function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2	0	0	3	0.015	14.602	733.5;
	2	0	0	3	0.011	15.042	675.75;
	2	0	0	3	0.011	16.11	675.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.237	603;
	2	0	0	3	0.011	16.44	604.2;
	2	0	0	3	0.012	18.946	604.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.099	603.9;
	2	0	0	3	0.01	16.497	603.9;
	2	0	0	3	0.009	14.578	603.9;
	2	0	0	3	0.011	17.135	603.9;
	2	0	0	3	0.015	15.023	727.1;
	2	0	0	3	0.017	17.034	727.1;
	2	0	0	3	0.016	17.6	727.1;
	2	0	0	3	0.017	15.276	727.1;
	2	0	0	3	0.017	15.611	727.1;
	2	0	0	3	0.016	17.626	727.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.876	651.6;
	2	0	0	3	0.016	16.025	651.6;
	2	0	0	3	0.02	15.093	804.38;
	2	0	0	3	0.016	15.275	804.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	14.959	728.75;
	2	0	0	3	0.015	17.25	728.75;
	2	0	0	3	0.016	15.361	728.75;
	2	0	0	3	0.017	15.729	728.75;
	2	0	0	3	0.017	15.211	728.75;
	2	0	0	3	0.015	16.895	728.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	16.208	898;
	2	0	0	3	0.018	14.055	898;
	2	0	0	3	0.021	13.968	898;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	16.959	1033.5;
	2	0	0	3	0.024	17.496	1033.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.066	606.75;
	2	0	0	3	0.079	27.788	1238.07;
	2	0	0	3	0.009	15.739	606.9;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0.009	12.989	601.8;
	2	0	0	3	0.011	15.732	602.17;
	2	0	0	3	0.009	15.436	602.17;
	2	0	0	3	0.009	12.854	602.17;
	2	0	0	3	0.008	15.405	602.17;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.021	15.883	1020;
	2	0	0	3	0.026	17.824	1020;
	2	0	0	3	0.026	17.188	1020;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.008	15.599	615;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0.01	14.402	638.7;
	2	0	0	3	0.012	16.033	602.1;
	2	0	0	3	0.014	16.607	607.8;
	2	0	0	3	0.009	14.822	607.8;
	2	0	0	3	0.008	15.635	601.95;
	2	0	0	3	0.011	15.502	601.95;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.015	17.127	607.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.593	609.9;
	2	0	0	3	0.012	17.411	609.9;
	2	0	0	3	0.007	13.456	604.2;
	2	0	0	3	0.01	14.005	621.9;
	2	0	0	3	0.013	16.028	611.25;
	2	0	0	3	0.014	16.654	611.25;
	2	0	0	3	0.01	13.165	611.25;
	2	0	0	3	0.012	14.224	611.25;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0.011	16.095	615.15;
	2	0	0	3	0.008	16.187	615.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0.008	13.668	606;
	2	0	0	3	0.012	15.592	604.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.013	15.5	726;
	2	0	0	3	0.007	13.505	624.15;
	2	0	0	3	0.009	15.069	600.6;
	2	0	0	3	0.009	15.001	603.6;
	2	0	0	3	0.021	15.978	946.5;
	2	0	0	3	0.032	20.754	946.5;
	2	0	0	3	0.019	15.491	946.5;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.008	15.418	622.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	15.013	860;
	2	0	0	3	0.029	19.137	860;
	2	0	0	3	0.026	18.375	860;
	2	0	0	3	0.016	15.816	744;
	2	0	0	3	0.008	17.175	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0.009	13.842	635.5;
	2	0	0	3	0.011	16.569	635.5;
	2	0	0	3	0.013	15.189	635.5;
	2	0	0	3	0.008	14.667	606.45;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.605	675;
	2	0	0	3	0.011	16.226	675;
	2	0	0	3	0.013	15.436	675;
	2	0	0	3	0.014	17.131	675;
	2	0	0	3	0.012	14.036	675;
	2	0	0	3	0.011	16.239	610.35;
	2	0	0	3	0.008	15.591	610.35;
	2	0	0	3	0.014	17.506	610.35;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0.015	15.019	658.65;
	2	0	0	3	0.013	18.557	658.65;
	2	0	0	3	0.008	15.313	602.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	12.682	670.5;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0.02	17.387	3859;
	2	0	0	3	0.026	18.788	3859;
	2	0	0	3	0.024	18.773	3859;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0.012	15.14	619.35;
	2	0	0	3	0.012	17.19	619.35;
	2	0	0	3	0	0	236.95;
	2	0	0	3	0	0	236.95;
	2	0	0	3	0.014	16.836	601.35;
	2	0	0	3	0.014	16.57	601.35;
	2	0	0	3	0.009	15.449	601.35;
	2	0	0	3	0.013	14.459	601.35;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0.015	16.834	670.5;
	2	0	0	3	0.012	15.977	670.5;
	2	0	0	3	0.008	14.894	601.2;
	2	0	0	3	0.013	19.286	601.2;
	2	0	0	3	0.018	17.523	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.016	15.712	670.5;
	2	0	0	3	0.011	14.761	670.5;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.055	34.718	846.21;
	2	0	0	3	0.062	30.933	846.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.399	723;
	2	0	0	3	0.015	18.886	723;
	2	0	0	3	0.017	17.544	675;
	2	0	0	3	0.013	18.863	675;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	14.566	882;
	2	0	0	3	0.019	15.164	882;
	2	0	0	3	0.011	16.741	602.4;
	2	0	0	3	0.008	13.857	602.4;
	2	0	0	3	0.007	13.551	602.4;
	2	0	0	3	0.009	15.197	605.25;
	2	0	0	3	0.01	15.241	680;
	2	0	0	3	0.016	15.751	680;
	2	0	0	3	0.015	17.126	680;
	2	0	0	3	0.017	18.609	680;
	2	0	0	3	0.012	16.382	680;
	2	0	0	3	0.012	15.618	680;
	2	0	0	3	0.013	15.252	602.7;
	2	0	0	3	0.009	14.502	606.9;
	2	0	0	3	0.015	14.349	679.5;
	2	0	0	3	0.014	15.217	679.5;
	2	0	0	3	0.012	15.494	607.02;
	2	0	0	3	0.01	16.81	607.02;
	2	0	0	3	0.013	16.314	607.02;
	2	0	0	3	0.009	13.912	607.02;
	2	0	0	3	0.012	17.165	607.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.017	19.012	669.75;
	2	0	0	3	0.022	17.296	896;
	2	0	0	3	0.021	17.054	896;
	2	0	0	3	0.024	16.185	896;
	2	0	0	3	0.012	14.851	670.5;
	2	0	0	3	0.029	20.202	3859;
	2	0	0	3	0.022	17.389	3859;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.014	18.302	670.5;
	2	0	0	3	0.013	16.365	670.5;
	2	0	0	3	0.01	14.719	603.15;
	2	0	0	3	0.008	17.16	603.15;
	2	0	0	3	0.01	17.557	603.15;
	2	0	0	3	0.023	18.836	882;
	2	0	0	3	0.029	18.13	882;
	2	0	0	3	0.015	14.692	725.7;
	2	0	0	3	0.017	16.455	725.7;
	2	0	0	3	0.016	15.086	725.7;
	2	0	0	3	0.017	15.186	725.7;
	2	0	0	3	0.016	16.119	725.7;
	2	0	0	3	0.013	15.043	725.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.195	690;
	2	0	0	3	0.016	16.669	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.585	624;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0.008	13.232	670.5;
	2	0	0	3	0.013	13.922	653.88;
	2	0	0	3	0.01	14.754	653.88;
	2	0	0	3	0.011	16.312	653.88;
	2	0	0	3	0.011	13.218	653.88;
	2	0	0	3	0.013	14.579	653.88;
	2	0	0	3	0.009	15.91	600.3;
	2	0	0	3	0.011	16.95	600.3;
	2	0	0	3	0.01	17.316	600.3;
	2	0	0	3	0.007	15.27	600.3;
	2	0	0	3	0.012	14.65	600.3;
	2	0	0	3	0.013	16.929	690.75;
	2	0	0	3	0.021	15.776	925;
	2	0	0	3	0.03	18.968	925;
	2	0	0	3	0.02	15.784	925;
	2	0	0	3	0.012	16.573	688;
	2	0	0	3	0.014	14.648	688;
	2	0	0	3	0.02	17.883	688;
	2	0	0	3	0.011	13.522	688;
	2	0	0	3	0.014	13.097	688;
	2	0	0	3	0.014	15.607	688;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0.014	16.409	606.7;
	2	0	0	3	0.015	17.602	606.7;
	2	0	0	3	0.014	15.941	606.7;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.013	15.942	673.3;
	2	0	0	3	0.013	15.862	673.3;
	2	0	0	3	0.016	16.607	673.3;
	2	0	0	3	0.014	16.898	673.3;
	2	0	0	3	0.019	17.551	673.3;
	2	0	0	3	0.011	13.945	673.3;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.44;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.011	17.401	627;
	2	0	0	3	0.024	16.71	1098.75;
	2	0	0	3	0.027	17.465	1098.75;
	2	0	0	3	0.019	15.861	1098.75;
	2	0	0	3	0.019	16.271	1098.75;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0.018	17.778	679.5;
	2	0	0	3	0.013	13.956	679.5;
	2	0	0	3	0.012	16.611	625.65;
	2	0	0	3	0.011	16.53	601.95;
	2	0	0	3	0.013	19.654	601.95;
	2	0	0	3	0.023	17.743	861.67;
	2	0	0	3	0.023	16.279	861.67;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.012	16.623	670.5;
	2	0	0	3	0.013	13.236	670.5;
	2	0	0	3	0.018	17.69	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	15.579	1180.5;
	2	0	0	3	0.025	17.784	1180.5;
	2	0	0	3	0.023	15.306	1180.5;
	2	0	0	3	0.019	15.231	1180.5;
	2	0	0	3	0.013	13.883	690.75;
	2	0	0	3	0.01	16.086	601.35;
	2	0	0	3	0.007	15.233	601.35;
	2	0	0	3	0.014	14.518	720.75;
	2	0	0	3	0.019	16.441	720.75;
	2	0	0	3	0.015	15.587	720.75;
	2	0	0	3	0.017	17.35	720.75;
	2	0	0	3	0.007	14.418	601.05;
	2	0	0	3	0.011	14.595	601.05;
	2	0	0	3	0.013	16.525	601.05;
	2	0	0	3	0.007	12.618	601.05;
	2	0	0	3	0.014	15.743	660.6;
	2	0	0	3	0.014	15.704	660.6;
	2	0	0	3	0.016	17.17	660.6;
	2	0	0	3	0	0	237.4;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.008	14.031	601.65;
	2	0	0	3	0.009	17.464	601.65;
	2	0	0	3	0.011	16.82	602.7;
	2	0	0	3	0	0	810.75;
	2	0	0	3	0	0	810.75;
	2	0	0	3	0.021	16.123	864;
	2	0	0	3	0.022	17.002	864;
	2	0	0	3	0.02	15.164	864;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.027	17.773	870;
	2	0	0	3	0.019	16.027	870;
	2	0	0	3	0.015	13.714	787.5;
	2	0	0	3	0.017	17.449	787.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.37;
	2	0	0	3	0.016	16.98	661.5;
	2	0	0	3	0.01	13.846	661.5;
	2	0	0	3	0.002	8	1123.75;
	2	0	0	3	0.011	14.433	607.35;
	2	0	0	3	0.016	18.139	607.35;
	2	0	0	3	0.012	16.52	607.35;
	2	0	0	3	0.007	13.16	607.35;
	2	0	0	3	0.014	18.35	607.35;
	2	0	0	3	0.01	14.356	607.35;
	2	0	0	3	0.009	14.598	609;
	2	0	0	3	0.007	14.36	609;
	2	0	0	3	0.029	20.701	3859;
	2	0	0	3	0.02	17.949	3859;
	2	0	0	3	0.008	16.369	601.05;
	2	0	0	3	0.007	14.556	601.05;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.015	16.778	622.5;
	2	0	0	3	0.011	15.044	662.85;
	2	0	0	3	0.021	15.706	1231.43;
	2	0	0	3	0.022	18.129	1231.43;
	2	0	0	3	0.02	17.668	730.75;
	2	0	0	3	0.02	17.486	730.75;
	2	0	0	3	0.016	14.548	730.75;
	2	0	0	3	0.015	14.874	730.75;
	2	0	0	3	0.02	16.756	730.75;
	2	0	0	3	0.013	11.775	730.75;
	2	0	0	3	0.013	14.235	641.25;
	2	0	0	3	0.011	14.234	641.25;
	2	0	0	3	0	0	236.31;
	2	0	0	3	0	0	237.47;
	2	0	0	3	0	0	237.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	16.859	871.53;
	2	0	0	3	0.019	15.807	871.53;
	2	0	0	3	0.024	17.723	871.53;
	2	0	0	3	0.026	18.286	871.53;
	2	0	0	3	0.024	16.6	871.53;
	2	0	0	3	0.02	17.486	871.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.41	926.85;
	2	0	0	3	0.024	14.524	926.85;
	2	0	0	3	0.027	17.61	926.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.054	32.733	491.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.448	601.8;
	2	0	0	3	0.013	15.95	601.8;
	2	0	0	3	0.015	17.668	601.8;
	2	0	0	3	0.008	14.826	601.8;
	2	0	0	3	0.01	15.029	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.749	610.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	17.225	606.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	16.807	650.25;
	2	0	0	3	0.014	15.822	650.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.12;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.017	17.147	667.95;
	2	0	0	3	0.011	15.538	667.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1489.66;
	2	0	0	3	0	0	1489.66;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.994	649.65;
	2	0	0	3	0.014	17.093	649.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.264	682.99;
	2	0	0	3	0.013	18.755	682.99;
	2	0	0	3	0.013	15.693	682.99;
	2	0	0	3	0.014	16.387	682.99;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.003	930.75;
	2	0	0	3	0.025	17.729	930.75;
	2	0	0	3	0.025	16.297	930.75;
	2	0	0	3	0.021	14.997	930.75;
	2	0	0	3	0.024	17.552	930.75;
	2	0	0	3	0.024	17.936	930.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.318	677.03;
	2	0	0	3	0.012	16.379	677.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.945	619.05;
	2	0	0	3	0.008	15.322	619.05;
	2	0	0	3	0.017	14.401	733.8;
	2	0	0	3	0.02	16.701	733.8;
	2	0	0	3	0.02	17.457	733.8;
	2	0	0	3	0.015	16.414	733.8;
	2	0	0	3	0.015	15.326	733.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.473	641.47;
	2	0	0	3	0.012	15.13	641.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.398	654;
	2	0	0	3	0.014	16.657	654;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	16.614	643.05;
	2	0	0	3	0.012	19.191	643.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.044	27.927	771.33;
	2	0	0	3	0.053	28.784	771.33;
	2	0	0	3	0.012	16.334	608.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	20.125	742.8;
	2	0	0	3	0.019	15.373	742.8;
	2	0	0	3	0.016	16.088	742.8;
	2	0	0	3	0.012	14.892	647.17;
	2	0	0	3	0.01	15.27	647.17;
	2	0	0	3	0.021	27.706	236.58;
	2	0	0	3	0.028	32.039	236.58;
	2	0	0	3	0.029	26.354	236.58;
	2	0	0	3	0.024	25.926	236.58;
	2	0	0	3	0.03	34.9	236.58;
	2	0	0	3	0.03	28.061	236.58;
	2	0	0	3	0.01	16.601	644.92;
	2	0	0	3	0.01	14.369	644.92;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.439	642.45;
	2	0	0	3	0.012	16.785	642.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.331	602.4;
	2	0	0	3	0.009	16.281	602.4;
	2	0	0	3	0.009	16.213	602.4;
	2	0	0	3	0.011	16.323	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	25.18	760.91;
	2	0	0	3	0.053	28.504	760.91;
	2	0	0	3	0.041	27.176	760.91;
	2	0	0	3	0.036	26.619	760.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.316	661.3;
	2	0	0	3	0.011	14.9	661.3;
	2	0	0	3	0.011	16.647	661.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.8	710.25;
	2	0	0	3	0.017	16.459	710.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	15.997	934.91;
	2	0	0	3	0.021	14.87	934.91;
	2	0	0	3	0.023	16.548	934.91;
	2	0	0	3	0.019	15.543	934.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.895	671.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.474	680.85;
	2	0	0	3	0.015	14.13	680.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.42	676.58;
	2	0	0	3	0.016	15.634	676.58;
	2	0	0	3	0.014	16.493	614.06;
	2	0	0	3	0.007	15.031	614.06;
	2	0	0	3	0.012	16.782	614.06;
	2	0	0	3	0.013	16.424	614.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	32.275	862;
	2	0	0	3	0.05	28.366	862;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.98	648.15;
	2	0	0	3	0.013	16.569	648.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.096	30.691	1365.97;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.227	605.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.551	640.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.244	666.15;
	2	0	0	3	0.017	17.092	666.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	21.209	775.89;
	2	0	0	3	0.013	15.472	721.5;
	2	0	0	3	0.013	15.777	721.5;
	2	0	0	3	0.019	18.181	721.5;
	2	0	0	3	0.009	13.533	622.5;
	2	0	0	3	0.006	11.93	622.5;
	2	0	0	3	0.007	15.334	604.5;
	2	0	0	3	0.013	16.976	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	16.233	657.6;
	2	0	0	3	0.01	15.46	657.6;
	2	0	0	3	0.01	13.276	611.85;
	2	0	0	3	0.007	14.942	611.85;
	2	0	0	3	0.012	14.446	607.65;
	2	0	0	3	0.011	18.751	607.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	13.921	671.85;
	2	0	0	3	0.017	16.479	671.85;
	2	0	0	3	0.014	17.187	671.85;
	2	0	0	3	0.018	17.558	671.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.271	621.6;
	2	0	0	3	0.01	12.339	621.6;
	2	0	0	3	0.016	16.641	650.63;
	2	0	0	3	0.014	14.259	650.63;
	2	0	0	3	0.014	14.592	650.63;
	2	0	0	3	0.01	16.501	650.63;
	2	0	0	3	0.015	13.926	769.58;
	2	0	0	3	0.019	16.982	769.58;
	2	0	0	3	0.017	13.823	769.58;
	2	0	0	3	0.017	15.923	769.58;
	2	0	0	3	0.013	14.153	751.25;
	2	0	0	3	0.016	14.084	751.25;
	2	0	0	3	0.015	14.213	751.25;
	2	0	0	3	0.017	14.797	751.25;
	2	0	0	3	0.017	15.516	751.25;
	2	0	0	3	0.018	15.705	751.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	509.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.323	706.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1113.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.014	15.584	639.9;
	2	0	0	3	0.009	15.942	639.9;
	2	0	0	3	0.01	16.091	639.9;
	2	0	0	3	0.01	14.482	639.9;
	2	0	0	3	0.015	15.563	639.9;
	2	0	0	3	0.009	12.463	639.9;
	2	0	0	3	0.011	14.195	606.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.156	887.25;
	2	0	0	3	0.024	18.447	887.25;
	2	0	0	3	0.024	17.458	907.91;
	2	0	0	3	0.023	17.608	907.91;
	2	0	0	3	0.024	18.734	907.91;
	2	0	0	3	0.022	16.994	907.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	14.486	700.88;
	2	0	0	3	0.016	18.163	700.88;
	2	0	0	3	0.012	13.593	669.5;
	2	0	0	3	0.016	17.743	669.5;
	2	0	0	3	0.016	16.255	669.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.167	728;
	2	0	0	3	0.016	16.286	728;
	2	0	0	3	0.014	16.094	728;
	2	0	0	3	0.02	18.709	728;
	2	0	0	3	0.015	16.103	728;
	2	0	0	3	0.015	14.171	728;
	2	0	0	3	0.009	14.877	611.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0.014	14.578	677.1;
	2	0	0	3	0.012	15.771	677.1;
	2	0	0	3	0.013	18.234	677.1;
	2	0	0	3	0.01	13.58	677.1;
	2	0	0	3	0.016	15.104	677.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0.01	14.565	662.85;
	2	0	0	3	0.016	19.732	662.85;
	2	0	0	3	0.017	15.902	705.3;
	2	0	0	3	0.013	14.214	705.3;
	2	0	0	3	0.015	17.221	705.3;
	2	0	0	3	0.015	15.53	705.3;
	2	0	0	3	0.012	13.714	705.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	18	938.9;
	2	0	0	3	0.021	16.232	938.9;
	2	0	0	3	0.024	15.54	938.9;
	2	0	0	3	0.024	16.913	938.9;
	2	0	0	3	0.025	15.711	938.9;
	2	0	0	3	0.025	16.91	938.9;
	2	0	0	3	0.013	17.722	702.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	15.952	607.95;
	2	0	0	3	0.009	15.593	607.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.244	690.75;
	2	0	0	3	0.018	16.975	690.75;
	2	0	0	3	0.016	15.627	690.75;
	2	0	0	3	0.016	16.955	690.75;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.014	15.685	725.4;
	2	0	0	3	0.019	16.554	725.4;
	2	0	0	3	0.016	17.869	725.4;
	2	0	0	3	0.017	16.294	725.4;
	2	0	0	3	0.019	16.413	725.4;
	2	0	0	3	0.012	15.361	725.4;
	2	0	0	3	0.01	16.08	627.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	28.196	1157.78;
	2	0	0	3	0.064	27.074	1157.78;
	2	0	0	3	0.011	15.787	662.25;
	2	0	0	3	0.014	18.188	662.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.122	606.6;
	2	0	0	3	0.015	17.258	609.3;
	2	0	0	3	0.02	19.214	744.15;
	2	0	0	3	0.016	16.171	744.15;
	2	0	0	3	0.019	15.419	744.15;
	2	0	0	3	0.018	17.251	744.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.055	29.351	960.98;
	2	0	0	3	0.059	24.685	1060.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0.013	16.172	640.5;
	2	0	0	3	0.015	16.867	614.25;
	2	0	0	3	0.012	15.168	601.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	17.671	769.2;
	2	0	0	3	0.011	15.323	679.5;
	2	0	0	3	0.011	15.34	679.5;
	2	0	0	3	0.014	15.565	679.5;
	2	0	0	3	0.01	14.505	609;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	509.75;
	2	0	0	3	0.021	15.882	815.1;
	2	0	0	3	0.02	15.112	815.1;
	2	0	0	3	0.016	14.447	815.1;
	2	0	0	3	0.012	15.658	601.65;
	2	0	0	3	0.011	16.769	601.65;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.906	977;
	2	0	0	3	0.03	20.767	977;
	2	0	0	3	0.024	18.51	977;
	2	0	0	3	0.023	17.796	773.4;
	2	0	0	3	0.021	17.225	773.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.085	28.997	1368.27;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.981	712.5;
	2	0	0	3	0.015	16.292	712.5;
	2	0	0	3	0.015	13.986	712.5;
	2	0	0	3	0.022	14.377	950.2;
	2	0	0	3	0.022	17.619	950.2;
	2	0	0	3	0.018	13.939	950.2;
	2	0	0	3	0.025	16.338	950.2;
	2	0	0	3	0.025	15.821	950.2;
	2	0	0	3	0.017	12.577	950.2;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0.02	15.559	843.53;
	2	0	0	3	0.017	14.304	843.53;
	2	0	0	3	0.02	15.044	843.53;
	2	0	0	3	0.022	16.458	843.53;
	2	0	0	3	0.023	16.363	843.53;
	2	0	0	3	0.021	16.525	843.53;
	2	0	0	3	0.017	15.148	748.8;
	2	0	0	3	0.019	16.904	748.8;
	2	0	0	3	0.013	13.976	748.8;
	2	0	0	3	0.015	15.157	748.8;
	2	0	0	3	0.013	15.141	748.8;
	2	0	0	3	0.018	18.018	748.8;
	2	0	0	3	0.017	14.598	717.75;
	2	0	0	3	0.019	18.624	717.75;
	2	0	0	3	0.012	14.767	605.25;
	2	0	0	3	0.014	16.287	605.25;
	2	0	0	3	0.012	18.014	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	12.505	690.75;
	2	0	0	3	0.027	26.231	237.79;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.024	16.51	907;
	2	0	0	3	0.025	17.866	907;
	2	0	0	3	0.024	15.068	907;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.009	14.809	672.95;
	2	0	0	3	0.016	14.84	672.95;
	2	0	0	3	0.012	15.056	672.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0.019	15.576	810;
	2	0	0	3	0.015	14.648	810;
	2	0	0	3	0.021	15.539	810;
	2	0	0	3	0.023	16.95	810;
	2	0	0	3	0.002	8	1122.5;
	2	0	0	3	0.002	8	1122.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	15.08	925.8;
	2	0	0	3	0.021	17.457	925.8;
	2	0	0	3	0.021	17.527	925.8;
	2	0	0	3	0.019	18.33	664.31;
	2	0	0	3	0.016	15.833	664.31;
	2	0	0	3	0.015	16.215	664.31;
	2	0	0	3	0.015	17.151	664.31;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.08	25.889	1334.18;
	2	0	0	3	0.075	26.736	1334.18;
	2	0	0	3	0.086	30.383	1334.18;
	2	0	0	3	0	0	236.52;
	2	0	0	3	0.023	17.042	936.75;
	2	0	0	3	0.024	15.4	936.75;
	2	0	0	3	0.024	16.769	936.75;
	2	0	0	3	0.025	15.88	936.75;
	2	0	0	3	0.011	13.147	636;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.035	28.883	237.26;
	2	0	0	3	0.048	30.89	637.52;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1138.63;
	2	0	0	3	0.002	8	1138.63;
	2	0	0	3	0.009	16.023	602.7;
	2	0	0	3	0.012	14.622	604;
	2	0	0	3	0.009	13.989	604;
	2	0	0	3	0.012	15.355	604;
	2	0	0	3	0.013	18.329	604;
	2	0	0	3	0.011	15.342	604;
	2	0	0	3	0.009	17.244	604;
	2	0	0	3	0.052	25.279	893.59;
	2	0	0	3	0.065	33.373	893.59;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.011	14.26	675.75;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	16.544	964;
	2	0	0	3	0.02	15.615	964;
	2	0	0	3	0.025	16.289	964;
	2	0	0	3	0.035	24.185	366.44;
	2	0	0	3	0.027	17.057	934.5;
	2	0	0	3	0.022	17.524	934.5;
	2	0	0	3	0.021	16.019	934.5;
	2	0	0	3	0.028	18.498	934.5;
	2	0	0	3	0.029	21.612	934.5;
	2	0	0	3	0.022	16.072	934.5;
	2	0	0	3	0.027	26.122	237.57;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.029	29.939	236.38;
	2	0	0	3	0.018	28.089	236.38;
	2	0	0	3	0.027	28.865	236.38;
	2	0	0	3	0.022	24.89	236.38;
	2	0	0	3	0.023	26.44	236.38;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	28.987	328.58;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0.009	14.637	602.4;
	2	0	0	3	0.01	17.531	605.7;
	2	0	0	3	0.016	17.423	744.45;
	2	0	0	3	0.014	15.463	744.45;
	2	0	0	3	0.01	14.38	613.05;
	2	0	0	3	0.013	14.236	613.05;
	2	0	0	3	0.012	17.033	613.05;
	2	0	0	3	0.01	15.399	613.05;
	2	0	0	3	0.012	16.247	613.05;
	2	0	0	3	0.011	16.357	613.05;
	2	0	0	3	0.02	16.596	925;
	2	0	0	3	0.022	16.112	925;
	2	0	0	3	0.021	16.857	925;
	2	0	0	3	0.021	13.239	925;
	2	0	0	3	0.023	15.799	925;
	2	0	0	3	0.025	16.401	925;
	2	0	0	3	0.034	26.275	237.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.618	633.45;
	2	0	0	3	0.009	13.38	633.45;
	2	0	0	3	0.011	14.154	633.45;
	2	0	0	3	0.011	16.984	633.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	25.287	401.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.072	25.257	1307.61;
	2	0	0	3	0.094	30.272	1307.61;
	2	0	0	3	0.071	24.828	1307.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.021	17.354	3859;
	2	0	0	3	0.022	19.864	3859;
	2	0	0	3	0.027	17.826	913.54;
	2	0	0	3	0.021	15.476	913.54;
	2	0	0	3	0.022	15.627	913.54;
	2	0	0	3	0.017	13.455	913.54;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.01	14.754	688.2;
	2	0	0	3	0.012	16.62	688.2;
	2	0	0	3	0.009	12.511	603.9;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.036	31.615	236.96;
	2	0	0	3	0.025	17.455	988.8;
	2	0	0	3	0.024	16.634	988.8;
	2	0	0	3	0.024	18.382	988.8;
	2	0	0	3	0.012	17.669	604.42;
	2	0	0	3	0.011	14.104	604.42;
	2	0	0	3	0.014	15.253	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	30.952	237.99;
	2	0	0	3	0.033	27.303	237.99;
	2	0	0	3	0.077	26.775	1330.82;
	2	0	0	3	0.015	15.184	688.35;
	2	0	0	3	0.013	16.563	688.35;
	2	0	0	3	0.014	15.532	688.35;
	2	0	0	3	0.013	14.468	688.35;
	2	0	0	3	0.012	15.711	688.35;
	2	0	0	3	0.045	30.474	393.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.052	28.606	760.21;
	2	0	0	3	0.045	28.089	760.21;
	2	0	0	3	0.049	27.292	760.21;
	2	0	0	3	0.046	28.52	760.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	27.532	236.12;
	2	0	0	3	0.022	29.081	236.05;
	2	0	0	3	0.024	28.558	236.05;
	2	0	0	3	0.016	29.295	236.08;
	2	0	0	3	0.019	28.652	236.08;
	2	0	0	3	0.031	32.016	236.12;
	2	0	0	3	0.023	24.929	236.12;
	2	0	0	3	0.026	26.33	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.04	29.727	371.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0.051	31.218	515.16;
	2	0	0	3	0.032	25.483	515.16;
	2	0	0	3	0.047	29.942	515.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.983	665.7;
	2	0	0	3	0.014	16.388	665.7;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0.02	16.259	878;
	2	0	0	3	0.021	14.75	878;
	2	0	0	3	0.026	17.765	878;
	2	0	0	3	0.076	26.223	1506.8;
	2	0	0	3	0.085	30.783	1506.8;
	2	0	0	3	0.027	22.554	528.68;
	2	0	0	3	0	0	0;
	2	0	0	3	0.082	28.994	1356.89;
	2	0	0	3	0.069	23.908	1495.62;
	2	0	0	3	0.078	26.502	1495.62;
	2	0	0	3	0.083	29.51	1495.62;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.016	16.45	665.7;
	2	0	0	3	0.014	17.97	665.7;
	2	0	0	3	0.009	13.61	665.7;
	2	0	0	3	0.012	17.586	665.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0.068	24.828	1506.8;
	2	0	0	3	0.085	29.671	1506.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.779	1373.77;
	2	0	0	3	0.091	30.409	1373.77;
	2	0	0	3	0.088	28.413	1373.77;
	2	0	0	3	0.027	19.906	922.05;
	2	0	0	3	0.021	16.093	922.05;
	2	0	0	3	0.021	14.765	922.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	19.286	603.6;
	2	0	0	3	0.013	15.493	603.6;
	2	0	0	3	0.006	13.314	603.6;
	2	0	0	3	0.013	15.284	609;
	2	0	0	3	0.011	14.962	609;
	2	0	0	3	0.012	16.85	609;
	2	0	0	3	0.008	16.194	609;
	2	0	0	3	0.009	14.921	610.5;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	26.265	237.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	18.158	727.46;
	2	0	0	3	0.014	17.543	727.46;
	2	0	0	3	0.018	15.792	727.46;
	2	0	0	3	0.015	15.366	727.46;
	2	0	0	3	0.021	15.18	858;
	2	0	0	3	0.023	17.662	858;
	2	0	0	3	0.019	15.552	858;
	2	0	0	3	0.023	17.075	858;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.59	606.75;
	2	0	0	3	0.01	13.831	606.75;
	2	0	0	3	0.008	16.215	606.75;
	2	0	0	3	0.011	16.023	606.75;
	2	0	0	3	0.011	16.508	606.75;
	2	0	0	3	0.011	14.104	606.75;
	2	0	0	3	0.011	16.002	604.65;
	2	0	0	3	0.009	15.307	603;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0.013	15.03	675.6;
	2	0	0	3	0.017	16.51	675.6;
	2	0	0	3	0.015	15.588	675.6;
	2	0	0	3	0.013	16.92	672;
	2	0	0	3	0.015	15.161	672;
	2	0	0	3	0.012	16.211	667.65;
	2	0	0	3	0.02	15.26	898.25;
	2	0	0	3	0.024	17.41	898.25;
	2	0	0	3	0.021	16.814	898.25;
	2	0	0	3	0.023	16.763	898.25;
	2	0	0	3	0.024	15.537	898.25;
	2	0	0	3	0.021	16.854	898.25;
	2	0	0	3	0.011	16.689	651;
	2	0	0	3	0.012	17.823	651;
	2	0	0	3	0.017	13.917	738;
	2	0	0	3	0.013	13.8	738;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.078	29.431	1260.88;
	2	0	0	3	0.013	17.591	675;
	2	0	0	3	0.026	17.05	948.9;
	2	0	0	3	0.023	15.1	948.9;
	2	0	0	3	0.025	16.27	948.9;
	2	0	0	3	0	0	341.43;
	2	0	0	3	0	0	341.43;
	2	0	0	3	0.022	16.601	844.5;
	2	0	0	3	0.023	17.053	844.5;
	2	0	0	3	0.028	20.348	888;
	2	0	0	3	0.017	15.691	782.25;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.049	29.234	861.77;
	2	0	0	3	0.046	26.947	861.77;
	2	0	0	3	0.009	16.284	608.55;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	14.45	755.25;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0.058	32.422	929.86;
	2	0	0	3	0.016	13.294	744.4;
	2	0	0	3	0.019	17.526	744.4;
	2	0	0	3	0.02	17.139	744.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	26.277	236.17;
	2	0	0	3	0.025	34.116	236.17;
	2	0	0	3	0.008	15.764	602.55;
	2	0	0	3	0.015	17.303	608.1;
	2	0	0	3	0.008	14.748	610;
	2	0	0	3	0.01	12.364	610;
	2	0	0	3	0.01	15.759	610;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.237	622.9;
	2	0	0	3	0.013	17.917	622.9;
	2	0	0	3	0.01	14.187	622.9;
	2	0	0	3	0.013	15.696	622.9;
	2	0	0	3	0.012	14.168	622.9;
	2	0	0	3	0.016	18.793	622.9;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0.019	15.365	889.72;
	2	0	0	3	0.018	14.476	889.72;
	2	0	0	3	0.019	14.531	889.72;
	2	0	0	3	0.022	17.234	889.72;
	2	0	0	3	0.019	14.108	799.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	897.92;
	2	0	0	3	0	0	897.92;
	2	0	0	3	0.083	30.336	1380.96;
	2	0	0	3	0.084	30.547	1380.96;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	29.431	852.64;
	2	0	0	3	0.053	27.513	852.64;
	2	0	0	3	0.055	27.644	852.64;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0.012	13.791	708.3;
	2	0	0	3	0.009	14.321	603.15;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.078	27.222	1220.02;
	2	0	0	3	0.072	28.669	1220.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.085	30.856	1351.38;
	2	0	0	3	0.092	29.355	1351.38;
	2	0	0	3	0.056	30.086	973.15;
	2	0	0	3	0.063	29.945	973.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	14.634	608.75;
	2	0	0	3	0.009	16.004	608.75;
	2	0	0	3	0.011	16.441	608.75;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0.008	15.604	636;
	2	0	0	3	0.015	15.49	636;
	2	0	0	3	0.013	15.644	636;
	2	0	0	3	0.009	14.612	636;
	2	0	0	3	0.012	15.9	636;
	2	0	0	3	0.009	15.754	636;
	2	0	0	3	0.011	14.028	616.5;
	2	0	0	3	0.01	14.435	616.5;
	2	0	0	3	0.033	31.178	236.87;
	2	0	0	3	0.032	33.487	236.87;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	18.082	606.51;
	2	0	0	3	0.009	15.312	606.51;
	2	0	0	3	0.011	13.676	606.51;
	2	0	0	3	0.011	17.617	606.51;
	2	0	0	3	0.013	15.878	606.51;
	2	0	0	3	0.023	14.852	954.79;
	2	0	0	3	0.023	16.035	954.79;
	2	0	0	3	0.024	16.11	954.79;
	2	0	0	3	0.022	15.831	954.79;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	16.945	666;
	2	0	0	3	0.014	15.597	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	30.174	949.75;
	2	0	0	3	0.062	27.225	949.75;
	2	0	0	3	0.063	28.512	949.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.805	790.65;
	2	0	0	3	0.018	14.606	790.65;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.015	15.498	752.73;
	2	0	0	3	0.017	15.292	752.73;
	2	0	0	3	0.018	14.469	752.73;
	2	0	0	3	0.018	17.241	752.73;
	2	0	0	3	0.014	15.421	752.73;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	22.692	788.88;
	2	0	0	3	0.047	26.565	788.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	30.057	237.86;
	2	0	0	3	0.035	27.935	237.86;
	2	0	0	3	0.014	16.397	605.7;
	2	0	0	3	0.009	16.011	605.7;
	2	0	0	3	0.011	14.563	603.75;
	2	0	0	3	0.016	15.458	712.65;
	2	0	0	3	0.014	15.568	712.65;
	2	0	0	3	0.015	15.76	712.65;
	2	0	0	3	0.019	16.948	712.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.239	879.5;
	2	0	0	3	0.024	16.176	879.5;
	2	0	0	3	0.021	15.563	879.5;
	2	0	0	3	0.024	29.309	236.18;
	2	0	0	3	0.022	25.708	236.18;
	2	0	0	3	0.025	24.495	236.18;
	2	0	0	3	0.022	25.318	236.18;
	2	0	0	3	0.015	27.205	236.16;
	2	0	0	3	0.019	29.12	236.16;
	2	0	0	3	0.024	28.58	236.16;
	2	0	0	3	0.018	29.805	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.09	30.619	1372.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.104	33.533	1250.1;
	2	0	0	3	0.09	29.054	1250.1;
	2	0	0	3	0.015	14.795	685.5;
	2	0	0	3	0.012	15.71	685.5;
	2	0	0	3	0.015	15.185	685.5;
	2	0	0	3	0.012	13.179	685.5;
	2	0	0	3	0.016	15.443	685.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	29.276	236.59;
	2	0	0	3	0.023	24.537	236.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.359	1152.07;
	2	0	0	3	0.021	16.924	1152.07;
	2	0	0	3	0.026	16.8	1152.07;
	2	0	0	3	0.022	16.977	1152.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.434	880.5;
	2	0	0	3	0.029	30.428	237.53;
	2	0	0	3	0.034	31.254	237.53;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.013	12.099	788;
	2	0	0	3	0.024	19.043	788;
	2	0	0	3	0.017	17.367	788;
	2	0	0	3	0.019	16.014	788;
	2	0	0	3	0.022	16.903	788;
	2	0	0	3	0.018	17.543	788;
	2	0	0	3	0.072	28.995	1185.45;
	2	0	0	3	0.086	31.17	1185.45;
	2	0	0	3	0.087	31.885	1185.45;
	2	0	0	3	0.085	32.357	1185.45;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.016	17.592	767.47;
	2	0	0	3	0.023	18.09	767.47;
	2	0	0	3	0.019	16.898	767.47;
	2	0	0	3	0.022	17.681	767.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0.023	16.84	906.5;
	2	0	0	3	0.019	15.339	906.5;
	2	0	0	3	0.024	15.371	906.5;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.194	619.5;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	17.451	867.75;
	2	0	0	3	0.025	16.743	867.75;
	2	0	0	3	0.027	17.584	867.75;
	2	0	0	3	0.021	17.134	867.75;
	2	0	0	3	0.024	16.015	867.75;
	2	0	0	3	0.017	17.283	765;
	2	0	0	3	0.021	17.2	765;
	2	0	0	3	0.016	15.448	765;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0.015	15.383	737.85;
	2	0	0	3	0.014	15.975	737.85;
	2	0	0	3	0.016	15.375	737.85;
	2	0	0	3	0.021	17.403	737.85;
	2	0	0	3	0.02	16.409	794.4;
	2	0	0	3	0.015	14.097	794.4;
	2	0	0	3	0.016	13.952	794.4;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.021	16.021	864.67;
	2	0	0	3	0.019	16.218	864.67;
	2	0	0	3	0.073	34.319	998.42;
	2	0	0	3	0.031	20.488	864.56;
	2	0	0	3	0.02	14.177	864.56;
	2	0	0	3	0.026	18.206	864.56;
	2	0	0	3	0.022	16.694	864.56;
	2	0	0	3	0.017	13.979	856.65;
	2	0	0	3	0.025	16.83	856.65;
	2	0	0	3	0.021	15.884	856.65;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.015	16.452	669.6;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0.046	30.116	832.75;
	2	0	0	3	0.054	26.939	832.75;
	2	0	0	3	0.047	27.513	773.96;
	2	0	0	3	0.041	27.644	773.96;
	2	0	0	3	0.045	25.318	773.96;
	2	0	0	3	0.053	34.506	773.96;
	2	0	0	3	0	0	1479.73;
	2	0	0	3	0.017	15.104	738.15;
	2	0	0	3	0.013	15.996	738.15;
	2	0	0	3	0.014	16.33	738.15;
	2	0	0	3	0.015	16.225	738.15;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.03	28.661	237.53;
	2	0	0	3	0.032	29.773	237.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.017	16.235	751.5;
	2	0	0	3	0.018	15.612	751.5;
	2	0	0	3	0.018	15.243	751.5;
	2	0	0	3	0.024	25.312	237.53;
	2	0	0	3	0.029	25.572	237.53;
	2	0	0	3	0.034	31.344	237.53;
	2	0	0	3	0.023	23.509	237.53;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.023	18.144	917.7;
	2	0	0	3	0.022	17.004	917.7;
	2	0	0	3	0.024	17.47	917.7;
	2	0	0	3	0.024	15.97	917.7;
	2	0	0	3	0.028	18.441	917.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	28.5	236.93;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.881	690;
	2	0	0	3	0.016	16.055	690;
	2	0	0	3	0.016	15.123	690;
	2	0	0	3	0.021	16.486	899.1;
	2	0	0	3	0.022	17.84	899.1;
	2	0	0	3	0.021	15.046	899.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1025.38;
	2	0	0	3	0.002	8	1025.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.083	28.617	1358.17;
	2	0	0	3	0.083	27.637	1358.17;
	2	0	0	3	0.08	28.361	1358.17;
	2	0	0	3	0.088	29.543	1358.17;
	2	0	0	3	0.017	15.941	685.95;
	2	0	0	3	0.015	17.279	685.95;
	2	0	0	3	0.013	15.24	685.95;
	2	0	0	3	0.017	18.243	685.95;
	2	0	0	3	0.012	17.265	685.95;
	2	0	0	3	0.016	15.441	685.95;
	2	0	0	3	0.01	14.774	622.5;
	2	0	0	3	0.01	13.701	622.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	26.989	237.53;
	2	0	0	3	0.038	30.748	237.53;
	2	0	0	3	0.077	28.29	1406.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	15.087	685.95;
	2	0	0	3	0.012	15.813	685.95;
	2	0	0	3	0.016	16.924	685.95;
	2	0	0	3	0.014	15.832	685.95;
	2	0	0	3	0.014	14.731	685.95;
	2	0	0	3	0.013	17.416	685.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.168	893.25;
	2	0	0	3	0.024	15.657	893.25;
	2	0	0	3	0.016	12.446	893.25;
	2	0	0	3	0.026	16.714	893.25;
	2	0	0	3	0.022	18.421	893.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	27.805	237.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.3	661.45;
	2	0	0	3	0.015	16.179	661.45;
	2	0	0	3	0.012	14.826	661.45;
	2	0	0	3	0.01	14.427	661.45;
	2	0	0	3	0.014	16.205	661.45;
	2	0	0	3	0.017	18.067	661.45;
	2	0	0	3	0.024	15.379	909.83;
	2	0	0	3	0.021	16.75	909.83;
	2	0	0	3	0.031	19.549	909.83;
	2	0	0	3	0.027	19.394	909.83;
	2	0	0	3	0.023	17.807	909.83;
	2	0	0	3	0.026	16.456	909.83;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	15.692	945.55;
	2	0	0	3	0.023	17.524	945.55;
	2	0	0	3	0.027	17.073	945.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0.078	25.058	1287.7;
	2	0	0	3	0.071	26.703	1287.7;
	2	0	0	3	0.071	26.635	1287.7;
	2	0	0	3	0.085	29.54	1287.7;
	2	0	0	3	0.089	28.801	1579.05;
	2	0	0	3	0.08	26.606	1579.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.063	33.328	820.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	21.733	965;
	2	0	0	3	0.02	16.162	965;
	2	0	0	3	0.021	16.938	965;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.011	15.098	643.2;
	2	0	0	3	0.016	16.246	643.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	15.08	945.55;
	2	0	0	3	0.024	17.318	945.55;
	2	0	0	3	0.022	16.503	945.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.531	626.25;
	2	0	0	3	0.014	18.171	626.25;
	2	0	0	3	0.011	15.827	626.25;
	2	0	0	3	0.024	17.78	912.75;
	2	0	0	3	0.023	17.223	912.75;
	2	0	0	3	0.03	19.155	912.75;
	2	0	0	3	0.024	17.236	912.75;
	2	0	0	3	0.025	16.345	912.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.975	236.93;
	2	0	0	3	0.024	16.468	945;
	2	0	0	3	0.022	18.069	945;
	2	0	0	3	0.022	16.854	945;
	2	0	0	3	0.022	15.748	945;
	2	0	0	3	0.027	18.317	896.9;
	2	0	0	3	0.017	13.618	896.9;
	2	0	0	3	0.021	14.525	896.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	32.967	236.23;
	2	0	0	3	0.03	27.796	236.23;
	2	0	0	3	0.024	31.652	236.23;
	2	0	0	3	0.02	31.482	236.23;
	2	0	0	3	0.031	28.453	236.23;
	2	0	0	3	0.027	28.841	236.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.051	27.958	877.91;
	2	0	0	3	0.062	31.969	877.91;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	29.577	934.54;
	2	0	0	3	0.058	28.586	934.54;
	2	0	0	3	0.052	28.576	934.54;
	2	0	0	3	0.053	30.062	934.54;
	2	0	0	3	0.059	27.043	934.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.296	1038.4;
	2	0	0	3	0.023	16.791	1038.4;
	2	0	0	3	0.022	17.033	1038.4;
	2	0	0	3	0.028	17.506	1038.4;
	2	0	0	3	0.023	16.08	1038.4;
	2	0	0	3	0.024	19.864	1038.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	16.519	917.63;
	2	0	0	3	0.025	16.803	917.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.891	876;
	2	0	0	3	0.025	17.7	876;
	2	0	0	3	0.024	15.354	876;
	2	0	0	3	0.025	16.968	876;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.405	641.66;
	2	0	0	3	0.011	16.065	641.66;
	2	0	0	3	0.01	14.439	641.66;
	2	0	0	3	0.01	13.917	641.66;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0.075	28.56	1231;
	2	0	0	3	0.065	23.907	1231;
	2	0	0	3	0.02	29.02	236.75;
	2	0	0	3	0.012	16.663	601.65;
	2	0	0	3	0.008	15.039	601.65;
	2	0	0	3	0.013	15.733	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	27.641	1337.1;
	2	0	0	3	0.076	25.952	1337.1;
	2	0	0	3	0.085	27.77	1337.1;
	2	0	0	3	0.086	28.051	1337.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.93	607.2;
	2	0	0	3	0.012	15.65	607.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.153	745.8;
	2	0	0	3	0.024	19.893	745.8;
	2	0	0	3	0.016	17.731	745.8;
	2	0	0	3	0.017	17.703	745.8;
	2	0	0	3	0.018	17.135	745.8;
	2	0	0	3	0.015	14.412	745.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	30.364	401.59;
	2	0	0	3	0.027	18.199	862.5;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.539	774.6;
	2	0	0	3	0.021	18.791	774.6;
	2	0	0	3	0.021	17.545	774.6;
	2	0	0	3	0.018	14.946	774.6;
	2	0	0	3	0.019	19.252	774.6;
	2	0	0	3	0.011	14.56	627.75;
	2	0	0	3	0.015	16.548	627.75;
	2	0	0	3	0.007	14.299	627.75;
	2	0	0	3	0.009	14.26	627.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.079	29.743	1354.74;
	2	0	0	3	0.012	16.226	603.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	17.471	603;
	2	0	0	3	0.013	15.749	629.4;
	2	0	0	3	0.013	15.932	629.4;
	2	0	0	3	0.081	29.793	1246.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	14.097	799.8;
	2	0	0	3	0.015	15.071	799.8;
	2	0	0	3	0.022	16.562	799.8;
	2	0	0	3	0.023	16.865	799.8;
	2	0	0	3	0.019	14.529	799.8;
	2	0	0	3	0.023	17.037	799.8;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	29.447	236.27;
	2	0	0	3	0.017	27.292	236.27;
	2	0	0	3	0.027	27.784	236.27;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	18.377	895.5;
	2	0	0	3	0.028	17.356	895.5;
	2	0	0	3	0.024	15.93	895.5;
	2	0	0	3	0.028	18.594	895.5;
	2	0	0	3	0.025	15.954	895.5;
	2	0	0	3	0.016	18.151	750;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	28.52	1131.1;
	2	0	0	3	0.066	29.479	1131.1;
	2	0	0	3	0.067	26.633	1131.1;
	2	0	0	3	0.067	29.632	1131.1;
	2	0	0	3	0.014	16.225	681;
	2	0	0	3	0.014	13.964	681;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.024	16.695	860;
	2	0	0	3	0.019	15.208	860;
	2	0	0	3	0.018	15.239	860;
	2	0	0	3	0.054	34.887	723.37;
	2	0	0	3	0.041	24.364	723.37;
	2	0	0	3	0.019	17.399	675.9;
	2	0	0	3	0.013	15.765	675.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.002	8	1006.38;
	2	0	0	3	0.002	8	1006.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0.021	16.113	934.25;
	2	0	0	3	0.026	16.228	934.25;
	2	0	0	3	0.02	16.427	934.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.486	975.64;
	2	0	0	3	0.022	15.96	975.64;
	2	0	0	3	0.026	16.263	975.64;
	2	0	0	3	0.021	15.615	975.64;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	18.535	805.42;
	2	0	0	3	0.016	15.954	805.42;
	2	0	0	3	0.025	19.067	805.42;
	2	0	0	3	0.026	19.502	805.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.875	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.487	693;
	2	0	0	3	0.016	15.506	693;
	2	0	0	3	0.013	15.039	693;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	18.579	640.35;
	2	0	0	3	0.009	16.421	640.35;
	2	0	0	3	0.009	15.809	607.5;
	2	0	0	3	0.008	13.688	607.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.643	870;
	2	0	0	3	0.017	14.297	870;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.024	19.721	889.58;
	2	0	0	3	0.026	18.859	889.58;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.076	24.163	1476.04;
	2	0	0	3	0.077	28.271	1476.04;
	2	0	0	3	0.065	22.737	1476.04;
	2	0	0	3	0.066	24.59	1476.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.015	14.487	662.7;
	2	0	0	3	0.009	13.451	662.7;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.029	19.166	925.9;
	2	0	0	3	0.027	17.703	925.9;
	2	0	0	3	0.023	16.344	925.9;
	2	0	0	3	0.024	17.692	925.9;
	2	0	0	3	0.024	17.925	925.9;
	2	0	0	3	0.024	18.516	925.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.871	829.75;
	2	0	0	3	0.022	15.193	829.75;
	2	0	0	3	0.021	16.571	829.75;
	2	0	0	3	0.024	16.699	829.75;
	2	0	0	3	0.023	16.225	829.75;
	2	0	0	3	0.021	14.089	829.75;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.022	16.559	813.75;
	2	0	0	3	0.02	17.674	813.75;
	2	0	0	3	0.025	18.658	813.75;
	2	0	0	3	0.022	15.59	813.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.024	16.531	847.05;
	2	0	0	3	0.025	18.762	847.05;
	2	0	0	3	0.022	15.953	847.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.031	898;
	2	0	0	3	0.022	16.88	898;
	2	0	0	3	0.021	17.055	898;
	2	0	0	3	0.026	16.674	898;
	2	0	0	3	0.02	14.447	898;
	2	0	0	3	0.023	15.738	898;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.043	22.278	974.05;
	2	0	0	3	0.064	27.376	974.05;
	2	0	0	3	0.051	23.481	974.05;
	2	0	0	3	0.04	21.162	974.05;
	2	0	0	3	0.057	25.024	974.05;
	2	0	0	3	0.051	25.538	974.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	23.597	1514.82;
	2	0	0	3	0.052	18.303	1514.82;
	2	0	0	3	0.017	17.04	722.7;
	2	0	0	3	0.015	15.672	722.7;
	2	0	0	3	0.013	15.363	722.7;
	2	0	0	3	0.016	15.007	722.7;
	2	0	0	3	0.014	14.394	722.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	22.911	237.85;
	2	0	0	3	0.031	22.87	237.85;
	2	0	0	3	0.024	25.241	237.85;
	2	0	0	3	0.022	16.969	869.85;
	2	0	0	3	0.019	15.123	869.85;
	2	0	0	3	0.019	15.488	869.85;
	2	0	0	3	0.018	16.38	781.5;
	2	0	0	3	0.022	16.241	781.5;
	2	0	0	3	0.04	26.152	775.89;
	2	0	0	3	0.027	16.846	909.75;
	2	0	0	3	0.022	16.367	909.75;
	2	0	0	3	0.023	15.152	909.75;
	2	0	0	3	0.029	19.314	909.75;
	2	0	0	3	0.024	18.545	909.75;
	2	0	0	3	0.026	16.648	909.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	25.069	1484.24;
	2	0	0	3	0.061	21.483	1484.24;
	2	0	0	3	0.069	24.163	1484.24;
	2	0	0	3	0.088	28.271	1484.24;
	2	0	0	3	0.023	15.347	884;
	2	0	0	3	0.025	16.739	884;
	2	0	0	3	0.025	16.868	884;
	2	0	0	3	0	0	0;
	2	0	0	3	0.053	19.551	1269.35;
	2	0	0	3	0.078	28.79	1269.35;
	2	0	0	3	0.072	23.309	1269.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	30.204	236.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	17.921	789;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0.023	18.027	761.5;
	2	0	0	3	0.018	16.256	761.5;
	2	0	0	3	0.017	15.07	761.5;
	2	0	0	3	0.016	18.456	637.8;
	2	0	0	3	0.013	14.088	637.8;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.007	15.536	607.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.011	17.197	623.4;
	2	0	0	3	0	0	237.07;
	2	0	0	3	0	0	237.07;
	2	0	0	3	0.013	16.268	674.7;
	2	0	0	3	0.009	13.056	674.7;
	2	0	0	3	0.028	19.002	847.5;
	2	0	0	3	0.016	12.28	847.5;
	2	0	0	3	0.025	18.985	847.5;
	2	0	0	3	0.027	16.932	898.35;
	2	0	0	3	0.03	19.753	898.35;
	2	0	0	3	0.03	18.89	898.35;
	2	0	0	3	0.023	16.822	898.35;
	2	0	0	3	0.034	22.741	809.58;
	2	0	0	3	0.008	14.021	627.75;
	2	0	0	3	0.024	16.304	898.3;
	2	0	0	3	0.025	20.151	898.3;
	2	0	0	3	0.023	16.428	898.3;
	2	0	0	3	0.019	14.669	874.8;
	2	0	0	3	0.019	15.908	874.8;
	2	0	0	3	0.024	19.556	874.8;
	2	0	0	3	0.021	15.488	874.8;
	2	0	0	3	0.021	17.375	874.8;
	2	0	0	3	0.021	15.704	874.8;
	2	0	0	3	0.012	22.163	236.08;
	2	0	0	3	0.018	23.074	236.08;
	2	0	0	3	0.02	23.429	236.08;
	2	0	0	3	0.027	26.302	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	15.525	862.95;
	2	0	0	3	0.02	16.061	862.95;
	2	0	0	3	0.019	15.943	862.95;
	2	0	0	3	0.023	16.112	862.95;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.018	15.706	781.5;
	2	0	0	3	0.021	17.736	781.5;
	2	0	0	3	0.015	13.717	781.5;
	2	0	0	3	0.018	18.061	781.5;
	2	0	0	3	0.017	14.554	781.5;
	2	0	0	3	0.014	14.778	781.5;
	2	0	0	3	0.011	15.848	603;
	2	0	0	3	0.013	16.616	603;
	2	0	0	3	0.012	17.278	603;
	2	0	0	3	0.021	16.008	802.6;
	2	0	0	3	0.021	15.946	802.6;
	2	0	0	3	0.021	15.341	802.6;
	2	0	0	3	0.024	19.45	802.6;
	2	0	0	3	0.019	16.795	802.6;
	2	0	0	3	0.019	15.618	802.6;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	23.181	236.16;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	18.107	944.15;
	2	0	0	3	0.027	19.114	944.15;
	2	0	0	3	0.025	15.972	944.15;
	2	0	0	3	0.025	16.83	944.15;
	2	0	0	3	0.027	19.102	944.15;
	2	0	0	3	0.022	16.242	944.15;
	2	0	0	3	0.019	18.757	737.85;
	2	0	0	3	0.016	15.602	737.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	15.693	655.65;
	2	0	0	3	0.014	14.566	690.75;
	2	0	0	3	0.016	17.031	690.75;
	2	0	0	3	0.018	16.619	690.75;
	2	0	0	3	0.016	14.902	690.75;
	2	0	0	3	0.023	17.234	773;
	2	0	0	3	0.02	16.464	773;
	2	0	0	3	0.016	16.515	773;
	2	0	0	3	0.022	17.79	773;
	2	0	0	3	0.02	16.079	773;
	2	0	0	3	0.016	17.231	773;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.98	607.05;
	2	0	0	3	0.01	15.994	607.05;
	2	0	0	3	0.011	15.978	607.05;
	2	0	0	3	0.011	14.85	622.5;
	2	0	0	3	0.008	16.201	622.5;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0.054	24.89	1058.03;
	2	0	0	3	0.072	31.753	1058.03;
	2	0	0	3	0.065	26.04	1058.03;
	2	0	0	3	0.06	29.107	1058.03;
	2	0	0	3	0.017	16.585	729;
	2	0	0	3	0.008	16.128	603.42;
	2	0	0	3	0.011	17.176	603.42;
	2	0	0	3	0.012	15.052	603.42;
	2	0	0	3	0.006	13.937	603.42;
	2	0	0	3	0.007	14.328	603.42;
	2	0	0	3	0.007	14.188	603.42;
	2	0	0	3	0.032	19.778	898.35;
	2	0	0	3	0.014	14.818	661.24;
	2	0	0	3	0.013	17.402	661.24;
	2	0	0	3	0.011	14.217	661.24;
	2	0	0	3	0.012	15.192	661.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.941	909.85;
	2	0	0	3	0.023	16.635	909.85;
	2	0	0	3	0.031	19.257	909.85;
	2	0	0	3	0.03	29.682	237.31;
	2	0	0	3	0.021	26.346	237.31;
	2	0	0	3	0.016	14.941	785.25;
	2	0	0	3	0.017	15.726	785.25;
	2	0	0	3	0.01	15.136	608;
	2	0	0	3	0.007	12.154	608;
	2	0	0	3	0.008	16.16	608;
	2	0	0	3	0.019	15.127	805.88;
	2	0	0	3	0.02	14.604	805.88;
	2	0	0	3	0.01	13.202	712.5;
	2	0	0	3	0.042	28.765	791.8;
	2	0	0	3	0.052	30.482	791.8;
	2	0	0	3	0	0	1090.15;
	2	0	0	3	0	0	1090.15;
	2	0	0	3	0.02	16.048	898.32;
	2	0	0	3	0.021	16.218	898.32;
	2	0	0	3	0.026	16.296	898.32;
	2	0	0	3	0.023	16.233	898.32;
	2	0	0	3	0.022	15.617	898.32;
	2	0	0	3	0.023	16.489	899.05;
	2	0	0	3	0.026	17.693	899.05;
	2	0	0	3	0.022	16.563	899.05;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	18.388	1085.63;
	2	0	0	3	0.024	16.546	1085.63;
	2	0	0	3	0.025	17.35	1085.63;
	2	0	0	3	0.027	19.85	1085.63;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.012	15.991	612.9;
	2	0	0	3	0.014	16.365	645;
	2	0	0	3	0.014	15.908	670.65;
	2	0	0	3	0.015	14.191	670.65;
	2	0	0	3	0.009	13.502	670.65;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.015	16.153	712.5;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0.027	16.664	944.15;
	2	0	0	3	0.024	17.872	944.15;
	2	0	0	3	0.023	18.167	944.15;
	2	0	0	3	0.022	16.134	801.25;
	2	0	0	3	0.019	16.441	801.25;
	2	0	0	3	0.019	16.301	801.25;
	2	0	0	3	0.024	18.838	801.25;
	2	0	0	3	0.012	12.174	801.25;
	2	0	0	3	0.019	18.821	801.25;
	2	0	0	3	0.072	34.27	1076.34;
	2	0	0	3	0.011	16.581	652.5;
	2	0	0	3	0.012	15.675	652.5;
	2	0	0	3	0.012	13.705	663;
	2	0	0	3	0.013	15.983	672.65;
	2	0	0	3	0.012	16.706	672.65;
	2	0	0	3	0.01	14.706	672.65;
	2	0	0	3	0.017	16.097	772.5;
	2	0	0	3	0.015	14.753	772.5;
	2	0	0	3	0.021	17.267	772.5;
	2	0	0	3	0.015	14.842	813.75;
	2	0	0	3	0.02	16.017	813.75;
	2	0	0	3	0.016	15.702	813.75;
	2	0	0	3	0.078	28.786	1270.41;
	2	0	0	3	0.075	25.064	1270.41;
	2	0	0	3	0.019	14.404	870.6;
	2	0	0	3	0.03	19.516	870.6;
	2	0	0	3	0.022	16.936	870.6;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0.084	30.619	1377.95;
	2	0	0	3	0.08	26.618	1377.95;
	2	0	0	3	0.014	18.218	606.15;
	2	0	0	3	0.011	16.439	667.1;
	2	0	0	3	0.013	16.8	667.1;
	2	0	0	3	0.013	15.757	667.1;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0.024	17.676	885.6;
	2	0	0	3	0.024	15.81	885.6;
	2	0	0	3	0.012	15.611	604.5;
	2	0	0	3	0.012	14.691	604.5;
	2	0	0	3	0.024	18.22	877.5;
	2	0	0	3	0.019	14.676	877.5;
	2	0	0	3	0.01	17.108	604.5;
	2	0	0	3	0.016	13.139	849.75;
	2	0	0	3	0.019	15.455	849.75;
	2	0	0	3	0.025	28.776	237.58;
	2	0	0	3	0.024	27.79	237.58;
	2	0	0	3	0.026	16.737	1194.45;
	2	0	0	3	0.022	16.815	1194.45;
	2	0	0	3	0.025	16.524	1194.45;
	2	0	0	3	0.024	16.797	1194.45;
	2	0	0	3	0.025	16.574	1194.45;
	2	0	0	3	0.019	15.681	1194.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	14.104	691.8;
	2	0	0	3	0.012	16.263	691.8;
	2	0	0	3	0.011	16.869	606.15;
	2	0	0	3	0.013	15.815	664.5;
	2	0	0	3	0.023	19.38	783.6;
	2	0	0	3	0.017	14.642	877.5;
	2	0	0	3	0.02	16.408	3267.49;
	2	0	0	3	0.014	15.967	614.55;
	2	0	0	3	0.017	15.161	709.58;
	2	0	0	3	0.016	16.322	709.58;
	2	0	0	3	0.015	19.197	728.55;
	2	0	0	3	0.017	15.157	728.55;
	2	0	0	3	0.02	17.358	728.55;
	2	0	0	3	0.014	15.898	728.55;
	2	0	0	3	0.063	27.512	980.64;
	2	0	0	3	0.026	17.018	904.5;
	2	0	0	3	0.027	18.188	904.5;
	2	0	0	3	0.021	13.632	904.5;
	2	0	0	3	0.077	29.054	1343.69;
	2	0	0	3	0.075	27.069	1343.69;
	2	0	0	3	0.083	27.74	1343.69;
	2	0	0	3	0.102	34.116	1343.69;
	2	0	0	3	0.013	13.766	673.5;
	2	0	0	3	0.014	17.727	673.5;
	2	0	0	3	0.013	19.005	673.5;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0.021	13.888	967.38;
	2	0	0	3	0.019	14.242	967.38;
	2	0	0	3	0.021	16.723	967.38;
	2	0	0	3	0.026	16.316	967.38;
	2	0	0	3	0.023	17.778	967.38;
	2	0	0	3	0.023	17.628	795.15;
	2	0	0	3	0.012	14.393	643.42;
	2	0	0	3	0.01	14.415	643.42;
	2	0	0	3	0.02	13.69	3145.28;
	2	0	0	3	0.024	18.385	3145.28;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.121	670.2;
	2	0	0	3	0.021	14.27	863.7;
	2	0	0	3	0.017	14.639	863.7;
	2	0	0	3	0.028	19.701	863.7;
	2	0	0	3	0.021	14.57	863.7;
	2	0	0	3	0.024	17.874	1030.38;
	2	0	0	3	0.024	18.584	1030.38;
	2	0	0	3	0.027	19.234	1030.38;
	2	0	0	3	0.021	17.108	1030.38;
	2	0	0	3	0.022	16.534	1030.38;
	2	0	0	3	0.02	16.769	1030.38;
	2	0	0	3	0.013	16.412	608.03;
	2	0	0	3	0.014	16.336	608.03;
	2	0	0	3	0.025	15.731	899.1;
	2	0	0	3	0.024	19.362	899.1;
	2	0	0	3	0.016	15.464	805.2;
	2	0	0	3	0.019	15.758	805.2;
	2	0	0	3	0.021	15.13	805.2;
	2	0	0	3	0.018	17.241	805.2;
	2	0	0	3	0.016	16.296	805.2;
	2	0	0	3	0.02	15.876	805.2;
	2	0	0	3	0.012	16.156	604.35;
	2	0	0	3	0.01	15.585	604.35;
	2	0	0	3	0.099	31.9	1235.76;
	2	0	0	3	0.022	16.344	975.9;
	2	0	0	3	0.026	17.083	975.9;
	2	0	0	3	0.024	15.514	975.9;
	2	0	0	3	0.021	15.915	975.9;
	2	0	0	3	0.029	18.122	975.9;
	2	0	0	3	0.02	16.261	1085.63;
	2	0	0	3	0.021	14.95	1085.63;
	2	0	0	3	0.02	15.724	1085.63;
	2	0	0	3	0.024	17.201	1085.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	14.422	967.2;
	2	0	0	3	0.027	17.674	967.2;
	2	0	0	3	0.017	13.982	967.2;
	2	0	0	3	0.023	16.389	967.2;
	2	0	0	3	0.024	15.871	967.2;
	2	0	0	3	0.008	16.42	602.55;
	2	0	0	3	0.068	25.755	1219.92;
	2	0	0	3	0.014	15.277	623.55;
	2	0	0	3	0.014	17.179	623.55;
	2	0	0	3	0	0	1506.05;
	2	0	0	3	0	0	1506.05;
	2	0	0	3	0.025	16.899	731.72;
	2	0	0	3	0.023	15.213	731.72;
	2	0	0	3	0.024	18.192	731.72;
	2	0	0	3	0.023	19.484	731.72;
	2	0	0	3	0.02	15.72	731.72;
	2	0	0	3	0.025	17.446	731.72;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0.015	16.184	729;
	2	0	0	3	0.012	14.013	729;
	2	0	0	3	0.015	15.415	729;
	2	0	0	3	0	0	1239.07;
	2	0	0	3	0	0	1239.07;
	2	0	0	3	0.017	14.716	860.6;
	2	0	0	3	0.026	19.566	860.6;
	2	0	0	3	0.016	14.094	860.6;
	2	0	0	3	0.032	21.548	860.6;
	2	0	0	3	0.025	16.854	860.6;
	2	0	0	3	0.02	16.375	860.6;
	2	0	0	3	0.026	16.861	922.1;
	2	0	0	3	0.019	15.663	922.1;
	2	0	0	3	0.021	16.858	922.1;
	2	0	0	3	0	0	237.49;
	2	0	0	3	0	0	237.49;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.015	16.652	772.13;
	2	0	0	3	0.018	14.149	772.13;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.033	20.553	908.55;
	2	0	0	3	0.026	18.265	908.55;
	2	0	0	3	0.013	16.846	704.85;
	2	0	0	3	0.014	16.939	704.85;
	2	0	0	3	0.015	16.258	704.85;
	2	0	0	3	0.014	14.016	704.85;
	2	0	0	3	0.017	18.292	650.63;
	2	0	0	3	0.013	19.136	650.63;
	2	0	0	3	0.077	27.63	1265.96;
	2	0	0	3	0.085	32.383	1265.96;
	2	0	0	3	0.09	28.616	1265.96;
	2	0	0	3	0.085	28.012	1265.96;
	2	0	0	3	0.048	28.115	775.77;
	2	0	0	3	0.045	28.387	775.77;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0.011	15.133	657.45;
	2	0	0	3	0.015	15.758	657.45;
	2	0	0	3	0.01	17.171	657.45;
	2	0	0	3	0.016	15.618	657.45;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.019	19.097	693;
	2	0	0	3	0.014	14.942	693;
	2	0	0	3	0.013	18.442	693;
	2	0	0	3	0.013	15.978	693;
	2	0	0	3	0.009	13.38	693;
	2	0	0	3	0.027	17.3	876.75;
	2	0	0	3	0.02	14.236	876.75;
	2	0	0	3	0.011	13.895	668.3;
	2	0	0	3	0.015	15.944	668.3;
	2	0	0	3	0.013	15.185	668.3;
	2	0	0	3	0.016	17.326	693.97;
	2	0	0	3	0.018	17.517	693.97;
	2	0	0	3	0.008	13.363	639.9;
	2	0	0	3	0.007	13.232	616.8;
	2	0	0	3	0.01	14.474	616.8;
	2	0	0	3	0.017	14.505	730.5;
	2	0	0	3	0.013	15.15	730.5;
	2	0	0	3	0.017	15.844	808.58;
	2	0	0	3	0.02	15.169	808.58;
	2	0	0	3	0.014	14.755	650.55;
	2	0	0	3	0.024	16.212	1103.6;
	2	0	0	3	0.021	15.242	1103.6;
	2	0	0	3	0.02	16.272	1103.6;
	2	0	0	3	0.023	16.23	1103.6;
	2	0	0	3	0.024	18.049	1103.6;
	2	0	0	3	0.024	17.471	1103.6;
	2	0	0	3	0.022	16.422	873;
	2	0	0	3	0.025	16.888	873;
	2	0	0	3	0.021	17.733	873;
	2	0	0	3	0.02	16.978	873;
	2	0	0	3	0.024	16.75	1165.63;
	2	0	0	3	0.021	17.602	1165.63;
	2	0	0	3	0.025	18.21	1165.63;
	2	0	0	3	0.02	16.407	1165.63;
	2	0	0	3	0.025	18.306	1165.63;
	2	0	0	3	0.027	18.091	1165.63;
	2	0	0	3	0.024	16.365	871.5;
	2	0	0	3	0.02	14.559	871.5;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0.015	17.596	702.6;
	2	0	0	3	0.014	15.627	702.6;
	2	0	0	3	0.015	15.41	702.6;
	2	0	0	3	0.01	13.339	702.6;
	2	0	0	3	0.012	17.158	702.6;
	2	0	0	3	0.016	15.015	702.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0.013	15.469	608.9;
	2	0	0	3	0.012	14.311	608.9;
	2	0	0	3	0.008	17.079	608.9;
	2	0	0	3	0.008	17.007	608.9;
	2	0	0	3	0.009	15.871	608.9;
	2	0	0	3	0.009	16.739	608.9;
	2	0	0	3	0.007	13.397	606.15;
	2	0	0	3	0.011	17.192	606.15;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.013	13.471	693;
	2	0	0	3	0.027	18.998	3859;
	2	0	0	3	0.024	19.093	3859;
	2	0	0	3	0.024	20.325	3859;
	2	0	0	3	0.025	18.064	3859;
	2	0	0	3	0.023	17.806	3859;
	2	0	0	3	0.024	18.927	3859;
	2	0	0	3	0.013	15.188	729.3;
	2	0	0	3	0.012	14.958	639.75;
	2	0	0	3	0	0	1470.35;
	2	0	0	3	0	0	1470.35;
	2	0	0	3	0.025	18.421	893.5;
	2	0	0	3	0.026	19.658	893.5;
	2	0	0	3	0.024	16.929	893.5;
	2	0	0	3	0.01	14.409	683.55;
	2	0	0	3	0.017	15.932	683.55;
	2	0	0	3	0.024	17.37	900;
	2	0	0	3	0.021	15.943	900;
	2	0	0	3	0.024	18.609	900;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.379	947.66;
	2	0	0	3	0.023	18.775	947.66;
	2	0	0	3	0.019	14.196	947.66;
	2	0	0	3	0.02	13.751	947.66;
	2	0	0	3	0.039	26.073	813.64;
	2	0	0	3	0.05	30.641	813.64;
	2	0	0	3	0.045	30.614	813.64;
	2	0	0	3	0.009	13.216	641.4;
	2	0	0	3	0.012	16.916	641.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.021	17.955	812.25;
	2	0	0	3	0.019	17.927	812.25;
	2	0	0	3	0.019	17.352	812.25;
	2	0	0	3	0.019	14.594	812.25;
	2	0	0	3	0.074	29.447	1215.08;
	2	0	0	3	0.082	30.195	1215.08;
	2	0	0	3	0.069	27.784	1215.08;
	2	0	0	3	0.076	27.022	1215.08;
	2	0	0	3	0.063	25.174	1215.08;
	2	0	0	3	0.009	17.587	604.5;
	2	0	0	3	0.012	16.796	604.5;
	2	0	0	3	0.012	14.396	604.5;
	2	0	0	3	0.014	17.143	604.5;
	2	0	0	3	0.026	17.113	1011.4;
	2	0	0	3	0.024	18.088	1011.4;
	2	0	0	3	0.026	18.502	1011.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.453	673.95;
	2	0	0	3	0.013	16.432	673.95;
	2	0	0	3	0.01	15.82	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.061	24.612	1059.03;
	2	0	0	3	0.062	28.23	1059.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.4	952.28;
	2	0	0	3	0.022	16.183	952.28;
	2	0	0	3	0.025	17.706	952.28;
	2	0	0	3	0.021	12.929	952.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.076	24.407	1239.35;
	2	0	0	3	0.066	23.447	1239.35;
	2	0	0	3	0.066	24.026	1239.35;
	2	0	0	3	0.086	28.086	1239.35;
	2	0	0	3	0.073	27.42	1239.35;
	2	0	0	3	0.082	29.811	1391.24;
	2	0	0	3	0.096	31.9	1391.24;
	2	0	0	3	0.086	28.064	1391.24;
	2	0	0	3	0.077	28.839	1391.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.006	12.379	605.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	22.527	237.84;
	2	0	0	3	0.037	30.512	237.84;
	2	0	0	3	0.027	18.044	937.5;
	2	0	0	3	0.021	16.831	937.5;
	2	0	0	3	0.023	15.726	937.5;
	2	0	0	3	0.027	16.994	937.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.025	17.907	926;
	2	0	0	3	0.024	17.145	926;
	2	0	0	3	0.025	18.062	926;
	2	0	0	3	0.02	15.876	926;
	2	0	0	3	0.025	17.605	926;
	2	0	0	3	0.021	16.395	926;
	2	0	0	3	0.02	16.829	763.5;
	2	0	0	3	0.014	15.728	763.5;
	2	0	0	3	0.015	14.966	763.5;
	2	0	0	3	0.015	14.307	763.5;
	2	0	0	3	0.019	15.719	763.5;
	2	0	0	3	0.022	18.023	763.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.982	765;
	2	0	0	3	0.015	16.393	636.75;
	2	0	0	3	0.014	16.399	636.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	15.326	780;
	2	0	0	3	0.019	18.09	780;
	2	0	0	3	0.017	16.313	780;
	2	0	0	3	0.02	15.123	780;
	2	0	0	3	0.023	17.091	780;
	2	0	0	3	0.017	16.99	780;
	2	0	0	3	0.023	14.996	1098.93;
	2	0	0	3	0.027	17.739	1098.93;
	2	0	0	3	0.025	15.718	1098.93;
	2	0	0	3	0.028	18.272	1098.93;
	2	0	0	3	0.027	18.642	1098.93;
	2	0	0	3	0.019	14.976	1098.93;
	2	0	0	3	0.089	28.679	1319.54;
	2	0	0	3	0.078	25.516	1319.54;
	2	0	0	3	0.011	13.985	677.25;
	2	0	0	3	0.014	14.919	677.25;
	2	0	0	3	0.021	14.644	810;
	2	0	0	3	0.017	16.527	810;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.022	719;
	2	0	0	3	0.021	18.791	719;
	2	0	0	3	0.012	15.759	719;
	2	0	0	3	0.015	15.544	719;
	2	0	0	3	0.016	14.693	719;
	2	0	0	3	0.016	14.473	719;
	2	0	0	3	0.009	14.757	637.5;
	2	0	0	3	0.021	19.301	838.05;
	2	0	0	3	0.018	17.05	838.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.02	16.89	880.5;
	2	0	0	3	0.026	20.462	880.5;
	2	0	0	3	0.025	16.422	880.5;
	2	0	0	3	0.019	15.96	880.5;
	2	0	0	3	0.017	16.887	691.88;
	2	0	0	3	0.013	15.255	691.88;
	2	0	0	3	0.027	17.509	867.7;
	2	0	0	3	0.019	15.016	867.7;
	2	0	0	3	0.029	19.157	867.7;
	2	0	0	3	0.024	17.453	867.7;
	2	0	0	3	0.024	17.632	867.7;
	2	0	0	3	0.023	17.08	867.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.056	25.956	1057.02;
	2	0	0	3	0.072	29.456	1057.02;
	2	0	0	3	0.071	28.949	1057.02;
	2	0	0	3	0.068	27.236	1057.02;
	2	0	0	3	0.064	30.243	1057.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.011	13.793	618.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	28.659	1025.8;
	2	0	0	3	0.064	27.611	1025.8;
	2	0	0	3	0.067	29.077	1025.8;
	2	0	0	3	0.051	26.012	1025.8;
	2	0	0	3	0.068	28.806	1025.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.011	15.001	672.75;
	2	0	0	3	0.014	16.503	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.872	938.4;
	2	0	0	3	0.019	12.454	938.4;
	2	0	0	3	0.028	17.78	938.4;
	2	0	0	3	0.026	20.621	938.4;
	2	0	0	3	0.088	32.935	1257.42;
	2	0	0	3	0.088	30.101	1257.42;
	2	0	0	3	0.027	17.5	883.1;
	2	0	0	3	0.021	14.263	883.1;
	2	0	0	3	0.024	16.535	883.1;
	2	0	0	3	0.021	17.302	883.1;
	2	0	0	3	0.017	14.143	883.1;
	2	0	0	3	0.02	13.691	883.1;
	2	0	0	3	0.02	15.717	822.75;
	2	0	0	3	0.02	16.478	822.75;
	2	0	0	3	0.017	15.666	822.75;
	2	0	0	3	0.022	15.776	822.75;
	2	0	0	3	0.02	16.253	822.75;
	2	0	0	3	0.019	16.717	822.75;
	2	0	0	3	0.022	18.464	800.25;
	2	0	0	3	0.018	18.744	800.25;
	2	0	0	3	0.024	19.906	800.25;
	2	0	0	3	0.017	17.701	800.25;
	2	0	0	3	0.02	18.203	800.25;
	2	0	0	3	0.017	17.003	800.25;
	2	0	0	3	0.01	12.705	607.2;
	2	0	0	3	0.026	18.55	3859;
	2	0	0	3	0.022	16.107	3859;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	16.145	688.5;
	2	0	0	3	0.009	13.625	620.25;
	2	0	0	3	0.008	17.482	601.95;
	2	0	0	3	0.013	18.743	601.95;
	2	0	0	3	0.01	14.615	601.95;
	2	0	0	3	0.009	16.032	624.45;
	2	0	0	3	0.014	17.307	624.45;
	2	0	0	3	0.024	17.87	3859;
	2	0	0	3	0.017	16.02	748.2;
	2	0	0	3	0.017	16.448	748.2;
	2	0	0	3	0.014	14.518	748.2;
	2	0	0	3	0.025	18.7	825.97;
	2	0	0	3	0.022	15.626	825.97;
	2	0	0	3	0.019	16.466	825.97;
	2	0	0	3	0.025	18.688	825.97;
	2	0	0	3	0.018	15.891	825.97;
	2	0	0	3	0.018	16.859	825.97;
	2	0	0	3	0.027	17.625	850.88;
	2	0	0	3	0.023	18.111	850.88;
	2	0	0	3	0.018	13.994	850.88;
	2	0	0	3	0.027	18.832	850.88;
	2	0	0	3	0.021	17.012	850.88;
	2	0	0	3	0.019	16.154	850.88;
	2	0	0	3	0.02	18.258	714.9;
	2	0	0	3	0.016	16.039	714.9;
	2	0	0	3	0.015	18.009	714.9;
	2	0	0	3	0.015	17.284	714.9;
	2	0	0	3	0.016	17.95	637.5;
	2	0	0	3	0	0	236.27;
	2	0	0	3	0.017	17.357	671.25;
	2	0	0	3	0.015	18.576	671.25;
	2	0	0	3	0.053	28.599	862;
	2	0	0	3	0.064	30.476	862;
	2	0	0	3	0.022	16.278	875.65;
	2	0	0	3	0.025	17.182	875.65;
	2	0	0	3	0.027	17.833	875.65;
	2	0	0	3	0.083	28.535	1312.42;
	2	0	0	3	0.082	28.749	1312.42;
	2	0	0	3	0.029	18.526	1020;
	2	0	0	3	0.023	14.876	1020;
	2	0	0	3	0.024	16.933	1020;
	2	0	0	3	0.013	14.781	725.25;
	2	0	0	3	0.015	16.247	725.25;
	2	0	0	3	0.012	13.458	725.25;
	2	0	0	3	0.002	8	1300;
	2	0	0	3	0.011	16.563	623.85;
	2	0	0	3	0.012	15.6	623.85;
	2	0	0	3	0.012	15.186	623.85;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.074	25.623	1295.07;
	2	0	0	3	0.017	15.756	706.8;
	2	0	0	3	0.019	18.313	706.8;
	2	0	0	3	0.014	17.362	706.8;
	2	0	0	3	0.012	12.839	706.8;
	2	0	0	3	0.015	15.723	706.8;
	2	0	0	3	0.014	15.51	706.8;
	2	0	0	3	0.02	15.789	864.9;
	2	0	0	3	0.022	18.252	864.9;
	2	0	0	3	0.009	16.336	617.05;
	2	0	0	3	0.007	14.001	617.05;
	2	0	0	3	0.013	19.381	617.05;
	2	0	0	3	0.013	15.226	611.25;
	2	0	0	3	0.017	16.872	662.85;
	2	0	0	3	0.015	18.684	624.3;
	2	0	0	3	0.011	12.704	662.85;
	2	0	0	3	0.013	17.569	706.88;
	2	0	0	3	0.015	14.446	706.88;
	2	0	0	3	0.019	18.646	706.88;
	2	0	0	3	0.016	18.542	706.88;
	2	0	0	3	0.024	16.523	1025.25;
	2	0	0	3	0.024	15.909	1025.25;
	2	0	0	3	0.019	12.64	1025.25;
	2	0	0	3	0.016	15.082	724.88;
	2	0	0	3	0.013	16.436	724.88;
	2	0	0	3	0.015	14.074	739.5;
	2	0	0	3	0.017	14.127	739.5;
	2	0	0	3	0.017	16.755	739.5;
	2	0	0	3	0.013	16.276	739.5;
	2	0	0	3	0.022	15.344	828.53;
	2	0	0	3	0.022	17.73	828.53;
	2	0	0	3	0.014	17.871	606.3;
	2	0	0	3	0.026	17.865	937.13;
	2	0	0	3	0.021	15.934	937.13;
	2	0	0	3	0.024	17.184	937.13;
	2	0	0	3	0.025	18.505	937.13;
	2	0	0	3	0.009	13.754	670.5;
	2	0	0	3	0.01	13.38	670.5;
	2	0	0	3	0.01	14.794	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	17.355	902.2;
	2	0	0	3	0.021	16.817	902.2;
	2	0	0	3	0.021	15.564	902.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	12.44	606.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.239	607.5;
	2	0	0	3	0.02	15.65	855.2;
	2	0	0	3	0.021	16.085	855.2;
	2	0	0	3	0.027	18.254	855.2;
	2	0	0	3	0.022	15.709	855.2;
	2	0	0	3	0.023	16.891	855.2;
	2	0	0	3	0.022	15.468	855.2;
	2	0	0	3	0.062	25.81	1166.2;
	2	0	0	3	0.066	25.384	1166.2;
	2	0	0	3	0.066	29.053	1166.2;
	2	0	0	3	0.027	20.73	883.9;
	2	0	0	3	0.021	15.095	883.9;
	2	0	0	3	0.022	15.007	883.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	32.269	1689.3;
	2	0	0	3	0.075	27.988	1689.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.144	973.84;
	2	0	0	3	0.025	16.091	973.84;
	2	0	0	3	0.024	16.649	973.84;
	2	0	0	3	0.03	18.818	973.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1087.38;
	2	0	0	3	0.008	13.912	607.8;
	2	0	0	3	0.009	16.147	607.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.071	29.371	1057;
	2	0	0	3	0.061	28.308	1057;
	2	0	0	3	0.063	25.41	1057;
	2	0	0	3	0.081	33.993	1057;
	2	0	0	3	0.054	23.677	1057;
	2	0	0	3	0.062	28.15	1057;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	29.205	1128.29;
	2	0	0	3	0.066	27.704	1128.29;
	2	0	0	3	0.065	27.869	1128.29;
	2	0	0	3	0.062	25.181	1128.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.934	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.033	29.6	236.78;
	2	0	0	3	0.026	31.541	236.78;
	2	0	0	3	0.028	26.524	236.78;
	2	0	0	3	0.029	27.079	236.78;
	2	0	0	3	0.023	27.241	236.78;
	2	0	0	3	0.036	30.019	236.78;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.279	755.2;
	2	0	0	3	0.014	15.09	755.2;
	2	0	0	3	0.019	15.608	755.2;
	2	0	0	3	0.014	16.104	755.2;
	2	0	0	3	0.02	15.386	755.2;
	2	0	0	3	0.014	13.621	755.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.081	27.41	1513.82;
	2	0	0	3	0.014	15.464	765.8;
	2	0	0	3	0.019	16.06	765.8;
	2	0	0	3	0.015	15.457	765.8;
	2	0	0	3	0.016	17.495	765.8;
	2	0	0	3	0.015	15.025	765.8;
	2	0	0	3	0.016	17.427	765.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	17.738	772.5;
	2	0	0	3	0.018	14.346	772.5;
	2	0	0	3	0.02	16.772	772.5;
	2	0	0	3	0.022	16.863	772.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	14.943	956.5;
	2	0	0	3	0.021	15.391	956.5;
	2	0	0	3	0.021	13.966	956.5;
	2	0	0	3	0.021	13.702	956.5;
	2	0	0	3	0.031	21.016	956.5;
	2	0	0	3	0.023	17.571	956.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1025.63;
	2	0	0	3	0.002	8	1025.63;
	2	0	0	3	0.025	31.457	236.67;
	2	0	0	3	0.052	27.882	973.23;
	2	0	0	3	0.051	27.779	973.23;
	2	0	0	3	0.061	28.067	973.23;
	2	0	0	3	0.059	25.108	973.23;
	2	0	0	3	0.057	27.529	973.23;
	2	0	0	3	0.069	32.168	973.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	28.003	1079.62;
	2	0	0	3	0.066	26.978	1079.62;
	2	0	0	3	0.012	16.117	690;
	2	0	0	3	0.015	15.375	690;
	2	0	0	3	0.091	29.7	1292.92;
	2	0	0	3	0.024	16.741	898.5;
	2	0	0	3	0.027	18.663	898.5;
	2	0	0	3	0.021	15.863	898.5;
	2	0	0	3	0.02	15.295	898.5;
	2	0	0	3	0.028	17.795	898.5;
	2	0	0	3	0.024	15.669	898.5;
	2	0	0	3	0.02	16.223	863.75;
	2	0	0	3	0.024	16.396	863.75;
	2	0	0	3	0.019	14.622	863.75;
	2	0	0	3	0.02	16.073	863.75;
	2	0	0	3	0.027	18.855	863.75;
	2	0	0	3	0.021	17.078	863.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.745	845.15;
	2	0	0	3	0.024	16.895	845.15;
	2	0	0	3	0.02	17.925	845.15;
	2	0	0	3	0.021	17.256	845.15;
	2	0	0	3	0.022	17.404	845.15;
	2	0	0	3	0.023	18.517	845.15;
	2	0	0	3	0.012	15.522	627;
	2	0	0	3	0.03	27.006	368.47;
	2	0	0	3	0.034	26.782	368.47;
	2	0	0	3	0.055	25.483	896.79;
	2	0	0	3	0.058	29.942	896.79;
	2	0	0	3	0.056	25.657	896.79;
	2	0	0	3	0.087	27.704	1239.13;
	2	0	0	3	0.084	27.869	1239.13;
	2	0	0	3	0.075	25.181	1239.13;
	2	0	0	3	0.087	29.12	1239.13;
	2	0	0	3	0.052	26.865	1008.25;
	2	0	0	3	0.056	27.592	1008.25;
	2	0	0	3	0.066	31.215	1008.25;
	2	0	0	3	0.054	26.964	1008.25;
	2	0	0	3	0.062	28.938	1008.25;
	2	0	0	3	0.058	26.56	1008.25;
	2	0	0	3	0.024	17.352	945;
	2	0	0	3	0.022	17.208	945;
	2	0	0	3	0.023	15.521	945;
	2	0	0	3	0.029	18.296	945;
	2	0	0	3	0.026	18.561	945;
	2	0	0	3	0.021	16.258	772;
	2	0	0	3	0.016	14.551	772;
	2	0	0	3	0.024	19.609	772;
	2	0	0	3	0.017	13.529	772;
	2	0	0	3	0.021	16.165	772;
	2	0	0	3	0.017	15.483	772;
	2	0	0	3	0.054	26.867	863.56;
	2	0	0	3	0.048	27.63	863.56;
	2	0	0	3	0.053	32.383	863.56;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.063	30.934	984.54;
	2	0	0	3	0.048	23.894	984.54;
	2	0	0	3	0.062	29.017	984.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.039	30.922	379.96;
	2	0	0	3	0.083	28.77	1373.09;
	2	0	0	3	0.01	13.627	640.05;
	2	0	0	3	0.069	24.499	1388.5;
	2	0	0	3	0.073	24.93	1388.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.257	713.3;
	2	0	0	3	0.014	15.905	713.3;
	2	0	0	3	0.012	14.313	713.3;
	2	0	0	3	0.008	13.369	631.05;
	2	0	0	3	0.009	15.641	631.05;
	2	0	0	3	0.03	27.37	237.44;
	2	0	0	3	0.042	33.852	237.44;
	2	0	0	3	0.028	30.149	237.44;
	2	0	0	3	0.039	30.703	237.44;
	2	0	0	3	0.049	28.833	796.48;
	2	0	0	3	0.044	23.885	796.48;
	2	0	0	3	0.059	29.677	867.85;
	2	0	0	3	0.052	28.196	867.85;
	2	0	0	3	0.013	14.034	624.45;
	2	0	0	3	0.086	28.953	1312.47;
	2	0	0	3	0.075	25.968	1312.47;
	2	0	0	3	0.108	35.167	1252.76;
	2	0	0	3	0.078	25.803	1252.76;
	2	0	0	3	0.076	25.657	1252.76;
	2	0	0	3	0.088	29.371	1252.76;
	2	0	0	3	0.084	30.442	1316.52;
	2	0	0	3	0.077	26.245	1316.52;
	2	0	0	3	0.089	30.326	1316.52;
	2	0	0	3	0.076	27.882	1316.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.091	32.113	1465.06;
	2	0	0	3	0.079	27.097	1465.06;
	2	0	0	3	0.073	25.686	1465.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.02	16.621	748.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.158	912;
	2	0	0	3	0.022	15.671	912;
	2	0	0	3	0.022	14.432	912;
	2	0	0	3	0.052	27.727	915;
	2	0	0	3	0.058	27.987	915;
	2	0	0	3	0.014	23.287	236.17;
	2	0	0	3	0.029	27.998	236.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.02	26.05	236.82;
	2	0	0	3	0.031	26.819	236.82;
	2	0	0	3	0.021	29.743	236.82;
	2	0	0	3	0.03	30.828	236.82;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.073	24.407	1527.63;
	2	0	0	3	0.067	23.447	1527.63;
	2	0	0	3	0.071	24.026	1527.63;
	2	0	0	3	0.037	27.621	750.85;
	2	0	0	3	0.054	32.871	750.85;
	2	0	0	3	0.057	33.604	750.85;
	2	0	0	3	0.05	28.586	750.85;
	2	0	0	3	0.086	28.839	1442.38;
	2	0	0	3	0.028	25.898	237.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.082	28.828	1380.46;
	2	0	0	3	0.082	27.249	1380.46;
	2	0	0	3	0.077	28.626	1380.46;
	2	0	0	3	0.092	30.027	1380.46;
	2	0	0	3	0.087	29.276	1380.46;
	2	0	0	3	0.053	30.246	907.86;
	2	0	0	3	0.049	28.989	907.86;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.079	27.412	1315.35;
	2	0	0	3	0.091	29.288	1315.35;
	2	0	0	3	0.089	29.009	1315.35;
	2	0	0	3	0.097	31.9	1446.79;
	2	0	0	3	0.082	28.064	1446.79;
	2	0	0	3	0.083	27.765	1326.31;
	2	0	0	3	0.089	29.805	1326.31;
	2	0	0	3	0.03	26.82	377.93;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.902	729.75;
	2	0	0	3	0.017	16.704	729.75;
	2	0	0	3	0.012	15.245	729.75;
	2	0	0	3	0.016	15.535	729.75;
	2	0	0	3	0.017	14.916	729.75;
	2	0	0	3	0.018	16.997	729.75;
	2	0	0	3	0.02	15.202	858;
	2	0	0	3	0.021	15.233	858;
	2	0	0	3	0.075	27.437	1689.3;
	2	0	0	3	0.062	28.086	949.75;
	2	0	0	3	0.061	27.42	949.75;
	2	0	0	3	0.068	29.811	949.75;
	2	0	0	3	0.01	13.901	685.5;
	2	0	0	3	0.016	17.058	685.5;
	2	0	0	3	0.013	16.053	685.5;
	2	0	0	3	0.01	14.164	685.5;
	2	0	0	3	0.012	15.515	685.5;
	2	0	0	3	0.013	14.509	685.5;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0.094	30.291	1242.71;
	2	0	0	3	0.101	32.55	1242.71;
	2	0	0	3	0.082	30.573	1242.71;
	2	0	0	3	0.09	32.545	1242.71;
	2	0	0	3	0.082	30.777	1242.71;
	2	0	0	3	0.079	28.677	1242.71;
	2	0	0	3	0.023	24.892	629.25;
	2	0	0	3	0.03	25.128	722.4;
	2	0	0	3	0.027	24.997	722.4;
	2	0	0	3	0.023	23.857	722.4;
	2	0	0	3	0.021	23.939	722.4;
	2	0	0	3	0.019	24.076	722.4;
	2	0	0	3	0.029	27.969	722.4;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.038	23.926	957.45;
	2	0	0	3	0.047	31.24	957.45;
	2	0	0	3	0.044	27.795	957.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.086	27.517	1368.73;
	2	0	0	3	0.079	29.916	1343.46;
	2	0	0	3	0.098	32.283	1343.46;
	2	0	0	3	0.087	32.124	1343.46;
	2	0	0	3	0.1	32.395	1343.46;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.081	28.141	1689.3;
	2	0	0	3	0.099	32.46	1689.3;
	2	0	0	3	0.04	28.103	945.6;
	2	0	0	3	0.032	25.734	945.6;
	2	0	0	3	0.036	27.768	945.6;
	2	0	0	3	0.042	26.91	945.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.034	27.68	922.05;
	2	0	0	3	0.045	28.376	922.05;
	2	0	0	3	0.043	29.014	922.05;
	2	0	0	3	0.042	26.928	922.05;
	2	0	0	3	0.038	26.366	922.05;
	2	0	0	3	0.035	26.596	922.05;
	2	0	0	3	0.022	28.097	624.45;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	27.627	648.9;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.038	25.483	939.15;
	2	0	0	3	0.036	26.054	939.15;
	2	0	0	3	0.035	25.873	939.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.117	38.726	1326.53;
	2	0	0	3	0.097	34.941	1326.53;
	2	0	0	3	0.094	31.433	1326.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	25.945	236.33;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.37;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.032	25.203	746.9;
	2	0	0	3	0.03	25.901	746.9;
	2	0	0	3	0.028	26.011	746.9;
	2	0	0	3	0.027	37.773	236.73;
	2	0	0	3	0.018	27.665	236.2;
	2	0	0	3	0.048	32.203	448.91;
	2	0	0	3	0.024	24.772	741;
	2	0	0	3	0.03	24.742	741;
	2	0	0	3	0.023	25.687	741;
	2	0	0	3	0.029	24.461	741;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.02	30.998	236.03;
	2	0	0	3	0.027	33.971	236.03;
	2	0	0	3	0.014	24.171	631.38;
	2	0	0	3	0.018	25.338	631.38;
	2	0	0	3	0.018	23.935	631.38;
	2	0	0	3	0.018	24.65	631.38;
	2	0	0	3	0.021	29.212	631.38;
	2	0	0	3	0.025	26.927	631.38;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.043	28.024	893.25;
	2	0	0	3	0.032	23.97	893.25;
	2	0	0	3	0.035	24.926	893.25;
	2	0	0	3	0.034	25.082	893.25;
	2	0	0	3	0.037	28.562	893.25;
	2	0	0	3	0.069	32.305	902.48;
	2	0	0	3	0.055	32.443	902.48;
	2	0	0	3	0.064	34.232	902.48;
	2	0	0	3	0.062	30.95	902.48;
	2	0	0	3	0.056	30.575	902.48;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.014	26.192	616.5;
	2	0	0	3	0.029	27.139	770.8;
	2	0	0	3	0.032	26.378	770.8;
	2	0	0	3	0.025	25.859	770.8;
	2	0	0	3	0.029	26.847	770.8;
	2	0	0	3	0.033	26.521	770.8;
	2	0	0	3	0.03	24.018	770.8;
	2	0	0	3	0.027	27.534	688.5;
	2	0	0	3	0.022	23.798	688.5;
	2	0	0	3	0.027	26.791	688.5;
	2	0	0	3	0.017	23.818	688.5;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.041	30.081	237.84;
	2	0	0	3	0.037	34.649	237.84;
	2	0	0	3	0.041	34.622	237.84;
	2	0	0	3	0.037	33.455	237.84;
	2	0	0	3	0.034	34.204	237.84;
	2	0	0	3	0.099	33.47	1351.78;
	2	0	0	3	0.091	32.58	1351.78;
	2	0	0	3	0.093	30.503	1351.78;
	2	0	0	3	0.017	25.361	641.47;
	2	0	0	3	0.023	24.052	641.47;
	2	0	0	3	0.023	26.273	641.47;
	2	0	0	3	0.018	25.333	641.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.031	25.673	741;
	2	0	0	3	0.03	25.226	741;
	2	0	0	3	0.028	24.144	741;
	2	0	0	3	0.026	26.914	741;
	2	0	0	3	0.028	24.48	741;
	2	0	0	3	0.028	28.523	741;
	2	0	0	3	0.022	33.335	236.37;
	2	0	0	3	0.021	33.479	236.37;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	24.873	648;
	2	0	0	3	0.018	23.757	687.38;
	2	0	0	3	0.024	24.107	687.38;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.085	32.641	1109.76;
	2	0	0	3	0.073	30.076	1109.76;
	2	0	0	3	0.072	30.731	1109.76;
	2	0	0	3	0.079	34.338	1109.76;
	2	0	0	3	0.076	31.429	1109.76;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0.025	26.308	637.13;
	2	0	0	3	0.014	26.195	637.13;
	2	0	0	3	0.019	26.562	624;
	2	0	0	3	0.019	27.792	624;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.021	26.399	727.5;
	2	0	0	3	0.03	27.098	727.5;
	2	0	0	3	0.031	26.105	727.5;
	2	0	0	3	0.02	25.257	727.5;
	2	0	0	3	0.025	23.981	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	31.653	1229.55;
	2	0	0	3	0.077	29.327	1229.55;
	2	0	0	3	0.018	24.555	637.13;
	2	0	0	3	0.018	25.772	637.13;
	2	0	0	3	0.019	25.972	601.76;
	2	0	0	3	0.02	24.114	601.76;
	2	0	0	3	0.013	25.315	601.76;
	2	0	0	3	0.022	25.554	601.76;
	2	0	0	3	0.037	28.102	897;
	2	0	0	3	0.038	27.428	897;
	2	0	0	3	0.041	26.271	897;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.85;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	25.2	618.4;
	2	0	0	3	0.015	26.073	618.4;
	2	0	0	3	0.023	26.595	618.4;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.031	26.638	858;
	2	0	0	3	0.028	24.803	858;
	2	0	0	3	0.039	29.122	858;
	2	0	0	3	0.039	27.857	858;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.019	24.469	609.9;
	2	0	0	3	0.013	25.544	609.9;
	2	0	0	3	0.018	25.646	624;
	2	0	0	3	0.022	25.869	637.13;
	2	0	0	3	0.022	27.572	637.13;
	2	0	0	3	0.082	34.836	993.04;
	2	0	0	3	0.022	26.871	606.53;
	2	0	0	3	0.016	23.331	606.53;
	2	0	0	3	0.02	23.312	606.53;
	2	0	0	3	0.016	25.014	606.53;
	2	0	0	3	0.022	27.441	606.53;
	2	0	0	3	0.012	25.154	606.53;
	2	0	0	3	0.011	23.385	603;
	2	0	0	3	0.02	25.267	603;
	2	0	0	3	0.014	22.497	603;
	2	0	0	3	0.018	24.438	603;
	2	0	0	3	0.021	24.296	603;
	2	0	0	3	0.03	35.09	236.36;
	2	0	0	3	0.032	36.762	236.36;
	2	0	0	3	0.019	27.915	236.36;
	2	0	0	3	0.021	29.392	236.36;
	2	0	0	3	0.044	30.234	562.48;
	2	0	0	3	0.048	28.758	562.48;
	2	0	0	3	0.034	28.849	562.48;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	237.74;
	2	0	0	3	0	0	237.74;
	2	0	0	3	0	0	236.4;
	2	0	0	3	0.002	8	1139.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.036	24.913	969.75;
	2	0	0	3	0.047	30.119	969.75;
	2	0	0	3	0.043	27.491	969.75;
	2	0	0	3	0	0	746.17;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.056	27.296	993.04;
	2	0	0	3	0.027	29.842	236.04;
	2	0	0	3	0.023	30.982	236.45;
	2	0	0	3	0.023	32.698	236.45;
	2	0	0	3	0.025	29.637	236.45;
	2	0	0	3	0.034	34.818	236.45;
	2	0	0	3	0.026	34.959	236.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	23.861	730.5;
	2	0	0	3	0.022	26.301	730.5;
	2	0	0	3	0.029	25.043	730.5;
	2	0	0	3	0.028	26.077	730.5;
	2	0	0	3	0.03	25.927	730.5;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0.019	24.66	602.76;
	2	0	0	3	0.019	24.069	602.76;
	2	0	0	3	0.016	25.816	602.76;
	2	0	0	3	0.018	24.8	602.76;
	2	0	0	3	0.015	23.607	602.76;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	21.941	648;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	25.888	703.5;
	2	0	0	3	0.02	27.367	703.5;
	2	0	0	3	0.024	25.574	703.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	26.025	614.63;
	2	0	0	3	0.016	22.675	614.63;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.019	27.172	630;
	2	0	0	3	0.018	26.283	630;
	2	0	0	3	0.018	23.911	630;
	2	0	0	3	0	0	236.6;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.6;
	2	0	0	3	0.023	29.332	236.17;
	2	0	0	3	0.022	27.7	635.1;
	2	0	0	3	0.017	23.216	635.1;
	2	0	0	3	0.021	25.363	635.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	24.875	609.45;
	2	0	0	3	0.015	21.263	609.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.05	35.684	650.36;
	2	0	0	3	0.038	30.203	650.36;
	2	0	0	3	0.042	29.798	650.36;
	2	0	0	3	0.054	33.469	650.36;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	31.058	236.69;
	2	0	0	3	0.028	31.881	236.69;
	2	0	0	3	0.022	28.545	236.69;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	24.278	601.8;
	2	0	0	3	0.021	24.727	601.8;
	2	0	0	3	0.012	24.963	602.25;
	2	0	0	3	0.02	25.425	601.8;
	2	0	0	3	0.011	25.38	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	24.169	624;
	2	0	0	3	0.014	28.005	624;
	2	0	0	3	0.014	23.142	624;
	2	0	0	3	0.06	32.66	759.74;
	2	0	0	3	0.047	32.747	759.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.049	32.641	339.4;
	2	0	0	3	0.035	30.076	339.4;
	2	0	0	3	0.041	30.731	339.4;
	2	0	0	3	0.051	34.338	339.4;
	2	0	0	3	0.033	31.429	339.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.271	627.9;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.013	24.318	601.53;
	2	0	0	3	0.019	26.483	601.53;
	2	0	0	3	0.014	24.882	601.53;
	2	0	0	3	0.012	26.513	601.53;
	2	0	0	3	0.019	24.524	601.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.014	27.027	602.1;
	2	0	0	3	0.022	26.666	703.58;
	2	0	0	3	0.023	25.297	703.58;
	2	0	0	3	0.029	32.779	236.31;
	2	0	0	3	0.026	30.828	236.31;
	2	0	0	3	0.023	25.766	635.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	22.76	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.04	29.933	3859;
	2	0	0	3	0.034	30.024	3859;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	24.408	663.79;
	2	0	0	3	0.021	25.592	663.79;
	2	0	0	3	0.023	23.573	663.79;
	2	0	0	3	0.023	26.119	663.79;
	2	0	0	3	0.054	32.45	759.74;
	2	0	0	3	0.045	29.387	759.74;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	32.683	236.03;
	2	0	0	3	0.025	32.473	236.03;
	2	0	0	3	0.029	38.327	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.035	36.177	237.87;
	2	0	0	3	0.036	26.721	1062.15;
	2	0	0	3	0.039	26.892	1062.15;
	2	0	0	3	0.039	27.791	1062.15;
	2	0	0	3	0.038	28.827	1062.15;
	2	0	0	3	0.043	28.959	1062.15;
	2	0	0	3	0.037	28.265	1062.15;
	2	0	0	3	0.019	26.399	603.15;
	2	0	0	3	0.016	25.288	637.5;
	2	0	0	3	0.019	25.123	637.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	24.824	630;
	2	0	0	3	0.016	25.894	661.2;
	2	0	0	3	0.022	27.823	661.2;
	2	0	0	3	0.02	27.796	661.2;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	31.003	236.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	23.543	611.55;
	2	0	0	3	0.013	25.868	611.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.025	31.478	236.31;
	2	0	0	3	0.034	26.132	855;
	2	0	0	3	0.038	29.275	855;
	2	0	0	3	0.037	29.713	855;
	2	0	0	3	0.034	26.71	855;
	2	0	0	3	0.085	30.164	1448.59;
	2	0	0	3	0.079	29.045	1448.59;
	2	0	0	3	0.097	31.445	1448.59;
	2	0	0	3	0.097	35.36	1448.59;
	2	0	0	3	0.017	23.654	649;
	2	0	0	3	0.021	23.645	649;
	2	0	0	3	0.019	24.562	649;
	2	0	0	3	0.017	22.08	603.97;
	2	0	0	3	0.015	25.11	603.97;
	2	0	0	3	0.012	24.774	603.97;
	2	0	0	3	0.013	26.591	603.97;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	23.053	727.95;
	2	0	0	3	0.029	24.587	727.95;
	2	0	0	3	0.024	26.545	727.95;
	2	0	0	3	0.021	24.45	630.75;
	2	0	0	3	0.024	27.436	630.75;
	2	0	0	3	0.021	27.539	630.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	26.028	894;
	2	0	0	3	0.046	28.691	894;
	2	0	0	3	0.041	26.052	894;
	2	0	0	3	0.034	26.863	894;
	2	0	0	3	0.041	27.442	894;
	2	0	0	3	0.041	25.726	894;
	2	0	0	3	0.015	24.503	637.2;
	2	0	0	3	0.033	33.285	271.8;
	2	0	0	3	0.033	26.497	855;
	2	0	0	3	0.031	27.151	855;
	2	0	0	3	0.036	26.03	855;
	2	0	0	3	0.02	25.176	603;
	2	0	0	3	0.021	23.68	650.4;
	2	0	0	3	0.021	26.591	650.4;
	2	0	0	3	0.02	23.521	650.4;
	2	0	0	3	0.023	27.173	650.4;
	2	0	0	3	0.03	28.841	236.56;
	2	0	0	3	0.02	28.649	236.56;
	2	0	0	3	0.023	33.654	236.56;
	2	0	0	3	0.014	23.27	605.55;
	2	0	0	3	0.026	24.798	734.1;
	2	0	0	3	0.025	25.507	734.1;
	2	0	0	3	0.027	25.654	734.1;
	2	0	0	3	0.026	24.764	734.1;
	2	0	0	3	0.014	26.81	603;
	2	0	0	3	0.035	27.78	975;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.073	36.395	998.89;
	2	0	0	3	0.085	35.199	998.89;
	2	0	0	3	0.067	33.507	998.89;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.002	8	1021.25;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.017	29.014	613.35;
	2	0	0	3	0.021	23.493	613.35;
	2	0	0	3	0.015	24.844	613.35;
	2	0	0	3	0.015	25.934	613.35;
	2	0	0	3	0.021	24.069	613.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	25.355	883.05;
	2	0	0	3	0.034	25.386	883.05;
	2	0	0	3	0.036	24.897	895.4;
	2	0	0	3	0.034	25.243	895.4;
	2	0	0	3	0.041	27.806	895.4;
	2	0	0	3	0.029	31.645	236.05;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.014	26.538	609;
	2	0	0	3	0.016	24.515	603;
	2	0	0	3	0.021	25.41	603;
	2	0	0	3	0.016	25.774	603;
	2	0	0	3	0.019	25.775	603;
	2	0	0	3	0.013	24.113	603;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	25.548	706.65;
	2	0	0	3	0.03	26.889	706.65;
	2	0	0	3	0.018	23.009	615.9;
	2	0	0	3	0.017	24.761	615.9;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.027	30.018	237.77;
	2	0	0	3	0.051	36.928	237.77;
	2	0	0	3	0.03	33.054	237.77;
	2	0	0	3	0.031	33.501	237.77;
	2	0	0	3	0.032	28.778	237.77;
	2	0	0	3	0.015	25.47	601.2;
	2	0	0	3	0.018	23.647	607.5;
	2	0	0	3	0.013	25.884	607.5;
	2	0	0	3	0.02	25.15	603;
	2	0	0	3	0.016	25.813	603;
	2	0	0	3	0.02	26.547	621.45;
	2	0	0	3	0.026	28.843	680.85;
	2	0	0	3	0.018	23.727	680.85;
	2	0	0	3	0.023	24.077	680.85;
	2	0	0	3	0.018	23.843	634.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	24.968	607.2;
	2	0	0	3	0.021	24.982	607.2;
	2	0	0	3	0.02	25.517	607.2;
	2	0	0	3	0.016	25.158	607.2;
	2	0	0	3	0.013	26.657	607.28;
	2	0	0	3	0.02	23.905	607.28;
	2	0	0	3	0.097	32.813	1298.37;
	2	0	0	3	0.117	38.752	1298.37;
	2	0	0	3	0.096	32.034	1298.37;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.013	25.433	624;
	2	0	0	3	0.017	26.156	624;
	2	0	0	3	0.022	24.364	624;
	2	0	0	3	0.015	24.816	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.041	29.252	1023.9;
	2	0	0	3	0.031	34.191	236.13;
	2	0	0	3	0.034	34.089	237.47;
	2	0	0	3	0.029	33.65	236.56;
	2	0	0	3	0.016	25.886	604.2;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.018	24.924	605.58;
	2	0	0	3	0.017	26.016	605.58;
	2	0	0	3	0.015	25.487	605.58;
	2	0	0	3	0.012	25.562	605.58;
	2	0	0	3	0.011	23.582	605.58;
	2	0	0	3	0.012	27.395	605.58;
	2	0	0	3	0.027	25.663	727.95;
	2	0	0	3	0.026	27.736	727.95;
	2	0	0	3	0.026	23.879	727.95;
	2	0	0	3	0.025	25.24	709.65;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	24.088	727.5;
	2	0	0	3	0.022	24.859	727.5;
	2	0	0	3	0.02	25.039	727.5;
	2	0	0	3	0.03	25.045	727.5;
	2	0	0	3	0.067	29.32	1155.2;
	2	0	0	3	0.081	29.58	1155.2;
	2	0	0	3	0.012	25.178	604.5;
	2	0	0	3	0.015	24.778	601.5;
	2	0	0	3	0.014	24.401	601.5;
	2	0	0	3	0.048	31.266	509.3;
	2	0	0	3	0.039	28.693	509.3;
	2	0	0	3	0.053	33.077	509.3;
	2	0	0	3	0.015	24.678	640.05;
	2	0	0	3	0.021	24.479	640.05;
	2	0	0	3	0.017	24.443	640.05;
	2	0	0	3	0.016	24.596	640.05;
	2	0	0	3	0.022	25.747	640.05;
	2	0	0	3	0.026	26.574	640.05;
	2	0	0	3	0.014	25.757	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.069	30.41	997.33;
	2	0	0	3	0.07	33.038	997.33;
	2	0	0	3	0.074	31.276	997.33;
	2	0	0	3	0.062	30.729	997.33;
	2	0	0	3	0.062	30.538	997.33;
	2	0	0	3	0.062	32.357	997.33;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.014	23.068	606;
	2	0	0	3	0.094	34.13	1387.23;
	2	0	0	3	0.069	25.217	1387.23;
	2	0	0	3	0.062	38.916	756;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	24.23	605.7;
	2	0	0	3	0.013	25.005	601.5;
	2	0	0	3	0.018	26.644	608.85;
	2	0	0	3	0.019	26.659	608.85;
	2	0	0	3	0.039	28.089	3859;
	2	0	0	3	0.024	27.063	762.25;
	2	0	0	3	0.033	29.812	762.25;
	2	0	0	3	0.026	27.643	762.25;
	2	0	0	3	0.031	27.615	762.25;
	2	0	0	3	0.026	27.046	762.25;
	2	0	0	3	0.025	24.314	762.25;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	24.802	624;
	2	0	0	3	0.02	27.93	624;
	2	0	0	3	0.022	26.426	624;
	2	0	0	3	0.02	24.529	624;
	2	0	0	3	0.022	24.605	616.65;
	2	0	0	3	0.016	25.748	616.65;
	2	0	0	3	0.035	34.128	236.57;
	2	0	0	3	0.033	33.151	236.57;
	2	0	0	3	0.012	24.784	608.78;
	2	0	0	3	0.024	27.206	608.78;
	2	0	0	3	0.012	23.736	608.78;
	2	0	0	3	0.018	22.785	608.78;
	2	0	0	3	0.058	32.743	902.48;
	2	0	0	3	0.055	28.838	902.48;
	2	0	0	3	0.052	28.721	902.48;
	2	0	0	3	0.059	28.941	902.48;
	2	0	0	3	0.061	29.935	902.48;
	2	0	0	3	0.053	31.161	902.48;
	2	0	0	3	0.025	24.159	727.5;
	2	0	0	3	0.031	26.069	727.5;
	2	0	0	3	0.029	26.698	727.5;
	2	0	0	3	0.027	24.168	727.5;
	2	0	0	3	0.02	25.972	610.05;
	2	0	0	3	0.013	24.057	610.05;
	2	0	0	3	0.024	23.284	706.42;
	2	0	0	3	0.023	25.798	706.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.045	34.489	519.22;
	2	0	0	3	0.04	33.707	519.22;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	0;
	2	0	0	3	0.093	33.513	1372.39;
	2	0	0	3	0.104	33.629	1372.39;
	2	0	0	3	0.089	32.772	1372.39;
	2	0	0	3	0.095	30.07	1372.39;
	2	0	0	3	0.097	32.324	1372.39;
	2	0	0	3	0.027	28.077	732.3;
	2	0	0	3	0.027	24.471	732.3;
	2	0	0	3	0.026	25.318	698.4;
	2	0	0	3	0.025	27.239	698.4;
	2	0	0	3	0.023	24.129	698.4;
	2	0	0	3	0.019	24.059	698.4;
	2	0	0	3	0.019	23.974	698.4;
	2	0	0	3	0.102	34.745	1303.75;
	2	0	0	3	0.096	33.277	1303.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	26.965	825.61;
	2	0	0	3	0.065	33.498	825.61;
	2	0	0	3	0.019	25.591	688.5;
	2	0	0	3	0.028	26.012	688.5;
	2	0	0	3	0.028	26.79	688.5;
	2	0	0	3	0.023	25.923	688.5;
	2	0	0	3	0.012	22.791	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.052	31.817	875.34;
	2	0	0	3	0.062	30.296	875.34;
	2	0	0	3	0.054	31.401	875.34;
	2	0	0	3	0.056	29.594	875.34;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.038	24.901	888.4;
	2	0	0	3	0.04	28.208	888.4;
	2	0	0	3	0.035	29.048	888.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.046	28.195	745;
	2	0	0	3	0.058	31.761	745;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.026	34.704	236.46;
	2	0	0	3	0.035	32.158	236.46;
	2	0	0	3	0.106	33.851	1281.11;
	2	0	0	3	0.092	34.683	1281.11;
	2	0	0	3	0.097	33.876	1281.11;
	2	0	0	3	0.091	31.191	1281.11;
	2	0	0	3	0.019	27.061	656.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.052	28.329	796.57;
	2	0	0	3	0.059	33.651	796.57;
	2	0	0	3	0.047	27.611	796.57;
	2	0	0	3	0.048	31.549	796.57;
	2	0	0	3	0.046	30.7	796.57;
	2	0	0	3	0.095	30.861	1308.26;
	2	0	0	3	0.096	34.188	1308.26;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	750.27;
	2	0	0	3	0	0	750.27;
	2	0	0	3	0.02	32.634	236.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	24.672	631.05;
	2	0	0	3	0.013	25.108	631.05;
	2	0	0	3	0.022	26.343	700.5;
	2	0	0	3	0.023	24.255	700.5;
	2	0	0	3	0.021	26.03	700.5;
	2	0	0	3	0.026	24.81	700.5;
	2	0	0	3	0.027	26.475	700.5;
	2	0	0	3	0.023	26.456	700.5;
	2	0	0	3	0.032	27.08	781.5;
	2	0	0	3	0.074	25.374	1306.59;
	2	0	0	3	0.101	32.454	1306.59;
	2	0	0	3	0.109	35.285	1306.59;
	2	0	0	3	0.108	37.337	1306.59;
	2	0	0	3	0.058	28.385	911.14;
	2	0	0	3	0.067	30.976	911.14;
	2	0	0	3	0.06	29.05	911.14;
	2	0	0	3	0.02	24.191	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	25.553	645.75;
	2	0	0	3	0.016	26.645	645.75;
	2	0	0	3	0.035	26.694	802.5;
	2	0	0	3	0.033	27.683	802.5;
	2	0	0	3	0.025	25.382	802.5;
	2	0	0	3	0.034	25.494	802.5;
	2	0	0	3	0.028	28.736	667.5;
	2	0	0	3	0.022	24.856	667.5;
	2	0	0	3	0.025	24.928	667.5;
	2	0	0	3	0.012	25.43	603.25;
	2	0	0	3	0.012	26.228	603.25;
	2	0	0	3	0.019	25.584	603.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	25.036	690.75;
	2	0	0	3	0.023	26.4	690.75;
	2	0	0	3	0.024	23.973	690.75;
	2	0	0	3	0.02	25.001	690.75;
	2	0	0	3	0.033	25.771	793.5;
	2	0	0	3	0.031	26.332	793.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	26.309	909.7;
	2	0	0	3	0.036	24.427	909.7;
	2	0	0	3	0.037	27.564	909.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.078	32.671	1100.09;
	2	0	0	3	0.063	28.818	1100.09;
	2	0	0	3	0.023	24.919	763.5;
	2	0	0	3	0.026	25.489	763.5;
	2	0	0	3	0.024	26.101	763.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	26.324	770.8;
	2	0	0	3	0.027	25.231	770.8;
	2	0	0	3	0.029	28.776	770.8;
	2	0	0	3	0.025	25.931	770.8;
	2	0	0	3	0.027	24.16	770.8;
	2	0	0	3	0.034	26.931	770.8;
	2	0	0	3	0.035	25.424	908;
	2	0	0	3	0.042	27.358	908;
	2	0	0	3	0.04	26.124	908;
	2	0	0	3	0.043	28.486	908;
	2	0	0	3	0.033	25.526	908;
	2	0	0	3	0.035	26.205	908;
	2	0	0	3	0.027	29.392	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	31.795	1021.51;
	2	0	0	3	0.071	35.352	1021.51;
	2	0	0	3	0.074	33.65	1021.51;
	2	0	0	3	0.092	33.304	1308.26;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.018	27.449	684.35;
	2	0	0	3	0.019	25.024	684.35;
	2	0	0	3	0.02	24.496	684.35;
	2	0	0	3	0.022	31.519	236.11;
	2	0	0	3	0.024	25.221	236.11;
	2	0	0	3	0.028	34.306	236.11;
	2	0	0	3	0.027	32.486	236.11;
	2	0	0	3	0.022	33.645	236.11;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.065	30.305	1014.57;
	2	0	0	3	0.063	30.554	1014.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.039	34.873	236.32;
	2	0	0	3	0.019	30.575	236.32;
	2	0	0	3	0.09	30.618	1689.3;
	2	0	0	3	0.102	33.083	1689.3;
	2	0	0	3	0.063	31.447	1037.56;
	2	0	0	3	0.062	27.745	1037.56;
	2	0	0	3	0.076	31.61	1037.56;
	2	0	0	3	0.07	33.405	1037.56;
	2	0	0	3	0.016	23.755	662.1;
	2	0	0	3	0.025	28.871	662.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	29.405	240.7;
	2	0	0	3	0.033	25.837	240.7;
	2	0	0	3	0.031	30.006	240.7;
	2	0	0	3	0.032	25.28	240.7;
	2	0	0	3	0.012	17.824	603.53;
	2	0	0	3	0.009	16.362	603.53;
	2	0	0	3	0.008	14.467	605.55;
	2	0	0	3	0.01	14.376	605.55;
	2	0	0	3	0.007	15.444	600.67;
	2	0	0	3	0.006	12.369	600.67;
	2	0	0	3	0.009	17.102	600.67;
	2	0	0	3	0.008	16.414	600.67;
	2	0	0	3	0.014	15.455	607.5;
	2	0	0	3	0.008	13.751	601.65;
	2	0	0	3	0.009	13.831	601.65;
	2	0	0	3	0.009	16.774	601.65;
	2	0	0	3	0.009	16.709	601.65;
	2	0	0	3	0.027	20.557	837;
	2	0	0	3	0.024	17.188	837;
	2	0	0	3	0.028	31.612	236.05;
	2	0	0	3	0.017	27.315	236.05;
	2	0	0	3	0.013	16.023	601.05;
	2	0	0	3	0.01	14.968	601.05;
	2	0	0	3	0.086	28.571	1368.42;
	2	0	0	3	0.081	26.495	1368.42;
	2	0	0	3	0.022	17.499	802.5;
	2	0	0	3	0.019	16.572	802.5;
	2	0	0	3	0.017	14.697	802.5;
	2	0	0	3	0.015	14.161	802.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.008	14.403	601.09;
	2	0	0	3	0.01	15.039	601.09;
	2	0	0	3	0.009	13.296	601.09;
	2	0	0	3	0.012	18.515	601.09;
	2	0	0	3	0.083	29.461	1218.21;
	2	0	0	3	0.01	17.224	601.2;
	2	0	0	3	0.009	14.302	601.2;
	2	0	0	3	0.008	15.076	601.2;
	2	0	0	3	0.014	15.929	601.2;
	2	0	0	3	0.013	16.652	602.25;
	2	0	0	3	0.023	16.349	803.6;
	2	0	0	3	0.022	16.431	803.6;
	2	0	0	3	0.021	17.491	803.6;
	2	0	0	3	0.02	15.545	803.6;
	2	0	0	3	0.016	15.323	803.6;
	2	0	0	3	0.018	16.288	803.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.014	16.882	685.5;
	2	0	0	3	0.017	17.365	685.5;
	2	0	0	3	0.013	16.896	685.5;
	2	0	0	3	0.012	15.34	685.5;
	2	0	0	3	0.013	15.488	685.5;
	2	0	0	3	0.012	13.342	685.5;
	2	0	0	3	0.009	14.09	601.65;
	2	0	0	3	0.009	13.695	601.65;
	2	0	0	3	0.007	15.097	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.069	23.952	1337.54;
	2	0	0	3	0.028	17.816	898.35;
	2	0	0	3	0.027	17.058	898.35;
	2	0	0	3	0.027	17.97	898.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.082	905.6;
	2	0	0	3	0.022	16.535	905.6;
	2	0	0	3	0.022	16.132	905.6;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.011	16.038	603.75;
	2	0	0	3	0.013	16.252	603.75;
	2	0	0	3	0.007	14.185	601.65;
	2	0	0	3	0.01	14.186	601.65;
	2	0	0	3	0.012	16.457	607.95;
	2	0	0	3	0.01	16.516	607.95;
	2	0	0	3	0.013	16.154	601.2;
	2	0	0	3	0.013	17.454	601.2;
	2	0	0	3	0.009	16.805	602.55;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.007	14.491	601.05;
	2	0	0	3	0.007	16.407	601.05;
	2	0	0	3	0.009	12.385	627;
	2	0	0	3	0.01	14.033	627;
	2	0	0	3	0.011	14.514	627;
	2	0	0	3	0.013	15.16	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0.01	13.409	667.13;
	2	0	0	3	0.011	13.04	667.13;
	2	0	0	3	0.016	18.216	667.13;
	2	0	0	3	0.013	15.284	667.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.01	18.087	601.15;
	2	0	0	3	0.009	16.567	601.15;
	2	0	0	3	0.01	16	601.15;
	2	0	0	3	0.007	15.057	601.15;
	2	0	0	3	0.013	15.939	601.15;
	2	0	0	3	0.013	15.524	601.15;
	2	0	0	3	0.013	16.593	733.5;
	2	0	0	3	0.018	17.401	733.5;
	2	0	0	3	0.015	15.335	733.5;
	2	0	0	3	0.015	16.508	733.5;
	2	0	0	3	0.015	17.589	608.25;
	2	0	0	3	0.008	14.877	608.25;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.012	15.452	601.2;
	2	0	0	3	0.01	15.432	601.2;
	2	0	0	3	0.009	17.032	601.2;
	2	0	0	3	0.008	17.131	601.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.211	601.8;
	2	0	0	3	0.01	16.212	601.8;
	2	0	0	3	0.011	14.551	601.8;
	2	0	0	3	0.008	14.136	601.8;
	2	0	0	3	0.009	14.084	601.8;
	2	0	0	3	0.01	14.447	601.8;
	2	0	0	3	0.017	15.624	834.6;
	2	0	0	3	0.019	14.286	834.6;
	2	0	0	3	0.012	14.067	601.6;
	2	0	0	3	0.009	16.879	601.6;
	2	0	0	3	0.007	15.119	601.6;
	2	0	0	3	0.013	16.396	601.6;
	2	0	0	3	0.007	15.416	601.6;
	2	0	0	3	0.013	15.345	601.6;
	2	0	0	3	0.009	13.843	606.15;
	2	0	0	3	0.012	15.647	606.15;
	2	0	0	3	0.009	16.711	606.15;
	2	0	0	3	0.007	13.665	606.15;
	2	0	0	3	0.011	16.161	606.15;
	2	0	0	3	0.011	12.886	606.15;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0.018	21.271	236.6;
	2	0	0	3	0.032	28.244	236.6;
	2	0	0	3	0.008	14.723	606.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	17.092	755.81;
	2	0	0	3	0.023	18.319	755.81;
	2	0	0	3	0.015	16.065	755.81;
	2	0	0	3	0.016	16.521	755.81;
	2	0	0	3	0.028	17.734	914;
	2	0	0	3	0.024	16.952	914;
	2	0	0	3	0.022	16.419	914;
	2	0	0	3	0.026	17.434	914;
	2	0	0	3	0.028	17.099	914;
	2	0	0	3	0.024	14.529	914;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	20.339	852;
	2	0	0	3	0.014	15.908	614.1;
	2	0	0	3	0.01	16.019	614.1;
	2	0	0	3	0.008	15.617	614.1;
	2	0	0	3	0.009	15.199	600.75;
	2	0	0	3	0.009	14.892	600.75;
	2	0	0	3	0.011	17.564	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	13.553	605.25;
	2	0	0	3	0.008	14.62	601.2;
	2	0	0	3	0.008	16.069	601.2;
	2	0	0	3	0.008	15.542	601.2;
	2	0	0	3	0.015	14.441	735;
	2	0	0	3	0.017	15.32	735;
	2	0	0	3	0.02	16.711	735;
	2	0	0	3	0.015	15.671	735;
	2	0	0	3	0.013	14.598	735;
	2	0	0	3	0.014	15.851	735;
	2	0	0	3	0.02	16.215	773;
	2	0	0	3	0.021	16.86	773;
	2	0	0	3	0.016	15.756	773;
	2	0	0	3	0.019	14.992	773;
	2	0	0	3	0.014	14.333	773;
	2	0	0	3	0.015	15.747	773;
	2	0	0	3	0.009	15.172	601.5;
	2	0	0	3	0.009	15.267	601.5;
	2	0	0	3	0.008	14.93	601.5;
	2	0	0	3	0.013	16.042	601.5;
	2	0	0	3	0.012	17.488	601.5;
	2	0	0	3	0.007	13.931	601.5;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.073	28.537	1191.59;
	2	0	0	3	0.066	26.768	1191.59;
	2	0	0	3	0.008	15.63	608.85;
	2	0	0	3	0.009	15.694	608.85;
	2	0	0	3	0.008	16.113	608.85;
	2	0	0	3	0.015	17.365	608.85;
	2	0	0	3	0.013	14.303	608.85;
	2	0	0	3	0.013	13.402	701.8;
	2	0	0	3	0.012	17.421	701.8;
	2	0	0	3	0.013	14.62	701.8;
	2	0	0	3	0.016	17.405	701.8;
	2	0	0	3	0.013	13.743	701.8;
	2	0	0	3	0.018	17.112	701.8;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	14.968	600.9;
	2	0	0	3	0.009	16.809	600.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.239	604.44;
	2	0	0	3	0.009	11.888	604.44;
	2	0	0	3	0.01	18.444	604.44;
	2	0	0	3	0.01	16.297	604.44;
	2	0	0	3	0.013	16.165	604.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.514	918.75;
	2	0	0	3	0.023	18.21	918.75;
	2	0	0	3	0.027	18.847	918.75;
	2	0	0	3	0.026	16.763	918.75;
	2	0	0	3	0.026	16.202	918.75;
	2	0	0	3	0.025	16.431	918.75;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	14.939	612.45;
	2	0	0	3	0.013	16.083	609.3;
	2	0	0	3	0.014	16.305	609.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.557	607.2;
	2	0	0	3	0.009	14.129	607.2;
	2	0	0	3	0.011	15.693	609.47;
	2	0	0	3	0.008	15.169	609.47;
	2	0	0	3	0.009	15.837	609.47;
	2	0	0	3	0.011	15.474	609.47;
	2	0	0	3	0.008	15.053	609.47;
	2	0	0	3	0.011	17.076	609.47;
	2	0	0	3	0.019	14.617	1032;
	2	0	0	3	0.026	17.825	1032;
	2	0	0	3	0.018	14.509	1032;
	2	0	0	3	0.02	16.714	1032;
	2	0	0	3	0.025	18.559	1032;
	2	0	0	3	0.023	17.651	1032;
	2	0	0	3	0.009	15.014	619.5;
	2	0	0	3	0.009	16.676	619.5;
	2	0	0	3	0.033	28.562	237.65;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0.077	26.296	1368.17;
	2	0	0	3	0.073	26.546	1368.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	33.644	236.16;
	2	0	0	3	0.023	32.766	236.16;
	2	0	0	3	0.024	28.202	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	17.158	720.75;
	2	0	0	3	0.017	17.731	720.75;
	2	0	0	3	0.012	14.7	720.75;
	2	0	0	3	0.016	15.903	720.75;
	2	0	0	3	0.016	18.387	720.75;
	2	0	0	3	0.013	13.694	720.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	16.86	706.5;
	2	0	0	3	0.013	17.297	605.25;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	26.538	237.81;
	2	0	0	3	0.029	28.569	237.81;
	2	0	0	3	0.036	26.613	237.81;
	2	0	0	3	0.027	28.537	237.81;
	2	0	0	3	0.077	25.998	1289.56;
	2	0	0	3	0.063	21.271	1289.56;
	2	0	0	3	0.016	25.648	236.09;
	2	0	0	3	0.014	14.434	690.45;
	2	0	0	3	0.011	16.01	690.45;
	2	0	0	3	0.012	15.779	690.45;
	2	0	0	3	0.016	14.941	690.45;
	2	0	0	3	0.014	15.07	690.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	16.637	951.05;
	2	0	0	3	0.026	16.904	951.05;
	2	0	0	3	0.021	14.834	951.05;
	2	0	0	3	0.011	12.675	606.3;
	2	0	0	3	0.016	17.677	771;
	2	0	0	3	0.018	17.017	771;
	2	0	0	3	0.016	17.163	771;
	2	0	0	3	0.021	18.261	771;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.008	14.85	627;
	2	0	0	3	0.011	14.136	627;
	2	0	0	3	0.077	26.852	1480.23;
	2	0	0	3	0.087	30.18	1480.23;
	2	0	0	3	0.032	30.625	236.25;
	2	0	0	3	0.021	25.379	236.25;
	2	0	0	3	0.016	26.158	236.25;
	2	0	0	3	0.029	28.626	236.25;
	2	0	0	3	0.02	20.857	236.25;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.012	14.898	670.5;
	2	0	0	3	0.018	18.476	670.5;
	2	0	0	3	0.012	15.892	670.5;
	2	0	0	3	0.011	16.83	670.5;
	2	0	0	3	0.01	14.891	603.75;
	2	0	0	3	0.012	14.786	603.75;
	2	0	0	3	0.061	28.616	1002.63;
	2	0	0	3	0.065	28.012	1002.63;
	2	0	0	3	0.048	25.279	1002.63;
	2	0	0	3	0.056	32.184	822.92;
	2	0	0	3	0.046	25.924	822.92;
	2	0	0	3	0.048	32.02	822.92;
	2	0	0	3	0.036	22.411	822.92;
	2	0	0	3	0.044	22.636	822.92;
	2	0	0	3	0.045	29.481	822.92;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	17.459	802.5;
	2	0	0	3	0.015	15.262	802.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	24.287	752.37;
	2	0	0	3	0.051	27.693	752.37;
	2	0	0	3	0.018	16.373	807.9;
	2	0	0	3	0.082	26.962	1485.14;
	2	0	0	3	0.076	25.398	1485.14;
	2	0	0	3	0.02	16.717	819.75;
	2	0	0	3	0.015	13.775	819.75;
	2	0	0	3	0.017	15.548	819.75;
	2	0	0	3	0.021	16.002	819.75;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.069	24.36	1258.62;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.054	25.396	979.12;
	2	0	0	3	0.043	21.828	979.12;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.068	637.5;
	2	0	0	3	0.011	15.455	637.5;
	2	0	0	3	0.009	13.362	637.5;
	2	0	0	3	0.011	16.345	637.5;
	2	0	0	3	0.008	13.585	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.013	15.66	712.5;
	2	0	0	3	0.013	16.526	712.5;
	2	0	0	3	0.087	28.484	1282.19;
	2	0	0	3	0.017	15.746	802.5;
	2	0	0	3	0.018	16.362	802.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	33.373	755.41;
	2	0	0	3	0.034	24.241	755.41;
	2	0	0	3	0.053	36.68	755.41;
	2	0	0	3	0.05	28.847	755.41;
	2	0	0	3	0.072	22.957	1347.07;
	2	0	0	3	0.082	29.49	1347.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	15.627	840.34;
	2	0	0	3	0.019	17.047	840.34;
	2	0	0	3	0.02	15.986	840.34;
	2	0	0	3	0.017	14.891	840.34;
	2	0	0	3	0.012	15.591	695;
	2	0	0	3	0.011	14.527	695;
	2	0	0	3	0.014	15.229	695;
	2	0	0	3	0.017	16.575	695;
	2	0	0	3	0.015	14.957	695;
	2	0	0	3	0.011	14.255	695;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.008	16.159	604.5;
	2	0	0	3	0.007	15.94	604.5;
	2	0	0	3	0.014	18.137	604.5;
	2	0	0	3	0.012	16.024	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.032	28.289	237.49;
	2	0	0	3	0.027	31.325	237.49;
	2	0	0	3	0.024	27.142	237.49;
	2	0	0	3	0.025	26.231	237.49;
	2	0	0	3	0.036	27.532	237.49;
	2	0	0	3	0.034	30.837	237.49;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.008	17.11	610.2;
	2	0	0	3	0.011	14.48	610.2;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.075	24.658	1354.07;
	2	0	0	3	0.064	23.714	1354.07;
	2	0	0	3	0.096	31.196	1354.07;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.036	27.559	909.4;
	2	0	0	3	0.039	27.25	909.4;
	2	0	0	3	0.043	27.078	909.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.017	25.893	236.29;
	2	0	0	3	0.02	30.851	236.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.013	25.884	604.5;
	2	0	0	3	0.017	25.237	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	21.736	653.25;
	2	0	0	3	0.016	25.969	653.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.039	32.287	322.84;
	2	0	0	3	0.048	31.948	322.84;
	2	0	0	3	0.047	31.191	322.84;
	2	0	0	3	0.044	30.935	322.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.076	31.968	1044.29;
	2	0	0	3	0.069	32.576	1044.29;
	2	0	0	3	0.07	28.738	1044.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	29.492	1202.7;
	2	0	0	3	0.022	24.3	657.22;
	2	0	0	3	0.015	21.509	657.22;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	36.482	236.32;
	2	0	0	3	0.011	22.561	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.087	31.868	1231.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	26.142	662.55;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.025	24.747	812.63;
	2	0	0	3	0.035	28.502	812.63;
	2	0	0	3	0.017	25.303	614.55;
	2	0	0	3	0.026	30.47	615;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.032	25.494	880.5;
	2	0	0	3	0.04	27.312	880.5;
	2	0	0	3	0.041	28.559	880.5;
	2	0	0	3	0.023	26.406	640.8;
	2	0	0	3	0.038	25.48	937.45;
	2	0	0	3	0.033	25.995	937.45;
	2	0	0	3	0.045	28.212	937.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	23.698	611.4;
	2	0	0	3	0.019	21.699	626.25;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.013	26.383	606.05;
	2	0	0	3	0.018	27.609	606.05;
	2	0	0	3	0.015	23.26	606.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.089	31.451	1316.28;
	2	0	0	3	0.099	31.842	1316.28;
	2	0	0	3	0.03	26.197	743.1;
	2	0	0	3	0.024	25.579	743.1;
	2	0	0	3	0.03	26.514	743.1;
	2	0	0	3	0.026	25.698	743.1;
	2	0	0	3	0.026	30.509	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	25.519	675;
	2	0	0	3	0.023	25.336	675;
	2	0	0	3	0	0	263.69;
	2	0	0	3	0	0	263.69;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.033	24.481	860.1;
	2	0	0	3	0.036	29.838	860.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	23.981	601.5;
	2	0	0	3	0.018	24.532	601.65;
	2	0	0	3	0.025	25.439	693.55;
	2	0	0	3	0.019	24.446	693.55;
	2	0	0	3	0.024	25.303	693.55;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.016	25.052	624.3;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.042	33.717	498.94;
	2	0	0	3	0.047	32.14	498.94;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.019	22.951	663.34;
	2	0	0	3	0.015	25.061	663.34;
	2	0	0	3	0.023	23.092	663.34;
	2	0	0	3	0.016	26.615	663.34;
	2	0	0	3	0.02	26.634	690.6;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	24.332	736.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	24.202	672.75;
	2	0	0	3	0.016	24.148	672.75;
	2	0	0	3	0.027	25.425	672.75;
	2	0	0	3	0.015	23.698	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	32.595	1389.13;
	2	0	0	3	0.097	30.917	1389.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.097	31.885	1346.67;
	2	0	0	3	0.107	35.431	1346.67;
	2	0	0	3	0.028	25.49	743.1;
	2	0	0	3	0.024	27.198	743.1;
	2	0	0	3	0.023	27.262	743.1;
	2	0	0	3	0.022	26.225	743.1;
	2	0	0	3	0.059	28.891	1029.95;
	2	0	0	3	0.063	30.506	1029.95;
	2	0	0	3	0.075	33.04	1029.95;
	2	0	0	3	0.079	34.159	1029.95;
	2	0	0	3	0.022	26.454	724.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0.021	25.411	624.45;
	2	0	0	3	0.029	27.713	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.186	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	25.869	736.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	31.575	236.29;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.038	30.516	650.36;
	2	0	0	3	0.055	32.631	650.36;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	31.936	236.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.029	29.857	236.03;
	2	0	0	3	0.034	34.761	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	27.824	631.2;
	2	0	0	3	0.017	24.048	631.2;
	2	0	0	3	0.032	31.714	236.41;
	2	0	0	3	0.03	30.036	236.41;
	2	0	0	3	0.021	34.484	236.41;
	2	0	0	3	0.023	31.57	236.41;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.073	33.623	1119.4;
	2	0	0	3	0.101	37.929	1119.4;
	2	0	0	3	0.08	33.709	1119.4;
	2	0	0	3	0.072	30.097	1119.4;
	2	0	0	3	0.037	32.696	236.81;
	2	0	0	3	0.033	34.898	236.81;
	2	0	0	3	0.027	33.455	236.81;
	2	0	0	3	0.026	31.441	236.21;
	2	0	0	3	0.023	32.247	236.21;
	2	0	0	3	0.014	23.573	643.2;
	2	0	0	3	0.015	24.422	643.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	23.461	743.1;
	2	0	0	3	0.03	24.881	743.1;
	2	0	0	3	0.032	26.967	743.1;
	2	0	0	3	0.031	27.551	743.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	24.905	639.75;
	2	0	0	3	0.017	25.034	639.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	24.737	902.2;
	2	0	0	3	0.04	25.102	902.2;
	2	0	0	3	0.035	27.637	902.2;
	2	0	0	3	0.036	25.834	902.2;
	2	0	0	3	0.042	28.454	902.2;
	2	0	0	3	0.043	26.42	902.2;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.038	28.931	888.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	15.687	675;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	27.316	236.35;
	2	0	0	3	0.024	32.935	236.35;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	29.026	236.07;
	2	0	0	3	0.027	26.651	236.07;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	29.404	236.32;
	2	0	0	3	0.031	27.866	236.32;
	2	0	0	3	0.027	30.863	236.32;
	2	0	0	3	0.043	32.537	298.84;
	2	0	0	3	0.031	28.144	298.84;
	2	0	0	3	0.03	24.249	298.84;
	2	0	0	3	0.014	18.371	606.9;
	2	0	0	3	0.014	15.327	606.9;
	2	0	0	3	0.009	14.736	606.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	26.5	237.75;
	2	0	0	3	0.028	29.641	237.75;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	15.739	853.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.056	27.143	1021.41;
	2	0	0	3	0.064	26.685	1021.41;
	2	0	0	3	0.062	27.115	1021.41;
	2	0	0	3	0.054	26.763	1021.41;
	2	0	0	3	0.035	28.674	237.55;
	2	0	0	3	0.033	30.43	237.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	27.727	236.09;
	2	0	0	3	0.029	27.811	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	29.98	236.16;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.013	22.242	236.1;
	2	0	0	3	0.03	31.389	236.1;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.029	25.269	237.73;
	2	0	0	3	0.046	34.022	237.73;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.026	30.311	236.48;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	12.565	619.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	15.79	922;
	2	0	0	3	0.026	16.392	922;
	2	0	0	3	0.018	14.87	922;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.011	16.597	647.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.811	906;
	2	0	0	3	0.02	16.354	906;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	18.072	627;
	2	0	0	3	0.009	15.042	627;
	2	0	0	3	0.01	16.858	627;
	2	0	0	3	0.011	17.638	627;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	18.766	612;
	2	0	0	3	0.021	14.752	849.45;
	2	0	0	3	0.025	16.65	849.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.024	18.065	886.95;
	2	0	0	3	0.02	15.702	892.95;
	2	0	0	3	0.019	14.436	892.95;
	2	0	0	3	0.023	15.183	892.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	30.107	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.802	613.5;
	2	0	0	3	0.014	16.125	613.5;
	2	0	0	3	0.01	14.561	613.5;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	15.14	843.6;
	2	0	0	3	0.023	15.531	843.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	13.585	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.752	605.78;
	2	0	0	3	0.007	15.036	605.78;
	2	0	0	3	0.008	15.167	604.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.07	26.596	1337.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.01	16.979	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	15.489	628.5;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.01	16.942	609.75;
	2	0	0	3	0.009	14.39	609.75;
	2	0	0	3	0.007	14.8	609.75;
	2	0	0	3	0.012	15.216	609.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	16.496	833.9;
	2	0	0	3	0.016	14.071	833.9;
	2	0	0	3	0.023	17.244	833.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.819	627;
	2	0	0	3	0.011	14.387	627;
	2	0	0	3	0.014	16.426	627;
	2	0	0	3	0.014	15.488	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	15.662	601.5;
	2	0	0	3	0.01	15.806	603.54;
	2	0	0	3	0.009	17.479	603.54;
	2	0	0	3	0.008	13.185	603.54;
	2	0	0	3	0.014	17.102	603.54;
	2	0	0	3	0.012	16.742	603.54;
	2	0	0	3	0.024	15.762	850.88;
	2	0	0	3	0.025	16.913	850.88;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.23;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.436	670.2;
	2	0	0	3	0.011	17.331	670.2;
	2	0	0	3	0.017	18.303	670.2;
	2	0	0	3	0.016	15.78	670.2;
	2	0	0	3	0.01	15.62	670.2;
	2	0	0	3	0.013	15.816	670.2;
	2	0	0	3	0.051	30.272	666.58;
	2	0	0	3	0.031	24.828	666.58;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	13.213	669.83;
	2	0	0	3	0.015	14.752	669.83;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.23;
	2	0	0	3	0.029	18.193	997.5;
	2	0	0	3	0.023	16.406	997.5;
	2	0	0	3	0.089	30.24	1450.2;
	2	0	0	3	0.079	27.767	1450.2;
	2	0	0	3	0.086	27.809	1450.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	15.654	603.6;
	2	0	0	3	0.013	15.075	603.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.007	16.022	603;
	2	0	0	3	0.009	17.872	605.65;
	2	0	0	3	0.009	14.484	605.65;
	2	0	0	3	0.014	16.799	605.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.023	16.605	812.63;
	2	0	0	3	0.023	16.591	812.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0.022	27.549	236.66;
	2	0	0	3	0.026	28.51	236.66;
	2	0	0	3	0.024	26.226	236.66;
	2	0	0	3	0.021	20.74	236.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	32.187	236.2;
	2	0	0	3	0.013	16.956	601.8;
	2	0	0	3	0.011	15.104	673.5;
	2	0	0	3	0.014	16.055	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.01	16.302	663.67;
	2	0	0	3	0.012	13.568	663.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.324	733.95;
	2	0	0	3	0.018	15.489	733.95;
	2	0	0	3	0.013	14.825	733.95;
	2	0	0	3	0.02	18.702	733.95;
	2	0	0	3	0.019	15.922	733.95;
	2	0	0	3	0.015	17.036	733.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.467	607.24;
	2	0	0	3	0.009	15.464	607.24;
	2	0	0	3	0.01	15.229	607.24;
	2	0	0	3	0.008	17.124	607.24;
	2	0	0	3	0.009	16.465	649.13;
	2	0	0	3	0.016	16.276	649.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.238	605.07;
	2	0	0	3	0.012	14.276	605.07;
	2	0	0	3	0.016	17.903	605.07;
	2	0	0	3	0.011	16.535	605.07;
	2	0	0	3	0.009	15.212	605.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.485	888.15;
	2	0	0	3	0.027	17.862	888.15;
	2	0	0	3	0.027	17.59	888.15;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.067	28.288	1036.33;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.012	14.452	602.96;
	2	0	0	3	0.01	14.681	602.96;
	2	0	0	3	0.011	15.336	602.96;
	2	0	0	3	0.009	16.442	602.96;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.088	28.366	1444.58;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.029	26.832	236.23;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.013	15.57	605.25;
	2	0	0	3	0.012	16.728	605.25;
	2	0	0	3	0.01	13.855	605.25;
	2	0	0	3	0.01	16.633	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	25.83	236.53;
	2	0	0	3	0.027	29.373	236.53;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.01	14.938	649.65;
	2	0	0	3	0.017	17.848	649.65;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.772	605.45;
	2	0	0	3	0.009	16.141	605.45;
	2	0	0	3	0.008	13.876	605.45;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	17.163	607.05;
	2	0	0	3	0.007	14.274	607.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	13.819	635.7;
	2	0	0	3	0.016	16.36	635.7;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	13.604	627;
	2	0	0	3	0.011	14.879	627;
	2	0	0	3	0.008	14.605	627;
	2	0	0	3	0.012	17.034	627;
	2	0	0	3	0.012	17.481	656.25;
	2	0	0	3	0.029	29.525	236.44;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.043	24.665	650.36;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.036	28.791	237.45;
	2	0	0	3	0.027	33.088	237.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	18.958	901.4;
	2	0	0	3	0.026	18.738	901.4;
	2	0	0	3	0.023	16.55	901.4;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	17.483	627;
	2	0	0	3	0.012	16.031	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	17.099	633.75;
	2	0	0	3	0.012	17.981	601.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	15.869	603.15;
	2	0	0	3	0.011	16.249	603.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.156	689.33;
	2	0	0	3	0.015	17.666	689.33;
	2	0	0	3	0.013	15.686	603.75;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0.054	24.973	905.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.067	31.403	890.08;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	14.662	604.75;
	2	0	0	3	0.007	16.624	602.7;
	2	0	0	3	0.013	16.198	604.75;
	2	0	0	3	0.013	16.251	604.75;
	2	0	0	3	0.01	13.852	604.75;
	2	0	0	3	0.009	14.872	604.75;
	2	0	0	3	0.01	15.394	604.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	27.317	339.4;
	2	0	0	3	0.039	27.636	339.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.079	27.752	1401.46;
	2	0	0	3	0.011	14.799	652.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.361	637.5;
	2	0	0	3	0.014	14.449	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.964	732.05;
	2	0	0	3	0.016	14.084	732.05;
	2	0	0	3	0.016	18.317	732.05;
	2	0	0	3	0.011	14.866	629.55;
	2	0	0	3	0.011	15.901	629.55;
	2	0	0	3	0.009	15.965	629.55;
	2	0	0	3	0.012	15.268	629.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.38	1218.06;
	2	0	0	3	0.081	29.809	1218.06;
	2	0	0	3	0.084	28.735	1218.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.014	16.425	690.75;
	2	0	0	3	0.011	14.998	690.75;
	2	0	0	3	0.012	15.76	690.75;
	2	0	0	3	0.009	15.123	602.3;
	2	0	0	3	0.012	16.065	602.3;
	2	0	0	3	0.012	16.588	602.3;
	2	0	0	3	0.086	28.676	1386.42;
	2	0	0	3	0.035	28.736	237.96;
	2	0	0	3	0.04	28.163	237.96;
	2	0	0	3	0.036	25.349	237.96;
	2	0	0	3	0.036	33.786	237.96;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.018	16.546	722.4;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.015	19.426	718.2;
	2	0	0	3	0.014	16.707	718.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	24.258	236.19;
	2	0	0	3	0.024	25.172	236.19;
	2	0	0	3	0.028	28.321	236.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.92;
	2	0	0	3	0.008	15.852	611.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.486	615;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	27.495	237.9;
	2	0	0	3	0.025	26.321	237.9;
	2	0	0	3	0.032	28.405	237.9;
	2	0	0	3	0.011	14.011	689.9;
	2	0	0	3	0.014	17.32	689.9;
	2	0	0	3	0.015	14.741	689.9;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.011	14.843	603;
	2	0	0	3	0.009	15.407	603;
	2	0	0	3	0.01	13.999	603;
	2	0	0	3	0.008	15.166	603;
	2	0	0	3	0.008	12.665	602.1;
	2	0	0	3	0.012	15.108	602.1;
	2	0	0	3	0.009	16.199	603;
	2	0	0	3	0.006	14.045	603;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.025	29.132	236.21;
	2	0	0	3	0.012	17.12	632.55;
	2	0	0	3	0.011	15.55	632.55;
	2	0	0	3	0.014	16.026	646.72;
	2	0	0	3	0.011	14.845	646.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.845	632;
	2	0	0	3	0.009	15.088	632;
	2	0	0	3	0.01	15.074	632;
	2	0	0	3	0.013	13.986	632;
	2	0	0	3	0.015	17.152	632;
	2	0	0	3	0.01	16.773	632;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	27.569	1260.49;
	2	0	0	3	0.078	25.426	1260.49;
	2	0	0	3	0.086	29.635	1260.49;
	2	0	0	3	0.081	30.267	1260.49;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.032	29.494	236.31;
	2	0	0	3	0.021	30.319	236.31;
	2	0	0	3	0.028	29.404	236.31;
	2	0	0	3	0.021	29.821	236.31;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	15.278	607.95;
	2	0	0	3	0.007	14.49	607.95;
	2	0	0	3	0.009	16.807	607.95;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.002	616.9;
	2	0	0	3	0.007	13.734	616.9;
	2	0	0	3	0.01	16.936	616.9;
	2	0	0	3	0.027	24.653	236.79;
	2	0	0	3	0.022	27.474	236.79;
	2	0	0	3	0.008	14.263	610.23;
	2	0	0	3	0.012	16.916	610.23;
	2	0	0	3	0.015	17.003	610.23;
	2	0	0	3	0.009	15.429	610.23;
	2	0	0	3	0.013	15.974	610.23;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.047	24.522	1004.74;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.079	30.027	1313.12;
	2	0	0	3	0.092	29.276	1313.12;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.007	14.763	604.5;
	2	0	0	3	0.022	17.437	979.95;
	2	0	0	3	0.022	15.021	979.95;
	2	0	0	3	0.01	13.48	601.6;
	2	0	0	3	0.009	13.83	601.6;
	2	0	0	3	0.012	14.826	601.6;
	2	0	0	3	0.069	24.515	1235.01;
	2	0	0	3	0.071	26.159	1235.01;
	2	0	0	3	0.075	28.677	1235.01;
	2	0	0	3	0.012	16.788	605.25;
	2	0	0	3	0.01	13.601	605.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.078	25.138	1363.41;
	2	0	0	3	0.1	33.58	1363.41;
	2	0	0	3	0.031	29.637	236.23;
	2	0	0	3	0.021	26.08	236.23;
	2	0	0	3	0.03	31.838	236.23;
	2	0	0	3	0.012	15.769	615;
	2	0	0	3	0	0	237.26;
	2	0	0	3	0.011	15.214	635.55;
	2	0	0	3	0.011	16.001	635.55;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	20.268	803.6;
	2	0	0	3	0.019	18.774	803.6;
	2	0	0	3	0.02	18.065	803.6;
	2	0	0	3	0.018	17.061	803.6;
	2	0	0	3	0.016	15.66	803.6;
	2	0	0	3	0.024	18.278	803.6;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	13.966	622.5;
	2	0	0	3	0.011	15.576	631.8;
	2	0	0	3	0.014	14.18	684;
	2	0	0	3	0.013	18.146	661.05;
	2	0	0	3	0.01	15.372	661.05;
	2	0	0	3	0.014	16.05	661.05;
	2	0	0	3	0.011	16.674	661.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.017	17.248	690;
	2	0	0	3	0.011	14.102	690;
	2	0	0	3	0.015	13.932	690;
	2	0	0	3	0.013	14.079	690;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	237.82;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.002	8	1044.75;
	2	0	0	3	0.074	25.022	1348.87;
	2	0	0	3	0.083	28.742	1348.87;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0.061	27.02	933.96;
	2	0	0	3	0.05	27.933	933.96;
	2	0	0	3	0.062	31.477	933.96;
	2	0	0	3	0.062	32.269	933.96;
	2	0	0	3	0.021	16.099	781.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.012	16.033	602.25;
	2	0	0	3	0.008	16.247	602.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.009	14.83	619.95;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.012	14.012	610.38;
	2	0	0	3	0.012	14.143	610.38;
	2	0	0	3	0.01	15.48	610.38;
	2	0	0	3	0.008	15.227	610.38;
	2	0	0	3	0.009	17.161	610.38;
	2	0	0	3	0.007	14.208	610.38;
	2	0	0	3	0	0	237.65;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.083	27.412	1337.01;
	2	0	0	3	0.09	29.288	1337.01;
	2	0	0	3	0.078	29.009	1337.01;
	2	0	0	3	0.076	28.29	1337.01;
	2	0	0	3	0.012	14.823	630.25;
	2	0	0	3	0.008	14.787	630.25;
	2	0	0	3	0.014	15.077	630.25;
	2	0	0	3	0.018	24.128	237.02;
	2	0	0	3	0.024	26.497	237.02;
	2	0	0	3	0.027	25.314	237.02;
	2	0	0	3	0.017	16.818	711;
	2	0	0	3	0.086	30.465	1448.64;
	2	0	0	3	0.099	31.612	1448.64;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	13.226	691.5;
	2	0	0	3	0.013	13.587	691.5;
	2	0	0	3	0.014	16.094	691.5;
	2	0	0	3	0.016	17.071	691.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	17.295	775.5;
	2	0	0	3	0.015	13.488	775.5;
	2	0	0	3	0.015	13.69	775.5;
	2	0	0	3	0.01	14.701	688.35;
	2	0	0	3	0.012	17.105	688.35;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	16.991	836.7;
	2	0	0	3	0.022	17.545	836.7;
	2	0	0	3	0.011	13.758	602;
	2	0	0	3	0.014	16.589	602;
	2	0	0	3	0.011	16.06	602;
	2	0	0	3	0.023	18.506	915;
	2	0	0	3	0.025	18.172	915;
	2	0	0	3	0.026	18.495	915;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.014	15.849	742.13;
	2	0	0	3	0.017	14.379	742.13;
	2	0	0	3	0.019	17.317	742.13;
	2	0	0	3	0.012	14.127	742.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.047	27.267	802.72;
	2	0	0	3	0.046	26.72	802.72;
	2	0	0	3	0.044	26.529	802.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0.013	16.12	727.5;
	2	0	0	3	0.038	27.438	339.4;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0.019	16.426	760.65;
	2	0	0	3	0.017	16.477	760.65;
	2	0	0	3	0.019	17.748	760.65;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.021	17.235	883.75;
	2	0	0	3	0.021	15.454	883.75;
	2	0	0	3	0.026	17.036	883.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.012	18.481	610.45;
	2	0	0	3	0.009	15.681	610.45;
	2	0	0	3	0.009	16.825	610.45;
	2	0	0	3	0.015	17.616	610.45;
	2	0	0	3	0.01	13.073	610.45;
	2	0	0	3	0.013	17.026	610.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.396	681.75;
	2	0	0	3	0.018	17.739	681.75;
	2	0	0	3	0.016	17.309	748.13;
	2	0	0	3	0.018	15.383	748.13;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0.017	13.145	784.5;
	2	0	0	3	0.054	29.031	891.95;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	14.881	715.5;
	2	0	0	3	0.015	16.829	715.5;
	2	0	0	3	0.032	31.797	236.61;
	2	0	0	3	0.037	31.976	236.61;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0.059	25.745	971.98;
	2	0	0	3	0.056	26.061	971.98;
	2	0	0	3	0.013	15.728	632.25;
	2	0	0	3	0.012	14.846	632.25;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.02	16.287	841.5;
	2	0	0	3	0.026	17.454	841.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.482	609.45;
	2	0	0	3	0.012	13.917	609.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.095	30.199	1335.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	30.614	236.13;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.029	28.617	236.3;
	2	0	0	3	0.021	28.79	236.3;
	2	0	0	3	0.033	29.461	237.35;
	2	0	0	3	0.023	28.571	237.35;
	2	0	0	3	0.023	26.495	237.35;
	2	0	0	3	0.028	25.881	237.35;
	2	0	0	3	0.024	26.82	237.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.851	622.8;
	2	0	0	3	0.007	13.963	606;
	2	0	0	3	0.013	14.629	660;
	2	0	0	3	0.009	15.509	627;
	2	0	0	3	0.011	16.363	627;
	2	0	0	3	0.016	15.36	660;
	2	0	0	3	0.01	15.956	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.16	605.58;
	2	0	0	3	0.007	13.404	605.58;
	2	0	0	3	0.007	14.527	605.58;
	2	0	0	3	0.008	15.375	605.58;
	2	0	0	3	0.013	14.774	605.58;
	2	0	0	3	0.048	25.248	833.92;
	2	0	0	3	0.048	25.822	833.92;
	2	0	0	3	0.06	30.071	833.92;
	2	0	0	3	0.101	33.04	1398.51;
	2	0	0	3	0.041	27.725	973;
	2	0	0	3	0.035	27.555	973;
	2	0	0	3	0.043	27.115	973;
	2	0	0	3	0.099	31.778	1342.85;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.018	23.767	609.6;
	2	0	0	3	0.02	24.146	609.6;
	2	0	0	3	0.019	22.589	609.6;
	2	0	0	3	0.016	24.664	630;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	24.472	749.88;
	2	0	0	3	0.029	27.68	749.88;
	2	0	0	3	0.022	25.424	749.88;
	2	0	0	3	0.028	26.502	749.88;
	2	0	0	3	0.025	26.212	749.88;
	2	0	0	3	0.033	26.336	749.88;
	2	0	0	3	0.033	24.649	804;
	2	0	0	3	0.081	27.878	1488.75;
	2	0	0	3	0.106	34.19	1488.75;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	26.982	629.25;
	2	0	0	3	0.015	28.454	629.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	26.686	777;
	2	0	0	3	0.034	27.233	777;
	2	0	0	3	0.109	36.762	1317.28;
	2	0	0	3	0.034	25.868	676.04;
	2	0	0	3	0.039	26.26	676.04;
	2	0	0	3	0.043	31.645	676.04;
	2	0	0	3	0.04	26.186	676.04;
	2	0	0	3	0.043	28.559	676.04;
	2	0	0	3	0.034	27.461	676.04;
	2	0	0	3	0.019	26.791	605.25;
	2	0	0	3	0.04	27.46	939.55;
	2	0	0	3	0.035	25.525	939.55;
	2	0	0	3	0.039	27.042	939.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.04	29.208	3084.99;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	24.562	738.75;
	2	0	0	3	0.025	24.697	738.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	23.796	605.1;
	2	0	0	3	0.018	25.39	605.1;
	2	0	0	3	0.018	25.308	605.1;
	2	0	0	3	0.015	23.494	605.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	24.974	633;
	2	0	0	3	0.016	23.689	633;
	2	0	0	3	0.021	25.837	633;
	2	0	0	3	0.028	25.644	780;
	2	0	0	3	0.036	27.925	957.4;
	2	0	0	3	0.042	26.642	957.4;
	2	0	0	3	0.034	25.612	957.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	26.445	667.29;
	2	0	0	3	0.019	27.171	667.29;
	2	0	0	3	0.017	25.824	667.29;
	2	0	0	3	0.021	26.787	667.29;
	2	0	0	3	0.021	23.298	667.29;
	2	0	0	3	0.036	27.008	832.2;
	2	0	0	3	0.105	36.584	1488.75;
	2	0	0	3	0.087	30.738	1488.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	24.611	713.15;
	2	0	0	3	0.022	25.312	713.15;
	2	0	0	3	0.029	25.735	713.15;
	2	0	0	3	0.026	25.176	721.35;
	2	0	0	3	0.021	24.352	721.35;
	2	0	0	3	0.026	23.659	721.35;
	2	0	0	3	0.018	23.911	721.35;
	2	0	0	3	0.029	24.951	770.4;
	2	0	0	3	0.031	25.641	770.4;
	2	0	0	3	0.045	29.522	944;
	2	0	0	3	0.036	28.641	944;
	2	0	0	3	0.035	25.053	944;
	2	0	0	3	0.041	26.308	944;
	2	0	0	3	0.037	30.003	944;
	2	0	0	3	0.037	25.883	944;
	2	0	0	3	0.034	27.074	879.3;
	2	0	0	3	0.044	27.439	912;
	2	0	0	3	0.035	26.307	912;
	2	0	0	3	0.032	25.523	912;
	2	0	0	3	0.02	24.324	615;
	2	0	0	3	0.032	25.324	1166.25;
	2	0	0	3	0.036	29.984	1166.25;
	2	0	0	3	0.027	27.32	770.45;
	2	0	0	3	0.026	26.319	770.45;
	2	0	0	3	0.033	25.464	770.45;
	2	0	0	3	0.012	22.498	606;
	2	0	0	3	0.017	25.345	606;
	2	0	0	3	0.018	24.358	606;
	2	0	0	3	0.034	27.38	924.75;
	2	0	0	3	0.034	26.356	924.75;
	2	0	0	3	0.042	25.868	924.75;
	2	0	0	3	0.038	26.868	874.84;
	2	0	0	3	0.035	29.108	874.84;
	2	0	0	3	0.036	28.783	874.84;
	2	0	0	3	0.012	24.439	607;
	2	0	0	3	0.014	25.582	607;
	2	0	0	3	0.019	23.947	607;
	2	0	0	3	0.022	25.352	601.05;
	2	0	0	3	0.015	25.178	601.05;
	2	0	0	3	0.021	27.846	601.05;
	2	0	0	3	0.012	23.015	601.05;
	2	0	0	3	0.089	29.925	1355.54;
	2	0	0	3	0.096	30.532	1355.54;
	2	0	0	3	0.102	33.967	1355.54;
	2	0	0	3	0.036	30.884	958.49;
	2	0	0	3	0.039	28.986	958.49;
	2	0	0	3	0	0	237.09;
	2	0	0	3	0.019	27.61	629.4;
	2	0	0	3	0.019	23.855	618;
	2	0	0	3	0.025	28.381	618;
	2	0	0	3	0.031	25.762	825.97;
	2	0	0	3	0.033	27.552	825.97;
	2	0	0	3	0.034	26.621	825.97;
	2	0	0	3	0.032	24.738	825.97;
	2	0	0	3	0.027	24.199	825.97;
	2	0	0	3	0.028	26.353	825.97;
	2	0	0	3	0.02	26.579	705;
	2	0	0	3	0.023	23.064	705;
	2	0	0	3	0.02	24.194	639.45;
	2	0	0	3	0.023	23.626	639.45;
	2	0	0	3	0.015	23.219	639.45;
	2	0	0	3	0.023	24.564	726.5;
	2	0	0	3	0.027	25.829	726.5;
	2	0	0	3	0.025	24.836	726.5;
	2	0	0	3	0.034	26.471	799.2;
	2	0	0	3	0.031	26.522	799.2;
	2	0	0	3	0.013	23.951	602.35;
	2	0	0	3	0.017	24.258	602.35;
	2	0	0	3	0.021	25.651	602.35;
	2	0	0	3	0.015	27.216	602.35;
	2	0	0	3	0.016	26.335	602.35;
	2	0	0	3	0.023	26.269	602.35;
	2	0	0	3	0.024	24.615	660;
	2	0	0	3	0.02	26.911	660;
	2	0	0	3	0	0	1390.38;
	2	0	0	3	0.017	24.481	607.05;
	2	0	0	3	0.013	26.315	607.05;
	2	0	0	3	0.018	26.622	607.05;
	2	0	0	3	0.013	24.536	607.05;
	2	0	0	3	0.016	24.359	607.05;
	2	0	0	3	0.02	25.436	603.75;
	2	0	0	3	0.015	27.564	621.45;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.027	28.445	633;
	2	0	0	3	0.015	26.484	633;
	2	0	0	3	0.02	25.926	605.7;
	2	0	0	3	0.017	24.639	605.7;
	2	0	0	3	0.016	25.541	657.6;
	2	0	0	3	0.02	23.859	657.6;
	2	0	0	3	0.026	26.65	787.5;
	2	0	0	3	0.021	23.319	753;
	2	0	0	3	0.024	25.946	753;
	2	0	0	3	0.022	25.266	753;
	2	0	0	3	0.034	28.13	3859;
	2	0	0	3	0.035	28.388	3859;
	2	0	0	3	0.041	32.863	3859;
	2	0	0	3	0.039	25.275	885;
	2	0	0	3	0.029	23.869	885;
	2	0	0	3	0.033	23.609	885;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	26.718	643.72;
	2	0	0	3	0.022	27.746	643.72;
	2	0	0	3	0.032	26.402	869.1;
	2	0	0	3	0.04	26.9	869.1;
	2	0	0	3	0.089	30.868	1345.66;
	2	0	0	3	0.019	24.092	657.6;
	2	0	0	3	0.018	23.719	631.05;
	2	0	0	3	0.043	32.25	1341.42;
	2	0	0	3	0.021	25.213	675.6;
	2	0	0	3	0.018	24.722	675.6;
	2	0	0	3	0.041	26.522	1341.42;
	2	0	0	3	0.038	28.083	1341.42;
	2	0	0	3	0.043	26.755	935.33;
	2	0	0	3	0.037	26.132	935.33;
	2	0	0	3	0.039	28.236	935.33;
	2	0	0	3	0.033	25.687	935.33;
	2	0	0	3	0.018	24.881	675.6;
	2	0	0	3	0.016	23.767	675.6;
	2	0	0	3	0.025	26.912	725.85;
	2	0	0	3	0.097	33.65	1398.86;
	2	0	0	3	0.101	33.148	1317.28;
	2	0	0	3	0.015	26.171	618.75;
	2	0	0	3	0.016	25.589	618.75;
	2	0	0	3	0.031	27.403	747.38;
	2	0	0	3	0.026	24.448	747.38;
	2	0	0	3	0.029	24.709	747.38;
	2	0	0	3	0.023	26.764	747.38;
	2	0	0	3	0.025	25.589	747.38;
	2	0	0	3	0.03	27.055	747.38;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.036	26.074	880.05;
	2	0	0	3	0.044	28.142	880.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.017	26.119	637.5;
	2	0	0	3	0.022	25.211	612.6;
	2	0	0	3	0.018	24.921	612.6;
	2	0	0	3	0.016	23.321	604.5;
	2	0	0	3	0.019	27.637	604.5;
	2	0	0	3	0.014	24.868	604.5;
	2	0	0	3	0.012	23.253	609;
	2	0	0	3	0.025	27.299	628.5;
	2	0	0	3	0	0	237.6;
	2	0	0	3	0.038	26.494	918.95;
	2	0	0	3	0.034	26.593	918.95;
	2	0	0	3	0.037	24.965	918.95;
	2	0	0	3	0.022	25.806	652.13;
	2	0	0	3	0.015	23.128	652.13;
	2	0	0	3	0.016	23.909	652.13;
	2	0	0	3	0.016	22.729	652.13;
	2	0	0	3	0.02	25.136	652.13;
	2	0	0	3	0.021	25.002	652.13;
	2	0	0	3	0.02	25.893	611.25;
	2	0	0	3	0.021	24.139	633.75;
	2	0	0	3	0.015	23.888	633.75;
	2	0	0	3	0.039	29.438	1180.1;
	2	0	0	3	0.036	28.155	1180.1;
	2	0	0	3	0.041	28.636	1180.1;
	2	0	0	3	0.038	29.653	1180.1;
	2	0	0	3	0.037	30.085	1180.1;
	2	0	0	3	0.02	24.486	610.8;
	2	0	0	3	0.016	26.125	657.67;
	2	0	0	3	0.016	22.969	657.67;
	2	0	0	3	0.014	26.136	603.35;
	2	0	0	3	0.012	26.023	603.35;
	2	0	0	3	0.014	23.816	603.35;
	2	0	0	3	0.021	23.779	627.26;
	2	0	0	3	0.02	23.056	627.26;
	2	0	0	3	0.022	25.503	627.26;
	2	0	0	3	0.015	25.885	627.26;
	2	0	0	3	0	0	498.94;
	2	0	0	3	0	0	498.94;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0.024	27.24	756;
	2	0	0	3	0.027	25.804	756;
	2	0	0	3	0.024	25.743	756;
	2	0	0	3	0.033	25.913	756;
	2	0	0	3	0.019	24.476	622.3;
	2	0	0	3	0.017	25.544	622.3;
	2	0	0	3	0.02	25.662	622.3;
	2	0	0	3	0.039	28.556	876.84;
	2	0	0	3	0.037	29.031	876.84;
	2	0	0	3	0.037	26.458	876.84;
	2	0	0	3	0.032	25.149	876.84;
	2	0	0	3	0.039	24.893	876.84;
	2	0	0	3	0.016	18.344	622.2;
	2	0	0	3	0.012	14.706	607.5;
	2	0	0	3	0.011	17.363	607.5;
	2	0	0	3	0.013	16.009	607.5;
	2	0	0	3	0.013	16.919	607.5;
	2	0	0	3	0.017	16.807	657;
	2	0	0	3	0.013	15.252	727.5;
	2	0	0	3	0.015	15.142	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.811	797.85;
	2	0	0	3	0.018	17.57	797.85;
	2	0	0	3	0.02	16.291	797.85;
	2	0	0	3	0.02	18.859	797.85;
	2	0	0	3	0.058	20.071	1399.01;
	2	0	0	3	0.018	18.828	657.9;
	2	0	0	3	0.014	15.705	657.9;
	2	0	0	3	0.014	14.881	657.6;
	2	0	0	3	0.013	13.932	729.75;
	2	0	0	3	0.011	14.216	729.75;
	2	0	0	3	0.091	29.554	1317.28;
	2	0	0	3	0.087	29.146	1317.28;
	2	0	0	3	0.076	25.424	1317.28;
	2	0	0	3	0.017	16.256	787.88;
	2	0	0	3	0.018	14.439	787.88;
	2	0	0	3	0.018	14.277	787.88;
	2	0	0	3	0.015	14.699	787.88;
	2	0	0	3	0.01	14.765	642.81;
	2	0	0	3	0.01	16.726	642.81;
	2	0	0	3	0.015	16.289	642.81;
	2	0	0	3	0.012	16.073	642.81;
	2	0	0	3	0.01	14.055	642.81;
	2	0	0	3	0.012	13.923	652.8;
	2	0	0	3	0.014	16.564	652.8;
	2	0	0	3	0.075	28.296	1435.21;
	2	0	0	3	0.077	28.705	1435.21;
	2	0	0	3	0.081	28.243	1435.21;
	2	0	0	3	0.02	16.752	766.86;
	2	0	0	3	0.019	14.891	766.86;
	2	0	0	3	0.028	18.242	766.86;
	2	0	0	3	0.026	18.98	766.86;
	2	0	0	3	0.022	16.376	766.86;
	2	0	0	3	0.025	17.571	1041;
	2	0	0	3	0.023	16.96	1041;
	2	0	0	3	0.023	18.644	1041;
	2	0	0	3	0.015	13.922	672.08;
	2	0	0	3	0.015	15.645	672.08;
	2	0	0	3	0.013	14.497	628.2;
	2	0	0	3	0.014	16.954	674.03;
	2	0	0	3	0.017	17.191	674.03;
	2	0	0	3	0.014	15.541	660;
	2	0	0	3	0.016	17.03	653.25;
	2	0	0	3	0.009	14.159	653.25;
	2	0	0	3	0.011	15.954	653.25;
	2	0	0	3	0.023	16.199	852.5;
	2	0	0	3	0.024	17.763	852.5;
	2	0	0	3	0.02	16.455	852.5;
	2	0	0	3	0.02	14.837	833.85;
	2	0	0	3	0.018	15.565	833.85;
	2	0	0	3	0.027	19.696	833.85;
	2	0	0	3	0.022	14.823	958.4;
	2	0	0	3	0.024	17.532	958.4;
	2	0	0	3	0.027	17.208	958.4;
	2	0	0	3	0.023	16.879	958.4;
	2	0	0	3	0.027	16.771	958.4;
	2	0	0	3	0.022	18.048	958.4;
	2	0	0	3	0.024	17.958	885;
	2	0	0	3	0.027	17.476	885;
	2	0	0	3	0.021	16.121	885;
	2	0	0	3	0.014	17.426	664.5;
	2	0	0	3	0.014	17.099	664.5;
	2	0	0	3	0.015	16.117	664.5;
	2	0	0	3	0.013	15.279	664.5;
	2	0	0	3	0.011	14.019	664.5;
	2	0	0	3	0.015	18.552	664.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.335	617.25;
	2	0	0	3	0.008	15.721	617.25;
	2	0	0	3	0.01	16.065	635.1;
	2	0	0	3	0.016	16.388	782.92;
	2	0	0	3	0.02	16.41	782.92;
	2	0	0	3	0.011	13.733	601.5;
	2	0	0	3	0.007	12.759	601.5;
	2	0	0	3	0.011	14.571	601.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.826	642;
	2	0	0	3	0.009	13.08	642;
	2	0	0	3	0.012	14.549	642;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.219	762.9;
	2	0	0	3	0.02	18.257	762.9;
	2	0	0	3	0.019	14.896	762.9;
	2	0	0	3	0.018	16.7	762.9;
	2	0	0	3	0.09	29.255	1322.25;
	2	0	0	3	0.092	30.476	1322.25;
	2	0	0	3	0.015	15.625	641.85;
	2	0	0	3	0.011	13.269	641.85;
	2	0	0	3	0.013	18.938	641.85;
	2	0	0	3	0.009	14.18	641.85;
	2	0	0	3	0.013	14.748	641.85;
	2	0	0	3	0.01	15.045	641.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	17.077	631.5;
	2	0	0	3	0.012	17.842	673.2;
	2	0	0	3	0.014	15.508	673.2;
	2	0	0	3	0.016	17.573	630.38;
	2	0	0	3	0.012	15.254	630.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.95	860.5;
	2	0	0	3	0.021	16.804	860.5;
	2	0	0	3	0.027	17.833	860.5;
	2	0	0	3	0.018	14.739	855;
	2	0	0	3	0.028	19.62	855;
	2	0	0	3	0.022	15.137	855;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	26.246	613.95;
	2	0	0	3	0.019	28.341	613.95;
	2	0	0	3	0.022	24.755	613.95;
	2	0	0	3	0.017	23.436	613.95;
	2	0	0	3	0.016	23.704	613.95;
	2	0	0	3	0.024	24.625	673.8;
	2	0	0	3	0.019	25.61	673.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.038	26.239	929.2;
	2	0	0	3	0.038	26.661	929.2;
	2	0	0	3	0.03	24.427	929.2;
	2	0	0	3	0.03	27.256	799.05;
	2	0	0	3	0.033	26.047	799.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	27.027	790.35;
	2	0	0	3	0.037	27.183	790.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	28.716	770.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.037	674;
	2	0	0	3	0.013	14.323	674;
	2	0	0	3	0.013	13.673	674;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	18.098	606.3;
	2	0	0	3	0.014	16.149	606.3;
	2	0	0	3	0.022	18.199	834.25;
	2	0	0	3	0.019	14.684	834.25;
	2	0	0	3	0.023	16.295	834.25;
	2	0	0	3	0.012	15.489	606.3;
	2	0	0	3	0.007	14.99	606.3;
	2	0	0	3	0.019	25.653	237.01;
	2	0	0	3	0.017	23.714	237.01;
	2	0	0	3	0.034	30.89	237.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	18.999	867.4;
	2	0	0	3	0.028	18.281	867.4;
	2	0	0	3	0.022	17.266	867.4;
	2	0	0	3	0.02	15.847	867.4;
	2	0	0	3	0.025	18.497	867.4;
	2	0	0	3	0.023	15.871	867.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	14.533	841.5;
	2	0	0	3	0.02	16.991	841.5;
	2	0	0	3	0.02	17.083	841.5;
	2	0	0	3	0.008	15.901	604;
	2	0	0	3	0.009	15.101	604;
	2	0	0	3	0.013	16.305	617.03;
	2	0	0	3	0.016	17.893	617.03;
	2	0	0	3	0.014	17.328	604;
	2	0	0	3	0.02	14.661	863.5;
	2	0	0	3	0.025	17.495	863.5;
	2	0	0	3	0.018	15.004	863.5;
	2	0	0	3	0.019	18.178	757.65;
	2	0	0	3	0.019	15.45	757.65;
	2	0	0	3	0.016	14.897	757.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.602	3321.26;
	2	0	0	3	0.022	15.846	3321.26;
	2	0	0	3	0.023	18.949	3321.26;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	18.515	1789.54;
	2	0	0	3	0.02	15.396	1789.54;
	2	0	0	3	0.013	13.261	672;
	2	0	0	3	0.012	16.934	602.73;
	2	0	0	3	0.022	19.078	726.75;
	2	0	0	3	0.015	14.239	726.75;
	2	0	0	3	0.019	17.569	726.75;
	2	0	0	3	0.013	16.911	726.75;
	2	0	0	3	0.009	16.636	602.73;
	2	0	0	3	0.008	15.811	602.73;
	2	0	0	3	0.009	15.453	602.73;
	2	0	0	3	0.014	16.352	602.73;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.507	667.5;
	2	0	0	3	0.014	16.942	667.5;
	2	0	0	3	0.014	17.706	667.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.486	1324.3;
	2	0	0	3	0.08	25.832	1324.3;
	2	0	0	3	0.089	29.229	1324.3;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.069	23.908	1261.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.605	799.13;
	2	0	0	3	0.018	15.12	799.13;
	2	0	0	3	0.02	17.537	799.13;
	2	0	0	3	0.017	16.089	799.13;
	2	0	0	3	0.009	19.49	602.51;
	2	0	0	3	0.012	17.218	602.51;
	2	0	0	3	0.015	14.361	729.75;
	2	0	0	3	0.018	15.486	729.75;
	2	0	0	3	0.012	14.939	602.51;
	2	0	0	3	0.009	17.199	602.51;
	2	0	0	3	0.02	12.814	903.5;
	2	0	0	3	0.021	15.312	903.5;
	2	0	0	3	0.029	18.071	903.5;
	2	0	0	3	0.027	18.055	903.5;
	2	0	0	3	0.024	17.35	903.5;
	2	0	0	3	0.023	17.802	903.5;
	2	0	0	3	0.013	13.281	691.8;
	2	0	0	3	0.014	14.423	691.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	27.784	1274.67;
	2	0	0	3	0.082	27.022	1274.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.488	655.35;
	2	0	0	3	0.014	15.695	655.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	18.144	679.5;
	2	0	0	3	0.016	17.429	679.5;
	2	0	0	3	0.013	18.224	679.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	15.888	752.5;
	2	0	0	3	0.02	16.057	752.5;
	2	0	0	3	0.016	14.319	752.5;
	2	0	0	3	0.012	16.338	604.2;
	2	0	0	3	0.007	13.758	604.2;
	2	0	0	3	0.012	15.398	604.2;
	2	0	0	3	0.01	16.656	601.95;
	2	0	0	3	0.007	14.377	601.95;
	2	0	0	3	0.01	17.166	601.95;
	2	0	0	3	0.019	17.329	855;
	2	0	0	3	0.026	17.941	855;
	2	0	0	3	0	0	0;
	2	0	0	3	0.064	23.869	1322.8;
	2	0	0	3	0.086	30.182	1322.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	14.925	745;
	2	0	0	3	0.021	18.543	745;
	2	0	0	3	0.015	15.011	745;
	2	0	0	3	0.015	18.346	729.75;
	2	0	0	3	0.015	15.368	729.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.088	32.576	1321.8;
	2	0	0	3	0.075	26.729	1321.8;
	2	0	0	3	0.021	15.651	1789.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.888	634.5;
	2	0	0	3	0.026	18.072	942.5;
	2	0	0	3	0.023	16.696	942.5;
	2	0	0	3	0.02	16.154	942.5;
	2	0	0	3	0.026	16.042	942.5;
	2	0	0	3	0.022	16.973	942.5;
	2	0	0	3	0.031	19.75	942.5;
	2	0	0	3	0.012	16.018	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	16.283	958.4;
	2	0	0	3	0.021	16.906	958.4;
	2	0	0	3	0.021	15.672	958.4;
	2	0	0	3	0.025	16.21	958.4;
	2	0	0	3	0.02	16.725	958.4;
	2	0	0	3	0.022	15.979	958.4;
	2	0	0	3	0.02	15.786	825.97;
	2	0	0	3	0.025	17.576	825.97;
	2	0	0	3	0.019	16.645	825.97;
	2	0	0	3	0.019	14.762	825.97;
	2	0	0	3	0.017	14.224	825.97;
	2	0	0	3	0.02	16.378	825.97;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	13.117	667.5;
	2	0	0	3	0.013	15.531	667.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.474	642.3;
	2	0	0	3	0.013	15.792	642.3;
	2	0	0	3	0.009	15.659	642.3;
	2	0	0	3	0.022	17.129	1013;
	2	0	0	3	0.027	17.721	1013;
	2	0	0	3	0.022	15.967	1013;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.44	661.5;
	2	0	0	3	0.012	13.742	661.5;
	2	0	0	3	0.044	28.193	803.5;
	2	0	0	3	0.046	30.24	803.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	25.785	602.07;
	2	0	0	3	0.018	25.53	602.07;
	2	0	0	3	0.017	22.037	602.07;
	2	0	0	3	0.017	26.936	602.07;
	2	0	0	3	0.013	23.661	602.07;
	2	0	0	3	0.018	26.05	602.55;
	2	0	0	3	0.013	24.529	602.55;
	2	0	0	3	0.018	24.657	602.55;
	2	0	0	3	0.018	25.651	602.55;
	2	0	0	3	0.02	24.265	602.55;
	2	0	0	3	0.017	24.233	601.72;
	2	0	0	3	0.02	23.14	601.72;
	2	0	0	3	0.018	27.295	601.72;
	2	0	0	3	0.014	25.389	601.72;
	2	0	0	3	0.014	23.096	601.72;
	2	0	0	3	0.015	25.212	601.72;
	2	0	0	3	0.016	24.815	639.75;
	2	0	0	3	0.023	25.178	690;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.021	25.504	604.65;
	2	0	0	3	0.02	25.736	604.65;
	2	0	0	3	0.013	25.308	616.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	26.031	604.5;
	2	0	0	3	0.015	24.363	604.5;
	2	0	0	3	0.022	25.895	604.5;
	2	0	0	3	0.014	26.906	604.5;
	2	0	0	3	0.018	22.83	604.5;
	2	0	0	3	0.013	26.664	604.5;
	2	0	0	3	0.018	25.468	603;
	2	0	0	3	0.016	24.811	603;
	2	0	0	3	0.018	24.937	603;
	2	0	0	3	0.013	26.536	603;
	2	0	0	3	0.019	24.502	603;
	2	0	0	3	0.021	28.67	603;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.011	25.49	603;
	2	0	0	3	0.024	25.757	665.55;
	2	0	0	3	0.02	24.532	602.78;
	2	0	0	3	0.017	26.374	602.78;
	2	0	0	3	0.013	23.766	602.78;
	2	0	0	3	0.018	23.193	602.78;
	2	0	0	3	0.02	24.669	602.78;
	2	0	0	3	0.015	23.448	602.78;
	2	0	0	3	0.015	23.432	611.25;
	2	0	0	3	0.015	25.607	611.25;
	2	0	0	3	0.012	21.874	607.76;
	2	0	0	3	0.02	27.984	607.76;
	2	0	0	3	0.02	28.285	607.76;
	2	0	0	3	0.017	26.116	607.76;
	2	0	0	3	0.026	25.546	741;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.017	26.167	624;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.023	25.089	672.71;
	2	0	0	3	0.025	24.163	672.71;
	2	0	0	3	0.024	25.34	672.71;
	2	0	0	3	0.015	22.315	672.71;
	2	0	0	3	0.022	26.406	630;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.014	23.067	626.85;
	2	0	0	3	0.011	24.75	601.2;
	2	0	0	3	0.013	24.478	604.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.018	22.69	601.8;
	2	0	0	3	0.021	26.917	601.8;
	2	0	0	3	0.014	26.38	601.8;
	2	0	0	3	0.012	23.321	601.8;
	2	0	0	3	0.014	25.011	601.8;
	2	0	0	3	0.014	24.758	600.85;
	2	0	0	3	0.019	25.808	600.85;
	2	0	0	3	0.014	25.838	600.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.017	25.723	602.66;
	2	0	0	3	0.015	24.932	602.66;
	2	0	0	3	0.012	23.682	602.66;
	2	0	0	3	0.022	25.294	602.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	26.114	613.8;
	2	0	0	3	0.02	26.645	613.8;
	2	0	0	3	0.018	28.225	613.8;
	2	0	0	3	0.016	25.753	602.29;
	2	0	0	3	0.018	26.883	602.29;
	2	0	0	3	0.017	24.627	602.29;
	2	0	0	3	0.012	25.788	602.29;
	2	0	0	3	0.019	23.046	601.13;
	2	0	0	3	0.021	26.604	601.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	23.163	675;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	27.585	617.25;
	2	0	0	3	0.021	25.494	727.5;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.087	32.681	1398.51;
	2	0	0	3	0.083	27.67	1398.51;
	2	0	0	3	0.095	32.971	1398.51;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.013	26.041	606;
	2	0	0	3	0.014	23.825	606;
	2	0	0	3	0.023	26.209	612;
	2	0	0	3	0.018	23.751	612;
	2	0	0	3	0	0	237.9;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.019	24.161	602.65;
	2	0	0	3	0.021	26.038	602.65;
	2	0	0	3	0.019	27.367	602.65;
	2	0	0	3	0.014	26.961	602.65;
	2	0	0	3	0.011	22.869	602.65;
	2	0	0	3	0.018	26.789	602.65;
	2	0	0	3	0.023	27.27	658.35;
	2	0	0	3	0.018	24.079	607.2;
	2	0	0	3	0.023	26.143	607.2;
	2	0	0	3	0.02	26.174	607.2;
	2	0	0	3	0.017	24.22	607.2;
	2	0	0	3	0.027	25.215	722.4;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.015	24.649	602.3;
	2	0	0	3	0.019	25.547	602.3;
	2	0	0	3	0.018	23.386	602.3;
	2	0	0	3	0.018	28.004	603.53;
	2	0	0	3	0.021	25.06	603.53;
	2	0	0	3	0.017	23.439	603.53;
	2	0	0	3	0.016	25.412	603.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0.045	29.594	515.16;
	2	0	0	3	0.045	33.513	515.16;
	2	0	0	3	0.08	32.056	1209.96;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.017	23.288	604.05;
	2	0	0	3	0.021	25.536	604.05;
	2	0	0	3	0.02	24.946	604.05;
	2	0	0	3	0.018	26.434	604.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	26.553	601.13;
	2	0	0	3	0.019	25.64	601.13;
	2	0	0	3	0.021	25.004	601.13;
	2	0	0	3	0.016	24.014	601.13;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1084.63;
	2	0	0	3	0.029	25.467	782.55;
	2	0	0	3	0.031	27.877	782.55;
	2	0	0	3	0.038	30.904	782.55;
	2	0	0	3	0.024	25.518	782.55;
	2	0	0	3	0.033	26.269	782.55;
	2	0	0	3	0.025	26.026	782.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	25.199	787.55;
	2	0	0	3	0.027	25.241	787.55;
	2	0	0	3	0.028	26.12	787.55;
	2	0	0	3	0.022	29.583	679.2;
	2	0	0	3	0.017	24.889	679.2;
	2	0	0	3	0.026	25.595	679.2;
	2	0	0	3	0.021	26.836	606.5;
	2	0	0	3	0.012	26.02	606.5;
	2	0	0	3	0.012	24.673	606.5;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.019	24.702	706.5;
	2	0	0	3	0.019	26.472	706.5;
	2	0	0	3	0.019	24.685	706.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.06	33.629	835.48;
	2	0	0	3	0.056	32.772	835.48;
	2	0	0	3	0.047	30.07	835.48;
	2	0	0	3	0.026	26.38	736.95;
	2	0	0	3	0.028	26.555	736.95;
	2	0	0	3	0.028	24.019	736.95;
	2	0	0	3	0.028	25.062	736.95;
	2	0	0	3	0.02	26.344	604.78;
	2	0	0	3	0.017	24.738	604.78;
	2	0	0	3	0.012	23.866	604.78;
	2	0	0	3	0.016	25.438	604.78;
	2	0	0	3	0.016	24.792	604.78;
	2	0	0	3	0.015	23.995	604.78;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.066	34.291	1004.74;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0.021	23.804	601.5;
	2	0	0	3	0.016	25.698	601.5;
	2	0	0	3	0.011	24.868	601.5;
	2	0	0	3	0.016	27.422	601.5;
	2	0	0	3	0.043	30.296	539.16;
	2	0	0	3	0.046	31.401	539.16;
	2	0	0	3	0.021	25.424	644.03;
	2	0	0	3	0.02	25.677	644.03;
	2	0	0	3	0.022	23.055	682.85;
	2	0	0	3	0.027	24.833	682.85;
	2	0	0	3	0.023	27.417	682.85;
	2	0	0	3	0.033	26.652	858;
	2	0	0	3	0.018	23.992	618.9;
	2	0	0	3	0.022	25.274	618.9;
	2	0	0	3	0.021	28.078	618.9;
	2	0	0	3	0.013	24.866	618.9;
	2	0	0	3	0.014	24.968	618.9;
	2	0	0	3	0.014	23.563	618.9;
	2	0	0	3	0.023	25.773	746.85;
	2	0	0	3	0.018	25.839	605.35;
	2	0	0	3	0.02	25.749	605.35;
	2	0	0	3	0.02	24.442	605.35;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.017	24.026	622.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.029	24.266	771;
	2	0	0	3	0.034	27.31	771;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.015	25.358	611.4;
	2	0	0	3	0.023	26.664	611.4;
	2	0	0	3	0.016	23.666	611.4;
	2	0	0	3	0.017	23.287	603;
	2	0	0	3	0.012	22.538	603;
	2	0	0	3	0.088	32.324	1433.1;
	2	0	0	3	0.085	30.861	1433.1;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.018	24.664	630;
	2	0	0	3	0.027	25.159	735;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.023	27.093	605.55;
	2	0	0	3	0.016	29.097	605.55;
	2	0	0	3	0.021	25.589	605.55;
	2	0	0	3	0.025	26.684	630;
	2	0	0	3	0.019	23.608	601.8;
	2	0	0	3	0.023	26.22	630;
	2	0	0	3	0.022	24.232	630;
	2	0	0	3	0.021	24.527	630;
	2	0	0	3	0.02	27.524	630;
	2	0	0	3	0.014	24.378	630;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.033	26.883	773.4;
	2	0	0	3	0.016	26.66	606.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	24.394	675;
	2	0	0	3	0.032	24.656	823.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	24.435	629.4;
	2	0	0	3	0.02	25.158	629.4;
	2	0	0	3	0.029	25.738	707.7;
	2	0	0	3	0.026	23.097	707.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	25.591	605.47;
	2	0	0	3	0.021	24.445	605.47;
	2	0	0	3	0.016	25.945	605.47;
	2	0	0	3	0.013	26.947	605.47;
	2	0	0	3	0.013	25.295	605.47;
	2	0	0	3	0.022	25.351	605.47;
	2	0	0	3	0.02	25.337	607.5;
	2	0	0	3	0.015	24.583	607.5;
	2	0	0	3	0.012	25.779	606.6;
	2	0	0	3	0.02	27.893	621;
	2	0	0	3	0.044	29.613	994.5;
	2	0	0	3	0.04	25.768	994.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.006	12.817	602.81;
	2	0	0	3	0.014	17.383	602.81;
	2	0	0	3	0.008	15.26	602.81;
	2	0	0	3	0.01	14.676	602.81;
	2	0	0	3	0.038	25.41	504.01;
	2	0	0	3	0.04	33.993	504.01;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	18.136	606.53;
	2	0	0	3	0.013	17.221	606.53;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.021	15.728	858.75;
	2	0	0	3	0.027	17.803	858.75;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.676	640.5;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.021	27.421	237.16;
	2	0	0	3	0.033	28.133	237.16;
	2	0	0	3	0.032	27.987	237.16;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.008	16.684	600.9;
	2	0	0	3	0.012	15.748	600.9;
	2	0	0	3	0.01	16.399	601.28;
	2	0	0	3	0.005	11.881	601.28;
	2	0	0	3	0.014	18.432	601.28;
	2	0	0	3	0.013	16.287	601.28;
	2	0	0	3	0.01	16.286	601.35;
	2	0	0	3	0.008	14.242	602.78;
	2	0	0	3	0.008	15.984	602.78;
	2	0	0	3	0.013	14.786	602.78;
	2	0	0	3	0.007	16.42	602.78;
	2	0	0	3	0.016	16.52	723.55;
	2	0	0	3	0.016	16.12	723.55;
	2	0	0	3	0.018	15.421	723.55;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	237.73;
	2	0	0	3	0	0	237.73;
	2	0	0	3	0.015	16.773	671.4;
	2	0	0	3	0.011	16.142	671.4;
	2	0	0	3	0.015	15.594	671.4;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.011	14.257	601.84;
	2	0	0	3	0.012	15.809	601.84;
	2	0	0	3	0.013	16.509	601.84;
	2	0	0	3	0.008	16.918	601.84;
	2	0	0	3	0.009	16.571	601.54;
	2	0	0	3	0.009	18.733	601.54;
	2	0	0	3	0.009	14.459	601.54;
	2	0	0	3	0.006	13.895	601.54;
	2	0	0	3	0.01	17.048	601.13;
	2	0	0	3	0.012	15.608	601.13;
	2	0	0	3	0.009	16.766	603.19;
	2	0	0	3	0.006	13.131	603.19;
	2	0	0	3	0.015	18.063	603.19;
	2	0	0	3	0.013	16.361	603.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.704	604.67;
	2	0	0	3	0.008	14.215	604.67;
	2	0	0	3	0.01	15.448	604.67;
	2	0	0	3	0.007	14.532	604.67;
	2	0	0	3	0.008	13.225	604.67;
	2	0	0	3	0.011	16.402	604.67;
	2	0	0	3	0.017	16.979	731.6;
	2	0	0	3	0.02	18.31	731.6;
	2	0	0	3	0.015	14.5	731.6;
	2	0	0	3	0.015	15.912	649;
	2	0	0	3	0.012	15.884	649;
	2	0	0	3	0.012	16.383	649;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.007	14.997	601.46;
	2	0	0	3	0.007	13.442	601.46;
	2	0	0	3	0.01	14.989	601.46;
	2	0	0	3	0.011	15.556	601.46;
	2	0	0	3	0.011	14.715	606.75;
	2	0	0	3	0.012	15.871	606.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	20.306	605.13;
	2	0	0	3	0.014	17.695	605.13;
	2	0	0	3	0.013	16.524	605.13;
	2	0	0	3	0.007	15.591	605.13;
	2	0	0	3	0.01	14.712	605.13;
	2	0	0	3	0.008	15.954	605.13;
	2	0	0	3	0.015	18.365	601.7;
	2	0	0	3	0.013	16.483	601.7;
	2	0	0	3	0.009	16.41	601.7;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.021	30.736	236.13;
	2	0	0	3	0.077	28.693	1379.1;
	2	0	0	3	0.072	26.797	1379.1;
	2	0	0	3	0.018	17.7	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.946	602.4;
	2	0	0	3	0.009	16.263	602.4;
	2	0	0	3	0.009	15.148	602.4;
	2	0	0	3	0.01	15.223	606.15;
	2	0	0	3	0.01	17.139	606.15;
	2	0	0	3	0.009	17.094	606.15;
	2	0	0	3	0.012	16.572	606.15;
	2	0	0	3	0.013	16.654	606.15;
	2	0	0	3	0.01	16.054	606.15;
	2	0	0	3	0.011	17.954	604.11;
	2	0	0	3	0.01	14.944	604.11;
	2	0	0	3	0.01	17.86	604.11;
	2	0	0	3	0.014	18.945	604.11;
	2	0	0	3	0.01	12.505	604.11;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.073	23.677	1385.87;
	2	0	0	3	0.079	28.15	1385.87;
	2	0	0	3	0.01	18.363	609.5;
	2	0	0	3	0.011	15.865	609.5;
	2	0	0	3	0.011	15.987	609.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.194	685.05;
	2	0	0	3	0.007	15.171	602.4;
	2	0	0	3	0.013	17.459	602.4;
	2	0	0	3	0.013	15.76	602.4;
	2	0	0	3	0.009	14.727	602.4;
	2	0	0	3	0.011	14.542	602.4;
	2	0	0	3	0.012	15.316	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	14.729	763.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.041	26.245	473.25;
	2	0	0	3	0.026	29	237.9;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	17.278	603;
	2	0	0	3	0.009	16.747	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.008	14.364	609;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.051	35.167	602.63;
	2	0	0	3	0.038	25.803	602.63;
	2	0	0	3	0.039	25.657	602.63;
	2	0	0	3	0.041	29.371	602.63;
	2	0	0	3	0.035	28.308	602.63;
	2	0	0	3	0.015	14.339	690.75;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.011	14.257	601.17;
	2	0	0	3	0.008	15.253	601.17;
	2	0	0	3	0.007	15.408	601.17;
	2	0	0	3	0.011	15.226	601.17;
	2	0	0	3	0.013	17.217	601.17;
	2	0	0	3	0.009	12.113	601.17;
	2	0	0	3	0.018	28.759	236.21;
	2	0	0	3	0.014	15.331	700.26;
	2	0	0	3	0.012	16.22	700.26;
	2	0	0	3	0.02	18.874	700.26;
	2	0	0	3	0.016	17.513	700.26;
	2	0	0	3	0.012	16.186	700.26;
	2	0	0	3	0.016	15.822	674.6;
	2	0	0	3	0.012	14.22	674.6;
	2	0	0	3	0.011	14.758	674.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.017	15.114	843;
	2	0	0	3	0.022	15.049	843;
	2	0	0	3	0.01	14.249	643.42;
	2	0	0	3	0.012	15.112	643.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	16.108	723.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	23.947	1266.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.368	741.38;
	2	0	0	3	0.018	18.435	741.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	28.749	237.53;
	2	0	0	3	0.03	27.955	237.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	23.338	1255.57;
	2	0	0	3	0.076	25.774	1255.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	27.02	448.91;
	2	0	0	3	0.017	25.234	236.35;
	2	0	0	3	0.016	16.876	690.75;
	2	0	0	3	0.013	15.062	690.75;
	2	0	0	3	0.018	18.588	690.75;
	2	0	0	3	0.012	17.76	690.75;
	2	0	0	3	0.019	16.636	732;
	2	0	0	3	0.074	26.565	1161.52;
	2	0	0	3	0.083	30.174	1161.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.055	27.928	839.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	27.992	1221.52;
	2	0	0	3	0.078	27.999	1221.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.072	23.474	1340.75;
	2	0	0	3	0.073	26.482	1340.75;
	2	0	0	3	0.074	24.225	1263.14;
	2	0	0	3	0.033	30.991	236.8;
	2	0	0	3	0.036	34.158	237.23;
	2	0	0	3	0.034	27.918	736.5;
	2	0	0	3	0.016	26.281	634.95;
	2	0	0	3	0.02	26.925	662.78;
	2	0	0	3	0.017	26.604	662.78;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	32.447	236.05;
	2	0	0	3	0.031	30.784	236.05;
	2	0	0	3	0.04	31.229	237.33;
	2	0	0	3	0.089	29.115	1322.3;
	2	0	0	3	0.089	28.541	1322.3;
	2	0	0	3	0.109	34.962	1322.3;
	2	0	0	3	0.113	36.163	1322.3;
];

%% generator unit type (see GENTYPES)
mpc.gentype = {
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
};

%% generator fuel type (see GENFUELS)
mpc.genfuel = {
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'wind';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'wind';
	'hydro';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'wind';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'wind';
	'solar';
	'solar';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'coal';
	'ng';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'wind';
	'solar';
	'solar';
	'solar';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'solar';
	'solar';
	'dfo';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'nuclear';
	'wind';
	'wind';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'wind';
	'wind';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'coal';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'solar';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'nuclear';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'nuclear';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'ng';
	'ng';
	'wind';
	'hydro';
	'coal';
	'coal';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'wind';
	'wind';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'ng';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'nuclear';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'ng';
	'ng';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'coal';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'wind';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'nuclear';
	'nuclear';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'hydro';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'wind';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'wind';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'wind';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'wind';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'wind';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'wind';
	'solar';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'nuclear';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'nuclear';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'coal';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'nuclear';
	'nuclear';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'nuclear';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'coal';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'coal';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'solar';
	'solar';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'solar';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'hydro';
	'coal';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'nuclear';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'nuclear';
	'nuclear';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'dfo';
	'dfo';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'solar';
	'coal';
	'coal';
	'coal';
	'solar';
	'solar';
	'coal';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'nuclear';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'solar';
	'coal';
	'coal';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'ng';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'wind';
	'dfo';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'ng';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'solar';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'solar';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'coal';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'solar';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'nuclear';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'dfo';
	'coal';
	'coal';
	'wind';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'coal';
	'coal';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'coal';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'nuclear';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'ng';
	'ng';
	'wind';
	'coal';
	'ng';
	'wind';
	'wind';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'wind';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'wind';
	'wind';
	'wind';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'nuclear';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'dfo';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'wind';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'wind';
	'wind';
	'wind';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'coal';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'dfo';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'coal';
	'coal';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'wind';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'coal';
	'coal';
	'coal';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'wind';
	'wind';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'coal';
	'coal';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'wind';
	'dfo';
	'dfo';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'wind';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'nuclear';
	'nuclear';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'coal';
	'coal';
	'wind';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'coal';
	'coal';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'ng';
	'coal';
	'coal';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'dfo';
	'coal';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'dfo';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'nuclear';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'nuclear';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'wind';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'wind';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
};

%% bus names
mpc.bus_name = {
	'AUBURN 1 1';
	'AUBURN 1 2';
	'AUBURN 1 3';
	'AUBURN 1 4';
	'AUBURN 1 5';
	'AUBURN 1 7';
	'AUBURN 2 1';
	'AUBURN 2 2';
	'AUBURN 2 3';
	'AUBURN 3 1';
	'AUBURN 4 1';
	'DURHAM 1 1';
	'GREENE 1 1';
	'GREENE 1 2';
	'GREENE 2 1';
	'GREENE 3 1';
	'LEEDS 1 1';
	'LEEDS 1 2';
	'LEWISTON 1 1';
	'LEWISTON 1 2';
	'LEWISTON 2 1';
	'LEWISTON 2 2';
	'LEWISTON 2 3';
	'LEWISTON 3 1';
	'LEWISTON 3 2';
	'LEWISTON 3 3';
	'LEWISTON 4 1';
	'LEWISTON 4 2';
	'LEWISTON 4 3';
	'LISBON 1 1';
	'LISBON 2 1';
	'LISBON 2 2';
	'LISBON 3 1';
	'LISBON 3 2';
	'LISBON FALLS 1 1';
	'LISBON FALLS 1 2';
	'LISBON FALLS 2 1';
	'LIVERMORE FALLS 1 1';
	'LIVERMORE FALLS 2 1';
	'LIVERMORE FALLS 2 2';
	'MECHANIC FALLS 1 1';
	'MECHANIC FALLS 2 1';
	'MECHANIC FALLS 3 1';
	'POLAND 1 1';
	'POLAND 2 1';
	'SABATTUS 1 1';
	'SABATTUS 2 1';
	'TURNER 1 1';
	'TURNER 1 2';
	'TURNER 1 3';
	'TURNER 2 1';
	'ASHLAND 1 1';
	'ASHLAND 1 2';
	'ASHLAND 2 1';
	'ASHLAND 2 2';
	'BLAINE 1';
	'CARIBOU 1 1';
	'CARIBOU 2 1';
	'CARIBOU 2 2';
	'CARIBOU 2 3';
	'CARIBOU 3 1';
	'DANFORTH 1 1';
	'DANFORTH 2 1';
	'EAGLE LAKE 1 1';
	'EAGLE LAKE 1 2';
	'EAGLE LAKE 2 1';
	'FORT FAIRFIELD 1 1';
	'FORT FAIRFIELD 2 1';
	'FORT FAIRFIELD 3 1';
	'FORT FAIRFIELD 3 2';
	'FORT KENT 1 1';
	'FORT KENT 1 2';
	'FORT KENT 1 3';
	'FORT KENT 2 1';
	'FORT KENT 2 2';
	'FRENCHVILLE 1 1';
	'HOULTON 1 1';
	'HOULTON 2 1';
	'HOULTON 2 2';
	'HOULTON 3 1';
	'HOULTON 3 2';
	'HOULTON 3 3';
	'ISLAND FALLS 1 1';
	'ISLAND FALLS 1 2';
	'ISLAND FALLS 2 1';
	'ISLAND FALLS 2 2';
	'LIMESTONE 1 1';
	'LIMESTONE 2 1';
	'LIMESTONE 3 1';
	'MADAWASKA 1 1';
	'MADAWASKA 1 2';
	'MADAWASKA 2 1';
	'MADAWASKA 2 2';
	'MADAWASKA 2 3';
	'MADAWASKA 3 1';
	'MAPLETON 1 1';
	'MAPLETON 1 2';
	'MAPLETON 1 3';
	'MAPLETON 1 4';
	'MAPLETON 1 5';
	'MAPLETON 2 1';
	'MAPLETON 2 2';
	'MAPLETON 3 1';
	'MARS HILL 1 1';
	'MATTAWAMKEAG 1';
	'MONTICELLO 1 1';
	'MONTICELLO 1 2';
	'OAKFIELD 1 1';
	'ORIENT 1 1';
	'ORIENT 1 2';
	'PATTEN 1';
	'PORTAGE 1 1';
	'PRESQUE ISLE 1 1';
	'PRESQUE ISLE 2 1';
	'PRESQUE ISLE 3 1';
	'PRESQUE ISLE 3 2';
	'SAINT AGATHA 1 1';
	'SAINT AGATHA 2 1';
	'SAINT FRANCIS 1 1';
	'SAINT FRANCIS 1 2';
	'SHERMAN 1 1';
	'SHERMAN 1 2';
	'SMYRNA MILLS 1';
	'SMYRNA MILLS 2';
	'VAN BUREN 1 1';
	'VAN BUREN 2 1';
	'VAN BUREN 2 2';
	'VAN BUREN 3 1';
	'WASHBURN 1 1';
	'BRIDGTON 1 1';
	'BRIDGTON 2 1';
	'BRIDGTON 2 2';
	'BRIDGTON 2 3';
	'BRIDGTON 3 1';
	'BRUNSWICK 1 1';
	'BRUNSWICK 2 1';
	'BRUNSWICK 3 1';
	'BRUNSWICK 4 1';
	'CAPE ELIZABETH 1 1';
	'CAPE ELIZABETH 2 1';
	'CASCO 1 1';
	'CASCO 2 1';
	'CUMBERLAND CENTER 1 1';
	'CUMBERLAND CENTER 1 2';
	'CUMBERLAND CENTER 2 1';
	'FALMOUTH 1 1';
	'FALMOUTH 2 1';
	'FALMOUTH 3 1';
	'FREEPORT 1 1';
	'FREEPORT 2 1';
	'FREEPORT 3 1';
	'FREEPORT 3 2';
	'GORHAM 1 1';
	'GORHAM 1 2';
	'GORHAM 2 1';
	'GORHAM 3 1';
	'GORHAM 3 2';
	'GORHAM 4 1';
	'GRAY 1 1';
	'GRAY 2 1';
	'HARPSWELL 1 1';
	'HARPSWELL 2 1';
	'HARPSWELL 3 1';
	'HARPSWELL 3 2';
	'HARRISON 1 1';
	'HARRISON 2 1';
	'HARRISON 3 1';
	'NAPLES 1 1';
	'NAPLES 2 1';
	'NEW GLOUCESTER 1 1';
	'NEW GLOUCESTER 2 1';
	'NEW GLOUCESTER 2 2';
	'NEW GLOUCESTER 3 1';
	'PORTLAND 1 1';
	'PORTLAND 2 1';
	'PORTLAND 2 2';
	'PORTLAND 3 1';
	'PORTLAND 4 1';
	'PORTLAND 5 1';
	'PORTLAND 6 1';
	'PORTLAND 7 1';
	'PORTLAND 7 2';
	'PORTLAND 7 3';
	'PORTLAND 8 1';
	'PORTLAND 9 1';
	'PORTLAND 9 2';
	'PORTLAND 9 3';
	'PORTLAND 10 1';
	'RAYMOND 1 1';
	'RAYMOND 2 1';
	'RAYMOND 2 2';
	'RAYMOND 2 3';
	'RAYMOND 2 4';
	'RAYMOND 2 5';
	'SCARBOROUGH 1 1';
	'SCARBOROUGH 2 1';
	'SCARBOROUGH 2 2';
	'SCARBOROUGH 2 3';
	'SCARBOROUGH 2 4';
	'SCARBOROUGH 2 5';
	'SCARBOROUGH 3 1';
	'SCARBOROUGH 4 1';
	'SEBAGO 1 1';
	'SEBAGO 2 1';
	'SEBAGO 3 1';
	'SEBAGO 3 2';
	'SOUTH PORTLAND 1 1';
	'SOUTH PORTLAND 2 1';
	'SOUTH PORTLAND 2 2';
	'SOUTH PORTLAND 3 1';
	'SOUTH PORTLAND 4 1';
	'SOUTH PORTLAND 4 2';
	'STANDISH 1 1';
	'STANDISH 2 1';
	'STANDISH 3 1';
	'WESTBROOK 1 1';
	'WESTBROOK 2 1';
	'WESTBROOK 3 1';
	'WESTBROOK 4 1';
	'WESTBROOK 4 2';
	'WINDHAM 1 1';
	'WINDHAM 2 1';
	'WINDHAM 3 1';
	'WINDHAM 3 2';
	'WINDHAM 3 3';
	'WINDHAM 4 1';
	'WINDHAM 4 2';
	'YARMOUTH 1 1';
	'YARMOUTH 2 1';
	'YARMOUTH 3 1';
	'YARMOUTH 3 2';
	'YARMOUTH 3 3';
	'YARMOUTH 3 4';
	'YARMOUTH 3 5';
	'DIXFIELD 1 1';
	'DIXFIELD 2 1';
	'DIXFIELD 3 1';
	'DIXFIELD 3 2';
	'EUSTIS 1 1';
	'EUSTIS 1 2';
	'FARMINGTON 1 1';
	'FARMINGTON 1 2';
	'FARMINGTON 1 3';
	'FARMINGTON 2 1';
	'FARMINGTON 2 2';
	'FARMINGTON 3 1';
	'JAY 1 1';
	'JAY 2 1';
	'JAY 2 2';
	'JAY 3 1';
	'KINGFIELD 1';
	'PHILLIPS 1 1';
	'PHILLIPS 1 2';
	'RANGELEY 1 1';
	'RANGELEY 1 2';
	'RANGELEY 2 1';
	'STRONG 1 1';
	'STRONG 2 1';
	'WILTON 1 1';
	'WILTON 2 1';
	'WILTON 2 2';
	'WILTON 3 1';
	'WILTON 3 2';
	'BAR HARBOR 1 1';
	'BAR HARBOR 2 1';
	'BAR HARBOR 2 2';
	'BLUE HILL 1 1';
	'BLUE HILL 1 2';
	'BLUE HILL 2 1';
	'BLUE HILL 2 2';
	'BLUE HILL 3 1';
	'BROOKLIN 1';
	'BROOKLIN 2';
	'BROOKSVILLE 1 1';
	'BROOKSVILLE 1 2';
	'BUCKSPORT 1 1';
	'BUCKSPORT 2 1';
	'BUCKSPORT 3 1';
	'CHERRYFIELD 1';
	'CHERRYFIELD 2';
	'ELLSWORTH 1 1';
	'ELLSWORTH 1 2';
	'ELLSWORTH 2 1';
	'ELLSWORTH 3 1';
	'ELLSWORTH 3 2';
	'ELLSWORTH 3 3';
	'FRANKLIN 1 1';
	'FRANKLIN 1 2';
	'FRANKLIN 2 1';
	'FRANKLIN 2 2';
	'GOULDSBORO 1 1';
	'HANCOCK 1 1';
	'HOLDEN 1 1';
	'HOLDEN 1 2';
	'HOLDEN 2 1';
	'HOLDEN 2 2';
	'HOLDEN 3 1';
	'HOLDEN 3 2';
	'MOUNT DESERT 1 1';
	'MOUNT DESERT 2 1';
	'MOUNT DESERT 2 2';
	'MOUNT DESERT 2 3';
	'ORLAND 1';
	'SOUTHWEST HARBOR 1 1';
	'SOUTHWEST HARBOR 2 1';
	'SOUTHWEST HARBOR 2 2';
	'STONINGTON 1 1';
	'STONINGTON 2 1';
	'SULLIVAN 1 1';
	'ALBION 1 1';
	'AUGUSTA 1 1';
	'AUGUSTA 1 2';
	'AUGUSTA 1 3';
	'AUGUSTA 1 4';
	'AUGUSTA 1 5';
	'AUGUSTA 2 1';
	'AUGUSTA 3 1';
	'AUGUSTA 3 2';
	'AUGUSTA 3 3';
	'AUGUSTA 4 1';
	'AUGUSTA 4 2';
	'AUGUSTA 4 3';
	'AUGUSTA 4 4';
	'AUGUSTA 4 5';
	'AUGUSTA 4 6';
	'AUGUSTA 4 8';
	'BELGRADE 1 1';
	'BELGRADE 2 1';
	'CLINTON 1 1';
	'FARMINGDALE 1 1';
	'GARDINER 1 1';
	'GARDINER 2 1';
	'GARDINER 2 2';
	'GARDINER 2 3';
	'GARDINER 3 1';
	'LITCHFIELD 1 1';
	'LITCHFIELD 1 2';
	'LITCHFIELD 2 1';
	'LITCHFIELD 3 1';
	'LITCHFIELD 3 2';
	'MONMOUTH 1 1';
	'MOUNT VERNON 1 1';
	'MOUNT VERNON 2 1';
	'OAKLAND 1 1';
	'OAKLAND 1 2';
	'OAKLAND 2 1';
	'OAKLAND 2 2';
	'OAKLAND 2 3';
	'OAKLAND 3 1';
	'READFIELD 1';
	'READFIELD 2';
	'SOUTH CHINA 1 1';
	'SOUTH CHINA 2 1';
	'SOUTH CHINA 3 1';
	'SOUTH CHINA 3 2';
	'SOUTH CHINA 3 3';
	'UNITY 1';
	'VASSALBORO 1 1';
	'VASSALBORO 1 2';
	'VASSALBORO 2 1';
	'WATERVILLE 1 1';
	'WATERVILLE 1 2';
	'WATERVILLE 1 3';
	'WATERVILLE 2 1';
	'WATERVILLE 2 2';
	'WATERVILLE 2 3';
	'WATERVILLE 3 1';
	'WATERVILLE 3 2';
	'WATERVILLE 4 1';
	'WATERVILLE 4 2';
	'WINDSOR 1 1';
	'WINTHROP 1 1';
	'WINTHROP 2 1';
	'WINTHROP 2 2';
	'WINTHROP 2 3';
	'WINTHROP 2 4';
	'WINTHROP 2 5';
	'WINTHROP 2 7';
	'WINTHROP 3 1';
	'WINTHROP 3 2';
	'CAMDEN 1 1';
	'CAMDEN 2 1';
	'CAMDEN 2 2';
	'NORTH HAVEN 1 1';
	'NORTH HAVEN 1 2';
	'OWLS HEAD 1 1';
	'OWLS HEAD 2 1';
	'ROCKLAND 1 1';
	'ROCKLAND 2 1';
	'ROCKLAND 2 2';
	'ROCKLAND 3 1';
	'ROCKLAND 3 2';
	'ROCKLAND 3 3';
	'TENANTS HARBOR 1 1';
	'TENANTS HARBOR 1 2';
	'TENANTS HARBOR 2 1';
	'TENANTS HARBOR 2 2';
	'TENANTS HARBOR 2 3';
	'UNION 1 1';
	'UNION 2 1';
	'UNION 2 2';
	'UNION 2 3';
	'UNION 3 1';
	'WARREN 1 1';
	'WARREN 2 1';
	'WARREN 2 2';
	'WARREN 2 3';
	'WARREN 2 4';
	'WARREN 2 5';
	'WARREN 2 7';
	'WARREN 3 1';
	'WARREN 3 2';
	'BOOTHBAY 1 1';
	'BOOTHBAY 2 1';
	'BOOTHBAY 2 2';
	'BOOTHBAY 2 3';
	'BOOTHBAY HARBOR 1';
	'BOOTHBAY HARBOR 2';
	'BRISTOL 1 1';
	'BRISTOL 1 2';
	'DAMARISCOTTA 1 1';
	'DAMARISCOTTA 2 1';
	'JEFFERSON 1 1';
	'JEFFERSON 1 2';
	'JEFFERSON 2 1';
	'JEFFERSON 3 1';
	'NEWCASTLE 1 1';
	'NEWCASTLE 1 2';
	'NEWCASTLE 2 1';
	'WALDOBORO 1 1';
	'WALDOBORO 2 1';
	'WALDOBORO 3 1';
	'WALDOBORO 3 2';
	'WALDOBORO 3 3';
	'WALDOBORO 3 4';
	'WALDOBORO 3 5';
	'WHITEFIELD 1 1';
	'WHITEFIELD 1 2';
	'WHITEFIELD 2 1';
	'WISCASSET 1 1';
	'WISCASSET 2 1';
	'WISCASSET 2 2';
	'ANDOVER 1 1';
	'BETHEL 1 1';
	'BETHEL 2 1';
	'BETHEL 2 2';
	'BETHEL 2 3';
	'BETHEL 2 4';
	'BETHEL 2 5';
	'BETHEL 3 1';
	'BETHEL 3 2';
	'BROWNFIELD 1 1';
	'BRYANT POND 1 1';
	'BUCKFIELD 1 1';
	'BUCKFIELD 1 2';
	'BUCKFIELD 2 1';
	'ERROL 1 1';
	'ERROL 1 2';
	'FRYEBURG 1 1';
	'FRYEBURG 2 1';
	'FRYEBURG 3 1';
	'HIRAM 1 1';
	'HIRAM 1 2';
	'HIRAM 2 1';
	'HIRAM 2 2';
	'LOVELL 1';
	'NORWAY 1 1';
	'NORWAY 2 1';
	'NORWAY 3 1';
	'NORWAY 3 2';
	'OXFORD 1 1';
	'OXFORD 2 1';
	'OXFORD 2 2';
	'OXFORD 2 3';
	'OXFORD 3 1';
	'OXFORD 3 2';
	'OXFORD 3 3';
	'PORTER 1 1';
	'PORTER 1 2';
	'RUMFORD 1 1';
	'RUMFORD 2 1';
	'SOUTH PARIS 1 1';
	'SOUTH PARIS 1 2';
	'SOUTH PARIS 2 1';
	'SOUTH PARIS 2 2';
	'SOUTH PARIS 2 3';
	'SUMNER 1 1';
	'WEST PARIS 1';
	'BANGOR 1 1';
	'BANGOR 1 2';
	'BANGOR 1 3';
	'BANGOR 2 1';
	'BANGOR 2 2';
	'BANGOR 2 3';
	'BANGOR 3 1';
	'BANGOR 3 2';
	'BANGOR 3 3';
	'BANGOR 3 4';
	'BANGOR 3 6';
	'BANGOR 4 1';
	'BANGOR 4 2';
	'BANGOR 4 3';
	'BANGOR 4 4';
	'BANGOR 4 5';
	'BANGOR 4 7';
	'BREWER 1 1';
	'BREWER 2 1';
	'BREWER 2 2';
	'BREWER 3 1';
	'CARMEL 1 1';
	'CARMEL 2 1';
	'CHARLESTON 1 1';
	'CHARLESTON 1 2';
	'CHARLESTON 2 1';
	'CHARLESTON 2 2';
	'CORINNA 1';
	'CORINNA 2';
	'CORINTH 1 1';
	'CORINTH 1 2';
	'CORINTH 2 1';
	'CORINTH 2 2';
	'CORINTH 2 3';
	'DEXTER 1 1';
	'DEXTER 1 2';
	'DEXTER 2 1';
	'DEXTER 2 2';
	'DEXTER 2 3';
	'DEXTER 2 4';
	'DEXTER 2 5';
	'EAST MILLINOCKET 1';
	'EDDINGTON 1 1';
	'EDDINGTON 1 2';
	'EDDINGTON 2 1';
	'ETNA 1';
	'EXETER 1 1';
	'GREENBUSH 1 1';
	'HAMPDEN 1 1';
	'HAMPDEN 1 2';
	'HAMPDEN 2 1';
	'HAMPDEN 2 2';
	'HAMPDEN 3 1';
	'HAMPDEN 3 2';
	'HAMPDEN 3 3';
	'HOWLAND 1 1';
	'HUDSON 1 1';
	'KENDUSKEAG 1';
	'KENDUSKEAG 2';
	'LEE 1 1';
	'LEE 2 1';
	'LEVANT 1';
	'LEVANT 2';
	'LINCOLN 1 1';
	'LINCOLN 2 1';
	'MILFORD 1 1';
	'MILFORD 1 2';
	'MILFORD 2 1';
	'MILLINOCKET 1 1';
	'MILLINOCKET 2 1';
	'MILLINOCKET 3 1';
	'MILLINOCKET 3 2';
	'MILLINOCKET 3 3';
	'NEWPORT 1 1';
	'OLD TOWN 1 1';
	'OLD TOWN 1 2';
	'OLD TOWN 1 3';
	'OLD TOWN 2 1';
	'OLD TOWN 2 2';
	'OLD TOWN 3 1';
	'ORONO 1 1';
	'ORONO 2 1';
	'ORONO 3 1';
	'ORONO 3 2';
	'ORONO 4 1';
	'ORONO 4 2';
	'ORRINGTON 1 1';
	'ORRINGTON 2 1';
	'ORRINGTON 2 2';
	'ORRINGTON 2 3';
	'ORRINGTON 2 4';
	'ORRINGTON 2 5';
	'PLYMOUTH 1 1';
	'SPRINGFIELD 1 1';
	'SPRINGFIELD 1 2';
	'WEST ENFIELD 1 1';
	'WEST ENFIELD 2 1';
	'ABBOT 1';
	'BROWNVILLE 1 1';
	'BROWNVILLE 1 2';
	'DOVER FOXCROFT 1 1';
	'DOVER FOXCROFT 2 1';
	'DOVER FOXCROFT 3 1';
	'DOVER FOXCROFT 3 2';
	'DOVER FOXCROFT 3 3';
	'DOVER FOXCROFT 3 4';
	'DOVER FOXCROFT 3 5';
	'DOVER FOXCROFT 3 7';
	'GREENVILLE 1 1';
	'GREENVILLE 2 1';
	'GUILFORD 1 1';
	'GUILFORD 2 1';
	'GUILFORD 3 1';
	'HARMONY 1 1';
	'MILO 1 1';
	'MILO 1 2';
	'MILO 2 1';
	'MILO 2 2';
	'BATH 1 1';
	'BATH 1 2';
	'BATH 2 1';
	'BATH 2 2';
	'BATH 2 3';
	'BATH 2 4';
	'BATH 2 5';
	'BATH 2 7';
	'BATH 3 1';
	'BOWDOIN 1 1';
	'BOWDOIN 2 1';
	'BOWDOIN 2 2';
	'PHIPPSBURG 1';
	'PHIPPSBURG 2';
	'RICHMOND 1 1';
	'RICHMOND 2 1';
	'RICHMOND 2 2';
	'RICHMOND 2 3';
	'TOPSHAM 1 1';
	'TOPSHAM 2 1';
	'TOPSHAM 2 2';
	'TOPSHAM 3 1';
	'TOPSHAM 3 2';
	'WOOLWICH 1';
	'WOOLWICH 2';
	'ANSON 1 1';
	'ANSON 2 1';
	'ANSON 2 2';
	'ATHENS 1 1';
	'BINGHAM 1 1';
	'BINGHAM 1 2';
	'BINGHAM 2 1';
	'BINGHAM 2 2';
	'CANAAN 1 1';
	'FAIRFIELD 1 1';
	'FAIRFIELD 2 1';
	'FAIRFIELD 3 1';
	'FAIRFIELD 3 2';
	'HARTLAND 1 1';
	'JACKMAN 1';
	'MADISON 1 1';
	'NEW PORTLAND 1';
	'NEW PORTLAND 2';
	'NORRIDGEWOCK 1 1';
	'NORRIDGEWOCK 2 1';
	'NORRIDGEWOCK 3 1';
	'NORTH ANSON 1 1';
	'NORTH ANSON 2 1';
	'PALMYRA 1 1';
	'PALMYRA 1 2';
	'PALMYRA 1 3';
	'PITTSFIELD 1 1';
	'PITTSFIELD 2 1';
	'PITTSFIELD 2 2';
	'PITTSFIELD 2 3';
	'ROCKWOOD 1 1';
	'SAINT ALBANS 1 1';
	'SKOWHEGAN 1 1';
	'SKOWHEGAN 2 1';
	'SKOWHEGAN 3 1';
	'SKOWHEGAN 3 2';
	'SKOWHEGAN 3 3';
	'SKOWHEGAN 3 4';
	'SKOWHEGAN 3 5';
	'SKOWHEGAN 3 7';
	'BELFAST 1 1';
	'BELFAST 2 1';
	'BELFAST 2 2';
	'BELFAST 2 3';
	'BELFAST 3 1';
	'BROOKS 1 1';
	'BROOKS 2 1';
	'BURNHAM 1';
	'FREEDOM 1 1';
	'FREEDOM 2 1';
	'LINCOLNVILLE 1 1';
	'LINCOLNVILLE 2 1';
	'LINCOLNVILLE 3 1';
	'LINCOLNVILLE 3 2';
	'MORRILL 1 1';
	'MORRILL 2 1';
	'SEARSPORT 1 1';
	'SEARSPORT 1 2';
	'SEARSPORT 2 1';
	'STOCKTON SPRINGS 1 1';
	'STOCKTON SPRINGS 1 2';
	'STOCKTON SPRINGS 2 1';
	'THORNDIKE 1';
	'WINTERPORT 1 1';
	'WINTERPORT 2 1';
	'ADDISON 1 1';
	'ADDISON 1 2';
	'ADDISON 1 3';
	'BAILEYVILLE 1 1';
	'BAILEYVILLE 2 1';
	'CALAIS 1 1';
	'CALAIS 2 1';
	'CALAIS 3 1';
	'COLUMBIA FALLS 1';
	'EAST MACHIAS 1';
	'EAST MACHIAS 2';
	'EASTPORT 1 1';
	'JONESPORT 1';
	'JONESPORT 2';
	'JONESPORT 3';
	'LUBEC 1 1';
	'LUBEC 1 2';
	'LUBEC 2 1';
	'MACHIAS 1 1';
	'MACHIAS 1 2';
	'MACHIAS 1 3';
	'MACHIAS 1 4';
	'MACHIAS 1 5';
	'MACHIAS 2 1';
	'MACHIAS 2 2';
	'MACHIAS 3 1';
	'MILBRIDGE 1';
	'PEMBROKE 1 1';
	'PEMBROKE 1 2';
	'PERRY 1 1';
	'PERRY 2 1';
	'PRINCETON 1 1';
	'PRINCETON 2 1';
	'STEUBEN 1';
	'VANCEBORO 1 1';
	'VANCEBORO 1 2';
	'ACTON 1 1';
	'ACTON 1 2';
	'ALFRED 1 1';
	'ALFRED 1 2';
	'ALFRED 2 1';
	'ALFRED 2 2';
	'ALFRED 2 3';
	'ALFRED 3 1';
	'ALFRED 3 2';
	'BERWICK 1 1';
	'BERWICK 2 1';
	'BERWICK 2 2';
	'BERWICK 3 1';
	'BIDDEFORD 1 1';
	'BIDDEFORD 2 1';
	'BIDDEFORD 2 2';
	'BIDDEFORD 3 1';
	'BIDDEFORD 4 1';
	'BIDDEFORD 4 2';
	'BIDDEFORD 4 3';
	'BIDDEFORD 4 4';
	'BIDDEFORD 4 5';
	'BUXTON 1 1';
	'BUXTON 2 1';
	'BUXTON 2 2';
	'BUXTON 3 1';
	'CAPE NEDDICK 1';
	'CAPE NEDDICK 2';
	'ELIOT 1 1';
	'ELIOT 2 1';
	'ELIOT 2 2';
	'HOLLIS CENTER 1 1';
	'HOLLIS CENTER 2 1';
	'KENNEBUNK 1 1';
	'KENNEBUNK 2 1';
	'KENNEBUNK 3 1';
	'KENNEBUNK 3 2';
	'KENNEBUNK 3 3';
	'KENNEBUNK 3 4';
	'KENNEBUNK 3 5';
	'KENNEBUNKPORT 1 1';
	'KENNEBUNKPORT 2 1';
	'KENNEBUNKPORT 3 1';
	'KENNEBUNKPORT 3 2';
	'KITTERY 1 1';
	'KITTERY 2 1';
	'KITTERY 2 2';
	'KITTERY 3 1';
	'KITTERY 3 2';
	'LEBANON 1 1';
	'LEBANON 1 2';
	'LEBANON 2 1';
	'LEBANON 2 2';
	'LEBANON 2 3';
	'LEBANON 2 4';
	'LEBANON 2 5';
	'LEBANON 3 1';
	'LIMERICK 1 1';
	'LIMERICK 2 1';
	'LIMINGTON 1 1';
	'LIMINGTON 1 2';
	'LIMINGTON 2 1';
	'NORTH BERWICK 1';
	'NORTH WATERBORO 1';
	'NORTH WATERBORO 2';
	'NORTH WATERBORO 3';
	'NORTH WATERBORO 4';
	'NORTH WATERBORO 5';
	'NORTH WATERBORO 7';
	'OLD ORCHARD BEACH 1 1';
	'OLD ORCHARD BEACH 2 1';
	'OLD ORCHARD BEACH 2 2';
	'OLD ORCHARD BEACH 3 1';
	'PARSONSFIELD 1';
	'PARSONSFIELD 2';
	'SACO 1 1';
	'SACO 2 1';
	'SACO 2 2';
	'SACO 3 1';
	'SANFORD 1 1';
	'SANFORD 2 1';
	'SANFORD 2 2';
	'SANFORD 2 3';
	'SANFORD 3 1';
	'SANFORD 3 2';
	'SANFORD 4 1';
	'SANFORD 4 2';
	'SHAPLEIGH 1 1';
	'SHAPLEIGH 1 2';
	'SHAPLEIGH 2 1';
	'SHAPLEIGH 2 2';
	'SHAPLEIGH 3 1';
	'SOUTH BERWICK 1 1';
	'SOUTH BERWICK 1 2';
	'WELLS 1 1';
	'WELLS 1 2';
	'WELLS 1 3';
	'WELLS 1 4';
	'WELLS 1 5';
	'WELLS 1 7';
	'WELLS 2 1';
	'WELLS 2 2';
	'WELLS 3 1';
	'YORK 1 1';
	'YORK 1 2';
	'YORK 1 3';
	'YORK 2 1';
	'YORK 2 2';
	'YORK 2 3';
	'YORK 3 1';
	'BUCKSPORT 4 1';
	'BUCKSPORT 4 2';
	'BUCKSPORT 4 3';
	'BUCKSPORT 4 4';
	'BUCKSPORT 4 6';
	'YARMOUTH 4 1';
	'YARMOUTH 4 2';
	'YARMOUTH 4 3';
	'YARMOUTH 4 4';
	'YARMOUTH 4 5';
	'YARMOUTH 4 6';
	'YARMOUTH 4 7';
	'YARMOUTH 4 9';
	'WATERVILLE 5 1';
	'WATERVILLE 5 2';
	'MADISON 2 1';
	'MADISON 2 2';
	'MADISON 2 3';
	'MADISON 2 5';
	'WEST ENFIELD 3 1';
	'WEST ENFIELD 3 2';
	'WEST ENFIELD 3 3';
	'WEST ENFIELD 3 4';
	'WEST ENFIELD 3 5';
	'WEST ENFIELD 3 7';
	'LEWISTON 5 1';
	'LEWISTON 5 2';
	'LEWISTON 5 3';
	'LEWISTON 5 4';
	'LEWISTON 5 6';
	'LEWISTON 6 1';
	'LEWISTON 6 2';
	'LEWISTON 6 3';
	'LEWISTON 6 4';
	'LEWISTON 6 6';
	'RUMFORD 3 1';
	'RUMFORD 3 2';
	'RUMFORD 3 3';
	'RUMFORD 3 4';
	'RUMFORD 3 5';
	'RUMFORD 3 6';
	'RUMFORD 3 8';
	'LEWISTON 7 1';
	'LEWISTON 7 2';
	'TOPSHAM 4 1';
	'TOPSHAM 4 2';
	'FREEDOM 3 1';
	'FREEDOM 3 2';
	'FREEDOM 3 3';
	'FREEDOM 3 4';
	'FREEDOM 3 6';
	'MARS HILL 2 1';
	'MARS HILL 2 2';
	'MARS HILL 2 3';
	'MARS HILL 2 4';
	'MARS HILL 2 6';
	'WEST FORKS 1';
	'WEST FORKS 2';
	'WEST FORKS 3';
	'WEST FORKS 5';
	'ELLSWORTH 4 1';
	'ELLSWORTH 4 2';
	'ELLSWORTH 4 3';
	'ELLSWORTH 4 4';
	'ELLSWORTH 4 5';
	'ELLSWORTH 4 7';
	'HOLLIS CENTER 3 1';
	'HOLLIS CENTER 3 2';
	'WATERVILLE 6 1';
	'WATERVILLE 6 2';
	'WATERVILLE 6 3';
	'SHAWMUT 1';
	'SHAWMUT 2';
	'SHAWMUT 3';
	'SHAWMUT 4';
	'SHAWMUT 5';
	'SHAWMUT 6';
	'SHAWMUT 7';
	'SHAWMUT 8';
	'SHAWMUT 10';
	'ERROL 2 1';
	'ERROL 2 2';
	'ERROL 2 3';
	'ERROL 2 5';
	'RUMFORD 4 1';
	'RUMFORD 4 2';
	'RUMFORD 4 3';
	'RUMFORD 4 4';
	'RUMFORD 4 5';
	'RUMFORD 4 6';
	'RUMFORD 4 7';
	'RUMFORD 4 9';
	'SKOWHEGAN 4 1';
	'SKOWHEGAN 4 2';
	'SKOWHEGAN 4 3';
	'SKOWHEGAN 4 4';
	'SKOWHEGAN 4 5';
	'SKOWHEGAN 4 6';
	'SKOWHEGAN 4 7';
	'SKOWHEGAN 4 8';
	'SKOWHEGAN 4 10';
	'PITTSFIELD 3 1';
	'PITTSFIELD 3 2';
	'ROXBURY 1 1';
	'ROXBURY 1 2';
	'ROXBURY 1 3';
	'ROXBURY 1 5';
	'JAY 4 1';
	'JAY 4 2';
	'BRYANT POND 2 1';
	'BRYANT POND 2 2';
	'BRYANT POND 2 3';
	'BRYANT POND 2 4';
	'BRYANT POND 2 5';
	'BRYANT POND 2 6';
	'BRYANT POND 2 7';
	'BRYANT POND 2 8';
	'BRYANT POND 2 10';
	'SOUTH PORTLAND 5 1';
	'SOUTH PORTLAND 5 2';
	'SOUTH PORTLAND 5 3';
	'SOUTH PORTLAND 5 5';
	'JAY 5 1';
	'JAY 5 2';
	'ERROL 3 1';
	'ERROL 3 2';
	'ERROL 3 3';
	'MADISON 3 1';
	'MADISON 3 2';
	'MADISON 3 3';
	'MADISON 3 4';
	'MADISON 3 5';
	'MADISON 3 6';
	'MADISON 3 7';
	'MADISON 3 9';
	'AUBURN 5 1';
	'AUBURN 5 2';
	'LEWISTON 8 1';
	'LEWISTON 8 2';
	'LEWISTON 8 3';
	'WATERVILLE 7 1';
	'WATERVILLE 7 2';
	'WATERVILLE 7 3';
	'WATERVILLE 7 4';
	'WATERVILLE 7 5';
	'WATERVILLE 7 6';
	'WATERVILLE 7 8';
	'HOLLIS CENTER 4 1';
	'HOLLIS CENTER 4 2';
	'HOLLIS CENTER 4 3';
	'HOLLIS CENTER 4 4';
	'HOLLIS CENTER 4 5';
	'HOLLIS CENTER 4 6';
	'HOLLIS CENTER 4 7';
	'HOLLIS CENTER 4 8';
	'HOLLIS CENTER 4 9';
	'HOLLIS CENTER 4 11';
	'BINGHAM 3 1';
	'BINGHAM 3 2';
	'BINGHAM 3 3';
	'BINGHAM 3 4';
	'BINGHAM 3 5';
	'BINGHAM 3 6';
	'BINGHAM 3 7';
	'BINGHAM 3 8';
	'BINGHAM 3 9';
	'BINGHAM 3 10';
	'BINGHAM 3 11';
	'BINGHAM 3 13';
	'HOWLAND 2 1';
	'HOWLAND 2 2';
	'HOWLAND 2 3';
	'HOWLAND 2 4';
	'HOWLAND 2 6';
	'PRESQUE ISLE 4 1';
	'PRESQUE ISLE 4 2';
	'PRESQUE ISLE 4 3';
	'PRESQUE ISLE 4 5';
	'BANGOR 5 1';
	'BANGOR 5 2';
	'BANGOR 5 3';
	'BANGOR 5 4';
	'BANGOR 5 5';
	'BANGOR 5 6';
	'BANGOR 5 8';
	'EAST BALDWIN 1';
	'EAST BALDWIN 2';
	'EAST BALDWIN 3';
	'EAST BALDWIN 4';
	'EAST BALDWIN 6';
	'ROCKWOOD 2 1';
	'ROCKWOOD 2 2';
	'ROCKWOOD 2 3';
	'ROCKWOOD 2 5';
	'MILLINOCKET 4 1';
	'MILLINOCKET 4 2';
	'MILLINOCKET 4 3';
	'MILLINOCKET 4 4';
	'MILLINOCKET 4 5';
	'MILLINOCKET 4 6';
	'MILLINOCKET 4 8';
	'JAY 6 1';
	'JAY 6 2';
	'JAY 6 3';
	'JAY 6 4';
	'JAY 6 6';
	'MACHIAS 4 1';
	'MACHIAS 4 2';
	'MACHIAS 4 3';
	'MACHIAS 4 5';
	'AUBURN 6 1';
	'AUBURN 6 2';
	'AUBURN 6 3';
	'RUMFORD 5 1';
	'RUMFORD 5 2';
	'RUMFORD 5 3';
	'MILFORD 3 1';
	'MILFORD 3 2';
	'MILFORD 3 3';
	'MILFORD 3 5';
	'WARREN 4 1';
	'WARREN 4 2';
	'WARREN 4 3';
	'LEWISTON 9 1';
	'LEWISTON 9 2';
	'LEWISTON 9 3';
	'LEWISTON 9 4';
	'LEWISTON 9 5';
	'LEWISTON 9 6';
	'LEWISTON 9 7';
	'LEWISTON 9 9';
	'EASTPORT 2 1';
	'EASTPORT 2 2';
	'JAY 7 1';
	'JAY 7 2';
	'JAY 7 3';
	'JAY 7 5';
	'BAILEYVILLE 3 1';
	'BAILEYVILLE 3 2';
	'BAILEYVILLE 3 3';
	'BAILEYVILLE 3 4';
	'BAILEYVILLE 3 6';
	'MEDWAY 1 1';
	'MEDWAY 1 2';
	'MILFORD 4 1';
