function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	'MILFORD 4 2';
	'MILFORD 4 3';
	'MILFORD 4 4';
	'MILFORD 4 5';
	'MILFORD 4 6';
	'MILFORD 4 7';
	'MILFORD 4 8';
	'MILFORD 4 10';
	'BRUNSWICK 5 1';
	'BRUNSWICK 5 2';
	'BRUNSWICK 5 3';
	'BRUNSWICK 5 5';
	'PITTSFIELD 4 1';
	'PITTSFIELD 4 2';
	'ORONO 5 1';
	'ORONO 5 2';
	'SEARSMONT 1';
	'SEARSMONT 2';
	'WATERVILLE 8 1';
	'WATERVILLE 8 2';
	'JAY 8 1';
	'JAY 8 2';
	'JAY 8 3';
	'JAY 8 4';
	'JAY 8 5';
	'JAY 8 6';
	'JAY 8 8';
	'RUMFORD 6 1';
	'RUMFORD 6 2';
	'RUMFORD 6 3';
	'RUMFORD 6 4';
	'RUMFORD 6 5';
	'RUMFORD 6 7';
	'GORHAM 5 1';
	'GORHAM 5 2';
	'LEWISTON 10 1';
	'LEWISTON 10 2';
	'STILLWATER 1 1';
	'STILLWATER 1 2';
	'STILLWATER 1 3';
	'STILLWATER 1 4';
	'STILLWATER 1 6';
	'OLD TOWN 4 1';
	'OLD TOWN 4 2';
	'OLD TOWN 4 3';
	'OLD TOWN 4 4';
	'OLD TOWN 4 5';
	'OLD TOWN 4 7';
	'MECHANIC FALLS 4 1';
	'MECHANIC FALLS 4 2';
	'MEDWAY 2 1';
	'MEDWAY 2 2';
	'FRANKLIN 3 1';
	'FRANKLIN 3 2';
	'FRANKLIN 3 3';
	'FRANKLIN 3 4';
	'FRANKLIN 3 5';
	'FRANKLIN 3 7';
	'BUXTON 4 1';
	'BUXTON 4 2';
	'SACO 4 1';
	'SACO 4 2';
	'HOLLIS CENTER 5 1';
	'HOLLIS CENTER 5 2';
	'HOLLIS CENTER 5 3';
	'HOLLIS CENTER 5 5';
	'WESTBROOK 5 1';
	'WESTBROOK 5 2';
	'WESTBROOK 5 3';
	'WESTBROOK 5 4';
	'WESTBROOK 5 5';
	'WESTBROOK 5 6';
	'WESTBROOK 5 7';
	'WESTBROOK 5 9';
	'WINN 1';
	'WINN 2';
	'WINN 3';
	'WINN 4';
	'WINN 6';
	'BUCKSPORT 5 1';
	'BUCKSPORT 5 2';
	'BUCKSPORT 5 3';
	'BUCKSPORT 5 4';
	'BUCKSPORT 5 6';
	'AUBURN 7 1';
	'AUBURN 7 2';
	'CARIBOU 4 1';
	'CARIBOU 4 2';
	'CARIBOU 4 3';
	'CARIBOU 4 4';
	'CARIBOU 4 5';
	'CARIBOU 4 6';
	'CARIBOU 4 7';
	'CARIBOU 4 9';
	'DANFORTH 3 1';
	'DANFORTH 3 2';
	'DANFORTH 3 3';
	'DANFORTH 3 4';
	'DANFORTH 3 5';
	'DANFORTH 3 6';
	'DANFORTH 3 7';
	'DANFORTH 3 9';
	'OAKLAND 4 1';
	'OAKLAND 4 2';
	'SOUTH BERWICK 2 1';
	'SOUTH BERWICK 2 2';
	'SOUTH BERWICK 2 3';
	'SOUTH BERWICK 2 4';
	'SOUTH BERWICK 2 6';
	'ASHLAND 3 1';
	'ASHLAND 3 2';
	'SOLON 1 1';
	'SOLON 1 2';
	'SOLON 1 3';
	'SOLON 1 4';
	'SOLON 1 5';
	'SOLON 1 7';
	'OAKLAND 5 1';
	'OAKLAND 5 2';
	'OAKLAND 5 3';
	'OAKLAND 5 5';
	'LISBON FALLS 3 1';
	'LISBON FALLS 3 2';
	'LISBON FALLS 3 3';
	'LISBON FALLS 3 4';
	'LISBON FALLS 3 5';
	'LISBON FALLS 3 6';
	'LISBON FALLS 3 7';
	'LISBON FALLS 3 9';
	'ALTON 1 1';
	'ALTON 1 2';
	'ALTON 2 1';
	'ALTON 2 2';
	'ALTON 3 1';
	'ALTON 3 2';
	'ALTON BAY 1';
	'BELMONT 1 1';
	'BELMONT 1 2';
	'BELMONT 2 1';
	'CENTER BARNSTEAD 1';
	'GILFORD 1 1';
	'GILFORD 2 1';
	'GILFORD 3 1';
	'GILFORD 3 2';
	'GILFORD 3 3';
	'GILMANTON 1';
	'LACONIA 1 1';
	'LACONIA 1 2';
	'LACONIA 2 1';
	'LACONIA 3 1';
	'LACONIA 4 1';
	'MEREDITH 1 1';
	'MEREDITH 2 1';
	'MOULTONBOROUGH 1 1';
	'MOULTONBOROUGH 2 1';
	'MOULTONBOROUGH 2 2';
	'SANBORNTON 1';
	'TILTON 1 1';
	'TILTON 2 1';
	'CENTER CONWAY 1 1';
	'CENTER CONWAY 2 1';
	'CENTER CONWAY 2 2';
	'CENTER OSSIPEE 1';
	'CONWAY 1 1';
	'CONWAY 2 1';
	'CONWAY 3 1';
	'EFFINGHAM 1 1';
	'FREEDOM 4 1';
	'GLEN 1 1';
	'NORTH CONWAY 1 1';
	'NORTH CONWAY 2 1';
	'NORTH CONWAY 2 2';
	'SANBORNVILLE 1';
	'SANBORNVILLE 2';
	'WOLFEBORO 1 1';
	'WOLFEBORO 1 2';
	'WOLFEBORO 1 3';
	'WOLFEBORO 1 4';
	'WOLFEBORO 1 5';
	'WOLFEBORO 1 7';
	'WOLFEBORO 2 1';
	'WOLFEBORO 3 1';
	'WOLFEBORO 3 2';
	'ALSTEAD 1 1';
	'ALSTEAD 2 1';
	'FITZWILLIAM 1';
	'FITZWILLIAM 2';
	'HINSDALE 1 1';
	'HINSDALE 2 1';
	'HINSDALE 2 2';
	'JAFFREY 1 1';
	'JAFFREY 1 2';
	'JAFFREY 2 1';
	'JAFFREY 2 2';
	'JAFFREY 2 3';
	'JAFFREY 2 4';
	'JAFFREY 2 5';
	'JAFFREY 2 7';
	'KEENE 1 1';
	'KEENE 1 2';
	'KEENE 1 3';
	'KEENE 2 1';
	'KEENE 2 2';
	'KEENE 3 1';
	'KEENE 3 2';
	'KEENE 3 3';
	'KEENE 4 1';
	'MARLBOROUGH 1 1';
	'PETERBOROUGH 1 1';
	'PETERBOROUGH 1 2';
	'PETERBOROUGH 1 3';
	'PETERBOROUGH 1 4';
	'PETERBOROUGH 1 5';
	'PETERBOROUGH 2 1';
	'RINDGE 1 1';
	'RINDGE 2 1';
	'RINDGE 3 1';
	'RINDGE 3 2';
	'RINDGE 3 3';
	'STODDARD 1 1';
	'STODDARD 1 2';
	'SWANZEY 1 1';
	'SWANZEY 1 2';
	'SWANZEY 2 1';
	'SWANZEY 2 2';
	'SWANZEY 2 3';
	'WALPOLE 1 1';
	'WALPOLE 1 2';
	'WALPOLE 2 1';
	'WINCHESTER 1 1';
	'BERLIN 1 1';
	'BERLIN 1 2';
	'BERLIN 2 1';
	'COLEBROOK 1 1';
	'COLEBROOK 1 2';
	'COLEBROOK 1 3';
	'COLEBROOK 2 1';
	'COLEBROOK 2 2';
	'COLEBROOK 2 3';
	'COLEBROOK 2 4';
	'COLEBROOK 2 5';
	'COLEBROOK 2 7';
	'GORHAM 6 1';
	'GORHAM 7 1';
	'GROVETON 1 1';
	'JEFFERSON 4 1';
	'LANCASTER 1 1';
	'LANCASTER 1 2';
	'LANCASTER 2 1';
	'LANCASTER 2 2';
	'NORTH STRATFORD 1';
	'PITTSBURG 1 1';
	'PITTSBURG 1 2';
	'PITTSBURG 1 3';
	'PITTSBURG 1 4';
	'PITTSBURG 1 5';
	'PITTSBURG 1 7';
	'WHITEFIELD 3 1';
	'WHITEFIELD 3 2';
	'WHITEFIELD 4 1';
	'ASHLAND 4 1';
	'ASHLAND 4 2';
	'BATH 4 1';
	'BETHLEHEM 1 1';
	'BETHLEHEM 2 1';
	'BETHLEHEM 2 2';
	'BRISTOL 2 1';
	'BRISTOL 3 1';
	'CAMPTON 1 1';
	'CAMPTON 2 1';
	'CAMPTON 3 1';
	'CANAAN 2 1';
	'CANAAN 2 2';
	'CANAAN 3 1';
	'CANAAN 3 2';
	'CANAAN 4 1';
	'CANAAN 4 2';
	'ENFIELD 1 1';
	'ENFIELD 1 2';
	'ENFIELD 1 3';
	'ENFIELD 1 4';
	'ENFIELD 1 5';
	'FRANCONIA 1';
	'FRANCONIA 2';
	'GRAFTON 1 1';
	'GRAFTON 1 2';
	'HANOVER 1 1';
	'HANOVER 1 2';
	'HANOVER 1 3';
	'HANOVER 2 1';
	'HANOVER 2 2';
	'LEBANON 4 1';
	'LEBANON 4 2';
	'LEBANON 4 3';
	'LEBANON 4 4';
	'LEBANON 4 6';
	'LEBANON 5 1';
	'LEBANON 5 2';
	'LEBANON 5 3';
	'LEBANON 5 4';
	'LEBANON 5 5';
	'LEBANON 6 1';
	'LEBANON 6 2';
	'LINCOLN 3 1';
	'LINCOLN 3 2';
	'LISBON 4 1';
	'LISBON 4 2';
	'LISBON 4 3';
	'LISBON 4 4';
	'LISBON 4 5';
	'LISBON 4 7';
	'LISBON 5 1';
	'LITTLETON 1 1';
	'LITTLETON 1 2';
	'LITTLETON 2 1';
	'LYME 1';
	'NORTH HAVERHILL 1 1';
	'NORTH HAVERHILL 1 2';
	'NORTH HAVERHILL 2 1';
	'ORFORD 1';
	'PLYMOUTH 2 1';
	'PLYMOUTH 2 2';
	'PLYMOUTH 3 1';
	'RUMNEY 1 1';
	'RUMNEY 2 1';
	'WOODSVILLE 1';
	'WOODSVILLE 2';
	'WOODSVILLE 3';
	'AMHERST 1 1';
	'AMHERST 2 1';
	'BEDFORD 1 1';
	'BEDFORD 2 1';
	'BEDFORD 3 1';
	'BROOKLINE 1 1';
	'BROOKLINE 2 1';
	'GOFFSTOWN 1 1';
	'GOFFSTOWN 2 1';
	'GOFFSTOWN 2 2';
	'GOFFSTOWN 3 1';
	'GOFFSTOWN 3 2';
	'GREENFIELD 1 1';
	'HANCOCK 2 1';
	'HILLSBOROUGH 1 1';
	'HILLSBOROUGH 2 1';
	'HILLSBOROUGH 2 2';
	'HILLSBOROUGH 2 3';
	'HILLSBOROUGH 3 1';
	'HOLLIS 1 1';
	'HOLLIS 1 2';
	'HOLLIS 1 3';
	'HOLLIS 1 4';
	'HOLLIS 1 5';
	'HUDSON 2 1';
	'HUDSON 3 1';
	'HUDSON 4 1';
	'HUDSON 5 1';
	'HUDSON 5 2';
	'HUDSON 5 3';
	'MANCHESTER 1 1';
	'MANCHESTER 1 2';
	'MANCHESTER 1 3';
	'MANCHESTER 2 1';
	'MANCHESTER 2 2';
	'MANCHESTER 3 1';
	'MANCHESTER 3 2';
	'MANCHESTER 3 3';
	'MANCHESTER 4 1';
	'MANCHESTER 5 1';
	'MANCHESTER 6 1';
	'MANCHESTER 6 2';
	'MANCHESTER 7 1';
	'MANCHESTER 7 2';
	'MANCHESTER 7 3';
	'MANCHESTER 8 1';
	'MANCHESTER 8 2';
	'MANCHESTER 8 3';
	'MANCHESTER 9 1';
	'MANCHESTER 9 2';
	'MANCHESTER 10 1';
	'MANCHESTER 10 2';
	'MANCHESTER 11 1';
	'MANCHESTER 11 2';
	'MANCHESTER 12 1';
	'MANCHESTER 13 1';
	'MANCHESTER 13 2';
	'MANCHESTER 14 1';
	'MERRIMACK 1 1';
	'MERRIMACK 2 1';
	'MERRIMACK 3 1';
	'MERRIMACK 3 2';
	'MERRIMACK 4 1';
	'MILFORD 5 1';
	'MILFORD 6 1';
	'MILFORD 7 1';
	'MILFORD 7 2';
	'MILFORD 8 1';
	'NASHUA 1 1';
	'NASHUA 2 1';
	'NASHUA 3 1';
	'NASHUA 3 2';
	'NASHUA 3 3';
	'NASHUA 4 1';
	'NASHUA 4 2';
	'NASHUA 4 3';
	'NASHUA 5 1';
	'NASHUA 6 1';
	'NASHUA 7 1';
	'NASHUA 7 2';
	'NASHUA 7 3';
	'NASHUA 8 1';
	'NASHUA 8 2';
	'NASHUA 9 1';
	'NASHUA 10 1';
	'NASHUA 10 2';
	'NASHUA 10 3';
	'NASHUA 10 4';
	'NASHUA 10 5';
	'NASHUA 10 7';
	'NEW BOSTON 1 1';
	'NEW BOSTON 1 2';
	'NEW BOSTON 1 3';
	'NEW BOSTON 1 4';
	'NEW BOSTON 1 5';
	'NEW IPSWICH 1 1';
	'NEW IPSWICH 2 1';
	'PELHAM 1 1';
	'PELHAM 1 2';
	'PELHAM 1 3';
	'PELHAM 1 4';
	'PELHAM 1 5';
	'WEARE 1 1';
	'WEARE 1 2';
	'WEARE 1 3';
	'WEARE 1 4';
	'WEARE 1 5';
	'WEARE 1 7';
	'WEARE 2 1';
	'WEARE 2 2';
	'WILTON 4 1';
	'WILTON 5 1';
	'WILTON 5 2';
	'ANDOVER 2 1';
	'ANDOVER 3 1';
	'BOW 1 1';
	'BOW 1 2';
	'BOW 2 1';
	'BOW 2 2';
	'BRADFORD 1 1';
	'CHICHESTER 1';
	'CONCORD 1 1';
	'CONCORD 2 1';
	'CONCORD 3 1';
	'CONCORD 3 2';
	'CONCORD 4 1';
	'CONCORD 4 2';
	'CONCORD 4 3';
	'CONCORD 5 1';
	'CONCORD 5 2';
	'CONCORD 6 1';
	'CONCORD 6 2';
	'CONCORD 6 3';
	'CONCORD 7 1';
	'CONTOOCOOK 1';
	'CONTOOCOOK 2';
	'EPSOM 1 1';
	'EPSOM 2 1';
	'FRANKLIN 4 1';
	'FRANKLIN 5 1';
	'FRANKLIN 5 2';
	'FRANKLIN 5 3';
	'FRANKLIN 5 4';
	'FRANKLIN 5 5';
	'FRANKLIN 5 7';
	'FRANKLIN 6 1';
	'FRANKLIN 6 2';
	'FRANKLIN 6 3';
	'FRANKLIN 6 4';
	'FRANKLIN 6 5';
	'FRANKLIN 6 6';
	'FRANKLIN 6 8';
	'HENNIKER 1 1';
	'HENNIKER 1 2';
	'HENNIKER 2 1';
	'HENNIKER 2 2';
	'HOOKSETT 1 1';
	'HOOKSETT 2 1';
	'HOOKSETT 2 2';
	'LOUDON 1 1';
	'LOUDON 2 1';
	'LOUDON 3 1';
	'LOUDON 3 2';
	'NEW LONDON 1 1';
	'NEW LONDON 1 2';
	'NEW LONDON 1 3';
	'NEW LONDON 2 1';
	'PITTSFIELD 5 1';
	'PITTSFIELD 5 2';
	'PITTSFIELD 6 1';
	'SUNCOOK 1 1';
	'SUNCOOK 1 2';
	'SUNCOOK 2 1';
	'SUNCOOK 2 2';
	'WARNER 1 1';
	'ATKINSON 1 1';
	'ATKINSON 1 2';
	'DEERFIELD 1 1';
	'DEERFIELD 1 2';
	'DEERFIELD 1 3';
	'DERRY 1 1';
	'DERRY 2 1';
	'DERRY 2 2';
	'DERRY 2 3';
	'DERRY 2 4';
	'DERRY 2 5';
	'DERRY 3 1';
	'DERRY 4 1';
	'DERRY 4 2';
	'DERRY 4 3';
	'DERRY 4 4';
	'DERRY 4 5';
	'EPPING 1 1';
	'EPPING 2 1';
	'EPPING 2 2';
	'EXETER 2 1';
	'EXETER 3 1';
	'EXETER 4 1';
	'EXETER 4 2';
	'EXETER 4 3';
	'EXETER 5 1';
	'EXETER 5 2';
	'FREMONT 1 1';
	'FREMONT 1 2';
	'HAMPSTEAD 1 1';
	'HAMPSTEAD 2 1';
	'HAMPSTEAD 3 1';
	'HAMPTON 1 1';
	'HAMPTON 2 1';
	'HAMPTON 2 2';
	'HAMPTON 2 3';
	'HAMPTON 3 1';
	'HAMPTON 3 2';
	'HAMPTON 4 1';
	'HAMPTON 4 2';
	'LONDONDERRY 1 1';
	'LONDONDERRY 2 1';
	'LONDONDERRY 3 1';
	'NEWMARKET 1 1';
	'NEWMARKET 1 2';
	'NEWMARKET 2 1';
	'NEWMARKET 2 2';
	'NOTTINGHAM 1 1';
	'NOTTINGHAM 2 1';
	'PLAISTOW 1 1';
	'PLAISTOW 2 1';
	'PLAISTOW 3 1';
	'PLAISTOW 3 2';
	'PORTSMOUTH 1 1';
	'PORTSMOUTH 1 2';
	'PORTSMOUTH 2 1';
	'PORTSMOUTH 3 1';
	'PORTSMOUTH 3 2';
	'RAYMOND 3 1';
	'RAYMOND 3 2';
	'RAYMOND 4 1';
	'RAYMOND 4 2';
	'RAYMOND 5 1';
	'SALEM 1 1';
	'SALEM 1 2';
	'SALEM 2 1';
	'SALEM 2 2';
	'SALEM 3 1';
	'SALEM 4 1';
	'SANDOWN 1 1';
	'SANDOWN 2 1';
	'SEABROOK 1 1';
	'SEABROOK 2 1';
	'SEABROOK 2 2';
	'STRATHAM 1 1';
	'STRATHAM 2 1';
	'WINDHAM 5 1';
	'WINDHAM 6 1';
	'WINDHAM 7 1';
	'BARRINGTON 1 1';
	'BARRINGTON 1 2';
	'BARRINGTON 1 3';
	'BARRINGTON 2 1';
	'BARRINGTON 3 1';
	'DOVER 1 1';
	'DOVER 1 2';
	'DOVER 2 1';
	'DOVER 3 1';
	'DOVER 3 2';
	'DOVER 3 3';
	'DOVER 4 1';
	'DOVER 4 2';
	'DOVER 4 3';
	'DOVER 4 4';
	'DOVER 4 5';
	'DOVER 4 7';
	'DURHAM 2 1';
	'DURHAM 3 1';
	'DURHAM 4 1';
	'FARMINGTON 4 1';
	'FARMINGTON 4 2';
	'FARMINGTON 5 1';
	'FARMINGTON 6 1';
	'LEE 3 1';
	'LEE 3 2';
	'LEE 4 1';
	'LEE 4 2';
	'LEE 5 1';
	'MILTON 1 1';
	'ROCHESTER 1 1';
	'ROCHESTER 2 1';
	'ROCHESTER 3 1';
	'ROCHESTER 3 2';
	'ROCHESTER 4 1';
	'ROCHESTER 4 2';
	'ROCHESTER 4 3';
	'ROCHESTER 4 4';
	'ROCHESTER 4 5';
	'ROCHESTER 5 1';
	'ROCHESTER 6 1';
	'ROCHESTER 6 2';
	'ROLLINSFORD 1';
	'ROLLINSFORD 2';
	'SOMERSWORTH 1 1';
	'SOMERSWORTH 2 1';
	'SOMERSWORTH 3 1';
	'STRAFFORD 1 1';
	'STRAFFORD 1 2';
	'CHARLESTOWN 1 1';
	'CHARLESTOWN 1 2';
	'CHARLESTOWN 2 1';
	'CHARLESTOWN 3 1';
	'CHARLESTOWN 3 2';
	'CHARLESTOWN 3 3';
	'CLAREMONT 1 1';
	'CLAREMONT 1 2';
	'CLAREMONT 1 3';
	'CLAREMONT 2 1';
	'CLAREMONT 3 1';
	'CORNISH 1';
	'CORNISH 2';
	'GRANTHAM 1';
	'LEMPSTER 1 1';
	'LEMPSTER 1 2';
	'NEWPORT 2 1';
	'NEWPORT 3 1';
	'NEWPORT 4 1';
	'WASHINGTON 1 1';
	'WASHINGTON 1 2';
	'PORTSMOUTH 4 1';
	'PORTSMOUTH 4 2';
	'PORTSMOUTH 4 3';
	'PORTSMOUTH 4 4';
	'PORTSMOUTH 4 5';
	'PORTSMOUTH 4 7';
	'CONCORD 8 1';
	'CONCORD 8 2';
	'CONCORD 8 3';
	'CONCORD 8 4';
	'CONCORD 8 5';
	'CONCORD 8 6';
	'CONCORD 8 7';
	'CONCORD 8 8';
	'CONCORD 8 10';
	'PORTSMOUTH 5 1';
	'PORTSMOUTH 5 2';
	'SUNCOOK 3 1';
	'SUNCOOK 3 2';
	'SUNCOOK 3 3';
	'NASHUA 11 1';
	'NASHUA 11 2';
	'NASHUA 11 3';
	'NASHUA 11 4';
	'NASHUA 11 6';
	'SUNCOOK 4 1';
	'SUNCOOK 4 2';
	'SUNCOOK 4 3';
	'SUNCOOK 4 4';
	'SUNCOOK 4 5';
	'HANOVER 3 1';
	'HANOVER 3 2';
	'HAMPTON 5 1';
	'HAMPTON 5 2';
	'HAMPTON 5 3';
	'HAMPTON 5 4';
	'HAMPTON 5 5';
	'HAMPTON 5 7';
	'HAMPTON 6 1';
	'HAMPTON 6 2';
	'MILAN 1 1';
	'MILAN 1 2';
	'MILAN 1 3';
	'MILAN 1 4';
	'MILAN 1 6';
	'BERLIN 3 1';
	'BERLIN 3 2';
	'BERLIN 3 3';
	'BERLIN 3 4';
	'BERLIN 3 6';
	'LONDONDERRY 4 1';
	'LONDONDERRY 4 2';
	'LONDONDERRY 4 3';
	'LONDONDERRY 4 4';
	'LONDONDERRY 4 5';
	'LONDONDERRY 4 6';
	'LONDONDERRY 4 7';
	'LONDONDERRY 4 9';
	'SEABROOK 3 1';
	'SEABROOK 3 2';
	'SEABROOK 3 3';
	'SEABROOK 3 4';
	'SEABROOK 3 5';
	'SEABROOK 3 7';
	'MIRROR LAKE 1';
	'MIRROR LAKE 2';
	'MIRROR LAKE 3';
	'MIRROR LAKE 4';
	'MIRROR LAKE 6';
	'CONCORD 9 1';
	'CONCORD 9 2';
	'CONCORD 9 3';
	'CONCORD 9 5';
	'CONCORD 10 1';
	'CONCORD 10 2';
	'CONCORD 10 3';
	'TILTON 3 1';
	'TILTON 3 2';
	'TILTON 3 3';
	'TILTON 3 4';
	'TILTON 3 5';
	'TILTON 3 7';
	'LEMPSTER 2 1';
	'LEMPSTER 2 2';
	'LEMPSTER 2 3';
	'LEMPSTER 2 5';
	'RUMNEY 3 1';
	'RUMNEY 3 2';
	'RUMNEY 3 3';
	'RUMNEY 3 4';
	'RUMNEY 3 5';
	'RUMNEY 3 7';
	'MONROE 1 1';
	'MONROE 1 2';
	'MONROE 1 3';
	'MONROE 1 4';
	'MONROE 1 5';
	'MONROE 1 6';
	'MONROE 1 8';
	'BRISTOL 4 1';
	'BRISTOL 4 2';
	'BRISTOL 4 3';
	'BRISTOL 4 5';
	'FRANKLIN 7 1';
	'FRANKLIN 7 2';
	'FRANKLIN 7 3';
	'HILLSBOROUGH 4 1';
	'HILLSBOROUGH 4 2';
	'HILLSBOROUGH 4 3';
	'HILLSBOROUGH 4 4';
	'HILLSBOROUGH 4 6';
	'CONCORD 11 1';
	'CONCORD 11 2';
	'CONCORD 11 3';
	'CONCORD 11 4';
	'CONCORD 11 5';
	'CONCORD 11 6';
	'CONCORD 11 7';
	'CONCORD 11 8';
	'CONCORD 11 10';
	'BERLIN 4 1';
	'BERLIN 4 2';
	'BERLIN 4 3';
	'BERLIN 4 4';
	'BERLIN 4 5';
	'BERLIN 4 6';
	'BERLIN 4 7';
	'BERLIN 4 8';
	'BERLIN 4 9';
	'BERLIN 4 11';
	'TAMWORTH 1';
	'TAMWORTH 2';
	'TAMWORTH 3';
	'TAMWORTH 4';
	'TAMWORTH 5';
	'TAMWORTH 6';
	'TAMWORTH 8';
	'BATH 5 1';
	'BATH 5 2';
	'PLYMOUTH 4 1';
	'PLYMOUTH 4 2';
	'CONCORD 12 1';
	'CONCORD 12 2';
	'CONCORD 12 3';
	'CONCORD 12 4';
	'CONCORD 12 5';
	'GOFFSTOWN 4 1';
	'GOFFSTOWN 4 2';
	'GOFFSTOWN 4 3';
	'GOFFSTOWN 4 5';
	'SOMERSWORTH 4 1';
	'SOMERSWORTH 4 2';
	'SOMERSWORTH 4 3';
	'SOMERSWORTH 4 4';
	'SOMERSWORTH 4 5';
	'SOMERSWORTH 4 6';
	'SOMERSWORTH 4 7';
	'SOMERSWORTH 4 9';
	'CONCORD 13 1';
	'CONCORD 13 2';
	'LITTLETON 3 1';
	'LITTLETON 3 2';
	'LITTLETON 3 3';
	'LITTLETON 3 4';
	'LITTLETON 3 6';
	'MILAN 2 1';
	'MILAN 2 2';
	'PORTSMOUTH 6 1';
	'PORTSMOUTH 6 2';
	'MANCHESTER 15 1';
	'MANCHESTER 15 2';
	'MANCHESTER 15 3';
	'MANCHESTER 15 4';
	'MANCHESTER 15 6';
	'PORTSMOUTH 7 1';
	'PORTSMOUTH 7 2';
	'PORTSMOUTH 7 3';
	'PORTSMOUTH 7 4';
	'PORTSMOUTH 7 5';
	'PORTSMOUTH 7 6';
	'PORTSMOUTH 7 7';
	'PORTSMOUTH 7 9';
	'MONROE 2 1';
	'MONROE 2 2';
	'MONROE 2 3';
	'MONROE 2 4';
	'MONROE 2 5';
	'MONROE 2 6';
	'MONROE 2 7';
	'MONROE 2 9';
	'BRANDON 1 1';
	'BRANDON 1 2';
	'BRANDON 2 1';
	'BRANDON 2 2';
	'BRANDON 3 1';
	'BRIDPORT 1 1';
	'BRIDPORT 2 1';
	'BRISTOL 5 1';
	'BRISTOL 5 2';
	'BRISTOL 6 1';
	'BRISTOL 6 2';
	'BRISTOL 7 1';
	'BRISTOL 7 2';
	'FERRISBURGH 1';
	'FERRISBURGH 2';
	'HINESBURG 1 1';
	'HINESBURG 2 1';
	'HINESBURG 3 1';
	'MIDDLEBURY 1 1';
	'MIDDLEBURY 1 2';
	'MIDDLEBURY 1 3';
	'MIDDLEBURY 1 4';
	'MIDDLEBURY 1 6';
	'MIDDLEBURY 2 1';
	'MIDDLEBURY 2 2';
	'NEW HAVEN 1 1';
	'NEW HAVEN 1 2';
	'NEW HAVEN 2 1';
	'NEW HAVEN 2 2';
	'NORTH FERRISBURGH 1';
	'NORTH FERRISBURGH 2';
	'SHOREHAM 1';
	'STARKSBORO 1 1';
	'STARKSBORO 2 1';
	'VERGENNES 1 1';
	'VERGENNES 2 1';
	'VERGENNES 3 1';
	'ARLINGTON 1 1';
	'ARLINGTON 1 2';
	'ARLINGTON 1 3';
	'ARLINGTON 1 4';
	'ARLINGTON 1 6';
	'ARLINGTON 2 1';
	'ARLINGTON 2 2';
	'ARLINGTON 3 1';
	'BENNINGTON 1 1';
	'BENNINGTON 1 2';
	'BENNINGTON 1 3';
	'BENNINGTON 2 1';
	'BENNINGTON 3 1';
	'BENNINGTON 3 2';
	'BENNINGTON 3 3';
	'BENNINGTON 3 4';
	'BENNINGTON 3 6';
	'BONDVILLE 1';
	'DORSET 1 1';
	'DORSET 2 1';
	'LONDONDERRY 5 1';
	'LONDONDERRY 6 1';
	'LONDONDERRY 6 2';
	'LONDONDERRY 7 1';
	'MANCHESTER CENTER 1 1';
	'MANCHESTER CENTER 1 2';
	'MANCHESTER CENTER 2 1';
	'MANCHESTER CENTER 3 1';
	'MANCHESTER CENTER 3 2';
	'NORTH BENNINGTON 1 1';
	'NORTH BENNINGTON 1 2';
	'NORTH BENNINGTON 2 1';
	'POWNAL 1 1';
	'POWNAL 1 2';
	'POWNAL 2 1';
	'POWNAL 3 1';
	'SHAFTSBURY 1 1';
	'SHAFTSBURY 2 1';
	'STAMFORD 1 1';
	'WILMINGTON 1 1';
	'WILMINGTON 2 1';
	'WILMINGTON 3 1';
	'WILMINGTON 3 2';
	'BARNET 1 1';
	'BARNET 2 1';
	'CONCORD 14 1';
	'DANVILLE 1 1';
	'DANVILLE 1 2';
	'DANVILLE 2 1';
	'EAST BURKE 1';
	'EAST BURKE 2';
	'GROTON 1 1';
	'GROTON 2 1';
	'HARDWICK 1 1';
	'HARDWICK 1 2';
	'HARDWICK 2 1';
	'HARDWICK 3 1';
	'LYNDONVILLE 1 1';
	'LYNDONVILLE 1 2';
	'LYNDONVILLE 1 3';
	'LYNDONVILLE 2 1';
	'LYNDONVILLE 3 1';
	'SAINT JOHNSBURY 1 1';
	'SAINT JOHNSBURY 2 1';
	'SAINT JOHNSBURY 2 2';
	'SAINT JOHNSBURY 2 3';
	'SAINT JOHNSBURY 2 4';
	'SAINT JOHNSBURY 2 6';
	'SAINT JOHNSBURY 3 1';
	'SOUTH RYEGATE 1';
	'WEST BURKE 1 1';
	'WEST BURKE 2 1';
	'WEST BURKE 2 2';
	'WEST BURKE 2 3';
	'BURLINGTON 1 1';
	'BURLINGTON 1 2';
	'BURLINGTON 2 1';
	'BURLINGTON 2 2';
	'BURLINGTON 2 3';
	'BURLINGTON 3 1';
	'BURLINGTON 3 2';
	'BURLINGTON 3 3';
	'BURLINGTON 3 4';
	'BURLINGTON 3 6';
	'BURLINGTON 4 1';
	'BURLINGTON 5 1';
	'BURLINGTON 5 2';
	'BURLINGTON 6 1';
	'BURLINGTON 7 1';
	'BURLINGTON 8 1';
	'BURLINGTON 9 1';
	'BURLINGTON 9 2';
	'CHARLOTTE 1 1';
	'CHARLOTTE 1 2';
	'CHARLOTTE 2 1';
	'CHARLOTTE 2 2';
	'COLCHESTER 1 1';
	'COLCHESTER 2 1';
	'COLCHESTER 3 1';
	'COLCHESTER 4 1';
	'ESSEX JUNCTION 1 1';
	'ESSEX JUNCTION 2 1';
	'ESSEX JUNCTION 3 1';
	'ESSEX JUNCTION 4 1';
	'ESSEX JUNCTION 4 2';
	'ESSEX JUNCTION 4 3';
	'HUNTINGTON 1 1';
	'JERICHO 1 1';
	'JERICHO 2 1';
	'JERICHO 3 1';
	'MILTON 2 1';
	'MILTON 2 2';
	'MILTON 3 1';
	'MILTON 3 2';
	'MILTON 3 3';
	'MILTON 4 1';
	'MILTON 4 2';
	'MILTON 4 3';
	'MILTON 4 4';
	'MILTON 4 5';
	'MILTON 4 7';
	'RICHMOND 3 1';
	'SHELBURNE 1 1';
	'SHELBURNE 1 2';
	'SHELBURNE 2 1';
	'SHELBURNE 2 2';
	'SOUTH BURLINGTON 1 1';
	'SOUTH BURLINGTON 1 2';
	'SOUTH BURLINGTON 2 1';
	'SOUTH BURLINGTON 3 1';
	'SOUTH BURLINGTON 4 1';
	'SOUTH BURLINGTON 4 2';
	'SOUTH BURLINGTON 4 3';
	'UNDERHILL 1 1';
	'UNDERHILL 2 1';
	'WATERBURY 1 1';
	'WATERBURY 2 1';
	'WATERBURY 3 1';
	'WATERBURY 3 2';
	'WESTFORD 1 1';
	'WESTFORD 1 2';
	'WESTFORD 2 1';
	'WESTFORD 2 2';
	'WILLISTON 1 1';
	'WILLISTON 2 1';
	'WILLISTON 3 1';
	'WILLISTON 3 2';
	'WILLISTON 3 3';
	'WINOOSKI 1 1';
	'WINOOSKI 2 1';
	'WINOOSKI 3 1';
	'WINOOSKI 3 2';
	'CANAAN 5 1';
	'CANAAN 6 1';
	'CANAAN 6 2';
	'GUILDHALL 1';
	'ISLAND POND 1 1';
	'ISLAND POND 2 1';
	'ISLAND POND 2 2';
	'LUNENBURG 1 1';
	'LUNENBURG 2 1';
	'LUNENBURG 2 2';
	'BAKERSFIELD 1';
	'ENOSBURG FALLS 1 1';
	'ENOSBURG FALLS 2 1';
	'ENOSBURG FALLS 2 2';
	'ENOSBURG FALLS 2 3';
	'FAIRFAX 1 1';
	'FAIRFAX 2 1';
	'FAIRFAX 3 1';
	'FRANKLIN 8 1';
	'FRANKLIN 9 1';
	'FRANKLIN 9 2';
	'HIGHGATE CENTER 1';
	'HIGHGATE CENTER 2';
	'JEFFERSONVILLE 1 1';
	'JEFFERSONVILLE 2 1';
	'JEFFERSONVILLE 3 1';
	'RICHFORD 1 1';
	'RICHFORD 2 1';
	'RICHFORD 2 2';
	'RICHFORD 2 3';
	'SAINT ALBANS 2 1';
	'SAINT ALBANS 2 2';
	'SAINT ALBANS 2 3';
	'SAINT ALBANS 3 1';
	'SAINT ALBANS 3 2';
	'SAINT ALBANS 3 3';
	'SAINT ALBANS 4 1';
	'SAINT ALBANS 4 2';
	'SHELDON 1 1';
	'SWANTON 1 1';
	'SWANTON 2 1';
	'SWANTON 2 2';
	'SWANTON 3 1';
	'ALBURGH 1 1';
	'ALBURGH 2 1';
	'ALBURGH 2 2';
	'ALBURGH 3 1';
	'ALBURGH 3 2';
	'ALBURGH 3 3';
	'ALBURGH 3 4';
	'ALBURGH 3 5';
	'ALBURGH 3 7';
	'GRAND ISLE 1 1';
	'GRAND ISLE 2 1';
	'NORTH HERO 1';
	'NORTH HERO 2';
	'SOUTH HERO 1';
	'HYDE PARK 1 1';
	'HYDE PARK 2 1';
	'JOHNSON 1 1';
	'JOHNSON 1 2';
	'JOHNSON 2 1';
	'JOHNSON 2 2';
	'JOHNSON 3 1';
	'MORRISVILLE 1 1';
	'MORRISVILLE 2 1';
	'MORRISVILLE 2 2';
	'MORRISVILLE 2 3';
	'MORRISVILLE 2 4';
	'MORRISVILLE 2 5';
	'MORRISVILLE 3 1';
	'STOWE 1 1';
	'STOWE 1 2';
	'STOWE 2 1';
	'STOWE 2 2';
	'STOWE 2 3';
	'STOWE 2 4';
	'STOWE 2 5';
	'STOWE 2 7';
	'STOWE 3 1';
	'WOLCOTT 1 1';
	'WOLCOTT 2 1';
	'WOLCOTT 2 2';
	'WOLCOTT 2 3';
	'BARRE 1 1';
	'BARRE 1 2';
	'BARRE 2 1';
	'BARRE 2 2';
	'BARRE 3 1';
	'BARRE 4 1';
	'BARRE 4 2';
	'BARRE 4 3';
	'BRADFORD 2 1';
	'BRADFORD 3 1';
	'BRADFORD 3 2';
	'BRADFORD 3 3';
	'BRADFORD 4 1';
	'CHELSEA 1 1';
	'CORINTH 3 1';
	'CORINTH 4 1';
	'EAST THETFORD 1';
	'FAIRLEE 1 1';
	'FAIRLEE 1 2';
	'FAIRLEE 2 1';
	'FAIRLEE 2 2';
	'NEWBURY 1';
	'NORTHFIELD 1 1';
	'NORTHFIELD 2 1';
	'NORTHFIELD 3 1';
	'NORTHFIELD 3 2';
	'NORTHFIELD 3 3';
	'RANDOLPH 1 1';
	'RANDOLPH 2 1';
	'RANDOLPH 2 2';
	'RANDOLPH 3 1';
	'RANDOLPH 3 2';
	'RANDOLPH 3 3';
	'RANDOLPH CENTER 1 1';
	'RANDOLPH CENTER 1 2';
	'RANDOLPH CENTER 2 1';
	'SOUTH ROYALTON 1 1';
	'SOUTH ROYALTON 2 1';
	'THETFORD CENTER 1';
	'TUNBRIDGE 1';
	'VERSHIRE 1';
	'WILLIAMSTOWN 1 1';
	'WILLIAMSTOWN 2 1';
	'WILLIAMSTOWN 2 2';
	'WILLIAMSTOWN 3 1';
	'WILLIAMSTOWN 3 2';
	'BARTON 1 1';
	'BARTON 1 2';
	'CRAFTSBURY 1';
	'DERBY 1 1';
	'DERBY 1 2';
	'DERBY LINE 1 1';
	'DERBY LINE 1 2';
	'DERBY LINE 2 1';
	'GLOVER 1';
	'GLOVER 2';
	'IRASBURG 1';
	'IRASBURG 2';
	'LOWELL 1 1';
	'LOWELL 1 2';
	'LOWELL 2 1';
	'MORGAN 1 1';
	'NEWPORT 5 1';
	'NEWPORT 6 1';
	'NEWPORT 6 2';
	'NEWPORT 6 3';
	'NEWPORT 7 1';
	'NEWPORT 7 2';
	'NEWPORT 7 3';
	'NEWPORT 7 4';
	'NEWPORT 7 5';
	'NEWPORT CENTER 1';
	'NORTH TROY 1 1';
	'NORTH TROY 1 2';
	'NORTH TROY 2 1';
	'NORTH TROY 2 2';
	'NORTH TROY 3 1';
	'ORLEANS 1 1';
	'ORLEANS 1 2';
	'ORLEANS 2 1';
	'CASTLETON 1 1';
	'CASTLETON 1 2';
	'CASTLETON 2 1';
	'CASTLETON 3 1';
	'CHITTENDEN 1';
	'DANBY 1';
	'FAIR HAVEN 1 1';
	'FAIR HAVEN 2 1';
	'FAIR HAVEN 3 1';
	'FAIR HAVEN 3 2';
	'FAIR HAVEN 3 3';
	'KILLINGTON 1';
	'KILLINGTON 2';
	'MOUNT HOLLY 1 1';
	'MOUNT HOLLY 1 2';
	'PAWLET 1';
	'PAWLET 2';
	'PITTSFORD 1 1';
	'PITTSFORD 2 1';
	'POULTNEY 1 1';
	'POULTNEY 2 1';
	'POULTNEY 2 2';
	'POULTNEY 3 1';
	'PROCTOR 1 1';
	'ROCHESTER 7 1';
	'ROCHESTER 7 2';
	'RUTLAND 1 1';
	'RUTLAND 1 2';
	'RUTLAND 2 1';
	'RUTLAND 2 2';
	'RUTLAND 3 1';
	'RUTLAND 3 2';
	'RUTLAND 4 1';
	'RUTLAND 4 2';
	'RUTLAND 4 3';
	'RUTLAND 4 4';
	'RUTLAND 4 5';
	'WALLINGFORD 1 1';
	'WALLINGFORD 1 2';
	'WALLINGFORD 1 3';
	'WALLINGFORD 2 1';
	'WALLINGFORD 3 1';
	'WELLS 4 1';
	'WELLS 4 2';
	'WELLS 4 3';
	'WELLS 4 4';
	'WELLS 4 6';
	'WEST RUTLAND 1';
	'WEST RUTLAND 2';
	'WEST RUTLAND 3';
	'WEST RUTLAND 4';
	'WEST RUTLAND 5';
	'WEST RUTLAND 6';
	'WEST RUTLAND 8';
	'EAST CALAIS 1';
	'MARSHFIELD 1 1';
	'MONTPELIER 1 1';
	'MONTPELIER 1 2';
	'MONTPELIER 2 1';
	'MONTPELIER 3 1';
	'MONTPELIER 3 2';
	'MONTPELIER 3 3';
	'MORETOWN 1';
	'PLAINFIELD 1 1';
	'PLAINFIELD 2 1';
	'PLAINFIELD 2 2';
	'PLAINFIELD 3 1';
	'WAITSFIELD 1';
	'WAITSFIELD 2';
	'WAITSFIELD 3';
	'WAITSFIELD 4';
	'WAITSFIELD 5';
	'WARREN 5 1';
	'WARREN 5 2';
	'WATERBURY CENTER 1';
	'WORCESTER 1 1';
	'WORCESTER 1 2';
	'BELLOWS FALLS 1 1';
	'BELLOWS FALLS 2 1';
	'BELLOWS FALLS 3 1';
	'BELLOWS FALLS 3 2';
	'BRATTLEBORO 1 1';
	'BRATTLEBORO 1 2';
	'BRATTLEBORO 1 3';
	'BRATTLEBORO 2 1';
	'BRATTLEBORO 3 1';
	'BRATTLEBORO 3 2';
	'BRATTLEBORO 4 1';
	'BRATTLEBORO 4 2';
	'CHESTER 1 1';
	'CHESTER 1 2';
	'CHESTER 1 3';
	'CHESTER 2 1';
	'CHESTER 3 1';
	'CHESTER 3 2';
	'GRAFTON 2 1';
	'JAMAICA 1 1';
	'NEWFANE 1 1';
	'NEWFANE 1 2';
	'NEWFANE 1 3';
	'NEWFANE 1 4';
	'NEWFANE 1 5';
	'NEWFANE 2 1';
	'NEWFANE 2 2';
	'NEWFANE 3 1';
	'NEWFANE 3 2';
	'PUTNEY 1 1';
	'PUTNEY 2 1';
	'VERNON 1 1';
	'WEST DOVER 1';
	'WEST DOVER 2';
	'BETHEL 4 1';
	'BETHEL 4 2';
	'BETHEL 4 3';
	'HARTLAND 2 1';
	'HARTLAND 3 1';
	'HARTLAND 3 2';
	'LUDLOW 1 1';
	'LUDLOW 2 1';
	'LUDLOW 2 2';
	'NORWICH 1 1';
	'NORWICH 2 1';
	'NORWICH 3 1';
	'NORWICH 3 2';
	'NORWICH 3 3';
	'PERKINSVILLE 1 1';
	'PERKINSVILLE 2 1';
	'PERKINSVILLE 2 2';
	'PLYMOUTH 5 1';
	'SHARON 1 1';
	'SHARON 1 2';
	'SPRINGFIELD 2 1';
	'SPRINGFIELD 3 1';
	'SPRINGFIELD 3 2';
	'SPRINGFIELD 3 3';
	'SPRINGFIELD 4 1';
	'STOCKBRIDGE 1 1';
	'STOCKBRIDGE 1 2';
	'WHITE RIVER JUNCTION 1 1';
	'WHITE RIVER JUNCTION 2 1';
	'WHITE RIVER JUNCTION 2 2';
	'WHITE RIVER JUNCTION 2 3';
	'WHITE RIVER JUNCTION 3 1';
	'WINDSOR 2 1';
	'WINDSOR 3 1';
	'WINDSOR 4 1';
	'WINDSOR 4 2';
	'WOODSTOCK 1 1';
	'WOODSTOCK 2 1';
	'WOODSTOCK 3 1';
	'PROCTOR 2 1';
	'PROCTOR 2 2';
	'PROCTOR 2 3';
	'PROCTOR 2 4';
	'PROCTOR 2 5';
	'PROCTOR 2 6';
	'PROCTOR 2 7';
	'PROCTOR 2 8';
	'PROCTOR 2 10';
	'COLCHESTER 5 1';
	'COLCHESTER 5 2';
	'COLCHESTER 5 3';
	'COLCHESTER 5 4';
	'COLCHESTER 5 5';
	'COLCHESTER 5 6';
	'COLCHESTER 5 8';
	'FLORENCE 1 1';
	'FLORENCE 1 2';
	'ESSEX JUNCTION 5 1';
	'ESSEX JUNCTION 5 2';
	'WEST CHARLESTON 1';
	'WEST CHARLESTON 2';
	'WEST CHARLESTON 3';
	'WEST CHARLESTON 5';
	'SHELDON 2 1';
	'SHELDON 2 2';
	'SHELDON 2 3';
	'SHELDON 2 4';
	'SHELDON 2 5';
	'SHELDON 2 6';
	'SHELDON 2 7';
	'SHELDON 2 8';
	'SHELDON 2 9';
	'SHELDON 2 11';
	'SOUTH BURLINGTON 5 1';
	'SOUTH BURLINGTON 5 2';
	'QUECHEE 1';
	'QUECHEE 2';
	'QUECHEE 3';
	'QUECHEE 5';
	'GILMAN 1 1';
	'GILMAN 1 2';
	'GILMAN 1 3';
	'GILMAN 1 4';
	'GILMAN 1 5';
	'GILMAN 1 6';
	'GILMAN 1 8';
	'FAIRFAX 4 1';
	'FAIRFAX 4 2';
	'FAIRFAX 4 3';
	'CHARLOTTE 3 1';
	'CHARLOTTE 3 2';
	'ESSEX JUNCTION 6 1';
	'ESSEX JUNCTION 6 2';
	'NEW HAVEN 3 1';
	'NEW HAVEN 3 2';
	'NEW HAVEN 3 3';
	'NEW HAVEN 3 4';
	'NEW HAVEN 3 5';
	'NEW HAVEN 3 6';
	'NEW HAVEN 3 8';
	'SWANTON 4 1';
	'SWANTON 4 2';
	'SWANTON 4 3';
	'SWANTON 4 4';
	'SWANTON 4 5';
	'SWANTON 4 7';
	'BARNARD 1 1';
	'BARNARD 1 2';
	'BARNARD 1 3';
	'BARNARD 1 4';
	'BARNARD 1 5';
	'BARNARD 1 7';
	'WILMINGTON 4 1';
	'WILMINGTON 4 2';
	'WILLIAMSTOWN 4 1';
	'WILLIAMSTOWN 4 2';
	'WILLIAMSTOWN 4 3';
	'WILLIAMSTOWN 4 5';
	'NORTH HARTLAND 1';
	'NORTH HARTLAND 2';
	'NORTH HARTLAND 3';
	'NORTH HARTLAND 4';
	'NORTH HARTLAND 5';
	'NORTH HARTLAND 7';
	'MORRISVILLE 4 1';
	'MORRISVILLE 4 2';
	'MORRISVILLE 4 3';
	'MORRISVILLE 4 4';
	'MORRISVILLE 4 5';
	'MORRISVILLE 4 7';
	'SOUTH BURLINGTON 6 1';
	'SOUTH BURLINGTON 6 2';
	'SOUTH BURLINGTON 6 3';
	'SOUTH BURLINGTON 6 4';
	'SOUTH BURLINGTON 6 5';
	'SOUTH BURLINGTON 6 7';
	'WINOOSKI 4 1';
	'WINOOSKI 4 2';
	'WINOOSKI 4 3';
	'WINOOSKI 4 4';
	'WINOOSKI 4 6';
	'RUTLAND 5 1';
	'RUTLAND 5 2';
	'RUTLAND 5 3';
	'RUTLAND 5 4';
	'RUTLAND 5 6';
	'BELLOWS FALLS 4 1';
	'BELLOWS FALLS 4 2';
	'BELLOWS FALLS 4 3';
	'BELLOWS FALLS 4 4';
	'BELLOWS FALLS 4 5';
	'BELLOWS FALLS 4 6';
	'BELLOWS FALLS 4 7';
	'BELLOWS FALLS 4 9';
	'MIDDLEBURY 3 1';
	'MIDDLEBURY 3 2';
	'WATERBURY 4 1';
	'WATERBURY 4 2';
	'BURLINGTON 10 1';
	'BURLINGTON 10 2';
	'BURLINGTON 10 3';
	'BURLINGTON 10 5';
	'LOWELL 3 1';
	'LOWELL 3 2';
	'LOWELL 3 3';
	'LOWELL 3 4';
	'LOWELL 3 5';
	'LOWELL 3 7';
	'WILMINGTON 5 1';
	'WILMINGTON 5 2';
	'PITTSFORD 3 1';
	'PITTSFORD 3 2';
	'PITTSFORD 3 3';
	'PITTSFORD 3 4';
	'PITTSFORD 3 6';
	'HARTLAND 4 1';
	'HARTLAND 4 2';
	'HARTLAND 4 3';
	'HARTLAND 4 4';
	'HARTLAND 4 6';
	'MILTON 5 1';
	'MILTON 5 2';
	'MILTON 5 3';
	'BARNET 3 1';
	'BARNET 3 2';
	'SHELDON SPRINGS 1';
	'SHELDON SPRINGS 2';
	'SHELDON SPRINGS 3';
	'SHELDON SPRINGS 4';
	'SHELDON SPRINGS 5';
	'SHELDON SPRINGS 6';
	'SHELDON SPRINGS 8';
	'SHEFFIELD 1 1';
	'SHEFFIELD 1 2';
	'SHEFFIELD 1 3';
	'SHEFFIELD 1 4';
	'SHEFFIELD 1 5';
	'SHEFFIELD 1 7';
	'BRATTLEBORO 5 1';
	'BRATTLEBORO 5 2';
	'BRATTLEBORO 5 3';
	'BRATTLEBORO 5 4';
	'BRATTLEBORO 5 5';
	'BARRE 5 1';
	'BARRE 5 2';
	'BARRE 5 3';
	'BARRE 5 4';
	'BARRE 5 5';
	'BARRE 5 7';
	'WHITINGHAM 1';
	'WHITINGHAM 2';
	'WHITINGHAM 3';
	'WHITINGHAM 4';
	'WHITINGHAM 6';
	'MILTON 6 1';
	'MILTON 6 2';
	'NEWPORT 8 1';
	'NEWPORT 8 2';
	'NEWPORT 8 3';
	'NEWPORT 8 4';
	'NEWPORT 8 5';
	'NEWPORT 8 6';
	'NEWPORT 8 7';
	'NEWPORT 8 9';
	'SALISBURY 1 1';
	'SALISBURY 1 2';
	'SALISBURY 1 3';
	'SALISBURY 1 4';
	'SALISBURY 1 6';
	'VERGENNES 4 1';
	'VERGENNES 4 2';
	'VERGENNES 4 3';
	'VERGENNES 4 4';
	'VERGENNES 4 6';
	'NORTH CLARENDON 1';
	'NORTH CLARENDON 2';
	'NORTH CLARENDON 3';
	'NORTH CLARENDON 4';
	'NORTH CLARENDON 6';
	'WATERBURY 5 1';
	'WATERBURY 5 2';
	'WATERBURY 5 3';
	'WATERBURY 5 4';
	'WATERBURY 5 5';
	'WATERBURY 5 7';
	'MONTPELIER 4 1';
	'MONTPELIER 4 2';
	'MONTPELIER 4 3';
	'MONTPELIER 4 4';
	'MONTPELIER 4 5';
	'MONTPELIER 4 7';
	'MILTON 7 1';
	'MILTON 7 2';
	'MARSHFIELD 2 1';
	'MARSHFIELD 2 2';
	'MARSHFIELD 2 3';
	'MARSHFIELD 2 4';
	'MARSHFIELD 2 6';
	'MILTON 8 1';
	'MILTON 8 2';
	'MILTON 8 3';
	'MILTON 8 4';
	'MILTON 8 5';
	'MILTON 8 7';
	'VERNON 2 1';
	'VERNON 2 2';
	'VERNON 2 3';
	'VERNON 2 4';
	'VERNON 2 5';
	'VERNON 2 6';
	'VERNON 2 7';
	'VERNON 2 8';
	'VERNON 2 9';
	'VERNON 2 11';
	'MIDDLEBURY 4 1';
	'MIDDLEBURY 4 2';
	'MIDDLEBURY 4 3';
	'MIDDLEBURY 4 4';
	'MIDDLEBURY 4 5';
	'MIDDLEBURY 4 7';
	'BREWSTER 1 1';
	'BREWSTER 2 1';
	'BREWSTER 2 2';
	'BUZZARDS BAY 1 1';
	'BUZZARDS BAY 1 2';
	'BUZZARDS BAY 1 3';
	'BUZZARDS BAY 1 4';
	'BUZZARDS BAY 1 5';
	'BUZZARDS BAY 2 1';
	'BUZZARDS BAY 2 2';
	'CENTERVILLE 1 1';
	'EAST FALMOUTH 1 1';
	'EAST FALMOUTH 2 1';
	'EAST FALMOUTH 2 2';
	'EAST FALMOUTH 3 1';
	'EAST FALMOUTH 3 2';
	'EAST FALMOUTH 3 3';
	'EAST SANDWICH 1';
	'EAST SANDWICH 2';
	'EASTHAM 1';
	'FALMOUTH 4 1';
	'FALMOUTH 4 2';
	'HARWICH 1 1';
	'HARWICH 1 2';
	'HARWICH 1 3';
	'HARWICH 1 4';
	'HARWICH 1 5';
	'HARWICH 1 7';
	'HARWICH 2 1';
	'HARWICH 3 1';
	'HARWICH 3 2';
	'HARWICH 3 3';
	'HYANNIS 1 1';
	'HYANNIS 1 2';
	'HYANNIS 2 1';
	'HYANNIS 3 1';
	'MASHPEE 1 1';
	'MASHPEE 2 1';
	'MASHPEE 2 2';
	'MASHPEE 3 1';
	'NORTH TRURO 1';
	'ORLEANS 3 1';
	'ORLEANS 3 2';
	'ORLEANS 3 3';
	'ORLEANS 4 1';
	'PROVINCETOWN 1';
	'PROVINCETOWN 2';
	'PROVINCETOWN 3';
	'SAGAMORE BEACH 1';
	'SANDWICH 1 1';
	'SANDWICH 2 1';
	'SOUTH DENNIS 1 1';
	'SOUTH YARMOUTH 1 1';
	'SOUTH YARMOUTH 2 1';
	'SOUTH YARMOUTH 2 2';
	'SOUTH YARMOUTH 3 1';
	'SOUTH YARMOUTH 3 2';
	'WELLFLEET 1 1';
	'WEST YARMOUTH 1';
	'WEST YARMOUTH 2';
	'WEST YARMOUTH 3';
	'ADAMS 1 1';
	'DALTON 1 1';
	'DALTON 2 1';
	'GREAT BARRINGTON 1 1';
	'GREAT BARRINGTON 1 2';
	'GREAT BARRINGTON 1 3';
	'GREAT BARRINGTON 1 4';
	'GREAT BARRINGTON 1 6';
	'GREAT BARRINGTON 2 1';
	'GREAT BARRINGTON 3 1';
	'HINSDALE 3 1';
	'LEE 6 1';
	'LEE 6 2';
	'LEE 7 1';
	'LEE 8 1';
	'LENOX 1 1';
	'NORTH ADAMS 1 1';
	'NORTH ADAMS 1 2';
	'NORTH ADAMS 2 1';
	'NORTH ADAMS 3 1';
	'NORTH ADAMS 4 1';
	'NORTH ADAMS 4 2';
	'PITTSFIELD 7 1';
	'PITTSFIELD 8 1';
	'PITTSFIELD 8 2';
	'PITTSFIELD 8 3';
	'PITTSFIELD 8 4';
	'PITTSFIELD 8 6';
	'PITTSFIELD 9 1';
	'PITTSFIELD 10 1';
	'PITTSFIELD 10 2';
	'SHEFFIELD 2 1';
	'SHEFFIELD 2 2';
	'WILLIAMSTOWN 5 1';
	'WILLIAMSTOWN 5 2';
	'WILLIAMSTOWN 5 3';
	'WILLIAMSTOWN 5 4';
	'WILLIAMSTOWN 5 6';
	'WILLIAMSTOWN 6 1';
	'ACUSHNET 1 1';
	'ACUSHNET 2 1';
	'ATTLEBORO 1 1';
	'ATTLEBORO 1 2';
	'ATTLEBORO 1 3';
	'ATTLEBORO 2 1';
	'ATTLEBORO 3 1';
	'ATTLEBORO 4 1';
	'ATTLEBORO 4 2';
	'EAST TAUNTON 1';
	'EAST TAUNTON 2';
	'EAST TAUNTON 3';
	'EAST TAUNTON 4';
	'EAST TAUNTON 5';
	'EAST TAUNTON 7';
	'FAIRHAVEN 1 1';
	'FAIRHAVEN 1 2';
	'FAIRHAVEN 2 1';
	'FAIRHAVEN 2 2';
	'FAIRHAVEN 2 3';
	'FAIRHAVEN 2 4';
	'FAIRHAVEN 2 5';
	'FAIRHAVEN 2 7';
	'FALL RIVER 1 1';
	'FALL RIVER 2 1';
	'FALL RIVER 2 2';
	'FALL RIVER 3 1';
	'FALL RIVER 3 2';
	'FALL RIVER 3 3';
	'FALL RIVER 4 1';
	'FALL RIVER 5 1';
	'FALL RIVER 5 2';
	'FALL RIVER 5 3';
	'FALL RIVER 6 1';
	'FALL RIVER 7 1';
	'FALL RIVER 7 2';
	'FALL RIVER 8 1';
	'FALL RIVER 8 2';
	'FALL RIVER 8 3';
	'FALL RIVER 8 4';
	'FALL RIVER 8 5';
	'FALL RIVER 8 7';
	'FALL RIVER 9 1';
	'FALL RIVER 10 1';
	'FALL RIVER 11 1';
	'MANSFIELD 1 1';
	'MANSFIELD 2 1';
	'MANSFIELD 3 1';
	'MANSFIELD 3 2';
	'MANSFIELD 3 3';
	'MANSFIELD 3 4';
	'MANSFIELD 3 5';
	'MANSFIELD 3 7';
	'MANSFIELD 4 1';
	'NEW BEDFORD 1 1';
	'NEW BEDFORD 2 1';
	'NEW BEDFORD 2 2';
	'NEW BEDFORD 2 3';
	'NEW BEDFORD 3 1';
	'NEW BEDFORD 3 2';
	'NEW BEDFORD 3 3';
	'NEW BEDFORD 3 4';
	'NEW BEDFORD 3 6';
	'NEW BEDFORD 4 1';
	'NEW BEDFORD 5 1';
	'NEW BEDFORD 5 2';
	'NEW BEDFORD 6 1';
	'NEW BEDFORD 7 1';
	'NEW BEDFORD 7 2';
	'NEW BEDFORD 8 1';
	'NEW BEDFORD 9 1';
	'NORTH ATTLEBORO 1 1';
	'NORTH ATTLEBORO 1 2';
	'NORTH ATTLEBORO 2 1';
	'NORTH ATTLEBORO 2 2';
	'NORTH ATTLEBORO 2 3';
	'NORTH ATTLEBORO 3 1';
	'NORTH ATTLEBORO 3 2';
	'NORTH DARTMOUTH 1 1';
	'NORTH DARTMOUTH 2 1';
	'NORTH DARTMOUTH 3 1';
	'NORTH DARTMOUTH 3 2';
	'NORTH EASTON 1';
	'NORTON 1 1';
	'NORTON 1 2';
	'NORTON 2 1';
	'NORTON 3 1';
	'PAWTUCKET 1 1';
	'PAWTUCKET 2 1';
	'PAWTUCKET 3 1';
	'PAWTUCKET 3 2';
	'RAYNHAM 1 1';
	'RAYNHAM 1 2';
	'RAYNHAM 2 1';
	'REHOBOTH 1 1';
	'REHOBOTH 2 1';
	'SEEKONK 1 1';
	'SEEKONK 2 1';
	'SEEKONK 2 2';
	'SEEKONK 3 1';
	'SOMERSET 1 1';
	'SOMERSET 1 2';
	'SOMERSET 2 1';
	'SOMERSET 3 1';
	'SOUTH DARTMOUTH 1 1';
	'SOUTH DARTMOUTH 2 1';
	'SOUTH DARTMOUTH 2 2';
	'SWANSEA 1 1';
	'SWANSEA 1 2';
	'SWANSEA 2 1';
	'TAUNTON 1 1';
	'TAUNTON 2 1';
	'TAUNTON 3 1';
	'TAUNTON 3 2';
	'TAUNTON 4 1';
	'WESTPORT 1 1';
	'WESTPORT 1 2';
	'WESTPORT 2 1';
	'WESTPORT 3 1';
	'AMESBURY 1 1';
	'AMESBURY 2 1';
	'AMESBURY 2 2';
	'AMESBURY 2 3';
	'ANDOVER 4 1';
	'ANDOVER 4 2';
	'ANDOVER 4 3';
	'ANDOVER 4 4';
	'ANDOVER 4 5';
	'ANDOVER 5 1';
	'ANDOVER 6 1';
	'ANDOVER 6 2';
	'ANDOVER 7 1';
	'BEVERLY 1 1';
	'BEVERLY 1 2';
	'BEVERLY 1 3';
	'BEVERLY 1 4';
	'BEVERLY 1 5';
	'BEVERLY 2 1';
	'BEVERLY 3 1';
	'BEVERLY 3 2';
	'BEVERLY 4 1';
	'BEVERLY 4 2';
	'BEVERLY 4 3';
	'BEVERLY 4 4';
	'BEVERLY 4 5';
	'BEVERLY 4 6';
	'BEVERLY 4 7';
	'BEVERLY 4 9';
	'DANVERS 1 1';
	'GEORGETOWN 1 1';
	'GEORGETOWN 2 1';
	'GLOUCESTER 1 1';
	'GLOUCESTER 2 1';
	'GLOUCESTER 3 1';
	'GLOUCESTER 4 1';
	'HAVERHILL 1 1';
	'HAVERHILL 1 2';
	'HAVERHILL 2 1';
	'HAVERHILL 3 1';
	'HAVERHILL 3 2';
	'HAVERHILL 4 1';
	'HAVERHILL 4 2';
	'HAVERHILL 4 3';
	'HAVERHILL 4 4';
	'HAVERHILL 4 5';
	'HAVERHILL 4 6';
	'HAVERHILL 4 8';
	'HAVERHILL 5 1';
	'HAVERHILL 6 1';
	'HAVERHILL 6 2';
	'HAVERHILL 7 1';
	'IPSWICH 1 1';
	'IPSWICH 2 1';
	'IPSWICH 3 1';
	'LAWRENCE 1 1';
	'LAWRENCE 2 1';
	'LAWRENCE 2 2';
	'LAWRENCE 3 1';
	'LAWRENCE 4 1';
	'LAWRENCE 4 2';
	'LAWRENCE 4 3';
	'LAWRENCE 5 1';
	'LAWRENCE 5 2';
	'LAWRENCE 5 3';
	'LAWRENCE 6 1';
	'LAWRENCE 7 1';
	'LAWRENCE 8 1';
	'LYNN 1 1';
	'LYNN 2 1';
	'LYNN 2 2';
	'LYNN 3 1';
	'LYNN 3 2';
	'LYNN 4 1';
	'LYNN 5 1';
	'LYNN 6 1';
	'LYNN 7 1';
	'LYNNFIELD 1';
	'MARBLEHEAD 1 1';
	'METHUEN 1 1';
	'METHUEN 2 1';
	'METHUEN 2 2';
	'METHUEN 3 1';
	'METHUEN 4 1';
	'METHUEN 5 1';
	'METHUEN 5 2';
	'MIDDLETON 1 1';
	'MIDDLETON 1 2';
	'NEWBURYPORT 1 1';
	'NEWBURYPORT 2 1';
	'NEWBURYPORT 3 1';
	'NEWBURYPORT 3 2';
	'NORTH ANDOVER 1 1';
	'NORTH ANDOVER 1 2';
	'NORTH ANDOVER 2 1';
	'NORTH ANDOVER 2 2';
	'NORTH ANDOVER 3 1';
	'NORTH ANDOVER 3 2';
	'NORTH ANDOVER 4 1';
	'NORTH ANDOVER 4 2';
	'NORTH ANDOVER 4 3';
	'NORTH ANDOVER 4 4';
	'NORTH ANDOVER 4 5';
	'PEABODY 1 1';
	'PEABODY 1 2';
	'PEABODY 1 3';
	'PEABODY 2 1';
	'PEABODY 2 2';
	'PEABODY 3 1';
	'PEABODY 3 2';
	'PEABODY 3 3';
	'PEABODY 4 1';
	'PEABODY 4 2';
	'SALEM 5 1';
	'SALEM 6 1';
	'SALEM 6 2';
	'SALEM 7 1';
	'SALISBURY 2 1';
	'SALISBURY 3 1';
	'SALISBURY 4 1';
	'SALISBURY 4 2';
	'SAUGUS 1 1';
	'SAUGUS 1 2';
	'SAUGUS 2 1';
	'SAUGUS 2 2';
	'SAUGUS 3 1';
	'SAUGUS 3 2';
	'SOUTH HAMILTON 1';
	'SWAMPSCOTT 1';
	'TOPSFIELD 1';
	'AMHERST 3 1';
	'AMHERST 4 1';
	'AMHERST 4 2';
	'AMHERST 5 1';
	'AMHERST 5 2';
	'AMHERST 5 3';
	'ASHFIELD 1';
	'BERNARDSTON 1';
	'BERNARDSTON 2';
	'CONWAY 4 1';
	'GREENFIELD 2 1';
	'GREENFIELD 2 2';
	'GREENFIELD 3 1';
	'GREENFIELD 4 1';
	'GREENFIELD 4 2';
	'GREENFIELD 5 1';
	'NORTHFIELD 4 1';
	'NORTHFIELD 4 2';
	'NORTHFIELD 5 1';
	'ORANGE 1 1';
	'ORANGE 2 1';
	'ORANGE 3 1';
	'ORANGE 3 2';
	'SHELBURNE FALLS 1 1';
	'SOUTH DEERFIELD 1';
	'SOUTH DEERFIELD 2';
	'SOUTH DEERFIELD 3';
	'TURNERS FALLS 1 1';
	'TURNERS FALLS 1 2';
	'AGAWAM 1 1';
	'AGAWAM 1 2';
	'AGAWAM 1 3';
	'AGAWAM 1 4';
	'AGAWAM 1 5';
	'AGAWAM 1 7';
	'AGAWAM 2 1';
	'AGAWAM 2 2';
	'BRIMFIELD 1 1';
	'BRIMFIELD 1 2';
	'CHESTER 4 1';
	'CHESTER 4 2';
	'CHICOPEE 1 1';
	'CHICOPEE 1 2';
	'CHICOPEE 2 1';
	'CHICOPEE 3 1';
	'CHICOPEE 3 2';
	'CHICOPEE 4 1';
	'CHICOPEE 4 2';
	'CHICOPEE 4 3';
	'CHICOPEE 4 4';
	'CHICOPEE 4 5';
	'CHICOPEE 4 7';
	'CHICOPEE 5 1';
	'CHICOPEE 6 1';
	'CHICOPEE 6 2';
	'CHICOPEE 6 3';
	'EAST LONGMEADOW 1 1';
	'EAST LONGMEADOW 1 2';
	'EAST LONGMEADOW 2 1';
	'FEEDING HILLS 1 1';
	'FEEDING HILLS 1 2';
	'FEEDING HILLS 2 1';
	'FEEDING HILLS 3 1';
	'FEEDING HILLS 3 2';
	'GRANVILLE 1 1';
	'HOLYOKE 1 1';
	'HOLYOKE 2 1';
	'HOLYOKE 3 1';
	'HOLYOKE 3 2';
	'HOLYOKE 4 1';
	'HUNTINGTON 2 1';
	'LONGMEADOW 1';
	'LONGMEADOW 2';
	'LUDLOW 3 1';
	'MONSON 1 1';
	'MONSON 1 2';
	'MONSON 1 3';
	'MONSON 2 1';
	'MONSON 2 2';
	'PALMER 1 1';
	'PALMER 1 2';
	'PALMER 2 1';
	'PALMER 2 2';
	'SOUTHWICK 1 1';
	'SOUTHWICK 2 1';
	'SOUTHWICK 2 2';
	'SPRINGFIELD 5 1';
	'SPRINGFIELD 6 1';
	'SPRINGFIELD 6 2';
	'SPRINGFIELD 7 1';
	'SPRINGFIELD 8 1';
	'SPRINGFIELD 9 1';
	'SPRINGFIELD 9 2';
	'SPRINGFIELD 10 1';
	'SPRINGFIELD 10 2';
	'SPRINGFIELD 10 3';
	'SPRINGFIELD 11 1';
	'SPRINGFIELD 12 1';
	'SPRINGFIELD 13 1';
	'SPRINGFIELD 13 2';
	'SPRINGFIELD 13 3';
	'SPRINGFIELD 14 1';
	'SPRINGFIELD 14 2';
	'SPRINGFIELD 14 3';
	'SPRINGFIELD 14 4';
	'SPRINGFIELD 14 6';
	'SPRINGFIELD 15 1';
	'SPRINGFIELD 15 2';
	'SPRINGFIELD 16 1';
	'SPRINGFIELD 17 1';
	'SPRINGFIELD 17 2';
	'SPRINGFIELD 18 1';
	'SPRINGFIELD 18 2';
	'WEST SPRINGFIELD 1 1';
	'WEST SPRINGFIELD 1 2';
	'WEST SPRINGFIELD 2 1';
	'WEST SPRINGFIELD 2 2';
	'WEST SPRINGFIELD 3 1';
	'WESTFIELD 1 1';
	'WESTFIELD 2 1';
	'WESTFIELD 3 1';
	'WESTFIELD 3 2';
	'WESTFIELD 3 3';
	'WESTFIELD 4 1';
	'WESTFIELD 4 2';
	'WILBRAHAM 1 1';
	'WILBRAHAM 1 2';
	'WILBRAHAM 1 3';
	'WILBRAHAM 2 1';
	'WILBRAHAM 2 2';
	'WILBRAHAM 3 1';
	'WILBRAHAM 3 2';
	'AMHERST 6 1';
	'AMHERST 6 2';
	'AMHERST 7 1';
	'BELCHERTOWN 1 1';
	'BELCHERTOWN 2 1';
	'BELCHERTOWN 2 2';
	'BELCHERTOWN 3 1';
	'BELCHERTOWN 3 2';
	'EASTHAMPTON 1 1';
	'EASTHAMPTON 1 2';
	'EASTHAMPTON 2 1';
	'EASTHAMPTON 2 2';
	'EASTHAMPTON 3 1';
	'EASTHAMPTON 3 2';
	'EASTHAMPTON 3 3';
	'FLORENCE 2 1';
	'FLORENCE 3 1';
	'HADLEY 1 1';
	'HADLEY 1 2';
	'HADLEY 1 3';
	'HADLEY 1 4';
	'HADLEY 1 5';
	'HADLEY 1 7';
	'NORTHAMPTON 1 1';
	'NORTHAMPTON 2 1';
	'SOUTH HADLEY 1 1';
	'SOUTH HADLEY 2 1';
	'WARE 1 1';
	'WARE 1 2';
	'WARE 2 1';
	'WARE 3 1';
	'WARE 3 2';
	'WILLIAMSBURG 1 1';
	'ACTON 2 1';
	'ACTON 3 1';
	'ACTON 4 1';
	'ACTON 4 2';
	'ACTON 5 1';
	'ACTON 5 2';
	'ARLINGTON 4 1';
	'ARLINGTON 5 1';
	'ARLINGTON 6 1';
	'ARLINGTON 6 2';
	'ARLINGTON 6 3';
	'ASHLAND 5 1';
	'BEDFORD 4 1';
	'BEDFORD 4 2';
	'BEDFORD 4 3';
	'BELMONT 3 1';
	'BELMONT 4 1';
	'BILLERICA 1 1';
	'BILLERICA 1 2';
	'BILLERICA 2 1';
	'BILLERICA 2 2';
	'BILLERICA 2 3';
	'BILLERICA 2 4';
	'BILLERICA 2 5';
	'BILLERICA 3 1';
	'BILLERICA 3 2';
	'BILLERICA 4 1';
	'BURLINGTON 11 1';
	'BURLINGTON 11 2';
	'BURLINGTON 12 1';
	'BURLINGTON 13 1';
	'CAMBRIDGE 1 1';
	'CAMBRIDGE 1 2';
	'CAMBRIDGE 2 1';
	'CAMBRIDGE 2 2';
	'CAMBRIDGE 3 1';
	'CAMBRIDGE 4 1';
	'CAMBRIDGE 4 2';
	'CAMBRIDGE 5 1';
	'CAMBRIDGE 5 2';
	'CHELMSFORD 1 1';
	'CHELMSFORD 2 1';
	'CHELMSFORD 3 1';
	'CHELMSFORD 3 2';
	'CHESTNUT HILL 1';
	'CHESTNUT HILL 2';
	'CONCORD 15 1';
	'DRACUT 1 1';
	'DRACUT 2 1';
	'DRACUT 3 1';
	'DRACUT 3 2';
	'DUNSTABLE 1';
	'DUNSTABLE 2';
	'EVERETT 1 1';
	'EVERETT 1 2';
	'EVERETT 1 3';
	'EVERETT 1 4';
	'EVERETT 1 5';
	'EVERETT 2 1';
	'EVERETT 3 1';
	'FRAMINGHAM 1 1';
	'FRAMINGHAM 1 2';
	'FRAMINGHAM 2 1';
	'FRAMINGHAM 2 2';
	'FRAMINGHAM 2 3';
	'FRAMINGHAM 2 4';
	'FRAMINGHAM 2 5';
	'FRAMINGHAM 2 6';
	'FRAMINGHAM 2 8';
	'FRAMINGHAM 3 1';
	'FRAMINGHAM 4 1';
	'FRAMINGHAM 5 1';
	'GROTON 3 1';
	'GROTON 4 1';
	'HOLLISTON 1 1';
	'HOLLISTON 2 1';
	'HOPKINTON 1 1';
	'HOPKINTON 1 2';
	'HOPKINTON 1 3';
	'HOPKINTON 2 1';
	'HUDSON 6 1';
	'HUDSON 7 1';
	'LITTLETON 4 1';
	'LOWELL 4 1';
	'LOWELL 5 1';
	'LOWELL 5 2';
	'LOWELL 5 3';
	'LOWELL 5 4';
	'LOWELL 5 6';
	'LOWELL 6 1';
	'LOWELL 7 1';
	'LOWELL 8 1';
	'LOWELL 9 1';
	'LOWELL 10 1';
	'LOWELL 11 1';
	'LOWELL 11 2';
	'LOWELL 11 3';
	'LOWELL 12 1';
	'LOWELL 12 2';
	'LOWELL 13 1';
	'LOWELL 14 1';
	'LOWELL 15 1';
	'MALDEN 1 1';
	'MALDEN 2 1';
	'MALDEN 2 2';
	'MALDEN 2 3';
	'MALDEN 3 1';
	'MALDEN 4 1';
	'MALDEN 4 2';
	'MALDEN 4 3';
	'MALDEN 5 1';
	'MALDEN 5 2';
	'MALDEN 5 3';
	'MARLBOROUGH 2 1';
	'MARLBOROUGH 2 2';
	'MARLBOROUGH 3 1';
	'MARLBOROUGH 4 1';
	'MARLBOROUGH 4 2';
	'MARLBOROUGH 4 3';
	'MARLBOROUGH 4 4';
	'MARLBOROUGH 4 5';
	'MARLBOROUGH 5 1';
	'MAYNARD 1 1';
	'MEDFORD 1 1';
	'MEDFORD 1 2';
	'MEDFORD 2 1';
	'MEDFORD 2 2';
	'MEDFORD 3 1';
	'MEDFORD 4 1';
	'MEDFORD 4 2';
	'MEDFORD 4 3';
	'MEDFORD 5 1';
	'MEDFORD 5 2';
	'MELROSE 1 1';
	'MELROSE 2 1';
	'MELROSE 3 1';
	'NATICK 1 1';
	'NATICK 2 1';
	'NATICK 3 1';
	'NATICK 3 2';
	'NATICK 3 3';
	'NATICK 4 1';
	'NEWTON 1 1';
	'NEWTON CENTER 1';
	'NEWTON CENTER 2';
	'NEWTON CENTER 3';
	'NEWTON CENTER 4';
	'NEWTON CENTER 5';
	'NEWTON CENTER 7';
	'NORTH BILLERICA 1 1';
	'NORTH BILLERICA 2 1';
	'PEPPERELL 1 1';
	'PEPPERELL 2 1';
	'READING 1 1';
	'READING 2 1';
	'READING 2 2';
	'READING 3 1';
	'READING 3 2';
	'SHIRLEY 1 1';
	'SOMERVILLE 1 1';
	'SOMERVILLE 1 2';
	'SOMERVILLE 2 1';
	'SOMERVILLE 2 2';
	'SOMERVILLE 3 1';
	'STONEHAM 1 1';
	'STONEHAM 1 2';
	'STONEHAM 2 1';
	'STONEHAM 2 2';
	'SUDBURY 1 1';
	'SUDBURY 2 1';
	'SUDBURY 2 2';
	'TEWKSBURY 1 1';
	'TEWKSBURY 2 1';
	'TEWKSBURY 3 1';
	'TEWKSBURY 3 2';
	'TEWKSBURY 3 3';
	'TYNGSBORO 1 1';
	'TYNGSBORO 1 2';
	'TYNGSBORO 2 1';
	'TYNGSBORO 2 2';
	'TYNGSBORO 2 3';
	'TYNGSBORO 3 1';
	'WAKEFIELD 1 1';
	'WAKEFIELD 1 2';
	'WAKEFIELD 2 1';
	'WAKEFIELD 2 2';
	'WAKEFIELD 2 3';
	'WAKEFIELD 2 4';
	'WAKEFIELD 2 5';
	'WAKEFIELD 2 7';
	'WAKEFIELD 3 1';
	'WAKEFIELD 3 2';
	'WALTHAM 1 1';
	'WALTHAM 2 1';
	'WALTHAM 3 1';
	'WALTHAM 3 2';
	'WALTHAM 4 1';
	'WALTHAM 4 2';
	'WALTHAM 4 3';
	'WALTHAM 5 1';
	'WALTHAM 5 2';
	'WALTHAM 5 3';
	'WALTHAM 6 1';
	'WALTHAM 6 2';
	'WALTHAM 7 1';
	'WALTHAM 7 2';
	'WALTHAM 7 3';
	'WATERTOWN 1 1';
	'WATERTOWN 1 2';
	'WATERTOWN 1 3';
	'WATERTOWN 1 4';
	'WATERTOWN 1 5';
	'WATERTOWN 1 7';
	'WATERTOWN 2 1';
	'WATERTOWN 3 1';
	'WATERTOWN 3 2';
	'WATERTOWN 3 3';
	'WAYLAND 1 1';
	'WEST TOWNSEND 1';
	'WEST TOWNSEND 2';
	'WESTFORD 3 1';
	'WESTFORD 3 2';
	'WESTFORD 3 3';
	'WESTFORD 4 1';
	'WESTFORD 4 2';
	'WESTFORD 5 1';
	'WILMINGTON 6 1';
	'WILMINGTON 6 2';
	'WILMINGTON 7 1';
	'WILMINGTON 8 1';
	'WINCHESTER 2 1';
	'WINCHESTER 3 1';
	'WOBURN 1 1';
	'WOBURN 1 2';
	'WOBURN 1 3';
	'WOBURN 1 4';
	'WOBURN 1 5';
	'WOBURN 1 7';
	'WOBURN 2 1';
	'WOBURN 3 1';
	'WOBURN 3 2';
	'WOBURN 3 3';
	'WOBURN 4 1';
	'BELLINGHAM 1 1';
	'BELLINGHAM 2 1';
	'BELLINGHAM 2 2';
	'BELLINGHAM 3 1';
	'BRAINTREE 1 1';
	'BRAINTREE 2 1';
	'BRAINTREE 3 1';
	'BRAINTREE 4 1';
	'BROOKLINE 3 1';
	'BROOKLINE 4 1';
	'BROOKLINE 4 2';
	'CANTON 1 1';
	'CANTON 2 1';
	'CANTON 2 2';
	'COHASSET 1 1';
	'COHASSET 1 2';
	'DEDHAM 1 1';
	'DEDHAM 1 2';
	'DEDHAM 2 1';
	'EAST WEYMOUTH 1 1';
	'EAST WEYMOUTH 2 1';
	'EAST WEYMOUTH 2 2';
	'EAST WEYMOUTH 3 1';
	'EAST WEYMOUTH 3 2';
	'FOXBORO 1 1';
	'FOXBORO 2 1';
	'FOXBORO 2 2';
	'FRANKLIN 10 1';
	'FRANKLIN 11 1';
	'FRANKLIN 11 2';
	'FRANKLIN 11 3';
	'FRANKLIN 12 1';
	'FRANKLIN 12 2';
	'FRANKLIN 13 1';
	'FRANKLIN 13 2';
	'MEDFIELD 1';
	'MEDWAY 3 1';
	'MEDWAY 4 1';
	'MEDWAY 4 2';
	'MILTON 9 1';
	'MILTON 9 2';
	'MILTON 9 3';
	'MILTON 9 4';
	'MILTON 9 5';
	'MILTON 9 7';
	'MILTON 10 1';
	'MILTON 10 2';
	'NEEDHAM 1 1';
	'NEEDHAM 2 1';
	'NORFOLK 1 1';
	'NORFOLK 1 2';
	'NORFOLK 1 3';
	'NORFOLK 1 4';
	'NORFOLK 1 5';
	'NORFOLK 1 7';
	'NORFOLK 2 1';
	'NORWOOD 1 1';
	'NORWOOD 1 2';
	'NORWOOD 1 3';
	'NORWOOD 1 4';
	'NORWOOD 1 5';
	'NORWOOD 2 1';
	'NORWOOD 2 2';
	'NORWOOD 3 1';
	'NORWOOD 4 1';
	'NORWOOD 4 2';
	'PLAINVILLE 1 1';
	'PLAINVILLE 1 2';
	'QUINCY 1 1';
	'QUINCY 2 1';
	'QUINCY 2 2';
	'QUINCY 3 1';
	'QUINCY 4 1';
	'QUINCY 5 1';
	'QUINCY 5 2';
	'QUINCY 5 3';
	'QUINCY 6 1';
	'QUINCY 7 1';
	'RANDOLPH 4 1';
	'RANDOLPH 5 1';
	'RANDOLPH 6 1';
	'RANDOLPH 6 2';
	'RANDOLPH 6 3';
	'RANDOLPH 6 4';
	'RANDOLPH 6 5';
	'RANDOLPH 6 7';
	'RANDOLPH 7 1';
	'RANDOLPH 7 2';
	'SHARON 2 1';
	'SHARON 2 2';
	'SOUTH WEYMOUTH 1 1';
	'SOUTH WEYMOUTH 2 1';
	'SOUTH WEYMOUTH 2 2';
	'SOUTH WEYMOUTH 2 3';
	'STOUGHTON 1 1';
	'STOUGHTON 2 1';
	'STOUGHTON 3 1';
	'STOUGHTON 4 1';
	'STOUGHTON 4 2';
	'WALPOLE 3 1';
	'WALPOLE 3 2';
	'WALPOLE 3 3';
	'WALPOLE 4 1';
	'WALPOLE 5 1';
	'WELLESLEY 1 1';
	'WELLESLEY 1 2';
	'WELLESLEY 1 3';
	'WELLESLEY 1 4';
	'WELLESLEY 1 5';
	'WELLESLEY 1 7';
	'WELLESLEY 2 1';
	'WEYMOUTH 1 1';
	'WEYMOUTH 2 1';
	'ABINGTON 1 1';
	'ABINGTON 1 2';
	'BRIDGEWATER 1 1';
	'BRIDGEWATER 1 2';
	'BRIDGEWATER 1 3';
	'BRIDGEWATER 2 1';
	'BRIDGEWATER 3 1';
	'BRIDGEWATER 3 2';
	'BRIDGEWATER 3 3';
	'BRIDGEWATER 4 1';
	'BRIDGEWATER 4 2';
	'BRIDGEWATER 4 3';
	'BROCKTON 1 1';
	'BROCKTON 1 2';
	'BROCKTON 1 3';
	'BROCKTON 1 4';
	'BROCKTON 1 6';
	'BROCKTON 2 1';
	'BROCKTON 2 2';
	'BROCKTON 3 1';
	'BROCKTON 3 2';
	'BROCKTON 4 1';
	'BROCKTON 5 1';
	'BROCKTON 6 1';
	'BROCKTON 6 2';
	'BROCKTON 7 1';
	'BROCKTON 7 2';
	'BROCKTON 8 1';
	'BROCKTON 9 1';
	'BROCKTON 9 2';
	'BROCKTON 9 3';
	'CARVER 1 1';
	'CARVER 1 2';
	'CARVER 2 1';
	'CARVER 3 1';
	'DUXBURY 1';
	'EAST BRIDGEWATER 1 1';
	'EAST BRIDGEWATER 1 2';
	'HALIFAX 1 1';
	'HANOVER 4 1';
	'HANOVER 4 2';
	'HANSON 1 1';
	'HANSON 2 1';
	'HINGHAM 1 1';
	'HINGHAM 1 2';
	'HINGHAM 2 1';
	'HINGHAM 2 2';
	'HINGHAM 2 3';
	'HINGHAM 2 4';
	'HINGHAM 2 5';
	'HINGHAM 3 1';
	'HULL 1 1';
	'KINGSTON 1 1';
	'KINGSTON 2 1';
	'MARSHFIELD 3 1';
	'MARSHFIELD 4 1';
	'MARSHFIELD 5 1';
	'MARSHFIELD 5 2';
	'MARSHFIELD 5 3';
	'MARSHFIELD 5 4';
	'MARSHFIELD 5 6';
	'MARSHFIELD 6 1';
	'MARSHFIELD 6 2';
	'MARSHFIELD 6 3';
	'MATTAPOISETT 1';
	'MATTAPOISETT 2';
	'MIDDLEBORO 1 1';
	'MIDDLEBORO 2 1';
	'MIDDLEBORO 2 2';
	'MIDDLEBORO 3 1';
	'MIDDLEBORO 3 2';
	'MIDDLEBORO 3 3';
	'MIDDLEBORO 4 1';
	'PEMBROKE 2 1';
	'PEMBROKE 2 2';
	'PEMBROKE 3 1';
	'PEMBROKE 3 2';
	'PEMBROKE 4 1';
	'PEMBROKE 4 2';
	'PEMBROKE 4 3';
	'PEMBROKE 4 4';
	'PEMBROKE 4 5';
	'PEMBROKE 4 7';
	'PEMBROKE 5 1';
	'PLYMOUTH 6 1';
	'PLYMOUTH 6 2';
	'PLYMOUTH 7 1';
	'PLYMOUTH 8 1';
	'PLYMOUTH 9 1';
	'PLYMOUTH 10 1';
	'PLYMOUTH 10 2';
	'PLYMOUTH 10 3';
	'ROCKLAND 4 1';
	'ROCKLAND 4 2';
	'ROCKLAND 5 1';
	'SCITUATE 1 1';
	'SCITUATE 1 2';
	'SCITUATE 2 1';
	'SCITUATE 2 2';
	'SCITUATE 2 3';
	'SCITUATE 2 4';
	'SCITUATE 2 5';
	'SCITUATE 3 1';
	'SCITUATE 3 2';
	'SCITUATE 3 3';
	'WAREHAM 1 1';
	'WHITMAN 1 1';
	'WHITMAN 1 2';
	'WHITMAN 1 3';
	'WHITMAN 1 4';
	'WHITMAN 1 5';
	'WHITMAN 1 7';
	'ALLSTON 1';
	'BOSTON 1 1';
	'BOSTON 2 1';
	'BOSTON 2 2';
	'BOSTON 3 1';
	'BOSTON 4 1';
	'BOSTON 5 1';
	'BOSTON 5 2';
	'BOSTON 5 3';
	'BOSTON 6 1';
	'BOSTON 6 2';
	'BOSTON 7 1';
	'BOSTON 7 2';
	'BOSTON 8 1';
	'BRIGHTON 1 1';
	'BRIGHTON 2 1';
	'BRIGHTON 2 2';
	'BRIGHTON 2 3';
	'BRIGHTON 3 1';
	'BRIGHTON 4 1';
	'BRIGHTON 4 2';
	'CHELSEA 2 1';
	'CHELSEA 3 1';
	'CHELSEA 4 1';
	'CHELSEA 5 1';
	'DORCHESTER 1 1';
	'DORCHESTER 2 1';
	'DORCHESTER 3 1';
	'DORCHESTER 3 2';
	'DORCHESTER 4 1';
	'DORCHESTER CENTER 1 1';
	'DORCHESTER CENTER 1 2';
	'DORCHESTER CENTER 2 1';
	'DORCHESTER CENTER 3 1';
	'DORCHESTER CENTER 3 2';
	'DORCHESTER CENTER 3 3';
	'DORCHESTER CENTER 4 1';
	'DORCHESTER CENTER 4 2';
	'DORCHESTER CENTER 4 3';
	'DORCHESTER CENTER 5 1';
	'HYDE PARK 3 1';
	'HYDE PARK 4 1';
	'JAMAICA PLAIN 1 1';
	'JAMAICA PLAIN 2 1';
	'JAMAICA PLAIN 2 2';
	'MATTAPAN 1';
	'REVERE 1 1';
	'REVERE 1 2';
	'REVERE 2 1';
	'REVERE 2 2';
	'REVERE 2 3';
	'REVERE 2 4';
	'REVERE 2 5';
	'REVERE 2 7';
	'REVERE 3 1';
	'REVERE 3 2';
	'REVERE 4 1';
	'REVERE 5 1';
	'ROSLINDALE 1 1';
	'ROSLINDALE 1 2';
	'ROSLINDALE 1 3';
	'ROSLINDALE 1 4';
	'ROSLINDALE 1 5';
	'ROSLINDALE 1 7';
	'ROSLINDALE 2 1';
	'ROSLINDALE 2 2';
	'ROSLINDALE 2 3';
	'ROSLINDALE 3 1';
	'ROXBURY 2 1';
	'ROXBURY 2 2';
	'WEST ROXBURY 1 1';
	'WEST ROXBURY 1 2';
	'WEST ROXBURY 2 1';
	'ASHBURNHAM 1 1';
	'ASHBURNHAM 2 1';
	'ASHBURNHAM 3 1';
	'ATHOL 1 1';
	'ATHOL 1 2';
	'ATHOL 1 3';
	'ATHOL 2 1';
	'ATHOL 2 2';
	'ATHOL 3 1';
	'ATHOL 3 2';
	'BARRE 6 1';
	'BARRE 6 2';
	'BLACKSTONE 1 1';
	'BLACKSTONE 2 1';
	'BLACKSTONE 2 2';
	'BLACKSTONE 3 1';
	'BOLTON 1 1';
	'CHARLTON 1 1';
	'CHARLTON 2 1';
	'CHARLTON 2 2';
	'CLINTON 2 1';
	'CLINTON 2 2';
	'CLINTON 3 1';
	'CLINTON 3 2';
	'CLINTON 4 1';
	'CLINTON 4 2';
	'CLINTON 4 3';
	'DOUGLAS 1 1';
	'DOUGLAS 2 1';
	'DOUGLAS 2 2';
	'DUDLEY 1 1';
	'DUDLEY 2 1';
	'DUDLEY 2 2';
	'FITCHBURG 1 1';
	'FITCHBURG 1 2';
	'FITCHBURG 1 3';
	'FITCHBURG 1 4';
	'FITCHBURG 1 5';
	'FITCHBURG 2 1';
	'FITCHBURG 3 1';
	'FITCHBURG 4 1';
	'GARDNER 1 1';
	'GARDNER 1 2';
	'GARDNER 1 3';
	'GARDNER 2 1';
	'GARDNER 2 2';
	'GARDNER 3 1';
	'GARDNER 3 2';
	'HARVARD 1 1';
	'HOLDEN 4 1';
	'HOLDEN 4 2';
	'HOLDEN 4 3';
	'HOLDEN 4 4';
	'HOLDEN 4 5';
	'HOLDEN 5 1';
	'HUBBARDSTON 1';
	'LANCASTER 3 1';
	'LEICESTER 1 1';
	'LEICESTER 1 2';
	'LEICESTER 1 3';
	'LEICESTER 1 4';
	'LEICESTER 1 5';
	'LEICESTER 1 7';
	'LEOMINSTER 1 1';
	'LEOMINSTER 1 2';
	'LEOMINSTER 2 1';
	'LEOMINSTER 2 2';
	'LEOMINSTER 2 3';
	'LEOMINSTER 2 4';
	'LEOMINSTER 2 6';
	'LEOMINSTER 3 1';
	'LEOMINSTER 3 2';
	'LEOMINSTER 3 3';
	'LUNENBURG 3 1';
	'LUNENBURG 3 2';
	'LUNENBURG 4 1';
	'MENDON 1 1';
	'MENDON 1 2';
	'MILFORD 9 1';
	'MILFORD 10 1';
	'MILFORD 11 1';
	'MILFORD 11 2';
	'MILFORD 11 3';
	'MILFORD 11 4';
	'MILFORD 11 5';
	'MILFORD 12 1';
	'NORTH BROOKFIELD 1 1';
	'NORTH BROOKFIELD 1 2';
	'NORTH BROOKFIELD 2 1';
	'NORTH BROOKFIELD 2 2';
	'NORTH BROOKFIELD 2 3';
	'NORTHBOROUGH 1';
	'NORTHBRIDGE 1';
	'OXFORD 4 1';
	'OXFORD 5 1';
	'OXFORD 6 1';
	'RUTLAND 6 1';
	'RUTLAND 7 1';
	'SHREWSBURY 1 1';
	'SHREWSBURY 2 1';
	'SHREWSBURY 3 1';
	'SHREWSBURY 3 2';
	'SHREWSBURY 3 3';
	'SHREWSBURY 3 4';
	'SHREWSBURY 3 5';
	'SHREWSBURY 3 6';
	'SHREWSBURY 3 8';
	'SHREWSBURY 4 1';
	'SHREWSBURY 4 2';
	'SOUTHBOROUGH 1';
	'SOUTHBRIDGE 1 1';
	'SOUTHBRIDGE 2 1';
	'SOUTHBRIDGE 3 1';
	'SOUTHBRIDGE 3 2';
	'SPENCER 1 1';
	'SPENCER 1 2';
	'STERLING 1 1';
	'STURBRIDGE 1';
	'SUTTON 1 1';
	'UPTON 1 1';
	'UXBRIDGE 1 1';
	'UXBRIDGE 1 2';
	'UXBRIDGE 2 1';
	'UXBRIDGE 2 2';
	'UXBRIDGE 2 3';
	'UXBRIDGE 3 1';
	'UXBRIDGE 3 2';
	'UXBRIDGE 3 3';
	'UXBRIDGE 3 4';
	'UXBRIDGE 3 5';
	'UXBRIDGE 3 7';
	'WEBSTER 1 1';
	'WEBSTER 1 2';
	'WEBSTER 1 3';
	'WEBSTER 2 1';
	'WEBSTER 2 2';
	'WEBSTER 3 1';
	'WEBSTER 4 1';
	'WEST BROOKFIELD 1';
	'WEST BROOKFIELD 2';
	'WESTBOROUGH 1 1';
	'WESTBOROUGH 2 1';
	'WESTMINSTER 1 1';
	'WESTMINSTER 1 2';
	'WHITINSVILLE 1';
	'WINCHENDON 1 1';
	'WINCHENDON 1 2';
	'WINCHENDON 1 3';
	'WINCHENDON 2 1';
	'WORCESTER 2 1';
	'WORCESTER 3 1';
	'WORCESTER 3 2';
	'WORCESTER 4 1';
	'WORCESTER 5 1';
	'WORCESTER 5 2';
	'WORCESTER 6 1';
	'WORCESTER 7 1';
	'WORCESTER 7 2';
	'WORCESTER 7 3';
	'WORCESTER 7 4';
	'WORCESTER 7 5';
	'WORCESTER 8 1';
	'WORCESTER 8 2';
	'WORCESTER 8 3';
	'WORCESTER 9 1';
	'WORCESTER 9 2';
	'WORCESTER 9 3';
	'WORCESTER 10 1';
	'WORCESTER 10 2';
	'WORCESTER 11 1';
	'WORCESTER 11 2';
	'WORCESTER 12 1';
	'WORCESTER 12 2';
	'WORCESTER 13 1';
	'WORCESTER 13 2';
	'WORCESTER 14 1';
	'WORCESTER 14 2';
	'WORCESTER 15 1';
	'WORCESTER 16 1';
	'WORCESTER 17 1';
	'WORCESTER 17 2';
	'WORCESTER 17 3';
	'WORCESTER 17 4';
	'WORCESTER 17 5';
	'WORCESTER 18 1';
	'WORCESTER 18 2';
	'WORCESTER 19 1';
	'WORCESTER 20 1';
	'WORCESTER 20 2';
	'WORCESTER 21 1';
	'WORCESTER 22 1';
	'WORCESTER 22 2';
	'INDIAN ORCHARD 1 1';
	'INDIAN ORCHARD 1 2';
	'ROCHESTER 8 1';
	'ROCHESTER 8 2';
	'WAREHAM 2 1';
	'WAREHAM 2 2';
	'SHIRLEY 2 1';
	'SHIRLEY 2 2';
	'SHIRLEY 2 3';
	'SHIRLEY 2 4';
	'SHIRLEY 2 5';
	'NORTH ADAMS 5 1';
	'NORTH ADAMS 5 2';
	'LOWELL 16 1';
	'LOWELL 16 2';
	'LOWELL 16 3';
	'LOWELL 16 5';
	'ATHOL 4 1';
	'ATHOL 4 2';
	'FALMOUTH 5 1';
	'FALMOUTH 5 2';
	'PEABODY 5 1';
	'PEABODY 5 2';
	'PEABODY 5 3';
	'PEABODY 5 4';
	'PEABODY 5 6';
	'BARRE 7 1';
	'BARRE 7 2';
	'BARRE 7 3';
	'GROVELAND 1 1';
	'GROVELAND 1 2';
	'ROWE 1';
	'ROWE 2';
	'INDIAN ORCHARD 2 1';
	'INDIAN ORCHARD 2 2';
	'INDIAN ORCHARD 2 3';
	'SHELBURNE FALLS 2 1';
	'SHELBURNE FALLS 2 2';
	'SHELBURNE FALLS 2 3';
	'SHELBURNE FALLS 2 4';
	'SHELBURNE FALLS 2 6';
	'PITTSFIELD 11 1';
	'PITTSFIELD 11 2';
	'NORTHAMPTON 3 1';
	'NORTHAMPTON 3 2';
	'NORTHAMPTON 3 3';
	'NORTHAMPTON 3 4';
	'NORTHAMPTON 3 6';
	'MARBLEHEAD 2 1';
	'MARBLEHEAD 2 2';
	'MARBLEHEAD 2 3';
	'MARBLEHEAD 2 4';
	'MARBLEHEAD 2 6';
	'BERKSHIRE 1 1';
	'BERKSHIRE 1 2';
	'TURNERS FALLS 2 1';
	'TURNERS FALLS 2 2';
	'TURNERS FALLS 2 3';
	'TURNERS FALLS 2 5';
	'WEST SPRINGFIELD 4 1';
	'WEST SPRINGFIELD 4 2';
	'WEST SPRINGFIELD 4 3';
	'WEST SPRINGFIELD 4 4';
	'WEST SPRINGFIELD 4 6';
	'SANDWICH 3 1';
	'SANDWICH 3 2';
	'SANDWICH 3 3';
	'SANDWICH 3 5';
	'INDIAN ORCHARD 3 1';
	'INDIAN ORCHARD 3 2';
	'INDIAN ORCHARD 3 3';
	'INDIAN ORCHARD 3 4';
	'INDIAN ORCHARD 3 5';
	'INDIAN ORCHARD 3 7';
	'BOSTON 9 1';
	'BOSTON 9 2';
	'WALPOLE 6 1';
	'WALPOLE 6 2';
	'LUDLOW 4 1';
	'LUDLOW 4 2';
	'LUDLOW 4 3';
	'LUDLOW 4 4';
	'LUDLOW 4 5';
	'LUDLOW 4 7';
	'SHREWSBURY 5 1';
	'SHREWSBURY 5 2';
	'LUNENBURG 5 1';
	'LUNENBURG 5 2';
	'EAST FREETOWN 1';
	'EAST FREETOWN 2';
	'EAST FREETOWN 3';
	'EAST FREETOWN 4';
	'EAST FREETOWN 5';
	'EAST FREETOWN 7';
	'WARREN 6 1';
	'WARREN 6 2';
	'MARSTONS MILLS 1';
	'MARSTONS MILLS 2';
	'MARSTONS MILLS 3';
	'MARSTONS MILLS 4';
	'MARSTONS MILLS 5';
	'MARSTONS MILLS 6';
	'MARSTONS MILLS 7';
	'MARSTONS MILLS 8';
	'MARSTONS MILLS 9';
	'MARSTONS MILLS 11';
	'PITTSFIELD 12 1';
	'PITTSFIELD 12 2';
	'PITTSFIELD 13 1';
	'PITTSFIELD 13 2';
	'PITTSFIELD 13 3';
	'PITTSFIELD 13 4';
	'PITTSFIELD 13 5';
	'PITTSFIELD 13 7';
	'CHESTER 5 1';
	'CHESTER 5 2';
	'MILLBURY 1';
	'MILLBURY 2';
	'MILLBURY 3';
	'BELLINGHAM 4 1';
	'BELLINGHAM 4 2';
	'BELLINGHAM 4 3';
	'BELLINGHAM 4 4';
	'BELLINGHAM 4 5';
	'BELLINGHAM 4 6';
	'BELLINGHAM 4 8';
	'LOWELL 17 1';
	'LOWELL 17 2';
	'LOWELL 17 3';
	'LOWELL 17 4';
	'LOWELL 17 5';
	'LOWELL 17 6';
	'LOWELL 17 8';
	'HUDSON 8 1';
	'HUDSON 8 2';
	'SOUTH GRAFTON 1';
	'SOUTH GRAFTON 2';
	'SOMERSET 4 1';
	'SOMERSET 4 2';
	'SOMERSET 4 3';
	'SOMERSET 4 4';
	'SOMERSET 4 5';
	'SOMERSET 4 6';
	'SOMERSET 4 7';
	'SOMERSET 4 9';
	'CAMBRIDGE 6 1';
	'CAMBRIDGE 6 2';
	'CAMBRIDGE 6 3';
	'BRIMFIELD 2 1';
	'BRIMFIELD 2 2';
	'BRIMFIELD 2 3';
	'BRIMFIELD 2 4';
	'BRIMFIELD 2 5';
	'WELLESLEY HILLS 1';
	'WELLESLEY HILLS 2';
	'WELLESLEY HILLS 3';
	'WELLESLEY HILLS 4';
	'WELLESLEY HILLS 5';
	'WELLESLEY HILLS 6';
	'WELLESLEY HILLS 7';
	'WELLESLEY HILLS 9';
	'BOSTON 10 1';
	'BOSTON 10 2';
	'BOSTON 10 3';
	'BOSTON 10 5';
	'TAUNTON 5 1';
	'TAUNTON 5 2';
	'TAUNTON 5 3';
	'TAUNTON 5 4';
	'TAUNTON 5 5';
	'TAUNTON 5 7';
	'GREENFIELD 6 1';
	'GREENFIELD 6 2';
	'GREENFIELD 6 3';
	'GREENFIELD 6 5';
	'CHARLESTOWN 4 1';
	'CHARLESTOWN 4 2';
	'CHARLESTOWN 4 3';
	'HOLYOKE 5 1';
	'HOLYOKE 5 2';
	'HOLYOKE 5 3';
	'HOLYOKE 5 4';
	'HOLYOKE 5 5';
	'HOLYOKE 5 6';
	'HOLYOKE 5 7';
	'HOLYOKE 5 8';
	'HOLYOKE 5 9';
	'HOLYOKE 5 10';
	'HOLYOKE 5 11';
	'HOLYOKE 5 12';
	'HOLYOKE 5 13';
	'HOLYOKE 5 15';
	'IPSWICH 4 1';
	'IPSWICH 4 2';
	'NORTH DARTMOUTH 4 1';
	'NORTH DARTMOUTH 4 2';
	'NORTH DARTMOUTH 4 3';
	'NORTH DARTMOUTH 4 4';
	'NORTH DARTMOUTH 4 5';
	'NORTH DARTMOUTH 4 6';
	'NORTH DARTMOUTH 4 8';
	'ACTON 6 1';
	'ACTON 6 2';
	'WARREN 7 1';
	'WARREN 7 2';
	'NORTH DARTMOUTH 5 1';
	'NORTH DARTMOUTH 5 2';
	'NORTH DARTMOUTH 5 3';
	'NORTH DARTMOUTH 5 4';
	'NORTH DARTMOUTH 5 5';
	'NORTH DARTMOUTH 5 6';
	'NORTH DARTMOUTH 5 8';
	'RUTLAND 8 1';
	'RUTLAND 8 2';
	'RUTLAND 8 3';
	'PLYMPTON 1';
	'PLYMPTON 2';
	'SPRINGFIELD 19 1';
	'SPRINGFIELD 19 2';
	'MONROE BRIDGE 1';
	'MONROE BRIDGE 2';
	'SUNDERLAND 1';
	'SUNDERLAND 2';
	'CAMBRIDGE 7 1';
	'CAMBRIDGE 7 2';
	'HOLYOKE 6 1';
	'HOLYOKE 6 2';
	'HOLYOKE 6 3';
	'HOLYOKE 6 4';
	'HOLYOKE 6 5';
	'HOLYOKE 6 7';
	'HOLYOKE 7 1';
	'HOLYOKE 7 2';
	'HOLYOKE 7 3';
	'HOLYOKE 7 4';
	'HOLYOKE 7 5';
	'HOLYOKE 7 6';
	'HOLYOKE 7 7';
	'HOLYOKE 7 8';
	'HOLYOKE 7 10';
	'WESTFORD 6 1';
	'WESTFORD 6 2';
	'BUCKLAND 1 1';
	'BUCKLAND 1 2';
	'BUCKLAND 1 3';
	'BUCKLAND 1 4';
	'BUCKLAND 1 5';
	'BUCKLAND 1 7';
	'TURNERS FALLS 3 1';
	'TURNERS FALLS 3 2';
	'TURNERS FALLS 3 3';
	'TURNERS FALLS 3 4';
	'TURNERS FALLS 3 5';
	'TURNERS FALLS 3 7';
	'DIGHTON 1 1';
	'DIGHTON 1 2';
	'DIGHTON 1 3';
	'DIGHTON 1 4';
	'DIGHTON 1 5';
	'DIGHTON 1 7';
	'NORTH WEYMOUTH 1';
	'NORTH WEYMOUTH 2';
	'NORTH WEYMOUTH 3';
	'NORTH WEYMOUTH 4';
	'NORTH WEYMOUTH 5';
	'NORTH WEYMOUTH 6';
	'NORTH WEYMOUTH 8';
	'CHARLESTOWN 5 1';
	'CHARLESTOWN 5 2';
	'CHARLESTOWN 5 3';
	'CHARLESTOWN 5 4';
	'CHARLESTOWN 5 5';
	'CHARLESTOWN 5 6';
	'CHARLESTOWN 5 7';
	'CHARLESTOWN 5 8';
	'CHARLESTOWN 5 9';
	'CHARLESTOWN 5 10';
	'CHARLESTOWN 5 11';
	'CHARLESTOWN 5 13';
	'IPSWICH 5 1';
	'IPSWICH 5 2';
	'WEST BOYLSTON 1';
	'WEST BOYLSTON 2';
	'WEST BOYLSTON 3';
	'WEST BOYLSTON 4';
	'WEST BOYLSTON 6';
	'LANCASTER 4 1';
	'LANCASTER 4 2';
	'SUDBURY 3 1';
	'SUDBURY 3 2';
	'SUDBURY 3 3';
	'SUDBURY 3 4';
	'SUDBURY 3 5';
	'SUDBURY 3 7';
	'SALISBURY 5 1';
	'SALISBURY 5 2';
	'BILLERICA 5 1';
	'BILLERICA 5 2';
	'NORTH DARTMOUTH 6 1';
	'NORTH DARTMOUTH 6 2';
	'NORTH DARTMOUTH 6 3';
	'CHARLTON 3 1';
	'CHARLTON 3 2';
	'CHARLTON 3 3';
	'CHARLTON 3 5';
	'BOSTON 11 1';
	'BOSTON 11 2';
	'BOSTON 11 3';
	'BOSTON 11 5';
	'AGAWAM 3 1';
	'AGAWAM 3 2';
	'AGAWAM 3 3';
	'TEMPLETON 1 1';
	'TEMPLETON 1 2';
	'SOUTH DENNIS 2 1';
	'SOUTH DENNIS 2 2';
	'CHARLESTOWN 6 1';
	'CHARLESTOWN 6 2';
	'CHARLESTOWN 6 3';
	'BRAINTREE 5 1';
	'BRAINTREE 5 2';
	'BRAINTREE 5 3';
	'BRAINTREE 5 5';
	'GARDNER 4 1';
	'GARDNER 4 2';
	'GARDNER 4 3';
	'GARDNER 4 4';
	'GARDNER 4 5';
	'GARDNER 4 7';
	'FAIRHAVEN 3 1';
	'FAIRHAVEN 3 2';
	'FAIRHAVEN 3 3';
	'FAIRHAVEN 3 4';
	'FAIRHAVEN 3 5';
	'BERKLEY 1';
	'BERKLEY 2';
	'BERKLEY 3';
	'BERKLEY 4';
	'BERKLEY 5';
	'BERKLEY 7';
	'SANDWICH 4 1';
	'SANDWICH 4 2';
	'SANDWICH 4 3';
	'SANDWICH 4 4';
	'SANDWICH 4 5';
	'SANDWICH 4 7';
	'EAST BRIDGEWATER 2 1';
	'EAST BRIDGEWATER 2 2';
	'BLACKSTONE 4 1';
	'BLACKSTONE 4 2';
	'BLACKSTONE 4 3';
	'BLACKSTONE 4 4';
	'BLACKSTONE 4 5';
	'BLACKSTONE 4 6';
	'BLACKSTONE 4 8';
	'FRAMINGHAM 6 1';
	'FRAMINGHAM 6 2';
	'FRAMINGHAM 6 3';
	'FRAMINGHAM 6 4';
	'FRAMINGHAM 6 5';
	'FRAMINGHAM 6 6';
	'FRAMINGHAM 6 7';
	'FRAMINGHAM 6 8';
	'FRAMINGHAM 6 9';
	'FRAMINGHAM 6 10';
	'FRAMINGHAM 6 12';
	'PLYMOUTH 11 1';
	'PLYMOUTH 11 2';
	'PLYMOUTH 11 3';
	'NORTHFIELD 6 1';
	'NORTHFIELD 6 2';
	'NORTHFIELD 6 3';
	'NORTHFIELD 6 4';
	'NORTHFIELD 6 5';
	'NORTHFIELD 6 6';
	'NORTHFIELD 6 7';
	'NORTHFIELD 6 8';
	'NORTHFIELD 6 10';
	'BOSTON 12 1';
	'BOSTON 12 2';
	'CHARLTON 4 1';
	'CHARLTON 4 2';
	'CHARLTON 4 3';
	'CHARLTON 4 4';
	'CHARLTON 4 5';
	'CHARLTON 4 6';
	'CHARLTON 4 7';
	'CHARLTON 4 8';
	'CHARLTON 4 10';
	'SOMERSET 5 1';
	'SOMERSET 5 2';
	'SOMERSET 5 3';
	'SOMERSET 5 4';
	'SOMERSET 5 6';
	'GRANVILLE 2 1';
	'GRANVILLE 2 2';
	'GRANVILLE 2 3';
	'GRANVILLE 2 4';
	'GRANVILLE 2 5';
	'GRANVILLE 2 7';
	'PEABODY 6 1';
	'PEABODY 6 2';
	'PEABODY 6 3';
	'PEABODY 6 4';
	'PEABODY 6 6';
	'HARWICH 4 1';
	'HARWICH 4 2';
	'HARWICH 4 3';
	'HARWICH 4 4';
	'HARWICH 4 6';
	'THREE RIVERS 1 1';
	'THREE RIVERS 1 2';
	'THREE RIVERS 1 3';
	'THREE RIVERS 1 4';
	'THREE RIVERS 1 5';
	'THREE RIVERS 1 6';
	'THREE RIVERS 1 8';
	'DOUGLAS 3 1';
	'DOUGLAS 3 2';
	'REVERE 6 1';
	'REVERE 6 2';
	'REVERE 6 3';
	'REVERE 6 5';
	'PLYMOUTH 12 1';
	'PLYMOUTH 12 2';
	'PLYMOUTH 12 3';
	'PLYMOUTH 12 4';
	'PLYMOUTH 12 5';
	'PLYMOUTH 12 7';
	'KINGSTON 3 1';
	'KINGSTON 3 2';
	'KINGSTON 3 3';
	'KINGSTON 3 4';
	'KINGSTON 3 5';
	'FRANKLIN 14 1';
	'FRANKLIN 14 2';
	'FRANKLIN 14 3';
	'FRANKLIN 14 4';
	'FRANKLIN 14 6';
	'WEST SPRINGFIELD 5 1';
	'WEST SPRINGFIELD 5 2';
	'BUZZARDS BAY 3 1';
	'BUZZARDS BAY 3 2';
	'BUZZARDS BAY 3 3';
	'BUZZARDS BAY 3 4';
	'BUZZARDS BAY 3 5';
	'BUZZARDS BAY 3 7';
	'WILBRAHAM 4 1';
	'WILBRAHAM 4 2';
	'NORTH ADAMS 6 1';
	'NORTH ADAMS 6 2';
	'NORTH ADAMS 6 3';
	'WINTHROP 4 1';
	'WINTHROP 4 2';
	'WINTHROP 4 3';
	'WINTHROP 4 4';
	'WINTHROP 4 6';
	'CHICOPEE 7 1';
	'CHICOPEE 7 2';
	'PLYMOUTH 13 1';
	'PLYMOUTH 13 2';
	'PLYMOUTH 13 3';
	'BUCKLAND 2 1';
	'BUCKLAND 2 2';
	'BUCKLAND 2 3';
	'BUCKLAND 2 4';
	'BUCKLAND 2 6';
	'WARREN 8 1';
	'WARREN 8 2';
	'MEDWAY 5 1';
	'MEDWAY 5 2';
	'MEDWAY 5 3';
	'MEDWAY 5 4';
	'MEDWAY 5 5';
	'MEDWAY 5 6';
	'MEDWAY 5 7';
	'MEDWAY 5 8';
	'MEDWAY 5 10';
	'BELLINGHAM 5 1';
	'BELLINGHAM 5 2';
	'BELLINGHAM 5 3';
	'BELLINGHAM 5 4';
	'BELLINGHAM 5 5';
	'BELLINGHAM 5 6';
	'BELLINGHAM 5 7';
	'BELLINGHAM 5 9';
	'BOSTON 13 1';
	'BOSTON 13 2';
	'BOSTON 13 3';
	'BOSTON 13 4';
	'BOSTON 13 5';
	'BOSTON 13 6';
	'BOSTON 13 7';
	'BOSTON 13 9';
	'LANCASTER 5 1';
	'LANCASTER 5 2';
	'WEST SPRINGFIELD 6 1';
	'WEST SPRINGFIELD 6 2';
	'WEST SPRINGFIELD 6 3';
	'WEST SPRINGFIELD 6 4';
	'WEST SPRINGFIELD 6 5';
	'WEST SPRINGFIELD 6 6';
	'WEST SPRINGFIELD 6 7';
	'WEST SPRINGFIELD 6 9';
	'CONWAY 5 1';
	'CONWAY 5 2';
	'CONWAY 5 3';
	'CONWAY 5 4';
	'CONWAY 5 5';
	'CONWAY 5 6';
	'CONWAY 5 8';
	'NORTH ADAMS 7 1';
	'NORTH ADAMS 7 2';
	'NORTH ADAMS 7 3';
	'NORTH ADAMS 7 4';
	'NORTH ADAMS 7 5';
	'NORTH ADAMS 7 6';
	'NORTH ADAMS 7 7';
	'NORTH ADAMS 7 8';
	'NORTH ADAMS 7 10';
	'BOSTON 14 1';
	'BOSTON 14 2';
	'BOSTON 14 3';
	'BOSTON 14 4';
	'BOSTON 14 5';
	'CAMBRIDGE 8 1';
	'CAMBRIDGE 8 2';
	'CAMBRIDGE 8 3';
	'CAMBRIDGE 8 4';
	'CAMBRIDGE 8 5';
	'CAMBRIDGE 8 6';
	'CAMBRIDGE 8 7';
	'CAMBRIDGE 8 9';
	'FITCHBURG 5 1';
	'FITCHBURG 5 2';
	'BOSTON 15 1';
	'BOSTON 15 2';
	'BOLTON 2 1';
	'BOLTON 2 2';
	'BOLTON 2 3';
	'MARSHFIELD 7 1';
	'MARSHFIELD 7 2';
	'LEE 9 1';
	'LEE 9 2';
	'LEE 9 3';
	'LEE 9 4';
	'LEE 9 5';
	'LEE 9 7';
	'MILFORD 13 1';
	'MILFORD 13 2';
	'MILFORD 13 3';
	'MILFORD 13 5';
	'BRAINTREE 6 1';
	'BRAINTREE 6 2';
	'IPSWICH 6 1';
	'IPSWICH 6 2';
	'HULL 2 1';
	'HULL 2 2';
	'HULL 2 3';
	'HULL 2 4';
	'HULL 2 5';
	'HULL 2 7';
	'ASHBURNHAM 4 1';
	'ASHBURNHAM 4 2';
	'WORCESTER 23 1';
	'WORCESTER 23 2';
	'WORCESTER 23 3';
	'WORCESTER 23 4';
	'WORCESTER 23 5';
	'WORCESTER 23 6';
	'WORCESTER 23 8';
	'BRISTOL 8 1';
	'BRISTOL 8 2';
	'BRISTOL 8 3';
	'BRISTOL 9 1';
	'BRISTOL 9 2';
	'BRISTOL 10 1';
	'WARREN 9 1';
	'COVENTRY 1 1';
	'COVENTRY 2 1';
	'COVENTRY 2 2';
	'COVENTRY 2 3';
	'COVENTRY 3 1';
	'COVENTRY 3 2';
	'EAST GREENWICH 1 1';
	'EAST GREENWICH 2 1';
	'WARWICK 1 1';
	'WARWICK 2 1';
	'WARWICK 2 2';
	'WARWICK 3 1';
	'WARWICK 4 1';
	'WARWICK 4 2';
	'WARWICK 5 1';
	'WARWICK 6 1';
	'WARWICK 6 2';
	'WARWICK 6 3';
	'WEST GREENWICH 1';
	'WEST GREENWICH 2';
	'WEST WARWICK 1 1';
	'WEST WARWICK 1 2';
	'WEST WARWICK 1 3';
	'WEST WARWICK 2 1';
	'WEST WARWICK 2 2';
	'WEST WARWICK 2 3';
	'WEST WARWICK 3 1';
	'WEST WARWICK 4 1';
	'MIDDLETOWN 1 1';
	'MIDDLETOWN 2 1';
	'NEWPORT 9 1';
	'NEWPORT 10 1';
	'NEWPORT 10 2';
	'NEWPORT 10 3';
	'NEWPORT 11 1';
	'PORTSMOUTH 8 1';
	'PORTSMOUTH 8 2';
	'PORTSMOUTH 9 1';
	'PORTSMOUTH 10 1';
	'TIVERTON 1 1';
	'TIVERTON 1 2';
	'TIVERTON 2 1';
	'TIVERTON 3 1';
	'TIVERTON 3 2';
	'CENTRAL FALLS 1';
	'CHEPACHET 1 1';
	'CHEPACHET 1 2';
	'CHEPACHET 2 1';
	'CRANSTON 1 1';
	'CRANSTON 2 1';
	'CRANSTON 3 1';
	'CRANSTON 3 2';
	'CUMBERLAND 1 1';
	'CUMBERLAND 2 1';
	'CUMBERLAND 3 1';
	'CUMBERLAND 4 1';
	'CUMBERLAND 4 2';
	'CUMBERLAND 4 3';
	'FOSTER 1 1';
	'FOSTER 1 2';
	'JOHNSTON 1 1';
	'JOHNSTON 2 1';
	'JOHNSTON 2 2';
	'LINCOLN 4 1';
	'NORTH SCITUATE 1';
	'NORTH SCITUATE 2';
	'NORTH SCITUATE 3';
	'NORTH SCITUATE 4';
	'NORTH SCITUATE 5';
	'NORTH SMITHFIELD 1 1';
	'NORTH SMITHFIELD 1 2';
	'NORTH SMITHFIELD 2 1';
	'NORTH SMITHFIELD 2 2';
	'PASCOAG 1 1';
	'PASCOAG 1 2';
	'PASCOAG 2 1';
	'PASCOAG 2 2';
	'PASCOAG 3 1';
	'PAWTUCKET 4 1';
	'PAWTUCKET 5 1';
	'PAWTUCKET 6 1';
	'PAWTUCKET 7 1';
	'PROVIDENCE 1 1';
	'PROVIDENCE 2 1';
	'PROVIDENCE 3 1';
	'PROVIDENCE 4 1';
	'PROVIDENCE 4 2';
	'PROVIDENCE 5 1';
	'PROVIDENCE 5 2';
	'PROVIDENCE 6 1';
	'PROVIDENCE 6 2';
	'PROVIDENCE 6 3';
	'PROVIDENCE 7 1';
	'PROVIDENCE 7 2';
	'PROVIDENCE 8 1';
	'PROVIDENCE 9 1';
	'PROVIDENCE 9 2';
	'PROVIDENCE 10 1';
	'PROVIDENCE 10 2';
	'PROVIDENCE 10 3';
	'PROVIDENCE 10 4';
	'PROVIDENCE 10 5';
	'PROVIDENCE 11 1';
	'PROVIDENCE 11 2';
	'PROVIDENCE 12 1';
	'PROVIDENCE 12 2';
	'PROVIDENCE 13 1';
	'PROVIDENCE 13 2';
	'PROVIDENCE 14 1';
	'PROVIDENCE 15 1';
	'PROVIDENCE 16 1';
	'PROVIDENCE 17 1';
	'PROVIDENCE 17 2';
	'PROVIDENCE 17 3';
	'RIVERSIDE 1 1';
	'RIVERSIDE 2 1';
	'SMITHFIELD 1 1';
	'SMITHFIELD 1 2';
	'SMITHFIELD 2 1';
	'SMITHFIELD 2 2';
	'WOONSOCKET 1 1';
	'WOONSOCKET 1 2';
	'WOONSOCKET 2 1';
	'WOONSOCKET 2 2';
	'WOONSOCKET 2 3';
	'WOONSOCKET 3 1';
	'WOONSOCKET 4 1';
	'CHARLESTOWN 7 1';
	'CHARLESTOWN 7 2';
	'CHARLESTOWN 8 1';
	'CHARLESTOWN 8 2';
	'HOPE VALLEY 1';
	'KINGSTON 4 1';
	'NARRAGANSETT 1';
	'NORTH KINGSTOWN 1 1';
	'NORTH KINGSTOWN 2 1';
	'SAUNDERSTOWN 1';
	'WAKEFIELD 4 1';
	'WAKEFIELD 4 2';
	'WAKEFIELD 5 1';
	'WAKEFIELD 5 2';
	'WAKEFIELD 6 1';
	'WAKEFIELD 6 2';
	'WAKEFIELD 7 1';
	'WAKEFIELD 7 2';
	'WAKEFIELD 7 3';
	'WAKEFIELD 7 4';
	'WAKEFIELD 7 6';
	'WEST KINGSTON 1 1';
	'WEST KINGSTON 1 2';
	'WEST KINGSTON 2 1';
	'WEST KINGSTON 2 2';
	'WESTERLY 1 1';
	'WESTERLY 2 1';
	'WESTERLY 2 2';
	'WESTERLY 2 3';
	'WESTERLY 3 1';
	'NORTH KINGSTOWN 3 1';
	'NORTH KINGSTOWN 3 2';
	'NORTH KINGSTOWN 3 3';
	'NORTH KINGSTOWN 3 4';
	'NORTH KINGSTOWN 3 5';
	'NORTH KINGSTOWN 4 1';
	'NORTH KINGSTOWN 4 2';
	'NORTH KINGSTOWN 4 3';
	'NORTH KINGSTOWN 4 4';
	'NORTH KINGSTOWN 4 5';
	'NORTH KINGSTOWN 4 6';
	'NORTH KINGSTOWN 4 7';
	'NORTH KINGSTOWN 4 8';
	'NORTH KINGSTOWN 4 10';
	'RIVERSIDE 3 1';
	'RIVERSIDE 3 2';
	'PROVIDENCE 18 1';
	'PROVIDENCE 18 2';
	'PROVIDENCE 18 3';
	'PROVIDENCE 18 4';
	'PROVIDENCE 18 6';
	'HARRISVILLE 1 1';
	'HARRISVILLE 1 2';
	'HARRISVILLE 2 1';
	'HARRISVILLE 2 2';
	'HARRISVILLE 2 3';
	'HARRISVILLE 2 4';
	'HARRISVILLE 2 6';
	'PROVIDENCE 19 1';
	'PROVIDENCE 19 2';
	'PAWTUCKET 8 1';
	'PAWTUCKET 8 2';
	'PAWTUCKET 8 3';
	'PAWTUCKET 8 4';
	'PAWTUCKET 8 5';
	'PAWTUCKET 8 7';
	'TIVERTON 4 1';
	'TIVERTON 4 2';
	'TIVERTON 4 3';
	'TIVERTON 4 4';
	'TIVERTON 4 5';
	'TIVERTON 4 6';
	'TIVERTON 4 8';
	'SMITHFIELD 3 1';
	'SMITHFIELD 3 2';
	'SMITHFIELD 3 3';
	'SMITHFIELD 3 4';
	'SMITHFIELD 3 5';
	'SMITHFIELD 3 6';
	'SMITHFIELD 3 7';
	'SMITHFIELD 3 9';
	'PROVIDENCE 20 1';
	'PROVIDENCE 20 2';
	'PROVIDENCE 20 3';
	'PROVIDENCE 20 5';
	'CRANSTON 4 1';
	'CRANSTON 4 2';
	'JOHNSTON 3 1';
	'JOHNSTON 3 2';
	'JOHNSTON 3 3';
	'JOHNSTON 3 4';
	'JOHNSTON 3 5';
	'JOHNSTON 3 6';
	'JOHNSTON 3 8';
	'BETHEL 5 1';
	'BETHEL 6 1';
	'BETHEL 7 1';
	'BRIDGEPORT 1 1';
	'BRIDGEPORT 1 2';
	'BRIDGEPORT 2 1';
	'BRIDGEPORT 2 2';
	'BRIDGEPORT 3 1';
	'BRIDGEPORT 4 1';
	'BRIDGEPORT 5 1';
	'BRIDGEPORT 6 1';
	'BRIDGEPORT 7 1';
	'BRIDGEPORT 8 1';
	'BRIDGEPORT 8 2';
	'BRIDGEPORT 9 1';
	'BROOKFIELD 1 1';
	'BROOKFIELD 2 1';
	'COS COB 1';
	'DANBURY 1 1';
	'DANBURY 1 2';
	'DANBURY 1 3';
	'DANBURY 1 4';
	'DANBURY 1 6';
	'DANBURY 2 1';
	'DANBURY 3 1';
	'DANBURY 3 2';
	'DANBURY 3 3';
	'DANBURY 4 1';
	'DANBURY 4 2';
	'DANBURY 4 3';
	'DANBURY 4 4';
	'DANBURY 4 6';
	'DANBURY 5 1';
	'DANBURY 6 1';
	'DANBURY 7 1';
	'DANBURY 8 1';
	'DARIEN 1 1';
	'DARIEN 1 2';
	'DARIEN 2 1';
	'DARIEN 3 1';
	'DARIEN 3 2';
	'FAIRFIELD 4 1';
	'FAIRFIELD 4 2';
	'FAIRFIELD 4 3';
	'FAIRFIELD 4 4';
	'FAIRFIELD 4 5';
	'FAIRFIELD 5 1';
	'FAIRFIELD 5 2';
	'FAIRFIELD 6 1';
	'FAIRFIELD 7 1';
	'GREENWICH 1 1';
	'GREENWICH 1 2';
	'GREENWICH 2 1';
	'GREENWICH 3 1';
	'GREENWICH 4 1';
	'MONROE 3 1';
	'MONROE 4 1';
	'MONROE 4 2';
	'MONROE 5 1';
	'NEW CANAAN 1 1';
	'NEW CANAAN 2 1';
	'NEW CANAAN 3 1';
	'NEW CANAAN 4 1';
	'NEW FAIRFIELD 1 1';
	'NEW FAIRFIELD 2 1';
	'NEW FAIRFIELD 2 2';
	'NEW MILFORD 1 1';
	'NEW MILFORD 1 2';
	'NEW MILFORD 1 3';
	'NEW MILFORD 1 4';
	'NEW MILFORD 1 6';
	'NEW MILFORD 2 1';
	'NEW MILFORD 2 2';
	'NEW MILFORD 2 3';
	'NEW MILFORD 3 1';
	'NEWTOWN 1 1';
	'NEWTOWN 1 2';
	'NEWTOWN 2 1';
	'NORWALK 1 1';
	'NORWALK 2 1';
	'NORWALK 3 1';
	'NORWALK 3 2';
	'NORWALK 3 3';
	'NORWALK 4 1';
	'NORWALK 5 1';
	'NORWALK 5 2';
	'NORWALK 6 1';
	'NORWALK 7 1';
	'NORWALK 8 1';
	'NORWALK 8 2';
	'NORWALK 8 3';
	'NORWALK 9 1';
	'NORWALK 10 1';
	'NORWALK 10 2';
	'NORWALK 10 3';
	'NORWALK 10 4';
	'NORWALK 10 6';
	'NORWALK 11 1';
	'REDDING 1 1';
	'REDDING 1 2';
	'REDDING 2 1';
	'REDDING 2 2';
	'RIDGEFIELD 1 1';
	'RIDGEFIELD 1 2';
	'RIDGEFIELD 2 1';
	'RIDGEFIELD 3 1';
	'RIDGEFIELD 3 2';
	'RIVERSIDE 4 1';
	'SANDY HOOK 1 1';
	'SHELTON 1 1';
	'SHELTON 1 2';
	'SHELTON 1 3';
	'SHELTON 2 1';
	'SHELTON 2 2';
	'SHELTON 3 1';
	'SHELTON 3 2';
	'SHELTON 3 3';
	'STAMFORD 2 1';
	'STAMFORD 2 2';
	'STAMFORD 3 1';
	'STAMFORD 4 1';
	'STAMFORD 5 1';
	'STAMFORD 6 1';
	'STAMFORD 6 2';
	'STAMFORD 7 1';
	'STAMFORD 8 1';
	'STAMFORD 8 2';
	'STAMFORD 8 3';
	'STAMFORD 8 4';
	'STAMFORD 8 6';
	'STAMFORD 9 1';
	'STAMFORD 9 2';
	'STRATFORD 1 1';
	'STRATFORD 1 2';
	'STRATFORD 2 1';
	'STRATFORD 2 2';
	'STRATFORD 3 1';
	'STRATFORD 3 2';
	'STRATFORD 3 3';
	'STRATFORD 4 1';
	'STRATFORD 5 1';
	'STRATFORD 5 2';
	'TRUMBULL 1 1';
	'TRUMBULL 1 2';
	'TRUMBULL 2 1';
	'TRUMBULL 2 2';
	'TRUMBULL 2 3';
	'TRUMBULL 3 1';
	'TRUMBULL 3 2';
	'TRUMBULL 4 1';
	'TRUMBULL 4 2';
	'WESTPORT 4 1';
	'WESTPORT 5 1';
	'WESTPORT 5 2';
	'WESTPORT 5 3';
	'WESTPORT 5 4';
	'WESTPORT 5 5';
	'WESTPORT 5 7';
	'WESTPORT 6 1';
	'WESTPORT 6 2';
	'WESTPORT 6 3';
	'WESTPORT 6 4';
	'WESTPORT 6 5';
	'WESTPORT 6 7';
	'WESTPORT 7 1';
	'WILTON 6 1';
	'WILTON 6 2';
	'WILTON 6 3';
	'WILTON 6 4';
	'WILTON 6 5';
	'AVON 1 1';
	'AVON 1 2';
	'AVON 2 1';
	'AVON 2 2';
	'AVON 3 1';
	'BERLIN 5 1';
	'BLOOMFIELD 1 1';
	'BLOOMFIELD 2 1';
	'BLOOMFIELD 2 2';
	'BRISTOL 11 1';
	'BRISTOL 11 2';
	'BRISTOL 11 3';
	'BRISTOL 11 4';
	'BRISTOL 11 5';
	'BRISTOL 12 1';
	'BRISTOL 13 1';
	'BRISTOL 14 1';
	'BRISTOL 14 2';
	'BRISTOL 15 1';
	'BRISTOL 15 2';
	'BRISTOL 15 3';
	'BRISTOL 15 4';
	'BRISTOL 15 6';
	'BURLINGTON 14 1';
	'CANTON 3 1';
	'CANTON 3 2';
	'CANTON 3 3';
	'CANTON 4 1';
	'CANTON 4 2';
	'CANTON 4 3';
	'EAST HARTFORD 1 1';
	'EAST HARTFORD 2 1';
	'EAST HARTFORD 2 2';
	'EAST HARTFORD 3 1';
	'EAST HARTFORD 3 2';
	'EAST HARTFORD 4 1';
	'EAST HARTFORD 5 1';
	'EAST HARTFORD 6 1';
	'ENFIELD 2 1';
	'ENFIELD 2 2';
	'ENFIELD 3 1';
	'ENFIELD 4 1';
	'ENFIELD 4 2';
	'ENFIELD 5 1';
	'ENFIELD 5 2';
	'ENFIELD 5 3';
	'FARMINGTON 7 1';
	'GLASTONBURY 1 1';
	'GLASTONBURY 1 2';
	'GLASTONBURY 2 1';
	'GLASTONBURY 3 1';
	'GLASTONBURY 4 1';
	'GLASTONBURY 4 2';
	'GRANBY 1 1';
	'GRANBY 1 2';
	'GRANBY 2 1';
	'GRANBY 2 2';
	'HARTFORD 1 1';
	'HARTFORD 1 2';
	'HARTFORD 2 1';
	'HARTFORD 3 1';
	'HARTFORD 4 1';
	'HARTFORD 5 1';
	'HARTFORD 5 2';
	'HARTFORD 5 3';
	'HARTFORD 6 1';
	'HARTFORD 7 1';
	'HARTFORD 7 2';
	'HARTFORD 8 1';
	'HARTFORD 9 1';
	'HARTFORD 9 2';
	'HARTFORD 9 3';
	'HARTFORD 9 4';
	'HARTFORD 9 5';
	'HARTFORD 9 6';
	'HARTFORD 9 8';
	'HARTFORD 10 1';
	'HARTFORD 10 2';
	'HARTFORD 11 1';
	'HARTFORD 12 1';
	'MANCHESTER 16 1';
	'MANCHESTER 17 1';
	'MANCHESTER 18 1';
	'MANCHESTER 18 2';
	'MANCHESTER 18 3';
	'MANCHESTER 18 4';
	'MANCHESTER 18 5';
	'MANCHESTER 19 1';
	'MARLBOROUGH 6 1';
	'MARLBOROUGH 6 2';
	'MERIDEN 1 1';
	'MERIDEN 2 1';
	'NEW BRITAIN 1 1';
	'NEW BRITAIN 1 2';
	'NEW BRITAIN 2 1';
	'NEW BRITAIN 2 2';
	'NEW BRITAIN 3 1';
	'NEW BRITAIN 3 2';
	'NEW BRITAIN 4 1';
	'NEW BRITAIN 5 1';
	'NEW BRITAIN 6 1';
	'NEW BRITAIN 7 1';
	'NEW BRITAIN 7 2';
	'NEW BRITAIN 7 3';
	'NEW BRITAIN 7 4';
	'NEW BRITAIN 7 5';
	'NEWINGTON 1 1';
	'NEWINGTON 2 1';
	'PLAINVILLE 2 1';
	'PLAINVILLE 3 1';
	'PLAINVILLE 3 2';
	'PLANTSVILLE 1';
	'PLANTSVILLE 2';
	'ROCKY HILL 1 1';
	'ROCKY HILL 2 1';
	'SIMSBURY 1 1';
	'SIMSBURY 1 2';
	'SIMSBURY 2 1';
	'SOUTH WINDSOR 1 1';
	'SOUTH WINDSOR 1 2';
	'SOUTH WINDSOR 2 1';
	'SOUTH WINDSOR 2 2';
	'SOUTHINGTON 1 1';
	'SOUTHINGTON 1 2';
	'SOUTHINGTON 1 3';
	'SOUTHINGTON 1 4';
	'SOUTHINGTON 1 5';
	'SOUTHINGTON 2 1';
	'SOUTHINGTON 2 2';
	'SOUTHINGTON 2 3';
	'SOUTHINGTON 2 4';
	'SOUTHINGTON 2 5';
	'SOUTHINGTON 3 1';
	'SUFFIELD 1 1';
	'SUFFIELD 2 1';
	'WEST HARTFORD 1 1';
	'WEST HARTFORD 2 1';
	'WETHERSFIELD 1';
	'WINDSOR 5 1';
	'WINDSOR 5 2';
	'WINDSOR 5 3';
	'WINDSOR 5 4';
	'WINDSOR 5 5';
	'WINDSOR 5 6';
	'WINDSOR 5 8';
	'WINDSOR 6 1';
	'WINDSOR 7 1';
	'WINDSOR 8 1';
	'WINDSOR 8 2';
	'WINDSOR LOCKS 1 1';
	'CANAAN 7 1';
	'GOSHEN 1 1';
	'LAKEVILLE 1 1';
	'LAKEVILLE 2 1';
	'LITCHFIELD 4 1';
	'LITCHFIELD 5 1';
	'NEW HARTFORD 1 1';
	'NEW HARTFORD 2 1';
	'NEW PRESTON MARBLE DALE 1';
	'SHARON 3 1';
	'TERRYVILLE 1';
	'THOMASTON 1 1';
	'TORRINGTON 1 1';
	'TORRINGTON 1 2';
	'TORRINGTON 2 1';
	'TORRINGTON 2 2';
	'TORRINGTON 2 3';
	'TORRINGTON 2 4';
	'TORRINGTON 2 5';
	'TORRINGTON 2 6';
	'TORRINGTON 2 8';
	'TORRINGTON 3 1';
	'TORRINGTON 3 2';
	'TORRINGTON 4 1';
	'TORRINGTON 4 2';
	'TORRINGTON 4 3';
	'WATERBURY 6 1';
	'WATERBURY 7 1';
	'WATERTOWN 4 1';
	'WINSTED 1 1';
	'WINSTED 2 1';
	'WINSTED 2 2';
	'WINSTED 2 3';
	'WINSTED 3 1';
	'WOODBURY 1 1';
	'WOODBURY 1 2';
	'WOODBURY 1 3';
	'CLINTON 5 1';
	'CLINTON 6 1';
	'CLINTON 6 2';
	'CLINTON 7 1';
	'COLCHESTER 6 1';
	'COLCHESTER 7 1';
	'COLCHESTER 8 1';
	'COLCHESTER 8 2';
	'EAST HAMPTON 1 1';
	'EAST HAMPTON 2 1';
	'EAST HAMPTON 3 1';
	'EAST HAMPTON 3 2';
	'EAST HAMPTON 3 3';
	'KILLINGWORTH 1';
	'MIDDLETOWN 3 1';
	'MIDDLETOWN 4 1';
	'MIDDLETOWN 5 1';
	'MIDDLETOWN 6 1';
	'MIDDLETOWN 6 2';
	'MIDDLETOWN 7 1';
	'OLD SAYBROOK 1 1';
	'OLD SAYBROOK 2 1';
	'OLD SAYBROOK 2 2';
	'OLD SAYBROOK 2 3';
	'OLD SAYBROOK 2 4';
	'OLD SAYBROOK 2 5';
	'OLD SAYBROOK 2 7';
	'OLD SAYBROOK 3 1';
	'PORTLAND 11 1';
	'WESTBROOK 6 1';
	'WESTBROOK 6 2';
	'ANSONIA 1 1';
	'ANSONIA 1 2';
	'ANSONIA 2 1';
	'BRANFORD 1 1';
	'BRANFORD 2 1';
	'BRANFORD 3 1';
	'BRANFORD 3 2';
	'BRANFORD 4 1';
	'BRANFORD 4 2';
	'CHESHIRE 1 1';
	'CHESHIRE 1 2';
	'CHESHIRE 2 1';
	'CHESHIRE 2 2';
	'CHESHIRE 3 1';
	'DERBY 2 1';
	'EAST HAVEN 1 1';
	'EAST HAVEN 2 1';
	'GUILFORD 4 1';
	'GUILFORD 4 2';
	'GUILFORD 5 1';
	'GUILFORD 6 1';
	'GUILFORD 6 2';
	'GUILFORD 6 3';
	'GUILFORD 7 1';
	'HAMDEN 1 1';
	'HAMDEN 1 2';
	'HAMDEN 2 1';
	'HAMDEN 2 2';
	'HAMDEN 3 1';
	'HAMDEN 3 2';
	'HAMDEN 4 1';
	'HAMDEN 5 1';
	'HAMDEN 6 1';
	'MADISON 4 1';
	'MADISON 5 1';
	'MADISON 6 1';
	'MERIDEN 3 1';
	'MERIDEN 3 2';
	'MERIDEN 3 3';
	'MERIDEN 4 1';
	'MERIDEN 5 1';
	'MILFORD 14 1';
	'MILFORD 14 2';
	'MILFORD 15 1';
	'MILFORD 16 1';
	'MILFORD 17 1';
	'MILFORD 17 2';
	'NAUGATUCK 1 1';
	'NAUGATUCK 2 1';
	'NAUGATUCK 2 2';
	'NAUGATUCK 2 3';
	'NAUGATUCK 2 4';
	'NAUGATUCK 2 5';
	'NAUGATUCK 2 6';
	'NAUGATUCK 2 8';
	'NAUGATUCK 3 1';
	'NAUGATUCK 4 1';
	'NEW HAVEN 4 1';
	'NEW HAVEN 5 1';
	'NEW HAVEN 6 1';
	'NEW HAVEN 7 1';
	'NEW HAVEN 7 2';
	'NEW HAVEN 8 1';
	'NEW HAVEN 8 2';
	'NEW HAVEN 8 3';
	'NEW HAVEN 8 4';
	'NEW HAVEN 8 5';
	'NEW HAVEN 8 7';
	'NEW HAVEN 9 1';
	'NEW HAVEN 10 1';
	'NEW HAVEN 11 1';
	'NEW HAVEN 11 2';
	'NEW HAVEN 11 3';
	'NEW HAVEN 11 4';
	'NEW HAVEN 11 5';
	'NEW HAVEN 12 1';
	'NEW HAVEN 12 2';
	'NEW HAVEN 13 1';
	'NEW HAVEN 13 2';
	'NEW HAVEN 14 1';
	'NEW HAVEN 15 1';
	'NEW HAVEN 15 2';
	'NEW HAVEN 16 1';
	'NORTH HAVEN 2 1';
	'NORTH HAVEN 2 2';
	'NORTH HAVEN 3 1';
	'NORTH HAVEN 3 2';
	'ORANGE 4 1';
	'ORANGE 5 1';
	'ORANGE 5 2';
	'ORANGE 6 1';
	'ORANGE 6 2';
	'PROSPECT 1 1';
	'PROSPECT 1 2';
	'SOUTHBURY 1 1';
	'SOUTHBURY 1 2';
	'SOUTHBURY 2 1';
	'SOUTHBURY 3 1';
	'SOUTHBURY 3 2';
	'SOUTHBURY 3 3';
	'SOUTHBURY 4 1';
	'WALLINGFORD 4 1';
	'WALLINGFORD 4 2';
	'WALLINGFORD 4 3';
	'WALLINGFORD 5 1';
	'WALLINGFORD 5 2';
	'WALLINGFORD 5 3';
	'WALLINGFORD 6 1';
	'WALLINGFORD 7 1';
	'WALLINGFORD 8 1';
	'WALLINGFORD 8 2';
	'WATERBURY 8 1';
	'WATERBURY 9 1';
	'WATERBURY 9 2';
	'WATERBURY 9 3';
	'WATERBURY 10 1';
	'WATERBURY 10 2';
	'WATERBURY 11 1';
	'WATERBURY 12 1';
	'WATERBURY 13 1';
	'WATERBURY 13 2';
	'WATERBURY 14 1';
	'WEST HAVEN 1 1';
	'WEST HAVEN 2 1';
	'WEST HAVEN 3 1';
	'WEST HAVEN 3 2';
	'WEST HAVEN 3 3';
	'WEST HAVEN 3 4';
	'WEST HAVEN 3 5';
	'WEST HAVEN 3 6';
	'WEST HAVEN 3 7';
	'WEST HAVEN 3 8';
	'WEST HAVEN 3 9';
	'WEST HAVEN 3 11';
	'WOLCOTT 3 1';
	'WOLCOTT 4 1';
	'WOLCOTT 4 2';
	'GROTON 5 1';
	'GROTON 5 2';
	'GROTON 5 3';
	'GROTON 6 1';
	'GROTON 7 1';
	'GROTON 7 2';
	'JEWETT CITY 1 1';
	'JEWETT CITY 2 1';
	'JEWETT CITY 3 1';
	'LEBANON 7 1';
	'LEBANON 7 2';
	'LEDYARD 1 1';
	'LEDYARD 1 2';
	'LEDYARD 2 1';
	'LEDYARD 2 2';
	'LEDYARD 3 1';
	'MYSTIC 1 1';
	'MYSTIC 1 2';
	'MYSTIC 1 3';
	'MYSTIC 1 4';
	'MYSTIC 1 5';
	'MYSTIC 1 7';
	'MYSTIC 2 1';
	'MYSTIC 2 2';
	'NEW LONDON 3 1';
	'NEW LONDON 3 2';
	'NEW LONDON 4 1';
	'NEW LONDON 5 1';
	'NORTH STONINGTON 1';
	'NORWICH 4 1';
	'NORWICH 5 1';
	'NORWICH 5 2';
	'NORWICH 5 3';
	'NORWICH 5 4';
	'NORWICH 5 5';
	'NORWICH 6 1';
	'NORWICH 6 2';
	'NORWICH 6 3';
	'OAKDALE 1 1';
	'OLD LYME 1 1';
	'OLD LYME 2 1';
	'OLD LYME 3 1';
	'PAWCATUCK 1 1';
	'PAWCATUCK 1 2';
	'PAWCATUCK 2 1';
	'UNCASVILLE 1 1';
	'UNCASVILLE 2 1';
	'UNCASVILLE 2 2';
	'WATERFORD 1 1';
	'WATERFORD 1 2';
	'COVENTRY 4 1';
	'COVENTRY 4 2';
	'COVENTRY 4 3';
	'COVENTRY 5 1';
	'ELLINGTON 1 1';
	'ELLINGTON 1 2';
	'ELLINGTON 2 1';
	'ELLINGTON 2 2';
	'ELLINGTON 3 1';
	'HEBRON 1 1';
	'HEBRON 2 1';
	'SOMERS 1 1';
	'SOMERS 1 2';
	'SOMERS 1 3';
	'SOMERS 2 1';
	'SOMERS 3 1';
	'STAFFORD SPRINGS 1 1';
	'STAFFORD SPRINGS 1 2';
	'STAFFORD SPRINGS 2 1';
	'STAFFORD SPRINGS 3 1';
	'STORRS MANSFIELD 1 1';
	'STORRS MANSFIELD 2 1';
	'STORRS MANSFIELD 2 2';
	'STORRS MANSFIELD 3 1';
	'STORRS MANSFIELD 3 2';
	'TOLLAND 1';
	'TOLLAND 2';
	'TOLLAND 3';
	'VERNON ROCKVILLE 1 1';
	'VERNON ROCKVILLE 2 1';
	'VERNON ROCKVILLE 2 2';
	'VERNON ROCKVILLE 2 3';
	'VERNON ROCKVILLE 2 4';
	'VERNON ROCKVILLE 2 6';
	'VERNON ROCKVILLE 3 1';
	'VERNON ROCKVILLE 3 2';
	'VERNON ROCKVILLE 4 1';
	'VERNON ROCKVILLE 4 2';
	'WILLIMANTIC 1 1';
	'WILLIMANTIC 1 2';
	'WILLIMANTIC 2 1';
	'WILLIMANTIC 3 1';
	'WILLIMANTIC 3 2';
	'WILLINGTON 1';
	'WILLINGTON 2';
	'ASHFORD 1 1';
	'ASHFORD 1 2';
	'ASHFORD 2 1';
	'BROOKLYN 1 1';
	'BROOKLYN 1 2';
	'BROOKLYN 2 1';
	'DANIELSON 1 1';
	'DANIELSON 1 2';
	'DANIELSON 2 1';
	'HAMPTON 7 1';
	'HAMPTON 7 2';
	'MOOSUP 1';
	'MOOSUP 2';
	'PLAINFIELD 4 1';
	'PLAINFIELD 5 1';
	'PLAINFIELD 6 1';
	'PLAINFIELD 6 2';
	'PLAINFIELD 6 3';
	'PLAINFIELD 6 4';
	'PLAINFIELD 6 5';
	'POMFRET CENTER 1 1';
	'POMFRET CENTER 2 1';
	'POMFRET CENTER 2 2';
	'POMFRET CENTER 2 3';
	'POMFRET CENTER 2 4';
	'POMFRET CENTER 2 5';
	'POMFRET CENTER 2 7';
	'PUTNAM 1 1';
	'PUTNAM 2 1';
	'PUTNAM 2 2';
	'PUTNAM 2 3';
	'THOMPSON 1 1';
	'THOMPSON 1 2';
	'WOODSTOCK 4 1';
	'WOODSTOCK 5 1';
	'WOODSTOCK 5 2';
	'NORWICH 7 1';
	'NORWICH 7 2';
	'NORWICH 7 3';
	'NORWICH 7 4';
	'NORWICH 7 5';
	'NORWICH 7 6';
	'NORWICH 7 8';
	'MONROE 6 1';
	'MONROE 6 2';
	'MONROE 6 3';
	'MONROE 6 4';
	'MONROE 6 5';
	'MONROE 6 6';
	'MONROE 6 7';
	'MONROE 6 9';
	'MERIDEN 6 1';
	'MERIDEN 6 2';
	'MERIDEN 6 3';
	'MERIDEN 6 5';
	'BRIDGEPORT 10 1';
	'BRIDGEPORT 10 2';
	'MILFORD 18 1';
	'MILFORD 18 2';
	'MILFORD 18 3';
	'MILFORD 18 5';
	'EAST LYME 1';
	'EAST LYME 2';
	'EAST LYME 3';
	'MILFORD 19 1';
	'MILFORD 19 2';
	'MILFORD 19 3';
	'MILFORD 19 4';
	'MILFORD 19 5';
	'MILFORD 19 6';
	'MILFORD 19 7';
	'MILFORD 19 9';
	'NEW MILFORD 4 1';
	'NEW MILFORD 4 2';
	'FAIRFIELD 8 1';
	'FAIRFIELD 8 2';
	'BRIDGEPORT 11 1';
	'BRIDGEPORT 11 2';
	'BRIDGEPORT 11 3';
	'BRIDGEPORT 11 4';
	'BRIDGEPORT 11 6';
	'DAYVILLE 1 1';
	'DAYVILLE 1 2';
	'EAST HAVEN 3 1';
	'EAST HAVEN 3 2';
	'EAST HAVEN 3 3';
	'EAST HAVEN 3 4';
	'EAST HAVEN 3 5';
	'EAST HAVEN 3 6';
	'EAST HAVEN 3 7';
	'EAST HAVEN 3 8';
	'EAST HAVEN 3 9';
	'EAST HAVEN 3 10';
	'EAST HAVEN 3 12';
	'WINDSOR LOCKS 2 1';
	'WINDSOR LOCKS 2 2';
	'GROTON 8 1';
	'GROTON 8 2';
	'GROTON 9 1';
	'GROTON 9 2';
	'GROTON 9 3';
	'GROTON 9 4';
	'GROTON 9 5';
	'DAYVILLE 2 1';
	'DAYVILLE 2 2';
	'DAYVILLE 2 3';
	'DAYVILLE 2 4';
	'DAYVILLE 2 5';
	'DAYVILLE 2 6';
	'DAYVILLE 2 8';
	'PRESTON 1 1';
	'PRESTON 1 2';
	'GROTON 10 1';
	'GROTON 10 2';
	'TORRINGTON 5 1';
	'TORRINGTON 5 2';
	'TORRINGTON 5 3';
	'TORRINGTON 5 5';
	'EAST HARTFORD 7 1';
	'EAST HARTFORD 7 2';
	'EAST HARTFORD 7 3';
	'EAST HARTFORD 7 5';
	'HARTFORD 13 1';
	'HARTFORD 13 2';
	'HARTFORD 13 3';
	'HARTFORD 13 4';
	'HARTFORD 13 5';
	'HARTFORD 13 7';
	'UNCASVILLE 3 1';
	'UNCASVILLE 3 2';
	'UNCASVILLE 3 3';
	'UNCASVILLE 3 4';
	'UNCASVILLE 3 5';
	'UNCASVILLE 3 6';
	'UNCASVILLE 3 7';
	'UNCASVILLE 3 8';
	'UNCASVILLE 3 9';
	'UNCASVILLE 3 10';
	'UNCASVILLE 3 12';
	'LEBANON 8 1';
	'LEBANON 8 2';
	'WALLINGFORD 9 1';
	'WALLINGFORD 9 2';
	'NEW MILFORD 5 1';
	'NEW MILFORD 5 2';
	'NEW MILFORD 5 3';
	'NEW MILFORD 5 4';
	'NEW MILFORD 5 5';
	'NEW MILFORD 5 6';
	'NEW MILFORD 5 8';
	'LEDYARD 4 1';
	'LEDYARD 4 2';
	'LEDYARD 4 3';
	'LEDYARD 4 4';
	'LEDYARD 4 5';
	'MONTVILLE 1';
	'MONTVILLE 2';
	'GROTON 11 1';
	'GROTON 11 2';
	'GROTON 11 3';
	'GROTON 11 5';
	'STAMFORD 10 1';
	'STAMFORD 10 2';
	'STAMFORD 10 3';
	'STAMFORD 10 4';
	'STAMFORD 10 5';
	'STAMFORD 10 6';
	'STAMFORD 10 7';
	'STAMFORD 10 8';
	'STAMFORD 10 10';
	'NEW MILFORD 6 1';
	'NEW MILFORD 6 2';
	'FALLS VILLAGE 1';
	'FALLS VILLAGE 2';
	'SOUTHBURY 5 1';
	'SOUTHBURY 5 2';
	'SOUTHBURY 5 3';
	'SOUTHBURY 5 5';
	'MIDDLETOWN 8 1';
	'MIDDLETOWN 8 2';
	'MIDDLETOWN 8 3';
	'MIDDLETOWN 8 5';
	'BRISTOL 16 1';
	'BRISTOL 16 2';
	'BRISTOL 16 3';
	'BRISTOL 16 5';
	'NORWICH 8 1';
	'NORWICH 8 2';
	'NORWICH 8 3';
	'NORWICH 8 5';
	'WALLINGFORD 10 1';
	'WALLINGFORD 10 2';
	'WALLINGFORD 10 3';
	'NEW MILFORD 7 1';
	'NEW MILFORD 7 2';
	'NEW MILFORD 7 3';
	'NEW MILFORD 7 5';
	'MIDDLETOWN 9 1';
	'MIDDLETOWN 9 2';
	'MIDDLETOWN 9 3';
	'MIDDLETOWN 9 4';
	'MIDDLETOWN 9 5';
	'MIDDLETOWN 9 6';
	'MIDDLETOWN 9 7';
	'MIDDLETOWN 9 8';
	'MIDDLETOWN 9 9';
	'MIDDLETOWN 9 10';
	'MIDDLETOWN 9 11';
	'MIDDLETOWN 9 12';
	'MIDDLETOWN 9 14';
	'MIDDLETOWN 10 1';
	'MIDDLETOWN 10 2';
	'MIDDLETOWN 10 3';
	'MIDDLETOWN 10 4';
	'MIDDLETOWN 10 5';
	'MIDDLETOWN 10 6';
	'MIDDLETOWN 10 7';
	'MIDDLETOWN 10 8';
	'MIDDLETOWN 10 9';
	'MIDDLETOWN 10 10';
	'MIDDLETOWN 10 12';
	'BRIDGEPORT 12 1';
	'BRIDGEPORT 12 2';
	'BRIDGEPORT 12 3';
	'BRIDGEPORT 12 5';
	'DERBY 3 1';
	'DERBY 3 2';
	'DERBY 3 3';
	'DERBY 3 4';
	'DERBY 3 5';
	'DERBY 3 6';
	'DERBY 3 8';
	'BRIDGEPORT 13 1';
	'BRIDGEPORT 13 2';
	'BRIDGEPORT 13 3';
	'BRIDGEPORT 13 4';
	'BRIDGEPORT 13 5';
	'BRIDGEPORT 13 6';
	'BRIDGEPORT 13 7';
	'BRIDGEPORT 13 8';
	'BRIDGEPORT 13 10';
	'WATERBURY 15 1';
	'WATERBURY 15 2';
	'WATERBURY 15 3';
	'WATERBURY 15 5';
	'SOMERS 4 1';
	'SOMERS 4 2';
	'SOMERS 4 3';
	'SOMERS 4 4';
	'SOMERS 4 5';
	'MILFORD 20 1';
	'MILFORD 20 2';
	'MILFORD 20 3';
	'MILFORD 20 4';
	'MILFORD 20 5';
	'MILFORD 20 7';
	'WINDSOR LOCKS 3 1';
	'WINDSOR LOCKS 3 2';
	'WINDSOR LOCKS 3 3';
	'WINDSOR LOCKS 3 4';
	'WINDSOR LOCKS 3 5';
	'WINDSOR LOCKS 3 6';
	'WINDSOR LOCKS 3 8';
	'DANBURY 9 1';
	'DANBURY 9 2';
	'NORWALK 12 1';
	'NORWALK 12 2';
	'NORWALK 12 3';
	'NORWALK 12 4';
	'NORWALK 12 6';
	'GROTON 12 1';
	'GROTON 12 2';
	'GROTON 12 3';
	'GROTON 12 4';
	'GROTON 12 5';
	'WEST HARTLAND 1';
	'WEST HARTLAND 2';
	'WEST HARTLAND 3';
	'WEST HARTLAND 4';
	'WEST HARTLAND 5';
	'WEST HARTLAND 7';
	'PRESTON 2 1';
	'PRESTON 2 2';
	'WALLINGFORD 11 1';
	'WALLINGFORD 11 2';
	'WALLINGFORD 11 3';
	'WALLINGFORD 11 4';
	'WALLINGFORD 11 5';
	'WALLINGFORD 11 6';
	'WALLINGFORD 11 7';
	'WALLINGFORD 11 8';
	'WALLINGFORD 11 9';
	'WALLINGFORD 11 10';
	'WALLINGFORD 11 11';
	'WALLINGFORD 11 13';
	'STORRS MANSFIELD 4 1';
	'STORRS MANSFIELD 4 2';
	'WALLINGFORD 12 1';
	'WALLINGFORD 12 2';
	'WALLINGFORD 12 3';
	'WALLINGFORD 12 4';
	'WALLINGFORD 12 5';
	'WALLINGFORD 12 7';
	'NORWICH 9 1';
	'NORWICH 9 2';
	'NORWICH 9 3';
	'NORWICH 9 4';
	'NORWICH 9 5';
	'NORWICH 9 6';
	'NORWICH 9 7';
	'NORWICH 9 9';
	'UNCASVILLE 4 1';
	'UNCASVILLE 4 2';
	'UNCASVILLE 4 3';
	'UNCASVILLE 4 4';
	'UNCASVILLE 4 6';
	'TORRINGTON 6 1';
	'TORRINGTON 6 2';
	'HARTFORD 14 1';
	'HARTFORD 14 2';
	'HARTFORD 14 3';
	'HARTFORD 14 4';
	'HARTFORD 14 5';
	'HARTFORD 14 7';
	'WINDSOR 9 1';
	'WINDSOR 9 2';
	'WATERFORD 2 1';
	'WATERFORD 2 2';
	'WATERFORD 2 3';
	'WATERFORD 2 4';
	'WATERFORD 2 5';
	'WATERFORD 2 6';
	'WATERFORD 2 8';
	'BRONX 1 1';
	'BRONX 1 2';
	'BRONX 2 1';
	'BRONX 3 1';
	'BRONX 4 1';
	'BRONX 4 2';
	'BRONX 5 1';
	'BRONX 6 1';
	'BRONX 7 1';
	'BRONX 8 1';
	'BRONX 8 2';
	'BRONX 9 1';
	'BRONX 9 2';
	'BRONX 10 1';
	'BRONX 11 1';
	'BRONX 12 1';
	'BRONX 12 2';
	'BRONX 13 1';
	'BRONX 13 2';
	'BRONX 14 1';
	'BRONX 15 1';
	'BRONX 16 1';
	'BRONX 16 2';
	'BRONX 17 1';
	'BRONX 17 2';
	'BRONX 18 1';
	'BRONX 19 1';
	'BRONX 19 2';
	'BRONX 20 1';
	'BRONX 21 1';
	'BRONX 22 1';
	'BRONX 23 1';
	'BRONX 23 2';
	'BRONX 23 3';
	'BRONX 23 4';
	'BRONX 23 5';
	'BRONX 23 7';
	'BRONX 24 1';
	'BRONX 25 1';
	'BRONX 26 1';
	'BRONX 27 1';
	'BRONX 28 1';
	'BRONX 29 1';
	'BRONX 29 2';
	'BRONX 30 1';
	'BRONX 30 2';
	'BRONX 31 1';
	'BRONX 32 1';
	'BRONX 33 1';
	'BRONX 33 2';
	'BRONX 33 3';
	'BRONX 33 4';
	'BRONX 33 5';
	'BRONX 33 7';
	'BRONX 34 1';
	'BRONX 34 2';
	'BRONX 35 1';
	'BRONX 36 1';
	'BRONX 37 1';
	'BRONX 38 1';
	'BRONX 38 2';
	'BRONX 39 1';
	'BRONX 40 1';
	'BRONX 40 2';
	'BRONX 41 1';
	'BRONX 42 1';
	'BRONX 43 1';
	'BRONX 44 1';
	'BRONX 44 2';
	'BRONX 45 1';
	'BRONX 46 1';
	'BRONX 47 1';
	'BRONX 48 1';
	'BRONX 48 2';
	'BRONX 49 1';
	'BRONX 50 1';
	'BRONX 51 1';
	'BRONX 52 1';
	'BRONX 53 1';
	'BRONX 53 2';
	'BRONX 54 1';
	'BRONX 55 1';
	'BRONX 56 1';
	'BRONX 57 1';
	'BRONX 57 2';
	'BRONX 57 3';
	'BRONX 57 4';
	'BRONX 57 5';
	'BRONX 58 1';
	'BRONX 58 2';
	'BRONX 58 3';
	'BRONX 59 1';
	'BRONX 59 2';
	'BRONX 60 1';
	'BRONX 61 1';
	'BRONX 62 1';
	'BRONX 62 2';
	'BRONX 63 1';
	'BRONX 63 2';
	'BRONX 64 1';
	'BRONX 64 2';
	'BRONX 65 1';
	'BRONX 66 1';
	'BRONX 67 1';
	'BRONX 67 2';
	'BRONX 68 1';
	'BRONX 68 2';
	'BRONX 69 1';
	'BRONX 69 2';
	'BRONX 70 1';
	'BRONX 70 2';
	'BRONX 71 1';
	'BRONX 72 1';
	'BRONX 72 2';
	'BRONX 73 1';
	'BRONX 74 1';
	'BRONX 75 1';
	'BRONX 75 2';
	'BRONX 76 1';
	'BRONX 77 1';
	'BRONX 77 2';
	'BRONX 78 1';
	'BRONX 79 1';
	'BRONX 80 1';
	'BRONX 81 1';
	'BRONX 81 2';
	'BRONX 82 1';
	'EAST ELMHURST 1';
	'EAST ELMHURST 2';
	'BEACON 1 1';
	'BEACON 2 1';
	'BEACON 3 1';
	'DOVER PLAINS 1 1';
	'DOVER PLAINS 2 1';
	'DOVER PLAINS 2 2';
	'FISHKILL 1 1';
	'FISHKILL 2 1';
	'FISHKILL 2 2';
	'HOPEWELL JUNCTION 1 1';
	'HOPEWELL JUNCTION 1 2';
	'HOPEWELL JUNCTION 2 1';
	'HOPEWELL JUNCTION 3 1';
	'HYDE PARK 5 1';
	'HYDE PARK 5 2';
	'HYDE PARK 6 1';
	'LAGRANGEVILLE 1 1';
	'LAGRANGEVILLE 1 2';
	'LAGRANGEVILLE 2 1';
	'LAGRANGEVILLE 2 2';
	'MILLBROOK 1 1';
	'MILLBROOK 1 2';
	'MILLBROOK 2 1';
	'PAWLING 1';
	'PLEASANT VALLEY 1 1';
	'PLEASANT VALLEY 2 1';
	'PLEASANT VALLEY 3 1';
	'POUGHKEEPSIE 1 1';
	'POUGHKEEPSIE 1 2';
	'POUGHKEEPSIE 2 1';
	'POUGHKEEPSIE 2 2';
	'POUGHKEEPSIE 3 1';
	'POUGHKEEPSIE 4 1';
	'POUGHKEEPSIE 5 1';
	'POUGHKEEPSIE 5 2';
	'POUGHKEEPSIE 6 1';
	'POUGHKEEPSIE 7 1';
	'POUGHKEEPSIE 8 1';
	'POUGHKEEPSIE 8 2';
	'POUGHQUAG 1 1';
	'POUGHQUAG 2 1';
	'STORMVILLE 1';
	'WAPPINGERS FALLS 1 1';
	'WAPPINGERS FALLS 2 1';
	'WAPPINGERS FALLS 3 1';
	'WAPPINGERS FALLS 4 1';
	'BROOKLYN 3 1';
	'BROOKLYN 4 1';
	'BROOKLYN 4 2';
	'BROOKLYN 5 1';
	'BROOKLYN 6 1';
	'BROOKLYN 6 2';
	'BROOKLYN 7 1';
	'BROOKLYN 8 1';
	'BROOKLYN 9 1';
	'BROOKLYN 9 2';
	'BROOKLYN 10 1';
	'BROOKLYN 11 1';
	'BROOKLYN 11 2';
	'BROOKLYN 12 1';
	'BROOKLYN 12 2';
	'BROOKLYN 13 1';
	'BROOKLYN 13 2';
	'BROOKLYN 14 1';
	'BROOKLYN 15 1';
	'BROOKLYN 15 2';
	'BROOKLYN 16 1';
	'BROOKLYN 16 2';
	'BROOKLYN 17 1';
	'BROOKLYN 17 2';
	'BROOKLYN 18 1';
	'BROOKLYN 18 2';
	'BROOKLYN 18 3';
	'BROOKLYN 19 1';
	'BROOKLYN 19 2';
	'BROOKLYN 20 1';
	'BROOKLYN 21 1';
	'BROOKLYN 22 1';
	'BROOKLYN 22 2';
	'BROOKLYN 23 1';
	'BROOKLYN 24 1';
	'BROOKLYN 25 1';
	'BROOKLYN 26 1';
	'BROOKLYN 27 1';
	'BROOKLYN 28 1';
	'BROOKLYN 29 1';
	'BROOKLYN 29 2';
	'BROOKLYN 30 1';
	'BROOKLYN 30 2';
	'BROOKLYN 31 1';
	'BROOKLYN 31 2';
	'BROOKLYN 32 1';
	'BROOKLYN 33 1';
	'BROOKLYN 34 1';
	'BROOKLYN 35 1';
	'BROOKLYN 36 1';
	'BROOKLYN 37 1';
	'BROOKLYN 38 1';
	'BROOKLYN 39 1';
	'BROOKLYN 39 2';
	'BROOKLYN 40 1';
	'BROOKLYN 41 1';
	'BROOKLYN 41 2';
	'BROOKLYN 42 1';
	'BROOKLYN 42 2';
	'BROOKLYN 43 1';
	'BROOKLYN 43 2';
	'BROOKLYN 44 1';
	'BROOKLYN 44 2';
	'BROOKLYN 45 1';
	'BROOKLYN 45 2';
	'BROOKLYN 46 1';
	'BROOKLYN 47 1';
	'BROOKLYN 47 2';
	'BROOKLYN 48 1';
	'BROOKLYN 49 1';
	'BROOKLYN 50 1';
	'BROOKLYN 50 2';
	'BROOKLYN 51 1';
	'BROOKLYN 52 1';
	'BROOKLYN 53 1';
	'BROOKLYN 53 2';
	'BROOKLYN 54 1';
	'BROOKLYN 54 2';
	'BROOKLYN 55 1';
	'BROOKLYN 56 1';
	'BROOKLYN 57 1';
	'BROOKLYN 57 2';
	'BROOKLYN 58 1';
	'BROOKLYN 58 2';
	'BROOKLYN 59 1';
	'BROOKLYN 60 1';
	'BROOKLYN 60 2';
	'BROOKLYN 61 1';
	'BROOKLYN 62 1';
	'BROOKLYN 63 1';
	'BROOKLYN 64 1';
	'BROOKLYN 65 1';
	'BROOKLYN 66 1';
	'BROOKLYN 67 1';
	'BROOKLYN 68 1';
	'BROOKLYN 68 2';
	'BROOKLYN 69 1';
	'BROOKLYN 70 1';
	'BROOKLYN 71 1';
	'BROOKLYN 71 2';
	'BROOKLYN 72 1';
	'BROOKLYN 73 1';
	'BROOKLYN 73 2';
	'BROOKLYN 74 1';
	'BROOKLYN 75 1';
	'BROOKLYN 75 2';
	'BROOKLYN 76 1';
	'BROOKLYN 77 1';
	'BROOKLYN 78 1';
	'BROOKLYN 78 2';
	'BROOKLYN 79 1';
	'BROOKLYN 80 1';
	'BROOKLYN 81 1';
	'BROOKLYN 82 1';
	'BROOKLYN 83 1';
	'BROOKLYN 83 2';
	'BROOKLYN 84 1';
	'BROOKLYN 84 2';
	'BROOKLYN 85 1';
	'BROOKLYN 86 1';
	'BROOKLYN 86 2';
	'BROOKLYN 87 1';
	'BROOKLYN 87 2';
	'BROOKLYN 88 1';
	'BROOKLYN 88 2';
	'BROOKLYN 89 1';
	'BROOKLYN 89 2';
	'BROOKLYN 89 3';
	'BROOKLYN 89 4';
	'BROOKLYN 89 5';
	'BROOKLYN 90 1';
	'BROOKLYN 91 1';
	'BROOKLYN 92 1';
	'BROOKLYN 93 1';
	'BROOKLYN 94 1';
	'BROOKLYN 95 1';
	'BROOKLYN 96 1';
	'BROOKLYN 97 1';
	'BROOKLYN 98 1';
	'BROOKLYN 98 2';
	'BROOKLYN 99 1';
	'BROOKLYN 100 1';
	'BROOKLYN 100 2';
	'BROOKLYN 101 1';
	'BROOKLYN 102 1';
	'BROOKLYN 103 1';
	'BROOKLYN 104 1';
	'BROOKLYN 105 1';
	'BROOKLYN 106 1';
	'BROOKLYN 106 2';
	'BROOKLYN 107 1';
	'BROOKLYN 108 1';
	'BROOKLYN 109 1';
	'BROOKLYN 109 2';
	'BROOKLYN 110 1';
	'BROOKLYN 111 1';
	'BROOKLYN 112 1';
	'BROOKLYN 113 1';
	'BALDWIN 1 1';
	'BALDWIN 2 1';
	'BALDWIN 3 1';
	'BALDWIN 3 2';
	'BELLMORE 1 1';
	'BELLMORE 2 1';
	'BELLMORE 3 1';
	'BETHPAGE 1 1';
	'BETHPAGE 1 2';
	'EAST MEADOW 1 1';
	'EAST MEADOW 2 1';
	'EAST MEADOW 3 1';
	'ELMONT 1 1';
	'ELMONT 2 1';
	'ELMONT 3 1';
	'ELMONT 3 2';
	'FARMINGDALE 2 1';
	'FARMINGDALE 3 1';
	'FARMINGDALE 4 1';
	'FARMINGDALE 5 1';
	'FLORAL PARK 1 1';
	'FLORAL PARK 1 2';
	'FLORAL PARK 2 1';
	'FRANKLIN SQUARE 1';
	'FREEPORT 4 1';
	'FREEPORT 4 2';
	'FREEPORT 5 1';
	'FREEPORT 5 2';
	'FREEPORT 6 1';
	'GARDEN CITY 1 1';
	'GARDEN CITY 2 1';
	'GARDEN CITY 2 2';
	'GLEN COVE 1 1';
	'GLEN COVE 1 2';
	'GLEN COVE 2 1';
	'GLEN COVE 3 1';
	'GLEN HEAD 1';
	'GREAT NECK 1';
	'GREAT NECK 2';
	'HEMPSTEAD 1 1';
	'HEMPSTEAD 2 1';
	'HEMPSTEAD 3 1';
	'HEMPSTEAD 4 1';
	'HEMPSTEAD 4 2';
	'HEMPSTEAD 5 1';
	'HEMPSTEAD 5 2';
	'HICKSVILLE 1 1';
	'HICKSVILLE 1 2';
	'HICKSVILLE 2 1';
	'HICKSVILLE 3 1';
	'HICKSVILLE 3 2';
	'HICKSVILLE 4 1';
	'JERICHO 4 1';
	'LEVITTOWN 1 1';
	'LEVITTOWN 2 1';
	'LEVITTOWN 2 2';
	'LEVITTOWN 3 1';
	'LONG BEACH 1 1';
	'LONG BEACH 1 2';
	'LONG BEACH 2 1';
	'LONG BEACH 3 1';
	'LYNBROOK 1';
	'LYNBROOK 2';
	'LYNBROOK 3';
	'MASSAPEQUA 1 1';
	'MASSAPEQUA 1 2';
	'MASSAPEQUA 2 1';
	'MASSAPEQUA 2 2';
	'MASSAPEQUA 3 1';
	'MASSAPEQUA 3 2';
	'MASSAPEQUA 4 1';
	'MASSAPEQUA 5 1';
	'MASSAPEQUA PARK 1';
	'MERRICK 1 1';
	'MERRICK 2 1';
	'MERRICK 2 2';
	'MINEOLA 1 1';
	'MINEOLA 2 1';
	'MINEOLA 3 1';
	'NEW HYDE PARK 1 1';
	'NEW HYDE PARK 1 2';
	'NEW HYDE PARK 2 1';
	'NEW HYDE PARK 3 1';
	'OCEANSIDE 1 1';
	'OCEANSIDE 2 1';
	'OYSTER BAY 1';
	'PLAINVIEW 1 1';
	'PLAINVIEW 1 2';
	'PLAINVIEW 2 1';
	'PLAINVIEW 2 2';
	'PLAINVIEW 3 1';
	'PORT WASHINGTON 1 1';
	'PORT WASHINGTON 1 2';
	'PORT WASHINGTON 2 1';
	'PORT WASHINGTON 3 1';
	'ROCKVILLE CENTRE 1 1';
	'ROCKVILLE CENTRE 2 1';
	'ROCKVILLE CENTRE 2 2';
	'ROCKVILLE CENTRE 3 1';
	'ROSLYN HEIGHTS 1';
	'ROSLYN HEIGHTS 2';
	'SEAFORD 1 1';
	'SEAFORD 2 1';
	'SEAFORD 2 2';
	'SYOSSET 1 1';
	'SYOSSET 2 1';
	'SYOSSET 3 1';
	'UNIONDALE 1 1';
	'UNIONDALE 1 2';
	'UNIONDALE 2 1';
	'VALLEY STREAM 1 1';
	'VALLEY STREAM 1 2';
	'VALLEY STREAM 2 1';
	'VALLEY STREAM 3 1';
	'VALLEY STREAM 3 2';
	'VALLEY STREAM 4 1';
	'WANTAGH 1 1';
	'WANTAGH 2 1';
	'WANTAGH 3 1';
	'WANTAGH 3 2';
	'WANTAGH 4 1';
	'WEST HEMPSTEAD 1';
	'WESTBURY 1 1';
	'WESTBURY 1 2';
	'WESTBURY 2 1';
	'WESTBURY 2 2';
	'WESTBURY 3 1';
	'WESTBURY 3 2';
	'WESTBURY 4 1';
	'WESTBURY 4 2';
	'WESTBURY 5 1';
	'WOODMERE 1';
	'WOODMERE 2';
	'NEW YORK 1 1';
	'NEW YORK 2 1';
	'NEW YORK 2 2';
	'NEW YORK 3 1';
	'NEW YORK 4 1';
	'NEW YORK 4 2';
	'NEW YORK 4 3';
	'NEW YORK 4 4';
	'NEW YORK 4 5';
	'NEW YORK 5 1';
	'NEW YORK 6 1';
	'NEW YORK 7 1';
	'NEW YORK 8 1';
	'NEW YORK 9 1';
	'NEW YORK 9 2';
	'NEW YORK 10 1';
	'NEW YORK 11 1';
	'NEW YORK 12 1';
	'NEW YORK 13 1';
	'NEW YORK 14 1';
	'NEW YORK 14 2';
	'NEW YORK 15 1';
	'NEW YORK 16 1';
	'NEW YORK 16 2';
	'NEW YORK 17 1';
	'NEW YORK 18 1';
	'NEW YORK 19 1';
	'NEW YORK 20 1';
	'NEW YORK 21 1';
	'NEW YORK 21 2';
	'NEW YORK 22 1';
	'NEW YORK 22 2';
	'NEW YORK 23 1';
	'NEW YORK 23 2';
	'NEW YORK 24 1';
	'NEW YORK 25 1';
	'NEW YORK 26 1';
	'NEW YORK 27 1';
	'NEW YORK 28 1';
	'NEW YORK 29 1';
	'NEW YORK 29 2';
	'NEW YORK 30 1';
	'NEW YORK 31 1';
	'NEW YORK 31 2';
	'NEW YORK 32 1';
	'NEW YORK 32 2';
	'NEW YORK 33 1';
	'NEW YORK 34 1';
	'NEW YORK 35 1';
	'NEW YORK 36 1';
	'NEW YORK 37 1';
	'NEW YORK 38 1';
	'NEW YORK 38 2';
	'NEW YORK 39 1';
	'NEW YORK 40 1';
	'NEW YORK 40 2';
	'NEW YORK 41 1';
	'NEW YORK 42 1';
	'NEW YORK 43 1';
	'NEW YORK 44 1';
	'NEW YORK 45 1';
	'NEW YORK 45 2';
	'NEW YORK 46 1';
	'NEW YORK 46 2';
	'NEW YORK 46 3';
	'NEW YORK 46 4';
	'NEW YORK 46 5';
	'NEW YORK 46 7';
	'NEW YORK 47 1';
	'NEW YORK 47 2';
	'NEW YORK 48 1';
	'NEW YORK 49 1';
	'NEW YORK 50 1';
	'NEW YORK 51 1';
	'NEW YORK 51 2';
	'NEW YORK 52 1';
	'NEW YORK 53 1';
	'NEW YORK 54 1';
	'NEW YORK 54 2';
	'NEW YORK 55 1';
	'NEW YORK 56 1';
	'NEW YORK 56 2';
	'NEW YORK 57 1';
	'NEW YORK 58 1';
	'NEW YORK 58 2';
	'NEW YORK 59 1';
	'NEW YORK 60 1';
	'NEW YORK 60 2';
	'NEW YORK 61 1';
	'NEW YORK 61 2';
	'NEW YORK 62 1';
	'NEW YORK 62 2';
	'NEW YORK 63 1';
	'NEW YORK 64 1';
	'NEW YORK 65 1';
	'NEW YORK 66 1';
	'NEW YORK 66 2';
	'NEW YORK 67 1';
	'BLOOMINGBURG 1 1';
	'BLOOMINGBURG 2 1';
	'CHESTER 6 1';
	'GOSHEN 2 1';
	'GOSHEN 3 1';
	'GREENWOOD LAKE 1 1';
	'GREENWOOD LAKE 1 2';
	'GREENWOOD LAKE 2 1';
	'HIGHLAND MILLS 1';
	'HIGHLAND MILLS 2';
	'MIDDLETOWN 11 1';
	'MIDDLETOWN 11 2';
	'MIDDLETOWN 12 1';
	'MIDDLETOWN 13 1';
	'MIDDLETOWN 13 2';
	'MIDDLETOWN 14 1';
	'MIDDLETOWN 15 1';
	'MIDDLETOWN 16 1';
	'MIDDLETOWN 16 2';
	'MIDDLETOWN 17 1';
	'MIDDLETOWN 18 1';
	'MONROE 7 1';
	'MONROE 8 1';
	'MONROE 9 1';
	'MONROE 10 1';
	'MONROE 11 1';
	'MONROE 11 2';
	'MONTGOMERY 1 1';
	'MONTGOMERY 2 1';
	'MONTGOMERY 2 2';
	'NEW WINDSOR 1 1';
	'NEW WINDSOR 2 1';
	'NEW WINDSOR 3 1';
	'NEW WINDSOR 4 1';
	'NEWBURGH 1 1';
	'NEWBURGH 1 2';
	'NEWBURGH 2 1';
	'NEWBURGH 3 1';
	'NEWBURGH 4 1';
	'NEWBURGH 5 1';
	'PINE BUSH 1 1';
	'PINE BUSH 2 1';
	'PINE BUSH 3 1';
	'PINE BUSH 3 2';
	'PORT JERVIS 1 1';
	'PORT JERVIS 1 2';
	'PORT JERVIS 1 3';
	'PORT JERVIS 1 4';
	'PORT JERVIS 1 5';
	'PORT JERVIS 1 7';
	'PORT JERVIS 2 1';
	'PORT JERVIS 2 2';
	'PORT JERVIS 2 3';
	'SPARROW BUSH 1 1';
	'TUXEDO PARK 1';
	'WALDEN 1 1';
	'WALDEN 1 2';
	'WALDEN 2 1';
	'WALDEN 3 1';
	'WALDEN 3 2';
	'WALLKILL 1 1';
	'WALLKILL 2 1';
	'WALLKILL 3 1';
	'WARWICK 7 1';
	'WARWICK 8 1';
	'WARWICK 8 2';
	'WARWICK 9 1';
	'WARWICK 9 2';
	'WASHINGTONVILLE 1 1';
	'WASHINGTONVILLE 1 2';
	'WASHINGTONVILLE 2 1';
	'WASHINGTONVILLE 2 2';
	'WEST POINT 1 1';
	'WESTTOWN 1';
	'WESTTOWN 2';
	'BREWSTER 3 1';
	'BREWSTER 4 1';
	'BREWSTER 5 1';
	'BREWSTER 5 2';
	'BREWSTER 6 1';
	'BREWSTER 6 2';
	'CARMEL 3 1';
	'CARMEL 4 1';
	'CARMEL 5 1';
	'CARMEL 6 1';
	'MAHOPAC 1 1';
	'MAHOPAC 2 1';
	'MAHOPAC 3 1';
	'MAHOPAC 4 1';
	'PATTERSON 1 1';
	'PATTERSON 1 2';
	'PUTNAM VALLEY 1';
	'ARVERNE 1';
	'ASTORIA 1 1';
	'ASTORIA 2 1';
	'ASTORIA 3 1';
	'ASTORIA 4 1';
	'BAYSIDE 1';
	'BAYSIDE 2';
	'CAMBRIA HEIGHTS 1';
	'COLLEGE POINT 1';
	'CORONA 1 1';
	'CORONA 1 2';
	'CORONA 2 1';
	'CORONA 2 2';
	'CORONA 3 1';
	'CORONA 3 2';
	'CORONA 4 1';
	'CORONA 4 2';
	'CORONA 5 1';
	'CORONA 6 1';
	'CORONA 6 2';
	'CORONA 7 1';
	'CORONA 7 2';
	'ELMHURST 1 1';
	'ELMHURST 1 2';
	'ELMHURST 2 1';
	'ELMHURST 3 1';
	'ELMHURST 3 2';
	'ELMHURST 4 1';
	'ELMHURST 5 1';
	'ELMHURST 5 2';
	'ELMHURST 6 1';
	'FAR ROCKAWAY 1 1';
	'FAR ROCKAWAY 2 1';
	'FAR ROCKAWAY 3 1';
	'FAR ROCKAWAY 3 2';
	'FAR ROCKAWAY 4 1';
	'FLUSHING 1 1';
	'FLUSHING 2 1';
	'FLUSHING 3 1';
	'FLUSHING 3 2';
	'FLUSHING 4 1';
	'FLUSHING 5 1';
	'FLUSHING 5 2';
	'FLUSHING 6 1';
	'FLUSHING 6 2';
	'FLUSHING 6 3';
	'FLUSHING 7 1';
	'FLUSHING 8 1';
	'FLUSHING 9 1';
	'FLUSHING 9 2';
	'FLUSHING 10 1';
	'FLUSHING 10 2';
	'FOREST HILLS 1 1';
	'FOREST HILLS 2 1';
	'FOREST HILLS 2 2';
	'FOREST HILLS 3 1';
	'FOREST HILLS 4 1';
	'JACKSON HEIGHTS 1 1';
	'JACKSON HEIGHTS 2 1';
	'JACKSON HEIGHTS 3 1';
	'JACKSON HEIGHTS 3 2';
	'JACKSON HEIGHTS 4 1';
	'JACKSON HEIGHTS 5 1';
	'JACKSON HEIGHTS 5 2';
	'JAMAICA 2 1';
	'JAMAICA 2 2';
	'JAMAICA 3 1';
	'JAMAICA 3 2';
	'JAMAICA 4 1';
	'JAMAICA 4 2';
	'JAMAICA 5 1';
	'JAMAICA 6 1';
	'JAMAICA 7 1';
	'JAMAICA 8 1';
	'JAMAICA 9 1';
	'JAMAICA 10 1';
	'JAMAICA 11 1';
	'JAMAICA 12 1';
	'JAMAICA 13 1';
	'MASPETH 1';
	'MIDDLE VILLAGE 1';
	'OAKLAND GARDENS 1 1';
	'OAKLAND GARDENS 1 2';
	'OAKLAND GARDENS 2 1';
	'OZONE PARK 1 1';
	'OZONE PARK 1 2';
	'OZONE PARK 2 1';
	'OZONE PARK 3 1';
	'OZONE PARK 3 2';
	'QUEENS VILLAGE 1 1';
	'QUEENS VILLAGE 2 1';
	'QUEENS VILLAGE 3 1';
	'QUEENS VILLAGE 3 2';
	'RICHMOND HILL 1 1';
	'RICHMOND HILL 1 2';
	'RICHMOND HILL 2 1';
	'RIDGEWOOD 1 1';
	'RIDGEWOOD 2 1';
	'RIDGEWOOD 3 1';
	'RIDGEWOOD 3 2';
	'RIDGEWOOD 4 1';
	'RIDGEWOOD 4 2';
	'RIDGEWOOD 5 1';
	'RIDGEWOOD 6 1';
	'ROSEDALE 1 1';
	'SAINT ALBANS 5 1';
	'SAINT ALBANS 6 1';
	'SAINT ALBANS 6 2';
	'SAINT ALBANS 7 1';
	'SAINT ALBANS 7 2';
	'SAINT ALBANS 8 1';
	'SOUTH OZONE PARK 1 1';
	'SOUTH OZONE PARK 2 1';
	'SOUTH OZONE PARK 3 1';
	'SOUTH OZONE PARK 3 2';
	'SOUTH RICHMOND HILL 1 1';
	'SOUTH RICHMOND HILL 2 1';
	'SOUTH RICHMOND HILL 2 2';
	'SPRINGFIELD GARDENS 1 1';
	'SPRINGFIELD GARDENS 2 1';
	'SPRINGFIELD GARDENS 3 1';
	'WHITESTONE 1 1';
	'WHITESTONE 2 1';
	'WHITESTONE 3 1';
	'WHITESTONE 3 2';
	'WOODHAVEN 1 1';
	'WOODHAVEN 2 1';
	'WOODSIDE 1 1';
	'WOODSIDE 2 1';
	'STATEN ISLAND 1 1';
	'STATEN ISLAND 2 1';
	'STATEN ISLAND 3 1';
	'STATEN ISLAND 3 2';
	'STATEN ISLAND 4 1';
	'STATEN ISLAND 5 1';
	'STATEN ISLAND 5 2';
	'STATEN ISLAND 6 1';
	'STATEN ISLAND 7 1';
	'STATEN ISLAND 8 1';
	'STATEN ISLAND 9 1';
	'STATEN ISLAND 10 1';
	'STATEN ISLAND 11 1';
	'STATEN ISLAND 11 2';
	'STATEN ISLAND 11 3';
	'STATEN ISLAND 12 1';
	'STATEN ISLAND 12 2';
	'STATEN ISLAND 13 1';
	'STATEN ISLAND 14 1';
	'STATEN ISLAND 15 1';
	'STATEN ISLAND 15 2';
	'STATEN ISLAND 16 1';
	'STATEN ISLAND 17 1';
	'STATEN ISLAND 18 1';
	'STATEN ISLAND 18 2';
	'STATEN ISLAND 19 1';
	'STATEN ISLAND 20 1';
	'STATEN ISLAND 21 1';
	'STATEN ISLAND 22 1';
	'STATEN ISLAND 23 1';
	'STATEN ISLAND 24 1';
	'STATEN ISLAND 25 1';
	'STATEN ISLAND 26 1';
	'STATEN ISLAND 27 1';
	'STATEN ISLAND 28 1';
	'STATEN ISLAND 28 2';
	'STATEN ISLAND 29 1';
	'STATEN ISLAND 30 1';
	'STATEN ISLAND 30 2';
	'STATEN ISLAND 30 3';
	'STATEN ISLAND 31 1';
	'STATEN ISLAND 32 1';
	'STATEN ISLAND 33 1';
	'STATEN ISLAND 34 1';
	'CONGERS 1';
	'HAVERSTRAW 1';
	'MONSEY 1 1';
	'MONSEY 2 1';
	'MONSEY 3 1';
	'MONSEY 3 2';
	'MONSEY 4 1';
	'MONSEY 4 2';
	'NANUET 1 1';
	'NANUET 2 1';
	'NANUET 3 1';
	'NEW CITY 1 1';
	'NEW CITY 1 2';
	'NEW CITY 2 1';
	'NEW CITY 3 1';
	'NYACK 1';
	'NYACK 2';
	'PEARL RIVER 1 1';
	'PEARL RIVER 2 1';
	'PEARL RIVER 3 1';
	'SPRING VALLEY 1 1';
	'SPRING VALLEY 1 2';
	'SPRING VALLEY 2 1';
	'SPRING VALLEY 3 1';
	'SPRING VALLEY 4 1';
	'SPRING VALLEY 4 2';
	'SPRING VALLEY 5 1';
	'SPRING VALLEY 5 2';
	'STONY POINT 1 1';
	'STONY POINT 2 1';
	'SUFFERN 1 1';
	'SUFFERN 1 2';
	'SUFFERN 2 1';
	'SUFFERN 3 1';
	'SUFFERN 3 2';
	'SUFFERN 4 1';
	'SUFFERN 4 2';
	'AMITYVILLE 1 1';
	'AMITYVILLE 2 1';
	'BAY SHORE 1 1';
	'BAY SHORE 1 2';
	'BAY SHORE 2 1';
	'BAY SHORE 2 2';
	'BAY SHORE 3 1';
	'BAY SHORE 4 1';
	'BAY SHORE 5 1';
	'BAYPORT 1 1';
	'BAYPORT 1 2';
	'BAYPORT 2 1';
	'BAYPORT 2 2';
	'BELLPORT 1';
	'BELLPORT 2';
	'BRENTWOOD 1 1';
	'BRENTWOOD 2 1';
	'BRENTWOOD 2 2';
	'BRENTWOOD 3 1';
	'BRENTWOOD 4 1';
	'BRENTWOOD 4 2';
	'BRENTWOOD 4 3';
	'BRENTWOOD 4 4';
	'BRENTWOOD 4 5';
	'BRENTWOOD 4 7';
	'BRENTWOOD 5 1';
	'CENTEREACH 1 1';
	'CENTEREACH 1 2';
	'CENTEREACH 2 1';
	'CENTEREACH 3 1';
	'CENTEREACH 3 2';
	'CENTEREACH 4 1';
	'CENTRAL ISLIP 1 1';
	'CENTRAL ISLIP 2 1';
	'CENTRAL ISLIP 2 2';
	'CENTRAL ISLIP 3 1';
	'CENTRAL ISLIP 4 1';
	'CENTRAL ISLIP 4 2';
	'COMMACK 1 1';
	'COMMACK 1 2';
	'COMMACK 2 1';
	'COMMACK 2 2';
	'COMMACK 2 3';
	'COMMACK 2 4';
	'COMMACK 2 5';
	'COMMACK 2 7';
	'COPIAGUE 1';
	'COPIAGUE 2';
	'CORAM 1 1';
	'CORAM 2 1';
	'CORAM 3 1';
	'DEER PARK 1 1';
	'DEER PARK 1 2';
	'DEER PARK 2 1';
	'EAST HAMPTON 4 1';
	'EAST HAMPTON 5 1';
	'EAST HAMPTON 6 1';
	'EAST ISLIP 1';
	'EAST ISLIP 2';
	'EAST MORICHES 1';
	'EAST MORICHES 2';
	'EAST NORTHPORT 1 1';
	'EAST NORTHPORT 2 1';
	'EAST NORTHPORT 3 1';
	'EAST NORTHPORT 3 2';
	'EAST SETAUKET 1';
	'FARMINGVILLE 1';
	'GREENLAWN 1';
	'GREENLAWN 2';
	'GREENPORT 1 1';
	'HAMPTON BAYS 1 1';
	'HAMPTON BAYS 2 1';
	'HAMPTON BAYS 3 1';
	'HAUPPAUGE 1 1';
	'HOLBROOK 1 1';
	'HOLBROOK 1 2';
	'HOLBROOK 1 3';
	'HOLBROOK 1 4';
	'HOLBROOK 1 5';
	'HOLBROOK 1 7';
	'HOLBROOK 2 1';
	'HOLBROOK 3 1';
	'HOLTSVILLE 1 1';
	'HUNTINGTON 3 1';
	'HUNTINGTON 4 1';
	'HUNTINGTON 4 2';
	'HUNTINGTON 5 1';
	'HUNTINGTON 6 1';
	'HUNTINGTON STATION 1 1';
	'HUNTINGTON STATION 2 1';
	'HUNTINGTON STATION 3 1';
	'HUNTINGTON STATION 4 1';
	'HUNTINGTON STATION 4 2';
	'HUNTINGTON STATION 5 1';
	'ISLIP 1';
	'ISLIP 2';
	'ISLIP TERRACE 1';
	'ISLIP TERRACE 2';
	'KINGS PARK 1 1';
	'KINGS PARK 1 2';
	'KINGS PARK 2 1';
	'KINGS PARK 2 2';
	'KINGS PARK 3 1';
	'KINGS PARK 3 2';
	'LAKE GROVE 1';
	'LINDENHURST 1 1';
	'LINDENHURST 2 1';
	'LINDENHURST 2 2';
	'LINDENHURST 3 1';
	'LINDENHURST 4 1';
	'MANORVILLE 1 1';
	'MANORVILLE 2 1';
	'MANORVILLE 3 1';
	'MANORVILLE 3 2';
	'MASTIC 1 1';
	'MASTIC 2 1';
	'MASTIC 2 2';
	'MASTIC BEACH 1 1';
	'MASTIC BEACH 2 1';
	'MASTIC BEACH 2 2';
	'MATTITUCK 1';
	'MEDFORD 6 1';
	'MEDFORD 7 1';
	'MEDFORD 8 1';
	'MEDFORD 9 1';
	'MELVILLE 1 1';
	'MIDDLE ISLAND 1';
	'MIDDLE ISLAND 2';
	'MILLER PLACE 1 1';
	'MILLER PLACE 2 1';
	'MONTAUK 1 1';
	'MONTAUK 1 2';
	'MONTAUK 2 1';
	'MONTAUK 2 2';
	'MONTAUK 2 3';
	'MONTAUK 2 4';
	'MONTAUK 2 5';
	'MONTAUK 2 7';
	'MORICHES 1';
	'NESCONSET 1';
	'NESCONSET 2';
	'NORTHPORT 1 1';
	'NORTHPORT 1 2';
	'NORTHPORT 1 3';
	'NORTHPORT 2 1';
	'NORTHPORT 3 1';
	'ORIENT 2 1';
	'PATCHOGUE 1 1';
	'PATCHOGUE 2 1';
	'PATCHOGUE 3 1';
	'PATCHOGUE 4 1';
	'PORT JEFFERSON 1';
	'PORT JEFFERSON STATION 1 1';
	'PORT JEFFERSON STATION 2 1';
	'PORT JEFFERSON STATION 2 2';
	'PORT JEFFERSON STATION 3 1';
	'RIDGE 1';
	'RIDGE 2';
	'RIVERHEAD 1 1';
	'RIVERHEAD 2 1';
	'RIVERHEAD 3 1';
	'RIVERHEAD 4 1';
	'ROCKY POINT 1 1';
	'ROCKY POINT 2 1';
	'RONKONKOMA 1 1';
	'RONKONKOMA 1 2';
	'RONKONKOMA 2 1';
	'RONKONKOMA 3 1';
	'SAG HARBOR 1 1';
	'SAG HARBOR 2 1';
	'SAG HARBOR 3 1';
	'SAG HARBOR 3 2';
	'SAYVILLE 1';
	'SELDEN 1 1';
	'SELDEN 1 2';
	'SELDEN 2 1';
	'SELDEN 2 2';
	'SELDEN 3 1';
	'SELDEN 4 1';
	'SELDEN 4 2';
	'SHIRLEY 3 1';
	'SHIRLEY 4 1';
	'SHIRLEY 5 1';
	'SHIRLEY 5 2';
	'SHIRLEY 6 1';
	'SMITHTOWN 1 1';
	'SMITHTOWN 2 1';
	'SMITHTOWN 2 2';
	'SMITHTOWN 3 1';
	'SMITHTOWN 3 2';
	'SMITHTOWN 4 1';
	'SOUTHAMPTON 1 1';
	'SOUTHAMPTON 2 1';
	'SOUTHAMPTON 3 1';
	'SOUTHOLD 1 1';
	'SOUTHOLD 2 1';
	'SOUTHOLD 2 2';
	'STONY BROOK 1 1';
	'STONY BROOK 1 2';
	'STONY BROOK 1 3';
	'WADING RIVER 1 1';
	'WADING RIVER 2 1';
	'WATER MILL 1';
	'WEST BABYLON 1 1';
	'WEST BABYLON 2 1';
	'WEST BABYLON 2 2';
	'WEST BABYLON 3 1';
	'WEST BABYLON 4 1';
	'WEST ISLIP 1 1';
	'WEST ISLIP 2 1';
	'WESTHAMPTON BEACH 1';
	'BARRYVILLE 1';
	'BARRYVILLE 2';
	'BARRYVILLE 3';
	'CALLICOON 1 1';
	'CALLICOON 1 2';
	'CALLICOON 2 1';
	'CALLICOON 2 2';
	'CALLICOON 2 3';
	'CALLICOON 2 4';
	'CALLICOON 2 5';
	'GLEN SPEY 1';
	'GLEN SPEY 2';
	'GLEN SPEY 3';
	'JEFFERSONVILLE 4 1';
	'JEFFERSONVILLE 4 2';
	'LIBERTY 1 1';
	'LIBERTY 2 1';
	'LIBERTY 3 1';
	'MONTICELLO 2 1';
	'MONTICELLO 3 1';
	'MONTICELLO 3 2';
	'MONTICELLO 4 1';
	'NARROWSBURG 1';
	'ROCK HILL 1 1';
	'WOODBOURNE 1';
	'WOODRIDGE 1 1';
	'ELLENVILLE 1 1';
	'ELLENVILLE 2 1';
	'ELLENVILLE 3 1';
	'GARDINER 4 1';
	'GARDINER 4 2';
	'HIGHLAND 1 1';
	'HIGHLAND 1 2';
	'NEW PALTZ 1 1';
	'NEW PALTZ 1 2';
	'NEW PALTZ 2 1';
	'NEW PALTZ 2 2';
	'NEW PALTZ 3 1';
	'NEW PALTZ 4 1';
	'ARMONK 1';
	'ARMONK 2';
	'BEDFORD HILLS 1 1';
	'BEDFORD HILLS 2 1';
	'BRIARCLIFF MANOR 1';
	'BRONXVILLE 1';
	'CORTLANDT MANOR 1 1';
	'CORTLANDT MANOR 1 2';
	'CORTLANDT MANOR 2 1';
	'CORTLANDT MANOR 3 1';
	'CORTLANDT MANOR 4 1';
	'CORTLANDT MANOR 4 2';
	'CROTON ON HUDSON 1 1';
	'CROTON ON HUDSON 1 2';
	'CROTON ON HUDSON 2 1';
	'HARTSDALE 1 1';
	'HARTSDALE 2 1';
	'HASTINGS ON HUDSON 1';
	'KATONAH 1 1';
	'KATONAH 2 1';
	'KATONAH 2 2';
	'LARCHMONT 1';
	'LARCHMONT 2';
	'MAMARONECK 1 1';
	'MAMARONECK 1 2';
	'MAMARONECK 2 1';
	'MAMARONECK 2 2';
	'MAMARONECK 2 3';
	'MAMARONECK 2 4';
	'MAMARONECK 2 5';
	'MAMARONECK 3 1';
	'MAMARONECK 3 2';
	'MOHEGAN LAKE 1';
	'MOHEGAN LAKE 2';
	'MOUNT KISCO 1';
	'MOUNT VERNON 3 1';
	'MOUNT VERNON 3 2';
	'MOUNT VERNON 4 1';
	'MOUNT VERNON 4 2';
	'NEW ROCHELLE 1 1';
	'NEW ROCHELLE 2 1';
	'NEW ROCHELLE 3 1';
	'NEW ROCHELLE 4 1';
	'NORTH SALEM 1';
	'OSSINING 1 1';
	'OSSINING 1 2';
	'OSSINING 2 1';
	'OSSINING 3 1';
	'OSSINING 3 2';
	'OSSINING 4 1';
	'PEEKSKILL 1 1';
	'PEEKSKILL 2 1';
	'PEEKSKILL 2 2';
	'PEEKSKILL 3 1';
	'PEEKSKILL 4 1';
	'PLEASANTVILLE 1 1';
	'PLEASANTVILLE 2 1';
	'PLEASANTVILLE 2 2';
	'PORT CHESTER 1 1';
	'PORT CHESTER 2 1';
	'PORT CHESTER 2 2';
	'PORT CHESTER 3 1';
	'POUND RIDGE 1 1';
	'POUND RIDGE 2 1';
	'POUND RIDGE 2 2';
	'POUND RIDGE 2 3';
	'RYE 1 1';
	'SCARSDALE 1 1';
	'SCARSDALE 1 2';
	'SCARSDALE 2 1';
	'SCARSDALE 2 2';
	'SCARSDALE 3 1';
	'SCARSDALE 3 2';
	'SCARSDALE 4 1';
	'SCARSDALE 4 2';
	'SOUTH SALEM 1 1';
	'SOUTH SALEM 1 2';
	'SOUTH SALEM 1 3';
	'SOUTH SALEM 1 4';
	'SOUTH SALEM 1 5';
	'SOUTH SALEM 2 1';
	'SOUTH SALEM 2 2';
	'SOUTH SALEM 2 3';
	'SOUTH SALEM 2 4';
	'SOUTH SALEM 2 5';
	'SOUTH SALEM 2 7';
	'TARRYTOWN 1 1';
	'TARRYTOWN 1 2';
	'TARRYTOWN 2 1';
	'TARRYTOWN 3 1';
	'TARRYTOWN 3 2';
	'TARRYTOWN 4 1';
	'THORNWOOD 1';
	'TUCKAHOE 1 1';
	'TUCKAHOE 1 2';
	'TUCKAHOE 2 1';
	'WHITE PLAINS 1 1';
	'WHITE PLAINS 1 2';
	'WHITE PLAINS 1 3';
	'WHITE PLAINS 2 1';
	'WHITE PLAINS 3 1';
	'WHITE PLAINS 3 2';
	'WHITE PLAINS 4 1';
	'WHITE PLAINS 4 2';
	'WHITE PLAINS 5 1';
	'WHITE PLAINS 6 1';
	'YONKERS 1 1';
	'YONKERS 2 1';
	'YONKERS 3 1';
	'YONKERS 3 2';
	'YONKERS 4 1';
	'YONKERS 4 2';
	'YONKERS 5 1';
	'YONKERS 6 1';
	'YONKERS 7 1';
	'YONKERS 8 1';
	'YONKERS 8 2';
	'YONKERS 9 1';
	'YONKERS 10 1';
	'YONKERS 11 1';
	'YONKERS 11 2';
	'YONKERS 11 3';
	'YONKERS 11 4';
	'YONKERS 11 5';
	'YONKERS 11 7';
	'YONKERS 12 1';
	'YORKTOWN HEIGHTS 1 1';
	'YORKTOWN HEIGHTS 1 2';
	'YORKTOWN HEIGHTS 2 1';
	'YORKTOWN HEIGHTS 2 2';
	'YORKTOWN HEIGHTS 3 1';
	'YORKTOWN HEIGHTS 3 2';
	'MANORVILLE 4 1';
	'MANORVILLE 4 2';
	'STONY BROOK 2 1';
	'STONY BROOK 2 2';
	'NEW YORK 68 1';
	'NEW YORK 68 2';
	'NEW YORK 68 3';
	'NEW YORK 68 5';
	'HOLTSVILLE 2 1';
	'HOLTSVILLE 2 2';
	'HOLTSVILLE 2 3';
	'HOLTSVILLE 2 5';
	'LONG ISLAND CITY 1 1';
	'LONG ISLAND CITY 1 2';
	'LONG ISLAND CITY 1 3';
	'LONG ISLAND CITY 1 4';
	'LONG ISLAND CITY 1 5';
	'LONG ISLAND CITY 1 7';
	'NEWBURGH 6 1';
	'NEWBURGH 6 2';
	'BRONX 83 1';
	'BRONX 83 2';
	'BRONX 83 3';
	'BRONX 83 4';
	'BRONX 83 5';
	'SPEONK 1 1';
	'SPEONK 1 2';
	'BRONX 84 1';
	'BRONX 84 2';
	'BRONX 84 3';
	'BRONX 84 4';
	'BRONX 84 6';
	'BROOKLYN 114 1';
	'BROOKLYN 114 2';
	'BROOKLYN 114 3';
	'BROOKLYN 114 4';
	'BROOKLYN 114 5';
	'BROOKLYN 114 6';
	'BROOKLYN 114 7';
	'BROOKLYN 114 8';
	'BROOKLYN 114 10';
	'BRONX 85 1';
	'BRONX 85 2';
	'BRONX 85 3';
	'BRONX 85 4';
	'BRONX 85 6';
	'STATEN ISLAND 35 1';
	'STATEN ISLAND 35 2';
	'DEER PARK 3 1';
	'DEER PARK 3 2';
	'DEER PARK 3 3';
	'BUCHANAN 1 1';
	'BUCHANAN 1 2';
	'BUCHANAN 1 3';
	'BUCHANAN 1 4';
	'BUCHANAN 1 6';
	'QUEENS VILLAGE 4 1';
	'QUEENS VILLAGE 4 2';
	'ASTORIA 5 1';
	'ASTORIA 5 2';
	'ASTORIA 5 3';
	'ASTORIA 5 4';
	'ASTORIA 5 5';
	'ASTORIA 5 7';
	'NEWBURGH 7 1';
	'NEWBURGH 7 2';
	'NEWBURGH 7 3';
	'NEWBURGH 7 4';
	'NEWBURGH 7 6';
	'FORESTBURGH 1 1';
	'FORESTBURGH 1 2';
	'HOLTSVILLE 3 1';
	'HOLTSVILLE 3 2';
	'HOLTSVILLE 3 3';
	'HOLTSVILLE 3 4';
	'HOLTSVILLE 3 6';
	'BRENTWOOD 6 1';
	'BRENTWOOD 6 2';
	'BRENTWOOD 6 3';
	'BRENTWOOD 6 5';
	'GREENPORT 2 1';
	'GREENPORT 2 2';
	'GREENPORT 2 3';
	'GREENPORT 2 4';
	'GREENPORT 2 5';
	'GREENPORT 2 7';
	'ISLAND PARK 1 1';
	'ISLAND PARK 1 2';
	'ISLAND PARK 1 3';
	'ISLAND PARK 1 4';
	'ISLAND PARK 1 6';
	'BRONX 86 1';
	'BRONX 86 2';
	'BRONX 86 3';
	'BRONX 86 4';
	'BRONX 86 5';
	'BRONX 86 7';
	'BROOKLYN 115 1';
	'BROOKLYN 115 2';
	'NEW YORK 69 1';
	'NEW YORK 69 2';
	'GLENWOOD LANDING 1 1';
	'GLENWOOD LANDING 1 2';
	'GLENWOOD LANDING 1 3';
	'GLENWOOD LANDING 1 4';
	'GLENWOOD LANDING 1 6';
	'PEARL RIVER 4 1';
	'PEARL RIVER 4 2';
	'FREEPORT 7 1';
	'FREEPORT 7 2';
	'FREEPORT 7 3';
	'FREEPORT 7 4';
	'FREEPORT 7 5';
	'FREEPORT 7 6';
	'FREEPORT 7 7';
	'FREEPORT 7 8';
	'FREEPORT 7 9';
	'FREEPORT 7 11';
	'HILLBURN 1';
	'HILLBURN 2';
	'HILLBURN 3';
	'HILLBURN 5';
	'ASTORIA 6 1';
	'ASTORIA 6 2';
	'ASTORIA 6 3';
	'ASTORIA 6 4';
	'ASTORIA 6 5';
	'ASTORIA 6 7';
	'BRENTWOOD 7 1';
	'BRENTWOOD 7 2';
	'WEST HAVERSTRAW 1';
	'WEST HAVERSTRAW 2';
	'WEST HAVERSTRAW 3';
	'WEST HAVERSTRAW 4';
	'WEST HAVERSTRAW 5';
	'WEST HAVERSTRAW 7';
	'NORTHPORT 4 1';
	'NORTHPORT 4 2';
	'NORTHPORT 4 3';
	'BROOKLYN 116 1';
	'BROOKLYN 116 2';
	'BROOKLYN 116 3';
	'NEW YORK 70 1';
	'NEW YORK 70 2';
	'PORT JEFFERSON STATION 4 1';
	'PORT JEFFERSON STATION 4 2';
	'PORT JEFFERSON STATION 4 3';
	'PORT JEFFERSON STATION 4 4';
	'PORT JEFFERSON STATION 4 5';
	'PORT JEFFERSON STATION 4 7';
	'ASTORIA 7 1';
	'ASTORIA 7 2';
	'CENTRAL ISLIP 5 1';
	'CENTRAL ISLIP 5 2';
	'CENTRAL ISLIP 5 3';
	'FREEPORT 8 1';
	'FREEPORT 8 2';
	'FREEPORT 8 3';
	'FREEPORT 8 4';
	'FREEPORT 8 6';
	'SPARROW BUSH 2 1';
	'SPARROW BUSH 2 2';
	'SPARROW BUSH 2 3';
	'SPARROW BUSH 2 5';
	'BRONX 87 1';
	'BRONX 87 2';
	'BRONX 87 3';
	'BRONX 87 4';
	'BRONX 87 5';
	'BRONX 87 7';
	'FREEPORT 9 1';
	'FREEPORT 9 2';
	'BROOKLYN 117 1';
	'BROOKLYN 117 2';
	'HICKSVILLE 5 1';
	'HICKSVILLE 5 2';
	'HICKSVILLE 5 3';
	'HICKSVILLE 5 4';
	'HICKSVILLE 5 5';
	'HICKSVILLE 5 6';
	'HICKSVILLE 5 7';
	'HICKSVILLE 5 8';
	'HICKSVILLE 5 10';
	'FREEPORT 10 1';
	'FREEPORT 10 2';
	'ASTORIA 8 1';
	'ASTORIA 8 2';
	'ASTORIA 8 3';
	'ASTORIA 8 4';
	'ASTORIA 8 5';
	'ASTORIA 8 7';
	'BROOKLYN 118 1';
	'BROOKLYN 118 2';
	'BROOKLYN 118 3';
	'BROOKLYN 118 4';
	'BROOKLYN 118 5';
	'BROOKLYN 118 6';
	'BROOKLYN 118 7';
	'BROOKLYN 118 8';
	'BROOKLYN 118 10';
	'EAST HAMPTON 7 1';
	'EAST HAMPTON 7 2';
	'EAST HAMPTON 7 3';
	'EAST HAMPTON 7 4';
	'EAST HAMPTON 7 5';
	'EAST HAMPTON 7 7';
	'NEW YORK 71 1';
	'NEW YORK 71 2';
	'NEW YORK 71 3';
	'NEW YORK 71 4';
	'NEW YORK 71 5';
	'NEW YORK 71 6';
	'NEW YORK 71 8';
	'BROOKLYN 119 1';
	'BROOKLYN 119 2';
	'BROOKLYN 119 3';
	'BROOKLYN 119 4';
	'BROOKLYN 119 6';
	'ISLAND PARK 2 1';
	'ISLAND PARK 2 2';
	'FAR ROCKAWAY 5 1';
	'FAR ROCKAWAY 5 2';
	'WALDEN 4 1';
	'WALDEN 4 2';
	'WALDEN 4 3';
	'WALDEN 4 4';
	'WALDEN 4 5';
	'WALDEN 4 6';
	'WALDEN 4 8';
	'HAUPPAUGE 2 1';
	'HAUPPAUGE 2 2';
	'GREENPORT 3 1';
	'GREENPORT 3 2';
	'GREENPORT 3 3';
	'GREENPORT 3 4';
	'GREENPORT 3 5';
	'GREENPORT 3 7';
	'STATEN ISLAND 36 1';
	'STATEN ISLAND 36 2';
	'ASTORIA 9 1';
	'ASTORIA 9 2';
	'ASTORIA 9 3';
	'ASTORIA 9 4';
	'ASTORIA 9 5';
	'ASTORIA 9 6';
	'ASTORIA 9 8';
	'BROOKHAVEN 1 1';
	'BROOKHAVEN 1 2';
	'PORT JEFFERSON STATION 5 1';
	'PORT JEFFERSON STATION 5 2';
	'PORT JEFFERSON STATION 5 3';
	'PORT JEFFERSON STATION 5 4';
	'PORT JEFFERSON STATION 5 6';
	'NEW YORK 72 1';
	'NEW YORK 72 2';
	'NEW YORK 72 3';
	'YAPHANK 1';
	'YAPHANK 2';
	'YAPHANK 3';
	'YAPHANK 4';
	'YAPHANK 5';
	'YAPHANK 6';
	'YAPHANK 7';
	'YAPHANK 8';
	'YAPHANK 10';
	'PORT JEFFERSON STATION 6 1';
	'PORT JEFFERSON STATION 6 2';
	'BRONX 88 1';
	'BRONX 88 2';
	'BRONX 88 3';
	'BRONX 88 4';
	'BRONX 88 5';
	'HICKSVILLE 6 1';
	'HICKSVILLE 6 2';
	'HICKSVILLE 6 3';
	'HICKSVILLE 6 4';
	'HICKSVILLE 6 5';
	'HICKSVILLE 6 7';
	'FORESTBURGH 2 1';
	'FORESTBURGH 2 2';
	'NORTHPORT 5 1';
	'NORTHPORT 5 2';
	'NORTHPORT 5 3';
	'NORTHPORT 5 4';
	'NORTHPORT 5 5';
	'NORTHPORT 5 6';
	'NORTHPORT 5 7';
	'NORTHPORT 5 9';
	'FAR ROCKAWAY 6 1';
	'FAR ROCKAWAY 6 2';
	'BROOKLYN 120 1';
	'BROOKLYN 120 2';
	'JAMAICA 14 1';
	'JAMAICA 14 2';
	'WEST BABYLON 5 1';
	'WEST BABYLON 5 2';
	'WEST BABYLON 5 3';
	'WEST BABYLON 5 4';
	'WEST BABYLON 5 6';
	'HEMPSTEAD 6 1';
	'HEMPSTEAD 6 2';
	'NEW YORK 73 1';
	'NEW YORK 73 2';
	'NEW YORK 73 3';
	'NEW YORK 73 4';
	'NEW YORK 73 6';
	'ASTORIA 10 1';
	'ASTORIA 10 2';
	'ASTORIA 10 3';
	'ASTORIA 10 4';
	'ASTORIA 10 5';
	'ASTORIA 10 7';
	'NEW YORK 74 1';
	'NEW YORK 74 2';
	'OCEANSIDE 3 1';
	'OCEANSIDE 3 2';
	'NEW YORK 75 1';
	'NEW YORK 75 2';
	'NEW YORK 75 3';
	'NEW YORK 75 4';
	'NEW YORK 75 6';
	'LONG ISLAND CITY 2 1';
	'LONG ISLAND CITY 2 2';
	'LONG ISLAND CITY 2 3';
	'LONG ISLAND CITY 2 4';
	'LONG ISLAND CITY 2 6';
	'BROOKLYN 121 1';
	'BROOKLYN 121 2';
	'BROOKLYN 121 3';
	'BROOKLYN 121 4';
	'BROOKLYN 121 5';
	'BROOKLYN 121 7';
	'GREENPORT 4 1';
	'GREENPORT 4 2';
	'WEST BABYLON 6 1';
	'WEST BABYLON 6 2';
	'BUCHANAN 2 1';
	'BUCHANAN 2 2';
	'BUCHANAN 2 3';
	'BUCHANAN 2 4';
	'BUCHANAN 2 6';
	'OCEANSIDE 4 1';
	'OCEANSIDE 4 2';
	'OCEANSIDE 4 3';
	'OCEANSIDE 4 4';
	'OCEANSIDE 4 5';
	'OCEANSIDE 4 7';
	'BROOKLYN 122 1';
	'BROOKLYN 122 2';
	'BROOKLYN 122 3';
	'BROOKLYN 122 5';
	'NEWBURGH 8 1';
	'NEWBURGH 8 2';
	'NEWBURGH 8 3';
	'NEWBURGH 8 4';
	'NEWBURGH 8 5';
	'NEWBURGH 8 6';
	'NEWBURGH 8 7';
	'NEWBURGH 8 9';
	'SPEONK 2 1';
	'SPEONK 2 2';
	'SPEONK 2 3';
	'SPEONK 2 4';
	'SPEONK 2 5';
	'SPEONK 2 6';
	'SPEONK 2 7';
	'SPEONK 2 9';
	'GLENWOOD LANDING 2 1';
	'GLENWOOD LANDING 2 2';
	'GLENWOOD LANDING 2 3';
	'GLENWOOD LANDING 2 4';
	'GLENWOOD LANDING 2 5';
	'GLENWOOD LANDING 2 6';
	'GLENWOOD LANDING 2 8';
	'ASTORIA 11 1';
	'ASTORIA 11 2';
	'MIDDLETOWN 19 1';
	'MIDDLETOWN 19 2';
	'MIDDLETOWN 19 3';
	'MIDDLETOWN 19 4';
	'MIDDLETOWN 19 6';
	'STATEN ISLAND 37 1';
	'STATEN ISLAND 37 2';
	'STATEN ISLAND 37 3';
	'STATEN ISLAND 37 4';
	'STATEN ISLAND 37 5';
	'STATEN ISLAND 37 7';
	'LONG ISLAND CITY 3 1';
	'LONG ISLAND CITY 3 2';
	'LONG ISLAND CITY 3 3';
	'LONG ISLAND CITY 3 4';
	'LONG ISLAND CITY 3 5';
	'LONG ISLAND CITY 3 6';
	'LONG ISLAND CITY 3 7';
	'LONG ISLAND CITY 3 8';
	'LONG ISLAND CITY 3 10';
	'GARDEN CITY 3 1';
	'GARDEN CITY 3 2';
	'SOUTHAMPTON 4 1';
	'SOUTHAMPTON 4 2';
	'SOUTHAMPTON 4 3';
	'GLENWOOD LANDING 3 1';
	'GLENWOOD LANDING 3 2';
	'GLENWOOD LANDING 3 3';
	'GLENWOOD LANDING 3 4';
	'GLENWOOD LANDING 3 6';
	'ALBANY 1 1';
	'ALBANY 2 1';
	'ALBANY 3 1';
	'ALBANY 4 1';
	'ALBANY 5 1';
	'ALBANY 6 1';
	'ALBANY 7 1';
	'ALBANY 8 1';
	'ALBANY 9 1';
	'ALBANY 10 1';
	'ALBANY 11 1';
	'ALBANY 12 1';
	'ALBANY 13 1';
	'ALBANY 14 1';
	'ALBANY 14 2';
	'ALBANY 15 1';
	'ALBANY 16 1';
	'ALBANY 17 1';
	'ALBANY 17 2';
	'ALBANY 18 1';
	'ALBANY 18 2';
	'ALBANY 19 1';
	'ALBANY 20 1';
	'ALBANY 20 2';
	'ALBANY 21 1';
	'ALBANY 22 1';
	'ALTAMONT 1 1';
	'ALTAMONT 2 1';
	'BERNE 1 1';
	'BERNE 1 2';
	'COHOES 1 1';
	'COHOES 2 1';
	'COHOES 3 1';
	'COHOES 4 1';
	'DELANSON 1 1';
	'DELANSON 2 1';
	'DELANSON 3 1';
	'DELMAR 1 1';
	'DELMAR 2 1';
	'DELMAR 3 1';
	'DELMAR 4 1';
	'DELMAR 4 2';
	'GLENMONT 1 1';
	'GLENMONT 1 2';
	'GLENMONT 1 3';
	'GLENMONT 1 4';
	'GLENMONT 1 5';
	'GLENMONT 1 7';
	'GREENVILLE 3 1';
	'GREENVILLE 3 2';
	'GREENVILLE 4 1';
	'LATHAM 1 1';
	'LATHAM 2 1';
	'LATHAM 3 1';
	'LATHAM 4 1';
	'LATHAM 4 2';
	'MIDDLEBURGH 1 1';
	'MIDDLEBURGH 2 1';
	'MIDDLEBURGH 2 2';
	'MIDDLEBURGH 3 1';
	'RAVENA 1';
	'RAVENA 2';
	'SCHENECTADY 1 1';
	'SCHENECTADY 2 1';
	'SCHENECTADY 2 2';
	'SCHENECTADY 3 1';
	'SCHENECTADY 4 1';
	'SCHENECTADY 5 1';
	'SCHENECTADY 6 1';
	'SCHENECTADY 6 2';
	'SCHENECTADY 7 1';
	'SCHENECTADY 8 1';
	'SCHENECTADY 8 2';
	'SCHENECTADY 9 1';
	'SCHENECTADY 9 2';
	'SCHENECTADY 10 1';
	'SCHENECTADY 11 1';
	'SCHENECTADY 11 2';
	'SCHENECTADY 12 1';
	'SCHENECTADY 13 1';
	'SCHENECTADY 14 1';
	'SCHENECTADY 15 1';
	'SCHENECTADY 16 1';
	'SCHOHARIE 1 1';
	'SCHOHARIE 2 1';
	'SELKIRK 1 1';
	'SELKIRK 2 1';
	'SLINGERLANDS 1';
	'VOORHEESVILLE 1 1';
	'VOORHEESVILLE 2 1';
	'VOORHEESVILLE 2 2';
	'WATERVLIET 1 1';
	'WATERVLIET 2 1';
	'WATERVLIET 2 2';
	'WATERVLIET 3 1';
	'WATERVLIET 4 1';
	'WATERVLIET 4 2';
	'WESTERLO 1';
	'ALFRED 4 1';
	'ALFRED 5 1';
	'ALFRED 5 2';
	'ALFRED 6 1';
	'ANDOVER 8 1';
	'ANDOVER 8 2';
	'ANDOVER 9 1';
	'ANDOVER 9 2';
	'ARKPORT 1';
	'BELFAST 4 1';
	'BELFAST 5 1';
	'BELFAST 5 2';
	'BELMONT 5 1';
	'BELMONT 5 2';
	'BELMONT 6 1';
	'BELMONT 7 1';
	'BELMONT 7 2';
	'BLISS 1 1';
	'BOLIVAR 1 1';
	'BOLIVAR 1 2';
	'CANASERAGA 1';
	'CANASERAGA 2';
	'CUBA 1 1';
	'CUBA 2 1';
	'CUBA 2 2';
	'CUBA 3 1';
	'FILLMORE 1 1';
	'FREEDOM 5 1';
	'FRIENDSHIP 1 1';
	'HORNELL 1 1';
	'HORNELL 2 1';
	'HORNELL 2 2';
	'HORNELL 3 1';
	'HOUGHTON 1 1';
	'HOUGHTON 1 2';
	'PORTVILLE 1 1';
	'PORTVILLE 1 2';
	'PORTVILLE 2 1';
	'PORTVILLE 2 2';
	'PORTVILLE 2 3';
	'WELLSVILLE 1 1';
	'WELLSVILLE 2 1';
	'WELLSVILLE 3 1';
	'WELLSVILLE 3 2';
	'WHITESVILLE 1 1';
	'AFTON 1 1';
	'AFTON 1 2';
	'BERKSHIRE 2 1';
	'BERKSHIRE 2 2';
	'BINGHAMTON 1 1';
	'BINGHAMTON 1 2';
	'BINGHAMTON 2 1';
	'BINGHAMTON 3 1';
	'BINGHAMTON 4 1';
	'BINGHAMTON 5 1';
	'BINGHAMTON 5 2';
	'BINGHAMTON 5 3';
	'BINGHAMTON 6 1';
	'BINGHAMTON 7 1';
	'BINGHAMTON 7 2';
	'BINGHAMTON 8 1';
	'BINGHAMTON 8 2';
	'BINGHAMTON 9 1';
	'BINGHAMTON 10 1';
	'BINGHAMTON 11 1';
	'BINGHAMTON 11 2';
	'BINGHAMTON 11 3';
	'BINGHAMTON 11 4';
	'BINGHAMTON 11 5';
	'BINGHAMTON 12 1';
	'BINGHAMTON 13 1';
	'BINGHAMTON 13 2';
	'BINGHAMTON 13 3';
	'BINGHAMTON 14 1';
	'BINGHAMTON 15 1';
	'BINGHAMTON 15 2';
	'BINGHAMTON 16 1';
	'BINGHAMTON 16 2';
	'CONKLIN 1';
	'CONKLIN 2';
	'CONKLIN 3';
	'DEPOSIT 1 1';
	'DEPOSIT 2 1';
	'DEPOSIT 2 2';
	'DEPOSIT 3 1';
	'ENDICOTT 1 1';
	'ENDICOTT 2 1';
	'ENDICOTT 2 2';
	'ENDICOTT 2 3';
	'ENDICOTT 3 1';
	'ENDICOTT 3 2';
	'ENDICOTT 4 1';
	'GREENE 4 1';
	'GREENE 4 2';
	'GREENE 5 1';
	'GREENE 6 1';
	'HARPURSVILLE 1';
	'JOHNSON CITY 1 1';
	'JOHNSON CITY 2 1';
	'JOHNSON CITY 3 1';
	'JOHNSON CITY 3 2';
	'JOHNSON CITY 4 1';
	'KIRKWOOD 1 1';
	'MARATHON 1 1';
	'MARATHON 2 1';
	'MARATHON 2 2';
	'NEWARK VALLEY 1 1';
	'NEWARK VALLEY 2 1';
	'NEWARK VALLEY 3 1';
	'PORT CRANE 1';
	'PORT CRANE 2';
	'VESTAL 1 1';
	'VESTAL 1 2';
	'VESTAL 2 1';
	'WHITNEY POINT 1 1';
	'WHITNEY POINT 2 1';
	'WHITNEY POINT 3 1';
	'WINDSOR 10 1';
	'WINDSOR 11 1';
	'WINDSOR 12 1';
	'ALLEGANY 1 1';
	'ALLEGANY 1 2';
	'ALLEGANY 1 3';
	'ALLEGANY 2 1';
	'ALLEGANY 2 2';
	'ALLEGANY 3 1';
	'ARCADE 1 1';
	'ARCADE 1 2';
	'ARCADE 2 1';
	'ARCADE 2 2';
	'ARCADE 3 1';
	'CATTARAUGUS 1 1';
	'CATTARAUGUS 2 1';
	'CHAFFEE 1 1';
	'DELEVAN 1 1';
	'DELEVAN 2 1';
	'ELLICOTTVILLE 1';
	'FRANKLINVILLE 1 1';
	'FREWSBURG 1 1';
	'FREWSBURG 2 1';
	'FREWSBURG 2 2';
	'FREWSBURG 2 3';
	'FREWSBURG 2 4';
	'FREWSBURG 2 5';
	'FREWSBURG 3 1';
	'FREWSBURG 3 2';
	'GOWANDA 1 1';
	'GOWANDA 2 1';
	'GOWANDA 3 1';
	'GREAT VALLEY 1 1';
	'GREAT VALLEY 2 1';
	'GREAT VALLEY 3 1';
	'GREAT VALLEY 3 2';
	'IRVING 1 1';
	'KENNEDY 1 1';
	'KENNEDY 2 1';
	'LITTLE VALLEY 1';
	'OLEAN 1 1';
	'OLEAN 2 1';
	'OLEAN 2 2';
	'OLEAN 3 1';
	'OLEAN 3 2';
	'RANDOLPH 8 1';
	'RANDOLPH 9 1';
	'SALAMANCA 1 1';
	'SALAMANCA 2 1';
	'SALAMANCA 3 1';
	'SPRINGVILLE 1 1';
	'SPRINGVILLE 1 2';
	'SPRINGVILLE 2 1';
	'WEST VALLEY 1 1';
	'WEST VALLEY 2 1';
	'WEST VALLEY 2 2';
	'AUBURN 8 1';
	'AUBURN 9 1';
	'AUBURN 10 1';
	'AURORA 1 1';
	'AURORA 1 2';
	'BALDWINSVILLE 1 1';
	'BALDWINSVILLE 2 1';
	'BALDWINSVILLE 3 1';
	'BALDWINSVILLE 3 2';
	'BALDWINSVILLE 4 1';
	'CATO 1 1';
	'CATO 2 1';
	'CATO 2 2';
	'CAYUGA 1 1';
	'CORTLAND 1 1';
	'CORTLAND 1 2';
	'CORTLAND 2 1';
	'CORTLAND 3 1';
	'CORTLAND 3 2';
	'CORTLAND 4 1';
	'CORTLAND 4 2';
	'GROTON 13 1';
	'GROTON 14 1';
	'GROTON 15 1';
	'HANNIBAL 1 1';
	'HANNIBAL 1 2';
	'HANNIBAL 2 1';
	'HANNIBAL 3 1';
	'HOMER 1 1';
	'HOMER 2 1';
	'JORDAN 1 1';
	'KING FERRY 1';
	'LOCKE 1 1';
	'LOCKE 1 2';
	'LOCKE 2 1';
	'LOCKE 2 2';
	'MORAVIA 1 1';
	'MORAVIA 2 1';
	'MORAVIA 2 2';
	'MORAVIA 3 1';
	'OSWEGO 1 1';
	'OSWEGO 2 1';
	'OSWEGO 2 2';
	'OSWEGO 3 1';
	'OSWEGO 4 1';
	'PORT BYRON 1 1';
	'PORT BYRON 2 1';
	'PORT BYRON 2 2';
	'RED CREEK 1 1';
	'RED CREEK 1 2';
	'RED CREEK 2 1';
	'SCIPIO CENTER 1';
	'SKANEATELES 1 1';
	'SKANEATELES 1 2';
	'SKANEATELES 2 1';
	'WEEDSPORT 1 1';
	'WEEDSPORT 2 1';
	'ASHVILLE 1 1';
	'ASHVILLE 2 1';
	'BEMUS POINT 1';
	'BROCTON 1 1';
	'BROCTON 1 2';
	'BROCTON 2 1';
	'BROCTON 2 2';
	'CASSADAGA 1';
	'CLYMER 1 1';
	'CLYMER 1 2';
	'CLYMER 1 3';
	'CLYMER 1 4';
	'CLYMER 1 5';
	'CLYMER 1 7';
	'CLYMER 2 1';
	'CLYMER 3 1';
	'CLYMER 3 2';
	'CLYMER 3 3';
	'CLYMER 3 4';
	'CLYMER 3 6';
	'DEWITTVILLE 1';
	'DEWITTVILLE 2';
	'DUNKIRK 1 1';
	'DUNKIRK 2 1';
	'DUNKIRK 3 1';
	'DUNKIRK 4 1';
	'FALCONER 1';
	'FORESTVILLE 1 1';
	'FORESTVILLE 2 1';
	'FORESTVILLE 3 1';
	'FREDONIA 1 1';
	'FREDONIA 2 1';
	'FREDONIA 3 1';
	'JAMESTOWN 1 1';
	'JAMESTOWN 2 1';
	'JAMESTOWN 3 1';
	'JAMESTOWN 3 2';
	'JAMESTOWN 3 3';
	'JAMESTOWN 3 4';
	'JAMESTOWN 3 5';
	'JAMESTOWN 4 1';
	'JAMESTOWN 4 2';
	'JAMESTOWN 4 3';
	'JAMESTOWN 4 4';
	'JAMESTOWN 4 5';
	'LAKEWOOD 1 1';
	'MAYVILLE 1 1';
	'MAYVILLE 1 2';
	'MAYVILLE 2 1';
	'RIPLEY 1 1';
	'RIPLEY 1 2';
	'RIPLEY 1 3';
	'RIPLEY 1 4';
	'RIPLEY 1 5';
	'RIPLEY 2 1';
	'SILVER CREEK 1 1';
	'SILVER CREEK 1 2';
	'SILVER CREEK 2 1';
	'SILVER CREEK 3 1';
	'SINCLAIRVILLE 1 1';
	'SINCLAIRVILLE 1 2';
	'SINCLAIRVILLE 2 1';
	'WESTFIELD 5 1';
	'WESTFIELD 5 2';
	'WESTFIELD 5 3';
	'WESTFIELD 5 4';
	'WESTFIELD 5 5';
	'WESTFIELD 6 1';
	'WESTFIELD 7 1';
	'BEAVER DAMS 1 1';
	'BEAVER DAMS 2 1';
	'BEAVER DAMS 2 2';
	'BEAVER DAMS 3 1';
	'CORNING 1 1';
	'CORNING 1 2';
	'CORNING 1 3';
	'CORNING 1 4';
	'CORNING 1 5';
	'CORNING 1 7';
	'CORNING 2 1';
	'CORNING 2 2';
	'CORNING 3 1';
	'CORNING 4 1';
	'CORNING 4 2';
	'ELMIRA 1 1';
	'ELMIRA 1 2';
	'ELMIRA 2 1';
	'ELMIRA 2 2';
	'ELMIRA 3 1';
	'ELMIRA 3 2';
	'ELMIRA 3 3';
	'ELMIRA 3 4';
	'ELMIRA 3 5';
	'ELMIRA 3 7';
	'ELMIRA 4 1';
	'ELMIRA 5 1';
	'ELMIRA 6 1';
	'ELMIRA 6 2';
	'ELMIRA 7 1';
	'ELMIRA 8 1';
	'ELMIRA 9 1';
	'ELMIRA 9 2';
	'ELMIRA 10 1';
	'ELMIRA 11 1';
	'ELMIRA 11 2';
	'ELMIRA 11 3';
	'ELMIRA 12 1';
	'ERIN 1 1';
	'ERIN 1 2';
	'ERIN 2 1';
	'HORSEHEADS 1 1';
	'HORSEHEADS 2 1';
	'HORSEHEADS 2 2';
	'HORSEHEADS 2 3';
	'HORSEHEADS 3 1';
	'HORSEHEADS 4 1';
	'PINE CITY 1 1';
	'PINE CITY 2 1';
	'PINE CITY 3 1';
	'VAN ETTEN 1';
	'WAVERLY 1 1';
	'WAVERLY 2 1';
	'WAVERLY 2 2';
	'WAVERLY 3 1';
	'BAINBRIDGE 1 1';
	'BAINBRIDGE 2 1';
	'BAINBRIDGE 3 1';
	'BAINBRIDGE 3 2';
	'BAINBRIDGE 3 3';
	'CINCINNATUS 1';
	'CINCINNATUS 2';
	'DE RUYTER 1';
	'EARLVILLE 1 1';
	'GEORGETOWN 3 1';
	'NEW BERLIN 1 1';
	'NEW BERLIN 2 1';
	'NEW BERLIN 2 2';
	'NORWICH 10 1';
	'NORWICH 11 1';
	'NORWICH 11 2';
	'NORWICH 12 1';
	'NORWICH 12 2';
	'OXFORD 7 1';
	'OXFORD 8 1';
	'SHERBURNE 1 1';
	'SHERBURNE 2 1';
	'SOUTH NEW BERLIN 1';
	'SOUTH PLYMOUTH 1';
	'SOUTH PLYMOUTH 2';
	'AU SABLE FORKS 1 1';
	'AU SABLE FORKS 1 2';
	'AU SABLE FORKS 2 1';
	'AU SABLE FORKS 2 2';
	'CADYVILLE 1';
	'CHAMPLAIN 1 1';
	'CHAMPLAIN 2 1';
	'CHAMPLAIN 2 2';
	'CHATEAUGAY 1 1';
	'CHATEAUGAY 2 1';
	'CHAZY 1';
	'CHAZY 2';
	'DANNEMORA 1 1';
	'DANNEMORA 2 1';
	'ELLENBURG CENTER 1';
	'ELLENBURG CENTER 2';
	'ELLENBURG DEPOT 1 1';
	'ELLENBURG DEPOT 2 1';
	'ELLENBURG DEPOT 2 2';
	'KEESEVILLE 1 1';
	'KEESEVILLE 2 1';
	'KEESEVILLE 2 2';
	'MOOERS 1';
	'MOOERS 2';
	'MORRISONVILLE 1 1';
	'MORRISONVILLE 2 1';
	'PERU 1 1';
	'PLATTSBURGH 1 1';
	'PLATTSBURGH 2 1';
	'PLATTSBURGH 3 1';
	'PLATTSBURGH 3 2';
	'PLATTSBURGH 4 1';
	'PLATTSBURGH 5 1';
	'PLATTSBURGH 5 2';
	'PLATTSBURGH 5 3';
	'SARANAC 1 1';
	'SARANAC 1 2';
	'SARANAC 2 1';
	'CHATHAM 1 1';
	'CHATHAM 1 2';
	'CHATHAM 1 3';
	'CHATHAM 1 4';
	'CHATHAM 1 5';
	'CHATHAM 2 1';
	'CHATHAM 3 1';
	'CHATHAM 3 2';
	'COPAKE 1 1';
	'COPAKE 1 2';
	'COPAKE 1 3';
	'COPAKE 2 1';
	'EAST CHATHAM 1';
	'GERMANTOWN 1 1';
	'GERMANTOWN 1 2';
	'GERMANTOWN 2 1';
	'GHENT 1 1';
	'GHENT 1 2';
	'HILLSDALE 1 1';
	'HILLSDALE 1 2';
	'HUDSON 9 1';
	'HUDSON 10 1';
	'HUDSON 11 1';
	'HUDSON 12 1';
	'MILLERTON 1 1';
	'MILLERTON 1 2';
	'MILLERTON 1 3';
	'MILLERTON 2 1';
	'MILLERTON 3 1';
	'NEW LEBANON 1 1';
	'NEW LEBANON 1 2';
	'NEW LEBANON 1 3';
	'PINE PLAINS 1 1';
	'PINE PLAINS 2 1';
	'RED HOOK 1 1';
	'RED HOOK 2 1';
	'RED HOOK 2 2';
	'VALATIE 1 1';
	'VALATIE 2 1';
	'VALATIE 2 2';
	'VALATIE 3 1';
	'DRYDEN 1 1';
	'DRYDEN 1 2';
	'DRYDEN 2 1';
	'MC GRAW 1';
	'TRUXTON 1';
	'TULLY 1 1';
	'TULLY 2 1';
	'TULLY 3 1';
	'ANDES 1';
	'ANDES 2';
	'ARKVILLE 1';
	'BLOOMVILLE 1 1';
	'BLOOMVILLE 1 2';
	'DELHI 1 1';
	'DELHI 1 2';
	'DELHI 2 1';
	'DOWNSVILLE 1 1';
	'EAST BRANCH 1';
	'FLEISCHMANNS 1 1';
	'FLEISCHMANNS 1 2';
	'FLEISCHMANNS 2 1';
	'FLEISCHMANNS 2 2';
	'HANCOCK 3 1';
	'HANCOCK 4 1';
	'HANCOCK 5 1';
	'HANCOCK 5 2';
	'HOBART 1 1';
	'JEFFERSON 5 1';
	'JEFFERSON 5 2';
	'LIVINGSTON MANOR 1 1';
	'LIVINGSTON MANOR 2 1';
	'LIVINGSTON MANOR 3 1';
	'LIVINGSTON MANOR 3 2';
	'MARGARETVILLE 1';
	'ONEONTA 1 1';
	'ONEONTA 2 1';
	'ONEONTA 2 2';
	'ONEONTA 2 3';
	'ONEONTA 3 1';
	'ONEONTA 4 1';
	'OTEGO 1 1';
	'OTEGO 2 1';
	'OTEGO 3 1';
	'ROSCOE 1 1';
	'ROSCOE 2 1';
	'SCHENEVUS 1';
	'SIDNEY 1 1';
	'SIDNEY 2 1';
	'STAMFORD 11 1';
	'STAMFORD 12 1';
	'STAMFORD 12 2';
	'STAMFORD 13 1';
	'UNADILLA 1 1';
	'UNADILLA 2 1';
	'UNADILLA 2 2';
	'WALTON 1 1';
	'WALTON 2 1';
	'AMENIA 1';
	'AMENIA 2';
	'CLINTON CORNERS 1 1';
	'CLINTON CORNERS 2 1';
	'CLINTON CORNERS 2 2';
	'RHINEBECK 1 1';
	'RHINEBECK 1 2';
	'RHINEBECK 2 1';
	'RHINEBECK 3 1';
	'SALT POINT 1';
	'STAATSBURG 1 1';
	'STAATSBURG 1 2';
	'STAATSBURG 2 1';
	'STAATSBURG 3 1';
	'STANFORDVILLE 1';
	'AKRON 1 1';
	'AKRON 2 1';
	'AKRON 3 1';
	'ALDEN 1 1';
	'ALDEN 2 1';
	'ALDEN 3 1';
	'ALDEN 3 2';
	'ANGOLA 1 1';
	'ANGOLA 2 1';
	'ANGOLA 3 1';
	'BOSTON 16 1';
	'BUFFALO 1 1';
	'BUFFALO 2 1';
	'BUFFALO 3 1';
	'BUFFALO 3 2';
	'BUFFALO 4 1';
	'BUFFALO 4 2';
	'BUFFALO 5 1';
	'BUFFALO 6 1';
	'BUFFALO 6 2';
	'BUFFALO 6 3';
	'BUFFALO 6 4';
	'BUFFALO 6 5';
	'BUFFALO 7 1';
	'BUFFALO 8 1';
	'BUFFALO 9 1';
	'BUFFALO 10 1';
	'BUFFALO 11 1';
	'BUFFALO 11 2';
	'BUFFALO 12 1';
	'BUFFALO 13 1';
	'BUFFALO 14 1';
	'BUFFALO 15 1';
	'BUFFALO 16 1';
	'BUFFALO 17 1';
	'BUFFALO 17 2';
	'BUFFALO 18 1';
	'BUFFALO 18 2';
	'BUFFALO 19 1';
	'BUFFALO 20 1';
	'BUFFALO 21 1';
	'BUFFALO 22 1';
	'BUFFALO 23 1';
	'BUFFALO 24 1';
	'BUFFALO 24 2';
	'BUFFALO 25 1';
	'BUFFALO 25 2';
	'BUFFALO 26 1';
	'BUFFALO 27 1';
	'BUFFALO 28 1';
	'BUFFALO 28 2';
	'BUFFALO 28 3';
	'BUFFALO 28 4';
	'BUFFALO 28 5';
	'BUFFALO 28 7';
	'BUFFALO 29 1';
	'BUFFALO 30 1';
	'BUFFALO 30 2';
	'BUFFALO 31 1';
	'BUFFALO 31 2';
	'BUFFALO 32 1';
	'BUFFALO 33 1';
	'BUFFALO 34 1';
	'BUFFALO 35 1';
	'BUFFALO 36 1';
	'BUFFALO 36 2';
	'BUFFALO 37 1';
	'BUFFALO 38 1';
	'BUFFALO 39 1';
	'BUFFALO 40 1';
	'BUFFALO 41 1';
	'BUFFALO 42 1';
	'BUFFALO 43 1';
	'BUFFALO 43 2';
	'BUFFALO 44 1';
	'BUFFALO 45 1';
	'BUFFALO 45 2';
	'BUFFALO 45 3';
	'BUFFALO 45 4';
	'BUFFALO 45 5';
	'BUFFALO 46 1';
	'BUFFALO 47 1';
	'BUFFALO 47 2';
	'BUFFALO 48 1';
	'BUFFALO 48 2';
	'BUFFALO 49 1';
	'BUFFALO 50 1';
	'BUFFALO 50 2';
	'BUFFALO 51 1';
	'BUFFALO 52 1';
	'BUFFALO 53 1';
	'BUFFALO 54 1';
	'BUFFALO 54 2';
	'BUFFALO 55 1';
	'BUFFALO 55 2';
	'BUFFALO 56 1';
	'BUFFALO 57 1';
	'BUFFALO 58 1';
	'BUFFALO 59 1';
	'BUFFALO 59 2';
	'BUFFALO 60 1';
	'BUFFALO 61 1';
	'BUFFALO 61 2';
	'BUFFALO 62 1';
	'BUFFALO 63 1';
	'BUFFALO 64 1';
	'BUFFALO 65 1';
	'BUFFALO 66 1';
	'CLARENCE 1 1';
	'CLARENCE 2 1';
	'CLARENCE 2 2';
	'CLARENCE 3 1';
	'CLARENCE 3 2';
	'CLARENCE CENTER 1';
	'COLLINS 1 1';
	'DEPEW 1 1';
	'DEPEW 1 2';
	'DEPEW 2 1';
	'DEPEW 2 2';
	'DEPEW 3 1';
	'DEPEW 3 2';
	'DEPEW 4 1';
	'DERBY 4 1';
	'DERBY 5 1';
	'EAST AMHERST 1 1';
	'EAST AMHERST 2 1';
	'EAST AMHERST 3 1';
	'EAST AURORA 1 1';
	'EAST AURORA 2 1';
	'EAST AURORA 3 1';
	'EAST AURORA 3 2';
	'EDEN 1 1';
	'EDEN 2 1';
	'ELMA 1 1';
	'ELMA 2 1';
	'GETZVILLE 1';
	'GRAND ISLAND 1 1';
	'GRAND ISLAND 1 2';
	'GRAND ISLAND 2 1';
	'GRAND ISLAND 3 1';
	'GRAND ISLAND 4 1';
	'GRAND ISLAND 4 2';
	'HAMBURG 1 1';
	'HAMBURG 1 2';
	'HAMBURG 1 3';
	'HAMBURG 2 1';
	'HAMBURG 2 2';
	'HAMBURG 3 1';
	'HAMBURG 4 1';
	'HOLLAND 1 1';
	'HOLLAND 2 1';
	'HOLLAND 3 1';
	'LAKE VIEW 1 1';
	'LAKE VIEW 1 2';
	'LANCASTER 6 1';
	'LANCASTER 7 1';
	'LANCASTER 7 2';
	'LANCASTER 8 1';
	'NORTH COLLINS 1 1';
	'NORTH COLLINS 1 2';
	'NORTH COLLINS 2 1';
	'ORCHARD PARK 1 1';
	'ORCHARD PARK 2 1';
	'ORCHARD PARK 2 2';
	'ORCHARD PARK 3 1';
	'ORCHARD PARK 4 1';
	'ORCHARD PARK 4 2';
	'STRYKERSVILLE 1';
	'TONAWANDA 1 1';
	'TONAWANDA 1 2';
	'TONAWANDA 2 1';
	'TONAWANDA 3 1';
	'TONAWANDA 3 2';
	'TONAWANDA 4 1';
	'WEST FALLS 1';
	'WEST FALLS 2';
	'BLOOMINGDALE 1 1';
	'BLOOMINGDALE 2 1';
	'CROWN POINT 1 1';
	'CROWN POINT 1 2';
	'HAGUE 1 1';
	'HAGUE 1 2';
	'JAY 9 1';
	'LAKE PLACID 1 1';
	'LAKE PLACID 1 2';
	'LAKE PLACID 1 3';
	'LAKE PLACID 2 1';
	'LAKE PLACID 2 2';
	'NEWCOMB 1';
	'NORTH CREEK 1';
	'PORT HENRY 1';
	'PORT HENRY 2';
	'RAY BROOK 1';
	'SARANAC LAKE 1 1';
	'SARANAC LAKE 2 1';
	'SARANAC LAKE 2 2';
	'SCHROON LAKE 1';
	'TICONDEROGA 1 1';
	'TICONDEROGA 2 1';
	'WESTPORT 8 1';
	'WESTPORT 8 2';
	'WILLSBORO 1';
	'WILLSBORO 2';
	'WILMINGTON 9 1';
	'BOMBAY 1';
	'BRUSHTON 1 1';
	'BRUSHTON 2 1';
	'CONSTABLE 1';
	'HOGANSBURG 1 1';
	'HOGANSBURG 1 2';
	'HOGANSBURG 2 1';
	'MALONE 1 1';
	'MALONE 1 2';
	'MALONE 2 1';
	'MALONE 3 1';
	'MALONE 3 2';
	'MALONE 4 1';
	'NORTH BANGOR 1 1';
	'NORTH BANGOR 2 1';
	'NORTH BANGOR 2 2';
	'SAINT REGIS FALLS 1 1';
	'SAINT REGIS FALLS 2 1';
	'SAINT REGIS FALLS 2 2';
	'TUPPER LAKE 1 1';
	'TUPPER LAKE 2 1';
	'TUPPER LAKE 3 1';
	'VERMONTVILLE 1 1';
	'AMSTERDAM 1 1';
	'AMSTERDAM 2 1';
	'AMSTERDAM 2 2';
	'AMSTERDAM 3 1';
	'AMSTERDAM 4 1';
	'BROADALBIN 1 1';
	'BROADALBIN 1 2';
	'BROADALBIN 2 1';
	'BROADALBIN 3 1';
	'BROADALBIN 3 2';
	'DOLGEVILLE 1 1';
	'DOLGEVILLE 1 2';
	'DOLGEVILLE 2 1';
	'DOLGEVILLE 2 2';
	'FONDA 1 1';
	'FONDA 1 2';
	'FONDA 2 1';
	'FORT PLAIN 1 1';
	'FORT PLAIN 2 1';
	'GLOVERSVILLE 1 1';
	'GLOVERSVILLE 1 2';
	'GLOVERSVILLE 2 1';
	'GLOVERSVILLE 2 2';
	'GLOVERSVILLE 3 1';
	'GLOVERSVILLE 4 1';
	'GLOVERSVILLE 4 2';
	'GLOVERSVILLE 4 3';
	'JOHNSTOWN 1 1';
	'JOHNSTOWN 2 1';
	'JOHNSTOWN 3 1';
	'MAYFIELD 1 1';
	'MAYFIELD 1 2';
	'MAYFIELD 2 1';
	'NORTHVILLE 1 1';
	'NORTHVILLE 1 2';
	'SAINT JOHNSVILLE 1 1';
	'SAINT JOHNSVILLE 1 2';
	'SAINT JOHNSVILLE 2 1';
	'SAINT JOHNSVILLE 2 2';
	'SAINT JOHNSVILLE 3 1';
	'ATTICA 1 1';
	'ATTICA 1 2';
	'ATTICA 2 1';
	'ATTICA 3 1';
	'BATAVIA 1 1';
	'BATAVIA 1 2';
	'BATAVIA 2 1';
	'BATAVIA 2 2';
	'BATAVIA 3 1';
	'BATAVIA 4 1';
	'BERGEN 1';
	'BERGEN 2';
	'BYRON 1 1';
	'CORFU 1 1';
	'CORFU 1 2';
	'CORFU 2 1';
	'DARIEN CENTER 1';
	'LE ROY 1 1';
	'LE ROY 1 2';
	'LE ROY 2 1';
	'LE ROY 2 2';
	'LE ROY 3 1';
	'MIDDLEPORT 1 1';
	'OAKFIELD 2 1';
	'OAKFIELD 3 1';
	'OAKFIELD 3 2';
	'OAKFIELD 4 1';
	'PAVILION 1';
	'PAVILION 2';
	'WYOMING 1 1';
	'WYOMING 1 2';
	'WYOMING 2 1';
	'ATHENS 2 1';
	'ATHENS 2 2';
	'CAIRO 1 1';
	'CAIRO 2 1';
	'CAIRO 3 1';
	'CAIRO 3 2';
	'CATSKILL 1 1';
	'CATSKILL 1 2';
	'CATSKILL 2 1';
	'CATSKILL 2 2';
	'CATSKILL 3 1';
	'COXSACKIE 1 1';
	'COXSACKIE 1 2';
	'COXSACKIE 2 1';
	'COXSACKIE 2 2';
	'COXSACKIE 3 1';
	'COXSACKIE 3 2';
	'EAST DURHAM 1';
	'HUNTER 1 1';
	'HUNTER 1 2';
	'LEEDS 2 1';
	'LEEDS 2 2';
	'PALENVILLE 1';
	'PALENVILLE 2';
	'SHANDAKEN 1';
	'WINDHAM 8 1';
	'INDIAN LAKE 1';
	'INLET 1';
	'INLET 2';
	'LONG LAKE 1 1';
	'PISECO 1';
	'WELLS 5 1';
	'WELLS 5 2';
	'COLD BROOK 1 1';
	'COLD BROOK 1 2';
	'COLD BROOK 2 1';
	'COLD BROOK 2 2';
	'FRANKFORT 1 1';
	'HERKIMER 1 1';
	'HERKIMER 2 1';
	'HERKIMER 3 1';
	'ILION 1 1';
	'ILION 1 2';
	'ILION 2 1';
	'ILION 3 1';
	'LITTLE FALLS 1 1';
	'LITTLE FALLS 2 1';
	'LITTLE FALLS 2 2';
	'LITTLE FALLS 3 1';
	'LOWVILLE 1 1';
	'LOWVILLE 2 1';
	'LOWVILLE 3 1';
	'MOHAWK 1 1';
	'MOHAWK 2 1';
	'MOHAWK 2 2';
	'NEW HARTFORD 3 1';
	'NEW HARTFORD 4 1';
	'NEW HARTFORD 4 2';
	'NEW HARTFORD 5 1';
	'NEW HARTFORD 6 1';
	'OLD FORGE 1 1';
	'OLD FORGE 1 2';
	'POLAND 3 1';
	'POLAND 3 2';
	'REMSEN 1 1';
	'REMSEN 2 1';
	'REMSEN 2 2';
	'REMSEN 3 1';
	'RICHFIELD SPRINGS 1';
	'SAUQUOIT 1 1';
	'SAUQUOIT 1 2';
	'SAUQUOIT 2 1';
	'SAUQUOIT 3 1';
	'SAUQUOIT 3 2';
	'UTICA 1 1';
	'UTICA 2 1';
	'UTICA 3 1';
	'UTICA 4 1';
	'UTICA 4 2';
	'WEST WINFIELD 1 1';
	'WEST WINFIELD 1 2';
	'WEST WINFIELD 1 3';
	'WEST WINFIELD 1 4';
	'WEST WINFIELD 1 5';
	'WEST WINFIELD 1 7';
	'WEST WINFIELD 2 1';
	'WEST WINFIELD 3 1';
	'ADAMS 2 1';
	'ADAMS 3 1';
	'ADAMS CENTER 1';
	'ALEXANDRIA BAY 1';
	'ANTWERP 1 1';
	'ANTWERP 1 2';
	'BLACK RIVER 1 1';
	'BLACK RIVER 1 2';
	'BLACK RIVER 2 1';
	'CAPE VINCENT 1 1';
	'CAPE VINCENT 2 1';
	'CARTHAGE 1 1';
	'CARTHAGE 2 1';
	'CARTHAGE 3 1';
	'CARTHAGE 3 2';
	'CARTHAGE 3 3';
	'CARTHAGE 3 4';
	'CARTHAGE 3 5';
	'CARTHAGE 3 7';
	'CLAYTON 1 1';
	'CLAYTON 2 1';
	'CLAYTON 3 1';
	'COPENHAGEN 1 1';
	'COPENHAGEN 2 1';
	'COPENHAGEN 2 2';
	'DEXTER 3 1';
	'DEXTER 4 1';
	'DEXTER 4 2';
	'DEXTER 5 1';
	'EVANS MILLS 1';
	'GOUVERNEUR 1 1';
	'GOUVERNEUR 2 1';
	'HAMMOND 1 1';
	'HAMMOND 2 1';
	'HAMMOND 2 2';
	'HENDERSON 1 1';
	'LACONA 1 1';
	'LACONA 2 1';
	'PHILADELPHIA 1 1';
	'REDWOOD 1';
	'THERESA 1 1';
	'THERESA 2 1';
	'WATERTOWN 5 1';
	'WATERTOWN 6 1';
	'WATERTOWN 6 2';
	'WATERTOWN 7 1';
	'WATERTOWN 8 1';
	'WATERTOWN 9 1';
	'WATERTOWN 10 1';
	'BOONVILLE 1 1';
	'BOONVILLE 2 1';
	'BOONVILLE 3 1';
	'CAMDEN 3 1';
	'CAMDEN 4 1';
	'CASTORLAND 1 1';
	'CASTORLAND 2 1';
	'CONSTABLEVILLE 1';
	'CONSTABLEVILLE 2';
	'CROGHAN 1 1';
	'CROGHAN 2 1';
	'GLENFIELD 1 1';
	'GLENFIELD 1 2';
	'GLENFIELD 2 1';
	'GLENFIELD 2 2';
	'HARRISVILLE 3 1';
	'HARRISVILLE 4 1';
	'PORT LEYDEN 1 1';
	'PORT LEYDEN 2 1';
	'TABERG 1 1';
	'TABERG 1 2';
	'TABERG 2 1';
	'TABERG 2 2';
	'TURIN 1';
	'TURIN 2';
	'AVON 4 1';
	'AVON 4 2';
	'AVON 5 1';
	'AVON 6 1';
	'CALEDONIA 1 1';
	'CALEDONIA 2 1';
	'CALEDONIA 2 2';
	'CONESUS 1 1';
	'CONESUS 1 2';
	'CONESUS 2 1';
	'DANSVILLE 1 1';
	'DANSVILLE 2 1';
	'DANSVILLE 3 1';
	'GENESEO 1 1';
	'GENESEO 2 1';
	'GENESEO 2 2';
	'GENESEO 3 1';
	'HONEOYE FALLS 1 1';
	'HONEOYE FALLS 2 1';
	'LIMA 1 1';
	'LIVONIA 1 1';
	'LIVONIA 1 2';
	'LIVONIA 2 1';
	'LIVONIA 2 2';
	'LIVONIA 3 1';
	'MOUNT MORRIS 1 1';
	'NUNDA 1 1';
	'NUNDA 1 2';
	'NUNDA 2 1';
	'PIFFARD 1';
	'PIFFARD 2';
	'WAYLAND 2 1';
	'WAYLAND 3 1';
	'WAYLAND 3 2';
	'WAYLAND 4 1';
	'CANASTOTA 1 1';
	'CANASTOTA 1 2';
	'CANASTOTA 2 1';
	'CANASTOTA 2 2';
	'CANASTOTA 3 1';
	'CAZENOVIA 1 1';
	'CHITTENANGO 1 1';
	'CHITTENANGO 2 1';
	'CHITTENANGO 2 2';
	'CHITTENANGO 3 1';
	'HAMILTON 1 1';
	'HAMILTON 2 1';
	'HAMILTON 3 1';
	'KIRKVILLE 1 1';
	'KIRKVILLE 2 1';
	'KIRKVILLE 3 1';
	'MANLIUS 1 1';
	'MANLIUS 2 1';
	'MANLIUS 3 1';
	'MANLIUS 4 1';
	'MANLIUS 4 2';
	'MORRISVILLE 5 1';
	'MORRISVILLE 6 1';
	'MORRISVILLE 6 2';
	'MUNNSVILLE 1';
	'ONEIDA 1 1';
	'ONEIDA 1 2';
	'ONEIDA 2 1';
	'ONEIDA 3 1';
	'ONEIDA 3 2';
	'ORISKANY FALLS 1';
	'WATERVILLE 9 1';
	'WATERVILLE 10 1';
	'BROCKPORT 1 1';
	'BROCKPORT 2 1';
	'BROCKPORT 2 2';
	'BROCKPORT 3 1';
	'BROCKPORT 4 1';
	'CHURCHVILLE 1 1';
	'CHURCHVILLE 1 2';
	'CHURCHVILLE 2 1';
	'EAST ROCHESTER 1';
	'EAST ROCHESTER 2';
	'FAIRPORT 1 1';
	'FAIRPORT 2 1';
	'FAIRPORT 3 1';
	'FAIRPORT 4 1';
	'FAIRPORT 4 2';
	'HAMLIN 1 1';
	'HAMLIN 1 2';
	'HAMLIN 2 1';
	'HAMLIN 2 2';
	'HAMLIN 2 3';
	'HAMLIN 2 4';
	'HAMLIN 2 5';
	'HAMLIN 2 7';
	'HENRIETTA 1 1';
	'HENRIETTA 2 1';
	'HILTON 1 1';
	'HILTON 2 1';
	'HILTON 3 1';
	'HILTON 3 2';
	'HILTON 3 3';
	'HILTON 3 4';
	'HILTON 3 5';
	'HILTON 3 7';
	'HILTON 4 1';
	'HOLLEY 1 1';
	'HOLLEY 2 1';
	'HOLLEY 3 1';
	'KENDALL 1 1';
	'KENDALL 1 2';
	'KENDALL 2 1';
	'MACEDON 1 1';
	'MACEDON 2 1';
	'MACEDON 3 1';
	'NORTH CHILI 1 1';
	'NORTH CHILI 2 1';
	'NORTH CHILI 2 2';
	'ONTARIO 1 1';
	'ONTARIO 2 1';
	'ONTARIO 3 1';
	'PENFIELD 1 1';
	'PENFIELD 2 1';
	'PENFIELD 2 2';
	'PENFIELD 3 1';
	'PENFIELD 4 1';
	'PENFIELD 4 2';
	'PENFIELD 4 3';
	'PENFIELD 4 4';
	'PENFIELD 4 5';
	'PITTSFORD 4 1';
	'PITTSFORD 5 1';
	'PITTSFORD 6 1';
	'PITTSFORD 6 2';
	'PITTSFORD 7 1';
	'ROCHESTER 9 1';
	'ROCHESTER 10 1';
	'ROCHESTER 11 1';
	'ROCHESTER 11 2';
	'ROCHESTER 12 1';
	'ROCHESTER 12 2';
	'ROCHESTER 13 1';
	'ROCHESTER 14 1';
	'ROCHESTER 15 1';
	'ROCHESTER 16 1';
	'ROCHESTER 17 1';
	'ROCHESTER 18 1';
	'ROCHESTER 19 1';
	'ROCHESTER 20 1';
	'ROCHESTER 20 2';
	'ROCHESTER 21 1';
	'ROCHESTER 22 1';
	'ROCHESTER 22 2';
	'ROCHESTER 23 1';
	'ROCHESTER 23 2';
	'ROCHESTER 23 3';
	'ROCHESTER 24 1';
	'ROCHESTER 24 2';
	'ROCHESTER 25 1';
	'ROCHESTER 25 2';
	'ROCHESTER 26 1';
	'ROCHESTER 27 1';
	'ROCHESTER 27 2';
	'ROCHESTER 28 1';
	'ROCHESTER 29 1';
	'ROCHESTER 30 1';
	'ROCHESTER 30 2';
	'ROCHESTER 31 1';
	'ROCHESTER 32 1';
	'ROCHESTER 33 1';
	'ROCHESTER 34 1';
	'ROCHESTER 34 2';
	'ROCHESTER 35 1';
	'ROCHESTER 35 2';
	'ROCHESTER 36 1';
	'ROCHESTER 37 1';
	'ROCHESTER 37 2';
	'ROCHESTER 38 1';
	'ROCHESTER 38 2';
	'ROCHESTER 39 1';
	'ROCHESTER 40 1';
	'ROCHESTER 41 1';
	'ROCHESTER 42 1';
	'ROCHESTER 43 1';
	'ROCHESTER 43 2';
	'ROCHESTER 44 1';
	'ROCHESTER 44 2';
	'ROCHESTER 45 1';
	'ROCHESTER 45 2';
	'ROCHESTER 46 1';
	'ROCHESTER 47 1';
	'ROCHESTER 47 2';
	'ROCHESTER 48 1';
	'ROCHESTER 49 1';
	'ROCHESTER 50 1';
	'ROCHESTER 50 2';
	'ROCHESTER 51 1';
	'ROCHESTER 51 2';
	'ROCHESTER 52 1';
	'ROCHESTER 53 1';
	'ROCHESTER 54 1';
	'ROCHESTER 55 1';
	'ROCHESTER 56 1';
	'ROCHESTER 57 1';
	'ROCHESTER 58 1';
	'ROCHESTER 58 2';
	'ROCHESTER 59 1';
	'ROCHESTER 59 2';
	'ROCHESTER 60 1';
	'ROCHESTER 60 2';
	'ROCHESTER 61 1';
	'ROCHESTER 62 1';
	'ROCHESTER 63 1';
	'ROCHESTER 63 2';
	'ROCHESTER 63 3';
	'ROCHESTER 64 1';
	'ROCHESTER 64 2';
	'ROCHESTER 65 1';
	'ROCHESTER 66 1';
	'ROCHESTER 66 2';
	'ROCHESTER 67 1';
	'ROCHESTER 68 1';
	'ROCHESTER 69 1';
	'ROCHESTER 70 1';
	'RUSH 1 1';
	'SCOTTSVILLE 1 1';
	'SPENCERPORT 1 1';
	'SPENCERPORT 1 2';
	'SPENCERPORT 2 1';
	'SPENCERPORT 3 1';
	'VICTOR 1 1';
	'VICTOR 2 1';
	'VICTOR 3 1';
	'WEBSTER 5 1';
	'WEBSTER 6 1';
	'WEBSTER 6 2';
	'WEBSTER 7 1';
	'WEBSTER 7 2';
	'WEBSTER 8 1';
	'WEST HENRIETTA 1 1';
	'WEST HENRIETTA 1 2';
	'WEST HENRIETTA 2 1';
	'CANAJOHARIE 1 1';
	'CANAJOHARIE 1 2';
	'CANAJOHARIE 2 1';
	'CANAJOHARIE 3 1';
	'CANAJOHARIE 3 2';
	'CANAJOHARIE 3 3';
	'CANAJOHARIE 3 4';
	'CANAJOHARIE 3 5';
	'CANAJOHARIE 3 7';
	'ESPERANCE 1';
	'ESPERANCE 2';
	'FULTONVILLE 1 1';
	'FULTONVILLE 1 2';
	'FULTONVILLE 2 1';
	'FULTONVILLE 2 2';
	'SHARON SPRINGS 1 1';
	'SHARON SPRINGS 1 2';
	'BARKER 1 1';
	'BARKER 1 2';
	'BARKER 1 3';
	'BARKER 1 4';
	'BARKER 1 5';
	'BARKER 1 7';
	'BURT 1';
	'GASPORT 1 1';
	'GASPORT 2 1';
	'GASPORT 3 1';
	'GASPORT 3 2';
	'LEWISTON 11 1';
	'LOCKPORT 1 1';
	'LOCKPORT 1 2';
	'LOCKPORT 2 1';
	'LOCKPORT 3 1';
	'LOCKPORT 3 2';
	'LOCKPORT 4 1';
	'LOCKPORT 5 1';
	'NEWFANE 4 1';
	'NEWFANE 5 1';
	'NEWFANE 6 1';
	'NIAGARA FALLS 1 1';
	'NIAGARA FALLS 1 2';
	'NIAGARA FALLS 2 1';
	'NIAGARA FALLS 3 1';
	'NIAGARA FALLS 4 1';
	'NIAGARA FALLS 4 2';
	'NIAGARA FALLS 5 1';
	'NIAGARA FALLS 6 1';
	'NIAGARA FALLS 7 1';
	'NIAGARA FALLS 7 2';
	'NIAGARA FALLS 8 1';
	'NIAGARA FALLS 8 2';
	'NIAGARA FALLS 9 1';
	'NIAGARA FALLS 9 2';
	'NIAGARA FALLS 10 1';
	'NIAGARA FALLS 10 2';
	'NIAGARA FALLS 11 1';
	'NORTH TONAWANDA 1 1';
	'NORTH TONAWANDA 2 1';
	'NORTH TONAWANDA 3 1';
	'NORTH TONAWANDA 3 2';
	'NORTH TONAWANDA 3 3';
	'NORTH TONAWANDA 3 4';
	'NORTH TONAWANDA 3 5';
	'NORTH TONAWANDA 3 7';
	'NORTH TONAWANDA 4 1';
	'NORTH TONAWANDA 5 1';
	'NORTH TONAWANDA 5 2';
	'RANSOMVILLE 1 1';
	'RANSOMVILLE 2 1';
	'RANSOMVILLE 3 1';
	'SANBORN 1 1';
	'WILSON 1 1';
	'YOUNGSTOWN 1 1';
	'YOUNGSTOWN 1 2';
	'YOUNGSTOWN 2 1';
	'BLOSSVALE 1 1';
	'BLOSSVALE 2 1';
	'BLOSSVALE 2 2';
	'CLEVELAND 1 1';
	'CLINTON 8 1';
	'CLINTON 9 1';
	'CLINTON 10 1';
	'DURHAMVILLE 1';
	'HOLLAND PATENT 1';
	'LEE CENTER 1';
	'LEE CENTER 2';
	'MARCY 1 1';
	'MARCY 1 2';
	'MARCY 2 1';
	'MARCY 2 2';
	'ROME 1 1';
	'ROME 2 1';
	'ROME 3 1';
	'ROME 4 1';
	'SHERRILL 1 1';
	'UTICA 5 1';
	'UTICA 5 2';
	'UTICA 5 3';
	'UTICA 5 4';
	'UTICA 5 5';
	'UTICA 6 1';
	'UTICA 6 2';
	'UTICA 7 1';
	'UTICA 8 1';
	'VERNON 3 1';
	'VERONA 1 1';
	'VERONA 1 2';
	'WHITESBORO 1 1';
	'WHITESBORO 2 1';
	'WHITESBORO 2 2';
	'WHITESBORO 3 1';
	'WHITESBORO 3 2';
	'BREWERTON 1 1';
	'BREWERTON 1 2';
	'BREWERTON 2 1';
	'CAMILLUS 1 1';
	'CAMILLUS 2 1';
	'CAMILLUS 2 2';
	'CAMILLUS 3 1';
	'CAMILLUS 3 2';
	'CAMILLUS 3 3';
	'CAMILLUS 3 4';
	'CAMILLUS 3 5';
	'CAMILLUS 3 7';
	'CAMILLUS 4 1';
	'CICERO 1 1';
	'CICERO 2 1';
	'CICERO 2 2';
	'CICERO 3 1';
	'CLAY 1 1';
	'CLAY 2 1';
	'CLAY 2 2';
	'CLAY 3 1';
	'EAST SYRACUSE 1 1';
	'EAST SYRACUSE 2 1';
	'EAST SYRACUSE 2 2';
	'EAST SYRACUSE 3 1';
	'EAST SYRACUSE 3 2';
	'FABIUS 1';
	'FABIUS 2';
	'FAYETTEVILLE 1 1';
	'FAYETTEVILLE 2 1';
	'JAMESVILLE 1 1';
	'JAMESVILLE 1 2';
	'JAMESVILLE 2 1';
	'LA FAYETTE 1 1';
	'LA FAYETTE 1 2';
	'LA FAYETTE 2 1';
	'LIVERPOOL 1 1';
	'LIVERPOOL 2 1';
	'LIVERPOOL 2 2';
	'LIVERPOOL 2 3';
	'LIVERPOOL 3 1';
	'LIVERPOOL 4 1';
	'LIVERPOOL 5 1';
	'LIVERPOOL 5 2';
	'LIVERPOOL 6 1';
	'LIVERPOOL 7 1';
	'LIVERPOOL 7 2';
	'LIVERPOOL 8 1';
	'LIVERPOOL 8 2';
	'MARCELLUS 1 1';
	'MARCELLUS 2 1';
	'MARIETTA 1 1';
	'NEDROW 1';
	'PHOENIX 1 1';
	'SYRACUSE 1 1';
	'SYRACUSE 2 1';
	'SYRACUSE 3 1';
	'SYRACUSE 3 2';
	'SYRACUSE 4 1';
	'SYRACUSE 4 2';
	'SYRACUSE 5 1';
	'SYRACUSE 6 1';
	'SYRACUSE 7 1';
	'SYRACUSE 8 1';
	'SYRACUSE 9 1';
	'SYRACUSE 10 1';
	'SYRACUSE 10 2';
	'SYRACUSE 10 3';
	'SYRACUSE 10 4';
	'SYRACUSE 10 5';
	'SYRACUSE 11 1';
	'SYRACUSE 12 1';
	'SYRACUSE 13 1';
	'SYRACUSE 14 1';
	'SYRACUSE 15 1';
	'SYRACUSE 16 1';
	'SYRACUSE 17 1';
	'SYRACUSE 18 1';
	'SYRACUSE 19 1';
	'SYRACUSE 20 1';
	'SYRACUSE 20 2';
	'SYRACUSE 20 3';
	'SYRACUSE 21 1';
	'SYRACUSE 22 1';
	'SYRACUSE 22 2';
	'SYRACUSE 23 1';
	'SYRACUSE 23 2';
	'SYRACUSE 24 1';
	'SYRACUSE 25 1';
	'SYRACUSE 25 2';
	'SYRACUSE 26 1';
	'SYRACUSE 26 2';
	'SYRACUSE 27 1';
	'SYRACUSE 27 2';
	'SYRACUSE 28 1';
	'SYRACUSE 29 1';
	'SYRACUSE 30 1';
	'SYRACUSE 31 1';
	'SYRACUSE 32 1';
	'SYRACUSE 33 1';
	'SYRACUSE 34 1';
	'BLOOMFIELD 3 1';
	'BLOOMFIELD 3 2';
	'BLOOMFIELD 4 1';
	'BLOOMFIELD 4 2';
	'BLOOMFIELD 5 1';
	'BLOOMFIELD 5 2';
	'CANANDAIGUA 1 1';
	'CANANDAIGUA 1 2';
	'CANANDAIGUA 2 1';
	'CANANDAIGUA 3 1';
	'CANANDAIGUA 3 2';
	'CANANDAIGUA 4 1';
	'CANANDAIGUA 4 2';
	'CLIFTON SPRINGS 1 1';
	'CLIFTON SPRINGS 1 2';
	'CLIFTON SPRINGS 2 1';
	'CLIFTON SPRINGS 3 1';
	'CLIFTON SPRINGS 3 2';
	'FARMINGTON 8 1';
	'FARMINGTON 8 2';
	'FARMINGTON 9 1';
	'FARMINGTON 9 2';
	'GENEVA 1 1';
	'GENEVA 2 1';
	'GENEVA 2 2';
	'GENEVA 3 1';
	'LYONS 1 1';
	'LYONS 1 2';
	'NAPLES 3 1';
	'NAPLES 4 1';
	'NAPLES 5 1';
	'NAPLES 5 2';
	'NEWARK 1 1';
	'NEWARK 1 2';
	'NEWARK 1 3';
	'NEWARK 1 4';
	'NEWARK 1 5';
	'NEWARK 1 7';
	'NEWARK 2 1';
	'NEWARK 2 2';
	'NEWARK 3 1';
	'NEWARK 3 2';
	'NEWARK 3 3';
	'NEWARK 3 4';
	'NEWARK 3 5';
	'PALMYRA 2 1';
	'PALMYRA 3 1';
	'PALMYRA 4 1';
	'PALMYRA 4 2';
	'PHELPS 1 1';
	'PHELPS 2 1';
	'PHELPS 2 2';
	'SHORTSVILLE 1';
	'STANLEY 1 1';
	'ALBION 2 1';
	'ALBION 2 2';
	'ALBION 3 1';
	'ALBION 4 1';
	'ALBION 4 2';
	'LYNDONVILLE 4 1';
	'MEDINA 1 1';
	'MEDINA 1 2';
	'MEDINA 2 1';
	'MEDINA 2 2';
	'MEDINA 3 1';
	'MEDINA 3 2';
	'ALTMAR 1 1';
	'CENTRAL SQUARE 1 1';
	'CENTRAL SQUARE 2 1';
	'CONSTANTIA 1';
	'CONSTANTIA 2';
	'FULTON 1 1';
	'FULTON 2 1';
	'FULTON 2 2';
	'FULTON 3 1';
	'FULTON 3 2';
	'HASTINGS 1 1';
	'MEXICO 1 1';
	'MEXICO 1 2';
	'MEXICO 2 1';
	'PARISH 1 1';
	'PARISH 2 1';
	'PARISH 2 2';
	'PENNELLVILLE 1 1';
	'PENNELLVILLE 1 2';
	'PENNELLVILLE 2 1';
	'PENNELLVILLE 2 2';
	'PULASKI 1 1';
	'PULASKI 2 1';
	'PULASKI 3 1';
	'PULASKI 3 2';
	'WEST MONROE 1 1';
	'WILLIAMSTOWN 7 1';
	'COBLESKILL 1 1';
	'COBLESKILL 2 1';
	'COBLESKILL 3 1';
	'COOPERSTOWN 1 1';
	'COOPERSTOWN 1 2';
	'COOPERSTOWN 2 1';
	'COOPERSTOWN 2 2';
	'COOPERSTOWN 3 1';
	'COOPERSTOWN 3 2';
	'COOPERSTOWN 3 3';
	'COOPERSTOWN 3 4';
	'COOPERSTOWN 3 5';
	'COOPERSTOWN 3 7';
	'EDMESTON 1';
	'HARTWICK 1';
	'MARYLAND 1';
	'WORCESTER 24 1';
	'WORCESTER 25 1';
	'WORCESTER 25 2';
	'AVERILL PARK 1 1';
	'AVERILL PARK 1 2';
	'AVERILL PARK 2 1';
	'AVERILL PARK 2 2';
	'AVERILL PARK 3 1';
	'CASTLETON ON HUDSON 1 1';
	'CASTLETON ON HUDSON 1 2';
	'CASTLETON ON HUDSON 2 1';
	'EAST GREENBUSH 1 1';
	'EAST GREENBUSH 1 2';
	'EAST GREENBUSH 2 1';
	'EAST GREENBUSH 2 2';
	'EAST GREENBUSH 3 1';
	'HOOSICK FALLS 1 1';
	'HOOSICK FALLS 2 1';
	'HOOSICK FALLS 3 1';
	'JOHNSONVILLE 1 1';
	'JOHNSONVILLE 2 1';
	'MECHANICVILLE 1 1';
	'MECHANICVILLE 2 1';
	'MECHANICVILLE 3 1';
	'MECHANICVILLE 3 2';
	'PETERSBURG 1 1';
	'PETERSBURG 1 2';
	'PETERSBURG 1 3';
	'PETERSBURG 2 1';
	'PETERSBURG 2 2';
	'RENSSELAER 1 1';
	'RENSSELAER 1 2';
	'RENSSELAER 2 1';
	'RENSSELAER 3 1';
	'STEPHENTOWN 1';
	'STEPHENTOWN 2';
	'TROY 1 1';
	'TROY 2 1';
	'TROY 3 1';
	'TROY 4 1';
	'TROY 5 1';
	'TROY 6 1';
	'TROY 7 1';
	'TROY 7 2';
	'WYNANTSKILL 1 1';
	'WYNANTSKILL 1 2';
	'WYNANTSKILL 2 1';
	'BALLSTON LAKE 1 1';
	'BALLSTON LAKE 2 1';
	'BALLSTON LAKE 2 2';
	'BALLSTON LAKE 3 1';
	'BALLSTON LAKE 3 2';
	'BALLSTON SPA 1 1';
	'BALLSTON SPA 2 1';
	'BALLSTON SPA 3 1';
	'BALLSTON SPA 3 2';
	'BALLSTON SPA 4 1';
	'CLIFTON PARK 1 1';
	'CLIFTON PARK 2 1';
	'CLIFTON PARK 2 2';
	'CLIFTON PARK 2 3';
	'CLIFTON PARK 3 1';
	'CLIFTON PARK 4 1';
	'CORINTH 5 1';
	'CORINTH 6 1';
	'CORINTH 7 1';
	'CORINTH 7 2';
	'FORT EDWARD 1 1';
	'FORT EDWARD 2 1';
	'GALWAY 1 1';
	'GALWAY 2 1';
	'GALWAY 2 2';
	'GANSEVOORT 1 1';
	'GANSEVOORT 2 1';
	'GANSEVOORT 2 2';
	'GANSEVOORT 3 1';
	'GANSEVOORT 4 1';
	'HADLEY 2 1';
	'HADLEY 2 2';
	'HADLEY 3 1';
	'HADLEY 3 2';
	'MIDDLE GROVE 1';
	'MIDDLE GROVE 2';
	'SARATOGA SPRINGS 1 1';
	'SARATOGA SPRINGS 2 1';
	'SARATOGA SPRINGS 2 2';
	'SARATOGA SPRINGS 3 1';
	'SARATOGA SPRINGS 4 1';
	'SCHENECTADY 17 1';
	'SCHENECTADY 18 1';
	'SCHENECTADY 19 1';
	'SCHENECTADY 20 1';
	'SCHENECTADY 20 2';
	'SCHUYLERVILLE 1 1';
	'SCHUYLERVILLE 1 2';
	'SCHUYLERVILLE 2 1';
	'SOUTH GLENS FALLS 1 1';
	'SOUTH GLENS FALLS 2 1';
	'STILLWATER 2 1';
	'WATERFORD 3 1';
	'WATERFORD 3 2';
	'WATERFORD 4 1';
	'WATERFORD 4 2';
	'WATERFORD 5 1';
	'SCHENECTADY 21 1';
	'SCHENECTADY 22 1';
	'SCHENECTADY 23 1';
	'SCHENECTADY 24 1';
	'GILBOA 1 1';
	'RICHMONDVILLE 1 1';
	'RICHMONDVILLE 2 1';
	'SLOANSVILLE 1';
	'SLOANSVILLE 2';
	'BURDETT 1 1';
	'DUNDEE 1 1';
	'DUNDEE 2 1';
	'HAMMONDSPORT 1 1';
	'HAMMONDSPORT 2 1';
	'HAMMONDSPORT 2 2';
	'MONTOUR FALLS 1 1';
	'MONTOUR FALLS 1 2';
	'MONTOUR FALLS 1 3';
	'MONTOUR FALLS 1 4';
	'MONTOUR FALLS 1 5';
	'MONTOUR FALLS 1 7';
	'MONTOUR FALLS 2 1';
	'PAINTED POST 1 1';
	'PAINTED POST 1 2';
	'PAINTED POST 2 1';
	'TRUMANSBURG 1 1';
	'TRUMANSBURG 2 1';
	'TRUMANSBURG 3 1';
	'WATKINS GLEN 1 1';
	'WATKINS GLEN 2 1';
	'CLYDE 1 1';
	'CLYDE 2 1';
	'CLYDE 2 2';
	'CLYDE 3 1';
	'OVID 1 1';
	'OVID 1 2';
	'ROMULUS 1 1';
	'ROMULUS 2 1';
	'ROMULUS 2 2';
	'ROMULUS 3 1';
	'SENECA FALLS 1 1';
	'SENECA FALLS 1 2';
	'SENECA FALLS 2 1';
	'WATERLOO 1 1';
	'WATERLOO 2 1';
	'WATERLOO 3 1';
	'BRASHER FALLS 1 1';
	'BRASHER FALLS 1 2';
	'BRASHER FALLS 2 1';
	'CANTON 5 1';
	'CANTON 5 2';
	'CANTON 6 1';
	'CANTON 7 1';
	'HERMON 1';
	'HEUVELTON 1';
	'LISBON 6 1';
	'LISBON 6 2';
	'LISBON 7 1';
	'LISBON 7 2';
	'MADRID 1 1';
	'MADRID 1 2';
	'MASSENA 1 1';
	'MASSENA 1 2';
	'MASSENA 2 1';
	'MASSENA 2 2';
	'MASSENA 3 1';
	'MASSENA 3 2';
	'MASSENA 4 1';
	'MASSENA 4 2';
	'NORFOLK 3 1';
	'NORTH LAWRENCE 1';
	'NORWOOD 5 1';
	'OGDENSBURG 1 1';
	'OGDENSBURG 1 2';
	'OGDENSBURG 2 1';
	'OGDENSBURG 3 1';
	'OGDENSBURG 3 2';
	'POTSDAM 1 1';
	'POTSDAM 1 2';
	'POTSDAM 2 1';
	'POTSDAM 3 1';
	'POTSDAM 3 2';
	'POTSDAM 4 1';
	'RUSSELL 1 1';
	'STAR LAKE 1';
	'WADDINGTON 1';
	'WINTHROP 5 1';
	'WINTHROP 5 2';
	'ADDISON 2 1';
	'ADDISON 3 1';
	'ADDISON 4 1';
	'AVOCA 1 1';
	'BATH 6 1';
	'BATH 7 1';
	'BATH 8 1';
	'CAMPBELL 1 1';
	'CAMPBELL 1 2';
	'CAMPBELL 2 1';
	'CAMPBELL 3 1';
	'CANISTEO 1';
	'CANISTEO 2';
	'COHOCTON 1 1';
	'COHOCTON 1 2';
	'LINDLEY 1';
	'LINDLEY 2';
	'LINDLEY 3';
	'PRATTSBURGH 1';
	'PRATTSBURGH 2';
	'WOODHULL 1 1';
	'GRAHAMSVILLE 1 1';
	'GRAHAMSVILLE 2 1';
	'GRAHAMSVILLE 2 2';
	'NAPANOCH 1 1';
	'NAPANOCH 2 1';
	'NORTH BRANCH 1 1';
	'APALACHIN 1 1';
	'APALACHIN 1 2';
	'APALACHIN 2 1';
	'BARTON 2 1';
	'BROOKTONDALE 1';
	'CANDOR 1 1';
	'CANDOR 1 2';
	'CANDOR 2 1';
	'CANDOR 3 1';
	'NICHOLS 1 1';
	'OWEGO 1 1';
	'OWEGO 2 1';
	'OWEGO 3 1';
	'SPENCER 2 1';
	'SPENCER 3 1';
	'FREEVILLE 1 1';
	'FREEVILLE 2 1';
	'ITHACA 1 1';
	'ITHACA 2 1';
	'ITHACA 3 1';
	'ITHACA 4 1';
	'ITHACA 5 1';
	'ITHACA 5 2';
	'ITHACA 5 3';
	'LANSING 1 1';
	'NEWFIELD 1 1';
	'NEWFIELD 2 1';
	'NEWFIELD 3 1';
	'NEWFIELD 3 2';
	'ACCORD 1';
	'HURLEY 1 1';
	'HURLEY 2 1';
	'HURLEY 2 2';
	'KERHONKSON 1 1';
	'KERHONKSON 2 1';
	'KERHONKSON 3 1';
	'KINGSTON 5 1';
	'KINGSTON 6 1';
	'KINGSTON 7 1';
	'KINGSTON 8 1';
	'KINGSTON 8 2';
	'KINGSTON 8 3';
	'PHOENICIA 1';
	'PHOENICIA 2';
	'SAUGERTIES 1 1';
	'SAUGERTIES 2 1';
	'SAUGERTIES 2 2';
	'SAUGERTIES 3 1';
	'SAUGERTIES 4 1';
	'SAUGERTIES 4 2';
	'STONE RIDGE 1 1';
	'STONE RIDGE 2 1';
	'ULSTER PARK 1 1';
	'ULSTER PARK 1 2';
	'ULSTER PARK 2 1';
	'WEST HURLEY 1';
	'WOODSTOCK 6 1';
	'WOODSTOCK 6 2';
	'WOODSTOCK 7 1';
	'WOODSTOCK 8 1';
	'BOLTON LANDING 1';
	'BOLTON LANDING 2';
	'CHESTERTOWN 1 1';
	'CHESTERTOWN 2 1';
	'CHESTERTOWN 3 1';
	'CHESTERTOWN 3 2';
	'GLENS FALLS 1 1';
	'GLENS FALLS 2 1';
	'GLENS FALLS 3 1';
	'GLENS FALLS 3 2';
	'LAKE GEORGE 1 1';
	'LAKE GEORGE 1 2';
	'LAKE GEORGE 2 1';
	'LAKE LUZERNE 1 1';
	'LAKE LUZERNE 1 2';
	'LAKE LUZERNE 2 1';
	'LAKE LUZERNE 2 2';
	'QUEENSBURY 1 1';
	'QUEENSBURY 1 2';
	'QUEENSBURY 2 1';
	'QUEENSBURY 3 1';
	'QUEENSBURY 4 1';
	'WARRENSBURG 1 1';
	'WARRENSBURG 2 1';
	'WARRENSBURG 3 1';
	'ARGYLE 1 1';
	'ARGYLE 2 1';
	'ARGYLE 2 2';
	'CAMBRIDGE 9 1';
	'CAMBRIDGE 9 2';
	'COMSTOCK 1';
	'FORT ANN 1 1';
	'FORT ANN 1 2';
	'FORT ANN 2 1';
	'GRANVILLE 3 1';
	'GRANVILLE 3 2';
	'GRANVILLE 3 3';
	'GRANVILLE 4 1';
	'GREENWICH 5 1';
	'GREENWICH 6 1';
	'GREENWICH 7 1';
	'GREENWICH 7 2';
	'HAMPTON 8 1';
	'HAMPTON 8 2';
	'HAMPTON 8 3';
	'HAMPTON 8 4';
	'HAMPTON 8 5';
	'HAMPTON 8 7';
	'HUDSON FALLS 1 1';
	'HUDSON FALLS 2 1';
	'HUDSON FALLS 3 1';
	'SALEM 8 1';
	'SALEM 8 2';
	'SALEM 8 3';
	'SALEM 9 1';
	'SALEM 10 1';
	'SALEM 10 2';
	'WHITEHALL 1 1';
	'WHITEHALL 1 2';
	'WHITEHALL 2 1';
	'WHITEHALL 3 1';
	'WHITEHALL 3 2';
	'MARION 1 1';
	'MARION 2 1';
	'SODUS 1 1';
	'SODUS 1 2';
	'SODUS 2 1';
	'SODUS 3 1';
	'WALWORTH 1 1';
	'WILLIAMSON 1 1';
	'WILLIAMSON 2 1';
	'WILLIAMSON 3 1';
	'WOLCOTT 5 1';
	'WOLCOTT 5 2';
	'WOLCOTT 6 1';
	'CASTILE 1';
	'GAINESVILLE 1 1';
	'PERRY 3 1';
	'PERRY 4 1';
	'PERRY 4 2';
	'PERRY 5 1';
	'SILVER SPRINGS 1 1';
	'VARYSBURG 1 1';
	'VARYSBURG 1 2';
	'WARSAW 1 1';
	'WARSAW 2 1';
	'WARSAW 3 1';
	'WARSAW 3 2';
	'KEUKA PARK 1';
	'KEUKA PARK 2';
	'MIDDLESEX 1 1';
	'MIDDLESEX 1 2';
	'PENN YAN 1 1';
	'PENN YAN 2 1';
	'PENN YAN 3 1';
	'COLTON 1 1';
	'COLTON 1 2';
	'OSWEGO 5 1';
	'OSWEGO 5 2';
	'OSWEGO 5 3';
	'OSWEGO 5 4';
	'OSWEGO 5 5';
	'OSWEGO 5 6';
	'OSWEGO 5 7';
	'OSWEGO 5 8';
	'OSWEGO 5 9';
	'OSWEGO 5 11';
	'CROGHAN 3 1';
	'CROGHAN 3 2';
	'CARTHAGE 4 1';
	'CARTHAGE 4 2';
	'FINE 1 1';
	'FINE 1 2';
	'FINE 1 3';
	'RENSSELAER 4 1';
	'RENSSELAER 4 2';
	'RENSSELAER 4 3';
	'RENSSELAER 4 4';
	'RENSSELAER 4 5';
	'RENSSELAER 4 7';
	'COHOES 5 1';
	'COHOES 5 2';
	'COHOES 5 3';
	'COHOES 5 4';
	'COHOES 5 5';
	'COHOES 5 6';
	'COHOES 5 7';
	'COHOES 5 8';
	'COHOES 5 10';
	'GLENS FALLS 4 1';
	'GLENS FALLS 4 2';
	'DRESDEN 1 1';
	'DRESDEN 1 2';
	'DRESDEN 1 3';
	'DRESDEN 1 4';
	'DRESDEN 1 6';
	'TICONDEROGA 3 1';
	'TICONDEROGA 3 2';
	'KEESEVILLE 3 1';
	'KEESEVILLE 3 2';
	'COLTON 2 1';
	'COLTON 2 2';
	'LOCKPORT 6 1';
	'LOCKPORT 6 2';
	'OSWEGO 6 1';
	'OSWEGO 6 2';
	'TROY 8 1';
	'TROY 8 2';
	'TROY 8 3';
	'TROY 8 4';
	'TROY 8 5';
	'TROY 8 7';
	'WATERPORT 1';
	'WATERPORT 2';
	'WATERPORT 3';
	'WATERPORT 4';
	'WATERPORT 5';
	'WATERPORT 7';
	'ROCHESTER 71 1';
	'ROCHESTER 71 2';
	'ROCHESTER 71 3';
	'GREENWICH 8 1';
	'GREENWICH 8 2';
	'ALTONA 1 1';
	'ALTONA 1 2';
	'ALTONA 1 3';
	'ALTONA 1 4';
	'ALTONA 1 5';
	'ALTONA 1 7';
	'BLACK RIVER 3 1';
	'BLACK RIVER 3 2';
	'BLACK RIVER 3 3';
	'BLACK RIVER 3 4';
	'BLACK RIVER 3 6';
	'AUBURN 11 1';
	'AUBURN 11 2';
	'AUBURN 11 3';
	'AUBURN 11 5';
	'WATERTOWN 11 1';
	'WATERTOWN 11 2';
	'WATERTOWN 11 3';
	'WATERTOWN 11 4';
	'WATERTOWN 11 5';
	'WATERTOWN 11 6';
	'WATERTOWN 11 7';
	'WATERTOWN 11 9';
	'FINE 2 1';
	'FINE 2 2';
	'FINE 2 3';
	'FINE 2 4';
	'FINE 2 5';
	'FINE 2 6';
	'FINE 2 7';
	'FINE 2 8';
	'FINE 2 10';
	'CAIRO 4 1';
	'CAIRO 4 2';
	'POTSDAM 5 1';
	'POTSDAM 5 2';
	'GRAHAMSVILLE 3 1';
	'GRAHAMSVILLE 3 2';
	'GRAHAMSVILLE 3 3';
	'STUYVESANT 1';
	'STUYVESANT 2';
	'OSWEGATCHIE 1';
	'OSWEGATCHIE 2';
	'OSWEGATCHIE 3';
	'OSWEGATCHIE 4';
	'OSWEGATCHIE 5';
	'OSWEGATCHIE 7';
	'COLTON 3 1';
	'COLTON 3 2';
	'COLTON 3 3';
	'COLTON 3 5';
	'OSWEGO 7 1';
	'OSWEGO 7 2';
	'OSWEGO 7 3';
	'OSWEGO 7 4';
	'OSWEGO 7 5';
	'OSWEGO 7 7';
	'NORWOOD 6 1';
	'NORWOOD 6 2';
	'LITTLE FALLS 4 1';
	'LITTLE FALLS 4 2';
	'LITTLE FALLS 4 3';
	'LITTLE FALLS 4 5';
	'ALTMAR 2 1';
	'ALTMAR 2 2';
	'CARTHAGE 5 1';
	'CARTHAGE 5 2';
	'CARTHAGE 5 3';
	'GAINESVILLE 2 1';
	'GAINESVILLE 2 2';
	'BLISS 2 1';
	'BLISS 2 2';
	'BLISS 2 3';
	'BLISS 2 4';
	'BLISS 2 5';
	'BLISS 2 6';
	'BLISS 2 8';
	'ALBANY 23 1';
	'ALBANY 23 2';
	'ALBANY 23 3';
	'PARISHVILLE 1 1';
	'PARISHVILLE 1 2';
	'FORT PLAIN 3 1';
	'FORT PLAIN 3 2';
	'FORT PLAIN 3 3';
	'FORT PLAIN 3 4';
	'FORT PLAIN 3 5';
	'FORT PLAIN 3 7';
	'SOUTH GLENS FALLS 3 1';
	'SOUTH GLENS FALLS 3 2';
	'SOUTH GLENS FALLS 3 3';
	'SOUTH GLENS FALLS 3 4';
	'SOUTH GLENS FALLS 3 5';
	'SOUTH GLENS FALLS 3 6';
	'SOUTH GLENS FALLS 3 7';
	'SOUTH GLENS FALLS 3 9';
	'FILLMORE 2 1';
	'FILLMORE 2 2';
	'FILLMORE 2 3';
	'FILLMORE 2 4';
	'FILLMORE 2 5';
	'FILLMORE 2 6';
	'FILLMORE 2 8';
	'QUEENSBURY 5 1';
	'QUEENSBURY 5 2';
	'QUEENSBURY 5 3';
	'QUEENSBURY 5 4';
	'QUEENSBURY 5 5';
	'QUEENSBURY 5 6';
	'QUEENSBURY 5 8';
	'LITTLE FALLS 5 1';
	'LITTLE FALLS 5 2';
	'LITTLE FALLS 5 3';
	'LITTLE FALLS 5 4';
	'LITTLE FALLS 5 6';
	'OSWEGO 8 1';
	'OSWEGO 8 2';
	'SCHUYLERVILLE 3 1';
	'SCHUYLERVILLE 3 2';
	'SCHUYLERVILLE 3 3';
	'SCHUYLERVILLE 3 4';
	'SCHUYLERVILLE 3 5';
	'TICONDEROGA 4 1';
	'TICONDEROGA 4 2';
	'TICONDEROGA 4 3';
	'TICONDEROGA 4 4';
	'TICONDEROGA 4 5';
	'TICONDEROGA 4 6';
	'TICONDEROGA 4 8';
	'OLEAN 4 1';
	'OLEAN 4 2';
	'OLEAN 4 3';
	'OLEAN 4 5';
	'REXFORD 1 1';
	'REXFORD 1 2';
	'REXFORD 1 3';
	'REXFORD 1 4';
	'REXFORD 1 5';
	'REXFORD 1 7';
	'OSWEGO 9 1';
	'OSWEGO 9 2';
	'OSWEGO 9 3';
	'OSWEGO 9 4';
	'OSWEGO 9 5';
	'OSWEGO 9 6';
	'OSWEGO 9 8';
	'JOHNSONVILLE 3 1';
	'JOHNSONVILLE 3 2';
	'JOHNSONVILLE 3 3';
	'JOHNSONVILLE 3 5';
	'FULTON 4 1';
	'FULTON 4 2';
	'FULTON 4 3';
	'FULTON 4 4';
	'FULTON 4 6';
	'SCHAGHTICOKE 1';
	'SCHAGHTICOKE 2';
	'SCHAGHTICOKE 3';
	'SCHAGHTICOKE 4';
	'SCHAGHTICOKE 6';
	'COLTON 4 1';
	'COLTON 4 2';
	'COPENHAGEN 3 1';
	'COPENHAGEN 3 2';
	'COPENHAGEN 3 3';
	'COPENHAGEN 3 4';
	'COPENHAGEN 3 5';
	'COPENHAGEN 3 7';
	'BATAVIA 5 1';
	'BATAVIA 5 2';
	'BATAVIA 5 3';
	'BATAVIA 5 4';
	'BATAVIA 5 6';
	'LEWISTON 12 1';
	'LEWISTON 12 2';
	'LEWISTON 12 3';
	'LEWISTON 12 4';
	'LEWISTON 12 5';
	'LEWISTON 12 7';
	'WATERTOWN 12 1';
	'WATERTOWN 12 2';
	'LOCKPORT 7 1';
	'LOCKPORT 7 2';
	'LOCKPORT 7 3';
	'LOCKPORT 7 4';
	'LOCKPORT 7 5';
	'LOCKPORT 7 6';
	'LOCKPORT 7 7';
	'LOCKPORT 7 9';
	'HINCKLEY 1 1';
	'HINCKLEY 1 2';
	'ATHENS 3 1';
	'ATHENS 3 2';
	'ATHENS 3 3';
	'ATHENS 3 4';
	'ATHENS 3 5';
	'ATHENS 3 6';
	'ATHENS 3 7';
	'ATHENS 3 8';
	'ATHENS 3 9';
	'ATHENS 3 11';
	'TROY 9 1';
	'TROY 9 2';
	'TROY 9 3';
	'PLATTSBURGH 6 1';
	'PLATTSBURGH 6 2';
	'OGDENSBURG 4 1';
	'OGDENSBURG 4 2';
	'OGDENSBURG 4 3';
	'OGDENSBURG 4 4';
	'OGDENSBURG 4 5';
	'OGDENSBURG 4 7';
	'CHATEAUGAY 3 1';
	'CHATEAUGAY 3 2';
	'CHATEAUGAY 3 3';
	'CHATEAUGAY 3 4';
	'CHATEAUGAY 3 5';
	'CHATEAUGAY 3 6';
	'CHATEAUGAY 3 8';
	'WARSAW 4 1';
	'WARSAW 4 2';
	'WARSAW 4 3';
	'WARSAW 4 5';
	'PROSPECT 2 1';
	'PROSPECT 2 2';
	'PROSPECT 2 3';
	'PROSPECT 2 4';
	'PROSPECT 2 5';
	'PROSPECT 2 7';
	'CHURUBUSCO 1 1';
	'CHURUBUSCO 1 2';
	'CHURUBUSCO 1 3';
	'CHURUBUSCO 1 4';
	'CHURUBUSCO 1 6';
	'KINGSTON 9 1';
	'KINGSTON 9 2';
	'KINGSTON 9 3';
	'KINGSTON 9 5';
	'PHOENIX 2 1';
	'PHOENIX 2 2';
	'PHOENIX 2 3';
	'PHOENIX 2 4';
	'PHOENIX 2 5';
	'PHOENIX 2 7';
	'FINE 3 1';
	'FINE 3 2';
	'FINE 3 3';
	'FINE 3 4';
	'FINE 3 5';
	'FINE 3 6';
	'FINE 3 8';
	'SARANAC 3 1';
	'SARANAC 3 2';
	'LYONS FALLS 1 1';
	'LYONS FALLS 1 2';
	'LYONS FALLS 1 3';
	'LYONS FALLS 1 4';
	'LYONS FALLS 1 5';
	'LYONS FALLS 1 6';
	'LYONS FALLS 1 7';
	'LYONS FALLS 1 9';
	'DEFERIET 1';
	'DEFERIET 2';
	'ROCHESTER 72 1';
	'ROCHESTER 72 2';
	'BUFFALO 67 1';
	'BUFFALO 67 2';
	'BUFFALO 67 3';
	'RIFTON 1';
	'RIFTON 2';
	'ONTARIO 4 1';
	'ONTARIO 4 2';
	'ONTARIO 4 3';
	'ONTARIO 4 4';
	'ONTARIO 4 6';
	'NORFOLK 4 1';
	'NORFOLK 4 2';
	'NORFOLK 4 3';
	'NORFOLK 4 4';
	'NORFOLK 4 6';
	'SYRACUSE 35 1';
	'SYRACUSE 35 2';
	'CHURUBUSCO 2 1';
	'CHURUBUSCO 2 2';
	'MORRISONVILLE 3 1';
	'MORRISONVILLE 3 2';
	'MORRISONVILLE 3 3';
	'MORRISONVILLE 3 4';
	'MORRISONVILLE 3 6';
	'ROCHESTER 73 1';
	'ROCHESTER 73 2';
	'SELKIRK 3 1';
	'SELKIRK 3 2';
	'SELKIRK 3 3';
	'SELKIRK 3 4';
	'SELKIRK 3 5';
	'SELKIRK 3 6';
	'SELKIRK 3 7';
	'SELKIRK 3 8';
	'SELKIRK 3 10';
	'ROCHESTER 74 1';
	'ROCHESTER 74 2';
	'ROCHESTER 74 3';
	'ROCHESTER 74 4';
	'ROCHESTER 74 5';
	'ROCHESTER 74 7';
	'NORTH TONAWANDA 6 1';
	'NORTH TONAWANDA 6 2';
	'HANNAWA FALLS 1';
	'HANNAWA FALLS 2';
	'HANNAWA FALLS 3';
	'HANNAWA FALLS 5';
	'CASTLETON ON HUDSON 3 1';
	'CASTLETON ON HUDSON 3 2';
	'CROGHAN 4 1';
	'CROGHAN 4 2';
	'CROGHAN 4 3';
	'CROGHAN 4 4';
	'CROGHAN 4 6';
	'GENEVA 4 1';
	'GENEVA 4 2';
	'OSWEGO 10 1';
	'OSWEGO 10 2';
	'ELLENBURG 1';
	'ELLENBURG 2';
	'ELLENBURG 3';
	'ELLENBURG 4';
	'ELLENBURG 5';
	'ELLENBURG 6';
	'ELLENBURG 8';
	'WATERFORD 6 1';
	'WATERFORD 6 2';
	'LANSING 2 1';
	'LANSING 2 2';
	'LANSING 2 3';
	'LANSING 2 4';
	'LANSING 2 5';
	'LANSING 2 7';
	'OAKFIELD 5 1';
	'OAKFIELD 5 2';
	'AU SABLE FORKS 3 1';
	'AU SABLE FORKS 3 2';
	'AU SABLE FORKS 3 3';
	'AU SABLE FORKS 3 4';
	'AU SABLE FORKS 3 6';
	'TILLSON 1';
	'TILLSON 2';
	'PLATTSBURGH 7 1';
	'PLATTSBURGH 7 2';
	'PLATTSBURGH 7 3';
	'PLATTSBURGH 7 4';
	'PLATTSBURGH 7 5';
	'PLATTSBURGH 7 6';
	'PLATTSBURGH 7 7';
	'PLATTSBURGH 7 8';
	'PLATTSBURGH 7 10';
	'CARTHAGE 6 1';
	'CARTHAGE 6 2';
	'CARTHAGE 6 3';
	'CARTHAGE 6 5';
	'ROCHESTER 75 1';
	'ROCHESTER 75 2';
	'TONAWANDA 5 1';
	'TONAWANDA 5 2';
	'MASSENA 5 1';
	'MASSENA 5 2';
	'MASSENA 5 3';
	'MASSENA 5 4';
	'MASSENA 5 5';
	'MASSENA 5 6';
	'MASSENA 5 7';
	'MASSENA 5 8';
	'MASSENA 5 9';
	'MASSENA 5 11';
	'CROGHAN 5 1';
	'CROGHAN 5 2';
	'STILLWATER 3 1';
	'STILLWATER 3 2';
	'SILVER SPRINGS 2 1';
	'SILVER SPRINGS 2 2';
	'SILVER SPRINGS 2 3';
	'SILVER SPRINGS 2 4';
	'SILVER SPRINGS 2 5';
	'CAZENOVIA 2 1';
	'CAZENOVIA 2 2';
	'CAZENOVIA 2 3';
	'ROCHESTER 76 1';
	'ROCHESTER 76 2';
	'ROCHESTER 76 3';
	'ROCHESTER 76 4';
	'ROCHESTER 76 5';
	'ROCHESTER 76 7';
	'FULTON 5 1';
	'FULTON 5 2';
	'FULTON 5 3';
	'FULTON 5 4';
	'FULTON 5 5';
	'FULTON 5 7';
	'DUNKIRK 5 1';
	'DUNKIRK 5 2';
	'DUNKIRK 5 3';
	'DUNKIRK 5 4';
	'DUNKIRK 5 5';
	'DUNKIRK 5 6';
	'DUNKIRK 5 7';
	'DUNKIRK 5 8';
	'DUNKIRK 5 10';
	'LAKE LUZERNE 3 1';
	'LAKE LUZERNE 3 2';
	'LAKE LUZERNE 3 3';
	'LAKE LUZERNE 3 5';
	'BARNEVELD 1';
	'BARNEVELD 2';
	'BARNEVELD 3';
	'BARNEVELD 4';
	'BARNEVELD 6';
	'HORNELL 4 1';
	'HORNELL 4 2';
	'HORNELL 4 3';
	'HORNELL 4 4';
	'HORNELL 4 5';
	'HORNELL 4 7';
	'GLENS FALLS 5 1';
	'GLENS FALLS 5 2';
	'GLENS FALLS 5 3';
	'GLENS FALLS 5 4';
	'GLENS FALLS 5 5';
	'GLENS FALLS 5 7';
	'EAST SYRACUSE 4 1';
	'EAST SYRACUSE 4 2';
	'EAST SYRACUSE 4 3';
	'EAST SYRACUSE 4 4';
	'EAST SYRACUSE 4 6';
	'CROGHAN 6 1';
	'CROGHAN 6 2';
	'CROGHAN 6 3';
	'CROGHAN 6 4';
	'CROGHAN 6 5';
	'CROGHAN 6 6';
	'CROGHAN 6 8';
	'CORINTH 8 1';
	'CORINTH 8 2';
	'CORINTH 8 3';
	'CORINTH 8 4';
	'CORINTH 8 5';
	'CORINTH 8 7';
	'POTSDAM 6 1';
	'POTSDAM 6 2';
	'POTSDAM 6 3';
	'LEWISTON 13 1';
	'LEWISTON 13 2';
	'LEWISTON 13 3';
	'LEWISTON 13 4';
	'LEWISTON 13 5';
	'LEWISTON 13 6';
	'LEWISTON 13 7';
	'LEWISTON 13 8';
	'LEWISTON 13 9';
	'LEWISTON 13 11';
	'GLENMONT 2 1';
	'GLENMONT 2 2';
	'GLENMONT 2 3';
	'GLENMONT 2 4';
	'GLENMONT 2 5';
	'GLENMONT 2 6';
	'GLENMONT 2 7';
	'GLENMONT 2 8';
	'GLENMONT 2 9';
	'GLENMONT 2 10';
	'GLENMONT 2 12';
	'PLATTSBURGH 8 1';
	'PLATTSBURGH 8 2';
	'PLATTSBURGH 8 3';
	'PLATTSBURGH 8 4';
	'PLATTSBURGH 8 5';
	'PLATTSBURGH 8 6';
	'PLATTSBURGH 8 8';
	'BINGHAMTON 17 1';
	'BINGHAMTON 17 2';
	'CARTHAGE 7 1';
	'CARTHAGE 7 2';
	'CARTHAGE 7 3';
	'CARTHAGE 7 4';
	'CARTHAGE 7 5';
	'CARTHAGE 7 6';
	'CARTHAGE 7 7';
	'CARTHAGE 7 8';
	'CARTHAGE 7 10';
	'BEAVER FALLS 1 1';
	'BEAVER FALLS 1 2';
	'BEAVER FALLS 1 3';
	'BEAVER FALLS 1 4';
	'BEAVER FALLS 1 5';
	'BEAVER FALLS 1 7';
	'COHOCTON 2 1';
	'COHOCTON 2 2';
	'COHOCTON 2 3';
	'COHOCTON 2 4';
	'COHOCTON 2 5';
	'COHOCTON 2 6';
	'COHOCTON 2 8';
	'MASSENA 6 1';
	'MASSENA 6 2';
	'MASSENA 6 3';
	'MASSENA 6 4';
	'MASSENA 6 6';
	'ITHACA 6 1';
	'ITHACA 6 2';
	'CROGHAN 7 1';
	'CROGHAN 7 2';
	'CROGHAN 7 3';
	'CROGHAN 7 5';
	'MIDDLE GRANVILLE 1';
	'MIDDLE GRANVILLE 2';
	'MIDDLE GRANVILLE 3';
	'MIDDLE GRANVILLE 4';
	'MIDDLE GRANVILLE 5';
	'MIDDLE GRANVILLE 7';
	'SOUTH GLENS FALLS 4 1';
	'SOUTH GLENS FALLS 4 2';
	'SOUTH GLENS FALLS 4 3';
	'SOUTH GLENS FALLS 4 4';
	'SOUTH GLENS FALLS 4 5';
	'SOUTH GLENS FALLS 4 7';
	'LITTLE FALLS 6 1';
	'LITTLE FALLS 6 2';
	'LITTLE FALLS 6 3';
	'LITTLE FALLS 6 4';
	'LITTLE FALLS 6 5';
	'LITTLE FALLS 6 6';
	'LITTLE FALLS 6 7';
	'LITTLE FALLS 6 8';
	'LITTLE FALLS 6 10';
	'LOWVILLE 4 1';
	'LOWVILLE 4 2';
	'LOWVILLE 4 3';
	'LOWVILLE 4 4';
	'LOWVILLE 4 5';
	'LOWVILLE 4 6';
	'LOWVILLE 4 7';
	'LOWVILLE 4 9';
	'WATERTOWN 13 1';
	'WATERTOWN 13 2';
	'WATERTOWN 13 3';
	'WATERTOWN 13 4';
	'WATERTOWN 13 5';
	'WATERTOWN 13 6';
	'WATERTOWN 13 7';
	'WATERTOWN 13 9';
	'ALTMAR 3 1';
	'ALTMAR 3 2';
	'ALTMAR 3 3';
	'ALTMAR 3 4';
	'ALTMAR 3 5';
	'ALTMAR 3 6';
	'ALTMAR 3 7';
	'ALTMAR 3 8';
	'ALTMAR 3 10';
	'PARISHVILLE 2 1';
	'PARISHVILLE 2 2';
	'PARISHVILLE 2 3';
	'GRAHAMSVILLE 4 1';
	'GRAHAMSVILLE 4 2';
	'GRAHAMSVILLE 4 3';
	'GRAHAMSVILLE 4 4';
	'GRAHAMSVILLE 4 6';
	'BLACK RIVER 4 1';
	'BLACK RIVER 4 2';
	'PYRITES 1';
	'PYRITES 2';
	'PYRITES 3';
	'PYRITES 4';
	'PYRITES 6';
	'NORFOLK 5 1';
	'NORFOLK 5 2';
	'LYONS FALLS 2 1';
	'LYONS FALLS 2 2';
	'LYONS FALLS 2 3';
	'LYONS FALLS 2 4';
	'LYONS FALLS 2 5';
	'LYONS FALLS 2 6';
	'LYONS FALLS 2 7';
	'LYONS FALLS 2 9';
	'COHOES 6 1';
	'COHOES 6 2';
	'COHOES 6 3';
	'COHOES 6 5';
	'PARISHVILLE 3 1';
	'PARISHVILLE 3 2';
	'PARISHVILLE 3 3';
	'CROGHAN 8 1';
	'CROGHAN 8 2';
	'GILBOA 2 1';
	'GILBOA 2 2';
	'GILBOA 2 3';
	'GILBOA 2 4';
	'GILBOA 2 5';
	'GILBOA 2 6';
	'GILBOA 2 7';
	'GILBOA 2 8';
	'GILBOA 2 10';
	'TONAWANDA 6 1';
	'TONAWANDA 6 2';
	'TONAWANDA 6 3';
	'TONAWANDA 6 4';
	'TONAWANDA 6 5';
	'TONAWANDA 6 7';
	'GAINESVILLE 3 1';
	'GAINESVILLE 3 2';
	'GAINESVILLE 3 3';
	'GAINESVILLE 3 4';
	'GAINESVILLE 3 6';
	'MADISON 7 1';
	'MADISON 7 2';
	'MADISON 7 3';
	'MADISON 7 5';
	'ONEIDA 4 1';
	'ONEIDA 4 2';
	'ONEIDA 4 3';
	'ONEIDA 4 5';
	'SHERRILL 2 1';
	'SHERRILL 2 2';
	'SHERRILL 2 3';
	'SHERRILL 2 4';
	'SHERRILL 2 5';
	'SHERRILL 2 6';
	'SHERRILL 2 8';
	'NORWOOD 7 1';
	'NORWOOD 7 2';
	'NORWOOD 7 3';
	'NORWOOD 7 4';
	'NORWOOD 7 5';
	'NORWOOD 7 7';
	'FULTON 6 1';
	'FULTON 6 2';
	'FULTON 6 3';
	'FULTON 6 4';
	'FULTON 6 6';
	'JASPER 1 1';
	'JASPER 1 2';
	'GOUVERNEUR 3 1';
	'GOUVERNEUR 3 2';
	'STILLWATER 4 1';
	'STILLWATER 4 2';
	'STILLWATER 4 3';
	'STILLWATER 4 4';
	'STILLWATER 4 5';
	'PARISHVILLE 4 1';
	'PARISHVILLE 4 2';
	'DOLGEVILLE 3 1';
	'DOLGEVILLE 3 2';
	'DOLGEVILLE 3 3';
	'DOLGEVILLE 3 5';
	'COXSACKIE 4 1';
	'COXSACKIE 4 2';
	'COXSACKIE 4 3';
	'COXSACKIE 4 5';
	'BOUCKVILLE 1';
	'BOUCKVILLE 2';
	'SOUTH GLENS FALLS 5 1';
	'SOUTH GLENS FALLS 5 2';
	'SOUTH GLENS FALLS 5 3';
	'SOUTH GLENS FALLS 5 4';
	'SOUTH GLENS FALLS 5 5';
	'PHILADELPHIA 2 1';
	'PHILADELPHIA 2 2';
	'BARKER 2 1';
	'BARKER 2 2';
	'BARKER 2 3';
	'BARKER 2 4';
	'BARKER 2 6';
	'LAKE LUZERNE 4 1';
	'LAKE LUZERNE 4 2';
	'LAKE LUZERNE 4 3';
	'LAKE LUZERNE 4 5';
	'BUFFALO 68 1';
	'BUFFALO 68 2';
	'VARYSBURG 2 1';
	'VARYSBURG 2 2';
	'VARYSBURG 2 3';
	'VARYSBURG 2 4';
	'VARYSBURG 2 6';
	'COHOCTON 3 1';
	'COHOCTON 3 2';
	'COHOCTON 3 3';
	'LYONS FALLS 3 1';
	'LYONS FALLS 3 2';
	'LYONS FALLS 3 3';
	'LYONS FALLS 3 4';
	'LYONS FALLS 3 6';
	'OGDENSBURG 5 1';
	'OGDENSBURG 5 2';
	'OGDENSBURG 5 3';
	'OGDENSBURG 5 4';
	'OGDENSBURG 5 6';
	'FEURA BUSH 1';
	'FEURA BUSH 2';
	'RENSSELAER 5 1';
	'RENSSELAER 5 2';
	'DEXTER 6 1';
	'DEXTER 6 2';
	'DEXTER 6 3';
	'DEXTER 6 4';
	'DEXTER 6 5';
	'DEXTER 6 6';
	'DEXTER 6 7';
	'DEXTER 6 8';
	'DEXTER 6 9';
	'DEXTER 6 10';
	'DEXTER 6 11';
	'DEXTER 6 13';
	'NORFOLK 6 1';
	'NORFOLK 6 2';
	'NORFOLK 6 3';
	'DOLGEVILLE 4 1';
	'DOLGEVILLE 4 2';
	'MORRISONVILLE 4 1';
	'MORRISONVILLE 4 2';
	'MORRISONVILLE 4 3';
	'MORRISONVILLE 4 4';
	'MORRISONVILLE 4 6';
	'GRAHAMSVILLE 5 1';
	'GRAHAMSVILLE 5 2';
	'GRAHAMSVILLE 5 3';
	'GRAHAMSVILLE 5 5';
	'COLTON 5 1';
	'COLTON 5 2';
	'COLTON 5 3';
	'COLTON 5 5';
	'WATERFORD 7 1';
	'WATERFORD 7 2';
	'PORT LEYDEN 3 1';
	'PORT LEYDEN 3 2';
	'TICONDEROGA 5 1';
	'TICONDEROGA 5 2';
	'TICONDEROGA 5 3';
	'TICONDEROGA 5 4';
	'TICONDEROGA 5 6';
	'CHATEAUGAY 4 1';
	'CHATEAUGAY 4 2';
	'CHATEAUGAY 4 3';
	'COOPERSTOWN 4 1';
	'COOPERSTOWN 4 2';
	'CORINTH 9 1';
	'CORINTH 9 2';
	'ABSECON 1 1';
	'ABSECON 2 1';
	'ABSECON 3 1';
	'ABSECON 4 1';
	'ABSECON 4 2';
	'ABSECON 4 3';
	'ABSECON 4 4';
	'ABSECON 4 5';
	'ABSECON 5 1';
	'ABSECON 6 1';
	'ATLANTIC CITY 1 1';
	'ATLANTIC CITY 2 1';
	'ATLANTIC CITY 2 2';
	'ATLANTIC CITY 3 1';
	'ATLANTIC CITY 3 2';
	'ATLANTIC CITY 4 1';
	'BRIGANTINE 1';
	'EGG HARBOR CITY 1 1';
	'EGG HARBOR CITY 2 1';
	'EGG HARBOR CITY 3 1';
	'EGG HARBOR CITY 3 2';
	'EGG HARBOR TOWNSHIP 1 1';
	'EGG HARBOR TOWNSHIP 1 2';
	'EGG HARBOR TOWNSHIP 1 3';
	'EGG HARBOR TOWNSHIP 2 1';
	'EGG HARBOR TOWNSHIP 3 1';
	'EGG HARBOR TOWNSHIP 3 2';
	'EGG HARBOR TOWNSHIP 3 3';
	'EGG HARBOR TOWNSHIP 4 1';
	'HAMMONTON 1 1';
	'HAMMONTON 2 1';
	'HAMMONTON 2 2';
	'HAMMONTON 2 3';
	'HAMMONTON 3 1';
	'HAMMONTON 4 1';
	'LINWOOD 1 1';
	'LINWOOD 1 2';
	'MAYS LANDING 1 1';
	'MAYS LANDING 1 2';
	'MAYS LANDING 2 1';
	'MAYS LANDING 3 1';
	'MINOTOLA 1';
	'MINOTOLA 2';
	'PLEASANTVILLE 3 1';
	'PLEASANTVILLE 4 1';
	'PLEASANTVILLE 5 1';
	'PLEASANTVILLE 5 2';
	'SOMERS POINT 1';
	'SOMERS POINT 2';
	'VENTNOR CITY 1 1';
	'VENTNOR CITY 1 2';
	'VENTNOR CITY 2 1';
	'VENTNOR CITY 2 2';
	'VINELAND 1 1';
	'VINELAND 1 2';
	'VINELAND 2 1';
	'VINELAND 3 1';
	'VINELAND 3 2';
	'VINELAND 4 1';
	'WILLIAMSTOWN 8 1';
	'WILLIAMSTOWN 9 1';
	'WILLIAMSTOWN 10 1';
	'WILLIAMSTOWN 10 2';
	'WILLIAMSTOWN 11 1';
	'WILLIAMSTOWN 11 2';
	'WILLIAMSTOWN 11 3';
	'WOODBINE 1 1';
	'WOODBINE 1 2';
	'WOODBINE 2 1';
	'WOODBINE 3 1';
	'BERGENFIELD 1 1';
	'BERGENFIELD 2 1';
	'BERGENFIELD 2 2';
	'BERGENFIELD 3 1';
	'BERGENFIELD 3 2';
	'BERGENFIELD 4 1';
	'CLIFFSIDE PARK 1 1';
	'CLIFFSIDE PARK 2 1';
	'CLIFFSIDE PARK 2 2';
	'CLOSTER 1';
	'ENGLEWOOD 1 1';
	'ENGLEWOOD 1 2';
	'ENGLEWOOD 2 1';
	'ENGLEWOOD 3 1';
	'FAIR LAWN 1 1';
	'FAIR LAWN 2 1';
	'FAIR LAWN 2 2';
	'FAIRVIEW 1 1';
	'FAIRVIEW 2 1';
	'FORT LEE 1 1';
	'FORT LEE 2 1';
	'FORT LEE 2 2';
	'FORT LEE 3 1';
	'FORT LEE 4 1';
	'FRANKLIN LAKES 1';
	'GARFIELD 1 1';
	'GARFIELD 1 2';
	'GARFIELD 2 1';
	'GLEN ROCK 1 1';
	'GLEN ROCK 2 1';
	'GLEN ROCK 2 2';
	'HACKENSACK 1 1';
	'HACKENSACK 2 1';
	'HACKENSACK 2 2';
	'HACKENSACK 3 1';
	'HACKENSACK 4 1';
	'HILLSDALE 2 1';
	'HILLSDALE 2 2';
	'HILLSDALE 3 1';
	'LEONIA 1';
	'LODI 1 1';
	'LODI 1 2';
	'MAHWAH 1 1';
	'MAHWAH 1 2';
	'MAHWAH 1 3';
	'MAHWAH 2 1';
	'MAHWAH 2 2';
	'MAHWAH 2 3';
	'MAHWAH 2 4';
	'MAHWAH 2 5';
	'MAHWAH 2 6';
	'MAHWAH 2 7';
	'MAHWAH 2 9';
	'MONTVALE 1';
	'NEW MILFORD 8 1';
	'NEW MILFORD 8 2';
	'NEW MILFORD 9 1';
	'NORTHVALE 1';
	'NORTHVALE 2';
	'OAKLAND 6 1';
	'PALISADES PARK 1 1';
	'PALISADES PARK 1 2';
	'PALISADES PARK 2 1';
	'PALISADES PARK 2 2';
	'PARAMUS 1 1';
	'PARAMUS 2 1';
	'PARAMUS 2 2';
	'PARAMUS 3 1';
	'PARAMUS 4 1';
	'RAMSEY 1 1';
	'RAMSEY 1 2';
	'RIDGEWOOD 7 1';
	'RIDGEWOOD 8 1';
	'RIDGEWOOD 9 1';
	'RIDGEWOOD 10 1';
	'RIDGEWOOD 10 2';
	'RUTHERFORD 1';
	'RUTHERFORD 2';
	'SADDLE BROOK 1 1';
	'SADDLE BROOK 2 1';
	'TEANECK 1 1';
	'TEANECK 1 2';
	'TEANECK 2 1';
	'TEANECK 2 2';
	'TEANECK 2 3';
	'TEANECK 2 4';
	'TEANECK 2 5';
	'TEANECK 3 1';
	'TEANECK 3 2';
	'TEANECK 4 1';
	'TEANECK 4 2';
	'TENAFLY 1';
	'TOWNSHIP OF WASHINGTON 1';
	'WALDWICK 1 1';
	'WALDWICK 1 2';
	'WALDWICK 2 1';
	'WESTWOOD 1 1';
	'WESTWOOD 2 1';
	'WESTWOOD 2 2';
	'ALLENTOWN 1 1';
	'BEVERLY 5 1';
	'BEVERLY 6 1';
	'BORDENTOWN 1 1';
	'BORDENTOWN 1 2';
	'BORDENTOWN 1 3';
	'BORDENTOWN 2 1';
	'BROWNS MILLS 1 1';
	'BROWNS MILLS 1 2';
	'BROWNS MILLS 2 1';
	'BROWNS MILLS 2 2';
	'BROWNS MILLS 2 3';
	'BROWNS MILLS 3 1';
	'BROWNS MILLS 4 1';
	'BROWNS MILLS 4 2';
	'BURLINGTON 15 1';
	'BURLINGTON 15 2';
	'BURLINGTON 16 1';
	'BURLINGTON 17 1';
	'COLUMBUS 1 1';
	'FORT DIX 1';
	'FORT DIX 2';
	'LUMBERTON 1 1';
	'LUMBERTON 1 2';
	'LUMBERTON 1 3';
	'LUMBERTON 2 1';
	'MARLTON 1 1';
	'MARLTON 1 2';
	'MARLTON 1 3';
	'MARLTON 1 4';
	'MARLTON 1 5';
	'MARLTON 2 1';
	'MARLTON 3 1';
	'MARLTON 3 2';
	'MARLTON 4 1';
	'MARLTON 4 2';
	'MARLTON 5 1';
	'MARLTON 5 2';
	'MEDFORD 10 1';
	'MEDFORD 10 2';
	'MEDFORD 11 1';
	'MEDFORD 11 2';
	'MEDFORD 12 1';
	'MEDFORD 13 1';
	'MEDFORD 13 2';
	'MOORESTOWN 1';
	'MOUNT HOLLY 2 1';
	'MOUNT HOLLY 2 2';
	'MOUNT HOLLY 3 1';
	'MOUNT HOLLY 4 1';
	'MOUNT HOLLY 5 1';
	'MOUNT LAUREL 1 1';
	'MOUNT LAUREL 2 1';
	'MOUNT LAUREL 3 1';
	'MOUNT LAUREL 4 1';
	'PEMBERTON 1 1';
	'PEMBERTON 2 1';
	'RIVERSIDE 5 1';
	'RIVERSIDE 6 1';
	'RIVERSIDE 7 1';
	'RIVERSIDE 8 1';
	'RIVERTON 1 1';
	'RIVERTON 1 2';
	'TRENTON 1 1';
	'TRENTON 2 1';
	'TRENTON 2 2';
	'TRENTON 3 1';
	'TRENTON 3 2';
	'TRENTON 4 1';
	'TRENTON 4 2';
	'TUCKERTON 1 1';
	'TUCKERTON 2 1';
	'TUCKERTON 2 2';
	'TUCKERTON 2 3';
	'TUCKERTON 3 1';
	'TUCKERTON 3 2';
	'TUCKERTON 4 1';
	'TUCKERTON 4 2';
	'VINCENTOWN 1 1';
	'VINCENTOWN 2 1';
	'VINCENTOWN 2 2';
	'VINCENTOWN 3 1';
	'VINCENTOWN 4 1';
	'VINCENTOWN 4 2';
	'WILLINGBORO 1 1';
	'WILLINGBORO 2 1';
	'WILLINGBORO 2 2';
	'WILLINGBORO 3 1';
	'WILLINGBORO 3 2';
	'WRIGHTSTOWN 1 1';
	'WRIGHTSTOWN 2 1';
	'WRIGHTSTOWN 2 2';
	'ATCO 1 1';
	'ATCO 1 2';
	'ATCO 2 1';
	'BERLIN 6 1';
	'BERLIN 6 2';
	'BLACKWOOD 1 1';
	'BLACKWOOD 1 2';
	'BLACKWOOD 2 1';
	'BLACKWOOD 3 1';
	'BLACKWOOD 4 1';
	'CAMDEN 5 1';
	'CAMDEN 5 2';
	'CAMDEN 6 1';
	'CAMDEN 7 1';
	'CAMDEN 7 2';
	'CAMDEN 8 1';
	'CAMDEN 9 1';
	'CAMDEN 9 2';
	'CAMDEN 10 1';
	'CAMDEN 10 2';
	'CAMDEN 11 1';
	'CAMDEN 12 1';
	'CAMDEN 13 1';
	'CHERRY HILL 1 1';
	'CHERRY HILL 2 1';
	'CHERRY HILL 3 1';
	'CHERRY HILL 3 2';
	'CHERRY HILL 4 1';
	'CHERRY HILL 4 2';
	'CHERRY HILL 5 1';
	'CHERRY HILL 5 2';
	'CHERRY HILL 6 1';
	'CLEMENTON 1 1';
	'CLEMENTON 2 1';
	'CLEMENTON 2 2';
	'CLEMENTON 3 1';
	'CLEMENTON 4 1';
	'CLEMENTON 4 2';
	'CLEMENTON 4 3';
	'CLEMENTON 4 4';
	'CLEMENTON 4 6';
	'COLLINGSWOOD 1';
	'COLLINGSWOOD 2';
	'MERCHANTVILLE 1 1';
	'MERCHANTVILLE 2 1';
	'MERCHANTVILLE 2 2';
	'MERCHANTVILLE 3 1';
	'MERCHANTVILLE 4 1';
	'OAKLYN 1 1';
	'OAKLYN 1 2';
	'OAKLYN 2 1';
	'OAKLYN 2 2';
	'PENNSAUKEN 1';
	'SICKLERVILLE 1 1';
	'SICKLERVILLE 2 1';
	'SICKLERVILLE 3 1';
	'SICKLERVILLE 4 1';
	'SICKLERVILLE 4 2';
	'SICKLERVILLE 4 3';
	'SICKLERVILLE 5 1';
	'STRATFORD 6 1';
	'VOORHEES 1 1';
	'VOORHEES 2 1';
	'VOORHEES 2 2';
	'VOORHEES 3 1';
	'VOORHEES 3 2';
	'CAPE MAY 1 1';
	'CAPE MAY 1 2';
	'CAPE MAY 2 1';
	'CAPE MAY 3 1';
	'CAPE MAY 3 2';
	'CAPE MAY 4 1';
	'CAPE MAY COURT HOUSE 1 1';
	'CAPE MAY COURT HOUSE 2 1';
	'OCEAN CITY 1 1';
	'OCEAN VIEW 1 1';
	'VILLAS 1 1';
	'VILLAS 2 1';
	'VILLAS 2 2';
	'VILLAS 3 1';
	'WILDWOOD 1 1';
	'WILDWOOD 1 2';
	'WILDWOOD 2 1';
	'WILDWOOD 3 1';
	'WILDWOOD 3 2';
	'BRIDGETON 1 1';
	'BRIDGETON 2 1';
	'BRIDGETON 3 1';
	'BRIDGETON 4 1';
	'BRIDGETON 4 2';
	'BRIDGETON 5 1';
	'CEDARVILLE 1 1';
	'ELMER 1 1';
	'ELMER 2 1';
	'MILLVILLE 1 1';
	'MILLVILLE 2 1';
	'MILLVILLE 2 2';
	'MILLVILLE 3 1';
	'MILLVILLE 4 1';
	'MILLVILLE 4 2';
	'PORT NORRIS 1';
	'VINELAND 5 1';
	'VINELAND 6 1';
	'VINELAND 7 1';
	'VINELAND 7 2';
	'BELLEVILLE 1 1';
	'BELLEVILLE 2 1';
	'BELLEVILLE 3 1';
	'BLOOMFIELD 6 1';
	'BLOOMFIELD 7 1';
	'BLOOMFIELD 8 1';
	'BLOOMFIELD 9 1';
	'CALDWELL 1 1';
	'CALDWELL 1 2';
	'EAST ORANGE 1 1';
	'EAST ORANGE 2 1';
	'EAST ORANGE 3 1';
	'EAST ORANGE 4 1';
	'EAST ORANGE 4 2';
	'EAST ORANGE 5 1';
	'IRVINGTON 1 1';
	'IRVINGTON 1 2';
	'IRVINGTON 1 3';
	'IRVINGTON 2 1';
	'IRVINGTON 3 1';
	'IRVINGTON 3 2';
	'LIVINGSTON 1 1';
	'LIVINGSTON 2 1';
	'MONTCLAIR 1 1';
	'MONTCLAIR 1 2';
	'MONTCLAIR 1 3';
	'MONTCLAIR 2 1';
	'MONTCLAIR 2 2';
	'MONTCLAIR 3 1';
	'NEWARK 4 1';
	'NEWARK 4 2';
	'NEWARK 5 1';
	'NEWARK 6 1';
	'NEWARK 7 1';
	'NEWARK 8 1';
	'NEWARK 9 1';
	'NEWARK 9 2';
	'NEWARK 10 1';
	'NEWARK 11 1';
	'NEWARK 11 2';
	'NEWARK 12 1';
	'NEWARK 13 1';
	'NEWARK 13 2';
	'NEWARK 14 1';
	'NEWARK 15 1';
	'NEWARK 16 1';
	'NEWARK 17 1';
	'NEWARK 18 1';
	'NEWARK 19 1';
	'NEWARK 19 2';
	'NEWARK 20 1';
	'NUTLEY 1 1';
	'ORANGE 7 1';
	'SHORT HILLS 1 1';
	'SHORT HILLS 1 2';
	'SHORT HILLS 2 1';
	'SOUTH ORANGE 1';
	'UNION 4 1';
	'UNION 4 2';
	'UNION 5 1';
	'UNION 6 1';
	'UNION 7 1';
	'VERONA 2 1';
	'VERONA 2 2';
	'VERONA 2 3';
	'VERONA 2 4';
	'VERONA 2 5';
	'WEST ORANGE 1 1';
	'WEST ORANGE 2 1';
	'WEST ORANGE 3 1';
	'WEST ORANGE 3 2';
	'FRANKLINVILLE 2 1';
	'FRANKLINVILLE 2 2';
	'FRANKLINVILLE 3 1';
	'FRANKLINVILLE 3 2';
	'FRANKLINVILLE 4 1';
	'GIBBSTOWN 1';
	'GIBBSTOWN 2';
	'GLASSBORO 1 1';
	'GLASSBORO 2 1';
	'GLASSBORO 3 1';
	'GLASSBORO 3 2';
	'GLASSBORO 3 3';
	'MANTUA 1 1';
	'MANTUA 1 2';
	'MANTUA 2 1';
	'MANTUA 2 2';
	'MANTUA 2 3';
	'MANTUA 2 4';
	'MANTUA 2 5';
	'MANTUA 2 7';
	'MULLICA HILL 1 1';
	'MULLICA HILL 2 1';
	'PAULSBORO 1 1';
	'PAULSBORO 1 2';
	'SEWELL 1 1';
	'SEWELL 2 1';
	'SEWELL 3 1';
	'SEWELL 4 1';
	'SEWELL 4 2';
	'SWEDESBORO 1 1';
	'SWEDESBORO 2 1';
	'SWEDESBORO 2 2';
	'SWEDESBORO 3 1';
	'SWEDESBORO 4 1';
	'SWEDESBORO 4 2';
	'WEST DEPTFORD 1 1';
	'WEST DEPTFORD 1 2';
	'WEST DEPTFORD 2 1';
	'WEST DEPTFORD 3 1';
	'WEST DEPTFORD 3 2';
	'WEST DEPTFORD 3 3';
	'WEST DEPTFORD 4 1';
	'BAYONNE 1 1';
	'BAYONNE 1 2';
	'BAYONNE 2 1';
	'BAYONNE 3 1';
	'BAYONNE 3 2';
	'BAYONNE 4 1';
	'BAYONNE 5 1';
	'BAYONNE 5 2';
	'HOBOKEN 1 1';
	'HOBOKEN 2 1';
	'HOBOKEN 3 1';
	'HOBOKEN 3 2';
	'HOBOKEN 4 1';
	'HOBOKEN 5 1';
	'HOBOKEN 5 2';
	'JERSEY CITY 1 1';
	'JERSEY CITY 2 1';
	'JERSEY CITY 3 1';
	'JERSEY CITY 3 2';
	'JERSEY CITY 4 1';
	'JERSEY CITY 4 2';
	'JERSEY CITY 5 1';
	'JERSEY CITY 5 2';
	'JERSEY CITY 6 1';
	'JERSEY CITY 7 1';
	'JERSEY CITY 8 1';
	'JERSEY CITY 9 1';
	'JERSEY CITY 10 1';
	'JERSEY CITY 11 1';
	'JERSEY CITY 12 1';
	'JERSEY CITY 13 1';
	'JERSEY CITY 14 1';
	'JERSEY CITY 15 1';
	'JERSEY CITY 16 1';
	'JERSEY CITY 16 2';
	'JERSEY CITY 17 1';
	'JERSEY CITY 17 2';
	'JERSEY CITY 18 1';
	'JERSEY CITY 18 2';
	'JERSEY CITY 19 1';
	'KEARNY 1 1';
	'KEARNY 2 1';
	'KEARNY 2 2';
	'NORTH BERGEN 1 1';
	'NORTH BERGEN 2 1';
	'NORTH BERGEN 2 2';
	'NORTH BERGEN 3 1';
	'NORTH BERGEN 4 1';
	'NORTH BERGEN 5 1';
	'UNION CITY 1 1';
	'UNION CITY 1 2';
	'UNION CITY 2 1';
	'UNION CITY 3 1';
	'UNION CITY 4 1';
	'UNION CITY 4 2';
	'UNION CITY 5 1';
	'WEST NEW YORK 1 1';
	'WEST NEW YORK 2 1';
	'WEST NEW YORK 3 1';
	'WEST NEW YORK 3 2';
	'WEST NEW YORK 4 1';
	'WEST NEW YORK 5 1';
	'WEST NEW YORK 5 2';
	'ANNANDALE 1 1';
	'ANNANDALE 1 2';
	'ANNANDALE 2 1';
	'FLEMINGTON 1 1';
	'FLEMINGTON 1 2';
	'FLEMINGTON 2 1';
	'FLEMINGTON 2 2';
	'FLEMINGTON 3 1';
	'FLEMINGTON 3 2';
	'FLEMINGTON 4 1';
	'FLEMINGTON 4 2';
	'FLEMINGTON 4 3';
	'FRENCHTOWN 1 1';
	'GLEN GARDNER 1 1';
	'GLEN GARDNER 1 2';
	'GLEN GARDNER 2 1';
	'GLEN GARDNER 2 2';
	'HAMPTON 9 1';
	'LAMBERTVILLE 1 1';
	'LEBANON 9 1';
	'MILFORD 21 1';
	'MILFORD 22 1';
	'PITTSTOWN 1';
	'SOMERVILLE 4 1';
	'SOMERVILLE 5 1';
	'SOMERVILLE 5 2';
	'SOMERVILLE 6 1';
	'SOMERVILLE 7 1';
	'SOMERVILLE 7 2';
	'STOCKTON 1 1';
	'STOCKTON 2 1';
	'WASHINGTON 2 1';
	'WASHINGTON 2 2';
	'WASHINGTON 3 1';
	'WASHINGTON 3 2';
	'WASHINGTON 4 1';
	'WHITEHOUSE STATION 1 1';
	'WHITEHOUSE STATION 2 1';
	'WHITEHOUSE STATION 3 1';
	'CRANBURY 1 1';
	'CRANBURY 2 1';
	'CRANBURY 2 2';
	'CRANBURY 2 3';
	'CRANBURY 2 4';
	'CRANBURY 2 5';
	'CRANBURY 2 7';
	'HIGHTSTOWN 1 1';
	'HIGHTSTOWN 1 2';
	'HIGHTSTOWN 2 1';
	'HIGHTSTOWN 2 2';
	'HIGHTSTOWN 3 1';
	'HIGHTSTOWN 3 2';
	'HIGHTSTOWN 3 3';
	'HIGHTSTOWN 4 1';
	'LAWRENCE TOWNSHIP 1 1';
	'LAWRENCE TOWNSHIP 2 1';
	'LAWRENCE TOWNSHIP 2 2';
	'LAWRENCE TOWNSHIP 3 1';
	'PENNINGTON 1 1';
	'PENNINGTON 1 2';
	'PENNINGTON 2 1';
	'PRINCETON 3 1';
	'PRINCETON 3 2';
	'PRINCETON 4 1';
	'PRINCETON 4 2';
	'PRINCETON 4 3';
	'PRINCETON 4 4';
	'PRINCETON 4 5';
	'PRINCETON 4 6';
	'PRINCETON 4 7';
	'PRINCETON 4 9';
	'PRINCETON 5 1';
	'PRINCETON 6 1';
	'PRINCETON 6 2';
	'PRINCETON JUNCTION 1 1';
	'PRINCETON JUNCTION 2 1';
	'SKILLMAN 1 1';
	'TRENTON 5 1';
	'TRENTON 5 2';
	'TRENTON 6 1';
	'TRENTON 7 1';
	'TRENTON 7 2';
	'TRENTON 8 1';
	'TRENTON 9 1';
	'TRENTON 9 2';
	'TRENTON 10 1';
	'TRENTON 10 2';
	'TRENTON 11 1';
	'TRENTON 11 2';
	'TRENTON 11 3';
	'TRENTON 12 1';
	'TRENTON 12 2';
	'TRENTON 13 1';
	'TRENTON 14 1';
	'TRENTON 15 1';
	'TRENTON 16 1';
	'TRENTON 16 2';
	'TRENTON 17 1';
	'TRENTON 17 2';
	'TRENTON 18 1';
	'TRENTON 19 1';
	'TRENTON 19 2';
	'TRENTON 20 1';
	'TRENTON 20 2';
	'TRENTON 21 1';
	'TRENTON 21 2';
	'TRENTON 22 1';
	'TRENTON 22 2';
	'TRENTON 23 1';
	'TRENTON 24 1';
	'CARTERET 1 1';
	'CARTERET 1 2';
	'CARTERET 2 1';
	'CARTERET 3 1';
	'COLONIA 1';
	'COLONIA 2';
	'COLONIA 3';
	'DUNELLEN 1';
	'EAST BRUNSWICK 1 1';
	'EAST BRUNSWICK 2 1';
	'EAST BRUNSWICK 3 1';
	'EAST BRUNSWICK 3 2';
	'EAST BRUNSWICK 4 1';
	'EAST BRUNSWICK 4 2';
	'EAST BRUNSWICK 4 3';
	'EAST BRUNSWICK 4 4';
	'EAST BRUNSWICK 4 5';
	'EAST BRUNSWICK 4 7';
	'EDISON 1 1';
	'EDISON 2 1';
	'EDISON 3 1';
	'EDISON 3 2';
	'EDISON 3 3';
	'EDISON 4 1';
	'EDISON 5 1';
	'EDISON 6 1';
	'EDISON 6 2';
	'HIGHLAND PARK 1 1';
	'HIGHLAND PARK 1 2';
	'ISELIN 1';
	'ISELIN 2';
	'ISELIN 3';
	'KENDALL PARK 1';
	'KEYPORT 1 1';
	'KEYPORT 2 1';
	'KEYPORT 2 2';
	'MATAWAN 1 1';
	'MATAWAN 1 2';
	'MATAWAN 2 1';
	'MONMOUTH JUNCTION 1 1';
	'MONMOUTH JUNCTION 1 2';
	'MONMOUTH JUNCTION 2 1';
	'MONMOUTH JUNCTION 3 1';
	'MONROE TOWNSHIP 1 1';
	'MONROE TOWNSHIP 2 1';
	'MONROE TOWNSHIP 3 1';
	'MONROE TOWNSHIP 4 1';
	'MONROE TOWNSHIP 5 1';
	'NEW BRUNSWICK 1 1';
	'NEW BRUNSWICK 1 2';
	'NEW BRUNSWICK 2 1';
	'NEW BRUNSWICK 3 1';
	'NEW BRUNSWICK 4 1';
	'NEW BRUNSWICK 5 1';
	'NORTH BRUNSWICK 1 1';
	'NORTH BRUNSWICK 2 1';
	'NORTH BRUNSWICK 3 1';
	'NORTH BRUNSWICK 3 2';
	'NORTH BRUNSWICK 4 1';
	'NORTH BRUNSWICK 4 2';
	'OLD BRIDGE 1 1';
	'OLD BRIDGE 2 1';
	'PARLIN 1 1';
	'PARLIN 2 1';
	'PARLIN 2 2';
	'PARLIN 3 1';
	'PERTH AMBOY 1 1';
	'PERTH AMBOY 1 2';
	'PERTH AMBOY 2 1';
	'PERTH AMBOY 2 2';
	'PERTH AMBOY 3 1';
	'PERTH AMBOY 4 1';
	'PERTH AMBOY 4 2';
	'PERTH AMBOY 5 1';
	'PISCATAWAY 1 1';
	'PISCATAWAY 2 1';
	'PISCATAWAY 2 2';
	'PISCATAWAY 3 1';
	'PISCATAWAY 4 1';
	'PISCATAWAY 4 2';
	'PLAINSBORO 1 1';
	'PLAINSBORO 2 1';
	'PLAINSBORO 3 1';
	'SAYREVILLE 1 1';
	'SAYREVILLE 1 2';
	'SAYREVILLE 2 1';
	'SOUTH AMBOY 1 1';
	'SOUTH AMBOY 2 1';
	'SOUTH AMBOY 2 2';
	'SOUTH AMBOY 2 3';
	'SOUTH AMBOY 2 4';
	'SOUTH AMBOY 2 5';
	'SOUTH AMBOY 2 7';
	'SOUTH AMBOY 3 1';
	'SOUTH AMBOY 3 2';
	'SOUTH AMBOY 3 3';
	'SOUTH AMBOY 4 1';
	'SOUTH PLAINFIELD 1 1';
	'SOUTH PLAINFIELD 2 1';
	'SOUTH PLAINFIELD 2 2';
	'WOODBRIDGE 1 1';
	'WOODBRIDGE 2 1';
	'ASBURY PARK 1 1';
	'ASBURY PARK 2 1';
	'ASBURY PARK 3 1';
	'ASBURY PARK 3 2';
	'ASBURY PARK 4 1';
	'ASBURY PARK 4 2';
	'ASBURY PARK 4 3';
	'ATLANTIC HIGHLANDS 1';
	'BELMAR 1';
	'BRICK 1 1';
	'BRICK 2 1';
	'BRICK 2 2';
	'BRICK 2 3';
	'BRICK 3 1';
	'BRICK 3 2';
	'BRICK 4 1';
	'COLTS NECK 1';
	'COLTS NECK 2';
	'EATONTOWN 1 1';
	'EATONTOWN 2 1';
	'EATONTOWN 3 1';
	'EATONTOWN 3 2';
	'ENGLISHTOWN 1 1';
	'ENGLISHTOWN 1 2';
	'ENGLISHTOWN 2 1';
	'ENGLISHTOWN 2 2';
	'ENGLISHTOWN 2 3';
	'ENGLISHTOWN 2 4';
	'ENGLISHTOWN 2 5';
	'ENGLISHTOWN 3 1';
	'ENGLISHTOWN 3 2';
	'ENGLISHTOWN 4 1';
	'FREEHOLD 1 1';
	'FREEHOLD 2 1';
	'FREEHOLD 3 1';
	'FREEHOLD 3 2';
	'FREEHOLD 3 3';
	'FREEHOLD 3 4';
	'FREEHOLD 3 5';
	'FREEHOLD 4 1';
	'FREEHOLD 5 1';
	'FREEHOLD 5 2';
	'HAZLET 1';
	'HAZLET 2';
	'HOLMDEL 1';
	'HOWELL 1 1';
	'HOWELL 2 1';
	'HOWELL 3 1';
	'HOWELL 3 2';
	'HOWELL 4 1';
	'KEANSBURG 1';
	'KEANSBURG 2';
	'LONG BRANCH 1 1';
	'LONG BRANCH 2 1';
	'LONG BRANCH 2 2';
	'LONG BRANCH 3 1';
	'LONG BRANCH 3 2';
	'LONG BRANCH 4 1';
	'LONG BRANCH 4 2';
	'LONG BRANCH 4 3';
	'MANASQUAN 1 1';
	'MANASQUAN 2 1';
	'MANASQUAN 2 2';
	'MANASQUAN 3 1';
	'MANASQUAN 3 2';
	'MARLBORO 1 1';
	'MARLBORO 1 2';
	'MARLBORO 2 1';
	'MIDDLETOWN 20 1';
	'MIDDLETOWN 21 1';
	'MIDDLETOWN 21 2';
	'MIDDLETOWN 21 3';
	'MIDDLETOWN 22 1';
	'MIDDLETOWN 22 2';
	'MIDDLETOWN 23 1';
	'MORGANVILLE 1 1';
	'MORGANVILLE 2 1';
	'MORGANVILLE 3 1';
	'MORGANVILLE 4 1';
	'MORGANVILLE 4 2';
	'NEPTUNE 1 1';
	'NEPTUNE 1 2';
	'NEPTUNE 2 1';
	'NEPTUNE 3 1';
	'NEPTUNE 3 2';
	'NEPTUNE 3 3';
	'NEPTUNE 3 4';
	'NEPTUNE 3 6';
	'NEPTUNE 4 1';
	'RED BANK 1 1';
	'RED BANK 2 1';
	'RED BANK 3 1';
	'RUMSON 1 1';
	'RUMSON 1 2';
	'RUMSON 2 1';
	'SPRING LAKE 1 1';
	'SPRING LAKE 1 2';
	'BASKING RIDGE 1 1';
	'BASKING RIDGE 1 2';
	'BASKING RIDGE 2 1';
	'BASKING RIDGE 2 2';
	'BASKING RIDGE 3 1';
	'BASKING RIDGE 4 1';
	'BOONTON 1 1';
	'BOONTON 2 1';
	'BUDD LAKE 1 1';
	'BUDD LAKE 1 2';
	'BUDD LAKE 2 1';
	'BUTLER 1 1';
	'BUTLER 1 2';
	'BUTLER 1 3';
	'BUTLER 1 4';
	'BUTLER 1 6';
	'BUTLER 2 1';
	'BUTLER 2 2';
	'CHATHAM 4 1';
	'CHATHAM 4 2';
	'DENVILLE 1';
	'DOVER 5 1';
	'DOVER 6 1';
	'DOVER 7 1';
	'DOVER 7 2';
	'DOVER 7 3';
	'DOVER 7 4';
	'DOVER 7 5';
	'DOVER 7 7';
	'DOVER 8 1';
	'EAST HANOVER 1';
	'FLANDERS 1 1';
	'FLANDERS 1 2';
	'FLANDERS 1 3';
	'FLANDERS 1 4';
	'FLANDERS 1 5';
	'FLANDERS 1 7';
	'FLANDERS 2 1';
	'FLANDERS 3 1';
	'FLANDERS 3 2';
	'HACKETTSTOWN 1 1';
	'HACKETTSTOWN 1 2';
	'HACKETTSTOWN 1 3';
	'HACKETTSTOWN 1 4';
	'HACKETTSTOWN 1 6';
	'HACKETTSTOWN 2 1';
	'HACKETTSTOWN 3 1';
	'HACKETTSTOWN 4 1';
	'LAKE HOPATCONG 1';
	'LINCOLN PARK 1 1';
	'LINCOLN PARK 1 2';
	'LINCOLN PARK 2 1';
	'LONG VALLEY 1';
	'MADISON 8 1';
	'MADISON 9 1';
	'MORRIS PLAINS 1 1';
	'MORRIS PLAINS 2 1';
	'MORRISTOWN 1 1';
	'MORRISTOWN 2 1';
	'MORRISTOWN 2 2';
	'MORRISTOWN 2 3';
	'MORRISTOWN 3 1';
	'MORRISTOWN 4 1';
	'MORRISTOWN 4 2';
	'OAK RIDGE 1 1';
	'OAK RIDGE 2 1';
	'PARSIPPANY 1 1';
	'PARSIPPANY 1 2';
	'PARSIPPANY 2 1';
	'PARSIPPANY 3 1';
	'PARSIPPANY 4 1';
	'PARSIPPANY 4 2';
	'PARSIPPANY 4 3';
	'PARSIPPANY 4 4';
	'PARSIPPANY 4 6';
	'POMPTON PLAINS 1';
	'RANDOLPH 10 1';
	'RANDOLPH 11 1';
	'RANDOLPH 11 2';
	'RANDOLPH 12 1';
	'RANDOLPH 13 1';
	'RANDOLPH 13 2';
	'ROCKAWAY 1 1';
	'ROCKAWAY 1 2';
	'ROCKAWAY 1 3';
	'ROCKAWAY 2 1';
	'ROCKAWAY 2 2';
	'ROCKAWAY 3 1';
	'ROCKAWAY 4 1';
	'SUCCASUNNA 1';
	'BARNEGAT 1 1';
	'BARNEGAT 2 1';
	'BARNEGAT 3 1';
	'BAYVILLE 1 1';
	'BAYVILLE 2 1';
	'BAYVILLE 3 1';
	'BAYVILLE 4 1';
	'BEACHWOOD 1 1';
	'BRICK 5 1';
	'BRICK 5 2';
	'BRICK 6 1';
	'BRICK 6 2';
	'BRICK 7 1';
	'BRICK 7 2';
	'BRICK 8 1';
	'FORKED RIVER 1 1';
	'FORKED RIVER 2 1';
	'FORKED RIVER 3 1';
	'FORKED RIVER 3 2';
	'FORKED RIVER 4 1';
	'JACKSON 1 1';
	'JACKSON 2 1';
	'JACKSON 2 2';
	'JACKSON 2 3';
	'JACKSON 3 1';
	'JACKSON 4 1';
	'JACKSON 5 1';
	'LAKEWOOD 2 1';
	'LAKEWOOD 3 1';
	'LAKEWOOD 4 1';
	'LAKEWOOD 4 2';
	'LAKEWOOD 5 1';
	'LAKEWOOD 5 2';
	'LAKEWOOD 6 1';
	'LAKEWOOD 7 1';
	'LANOKA HARBOR 1 1';
	'LANOKA HARBOR 1 2';
	'LANOKA HARBOR 2 1';
	'MANAHAWKIN 1 1';
	'MANAHAWKIN 2 1';
	'MANAHAWKIN 3 1';
	'MANAHAWKIN 3 2';
	'MANAHAWKIN 4 1';
	'MANCHESTER TOWNSHIP 1 1';
	'MANCHESTER TOWNSHIP 1 2';
	'MANCHESTER TOWNSHIP 2 1';
	'MANCHESTER TOWNSHIP 3 1';
	'MANCHESTER TOWNSHIP 3 2';
	'MANCHESTER TOWNSHIP 3 3';
	'MANCHESTER TOWNSHIP 4 1';
	'POINT PLEASANT BEACH 1 1';
	'POINT PLEASANT BEACH 1 2';
	'POINT PLEASANT BEACH 2 1';
	'TOMS RIVER 1 1';
	'TOMS RIVER 2 1';
	'TOMS RIVER 2 2';
	'TOMS RIVER 2 3';
	'TOMS RIVER 2 4';
	'TOMS RIVER 2 5';
	'TOMS RIVER 2 6';
	'TOMS RIVER 2 8';
	'TOMS RIVER 3 1';
	'TOMS RIVER 4 1';
	'TOMS RIVER 5 1';
	'TOMS RIVER 6 1';
	'TOMS RIVER 7 1';
	'TOMS RIVER 8 1';
	'TOMS RIVER 9 1';
	'WEST CREEK 1';
	'WEST CREEK 2';
	'CLIFTON 1 1';
	'CLIFTON 2 1';
	'CLIFTON 2 2';
	'CLIFTON 3 1';
	'CLIFTON 4 1';
	'CLIFTON 4 2';
	'CLIFTON 5 1';
	'CLIFTON 5 2';
	'CLIFTON 6 1';
	'HALEDON 1 1';
	'HALEDON 1 2';
	'HALEDON 1 3';
	'HALEDON 1 4';
	'HALEDON 1 6';
	'HALEDON 2 1';
	'HALEDON 2 2';
	'HAWTHORNE 1 1';
	'HAWTHORNE 1 2';
	'HEWITT 1';
	'LITTLE FALLS 7 1';
	'PASSAIC 1 1';
	'PASSAIC 1 2';
	'PASSAIC 2 1';
	'PASSAIC 3 1';
	'PASSAIC 4 1';
	'PASSAIC 5 1';
	'PATERSON 1 1';
	'PATERSON 1 2';
	'PATERSON 1 3';
	'PATERSON 1 4';
	'PATERSON 1 5';
	'PATERSON 1 7';
	'PATERSON 2 1';
	'PATERSON 2 2';
	'PATERSON 3 1';
	'PATERSON 4 1';
	'PATERSON 5 1';
	'PATERSON 6 1';
	'PATERSON 6 2';
	'PATERSON 7 1';
	'POMPTON LAKES 1';
	'POMPTON LAKES 2';
	'RINGWOOD 1 1';
	'RINGWOOD 2 1';
	'WAYNE 1 1';
	'WAYNE 2 1';
	'WAYNE 2 2';
	'WAYNE 3 1';
	'WAYNE 3 2';
	'WAYNE 4 1';
	'WAYNE 5 1';
	'WEST MILFORD 1 1';
	'WEST MILFORD 1 2';
	'WEST MILFORD 2 1';
	'WEST MILFORD 2 2';
	'WEST MILFORD 3 1';
	'PENNS GROVE 1 1';
	'PENNS GROVE 2 1';
	'PENNS GROVE 2 2';
	'PENNS GROVE 3 1';
	'PENNS GROVE 3 2';
	'PENNSVILLE 1 1';
	'PENNSVILLE 2 1';
	'PENNSVILLE 3 1';
	'PENNSVILLE 3 2';
	'SALEM 11 1';
	'SALEM 11 2';
	'SALEM 12 1';
	'SALEM 13 1';
	'SALEM 13 2';
	'WOODSTOWN 1 1';
	'BELLE MEAD 1 1';
	'BELLE MEAD 2 1';
	'BELLE MEAD 3 1';
	'BELLE MEAD 3 2';
	'BOUND BROOK 1';
	'BRIDGEWATER 5 1';
	'BRIDGEWATER 5 2';
	'BRIDGEWATER 6 1';
	'BRIDGEWATER 7 1';
	'BRIDGEWATER 8 1';
	'BRIDGEWATER 8 2';
	'BRIDGEWATER 8 3';
	'HILLSBOROUGH 5 1';
	'HILLSBOROUGH 5 2';
	'HILLSBOROUGH 6 1';
	'HILLSBOROUGH 6 2';
	'HILLSBOROUGH 7 1';
	'PLAINFIELD 7 1';
	'PLAINFIELD 7 2';
	'PLAINFIELD 7 3';
	'PLAINFIELD 7 4';
	'PLAINFIELD 7 6';
	'PLAINFIELD 8 1';
	'PLAINFIELD 9 1';
	'PLAINFIELD 9 2';
	'PLAINFIELD 9 3';
	'PLAINFIELD 10 1';
	'SOMERSET 6 1';
	'SOMERSET 6 2';
	'SOMERSET 7 1';
	'SOMERSET 7 2';
	'SOMERSET 7 3';
	'SOMERSET 7 4';
	'SOMERSET 7 5';
	'SOMERSET 7 6';
	'SOMERSET 7 8';
	'SOMERSET 8 1';
	'SOMERSET 9 1';
	'SOMERSET 9 2';
	'SOMERSET 9 3';
	'SOMERSET 9 4';
	'SOMERSET 9 5';
	'SOMERSET 9 7';
	'SOMERSET 10 1';
	'SOMERSET 10 2';
	'SOMERSET 10 3';
	'SOMERSET 10 4';
	'SOMERSET 10 5';
	'WARREN 10 1';
	'WARREN 10 2';
	'ANDOVER 10 1';
	'ANDOVER 11 1';
	'ANDOVER 11 2';
	'BRANCHVILLE 1 1';
	'BRANCHVILLE 2 1';
	'BRANCHVILLE 2 2';
	'FRANKLIN 15 1';
	'FRANKLIN 15 2';
	'HAMBURG 5 1';
	'HAMBURG 6 1';
	'HAMBURG 6 2';
	'HOPATCONG 1 1';
	'HOPATCONG 2 1';
	'HOPATCONG 2 2';
	'HOPATCONG 3 1';
	'HOPATCONG 3 2';
	'HOPATCONG 3 3';
	'MONTAGUE 1 1';
	'NEWTON 2 1';
	'NEWTON 2 2';
	'NEWTON 3 1';
	'NEWTON 3 2';
	'NEWTON 4 1';
	'NEWTON 5 1';
	'SPARTA 1 1';
	'SPARTA 1 2';
	'SPARTA 1 3';
	'SPARTA 2 1';
	'SPARTA 3 1';
	'SPARTA 3 2';
	'STANHOPE 1';
	'STANHOPE 2';
	'SUSSEX 1 1';
	'SUSSEX 1 2';
	'SUSSEX 2 1';
	'SUSSEX 2 2';
	'SUSSEX 3 1';
	'SUSSEX 3 2';
	'SUSSEX 3 3';
	'SUSSEX 3 4';
	'SUSSEX 3 6';
	'SUSSEX 4 1';
	'VERNON 4 1';
	'CRANFORD 1 1';
	'CRANFORD 1 2';
	'CRANFORD 2 1';
	'ELIZABETH 1 1';
	'ELIZABETH 1 2';
	'ELIZABETH 2 1';
	'ELIZABETH 3 1';
	'ELIZABETH 3 2';
	'ELIZABETH 4 1';
	'ELIZABETH 5 1';
	'ELIZABETH 6 1';
	'ELIZABETH 7 1';
	'ELIZABETH 8 1';
	'ELIZABETH 8 2';
	'ELIZABETHPORT 1 1';
	'ELIZABETHPORT 1 2';
	'ELIZABETHPORT 2 1';
	'HILLSIDE 1 1';
	'HILLSIDE 1 2';
	'HILLSIDE 2 1';
	'LINDEN 1 1';
	'LINDEN 2 1';
	'LINDEN 3 1';
	'LINDEN 3 2';
	'LINDEN 4 1';
	'NEW PROVIDENCE 1';
	'RAHWAY 1 1';
	'RAHWAY 1 2';
	'RAHWAY 1 3';
	'RAHWAY 1 4';
	'RAHWAY 1 5';
	'RAHWAY 1 7';
	'RAHWAY 2 1';
	'RAHWAY 2 2';
	'SCOTCH PLAINS 1 1';
	'SCOTCH PLAINS 1 2';
	'SCOTCH PLAINS 2 1';
	'SUMMIT 1 1';
	'SUMMIT 2 1';
	'SUMMIT 2 2';
	'SUMMIT 2 3';
	'WESTFIELD 8 1';
	'WESTFIELD 9 1';
	'BELVIDERE 1 1';
	'BELVIDERE 2 1';
	'BELVIDERE 3 1';
	'BELVIDERE 3 2';
	'BLAIRSTOWN 1 1';
	'BLAIRSTOWN 1 2';
	'BLAIRSTOWN 2 1';
	'COLUMBIA 1 1';
	'COLUMBIA 1 2';
	'GREAT MEADOWS 1';
	'GREAT MEADOWS 2';
	'PHILLIPSBURG 1 1';
	'PHILLIPSBURG 1 2';
	'PHILLIPSBURG 2 1';
	'PHILLIPSBURG 3 1';
	'PHILLIPSBURG 4 1';
	'PHILLIPSBURG 4 2';
	'PHILLIPSBURG 4 3';
	'HANCOCKS BRIDGE 1 1';
	'HANCOCKS BRIDGE 1 2';
	'HANCOCKS BRIDGE 1 3';
	'HANCOCKS BRIDGE 1 4';
	'HANCOCKS BRIDGE 1 5';
	'HANCOCKS BRIDGE 1 6';
	'HANCOCKS BRIDGE 1 8';
	'PRINCETON JUNCTION 3 1';
	'PRINCETON JUNCTION 3 2';
	'PRINCETON JUNCTION 3 3';
	'PRINCETON JUNCTION 3 4';
	'PRINCETON JUNCTION 3 5';
	'PRINCETON JUNCTION 3 7';
	'FAIRTON 1';
	'FAIRTON 2';
	'CRANBURY 3 1';
	'CRANBURY 3 2';
	'CRANBURY 3 3';
	'CRANBURY 3 4';
	'CRANBURY 3 5';
	'CRANBURY 3 6';
	'CRANBURY 3 7';
	'CRANBURY 3 8';
	'CRANBURY 3 10';
	'MARMORA 1 1';
	'MARMORA 1 2';
	'MARMORA 1 3';
	'LAKEWOOD 8 1';
	'LAKEWOOD 8 2';
	'LAKEWOOD 8 3';
	'LAKEWOOD 8 4';
	'LAKEWOOD 8 5';
	'LAKEWOOD 8 6';
	'LAKEWOOD 8 7';
	'LAKEWOOD 8 8';
	'LAKEWOOD 8 9';
	'LAKEWOOD 8 11';
	'PAULSBORO 2 1';
	'PAULSBORO 2 2';
	'BRIDGEWATER 9 1';
	'BRIDGEWATER 9 2';
	'BRIDGEWATER 9 3';
	'BRIDGEWATER 9 4';
	'BRIDGEWATER 9 5';
	'BRIDGEWATER 9 7';
	'CHERRY HILL 7 1';
	'CHERRY HILL 7 2';
	'CHERRY HILL 7 3';
	'CHERRY HILL 7 4';
	'CHERRY HILL 7 5';
	'CHERRY HILL 7 6';
	'CHERRY HILL 7 7';
	'CHERRY HILL 7 9';
	'THOROFARE 1';
	'THOROFARE 2';
	'FORKED RIVER 5 1';
	'FORKED RIVER 5 2';
	'RAHWAY 3 1';
	'RAHWAY 3 2';
	'RAHWAY 3 3';
	'RAHWAY 3 4';
	'RAHWAY 3 5';
	'HACKETTSTOWN 5 1';
	'HACKETTSTOWN 5 2';
	'HACKETTSTOWN 5 3';
	'SOMERVILLE 8 1';
	'SOMERVILLE 8 2';
	'SOMERVILLE 8 3';
	'SOMERVILLE 8 5';
	'BAYONNE 6 1';
	'BAYONNE 6 2';
	'BAYONNE 6 3';
	'BAYONNE 6 4';
	'BAYONNE 6 6';
	'VINELAND 8 1';
	'VINELAND 8 2';
	'KENILWORTH 1';
	'KENILWORTH 2';
	'KENILWORTH 3';
	'PARLIN 4 1';
	'PARLIN 4 2';
	'PARLIN 4 3';
	'PARLIN 4 4';
	'PARLIN 4 6';
	'SEWAREN 1 1';
	'SEWAREN 1 2';
	'SEWAREN 1 3';
	'SEWAREN 1 4';
	'SEWAREN 1 5';
	'SEWAREN 1 6';
	'SEWAREN 1 7';
	'SEWAREN 1 8';
	'SEWAREN 1 9';
	'SEWAREN 1 11';
	'KEARNY 3 1';
	'KEARNY 3 2';
	'KEARNY 3 3';
	'KEARNY 3 4';
	'KEARNY 3 5';
	'KEARNY 3 6';
	'KEARNY 3 7';
	'KEARNY 3 8';
	'KEARNY 3 10';
	'EDISON 7 1';
	'EDISON 7 2';
	'EDISON 7 3';
	'EDISON 7 4';
	'EDISON 7 5';
	'EDISON 7 7';
	'HANCOCKS BRIDGE 2 1';
	'HANCOCKS BRIDGE 2 2';
	'HANCOCKS BRIDGE 2 3';
	'HANCOCKS BRIDGE 2 5';
	'PAULSBORO 3 1';
	'PAULSBORO 3 2';
	'PAULSBORO 3 3';
	'SEASIDE HEIGHTS 1';
	'SEASIDE HEIGHTS 2';
	'TRENTON 25 1';
	'TRENTON 25 2';
	'TRENTON 25 3';
	'TRENTON 25 4';
	'TRENTON 25 6';
	'TITUSVILLE 1 1';
	'TITUSVILLE 1 2';
	'TITUSVILLE 1 3';
	'TITUSVILLE 1 4';
	'TITUSVILLE 1 6';
	'MICKLETON 1';
	'MICKLETON 2';
	'MICKLETON 3';
	'MICKLETON 4';
	'MICKLETON 6';
	'ENGLISHTOWN 5 1';
	'ENGLISHTOWN 5 2';
	'ENGLISHTOWN 5 3';
	'ENGLISHTOWN 5 4';
	'ENGLISHTOWN 5 5';
	'ENGLISHTOWN 5 6';
	'ENGLISHTOWN 5 8';
	'ASBURY PARK 5 1';
	'ASBURY PARK 5 2';
	'FRENCHTOWN 2 1';
	'FRENCHTOWN 2 2';
	'FRENCHTOWN 2 3';
	'FRENCHTOWN 2 4';
	'FRENCHTOWN 2 6';
	'HANCOCKS BRIDGE 3 1';
	'HANCOCKS BRIDGE 3 2';
	'HANCOCKS BRIDGE 3 3';
	'HANCOCKS BRIDGE 3 4';
	'HANCOCKS BRIDGE 3 5';
	'HANCOCKS BRIDGE 3 7';
	'EGG HARBOR TOWNSHIP 5 1';
	'EGG HARBOR TOWNSHIP 5 2';
	'EGG HARBOR TOWNSHIP 5 3';
	'EGG HARBOR TOWNSHIP 5 4';
	'EGG HARBOR TOWNSHIP 5 5';
	'EGG HARBOR TOWNSHIP 5 6';
	'EGG HARBOR TOWNSHIP 5 7';
	'EGG HARBOR TOWNSHIP 5 8';
	'EGG HARBOR TOWNSHIP 5 9';
	'EGG HARBOR TOWNSHIP 5 10';
	'EGG HARBOR TOWNSHIP 5 11';
	'EGG HARBOR TOWNSHIP 5 13';
	'EDISON 8 1';
	'EDISON 8 2';
	'FORKED RIVER 6 1';
	'FORKED RIVER 6 2';
	'FORKED RIVER 6 3';
	'FORKED RIVER 6 4';
	'FORKED RIVER 6 5';
	'FORKED RIVER 6 6';
	'FORKED RIVER 6 7';
	'FORKED RIVER 6 9';
	'GLEN GARDNER 3 1';
	'GLEN GARDNER 3 2';
	'GLEN GARDNER 3 3';
	'GLEN GARDNER 3 4';
	'GLEN GARDNER 3 5';
	'GLEN GARDNER 3 6';
	'GLEN GARDNER 3 7';
	'GLEN GARDNER 3 8';
	'GLEN GARDNER 3 10';
	'HOWELL 5 1';
	'HOWELL 5 2';
	'HOWELL 5 3';
	'HOWELL 5 4';
	'HOWELL 5 5';
	'HOWELL 5 7';
	'SOUTH AMBOY 5 1';
	'SOUTH AMBOY 5 2';
	'SOUTH AMBOY 5 3';
	'SOUTH AMBOY 5 4';
	'SOUTH AMBOY 5 5';
	'SOUTH AMBOY 5 6';
	'SOUTH AMBOY 5 7';
	'SOUTH AMBOY 5 9';
	'BURLINGTON 18 1';
	'BURLINGTON 18 2';
	'BURLINGTON 18 3';
	'BURLINGTON 18 4';
	'BURLINGTON 18 5';
	'BURLINGTON 18 7';
	'PHILLIPSBURG 5 1';
	'PHILLIPSBURG 5 2';
	'LAKEWOOD 9 1';
	'LAKEWOOD 9 2';
	'LAKEWOOD 9 3';
	'LAKEWOOD 9 4';
	'LAKEWOOD 9 5';
	'LAKEWOOD 9 6';
	'LAKEWOOD 9 7';
	'LAKEWOOD 9 8';
	'LAKEWOOD 9 10';
	'SAYREVILLE 3 1';
	'SAYREVILLE 3 2';
	'SAYREVILLE 3 3';
	'SAYREVILLE 3 4';
	'SAYREVILLE 3 5';
	'SAYREVILLE 3 6';
	'SAYREVILLE 3 7';
	'SAYREVILLE 3 8';
	'SAYREVILLE 3 10';
	'MONMOUTH JUNCTION 4 1';
	'MONMOUTH JUNCTION 4 2';
	'PEDRICKTOWN 1';
	'PEDRICKTOWN 2';
	'PEDRICKTOWN 3';
	'PEDRICKTOWN 4';
	'PEDRICKTOWN 5';
	'PEDRICKTOWN 7';
	'NEWARK 21 1';
	'NEWARK 21 2';
	'NEWARK 21 3';
	'NEWARK 21 4';
	'NEWARK 21 6';
	'KEARNY 4 1';
	'KEARNY 4 2';
	'KEARNY 4 3';
	'KEARNY 4 4';
	'KEARNY 4 5';
	'KEARNY 4 6';
	'KEARNY 4 8';
	'VINELAND 9 1';
	'VINELAND 9 2';
	'VINELAND 9 3';
	'FREEHOLD 6 1';
	'FREEHOLD 6 2';
	'SOUTH PLAINFIELD 3 1';
	'SOUTH PLAINFIELD 3 2';
	'BAYONNE 7 1';
	'BAYONNE 7 2';
	'ATLANTIC CITY 5 1';
	'ATLANTIC CITY 5 2';
	'ATLANTIC CITY 5 3';
	'COLUMBUS 2 1';
	'COLUMBUS 2 2';
	'COLUMBUS 2 3';
	'COLUMBUS 2 4';
	'COLUMBUS 2 5';
	'SAYREVILLE 4 1';
	'SAYREVILLE 4 2';
	'MILFORD 23 1';
	'MILFORD 23 2';
	'MILFORD 23 3';
	'MILFORD 23 4';
	'MILFORD 23 5';
	'MILFORD 23 6';
	'MILFORD 23 7';
	'MILFORD 23 8';
	'MILFORD 23 10';
	'ROCKAWAY 5 1';
	'ROCKAWAY 5 2';
	'ROCKAWAY 5 3';
	'ROCKAWAY 5 4';
	'ROCKAWAY 5 5';
	'ROCKAWAY 5 7';
	'MARMORA 2 1';
	'MARMORA 2 2';
	'MARMORA 2 3';
	'MARMORA 2 4';
	'MARMORA 2 6';
	'DELMONT 1 1';
	'DELMONT 1 2';
	'DELMONT 1 3';
	'DELMONT 1 4';
	'DELMONT 1 5';
	'DELMONT 1 6';
	'DELMONT 1 7';
	'DELMONT 1 8';
	'DELMONT 1 10';
	'MILFORD 24 1';
	'MILFORD 24 2';
	'MILFORD 24 3';
	'MILFORD 24 4';
	'MILFORD 24 5';
	'MILFORD 24 6';
	'MILFORD 24 7';
	'MILFORD 24 8';
	'MILFORD 24 9';
	'MILFORD 24 10';
	'MILFORD 24 11';
	'MILFORD 24 13';
	'FLEMINGTON 5 1';
	'FLEMINGTON 5 2';
	'FLEMINGTON 5 3';
	'FLEMINGTON 5 5';
	'VINELAND 10 1';
	'VINELAND 10 2';
	'MONROE TOWNSHIP 6 1';
	'MONROE TOWNSHIP 6 2';
	'LINDEN 5 1';
	'LINDEN 5 2';
	'LINDEN 5 3';
	'LINDEN 5 4';
	'LINDEN 5 5';
	'LINDEN 5 6';
	'LINDEN 5 7';
	'LINDEN 5 8';
	'LINDEN 5 9';
	'LINDEN 5 10';
	'LINDEN 5 11';
	'LINDEN 5 13';
	'VINELAND 11 1';
	'VINELAND 11 2';
	'VINELAND 11 3';
	'VINELAND 11 5';
	'SOMERVILLE 9 1';
	'SOMERVILLE 9 2';
	'PERTH AMBOY 6 1';
	'PERTH AMBOY 6 2';
	'PERTH AMBOY 6 3';
	'PERTH AMBOY 6 4';
	'PERTH AMBOY 6 5';
	'TRENTON 26 1';
	'TRENTON 26 2';
	'NUTLEY 2 1';
	'NUTLEY 2 2';
	'NUTLEY 2 3';
	'NUTLEY 2 4';
	'NUTLEY 2 6';
	'MEDFORD 14 1';
	'MEDFORD 14 2';
	'MEDFORD 14 3';
	'MEDFORD 14 4';
	'MEDFORD 14 5';
	'MEDFORD 14 6';
	'MEDFORD 14 8';
	'BURLINGTON 19 1';
	'BURLINGTON 19 2';
	'BURLINGTON 19 3';
	'BURLINGTON 19 4';
	'BURLINGTON 19 6';
	'NATIONAL PARK 1';
	'NATIONAL PARK 2';
	'EDISON 9 1';
	'EDISON 9 2';
	'EDISON 9 3';
	'EDISON 9 4';
	'EDISON 9 5';
	'EDISON 9 6';
	'EDISON 9 7';
	'EDISON 9 8';
	'EDISON 9 9';
	'EDISON 9 10';
	'EDISON 9 12';
	'RIDGEFIELD 4 1';
	'RIDGEFIELD 4 2';
	'BUDD LAKE 3 1';
	'BUDD LAKE 3 2';
	'BUDD LAKE 3 3';
	'BUDD LAKE 3 4';
	'BUDD LAKE 3 6';
	'TRENTON 27 1';
	'TRENTON 27 2';
	'TRENTON 27 3';
	'TRENTON 27 4';
	'TRENTON 27 5';
	'TRENTON 27 6';
	'TRENTON 27 8';
	'ELMWOOD PARK 1 1';
	'ELMWOOD PARK 1 2';
	'ELMWOOD PARK 1 3';
	'ELMWOOD PARK 1 5';
	'SUSSEX 5 1';
	'SUSSEX 5 2';
	'PATERSON 8 1';
	'PATERSON 8 2';
	'PATERSON 8 3';
	'PATERSON 8 4';
	'PATERSON 8 5';
	'PATERSON 8 6';
	'PATERSON 8 8';
	'TRENTON 28 1';
	'TRENTON 28 2';
	'TRENTON 28 3';
	'TRENTON 28 4';
	'TRENTON 28 5';
	'LINDEN 6 1';
	'LINDEN 6 2';
	'CARTERET 4 1';
	'CARTERET 4 2';
	'CARTERET 4 3';
	'SWEDESBORO 5 1';
	'SWEDESBORO 5 2';
	'SWEDESBORO 5 3';
	'SWEDESBORO 5 4';
	'SWEDESBORO 5 5';
	'SWEDESBORO 5 7';
	'PENNS GROVE 4 1';
	'PENNS GROVE 4 2';
	'PENNS GROVE 4 3';
	'PENNS GROVE 4 4';
	'PENNS GROVE 4 5';
	'PENNS GROVE 4 7';
	'BLAIRSTOWN 3 1';
	'BLAIRSTOWN 3 2';
	'BLAIRSTOWN 3 3';
	'BLAIRSTOWN 3 4';
	'BLAIRSTOWN 3 5';
	'BLAIRSTOWN 3 6';
	'BLAIRSTOWN 3 7';
	'BLAIRSTOWN 3 8';
	'BLAIRSTOWN 3 9';
	'BLAIRSTOWN 3 11';
	'TRENTON 29 1';
	'TRENTON 29 2';
	'RIO GRANDE 1';
	'RIO GRANDE 2';
	'RIO GRANDE 3';
	'RIO GRANDE 4';
	'RIO GRANDE 6';
	'PAULSBORO 4 1';
	'PAULSBORO 4 2';
	'HIGHLAND PARK 2 1';
	'HIGHLAND PARK 2 2';
	'HIGHLAND PARK 2 3';
	'WRIGHTSTOWN 3 1';
	'WRIGHTSTOWN 3 2';
	'WRIGHTSTOWN 3 3';
	'VINELAND 12 1';
	'VINELAND 12 2';
	'VINELAND 12 3';
	'VINELAND 12 4';
	'VINELAND 12 5';
	'VINELAND 12 6';
	'VINELAND 12 7';
	'VINELAND 12 9';
	'SAYREVILLE 5 1';
	'SAYREVILLE 5 2';
	'SAYREVILLE 5 3';
	'SAYREVILLE 5 5';
	'TRENTON 30 1';
	'TRENTON 30 2';
	'PAULSBORO 5 1';
	'PAULSBORO 5 2';
	'SEWAREN 2 1';
	'SEWAREN 2 2';
	'SEWAREN 2 3';
	'SAYREVILLE 6 1';
	'SAYREVILLE 6 2';
	'SAYREVILLE 6 3';
	'SAYREVILLE 6 4';
	'SAYREVILLE 6 5';
	'SAYREVILLE 6 6';
	'SAYREVILLE 6 7';
	'SAYREVILLE 6 8';
	'SAYREVILLE 6 9';
	'SAYREVILLE 6 11';
	'MANAHAWKIN 5 1';
	'MANAHAWKIN 5 2';
	'MANAHAWKIN 5 3';
	'MANAHAWKIN 5 4';
	'MANAHAWKIN 5 6';
	'BAYVILLE 5 1';
	'BAYVILLE 5 2';
	'TRENTON 31 1';
	'TRENTON 31 2';
	'TRENTON 31 3';
	'TRENTON 31 4';
	'TRENTON 31 5';
	'HIGHTSTOWN 5 1';
	'HIGHTSTOWN 5 2';
	'PAULSBORO 6 1';
	'PAULSBORO 6 2';
	'PAULSBORO 6 3';
	'PAULSBORO 6 4';
	'PAULSBORO 6 5';
	'PAULSBORO 6 7';
	'MILLVILLE 5 1';
	'MILLVILLE 5 2';
	'MILLVILLE 5 3';
	'MILLVILLE 5 4';
	'MILLVILLE 5 5';
	'MILLVILLE 5 6';
	'MILLVILLE 5 8';
	'SKILLMAN 2 1';
	'SKILLMAN 2 2';
	'JERSEY CITY 20 1';
	'JERSEY CITY 20 2';
	'JERSEY CITY 20 3';
	'ELIZABETH 9 1';
	'ELIZABETH 9 2';
	'WESTVILLE 1 1';
	'WESTVILLE 1 2';
	'WESTVILLE 1 3';
	'WESTVILLE 1 4';
	'WESTVILLE 1 5';
	'WESTVILLE 1 7';
	'RIDGEFIELD 5 1';
	'RIDGEFIELD 5 2';
	'RIDGEFIELD 5 3';
	'RIDGEFIELD 5 4';
	'RIDGEFIELD 5 5';
	'RIDGEFIELD 5 6';
	'RIDGEFIELD 5 7';
	'RIDGEFIELD 5 8';
	'RIDGEFIELD 5 10';
	'ATLANTIC CITY 6 1';
	'ATLANTIC CITY 6 2';
	'ATLANTIC CITY 6 3';
	'ATLANTIC CITY 6 4';
	'ATLANTIC CITY 6 5';
	'ATLANTIC CITY 6 6';
	'ATLANTIC CITY 6 7';
	'ATLANTIC CITY 6 9';
	'PISCATAWAY 5 1';
	'PISCATAWAY 5 2';
	'VINELAND 13 1';
	'VINELAND 13 2';
	'VINELAND 13 3';
	'VINELAND 13 4';
	'VINELAND 13 6';
	'ATLANTIC CITY 7 1';
	'ATLANTIC CITY 7 2';
	'BURLINGTON 20 1';
	'BURLINGTON 20 2';
	'BURLINGTON 20 3';
	'BURLINGTON 20 4';
	'BURLINGTON 20 5';
	'BURLINGTON 20 6';
	'BURLINGTON 20 8';
	'LINDEN 7 1';
	'LINDEN 7 2';
	'LINDEN 7 3';
	'LINDEN 7 4';
	'LINDEN 7 5';
	'LINDEN 7 6';
	'LINDEN 7 7';
	'LINDEN 7 8';
	'LINDEN 7 10';
	'NEWARK 22 1';
	'NEWARK 22 2';
	'CAMDEN 14 1';
	'CAMDEN 14 2';
	'CAMDEN 14 3';
	'CAMDEN 14 4';
	'CAMDEN 14 6';
	'NEWARK 23 1';
	'NEWARK 23 2';
	'LAWRENCE TOWNSHIP 4 1';
	'LAWRENCE TOWNSHIP 4 2';
	'LAWRENCE TOWNSHIP 4 3';
	'LAWRENCE TOWNSHIP 4 4';
	'LAWRENCE TOWNSHIP 4 5';
	'LAWRENCE TOWNSHIP 4 6';
	'LAWRENCE TOWNSHIP 4 8';
	'WOODSTOWN 2 1';
	'WOODSTOWN 2 2';
	'WOODSTOWN 2 3';
	'WOODSTOWN 2 4';
	'WOODSTOWN 2 5';
	'WOODSTOWN 2 6';
	'WOODSTOWN 2 8';
	'BIGLERVILLE 1';
	'DILLSBURG 1 1';
	'DILLSBURG 2 1';
	'DILLSBURG 3 1';
	'DILLSBURG 4 1';
	'EAST BERLIN 1 1';
	'EAST BERLIN 1 2';
	'EAST BERLIN 2 1';
	'FAIRFIELD 9 1';
	'FAIRFIELD 9 2';
	'FAIRFIELD 10 1';
	'FAIRFIELD 11 1';
	'FAYETTEVILLE 3 1';
	'FAYETTEVILLE 3 2';
	'FAYETTEVILLE 4 1';
	'FAYETTEVILLE 4 2';
	'FAYETTEVILLE 4 3';
	'FAYETTEVILLE 4 4';
	'FAYETTEVILLE 4 5';
	'FAYETTEVILLE 4 7';
	'FAYETTEVILLE 5 1';
	'GARDNERS 1';
	'GARDNERS 2';
	'GETTYSBURG 1 1';
	'GETTYSBURG 1 2';
	'GETTYSBURG 2 1';
	'GETTYSBURG 2 2';
	'GETTYSBURG 3 1';
	'GETTYSBURG 4 1';
	'GETTYSBURG 4 2';
	'HANOVER 5 1';
	'HANOVER 6 1';
	'HANOVER 7 1';
	'HANOVER 7 2';
	'HANOVER 7 3';
	'HANOVER 7 4';
	'HANOVER 7 5';
	'HANOVER 7 7';
	'HANOVER 8 1';
	'HANOVER 9 1';
	'LITTLESTOWN 1 1';
	'LITTLESTOWN 2 1';
	'LITTLESTOWN 2 2';
	'LITTLESTOWN 2 3';
	'LITTLESTOWN 2 4';
	'LITTLESTOWN 2 5';
	'LITTLESTOWN 2 7';
	'LITTLESTOWN 3 1';
	'LITTLESTOWN 3 2';
	'NEW OXFORD 1 1';
	'NEW OXFORD 2 1';
	'ORRTANNA 1 1';
	'ALBURTIS 1 1';
	'ALBURTIS 1 2';
	'ALBURTIS 2 1';
	'BERNVILLE 1';
	'BERNVILLE 2';
	'BIRDSBORO 1 1';
	'BIRDSBORO 2 1';
	'BOYERTOWN 1 1';
	'BOYERTOWN 2 1';
	'BOYERTOWN 2 2';
	'BREINIGSVILLE 1 1';
	'BREINIGSVILLE 2 1';
	'DOUGLASSVILLE 1 1';
	'DOUGLASSVILLE 1 2';
	'DOUGLASSVILLE 2 1';
	'DOUGLASSVILLE 2 2';
	'DOUGLASSVILLE 3 1';
	'DOUGLASSVILLE 3 2';
	'DOUGLASSVILLE 3 3';
	'DOUGLASSVILLE 3 4';
	'DOUGLASSVILLE 3 5';
	'DOUGLASSVILLE 3 7';
	'EAST GREENVILLE 1';
	'ELVERSON 1';
	'ELVERSON 2';
	'ELVERSON 3';
	'ELVERSON 4';
	'ELVERSON 5';
	'ELVERSON 7';
	'FLEETWOOD 1 1';
	'FLEETWOOD 2 1';
	'FLEETWOOD 3 1';
	'HAMBURG 7 1';
	'HAMBURG 7 2';
	'HAMBURG 7 3';
	'HAMBURG 8 1';
	'HAMBURG 9 1';
	'KUTZTOWN 1 1';
	'KUTZTOWN 2 1';
	'KUTZTOWN 3 1';
	'KUTZTOWN 4 1';
	'KUTZTOWN 4 2';
	'LEESPORT 1';
	'LEESPORT 2';
	'MACUNGIE 1 1';
	'MACUNGIE 2 1';
	'MACUNGIE 2 2';
	'MACUNGIE 2 3';
	'MACUNGIE 3 1';
	'MACUNGIE 4 1';
	'MOHNTON 1 1';
	'MOHNTON 2 1';
	'MOHNTON 2 2';
	'MOHNTON 2 3';
	'MOHNTON 2 4';
	'MOHNTON 2 5';
	'MORGANTOWN 1 1';
	'MORGANTOWN 1 2';
	'MYERSTOWN 1 1';
	'MYERSTOWN 2 1';
	'MYERSTOWN 2 2';
	'MYERSTOWN 3 1';
	'NARVON 1';
	'NARVON 2';
	'POTTSTOWN 1 1';
	'POTTSTOWN 1 2';
	'POTTSTOWN 2 1';
	'POTTSTOWN 2 2';
	'POTTSTOWN 2 3';
	'POTTSTOWN 2 4';
	'POTTSTOWN 2 5';
	'POTTSTOWN 3 1';
	'POTTSTOWN 4 1';
	'POTTSTOWN 5 1';
	'READING 4 1';
	'READING 5 1';
	'READING 5 2';
	'READING 6 1';
	'READING 7 1';
	'READING 8 1';
	'READING 9 1';
	'READING 9 2';
	'READING 10 1';
	'READING 11 1';
	'READING 12 1';
	'READING 12 2';
	'READING 13 1';
	'READING 13 2';
	'READING 13 3';
	'READING 14 1';
	'READING 15 1';
	'READING 16 1';
	'READING 16 2';
	'READING 16 3';
	'READING 17 1';
	'READING 17 2';
	'READING 18 1';
	'READING 19 1';
	'READING 20 1';
	'READING 20 2';
	'READING 21 1';
	'READING 22 1';
	'READING 22 2';
	'READING 23 1';
	'READING 24 1';
	'READING 25 1';
	'READING 26 1';
	'READING 27 1';
	'READING 28 1';
	'READING 28 2';
	'READING 29 1';
	'READING 29 2';
	'READING 30 1';
	'READING 31 1';
	'READING 32 1';
	'READING 32 2';
	'RICHLAND 1 1';
	'TEMPLE 1 1';
	'WERNERSVILLE 1';
	'WERNERSVILLE 2';
	'WOMELSDORF 1 1';
	'WOMELSDORF 2 1';
	'ATHENS 4 1';
	'ATHENS 4 2';
	'ATHENS 5 1';
	'CANTON 8 1';
	'CANTON 9 1';
	'CANTON 10 1';
	'CANTON 10 2';
	'COLUMBIA CROSS ROADS 1';
	'COLUMBIA CROSS ROADS 2';
	'GILLETT 1 1';
	'GILLETT 1 2';
	'LACEYVILLE 1 1';
	'LACEYVILLE 1 2';
	'LACEYVILLE 2 1';
	'LACEYVILLE 2 2';
	'MILLERTON 4 1';
	'MILLERTON 4 2';
	'MONROETON 1';
	'MONROETON 2';
	'ROME 5 1';
	'ROME 6 1';
	'SAYRE 1 1';
	'SAYRE 1 2';
	'SAYRE 2 1';
	'SAYRE 2 2';
	'SAYRE 2 3';
	'SAYRE 2 4';
	'SAYRE 2 6';
	'TOWANDA 1 1';
	'TOWANDA 1 2';
	'TOWANDA 1 3';
	'TOWANDA 2 1';
	'TOWANDA 2 2';
	'TOWANDA 2 3';
	'TOWANDA 2 4';
	'TOWANDA 2 5';
	'TOWANDA 2 7';
	'TOWANDA 3 1';
	'TROY 10 1';
	'TROY 11 1';
	'TROY 11 2';
	'TROY 12 1';
	'ULSTER 1';
	'ULSTER 2';
	'WYALUSING 1 1';
	'WYALUSING 1 2';
	'WYALUSING 2 1';
	'WYALUSING 2 2';
	'BENSALEM 1 1';
	'BENSALEM 2 1';
	'BENSALEM 3 1';
	'BENSALEM 4 1';
	'BENSALEM 5 1';
	'BENSALEM 5 2';
	'BRISTOL 17 1';
	'BRISTOL 18 1';
	'CHALFONT 1 1';
	'CHALFONT 2 1';
	'CHALFONT 3 1';
	'COOPERSBURG 1 1';
	'COOPERSBURG 1 2';
	'COOPERSBURG 2 1';
	'CROYDON 1';
	'DOYLESTOWN 1 1';
	'DOYLESTOWN 2 1';
	'DOYLESTOWN 2 2';
	'DOYLESTOWN 3 1';
	'DOYLESTOWN 4 1';
	'DOYLESTOWN 5 1';
	'DOYLESTOWN 6 1';
	'DOYLESTOWN 6 2';
	'DOYLESTOWN 7 1';
	'DOYLESTOWN 8 1';
	'FEASTERVILLE TREVOSE 1 1';
	'FEASTERVILLE TREVOSE 1 2';
	'FEASTERVILLE TREVOSE 2 1';
	'HATBORO 1';
	'HATBORO 2';
	'HATBORO 3';
	'HELLERTOWN 1';
	'HELLERTOWN 2';
	'LANGHORNE 1 1';
	'LANGHORNE 1 2';
	'LANGHORNE 2 1';
	'LANGHORNE 3 1';
	'LEVITTOWN 4 1';
	'LEVITTOWN 5 1';
	'LEVITTOWN 6 1';
	'LEVITTOWN 6 2';
	'LEVITTOWN 7 1';
	'LEVITTOWN 7 2';
	'LEVITTOWN 8 1';
	'LEVITTOWN 9 1';
	'LEVITTOWN 9 2';
	'LEVITTOWN 10 1';
	'LEVITTOWN 10 2';
	'LEVITTOWN 10 3';
	'LEVITTOWN 11 1';
	'MORRISVILLE 7 1';
	'MORRISVILLE 8 1';
	'MORRISVILLE 9 1';
	'MORRISVILLE 10 1';
	'MORRISVILLE 11 1';
	'NEW HOPE 1 1';
	'NEW HOPE 2 1';
	'NEW HOPE 2 2';
	'NEW HOPE 3 1';
	'NEW HOPE 3 2';
	'NEWTOWN 3 1';
	'NEWTOWN 4 1';
	'NEWTOWN 4 2';
	'NEWTOWN 4 3';
	'NEWTOWN 4 4';
	'NEWTOWN 4 5';
	'NEWTOWN 5 1';
	'NEWTOWN 6 1';
	'OTTSVILLE 1';
	'PENNSBURG 1';
	'PERKASIE 1 1';
	'PERKASIE 2 1';
	'PERKASIE 2 2';
	'PERKASIE 3 1';
	'PERKASIE 4 1';
	'PIPERSVILLE 1';
	'QUAKERTOWN 1 1';
	'QUAKERTOWN 2 1';
	'QUAKERTOWN 2 2';
	'QUAKERTOWN 3 1';
	'QUAKERTOWN 3 2';
	'QUAKERTOWN 4 1';
	'QUAKERTOWN 4 2';
	'QUAKERTOWN 4 3';
	'RICHBORO 1';
	'RICHBORO 2';
	'SELLERSVILLE 1 1';
	'SELLERSVILLE 2 1';
	'SOUDERTON 1 1';
	'SOUDERTON 1 2';
	'SOUDERTON 2 1';
	'SOUTHAMPTON 5 1';
	'SOUTHAMPTON 5 2';
	'SOUTHAMPTON 5 3';
	'SOUTHAMPTON 5 4';
	'SOUTHAMPTON 5 6';
	'SOUTHAMPTON 6 1';
	'SOUTHAMPTON 6 2';
	'SOUTHAMPTON 7 1';
	'SOUTHAMPTON 7 2';
	'SOUTHAMPTON 7 3';
	'SOUTHAMPTON 7 4';
	'SOUTHAMPTON 7 5';
	'SOUTHAMPTON 7 7';
	'SOUTHAMPTON 8 1';
	'SOUTHAMPTON 8 2';
	'TELFORD 1';
	'UPPER BLACK EDDY 1 1';
	'UPPER BLACK EDDY 2 1';
	'UPPER BLACK EDDY 2 2';
	'WARMINSTER 1 1';
	'WARMINSTER 1 2';
	'WARMINSTER 1 3';
	'WARMINSTER 1 4';
	'WARMINSTER 1 5';
	'WARMINSTER 2 1';
	'WARMINSTER 3 1';
	'WARMINSTER 4 1';
	'WARMINSTER 4 2';
	'WARRINGTON 1 1';
	'WARRINGTON 2 1';
	'WASHINGTON CROSSING 1';
	'WASHINGTON CROSSING 2';
	'ALBRIGHTSVILLE 1 1';
	'ALBRIGHTSVILLE 2 1';
	'BLAKESLEE 1 1';
	'BLAKESLEE 2 1';
	'BLAKESLEE 3 1';
	'HAZLETON 1 1';
	'HAZLETON 2 1';
	'HAZLETON 3 1';
	'HAZLETON 3 2';
	'HAZLETON 3 3';
	'HAZLETON 3 4';
	'HAZLETON 3 5';
	'HAZLETON 3 7';
	'JIM THORPE 1 1';
	'JIM THORPE 1 2';
	'JIM THORPE 2 1';
	'KUNKLETOWN 1';
	'LANSFORD 1 1';
	'LANSFORD 2 1';
	'LEHIGHTON 1 1';
	'LEHIGHTON 1 2';
	'LEHIGHTON 1 3';
	'LEHIGHTON 2 1';
	'LEHIGHTON 3 1';
	'NESQUEHONING 1 1';
	'NESQUEHONING 1 2';
	'NESQUEHONING 1 3';
	'NESQUEHONING 1 4';
	'NESQUEHONING 1 5';
	'NESQUEHONING 1 7';
	'PALMERTON 1 1';
	'PALMERTON 2 1';
	'PALMERTON 3 1';
	'PALMERTON 3 2';
	'WEATHERLY 1';
	'WHITE HAVEN 1';
	'AARONSBURG 1';
	'AVONDALE 1';
	'CHADDS FORD 1';
	'CHESTER SPRINGS 1';
	'CHESTER SPRINGS 2';
	'COATESVILLE 1 1';
	'COATESVILLE 2 1';
	'COATESVILLE 3 1';
	'COATESVILLE 3 2';
	'COATESVILLE 3 3';
	'COATESVILLE 4 1';
	'COATESVILLE 5 1';
	'COATESVILLE 5 2';
	'DEVON 1';
	'DEVON 2';
	'DOWNINGTOWN 1 1';
	'DOWNINGTOWN 2 1';
	'DOWNINGTOWN 3 1';
	'DOWNINGTOWN 4 1';
	'DOWNINGTOWN 4 2';
	'DOWNINGTOWN 5 1';
	'EXTON 1 1';
	'EXTON 2 1';
	'GAP 1';
	'GLEN MILLS 1 1';
	'GLEN MILLS 1 2';
	'GLEN MILLS 1 3';
	'GLEN MILLS 1 4';
	'GLEN MILLS 1 5';
	'GLEN MILLS 1 7';
	'GLEN MILLS 2 1';
	'GLENMOORE 1 1';
	'GLENMOORE 2 1';
	'GLENMOORE 2 2';
	'HONEY BROOK 1 1';
	'HONEY BROOK 2 1';
	'HONEY BROOK 2 2';
	'HONEY BROOK 3 1';
	'KENNETT SQUARE 1 1';
	'KENNETT SQUARE 2 1';
	'KENNETT SQUARE 2 2';
	'KENNETT SQUARE 3 1';
	'LANDENBERG 1 1';
	'LANDENBERG 2 1';
	'LINCOLN UNIVERSITY 1 1';
	'LINCOLN UNIVERSITY 2 1';
	'MALVERN 1 1';
	'MALVERN 2 1';
	'MALVERN 3 1';
	'MALVERN 3 2';
	'NEWTOWN SQUARE 1 1';
	'NEWTOWN SQUARE 2 1';
	'NOTTINGHAM 3 1';
	'OXFORD 9 1';
	'OXFORD 9 2';
	'OXFORD 10 1';
	'OXFORD 10 2';
	'OXFORD 11 1';
	'OXFORD 12 1';
	'PARKESBURG 1 1';
	'PARKESBURG 2 1';
	'PHOENIXVILLE 1 1';
	'PHOENIXVILLE 1 2';
	'PHOENIXVILLE 2 1';
	'PHOENIXVILLE 3 1';
	'PHOENIXVILLE 3 2';
	'PHOENIXVILLE 3 3';
	'PHOENIXVILLE 4 1';
	'PHOENIXVILLE 4 2';
	'POTTSTOWN 6 1';
	'POTTSTOWN 7 1';
	'POTTSTOWN 8 1';
	'POTTSTOWN 8 2';
	'SPRING CITY 1 1';
	'SPRING CITY 1 2';
	'SPRING CITY 2 1';
	'SPRING CITY 2 2';
	'WAYNE 6 1';
	'WAYNE 6 2';
	'WAYNE 7 1';
	'WAYNE 8 1';
	'WAYNE 9 1';
	'WAYNE 9 2';
	'WEST CHESTER 1 1';
	'WEST CHESTER 2 1';
	'WEST CHESTER 3 1';
	'WEST CHESTER 4 1';
	'WEST CHESTER 5 1';
	'WEST CHESTER 6 1';
	'WEST CHESTER 6 2';
	'WEST CHESTER 7 1';
	'WEST CHESTER 8 1';
	'WEST CHESTER 8 2';
	'WEST CHESTER 8 3';
	'WEST CHESTER 9 1';
	'WEST CHESTER 9 2';
	'WEST CHESTER 9 3';
	'WEST CHESTER 10 1';
	'WEST CHESTER 10 2';
	'WEST CHESTER 10 3';
	'WEST CHESTER 10 4';
	'WEST CHESTER 10 6';
	'WEST GROVE 1 1';
	'WEST GROVE 1 2';
	'WEST GROVE 1 3';
	'WEST GROVE 2 1';
	'WEST GROVE 2 2';
	'AVIS 1';
	'AVIS 2';
	'JERSEY SHORE 1 1';
	'JERSEY SHORE 2 1';
	'JERSEY SHORE 2 2';
	'JERSEY SHORE 3 1';
	'JERSEY SHORE 3 2';
	'LOCK HAVEN 1 1';
	'LOCK HAVEN 2 1';
	'LOCK HAVEN 3 1';
	'LOCK HAVEN 3 2';
	'LOCK HAVEN 3 3';
	'LOCK HAVEN 3 4';
	'LOCK HAVEN 3 5';
	'LOCK HAVEN 4 1';
	'LOGANTON 1 1';
	'LOGANTON 1 2';
	'LOGANTON 2 1';
	'LOGANTON 2 2';
	'ASHLAND 6 1';
	'ASHLAND 7 1';
	'ASHLAND 7 2';
	'BENTON 1 1';
	'BENTON 2 1';
	'BENTON 2 2';
	'BERWICK 4 1';
	'BERWICK 5 1';
	'BERWICK 5 2';
	'BERWICK 6 1';
	'BERWICK 7 1';
	'BLOOMSBURG 1 1';
	'BLOOMSBURG 1 2';
	'BLOOMSBURG 2 1';
	'BLOOMSBURG 3 1';
	'BLOOMSBURG 4 1';
	'BLOOMSBURG 4 2';
	'BLOOMSBURG 4 3';
	'BLOOMSBURG 4 4';
	'BLOOMSBURG 4 5';
	'CATAWISSA 1 1';
	'CATAWISSA 1 2';
	'CATAWISSA 2 1';
	'DANVILLE 3 1';
	'DANVILLE 4 1';
	'DANVILLE 5 1';
	'DANVILLE 5 2';
	'DANVILLE 6 1';
	'ELYSBURG 1 1';
	'ELYSBURG 2 1';
	'MILLVILLE 6 1';
	'MILLVILLE 6 2';
	'MILLVILLE 7 1';
	'MILLVILLE 7 2';
	'MUNCY 1 1';
	'MUNCY 2 1';
	'MUNCY 2 2';
	'MUNCY 3 1';
	'NESCOPECK 1';
	'SHICKSHINNY 1 1';
	'SHICKSHINNY 1 2';
	'SHICKSHINNY 2 1';
	'SHICKSHINNY 2 2';
	'SHICKSHINNY 3 1';
	'BOILING SPRINGS 1 1';
	'BOILING SPRINGS 1 2';
	'CAMP HILL 1 1';
	'CAMP HILL 2 1';
	'CAMP HILL 3 1';
	'CAMP HILL 3 2';
	'CARLISLE 1 1';
	'CARLISLE 1 2';
	'CARLISLE 1 3';
	'CARLISLE 2 1';
	'CARLISLE 3 1';
	'CARLISLE 4 1';
	'CARLISLE 5 1';
	'CARLISLE 5 2';
	'CARLISLE 6 1';
	'CARLISLE 6 2';
	'CARLISLE 7 1';
	'CARLISLE 8 1';
	'ENOLA 1 1';
	'ENOLA 2 1';
	'ENOLA 3 1';
	'ENOLA 3 2';
	'MARYSVILLE 1 1';
	'MARYSVILLE 1 2';
	'MECHANICSBURG 1 1';
	'MECHANICSBURG 2 1';
	'MECHANICSBURG 3 1';
	'MECHANICSBURG 3 2';
	'MECHANICSBURG 3 3';
	'MECHANICSBURG 4 1';
	'MECHANICSBURG 4 2';
	'MECHANICSBURG 4 3';
	'MECHANICSBURG 4 4';
	'MECHANICSBURG 4 5';
	'MECHANICSBURG 5 1';
	'MECHANICSBURG 6 1';
	'MECHANICSBURG 7 1';
	'MECHANICSBURG 8 1';
	'MOUNT HOLLY SPRINGS 1 1';
	'MOUNT HOLLY SPRINGS 2 1';
	'NEW CUMBERLAND 1 1';
	'NEWVILLE 1 1';
	'NEWVILLE 1 2';
	'NEWVILLE 2 1';
	'NEWVILLE 3 1';
	'SHIPPENSBURG 1 1';
	'SHIPPENSBURG 1 2';
	'SHIPPENSBURG 1 3';
	'SHIPPENSBURG 2 1';
	'SHIPPENSBURG 2 2';
	'SHIPPENSBURG 3 1';
	'SHIPPENSBURG 4 1';
	'SHIPPENSBURG 4 2';
	'DAUPHIN 1 1';
	'DAUPHIN 2 1';
	'DAUPHIN 2 2';
	'DUNCANNON 1 1';
	'DUNCANNON 2 1';
	'DUNCANNON 2 2';
	'DUNCANNON 3 1';
	'ELIZABETHTOWN 1 1';
	'ELIZABETHTOWN 1 2';
	'ELIZABETHTOWN 2 1';
	'ELIZABETHTOWN 2 2';
	'ELIZABETHTOWN 3 1';
	'ELIZABETHTOWN 4 1';
	'HALIFAX 2 1';
	'HALIFAX 2 2';
	'HALIFAX 3 1';
	'HALIFAX 3 2';
	'HARRISBURG 1 1';
	'HARRISBURG 2 1';
	'HARRISBURG 2 2';
	'HARRISBURG 2 3';
	'HARRISBURG 3 1';
	'HARRISBURG 4 1';
	'HARRISBURG 5 1';
	'HARRISBURG 6 1';
	'HARRISBURG 7 1';
	'HARRISBURG 8 1';
	'HARRISBURG 9 1';
	'HARRISBURG 10 1';
	'HARRISBURG 11 1';
	'HARRISBURG 12 1';
	'HARRISBURG 13 1';
	'HARRISBURG 14 1';
	'HARRISBURG 15 1';
	'HARRISBURG 16 1';
	'HARRISBURG 17 1';
	'HARRISBURG 18 1';
	'HARRISBURG 19 1';
	'HERSHEY 1 1';
	'HERSHEY 2 1';
	'HERSHEY 3 1';
	'HERSHEY 4 1';
	'HUMMELSTOWN 1 1';
	'HUMMELSTOWN 2 1';
	'HUMMELSTOWN 2 2';
	'HUMMELSTOWN 2 3';
	'HUMMELSTOWN 3 1';
	'HUMMELSTOWN 4 1';
	'LYKENS 1 1';
	'LYKENS 2 1';
	'MIDDLETOWN 24 1';
	'MIDDLETOWN 25 1';
	'MIDDLETOWN 26 1';
	'MIDDLETOWN 27 1';
	'MILLERSBURG 1 1';
	'MILLERSBURG 1 2';
	'MILLERSBURG 2 1';
	'MILLERSBURG 2 2';
	'MILLERSBURG 2 3';
	'MILLERSBURG 2 4';
	'MILLERSBURG 2 6';
	'PALMYRA 5 1';
	'PALMYRA 5 2';
	'PALMYRA 6 1';
	'PALMYRA 6 2';
	'PALMYRA 7 1';
	'PALMYRA 7 2';
	'ARDMORE 1 1';
	'ASTON 1 1';
	'ASTON 2 1';
	'BROOKHAVEN 2 1';
	'BROOKHAVEN 3 1';
	'BROOKHAVEN 3 2';
	'BROOKHAVEN 3 3';
	'BROOKHAVEN 3 4';
	'BROOKHAVEN 3 5';
	'BROOKHAVEN 4 1';
	'BROOKHAVEN 4 2';
	'BROOMALL 1';
	'BRYN MAWR 1 1';
	'BRYN MAWR 1 2';
	'BRYN MAWR 2 1';
	'CHESTER 7 1';
	'CHESTER 8 1';
	'CHESTER 8 2';
	'CHESTER 9 1';
	'CHESTER 9 2';
	'CHESTER 10 1';
	'CLIFTON HEIGHTS 1 1';
	'CLIFTON HEIGHTS 1 2';
	'CLIFTON HEIGHTS 2 1';
	'CLIFTON HEIGHTS 2 2';
	'DREXEL HILL 1 1';
	'DREXEL HILL 2 1';
	'DREXEL HILL 3 1';
	'DREXEL HILL 4 1';
	'GARNET VALLEY 1';
	'GLENOLDEN 1 1';
	'GLENOLDEN 2 1';
	'HAVERTOWN 1 1';
	'HAVERTOWN 1 2';
	'HAVERTOWN 2 1';
	'HAVERTOWN 3 1';
	'HAVERTOWN 3 2';
	'HAVERTOWN 4 1';
	'HAVERTOWN 4 2';
	'HAVERTOWN 4 3';
	'LANSDOWNE 1 1';
	'LANSDOWNE 2 1';
	'LANSDOWNE 3 1';
	'LANSDOWNE 4 1';
	'LANSDOWNE 4 2';
	'MARCUS HOOK 1 1';
	'MARCUS HOOK 2 1';
	'MARCUS HOOK 3 1';
	'MARCUS HOOK 4 1';
	'MARCUS HOOK 4 2';
	'MEDIA 1 1';
	'MEDIA 1 2';
	'MEDIA 2 1';
	'MEDIA 2 2';
	'MEDIA 2 3';
	'MEDIA 2 4';
	'MEDIA 2 5';
	'MEDIA 3 1';
	'MEDIA 4 1';
	'MEDIA 4 2';
	'SHARON HILL 1';
	'SPRINGFIELD 20 1';
	'SPRINGFIELD 21 1';
	'SPRINGFIELD 21 2';
	'SPRINGFIELD 22 1';
	'SPRINGFIELD 22 2';
	'THORNTON 1 1';
	'UPPER DARBY 1 1';
	'UPPER DARBY 2 1';
	'UPPER DARBY 3 1';
	'UPPER DARBY 3 2';
	'UPPER DARBY 4 1';
	'LIVERPOOL 9 1';
	'MIFFLINTOWN 1 1';
	'MIFFLINTOWN 2 1';
	'MIFFLINTOWN 3 1';
	'MIFFLINTOWN 3 2';
	'MIFFLINTOWN 3 3';
	'MIFFLINTOWN 3 4';
	'MIFFLINTOWN 3 5';
	'MILLERSTOWN 1';
	'MOUNT PLEASANT MILLS 1';
	'PORT ROYAL 1';
	'PORT ROYAL 2';
	'RICHFIELD 1';
	'ARCHBALD 1 1';
	'ARCHBALD 1 2';
	'CARBONDALE 1 1';
	'CARBONDALE 2 1';
	'CARBONDALE 3 1';
	'CLARKS SUMMIT 1 1';
	'CLARKS SUMMIT 2 1';
	'CLARKS SUMMIT 3 1';
	'DALTON 3 1';
	'FACTORYVILLE 1';
	'FACTORYVILLE 2';
	'FOREST CITY 1 1';
	'FOREST CITY 2 1';
	'FOREST CITY 3 1';
	'GOULDSBORO 2 1';
	'JERMYN 1 1';
	'JERMYN 2 1';
	'JERMYN 2 2';
	'LAKE ARIEL 1 1';
	'LAKE ARIEL 2 1';
	'LAKE ARIEL 3 1';
	'MOSCOW 1 1';
	'MOSCOW 2 1';
	'MOSCOW 3 1';
	'NICHOLSON 1 1';
	'OLD FORGE 2 1';
	'OLD FORGE 2 2';
	'OLD FORGE 3 1';
	'OLD FORGE 3 2';
	'OLYPHANT 1 1';
	'OLYPHANT 2 1';
	'SCRANTON 1 1';
	'SCRANTON 2 1';
	'SCRANTON 3 1';
	'SCRANTON 4 1';
	'SCRANTON 5 1';
	'SCRANTON 5 2';
	'SCRANTON 6 1';
	'SCRANTON 6 2';
	'SCRANTON 6 3';
	'SCRANTON 7 1';
	'SCRANTON 8 1';
	'SCRANTON 8 2';
	'SCRANTON 8 3';
	'SCRANTON 8 4';
	'SCRANTON 8 5';
	'SCRANTON 9 1';
	'SCRANTON 10 1';
	'SCRANTON 11 1';
	'SCRANTON 11 2';
	'SCRANTON 12 1';
	'SCRANTON 13 1';
	'SCRANTON 13 2';
	'SCRANTON 14 1';
	'SCRANTON 15 1';
	'CHRISTIANA 1 1';
	'CHRISTIANA 1 2';
	'CHRISTIANA 1 3';
	'COLUMBIA 2 1';
	'COLUMBIA 3 1';
	'COLUMBIA 3 2';
	'COLUMBIA 4 1';
	'CONESTOGA 1 1';
	'CONESTOGA 2 1';
	'CONESTOGA 2 2';
	'DENVER 1 1';
	'DENVER 2 1';
	'EAST EARL 1';
	'EPHRATA 1 1';
	'EPHRATA 1 2';
	'EPHRATA 2 1';
	'EPHRATA 2 2';
	'EPHRATA 2 3';
	'EPHRATA 3 1';
	'EPHRATA 4 1';
	'EPHRATA 4 2';
	'EPHRATA 4 3';
	'EPHRATA 4 4';
	'EPHRATA 4 5';
	'EPHRATA 4 6';
	'EPHRATA 4 8';
	'LANCASTER 9 1';
	'LANCASTER 9 2';
	'LANCASTER 10 1';
	'LANCASTER 10 2';
	'LANCASTER 10 3';
	'LANCASTER 11 1';
	'LANCASTER 11 2';
	'LANCASTER 12 1';
	'LANCASTER 13 1';
	'LANCASTER 14 1';
	'LANCASTER 15 1';
	'LANCASTER 16 1';
	'LANCASTER 17 1';
	'LANCASTER 18 1';
	'LANCASTER 19 1';
	'LANCASTER 20 1';
	'LANCASTER 20 2';
	'LANCASTER 21 1';
	'LANCASTER 21 2';
	'LANCASTER 21 3';
	'LANCASTER 22 1';
	'LANCASTER 22 2';
	'LEOLA 1 1';
	'LEOLA 1 2';
	'LITITZ 1 1';
	'LITITZ 2 1';
	'LITITZ 2 2';
	'LITITZ 2 3';
	'LITITZ 3 1';
	'LITITZ 4 1';
	'MANHEIM 1 1';
	'MANHEIM 1 2';
	'MANHEIM 2 1';
	'MANHEIM 2 2';
	'MANHEIM 3 1';
	'MANHEIM 4 1';
	'MILLERSVILLE 1 1';
	'MILLERSVILLE 1 2';
	'MILLERSVILLE 2 1';
	'MILLERSVILLE 3 1';
	'MILLERSVILLE 3 2';
	'MOUNT JOY 1 1';
	'MOUNT JOY 1 2';
	'MOUNT JOY 2 1';
	'MOUNT JOY 3 1';
	'MOUNT JOY 3 2';
	'MOUNTVILLE 1 1';
	'MOUNTVILLE 1 2';
	'MOUNTVILLE 2 1';
	'NEW HOLLAND 1 1';
	'NEW HOLLAND 1 2';
	'NEW HOLLAND 2 1';
	'NEW HOLLAND 3 1';
	'NEWMANSTOWN 1';
	'PARADISE 1 1';
	'PARADISE 2 1';
	'PARADISE 2 2';
	'PEACH BOTTOM 1';
	'PEACH BOTTOM 2';
	'QUARRYVILLE 1 1';
	'QUARRYVILLE 1 2';
	'QUARRYVILLE 2 1';
	'QUARRYVILLE 3 1';
	'STRASBURG 1 1';
	'WILLOW STREET 1';
	'WILLOW STREET 2';
	'ANNVILLE 1 1';
	'ANNVILLE 1 2';
	'JONESTOWN 1 1';
	'JONESTOWN 1 2';
	'JONESTOWN 2 1';
	'JONESTOWN 3 1';
	'LEBANON 10 1';
	'LEBANON 10 2';
	'LEBANON 11 1';
	'LEBANON 12 1';
	'LEBANON 13 1';
	'LEBANON 14 1';
	'LEBANON 14 2';
	'LEBANON 14 3';
	'LEBANON 14 4';
	'LEBANON 14 5';
	'LEBANON 14 7';
	'LEBANON 15 1';
	'LEBANON 16 1';
	'LEBANON 17 1';
	'LEBANON 17 2';
	'PINE GROVE 1 1';
	'PINE GROVE 1 2';
	'PINE GROVE 2 1';
	'PINE GROVE 3 1';
	'ALLENTOWN 2 1';
	'ALLENTOWN 2 2';
	'ALLENTOWN 3 1';
	'ALLENTOWN 3 2';
	'ALLENTOWN 4 1';
	'ALLENTOWN 4 2';
	'ALLENTOWN 5 1';
	'ALLENTOWN 6 1';
	'ALLENTOWN 7 1';
	'ALLENTOWN 7 2';
	'ALLENTOWN 8 1';
	'ALLENTOWN 8 2';
	'ALLENTOWN 8 3';
	'ALLENTOWN 8 4';
	'ALLENTOWN 8 6';
	'ALLENTOWN 9 1';
	'ALLENTOWN 10 1';
	'ALLENTOWN 10 2';
	'ALLENTOWN 11 1';
	'ALLENTOWN 12 1';
	'ALLENTOWN 13 1';
	'ALLENTOWN 14 1';
	'ALLENTOWN 15 1';
	'ALLENTOWN 16 1';
	'ALLENTOWN 17 1';
	'ALLENTOWN 17 2';
	'ALLENTOWN 17 3';
	'ALLENTOWN 17 4';
	'ALLENTOWN 17 5';
	'ALLENTOWN 17 7';
	'BETHLEHEM 3 1';
	'BETHLEHEM 3 2';
	'BETHLEHEM 4 1';
	'BETHLEHEM 5 1';
	'BETHLEHEM 6 1';
	'BETHLEHEM 7 1';
	'BETHLEHEM 7 2';
	'BETHLEHEM 8 1';
	'BETHLEHEM 9 1';
	'BETHLEHEM 10 1';
	'BETHLEHEM 11 1';
	'BETHLEHEM 12 1';
	'BETHLEHEM 13 1';
	'BETHLEHEM 14 1';
	'BETHLEHEM 14 2';
	'CATASAUQUA 1';
	'EMMAUS 1 1';
	'EMMAUS 2 1';
	'NEW TRIPOLI 1 1';
	'NEW TRIPOLI 1 2';
	'NEW TRIPOLI 2 1';
	'OREFIELD 1';
	'SCHNECKSVILLE 1 1';
	'SCHNECKSVILLE 2 1';
	'SCHNECKSVILLE 2 2';
	'SLATINGTON 1 1';
	'SLATINGTON 2 1';
	'WHITEHALL 4 1';
	'WHITEHALL 5 1';
	'WHITEHALL 6 1';
	'DALLAS 1 1';
	'DALLAS 2 1';
	'DALLAS 3 1';
	'DALLAS 3 2';
	'DALLAS 4 1';
	'DRUMS 1 1';
	'DRUMS 2 1';
	'DRUMS 2 2';
	'FREELAND 1 1';
	'FREELAND 1 2';
	'FREELAND 2 1';
	'HARVEYS LAKE 1';
	'HAZLETON 4 1';
	'HAZLETON 4 2';
	'HAZLETON 5 1';
	'HAZLETON 6 1';
	'HUNLOCK CREEK 1 1';
	'HUNLOCK CREEK 2 1';
	'KINGSTON 10 1';
	'KINGSTON 11 1';
	'KINGSTON 11 2';
	'KINGSTON 11 3';
	'KINGSTON 11 4';
	'KINGSTON 11 5';
	'KINGSTON 12 1';
	'KINGSTON 13 1';
	'MOUNTAIN TOP 1 1';
	'MOUNTAIN TOP 1 2';
	'MOUNTAIN TOP 2 1';
	'MOUNTAIN TOP 3 1';
	'MOUNTAIN TOP 3 2';
	'NANTICOKE 1 1';
	'NANTICOKE 1 2';
	'NANTICOKE 2 1';
	'PITTSTON 1 1';
	'PITTSTON 2 1';
	'PITTSTON 3 1';
	'PITTSTON 3 2';
	'PITTSTON 4 1';
	'PITTSTON 4 2';
	'PITTSTON 5 1';
	'PITTSTON 6 1';
	'PITTSTON 7 1';
	'PLYMOUTH 14 1';
	'PLYMOUTH 15 1';
	'PLYMOUTH 15 2';
	'PLYMOUTH 16 1';
	'SHAVERTOWN 1 1';
	'SHAVERTOWN 2 1';
	'SUGARLOAF 1 1';
	'SUGARLOAF 2 1';
	'SWEET VALLEY 1';
	'WILKES BARRE 1 1';
	'WILKES BARRE 1 2';
	'WILKES BARRE 1 3';
	'WILKES BARRE 2 1';
	'WILKES BARRE 2 2';
	'WILKES BARRE 3 1';
	'WILKES BARRE 4 1';
	'WILKES BARRE 5 1';
	'WILKES BARRE 6 1';
	'WILKES BARRE 6 2';
	'WILKES BARRE 7 1';
	'WILKES BARRE 7 2';
	'WILKES BARRE 8 1';
	'WILKES BARRE 9 1';
	'WYOMING 3 1';
	'ALLENWOOD 1';
	'COGAN STATION 1 1';
	'COGAN STATION 2 1';
	'COGAN STATION 2 2';
	'COGAN STATION 3 1';
	'COGAN STATION 3 2';
	'HUGHESVILLE 1 1';
	'LIBERTY 4 1';
	'LIBERTY 4 2';
	'MONTGOMERY 3 1';
	'MONTOURSVILLE 1 1';
	'MONTOURSVILLE 2 1';
	'ROARING BRANCH 1 1';
	'ROARING BRANCH 1 2';
	'TROUT RUN 1';
	'WILLIAMSPORT 1 1';
	'WILLIAMSPORT 2 1';
	'WILLIAMSPORT 2 2';
	'WILLIAMSPORT 2 3';
	'WILLIAMSPORT 3 1';
	'WILLIAMSPORT 4 1';
	'WILLIAMSPORT 4 2';
	'WILLIAMSPORT 5 1';
	'WILLIAMSPORT 5 2';
	'WILLIAMSPORT 6 1';
	'WILLIAMSPORT 7 1';
	'MC CLURE 1 1';
	'MC CLURE 2 1';
	'MC CLURE 3 1';
	'MC CLURE 3 2';
	'MILROY 1';
	'BUSHKILL 1 1';
	'BUSHKILL 1 2';
	'BUSHKILL 1 3';
	'BUSHKILL 2 1';
	'CRESCO 1 1';
	'CRESCO 1 2';
	'EAST STROUDSBURG 1 1';
	'EAST STROUDSBURG 1 2';
	'EAST STROUDSBURG 2 1';
	'EAST STROUDSBURG 2 2';
	'EAST STROUDSBURG 3 1';
	'EAST STROUDSBURG 4 1';
	'EAST STROUDSBURG 5 1';
	'EAST STROUDSBURG 6 1';
	'EAST STROUDSBURG 7 1';
	'EAST STROUDSBURG 7 2';
	'EAST STROUDSBURG 7 3';
	'EAST STROUDSBURG 8 1';
	'EAST STROUDSBURG 8 2';
	'EFFORT 1 1';
	'EFFORT 1 2';
	'EFFORT 1 3';
	'EFFORT 1 4';
	'EFFORT 1 5';
	'EFFORT 2 1';
	'EFFORT 2 2';
	'EFFORT 3 1';
	'POCONO LAKE 1';
	'SAYLORSBURG 1 1';
	'SAYLORSBURG 2 1';
	'SAYLORSBURG 3 1';
	'STROUDSBURG 1 1';
	'STROUDSBURG 1 2';
	'STROUDSBURG 2 1';
	'STROUDSBURG 2 2';
	'STROUDSBURG 3 1';
	'STROUDSBURG 4 1';
	'TOBYHANNA 1 1';
	'TOBYHANNA 1 2';
	'TOBYHANNA 1 3';
	'TOBYHANNA 1 4';
	'TOBYHANNA 1 6';
	'TOBYHANNA 2 1';
	'TOBYHANNA 2 2';
	'TOBYHANNA 2 3';
	'TOBYHANNA 3 1';
	'TOBYHANNA 3 2';
	'TOBYHANNA 4 1';
	'ABINGTON 2 1';
	'AMBLER 1 1';
	'AMBLER 2 1';
	'AMBLER 3 1';
	'BALA CYNWYD 1';
	'BLUE BELL 1 1';
	'BLUE BELL 1 2';
	'BLUE BELL 2 1';
	'BLUE BELL 3 1';
	'COLLEGEVILLE 1 1';
	'COLLEGEVILLE 2 1';
	'COLLEGEVILLE 2 2';
	'COLLEGEVILLE 3 1';
	'COLLEGEVILLE 3 2';
	'COLLEGEVILLE 4 1';
	'CONSHOHOCKEN 1 1';
	'CONSHOHOCKEN 1 2';
	'CONSHOHOCKEN 2 1';
	'CONSHOHOCKEN 2 2';
	'ELKINS PARK 1';
	'GILBERTSVILLE 1 1';
	'GILBERTSVILLE 1 2';
	'GILBERTSVILLE 2 1';
	'GILBERTSVILLE 3 1';
	'GLENSIDE 1 1';
	'GLENSIDE 2 1';
	'GLENSIDE 3 1';
	'GLENSIDE 3 2';
	'GLENSIDE 4 1';
	'HARLEYSVILLE 1 1';
	'HARLEYSVILLE 2 1';
	'HARLEYSVILLE 2 2';
	'HARLEYSVILLE 2 3';
	'HARLEYSVILLE 2 4';
	'HARLEYSVILLE 2 5';
	'HARLEYSVILLE 2 7';
	'HARLEYSVILLE 3 1';
	'HARLEYSVILLE 3 2';
	'HARLEYSVILLE 3 3';
	'HORSHAM 1 1';
	'HORSHAM 2 1';
	'JENKINTOWN 1 1';
	'JENKINTOWN 1 2';
	'JENKINTOWN 2 1';
	'KING OF PRUSSIA 1 1';
	'KING OF PRUSSIA 2 1';
	'KING OF PRUSSIA 2 2';
	'KING OF PRUSSIA 2 3';
	'LANSDALE 1 1';
	'LANSDALE 1 2';
	'LANSDALE 2 1';
	'LANSDALE 2 2';
	'LANSDALE 3 1';
	'LANSDALE 3 2';
	'LANSDALE 3 3';
	'LANSDALE 3 4';
	'LANSDALE 3 6';
	'LANSDALE 4 1';
	'LANSDALE 4 2';
	'LANSDALE 5 1';
	'LANSDALE 5 2';
	'LANSDALE 5 3';
	'NORRISTOWN 1 1';
	'NORRISTOWN 2 1';
	'NORRISTOWN 3 1';
	'NORRISTOWN 4 1';
	'NORRISTOWN 4 2';
	'NORRISTOWN 5 1';
	'NORRISTOWN 5 2';
	'NORRISTOWN 6 1';
	'NORRISTOWN 7 1';
	'NORRISTOWN 7 2';
	'NORRISTOWN 8 1';
	'NORRISTOWN 8 2';
	'NORRISTOWN 8 3';
	'NORTH WALES 1 1';
	'NORTH WALES 1 2';
	'NORTH WALES 2 1';
	'NORTH WALES 2 2';
	'NORTH WALES 3 1';
	'NORTH WALES 3 2';
	'NORTH WALES 4 1';
	'NORTH WALES 4 2';
	'PERKIOMENVILLE 1';
	'PHILADELPHIA 3 1';
	'PHILADELPHIA 4 1';
	'PLYMOUTH MEETING 1 1';
	'PLYMOUTH MEETING 2 1';
	'PLYMOUTH MEETING 3 1';
	'ROYERSFORD 1 1';
	'ROYERSFORD 2 1';
	'ROYERSFORD 3 1';
	'ROYERSFORD 3 2';
	'SCHWENKSVILLE 1';
	'MILTON 11 1';
	'MILTON 11 2';
	'MILTON 11 3';
	'MILTON 11 4';
	'MILTON 11 5';
	'MILTON 12 1';
	'WATSONTOWN 1 1';
	'WATSONTOWN 2 1';
	'WATSONTOWN 2 2';
	'BANGOR 6 1';
	'BANGOR 7 1';
	'BANGOR 8 1';
	'BATH 9 1';
	'BATH 10 1';
	'BATH 10 2';
	'BATH 11 1';
	'BETHLEHEM 15 1';
	'BETHLEHEM 15 2';
	'BETHLEHEM 16 1';
	'EASTON 1 1';
	'EASTON 2 1';
	'EASTON 3 1';
	'EASTON 3 2';
	'EASTON 4 1';
	'EASTON 5 1';
	'EASTON 6 1';
	'EASTON 7 1';
	'EASTON 8 1';
	'EASTON 9 1';
	'EASTON 10 1';
	'MOUNT BETHEL 1 1';
	'MOUNT BETHEL 1 2';
	'MOUNT BETHEL 2 1';
	'NAZARETH 1 1';
	'NAZARETH 2 1';
	'NAZARETH 2 2';
	'NAZARETH 2 3';
	'NORTHAMPTON 4 1';
	'NORTHAMPTON 4 2';
	'NORTHAMPTON 5 1';
	'NORTHAMPTON 6 1';
	'NORTHAMPTON 7 1';
	'WALNUTPORT 1 1';
	'WALNUTPORT 2 1';
	'WALNUTPORT 2 2';
	'COAL TOWNSHIP 1 1';
	'COAL TOWNSHIP 1 2';
	'COAL TOWNSHIP 2 1';
	'COAL TOWNSHIP 3 1';
	'COAL TOWNSHIP 3 2';
	'MOUNT CARMEL 1 1';
	'MOUNT CARMEL 2 1';
	'MOUNT CARMEL 3 1';
	'NORTHUMBERLAND 1 1';
	'NORTHUMBERLAND 2 1';
	'SHAMOKIN 1 1';
	'SHAMOKIN 1 2';
	'SHAMOKIN 2 1';
	'SHAMOKIN 2 2';
	'SUNBURY 1 1';
	'SUNBURY 2 1';
	'SUNBURY 2 2';
	'SUNBURY 3 1';
	'ELLIOTTSBURG 1';
	'ELLIOTTSBURG 2';
	'LOYSVILLE 1';
	'LOYSVILLE 2';
	'NEW BLOOMFIELD 1 1';
	'NEW BLOOMFIELD 1 2';
	'NEW BLOOMFIELD 2 1';
	'NEWPORT 12 1';
	'NEWPORT 12 2';
	'NEWPORT 13 1';
	'NEWPORT 13 2';
	'NEWPORT 14 1';
	'SHERMANS DALE 1 1';
	'SHERMANS DALE 1 2';
	'SHERMANS DALE 2 1';
	'PHILADELPHIA 5 1';
	'PHILADELPHIA 5 2';
	'PHILADELPHIA 6 1';
	'PHILADELPHIA 7 1';
	'PHILADELPHIA 8 1';
	'PHILADELPHIA 9 1';
	'PHILADELPHIA 10 1';
	'PHILADELPHIA 11 1';
	'PHILADELPHIA 11 2';
	'PHILADELPHIA 12 1';
	'PHILADELPHIA 13 1';
	'PHILADELPHIA 13 2';
	'PHILADELPHIA 14 1';
	'PHILADELPHIA 15 1';
	'PHILADELPHIA 16 1';
	'PHILADELPHIA 17 1';
	'PHILADELPHIA 18 1';
	'PHILADELPHIA 19 1';
	'PHILADELPHIA 20 1';
	'PHILADELPHIA 21 1';
	'PHILADELPHIA 22 1';
	'PHILADELPHIA 23 1';
	'PHILADELPHIA 24 1';
	'PHILADELPHIA 25 1';
	'PHILADELPHIA 26 1';
	'PHILADELPHIA 27 1';
	'PHILADELPHIA 28 1';
	'PHILADELPHIA 29 1';
	'PHILADELPHIA 30 1';
	'PHILADELPHIA 31 1';
	'PHILADELPHIA 31 2';
	'PHILADELPHIA 32 1';
	'PHILADELPHIA 33 1';
	'PHILADELPHIA 34 1';
	'PHILADELPHIA 35 1';
	'PHILADELPHIA 36 1';
	'PHILADELPHIA 37 1';
	'PHILADELPHIA 37 2';
	'PHILADELPHIA 38 1';
	'PHILADELPHIA 39 1';
	'PHILADELPHIA 40 1';
	'PHILADELPHIA 41 1';
	'PHILADELPHIA 41 2';
	'PHILADELPHIA 42 1';
	'PHILADELPHIA 43 1';
	'PHILADELPHIA 43 2';
	'PHILADELPHIA 44 1';
	'PHILADELPHIA 45 1';
	'PHILADELPHIA 46 1';
	'PHILADELPHIA 47 1';
	'PHILADELPHIA 47 2';
	'PHILADELPHIA 48 1';
	'PHILADELPHIA 48 2';
	'PHILADELPHIA 49 1';
	'PHILADELPHIA 50 1';
	'PHILADELPHIA 50 2';
	'PHILADELPHIA 50 3';
	'PHILADELPHIA 50 4';
	'PHILADELPHIA 50 5';
	'PHILADELPHIA 50 7';
	'PHILADELPHIA 51 1';
	'PHILADELPHIA 52 1';
	'PHILADELPHIA 52 2';
	'PHILADELPHIA 53 1';
	'PHILADELPHIA 54 1';
	'PHILADELPHIA 54 2';
	'PHILADELPHIA 55 1';
	'PHILADELPHIA 55 2';
	'PHILADELPHIA 56 1';
	'PHILADELPHIA 57 1';
	'PHILADELPHIA 58 1';
	'PHILADELPHIA 59 1';
	'PHILADELPHIA 60 1';
	'PHILADELPHIA 61 1';
	'PHILADELPHIA 62 1';
	'PHILADELPHIA 63 1';
	'PHILADELPHIA 63 2';
	'PHILADELPHIA 64 1';
	'PHILADELPHIA 64 2';
	'PHILADELPHIA 65 1';
	'PHILADELPHIA 65 2';
	'PHILADELPHIA 66 1';
	'PHILADELPHIA 67 1';
	'PHILADELPHIA 67 2';
	'PHILADELPHIA 68 1';
	'PHILADELPHIA 68 2';
	'PHILADELPHIA 69 1';
	'PHILADELPHIA 69 2';
	'PHILADELPHIA 70 1';
	'PHILADELPHIA 71 1';
	'PHILADELPHIA 72 1';
	'PHILADELPHIA 73 1';
	'PHILADELPHIA 73 2';
	'PHILADELPHIA 74 1';
	'PHILADELPHIA 75 1';
	'PHILADELPHIA 75 2';
	'PHILADELPHIA 76 1';
	'PHILADELPHIA 76 2';
	'PHILADELPHIA 77 1';
	'PHILADELPHIA 78 1';
	'PHILADELPHIA 79 1';
	'PHILADELPHIA 80 1';
	'PHILADELPHIA 80 2';
	'PHILADELPHIA 81 1';
	'PHILADELPHIA 81 2';
	'PHILADELPHIA 82 1';
	'PHILADELPHIA 82 2';
	'PHILADELPHIA 83 1';
	'PHILADELPHIA 83 2';
	'PHILADELPHIA 84 1';
	'PHILADELPHIA 85 1';
	'PHILADELPHIA 86 1';
	'PHILADELPHIA 87 1';
	'PHILADELPHIA 88 1';
	'PHILADELPHIA 88 2';
	'PHILADELPHIA 89 1';
	'PHILADELPHIA 90 1';
	'PHILADELPHIA 91 1';
	'PHILADELPHIA 92 1';
	'PHILADELPHIA 93 1';
	'PHILADELPHIA 94 1';
	'PHILADELPHIA 94 2';
	'PHILADELPHIA 95 1';
	'PHILADELPHIA 96 1';
	'PHILADELPHIA 97 1';
	'PHILADELPHIA 98 1';
	'PHILADELPHIA 99 1';
	'PHILADELPHIA 99 2';
	'PHILADELPHIA 100 1';
	'PHILADELPHIA 100 2';
	'PHILADELPHIA 100 3';
	'PHILADELPHIA 100 4';
	'PHILADELPHIA 100 5';
	'PHILADELPHIA 100 7';
	'PHILADELPHIA 101 1';
	'PHILADELPHIA 102 1';
	'PHILADELPHIA 103 1';
	'PHILADELPHIA 103 2';
	'PHILADELPHIA 104 1';
	'PHILADELPHIA 104 2';
	'PHILADELPHIA 105 1';
	'PHILADELPHIA 105 2';
	'PHILADELPHIA 106 1';
	'PHILADELPHIA 107 1';
	'PHILADELPHIA 107 2';
	'PHILADELPHIA 108 1';
	'PHILADELPHIA 109 1';
	'PHILADELPHIA 110 1';
	'PHILADELPHIA 110 2';
	'PHILADELPHIA 111 1';
	'PHILADELPHIA 111 2';
	'PHILADELPHIA 112 1';
	'PHILADELPHIA 113 1';
	'PHILADELPHIA 114 1';
	'PHILADELPHIA 115 1';
	'PHILADELPHIA 115 2';
	'PHILADELPHIA 116 1';
	'PHILADELPHIA 117 1';
	'PHILADELPHIA 118 1';
	'BEACH LAKE 1 1';
	'BEACH LAKE 2 1';
	'BEACH LAKE 2 2';
	'DINGMANS FERRY 1 1';
	'DINGMANS FERRY 2 1';
	'GREENTOWN 1 1';
	'GREENTOWN 2 1';
	'GREENTOWN 2 2';
	'HAWLEY 1 1';
	'HAWLEY 1 2';
	'HAWLEY 2 1';
	'HAWLEY 2 2';
	'HAWLEY 3 1';
	'MATAMORAS 1 1';
	'MATAMORAS 2 1';
	'MATAMORAS 2 2';
	'MATAMORAS 3 1';
	'MILFORD 25 1';
	'MILFORD 26 1';
	'MILFORD 26 2';
	'MILFORD 26 3';
	'MILFORD 26 4';
	'MILFORD 26 6';
	'MILFORD 27 1';
	'SHOHOLA 1';
	'FRACKVILLE 1 1';
	'FRACKVILLE 2 1';
	'HEGINS 1';
	'HEGINS 2';
	'MAHANOY CITY 1 1';
	'MAHANOY CITY 1 2';
	'MINERSVILLE 1';
	'NEW RINGGOLD 1';
	'ORWIGSBURG 1 1';
	'ORWIGSBURG 2 1';
	'ORWIGSBURG 3 1';
	'ORWIGSBURG 3 2';
	'POTTSVILLE 1 1';
	'POTTSVILLE 2 1';
	'POTTSVILLE 3 1';
	'POTTSVILLE 3 2';
	'POTTSVILLE 4 1';
	'SAINT CLAIR 1 1';
	'SCHUYLKILL HAVEN 1 1';
	'SCHUYLKILL HAVEN 2 1';
	'SCHUYLKILL HAVEN 3 1';
	'SHENANDOAH 1 1';
	'SHENANDOAH 2 1';
	'SHENANDOAH 2 2';
	'TAMAQUA 1 1';
	'TAMAQUA 1 2';
	'TAMAQUA 1 3';
	'TAMAQUA 1 4';
	'TAMAQUA 1 5';
	'TAMAQUA 1 7';
	'TAMAQUA 2 1';
	'TAMAQUA 2 2';
	'TAMAQUA 2 3';
	'TAMAQUA 2 4';
	'TAMAQUA 2 5';
	'TAMAQUA 2 7';
	'TAMAQUA 3 1';
	'MIDDLEBURG 1 1';
	'MIDDLEBURG 1 2';
	'MIDDLEBURG 2 1';
	'MIDDLEBURG 2 2';
	'MIDDLEBURG 3 1';
	'SELINSGROVE 1 1';
	'SELINSGROVE 1 2';
	'SELINSGROVE 2 1';
	'SELINSGROVE 2 2';
	'SELINSGROVE 3 1';
	'SELINSGROVE 3 2';
	'DUSHORE 1 1';
	'DUSHORE 2 1';
	'DUSHORE 2 2';
	'BRACKNEY 1';
	'HALLSTEAD 1 1';
	'HALLSTEAD 2 1';
	'HALLSTEAD 2 2';
	'HALLSTEAD 3 1';
	'MESHOPPEN 1';
	'MONTROSE 1 1';
	'MONTROSE 2 1';
	'MONTROSE 3 1';
	'MONTROSE 3 2';
	'MONTROSE 3 3';
	'MONTROSE 3 4';
	'MONTROSE 3 6';
	'NEW MILFORD 10 1';
	'NEW MILFORD 10 2';
	'SUSQUEHANNA 1 1';
	'SUSQUEHANNA 2 1';
	'SUSQUEHANNA 2 2';
	'SUSQUEHANNA 2 3';
	'SUSQUEHANNA 2 4';
	'SUSQUEHANNA 2 6';
	'SUSQUEHANNA 3 1';
	'SUSQUEHANNA 3 2';
	'ELKLAND 1 1';
	'ELKLAND 2 1';
	'ELKLAND 2 2';
	'KNOXVILLE 1 1';
	'KNOXVILLE 1 2';
	'LAWRENCEVILLE 1 1';
	'LAWRENCEVILLE 1 2';
	'MANSFIELD 5 1';
	'MANSFIELD 5 2';
	'MANSFIELD 6 1';
	'MANSFIELD 7 1';
	'MANSFIELD 7 2';
	'WELLSBORO 1 1';
	'WELLSBORO 2 1';
	'LEWISBURG 1 1';
	'LEWISBURG 2 1';
	'LEWISBURG 2 2';
	'LEWISBURG 3 1';
	'LEWISBURG 3 2';
	'LEWISBURG 4 1';
	'MIFFLINBURG 1 1';
	'MIFFLINBURG 1 2';
	'MIFFLINBURG 2 1';
	'MIFFLINBURG 2 2';
	'MIFFLINBURG 2 3';
	'MIFFLINBURG 2 4';
	'MIFFLINBURG 2 5';
	'MILLMONT 1';
	'NEW COLUMBIA 1';
	'NEW COLUMBIA 2';
	'DAMASCUS 1 1';
	'HONESDALE 1 1';
	'HONESDALE 2 1';
	'STARRUCCA 1';
	'STARRUCCA 2';
	'WAYMART 1 1';
	'WAYMART 2 1';
	'WAYMART 2 2';
	'WAYMART 2 3';
	'WAYMART 2 4';
	'WAYMART 2 5';
	'WAYMART 2 7';
	'WAYMART 3 1';
	'WAYMART 3 2';
	'TUNKHANNOCK 1 1';
	'TUNKHANNOCK 1 2';
	'TUNKHANNOCK 2 1';
	'TUNKHANNOCK 3 1';
	'AIRVILLE 1';
	'AIRVILLE 2';
	'DALLASTOWN 1';
	'DELTA 1 1';
	'DELTA 2 1';
	'DOVER 9 1';
	'DOVER 10 1';
	'DOVER 11 1';
	'DOVER 12 1';
	'ETTERS 1 1';
	'ETTERS 2 1';
	'ETTERS 3 1';
	'FELTON 1 1';
	'GLEN ROCK 3 1';
	'GLEN ROCK 4 1';
	'GLEN ROCK 4 2';
	'GLENVILLE 1 1';
	'MANCHESTER 20 1';
	'MANCHESTER 21 1';
	'MOUNT WOLF 1';
	'NEW FREEDOM 1 1';
	'NEW FREEDOM 2 1';
	'NEW FREEDOM 3 1';
	'RED LION 1 1';
	'RED LION 2 1';
	'RED LION 3 1';
	'RED LION 3 2';
	'RED LION 4 1';
	'SEVEN VALLEYS 1';
	'SHREWSBURY 6 1';
	'SPRING GROVE 1 1';
	'SPRING GROVE 1 2';
	'SPRING GROVE 2 1';
	'STEWARTSTOWN 1 1';
	'STEWARTSTOWN 1 2';
	'STEWARTSTOWN 2 1';
	'STEWARTSTOWN 2 2';
	'STEWARTSTOWN 3 1';
	'STEWARTSTOWN 3 2';
	'WINDSOR 13 1';
	'YORK 4 1';
	'YORK 5 1';
	'YORK 6 1';
	'YORK 7 1';
	'YORK 8 1';
	'YORK 9 1';
	'YORK 10 1';
	'YORK 11 1';
	'YORK 12 1';
	'YORK 13 1';
	'YORK 14 1';
	'YORK 14 2';
	'YORK 14 3';
	'YORK 15 1';
	'YORK 16 1';
	'YORK 17 1';
	'YORK 17 2';
	'YORK 18 1';
	'YORK 19 1';
	'YORK 19 2';
	'YORK 19 3';
	'YORK 19 4';
	'YORK 19 5';
	'YORK 20 1';
	'YORK 21 1';
	'YORK 21 2';
	'YORK 21 3';
	'YORK 22 1';
	'YORK 23 1';
	'YORK 23 2';
	'YORK 24 1';
	'YORK 25 1';
	'YORK 25 2';
	'YORK HAVEN 1 1';
	'ARCHBALD 2 1';
	'ARCHBALD 2 2';
	'ARCHBALD 2 3';
	'ARCHBALD 2 4';
	'ARCHBALD 2 5';
	'ARCHBALD 2 7';
	'CHESTER 11 1';
	'CHESTER 11 2';
	'CHESTER 11 3';
	'MORRISVILLE 12 1';
	'MORRISVILLE 12 2';
	'MORRISVILLE 12 3';
	'MORRISVILLE 12 4';
	'MORRISVILLE 12 6';
	'CRUM LYNNE 1 1';
	'CRUM LYNNE 1 2';
	'CRUM LYNNE 1 3';
	'CRUM LYNNE 1 4';
	'CRUM LYNNE 1 5';
	'CRUM LYNNE 1 7';
	'MOUNT HOLLY SPRINGS 3 1';
	'MOUNT HOLLY SPRINGS 3 2';
	'MOUNT HOLLY SPRINGS 3 3';
	'MOUNT HOLLY SPRINGS 3 4';
	'MOUNT HOLLY SPRINGS 3 5';
	'MOUNT HOLLY SPRINGS 3 6';
	'MOUNT HOLLY SPRINGS 3 7';
	'MOUNT HOLLY SPRINGS 3 8';
	'MOUNT HOLLY SPRINGS 3 9';
	'MOUNT HOLLY SPRINGS 3 11';
	'SHENANDOAH 3 1';
	'SHENANDOAH 3 2';
	'SHENANDOAH 3 3';
	'SHENANDOAH 3 4';
	'SHENANDOAH 3 6';
	'EASTON 11 1';
	'EASTON 11 2';
	'EASTON 11 3';
	'EASTON 11 4';
	'EASTON 11 5';
	'EASTON 11 7';
	'MIDDLETOWN 28 1';
	'MIDDLETOWN 28 2';
	'MIDDLETOWN 28 3';
	'MIDDLETOWN 28 4';
	'MIDDLETOWN 28 5';
	'MIDDLETOWN 28 6';
	'MIDDLETOWN 28 7';
	'MIDDLETOWN 28 9';
	'HUNLOCK CREEK 3 1';
	'HUNLOCK CREEK 3 2';
	'HUNLOCK CREEK 3 3';
	'HUNLOCK CREEK 3 4';
	'HUNLOCK CREEK 3 5';
	'HUNLOCK CREEK 3 6';
	'HUNLOCK CREEK 3 8';
	'ROARING BRANCH 2 1';
	'ROARING BRANCH 2 2';
	'ROARING BRANCH 2 3';
	'ROARING BRANCH 2 4';
	'ROARING BRANCH 2 5';
	'ROARING BRANCH 2 7';
	'NESQUEHONING 2 1';
	'NESQUEHONING 2 2';
	'NESQUEHONING 2 3';
	'NESQUEHONING 2 4';
	'NESQUEHONING 2 6';
	'PHILADELPHIA 119 1';
	'PHILADELPHIA 119 2';
	'DELTA 3 1';
	'DELTA 3 2';
	'DELTA 3 3';
	'DELTA 3 4';
	'DELTA 3 5';
	'DELTA 3 6';
	'DELTA 3 7';
	'DELTA 3 8';
	'DELTA 3 10';
	'BERWICK 8 1';
	'BERWICK 8 2';
	'BERWICK 8 3';
	'BERWICK 8 4';
	'BERWICK 8 5';
	'BERWICK 8 6';
	'BERWICK 8 8';
	'MORGANTOWN 2 1';
	'MORGANTOWN 2 2';
	'BANGOR 9 1';
	'BANGOR 9 2';
	'BANGOR 9 3';
	'BANGOR 9 4';
	'BANGOR 9 5';
	'BANGOR 9 6';
	'BANGOR 9 7';
	'BANGOR 9 9';
	'HAZLETON 7 1';
	'HAZLETON 7 2';
	'HAZLETON 7 3';
	'HAZLETON 7 4';
	'HAZLETON 7 5';
	'HAZLETON 7 6';
	'HAZLETON 7 7';
	'HAZLETON 7 8';
	'HAZLETON 7 9';
	'HAZLETON 7 11';
	'KINGSTON 14 1';
	'KINGSTON 14 2';
	'KINGSTON 14 3';
	'KINGSTON 14 4';
	'KINGSTON 14 5';
	'KINGSTON 14 7';
	'WASHINGTONVILLE 3 1';
	'WASHINGTONVILLE 3 2';
	'WASHINGTONVILLE 3 3';
	'WASHINGTONVILLE 3 4';
	'WASHINGTONVILLE 3 5';
	'WASHINGTONVILLE 3 6';
	'WASHINGTONVILLE 3 7';
	'WASHINGTONVILLE 3 9';
	'GETTYSBURG 5 1';
	'GETTYSBURG 5 2';
	'GETTYSBURG 6 1';
	'GETTYSBURG 6 2';
	'GETTYSBURG 6 3';
	'GETTYSBURG 6 4';
	'GETTYSBURG 6 5';
	'GETTYSBURG 6 6';
	'GETTYSBURG 6 7';
	'GETTYSBURG 6 8';
	'GETTYSBURG 6 10';
	'BLOSSBURG 1';
	'BLOSSBURG 2';
	'BLOSSBURG 3';
	'BLOSSBURG 5';
	'HOLTWOOD 1';
	'HOLTWOOD 2';
	'HOLTWOOD 3';
	'HOLTWOOD 4';
	'HOLTWOOD 6';
	'CHESTER 12 1';
	'CHESTER 12 2';
	'CHESTER 12 3';
	'CHESTER 12 4';
	'CHESTER 12 5';
	'CHESTER 12 6';
	'CHESTER 12 7';
	'CHESTER 12 8';
	'CHESTER 12 9';
	'CHESTER 12 11';
	'PHILADELPHIA 120 1';
	'PHILADELPHIA 120 2';
	'ALLENTOWN 18 1';
	'ALLENTOWN 18 2';
	'ALLENTOWN 18 3';
	'ALLENTOWN 18 4';
	'ALLENTOWN 18 6';
	'HARRISBURG 20 1';
	'HARRISBURG 20 2';
	'HARRISBURG 20 3';
	'HARRISBURG 20 4';
	'HARRISBURG 20 5';
	'HARRISBURG 20 6';
	'HARRISBURG 20 7';
	'HARRISBURG 20 9';
	'MARION HEIGHTS 1';
	'MARION HEIGHTS 2';
	'MARION HEIGHTS 3';
	'MARION HEIGHTS 4';
	'MARION HEIGHTS 6';
	'NORTHAMPTON 8 1';
	'NORTHAMPTON 8 2';
	'NORTHAMPTON 8 3';
	'NORTHAMPTON 8 4';
	'NORTHAMPTON 8 5';
	'NORTHAMPTON 8 7';
	'BUSHKILL 3 1';
	'BUSHKILL 3 2';
	'BUSHKILL 3 3';
	'POTTSTOWN 9 1';
	'POTTSTOWN 9 2';
	'POTTSTOWN 9 3';
	'POTTSTOWN 9 4';
	'POTTSTOWN 9 5';
	'POTTSTOWN 9 6';
	'POTTSTOWN 9 8';
	'DELTA 4 1';
	'DELTA 4 2';
	'DELTA 4 3';
	'DELTA 4 4';
	'DELTA 4 5';
	'DELTA 4 6';
	'DELTA 4 8';
	'PHILADELPHIA 121 1';
	'PHILADELPHIA 121 2';
	'PORTLAND 12 1';
	'PORTLAND 12 2';
	'PORTLAND 12 3';
	'PORTLAND 12 4';
	'PORTLAND 12 5';
	'PORTLAND 12 6';
	'PORTLAND 12 8';
	'WILLIAMSPORT 8 1';
	'WILLIAMSPORT 8 2';
	'WILLIAMSPORT 8 3';
	'WILLIAMSPORT 8 4';
	'WILLIAMSPORT 8 5';
	'WILLIAMSPORT 8 6';
	'WILLIAMSPORT 8 8';
	'MARCUS HOOK 5 1';
	'MARCUS HOOK 5 2';
	'MARCUS HOOK 5 3';
	'MARCUS HOOK 5 5';
	'STEWARTSTOWN 4 1';
	'STEWARTSTOWN 4 2';
	'STEWARTSTOWN 4 3';
	'STEWARTSTOWN 4 4';
	'STEWARTSTOWN 4 5';
	'STEWARTSTOWN 4 7';
	'WAYMART 4 1';
	'WAYMART 4 2';
	'WAYMART 4 3';
	'WAYMART 4 4';
	'WAYMART 4 5';
	'WAYMART 4 7';
	'READING 33 1';
	'READING 33 2';
	'READING 33 3';
	'READING 33 4';
	'READING 33 5';
	'READING 33 6';
	'READING 33 7';
	'READING 33 9';
	'NESQUEHONING 3 1';
	'NESQUEHONING 3 2';
	'NESQUEHONING 3 3';
	'NESQUEHONING 3 4';
	'NESQUEHONING 3 5';
	'NESQUEHONING 3 7';
	'FAIRLESS HILLS 1';
	'FAIRLESS HILLS 2';
	'FAIRLESS HILLS 3';
	'FAIRLESS HILLS 4';
	'FAIRLESS HILLS 5';
	'FAIRLESS HILLS 6';
	'FAIRLESS HILLS 7';
	'FAIRLESS HILLS 8';
	'FAIRLESS HILLS 9';
	'FAIRLESS HILLS 10';
	'FAIRLESS HILLS 11';
	'FAIRLESS HILLS 12';
	'FAIRLESS HILLS 14';
	'MCADOO 1';
	'MCADOO 2';
	'MCADOO 3';
	'MCADOO 5';
	'POTTSVILLE 5 1';
	'POTTSVILLE 5 2';
	'POTTSVILLE 5 3';
	'POTTSVILLE 5 4';
	'POTTSVILLE 5 5';
	'POTTSVILLE 5 7';
	'SPRING GROVE 3 1';
	'SPRING GROVE 3 2';
	'SPRING GROVE 3 3';
	'SPRING GROVE 3 4';
	'SPRING GROVE 3 6';
	'CRUM LYNNE 2 1';
	'CRUM LYNNE 2 2';
	'CRUM LYNNE 2 3';
	'CRUM LYNNE 2 4';
	'CRUM LYNNE 2 5';
	'CRUM LYNNE 2 6';
	'CRUM LYNNE 2 7';
	'CRUM LYNNE 2 8';
	'CRUM LYNNE 2 10';
	'MAINESBURG 1';
	'MAINESBURG 2';
	'MAINESBURG 3';
	'MAINESBURG 4';
	'MAINESBURG 5';
	'MAINESBURG 7';
	'HAZLETON 8 1';
	'HAZLETON 8 2';
	'YORK HAVEN 2 1';
	'YORK HAVEN 2 2';
	'FRACKVILLE 3 1';
	'FRACKVILLE 3 2';
	'FRACKVILLE 3 3';
	'FRACKVILLE 3 4';
	'FRACKVILLE 3 5';
	'FRACKVILLE 3 6';
	'FRACKVILLE 3 8';
	'SHAMOKIN DAM 1';
	'SHAMOKIN DAM 2';
	'SHAMOKIN DAM 3';
	'SHAMOKIN DAM 4';
	'SHAMOKIN DAM 6';
	'PORTLAND 13 1';
	'PORTLAND 13 2';
	'PORTLAND 13 3';
	'PORTLAND 13 4';
	'PORTLAND 13 5';
	'PORTLAND 13 7';
	'PHILADELPHIA 122 1';
	'PHILADELPHIA 122 2';
	'YORK 26 1';
	'YORK 26 2';
	'YORK 26 3';
	'YORK 26 4';
	'YORK 26 5';
	'YORK 26 7';
	'BETHLEHEM 17 1';
	'BETHLEHEM 17 2';
	'BETHLEHEM 17 3';
	'BETHLEHEM 17 4';
	'BETHLEHEM 17 5';
	'BETHLEHEM 17 6';
	'BETHLEHEM 17 7';
	'BETHLEHEM 17 8';
	'BETHLEHEM 17 9';
	'BETHLEHEM 17 10';
	'BETHLEHEM 17 11';
	'BETHLEHEM 17 12';
	'BETHLEHEM 17 14';
	'FRACKVILLE 4 1';
	'FRACKVILLE 4 2';
	'NOXEN 1';
	'NOXEN 2';
	'NOXEN 3';
	'NOXEN 4';
	'NOXEN 5';
	'NOXEN 7';
	'BANGOR 10 1';
	'BANGOR 10 2';
	'BANGOR 10 3';
	'BANGOR 10 4';
	'BANGOR 10 5';
	'BANGOR 10 6';
	'BANGOR 10 8';
	'WILKES BARRE 10 1';
	'WILKES BARRE 10 2';
	'WILKES BARRE 10 3';
	'WILKES BARRE 10 5';
	'SHENANDOAH 4 1';
	'SHENANDOAH 4 2';
	'SHENANDOAH 4 3';
	'SHENANDOAH 4 4';
	'SHENANDOAH 4 6';
	'DRUMORE 1';
	'DRUMORE 2';
	'DRUMORE 3';
	'DRUMORE 4';
	'DRUMORE 5';
	'DRUMORE 6';
	'DRUMORE 7';
	'DRUMORE 8';
	'DRUMORE 9';
	'DRUMORE 10';
	'DRUMORE 12';
	'BENSALEM 6 1';
	'BENSALEM 6 2';
	'PHILADELPHIA 123 1';
	'PHILADELPHIA 123 2';
	'PHILADELPHIA 123 3';
	'PHILADELPHIA 123 4';
	'PHILADELPHIA 123 6';
	'YORK HAVEN 3 1';
	'YORK HAVEN 3 2';
	'YORK HAVEN 3 3';
	'YORK HAVEN 3 4';
	'YORK HAVEN 3 6';
	'YORK HAVEN 4 1';
	'YORK HAVEN 4 2';
	'YORK HAVEN 4 3';
	'YORK HAVEN 4 4';
	'YORK HAVEN 4 5';
	'YORK HAVEN 4 6';
	'YORK HAVEN 4 7';
	'YORK HAVEN 4 9';
	'MAHANOY CITY 2 1';
	'MAHANOY CITY 2 2';
	'LOCK HAVEN 5 1';
	'LOCK HAVEN 5 2';
	'LOCK HAVEN 5 3';
	'BANGOR 11 1';
	'BANGOR 11 2';
	'BANGOR 11 3';
	'BANGOR 11 4';
	'BANGOR 11 5';
	'BANGOR 11 6';
	'BANGOR 11 7';
	'BANGOR 11 8';
	'BANGOR 11 10';
	'MARCUS HOOK 6 1';
	'MARCUS HOOK 6 2';
	'MARCUS HOOK 6 3';
	'MARCUS HOOK 6 4';
	'MARCUS HOOK 6 5';
	'MARCUS HOOK 6 6';
	'MARCUS HOOK 6 7';
	'MARCUS HOOK 6 8';
	'MARCUS HOOK 6 10';
	'ORRTANNA 2 1';
	'ORRTANNA 2 2';
	'ORRTANNA 2 3';
	'ORRTANNA 2 4';
	'ORRTANNA 2 6';
	'CAMP HILL 4 1';
	'CAMP HILL 4 2';
	'CAMP HILL 4 3';
	'CAMP HILL 4 5';
	'MEHOOPANY 1';
	'MEHOOPANY 2';
	'MEHOOPANY 3';
	'MEHOOPANY 4';
	'MEHOOPANY 5';
	'MEHOOPANY 6';
	'MEHOOPANY 7';
	'MEHOOPANY 9';
	'GETTYSBURG 7 1';
	'GETTYSBURG 7 2';
	'TREMONT 1 1';
	'TREMONT 1 2';
	'TREMONT 1 3';
	'TREMONT 1 4';
	'TREMONT 1 5';
	'TREMONT 1 6';
	'TREMONT 1 8';
	'LEBANON 18 1';
	'LEBANON 18 2';
	'LEBANON 18 3';
	'LEBANON 18 4';
	'LEBANON 18 5';
	'LEBANON 18 6';
	'LEBANON 18 7';
	'LEBANON 18 9';
	'HUNLOCK CREEK 4 1';
	'HUNLOCK CREEK 4 2';
	'HAWLEY 4 1';
	'HAWLEY 4 2';
	'HAWLEY 4 3';
	'HAWLEY 4 4';
	'HAWLEY 4 5';
	'HAWLEY 4 6';
	'HAWLEY 4 7';
	'HAWLEY 4 9';
	'POTTSTOWN 10 1';
	'POTTSTOWN 10 2';
	'POTTSTOWN 10 3';
	'POTTSTOWN 10 5';
	'PHILADELPHIA 124 1';
	'PHILADELPHIA 124 2';
	'BIRDSBORO 3 1';
	'BIRDSBORO 3 2';
	'BIRDSBORO 3 3';
	'CONESTOGA 3 1';
	'CONESTOGA 3 2';
	'CONESTOGA 3 3';
	'CONESTOGA 3 4';
	'CONESTOGA 3 6';
	'ALLISON PARK 1 1';
	'ALLISON PARK 1 2';
	'ALLISON PARK 2 1';
	'ALLISON PARK 3 1';
	'ALLISON PARK 4 1';
	'AMBRIDGE 1 1';
	'AMBRIDGE 2 1';
	'AMBRIDGE 3 1';
	'BADEN 1 1';
	'BADEN 2 1';
	'BADEN 2 2';
	'BADEN 2 3';
	'BADEN 3 1';
	'BADEN 3 2';
	'BETHEL PARK 1 1';
	'BETHEL PARK 2 1';
	'BETHEL PARK 2 2';
	'BETHEL PARK 3 1';
	'BETHEL PARK 3 2';
	'BETHEL PARK 4 1';
	'BRADDOCK 1 1';
	'BRADDOCK 1 2';
	'BRADDOCK 2 1';
	'BRADDOCK 2 2';
	'BRIDGEVILLE 1 1';
	'BRIDGEVILLE 1 2';
	'BRIDGEVILLE 2 1';
	'BRIDGEVILLE 2 2';
	'BRIDGEVILLE 2 3';
	'BRIDGEVILLE 3 1';
	'BRIDGEVILLE 4 1';
	'BRIDGEVILLE 4 2';
	'BRIDGEVILLE 4 3';
	'CARNEGIE 1 1';
	'CARNEGIE 2 1';
	'CARNEGIE 3 1';
	'CARNEGIE 3 2';
	'CARNEGIE 4 1';
	'CHESWICK 1 1';
	'CHESWICK 1 2';
	'CHESWICK 1 3';
	'CHESWICK 1 4';
	'CHESWICK 1 5';
	'CHESWICK 1 7';
	'CHESWICK 2 1';
	'CHESWICK 3 1';
	'CLAIRTON 1 1';
	'CLAIRTON 2 1';
	'CLAIRTON 2 2';
	'CLAIRTON 3 1';
	'CLINTON 11 1';
	'CLINTON 12 1';
	'CLINTON 12 2';
	'CLINTON 13 1';
	'CORAOPOLIS 1 1';
	'CORAOPOLIS 2 1';
	'CORAOPOLIS 3 1';
	'CORAOPOLIS 4 1';
	'CORAOPOLIS 4 2';
	'ELIZABETH 10 1';
	'ELIZABETH 10 2';
	'ELIZABETH 11 1';
	'ELIZABETH 12 1';
	'ELIZABETH 12 2';
	'FINLEYVILLE 1 1';
	'FINLEYVILLE 1 2';
	'FINLEYVILLE 2 1';
	'GIBSONIA 1 1';
	'GIBSONIA 2 1';
	'GIBSONIA 3 1';
	'GIBSONIA 3 2';
	'GIBSONIA 4 1';
	'GIBSONIA 4 2';
	'GIBSONIA 4 3';
	'GLENSHAW 1 1';
	'GLENSHAW 1 2';
	'GLENSHAW 2 1';
	'GLENSHAW 2 2';
	'HOMESTEAD 1 1';
	'HOMESTEAD 2 1';
	'HOMESTEAD 3 1';
	'HOMESTEAD 4 1';
	'IMPERIAL 1 1';
	'IMPERIAL 2 1';
	'IRWIN 1 1';
	'IRWIN 1 2';
	'IRWIN 2 1';
	'IRWIN 3 1';
	'IRWIN 3 2';
	'IRWIN 4 1';
	'IRWIN 4 2';
	'IRWIN 4 3';
	'IRWIN 4 4';
	'IRWIN 4 6';
	'IRWIN 5 1';
	'MARS 1 1';
	'MARS 2 1';
	'MARS 3 1';
	'MARS 3 2';
	'MC DONALD 1 1';
	'MC DONALD 1 2';
	'MC DONALD 2 1';
	'MC DONALD 2 2';
	'MC DONALD 2 3';
	'MC DONALD 3 1';
	'MC DONALD 3 2';
	'MC KEES ROCKS 1 1';
	'MC KEES ROCKS 2 1';
	'MC KEES ROCKS 2 2';
	'MC KEES ROCKS 3 1';
	'MC KEES ROCKS 4 1';
	'MCKEESPORT 1 1';
	'MCKEESPORT 2 1';
	'MCKEESPORT 2 2';
	'MCKEESPORT 2 3';
	'MCKEESPORT 2 4';
	'MCKEESPORT 2 5';
	'MCKEESPORT 2 7';
	'MCKEESPORT 3 1';
	'MCKEESPORT 4 1';
	'MCKEESPORT 5 1';
	'MCKEESPORT 6 1';
	'MONONGAHELA 1 1';
	'MONONGAHELA 2 1';
	'MONONGAHELA 2 2';
	'MONONGAHELA 2 3';
	'MONONGAHELA 3 1';
	'MONONGAHELA 3 2';
	'MONONGAHELA 3 3';
	'MONROEVILLE 1 1';
	'MONROEVILLE 2 1';
	'MONROEVILLE 3 1';
	'MONROEVILLE 4 1';
	'MURRYSVILLE 1 1';
	'MURRYSVILLE 2 1';
	'MURRYSVILLE 3 1';
	'NATRONA HEIGHTS 1 1';
	'NATRONA HEIGHTS 2 1';
	'NATRONA HEIGHTS 3 1';
	'NEW KENSINGTON 1 1';
	'NEW KENSINGTON 2 1';
	'NEW KENSINGTON 2 2';
	'NEW KENSINGTON 3 1';
	'NEW KENSINGTON 4 1';
	'NORTH VERSAILLES 1 1';
	'NORTH VERSAILLES 2 1';
	'NORTH VERSAILLES 3 1';
	'OAKDALE 2 1';
	'OAKDALE 2 2';
	'OAKDALE 2 3';
	'OAKDALE 2 4';
	'OAKDALE 2 5';
	'OAKDALE 2 7';
	'OAKDALE 3 1';
	'OAKDALE 4 1';
	'OAKDALE 4 2';
	'OAKDALE 4 3';
	'OAKDALE 4 4';
	'OAKDALE 4 5';
	'OAKMONT 1 1';
	'OAKMONT 2 1';
	'PITCAIRN 1';
	'PITTSBURGH 1 1';
	'PITTSBURGH 2 1';
	'PITTSBURGH 3 1';
	'PITTSBURGH 4 1';
	'PITTSBURGH 5 1';
	'PITTSBURGH 6 1';
	'PITTSBURGH 7 1';
	'PITTSBURGH 7 2';
	'PITTSBURGH 8 1';
	'PITTSBURGH 9 1';
	'PITTSBURGH 9 2';
	'PITTSBURGH 10 1';
	'PITTSBURGH 10 2';
	'PITTSBURGH 10 3';
	'PITTSBURGH 10 4';
	'PITTSBURGH 10 5';
	'PITTSBURGH 11 1';
	'PITTSBURGH 12 1';
	'PITTSBURGH 13 1';
	'PITTSBURGH 14 1';
	'PITTSBURGH 14 2';
	'PITTSBURGH 14 3';
	'PITTSBURGH 15 1';
	'PITTSBURGH 16 1';
	'PITTSBURGH 16 2';
	'PITTSBURGH 17 1';
	'PITTSBURGH 18 1';
	'PITTSBURGH 18 2';
	'PITTSBURGH 19 1';
	'PITTSBURGH 20 1';
	'PITTSBURGH 20 2';
	'PITTSBURGH 21 1';
	'PITTSBURGH 22 1';
	'PITTSBURGH 23 1';
	'PITTSBURGH 23 2';
	'PITTSBURGH 24 1';
	'PITTSBURGH 25 1';
	'PITTSBURGH 25 2';
	'PITTSBURGH 26 1';
	'PITTSBURGH 27 1';
	'PITTSBURGH 28 1';
	'PITTSBURGH 29 1';
	'PITTSBURGH 30 1';
	'PITTSBURGH 30 2';
	'PITTSBURGH 31 1';
	'PITTSBURGH 31 2';
	'PITTSBURGH 32 1';
	'PITTSBURGH 33 1';
	'PITTSBURGH 34 1';
	'PITTSBURGH 34 2';
	'PITTSBURGH 35 1';
	'PITTSBURGH 36 1';
	'PITTSBURGH 37 1';
	'PITTSBURGH 38 1';
	'PITTSBURGH 38 2';
	'PITTSBURGH 39 1';
	'PITTSBURGH 39 2';
	'PITTSBURGH 40 1';
	'PITTSBURGH 41 1';
	'PITTSBURGH 41 2';
	'PITTSBURGH 42 1';
	'PITTSBURGH 42 2';
	'PITTSBURGH 43 1';
	'PITTSBURGH 44 1';
	'PITTSBURGH 44 2';
	'PITTSBURGH 45 1';
	'PITTSBURGH 46 1';
	'PITTSBURGH 47 1';
	'PITTSBURGH 48 1';
	'PITTSBURGH 49 1';
	'PITTSBURGH 50 1';
	'PITTSBURGH 51 1';
	'PITTSBURGH 52 1';
	'PITTSBURGH 52 2';
	'PITTSBURGH 53 1';
	'PITTSBURGH 54 1';
	'PITTSBURGH 55 1';
	'PITTSBURGH 55 2';
	'PITTSBURGH 55 3';
	'PITTSBURGH 55 4';
	'PITTSBURGH 55 5';
	'PITTSBURGH 55 7';
	'PITTSBURGH 56 1';
	'PITTSBURGH 56 2';
	'PITTSBURGH 57 1';
	'PITTSBURGH 58 1';
	'PITTSBURGH 59 1';
	'PITTSBURGH 60 1';
	'PITTSBURGH 61 1';
	'PITTSBURGH 62 1';
	'PITTSBURGH 63 1';
	'PITTSBURGH 64 1';
	'PITTSBURGH 64 2';
	'PITTSBURGH 65 1';
	'PITTSBURGH 66 1';
	'PITTSBURGH 67 1';
	'PITTSBURGH 67 2';
	'PITTSBURGH 68 1';
	'PITTSBURGH 69 1';
	'PITTSBURGH 69 2';
	'PITTSBURGH 70 1';
	'PITTSBURGH 70 2';
	'PITTSBURGH 71 1';
	'PITTSBURGH 71 2';
	'PITTSBURGH 72 1';
	'PITTSBURGH 73 1';
	'PITTSBURGH 73 2';
	'PITTSBURGH 74 1';
	'PITTSBURGH 74 2';
	'PITTSBURGH 75 1';
	'PITTSBURGH 76 1';
	'PITTSBURGH 77 1';
	'PITTSBURGH 77 2';
	'PITTSBURGH 78 1';
	'PITTSBURGH 79 1';
	'PITTSBURGH 79 2';
	'PITTSBURGH 79 3';
	'PITTSBURGH 79 4';
	'PITTSBURGH 79 5';
	'PITTSBURGH 79 7';
	'PITTSBURGH 80 1';
	'PITTSBURGH 81 1';
	'PITTSBURGH 82 1';
	'PITTSBURGH 83 1';
	'PITTSBURGH 84 1';
	'PITTSBURGH 84 2';
	'PITTSBURGH 85 1';
	'PITTSBURGH 85 2';
	'PITTSBURGH 86 1';
	'PITTSBURGH 87 1';
	'PITTSBURGH 88 1';
	'PITTSBURGH 89 1';
	'PITTSBURGH 89 2';
	'PITTSBURGH 90 1';
	'PITTSBURGH 91 1';
	'PITTSBURGH 92 1';
	'PITTSBURGH 92 2';
	'PITTSBURGH 93 1';
	'PITTSBURGH 94 1';
	'PITTSBURGH 95 1';
	'PITTSBURGH 95 2';
	'PITTSBURGH 96 1';
	'PITTSBURGH 97 1';
	'PITTSBURGH 98 1';
	'PITTSBURGH 98 2';
	'PITTSBURGH 99 1';
	'SARVER 1 1';
	'SARVER 2 1';
	'SARVER 3 1';
	'SARVER 3 2';
	'SEWICKLEY 1 1';
	'SEWICKLEY 2 1';
	'SEWICKLEY 2 2';
	'SEWICKLEY 3 1';
	'SOUTH PARK 1 1';
	'SOUTH PARK 1 2';
	'SOUTH PARK 2 1';
	'SOUTH PARK 2 2';
	'SOUTH PARK 3 1';
	'SPRINGDALE 1 1';
	'TARENTUM 1 1';
	'TARENTUM 1 2';
	'TARENTUM 2 1';
	'TARENTUM 3 1';
	'TARENTUM 3 2';
	'TRAFFORD 1 1';
	'TRAFFORD 1 2';
	'TRAFFORD 1 3';
	'TRAFFORD 2 1';
	'TRAFFORD 2 2';
	'TURTLE CREEK 1';
	'TURTLE CREEK 2';
	'VALENCIA 1 1';
	'VALENCIA 2 1';
	'VALENCIA 2 2';
	'VALENCIA 3 1';
	'VERONA 3 1';
	'VERONA 4 1';
	'VERONA 5 1';
	'WEST MIFFLIN 1 1';
	'WEST MIFFLIN 2 1';
	'WEST MIFFLIN 3 1';
	'WEST MIFFLIN 3 2';
	'WEST MIFFLIN 4 1';
	'WEST NEWTON 1 1';
	'WEST NEWTON 2 1';
	'WEST NEWTON 2 2';
	'WEST NEWTON 3 1';
	'WEXFORD 1 1';
	'WEXFORD 1 2';
	'WEXFORD 2 1';
	'WEXFORD 2 2';
	'WEXFORD 2 3';
	'WEXFORD 2 4';
	'WEXFORD 2 5';
	'WEXFORD 2 7';
	'WEXFORD 3 1';
	'WEXFORD 3 2';
	'WEXFORD 4 1';
	'APOLLO 1 1';
	'APOLLO 1 2';
	'APOLLO 2 1';
	'APOLLO 2 2';
	'APOLLO 2 3';
	'APOLLO 2 4';
	'APOLLO 2 5';
	'APOLLO 2 7';
	'APOLLO 3 1';
	'CHICORA 1 1';
	'CHICORA 1 2';
	'CHICORA 2 1';
	'CHICORA 3 1';
	'CHICORA 3 2';
	'DAYTON 1 1';
	'DAYTON 1 2';
	'FORD CITY 1 1';
	'FORD CITY 2 1';
	'FORD CITY 3 1';
	'FORD CITY 3 2';
	'FREEPORT 11 1';
	'FREEPORT 12 1';
	'KARNS CITY 1';
	'KARNS CITY 2';
	'KITTANNING 1 1';
	'KITTANNING 2 1';
	'KITTANNING 3 1';
	'KITTANNING 4 1';
	'LEECHBURG 1 1';
	'LEECHBURG 2 1';
	'LEECHBURG 3 1';
	'MAYPORT 1';
	'MAYPORT 2';
	'NEW BETHLEHEM 1 1';
	'NEW BETHLEHEM 2 1';
	'NEW BETHLEHEM 2 2';
	'PARKER 1 1';
	'PARKER 2 1';
	'PARKER 3 1';
	'PARKER 3 2';
	'RURAL VALLEY 1 1';
	'RURAL VALLEY 2 1';
	'RURAL VALLEY 3 1';
	'RURAL VALLEY 3 2';
	'SHELOCTA 1 1';
	'SHELOCTA 2 1';
	'TEMPLETON 2 1';
	'VANDERGRIFT 1 1';
	'VANDERGRIFT 1 2';
	'VANDERGRIFT 2 1';
	'VANDERGRIFT 3 1';
	'WORTHINGTON 1 1';
	'WORTHINGTON 2 1';
	'ALIQUIPPA 1 1';
	'ALIQUIPPA 2 1';
	'ALIQUIPPA 3 1';
	'ALIQUIPPA 4 1';
	'ALIQUIPPA 4 2';
	'BEAVER 1 1';
	'BEAVER 1 2';
	'BEAVER 2 1';
	'BEAVER 2 2';
	'BEAVER 3 1';
	'BEAVER 4 1';
	'BEAVER FALLS 2 1';
	'BEAVER FALLS 3 1';
	'BEAVER FALLS 3 2';
	'BEAVER FALLS 4 1';
	'BEAVER FALLS 4 2';
	'BEAVER FALLS 4 3';
	'BEAVER FALLS 5 1';
	'BEAVER FALLS 5 2';
	'DARLINGTON 1 1';
	'DARLINGTON 2 1';
	'DARLINGTON 2 2';
	'DARLINGTON 3 1';
	'ELLWOOD CITY 1 1';
	'ELLWOOD CITY 1 2';
	'ELLWOOD CITY 2 1';
	'ELLWOOD CITY 3 1';
	'ELLWOOD CITY 4 1';
	'ENON VALLEY 1';
	'ENON VALLEY 2';
	'ENON VALLEY 3';
	'FREEDOM 6 1';
	'GEORGETOWN 4 1';
	'GEORGETOWN 4 2';
	'GEORGETOWN 5 1';
	'HARMONY 2 1';
	'HARMONY 3 1';
	'HOOKSTOWN 1';
	'INDUSTRY 1';
	'MIDLAND 1 1';
	'MIDLAND 2 1';
	'MIDLAND 2 2';
	'MIDLAND 3 1';
	'MONACA 1 1';
	'MONACA 1 2';
	'MONACA 2 1';
	'MONACA 2 2';
	'MONACA 2 3';
	'MONACA 3 1';
	'MONACA 3 2';
	'NEW BRIGHTON 1 1';
	'NEW BRIGHTON 1 2';
	'NEW BRIGHTON 2 1';
	'NEW GALILEE 1';
	'NEW GALILEE 2';
	'NEW GALILEE 3';
	'ROCHESTER 77 1';
	'ROCHESTER 78 1';
	'ROCHESTER 79 1';
	'ROCHESTER 79 2';
	'WAMPUM 1';
	'ZELIENOPLE 1 1';
	'ZELIENOPLE 2 1';
	'ALUM BANK 1';
	'ALUM BANK 2';
	'BEDFORD 5 1';
	'BEDFORD 6 1';
	'BEDFORD 7 1';
	'BEDFORD 7 2';
	'BEDFORD 7 3';
	'BREEZEWOOD 1';
	'CLAYSBURG 1 1';
	'CLAYSBURG 1 2';
	'CLAYSBURG 2 1';
	'CLAYSBURG 2 2';
	'CLAYSBURG 3 1';
	'CLEARVILLE 1 1';
	'CLEARVILLE 2 1';
	'CLEARVILLE 2 2';
	'EVERETT 4 1';
	'EVERETT 4 2';
	'EVERETT 5 1';
	'EVERETT 6 1';
	'HOPEWELL 1 1';
	'HOPEWELL 2 1';
	'HYNDMAN 1 1';
	'HYNDMAN 2 1';
	'MANNS CHOICE 1 1';
	'MANNS CHOICE 1 2';
	'MANNS CHOICE 2 1';
	'MARTINSBURG 1 1';
	'MARTINSBURG 1 2';
	'MARTINSBURG 2 1';
	'MARTINSBURG 3 1';
	'MARTINSBURG 3 2';
	'MARTINSBURG 3 3';
	'NEW ENTERPRISE 1 1';
	'NEW ENTERPRISE 1 2';
	'NEW ENTERPRISE 2 1';
	'NEW PARIS 1 1';
	'NEW PARIS 1 2';
	'NEW PARIS 2 1';
	'NEW PARIS 2 2';
	'NEW PARIS 3 1';
	'PORTAGE 2 1';
	'PORTAGE 3 1';
	'PORTAGE 3 2';
	'PORTAGE 4 1';
	'ROARING SPRING 1 1';
	'ROARING SPRING 2 1';
	'ROARING SPRING 3 1';
	'ROARING SPRING 3 2';
	'SAXTON 1 1';
	'SAXTON 2 1';
	'SAXTON 2 2';
	'SAXTON 3 1';
	'SCHELLSBURG 1';
	'ALTOONA 1 1';
	'ALTOONA 1 2';
	'ALTOONA 1 3';
	'ALTOONA 1 4';
	'ALTOONA 1 6';
	'ALTOONA 2 1';
	'ALTOONA 3 1';
	'ALTOONA 3 2';
	'ALTOONA 4 1';
	'ALTOONA 5 1';
	'ALTOONA 6 1';
	'ALTOONA 7 1';
	'ALTOONA 7 2';
	'ALTOONA 8 1';
	'ALTOONA 8 2';
	'ALTOONA 8 3';
	'ALTOONA 8 4';
	'ALTOONA 8 5';
	'BELLWOOD 1 1';
	'BELLWOOD 2 1';
	'DUNCANSVILLE 1 1';
	'DUNCANSVILLE 2 1';
	'DUNCANSVILLE 2 2';
	'DUNCANSVILLE 3 1';
	'EAST FREEDOM 1';
	'GALLITZIN 1 1';
	'GALLITZIN 2 1';
	'GALLITZIN 2 2';
	'GALLITZIN 2 3';
	'GALLITZIN 2 4';
	'GALLITZIN 2 5';
	'GALLITZIN 2 7';
	'HOLLIDAYSBURG 1 1';
	'HOLLIDAYSBURG 2 1';
	'HOLLIDAYSBURG 2 2';
	'HOLLIDAYSBURG 3 1';
	'HOLLIDAYSBURG 3 2';
	'HOLLIDAYSBURG 4 1';
	'TYRONE 1 1';
	'TYRONE 2 1';
	'TYRONE 3 1';
	'WILLIAMSBURG 2 1';
	'WILLIAMSBURG 3 1';
	'BOYERS 1';
	'BOYERS 2';
	'BUTLER 3 1';
	'BUTLER 3 2';
	'BUTLER 4 1';
	'BUTLER 5 1';
	'BUTLER 5 2';
	'BUTLER 6 1';
	'BUTLER 7 1';
	'BUTLER 7 2';
	'BUTLER 7 3';
	'BUTLER 7 4';
	'BUTLER 7 6';
	'BUTLER 8 1';
	'BUTLER 9 1';
	'BUTLER 9 2';
	'BUTLER 9 3';
	'BUTLER 10 1';
	'BUTLER 10 2';
	'BUTLER 10 3';
	'BUTLER 10 4';
	'BUTLER 10 5';
	'CABOT 1 1';
	'CABOT 2 1';
	'CABOT 2 2';
	'CABOT 3 1';
	'CRANBERRY TWP 1 1';
	'CRANBERRY TWP 1 2';
	'CRANBERRY TWP 1 3';
	'CRANBERRY TWP 2 1';
	'CRANBERRY TWP 2 2';
	'CRANBERRY TWP 3 1';
	'CRANBERRY TWP 3 2';
	'CRANBERRY TWP 3 3';
	'CRANBERRY TWP 3 4';
	'CRANBERRY TWP 3 5';
	'CRANBERRY TWP 3 6';
	'CRANBERRY TWP 3 8';
	'CRANBERRY TWP 4 1';
	'CRANBERRY TWP 4 2';
	'CRANBERRY TWP 4 3';
	'CRANBERRY TWP 4 4';
	'CRANBERRY TWP 4 5';
	'CRANBERRY TWP 4 7';
	'EMLENTON 1 1';
	'EMLENTON 1 2';
	'EMLENTON 2 1';
	'EMLENTON 3 1';
	'EVANS CITY 1 1';
	'EVANS CITY 2 1';
	'EVANS CITY 3 1';
	'GROVE CITY 1 1';
	'GROVE CITY 2 1';
	'GROVE CITY 3 1';
	'GROVE CITY 4 1';
	'GROVE CITY 4 2';
	'GROVE CITY 4 3';
	'GROVE CITY 4 4';
	'GROVE CITY 4 5';
	'HARRISVILLE 5 1';
	'HARRISVILLE 6 1';
	'HARRISVILLE 7 1';
	'PORTERSVILLE 1 1';
	'PORTERSVILLE 2 1';
	'RENFREW 1 1';
	'RENFREW 2 1';
	'SAXONBURG 1 1';
	'SAXONBURG 1 2';
	'SAXONBURG 2 1';
	'SLIPPERY ROCK 1 1';
	'SLIPPERY ROCK 2 1';
	'SLIPPERY ROCK 3 1';
	'WEST SUNBURY 1 1';
	'WEST SUNBURY 1 2';
	'WEST SUNBURY 2 1';
	'CHERRY TREE 1';
	'CHERRY TREE 2';
	'COALPORT 1 1';
	'COALPORT 2 1';
	'COALPORT 3 1';
	'CRESSON 1';
	'EBENSBURG 1 1';
	'EBENSBURG 2 1';
	'EBENSBURG 3 1';
	'FALLENTIMBER 1 1';
	'FALLENTIMBER 2 1';
	'HASTINGS 2 1';
	'HASTINGS 3 1';
	'JOHNSTOWN 4 1';
	'JOHNSTOWN 5 1';
	'JOHNSTOWN 6 1';
	'JOHNSTOWN 7 1';
	'JOHNSTOWN 7 2';
	'JOHNSTOWN 7 3';
	'JOHNSTOWN 8 1';
	'JOHNSTOWN 8 2';
	'JOHNSTOWN 9 1';
	'JOHNSTOWN 10 1';
	'JOHNSTOWN 10 2';
	'JOHNSTOWN 11 1';
	'JOHNSTOWN 12 1';
	'JOHNSTOWN 12 2';
	'JOHNSTOWN 13 1';
	'JOHNSTOWN 14 1';
	'JOHNSTOWN 15 1';
	'JOHNSTOWN 15 2';
	'JOHNSTOWN 16 1';
	'JOHNSTOWN 17 1';
	'JOHNSTOWN 18 1';
	'JOHNSTOWN 19 1';
	'LORETTO 1 1';
	'LORETTO 2 1';
	'LORETTO 3 1';
	'NANTY GLO 1 1';
	'NANTY GLO 2 1';
	'NORTHERN CAMBRIA 1 1';
	'NORTHERN CAMBRIA 2 1';
	'NORTHERN CAMBRIA 3 1';
	'PATTON 1 1';
	'PATTON 2 1';
	'PATTON 3 1';
	'PATTON 3 2';
	'SIDMAN 1 1';
	'SOUTH FORK 1 1';
	'SOUTH FORK 2 1';
	'SUMMERHILL 1';
	'SUMMERHILL 2';
	'WINDBER 1 1';
	'WINDBER 2 1';
	'WINDBER 2 2';
	'WINDBER 3 1';
	'AUSTIN 1 1';
	'AUSTIN 2 1';
	'DRIFTWOOD 1';
	'EMPORIUM 1 1';
	'EMPORIUM 2 1';
	'BEECH CREEK 1 1';
	'BEECH CREEK 2 1';
	'BEECH CREEK 2 2';
	'BEECH CREEK 3 1';
	'BELLEFONTE 1 1';
	'BELLEFONTE 2 1';
	'BELLEFONTE 3 1';
	'BELLEFONTE 4 1';
	'BELLEFONTE 4 2';
	'BELLEFONTE 4 3';
	'BOALSBURG 1';
	'CENTRE HALL 1 1';
	'CENTRE HALL 2 1';
	'CENTRE HALL 2 2';
	'CENTRE HALL 3 1';
	'CLARENCE 4 1';
	'HOWARD 1 1';
	'HOWARD 2 1';
	'HOWARD 2 2';
	'JULIAN 1 1';
	'JULIAN 2 1';
	'JULIAN 2 2';
	'KARTHAUS 1 1';
	'KARTHAUS 2 1';
	'OSCEOLA MILLS 1 1';
	'OSCEOLA MILLS 2 1';
	'PENNSYLVANIA FURNACE 1';
	'PHILIPSBURG 1 1';
	'PHILIPSBURG 2 1';
	'PHILIPSBURG 3 1';
	'PHILIPSBURG 3 2';
	'PHILIPSBURG 3 3';
	'PORT MATILDA 1 1';
	'PORT MATILDA 2 1';
	'PORT MATILDA 3 1';
	'SNOW SHOE 1 1';
	'SNOW SHOE 1 2';
	'SPRING MILLS 1';
	'SPRING MILLS 2';
	'SPRING MILLS 3';
	'SPRING MILLS 4';
	'SPRING MILLS 5';
	'SPRING MILLS 7';
	'STATE COLLEGE 1 1';
	'STATE COLLEGE 1 2';
	'STATE COLLEGE 2 1';
	'STATE COLLEGE 2 2';
	'STATE COLLEGE 3 1';
	'STATE COLLEGE 3 2';
	'STATE COLLEGE 3 3';
	'STATE COLLEGE 3 4';
	'STATE COLLEGE 3 6';
	'STATE COLLEGE 4 1';
	'STATE COLLEGE 4 2';
	'STATE COLLEGE 4 3';
	'STATE COLLEGE 5 1';
	'STATE COLLEGE 5 2';
	'STATE COLLEGE 6 1';
	'STATE COLLEGE 7 1';
	'STATE COLLEGE 8 1';
	'STATE COLLEGE 8 2';
	'STATE COLLEGE 8 3';
	'UNIVERSITY PARK 1 1';
	'UNIVERSITY PARK 1 2';
	'UNIVERSITY PARK 2 1';
	'UNIVERSITY PARK 2 2';
	'CLARION 1 1';
	'CLARION 2 1';
	'CLARION 2 2';
	'CLARION 3 1';
	'CRANBERRY 1';
	'KNOX 1 1';
	'KNOX 1 2';
	'KNOX 2 1';
	'KNOX 3 1';
	'LUCINDA 1';
	'RIMERSBURG 1 1';
	'RIMERSBURG 2 1';
	'RIMERSBURG 3 1';
	'SHIPPENVILLE 1 1';
	'SHIPPENVILLE 2 1';
	'SHIPPENVILLE 3 1';
	'SIGEL 1';
	'SLIGO 1';
	'STRATTANVILLE 1 1';
	'STRATTANVILLE 2 1';
	'STRATTANVILLE 2 2';
	'SUMMERVILLE 1 1';
	'TIONESTA 1 1';
	'TIONESTA 1 2';
	'TIONESTA 1 3';
	'TIONESTA 2 1';
	'TIONESTA 3 1';
	'BROCKWAY 1 1';
	'BROCKWAY 1 2';
	'BROCKWAY 1 3';
	'BROCKWAY 2 1';
	'CLEARFIELD 1 1';
	'CLEARFIELD 2 1';
	'CLEARFIELD 3 1';
	'CURWENSVILLE 1 1';
	'CURWENSVILLE 1 2';
	'CURWENSVILLE 2 1';
	'CURWENSVILLE 2 2';
	'DU BOIS 1 1';
	'DU BOIS 1 2';
	'DU BOIS 1 3';
	'DU BOIS 2 1';
	'DU BOIS 3 1';
	'DU BOIS 3 2';
	'DU BOIS 4 1';
	'FALLS CREEK 1 1';
	'FALLS CREEK 1 2';
	'FALLS CREEK 2 1';
	'FRENCHVILLE 2 1';
	'GRAMPIAN 1';
	'GRAMPIAN 2';
	'HOUTZDALE 1 1';
	'HOUTZDALE 2 1';
	'HOUTZDALE 3 1';
	'MADERA 1';
	'MAHAFFEY 1';
	'MORRISDALE 1 1';
	'MORRISDALE 1 2';
	'MORRISDALE 2 1';
	'PENFIELD 5 1';
	'PENFIELD 5 2';
	'PUNXSUTAWNEY 1 1';
	'PUNXSUTAWNEY 2 1';
	'PUNXSUTAWNEY 2 2';
	'PUNXSUTAWNEY 3 1';
	'PUNXSUTAWNEY 3 2';
	'PUNXSUTAWNEY 3 3';
	'WEST DECATUR 1';
	'WINBURNE 1';
	'WOODLAND 1 1';
	'WOODLAND 1 2';
	'MILL HALL 1 1';
	'MILL HALL 1 2';
	'MILL HALL 1 3';
	'MILL HALL 1 4';
	'MILL HALL 1 5';
	'MILL HALL 2 1';
	'MILL HALL 3 1';
	'MILL HALL 3 2';
	'NORTH BEND 1 1';
	'RENOVO 1 1';
	'RENOVO 2 1';
	'RENOVO 2 2';
	'ALBION 5 1';
	'ALBION 6 1';
	'ALBION 6 2';
	'ALBION 6 3';
	'ALBION 6 4';
	'ALBION 6 5';
	'ALBION 6 6';
	'ALBION 6 8';
	'ALBION 7 1';
	'CAMBRIDGE SPRINGS 1 1';
	'CAMBRIDGE SPRINGS 2 1';
	'CAMBRIDGE SPRINGS 2 2';
	'CAMBRIDGE SPRINGS 3 1';
	'CENTERVILLE 2 1';
	'CENTERVILLE 2 2';
	'CENTERVILLE 3 1';
	'CENTERVILLE 4 1';
	'COCHRANTON 1 1';
	'COCHRANTON 2 1';
	'COCHRANTON 3 1';
	'COCHRANTON 3 2';
	'CONNEAUT LAKE 1 1';
	'CONNEAUT LAKE 1 2';
	'CONNEAUT LAKE 2 1';
	'CONNEAUT LAKE 3 1';
	'CONNEAUT LAKE 3 2';
	'CONNEAUTVILLE 1 1';
	'CONNEAUTVILLE 2 1';
	'COOPERSTOWN 5 1';
	'COOPERSTOWN 5 2';
	'CORRY 1 1';
	'CORRY 1 2';
	'CORRY 1 3';
	'CORRY 1 4';
	'CORRY 1 6';
	'CORRY 2 1';
	'CORRY 3 1';
	'CORRY 3 2';
	'EDINBORO 1 1';
	'EDINBORO 1 2';
	'EDINBORO 2 1';
	'EDINBORO 3 1';
	'GREENVILLE 5 1';
	'GREENVILLE 5 2';
	'GREENVILLE 6 1';
	'GREENVILLE 7 1';
	'GREENVILLE 8 1';
	'GREENVILLE 8 2';
	'GREENVILLE 8 3';
	'GREENVILLE 8 4';
	'GREENVILLE 8 6';
	'GUYS MILLS 1 1';
	'GUYS MILLS 2 1';
	'JAMESTOWN 5 1';
	'JAMESTOWN 6 1';
	'JAMESTOWN 7 1';
	'LINESVILLE 1 1';
	'LINESVILLE 1 2';
	'LINESVILLE 2 1';
	'LINESVILLE 3 1';
	'MEADVILLE 1 1';
	'MEADVILLE 1 2';
	'MEADVILLE 2 1';
	'MEADVILLE 3 1';
	'MEADVILLE 3 2';
	'MEADVILLE 3 3';
	'MEADVILLE 3 4';
	'MEADVILLE 3 6';
	'MEADVILLE 4 1';
	'SAEGERTOWN 1 1';
	'SAEGERTOWN 2 1';
	'SAEGERTOWN 3 1';
	'SPARTANSBURG 1 1';
	'SPARTANSBURG 2 1';
	'SPARTANSBURG 3 1';
	'SPARTANSBURG 3 2';
	'SPRINGBORO 1 1';
	'TITUSVILLE 2 1';
	'TITUSVILLE 3 1';
	'TITUSVILLE 4 1';
	'TITUSVILLE 4 2';
	'TOWNVILLE 1 1';
	'TOWNVILLE 1 2';
	'TOWNVILLE 1 3';
	'TOWNVILLE 1 4';
	'TOWNVILLE 1 5';
	'TOWNVILLE 1 7';
	'UNION CITY 6 1';
	'UNION CITY 7 1';
	'UNION CITY 8 1';
	'WATERFORD 8 1';
	'WATERFORD 8 2';
	'WATERFORD 9 1';
	'WATERFORD 9 2';
	'WATERFORD 10 1';
	'WATERFORD 10 2';
	'NEWBURG 1 1';
	'NEWBURG 2 1';
	'NEWBURG 3 1';
	'BROCKPORT 5 1';
	'BROCKPORT 5 2';
	'JOHNSONBURG 1 1';
	'JOHNSONBURG 1 2';
	'JOHNSONBURG 2 1';
	'JOHNSONBURG 3 1';
	'KANE 1 1';
	'KANE 1 2';
	'KANE 2 1';
	'KANE 2 2';
	'KANE 2 3';
	'KANE 3 1';
	'KERSEY 1 1';
	'KERSEY 2 1';
	'KERSEY 2 2';
	'RIDGWAY 1 1';
	'RIDGWAY 2 1';
	'RIDGWAY 2 2';
	'RIDGWAY 3 1';
	'RIDGWAY 3 2';
	'RIDGWAY 3 3';
	'RIDGWAY 3 4';
	'RIDGWAY 3 5';
	'RIDGWAY 3 7';
	'SAINT MARYS 1 1';
	'SAINT MARYS 1 2';
	'SAINT MARYS 1 3';
	'SAINT MARYS 1 4';
	'SAINT MARYS 1 6';
	'SAINT MARYS 2 1';
	'SAINT MARYS 2 2';
	'SAINT MARYS 3 1';
	'SAINT MARYS 3 2';
	'WEEDVILLE 1 1';
	'WEEDVILLE 2 1';
	'WILCOX 1 1';
	'WILCOX 2 1';
	'WILCOX 2 2';
	'ERIE 1 1';
	'ERIE 2 1';
	'ERIE 2 2';
	'ERIE 3 1';
	'ERIE 4 1';
	'ERIE 4 2';
	'ERIE 4 3';
	'ERIE 4 4';
	'ERIE 4 6';
	'ERIE 5 1';
	'ERIE 6 1';
	'ERIE 7 1';
	'ERIE 8 1';
	'ERIE 8 2';
	'ERIE 8 3';
	'ERIE 8 4';
	'ERIE 8 5';
	'ERIE 9 1';
	'ERIE 9 2';
	'ERIE 9 3';
	'ERIE 10 1';
	'ERIE 10 2';
	'ERIE 11 1';
	'ERIE 11 2';
	'ERIE 12 1';
	'ERIE 12 2';
	'ERIE 13 1';
	'ERIE 14 1';
	'ERIE 15 1';
	'ERIE 15 2';
	'ERIE 16 1';
	'ERIE 17 1';
	'ERIE 18 1';
	'ERIE 18 2';
	'ERIE 19 1';
	'ERIE 20 1';
	'ERIE 21 1';
	'ERIE 22 1';
	'ERIE 23 1';
	'ERIE 24 1';
	'ERIE 25 1';
	'ERIE 25 2';
	'ERIE 26 1';
	'ERIE 26 2';
	'ERIE 26 3';
	'ERIE 27 1';
	'ERIE 27 2';
	'ERIE 27 3';
	'ERIE 27 4';
	'ERIE 27 5';
	'ERIE 27 7';
	'ERIE 28 1';
	'ERIE 28 2';
	'ERIE 29 1';
	'ERIE 29 2';
	'ERIE 30 1';
	'ERIE 31 1';
	'ERIE 32 1';
	'ERIE 32 2';
	'ERIE 32 3';
	'ERIE 32 4';
	'ERIE 32 6';
	'ERIE 33 1';
	'FAIRVIEW 3 1';
	'FAIRVIEW 4 1';
	'FAIRVIEW 4 2';
	'FAIRVIEW 5 1';
	'GIRARD 1 1';
	'GIRARD 1 2';
	'GIRARD 2 1';
	'GIRARD 2 2';
	'GIRARD 3 1';
	'GIRARD 3 2';
	'GIRARD 3 3';
	'GIRARD 3 4';
	'GIRARD 3 5';
	'GIRARD 3 7';
	'HARBORCREEK 1';
	'HARBORCREEK 2';
	'LAKE CITY 1 1';
	'LAKE CITY 1 2';
	'LAKE CITY 2 1';
	'LAKE CITY 3 1';
	'MC KEAN 1';
	'NORTH EAST 1 1';
	'NORTH EAST 2 1';
	'NORTH EAST 3 1';
	'WATTSBURG 1 1';
	'WATTSBURG 2 1';
	'WATTSBURG 2 2';
	'WATTSBURG 3 1';
	'WATTSBURG 3 2';
	'ACME 1';
	'BELLE VERNON 1 1';
	'BELLE VERNON 1 2';
	'BELLE VERNON 2 1';
	'BELLE VERNON 2 2';
	'BELLE VERNON 3 1';
	'BELLE VERNON 3 2';
	'BELLE VERNON 4 1';
	'BELLE VERNON 4 2';
	'BROWNSVILLE 1 1';
	'BROWNSVILLE 1 2';
	'BROWNSVILLE 2 1';
	'BROWNSVILLE 3 1';
	'BROWNSVILLE 3 2';
	'CHAMPION 1 1';
	'CONFLUENCE 1 1';
	'CONFLUENCE 2 1';
	'CONNELLSVILLE 1 1';
	'CONNELLSVILLE 2 1';
	'CONNELLSVILLE 2 2';
	'CONNELLSVILLE 3 1';
	'CONNELLSVILLE 3 2';
	'CONNELLSVILLE 4 1';
	'CONNELLSVILLE 4 2';
	'CONNELLSVILLE 4 3';
	'DAWSON 1 1';
	'DUNBAR 1 1';
	'DUNBAR 2 1';
	'DUNBAR 2 2';
	'DUNBAR 3 1';
	'DUNBAR 3 2';
	'FAIRCHANCE 1 1';
	'FAIRCHANCE 2 1';
	'FAIRCHANCE 3 1';
	'FAIRCHANCE 3 2';
	'FARMINGTON 10 1';
	'FAYETTE CITY 1';
	'FAYETTE CITY 2';
	'GRINDSTONE 1 1';
	'GRINDSTONE 2 1';
	'HOPWOOD 1';
	'HOPWOOD 2';
	'LA BELLE 1';
	'LA BELLE 2';
	'LEMONT FURNACE 1 1';
	'LEMONT FURNACE 2 1';
	'MARKLEYSBURG 1 1';
	'MARKLEYSBURG 1 2';
	'MARKLEYSBURG 2 1';
	'MASONTOWN 1 1';
	'MASONTOWN 1 2';
	'MASONTOWN 2 1';
	'MASONTOWN 3 1';
	'MASONTOWN 3 2';
	'MILL RUN 1';
	'MILL RUN 2';
	'MOUNT PLEASANT 1 1';
	'MOUNT PLEASANT 2 1';
	'MOUNT PLEASANT 3 1';
	'MOUNT PLEASANT 3 2';
	'MOUNT PLEASANT 4 1';
	'NEW SALEM 1 1';
	'NEW SALEM 1 2';
	'NORMALVILLE 1';
	'PERRYOPOLIS 1 1';
	'PERRYOPOLIS 2 1';
	'POINT MARION 1';
	'ROCKWOOD 3 1';
	'ROCKWOOD 4 1';
	'ROCKWOOD 4 2';
	'ROCKWOOD 5 1';
	'SCOTTDALE 1 1';
	'SCOTTDALE 1 2';
	'SCOTTDALE 2 1';
	'SCOTTDALE 3 1';
	'SCOTTDALE 3 2';
	'SMITHFIELD 4 1';
	'SMITHFIELD 5 1';
	'SMITHFIELD 5 2';
	'SMITHFIELD 6 1';
	'SMOCK 1';
	'UNIONTOWN 1 1';
	'UNIONTOWN 2 1';
	'UNIONTOWN 2 2';
	'UNIONTOWN 2 3';
	'UNIONTOWN 2 4';
	'UNIONTOWN 2 5';
	'UNIONTOWN 3 1';
	'UNIONTOWN 3 2';
	'UNIONTOWN 3 3';
	'UNIONTOWN 3 4';
	'UNIONTOWN 3 5';
	'UNIONTOWN 3 6';
	'UNIONTOWN 3 8';
	'UNIONTOWN 4 1';
	'MARIENVILLE 1 1';
	'MARIENVILLE 2 1';
	'MARIENVILLE 2 2';
	'PLEASANTVILLE 6 1';
	'PLEASANTVILLE 6 2';
	'PLEASANTVILLE 7 1';
	'SHEFFIELD 3 1';
	'TIDIOUTE 1';
	'CHAMBERSBURG 1 1';
	'CHAMBERSBURG 1 2';
	'CHAMBERSBURG 2 1';
	'CHAMBERSBURG 3 1';
	'CHAMBERSBURG 3 2';
	'CHAMBERSBURG 4 1';
	'CHAMBERSBURG 5 1';
	'CHAMBERSBURG 5 2';
	'CHAMBERSBURG 5 3';
	'CHAMBERSBURG 6 1';
	'CHAMBERSBURG 7 1';
	'CHAMBERSBURG 7 2';
	'CHAMBERSBURG 8 1';
	'EAST WATERFORD 1';
	'EAST WATERFORD 2';
	'EAST WATERFORD 3';
	'FORT LOUDON 1';
	'GREENCASTLE 1 1';
	'GREENCASTLE 2 1';
	'GREENCASTLE 2 2';
	'GREENCASTLE 2 3';
	'GREENCASTLE 3 1';
	'GREENCASTLE 3 2';
	'GREENCASTLE 4 1';
	'MERCERSBURG 1 1';
	'MERCERSBURG 1 2';
	'MERCERSBURG 2 1';
	'ORRSTOWN 1';
	'SAINT THOMAS 1 1';
	'SAINT THOMAS 1 2';
	'SAINT THOMAS 2 1';
	'SAINT THOMAS 2 2';
	'SPRING RUN 1';
	'SPRING RUN 2';
	'WAYNESBORO 1 1';
	'WAYNESBORO 2 1';
	'WAYNESBORO 2 2';
	'WAYNESBORO 2 3';
	'WAYNESBORO 3 1';
	'WAYNESBORO 4 1';
	'WAYNESBORO 4 2';
	'HUSTONTOWN 1 1';
	'HUSTONTOWN 2 1';
	'HUSTONTOWN 3 1';
	'MC CONNELLSBURG 1 1';
	'MC CONNELLSBURG 2 1';
	'MC CONNELLSBURG 3 1';
	'NEEDMORE 1';
	'ROBERTSDALE 1 1';
	'ROBERTSDALE 1 2';
	'THREE SPRINGS 1 1';
	'THREE SPRINGS 1 2';
	'THREE SPRINGS 1 3';
	'THREE SPRINGS 1 4';
	'THREE SPRINGS 1 5';
	'THREE SPRINGS 1 7';
	'THREE SPRINGS 2 1';
	'THREE SPRINGS 2 2';
	'WARFORDSBURG 1 1';
	'WARFORDSBURG 1 2';
	'WARFORDSBURG 2 1';
	'CARMICHAELS 1 1';
	'CARMICHAELS 2 1';
	'CARMICHAELS 3 1';
	'GRAYSVILLE 1 1';
	'GREENSBORO 1 1';
	'GREENSBORO 2 1';
	'MARIANNA 1 1';
	'MOUNT MORRIS 2 1';
	'NEW FREEPORT 1';
	'PROSPERITY 1 1';
	'PROSPERITY 2 1';
	'PROSPERITY 2 2';
	'RICES LANDING 1';
	'RICES LANDING 2';
	'WAYNESBURG 1 1';
	'WAYNESBURG 1 2';
	'WAYNESBURG 1 3';
	'WAYNESBURG 2 1';
	'WAYNESBURG 2 2';
	'WAYNESBURG 3 1';
	'WAYNESBURG 3 2';
	'WIND RIDGE 1';
	'WIND RIDGE 2';
	'ALEXANDRIA 1 1';
	'BROAD TOP 1';
	'BROAD TOP 2';
	'HESSTON 1 1';
	'HUNTINGDON 1 1';
	'HUNTINGDON 1 2';
	'HUNTINGDON 2 1';
	'HUNTINGDON 2 2';
	'HUNTINGDON 3 1';
	'HUNTINGDON 3 2';
	'HUNTINGDON 4 1';
	'HUNTINGDON 4 2';
	'MAPLETON DEPOT 1 1';
	'MAPLETON DEPOT 2 1';
	'MAPLETON DEPOT 2 2';
	'MILL CREEK 1 1';
	'MILL CREEK 2 1';
	'MILL CREEK 2 2';
	'MOUNT UNION 1 1';
	'MOUNT UNION 2 1';
	'MOUNT UNION 2 2';
	'MOUNT UNION 3 1';
	'ORBISONIA 1';
	'PETERSBURG 3 1';
	'PETERSBURG 3 2';
	'SHADE GAP 1';
	'BLAIRSVILLE 1 1';
	'BLAIRSVILLE 1 2';
	'BLAIRSVILLE 2 1';
	'BLAIRSVILLE 3 1';
	'CLYMER 4 1';
	'CLYMER 4 2';
	'CLYMER 5 1';
	'COMMODORE 1';
	'HOMER CITY 1 1';
	'HOMER CITY 1 2';
	'HOMER CITY 2 1';
	'HOMER CITY 2 2';
	'HOMER CITY 3 1';
	'INDIANA 1 1';
	'INDIANA 1 2';
	'INDIANA 2 1';
	'INDIANA 3 1';
	'INDIANA 3 2';
	'INDIANA 3 3';
	'INDIANA 4 1';
	'MARION CENTER 1 1';
	'MARION CENTER 1 2';
	'MARION CENTER 2 1';
	'NEW FLORENCE 1 1';
	'NEW FLORENCE 2 1';
	'PENN RUN 1';
	'ROSSITER 1';
	'SALTSBURG 1 1';
	'SALTSBURG 2 1';
	'SALTSBURG 2 2';
	'SALTSBURG 3 1';
	'SEWARD 1 1';
	'SMICKSBURG 1 1';
	'SMICKSBURG 2 1';
	'BROOKVILLE 1 1';
	'BROOKVILLE 2 1';
	'BROOKVILLE 2 2';
	'BROOKVILLE 3 1';
	'REYNOLDSVILLE 1 1';
	'REYNOLDSVILLE 1 2';
	'REYNOLDSVILLE 2 1';
	'REYNOLDSVILLE 3 1';
	'REYNOLDSVILLE 3 2';
	'MIFFLIN 1 1';
	'MIFFLIN 2 1';
	'BESSEMER 1 1';
	'EDINBURG 1 1';
	'EDINBURG 1 2';
	'EDINBURG 2 1';
	'NEW CASTLE 1 1';
	'NEW CASTLE 2 1';
	'NEW CASTLE 2 2';
	'NEW CASTLE 2 3';
	'NEW CASTLE 2 4';
	'NEW CASTLE 2 5';
	'NEW CASTLE 3 1';
	'NEW CASTLE 3 2';
	'NEW CASTLE 3 3';
	'NEW CASTLE 3 4';
	'NEW CASTLE 3 5';
	'NEW CASTLE 4 1';
	'NEW CASTLE 5 1';
	'NEW CASTLE 5 2';
	'NEW CASTLE 6 1';
	'NEW CASTLE 7 1';
	'NEW CASTLE 7 2';
	'NEW CASTLE 8 1';
	'NEW CASTLE 9 1';
	'NEW CASTLE 10 1';
	'NEW CASTLE 11 1';
	'NEW CASTLE 11 2';
	'NEW WILMINGTON 1 1';
	'NEW WILMINGTON 1 2';
	'NEW WILMINGTON 2 1';
	'PULASKI 4 1';
	'PULASKI 4 2';
	'PULASKI 5 1';
	'WEST MIDDLESEX 1 1';
	'WEST MIDDLESEX 2 1';
	'BRADFORD 5 1';
	'BRADFORD 6 1';
	'BRADFORD 6 2';
	'BRADFORD 7 1';
	'BRADFORD 8 1';
	'BRADFORD 8 2';
	'BRADFORD 8 3';
	'BRADFORD 8 4';
	'BRADFORD 8 6';
	'CYCLONE 1 1';
	'DUKE CENTER 1';
	'ELDRED 1 1';
	'ELDRED 2 1';
	'ELDRED 2 2';
	'LEWIS RUN 1 1';
	'LEWIS RUN 2 1';
	'MOUNT JEWETT 1';
	'MOUNT JEWETT 2';
	'PORT ALLEGANY 1 1';
	'PORT ALLEGANY 1 2';
	'PORT ALLEGANY 1 3';
	'PORT ALLEGANY 1 4';
	'PORT ALLEGANY 1 5';
	'PORT ALLEGANY 1 7';
	'PORT ALLEGANY 2 1';
	'PORT ALLEGANY 2 2';
	'PORT ALLEGANY 3 1';
	'SHINGLEHOUSE 1 1';
	'SHINGLEHOUSE 1 2';
	'SHINGLEHOUSE 2 1';
	'SHINGLEHOUSE 2 2';
	'SHINGLEHOUSE 3 1';
	'SMETHPORT 1 1';
	'SMETHPORT 1 2';
	'SMETHPORT 2 1';
	'SMETHPORT 3 1';
	'SMETHPORT 3 2';
	'FARRELL 1 1';
	'FARRELL 1 2';
	'FARRELL 1 3';
	'FARRELL 1 4';
	'FARRELL 1 5';
	'FARRELL 1 7';
	'FARRELL 2 1';
	'FARRELL 2 2';
	'FARRELL 2 3';
	'FARRELL 3 1';
	'FARRELL 3 2';
	'FREDONIA 4 1';
	'FREDONIA 5 1';
	'HADLEY 4 1';
	'HADLEY 4 2';
	'HADLEY 5 1';
	'HADLEY 6 1';
	'HADLEY 6 2';
	'HERMITAGE 1 1';
	'HERMITAGE 1 2';
	'HERMITAGE 2 1';
	'HERMITAGE 3 1';
	'HERMITAGE 3 2';
	'HERMITAGE 3 3';
	'HERMITAGE 3 4';
	'HERMITAGE 3 6';
	'HERMITAGE 4 1';
	'HERMITAGE 4 2';
	'HERMITAGE 4 3';
	'MERCER 1 1';
	'MERCER 2 1';
	'MERCER 3 1';
	'MERCER 3 2';
	'POLK 1 1';
	'POLK 2 1';
	'SANDY LAKE 1 1';
	'SANDY LAKE 2 1';
	'SHARON 4 1';
	'SHARON 5 1';
	'SHARON 5 2';
	'SHARON 5 3';
	'SHARON 5 4';
	'SHARON 5 5';
	'SHARON 5 7';
	'SHARON 6 1';
	'SHARON 6 2';
	'SHARON 6 3';
	'SHARPSVILLE 1 1';
	'SHARPSVILLE 2 1';
	'SHARPSVILLE 3 1';
	'STONEBORO 1 1';
	'STONEBORO 2 1';
	'STONEBORO 2 2';
	'TRANSFER 1';
	'BELLEVILLE 4 1';
	'BELLEVILLE 5 1';
	'BELLEVILLE 5 2';
	'LEWISTOWN 1 1';
	'LEWISTOWN 1 2';
	'LEWISTOWN 1 3';
	'LEWISTOWN 1 4';
	'LEWISTOWN 1 6';
	'LEWISTOWN 2 1';
	'LEWISTOWN 3 1';
	'LEWISTOWN 4 1';
	'MC VEYTOWN 1 1';
	'MC VEYTOWN 2 1';
	'MC VEYTOWN 3 1';
	'REEDSVILLE 1 1';
	'REEDSVILLE 1 2';
	'REEDSVILLE 2 1';
	'COUDERSPORT 1 1';
	'COUDERSPORT 1 2';
	'COUDERSPORT 2 1';
	'COUDERSPORT 3 1';
	'COUDERSPORT 3 2';
	'GALETON 1 1';
	'GALETON 1 2';
	'GALETON 2 1';
	'GALETON 3 1';
	'GENESEE 1 1';
	'GENESEE 1 2';
	'GENESEE 2 1';
	'HARRISON VALLEY 1';
	'ROULETTE 1';
	'ULYSSES 1 1';
	'ULYSSES 2 1';
	'WESTFIELD 10 1';
	'WESTFIELD 11 1';
	'WESTFIELD 11 2';
	'WESTFIELD 12 1';
	'WESTFIELD 12 2';
	'WESTFIELD 12 3';
	'WESTFIELD 12 4';
	'WESTFIELD 12 5';
	'WESTFIELD 12 6';
	'WESTFIELD 12 8';
	'BERLIN 7 1';
	'BERLIN 8 1';
	'BERLIN 8 2';
	'BERLIN 9 1';
	'BOSWELL 1 1';
	'BOSWELL 2 1';
	'CENTRAL CITY 1 1';
	'CENTRAL CITY 1 2';
	'CENTRAL CITY 2 1';
	'FRIEDENS 1 1';
	'FRIEDENS 2 1';
	'HOOVERSVILLE 1';
	'MEYERSDALE 1 1';
	'MEYERSDALE 1 2';
	'MEYERSDALE 2 1';
	'MEYERSDALE 3 1';
	'MEYERSDALE 3 2';
	'SALISBURY 6 1';
	'SALISBURY 7 1';
	'SALISBURY 8 1';
	'SOMERSET 11 1';
	'SOMERSET 12 1';
	'SOMERSET 13 1';
	'SOMERSET 13 2';
	'SOMERSET 14 1';
	'SOMERSET 15 1';
	'SOMERSET 16 1';
	'SOMERSET 16 2';
	'SOMERSET 16 3';
	'STOYSTOWN 1 1';
	'STOYSTOWN 2 1';
	'STOYSTOWN 3 1';
	'STOYSTOWN 3 2';
	'GAINES 1';
	'FRANKLIN 16 1';
	'FRANKLIN 16 2';
	'FRANKLIN 17 1';
	'FRANKLIN 18 1';
	'FRANKLIN 19 1';
	'FRANKLIN 19 2';
	'KENNERDELL 1 1';
	'OIL CITY 1 1';
	'OIL CITY 2 1';
	'OIL CITY 3 1';
	'OIL CITY 3 2';
	'OIL CITY 3 3';
	'OIL CITY 3 4';
	'OIL CITY 3 5';
	'OIL CITY 4 1';
	'BEAR LAKE 1 1';
	'PITTSFIELD 14 1';
	'PITTSFIELD 15 1';
	'RUSSELL 2 1';
	'RUSSELL 3 1';
	'SUGAR GROVE 1 1';
	'SUGAR GROVE 2 1';
	'WARREN 11 1';
	'WARREN 12 1';
	'WARREN 12 2';
	'WARREN 13 1';
	'WARREN 14 1';
	'WARREN 14 2';
	'YOUNGSVILLE 1 1';
	'YOUNGSVILLE 2 1';
	'YOUNGSVILLE 3 1';
	'AVELLA 1 1';
	'AVELLA 2 1';
	'BENTLEYVILLE 1 1';
	'BENTLEYVILLE 1 2';
	'BENTLEYVILLE 2 1';
	'BURGETTSTOWN 1 1';
	'BURGETTSTOWN 2 1';
	'BURGETTSTOWN 3 1';
	'CALIFORNIA 1 1';
	'CALIFORNIA 2 1';
	'CANONSBURG 1 1';
	'CANONSBURG 1 2';
	'CANONSBURG 2 1';
	'CANONSBURG 3 1';
	'CANONSBURG 3 2';
	'CANONSBURG 4 1';
	'CANONSBURG 4 2';
	'CHARLEROI 1 1';
	'CHARLEROI 1 2';
	'CHARLEROI 2 1';
	'CHARLEROI 3 1';
	'CHARLEROI 3 2';
	'CLAYSVILLE 1 1';
	'CLAYSVILLE 1 2';
	'CLAYSVILLE 2 1';
	'DONORA 1 1';
	'DONORA 2 1';
	'EIGHTY FOUR 1 1';
	'EIGHTY FOUR 2 1';
	'HICKORY 1 1';
	'HOUSTON 1 1';
	'HOUSTON 2 1';
	'SCENERY HILL 1';
	'SCENERY HILL 2';
	'VENETIA 1 1';
	'VENETIA 2 1';
	'WASHINGTON 5 1';
	'WASHINGTON 5 2';
	'WASHINGTON 5 3';
	'WASHINGTON 5 4';
	'WASHINGTON 5 6';
	'WASHINGTON 6 1';
	'WASHINGTON 7 1';
	'WASHINGTON 7 2';
	'WASHINGTON 7 3';
	'WASHINGTON 7 4';
	'WASHINGTON 7 6';
	'WASHINGTON 8 1';
	'WASHINGTON 9 1';
	'WASHINGTON 9 2';
	'WEST ALEXANDER 1 1';
	'WEST ALEXANDER 2 1';
	'BOLIVAR 2 1';
	'BOLIVAR 3 1';
	'DELMONT 2 1';
	'DELMONT 2 2';
	'DERRY 5 1';
	'DERRY 6 1';
	'DERRY 7 1';
	'EXPORT 1 1';
	'EXPORT 2 1';
	'EXPORT 2 2';
	'EXPORT 2 3';
	'GREENSBURG 1 1';
	'GREENSBURG 2 1';
	'GREENSBURG 2 2';
	'GREENSBURG 2 3';
	'GREENSBURG 2 4';
	'GREENSBURG 2 6';
	'GREENSBURG 3 1';
	'GREENSBURG 3 2';
	'GREENSBURG 3 3';
	'GREENSBURG 3 4';
	'GREENSBURG 3 5';
	'GREENSBURG 3 7';
	'GREENSBURG 4 1';
	'GREENSBURG 4 2';
	'GREENSBURG 4 3';
	'GREENSBURG 4 4';
	'GREENSBURG 4 5';
	'GREENSBURG 4 7';
	'GREENSBURG 5 1';
	'HARRISON CITY 1';
	'HARRISON CITY 2';
	'JEANNETTE 1 1';
	'JEANNETTE 1 2';
	'JEANNETTE 2 1';
	'JEANNETTE 3 1';
	'JEANNETTE 4 1';
	'JEANNETTE 4 2';
	'JEANNETTE 4 3';
	'LATROBE 1 1';
	'LATROBE 1 2';
	'LATROBE 2 1';
	'LATROBE 2 2';
	'LATROBE 3 1';
	'LATROBE 4 1';
	'LIGONIER 1 1';
	'LIGONIER 2 1';
	'LIGONIER 3 1';
	'LIGONIER 3 2';
	'LIGONIER 3 3';
	'MONESSEN 1 1';
	'MONESSEN 1 2';
	'MONESSEN 2 1';
	'NEW ALEXANDRIA 1 1';
	'NEW ALEXANDRIA 2 1';
	'NEW ALEXANDRIA 2 2';
	'RUFFS DALE 1 1';
	'RUFFS DALE 1 2';
	'RUFFS DALE 2 1';
	'STAHLSTOWN 1';
	'STAHLSTOWN 2';
	'YOUNGWOOD 1';
	'MONACA 4 1';
	'MONACA 4 2';
	'MONACA 4 3';
	'MONACA 4 4';
	'MONACA 4 6';
	'NEW FLORENCE 3 1';
	'NEW FLORENCE 3 2';
	'NEW FLORENCE 3 3';
	'NEW FLORENCE 3 4';
	'NEW FLORENCE 3 5';
	'NEW FLORENCE 3 6';
	'NEW FLORENCE 3 7';
	'NEW FLORENCE 3 9';
	'KENNERDELL 2 1';
	'KENNERDELL 2 2';
	'KENNERDELL 2 3';
	'KENNERDELL 2 4';
	'KENNERDELL 2 5';
	'KENNERDELL 2 6';
	'KENNERDELL 2 7';
	'KENNERDELL 2 8';
	'KENNERDELL 2 9';
	'KENNERDELL 2 11';
	'EBENSBURG 4 1';
	'EBENSBURG 4 2';
	'EBENSBURG 4 3';
	'EBENSBURG 4 4';
	'EBENSBURG 4 5';
	'EBENSBURG 4 6';
	'EBENSBURG 4 8';
	'GARRETT 1 1';
	'GARRETT 1 2';
	'GARRETT 1 3';
	'SNOW SHOE 2 1';
	'SNOW SHOE 2 2';
	'SNOW SHOE 2 3';
	'SNOW SHOE 2 4';
	'SNOW SHOE 2 5';
	'SNOW SHOE 2 6';
	'SNOW SHOE 2 7';
	'SNOW SHOE 2 8';
	'SNOW SHOE 2 10';
	'HUNTINGDON 5 1';
	'HUNTINGDON 5 2';
	'HUNTINGDON 5 3';
	'HUNTINGDON 5 4';
	'HUNTINGDON 5 5';
	'HUNTINGDON 5 6';
	'HUNTINGDON 5 7';
	'HUNTINGDON 5 8';
	'HUNTINGDON 5 9';
	'HUNTINGDON 5 10';
	'HUNTINGDON 5 12';
	'TYRONE 4 1';
	'TYRONE 4 2';
	'TYRONE 4 3';
	'TYRONE 4 5';
	'TYRONE 5 1';
	'TYRONE 5 2';
	'TYRONE 5 3';
	'TYRONE 5 4';
	'TYRONE 5 5';
	'TYRONE 5 6';
	'TYRONE 5 8';
	'CLARION 4 1';
	'CLARION 4 2';
	'CLARION 4 3';
	'CLARION 4 4';
	'CLARION 4 5';
	'CLARION 4 6';
	'CLARION 4 7';
	'CLARION 4 9';
	'SOMERSET 17 1';
	'SOMERSET 17 2';
	'SOMERSET 17 3';
	'SOMERSET 17 5';
	'KENNERDELL 3 1';
	'KENNERDELL 3 2';
	'KENNERDELL 3 3';
	'KENNERDELL 3 5';
	'SIDMAN 2 1';
	'SIDMAN 2 2';
	'SIDMAN 2 3';
	'SIDMAN 2 5';
	'WEST PITTSBURG 1';
	'WEST PITTSBURG 2';
	'WEST PITTSBURG 3';
	'WEST PITTSBURG 4';
	'WEST PITTSBURG 5';
	'WEST PITTSBURG 6';
	'WEST PITTSBURG 7';
	'WEST PITTSBURG 9';
	'WARREN 15 1';
	'WARREN 15 2';
	'WARREN 15 3';
	'WARREN 15 4';
	'WARREN 15 5';
	'WARREN 15 6';
	'WARREN 15 7';
	'WARREN 15 9';
	'LILLY 1';
	'LILLY 2';
	'LILLY 3';
	'PATTON 4 1';
	'PATTON 4 2';
	'PATTON 4 3';
	'PATTON 4 4';
	'PATTON 4 5';
	'PATTON 4 6';
	'PATTON 4 7';
	'PATTON 4 8';
	'PATTON 4 9';
	'PATTON 4 11';
	'BERLIN 10 1';
	'BERLIN 10 2';
	'BERLIN 10 3';
	'BERLIN 10 4';
	'BERLIN 10 6';
	'FARMINGTON 11 1';
	'FARMINGTON 11 2';
	'FARMINGTON 11 3';
	'FARMINGTON 11 5';
	'SPRINGDALE 2 1';
	'SPRINGDALE 2 2';
	'SPRINGDALE 2 3';
	'SPRINGDALE 2 4';
	'SPRINGDALE 2 5';
	'SPRINGDALE 2 7';
	'PITTSBURGH 100 1';
	'PITTSBURGH 100 2';
	'SPRINGDALE 3 1';
	'SPRINGDALE 3 2';
	'SPRINGDALE 3 3';
	'SPRINGDALE 3 4';
	'SPRINGDALE 3 5';
	'SPRINGDALE 3 6';
	'SPRINGDALE 3 7';
	'SPRINGDALE 3 8';
	'SPRINGDALE 3 9';
	'SPRINGDALE 3 11';
	'SHELOCTA 3 1';
	'SHELOCTA 3 2';
	'SHELOCTA 3 3';
	'SHELOCTA 3 4';
	'SHELOCTA 3 5';
	'SHELOCTA 3 6';
	'SHELOCTA 3 8';
	'COLVER 1';
	'COLVER 2';
	'COLVER 3';
	'COLVER 4';
	'COLVER 5';
	'COLVER 7';
	'GREENSBURG 6 1';
	'GREENSBURG 6 2';
	'GREENSBURG 6 3';
	'GREENSBURG 6 4';
	'GREENSBURG 6 6';
	'CHESWICK 4 1';
	'CHESWICK 4 2';
	'CHESWICK 4 3';
	'SHIPPINGPORT 1 1';
	'SHIPPINGPORT 1 2';
	'SHIPPINGPORT 1 3';
	'SHIPPINGPORT 1 4';
	'SHIPPINGPORT 1 5';
	'SHIPPINGPORT 1 6';
	'SHIPPINGPORT 1 7';
	'SHIPPINGPORT 1 8';
	'SHIPPINGPORT 1 10';
	'GARRETT 2 1';
	'GARRETT 2 2';
	'GARRETT 2 3';
	'GARRETT 2 4';
	'GARRETT 2 6';
	'MEYERSDALE 4 1';
	'MEYERSDALE 4 2';
	'MEYERSDALE 4 3';
	'SHIPPINGPORT 2 1';
	'SHIPPINGPORT 2 2';
	'SHIPPINGPORT 2 3';
	'SHIPPINGPORT 2 4';
	'SHIPPINGPORT 2 5';
	'SHIPPINGPORT 2 6';
	'SHIPPINGPORT 2 7';
	'SHIPPINGPORT 2 8';
	'SHIPPINGPORT 2 10';
	'MARION 3 1';
	'MARION 3 2';
	'MARION 3 3';
	'MARION 3 4';
	'MARION 3 5';
	'MARION 3 6';
	'MARION 3 7';
	'MARION 3 9';
	'GIBBON GLADE 1';
	'GIBBON GLADE 2';
	'GIBBON GLADE 3';
	'GIBBON GLADE 4';
	'GIBBON GLADE 5';
	'GIBBON GLADE 6';
	'GIBBON GLADE 8';
	'SIDMAN 3 1';
	'SIDMAN 3 2';
	'SIDMAN 3 3';
	'SIDMAN 3 4';
	'SIDMAN 3 6';
	'NEW FLORENCE 4 1';
	'NEW FLORENCE 4 2';
	'NEW FLORENCE 4 3';
	'NEW FLORENCE 4 4';
	'NEW FLORENCE 4 5';
	'NEW FLORENCE 4 6';
	'NEW FLORENCE 4 8';
	'ALTOONA 9 1';
	'ALTOONA 9 2';
	'HOMER CITY 4 1';
	'HOMER CITY 4 2';
	'HOMER CITY 4 3';
	'HOMER CITY 4 4';
	'HOMER CITY 4 5';
	'HOMER CITY 4 6';
	'HOMER CITY 4 7';
	'HOMER CITY 4 9';
	'MASONTOWN 4 1';
	'MASONTOWN 4 2';
	'MASONTOWN 4 3';
	'MASONTOWN 4 4';
	'MASONTOWN 4 5';
	'MASONTOWN 4 6';
	'MASONTOWN 4 7';
	'MASONTOWN 4 9';
	'ADRIAN 1 1';
	'ADRIAN 1 2';
	'ADRIAN 1 3';
	'ADRIAN 1 4';
	'ADRIAN 1 6';
	'CHAMBERSBURG 9 1';
	'CHAMBERSBURG 9 2';
	'SHELOCTA 4 1';
	'SHELOCTA 4 2';
	'SHELOCTA 4 3';
	'SHELOCTA 4 4';
	'SHELOCTA 4 5';
	'SHELOCTA 4 6';
	'SHELOCTA 4 7';
	'SHELOCTA 4 8';
	'SHELOCTA 4 10';
	'SCOTTDALE 4 1';
	'SCOTTDALE 4 2';
	'SCOTTDALE 4 3';
	'SCOTTDALE 4 4';
	'SCOTTDALE 4 6';
	'EBENSBURG 5 1';
	'EBENSBURG 5 2';
	'MEYERSDALE 5 1';
	'MEYERSDALE 5 2';
	'MEYERSDALE 5 3';
	'MEYERSDALE 5 4';
	'MEYERSDALE 5 5';
	'MEYERSDALE 5 6';
	'MEYERSDALE 5 7';
	'MEYERSDALE 5 9';
	'WARREN 16 1';
	'WARREN 16 2';
	'WARREN 16 3';
	'WARREN 16 4';
	'WARREN 16 5';
	'WARREN 16 7';
	'PORTAGE 5 1';
	'PORTAGE 5 2';
	'PORTAGE 5 3';
	'PORTAGE 5 4';
	'PORTAGE 5 6';
	'LAKE LYNN 1';
	'LAKE LYNN 2';
	'LAKE LYNN 3';
	'LAKE LYNN 4';
	'LAKE LYNN 5';
	'LAKE LYNN 7';
	'PITTSBURGH 101 1';
	'PITTSBURGH 101 2';
	'SHELOCTA 5 1';
	'SHELOCTA 5 2';
	'SHELOCTA 5 3';
	'SHELOCTA 5 4';
	'SHELOCTA 5 5';
	'SHELOCTA 5 6';
	'SHELOCTA 5 7';
	'SHELOCTA 5 8';
	'SHELOCTA 5 10';
	'CENTRAL CITY 3 1';
	'CENTRAL CITY 3 2';
	'CENTRAL CITY 3 3';
	'CENTRAL CITY 3 4';
	'CENTRAL CITY 3 6';
	'CAMDEN WYOMING 1';
	'CAMDEN WYOMING 2';
	'CLAYTON 4 1';
	'CLAYTON 4 2';
	'DOVER 13 1';
	'DOVER 14 1';
	'DOVER 15 1';
	'DOVER 15 2';
	'DOVER 16 1';
	'DOVER 17 1';
	'DOVER 17 2';
	'DOVER 18 1';
	'DOVER 19 1';
	'FELTON 2 1';
	'FELTON 3 1';
	'FELTON 3 2';
	'FELTON 4 1';
	'FELTON 4 2';
	'HARRINGTON 1 1';
	'HARRINGTON 2 1';
	'HARRINGTON 3 1';
	'MAGNOLIA 1 1';
	'MAGNOLIA 1 2';
	'MILFORD 28 1';
	'MILFORD 29 1';
	'MILFORD 29 2';
	'MILFORD 30 1';
	'MILFORD 31 1';
	'SMYRNA 1 1';
	'SMYRNA 2 1';
	'SMYRNA 2 2';
	'SMYRNA 3 1';
	'BEAR 1 1';
	'BEAR 2 1';
	'BEAR 2 2';
	'BEAR 3 1';
	'BEAR 4 1';
	'MIDDLETOWN 29 1';
	'MIDDLETOWN 29 2';
	'MIDDLETOWN 29 3';
	'MIDDLETOWN 29 4';
	'MIDDLETOWN 29 5';
	'MIDDLETOWN 29 7';
	'MIDDLETOWN 30 1';
	'MIDDLETOWN 30 2';
	'MIDDLETOWN 31 1';
	'NEW CASTLE 12 1';
	'NEW CASTLE 13 1';
	'NEW CASTLE 14 1';
	'NEW CASTLE 15 1';
	'NEW CASTLE 16 1';
	'NEW CASTLE 16 2';
	'NEWARK 24 1';
	'NEWARK 25 1';
	'NEWARK 25 2';
	'NEWARK 26 1';
	'NEWARK 26 2';
	'NEWARK 27 1';
	'NEWARK 27 2';
	'NEWARK 28 1';
	'NEWARK 28 2';
	'NEWARK 29 1';
	'NEWARK 30 1';
	'NEWARK 30 2';
	'NEWARK 30 3';
	'NEWARK 30 4';
	'NEWARK 30 5';
	'NEWARK 30 7';
	'NEWARK 31 1';
	'NEWARK 32 1';
	'TOWNSEND 1 1';
	'WILMINGTON 10 1';
	'WILMINGTON 11 1';
	'WILMINGTON 12 1';
	'WILMINGTON 13 1';
	'WILMINGTON 13 2';
	'WILMINGTON 14 1';
	'WILMINGTON 15 1';
	'WILMINGTON 16 1';
	'WILMINGTON 16 2';
	'WILMINGTON 17 1';
	'WILMINGTON 18 1';
	'WILMINGTON 19 1';
	'WILMINGTON 19 2';
	'WILMINGTON 20 1';
	'WILMINGTON 20 2';
	'WILMINGTON 21 1';
	'WILMINGTON 22 1';
	'WILMINGTON 22 2';
	'WILMINGTON 23 1';
	'WILMINGTON 24 1';
	'WILMINGTON 24 2';
	'WILMINGTON 25 1';
	'WILMINGTON 25 2';
	'WILMINGTON 26 1';
	'WILMINGTON 26 2';
	'WILMINGTON 27 1';
	'BRIDGEVILLE 5 1';
	'DELMAR 5 1';
	'GEORGETOWN 6 1';
	'GEORGETOWN 7 1';
	'GEORGETOWN 8 1';
	'LAUREL 1 1';
	'LAUREL 2 1';
	'LAUREL 2 2';
	'LAUREL 2 3';
	'LAUREL 2 4';
	'LAUREL 2 5';
	'LAUREL 2 7';
	'LEWES 1 1';
	'LEWES 2 1';
	'LEWES 3 1';
	'LEWES 3 2';
	'LEWES 4 1';
	'MILLSBORO 1 1';
	'MILLSBORO 1 2';
	'MILLSBORO 2 1';
	'MILLSBORO 3 1';
	'MILLSBORO 3 2';
	'MILLSBORO 4 1';
	'MILTON 13 1';
	'MILTON 13 2';
	'OCEAN VIEW 2 1';
	'REHOBOTH BEACH 1';
	'SEAFORD 3 1';
	'SEAFORD 4 1';
	'SEAFORD 5 1';
	'SEAFORD 5 2';
	'SEAFORD 6 1';
	'SEAFORD 6 2';
	'SELBYVILLE 1 1';
	'SELBYVILLE 2 1';
	'SELBYVILLE 3 1';
	'DAGSBORO 1 1';
	'DAGSBORO 1 2';
	'DAGSBORO 1 3';
	'DAGSBORO 1 5';
	'MILFORD 32 1';
	'MILFORD 32 2';
	'MILFORD 32 3';
	'MILFORD 32 4';
	'MILFORD 32 5';
	'MILFORD 32 7';
	'NEW CASTLE 17 1';
	'NEW CASTLE 17 2';
	'NEW CASTLE 17 3';
	'NEW CASTLE 17 4';
	'NEW CASTLE 17 5';
	'NEW CASTLE 17 6';
	'NEW CASTLE 17 8';
	'WILMINGTON 28 1';
	'WILMINGTON 28 2';
	'WILMINGTON 28 3';
	'WILMINGTON 28 4';
	'WILMINGTON 28 6';
	'DOVER 20 1';
	'DOVER 20 2';
	'SMYRNA 4 1';
	'SMYRNA 4 2';
	'SMYRNA 4 3';
	'DOVER 21 1';
	'DOVER 21 2';
	'WILMINGTON 29 1';
	'WILMINGTON 29 2';
	'WILMINGTON 29 3';
	'WILMINGTON 29 4';
	'WILMINGTON 29 5';
	'WILMINGTON 29 6';
	'WILMINGTON 29 7';
	'WILMINGTON 29 8';
	'WILMINGTON 29 10';
	'DOVER 22 1';
	'DOVER 22 2';
	'DOVER 22 3';
	'DELAWARE CITY 1';
	'DELAWARE CITY 2';
	'WILMINGTON 30 1';
	'WILMINGTON 30 2';
	'WILMINGTON 30 3';
	'DAGSBORO 2 1';
	'DAGSBORO 2 2';
	'DAGSBORO 2 3';
	'DOVER 23 1';
	'DOVER 23 2';
	'WILMINGTON 31 1';
	'WILMINGTON 31 2';
	'WILMINGTON 31 3';
	'WILMINGTON 31 4';
	'WILMINGTON 31 5';
	'WILMINGTON 31 7';
	'CUMBERLAND 5 1';
	'CUMBERLAND 5 2';
	'CUMBERLAND 6 1';
	'CUMBERLAND 6 2';
	'CUMBERLAND 7 1';
	'CUMBERLAND 8 1';
	'FLINTSTONE 1';
	'FROSTBURG 1 1';
	'FROSTBURG 2 1';
	'FROSTBURG 3 1';
	'FROSTBURG 4 1';
	'OLDTOWN 1';
	'OLDTOWN 2';
	'ANNAPOLIS 1 1';
	'ANNAPOLIS 1 2';
	'ANNAPOLIS 2 1';
	'ANNAPOLIS 3 1';
	'ANNAPOLIS 3 2';
	'ANNAPOLIS 3 3';
	'ANNAPOLIS 3 4';
	'ANNAPOLIS 3 5';
	'ANNAPOLIS 4 1';
	'ANNAPOLIS 4 2';
	'ANNAPOLIS 5 1';
	'ANNAPOLIS 6 1';
	'ANNAPOLIS 7 1';
	'ANNAPOLIS 7 2';
	'ANNAPOLIS 7 3';
	'ANNAPOLIS 8 1';
	'ANNAPOLIS 9 1';
	'ARNOLD 1 1';
	'ARNOLD 1 2';
	'ARNOLD 2 1';
	'ARNOLD 3 1';
	'ARNOLD 3 2';
	'BROOKLYN 123 1';
	'BROOKLYN 124 1';
	'BROOKLYN 125 1';
	'CHURCHTON 1';
	'CHURCHTON 2';
	'CROFTON 1 1';
	'CROFTON 2 1';
	'CROFTON 3 1';
	'DAVIDSONVILLE 1 1';
	'DAVIDSONVILLE 2 1';
	'DAVIDSONVILLE 2 2';
	'DUNKIRK 6 1';
	'EDGEWATER 1 1';
	'EDGEWATER 2 1';
	'EDGEWATER 3 1';
	'EDGEWATER 4 1';
	'GAMBRILLS 1';
	'GAMBRILLS 2';
	'GLEN BURNIE 1 1';
	'GLEN BURNIE 1 2';
	'GLEN BURNIE 2 1';
	'GLEN BURNIE 3 1';
	'GLEN BURNIE 4 1';
	'GLEN BURNIE 5 1';
	'GLEN BURNIE 5 2';
	'GLEN BURNIE 6 1';
	'GLEN BURNIE 7 1';
	'GLEN BURNIE 8 1';
	'HANOVER 10 1';
	'HANOVER 11 1';
	'HANOVER 11 2';
	'LAUREL 3 1';
	'MILLERSVILLE 4 1';
	'MILLERSVILLE 4 2';
	'MILLERSVILLE 4 3';
	'MILLERSVILLE 4 4';
	'MILLERSVILLE 4 5';
	'MILLERSVILLE 4 7';
	'ODENTON 1 1';
	'ODENTON 1 2';
	'ODENTON 2 1';
	'ODENTON 2 2';
	'ODENTON 3 1';
	'OWINGS 1 1';
	'OWINGS 2 1';
	'PASADENA 1 1';
	'PASADENA 1 2';
	'PASADENA 2 1';
	'PASADENA 2 2';
	'PASADENA 2 3';
	'PASADENA 2 4';
	'PASADENA 2 5';
	'PASADENA 2 7';
	'PASADENA 3 1';
	'PASADENA 3 2';
	'PASADENA 4 1';
	'PASADENA 4 2';
	'PASADENA 5 1';
	'PASADENA 5 2';
	'SEVERN 1 1';
	'SEVERN 2 1';
	'SEVERN 2 2';
	'SEVERN 3 1';
	'SEVERN 4 1';
	'SEVERNA PARK 1 1';
	'SEVERNA PARK 1 2';
	'SEVERNA PARK 2 1';
	'SEVERNA PARK 3 1';
	'WEST RIVER 1';
	'BALTIMORE 1 1';
	'BALTIMORE 1 2';
	'BALTIMORE 2 1';
	'BALTIMORE 3 1';
	'BALTIMORE 3 2';
	'BALTIMORE 4 1';
	'BALTIMORE 4 2';
	'BALTIMORE 5 1';
	'BALTIMORE 6 1';
	'BALTIMORE 7 1';
	'BALTIMORE 8 1';
	'BALTIMORE 9 1';
	'BALTIMORE 10 1';
	'BALTIMORE 11 1';
	'BALTIMORE 11 2';
	'BALTIMORE 12 1';
	'BALTIMORE 13 1';
	'BALTIMORE 14 1';
	'BALTIMORE 14 2';
	'BALTIMORE 15 1';
	'BALTIMORE 16 1';
	'BALTIMORE 17 1';
	'BALTIMORE 18 1';
	'BALTIMORE 18 2';
	'BALTIMORE 19 1';
	'BALTIMORE 20 1';
	'BALTIMORE 21 1';
	'BALTIMORE 22 1';
	'BALTIMORE 22 2';
	'CATONSVILLE 1 1';
	'CATONSVILLE 1 2';
	'CATONSVILLE 2 1';
	'CATONSVILLE 2 2';
	'CATONSVILLE 3 1';
	'CATONSVILLE 3 2';
	'CATONSVILLE 4 1';
	'CATONSVILLE 4 2';
	'COCKEYSVILLE 1 1';
	'COCKEYSVILLE 1 2';
	'COCKEYSVILLE 1 3';
	'COCKEYSVILLE 2 1';
	'COCKEYSVILLE 3 1';
	'COCKEYSVILLE 3 2';
	'DUNDALK 1 1';
	'DUNDALK 2 1';
	'DUNDALK 2 2';
	'DUNDALK 3 1';
	'DUNDALK 4 1';
	'DUNDALK 4 2';
	'DUNDALK 5 1';
	'DUNDALK 5 2';
	'ELLICOTT CITY 1 1';
	'ELLICOTT CITY 2 1';
	'ELLICOTT CITY 3 1';
	'ELLICOTT CITY 4 1';
	'ELLICOTT CITY 4 2';
	'ELLICOTT CITY 4 3';
	'ELLICOTT CITY 4 4';
	'ELLICOTT CITY 4 5';
	'ELLICOTT CITY 4 6';
	'ELLICOTT CITY 4 8';
	'ESSEX 1 1';
	'ESSEX 2 1';
	'ESSEX 3 1';
	'ESSEX 3 2';
	'ESSEX 4 1';
	'ESSEX 4 2';
	'FREELAND 3 1';
	'GWYNN OAK 1 1';
	'GWYNN OAK 2 1';
	'GWYNN OAK 2 2';
	'GWYNN OAK 3 1';
	'GWYNN OAK 3 2';
	'GWYNN OAK 4 1';
	'GWYNN OAK 5 1';
	'HALETHORPE 1 1';
	'HALETHORPE 2 1';
	'HALETHORPE 2 2';
	'HALETHORPE 2 3';
	'HALETHORPE 2 4';
	'HALETHORPE 2 5';
	'HALETHORPE 2 7';
	'HALETHORPE 3 1';
	'HALETHORPE 4 1';
	'HALETHORPE 4 2';
	'HAMPSTEAD 4 1';
	'HAMPSTEAD 4 2';
	'HAMPSTEAD 5 1';
	'HAMPSTEAD 5 2';
	'JOPPA 1 1';
	'JOPPA 1 2';
	'JOPPA 1 3';
	'JOPPA 1 4';
	'JOPPA 1 5';
	'LUTHERVILLE TIMONIUM 1 1';
	'LUTHERVILLE TIMONIUM 1 2';
	'LUTHERVILLE TIMONIUM 2 1';
	'LUTHERVILLE TIMONIUM 3 1';
	'MANCHESTER 22 1';
	'MANCHESTER 23 1';
	'MANCHESTER 23 2';
	'MANCHESTER 24 1';
	'MIDDLE RIVER 1 1';
	'MIDDLE RIVER 1 2';
	'MIDDLE RIVER 2 1';
	'MIDDLE RIVER 2 2';
	'MIDDLE RIVER 3 1';
	'MIDDLE RIVER 3 2';
	'MIDDLE RIVER 3 3';
	'MIDDLE RIVER 3 4';
	'MIDDLE RIVER 3 5';
	'NOTTINGHAM 4 1';
	'NOTTINGHAM 5 1';
	'NOTTINGHAM 5 2';
	'NOTTINGHAM 6 1';
	'NOTTINGHAM 7 1';
	'OWINGS MILLS 1 1';
	'OWINGS MILLS 1 2';
	'OWINGS MILLS 2 1';
	'OWINGS MILLS 2 2';
	'OWINGS MILLS 3 1';
	'OWINGS MILLS 4 1';
	'PARKTON 1 1';
	'PARKTON 2 1';
	'PARKVILLE 1 1';
	'PARKVILLE 1 2';
	'PARKVILLE 2 1';
	'PARKVILLE 3 1';
	'PARKVILLE 4 1';
	'PERRY HALL 1 1';
	'PERRY HALL 2 1';
	'PERRY HALL 2 2';
	'PERRY HALL 3 1';
	'PHOENIX 3 1';
	'PHOENIX 3 2';
	'PHOENIX 3 3';
	'PHOENIX 3 4';
	'PHOENIX 3 5';
	'PHOENIX 3 7';
	'PIKESVILLE 1 1';
	'PIKESVILLE 1 2';
	'PIKESVILLE 2 1';
	'PIKESVILLE 2 2';
	'PIKESVILLE 3 1';
	'PIKESVILLE 4 1';
	'PIKESVILLE 4 2';
	'RANDALLSTOWN 1 1';
	'RANDALLSTOWN 2 1';
	'RANDALLSTOWN 3 1';
	'REISTERSTOWN 1 1';
	'REISTERSTOWN 2 1';
	'REISTERSTOWN 3 1';
	'REISTERSTOWN 4 1';
	'REISTERSTOWN 4 2';
	'SPARROWS POINT 1';
	'TOWSON 1 1';
	'TOWSON 1 2';
	'TOWSON 2 1';
	'TOWSON 2 2';
	'TOWSON 3 1';
	'WHITE HALL 1 1';
	'WHITE HALL 2 1';
	'WINDSOR MILL 1 1';
	'WINDSOR MILL 1 2';
	'WINDSOR MILL 2 1';
	'WINDSOR MILL 2 2';
	'WINDSOR MILL 3 1';
	'WOODSTOCK 9 1';
	'WOODSTOCK 9 2';
	'BALTIMORE 23 1';
	'BALTIMORE 23 2';
	'BALTIMORE 24 1';
	'BALTIMORE 25 1';
	'BALTIMORE 25 2';
	'BALTIMORE 26 1';
	'BALTIMORE 27 1';
	'BALTIMORE 27 2';
	'BALTIMORE 28 1';
	'BALTIMORE 28 2';
	'BALTIMORE 29 1';
	'BALTIMORE 30 1';
	'BALTIMORE 31 1';
	'BALTIMORE 32 1';
	'BALTIMORE 32 2';
	'BALTIMORE 32 3';
	'BALTIMORE 32 4';
	'BALTIMORE 32 5';
	'BALTIMORE 32 7';
	'BALTIMORE 33 1';
	'BALTIMORE 34 1';
	'BALTIMORE 35 1';
	'BALTIMORE 36 1';
	'BALTIMORE 37 1';
	'BALTIMORE 37 2';
	'BALTIMORE 38 1';
	'BALTIMORE 38 2';
	'BALTIMORE 39 1';
	'BALTIMORE 40 1';
	'BALTIMORE 40 2';
	'BALTIMORE 41 1';
	'BALTIMORE 42 1';
	'BALTIMORE 42 2';
	'BALTIMORE 43 1';
	'BALTIMORE 44 1';
	'BALTIMORE 45 1';
	'CHESAPEAKE BEACH 1 1';
	'CHESAPEAKE BEACH 2 1';
	'CHESAPEAKE BEACH 2 2';
	'CHESAPEAKE BEACH 3 1';
	'HUNTINGTOWN 1 1';
	'HUNTINGTOWN 1 2';
	'HUNTINGTOWN 2 1';
	'HUNTINGTOWN 2 2';
	'HUNTINGTOWN 3 1';
	'LUSBY 1 1';
	'LUSBY 2 1';
	'PRINCE FREDERICK 1 1';
	'PRINCE FREDERICK 2 1';
	'SAINT LEONARD 1';
	'DENTON 1 1';
	'DENTON 2 1';
	'FEDERALSBURG 1 1';
	'FEDERALSBURG 2 1';
	'FEDERALSBURG 3 1';
	'GREENSBORO 3 1';
	'GREENSBORO 4 1';
	'HENDERSON 2 1';
	'HENDERSON 2 2';
	'RIDGELY 1 1';
	'FINKSBURG 1 1';
	'FINKSBURG 2 1';
	'FINKSBURG 2 2';
	'MOUNT AIRY 1 1';
	'MOUNT AIRY 2 1';
	'MOUNT AIRY 3 1';
	'MOUNT AIRY 3 2';
	'MOUNT AIRY 3 3';
	'MOUNT AIRY 3 4';
	'MOUNT AIRY 3 5';
	'MOUNT AIRY 4 1';
	'NEW WINDSOR 5 1';
	'NEW WINDSOR 6 1';
	'NEW WINDSOR 7 1';
	'SYKESVILLE 1 1';
	'SYKESVILLE 2 1';
	'SYKESVILLE 3 1';
	'TANEYTOWN 1 1';
	'TANEYTOWN 2 1';
	'TANEYTOWN 3 1';
	'TANEYTOWN 3 2';
	'UNION BRIDGE 1 1';
	'UNION BRIDGE 2 1';
	'WESTMINSTER 2 1';
	'WESTMINSTER 2 2';
	'WESTMINSTER 2 3';
	'WESTMINSTER 2 4';
	'WESTMINSTER 2 5';
	'WESTMINSTER 2 7';
	'WESTMINSTER 3 1';
	'WESTMINSTER 4 1';
	'WESTMINSTER 5 1';
	'WESTMINSTER 6 1';
	'WESTMINSTER 6 2';
	'WESTMINSTER 6 3';
	'WESTMINSTER 7 1';
	'WESTMINSTER 8 1';
	'WESTMINSTER 8 2';
	'WOODBINE 4 1';
	'WOODBINE 5 1';
	'CONOWINGO 1';
	'CONOWINGO 2';
	'EARLEVILLE 1 1';
	'EARLEVILLE 1 2';
	'EARLEVILLE 2 1';
	'EARLEVILLE 2 2';
	'ELKTON 1 1';
	'ELKTON 1 2';
	'ELKTON 1 3';
	'ELKTON 2 1';
	'ELKTON 2 2';
	'ELKTON 3 1';
	'ELKTON 4 1';
	'ELKTON 4 2';
	'NORTH EAST 4 1';
	'NORTH EAST 5 1';
	'NORTH EAST 6 1';
	'NORTH EAST 7 1';
	'NORTH EAST 7 2';
	'PERRYVILLE 1 1';
	'PORT DEPOSIT 1 1';
	'PORT DEPOSIT 2 1';
	'PORT DEPOSIT 2 2';
	'RISING SUN 1 1';
	'RISING SUN 2 1';
	'RISING SUN 3 1';
	'BRANDYWINE 1 1';
	'BRANDYWINE 2 1';
	'BRANDYWINE 2 2';
	'BRANDYWINE 3 1';
	'BRANDYWINE 3 2';
	'BRYANS ROAD 1 1';
	'BRYANS ROAD 1 2';
	'BRYANS ROAD 2 1';
	'CHARLOTTE HALL 1 1';
	'CHARLOTTE HALL 2 1';
	'CHARLOTTE HALL 3 1';
	'HUGHESVILLE 2 1';
	'HUGHESVILLE 3 1';
	'INDIAN HEAD 1 1';
	'INDIAN HEAD 2 1';
	'INDIAN HEAD 2 2';
	'LA PLATA 1 1';
	'LA PLATA 2 1';
	'LA PLATA 2 2';
	'LA PLATA 3 1';
	'LA PLATA 4 1';
	'LA PLATA 4 2';
	'MECHANICSVILLE 1 1';
	'MECHANICSVILLE 2 1';
	'MECHANICSVILLE 3 1';
	'MECHANICSVILLE 4 1';
	'MECHANICSVILLE 4 2';
	'NANJEMOY 1';
	'NANJEMOY 2';
	'NEWBURG 4 1';
	'NEWBURG 4 2';
	'WALDORF 1 1';
	'WALDORF 2 1';
	'WALDORF 3 1';
	'WALDORF 4 1';
	'WALDORF 4 2';
	'WALDORF 5 1';
	'WALDORF 6 1';
	'WALDORF 6 2';
	'WALDORF 7 1';
	'WALDORF 8 1';
	'WALDORF 8 2';
	'WALDORF 8 3';
	'WALDORF 8 4';
	'WALDORF 8 5';
	'WALDORF 8 7';
	'WALDORF 9 1';
	'WALDORF 10 1';
	'WALDORF 10 2';
	'WASHINGTON 10 1';
	'WASHINGTON 10 2';
	'WASHINGTON 11 1';
	'WASHINGTON 11 2';
	'WASHINGTON 12 1';
	'WASHINGTON 13 1';
	'WASHINGTON 14 1';
	'WASHINGTON 15 1';
	'WASHINGTON 16 1';
	'WASHINGTON 17 1';
	'WASHINGTON 18 1';
	'WASHINGTON 18 2';
	'WASHINGTON 19 1';
	'WASHINGTON 20 1';
	'WASHINGTON 21 1';
	'WASHINGTON 21 2';
	'WASHINGTON 22 1';
	'WASHINGTON 23 1';
	'WASHINGTON 24 1';
	'WASHINGTON 25 1';
	'WASHINGTON 25 2';
	'WASHINGTON 26 1';
	'WASHINGTON 27 1';
	'WASHINGTON 28 1';
	'WASHINGTON 29 1';
	'WASHINGTON 30 1';
	'WASHINGTON 31 1';
	'WASHINGTON 31 2';
	'WASHINGTON 32 1';
	'WASHINGTON 33 1';
	'WASHINGTON 33 2';
	'WASHINGTON 34 1';
	'WASHINGTON 34 2';
	'WASHINGTON 35 1';
	'WASHINGTON 36 1';
	'WASHINGTON 36 2';
	'WASHINGTON 37 1';
	'WASHINGTON 38 1';
	'WASHINGTON 39 1';
	'WASHINGTON 40 1';
	'WASHINGTON 40 2';
	'WASHINGTON 41 1';
	'WASHINGTON 42 1';
	'WASHINGTON 42 2';
	'WASHINGTON 43 1';
	'WASHINGTON 43 2';
	'WASHINGTON 44 1';
	'WASHINGTON 45 1';
	'WASHINGTON 46 1';
	'WASHINGTON 47 1';
	'WASHINGTON 48 1';
	'WASHINGTON 49 1';
	'WASHINGTON 50 1';
	'WASHINGTON 51 1';
	'CAMBRIDGE 10 1';
	'CAMBRIDGE 10 2';
	'CAMBRIDGE 11 1';
	'CAMBRIDGE 11 2';
	'CAMBRIDGE 12 1';
	'CAMBRIDGE 13 1';
	'EAST NEW MARKET 1';
	'HURLOCK 1 1';
	'HURLOCK 2 1';
	'HURLOCK 2 2';
	'HURLOCK 3 1';
	'ADAMSTOWN 1';
	'CLARKSBURG 1 1';
	'EMMITSBURG 1 1';
	'EMMITSBURG 2 1';
	'FREDERICK 1 1';
	'FREDERICK 2 1';
	'FREDERICK 2 2';
	'FREDERICK 3 1';
	'FREDERICK 4 1';
	'FREDERICK 4 2';
	'FREDERICK 5 1';
	'FREDERICK 6 1';
	'FREDERICK 6 2';
	'FREDERICK 6 3';
	'FREDERICK 7 1';
	'FREDERICK 7 2';
	'FREDERICK 8 1';
	'FREDERICK 9 1';
	'FREDERICK 9 2';
	'FREDERICK 10 1';
	'FREDERICK 11 1';
	'FREDERICK 12 1';
	'FREDERICK 13 1';
	'FREDERICK 13 2';
	'FREDERICK 14 1';
	'JEFFERSON 6 1';
	'KNOXVILLE 2 1';
	'KNOXVILLE 3 1';
	'MIDDLETOWN 32 1';
	'MIDDLETOWN 33 1';
	'MIDDLETOWN 34 1';
	'NEW MARKET 1 1';
	'NEW MARKET 2 1';
	'SMITHSBURG 1 1';
	'SMITHSBURG 1 2';
	'SMITHSBURG 2 1';
	'THURMONT 1 1';
	'THURMONT 2 1';
	'WALKERSVILLE 1 1';
	'WALKERSVILLE 2 1';
	'ACCIDENT 1';
	'FRIENDSVILLE 1';
	'FRIENDSVILLE 2';
	'GRANTSVILLE 1 1';
	'OAKLAND 7 1';
	'OAKLAND 8 1';
	'OAKLAND 9 1';
	'SWANTON 5 1';
	'SWANTON 6 1';
	'ABERDEEN 1 1';
	'ABERDEEN 2 1';
	'ABERDEEN 3 1';
	'ABERDEEN 4 1';
	'ABINGDON 1 1';
	'ABINGDON 2 1';
	'ABINGDON 2 2';
	'ABINGDON 3 1';
	'ABINGDON 4 1';
	'ABINGDON 4 2';
	'BEL AIR 1 1';
	'BEL AIR 1 2';
	'BEL AIR 2 1';
	'BEL AIR 3 1';
	'BEL AIR 3 2';
	'BEL AIR 3 3';
	'BEL AIR 4 1';
	'BEL AIR 5 1';
	'BEL AIR 6 1';
	'BEL AIR 7 1';
	'BEL AIR 7 2';
	'EDGEWOOD 1 1';
	'EDGEWOOD 2 1';
	'EDGEWOOD 3 1';
	'EDGEWOOD 3 2';
	'EDGEWOOD 4 1';
	'FALLSTON 1 1';
	'FALLSTON 2 1';
	'FALLSTON 3 1';
	'FOREST HILL 1 1';
	'FOREST HILL 2 1';
	'FOREST HILL 2 2';
	'FOREST HILL 3 1';
	'FOREST HILL 4 1';
	'FOREST HILL 4 2';
	'HAVRE DE GRACE 1 1';
	'HAVRE DE GRACE 1 2';
	'HAVRE DE GRACE 2 1';
	'HAVRE DE GRACE 2 2';
	'HAVRE DE GRACE 2 3';
	'HAVRE DE GRACE 2 4';
	'HAVRE DE GRACE 2 5';
	'HAVRE DE GRACE 2 7';
	'HAVRE DE GRACE 3 1';
	'JARRETTSVILLE 1 1';
	'JARRETTSVILLE 1 2';
	'JARRETTSVILLE 2 1';
	'STREET 1 1';
	'STREET 2 1';
	'BROOKEVILLE 1 1';
	'BROOKEVILLE 2 1';
	'CLARKSVILLE 1 1';
	'COLUMBIA 5 1';
	'COLUMBIA 5 2';
	'COLUMBIA 6 1';
	'COLUMBIA 6 2';
	'COLUMBIA 7 1';
	'COLUMBIA 8 1';
	'COLUMBIA 9 1';
	'COLUMBIA 9 2';
	'COLUMBIA 10 1';
	'COLUMBIA 11 1';
	'COLUMBIA 11 2';
	'COLUMBIA 12 1';
	'ELKRIDGE 1 1';
	'ELKRIDGE 1 2';
	'ELKRIDGE 2 1';
	'ELKRIDGE 2 2';
	'ELLICOTT CITY 5 1';
	'ELLICOTT CITY 5 2';
	'ELLICOTT CITY 6 1';
	'ELLICOTT CITY 7 1';
	'ELLICOTT CITY 7 2';
	'LAUREL 4 1';
	'LAUREL 4 2';
	'LAUREL 5 1';
	'LAUREL 5 2';
	'LAUREL 5 3';
	'LAUREL 6 1';
	'LAUREL 6 2';
	'LAUREL 6 3';
	'LAUREL 7 1';
	'CHESTERTOWN 4 1';
	'CHESTERTOWN 4 2';
	'CHESTERTOWN 4 3';
	'CHESTERTOWN 5 1';
	'CHESTERTOWN 6 1';
	'CHESTERTOWN 6 2';
	'CHESTERTOWN 6 3';
	'CHESTERTOWN 6 4';
	'CHESTERTOWN 6 5';
	'CHESTERTOWN 6 7';
	'MILLINGTON 1 1';
	'MILLINGTON 1 2';
	'MILLINGTON 2 1';
	'ROCK HALL 1';
	'BELTSVILLE 1 1';
	'BELTSVILLE 2 1';
	'BETHESDA 1 1';
	'BETHESDA 2 1';
	'BETHESDA 3 1';
	'BETHESDA 3 2';
	'BETHESDA 4 1';
	'BOYDS 1';
	'BURTONSVILLE 1';
	'CHEVY CHASE 1 1';
	'CHEVY CHASE 2 1';
	'CHEVY CHASE 2 2';
	'CHEVY CHASE 2 3';
	'CHEVY CHASE 3 1';
	'CHEVY CHASE 3 2';
	'DERWOOD 1';
	'GAITHERSBURG 1 1';
	'GAITHERSBURG 2 1';
	'GAITHERSBURG 2 2';
	'GAITHERSBURG 3 1';
	'GAITHERSBURG 4 1';
	'GAITHERSBURG 4 2';
	'GAITHERSBURG 4 3';
	'GAITHERSBURG 5 1';
	'GAITHERSBURG 5 2';
	'GAITHERSBURG 6 1';
	'GAITHERSBURG 6 2';
	'GAITHERSBURG 6 3';
	'GAITHERSBURG 7 1';
	'GAITHERSBURG 8 1';
	'GAITHERSBURG 8 2';
	'GAITHERSBURG 9 1';
	'GAITHERSBURG 10 1';
	'GAITHERSBURG 11 1';
	'GAITHERSBURG 12 1';
	'GAITHERSBURG 13 1';
	'GERMANTOWN 3 1';
	'GERMANTOWN 4 1';
	'GERMANTOWN 4 2';
	'GERMANTOWN 5 1';
	'GERMANTOWN 6 1';
	'GERMANTOWN 6 2';
	'GERMANTOWN 7 1';
	'GERMANTOWN 8 1';
	'GERMANTOWN 9 1';
	'KENSINGTON 1 1';
	'KENSINGTON 1 2';
	'LAUREL 8 1';
	'LAUREL 8 2';
	'LAUREL 9 1';
	'LAUREL 10 1';
	'MONTGOMERY VILLAGE 1 1';
	'MONTGOMERY VILLAGE 2 1';
	'MONTGOMERY VILLAGE 3 1';
	'MONTGOMERY VILLAGE 3 2';
	'OLNEY 1 1';
	'OLNEY 1 2';
	'OLNEY 2 1';
	'OLNEY 2 2';
	'OLNEY 3 1';
	'POOLESVILLE 1 1';
	'POOLESVILLE 1 2';
	'POOLESVILLE 2 1';
	'POTOMAC 1 1';
	'POTOMAC 1 2';
	'POTOMAC 1 3';
	'POTOMAC 2 1';
	'POTOMAC 3 1';
	'POTOMAC 3 2';
	'POTOMAC 4 1';
	'POTOMAC 5 1';
	'ROCKVILLE 1 1';
	'ROCKVILLE 2 1';
	'ROCKVILLE 3 1';
	'ROCKVILLE 4 1';
	'ROCKVILLE 5 1';
	'ROCKVILLE 6 1';
	'ROCKVILLE 7 1';
	'ROCKVILLE 8 1';
	'ROCKVILLE 9 1';
	'ROCKVILLE 10 1';
	'SILVER SPRING 1 1';
	'SILVER SPRING 2 1';
	'SILVER SPRING 3 1';
	'SILVER SPRING 3 2';
	'SILVER SPRING 4 1';
	'SILVER SPRING 5 1';
	'SILVER SPRING 5 2';
	'SILVER SPRING 6 1';
	'SILVER SPRING 6 2';
	'SILVER SPRING 7 1';
	'SILVER SPRING 7 2';
	'SILVER SPRING 7 3';
	'SILVER SPRING 8 1';
	'SILVER SPRING 8 2';
	'SILVER SPRING 9 1';
	'SILVER SPRING 10 1';
	'SILVER SPRING 11 1';
	'SILVER SPRING 11 2';
	'SILVER SPRING 12 1';
	'SILVER SPRING 12 2';
	'SILVER SPRING 13 1';
	'SILVER SPRING 14 1';
	'SILVER SPRING 14 2';
	'SILVER SPRING 15 1';
	'SILVER SPRING 16 1';
	'SILVER SPRING 16 2';
	'SILVER SPRING 17 1';
	'SILVER SPRING 18 1';
	'SILVER SPRING 19 1';
	'SILVER SPRING 20 1';
	'SILVER SPRING 21 1';
	'SILVER SPRING 21 2';
	'SILVER SPRING 22 1';
	'BOWIE 1 1';
	'BOWIE 2 1';
	'BOWIE 3 1';
	'BOWIE 3 2';
	'BOWIE 4 1';
	'BOWIE 4 2';
	'BOWIE 4 3';
	'BOWIE 4 4';
	'BOWIE 4 5';
	'BOWIE 4 7';
	'BOWIE 5 1';
	'BOWIE 5 2';
	'BOWIE 6 1';
	'BOWIE 7 1';
	'BOWIE 8 1';
	'BOWIE 9 1';
	'BOWIE 9 2';
	'BOWIE 9 3';
	'BOWIE 9 4';
	'BOWIE 9 5';
	'BOWIE 9 7';
	'CAPITOL HEIGHTS 1 1';
	'CAPITOL HEIGHTS 1 2';
	'CAPITOL HEIGHTS 2 1';
	'CAPITOL HEIGHTS 2 2';
	'CAPITOL HEIGHTS 3 1';
	'CLINTON 14 1';
	'CLINTON 15 1';
	'CLINTON 15 2';
	'CLINTON 16 1';
	'CLINTON 17 1';
	'CLINTON 17 2';
	'COLLEGE PARK 1 1';
	'COLLEGE PARK 1 2';
	'COLLEGE PARK 2 1';
	'COLLEGE PARK 3 1';
	'DISTRICT HEIGHTS 1 1';
	'DISTRICT HEIGHTS 1 2';
	'DISTRICT HEIGHTS 2 1';
	'DISTRICT HEIGHTS 3 1';
	'FORT WASHINGTON 1 1';
	'FORT WASHINGTON 2 1';
	'FORT WASHINGTON 3 1';
	'FORT WASHINGTON 3 2';
	'FORT WASHINGTON 3 3';
	'FORT WASHINGTON 4 1';
	'FORT WASHINGTON 4 2';
	'FORT WASHINGTON 5 1';
	'GREENBELT 1 1';
	'GREENBELT 2 1';
	'HYATTSVILLE 1 1';
	'HYATTSVILLE 2 1';
	'HYATTSVILLE 3 1';
	'HYATTSVILLE 4 1';
	'HYATTSVILLE 5 1';
	'HYATTSVILLE 5 2';
	'HYATTSVILLE 6 1';
	'HYATTSVILLE 6 2';
	'HYATTSVILLE 7 1';
	'HYATTSVILLE 7 2';
	'LANHAM 1 1';
	'LANHAM 1 2';
	'LANHAM 1 3';
	'LANHAM 2 1';
	'LANHAM 2 2';
	'LANHAM 3 1';
	'LANHAM 4 1';
	'LAUREL 11 1';
	'LAUREL 12 1';
	'OXON HILL 1 1';
	'OXON HILL 2 1';
	'OXON HILL 3 1';
	'RIVERDALE 1 1';
	'RIVERDALE 1 2';
	'RIVERDALE 2 1';
	'SUITLAND 1 1';
	'SUITLAND 1 2';
	'SUITLAND 2 1';
	'SUITLAND 2 2';
	'SUITLAND 3 1';
	'TEMPLE HILLS 1 1';
	'TEMPLE HILLS 2 1';
	'TEMPLE HILLS 3 1';
	'TEMPLE HILLS 3 2';
	'TEMPLE HILLS 4 1';
	'UPPER MARLBORO 1 1';
	'UPPER MARLBORO 2 1';
	'UPPER MARLBORO 2 2';
	'UPPER MARLBORO 2 3';
	'UPPER MARLBORO 3 1';
	'UPPER MARLBORO 4 1';
	'UPPER MARLBORO 4 2';
	'UPPER MARLBORO 5 1';
	'UPPER MARLBORO 5 2';
	'UPPER MARLBORO 6 1';
	'UPPER MARLBORO 6 2';
	'UPPER MARLBORO 7 1';
	'UPPER MARLBORO 8 1';
	'UPPER MARLBORO 8 2';
	'CENTREVILLE 1 1';
	'CENTREVILLE 2 1';
	'CENTREVILLE 2 2';
	'CHESTER 13 1';
	'CHURCH HILL 1 1';
	'GRASONVILLE 1 1';
	'GRASONVILLE 1 2';
	'GRASONVILLE 2 1';
	'QUEENSTOWN 1';
	'QUEENSTOWN 2';
	'STEVENSVILLE 1 1';
	'STEVENSVILLE 2 1';
	'STEVENSVILLE 3 1';
	'SUDLERSVILLE 1';
	'CRISFIELD 1 1';
	'CRISFIELD 2 1';
	'DEAL ISLAND 1';
	'POCOMOKE CITY 1 1';
	'POCOMOKE CITY 1 2';
	'POCOMOKE CITY 2 1';
	'POCOMOKE CITY 2 2';
	'PRINCESS ANNE 1 1';
	'PRINCESS ANNE 1 2';
	'PRINCESS ANNE 2 1';
	'PRINCESS ANNE 3 1';
	'CALIFORNIA 3 1';
	'CALIFORNIA 4 1';
	'CALLAWAY 1 1';
	'CHAPTICO 1';
	'CHAPTICO 2';
	'GREAT MILLS 1';
	'GREAT MILLS 2';
	'HOLLYWOOD 1 1';
	'HOLLYWOOD 2 1';
	'HOLLYWOOD 3 1';
	'LEONARDTOWN 1 1';
	'LEONARDTOWN 2 1';
	'LEXINGTON PARK 1 1';
	'LEXINGTON PARK 1 2';
	'LEXINGTON PARK 2 1';
	'LEXINGTON PARK 2 2';
	'LEXINGTON PARK 3 1';
	'LEXINGTON PARK 4 1';
	'LEXINGTON PARK 4 2';
	'LEXINGTON PARK 4 3';
	'CORDOVA 1 1';
	'CORDOVA 1 2';
	'EASTON 12 1';
	'EASTON 12 2';
	'EASTON 13 1';
	'EASTON 14 1';
	'EASTON 14 2';
	'TRAPPE 1 1';
	'TRAPPE 2 1';
	'BOONSBORO 1 1';
	'BOONSBORO 1 2';
	'BOONSBORO 2 1';
	'BOONSBORO 2 2';
	'CLEAR SPRING 1';
	'HAGERSTOWN 1 1';
	'HAGERSTOWN 1 2';
	'HAGERSTOWN 2 1';
	'HAGERSTOWN 3 1';
	'HAGERSTOWN 3 2';
	'HAGERSTOWN 3 3';
	'HAGERSTOWN 4 1';
	'HAGERSTOWN 5 1';
	'HAGERSTOWN 5 2';
	'HAGERSTOWN 6 1';
	'HAGERSTOWN 6 2';
	'HAGERSTOWN 7 1';
	'HAGERSTOWN 8 1';
	'HANCOCK 6 1';
	'HANCOCK 6 2';
	'HANCOCK 7 1';
	'HANCOCK 7 2';
	'SHARPSBURG 1 1';
	'SHARPSBURG 2 1';
	'WILLIAMSPORT 9 1';
	'WILLIAMSPORT 10 1';
	'DELMAR 6 1';
	'DELMAR 6 2';
	'HEBRON 3 1';
	'HEBRON 3 2';
	'HEBRON 4 1';
	'HEBRON 4 2';
	'HEBRON 5 1';
	'PARSONSBURG 1';
	'PARSONSBURG 2';
	'PITTSVILLE 1 1';
	'SALISBURY 9 1';
	'SALISBURY 9 2';
	'SALISBURY 10 1';
	'SALISBURY 10 2';
	'SALISBURY 11 1';
	'SALISBURY 12 1';
	'SALISBURY 12 2';
	'SALISBURY 13 1';
	'SALISBURY 13 2';
	'SALISBURY 14 1';
	'SALISBURY 15 1';
	'SALISBURY 15 2';
	'SALISBURY 15 3';
	'SALISBURY 16 1';
	'BERLIN 11 1';
	'BERLIN 12 1';
	'BERLIN 12 2';
	'BERLIN 12 3';
	'BERLIN 13 1';
	'BERLIN 14 1';
	'BERLIN 14 2';
	'OCEAN CITY 2 1';
	'OCEAN CITY 3 1';
	'OCEAN CITY 3 2';
	'OCEAN CITY 4 1';
	'SNOW HILL 1 1';
	'SNOW HILL 2 1';
	'SNOW HILL 2 2';
	'SNOW HILL 3 1';
	'VIENNA 1 1';
	'VIENNA 1 2';
	'VIENNA 1 3';
	'VIENNA 1 4';
	'VIENNA 1 5';
	'VIENNA 1 7';
	'DICKERSON 1 1';
	'DICKERSON 1 2';
	'DICKERSON 1 3';
	'DICKERSON 1 4';
	'DICKERSON 1 5';
	'DICKERSON 1 7';
	'PERRYMAN 1 1';
	'PERRYMAN 1 2';
	'PERRYMAN 1 3';
	'BALTIMORE 46 1';
	'BALTIMORE 46 2';
	'BALTIMORE 46 3';
	'LUSBY 3 1';
	'LUSBY 3 2';
	'LUSBY 3 3';
	'LUSBY 3 4';
	'LUSBY 3 5';
	'LUSBY 3 7';
	'HYATTSVILLE 8 1';
	'HYATTSVILLE 8 2';
	'MIDDLE RIVER 4 1';
	'MIDDLE RIVER 4 2';
	'MIDDLE RIVER 4 3';
	'MIDDLE RIVER 4 4';
	'MIDDLE RIVER 4 6';
	'SILVER SPRING 23 1';
	'SILVER SPRING 23 2';
	'SILVER SPRING 24 1';
	'SILVER SPRING 24 2';
	'SILVER SPRING 24 3';
	'SILVER SPRING 24 4';
	'SILVER SPRING 24 5';
	'SILVER SPRING 24 6';
	'SILVER SPRING 24 8';
	'OAKLAND 10 1';
	'OAKLAND 10 2';
	'OAKLAND 11 1';
	'OAKLAND 11 2';
	'OAKLAND 11 3';
	'EMMITSBURG 3 1';
	'EMMITSBURG 3 2';
	'EMMITSBURG 3 3';
	'BALTIMORE 47 1';
	'BALTIMORE 47 2';
	'BALTIMORE 47 3';
	'EASTON 15 1';
	'EASTON 15 2';
	'EASTON 15 3';
	'EASTON 15 4';
	'EASTON 15 5';
	'EASTON 15 6';
	'EASTON 15 7';
	'EASTON 15 8';
	'EASTON 15 9';
	'EASTON 15 11';
	'CUMBERLAND 9 1';
	'CUMBERLAND 9 2';
	'CUMBERLAND 9 3';
	'CUMBERLAND 9 4';
	'CUMBERLAND 9 6';
	'BRANDYWINE 4 1';
	'BRANDYWINE 4 2';
	'BRANDYWINE 4 3';
	'BRANDYWINE 4 4';
	'BRANDYWINE 4 5';
	'BRANDYWINE 4 7';
	'FROSTBURG 5 1';
	'FROSTBURG 5 2';
	'FROSTBURG 5 3';
	'FROSTBURG 5 4';
	'FROSTBURG 5 6';
	'INDIAN HEAD 3 1';
	'INDIAN HEAD 3 2';
	'INDIAN HEAD 3 3';
	'INDIAN HEAD 3 4';
	'INDIAN HEAD 3 5';
	'COLLEGE PARK 4 1';
	'COLLEGE PARK 4 2';
	'SILVER SPRING 25 1';
	'SILVER SPRING 25 2';
	'OAKLAND 12 1';
	'OAKLAND 12 2';
	'OAKLAND 12 3';
	'OAKLAND 12 4';
	'OAKLAND 12 6';
	'LUSBY 4 1';
	'LUSBY 4 2';
	'LUSBY 4 3';
	'LUSBY 4 4';
	'LUSBY 4 5';
	'LUSBY 4 7';
	'NEWBURG 5 1';
	'NEWBURG 5 2';
	'NEWBURG 5 3';
	'NEWBURG 5 4';
	'NEWBURG 5 5';
	'NEWBURG 5 6';
	'NEWBURG 5 7';
	'NEWBURG 5 9';
	'RISING SUN 4 1';
	'RISING SUN 4 2';
	'RISING SUN 4 3';
	'RISING SUN 4 4';
	'RISING SUN 4 5';
	'RISING SUN 4 6';
	'RISING SUN 4 7';
	'RISING SUN 4 9';
	'CURTIS BAY 1 1';
	'CURTIS BAY 1 2';
	'CURTIS BAY 1 3';
	'HAGERSTOWN 9 1';
	'HAGERSTOWN 9 2';
	'CURTIS BAY 2 1';
	'CURTIS BAY 2 2';
	'CURTIS BAY 2 3';
	'CURTIS BAY 2 4';
	'CURTIS BAY 2 6';
	'CURTIS BAY 3 1';
	'CURTIS BAY 3 2';
	'CURTIS BAY 3 3';
	'CURTIS BAY 3 4';
	'CURTIS BAY 3 6';
	'DICKERSON 2 1';
	'DICKERSON 2 2';
	'WORTON 1';
	'WORTON 2';
	'WORTON 3';
	'WORTON 4';
	'WORTON 5';
	'WORTON 6';
	'WORTON 7';
	'WORTON 8';
	'WORTON 10';
	'DICKERSON 3 1';
	'DICKERSON 3 2';
	'DICKERSON 3 3';
	'DICKERSON 3 4';
	'DICKERSON 3 5';
	'DICKERSON 3 6';
	'DICKERSON 3 8';
	'BALTIMORE 48 1';
	'BALTIMORE 48 2';
	'BALTIMORE 48 3';
	'BALTIMORE 48 4';
	'BALTIMORE 48 5';
	'BALTIMORE 48 7';
	'DUNDALK 6 1';
	'DUNDALK 6 2';
	'DUNDALK 6 3';
	'DUNDALK 6 4';
	'DUNDALK 6 6';
	'DUNDALK 7 1';
	'DUNDALK 7 2';
	'DUNDALK 7 3';
	'DUNDALK 7 4';
	'DUNDALK 7 5';
	'DUNDALK 7 7';
	'AQUASCO 1 1';
	'AQUASCO 1 2';
	'AQUASCO 1 3';
	'AQUASCO 1 4';
	'AQUASCO 1 5';
	'AQUASCO 1 7';
	'CRISFIELD 3 1';
	'CRISFIELD 3 2';
	'NEWBURG 6 1';
	'NEWBURG 6 2';
	'NEWBURG 6 3';
	'NEWBURG 6 4';
	'NEWBURG 6 5';
	'NEWBURG 6 7';
	'CURTIS BAY 4 1';
	'CURTIS BAY 4 2';
	'CURTIS BAY 4 3';
	'CURTIS BAY 4 4';
	'CURTIS BAY 4 6';
	'HUGHESVILLE 4 1';
	'HUGHESVILLE 4 2';
	'MIDDLE RIVER 5 1';
	'MIDDLE RIVER 5 2';
	'BERLIN 15 1';
	'BERLIN 15 2';
	'BERLIN 15 3';
	'BERLIN 15 4';
	'BERLIN 15 5';
	'BERLIN 15 7';
	'BALTIMORE 49 1';
	'BALTIMORE 49 2';
	'BALTIMORE 49 3';
	'BALTIMORE 49 4';
	'BALTIMORE 49 6';
	'EASTON 16 1';
	'EASTON 16 2';
	'EASTON 16 3';
	'EASTON 16 4';
	'EASTON 16 5';
	'EASTON 16 7';
	'AQUASCO 2 1';
	'AQUASCO 2 2';
	'AQUASCO 2 3';
	'AQUASCO 2 4';
	'AQUASCO 2 5';
	'AQUASCO 2 6';
	'AQUASCO 2 7';
	'AQUASCO 2 8';
	'AQUASCO 2 9';
	'AQUASCO 2 11';
	'GLEN ARM 1';
	'GLEN ARM 2';
	'COLLEGE PARK 5 1';
	'COLLEGE PARK 5 2';
	'COLLEGE PARK 5 3';
	'COLLEGE PARK 5 5';
	'LUKE 1';
	'LUKE 2';
	'OAKLAND 13 1';
	'OAKLAND 13 2';
	'OAKLAND 13 3';
	'PERRYMAN 2 1';
	'PERRYMAN 2 2';
	'PERRYMAN 2 3';
	'PERRYMAN 2 5';
	'DARLINGTON 4 1';
	'DARLINGTON 4 2';
	'DARLINGTON 4 3';
	'DARLINGTON 4 5';
	'SILVER SPRING 26 1';
	'SILVER SPRING 26 2';
	'AFTON 2 1';
	'AFTON 3 1';
	'BARBOURSVILLE 1 1';
	'BARBOURSVILLE 1 2';
	'CHARLOTTESVILLE 1 1';
	'CHARLOTTESVILLE 2 1';
	'CHARLOTTESVILLE 2 2';
	'CHARLOTTESVILLE 3 1';
	'CHARLOTTESVILLE 3 2';
	'CHARLOTTESVILLE 3 3';
	'CHARLOTTESVILLE 4 1';
	'CHARLOTTESVILLE 5 1';
	'CHARLOTTESVILLE 6 1';
	'CHARLOTTESVILLE 7 1';
	'CHARLOTTESVILLE 8 1';
	'CHARLOTTESVILLE 9 1';
	'CHARLOTTESVILLE 9 2';
	'CHARLOTTESVILLE 10 1';
	'CHARLOTTESVILLE 11 1';
	'CHARLOTTESVILLE 11 2';
	'CHARLOTTESVILLE 12 1';
	'CHARLOTTESVILLE 13 1';
	'CHARLOTTESVILLE 14 1';
	'CHARLOTTESVILLE 14 2';
	'CHARLOTTESVILLE 15 1';
	'CHARLOTTESVILLE 16 1';
	'CHARLOTTESVILLE 17 1';
	'CROZET 1';
	'CROZET 2';
	'EARLYSVILLE 1 1';
	'EARLYSVILLE 2 1';
	'EARLYSVILLE 2 2';
	'EARLYSVILLE 3 1';
	'GORDONSVILLE 1 1';
	'GORDONSVILLE 2 1';
	'GORDONSVILLE 3 1';
	'RUCKERSVILLE 1 1';
	'RUCKERSVILLE 2 1';
	'RUCKERSVILLE 3 1';
	'RUCKERSVILLE 3 2';
	'SCOTTSVILLE 2 1';
	'SCOTTSVILLE 3 1';
	'SCOTTSVILLE 3 2';
	'TROY 13 1';
	'CLIFTON FORGE 1 1';
	'CLIFTON FORGE 1 2';
	'CLIFTON FORGE 1 3';
	'CLIFTON FORGE 1 4';
	'CLIFTON FORGE 1 5';
	'CLIFTON FORGE 1 7';
	'CLIFTON FORGE 2 1';
	'CLIFTON FORGE 3 1';
	'CLIFTON FORGE 3 2';
	'COVINGTON 1 1';
	'COVINGTON 1 2';
	'COVINGTON 2 1';
	'COVINGTON 3 1';
	'COVINGTON 3 2';
	'EAGLE ROCK 1 1';
	'HOT SPRINGS 1';
	'HOT SPRINGS 2';
	'RICE 1 1';
	'AMHERST 8 1';
	'AMHERST 8 2';
	'AMHERST 9 1';
	'AMHERST 10 1';
	'AMHERST 10 2';
	'ARRINGTON 1';
	'MADISON HEIGHTS 1 1';
	'MADISON HEIGHTS 1 2';
	'MADISON HEIGHTS 2 1';
	'MADISON HEIGHTS 3 1';
	'MONROE 12 1';
	'MONROE 12 2';
	'MONROE 13 1';
	'ROSELAND 1';
	'ROSELAND 2';
	'APPOMATTOX 1 1';
	'APPOMATTOX 2 1';
	'APPOMATTOX 2 2';
	'APPOMATTOX 3 1';
	'CONCORD 16 1';
	'CONCORD 17 1';
	'CONCORD 17 2';
	'LYNCHBURG 1 1';
	'LYNCHBURG 1 2';
	'LYNCHBURG 2 1';
	'LYNCHBURG 2 2';
	'LYNCHBURG 3 1';
	'PAMPLIN 1';
	'PROSPECT 3 1';
	'BRIDGEWATER 10 1';
	'BRIDGEWATER 11 1';
	'BRIDGEWATER 12 1';
	'CHURCHVILLE 3 1';
	'CHURCHVILLE 4 1';
	'CHURCHVILLE 5 1';
	'CRAIGSVILLE 1 1';
	'CRIMORA 1';
	'CRIMORA 2';
	'FISHERSVILLE 1';
	'GOSHEN 4 1';
	'GREENVILLE 9 1';
	'GROTTOES 1 1';
	'GROTTOES 2 1';
	'RAPHINE 1';
	'RAPHINE 2';
	'STAUNTON 1 1';
	'STAUNTON 2 1';
	'STAUNTON 3 1';
	'STAUNTON 4 1';
	'STAUNTON 4 2';
	'STAUNTON 4 3';
	'STUARTS DRAFT 1 1';
	'STUARTS DRAFT 2 1';
	'VERONA 6 1';
	'VERONA 7 1';
	'VERONA 7 2';
	'VERONA 8 1';
	'VERONA 8 2';
	'WAYNESBORO 5 1';
	'WAYNESBORO 5 2';
	'WAYNESBORO 6 1';
	'WAYNESBORO 7 1';
	'WAYNESBORO 7 2';
	'WAYNESBORO 8 1';
	'WAYNESBORO 8 2';
	'WEYERS CAVE 1';
	'MILLBORO 1';
	'MILLBORO 2';
	'BEDFORD 8 1';
	'BEDFORD 9 1';
	'BEDFORD 9 2';
	'BEDFORD 10 1';
	'BEDFORD 11 1';
	'BLUE RIDGE 1 1';
	'BLUE RIDGE 2 1';
	'EVINGTON 1 1';
	'EVINGTON 1 2';
	'EVINGTON 2 1';
	'EVINGTON 3 1';
	'FOREST 1 1';
	'FOREST 2 1';
	'FOREST 3 1';
	'FOREST 3 2';
	'FOREST 4 1';
	'FOREST 4 2';
	'GOODVIEW 1 1';
	'GOODVIEW 2 1';
	'GOODVIEW 2 2';
	'HARDY 1 1';
	'HARDY 2 1';
	'HUDDLESTON 1';
	'LYNCHBURG 4 1';
	'LYNCHBURG 5 1';
	'LYNCHBURG 6 1';
	'LYNCHBURG 7 1';
	'LYNCHBURG 8 1';
	'LYNCHBURG 8 2';
	'LYNCHBURG 8 3';
	'LYNCHBURG 8 4';
	'LYNCHBURG 8 5';
	'LYNCHBURG 9 1';
	'LYNCHBURG 10 1';
	'LYNCHBURG 11 1';
	'LYNCHBURG 11 2';
	'MONETA 1 1';
	'MONETA 2 1';
	'VINTON 1 1';
	'VINTON 1 2';
	'VINTON 2 1';
	'VINTON 2 2';
	'VINTON 3 1';
	'BASTIAN 1';
	'BLAND 1 1';
	'BLAND 1 2';
	'BLAND 2 1';
	'BLAND 2 2';
	'DUBLIN 1 1';
	'DUBLIN 2 1';
	'DUBLIN 3 1';
	'NARROWS 1 1';
	'NARROWS 1 2';
	'BUCHANAN 3 1';
	'BUCHANAN 3 2';
	'BUCHANAN 4 1';
	'BUCHANAN 4 2';
	'FINCASTLE 1';
	'ROANOKE 1 1';
	'ROANOKE 2 1';
	'ROANOKE 3 1';
	'ROANOKE 4 1';
	'ROANOKE 4 2';
	'ROANOKE 5 1';
	'ROANOKE 6 1';
	'ROANOKE 6 2';
	'ROANOKE 6 3';
	'ROANOKE 7 1';
	'ROANOKE 8 1';
	'ROANOKE 8 2';
	'SALEM 14 1';
	'SALEM 15 1';
	'SALEM 16 1';
	'SALEM 17 1';
	'TROUTVILLE 1 1';
	'TROUTVILLE 2 1';
	'BRISTOL 19 1';
	'BRISTOL 20 1';
	'BRISTOL 21 1';
	'BRISTOL 21 2';
	'BRISTOL 22 1';
	'BRISTOL 23 1';
	'BRISTOL 23 2';
	'BRISTOL 24 1';
	'BRISTOL 25 1';
	'BRACEY 1';
	'LA CROSSE 1 1';
	'BIG ROCK 1 1';
	'BIG ROCK 1 2';
	'GRUNDY 1 1';
	'GRUNDY 1 2';
	'GRUNDY 2 1';
	'GRUNDY 3 1';
	'GRUNDY 3 2';
	'HAYSI 1 1';
	'HAYSI 1 2';
	'HAYSI 2 1';
	'HONAKER 1';
	'HURLEY 3 1';
	'OAKWOOD 1 1';
	'RAVEN 1';
	'RAVEN 2';
	'BUCKINGHAM 1';
	'CUMBERLAND 10 1';
	'CUMBERLAND 11 1';
	'DILLWYN 1 1';
	'DILLWYN 1 2';
	'DILLWYN 2 1';
	'FARMVILLE 1 1';
	'FARMVILLE 1 2';
	'FARMVILLE 1 3';
	'FARMVILLE 2 1';
	'FARMVILLE 3 1';
	'FARMVILLE 3 2';
	'FARMVILLE 4 1';
	'BUENA VISTA 1 1';
	'BUENA VISTA 2 1';
	'BUENA VISTA 3 1';
	'BUENA VISTA 3 2';
	'ALTAVISTA 1 1';
	'ALTAVISTA 2 1';
	'ALTAVISTA 3 1';
	'BROOKNEAL 1 1';
	'BROOKNEAL 1 2';
	'BROOKNEAL 2 1';
	'BROOKNEAL 2 2';
	'GLADYS 1 1';
	'GLADYS 2 1';
	'GLADYS 2 2';
	'LYNCHBURG 12 1';
	'LYNCHBURG 13 1';
	'LYNCHBURG 14 1';
	'LYNCHBURG 15 1';
	'RUSTBURG 1 1';
	'RUSTBURG 1 2';
	'RUSTBURG 2 1';
	'ARARAT 1 1';
	'AUSTINVILLE 1';
	'CANA 1';
	'CANA 2';
	'FRIES 1 1';
	'GALAX 1 1';
	'GALAX 2 1';
	'GALAX 2 2';
	'GALAX 2 3';
	'GALAX 3 1';
	'GALAX 4 1';
	'HILLSVILLE 1 1';
	'HILLSVILLE 2 1';
	'HILLSVILLE 2 2';
	'MEADOWS OF DAN 1';
	'WILLIS 1 1';
	'WILLIS 2 1';
	'WILLIS 2 2';
	'CHARLOTTE COURT HOUSE 1';
	'CHASE CITY 1 1';
	'CHASE CITY 2 1';
	'CHASE CITY 2 2';
	'DRAKES BRANCH 1';
	'DRAKES BRANCH 2';
	'KEYSVILLE 1 1';
	'KEYSVILLE 1 2';
	'KEYSVILLE 2 1';
	'KEYSVILLE 3 1';
	'PHENIX 1';
	'PHENIX 2';
	'RED OAK 1 1';
	'BOYCE 1 1';
	'FRONT ROYAL 1 1';
	'FRONT ROYAL 1 2';
	'FRONT ROYAL 2 1';
	'FRONT ROYAL 3 1';
	'FRONT ROYAL 3 2';
	'FRONT ROYAL 4 1';
	'FRONT ROYAL 4 2';
	'NEW CASTLE 18 1';
	'NEW CASTLE 19 1';
	'AMISSVILLE 1 1';
	'AMISSVILLE 1 2';
	'AMISSVILLE 2 1';
	'RAPIDAN 1';
	'REVA 1 1';
	'REVA 2 1';
	'RIXEYVILLE 1';
	'SPERRYVILLE 1';
	'COLUMBIA 13 1';
	'DANVILLE 7 1';
	'DANVILLE 8 1';
	'DANVILLE 9 1';
	'DANVILLE 9 2';
	'DANVILLE 9 3';
	'DANVILLE 9 4';
	'DANVILLE 9 5';
	'DANVILLE 10 1';
	'DANVILLE 11 1';
	'DANVILLE 11 2';
	'DANVILLE 12 1';
	'DANVILLE 13 1';
	'DANVILLE 13 2';
	'DANVILLE 14 1';
	'DANVILLE 14 2';
	'CLINTWOOD 1 1';
	'CLINTWOOD 2 1';
	'CLINTWOOD 3 1';
	'CLINTWOOD 3 2';
	'COEBURN 1 1';
	'COEBURN 2 1';
	'COEBURN 3 1';
	'DANTE 1';
	'SAINT PAUL 1 1';
	'LINDEN 8 1';
	'LINDEN 9 1';
	'FLOYD 1 1';
	'FLOYD 1 2';
	'FLOYD 2 1';
	'FLOYD 2 2';
	'FLOYD 3 1';
	'RADFORD 1 1';
	'RADFORD 2 1';
	'RADFORD 3 1';
	'RADFORD 4 1';
	'RINER 1';
	'RINER 2';
	'SHAWSVILLE 1';
	'BREMO BLUFF 1 1';
	'KENTS STORE 1';
	'KENTS STORE 2';
	'LOUISA 1 1';
	'LOUISA 1 2';
	'LOUISA 2 1';
	'LOUISA 3 1';
	'PALMYRA 8 1';
	'PALMYRA 9 1';
	'PALMYRA 10 1';
	'PALMYRA 11 1';
	'BASSETT 1 1';
	'BASSETT 1 2';
	'BASSETT 1 3';
	'BASSETT 2 1';
	'BOONES MILL 1 1';
	'BOONES MILL 2 1';
	'BOONES MILL 2 2';
	'FERRUM 1 1';
	'FERRUM 1 2';
	'FERRUM 2 1';
	'FERRUM 2 2';
	'FERRUM 2 3';
	'FERRUM 2 4';
	'FERRUM 2 5';
	'FERRUM 2 7';
	'MARTINSVILLE 1 1';
	'MARTINSVILLE 1 2';
	'MARTINSVILLE 2 1';
	'MARTINSVILLE 2 2';
	'MARTINSVILLE 3 1';
	'MARTINSVILLE 3 2';
	'MARTINSVILLE 4 1';
	'PENHOOK 1 1';
	'PENHOOK 2 1';
	'PENHOOK 3 1';
	'ROCKY MOUNT 1 1';
	'ROCKY MOUNT 2 1';
	'ROCKY MOUNT 2 2';
	'ROCKY MOUNT 2 3';
	'ROCKY MOUNT 2 4';
	'ROCKY MOUNT 2 5';
	'ROCKY MOUNT 2 7';
	'ROCKY MOUNT 3 1';
	'ROCKY MOUNT 3 2';
	'ROCKY MOUNT 4 1';
	'WIRTZ 1 1';
	'WIRTZ 2 1';
	'CLEAR BROOK 1';
	'CLEAR BROOK 2';
	'CROSS JUNCTION 1 1';
	'CROSS JUNCTION 1 2';
	'CROSS JUNCTION 2 1';
	'CROSS JUNCTION 3 1';
	'CROSS JUNCTION 3 2';
	'MIDDLETOWN 35 1';
	'MIDDLETOWN 35 2';
	'STEPHENS CITY 1 1';
	'STEPHENS CITY 1 2';
	'STEPHENS CITY 2 1';
	'STEPHENS CITY 3 1';
	'STEPHENS CITY 3 2';
	'WINCHESTER 4 1';
	'WINCHESTER 5 1';
	'WINCHESTER 6 1';
	'WINCHESTER 7 1';
	'WINCHESTER 7 2';
	'WINCHESTER 7 3';
	'WINCHESTER 8 1';
	'WINCHESTER 9 1';
	'WINCHESTER 9 2';
	'WINCHESTER 10 1';
	'WINCHESTER 10 2';
	'WINCHESTER 11 1';
	'WINCHESTER 11 2';
	'WINCHESTER 12 1';
	'WINCHESTER 13 1';
	'PEARISBURG 1 1';
	'PEARISBURG 1 2';
	'PEARISBURG 2 1';
	'PEARISBURG 3 1';
	'PEMBROKE 6 1';
	'PEMBROKE 6 2';
	'PEMBROKE 7 1';
	'PEMBROKE 7 2';
	'GOOCHLAND 1 1';
	'GOOCHLAND 2 1';
	'GOOCHLAND 3 1';
	'INDEPENDENCE 1 1';
	'INDEPENDENCE 2 1';
	'INDEPENDENCE 3 1';
	'INDEPENDENCE 3 2';
	'MOUTH OF WILSON 1';
	'MOUTH OF WILSON 2';
	'STANARDSVILLE 1 1';
	'STANARDSVILLE 1 2';
	'STANARDSVILLE 2 1';
	'STANARDSVILLE 2 2';
	'ALTON 4 1';
	'ALTON 4 2';
	'CLOVER 1 1';
	'GRETNA 1 1';
	'GRETNA 2 1';
	'GRETNA 2 2';
	'GRETNA 3 1';
	'HALIFAX 4 1';
	'HALIFAX 5 1';
	'NATHALIE 1 1';
	'NATHALIE 2 1';
	'SCOTTSBURG 1 1';
	'SOUTH BOSTON 1 1';
	'SOUTH BOSTON 2 1';
	'SOUTH BOSTON 3 1';
	'SUTHERLIN 1';
	'VERNON HILL 1';
	'VIRGILINA 1';
	'HARRISONBURG 1 1';
	'HARRISONBURG 1 2';
	'HARRISONBURG 1 3';
	'HARRISONBURG 2 1';
	'HARRISONBURG 3 1';
	'HARRISONBURG 3 2';
	'HARRISONBURG 4 1';
	'HARRISONBURG 5 1';
	'HARRISONBURG 6 1';
	'HARRISONBURG 7 1';
	'HARRISONBURG 7 2';
	'HARRISONBURG 8 1';
	'AXTON 1 1';
	'AXTON 1 2';
	'AXTON 2 1';
	'AXTON 2 2';
	'COLLINSVILLE 1 1';
	'COLLINSVILLE 2 1';
	'COLLINSVILLE 3 1';
	'RIDGEWAY 1 1';
	'RIDGEWAY 2 1';
	'MONTEREY 1 1';
	'BIG STONE GAP 1 1';
	'BIG STONE GAP 1 2';
	'BIG STONE GAP 2 1';
	'BIG STONE GAP 3 1';
	'DRYDEN 3 1';
	'DRYDEN 3 2';
	'DRYDEN 4 1';
	'DUFFIELD 1 1';
	'DUFFIELD 1 2';
	'DUFFIELD 2 1';
	'EWING 1 1';
	'EWING 1 2';
	'JONESVILLE 1 1';
	'JONESVILLE 1 2';
	'JONESVILLE 1 3';
	'JONESVILLE 2 1';
	'JONESVILLE 2 2';
	'JONESVILLE 3 1';
	'JONESVILLE 3 2';
	'PENNINGTON GAP 1 1';
	'PENNINGTON GAP 1 2';
	'PENNINGTON GAP 1 3';
	'PENNINGTON GAP 1 4';
	'PENNINGTON GAP 1 5';
	'PENNINGTON GAP 1 7';
	'PENNINGTON GAP 2 1';
	'ROSE HILL 1 1';
	'ROSE HILL 1 2';
	'LEXINGTON 1 1';
	'LEXINGTON 1 2';
	'LEXINGTON 2 1';
	'LEXINGTON 2 2';
	'LEXINGTON 2 3';
	'LEXINGTON 3 1';
	'LEXINGTON 3 2';
	'LEXINGTON 4 1';
	'KENBRIDGE 1 1';
	'KENBRIDGE 2 1';
	'MEHERRIN 1';
	'SOUTH HILL 1 1';
	'SOUTH HILL 2 1';
	'SOUTH HILL 3 1';
	'VICTORIA 1 1';
	'VICTORIA 2 1';
	'VICTORIA 3 1';
	'VICTORIA 3 2';
	'BRIGHTWOOD 1';
	'BRIGHTWOOD 2';
	'LURAY 1 1';
	'LURAY 1 2';
	'LURAY 2 1';
	'LURAY 3 1';
	'LURAY 3 2';
	'LURAY 3 3';
	'MADISON 10 1';
	'MADISON 11 1';
	'ORANGE 8 1';
	'ORANGE 8 2';
	'ORANGE 9 1';
	'BOYDTON 1 1';
	'BOYDTON 1 2';
	'BOYDTON 2 1';
	'CLARKSVILLE 2 1';
	'CLARKSVILLE 2 2';
	'CLARKSVILLE 3 1';
	'CLARKSVILLE 3 2';
	'BLACKSBURG 1 1';
	'BLACKSBURG 2 1';
	'BLACKSBURG 2 2';
	'BLACKSBURG 3 1';
	'BLACKSBURG 3 2';
	'BLACKSBURG 3 3';
	'BLACKSBURG 3 4';
	'BLACKSBURG 3 5';
	'BLACKSBURG 3 7';
	'BLACKSBURG 4 1';
	'BLACKSBURG 4 2';
	'BLACKSBURG 5 1';
	'BLACKSBURG 5 2';
	'CHRISTIANSBURG 1 1';
	'CHRISTIANSBURG 2 1';
	'CHRISTIANSBURG 2 2';
	'CHRISTIANSBURG 3 1';
	'CHRISTIANSBURG 4 1';
	'ELLISTON 1';
	'ELLISTON 2';
	'SHIPMAN 1 1';
	'SHIPMAN 2 1';
	'SHIPMAN 2 2';
	'BURKEVILLE 1 1';
	'CREWE 1 1';
	'CREWE 2 1';
	'CREWE 2 2';
	'ELKTON 5 1';
	'ELKTON 6 1';
	'ELKTON 7 1';
	'SHENANDOAH 5 1';
	'STANLEY 2 1';
	'STANLEY 3 1';
	'STANLEY 3 2';
	'PATRICK SPRINGS 1 1';
	'PATRICK SPRINGS 1 2';
	'PATRICK SPRINGS 2 1';
	'STUART 1 1';
	'STUART 2 1';
	'STUART 2 2';
	'STUART 2 3';
	'STUART 2 4';
	'STUART 2 5';
	'STUART 2 7';
	'STUART 3 1';
	'STUART 3 2';
	'BLAIRS 1';
	'CHATHAM 5 1';
	'CHATHAM 5 2';
	'CHATHAM 6 1';
	'CHATHAM 6 2';
	'DRY FORK 1';
	'HURT 1 1';
	'HURT 1 2';
	'HURT 2 1';
	'HURT 2 2';
	'RINGGOLD 1 1';
	'RINGGOLD 2 1';
	'DRAPER 1 1';
	'DRAPER 1 2';
	'DRAPER 2 1';
	'PULASKI 6 1';
	'PULASKI 7 1';
	'PULASKI 7 2';
	'PULASKI 8 1';
	'PULASKI 8 2';
	'WASHINGTON 52 1';
	'ROANOKE 9 1';
	'ROANOKE 9 2';
	'ROANOKE 10 1';
	'ROANOKE 10 2';
	'ROANOKE 11 1';
	'ROANOKE 11 2';
	'ROANOKE 12 1';
	'ROANOKE 12 2';
	'ROANOKE 12 3';
	'ROANOKE 13 1';
	'ROANOKE 14 1';
	'ROANOKE 14 2';
	'ROANOKE 15 1';
	'ROANOKE 16 1';
	'ROANOKE 17 1';
	'ROANOKE 18 1';
	'ROANOKE 19 1';
	'ROANOKE 19 2';
	'ROANOKE 20 1';
	'ROANOKE 20 2';
	'ROANOKE 21 1';
	'FAIRFIELD 12 1';
	'FAIRFIELD 12 2';
	'GLASGOW 1 1';
	'BROADWAY 1 1';
	'BROADWAY 2 1';
	'BROADWAY 3 1';
	'BROADWAY 3 2';
	'DAYTON 2 1';
	'DAYTON 2 2';
	'DAYTON 3 1';
	'DAYTON 3 2';
	'FULKS RUN 1';
	'MC GAHEYSVILLE 1 1';
	'MC GAHEYSVILLE 1 2';
	'MC GAHEYSVILLE 2 1';
	'MC GAHEYSVILLE 2 2';
	'NEW MARKET 3 1';
	'NEW MARKET 4 1';
	'NEW MARKET 4 2';
	'TIMBERVILLE 1 1';
	'TIMBERVILLE 2 1';
	'TIMBERVILLE 2 2';
	'TIMBERVILLE 3 1';
	'CASTLEWOOD 1 1';
	'CASTLEWOOD 2 1';
	'CASTLEWOOD 3 1';
	'CEDAR BLUFF 1 1';
	'CEDAR BLUFF 2 1';
	'CEDAR BLUFF 3 1';
	'LEBANON 19 1';
	'LEBANON 20 1';
	'LEBANON 20 2';
	'LEBANON 21 1';
	'GATE CITY 1 1';
	'GATE CITY 2 1';
	'GATE CITY 3 1';
	'NICKELSVILLE 1';
	'EDINBURG 3 1';
	'EDINBURG 4 1';
	'EDINBURG 4 2';
	'MOUNT JACKSON 1 1';
	'MOUNT JACKSON 2 1';
	'STRASBURG 2 1';
	'STRASBURG 3 1';
	'STRASBURG 3 2';
	'TOMS BROOK 1';
	'WOODSTOCK 10 1';
	'WOODSTOCK 11 1';
	'WOODSTOCK 12 1';
	'WOODSTOCK 12 2';
	'ATKINS 1 1';
	'CHILHOWIE 1 1';
	'CHILHOWIE 2 1';
	'CHILHOWIE 2 2';
	'CHILHOWIE 3 1';
	'MARION 4 1';
	'MARION 4 2';
	'MARION 5 1';
	'MARION 5 2';
	'MARION 5 3';
	'MARION 6 1';
	'RURAL RETREAT 1 1';
	'RURAL RETREAT 2 1';
	'RURAL RETREAT 3 1';
	'RURAL RETREAT 3 2';
	'SALTVILLE 1 1';
	'SALTVILLE 2 1';
	'SALTVILLE 2 2';
	'SALTVILLE 3 1';
	'SALTVILLE 3 2';
	'BANDY 1';
	'BLUEFIELD 1 1';
	'BLUEFIELD 2 1';
	'BLUEFIELD 2 2';
	'BLUEFIELD 2 3';
	'BLUEFIELD 2 4';
	'BLUEFIELD 2 5';
	'NORTH TAZEWELL 1 1';
	'NORTH TAZEWELL 2 1';
	'POCAHONTAS 1 1';
	'POUNDING MILL 1';
	'RICHLANDS 1 1';
	'RICHLANDS 1 2';
	'RICHLANDS 2 1';
	'RICHLANDS 3 1';
	'TAZEWELL 1 1';
	'TAZEWELL 2 1';
	'TAZEWELL 2 2';
	'BENTONVILLE 1 1';
	'ABINGDON 5 1';
	'ABINGDON 6 1';
	'ABINGDON 7 1';
	'ABINGDON 7 2';
	'ABINGDON 8 1';
	'ABINGDON 9 1';
	'ABINGDON 10 1';
	'ABINGDON 11 1';
	'ABINGDON 11 2';
	'DAMASCUS 2 1';
	'GLADE SPRING 1 1';
	'GLADE SPRING 1 2';
	'GLADE SPRING 2 1';
	'MEADOWVIEW 1 1';
	'MEADOWVIEW 2 1';
	'MEADOWVIEW 3 1';
	'POUND 1 1';
	'POUND 1 2';
	'POUND 2 1';
	'POUND 2 2';
	'POUND 2 3';
	'POUND 2 4';
	'POUND 2 5';
	'POUND 2 7';
	'WISE 1 1';
	'WISE 2 1';
	'WISE 3 1';
	'WISE 3 2';
	'WISE 3 3';
	'MAX MEADOWS 1 1';
	'MAX MEADOWS 2 1';
	'WYTHEVILLE 1 1';
	'WYTHEVILLE 2 1';
	'WYTHEVILLE 3 1';
	'SCOTTSVILLE 4 1';
	'SCOTTSVILLE 4 2';
	'SCOTTSVILLE 4 3';
	'SCOTTSVILLE 4 4';
	'SCOTTSVILLE 4 5';
	'SCOTTSVILLE 4 6';
	'SCOTTSVILLE 4 7';
	'SCOTTSVILLE 4 9';
	'SALEM 18 1';
	'SALEM 18 2';
	'SALEM 18 3';
	'OAKWOOD 2 1';
	'OAKWOOD 2 2';
	'OAKWOOD 2 3';
	'OAKWOOD 2 4';
	'OAKWOOD 2 5';
	'OAKWOOD 2 7';
	'DANVILLE 15 1';
	'DANVILLE 15 2';
	'DANVILLE 15 3';
	'DANVILLE 15 4';
	'DANVILLE 15 6';
	'IVANHOE 1 1';
	'IVANHOE 1 2';
	'SALEM 19 1';
	'SALEM 19 2';
	'SALEM 19 3';
	'RADFORD 5 1';
	'RADFORD 5 2';
	'RADFORD 5 3';
	'RADFORD 5 5';
	'CLEVELAND 2 1';
	'CLEVELAND 2 2';
	'CLEVELAND 2 3';
	'CLEVELAND 2 4';
	'CLEVELAND 2 5';
	'CLEVELAND 2 6';
	'CLEVELAND 2 8';
	'MARTINSVILLE 5 1';
	'MARTINSVILLE 5 2';
	'VINTON 4 1';
	'VINTON 4 2';
	'BREMO BLUFF 2 1';
	'BREMO BLUFF 2 2';
	'BREMO BLUFF 2 3';
	'BREMO BLUFF 2 4';
	'BREMO BLUFF 2 6';
	'ELKTON 8 1';
	'ELKTON 8 2';
	'GORDONSVILLE 4 1';
	'GORDONSVILLE 4 2';
	'GORDONSVILLE 4 3';
	'GORDONSVILLE 4 4';
	'GORDONSVILLE 4 5';
	'GORDONSVILLE 4 6';
	'GORDONSVILLE 4 7';
	'GORDONSVILLE 4 8';
	'GORDONSVILLE 4 10';
	'HARRISONBURG 9 1';
	'HARRISONBURG 9 2';
	'HARRISONBURG 9 3';
	'HARRISONBURG 9 4';
	'HARRISONBURG 9 5';
	'HARRISONBURG 9 6';
	'HARRISONBURG 9 8';
	'HARRISONBURG 10 1';
	'HARRISONBURG 10 2';
	'HARRISONBURG 10 3';
	'HARRISONBURG 10 4';
	'HARRISONBURG 10 6';
	'HALIFAX 6 1';
	'HALIFAX 6 2';
	'HALIFAX 6 3';
	'HALIFAX 6 4';
	'HALIFAX 6 5';
	'HALIFAX 6 7';
	'LURAY 4 1';
	'LURAY 4 2';
	'LURAY 4 3';
	'LURAY 4 4';
	'LURAY 4 6';
	'GLEN LYN 1';
	'GLEN LYN 2';
	'GLEN LYN 3';
	'GLEN LYN 4';
	'GLEN LYN 5';
	'GLEN LYN 6';
	'GLEN LYN 7';
	'GLEN LYN 9';
	'RADFORD 6 1';
	'RADFORD 6 2';
	'CLARKSVILLE 4 1';
	'CLARKSVILLE 4 2';
	'CLARKSVILLE 4 3';
	'CLARKSVILLE 4 5';
	'ELKTON 9 1';
	'ELKTON 9 2';
	'HARRISONBURG 11 1';
	'HARRISONBURG 11 2';
	'HARRISONBURG 11 3';
	'GORDONSVILLE 5 1';
	'GORDONSVILLE 5 2';
	'GORDONSVILLE 5 3';
	'GORDONSVILLE 5 4';
	'GORDONSVILLE 5 5';
	'GORDONSVILLE 5 6';
	'GORDONSVILLE 5 8';
	'WARM SPRINGS 1';
	'WARM SPRINGS 2';
	'WARM SPRINGS 3';
	'WARM SPRINGS 4';
	'WARM SPRINGS 5';
	'WARM SPRINGS 6';
	'WARM SPRINGS 7';
	'WARM SPRINGS 8';
	'WARM SPRINGS 9';
	'WARM SPRINGS 11';
	'COLEMAN FALLS 1';
	'COLEMAN FALLS 2';
	'COLEMAN FALLS 3';
	'COLEMAN FALLS 4';
	'COLEMAN FALLS 6';
	'ARARAT 2 1';
	'ARARAT 2 2';
	'LYNCHBURG 16 1';
	'LYNCHBURG 16 2';
	'LYNCHBURG 16 3';
	'LYNCHBURG 16 4';
	'LYNCHBURG 16 5';
	'LYNCHBURG 16 7';
	'NEW CANTON 1';
	'NEW CANTON 2';
	'NEW CANTON 3';
	'NEW CANTON 4';
	'NEW CANTON 5';
	'NEW CANTON 6';
	'NEW CANTON 8';
	'NARROWS 2 1';
	'NARROWS 2 2';
	'NARROWS 2 3';
	'NARROWS 2 4';
	'NARROWS 2 5';
	'NARROWS 2 7';
	'RADFORD 7 1';
	'RADFORD 7 2';
	'RADFORD 7 3';
	'RADFORD 7 4';
	'RADFORD 7 5';
	'RADFORD 7 7';
	'BIG ISLAND 1 1';
	'BIG ISLAND 1 2';
	'SAINT PAUL 2 1';
	'SAINT PAUL 2 2';
	'SAINT PAUL 2 3';
	'SAINT PAUL 2 4';
	'SAINT PAUL 2 5';
	'SAINT PAUL 2 6';
	'SAINT PAUL 2 8';
	'BIG ISLAND 2 1';
	'BIG ISLAND 2 2';
	'LYNCHBURG 17 1';
	'LYNCHBURG 17 2';
	'LYNCHBURG 17 3';
	'LYNCHBURG 17 4';
	'LYNCHBURG 17 5';
	'LYNCHBURG 17 7';
	'IVANHOE 2 1';
	'IVANHOE 2 2';
	'COVINGTON 4 1';
	'COVINGTON 4 2';
	'COVINGTON 4 3';
	'COVINGTON 4 4';
	'COVINGTON 4 5';
	'COVINGTON 4 6';
	'COVINGTON 4 7';
	'COVINGTON 4 9';
	'HURT 3 1';
	'HURT 3 2';
	'HURT 3 3';
	'HURT 3 4';
	'HURT 3 5';
	'HURT 3 7';
	'BIG ISLAND 3 1';
	'BIG ISLAND 3 2';
	'CLOVER 2 1';
	'CLOVER 2 2';
	'CLOVER 2 3';
	'CLOVER 2 4';
	'CLOVER 2 5';
	'CLOVER 2 7';
	'BRISTOL 26 1';
	'BRISTOL 26 2';
	'BRISTOL 26 3';
	'BRISTOL 26 5';
	'BASSETT 3 1';
	'BASSETT 3 2';
	'COVINGTON 5 1';
	'COVINGTON 5 2';
	'COVINGTON 5 3';
	'COVINGTON 5 4';
	'COVINGTON 5 6';
	'FRIES 2 1';
	'FRIES 2 2';
	'FRONT ROYAL 5 1';
	'FRONT ROYAL 5 2';
	'FRONT ROYAL 5 3';
	'FRONT ROYAL 5 4';
	'FRONT ROYAL 5 5';
	'FRONT ROYAL 5 6';
	'FRONT ROYAL 5 7';
	'FRONT ROYAL 5 9';
	'SALEM 20 1';
	'SALEM 20 2';
	'SALEM 20 3';
	'BOYDTON 3 1';
	'BOYDTON 3 2';
	'BOYDTON 3 3';
	'BOYDTON 3 4';
	'BOYDTON 3 5';
	'BOYDTON 3 6';
	'BOYDTON 3 7';
	'BOYDTON 3 9';
	'ACCOMAC 1';
	'ACCOMAC 2';
	'BLOXOM 1';
	'BLOXOM 2';
	'CHINCOTEAGUE ISLAND 1';
	'NEW CHURCH 1 1';
	'NEW CHURCH 1 2';
	'ONANCOCK 1 1';
	'ONANCOCK 1 2';
	'ONANCOCK 2 1';
	'PAINTER 1';
	'PAINTER 2';
	'PARKSLEY 1 1';
	'PARKSLEY 1 2';
	'PARKSLEY 2 1';
	'ALEXANDRIA 2 1';
	'ALEXANDRIA 3 1';
	'ALEXANDRIA 4 1';
	'ALEXANDRIA 4 2';
	'ALEXANDRIA 5 1';
	'ALEXANDRIA 5 2';
	'ALEXANDRIA 6 1';
	'ALEXANDRIA 7 1';
	'ALEXANDRIA 7 2';
	'ALEXANDRIA 8 1';
	'ALEXANDRIA 8 2';
	'ALEXANDRIA 9 1';
	'ALEXANDRIA 10 1';
	'ALEXANDRIA 10 2';
	'ALEXANDRIA 11 1';
	'ARLINGTON 7 1';
	'ARLINGTON 8 1';
	'ARLINGTON 9 1';
	'AMELIA COURT HOUSE 1 1';
	'AMELIA COURT HOUSE 2 1';
	'AMELIA COURT HOUSE 3 1';
	'AMELIA COURT HOUSE 3 2';
	'ARLINGTON 10 1';
	'ARLINGTON 11 1';
	'ARLINGTON 12 1';
	'ARLINGTON 12 2';
	'ARLINGTON 13 1';
	'ARLINGTON 14 1';
	'ARLINGTON 14 2';
	'ARLINGTON 15 1';
	'ARLINGTON 16 1';
	'ARLINGTON 16 2';
	'ARLINGTON 17 1';
	'ARLINGTON 18 1';
	'ARLINGTON 18 2';
	'ARLINGTON 19 1';
	'ARLINGTON 20 1';
	'ARLINGTON 20 2';
	'ARLINGTON 21 1';
	'ARLINGTON 22 1';
	'MC LEAN 1 1';
	'MC LEAN 2 1';
	'MC LEAN 2 2';
	'MC LEAN 3 1';
	'MC LEAN 4 1';
	'ALBERTA 1 1';
	'BLACKSTONE 5 1';
	'BLACKSTONE 5 2';
	'BLACKSTONE 6 1';
	'BLACKSTONE 6 2';
	'BRODNAX 1 1';
	'BRODNAX 1 2';
	'BRODNAX 2 1';
	'BRODNAX 2 2';
	'EMPORIA 1 1';
	'EMPORIA 1 2';
	'EMPORIA 2 1';
	'EMPORIA 2 2';
	'EMPORIA 2 3';
	'EMPORIA 2 4';
	'EMPORIA 2 5';
	'EMPORIA 3 1';
	'EMPORIA 3 2';
	'LAWRENCEVILLE 2 1';
	'LAWRENCEVILLE 3 1';
	'LAWRENCEVILLE 4 1';
	'BEAVERDAM 1';
	'BOWLING GREEN 1 1';
	'FREDERICKSBURG 1 1';
	'FREDERICKSBURG 2 1';
	'FREDERICKSBURG 3 1';
	'FREDERICKSBURG 3 2';
	'FREDERICKSBURG 3 3';
	'FREDERICKSBURG 3 4';
	'FREDERICKSBURG 3 5';
	'RUTHER GLEN 1 1';
	'RUTHER GLEN 2 1';
	'RUTHER GLEN 3 1';
	'RUTHER GLEN 4 1';
	'WOODFORD 1 1';
	'CHARLES CITY 1 1';
	'HENRICO 1 1';
	'HENRICO 1 2';
	'HENRICO 2 1';
	'HENRICO 2 2';
	'HENRICO 3 1';
	'HENRICO 3 2';
	'HENRICO 4 1';
	'HENRICO 4 2';
	'PROVIDENCE FORGE 1';
	'PROVIDENCE FORGE 2';
	'WILLIAMSBURG 4 1';
	'WILLIAMSBURG 5 1';
	'WILLIAMSBURG 6 1';
	'WILLIAMSBURG 7 1';
	'WILLIAMSBURG 8 1';
	'CHESAPEAKE 1 1';
	'CHESAPEAKE 2 1';
	'CHESAPEAKE 3 1';
	'CHESAPEAKE 4 1';
	'CHESAPEAKE 5 1';
	'CHESAPEAKE 6 1';
	'CHESAPEAKE 7 1';
	'CHESAPEAKE 8 1';
	'CHESAPEAKE 9 1';
	'CHESAPEAKE 10 1';
	'CHESAPEAKE 11 1';
	'CHESAPEAKE 12 1';
	'CHESAPEAKE 13 1';
	'CHESAPEAKE 14 1';
	'CHESAPEAKE 14 2';
	'CHESAPEAKE 15 1';
	'CHESAPEAKE 16 1';
	'CHESAPEAKE 16 2';
	'CHESAPEAKE 17 1';
	'CHESAPEAKE 18 1';
	'CHESTER 14 1';
	'CHESTER 15 1';
	'CHESTER 16 1';
	'CHESTER 16 2';
	'CHESTERFIELD 1 1';
	'CHESTERFIELD 2 1';
	'CHESTERFIELD 3 1';
	'CHESTERFIELD 4 1';
	'CHESTERFIELD 4 2';
	'CHESTERFIELD 4 3';
	'CHESTERFIELD 4 4';
	'CHESTERFIELD 4 5';
	'CHESTERFIELD 4 7';
	'CHESTERFIELD 5 1';
	'CHESTERFIELD 5 2';
	'CHESTERFIELD 5 3';
	'CHESTERFIELD 6 1';
	'CHESTERFIELD 6 2';
	'CHESTERFIELD 7 1';
	'CHESTERFIELD 7 2';
	'COLONIAL HEIGHTS 1 1';
	'COLONIAL HEIGHTS 2 1';
	'COLONIAL HEIGHTS 3 1';
	'COLONIAL HEIGHTS 4 1';
	'MIDLOTHIAN 1 1';
	'MIDLOTHIAN 2 1';
	'MIDLOTHIAN 3 1';
	'MIDLOTHIAN 3 2';
	'MIDLOTHIAN 4 1';
	'MIDLOTHIAN 5 1';
	'MIDLOTHIAN 6 1';
	'MIDLOTHIAN 6 2';
	'MIDLOTHIAN 7 1';
	'MIDLOTHIAN 8 1';
	'MIDLOTHIAN 8 2';
	'MIDLOTHIAN 9 1';
	'MIDLOTHIAN 9 2';
	'MIDLOTHIAN 10 1';
	'PETERSBURG 4 1';
	'PETERSBURG 4 2';
	'PETERSBURG 4 3';
	'PETERSBURG 5 1';
	'PETERSBURG 5 2';
	'PETERSBURG 6 1';
	'PETERSBURG 7 1';
	'RICHMOND 4 1';
	'RICHMOND 5 1';
	'RICHMOND 5 2';
	'RICHMOND 5 3';
	'RICHMOND 5 4';
	'RICHMOND 5 5';
	'RICHMOND 5 7';
	'RICHMOND 6 1';
	'RICHMOND 7 1';
	'RICHMOND 7 2';
	'RICHMOND 8 1';
	'RICHMOND 8 2';
	'RICHMOND 9 1';
	'RICHMOND 10 1';
	'RICHMOND 11 1';
	'RICHMOND 12 1';
	'RICHMOND 13 1';
	'RICHMOND 14 1';
	'RICHMOND 15 1';
	'RICHMOND 16 1';
	'RICHMOND 17 1';
	'RICHMOND 17 2';
	'RICHMOND 18 1';
	'RICHMOND 19 1';
	'RICHMOND 19 2';
	'RICHMOND 20 1';
	'RICHMOND 21 1';
	'RICHMOND 22 1';
	'RICHMOND 22 2';
	'RICHMOND 23 1';
	'RICHMOND 23 2';
	'RICHMOND 23 3';
	'BERRYVILLE 1 1';
	'BERRYVILLE 1 2';
	'BERRYVILLE 2 1';
	'BLUEMONT 1';
	'BLUEMONT 2';
	'CULPEPER 1 1';
	'CULPEPER 1 2';
	'CULPEPER 2 1';
	'CULPEPER 2 2';
	'CULPEPER 3 1';
	'CULPEPER 4 1';
	'WARRENTON 1 1';
	'WARRENTON 2 1';
	'WARRENTON 2 2';
	'WARRENTON 3 1';
	'POWHATAN 1 1';
	'POWHATAN 2 1';
	'DINWIDDIE 1';
	'MC KENNEY 1';
	'PETERSBURG 8 1';
	'PETERSBURG 8 2';
	'PETERSBURG 9 1';
	'PETERSBURG 9 2';
	'PETERSBURG 10 1';
	'PETERSBURG 11 1';
	'STONY CREEK 1 1';
	'STONY CREEK 1 2';
	'STONY CREEK 2 1';
	'SUTHERLAND 1 1';
	'DUNNSVILLE 1';
	'SAINT STEPHENS CHURCH 1';
	'TAPPAHANNOCK 1 1';
	'TAPPAHANNOCK 1 2';
	'TAPPAHANNOCK 2 1';
	'ALEXANDRIA 12 1';
	'ALEXANDRIA 12 2';
	'ALEXANDRIA 13 1';
	'ALEXANDRIA 14 1';
	'ALEXANDRIA 15 1';
	'ALEXANDRIA 15 2';
	'ALEXANDRIA 16 1';
	'ALEXANDRIA 16 2';
	'ALEXANDRIA 16 3';
	'ALEXANDRIA 16 4';
	'ALEXANDRIA 16 5';
	'ALEXANDRIA 17 1';
	'ALEXANDRIA 18 1';
	'ALEXANDRIA 19 1';
	'ALEXANDRIA 19 2';
	'ALEXANDRIA 20 1';
	'ALEXANDRIA 21 1';
	'ALEXANDRIA 22 1';
	'ALEXANDRIA 22 2';
	'ALEXANDRIA 22 3';
	'ALEXANDRIA 23 1';
	'ANNANDALE 3 1';
	'ANNANDALE 4 1';
	'ANNANDALE 5 1';
	'ANNANDALE 6 1';
	'ANNANDALE 6 2';
	'ANNANDALE 7 1';
	'BURKE 1 1';
	'BURKE 2 1';
	'BURKE 3 1';
	'BURKE 3 2';
	'BURKE 4 1';
	'BURKE 4 2';
	'CENTREVILLE 3 1';
	'CENTREVILLE 4 1';
	'CENTREVILLE 4 2';
	'CENTREVILLE 4 3';
	'CENTREVILLE 5 1';
	'CENTREVILLE 5 2';
	'CENTREVILLE 6 1';
	'CENTREVILLE 7 1';
	'CLIFTON 7 1';
	'CLIFTON 8 1';
	'CLIFTON 8 2';
	'FAIRFAX 5 1';
	'FAIRFAX 5 2';
	'FAIRFAX 6 1';
	'FAIRFAX 6 2';
	'FAIRFAX 7 1';
	'FAIRFAX 8 1';
	'FAIRFAX 8 2';
	'FAIRFAX 9 1';
	'FAIRFAX 10 1';
	'FAIRFAX 11 1';
	'FAIRFAX 11 2';
	'FAIRFAX 12 1';
	'FAIRFAX 12 2';
	'FAIRFAX 13 1';
	'FAIRFAX 14 1';
	'FAIRFAX 15 1';
	'FAIRFAX STATION 1';
	'FAIRFAX STATION 2';
	'FALLS CHURCH 1 1';
	'FALLS CHURCH 1 2';
	'FALLS CHURCH 2 1';
	'FALLS CHURCH 2 2';
	'FALLS CHURCH 3 1';
	'FALLS CHURCH 3 2';
	'FALLS CHURCH 3 3';
	'FALLS CHURCH 3 4';
	'FALLS CHURCH 3 5';
	'FALLS CHURCH 4 1';
	'FALLS CHURCH 4 2';
	'FALLS CHURCH 5 1';
	'FALLS CHURCH 6 1';
	'FALLS CHURCH 6 2';
	'FALLS CHURCH 7 1';
	'FALLS CHURCH 8 1';
	'GREAT FALLS 1 1';
	'HERNDON 1 1';
	'HERNDON 2 1';
	'HERNDON 3 1';
	'HERNDON 4 1';
	'HERNDON 5 1';
	'HERNDON 6 1';
	'HERNDON 6 2';
	'HERNDON 6 3';
	'HERNDON 7 1';
	'HERNDON 8 1';
	'LORTON 1 1';
	'LORTON 2 1';
	'MC LEAN 5 1';
	'MC LEAN 5 2';
	'MC LEAN 6 1';
	'MC LEAN 6 2';
	'OAKTON 1';
	'OAKTON 2';
	'RESTON 1 1';
	'RESTON 1 2';
	'RESTON 2 1';
	'RESTON 2 2';
	'RESTON 3 1';
	'RESTON 3 2';
	'RESTON 3 3';
	'RESTON 3 4';
	'RESTON 3 5';
	'RESTON 3 7';
	'RESTON 4 1';
	'RESTON 5 1';
	'SPRINGFIELD 23 1';
	'SPRINGFIELD 23 2';
	'SPRINGFIELD 24 1';
	'SPRINGFIELD 25 1';
	'SPRINGFIELD 25 2';
	'SPRINGFIELD 26 1';
	'SPRINGFIELD 27 1';
	'SPRINGFIELD 28 1';
	'VIENNA 2 1';
	'VIENNA 2 2';
	'VIENNA 2 3';
	'VIENNA 2 4';
	'VIENNA 2 5';
	'VIENNA 3 1';
	'VIENNA 3 2';
	'BEALETON 1 1';
	'BEALETON 1 2';
	'BEALETON 2 1';
	'CATLETT 1';
	'FREDERICKSBURG 4 1';
	'FREDERICKSBURG 4 2';
	'MARSHALL 1 1';
	'MARSHALL 2 1';
	'MARSHALL 3 1';
	'NOKESVILLE 1';
	'WARRENTON 4 1';
	'WARRENTON 5 1';
	'WARRENTON 6 1';
	'WARRENTON 7 1';
	'WARRENTON 7 2';
	'FRANKLIN 20 1';
	'FRANKLIN 21 1';
	'FRANKLIN 21 2';
	'FRANKLIN 22 1';
	'FREDERICKSBURG 5 1';
	'FREDERICKSBURG 6 1';
	'GLOUCESTER 5 1';
	'GLOUCESTER 6 1';
	'GLOUCESTER 6 2';
	'GLOUCESTER 7 1';
	'GLOUCESTER 8 1';
	'HAYES 1 1';
	'HAYES 1 2';
	'HAYES 2 1';
	'HAYES 2 2';
	'SALUDA 1 1';
	'SALUDA 1 2';
	'GUM SPRING 1';
	'HENRICO 5 1';
	'HENRICO 5 2';
	'HENRICO 6 1';
	'HENRICO 7 1';
	'HENRICO 7 2';
	'HENRICO 7 3';
	'HENRICO 8 1';
	'HENRICO 9 1';
	'HENRICO 9 2';
	'HENRICO 10 1';
	'HENRICO 11 1';
	'HENRICO 12 1';
	'MAIDENS 1';
	'MANAKIN SABOT 1';
	'MANAKIN SABOT 2';
	'MINERAL 1 1';
	'MINERAL 1 2';
	'MINERAL 2 1';
	'HAMPTON 10 1';
	'HAMPTON 10 2';
	'HAMPTON 11 1';
	'HAMPTON 11 2';
	'HAMPTON 12 1';
	'HAMPTON 13 1';
	'HAMPTON 13 2';
	'HAMPTON 14 1';
	'HAMPTON 15 1';
	'HAMPTON 15 2';
	'HAMPTON 15 3';
	'HAMPTON 15 4';
	'HAMPTON 15 5';
	'HAMPTON 16 1';
	'HAMPTON 17 1';
	'HAMPTON 18 1';
	'HAMPTON 19 1';
	'HAMPTON 19 2';
	'ASHLAND 8 1';
	'ASHLAND 8 2';
	'ASHLAND 9 1';
	'ASHLAND 10 1';
	'BUMPASS 1 1';
	'BUMPASS 1 2';
	'BUMPASS 2 1';
	'GLEN ALLEN 1 1';
	'GLEN ALLEN 1 2';
	'GLEN ALLEN 2 1';
	'GLEN ALLEN 3 1';
	'GLEN ALLEN 3 2';
	'MECHANICSVILLE 5 1';
	'MECHANICSVILLE 5 2';
	'MECHANICSVILLE 6 1';
	'MECHANICSVILLE 6 2';
	'MECHANICSVILLE 7 1';
	'MECHANICSVILLE 8 1';
	'MECHANICSVILLE 8 2';
	'MECHANICSVILLE 8 3';
	'MECHANICSVILLE 8 4';
	'MECHANICSVILLE 8 5';
	'MECHANICSVILLE 9 1';
	'MECHANICSVILLE 9 2';
	'MECHANICSVILLE 10 1';
	'MECHANICSVILLE 11 1';
	'MECHANICSVILLE 11 2';
	'MONTPELIER 5 1';
	'MONTPELIER 5 2';
	'GLEN ALLEN 4 1';
	'GLEN ALLEN 5 1';
	'GLEN ALLEN 5 2';
	'GLEN ALLEN 6 1';
	'GLEN ALLEN 6 2';
	'HENRICO 13 1';
	'HENRICO 14 1';
	'HENRICO 14 2';
	'HENRICO 15 1';
	'HENRICO 16 1';
	'HENRICO 16 2';
	'HENRICO 17 1';
	'HENRICO 18 1';
	'HENRICO 18 2';
	'HENRICO 18 3';
	'HENRICO 19 1';
	'RICHMOND 24 1';
	'RICHMOND 25 1';
	'RICHMOND 26 1';
	'RICHMOND 26 2';
	'RICHMOND 27 1';
	'RICHMOND 28 1';
	'RICHMOND 29 1';
	'RICHMOND 30 1';
	'RICHMOND 30 2';
	'RICHMOND 31 1';
	'RICHMOND 31 2';
	'SANDSTON 1 1';
	'SANDSTON 2 1';
	'HOPEWELL 3 1';
	'HOPEWELL 4 1';
	'HOPEWELL 4 2';
	'HOPEWELL 5 1';
	'HOPEWELL 5 2';
	'HOPEWELL 6 1';
	'HOPEWELL 6 2';
	'IVOR 1 1';
	'IVOR 2 1';
	'SMITHFIELD 7 1';
	'SMITHFIELD 8 1';
	'SMITHFIELD 8 2';
	'SMITHFIELD 9 1';
	'WINDSOR 14 1';
	'WINDSOR 15 1';
	'WINDSOR 15 2';
	'LANEXA 1';
	'TOANO 1';
	'TOANO 2';
	'WILLIAMSBURG 9 1';
	'WILLIAMSBURG 10 1';
	'WILLIAMSBURG 10 2';
	'WILLIAMSBURG 10 3';
	'WILLIAMSBURG 10 4';
	'WILLIAMSBURG 10 5';
	'WILLIAMSBURG 11 1';
	'KING GEORGE 1 1';
	'KING GEORGE 1 2';
	'KING GEORGE 2 1';
	'KING GEORGE 3 1';
	'KING GEORGE 4 1';
	'KING GEORGE 4 2';
	'AYLETT 1 1';
	'AYLETT 1 2';
	'AYLETT 2 1';
	'WEST POINT 2 1';
	'WEST POINT 3 1';
	'HEATHSVILLE 1 1';
	'HEATHSVILLE 2 1';
	'LANCASTER 23 1';
	'LANCASTER 23 2';
	'LANCASTER 24 1';
	'LANCASTER 24 2';
	'LANCASTER 25 1';
	'ALDIE 1';
	'ALDIE 2';
	'ASHBURN 1 1';
	'ASHBURN 1 2';
	'ASHBURN 2 1';
	'ASHBURN 3 1';
	'ASHBURN 3 2';
	'ASHBURN 4 1';
	'ASHBURN 5 1';
	'ASHBURN 5 2';
	'ASHBURN 6 1';
	'ASHBURN 7 1';
	'ASHBURN 7 2';
	'ASHBURN 8 1';
	'ASHBURN 9 1';
	'ASHBURN 9 2';
	'CHANTILLY 1 1';
	'CHANTILLY 2 1';
	'CHANTILLY 3 1';
	'CHANTILLY 3 2';
	'CHANTILLY 4 1';
	'CHANTILLY 4 2';
	'LEESBURG 1 1';
	'LEESBURG 1 2';
	'LEESBURG 2 1';
	'LEESBURG 3 1';
	'LEESBURG 4 1';
	'LEESBURG 5 1';
	'LEESBURG 6 1';
	'LEESBURG 6 2';
	'LEESBURG 6 3';
	'LEESBURG 6 4';
	'LEESBURG 6 5';
	'LEESBURG 7 1';
	'LEESBURG 8 1';
	'LEESBURG 8 2';
	'LEESBURG 9 1';
	'LOVETTSVILLE 1 1';
	'LOVETTSVILLE 1 2';
	'LOVETTSVILLE 2 1';
	'PURCELLVILLE 1 1';
	'PURCELLVILLE 1 2';
	'PURCELLVILLE 2 1';
	'PURCELLVILLE 2 2';
	'PURCELLVILLE 3 1';
	'PURCELLVILLE 3 2';
	'PURCELLVILLE 4 1';
	'ROUND HILL 1';
	'STERLING 2 1';
	'STERLING 3 1';
	'STERLING 4 1';
	'STERLING 5 1';
	'STERLING 5 2';
	'STERLING 6 1';
	'STERLING 7 1';
	'MANASSAS 1 1';
	'MANASSAS 1 2';
	'MANASSAS 2 1';
	'MANASSAS 3 1';
	'MANASSAS 4 1';
	'MANASSAS 5 1';
	'MANASSAS 6 1';
	'MANASSAS 6 2';
	'MANASSAS 6 3';
	'MANASSAS 7 1';
	'MANASSAS 8 1';
	'MANASSAS 9 1';
	'MANASSAS 10 1';
	'MANASSAS 10 2';
	'MANASSAS 11 1';
	'MANASSAS 11 2';
	'MATHEWS 1';
	'DELTAVILLE 1 1';
	'DELTAVILLE 2 1';
	'DELTAVILLE 2 2';
	'DELTAVILLE 2 3';
	'DELTAVILLE 2 4';
	'DELTAVILLE 2 5';
	'DELTAVILLE 2 7';
	'URBANNA 1';
	'NEW KENT 1';
	'QUINTON 1 1';
	'QUINTON 2 1';
	'QUINTON 2 2';
	'NEWPORT NEWS 1 1';
	'NEWPORT NEWS 2 1';
	'NEWPORT NEWS 3 1';
	'NEWPORT NEWS 4 1';
	'NEWPORT NEWS 5 1';
	'NEWPORT NEWS 6 1';
	'NEWPORT NEWS 7 1';
	'NEWPORT NEWS 8 1';
	'NEWPORT NEWS 9 1';
	'NEWPORT NEWS 10 1';
	'NEWPORT NEWS 11 1';
	'NEWPORT NEWS 11 2';
	'NEWPORT NEWS 12 1';
	'NEWPORT NEWS 13 1';
	'NEWPORT NEWS 13 2';
	'NEWPORT NEWS 14 1';
	'NEWPORT NEWS 15 1';
	'NORFOLK 7 1';
	'NORFOLK 7 2';
	'NORFOLK 8 1';
	'NORFOLK 9 1';
	'NORFOLK 10 1';
	'NORFOLK 10 2';
	'NORFOLK 11 1';
	'NORFOLK 11 2';
	'NORFOLK 11 3';
	'NORFOLK 11 4';
	'NORFOLK 11 5';
	'NORFOLK 11 7';
	'NORFOLK 12 1';
	'NORFOLK 13 1';
	'NORFOLK 13 2';
	'NORFOLK 14 1';
	'NORFOLK 15 1';
	'NORFOLK 15 2';
	'NORFOLK 15 3';
	'NORFOLK 16 1';
	'NORFOLK 17 1';
	'NORFOLK 18 1';
	'NORFOLK 18 2';
	'NORFOLK 19 1';
	'NORFOLK 20 1';
	'CAPE CHARLES 1 1';
	'CAPE CHARLES 2 1';
	'CAPE CHARLES 3 1';
	'EXMORE 1';
	'EXMORE 2';
	'EXMORE 3';
	'EXMORE 4';
	'EXMORE 5';
	'EXMORE 7';
	'CALLAO 1 1';
	'CALLAO 2 1';
	'LOCUST GROVE 1 1';
	'LOCUST GROVE 2 1';
	'LOCUST GROVE 2 2';
	'LOCUST GROVE 3 1';
	'UNIONVILLE 1 1';
	'UNIONVILLE 2 1';
	'UNIONVILLE 2 2';
	'UNIONVILLE 2 3';
	'UNIONVILLE 2 4';
	'UNIONVILLE 2 5';
	'UNIONVILLE 2 7';
	'POQUOSON 1 1';
	'POQUOSON 2 1';
	'POQUOSON 3 1';
	'PORTSMOUTH 11 1';
	'PORTSMOUTH 12 1';
	'PORTSMOUTH 12 2';
	'PORTSMOUTH 13 1';
	'PORTSMOUTH 13 2';
	'PORTSMOUTH 13 3';
	'PORTSMOUTH 14 1';
	'PORTSMOUTH 15 1';
	'PORTSMOUTH 15 2';
	'PORTSMOUTH 16 1';
	'PORTSMOUTH 17 1';
	'DISPUTANTA 1';
	'PRINCE GEORGE 1 1';
	'PRINCE GEORGE 2 1';
	'PRINCE GEORGE 3 1';
	'SPRING GROVE 4 1';
	'BRISTOW 1 1';
	'BRISTOW 2 1';
	'BRISTOW 2 2';
	'BRISTOW 3 1';
	'DUMFRIES 1 1';
	'DUMFRIES 2 1';
	'DUMFRIES 2 2';
	'GAINESVILLE 4 1';
	'GAINESVILLE 5 1';
	'GAINESVILLE 6 1';
	'GAINESVILLE 6 2';
	'HAYMARKET 1 1';
	'HAYMARKET 1 2';
	'HAYMARKET 2 1';
	'HAYMARKET 3 1';
	'MANASSAS 12 1';
	'MANASSAS 13 1';
	'MANASSAS 14 1';
	'TRIANGLE 1';
	'WOODBRIDGE 3 1';
	'WOODBRIDGE 4 1';
	'WOODBRIDGE 5 1';
	'WOODBRIDGE 5 2';
	'WOODBRIDGE 5 3';
	'WOODBRIDGE 6 1';
	'WOODBRIDGE 6 2';
	'WOODBRIDGE 7 1';
	'WOODBRIDGE 7 2';
	'WOODBRIDGE 8 1';
	'WOODBRIDGE 9 1';
	'WOODBRIDGE 10 1';
	'WOODBRIDGE 11 1';
	'WOODBRIDGE 12 1';
	'WOODBRIDGE 13 1';
	'WOODBRIDGE 14 1';
	'WOODBRIDGE 15 1';
	'WOODBRIDGE 15 2';
	'WOODBRIDGE 16 1';
	'FARNHAM 1';
	'WARSAW 5 1';
	'WARSAW 5 2';
	'WARSAW 6 1';
	'WARSAW 6 2';
	'WARSAW 7 1';
	'RICHMOND 32 1';
	'RICHMOND 33 1';
	'RICHMOND 34 1';
	'RICHMOND 35 1';
	'CAPRON 1 1';
	'CAPRON 2 1';
	'COURTLAND 1 1';
	'FREDERICKSBURG 7 1';
	'FREDERICKSBURG 8 1';
	'FREDERICKSBURG 9 1';
	'FREDERICKSBURG 10 1';
	'FREDERICKSBURG 10 2';
	'FREDERICKSBURG 11 1';
	'SPOTSYLVANIA 1 1';
	'SPOTSYLVANIA 1 2';
	'SPOTSYLVANIA 2 1';
	'SPOTSYLVANIA 2 2';
	'SPOTSYLVANIA 3 1';
	'SPOTSYLVANIA 4 1';
	'SPOTSYLVANIA 5 1';
	'SPOTSYLVANIA 6 1';
	'FREDERICKSBURG 12 1';
	'FREDERICKSBURG 13 1';
	'FREDERICKSBURG 13 2';
	'FREDERICKSBURG 14 1';
	'FREDERICKSBURG 14 2';
	'FREDERICKSBURG 15 1';
	'STAFFORD 1 1';
	'STAFFORD 1 2';
	'STAFFORD 2 1';
	'STAFFORD 2 2';
	'STAFFORD 3 1';
	'STAFFORD 3 2';
	'STAFFORD 4 1';
	'STAFFORD 4 2';
	'STAFFORD 5 1';
	'STAFFORD 6 1';
	'STAFFORD 7 1';
	'STAFFORD 8 1';
	'STAFFORD 8 2';
	'STAFFORD 9 1';
	'SUFFOLK 1 1';
	'SUFFOLK 2 1';
	'SUFFOLK 3 1';
	'SUFFOLK 4 1';
	'SUFFOLK 4 2';
	'SUFFOLK 4 3';
	'SUFFOLK 4 4';
	'SUFFOLK 4 5';
	'SUFFOLK 5 1';
	'SUFFOLK 6 1';
	'SUFFOLK 6 2';
	'SUFFOLK 7 1';
	'SUFFOLK 8 1';
	'SUFFOLK 8 2';
	'SUFFOLK 9 1';
	'WAVERLY 4 1';
	'WAVERLY 5 1';
	'VIRGINIA BEACH 1 1';
	'VIRGINIA BEACH 2 1';
	'VIRGINIA BEACH 3 1';
	'VIRGINIA BEACH 4 1';
	'VIRGINIA BEACH 4 2';
	'VIRGINIA BEACH 5 1';
	'VIRGINIA BEACH 6 1';
	'VIRGINIA BEACH 6 2';
	'VIRGINIA BEACH 7 1';
	'VIRGINIA BEACH 7 2';
	'VIRGINIA BEACH 8 1';
	'VIRGINIA BEACH 8 2';
	'VIRGINIA BEACH 9 1';
	'VIRGINIA BEACH 10 1';
	'VIRGINIA BEACH 10 2';
	'VIRGINIA BEACH 11 1';
	'VIRGINIA BEACH 12 1';
	'VIRGINIA BEACH 13 1';
	'VIRGINIA BEACH 13 2';
	'VIRGINIA BEACH 14 1';
	'VIRGINIA BEACH 15 1';
	'VIRGINIA BEACH 16 1';
	'VIRGINIA BEACH 16 2';
	'VIRGINIA BEACH 16 3';
	'VIRGINIA BEACH 17 1';
	'VIRGINIA BEACH 18 1';
	'VIRGINIA BEACH 19 1';
	'VIRGINIA BEACH 20 1';
	'VIRGINIA BEACH 21 1';
	'VIRGINIA BEACH 21 2';
	'VIRGINIA BEACH 22 1';
	'VIRGINIA BEACH 22 2';
	'VIRGINIA BEACH 23 1';
	'VIRGINIA BEACH 23 2';
	'VIRGINIA BEACH 24 1';
	'VIRGINIA BEACH 25 1';
	'VIRGINIA BEACH 26 1';
	'VIRGINIA BEACH 27 1';
	'VIRGINIA BEACH 27 2';
	'VIRGINIA BEACH 28 1';
	'VIRGINIA BEACH 29 1';
	'VIRGINIA BEACH 30 1';
	'VIRGINIA BEACH 30 2';
	'VIRGINIA BEACH 31 1';
	'VIRGINIA BEACH 32 1';
	'VIRGINIA BEACH 32 2';
	'VIRGINIA BEACH 33 1';
	'VIRGINIA BEACH 33 2';
	'VIRGINIA BEACH 33 3';
	'VIRGINIA BEACH 34 1';
	'VIRGINIA BEACH 35 1';
	'VIRGINIA BEACH 35 2';
	'COLONIAL BEACH 1 1';
	'COLONIAL BEACH 2 1';
	'HAGUE 2 1';
	'MONTROSS 1 1';
	'MONTROSS 1 2';
	'MONTROSS 2 1';
	'YORKTOWN 1 1';
	'YORKTOWN 2 1';
	'YORKTOWN 3 1';
	'YORKTOWN 4 1';
	'YORKTOWN 5 1';
	'PETERSBURG 12 1';
	'PETERSBURG 12 2';
	'PETERSBURG 12 3';
	'PETERSBURG 12 5';
	'ASHLAND 11 1';
	'ASHLAND 11 2';
	'ASHLAND 11 3';
	'HOPEWELL 7 1';
	'HOPEWELL 7 2';
	'AMELIA COURT HOUSE 4 1';
	'AMELIA COURT HOUSE 4 2';
	'AMELIA COURT HOUSE 4 3';
	'CULPEPER 5 1';
	'CULPEPER 5 2';
	'CULPEPER 5 3';
	'CULPEPER 5 4';
	'CULPEPER 5 6';
	'CHERITON 1';
	'CHERITON 2';
	'CHERITON 3';
	'CHERITON 4';
	'CHERITON 5';
	'CHERITON 7';
	'ASHLAND 12 1';
	'ASHLAND 12 2';
	'ASHLAND 12 3';
	'ASHLAND 12 4';
	'ASHLAND 12 5';
	'ASHLAND 12 6';
	'ASHLAND 12 7';
	'ASHLAND 12 8';
	'ASHLAND 12 9';
	'ASHLAND 12 10';
	'ASHLAND 12 11';
	'ASHLAND 12 13';
	'CHESTER 17 1';
	'CHESTER 17 2';
	'CHESTER 17 3';
	'CHESTER 17 4';
	'CHESTER 17 5';
	'CHESTER 17 6';
	'CHESTER 17 7';
	'CHESTER 17 9';
	'MANASSAS 15 1';
	'MANASSAS 15 2';
	'MANASSAS 15 3';
	'MANASSAS 15 4';
	'MANASSAS 15 5';
	'CHESTER 18 1';
	'CHESTER 18 2';
	'CHESTER 18 3';
	'CHESTER 18 4';
	'CHESTER 18 5';
	'CHESTER 18 6';
	'CHESTER 18 8';
	'MINERAL 3 1';
	'MINERAL 3 2';
	'CHESAPEAKE 19 1';
	'CHESAPEAKE 19 2';
	'CHESAPEAKE 19 3';
	'CHESAPEAKE 19 4';
	'CHESAPEAKE 19 6';
	'DUMFRIES 3 1';
	'DUMFRIES 3 2';
	'DUMFRIES 3 3';
	'DUMFRIES 3 4';
	'DUMFRIES 3 5';
	'DUMFRIES 3 7';
	'PARKSLEY 3 1';
	'PARKSLEY 3 2';
	'MANASSAS 16 1';
	'MANASSAS 16 2';
	'EMPORIA 4 1';
	'EMPORIA 4 2';
	'CHESTER 19 1';
	'CHESTER 19 2';
	'CHESTER 19 3';
	'MANASSAS 17 1';
	'MANASSAS 17 2';
	'MANASSAS 17 3';
	'MANASSAS 17 4';
	'MANASSAS 17 5';
	'MANASSAS 17 6';
	'MANASSAS 17 7';
	'MANASSAS 17 8';
	'MANASSAS 17 9';
	'MANASSAS 17 11';
	'ROCKVILLE 11 1';
	'ROCKVILLE 11 2';
	'ROCKVILLE 11 3';
	'ROCKVILLE 11 4';
	'ROCKVILLE 11 5';
	'ROCKVILLE 11 6';
	'ROCKVILLE 11 7';
	'ROCKVILLE 11 9';
	'DUMFRIES 4 1';
	'DUMFRIES 4 2';
	'DUMFRIES 4 3';
	'DUMFRIES 4 4';
	'DUMFRIES 4 5';
	'DUMFRIES 4 6';
	'DUMFRIES 4 7';
	'DUMFRIES 4 8';
	'DUMFRIES 4 9';
	'DUMFRIES 4 11';
	'WARSAW 8 1';
	'WARSAW 8 2';
	'WARSAW 8 3';
	'WARSAW 8 5';
	'MINERAL 4 1';
	'MINERAL 4 2';
	'MINERAL 4 3';
	'MINERAL 4 4';
	'MINERAL 4 5';
	'MINERAL 4 7';
	'MANASSAS 18 1';
	'MANASSAS 18 2';
	'WOODFORD 2 1';
	'WOODFORD 2 2';
	'WOODFORD 2 3';
	'WOODFORD 2 4';
	'WOODFORD 2 5';
	'WOODFORD 2 6';
	'WOODFORD 2 7';
	'WOODFORD 2 8';
	'WOODFORD 2 10';
	'GLEN ALLEN 7 1';
	'GLEN ALLEN 7 2';
	'GLEN ALLEN 7 3';
	'GLEN ALLEN 7 4';
	'GLEN ALLEN 7 5';
	'GLEN ALLEN 7 7';
	'NEW CHURCH 2 1';
	'NEW CHURCH 2 2';
	'NEW CHURCH 2 3';
	'NEW CHURCH 2 4';
	'NEW CHURCH 2 5';
	'NEW CHURCH 2 7';
	'COURTLAND 2 1';
	'COURTLAND 2 2';
	'SURRY 1 1';
	'SURRY 1 2';
	'SURRY 1 3';
	'SURRY 1 4';
	'SURRY 1 5';
	'SURRY 1 6';
	'SURRY 1 8';
	'CHESAPEAKE 20 1';
	'CHESAPEAKE 20 2';
	'CHESAPEAKE 20 3';
	'CHESAPEAKE 20 4';
	'CHESAPEAKE 20 5';
	'CHESAPEAKE 20 7';
	'FRANKLIN 23 1';
	'FRANKLIN 23 2';
	'FRANKLIN 23 3';
	'FRANKLIN 23 5';
	'CULPEPER 6 1';
	'CULPEPER 6 2';
	'DUMFRIES 5 1';
	'DUMFRIES 5 2';
	'DUMFRIES 5 3';
	'DUMFRIES 5 4';
	'DUMFRIES 5 6';
	'KING GEORGE 5 1';
	'KING GEORGE 5 2';
	'KING GEORGE 5 3';
	'KING GEORGE 5 4';
	'KING GEORGE 5 6';
	'REMINGTON 1 1';
	'REMINGTON 1 2';
	'REMINGTON 1 3';
	'REMINGTON 1 4';
	'REMINGTON 1 5';
	'REMINGTON 1 6';
	'REMINGTON 1 7';
	'REMINGTON 1 8';
	'REMINGTON 1 9';
	'REMINGTON 1 11';
	'REMINGTON 2 1';
	'REMINGTON 2 2';
	'REMINGTON 2 3';
	'REMINGTON 2 4';
	'REMINGTON 2 5';
	'REMINGTON 2 7';
	'MANASSAS 19 1';
	'MANASSAS 19 2';
	'MANASSAS 19 3';
	'MANASSAS 19 4';
	'MANASSAS 19 5';
	'MANASSAS 19 7';
	'PETERSBURG 13 1';
	'PETERSBURG 13 2';
	'PETERSBURG 13 3';
	'PETERSBURG 13 4';
	'PETERSBURG 13 5';
	'PETERSBURG 13 6';
	'PETERSBURG 13 7';
	'PETERSBURG 13 9';
	'SURRY 2 1';
	'SURRY 2 2';
	'SURRY 2 3';
	'SURRY 2 4';
	'SURRY 2 5';
	'SURRY 2 7';
	'FRANKLIN 24 1';
	'FRANKLIN 24 2';
	'FRANKLIN 24 3';
	'FRANKLIN 25 1';
	'FRANKLIN 25 2';
	'FRANKLIN 25 3';
	'FRANKLIN 25 4';
	'FRANKLIN 25 6';
	'TASLEY 1 1';
	'TASLEY 1 2';
	'TASLEY 1 3';
	'TASLEY 1 5';
	'YORKTOWN 6 1';
	'YORKTOWN 6 2';
	'YORKTOWN 6 3';
	'YORKTOWN 6 4';
	'YORKTOWN 6 6';
	'CHESAPEAKE 21 1';
	'CHESAPEAKE 21 2';
	'CHESAPEAKE 21 3';
	'CHESAPEAKE 21 4';
	'CHESAPEAKE 21 5';
	'CHESAPEAKE 21 6';
	'CHESAPEAKE 21 8';
	'YORKTOWN 7 1';
	'YORKTOWN 7 2';
	'YORKTOWN 7 3';
	'YORKTOWN 7 4';
	'YORKTOWN 7 6';
	'SURRY 3 1';
	'SURRY 3 2';
	'GAINESVILLE 7 1';
	'GAINESVILLE 7 2';
	'PORTSMOUTH 18 1';
	'PORTSMOUTH 18 2';
	'SURRY 4 1';
	'SURRY 4 2';
	'SURRY 4 3';
	'MANASSAS 20 1';
	'MANASSAS 20 2';
	'MANASSAS 21 1';
	'MANASSAS 21 2';
	'MANASSAS 21 3';
	'MANASSAS 21 4';
	'MANASSAS 21 5';
	'MANASSAS 21 7';
	'HOPEWELL 8 1';
	'HOPEWELL 8 2';
	'HOPEWELL 8 3';
	'HOPEWELL 8 4';
	'HOPEWELL 8 5';
	'HOPEWELL 8 6';
	'HOPEWELL 8 7';
	'HOPEWELL 8 8';
	'HOPEWELL 8 10';
	'RICHMOND 36 1';
	'RICHMOND 36 2';
	'RICHMOND 36 3';
	'RICHMOND 36 4';
	'RICHMOND 36 5';
	'RICHMOND 36 6';
	'RICHMOND 36 8';
	'TASLEY 2 1';
	'TASLEY 2 2';
	'TASLEY 2 3';
	'TASLEY 2 4';
	'TASLEY 2 5';
	'TASLEY 2 6';
	'TASLEY 2 8';
	'BURLINGTON 21 1';
	'BURLINGTON 21 2';
	'BURLINGTON 21 3';
	'BURLINGTON 21 4';
	'BURLINGTON 21 6';
	'BURLINGTON 22 1';
	'BURLINGTON 23 1';
	'BURLINGTON 23 2';
	'BURLINGTON 24 1';
	'BURLINGTON 24 2';
	'BURLINGTON 24 3';
	'BURLINGTON 24 4';
	'BURLINGTON 24 5';
	'BURLINGTON 24 6';
	'BURLINGTON 24 8';
	'ELON 1 1';
	'ELON 1 2';
	'ELON 2 1';
	'ELON 3 1';
	'GIBSONVILLE 1 1';
	'GIBSONVILLE 1 2';
	'GIBSONVILLE 1 3';
	'GIBSONVILLE 1 4';
	'GIBSONVILLE 1 5';
	'GIBSONVILLE 2 1';
	'GIBSONVILLE 2 2';
	'GRAHAM 1 1';
	'GRAHAM 1 2';
	'GRAHAM 2 1';
	'GRAHAM 3 1';
	'GRAHAM 3 2';
	'GRAHAM 3 3';
	'GRAHAM 4 1';
	'GRAHAM 4 2';
	'GRAHAM 4 3';
	'LIBERTY 5 1';
	'LIBERTY 6 1';
	'LIBERTY 7 1';
	'LIBERTY 7 2';
	'MEBANE 1 1';
	'MEBANE 1 2';
	'MEBANE 1 3';
	'MEBANE 2 1';
	'MEBANE 3 1';
	'PITTSBORO 1 1';
	'PITTSBORO 2 1';
	'PITTSBORO 3 1';
	'PITTSBORO 4 1';
	'PITTSBORO 4 2';
	'PITTSBORO 4 3';
	'PITTSBORO 4 4';
	'PITTSBORO 4 5';
	'STATESVILLE 1 1';
	'STATESVILLE 2 1';
	'STATESVILLE 2 2';
	'STATESVILLE 3 1';
	'STATESVILLE 4 1';
	'STATESVILLE 4 2';
	'MARSHVILLE 1 1';
	'MARSHVILLE 2 1';
	'MORVEN 1';
	'MORVEN 2';
	'POLKTON 1';
	'POLKTON 2';
	'WADESBORO 1 1';
	'WADESBORO 1 2';
	'WADESBORO 1 3';
	'WADESBORO 2 1';
	'AURORA 2 1';
	'BATH 12 1';
	'BATH 12 2';
	'BELHAVEN 1';
	'BELHAVEN 2';
	'BELHAVEN 3';
	'BELHAVEN 4';
	'BELHAVEN 5';
	'BELHAVEN 7';
	'CHOCOWINITY 1 1';
	'CHOCOWINITY 1 2';
	'GREENVILLE 10 1';
	'GREENVILLE 11 1';
	'GREENVILLE 11 2';
	'GREENVILLE 11 3';
	'GREENVILLE 11 4';
	'GREENVILLE 11 5';
	'GREENVILLE 11 6';
	'GREENVILLE 11 8';
	'GREENVILLE 12 1';
	'GREENVILLE 12 2';
	'GREENVILLE 12 3';
	'GREENVILLE 13 1';
	'PANTEGO 1';
	'VANCEBORO 2 1';
	'VANCEBORO 2 2';
	'VANCEBORO 2 3';
	'WASHINGTON 53 1';
	'WASHINGTON 53 2';
	'WASHINGTON 53 3';
	'WASHINGTON 53 4';
	'WASHINGTON 53 5';
	'WASHINGTON 53 6';
	'WASHINGTON 53 8';
	'WASHINGTON 54 1';
	'WASHINGTON 55 1';
	'WASHINGTON 55 2';
	'WASHINGTON 55 3';
	'WILLIAMSTON 1 1';
	'WILLIAMSTON 2 1';
	'WILLIAMSTON 2 2';
	'WILLIAMSTON 2 3';
	'WILLIAMSTON 2 4';
	'WILLIAMSTON 2 5';
	'WILLIAMSTON 3 1';
	'WILLIAMSTON 3 2';
	'WILLIAMSTON 4 1';
	'AHOSKIE 1 1';
	'AHOSKIE 1 2';
	'AHOSKIE 1 3';
	'AHOSKIE 2 1';
	'AHOSKIE 3 1';
	'AHOSKIE 3 2';
	'AULANDER 1';
	'AULANDER 2';
	'AULANDER 3';
	'AULANDER 4';
	'AULANDER 5';
	'AULANDER 7';
	'COLERAIN 1';
	'LEWISTON WOODVILLE 1 1';
	'LEWISTON WOODVILLE 1 2';
	'WINDSOR 16 1';
	'WINDSOR 16 2';
	'WINDSOR 17 1';
	'BLADENBORO 1 1';
	'BLADENBORO 2 1';
	'CLARKTON 1 1';
	'ELIZABETHTOWN 5 1';
	'ELIZABETHTOWN 6 1';
	'ELIZABETHTOWN 6 2';
	'EVERGREEN 1 1';
	'EVERGREEN 1 2';
	'FAYETTEVILLE 6 1';
	'FAYETTEVILLE 6 2';
	'FAYETTEVILLE 7 1';
	'FAYETTEVILLE 8 1';
	'FAYETTEVILLE 8 2';
	'FAYETTEVILLE 8 3';
	'FAYETTEVILLE 8 4';
	'FAYETTEVILLE 8 5';
	'FAYETTEVILLE 8 6';
	'FAYETTEVILLE 8 8';
	'FAYETTEVILLE 9 1';
	'FAYETTEVILLE 9 2';
	'FAYETTEVILLE 10 1';
	'FAYETTEVILLE 11 1';
	'FAYETTEVILLE 11 2';
	'FAYETTEVILLE 11 3';
	'FAYETTEVILLE 12 1';
	'FAYETTEVILLE 12 2';
	'FAYETTEVILLE 13 1';
	'GARLAND 1';
	'GARLAND 2';
	'GARLAND 3';
	'RIEGELWOOD 1 1';
	'RIEGELWOOD 2 1';
	'WHITE OAK 1';
	'ASH 1';
	'BOLIVIA 1';
	'BOLIVIA 2';
	'CALABASH 1 1';
	'CALABASH 1 2';
	'CALABASH 1 3';
	'CALABASH 2 1';
	'CALABASH 2 2';
	'LELAND 1 1';
	'LELAND 2 1';
	'LELAND 2 2';
	'LELAND 3 1';
	'LELAND 4 1';
	'OAK ISLAND 1';
	'SHALLOTTE 1 1';
	'SHALLOTTE 2 1';
	'SOUTHPORT 1 1';
	'SOUTHPORT 2 1';
	'SOUTHPORT 3 1';
	'SOUTHPORT 4 1';
	'SUNSET BEACH 1';
	'SUPPLY 1 1';
	'SUPPLY 1 2';
	'SUPPLY 2 1';
	'SUPPLY 2 2';
	'SUPPLY 2 3';
	'CHARLOTTE 4 1';
	'CHARLOTTE 4 2';
	'CHARLOTTE 5 1';
	'CHARLOTTE 6 1';
	'CHARLOTTE 7 1';
	'CHARLOTTE 7 2';
	'CHARLOTTE 7 3';
	'CHARLOTTE 8 1';
	'CHARLOTTE 8 2';
	'CHARLOTTE 9 1';
	'CHARLOTTE 9 2';
	'CHARLOTTE 10 1';
	'CHARLOTTE 11 1';
	'CHARLOTTE 12 1';
	'CHARLOTTE 12 2';
	'CHARLOTTE 12 3';
	'CHARLOTTE 13 1';
	'CHARLOTTE 14 1';
	'CHARLOTTE 14 2';
	'CHARLOTTE 14 3';
	'CHARLOTTE 15 1';
	'CHARLOTTE 15 2';
	'CHARLOTTE 15 3';
	'CHARLOTTE 16 1';
	'CHARLOTTE 17 1';
	'CONCORD 18 1';
	'CONCORD 18 2';
	'CONCORD 19 1';
	'CONCORD 20 1';
	'CONCORD 21 1';
	'CONCORD 22 1';
	'CONCORD 23 1';
	'CONCORD 24 1';
	'CONCORD 25 1';
	'CONCORD 26 1';
	'CONCORD 26 2';
	'CONCORD 27 1';
	'DAVIDSON 1';
	'HARRISBURG 21 1';
	'HUNTERSVILLE 1 1';
	'HUNTERSVILLE 2 1';
	'HUNTERSVILLE 2 2';
	'HUNTERSVILLE 3 1';
	'HUNTERSVILLE 3 2';
	'HUNTERSVILLE 4 1';
	'HUNTERSVILLE 5 1';
	'HUNTERSVILLE 5 2';
	'HUNTERSVILLE 5 3';
	'KANNAPOLIS 1 1';
	'KANNAPOLIS 1 2';
	'KANNAPOLIS 2 1';
	'KANNAPOLIS 3 1';
	'KANNAPOLIS 4 1';
	'KANNAPOLIS 4 2';
	'KANNAPOLIS 4 3';
	'KANNAPOLIS 5 1';
	'KANNAPOLIS 6 1';
	'KANNAPOLIS 6 2';
	'KANNAPOLIS 6 3';
	'KANNAPOLIS 6 4';
	'KANNAPOLIS 6 5';
	'MIDLAND 4 1';
	'MOUNT PLEASANT 5 1';
	'MOUNT PLEASANT 5 2';
	'ROCKWELL 1 1';
	'CAMDEN 15 1';
	'ELIZABETH CITY 1 1';
	'ELIZABETH CITY 1 2';
	'ELIZABETH CITY 2 1';
	'ELIZABETH CITY 2 2';
	'ELIZABETH CITY 2 3';
	'ELIZABETH CITY 3 1';
	'ELIZABETH CITY 3 2';
	'ELIZABETH CITY 3 3';
	'ELIZABETH CITY 4 1';
	'SOUTH MILLS 1';
	'BEAUFORT 1 1';
	'BEAUFORT 2 1';
	'BEAUFORT 2 2';
	'BEAUFORT 2 3';
	'HARKERS ISLAND 1';
	'HARKERS ISLAND 2';
	'MOREHEAD CITY 1';
	'MOREHEAD CITY 2';
	'MOREHEAD CITY 3';
	'MOREHEAD CITY 4';
	'MOREHEAD CITY 5';
	'MOREHEAD CITY 6';
	'MOREHEAD CITY 8';
	'NEWPORT 15 1';
	'NEWPORT 15 2';
	'NEWPORT 15 3';
	'SWANSBORO 1';
	'HURDLE MILLS 1';
	'HURDLE MILLS 2';
	'PELHAM 2 1';
	'REIDSVILLE 1 1';
	'REIDSVILLE 2 1';
	'REIDSVILLE 3 1';
	'REIDSVILLE 4 1';
	'REIDSVILLE 4 2';
	'REIDSVILLE 4 3';
	'RUFFIN 1';
	'YANCEYVILLE 1 1';
	'YANCEYVILLE 2 1';
	'YANCEYVILLE 2 2';
	'SHERRILLS FORD 1';
	'APEX 1 1';
	'APEX 1 2';
	'APEX 2 1';
	'APEX 3 1';
	'BEAR CREEK 1 1';
	'BEAR CREEK 2 1';
	'BEAR CREEK 2 2';
	'CARY 1 1';
	'CARY 1 2';
	'CARY 2 1';
	'CARY 2 2';
	'CARY 2 3';
	'CARY 2 4';
	'CARY 2 5';
	'CARY 2 6';
	'CARY 2 7';
	'CARY 2 8';
	'CARY 2 10';
	'CARY 3 1';
	'CARY 3 2';
	'CARY 3 3';
	'CARY 4 1';
	'CHAPEL HILL 1 1';
	'CHAPEL HILL 2 1';
	'CHAPEL HILL 2 2';
	'CHAPEL HILL 2 3';
	'CHAPEL HILL 2 4';
	'CHAPEL HILL 2 5';
	'CHAPEL HILL 3 1';
	'CHAPEL HILL 3 2';
	'CHAPEL HILL 3 3';
	'CHAPEL HILL 3 4';
	'CHAPEL HILL 3 6';
	'CHAPEL HILL 4 1';
	'CHAPEL HILL 4 2';
	'CHAPEL HILL 5 1';
	'CHAPEL HILL 6 1';
	'CHAPEL HILL 6 2';
	'CHAPEL HILL 6 3';
	'DURHAM 5 1';
	'DURHAM 6 1';
	'DURHAM 7 1';
	'DURHAM 7 2';
	'DURHAM 7 3';
	'DURHAM 8 1';
	'DURHAM 9 1';
	'HOLLY SPRINGS 1 1';
	'HOLLY SPRINGS 1 2';
	'HOLLY SPRINGS 2 1';
	'HOLLY SPRINGS 3 1';
	'SANFORD 5 1';
	'SANFORD 5 2';
	'SANFORD 5 3';
	'SANFORD 5 4';
	'SANFORD 5 5';
	'SANFORD 5 6';
	'SANFORD 5 8';
	'SANFORD 6 1';
	'SILER CITY 1 1';
	'SILER CITY 2 1';
	'SILER CITY 2 2';
	'SILER CITY 2 3';
	'SILER CITY 2 4';
	'SILER CITY 2 5';
	'SILER CITY 2 7';
	'SILER CITY 3 1';
	'EDENTON 1 1';
	'EDENTON 1 2';
	'EDENTON 2 1';
	'EDENTON 3 1';
	'EDENTON 3 2';
	'EDENTON 3 3';
	'CHADBOURN 1 1';
	'TABOR CITY 1 1';
	'TABOR CITY 1 2';
	'TABOR CITY 1 3';
	'TABOR CITY 1 4';
	'TABOR CITY 1 6';
	'TABOR CITY 2 1';
	'WHITEVILLE 1 1';
	'WHITEVILLE 1 2';
	'WHITEVILLE 2 1';
	'WHITEVILLE 3 1';
	'WHITEVILLE 3 2';
	'WHITEVILLE 4 1';
	'WHITEVILLE 4 2';
	'CHERRY POINT 1';
	'GRIFTON 1';
	'HAVELOCK 1 1';
	'HAVELOCK 1 2';
	'HAVELOCK 2 1';
	'HAVELOCK 3 1';
	'HAVELOCK 3 2';
	'HAVELOCK 4 1';
	'NEW BERN 1 1';
	'NEW BERN 1 2';
	'NEW BERN 1 3';
	'NEW BERN 2 1';
	'NEW BERN 2 2';
	'NEW BERN 2 3';
	'NEW BERN 2 4';
	'NEW BERN 2 5';
	'NEW BERN 3 1';
	'NEW BERN 4 1';
	'NEW BERN 5 1';
	'NEW BERN 6 1';
	'DUNN 1 1';
	'DUNN 2 1';
	'DUNN 3 1';
	'DUNN 3 2';
	'DUNN 3 3';
	'DUNN 4 1';
	'FAYETTEVILLE 14 1';
	'FAYETTEVILLE 15 1';
	'FAYETTEVILLE 15 2';
	'FAYETTEVILLE 15 3';
	'FAYETTEVILLE 16 1';
	'FAYETTEVILLE 16 2';
	'FAYETTEVILLE 16 3';
	'FAYETTEVILLE 17 1';
	'FAYETTEVILLE 17 2';
	'FAYETTEVILLE 17 3';
	'FAYETTEVILLE 18 1';
	'FAYETTEVILLE 19 1';
	'FAYETTEVILLE 20 1';
	'FAYETTEVILLE 20 2';
	'FAYETTEVILLE 21 1';
	'FAYETTEVILLE 21 2';
	'FAYETTEVILLE 22 1';
	'FAYETTEVILLE 22 2';
	'FAYETTEVILLE 23 1';
	'FAYETTEVILLE 24 1';
	'FAYETTEVILLE 24 2';
	'FAYETTEVILLE 24 3';
	'FAYETTEVILLE 25 1';
	'FAYETTEVILLE 26 1';
	'FAYETTEVILLE 27 1';
	'FAYETTEVILLE 27 2';
	'FAYETTEVILLE 28 1';
	'FAYETTEVILLE 29 1';
	'FORT BRAGG 1';
	'GODWIN 1';
	'HOPE MILLS 1 1';
	'HOPE MILLS 2 1';
	'HOPE MILLS 2 2';
	'HOPE MILLS 2 3';
	'HOPE MILLS 3 1';
	'ROSEBORO 1 1';
	'ROSEBORO 1 2';
	'ROSEBORO 2 1';
	'ROSEBORO 2 2';
	'SPRING LAKE 2 1';
	'SPRING LAKE 2 2';
	'SPRING LAKE 2 3';
	'SPRING LAKE 2 4';
	'SPRING LAKE 2 5';
	'SPRING LAKE 2 7';
	'STEDMAN 1';
	'GRANDY 1';
	'GRANDY 2';
	'KNOTTS ISLAND 1';
	'MOYOCK 1';
	'MOYOCK 2';
	'AVON 7 1';
	'BUXTON 5 1';
	'KILL DEVIL HILLS 1';
	'KILL DEVIL HILLS 2';
	'KILL DEVIL HILLS 3';
	'KITTY HAWK 1';
	'KITTY HAWK 2';
	'KITTY HAWK 3';
	'MANNS HARBOR 1';
	'MANTEO 1';
	'CLEMMONS 1 1';
	'CLEMMONS 2 1';
	'CLEMMONS 2 2';
	'DENTON 3 1';
	'DENTON 4 1';
	'HIGH POINT 1 1';
	'HIGH POINT 1 2';
	'HIGH POINT 1 3';
	'HIGH POINT 2 1';
	'HIGH POINT 3 1';
	'HIGH POINT 3 2';
	'HIGH POINT 4 1';
	'HIGH POINT 4 2';
	'HIGH POINT 5 1';
	'HIGH POINT 5 2';
	'HIGH POINT 5 3';
	'HIGH POINT 5 4';
	'HIGH POINT 5 5';
	'HIGH POINT 6 1';
	'KERNERSVILLE 1 1';
	'KERNERSVILLE 2 1';
	'KERNERSVILLE 3 1';
	'KERNERSVILLE 3 2';
	'KERNERSVILLE 3 3';
	'KERNERSVILLE 4 1';
	'LEXINGTON 5 1';
	'LEXINGTON 6 1';
	'LEXINGTON 7 1';
	'LEXINGTON 8 1';
	'LEXINGTON 8 2';
	'LEXINGTON 8 3';
	'LEXINGTON 9 1';
	'LEXINGTON 10 1';
	'LEXINGTON 11 1';
	'LEXINGTON 12 1';
	'LEXINGTON 12 2';
	'NEW LONDON 6 1';
	'NEW LONDON 7 1';
	'NEW LONDON 7 2';
	'THOMASVILLE 1 1';
	'THOMASVILLE 2 1';
	'THOMASVILLE 2 2';
	'THOMASVILLE 3 1';
	'THOMASVILLE 4 1';
	'THOMASVILLE 5 1';
	'WINSTON SALEM 1 1';
	'WINSTON SALEM 1 2';
	'WINSTON SALEM 1 3';
	'WINSTON SALEM 1 4';
	'WINSTON SALEM 1 5';
	'WINSTON SALEM 1 6';
	'WINSTON SALEM 1 8';
	'WINSTON SALEM 2 1';
	'WINSTON SALEM 2 2';
	'WINSTON SALEM 3 1';
	'WINSTON SALEM 4 1';
	'ADVANCE 1 1';
	'ADVANCE 2 1';
	'HARMONY 4 1';
	'HARMONY 4 2';
	'MOCKSVILLE 1 1';
	'MOCKSVILLE 2 1';
	'MOCKSVILLE 3 1';
	'MOCKSVILLE 3 2';
	'MOCKSVILLE 4 1';
	'YADKINVILLE 1 1';
	'YADKINVILLE 1 2';
	'YADKINVILLE 1 3';
	'YADKINVILLE 2 1';
	'BEULAVILLE 1';
	'KENANSVILLE 1 1';
	'MOUNT OLIVE 1 1';
	'MOUNT OLIVE 2 1';
	'MOUNT OLIVE 2 2';
	'MOUNT OLIVE 2 3';
	'MOUNT OLIVE 3 1';
	'MOUNT OLIVE 3 2';
	'MOUNT OLIVE 4 1';
	'PINK HILL 1';
	'RICHLANDS 4 1';
	'RICHLANDS 5 1';
	'RICHLANDS 5 2';
	'RICHLANDS 5 3';
	'RICHLANDS 6 1';
	'ROSE HILL 2 1';
	'SEVEN SPRINGS 1';
	'SEVEN SPRINGS 2';
	'WALLACE 1 1';
	'WALLACE 2 1';
	'WALLACE 2 2';
	'WALLACE 3 1';
	'WARSAW 9 1';
	'DURHAM 10 1';
	'DURHAM 11 1';
	'DURHAM 12 1';
	'DURHAM 13 1';
	'DURHAM 13 2';
	'DURHAM 13 3';
	'DURHAM 13 4';
	'DURHAM 13 5';
	'DURHAM 13 7';
	'DURHAM 14 1';
	'DURHAM 14 2';
	'DURHAM 15 1';
	'DURHAM 16 1';
	'DURHAM 17 1';
	'DURHAM 17 2';
	'DURHAM 17 3';
	'DURHAM 18 1';
	'DURHAM 19 1';
	'DURHAM 20 1';
	'DURHAM 21 1';
	'DURHAM 21 2';
	'DURHAM 21 3';
	'DURHAM 22 1';
	'DURHAM 22 2';
	'DURHAM 22 3';
	'DURHAM 22 4';
	'DURHAM 22 5';
	'DURHAM 22 7';
	'DURHAM 23 1';
	'DURHAM 24 1';
	'DURHAM 24 2';
	'DURHAM 25 1';
	'DURHAM 25 2';
	'DURHAM 26 1';
	'DURHAM 26 2';
	'DURHAM 26 3';
	'DURHAM 26 4';
	'DURHAM 26 6';
	'DURHAM 27 1';
	'DURHAM 28 1';
	'HILLSBOROUGH 8 1';
	'HILLSBOROUGH 9 1';
	'MORRISVILLE 13 1';
	'MORRISVILLE 14 1';
	'MORRISVILLE 14 2';
	'RALEIGH 1 1';
	'RALEIGH 1 2';
	'RALEIGH 2 1';
	'RALEIGH 2 2';
	'RALEIGH 3 1';
	'RALEIGH 3 2';
	'ROUGEMONT 1 1';
	'PINETOPS 1';
	'ROCKY MOUNT 5 1';
	'ROCKY MOUNT 5 2';
	'ROCKY MOUNT 5 3';
	'ROCKY MOUNT 5 4';
	'ROCKY MOUNT 5 5';
	'ROCKY MOUNT 6 1';
	'ROCKY MOUNT 7 1';
	'TARBORO 1 1';
	'TARBORO 2 1';
	'TARBORO 3 1';
	'TARBORO 4 1';
	'WHITAKERS 1';
	'KING 1 1';
	'KING 1 2';
	'KING 1 3';
	'KING 1 4';
	'KING 1 5';
	'KING 2 1';
	'KING 2 2';
	'KING 3 1';
	'KING 3 2';
	'LEWISVILLE 1 1';
	'PFAFFTOWN 1';
	'PINNACLE 1';
	'RURAL HALL 1';
	'RURAL HALL 2';
	'WALNUT COVE 1 1';
	'WALNUT COVE 1 2';
	'WALNUT COVE 1 3';
	'WALNUT COVE 2 1';
	'WALNUT COVE 2 2';
	'WALNUT COVE 2 3';
	'WALNUT COVE 2 4';
	'WALNUT COVE 2 5';
	'WALNUT COVE 2 7';
	'WINSTON SALEM 5 1';
	'WINSTON SALEM 5 2';
	'WINSTON SALEM 5 3';
	'WINSTON SALEM 5 4';
	'WINSTON SALEM 5 6';
	'WINSTON SALEM 6 1';
	'WINSTON SALEM 7 1';
	'WINSTON SALEM 8 1';
	'WINSTON SALEM 9 1';
	'WINSTON SALEM 10 1';
	'WINSTON SALEM 11 1';
	'WINSTON SALEM 11 2';
	'WINSTON SALEM 12 1';
	'WINSTON SALEM 13 1';
	'WINSTON SALEM 14 1';
	'WINSTON SALEM 14 2';
	'WINSTON SALEM 14 3';
	'WINSTON SALEM 15 1';
	'WINSTON SALEM 16 1';
	'WINSTON SALEM 17 1';
	'WINSTON SALEM 18 1';
	'WINSTON SALEM 18 2';
	'WINSTON SALEM 19 1';
	'FRANKLINTON 1 1';
	'FRANKLINTON 1 2';
	'FRANKLINTON 1 3';
	'FRANKLINTON 2 1';
	'FRANKLINTON 3 1';
	'FRANKLINTON 3 2';
	'FRANKLINTON 3 3';
	'FRANKLINTON 3 4';
	'FRANKLINTON 3 5';
	'HENDERSON 3 1';
	'HENDERSON 3 2';
	'HENDERSON 3 3';
	'HENDERSON 4 1';
	'HENDERSON 5 1';
	'HENDERSON 6 1';
	'LOUISBURG 1 1';
	'LOUISBURG 2 1';
	'LOUISBURG 2 2';
	'LOUISBURG 2 3';
	'LOUISBURG 2 4';
	'LOUISBURG 2 5';
	'LOUISBURG 3 1';
	'SPRING HOPE 1 1';
	'WAKE FOREST 1 1';
	'WAKE FOREST 1 2';
	'WAKE FOREST 2 1';
	'WAKE FOREST 2 2';
	'WAKE FOREST 2 3';
	'WAKE FOREST 3 1';
	'WAKE FOREST 4 1';
	'WAKE FOREST 5 1';
	'WAKE FOREST 5 2';
	'WARRENTON 8 1';
	'WARRENTON 8 2';
	'WARRENTON 8 3';
	'WARRENTON 9 1';
	'YOUNGSVILLE 4 1';
	'YOUNGSVILLE 4 2';
	'ZEBULON 1 1';
	'ZEBULON 1 2';
	'ZEBULON 1 3';
	'ZEBULON 1 4';
	'ZEBULON 1 5';
	'ZEBULON 2 1';
	'GATES 1 1';
	'GATES 1 2';
	'GATES 2 1';
	'SUNBURY 4 1';
	'SUNBURY 5 1';
	'SUNBURY 5 2';
	'BULLOCK 1';
	'BUTNER 1';
	'BUTNER 2';
	'CREEDMOOR 1 1';
	'CREEDMOOR 2 1';
	'CREEDMOOR 3 1';
	'OXFORD 13 1';
	'OXFORD 13 2';
	'OXFORD 14 1';
	'OXFORD 15 1';
	'OXFORD 15 2';
	'OXFORD 15 3';
	'AYDEN 1 1';
	'AYDEN 1 2';
	'AYDEN 2 1';
	'FARMVILLE 5 1';
	'FARMVILLE 6 1';
	'FARMVILLE 6 2';
	'LA GRANGE 1 1';
	'PIKEVILLE 1 1';
	'SNOW HILL 4 1';
	'SNOW HILL 4 2';
	'SNOW HILL 4 3';
	'SNOW HILL 4 4';
	'SNOW HILL 4 5';
	'WALSTONBURG 1';
	'WALSTONBURG 2';
	'BROWNS SUMMIT 1 1';
	'BROWNS SUMMIT 2 1';
	'BROWNS SUMMIT 2 2';
	'GREENSBORO 5 1';
	'GREENSBORO 5 2';
	'GREENSBORO 6 1';
	'GREENSBORO 7 1';
	'GREENSBORO 8 1';
	'GREENSBORO 9 1';
	'GREENSBORO 9 2';
	'GREENSBORO 9 3';
	'GREENSBORO 10 1';
	'GREENSBORO 11 1';
	'GREENSBORO 12 1';
	'GREENSBORO 12 2';
	'GREENSBORO 12 3';
	'GREENSBORO 12 4';
	'GREENSBORO 12 5';
	'GREENSBORO 12 7';
	'GREENSBORO 13 1';
	'GREENSBORO 13 2';
	'GREENSBORO 13 3';
	'GREENSBORO 14 1';
	'GREENSBORO 14 2';
	'GREENSBORO 15 1';
	'GREENSBORO 16 1';
	'GREENSBORO 16 2';
	'GREENSBORO 17 1';
	'GREENSBORO 17 2';
	'GREENSBORO 17 3';
	'GREENSBORO 18 1';
	'GREENSBORO 19 1';
	'GREENSBORO 20 1';
	'GREENSBORO 20 2';
	'GREENSBORO 20 3';
	'GREENSBORO 20 4';
	'GREENSBORO 20 6';
	'GREENSBORO 21 1';
	'GREENSBORO 21 2';
	'GREENSBORO 21 3';
	'GREENSBORO 22 1';
	'GREENSBORO 23 1';
	'GREENSBORO 24 1';
	'GREENSBORO 25 1';
	'GREENSBORO 26 1';
	'GREENSBORO 26 2';
	'GREENSBORO 27 1';
	'GREENSBORO 27 2';
	'GREENSBORO 27 3';
	'GREENSBORO 27 4';
	'GREENSBORO 27 5';
	'GREENSBORO 27 7';
	'GREENSBORO 28 1';
	'GREENSBORO 28 2';
	'HIGH POINT 7 1';
	'HIGH POINT 7 2';
	'HIGH POINT 8 1';
	'HIGH POINT 8 2';
	'HIGH POINT 9 1';
	'HIGH POINT 9 2';
	'HIGH POINT 9 3';
	'HIGH POINT 10 1';
	'HIGH POINT 10 2';
	'RANDLEMAN 1 1';
	'RANDLEMAN 1 2';
	'RANDLEMAN 2 1';
	'SUMMERFIELD 1 1';
	'ENFIELD 6 1';
	'ENFIELD 7 1';
	'HALIFAX 7 1';
	'LITTLETON 5 1';
	'LITTLETON 6 1';
	'LITTLETON 6 2';
	'ROANOKE RAPIDS 1 1';
	'ROANOKE RAPIDS 1 2';
	'ROANOKE RAPIDS 1 3';
	'ROANOKE RAPIDS 2 1';
	'ROANOKE RAPIDS 3 1';
	'SCOTLAND NECK 1 1';
	'ANGIER 1 1';
	'ANGIER 2 1';
	'BENSON 1 1';
	'BENSON 1 2';
	'BENSON 2 1';
	'BENSON 3 1';
	'BENSON 3 2';
	'CAMERON 1 1';
	'CAMERON 1 2';
	'CAMERON 2 1';
	'ERWIN 1 1';
	'ERWIN 2 1';
	'ERWIN 2 2';
	'FUQUAY VARINA 1 1';
	'FUQUAY VARINA 2 1';
	'FUQUAY VARINA 3 1';
	'FUQUAY VARINA 3 2';
	'FUQUAY VARINA 3 3';
	'FUQUAY VARINA 4 1';
	'FUQUAY VARINA 4 2';
	'FUQUAY VARINA 4 3';
	'LILLINGTON 1 1';
	'LILLINGTON 1 2';
	'LILLINGTON 2 1';
	'SANFORD 7 1';
	'SANFORD 8 1';
	'SANFORD 8 2';
	'SANFORD 9 1';
	'SANFORD 10 1';
	'WILLOW SPRING 1 1';
	'WILLOW SPRING 1 2';
	'WILLOW SPRING 2 1';
	'WILLOW SPRING 2 2';
	'WILLOW SPRING 3 1';
	'WINTON 1';
	'ABERDEEN 5 1';
	'MAXTON 1 1';
	'MAXTON 1 2';
	'MAXTON 1 3';
	'MAXTON 2 1';
	'MAXTON 2 2';
	'RAEFORD 1 1';
	'RAEFORD 1 2';
	'RAEFORD 2 1';
	'RAEFORD 2 2';
	'RAEFORD 3 1';
	'RAEFORD 3 2';
	'RAEFORD 3 3';
	'RAEFORD 3 4';
	'RAEFORD 3 5';
	'RAEFORD 4 1';
	'ENGELHARD 1';
	'FAIRFIELD 13 1';
	'FAIRFIELD 13 2';
	'OCRACOKE 1';
	'CLEVELAND 3 1';
	'HAMPTONVILLE 1';
	'MOORESVILLE 1 1';
	'MOORESVILLE 1 2';
	'MOORESVILLE 1 3';
	'MOORESVILLE 2 1';
	'MOORESVILLE 3 1';
	'MOORESVILLE 4 1';
	'MOORESVILLE 5 1';
	'MOORESVILLE 5 2';
	'MOORESVILLE 6 1';
	'MOORESVILLE 6 2';
	'MOORESVILLE 6 3';
	'MOORESVILLE 6 4';
	'MOORESVILLE 6 5';
	'MOORESVILLE 7 1';
	'STATESVILLE 5 1';
	'STATESVILLE 6 1';
	'STATESVILLE 7 1';
	'TROUTMAN 1';
	'TROUTMAN 2';
	'CLAYTON 5 1';
	'CLAYTON 5 2';
	'CLAYTON 5 3';
	'CLAYTON 6 1';
	'CLAYTON 7 1';
	'CLAYTON 8 1';
	'CLAYTON 8 2';
	'CLAYTON 9 1';
	'FOUR OAKS 1 1';
	'FOUR OAKS 2 1';
	'FOUR OAKS 2 2';
	'FOUR OAKS 3 1';
	'GARNER 1 1';
	'GARNER 1 2';
	'GARNER 1 3';
	'GARNER 2 1';
	'GARNER 2 2';
	'KENLY 1 1';
	'KENLY 2 1';
	'KENLY 2 2';
	'KENLY 2 3';
	'MIDDLESEX 2 1';
	'MIDDLESEX 2 2';
	'NEWTON GROVE 1 1';
	'NEWTON GROVE 1 2';
	'PRINCETON 7 1';
	'RALEIGH 4 1';
	'RALEIGH 5 1';
	'RALEIGH 5 2';
	'RALEIGH 5 3';
	'RALEIGH 6 1';
	'RALEIGH 7 1';
	'RALEIGH 7 2';
	'SELMA 1 1';
	'SELMA 1 2';
	'SELMA 1 3';
	'SELMA 1 4';
	'SELMA 1 5';
	'SELMA 1 6';
	'SELMA 1 8';
	'SELMA 2 1';
	'SMITHFIELD 10 1';
	'SMITHFIELD 11 1';
	'SMITHFIELD 11 2';
	'SMITHFIELD 12 1';
	'SMITHFIELD 12 2';
	'SMITHFIELD 12 3';
	'WENDELL 1 1';
	'WENDELL 2 1';
	'WENDELL 3 1';
	'KINSTON 1 1';
	'KINSTON 2 1';
	'KINSTON 3 1';
	'KINSTON 4 1';
	'KINSTON 5 1';
	'KINSTON 5 2';
	'KINSTON 6 1';
	'KINSTON 6 2';
	'KINSTON 6 3';
	'KINSTON 7 1';
	'KINSTON 7 2';
	'TRENTON 32 1';
	'TRENTON 32 2';
	'CHARLOTTE 18 1';
	'CHARLOTTE 18 2';
	'CHARLOTTE 19 1';
	'CHARLOTTE 19 2';
	'CHARLOTTE 19 3';
	'CHARLOTTE 19 4';
	'CHARLOTTE 19 6';
	'CHARLOTTE 20 1';
	'CHARLOTTE 20 2';
	'CHARLOTTE 20 3';
	'CHARLOTTE 21 1';
	'CHARLOTTE 21 2';
	'CHARLOTTE 21 3';
	'CHARLOTTE 21 4';
	'CHARLOTTE 21 5';
	'CHARLOTTE 21 7';
	'CHARLOTTE 22 1';
	'CHARLOTTE 23 1';
	'CHARLOTTE 23 2';
	'CHARLOTTE 24 1';
	'CHARLOTTE 25 1';
	'CHARLOTTE 26 1';
	'CHARLOTTE 27 1';
	'CHARLOTTE 27 2';
	'CHARLOTTE 28 1';
	'CHARLOTTE 28 2';
	'CHARLOTTE 29 1';
	'CHARLOTTE 30 1';
	'CHARLOTTE 30 2';
	'CHARLOTTE 30 3';
	'CHARLOTTE 31 1';
	'CHARLOTTE 31 2';
	'CHARLOTTE 32 1';
	'CHARLOTTE 32 2';
	'CHARLOTTE 33 1';
	'CHARLOTTE 34 1';
	'CHARLOTTE 35 1';
	'CHARLOTTE 36 1';
	'CHARLOTTE 36 2';
	'CHARLOTTE 37 1';
	'CHARLOTTE 38 1';
	'CHARLOTTE 39 1';
	'CHARLOTTE 40 1';
	'CHARLOTTE 40 2';
	'CHARLOTTE 41 1';
	'CHARLOTTE 41 2';
	'CHARLOTTE 42 1';
	'CHARLOTTE 43 1';
	'CHARLOTTE 43 2';
	'CHARLOTTE 44 1';
	'CHARLOTTE 45 1';
	'CHARLOTTE 45 2';
	'CHARLOTTE 45 3';
	'CHARLOTTE 46 1';
	'CHARLOTTE 46 2';
	'CHARLOTTE 47 1';
	'CHARLOTTE 47 2';
	'CHARLOTTE 47 3';
	'CHARLOTTE 48 1';
	'CHARLOTTE 48 2';
	'CHARLOTTE 48 3';
	'CHARLOTTE 49 1';
	'CHARLOTTE 50 1';
	'CHARLOTTE 50 2';
	'CHARLOTTE 50 3';
	'CHARLOTTE 51 1';
	'CHARLOTTE 51 2';
	'CHARLOTTE 52 1';
	'CHARLOTTE 53 1';
	'CHARLOTTE 54 1';
	'CHARLOTTE 54 2';
	'CHARLOTTE 54 3';
	'CHARLOTTE 54 4';
	'CHARLOTTE 54 6';
	'CHARLOTTE 55 1';
	'CHARLOTTE 56 1';
	'CORNELIUS 1 1';
	'CORNELIUS 1 2';
	'CORNELIUS 2 1';
	'MATTHEWS 1 1';
	'MATTHEWS 2 1';
	'MATTHEWS 3 1';
	'MATTHEWS 3 2';
	'MATTHEWS 3 3';
	'MATTHEWS 4 1';
	'CANDOR 4 1';
	'CANDOR 4 2';
	'CANDOR 4 3';
	'MOUNT GILEAD 1 1';
	'SEAGROVE 1';
	'SEAGROVE 2';
	'SEAGROVE 3';
	'TROY 14 1';
	'TROY 15 1';
	'TROY 16 1';
	'CARTHAGE 8 1';
	'CARTHAGE 9 1';
	'CARTHAGE 9 2';
	'CARTHAGE 9 3';
	'CARTHAGE 9 4';
	'CARTHAGE 9 5';
	'CARTHAGE 10 1';
	'PINEHURST 1 1';
	'PINEHURST 2 1';
	'PINEHURST 2 2';
	'PINEHURST 2 3';
	'PINEHURST 2 4';
	'PINEHURST 2 5';
	'ROBBINS 1 1';
	'ROBBINS 2 1';
	'SOUTHERN PINES 1 1';
	'SOUTHERN PINES 1 2';
	'SOUTHERN PINES 1 3';
	'SOUTHERN PINES 2 1';
	'SOUTHERN PINES 3 1';
	'WEST END 1';
	'NASHVILLE 1 1';
	'NASHVILLE 1 2';
	'NASHVILLE 2 1';
	'NASHVILLE 2 2';
	'NASHVILLE 2 3';
	'ROCKY MOUNT 8 1';
	'ROCKY MOUNT 9 1';
	'ROCKY MOUNT 9 2';
	'ROCKY MOUNT 10 1';
	'ROCKY MOUNT 11 1';
	'WILSON 2 1';
	'WILSON 3 1';
	'WILSON 4 1';
	'WILSON 4 2';
	'CAROLINA BEACH 1 1';
	'CASTLE HAYNE 1';
	'CASTLE HAYNE 2';
	'WILMINGTON 32 1';
	'WILMINGTON 33 1';
	'WILMINGTON 34 1';
	'WILMINGTON 34 2';
	'WILMINGTON 35 1';
	'WILMINGTON 35 2';
	'WILMINGTON 36 1';
	'WILMINGTON 36 2';
	'WILMINGTON 36 3';
	'WILMINGTON 36 4';
	'WILMINGTON 36 5';
	'WILMINGTON 37 1';
	'WILMINGTON 37 2';
	'WILMINGTON 38 1';
	'WILMINGTON 39 1';
	'WILMINGTON 40 1';
	'WILMINGTON 40 2';
	'WILMINGTON 41 1';
	'WILMINGTON 41 2';
	'WILMINGTON 41 3';
	'WILMINGTON 42 1';
	'WILMINGTON 42 2';
	'WILMINGTON 43 1';
	'WILMINGTON 44 1';
	'WILMINGTON 45 1';
	'WILMINGTON 45 2';
	'WILMINGTON 46 1';
	'WILMINGTON 47 1';
	'WILMINGTON 47 2';
	'WILMINGTON 47 3';
	'WILMINGTON 47 4';
	'WILMINGTON 47 5';
	'WILMINGTON 47 6';
	'WILMINGTON 47 8';
	'WILMINGTON 48 1';
	'WILMINGTON 49 1';
	'CONWAY 6 1';
	'JACKSON 6 1';
	'JACKSON 6 2';
	'SEABOARD 1';
	'CAMP LEJEUNE 1 1';
	'CAMP LEJEUNE 2 1';
	'CAMP LEJEUNE 2 2';
	'CAMP LEJEUNE 2 3';
	'CAMP LEJEUNE 3 1';
	'CAMP LEJEUNE 3 2';
	'CAMP LEJEUNE 3 3';
	'CAMP LEJEUNE 4 1';
	'HUBERT 1 1';
	'HUBERT 1 2';
	'HUBERT 1 3';
	'HUBERT 1 4';
	'HUBERT 1 6';
	'HUBERT 2 1';
	'HUBERT 2 2';
	'HUBERT 2 3';
	'JACKSONVILLE 1 1';
	'JACKSONVILLE 2 1';
	'JACKSONVILLE 3 1';
	'JACKSONVILLE 4 1';
	'JACKSONVILLE 4 2';
	'JACKSONVILLE 4 3';
	'JACKSONVILLE 4 4';
	'JACKSONVILLE 4 5';
	'JACKSONVILLE 4 6';
	'JACKSONVILLE 4 8';
	'JACKSONVILLE 5 1';
	'JACKSONVILLE 6 1';
	'JACKSONVILLE 7 1';
	'JACKSONVILLE 8 1';
	'SNEADS FERRY 1 1';
	'SNEADS FERRY 1 2';
	'SNEADS FERRY 2 1';
	'CARRBORO 1 1';
	'CARRBORO 2 1';
	'CHAPEL HILL 7 1';
	'CHAPEL HILL 8 1';
	'CHAPEL HILL 9 1';
	'CHAPEL HILL 9 2';
	'TIMBERLAKE 1';
	'BAYBORO 1 1';
	'BAYBORO 2 1';
	'ATKINSON 2 1';
	'BURGAW 1 1';
	'BURGAW 2 1';
	'BURGAW 2 2';
	'HAMPSTEAD 6 1';
	'HAMPSTEAD 7 1';
	'ROCKY POINT 3 1';
	'ROCKY POINT 4 1';
	'ROCKY POINT 4 2';
	'ROCKY POINT 4 3';
	'HERTFORD 1 1';
	'HERTFORD 1 2';
	'HERTFORD 2 1';
	'ROXBORO 1 1';
	'ROXBORO 2 1';
	'ROXBORO 2 2';
	'ROXBORO 2 3';
	'ROXBORO 3 1';
	'ROXBORO 4 1';
	'ROXBORO 5 1';
	'ROXBORO 6 1';
	'GREENVILLE 14 1';
	'GREENVILLE 15 1';
	'GREENVILLE 15 2';
	'GREENVILLE 15 3';
	'GREENVILLE 16 1';
	'GREENVILLE 17 1';
	'GREENVILLE 17 2';
	'GREENVILLE 18 1';
	'WINTERVILLE 1 1';
	'WINTERVILLE 1 2';
	'WINTERVILLE 1 3';
	'WINTERVILLE 1 4';
	'WINTERVILLE 1 6';
	'ASHEBORO 1 1';
	'ASHEBORO 2 1';
	'ASHEBORO 2 2';
	'ASHEBORO 2 3';
	'ASHEBORO 2 4';
	'ASHEBORO 2 5';
	'ASHEBORO 3 1';
	'ASHEBORO 4 1';
	'ASHEBORO 5 1';
	'ASHEBORO 6 1';
	'ASHEBORO 6 2';
	'ASHEBORO 7 1';
	'ASHEBORO 7 2';
	'RAMSEUR 1';
	'TRINITY 1 1';
	'TRINITY 2 1';
	'ELLERBE 1';
	'HAMLET 1 1';
	'HAMLET 1 2';
	'HAMLET 2 1';
	'HAMLET 2 2';
	'HAMLET 3 1';
	'HAMLET 3 2';
	'ROCKINGHAM 1 1';
	'ROCKINGHAM 2 1';
	'ROCKINGHAM 3 1';
	'FAIRMONT 1 1';
	'FAIRMONT 1 2';
	'FAIRMONT 1 3';
	'LUMBERTON 3 1';
	'LUMBERTON 3 2';
	'LUMBERTON 4 1';
	'LUMBERTON 5 1';
	'LUMBERTON 6 1';
	'LUMBERTON 6 2';
	'LUMBERTON 7 1';
	'PEMBROKE 8 1';
	'PEMBROKE 8 2';
	'PEMBROKE 9 1';
	'PEMBROKE 10 1';
	'ROWLAND 1 1';
	'ROWLAND 1 2';
	'ROWLAND 2 1';
	'EDEN 3 1';
	'EDEN 4 1';
	'EDEN 5 1';
	'MADISON 12 1';
	'MADISON 13 1';
	'MADISON 13 2';
	'STONEVILLE 1 1';
	'STONEVILLE 1 2';
	'STONEVILLE 2 1';
	'SALISBURY 17 1';
	'SALISBURY 17 2';
	'SALISBURY 18 1';
	'SALISBURY 19 1';
	'SALISBURY 19 2';
	'SALISBURY 20 1';
	'SALISBURY 20 2';
	'SALISBURY 20 3';
	'SALISBURY 21 1';
	'SALISBURY 21 2';
	'SALISBURY 21 3';
	'SALISBURY 22 1';
	'SALISBURY 23 1';
	'SALISBURY 24 1';
	'CLINTON 18 1';
	'CLINTON 19 1';
	'CLINTON 20 1';
	'CLINTON 20 2';
	'CLINTON 20 3';
	'LAUREL HILL 1';
	'LAURINBURG 1 1';
	'LAURINBURG 1 2';
	'LAURINBURG 1 3';
	'LAURINBURG 2 1';
	'LAURINBURG 3 1';
	'LAURINBURG 3 2';
	'LAURINBURG 4 1';
	'ALBEMARLE 1 1';
	'ALBEMARLE 1 2';
	'ALBEMARLE 1 3';
	'ALBEMARLE 2 1';
	'ALBEMARLE 2 2';
	'ALBEMARLE 3 1';
	'ALBEMARLE 3 2';
	'ALBEMARLE 4 1';
	'ALBEMARLE 4 2';
	'OAKBORO 1';
	'STANFIELD 1';
	'MOUNT AIRY 5 1';
	'MOUNT AIRY 5 2';
	'MOUNT AIRY 5 3';
	'MOUNT AIRY 5 4';
	'MOUNT AIRY 5 6';
	'MOUNT AIRY 6 1';
	'MOUNT AIRY 6 2';
	'MOUNT AIRY 7 1';
	'MOUNT AIRY 7 2';
	'MOUNT AIRY 8 1';
	'PILOT MOUNTAIN 1 1';
	'PILOT MOUNTAIN 1 2';
	'PILOT MOUNTAIN 2 1';
	'PILOT MOUNTAIN 3 1';
	'WESTFIELD 13 1';
	'DOBSON 1 1';
	'DOBSON 2 1';
	'DOBSON 2 2';
	'ELKIN 1 1';
	'ELKIN 1 2';
	'ELKIN 2 1';
	'ELKIN 3 1';
	'LOWGAP 1';
	'COLUMBIA 14 1';
	'INDIAN TRAIL 1 1';
	'INDIAN TRAIL 1 2';
	'INDIAN TRAIL 2 1';
	'INDIAN TRAIL 3 1';
	'INDIAN TRAIL 3 2';
	'MONROE 14 1';
	'MONROE 15 1';
	'MONROE 15 2';
	'MONROE 15 3';
	'MONROE 16 1';
	'MONROE 17 1';
	'MONROE 18 1';
	'MONROE 19 1';
	'MONROE 19 2';
	'MONROE 19 3';
	'MONROE 19 4';
	'MONROE 19 5';
	'MONROE 19 7';
	'WAXHAW 1 1';
	'WAXHAW 1 2';
	'WAXHAW 1 3';
	'WAXHAW 1 4';
	'WAXHAW 1 5';
	'WAXHAW 1 7';
	'WAXHAW 2 1';
	'WAXHAW 3 1';
	'WAXHAW 4 1';
	'WAXHAW 5 1';
	'WAXHAW 5 2';
	'WINGATE 1';
	'HENDERSON 7 1';
	'HENDERSON 7 2';
	'HENDERSON 7 3';
	'HENDERSON 8 1';
	'HENDERSON 8 2';
	'NORLINA 1';
	'NORLINA 2';
	'CARY 5 1';
	'CARY 5 2';
	'CARY 5 3';
	'CARY 5 4';
	'CARY 5 5';
	'CARY 5 7';
	'CARY 6 1';
	'CARY 7 1';
	'CARY 8 1';
	'CARY 9 1';
	'CARY 10 1';
	'CARY 10 2';
	'CARY 11 1';
	'KNIGHTDALE 1 1';
	'KNIGHTDALE 1 2';
	'KNIGHTDALE 2 1';
	'RALEIGH 8 1';
	'RALEIGH 8 2';
	'RALEIGH 8 3';
	'RALEIGH 9 1';
	'RALEIGH 9 2';
	'RALEIGH 10 1';
	'RALEIGH 10 2';
	'RALEIGH 10 3';
	'RALEIGH 11 1';
	'RALEIGH 12 1';
	'RALEIGH 12 2';
	'RALEIGH 12 3';
	'RALEIGH 12 4';
	'RALEIGH 12 5';
	'RALEIGH 12 7';
	'RALEIGH 13 1';
	'RALEIGH 14 1';
	'RALEIGH 14 2';
	'RALEIGH 15 1';
	'RALEIGH 15 2';
	'RALEIGH 15 3';
	'RALEIGH 16 1';
	'RALEIGH 16 2';
	'RALEIGH 16 3';
	'RALEIGH 16 4';
	'RALEIGH 16 5';
	'RALEIGH 17 1';
	'RALEIGH 18 1';
	'RALEIGH 19 1';
	'RALEIGH 20 1';
	'RALEIGH 21 1';
	'RALEIGH 22 1';
	'RALEIGH 23 1';
	'RALEIGH 24 1';
	'RALEIGH 25 1';
	'RALEIGH 25 2';
	'RALEIGH 25 3';
	'RALEIGH 26 1';
	'RALEIGH 26 2';
	'RALEIGH 26 3';
	'RALEIGH 27 1';
	'RALEIGH 28 1';
	'RALEIGH 29 1';
	'RALEIGH 30 1';
	'RALEIGH 30 2';
	'RALEIGH 30 3';
	'PLYMOUTH 17 1';
	'PLYMOUTH 17 2';
	'PLYMOUTH 18 1';
	'PLYMOUTH 18 2';
	'PLYMOUTH 18 3';
	'DUDLEY 3 1';
	'DUDLEY 3 2';
	'GOLDSBORO 1 1';
	'GOLDSBORO 1 2';
	'GOLDSBORO 2 1';
	'GOLDSBORO 2 2';
	'GOLDSBORO 2 3';
	'GOLDSBORO 3 1';
	'GOLDSBORO 4 1';
	'GOLDSBORO 5 1';
	'GOLDSBORO 5 2';
	'GOLDSBORO 5 3';
	'GOLDSBORO 6 1';
	'GOLDSBORO 6 2';
	'WILSON 5 1';
	'WILSON 5 2';
	'WILSON 5 3';
	'WILSON 5 4';
	'WILSON 5 6';
	'WILSON 6 1';
	'WILSON 7 1';
	'WILSON 7 2';
	'WILSON 7 3';
	'WILSON 8 1';
	'WILSON 8 2';
	'WILSON 8 3';
	'EAST BEND 1';
	'GOLDSBORO 7 1';
	'GOLDSBORO 7 2';
	'GOLDSBORO 7 3';
	'GOLDSBORO 7 4';
	'GOLDSBORO 7 5';
	'GOLDSBORO 7 6';
	'GOLDSBORO 7 7';
	'GOLDSBORO 7 8';
	'GOLDSBORO 7 10';
	'ROSE HILL 3 1';
	'ROSE HILL 3 2';
	'ROSE HILL 3 3';
	'ROSE HILL 3 4';
	'ROSE HILL 3 5';
	'ROSE HILL 3 6';
	'ROSE HILL 3 8';
	'MURFREESBORO 1 1';
	'MURFREESBORO 1 2';
	'MURFREESBORO 1 3';
	'MURFREESBORO 1 4';
	'MURFREESBORO 1 5';
	'MURFREESBORO 1 6';
	'MURFREESBORO 1 8';
	'DURHAM 29 1';
	'DURHAM 29 2';
	'DURHAM 29 3';
	'DURHAM 29 4';
	'DURHAM 29 5';
	'DURHAM 29 7';
	'TAR HEEL 1';
	'TAR HEEL 2';
	'TAR HEEL 3';
	'TAR HEEL 4';
	'TAR HEEL 5';
	'TAR HEEL 6';
	'TAR HEEL 7';
	'TAR HEEL 8';
	'TAR HEEL 9';
	'TAR HEEL 11';
	'MONCURE 1 1';
	'MONCURE 1 2';
	'MONCURE 1 3';
	'MONCURE 1 4';
	'MONCURE 1 5';
	'MONCURE 1 6';
	'MONCURE 1 7';
	'MONCURE 1 8';
	'MONCURE 1 9';
	'MONCURE 1 11';
	'ROWLAND 3 1';
	'ROWLAND 3 2';
	'ROWLAND 3 3';
	'ROWLAND 3 5';
	'NEW LONDON 8 1';
	'NEW LONDON 8 2';
	'NEW LONDON 8 3';
	'NEW LONDON 8 4';
	'NEW LONDON 8 5';
	'NEW LONDON 8 7';
	'MAXTON 3 1';
	'MAXTON 3 2';
	'MAXTON 3 3';
	'MAXTON 3 5';
	'PLYMOUTH 19 1';
	'PLYMOUTH 19 2';
	'KINSTON 8 1';
	'KINSTON 8 2';
	'NASHVILLE 3 1';
	'NASHVILLE 3 2';
	'NASHVILLE 3 3';
	'NASHVILLE 3 4';
	'NASHVILLE 3 5';
	'NASHVILLE 3 6';
	'NASHVILLE 3 8';
	'FAYETTEVILLE 30 1';
	'FAYETTEVILLE 30 2';
	'FAYETTEVILLE 30 3';
	'FAYETTEVILLE 30 4';
	'FAYETTEVILLE 30 5';
	'SELMA 3 1';
	'SELMA 3 2';
	'LUMBERTON 8 1';
	'LUMBERTON 8 2';
	'ANGIER 3 1';
	'ANGIER 3 2';
	'CORDOVA 2 1';
	'CORDOVA 2 2';
	'CORDOVA 2 3';
	'CORDOVA 2 4';
	'CORDOVA 2 5';
	'SIMPSON 1 1';
	'SIMPSON 1 2';
	'ROANOKE RAPIDS 4 1';
	'ROANOKE RAPIDS 4 2';
	'ROANOKE RAPIDS 4 3';
	'ROANOKE RAPIDS 4 4';
	'ROANOKE RAPIDS 4 5';
	'ROANOKE RAPIDS 4 6';
	'ROANOKE RAPIDS 4 7';
	'ROANOKE RAPIDS 4 9';
	'SALISBURY 25 1';
	'SALISBURY 25 2';
	'SALISBURY 25 3';
	'SALISBURY 25 4';
	'SALISBURY 25 5';
	'SALISBURY 25 6';
	'SALISBURY 25 7';
	'SALISBURY 25 8';
	'SALISBURY 25 10';
	'CHOCOWINITY 2 1';
	'CHOCOWINITY 2 2';
	'CHOCOWINITY 2 3';
	'KINSTON 9 1';
	'KINSTON 9 2';
	'KINSTON 9 3';
	'KINSTON 9 4';
	'KINSTON 9 5';
	'KINSTON 9 7';
	'WARSAW 10 1';
	'WARSAW 10 2';
	'WARSAW 10 3';
	'WARSAW 10 4';
	'WARSAW 10 6';
	'RED SPRINGS 1';
	'RED SPRINGS 2';
	'RED SPRINGS 3';
	'RED SPRINGS 4';
	'RED SPRINGS 5';
	'RED SPRINGS 6';
	'RED SPRINGS 8';
	'HUNTERSVILLE 6 1';
	'HUNTERSVILLE 6 2';
	'HUNTERSVILLE 6 3';
	'HUNTERSVILLE 6 4';
	'HUNTERSVILLE 6 5';
	'HUNTERSVILLE 6 7';
	'SHANNON 1';
	'SHANNON 2';
	'SHANNON 3';
	'SHANNON 4';
	'SHANNON 6';
	'GREENVILLE 19 1';
	'GREENVILLE 19 2';
	'GREENVILLE 19 3';
	'LA GRANGE 2 1';
	'LA GRANGE 2 2';
	'LA GRANGE 2 3';
	'LA GRANGE 2 4';
	'LA GRANGE 2 6';
	'BETHEL 8 1';
	'BETHEL 8 2';
	'BETHEL 8 3';
	'LAURINBURG 5 1';
	'LAURINBURG 5 2';
	'LAURINBURG 5 3';
	'ELM CITY 1 1';
	'ELM CITY 1 2';
	'ELM CITY 1 3';
	'NEW HILL 1';
	'NEW HILL 2';
	'NEW HILL 3';
	'NEW HILL 4';
	'NEW HILL 5';
	'NEW HILL 7';
	'ELM CITY 2 1';
	'ELM CITY 2 2';
	'ELM CITY 2 3';
	'ELM CITY 2 5';
	'LUMBERTON 9 1';
	'LUMBERTON 9 2';
	'ROXBORO 7 1';
	'ROXBORO 7 2';
	'ROXBORO 7 3';
	'ROXBORO 7 4';
	'ROXBORO 7 5';
	'ROXBORO 7 6';
	'ROXBORO 7 7';
	'ROXBORO 7 8';
	'ROXBORO 7 9';
	'ROXBORO 7 10';
	'ROXBORO 7 11';
	'ROXBORO 7 12';
	'ROXBORO 7 14';
	'HAMLET 4 1';
	'HAMLET 4 2';
	'MONROE 20 1';
	'MONROE 20 2';
	'REIDSVILLE 5 1';
	'REIDSVILLE 5 2';
	'REIDSVILLE 5 3';
	'REIDSVILLE 5 4';
	'REIDSVILLE 5 5';
	'REIDSVILLE 5 7';
	'NEW LONDON 9 1';
	'NEW LONDON 9 2';
	'WINDSOR 18 1';
	'WINDSOR 18 2';
	'WINDSOR 18 3';
	'BUNN 1';
	'BUNN 2';
	'BATTLEBORO 1';
	'BATTLEBORO 2';
	'BATTLEBORO 3';
	'BATTLEBORO 5';
	'ROXBORO 8 1';
	'ROXBORO 8 2';
	'ROXBORO 8 3';
	'ROXBORO 8 4';
	'ROXBORO 8 6';
	'ELM CITY 3 1';
	'ELM CITY 3 2';
	'BUXTON 6 1';
	'BUXTON 6 2';
	'BUXTON 6 3';
	'BUXTON 6 4';
	'BUXTON 6 5';
	'BUXTON 6 7';
	'SCOTLAND NECK 2 1';
	'SCOTLAND NECK 2 2';
	'SCOTLAND NECK 2 3';
	'SCOTLAND NECK 2 4';
	'SCOTLAND NECK 2 5';
	'WASHINGTON 56 1';
	'WASHINGTON 56 2';
	'ROXBORO 9 1';
	'ROXBORO 9 2';
	'ROXBORO 9 3';
	'ROXBORO 9 5';
	'FAISON 1';
	'FAISON 2';
	'FAISON 3';
	'FAISON 5';
	'NEWTON GROVE 2 1';
	'NEWTON GROVE 2 2';
	'LILESVILLE 1 1';
	'LILESVILLE 1 2';
	'LILESVILLE 1 3';
	'LILESVILLE 1 4';
	'LILESVILLE 1 5';
	'LILESVILLE 1 6';
	'LILESVILLE 1 7';
	'LILESVILLE 1 8';
	'LILESVILLE 1 9';
	'LILESVILLE 1 10';
	'LILESVILLE 1 12';
	'EFLAND 1';
	'EFLAND 2';
	'EFLAND 3';
	'KENANSVILLE 2 1';
	'KENANSVILLE 2 2';
	'KENANSVILLE 2 3';
	'KENANSVILLE 2 4';
	'KENANSVILLE 2 5';
	'KENANSVILLE 2 6';
	'KENANSVILLE 2 7';
	'KENANSVILLE 2 8';
	'KENANSVILLE 2 9';
	'KENANSVILLE 2 10';
	'KENANSVILLE 2 12';
	'HIGH POINT 11 1';
	'HIGH POINT 11 2';
	'WILMINGTON 50 1';
	'WILMINGTON 50 2';
	'CHAPEL HILL 10 1';
	'CHAPEL HILL 10 2';
	'CHAPEL HILL 10 3';
	'CHAPEL HILL 10 4';
	'CHAPEL HILL 10 6';
	'BADIN 1 1';
	'BADIN 1 2';
	'BADIN 1 3';
	'BADIN 1 4';
	'BADIN 1 6';
	'HUNTERSVILLE 7 1';
	'HUNTERSVILLE 7 2';
	'BADIN 2 1';
	'BADIN 2 2';
	'BADIN 2 3';
	'BADIN 2 4';
	'BADIN 2 5';
	'BADIN 2 6';
	'BADIN 2 8';
	'HIGH POINT 12 1';
	'HIGH POINT 12 2';
	'HIGH POINT 12 3';
	'HIGH POINT 12 4';
	'HIGH POINT 12 6';
	'MONCURE 2 1';
	'MONCURE 2 2';
	'MONCURE 2 3';
	'MONCURE 2 5';
	'ERWIN 3 1';
	'ERWIN 3 2';
	'REIDSVILLE 6 1';
	'REIDSVILLE 6 2';
	'REIDSVILLE 6 3';
	'REIDSVILLE 6 4';
	'REIDSVILLE 6 5';
	'REIDSVILLE 6 6';
	'REIDSVILLE 6 7';
	'REIDSVILLE 6 8';
	'REIDSVILLE 6 9';
	'REIDSVILLE 6 10';
	'REIDSVILLE 6 11';
	'REIDSVILLE 6 13';
	'CONCORD 28 1';
	'CONCORD 28 2';
	'CONCORD 28 3';
	'CONCORD 28 4';
	'CONCORD 28 5';
	'CONCORD 28 6';
	'CONCORD 28 8';
	'LEXINGTON 13 1';
	'LEXINGTON 13 2';
	'SPRING HOPE 2 1';
	'SPRING HOPE 2 2';
	'GREENVILLE 20 1';
	'GREENVILLE 20 2';
	'WILSON 9 1';
	'WILSON 9 2';
	'KINSTON 10 1';
	'KINSTON 10 2';
	'WELDON 1 1';
	'WELDON 1 2';
	'MOCKSVILLE 5 1';
	'MOCKSVILLE 5 2';
	'MOCKSVILLE 5 3';
	'MOCKSVILLE 5 4';
	'MOCKSVILLE 5 6';
	'FAYETTEVILLE 31 1';
	'FAYETTEVILLE 31 2';
	'FAYETTEVILLE 31 3';
	'FAYETTEVILLE 31 4';
	'FAYETTEVILLE 31 5';
	'FAYETTEVILLE 31 6';
	'FAYETTEVILLE 31 7';
	'FAYETTEVILLE 31 8';
	'FAYETTEVILLE 31 10';
	'HAMLET 5 1';
	'HAMLET 5 2';
	'HAMLET 5 3';
	'HAMLET 5 4';
	'HAMLET 5 5';
	'HAMLET 5 6';
	'HAMLET 5 7';
	'HAMLET 5 8';
	'HAMLET 5 9';
	'HAMLET 5 10';
	'HAMLET 5 11';
	'HAMLET 5 12';
	'HAMLET 5 14';
	'HENDERSON 9 1';
	'HENDERSON 9 2';
	'CLARKTON 2 1';
	'CLARKTON 2 2';
	'CLARKTON 2 3';
	'SALISBURY 26 1';
	'SALISBURY 26 2';
	'SALISBURY 26 3';
	'SALISBURY 26 4';
	'SALISBURY 26 5';
	'SALISBURY 26 6';
	'SALISBURY 26 7';
	'SALISBURY 26 8';
	'SALISBURY 26 9';
	'SALISBURY 26 11';
	'FAIRMONT 2 1';
	'FAIRMONT 2 2';
	'LEWISTON WOODVILLE 2 1';
	'LEWISTON WOODVILLE 2 2';
	'WARRENTON 10 1';
	'WARRENTON 10 2';
	'WARRENTON 10 3';
	'WARRENTON 10 4';
	'WARRENTON 10 5';
	'WARRENTON 10 6';
	'WARRENTON 10 8';
	'ROCKY MOUNT 12 1';
	'ROCKY MOUNT 12 2';
	'ROCKY MOUNT 12 3';
	'ROCKY MOUNT 12 4';
	'ROCKY MOUNT 12 5';
	'ROCKY MOUNT 12 6';
	'ROCKY MOUNT 12 8';
	'LUMBERTON 10 1';
	'LUMBERTON 10 2';
	'LUMBERTON 10 3';
	'LUMBERTON 10 4';
	'LUMBERTON 10 5';
	'LUMBERTON 10 6';
	'LUMBERTON 10 7';
	'LUMBERTON 10 9';
	'WASHINGTON 57 1';
	'WASHINGTON 57 2';
	'WASHINGTON 57 3';
	'LILESVILLE 2 1';
	'LILESVILLE 2 2';
	'LILESVILLE 2 3';
	'LILESVILLE 2 4';
	'LILESVILLE 2 5';
	'LILESVILLE 2 6';
	'LILESVILLE 2 7';
	'LILESVILLE 2 8';
	'LILESVILLE 2 9';
	'LILESVILLE 2 11';
	'TERRELL 1';
	'TERRELL 2';
	'TERRELL 3';
	'TERRELL 4';
	'TERRELL 5';
	'TERRELL 6';
	'TERRELL 7';
	'TERRELL 9';
	'WALNUT COVE 3 1';
	'WALNUT COVE 3 2';
	'WALNUT COVE 3 3';
	'WALNUT COVE 3 4';
	'WALNUT COVE 3 5';
	'WALNUT COVE 3 6';
	'WALNUT COVE 3 8';
	'ROANOKE RAPIDS 5 1';
	'ROANOKE RAPIDS 5 2';
	'ROANOKE RAPIDS 5 3';
	'ROANOKE RAPIDS 5 5';
	'WELDON 2 1';
	'WELDON 2 2';
	'WELDON 2 3';
	'WELDON 2 4';
	'WELDON 2 5';
	'WELDON 2 6';
	'WELDON 2 8';
	'MONCURE 3 1';
	'MONCURE 3 2';
	'BATH 13 1';
	'BATH 13 2';
	'BATH 13 3';
	'BATH 13 4';
	'BATH 13 5';
	'BATH 13 6';
	'BATH 13 7';
	'BATH 13 8';
	'BATH 13 9';
	'BATH 13 11';
	'CHOCOWINITY 3 1';
	'CHOCOWINITY 3 2';
	'MARSTON 1';
	'MARSTON 2';
	'MARSTON 3';
	'MARSTON 5';
	'BISCOE 1 1';
	'BISCOE 1 2';
	'BISCOE 1 3';
	'CHADBOURN 2 1';
	'CHADBOURN 2 2';
	'CHADBOURN 2 3';
	'CHADBOURN 2 5';
	'STATESVILLE 8 1';
	'STATESVILLE 8 2';
	'STATESVILLE 8 3';
	'STATESVILLE 8 4';
	'STATESVILLE 8 6';
	'BATH 14 1';
	'BATH 14 2';
	'BISCOE 2 1';
	'BISCOE 2 2';
	'PELHAM 3 1';
	'PELHAM 3 2';
	'PELHAM 3 3';
	'PELHAM 3 4';
	'PELHAM 3 5';
	'PELHAM 3 7';
	'ROANOKE RAPIDS 6 1';
	'ROANOKE RAPIDS 6 2';
	'ROANOKE RAPIDS 6 3';
	'ROANOKE RAPIDS 6 4';
	'ROANOKE RAPIDS 6 5';
	'ROANOKE RAPIDS 6 6';
	'ROANOKE RAPIDS 6 7';
	'ROANOKE RAPIDS 6 9';
	'KINSTON 11 1';
	'KINSTON 11 2';
	'CAROLINA BEACH 2 1';
	'CAROLINA BEACH 2 2';
	'CAROLINA BEACH 2 3';
	'CAROLINA BEACH 2 5';
	'BAILEY 1';
	'BAILEY 2';
	'ROUGEMONT 2 1';
	'ROUGEMONT 2 2';
	'ROUGEMONT 2 3';
	'ROUGEMONT 2 4';
	'ROUGEMONT 2 6';
	'WILMINGTON 51 1';
	'WILMINGTON 51 2';
	'WILMINGTON 51 3';
	'WILMINGTON 51 4';
	'WILMINGTON 51 5';
	'WILMINGTON 51 6';
	'WILMINGTON 51 7';
	'WILMINGTON 51 9';
	'SOUTHPORT 5 1';
	'SOUTHPORT 5 2';
	'SOUTHPORT 5 3';
	'SOUTHPORT 5 4';
	'SOUTHPORT 5 5';
	'SOUTHPORT 5 6';
	'SOUTHPORT 5 8';
	'FAYETTEVILLE 32 1';
	'FAYETTEVILLE 32 2';
	'FAYETTEVILLE 32 3';
	'FAYETTEVILLE 32 4';
	'FAYETTEVILLE 32 5';
	'HENDERSON 10 1';
	'HENDERSON 10 2';
	'HENDERSON 10 3';
	'EDEN 6 1';
	'EDEN 6 2';
	'EDEN 6 3';
	'EDEN 6 4';
	'EDEN 6 5';
	'EDEN 6 6';
	'EDEN 6 8';
	'EAGLE SPRINGS 1';
	'EAGLE SPRINGS 2';
	'SOUTHPORT 6 1';
	'SOUTHPORT 6 2';
	'SOUTHPORT 6 3';
	'SOUTHPORT 6 4';
	'SOUTHPORT 6 5';
	'SOUTHPORT 6 7';
	'HAMLET 6 1';
	'HAMLET 6 2';
	'HAMLET 6 3';
	'HAMLET 6 4';
	'HAMLET 6 5';
	'HAMLET 6 6';
	'HAMLET 6 7';
	'HAMLET 6 8';
	'HAMLET 6 9';
	'HAMLET 6 10';
	'HAMLET 6 11';
	'HAMLET 6 13';
	'LAKE WACCAMAW 1';
	'LAKE WACCAMAW 2';
	'LAKE WACCAMAW 3';
	'LAKE WACCAMAW 4';
	'LAKE WACCAMAW 5';
	'LAKE WACCAMAW 7';
	'WILLIAMSTON 5 1';
	'WILLIAMSTON 5 2';
	'WILLIAMSTON 6 1';
	'WILLIAMSTON 6 2';
	'WILLIAMSTON 6 3';
	'WILLIAMSTON 6 5';
	'ELM CITY 4 1';
	'ELM CITY 4 2';
	'ELM CITY 4 3';
	'ELM CITY 4 5';
	'ELIZABETHTOWN 7 1';
	'ELIZABETHTOWN 7 2';
	'ELIZABETHTOWN 7 3';
	'ELIZABETHTOWN 7 5';
	'GOLDSBORO 8 1';
	'GOLDSBORO 8 2';
	'GOLDSBORO 8 3';
	'GOLDSBORO 8 4';
	'GOLDSBORO 8 5';
	'GOLDSBORO 8 6';
	'GOLDSBORO 8 7';
	'GOLDSBORO 8 8';
	'GOLDSBORO 8 10';
	'SALISBURY 27 1';
	'SALISBURY 27 2';
	'SALISBURY 27 3';
	'SALISBURY 27 4';
	'SALISBURY 27 5';
	'SALISBURY 27 6';
	'SALISBURY 27 7';
	'SALISBURY 27 9';
	'LILESVILLE 3 1';
	'LILESVILLE 3 2';
	'LAURINBURG 6 1';
	'LAURINBURG 6 2';
	'BLADENBORO 3 1';
	'BLADENBORO 3 2';
	'BLADENBORO 3 3';
	'BLADENBORO 3 5';
	'MOUNT OLIVE 5 1';
	'MOUNT OLIVE 5 2';
	'MOUNT OLIVE 5 3';
	'MOUNT OLIVE 5 4';
	'MOUNT OLIVE 5 5';
	'MOUNT OLIVE 5 7';
	'GRANITE FALLS 1 1';
	'GRANITE FALLS 2 1';
	'GRANITE FALLS 2 2';
	'GRANITE FALLS 2 3';
	'GRANITE FALLS 3 1';
	'HICKORY 2 1';
	'HICKORY 3 1';
	'HICKORY 3 2';
	'HICKORY 3 3';
	'HICKORY 3 4';
	'HICKORY 3 6';
	'HICKORY 4 1';
	'HICKORY 5 1';
	'HICKORY 6 1';
	'HIDDENITE 1 1';
	'HIDDENITE 1 2';
	'HIDDENITE 2 1';
	'MORAVIAN FALLS 1';
	'TAYLORSVILLE 1 1';
	'TAYLORSVILLE 1 2';
	'TAYLORSVILLE 2 1';
	'TAYLORSVILLE 3 1';
	'TAYLORSVILLE 4 1';
	'SPARTA 4 1';
	'SPARTA 4 2';
	'SPARTA 5 1';
	'FLEETWOOD 4 1';
	'JEFFERSON 7 1';
	'LANSING 3 1';
	'LANSING 4 1';
	'WEST JEFFERSON 1 1';
	'WEST JEFFERSON 1 2';
	'WEST JEFFERSON 2 1';
	'BANNER ELK 1 1';
	'BANNER ELK 2 1';
	'NEWLAND 1 1';
	'NEWLAND 2 1';
	'NEWLAND 2 2';
	'NEWLAND 2 3';
	'SPRUCE PINE 1 1';
	'SPRUCE PINE 2 1';
	'SPRUCE PINE 3 1';
	'ARDEN 1 1';
	'ARDEN 1 2';
	'ARDEN 2 1';
	'ASHEVILLE 1 1';
	'ASHEVILLE 2 1';
	'ASHEVILLE 3 1';
	'ASHEVILLE 4 1';
	'ASHEVILLE 5 1';
	'ASHEVILLE 5 2';
	'ASHEVILLE 6 1';
	'ASHEVILLE 7 1';
	'ASHEVILLE 7 2';
	'ASHEVILLE 7 3';
	'ASHEVILLE 8 1';
	'ASHEVILLE 9 1';
	'ASHEVILLE 9 2';
	'ASHEVILLE 10 1';
	'ASHEVILLE 11 1';
	'ASHEVILLE 12 1';
	'ASHEVILLE 13 1';
	'BLACK MOUNTAIN 1 1';
	'BLACK MOUNTAIN 1 2';
	'BLACK MOUNTAIN 2 1';
	'BLACK MOUNTAIN 2 2';
	'BLACK MOUNTAIN 3 1';
	'BLACK MOUNTAIN 3 2';
	'BLACK MOUNTAIN 3 3';
	'CANDLER 1 1';
	'CANDLER 1 2';
	'CANDLER 1 3';
	'CANDLER 2 1';
	'CANDLER 3 1';
	'FAIRVIEW 6 1';
	'FAIRVIEW 6 2';
	'FLETCHER 1 1';
	'FLETCHER 2 1';
	'FLETCHER 2 2';
	'LEICESTER 2 1';
	'MARSHALL 4 1';
	'MARSHALL 5 1';
	'MARSHALL 6 1';
	'MILLS RIVER 1 1';
	'MILLS RIVER 2 1';
	'SWANNANOA 1 1';
	'SWANNANOA 2 1';
	'SWANNANOA 2 2';
	'WEAVERVILLE 1 1';
	'WEAVERVILLE 2 1';
	'WEAVERVILLE 2 2';
	'WEAVERVILLE 3 1';
	'CONNELLYS SPRINGS 1';
	'CONNELLYS SPRINGS 2';
	'CONNELLYS SPRINGS 3';
	'HICKORY 7 1';
	'HICKORY 7 2';
	'HICKORY 7 3';
	'HICKORY 8 1';
	'HICKORY 9 1';
	'HICKORY 10 1';
	'HICKORY 10 2';
	'LAWNDALE 1 1';
	'LAWNDALE 2 1';
	'LAWNDALE 2 2';
	'LENOIR 1 1';
	'LENOIR 2 1';
	'LENOIR 3 1';
	'LENOIR 4 1';
	'LENOIR 5 1';
	'LENOIR 5 2';
	'LENOIR 5 3';
	'LENOIR 5 4';
	'LENOIR 5 5';
	'LENOIR 5 6';
	'LENOIR 5 8';
	'MORGANTON 1 1';
	'MORGANTON 1 2';
	'MORGANTON 1 3';
	'MORGANTON 1 4';
	'MORGANTON 1 6';
	'MORGANTON 2 1';
	'MORGANTON 2 2';
	'MORGANTON 3 1';
	'MORGANTON 4 1';
	'NEBO 1 1';
	'VALDESE 1';
	'VALDESE 2';
	'BOOMER 1';
	'BOOMER 2';
	'HUDSON 13 1';
	'HUDSON 13 2';
	'CLAREMONT 4 1';
	'CLAREMONT 4 2';
	'CLAREMONT 5 1';
	'CLAREMONT 5 2';
	'CONOVER 1 1';
	'CONOVER 2 1';
	'CONOVER 3 1';
	'DENVER 3 1';
	'DENVER 3 2';
	'DENVER 3 3';
	'DENVER 4 1';
	'DENVER 5 1';
	'LINCOLNTON 1 1';
	'LINCOLNTON 1 2';
	'LINCOLNTON 2 1';
	'LINCOLNTON 2 2';
	'LINCOLNTON 2 3';
	'LINCOLNTON 3 1';
	'LINCOLNTON 3 2';
	'LINCOLNTON 4 1';
	'LINCOLNTON 4 2';
	'MAIDEN 1 1';
	'MAIDEN 1 2';
	'MAIDEN 1 3';
	'MAIDEN 1 4';
	'MAIDEN 1 5';
	'MAIDEN 2 1';
	'NEWTON 6 1';
	'NEWTON 6 2';
	'NEWTON 6 3';
	'NEWTON 6 4';
	'NEWTON 6 5';
	'NEWTON 6 7';
	'NEWTON 7 1';
	'NEWTON 8 1';
	'NEWTON 9 1';
	'VALE 1';
	'ANDREWS 1 1';
	'ANDREWS 2 1';
	'MURPHY 1 1';
	'MURPHY 1 2';
	'MURPHY 2 1';
	'HAYESVILLE 1 1';
	'HAYESVILLE 2 1';
	'HAYESVILLE 2 2';
	'HAYESVILLE 2 3';
	'CHERRYVILLE 1 1';
	'CHERRYVILLE 2 1';
	'CHERRYVILLE 2 2';
	'ELLENBORO 1 1';
	'ELLENBORO 2 1';
	'KINGS MOUNTAIN 1 1';
	'KINGS MOUNTAIN 1 2';
	'KINGS MOUNTAIN 2 1';
	'KINGS MOUNTAIN 2 2';
	'KINGS MOUNTAIN 3 1';
	'MOORESBORO 1';
	'MOORESBORO 2';
	'SHELBY 1 1';
	'SHELBY 1 2';
	'SHELBY 2 1';
	'SHELBY 3 1';
	'SHELBY 3 2';
	'SHELBY 3 3';
	'SHELBY 4 1';
	'SHELBY 4 2';
	'SHELBY 4 3';
	'SHELBY 5 1';
	'SHELBY 5 2';
	'SHELBY 6 1';
	'SHELBY 6 2';
	'SHELBY 7 1';
	'SHELBY 7 2';
	'BELMONT 8 1';
	'BELMONT 9 1';
	'BESSEMER CITY 1';
	'BESSEMER CITY 2';
	'BESSEMER CITY 3';
	'DALLAS 5 1';
	'DALLAS 5 2';
	'DALLAS 6 1';
	'GASTONIA 1 1';
	'GASTONIA 2 1';
	'GASTONIA 2 2';
	'GASTONIA 3 1';
	'GASTONIA 4 1';
	'GASTONIA 4 2';
	'GASTONIA 5 1';
	'GASTONIA 5 2';
	'GASTONIA 6 1';
	'GASTONIA 6 2';
	'GASTONIA 7 1';
	'GASTONIA 7 2';
	'GASTONIA 7 3';
	'GASTONIA 8 1';
	'GASTONIA 8 2';
	'GASTONIA 8 3';
	'GASTONIA 9 1';
	'GASTONIA 9 2';
	'GASTONIA 9 3';
	'GASTONIA 9 4';
	'GASTONIA 9 6';
	'GASTONIA 10 1';
	'MOUNT HOLLY 6 1';
	'MOUNT HOLLY 7 1';
	'MOUNT HOLLY 7 2';
	'MOUNT HOLLY 8 1';
	'MOUNT HOLLY 8 2';
	'MOUNT HOLLY 9 1';
	'STANLEY 4 1';
	'ROBBINSVILLE 1 1';
	'ROBBINSVILLE 2 1';
	'ROBBINSVILLE 3 1';
	'CANTON 11 1';
	'CANTON 11 2';
	'CANTON 12 1';
	'CANTON 13 1';
	'CANTON 13 2';
	'CANTON 14 1';
	'CLYDE 4 1';
	'CLYDE 4 2';
	'CLYDE 5 1';
	'WAYNESVILLE 1 1';
	'WAYNESVILLE 1 2';
	'WAYNESVILLE 2 1';
	'WAYNESVILLE 3 1';
	'WAYNESVILLE 3 2';
	'WAYNESVILLE 3 3';
	'WAYNESVILLE 3 4';
	'WAYNESVILLE 3 5';
	'WAYNESVILLE 3 7';
	'WAYNESVILLE 4 1';
	'WAYNESVILLE 5 1';
	'HENDERSONVILLE 1 1';
	'HENDERSONVILLE 1 2';
	'HENDERSONVILLE 1 3';
	'HENDERSONVILLE 1 4';
	'HENDERSONVILLE 1 5';
	'HENDERSONVILLE 2 1';
	'HENDERSONVILLE 2 2';
	'HENDERSONVILLE 2 3';
	'HENDERSONVILLE 3 1';
	'HENDERSONVILLE 4 1';
	'HENDERSONVILLE 5 1';
	'HENDERSONVILLE 5 2';
	'HENDERSONVILLE 5 3';
	'HENDERSONVILLE 6 1';
	'HENDERSONVILLE 7 1';
	'HENDERSONVILLE 8 1';
	'CHEROKEE 1 1';
	'CHEROKEE 1 2';
	'CHEROKEE 1 3';
	'CHEROKEE 2 1';
	'CULLOWHEE 1 1';
	'CULLOWHEE 2 1';
	'CULLOWHEE 2 2';
	'CULLOWHEE 2 3';
	'HIGHLANDS 1';
	'HIGHLANDS 2';
	'HIGHLANDS 3';
	'HIGHLANDS 4';
	'HIGHLANDS 6';
	'LAKE TOXAWAY 1';
	'SYLVA 1 1';
	'SYLVA 2 1';
	'SYLVA 3 1';
	'SYLVA 4 1';
	'FRANKLIN 26 1';
	'FRANKLIN 26 2';
	'FRANKLIN 26 3';
	'FRANKLIN 26 4';
	'FRANKLIN 26 5';
	'FRANKLIN 26 6';
	'FRANKLIN 26 8';
	'FRANKLIN 27 1';
	'FRANKLIN 28 1';
	'FRANKLIN 29 1';
	'OTTO 1';
	'MARS HILL 3 1';
	'MARION 7 1';
	'MARION 7 2';
	'MARION 7 3';
	'MARION 8 1';
	'MARION 8 2';
	'MARION 9 1';
	'MARION 9 2';
	'MARION 9 3';
	'MARION 10 1';
	'OLD FORT 1 1';
	'OLD FORT 1 2';
	'CHARLOTTE 57 1';
	'CHARLOTTE 58 1';
	'CHARLOTTE 59 1';
	'BAKERSVILLE 1';
	'COLUMBUS 3 1';
	'COLUMBUS 3 2';
	'RUTHERFORDTON 1 1';
	'RUTHERFORDTON 2 1';
	'RUTHERFORDTON 2 2';
	'RUTHERFORDTON 2 3';
	'RUTHERFORDTON 3 1';
	'RUTHERFORDTON 4 1';
	'RUTHERFORDTON 4 2';
	'RUTHERFORDTON 4 3';
	'TRYON 1 1';
	'TRYON 2 1';
	'TRYON 3 1';
	'TRYON 3 2';
	'BOSTIC 1';
	'FOREST CITY 4 1';
	'FOREST CITY 4 2';
	'FOREST CITY 4 3';
	'FOREST CITY 4 4';
	'FOREST CITY 4 5';
	'FOREST CITY 4 7';
	'FOREST CITY 5 1';
	'FOREST CITY 5 2';
	'FOREST CITY 6 1';
	'FOREST CITY 6 2';
	'FOREST CITY 6 3';
	'FOREST CITY 6 4';
	'FOREST CITY 6 6';
	'BRYSON CITY 1 1';
	'BRYSON CITY 2 1';
	'BREVARD 1 1';
	'BREVARD 2 1';
	'BREVARD 2 2';
	'BREVARD 2 3';
	'BREVARD 3 1';
	'BOONE 1 1';
	'BOONE 2 1';
	'BOONE 2 2';
	'BOONE 2 3';
	'BOONE 3 1';
	'VILAS 1';
	'HAYS 1 1';
	'MILLERS CREEK 1 1';
	'MILLERS CREEK 2 1';
	'MILLERS CREEK 2 2';
	'MILLERS CREEK 2 3';
	'NORTH WILKESBORO 1 1';
	'NORTH WILKESBORO 2 1';
	'NORTH WILKESBORO 2 2';
	'NORTH WILKESBORO 3 1';
	'NORTH WILKESBORO 4 1';
	'NORTH WILKESBORO 4 2';
	'NORTH WILKESBORO 4 3';
	'NORTH WILKESBORO 4 4';
	'NORTH WILKESBORO 4 6';
	'WILKESBORO 1 1';
	'WILKESBORO 2 1';
	'BURNSVILLE 1 1';
	'BURNSVILLE 2 1';
	'BURNSVILLE 2 2';
	'BURNSVILLE 2 3';
	'BURNSVILLE 2 4';
	'BURNSVILLE 2 5';
	'BURNSVILLE 2 7';
	'BURNSVILLE 3 1';
	'BURNSVILLE 3 2';
	'BURNSVILLE 4 1';
	'BURNSVILLE 4 2';
	'ROBBINSVILLE 4 1';
	'ROBBINSVILLE 4 2';
	'ROBBINSVILLE 4 3';
	'ROBBINSVILLE 4 4';
	'ROBBINSVILLE 4 5';
	'FONTANA DAM 1';
	'FONTANA DAM 2';
	'FONTANA DAM 3';
	'FONTANA DAM 4';
	'FONTANA DAM 6';
	'CANTON 15 1';
	'CANTON 15 2';
	'CANTON 15 3';
	'CANTON 15 4';
	'CANTON 15 5';
	'CANTON 15 6';
	'CANTON 15 7';
	'CANTON 15 8';
	'CANTON 15 10';
	'MORGANTON 5 1';
	'MORGANTON 5 2';
	'MORGANTON 5 3';
	'MORGANTON 5 4';
	'MORGANTON 5 6';
	'KINGS MOUNTAIN 4 1';
	'KINGS MOUNTAIN 4 2';
	'KINGS MOUNTAIN 4 3';
	'KINGS MOUNTAIN 4 5';
	'STANLEY 5 1';
	'STANLEY 5 2';
	'STANLEY 5 3';
	'STANLEY 5 4';
	'STANLEY 5 5';
	'STANLEY 5 6';
	'STANLEY 5 7';
	'STANLEY 5 9';
	'ASHEVILLE 14 1';
	'ASHEVILLE 14 2';
	'ASHEVILLE 14 3';
	'ASHEVILLE 14 4';
	'ASHEVILLE 14 5';
	'ASHEVILLE 14 6';
	'ASHEVILLE 14 7';
	'ASHEVILLE 14 9';
	'TUCKASEGEE 1 1';
	'TUCKASEGEE 1 2';
	'TUCKASEGEE 1 3';
	'TUCKASEGEE 1 4';
	'TUCKASEGEE 1 5';
	'TUCKASEGEE 1 6';
	'TUCKASEGEE 1 8';
	'MILL SPRING 1';
	'MILL SPRING 2';
	'MILL SPRING 3';
	'MILL SPRING 5';
	'FLAT ROCK 1 1';
	'FLAT ROCK 1 2';
	'FLAT ROCK 1 3';
	'FLAT ROCK 1 5';
	'NEWTON 10 1';
	'NEWTON 10 2';
	'RHODHISS 1';
	'RHODHISS 2';
	'MORGANTON 6 1';
	'MORGANTON 6 2';
	'MURPHY 3 1';
	'MURPHY 3 2';
	'MURPHY 3 3';
	'MURPHY 3 4';
	'MURPHY 3 5';
	'MURPHY 3 6';
	'MURPHY 3 8';
	'MURPHY 4 1';
	'MURPHY 4 2';
	'SHELBY 8 1';
	'SHELBY 8 2';
	'SHELBY 8 3';
	'SHELBY 8 4';
	'SHELBY 8 5';
	'SHELBY 8 6';
	'SHELBY 8 7';
	'SHELBY 8 9';
	'HICKORY 11 1';
	'HICKORY 11 2';
	'KINGS MOUNTAIN 5 1';
	'KINGS MOUNTAIN 5 2';
	'KINGS MOUNTAIN 5 3';
	'LAWNDALE 3 1';
	'LAWNDALE 3 2';
	'LAWNDALE 3 3';
	'LAWNDALE 3 4';
	'LAWNDALE 3 6';
	'HAYESVILLE 3 1';
	'HAYESVILLE 3 2';
	'HAYESVILLE 3 3';
	'HAYESVILLE 3 4';
	'HAYESVILLE 3 5';
	'HAYESVILLE 3 7';
	'TUCKASEGEE 2 1';
	'TUCKASEGEE 2 2';
	'TUCKASEGEE 2 3';
	'ROBBINSVILLE 5 1';
	'ROBBINSVILLE 5 2';
	'ROBBINSVILLE 5 3';
	'ROBBINSVILLE 5 4';
	'ROBBINSVILLE 5 5';
	'ROBBINSVILLE 5 6';
	'ROBBINSVILLE 5 8';
	'CONOVER 4 1';
	'CONOVER 4 2';
	'CONOVER 4 3';
	'CONOVER 4 4';
	'CONOVER 4 5';
	'CONOVER 4 7';
	'SHELBY 9 1';
	'SHELBY 9 2';
	'SHELBY 9 3';
	'SHELBY 9 4';
	'SHELBY 9 5';
	'SHELBY 9 6';
	'SHELBY 9 8';
	'ARDEN 3 1';
	'ARDEN 3 2';
	'ARDEN 3 3';
	'ARDEN 3 4';
	'ARDEN 3 5';
	'ARDEN 3 7';
	'LINCOLNTON 5 1';
	'LINCOLNTON 5 2';
	'LINCOLNTON 5 3';
	'LINCOLNTON 5 4';
	'LINCOLNTON 5 5';
	'LINCOLNTON 5 7';
	'LINCOLNTON 6 1';
	'LINCOLNTON 6 2';
	'LINCOLNTON 6 3';
	'BELMONT 10 1';
	'BELMONT 10 2';
	'BELMONT 10 3';
	'BELMONT 10 4';
	'BELMONT 10 5';
	'BELMONT 10 6';
	'BELMONT 10 7';
	'BELMONT 10 8';
	'BELMONT 10 9';
	'BELMONT 10 10';
	'BELMONT 10 12';
	'MAIDEN 3 1';
	'MAIDEN 3 2';
	'CONOVER 5 1';
	'CONOVER 5 2';
	'CONOVER 5 3';
	'TUCKASEGEE 3 1';
	'TUCKASEGEE 3 2';
	'TUCKASEGEE 3 3';
	'TUCKASEGEE 3 5';
	'STANLEY 6 1';
	'STANLEY 6 2';
	'STANLEY 6 3';
	'STANLEY 6 4';
	'STANLEY 6 5';
	'STANLEY 6 6';
	'STANLEY 6 7';
	'STANLEY 6 8';
	'STANLEY 6 9';
	'STANLEY 6 10';
	'STANLEY 6 12';
	'WACO 1 1';
	'WACO 1 2';
	'WACO 1 3';
	'ARDEN 4 1';
	'ARDEN 4 2';
	'ARDEN 4 3';
	'ARDEN 4 4';
	'ARDEN 4 5';
	'ARDEN 4 6';
	'ARDEN 4 7';
	'ARDEN 4 8';
	'ARDEN 4 10';
	'LAKE LURE 1';
	'LAKE LURE 2';
	'LAKE LURE 3';
	'LAKE LURE 5';
	'HICKORY 12 1';
	'HICKORY 12 2';
	'HICKORY 12 3';
	'HICKORY 12 5';
	'MARSHALL 7 1';
	'MARSHALL 7 2';
	'MARSHALL 7 3';
	'MARSHALL 7 5';
	'DALLAS 7 1';
	'DALLAS 7 2';
	'DALLAS 7 3';
	'DALLAS 7 4';
	'DALLAS 7 5';
	'DALLAS 7 6';
	'DALLAS 7 8';
	'GASTONIA 11 1';
	'GASTONIA 11 2';
	'TOPTON 1';
	'TOPTON 2';
	'TOPTON 3';
	'TOPTON 4';
	'TOPTON 6';
	'TUCKASEGEE 4 1';
	'TUCKASEGEE 4 2';
	'TUCKASEGEE 4 3';
	'DALLAS 8 1';
	'DALLAS 8 2';
	'TUCKASEGEE 5 1';
	'TUCKASEGEE 5 2';
	'MOUNT HOLLY 10 1';
	'MOUNT HOLLY 10 2';
	'KINGS MOUNTAIN 6 1';
	'KINGS MOUNTAIN 6 2';
	'KINGS MOUNTAIN 6 3';
	'KINGS MOUNTAIN 6 4';
	'KINGS MOUNTAIN 6 5';
	'KINGS MOUNTAIN 6 6';
	'KINGS MOUNTAIN 6 7';
	'KINGS MOUNTAIN 6 9';
	'CLAREMONT 6 1';
	'CLAREMONT 6 2';
	'CLAREMONT 6 3';
	'CLAREMONT 6 5';
	'ABBEVILLE 1 1';
	'ABBEVILLE 1 2';
	'ABBEVILLE 1 3';
	'ABBEVILLE 2 1';
	'ABBEVILLE 2 2';
	'BELTON 1 1';
	'BELTON 1 2';
	'BELTON 2 1';
	'BELTON 3 1';
	'CALHOUN FALLS 1';
	'DONALDS 1';
	'GREENWOOD 1 1';
	'GREENWOOD 2 1';
	'GREENWOOD 2 2';
	'GREENWOOD 2 3';
	'GREENWOOD 2 4';
	'GREENWOOD 2 5';
	'GREENWOOD 3 1';
	'GREENWOOD 3 2';
	'GREENWOOD 4 1';
	'GREENWOOD 4 2';
	'GREENWOOD 5 1';
	'GREENWOOD 6 1';
	'GREENWOOD 6 2';
	'GREENWOOD 6 3';
	'GREENWOOD 6 4';
	'GREENWOOD 6 6';
	'GREENWOOD 7 1';
	'GREENWOOD 7 2';
	'HONEA PATH 1 1';
	'IVA 1 1';
	'IVA 1 2';
	'IVA 2 1';
	'IVA 2 2';
	'AIKEN 1 1';
	'AIKEN 2 1';
	'AIKEN 2 2';
	'AIKEN 2 3';
	'AIKEN 2 4';
	'AIKEN 2 5';
	'AIKEN 3 1';
	'AIKEN 3 2';
	'AIKEN 4 1';
	'AIKEN 5 1';
	'AIKEN 6 1';
	'AIKEN 7 1';
	'AIKEN 7 2';
	'AIKEN 8 1';
	'BATESBURG 1 1';
	'BATESBURG 2 1';
	'BEECH ISLAND 1 1';
	'BEECH ISLAND 1 2';
	'BEECH ISLAND 1 3';
	'BEECH ISLAND 1 4';
	'BEECH ISLAND 1 5';
	'JACKSON 7 1';
	'JACKSON 7 2';
	'NORTH AUGUSTA 1 1';
	'NORTH AUGUSTA 2 1';
	'NORTH AUGUSTA 3 1';
	'NORTH AUGUSTA 4 1';
	'NORTH AUGUSTA 5 1';
	'RIDGE SPRING 1';
	'RIDGE SPRING 2';
	'RIDGE SPRING 3';
	'RIDGE SPRING 4';
	'RIDGE SPRING 5';
	'RIDGE SPRING 7';
	'SALLEY 1';
	'TRENTON 33 1';
	'WILLISTON 4 1';
	'WILLISTON 5 1';
	'ALLENDALE 1 1';
	'ALLENDALE 1 2';
	'BARNWELL 1 1';
	'BARNWELL 2 1';
	'BARNWELL 2 2';
	'BARNWELL 2 3';
	'BARNWELL 2 4';
	'BARNWELL 2 5';
	'BARNWELL 2 6';
	'BARNWELL 2 8';
	'FAIRFAX 16 1';
	'FAIRFAX 16 2';
	'FAIRFAX 16 3';
	'ANDERSON 1 1';
	'ANDERSON 1 2';
	'ANDERSON 1 3';
	'ANDERSON 1 4';
	'ANDERSON 1 5';
	'ANDERSON 2 1';
	'ANDERSON 3 1';
	'ANDERSON 4 1';
	'ANDERSON 4 2';
	'ANDERSON 4 3';
	'ANDERSON 4 4';
	'ANDERSON 4 6';
	'ANDERSON 5 1';
	'ANDERSON 6 1';
	'ANDERSON 7 1';
	'ANDERSON 8 1';
	'ANDERSON 8 2';
	'ANDERSON 9 1';
	'ANDERSON 10 1';
	'ANDERSON 11 1';
	'ANDERSON 12 1';
	'ANDERSON 12 2';
	'CENTRAL 1 1';
	'CENTRAL 2 1';
	'CLEMSON 1 1';
	'CLEMSON 1 2';
	'CLEMSON 2 1';
	'EASLEY 1 1';
	'EASLEY 1 2';
	'EASLEY 2 1';
	'EASLEY 2 2';
	'EASLEY 3 1';
	'EASLEY 3 2';
	'EASLEY 4 1';
	'GREENVILLE 21 1';
	'GREENVILLE 22 1';
	'GREENVILLE 22 2';
	'GREENVILLE 22 3';
	'GREENVILLE 23 1';
	'GREENVILLE 24 1';
	'LIBERTY 8 1';
	'LIBERTY 8 2';
	'LIBERTY 9 1';
	'LIBERTY 9 2';
	'PELZER 1 1';
	'TOWNVILLE 2 1';
	'WILLIAMSTON 7 1';
	'WILLIAMSTON 7 2';
	'WILLIAMSTON 8 1';
	'BAMBERG 1 1';
	'BAMBERG 2 1';
	'BLACKVILLE 1';
	'BLACKVILLE 2';
	'BLACKVILLE 3';
	'BRANCHVILLE 3 1';
	'DENMARK 1 1';
	'SMOAKS 1';
	'BEAUFORT 3 1';
	'BEAUFORT 3 2';
	'BEAUFORT 4 1';
	'BEAUFORT 4 2';
	'BEAUFORT 4 3';
	'BEAUFORT 5 1';
	'BEAUFORT 5 2';
	'BEAUFORT 6 1';
	'BEAUFORT 7 1';
	'BLUFFTON 1 1';
	'BLUFFTON 2 1';
	'BLUFFTON 3 1';
	'BLUFFTON 3 2';
	'BLUFFTON 3 3';
	'BLUFFTON 4 1';
	'BLUFFTON 4 2';
	'BLUFFTON 4 3';
	'HARDEEVILLE 1 1';
	'HARDEEVILLE 2 1';
	'HARDEEVILLE 2 2';
	'HILTON HEAD ISLAND 1 1';
	'HILTON HEAD ISLAND 1 2';
	'HILTON HEAD ISLAND 2 1';
	'HILTON HEAD ISLAND 2 2';
	'HILTON HEAD ISLAND 3 1';
	'HILTON HEAD ISLAND 4 1';
	'LADYS ISLAND 1 1';
	'LADYS ISLAND 1 2';
	'LADYS ISLAND 1 3';
	'LADYS ISLAND 2 1';
	'LADYS ISLAND 2 2';
	'LADYS ISLAND 3 1';
	'OKATIE 1 1';
	'OKATIE 1 2';
	'OKATIE 2 1';
	'SAINT HELENA ISLAND 1';
	'SAINT HELENA ISLAND 2';
	'SEABROOK 4 1';
	'SEABROOK 4 2';
	'YEMASSEE 1';
	'YEMASSEE 2';
	'BONNEAU 1';
	'CHARLESTON 3 1';
	'CHARLESTON 4 1';
	'CHARLESTON 4 2';
	'CHARLESTON 4 3';
	'CHARLESTON 5 1';
	'CROSS 1 1';
	'GOOSE CREEK 1 1';
	'GOOSE CREEK 1 2';
	'GOOSE CREEK 2 1';
	'GOOSE CREEK 2 2';
	'GOOSE CREEK 3 1';
	'GOOSE CREEK 3 2';
	'GOOSE CREEK 4 1';
	'GOOSE CREEK 5 1';
	'GOOSE CREEK 5 2';
	'HANAHAN 1';
	'HOLLY HILL 1';
	'HOLLY HILL 2';
	'HOLLY HILL 3';
	'LADSON 1 1';
	'LADSON 1 2';
	'LADSON 2 1';
	'LADSON 2 2';
	'MONCKS CORNER 1 1';
	'MONCKS CORNER 1 2';
	'MONCKS CORNER 2 1';
	'MONCKS CORNER 2 2';
	'MONCKS CORNER 3 1';
	'MONCKS CORNER 4 1';
	'RIDGEVILLE 1';
	'RIDGEVILLE 2';
	'RIDGEVILLE 3';
	'RIDGEVILLE 4';
	'RIDGEVILLE 5';
	'SAINT STEPHEN 1 1';
	'SAINT STEPHEN 2 1';
	'SAINT STEPHEN 2 2';
	'SUMMERVILLE 2 1';
	'SUMMERVILLE 2 2';
	'SUMMERVILLE 2 3';
	'SUMMERVILLE 2 4';
	'SUMMERVILLE 2 5';
	'SUMMERVILLE 2 7';
	'SUMMERVILLE 3 1';
	'SUMMERVILLE 4 1';
	'SUMMERVILLE 4 2';
	'SUMMERVILLE 5 1';
	'SUMMERVILLE 6 1';
	'GASTON 1 1';
	'GASTON 2 1';
	'NORTH 1';
	'NORTH 2';
	'NORTH 3';
	'ORANGEBURG 1 1';
	'ORANGEBURG 1 2';
	'ORANGEBURG 1 3';
	'ORANGEBURG 1 4';
	'ORANGEBURG 1 5';
	'ORANGEBURG 2 1';
	'ORANGEBURG 2 2';
	'ORANGEBURG 3 1';
	'SAINT MATTHEWS 1';
	'SWANSEA 3 1';
	'CHARLESTON 6 1';
	'CHARLESTON 7 1';
	'CHARLESTON 8 1';
	'CHARLESTON 8 2';
	'CHARLESTON 9 1';
	'CHARLESTON 10 1';
	'CHARLESTON 11 1';
	'CHARLESTON 12 1';
	'CHARLESTON 13 1';
	'CHARLESTON 14 1';
	'CHARLESTON 14 2';
	'CHARLESTON 14 3';
	'CHARLESTON 15 1';
	'CHARLESTON 15 2';
	'CHARLESTON 16 1';
	'CHARLESTON 17 1';
	'CHARLESTON 18 1';
	'EDISTO ISLAND 1';
	'HOLLYWOOD 4 1';
	'HOLLYWOOD 4 2';
	'HOLLYWOOD 4 3';
	'HOLLYWOOD 5 1';
	'HOLLYWOOD 5 2';
	'HOLLYWOOD 6 1';
	'JOHNS ISLAND 1 1';
	'JOHNS ISLAND 2 1';
	'JOHNS ISLAND 3 1';
	'JOHNS ISLAND 4 1';
	'MC CLELLANVILLE 1';
	'MOUNT PLEASANT 6 1';
	'MOUNT PLEASANT 7 1';
	'MOUNT PLEASANT 8 1';
	'MOUNT PLEASANT 8 2';
	'MOUNT PLEASANT 8 3';
	'MOUNT PLEASANT 8 4';
	'MOUNT PLEASANT 8 5';
	'MOUNT PLEASANT 8 7';
	'MOUNT PLEASANT 9 1';
	'MOUNT PLEASANT 10 1';
	'MOUNT PLEASANT 11 1';
	'MOUNT PLEASANT 12 1';
	'NORTH CHARLESTON 1 1';
	'NORTH CHARLESTON 1 2';
	'NORTH CHARLESTON 2 1';
	'NORTH CHARLESTON 3 1';
	'NORTH CHARLESTON 3 2';
	'NORTH CHARLESTON 3 3';
	'NORTH CHARLESTON 3 4';
	'NORTH CHARLESTON 3 5';
	'SUMMERVILLE 7 1';
	'SUMMERVILLE 8 1';
	'BLACKSBURG 6 1';
	'BLACKSBURG 7 1';
	'CHESNEE 1 1';
	'CHESNEE 2 1';
	'GAFFNEY 1 1';
	'GAFFNEY 2 1';
	'GAFFNEY 3 1';
	'GAFFNEY 4 1';
	'GAFFNEY 5 1';
	'GAFFNEY 6 1';
	'GAFFNEY 7 1';
	'PACOLET 1 1';
	'SPARTANBURG 1 1';
	'SPARTANBURG 2 1';
	'SPARTANBURG 3 1';
	'CHESTER 20 1';
	'CHESTER 20 2';
	'CHESTER 21 1';
	'CHESTER 21 2';
	'CHESTER 21 3';
	'EDGEMOOR 1';
	'EDGEMOOR 2';
	'GREAT FALLS 2 1';
	'ROCK HILL 2 1';
	'ROCK HILL 2 2';
	'ROCK HILL 2 3';
	'ROCK HILL 3 1';
	'ROCK HILL 4 1';
	'ROCK HILL 4 2';
	'ROCK HILL 4 3';
	'ROCK HILL 4 4';
	'ROCK HILL 4 5';
	'ROCK HILL 4 6';
	'ROCK HILL 4 8';
	'ROCK HILL 5 1';
	'ROCK HILL 6 1';
	'ROCK HILL 6 2';
	'SHARON 7 1';
	'CHERAW 1 1';
	'CHERAW 1 2';
	'CHERAW 2 1';
	'CHERAW 2 2';
	'CHESTERFIELD 8 1';
	'CHESTERFIELD 9 1';
	'CHESTERFIELD 9 2';
	'CHESTERFIELD 9 3';
	'HARTSVILLE 1 1';
	'HARTSVILLE 2 1';
	'HARTSVILLE 2 2';
	'HARTSVILLE 3 1';
	'HARTSVILLE 3 2';
	'JEFFERSON 8 1';
	'JEFFERSON 8 2';
	'MC BEE 1';
	'PAGELAND 1 1';
	'PAGELAND 1 2';
	'PAGELAND 2 1';
	'PAGELAND 2 2';
	'PAGELAND 2 3';
	'GREELEYVILLE 1';
	'GREELEYVILLE 2';
	'LAKE CITY 4 1';
	'LAKE CITY 4 2';
	'LAKE CITY 4 3';
	'LAKE CITY 4 4';
	'LAKE CITY 4 5';
	'LAKE CITY 4 6';
	'LAKE CITY 4 7';
	'LAKE CITY 4 8';
	'LAKE CITY 4 10';
	'LAKE CITY 5 1';
	'LAKE CITY 5 2';
	'LAKE CITY 5 3';
	'LAKE CITY 6 1';
	'LAKE CITY 6 2';
	'MANNING 1 1';
	'MANNING 2 1';
	'MANNING 2 2';
	'MANNING 3 1';
	'MANNING 3 2';
	'MANNING 3 3';
	'NEW ZION 1';
	'PINEWOOD 1';
	'PINEWOOD 2';
	'SUMMERTON 1';
	'SUMMERTON 2';
	'TURBEVILLE 1 1';
	'TURBEVILLE 1 2';
	'TURBEVILLE 1 3';
	'TURBEVILLE 1 4';
	'TURBEVILLE 1 5';
	'TURBEVILLE 1 7';
	'TURBEVILLE 2 1';
	'COTTAGEVILLE 1 1';
	'WALTERBORO 1 1';
	'DARLINGTON 5 1';
	'DARLINGTON 6 1';
	'DARLINGTON 7 1';
	'FLORENCE 4 1';
	'FLORENCE 4 2';
	'FLORENCE 4 3';
	'FLORENCE 4 4';
	'FLORENCE 4 6';
	'FLORENCE 5 1';
	'FLORENCE 5 2';
	'FLORENCE 6 1';
	'FLORENCE 7 1';
	'FLORENCE 8 1';
	'FLORENCE 9 1';
	'FLORENCE 9 2';
	'FLORENCE 10 1';
	'LAMAR 1 1';
	'TIMMONSVILLE 1';
	'DILLON 1 1';
	'DILLON 1 2';
	'DILLON 2 1';
	'DILLON 3 1';
	'DILLON 3 2';
	'DILLON 3 3';
	'DILLON 3 4';
	'DILLON 3 5';
	'DILLON 4 1';
	'LAKE VIEW 2 1';
	'LATTA 1 1';
	'LATTA 2 1';
	'LATTA 2 2';
	'LATTA 3 1';
	'MULLINS 1 1';
	'MULLINS 1 2';
	'MULLINS 2 1';
	'MULLINS 3 1';
	'MULLINS 3 2';
	'MULLINS 3 3';
	'NICHOLS 2 1';
	'SAINT GEORGE 1 1';
	'SAINT GEORGE 1 2';
	'SAINT GEORGE 1 3';
	'SAINT GEORGE 2 1';
	'CLARKS HILL 1 1';
	'EDGEFIELD 1 1';
	'EDGEFIELD 2 1';
	'EDGEFIELD 2 2';
	'EDGEFIELD 2 3';
	'JOHNSTON 4 1';
	'JOHNSTON 4 2';
	'MC CORMICK 1 1';
	'MC CORMICK 2 1';
	'MC CORMICK 2 2';
	'MC CORMICK 2 3';
	'SALUDA 2 1';
	'SALUDA 2 2';
	'SALUDA 2 3';
	'BLYTHEWOOD 1 1';
	'BLYTHEWOOD 1 2';
	'BLYTHEWOOD 1 3';
	'BLYTHEWOOD 1 4';
	'BLYTHEWOOD 1 5';
	'BLYTHEWOOD 1 7';
	'BLYTHEWOOD 2 1';
	'RIDGEWAY 3 1';
	'WINNSBORO 1 1';
	'WINNSBORO 2 1';
	'EFFINGHAM 2 1';
	'FLORENCE 11 1';
	'FLORENCE 12 1';
	'FLORENCE 12 2';
	'FLORENCE 12 3';
	'FLORENCE 12 4';
	'FLORENCE 12 5';
	'FLORENCE 13 1';
	'FLORENCE 14 1';
	'HEMINGWAY 1 1';
	'HEMINGWAY 2 1';
	'HEMINGWAY 3 1';
	'HEMINGWAY 3 2';
	'JOHNSONVILLE 4 1';
	'JOHNSONVILLE 4 2';
	'ANDREWS 3 1';
	'ANDREWS 3 2';
	'ANDREWS 4 1';
	'ANDREWS 4 2';
	'ANDREWS 5 1';
	'GEORGETOWN 9 1';
	'GEORGETOWN 10 1';
	'GEORGETOWN 11 1';
	'GEORGETOWN 11 2';
	'GEORGETOWN 12 1';
	'GEORGETOWN 12 2';
	'MURRELLS INLET 1 1';
	'MURRELLS INLET 2 1';
	'MURRELLS INLET 2 2';
	'MURRELLS INLET 3 1';
	'MURRELLS INLET 3 2';
	'MURRELLS INLET 3 3';
	'PAWLEYS ISLAND 1 1';
	'PAWLEYS ISLAND 1 2';
	'PAWLEYS ISLAND 2 1';
	'CAMPOBELLO 1';
	'FOUNTAIN INN 1 1';
	'FOUNTAIN INN 2 1';
	'FOUNTAIN INN 3 1';
	'GREENVILLE 25 1';
	'GREENVILLE 26 1';
	'GREENVILLE 27 1';
	'GREENVILLE 28 1';
	'GREENVILLE 29 1';
	'GREENVILLE 29 2';
	'GREENVILLE 30 1';
	'GREENVILLE 31 1';
	'GREENVILLE 31 2';
	'GREENVILLE 31 3';
	'GREENVILLE 32 1';
	'GREENVILLE 33 1';
	'GREENVILLE 33 2';
	'GREENVILLE 33 3';
	'GREENVILLE 33 4';
	'GREENVILLE 33 5';
	'GREENVILLE 34 1';
	'GREENVILLE 35 1';
	'GREENVILLE 35 2';
	'GREENVILLE 35 3';
	'GREENVILLE 36 1';
	'GREENVILLE 37 1';
	'GREENVILLE 38 1';
	'GREENVILLE 38 2';
	'GREENVILLE 38 3';
	'GREENVILLE 39 1';
	'GREER 1 1';
	'GREER 2 1';
	'GREER 2 2';
	'GREER 2 3';
	'GREER 3 1';
	'GREER 3 2';
	'GREER 4 1';
	'GREER 5 1';
	'GREER 6 1';
	'GREER 6 2';
	'GREER 7 1';
	'GREER 8 1';
	'LANDRUM 1';
	'MARIETTA 2 1';
	'SIMPSONVILLE 1 1';
	'SIMPSONVILLE 2 1';
	'SIMPSONVILLE 2 2';
	'SIMPSONVILLE 2 3';
	'SIMPSONVILLE 3 1';
	'SIMPSONVILLE 3 2';
	'SIMPSONVILLE 4 1';
	'SIMPSONVILLE 5 1';
	'SIMPSONVILLE 5 2';
	'SIMPSONVILLE 6 1';
	'SIMPSONVILLE 7 1';
	'SIMPSONVILLE 7 2';
	'SIMPSONVILLE 7 3';
	'SIMPSONVILLE 7 4';
	'SIMPSONVILLE 7 5';
	'TAYLORS 1 1';
	'TAYLORS 1 2';
	'TAYLORS 2 1';
	'TAYLORS 3 1';
	'TAYLORS 4 1';
	'TRAVELERS REST 1 1';
	'TRAVELERS REST 1 2';
	'TRAVELERS REST 2 1';
	'TRAVELERS REST 3 1';
	'TRAVELERS REST 3 2';
	'NINETY SIX 1';
	'NINETY SIX 2';
	'ESTILL 1 1';
	'ESTILL 1 2';
	'ESTILL 1 3';
	'ESTILL 1 4';
	'ESTILL 1 5';
	'ESTILL 1 6';
	'ESTILL 1 8';
	'ESTILL 2 1';
	'ESTILL 2 2';
	'GARNETT 1 1';
	'HAMPTON 20 1';
	'VARNVILLE 1 1';
	'VARNVILLE 2 1';
	'AYNOR 1';
	'CONWAY 7 1';
	'CONWAY 7 2';
	'CONWAY 8 1';
	'CONWAY 8 2';
	'CONWAY 9 1';
	'CONWAY 10 1';
	'CONWAY 10 2';
	'CONWAY 11 1';
	'CONWAY 12 1';
	'CONWAY 12 2';
	'CONWAY 13 1';
	'CONWAY 13 2';
	'CONWAY 13 3';
	'CONWAY 13 4';
	'CONWAY 13 5';
	'LITTLE RIVER 1 1';
	'LITTLE RIVER 2 1';
	'LITTLE RIVER 2 2';
	'LONGS 1 1';
	'LONGS 2 1';
	'LONGS 2 2';
	'LONGS 3 1';
	'LORIS 1 1';
	'LORIS 2 1';
	'LORIS 2 2';
	'LORIS 3 1';
	'MYRTLE BEACH 1 1';
	'MYRTLE BEACH 2 1';
	'MYRTLE BEACH 3 1';
	'MYRTLE BEACH 3 2';
	'MYRTLE BEACH 3 3';
	'MYRTLE BEACH 3 4';
	'MYRTLE BEACH 3 5';
	'MYRTLE BEACH 3 7';
	'MYRTLE BEACH 4 1';
	'MYRTLE BEACH 5 1';
	'MYRTLE BEACH 6 1';
	'MYRTLE BEACH 6 2';
	'MYRTLE BEACH 7 1';
	'MYRTLE BEACH 7 2';
	'MYRTLE BEACH 8 1';
	'MYRTLE BEACH 9 1';
	'MYRTLE BEACH 9 2';
	'MYRTLE BEACH 10 1';
	'MYRTLE BEACH 11 1';
	'MYRTLE BEACH 11 2';
	'MYRTLE BEACH 11 3';
	'NORTH MYRTLE BEACH 1';
	'NORTH MYRTLE BEACH 2';
	'RIDGELAND 1 1';
	'RIDGELAND 1 2';
	'RIDGELAND 1 3';
	'RIDGELAND 2 1';
	'RIDGELAND 2 2';
	'RIDGELAND 3 1';
	'RIDGELAND 3 2';
	'BISHOPVILLE 1 1';
	'BISHOPVILLE 2 1';
	'BISHOPVILLE 3 1';
	'BISHOPVILLE 3 2';
	'CAMDEN 16 1';
	'CAMDEN 17 1';
	'CAMDEN 18 1';
	'CAMDEN 19 1';
	'CAMDEN 19 2';
	'CAMDEN 19 3';
	'CASSATT 1';
	'ELGIN 1 1';
	'ELGIN 2 1';
	'ELGIN 3 1';
	'ELGIN 3 2';
	'ELGIN 4 1';
	'ELGIN 4 2';
	'ELGIN 4 3';
	'ELGIN 4 4';
	'ELGIN 4 5';
	'HEATH SPRINGS 1';
	'KERSHAW 1 1';
	'KERSHAW 2 1';
	'KERSHAW 2 2';
	'KERSHAW 3 1';
	'KERSHAW 3 2';
	'KERSHAW 3 3';
	'KERSHAW 3 4';
	'KERSHAW 3 5';
	'LUGOFF 1 1';
	'LUGOFF 2 1';
	'LUGOFF 2 2';
	'REMBERT 1';
	'FORT MILL 1 1';
	'FORT MILL 2 1';
	'FORT MILL 2 2';
	'FORT MILL 3 1';
	'LANCASTER 26 1';
	'LANCASTER 26 2';
	'LANCASTER 27 1';
	'LANCASTER 28 1';
	'LANCASTER 28 2';
	'LANCASTER 28 3';
	'LANCASTER 28 4';
	'LANCASTER 28 5';
	'LANCASTER 28 6';
	'LANCASTER 28 8';
	'LANCASTER 29 1';
	'LANCASTER 29 2';
	'CLINTON 21 1';
	'CLINTON 22 1';
	'CLINTON 23 1';
	'CLINTON 23 2';
	'CLINTON 23 3';
	'CROSS HILL 1';
	'CROSS HILL 2';
	'GRAY COURT 1';
	'LAURENS 1 1';
	'LAURENS 1 2';
	'LAURENS 2 1';
	'LAURENS 3 1';
	'LAURENS 3 2';
	'LAURENS 3 3';
	'LAURENS 3 4';
	'LAURENS 3 6';
	'LAURENS 4 1';
	'LAURENS 4 2';
	'LAURENS 4 3';
	'WOODRUFF 1 1';
	'WOODRUFF 1 2';
	'WOODRUFF 2 1';
	'WOODRUFF 2 2';
	'WOODRUFF 2 3';
	'DALZELL 1';
	'DALZELL 2';
	'DALZELL 3';
	'SUMTER 1 1';
	'SUMTER 2 1';
	'SUMTER 2 2';
	'SUMTER 2 3';
	'SUMTER 3 1';
	'CHAPIN 1 1';
	'CHAPIN 2 1';
	'CHAPIN 3 1';
	'COLUMBIA 15 1';
	'COLUMBIA 16 1';
	'COLUMBIA 16 2';
	'COLUMBIA 17 1';
	'COLUMBIA 18 1';
	'COLUMBIA 19 1';
	'COLUMBIA 19 2';
	'COLUMBIA 20 1';
	'COLUMBIA 20 2';
	'COLUMBIA 21 1';
	'IRMO 1 1';
	'IRMO 1 2';
	'IRMO 2 1';
	'IRMO 2 2';
	'IRMO 3 1';
	'IRMO 3 2';
	'IRMO 4 1';
	'LEESVILLE 1 1';
	'LEESVILLE 1 2';
	'LEESVILLE 2 1';
	'LEXINGTON 14 1';
	'LEXINGTON 15 1';
	'LEXINGTON 16 1';
	'LEXINGTON 16 2';
	'LEXINGTON 17 1';
	'LEXINGTON 17 2';
	'LEXINGTON 17 3';
	'LEXINGTON 17 4';
	'LEXINGTON 17 6';
	'LEXINGTON 18 1';
	'LEXINGTON 18 2';
	'LEXINGTON 19 1';
	'LEXINGTON 20 1';
	'LEXINGTON 20 2';
	'LEXINGTON 20 3';
	'LEXINGTON 20 4';
	'LEXINGTON 20 5';
	'LEXINGTON 20 7';
	'LEXINGTON 21 1';
	'LEXINGTON 21 2';
	'PELION 1';
	'PELION 2';
	'PELION 3';
	'WEST COLUMBIA 1 1';
	'WEST COLUMBIA 1 2';
	'WEST COLUMBIA 1 3';
	'WEST COLUMBIA 2 1';
	'WEST COLUMBIA 3 1';
	'WEST COLUMBIA 4 1';
	'WEST COLUMBIA 4 2';
	'GRESHAM 1 1';
	'GRESHAM 1 2';
	'MARION 11 1';
	'MARION 11 2';
	'MARION 11 3';
	'MARION 12 1';
	'MARION 13 1';
	'MARION 14 1';
	'BENNETTSVILLE 1 1';
	'BENNETTSVILLE 1 2';
	'BENNETTSVILLE 1 3';
	'BENNETTSVILLE 1 4';
	'BENNETTSVILLE 1 5';
	'BENNETTSVILLE 2 1';
	'BENNETTSVILLE 3 1';
	'BENNETTSVILLE 3 2';
	'BENNETTSVILLE 3 3';
	'BENNETTSVILLE 3 4';
	'BENNETTSVILLE 3 5';
	'BENNETTSVILLE 3 6';
	'BENNETTSVILLE 3 8';
	'MC COLL 1';
	'NEWBERRY 1 1';
	'NEWBERRY 2 1';
	'NEWBERRY 3 1';
	'POMARIA 1';
	'PROSPERITY 3 1';
	'PROSPERITY 3 2';
	'SALEM 21 1';
	'SENECA 1 1';
	'SENECA 2 1';
	'SENECA 2 2';
	'SENECA 3 1';
	'SENECA 4 1';
	'SENECA 4 2';
	'SENECA 5 1';
	'WALHALLA 1 1';
	'WALHALLA 1 2';
	'WALHALLA 1 3';
	'WALHALLA 2 1';
	'WESTMINSTER 9 1';
	'WESTMINSTER 10 1';
	'WESTMINSTER 10 2';
	'COPE 1 1';
	'EUTAWVILLE 1';
	'ORANGEBURG 4 1';
	'ORANGEBURG 4 2';
	'ORANGEBURG 5 1';
	'ORANGEBURG 5 2';
	'ORANGEBURG 5 3';
	'ORANGEBURG 5 4';
	'ORANGEBURG 5 6';
	'SANTEE 1 1';
	'SANTEE 2 1';
	'EASLEY 5 1';
	'EASLEY 5 2';
	'EASLEY 6 1';
	'EASLEY 7 1';
	'EASLEY 7 2';
	'EASLEY 8 1';
	'PICKENS 1 1';
	'PICKENS 1 2';
	'PICKENS 2 1';
	'PICKENS 3 1';
	'PICKENS 3 2';
	'COLUMBIA 22 1';
	'COLUMBIA 23 1';
	'COLUMBIA 24 1';
	'COLUMBIA 24 2';
	'COLUMBIA 25 1';
	'COLUMBIA 25 2';
	'COLUMBIA 26 1';
	'COLUMBIA 27 1';
	'COLUMBIA 27 2';
	'COLUMBIA 28 1';
	'COLUMBIA 28 2';
	'COLUMBIA 28 3';
	'COLUMBIA 29 1';
	'COLUMBIA 30 1';
	'COLUMBIA 31 1';
	'COLUMBIA 32 1';
	'COLUMBIA 32 2';
	'COLUMBIA 33 1';
	'COLUMBIA 34 1';
	'COLUMBIA 34 2';
	'COLUMBIA 34 3';
	'COLUMBIA 34 4';
	'COLUMBIA 34 5';
	'COLUMBIA 35 1';
	'COLUMBIA 35 2';
	'COLUMBIA 35 3';
	'COLUMBIA 36 1';
	'COLUMBIA 37 1';
	'COLUMBIA 37 2';
	'COLUMBIA 37 3';
	'COLUMBIA 37 4';
	'COLUMBIA 37 6';
	'COLUMBIA 38 1';
	'COLUMBIA 38 2';
	'COLUMBIA 39 1';
	'COLUMBIA 40 1';
	'COLUMBIA 40 2';
	'COLUMBIA 41 1';
	'EASTOVER 1 1';
	'HOPKINS 1 1';
	'HOPKINS 1 2';
