function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic US Eastern Interconnect 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	'HOPKINS 1 3';
	'HOPKINS 2 1';
	'HOPKINS 2 2';
	'BOILING SPRINGS 2 1';
	'DUNCAN 1 1';
	'DUNCAN 2 1';
	'INMAN 1 1';
	'INMAN 1 2';
	'INMAN 2 1';
	'INMAN 2 2';
	'INMAN 2 3';
	'INMAN 2 4';
	'INMAN 2 5';
	'INMAN 2 6';
	'INMAN 2 8';
	'INMAN 3 1';
	'ROEBUCK 1';
	'SPARTANBURG 4 1';
	'SPARTANBURG 5 1';
	'SPARTANBURG 5 2';
	'SPARTANBURG 6 1';
	'SPARTANBURG 6 2';
	'SPARTANBURG 6 3';
	'SPARTANBURG 6 4';
	'SPARTANBURG 6 5';
	'SPARTANBURG 7 1';
	'SPARTANBURG 7 2';
	'SPARTANBURG 7 3';
	'SPARTANBURG 7 4';
	'SPARTANBURG 7 5';
	'SPARTANBURG 7 6';
	'SPARTANBURG 7 8';
	'SPARTANBURG 8 1';
	'SPARTANBURG 9 1';
	'SPARTANBURG 9 2';
	'SPARTANBURG 9 3';
	'SPARTANBURG 9 4';
	'SPARTANBURG 9 5';
	'SPARTANBURG 10 1';
	'SPARTANBURG 10 2';
	'SPARTANBURG 10 3';
	'SPARTANBURG 10 4';
	'SPARTANBURG 10 5';
	'SPARTANBURG 10 7';
	'SPARTANBURG 11 1';
	'SPARTANBURG 11 2';
	'SPARTANBURG 12 1';
	'SUMTER 4 1';
	'SUMTER 5 1';
	'SUMTER 6 1';
	'SUMTER 6 2';
	'SUMTER 6 3';
	'SUMTER 6 4';
	'SUMTER 6 5';
	'SUMTER 6 6';
	'SUMTER 6 8';
	'SUMTER 7 1';
	'SUMTER 8 1';
	'SUMTER 8 2';
	'SUMTER 8 3';
	'SUMTER 9 1';
	'SUMTER 10 1';
	'UNION 8 1';
	'UNION 8 2';
	'UNION 8 3';
	'UNION 9 1';
	'UNION 10 1';
	'UNION 11 1';
	'CLOVER 3 1';
	'CLOVER 4 1';
	'CLOVER 4 2';
	'CLOVER 5 1';
	'CLOVER 6 1';
	'CLOVER 6 2';
	'CLOVER 6 3';
	'CLOVER 6 4';
	'CLOVER 6 5';
	'CLOVER 6 7';
	'FORT MILL 4 1';
	'FORT MILL 5 1';
	'FORT MILL 6 1';
	'FORT MILL 6 2';
	'FORT MILL 7 1';
	'FORT MILL 8 1';
	'FORT MILL 9 1';
	'FORT MILL 10 1';
	'FORT MILL 11 1';
	'ROCK HILL 7 1';
	'ROCK HILL 8 1';
	'ROCK HILL 8 2';
	'ROCK HILL 8 3';
	'ROCK HILL 9 1';
	'ROCK HILL 9 2';
	'ROCK HILL 9 3';
	'ROCK HILL 9 4';
	'ROCK HILL 9 5';
	'ROCK HILL 9 7';
	'ROCK HILL 10 1';
	'ROCK HILL 10 2';
	'ROCK HILL 11 1';
	'YORK 27 1';
	'YORK 27 2';
	'YORK 28 1';
	'YORK 29 1';
	'BEECH ISLAND 2 1';
	'BEECH ISLAND 2 2';
	'BEECH ISLAND 2 3';
	'BEECH ISLAND 2 4';
	'BEECH ISLAND 2 5';
	'BEECH ISLAND 2 6';
	'BEECH ISLAND 2 7';
	'BEECH ISLAND 2 8';
	'BEECH ISLAND 2 10';
	'HILTON HEAD ISLAND 5 1';
	'HILTON HEAD ISLAND 5 2';
	'HILTON HEAD ISLAND 5 3';
	'HILTON HEAD ISLAND 5 4';
	'HILTON HEAD ISLAND 5 5';
	'HILTON HEAD ISLAND 5 7';
	'EASTOVER 2 1';
	'EASTOVER 2 2';
	'EASTOVER 2 3';
	'EASTOVER 2 4';
	'EASTOVER 2 5';
	'EASTOVER 2 6';
	'EASTOVER 2 7';
	'EASTOVER 2 8';
	'EASTOVER 2 10';
	'HARTSVILLE 4 1';
	'HARTSVILLE 4 2';
	'GREENVILLE 40 1';
	'GREENVILLE 40 2';
	'COLUMBIA 42 1';
	'COLUMBIA 42 2';
	'COLUMBIA 42 3';
	'COLUMBIA 42 4';
	'COLUMBIA 42 5';
	'COLUMBIA 42 6';
	'COLUMBIA 42 7';
	'COLUMBIA 42 9';
	'SENECA 6 1';
	'SENECA 6 2';
	'SENECA 6 3';
	'SENECA 6 4';
	'SENECA 6 5';
	'SENECA 6 7';
	'CROSS 2 1';
	'CROSS 2 2';
	'CROSS 2 3';
	'CROSS 2 4';
	'CROSS 2 5';
	'CROSS 2 6';
	'CROSS 2 7';
	'CROSS 2 8';
	'CROSS 2 10';
	'CHESNEE 3 1';
	'CHESNEE 3 2';
	'CHESNEE 3 3';
	'CHESNEE 3 4';
	'CHESNEE 3 5';
	'ORANGEBURG 6 1';
	'ORANGEBURG 6 2';
	'ORANGEBURG 6 3';
	'ORANGEBURG 6 4';
	'ORANGEBURG 6 5';
	'ORANGEBURG 6 7';
	'MONCKS CORNER 5 1';
	'MONCKS CORNER 5 2';
	'MONCKS CORNER 5 3';
	'MONCKS CORNER 5 4';
	'MONCKS CORNER 5 6';
	'HARTSVILLE 5 1';
	'HARTSVILLE 5 2';
	'HARTSVILLE 5 3';
	'HARTSVILLE 5 4';
	'HARTSVILLE 5 5';
	'HARTSVILLE 5 6';
	'HARTSVILLE 5 7';
	'HARTSVILLE 5 8';
	'HARTSVILLE 5 10';
	'WALTERBORO 2 1';
	'WALTERBORO 2 2';
	'WALTERBORO 2 3';
	'WALTERBORO 2 4';
	'WALTERBORO 2 6';
	'SALEM 22 1';
	'SALEM 22 2';
	'SALEM 22 3';
	'SALEM 22 4';
	'SALEM 22 5';
	'SALEM 22 6';
	'SALEM 22 7';
	'SALEM 22 9';
	'GREENVILLE 41 1';
	'GREENVILLE 41 2';
	'GREENVILLE 41 3';
	'GREENVILLE 41 4';
	'GREENVILLE 41 5';
	'GREENVILLE 41 7';
	'ABBEVILLE 3 1';
	'ABBEVILLE 3 2';
	'ABBEVILLE 3 3';
	'ABBEVILLE 3 4';
	'ABBEVILLE 3 6';
	'HARTSVILLE 6 1';
	'HARTSVILLE 6 2';
	'HARTSVILLE 6 3';
	'HARTSVILLE 6 4';
	'HARTSVILLE 6 5';
	'HARTSVILLE 6 6';
	'HARTSVILLE 6 8';
	'PIEDMONT 1 1';
	'PIEDMONT 1 2';
	'PIEDMONT 1 3';
	'CHARLESTON 19 1';
	'CHARLESTON 19 2';
	'CHARLESTON 19 3';
	'CHARLESTON 19 4';
	'CHARLESTON 19 5';
	'CHARLESTON 19 7';
	'WILLIAMSTON 9 1';
	'WILLIAMSTON 9 2';
	'WILLIAMSTON 9 3';
	'WILLIAMSTON 9 4';
	'WILLIAMSTON 9 5';
	'WILLIAMSTON 9 6';
	'WILLIAMSTON 9 8';
	'ROCK HILL 12 1';
	'ROCK HILL 12 2';
	'ROCK HILL 12 3';
	'GREAT FALLS 3 1';
	'GREAT FALLS 3 2';
	'CONVERSE 1 1';
	'CONVERSE 1 2';
	'CONVERSE 1 3';
	'BLACKSBURG 8 1';
	'BLACKSBURG 8 2';
	'BLACKSBURG 8 3';
	'BLACKSBURG 8 4';
	'BLACKSBURG 8 6';
	'STARR 1 1';
	'STARR 1 2';
	'STARR 1 3';
	'STARR 1 4';
	'STARR 1 5';
	'STARR 1 6';
	'STARR 1 7';
	'STARR 1 8';
	'STARR 1 9';
	'STARR 1 10';
	'STARR 1 12';
	'JENKINSVILLE 1 1';
	'JENKINSVILLE 1 2';
	'BLACKSBURG 9 1';
	'BLACKSBURG 9 2';
	'GOOSE CREEK 6 1';
	'GOOSE CREEK 6 2';
	'GOOSE CREEK 6 3';
	'GOOSE CREEK 6 4';
	'GOOSE CREEK 6 5';
	'GOOSE CREEK 6 7';
	'HARTSVILLE 7 1';
	'HARTSVILLE 7 2';
	'IVA 3 1';
	'IVA 3 2';
	'ORANGEBURG 7 1';
	'ORANGEBURG 7 2';
	'ORANGEBURG 7 3';
	'ORANGEBURG 7 5';
	'COLUMBIA 43 1';
	'COLUMBIA 43 2';
	'COPE 2 1';
	'COPE 2 2';
	'COPE 2 3';
	'COPE 2 4';
	'COPE 2 5';
	'COPE 2 7';
	'GREAT FALLS 4 1';
	'GREAT FALLS 4 2';
	'WESTMINSTER 11 1';
	'WESTMINSTER 11 2';
	'WESTMINSTER 11 3';
	'SIMPSONVILLE 8 1';
	'SIMPSONVILLE 8 2';
	'SIMPSONVILLE 8 3';
	'SIMPSONVILLE 8 4';
	'SIMPSONVILLE 8 5';
	'SIMPSONVILLE 8 7';
	'WARE SHOALS 1 1';
	'WARE SHOALS 1 2';
	'BLACKSBURG 10 1';
	'BLACKSBURG 10 2';
	'BLACKSBURG 10 3';
	'BLACKSBURG 10 4';
	'BLACKSBURG 10 5';
	'BLACKSBURG 10 6';
	'BLACKSBURG 10 7';
	'BLACKSBURG 10 8';
	'BLACKSBURG 10 9';
	'BLACKSBURG 10 10';
	'BLACKSBURG 10 12';
	'SENECA 7 1';
	'SENECA 7 2';
	'SENECA 7 3';
	'SENECA 7 4';
	'SENECA 7 5';
	'SENECA 7 6';
	'SENECA 7 8';
	'HARDEEVILLE 3 1';
	'HARDEEVILLE 3 2';
	'JENKINSVILLE 2 1';
	'JENKINSVILLE 2 2';
	'JENKINSVILLE 2 3';
	'JENKINSVILLE 2 4';
	'JENKINSVILLE 2 5';
	'JENKINSVILLE 2 7';
	'IVA 4 1';
	'IVA 4 2';
	'IVA 4 3';
	'IVA 4 4';
	'IVA 4 5';
	'LUGOFF 3 1';
	'LUGOFF 3 2';
	'LUGOFF 3 3';
	'LUGOFF 3 4';
	'LUGOFF 3 6';
	'JENKINSVILLE 3 1';
	'JENKINSVILLE 3 2';
	'JENKINSVILLE 3 3';
	'JENKINSVILLE 3 4';
	'JENKINSVILLE 3 5';
	'JENKINSVILLE 3 6';
	'JENKINSVILLE 3 7';
	'JENKINSVILLE 3 8';
	'JENKINSVILLE 3 9';
	'JENKINSVILLE 3 10';
	'JENKINSVILLE 3 12';
	'PACOLET 2 1';
	'PACOLET 2 2';
	'PACOLET 2 3';
	'GAFFNEY 8 1';
	'GAFFNEY 8 2';
	'GAFFNEY 8 3';
	'GAFFNEY 8 4';
	'GAFFNEY 8 5';
	'GAFFNEY 8 6';
	'GAFFNEY 8 7';
	'GAFFNEY 8 8';
	'GAFFNEY 8 9';
	'GAFFNEY 8 11';
	'BEECH ISLAND 3 1';
	'BEECH ISLAND 3 2';
	'BEECH ISLAND 3 3';
	'RIDGEWAY 4 1';
	'RIDGEWAY 4 2';
	'RIDGEWAY 4 3';
	'RIDGEWAY 4 5';
	'MONCKS CORNER 6 1';
	'MONCKS CORNER 6 2';
	'MONCKS CORNER 6 3';
	'MONCKS CORNER 6 5';
	'WARE SHOALS 2 1';
	'WARE SHOALS 2 2';
	'GEORGETOWN 13 1';
	'GEORGETOWN 13 2';
	'GEORGETOWN 13 3';
	'GEORGETOWN 13 4';
	'GEORGETOWN 13 5';
	'GEORGETOWN 13 6';
	'GEORGETOWN 13 7';
	'GEORGETOWN 13 8';
	'GEORGETOWN 13 10';
	'WILLIAMSTON 10 1';
	'WILLIAMSTON 10 2';
	'WILLIAMSTON 10 3';
	'WILLIAMSTON 10 4';
	'WILLIAMSTON 10 5';
	'WILLIAMSTON 10 6';
	'WILLIAMSTON 10 7';
	'WILLIAMSTON 10 9';
	'GREAT FALLS 5 1';
	'GREAT FALLS 5 2';
	'GREAT FALLS 5 3';
	'GREAT FALLS 5 4';
	'GREAT FALLS 5 6';
	'CLARKS HILL 2 1';
	'CLARKS HILL 2 2';
	'CLARKS HILL 2 3';
	'CLARKS HILL 2 4';
	'CLARKS HILL 2 5';
	'CLARKS HILL 2 6';
	'CLARKS HILL 2 7';
	'CLARKS HILL 2 8';
	'CLARKS HILL 2 9';
	'CLARKS HILL 2 10';
	'CLARKS HILL 2 11';
	'CLARKS HILL 2 13';
	'UNION 12 1';
	'UNION 12 2';
	'CARLISLE 9 1';
	'CARLISLE 9 2';
	'STARR 2 1';
	'STARR 2 2';
	'STARR 2 3';
	'STARR 2 4';
	'STARR 2 5';
	'STARR 2 6';
	'STARR 2 7';
	'STARR 2 9';
	'COLUMBIA 44 1';
	'COLUMBIA 44 2';
	'COLUMBIA 44 3';
	'COLUMBIA 44 4';
	'COLUMBIA 44 5';
	'COLUMBIA 44 6';
	'COLUMBIA 44 7';
	'COLUMBIA 44 8';
	'COLUMBIA 44 10';
	'GAFFNEY 9 1';
	'GAFFNEY 9 2';
	'GAFFNEY 9 3';
	'GAFFNEY 9 5';
	'COLUMBIA 45 1';
	'COLUMBIA 45 2';
	'ORANGEBURG 8 1';
	'ORANGEBURG 8 2';
	'ORANGEBURG 8 3';
	'ORANGEBURG 8 4';
	'ORANGEBURG 8 5';
	'YORK 30 1';
	'YORK 30 2';
	'YORK 30 3';
	'YORK 30 4';
	'YORK 30 5';
	'YORK 30 6';
	'YORK 30 7';
	'YORK 30 8';
	'YORK 30 10';
	'GREAT FALLS 6 1';
	'GREAT FALLS 6 2';
	'JENKINSVILLE 4 1';
	'JENKINSVILLE 4 2';
	'JENKINSVILLE 4 3';
	'JENKINSVILLE 4 4';
	'JENKINSVILLE 4 6';
	'CHESNEE 4 1';
	'CHESNEE 4 2';
	'CHESNEE 4 3';
	'CHESNEE 4 5';
	'GAFFNEY 10 1';
	'GAFFNEY 10 2';
	'GAFFNEY 10 3';
	'GAFFNEY 10 5';
	'MYRTLE BEACH 12 1';
	'MYRTLE BEACH 12 2';
	'MYRTLE BEACH 12 3';
	'MYRTLE BEACH 12 4';
	'MYRTLE BEACH 12 5';
	'MYRTLE BEACH 12 6';
	'MYRTLE BEACH 12 7';
	'MYRTLE BEACH 12 9';
	'HARTSVILLE 8 1';
	'HARTSVILLE 8 2';
	'HARTSVILLE 8 3';
	'HARTSVILLE 8 4';
	'HARTSVILLE 8 5';
	'HARTSVILLE 8 6';
	'HARTSVILLE 8 7';
	'HARTSVILLE 8 8';
	'HARTSVILLE 8 9';
	'HARTSVILLE 8 11';
	'GASTON 3 1';
	'GASTON 3 2';
	'GASTON 3 3';
	'GASTON 3 4';
	'GASTON 3 5';
	'GASTON 3 6';
	'GASTON 3 7';
	'GASTON 3 8';
	'GASTON 3 9';
	'GASTON 3 10';
	'GASTON 3 11';
	'GASTON 3 12';
	'GASTON 3 14';
	'UNION 13 1';
	'UNION 13 2';
	'HONEA PATH 2 1';
	'HONEA PATH 2 2';
	'CHAPPELLS 1';
	'CHAPPELLS 2';
	'HARDEEVILLE 4 1';
	'HARDEEVILLE 4 2';
	'HARDEEVILLE 4 3';
	'HARDEEVILLE 4 4';
	'HARDEEVILLE 4 5';
	'HARDEEVILLE 4 6';
	'HARDEEVILLE 4 7';
	'HARDEEVILLE 4 8';
	'HARDEEVILLE 4 9';
	'HARDEEVILLE 4 11';
	'PELZER 2 1';
	'PELZER 2 2';
	'PELZER 2 3';
	'PELZER 2 5';
	'SALEM 23 1';
	'SALEM 23 2';
	'SALEM 23 3';
	'SALEM 23 4';
	'SALEM 23 5';
	'SALEM 23 6';
	'SALEM 23 7';
	'SALEM 23 8';
	'SALEM 23 9';
	'SALEM 23 10';
	'SALEM 23 12';
	'FORT MILL 12 1';
	'FORT MILL 12 2';
	'SAINT STEPHEN 3 1';
	'SAINT STEPHEN 3 2';
	'SAINT STEPHEN 3 3';
	'SAINT STEPHEN 3 4';
	'SAINT STEPHEN 3 6';
	'BEECH ISLAND 4 1';
	'BEECH ISLAND 4 2';
	'BEECH ISLAND 4 3';
	'BEECH ISLAND 4 4';
	'BEECH ISLAND 4 5';
	'BEECH ISLAND 4 6';
	'BEECH ISLAND 4 7';
	'BEECH ISLAND 4 8';
	'BEECH ISLAND 4 9';
	'BEECH ISLAND 4 11';
	'GREENVILLE 42 1';
	'GREENVILLE 42 2';
	'ORANGEBURG 9 1';
	'ORANGEBURG 9 2';
	'PELZER 3 1';
	'PELZER 3 2';
	'NORTH CHARLESTON 4 1';
	'NORTH CHARLESTON 4 2';
	'NORTH CHARLESTON 4 3';
	'NORTH CHARLESTON 4 4';
	'NORTH CHARLESTON 4 5';
	'NORTH CHARLESTON 4 6';
	'NORTH CHARLESTON 4 8';
	'LOCKHART 1';
	'LOCKHART 2';
	'LOCKHART 3';
	'LOCKHART 4';
	'LOCKHART 5';
	'LOCKHART 7';
	'GOOSE CREEK 7 1';
	'GOOSE CREEK 7 2';
	'GOOSE CREEK 7 3';
	'GOOSE CREEK 7 4';
	'GOOSE CREEK 7 6';
	'CLEMSON 3 1';
	'CLEMSON 3 2';
	'PACOLET 3 1';
	'PACOLET 3 2';
	'PACOLET 3 3';
	'PACOLET 3 4';
	'PACOLET 3 5';
	'PACOLET 3 6';
	'PACOLET 3 8';
	'PINEVILLE 1 1';
	'PINEVILLE 1 2';
	'PINEVILLE 1 3';
	'GREAT FALLS 7 1';
	'GREAT FALLS 7 2';
	'GREAT FALLS 7 3';
	'GREAT FALLS 7 4';
	'GREAT FALLS 7 5';
	'GREAT FALLS 7 6';
	'GREAT FALLS 7 8';
	'YORK 31 1';
	'YORK 31 2';
	'ALTO 1 1';
	'ALTO 2 1';
	'CARNESVILLE 1';
	'CARNESVILLE 2';
	'COMMERCE 1 1';
	'COMMERCE 2 1';
	'COMMERCE 3 1';
	'LULA 1';
	'TOCCOA 1 1';
	'TOCCOA 2 1';
	'TOCCOA 3 1';
	'AUBURN 12 1';
	'AUBURN 12 2';
	'BOGART 1';
	'BRASELTON 1';
	'WINDER 1 1';
	'WINDER 1 2';
	'WINDER 2 1';
	'WINDER 2 2';
	'WINDER 3 1';
	'WINDER 4 1';
	'ACWORTH 1 1';
	'ACWORTH 2 1';
	'ACWORTH 2 2';
	'ACWORTH 3 1';
	'ACWORTH 4 1';
	'ACWORTH 5 1';
	'ACWORTH 5 2';
	'ADAIRSVILLE 1 1';
	'ADAIRSVILLE 2 1';
	'CARTERSVILLE 1 1';
	'CARTERSVILLE 2 1';
	'CARTERSVILLE 3 1';
	'CARTERSVILLE 3 2';
	'CARTERSVILLE 4 1';
	'CARTERSVILLE 5 1';
	'CARTERSVILLE 5 2';
	'CARTERSVILLE 6 1';
	'KINGSTON 15 1';
	'ROME 7 1';
	'ROME 8 1';
	'ROME 8 2';
	'ROME 9 1';
	'WALESKA 1';
	'HEPHZIBAH 1 1';
	'HEPHZIBAH 2 1';
	'HEPHZIBAH 3 1';
	'HEPHZIBAH 4 1';
	'JACKSON 8 1';
	'JACKSON 9 1';
	'JACKSON 10 1';
	'LOCUST GROVE 4 1';
	'LOCUST GROVE 4 2';
	'BOWDON 1 1';
	'BOWDON 2 1';
	'BREMEN 1 1';
	'BREMEN 1 2';
	'CARROLLTON 1 1';
	'CARROLLTON 1 2';
	'CARROLLTON 2 1';
	'CARROLLTON 2 2';
	'CARROLLTON 3 1';
	'CARROLLTON 4 1';
	'CARROLLTON 4 2';
	'CARROLLTON 5 1';
	'CARROLLTON 6 1';
	'CARROLLTON 6 2';
	'CARROLLTON 6 3';
	'TEMPLE 2 1';
	'TEMPLE 2 2';
	'TEMPLE 3 1';
	'VILLA RICA 1 1';
	'VILLA RICA 1 2';
	'VILLA RICA 2 1';
	'VILLA RICA 2 2';
	'VILLA RICA 3 1';
	'VILLA RICA 3 2';
	'VILLA RICA 4 1';
	'VILLA RICA 4 2';
	'CHICKAMAUGA 1';
	'COHUTTA 1';
	'RINGGOLD 3 1';
	'RINGGOLD 4 1';
	'RINGGOLD 5 1';
	'RINGGOLD 6 1';
	'ROSSVILLE 1 1';
	'ROSSVILLE 1 2';
	'ROSSVILLE 2 1';
	'ROSSVILLE 2 2';
	'ROSSVILLE 2 3';
	'SUMMERVILLE 9 1';
	'SUMMERVILLE 10 1';
	'SUMMERVILLE 10 2';
	'ALPHARETTA 1 1';
	'ALPHARETTA 2 1';
	'ALPHARETTA 3 1';
	'ALPHARETTA 4 1';
	'BALL GROUND 1 1';
	'BALL GROUND 2 1';
	'CANTON 16 1';
	'CANTON 17 1';
	'CANTON 17 2';
	'CANTON 18 1';
	'CANTON 18 2';
	'CANTON 18 3';
	'CANTON 19 1';
	'CANTON 19 2';
	'CANTON 20 1';
	'CANTON 20 2';
	'CANTON 21 1';
	'CUMMING 1 1';
	'CUMMING 2 1';
	'CUMMING 2 2';
	'CUMMING 2 3';
	'CUMMING 2 4';
	'CUMMING 2 5';
	'CUMMING 2 7';
	'CUMMING 3 1';
	'CUMMING 4 1';
	'CUMMING 4 2';
	'CUMMING 4 3';
	'CUMMING 5 1';
	'CUMMING 6 1';
	'CUMMING 6 2';
	'CUMMING 7 1';
	'DAWSONVILLE 1 1';
	'DAWSONVILLE 2 1';
	'DAWSONVILLE 2 2';
	'DAWSONVILLE 3 1';
	'DAWSONVILLE 3 2';
	'JASPER 2 1';
	'JASPER 3 1';
	'JASPER 4 1';
	'JASPER 5 1';
	'ROME 10 1';
	'ROME 11 1';
	'ROME 12 1';
	'ROME 13 1';
	'ROME 13 2';
	'ROSWELL 1 1';
	'ROSWELL 2 1';
	'ROSWELL 3 1';
	'ROSWELL 4 1';
	'ROSWELL 4 2';
	'ROSWELL 5 1';
	'WOODSTOCK 13 1';
	'WOODSTOCK 14 1';
	'WOODSTOCK 14 2';
	'WOODSTOCK 15 1';
	'WOODSTOCK 15 2';
	'WOODSTOCK 15 3';
	'WOODSTOCK 15 4';
	'WOODSTOCK 15 5';
	'WOODSTOCK 15 7';
	'WOODSTOCK 16 1';
	'WOODSTOCK 17 1';
	'WOODSTOCK 17 2';
	'ATHENS 6 1';
	'ATHENS 6 2';
	'ATHENS 6 3';
	'ATHENS 7 1';
	'ATHENS 7 2';
	'ATHENS 8 1';
	'ATHENS 9 1';
	'ATHENS 9 2';
	'ATHENS 10 1';
	'ATHENS 10 2';
	'ATHENS 11 1';
	'ATHENS 12 1';
	'ATHENS 12 2';
	'ATHENS 13 1';
	'ATHENS 13 2';
	'ATHENS 13 3';
	'ATHENS 14 1';
	'ATHENS 15 1';
	'WINTERVILLE 2 1';
	'WINTERVILLE 2 2';
	'ATLANTA 1 1';
	'ATLANTA 1 2';
	'ATLANTA 2 1';
	'ATLANTA 2 2';
	'ATLANTA 3 1';
	'ATLANTA 4 1';
	'ATLANTA 5 1';
	'ELLENWOOD 1 1';
	'ELLENWOOD 1 2';
	'ELLENWOOD 2 1';
	'ELLENWOOD 2 2';
	'ELLENWOOD 2 3';
	'ELLENWOOD 2 4';
	'ELLENWOOD 2 5';
	'FAYETTEVILLE 33 1';
	'FAYETTEVILLE 34 1';
	'FOREST PARK 1 1';
	'FOREST PARK 2 1';
	'HAMPTON 21 1';
	'HAMPTON 21 2';
	'HAMPTON 22 1';
	'HAMPTON 23 1';
	'HAMPTON 24 1';
	'HAMPTON 24 2';
	'JONESBORO 1 1';
	'JONESBORO 2 1';
	'JONESBORO 2 2';
	'JONESBORO 3 1';
	'JONESBORO 4 1';
	'JONESBORO 5 1';
	'JONESBORO 6 1';
	'JONESBORO 7 1';
	'RIVERDALE 3 1';
	'RIVERDALE 3 2';
	'RIVERDALE 3 3';
	'RIVERDALE 4 1';
	'RIVERDALE 4 2';
	'RIVERDALE 5 1';
	'RIVERDALE 5 2';
	'STOCKBRIDGE 2 1';
	'STOCKBRIDGE 3 1';
	'STOCKBRIDGE 3 2';
	'STOCKBRIDGE 4 1';
	'STOCKBRIDGE 4 2';
	'STOCKBRIDGE 5 1';
	'STOCKBRIDGE 5 2';
	'AUSTELL 1 1';
	'AUSTELL 2 1';
	'DALLAS 9 1';
	'DALLAS 10 1';
	'DALLAS 10 2';
	'DALLAS 10 3';
	'DALLAS 11 1';
	'DALLAS 11 2';
	'HIRAM 3 1';
	'KENNESAW 1 1';
	'KENNESAW 2 1';
	'KENNESAW 3 1';
	'KENNESAW 3 2';
	'KENNESAW 4 1';
	'KENNESAW 4 2';
	'KENNESAW 5 1';
	'KENNESAW 6 1';
	'KENNESAW 6 2';
	'KENNESAW 6 3';
	'KENNESAW 7 1';
	'KENNESAW 7 2';
	'MABLETON 1 1';
	'MABLETON 2 1';
	'MABLETON 3 1';
	'MARIETTA 3 1';
	'MARIETTA 4 1';
	'MARIETTA 5 1';
	'MARIETTA 6 1';
	'MARIETTA 6 2';
	'MARIETTA 7 1';
	'MARIETTA 7 2';
	'MARIETTA 7 3';
	'MARIETTA 8 1';
	'MARIETTA 9 1';
	'MARIETTA 9 2';
	'MARIETTA 10 1';
	'MARIETTA 11 1';
	'MARIETTA 11 2';
	'MARIETTA 11 3';
	'MARIETTA 11 4';
	'MARIETTA 11 5';
	'MARIETTA 12 1';
	'MARIETTA 13 1';
	'POWDER SPRINGS 1 1';
	'POWDER SPRINGS 1 2';
	'POWDER SPRINGS 2 1';
	'POWDER SPRINGS 3 1';
	'POWDER SPRINGS 3 2';
	'POWDER SPRINGS 3 3';
	'SMYRNA 5 1';
	'SMYRNA 6 1';
	'SMYRNA 7 1';
	'SMYRNA 7 2';
	'SMYRNA 7 3';
	'SMYRNA 7 4';
	'SMYRNA 7 5';
	'SMYRNA 7 7';
	'SMYRNA 8 1';
	'APPLING 1';
	'APPLING 2';
	'AUGUSTA 5 1';
	'AUGUSTA 6 1';
	'AUGUSTA 7 1';
	'AUGUSTA 7 2';
	'AUGUSTA 7 3';
	'AUGUSTA 8 1';
	'AUGUSTA 9 1';
	'AUGUSTA 9 2';
	'AUGUSTA 10 1';
	'AUGUSTA 11 1';
	'AUGUSTA 12 1';
	'AUGUSTA 12 2';
	'EVANS 1 1';
	'EVANS 2 1';
	'EVANS 3 1';
	'GROVETOWN 1 1';
	'GROVETOWN 1 2';
	'GROVETOWN 2 1';
	'GROVETOWN 2 2';
	'GROVETOWN 2 3';
	'HARLEM 1';
	'NEWNAN 1 1';
	'NEWNAN 2 1';
	'NEWNAN 3 1';
	'NEWNAN 3 2';
	'NEWNAN 4 1';
	'NEWNAN 5 1';
	'NEWNAN 5 2';
	'NEWNAN 6 1';
	'NEWNAN 6 2';
	'NEWNAN 7 1';
	'NEWNAN 8 1';
	'SHARPSBURG 3 1';
	'SHARPSBURG 3 2';
	'SHARPSBURG 3 3';
	'SHARPSBURG 4 1';
	'RISING FAWN 1';
	'TRENTON 34 1';
	'TRENTON 34 2';
	'DAHLONEGA 1 1';
	'DAHLONEGA 2 1';
	'DAHLONEGA 2 2';
	'DAHLONEGA 3 1';
	'ELLIJAY 1 1';
	'ATLANTA 6 1';
	'ATLANTA 7 1';
	'ATLANTA 7 2';
	'ATLANTA 7 3';
	'ATLANTA 7 4';
	'ATLANTA 7 5';
	'ATLANTA 7 7';
	'ATLANTA 8 1';
	'ATLANTA 9 1';
	'ATLANTA 9 2';
	'ATLANTA 10 1';
	'ATLANTA 10 2';
	'ATLANTA 11 1';
	'ATLANTA 11 2';
	'ATLANTA 12 1';
	'ATLANTA 13 1';
	'ATLANTA 13 2';
	'ATLANTA 14 1';
	'ATLANTA 15 1';
	'ATLANTA 16 1';
	'ATLANTA 17 1';
	'ATLANTA 18 1';
	'ATLANTA 19 1';
	'ATLANTA 20 1';
	'ATLANTA 20 2';
	'CONYERS 1 1';
	'CONYERS 1 2';
	'CONYERS 2 1';
	'CONYERS 3 1';
	'CONYERS 3 2';
	'CONYERS 3 3';
	'CONYERS 4 1';
	'CONYERS 4 2';
	'CONYERS 5 1';
	'CONYERS 5 2';
	'DECATUR 1 1';
	'DECATUR 1 2';
	'DECATUR 2 1';
	'DECATUR 2 2';
	'DECATUR 3 1';
	'DECATUR 4 1';
	'DECATUR 5 1';
	'DECATUR 6 1';
	'DECATUR 6 2';
	'DECATUR 7 1';
	'DECATUR 8 1';
	'LITHONIA 1 1';
	'LITHONIA 2 1';
	'LITHONIA 2 2';
	'LITHONIA 3 1';
	'LITHONIA 4 1';
	'SNELLVILLE 1 1';
	'SNELLVILLE 2 1';
	'SNELLVILLE 3 1';
	'SNELLVILLE 3 2';
	'SNELLVILLE 4 1';
	'STONE MOUNTAIN 1 1';
	'STONE MOUNTAIN 2 1';
	'STONE MOUNTAIN 3 1';
	'STONE MOUNTAIN 4 1';
	'STONE MOUNTAIN 4 2';
	'STONE MOUNTAIN 5 1';
	'STONE MOUNTAIN 6 1';
	'STONE MOUNTAIN 6 2';
	'STONE MOUNTAIN 6 3';
	'STONE MOUNTAIN 6 4';
	'STONE MOUNTAIN 6 5';
	'STONE MOUNTAIN 6 6';
	'STONE MOUNTAIN 6 8';
	'TUCKER 1 1';
	'TUCKER 1 2';
	'DOUGLASVILLE 1 1';
	'DOUGLASVILLE 2 1';
	'DOUGLASVILLE 3 1';
	'DOUGLASVILLE 4 1';
	'DOUGLASVILLE 5 1';
	'DOUGLASVILLE 6 1';
	'DOUGLASVILLE 6 2';
	'DOUGLASVILLE 7 1';
	'DOUGLASVILLE 7 2';
	'DOUGLASVILLE 8 1';
	'DOUGLASVILLE 9 1';
	'DOUGLASVILLE 9 2';
	'LITHIA SPRINGS 1';
	'ELBERTON 1 1';
	'ELBERTON 2 1';
	'ELBERTON 3 1';
	'ROYSTON 1 1';
	'ROYSTON 1 2';
	'ROYSTON 1 3';
	'ROYSTON 2 1';
	'ROYSTON 3 1';
	'BLAIRSVILLE 4 1';
	'BLAIRSVILLE 4 2';
	'BLAIRSVILLE 5 1';
	'BLAIRSVILLE 6 1';
	'BLAIRSVILLE 6 2';
	'BLAIRSVILLE 6 3';
	'BLUE RIDGE 3 1';
	'BLUE RIDGE 3 2';
	'BLUE RIDGE 4 1';
	'BLUE RIDGE 5 1';
	'MORGANTON 7 1';
	'FAYETTEVILLE 35 1';
	'FAYETTEVILLE 36 1';
	'FAYETTEVILLE 36 2';
	'FAYETTEVILLE 37 1';
	'PEACHTREE CITY 1 1';
	'PEACHTREE CITY 2 1';
	'PEACHTREE CITY 3 1';
	'PEACHTREE CITY 4 1';
	'PEACHTREE CITY 4 2';
	'CALHOUN 1 1';
	'CALHOUN 1 2';
	'CALHOUN 2 1';
	'CALHOUN 3 1';
	'CALHOUN 3 2';
	'CALHOUN 4 1';
	'CEDARTOWN 1 1';
	'CEDARTOWN 1 2';
	'CEDARTOWN 2 1';
	'CEDARTOWN 2 2';
	'CEDARTOWN 3 1';
	'CEDARTOWN 4 1';
	'SILVER CREEK 4 1';
	'SILVER CREEK 4 2';
	'ALPHARETTA 5 1';
	'CUMMING 8 1';
	'CUMMING 9 1';
	'CUMMING 10 1';
	'DULUTH 1 1';
	'DULUTH 1 2';
	'DULUTH 2 1';
	'DULUTH 3 1';
	'GAINESVILLE 8 1';
	'GAINESVILLE 8 2';
	'GAINESVILLE 9 1';
	'GAINESVILLE 10 1';
	'GAINESVILLE 10 2';
	'GAINESVILLE 10 3';
	'SUWANEE 1 1';
	'SUWANEE 1 2';
	'SUWANEE 2 1';
	'SUWANEE 2 2';
	'SUWANEE 3 1';
	'SUWANEE 3 2';
	'SUWANEE 4 1';
	'SUWANEE 4 2';
	'LAVONIA 1 1';
	'LAVONIA 2 1';
	'MARTIN 1 1';
	'ALPHARETTA 6 1';
	'ALPHARETTA 7 1';
	'ALPHARETTA 7 2';
	'ALPHARETTA 8 1';
	'ATLANTA 21 1';
	'ATLANTA 22 1';
	'ATLANTA 23 1';
	'ATLANTA 24 1';
	'ATLANTA 24 2';
	'ATLANTA 25 1';
	'ATLANTA 25 2';
	'ATLANTA 26 1';
	'ATLANTA 27 1';
	'ATLANTA 28 1';
	'ATLANTA 28 2';
	'ATLANTA 29 1';
	'ATLANTA 30 1';
	'ATLANTA 31 1';
	'ATLANTA 32 1';
	'ATLANTA 33 1';
	'ATLANTA 34 1';
	'ATLANTA 35 1';
	'ATLANTA 35 2';
	'FAIRBURN 1 1';
	'FAIRBURN 2 1';
	'FAIRBURN 2 2';
	'FAIRBURN 2 3';
	'FAIRBURN 3 1';
	'ROSWELL 6 1';
	'UNION CITY 9 1';
	'UNION CITY 10 1';
	'ELLIJAY 2 1';
	'ELLIJAY 3 1';
	'ELLIJAY 3 2';
	'ELLIJAY 4 1';
	'ELLIJAY 4 2';
	'WARRENTON 11 1';
	'WARRENTON 11 2';
	'RESACA 1';
	'GREENSBORO 29 1';
	'GREENSBORO 30 1';
	'MADISON 14 1';
	'MADISON 15 1';
	'MADISON 15 2';
	'UNION POINT 1';
	'UNION POINT 2';
	'WATKINSVILLE 1 1';
	'WATKINSVILLE 2 1';
	'WATKINSVILLE 3 1';
	'WATKINSVILLE 3 2';
	'WATKINSVILLE 3 3';
	'WATKINSVILLE 3 4';
	'WATKINSVILLE 3 5';
	'WATKINSVILLE 3 7';
	'BUFORD 1 1';
	'BUFORD 1 2';
	'BUFORD 2 1';
	'BUFORD 3 1';
	'BUFORD 4 1';
	'BUFORD 4 2';
	'BUFORD 5 1';
	'DACULA 1 1';
	'DACULA 1 2';
	'DACULA 2 1';
	'DACULA 2 2';
	'DACULA 3 1';
	'DACULA 3 2';
	'DACULA 4 1';
	'DACULA 4 2';
	'DULUTH 4 1';
	'DULUTH 5 1';
	'DULUTH 6 1';
	'DULUTH 6 2';
	'DULUTH 6 3';
	'DULUTH 6 4';
	'DULUTH 6 5';
	'LAWRENCEVILLE 5 1';
	'LAWRENCEVILLE 6 1';
	'LAWRENCEVILLE 7 1';
	'LAWRENCEVILLE 8 1';
	'LAWRENCEVILLE 8 2';
	'LAWRENCEVILLE 8 3';
	'LAWRENCEVILLE 8 4';
	'LAWRENCEVILLE 8 5';
	'LAWRENCEVILLE 8 6';
	'LAWRENCEVILLE 8 8';
	'LAWRENCEVILLE 9 1';
	'LAWRENCEVILLE 10 1';
	'LAWRENCEVILLE 10 2';
	'LAWRENCEVILLE 11 1';
	'LAWRENCEVILLE 12 1';
	'LAWRENCEVILLE 13 1';
	'LAWRENCEVILLE 14 1';
	'LAWRENCEVILLE 15 1';
	'LAWRENCEVILLE 15 2';
	'LAWRENCEVILLE 16 1';
	'LAWRENCEVILLE 17 1';
	'LILBURN 1 1';
	'LILBURN 1 2';
	'LILBURN 2 1';
	'LILBURN 3 1';
	'LILBURN 3 2';
	'LILBURN 3 3';
	'LILBURN 4 1';
	'LOGANVILLE 1 1';
	'LOGANVILLE 2 1';
	'LOGANVILLE 3 1';
	'LOGANVILLE 4 1';
	'LOGANVILLE 4 2';
	'LOGANVILLE 4 3';
	'NORCROSS 1 1';
	'NORCROSS 2 1';
	'NORCROSS 3 1';
	'NORCROSS 3 2';
	'CLARKESVILLE 1 1';
	'CORNELIA 1 1';
	'CORNELIA 2 1';
	'CORNELIA 2 2';
	'CORNELIA 3 1';
	'FLOWERY BRANCH 1 1';
	'FLOWERY BRANCH 1 2';
	'FLOWERY BRANCH 1 3';
	'FLOWERY BRANCH 2 1';
	'GAINESVILLE 11 1';
	'GAINESVILLE 11 2';
	'GAINESVILLE 11 3';
	'GAINESVILLE 11 4';
	'GAINESVILLE 11 5';
	'GAINESVILLE 11 7';
	'GAINESVILLE 12 1';
	'GAINESVILLE 13 1';
	'GAINESVILLE 14 1';
	'GAINESVILLE 15 1';
	'GAINESVILLE 16 1';
	'BUCHANAN 5 1';
	'ROCKMART 1 1';
	'ROCKMART 2 1';
	'ROCKMART 3 1';
	'ROCKMART 3 2';
	'TALLAPOOSA 1';
	'HARTWELL 1 1';
	'HARTWELL 2 1';
	'HARTWELL 3 1';
	'MCDONOUGH 1 1';
	'MCDONOUGH 2 1';
	'MCDONOUGH 2 2';
	'MCDONOUGH 3 1';
	'MCDONOUGH 3 2';
	'MCDONOUGH 3 3';
	'MCDONOUGH 3 4';
	'MCDONOUGH 3 5';
	'MCDONOUGH 4 1';
	'MCDONOUGH 5 1';
	'MCDONOUGH 6 1';
	'MCDONOUGH 6 2';
	'JEFFERSON 9 1';
	'JEFFERSON 10 1';
	'JEFFERSON 11 1';
	'COVINGTON 6 1';
	'COVINGTON 6 2';
	'COVINGTON 6 3';
	'COVINGTON 7 1';
	'COVINGTON 8 1';
	'COVINGTON 9 1';
	'MONTICELLO 5 1';
	'MONTICELLO 6 1';
	'LINCOLNTON 7 1';
	'LINCOLNTON 8 1';
	'CLEVELAND 4 1';
	'CLEVELAND 5 1';
	'CLEVELAND 5 2';
	'CLEVELAND 6 1';
	'CLEVELAND 6 2';
	'CLEVELAND 6 3';
	'COLBERT 1 1';
	'COMER 1';
	'DEARING 1';
	'DEARING 2';
	'THOMSON 1 1';
	'THOMSON 2 1';
	'CHATSWORTH 1 1';
	'CHATSWORTH 1 2';
	'CHATSWORTH 2 1';
	'CRANDALL 1';
	'CRANDALL 2';
	'DALTON 4 1';
	'DALTON 5 1';
	'DALTON 6 1';
	'DALTON 6 2';
	'DALTON 7 1';
	'DALTON 7 2';
	'COVINGTON 10 1';
	'COVINGTON 10 2';
	'COVINGTON 11 1';
	'COVINGTON 12 1';
	'COVINGTON 12 2';
	'COVINGTON 13 1';
	'COVINGTON 14 1';
	'OXFORD 16 1';
	'SOCIAL CIRCLE 1 1';
	'SOCIAL CIRCLE 1 2';
	'LEXINGTON 22 1';
	'LEXINGTON 22 2';
	'DALLAS 12 1';
	'DALLAS 13 1';
	'EATONTON 1 1';
	'EATONTON 2 1';
	'EATONTON 2 2';
	'EATONTON 3 1';
	'EATONTON 3 2';
	'CLAYTON 10 1';
	'CLAYTON 11 1';
	'CLAYTON 11 2';
	'CLAYTON 11 3';
	'CLAYTON 12 1';
	'CLAYTON 12 2';
	'CLAYTON 12 3';
	'AUGUSTA 13 1';
	'AUGUSTA 13 2';
	'AUGUSTA 14 1';
	'AUGUSTA 14 2';
	'AUGUSTA 14 3';
	'AUGUSTA 14 4';
	'AUGUSTA 14 5';
	'AUGUSTA 15 1';
	'AUGUSTA 15 2';
	'AUGUSTA 15 3';
	'AUGUSTA 15 4';
	'AUGUSTA 15 5';
	'AUGUSTA 15 7';
	'AUGUSTA 16 1';
	'AUGUSTA 17 1';
	'AUGUSTA 17 2';
	'AUGUSTA 17 3';
	'AUGUSTA 18 1';
	'AUGUSTA 19 1';
	'AUGUSTA 20 1';
	'GRIFFIN 1 1';
	'GRIFFIN 2 1';
	'GRIFFIN 2 2';
	'GRIFFIN 2 3';
	'GRIFFIN 3 1';
	'GRIFFIN 4 1';
	'GRIFFIN 4 2';
	'HIAWASSEE 1 1';
	'HIAWASSEE 1 2';
	'HIAWASSEE 1 3';
	'HIAWASSEE 2 1';
	'HIAWASSEE 3 1';
	'HIAWASSEE 3 2';
	'HIAWASSEE 3 3';
	'LA FAYETTE 3 1';
	'LA FAYETTE 3 2';
	'LA FAYETTE 3 3';
	'LA FAYETTE 4 1';
	'LA FAYETTE 4 2';
	'LA FAYETTE 5 1';
	'LA FAYETTE 5 2';
	'MONROE 21 1';
	'MONROE 22 1';
	'MONROE 23 1';
	'MONROE 24 1';
	'DALTON 8 1';
	'DALTON 8 2';
	'DALTON 9 1';
	'DALTON 9 2';
	'DALTON 10 1';
	'WASHINGTON 58 1';
	'WASHINGTON 59 1';
	'WASHINGTON 59 2';
	'PORTERDALE 1';
	'PORTERDALE 2';
	'PORTERDALE 3';
	'PORTERDALE 5';
	'HARTWELL 4 1';
	'HARTWELL 4 2';
	'HARTWELL 4 3';
	'HARTWELL 4 4';
	'HARTWELL 4 6';
	'ATLANTA 36 1';
	'ATLANTA 36 2';
	'MONROE 25 1';
	'MONROE 25 2';
	'MONROE 25 3';
	'MONROE 25 4';
	'MONROE 25 6';
	'ATLANTA 37 1';
	'ATLANTA 37 2';
	'ATLANTA 37 3';
	'CARTERSVILLE 7 1';
	'CARTERSVILLE 7 2';
	'CARTERSVILLE 7 3';
	'CARTERSVILLE 7 4';
	'CARTERSVILLE 7 5';
	'CARTERSVILLE 7 6';
	'CARTERSVILLE 7 7';
	'CARTERSVILLE 7 8';
	'CARTERSVILLE 7 10';
	'LITHONIA 5 1';
	'LITHONIA 5 2';
	'LITHONIA 5 3';
	'LITHONIA 5 4';
	'LITHONIA 5 5';
	'LITHONIA 5 6';
	'LITHONIA 5 8';
	'ATLANTA 38 1';
	'ATLANTA 38 2';
	'ATLANTA 38 3';
	'ATLANTA 38 4';
	'ATLANTA 38 5';
	'ATLANTA 38 6';
	'ATLANTA 38 7';
	'ATLANTA 38 9';
	'SMYRNA 9 1';
	'SMYRNA 9 2';
	'SMYRNA 9 3';
	'SMYRNA 9 5';
	'ALPHARETTA 9 1';
	'ALPHARETTA 9 2';
	'SMYRNA 10 1';
	'SMYRNA 10 2';
	'SMYRNA 10 3';
	'SMYRNA 10 4';
	'SMYRNA 10 5';
	'SMYRNA 10 6';
	'SMYRNA 10 7';
	'SMYRNA 10 8';
	'SMYRNA 10 10';
	'DECATUR 9 1';
	'DECATUR 9 2';
	'DECATUR 9 3';
	'DECATUR 9 5';
	'HARTWELL 5 1';
	'HARTWELL 5 2';
	'HARTWELL 5 3';
	'HARTWELL 5 4';
	'HARTWELL 5 5';
	'HARTWELL 5 7';
	'CLARKESVILLE 2 1';
	'CLARKESVILLE 2 2';
	'CLARKESVILLE 3 1';
	'CLARKESVILLE 3 2';
	'DALTON 11 1';
	'DALTON 11 2';
	'DALTON 11 3';
	'NICHOLSON 2 1';
	'NICHOLSON 2 2';
	'NICHOLSON 2 3';
	'NICHOLSON 2 4';
	'NICHOLSON 2 5';
	'NICHOLSON 2 6';
	'NICHOLSON 2 7';
	'NICHOLSON 2 8';
	'NICHOLSON 2 10';
	'ROOPVILLE 1 1';
	'ROOPVILLE 1 2';
	'ATLANTA 39 1';
	'ATLANTA 39 2';
	'ATLANTA 39 3';
	'ATLANTA 39 4';
	'ATLANTA 39 5';
	'ATLANTA 39 7';
	'ALPHARETTA 10 1';
	'ALPHARETTA 10 2';
	'EATONTON 4 1';
	'EATONTON 4 2';
	'ATHENS 16 1';
	'ATHENS 16 2';
	'CLARKESVILLE 4 1';
	'CLARKESVILLE 4 2';
	'CLARKESVILLE 4 3';
	'CLARKESVILLE 4 4';
	'CLARKESVILLE 4 5';
	'CLARKESVILLE 4 7';
	'EATONTON 5 1';
	'EATONTON 5 2';
	'BLUE RIDGE 6 1';
	'BLUE RIDGE 6 2';
	'BLUE RIDGE 6 3';
	'BLUE RIDGE 6 4';
	'BLUE RIDGE 6 6';
	'ELBERTON 4 1';
	'ELBERTON 4 2';
	'ELBERTON 4 3';
	'ELBERTON 4 4';
	'ELBERTON 4 5';
	'ELBERTON 4 6';
	'ELBERTON 4 7';
	'ELBERTON 4 9';
	'ATHENS 17 1';
	'ATHENS 17 2';
	'ATHENS 17 3';
	'ATHENS 17 4';
	'ATHENS 17 6';
	'AUGUSTA 21 1';
	'AUGUSTA 21 2';
	'AUGUSTA 21 3';
	'AUGUSTA 21 5';
	'ATLANTA 40 1';
	'ATLANTA 40 2';
	'CEDARTOWN 5 1';
	'CEDARTOWN 5 2';
	'CEDARTOWN 5 3';
	'CEDARTOWN 5 4';
	'CEDARTOWN 5 5';
	'CEDARTOWN 5 6';
	'CEDARTOWN 5 7';
	'CEDARTOWN 5 8';
	'CEDARTOWN 5 10';
	'CARTERSVILLE 8 1';
	'CARTERSVILLE 8 2';
	'CARTERSVILLE 8 3';
	'CARTERSVILLE 8 4';
	'CARTERSVILLE 8 6';
	'ATLANTA 41 1';
	'ATLANTA 41 2';
	'ATLANTA 41 3';
	'MONROE 26 1';
	'MONROE 26 2';
	'MONROE 26 3';
	'MONROE 26 4';
	'MONROE 26 5';
	'MONROE 26 6';
	'MONROE 26 7';
	'MONROE 26 9';
	'AUGUSTA 22 1';
	'AUGUSTA 22 2';
	'EATONTON 6 1';
	'EATONTON 6 2';
	'ATLANTA 42 1';
	'ATLANTA 42 2';
	'ATLANTA 42 3';
	'ATLANTA 42 4';
	'ATLANTA 42 5';
	'ROME 14 1';
	'ROME 14 2';
	'ROME 14 3';
	'ROME 14 4';
	'ROME 14 5';
	'ROME 14 6';
	'ROME 14 7';
	'ROME 14 8';
	'ROME 14 9';
	'ROME 14 11';
	'SOCIAL CIRCLE 2 1';
	'SOCIAL CIRCLE 2 2';
	'SOCIAL CIRCLE 2 3';
	'CONLEY 1';
	'CONLEY 2';
	'ELBERTON 5 1';
	'ELBERTON 5 2';
	'ELBERTON 5 3';
	'ELBERTON 5 4';
	'ELBERTON 5 6';
	'CHATSWORTH 3 1';
	'CHATSWORTH 3 2';
	'CHATSWORTH 3 3';
	'CHATSWORTH 3 4';
	'CHATSWORTH 3 6';
	'DALTON 12 1';
	'DALTON 12 2';
	'DALTON 12 3';
	'DALTON 12 4';
	'DALTON 12 5';
	'DALTON 12 6';
	'DALTON 12 7';
	'DALTON 12 8';
	'DALTON 12 9';
	'DALTON 12 10';
	'DALTON 12 11';
	'DALTON 12 12';
	'DALTON 12 14';
	'CONYERS 6 1';
	'CONYERS 6 2';
	'CONYERS 6 3';
	'CLARKESVILLE 5 1';
	'CLARKESVILLE 5 2';
	'CLARKESVILLE 5 3';
	'CLARKESVILLE 5 4';
	'CLARKESVILLE 5 6';
	'ATLANTA 43 1';
	'ATLANTA 43 2';
	'ATLANTA 44 1';
	'ATLANTA 44 2';
	'ATLANTA 44 3';
	'ATLANTA 44 5';
	'CLARKESVILLE 6 1';
	'CLARKESVILLE 6 2';
	'CLARKESVILLE 6 3';
	'CLARKESVILLE 6 4';
	'CLARKESVILLE 6 5';
	'NEWNAN 9 1';
	'NEWNAN 9 2';
	'NEWNAN 9 3';
	'NEWNAN 9 4';
	'NEWNAN 9 5';
	'NEWNAN 9 6';
	'NEWNAN 9 7';
	'NEWNAN 9 8';
	'NEWNAN 9 9';
	'NEWNAN 9 10';
	'NEWNAN 9 12';
	'ATLANTA 45 1';
	'ATLANTA 45 2';
	'ATLANTA 45 3';
	'ATLANTA 45 4';
	'ATLANTA 45 5';
	'ATLANTA 45 7';
	'CLARKESVILLE 7 1';
	'CLARKESVILLE 7 2';
	'CLARKESVILLE 7 3';
	'CLARKESVILLE 7 4';
	'CLARKESVILLE 7 5';
	'CLARKESVILLE 7 7';
	'ROOPVILLE 2 1';
	'ROOPVILLE 2 2';
	'ROOPVILLE 2 3';
	'ROOPVILLE 2 4';
	'ROOPVILLE 2 5';
	'ROOPVILLE 2 6';
	'ROOPVILLE 2 8';
	'MONROE 27 1';
	'MONROE 27 2';
	'MONROE 27 3';
	'MONROE 27 4';
	'MONROE 27 5';
	'MONROE 27 7';
	'HULL 3 1';
	'HULL 3 2';
	'HULL 3 3';
	'BUFORD 6 1';
	'BUFORD 6 2';
	'BUFORD 6 3';
	'BUFORD 6 5';
	'CHATSWORTH 4 1';
	'CHATSWORTH 4 2';
	'CHATSWORTH 4 3';
	'CHATSWORTH 4 4';
	'CHATSWORTH 4 5';
	'CHATSWORTH 4 7';
	'EATONTON 7 1';
	'EATONTON 7 2';
	'EATONTON 7 3';
	'EATONTON 7 4';
	'EATONTON 7 5';
	'EATONTON 7 6';
	'EATONTON 7 7';
	'EATONTON 7 8';
	'EATONTON 7 9';
	'EATONTON 7 10';
	'EATONTON 7 12';
	'AUGUSTA 23 1';
	'AUGUSTA 23 2';
	'AUGUSTA 23 3';
	'AUGUSTA 23 5';
	'DECATUR 10 1';
	'DECATUR 10 2';
	'DECATUR 10 3';
	'DECATUR 10 4';
	'DECATUR 10 6';
	'BLAIRSVILLE 7 1';
	'BLAIRSVILLE 7 2';
	'BLAIRSVILLE 7 3';
	'BLAIRSVILLE 7 4';
	'BLAIRSVILLE 7 5';
	'BLAIRSVILLE 7 7';
	'BAXLEY 1 1';
	'BAXLEY 2 1';
	'BAXLEY 3 1';
	'BAXLEY 3 2';
	'HAZLEHURST 1 1';
	'HAZLEHURST 2 1';
	'HAZLEHURST 2 2';
	'HAZLEHURST 3 1';
	'ODUM 1';
	'AXSON 1';
	'LAKELAND 1 1';
	'PEARSON 1 1';
	'PEARSON 1 2';
	'PEARSON 2 1';
	'ALMA 1 1';
	'ALMA 1 2';
	'ALMA 2 1';
	'ALMA 3 1';
	'ALMA 3 2';
	'NICHOLLS 1 1';
	'NICHOLLS 2 1';
	'NICHOLLS 2 2';
	'ALBANY 24 1';
	'ALBANY 25 1';
	'ALBANY 25 2';
	'ALBANY 26 1';
	'ALBANY 26 2';
	'ALBANY 27 1';
	'ALBANY 27 2';
	'ARLINGTON 23 1';
	'COLQUITT 1 1';
	'COLQUITT 2 1';
	'GORDON 1 1';
	'GORDON 2 1';
	'GORDON 2 2';
	'HADDOCK 1';
	'HADDOCK 2';
	'MILLEDGEVILLE 1 1';
	'MILLEDGEVILLE 2 1';
	'MILLEDGEVILLE 2 2';
	'MILLEDGEVILLE 3 1';
	'MILLEDGEVILLE 4 1';
	'MILLEDGEVILLE 4 2';
	'SANDERSVILLE 1 1';
	'SANDERSVILLE 2 1';
	'SANDERSVILLE 2 2';
	'SANDERSVILLE 3 1';
	'SANDERSVILLE 3 2';
	'SPARTA 6 1';
	'SPARTA 7 1';
	'SPARTA 7 2';
	'FITZGERALD 1 1';
	'FITZGERALD 1 2';
	'FITZGERALD 1 3';
	'FITZGERALD 1 4';
	'FITZGERALD 1 5';
	'FITZGERALD 1 7';
	'FITZGERALD 2 1';
	'FITZGERALD 3 1';
	'ROCHELLE 1 1';
	'ROCHELLE 1 2';
	'ENIGMA 1';
	'ENIGMA 2';
	'LENOX 2 1';
	'NASHVILLE 4 1';
	'NASHVILLE 5 1';
	'NASHVILLE 5 2';
	'NASHVILLE 6 1';
	'NASHVILLE 6 2';
	'RAY CITY 1';
	'TIFTON 1 1';
	'TIFTON 2 1';
	'TIFTON 3 1';
	'TIFTON 3 2';
	'MACON 1 1';
	'MACON 1 2';
	'MACON 2 1';
	'MACON 3 1';
	'MACON 4 1';
	'MACON 4 2';
	'MACON 5 1';
	'MACON 5 2';
	'MACON 5 3';
	'MACON 6 1';
	'MACON 6 2';
	'MACON 7 1';
	'MACON 7 2';
	'MACON 8 1';
	'MACON 9 1';
	'MACON 10 1';
	'MACON 11 1';
	'MACON 11 2';
	'MACON 11 3';
	'MACON 12 1';
	'MACON 13 1';
	'MACON 13 2';
	'MACON 14 1';
	'MACON 15 1';
	'MACON 16 1';
	'MACON 16 2';
	'MACON 17 1';
	'MACON 18 1';
	'MACON 19 1';
	'CHESTER 22 1';
	'CHESTER 22 2';
	'CHESTER 22 3';
	'CHESTER 22 4';
	'CHESTER 22 5';
	'CHESTER 22 7';
	'COCHRAN 1 1';
	'COCHRAN 2 1';
	'COCHRAN 3 1';
	'DUDLEY 4 1';
	'HOBOKEN 6 1';
	'HORTENSE 1 1';
	'HORTENSE 1 2';
	'HORTENSE 2 1';
	'NAHUNTA 1 1';
	'NAHUNTA 2 1';
	'PATTERSON 2 1';
	'WAYCROSS 1 1';
	'WAYCROSS 2 1';
	'WAYCROSS 3 1';
	'WAYCROSS 3 2';
	'WAYCROSS 3 3';
	'BOSTON 17 1';
	'BOSTON 17 2';
	'BOSTON 18 1';
	'BOSTON 18 2';
	'QUITMAN 1 1';
	'QUITMAN 2 1';
	'QUITMAN 3 1';
	'QUITMAN 3 2';
	'VALDOSTA 1 1';
	'VALDOSTA 2 1';
	'VALDOSTA 2 2';
	'VALDOSTA 3 1';
	'VALDOSTA 3 2';
	'VALDOSTA 3 3';
	'VALDOSTA 4 1';
	'ELLABELL 1';
	'PEMBROKE 11 1';
	'PEMBROKE 11 2';
	'PEMBROKE 12 1';
	'RICHMOND HILL 3 1';
	'RICHMOND HILL 4 1';
	'BROOKLET 1';
	'BROOKLET 2';
	'CLAXTON 1 1';
	'CLAXTON 1 2';
	'CLAXTON 2 1';
	'CLAXTON 3 1';
	'PORTAL 1';
	'PORTAL 2';
	'STATESBORO 1 1';
	'STATESBORO 1 2';
	'STATESBORO 2 1';
	'STATESBORO 3 1';
	'STATESBORO 3 2';
	'STATESBORO 4 1';
	'STATESBORO 5 1';
	'STATESBORO 5 2';
	'STATESBORO 5 3';
	'STATESBORO 5 4';
	'STATESBORO 5 5';
	'STATESBORO 6 1';
	'STATESBORO 6 2';
	'STATESBORO 7 1';
	'TWIN CITY 1';
	'TWIN CITY 2';
	'BLYTHE 1';
	'GIRARD 4 1';
	'LOUISVILLE 1 1';
	'LOUISVILLE 2 1';
	'LOUISVILLE 2 2';
	'MIDVILLE 1';
	'MIDVILLE 2';
	'MILLEN 1 1';
	'MILLEN 2 1';
	'MILLEN 2 2';
	'SARDIS 1 1';
	'WAYNESBORO 9 1';
	'WAYNESBORO 9 2';
	'WAYNESBORO 10 1';
	'WAYNESBORO 10 2';
	'WAYNESBORO 11 1';
	'FLOVILLA 1';
	'FLOVILLA 2';
	'FORSYTH 1 1';
	'FORSYTH 2 1';
	'FORSYTH 3 1';
	'DAWSON 2 1';
	'DAWSON 2 2';
	'DAWSON 3 1';
	'DAWSON 3 2';
	'EDISON 10 1';
	'EDISON 10 2';
	'FOLKSTON 1 1';
	'FOLKSTON 2 1';
	'KINGSLAND 1 1';
	'KINGSLAND 1 2';
	'KINGSLAND 2 1';
	'KINGSLAND 2 2';
	'KINGSLAND 3 1';
	'KINGSLAND 4 1';
	'KINGSLAND 4 2';
	'KINGSLAND 4 3';
	'SAINT MARYS 4 1';
	'SAINT MARYS 5 1';
	'SAINT MARYS 6 1';
	'SAINT MARYS 6 2';
	'WAVERLY 6 1';
	'WAVERLY 6 2';
	'WOODBINE 6 1';
	'METTER 1 1';
	'METTER 2 1';
	'METTER 2 2';
	'METTER 3 1';
	'METTER 3 2';
	'FARGO 1 1';
	'SAINT GEORGE 3 1';
	'POOLER 1 1';
	'POOLER 2 1';
	'POOLER 2 2';
	'POOLER 3 1';
	'POOLER 4 1';
	'POOLER 4 2';
	'SAVANNAH 1 1';
	'SAVANNAH 2 1';
	'SAVANNAH 3 1';
	'SAVANNAH 3 2';
	'SAVANNAH 3 3';
	'SAVANNAH 4 1';
	'SAVANNAH 4 2';
	'SAVANNAH 5 1';
	'SAVANNAH 5 2';
	'SAVANNAH 6 1';
	'SAVANNAH 7 1';
	'SAVANNAH 7 2';
	'SAVANNAH 8 1';
	'SAVANNAH 8 2';
	'SAVANNAH 9 1';
	'SAVANNAH 10 1';
	'SAVANNAH 11 1';
	'SAVANNAH 11 2';
	'SAVANNAH 12 1';
	'SAVANNAH 12 2';
	'SAVANNAH 13 1';
	'SAVANNAH 13 2';
	'SAVANNAH 14 1';
	'SAVANNAH 14 2';
	'SAVANNAH 15 1';
	'SAVANNAH 15 2';
	'SAVANNAH 16 1';
	'SAVANNAH 17 1';
	'SAVANNAH 17 2';
	'SAVANNAH 17 3';
	'SAVANNAH 18 1';
	'SAVANNAH 18 2';
	'SAVANNAH 19 1';
	'SAVANNAH 19 2';
	'SAVANNAH 19 3';
	'SAVANNAH 20 1';
	'SAVANNAH 21 1';
	'SAVANNAH 21 2';
	'CUSSETA 1 1';
	'FORT GAINES 1';
	'GEORGETOWN 14 1';
	'GEORGETOWN 14 2';
	'HOMERVILLE 1 1';
	'HOMERVILLE 2 1';
	'HOMERVILLE 3 1';
	'AMBROSE 1';
	'BROXTON 1';
	'DOUGLAS 4 1';
	'DOUGLAS 5 1';
	'DOUGLAS 6 1';
	'DOUGLAS 6 2';
	'DOUGLAS 7 1';
	'COOLIDGE 1';
	'DOERUN 1';
	'MOULTRIE 1 1';
	'MOULTRIE 2 1';
	'MOULTRIE 2 2';
	'MOULTRIE 3 1';
	'MOULTRIE 3 2';
	'MOULTRIE 4 1';
	'MOULTRIE 4 2';
	'MOULTRIE 5 1';
	'MOULTRIE 6 1';
	'MOULTRIE 7 1';
	'NORMAN PARK 1';
	'ADEL 1 1';
	'ADEL 2 1';
	'ADEL 3 1';
	'HAHIRA 1 1';
	'HAHIRA 2 1';
	'GRANTVILLE 1 1';
	'GRANTVILLE 1 2';
	'GRANTVILLE 2 1';
	'GRANTVILLE 2 2';
	'HOGANSVILLE 1 1';
	'HOGANSVILLE 2 1';
	'SENOIA 1 1';
	'SENOIA 2 1';
	'SENOIA 3 1';
	'SENOIA 3 2';
	'BYRON 2 1';
	'BYRON 2 2';
	'BYRON 3 1';
	'BYRON 4 1';
	'CULLODEN 1 1';
	'CULLODEN 1 2';
	'FORT VALLEY 1 1';
	'FORT VALLEY 2 1';
	'FORT VALLEY 3 1';
	'ROBERTA 1';
	'ARABI 1 1';
	'CORDELE 1 1';
	'CORDELE 2 1';
	'CORDELE 2 2';
	'CORDELE 3 1';
	'VIENNA 4 1';
	'VIENNA 4 2';
	'VIENNA 5 1';
	'BAINBRIDGE 4 1';
	'BAINBRIDGE 5 1';
	'BAINBRIDGE 6 1';
	'BAINBRIDGE 7 1';
	'BAINBRIDGE 7 2';
	'BAINBRIDGE 8 1';
	'CAMILLA 1 1';
	'CAMILLA 1 2';
	'CAMILLA 2 1';
	'CLIMAX 1 1';
	'EASTMAN 1 1';
	'EASTMAN 2 1';
	'EASTMAN 2 2';
	'EASTMAN 3 1';
	'EASTMAN 3 2';
	'EASTMAN 3 3';
	'EASTMAN 3 4';
	'EASTMAN 3 5';
	'HELENA 1 1';
	'HELENA 2 1';
	'HELENA 2 2';
	'MILAN 3 1';
	'MONTEZUMA 1 1';
	'MONTEZUMA 2 1';
	'MONTEZUMA 2 2';
	'UNADILLA 3 1';
	'UNADILLA 4 1';
	'ALBANY 28 1';
	'ALBANY 29 1';
	'ALBANY 30 1';
	'ALBANY 30 2';
	'ALBANY 30 3';
	'ALBANY 31 1';
	'ALBANY 32 1';
	'ALBANY 32 2';
	'ALBANY 33 1';
	'ALBANY 34 1';
	'ALBANY 35 1';
	'ALBANY 36 1';
	'LEESBURG 10 1';
	'LEESBURG 11 1';
	'LEESBURG 11 2';
	'LEESBURG 12 1';
	'LEESBURG 12 2';
	'LEESBURG 13 1';
	'SYLVESTER 1 1';
	'SYLVESTER 2 1';
	'SYLVESTER 2 2';
	'SYLVESTER 3 1';
	'SYLVESTER 3 2';
	'BLAKELY 1 1';
	'BLAKELY 1 2';
	'BLAKELY 2 1';
	'BLAKELY 2 2';
	'DONALSONVILLE 1 1';
	'DONALSONVILLE 1 2';
	'DONALSONVILLE 2 1';
	'DONALSONVILLE 2 2';
	'DONALSONVILLE 3 1';
	'LAKE PARK 1 1';
	'LAKE PARK 2 1';
	'GUYTON 1 1';
	'GUYTON 2 1';
	'GUYTON 3 1';
	'RINCON 1 1';
	'RINCON 1 2';
	'RINCON 2 1';
	'RINCON 3 1';
	'RINCON 3 2';
	'RINCON 3 3';
	'RINCON 4 1';
	'RINCON 4 2';
	'SPRINGFIELD 29 1';
	'SPRINGFIELD 30 1';
	'SPRINGFIELD 31 1';
	'SPRINGFIELD 31 2';
	'SPRINGFIELD 31 3';
	'KITE 1 1';
	'LYONS 2 1';
	'LYONS 3 1';
	'LYONS 4 1';
	'SOPERTON 1 1';
	'SOPERTON 2 1';
	'SWAINSBORO 1 1';
	'SWAINSBORO 2 1';
	'VIDALIA 1 1';
	'VIDALIA 2 1';
	'VIDALIA 3 1';
	'VIDALIA 3 2';
	'VIDALIA 3 3';
	'VIDALIA 3 4';
	'VIDALIA 3 5';
	'VIDALIA 3 7';
	'GLENNVILLE 1 1';
	'GLENNVILLE 2 1';
	'GLENNVILLE 3 1';
	'GIBSON 1';
	'BRUNSWICK 6 1';
	'BRUNSWICK 7 1';
	'BRUNSWICK 7 2';
	'BRUNSWICK 8 1';
	'BRUNSWICK 9 1';
	'BRUNSWICK 9 2';
	'BRUNSWICK 10 1';
	'BRUNSWICK 10 2';
	'BRUNSWICK 10 3';
	'BRUNSWICK 10 4';
	'BRUNSWICK 10 5';
	'BRUNSWICK 10 7';
	'BRUNSWICK 11 1';
	'BRUNSWICK 11 2';
	'BRUNSWICK 12 1';
	'BRUNSWICK 12 2';
	'BRUNSWICK 13 1';
	'BRUNSWICK 13 2';
	'SAINT SIMONS ISLAND 1 1';
	'SAINT SIMONS ISLAND 2 1';
	'SAINT SIMONS ISLAND 3 1';
	'CAIRO 5 1';
	'CAIRO 6 1';
	'CAIRO 7 1';
	'CAIRO 8 1';
	'CAIRO 8 2';
	'CAIRO 9 1';
	'CAIRO 9 2';
	'PELHAM 4 1';
	'PELHAM 4 2';
	'PELHAM 5 1';
	'THOMASVILLE 6 1';
	'THOMASVILLE 7 1';
	'THOMASVILLE 8 1';
	'THOMASVILLE 9 1';
	'THOMASVILLE 9 2';
	'THOMASVILLE 9 3';
	'CATAULA 1';
	'CATAULA 2';
	'FORTSON 1';
	'HAMILTON 4 1';
	'MIDLAND 5 1';
	'MIDLAND 6 1';
	'PINE MOUNTAIN 1';
	'WAVERLY HALL 1 1';
	'WAVERLY HALL 1 2';
	'WAVERLY HALL 2 1';
	'WEST POINT 4 1';
	'WEST POINT 5 1';
	'WEST POINT 5 2';
	'FRANKLIN 30 1';
	'FRANKLIN 31 1';
	'BONAIRE 1 1';
	'BONAIRE 1 2';
	'BONAIRE 2 1';
	'BONAIRE 3 1';
	'HAWKINSVILLE 1 1';
	'HAWKINSVILLE 2 1';
	'HAWKINSVILLE 3 1';
	'KATHLEEN 1 1';
	'KATHLEEN 1 2';
	'PERRY 6 1';
	'PERRY 6 2';
	'PERRY 7 1';
	'PERRY 8 1';
	'PERRY 8 2';
	'PERRY 9 1';
	'WARNER ROBINS 1 1';
	'WARNER ROBINS 2 1';
	'WARNER ROBINS 2 2';
	'WARNER ROBINS 3 1';
	'WARNER ROBINS 3 2';
	'WARNER ROBINS 4 1';
	'WARNER ROBINS 5 1';
	'WARNER ROBINS 5 2';
	'WARNER ROBINS 6 1';
	'WARNER ROBINS 7 1';
	'OCILLA 1 1';
	'OCILLA 2 1';
	'WADLEY 1 1';
	'WRENS 1 1';
	'WRENS 2 1';
	'TENNILLE 1';
	'WRIGHTSVILLE 1 1';
	'WRIGHTSVILLE 1 2';
	'WRIGHTSVILLE 2 1';
	'GRAY 3 1';
	'GRAY 4 1';
	'GRAY 5 1';
	'GRAY 5 2';
	'BARNESVILLE 1 1';
	'BARNESVILLE 1 2';
	'BARNESVILLE 2 1';
	'GRIFFIN 5 1';
	'GRIFFIN 6 1';
	'GRIFFIN 6 2';
	'GRIFFIN 7 1';
	'ZEBULON 3 1';
	'NAYLOR 1 1';
	'NAYLOR 1 2';
	'ALAMO 1 1';
	'DUBLIN 4 1';
	'DUBLIN 5 1';
	'DUBLIN 5 2';
	'DUBLIN 6 1';
	'DUBLIN 7 1';
	'DUBLIN 7 2';
	'EAST DUBLIN 1 1';
	'EAST DUBLIN 2 1';
	'GLENWOOD 1 1';
	'GLENWOOD 1 2';
	'RENTZ 1';
	'ALLENHURST 1';
	'FORT STEWART 1';
	'FORT STEWART 2';
	'HINESVILLE 1 1';
	'HINESVILLE 2 1';
	'HINESVILLE 3 1';
	'HINESVILLE 4 1';
	'HINESVILLE 4 2';
	'HINESVILLE 4 3';
	'HINESVILLE 4 4';
	'HINESVILLE 4 5';
	'MIDWAY 1 1';
	'MIDWAY 1 2';
	'MIDWAY 2 1';
	'MIDWAY 2 2';
	'LUDOWICI 1 1';
	'LUDOWICI 2 1';
	'LUDOWICI 3 1';
	'VALDOSTA 5 1';
	'VALDOSTA 5 2';
	'VALDOSTA 6 1';
	'VALDOSTA 6 2';
	'VALDOSTA 7 1';
	'VALDOSTA 8 1';
	'VALDOSTA 9 1';
	'VALDOSTA 9 2';
	'VALDOSTA 10 1';
	'VALDOSTA 11 1';
	'VALDOSTA 11 2';
	'ELLAVILLE 1 1';
	'ELLAVILLE 2 1';
	'ELLAVILLE 2 2';
	'OGLETHORPE 1 1';
	'OGLETHORPE 2 1';
	'REYNOLDS 1';
	'REYNOLDS 2';
	'BOX SPRINGS 1 1';
	'BOX SPRINGS 2 1';
	'BUENA VISTA 4 1';
	'BUENA VISTA 5 1';
	'DARIEN 4 1';
	'TOWNSEND 2 1';
	'TOWNSEND 2 2';
	'TOWNSEND 3 1';
	'GREENVILLE 43 1';
	'MANCHESTER 25 1';
	'MANCHESTER 26 1';
	'WOODBURY 2 1';
	'BACONTON 1 1';
	'BACONTON 1 2';
	'MOUNT VERNON 5 1';
	'MOUNT VERNON 5 2';
	'UVALDA 1';
	'COLUMBUS 4 1';
	'COLUMBUS 5 1';
	'COLUMBUS 6 1';
	'COLUMBUS 7 1';
	'COLUMBUS 8 1';
	'COLUMBUS 8 2';
	'COLUMBUS 8 3';
	'COLUMBUS 9 1';
	'COLUMBUS 10 1';
	'COLUMBUS 11 1';
	'COLUMBUS 12 1';
	'COLUMBUS 12 2';
	'COLUMBUS 13 1';
	'COLUMBUS 14 1';
	'COLUMBUS 14 2';
	'COLUMBUS 15 1';
	'COLUMBUS 16 1';
	'COLUMBUS 17 1';
	'COLUMBUS 18 1';
	'COLUMBUS 19 1';
	'COLUMBUS 20 1';
	'BLACKSHEAR 1 1';
	'BLACKSHEAR 2 1';
	'BLACKSHEAR 2 2';
	'BLACKSHEAR 3 1';
	'BLACKSHEAR 3 2';
	'CONCORD 29 1';
	'WILLIAMSON 4 1';
	'CUTHBERT 1 1';
	'CUTHBERT 2 1';
	'CUTHBERT 2 2';
	'CUTHBERT 3 1';
	'CUTHBERT 3 2';
	'CUTHBERT 3 3';
	'SYLVANIA 1 1';
	'SYLVANIA 1 2';
	'SYLVANIA 1 3';
	'SYLVANIA 1 4';
	'SYLVANIA 1 5';
	'SYLVANIA 1 7';
	'SYLVANIA 2 1';
	'SYLVANIA 3 1';
	'LUMPKIN 1';
	'RICHLAND 2 1';
	'AMERICUS 1 1';
	'AMERICUS 1 2';
	'AMERICUS 2 1';
	'AMERICUS 2 2';
	'AMERICUS 3 1';
	'AMERICUS 4 1';
	'AMERICUS 5 1';
	'AMERICUS 6 1';
	'TALBOTTON 1';
	'COLLINS 2 1';
	'REIDSVILLE 7 1';
	'REIDSVILLE 7 2';
	'REIDSVILLE 8 1';
	'REIDSVILLE 8 2';
	'REIDSVILLE 9 1';
	'BUTLER 11 1';
	'MC RAE 1 1';
	'THOMASVILLE 10 1';
	'THOMASVILLE 10 2';
	'TIFTON 4 1';
	'TIFTON 4 2';
	'TIFTON 5 1';
	'TIFTON 5 2';
	'LAGRANGE 1 1';
	'LAGRANGE 2 1';
	'LAGRANGE 2 2';
	'LAGRANGE 3 1';
	'LAGRANGE 3 2';
	'LAGRANGE 4 1';
	'LAGRANGE 5 1';
	'LAGRANGE 6 1';
	'LAGRANGE 7 1';
	'LAGRANGE 7 2';
	'LAGRANGE 8 1';
	'LAGRANGE 8 2';
	'LAGRANGE 8 3';
	'ASHBURN 10 1';
	'ASHBURN 11 1';
	'SYCAMORE 1 1';
	'JEFFERSONVILLE 5 1';
	'JEFFERSONVILLE 6 1';
	'THOMASTON 2 1';
	'THOMASTON 2 2';
	'THOMASTON 3 1';
	'WAYCROSS 4 1';
	'WAYCROSS 5 1';
	'WAYCROSS 6 1';
	'DAVISBORO 1 1';
	'JESUP 1 1';
	'JESUP 1 2';
	'JESUP 2 1';
	'JESUP 3 1';
	'JESUP 4 1';
	'SCREVEN 1';
	'SCREVEN 2';
	'PRESTON 3 1';
	'ABBEVILLE 4 1';
	'SAVANNAH 22 1';
	'SAVANNAH 22 2';
	'SAVANNAH 22 3';
	'SAVANNAH 22 5';
	'FRANKLIN 32 1';
	'FRANKLIN 32 2';
	'FRANKLIN 32 3';
	'FRANKLIN 32 4';
	'FRANKLIN 32 5';
	'FRANKLIN 32 7';
	'FORSYTH 4 1';
	'FORSYTH 4 2';
	'FORSYTH 4 3';
	'FORSYTH 4 4';
	'FORSYTH 4 5';
	'FORSYTH 4 7';
	'ALBANY 37 1';
	'ALBANY 37 2';
	'ALBANY 37 3';
	'FRANKLIN 33 1';
	'FRANKLIN 33 2';
	'FRANKLIN 33 3';
	'FRANKLIN 33 4';
	'FRANKLIN 33 5';
	'FRANKLIN 33 6';
	'FRANKLIN 33 7';
	'FRANKLIN 33 8';
	'FRANKLIN 33 9';
	'FRANKLIN 33 10';
	'FRANKLIN 33 12';
	'THOMASTON 4 1';
	'THOMASTON 4 2';
	'THOMASTON 4 3';
	'THOMASTON 4 5';
	'JULIETTE 1';
	'JULIETTE 2';
	'JULIETTE 3';
	'JULIETTE 4';
	'JULIETTE 5';
	'JULIETTE 6';
	'JULIETTE 7';
	'JULIETTE 9';
	'FRANKLIN 34 1';
	'FRANKLIN 34 2';
	'FRANKLIN 34 3';
	'FRANKLIN 34 4';
	'FRANKLIN 34 5';
	'FRANKLIN 34 7';
	'SAVANNAH 23 1';
	'SAVANNAH 23 2';
	'SAVANNAH 23 3';
	'SAVANNAH 23 5';
	'MILLEDGEVILLE 5 1';
	'MILLEDGEVILLE 5 2';
	'MILLEDGEVILLE 5 3';
	'MILLEDGEVILLE 5 4';
	'MILLEDGEVILLE 5 5';
	'MILLEDGEVILLE 5 6';
	'MILLEDGEVILLE 5 8';
	'LAKELAND 2 1';
	'LAKELAND 2 2';
	'WARWICK 10 1';
	'WARWICK 10 2';
	'WOODBURY 3 1';
	'WOODBURY 3 2';
	'PINEVIEW 1';
	'PINEVIEW 2';
	'PINEVIEW 3';
	'PINEVIEW 4';
	'PINEVIEW 6';
	'SAVANNAH 24 1';
	'SAVANNAH 24 2';
	'SAVANNAH 24 3';
	'KINGS BAY 1';
	'KINGS BAY 2';
	'KINGS BAY 3';
	'KINGS BAY 4';
	'KINGS BAY 5';
	'KINGS BAY 6';
	'KINGS BAY 8';
	'WAYNESBORO 12 1';
	'WAYNESBORO 12 2';
	'KATHLEEN 2 1';
	'KATHLEEN 2 2';
	'KATHLEEN 2 3';
	'KATHLEEN 2 4';
	'KATHLEEN 2 5';
	'KATHLEEN 2 6';
	'KATHLEEN 2 7';
	'KATHLEEN 2 8';
	'KATHLEEN 2 10';
	'RINCON 5 1';
	'RINCON 5 2';
	'RINCON 5 3';
	'BAXLEY 4 1';
	'BAXLEY 4 2';
	'BAXLEY 4 3';
	'BAXLEY 4 4';
	'BAXLEY 4 5';
	'BAXLEY 4 7';
	'WARWICK 11 1';
	'WARWICK 11 2';
	'WARWICK 11 3';
	'WARWICK 11 5';
	'WRENS 3 1';
	'WRENS 3 2';
	'WRENS 3 3';
	'WRENS 3 5';
	'SAVANNAH 25 1';
	'SAVANNAH 25 2';
	'SAVANNAH 25 3';
	'BAINBRIDGE 9 1';
	'BAINBRIDGE 9 2';
	'BACONTON 2 1';
	'BACONTON 2 2';
	'BACONTON 2 3';
	'BACONTON 2 4';
	'BACONTON 2 5';
	'FRANKLIN 35 1';
	'FRANKLIN 35 2';
	'FRANKLIN 35 3';
	'FRANKLIN 35 4';
	'FRANKLIN 35 5';
	'FRANKLIN 35 7';
	'SANDERSVILLE 4 1';
	'SANDERSVILLE 4 2';
	'SANDERSVILLE 4 3';
	'SANDERSVILLE 4 4';
	'SANDERSVILLE 4 5';
	'SANDERSVILLE 4 6';
	'SANDERSVILLE 4 7';
	'SANDERSVILLE 4 8';
	'SANDERSVILLE 4 10';
	'RINCON 6 1';
	'RINCON 6 2';
	'RINCON 6 3';
	'SAVANNAH 26 1';
	'SAVANNAH 26 2';
	'SAVANNAH 26 3';
	'SAVANNAH 26 5';
	'RINCON 7 1';
	'RINCON 7 2';
	'RINCON 7 3';
	'RINCON 7 4';
	'RINCON 7 5';
	'RINCON 7 6';
	'RINCON 7 7';
	'RINCON 7 8';
	'RINCON 7 10';
	'FRANKLIN 36 1';
	'FRANKLIN 36 2';
	'FRANKLIN 36 3';
	'FRANKLIN 36 4';
	'FRANKLIN 36 5';
	'FRANKLIN 36 6';
	'FRANKLIN 36 7';
	'FRANKLIN 36 8';
	'FRANKLIN 36 9';
	'FRANKLIN 36 10';
	'FRANKLIN 36 11';
	'FRANKLIN 36 13';
	'SAVANNAH 27 1';
	'SAVANNAH 27 2';
	'SAVANNAH 27 3';
	'SAVANNAH 27 4';
	'SAVANNAH 27 5';
	'SAVANNAH 27 6';
	'SAVANNAH 27 8';
	'VALDOSTA 12 1';
	'VALDOSTA 12 2';
	'VALDOSTA 12 3';
	'VALDOSTA 12 5';
	'THOMASTON 5 1';
	'THOMASTON 5 2';
	'THOMASTON 5 3';
	'THOMASTON 5 4';
	'THOMASTON 5 5';
	'THOMASTON 5 6';
	'THOMASTON 5 8';
	'RINCON 8 1';
	'RINCON 8 2';
	'RINCON 8 3';
	'RINCON 8 4';
	'RINCON 8 6';
	'ALBANY 38 1';
	'ALBANY 38 2';
	'COLUMBUS 21 1';
	'COLUMBUS 21 2';
	'WAYNESBORO 13 1';
	'WAYNESBORO 13 2';
	'WAYNESBORO 13 3';
	'WAYNESBORO 13 4';
	'WAYNESBORO 13 5';
	'WAYNESBORO 13 6';
	'WAYNESBORO 13 7';
	'WAYNESBORO 13 9';
	'BOX SPRINGS 3 1';
	'BOX SPRINGS 3 2';
	'BOX SPRINGS 3 3';
	'BOX SPRINGS 3 4';
	'BOX SPRINGS 3 5';
	'BOX SPRINGS 3 6';
	'BOX SPRINGS 3 7';
	'BOX SPRINGS 3 8';
	'BOX SPRINGS 3 9';
	'BOX SPRINGS 3 10';
	'BOX SPRINGS 3 11';
	'BOX SPRINGS 3 12';
	'BOX SPRINGS 3 14';
	'WRENS 4 1';
	'WRENS 4 2';
	'RINCON 9 1';
	'RINCON 9 2';
	'RINCON 9 3';
	'RINCON 9 4';
	'RINCON 9 5';
	'RINCON 9 6';
	'RINCON 9 7';
	'RINCON 9 8';
	'RINCON 9 10';
	'BRUNSWICK 14 1';
	'BRUNSWICK 14 2';
	'BRUNSWICK 14 3';
	'BRUNSWICK 14 4';
	'BRUNSWICK 14 5';
	'BRUNSWICK 14 6';
	'BRUNSWICK 14 7';
	'BRUNSWICK 14 8';
	'BRUNSWICK 14 9';
	'BRUNSWICK 14 10';
	'BRUNSWICK 14 12';
	'WADLEY 2 1';
	'WADLEY 2 2';
	'ALBANY 39 1';
	'ALBANY 39 2';
	'SANDERSVILLE 5 1';
	'SANDERSVILLE 5 2';
	'SANDERSVILLE 5 3';
	'SANDERSVILLE 5 4';
	'SANDERSVILLE 5 5';
	'SANDERSVILLE 5 7';
	'DAVISBORO 2 1';
	'DAVISBORO 2 2';
	'COLUMBUS 22 1';
	'COLUMBUS 22 2';
	'RINCON 10 1';
	'RINCON 10 2';
	'RINCON 10 3';
	'RINCON 10 4';
	'RINCON 10 5';
	'RINCON 10 6';
	'RINCON 10 7';
	'RINCON 10 8';
	'RINCON 10 9';
	'RINCON 10 10';
	'RINCON 10 12';
	'WARNER ROBINS 8 1';
	'WARNER ROBINS 8 2';
	'WARWICK 12 1';
	'WARWICK 12 2';
	'WEST POINT 6 1';
	'WEST POINT 6 2';
	'WEST POINT 6 3';
	'WEST POINT 6 4';
	'WEST POINT 6 6';
	'EAST DUBLIN 3 1';
	'EAST DUBLIN 3 2';
	'BACONTON 3 1';
	'BACONTON 3 2';
	'BACONTON 3 3';
	'BACONTON 3 4';
	'BACONTON 3 5';
	'BACONTON 3 6';
	'BACONTON 3 7';
	'BACONTON 3 8';
	'BACONTON 3 10';
	'WARTHEN 1';
	'WARTHEN 2';
	'WARTHEN 3';
	'WARTHEN 4';
	'WARTHEN 5';
	'WARTHEN 6';
	'WARTHEN 7';
	'WARTHEN 8';
	'WARTHEN 9';
	'WARTHEN 11';
	'PELHAM 6 1';
	'PELHAM 6 2';
	'FOUNTAIN 1 1';
	'LYNN HAVEN 1';
	'PANAMA CITY 1 1';
	'PANAMA CITY 1 2';
	'PANAMA CITY 2 1';
	'PANAMA CITY 2 2';
	'PANAMA CITY 3 1';
	'PANAMA CITY 3 2';
	'PANAMA CITY 4 1';
	'PANAMA CITY 5 1';
	'PANAMA CITY 6 1';
	'PANAMA CITY 7 1';
	'PANAMA CITY 7 2';
	'PANAMA CITY 8 1';
	'PANAMA CITY 9 1';
	'PANAMA CITY 10 1';
	'PANAMA CITY 10 2';
	'PANAMA CITY 11 1';
	'PANAMA CITY 12 1';
	'PANAMA CITY BEACH 1 1';
	'PANAMA CITY BEACH 2 1';
	'PANAMA CITY BEACH 3 1';
	'PORT SAINT JOE 1';
	'VERNON 5 1';
	'ALTHA 1';
	'ALTHA 2';
	'BLOUNTSTOWN 1 1';
	'BLOUNTSTOWN 1 2';
	'BLOUNTSTOWN 2 1';
	'BLOUNTSTOWN 2 2';
	'BLOUNTSTOWN 2 3';
	'BLOUNTSTOWN 2 4';
	'BLOUNTSTOWN 2 5';
	'BLOUNTSTOWN 2 7';
	'BLOUNTSTOWN 3 1';
	'BLOUNTSTOWN 3 2';
	'GRAND RIDGE 1';
	'CANTONMENT 1 1';
	'CANTONMENT 1 2';
	'CANTONMENT 2 1';
	'CENTURY 1';
	'PENSACOLA 1 1';
	'PENSACOLA 2 1';
	'PENSACOLA 3 1';
	'PENSACOLA 4 1';
	'PENSACOLA 5 1';
	'PENSACOLA 6 1';
	'PENSACOLA 6 2';
	'PENSACOLA 7 1';
	'PENSACOLA 8 1';
	'PENSACOLA 9 1';
	'PENSACOLA 10 1';
	'PENSACOLA 11 1';
	'PENSACOLA 11 2';
	'PENSACOLA 12 1';
	'PENSACOLA 12 2';
	'PENSACOLA 12 3';
	'PENSACOLA 13 1';
	'PENSACOLA 13 2';
	'PENSACOLA 14 1';
	'PENSACOLA 14 2';
	'PENSACOLA 15 1';
	'PENSACOLA 16 1';
	'PENSACOLA 17 1';
	'PENSACOLA 18 1';
	'PENSACOLA 18 2';
	'APALACHICOLA 1';
	'BRISTOL 27 1';
	'CARRABELLE 1';
	'CARRABELLE 2';
	'EASTPOINT 1';
	'SOPCHOPPY 1';
	'CHATTAHOOCHEE 1 1';
	'HAVANA 1 1';
	'HAVANA 2 1';
	'QUINCY 8 1';
	'QUINCY 9 1';
	'QUINCY 10 1';
	'WEWAHITCHKA 1 1';
	'WEWAHITCHKA 1 2';
	'WEWAHITCHKA 2 1';
	'BONIFAY 1 1';
	'BONIFAY 2 1';
	'BONIFAY 3 1';
	'BONIFAY 3 2';
	'BONIFAY 3 3';
	'GRACEVILLE 1 1';
	'GRACEVILLE 2 1';
	'PONCE DE LEON 1';
	'PONCE DE LEON 2';
	'WESTVILLE 2 1';
	'WESTVILLE 2 2';
	'COTTONDALE 1 1';
	'MALONE 5 1';
	'MARIANNA 2 1';
	'MARIANNA 3 1';
	'MARIANNA 4 1';
	'MARIANNA 5 1';
	'SNEADS 1 1';
	'GREENVILLE 44 1';
	'GREENVILLE 44 2';
	'MONTICELLO 7 1';
	'MONTICELLO 8 1';
	'MONTICELLO 8 2';
	'CRAWFORDVILLE 1 1';
	'CRAWFORDVILLE 2 1';
	'CRAWFORDVILLE 2 2';
	'CRAWFORDVILLE 3 1';
	'TALLAHASSEE 1 1';
	'TALLAHASSEE 1 2';
	'TALLAHASSEE 2 1';
	'TALLAHASSEE 3 1';
	'TALLAHASSEE 3 2';
	'TALLAHASSEE 4 1';
	'TALLAHASSEE 5 1';
	'TALLAHASSEE 5 2';
	'TALLAHASSEE 6 1';
	'TALLAHASSEE 7 1';
	'TALLAHASSEE 7 2';
	'TALLAHASSEE 8 1';
	'TALLAHASSEE 9 1';
	'TALLAHASSEE 9 2';
	'TALLAHASSEE 10 1';
	'TALLAHASSEE 11 1';
	'TALLAHASSEE 11 2';
	'TALLAHASSEE 12 1';
	'TALLAHASSEE 12 2';
	'TALLAHASSEE 13 1';
	'TALLAHASSEE 14 1';
	'TALLAHASSEE 15 1';
	'TALLAHASSEE 15 2';
	'TALLAHASSEE 15 3';
	'TALLAHASSEE 16 1';
	'TALLAHASSEE 17 1';
	'TALLAHASSEE 17 2';
	'TALLAHASSEE 18 1';
	'TALLAHASSEE 19 1';
	'TALLAHASSEE 20 1';
	'TALLAHASSEE 21 1';
	'TALLAHASSEE 22 1';
	'TALLAHASSEE 23 1';
	'TALLAHASSEE 24 1';
	'TALLAHASSEE 24 2';
	'CRESTVIEW 1 1';
	'CRESTVIEW 2 1';
	'CRESTVIEW 2 2';
	'CRESTVIEW 3 1';
	'CRESTVIEW 3 2';
	'CRESTVIEW 4 1';
	'CRESTVIEW 5 1';
	'CRESTVIEW 6 1';
	'CRESTVIEW 7 1';
	'CRESTVIEW 7 2';
	'CRESTVIEW 7 3';
	'DESTIN 1 1';
	'DESTIN 1 2';
	'DESTIN 2 1';
	'DESTIN 2 2';
	'FORT WALTON BEACH 1 1';
	'FORT WALTON BEACH 2 1';
	'FORT WALTON BEACH 3 1';
	'FORT WALTON BEACH 3 2';
	'FORT WALTON BEACH 4 1';
	'MARY ESTHER 1';
	'MARY ESTHER 2';
	'NICEVILLE 1 1';
	'NICEVILLE 2 1';
	'NICEVILLE 3 1';
	'NICEVILLE 3 2';
	'NICEVILLE 3 3';
	'NICEVILLE 3 4';
	'NICEVILLE 3 5';
	'NICEVILLE 3 7';
	'NICEVILLE 4 1';
	'NICEVILLE 4 2';
	'SHALIMAR 1';
	'GULF BREEZE 1 1';
	'GULF BREEZE 1 2';
	'GULF BREEZE 2 1';
	'GULF BREEZE 3 1';
	'GULF BREEZE 4 1';
	'MILTON 14 1';
	'MILTON 14 2';
	'MILTON 15 1';
	'MILTON 15 2';
	'MILTON 16 1';
	'MILTON 16 2';
	'MILTON 17 1';
	'MILTON 18 1';
	'MILTON 19 1';
	'MILTON 20 1';
	'MILTON 21 1';
	'MILTON 21 2';
	'MILTON 22 1';
	'MILTON 23 1';
	'MILTON 23 2';
	'MILTON 24 1';
	'NAVARRE 1 1';
	'NAVARRE 1 2';
	'NAVARRE 2 1';
	'NAVARRE 2 2';
	'NAVARRE 3 1';
	'PERRY 10 1';
	'PERRY 11 1';
	'PERRY 11 2';
	'PERRY 12 1';
	'DEFUNIAK SPRINGS 1 1';
	'DEFUNIAK SPRINGS 1 2';
	'DEFUNIAK SPRINGS 2 1';
	'DEFUNIAK SPRINGS 3 1';
	'FREEPORT 13 1';
	'FREEPORT 13 2';
	'SANTA ROSA BEACH 1';
	'SANTA ROSA BEACH 2';
	'CHIPLEY 1 1';
	'CHIPLEY 1 2';
	'CHIPLEY 2 1';
	'MILTON 25 1';
	'MILTON 25 2';
	'MILTON 25 3';
	'MILTON 25 4';
	'MILTON 25 5';
	'MILTON 25 6';
	'MILTON 25 8';
	'SAINT MARKS 1 1';
	'SAINT MARKS 1 2';
	'PANAMA CITY 13 1';
	'PANAMA CITY 13 2';
	'PANAMA CITY 13 3';
	'PANAMA CITY 13 5';
	'PENSACOLA 19 1';
	'PENSACOLA 19 2';
	'PENSACOLA 19 3';
	'PENSACOLA 19 4';
	'PENSACOLA 19 5';
	'PENSACOLA 19 6';
	'PENSACOLA 19 8';
	'CANTONMENT 3 1';
	'CANTONMENT 3 2';
	'CANTONMENT 3 3';
	'CANTONMENT 3 4';
	'CANTONMENT 3 5';
	'CANTONMENT 3 6';
	'CANTONMENT 3 8';
	'TALLAHASSEE 25 1';
	'TALLAHASSEE 25 2';
	'TALLAHASSEE 25 3';
	'TALLAHASSEE 26 1';
	'TALLAHASSEE 26 2';
	'CHATTAHOOCHEE 2 1';
	'CHATTAHOOCHEE 2 2';
	'PANAMA CITY 14 1';
	'PANAMA CITY 14 2';
	'PANAMA CITY 14 3';
	'PANAMA CITY 14 4';
	'PANAMA CITY 14 5';
	'PANAMA CITY 14 6';
	'PANAMA CITY 14 7';
	'PANAMA CITY 14 8';
	'PANAMA CITY 14 10';
	'SNEADS 2 1';
	'SNEADS 2 2';
	'SNEADS 2 3';
	'SNEADS 2 5';
	'SAINT MARKS 2 1';
	'SAINT MARKS 2 2';
	'SAINT MARKS 2 3';
	'SAINT MARKS 2 4';
	'SAINT MARKS 2 5';
	'SAINT MARKS 2 6';
	'SAINT MARKS 2 7';
	'SAINT MARKS 2 9';
	'CANTONMENT 4 1';
	'CANTONMENT 4 2';
	'CANTONMENT 4 3';
	'CANTONMENT 4 4';
	'CANTONMENT 4 5';
	'CANTONMENT 4 7';
	'MILTON 26 1';
	'MILTON 26 2';
	'MILTON 26 3';
	'MILTON 26 4';
	'MILTON 26 6';
	'TALLAHASSEE 27 1';
	'TALLAHASSEE 27 2';
	'PANAMA CITY 15 1';
	'PANAMA CITY 15 2';
	'PANAMA CITY 15 3';
	'PANAMA CITY 15 4';
	'PANAMA CITY 15 6';
	'ALACHUA 1 1';
	'ALACHUA 1 2';
	'ALACHUA 2 1';
	'GAINESVILLE 17 1';
	'GAINESVILLE 18 1';
	'GAINESVILLE 19 1';
	'GAINESVILLE 19 2';
	'GAINESVILLE 20 1';
	'GAINESVILLE 21 1';
	'GAINESVILLE 21 2';
	'GAINESVILLE 22 1';
	'GAINESVILLE 22 2';
	'GAINESVILLE 23 1';
	'GAINESVILLE 24 1';
	'GAINESVILLE 25 1';
	'GAINESVILLE 25 2';
	'GAINESVILLE 26 1';
	'GAINESVILLE 27 1';
	'GAINESVILLE 27 2';
	'GAINESVILLE 28 1';
	'GAINESVILLE 29 1';
	'GAINESVILLE 29 2';
	'GAINESVILLE 30 1';
	'GAINESVILLE 31 1';
	'GAINESVILLE 31 2';
	'GAINESVILLE 31 3';
	'GAINESVILLE 32 1';
	'GAINESVILLE 32 2';
	'HAWTHORNE 2 1';
	'HAWTHORNE 3 1';
	'HAWTHORNE 4 1';
	'HIGH SPRINGS 1 1';
	'HIGH SPRINGS 1 2';
	'HIGH SPRINGS 2 1';
	'HIGH SPRINGS 2 2';
	'MELROSE 4 1';
	'NEWBERRY 4 1';
	'NEWBERRY 4 2';
	'NEWBERRY 5 1';
	'GLEN SAINT MARY 1 1';
	'GLEN SAINT MARY 1 2';
	'GLEN SAINT MARY 2 1';
	'JACKSONVILLE 9 1';
	'MACCLENNY 1';
	'SANDERSON 1';
	'KEYSTONE HEIGHTS 1 1';
	'KEYSTONE HEIGHTS 2 1';
	'LAKE BUTLER 1 1';
	'LAKE BUTLER 2 1';
	'RAIFORD 1';
	'RAIFORD 2';
	'STARKE 1 1';
	'STARKE 2 1';
	'STARKE 3 1';
	'COCOA 1 1';
	'COCOA 2 1';
	'COCOA 3 1';
	'COCOA 4 1';
	'COCOA 5 1';
	'COCOA 5 2';
	'COCOA 6 1';
	'COCOA 6 2';
	'MELBOURNE 1 1';
	'MELBOURNE 1 2';
	'MELBOURNE 2 1';
	'MELBOURNE 2 2';
	'MELBOURNE 3 1';
	'MELBOURNE 3 2';
	'MERRITT ISLAND 1 1';
	'MERRITT ISLAND 2 1';
	'MIMS 1';
	'ROCKLEDGE 1 1';
	'ROCKLEDGE 2 1';
	'ROCKLEDGE 3 1';
	'ROCKLEDGE 4 1';
	'TITUSVILLE 5 1';
	'TITUSVILLE 6 1';
	'TITUSVILLE 7 1';
	'TITUSVILLE 8 1';
	'TITUSVILLE 9 1';
	'TITUSVILLE 10 1';
	'TITUSVILLE 11 1';
	'BEVERLY HILLS 1 1';
	'BEVERLY HILLS 1 2';
	'BEVERLY HILLS 2 1';
	'BEVERLY HILLS 2 2';
	'CRYSTAL RIVER 1 1';
	'DUNNELLON 1 1';
	'DUNNELLON 1 2';
	'HERNANDO 1 1';
	'HERNANDO 2 1';
	'HERNANDO 2 2';
	'HERNANDO 3 1';
	'HOMOSASSA 1 1';
	'HOMOSASSA 2 1';
	'HOMOSASSA 2 2';
	'HOMOSASSA 3 1';
	'HOMOSASSA 4 1';
	'HOMOSASSA 4 2';
	'INVERNESS 1 1';
	'INVERNESS 1 2';
	'INVERNESS 1 3';
	'INVERNESS 1 4';
	'INVERNESS 1 5';
	'INVERNESS 1 7';
	'INVERNESS 2 1';
	'INVERNESS 2 2';
	'LECANTO 1';
	'FLEMING ISLAND 1';
	'FLEMING ISLAND 2';
	'GREEN COVE SPRINGS 1 1';
	'GREEN COVE SPRINGS 1 2';
	'GREEN COVE SPRINGS 2 1';
	'MIDDLEBURG 4 1';
	'MIDDLEBURG 5 1';
	'MIDDLEBURG 5 2';
	'MIDDLEBURG 6 1';
	'MIDDLEBURG 7 1';
	'ORANGE PARK 1 1';
	'ORANGE PARK 2 1';
	'ORANGE PARK 3 1';
	'ORANGE PARK 4 1';
	'ORANGE PARK 4 2';
	'ORANGE PARK 4 3';
	'FORT WHITE 1';
	'FORT WHITE 2';
	'LAKE CITY 7 1';
	'LAKE CITY 8 1';
	'LAKE CITY 9 1';
	'LAKE CITY 10 1';
	'LAKE CITY 11 1';
	'LAKE CITY 12 1';
	'LAKE CITY 13 1';
	'LAKE CITY 13 2';
	'LAKE CITY 14 1';
	'LAKE CITY 14 2';
	'LAKE CITY 14 3';
	'LAKE CITY 14 4';
	'LAKE CITY 14 5';
	'LAKE CITY 15 1';
	'LAKE CITY 16 1';
	'LAKE CITY 17 1';
	'LAKE CITY 17 2';
	'BRANFORD 5 1';
	'BRANFORD 5 2';
	'CROSS CITY 1';
	'CROSS CITY 2';
	'OLD TOWN 5 1';
	'OLD TOWN 5 2';
	'OLD TOWN 6 1';
	'STEINHATCHEE 1';
	'ATLANTIC BEACH 1 1';
	'ATLANTIC BEACH 2 1';
	'ATLANTIC BEACH 2 2';
	'ATLANTIC BEACH 3 1';
	'JACKSONVILLE 10 1';
	'JACKSONVILLE 10 2';
	'JACKSONVILLE 11 1';
	'JACKSONVILLE 12 1';
	'JACKSONVILLE 12 2';
	'JACKSONVILLE 12 3';
	'JACKSONVILLE 13 1';
	'JACKSONVILLE 14 1';
	'JACKSONVILLE 15 1';
	'JACKSONVILLE 15 2';
	'JACKSONVILLE 15 3';
	'JACKSONVILLE 15 4';
	'JACKSONVILLE 15 5';
	'JACKSONVILLE 15 7';
	'JACKSONVILLE 16 1';
	'JACKSONVILLE 17 1';
	'JACKSONVILLE 17 2';
	'JACKSONVILLE 18 1';
	'JACKSONVILLE 19 1';
	'JACKSONVILLE 20 1';
	'JACKSONVILLE 21 1';
	'JACKSONVILLE 22 1';
	'JACKSONVILLE 23 1';
	'JACKSONVILLE 24 1';
	'JACKSONVILLE 25 1';
	'JACKSONVILLE 26 1';
	'JACKSONVILLE 27 1';
	'JACKSONVILLE 27 2';
	'JACKSONVILLE 28 1';
	'JACKSONVILLE 28 2';
	'JACKSONVILLE 29 1';
	'JACKSONVILLE 29 2';
	'JACKSONVILLE 30 1';
	'JACKSONVILLE 31 1';
	'JACKSONVILLE 32 1';
	'JACKSONVILLE 33 1';
	'JACKSONVILLE 34 1';
	'JACKSONVILLE 35 1';
	'JACKSONVILLE 36 1';
	'JACKSONVILLE 37 1';
	'JACKSONVILLE 38 1';
	'JACKSONVILLE 38 2';
	'JACKSONVILLE 39 1';
	'JACKSONVILLE 39 2';
	'JACKSONVILLE 39 3';
	'JACKSONVILLE 40 1';
	'JACKSONVILLE 41 1';
	'JACKSONVILLE 41 2';
	'JACKSONVILLE 42 1';
	'JACKSONVILLE 43 1';
	'JACKSONVILLE 44 1';
	'JACKSONVILLE 44 2';
	'JACKSONVILLE 45 1';
	'JACKSONVILLE 46 1';
	'JACKSONVILLE 46 2';
	'JACKSONVILLE 47 1';
	'JACKSONVILLE 47 2';
	'JACKSONVILLE 48 1';
	'JACKSONVILLE 48 2';
	'JACKSONVILLE 49 1';
	'JACKSONVILLE 50 1';
	'JACKSONVILLE 51 1';
	'JACKSONVILLE 52 1';
	'JACKSONVILLE 53 1';
	'JACKSONVILLE 54 1';
	'JACKSONVILLE 54 2';
	'JACKSONVILLE 55 1';
	'JACKSONVILLE 55 2';
	'JACKSONVILLE 56 1';
	'JACKSONVILLE 56 2';
	'JACKSONVILLE 56 3';
	'JACKSONVILLE 56 4';
	'JACKSONVILLE 56 6';
	'JACKSONVILLE 57 1';
	'JACKSONVILLE 57 2';
	'JACKSONVILLE 58 1';
	'BUNNELL 1';
	'ORMOND BEACH 1 1';
	'ORMOND BEACH 1 2';
	'ORMOND BEACH 2 1';
	'ORMOND BEACH 2 2';
	'ORMOND BEACH 3 1';
	'ORMOND BEACH 3 2';
	'ORMOND BEACH 4 1';
	'ORMOND BEACH 4 2';
	'ORMOND BEACH 5 1';
	'ORMOND BEACH 5 2';
	'PALM COAST 1 1';
	'PALM COAST 1 2';
	'PALM COAST 2 1';
	'PALM COAST 3 1';
	'PALM COAST 4 1';
	'PALM COAST 5 1';
	'PALM COAST 6 1';
	'PALM COAST 6 2';
	'PALM COAST 6 3';
	'PALM COAST 6 4';
	'PALM COAST 6 5';
	'PIERSON 1';
	'PIERSON 2';
	'BELL 1';
	'TRENTON 35 1';
	'TRENTON 36 1';
	'TRENTON 36 2';
	'JASPER 6 1';
	'JASPER 7 1';
	'JENNINGS 1 1';
	'BROOKSVILLE 2 1';
	'BROOKSVILLE 3 1';
	'BROOKSVILLE 4 1';
	'BROOKSVILLE 5 1';
	'DADE CITY 1 1';
	'DADE CITY 1 2';
	'DADE CITY 2 1';
	'SPRING HILL 1 1';
	'SPRING HILL 1 2';
	'SPRING HILL 2 1';
	'SPRING HILL 3 1';
	'SPRING HILL 3 2';
	'SPRING HILL 4 1';
	'SPRING HILL 4 2';
	'SPRING HILL 5 1';
	'SPRING HILL 6 1';
	'SPRING HILL 6 2';
	'SPRING HILL 6 3';
	'SPRING HILL 7 1';
	'SPRING HILL 7 2';
	'SPRING HILL 8 1';
	'SPRING HILL 8 2';
	'WEBSTER 9 1';
	'MAYO 1';
	'CLERMONT 1 1';
	'CLERMONT 1 2';
	'CLERMONT 2 1';
	'CLERMONT 2 2';
	'CLERMONT 3 1';
	'CLERMONT 3 2';
	'CLERMONT 3 3';
	'CLERMONT 4 1';
	'CLERMONT 5 1';
	'CLERMONT 6 1';
	'CLERMONT 7 1';
	'CLERMONT 7 2';
	'CLERMONT 7 3';
	'CLERMONT 7 4';
	'CLERMONT 7 5';
	'CLERMONT 7 7';
	'CLERMONT 8 1';
	'CLERMONT 9 1';
	'DELAND 1 1';
	'DELAND 2 1';
	'DELAND 2 2';
	'DELAND 3 1';
	'EUSTIS 2 1';
	'EUSTIS 3 1';
	'EUSTIS 3 2';
	'FORT MC COY 1 1';
	'FORT MC COY 2 1';
	'FRUITLAND PARK 1';
	'GROVELAND 2 1';
	'GROVELAND 3 1';
	'LEESBURG 14 1';
	'LEESBURG 15 1';
	'LEESBURG 16 1';
	'LEESBURG 17 1';
	'LEESBURG 17 2';
	'LEESBURG 18 1';
	'MOUNT DORA 1 1';
	'MOUNT DORA 2 1';
	'PAISLEY 1';
	'PAISLEY 2';
	'TAVARES 1';
	'UMATILLA 1 1';
	'WINTER GARDEN 1 1';
	'WINTER GARDEN 1 2';
	'WINTER GARDEN 2 1';
	'WINTER GARDEN 2 2';
	'WINTER GARDEN 3 1';
	'WINTER GARDEN 4 1';
	'CHIEFLAND 1 1';
	'CHIEFLAND 2 1';
	'DUNNELLON 2 1';
	'DUNNELLON 2 2';
	'DUNNELLON 2 3';
	'DUNNELLON 2 4';
	'DUNNELLON 2 5';
	'DUNNELLON 2 7';
	'DUNNELLON 3 1';
	'WILLISTON 6 1';
	'WILLISTON 6 2';
	'WILLISTON 7 1';
	'MADISON 16 1';
	'MADISON 17 1';
	'MADISON 18 1';
	'BELLEVIEW 1 1';
	'BELLEVIEW 1 2';
	'BELLEVIEW 2 1';
	'BELLEVIEW 2 2';
	'DUNNELLON 4 1';
	'DUNNELLON 4 2';
	'OCALA 1 1';
	'OCALA 2 1';
	'OCALA 3 1';
	'OCALA 3 2';
	'OCALA 4 1';
	'OCALA 5 1';
	'OCALA 5 2';
	'OCALA 6 1';
	'OCALA 6 2';
	'OCALA 7 1';
	'OCALA 7 2';
	'OCALA 8 1';
	'OCALA 9 1';
	'OCALA 9 2';
	'OCALA 10 1';
	'OCALA 11 1';
	'OCALA 12 1';
	'OCALA 12 2';
	'OCALA 12 3';
	'OCALA 12 4';
	'OCALA 12 5';
	'OCALA 13 1';
	'OCALA 13 2';
	'OCALA 14 1';
	'OCALA 15 1';
	'OCKLAWAHA 1';
	'REDDICK 1 1';
	'REDDICK 2 1';
	'SILVER SPRINGS 3 1';
	'SILVER SPRINGS 3 2';
	'SILVER SPRINGS 4 1';
	'SUMMERFIELD 2 1';
	'SUMMERFIELD 3 1';
	'SUMMERFIELD 3 2';
	'SUMMERFIELD 4 1';
	'SUMMERFIELD 4 2';
	'THE VILLAGES 1 1';
	'THE VILLAGES 1 2';
	'THE VILLAGES 1 3';
	'THE VILLAGES 2 1';
	'THE VILLAGES 3 1';
	'THE VILLAGES 4 1';
	'THE VILLAGES 4 2';
	'CALLAHAN 1 1';
	'CALLAHAN 2 1';
	'CALLAHAN 2 2';
	'FERNANDINA BEACH 1 1';
	'FERNANDINA BEACH 2 1';
	'FERNANDINA BEACH 2 2';
	'FERNANDINA BEACH 3 1';
	'FERNANDINA BEACH 4 1';
	'HILLIARD 1 1';
	'YULEE 1';
	'YULEE 2';
	'APOPKA 1 1';
	'APOPKA 2 1';
	'APOPKA 3 1';
	'APOPKA 4 1';
	'APOPKA 5 1';
	'APOPKA 6 1';
	'APOPKA 7 1';
	'APOPKA 8 1';
	'APOPKA 8 2';
	'KISSIMMEE 1 1';
	'KISSIMMEE 2 1';
	'KISSIMMEE 2 2';
	'KISSIMMEE 3 1';
	'KISSIMMEE 3 2';
	'OCOEE 1 1';
	'OCOEE 2 1';
	'OCOEE 2 2';
	'OCOEE 3 1';
	'OCOEE 3 2';
	'OCOEE 3 3';
	'OCOEE 3 4';
	'OCOEE 3 5';
	'OCOEE 3 7';
	'ORLANDO 1 1';
	'ORLANDO 2 1';
	'ORLANDO 3 1';
	'ORLANDO 4 1';
	'ORLANDO 5 1';
	'ORLANDO 6 1';
	'ORLANDO 6 2';
	'ORLANDO 7 1';
	'ORLANDO 8 1';
	'ORLANDO 9 1';
	'ORLANDO 10 1';
	'ORLANDO 11 1';
	'ORLANDO 12 1';
	'ORLANDO 12 2';
	'ORLANDO 13 1';
	'ORLANDO 13 2';
	'ORLANDO 14 1';
	'ORLANDO 15 1';
	'ORLANDO 16 1';
	'ORLANDO 17 1';
	'ORLANDO 18 1';
	'ORLANDO 18 2';
	'ORLANDO 19 1';
	'ORLANDO 20 1';
	'ORLANDO 21 1';
	'ORLANDO 21 2';
	'ORLANDO 22 1';
	'ORLANDO 23 1';
	'ORLANDO 24 1';
	'ORLANDO 24 2';
	'ORLANDO 25 1';
	'ORLANDO 25 2';
	'ORLANDO 25 3';
	'ORLANDO 25 4';
	'ORLANDO 25 6';
	'ORLANDO 26 1';
	'ORLANDO 27 1';
	'ORLANDO 28 1';
	'ORLANDO 28 2';
	'ORLANDO 28 3';
	'ORLANDO 28 4';
	'ORLANDO 28 5';
	'ORLANDO 28 6';
	'ORLANDO 28 8';
	'ORLANDO 29 1';
	'ORLANDO 30 1';
	'ORLANDO 31 1';
	'ORLANDO 32 1';
	'ORLANDO 32 2';
	'ORLANDO 33 1';
	'ORLANDO 33 2';
	'ORLANDO 34 1';
	'ORLANDO 35 1';
	'ORLANDO 35 2';
	'ORLANDO 36 1';
	'ORLANDO 37 1';
	'ORLANDO 37 2';
	'ORLANDO 38 1';
	'ORLANDO 39 1';
	'ORLANDO 39 2';
	'ORLANDO 40 1';
	'ORLANDO 40 2';
	'ORLANDO 41 1';
	'ORLANDO 42 1';
	'ORLANDO 43 1';
	'ORLANDO 44 1';
	'ORLANDO 45 1';
	'ORLANDO 45 2';
	'ORLANDO 46 1';
	'ORLANDO 47 1';
	'ORLANDO 48 1';
	'ORLANDO 49 1';
	'ORLANDO 50 1';
	'ORLANDO 50 2';
	'WINDERMERE 1';
	'WINDERMERE 2';
	'WINTER PARK 1 1';
	'WINTER PARK 2 1';
	'WINTER PARK 3 1';
	'KISSIMMEE 4 1';
	'KISSIMMEE 5 1';
	'KISSIMMEE 5 2';
	'KISSIMMEE 6 1';
	'KISSIMMEE 7 1';
	'KISSIMMEE 8 1';
	'KISSIMMEE 8 2';
	'KISSIMMEE 8 3';
	'KISSIMMEE 9 1';
	'KISSIMMEE 10 1';
	'KISSIMMEE 10 2';
	'SAINT CLOUD 1 1';
	'SAINT CLOUD 1 2';
	'SAINT CLOUD 2 1';
	'SAINT CLOUD 3 1';
	'DADE CITY 3 1';
	'HUDSON 14 1';
	'HUDSON 15 1';
	'HUDSON 15 2';
	'HUDSON 16 1';
	'HUDSON 16 2';
	'HUDSON 17 1';
	'HUDSON 17 2';
	'LAND O LAKES 1 1';
	'LAND O LAKES 1 2';
	'LAND O LAKES 1 3';
	'LAND O LAKES 2 1';
	'LAND O LAKES 2 2';
	'LAND O LAKES 3 1';
	'LAND O LAKES 3 2';
	'LAND O LAKES 3 3';
	'LAND O LAKES 3 4';
	'LAND O LAKES 3 5';
	'LAND O LAKES 3 7';
	'LAND O LAKES 4 1';
	'LAND O LAKES 5 1';
	'LAND O LAKES 6 1';
	'LAND O LAKES 7 1';
	'NEW PORT RICHEY 1 1';
	'NEW PORT RICHEY 1 2';
	'NEW PORT RICHEY 2 1';
	'NEW PORT RICHEY 2 2';
	'NEW PORT RICHEY 2 3';
	'NEW PORT RICHEY 3 1';
	'NEW PORT RICHEY 3 2';
	'NEW PORT RICHEY 4 1';
	'NEW PORT RICHEY 5 1';
	'NEW PORT RICHEY 5 2';
	'NEW PORT RICHEY 6 1';
	'NEW PORT RICHEY 7 1';
	'NEW PORT RICHEY 7 2';
	'PORT RICHEY 1 1';
	'PORT RICHEY 1 2';
	'PORT RICHEY 2 1';
	'PORT RICHEY 3 1';
	'SPRING HILL 9 1';
	'SPRING HILL 10 1';
	'WESLEY CHAPEL 1 1';
	'WESLEY CHAPEL 1 2';
	'WESLEY CHAPEL 2 1';
	'WESLEY CHAPEL 2 2';
	'WESLEY CHAPEL 3 1';
	'WESLEY CHAPEL 4 1';
	'WESLEY CHAPEL 5 1';
	'WESLEY CHAPEL 5 2';
	'ZEPHYRHILLS 1 1';
	'ZEPHYRHILLS 2 1';
	'ZEPHYRHILLS 3 1';
	'DAVENPORT 1 1';
	'DAVENPORT 1 2';
	'DAVENPORT 2 1';
	'LAKELAND 3 1';
	'LAKELAND 4 1';
	'LAKELAND 5 1';
	'POLK CITY 1 1';
	'POLK CITY 1 2';
	'CRESCENT CITY 1 1';
	'CRESCENT CITY 2 1';
	'INTERLACHEN 1 1';
	'INTERLACHEN 1 2';
	'INTERLACHEN 1 3';
	'INTERLACHEN 2 1';
	'INTERLACHEN 2 2';
	'PALATKA 1 1';
	'PALATKA 1 2';
	'PALATKA 2 1';
	'PALATKA 2 2';
	'PALATKA 3 1';
	'SATSUMA 1 1';
	'SATSUMA 1 2';
	'ALTAMONTE SPRINGS 1 1';
	'ALTAMONTE SPRINGS 2 1';
	'ALTAMONTE SPRINGS 3 1';
	'CASSELBERRY 1 1';
	'CASSELBERRY 2 1';
	'GENEVA 5 1';
	'LAKE MARY 1 1';
	'LAKE MARY 1 2';
	'LAKE MARY 2 1';
	'LAKE MARY 2 2';
	'LAKE MARY 3 1';
	'LAKE MARY 3 2';
	'LAKE MARY 3 3';
	'OVIEDO 1 1';
	'OVIEDO 2 1';
	'OVIEDO 3 1';
	'OVIEDO 4 1';
	'OVIEDO 4 2';
	'OVIEDO 5 1';
	'OVIEDO 5 2';
	'SANFORD 11 1';
	'SANFORD 11 2';
	'SANFORD 12 1';
	'SANFORD 13 1';
	'SANFORD 14 1';
	'SANFORD 15 1';
	'SANFORD 16 1';
	'SANFORD 16 2';
	'WINTER SPRINGS 1 1';
	'WINTER SPRINGS 1 2';
	'WINTER SPRINGS 2 1';
	'WINTER SPRINGS 3 1';
	'WINTER SPRINGS 4 1';
	'WINTER SPRINGS 4 2';
	'HASTINGS 4 1';
	'PONTE VEDRA BEACH 1';
	'PONTE VEDRA BEACH 2';
	'SAINT AUGUSTINE 1 1';
	'SAINT AUGUSTINE 2 1';
	'SAINT AUGUSTINE 2 2';
	'SAINT AUGUSTINE 3 1';
	'SAINT AUGUSTINE 4 1';
	'SAINT AUGUSTINE 4 2';
	'SAINT AUGUSTINE 5 1';
	'SAINT AUGUSTINE 5 2';
	'SAINT AUGUSTINE 5 3';
	'SAINT AUGUSTINE 5 4';
	'SAINT AUGUSTINE 5 5';
	'SAINT AUGUSTINE 6 1';
	'SAINT AUGUSTINE 6 2';
	'SAINT AUGUSTINE 7 1';
	'SAINT AUGUSTINE 8 1';
	'SAINT AUGUSTINE 9 1';
	'SAINT AUGUSTINE 9 2';
	'SAINT AUGUSTINE 10 1';
	'SAINT AUGUSTINE 10 2';
	'SAINT JOHNS 1 1';
	'SAINT JOHNS 2 1';
	'SAINT JOHNS 2 2';
	'SAINT JOHNS 3 1';
	'BUSHNELL 1 1';
	'BUSHNELL 2 1';
	'BUSHNELL 2 2';
	'BUSHNELL 3 1';
	'WILDWOOD 4 1';
	'LIVE OAK 1 1';
	'LIVE OAK 2 1';
	'LIVE OAK 3 1';
	'LIVE OAK 3 2';
	'LIVE OAK 4 1';
	'LIVE OAK 4 2';
	'LIVE OAK 5 1';
	'LIVE OAK 5 2';
	'O BRIEN 1';
	'DAYTONA BEACH 1 1';
	'DAYTONA BEACH 2 1';
	'DAYTONA BEACH 3 1';
	'DAYTONA BEACH 3 2';
	'DAYTONA BEACH 3 3';
	'DAYTONA BEACH 3 4';
	'DAYTONA BEACH 3 5';
	'DAYTONA BEACH 3 6';
	'DAYTONA BEACH 3 8';
	'DAYTONA BEACH 4 1';
	'DAYTONA BEACH 5 1';
	'DELAND 4 1';
	'DELAND 4 2';
	'DELAND 5 1';
	'DELAND 6 1';
	'DELAND 6 2';
	'DELAND 7 1';
	'DELTONA 1 1';
	'DELTONA 1 2';
	'DELTONA 2 1';
	'DELTONA 3 1';
	'DELTONA 4 1';
	'DELTONA 5 1';
	'DELTONA 6 1';
	'DELTONA 6 2';
	'EDGEWATER 5 1';
	'EDGEWATER 6 1';
	'EDGEWATER 7 1';
	'EDGEWATER 7 2';
	'NEW SMYRNA BEACH 1 1';
	'NEW SMYRNA BEACH 1 2';
	'NEW SMYRNA BEACH 2 1';
	'NEW SMYRNA BEACH 3 1';
	'NEW SMYRNA BEACH 3 2';
	'NEW SMYRNA BEACH 4 1';
	'ORANGE CITY 1 1';
	'ORMOND BEACH 6 1';
	'PORT ORANGE 1 1';
	'PORT ORANGE 2 1';
	'PORT ORANGE 3 1';
	'PORT ORANGE 3 2';
	'PORT ORANGE 4 1';
	'JACKSONVILLE 59 1';
	'JACKSONVILLE 59 2';
	'JACKSONVILLE 59 3';
	'JACKSONVILLE 59 4';
	'JACKSONVILLE 59 6';
	'COCOA 7 1';
	'COCOA 7 2';
	'COCOA 7 3';
	'COCOA 7 4';
	'COCOA 7 5';
	'COCOA 7 6';
	'COCOA 7 7';
	'COCOA 7 8';
	'COCOA 7 9';
	'COCOA 7 10';
	'COCOA 7 11';
	'COCOA 7 13';
	'JACKSONVILLE 60 1';
	'JACKSONVILLE 60 2';
	'JACKSONVILLE 60 3';
	'JACKSONVILLE 60 4';
	'JACKSONVILLE 60 5';
	'JACKSONVILLE 60 6';
	'JACKSONVILLE 60 7';
	'JACKSONVILLE 60 9';
	'DEBARY 1 1';
	'DEBARY 1 2';
	'DEBARY 1 3';
	'DEBARY 1 4';
	'DEBARY 1 6';
	'LAKE MARY 4 1';
	'LAKE MARY 4 2';
	'LAKE MARY 4 3';
	'LAKE MARY 4 4';
	'LAKE MARY 4 6';
	'COCOA 8 1';
	'COCOA 8 2';
	'COCOA 8 3';
	'COCOA 8 4';
	'COCOA 8 5';
	'COCOA 8 6';
	'COCOA 8 7';
	'COCOA 8 8';
	'COCOA 8 9';
	'COCOA 8 10';
	'COCOA 8 12';
	'ORLANDO 51 1';
	'ORLANDO 51 2';
	'JACKSONVILLE 61 1';
	'JACKSONVILLE 61 2';
	'DADE CITY 4 1';
	'DADE CITY 4 2';
	'DADE CITY 4 3';
	'DADE CITY 4 4';
	'DADE CITY 4 6';
	'NEW SMYRNA BEACH 5 1';
	'NEW SMYRNA BEACH 5 2';
	'NEW SMYRNA BEACH 5 3';
	'NEW SMYRNA BEACH 5 5';
	'GAINESVILLE 33 1';
	'GAINESVILLE 33 2';
	'GAINESVILLE 33 3';
	'INTERCESSION CITY 1 1';
	'INTERCESSION CITY 1 2';
	'INTERCESSION CITY 1 3';
	'INTERCESSION CITY 1 4';
	'INTERCESSION CITY 1 5';
	'INTERCESSION CITY 1 6';
	'INTERCESSION CITY 1 7';
	'INTERCESSION CITY 1 8';
	'INTERCESSION CITY 1 9';
	'INTERCESSION CITY 1 11';
	'JACKSONVILLE 62 1';
	'JACKSONVILLE 62 2';
	'ORLANDO 52 1';
	'ORLANDO 52 2';
	'ORLANDO 52 3';
	'ORLANDO 52 4';
	'ORLANDO 52 5';
	'ORLANDO 52 7';
	'INTERCESSION CITY 2 1';
	'INTERCESSION CITY 2 2';
	'INTERCESSION CITY 2 3';
	'INTERCESSION CITY 2 4';
	'INTERCESSION CITY 2 5';
	'INTERCESSION CITY 2 6';
	'INTERCESSION CITY 2 7';
	'INTERCESSION CITY 2 8';
	'INTERCESSION CITY 2 9';
	'INTERCESSION CITY 2 10';
	'INTERCESSION CITY 2 12';
	'JACKSONVILLE 63 1';
	'JACKSONVILLE 63 2';
	'JACKSONVILLE 63 3';
	'ORLANDO 53 1';
	'ORLANDO 53 2';
	'ORLANDO 53 3';
	'ORLANDO 53 4';
	'ORLANDO 53 6';
	'INTERCESSION CITY 3 1';
	'INTERCESSION CITY 3 2';
	'GAINESVILLE 34 1';
	'GAINESVILLE 34 2';
	'GAINESVILLE 34 3';
	'GAINESVILLE 34 4';
	'GAINESVILLE 34 5';
	'GAINESVILLE 34 7';
	'DEBARY 2 1';
	'DEBARY 2 2';
	'DEBARY 2 3';
	'DEBARY 2 4';
	'DEBARY 2 5';
	'DEBARY 2 7';
	'INTERCESSION CITY 4 1';
	'INTERCESSION CITY 4 2';
	'INTERCESSION CITY 4 3';
	'INTERCESSION CITY 4 4';
	'INTERCESSION CITY 4 5';
	'INTERCESSION CITY 4 7';
	'ORLANDO 54 1';
	'ORLANDO 54 2';
	'ORLANDO 54 3';
	'ORLANDO 54 4';
	'ORLANDO 54 6';
	'SPRING HILL 11 1';
	'SPRING HILL 11 2';
	'SPRING HILL 11 3';
	'SPRING HILL 11 4';
	'SPRING HILL 11 5';
	'SPRING HILL 11 6';
	'SPRING HILL 11 7';
	'SPRING HILL 11 9';
	'DELTONA 7 1';
	'DELTONA 7 2';
	'JACKSONVILLE 64 1';
	'JACKSONVILLE 64 2';
	'JACKSONVILLE 64 3';
	'JACKSONVILLE 64 4';
	'JACKSONVILLE 64 6';
	'UMATILLA 2 1';
	'UMATILLA 2 2';
	'UMATILLA 2 3';
	'UMATILLA 2 4';
	'UMATILLA 2 5';
	'UMATILLA 2 6';
	'UMATILLA 2 7';
	'UMATILLA 2 8';
	'UMATILLA 2 9';
	'UMATILLA 2 10';
	'UMATILLA 2 11';
	'UMATILLA 2 12';
	'UMATILLA 2 14';
	'LIVE OAK 6 1';
	'LIVE OAK 6 2';
	'LIVE OAK 6 3';
	'JACKSONVILLE 65 1';
	'JACKSONVILLE 65 2';
	'JACKSONVILLE 65 3';
	'JACKSONVILLE 65 4';
	'JACKSONVILLE 65 6';
	'JACKSONVILLE 66 1';
	'JACKSONVILLE 66 2';
	'JACKSONVILLE 66 3';
	'JACKSONVILLE 66 4';
	'JACKSONVILLE 66 5';
	'JACKSONVILLE 66 6';
	'JACKSONVILLE 66 7';
	'JACKSONVILLE 66 8';
	'JACKSONVILLE 66 10';
	'ORLANDO 55 1';
	'ORLANDO 55 2';
	'ORLANDO 55 3';
	'ORLANDO 55 4';
	'ORLANDO 55 6';
	'FERNANDINA BEACH 5 1';
	'FERNANDINA BEACH 5 2';
	'DEBARY 3 1';
	'DEBARY 3 2';
	'DEBARY 3 3';
	'DEBARY 3 4';
	'DEBARY 3 5';
	'DEBARY 3 6';
	'DEBARY 3 7';
	'DEBARY 3 8';
	'DEBARY 3 9';
	'DEBARY 3 10';
	'DEBARY 3 11';
	'DEBARY 3 12';
	'DEBARY 3 14';
	'JACKSONVILLE 67 1';
	'JACKSONVILLE 67 2';
	'JACKSONVILLE 67 3';
	'JACKSONVILLE 67 4';
	'JACKSONVILLE 67 5';
	'JACKSONVILLE 67 6';
	'JACKSONVILLE 67 8';
	'LIVE OAK 7 1';
	'LIVE OAK 7 2';
	'LIVE OAK 7 3';
	'LIVE OAK 7 4';
	'LIVE OAK 7 5';
	'LIVE OAK 7 6';
	'LIVE OAK 7 7';
	'LIVE OAK 7 8';
	'LIVE OAK 7 10';
	'GAINESVILLE 35 1';
	'GAINESVILLE 35 2';
	'GAINESVILLE 35 3';
	'GAINESVILLE 35 4';
	'GAINESVILLE 35 5';
	'ORLANDO 56 1';
	'ORLANDO 56 2';
	'ORLANDO 56 3';
	'JACKSONVILLE 68 1';
	'JACKSONVILLE 68 2';
	'JACKSONVILLE 68 3';
	'JACKSONVILLE 69 1';
	'JACKSONVILLE 69 2';
	'JACKSONVILLE 69 3';
	'GAINESVILLE 36 1';
	'GAINESVILLE 36 2';
	'TITUSVILLE 12 1';
	'TITUSVILLE 12 2';
	'GAINESVILLE 37 1';
	'GAINESVILLE 37 2';
	'GAINESVILLE 37 3';
	'GAINESVILLE 37 4';
	'GAINESVILLE 37 5';
	'GAINESVILLE 37 7';
	'TITUSVILLE 13 1';
	'TITUSVILLE 13 2';
	'TITUSVILLE 13 3';
	'TITUSVILLE 13 4';
	'TITUSVILLE 13 5';
	'TITUSVILLE 13 7';
	'CRYSTAL RIVER 2 1';
	'CRYSTAL RIVER 2 2';
	'CRYSTAL RIVER 2 3';
	'CRYSTAL RIVER 2 4';
	'CRYSTAL RIVER 2 5';
	'CRYSTAL RIVER 2 6';
	'CRYSTAL RIVER 2 7';
	'CRYSTAL RIVER 2 8';
	'CRYSTAL RIVER 2 10';
	'LIVE OAK 8 1';
	'LIVE OAK 8 2';
	'LIVE OAK 8 3';
	'LIVE OAK 8 4';
	'LIVE OAK 8 6';
	'MELBOURNE 4 1';
	'MELBOURNE 4 2';
	'MELBOURNE 4 3';
	'MELBOURNE 5 1';
	'MELBOURNE 5 2';
	'MELBOURNE 6 1';
	'MELBOURNE 6 2';
	'MELBOURNE 7 1';
	'MELBOURNE 8 1';
	'MELBOURNE 9 1';
	'MELBOURNE 10 1';
	'MELBOURNE 11 1';
	'MELBOURNE BEACH 1 1';
	'MELBOURNE BEACH 2 1';
	'MELBOURNE BEACH 2 2';
	'PALM BAY 1 1';
	'PALM BAY 2 1';
	'PALM BAY 3 1';
	'PALM BAY 4 1';
	'PALM BAY 4 2';
	'PALM BAY 5 1';
	'PALM BAY 6 1';
	'PALM BAY 7 1';
	'PALM BAY 8 1';
	'PALM BAY 8 2';
	'PALM BAY 8 3';
	'PALM BAY 9 1';
	'SATELLITE BEACH 1 1';
	'SATELLITE BEACH 2 1';
	'SATELLITE BEACH 2 2';
	'DEERFIELD BEACH 1 1';
	'DEERFIELD BEACH 2 1';
	'DEERFIELD BEACH 2 2';
	'FORT LAUDERDALE 1 1';
	'FORT LAUDERDALE 1 2';
	'FORT LAUDERDALE 2 1';
	'FORT LAUDERDALE 3 1';
	'FORT LAUDERDALE 3 2';
	'FORT LAUDERDALE 4 1';
	'FORT LAUDERDALE 4 2';
	'FORT LAUDERDALE 5 1';
	'FORT LAUDERDALE 6 1';
	'FORT LAUDERDALE 7 1';
	'FORT LAUDERDALE 7 2';
	'FORT LAUDERDALE 8 1';
	'FORT LAUDERDALE 9 1';
	'FORT LAUDERDALE 10 1';
	'FORT LAUDERDALE 11 1';
	'FORT LAUDERDALE 12 1';
	'FORT LAUDERDALE 12 2';
	'FORT LAUDERDALE 12 3';
	'FORT LAUDERDALE 12 4';
	'FORT LAUDERDALE 12 6';
	'FORT LAUDERDALE 13 1';
	'FORT LAUDERDALE 14 1';
	'FORT LAUDERDALE 14 2';
	'FORT LAUDERDALE 15 1';
	'FORT LAUDERDALE 16 1';
	'FORT LAUDERDALE 17 1';
	'FORT LAUDERDALE 18 1';
	'FORT LAUDERDALE 19 1';
	'FORT LAUDERDALE 20 1';
	'FORT LAUDERDALE 20 2';
	'FORT LAUDERDALE 21 1';
	'FORT LAUDERDALE 22 1';
	'FORT LAUDERDALE 22 2';
	'FORT LAUDERDALE 23 1';
	'FORT LAUDERDALE 23 2';
	'FORT LAUDERDALE 23 3';
	'FORT LAUDERDALE 23 4';
	'FORT LAUDERDALE 23 5';
	'FORT LAUDERDALE 24 1';
	'FORT LAUDERDALE 25 1';
	'FORT LAUDERDALE 26 1';
	'FORT LAUDERDALE 27 1';
	'FORT LAUDERDALE 28 1';
	'FORT LAUDERDALE 29 1';
	'FORT LAUDERDALE 30 1';
	'FORT LAUDERDALE 30 2';
	'FORT LAUDERDALE 30 3';
	'FORT LAUDERDALE 30 4';
	'FORT LAUDERDALE 30 5';
	'FORT LAUDERDALE 30 7';
	'FORT LAUDERDALE 31 1';
	'FORT LAUDERDALE 32 1';
	'FORT LAUDERDALE 33 1';
	'FORT LAUDERDALE 34 1';
	'FORT LAUDERDALE 34 2';
	'HALLANDALE 1 1';
	'HALLANDALE 2 1';
	'HALLANDALE 2 2';
	'HOLLYWOOD 7 1';
	'HOLLYWOOD 7 2';
	'HOLLYWOOD 8 1';
	'HOLLYWOOD 8 2';
	'HOLLYWOOD 9 1';
	'HOLLYWOOD 10 1';
	'HOLLYWOOD 11 1';
	'HOLLYWOOD 11 2';
	'HOLLYWOOD 12 1';
	'HOLLYWOOD 12 2';
	'HOLLYWOOD 12 3';
	'HOLLYWOOD 12 4';
	'HOLLYWOOD 12 5';
	'HOLLYWOOD 12 7';
	'HOLLYWOOD 13 1';
	'HOLLYWOOD 14 1';
	'HOLLYWOOD 15 1';
	'HOLLYWOOD 15 2';
	'HOLLYWOOD 16 1';
	'HOLLYWOOD 16 2';
	'HOLLYWOOD 17 1';
	'HOLLYWOOD 17 2';
	'HOLLYWOOD 18 1';
	'HOLLYWOOD 18 2';
	'HOLLYWOOD 19 1';
	'HOLLYWOOD 20 1';
	'HOLLYWOOD 20 2';
	'HOLLYWOOD 21 1';
	'HOLLYWOOD 22 1';
	'HOLLYWOOD 23 1';
	'HOLLYWOOD 23 2';
	'HOLLYWOOD 24 1';
	'HOLLYWOOD 25 1';
	'POMPANO BEACH 1 1';
	'POMPANO BEACH 1 2';
	'POMPANO BEACH 1 3';
	'POMPANO BEACH 1 4';
	'POMPANO BEACH 1 5';
	'POMPANO BEACH 1 7';
	'POMPANO BEACH 2 1';
	'POMPANO BEACH 3 1';
	'POMPANO BEACH 4 1';
	'POMPANO BEACH 5 1';
	'POMPANO BEACH 5 2';
	'POMPANO BEACH 6 1';
	'POMPANO BEACH 6 2';
	'POMPANO BEACH 7 1';
	'POMPANO BEACH 8 1';
	'POMPANO BEACH 8 2';
	'POMPANO BEACH 9 1';
	'POMPANO BEACH 10 1';
	'POMPANO BEACH 10 2';
	'POMPANO BEACH 11 1';
	'POMPANO BEACH 12 1';
	'POMPANO BEACH 13 1';
	'POMPANO BEACH 14 1';
	'POMPANO BEACH 15 1';
	'POMPANO BEACH 16 1';
	'POMPANO BEACH 17 1';
	'POMPANO BEACH 18 1';
	'POMPANO BEACH 19 1';
	'POMPANO BEACH 19 2';
	'POMPANO BEACH 20 1';
	'POMPANO BEACH 21 1';
	'POMPANO BEACH 22 1';
	'POMPANO BEACH 23 1';
	'ENGLEWOOD 4 1';
	'ENGLEWOOD 4 2';
	'ENGLEWOOD 5 1';
	'NORTH FORT MYERS 1 1';
	'NORTH FORT MYERS 1 2';
	'NORTH FORT MYERS 2 1';
	'NORTH FORT MYERS 3 1';
	'NORTH FORT MYERS 3 2';
	'NORTH FORT MYERS 4 1';
	'PORT CHARLOTTE 1 1';
	'PORT CHARLOTTE 1 2';
	'PORT CHARLOTTE 2 1';
	'PORT CHARLOTTE 2 2';
	'PORT CHARLOTTE 3 1';
	'PORT CHARLOTTE 3 2';
	'PORT CHARLOTTE 4 1';
	'PORT CHARLOTTE 4 2';
	'PORT CHARLOTTE 5 1';
	'PORT CHARLOTTE 6 1';
	'PUNTA GORDA 1 1';
	'PUNTA GORDA 2 1';
	'PUNTA GORDA 2 2';
	'PUNTA GORDA 2 3';
	'PUNTA GORDA 2 4';
	'PUNTA GORDA 2 5';
	'PUNTA GORDA 3 1';
	'PUNTA GORDA 4 1';
	'PUNTA GORDA 5 1';
	'PUNTA GORDA 6 1';
	'BONITA SPRINGS 1 1';
	'BONITA SPRINGS 1 2';
	'IMMOKALEE 1 1';
	'IMMOKALEE 2 1';
	'IMMOKALEE 2 2';
	'IMMOKALEE 2 3';
	'IMMOKALEE 2 4';
	'IMMOKALEE 2 5';
	'IMMOKALEE 3 1';
	'IMMOKALEE 3 2';
	'IMMOKALEE 4 1';
	'MARCO ISLAND 1 1';
	'MARCO ISLAND 2 1';
	'MARCO ISLAND 3 1';
	'NAPLES 6 1';
	'NAPLES 7 1';
	'NAPLES 8 1';
	'NAPLES 9 1';
	'NAPLES 9 2';
	'NAPLES 10 1';
	'NAPLES 11 1';
	'NAPLES 11 2';
	'NAPLES 12 1';
	'NAPLES 12 2';
	'NAPLES 13 1';
	'NAPLES 14 1';
	'NAPLES 15 1';
	'NAPLES 15 2';
	'NAPLES 15 3';
	'NAPLES 16 1';
	'NAPLES 17 1';
	'NAPLES 18 1';
	'NAPLES 19 1';
	'NAPLES 20 1';
	'NAPLES 21 1';
	'NAPLES 22 1';
	'NAPLES 23 1';
	'NAPLES 23 2';
	'NAPLES 23 3';
	'NAPLES 24 1';
	'NAPLES 25 1';
	'NAPLES 26 1';
	'NAPLES 27 1';
	'NAPLES 28 1';
	'NAPLES 29 1';
	'NAPLES 29 2';
	'NAPLES 30 1';
	'NAPLES 30 2';
	'NAPLES 31 1';
	'ARCADIA 1 1';
	'ARCADIA 1 2';
	'ARCADIA 2 1';
	'ARCADIA 2 2';
	'ARCADIA 3 1';
	'ARCADIA 3 2';
	'LABELLE 1 1';
	'LABELLE 2 1';
	'LABELLE 3 1';
	'MOORE HAVEN 1';
	'OKEECHOBEE 1 1';
	'OKEECHOBEE 2 1';
	'AVON PARK 1 1';
	'AVON PARK 2 1';
	'AVON PARK 3 1';
	'AVON PARK 3 2';
	'AVON PARK 4 1';
	'BOWLING GREEN 2 1';
	'BOWLING GREEN 3 1';
	'WAUCHULA 1 1';
	'WAUCHULA 1 2';
	'WAUCHULA 1 3';
	'WAUCHULA 1 4';
	'WAUCHULA 1 5';
	'WAUCHULA 1 7';
	'WAUCHULA 2 1';
	'WAUCHULA 3 1';
	'ZOLFO SPRINGS 1';
	'CLEWISTON 1 1';
	'CLEWISTON 2 1';
	'CLEWISTON 2 2';
	'LEHIGH ACRES 1 1';
	'LEHIGH ACRES 2 1';
	'LEHIGH ACRES 3 1';
	'LAKE PLACID 3 1';
	'LAKE PLACID 4 1';
	'LAKE PLACID 4 2';
	'LAKE PLACID 5 1';
	'SEBRING 1 1';
	'SEBRING 1 2';
	'SEBRING 2 1';
	'SEBRING 2 2';
	'SEBRING 3 1';
	'SEBRING 3 2';
	'SEBRING 4 1';
	'SEBRING 5 1';
	'SEBRING 6 1';
	'SEBRING 7 1';
	'SEBRING 7 2';
	'SEBRING 8 1';
	'SEBRING 9 1';
	'SEBRING 9 2';
	'BRANDON 4 1';
	'BRANDON 4 2';
	'BRANDON 5 1';
	'BRANDON 6 1';
	'BRANDON 6 2';
	'BRANDON 6 3';
	'BRANDON 7 1';
	'BRANDON 7 2';
	'BRANDON 8 1';
	'BRANDON 9 1';
	'GIBSONTON 1';
	'LAKELAND 6 1';
	'LAKELAND 6 2';
	'LAKELAND 7 1';
	'LAKELAND 8 1';
	'LAKELAND 8 2';
	'LAKELAND 9 1';
	'LITHIA 1 1';
	'LITHIA 2 1';
	'LUTZ 1 1';
	'LUTZ 2 1';
	'LUTZ 2 2';
	'LUTZ 2 3';
	'ODESSA 1 1';
	'ODESSA 2 1';
	'PLANT CITY 1 1';
	'PLANT CITY 2 1';
	'PLANT CITY 2 2';
	'PLANT CITY 3 1';
	'PLANT CITY 4 1';
	'PLANT CITY 5 1';
	'PLANT CITY 5 2';
	'PLANT CITY 6 1';
	'PLANT CITY 6 2';
	'PLANT CITY 7 1';
	'RIVERVIEW 1 1';
	'RIVERVIEW 2 1';
	'RIVERVIEW 3 1';
	'RIVERVIEW 4 1';
	'RIVERVIEW 5 1';
	'RIVERVIEW 6 1';
	'RIVERVIEW 7 1';
	'RUSKIN 1 1';
	'RUSKIN 2 1';
	'RUSKIN 3 1';
	'SEFFNER 1';
	'SUN CITY CENTER 1';
	'SUN CITY CENTER 2';
	'TAMPA 1 1';
	'TAMPA 2 1';
	'TAMPA 3 1';
	'TAMPA 3 2';
	'TAMPA 3 3';
	'TAMPA 3 4';
	'TAMPA 3 5';
	'TAMPA 3 7';
	'TAMPA 4 1';
	'TAMPA 5 1';
	'TAMPA 6 1';
	'TAMPA 7 1';
	'TAMPA 7 2';
	'TAMPA 7 3';
	'TAMPA 8 1';
	'TAMPA 9 1';
	'TAMPA 9 2';
	'TAMPA 10 1';
	'TAMPA 11 1';
	'TAMPA 11 2';
	'TAMPA 12 1';
	'TAMPA 13 1';
	'TAMPA 14 1';
	'TAMPA 15 1';
	'TAMPA 15 2';
	'TAMPA 16 1';
	'TAMPA 17 1';
	'TAMPA 18 1';
	'TAMPA 18 2';
	'TAMPA 19 1';
	'TAMPA 20 1';
	'TAMPA 20 2';
	'TAMPA 21 1';
	'TAMPA 22 1';
	'TAMPA 23 1';
	'TAMPA 24 1';
	'TAMPA 25 1';
	'TAMPA 25 2';
	'TAMPA 26 1';
	'TAMPA 27 1';
	'TAMPA 27 2';
	'TAMPA 28 1';
	'TAMPA 29 1';
	'TAMPA 30 1';
	'TAMPA 30 2';
	'TAMPA 31 1';
	'TAMPA 31 2';
	'TAMPA 31 3';
	'TAMPA 31 4';
	'TAMPA 31 5';
	'TAMPA 31 7';
	'TAMPA 32 1';
	'TAMPA 33 1';
	'TAMPA 34 1';
	'TAMPA 35 1';
	'TAMPA 36 1';
	'TAMPA 37 1';
	'TAMPA 38 1';
	'TAMPA 39 1';
	'TAMPA 39 2';
	'TAMPA 40 1';
	'TAMPA 41 1';
	'VALRICO 1 1';
	'VALRICO 2 1';
	'VALRICO 3 1';
	'VALRICO 3 2';
	'WIMAUMA 1';
	'SEBASTIAN 1 1';
	'SEBASTIAN 2 1';
	'SEBASTIAN 2 2';
	'SEBASTIAN 3 1';
	'SEBASTIAN 4 1';
	'VERO BEACH 1 1';
	'VERO BEACH 2 1';
	'VERO BEACH 3 1';
	'VERO BEACH 4 1';
	'VERO BEACH 5 1';
	'VERO BEACH 6 1';
	'VERO BEACH 7 1';
	'VERO BEACH 7 2';
	'VERO BEACH 8 1';
	'VERO BEACH 9 1';
	'VERO BEACH 10 1';
	'VERO BEACH 10 2';
	'VERO BEACH 11 1';
	'BOKEELIA 1';
	'BOKEELIA 2';
	'BONITA SPRINGS 2 1';
	'BONITA SPRINGS 3 1';
	'BONITA SPRINGS 4 1';
	'BONITA SPRINGS 4 2';
	'BONITA SPRINGS 5 1';
	'CAPE CORAL 1 1';
	'CAPE CORAL 2 1';
	'CAPE CORAL 2 2';
	'CAPE CORAL 3 1';
	'CAPE CORAL 4 1';
	'CAPE CORAL 4 2';
	'CAPE CORAL 5 1';
	'CAPE CORAL 5 2';
	'CAPE CORAL 6 1';
	'CAPE CORAL 6 2';
	'CAPE CORAL 7 1';
	'CAPE CORAL 8 1';
	'CAPE CORAL 9 1';
	'CAPE CORAL 10 1';
	'CAPE CORAL 11 1';
	'CAPE CORAL 12 1';
	'CAPE CORAL 12 2';
	'CAPE CORAL 13 1';
	'CAPE CORAL 14 1';
	'CAPE CORAL 14 2';
	'CAPE CORAL 15 1';
	'CAPE CORAL 16 1';
	'ESTERO 1 1';
	'ESTERO 2 1';
	'FORT MYERS 1 1';
	'FORT MYERS 2 1';
	'FORT MYERS 2 2';
	'FORT MYERS 3 1';
	'FORT MYERS 3 2';
	'FORT MYERS 3 3';
	'FORT MYERS 3 4';
	'FORT MYERS 3 5';
	'FORT MYERS 4 1';
	'FORT MYERS 5 1';
	'FORT MYERS 5 2';
	'FORT MYERS 6 1';
	'FORT MYERS 6 2';
	'FORT MYERS 7 1';
	'FORT MYERS 7 2';
	'FORT MYERS 8 1';
	'FORT MYERS 8 2';
	'FORT MYERS 9 1';
	'FORT MYERS 10 1';
	'FORT MYERS 11 1';
	'FORT MYERS 12 1';
	'FORT MYERS 12 2';
	'FORT MYERS 12 3';
	'FORT MYERS 13 1';
	'FORT MYERS 14 1';
	'FORT MYERS 14 2';
	'FORT MYERS 15 1';
	'FORT MYERS 15 2';
	'FORT MYERS 16 1';
	'LEHIGH ACRES 4 1';
	'LEHIGH ACRES 5 1';
	'BRADENTON 1 1';
	'BRADENTON 2 1';
	'BRADENTON 2 2';
	'BRADENTON 3 1';
	'BRADENTON 4 1';
	'BRADENTON 4 2';
	'BRADENTON 5 1';
	'BRADENTON 6 1';
	'BRADENTON 6 2';
	'BRADENTON 6 3';
	'BRADENTON 7 1';
	'BRADENTON 8 1';
	'BRADENTON 8 2';
	'BRADENTON 9 1';
	'BRADENTON 10 1';
	'BRADENTON 10 2';
	'BRADENTON 11 1';
	'BRADENTON 11 2';
	'BRADENTON 12 1';
	'BRADENTON 12 2';
	'BRADENTON 13 1';
	'BRADENTON 13 2';
	'BRADENTON 13 3';
	'BRADENTON 14 1';
	'BRADENTON 14 2';
	'BRADENTON 15 1';
	'BRADENTON 16 1';
	'BRADENTON 16 2';
	'BRADENTON 17 1';
	'BRADENTON 17 2';
	'BRADENTON 18 1';
	'MYAKKA CITY 1 1';
	'MYAKKA CITY 2 1';
	'PALMETTO 1 1';
	'PALMETTO 2 1';
	'PALMETTO 3 1';
	'PARRISH 1 1';
	'SARASOTA 1 1';
	'SARASOTA 2 1';
	'SARASOTA 3 1';
	'SARASOTA 3 2';
	'HOBE SOUND 1 1';
	'HOBE SOUND 2 1';
	'HOBE SOUND 3 1';
	'INDIANTOWN 1 1';
	'JENSEN BEACH 1 1';
	'JENSEN BEACH 2 1';
	'JENSEN BEACH 3 1';
	'JENSEN BEACH 3 2';
	'JUPITER 1 1';
	'JUPITER 1 2';
	'JUPITER 2 1';
	'JUPITER 3 1';
	'JUPITER 4 1';
	'JUPITER 4 2';
	'JUPITER 5 1';
	'JUPITER 5 2';
	'PALM CITY 1 1';
	'PALM CITY 2 1';
	'PALM CITY 3 1';
	'STUART 4 1';
	'STUART 5 1';
	'STUART 5 2';
	'STUART 6 1';
	'STUART 7 1';
	'STUART 7 2';
	'STUART 8 1';
	'HIALEAH 1 1';
	'HIALEAH 2 1';
	'HIALEAH 2 2';
	'HIALEAH 3 1';
	'HIALEAH 4 1';
	'HIALEAH 5 1';
	'HIALEAH 6 1';
	'HIALEAH 6 2';
	'HIALEAH 7 1';
	'HIALEAH 8 1';
	'HIALEAH 9 1';
	'HIALEAH 10 1';
	'HIALEAH 11 1';
	'HIALEAH 12 1';
	'HIALEAH 13 1';
	'HIALEAH 14 1';
	'HIALEAH 15 1';
	'HIALEAH 16 1';
	'HOMESTEAD 5 1';
	'HOMESTEAD 6 1';
	'HOMESTEAD 6 2';
	'HOMESTEAD 7 1';
	'HOMESTEAD 8 1';
	'HOMESTEAD 8 2';
	'HOMESTEAD 9 1';
	'HOMESTEAD 10 1';
	'HOMESTEAD 11 1';
	'HOMESTEAD 12 1';
	'HOMESTEAD 13 1';
	'HOMESTEAD 13 2';
	'HOMESTEAD 14 1';
	'HOMESTEAD 15 1';
	'HOMESTEAD 16 1';
	'HOMESTEAD 17 1';
	'HOMESTEAD 17 2';
	'MIAMI 1 1';
	'MIAMI 1 2';
	'MIAMI 2 1';
	'MIAMI 3 1';
	'MIAMI 3 2';
	'MIAMI 3 3';
	'MIAMI 3 4';
	'MIAMI 3 5';
	'MIAMI 3 7';
	'MIAMI 4 1';
	'MIAMI 5 1';
	'MIAMI 6 1';
	'MIAMI 7 1';
	'MIAMI 8 1';
	'MIAMI 9 1';
	'MIAMI 9 2';
	'MIAMI 10 1';
	'MIAMI 10 2';
	'MIAMI 10 3';
	'MIAMI 11 1';
	'MIAMI 12 1';
	'MIAMI 13 1';
	'MIAMI 14 1';
	'MIAMI 15 1';
	'MIAMI 15 2';
	'MIAMI 16 1';
	'MIAMI 17 1';
	'MIAMI 18 1';
	'MIAMI 18 2';
	'MIAMI 19 1';
	'MIAMI 20 1';
	'MIAMI 21 1';
	'MIAMI 21 2';
	'MIAMI 22 1';
	'MIAMI 22 2';
	'MIAMI 23 1';
	'MIAMI 24 1';
	'MIAMI 24 2';
	'MIAMI 25 1';
	'MIAMI 25 2';
	'MIAMI 26 1';
	'MIAMI 26 2';
	'MIAMI 27 1';
	'MIAMI 28 1';
	'MIAMI 28 2';
	'MIAMI 29 1';
	'MIAMI 29 2';
	'MIAMI 30 1';
	'MIAMI 31 1';
	'MIAMI 32 1';
	'MIAMI 32 2';
	'MIAMI 33 1';
	'MIAMI 33 2';
	'MIAMI 34 1';
	'MIAMI 35 1';
	'MIAMI 36 1';
	'MIAMI 37 1';
	'MIAMI 38 1';
	'MIAMI 38 2';
	'MIAMI 39 1';
	'MIAMI 40 1';
	'MIAMI 41 1';
	'MIAMI 41 2';
	'MIAMI 42 1';
	'MIAMI 43 1';
	'MIAMI 44 1';
	'MIAMI 45 1';
	'MIAMI 45 2';
	'MIAMI 46 1';
	'MIAMI 46 2';
	'MIAMI 47 1';
	'MIAMI 47 2';
	'MIAMI 47 3';
	'MIAMI 47 4';
	'MIAMI 47 5';
	'MIAMI 47 7';
	'MIAMI 48 1';
	'MIAMI 49 1';
	'MIAMI 50 1';
	'MIAMI 51 1';
	'MIAMI 52 1';
	'MIAMI 53 1';
	'MIAMI 54 1';
	'MIAMI 55 1';
	'MIAMI 56 1';
	'MIAMI 56 2';
	'MIAMI 56 3';
	'MIAMI 56 4';
	'MIAMI 56 5';
	'MIAMI 56 7';
	'MIAMI 57 1';
	'MIAMI 57 2';
	'MIAMI 58 1';
	'MIAMI 59 1';
	'MIAMI 59 2';
	'MIAMI 60 1';
	'MIAMI 61 1';
	'MIAMI 62 1';
	'MIAMI 62 2';
	'MIAMI 63 1';
	'MIAMI 64 1';
	'MIAMI 65 1';
	'MIAMI 66 1';
	'MIAMI 67 1';
	'MIAMI 68 1';
	'MIAMI 69 1';
	'MIAMI 70 1';
	'MIAMI 71 1';
	'MIAMI 71 2';
	'MIAMI 71 3';
	'MIAMI 72 1';
	'MIAMI 73 1';
	'MIAMI 74 1';
	'MIAMI 75 1';
	'MIAMI 76 1';
	'MIAMI 77 1';
	'MIAMI 78 1';
	'MIAMI 79 1';
	'MIAMI BEACH 1 1';
	'MIAMI BEACH 2 1';
	'MIAMI BEACH 3 1';
	'MIAMI BEACH 4 1';
	'MIAMI BEACH 5 1';
	'MIAMI BEACH 5 2';
	'NORTH MIAMI BEACH 1 1';
	'NORTH MIAMI BEACH 2 1';
	'NORTH MIAMI BEACH 2 2';
	'NORTH MIAMI BEACH 3 1';
	'OPA LOCKA 1 1';
	'OPA LOCKA 1 2';
	'OPA LOCKA 2 1';
	'BIG PINE KEY 1';
	'ISLAMORADA 1';
	'KEY LARGO 1 1';
	'KEY LARGO 2 1';
	'KEY WEST 1 1';
	'KEY WEST 2 1';
	'MARATHON 3 1';
	'MARATHON 3 2';
	'MARATHON 3 3';
	'MARATHON 4 1';
	'MARATHON 4 2';
	'SUMMERLAND KEY 1 1';
	'SUMMERLAND KEY 1 2';
	'TAVERNIER 1';
	'TAVERNIER 2';
	'OKEECHOBEE 3 1';
	'OKEECHOBEE 4 1';
	'OKEECHOBEE 5 1';
	'OKEECHOBEE 5 2';
	'KISSIMMEE 11 1';
	'KISSIMMEE 11 2';
	'KISSIMMEE 11 3';
	'KISSIMMEE 12 1';
	'KISSIMMEE 12 2';
	'KISSIMMEE 13 1';
	'KISSIMMEE 13 2';
	'KISSIMMEE 14 1';
	'KISSIMMEE 14 2';
	'KISSIMMEE 14 3';
	'KISSIMMEE 15 1';
	'KISSIMMEE 16 1';
	'KISSIMMEE 17 1';
	'KISSIMMEE 17 2';
	'SAINT CLOUD 4 1';
	'SAINT CLOUD 5 1';
	'SAINT CLOUD 6 1';
	'SAINT CLOUD 6 2';
	'SAINT CLOUD 7 1';
	'BELLE GLADE 1 1';
	'BELLE GLADE 2 1';
	'BOCA RATON 1 1';
	'BOCA RATON 2 1';
	'BOCA RATON 2 2';
	'BOCA RATON 3 1';
	'BOCA RATON 4 1';
	'BOCA RATON 4 2';
	'BOCA RATON 4 3';
	'BOCA RATON 4 4';
	'BOCA RATON 4 5';
	'BOCA RATON 5 1';
	'BOCA RATON 6 1';
	'BOCA RATON 7 1';
	'BOCA RATON 8 1';
	'BOYNTON BEACH 1 1';
	'BOYNTON BEACH 1 2';
	'BOYNTON BEACH 2 1';
	'BOYNTON BEACH 2 2';
	'BOYNTON BEACH 3 1';
	'BOYNTON BEACH 4 1';
	'BOYNTON BEACH 5 1';
	'BOYNTON BEACH 6 1';
	'BOYNTON BEACH 7 1';
	'DELRAY BEACH 1 1';
	'DELRAY BEACH 1 2';
	'DELRAY BEACH 1 3';
	'DELRAY BEACH 2 1';
	'DELRAY BEACH 3 1';
	'DELRAY BEACH 4 1';
	'DELRAY BEACH 4 2';
	'DELRAY BEACH 5 1';
	'DELRAY BEACH 6 1';
	'DELRAY BEACH 7 1';
	'DELRAY BEACH 7 2';
	'LAKE WORTH 1 1';
	'LAKE WORTH 2 1';
	'LAKE WORTH 2 2';
	'LAKE WORTH 3 1';
	'LAKE WORTH 4 1';
	'LAKE WORTH 5 1';
	'LAKE WORTH 6 1';
	'LAKE WORTH 7 1';
	'LAKE WORTH 7 2';
	'LAKE WORTH 7 3';
	'LAKE WORTH 8 1';
	'LAKE WORTH 8 2';
	'LAKE WORTH 9 1';
	'LAKE WORTH 9 2';
	'LAKE WORTH 10 1';
	'LAKE WORTH 11 1';
	'LAKE WORTH 11 2';
	'LAKE WORTH 11 3';
	'LAKE WORTH 12 1';
	'LAKE WORTH 12 2';
	'LAKE WORTH 13 1';
	'LAKE WORTH 13 2';
	'LAKE WORTH 14 1';
	'LAKE WORTH 15 1';
	'LAKE WORTH 16 1';
	'LOXAHATCHEE 1 1';
	'LOXAHATCHEE 2 1';
	'LOXAHATCHEE 3 1';
	'LOXAHATCHEE 4 1';
	'PAHOKEE 1 1';
	'PAHOKEE 2 1';
	'PALM BEACH GARDENS 1 1';
	'PALM BEACH GARDENS 2 1';
	'PALM BEACH GARDENS 3 1';
	'PALM BEACH GARDENS 3 2';
	'PALM BEACH GARDENS 3 3';
	'PALM BEACH GARDENS 4 1';
	'PALM BEACH GARDENS 5 1';
	'PALM BEACH GARDENS 6 1';
	'PALM BEACH GARDENS 6 2';
	'SOUTH BAY 1';
	'WELLINGTON 1 1';
	'WELLINGTON 2 1';
	'WELLINGTON 3 1';
	'WELLINGTON 3 2';
	'WELLINGTON 4 1';
	'WELLINGTON 5 1';
	'WEST PALM BEACH 1 1';
	'WEST PALM BEACH 2 1';
	'WEST PALM BEACH 3 1';
	'WEST PALM BEACH 4 1';
	'WEST PALM BEACH 5 1';
	'WEST PALM BEACH 5 2';
	'WEST PALM BEACH 6 1';
	'WEST PALM BEACH 7 1';
	'WEST PALM BEACH 8 1';
	'WEST PALM BEACH 8 2';
	'WEST PALM BEACH 9 1';
	'WEST PALM BEACH 10 1';
	'WEST PALM BEACH 11 1';
	'WEST PALM BEACH 12 1';
	'WEST PALM BEACH 13 1';
	'WEST PALM BEACH 14 1';
	'WEST PALM BEACH 15 1';
	'WEST PALM BEACH 16 1';
	'WEST PALM BEACH 16 2';
	'HOLIDAY 1 1';
	'HOLIDAY 1 2';
	'HOLIDAY 1 3';
	'HOLIDAY 2 1';
	'HOLIDAY 2 2';
	'CLEARWATER 1 1';
	'CLEARWATER 2 1';
	'CLEARWATER 2 2';
	'CLEARWATER 3 1';
	'CLEARWATER 4 1';
	'CLEARWATER 5 1';
	'DUNEDIN 1 1';
	'DUNEDIN 1 2';
	'DUNEDIN 2 1';
	'DUNEDIN 3 1';
	'DUNEDIN 3 2';
	'DUNEDIN 4 1';
	'DUNEDIN 4 2';
	'LARGO 1 1';
	'LARGO 2 1';
	'LARGO 2 2';
	'LARGO 3 1';
	'LARGO 4 1';
	'LARGO 4 2';
	'LARGO 5 1';
	'LARGO 5 2';
	'LARGO 6 1';
	'PALM HARBOR 1 1';
	'PALM HARBOR 1 2';
	'PALM HARBOR 1 3';
	'PALM HARBOR 2 1';
	'PALM HARBOR 2 2';
	'PALM HARBOR 3 1';
	'PALM HARBOR 3 2';
	'PALM HARBOR 4 1';
	'PALM HARBOR 5 1';
	'PALM HARBOR 6 1';
	'PINELLAS PARK 1 1';
	'PINELLAS PARK 1 2';
	'PINELLAS PARK 1 3';
	'PINELLAS PARK 2 1';
	'PINELLAS PARK 2 2';
	'PINELLAS PARK 2 3';
	'PINELLAS PARK 2 4';
	'PINELLAS PARK 2 5';
	'PINELLAS PARK 2 7';
	'SAINT PETERSBURG 1 1';
	'SAINT PETERSBURG 1 2';
	'SAINT PETERSBURG 2 1';
	'SAINT PETERSBURG 3 1';
	'SAINT PETERSBURG 4 1';
	'SAINT PETERSBURG 5 1';
	'SAINT PETERSBURG 5 2';
	'SAINT PETERSBURG 6 1';
	'SAINT PETERSBURG 7 1';
	'SAINT PETERSBURG 8 1';
	'SAINT PETERSBURG 9 1';
	'SAINT PETERSBURG 10 1';
	'SAINT PETERSBURG 11 1';
	'SAINT PETERSBURG 12 1';
	'SAINT PETERSBURG 13 1';
	'SAINT PETERSBURG 14 1';
	'SAINT PETERSBURG 15 1';
	'SAINT PETERSBURG 16 1';
	'SAINT PETERSBURG 17 1';
	'SAINT PETERSBURG 18 1';
	'SAINT PETERSBURG 19 1';
	'SAINT PETERSBURG 20 1';
	'SEMINOLE 1 1';
	'SEMINOLE 1 2';
	'SEMINOLE 1 3';
	'SEMINOLE 1 4';
	'SEMINOLE 1 5';
	'SEMINOLE 1 7';
	'SEMINOLE 2 1';
	'SEMINOLE 3 1';
	'TARPON SPRINGS 1 1';
	'TARPON SPRINGS 2 1';
	'TARPON SPRINGS 3 1';
	'TARPON SPRINGS 3 2';
	'AUBURNDALE 1 1';
	'AUBURNDALE 1 2';
	'AUBURNDALE 2 1';
	'BARTOW 1 1';
	'BARTOW 1 2';
	'BARTOW 2 1';
	'DAVENPORT 3 1';
	'DAVENPORT 4 1';
	'FORT MEADE 1 1';
	'FROSTPROOF 1 1';
	'FROSTPROOF 1 2';
	'FROSTPROOF 2 1';
	'HAINES CITY 1 1';
	'HAINES CITY 1 2';
	'HAINES CITY 1 3';
	'HAINES CITY 1 4';
	'HAINES CITY 1 5';
	'HAINES CITY 2 1';
	'HAINES CITY 3 1';
	'HAINES CITY 3 2';
	'LAKE WALES 1 1';
	'LAKE WALES 2 1';
	'LAKE WALES 2 2';
	'LAKE WALES 3 1';
	'LAKE WALES 4 1';
	'LAKE WALES 5 1';
	'LAKE WALES 6 1';
	'LAKE WALES 6 2';
	'LAKELAND 10 1';
	'LAKELAND 11 1';
	'LAKELAND 12 1';
	'LAKELAND 13 1';
	'LAKELAND 14 1';
	'LAKELAND 14 2';
	'LAKELAND 15 1';
	'LAKELAND 16 1';
	'LAKELAND 17 1';
	'LAKELAND 18 1';
	'LAKELAND 19 1';
	'LAKELAND 19 2';
	'LAKELAND 20 1';
	'LAKELAND 20 2';
	'LAKELAND 20 3';
	'LAKELAND 20 4';
	'LAKELAND 20 5';
	'LAKELAND 20 7';
	'LAKELAND 21 1';
	'LAKELAND 22 1';
	'MULBERRY 1 1';
	'MULBERRY 2 1';
	'MULBERRY 3 1';
	'WINTER HAVEN 1 1';
	'WINTER HAVEN 2 1';
	'WINTER HAVEN 2 2';
	'WINTER HAVEN 3 1';
	'WINTER HAVEN 3 2';
	'WINTER HAVEN 4 1';
	'WINTER HAVEN 4 2';
	'WINTER HAVEN 5 1';
	'WINTER HAVEN 6 1';
	'WINTER HAVEN 6 2';
	'WINTER HAVEN 7 1';
	'WINTER HAVEN 8 1';
	'WINTER HAVEN 8 2';
	'WINTER HAVEN 9 1';
	'WINTER HAVEN 10 1';
	'WINTER HAVEN 10 2';
	'NOKOMIS 1 1';
	'NOKOMIS 1 2';
	'NORTH PORT 1 1';
	'NORTH PORT 2 1';
	'NORTH PORT 3 1';
	'NORTH PORT 4 1';
	'NORTH PORT 4 2';
	'NORTH PORT 5 1';
	'NORTH PORT 5 2';
	'NORTH PORT 6 1';
	'NORTH PORT 6 2';
	'SARASOTA 4 1';
	'SARASOTA 4 2';
	'SARASOTA 5 1';
	'SARASOTA 5 2';
	'SARASOTA 6 1';
	'SARASOTA 7 1';
	'SARASOTA 7 2';
	'SARASOTA 8 1';
	'SARASOTA 9 1';
	'SARASOTA 10 1';
	'SARASOTA 11 1';
	'SARASOTA 12 1';
	'SARASOTA 13 1';
	'SARASOTA 14 1';
	'VENICE 1 1';
	'VENICE 1 2';
	'VENICE 2 1';
	'VENICE 3 1';
	'VENICE 3 2';
	'VENICE 4 1';
	'VENICE 5 1';
	'VENICE 6 1';
	'VENICE 6 2';
	'VENICE 7 1';
	'VENICE 8 1';
	'VENICE 8 2';
	'VENICE 8 3';
	'VENICE 9 1';
	'VENICE 10 1';
	'VENICE 10 2';
	'FORT PIERCE 1 1';
	'FORT PIERCE 1 2';
	'FORT PIERCE 2 1';
	'FORT PIERCE 3 1';
	'FORT PIERCE 3 2';
	'FORT PIERCE 4 1';
	'FORT PIERCE 5 1';
	'FORT PIERCE 5 2';
	'FORT PIERCE 6 1';
	'FORT PIERCE 6 2';
	'FORT PIERCE 7 1';
	'FORT PIERCE 7 2';
	'PORT SAINT LUCIE 1 1';
	'PORT SAINT LUCIE 2 1';
	'PORT SAINT LUCIE 3 1';
	'PORT SAINT LUCIE 3 2';
	'PORT SAINT LUCIE 3 3';
	'PORT SAINT LUCIE 4 1';
	'PORT SAINT LUCIE 4 2';
	'PORT SAINT LUCIE 5 1';
	'PORT SAINT LUCIE 6 1';
	'PORT SAINT LUCIE 7 1';
	'PORT SAINT LUCIE 7 2';
	'PORT SAINT LUCIE 8 1';
	'PORT SAINT LUCIE 9 1';
	'PORT SAINT LUCIE 10 1';
	'PORT SAINT LUCIE 11 1';
	'PORT SAINT LUCIE 11 2';
	'PORT SAINT LUCIE 12 1';
	'PORT SAINT LUCIE 13 1';
	'SEBRING 10 1';
	'SEBRING 10 2';
	'SEBRING 10 3';
	'SEBRING 10 4';
	'SEBRING 10 5';
	'SEBRING 10 6';
	'SEBRING 10 7';
	'SEBRING 10 9';
	'SUMMERLAND KEY 2 1';
	'SUMMERLAND KEY 2 2';
	'SUMMERLAND KEY 2 3';
	'SUMMERLAND KEY 2 4';
	'SUMMERLAND KEY 2 6';
	'PARRISH 2 1';
	'PARRISH 2 2';
	'PARRISH 2 3';
	'PARRISH 2 4';
	'PARRISH 2 5';
	'PARRISH 2 6';
	'PARRISH 2 7';
	'PARRISH 2 8';
	'PARRISH 2 10';
	'AUBURNDALE 3 1';
	'AUBURNDALE 3 2';
	'AUBURNDALE 3 3';
	'VERO BEACH 12 1';
	'VERO BEACH 12 2';
	'VERO BEACH 12 3';
	'VERO BEACH 12 4';
	'VERO BEACH 12 5';
	'VERO BEACH 12 6';
	'VERO BEACH 12 8';
	'HOLIDAY 3 1';
	'HOLIDAY 3 2';
	'HOLIDAY 3 3';
	'HOLIDAY 3 4';
	'HOLIDAY 3 5';
	'HOLIDAY 3 6';
	'HOLIDAY 3 8';
	'NORTH FORT MYERS 5 1';
	'NORTH FORT MYERS 5 2';
	'NORTH FORT MYERS 5 3';
	'NORTH FORT MYERS 5 4';
	'NORTH FORT MYERS 5 5';
	'NORTH FORT MYERS 5 6';
	'NORTH FORT MYERS 5 7';
	'NORTH FORT MYERS 5 8';
	'NORTH FORT MYERS 5 10';
	'LAKELAND 23 1';
	'LAKELAND 23 2';
	'BRADENTON 19 1';
	'BRADENTON 19 2';
	'BRADENTON 19 3';
	'MULBERRY 4 1';
	'MULBERRY 4 2';
	'MULBERRY 4 3';
	'MULBERRY 4 4';
	'MULBERRY 4 5';
	'MULBERRY 4 6';
	'MULBERRY 4 7';
	'MULBERRY 4 8';
	'MULBERRY 4 9';
	'MULBERRY 4 11';
	'NORTH FORT MYERS 6 1';
	'NORTH FORT MYERS 6 2';
	'NORTH FORT MYERS 6 3';
	'NORTH FORT MYERS 6 4';
	'NORTH FORT MYERS 6 5';
	'NORTH FORT MYERS 6 6';
	'NORTH FORT MYERS 6 7';
	'NORTH FORT MYERS 6 8';
	'NORTH FORT MYERS 6 9';
	'NORTH FORT MYERS 6 10';
	'NORTH FORT MYERS 6 12';
	'LAKE WALES 7 1';
	'LAKE WALES 7 2';
	'LAKE WALES 7 3';
	'LAKE WALES 7 4';
	'LAKE WALES 7 5';
	'ARCADIA 4 1';
	'ARCADIA 4 2';
	'ARCADIA 4 3';
	'ARCADIA 4 4';
	'ARCADIA 4 5';
	'ARCADIA 4 6';
	'ARCADIA 4 7';
	'ARCADIA 4 8';
	'ARCADIA 4 10';
	'FORT LAUDERDALE 35 1';
	'FORT LAUDERDALE 35 2';
	'FORT LAUDERDALE 35 3';
	'FORT LAUDERDALE 35 4';
	'FORT LAUDERDALE 35 5';
	'FORT LAUDERDALE 35 6';
	'FORT LAUDERDALE 35 7';
	'FORT LAUDERDALE 35 8';
	'FORT LAUDERDALE 35 10';
	'TAMPA 42 1';
	'TAMPA 42 2';
	'TAMPA 42 3';
	'TAMPA 42 4';
	'TAMPA 42 5';
	'TAMPA 42 7';
	'INDIANTOWN 2 1';
	'INDIANTOWN 2 2';
	'INDIANTOWN 2 3';
	'SAINT PETERSBURG 21 1';
	'SAINT PETERSBURG 21 2';
	'SAINT PETERSBURG 21 3';
	'SAINT PETERSBURG 21 4';
	'SAINT PETERSBURG 21 5';
	'SAINT PETERSBURG 21 6';
	'SAINT PETERSBURG 21 7';
	'SAINT PETERSBURG 21 9';
	'WEST PALM BEACH 17 1';
	'WEST PALM BEACH 17 2';
	'WEST PALM BEACH 17 3';
	'WEST PALM BEACH 17 4';
	'WEST PALM BEACH 17 5';
	'WEST PALM BEACH 17 6';
	'WEST PALM BEACH 17 7';
	'WEST PALM BEACH 17 8';
	'WEST PALM BEACH 17 10';
	'LAKELAND 24 1';
	'LAKELAND 24 2';
	'HOMESTEAD 18 1';
	'HOMESTEAD 18 2';
	'HOMESTEAD 18 3';
	'HOMESTEAD 18 4';
	'HOMESTEAD 18 5';
	'HOMESTEAD 18 6';
	'HOMESTEAD 18 7';
	'HOMESTEAD 18 8';
	'HOMESTEAD 18 10';
	'TAMPA 43 1';
	'TAMPA 43 2';
	'TAMPA 43 3';
	'LAKELAND 25 1';
	'LAKELAND 25 2';
	'LAKELAND 25 3';
	'LAKE WORTH 17 1';
	'LAKE WORTH 17 2';
	'LAKE WORTH 17 3';
	'INDIANTOWN 3 1';
	'INDIANTOWN 3 2';
	'INDIANTOWN 3 3';
	'INDIANTOWN 3 4';
	'INDIANTOWN 3 5';
	'INDIANTOWN 3 7';
	'INDIANTOWN 4 1';
	'INDIANTOWN 4 2';
	'INDIANTOWN 4 3';
	'INDIANTOWN 4 4';
	'INDIANTOWN 4 5';
	'INDIANTOWN 4 6';
	'INDIANTOWN 4 7';
	'INDIANTOWN 4 8';
	'INDIANTOWN 4 9';
	'INDIANTOWN 4 10';
	'INDIANTOWN 4 12';
	'LAKE WORTH 18 1';
	'LAKE WORTH 18 2';
	'LAKE WORTH 18 3';
	'LAKE WORTH 18 4';
	'LAKE WORTH 18 5';
	'LAKE WORTH 18 7';
	'BOWLING GREEN 4 1';
	'BOWLING GREEN 4 2';
	'HOMESTEAD 19 1';
	'HOMESTEAD 19 2';
	'HOMESTEAD 19 3';
	'HOMESTEAD 19 4';
	'HOMESTEAD 19 6';
	'FORT LAUDERDALE 36 1';
	'FORT LAUDERDALE 36 2';
	'FORT LAUDERDALE 36 3';
	'FORT LAUDERDALE 36 4';
	'FORT LAUDERDALE 36 5';
	'FORT LAUDERDALE 36 6';
	'FORT LAUDERDALE 36 7';
	'FORT LAUDERDALE 36 8';
	'FORT LAUDERDALE 36 9';
	'FORT LAUDERDALE 36 10';
	'FORT LAUDERDALE 36 11';
	'FORT LAUDERDALE 36 13';
	'AUBURNDALE 4 1';
	'AUBURNDALE 4 2';
	'AUBURNDALE 4 3';
	'AUBURNDALE 4 4';
	'AUBURNDALE 4 5';
	'AUBURNDALE 4 6';
	'AUBURNDALE 4 7';
	'AUBURNDALE 4 8';
	'AUBURNDALE 4 9';
	'AUBURNDALE 4 11';
	'SAINT PETERSBURG 22 1';
	'SAINT PETERSBURG 22 2';
	'SAINT PETERSBURG 22 3';
	'SAINT PETERSBURG 22 4';
	'SAINT PETERSBURG 22 6';
	'LAKELAND 26 1';
	'LAKELAND 26 2';
	'LAKELAND 27 1';
	'LAKELAND 27 2';
	'LAKELAND 27 3';
	'LAKELAND 27 4';
	'LAKELAND 27 6';
	'BOCA RATON 9 1';
	'BOCA RATON 9 2';
	'BOCA RATON 9 3';
	'BOCA RATON 9 4';
	'BOCA RATON 9 5';
	'BOCA RATON 9 6';
	'BOCA RATON 9 8';
	'FORT PIERCE 8 1';
	'FORT PIERCE 8 2';
	'FORT PIERCE 8 3';
	'FORT PIERCE 8 4';
	'FORT PIERCE 8 6';
	'TAMPA 44 1';
	'TAMPA 44 2';
	'TAMPA 44 3';
	'TAMPA 44 4';
	'TAMPA 44 5';
	'TAMPA 44 6';
	'TAMPA 44 8';
	'VERO BEACH 13 1';
	'VERO BEACH 13 2';
	'APOLLO BEACH 1 1';
	'APOLLO BEACH 1 2';
	'APOLLO BEACH 1 3';
	'APOLLO BEACH 1 4';
	'APOLLO BEACH 1 5';
	'APOLLO BEACH 1 6';
	'APOLLO BEACH 1 7';
	'APOLLO BEACH 1 8';
	'APOLLO BEACH 1 10';
	'MULBERRY 5 1';
	'MULBERRY 5 2';
	'MULBERRY 5 3';
	'MULBERRY 5 4';
	'MULBERRY 5 6';
	'TAMPA 45 1';
	'TAMPA 45 2';
	'TAMPA 45 3';
	'LAKELAND 28 1';
	'LAKELAND 28 2';
	'LAKELAND 28 3';
	'LAKELAND 28 5';
	'OLDSMAR 1';
	'OLDSMAR 2';
	'OLDSMAR 3';
	'OLDSMAR 4';
	'OLDSMAR 5';
	'OLDSMAR 6';
	'OLDSMAR 7';
	'OLDSMAR 9';
	'HOMESTEAD 20 1';
	'HOMESTEAD 20 2';
	'HOMESTEAD 20 3';
	'HOMESTEAD 20 4';
	'HOMESTEAD 20 5';
	'HOMESTEAD 20 6';
	'HOMESTEAD 20 7';
	'HOMESTEAD 20 8';
	'HOMESTEAD 20 10';
	'BOWLING GREEN 5 1';
	'BOWLING GREEN 5 2';
	'BOWLING GREEN 5 3';
	'BOWLING GREEN 5 4';
	'BOWLING GREEN 5 5';
	'BOWLING GREEN 5 6';
	'BOWLING GREEN 5 7';
	'BOWLING GREEN 5 9';
	'LAKELAND 29 1';
	'LAKELAND 29 2';
	'LAKELAND 29 3';
	'LAKELAND 29 4';
	'LAKELAND 29 5';
	'LAKELAND 29 6';
	'LAKELAND 29 7';
	'LAKELAND 29 9';
	'BARTOW 3 1';
	'BARTOW 3 2';
	'BARTOW 3 3';
	'BARTOW 3 4';
	'BARTOW 3 5';
	'BARTOW 3 7';
	'BARTOW 4 1';
	'BARTOW 4 2';
	'BARTOW 4 3';
	'BARTOW 4 4';
	'BARTOW 4 6';
	'LAKELAND 30 1';
	'LAKELAND 30 2';
	'LAKELAND 31 1';
	'LAKELAND 31 2';
	'BOWLING GREEN 6 1';
	'BOWLING GREEN 6 2';
	'FORT MEADE 2 1';
	'FORT MEADE 2 2';
	'FORT MEADE 2 3';
	'FORT MEADE 2 4';
	'FORT MEADE 2 6';
	'BARTOW 5 1';
	'BARTOW 5 2';
	'BARTOW 5 3';
	'BARTOW 5 4';
	'BARTOW 5 5';
	'BARTOW 5 6';
	'BARTOW 5 7';
	'BARTOW 5 9';
	'TAMPA 46 1';
	'TAMPA 46 2';
	'TAMPA 46 3';
	'TAMPA 46 4';
	'TAMPA 46 5';
	'TAMPA 46 6';
	'TAMPA 46 7';
	'TAMPA 46 8';
	'TAMPA 46 10';
	'WAUCHULA 4 1';
	'WAUCHULA 4 2';
	'WAUCHULA 4 3';
	'WAUCHULA 4 4';
	'WAUCHULA 4 5';
	'WAUCHULA 4 6';
	'WAUCHULA 4 7';
	'WAUCHULA 4 8';
	'WAUCHULA 4 9';
	'WAUCHULA 4 10';
	'WAUCHULA 4 12';
	'BARTOW 6 1';
	'BARTOW 6 2';
	'BARTOW 6 3';
	'BARTOW 6 4';
	'BARTOW 6 5';
	'BARTOW 6 6';
	'BARTOW 6 7';
	'BARTOW 6 8';
	'BARTOW 6 9';
	'BARTOW 6 10';
	'BARTOW 6 12';
	'NORTH FORT MYERS 7 1';
	'NORTH FORT MYERS 7 2';
	'NORTH FORT MYERS 7 3';
	'NORTH FORT MYERS 7 4';
	'NORTH FORT MYERS 7 6';
	'BARTOW 7 1';
	'BARTOW 7 2';
	'BARTOW 7 3';
	'FORT LAUDERDALE 37 1';
	'FORT LAUDERDALE 37 2';
	'ARCADIA 5 1';
	'ARCADIA 5 2';
	'ARCADIA 5 3';
	'ARCADIA 5 5';
	'SAINT PETERSBURG 23 1';
	'SAINT PETERSBURG 23 2';
	'HOMESTEAD 21 1';
	'HOMESTEAD 21 2';
	'HOMESTEAD 21 3';
	'HOMESTEAD 21 4';
	'HOMESTEAD 21 5';
	'HOMESTEAD 21 7';
	'AUBURNDALE 5 1';
	'AUBURNDALE 5 2';
	'MARATHON 5 1';
	'MARATHON 5 2';
	'MARATHON 5 3';
	'MARATHON 5 4';
	'MARATHON 5 5';
	'MARATHON 5 7';
	'APOLLO BEACH 2 1';
	'APOLLO BEACH 2 2';
	'LOXAHATCHEE 5 1';
	'LOXAHATCHEE 5 2';
	'LOXAHATCHEE 5 3';
	'LOXAHATCHEE 5 4';
	'LOXAHATCHEE 5 5';
	'LOXAHATCHEE 5 6';
	'LOXAHATCHEE 5 7';
	'LOXAHATCHEE 5 8';
	'LOXAHATCHEE 5 9';
	'LOXAHATCHEE 5 10';
	'LOXAHATCHEE 5 12';
	'LAKELAND 32 1';
	'LAKELAND 32 2';
	'LAKE WORTH 19 1';
	'LAKE WORTH 19 2';
	'LAKE WORTH 19 3';
	'PARRISH 3 1';
	'PARRISH 3 2';
	'PARRISH 3 3';
	'PARRISH 3 4';
	'PARRISH 3 5';
	'PARRISH 3 6';
	'PARRISH 3 7';
	'PARRISH 3 8';
	'PARRISH 3 10';
	'BOWLING GREEN 7 1';
	'BOWLING GREEN 7 2';
	'BOWLING GREEN 7 3';
	'BOWLING GREEN 7 4';
	'BOWLING GREEN 7 5';
	'BOWLING GREEN 7 6';
	'BOWLING GREEN 7 8';
	'SAINT PETERSBURG 24 1';
	'SAINT PETERSBURG 24 2';
	'SAINT CLOUD 8 1';
	'SAINT CLOUD 8 2';
	'SAINT CLOUD 8 3';
	'SAINT CLOUD 8 4';
	'SAINT CLOUD 8 5';
	'SAINT CLOUD 8 6';
	'SAINT CLOUD 8 7';
	'SAINT CLOUD 8 8';
	'SAINT CLOUD 8 9';
	'SAINT CLOUD 8 11';
	'DEATSVILLE 1 1';
	'DEATSVILLE 1 2';
	'DEATSVILLE 2 1';
	'DEATSVILLE 2 2';
	'JONES 1 1';
	'PRATTVILLE 1 1';
	'PRATTVILLE 2 1';
	'PRATTVILLE 3 1';
	'PRATTVILLE 3 2';
	'PRATTVILLE 4 1';
	'PRATTVILLE 5 1';
	'PRATTVILLE 6 1';
	'PRATTVILLE 7 1';
	'PRATTVILLE 7 2';
	'SELMA 4 1';
	'SELMA 5 1';
	'SELMA 6 1';
	'VERBENA 1 1';
	'ATMORE 1 1';
	'ATMORE 2 1';
	'ATMORE 2 2';
	'ATMORE 2 3';
	'ATMORE 3 1';
	'ATMORE 3 2';
	'ATMORE 4 1';
	'ATMORE 4 2';
	'BAY MINETTE 1 1';
	'BAY MINETTE 2 1';
	'BAY MINETTE 3 1';
	'BAY MINETTE 3 2';
	'BAY MINETTE 4 1';
	'BAY MINETTE 4 2';
	'DAPHNE 1 1';
	'DAPHNE 2 1';
	'DAPHNE 2 2';
	'DAPHNE 3 1';
	'DAPHNE 4 1';
	'DAPHNE 4 2';
	'DAPHNE 4 3';
	'DAPHNE 4 4';
	'DAPHNE 4 5';
	'ELBERTA 1 1';
	'ELBERTA 2 1';
	'FAIRHOPE 1 1';
	'FAIRHOPE 2 1';
	'FAIRHOPE 2 2';
	'FAIRHOPE 3 1';
	'FAIRHOPE 4 1';
	'FOLEY 1 1';
	'FOLEY 2 1';
	'FOLEY 3 1';
	'FOLEY 3 2';
	'FOLEY 4 1';
	'GULF SHORES 1';
	'LOXLEY 1 1';
	'LOXLEY 2 1';
	'LOXLEY 2 2';
	'ORANGE BEACH 1 1';
	'ORANGE BEACH 2 1';
	'ORANGE BEACH 3 1';
	'ROBERTSDALE 2 1';
	'ROBERTSDALE 3 1';
	'ROBERTSDALE 4 1';
	'SPANISH FORT 1 1';
	'SPANISH FORT 1 2';
	'SPANISH FORT 2 1';
	'STOCKTON 3 1';
	'SUMMERDALE 1 1';
	'SUMMERDALE 1 2';
	'SUMMERDALE 2 1';
	'URIAH 1';
	'ARITON 1';
	'ARITON 2';
	'CLAYTON 13 1';
	'CLAYTON 13 2';
	'CLAYTON 14 1';
	'CLIO 1 1';
	'CLIO 1 2';
	'EUFAULA 1 1';
	'EUFAULA 2 1';
	'EUFAULA 2 2';
	'EUFAULA 3 1';
	'EUFAULA 3 2';
	'EUFAULA 3 3';
	'BRENT 1';
	'CENTREVILLE 8 1';
	'DUNCANVILLE 1';
	'MAPLESVILLE 1';
	'MC CALLA 1 1';
	'MC CALLA 2 1';
	'MC CALLA 3 1';
	'MONTEVALLO 1 1';
	'MONTEVALLO 2 1';
	'WEST BLOCTON 1 1';
	'WEST BLOCTON 1 2';
	'WEST BLOCTON 2 1';
	'WEST BLOCTON 2 2';
	'ALTOONA 10 1';
	'ALTOONA 11 1';
	'ALTOONA 12 1';
	'ALTOONA 12 2';
	'ARAB 1 1';
	'ARAB 2 1';
	'ARAB 3 1';
	'ARAB 3 2';
	'ARAB 4 1';
	'BLOUNTSVILLE 1';
	'BOAZ 1 1';
	'BOAZ 2 1';
	'BOAZ 3 1';
	'BOAZ 4 1';
	'BOAZ 4 2';
	'CLEVELAND 7 1';
	'CLEVELAND 7 2';
	'EMPIRE 1';
	'EMPIRE 2';
	'GUNTERSVILLE 1 1';
	'GUNTERSVILLE 2 1';
	'GUNTERSVILLE 2 2';
	'GUNTERSVILLE 3 1';
	'GUNTERSVILLE 4 1';
	'GUNTERSVILLE 4 2';
	'HAYDEN 1 1';
	'HAYDEN 2 1';
	'HORTON 1 1';
	'ONEONTA 5 1';
	'ONEONTA 6 1';
	'ONEONTA 6 2';
	'ONEONTA 7 1';
	'ONEONTA 8 1';
	'ONEONTA 8 2';
	'PINSON 1 1';
	'PINSON 1 2';
	'PINSON 2 1';
	'PINSON 3 1';
	'PINSON 3 2';
	'SPRINGVILLE 3 1';
	'SPRINGVILLE 3 2';
	'SPRINGVILLE 4 1';
	'SPRINGVILLE 5 1';
	'SPRINGVILLE 5 2';
	'SPRINGVILLE 5 3';
	'SPRINGVILLE 5 4';
	'SPRINGVILLE 5 5';
	'SPRINGVILLE 5 7';
	'WARRIOR 1 1';
	'WARRIOR 2 1';
	'WARRIOR 3 1';
	'HURTSBORO 1';
	'TROY 17 1';
	'TROY 18 1';
	'TROY 19 1';
	'TROY 19 2';
	'UNION SPRINGS 1 1';
	'UNION SPRINGS 2 1';
	'UNION SPRINGS 2 2';
	'GEORGIANA 1 1';
	'GEORGIANA 2 1';
	'GEORGIANA 2 2';
	'GREENVILLE 45 1';
	'GREENVILLE 46 1';
	'GREENVILLE 47 1';
	'ANNISTON 1 1';
	'ANNISTON 2 1';
	'ANNISTON 2 2';
	'ANNISTON 3 1';
	'ANNISTON 3 2';
	'ANNISTON 4 1';
	'ANNISTON 4 2';
	'ANNISTON 4 3';
	'ANNISTON 5 1';
	'ANNISTON 6 1';
	'ANNISTON 6 2';
	'ANNISTON 7 1';
	'ANNISTON 8 1';
	'ANNISTON 8 2';
	'JACKSONVILLE 70 1';
	'JACKSONVILLE 71 1';
	'JACKSONVILLE 72 1';
	'JACKSONVILLE 73 1';
	'LINCOLN 5 1';
	'LINCOLN 6 1';
	'OHATCHEE 1 1';
	'OXFORD 17 1';
	'OXFORD 17 2';
	'OXFORD 18 1';
	'OXFORD 18 2';
	'OXFORD 19 1';
	'OXFORD 19 2';
	'PIEDMONT 2 1';
	'PIEDMONT 3 1';
	'PIEDMONT 4 1';
	'PIEDMONT 4 2';
	'LAFAYETTE 1 1';
	'LAFAYETTE 2 1';
	'LANETT 1 1';
	'LANETT 2 1';
	'OPELIKA 1 1';
	'OPELIKA 2 1';
	'OPELIKA 2 2';
	'OPELIKA 3 1';
	'OPELIKA 3 2';
	'OPELIKA 4 1';
	'OPELIKA 4 2';
	'ROANOKE 22 1';
	'ROANOKE 23 1';
	'ROANOKE 23 2';
	'ROANOKE 24 1';
	'ROANOKE 24 2';
	'VALLEY 1 1';
	'VALLEY 2 1';
	'VALLEY 3 1';
	'WADLEY 3 1';
	'CEDAR BLUFF 4 1';
	'CENTRE 1 1';
	'CENTRE 2 1';
	'COLLINSVILLE 4 1';
	'COLLINSVILLE 5 1';
	'FORT PAYNE 1 1';
	'FORT PAYNE 1 2';
	'FORT PAYNE 2 1';
	'FORT PAYNE 3 1';
	'FORT PAYNE 3 2';
	'FORT PAYNE 3 3';
	'FORT PAYNE 3 4';
	'FORT PAYNE 3 5';
	'FORT PAYNE 3 7';
	'GADSDEN 1 1';
	'GADSDEN 1 2';
	'GADSDEN 2 1';
	'GADSDEN 3 1';
	'GADSDEN 4 1';
	'GADSDEN 5 1';
	'GADSDEN 5 2';
	'GADSDEN 6 1';
	'GAYLESVILLE 1';
	'CALERA 1 1';
	'CALERA 2 1';
	'CALERA 3 1';
	'CLANTON 1 1';
	'CLANTON 2 1';
	'CLANTON 2 2';
	'CLANTON 3 1';
	'CLANTON 4 1';
	'CLANTON 5 1';
	'JEMISON 1 1';
	'JEMISON 2 1';
	'BUTLER 12 1';
	'BUTLER 12 2';
	'BUTLER 13 1';
	'BUTLER 13 2';
	'GILBERTOWN 1';
	'GILBERTOWN 2';
	'MILLRY 1';
	'MILLRY 2';
	'SILAS 1';
	'COFFEEVILLE 1 1';
	'GROVE HILL 1 1';
	'GROVE HILL 1 2';
	'GROVE HILL 2 1';
	'GROVE HILL 2 2';
	'JACKSON 11 1';
	'JACKSON 12 1';
	'LOWER PEACH TREE 1';
	'THOMASVILLE 11 1';
	'THOMASVILLE 12 1';
	'THOMASVILLE 13 1';
	'THOMASVILLE 13 2';
	'ASHLAND 13 1';
	'DAVISTON 1';
	'GOODWATER 1 1';
	'GOODWATER 2 1';
	'LINEVILLE 1 1';
	'LINEVILLE 1 2';
	'MUNFORD 1 1';
	'MUNFORD 2 1';
	'SYLACAUGA 1 1';
	'SYLACAUGA 2 1';
	'SYLACAUGA 2 2';
	'SYLACAUGA 3 1';
	'SYLACAUGA 4 1';
	'TALLADEGA 1 1';
	'TALLADEGA 1 2';
	'TALLADEGA 2 1';
	'TALLADEGA 3 1';
	'TALLADEGA 4 1';
	'TALLADEGA 4 2';
	'HEFLIN 1 1';
	'HEFLIN 2 1';
	'HEFLIN 3 1';
	'HEFLIN 3 2';
	'MUSCADINE 1';
	'RANBURNE 1';
	'BRANTLEY 1';
	'BRUNDIDGE 1';
	'BRUNDIDGE 2';
	'DALEVILLE 1 1';
	'DALEVILLE 2 1';
	'DALEVILLE 3 1';
	'ELBA 1 1';
	'ELBA 1 2';
	'ELBA 2 1';
	'ELBA 3 1';
	'ENTERPRISE 1 1';
	'ENTERPRISE 2 1';
	'ENTERPRISE 2 2';
	'ENTERPRISE 3 1';
	'ENTERPRISE 3 2';
	'ENTERPRISE 3 3';
	'ENTERPRISE 4 1';
	'OPP 1 1';
	'OPP 1 2';
	'OPP 2 1';
	'OPP 3 1';
	'OPP 3 2';
	'OZARK 1 1';
	'OZARK 2 1';
	'OZARK 3 1';
	'SAMSON 1 1';
	'SAMSON 1 2';
	'SAMSON 2 1';
	'TROY 20 1';
	'TROY 21 1';
	'TROY 21 2';
	'CHEROKEE 3 1';
	'IUKA 1 1';
	'IUKA 2 1';
	'LEIGHTON 1';
	'LEIGHTON 2';
	'MUSCLE SHOALS 1 1';
	'MUSCLE SHOALS 2 1';
	'RUSSELLVILLE 1 1';
	'RUSSELLVILLE 1 2';
	'RUSSELLVILLE 2 1';
	'RUSSELLVILLE 2 2';
	'RUSSELLVILLE 3 1';
	'RUSSELLVILLE 4 1';
	'RUSSELLVILLE 5 1';
	'RUSSELLVILLE 6 1';
	'SHEFFIELD 4 1';
	'TOWN CREEK 1 1';
	'TOWN CREEK 2 1';
	'TUSCUMBIA 1 1';
	'TUSCUMBIA 2 1';
	'TUSCUMBIA 3 1';
	'TUSCUMBIA 3 2';
	'ANDALUSIA 1 1';
	'ANDALUSIA 2 1';
	'BREWTON 1 1';
	'BREWTON 1 2';
	'BREWTON 2 1';
	'BREWTON 2 2';
	'BREWTON 3 1';
	'BREWTON 4 1';
	'EVERGREEN 2 1';
	'EVERGREEN 2 2';
	'EVERGREEN 3 1';
	'EVERGREEN 4 1';
	'EVERGREEN 4 2';
	'MONROEVILLE 5 1';
	'MONROEVILLE 6 1';
	'REPTON 1';
	'ALEXANDER CITY 1 1';
	'ALEXANDER CITY 1 2';
	'ALEXANDER CITY 2 1';
	'ALEXANDER CITY 3 1';
	'ALEXANDER CITY 4 1';
	'ROCKFORD 1 1';
	'SYLACAUGA 5 1';
	'SYLACAUGA 5 2';
	'SYLACAUGA 6 1';
	'ANDALUSIA 3 1';
	'ANDALUSIA 4 1';
	'ANDALUSIA 5 1';
	'DOZIER 1';
	'FLORALA 1';
	'GRADY 1 1';
	'HIGHLAND HOME 1';
	'LUVERNE 1 1';
	'LUVERNE 2 1';
	'ARLEY 1 1';
	'ARLEY 1 2';
	'ARLEY 2 1';
	'BAILEYTON 1';
	'CULLMAN 1 1';
	'CULLMAN 2 1';
	'CULLMAN 3 1';
	'CULLMAN 3 2';
	'CULLMAN 4 1';
	'CULLMAN 5 1';
	'CULLMAN 6 1';
	'CULLMAN 7 1';
	'CULLMAN 8 1';
	'CULLMAN 9 1';
	'DANVILLE 16 1';
	'DANVILLE 16 2';
	'FALKVILLE 1 1';
	'FALKVILLE 2 1';
	'HANCEVILLE 1 1';
	'HANCEVILLE 2 1';
	'HANCEVILLE 3 1';
	'VINEMONT 1 1';
	'VINEMONT 2 1';
	'VINEMONT 2 2';
	'DOTHAN 1 1';
	'DOTHAN 1 2';
	'DOTHAN 2 1';
	'DOTHAN 3 1';
	'DOTHAN 3 2';
	'DOTHAN 4 1';
	'FORT RUCKER 1';
	'FORT RUCKER 2';
	'FORT RUCKER 3';
	'FORT RUCKER 4';
	'FORT RUCKER 5';
	'FORT RUCKER 7';
	'HEADLAND 1 1';
	'HEADLAND 2 1';
	'MIDLAND CITY 1';
	'MIDLAND CITY 2';
	'NEWTON 11 1';
	'MARION JUNCTION 1';
	'MINTER 1';
	'ORRVILLE 1 1';
	'SELMA 7 1';
	'SELMA 8 1';
	'ALBERTVILLE 1 1';
	'ALBERTVILLE 2 1';
	'ALBERTVILLE 3 1';
	'ATTALLA 1 1';
	'ATTALLA 2 1';
	'CROSSVILLE 1 1';
	'FORT PAYNE 4 1';
	'FYFFE 1 1';
	'FYFFE 2 1';
	'HENAGAR 1 1';
	'HENAGAR 2 1';
	'IDER 1';
	'PISGAH 1';
	'RAINSVILLE 1 1';
	'RAINSVILLE 2 1';
	'RAINSVILLE 2 2';
	'RAINSVILLE 3 1';
	'SECTION 1';
	'VALLEY HEAD 1 1';
	'VALLEY HEAD 1 2';
	'VALLEY HEAD 2 1';
	'ECLECTIC 1';
	'MILLBROOK 3 1';
	'MILLBROOK 3 2';
	'MILLBROOK 4 1';
	'MILLBROOK 4 2';
	'MILLBROOK 5 1';
	'TALLASSEE 1 1';
	'TALLASSEE 1 2';
	'TALLASSEE 2 1';
	'WETUMPKA 1 1';
	'WETUMPKA 2 1';
	'WETUMPKA 3 1';
	'WETUMPKA 4 1';
	'WETUMPKA 4 2';
	'WETUMPKA 5 1';
	'WETUMPKA 5 2';
	'WETUMPKA 6 1';
	'FLOMATON 1';
	'BOAZ 5 1';
	'GADSDEN 7 1';
	'GADSDEN 8 1';
	'GADSDEN 9 1';
	'GADSDEN 10 1';
	'GADSDEN 10 2';
	'RAINBOW CITY 1 1';
	'RAINBOW CITY 2 1';
	'BERRY 1 1';
	'CARBON HILL 1';
	'CARBON HILL 2';
	'FAYETTE 1 1';
	'FAYETTE 2 1';
	'FAYETTE 2 2';
	'FAYETTE 3 1';
	'FAYETTE 3 2';
	'WINFIELD 1 1';
	'WINFIELD 2 1';
	'WINFIELD 2 2';
	'WINFIELD 2 3';
	'WINFIELD 2 4';
	'WINFIELD 2 5';
	'WINFIELD 2 7';
	'WINFIELD 3 1';
	'WINFIELD 3 2';
	'HACKLEBURG 1';
	'HALEYVILLE 1 1';
	'HALEYVILLE 1 2';
	'HALEYVILLE 2 1';
	'HALEYVILLE 3 1';
	'PHIL CAMPBELL 1 1';
	'PHIL CAMPBELL 2 1';
	'RED BAY 1 1';
	'RED BAY 1 2';
	'RED BAY 2 1';
	'RED BAY 2 2';
	'DOTHAN 5 1';
	'DOTHAN 6 1';
	'DOTHAN 6 2';
	'DOTHAN 7 1';
	'DOTHAN 7 2';
	'DOTHAN 8 1';
	'DOTHAN 8 2';
	'DOTHAN 9 1';
	'DOTHAN 10 1';
	'DOTHAN 10 2';
	'GENEVA 6 1';
	'GENEVA 7 1';
	'HARTFORD 15 1';
	'SLOCOMB 1 1';
	'SLOCOMB 2 1';
	'ALICEVILLE 1';
	'ALICEVILLE 2';
	'BOLIGEE 1';
	'BOLIGEE 2';
	'EUTAW 1';
	'RALPH 1';
	'RALPH 2';
	'GALLION 1';
	'GREENSBORO 31 1';
	'GREENSBORO 31 2';
	'GREENSBORO 32 1';
	'GREENSBORO 33 1';
	'GREENSBORO 33 2';
	'MOUNDVILLE 1 1';
	'MOUNDVILLE 2 1';
	'ABBEVILLE 5 1';
	'ABBEVILLE 6 1';
	'ABBEVILLE 6 2';
	'COLUMBIA 46 1';
	'ASHFORD 3 1';
	'ASHFORD 4 1';
	'BRIDGEPORT 14 1';
	'BRYANT 1 1';
	'BRYANT 1 2';
	'BRYANT 2 1';
	'BRYANT 2 2';
	'GURLEY 1';
	'GURLEY 2';
	'SCOTTSBORO 1 1';
	'SCOTTSBORO 2 1';
	'SCOTTSBORO 3 1';
	'SCOTTSBORO 4 1';
	'SCOTTSBORO 5 1';
	'SCOTTSBORO 5 2';
	'STEVENSON 1 1';
	'STEVENSON 2 1';
	'STEVENSON 3 1';
	'ADAMSVILLE 1 1';
	'BESSEMER 2 1';
	'BESSEMER 2 2';
	'BESSEMER 3 1';
	'BESSEMER 4 1';
	'BESSEMER 5 1';
	'BESSEMER 6 1';
	'BESSEMER 6 2';
	'BESSEMER 7 1';
	'BESSEMER 8 1';
	'BESSEMER 9 1';
	'BESSEMER 9 2';
	'BESSEMER 10 1';
	'BESSEMER 11 1';
	'BESSEMER 12 1';
	'BESSEMER 12 2';
	'BIRMINGHAM 1 1';
	'BIRMINGHAM 2 1';
	'BIRMINGHAM 2 2';
	'BIRMINGHAM 3 1';
	'BIRMINGHAM 3 2';
	'BIRMINGHAM 4 1';
	'BIRMINGHAM 5 1';
	'BIRMINGHAM 6 1';
	'BIRMINGHAM 7 1';
	'BIRMINGHAM 8 1';
	'BIRMINGHAM 9 1';
	'BIRMINGHAM 9 2';
	'BIRMINGHAM 10 1';
	'BIRMINGHAM 11 1';
	'BIRMINGHAM 12 1';
	'BIRMINGHAM 12 2';
	'BIRMINGHAM 13 1';
	'BIRMINGHAM 14 1';
	'BIRMINGHAM 15 1';
	'BIRMINGHAM 16 1';
	'BIRMINGHAM 17 1';
	'BIRMINGHAM 17 2';
	'BIRMINGHAM 18 1';
	'BIRMINGHAM 19 1';
	'BIRMINGHAM 20 1';
	'BIRMINGHAM 21 1';
	'BIRMINGHAM 22 1';
	'BIRMINGHAM 23 1';
	'BIRMINGHAM 24 1';
	'BIRMINGHAM 24 2';
	'BIRMINGHAM 25 1';
	'BIRMINGHAM 26 1';
	'BIRMINGHAM 26 2';
	'BIRMINGHAM 27 1';
	'BIRMINGHAM 28 1';
	'BIRMINGHAM 28 2';
	'BIRMINGHAM 29 1';
	'BIRMINGHAM 30 1';
	'BIRMINGHAM 31 1';
	'BIRMINGHAM 31 2';
	'BIRMINGHAM 32 1';
	'BIRMINGHAM 32 2';
	'BIRMINGHAM 32 3';
	'BIRMINGHAM 32 4';
	'BIRMINGHAM 32 5';
	'BIRMINGHAM 32 7';
	'BIRMINGHAM 33 1';
	'BIRMINGHAM 34 1';
	'BIRMINGHAM 34 2';
	'BIRMINGHAM 35 1';
	'BIRMINGHAM 36 1';
	'BIRMINGHAM 36 2';
	'BIRMINGHAM 37 1';
	'BIRMINGHAM 37 2';
	'BIRMINGHAM 38 1';
	'BIRMINGHAM 38 2';
	'BIRMINGHAM 39 1';
	'BIRMINGHAM 40 1';
	'BIRMINGHAM 41 1';
	'BIRMINGHAM 42 1';
	'BIRMINGHAM 42 2';
	'BIRMINGHAM 43 1';
	'BIRMINGHAM 44 1';
	'BIRMINGHAM 44 2';
	'BIRMINGHAM 44 3';
	'BIRMINGHAM 45 1';
	'BIRMINGHAM 46 1';
	'BROOKWOOD 1 1';
	'BROOKWOOD 1 2';
	'BROOKWOOD 2 1';
	'BROOKWOOD 2 2';
	'DORA 1 1';
	'DORA 2 1';
	'DORA 2 2';
	'DORA 3 1';
	'FAIRFIELD 14 1';
	'GARDENDALE 1 1';
	'GARDENDALE 1 2';
	'GARDENDALE 2 1';
	'GARDENDALE 2 2';
	'GARDENDALE 3 1';
	'HELENA 3 1';
	'LEEDS 3 1';
	'LEEDS 4 1';
	'LEEDS 4 2';
	'PLEASANT GROVE 1';
	'QUINTON 3 1';
	'QUINTON 3 2';
	'TRUSSVILLE 1 1';
	'TRUSSVILLE 1 2';
	'TRUSSVILLE 2 1';
	'TRUSSVILLE 3 1';
	'TRUSSVILLE 4 1';
	'HAMILTON 5 1';
	'HAMILTON 6 1';
	'MILLPORT 1';
	'SULLIGENT 1 1';
	'SULLIGENT 2 1';
	'VERNON 6 1';
	'VERNON 7 1';
	'VERNON 7 2';
	'VERNON 7 3';
	'ANDERSON 13 1';
	'ATHENS 18 1';
	'FLORENCE 15 1';
	'FLORENCE 15 2';
	'FLORENCE 16 1';
	'FLORENCE 17 1';
	'FLORENCE 17 2';
	'FLORENCE 18 1';
	'FLORENCE 18 2';
	'FLORENCE 19 1';
	'FLORENCE 20 1';
	'FLORENCE 20 2';
	'FLORENCE 21 1';
	'FLORENCE 21 2';
	'KILLEN 1 1';
	'KILLEN 2 1';
	'KILLEN 3 1';
	'KILLEN 3 2';
	'LEXINGTON 23 1';
	'ROGERSVILLE 1 1';
	'ROGERSVILLE 1 2';
	'ROGERSVILLE 2 1';
	'WATERLOO 4 1';
	'DECATUR 11 1';
	'DECATUR 12 1';
	'HILLSBORO 1 1';
	'MOULTON 1 1';
	'MOULTON 2 1';
	'MOULTON 3 1';
	'MOULTON 3 2';
	'TRINITY 3 1';
	'TRINITY 4 1';
	'TRINITY 4 2';
	'AUBURN 13 1';
	'AUBURN 13 2';
	'AUBURN 14 1';
	'AUBURN 15 1';
	'AUBURN 15 2';
	'AUBURN 15 3';
	'AUBURN 16 1';
	'AUBURN 17 1';
	'AUBURN 18 1';
	'AUBURN 19 1';
	'NOTASULGA 1';
	'OPELIKA 5 1';
	'OPELIKA 5 2';
	'OPELIKA 6 1';
	'OPELIKA 7 1';
	'PHENIX CITY 1 1';
	'PHENIX CITY 2 1';
	'PHENIX CITY 2 2';
	'PHENIX CITY 3 1';
	'PHENIX CITY 3 2';
	'PHENIX CITY 4 1';
	'SALEM 24 1';
	'SMITHS STATION 1 1';
	'SMITHS STATION 2 1';
	'SMITHS STATION 2 2';
	'ATHENS 19 1';
	'ATHENS 20 1';
	'ATHENS 21 1';
	'ATHENS 22 1';
	'ATHENS 23 1';
	'ATHENS 24 1';
	'ATHENS 25 1';
	'ELKMONT 1';
	'HARVEST 1 1';
	'HARVEST 1 2';
	'HARVEST 2 1';
	'HARVEST 2 2';
	'MADISON 19 1';
	'MADISON 20 1';
	'MADISON 21 1';
	'MADISON 22 1';
	'MADISON 23 1';
	'MADISON 23 2';
	'TONEY 1 1';
	'TONEY 2 1';
	'HAYNEVILLE 1 1';
	'HAYNEVILLE 2 1';
	'HAYNEVILLE 2 2';
	'LETOHATCHEE 1';
	'SHORTER 1';
	'TUSKEGEE 1 1';
	'TUSKEGEE 1 2';
	'TUSKEGEE 2 1';
	'TUSKEGEE 2 2';
	'TUSKEGEE 3 1';
	'TUSKEGEE INSTITUTE 1';
	'HAZEL GREEN 1 1';
	'HAZEL GREEN 2 1';
	'HAZEL GREEN 2 2';
	'HAZEL GREEN 3 1';
	'HUNTSVILLE 1 1';
	'HUNTSVILLE 2 1';
	'HUNTSVILLE 2 2';
	'HUNTSVILLE 3 1';
	'HUNTSVILLE 4 1';
	'HUNTSVILLE 4 2';
	'HUNTSVILLE 5 1';
	'HUNTSVILLE 6 1';
	'HUNTSVILLE 7 1';
	'HUNTSVILLE 8 1';
	'HUNTSVILLE 8 2';
	'HUNTSVILLE 9 1';
	'HUNTSVILLE 10 1';
	'HUNTSVILLE 11 1';
	'HUNTSVILLE 12 1';
	'HUNTSVILLE 13 1';
	'HUNTSVILLE 13 2';
	'HUNTSVILLE 14 1';
	'HUNTSVILLE 15 1';
	'HUNTSVILLE 16 1';
	'HUNTSVILLE 17 1';
	'HUNTSVILLE 18 1';
	'HUNTSVILLE 19 1';
	'HUNTSVILLE 19 2';
	'HUNTSVILLE 19 3';
	'HUNTSVILLE 19 4';
	'HUNTSVILLE 19 5';
	'HUNTSVILLE 20 1';
	'HUNTSVILLE 20 2';
	'HUNTSVILLE 21 1';
	'HUNTSVILLE 22 1';
	'HUNTSVILLE 22 2';
	'HUNTSVILLE 23 1';
	'HUNTSVILLE 24 1';
	'MADISON 24 1';
	'MADISON 25 1';
	'MADISON 25 2';
	'MADISON 26 1';
	'MADISON 27 1';
	'NEW HOPE 4 1';
	'NEW HOPE 4 2';
	'NEW MARKET 5 1';
	'NEW MARKET 6 1';
	'NEW MARKET 7 1';
	'NEW MARKET 7 2';
	'OWENS CROSS ROADS 1';
	'OWENS CROSS ROADS 2';
	'OWENS CROSS ROADS 3';
	'DEMOPOLIS 1 1';
	'DEMOPOLIS 2 1';
	'DEMOPOLIS 3 1';
	'DEMOPOLIS 3 2';
	'LINDEN 10 1';
	'LINDEN 10 2';
	'LINDEN 11 1';
	'PINE HILL 1';
	'PINE HILL 2';
	'UNIONTOWN 5 1';
	'UNIONTOWN 6 1';
	'UNIONTOWN 6 2';
	'ALBERTVILLE 4 1';
	'ALBERTVILLE 4 2';
	'ALBERTVILLE 4 3';
	'ALBERTVILLE 5 1';
	'ALBERTVILLE 6 1';
	'ALBERTVILLE 6 2';
	'GRANT 1 1';
	'GRANT 2 1';
	'GRANT 3 1';
	'LACEYS SPRING 1';
	'CHUNCHULA 1';
	'CITRONELLE 1 1';
	'CITRONELLE 2 1';
	'CITRONELLE 3 1';
	'CODEN 1 1';
	'CODEN 1 2';
	'EIGHT MILE 1 1';
	'EIGHT MILE 2 1';
	'EIGHT MILE 3 1';
	'GRAND BAY 1 1';
	'GRAND BAY 2 1';
	'GRAND BAY 2 2';
	'GRAND BAY 3 1';
	'GRAND BAY 4 1';
	'IRVINGTON 4 1';
	'IRVINGTON 4 2';
	'MOBILE 1 1';
	'MOBILE 2 1';
	'MOBILE 3 1';
	'MOBILE 4 1';
	'MOBILE 5 1';
	'MOBILE 6 1';
	'MOBILE 7 1';
	'MOBILE 7 2';
	'MOBILE 8 1';
	'MOBILE 8 2';
	'MOBILE 9 1';
	'MOBILE 10 1';
	'MOBILE 11 1';
	'MOBILE 12 1';
	'MOBILE 12 2';
	'MOBILE 13 1';
	'MOBILE 14 1';
	'MOBILE 14 2';
	'MOBILE 14 3';
	'MOBILE 14 4';
	'MOBILE 14 5';
	'MOBILE 14 7';
	'MOBILE 15 1';
	'MOBILE 16 1';
	'MOBILE 17 1';
	'MOBILE 17 2';
	'MOBILE 18 1';
	'MOBILE 19 1';
	'MOBILE 19 2';
	'MOBILE 20 1';
	'MOBILE 20 2';
	'MOBILE 21 1';
	'MOBILE 22 1';
	'MOBILE 22 2';
	'MOBILE 23 1';
	'MOBILE 24 1';
	'MOBILE 25 1';
	'MOBILE 26 1';
	'MOUNT VERNON 6 1';
	'SARALAND 1 1';
	'SARALAND 1 2';
	'SARALAND 2 1';
	'SARALAND 2 2';
	'SARALAND 3 1';
	'SATSUMA 2 1';
	'SEMMES 1 1';
	'SEMMES 2 1';
	'THEODORE 1 1';
	'THEODORE 2 1';
	'THEODORE 3 1';
	'THEODORE 3 2';
	'THEODORE 4 1';
	'THEODORE 4 2';
	'WILMER 1';
	'FRISCO CITY 1 1';
	'FRISCO CITY 1 2';
	'FRISCO CITY 2 1';
	'MONTGOMERY 4 1';
	'MONTGOMERY 5 1';
	'MONTGOMERY 6 1';
	'MONTGOMERY 6 2';
	'MONTGOMERY 7 1';
	'MONTGOMERY 8 1';
	'MONTGOMERY 9 1';
	'MONTGOMERY 10 1';
	'MONTGOMERY 11 1';
	'MONTGOMERY 12 1';
	'MONTGOMERY 12 2';
	'MONTGOMERY 13 1';
	'MONTGOMERY 13 2';
	'MONTGOMERY 14 1';
	'MONTGOMERY 15 1';
	'MONTGOMERY 16 1';
	'MONTGOMERY 16 2';
	'MONTGOMERY 17 1';
	'MONTGOMERY 18 1';
	'MONTGOMERY 19 1';
	'MONTGOMERY 19 2';
	'MONTGOMERY 20 1';
	'MONTGOMERY 21 1';
	'MONTGOMERY 22 1';
	'MONTGOMERY 22 2';
	'MONTGOMERY 22 3';
	'MONTGOMERY 22 4';
	'MONTGOMERY 22 5';
	'MONTGOMERY 23 1';
	'MONTGOMERY 24 1';
	'MONTGOMERY 24 2';
	'MONTGOMERY 25 1';
	'MONTGOMERY 25 2';
	'PIKE ROAD 1';
	'DECATUR 13 1';
	'DECATUR 14 1';
	'DECATUR 15 1';
	'HARTSELLE 1 1';
	'HARTSELLE 2 1';
	'HARTSELLE 2 2';
	'HARTSELLE 2 3';
	'HARTSELLE 2 4';
	'HARTSELLE 2 5';
	'HARTSELLE 2 7';
	'HARTSELLE 3 1';
	'HARTSELLE 4 1';
	'HARTSELLE 4 2';
	'SOMERVILLE 10 1';
	'SOMERVILLE 11 1';
	'SOMERVILLE 12 1';
	'MARION 15 1';
	'MARION 16 1';
	'CARROLLTON 7 1';
	'CARROLLTON 7 2';
	'ETHELSVILLE 1';
	'ETHELSVILLE 2';
	'GORDO 1 1';
	'GORDO 2 1';
	'GORDO 2 2';
	'REFORM 1';
	'WEDOWEE 1';
	'WEDOWEE 2';
	'WOODLAND 2 1';
	'FORT BENNING 1 1';
	'FORT BENNING 1 2';
	'FORT BENNING 2 1';
	'FORT MITCHELL 1';
	'FORT MITCHELL 2';
	'PHENIX CITY 5 1';
	'PHENIX CITY 5 2';
	'PHENIX CITY 6 1';
	'PHENIX CITY 7 1';
	'PHENIX CITY 7 2';
	'SEALE 1 1';
	'SEALE 1 2';
	'SEALE 2 1';
	'SEALE 2 2';
	'ALABASTER 1 1';
	'ALABASTER 1 2';
	'ALABASTER 1 3';
	'ALABASTER 1 4';
	'ALABASTER 1 5';
	'ALABASTER 2 1';
	'ALABASTER 2 2';
	'ALABASTER 3 1';
	'ALABASTER 4 1';
	'ALABASTER 4 2';
	'COLUMBIANA 1 1';
	'COLUMBIANA 2 1';
	'PELHAM 7 1';
	'PELHAM 8 1';
	'PELHAM 9 1';
	'PELHAM 9 2';
	'PELHAM 10 1';
	'SHELBY 10 1';
	'STERRETT 1';
	'WILSONVILLE 1 1';
	'ASHVILLE 3 1';
	'ASHVILLE 4 1';
	'MOODY 1 1';
	'MOODY 2 1';
	'MOODY 2 2';
	'ODENVILLE 1 1';
	'ODENVILLE 2 1';
	'ODENVILLE 3 1';
	'PELL CITY 1 1';
	'PELL CITY 1 2';
	'PELL CITY 2 1';
	'PELL CITY 3 1';
	'PELL CITY 4 1';
	'CUBA 4 1';
	'EMELLE 1';
	'LIVINGSTON 3 1';
	'LIVINGSTON 4 1';
	'YORK 32 1';
	'YORK 32 2';
	'ALPINE 1';
	'CHILDERSBURG 1 1';
	'CHILDERSBURG 1 2';
	'DADEVILLE 1 1';
	'DADEVILLE 1 2';
	'DADEVILLE 2 1';
	'COTTONDALE 2 1';
	'COTTONDALE 2 2';
	'COTTONDALE 3 1';
	'NORTHPORT 6 1';
	'NORTHPORT 6 2';
	'NORTHPORT 7 1';
	'NORTHPORT 8 1';
	'NORTHPORT 8 2';
	'NORTHPORT 9 1';
	'NORTHPORT 10 1';
	'NORTHPORT 10 2';
	'NORTHPORT 11 1';
	'OAKMAN 1';
	'TUSCALOOSA 1 1';
	'TUSCALOOSA 2 1';
	'TUSCALOOSA 2 2';
	'TUSCALOOSA 3 1';
	'TUSCALOOSA 4 1';
	'TUSCALOOSA 5 1';
	'TUSCALOOSA 6 1';
	'TUSCALOOSA 7 1';
	'TUSCALOOSA 7 2';
	'TUSCALOOSA 8 1';
	'TUSCALOOSA 9 1';
	'TUSCALOOSA 9 2';
	'TUSCALOOSA 9 3';
	'TUSCALOOSA 9 4';
	'TUSCALOOSA 9 5';
	'TUSCALOOSA 9 7';
	'TUSCALOOSA 10 1';
	'TUSCALOOSA 11 1';
	'TUSCALOOSA 12 1';
	'TUSCALOOSA 13 1';
	'TUSCALOOSA 13 2';
	'VANCE 1';
	'VANCE 2';
	'CORDOVA 3 1';
	'CORDOVA 3 2';
	'JASPER 8 1';
	'JASPER 9 1';
	'JASPER 10 1';
	'JASPER 10 2';
	'JASPER 11 1';
	'JASPER 12 1';
	'JASPER 13 1';
	'JASPER 13 2';
	'JASPER 14 1';
	'NAUVOO 1 1';
	'NAUVOO 2 1';
	'PARRISH 4 1';
	'CHATOM 1';
	'MC INTOSH 1 1';
	'WAGARVILLE 1';
	'ALBERTA 2 1';
	'ALBERTA 2 2';
	'CAMDEN 20 1';
	'CAMDEN 21 1';
	'CAMDEN 21 2';
	'DOUBLE SPRINGS 1 1';
	'DOUBLE SPRINGS 1 2';
	'DOUBLE SPRINGS 2 1';
	'SMITHS STATION 3 1';
	'SMITHS STATION 3 2';
	'SMITHS STATION 3 3';
	'SMITHS STATION 3 4';
	'SMITHS STATION 3 5';
	'SMITHS STATION 3 7';
	'LINEVILLE 2 1';
	'LINEVILLE 2 2';
	'LINEVILLE 2 3';
	'LINEVILLE 2 4';
	'LINEVILLE 2 5';
	'LINEVILLE 2 7';
	'VALLEY 4 1';
	'VALLEY 4 2';
	'BILLINGSLEY 1 1';
	'BILLINGSLEY 1 2';
	'BILLINGSLEY 1 3';
	'BILLINGSLEY 1 4';
	'BILLINGSLEY 1 5';
	'BILLINGSLEY 1 6';
	'BILLINGSLEY 1 8';
	'LEROY 1 1';
	'LEROY 1 2';
	'LEROY 1 3';
	'LEROY 1 4';
	'LEROY 1 5';
	'LEROY 1 6';
	'LEROY 1 8';
	'SELMA 9 1';
	'SELMA 9 2';
	'SELMA 9 3';
	'NORTHPORT 12 1';
	'NORTHPORT 12 2';
	'DOTHAN 11 1';
	'DOTHAN 11 2';
	'MC INTOSH 2 1';
	'MC INTOSH 2 2';
	'MC INTOSH 2 3';
	'MC INTOSH 2 4';
	'MC INTOSH 2 5';
	'MC INTOSH 2 6';
	'MC INTOSH 2 7';
	'MC INTOSH 2 9';
	'BUCKS 1 1';
	'BUCKS 1 2';
	'BUCKS 1 3';
	'BUCKS 1 4';
	'BUCKS 1 5';
	'BUCKS 1 6';
	'BUCKS 1 7';
	'BUCKS 1 9';
	'THEODORE 5 1';
	'THEODORE 5 2';
	'THEODORE 5 3';
	'THEODORE 5 4';
	'THEODORE 5 5';
	'THEODORE 5 7';
	'ALEXANDER CITY 5 1';
	'ALEXANDER CITY 5 2';
	'ALEXANDER CITY 5 3';
	'ALEXANDER CITY 5 4';
	'ALEXANDER CITY 5 5';
	'ALEXANDER CITY 5 6';
	'ALEXANDER CITY 5 8';
	'WETUMPKA 7 1';
	'WETUMPKA 7 2';
	'WETUMPKA 7 3';
	'WETUMPKA 7 5';
	'SYLACAUGA 7 1';
	'SYLACAUGA 7 2';
	'SYLACAUGA 7 3';
	'SYLACAUGA 7 4';
	'SYLACAUGA 7 5';
	'JACKSON 13 1';
	'JACKSON 13 2';
	'JACKSON 13 3';
	'VERBENA 2 1';
	'VERBENA 2 2';
	'VERBENA 2 3';
	'VERBENA 2 4';
	'VERBENA 2 5';
	'VERBENA 2 7';
	'DEMOPOLIS 4 1';
	'DEMOPOLIS 4 2';
	'DEMOPOLIS 4 3';
	'DEMOPOLIS 4 4';
	'DEMOPOLIS 4 6';
	'NORTHPORT 13 1';
	'NORTHPORT 13 2';
	'NORTHPORT 13 3';
	'NORTHPORT 13 5';
	'BILLINGSLEY 2 1';
	'BILLINGSLEY 2 2';
	'BILLINGSLEY 2 3';
	'BILLINGSLEY 2 4';
	'BILLINGSLEY 2 5';
	'BILLINGSLEY 2 6';
	'BILLINGSLEY 2 7';
	'BILLINGSLEY 2 9';
	'ANDALUSIA 6 1';
	'ANDALUSIA 6 2';
	'WILSONVILLE 2 1';
	'WILSONVILLE 2 2';
	'WILSONVILLE 2 3';
	'WILSONVILLE 2 4';
	'WILSONVILLE 2 5';
	'WILSONVILLE 2 6';
	'WILSONVILLE 2 7';
	'WILSONVILLE 2 9';
	'GRAYSVILLE 2 1';
	'GRAYSVILLE 2 2';
	'GRAYSVILLE 2 3';
	'GRAYSVILLE 2 4';
	'GRAYSVILLE 2 5';
	'GRAYSVILLE 2 6';
	'GRAYSVILLE 2 8';
	'SELMA 10 1';
	'SELMA 10 2';
	'ANDERSON 14 1';
	'ANDERSON 14 2';
	'ANDERSON 14 3';
	'ANDERSON 14 4';
	'ANDERSON 14 5';
	'ANDERSON 14 6';
	'ANDERSON 14 7';
	'ANDERSON 14 8';
	'ANDERSON 14 10';
	'CODEN 2 1';
	'CODEN 2 2';
	'CODEN 2 3';
	'CODEN 2 5';
	'OHATCHEE 2 1';
	'OHATCHEE 2 2';
	'GADSDEN 11 1';
	'GADSDEN 11 2';
	'GADSDEN 11 3';
	'GADSDEN 11 5';
	'DECATUR 16 1';
	'DECATUR 16 2';
	'DECATUR 16 3';
	'DECATUR 16 4';
	'DECATUR 16 5';
	'DECATUR 16 6';
	'DECATUR 16 8';
	'JASPER 15 1';
	'JASPER 15 2';
	'JASPER 15 3';
	'JASPER 15 4';
	'JASPER 15 5';
	'JASPER 15 7';
	'GUNTERSVILLE 5 1';
	'GUNTERSVILLE 5 2';
	'GUNTERSVILLE 5 3';
	'GUNTERSVILLE 5 4';
	'GUNTERSVILLE 5 6';
	'ANDALUSIA 7 1';
	'ANDALUSIA 7 2';
	'ANDALUSIA 7 3';
	'HOLLYWOOD 26 1';
	'HOLLYWOOD 26 2';
	'HOLLYWOOD 26 3';
	'HOLLYWOOD 26 4';
	'HOLLYWOOD 26 5';
	'PRATTVILLE 8 1';
	'PRATTVILLE 8 2';
	'PRATTVILLE 8 3';
	'PRATTVILLE 8 4';
	'PRATTVILLE 8 5';
	'PRATTVILLE 8 6';
	'PRATTVILLE 8 7';
	'PRATTVILLE 8 8';
	'PRATTVILLE 8 10';
	'GANTT 1';
	'GANTT 2';
	'GANTT 3';
	'GANTT 4';
	'GANTT 5';
	'GANTT 6';
	'GANTT 7';
	'GANTT 8';
	'GANTT 10';
	'TALLASSEE 3 1';
	'TALLASSEE 3 2';
	'MC INTOSH 3 1';
	'MC INTOSH 3 2';
	'MC INTOSH 3 3';
	'SELMA 11 1';
	'SELMA 11 2';
	'SELMA 11 3';
	'SELMA 11 4';
	'SELMA 11 5';
	'TALLASSEE 4 1';
	'TALLASSEE 4 2';
	'TALLASSEE 4 3';
	'TALLASSEE 4 4';
	'TALLASSEE 4 5';
	'TALLASSEE 4 6';
	'TALLASSEE 4 7';
	'TALLASSEE 4 8';
	'TALLASSEE 4 9';
	'TALLASSEE 4 11';
	'DEMOPOLIS 5 1';
	'DEMOPOLIS 5 2';
	'DEMOPOLIS 5 3';
	'DEMOPOLIS 5 4';
	'DEMOPOLIS 5 5';
	'DEMOPOLIS 5 6';
	'DEMOPOLIS 5 7';
	'DEMOPOLIS 5 8';
	'DEMOPOLIS 5 9';
	'DEMOPOLIS 5 11';
	'SMITHS STATION 4 1';
	'SMITHS STATION 4 2';
	'SMITHS STATION 4 3';
	'SMITHS STATION 4 4';
	'SMITHS STATION 4 5';
	'SMITHS STATION 4 6';
	'SMITHS STATION 4 7';
	'SMITHS STATION 4 8';
	'SMITHS STATION 4 9';
	'SMITHS STATION 4 10';
	'SMITHS STATION 4 11';
	'SMITHS STATION 4 13';
	'STEVENSON 4 1';
	'STEVENSON 4 2';
	'STEVENSON 4 3';
	'STEVENSON 4 4';
	'STEVENSON 4 5';
	'STEVENSON 4 7';
	'SMITHS STATION 5 1';
	'SMITHS STATION 5 2';
	'SMITHS STATION 5 3';
	'SMITHS STATION 5 4';
	'SMITHS STATION 5 6';
	'MOBILE 27 1';
	'MOBILE 27 2';
	'MOBILE 27 3';
	'MOBILE 27 4';
	'MOBILE 27 6';
	'TOWN CREEK 3 1';
	'TOWN CREEK 3 2';
	'TOWN CREEK 3 3';
	'TOWN CREEK 3 4';
	'TOWN CREEK 3 5';
	'TOWN CREEK 3 6';
	'TOWN CREEK 3 7';
	'TOWN CREEK 3 8';
	'TOWN CREEK 3 9';
	'TOWN CREEK 3 10';
	'TOWN CREEK 3 11';
	'TOWN CREEK 3 13';
	'TUSCUMBIA 4 1';
	'TUSCUMBIA 4 2';
	'TUSCUMBIA 4 3';
	'TUSCUMBIA 4 4';
	'TUSCUMBIA 4 5';
	'TUSCUMBIA 4 7';
	'CUSSETA 2 1';
	'CUSSETA 2 2';
	'CUSSETA 2 3';
	'CUSSETA 2 5';
	'THEODORE 6 1';
	'THEODORE 6 2';
	'THEODORE 6 3';
	'THEODORE 6 4';
	'THEODORE 6 6';
	'WETUMPKA 8 1';
	'WETUMPKA 8 2';
	'ALBERTVILLE 7 1';
	'ALBERTVILLE 7 2';
	'ALBERTVILLE 7 3';
	'ALBERTVILLE 7 4';
	'ALBERTVILLE 7 5';
	'ALBERTVILLE 7 7';
	'EASTABOGA 1';
	'EASTABOGA 2';
	'EASTABOGA 3';
	'EASTABOGA 4';
	'EASTABOGA 5';
	'EASTABOGA 6';
	'EASTABOGA 8';
	'MC INTOSH 4 1';
	'MC INTOSH 4 2';
	'BUCKS 2 1';
	'BUCKS 2 2';
	'BUCKS 2 3';
	'BUCKS 2 4';
	'BUCKS 2 5';
	'BUCKS 2 6';
	'BUCKS 2 7';
	'BUCKS 2 8';
	'BUCKS 2 10';
	'VINCENT 1';
	'VINCENT 2';
	'VINCENT 3';
	'VINCENT 4';
	'VINCENT 5';
	'VINCENT 6';
	'VINCENT 7';
	'VINCENT 9';
	'PARRISH 5 1';
	'PARRISH 5 2';
	'PARRISH 5 3';
	'PARRISH 5 4';
	'PARRISH 5 5';
	'PARRISH 5 6';
	'PARRISH 5 7';
	'PARRISH 5 9';
	'CLANTON 6 1';
	'CLANTON 6 2';
	'CLANTON 6 3';
	'CLANTON 6 4';
	'CLANTON 6 5';
	'CLANTON 6 6';
	'CLANTON 6 7';
	'CLANTON 6 8';
	'CLANTON 6 9';
	'CLANTON 6 11';
	'WILSONVILLE 3 1';
	'WILSONVILLE 3 2';
	'CHILDERSBURG 2 1';
	'CHILDERSBURG 2 2';
	'CHILDERSBURG 2 3';
	'SALEM 25 1';
	'SALEM 25 2';
	'SALEM 25 3';
	'SALEM 25 4';
	'SALEM 25 5';
	'SALEM 25 6';
	'SALEM 25 8';
	'LEESBURG 19 1';
	'LEESBURG 19 2';
	'LEESBURG 19 3';
	'LEESBURG 19 4';
	'LEESBURG 19 5';
	'LEESBURG 19 7';
	'TUSCUMBIA 5 1';
	'TUSCUMBIA 5 2';
	'TUSCUMBIA 5 3';
	'TUSCUMBIA 5 4';
	'TUSCUMBIA 5 5';
	'TUSCUMBIA 5 6';
	'TUSCUMBIA 5 7';
	'TUSCUMBIA 5 8';
	'TUSCUMBIA 5 10';
	'CAMDEN 22 1';
	'CAMDEN 22 2';
	'CAMDEN 22 3';
	'CAMDEN 22 4';
	'CAMDEN 22 6';
	'COLUMBIA 47 1';
	'COLUMBIA 47 2';
	'COLUMBIA 47 3';
	'COLUMBIA 47 4';
	'COLUMBIA 47 5';
	'COLUMBIA 47 6';
	'COLUMBIA 47 7';
	'COLUMBIA 47 9';
	'LOWNDESBORO 1';
	'LOWNDESBORO 2';
	'TALLASSEE 5 1';
	'TALLASSEE 5 2';
	'DECATUR 17 1';
	'DECATUR 17 2';
	'DECATUR 17 3';
	'DECATUR 17 4';
	'DECATUR 17 5';
	'DECATUR 17 6';
	'DECATUR 17 7';
	'DECATUR 17 8';
	'DECATUR 17 9';
	'DECATUR 17 11';
	'NATCHEZ 1 1';
	'NATCHEZ 2 1';
	'NATCHEZ 2 2';
	'NATCHEZ 3 1';
	'NATCHEZ 4 1';
	'NATCHEZ 4 2';
	'ROXIE 1';
	'CORINTH 10 1';
	'CORINTH 11 1';
	'CORINTH 12 1';
	'CORINTH 12 2';
	'CORINTH 13 1';
	'GLEN 2 1';
	'RIENZI 1';
	'WALNUT 1 1';
	'WALNUT 2 1';
	'CENTREVILLE 9 1';
	'CENTREVILLE 10 1';
	'CENTREVILLE 10 2';
	'GLOSTER 1';
	'LIBERTY 10 1';
	'LIBERTY 11 1';
	'MAGNOLIA 2 1';
	'MAGNOLIA 3 1';
	'MAGNOLIA 3 2';
	'MAGNOLIA 4 1';
	'MAGNOLIA 4 2';
	'MEADVILLE 5 1';
	'SMITHDALE 1';
	'SUMMIT 3 1';
	'SUMMIT 4 1';
	'CARTHAGE 11 1';
	'CARTHAGE 12 1';
	'CARTHAGE 13 1';
	'CARTHAGE 14 1';
	'ETHEL 1';
	'ETHEL 2';
	'KOSCIUSKO 1 1';
	'KOSCIUSKO 2 1';
	'SALLIS 1 1';
	'WEST 1';
	'ASHLAND 14 1';
	'BLUE MOUNTAIN 1';
	'HICKORY FLAT 1';
	'HOLLY SPRINGS 4 1';
	'HOLLY SPRINGS 5 1';
	'HOLLY SPRINGS 6 1';
	'HOLLY SPRINGS 7 1';
	'HOLLY SPRINGS 7 2';
	'LAMAR 2 1';
	'LAMAR 2 2';
	'MYRTLE 1';
	'RIPLEY 3 1';
	'RIPLEY 4 1';
	'RIPLEY 5 1';
	'RIPLEY 5 2';
	'BENOIT 1';
	'BENOIT 2';
	'CLARKSDALE 1 1';
	'CLARKSDALE 2 1';
	'CLARKSDALE 3 1';
	'CLARKSDALE 3 2';
	'CLARKSDALE 4 1';
	'CLEVELAND 8 1';
	'CLEVELAND 8 2';
	'CLEVELAND 9 1';
	'CLEVELAND 10 1';
	'GREENVILLE 48 1';
	'GREENVILLE 48 2';
	'GREENVILLE 49 1';
	'GREENVILLE 50 1';
	'GREENVILLE 50 2';
	'MOUND BAYOU 1';
	'MOUND BAYOU 2';
	'SHAW 1';
	'SHELBY 11 1';
	'BRUCE 1 1';
	'CALHOUN CITY 1 1';
	'CALHOUN CITY 2 1';
	'CALHOUN CITY 2 2';
	'EUPORA 1 1';
	'EUPORA 2 1';
	'HOULKA 1';
	'HOULKA 2';
	'VARDAMAN 1';
	'VARDAMAN 2';
	'WATER VALLEY 1 1';
	'WATER VALLEY 1 2';
	'WATER VALLEY 1 3';
	'WATER VALLEY 1 4';
	'WATER VALLEY 1 5';
	'WATER VALLEY 1 7';
	'WATER VALLEY 2 1';
	'WATER VALLEY 2 2';
	'WATER VALLEY 3 1';
	'GREENWOOD 8 1';
	'GREENWOOD 8 2';
	'GREENWOOD 9 1';
	'GREENWOOD 10 1';
	'GREENWOOD 10 2';
	'GREENWOOD 11 1';
	'GREENWOOD 11 2';
	'GRENADA 1 1';
	'GRENADA 1 2';
	'GRENADA 2 1';
	'GRENADA 2 2';
	'GRENADA 3 1';
	'GRENADA 3 2';
	'HOLCOMB 1 1';
	'LEXINGTON 24 1';
	'LEXINGTON 24 2';
	'LEXINGTON 25 1';
	'WINONA 1 1';
	'WINONA 2 1';
	'HOUSTON 3 1';
	'HOUSTON 4 1';
	'OKOLONA 1';
	'PRAIRIE 1';
	'ACKERMAN 1 1';
	'MABEN 1';
	'MABEN 2';
	'LORMAN 1';
	'PORT GIBSON 1 1';
	'PORT GIBSON 2 1';
	'PORT GIBSON 2 2';
	'UTICA 9 1';
	'ENTERPRISE 5 1';
	'HEIDELBERG 1 1';
	'HEIDELBERG 1 2';
	'HEIDELBERG 2 1';
	'MERIDIAN 1 1';
	'MERIDIAN 1 2';
	'MERIDIAN 2 1';
	'MERIDIAN 3 1';
	'MERIDIAN 4 1';
	'MERIDIAN 4 2';
	'PACHUTA 1';
	'PACHUTA 2';
	'QUITMAN 4 1';
	'QUITMAN 5 1';
	'QUITMAN 5 2';
	'QUITMAN 6 1';
	'SHUBUTA 1 1';
	'SHUBUTA 1 2';
	'SHUBUTA 2 1';
	'WAYNESBORO 14 1';
	'WAYNESBORO 14 2';
	'WAYNESBORO 14 3';
	'WAYNESBORO 14 4';
	'WAYNESBORO 14 5';
	'WAYNESBORO 14 7';
	'WAYNESBORO 15 1';
	'WAYNESBORO 15 2';
	'WAYNESBORO 16 1';
	'PHEBA 1';
	'WEST POINT 7 1';
	'WEST POINT 8 1';
	'WEST POINT 9 1';
	'JONESTOWN 4 1';
	'TUTWILER 1';
	'TUTWILER 2';
	'CRYSTAL SPRINGS 1 1';
	'CRYSTAL SPRINGS 1 2';
	'CRYSTAL SPRINGS 2 1';
	'HAZLEHURST 4 1';
	'TERRY 1 1';
	'TERRY 2 1';
	'WESSON 1 1';
	'WESSON 2 1';
	'COLLINS 3 1';
	'COLLINS 3 2';
	'COLLINS 4 1';
	'COLLINS 4 2';
	'COLLINS 5 1';
	'COLLINS 5 2';
	'HATTIESBURG 1 1';
	'HATTIESBURG 2 1';
	'HATTIESBURG 3 1';
	'HATTIESBURG 4 1';
	'HATTIESBURG 5 1';
	'HATTIESBURG 6 1';
	'HATTIESBURG 7 1';
	'HATTIESBURG 7 2';
	'MOUNT OLIVE 6 1';
	'PRENTISS 1 1';
	'PRENTISS 2 1';
	'PRENTISS 2 2';
	'SEMINARY 1 1';
	'SEMINARY 2 1';
	'SEMINARY 2 2';
	'SUMRALL 1 1';
	'SUMRALL 1 2';
	'SUMRALL 2 1';
	'TAYLORSVILLE 5 1';
	'TAYLORSVILLE 6 1';
	'BYHALIA 1 1';
	'BYHALIA 2 1';
	'BYHALIA 3 1';
	'COLDWATER 1 1';
	'COLDWATER 2 1';
	'COLDWATER 2 2';
	'HERNANDO 4 1';
	'HERNANDO 5 1';
	'HERNANDO 6 1';
	'HERNANDO 7 1';
	'HERNANDO 7 2';
	'HORN LAKE 1 1';
	'HORN LAKE 1 2';
	'HORN LAKE 2 1';
	'HORN LAKE 2 2';
	'HORN LAKE 3 1';
	'HORN LAKE 3 2';
	'HORN LAKE 3 3';
	'HORN LAKE 3 4';
	'HORN LAKE 3 5';
	'OLIVE BRANCH 1 1';
	'OLIVE BRANCH 2 1';
	'OLIVE BRANCH 2 2';
	'OLIVE BRANCH 3 1';
	'OLIVE BRANCH 3 2';
	'OLIVE BRANCH 3 3';
	'OLIVE BRANCH 3 4';
	'OLIVE BRANCH 3 5';
	'OLIVE BRANCH 4 1';
	'OLIVE BRANCH 5 1';
	'OLIVE BRANCH 5 2';
	'SOUTHAVEN 1 1';
	'SOUTHAVEN 2 1';
	'SOUTHAVEN 3 1';
	'SOUTHAVEN 3 2';
	'SOUTHAVEN 4 1';
	'SOUTHAVEN 5 1';
	'SOUTHAVEN 5 2';
	'WALLS 1';
	'LUMBERTON 11 1';
	'PETAL 1 1';
	'PETAL 2 1';
	'PETAL 3 1';
	'PETAL 4 1';
	'PURVIS 1 1';
	'PURVIS 2 1';
	'WIGGINS 1 1';
	'WIGGINS 2 1';
	'WIGGINS 2 2';
	'BROOKHAVEN 5 1';
	'BROOKHAVEN 6 1';
	'BROOKHAVEN 7 1';
	'BROOKHAVEN 7 2';
	'BROOKHAVEN 8 1';
	'BROOKHAVEN 8 2';
	'UNION CHURCH 1';
	'LUCEDALE 1 1';
	'LUCEDALE 1 2';
	'LUCEDALE 1 3';
	'LUCEDALE 2 1';
	'LUCEDALE 2 2';
	'LUCEDALE 3 1';
	'LUCEDALE 3 2';
	'LUCEDALE 4 1';
	'PERKINSTON 1 1';
	'PERKINSTON 2 1';
	'PERKINSTON 3 1';
	'LEAKESVILLE 1 1';
	'LEAKESVILLE 2 1';
	'RICHTON 1 1';
	'RICHTON 2 1';
	'STATE LINE 1';
	'COFFEEVILLE 2 1';
	'COFFEEVILLE 3 1';
	'COFFEEVILLE 3 2';
	'DUCK HILL 1';
	'BAY SAINT LOUIS 1 1';
	'BAY SAINT LOUIS 1 2';
	'BAY SAINT LOUIS 2 1';
	'BAY SAINT LOUIS 3 1';
	'CARRIERE 1 1';
	'CARRIERE 2 1';
	'CARRIERE 3 1';
	'DIAMONDHEAD 1';
	'DIAMONDHEAD 2';
	'PASS CHRISTIAN 1 1';
	'PASS CHRISTIAN 1 2';
	'PASS CHRISTIAN 2 1';
	'PASS CHRISTIAN 2 2';
	'PASS CHRISTIAN 3 1';
	'PICAYUNE 1 1';
	'PICAYUNE 1 2';
	'PICAYUNE 2 1';
	'PICAYUNE 2 2';
	'PICAYUNE 3 1';
	'PICAYUNE 4 1';
	'PICAYUNE 4 2';
	'POPLARVILLE 1 1';
	'POPLARVILLE 1 2';
	'POPLARVILLE 2 1';
	'POPLARVILLE 2 2';
	'POPLARVILLE 3 1';
	'POPLARVILLE 3 2';
	'WAVELAND 1 1';
	'WAVELAND 2 1';
	'WAVELAND 2 2';
	'BILOXI 1 1';
	'BILOXI 2 1';
	'BILOXI 3 1';
	'BILOXI 3 2';
	'BILOXI 4 1';
	'BILOXI 5 1';
	'BILOXI 6 1';
	'BILOXI 7 1';
	'BILOXI 7 2';
	'BILOXI 8 1';
	'BILOXI 8 2';
	'DIBERVILLE 1';
	'GULFPORT 1 1';
	'GULFPORT 1 2';
	'GULFPORT 2 1';
	'GULFPORT 2 2';
	'GULFPORT 3 1';
	'GULFPORT 3 2';
	'GULFPORT 4 1';
	'GULFPORT 5 1';
	'GULFPORT 6 1';
	'GULFPORT 7 1';
	'GULFPORT 8 1';
	'GULFPORT 9 1';
	'GULFPORT 9 2';
	'LONG BEACH 4 1';
	'LONG BEACH 5 1';
	'SAUCIER 1 1';
	'SAUCIER 1 2';
	'SAUCIER 2 1';
	'SAUCIER 2 2';
	'SAUCIER 3 1';
	'VANCLEAVE 1 1';
	'VANCLEAVE 2 1';
	'VANCLEAVE 2 2';
	'VANCLEAVE 3 1';
	'VANCLEAVE 4 1';
	'VANCLEAVE 4 2';
	'BOLTON 3 1';
	'BOLTON 3 2';
	'BYRAM 1';
	'CLINTON 24 1';
	'CLINTON 25 1';
	'CLINTON 26 1';
	'CLINTON 26 2';
	'CLINTON 27 1';
	'CLINTON 27 2';
	'EDWARDS 1 1';
	'FLORA 1 1';
	'FLORA 2 1';
	'FLORA 2 2';
	'JACKSON 14 1';
	'JACKSON 14 2';
	'JACKSON 15 1';
	'JACKSON 15 2';
	'JACKSON 16 1';
	'JACKSON 17 1';
	'JACKSON 18 1';
	'JACKSON 19 1';
	'JACKSON 20 1';
	'JACKSON 20 2';
	'JACKSON 21 1';
	'JACKSON 21 2';
	'JACKSON 22 1';
	'JACKSON 23 1';
	'JACKSON 24 1';
	'JACKSON 24 2';
	'JACKSON 25 1';
	'JACKSON 26 1';
	'JACKSON 27 1';
	'JACKSON 27 2';
	'JACKSON 28 1';
	'JACKSON 28 2';
	'JACKSON 29 1';
	'JACKSON 30 1';
	'JACKSON 30 2';
	'JACKSON 30 3';
	'JACKSON 30 4';
	'JACKSON 30 5';
	'JACKSON 31 1';
	'JACKSON 31 2';
	'RAYMOND 6 1';
	'RAYMOND 6 2';
	'RAYMOND 7 1';
	'BELZONI 1 1';
	'BELZONI 2 1';
	'DURANT 1 1';
	'DURANT 1 2';
	'PICKENS 4 1';
	'PICKENS 4 2';
	'TCHULA 1';
	'YAZOO CITY 1 1';
	'YAZOO CITY 1 2';
	'YAZOO CITY 2 1';
	'YAZOO CITY 3 1';
	'YAZOO CITY 3 2';
	'YAZOO CITY 4 1';
	'YAZOO CITY 4 2';
	'ROLLING FORK 1';
	'ROLLING FORK 2';
	'VICKSBURG 1 1';
	'VICKSBURG 1 2';
	'VICKSBURG 2 1';
	'BALDWYN 1';
	'BALDWYN 2';
	'FULTON 7 1';
	'FULTON 8 1';
	'GOLDEN 1 1';
	'GOLDEN 2 1';
	'GUNTOWN 1';
	'MANTACHIE 1';
	'NETTLETON 1 1';
	'NETTLETON 2 1';
	'SMITHVILLE 1 1';
	'TUPELO 1 1';
	'TUPELO 1 2';
	'TUPELO 2 1';
	'TUPELO 3 1';
	'GAUTIER 1 1';
	'GAUTIER 2 1';
	'GAUTIER 3 1';
	'GAUTIER 3 2';
	'GAUTIER 4 1';
	'MOSS POINT 1 1';
	'MOSS POINT 2 1';
	'MOSS POINT 3 1';
	'MOSS POINT 3 2';
	'MOSS POINT 4 1';
	'MOSS POINT 5 1';
	'MOSS POINT 6 1';
	'OCEAN SPRINGS 1 1';
	'OCEAN SPRINGS 2 1';
	'OCEAN SPRINGS 3 1';
	'OCEAN SPRINGS 4 1';
	'OCEAN SPRINGS 4 2';
	'PASCAGOULA 1 1';
	'PASCAGOULA 2 1';
	'PASCAGOULA 3 1';
	'BAY SPRINGS 1 1';
	'BAY SPRINGS 2 1';
	'LAUREL 13 1';
	'LAUREL 13 2';
	'LAUREL 13 3';
	'LAUREL 14 1';
	'LAUREL 15 1';
	'LOUIN 1';
	'NEWTON 12 1';
	'NEWTON 12 2';
	'FAYETTE 4 1';
	'FAYETTE 5 1';
	'BASSFIELD 1 1';
	'BASSFIELD 2 1';
	'BASSFIELD 2 2';
	'COLUMBIA 48 1';
	'COLUMBIA 48 2';
	'COLUMBIA 49 1';
	'COLUMBIA 50 1';
	'COLUMBIA 51 1';
	'COLUMBIA 51 2';
	'SILVER CREEK 5 1';
	'ELLISVILLE 1 1';
	'ELLISVILLE 2 1';
	'LAUREL 16 1';
	'LAUREL 17 1';
	'LAUREL 18 1';
	'MOSELLE 1 1';
	'MOSELLE 1 2';
	'COLLINSVILLE 6 1';
	'DE KALB 1 1';
	'DE KALB 1 2';
	'DE KALB 2 1';
	'LAUDERDALE 1';
	'LAUDERDALE 2';
	'PHILADELPHIA 125 1';
	'PHILADELPHIA 126 1';
	'PHILADELPHIA 126 2';
	'PHILADELPHIA 127 1';
	'PRESTON 4 1';
	'SCOOBA 1';
	'UNION 14 1';
	'UNION 15 1';
	'UNION 15 2';
	'ABBEVILLE 7 1';
	'ABBEVILLE 7 2';
	'ABBEVILLE 7 3';
	'ABBEVILLE 7 4';
	'ABBEVILLE 7 5';
	'ABBEVILLE 7 7';
	'BATESVILLE 1 1';
	'BATESVILLE 2 1';
	'BATESVILLE 3 1';
	'BATESVILLE 3 2';
	'BATESVILLE 4 1';
	'COMO 1';
	'COMO 2';
	'OXFORD 20 1';
	'OXFORD 21 1';
	'OXFORD 21 2';
	'OXFORD 21 3';
	'OXFORD 22 1';
	'OXFORD 23 1';
	'PONTOTOC 1 1';
	'PONTOTOC 2 1';
	'PONTOTOC 3 1';
	'PONTOTOC 3 2';
	'PONTOTOC 4 1';
	'THAXTON 1';
	'MERIDIAN 5 1';
	'MERIDIAN 6 1';
	'MERIDIAN 6 2';
	'MERIDIAN 7 1';
	'MERIDIAN 7 2';
	'MERIDIAN 8 1';
	'MERIDIAN 8 2';
	'MERIDIAN 9 1';
	'MERIDIAN 10 1';
	'TOOMSUBA 1';
	'TOOMSUBA 2';
	'JAYESS 1 1';
	'JAYESS 2 1';
	'JAYESS 2 2';
	'MONTICELLO 9 1';
	'MONTICELLO 10 1';
	'LENA 1 1';
	'LENA 1 2';
	'WALNUT GROVE 1 1';
	'WALNUT GROVE 1 2';
	'WALNUT GROVE 1 3';
	'WALNUT GROVE 1 4';
	'WALNUT GROVE 1 5';
	'WALNUT GROVE 1 7';
	'BELDEN 1';
	'BELDEN 2';
	'SALTILLO 1 1';
	'SALTILLO 1 2';
	'SALTILLO 2 1';
	'SALTILLO 3 1';
	'SALTILLO 3 2';
	'SALTILLO 3 3';
	'SALTILLO 3 4';
	'SALTILLO 3 5';
	'SALTILLO 3 7';
	'TUPELO 4 1';
	'TUPELO 5 1';
	'TUPELO 6 1';
	'TUPELO 7 1';
	'ITTA BENA 1 1';
	'ITTA BENA 2 1';
	'BOGUE CHITTO 1 1';
	'BOGUE CHITTO 2 1';
	'CALEDONIA 3 1';
	'CALEDONIA 3 2';
	'CALEDONIA 3 3';
	'CALEDONIA 3 4';
	'CALEDONIA 3 5';
	'CALEDONIA 3 7';
	'CALEDONIA 4 1';
	'COLUMBUS 23 1';
	'COLUMBUS 23 2';
	'COLUMBUS 24 1';
	'COLUMBUS 25 1';
	'COLUMBUS 26 1';
	'COLUMBUS 26 2';
	'COLUMBUS 27 1';
	'COLUMBUS 28 1';
	'COLUMBUS 29 1';
	'STARKVILLE 1 1';
	'STARKVILLE 2 1';
	'STARKVILLE 2 2';
	'STARKVILLE 3 1';
	'STARKVILLE 3 2';
	'STARKVILLE 3 3';
	'STARKVILLE 4 1';
	'CANTON 22 1';
	'CANTON 23 1';
	'CANTON 24 1';
	'MADISON 28 1';
	'MADISON 29 1';
	'MADISON 30 1';
	'RIDGELAND 4 1';
	'RIDGELAND 4 2';
	'RIDGELAND 5 1';
	'RIDGELAND 5 2';
	'RIDGELAND 6 1';
	'FOXWORTH 1 1';
	'FOXWORTH 2 1';
	'FOXWORTH 3 1';
	'SANDY HOOK 2 1';
	'TYLERTOWN 1 1';
	'TYLERTOWN 1 2';
	'TYLERTOWN 2 1';
	'TYLERTOWN 2 2';
	'TYLERTOWN 3 1';
	'TYLERTOWN 3 2';
	'ABERDEEN 6 1';
	'ABERDEEN 6 2';
	'ABERDEEN 6 3';
	'ABERDEEN 6 4';
	'ABERDEEN 6 5';
	'ABERDEEN 6 7';
	'ABERDEEN 7 1';
	'AMORY 1 1';
	'AMORY 2 1';
	'AMORY 3 1';
	'KILMICHAEL 1';
	'LITTLE ROCK 1 1';
	'LITTLE ROCK 1 2';
	'DECATUR 18 1';
	'LAKE 1 1';
	'LAKE 1 2';
	'BROOKSVILLE 6 1';
	'BROOKSVILLE 6 2';
	'MACON 20 1';
	'MACON 20 2';
	'MACON 21 1';
	'MACON 21 2';
	'MACON 21 3';
	'MACON 21 4';
	'MACON 21 5';
	'MACON 21 7';
	'COURTLAND 3 1';
	'COURTLAND 3 2';
	'CRENSHAW 1';
	'CRENSHAW 2';
	'SARAH 1';
	'SARAH 2';
	'SARDIS 2 1';
	'SARDIS 3 1';
	'SARDIS 3 2';
	'BEAUMONT 1 1';
	'MCCOMB 1 1';
	'MCCOMB 1 2';
	'MCCOMB 2 1';
	'MCCOMB 3 1';
	'MCCOMB 4 1';
	'BOONEVILLE 1 1';
	'BOONEVILLE 1 2';
	'BOONEVILLE 1 3';
	'BOONEVILLE 1 4';
	'BOONEVILLE 1 5';
	'BOONEVILLE 1 7';
	'BOONEVILLE 2 1';
	'BOONEVILLE 2 2';
	'BOONEVILLE 2 3';
	'BOONEVILLE 3 1';
	'BOONEVILLE 4 1';
	'LAMBERT 1 1';
	'MARKS 1';
	'BRANDON 10 1';
	'BRANDON 11 1';
	'BRANDON 12 1';
	'BRANDON 13 1';
	'BRANDON 13 2';
	'BRANDON 14 1';
	'BRANDON 15 1';
	'BRANDON 16 1';
	'BRANDON 17 1';
	'FLORENCE 22 1';
	'FLORENCE 23 1';
	'FLORENCE 24 1';
	'FLOWOOD 1';
	'MENDENHALL 1 1';
	'MENDENHALL 2 1';
	'MENDENHALL 2 2';
	'MORTON 1 1';
	'MORTON 2 1';
	'MORTON 2 2';
	'PEARL 1 1';
	'PEARL 2 1';
	'PEARL 2 2';
	'PEARL 2 3';
	'FOREST 5 1';
	'FOREST 6 1';
	'ANGUILLA 1';
	'HOLLANDALE 1 1';
	'HOLLANDALE 2 1';
	'HARRISVILLE 8 1';
	'HARRISVILLE 8 2';
	'MAGEE 1 1';
	'MAGEE 1 2';
	'MAGEE 1 3';
	'MAGEE 1 4';
	'MAGEE 1 5';
	'MAGEE 1 7';
	'MAGEE 2 1';
	'MAGEE 3 1';
	'PINOLA 1';
	'PINOLA 2';
	'RALEIGH 31 1';
	'INDIANOLA 1 1';
	'INDIANOLA 2 1';
	'INDIANOLA 2 2';
	'PARCHMAN 1 1';
	'PARCHMAN 2 1';
	'RULEVILLE 1';
	'RULEVILLE 2';
	'CHARLESTON 20 1';
	'CHARLESTON 20 2';
	'OAKLAND 14 1';
	'SENATOBIA 1 1';
	'SENATOBIA 1 2';
	'SENATOBIA 2 1';
	'BELMONT 11 1';
	'BELMONT 12 1';
	'COUNCE 1';
	'COUNCE 2';
	'ROBINSONVILLE 1';
	'TUNICA 1 1';
	'TUNICA 2 1';
	'TUNICA 2 2';
	'TUNICA 3 1';
	'NEW ALBANY 1 1';
	'NEW ALBANY 1 2';
	'NEW ALBANY 2 1';
	'NEW ALBANY 2 2';
	'NEW ALBANY 3 1';
	'NEW ALBANY 4 1';
	'NEW ALBANY 4 2';
	'VICKSBURG 3 1';
	'VICKSBURG 4 1';
	'VICKSBURG 5 1';
	'VICKSBURG 6 1';
	'GREENVILLE 51 1';
	'GREENVILLE 52 1';
	'GREENVILLE 52 2';
	'GREENVILLE 53 1';
	'GREENVILLE 54 1';
	'GREENVILLE 54 2';
	'GREENVILLE 54 3';
	'GREENVILLE 54 4';
	'GREENVILLE 54 5';
	'GREENVILLE 54 7';
	'LELAND 5 1';
	'LELAND 6 1';
	'LELAND 6 2';
	'BUCKATUNNA 1';
	'WOODVILLE 1 1';
	'WOODVILLE 1 2';
	'WOODVILLE 2 1';
	'LOUISVILLE 3 1';
	'LOUISVILLE 4 1';
	'LOUISVILLE 5 1';
	'LOUISVILLE 6 1';
	'LOUISVILLE 6 2';
	'BENTON 3 1';
	'BENTONIA 1';
	'BENTONIA 2';
	'GULFPORT 10 1';
	'GULFPORT 10 2';
	'GULFPORT 10 3';
	'GULFPORT 10 4';
	'GULFPORT 10 6';
	'GAUTIER 5 1';
	'GAUTIER 5 2';
	'GAUTIER 5 3';
	'GAUTIER 5 4';
	'GAUTIER 5 5';
	'GAUTIER 5 6';
	'GAUTIER 5 7';
	'GAUTIER 5 8';
	'GAUTIER 5 9';
	'GAUTIER 5 10';
	'GAUTIER 5 11';
	'GAUTIER 5 13';
	'BATESVILLE 5 1';
	'BATESVILLE 5 2';
	'BATESVILLE 5 3';
	'BATESVILLE 5 4';
	'BATESVILLE 5 5';
	'BATESVILLE 5 6';
	'BATESVILLE 5 7';
	'BATESVILLE 5 8';
	'BATESVILLE 5 9';
	'BATESVILLE 5 11';
	'STEENS 1';
	'STEENS 2';
	'STEENS 3';
	'STEENS 4';
	'STEENS 5';
	'STEENS 6';
	'STEENS 7';
	'STEENS 8';
	'STEENS 10';
	'VICKSBURG 7 1';
	'VICKSBURG 7 2';
	'VICKSBURG 7 3';
	'VICKSBURG 8 1';
	'VICKSBURG 8 2';
	'VICKSBURG 8 3';
	'VICKSBURG 8 4';
	'VICKSBURG 8 5';
	'VICKSBURG 8 7';
	'GREENWOOD 12 1';
	'GREENWOOD 12 2';
	'GREENWOOD 12 3';
	'GREENWOOD 12 4';
	'GREENWOOD 12 5';
	'GREENWOOD 12 6';
	'GREENWOOD 12 7';
	'GREENWOOD 12 9';
	'MERIDIAN 11 1';
	'MERIDIAN 11 2';
	'MERIDIAN 11 3';
	'MERIDIAN 11 4';
	'MERIDIAN 11 5';
	'MERIDIAN 11 7';
	'MOSELLE 2 1';
	'MOSELLE 2 2';
	'GREENWOOD 13 1';
	'GREENWOOD 13 2';
	'GREENWOOD 13 3';
	'GREENWOOD 13 4';
	'GREENWOOD 13 5';
	'GREENWOOD 13 7';
	'GREENWOOD 14 1';
	'GREENWOOD 14 2';
	'GREENWOOD 14 3';
	'GREENWOOD 14 5';
	'GREENVILLE 55 1';
	'GREENVILLE 55 2';
	'GREENVILLE 55 3';
	'GREENVILLE 55 4';
	'GREENVILLE 55 6';
	'GULFPORT 11 1';
	'GULFPORT 11 2';
	'SOUTHAVEN 6 1';
	'SOUTHAVEN 6 2';
	'SOUTHAVEN 6 3';
	'SOUTHAVEN 6 4';
	'SOUTHAVEN 6 5';
	'SOUTHAVEN 6 6';
	'SOUTHAVEN 6 7';
	'SOUTHAVEN 6 8';
	'SOUTHAVEN 6 10';
	'BATESVILLE 6 1';
	'BATESVILLE 6 2';
	'BATESVILLE 6 3';
	'BATESVILLE 6 4';
	'BATESVILLE 6 5';
	'BATESVILLE 6 6';
	'BATESVILLE 6 7';
	'BATESVILLE 6 8';
	'BATESVILLE 6 9';
	'BATESVILLE 6 11';
	'CLARKSDALE 5 1';
	'CLARKSDALE 5 2';
	'YAZOO CITY 5 1';
	'YAZOO CITY 5 2';
	'YAZOO CITY 5 3';
	'YAZOO CITY 5 5';
	'JACKSON 32 1';
	'JACKSON 32 2';
	'MERIDIAN 12 1';
	'MERIDIAN 12 2';
	'MERIDIAN 12 3';
	'MERIDIAN 12 4';
	'MERIDIAN 12 6';
	'PURVIS 3 1';
	'PURVIS 3 2';
	'PURVIS 3 3';
	'PURVIS 3 4';
	'PURVIS 3 6';
	'SALLIS 2 1';
	'SALLIS 2 2';
	'SALLIS 2 3';
	'SALLIS 2 4';
	'SALLIS 2 5';
	'SALLIS 2 6';
	'SALLIS 2 7';
	'SALLIS 2 8';
	'SALLIS 2 10';
	'GAUTIER 6 1';
	'GAUTIER 6 2';
	'GAUTIER 6 3';
	'GAUTIER 6 4';
	'GAUTIER 6 6';
	'DE KALB 3 1';
	'DE KALB 3 2';
	'DE KALB 3 3';
	'DE KALB 3 4';
	'DE KALB 3 5';
	'DE KALB 3 6';
	'DE KALB 3 8';
	'PRENTISS 3 1';
	'PRENTISS 3 2';
	'PORT GIBSON 3 1';
	'PORT GIBSON 3 2';
	'PORT GIBSON 3 3';
	'CLARKSDALE 6 1';
	'CLARKSDALE 6 2';
	'PAULDING 1 1';
	'PAULDING 1 2';
	'PAULDING 1 3';
	'ACKERMAN 2 1';
	'ACKERMAN 2 2';
	'ACKERMAN 2 3';
	'ACKERMAN 2 4';
	'ACKERMAN 2 6';
	'NEW ALBANY 5 1';
	'NEW ALBANY 5 2';
	'NEW ALBANY 5 3';
	'NEW ALBANY 5 5';
	'JACKSON 33 1';
	'JACKSON 33 2';
	'JACKSON 33 3';
	'JACKSON 33 4';
	'JACKSON 33 6';
	'YAZOO CITY 6 1';
	'YAZOO CITY 6 2';
	'CLARKSDALE 7 1';
	'CLARKSDALE 7 2';
	'MERIDIAN 13 1';
	'MERIDIAN 13 2';
	'MERIDIAN 13 3';
	'LUCEDALE 5 1';
	'LUCEDALE 5 2';
	'GULFPORT 12 1';
	'GULFPORT 12 2';
	'MOSELLE 3 1';
	'MOSELLE 3 2';
	'MOSELLE 3 3';
	'MOSELLE 3 4';
	'MOSELLE 3 5';
	'MOSELLE 3 6';
	'MOSELLE 3 8';
	'ACKERMAN 3 1';
	'ACKERMAN 3 2';
	'ACKERMAN 3 3';
	'ACKERMAN 3 4';
	'ACKERMAN 3 5';
	'ACKERMAN 3 6';
	'ACKERMAN 3 8';
	'MOSELLE 4 1';
	'MOSELLE 4 2';
	'DE KALB 4 1';
	'DE KALB 4 2';
	'DE KALB 4 3';
	'DE KALB 4 4';
	'DE KALB 4 5';
	'DE KALB 4 6';
	'DE KALB 4 8';
	'JACKSON 34 1';
	'JACKSON 34 2';
	'JACKSON 34 3';
	'JACKSON 34 4';
	'JACKSON 34 5';
	'JACKSON 34 7';
	'FRENCH CAMP 1';
	'FRENCH CAMP 2';
	'FRENCH CAMP 3';
	'FRENCH CAMP 4';
	'FRENCH CAMP 5';
	'FRENCH CAMP 6';
	'FRENCH CAMP 7';
	'FRENCH CAMP 9';
	'RALEIGH 32 1';
	'RALEIGH 32 2';
	'RALEIGH 32 3';
	'RALEIGH 32 4';
	'RALEIGH 32 5';
	'RALEIGH 32 7';
	'CLINTON 28 1';
	'CLINTON 28 2';
	'CLINTON 29 1';
	'CLINTON 30 1';
	'CLINTON 31 1';
	'KNOXVILLE 4 1';
	'KNOXVILLE 4 2';
	'KNOXVILLE 5 1';
	'KNOXVILLE 5 2';
	'LAKE CITY 18 1';
	'LAKE CITY 18 2';
	'OAK RIDGE 3 1';
	'OAK RIDGE 4 1';
	'OAK RIDGE 4 2';
	'OAK RIDGE 5 1';
	'OAK RIDGE 5 2';
	'OAK RIDGE 6 1';
	'OLIVER SPRINGS 1 1';
	'OLIVER SPRINGS 1 2';
	'POWELL 1 1';
	'POWELL 1 2';
	'POWELL 2 1';
	'BELL BUCKLE 1';
	'CHAPEL HILL 11 1';
	'CHAPEL HILL 12 1';
	'FAYETTEVILLE 38 1';
	'FAYETTEVILLE 39 1';
	'FAYETTEVILLE 40 1';
	'FAYETTEVILLE 40 2';
	'LEWISBURG 5 1';
	'LEWISBURG 6 1';
	'LEWISBURG 6 2';
	'LEWISBURG 7 1';
	'LEWISBURG 7 2';
	'PETERSBURG 14 1';
	'ROCKVALE 1';
	'ROCKVALE 2';
	'SHELBYVILLE 1 1';
	'SHELBYVILLE 2 1';
	'SHELBYVILLE 3 1';
	'SHELBYVILLE 4 1';
	'TULLAHOMA 1 1';
	'TULLAHOMA 2 1';
	'TULLAHOMA 3 1';
	'TULLAHOMA 3 2';
	'TULLAHOMA 3 3';
	'TULLAHOMA 3 4';
	'TULLAHOMA 3 5';
	'TULLAHOMA 3 7';
	'TULLAHOMA 4 1';
	'TULLAHOMA 4 2';
	'BIG SANDY 1 1';
	'BRUCETON 1';
	'BRUCETON 2';
	'CAMDEN 23 1';
	'CAMDEN 24 1';
	'CROSSVILLE 2 1';
	'CROSSVILLE 3 1';
	'DAYTON 4 1';
	'DAYTON 4 2';
	'DAYTON 5 1';
	'DAYTON 5 2';
	'DAYTON 6 1';
	'DAYTON 6 2';
	'DAYTON 6 3';
	'DAYTON 6 4';
	'DAYTON 6 5';
	'DAYTON 6 7';
	'DUNLAP 1 1';
	'DUNLAP 1 2';
	'DUNLAP 2 1';
	'DUNLAP 2 2';
	'DUNLAP 3 1';
	'PIKEVILLE 2 1';
	'PIKEVILLE 3 1';
	'SODDY DAISY 1 1';
	'SODDY DAISY 1 2';
	'SODDY DAISY 2 1';
	'SODDY DAISY 2 2';
	'SPRING CITY 3 1';
	'SPRING CITY 3 2';
	'GREENBACK 1';
	'GREENBACK 2';
	'KNOXVILLE 6 1';
	'KNOXVILLE 6 2';
	'KNOXVILLE 7 1';
	'KNOXVILLE 8 1';
	'KNOXVILLE 8 2';
	'KNOXVILLE 9 1';
	'LOUISVILLE 7 1';
	'LOUISVILLE 7 2';
	'MARYVILLE 1 1';
	'MARYVILLE 2 1';
	'MARYVILLE 3 1';
	'MARYVILLE 3 2';
	'MARYVILLE 4 1';
	'MARYVILLE 4 2';
	'MARYVILLE 5 1';
	'MARYVILLE 6 1';
	'MARYVILLE 6 2';
	'MARYVILLE 7 1';
	'MARYVILLE 7 2';
	'MARYVILLE 7 3';
	'MARYVILLE 8 1';
	'MARYVILLE 9 1';
	'MARYVILLE 10 1';
	'MARYVILLE 11 1';
	'SEYMOUR 1 1';
	'SEYMOUR 1 2';
	'SEYMOUR 2 1';
	'WALLAND 1';
	'CLEVELAND 11 1';
	'CLEVELAND 12 1';
	'CLEVELAND 13 1';
	'CLEVELAND 14 1';
	'CLEVELAND 15 1';
	'CLEVELAND 15 2';
	'CLEVELAND 16 1';
	'CLEVELAND 17 1';
	'CLEVELAND 17 2';
	'CLEVELAND 18 1';
	'CLEVELAND 18 2';
	'CLEVELAND 18 3';
	'CLEVELAND 18 4';
	'CLEVELAND 18 5';
	'GEORGETOWN 15 1';
	'OLD FORT 2 1';
	'CARYVILLE 1';
	'CARYVILLE 2';
	'JACKSBORO 1';
	'JACKSBORO 2';
	'JELLICO 1';
	'LA FOLLETTE 1 1';
	'LA FOLLETTE 2 1';
	'PIONEER 1 1';
	'SPEEDWELL 1';
	'SPEEDWELL 2';
	'MCMINNVILLE 1 1';
	'MCMINNVILLE 2 1';
	'MCMINNVILLE 2 2';
	'MCMINNVILLE 3 1';
	'MCMINNVILLE 4 1';
	'MORRISON 1 1';
	'READYVILLE 1';
	'READYVILLE 2';
	'SMITHVILLE 2 1';
	'SMITHVILLE 3 1';
	'SMITHVILLE 3 2';
	'WOODBURY 4 1';
	'WOODBURY 5 1';
	'WOODBURY 5 2';
	'WOODBURY 5 3';
	'WOODBURY 5 4';
	'WOODBURY 5 5';
	'WOODBURY 5 7';
	'WOODBURY 6 1';
	'WOODBURY 6 2';
	'CEDAR GROVE 1 1';
	'HUNTINGDON 6 1';
	'HUNTINGDON 7 1';
	'JACKSON 35 1';
	'JACKSON 36 1';
	'JACKSON 37 1';
	'JACKSON 37 2';
	'JACKSON 38 1';
	'JACKSON 38 2';
	'JACKSON 39 1';
	'MC KENZIE 1 1';
	'MC KENZIE 1 2';
	'MC KENZIE 2 1';
	'MC KENZIE 2 2';
	'ELIZABETHTON 1 1';
	'ELIZABETHTON 2 1';
	'ELIZABETHTON 2 2';
	'ELIZABETHTON 3 1';
	'ELIZABETHTON 3 2';
	'ELIZABETHTON 4 1';
	'HAMPTON 25 1';
	'HAMPTON 25 2';
	'JOHNSON CITY 5 1';
	'JOHNSON CITY 6 1';
	'JOHNSON CITY 6 2';
	'JOHNSON CITY 7 1';
	'JOHNSON CITY 8 1';
	'JOHNSON CITY 9 1';
	'JOHNSON CITY 10 1';
	'JOHNSON CITY 10 2';
	'JOHNSON CITY 11 1';
	'ROAN MOUNTAIN 1 1';
	'ROAN MOUNTAIN 1 2';
	'ROAN MOUNTAIN 2 1';
	'ROAN MOUNTAIN 2 2';
	'ASHLAND CITY 1 1';
	'ASHLAND CITY 1 2';
	'ASHLAND CITY 2 1';
	'ASHLAND CITY 3 1';
	'ASHLAND CITY 4 1';
	'CEDAR HILL 1 1';
	'CEDAR HILL 1 2';
	'CHAPMANSBORO 1';
	'CHARLOTTE 60 1';
	'CLARKSVILLE 5 1';
	'CLARKSVILLE 6 1';
	'CLARKSVILLE 7 1';
	'JOELTON 1';
	'JOELTON 2';
	'PLEASANT VIEW 1 1';
	'PLEASANT VIEW 2 1';
	'WHITE BLUFF 1';
	'BEECH BLUFF 1';
	'HENDERSON 11 1';
	'HENDERSON 12 1';
	'HENDERSON 12 2';
	'HENDERSON 13 1';
	'HARROGATE 1 1';
	'HARROGATE 2 1';
	'NEW TAZEWELL 1';
	'NEW TAZEWELL 2';
	'SNEEDVILLE 1 1';
	'SNEEDVILLE 1 2';
	'SNEEDVILLE 2 1';
	'TAZEWELL 3 1';
	'TAZEWELL 4 1';
	'CELINA 1 1';
	'CELINA 1 2';
	'CELINA 2 1';
	'RED BOILING SPRINGS 1';
	'COSBY 1 1';
	'COSBY 1 2';
	'COSBY 2 1';
	'GREENEVILLE 1 1';
	'GREENEVILLE 1 2';
	'GREENEVILLE 2 1';
	'GREENEVILLE 2 2';
	'GREENEVILLE 3 1';
	'GREENEVILLE 3 2';
	'GREENEVILLE 4 1';
	'NEWPORT 16 1';
	'NEWPORT 17 1';
	'NEWPORT 17 2';
	'NEWPORT 18 1';
	'NEWPORT 19 1';
	'NEWPORT 19 2';
	'PARROTTSVILLE 1';
	'HILLSBORO 2 1';
	'MANCHESTER 27 1';
	'MANCHESTER 28 1';
	'MANCHESTER 28 2';
	'MANCHESTER 29 1';
	'MANCHESTER 30 1';
	'ALAMO 2 1';
	'BELLS 1';
	'HALLS 1';
	'HALLS 2';
	'HUMBOLDT 1 1';
	'HUMBOLDT 1 2';
	'HUMBOLDT 2 1';
	'HUMBOLDT 3 1';
	'HUMBOLDT 3 2';
	'HUMBOLDT 4 1';
	'HUMBOLDT 4 2';
	'CROSSVILLE 4 1';
	'CROSSVILLE 5 1';
	'CROSSVILLE 6 1';
	'CROSSVILLE 7 1';
	'CROSSVILLE 8 1';
	'CROSSVILLE 9 1';
	'CROSSVILLE 10 1';
	'MONTEREY 2 1';
	'MONTEREY 2 2';
	'MONTEREY 3 1';
	'MONTEREY 3 2';
	'ROCKWOOD 6 1';
	'ROCKWOOD 7 1';
	'ROCKWOOD 7 2';
	'ROCKWOOD 8 1';
	'ROCKWOOD 8 2';
	'SPARTA 8 1';
	'SPARTA 9 1';
	'SPARTA 10 1';
	'ANTIOCH 1 1';
	'ANTIOCH 2 1';
	'ANTIOCH 3 1';
	'ANTIOCH 4 1';
	'ANTIOCH 4 2';
	'ANTIOCH 5 1';
	'ANTIOCH 6 1';
	'BRENTWOOD 8 1';
	'BRENTWOOD 9 1';
	'BRENTWOOD 9 2';
	'BRENTWOOD 10 1';
	'BRENTWOOD 11 1';
	'FRANKLIN 37 1';
	'FRANKLIN 38 1';
	'FRANKLIN 39 1';
	'FRANKLIN 40 1';
	'FRANKLIN 40 2';
	'FRANKLIN 41 1';
	'GOODLETTSVILLE 1 1';
	'GOODLETTSVILLE 1 2';
	'GOODLETTSVILLE 2 1';
	'GOODLETTSVILLE 3 1';
	'GOODLETTSVILLE 3 2';
	'GOODLETTSVILLE 4 1';
	'GOODLETTSVILLE 4 2';
	'HERMITAGE 5 1';
	'HERMITAGE 6 1';
	'HERMITAGE 7 1';
	'HERMITAGE 8 1';
	'LA VERGNE 1 1';
	'LA VERGNE 2 1';
	'LA VERGNE 3 1';
	'MADISON 31 1';
	'MADISON 31 2';
	'MADISON 32 1';
	'MADISON 33 1';
	'MADISON 34 1';
	'MOUNT JULIET 1 1';
	'MOUNT JULIET 2 1';
	'MOUNT JULIET 3 1';
	'MOUNT JULIET 4 1';
	'MOUNT JULIET 5 1';
	'MOUNT JULIET 5 2';
	'NASHVILLE 7 1';
	'NASHVILLE 8 1';
	'NASHVILLE 9 1';
	'NASHVILLE 10 1';
	'NASHVILLE 11 1';
	'NASHVILLE 12 1';
	'NASHVILLE 12 2';
	'NASHVILLE 13 1';
	'NASHVILLE 14 1';
	'NASHVILLE 14 2';
	'NASHVILLE 15 1';
	'NASHVILLE 16 1';
	'NASHVILLE 17 1';
	'NASHVILLE 17 2';
	'NASHVILLE 17 3';
	'NASHVILLE 18 1';
	'NASHVILLE 19 1';
	'NASHVILLE 19 2';
	'NASHVILLE 20 1';
	'NASHVILLE 20 2';
	'NASHVILLE 21 1';
	'NASHVILLE 22 1';
	'NASHVILLE 23 1';
	'NASHVILLE 23 2';
	'NASHVILLE 24 1';
	'NASHVILLE 25 1';
	'NASHVILLE 25 2';
	'NASHVILLE 26 1';
	'NASHVILLE 26 2';
	'NASHVILLE 27 1';
	'NASHVILLE 27 2';
	'NASHVILLE 27 3';
	'NASHVILLE 28 1';
	'NASHVILLE 28 2';
	'NASHVILLE 29 1';
	'NASHVILLE 30 1';
	'NASHVILLE 31 1';
	'NASHVILLE 32 1';
	'NASHVILLE 33 1';
	'NASHVILLE 34 1';
	'NASHVILLE 34 2';
	'NASHVILLE 35 1';
	'DECATURVILLE 1';
	'PARSONS 1 1';
	'PARSONS 2 1';
	'PARSONS 3 1';
	'PARSONS 3 2';
	'ALEXANDRIA 24 1';
	'ALEXANDRIA 24 2';
	'BAXTER 1 1';
	'BAXTER 2 1';
	'SILVER POINT 1';
	'BON AQUA 1';
	'BURNS 1 1';
	'CUMBERLAND FURNACE 1 1';
	'CUMBERLAND FURNACE 2 1';
	'DICKSON 1 1';
	'DICKSON 2 1';
	'DICKSON 2 2';
	'DICKSON 3 1';
	'DICKSON 4 1';
	'FAIRVIEW 7 1';
	'FAIRVIEW 8 1';
	'DYERSBURG 1 1';
	'DYERSBURG 1 2';
	'DYERSBURG 2 1';
	'DYERSBURG 3 1';
	'DYERSBURG 3 2';
	'DYERSBURG 3 3';
	'DYERSBURG 3 4';
	'DYERSBURG 3 5';
	'DYERSBURG 3 6';
	'DYERSBURG 3 8';
	'DYERSBURG 4 1';
	'NEWBERN 1 1';
	'NEWBERN 2 1';
	'RIDGELY 2 1';
	'RIDGELY 2 2';
	'ARLINGTON 24 1';
	'ARLINGTON 25 1';
	'ARLINGTON 26 1';
	'ARLINGTON 27 1';
	'ARLINGTON 27 2';
	'COLLIERVILLE 1 1';
	'COLLIERVILLE 2 1';
	'COLLIERVILLE 3 1';
	'COLLIERVILLE 3 2';
	'COLLIERVILLE 4 1';
	'COLLIERVILLE 5 1';
	'COLLIERVILLE 5 2';
	'GRAND JUNCTION 1 1';
	'MASON 1 1';
	'MOSCOW 4 1';
	'MOSCOW 4 2';
	'OAKLAND 15 1';
	'OAKLAND 16 1';
	'OAKLAND 16 2';
	'OAKLAND 17 1';
	'SOMERVILLE 13 1';
	'SOMERVILLE 13 2';
	'SOMERVILLE 13 3';
	'SOMERVILLE 13 4';
	'SOMERVILLE 13 5';
	'SOMERVILLE 13 7';
	'SOMERVILLE 14 1';
	'WHITEVILLE 5 1';
	'WHITEVILLE 6 1';
	'WHITEVILLE 6 2';
	'BYRDSTOWN 1 1';
	'BYRDSTOWN 2 1';
	'BYRDSTOWN 2 2';
	'CLARKRANGE 1';
	'CLARKRANGE 2';
	'JAMESTOWN 8 1';
	'JAMESTOWN 9 1';
	'JAMESTOWN 9 2';
	'BELVIDERE 4 1';
	'BELVIDERE 4 2';
	'DECHERD 1 1';
	'DECHERD 1 2';
	'DECHERD 2 1';
	'DECHERD 2 2';
	'FLINTVILLE 1';
	'SEWANEE 1 1';
	'SEWANEE 2 1';
	'WINCHESTER 14 1';
	'WINCHESTER 14 2';
	'WINCHESTER 15 1';
	'WINCHESTER 16 1';
	'WINCHESTER 16 2';
	'DYER 1 1';
	'DYER 2 1';
	'KENTON 1 1';
	'KENTON 1 2';
	'MILAN 4 1';
	'MILAN 5 1';
	'MILAN 6 1';
	'MILAN 6 2';
	'TRENTON 37 1';
	'TRENTON 37 2';
	'TRENTON 38 1';
	'ARDMORE 2 1';
	'CORNERSVILLE 1';
	'CULLEOKA 1 1';
	'CULLEOKA 1 2';
	'CULLEOKA 2 1';
	'CULLEOKA 2 2';
	'ETHRIDGE 1';
	'ETHRIDGE 2';
	'GOODSPRING 1';
	'LAWRENCEBURG 1 1';
	'LAWRENCEBURG 2 1';
	'LAWRENCEBURG 3 1';
	'LEOMA 1';
	'MOUNT PLEASANT 13 1';
	'MOUNT PLEASANT 14 1';
	'MOUNT PLEASANT 15 1';
	'MOUNT PLEASANT 15 2';
	'PULASKI 9 1';
	'PULASKI 10 1';
	'PULASKI 11 1';
	'SUMMERTOWN 1';
	'BEAN STATION 1 1';
	'BEAN STATION 1 2';
	'BEAN STATION 2 1';
	'BEAN STATION 2 2';
	'RUTLEDGE 1 1';
	'RUTLEDGE 2 1';
	'BULLS GAP 1';
	'CHUCKEY 1 1';
	'CHUCKEY 2 1';
	'CHUCKEY 3 1';
	'CHUCKEY 3 2';
	'GREENEVILLE 5 1';
	'GREENEVILLE 5 2';
	'GREENEVILLE 6 1';
	'GREENEVILLE 7 1';
	'MOSHEIM 1';
	'ALTAMONT 3 1';
	'TRACY CITY 1';
	'MORRISTOWN 5 1';
	'MORRISTOWN 5 2';
	'MORRISTOWN 6 1';
	'MORRISTOWN 6 2';
	'MORRISTOWN 7 1';
	'MORRISTOWN 8 1';
	'MORRISTOWN 9 1';
	'MORRISTOWN 10 1';
	'MORRISTOWN 11 1';
	'MORRISTOWN 11 2';
	'TALBOTT 1 1';
	'TALBOTT 2 1';
	'WHITE PINE 1 1';
	'WHITE PINE 1 2';
	'CHATTANOOGA 1 1';
	'CHATTANOOGA 2 1';
	'CHATTANOOGA 2 2';
	'CHATTANOOGA 2 3';
	'CHATTANOOGA 2 4';
	'CHATTANOOGA 2 5';
	'CHATTANOOGA 2 7';
	'CHATTANOOGA 3 1';
	'CHATTANOOGA 3 2';
	'CHATTANOOGA 3 3';
	'CHATTANOOGA 4 1';
	'CHATTANOOGA 5 1';
	'CHATTANOOGA 5 2';
	'CHATTANOOGA 6 1';
	'CHATTANOOGA 7 1';
	'CHATTANOOGA 8 1';
	'CHATTANOOGA 8 2';
	'CHATTANOOGA 8 3';
	'CHATTANOOGA 8 4';
	'CHATTANOOGA 8 5';
	'CHATTANOOGA 9 1';
	'CHATTANOOGA 9 2';
	'CHATTANOOGA 9 3';
	'CHATTANOOGA 10 1';
	'CHATTANOOGA 10 2';
	'CHATTANOOGA 10 3';
	'CHATTANOOGA 10 4';
	'CHATTANOOGA 10 5';
	'CHATTANOOGA 11 1';
	'CHATTANOOGA 12 1';
	'CHATTANOOGA 13 1';
	'CHATTANOOGA 14 1';
	'CHATTANOOGA 14 2';
	'CHATTANOOGA 15 1';
	'CHATTANOOGA 16 1';
	'CHATTANOOGA 16 2';
	'CHATTANOOGA 17 1';
	'CHATTANOOGA 18 1';
	'CHATTANOOGA 19 1';
	'CHATTANOOGA 19 2';
	'CHATTANOOGA 20 1';
	'CHATTANOOGA 20 2';
	'CHATTANOOGA 20 3';
	'CHATTANOOGA 21 1';
	'CHATTANOOGA 21 2';
	'CHATTANOOGA 22 1';
	'CHATTANOOGA 22 2';
	'CHATTANOOGA 23 1';
	'CHATTANOOGA 23 2';
	'CHATTANOOGA 23 3';
	'CHATTANOOGA 23 4';
	'CHATTANOOGA 23 5';
	'CHATTANOOGA 23 7';
	'HARRISON 4 1';
	'HARRISON 5 1';
	'HARRISON 5 2';
	'HIXSON 1 1';
	'HIXSON 2 1';
	'HIXSON 2 2';
	'HIXSON 3 1';
	'HIXSON 3 2';
	'HIXSON 4 1';
	'OOLTEWAH 1 1';
	'OOLTEWAH 2 1';
	'OOLTEWAH 3 1';
	'OOLTEWAH 3 2';
	'OOLTEWAH 4 1';
	'SIGNAL MOUNTAIN 1 1';
	'SIGNAL MOUNTAIN 1 2';
	'SIGNAL MOUNTAIN 2 1';
	'BOLIVAR 4 1';
	'MIDDLETON 2 1';
	'MIDDLETON 3 1';
	'MIDDLETON 3 2';
	'ADAMSVILLE 2 1';
	'CLIFTON 9 1';
	'CLIFTON 9 2';
	'MICHIE 1 1';
	'MICHIE 2 1';
	'MICHIE 2 2';
	'SARDIS 4 1';
	'SAVANNAH 28 1';
	'SAVANNAH 29 1';
	'SAVANNAH 30 1';
	'CHURCH HILL 2 1';
	'CHURCH HILL 3 1';
	'CHURCH HILL 4 1';
	'CHURCH HILL 4 2';
	'KINGSPORT 1 1';
	'KINGSPORT 2 1';
	'KINGSPORT 2 2';
	'KINGSPORT 3 1';
	'KINGSPORT 3 2';
	'KINGSPORT 4 1';
	'MOUNT CARMEL 4 1';
	'MOUNT CARMEL 4 2';
	'ROGERSVILLE 3 1';
	'ROGERSVILLE 3 2';
	'ROGERSVILLE 4 1';
	'ROGERSVILLE 5 1';
	'ROGERSVILLE 5 2';
	'ROGERSVILLE 6 1';
	'BROWNSVILLE 4 1';
	'BROWNSVILLE 4 2';
	'BROWNSVILLE 5 1';
	'BROWNSVILLE 6 1';
	'RIPLEY 6 1';
	'RIPLEY 7 1';
	'RIPLEY 8 1';
	'LEXINGTON 26 1';
	'LEXINGTON 27 1';
	'LEXINGTON 28 1';
	'LEXINGTON 28 2';
	'LEXINGTON 28 3';
	'LEXINGTON 28 4';
	'LEXINGTON 28 5';
	'BUCHANAN 6 1';
	'BUCHANAN 6 2';
	'PARIS 1 1';
	'PARIS 2 1';
	'PARIS 2 2';
	'PARIS 3 1';
	'PARIS 3 2';
	'PURYEAR 1';
	'PURYEAR 2';
	'CENTERVILLE 5 1';
	'CENTERVILLE 5 2';
	'CENTERVILLE 6 1';
	'HOHENWALD 1 1';
	'HOHENWALD 1 2';
	'HOHENWALD 2 1';
	'HOHENWALD 2 2';
	'LYLES 1';
	'MC EWEN 1';
	'MC EWEN 2';
	'ONLY 1';
	'ONLY 2';
	'ERIN 3 1';
	'ERIN 4 1';
	'ERIN 4 2';
	'WAVERLY 7 1';
	'WAVERLY 7 2';
	'NEW JOHNSONVILLE 1 1';
	'COOKEVILLE 1 1';
	'COOKEVILLE 1 2';
	'COOKEVILLE 2 1';
	'COOKEVILLE 3 1';
	'GAINESBORO 1';
	'PLEASANT SHADE 1';
	'DANDRIDGE 1 1';
	'DANDRIDGE 1 2';
	'DANDRIDGE 2 1';
	'DANDRIDGE 3 1';
	'JEFFERSON CITY 1 1';
	'JEFFERSON CITY 2 1';
	'JEFFERSON CITY 2 2';
	'JEFFERSON CITY 3 1';
	'NEW MARKET 8 1';
	'NEW MARKET 8 2';
	'SEVIERVILLE 1 1';
	'SEVIERVILLE 1 2';
	'SEVIERVILLE 2 1';
	'SEVIERVILLE 3 1';
	'SEVIERVILLE 4 1';
	'STRAWBERRY PLAINS 1';
	'STRAWBERRY PLAINS 2';
	'MOUNTAIN CITY 1 1';
	'MOUNTAIN CITY 2 1';
	'MOUNTAIN CITY 2 2';
	'MOUNTAIN CITY 3 1';
	'MOUNTAIN CITY 3 2';
	'CORRYTON 1 1';
	'CORRYTON 1 2';
	'CORRYTON 2 1';
	'CORRYTON 3 1';
	'CORRYTON 3 2';
	'KNOXVILLE 10 1';
	'KNOXVILLE 10 2';
	'KNOXVILLE 11 1';
	'KNOXVILLE 12 1';
	'KNOXVILLE 12 2';
	'KNOXVILLE 13 1';
	'KNOXVILLE 13 2';
	'KNOXVILLE 14 1';
	'KNOXVILLE 15 1';
	'KNOXVILLE 16 1';
	'KNOXVILLE 16 2';
	'KNOXVILLE 17 1';
	'KNOXVILLE 18 1';
	'KNOXVILLE 19 1';
	'KNOXVILLE 20 1';
	'KNOXVILLE 21 1';
	'KNOXVILLE 21 2';
	'KNOXVILLE 22 1';
	'KNOXVILLE 23 1';
	'KNOXVILLE 24 1';
	'KNOXVILLE 25 1';
	'KNOXVILLE 25 2';
	'KNOXVILLE 26 1';
	'KNOXVILLE 26 2';
	'KNOXVILLE 27 1';
	'KNOXVILLE 27 2';
	'KNOXVILLE 28 1';
	'KNOXVILLE 28 2';
	'KNOXVILLE 28 3';
	'KNOXVILLE 29 1';
	'KNOXVILLE 30 1';
	'KNOXVILLE 31 1';
	'KNOXVILLE 32 1';
	'KNOXVILLE 33 1';
	'KNOXVILLE 34 1';
	'KNOXVILLE 35 1';
	'KNOXVILLE 36 1';
	'KNOXVILLE 37 1';
	'KNOXVILLE 37 2';
	'KNOXVILLE 38 1';
	'KNOXVILLE 38 2';
	'KNOXVILLE 39 1';
	'KNOXVILLE 40 1';
	'KNOXVILLE 40 2';
	'KNOXVILLE 41 1';
	'KODAK 1';
	'LENOIR CITY 1 1';
	'LENOIR CITY 1 2';
	'LENOIR CITY 2 1';
	'LUTTRELL 1';
	'MAYNARDVILLE 1 1';
	'MAYNARDVILLE 2 1';
	'MAYNARDVILLE 2 2';
	'HENNING 1 1';
	'HENNING 1 2';
	'HENNING 2 1';
	'IRON CITY 1';
	'IRON CITY 2';
	'LORETTO 4 1';
	'LORETTO 5 1';
	'LORETTO 5 2';
	'LORETTO 5 3';
	'LORETTO 5 4';
	'LORETTO 5 5';
	'LORETTO 5 7';
	'WAYNESBORO 17 1';
	'WAYNESBORO 18 1';
	'WAYNESBORO 18 2';
	'WAYNESBORO 19 1';
	'WAYNESBORO 19 2';
	'TAFT 1 1';
	'TAFT 1 2';
	'TAFT 1 3';
	'LENOIR CITY 3 1';
	'LENOIR CITY 4 1';
	'LENOIR CITY 4 2';
	'LOUDON 4 1';
	'LOUDON 4 2';
	'LOUDON 5 1';
	'LOUDON 5 2';
	'LOUDON 6 1';
	'LOUDON 6 2';
	'PHILADELPHIA 128 1';
	'SWEETWATER 1 1';
	'SWEETWATER 2 1';
	'SWEETWATER 2 2';
	'SWEETWATER 3 1';
	'VONORE 1 1';
	'VONORE 1 2';
	'VONORE 2 1';
	'VONORE 2 2';
	'BETHPAGE 2 1';
	'HARTSVILLE 9 1';
	'HARTSVILLE 10 1';
	'LAFAYETTE 3 1';
	'LAFAYETTE 3 2';
	'LAFAYETTE 4 1';
	'LAFAYETTE 4 2';
	'LAFAYETTE 5 1';
	'WESTMORELAND 1 1';
	'WESTMORELAND 2 1';
	'WESTMORELAND 2 2';
	'JACKSON 40 1';
	'JACKSON 41 1';
	'JACKSON 42 1';
	'JACKSON 42 2';
	'JACKSON 42 3';
	'JACKSON 42 4';
	'JACKSON 42 5';
	'JACKSON 43 1';
	'JACKSON 43 2';
	'JACKSON 43 3';
	'JACKSON 43 4';
	'JACKSON 43 5';
	'JACKSON 43 7';
	'JASPER 16 1';
	'JASPER 16 2';
	'JASPER 16 3';
	'JASPER 16 4';
	'JASPER 16 5';
	'JASPER 17 1';
	'JASPER 17 2';
	'JASPER 17 3';
	'SOUTH PITTSBURG 1 1';
	'SOUTH PITTSBURG 1 2';
	'SOUTH PITTSBURG 1 3';
	'SOUTH PITTSBURG 2 1';
	'SOUTH PITTSBURG 2 2';
	'SOUTH PITTSBURG 2 3';
	'SOUTH PITTSBURG 2 4';
	'SOUTH PITTSBURG 2 5';
	'SOUTH PITTSBURG 2 7';
	'WHITWELL 1 1';
	'WHITWELL 1 2';
	'WHITWELL 2 1';
	'WHITWELL 2 2';
	'WHITWELL 3 1';
	'COLUMBIA 52 1';
	'COLUMBIA 53 1';
	'COLUMBIA 54 1';
	'COLUMBIA 54 2';
	'COLUMBIA 55 1';
	'COLUMBIA 55 2';
	'COLUMBIA 56 1';
	'COLUMBIA 56 2';
	'SANTA FE 1';
	'SPRING HILL 12 1';
	'SPRING HILL 13 1';
	'SPRING HILL 14 1';
	'ATHENS 26 1';
	'ATHENS 26 2';
	'ATHENS 27 1';
	'ATHENS 28 1';
	'ATHENS 29 1';
	'ATHENS 29 2';
	'DECATUR 19 1';
	'DECATUR 20 1';
	'DECATUR 20 2';
	'ENGLEWOOD 6 1';
	'ENGLEWOOD 6 2';
	'ETOWAH 1 1';
	'ETOWAH 1 2';
	'ETOWAH 2 1';
	'ETOWAH 2 2';
	'MADISONVILLE 1 1';
	'MADISONVILLE 1 2';
	'NIOTA 1 1';
	'RICEVILLE 1 1';
	'RICEVILLE 1 2';
	'RAMER 1';
	'RAMER 2';
	'SELMER 1 1';
	'SELMER 1 2';
	'SELMER 2 1';
	'SELMER 3 1';
	'TELLICO PLAINS 1 1';
	'TELLICO PLAINS 2 1';
	'TELLICO PLAINS 2 2';
	'CLARKSVILLE 8 1';
	'CLARKSVILLE 8 2';
	'CLARKSVILLE 9 1';
	'CLARKSVILLE 9 2';
	'CLARKSVILLE 10 1';
	'CLARKSVILLE 11 1';
	'CLARKSVILLE 11 2';
	'CLARKSVILLE 11 3';
	'CLARKSVILLE 12 1';
	'CLARKSVILLE 13 1';
	'CLARKSVILLE 13 2';
	'CLARKSVILLE 14 1';
	'INDIAN MOUND 1';
	'INDIAN MOUND 2';
	'WOODLAWN 1 1';
	'HARRIMAN 1 1';
	'HARRIMAN 2 1';
	'HARRIMAN 3 1';
	'HARRIMAN 3 2';
	'LANCING 1';
	'LANCING 2';
	'ROBBINS 3 1';
	'ROBBINS 3 2';
	'WARTBURG 1 1';
	'WARTBURG 1 2';
	'WARTBURG 2 1';
	'WARTBURG 3 1';
	'TROY 22 1';
	'TROY 23 1';
	'UNION CITY 11 1';
	'UNION CITY 12 1';
	'UNION CITY 12 2';
	'COOKEVILLE 4 1';
	'COOKEVILLE 5 1';
	'COOKEVILLE 6 1';
	'LIVINGSTON 5 1';
	'LIVINGSTON 6 1';
	'LIVINGSTON 6 2';
	'LINDEN 12 1';
	'LOBELVILLE 1';
	'LOBELVILLE 2';
	'BENTON 4 1';
	'BENTON 5 1';
	'COPPERHILL 1';
	'COPPERHILL 2';
	'KINGSTON 16 1';
	'KINGSTON 16 2';
	'KINGSTON 17 1';
	'KINGSTON 18 1';
	'COTTONTOWN 1';
	'GREENBRIER 1 1';
	'GREENBRIER 1 2';
	'GREENBRIER 2 1';
	'PORTLAND 14 1';
	'PORTLAND 15 1';
	'PORTLAND 16 1';
	'PORTLAND 17 1';
	'PORTLAND 17 2';
	'SPRINGFIELD 32 1';
	'SPRINGFIELD 33 1';
	'SPRINGFIELD 34 1';
	'SPRINGFIELD 35 1';
	'WHITE HOUSE 1 1';
	'WHITE HOUSE 2 1';
	'WHITE HOUSE 2 2';
	'CHRISTIANA 2 1';
	'CHRISTIANA 2 2';
	'MURFREESBORO 2 1';
	'MURFREESBORO 2 2';
	'MURFREESBORO 3 1';
	'MURFREESBORO 4 1';
	'MURFREESBORO 5 1';
	'MURFREESBORO 6 1';
	'MURFREESBORO 6 2';
	'MURFREESBORO 7 1';
	'MURFREESBORO 8 1';
	'MURFREESBORO 8 2';
	'MURFREESBORO 8 3';
	'MURFREESBORO 9 1';
	'MURFREESBORO 10 1';
	'MURFREESBORO 11 1';
	'MURFREESBORO 12 1';
	'MURFREESBORO 13 1';
	'MURFREESBORO 14 1';
	'MURFREESBORO 14 2';
	'MURFREESBORO 15 1';
	'MURFREESBORO 16 1';
	'MURFREESBORO 17 1';
	'SMYRNA 11 1';
	'SMYRNA 12 1';
	'SMYRNA 13 1';
	'SMYRNA 14 1';
	'SMYRNA 14 2';
	'SMYRNA 15 1';
	'SMYRNA 15 2';
	'SMYRNA 15 3';
	'HELENWOOD 1';
	'ONEIDA 5 1';
	'ONEIDA 5 2';
	'ONEIDA 6 1';
	'WINFIELD 4 1';
	'GATLINBURG 1';
	'GATLINBURG 2';
	'PIGEON FORGE 1';
	'SEVIERVILLE 5 1';
	'SEVIERVILLE 5 2';
	'SEVIERVILLE 6 1';
	'SEVIERVILLE 7 1';
	'SEVIERVILLE 7 2';
	'ATOKA 1 1';
	'ATOKA 1 2';
	'BRIGHTON 5 1';
	'BRIGHTON 6 1';
	'BRIGHTON 6 2';
	'BRIGHTON 6 3';
	'BRIGHTON 6 4';
	'BRIGHTON 6 5';
	'CORDOVA 4 1';
	'CORDOVA 5 1';
	'CORDOVA 5 2';
	'CORDOVA 6 1';
	'CORDOVA 7 1';
	'CORDOVA 7 2';
	'CORDOVA 8 1';
	'CORDOVA 9 1';
	'CORDOVA 9 2';
	'CORDOVA 10 1';
	'CORDOVA 11 1';
	'GERMANTOWN 10 1';
	'GERMANTOWN 10 2';
	'GERMANTOWN 11 1';
	'MEMPHIS 1 1';
	'MEMPHIS 1 2';
	'MEMPHIS 1 3';
	'MEMPHIS 2 1';
	'MEMPHIS 2 2';
	'MEMPHIS 2 3';
	'MEMPHIS 3 1';
	'MEMPHIS 3 2';
	'MEMPHIS 4 1';
	'MEMPHIS 4 2';
	'MEMPHIS 4 3';
	'MEMPHIS 5 1';
	'MEMPHIS 5 2';
	'MEMPHIS 6 1';
	'MEMPHIS 6 2';
	'MEMPHIS 7 1';
	'MEMPHIS 7 2';
	'MEMPHIS 7 3';
	'MEMPHIS 8 1';
	'MEMPHIS 8 2';
	'MEMPHIS 9 1';
	'MEMPHIS 9 2';
	'MEMPHIS 9 3';
	'MEMPHIS 9 4';
	'MEMPHIS 9 5';
	'MEMPHIS 9 6';
	'MEMPHIS 9 8';
	'MEMPHIS 10 1';
	'MEMPHIS 10 2';
	'MEMPHIS 11 1';
	'MEMPHIS 11 2';
	'MEMPHIS 11 3';
	'MEMPHIS 12 1';
	'MEMPHIS 13 1';
	'MEMPHIS 13 2';
	'MEMPHIS 14 1';
	'MEMPHIS 14 2';
	'MEMPHIS 15 1';
	'MEMPHIS 15 2';
	'MEMPHIS 15 3';
	'MEMPHIS 15 4';
	'MEMPHIS 15 5';
	'MEMPHIS 16 1';
	'MEMPHIS 16 2';
	'MEMPHIS 16 3';
	'MEMPHIS 16 4';
	'MEMPHIS 16 5';
	'MEMPHIS 16 7';
	'MEMPHIS 17 1';
	'MEMPHIS 17 2';
	'MEMPHIS 18 1';
	'MEMPHIS 18 2';
	'MEMPHIS 18 3';
	'MEMPHIS 18 4';
	'MEMPHIS 18 5';
	'MEMPHIS 18 7';
	'MEMPHIS 19 1';
	'MEMPHIS 20 1';
	'MEMPHIS 21 1';
	'MEMPHIS 21 2';
	'MEMPHIS 22 1';
	'MEMPHIS 22 2';
	'MEMPHIS 22 3';
	'MEMPHIS 23 1';
	'MEMPHIS 23 2';
	'MEMPHIS 23 3';
	'MEMPHIS 23 4';
	'MEMPHIS 23 5';
	'MEMPHIS 24 1';
	'MEMPHIS 25 1';
	'MEMPHIS 26 1';
	'MEMPHIS 27 1';
	'MEMPHIS 28 1';
	'MEMPHIS 29 1';
	'MEMPHIS 29 2';
	'MEMPHIS 30 1';
	'MEMPHIS 31 1';
	'MEMPHIS 32 1';
	'MEMPHIS 33 1';
	'MEMPHIS 34 1';
	'MEMPHIS 34 2';
	'MEMPHIS 34 3';
	'MEMPHIS 35 1';
	'MEMPHIS 36 1';
	'MEMPHIS 37 1';
	'MEMPHIS 38 1';
	'MEMPHIS 39 1';
	'MEMPHIS 40 1';
	'MEMPHIS 40 2';
	'MEMPHIS 41 1';
	'MEMPHIS 41 2';
	'MEMPHIS 42 1';
	'MEMPHIS 42 2';
	'MEMPHIS 43 1';
	'MEMPHIS 43 2';
	'MEMPHIS 44 1';
	'MEMPHIS 45 1';
	'MEMPHIS 45 2';
	'MEMPHIS 46 1';
	'MEMPHIS 46 2';
	'MEMPHIS 47 1';
	'MEMPHIS 48 1';
	'MEMPHIS 49 1';
	'MEMPHIS 50 1';
	'MEMPHIS 51 1';
	'MEMPHIS 51 2';
	'MILLINGTON 3 1';
	'MILLINGTON 4 1';
	'MILLINGTON 4 2';
	'MILLINGTON 5 1';
	'CARTHAGE 15 1';
	'CARTHAGE 16 1';
	'GORDONSVILLE 6 1';
	'GORDONSVILLE 6 2';
	'LEBANON 22 1';
	'LEBANON 23 1';
	'LEBANON 24 1';
	'LEBANON 25 1';
	'LEBANON 25 2';
	'LEBANON 26 1';
	'LEBANON 26 2';
	'LEBANON 26 3';
	'LEBANON 26 4';
	'LEBANON 26 5';
	'LEBANON 26 7';
	'LEBANON 27 1';
	'LEBANON 27 2';
	'LEBANON 28 1';
	'WATERTOWN 14 1';
	'BIG ROCK 2 1';
	'DOVER 24 1';
	'DOVER 24 2';
	'DOVER 25 1';
	'DOVER 25 2';
	'BLOUNTVILLE 1';
	'BLUFF CITY 1 1';
	'BLUFF CITY 2 1';
	'BRISTOL 28 1';
	'BRISTOL 28 2';
	'BRISTOL 28 3';
	'BRISTOL 29 1';
	'BRISTOL 30 1';
	'BRISTOL 31 1';
	'JONESBOROUGH 1 1';
	'JONESBOROUGH 1 2';
	'JONESBOROUGH 2 1';
	'JONESBOROUGH 3 1';
	'JONESBOROUGH 3 2';
	'JONESBOROUGH 4 1';
	'KINGSPORT 5 1';
	'KINGSPORT 6 1';
	'KINGSPORT 7 1';
	'KINGSPORT 7 2';
	'KINGSPORT 8 1';
	'KINGSPORT 9 1';
	'GALLATIN 1 1';
	'GALLATIN 1 2';
	'GALLATIN 2 1';
	'GALLATIN 2 2';
	'GALLATIN 3 1';
	'GALLATIN 4 1';
	'GALLATIN 4 2';
	'HENDERSONVILLE 9 1';
	'HENDERSONVILLE 10 1';
	'HENDERSONVILLE 11 1';
	'HENDERSONVILLE 12 1';
	'HENDERSONVILLE 12 2';
	'HENDERSONVILLE 13 1';
	'COVINGTON 15 1';
	'COVINGTON 16 1';
	'COVINGTON 17 1';
	'COVINGTON 17 2';
	'DRUMMONDS 1';
	'DRUMMONDS 2';
	'DRUMMONDS 3';
	'DRUMMONDS 4';
	'DRUMMONDS 5';
	'DRUMMONDS 7';
	'ERWIN 4 1';
	'ERWIN 5 1';
	'ERWIN 5 2';
	'ERWIN 6 1';
	'JOHNSON CITY 12 1';
	'JOHNSON CITY 12 2';
	'JOHNSON CITY 13 1';
	'JOHNSON CITY 14 1';
	'JOHNSON CITY 14 2';
	'JOHNSON CITY 14 3';
	'JOHNSON CITY 14 4';
	'JOHNSON CITY 14 5';
	'JOHNSON CITY 14 7';
	'COLLINWOOD 1';
	'DRESDEN 2 1';
	'DRESDEN 2 2';
	'DRESDEN 3 1';
	'GREENFIELD 7 1';
	'GREENFIELD 7 2';
	'GREENFIELD 8 1';
	'MARTIN 2 1';
	'MARTIN 3 1';
	'MARTIN 4 1';
	'QUEBECK 1';
	'FRANKLIN 42 1';
	'FRANKLIN 43 1';
	'FRANKLIN 43 2';
	'FRANKLIN 44 1';
	'FRANKLIN 44 2';
	'FRANKLIN 45 1';
	'FRANKLIN 45 2';
	'FRANKLIN 46 1';
	'FRANKLIN 47 1';
	'THOMPSONS STATION 1';
	'THOMPSONS STATION 2';
	'NASHVILLE 36 1';
	'NASHVILLE 36 2';
	'NASHVILLE 36 3';
	'BROWNSVILLE 7 1';
	'BROWNSVILLE 7 2';
	'BROWNSVILLE 7 3';
	'BROWNSVILLE 7 4';
	'BROWNSVILLE 7 5';
	'BROWNSVILLE 7 7';
	'CHATTANOOGA 24 1';
	'CHATTANOOGA 24 2';
	'CHATTANOOGA 24 3';
	'CHATTANOOGA 24 4';
	'CHATTANOOGA 24 5';
	'CHATTANOOGA 24 6';
	'CHATTANOOGA 24 8';
	'CARTHAGE 17 1';
	'CARTHAGE 17 2';
	'CARTHAGE 17 3';
	'CARTHAGE 17 4';
	'CARTHAGE 17 5';
	'CARTHAGE 17 7';
	'NASHVILLE 37 1';
	'NASHVILLE 37 2';
	'NEWPORT 20 1';
	'NEWPORT 20 2';
	'NEWPORT 20 3';
	'NEWPORT 20 5';
	'MURFREESBORO 18 1';
	'MURFREESBORO 18 2';
	'MURFREESBORO 18 3';
	'BROWNSVILLE 8 1';
	'BROWNSVILLE 8 2';
	'BROWNSVILLE 8 3';
	'BROWNSVILLE 8 4';
	'BROWNSVILLE 8 5';
	'BROWNSVILLE 8 6';
	'BROWNSVILLE 8 7';
	'BROWNSVILLE 8 8';
	'BROWNSVILLE 8 9';
	'BROWNSVILLE 8 11';
	'MEMPHIS 52 1';
	'MEMPHIS 52 2';
	'MEMPHIS 52 3';
	'MEMPHIS 52 4';
	'MEMPHIS 52 5';
	'MEMPHIS 52 6';
	'MEMPHIS 52 8';
	'GLEASON 1 1';
	'GLEASON 1 2';
	'GLEASON 1 3';
	'GLEASON 1 4';
	'GLEASON 1 5';
	'GLEASON 1 6';
	'GLEASON 1 8';
	'RELIANCE 1 1';
	'RELIANCE 1 2';
	'RELIANCE 1 3';
	'RELIANCE 1 5';
	'CHATTANOOGA 25 1';
	'CHATTANOOGA 25 2';
	'ROCK ISLAND 1 1';
	'ROCK ISLAND 1 2';
	'ROCK ISLAND 1 3';
	'RUTLEDGE 3 1';
	'RUTLEDGE 3 2';
	'RUTLEDGE 3 3';
	'RUTLEDGE 3 5';
	'DANDRIDGE 4 1';
	'DANDRIDGE 4 2';
	'DANDRIDGE 4 3';
	'DANDRIDGE 4 4';
	'DANDRIDGE 4 5';
	'DANDRIDGE 4 6';
	'DANDRIDGE 4 8';
	'SELMER 4 1';
	'SELMER 4 2';
	'ELIZABETHTON 5 1';
	'ELIZABETHTON 5 2';
	'ELIZABETHTON 5 3';
	'ELIZABETHTON 5 4';
	'ELIZABETHTON 5 5';
	'ELIZABETHTON 5 7';
	'JASPER 18 1';
	'JASPER 18 2';
	'JASPER 18 3';
	'JASPER 18 4';
	'JASPER 18 5';
	'JASPER 18 6';
	'JASPER 18 7';
	'JASPER 18 8';
	'JASPER 18 9';
	'JASPER 18 10';
	'JASPER 18 12';
	'LANCASTER 30 1';
	'LANCASTER 30 2';
	'CHARLOTTE 61 1';
	'CHARLOTTE 61 2';
	'CHARLOTTE 61 3';
	'CHARLOTTE 61 4';
	'CHARLOTTE 61 5';
	'CHARLOTTE 61 7';
	'BENTON 6 1';
	'BENTON 6 2';
	'BENTON 6 3';
	'BENTON 6 4';
	'BENTON 6 5';
	'BENTON 6 7';
	'OLIVER SPRINGS 2 1';
	'OLIVER SPRINGS 2 2';
	'OLIVER SPRINGS 2 3';
	'CUMBERLAND CITY 1';
	'CUMBERLAND CITY 2';
	'CUMBERLAND CITY 3';
	'CUMBERLAND CITY 4';
	'CUMBERLAND CITY 5';
	'CUMBERLAND CITY 7';
	'KINGSPORT 10 1';
	'KINGSPORT 10 2';
	'KINGSPORT 10 3';
	'KINGSPORT 10 4';
	'KINGSPORT 10 5';
	'KINGSPORT 10 6';
	'KINGSPORT 10 7';
	'KINGSPORT 10 8';
	'KINGSPORT 10 10';
	'ROGERSVILLE 7 1';
	'ROGERSVILLE 7 2';
	'ROGERSVILLE 7 3';
	'ROGERSVILLE 7 4';
	'ROGERSVILLE 7 5';
	'ROGERSVILLE 7 6';
	'ROGERSVILLE 7 7';
	'ROGERSVILLE 7 9';
	'PICKWICK DAM 1';
	'PICKWICK DAM 2';
	'PICKWICK DAM 3';
	'PICKWICK DAM 4';
	'PICKWICK DAM 5';
	'PICKWICK DAM 6';
	'PICKWICK DAM 7';
	'PICKWICK DAM 8';
	'PICKWICK DAM 9';
	'PICKWICK DAM 11';
	'SPRING CITY 4 1';
	'SPRING CITY 4 2';
	'SPRING CITY 4 3';
	'SPRING CITY 4 4';
	'SPRING CITY 4 5';
	'SPRING CITY 4 6';
	'SPRING CITY 4 8';
	'SPRING CITY 5 1';
	'SPRING CITY 5 2';
	'SPRING CITY 5 3';
	'SPRING CITY 5 4';
	'SPRING CITY 5 6';
	'NASHVILLE 38 1';
	'NASHVILLE 38 2';
	'NASHVILLE 38 3';
	'CELINA 3 1';
	'CELINA 3 2';
	'CELINA 3 3';
	'CELINA 3 4';
	'CELINA 3 5';
	'CELINA 3 6';
	'CELINA 3 8';
	'KINGSTON 19 1';
	'KINGSTON 19 2';
	'KINGSTON 19 3';
	'KINGSTON 19 4';
	'KINGSTON 19 5';
	'KINGSTON 19 6';
	'KINGSTON 19 7';
	'KINGSTON 19 8';
	'KINGSTON 19 10';
	'KYLES FORD 1';
	'KYLES FORD 2';
	'KYLES FORD 3';
	'KYLES FORD 4';
	'KYLES FORD 5';
	'KYLES FORD 7';
	'MARYVILLE 12 1';
	'MARYVILLE 12 2';
	'MARYVILLE 12 3';
	'MARYVILLE 12 4';
	'MARYVILLE 12 5';
	'MARYVILLE 12 6';
	'MARYVILLE 12 8';
	'GALLATIN 5 1';
	'GALLATIN 5 2';
	'GALLATIN 5 3';
	'GALLATIN 5 4';
	'GALLATIN 5 5';
	'GALLATIN 5 6';
	'GALLATIN 5 7';
	'GALLATIN 5 8';
	'GALLATIN 5 9';
	'GALLATIN 5 11';
	'CHATTANOOGA 26 1';
	'CHATTANOOGA 26 2';
	'KINGSPORT 11 1';
	'KINGSPORT 11 2';
	'KINGSPORT 11 3';
	'KINGSPORT 11 5';
	'ELIZABETHTON 6 1';
	'ELIZABETHTON 6 2';
	'STANTON 1 1';
	'STANTON 1 2';
	'CHATTANOOGA 27 1';
	'CHATTANOOGA 27 2';
	'CHATTANOOGA 27 3';
	'CHATTANOOGA 27 4';
	'CHATTANOOGA 27 6';
	'WINCHESTER 17 1';
	'WINCHESTER 17 2';
	'WINCHESTER 17 3';
	'WINCHESTER 17 4';
	'WINCHESTER 17 5';
	'WINCHESTER 17 6';
	'WINCHESTER 17 8';
	'BENTON 7 1';
	'BENTON 7 2';
	'BENTON 7 3';
	'MURFREESBORO 19 1';
	'MURFREESBORO 19 2';
	'MURFREESBORO 19 3';
	'MURFREESBORO 19 4';
	'MURFREESBORO 19 5';
	'MURFREESBORO 19 7';
	'KINGSPORT 12 1';
	'KINGSPORT 12 2';
	'KINGSPORT 13 1';
	'KINGSPORT 13 2';
	'TALLASSEE 6 1';
	'TALLASSEE 6 2';
	'TALLASSEE 6 3';
	'TALLASSEE 6 4';
	'TALLASSEE 6 5';
	'TALLASSEE 6 6';
	'TALLASSEE 6 8';
	'OLIVER SPRINGS 3 1';
	'OLIVER SPRINGS 3 2';
	'MEMPHIS 53 1';
	'MEMPHIS 53 2';
	'MEMPHIS 53 3';
	'MEMPHIS 53 4';
	'MEMPHIS 53 5';
	'MEMPHIS 53 6';
	'MEMPHIS 53 7';
	'MEMPHIS 53 8';
	'MEMPHIS 53 10';
	'LENOIR CITY 5 1';
	'LENOIR CITY 5 2';
	'LENOIR CITY 5 3';
	'LENOIR CITY 5 4';
	'LENOIR CITY 5 5';
	'LENOIR CITY 5 6';
	'LENOIR CITY 5 8';
	'CLINTON 32 1';
	'CLINTON 32 2';
	'CLINTON 32 3';
	'CLINTON 32 4';
	'CLINTON 32 5';
	'CLINTON 32 6';
	'CLINTON 32 8';
	'GALLATIN 6 1';
	'GALLATIN 6 2';
	'GALLATIN 6 3';
	'GALLATIN 6 4';
	'GALLATIN 6 5';
	'GALLATIN 6 6';
	'GALLATIN 6 7';
	'GALLATIN 6 8';
	'GALLATIN 6 9';
	'GALLATIN 6 10';
	'GALLATIN 6 11';
	'GALLATIN 6 13';
	'LENOIR CITY 6 1';
	'LENOIR CITY 6 2';
	'LENOIR CITY 6 3';
	'LENOIR CITY 6 4';
	'LENOIR CITY 6 5';
	'BROWNSVILLE 9 1';
	'BROWNSVILLE 9 2';
	'BROWNSVILLE 9 3';
	'BROWNSVILLE 9 4';
	'BROWNSVILLE 9 5';
	'BROWNSVILLE 9 6';
	'BROWNSVILLE 9 7';
	'BROWNSVILLE 9 9';
	'HENDERSONVILLE 14 1';
	'HENDERSONVILLE 14 2';
	'HENDERSONVILLE 14 3';
	'HENDERSONVILLE 14 4';
	'HENDERSONVILLE 14 6';
	'NEW JOHNSONVILLE 2 1';
	'NEW JOHNSONVILLE 2 2';
	'NEW JOHNSONVILLE 2 3';
	'NEW JOHNSONVILLE 2 4';
	'NEW JOHNSONVILLE 2 5';
	'NEW JOHNSONVILLE 2 6';
	'NEW JOHNSONVILLE 2 7';
	'NEW JOHNSONVILLE 2 8';
	'NEW JOHNSONVILLE 2 10';
	'BENTON 8 1';
	'BENTON 8 2';
	'BENTON 8 3';
	'BENTON 8 5';
	'JEFFERSON CITY 4 1';
	'JEFFERSON CITY 4 2';
	'SODDY DAISY 3 1';
	'SODDY DAISY 3 2';
	'SODDY DAISY 3 3';
	'SODDY DAISY 3 4';
	'SODDY DAISY 3 5';
	'SODDY DAISY 3 6';
	'SODDY DAISY 3 7';
	'SODDY DAISY 3 9';
	'MEMPHIS 54 1';
	'MEMPHIS 54 2';
	'MEMPHIS 54 3';
	'MEMPHIS 54 5';
	'NEW JOHNSONVILLE 3 1';
	'NEW JOHNSONVILLE 3 2';
	'NEW JOHNSONVILLE 3 3';
	'NEW JOHNSONVILLE 3 4';
	'NEW JOHNSONVILLE 3 5';
	'NEW JOHNSONVILLE 3 6';
	'NEW JOHNSONVILLE 3 7';
	'NEW JOHNSONVILLE 3 8';
	'NEW JOHNSONVILLE 3 10';
	'SELMER 5 1';
	'SELMER 5 2';
	'COLUMBIA 57 1';
	'COLUMBIA 58 1';
	'COLUMBIA 59 1';
	'COLUMBIA 60 1';
	'COLUMBIA 60 2';
	'COLUMBIA 60 3';
	'DUNNVILLE 1';
	'EDMONTON 1 1';
	'EDMONTON 2 1';
	'ELK HORN 1';
	'ELK HORN 2';
	'GREENSBURG 7 1';
	'GREENSBURG 7 2';
	'GREENSBURG 8 1';
	'GREENSBURG 9 1';
	'LIBERTY 12 1';
	'LIBERTY 13 1';
	'LIBERTY 14 1';
	'RUSSELL SPRINGS 1 1';
	'RUSSELL SPRINGS 2 1';
	'RUSSELL SPRINGS 3 1';
	'ADOLPHUS 1 1';
	'ADOLPHUS 2 1';
	'ALVATON 1';
	'FRANKLIN 48 1';
	'FRANKLIN 49 1';
	'FRANKLIN 50 1';
	'FRANKLIN 50 2';
	'FRANKLIN 51 1';
	'SCOTTSVILLE 5 1';
	'SCOTTSVILLE 5 2';
	'SCOTTSVILLE 6 1';
	'SCOTTSVILLE 7 1';
	'SCOTTSVILLE 8 1';
	'LAWRENCEBURG 4 1';
	'LAWRENCEBURG 5 1';
	'LAWRENCEBURG 6 1';
	'LAWRENCEBURG 7 1';
	'LAWRENCEBURG 7 2';
	'WADDY 1';
	'KEVIL 1 1';
	'KEVIL 1 2';
	'KEVIL 2 1';
	'KEVIL 3 1';
	'KEVIL 3 2';
	'KEVIL 3 3';
	'LA CENTER 1 1';
	'LA CENTER 2 1';
	'LA CENTER 2 2';
	'LA CENTER 2 3';
	'WICKLIFFE 1 1';
	'WICKLIFFE 1 2';
	'WICKLIFFE 1 3';
	'CAVE CITY 1 1';
	'CAVE CITY 2 1';
	'CAVE CITY 3 1';
	'GLASGOW 2 1';
	'GLASGOW 3 1';
	'GLASGOW 3 2';
	'GLASGOW 4 1';
	'GLASGOW 5 1';
	'HORSE CAVE 1 1';
	'HORSE CAVE 1 2';
	'HORSE CAVE 2 1';
	'HORSE CAVE 3 1';
	'SMITHS GROVE 1 1';
	'SMITHS GROVE 2 1';
	'SUMMER SHADE 1';
	'MOUNT STERLING 1 1';
	'MOUNT STERLING 1 2';
	'MOUNT STERLING 2 1';
	'MOUNT STERLING 3 1';
	'MOUNT STERLING 3 2';
	'MOUNT STERLING 3 3';
	'MOUNT STERLING 4 1';
	'OLYMPIA 1';
	'OWINGSVILLE 1 1';
	'OWINGSVILLE 1 2';
	'OWINGSVILLE 2 1';
	'OWINGSVILLE 2 2';
	'OWINGSVILLE 2 3';
	'OWINGSVILLE 2 4';
	'OWINGSVILLE 2 5';
	'OWINGSVILLE 2 7';
	'OWINGSVILLE 3 1';
	'SALT LICK 1 1';
	'SALT LICK 1 2';
	'SALT LICK 2 1';
	'SHARPSBURG 5 1';
	'MIDDLESBORO 1 1';
	'MIDDLESBORO 2 1';
	'MIDDLESBORO 2 2';
	'MIDDLESBORO 2 3';
	'MIDDLESBORO 3 1';
	'MIRACLE 1';
	'PINEVILLE 2 1';
	'PINEVILLE 3 1';
	'PINEVILLE 4 1';
	'BURLINGTON 25 1';
	'BURLINGTON 26 1';
	'BURLINGTON 27 1';
	'BURLINGTON 27 2';
	'BURLINGTON 28 1';
	'BURLINGTON 28 2';
	'CRITTENDEN 1';
	'ERLANGER 1 1';
	'ERLANGER 1 2';
	'ERLANGER 2 1';
	'ERLANGER 3 1';
	'ERLANGER 3 2';
	'ERLANGER 4 1';
	'FLORENCE 25 1';
	'FLORENCE 25 2';
	'FLORENCE 25 3';
	'FLORENCE 26 1';
	'FLORENCE 26 2';
	'FLORENCE 26 3';
	'FLORENCE 26 4';
	'FLORENCE 26 5';
	'FLORENCE 27 1';
	'FLORENCE 27 2';
	'FLORENCE 28 1';
	'HEBRON 6 1';
	'HEBRON 7 1';
	'HEBRON 8 1';
	'HEBRON 8 2';
	'UNION 16 1';
	'UNION 16 2';
	'UNION 17 1';
	'UNION 17 2';
	'UNION 18 1';
	'UNION 19 1';
	'WALTON 3 1';
	'WALTON 3 2';
	'WALTON 4 1';
	'WALTON 5 1';
	'WALTON 5 2';
	'CARLISLE 10 1';
	'CARLISLE 11 1';
	'CARLISLE 11 2';
	'CARLISLE 12 1';
	'CYNTHIANA 1 1';
	'CYNTHIANA 1 2';
	'CYNTHIANA 2 1';
	'CYNTHIANA 3 1';
	'CYNTHIANA 4 1';
	'GEORGETOWN 16 1';
	'GEORGETOWN 17 1';
	'GEORGETOWN 18 1';
	'GEORGETOWN 18 2';
	'GEORGETOWN 19 1';
	'GEORGETOWN 19 2';
	'GEORGETOWN 19 3';
	'GEORGETOWN 19 4';
	'GEORGETOWN 19 5';
	'LEXINGTON 29 1';
	'LEXINGTON 30 1';
	'LEXINGTON 31 1';
	'LEXINGTON 32 1';
	'LEXINGTON 32 2';
	'PARIS 4 1';
	'PARIS 4 2';
	'PARIS 5 1';
	'PARIS 5 2';
	'PARIS 6 1';
	'PARIS 7 1';
	'ASHLAND 15 1';
	'ASHLAND 16 1';
	'ASHLAND 17 1';
	'ASHLAND 18 1';
	'ASHLAND 18 2';
	'ASHLAND 19 1';
	'ASHLAND 19 2';
	'ASHLAND 19 3';
	'ASHLAND 19 4';
	'ASHLAND 19 5';
	'ASHLAND 19 6';
	'ASHLAND 19 8';
	'ASHLAND 20 1';
	'ASHLAND 20 2';
	'ASHLAND 21 1';
	'ASHLAND 22 1';
	'ASHLAND 22 2';
	'CATLETTSBURG 1 1';
	'CATLETTSBURG 1 2';
	'CATLETTSBURG 2 1';
	'CATLETTSBURG 3 1';
	'RUSH 2 1';
	'RUSH 2 2';
	'DANVILLE 17 1';
	'DANVILLE 18 1';
	'DANVILLE 18 2';
	'DANVILLE 19 1';
	'DANVILLE 20 1';
	'DANVILLE 20 2';
	'PERRYVILLE 2 1';
	'PERRYVILLE 3 1';
	'AUGUSTA 24 1';
	'BROOKSVILLE 7 1';
	'BROOKSVILLE 7 2';
	'BROOKSVILLE 8 1';
	'BROOKSVILLE 8 2';
	'BROOKSVILLE 9 1';
	'BROOKSVILLE 9 2';
	'FALMOUTH 6 1';
	'FALMOUTH 7 1';
	'FALMOUTH 8 1';
	'FALMOUTH 8 2';
	'FOSTER 2 1';
	'BEATTYVILLE 1 1';
	'BEATTYVILLE 2 1';
	'BEATTYVILLE 2 2';
	'BEATTYVILLE 2 3';
	'BEATTYVILLE 2 4';
	'BEATTYVILLE 2 5';
	'BEATTYVILLE 2 7';
	'BEATTYVILLE 3 1';
	'BOONEVILLE 5 1';
	'CAMPTON 4 1';
	'CAMPTON 5 1';
	'CAMPTON 6 1';
	'JACKSON 44 1';
	'JACKSON 45 1';
	'JACKSON 45 2';
	'JACKSON 46 1';
	'CLOVERPORT 1';
	'CLOVERPORT 2';
	'FALLS OF ROUGH 1 1';
	'FALLS OF ROUGH 1 2';
	'FALLS OF ROUGH 2 1';
	'FALLS OF ROUGH 2 2';
	'HARDINSBURG 1 1';
	'HARDINSBURG 1 2';
	'HARDINSBURG 2 1';
	'HARDINSBURG 3 1';
	'HARNED 1';
	'HARNED 2';
	'IRVINGTON 5 1';
	'IRVINGTON 6 1';
	'IRVINGTON 7 1';
	'LEITCHFIELD 1 1';
	'LEITCHFIELD 1 2';
	'LEITCHFIELD 2 1';
	'LEITCHFIELD 2 2';
	'LEITCHFIELD 2 3';
	'LEITCHFIELD 3 1';
	'LEITCHFIELD 3 2';
	'LEITCHFIELD 4 1';
	'LEITCHFIELD 4 2';
	'PAYNEVILLE 1';
	'PAYNEVILLE 2';
	'VINE GROVE 1 1';
	'VINE GROVE 2 1';
	'COXS CREEK 1 1';
	'COXS CREEK 2 1';
	'LEBANON JUNCTION 1 1';
	'LEBANON JUNCTION 2 1';
	'LOUISVILLE 8 1';
	'LOUISVILLE 8 2';
	'LOUISVILLE 9 1';
	'LOUISVILLE 10 1';
	'LOUISVILLE 11 1';
	'LOUISVILLE 11 2';
	'LOUISVILLE 12 1';
	'LOUISVILLE 13 1';
	'LOUISVILLE 14 1';
	'LOUISVILLE 15 1';
	'LOUISVILLE 15 2';
	'LOUISVILLE 16 1';
	'LOUISVILLE 17 1';
	'LOUISVILLE 18 1';
	'LOUISVILLE 18 2';
	'LOUISVILLE 19 1';
	'MOUNT WASHINGTON 1 1';
	'MOUNT WASHINGTON 2 1';
	'MOUNT WASHINGTON 3 1';
	'MOUNT WASHINGTON 4 1';
	'SHEPHERDSVILLE 1 1';
	'SHEPHERDSVILLE 2 1';
	'SHEPHERDSVILLE 2 2';
	'SHEPHERDSVILLE 3 1';
	'SHEPHERDSVILLE 4 1';
	'TAYLORSVILLE 7 1';
	'TAYLORSVILLE 7 2';
	'TAYLORSVILLE 8 1';
	'TAYLORSVILLE 8 2';
	'TAYLORSVILLE 8 3';
	'TAYLORSVILLE 8 4';
	'TAYLORSVILLE 8 5';
	'TAYLORSVILLE 8 7';
	'TAYLORSVILLE 9 1';
	'TAYLORSVILLE 9 2';
	'BEAVER DAM 1 1';
	'BEAVER DAM 2 1';
	'BEAVER DAM 2 2';
	'BEAVER DAM 3 1';
	'BOWLING GREEN 8 1';
	'BOWLING GREEN 8 2';
	'BOWLING GREEN 9 1';
	'BOWLING GREEN 10 1';
	'BOWLING GREEN 10 2';
	'BOWLING GREEN 11 1';
	'BOWLING GREEN 11 2';
	'BOWLING GREEN 12 1';
	'CANEYVILLE 1 1';
	'CANEYVILLE 1 2';
	'CANEYVILLE 1 3';
	'CANEYVILLE 1 4';
	'CANEYVILLE 1 5';
	'CANEYVILLE 1 7';
	'CANEYVILLE 2 1';
	'CANEYVILLE 3 1';
	'CANEYVILLE 3 2';
	'LEWISBURG 8 1';
	'LEWISBURG 8 2';
	'LEWISBURG 9 1';
	'LEWISBURG 9 2';
	'MORGANTOWN 3 1';
	'MORGANTOWN 3 2';
	'MORGANTOWN 4 1';
	'MORGANTOWN 5 1';
	'DAWSON SPRINGS 1 1';
	'DAWSON SPRINGS 1 2';
	'DAWSON SPRINGS 1 3';
	'DAWSON SPRINGS 1 4';
	'DAWSON SPRINGS 1 5';
	'DAWSON SPRINGS 1 7';
	'DAWSON SPRINGS 2 1';
	'DAWSON SPRINGS 3 1';
	'EDDYVILLE 1 1';
	'EDDYVILLE 2 1';
	'EDDYVILLE 2 2';
	'EDDYVILLE 3 1';
	'MARION 17 1';
	'MARION 18 1';
	'MARION 18 2';
	'MARION 19 1';
	'PRINCETON 8 1';
	'PRINCETON 9 1';
	'PRINCETON 9 2';
	'PRINCETON 10 1';
	'PRINCETON 10 2';
	'PRINCETON 10 3';
	'ALMO 1';
	'BENTON 9 1';
	'BENTON 9 2';
	'BENTON 10 1';
	'BENTON 11 1';
	'BENTON 12 1';
	'BENTON 12 2';
	'HARDIN 1 1';
	'HARDIN 2 1';
	'MURRAY 1 1';
	'MURRAY 1 2';
	'MURRAY 2 1';
	'MURRAY 3 1';
	'MURRAY 4 1';
	'NEW CONCORD 1 1';
	'NEW CONCORD 1 2';
	'ALEXANDRIA 25 1';
	'ALEXANDRIA 26 1';
	'ALEXANDRIA 26 2';
	'ALEXANDRIA 27 1';
	'ALEXANDRIA 27 2';
	'ALEXANDRIA 28 1';
	'BUTLER 14 1';
	'BUTLER 15 1';
	'DAYTON 7 1';
	'DAYTON 7 2';
	'DAYTON 7 3';
	'DAYTON 8 1';
	'DAYTON 8 2';
	'FORT THOMAS 1 1';
	'FORT THOMAS 1 2';
	'FORT THOMAS 2 1';
	'FORT THOMAS 2 2';
	'FORT THOMAS 2 3';
	'FORT THOMAS 3 1';
	'FORT THOMAS 4 1';
	'FORT THOMAS 4 2';
	'NEWPORT 21 1';
	'NEWPORT 21 2';
	'NEWPORT 22 1';
	'NEWPORT 22 2';
	'NEWPORT 23 1';
	'NEWPORT 24 1';
	'NEWPORT 24 2';
	'NEWPORT 24 3';
	'NEWPORT 24 4';
	'NEWPORT 24 5';
	'NEWPORT 25 1';
	'NEWPORT 26 1';
	'BARDWELL 1 1';
	'BARDWELL 1 2';
	'BARDWELL 1 3';
	'BARDWELL 2 1';
	'BEDFORD 12 1';
	'BEDFORD 13 1';
	'CAMPBELLSBURG 1 1';
	'CARROLLTON 8 1';
	'CARROLLTON 9 1';
	'CARROLLTON 9 2';
	'MILTON 27 1';
	'MILTON 28 1';
	'WORTHVILLE 1';
	'GRAYSON 1 1';
	'GRAYSON 1 2';
	'GRAYSON 2 1';
	'GRAYSON 3 1';
	'MOREHEAD 1 1';
	'MOREHEAD 2 1';
	'MOREHEAD 2 2';
	'MOREHEAD 3 1';
	'MOREHEAD 4 1';
	'MOREHEAD 4 2';
	'MOREHEAD 4 3';
	'OLIVE HILL 1 1';
	'OLIVE HILL 1 2';
	'OLIVE HILL 2 1';
	'OLIVE HILL 3 1';
	'OLIVE HILL 3 2';
	'WEBBVILLE 1';
	'HUSTONVILLE 1 1';
	'HUSTONVILLE 2 1';
	'HUSTONVILLE 3 1';
	'HUSTONVILLE 3 2';
	'WAYNESBURG 4 1';
	'CERULEAN 1';
	'CROFTON 4 1';
	'CROFTON 5 1';
	'CROFTON 6 1';
	'CROFTON 6 2';
	'FORT CAMPBELL 1 1';
	'FORT CAMPBELL 1 2';
	'FORT CAMPBELL 2 1';
	'FORT CAMPBELL 3 1';
	'FORT CAMPBELL 3 2';
	'FORT CAMPBELL 4 1';
	'HOPKINSVILLE 1 1';
	'HOPKINSVILLE 2 1';
	'HOPKINSVILLE 2 2';
	'HOPKINSVILLE 2 3';
	'HOPKINSVILLE 3 1';
	'HOPKINSVILLE 3 2';
	'HOPKINSVILLE 4 1';
	'HOPKINSVILLE 4 2';
	'NORTONVILLE 1 1';
	'NORTONVILLE 2 1';
	'NORTONVILLE 2 2';
	'OAK GROVE 1 1';
	'OAK GROVE 1 2';
	'OAK GROVE 2 1';
	'OAK GROVE 2 2';
	'OAK GROVE 3 1';
	'OAK GROVE 3 2';
	'PEMBROKE 13 1';
	'PEMBROKE 13 2';
	'PEMBROKE 14 1';
	'PEMBROKE 14 2';
	'LEXINGTON 33 1';
	'LEXINGTON 34 1';
	'LEXINGTON 35 1';
	'LEXINGTON 36 1';
	'WINCHESTER 18 1';
	'WINCHESTER 19 1';
	'WINCHESTER 20 1';
	'WINCHESTER 21 1';
	'LONDON 1 1';
	'LONDON 1 2';
	'LONDON 2 1';
	'LONDON 2 2';
	'LONDON 3 1';
	'LONDON 3 2';
	'LONDON 4 1';
	'LONDON 4 2';
	'LONDON 5 1';
	'LONDON 6 1';
	'LONDON 7 1';
	'LONDON 7 2';
	'LONDON 8 1';
	'MANCHESTER 31 1';
	'MANCHESTER 32 1';
	'MANCHESTER 33 1';
	'MANCHESTER 33 2';
	'MANCHESTER 34 1';
	'ONEIDA 7 1';
	'TYNER 1';
	'TYNER 2';
	'ALBANY 40 1';
	'ALBANY 41 1';
	'ALBANY 41 2';
	'ALBANY 42 1';
	'BURKESVILLE 1 1';
	'BURKESVILLE 1 2';
	'BURKESVILLE 2 1';
	'BURKESVILLE 3 1';
	'MONTICELLO 11 1';
	'MONTICELLO 12 1';
	'MONTICELLO 13 1';
	'MONTICELLO 14 1';
	'MONTICELLO 14 2';
	'PROVIDENCE 21 1';
	'PROVIDENCE 22 1';
	'PROVIDENCE 23 1';
	'PROVIDENCE 23 2';
	'STURGIS 1 1';
	'STURGIS 2 1';
	'STURGIS 2 2';
	'STURGIS 3 1';
	'TOMPKINSVILLE 1 1';
	'TOMPKINSVILLE 2 1';
	'TOMPKINSVILLE 3 1';
	'CALHOUN 5 1';
	'CALHOUN 5 2';
	'CALHOUN 6 1';
	'CALHOUN 7 1';
	'HAWESVILLE 1 1';
	'HAWESVILLE 2 1';
	'HAWESVILLE 3 1';
	'LEWISPORT 1 1';
	'LEWISPORT 2 1';
	'OWENSBORO 1 1';
	'OWENSBORO 1 2';
	'OWENSBORO 2 1';
	'OWENSBORO 3 1';
	'OWENSBORO 4 1';
	'OWENSBORO 4 2';
	'OWENSBORO 5 1';
	'OWENSBORO 6 1';
	'OWENSBORO 7 1';
	'OWENSBORO 8 1';
	'PHILPOT 1 1';
	'PHILPOT 2 1';
	'UTICA 10 1';
	'UTICA 11 1';
	'UTICA 11 2';
	'BEE SPRING 1';
	'BEE SPRING 2';
	'BROWNSVILLE 10 1';
	'BROWNSVILLE 11 1';
	'SANDY HOOK 3 1';
	'SANDY HOOK 3 2';
	'SANDY HOOK 4 1';
	'SANDY HOOK 4 2';
	'SANDY HOOK 5 1';
	'WEST LIBERTY 1 1';
	'WEST LIBERTY 2 1';
	'WEST LIBERTY 3 1';
	'WEST LIBERTY 3 2';
	'IRVINE 1 1';
	'IRVINE 2 1';
	'IRVINE 3 1';
	'LEXINGTON 37 1';
	'LEXINGTON 38 1';
	'LEXINGTON 38 2';
	'LEXINGTON 39 1';
	'LEXINGTON 40 1';
	'LEXINGTON 41 1';
	'LEXINGTON 42 1';
	'LEXINGTON 43 1';
	'LEXINGTON 44 1';
	'LEXINGTON 45 1';
	'LEXINGTON 46 1';
	'LEXINGTON 47 1';
	'LEXINGTON 48 1';
	'LEXINGTON 49 1';
	'LEXINGTON 49 2';
	'LEXINGTON 50 1';
	'LEXINGTON 51 1';
	'LEXINGTON 51 2';
	'LEXINGTON 52 1';
	'LEXINGTON 52 2';
	'LEXINGTON 53 1';
	'LEXINGTON 54 1';
	'LEXINGTON 54 2';
	'LEXINGTON 55 1';
	'LEXINGTON 56 1';
	'LEXINGTON 57 1';
	'LEXINGTON 57 2';
	'LEXINGTON 58 1';
	'LEXINGTON 59 1';
	'LEXINGTON 59 2';
	'LEXINGTON 60 1';
	'LEXINGTON 60 2';
	'LEXINGTON 61 1';
	'LEXINGTON 62 1';
	'LEXINGTON 63 1';
	'LEXINGTON 64 1';
	'EWING 2 1';
	'EWING 3 1';
	'EWING 3 2';
	'FLEMINGSBURG 1 1';
	'FLEMINGSBURG 2 1';
	'FLEMINGSBURG 3 1';
	'HILLSBORO 3 1';
	'HILLSBORO 3 2';
	'MAYSLICK 1';
	'WALLINGFORD 13 1';
	'WALLINGFORD 13 2';
	'BANNER 1';
	'BANNER 2';
	'GARRETT 3 1';
	'HAROLD 1 1';
	'HAROLD 1 2';
	'HAROLD 2 1';
	'HAROLD 2 2';
	'HAROLD 2 3';
	'HAROLD 2 4';
	'HAROLD 2 5';
	'HAROLD 2 7';
	'HUEYSVILLE 1';
	'MARTIN 5 1';
	'MARTIN 6 1';
	'MARTIN 6 2';
	'MARTIN 7 1';
	'PRESTONSBURG 1 1';
	'PRESTONSBURG 1 2';
	'PRESTONSBURG 2 1';
	'PRESTONSBURG 2 2';
	'PRESTONSBURG 3 1';
	'VAN LEAR 1';
	'VAN LEAR 2';
	'FRANKFORT 2 1';
	'FRANKFORT 2 2';
	'FRANKFORT 2 3';
	'FRANKFORT 3 1';
	'FRANKFORT 4 1';
	'FRANKFORT 4 2';
	'FRANKFORT 4 3';
	'FRANKFORT 4 4';
	'FRANKFORT 4 5';
	'FRANKFORT 4 7';
	'FRANKFORT 5 1';
	'FRANKFORT 5 2';
	'FRANKFORT 6 1';
	'FRANKFORT 6 2';
	'MIDWAY 3 1';
	'MIDWAY 3 2';
	'STAMPING GROUND 1 1';
	'STAMPING GROUND 2 1';
	'FULTON 9 1';
	'FULTON 10 1';
	'FULTON 10 2';
	'FULTON 11 1';
	'HICKMAN 1 1';
	'HICKMAN 1 2';
	'HICKMAN 1 3';
	'HICKMAN 2 1';
	'HICKMAN 2 2';
	'TIPTONVILLE 1 1';
	'TIPTONVILLE 1 2';
	'TIPTONVILLE 1 3';
	'TIPTONVILLE 2 1';
	'TIPTONVILLE 2 2';
	'TIPTONVILLE 2 3';
	'TIPTONVILLE 2 4';
	'TIPTONVILLE 2 5';
	'TIPTONVILLE 2 7';
	'TIPTONVILLE 3 1';
	'TIPTONVILLE 3 2';
	'TIPTONVILLE 3 3';
	'SPARTA 11 1';
	'WARSAW 11 1';
	'BEREA 1 1';
	'BEREA 2 1';
	'BEREA 2 2';
	'BEREA 2 3';
	'BEREA 2 4';
	'BEREA 2 5';
	'BEREA 2 7';
	'BEREA 3 1';
	'BEREA 3 2';
	'BEREA 4 1';
	'CRAB ORCHARD 1 1';
	'CRAB ORCHARD 1 2';
	'CRAB ORCHARD 1 3';
	'CRAB ORCHARD 1 4';
	'CRAB ORCHARD 1 5';
	'CRAB ORCHARD 1 7';
	'CRAB ORCHARD 2 1';
	'CRAB ORCHARD 2 2';
	'CRAB ORCHARD 3 1';
	'LANCASTER 31 1';
	'LANCASTER 32 1';
	'LANCASTER 32 2';
	'LANCASTER 33 1';
	'LANCASTER 33 2';
	'PAINT LICK 1';
	'STANFORD 1 1';
	'STANFORD 2 1';
	'STANFORD 2 2';
	'STANFORD 3 1';
	'BERRY 2 1';
	'BERRY 3 1';
	'CORINTH 14 1';
	'CORINTH 15 1';
	'CORINTH 16 1';
	'CORINTH 16 2';
	'DRY RIDGE 1 1';
	'DRY RIDGE 2 1';
	'DRY RIDGE 3 1';
	'WILLIAMSTOWN 12 1';
	'WILLIAMSTOWN 13 1';
	'WILLIAMSTOWN 14 1';
	'WILLIAMSTOWN 14 2';
	'BOAZ 6 1';
	'HICKORY 13 1';
	'HICKORY 13 2';
	'MAYFIELD 3 1';
	'MAYFIELD 3 2';
	'MAYFIELD 4 1';
	'MAYFIELD 4 2';
	'MAYFIELD 4 3';
	'MAYFIELD 4 4';
	'MAYFIELD 4 6';
	'MAYFIELD 5 1';
	'MAYFIELD 6 1';
	'SEDALIA 1 1';
	'SEDALIA 2 1';
	'SYMSONIA 1';
	'SYMSONIA 2';
	'WINGO 1 1';
	'WINGO 2 1';
	'BIG CLIFTY 1';
	'CLARKSON 1 1';
	'CLARKSON 1 2';
	'HORSE BRANCH 1';
	'CAMPBELLSVILLE 1 1';
	'CAMPBELLSVILLE 2 1';
	'CAMPBELLSVILLE 2 2';
	'CAMPBELLSVILLE 3 1';
	'CAMPBELLSVILLE 4 1';
	'CAMPBELLSVILLE 4 2';
	'CENTER 1 1';
	'CENTER 1 2';
	'HARDYVILLE 1';
	'HARDYVILLE 2';
	'MAGNOLIA 5 1';
	'MAGNOLIA 5 2';
	'MAGNOLIA 6 1';
	'MAGNOLIA 6 2';
	'MAGNOLIA 7 1';
	'ARGILLITE 1';
	'FLATWOODS 1 1';
	'FLATWOODS 2 1';
	'GARRISON 1 1';
	'GREENUP 1 1';
	'GREENUP 1 2';
	'GREENUP 1 3';
	'GREENUP 2 1';
	'GREENUP 3 1';
	'RUSSELL 4 1';
	'RUSSELL 5 1';
	'SOUTH PORTSMOUTH 1';
	'SOUTH PORTSMOUTH 2';
	'SOUTH SHORE 1 1';
	'SOUTH SHORE 2 1';
	'SOUTH SHORE 2 2';
	'FORDSVILLE 1';
	'FORDSVILLE 2';
	'CECILIA 1 1';
	'CECILIA 2 1';
	'CECILIA 3 1';
	'EASTVIEW 1';
	'ELIZABETHTOWN 8 1';
	'ELIZABETHTOWN 9 1';
	'ELIZABETHTOWN 10 1';
	'ELIZABETHTOWN 11 1';
	'ELIZABETHTOWN 12 1';
	'ELIZABETHTOWN 12 2';
	'FORT KNOX 1 1';
	'FORT KNOX 2 1';
	'FORT KNOX 3 1';
	'NEW HAVEN 17 1';
	'NEW HAVEN 17 2';
	'NEW HAVEN 18 1';
	'NEW HAVEN 19 1';
	'NEW HAVEN 19 2';
	'RADCLIFF 1 1';
	'RADCLIFF 2 1';
	'RADCLIFF 2 2';
	'RADCLIFF 3 1';
	'RADCLIFF 4 1';
	'RADCLIFF 4 2';
	'RINEYVILLE 1';
	'SONORA 1 1';
	'SONORA 1 2';
	'SONORA 2 1';
	'SONORA 2 2';
	'UPTON 2 1';
	'UPTON 2 2';
	'UPTON 3 1';
	'BAXTER 3 1';
	'BAXTER 3 2';
	'BLEDSOE 1';
	'CAWOOD 1';
	'CAWOOD 2';
	'CUMBERLAND 12 1';
	'CUMBERLAND 13 1';
	'CUMBERLAND 14 1';
	'EVARTS 1 1';
	'EVARTS 2 1';
	'EVARTS 3 1';
	'HARLAN 1 1';
	'HARLAN 2 1';
	'WALLINS CREEK 1 1';
	'WALLINS CREEK 2 1';
	'WALLINS CREEK 2 2';
	'SADIEVILLE 1';
	'MUNFORDVILLE 1 1';
	'MUNFORDVILLE 2 1';
	'CORYDON 1 1';
	'CORYDON 2 1';
	'HENDERSON 14 1';
	'HENDERSON 15 1';
	'HENDERSON 15 2';
	'HENDERSON 16 1';
	'HENDERSON 17 1';
	'REED 1';
	'EMINENCE 1 1';
	'EMINENCE 2 1';
	'EMINENCE 2 2';
	'LA GRANGE 3 1';
	'LA GRANGE 3 2';
	'LA GRANGE 4 1';
	'LA GRANGE 4 2';
	'LA GRANGE 5 1';
	'LA GRANGE 6 1';
	'PENDLETON 1 1';
	'PENDLETON 1 2';
	'PLEASUREVILLE 1 1';
	'PLEASUREVILLE 2 1';
	'PLEASUREVILLE 2 2';
	'CLINTON 33 1';
	'HANSON 3 1';
	'HANSON 4 1';
	'MADISONVILLE 2 1';
	'MADISONVILLE 2 2';
	'MADISONVILLE 3 1';
	'MADISONVILLE 4 1';
	'MADISONVILLE 5 1';
	'MADISONVILLE 5 2';
	'MADISONVILLE 5 3';
	'ANNVILLE 2 1';
	'ANNVILLE 3 1';
	'MC KEE 1 1';
	'MC KEE 1 2';
	'MC KEE 2 1';
	'LOUISVILLE 20 1';
	'LOUISVILLE 20 2';
	'LOUISVILLE 21 1';
	'LOUISVILLE 21 2';
	'LOUISVILLE 21 3';
	'LOUISVILLE 22 1';
	'LOUISVILLE 23 1';
	'LOUISVILLE 24 1';
	'LOUISVILLE 25 1';
	'LOUISVILLE 25 2';
	'LOUISVILLE 26 1';
	'LOUISVILLE 27 1';
	'LOUISVILLE 28 1';
	'LOUISVILLE 29 1';
	'LOUISVILLE 30 1';
	'LOUISVILLE 30 2';
	'LOUISVILLE 30 3';
	'LOUISVILLE 30 4';
	'LOUISVILLE 30 5';
	'LOUISVILLE 31 1';
	'LOUISVILLE 31 2';
	'LOUISVILLE 32 1';
	'LOUISVILLE 32 2';
	'LOUISVILLE 33 1';
	'LOUISVILLE 34 1';
	'LOUISVILLE 35 1';
	'LOUISVILLE 36 1';
	'LOUISVILLE 37 1';
	'LOUISVILLE 37 2';
	'LOUISVILLE 37 3';
	'LOUISVILLE 38 1';
	'LOUISVILLE 39 1';
	'LOUISVILLE 39 2';
	'LOUISVILLE 39 3';
	'LOUISVILLE 40 1';
	'LOUISVILLE 41 1';
	'LOUISVILLE 41 2';
	'LOUISVILLE 42 1';
	'LOUISVILLE 43 1';
	'LOUISVILLE 43 2';
	'LOUISVILLE 43 3';
	'LOUISVILLE 44 1';
	'LOUISVILLE 44 2';
	'LOUISVILLE 45 1';
	'LOUISVILLE 45 2';
	'LOUISVILLE 46 1';
	'LOUISVILLE 46 2';
	'LOUISVILLE 47 1';
	'LOUISVILLE 47 2';
	'LOUISVILLE 47 3';
	'LOUISVILLE 47 4';
	'LOUISVILLE 47 5';
	'LOUISVILLE 47 7';
	'LOUISVILLE 48 1';
	'LOUISVILLE 49 1';
	'LOUISVILLE 50 1';
	'LOUISVILLE 50 2';
	'LOUISVILLE 50 3';
	'LOUISVILLE 51 1';
	'LOUISVILLE 51 2';
	'LOUISVILLE 52 1';
	'LOUISVILLE 53 1';
	'LOUISVILLE 54 1';
	'LOUISVILLE 54 2';
	'LOUISVILLE 55 1';
	'LOUISVILLE 56 1';
	'LOUISVILLE 57 1';
	'LOUISVILLE 58 1';
	'LOUISVILLE 59 1';
	'LOUISVILLE 60 1';
	'LOUISVILLE 60 2';
	'LOUISVILLE 61 1';
	'LOUISVILLE 62 1';
	'LOUISVILLE 62 2';
	'LOUISVILLE 63 1';
	'LOUISVILLE 64 1';
	'LOUISVILLE 65 1';
	'LOUISVILLE 66 1';
	'LOUISVILLE 67 1';
	'LOUISVILLE 68 1';
	'LOUISVILLE 69 1';
	'LOUISVILLE 69 2';
	'LOUISVILLE 70 1';
	'LOUISVILLE 70 2';
	'LOUISVILLE 71 1';
	'LOUISVILLE 72 1';
	'LOUISVILLE 72 2';
	'LOUISVILLE 73 1';
	'LOUISVILLE 74 1';
	'LOUISVILLE 75 1';
	'LOUISVILLE 75 2';
	'LOUISVILLE 76 1';
	'LOUISVILLE 77 1';
	'LOUISVILLE 78 1';
	'LOUISVILLE 78 2';
	'LOUISVILLE 79 1';
	'LOUISVILLE 80 1';
	'LOUISVILLE 81 1';
	'LOUISVILLE 82 1';
	'LOUISVILLE 83 1';
	'LOUISVILLE 84 1';
	'LOUISVILLE 84 2';
	'LOUISVILLE 85 1';
	'LOUISVILLE 86 1';
	'LOUISVILLE 86 2';
	'LOUISVILLE 87 1';
	'LOUISVILLE 87 2';
	'LOUISVILLE 87 3';
	'LOUISVILLE 87 4';
	'LOUISVILLE 87 6';
	'LOUISVILLE 88 1';
	'LOUISVILLE 88 2';
	'LOUISVILLE 89 1';
	'LOUISVILLE 89 2';
	'LOUISVILLE 90 1';
	'LOUISVILLE 90 2';
	'LOUISVILLE 90 3';
	'LOUISVILLE 90 4';
	'LOUISVILLE 90 5';
	'LOUISVILLE 90 7';
	'LOUISVILLE 91 1';
	'LOUISVILLE 92 1';
	'LOUISVILLE 93 1';
	'LOUISVILLE 94 1';
	'LOUISVILLE 94 2';
	'LOUISVILLE 95 1';
	'LOUISVILLE 96 1';
	'LOUISVILLE 96 2';
	'LOUISVILLE 97 1';
	'LOUISVILLE 97 2';
	'LOUISVILLE 97 3';
	'LOUISVILLE 97 4';
	'LOUISVILLE 97 5';
	'LOUISVILLE 98 1';
	'LOUISVILLE 98 2';
	'PROSPECT 4 1';
	'PROSPECT 5 1';
	'PROSPECT 6 1';
	'PROSPECT 6 2';
	'PROSPECT 6 3';
	'PROSPECT 6 4';
	'PROSPECT 6 5';
	'NICHOLASVILLE 1 1';
	'NICHOLASVILLE 1 2';
	'NICHOLASVILLE 2 1';
	'NICHOLASVILLE 2 2';
	'NICHOLASVILLE 3 1';
	'NICHOLASVILLE 4 1';
	'VERSAILLES 1 1';
	'VERSAILLES 1 2';
	'VERSAILLES 2 1';
	'VERSAILLES 3 1';
	'VERSAILLES 4 1';
	'VERSAILLES 4 2';
	'WILMORE 1 1';
	'WILMORE 2 1';
	'WILMORE 2 2';
	'FLATGAP 1';
	'FLATGAP 2';
	'HAGERHILL 1';
	'HAGERHILL 2';
	'PAINTSVILLE 1 1';
	'PAINTSVILLE 2 1';
	'PAINTSVILLE 3 1';
	'PAINTSVILLE 3 2';
	'PAINTSVILLE 3 3';
	'STAFFORDSVILLE 1 1';
	'STAFFORDSVILLE 1 2';
	'STAFFORDSVILLE 2 1';
	'COVINGTON 18 1';
	'COVINGTON 18 2';
	'COVINGTON 19 1';
	'COVINGTON 20 1';
	'COVINGTON 20 2';
	'COVINGTON 20 3';
	'COVINGTON 20 4';
	'COVINGTON 20 5';
	'COVINGTON 20 7';
	'COVINGTON 21 1';
	'COVINGTON 21 2';
	'COVINGTON 22 1';
	'COVINGTON 23 1';
	'COVINGTON 23 2';
	'COVINGTON 23 3';
	'COVINGTON 23 4';
	'COVINGTON 23 5';
	'COVINGTON 23 7';
	'FT MITCHELL 1 1';
	'FT MITCHELL 2 1';
	'FT MITCHELL 3 1';
	'INDEPENDENCE 4 1';
	'INDEPENDENCE 5 1';
	'INDEPENDENCE 5 2';
	'INDEPENDENCE 5 3';
	'INDEPENDENCE 6 1';
	'INDEPENDENCE 6 2';
	'INDEPENDENCE 7 1';
	'LATONIA 1 1';
	'LATONIA 1 2';
	'LATONIA 2 1';
	'LATONIA 3 1';
	'LATONIA 4 1';
	'LATONIA 4 2';
	'BULAN 1';
	'HAZARD 1 1';
	'HAZARD 2 1';
	'HAZARD 2 2';
	'HAZARD 2 3';
	'HAZARD 3 1';
	'HAZARD 3 2';
	'HINDMAN 1';
	'KITE 2 1';
	'MOUSIE 1';
	'PINE TOP 1';
	'PINE TOP 2';
	'BARBOURVILLE 1 1';
	'BARBOURVILLE 1 2';
	'BARBOURVILLE 2 1';
	'BARBOURVILLE 3 1';
	'BARBOURVILLE 3 2';
	'BIMBLE 1';
	'CORBIN 1 1';
	'CORBIN 2 1';
	'CORBIN 3 1';
	'CORBIN 4 1';
	'FLAT LICK 1 1';
	'FLAT LICK 1 2';
	'FLAT LICK 2 1';
	'FLAT LICK 2 2';
	'GRAY 6 1';
	'GRAY 6 2';
	'ROCKHOLDS 1';
	'HODGENVILLE 1 1';
	'HODGENVILLE 2 1';
	'HODGENVILLE 2 2';
	'EAST BERNSTADT 1 1';
	'EAST BERNSTADT 2 1';
	'EAST BERNSTADT 3 1';
	'EAST BERNSTADT 3 2';
	'LILY 1';
	'LOUISA 4 1';
	'LOUISA 4 2';
	'LOUISA 4 3';
	'LOUISA 4 4';
	'LOUISA 4 5';
	'LOUISA 4 7';
	'LOUISA 5 1';
	'LOUISA 6 1';
	'LOUISA 6 2';
	'HYDEN 1 1';
	'HYDEN 2 1';
	'HYDEN 3 1';
	'STINNETT 1 1';
	'WOOTON 1';
	'WOOTON 2';
	'EOLIA 1 1';
	'EOLIA 1 2';
	'JENKINS 1 1';
	'JENKINS 1 2';
	'JENKINS 2 1';
	'JENKINS 2 2';
	'JENKINS 3 1';
	'JENKINS 3 2';
	'JEREMIAH 1';
	'MAYKING 1';
	'WHITESBURG 1 1';
	'WHITESBURG 1 2';
	'WHITESBURG 2 1';
	'WHITESBURG 2 2';
	'WHITESBURG 3 1';
	'TOLLESBORO 1 1';
	'TOLLESBORO 2 1';
	'VANCEBURG 1 1';
	'VANCEBURG 1 2';
	'VANCEBURG 2 1';
	'EUBANK 1 1';
	'EUBANK 2 1';
	'EUBANK 3 1';
	'EUBANK 3 2';
	'GRAND RIVERS 1 1';
	'SMITHLAND 1 1';
	'SMITHLAND 1 2';
	'ADAIRVILLE 1 1';
	'ADAIRVILLE 2 1';
	'ADAIRVILLE 2 2';
	'AUBURN 20 1';
	'AUBURN 21 1';
	'AUBURN 21 2';
	'ROCKFIELD 1';
	'RUSSELLVILLE 7 1';
	'RUSSELLVILLE 8 1';
	'RUSSELLVILLE 8 2';
	'RUSSELLVILLE 9 1';
	'RUSSELLVILLE 9 2';
	'RUSSELLVILLE 9 3';
	'KUTTAWA 1 1';
	'RICHMOND 37 1';
	'RICHMOND 38 1';
	'RICHMOND 38 2';
	'RICHMOND 38 3';
	'RICHMOND 39 1';
	'RICHMOND 39 2';
	'RICHMOND 40 1';
	'RICHMOND 41 1';
	'WACO 2 1';
	'SALYERSVILLE 1 1';
	'SALYERSVILLE 2 1';
	'SALYERSVILLE 2 2';
	'SALYERSVILLE 3 1';
	'LEBANON 29 1';
	'LEBANON 30 1';
	'LEBANON 31 1';
	'LORETTO 6 1';
	'LORETTO 6 2';
	'RAYWICK 1';
	'RAYWICK 2';
	'SPRINGFIELD 36 1';
	'SPRINGFIELD 37 1';
	'SPRINGFIELD 38 1';
	'CALVERT CITY 1 1';
	'CALVERT CITY 1 2';
	'CALVERT CITY 2 1';
	'CALVERT CITY 2 2';
	'CALVERT CITY 2 3';
	'CALVERT CITY 2 4';
	'CALVERT CITY 2 5';
	'CALVERT CITY 2 7';
	'CALVERT CITY 3 1';
	'GILBERTSVILLE 4 1';
	'GILBERTSVILLE 5 1';
	'GILBERTSVILLE 5 2';
	'INEZ 1 1';
	'INEZ 2 1';
	'INEZ 2 2';
	'INEZ 3 1';
	'TOMAHAWK 1 1';
	'WARFIELD 1';
	'MAYSVILLE 1 1';
	'MAYSVILLE 2 1';
	'MAYSVILLE 2 2';
	'MAYSVILLE 3 1';
	'PADUCAH 1 1';
	'PADUCAH 2 1';
	'PADUCAH 2 2';
	'PADUCAH 3 1';
	'PADUCAH 4 1';
	'PADUCAH 5 1';
	'PADUCAH 5 2';
	'PADUCAH 5 3';
	'PADUCAH 6 1';
	'PADUCAH 7 1';
	'PADUCAH 7 2';
	'PADUCAH 7 3';
	'PADUCAH 8 1';
	'WEST PADUCAH 1 1';
	'WEST PADUCAH 2 1';
	'WEST PADUCAH 2 2';
	'PARKERS LAKE 1';
	'PARKERS LAKE 2';
	'PINE KNOT 1 1';
	'PINE KNOT 1 2';
	'PINE KNOT 2 1';
	'STEARNS 1 1';
	'STEARNS 2 1';
	'STEARNS 2 2';
	'STRUNK 1';
	'WHITLEY CITY 1 1';
	'WHITLEY CITY 2 1';
	'WHITLEY CITY 3 1';
	'WHITLEY CITY 3 2';
	'WILLIAMSBURG 12 1';
	'WILLIAMSBURG 12 2';
	'WILLIAMSBURG 13 1';
	'WILLIAMSBURG 13 2';
	'WILLIAMSBURG 14 1';
	'WILLIAMSBURG 14 2';
	'WILLIAMSBURG 15 1';
	'WILLIAMSBURG 15 2';
	'LIVERMORE 1';
	'BATTLETOWN 1';
	'BRANDENBURG 1 1';
	'BRANDENBURG 1 2';
	'BRANDENBURG 2 1';
	'BRANDENBURG 3 1';
	'BRANDENBURG 3 2';
	'FRENCHBURG 1 1';
	'FRENCHBURG 2 1';
	'FRENCHBURG 2 2';
	'STANTON 2 1';
	'STANTON 3 1';
	'STANTON 3 2';
	'STANTON 3 3';
	'STANTON 3 4';
	'STANTON 3 5';
	'STANTON 3 7';
	'STANTON 4 1';
	'STANTON 4 2';
	'WELLINGTON 6 1';
	'WELLINGTON 6 2';
	'HARRODSBURG 1 1';
	'HARRODSBURG 1 2';
	'HARRODSBURG 2 1';
	'HARRODSBURG 3 1';
	'HARRODSBURG 4 1';
	'GAMALIEL 1 1';
	'JEFFERSONVILLE 7 1';
	'JEFFERSONVILLE 8 1';
	'JEFFERSONVILLE 9 1';
	'HAZEL GREEN 4 1';
	'BELTON 4 1';
	'BREMEN 2 1';
	'CENTRAL CITY 4 1';
	'CENTRAL CITY 5 1';
	'CENTRAL CITY 5 2';
	'CENTRAL CITY 6 1';
	'CENTRAL CITY 6 2';
	'DRAKESBORO 1 1';
	'DRAKESBORO 2 1';
	'DRAKESBORO 2 2';
	'GREENVILLE 56 1';
	'GREENVILLE 56 2';
	'GREENVILLE 57 1';
	'GREENVILLE 58 1';
	'GREENVILLE 58 2';
	'BARDSTOWN 1 1';
	'BARDSTOWN 1 2';
	'BARDSTOWN 1 3';
	'BARDSTOWN 1 4';
	'BARDSTOWN 1 5';
	'BARDSTOWN 1 7';
	'BARDSTOWN 2 1';
	'BARDSTOWN 2 2';
	'BARDSTOWN 3 1';
	'BARDSTOWN 3 2';
	'BARDSTOWN 3 3';
	'BLOOMFIELD 10 1';
	'BLOOMFIELD 10 2';
	'BLOOMFIELD 11 1';
	'BLOOMFIELD 11 2';
	'BLOOMFIELD 12 1';
	'HARTFORD 16 1';
	'HARTFORD 17 1';
	'HARTFORD 18 1';
	'CRESTWOOD 1 1';
	'CRESTWOOD 2 1';
	'CRESTWOOD 3 1';
	'CRESTWOOD 4 1';
	'CRESTWOOD 4 2';
	'GOSHEN 5 1';
	'GOSHEN 5 2';
	'PEWEE VALLEY 1';
	'OWENTON 1 1';
	'OWENTON 2 1';
	'BONNYMAN 1';
	'BONNYMAN 2';
	'VIPER 1 1';
	'VIPER 2 1';
	'BELFRY 1 1';
	'BELFRY 2 1';
	'BELFRY 3 1';
	'BELFRY 3 2';
	'ELKHORN CITY 1 1';
	'ELKHORN CITY 2 1';
	'ELKHORN CITY 2 2';
	'HARDY 3 1';
	'HARDY 3 2';
	'KIMPER 1';
	'PHELPS 3 1';
	'PHELPS 3 2';
	'PHELPS 4 1';
	'PHYLLIS 1';
	'PHYLLIS 2';
	'PIKEVILLE 4 1';
	'PIKEVILLE 4 2';
	'PIKEVILLE 4 3';
	'PIKEVILLE 5 1';
	'PIKEVILLE 6 1';
	'SHELBIANA 1';
	'STOPOVER 1';
	'STOPOVER 2';
	'VIRGIE 1 1';
	'VIRGIE 2 1';
	'VIRGIE 3 1';
	'VIRGIE 3 2';
	'CLAY CITY 1 1';
	'CLAY CITY 2 1';
	'CLAY CITY 2 2';
	'CLAY CITY 3 1';
	'BRONSTON 1';
	'BRONSTON 2';
	'BURNSIDE 1 1';
	'BURNSIDE 2 1';
	'BURNSIDE 2 2';
	'NANCY 1 1';
	'NANCY 2 1';
	'NANCY 3 1';
	'SCIENCE HILL 1 1';
	'SCIENCE HILL 2 1';
	'SCIENCE HILL 3 1';
	'SOMERSET 18 1';
	'SOMERSET 19 1';
	'SOMERSET 19 2';
	'SOMERSET 20 1';
	'SOMERSET 20 2';
	'SOMERSET 21 1';
	'SOMERSET 21 2';
	'SOMERSET 22 1';
	'SOMERSET 22 2';
	'SOMERSET 22 3';
	'SOMERSET 23 1';
	'SOMERSET 24 1';
	'SOMERSET 25 1';
	'SOMERSET 25 2';
	'MOUNT VERNON 7 1';
	'MOUNT VERNON 8 1';
	'MOUNT VERNON 8 2';
	'MOUNT VERNON 8 3';
	'MOUNT VERNON 8 4';
	'MOUNT VERNON 8 5';
	'MOUNT VERNON 8 7';
	'MOUNT VERNON 9 1';
	'MOUNT VERNON 9 2';
	'CLEARFIELD 4 1';
	'JAMESTOWN 10 1';
	'JAMESTOWN 10 2';
	'JAMESTOWN 11 1';
	'SHELBYVILLE 5 1';
	'SHELBYVILLE 5 2';
	'SHELBYVILLE 6 1';
	'SHELBYVILLE 7 1';
	'SHELBYVILLE 8 1';
	'SIMPSONVILLE 9 1';
	'SIMPSONVILLE 9 2';
	'SIMPSONVILLE 10 1';
	'SIMPSONVILLE 11 1';
	'BOWLING GREEN 13 1';
	'BOWLING GREEN 13 2';
	'BOWLING GREEN 14 1';
	'BOWLING GREEN 15 1';
	'BOWLING GREEN 16 1';
	'BOWLING GREEN 16 2';
	'BOWLING GREEN 16 3';
	'ELKTON 10 1';
	'ELKTON 11 1';
	'ELKTON 12 1';
	'GUTHRIE 1 1';
	'GUTHRIE 2 1';
	'GUTHRIE 2 2';
	'CADIZ 1 1';
	'CADIZ 1 2';
	'CADIZ 2 1';
	'CADIZ 3 1';
	'CLAY 4 1';
	'MORGANFIELD 1 1';
	'MORGANFIELD 2 1';
	'MORGANFIELD 3 1';
	'UNIONTOWN 7 1';
	'BOWLING GREEN 17 1';
	'BOWLING GREEN 17 2';
	'BOWLING GREEN 18 1';
	'BOWLING GREEN 19 1';
	'BOWLING GREEN 19 2';
	'BOWLING GREEN 20 1';
	'WILLISBURG 1';
	'DIXON 1 1';
	'DIXON 2 1';
	'SEBREE 1 1';
	'SEBREE 1 2';
	'SEBREE 2 1';
	'SEBREE 2 2';
	'ROBARDS 1 1';
	'ROBARDS 1 2';
	'ROBARDS 1 3';
	'ROBARDS 1 4';
	'ROBARDS 1 5';
	'ROBARDS 1 7';
	'PADUCAH 9 1';
	'PADUCAH 9 2';
	'CENTERTOWN 1';
	'CENTERTOWN 2';
	'CENTERTOWN 3';
	'BEDFORD 14 1';
	'BEDFORD 14 2';
	'BEDFORD 14 3';
	'BEDFORD 14 4';
	'BEDFORD 14 5';
	'BEDFORD 14 6';
	'BEDFORD 14 7';
	'BEDFORD 14 8';
	'BEDFORD 14 9';
	'BEDFORD 14 11';
	'WINCHESTER 22 1';
	'WINCHESTER 22 2';
	'WINCHESTER 22 3';
	'WINCHESTER 22 4';
	'WINCHESTER 22 5';
	'WINCHESTER 22 6';
	'WINCHESTER 22 7';
	'WINCHESTER 22 8';
	'WINCHESTER 22 9';
	'WINCHESTER 22 11';
	'HARRODSBURG 5 1';
	'HARRODSBURG 5 2';
	'HARRODSBURG 5 3';
	'HARRODSBURG 5 4';
	'HARRODSBURG 5 6';
	'HARRODSBURG 6 1';
	'HARRODSBURG 6 2';
	'HARRODSBURG 6 3';
	'HARRODSBURG 6 4';
	'HARRODSBURG 6 5';
	'HARRODSBURG 6 6';
	'HARRODSBURG 6 7';
	'HARRODSBURG 6 8';
	'HARRODSBURG 6 10';
	'LOUISVILLE 99 1';
	'LOUISVILLE 99 2';
	'CENTRAL CITY 7 1';
	'CENTRAL CITY 7 2';
	'LOUISVILLE 100 1';
	'LOUISVILLE 100 2';
	'LOUISVILLE 100 3';
	'LOUISVILLE 100 4';
	'LOUISVILLE 100 5';
	'LOUISVILLE 100 6';
	'LOUISVILLE 100 7';
	'LOUISVILLE 100 8';
	'LOUISVILLE 100 10';
	'MAYSVILLE 4 1';
	'MAYSVILLE 4 2';
	'MAYSVILLE 4 3';
	'MAYSVILLE 4 4';
	'MAYSVILLE 4 5';
	'MAYSVILLE 4 6';
	'MAYSVILLE 4 7';
	'MAYSVILLE 4 9';
	'WEST PADUCAH 3 1';
	'WEST PADUCAH 3 2';
	'WEST PADUCAH 3 3';
	'WEST PADUCAH 3 4';
	'WEST PADUCAH 3 5';
	'WEST PADUCAH 3 6';
	'WEST PADUCAH 3 7';
	'WEST PADUCAH 3 8';
	'WEST PADUCAH 3 9';
	'WEST PADUCAH 3 10';
	'WEST PADUCAH 3 11';
	'WEST PADUCAH 3 12';
	'WEST PADUCAH 3 14';
	'CATLETTSBURG 4 1';
	'CATLETTSBURG 4 2';
	'CATLETTSBURG 4 3';
	'CATLETTSBURG 4 4';
	'CATLETTSBURG 4 5';
	'CATLETTSBURG 4 6';
	'CATLETTSBURG 4 7';
	'CATLETTSBURG 4 8';
	'CATLETTSBURG 4 10';
	'CALVERT CITY 4 1';
	'CALVERT CITY 4 2';
	'CALVERT CITY 4 3';
	'CALVERT CITY 4 4';
	'CALVERT CITY 4 5';
	'CALVERT CITY 4 6';
	'CALVERT CITY 4 7';
	'CALVERT CITY 4 8';
	'CALVERT CITY 4 9';
	'CALVERT CITY 4 10';
	'CALVERT CITY 4 11';
	'CALVERT CITY 4 13';
	'HAWESVILLE 4 1';
	'HAWESVILLE 4 2';
	'HAWESVILLE 4 3';
	'HAWESVILLE 4 4';
	'HAWESVILLE 4 5';
	'HAWESVILLE 4 6';
	'HAWESVILLE 4 7';
	'HAWESVILLE 4 9';
	'HARRODSBURG 7 1';
	'HARRODSBURG 7 2';
	'HARRODSBURG 7 3';
	'HARRODSBURG 7 4';
	'HARRODSBURG 7 5';
	'HARRODSBURG 7 7';
	'HARRODSBURG 8 1';
	'HARRODSBURG 8 2';
	'HARRODSBURG 8 3';
	'HARRODSBURG 8 4';
	'HARRODSBURG 8 5';
	'HARRODSBURG 8 6';
	'HARRODSBURG 8 8';
	'KUTTAWA 2 1';
	'KUTTAWA 2 2';
	'KUTTAWA 2 3';
	'KUTTAWA 2 4';
	'KUTTAWA 2 6';
	'ROBARDS 2 1';
	'ROBARDS 2 2';
	'UNION 20 1';
	'UNION 20 2';
	'UNION 20 3';
	'CALVERT CITY 5 1';
	'CALVERT CITY 5 2';
	'CALVERT CITY 5 3';
	'BEDFORD 15 1';
	'BEDFORD 15 2';
	'BEDFORD 15 3';
	'BEDFORD 15 4';
	'BEDFORD 15 5';
	'BEDFORD 15 7';
	'GRAND RIVERS 2 1';
	'GRAND RIVERS 2 2';
	'GRAND RIVERS 2 3';
	'GRAND RIVERS 2 4';
	'GRAND RIVERS 2 5';
	'GRAND RIVERS 2 6';
	'GRAND RIVERS 2 7';
	'GRAND RIVERS 2 8';
	'GRAND RIVERS 2 10';
	'LOUISVILLE 101 1';
	'LOUISVILLE 101 2';
	'LOUISVILLE 101 3';
	'LOUISVILLE 101 4';
	'LOUISVILLE 101 5';
	'LOUISVILLE 101 7';
	'LEXINGTON 65 1';
	'LEXINGTON 65 2';
	'LEXINGTON 65 3';
	'LEXINGTON 65 4';
	'LEXINGTON 65 5';
	'WINCHESTER 23 1';
	'WINCHESTER 23 2';
	'WINCHESTER 23 3';
	'WINCHESTER 23 5';
	'SOMERSET 26 1';
	'SOMERSET 26 2';
	'SOMERSET 26 3';
	'SOMERSET 26 4';
	'SOMERSET 26 5';
	'SOMERSET 26 7';
	'ROBARDS 3 1';
	'ROBARDS 3 2';
	'ROBARDS 3 3';
	'ROBARDS 3 4';
	'ROBARDS 3 6';
	'LOUISVILLE 102 1';
	'LOUISVILLE 102 2';
	'LOUISVILLE 102 3';
	'LOUISVILLE 102 5';
	'LOUISA 7 1';
	'LOUISA 7 2';
	'LOUISA 7 3';
	'LOUISA 7 4';
	'LOUISA 7 5';
	'LOUISA 7 7';
	'LOUISVILLE 103 1';
	'LOUISVILLE 103 2';
	'LOUISVILLE 103 3';
	'LOUISVILLE 103 4';
	'LOUISVILLE 103 5';
	'LOUISVILLE 103 6';
	'LOUISVILLE 103 7';
	'LOUISVILLE 103 9';
	'GHENT 2 1';
	'GHENT 2 2';
	'GHENT 2 3';
	'GHENT 2 4';
	'GHENT 2 5';
	'GHENT 2 6';
	'GHENT 2 7';
	'GHENT 2 8';
	'GHENT 2 9';
	'GHENT 2 10';
	'GHENT 2 12';
	'LOUISVILLE 104 1';
	'LOUISVILLE 104 2';
	'DRAKESBORO 3 1';
	'DRAKESBORO 3 2';
	'DRAKESBORO 3 3';
	'DRAKESBORO 3 4';
	'DRAKESBORO 3 5';
	'DRAKESBORO 3 6';
	'DRAKESBORO 3 8';
	'LONDON 9 1';
	'LONDON 9 2';
	'PARIS 8 1';
	'PARIS 8 2';
	'PARIS 8 3';
	'PARIS 8 4';
	'PARIS 8 5';
	'PARIS 8 6';
	'PARIS 8 8';
	'ROBARDS 4 1';
	'ROBARDS 4 2';
	'JAMESTOWN 12 1';
	'JAMESTOWN 12 2';
	'JAMESTOWN 12 3';
	'JAMESTOWN 12 4';
	'JAMESTOWN 12 5';
	'JAMESTOWN 12 6';
	'JAMESTOWN 12 7';
	'JAMESTOWN 12 9';
	'LA GRANGE 7 1';
	'LA GRANGE 7 2';
	'LA GRANGE 7 3';
	'LA GRANGE 7 4';
	'LA GRANGE 7 5';
	'LA GRANGE 7 6';
	'LA GRANGE 7 8';
	'OWENSBORO 9 1';
	'OWENSBORO 9 2';
	'OWENSBORO 9 3';
	'OWENSBORO 9 4';
	'OWENSBORO 9 6';
	'BELINGTON 1 1';
	'BELINGTON 2 1';
	'BELINGTON 3 1';
	'BRIDGEPORT 15 1';
	'BRIDGEPORT 16 1';
	'BRIDGEPORT 17 1';
	'BUCKHANNON 1 1';
	'BUCKHANNON 2 1';
	'BUCKHANNON 3 1';
	'BUCKHANNON 3 2';
	'BUCKHANNON 4 1';
	'FLEMINGTON 6 1';
	'MOATSVILLE 1';
	'MONTROSE 4 1';
	'MONTROSE 5 1';
	'PHILIPPI 1 1';
	'PHILIPPI 2 1';
	'PHILIPPI 2 2';
	'PHILIPPI 3 1';
	'THORNTON 2 1';
	'VOLGA 1 1';
	'BUNKER HILL 1 1';
	'BUNKER HILL 1 2';
	'BUNKER HILL 2 1';
	'BUNKER HILL 3 1';
	'BUNKER HILL 3 2';
	'FALLING WATERS 1 1';
	'FALLING WATERS 1 2';
	'FALLING WATERS 2 1';
	'FALLING WATERS 2 2';
	'FALLING WATERS 3 1';
	'FALLING WATERS 3 2';
	'GERRARDSTOWN 1 1';
	'GERRARDSTOWN 2 1';
	'GERRARDSTOWN 2 2';
	'GERRARDSTOWN 3 1';
	'HEDGESVILLE 1 1';
	'HEDGESVILLE 2 1';
	'HEDGESVILLE 2 2';
	'HEDGESVILLE 3 1';
	'HEDGESVILLE 3 2';
	'INWOOD 1 1';
	'INWOOD 1 2';
	'INWOOD 2 1';
	'INWOOD 2 2';
	'INWOOD 3 1';
	'KEARNEYSVILLE 1 1';
	'KEARNEYSVILLE 2 1';
	'KEARNEYSVILLE 3 1';
	'KEARNEYSVILLE 3 2';
	'MARTINSBURG 4 1';
	'MARTINSBURG 4 2';
	'MARTINSBURG 4 3';
	'MARTINSBURG 4 4';
	'MARTINSBURG 4 5';
	'MARTINSBURG 5 1';
	'MARTINSBURG 6 1';
	'MARTINSBURG 7 1';
	'MARTINSBURG 8 1';
	'MARTINSBURG 9 1';
	'MARTINSBURG 10 1';
	'MARTINSBURG 11 1';
	'MARTINSBURG 11 2';
	'MARTINSBURG 12 1';
	'MARTINSBURG 13 1';
	'MARTINSBURG 13 2';
	'MARTINSBURG 14 1';
	'MARTINSBURG 14 2';
	'MARTINSBURG 15 1';
	'MARTINSBURG 16 1';
	'SHEPHERDSTOWN 1 1';
	'SHEPHERDSTOWN 1 2';
	'SHEPHERDSTOWN 2 1';
	'SHEPHERDSTOWN 2 2';
	'SHEPHERDSTOWN 3 1';
	'ASHFORD 5 1';
	'ASHFORD 6 1';
	'CHAPMANVILLE 1 1';
	'CHAPMANVILLE 2 1';
	'CHAPMANVILLE 3 1';
	'COMFORT 1';
	'DANVILLE 21 1';
	'DANVILLE 21 2';
	'DANVILLE 22 1';
	'DANVILLE 23 1';
	'FOSTER 3 1';
	'FOSTER 4 1';
	'JEFFREY 1';
	'JULIAN 3 1';
	'MADISON 35 1';
	'MADISON 36 1';
	'MADISON 36 2';
	'MADISON 37 1';
	'RACINE 1 1';
	'RACINE 2 1';
	'SETH 1 1';
	'SETH 2 1';
	'SETH 2 2';
	'SETH 3 1';
	'SETH 3 2';
	'WHARTON 1';
	'WHITESVILLE 2 1';
	'BURNSVILLE 5 1';
	'BURNSVILLE 6 1';
	'BURNSVILLE 6 2';
	'DUCK 1 1';
	'DUCK 1 2';
	'DUCK 2 1';
	'DUCK 3 1';
	'FLATWOODS 3 1';
	'FLATWOODS 3 2';
	'FRAMETOWN 1 1';
	'FRAMETOWN 2 1';
	'FRAMETOWN 2 2';
	'GASSAWAY 1 1';
	'GASSAWAY 1 2';
	'GASSAWAY 2 1';
	'GASSAWAY 3 1';
	'HEATERS 1';
	'HEATERS 2';
	'ORLANDO 57 1';
	'SUTTON 2 1';
	'SUTTON 2 2';
	'SUTTON 3 1';
	'BEECH BOTTOM 1';
	'BEECH BOTTOM 2';
	'BEECH BOTTOM 3';
	'BETHANY 1 1';
	'BETHANY 1 2';
	'COLLIERS 1';
	'COLLIERS 2';
	'FOLLANSBEE 1 1';
	'FOLLANSBEE 2 1';
	'FOLLANSBEE 3 1';
	'WEIRTON 1 1';
	'WEIRTON 1 2';
	'WEIRTON 1 3';
	'WEIRTON 2 1';
	'WEIRTON 2 2';
	'WEIRTON 3 1';
	'WEIRTON 4 1';
	'WELLSBURG 1 1';
	'WELLSBURG 1 2';
	'WELLSBURG 2 1';
	'WELLSBURG 3 1';
	'WELLSBURG 3 2';
	'WHEELING 1 1';
	'WHEELING 2 1';
	'WHEELING 2 2';
	'WHEELING 3 1';
	'WHEELING 3 2';
	'WHEELING 3 3';
	'WHEELING 4 1';
	'WHEELING 4 2';
	'WHEELING 4 3';
	'BARBOURSVILLE 2 1';
	'BARBOURSVILLE 3 1';
	'BARBOURSVILLE 3 2';
	'BARBOURSVILLE 4 1';
	'BRANCHLAND 1 1';
	'BRANCHLAND 2 1';
	'BRANCHLAND 3 1';
	'CULLODEN 2 1';
	'CULLODEN 3 1';
	'CULLODEN 4 1';
	'GLENWOOD 2 1';
	'GLENWOOD 3 1';
	'HUNTINGTON 7 1';
	'HUNTINGTON 8 1';
	'HUNTINGTON 8 2';
	'HUNTINGTON 9 1';
	'HUNTINGTON 9 2';
	'HUNTINGTON 9 3';
	'HUNTINGTON 9 4';
	'HUNTINGTON 9 5';
	'HUNTINGTON 10 1';
	'HUNTINGTON 11 1';
	'HUNTINGTON 11 2';
	'HUNTINGTON 12 1';
	'HUNTINGTON 13 1';
	'HUNTINGTON 14 1';
	'HUNTINGTON 15 1';
	'HUNTINGTON 16 1';
	'HUNTINGTON 16 2';
	'HUNTINGTON 17 1';
	'HUNTINGTON 18 1';
	'HUNTINGTON 18 2';
	'HUNTINGTON 19 1';
	'HUNTINGTON 20 1';
	'HUNTINGTON 20 2';
	'HUNTINGTON 21 1';
	'HUNTINGTON 22 1';
	'HUNTINGTON 23 1';
	'LESAGE 1 1';
	'LESAGE 1 2';
	'LESAGE 1 3';
	'LESAGE 1 4';
	'LESAGE 1 5';
	'LESAGE 2 1';
	'LESAGE 2 2';
	'LESAGE 2 3';
	'MILTON 29 1';
	'MILTON 29 2';
	'MILTON 30 1';
	'MILTON 30 2';
	'MILTON 31 1';
	'ONA 1 1';
	'ONA 2 1';
	'ONA 3 1';
	'ARNOLDSBURG 1 1';
	'ARNOLDSBURG 2 1';
	'ARNOLDSBURG 2 2';
	'ARNOLDSBURG 3 1';
	'BIG SPRINGS 1 1';
	'BIG SPRINGS 1 2';
	'BIG SPRINGS 2 1';
	'CHLOE 1';
	'ELIZABETH 13 1';
	'ELIZABETH 13 2';
	'ELIZABETH 14 1';
	'ELIZABETH 14 2';
	'ELIZABETH 15 1';
	'ELIZABETH 15 2';
	'GRANTSVILLE 2 1';
	'GRANTSVILLE 3 1';
	'GRANTSVILLE 3 2';
	'GRANTSVILLE 4 1';
	'MOUNT ZION 1';
	'NORMANTOWN 1';
	'CLAY 5 1';
	'CLAY 6 1';
	'CLAY 6 2';
	'CLENDENIN 1 1';
	'CLENDENIN 2 1';
	'CLENDENIN 2 2';
	'CLENDENIN 3 1';
	'INDORE 1';
	'INDORE 2';
	'IVYDALE 1 1';
	'IVYDALE 2 1';
	'LIZEMORES 1';
	'MAYSEL 1';
	'PROCIOUS 1';
	'PROCIOUS 2';
	'NEW MILTON 1';
	'PENNSBORO 1 1';
	'PENNSBORO 2 1';
	'PENNSBORO 2 2';
	'PENNSBORO 3 1';
	'SALEM 26 1';
	'SALEM 27 1';
	'SALEM 28 1';
	'WALLACE 4 1';
	'WEST UNION 1 1';
	'WEST UNION 2 1';
	'WEST UNION 3 1';
	'ANSTED 1 1';
	'ANSTED 2 1';
	'ANSTED 3 1';
	'DANESE 1 1';
	'DANESE 2 1';
	'FAYETTEVILLE 41 1';
	'FAYETTEVILLE 41 2';
	'FAYETTEVILLE 42 1';
	'FAYETTEVILLE 43 1';
	'HICO 1';
	'KIMBERLY 1 1';
	'KIMBERLY 1 2';
	'KIMBERLY 2 1';
	'MEADOW BRIDGE 1 1';
	'MEADOW BRIDGE 1 2';
	'MEADOW BRIDGE 2 1';
	'MEADOW BRIDGE 2 2';
	'MEADOW BRIDGE 3 1';
	'MEADOW BRIDGE 3 2';
	'MONTGOMERY 26 1';
	'MONTGOMERY 27 1';
	'MOUNT HOPE 1 1';
	'MOUNT HOPE 1 2';
	'MOUNT HOPE 2 1';
	'MOUNT HOPE 2 2';
	'MOUNT HOPE 3 1';
	'MOUNT OLIVE 7 1';
	'MOUNT OLIVE 7 2';
	'OAK HILL 1 1';
	'OAK HILL 2 1';
	'OAK HILL 3 1';
	'OAK HILL 3 2';
	'RAINELLE 1 1';
	'RAINELLE 2 1';
	'RAINELLE 3 1';
	'RAINELLE 3 2';
	'SCARBRO 1 1';
	'SCARBRO 2 1';
	'SCARBRO 3 1';
	'SMITHERS 1';
	'VICTOR 4 1';
	'COXS MILLS 1 1';
	'COXS MILLS 2 1';
	'GLENVILLE 2 1';
	'GLENVILLE 3 1';
	'GLENVILLE 4 1';
	'GLENVILLE 4 2';
	'GLENVILLE 4 3';
	'BURLINGTON 29 1';
	'KEYSER 1 1';
	'KEYSER 2 1';
	'KEYSER 3 1';
	'MAYSVILLE 5 1';
	'MAYSVILLE 5 2';
	'MAYSVILLE 6 1';
	'MAYSVILLE 7 1';
	'MAYSVILLE 7 2';
	'MOUNT STORM 1 1';
	'NEW CREEK 1';
	'PETERSBURG 15 1';
	'PETERSBURG 16 1';
	'PETERSBURG 16 2';
	'PETERSBURG 17 1';
	'ALDERSON 1 1';
	'ALDERSON 2 1';
	'ALDERSON 3 1';
	'ALDERSON 3 2';
	'CALDWELL 2 1';
	'CRAWLEY 1';
	'CRAWLEY 2';
	'FRANKFORD 1 1';
	'FRANKFORD 1 2';
	'FRANKFORD 2 1';
	'FRANKFORD 2 2';
	'LEWISBURG 10 1';
	'LEWISBURG 11 1';
	'LEWISBURG 12 1';
	'QUINWOOD 1';
	'QUINWOOD 2';
	'RENICK 1 1';
	'RENICK 2 1';
	'RENICK 3 1';
	'RICHWOOD 1 1';
	'RICHWOOD 1 2';
	'RICHWOOD 2 1';
	'RICHWOOD 3 1';
	'RONCEVERTE 1 1';
	'RONCEVERTE 2 1';
	'RONCEVERTE 2 2';
	'RONCEVERTE 3 1';
	'RUPERT 1 1';
	'RUPERT 2 1';
	'RUPERT 3 1';
	'SINKS GROVE 1';
	'WHITE SULPHUR SPRINGS 1 1';
	'WHITE SULPHUR SPRINGS 2 1';
	'WHITE SULPHUR SPRINGS 3 1';
	'WHITE SULPHUR SPRINGS 3 2';
	'AUGUSTA 25 1';
	'AUGUSTA 26 1';
	'AUGUSTA 27 1';
	'AUGUSTA 27 2';
	'CAPON BRIDGE 1 1';
	'CAPON BRIDGE 1 2';
	'CAPON BRIDGE 2 1';
	'GREAT CACAPON 1 1';
	'GREAT CACAPON 1 2';
	'GREAT CACAPON 2 1';
	'GREAT CACAPON 2 2';
	'GREAT CACAPON 3 1';
	'GREEN SPRING 1';
	'HIGH VIEW 1';
	'HIGH VIEW 2';
	'PAW PAW 1 1';
	'PAW PAW 2 1';
	'PAW PAW 3 1';
	'PURGITSVILLE 1';
	'RIO 1 1';
	'ROMNEY 1 1';
	'ROMNEY 1 2';
	'ROMNEY 2 1';
	'ROMNEY 2 2';
	'ROMNEY 3 1';
	'WARDENSVILLE 1 1';
	'WARDENSVILLE 1 2';
	'WARDENSVILLE 2 1';
	'WARDENSVILLE 2 2';
	'WARDENSVILLE 3 1';
	'WARDENSVILLE 3 2';
	'CHESTER 23 1';
	'CHESTER 24 1';
	'CHESTER 24 2';
	'CHESTER 25 1';
	'CHESTER 25 2';
	'NEW CUMBERLAND 2 1';
	'NEW CUMBERLAND 2 2';
	'NEW CUMBERLAND 2 3';
	'NEW CUMBERLAND 2 4';
	'NEW CUMBERLAND 2 5';
	'NEW CUMBERLAND 2 7';
	'NEW CUMBERLAND 3 1';
	'NEW CUMBERLAND 3 2';
	'NEW CUMBERLAND 3 3';
	'NEW CUMBERLAND 3 4';
	'NEW CUMBERLAND 3 5';
	'NEW CUMBERLAND 4 1';
	'NEWELL 1 1';
	'BAKER 1 1';
	'BAKER 2 1';
	'MATHIAS 1 1';
	'MATHIAS 2 1';
	'MATHIAS 3 1';
	'MOOREFIELD 1 1';
	'MOOREFIELD 1 2';
	'MOOREFIELD 2 1';
	'MOOREFIELD 2 2';
	'MOOREFIELD 2 3';
	'MOOREFIELD 3 1';
	'MOOREFIELD 3 2';
	'OLD FIELDS 1';
	'OLD FIELDS 2';
	'CLARKSBURG 2 1';
	'CLARKSBURG 3 1';
	'CLARKSBURG 3 2';
	'CLARKSBURG 3 3';
	'CLARKSBURG 3 4';
	'CLARKSBURG 3 5';
	'CLARKSBURG 3 7';
	'CLARKSBURG 4 1';
	'CLARKSBURG 4 2';
	'CLARKSBURG 5 1';
	'FAIRMONT 3 1';
	'FAIRMONT 4 1';
	'FAIRMONT 4 2';
	'FAIRMONT 5 1';
	'FAIRMONT 6 1';
	'JANE LEW 1 1';
	'JANE LEW 1 2';
	'JANE LEW 2 1';
	'LOST CREEK 1 1';
	'LOST CREEK 1 2';
	'LOST CREEK 2 1';
	'LOST CREEK 3 1';
	'LUMBERPORT 1 1';
	'LUMBERPORT 2 1';
	'MANNINGTON 1 1';
	'MANNINGTON 1 2';
	'MANNINGTON 2 1';
	'MANNINGTON 3 1';
	'MANNINGTON 3 2';
	'MOUNT CLARE 1';
	'SHINNSTON 1 1';
	'SHINNSTON 2 1';
	'SHINNSTON 2 2';
	'SHINNSTON 3 1';
	'SHINNSTON 3 2';
	'WORTHINGTON 3 1';
	'COTTAGEVILLE 2 1';
	'EVANS 4 1';
	'KENNA 1 1';
	'KENNA 2 1';
	'KENNA 2 2';
	'KENNA 3 1';
	'KENNA 3 2';
	'LE ROY 4 1';
	'LIBERTY 15 1';
	'LIBERTY 15 2';
	'RAVENSWOOD 1 1';
	'RAVENSWOOD 2 1';
	'RAVENSWOOD 3 1';
	'RIPLEY 9 1';
	'RIPLEY 10 1';
	'RIPLEY 11 1';
	'RIPLEY 11 2';
	'RIPLEY 11 3';
	'SANDYVILLE 1 1';
	'SANDYVILLE 1 2';
	'SANDYVILLE 2 1';
	'SANDYVILLE 3 1';
	'SANDYVILLE 3 2';
	'CHARLES TOWN 1 1';
	'CHARLES TOWN 2 1';
	'CHARLES TOWN 3 1';
	'CHARLES TOWN 4 1';
	'HARPERS FERRY 1 1';
	'HARPERS FERRY 2 1';
	'HARPERS FERRY 2 2';
	'HARPERS FERRY 3 1';
	'RANSON 1 1';
	'RANSON 1 2';
	'RANSON 2 1';
	'RANSON 2 2';
	'RANSON 3 1';
	'RANSON 3 2';
	'SUMMIT POINT 1 1';
	'SUMMIT POINT 1 2';
	'SUMMIT POINT 2 1';
	'ALUM CREEK 1 1';
	'ALUM CREEK 1 2';
	'ALUM CREEK 2 1';
	'ALUM CREEK 2 2';
	'ALUM CREEK 3 1';
	'BELLE 1 1';
	'BELLE 1 2';
	'BELLE 2 1';
	'BELLE 2 2';
	'BELLE 3 1';
	'CABIN CREEK 1';
	'CEDAR GROVE 2 1';
	'CEDAR GROVE 3 1';
	'CEDAR GROVE 3 2';
	'CEDAR GROVE 4 1';
	'CHARLESTON 21 1';
	'CHARLESTON 22 1';
	'CHARLESTON 22 2';
	'CHARLESTON 23 1';
	'CHARLESTON 24 1';
	'CHARLESTON 24 2';
	'CHARLESTON 25 1';
	'CHARLESTON 26 1';
	'CHARLESTON 27 1';
	'CHARLESTON 28 1';
	'CHARLESTON 29 1';
	'CHARLESTON 29 2';
	'CHARLESTON 30 1';
	'CHARLESTON 30 2';
	'CHARLESTON 31 1';
	'CHARLESTON 32 1';
	'CHARLESTON 33 1';
	'CHARLESTON 34 1';
	'CHARLESTON 35 1';
	'CHARLESTON 36 1';
	'CHARLESTON 36 2';
	'CHARLESTON 37 1';
	'CHARLESTON 38 1';
	'CHARLESTON 38 2';
	'CHARLESTON 39 1';
	'CHARLESTON 40 1';
	'CHARLESTON 41 1';
	'CHARLESTON 41 2';
	'CHARLESTON 42 1';
	'CHARLESTON 42 2';
	'CHARLESTON 42 3';
	'CHARLESTON 42 4';
	'CHARLESTON 42 5';
	'CHARLESTON 43 1';
	'CHARLESTON 43 2';
	'CHARLESTON 44 1';
	'CHARLESTON 45 1';
	'CHARLESTON 46 1';
	'CHARLESTON 47 1';
	'CHARLESTON 48 1';
	'CHARLESTON 49 1';
	'CHARLESTON 50 1';
	'CHARLESTON 51 1';
	'CHARLESTON 51 2';
	'DUNBAR 4 1';
	'DUNBAR 5 1';
	'DUNBAR 5 2';
	'DUNBAR 6 1';
	'DUNBAR 6 2';
	'ELKVIEW 1 1';
	'ELKVIEW 1 2';
	'ELKVIEW 2 1';
	'ELKVIEW 2 2';
	'ELKVIEW 3 1';
	'ELKVIEW 3 2';
	'ESKDALE 1';
	'GLASGOW 6 1';
	'HUGHESTON 1';
	'HUGHESTON 2';
	'NITRO 1 1';
	'NITRO 2 1';
	'NITRO 2 2';
	'SAINT ALBANS 9 1';
	'SAINT ALBANS 9 2';
	'SAINT ALBANS 10 1';
	'SAINT ALBANS 10 2';
	'SAINT ALBANS 11 1';
	'SAINT ALBANS 11 2';
	'SAINT ALBANS 12 1';
	'SAINT ALBANS 12 2';
	'TORNADO 1 1';
	'TORNADO 2 1';
	'CAMDEN 25 1';
	'HORNER 1';
	'WESTON 1 1';
	'WESTON 2 1';
	'WESTON 3 1';
	'WESTON 3 2';
	'HAMLIN 3 1';
	'HAMLIN 3 2';
	'HAMLIN 4 1';
	'HAMLIN 5 1';
	'HARTS 1 1';
	'HARTS 1 2';
	'HARTS 2 1';
	'HARTS 3 1';
	'RANGER 1 1';
	'RANGER 2 1';
	'SOD 1';
	'SOD 2';
	'SUMERCO 1';
	'WEST HAMLIN 1 1';
	'WEST HAMLIN 1 2';
	'WEST HAMLIN 2 1';
	'ACCOVILLE 1';
	'AMHERSTDALE 1 1';
	'AMHERSTDALE 2 1';
	'BRUNO 1';
	'HOLDEN 6 1';
	'HOLDEN 6 2';
	'HOLDEN 7 1';
	'HOLDEN 7 2';
	'LAKE 2 1';
	'LAKE 3 1';
	'LOGAN 1 1';
	'LOGAN 2 1';
	'LOGAN 3 1';
	'LOGAN 3 2';
	'LOGAN 3 3';
	'MAN 1 1';
	'MAN 2 1';
	'MAN 2 2';
	'OMAR 1';
	'OMAR 2';
	'STOLLINGS 1';
	'STOLLINGS 2';
	'VERDUNVILLE 1';
	'VERDUNVILLE 2';
	'WHITMAN 2 1';
	'WHITMAN 2 2';
	'WHITMAN 3 1';
	'WHITMAN 3 2';
	'BARRACKVILLE 1';
	'FAIRVIEW 9 1';
	'FAIRVIEW 10 1';
	'FAIRVIEW 11 1';
	'GRAFTON 3 1';
	'GRAFTON 4 1';
	'GRAFTON 5 1';
	'RIVESVILLE 1 1';
	'RIVESVILLE 1 2';
	'RIVESVILLE 2 1';
	'RIVESVILLE 3 1';
	'RIVESVILLE 3 2';
	'BENWOOD 1';
	'CAMERON 3 1';
	'CAMERON 4 1';
	'CAMERON 4 2';
	'GLEN DALE 1';
	'MCMECHEN 1 1';
	'MCMECHEN 2 1';
	'MOUNDSVILLE 1 1';
	'MOUNDSVILLE 2 1';
	'MOUNDSVILLE 3 1';
	'MOUNDSVILLE 4 1';
	'NEW MARTINSVILLE 1 1';
	'NEW MARTINSVILLE 2 1';
	'NEW MARTINSVILLE 3 1';
	'NEW MARTINSVILLE 3 2';
	'NEW MARTINSVILLE 3 3';
	'PROCTOR 3 1';
	'PROCTOR 4 1';
	'PROCTOR 4 2';
	'PROCTOR 4 3';
	'APPLE GROVE 1';
	'FRAZIERS BOTTOM 1 1';
	'FRAZIERS BOTTOM 1 2';
	'FRAZIERS BOTTOM 2 1';
	'GALLIPOLIS FERRY 1 1';
	'GALLIPOLIS FERRY 2 1';
	'GALLIPOLIS FERRY 2 2';
	'GALLIPOLIS FERRY 3 1';
	'GALLIPOLIS FERRY 3 2';
	'HURRICANE 1 1';
	'HURRICANE 1 2';
	'HURRICANE 1 3';
	'HURRICANE 1 4';
	'HURRICANE 1 5';
	'HURRICANE 2 1';
	'HURRICANE 2 2';
	'HURRICANE 3 1';
	'HURRICANE 3 2';
	'HURRICANE 3 3';
	'HURRICANE 3 4';
	'HURRICANE 3 5';
	'HURRICANE 3 7';
	'HURRICANE 4 1';
	'LEON 1 1';
	'LEON 1 2';
	'LEON 2 1';
	'LEON 3 1';
	'LETART 1 1';
	'LETART 2 1';
	'LETART 3 1';
	'LETART 3 2';
	'MASON 2 1';
	'MASON 2 2';
	'NEW HAVEN 20 1';
	'NEW HAVEN 21 1';
	'POINT PLEASANT 1 1';
	'POINT PLEASANT 2 1';
	'POINT PLEASANT 3 1';
	'POINT PLEASANT 3 2';
	'WEST COLUMBIA 5 1';
	'BERWIND 1';
	'BRADSHAW 1';
	'GARY 1 1';
	'IAEGER 1 1';
	'IAEGER 2 1';
	'JOLO 1 1';
	'JOLO 2 1';
	'MOHAWK 3 1';
	'MOHAWK 3 2';
	'NORTHFORK 1 1';
	'NORTHFORK 2 1';
	'NORTHFORK 2 2';
	'NORTHFORK 3 1';
	'NORTHFORK 3 2';
	'WAR 1 1';
	'WAR 1 2';
	'WAR 2 1';
	'WAR 2 2';
	'WELCH 1 1';
	'WELCH 1 2';
	'WELCH 1 3';
	'WELCH 2 1';
	'WELCH 2 2';
	'WELCH 3 1';
	'WELCH 3 2';
	'ATHENS 30 1';
	'ATHENS 30 2';
	'ATHENS 31 1';
	'ATHENS 32 1';
	'BLUEFIELD 3 1';
	'BLUEFIELD 3 2';
	'BLUEFIELD 4 1';
	'BLUEFIELD 4 2';
	'BLUEFIELD 5 1';
	'BLUEFIELD 6 1';
	'BLUEFIELD 6 2';
	'BLUEFIELD 6 3';
	'BLUEFIELD 6 4';
	'BLUEFIELD 6 5';
	'LASHMEET 1';
	'MATOAKA 1';
	'PIPESTEM 1';
	'PRINCETON 11 1';
	'PRINCETON 11 2';
	'PRINCETON 11 3';
	'PRINCETON 12 1';
	'PRINCETON 12 2';
	'PRINCETON 13 1';
	'PRINCETON 14 1';
	'ROCK 1 1';
	'ROCK 2 1';
	'ROCK 2 2';
	'ROCK 3 1';
	'FORT ASHBY 1 1';
	'FORT ASHBY 2 1';
	'PIEDMONT 5 1';
	'PIEDMONT 5 2';
	'PIEDMONT 6 1';
	'RIDGELEY 1 1';
	'RIDGELEY 2 1';
	'RIDGELEY 2 2';
	'RIDGELEY 3 1';
	'RIDGELEY 3 2';
	'RIDGELEY 3 3';
	'WILEY FORD 1';
	'WILEY FORD 2';
	'BAISDEN 1 1';
	'BAISDEN 1 2';
	'BAISDEN 2 1';
	'BREEDEN 1';
	'DELBARTON 1 1';
	'DELBARTON 1 2';
	'DELBARTON 1 3';
	'DELBARTON 2 1';
	'DELBARTON 3 1';
	'DINGESS 1 1';
	'DINGESS 2 1';
	'GILBERT 1 1';
	'GILBERT 1 2';
	'GILBERT 2 1';
	'GILBERT 3 1';
	'GILBERT 3 2';
	'KERMIT 1 1';
	'KERMIT 2 1';
	'KERMIT 3 1';
	'LENORE 1 1';
	'LENORE 1 2';
	'LENORE 2 1';
	'LENORE 2 2';
	'MATEWAN 1 1';
	'MATEWAN 1 2';
	'MATEWAN 2 1';
	'MATEWAN 2 2';
	'MATEWAN 3 1';
	'WILLIAMSON 5 1';
	'WILLIAMSON 6 1';
	'WILLIAMSON 7 1';
	'INDEPENDENCE 8 1';
	'MAIDSVILLE 1 1';
	'MAIDSVILLE 2 1';
	'MASONTOWN 5 1';
	'MASONTOWN 6 1';
	'MASONTOWN 7 1';
	'MASONTOWN 7 2';
	'MORGANTOWN 6 1';
	'MORGANTOWN 7 1';
	'MORGANTOWN 8 1';
	'MORGANTOWN 9 1';
	'MORGANTOWN 9 2';
	'MORGANTOWN 10 1';
	'MORGANTOWN 10 2';
	'MORGANTOWN 11 1';
	'MORGANTOWN 11 2';
	'MORGANTOWN 12 1';
	'MORGANTOWN 13 1';
	'MORGANTOWN 13 2';
	'MORGANTOWN 14 1';
	'MORGANTOWN 15 1';
	'MORGANTOWN 16 1';
	'MORGANTOWN 16 2';
	'MORGANTOWN 16 3';
	'MORGANTOWN 16 4';
	'MORGANTOWN 16 5';
	'MORGANTOWN 16 7';
	'MORGANTOWN 17 1';
	'MORGANTOWN 17 2';
	'WANA 1';
	'BALLARD 1';
	'LINDSIDE 1 1';
	'LINDSIDE 2 1';
	'LINDSIDE 3 1';
	'LINDSIDE 3 2';
	'PETERSTOWN 1 1';
	'PETERSTOWN 2 1';
	'PETERSTOWN 2 2';
	'PETERSTOWN 3 1';
	'PETERSTOWN 3 2';
	'UNION 21 1';
	'UNION 22 1';
	'UNION 22 2';
	'UNION 23 1';
	'BERKELEY SPRINGS 1 1';
	'BERKELEY SPRINGS 1 2';
	'BERKELEY SPRINGS 2 1';
	'BERKELEY SPRINGS 3 1';
	'BIRCH RIVER 1 1';
	'BIRCH RIVER 2 1';
	'CAMDEN ON GAULEY 1';
	'CAMDEN ON GAULEY 2';
	'CANVAS 1';
	'CANVAS 2';
	'CRAIGSVILLE 2 1';
	'CRAIGSVILLE 2 2';
	'CRAIGSVILLE 3 1';
	'CRAIGSVILLE 3 2';
	'MOUNT LOOKOUT 1 1';
	'MOUNT LOOKOUT 1 2';
	'MOUNT LOOKOUT 2 1';
	'MOUNT NEBO 1 1';
	'MOUNT NEBO 2 1';
	'MOUNT NEBO 3 1';
	'NETTIE 1';
	'SUMMERSVILLE 1 1';
	'SUMMERSVILLE 2 1';
	'SUMMERSVILLE 3 1';
	'TRIADELPHIA 1 1';
	'TRIADELPHIA 2 1';
	'VALLEY GROVE 1 1';
	'VALLEY GROVE 2 1';
	'WEST LIBERTY 4 1';
	'WEST LIBERTY 4 2';
	'BRANDYWINE 5 1';
	'BRANDYWINE 6 1';
	'BRANDYWINE 6 2';
	'BRANDYWINE 7 1';
	'CIRCLEVILLE 1 1';
	'FRANKLIN 52 1';
	'FRANKLIN 53 1';
	'SENECA ROCKS 1';
	'SUGAR GROVE 3 1';
	'SUGAR GROVE 3 2';
	'UPPER TRACT 1';
	'FRIENDLY 1';
	'SAINT MARYS 7 1';
	'SAINT MARYS 7 2';
	'SAINT MARYS 8 1';
	'SAINT MARYS 8 2';
	'SAINT MARYS 9 1';
	'WAVERLY 8 1';
	'WAVERLY 8 2';
	'WAVERLY 9 1';
	'WAVERLY 9 2';
	'WAVERLY 10 1';
	'ARBOVALE 1';
	'ARBOVALE 2';
	'DUNMORE 1';
	'GREEN BANK 1';
	'HILLSBORO 4 1';
	'HILLSBORO 5 1';
	'HILLSBORO 5 2';
	'MARLINTON 1 1';
	'MARLINTON 1 2';
	'MARLINTON 2 1';
	'MARLINTON 3 1';
	'ALBRIGHT 1 1';
	'ALBRIGHT 1 2';
	'ALBRIGHT 2 1';
	'ALBRIGHT 2 2';
	'AURORA 3 1';
	'AURORA 4 1';
	'AURORA 4 2';
	'BRUCETON MILLS 1 1';
	'BRUCETON MILLS 2 1';
	'BRUCETON MILLS 3 1';
	'EGLON 1';
	'KINGWOOD 1 1';
	'KINGWOOD 1 2';
	'KINGWOOD 2 1';
	'KINGWOOD 3 1';
	'KINGWOOD 3 2';
	'REEDSVILLE 3 1';
	'ROWLESBURG 1';
	'ROWLESBURG 2';
	'TERRA ALTA 1 1';
	'TERRA ALTA 2 1';
	'TERRA ALTA 3 1';
	'TUNNELTON 1 1';
	'TUNNELTON 2 1';
	'TUNNELTON 3 1';
	'BUFFALO 69 1';
	'BUFFALO 69 2';
	'BUFFALO 70 1';
	'BUFFALO 70 2';
	'ELEANOR 1';
	'POCA 1 1';
	'POCA 2 1';
	'RED HOUSE 1 1';
	'RED HOUSE 2 1';
	'RED HOUSE 3 1';
	'SCOTT DEPOT 1 1';
	'SCOTT DEPOT 2 1';
	'SCOTT DEPOT 3 1';
	'SCOTT DEPOT 3 2';
	'WINFIELD 5 1';
	'WINFIELD 6 1';
	'BEAVER 5 1';
	'BEAVER 6 1';
	'BEAVER 7 1';
	'BEAVER 7 2';
	'BECKLEY 1 1';
	'BECKLEY 1 2';
	'BECKLEY 2 1';
	'BECKLEY 3 1';
	'BECKLEY 3 2';
	'BECKLEY 4 1';
	'COAL CITY 1 1';
	'COAL CITY 2 1';
	'COAL CITY 2 2';
	'COOL RIDGE 1 1';
	'COOL RIDGE 2 1';
	'CRAB ORCHARD 4 1';
	'CRAB ORCHARD 5 1';
	'CRAB ORCHARD 5 2';
	'DANIELS 1 1';
	'DANIELS 1 2';
	'DANIELS 2 1';
	'DANIELS 3 1';
	'GLEN DANIEL 1';
	'HINTON 1 1';
	'HINTON 1 2';
	'HINTON 2 1';
	'HINTON 2 2';
	'HINTON 2 3';
	'HINTON 3 1';
	'LESTER 1 1';
	'LESTER 1 2';
	'LESTER 2 1';
	'LESTER 2 2';
	'NAOMA 1';
	'ROCK CREEK 1';
	'SHADY SPRING 1 1';
	'SHADY SPRING 2 1';
	'SHADY SPRING 2 2';
	'SHADY SPRING 3 1';
	'SOPHIA 1 1';
	'SOPHIA 2 1';
	'SOPHIA 2 2';
	'SOPHIA 3 1';
	'BEVERLY 7 1';
	'BEVERLY 8 1';
	'BEVERLY 8 2';
	'BEVERLY 9 1';
	'BEVERLY 9 2';
	'BEVERLY 9 3';
	'COALTON 1';
	'ELKINS 1 1';
	'ELKINS 1 2';
	'ELKINS 2 1';
	'ELKINS 3 1';
	'ELKINS 3 2';
	'HARMAN 1 1';
	'HARMAN 2 1';
	'HUTTONSVILLE 1 1';
	'HUTTONSVILLE 2 1';
	'HUTTONSVILLE 3 1';
	'HUTTONSVILLE 3 2';
	'MILL CREEK 3 1';
	'MILL CREEK 3 2';
	'MILL CREEK 4 1';
	'VALLEY HEAD 3 1';
	'CAIRO 10 1';
	'HARRISVILLE 9 1';
	'HARRISVILLE 10 1';
	'HARRISVILLE 10 2';
	'HARRISVILLE 11 1';
	'HARRISVILLE 11 2';
	'GANDEEVILLE 1';
	'GANDEEVILLE 2';
	'LEFT HAND 1';
	'LEFT HAND 2';
	'LOONEYVILLE 1';
	'REEDY 1 1';
	'REEDY 1 2';
	'REEDY 2 1';
	'SPENCER 4 1';
	'SPENCER 5 1';
	'SPENCER 6 1';
	'SPENCER 6 2';
	'WALTON 6 1';
	'WALTON 7 1';
	'JUMPING BRANCH 1';
	'DAVIS 1 1';
	'DAVIS 1 2';
	'DAVIS 2 1';
	'DAVIS 3 1';
	'HAMBLETON 1';
	'HAMBLETON 2';
	'PARSONS 4 1';
	'PARSONS 5 1';
	'PARSONS 6 1';
	'MIDDLEBOURNE 1 1';
	'MIDDLEBOURNE 2 1';
	'MIDDLEBOURNE 2 2';
	'PADEN CITY 1 1';
	'PADEN CITY 1 2';
	'PADEN CITY 2 1';
	'PADEN CITY 2 2';
	'SISTERSVILLE 1 1';
	'SISTERSVILLE 1 2';
	'SISTERSVILLE 2 1';
	'SISTERSVILLE 2 2';
	'SISTERSVILLE 3 1';
	'SISTERSVILLE 3 2';
	'FRENCH CREEK 1 1';
	'FRENCH CREEK 2 1';
	'FRENCH CREEK 2 2';
	'ROCK CAVE 1 1';
	'ROCK CAVE 1 2';
	'ROCK CAVE 2 1';
	'ROCK CAVE 3 1';
	'ROCK CAVE 3 2';
	'TALLMANSVILLE 1';
	'TALLMANSVILLE 2';
	'CEREDO 1';
	'CRUM 1';
	'DUNLOW 1';
	'EAST LYNN 1';
	'FORT GAY 1 1';
	'FORT GAY 2 1';
	'FORT GAY 2 2';
	'FORT GAY 3 1';
	'GENOA 1 1';
	'GENOA 1 2';
	'GENOA 2 1';
	'KENOVA 1 1';
	'KENOVA 2 1';
	'LAVALETTE 1 1';
	'LAVALETTE 2 1';
	'LAVALETTE 2 2';
	'PRICHARD 1 1';
	'PRICHARD 2 1';
	'PRICHARD 3 1';
	'WAYNE 10 1';
	'WAYNE 10 2';
	'WAYNE 10 3';
	'WAYNE 11 1';
	'WAYNE 12 1';
	'COWEN 1 1';
	'COWEN 2 1';
	'COWEN 2 2';
	'COWEN 3 1';
	'HACKER VALLEY 1';
	'HACKER VALLEY 2';
	'WEBSTER SPRINGS 1 1';
	'WEBSTER SPRINGS 2 1';
	'WEBSTER SPRINGS 3 1';
	'HUNDRED 1 1';
	'HUNDRED 2 1';
	'HUNDRED 2 2';
	'LITTLETON 7 1';
	'LITTLETON 8 1';
	'LITTLETON 8 2';
	'PINE GROVE 4 1';
	'PINE GROVE 4 2';
	'PINE GROVE 5 1';
	'PINE GROVE 5 2';
	'PALESTINE 1 1';
	'WALKER 1 1';
	'WALKER 1 2';
	'WALKER 2 1';
	'WALKER 3 1';
	'BELLEVILLE 6 1';
	'BELLEVILLE 6 2';
	'BELLEVILLE 7 1';
	'BELLEVILLE 7 2';
	'DAVISVILLE 1 1';
	'DAVISVILLE 1 2';
	'DAVISVILLE 2 1';
	'DAVISVILLE 2 2';
	'MINERAL WELLS 1 1';
	'MINERAL WELLS 2 1';
	'MINERAL WELLS 2 2';
	'MINERAL WELLS 3 1';
	'PARKERSBURG 1 1';
	'PARKERSBURG 2 1';
	'PARKERSBURG 3 1';
	'PARKERSBURG 4 1';
	'PARKERSBURG 4 2';
	'PARKERSBURG 5 1';
	'PARKERSBURG 6 1';
	'PARKERSBURG 7 1';
	'PARKERSBURG 8 1';
	'PARKERSBURG 8 2';
	'PARKERSBURG 8 3';
	'PARKERSBURG 8 4';
	'PARKERSBURG 8 5';
	'PARKERSBURG 8 7';
	'VIENNA 6 1';
	'VIENNA 7 1';
	'WASHINGTON 60 1';
	'WASHINGTON 60 2';
	'WASHINGTON 61 1';
	'WASHINGTON 61 2';
	'WASHINGTON 62 1';
	'WASHINGTON 62 2';
	'WILLIAMSTOWN 15 1';
	'WILLIAMSTOWN 16 1';
	'WILLIAMSTOWN 17 1';
	'BRENTON 1';
	'BRENTON 2';
	'CLEAR FORK 1';
	'CLEAR FORK 2';
	'CYCLONE 2 1';
	'HANOVER 12 1';
	'HANOVER 13 1';
	'LYNCO 1';
	'MC GRAWS 1';
	'MC GRAWS 2';
	'MULLENS 1 1';
	'MULLENS 2 1';
	'MULLENS 2 2';
	'OCEANA 1 1';
	'OCEANA 1 2';
	'OCEANA 2 1';
	'OCEANA 3 1';
	'PINEVILLE 5 1';
	'PINEVILLE 5 2';
	'PINEVILLE 6 1';
	'RAVENCLIFF 1';
	'RAVENCLIFF 2';
	'INSTITUTE 1';
	'INSTITUTE 2';
	'INSTITUTE 3';
	'INSTITUTE 4';
	'INSTITUTE 5';
	'CHARLESTON 52 1';
	'CHARLESTON 52 2';
	'CHARLESTON 52 3';
	'CHARLESTON 52 4';
	'CHARLESTON 52 5';
	'CHARLESTON 52 7';
	'MOUNT STORM 2 1';
	'MOUNT STORM 2 2';
	'MOUNT STORM 2 3';
	'NEW MARTINSVILLE 4 1';
	'NEW MARTINSVILLE 4 2';
	'NEW MARTINSVILLE 4 3';
	'NEW MARTINSVILLE 4 4';
	'NEW MARTINSVILLE 4 5';
	'NEW MARTINSVILLE 4 6';
	'NEW MARTINSVILLE 4 8';
	'NEW MARTINSVILLE 5 1';
	'NEW MARTINSVILLE 5 2';
	'NEW MARTINSVILLE 5 3';
	'NEW MARTINSVILLE 5 4';
	'NEW MARTINSVILLE 5 5';
	'NEW MARTINSVILLE 5 6';
	'NEW MARTINSVILLE 5 7';
	'NEW MARTINSVILLE 5 8';
	'NEW MARTINSVILLE 5 10';
	'SUMMERSVILLE 4 1';
	'SUMMERSVILLE 4 2';
	'SUMMERSVILLE 4 3';
	'SUMMERSVILLE 4 4';
	'SUMMERSVILLE 4 6';
	'WINFIELD 7 1';
	'WINFIELD 7 2';
	'WINFIELD 7 3';
	'WINFIELD 7 4';
	'WINFIELD 7 5';
	'WINFIELD 7 7';
	'NEW HAVEN 22 1';
	'NEW HAVEN 22 2';
	'NEW HAVEN 22 3';
	'NEW HAVEN 22 4';
	'NEW HAVEN 22 5';
	'NEW HAVEN 22 6';
	'NEW HAVEN 22 7';
	'NEW HAVEN 22 8';
	'NEW HAVEN 22 10';
	'MAIDSVILLE 3 1';
	'MAIDSVILLE 3 2';
	'MAIDSVILLE 3 3';
	'MORGANTOWN 18 1';
	'MORGANTOWN 18 2';
	'MORGANTOWN 18 3';
	'MORGANTOWN 18 5';
	'WINFIELD 8 1';
	'WINFIELD 8 2';
	'WINFIELD 8 3';
	'WINFIELD 8 4';
	'WINFIELD 8 6';
	'MOUNT STORM 3 1';
	'MOUNT STORM 3 2';
	'MOUNT STORM 3 3';
	'MOUNT STORM 3 4';
	'MOUNT STORM 3 5';
	'MOUNT STORM 3 6';
	'MOUNT STORM 3 7';
	'MOUNT STORM 3 9';
	'BELMONT 13 1';
	'BELMONT 13 2';
	'BELMONT 13 3';
	'BELMONT 13 4';
	'BELMONT 13 6';
	'HAYWOOD 1';
	'HAYWOOD 2';
	'HAYWOOD 3';
	'HAYWOOD 4';
	'HAYWOOD 5';
	'HAYWOOD 6';
	'HAYWOOD 7';
	'HAYWOOD 8';
	'HAYWOOD 10';
	'GLASGOW 7 1';
	'GLASGOW 7 2';
	'GLASGOW 7 3';
	'GLASGOW 7 4';
	'GLASGOW 7 6';
	'GAULEY BRIDGE 1';
	'GAULEY BRIDGE 2';
	'GAULEY BRIDGE 3';
	'GAULEY BRIDGE 4';
	'GAULEY BRIDGE 5';
	'GAULEY BRIDGE 6';
	'GAULEY BRIDGE 7';
	'GAULEY BRIDGE 8';
	'GAULEY BRIDGE 9';
	'GAULEY BRIDGE 11';
	'THOMAS 1 1';
	'THOMAS 1 2';
	'THOMAS 1 3';
	'THOMAS 1 4';
	'THOMAS 1 6';
	'MOUNT STORM 4 1';
	'MOUNT STORM 4 2';
	'MOUNT STORM 4 3';
	'MOUNT STORM 4 4';
	'MOUNT STORM 4 5';
	'MOUNT STORM 4 6';
	'MOUNT STORM 4 8';
	'MOUNDSVILLE 5 1';
	'MOUNDSVILLE 5 2';
	'MOUNDSVILLE 5 3';
	'MOUNDSVILLE 5 4';
	'MOUNDSVILLE 5 6';
	'MAIDSVILLE 4 1';
	'MAIDSVILLE 4 2';
	'MAIDSVILLE 4 3';
	'MAIDSVILLE 4 4';
	'MAIDSVILLE 4 5';
	'MAIDSVILLE 4 6';
	'MAIDSVILLE 4 7';
	'MAIDSVILLE 4 9';
	'GRANT TOWN 1';
	'GRANT TOWN 2';
	'GRANT TOWN 3';
	'GRANT TOWN 4';
	'GRANT TOWN 6';
	'LONDON 10 1';
	'LONDON 10 2';
	'BELINGTON 4 1';
	'BELINGTON 4 2';
	'BELLEVILLE 8 1';
	'BELLEVILLE 8 2';
	'BELLEVILLE 8 3';
	'BELLEVILLE 8 4';
	'BELLEVILLE 8 5';
	'BELLEVILLE 8 7';
	'RUPERT 4 1';
	'RUPERT 4 2';
	'RUPERT 4 3';
	'RUPERT 4 4';
	'RUPERT 4 5';
	'RUPERT 4 6';
	'RUPERT 4 8';
	'HUNTINGTON 24 1';
	'HUNTINGTON 24 2';
	'HUNTINGTON 24 3';
	'HUNTINGTON 24 4';
	'HUNTINGTON 24 5';
	'HUNTINGTON 24 6';
	'HUNTINGTON 24 7';
	'HUNTINGTON 24 8';
	'HUNTINGTON 24 9';
	'HUNTINGTON 24 10';
	'HUNTINGTON 24 11';
	'HUNTINGTON 24 13';
	'SAINT MARYS 10 1';
	'SAINT MARYS 10 2';
	'SAINT MARYS 10 3';
	'SAINT MARYS 10 4';
	'SAINT MARYS 10 5';
	'SAINT MARYS 10 6';
	'SAINT MARYS 10 8';
	'NEW HAVEN 23 1';
	'NEW HAVEN 23 2';
	'NEW HAVEN 23 3';
	'NEW HAVEN 23 4';
	'NEW HAVEN 23 5';
	'NEW HAVEN 23 7';
	'MOUNDSVILLE 6 1';
	'MOUNDSVILLE 6 2';
	'MOUNDSVILLE 6 3';
	'MOUNDSVILLE 6 4';
	'MOUNDSVILLE 6 5';
	'MOUNDSVILLE 6 7';
	'KENOVA 3 1';
	'KENOVA 3 2';
	'BLUE CREEK 1';
	'MANCHESTER 35 1';
	'MANCHESTER 36 1';
	'OTWAY 1';
	'PEEBLES 1 1';
	'PEEBLES 2 1';
	'STOUT 1';
	'WEST UNION 4 1';
	'WEST UNION 5 1';
	'WINCHESTER 24 1';
	'WINCHESTER 25 1';
	'WINCHESTER 25 2';
	'ALBANY 43 1';
	'ALBANY 43 2';
	'ALBANY 44 1';
	'ATHENS 33 1';
	'ATHENS 34 1';
	'ATHENS 34 2';
	'ATHENS 35 1';
	'ATHENS 35 2';
	'ATHENS 36 1';
	'ATHENS 36 2';
	'ATHENS 36 3';
	'ATHENS 36 4';
	'ATHENS 36 5';
	'COOLVILLE 1 1';
	'COOLVILLE 2 1';
	'COOLVILLE 2 2';
	'GLOUSTER 1 1';
	'GLOUSTER 2 1';
	'GLOUSTER 2 2';
	'LITTLE HOCKING 1';
	'NELSONVILLE 1 1';
	'NELSONVILLE 2 1';
	'NELSONVILLE 2 2';
	'NELSONVILLE 3 1';
	'NELSONVILLE 3 2';
	'NELSONVILLE 3 3';
	'NELSONVILLE 3 4';
	'NELSONVILLE 3 5';
	'NELSONVILLE 3 7';
	'THE PLAINS 1';
	'THE PLAINS 2';
	'FORT LORAMIE 1';
	'FORT LORAMIE 2';
	'JACKSON CENTER 1 1';
	'LAKEVIEW 1 1';
	'MINSTER 1';
	'SAINT MARYS 11 1';
	'SAINT MARYS 12 1';
	'SAINT MARYS 13 1';
	'SAINT MARYS 13 2';
	'SAINT MARYS 13 3';
	'WAPAKONETA 1 1';
	'WAPAKONETA 1 2';
	'WAPAKONETA 2 1';
	'WAPAKONETA 2 2';
	'WAPAKONETA 3 1';
	'WAPAKONETA 4 1';
	'BARNESVILLE 3 1';
	'BARNESVILLE 4 1';
	'BARNESVILLE 5 1';
	'BELLAIRE 1 1';
	'BELLAIRE 1 2';
	'BELLAIRE 1 3';
	'BELLAIRE 1 4';
	'BELLAIRE 1 5';
	'BELLAIRE 2 1';
	'BELMONT 14 1';
	'BELMONT 14 2';
	'DILLONVALE 1';
	'FLUSHING 11 1';
	'JACOBSBURG 1';
	'MARTINS FERRY 1 1';
	'MARTINS FERRY 2 1';
	'MARTINS FERRY 2 2';
	'POWHATAN POINT 1';
	'POWHATAN POINT 2';
	'POWHATAN POINT 3';
	'POWHATAN POINT 4';
	'POWHATAN POINT 5';
	'POWHATAN POINT 7';
	'RAYLAND 1';
	'SAINT CLAIRSVILLE 1 1';
	'SAINT CLAIRSVILLE 2 1';
	'SAINT CLAIRSVILLE 3 1';
	'SAINT CLAIRSVILLE 4 1';
	'SHADYSIDE 1 1';
	'BETHEL 9 1';
	'BETHEL 9 2';
	'BETHEL 10 1';
	'BETHEL 10 2';
	'BETHEL 11 1';
	'BLANCHESTER 1 1';
	'BLANCHESTER 2 1';
	'BLANCHESTER 2 2';
	'FELICITY 1';
	'FELICITY 2';
	'GEORGETOWN 20 1';
	'GEORGETOWN 21 1';
	'HILLSBORO 6 1';
	'HILLSBORO 6 2';
	'HILLSBORO 7 1';
	'HILLSBORO 7 2';
	'HILLSBORO 8 1';
	'HILLSBORO 9 1';
	'LYNCHBURG 18 1';
	'LYNCHBURG 19 1';
	'LYNCHBURG 19 2';
	'MOUNT ORAB 1 1';
	'MOUNT ORAB 2 1';
	'RIPLEY 12 1';
	'RIPLEY 13 1';
	'SARDINIA 1';
	'WILLIAMSBURG 16 1';
	'WILLIAMSBURG 16 2';
	'CINCINNATI 1 1';
	'CINCINNATI 2 1';
	'CINCINNATI 3 1';
	'CINCINNATI 3 2';
	'CINCINNATI 4 1';
	'CINCINNATI 5 1';
	'CINCINNATI 5 2';
	'CINCINNATI 6 1';
	'FAIRFIELD 15 1';
	'FAIRFIELD 16 1';
	'FAIRFIELD 17 1';
	'FAIRFIELD 18 1';
	'GERMANTOWN 12 1';
	'HAMILTON 7 1';
	'HAMILTON 7 2';
	'HAMILTON 8 1';
	'HAMILTON 8 2';
	'HAMILTON 9 1';
	'HAMILTON 10 1';
	'HAMILTON 10 2';
	'HAMILTON 10 3';
	'HAMILTON 11 1';
	'HAMILTON 11 2';
	'HAMILTON 12 1';
	'HAMILTON 12 2';
	'HAMILTON 13 1';
	'HAMILTON 14 1';
	'HAMILTON 15 1';
	'HAMILTON 16 1';
	'HAMILTON 17 1';
	'HAMILTON 18 1';
	'HAMILTON 18 2';
	'MIDDLETOWN 36 1';
	'MIDDLETOWN 37 1';
	'MIDDLETOWN 37 2';
	'MIDDLETOWN 37 3';
	'MIDDLETOWN 38 1';
	'MIDDLETOWN 39 1';
	'MIDDLETOWN 40 1';
	'MIDDLETOWN 40 2';
	'MIDDLETOWN 41 1';
	'MIDDLETOWN 41 2';
	'MIDDLETOWN 42 1';
	'MIDDLETOWN 42 2';
	'MIDDLETOWN 42 3';
	'MIDDLETOWN 42 4';
	'MIDDLETOWN 42 5';
	'MIDDLETOWN 42 7';
	'MONROE 28 1';
	'MONROE 28 2';
	'OXFORD 24 1';
	'OXFORD 25 1';
	'OXFORD 25 2';
	'OXFORD 26 1';
	'OXFORD 26 2';
	'TRENTON 39 1';
	'TRENTON 40 1';
	'WEST CHESTER 11 1';
	'WEST CHESTER 11 2';
	'WEST CHESTER 12 1';
	'WEST CHESTER 12 2';
	'WEST CHESTER 13 1';
	'WEST CHESTER 14 1';
	'AMSTERDAM 5 1';
	'CARROLLTON 10 1';
	'CARROLLTON 10 2';
	'CARROLLTON 11 1';
	'CARROLLTON 11 2';
	'CARROLLTON 11 3';
	'DENNISON 1 1';
	'DENNISON 2 1';
	'MINERAL CITY 1';
	'MINERAL CITY 2';
	'SCIO 1';
	'SCIO 2';
	'CABLE 1 1';
	'CABLE 1 2';
	'DE GRAFF 1';
	'MECHANICSBURG 9 1';
	'MECHANICSBURG 10 1';
	'NEW CARLISLE 1 1';
	'NEW CARLISLE 2 1';
	'NEW CARLISLE 2 2';
	'SAINT PARIS 1 1';
	'SAINT PARIS 1 2';
	'SAINT PARIS 2 1';
	'SAINT PARIS 3 1';
	'SIDNEY 3 1';
	'SIDNEY 4 1';
	'SIDNEY 5 1';
	'SIDNEY 5 2';
	'SIDNEY 5 3';
	'SIDNEY 5 4';
	'SIDNEY 5 6';
	'SPRINGFIELD 39 1';
	'URBANA 1 1';
	'URBANA 2 1';
	'URBANA 3 1';
	'URBANA 3 2';
	'URBANA 3 3';
	'WEST LIBERTY 5 1';
	'CEDARVILLE 2 1';
	'FAIRBORN 1 1';
	'FAIRBORN 2 1';
	'FAIRBORN 2 2';
	'FAIRBORN 3 1';
	'FAIRBORN 4 1';
	'FAIRBORN 4 2';
	'FAIRBORN 4 3';
	'FAIRBORN 4 4';
	'FAIRBORN 4 5';
	'LONDON 11 1';
	'LONDON 11 2';
	'LONDON 11 3';
	'LONDON 11 4';
	'LONDON 11 5';
	'LONDON 12 1';
	'LONDON 12 2';
	'LONDON 13 1';
	'SOUTH VIENNA 1 1';
	'SOUTH VIENNA 2 1';
	'SPRINGFIELD 40 1';
	'SPRINGFIELD 41 1';
	'SPRINGFIELD 42 1';
	'SPRINGFIELD 42 2';
	'SPRINGFIELD 43 1';
	'SPRINGFIELD 43 2';
	'SPRINGFIELD 43 3';
	'SPRINGFIELD 43 4';
	'SPRINGFIELD 43 6';
	'SPRINGFIELD 44 1';
	'SPRINGFIELD 44 2';
	'SPRINGFIELD 45 1';
	'SPRINGFIELD 45 2';
	'SPRINGFIELD 46 1';
	'SPRINGFIELD 47 1';
	'SPRINGFIELD 48 1';
	'SPRINGFIELD 49 1';
	'SPRINGFIELD 50 1';
	'SPRINGFIELD 51 1';
	'SPRINGFIELD 52 1';
	'SPRINGFIELD 53 1';
	'YELLOW SPRINGS 1';
	'AMELIA 1 1';
	'AMELIA 2 1';
	'AMELIA 3 1';
	'BATAVIA 6 1';
	'BATAVIA 6 2';
	'BATAVIA 7 1';
	'BATAVIA 7 2';
	'BATAVIA 7 3';
	'BATAVIA 7 4';
	'BATAVIA 7 5';
	'BATAVIA 8 1';
	'BATAVIA 9 1';
	'CINCINNATI 7 1';
	'CINCINNATI 8 1';
	'CINCINNATI 8 2';
	'CINCINNATI 9 1';
	'CINCINNATI 10 1';
	'CINCINNATI 11 1';
	'CINCINNATI 11 2';
	'CINCINNATI 12 1';
	'CINCINNATI 12 2';
	'CINCINNATI 13 1';
	'CINCINNATI 13 2';
	'CINCINNATI 14 1';
	'CINCINNATI 14 2';
	'CINCINNATI 15 1';
	'GOSHEN 6 1';
	'GOSHEN 7 1';
	'GOSHEN 8 1';
	'LOVELAND 1 1';
	'LOVELAND 1 2';
	'LOVELAND 2 1';
	'LOVELAND 2 2';
	'LOVELAND 2 3';
	'LOVELAND 2 4';
	'LOVELAND 2 5';
	'LOVELAND 2 6';
	'LOVELAND 2 8';
	'LOVELAND 3 1';
	'LOVELAND 4 1';
	'LOVELAND 5 1';
	'MILFORD 33 1';
	'MILFORD 34 1';
	'MILFORD 34 2';
	'MILFORD 35 1';
	'MILFORD 36 1';
	'MILFORD 36 2';
	'NEW RICHMOND 1 1';
	'NEW RICHMOND 2 1';
	'NEW RICHMOND 3 1';
	'CLARKSVILLE 15 1';
	'CLARKSVILLE 15 2';
	'JAMESTOWN 13 1';
	'JAMESTOWN 14 1';
	'JAMESTOWN 14 2';
	'JAMESTOWN 15 1';
	'JAMESTOWN 15 2';
	'LEESBURG 20 1';
	'LEESBURG 21 1';
	'LEESBURG 22 1';
	'SABINA 1 1';
	'SABINA 1 2';
	'SABINA 1 3';
	'SABINA 1 4';
	'SABINA 1 5';
	'SABINA 1 7';
	'SABINA 2 1';
	'WAYNESVILLE 6 1';
	'WAYNESVILLE 6 2';
	'WILMINGTON 52 1';
	'WILMINGTON 53 1';
	'WILMINGTON 53 2';
	'WILMINGTON 54 1';
	'WILMINGTON 55 1';
	'WILMINGTON 55 2';
	'WILMINGTON 55 3';
	'BALTIC 1 1';
	'BALTIC 2 1';
	'BALTIC 2 2';
	'COSHOCTON 1 1';
	'COSHOCTON 2 1';
	'COSHOCTON 2 2';
	'COSHOCTON 3 1';
	'COSHOCTON 3 2';
	'COSHOCTON 4 1';
	'COSHOCTON 4 2';
	'DRESDEN 4 1';
	'DRESDEN 4 2';
	'DRESDEN 5 1';
	'FRAZEYSBURG 1 1';
	'FRAZEYSBURG 2 1';
	'FRAZEYSBURG 2 2';
	'KILLBUCK 1';
	'KILLBUCK 2';
	'KIMBOLTON 1';
	'MILLERSBURG 3 1';
	'MILLERSBURG 4 1';
	'MILLERSBURG 4 2';
	'MILLERSBURG 5 1';
	'MILLERSBURG 6 1';
	'NEWCOMERSTOWN 1 1';
	'NEWCOMERSTOWN 2 1';
	'WARSAW 12 1';
	'WARSAW 12 2';
	'WEST LAFAYETTE 1 1';
	'WEST LAFAYETTE 2 1';
	'MARION 20 1';
	'MARION 21 1';
	'MARION 21 2';
	'MARION 22 1';
	'MARION 22 2';
	'MARION 22 3';
	'MARION 23 1';
	'MARION 24 1';
	'ARCANUM 1 1';
	'ARCANUM 2 1';
	'ARCANUM 3 1';
	'BRADFORD 9 1';
	'BRADFORD 9 2';
	'BROOKVILLE 4 1';
	'BROOKVILLE 4 2';
	'BROOKVILLE 4 3';
	'COVINGTON 24 1';
	'COVINGTON 25 1';
	'COVINGTON 25 2';
	'FORT RECOVERY 1';
	'FORT RECOVERY 2';
	'GREENVILLE 59 1';
	'GREENVILLE 60 1';
	'GREENVILLE 61 1';
	'GREENVILLE 61 2';
	'NEW PARIS 4 1';
	'NEW PARIS 4 2';
	'NEW PARIS 5 1';
	'NEW PARIS 6 1';
	'UNION CITY 13 1';
	'UNION CITY 14 1';
	'VERSAILLES 5 1';
	'VERSAILLES 5 2';
	'VERSAILLES 6 1';
	'VERSAILLES 7 1';
	'VERSAILLES 7 2';
	'ASHLEY 1 1';
	'CENTERBURG 1 1';
	'CENTERBURG 2 1';
	'CENTERBURG 3 1';
	'CENTERBURG 3 2';
	'DELAWARE 1 1';
	'DELAWARE 2 1';
	'DELAWARE 3 1';
	'DELAWARE 4 1';
	'DELAWARE 4 2';
	'DELAWARE 5 1';
	'DUBLIN 8 1';
	'DUBLIN 9 1';
	'DUBLIN 9 2';
	'DUBLIN 10 1';
	'DUBLIN 10 2';
	'DUBLIN 11 1';
	'DUBLIN 12 1';
	'DUBLIN 13 1';
	'DUBLIN 13 2';
	'GALENA 1 1';
	'GALENA 1 2';
	'JOHNSTOWN 20 1';
	'JOHNSTOWN 21 1';
	'JOHNSTOWN 21 2';
	'JOHNSTOWN 21 3';
	'JOHNSTOWN 21 4';
	'JOHNSTOWN 21 5';
	'JOHNSTOWN 22 1';
	'JOHNSTOWN 22 2';
	'LEWIS CENTER 1 1';
	'LEWIS CENTER 1 2';
	'LEWIS CENTER 2 1';
	'LEWIS CENTER 3 1';
	'MARENGO 1 1';
	'MARENGO 2 1';
	'MARYSVILLE 2 1';
	'MARYSVILLE 3 1';
	'MARYSVILLE 4 1';
	'MARYSVILLE 5 1';
	'MARYSVILLE 5 2';
	'OSTRANDER 1';
	'POWELL 3 1';
	'POWELL 3 2';
	'POWELL 4 1';
	'POWELL 5 1';
	'POWELL 6 1';
	'POWELL 6 2';
	'RICHWOOD 4 1';
	'RICHWOOD 4 2';
	'RICHWOOD 5 1';
	'RICHWOOD 6 1';
	'RICHWOOD 6 2';
	'SUNBURY 6 1';
	'SUNBURY 6 2';
	'SUNBURY 7 1';
	'SUNBURY 7 2';
	'WESTERVILLE 1 1';
	'WESTERVILLE 2 1';
	'WESTERVILLE 3 1';
	'WESTERVILLE 3 2';
	'WESTERVILLE 4 1';
	'AMANDA 1 1';
	'AMANDA 2 1';
	'AMANDA 2 2';
	'BALTIMORE 50 1';
	'BALTIMORE 51 1';
	'CANAL WINCHESTER 1 1';
	'CANAL WINCHESTER 2 1';
	'CANAL WINCHESTER 2 2';
	'CANAL WINCHESTER 3 1';
	'CARROLL 1 1';
	'CIRCLEVILLE 2 1';
	'CIRCLEVILLE 3 1';
	'CIRCLEVILLE 4 1';
	'CIRCLEVILLE 5 1';
	'LANCASTER 34 1';
	'LANCASTER 35 1';
	'LANCASTER 35 2';
	'LANCASTER 35 3';
	'LANCASTER 35 4';
	'LANCASTER 35 5';
	'LANCASTER 35 7';
	'LANCASTER 36 1';
	'LANCASTER 37 1';
	'LANCASTER 38 1';
	'MILLERSPORT 1';
	'MILLERSPORT 2';
	'PATASKALA 1 1';
	'PATASKALA 1 2';
	'PATASKALA 2 1';
	'PATASKALA 3 1';
	'PATASKALA 4 1';
	'PATASKALA 4 2';
	'PATASKALA 4 3';
	'PICKERINGTON 1 1';
	'PICKERINGTON 2 1';
	'PICKERINGTON 3 1';
	'PICKERINGTON 3 2';
	'PICKERINGTON 3 3';
	'PICKERINGTON 4 1';
	'REYNOLDSBURG 1 1';
	'REYNOLDSBURG 1 2';
	'REYNOLDSBURG 2 1';
	'REYNOLDSBURG 2 2';
	'REYNOLDSBURG 3 1';
	'REYNOLDSBURG 3 2';
	'REYNOLDSBURG 4 1';
	'REYNOLDSBURG 4 2';
	'REYNOLDSBURG 5 1';
	'SUGAR GROVE 4 1';
	'THORNVILLE 1 1';
	'THORNVILLE 2 1';
	'THORNVILLE 2 2';
	'GREENFIELD 9 1';
	'GREENFIELD 10 1';
	'JEFFERSONVILLE 10 1';
	'MOUNT STERLING 5 1';
	'MOUNT STERLING 6 1';
	'WASHINGTON COURT HOUSE 1 1';
	'WASHINGTON COURT HOUSE 1 2';
	'WASHINGTON COURT HOUSE 2 1';
	'WASHINGTON COURT HOUSE 3 1';
	'WASHINGTON COURT HOUSE 4 1';
	'WASHINGTON COURT HOUSE 4 2';
	'WASHINGTON COURT HOUSE 4 3';
	'WASHINGTON COURT HOUSE 4 4';
	'WASHINGTON COURT HOUSE 4 5';
	'BLACKLICK 1 1';
	'BLACKLICK 2 1';
	'BLACKLICK 3 1';
	'BLACKLICK 3 2';
	'BLACKLICK 4 1';
	'COLUMBUS 30 1';
	'COLUMBUS 31 1';
	'COLUMBUS 31 2';
	'COLUMBUS 31 3';
	'COLUMBUS 32 1';
	'COLUMBUS 33 1';
	'COLUMBUS 34 1';
	'COLUMBUS 35 1';
	'COLUMBUS 35 2';
	'COLUMBUS 36 1';
	'COLUMBUS 36 2';
	'COLUMBUS 37 1';
	'COLUMBUS 38 1';
	'COLUMBUS 39 1';
	'COLUMBUS 39 2';
	'COLUMBUS 40 1';
	'COLUMBUS 40 2';
	'COLUMBUS 40 3';
	'COLUMBUS 40 4';
	'COLUMBUS 40 5';
	'COLUMBUS 40 7';
	'COLUMBUS 41 1';
	'COLUMBUS 41 2';
	'COLUMBUS 42 1';
	'COLUMBUS 43 1';
	'COLUMBUS 43 2';
	'COLUMBUS 44 1';
	'COLUMBUS 45 1';
	'COLUMBUS 46 1';
	'COLUMBUS 46 2';
	'COLUMBUS 47 1';
	'COLUMBUS 47 2';
	'COLUMBUS 48 1';
	'COLUMBUS 49 1';
	'COLUMBUS 50 1';
	'COLUMBUS 50 2';
	'COLUMBUS 51 1';
	'COLUMBUS 52 1';
	'COLUMBUS 53 1';
	'COLUMBUS 53 2';
	'COLUMBUS 53 3';
	'COLUMBUS 53 4';
	'COLUMBUS 53 5';
	'COLUMBUS 53 7';
	'COLUMBUS 54 1';
	'COLUMBUS 55 1';
	'COLUMBUS 55 2';
	'COLUMBUS 56 1';
	'COLUMBUS 56 2';
	'COLUMBUS 57 1';
	'COLUMBUS 58 1';
	'COLUMBUS 59 1';
	'COLUMBUS 59 2';
	'COLUMBUS 60 1';
	'COLUMBUS 61 1';
	'COLUMBUS 62 1';
	'COLUMBUS 63 1';
	'COLUMBUS 64 1';
	'COLUMBUS 65 1';
	'COLUMBUS 66 1';
	'COLUMBUS 67 1';
	'COLUMBUS 68 1';
	'COLUMBUS 68 2';
	'COLUMBUS 69 1';
	'COLUMBUS 70 1';
	'COLUMBUS 71 1';
	'COLUMBUS 71 2';
	'COLUMBUS 71 3';
	'COLUMBUS 72 1';
	'COLUMBUS 73 1';
	'COLUMBUS 74 1';
	'COLUMBUS 75 1';
	'COLUMBUS 76 1';
	'COLUMBUS 77 1';
	'COLUMBUS 78 1';
	'COLUMBUS 79 1';
	'COLUMBUS 80 1';
	'COLUMBUS 81 1';
	'COLUMBUS 81 2';
	'COLUMBUS 82 1';
	'COLUMBUS 83 1';
	'COLUMBUS 83 2';
	'COLUMBUS 84 1';
	'COLUMBUS 85 1';
	'COLUMBUS 86 1';
	'COLUMBUS 87 1';
	'COLUMBUS 88 1';
	'COLUMBUS 89 1';
	'COLUMBUS 89 2';
	'COLUMBUS 90 1';
	'COLUMBUS 91 1';
	'COLUMBUS 92 1';
	'COLUMBUS 93 1';
	'COLUMBUS 94 1';
	'COLUMBUS 95 1';
	'COLUMBUS 95 2';
	'COLUMBUS 96 1';
	'GALLOWAY 1 1';
	'GALLOWAY 2 1';
	'GALLOWAY 3 1';
	'GALLOWAY 4 1';
	'GROVE CITY 5 1';
	'GROVE CITY 6 1';
	'GROVE CITY 6 2';
	'GROVE CITY 7 1';
	'GROVE CITY 7 2';
	'GROVE CITY 8 1';
	'GROVE CITY 9 1';
	'GROVEPORT 1';
	'HILLIARD 2 1';
	'HILLIARD 2 2';
	'HILLIARD 3 1';
	'HILLIARD 3 2';
	'HILLIARD 3 3';
	'HILLIARD 4 1';
	'HILLIARD 5 1';
	'HILLIARD 6 1';
	'HILLIARD 6 2';
	'HILLIARD 6 3';
	'HILLIARD 6 4';
	'HILLIARD 6 5';
	'HILLIARD 6 6';
	'HILLIARD 6 8';
	'LOCKBOURNE 1 1';
	'NEW ALBANY 6 1';
	'NEW ALBANY 7 1';
	'ORIENT 3 1';
	'ORIENT 4 1';
	'ORIENT 5 1';
	'ORIENT 5 2';
	'PLAIN CITY 1 1';
	'PLAIN CITY 2 1';
	'PLAIN CITY 3 1';
	'PLAIN CITY 3 2';
	'WESTERVILLE 5 1';
	'WESTERVILLE 5 2';
	'WESTERVILLE 6 1';
	'WESTERVILLE 6 2';
	'WESTERVILLE 6 3';
	'WESTERVILLE 6 4';
	'WESTERVILLE 6 5';
	'WESTERVILLE 6 6';
	'WESTERVILLE 6 7';
	'WESTERVILLE 6 8';
	'WESTERVILLE 6 10';
	'WESTERVILLE 7 1';
	'WESTERVILLE 8 1';
	'BIDWELL 1 1';
	'BIDWELL 2 1';
	'CROWN CITY 1';
	'GALLIPOLIS 1 1';
	'GALLIPOLIS 1 2';
	'GALLIPOLIS 2 1';
	'GALLIPOLIS 3 1';
	'GALLIPOLIS 3 2';
	'GALLIPOLIS 4 1';
	'OAK HILL 4 1';
	'PATRIOT 1 1';
	'PATRIOT 2 1';
	'VINTON 5 1';
	'BELLBROOK 1 1';
	'BELLBROOK 1 2';
	'BELLBROOK 2 1';
	'DAYTON 9 1';
	'DAYTON 10 1';
	'DAYTON 11 1';
	'DAYTON 12 1';
	'DAYTON 12 2';
	'DAYTON 13 1';
	'DAYTON 13 2';
	'DAYTON 14 1';
	'DAYTON 15 1';
	'DAYTON 15 2';
	'DAYTON 16 1';
	'DAYTON 17 1';
	'DAYTON 17 2';
	'DAYTON 18 1';
	'DAYTON 19 1';
	'DAYTON 19 2';
	'DAYTON 20 1';
	'DAYTON 20 2';
	'DAYTON 21 1';
	'DAYTON 22 1';
	'DAYTON 23 1';
	'DAYTON 23 2';
	'DAYTON 24 1';
	'DAYTON 25 1';
	'DAYTON 26 1';
	'DAYTON 27 1';
	'DAYTON 27 2';
	'DAYTON 27 3';
	'DAYTON 28 1';
	'DAYTON 28 2';
	'DAYTON 29 1';
	'DAYTON 30 1';
	'XENIA 1 1';
	'XENIA 2 1';
	'XENIA 2 2';
	'XENIA 3 1';
	'XENIA 3 2';
	'XENIA 4 1';
	'BYESVILLE 1';
	'CAMBRIDGE 14 1';
	'CAMBRIDGE 15 1';
	'CAMBRIDGE 16 1';
	'CAMBRIDGE 17 1';
	'FREEPORT 14 1';
	'NEW CONCORD 2 1';
	'NEW CONCORD 2 2';
	'NEW CONCORD 3 1';
	'NEW CONCORD 3 2';
	'NEW CONCORD 4 1';
	'NEW CONCORD 4 2';
	'QUAKER CITY 1 1';
	'QUAKER CITY 2 1';
	'SENECAVILLE 1';
	'SENECAVILLE 2';
	'SENECAVILLE 3';
	'SENECAVILLE 4';
	'SENECAVILLE 5';
	'SENECAVILLE 7';
	'CINCINNATI 16 1';
	'CINCINNATI 16 2';
	'CINCINNATI 17 1';
	'CINCINNATI 18 1';
	'CINCINNATI 19 1';
	'CINCINNATI 20 1';
	'CINCINNATI 21 1';
	'CINCINNATI 22 1';
	'CINCINNATI 23 1';
	'CINCINNATI 24 1';
	'CINCINNATI 24 2';
	'CINCINNATI 25 1';
	'CINCINNATI 25 2';
	'CINCINNATI 25 3';
	'CINCINNATI 26 1';
	'CINCINNATI 27 1';
	'CINCINNATI 28 1';
	'CINCINNATI 29 1';
	'CINCINNATI 30 1';
	'CINCINNATI 30 2';
	'CINCINNATI 31 1';
	'CINCINNATI 32 1';
	'CINCINNATI 32 2';
	'CINCINNATI 33 1';
	'CINCINNATI 33 2';
	'CINCINNATI 34 1';
	'CINCINNATI 34 2';
	'CINCINNATI 35 1';
	'CINCINNATI 36 1';
	'CINCINNATI 36 2';
	'CINCINNATI 37 1';
	'CINCINNATI 38 1';
	'CINCINNATI 38 2';
	'CINCINNATI 38 3';
	'CINCINNATI 38 4';
	'CINCINNATI 38 5';
	'CINCINNATI 38 6';
	'CINCINNATI 38 8';
	'CINCINNATI 39 1';
	'CINCINNATI 40 1';
	'CINCINNATI 40 2';
	'CINCINNATI 41 1';
	'CINCINNATI 42 1';
	'CINCINNATI 43 1';
	'CINCINNATI 43 2';
	'CINCINNATI 43 3';
	'CINCINNATI 44 1';
	'CINCINNATI 45 1';
	'CINCINNATI 45 2';
	'CINCINNATI 46 1';
	'CINCINNATI 46 2';
	'CINCINNATI 47 1';
	'CINCINNATI 48 1';
	'CINCINNATI 48 2';
	'CINCINNATI 49 1';
	'CINCINNATI 50 1';
	'CINCINNATI 51 1';
	'CINCINNATI 52 1';
	'CINCINNATI 53 1';
	'CINCINNATI 54 1';
	'CINCINNATI 54 2';
	'CINCINNATI 55 1';
	'CINCINNATI 55 2';
	'CINCINNATI 56 1';
	'CINCINNATI 57 1';
	'CINCINNATI 57 2';
	'CINCINNATI 58 1';
	'CINCINNATI 58 2';
	'CINCINNATI 58 3';
	'CINCINNATI 58 4';
	'CINCINNATI 58 5';
	'CINCINNATI 58 6';
	'CINCINNATI 58 8';
	'CINCINNATI 59 1';
	'CINCINNATI 60 1';
	'CINCINNATI 61 1';
	'CINCINNATI 62 1';
	'CINCINNATI 62 2';
	'CINCINNATI 63 1';
	'CINCINNATI 63 2';
	'CINCINNATI 64 1';
	'CINCINNATI 65 1';
	'CINCINNATI 66 1';
	'CINCINNATI 67 1';
	'CINCINNATI 67 2';
	'CINCINNATI 68 1';
	'CINCINNATI 69 1';
	'CINCINNATI 70 1';
	'CINCINNATI 71 1';
	'CINCINNATI 71 2';
	'CINCINNATI 72 1';
	'CINCINNATI 73 1';
	'CINCINNATI 73 2';
	'CINCINNATI 74 1';
	'CINCINNATI 74 2';
	'CINCINNATI 74 3';
	'CINCINNATI 75 1';
	'CINCINNATI 75 2';
	'CINCINNATI 75 3';
	'CINCINNATI 76 1';
	'CINCINNATI 77 1';
	'CINCINNATI 77 2';
	'CINCINNATI 78 1';
	'CINCINNATI 78 2';
	'CINCINNATI 79 1';
	'CINCINNATI 80 1';
	'CLEVES 1 1';
	'CLEVES 1 2';
	'CLEVES 2 1';
	'HARRISON 6 1';
	'HARRISON 7 1';
	'HARRISON 7 2';
	'HARRISON 7 3';
	'HARRISON 7 4';
	'HARRISON 7 5';
	'HARRISON 7 7';
	'NORTH BEND 2 1';
	'BELLE CENTER 1';
	'LA RUE 1';
	'MOUNT VICTORY 1';
	'MOUNT VICTORY 2';
	'BLOOMINGDALE 3 1';
	'CADIZ 4 1';
	'CADIZ 5 1';
	'UHRICHSVILLE 1 1';
	'UHRICHSVILLE 2 1';
	'UHRICHSVILLE 2 2';
	'BAINBRIDGE 10 1';
	'BAINBRIDGE 11 1';
	'BAINBRIDGE 11 2';
	'LAURELVILLE 1 1';
	'LAURELVILLE 1 2';
	'LAURELVILLE 2 1';
	'LOGAN 4 1';
	'LOGAN 4 2';
	'LOGAN 4 3';
	'LOGAN 5 1';
	'LOGAN 6 1';
	'SUGARCREEK 1 1';
	'SUGARCREEK 1 2';
	'SUGARCREEK 2 1';
	'SUGARCREEK 2 2';
	'CHILLICOTHE 1 1';
	'CHILLICOTHE 1 2';
	'CHILLICOTHE 2 1';
	'CHILLICOTHE 3 1';
	'CHILLICOTHE 3 2';
	'CHILLICOTHE 3 3';
	'CHILLICOTHE 4 1';
	'CHILLICOTHE 5 1';
	'JACKSON 47 1';
	'JACKSON 48 1';
	'JACKSON 48 2';
	'JACKSON 49 1';
	'JACKSON 50 1';
	'JACKSON 50 2';
	'WELLSTON 1 1';
	'WELLSTON 1 2';
	'WELLSTON 2 1';
	'WELLSTON 3 1';
	'WELLSTON 3 2';
	'IRONDALE 1';
	'STEUBENVILLE 1 1';
	'STEUBENVILLE 2 1';
	'STEUBENVILLE 3 1';
	'STEUBENVILLE 3 2';
	'STEUBENVILLE 4 1';
	'STEUBENVILLE 4 2';
	'STEUBENVILLE 4 3';
	'STEUBENVILLE 4 4';
	'STEUBENVILLE 4 5';
	'STEUBENVILLE 4 7';
	'STEUBENVILLE 5 1';
	'STEUBENVILLE 6 1';
	'STEUBENVILLE 6 2';
	'TORONTO 1 1';
	'TORONTO 2 1';
	'BELLVILLE 1 1';
	'BELLVILLE 2 1';
	'BUTLER 16 1';
	'DANVILLE 24 1';
	'DANVILLE 24 2';
	'FREDERICKTOWN 1 1';
	'FREDERICKTOWN 2 1';
	'GAMBIER 1';
	'HOWARD 3 1';
	'HOWARD 4 1';
	'HOWARD 4 2';
	'MOUNT VERNON 10 1';
	'MOUNT VERNON 11 1';
	'MOUNT VERNON 12 1';
	'MOUNT VERNON 13 1';
	'MOUNT VERNON 13 2';
	'CHESAPEAKE 22 1';
	'CHESAPEAKE 23 1';
	'CHESAPEAKE 23 2';
	'CHESAPEAKE 24 1';
	'IRONTON 1 1';
	'IRONTON 2 1';
	'IRONTON 2 2';
	'IRONTON 3 1';
	'IRONTON 3 2';
	'IRONTON 4 1';
	'IRONTON 4 2';
	'IRONTON 4 3';
	'PROCTORVILLE 1 1';
	'PROCTORVILLE 1 2';
	'PROCTORVILLE 2 1';
	'PROCTORVILLE 2 2';
	'PROCTORVILLE 2 3';
	'PROCTORVILLE 2 4';
	'PROCTORVILLE 2 5';
	'PROCTORVILLE 2 6';
	'PROCTORVILLE 2 8';
	'SOUTH POINT 1 1';
	'SOUTH POINT 2 1';
	'SOUTH POINT 2 2';
	'SOUTH POINT 3 1';
	'GLENFORD 1';
	'GLENFORD 2';
	'GRANVILLE 5 1';
	'GRANVILLE 6 1';
	'HEATH 1 1';
	'HEATH 2 1';
	'HEATH 3 1';
	'HEATH 4 1';
	'HEBRON 9 1';
	'HEBRON 9 2';
	'HEBRON 10 1';
	'NASHPORT 1 1';
	'NASHPORT 2 1';
	'NEWARK 33 1';
	'NEWARK 34 1';
	'NEWARK 34 2';
	'NEWARK 34 3';
	'NEWARK 34 4';
	'NEWARK 34 5';
	'NEWARK 34 6';
	'NEWARK 34 8';
	'NEWARK 35 1';
	'NEWARK 35 2';
	'NEWARK 35 3';
	'NEWARK 35 4';
	'NEWARK 35 5';
	'NEWARK 35 6';
	'NEWARK 35 8';
	'NEWARK 36 1';
	'NEWARK 37 1';
	'NEWARK 37 2';
	'BELLEFONTAINE 1 1';
	'BELLEFONTAINE 1 2';
	'BELLEFONTAINE 1 3';
	'BELLEFONTAINE 2 1';
	'BELLEFONTAINE 3 1';
	'BELLEFONTAINE 4 1';
	'BELLEFONTAINE 4 2';
	'HUNTSVILLE 25 1';
	'WEST MANSFIELD 1';
	'WEST JEFFERSON 3 1';
	'WEST JEFFERSON 4 1';
	'CARDINGTON 1 1';
	'CARDINGTON 2 1';
	'CARDINGTON 2 2';
	'CARDINGTON 3 1';
	'MIDDLEPORT 2 1';
	'MIDDLEPORT 3 1';
	'POMEROY 1 1';
	'POMEROY 2 1';
	'POMEROY 2 2';
	'POMEROY 3 1';
	'POMEROY 3 2';
	'RACINE 3 1';
	'RACINE 4 1';
	'REEDSVILLE 4 1';
	'REEDSVILLE 4 2';
	'CELINA 4 1';
	'CELINA 5 1';
	'CELINA 5 2';
	'CELINA 6 1';
	'CELINA 7 1';
	'COLDWATER 3 1';
	'COLDWATER 4 1';
	'COLDWATER 4 2';
	'COLDWATER 4 3';
	'COLDWATER 4 4';
	'COLDWATER 4 5';
	'COLDWATER 4 7';
	'COLDWATER 5 1';
	'COLDWATER 5 2';
	'MARIA STEIN 1';
	'SAINT HENRY 1';
	'ENGLEWOOD 7 1';
	'ENGLEWOOD 7 2';
	'ENGLEWOOD 8 1';
	'ENGLEWOOD 9 1';
	'ENGLEWOOD 9 2';
	'ENGLEWOOD 10 1';
	'ENGLEWOOD 10 2';
	'PIQUA 1 1';
	'PIQUA 2 1';
	'PIQUA 3 1';
	'PIQUA 4 1';
	'TIPP CITY 1 1';
	'TIPP CITY 1 2';
	'TIPP CITY 2 1';
	'TIPP CITY 2 2';
	'TROY 24 1';
	'TROY 25 1';
	'TROY 26 1';
	'TROY 27 1';
	'TROY 27 2';
	'WEST MILTON 1';
	'WEST MILTON 2';
	'LOWER SALEM 1';
	'NEW MATAMORAS 1';
	'NEW MATAMORAS 2';
	'NEW MATAMORAS 3';
	'NEW MATAMORAS 4';
	'NEW MATAMORAS 5';
	'NEW MATAMORAS 7';
	'SARDIS 5 1';
	'WOODSFIELD 1 1';
	'WOODSFIELD 2 1';
	'WOODSFIELD 2 2';
	'WOODSFIELD 2 3';
	'WOODSFIELD 2 4';
	'WOODSFIELD 2 5';
	'WOODSFIELD 2 7';
	'DAYTON 31 1';
	'DAYTON 31 2';
	'DAYTON 31 3';
	'DAYTON 31 4';
	'DAYTON 31 5';
	'DAYTON 32 1';
	'DAYTON 33 1';
	'DAYTON 34 1';
	'DAYTON 34 2';
	'DAYTON 35 1';
	'DAYTON 36 1';
	'DAYTON 37 1';
	'DAYTON 38 1';
	'DAYTON 38 2';
	'DAYTON 39 1';
	'DAYTON 40 1';
	'DAYTON 41 1';
	'DAYTON 41 2';
	'DAYTON 42 1';
	'DAYTON 43 1';
	'DAYTON 44 1';
	'DAYTON 45 1';
	'DAYTON 45 2';
	'DAYTON 46 1';
	'DAYTON 47 1';
	'DAYTON 47 2';
	'DAYTON 48 1';
	'DAYTON 48 2';
	'DAYTON 48 3';
	'DAYTON 49 1';
	'DAYTON 50 1';
	'DAYTON 51 1';
	'DAYTON 52 1';
	'DAYTON 52 2';
	'DAYTON 52 3';
	'DAYTON 52 4';
	'DAYTON 52 5';
	'DAYTON 53 1';
	'DAYTON 53 2';
	'DAYTON 54 1';
	'DAYTON 55 1';
	'DAYTON 56 1';
	'DAYTON 57 1';
	'DAYTON 57 2';
	'DAYTON 58 1';
	'DAYTON 58 2';
	'FRANKLIN 54 1';
	'FRANKLIN 55 1';
	'FRANKLIN 56 1';
	'MIAMISBURG 1 1';
	'MIAMISBURG 2 1';
	'MIAMISBURG 3 1';
	'MIAMISBURG 4 1';
	'NEW LEBANON 2 1';
	'SPRINGBORO 2 1';
	'SPRINGBORO 3 1';
	'SPRINGBORO 4 1';
	'VANDALIA 1 1';
	'VANDALIA 2 1';
	'VANDALIA 2 2';
	'WEST ALEXANDRIA 1';
	'BEVERLY 10 1';
	'CALDWELL 3 1';
	'CALDWELL 3 2';
	'CALDWELL 4 1';
	'CALDWELL 5 1';
	'CALDWELL 5 2';
	'CROOKSVILLE 1 1';
	'CROOKSVILLE 1 2';
	'CROOKSVILLE 2 1';
	'MCCONNELSVILLE 1 1';
	'MCCONNELSVILLE 2 1';
	'MCCONNELSVILLE 2 2';
	'STOCKPORT 1';
	'WATERFORD 11 1';
	'WATERFORD 12 1';
	'WATERFORD 12 2';
	'MOUNT GILEAD 2 1';
	'MOUNT GILEAD 3 1';
	'MOUNT GILEAD 3 2';
	'MOUNT GILEAD 4 1';
	'MOUNT GILEAD 4 2';
	'DUNCAN FALLS 1';
	'ROSEVILLE 1 1';
	'ROSEVILLE 2 1';
	'ZANESVILLE 1 1';
	'ZANESVILLE 1 2';
	'ZANESVILLE 2 1';
	'ZANESVILLE 3 1';
	'ZANESVILLE 4 1';
	'ZANESVILLE 5 1';
	'CORNING 5 1';
	'CORNING 5 2';
	'NEW LEXINGTON 1 1';
	'NEW LEXINGTON 2 1';
	'SOMERSET 27 1';
	'SOMERSET 28 1';
	'ASHVILLE 5 1';
	'ASHVILLE 6 1';
	'KINGSTON 20 1';
	'KINGSTON 20 2';
	'KINGSTON 21 1';
	'KINGSTON 21 2';
	'WILLIAMSPORT 11 1';
	'LUCASVILLE 1 1';
	'LUCASVILLE 2 1';
	'LUCASVILLE 3 1';
	'LUCASVILLE 3 2';
	'LUCASVILLE 3 3';
	'PIKETON 1 1';
	'PIKETON 2 1';
	'WAVERLY 11 1';
	'WAVERLY 11 2';
	'WAVERLY 12 1';
	'WAVERLY 13 1';
	'CAMDEN 26 1';
	'CAMDEN 26 2';
	'CAMDEN 27 1';
	'CAMDEN 27 2';
	'EATON 1 1';
	'EATON 2 1';
	'EATON 3 1';
	'EATON 3 2';
	'EATON 4 1';
	'EATON 4 2';
	'LEWISBURG 13 1';
	'LEWISBURG 14 1';
	'FRANKFORT 7 1';
	'FRANKFORT 7 2';
	'FRANKFORT 8 1';
	'FRANKFORT 8 2';
	'FRANKFORT 9 1';
	'LONDONDERRY 8 1';
	'LONDONDERRY 8 2';
	'MINFORD 1';
	'PORTSMOUTH 19 1';
	'PORTSMOUTH 20 1';
	'PORTSMOUTH 21 1';
	'PORTSMOUTH 21 2';
	'PORTSMOUTH 22 1';
	'PORTSMOUTH 22 2';
	'PORTSMOUTH 22 3';
	'WEST PORTSMOUTH 1';
	'WHEELERSBURG 1 1';
	'WHEELERSBURG 1 2';
	'WHEELERSBURG 2 1';
	'WHEELERSBURG 2 2';
	'WHEELERSBURG 3 1';
	'ANNA 1 1';
	'ANNA 2 1';
	'DOVER 26 1';
	'DOVER 26 2';
	'DOVER 27 1';
	'DOVER 27 2';
	'DOVER 28 1';
	'DOVER 28 2';
	'DOVER 29 1';
	'NEW PHILADELPHIA 1 1';
	'NEW PHILADELPHIA 2 1';
	'NEW PHILADELPHIA 2 2';
	'NEW PHILADELPHIA 3 1';
	'NEW PHILADELPHIA 4 1';
	'MC ARTHUR 1 1';
	'MC ARTHUR 1 2';
	'MC ARTHUR 2 1';
	'LEBANON 32 1';
	'LEBANON 32 2';
	'LEBANON 33 1';
	'LEBANON 33 2';
	'LEBANON 34 1';
	'LEBANON 34 2';
	'LEBANON 35 1';
	'LEBANON 35 2';
	'MAINEVILLE 1';
	'MASON 3 1';
	'MASON 3 2';
	'MASON 4 1';
	'MASON 5 1';
	'MASON 5 2';
	'MASON 6 1';
	'MORROW 1 1';
	'MORROW 1 2';
	'MORROW 2 1';
	'MORROW 3 1';
	'BELPRE 1 1';
	'BELPRE 2 1';
	'BELPRE 2 2';
	'BELPRE 2 3';
	'BELPRE 2 4';
	'BELPRE 2 6';
	'CUTLER 1';
	'CUTLER 2';
	'MARIETTA 14 1';
	'MARIETTA 15 1';
	'MARIETTA 16 1';
	'MARIETTA 17 1';
	'MARIETTA 17 2';
	'MANCHESTER 37 1';
	'MANCHESTER 37 2';
	'RACINE 5 1';
	'RACINE 5 2';
	'RACINE 5 3';
	'RACINE 5 4';
	'RACINE 5 6';
	'LEBANON 36 1';
	'LEBANON 36 2';
	'STRATTON 1 1';
	'STRATTON 1 2';
	'STRATTON 1 3';
	'STRATTON 1 4';
	'STRATTON 1 5';
	'STRATTON 1 6';
	'STRATTON 1 7';
	'STRATTON 1 8';
	'STRATTON 1 9';
	'STRATTON 1 10';
	'STRATTON 1 11';
	'STRATTON 1 12';
	'STRATTON 1 14';
	'DOVER 30 1';
	'DOVER 30 2';
	'TRENTON 41 1';
	'TRENTON 41 2';
	'TRENTON 41 3';
	'TRENTON 41 4';
	'TRENTON 41 5';
	'TRENTON 41 7';
	'COLUMBUS 97 1';
	'COLUMBUS 97 2';
	'BEVERLY 11 1';
	'BEVERLY 11 2';
	'BEVERLY 11 3';
	'BEVERLY 11 4';
	'BEVERLY 11 5';
	'BEVERLY 11 6';
	'BEVERLY 11 8';
	'FRANKLIN FURNACE 1';
	'FRANKLIN FURNACE 2';
	'FRANKLIN FURNACE 3';
	'FRANKLIN FURNACE 4';
	'FRANKLIN FURNACE 5';
	'FRANKLIN FURNACE 7';
	'PROSPECT 7 1';
	'PROSPECT 7 2';
	'PROSPECT 7 3';
	'PROSPECT 7 4';
	'PROSPECT 7 5';
	'PROSPECT 7 7';
	'MANCHESTER 38 1';
	'MANCHESTER 38 2';
	'MANCHESTER 38 3';
	'MANCHESTER 38 4';
	'MANCHESTER 38 5';
	'MANCHESTER 38 6';
	'MANCHESTER 38 7';
	'MANCHESTER 38 9';
	'ABERDEEN 8 1';
	'ABERDEEN 8 2';
	'ABERDEEN 8 3';
	'ABERDEEN 8 4';
	'ABERDEEN 8 5';
	'ABERDEEN 8 6';
	'ABERDEEN 8 7';
	'ABERDEEN 8 8';
	'ABERDEEN 8 10';
	'JACKSON CENTER 2 1';
	'JACKSON CENTER 2 2';
	'JACKSON CENTER 2 3';
	'CHESHIRE 4 1';
	'CHESHIRE 4 2';
	'CHESHIRE 4 3';
	'CHESHIRE 4 4';
	'CHESHIRE 4 5';
	'CHESHIRE 4 6';
	'CHESHIRE 4 8';
	'WATERFORD 13 1';
	'WATERFORD 13 2';
	'WATERFORD 13 3';
	'WATERFORD 13 4';
	'WATERFORD 13 5';
	'WATERFORD 13 6';
	'WATERFORD 13 7';
	'WATERFORD 13 8';
	'WATERFORD 13 9';
	'WATERFORD 13 11';
	'CELINA 8 1';
	'CELINA 8 2';
	'COLUMBUS 98 1';
	'COLUMBUS 98 2';
	'DOVER 31 1';
	'DOVER 31 2';
	'DOVER 31 3';
	'DOVER 31 5';
	'IRONTON 5 1';
	'IRONTON 5 2';
	'IRONTON 5 3';
	'IRONTON 5 4';
	'IRONTON 5 5';
	'IRONTON 5 6';
	'IRONTON 5 7';
	'IRONTON 5 8';
	'IRONTON 5 9';
	'IRONTON 5 10';
	'IRONTON 5 11';
	'IRONTON 5 13';
	'HAMILTON 19 1';
	'HAMILTON 19 2';
	'DAYTON 59 1';
	'DAYTON 59 2';
	'MIAMISBURG 5 1';
	'MIAMISBURG 5 2';
	'MIAMISBURG 5 3';
	'MIAMISBURG 5 5';
	'PIQUA 5 1';
	'PIQUA 5 2';
	'PIQUA 5 3';
	'PIQUA 5 4';
	'PIQUA 5 6';
	'DOVER 32 1';
	'DOVER 32 2';
	'DOVER 32 3';
	'DOVER 32 4';
	'DOVER 32 5';
	'DOVER 32 7';
	'DRESDEN 6 1';
	'DRESDEN 6 2';
	'DRESDEN 6 3';
	'DRESDEN 6 4';
	'DRESDEN 6 5';
	'DRESDEN 6 6';
	'DRESDEN 6 7';
	'DRESDEN 6 9';
	'HAMILTON 20 1';
	'HAMILTON 20 2';
	'ARCANUM 4 1';
	'ARCANUM 4 2';
	'ARCANUM 4 3';
	'ARCANUM 4 4';
	'ARCANUM 4 6';
	'CONESVILLE 1';
	'CONESVILLE 2';
	'CONESVILLE 3';
	'CONESVILLE 4';
	'CONESVILLE 5';
	'CONESVILLE 6';
	'CONESVILLE 8';
	'DUBLIN 14 1';
	'DUBLIN 14 2';
	'DUBLIN 14 3';
	'DUBLIN 14 4';
	'DUBLIN 14 5';
	'DUBLIN 14 7';
	'CINCINNATI 81 1';
	'CINCINNATI 81 2';
	'CINCINNATI 81 3';
	'SAINT MARYS 14 1';
	'SAINT MARYS 14 2';
	'MONROE 29 1';
	'MONROE 29 2';
	'MONROE 29 3';
	'MONROE 29 5';
	'DAYTON 60 1';
	'DAYTON 60 2';
	'DAYTON 60 3';
	'DAYTON 60 4';
	'DAYTON 60 6';
	'CHILLICOTHE 6 1';
	'CHILLICOTHE 6 2';
	'CHILLICOTHE 6 3';
	'CHILLICOTHE 6 5';
	'MIDDLETOWN 43 1';
	'MIDDLETOWN 43 2';
	'LOCKBOURNE 2 1';
	'LOCKBOURNE 2 2';
	'LOCKBOURNE 2 3';
	'LOCKBOURNE 2 4';
	'LOCKBOURNE 2 5';
	'LOCKBOURNE 2 7';
	'DAYTON 61 1';
	'DAYTON 61 2';
	'DAYTON 61 3';
	'DAYTON 61 5';
	'JACKSON 51 1';
	'JACKSON 51 2';
	'DAYTON 62 1';
	'DAYTON 62 2';
	'DAYTON 63 1';
	'DAYTON 63 2';
	'DAYTON 63 3';
	'DAYTON 63 4';
	'DAYTON 63 5';
	'DAYTON 63 6';
	'DAYTON 63 7';
	'DAYTON 63 8';
	'DAYTON 63 10';
	'SIDNEY 6 1';
	'SIDNEY 6 2';
	'WILKESVILLE 1';
	'WILKESVILLE 2';
	'WILKESVILLE 3';
	'WILKESVILLE 4';
	'WILKESVILLE 5';
	'WILKESVILLE 6';
	'WILKESVILLE 7';
	'WILKESVILLE 8';
	'WILKESVILLE 9';
	'WILKESVILLE 10';
	'WILKESVILLE 12';
	'CHESHIRE 5 1';
	'CHESHIRE 5 2';
	'CHESHIRE 5 3';
	'CHESHIRE 5 4';
	'CHESHIRE 5 5';
	'CHESHIRE 5 6';
	'CHESHIRE 5 7';
	'CHESHIRE 5 8';
	'CHESHIRE 5 9';
	'CHESHIRE 5 10';
	'CHESHIRE 5 11';
	'CHESHIRE 5 13';
	'DAYTON 64 1';
	'DAYTON 64 2';
	'DAYTON 64 3';
	'DAYTON 64 4';
	'DAYTON 64 5';
	'DAYTON 64 6';
	'DAYTON 64 8';
	'SAINT MARYS 15 1';
	'SAINT MARYS 15 2';
	'TRENTON 42 1';
	'TRENTON 42 2';
	'TRENTON 42 3';
	'TRENTON 42 4';
	'TRENTON 42 5';
	'TRENTON 42 6';
	'TRENTON 42 7';
	'TRENTON 42 8';
	'TRENTON 42 9';
	'TRENTON 42 10';
	'TRENTON 42 11';
	'TRENTON 42 12';
	'TRENTON 42 14';
	'GREENVILLE 62 1';
	'GREENVILLE 62 2';
	'GREENVILLE 62 3';
	'GREENVILLE 62 5';
	'COLUMBUS 99 1';
	'COLUMBUS 99 2';
	'MIAMISBURG 6 1';
	'MIAMISBURG 6 2';
	'MIAMISBURG 6 3';
	'MIAMISBURG 6 4';
	'MIAMISBURG 6 5';
	'MIAMISBURG 6 6';
	'MIAMISBURG 6 7';
	'MIAMISBURG 6 8';
	'MIAMISBURG 6 10';
	'BRILLIANT 1';
	'BRILLIANT 2';
	'BRILLIANT 3';
	'BRILLIANT 4';
	'BRILLIANT 5';
	'BRILLIANT 6';
	'BRILLIANT 7';
	'BRILLIANT 9';
	'HAMILTON 21 1';
	'HAMILTON 21 2';
	'HAMILTON 21 3';
	'HAMILTON 21 4';
	'HAMILTON 21 5';
	'HAMILTON 21 6';
	'HAMILTON 21 7';
	'HAMILTON 21 8';
	'HAMILTON 21 10';
	'SPRINGFIELD 54 1';
	'SPRINGFIELD 54 2';
	'CEDARVILLE 3 1';
	'CEDARVILLE 3 2';
	'CEDARVILLE 3 3';
	'CEDARVILLE 3 4';
	'CEDARVILLE 3 6';
	'COLUMBUS 100 1';
	'COLUMBUS 100 2';
	'COLUMBUS 100 3';
	'RUSSELLS POINT 1';
	'RUSSELLS POINT 2';
	'WOODSFIELD 3 1';
	'WOODSFIELD 3 2';
	'MOUNT STERLING 7 1';
	'MOUNT STERLING 7 2';
	'MOUNT STERLING 7 3';
	'MOUNT STERLING 7 4';
	'MOUNT STERLING 7 5';
	'MOUNT STERLING 7 6';
	'MOUNT STERLING 7 7';
	'MOUNT STERLING 7 8';
	'MOUNT STERLING 7 9';
	'MOUNT STERLING 7 10';
	'MOUNT STERLING 7 11';
	'MOUNT STERLING 7 13';
	'DOVER 33 1';
	'DOVER 33 2';
	'DOVER 33 3';
	'DOVER 33 4';
	'DOVER 33 5';
	'DOVER 33 7';
	'SHADYSIDE 2 1';
	'SHADYSIDE 2 2';
	'SHADYSIDE 2 3';
	'SHADYSIDE 2 4';
	'SHADYSIDE 2 6';
	'STRATTON 2 1';
	'STRATTON 2 2';
	'ABERDEEN 9 1';
	'ABERDEEN 9 2';
	'HAMILTON 22 1';
	'HAMILTON 22 2';
	'HAMILTON 22 3';
	'MONROE 30 1';
	'MONROE 30 2';
	'MONROE 30 3';
	'MONROE 30 4';
	'MONROE 30 5';
	'MONROE 30 7';
	'VERSAILLES 8 1';
	'VERSAILLES 8 2';
	'BEVERLY 12 1';
	'BEVERLY 12 2';
	'BEVERLY 12 3';
	'BEVERLY 12 4';
	'BEVERLY 12 5';
	'BEVERLY 12 6';
	'BEVERLY 12 7';
	'BEVERLY 12 8';
	'BEVERLY 12 10';
	'ADA 1 1';
	'ADA 2 1';
	'ADA 2 2';
	'ADA 3 1';
	'BLUFFTON 5 1';
	'BLUFFTON 6 1';
	'BLUFFTON 7 1';
	'COLUMBUS GROVE 1 1';
	'COLUMBUS GROVE 2 1';
	'DELPHOS 1 1';
	'DELPHOS 2 1';
	'DELPHOS 2 2';
	'DELPHOS 3 1';
	'FORT JENNINGS 1 1';
	'FORT JENNINGS 2 1';
	'HARROD 1';
	'LIMA 2 1';
	'LIMA 2 2';
	'LIMA 2 3';
	'LIMA 2 4';
	'LIMA 2 5';
	'LIMA 2 7';
	'LIMA 3 1';
	'LIMA 3 2';
	'LIMA 4 1';
	'LIMA 5 1';
	'LIMA 5 2';
	'LIMA 6 1';
	'LIMA 7 1';
	'LIMA 8 1';
	'LIMA 9 1';
	'LIMA 10 1';
	'LIMA 10 2';
	'LIMA 10 3';
	'LIMA 11 1';
	'LIMA 12 1';
	'LIMA 13 1';
	'LIMA 13 2';
	'LIMA 14 1';
	'LIMA 14 2';
	'LIMA 15 1';
	'LIMA 16 1';
	'LIMA 16 2';
	'SPENCERVILLE 1 1';
	'SPENCERVILLE 2 1';
	'ASHLAND 23 1';
	'ASHLAND 23 2';
	'ASHLAND 23 3';
	'ASHLAND 24 1';
	'ASHLAND 25 1';
	'ASHLAND 25 2';
	'ASHLAND 26 1';
	'GREENWICH 9 1';
	'LOUDONVILLE 1 1';
	'LOUDONVILLE 2 1';
	'LOUDONVILLE 3 1';
	'MANSFIELD 8 1';
	'MANSFIELD 9 1';
	'MANSFIELD 9 2';
	'MANSFIELD 10 1';
	'MANSFIELD 10 2';
	'MANSFIELD 10 3';
	'MANSFIELD 11 1';
	'MANSFIELD 11 2';
	'NEW LONDON 10 1';
	'NEW LONDON 11 1';
	'SHILOH 1';
	'SULLIVAN 2 1';
	'WEST SALEM 1 1';
	'WOOSTER 1 1';
	'WOOSTER 2 1';
	'WOOSTER 2 2';
	'WOOSTER 3 1';
	'WOOSTER 3 2';
	'WOOSTER 3 3';
	'WOOSTER 4 1';
	'ANDOVER 12 1';
	'ANDOVER 13 1';
	'ANDOVER 13 2';
	'ANDOVER 13 3';
	'ANDOVER 13 4';
	'ANDOVER 13 5';
	'ANDOVER 13 6';
	'ANDOVER 13 8';
	'ASHTABULA 1 1';
	'ASHTABULA 2 1';
	'ASHTABULA 3 1';
	'ASHTABULA 3 2';
	'ASHTABULA 3 3';
	'ASHTABULA 4 1';
	'ASHTABULA 4 2';
	'CONNEAUT 1 1';
	'CONNEAUT 1 2';
	'CONNEAUT 2 1';
	'CONNEAUT 3 1';
	'CONNEAUT 4 1';
	'CONNEAUT 4 2';
	'GENEVA 8 1';
	'GENEVA 9 1';
	'GENEVA 10 1';
	'GENEVA 10 2';
	'JEFFERSON 12 1';
	'JEFFERSON 13 1';
	'JEFFERSON 14 1';
	'KINSMAN 1 1';
	'KINSMAN 2 1';
	'MADISON 38 1';
	'MADISON 39 1';
	'MIDDLEFIELD 1 1';
	'MIDDLEFIELD 2 1';
	'MIDDLEFIELD 3 1';
	'ORWELL 1 1';
	'ORWELL 1 2';
	'ORWELL 2 1';
	'ROME 15 1';
	'EAST CANTON 1';
	'EAST CANTON 2';
	'MAGNOLIA 8 1';
	'MALVERN 4 1';
	'MINERVA 1 1';
	'MINERVA 2 1';
	'SALINEVILLE 1';
	'ALLIANCE 1 1';
	'ALLIANCE 1 2';
	'ALLIANCE 2 1';
	'ALLIANCE 2 2';
	'ALLIANCE 3 1';
	'ALLIANCE 4 1';
	'BELOIT 1 1';
	'COLUMBIANA 3 1';
	'COLUMBIANA 3 2';
	'COLUMBIANA 4 1';
	'COLUMBIANA 4 2';
	'COLUMBIANA 4 3';
	'EAST LIVERPOOL 1 1';
	'EAST LIVERPOOL 1 2';
	'EAST LIVERPOOL 2 1';
	'EAST LIVERPOOL 2 2';
	'EAST LIVERPOOL 2 3';
	'EAST LIVERPOOL 2 4';
	'EAST LIVERPOOL 2 5';
	'EAST LIVERPOOL 3 1';
	'EAST LIVERPOOL 4 1';
	'EAST PALESTINE 1 1';
	'EAST PALESTINE 2 1';
	'EAST PALESTINE 3 1';
	'EAST PALESTINE 3 2';
	'HOMEWORTH 1';
	'LEETONIA 1 1';
	'LEETONIA 2 1';
	'LISBON 8 1';
	'LISBON 9 1';
	'SALEM 29 1';
	'SALEM 29 2';
	'SALEM 30 1';
	'SALEM 31 1';
	'SALEM 31 2';
	'SALEM 32 1';
	'SALEM 32 2';
	'WELLSVILLE 4 1';
	'WELLSVILLE 5 1';
	'BLOOMVILLE 2 1';
	'BLOOMVILLE 2 2';
	'BUCYRUS 1 1';
	'BUCYRUS 1 2';
	'BUCYRUS 2 1';
	'BUCYRUS 3 1';
	'BUCYRUS 3 2';
	'CALEDONIA 5 1';
	'CALEDONIA 5 2';
	'CRESTLINE 1';
	'GALION 1 1';
	'GALION 2 1';
	'GALION 3 1';
	'GALION 4 1';
	'NEVADA 1 1';
	'PLYMOUTH 20 1';
	'SHELBY 12 1';
	'SHELBY 13 1';
	'SHELBY 13 2';
	'SHELBY 14 1';
	'BEACHWOOD 2 1';
	'BEACHWOOD 2 2';
	'BEACHWOOD 2 3';
	'BEACHWOOD 3 1';
	'BEACHWOOD 4 1';
	'BEACHWOOD 4 2';
	'BEACHWOOD 5 1';
	'BEDFORD 16 1';
	'BEDFORD 17 1';
	'BRECKSVILLE 1 1';
	'BRECKSVILLE 1 2';
	'BRECKSVILLE 2 1';
	'BRECKSVILLE 2 2';
	'BROADVIEW HEIGHTS 1';
	'BROOKPARK 1 1';
	'BROOKPARK 1 2';
	'BROOKPARK 2 1';
	'BROOKPARK 3 1';
	'BROOKPARK 4 1';
	'BROOKPARK 4 2';
	'CHAGRIN FALLS 1 1';
	'CLEVELAND 19 1';
	'CLEVELAND 20 1';
	'CLEVELAND 21 1';
	'CLEVELAND 21 2';
	'CLEVELAND 22 1';
	'CLEVELAND 22 2';
	'CLEVELAND 23 1';
	'CLEVELAND 24 1';
	'CLEVELAND 24 2';
	'CLEVELAND 25 1';
	'CLEVELAND 25 2';
	'CLEVELAND 25 3';
	'CLEVELAND 25 4';
	'CLEVELAND 25 5';
	'CLEVELAND 25 7';
	'CLEVELAND 26 1';
	'CLEVELAND 26 2';
	'CLEVELAND 27 1';
	'CLEVELAND 27 2';
	'CLEVELAND 28 1';
	'CLEVELAND 28 2';
	'CLEVELAND 29 1';
	'CLEVELAND 30 1';
	'CLEVELAND 31 1';
	'CLEVELAND 31 2';
	'CLEVELAND 32 1';
	'CLEVELAND 32 2';
	'CLEVELAND 32 3';
	'CLEVELAND 33 1';
	'CLEVELAND 33 2';
	'CLEVELAND 34 1';
	'CLEVELAND 35 1';
	'CLEVELAND 36 1';
	'CLEVELAND 37 1';
	'CLEVELAND 38 1';
	'CLEVELAND 39 1';
	'CLEVELAND 39 2';
	'CLEVELAND 39 3';
	'CLEVELAND 40 1';
	'CLEVELAND 41 1';
	'CLEVELAND 41 2';
	'CLEVELAND 42 1';
	'CLEVELAND 42 2';
	'CLEVELAND 43 1';
	'CLEVELAND 43 2';
	'CLEVELAND 44 1';
	'CLEVELAND 45 1';
	'CLEVELAND 45 2';
	'CLEVELAND 46 1';
	'CLEVELAND 47 1';
	'CLEVELAND 48 1';
	'CLEVELAND 49 1';
	'CLEVELAND 50 1';
	'CLEVELAND 51 1';
	'CLEVELAND 52 1';
	'CLEVELAND 52 2';
	'CLEVELAND 53 1';
	'CLEVELAND 53 2';
	'CLEVELAND 54 1';
	'CLEVELAND 55 1';
	'CLEVELAND 56 1';
	'CLEVELAND 57 1';
	'CLEVELAND 58 1';
	'CLEVELAND 59 1';
	'CLEVELAND 60 1';
	'CLEVELAND 61 1';
	'CLEVELAND 62 1';
	'CLEVELAND 63 1';
	'CLEVELAND 63 2';
	'CLEVELAND 64 1';
	'CLEVELAND 65 1';
	'CLEVELAND 65 2';
	'CLEVELAND 66 1';
	'CLEVELAND 66 2';
	'CLEVELAND 66 3';
	'CLEVELAND 66 4';
	'CLEVELAND 66 6';
	'CLEVELAND 67 1';
	'CLEVELAND 68 1';
	'CLEVELAND 68 2';
	'CLEVELAND 69 1';
	'CLEVELAND 69 2';
	'CLEVELAND 70 1';
	'CLEVELAND 71 1';
	'CLEVELAND 72 1';
	'CLEVELAND 73 1';
	'CLEVELAND 74 1';
	'CLEVELAND 75 1';
	'CLEVELAND 76 1';
	'CLEVELAND 76 2';
	'CLEVELAND 77 1';
	'EUCLID 1 1';
	'EUCLID 2 1';
	'EUCLID 2 2';
	'EUCLID 3 1';
	'EUCLID 3 2';
	'INDEPENDENCE 9 1';
	'LAKEWOOD 10 1';
	'LAKEWOOD 11 1';
	'LAKEWOOD 11 2';
	'LAKEWOOD 11 3';
	'LAKEWOOD 12 1';
	'MAPLE HEIGHTS 1 1';
	'MAPLE HEIGHTS 1 2';
	'MAPLE HEIGHTS 2 1';
	'MAPLE HEIGHTS 2 2';
	'NORTH OLMSTED 1 1';
	'NORTH OLMSTED 2 1';
	'NORTH OLMSTED 2 2';
	'NORTH OLMSTED 3 1';
	'NORTH OLMSTED 4 1';
	'NORTH ROYALTON 1 1';
	'NORTH ROYALTON 2 1';
	'NORTH ROYALTON 3 1';
	'NORTH ROYALTON 4 1';
	'NORTH ROYALTON 4 2';
	'NORTH ROYALTON 4 3';
	'NORTH ROYALTON 4 4';
	'NORTH ROYALTON 4 5';
	'NORTH ROYALTON 4 7';
	'OLMSTED FALLS 1 1';
	'OLMSTED FALLS 2 1';
	'OLMSTED FALLS 2 2';
	'OLMSTED FALLS 3 1';
	'OLMSTED FALLS 4 1';
	'ROCKY RIVER 1';
	'ROCKY RIVER 2';
	'SOLON 2 1';
	'SOLON 2 2';
	'SOLON 3 1';
	'SOLON 3 2';
	'SOLON 3 3';
	'SOLON 3 4';
	'SOLON 3 5';
	'SOLON 3 7';
	'SOLON 4 1';
	'STRONGSVILLE 1 1';
	'STRONGSVILLE 2 1';
	'STRONGSVILLE 2 2';
	'STRONGSVILLE 3 1';
	'STRONGSVILLE 4 1';
	'STRONGSVILLE 4 2';
	'STRONGSVILLE 5 1';
	'STRONGSVILLE 5 2';
	'WESTLAKE 1 1';
	'WESTLAKE 1 2';
	'WESTLAKE 1 3';
	'WESTLAKE 2 1';
	'WESTLAKE 2 2';
	'WESTLAKE 2 3';
	'WESTLAKE 2 4';
	'WESTLAKE 2 5';
	'WESTLAKE 2 7';
	'WESTLAKE 3 1';
	'ANTWERP 2 1';
	'BRYAN 1 1';
	'BRYAN 2 1';
	'CONTINENTAL 1';
	'DEFIANCE 1 1';
	'DEFIANCE 2 1';
	'DEFIANCE 2 2';
	'DEFIANCE 3 1';
	'DEFIANCE 4 1';
	'EDGERTON 1 1';
	'HICKSVILLE 7 1';
	'HICKSVILLE 7 2';
	'HICKSVILLE 8 1';
	'HICKSVILLE 8 2';
	'HOLGATE 1';
	'NAPOLEON 1 1';
	'NAPOLEON 1 2';
	'NAPOLEON 2 1';
	'SHERWOOD 1 1';
	'SHERWOOD 1 2';
	'BELLEVUE 1 1';
	'BELLEVUE 2 1';
	'BELLEVUE 3 1';
	'HURON 1 1';
	'HURON 1 2';
	'HURON 2 1';
	'HURON 3 1';
	'HURON 3 2';
	'NORWALK 13 1';
	'NORWALK 14 1';
	'NORWALK 15 1';
	'NORWALK 15 2';
	'SANDUSKY 1 1';
	'SANDUSKY 1 2';
	'SANDUSKY 2 1';
	'SANDUSKY 2 2';
	'SANDUSKY 3 1';
	'SANDUSKY 3 2';
	'SANDUSKY 4 1';
	'SANDUSKY 4 2';
	'VERMILION 1 1';
	'VERMILION 2 1';
	'VERMILION 3 1';
	'WAKEMAN 1';
	'WAKEMAN 2';
	'ARCHBOLD 1';
	'ARCHBOLD 2';
	'DELTA 5 1';
	'DELTA 5 2';
	'DELTA 6 1';
	'LIBERTY CENTER 1';
	'STRYKER 1 1';
	'STRYKER 1 2';
	'SWANTON 7 1';
	'SWANTON 7 2';
	'SWANTON 7 3';
	'SWANTON 8 1';
	'SWANTON 8 2';
	'WAUSEON 1 1';
	'WAUSEON 1 2';
	'WAUSEON 2 1';
	'WAUSEON 3 1';
	'WEST UNITY 1 1';
	'WEST UNITY 2 1';
	'AURORA 5 1';
	'AURORA 6 1';
	'AURORA 7 1';
	'AURORA 7 2';
	'AURORA 8 1';
	'BURTON 1';
	'BURTON 2';
	'CHAGRIN FALLS 2 1';
	'CHAGRIN FALLS 3 1';
	'CHARDON 1 1';
	'CHARDON 1 2';
	'CHARDON 2 1';
	'CHARDON 3 1';
	'CHARDON 3 2';
	'CHARDON 4 1';
	'CHESTERLAND 1';
	'CHESTERLAND 2';
	'GARRETTSVILLE 1 1';
	'GARRETTSVILLE 2 1';
	'HUNTSBURG 1';
	'MENTOR 1 1';
	'MENTOR 2 1';
	'MENTOR 2 2';
	'MENTOR 3 1';
	'MENTOR 3 2';
	'MENTOR 4 1';
	'MENTOR 5 1';
	'BLOOMDALE 1';
	'BLOOMDALE 2';
	'CAREY 1 1';
	'CAREY 1 2';
	'CAREY 2 1';
	'CAREY 2 2';
	'DESHLER 1 1';
	'DESHLER 1 2';
	'FINDLAY 1 1';
	'FINDLAY 1 2';
	'FINDLAY 1 3';
	'FINDLAY 1 4';
	'FINDLAY 1 5';
	'FINDLAY 2 1';
	'FINDLAY 3 1';
	'FINDLAY 4 1';
	'FINDLAY 5 1';
	'FINDLAY 5 2';
	'FINDLAY 5 3';
	'FOREST 7 1';
	'FOSTORIA 1 1';
	'FOSTORIA 1 2';
	'FOSTORIA 2 1';
	'FOSTORIA 3 1';
	'FOSTORIA 4 1';
	'LEIPSIC 1';
	'LEIPSIC 2';
	'MC COMB 1 1';
	'MC COMB 2 1';
	'MC COMB 2 2';
	'MOUNT BLANCHARD 1';
	'NORTH BALTIMORE 1';
	'NORTH BALTIMORE 2';
	'KENTON 2 1';
	'KENTON 3 1';
	'KENTON 3 2';
	'DUNDEE 3 1';
	'DUNDEE 4 1';
	'FREDERICKSBURG 16 1';
	'FREDERICKSBURG 16 2';
	'SHREVE 1 1';
	'SHREVE 2 1';
	'SHREVE 2 2';
	'SHREVE 2 3';
	'WILLARD 1 1';
	'WILLARD 1 2';
	'WILLARD 2 1';
	'WILLARD 3 1';
	'WILLARD 3 2';
	'WILLARD 3 3';
	'WILLARD 3 4';
	'WILLARD 3 5';
	'EASTLAKE 1 1';
	'EASTLAKE 2 1';
	'EASTLAKE 2 2';
	'EASTLAKE 3 1';
	'EASTLAKE 3 2';
	'EASTLAKE 3 3';
	'PAINESVILLE 1 1';
	'PAINESVILLE 2 1';
	'PAINESVILLE 2 2';
	'PAINESVILLE 3 1';
	'PAINESVILLE 4 1';
	'PERRY 13 1';
	'PERRY 13 2';
	'PERRY 14 1';
	'WICKLIFFE 2 1';
	'WICKLIFFE 2 2';
	'WILLOUGHBY 1 1';
	'WILLOUGHBY 2 1';
	'WILLOUGHBY 3 1';
	'WILLOUGHBY 3 2';
	'WILLOUGHBY 4 1';
	'AMHERST 11 1';
	'AMHERST 12 1';
	'AMHERST 13 1';
	'AMHERST 14 1';
	'AVON 8 1';
	'AVON 9 1';
	'AVON LAKE 1 1';
	'AVON LAKE 2 1';
	'AVON LAKE 2 2';
	'COLUMBIA STATION 1';
	'ELYRIA 1 1';
	'ELYRIA 1 2';
	'ELYRIA 1 3';
	'ELYRIA 2 1';
	'ELYRIA 2 2';
	'ELYRIA 3 1';
	'ELYRIA 4 1';
	'ELYRIA 5 1';
	'GRAFTON 6 1';
	'GRAFTON 6 2';
	'GRAFTON 7 1';
	'LAGRANGE 9 1';
	'LAGRANGE 9 2';
	'LAGRANGE 10 1';
	'LAGRANGE 10 2';
	'LORAIN 1 1';
	'LORAIN 2 1';
	'LORAIN 3 1';
	'LORAIN 3 2';
	'LORAIN 3 3';
	'LORAIN 4 1';
	'LORAIN 5 1';
	'MEDINA 4 1';
	'MEDINA 5 1';
	'MEDINA 6 1';
	'MEDINA 7 1';
	'MEDINA 7 2';
	'MEDINA 7 3';
	'MEDINA 7 4';
	'MEDINA 7 5';
	'MEDINA 8 1';
	'NORTH RIDGEVILLE 1 1';
	'NORTH RIDGEVILLE 1 2';
	'NORTH RIDGEVILLE 2 1';
	'NORTH RIDGEVILLE 3 1';
	'NORTH RIDGEVILLE 4 1';
	'OBERLIN 1 1';
	'OBERLIN 1 2';
	'OBERLIN 2 1';
	'WELLINGTON 7 1';
	'WELLINGTON 8 1';
	'CURTICE 1';
	'CURTICE 2';
	'HOLLAND 4 1';
	'HOLLAND 5 1';
	'MAUMEE 1 1';
	'MAUMEE 2 1';
	'MAUMEE 2 2';
	'MAUMEE 2 3';
	'MAUMEE 3 1';
	'MAUMEE 4 1';
	'OREGON 1 1';
	'OREGON 1 2';
	'OREGON 2 1';
	'OREGON 3 1';
	'OREGON 3 2';
	'OREGON 3 3';
	'OREGON 4 1';
	'SYLVANIA 4 1';
	'SYLVANIA 4 2';
	'SYLVANIA 5 1';
	'SYLVANIA 5 2';
	'SYLVANIA 6 1';
	'SYLVANIA 7 1';
	'TOLEDO 1 1';
	'TOLEDO 2 1';
	'TOLEDO 3 1';
	'TOLEDO 3 2';
	'TOLEDO 4 1';
	'TOLEDO 4 2';
	'TOLEDO 4 3';
	'TOLEDO 5 1';
	'TOLEDO 5 2';
	'TOLEDO 6 1';
	'TOLEDO 7 1';
	'TOLEDO 7 2';
	'TOLEDO 8 1';
	'TOLEDO 8 2';
	'TOLEDO 9 1';
	'TOLEDO 10 1';
	'TOLEDO 10 2';
	'TOLEDO 11 1';
	'TOLEDO 12 1';
	'TOLEDO 13 1';
	'TOLEDO 14 1';
	'TOLEDO 15 1';
	'TOLEDO 16 1';
	'TOLEDO 16 2';
	'TOLEDO 16 3';
	'TOLEDO 17 1';
	'TOLEDO 18 1';
	'TOLEDO 19 1';
	'TOLEDO 20 1';
	'TOLEDO 21 1';
	'TOLEDO 22 1';
	'TOLEDO 23 1';
	'TOLEDO 23 2';
	'TOLEDO 24 1';
	'TOLEDO 25 1';
	'TOLEDO 25 2';
	'TOLEDO 25 3';
	'TOLEDO 26 1';
	'TOLEDO 27 1';
	'TOLEDO 28 1';
	'WATERVILLE 11 1';
	'WHITEHOUSE 1';
	'WHITEHOUSE 2';
	'WHITEHOUSE 3';
	'WHITEHOUSE 4';
	'WHITEHOUSE 5';
	'WHITEHOUSE 7';
	'CANFIELD 1 1';
	'CANFIELD 2 1';
	'CANFIELD 2 2';
	'CANFIELD 3 1';
	'HUBBARD 1 1';
	'HUBBARD 2 1';
	'HUBBARD 2 2';
	'HUBBARD 3 1';
	'HUBBARD 3 2';
	'HUBBARD 3 3';
	'HUBBARD 3 4';
	'HUBBARD 3 6';
	'LOWELLVILLE 1';
	'NEWTON FALLS 1 1';
	'NEWTON FALLS 1 2';
	'NEWTON FALLS 2 1';
	'NEWTON FALLS 3 1';
	'SEBRING 11 1';
	'STRUTHERS 1';
	'STRUTHERS 2';
	'WARREN 17 1';
	'WARREN 18 1';
	'YOUNGSTOWN 3 1';
	'YOUNGSTOWN 4 1';
	'YOUNGSTOWN 5 1';
	'YOUNGSTOWN 5 2';
	'YOUNGSTOWN 6 1';
	'YOUNGSTOWN 7 1';
	'YOUNGSTOWN 8 1';
	'YOUNGSTOWN 8 2';
	'YOUNGSTOWN 9 1';
	'YOUNGSTOWN 9 2';
	'YOUNGSTOWN 10 1';
	'YOUNGSTOWN 11 1';
	'YOUNGSTOWN 12 1';
	'YOUNGSTOWN 12 2';
	'YOUNGSTOWN 13 1';
	'YOUNGSTOWN 13 2';
	'YOUNGSTOWN 14 1';
	'YOUNGSTOWN 15 1';
	'YOUNGSTOWN 16 1';
	'YOUNGSTOWN 16 2';
	'YOUNGSTOWN 16 3';
	'YOUNGSTOWN 16 4';
	'YOUNGSTOWN 16 5';
	'YOUNGSTOWN 17 1';
	'YOUNGSTOWN 18 1';
	'YOUNGSTOWN 19 1';
	'YOUNGSTOWN 19 2';
	'YOUNGSTOWN 20 1';
	'YOUNGSTOWN 20 2';
	'AKRON 4 1';
	'AKRON 5 1';
	'AKRON 6 1';
	'AKRON 6 2';
	'AKRON 7 1';
	'AKRON 7 2';
	'BARBERTON 1 1';
	'BARBERTON 1 2';
	'BARBERTON 2 1';
	'BARBERTON 2 2';
	'BARBERTON 3 1';
	'BARBERTON 3 2';
	'BARBERTON 4 1';
	'BARBERTON 4 2';
	'BRUNSWICK 15 1';
	'BRUNSWICK 16 1';
	'BRUNSWICK 17 1';
	'BRUNSWICK 17 2';
	'BRUNSWICK 18 1';
	'BRUNSWICK 18 2';
	'CRESTON 1 1';
	'CRESTON 2 1';
	'LODI 2 1';
	'LODI 2 2';
	'LODI 3 1';
	'RITTMAN 1';
	'WADSWORTH 1 1';
	'WADSWORTH 1 2';
	'WADSWORTH 2 1';
	'WADSWORTH 2 2';
	'WADSWORTH 2 3';
	'WADSWORTH 3 1';
	'ROCKFORD 2 1';
	'ROCKFORD 2 2';
	'WILLSHIRE 1';
	'MANSFIELD 12 1';
	'MANSFIELD 13 1';
	'MANSFIELD 14 1';
	'GENOA 3 1';
	'GENOA 4 1';
	'GENOA 4 2';
	'LAKESIDE MARBLEHEAD 1 1';
	'LAKESIDE MARBLEHEAD 2 1';
	'LAKESIDE MARBLEHEAD 2 2';
	'LAKESIDE MARBLEHEAD 3 1';
	'LAKESIDE MARBLEHEAD 3 2';
	'OAK HARBOR 1 1';
	'OAK HARBOR 1 2';
	'OAK HARBOR 2 1';
	'OAK HARBOR 2 2';
	'OAK HARBOR 3 1';
	'PORT CLINTON 1 1';
	'PORT CLINTON 2 1';
	'PORT CLINTON 3 1';
	'CONVOY 1 1';
	'CONVOY 1 2';
	'OAKWOOD 3 1';
	'PAULDING 2 1';
	'PAULDING 3 1';
	'PAYNE 1 1';
	'AKRON 8 1';
	'AKRON 8 2';
	'AKRON 8 3';
	'AKRON 8 4';
	'AKRON 8 5';
	'AKRON 9 1';
	'AKRON 10 1';
	'AKRON 10 2';
	'ATWATER 1 1';
	'ATWATER 2 1';
	'ATWATER 2 2';
	'HUDSON 18 1';
	'HUDSON 18 2';
	'HUDSON 18 3';
	'HUDSON 19 1';
	'HUDSON 20 1';
	'HUDSON 21 1';
	'KENT 1 1';
	'KENT 1 2';
	'KENT 2 1';
	'KENT 3 1';
	'KENT 3 2';
	'KENT 3 3';
	'KENT 3 4';
	'KENT 3 5';
	'KENT 3 6';
	'KENT 3 8';
	'KENT 4 1';
	'MANTUA 3 1';
	'MANTUA 3 2';
	'MANTUA 4 1';
	'MOGADORE 1 1';
	'MOGADORE 2 1';
	'MOGADORE 3 1';
	'RAVENNA 1 1';
	'RAVENNA 2 1';
	'RAVENNA 3 1';
	'STOW 1 1';
	'STOW 2 1';
	'STOW 3 1';
	'STOW 4 1';
	'STREETSBORO 1';
	'TALLMADGE 1';
	'TALLMADGE 2';
	'OTTAWA 1 1';
	'OTTAWA 2 1';
	'OTTAWA 2 2';
	'OTTAWA 2 3';
	'OTTAWA 3 1';
	'MANSFIELD 15 1';
	'MANSFIELD 16 1';
	'MANSFIELD 17 1';
	'MANSFIELD 18 1';
	'MANSFIELD 19 1';
	'MANSFIELD 20 1';
	'CLYDE 6 1';
	'CLYDE 7 1';
	'CLYDE 8 1';
	'FREMONT 2 1';
	'FREMONT 2 2';
	'FREMONT 3 1';
	'FREMONT 4 1';
	'FREMONT 5 1';
	'GIBSONBURG 1 1';
	'GIBSONBURG 2 1';
	'GIBSONBURG 3 1';
	'GREEN SPRINGS 1 1';
	'TIFFIN 1 1';
	'TIFFIN 2 1';
	'TIFFIN 3 1';
	'TIFFIN 4 1';
	'BOLIVAR 5 1';
	'BOLIVAR 5 2';
	'CANAL FULTON 1 1';
	'CANAL FULTON 1 2';
	'CANAL FULTON 2 1';
	'CANAL FULTON 3 1';
	'CANTON 25 1';
	'CANTON 26 1';
	'CANTON 26 2';
	'CANTON 27 1';
	'CANTON 28 1';
	'CANTON 29 1';
	'CANTON 30 1';
	'CANTON 30 2';
	'CANTON 31 1';
	'CANTON 31 2';
	'CANTON 32 1';
	'CANTON 32 2';
	'CANTON 33 1';
	'CANTON 33 2';
	'CANTON 34 1';
	'CANTON 35 1';
	'CANTON 36 1';
	'CANTON 37 1';
	'CANTON 38 1';
	'CANTON 39 1';
	'CANTON 39 2';
	'CANTON 40 1';
	'CANTON 40 2';
	'CANTON 41 1';
	'CANTON 42 1';
	'CANTON 43 1';
	'CANTON 43 2';
	'CLINTON 34 1';
	'DALTON 13 1';
	'LOUISVILLE 105 1';
	'LOUISVILLE 106 1';
	'LOUISVILLE 107 1';
	'MASSILLON 1 1';
	'MASSILLON 1 2';
	'MASSILLON 2 1';
	'MASSILLON 3 1';
	'MASSILLON 4 1';
	'MASSILLON 4 2';
	'MASSILLON 5 1';
	'MASSILLON 6 1';
	'MASSILLON 6 2';
	'MASSILLON 7 1';
	'NAVARRE 4 1';
	'NORTH CANTON 1 1';
	'NORTH CANTON 2 1';
	'NORTH CANTON 2 2';
	'NORTH CANTON 2 3';
	'NORTH CANTON 3 1';
	'NORTH CANTON 4 1';
	'UNIONTOWN 8 1';
	'UNIONTOWN 8 2';
	'UNIONTOWN 9 1';
	'UNIONTOWN 9 2';
	'UNIONTOWN 10 1';
	'UNIONTOWN 10 2';
	'UNIONTOWN 11 1';
	'UNIONTOWN 11 2';
	'AKRON 11 1';
	'AKRON 11 2';
	'AKRON 12 1';
	'AKRON 13 1';
	'AKRON 14 1';
	'AKRON 14 2';
	'AKRON 15 1';
	'AKRON 15 2';
	'AKRON 15 3';
	'AKRON 15 4';
	'AKRON 15 5';
	'AKRON 16 1';
	'AKRON 17 1';
	'AKRON 18 1';
	'AKRON 19 1';
	'AKRON 20 1';
	'AKRON 21 1';
	'AKRON 22 1';
	'AKRON 23 1';
	'AKRON 24 1';
	'AKRON 25 1';
	'AKRON 26 1';
	'AKRON 26 2';
	'AKRON 27 1';
	'AKRON 28 1';
	'CUYAHOGA FALLS 1 1';
	'CUYAHOGA FALLS 2 1';
	'CUYAHOGA FALLS 3 1';
	'CUYAHOGA FALLS 4 1';
	'CUYAHOGA FALLS 4 2';
	'CUYAHOGA FALLS 5 1';
	'CUYAHOGA FALLS 5 2';
	'CUYAHOGA FALLS 5 3';
	'NORTHFIELD 7 1';
	'NORTHFIELD 7 2';
	'NORTHFIELD 8 1';
	'NORTHFIELD 8 2';
	'NORTHFIELD 9 1';
	'NORTHFIELD 9 2';
	'NORTHFIELD 10 1';
	'TWINSBURG 1 1';
	'TWINSBURG 2 1';
	'TWINSBURG 3 1';
	'BRISTOLVILLE 1';
	'BRISTOLVILLE 2';
	'CORTLAND 5 1';
	'CORTLAND 6 1';
	'CORTLAND 7 1';
	'CORTLAND 7 2';
	'GIRARD 5 1';
	'GIRARD 5 2';
	'GIRARD 6 1';
	'GIRARD 6 2';
	'GIRARD 6 3';
	'MASURY 1 1';
	'MASURY 1 2';
	'MASURY 2 1';
	'NILES 1 1';
	'NILES 1 2';
	'NILES 2 1';
	'SOUTHINGTON 4 1';
	'SOUTHINGTON 4 2';
	'WARREN 19 1';
	'WARREN 20 1';
	'WARREN 21 1';
	'WARREN 21 2';
	'WARREN 22 1';
	'WARREN 23 1';
	'WARREN 24 1';
	'WARREN 25 1';
	'WARREN 26 1';
	'WARREN 27 1';
	'WARREN 28 1';
	'WARREN 28 2';
	'STRASBURG 4 1';
	'VAN WERT 1 1';
	'VAN WERT 2 1';
	'VAN WERT 3 1';
	'APPLE CREEK 1 1';
	'APPLE CREEK 1 2';
	'APPLE CREEK 2 1';
	'APPLE CREEK 2 2';
	'APPLE CREEK 3 1';
	'APPLE CREEK 3 2';
	'ORRVILLE 2 1';
	'ORRVILLE 3 1';
	'ORRVILLE 4 1';
	'EDON 1';
	'MONTPELIER 6 1';
	'MONTPELIER 6 2';
	'MONTPELIER 7 1';
	'MONTPELIER 7 2';
	'MONTPELIER 8 1';
	'BOWLING GREEN 21 1';
	'BOWLING GREEN 22 1';
	'BOWLING GREEN 23 1';
	'BOWLING GREEN 24 1';
	'BOWLING GREEN 25 1';
	'PEMBERVILLE 1';
	'PEMBERVILLE 2';
	'PERRYSBURG 1 1';
	'PERRYSBURG 2 1';
	'PERRYSBURG 3 1';
	'PERRYSBURG 3 2';
	'PERRYSBURG 4 1';
	'PERRYSBURG 4 2';
	'WESTON 4 1';
	'UPPER SANDUSKY 1 1';
	'UPPER SANDUSKY 2 1';
	'UPPER SANDUSKY 3 1';
	'AVON LAKE 3 1';
	'AVON LAKE 3 2';
	'AVON LAKE 3 3';
	'GREEN SPRINGS 2 1';
	'GREEN SPRINGS 2 2';
	'GREEN SPRINGS 2 3';
	'GREEN SPRINGS 2 5';
	'CLEVELAND 78 1';
	'CLEVELAND 78 2';
	'CLEVELAND 78 3';
	'CLEVELAND 78 4';
	'CLEVELAND 78 5';
	'STRYKER 2 1';
	'STRYKER 2 2';
	'STRYKER 2 3';
	'LORAIN 6 1';
	'LORAIN 6 2';
	'LORAIN 6 3';
	'LORAIN 6 4';
	'LORAIN 6 5';
	'LORAIN 6 6';
	'LORAIN 6 7';
	'LORAIN 6 8';
	'LORAIN 6 9';
	'LORAIN 6 10';
	'LORAIN 6 12';
	'VAN WERT 4 1';
	'VAN WERT 4 2';
	'AVON LAKE 4 1';
	'AVON LAKE 4 2';
	'AVON LAKE 4 3';
	'AVON LAKE 4 4';
	'AVON LAKE 4 5';
	'AVON LAKE 4 6';
	'AVON LAKE 4 7';
	'AVON LAKE 4 9';
	'NAPOLEON 3 1';
	'NAPOLEON 3 2';
	'NAPOLEON 3 3';
	'MANSFIELD 21 1';
	'MANSFIELD 21 2';
	'MANSFIELD 21 3';
	'MANSFIELD 21 4';
	'MANSFIELD 21 5';
	'MANSFIELD 21 6';
	'MANSFIELD 21 7';
	'MANSFIELD 21 8';
	'MANSFIELD 21 10';
	'CONVOY 2 1';
	'CONVOY 2 2';
	'CONVOY 2 3';
	'CONVOY 2 4';
	'CONVOY 2 5';
	'CONVOY 2 6';
	'CONVOY 2 7';
	'CONVOY 2 9';
	'NAPOLEON 4 1';
	'NAPOLEON 4 2';
	'NAPOLEON 4 3';
	'NAPOLEON 4 4';
	'NAPOLEON 4 5';
	'OAK HARBOR 4 1';
	'OAK HARBOR 4 2';
	'OAK HARBOR 4 3';
	'OAK HARBOR 4 4';
	'OAK HARBOR 4 5';
	'OAK HARBOR 4 7';
	'EDGERTON 2 1';
	'EDGERTON 2 2';
	'EDGERTON 2 3';
	'EDGERTON 2 4';
	'EDGERTON 2 5';
	'EDGERTON 2 6';
	'EDGERTON 2 7';
	'EDGERTON 2 9';
	'WADSWORTH 4 1';
	'WADSWORTH 4 2';
	'GALION 5 1';
	'GALION 5 2';
	'GALION 5 3';
	'GALION 5 4';
	'GALION 5 6';
	'OREGON 5 1';
	'OREGON 5 2';
	'OREGON 5 3';
	'OREGON 5 5';
	'CLEVELAND 79 1';
	'CLEVELAND 79 2';
	'EASTLAKE 4 1';
	'EASTLAKE 4 2';
	'EASTLAKE 4 3';
	'BRYAN 3 1';
	'BRYAN 3 2';
	'BRYAN 3 3';
	'BRYAN 3 4';
	'BRYAN 3 6';
	'CLEVELAND 80 1';
	'CLEVELAND 80 2';
	'CLEVELAND 80 3';
	'CLEVELAND 80 4';
	'CLEVELAND 80 5';
	'CLEVELAND 80 6';
	'CLEVELAND 80 7';
	'CLEVELAND 80 9';
	'LUCKEY 1';
	'LUCKEY 2';
	'LUCKEY 3';
	'LUCKEY 4';
	'LUCKEY 5';
	'LUCKEY 6';
	'LUCKEY 7';
	'LUCKEY 8';
	'LUCKEY 10';
	'ORRVILLE 5 1';
	'ORRVILLE 5 2';
	'NAPOLEON 5 1';
	'NAPOLEON 5 2';
	'NAPOLEON 5 3';
	'NAPOLEON 5 4';
	'NAPOLEON 5 6';
	'BOWLING GREEN 26 1';
	'BOWLING GREEN 26 2';
	'BOWLING GREEN 26 3';
	'BOWLING GREEN 26 4';
	'BOWLING GREEN 26 5';
	'BOWLING GREEN 26 7';
	'KENT 5 1';
	'KENT 5 2';
	'KENT 5 3';
	'CLEVELAND 81 1';
	'CLEVELAND 81 2';
	'CLEVELAND 81 3';
	'CLEVELAND 81 5';
	'BOWLING GREEN 27 1';
	'BOWLING GREEN 27 2';
	'BOWLING GREEN 27 3';
	'BOWLING GREEN 27 4';
	'BOWLING GREEN 27 5';
	'BOWLING GREEN 27 6';
	'BOWLING GREEN 27 8';
	'ASHTABULA 5 1';
	'ASHTABULA 5 2';
	'ASHTABULA 5 3';
	'ASHTABULA 5 4';
	'ASHTABULA 5 6';
	'ASHTABULA 6 1';
	'ASHTABULA 6 2';
	'ASHTABULA 6 3';
	'ASHTABULA 6 4';
	'ASHTABULA 6 5';
	'ASHTABULA 6 6';
	'ASHTABULA 6 7';
	'ASHTABULA 6 8';
	'ASHTABULA 6 10';
	'TOLEDO 29 1';
	'TOLEDO 29 2';
	'PAINESVILLE 5 1';
	'PAINESVILLE 5 2';
	'PAINESVILLE 5 3';
	'PAINESVILLE 5 4';
	'PAINESVILLE 5 5';
	'PAINESVILLE 5 7';
	'EASTLAKE 5 1';
	'EASTLAKE 5 2';
	'EASTLAKE 5 3';
	'EASTLAKE 5 4';
	'EASTLAKE 5 5';
	'EASTLAKE 5 6';
	'EASTLAKE 5 7';
	'EASTLAKE 5 8';
	'EASTLAKE 5 10';
	'SHELBY 15 1';
	'SHELBY 15 2';
	'SHELBY 15 3';
	'SHELBY 15 4';
	'SHELBY 15 6';
	'NAPOLEON 6 1';
	'NAPOLEON 6 2';
	'NAPOLEON 6 3';
	'NAPOLEON 6 4';
	'NAPOLEON 6 6';
	'LORAIN 7 1';
	'LORAIN 7 2';
	'DEFIANCE 5 1';
	'DEFIANCE 5 2';
	'DEFIANCE 5 3';
	'PERRY 15 1';
	'PERRY 15 2';
	'PERRY 15 3';
	'PERRY 15 4';
	'PERRY 15 5';
	'PERRY 15 7';
	'BRYAN 4 1';
	'BRYAN 4 2';
	'BRYAN 4 3';
	'BRYAN 4 4';
	'BRYAN 4 5';
	'BRYAN 4 6';
	'BRYAN 4 7';
	'BRYAN 4 8';
	'BRYAN 4 10';
	'MONTPELIER 9 1';
	'MONTPELIER 9 2';
	'FREMONT 6 1';
	'FREMONT 6 2';
	'FREMONT 6 3';
	'FREMONT 6 4';
	'FREMONT 6 5';
	'FREMONT 6 6';
	'FREMONT 6 8';
	'OREGON 6 1';
	'OREGON 6 2';
	'OREGON 6 3';
	'SEVILLE 1';
	'SEVILLE 2';
	'SEVILLE 3';
	'SEVILLE 4';
	'SEVILLE 5';
	'SEVILLE 6';
	'SEVILLE 8';
	'CLEVELAND 82 1';
	'CLEVELAND 82 2';
	'CLEVELAND 82 3';
	'ORRVILLE 6 1';
	'ORRVILLE 6 2';
	'ORRVILLE 6 3';
	'ORRVILLE 6 5';
	'HAVILAND 1 1';
	'HAVILAND 1 2';
	'OREGON 7 1';
	'OREGON 7 2';
	'NILES 3 1';
	'NILES 3 2';
	'NILES 3 3';
	'GENOA 5 1';
	'GENOA 5 2';
	'NAPOLEON 7 1';
	'NAPOLEON 7 2';
	'DEFIANCE 6 1';
	'DEFIANCE 6 2';
	'DEFIANCE 6 3';
	'DEFIANCE 6 5';
	'NILES 4 1';
	'NILES 4 2';
	'NILES 4 3';
	'NILES 4 5';
	'CLEVELAND 83 1';
	'CLEVELAND 83 2';
	'CLEVELAND 83 3';
	'CLEVELAND 83 4';
	'CLEVELAND 83 5';
	'CLEVELAND 83 7';
	'UPPER SANDUSKY 4 1';
	'UPPER SANDUSKY 4 2';
	'UPPER SANDUSKY 4 3';
	'UPPER SANDUSKY 4 4';
	'UPPER SANDUSKY 4 5';
	'UPPER SANDUSKY 4 7';
	'BOWLING GREEN 28 1';
	'BOWLING GREEN 28 2';
	'BOWLING GREEN 28 3';
	'BOWLING GREEN 28 4';
	'BOWLING GREEN 28 5';
	'BOWLING GREEN 28 7';
	'BOWLING GREEN 29 1';
	'BOWLING GREEN 29 2';
	'PAYNE 2 1';
	'PAYNE 2 2';
	'PAYNE 2 3';
	'CUYAHOGA FALLS 6 1';
	'CUYAHOGA FALLS 6 2';
	'GLENNIE 1 1';
	'HARRISVILLE 12 1';
	'HARRISVILLE 13 1';
	'HUBBARD LAKE 1 1';
	'HUBBARD LAKE 2 1';
	'MIO 1 1';
	'MIO 2 1';
	'MIO 2 2';
	'OSCODA 1 1';
	'OSCODA 1 2';
	'OSCODA 1 3';
	'OSCODA 2 1';
	'OSCODA 3 1';
	'OSCODA 3 2';
	'OSCODA 3 3';
	'OSCODA 3 4';
	'OSCODA 3 5';
	'OSCODA 3 7';
	'GRAND MARAIS 1 1';
	'GRAND MARAIS 1 2';
	'MARQUETTE 1 1';
	'MARQUETTE 1 2';
	'MARQUETTE 2 1';
	'MARQUETTE 3 1';
	'MARQUETTE 3 2';
	'MARQUETTE 3 3';
	'MARQUETTE 3 4';
	'MARQUETTE 3 5';
	'MARQUETTE 4 1';
	'MUNISING 1 1';
	'MUNISING 1 2';
	'MUNISING 2 1';
	'RAPID RIVER 1';
	'SHINGLETON 1';
	'SKANDIA 1';
	'TRENARY 1';
	'WETMORE 1 1';
	'ALPENA 1 1';
	'ALPENA 2 1';
	'ALPENA 3 1';
	'ALPENA 4 1';
	'HILLMAN 1 1';
	'HILLMAN 1 2';
	'HILLMAN 1 3';
	'LACHINE 1 1';
	'OSSINEKE 1';
	'OSSINEKE 2';
	'OSSINEKE 3';
	'OSSINEKE 4';
	'OSSINEKE 5';
	'OSSINEKE 7';
	'POSEN 1';
	'POSEN 2';
	'BELLAIRE 3 1';
	'BELLAIRE 4 1';
	'BOYNE CITY 1 1';
	'BOYNE CITY 1 2';
	'BOYNE CITY 1 3';
	'BOYNE CITY 2 1';
	'CENTRAL LAKE 1 1';
	'CENTRAL LAKE 2 1';
	'CHARLEVOIX 1 1';
	'CHARLEVOIX 2 1';
	'CHARLEVOIX 3 1';
	'CHARLEVOIX 3 2';
	'EAST JORDAN 1 1';
	'EAST JORDAN 2 1';
	'EAST JORDAN 2 2';
	'EAST JORDAN 3 1';
	'EAST JORDAN 3 2';
	'ELLSWORTH 5 1';
	'MANCELONA 1 1';
	'MANCELONA 1 2';
	'MANCELONA 2 1';
	'MANCELONA 3 1';
	'WILLIAMSBURG 17 1';
	'WILLIAMSBURG 18 1';
	'WILLIAMSBURG 18 2';
	'WILLIAMSBURG 19 1';
	'WILLIAMSBURG 19 2';
	'ALGER 1';
	'AU GRES 1 1';
	'AU GRES 2 1';
	'AU GRES 2 2';
	'PINCONNING 1 1';
	'PINCONNING 1 2';
	'PINCONNING 2 1';
	'PINCONNING 2 2';
	'PINCONNING 3 1';
	'PINCONNING 3 2';
	'STANDISH 4 1';
	'STANDISH 5 1';
	'STERLING 8 1';
	'STERLING 8 2';
	'STERLING 9 1';
	'STERLING 9 2';
	'TAWAS CITY 1 1';
	'TAWAS CITY 1 2';
	'TAWAS CITY 2 1';
	'TAWAS CITY 3 1';
	'BARAGA 1 1';
	'BARAGA 1 2';
	'BARAGA 2 1';
	'BARAGA 2 2';
	'LANSE 1';
	'LANSE 2';
	'LANSE 3';
	'MICHIGAMME 1';
	'PELKIE 1';
	'PELKIE 2';
	'AUBURN 22 1';
	'AUBURN 23 1';
	'BAY CITY 1 1';
	'BAY CITY 2 1';
	'BAY CITY 3 1';
	'BAY CITY 4 1';
	'BAY CITY 5 1';
	'BAY CITY 5 2';
	'BAY CITY 6 1';
	'BAY CITY 7 1';
	'BAY CITY 7 2';
	'BAY CITY 8 1';
	'ESSEXVILLE 1 1';
	'ESSEXVILLE 1 2';
	'ESSEXVILLE 2 1';
	'ESSEXVILLE 3 1';
	'FREELAND 4 1';
	'FREELAND 5 1';
	'FREELAND 6 1';
	'KAWKAWLIN 1';
	'KAWKAWLIN 2';
	'LINWOOD 2 1';
	'LINWOOD 2 2';
	'MIDLAND 7 1';
	'MIDLAND 8 1';
	'MIDLAND 8 2';
	'MIDLAND 8 3';
	'MIDLAND 9 1';
	'MIDLAND 10 1';
	'REESE 1 1';
	'REESE 1 2';
	'RHODES 1';
	'SAGINAW 1 1';
	'SAGINAW 2 1';
	'SAGINAW 3 1';
	'BENZONIA 1';
	'BEULAH 1 1';
	'FRANKFORT 10 1';
	'FRANKFORT 10 2';
	'FRANKFORT 11 1';
	'INTERLOCHEN 1 1';
	'INTERLOCHEN 1 2';
	'INTERLOCHEN 2 1';
	'INTERLOCHEN 2 2';
	'LAKE ANN 1 1';
	'LAKE ANN 2 1';
	'THOMPSONVILLE 1 1';
	'TRAVERSE CITY 1 1';
	'TRAVERSE CITY 1 2';
	'TRAVERSE CITY 1 3';
	'TRAVERSE CITY 2 1';
	'TRAVERSE CITY 2 2';
	'TRAVERSE CITY 3 1';
	'TRAVERSE CITY 3 2';
	'TRAVERSE CITY 4 1';
	'TRAVERSE CITY 4 2';
	'TRAVERSE CITY 4 3';
	'PETOSKEY 1 1';
	'PETOSKEY 2 1';
	'PETOSKEY 3 1';
	'PETOSKEY 4 1';
	'PETOSKEY 4 2';
	'VANDERBILT 1';
	'ALANSON 1 1';
	'ALANSON 2 1';
	'ALANSON 3 1';
	'ALANSON 3 2';
	'CHEBOYGAN 1 1';
	'CHEBOYGAN 2 1';
	'CHEBOYGAN 2 2';
	'CHEBOYGAN 3 1';
	'CHEBOYGAN 3 2';
	'CHEBOYGAN 3 3';
	'INDIAN RIVER 1 1';
	'INDIAN RIVER 2 1';
	'INDIAN RIVER 3 1';
	'LEVERING 1';
	'MACKINAW CITY 1 1';
	'ONAWAY 1 1';
	'ONAWAY 2 1';
	'ONAWAY 3 1';
	'BRIMLEY 1';
	'DE TOUR VILLAGE 1 1';
	'DRUMMOND ISLAND 1';
	'ECKERMAN 1';
	'KINCHELOE 1 1';
	'KINCHELOE 1 2';
	'KINCHELOE 2 1';
	'PARADISE 3 1';
	'PARADISE 3 2';
	'PICKFORD 1 1';
	'PICKFORD 2 1';
	'PICKFORD 2 2';
	'RUDYARD 1';
	'RUDYARD 2';
	'SAULT SAINTE MARIE 1 1';
	'SAULT SAINTE MARIE 2 1';
	'SAULT SAINTE MARIE 3 1';
	'CLARE 1 1';
	'CLARE 1 2';
	'CLARE 2 1';
	'CLARE 2 2';
	'CLARE 2 3';
	'CLARE 2 4';
	'CLARE 2 5';
	'CLARE 2 7';
	'CLARE 3 1';
	'CLARE 3 2';
	'FARWELL 1 1';
	'FARWELL 2 1';
	'FARWELL 3 1';
	'GLADWIN 1 1';
	'GLADWIN 1 2';
	'GLADWIN 2 1';
	'GLADWIN 2 2';
	'GLADWIN 2 3';
	'GLADWIN 3 1';
	'GLADWIN 3 2';
	'GLADWIN 4 1';
	'HARRISON 8 1';
	'HARRISON 8 2';
	'HARRISON 8 3';
	'HARRISON 9 1';
	'LAKE 4 1';
	'LAKE 4 2';
	'LAKE 5 1';
	'MARION 25 1';
	'MARION 26 1';
	'GRAYLING 1 1';
	'GRAYLING 2 1';
	'GRAYLING 2 2';
	'GRAYLING 3 1';
	'GRAYLING 3 2';
	'LEWISTON 14 1';
	'LEWISTON 15 1';
	'ROSCOMMON 1 1';
	'ROSCOMMON 1 2';
	'ROSCOMMON 2 1';
	'BARK RIVER 1';
	'BARK RIVER 2';
	'ESCANABA 1 1';
	'ESCANABA 1 2';
	'ESCANABA 2 1';
	'ESCANABA 3 1';
	'ESCANABA 3 2';
	'ESCANABA 4 1';
	'GARDEN 1 1';
	'GARDEN 1 2';
	'GLADSTONE 1 1';
	'GLADSTONE 1 2';
	'MANISTIQUE 1 1';
	'MANISTIQUE 1 2';
	'MANISTIQUE 2 1';
	'ROCK 4 1';
	'ROCK 4 2';
	'IRON MOUNTAIN 1 1';
	'IRON MOUNTAIN 1 2';
	'IRON MOUNTAIN 2 1';
	'IRON MOUNTAIN 2 2';
	'IRON MOUNTAIN 2 3';
	'KINGSFORD 1 1';
	'KINGSFORD 2 1';
	'KINGSFORD 2 2';
	'KINGSFORD 2 3';
	'NORWAY 4 1';
	'NORWAY 4 2';
	'VULCAN 1';
	'VULCAN 2';
	'HARBOR SPRINGS 1 1';
	'HARBOR SPRINGS 2 1';
	'HARBOR SPRINGS 3 1';
	'BIRCH RUN 1 1';
	'BIRCH RUN 2 1';
	'BIRCH RUN 2 2';
	'MILLINGTON 6 1';
	'MILLINGTON 7 1';
	'OTTER LAKE 1';
	'OTTER LAKE 2';
	'BEAVERTON 1 1';
	'BEAVERTON 1 2';
	'BEAVERTON 2 1';
	'COLEMAN 1 1';
	'COLEMAN 2 1';
	'COLEMAN 3 1';
	'HOPE 1 1';
	'HOPE 1 2';
	'BESSEMER 13 1';
	'IRONWOOD 1 1';
	'IRONWOOD 2 1';
	'IRONWOOD 3 1';
	'IRONWOOD 3 2';
	'IRONWOOD 3 3';
	'MARENISCO 1 1';
	'MARENISCO 2 1';
	'WAKEFIELD 8 1';
	'WAKEFIELD 9 1';
	'WATERSMEET 1 1';
	'WATERSMEET 2 1';
	'BUCKLEY 1 1';
	'BUCKLEY 1 2';
	'FIFE LAKE 1 1';
	'FIFE LAKE 2 1';
	'GRAWN 1';
	'KINGSLEY 1 1';
	'KINGSLEY 2 1';
	'SOUTH BOARDMAN 1';
	'TRAVERSE CITY 5 1';
	'TRAVERSE CITY 6 1';
	'TRAVERSE CITY 7 1';
	'TRAVERSE CITY 7 2';
	'TRAVERSE CITY 8 1';
	'ALMA 4 1';
	'ALMA 5 1';
	'ALMA 6 1';
	'BRECKENRIDGE 1 1';
	'BRECKENRIDGE 2 1';
	'ITHACA 7 1';
	'ITHACA 7 2';
	'ITHACA 8 1';
	'ITHACA 9 1';
	'ITHACA 9 2';
	'MERRILL 1 1';
	'MERRILL 2 1';
	'SAINT LOUIS 1 1';
	'SAINT LOUIS 2 1';
	'CALUMET 1 1';
	'CALUMET 1 2';
	'CALUMET 2 1';
	'CALUMET 3 1';
	'CHASSELL 1';
	'CHASSELL 2';
	'HANCOCK 8 1';
	'HANCOCK 9 1';
	'HANCOCK 9 2';
	'HANCOCK 10 1';
	'HOUGHTON 2 1';
	'HOUGHTON 3 1';
	'HOUGHTON 4 1';
	'LAKE LINDEN 1';
	'SOUTH RANGE 1 1';
	'TROUT CREEK 1';
	'BAD AXE 1 1';
	'BAD AXE 1 2';
	'BAD AXE 2 1';
	'BAD AXE 3 1';
	'BAD AXE 3 2';
	'CASEVILLE 1';
	'CASEVILLE 2';
	'CASS CITY 1 1';
	'CASS CITY 2 1';
	'CASS CITY 2 2';
	'HARBOR BEACH 1 1';
	'HARBOR BEACH 1 2';
	'HARBOR BEACH 2 1';
	'KINDE 1';
	'PIGEON 1 1';
	'PORT AUSTIN 1';
	'SEBEWAING 1 1';
	'SEBEWAING 1 2';
	'SEBEWAING 2 1';
	'SEBEWAING 2 2';
	'UBLY 1 1';
	'UBLY 1 2';
	'EAST TAWAS 1';
	'EAST TAWAS 2';
	'HALE 1 1';
	'HALE 1 2';
	'HALE 2 1';
	'WHITTEMORE 1 1';
	'CRYSTAL FALLS 1 1';
	'IRON RIVER 1 1';
	'IRON RIVER 1 2';
	'IRON RIVER 1 3';
	'IRON RIVER 1 4';
	'IRON RIVER 1 5';
	'IRON RIVER 2 1';
	'PHELPS 5 1';
	'PHELPS 5 2';
	'REPUBLIC 1 1';
	'BARRYTON 1';
	'BLANCHARD 1 1';
	'BLANCHARD 2 1';
	'BLANCHARD 2 2';
	'EDMORE 1 1';
	'EDMORE 1 2';
	'MOUNT PLEASANT 16 1';
	'MOUNT PLEASANT 17 1';
	'MOUNT PLEASANT 17 2';
	'MOUNT PLEASANT 17 3';
	'MOUNT PLEASANT 18 1';
	'MOUNT PLEASANT 19 1';
	'MOUNT PLEASANT 20 1';
	'REMUS 1';
	'SHEPHERD 1 1';
	'SHEPHERD 1 2';
	'SHEPHERD 2 1';
	'SHEPHERD 3 1';
	'WEIDMAN 1 1';
	'WEIDMAN 1 2';
	'WEIDMAN 2 1';
	'WEIDMAN 2 2';
	'KALKASKA 1 1';
	'KALKASKA 2 1';
	'KALKASKA 2 2';
	'KALKASKA 3 1';
	'CEDAR SPRINGS 1 1';
	'CEDAR SPRINGS 2 1';
	'CEDAR SPRINGS 2 2';
	'CEDAR SPRINGS 2 3';
	'CEDAR SPRINGS 3 1';
	'CEDAR SPRINGS 4 1';
	'CEDAR SPRINGS 4 2';
	'GOWEN 1 1';
	'GOWEN 2 1';
	'GRANT 4 1';
	'GRANT 5 1';
	'KENT CITY 1 1';
	'KENT CITY 2 1';
	'KENT CITY 2 2';
	'KENT CITY 3 1';
	'KENT CITY 3 2';
	'SAND LAKE 1';
	'MOHAWK 4 1';
	'MOHAWK 4 2';
	'BALDWIN 4 1';
	'BALDWIN 5 1';
	'BALDWIN 5 2';
	'BITELY 1';
	'IRONS 1';
	'LEROY 2 1';
	'LEROY 2 2';
	'LEROY 3 1';
	'LUTHER 1 1';
	'LUTHER 1 2';
	'REED CITY 1 1';
	'REED CITY 2 1';
	'REED CITY 2 2';
	'REED CITY 3 1';
	'BROWN CITY 1 1';
	'BROWN CITY 2 1';
	'FOSTORIA 5 1';
	'FOSTORIA 5 2';
	'MARLETTE 1 1';
	'MARLETTE 2 1';
	'MARLETTE 3 1';
	'MAYVILLE 3 1';
	'MAYVILLE 4 1';
	'MAYVILLE 5 1';
	'SILVERWOOD 1';
	'CEDAR 1 1';
	'CEDAR 1 2';
	'LELAND 7 1';
	'LELAND 7 2';
	'MAPLE CITY 1';
	'NORTHPORT 14 1';
	'NORTHPORT 14 2';
	'SUTTONS BAY 1 1';
	'SUTTONS BAY 2 1';
	'MC MILLAN 1';
	'NEWBERRY 6 1';
	'NEWBERRY 6 2';
	'NEWBERRY 6 3';
	'NEWBERRY 6 4';
	'NEWBERRY 6 5';
	'NEWBERRY 7 1';
	'NEWBERRY 8 1';
	'NEWBERRY 8 2';
	'CEDARVILLE 4 1';
	'ENGADINE 1';
	'HESSEL 1';
	'NAUBINWAY 1';
	'SAINT IGNACE 1 1';
	'SAINT IGNACE 2 1';
	'SAINT IGNACE 2 2';
	'SAINT IGNACE 3 1';
	'SAINT IGNACE 3 2';
	'BEAR LAKE 2 1';
	'BEAR LAKE 3 1';
	'HARRIETTA 1';
	'MANISTEE 1 1';
	'MANISTEE 1 2';
	'MANISTEE 2 1';
	'MANISTEE 3 1';
	'MESICK 1 1';
	'MESICK 2 1';
	'MESICK 2 2';
	'ONEKAMA 1';
	'CHAMPION 2 1';
	'GWINN 1 1';
	'GWINN 2 1';
	'GWINN 3 1';
	'ISHPEMING 1 1';
	'ISHPEMING 2 1';
	'ISHPEMING 3 1';
	'ISHPEMING 3 2';
	'NEGAUNEE 1 1';
	'NEGAUNEE 1 2';
	'NEGAUNEE 2 1';
	'NEGAUNEE 2 2';
	'NEGAUNEE 3 1';
	'CUSTER 1 1';
	'FOUNTAIN 2 1';
	'LUDINGTON 1 1';
	'LUDINGTON 2 1';
	'LUDINGTON 3 1';
	'LUDINGTON 4 1';
	'PENTWATER 1';
	'BIG RAPIDS 1 1';
	'BIG RAPIDS 2 1';
	'BIG RAPIDS 2 2';
	'BIG RAPIDS 3 1';
	'BIG RAPIDS 4 1';
	'BIG RAPIDS 4 2';
	'BIG RAPIDS 4 3';
	'EVART 1 1';
	'EVART 2 1';
	'EVART 2 2';
	'HERSEY 1 1';
	'LAKEVIEW 2 1';
	'LAKEVIEW 2 2';
	'LAKEVIEW 3 1';
	'MECOSTA 1 1';
	'MECOSTA 2 1';
	'NEWAYGO 1 1';
	'NEWAYGO 1 2';
	'NEWAYGO 2 1';
	'NEWAYGO 3 1';
	'STANWOOD 1 1';
	'STANWOOD 2 1';
	'STANWOOD 2 2';
	'STANWOOD 2 3';
	'STANWOOD 2 4';
	'STANWOOD 2 5';
	'STANWOOD 2 7';
	'HERMANSVILLE 1';
	'HERMANSVILLE 2';
	'MENOMINEE 1 1';
	'MENOMINEE 1 2';
	'MENOMINEE 1 3';
	'MENOMINEE 1 4';
	'MENOMINEE 1 5';
	'MENOMINEE 1 7';
	'MENOMINEE 2 1';
	'MENOMINEE 2 2';
	'MENOMINEE 2 3';
	'MENOMINEE 3 1';
	'POWERS 1';
	'STEPHENSON 1 1';
	'STEPHENSON 2 1';
	'WILSON 10 1';
	'HEMLOCK 1 1';
	'HEMLOCK 2 1';
	'MIDLAND 11 1';
	'MIDLAND 12 1';
	'MIDLAND 12 2';
	'MIDLAND 12 3';
	'MIDLAND 13 1';
	'MIDLAND 14 1';
	'MIDLAND 14 2';
	'SANFORD 17 1';
	'SANFORD 18 1';
	'SANFORD 19 1';
	'SANFORD 19 2';
	'CADILLAC 1 1';
	'CADILLAC 1 2';
	'CADILLAC 2 1';
	'CADILLAC 2 2';
	'CADILLAC 2 3';
	'CADILLAC 3 1';
	'CADILLAC 4 1';
	'LAKE CITY 19 1';
	'LAKE CITY 20 1';
	'LAKE CITY 21 1';
	'LAKE CITY 21 2';
	'MANTON 1';
	'MANTON 2';
	'MC BAIN 1 1';
	'MC BAIN 1 2';
	'MC BAIN 2 1';
	'CRYSTAL 1 1';
	'CRYSTAL 1 2';
	'CRYSTAL 2 1';
	'HOWARD CITY 1 1';
	'HOWARD CITY 2 1';
	'HOWARD CITY 3 1';
	'HOWARD CITY 3 2';
	'HOWARD CITY 3 3';
	'HOWARD CITY 3 4';
	'HOWARD CITY 3 5';
	'HOWARD CITY 3 7';
	'STANTON 5 1';
	'STANTON 5 2';
	'STANTON 6 1';
	'STANTON 7 1';
	'VESTABURG 1 1';
	'ATLANTA 46 1';
	'ATLANTA 46 2';
	'ATLANTA 47 1';
	'ATLANTA 47 2';
	'ATLANTA 48 1';
	'ATLANTA 48 2';
	'JOHANNESBURG 1 1';
	'JOHANNESBURG 2 1';
	'JOHANNESBURG 2 2';
	'FREMONT 7 1';
	'FREMONT 8 1';
	'HOLTON 1 1';
	'HOLTON 2 1';
	'HOLTON 2 2';
	'MONTAGUE 2 1';
	'MONTAGUE 2 2';
	'MONTAGUE 3 1';
	'MUSKEGON 1 1';
	'MUSKEGON 2 1';
	'MUSKEGON 2 2';
	'MUSKEGON 3 1';
	'MUSKEGON 4 1';
	'MUSKEGON 5 1';
	'MUSKEGON 6 1';
	'MUSKEGON 7 1';
	'MUSKEGON 8 1';
	'MUSKEGON 8 2';
	'RAVENNA 4 1';
	'RAVENNA 5 1';
	'RAVENNA 6 1';
	'RAVENNA 6 2';
	'TWIN LAKE 1';
	'TWIN LAKE 2';
	'WHITEHALL 7 1';
	'WHITEHALL 8 1';
	'HESPERIA 1 1';
	'HESPERIA 2 1';
	'HESPERIA 3 1';
	'WHITE CLOUD 1 1';
	'WHITE CLOUD 1 2';
	'WHITE CLOUD 2 1';
	'HART 1 1';
	'HART 2 1';
	'HART 3 1';
	'NEW ERA 1';
	'NEW ERA 2';
	'SHELBY 16 1';
	'SHELBY 17 1';
	'SHELBY 17 2';
	'SHELBY 18 1';
	'PRESCOTT 1 1';
	'PRESCOTT 1 2';
	'PRESCOTT 2 1';
	'PRESCOTT 3 1';
	'ROSE CITY 1';
	'ROSE CITY 2';
	'WEST BRANCH 1 1';
	'WEST BRANCH 2 1';
	'WEST BRANCH 3 1';
	'WEST BRANCH 3 2';
	'WEST BRANCH 3 3';
	'WEST BRANCH 3 4';
	'WEST BRANCH 3 5';
	'BRUCE CROSSING 1';
	'MASS CITY 1';
	'MASS CITY 2';
	'ONTONAGON 1 1';
	'ONTONAGON 2 1';
	'FAIRVIEW 12 1';
	'GAYLORD 1 1';
	'GAYLORD 1 2';
	'GAYLORD 2 1';
	'GAYLORD 2 2';
	'GAYLORD 3 1';
	'GAYLORD 4 1';
	'GAYLORD 4 2';
	'MILLERSBURG 7 1';
	'MILLERSBURG 7 2';
	'PRESQUE ISLE 5 1';
	'ROGERS CITY 1 1';
	'ROGERS CITY 2 1';
	'ROGERS CITY 3 1';
	'HOUGHTON LAKE 1 1';
	'HOUGHTON LAKE 2 1';
	'HOUGHTON LAKE 3 1';
	'HOUGHTON LAKE 3 2';
	'PRUDENVILLE 1 1';
	'PRUDENVILLE 1 2';
	'PRUDENVILLE 2 1';
	'SAINT HELEN 1 1';
	'SAINT HELEN 1 2';
	'SAINT HELEN 2 1';
	'FRANKENMUTH 1 1';
	'FRANKENMUTH 2 1';
	'FRANKENMUTH 2 2';
	'SAGINAW 4 1';
	'SAGINAW 4 2';
	'SAGINAW 5 1';
	'SAGINAW 5 2';
	'SAGINAW 6 1';
	'SAGINAW 7 1';
	'SAGINAW 8 1';
	'SAGINAW 9 1';
	'SAGINAW 9 2';
	'SAGINAW 10 1';
	'SAGINAW 11 1';
	'SAGINAW 11 2';
	'SAGINAW 12 1';
	'SAGINAW 13 1';
	'SAGINAW 13 2';
	'SAGINAW 14 1';
	'SAGINAW 15 1';
	'SAGINAW 15 2';
	'SAGINAW 16 1';
	'SAGINAW 16 2';
	'SAGINAW 16 3';
	'SAGINAW 16 4';
	'SAGINAW 16 5';
	'SAGINAW 17 1';
	'SAGINAW 17 2';
	'SAGINAW 17 3';
	'SAGINAW 17 4';
	'SAGINAW 17 5';
	'SAGINAW 17 7';
	'SAGINAW 18 1';
	'SAGINAW 19 1';
	'SAGINAW 20 1';
	'SAGINAW 21 1';
	'SAINT CHARLES 1 1';
	'SAINT CHARLES 2 1';
	'CARSONVILLE 1';
	'CROSWELL 1 1';
	'CROSWELL 1 2';
	'CROSWELL 2 1';
	'DECKERVILLE 1 1';
	'DECKERVILLE 1 2';
	'DECKERVILLE 2 1';
	'LEXINGTON 66 1';
	'LEXINGTON 66 2';
	'LEXINGTON 67 1';
	'SANDUSKY 5 1';
	'SANDUSKY 6 1';
	'SANDUSKY 7 1';
	'SNOVER 1';
	'GULLIVER 1';
	'GULLIVER 2';
	'AKRON 29 1';
	'CARO 1 1';
	'CARO 2 1';
	'CARO 3 1';
	'KINGSTON 22 1';
	'VASSAR 1 1';
	'VASSAR 2 1';
	'VASSAR 3 1';
	'VASSAR 3 2';
	'CRYSTAL FALLS 2 1';
	'CRYSTAL FALLS 2 2';
	'MAYVILLE 6 1';
	'MAYVILLE 6 2';
	'MAYVILLE 6 3';
	'MAYVILLE 6 4';
	'MAYVILLE 6 5';
	'MAYVILLE 6 6';
	'MAYVILLE 6 7';
	'MAYVILLE 6 9';
	'ALPENA 5 1';
	'ALPENA 5 2';
	'ALPENA 5 3';
	'ALPENA 5 4';
	'ALPENA 5 5';
	'ALPENA 5 6';
	'ALPENA 5 7';
	'ALPENA 5 8';
	'ALPENA 5 9';
	'ALPENA 5 10';
	'ALPENA 5 11';
	'ALPENA 5 13';
	'REESE 2 1';
	'REESE 2 2';
	'REESE 2 3';
	'MUSKEGON 9 1';
	'MUSKEGON 9 2';
	'MUSKEGON 9 3';
	'MUSKEGON 9 4';
	'MUSKEGON 9 5';
	'MUSKEGON 9 6';
	'MUSKEGON 9 8';
	'SAULT SAINTE MARIE 4 1';
	'SAULT SAINTE MARIE 4 2';
	'SAULT SAINTE MARIE 4 3';
	'SAULT SAINTE MARIE 4 4';
	'SAULT SAINTE MARIE 4 5';
	'SAULT SAINTE MARIE 4 6';
	'SAULT SAINTE MARIE 4 8';
	'OSCODA 4 1';
	'OSCODA 4 2';
	'FILER CITY 1 1';
	'FILER CITY 1 2';
	'FILER CITY 1 3';
	'HART 4 1';
	'HART 4 2';
	'HART 4 3';
	'HART 4 5';
	'WHITE PINE 2 1';
	'WHITE PINE 2 2';
	'WHITE PINE 2 3';
	'WHITE PINE 2 4';
	'WHITE PINE 2 5';
	'WHITE PINE 2 7';
	'GLADSTONE 2 1';
	'GLADSTONE 2 2';
	'KINGSTON 23 1';
	'KINGSTON 23 2';
	'SANFORD 20 1';
	'SANFORD 20 2';
	'SANFORD 20 3';
	'SANFORD 20 4';
	'SANFORD 20 5';
	'SANFORD 20 6';
	'SANFORD 20 7';
	'SANFORD 20 9';
	'UNIONVILLE 3 1';
	'UNIONVILLE 3 2';
	'UNIONVILLE 3 3';
	'HARBOR BEACH 3 1';
	'HARBOR BEACH 3 2';
	'MINDEN CITY 1';
	'MINDEN CITY 2';
	'PIGEON 2 1';
	'PIGEON 2 2';
	'LUDINGTON 5 1';
	'LUDINGTON 5 2';
	'LUDINGTON 5 3';
	'LUDINGTON 5 4';
	'LUDINGTON 5 5';
	'LUDINGTON 5 6';
	'LUDINGTON 5 7';
	'LUDINGTON 5 8';
	'LUDINGTON 5 10';
	'OSCODA 5 1';
	'OSCODA 5 2';
	'ALPENA 6 1';
	'ALPENA 6 2';
	'ALPENA 6 3';
	'ALPENA 6 4';
	'ALPENA 6 5';
	'ALPENA 6 6';
	'ALPENA 6 7';
	'ALPENA 6 8';
	'ALPENA 6 10';
	'SOUTH RANGE 2 1';
	'SOUTH RANGE 2 2';
	'SOUTH RANGE 2 3';
	'SOUTH RANGE 2 4';
	'SOUTH RANGE 2 5';
	'SOUTH RANGE 2 6';
	'SOUTH RANGE 2 8';
	'MUNISING 3 1';
	'MUNISING 3 2';
	'MUNISING 3 3';
	'MUNISING 3 5';
	'GAYLORD 5 1';
	'GAYLORD 5 2';
	'MIO 3 1';
	'MIO 3 2';
	'MIO 3 3';
	'MIO 3 4';
	'MIO 3 6';
	'ELKTON 13 1';
	'ELKTON 13 2';
	'MIDLAND 15 1';
	'MIDLAND 15 2';
	'SAULT SAINTE MARIE 5 1';
	'SAULT SAINTE MARIE 5 2';
	'OSCODA 6 1';
	'OSCODA 6 2';
	'OSCODA 6 3';
	'OSCODA 6 4';
	'OSCODA 6 6';
	'VESTABURG 2 1';
	'VESTABURG 2 2';
	'CRYSTAL FALLS 3 1';
	'CRYSTAL FALLS 3 2';
	'CRYSTAL FALLS 3 3';
	'CRYSTAL FALLS 3 4';
	'CRYSTAL FALLS 3 5';
	'LUDINGTON 6 1';
	'LUDINGTON 6 2';
	'LUDINGTON 6 3';
	'LUDINGTON 6 4';
	'LUDINGTON 6 6';
	'BAY CITY 9 1';
	'BAY CITY 9 2';
	'BAY CITY 9 3';
	'BAY CITY 9 4';
	'BAY CITY 9 5';
	'BAY CITY 9 7';
	'ELKTON 14 1';
	'ELKTON 14 2';
	'ELKTON 14 3';
	'ELKTON 14 4';
	'ELKTON 14 6';
	'STEPHENSON 3 1';
	'STEPHENSON 3 2';
	'STEPHENSON 3 3';
	'STEPHENSON 3 4';
	'STEPHENSON 3 6';
	'WELLSTON 4 1';
	'WELLSTON 4 2';
	'WELLSTON 4 3';
	'WELLSTON 4 4';
	'WELLSTON 4 5';
	'WELLSTON 4 6';
	'WELLSTON 4 7';
	'WELLSTON 4 8';
	'WELLSTON 4 9';
	'WELLSTON 4 11';
	'ESSEXVILLE 4 1';
	'ESSEXVILLE 4 2';
	'ESSEXVILLE 4 3';
	'ESSEXVILLE 4 4';
	'ESSEXVILLE 4 5';
	'ESSEXVILLE 4 6';
	'ESSEXVILLE 4 7';
	'ESSEXVILLE 4 9';
	'CROSWELL 3 1';
	'CROSWELL 3 2';
	'CROSWELL 3 3';
	'CROSWELL 3 4';
	'CROSWELL 3 6';
	'REESE 3 1';
	'REESE 3 2';
	'MARQUETTE 5 1';
	'MARQUETTE 5 2';
	'MARQUETTE 5 3';
	'MARQUETTE 5 4';
	'MARQUETTE 5 5';
	'MARQUETTE 5 6';
	'MARQUETTE 5 8';
	'IRON MOUNTAIN 3 1';
	'IRON MOUNTAIN 3 2';
	'IRON MOUNTAIN 3 3';
	'IRON MOUNTAIN 3 4';
	'IRON MOUNTAIN 3 5';
	'IRON MOUNTAIN 3 7';
	'GARDEN 2 1';
	'GARDEN 2 2';
	'GARDEN 2 3';
	'GARDEN 2 4';
	'GARDEN 2 5';
	'GARDEN 2 6';
	'GARDEN 2 8';
	'SEBEWAING 3 1';
	'SEBEWAING 3 2';
	'SEBEWAING 3 3';
	'SEBEWAING 3 4';
	'SEBEWAING 3 5';
	'SEBEWAING 3 6';
	'SEBEWAING 3 7';
	'SEBEWAING 3 9';
	'STEPHENSON 4 1';
	'STEPHENSON 4 2';
	'NEWAYGO 4 1';
	'NEWAYGO 4 2';
	'NEWAYGO 4 3';
	'NEWAYGO 4 4';
	'NEWAYGO 4 6';
	'MARQUETTE 6 1';
	'MARQUETTE 6 2';
	'GAYLORD 6 1';
	'GAYLORD 6 2';
	'GAYLORD 6 3';
	'GAYLORD 6 4';
	'GAYLORD 6 6';
	'MUSKEGON 10 1';
	'MUSKEGON 10 2';
	'MUSKEGON 10 3';
	'MUSKEGON 10 4';
	'MUSKEGON 10 6';
	'MESICK 3 1';
	'MESICK 3 2';
	'MESICK 3 3';
	'MESICK 3 4';
	'MESICK 3 5';
	'BRECKENRIDGE 3 1';
	'BRECKENRIDGE 3 2';
	'BRECKENRIDGE 3 3';
	'HARBOR BEACH 4 1';
	'HARBOR BEACH 4 2';
	'HARBOR BEACH 4 3';
	'HARBOR BEACH 4 4';
	'HARBOR BEACH 4 6';
	'MARQUETTE 7 1';
	'MARQUETTE 7 2';
	'MARQUETTE 7 3';
	'MARQUETTE 7 4';
	'MARQUETTE 7 5';
	'MARQUETTE 7 6';
	'MARQUETTE 7 7';
	'MARQUETTE 7 9';
	'INGALLS 1 1';
	'INGALLS 1 2';
	'SAINT LOUIS 3 1';
	'SAINT LOUIS 3 2';
	'SAINT LOUIS 3 3';
	'SAINT LOUIS 3 4';
	'SAINT LOUIS 3 5';
	'SAINT LOUIS 3 7';
	'ROCKLAND 6 1';
	'ROCKLAND 6 2';
	'ELKTON 15 1';
	'ELKTON 15 2';
	'ELKTON 15 3';
	'ESSEXVILLE 5 1';
	'ESSEXVILLE 5 2';
	'DE TOUR VILLAGE 2 1';
	'DE TOUR VILLAGE 2 2';
	'SEBEWAING 4 1';
	'SEBEWAING 4 2';
	'SEBEWAING 4 3';
	'SEBEWAING 4 4';
	'SEBEWAING 4 5';
	'SEBEWAING 4 6';
	'SEBEWAING 4 7';
	'SEBEWAING 4 9';
	'IRON MOUNTAIN 4 1';
	'IRON MOUNTAIN 4 2';
	'IRON MOUNTAIN 4 3';
	'IRON MOUNTAIN 4 4';
	'IRON MOUNTAIN 4 5';
	'DAFTER 1';
	'DAFTER 2';
	'LUDINGTON 7 1';
	'LUDINGTON 7 2';
	'LUDINGTON 7 3';
	'LUDINGTON 7 4';
	'LUDINGTON 7 5';
	'LUDINGTON 7 7';
	'ESCANABA 5 1';
	'ESCANABA 5 2';
	'ESCANABA 5 3';
	'VESTABURG 3 1';
	'VESTABURG 3 2';
	'VESTABURG 3 3';
	'VESTABURG 3 4';
	'VESTABURG 3 5';
	'VESTABURG 3 7';
	'GLENNIE 2 1';
	'GLENNIE 2 2';
	'KALKASKA 4 1';
	'KALKASKA 4 2';
	'KALKASKA 4 3';
	'KALKASKA 4 4';
	'KALKASKA 4 6';
	'FAIRVIEW 13 1';
	'FAIRVIEW 13 2';
	'TROUT LAKE 1';
	'TROUT LAKE 2';
	'TROUT LAKE 3';
	'TROUT LAKE 5';
	'PIGEON 3 1';
	'PIGEON 3 2';
	'PIGEON 3 3';
	'PIGEON 3 4';
	'PIGEON 3 5';
	'PIGEON 3 6';
	'PIGEON 3 7';
	'PIGEON 3 9';
	'ESSEXVILLE 6 1';
	'ESSEXVILLE 6 2';
	'ESSEXVILLE 6 3';
	'ESSEXVILLE 6 4';
	'ESSEXVILLE 6 5';
	'ESSEXVILLE 6 7';
	'NEWBERRY 9 1';
	'NEWBERRY 9 2';
	'NEWBERRY 9 3';
	'NEWBERRY 9 4';
	'NEWBERRY 9 5';
	'NEWBERRY 9 7';
	'LACHINE 2 1';
	'LACHINE 2 2';
	'LACHINE 2 3';
	'LACHINE 2 4';
	'LACHINE 2 5';
	'LACHINE 2 6';
	'LACHINE 2 8';
	'ESSEXVILLE 7 1';
	'ESSEXVILLE 7 2';
	'ESSEXVILLE 7 3';
	'ESSEXVILLE 7 4';
	'ESSEXVILLE 7 6';
	'ESCANABA 6 1';
	'ESCANABA 6 2';
	'ESCANABA 6 3';
	'ESCANABA 6 5';
	'MC BAIN 3 1';
	'MC BAIN 3 2';
	'MC BAIN 3 3';
	'MC BAIN 3 4';
	'MC BAIN 3 5';
	'MC BAIN 3 6';
	'MC BAIN 3 8';
	'NEWAYGO 5 1';
	'NEWAYGO 5 2';
	'NEWAYGO 5 3';
	'NEWAYGO 5 4';
	'NEWAYGO 5 5';
	'NEWAYGO 5 7';
	'PIGEON 4 1';
	'PIGEON 4 2';
	'PIGEON 4 3';
	'SEBEWAING 5 1';
	'SEBEWAING 5 2';
	'SEBEWAING 5 3';
	'SEBEWAING 5 4';
	'SEBEWAING 5 5';
	'SEBEWAING 5 7';
	'UBLY 2 1';
	'UBLY 2 2';
	'UBLY 3 1';
	'UBLY 3 2';
	'CRYSTAL FALLS 4 1';
	'CRYSTAL FALLS 4 2';
	'MANISTIQUE 3 1';
	'MANISTIQUE 3 2';
	'MANISTIQUE 3 3';
	'FILER CITY 2 1';
	'FILER CITY 2 2';
	'FILER CITY 2 3';
	'FILER CITY 2 5';
	'MIDLAND 16 1';
	'MIDLAND 16 2';
	'MIDLAND 16 3';
	'MIDLAND 16 4';
	'MIDLAND 16 5';
	'MIDLAND 16 6';
	'MIDLAND 16 7';
	'MIDLAND 16 8';
	'MIDLAND 16 9';
	'MIDLAND 16 11';
	'HERSEY 2 1';
	'HERSEY 2 2';
	'HERSEY 2 3';
	'HERSEY 2 5';
	'OSCODA 7 1';
	'OSCODA 7 2';
	'OSCODA 7 3';
	'OSCODA 7 4';
	'OSCODA 7 5';
	'BIG RAPIDS 5 1';
	'BIG RAPIDS 5 2';
	'BIG RAPIDS 5 3';
	'BIG RAPIDS 5 4';
	'BIG RAPIDS 5 6';
	'MACKINAW CITY 2 1';
	'MACKINAW CITY 2 2';
	'MACKINAW CITY 2 3';
	'MACKINAW CITY 2 5';
	'ESCANABA 7 1';
	'ESCANABA 7 2';
	'CARO 4 1';
	'CARO 4 2';
	'CARO 4 3';
	'CARO 4 4';
	'CARO 4 5';
	'CARO 4 6';
	'CARO 4 7';
	'CARO 4 9';
	'NORWAY 5 1';
	'NORWAY 5 2';
	'NORWAY 5 3';
	'NORWAY 5 4';
	'NORWAY 5 5';
	'NORWAY 5 6';
	'NORWAY 5 7';
	'NORWAY 5 8';
	'NORWAY 5 10';
	'REESE 4 1';
	'REESE 4 2';
	'REESE 4 3';
	'REESE 4 4';
	'REESE 4 5';
	'REESE 4 6';
	'REESE 4 8';
	'ITHACA 10 1';
	'ITHACA 10 2';
	'ALPENA 7 1';
	'ALPENA 7 2';
	'IRON MOUNTAIN 5 1';
	'IRON MOUNTAIN 5 2';
	'IRON MOUNTAIN 5 3';
	'IRON MOUNTAIN 5 4';
	'IRON MOUNTAIN 5 6';
	'UBLY 4 1';
	'UBLY 4 2';
	'UBLY 4 3';
	'UBLY 4 4';
	'UBLY 4 5';
	'UBLY 4 7';
	'BRECKENRIDGE 4 1';
	'BRECKENRIDGE 4 2';
	'BRECKENRIDGE 4 3';
	'BRECKENRIDGE 4 4';
	'BRECKENRIDGE 4 6';
	'ITHACA 11 1';
	'ITHACA 11 2';
	'ITHACA 11 3';
	'ITHACA 11 4';
	'ITHACA 11 5';
	'ITHACA 11 6';
	'ITHACA 11 8';
	'BAY CITY 10 1';
	'BAY CITY 10 2';
	'IRON MOUNTAIN 6 1';
	'IRON MOUNTAIN 6 2';
	'MARQUETTE 8 1';
	'MARQUETTE 8 2';
	'MARQUETTE 8 3';
	'ALLEGAN 1 1';
	'ALLEGAN 2 1';
	'ALLEGAN 3 1';
	'ALLEGAN 4 1';
	'BYRON CENTER 1 1';
	'BYRON CENTER 2 1';
	'BYRON CENTER 2 2';
	'BYRON CENTER 3 1';
	'BYRON CENTER 3 2';
	'CALEDONIA 6 1';
	'CALEDONIA 7 1';
	'CALEDONIA 7 2';
	'CALEDONIA 7 3';
	'CALEDONIA 8 1';
	'DORR 1 1';
	'DORR 1 2';
	'DORR 2 1';
	'DORR 2 2';
	'FENNVILLE 1 1';
	'FENNVILLE 2 1';
	'FENNVILLE 2 2';
	'GOBLES 1';
	'GRAND JUNCTION 2 1';
	'GRAND JUNCTION 3 1';
	'HAMILTON 23 1';
	'HAMILTON 24 1';
	'HOLLAND 6 1';
	'HOLLAND 6 2';
	'HOLLAND 7 1';
	'HOLLAND 8 1';
	'HOLLAND 8 2';
	'HUDSONVILLE 1 1';
	'HUDSONVILLE 2 1';
	'HUDSONVILLE 2 2';
	'HUDSONVILLE 2 3';
	'HUDSONVILLE 3 1';
	'HUDSONVILLE 3 2';
	'HUDSONVILLE 4 1';
	'MIDDLEVILLE 1';
	'OTSEGO 1 1';
	'OTSEGO 2 1';
	'PLAINWELL 1 1';
	'PLAINWELL 1 2';
	'PLAINWELL 2 1';
	'PLAINWELL 3 1';
	'SOUTH HAVEN 1 1';
	'SOUTH HAVEN 2 1';
	'SOUTH HAVEN 2 2';
	'SOUTH HAVEN 3 1';
	'WAYLAND 5 1';
	'WAYLAND 6 1';
	'WAYLAND 6 2';
	'ZEELAND 1 1';
	'ZEELAND 2 1';
	'ZEELAND 2 2';
	'ZEELAND 3 1';
	'ZEELAND 3 2';
	'BATTLE CREEK 1 1';
	'BATTLE CREEK 2 1';
	'BATTLE CREEK 3 1';
	'BATTLE CREEK 3 2';
	'BELLEVUE 4 1';
	'BELLEVUE 5 1';
	'DELTON 1';
	'HASTINGS 5 1';
	'HASTINGS 5 2';
	'HASTINGS 6 1';
	'HASTINGS 7 1';
	'LAKE ODESSA 1 1';
	'LAKE ODESSA 2 1';
	'BENTON HARBOR 1 1';
	'BENTON HARBOR 2 1';
	'BENTON HARBOR 3 1';
	'BENTON HARBOR 4 1';
	'BERRIEN SPRINGS 1 1';
	'BERRIEN SPRINGS 2 1';
	'BUCHANAN 7 1';
	'COLOMA 1';
	'COLOMA 2';
	'DOWAGIAC 1 1';
	'DOWAGIAC 2 1';
	'DOWAGIAC 3 1';
	'DOWAGIAC 3 2';
	'NEW BUFFALO 1';
	'NILES 5 1';
	'NILES 6 1';
	'NILES 6 2';
	'NILES 6 3';
	'NILES 6 4';
	'NILES 6 6';
	'NILES 7 1';
	'NILES 8 1';
	'NILES 8 2';
	'SAINT JOSEPH 1 1';
	'SAINT JOSEPH 2 1';
	'SAINT JOSEPH 2 2';
	'SAINT JOSEPH 3 1';
	'SAINT JOSEPH 3 2';
	'SAINT JOSEPH 4 1';
	'SAINT JOSEPH 4 2';
	'STEVENSVILLE 4 1';
	'THREE OAKS 1 1';
	'THREE OAKS 2 1';
	'BRONSON 1 1';
	'BRONSON 2 1';
	'COLDWATER 6 1';
	'COLDWATER 6 2';
	'COLDWATER 7 1';
	'COLDWATER 8 1';
	'COLDWATER 8 2';
	'COLDWATER 8 3';
	'COLON 1';
	'HOMER 3 1';
	'QUINCY 11 1';
	'QUINCY 12 1';
	'QUINCY 12 2';
	'READING 34 1';
	'READING 34 2';
	'ALBION 8 1';
	'ALBION 9 1';
	'BATTLE CREEK 4 1';
	'BATTLE CREEK 5 1';
	'BATTLE CREEK 6 1';
	'BATTLE CREEK 7 1';
	'BATTLE CREEK 8 1';
	'BATTLE CREEK 9 1';
	'BATTLE CREEK 10 1';
	'BATTLE CREEK 11 1';
	'BATTLE CREEK 12 1';
	'BATTLE CREEK 12 2';
	'BATTLE CREEK 13 1';
	'BATTLE CREEK 14 1';
	'CHARLOTTE 62 1';
	'CHARLOTTE 63 1';
	'CHARLOTTE 63 2';
	'CHARLOTTE 64 1';
	'CHARLOTTE 65 1';
	'CHARLOTTE 65 2';
	'MARSHALL 8 1';
	'MARSHALL 8 2';
	'MARSHALL 8 3';
	'MARSHALL 9 1';
	'MARSHALL 10 1';
	'CASSOPOLIS 1';
	'CASSOPOLIS 2';
	'DECATUR 21 1';
	'EDWARDSBURG 1';
	'EDWARDSBURG 2';
	'EDWARDSBURG 3';
	'EDWARDSBURG 4';
	'EDWARDSBURG 5';
	'EDWARDSBURG 7';
	'MARCELLUS 3 1';
	'THREE RIVERS 2 1';
	'THREE RIVERS 3 1';
	'THREE RIVERS 4 1';
	'THREE RIVERS 4 2';
	'THREE RIVERS 4 3';
	'WHITE PIGEON 1 1';
	'WHITE PIGEON 2 1';
	'WHITE PIGEON 2 2';
	'EAST LANSING 1 1';
	'EAST LANSING 1 2';
	'EAST LANSING 1 3';
	'EAST LANSING 1 4';
	'EAST LANSING 1 5';
	'EAST LANSING 2 1';
	'EAST LANSING 2 2';
	'EAST LANSING 2 3';
	'EAST LANSING 2 4';
	'EAST LANSING 2 5';
	'EAST LANSING 2 7';
	'EAST LANSING 3 1';
	'EAST LANSING 3 2';
	'EAST LANSING 4 1';
	'EAST LANSING 5 1';
	'FOWLER 1 1';
	'GRAND LEDGE 1 1';
	'GRAND LEDGE 1 2';
	'GRAND LEDGE 1 3';
	'GRAND LEDGE 1 4';
	'GRAND LEDGE 1 5';
	'GRAND LEDGE 1 7';
	'GRAND LEDGE 2 1';
	'GRAND LEDGE 3 1';
	'HASLETT 1';
	'LAINGSBURG 1 1';
	'LAINGSBURG 2 1';
	'LANSING 5 1';
	'LANSING 6 1';
	'LANSING 7 1';
	'LANSING 8 1';
	'LANSING 8 2';
	'OVID 2 1';
	'PORTLAND 18 1';
	'PORTLAND 19 1';
	'SAINT JOHNS 4 1';
	'SAINT JOHNS 5 1';
	'SAINT JOHNS 6 1';
	'DIMONDALE 1';
	'EATON RAPIDS 1 1';
	'EATON RAPIDS 2 1';
	'EATON RAPIDS 3 1';
	'EATON RAPIDS 3 2';
	'EATON RAPIDS 3 3';
	'EATON RAPIDS 3 4';
	'EATON RAPIDS 3 5';
	'EATON RAPIDS 3 7';
	'EATON RAPIDS 4 1';
	'EATON RAPIDS 4 2';
	'LANSING 9 1';
	'LANSING 10 1';
	'LANSING 11 1';
	'LANSING 11 2';
	'LANSING 12 1';
	'LANSING 13 1';
	'LANSING 13 2';
	'LANSING 13 3';
	'LANSING 14 1';
	'LANSING 15 1';
	'VERMONTVILLE 2 1';
	'VERMONTVILLE 2 2';
	'CLIO 2 1';
	'CLIO 3 1';
	'CLIO 3 2';
	'CLIO 4 1';
	'COLUMBIAVILLE 1';
	'DAVISON 1 1';
	'DAVISON 2 1';
	'DAVISON 2 2';
	'DAVISON 3 1';
	'DAVISON 3 2';
	'DURAND 1 1';
	'DURAND 2 1';
	'DURAND 3 1';
	'FENTON 1 1';
	'FENTON 2 1';
	'FENTON 3 1';
	'FENTON 3 2';
	'FENTON 4 1';
	'FLINT 1 1';
	'FLINT 2 1';
	'FLINT 3 1';
	'FLINT 4 1';
	'FLINT 4 2';
	'FLINT 5 1';
	'FLINT 5 2';
	'FLINT 6 1';
	'FLINT 7 1';
	'FLINT 8 1';
	'FLINT 8 2';
	'FLINT 8 3';
	'FLINT 9 1';
	'FLINT 10 1';
	'FLINT 10 2';
	'FLINT 11 1';
	'FLINT 12 1';
	'FLINT 13 1';
	'FLINT 14 1';
	'FLINT 14 2';
	'FLUSHING 12 1';
	'FLUSHING 12 2';
	'FLUSHING 13 1';
	'FLUSHING 13 2';
	'FLUSHING 14 1';
	'FLUSHING 14 2';
	'FLUSHING 15 1';
	'GRAND BLANC 1 1';
	'GRAND BLANC 1 2';
	'GRAND BLANC 2 1';
	'GRAND BLANC 2 2';
	'GRAND BLANC 3 1';
	'GRAND BLANC 3 2';
	'GRAND BLANC 3 3';
	'GRAND BLANC 4 1';
	'GRAND BLANC 5 1';
	'GRAND BLANC 5 2';
	'HOLLY 1 1';
	'HOLLY 2 1';
	'HOLLY 3 1';
	'LINDEN 13 1';
	'LINDEN 13 2';
	'MONTROSE 6 1';
	'MONTROSE 6 2';
	'MOUNT MORRIS 3 1';
	'MOUNT MORRIS 3 2';
	'ORTONVILLE 1 1';
	'ORTONVILLE 2 1';
	'ORTONVILLE 2 2';
	'OTISVILLE 1';
	'OTISVILLE 2';
	'SWARTZ CREEK 1 1';
	'SWARTZ CREEK 2 1';
	'SWARTZ CREEK 2 2';
	'SWARTZ CREEK 3 1';
	'SWARTZ CREEK 3 2';
	'SWARTZ CREEK 3 3';
	'SWARTZ CREEK 4 1';
	'ASHLEY 2 1';
	'CARSON CITY 1 1';
	'CAMDEN 28 1';
	'HILLSDALE 4 1';
	'HILLSDALE 5 1';
	'HILLSDALE 5 2';
	'HILLSDALE 6 1';
	'HORTON 2 1';
	'HUDSON 22 1';
	'JEROME 1';
	'JEROME 2';
	'JONESVILLE 4 1';
	'JONESVILLE 5 1';
	'OSSEO 1 1';
	'OSSEO 1 2';
	'EAST LANSING 6 1';
	'HOLT 1 1';
	'HOLT 2 1';
	'LANSING 16 1';
	'LANSING 17 1';
	'LANSING 18 1';
	'LANSING 19 1';
	'LANSING 20 1';
	'LANSING 21 1';
	'LESLIE 1 1';
	'MASON 7 1';
	'MASON 8 1';
	'OKEMOS 1 1';
	'OKEMOS 2 1';
	'OKEMOS 3 1';
	'OKEMOS 3 2';
	'OKEMOS 4 1';
	'PERRY 16 1';
	'PERRY 16 2';
	'PERRY 17 1';
	'PERRY 17 2';
	'WILLIAMSTON 11 1';
	'WILLIAMSTON 12 1';
	'WILLIAMSTON 13 1';
	'WILLIAMSTON 13 2';
	'BELDING 1';
	'GREENVILLE 63 1';
	'GREENVILLE 64 1';
	'GREENVILLE 65 1';
	'IONIA 1 1';
	'IONIA 2 1';
	'IONIA 3 1';
	'IONIA 3 2';
	'LOWELL 18 1';
	'LOWELL 18 2';
	'LOWELL 19 1';
	'LOWELL 20 1';
	'LOWELL 20 2';
	'SARANAC 4 1';
	'BROOKLYN 126 1';
	'BROOKLYN 127 1';
	'BROOKLYN 127 2';
	'GRASS LAKE 1 1';
	'GRASS LAKE 2 1';
	'JACKSON 52 1';
	'JACKSON 53 1';
	'JACKSON 53 2';
	'JACKSON 54 1';
	'JACKSON 55 1';
	'JACKSON 55 2';
	'JACKSON 56 1';
	'JACKSON 57 1';
	'JACKSON 58 1';
	'JACKSON 58 2';
	'JACKSON 58 3';
	'JACKSON 58 4';
	'JACKSON 58 5';
	'JACKSON 58 7';
	'JACKSON 59 1';
	'JACKSON 59 2';
	'JACKSON 60 1';
	'JACKSON 61 1';
	'MANCHESTER 39 1';
	'MANCHESTER 39 2';
	'MANCHESTER 40 1';
	'MUNITH 1';
	'PARMA 1 1';
	'PARMA 1 2';
	'PARMA 2 1';
	'PARMA 2 2';
	'GALESBURG 1 1';
	'KALAMAZOO 1 1';
	'KALAMAZOO 1 2';
	'KALAMAZOO 2 1';
	'KALAMAZOO 2 2';
	'KALAMAZOO 3 1';
	'KALAMAZOO 3 2';
	'KALAMAZOO 3 3';
	'KALAMAZOO 4 1';
	'KALAMAZOO 5 1';
	'KALAMAZOO 6 1';
	'KALAMAZOO 7 1';
	'KALAMAZOO 8 1';
	'KALAMAZOO 8 2';
	'KALAMAZOO 9 1';
	'KALAMAZOO 10 1';
	'KALAMAZOO 11 1';
	'KALAMAZOO 11 2';
	'KALAMAZOO 12 1';
	'KALAMAZOO 13 1';
	'KALAMAZOO 13 2';
	'MATTAWAN 1 1';
	'MATTAWAN 2 1';
	'PORTAGE 6 1';
	'PORTAGE 6 2';
	'PORTAGE 7 1';
	'PORTAGE 7 2';
	'PORTAGE 8 1';
	'PORTAGE 9 1';
	'PORTAGE 10 1';
	'VICKSBURG 9 1';
	'VICKSBURG 10 1';
	'ADA 4 1';
	'ALTO 3 1';
	'ALTO 3 2';
	'COMSTOCK PARK 1 1';
	'COMSTOCK PARK 2 1';
	'GRAND RAPIDS 1 1';
	'GRAND RAPIDS 2 1';
	'GRAND RAPIDS 3 1';
	'GRAND RAPIDS 3 2';
	'GRAND RAPIDS 4 1';
	'GRAND RAPIDS 5 1';
	'GRAND RAPIDS 6 1';
	'GRAND RAPIDS 6 2';
	'GRAND RAPIDS 7 1';
	'GRAND RAPIDS 8 1';
	'GRAND RAPIDS 9 1';
	'GRAND RAPIDS 10 1';
	'GRAND RAPIDS 11 1';
	'GRAND RAPIDS 11 2';
	'GRAND RAPIDS 12 1';
	'GRAND RAPIDS 13 1';
	'GRAND RAPIDS 14 1';
	'GRAND RAPIDS 15 1';
	'GRAND RAPIDS 16 1';
	'GRAND RAPIDS 17 1';
	'GRAND RAPIDS 17 2';
	'GRAND RAPIDS 18 1';
	'GRAND RAPIDS 18 2';
	'GRAND RAPIDS 19 1';
	'GRAND RAPIDS 20 1';
	'GRAND RAPIDS 20 2';
	'GRAND RAPIDS 21 1';
	'GRAND RAPIDS 22 1';
	'GRAND RAPIDS 23 1';
	'GRAND RAPIDS 24 1';
	'GRAND RAPIDS 24 2';
	'GRAND RAPIDS 25 1';
	'GRAND RAPIDS 26 1';
	'GRAND RAPIDS 27 1';
	'GRAND RAPIDS 28 1';
	'GRAND RAPIDS 29 1';
	'GRAND RAPIDS 30 1';
	'GRANDVILLE 1 1';
	'GRANDVILLE 2 1';
	'ROCKFORD 3 1';
	'ROCKFORD 3 2';
	'ROCKFORD 4 1';
	'ROCKFORD 4 2';
	'ROCKFORD 4 3';
	'ROCKFORD 4 4';
	'ROCKFORD 4 6';
	'ROCKFORD 5 1';
	'SPARTA 12 1';
	'SPARTA 12 2';
	'WYOMING 4 1';
	'ALMONT 1 1';
	'ATTICA 4 1';
	'IMLAY CITY 1 1';
	'IMLAY CITY 2 1';
	'IMLAY CITY 3 1';
	'LAPEER 1 1';
	'LAPEER 1 2';
	'LAPEER 2 1';
	'LAPEER 3 1';
	'LAPEER 3 2';
	'LAPEER 4 1';
	'LAPEER 4 2';
	'METAMORA 1 1';
	'NORTH BRANCH 2 1';
	'NORTH BRANCH 2 2';
	'NORTH BRANCH 3 1';
	'NORTH BRANCH 3 2';
	'OXFORD 27 1';
	'OXFORD 27 2';
	'OXFORD 27 3';
	'OXFORD 27 4';
	'OXFORD 27 5';
	'OXFORD 27 6';
	'OXFORD 27 8';
	'OXFORD 28 1';
	'OXFORD 29 1';
	'ADRIAN 2 1';
	'ADRIAN 3 1';
	'ADRIAN 4 1';
	'ADRIAN 5 1';
	'BLISSFIELD 1 1';
	'BLISSFIELD 2 1';
	'BLISSFIELD 2 2';
	'BRITTON 1 1';
	'CLINTON 35 1';
	'MORENCI 1';
	'ONSTED 1';
	'SALINE 1 1';
	'SALINE 2 1';
	'SALINE 2 2';
	'TECUMSEH 1 1';
	'TECUMSEH 1 2';
	'TECUMSEH 2 1';
	'BRIGHTON 7 1';
	'BRIGHTON 8 1';
	'BRIGHTON 8 2';
	'BRIGHTON 9 1';
	'BRIGHTON 10 1';
	'BRIGHTON 11 1';
	'BRIGHTON 12 1';
	'BRIGHTON 13 1';
	'BRIGHTON 13 2';
	'BRIGHTON 14 1';
	'FOWLERVILLE 1 1';
	'FOWLERVILLE 2 1';
	'FOWLERVILLE 2 2';
	'FOWLERVILLE 3 1';
	'GREGORY 1 1';
	'HOWELL 6 1';
	'HOWELL 7 1';
	'HOWELL 8 1';
	'HOWELL 8 2';
	'HOWELL 9 1';
	'HOWELL 9 2';
	'HOWELL 9 3';
	'HOWELL 9 4';
	'HOWELL 9 6';
	'HOWELL 10 1';
	'HOWELL 10 2';
	'HOWELL 11 1';
	'HOWELL 12 1';
	'HOWELL 12 2';
	'PINCKNEY 1';
	'SOUTH LYON 1 1';
	'SOUTH LYON 1 2';
	'SOUTH LYON 2 1';
	'SOUTH LYON 3 1';
	'SOUTH LYON 3 2';
	'ARMADA 1 1';
	'ARMADA 1 2';
	'ARMADA 2 1';
	'CLINTON TOWNSHIP 1 1';
	'CLINTON TOWNSHIP 2 1';
	'CLINTON TOWNSHIP 3 1';
	'CLINTON TOWNSHIP 3 2';
	'CLINTON TOWNSHIP 4 1';
	'CLINTON TOWNSHIP 5 1';
	'CLINTON TOWNSHIP 6 1';
	'CLINTON TOWNSHIP 7 1';
	'CLINTON TOWNSHIP 8 1';
	'CLINTON TOWNSHIP 9 1';
	'EASTPOINTE 1 1';
	'EASTPOINTE 1 2';
	'EASTPOINTE 2 1';
	'EASTPOINTE 3 1';
	'EASTPOINTE 4 1';
	'GROSSE POINTE 1 1';
	'GROSSE POINTE 1 2';
	'GROSSE POINTE 2 1';
	'HARRISON TOWNSHIP 1 1';
	'HARRISON TOWNSHIP 2 1';
	'HARRISON TOWNSHIP 3 1';
	'MACOMB 1 1';
	'MACOMB 1 2';
	'MACOMB 1 3';
	'MACOMB 2 1';
	'MACOMB 2 2';
	'MACOMB 3 1';
	'MACOMB 4 1';
	'MACOMB 4 2';
	'MACOMB 5 1';
	'MACOMB 6 1';
	'NEW BALTIMORE 1 1';
	'NEW BALTIMORE 2 1';
	'NEW BALTIMORE 3 1';
	'NEW BALTIMORE 4 1';
	'NEW BALTIMORE 4 2';
	'NEW BALTIMORE 5 1';
	'NEW BALTIMORE 6 1';
	'NEW BALTIMORE 6 2';
	'NEW HAVEN 24 1';
	'NEW HAVEN 24 2';
	'NEW HAVEN 25 1';
	'RICHMOND 42 1';
	'RICHMOND 43 1';
	'RICHMOND 43 2';
	'ROCHESTER 80 1';
	'ROCHESTER 81 1';
	'ROMEO 1';
	'ROSEVILLE 3 1';
	'ROSEVILLE 3 2';
	'ROSEVILLE 4 1';
	'ROSEVILLE 4 2';
	'ROSEVILLE 5 1';
	'ROSEVILLE 5 2';
	'SAINT CLAIR SHORES 1';
	'STERLING HEIGHTS 1 1';
	'STERLING HEIGHTS 1 2';
	'STERLING HEIGHTS 2 1';
	'STERLING HEIGHTS 2 2';
	'STERLING HEIGHTS 3 1';
	'STERLING HEIGHTS 3 2';
	'STERLING HEIGHTS 4 1';
	'STERLING HEIGHTS 4 2';
	'STERLING HEIGHTS 5 1';
	'STERLING HEIGHTS 5 2';
	'STERLING HEIGHTS 6 1';
	'STERLING HEIGHTS 7 1';
	'STERLING HEIGHTS 7 2';
	'STERLING HEIGHTS 7 3';
	'STERLING HEIGHTS 8 1';
	'STERLING HEIGHTS 8 2';
	'UTICA 12 1';
	'UTICA 13 1';
	'UTICA 14 1';
	'UTICA 15 1';
	'UTICA 16 1';
	'WARREN 29 1';
	'WARREN 29 2';
	'WARREN 29 3';
	'WARREN 29 4';
	'WARREN 29 5';
	'WARREN 30 1';
	'WARREN 31 1';
	'WARREN 32 1';
	'WARREN 33 1';
	'WARREN 34 1';
	'WASHINGTON 63 1';
	'BELLEVILLE 9 1';
	'BELLEVILLE 10 1';
	'BELLEVILLE 10 2';
	'BELLEVILLE 11 1';
	'BELLEVILLE 12 1';
	'CARLETON 1';
	'CARLETON 2';
	'DUNDEE 5 1';
	'DUNDEE 5 2';
	'DUNDEE 6 1';
	'ERIE 34 1';
	'FLAT ROCK 2 1';
	'FLAT ROCK 2 2';
	'LAMBERTVILLE 2 1';
	'MILAN 7 1';
	'MILAN 8 1';
	'MONROE 31 1';
	'MONROE 31 2';
	'MONROE 32 1';
	'MONROE 32 2';
	'MONROE 33 1';
	'MONROE 34 1';
	'MONROE 34 2';
	'MONROE 35 1';
	'MONROE 35 2';
	'MONROE 36 1';
	'MONROE 37 1';
	'MONROE 38 1';
	'NEW BOSTON 2 1';
	'NEW BOSTON 2 2';
	'NEWPORT 27 1';
	'NEWPORT 28 1';
	'TEMPERANCE 1 1';
	'TEMPERANCE 1 2';
	'TEMPERANCE 1 3';
	'TEMPERANCE 2 1';
	'TEMPERANCE 3 1';
	'TEMPERANCE 3 2';
	'TEMPERANCE 4 1';
	'WILLIS 3 1';
	'SHERIDAN 1 1';
	'SHERIDAN 1 2';
	'COOPERSVILLE 1 1';
	'COOPERSVILLE 2 1';
	'COOPERSVILLE 2 2';
	'FRUITPORT 1';
	'FRUITPORT 2';
	'MUSKEGON 11 1';
	'MUSKEGON 12 1';
	'MUSKEGON 13 1';
	'MUSKEGON 13 2';
	'MUSKEGON 14 1';
	'MUSKEGON 14 2';
	'MUSKEGON 15 1';
	'MUSKEGON 16 1';
	'MUSKEGON 16 2';
	'SPRING LAKE 3 1';
	'SPRING LAKE 3 2';
	'SPRING LAKE 4 1';
	'SPRING LAKE 4 2';
	'CLARKSTON 1 1';
	'CLARKSTON 2 1';
	'CLARKSTON 3 1';
	'CLARKSTON 3 2';
	'CLARKSTON 4 1';
	'CLARKSTON 4 2';
	'CLARKSTON 5 1';
	'CLARKSTON 5 2';
	'CLARKSTON 6 1';
	'COMMERCE TOWNSHIP 1 1';
	'COMMERCE TOWNSHIP 2 1';
	'COMMERCE TOWNSHIP 3 1';
	'FARMINGTON 12 1';
	'FARMINGTON 12 2';
	'FARMINGTON 13 1';
	'FARMINGTON 13 2';
	'FARMINGTON 14 1';
	'FARMINGTON 14 2';
	'FARMINGTON 15 1';
	'FARMINGTON 16 1';
	'FARMINGTON 16 2';
	'FARMINGTON 17 1';
	'FERNDALE 1';
	'HIGHLAND 2 1';
	'LAKE ORION 1 1';
	'LAKE ORION 1 2';
	'LAKE ORION 2 1';
	'LAKE ORION 2 2';
	'MADISON HEIGHTS 4 1';
	'MADISON HEIGHTS 5 1';
	'MADISON HEIGHTS 6 1';
	'MADISON HEIGHTS 6 2';
	'MILFORD 37 1';
	'MILFORD 38 1';
	'NORTHVILLE 2 1';
	'NOVI 1 1';
	'NOVI 1 2';
	'NOVI 2 1';
	'NOVI 2 2';
	'NOVI 2 3';
	'NOVI 2 4';
	'NOVI 2 5';
	'NOVI 2 6';
	'NOVI 2 8';
	'NOVI 3 1';
	'NOVI 4 1';
	'NOVI 4 2';
	'OAK PARK 1 1';
	'PONTIAC 1 1';
	'PONTIAC 2 1';
	'PONTIAC 2 2';
	'PONTIAC 3 1';
	'PONTIAC 4 1';
	'PONTIAC 5 1';
	'ROCHESTER 82 1';
	'ROCHESTER 83 1';
	'ROCHESTER 84 1';
	'ROCHESTER 84 2';
	'ROCHESTER 85 1';
	'ROCHESTER 85 2';
	'ROCHESTER 86 1';
	'ROCHESTER 87 1';
	'ROCHESTER 88 1';
	'ROYAL OAK 1 1';
	'ROYAL OAK 2 1';
	'ROYAL OAK 3 1';
	'ROYAL OAK 3 2';
	'ROYAL OAK 4 1';
	'ROYAL OAK 5 1';
	'SOUTHFIELD 1 1';
	'SOUTHFIELD 1 2';
	'SOUTHFIELD 2 1';
	'SOUTHFIELD 2 2';
	'SOUTHFIELD 2 3';
	'SOUTHFIELD 3 1';
	'SOUTHFIELD 3 2';
	'SOUTHFIELD 4 1';
	'WALLED LAKE 1 1';
	'WALLED LAKE 2 1';
	'WATERFORD 14 1';
	'WATERFORD 14 2';
	'WATERFORD 14 3';
	'WATERFORD 15 1';
	'WATERFORD 16 1';
	'WATERFORD 17 1';
	'WATERFORD 18 1';
	'WATERFORD 18 2';
	'WATERFORD 19 1';
	'WATERFORD 20 1';
	'WATERFORD 20 2';
	'WEST BLOOMFIELD 1 1';
	'WEST BLOOMFIELD 2 1';
	'WEST BLOOMFIELD 2 2';
	'WEST BLOOMFIELD 2 3';
	'WEST BLOOMFIELD 3 1';
	'WHITE LAKE 1 1';
	'ALLENDALE 2 1';
	'ALLENDALE 3 1';
	'GRAND HAVEN 1 1';
	'GRAND HAVEN 2 1';
	'GRAND HAVEN 2 2';
	'GRAND HAVEN 2 3';
	'GRAND HAVEN 2 4';
	'GRAND HAVEN 2 5';
	'GRAND HAVEN 2 7';
	'GRAND HAVEN 3 1';
	'GRAND HAVEN 4 1';
	'GRAND HAVEN 4 2';
	'HOLLAND 9 1';
	'HOLLAND 9 2';
	'HOLLAND 10 1';
	'HOLLAND 11 1';
	'JENISON 1 1';
	'JENISON 2 1';
	'JENISON 3 1';
	'WEST OLIVE 1 1';
	'CHESANING 1 1';
	'CHESANING 2 1';
	'CHESANING 3 1';
	'YALE 1 1';
	'YALE 2 1';
	'CORUNNA 1 1';
	'CORUNNA 2 1';
	'OWOSSO 1 1';
	'OWOSSO 2 1';
	'OWOSSO 3 1';
	'OWOSSO 3 2';
	'OWOSSO 3 3';
	'OWOSSO 3 4';
	'OWOSSO 3 5';
	'OWOSSO 3 7';
	'OWOSSO 4 1';
	'OWOSSO 4 2';
	'ALGONAC 1 1';
	'ALGONAC 2 1';
	'ALGONAC 2 2';
	'AVOCA 2 1';
	'COLUMBUS 101 1';
	'COLUMBUS 101 2';
	'EAST CHINA 1 1';
	'EAST CHINA 1 2';
	'FORT GRATIOT 1 1';
	'FORT GRATIOT 1 2';
	'FORT GRATIOT 2 1';
	'FORT GRATIOT 2 2';
	'FORT GRATIOT 3 1';
	'FORT GRATIOT 3 2';
	'MARYSVILLE 6 1';
	'MARYSVILLE 6 2';
	'MARYSVILLE 7 1';
	'PORT HURON 1 1';
	'PORT HURON 2 1';
	'PORT HURON 3 1';
	'PORT HURON 3 2';
	'SAINT CLAIR 2 1';
	'SAINT CLAIR 3 1';
	'STURGIS 4 1';
	'STURGIS 5 1';
	'STURGIS 6 1';
	'STURGIS 7 1';
	'BANGOR 12 1';
	'BANGOR 13 1';
	'HARTFORD 19 1';
	'HARTFORD 20 1';
	'LAWTON 1 1';
	'PAW PAW 4 1';
	'PAW PAW 5 1';
	'ANN ARBOR 1 1';
	'ANN ARBOR 2 1';
	'ANN ARBOR 3 1';
	'ANN ARBOR 4 1';
	'ANN ARBOR 5 1';
	'ANN ARBOR 6 1';
	'ANN ARBOR 6 2';
	'ANN ARBOR 7 1';
	'ANN ARBOR 8 1';
	'ANN ARBOR 9 1';
	'ANN ARBOR 9 2';
	'ANN ARBOR 10 1';
	'ANN ARBOR 10 2';
	'ANN ARBOR 10 3';
	'ANN ARBOR 10 4';
	'ANN ARBOR 10 5';
	'ANN ARBOR 11 1';
	'ANN ARBOR 11 2';
	'ANN ARBOR 12 1';
	'ANN ARBOR 13 1';
	'ANN ARBOR 13 2';
	'ANN ARBOR 14 1';
	'CHELSEA 6 1';
	'CHELSEA 6 2';
	'CHELSEA 7 1';
	'CHELSEA 7 2';
	'DEXTER 7 1';
	'DEXTER 8 1';
	'DEXTER 8 2';
	'NORTHVILLE 3 1';
	'NORTHVILLE 3 2';
	'NORTHVILLE 4 1';
	'NORTHVILLE 4 2';
	'PLYMOUTH 21 1';
	'PLYMOUTH 22 1';
	'PLYMOUTH 23 1';
	'PLYMOUTH 23 2';
	'PLYMOUTH 24 1';
	'PLYMOUTH 24 2';
	'PLYMOUTH 24 3';
	'YPSILANTI 1 1';
	'YPSILANTI 2 1';
	'YPSILANTI 3 1';
	'YPSILANTI 4 1';
	'YPSILANTI 5 1';
	'YPSILANTI 6 1';
	'YPSILANTI 7 1';
	'YPSILANTI 7 2';
	'YPSILANTI 8 1';
	'YPSILANTI 8 2';
	'YPSILANTI 9 1';
	'ALLEN PARK 1';
	'CANTON 44 1';
	'CANTON 45 1';
	'CANTON 46 1';
	'CANTON 47 1';
	'CANTON 47 2';
	'CANTON 48 1';
	'CANTON 48 2';
	'CANTON 49 1';
	'CANTON 49 2';
	'DEARBORN 1 1';
	'DEARBORN 2 1';
	'DEARBORN 3 1';
	'DEARBORN 4 1';
	'DEARBORN 5 1';
	'DEARBORN 6 1';
	'DEARBORN 7 1';
	'DEARBORN 8 1';
	'DEARBORN 8 2';
	'DEARBORN 9 1';
	'DEARBORN HEIGHTS 1 1';
	'DEARBORN HEIGHTS 1 2';
	'DEARBORN HEIGHTS 2 1';
	'DEARBORN HEIGHTS 3 1';
	'DEARBORN HEIGHTS 4 1';
	'DETROIT 1 1';
	'DETROIT 2 1';
	'DETROIT 3 1';
	'DETROIT 3 2';
	'DETROIT 4 1';
	'DETROIT 4 2';
	'DETROIT 4 3';
	'DETROIT 5 1';
	'DETROIT 5 2';
	'DETROIT 6 1';
	'DETROIT 7 1';
	'DETROIT 7 2';
	'DETROIT 8 1';
	'DETROIT 8 2';
	'DETROIT 9 1';
	'DETROIT 9 2';
	'DETROIT 9 3';
	'DETROIT 9 4';
	'DETROIT 9 5';
	'DETROIT 9 7';
	'DETROIT 10 1';
	'DETROIT 11 1';
	'DETROIT 12 1';
	'DETROIT 12 2';
	'DETROIT 13 1';
	'DETROIT 13 2';
	'DETROIT 14 1';
	'DETROIT 15 1';
	'DETROIT 15 2';
	'DETROIT 16 1';
	'DETROIT 17 1';
	'DETROIT 18 1';
	'DETROIT 19 1';
	'DETROIT 20 1';
	'DETROIT 21 1';
	'DETROIT 22 1';
	'DETROIT 23 1';
	'DETROIT 24 1';
	'DETROIT 25 1';
	'DETROIT 26 1';
	'DETROIT 27 1';
	'DETROIT 28 1';
	'DETROIT 29 1';
	'DETROIT 30 1';
	'DETROIT 31 1';
	'DETROIT 32 1';
	'DETROIT 33 1';
	'DETROIT 34 1';
	'DETROIT 34 2';
	'DETROIT 35 1';
	'DETROIT 36 1';
	'DETROIT 36 2';
	'DETROIT 36 3';
	'DETROIT 36 4';
	'DETROIT 36 5';
	'DETROIT 36 7';
	'DETROIT 37 1';
	'GARDEN CITY 4 1';
	'GARDEN CITY 4 2';
	'HAMTRAMCK 1 1';
	'HAMTRAMCK 1 2';
	'HAMTRAMCK 2 1';
	'HAMTRAMCK 2 2';
	'HAMTRAMCK 3 1';
	'HAMTRAMCK 3 2';
	'HAMTRAMCK 3 3';
	'HAMTRAMCK 3 4';
	'HAMTRAMCK 3 5';
	'HAMTRAMCK 3 6';
	'HAMTRAMCK 3 8';
	'HAMTRAMCK 4 1';
	'HAMTRAMCK 4 2';
	'INKSTER 1';
	'LINCOLN PARK 3 1';
	'LIVONIA 4 1';
	'LIVONIA 4 2';
	'LIVONIA 5 1';
	'LIVONIA 5 2';
	'LIVONIA 6 1';
	'LIVONIA 7 1';
	'LIVONIA 8 1';
	'LIVONIA 9 1';
	'REDFORD 1 1';
	'REDFORD 2 1';
	'RIVERVIEW 8 1';
	'ROCKWOOD 9 1';
	'ROMULUS 4 1';
	'ROMULUS 4 2';
	'ROMULUS 5 1';
	'ROMULUS 5 2';
	'SOUTHGATE 1 1';
	'SOUTHGATE 2 1';
	'SOUTHGATE 2 2';
	'SOUTHGATE 3 1';
	'TAYLOR 1 1';
	'TAYLOR 2 1';
	'TAYLOR 3 1';
	'TAYLOR 4 1';
	'TRENTON 43 1';
	'TRENTON 44 1';
	'TRENTON 44 2';
	'TRENTON 45 1';
	'TRENTON 46 1';
	'WESTLAND 1 1';
	'WESTLAND 2 1';
	'WESTLAND 3 1';
	'WESTLAND 3 2';
	'WESTLAND 4 1';
	'WESTLAND 4 2';
	'WESTLAND 5 1';
	'WESTLAND 5 2';
	'WYANDOTTE 1 1';
	'GRAND HAVEN 5 1';
	'GRAND HAVEN 5 2';
	'TRENTON 47 1';
	'TRENTON 47 2';
	'TRENTON 47 3';
	'TRENTON 47 4';
	'TRENTON 47 5';
	'TRENTON 47 7';
	'WYANDOTTE 2 1';
	'WYANDOTTE 2 2';
	'WYANDOTTE 2 3';
	'CARSON CITY 2 1';
	'CARSON CITY 2 2';
	'CARSON CITY 2 3';
	'CARSON CITY 2 4';
	'CARSON CITY 2 5';
	'CARSON CITY 2 6';
	'CARSON CITY 2 7';
	'CARSON CITY 2 8';
	'CARSON CITY 2 10';
	'MONROE 39 1';
	'MONROE 39 2';
	'MONROE 39 3';
	'MONROE 39 4';
	'MONROE 39 5';
	'MONROE 39 6';
	'MONROE 39 7';
	'MONROE 39 9';
	'LANSING 22 1';
	'LANSING 22 2';
	'LANSING 22 3';
	'LANSING 22 4';
	'LANSING 22 6';
	'MARSHALL 11 1';
	'MARSHALL 11 2';
	'EAST CHINA 2 1';
	'EAST CHINA 2 2';
	'EAST CHINA 2 3';
	'EAST CHINA 2 4';
	'EAST CHINA 2 5';
	'EAST CHINA 2 7';
	'ADA 5 1';
	'ADA 5 2';
	'ADA 5 3';
	'EAST CHINA 3 1';
	'EAST CHINA 3 2';
	'WYANDOTTE 3 1';
	'WYANDOTTE 3 2';
	'EAST CHINA 4 1';
	'EAST CHINA 4 2';
	'EAST CHINA 4 3';
	'EAST CHINA 4 4';
	'EAST CHINA 4 5';
	'EAST CHINA 4 7';
	'BELLEVILLE 13 1';
	'BELLEVILLE 13 2';
	'BELLEVILLE 13 3';
	'COVERT 1 1';
	'COVERT 1 2';
	'COVERT 1 3';
	'COVERT 1 4';
	'COVERT 1 5';
	'COVERT 1 6';
	'COVERT 1 7';
	'COVERT 1 8';
	'COVERT 1 9';
	'COVERT 1 10';
	'COVERT 1 11';
	'COVERT 1 13';
	'DORR 3 1';
	'DORR 3 2';
	'GRAND HAVEN 6 1';
	'GRAND HAVEN 6 2';
	'GRAND HAVEN 6 3';
	'GRAND HAVEN 6 4';
	'GRAND HAVEN 6 5';
	'GRAND HAVEN 6 7';
	'MELVINDALE 1 1';
	'MELVINDALE 1 2';
	'MELVINDALE 1 3';
	'MELVINDALE 1 4';
	'MELVINDALE 1 5';
	'MELVINDALE 1 7';
	'CLINTON 36 1';
	'CLINTON 36 2';
	'CLINTON 36 3';
	'CLINTON 36 5';
	'MOUNT MORRIS 4 1';
	'MOUNT MORRIS 4 2';
	'MOUNT MORRIS 4 3';
	'MOUNT MORRIS 4 5';
	'HOLLAND 12 1';
	'HOLLAND 12 2';
	'LOWELL 21 1';
	'LOWELL 21 2';
	'EAST CHINA 5 1';
	'EAST CHINA 5 2';
	'EAST CHINA 5 3';
	'EAST CHINA 5 4';
	'EAST CHINA 5 5';
	'EAST CHINA 5 6';
	'EAST CHINA 5 8';
	'ALBION 10 1';
	'ALBION 10 2';
	'MELVINDALE 2 1';
	'MELVINDALE 2 2';
	'MELVINDALE 2 3';
	'WHITE PIGEON 3 1';
	'WHITE PIGEON 3 2';
	'YPSILANTI 10 1';
	'YPSILANTI 10 2';
	'YPSILANTI 10 3';
	'YPSILANTI 10 4';
	'YPSILANTI 10 5';
	'YPSILANTI 10 6';
	'YPSILANTI 10 7';
	'YPSILANTI 10 8';
	'YPSILANTI 10 10';
	'ANN ARBOR 15 1';
	'ANN ARBOR 15 2';
	'BUCHANAN 8 1';
	'BUCHANAN 8 2';
	'FOWLERVILLE 4 1';
	'FOWLERVILLE 4 2';
	'FOWLERVILLE 4 3';
	'FOWLERVILLE 4 4';
	'FOWLERVILLE 4 5';
	'FOWLERVILLE 4 7';
	'TRENTON 48 1';
	'TRENTON 48 2';
	'TRENTON 48 3';
	'TRENTON 48 4';
	'TRENTON 48 5';
	'TRENTON 48 6';
	'TRENTON 48 7';
	'TRENTON 48 9';
	'MONROE 40 1';
	'MONROE 40 2';
	'NEWPORT 29 1';
	'NEWPORT 29 2';
	'NEWPORT 29 3';
	'NEWPORT 29 4';
	'NEWPORT 29 5';
	'NEWPORT 29 7';
	'DEARBORN 10 1';
	'DEARBORN 10 2';
	'DEARBORN 10 3';
	'DEARBORN 10 4';
	'DEARBORN 10 5';
	'DEARBORN 10 7';
	'ANN ARBOR 16 1';
	'ANN ARBOR 16 2';
	'ANN ARBOR 16 3';
	'ANN ARBOR 16 4';
	'ANN ARBOR 16 5';
	'ANN ARBOR 16 7';
	'ALLEGAN 5 1';
	'ALLEGAN 5 2';
	'ZEELAND 4 1';
	'ZEELAND 4 2';
	'ZEELAND 4 3';
	'ZEELAND 4 4';
	'ZEELAND 4 6';
	'ZEELAND 5 1';
	'ZEELAND 5 2';
	'ZEELAND 5 3';
	'ZEELAND 5 4';
	'ZEELAND 5 5';
	'ZEELAND 5 6';
	'ZEELAND 5 7';
	'ZEELAND 5 9';
	'SAINT CLAIR 4 1';
	'SAINT CLAIR 4 2';
	'SAINT CLAIR 4 3';
	'WARREN 35 1';
	'WARREN 35 2';
	'PORTLAND 20 1';
	'PORTLAND 20 2';
	'PORTLAND 20 3';
	'PORTLAND 20 4';
	'PORTLAND 20 6';
	'STURGIS 8 1';
	'STURGIS 8 2';
	'STURGIS 8 3';
	'ZEELAND 6 1';
	'ZEELAND 6 2';
	'CLARKSTON 7 1';
	'CLARKSTON 7 2';
	'DETROIT 38 1';
	'DETROIT 38 2';
	'OTSEGO 3 1';
	'OTSEGO 3 2';
	'COVERT 2 1';
	'COVERT 2 2';
	'COVERT 2 3';
	'LANSING 23 1';
	'LANSING 23 2';
	'LANSING 23 3';
	'LANSING 23 4';
	'LANSING 23 5';
	'LANSING 23 6';
	'LANSING 23 7';
	'LANSING 23 8';
	'LANSING 23 10';
	'KALAMAZOO 14 1';
	'KALAMAZOO 14 2';
	'KALAMAZOO 14 3';
	'KALAMAZOO 14 4';
	'KALAMAZOO 14 5';
	'KALAMAZOO 14 6';
	'KALAMAZOO 14 8';
	'BATTLE CREEK 15 1';
	'BATTLE CREEK 15 2';
	'EAST LANSING 7 1';
	'EAST LANSING 7 2';
	'EAST LANSING 7 3';
	'HOLLAND 13 1';
	'HOLLAND 13 2';
	'HOLLAND 13 3';
	'HOLLAND 13 4';
	'HOLLAND 13 5';
	'HOLLAND 13 6';
	'HOLLAND 13 8';
	'DORR 4 1';
	'DORR 4 2';
	'DORR 4 3';
	'DORR 4 5';
	'HILLSDALE 7 1';
	'HILLSDALE 7 2';
	'THREE RIVERS 5 1';
	'THREE RIVERS 5 2';
	'THREE RIVERS 5 3';
	'THREE RIVERS 5 4';
	'THREE RIVERS 5 5';
	'THREE RIVERS 5 6';
	'THREE RIVERS 5 8';
	'HILLSDALE 8 1';
	'HILLSDALE 8 2';
	'HILLSDALE 8 3';
	'HILLSDALE 8 4';
	'HILLSDALE 8 5';
	'HILLSDALE 8 7';
	'GRAND HAVEN 7 1';
	'GRAND HAVEN 7 2';
	'WEST OLIVE 2 1';
	'WEST OLIVE 2 2';
	'WEST OLIVE 2 3';
	'WEST OLIVE 2 4';
	'WEST OLIVE 2 5';
	'WEST OLIVE 2 6';
	'WEST OLIVE 2 8';
	'NEWPORT 30 1';
	'NEWPORT 30 2';
	'NEWPORT 30 3';
	'NEWPORT 30 4';
	'NEWPORT 30 6';
	'WARREN 36 1';
	'WARREN 36 2';
	'BERRIEN SPRINGS 3 1';
	'BERRIEN SPRINGS 3 2';
	'RIVER ROUGE 1 1';
	'RIVER ROUGE 1 2';
	'RIVER ROUGE 1 3';
	'RIVER ROUGE 1 4';
	'RIVER ROUGE 1 5';
	'RIVER ROUGE 1 6';
	'RIVER ROUGE 1 8';
	'PORT HURON 4 1';
	'PORT HURON 4 2';
	'LITCHFIELD 6 1';
	'LITCHFIELD 6 2';
	'LITCHFIELD 6 3';
	'LITCHFIELD 6 5';
	'EAST LANSING 8 1';
	'EAST LANSING 8 2';
	'EAST LANSING 8 3';
	'ROCHESTER 89 1';
	'ROCHESTER 89 2';
	'BRIDGMAN 1';
	'BRIDGMAN 2';
	'BRIDGMAN 3';
	'BRIDGMAN 4';
	'BRIDGMAN 5';
	'BRIDGMAN 7';
	'ZEELAND 7 1';
	'ZEELAND 7 2';
	'ZEELAND 7 3';
	'ZEELAND 7 4';
	'ZEELAND 7 5';
	'ZEELAND 7 7';
	'AVOCA 3 1';
	'AVOCA 3 2';
	'AVOCA 3 3';
	'AVOCA 3 4';
	'AVOCA 3 5';
	'AVOCA 3 6';
	'AVOCA 3 8';
	'ATHENS 37 1';
	'ATHENS 37 2';
	'ATHENS 37 3';
	'ATHENS 37 5';
	'WEST OLIVE 3 1';
	'WEST OLIVE 3 2';
	'GRAND RAPIDS 31 1';
	'GRAND RAPIDS 31 2';
	'GRAND RAPIDS 31 3';
	'GRAND RAPIDS 31 5';
	'BELLEVILLE 14 1';
	'BELLEVILLE 14 2';
	'BELLEVILLE 14 3';
	'BELLEVILLE 14 4';
	'BELLEVILLE 14 5';
	'BELLEVILLE 14 7';
	'RIVER ROUGE 2 1';
	'RIVER ROUGE 2 2';
	'RIVER ROUGE 2 3';
	'RIVER ROUGE 2 4';
	'RIVER ROUGE 2 6';
	'ANN ARBOR 17 1';
	'ANN ARBOR 17 2';
	'ZEELAND 8 1';
	'ZEELAND 8 2';
	'ZEELAND 8 3';
	'ZEELAND 8 5';
	'ERIE 35 1';
	'ERIE 35 2';
	'ERIE 35 3';
	'ERIE 35 4';
	'ERIE 35 5';
	'ERIE 35 6';
	'ERIE 35 7';
	'ERIE 35 8';
	'ERIE 35 9';
	'ERIE 35 11';
	'WALLED LAKE 3 1';
	'WALLED LAKE 3 2';
	'WALLED LAKE 3 3';
	'WALLED LAKE 3 4';
	'WALLED LAKE 3 5';
	'WALLED LAKE 3 6';
	'WALLED LAKE 3 7';
	'WALLED LAKE 3 9';
	'YPSILANTI 11 1';
	'YPSILANTI 11 2';
	'YPSILANTI 11 3';
	'LYONS 5 1';
	'LYONS 5 2';
	'LYONS 5 3';
	'LYONS 5 4';
	'LYONS 5 5';
	'LYONS 5 7';
	'HOLLAND 14 1';
	'HOLLAND 14 2';
	'HOLLAND 14 3';
	'EAST CHINA 6 1';
	'EAST CHINA 6 2';
	'EAST CHINA 6 3';
	'EAST CHINA 6 4';
	'EAST CHINA 6 5';
	'EAST CHINA 6 6';
	'EAST CHINA 6 7';
	'EAST CHINA 6 8';
	'EAST CHINA 6 9';
	'EAST CHINA 6 10';
	'EAST CHINA 6 11';
	'EAST CHINA 6 12';
	'EAST CHINA 6 14';
	'RIVER ROUGE 3 1';
	'RIVER ROUGE 3 2';
	'RIVER ROUGE 3 3';
	'RIVER ROUGE 3 4';
	'RIVER ROUGE 3 5';
	'RIVER ROUGE 3 7';
	'WARREN 37 1';
	'WARREN 37 2';
	'WARREN 37 3';
	'EAST CHINA 7 1';
	'EAST CHINA 7 2';
	'EAST CHINA 7 3';
	'EAST CHINA 7 4';
	'EAST CHINA 7 5';
	'EAST CHINA 7 7';
	'LANSING 24 1';
	'LANSING 24 2';
	'LANSING 24 3';
	'LANSING 24 4';
	'LANSING 24 6';
	'WYANDOTTE 4 1';
	'WYANDOTTE 4 2';
	'WYANDOTTE 4 3';
	'WYANDOTTE 4 4';
	'WYANDOTTE 4 5';
	'WYANDOTTE 4 6';
	'WYANDOTTE 4 8';
	'MUIR 1';
	'MUIR 2';
	'MUIR 3';
	'MUIR 4';
	'MUIR 6';
	'KALAMAZOO 15 1';
	'KALAMAZOO 15 2';
	'KALAMAZOO 15 3';
	'AVOCA 4 1';
	'AVOCA 4 2';
	'AVOCA 4 3';
	'AVOCA 4 4';
	'AVOCA 4 5';
	'AVOCA 4 6';
	'AVOCA 4 8';
	'JACKSON 62 1';
	'JACKSON 62 2';
	'JACKSON 62 3';
	'JACKSON 62 4';
	'JACKSON 62 5';
	'JACKSON 62 6';
	'JACKSON 62 7';
	'JACKSON 62 8';
	'JACKSON 62 9';
	'JACKSON 62 11';
	'ERIE 36 1';
	'ERIE 36 2';
	'ERIE 36 3';
	'ROYAL OAK 6 1';
	'ROYAL OAK 6 2';
	'ROYAL OAK 6 3';
	'ROYAL OAK 6 4';
	'ROYAL OAK 6 5';
	'ROYAL OAK 6 7';
	'EAST LANSING 9 1';
	'EAST LANSING 9 2';
	'BERNE 2 1';
	'BERNE 3 1';
	'BLUFFTON 8 1';
	'BLUFFTON 9 1';
	'BLUFFTON 10 1';
	'DECATUR 22 1';
	'DECATUR 22 2';
	'DECATUR 23 1';
	'DECATUR 24 1';
	'DECATUR 24 2';
	'DECATUR 25 1';
	'MONROEVILLE 7 1';
	'OSSIAN 1 1';
	'OSSIAN 2 1';
	'OSSIAN 3 1';
	'OSSIAN 3 2';
	'AUBURN 24 1';
	'AUBURN 25 1';
	'AUBURN 25 2';
	'AUBURN 26 1';
	'AUBURN 26 2';
	'AUBURN 26 3';
	'AUBURN 26 4';
	'AUBURN 26 5';
	'AUBURN 27 1';
	'CHURUBUSCO 3 1';
	'CHURUBUSCO 4 1';
	'FORT WAYNE 1 1';
	'FORT WAYNE 1 2';
	'FORT WAYNE 1 3';
	'FORT WAYNE 2 1';
	'FORT WAYNE 2 2';
	'FORT WAYNE 3 1';
	'FORT WAYNE 3 2';
	'FORT WAYNE 4 1';
	'FORT WAYNE 5 1';
	'FORT WAYNE 6 1';
	'FORT WAYNE 6 2';
	'FORT WAYNE 7 1';
	'FORT WAYNE 7 2';
	'FORT WAYNE 8 1';
	'FORT WAYNE 8 2';
	'FORT WAYNE 9 1';
	'FORT WAYNE 10 1';
	'FORT WAYNE 11 1';
	'FORT WAYNE 11 2';
	'FORT WAYNE 12 1';
	'FORT WAYNE 12 2';
	'FORT WAYNE 12 3';
	'FORT WAYNE 13 1';
	'FORT WAYNE 13 2';
	'FORT WAYNE 14 1';
	'FORT WAYNE 15 1';
	'FORT WAYNE 16 1';
	'FORT WAYNE 17 1';
	'FORT WAYNE 17 2';
	'FORT WAYNE 18 1';
	'FORT WAYNE 18 2';
	'FORT WAYNE 19 1';
	'FORT WAYNE 20 1';
	'FORT WAYNE 20 2';
	'FORT WAYNE 21 1';
	'FORT WAYNE 22 1';
	'FORT WAYNE 23 1';
	'FORT WAYNE 24 1';
	'FORT WAYNE 25 1';
	'FORT WAYNE 25 2';
	'FORT WAYNE 26 1';
	'FORT WAYNE 26 2';
	'FORT WAYNE 27 1';
	'FORT WAYNE 27 2';
	'FORT WAYNE 28 1';
	'FORT WAYNE 29 1';
	'FORT WAYNE 30 1';
	'FORT WAYNE 30 2';
	'FORT WAYNE 31 1';
	'FORT WAYNE 31 2';
	'FORT WAYNE 32 1';
	'FORT WAYNE 33 1';
	'FORT WAYNE 33 2';
	'FORT WAYNE 34 1';
	'FORT WAYNE 35 1';
	'FORT WAYNE 35 2';
	'FORT WAYNE 36 1';
	'FORT WAYNE 37 1';
	'FORT WAYNE 37 2';
	'FORT WAYNE 38 1';
	'FORT WAYNE 39 1';
	'FORT WAYNE 40 1';
	'FORT WAYNE 40 2';
	'FORT WAYNE 41 1';
	'GRABILL 1';
	'GRABILL 2';
	'HUNTERTOWN 1';
	'LEO 1';
	'NEW HAVEN 26 1';
	'NEW HAVEN 26 2';
	'NEW HAVEN 27 1';
	'NEW HAVEN 28 1';
	'ROANOKE 25 1';
	'ROANOKE 26 1';
	'WOODBURN 1';
	'COLUMBUS 102 1';
	'COLUMBUS 102 2';
	'COLUMBUS 103 1';
	'COLUMBUS 104 1';
	'COLUMBUS 105 1';
	'COLUMBUS 105 2';
	'COLUMBUS 105 3';
	'COLUMBUS 105 4';
	'COLUMBUS 105 5';
	'COLUMBUS 106 1';
	'COLUMBUS 106 2';
	'COLUMBUS 106 3';
	'COLUMBUS 107 1';
	'EDINBURGH 1 1';
	'EDINBURGH 2 1';
	'ELIZABETHTOWN 13 1';
	'HOPE 2 1';
	'HOPE 2 2';
	'HOPE 3 1';
	'HOPE 3 2';
	'SEYMOUR 3 1';
	'SEYMOUR 4 1';
	'SEYMOUR 5 1';
	'SEYMOUR 6 1';
	'WESTPORT 9 1';
	'WESTPORT 9 2';
	'FOWLER 2 1';
	'FOWLER 3 1';
	'FOWLER 3 2';
	'FOWLER 4 1';
	'OTTERBEIN 1';
	'REMINGTON 3 1';
	'DUNKIRK 7 1';
	'HARTFORD CITY 1 1';
	'HARTFORD CITY 1 2';
	'HARTFORD CITY 2 1';
	'HARTFORD CITY 3 1';
	'MARION 27 1';
	'MARION 28 1';
	'MARION 29 1';
	'MARION 30 1';
	'MARION 30 2';
	'MONTPELIER 10 1';
	'BROWNSBURG 1 1';
	'BROWNSBURG 2 1';
	'BROWNSBURG 3 1';
	'BROWNSBURG 4 1';
	'CRAWFORDSVILLE 1 1';
	'CRAWFORDSVILLE 1 2';
	'CRAWFORDSVILLE 1 3';
	'CRAWFORDSVILLE 2 1';
	'CRAWFORDSVILLE 3 1';
	'CRAWFORDSVILLE 3 2';
	'INDIANAPOLIS 1 1';
	'INDIANAPOLIS 2 1';
	'INDIANAPOLIS 2 2';
	'JAMESTOWN 16 1';
	'LEBANON 37 1';
	'LEBANON 37 2';
	'LEBANON 38 1';
	'LEBANON 38 2';
	'LEBANON 38 3';
	'LEBANON 39 1';
	'SHERIDAN 2 1';
	'SHERIDAN 3 1';
	'THORNTOWN 1 1';
	'THORNTOWN 2 1';
	'ZIONSVILLE 1 1';
	'ZIONSVILLE 2 1';
	'ZIONSVILLE 3 1';
	'ZIONSVILLE 3 2';
	'ZIONSVILLE 3 3';
	'ZIONSVILLE 3 4';
	'ZIONSVILLE 3 5';
	'ZIONSVILLE 3 7';
	'BLOOMINGTON 1 1';
	'BLOOMINGTON 2 1';
	'BLOOMINGTON 3 1';
	'BLOOMINGTON 3 2';
	'BLOOMINGTON 4 1';
	'BLOOMINGTON 4 2';
	'BLOOMINGTON 4 3';
	'MORGANTOWN 19 1';
	'MORGANTOWN 19 2';
	'MORGANTOWN 20 1';
	'NASHVILLE 39 1';
	'NASHVILLE 39 2';
	'NASHVILLE 40 1';
	'NASHVILLE 40 2';
	'NINEVEH 1';
	'NINEVEH 2';
	'TRAFALGAR 1';
	'TRAFALGAR 2';
	'BATTLE GROUND 1';
	'BROOKSTON 1';
	'DELPHI 1 1';
	'DELPHI 2 1';
	'FLORA 3 1';
	'FRANKFORT 12 1';
	'FRANKFORT 13 1';
	'FRANKFORT 14 1';
	'FRANKFORT 15 1';
	'FRANKFORT 15 2';
	'LOGANSPORT 1 1';
	'LOGANSPORT 1 2';
	'LOGANSPORT 2 1';
	'LOGANSPORT 2 2';
	'LOGANSPORT 3 1';
	'LOGANSPORT 4 1';
	'LOGANSPORT 4 2';
	'MONTICELLO 15 1';
	'MONTICELLO 15 2';
	'MONTICELLO 15 3';
	'MONTICELLO 16 1';
	'MONTICELLO 17 1';
	'MONTICELLO 17 2';
	'ROSSVILLE 3 1';
	'DENVER 6 1';
	'PERU 2 1';
	'PERU 3 1';
	'PERU 4 1';
	'PERU 5 1';
	'PERU 5 2';
	'BORDEN 1';
	'BORDEN 2';
	'CHARLESTOWN 9 1';
	'CHARLESTOWN 9 2';
	'CHARLESTOWN 10 1';
	'CHARLESTOWN 10 2';
	'CHARLESTOWN 11 1';
	'CLARKSVILLE 16 1';
	'CLARKSVILLE 17 1';
	'CLARKSVILLE 17 2';
	'CLARKSVILLE 18 1';
	'FLOYDS KNOBS 1 1';
	'FLOYDS KNOBS 2 1';
	'FLOYDS KNOBS 2 2';
	'HENRYVILLE 1';
	'JEFFERSONVILLE 11 1';
	'JEFFERSONVILLE 11 2';
	'JEFFERSONVILLE 12 1';
	'JEFFERSONVILLE 13 1';
	'JEFFERSONVILLE 14 1';
	'JEFFERSONVILLE 14 2';
	'JEFFERSONVILLE 14 3';
	'MARYSVILLE 8 1';
	'NEW ALBANY 8 1';
	'NEW ALBANY 9 1';
	'NEW ALBANY 9 2';
	'NEW ALBANY 10 1';
	'NEW ALBANY 10 2';
	'NEW ALBANY 11 1';
	'NEW ALBANY 12 1';
	'SELLERSBURG 1 1';
	'SELLERSBURG 1 2';
	'SELLERSBURG 2 1';
	'SELLERSBURG 3 1';
	'SELLERSBURG 4 1';
	'SELLERSBURG 4 2';
	'BOWLING GREEN 30 1';
	'BOWLING GREEN 30 2';
	'BRAZIL 1 1';
	'BRAZIL 1 2';
	'BRAZIL 2 1';
	'BRAZIL 2 2';
	'BRAZIL 2 3';
	'BRAZIL 2 4';
	'BRAZIL 2 5';
	'BRAZIL 3 1';
	'BRAZIL 4 1';
	'BRAZIL 4 2';
	'CLAY CITY 4 1';
	'JASONVILLE 1 1';
	'JASONVILLE 1 2';
	'JASONVILLE 2 1';
	'POLAND 4 1';
	'ROSEDALE 2 1';
	'TERRE HAUTE 1 1';
	'TERRE HAUTE 2 1';
	'TERRE HAUTE 3 1';
	'TERRE HAUTE 4 1';
	'TERRE HAUTE 4 2';
	'RUSSIAVILLE 1 1';
	'RUSSIAVILLE 1 2';
	'RUSSIAVILLE 2 1';
	'BIRDSEYE 1';
	'ENGLISH 1';
	'LEAVENWORTH 1 1';
	'MARENGO 3 1';
	'MARENGO 3 2';
	'MARENGO 4 1';
	'MARENGO 4 2';
	'LOOGOOTEE 1 1';
	'LOOGOOTEE 1 2';
	'LOOGOOTEE 2 1';
	'LOOGOOTEE 2 2';
	'LOOGOOTEE 2 3';
	'LOOGOOTEE 2 4';
	'LOOGOOTEE 2 5';
	'LOOGOOTEE 2 7';
	'MONTGOMERY 28 1';
	'ODON 1 1';
	'ODON 1 2';
	'ODON 2 1';
	'WASHINGTON 64 1';
	'WASHINGTON 64 2';
	'WASHINGTON 65 1';
	'WASHINGTON 66 1';
	'AURORA 9 1';
	'AURORA 10 1';
	'AURORA 10 2';
	'AURORA 11 1';
	'AURORA 11 2';
	'BROOKVILLE 5 1';
	'BROOKVILLE 5 2';
	'BROOKVILLE 6 1';
	'BROOKVILLE 6 2';
	'BROOKVILLE 6 3';
	'DILLSBORO 1';
	'DILLSBORO 2';
	'GUILFORD 8 1';
	'GUILFORD 8 2';
	'LAWRENCEBURG 8 1';
	'LAWRENCEBURG 9 1';
	'LAWRENCEBURG 9 2';
	'LAWRENCEBURG 9 3';
	'LAWRENCEBURG 9 4';
	'LAWRENCEBURG 9 5';
	'LAWRENCEBURG 9 7';
	'LAWRENCEBURG 10 1';
	'LAWRENCEBURG 11 1';
	'MILAN 9 1';
	'SUNMAN 1 1';
	'SUNMAN 2 1';
	'WEST HARRISON 1 1';
	'WEST HARRISON 1 2';
	'WEST HARRISON 2 1';
	'WEST HARRISON 2 2';
	'BATESVILLE 7 1';
	'BATESVILLE 8 1';
	'BATESVILLE 8 2';
	'BATESVILLE 9 1';
	'BATESVILLE 9 2';
	'GREENSBURG 10 1';
	'GREENSBURG 11 1';
	'GREENSBURG 12 1';
	'GREENSBURG 12 2';
	'GREENSBURG 12 3';
	'GREENSBURG 13 1';
	'RUSHVILLE 1 1';
	'RUSHVILLE 1 2';
	'RUSHVILLE 1 3';
	'RUSHVILLE 1 4';
	'RUSHVILLE 1 5';
	'RUSHVILLE 1 7';
	'RUSHVILLE 2 1';
	'RUSHVILLE 3 1';
	'BUTLER 17 1';
	'GARRETT 4 1';
	'GARRETT 4 2';
	'HAMILTON 25 1';
	'HAMILTON 25 2';
	'KENDALLVILLE 1 1';
	'KENDALLVILLE 2 1';
	'KENDALLVILLE 3 1';
	'KENDALLVILLE 4 1';
	'ALBANY 45 1';
	'ALEXANDRIA 29 1';
	'ANDERSON 15 1';
	'ANDERSON 15 2';
	'ANDERSON 16 1';
	'ANDERSON 16 2';
	'ANDERSON 17 1';
	'ANDERSON 17 2';
	'ANDERSON 18 1';
	'ANDERSON 19 1';
	'ANDERSON 19 2';
	'MIDDLETOWN 44 1';
	'MUNCIE 1 1';
	'MUNCIE 1 2';
	'MUNCIE 1 3';
	'MUNCIE 1 4';
	'MUNCIE 1 5';
	'MUNCIE 2 1';
	'MUNCIE 3 1';
	'MUNCIE 3 2';
	'MUNCIE 4 1';
	'MUNCIE 4 2';
	'MUNCIE 5 1';
	'MUNCIE 6 1';
	'MUNCIE 6 2';
	'MUNCIE 7 1';
	'MUNCIE 7 2';
	'MUNCIE 7 3';
	'MUNCIE 8 1';
	'MUNCIE 9 1';
	'MUNCIE 9 2';
	'MUNCIE 10 1';
	'SELMA 12 1';
	'UPLAND 1';
	'UPLAND 2';
	'YORKTOWN 8 1';
	'FERDINAND 1 1';
	'FERDINAND 1 2';
	'FERDINAND 2 1';
	'FRENCH LICK 1 1';
	'FRENCH LICK 2 1';
	'FRENCH LICK 2 2';
	'FRENCH LICK 3 1';
	'HUNTINGBURG 1 1';
	'HUNTINGBURG 1 2';
	'HUNTINGBURG 2 1';
	'HUNTINGBURG 2 2';
	'HUNTINGBURG 3 1';
	'JASPER 19 1';
	'JASPER 20 1';
	'JASPER 20 2';
	'JASPER 21 1';
	'BRISTOL 32 1';
	'ELKHART 1 1';
	'ELKHART 1 2';
	'ELKHART 2 1';
	'ELKHART 2 2';
	'ELKHART 3 1';
	'ELKHART 4 1';
	'ELKHART 5 1';
	'ELKHART 5 2';
	'ELKHART 6 1';
	'ELKHART 7 1';
	'ELKHART 8 1';
	'ELKHART 8 2';
	'ELKHART 9 1';
	'ELKHART 9 2';
	'ELKHART 9 3';
	'ELKHART 10 1';
	'GOSHEN 9 1';
	'GOSHEN 10 1';
	'GOSHEN 10 2';
	'GOSHEN 11 1';
	'GOSHEN 12 1';
	'GOSHEN 13 1';
	'GOSHEN 14 1';
	'GOSHEN 14 2';
	'GOSHEN 15 1';
	'GRANGER 1 1';
	'GRANGER 2 1';
	'GRANGER 2 2';
	'GRANGER 2 3';
	'GRANGER 2 4';
	'GRANGER 2 5';
	'GRANGER 3 1';
	'GRANGER 3 2';
	'GRANGER 4 1';
	'LIGONIER 4 1';
	'LIGONIER 4 2';
	'LIGONIER 4 3';
	'LIGONIER 5 1';
	'MIDDLEBURY 5 1';
	'MIDDLEBURY 5 2';
	'MIDDLEBURY 6 1';
	'MILFORD 39 1';
	'NAPPANEE 1 1';
	'NAPPANEE 2 1';
	'NAPPANEE 3 1';
	'OSCEOLA 1 1';
	'OSCEOLA 1 2';
	'OSCEOLA 1 3';
	'OSCEOLA 1 4';
	'OSCEOLA 1 5';
	'OSCEOLA 1 7';
	'SYRACUSE 36 1';
	'SYRACUSE 36 2';
	'SYRACUSE 37 1';
	'SYRACUSE 37 2';
	'SYRACUSE 38 1';
	'CONNERSVILLE 1 1';
	'CONNERSVILLE 2 1';
	'CONNERSVILLE 2 2';
	'CONNERSVILLE 2 3';
	'CONNERSVILLE 3 1';
	'CONNERSVILLE 3 2';
	'CONNERSVILLE 4 1';
	'ELIZABETH 16 1';
	'ELIZABETH 17 1';
	'ELIZABETH 17 2';
	'ELIZABETH 18 1';
	'ELIZABETH 18 2';
	'GEORGETOWN 22 1';
	'GEORGETOWN 23 1';
	'GEORGETOWN 24 1';
	'PEKIN 1 1';
	'ATTICA 5 1';
	'ATTICA 5 2';
	'ATTICA 6 1';
	'ATTICA 7 1';
	'COVINGTON 26 1';
	'HILLSBORO 10 1';
	'KINGMAN 1 1';
	'KINGMAN 2 1';
	'VEEDERSBURG 1';
	'LAUREL 19 1';
	'LAUREL 20 1';
	'LIBERTY 16 1';
	'LIBERTY 16 2';
	'LIBERTY 17 1';
	'LIBERTY 18 1';
	'AKRON 30 1';
	'CULVER 1 1';
	'CULVER 2 1';
	'CULVER 2 2';
	'KEWANNA 1';
	'MACY 1 1';
	'MENTONE 1';
	'MENTONE 2';
	'ROCHESTER 90 1';
	'ROCHESTER 90 2';
	'ROCHESTER 90 3';
	'ROCHESTER 91 1';
	'ROCHESTER 92 1';
	'ROCHESTER 92 2';
	'SILVER LAKE 1 1';
	'ELBERFELD 1';
	'ELBERFELD 2';
	'EVANSVILLE 1 1';
	'EVANSVILLE 2 1';
	'EVANSVILLE 3 1';
	'EVANSVILLE 3 2';
	'FORT BRANCH 1';
	'HAUBSTADT 1';
	'OAKLAND CITY 1 1';
	'OAKLAND CITY 1 2';
	'OAKLAND CITY 2 1';
	'OAKLAND CITY 2 2';
	'PATOKA 1 1';
	'PRINCETON 15 1';
	'PRINCETON 16 1';
	'PRINCETON 17 1';
	'PRINCETON 17 2';
	'ELWOOD 1 1';
	'ELWOOD 2 1';
	'ELWOOD 2 2';
	'FAIRMOUNT 1 1';
	'GAS CITY 1';
	'GAS CITY 2';
	'JONESBORO 8 1';
	'JONESBORO 8 2';
	'MARION 31 1';
	'MARION 32 1';
	'MARION 33 1';
	'MARION 34 1';
	'BLOOMFIELD 13 1';
	'BLOOMFIELD 13 2';
	'BLOOMFIELD 14 1';
	'BLOOMFIELD 14 2';
	'BLOOMFIELD 15 1';
	'BLOOMINGTON 5 1';
	'BLOOMINGTON 6 1';
	'BLOOMINGTON 6 2';
	'BLOOMINGTON 7 1';
	'BLOOMINGTON 7 2';
	'BLOOMINGTON 8 1';
	'BLOOMINGTON 8 2';
	'BLOOMINGTON 8 3';
	'LINTON 1 1';
	'LINTON 1 2';
	'LINTON 2 1';
	'LINTON 3 1';
	'LINTON 3 2';
	'SPENCER 7 1';
	'SPENCER 7 2';
	'SPENCER 8 1';
	'SPENCER 8 2';
	'SPENCER 9 1';
	'WORTHINGTON 4 1';
	'CARMEL 7 1';
	'CARMEL 8 1';
	'CARMEL 8 2';
	'CARMEL 8 3';
	'CARMEL 8 4';
	'CARMEL 8 5';
	'CARMEL 8 7';
	'CARMEL 9 1';
	'CARMEL 10 1';
	'CARMEL 10 2';
	'CARMEL 10 3';
	'CARMEL 10 4';
	'CARMEL 10 6';
	'CARMEL 11 1';
	'CARMEL 11 2';
	'CARMEL 12 1';
	'CARMEL 13 1';
	'CARMEL 14 1';
	'CICERO 4 1';
	'CICERO 5 1';
	'FISHERS 1 1';
	'FISHERS 2 1';
	'FISHERS 3 1';
	'FISHERS 3 2';
	'FISHERS 4 1';
	'FISHERS 4 2';
	'FISHERS 5 1';
	'FISHERS 6 1';
	'FISHERS 6 2';
	'FISHERS 7 1';
	'FISHERS 7 2';
	'FISHERS 8 1';
	'FORTVILLE 1';
	'INDIANAPOLIS 3 1';
	'INDIANAPOLIS 3 2';
	'INDIANAPOLIS 4 1';
	'INDIANAPOLIS 5 1';
	'INDIANAPOLIS 5 2';
	'INDIANAPOLIS 6 1';
	'INDIANAPOLIS 6 2';
	'INDIANAPOLIS 7 1';
	'INDIANAPOLIS 8 1';
	'INDIANAPOLIS 9 1';
	'INDIANAPOLIS 10 1';
	'INDIANAPOLIS 10 2';
	'INDIANAPOLIS 10 3';
	'INDIANAPOLIS 11 1';
	'INDIANAPOLIS 12 1';
	'MC CORDSVILLE 1';
	'NOBLESVILLE 1 1';
	'NOBLESVILLE 2 1';
	'NOBLESVILLE 3 1';
	'NOBLESVILLE 4 1';
	'NOBLESVILLE 5 1';
	'NOBLESVILLE 6 1';
	'NOBLESVILLE 6 2';
	'NOBLESVILLE 7 1';
	'WESTFIELD 14 1';
	'WESTFIELD 15 1';
	'WESTFIELD 16 1';
	'WESTFIELD 17 1';
	'WESTFIELD 17 2';
	'GREENFIELD 11 1';
	'GREENFIELD 12 1';
	'GREENFIELD 13 1';
	'GREENFIELD 14 1';
	'INDIANAPOLIS 13 1';
	'INDIANAPOLIS 14 1';
	'INDIANAPOLIS 14 2';
	'INDIANAPOLIS 14 3';
	'INDIANAPOLIS 14 4';
	'INDIANAPOLIS 14 5';
	'INDIANAPOLIS 14 7';
	'INDIANAPOLIS 15 1';
	'INDIANAPOLIS 15 2';
	'INDIANAPOLIS 16 1';
	'INDIANAPOLIS 17 1';
	'MORRISTOWN 12 1';
	'NEW PALESTINE 1 1';
	'NEW PALESTINE 2 1';
	'NEW PALESTINE 2 2';
	'PENDLETON 2 1';
	'PENDLETON 3 1';
	'PENDLETON 4 1';
	'PENDLETON 4 2';
	'SHIRLEY 7 1';
	'CORYDON 3 1';
	'CORYDON 4 1';
	'CORYDON 4 2';
	'CORYDON 5 1';
	'CORYDON 6 1';
	'NEW SALISBURY 1';
	'PALMYRA 12 1';
	'AVON 10 1';
	'AVON 11 1';
	'AVON 12 1';
	'AVON 12 2';
	'AVON 12 3';
	'AVON 12 4';
	'AVON 12 6';
	'CAMBY 1 1';
	'CAMBY 2 1';
	'CAMBY 2 2';
	'CLAYTON 15 1';
	'COATESVILLE 6 1';
	'COATESVILLE 7 1';
	'DANVILLE 25 1';
	'DANVILLE 26 1';
	'DANVILLE 26 2';
	'DANVILLE 27 1';
	'INDIANAPOLIS 18 1';
	'INDIANAPOLIS 18 2';
	'INDIANAPOLIS 19 1';
	'INDIANAPOLIS 20 1';
	'MOORESVILLE 8 1';
	'MOORESVILLE 9 1';
	'MOORESVILLE 10 1';
	'MOORESVILLE 11 1';
	'PITTSBORO 5 1';
	'PLAINFIELD 11 1';
	'PLAINFIELD 11 2';
	'PLAINFIELD 12 1';
	'PLAINFIELD 13 1';
	'PLAINFIELD 14 1';
	'CAMBRIDGE CITY 1';
	'HAGERSTOWN 10 1';
	'HAGERSTOWN 10 2';
	'HAGERSTOWN 11 1';
	'HAGERSTOWN 11 2';
	'KNIGHTSTOWN 1 1';
	'KNIGHTSTOWN 1 2';
	'KNIGHTSTOWN 2 1';
	'KNIGHTSTOWN 2 2';
	'KNIGHTSTOWN 3 1';
	'MOORELAND 1 1';
	'NEW CASTLE 20 1';
	'NEW CASTLE 21 1';
	'GREENTOWN 3 1';
	'GREENTOWN 4 1';
	'KOKOMO 1 1';
	'KOKOMO 2 1';
	'KOKOMO 2 2';
	'KOKOMO 2 3';
	'KOKOMO 3 1';
	'KOKOMO 4 1';
	'KOKOMO 4 2';
	'KOKOMO 5 1';
	'KOKOMO 5 2';
	'KOKOMO 5 3';
	'KOKOMO 5 4';
	'KOKOMO 5 5';
	'KOKOMO 6 1';
	'KOKOMO 7 1';
	'KOKOMO 7 2';
	'HUNTINGTON 25 1';
	'HUNTINGTON 25 2';
	'HUNTINGTON 25 3';
	'HUNTINGTON 26 1';
	'HUNTINGTON 26 2';
	'HUNTINGTON 27 1';
	'HUNTINGTON 27 2';
	'HUNTINGTON 28 1';
	'MARKLE 1';
	'WARREN 38 1';
	'WARREN 39 1';
	'AUSTIN 3 1';
	'AUSTIN 3 2';
	'AUSTIN 4 1';
	'BROWNSTOWN 1 1';
	'BROWNSTOWN 2 1';
	'BROWNSTOWN 2 2';
	'MEDORA 1 1';
	'BROOK 1';
	'DEMOTTE 1 1';
	'DEMOTTE 2 1';
	'DEMOTTE 2 2';
	'MONON 1';
	'RENSSELAER 6 1';
	'RENSSELAER 7 1';
	'RENSSELAER 8 1';
	'RENSSELAER 8 2';
	'WHEATFIELD 1 1';
	'WHEATFIELD 2 1';
	'WHEATFIELD 2 2';
	'WHEATFIELD 3 1';
	'WOLCOTT 7 1';
	'PORTLAND 21 1';
	'PORTLAND 21 2';
	'PORTLAND 22 1';
	'PORTLAND 22 2';
	'PORTLAND 23 1';
	'UNION CITY 15 1';
	'UNION CITY 16 1';
	'UNION CITY 17 1';
	'HANOVER 14 1';
	'HANOVER 15 1';
	'HANOVER 16 1';
	'LEXINGTON 68 1';
	'MADISON 40 1';
	'MADISON 41 1';
	'MADISON 42 1';
	'MADISON 43 1';
	'VEVAY 1 1';
	'VEVAY 1 2';
	'VEVAY 2 1';
	'VEVAY 3 1';
	'VEVAY 3 2';
	'NORTH VERNON 1 1';
	'NORTH VERNON 1 2';
	'NORTH VERNON 1 3';
	'NORTH VERNON 2 1';
	'NORTH VERNON 2 2';
	'NORTH VERNON 3 1';
	'NORTH VERNON 4 1';
	'BARGERSVILLE 1';
	'FRANKLIN 57 1';
	'FRANKLIN 57 2';
	'FRANKLIN 58 1';
	'FRANKLIN 59 1';
	'FRANKLIN 59 2';
	'FRANKLIN 60 1';
	'FRANKLIN 60 2';
	'FRANKLIN 60 3';
	'GREENWOOD 15 1';
	'GREENWOOD 15 2';
	'GREENWOOD 16 1';
	'GREENWOOD 17 1';
	'GREENWOOD 18 1';
	'GREENWOOD 19 1';
	'GREENWOOD 19 2';
	'GREENWOOD 19 3';
	'GREENWOOD 20 1';
	'GREENWOOD 20 2';
	'GREENWOOD 21 1';
	'GREENWOOD 22 1';
	'INDIANAPOLIS 21 1';
	'INDIANAPOLIS 22 1';
	'INDIANAPOLIS 22 2';
	'MARTINSVILLE 6 1';
	'MARTINSVILLE 6 2';
	'MARTINSVILLE 7 1';
	'MARTINSVILLE 7 2';
	'MARTINSVILLE 8 1';
	'MARTINSVILLE 9 1';
	'MARTINSVILLE 9 2';
	'WHITELAND 1';
	'BICKNELL 1 1';
	'BICKNELL 2 1';
	'BICKNELL 2 2';
	'VINCENNES 1 1';
	'VINCENNES 2 1';
	'VINCENNES 3 1';
	'VINCENNES 4 1';
	'BOURBON 1 1';
	'BOURBON 2 1';
	'CROMWELL 1 1';
	'CROMWELL 1 2';
	'NORTH MANCHESTER 1 1';
	'NORTH MANCHESTER 2 1';
	'NORTH MANCHESTER 2 2';
	'NORTH MANCHESTER 3 1';
	'NORTH MANCHESTER 3 2';
	'NORTH MANCHESTER 3 3';
	'NORTH MANCHESTER 3 4';
	'NORTH MANCHESTER 3 5';
	'NORTH MANCHESTER 3 7';
	'PIERCETON 1 1';
	'PIERCETON 1 2';
	'PIERCETON 2 1';
	'PIERCETON 2 2';
	'PIERCETON 3 1';
	'SOUTH WHITLEY 1';
	'WARSAW 13 1';
	'WARSAW 14 1';
	'WARSAW 15 1';
	'WARSAW 16 1';
	'WARSAW 17 1';
	'HOWE 1 1';
	'HOWE 1 2';
	'LAGRANGE 11 1';
	'LAGRANGE 11 2';
	'LAGRANGE 12 1';
	'LAGRANGE 12 2';
	'LAGRANGE 13 1';
	'SHIPSHEWANA 1';
	'TOPEKA 1 1';
	'WOLCOTTVILLE 1';
	'CEDAR LAKE 1 1';
	'CEDAR LAKE 1 2';
	'CEDAR LAKE 2 1';
	'CEDAR LAKE 2 2';
	'CROWN POINT 2 1';
	'CROWN POINT 2 2';
	'CROWN POINT 3 1';
	'CROWN POINT 4 1';
	'CROWN POINT 5 1';
	'CROWN POINT 6 1';
	'DYER 3 1';
	'DYER 4 1';
	'DYER 5 1';
	'EAST CHICAGO 1 1';
	'EAST CHICAGO 1 2';
	'EAST CHICAGO 2 1';
	'EAST CHICAGO 2 2';
	'EAST CHICAGO 3 1';
	'EAST CHICAGO 4 1';
	'GARY 2 1';
	'GARY 3 1';
	'GARY 4 1';
	'GARY 5 1';
	'GARY 5 2';
	'GARY 6 1';
	'GRIFFITH 1 1';
	'HAMMOND 3 1';
	'HAMMOND 4 1';
	'HAMMOND 4 2';
	'HAMMOND 5 1';
	'HAMMOND 6 1';
	'HAMMOND 6 2';
	'HAMMOND 7 1';
	'HAMMOND 8 1';
	'HAMMOND 9 1';
	'HAMMOND 10 1';
	'HAMMOND 11 1';
	'HEBRON 11 1';
	'HEBRON 12 1';
	'HEBRON 13 1';
	'HEBRON 13 2';
	'HIGHLAND 3 1';
	'HIGHLAND 4 1';
	'HIGHLAND 4 2';
	'HOBART 2 1';
	'HOBART 3 1';
	'HOBART 4 1';
	'HOBART 5 1';
	'LAKE STATION 1';
	'LAKE STATION 2';
	'LOWELL 22 1';
	'LOWELL 23 1';
	'LOWELL 24 1';
	'LOWELL 25 1';
	'LOWELL 25 2';
	'MERRILLVILLE 1 1';
	'MERRILLVILLE 1 2';
	'MERRILLVILLE 2 1';
	'MERRILLVILLE 3 1';
	'MERRILLVILLE 3 2';
	'MERRILLVILLE 3 3';
	'MERRILLVILLE 3 4';
	'MERRILLVILLE 3 6';
	'MERRILLVILLE 4 1';
	'MERRILLVILLE 4 2';
	'MUNSTER 1 1';
	'MUNSTER 2 1';
	'MUNSTER 3 1';
	'MUNSTER 3 2';
	'MUNSTER 3 3';
	'MUNSTER 3 4';
	'MUNSTER 3 5';
	'SAINT JOHN 1 1';
	'SAINT JOHN 1 2';
	'SCHERERVILLE 1 1';
	'SCHERERVILLE 2 1';
	'SCHERERVILLE 2 2';
	'WHITING 1 1';
	'WHITING 1 2';
	'WHITING 2 1';
	'WHITING 2 2';
	'HAMLET 7 1';
	'LA PORTE 1 1';
	'LA PORTE 2 1';
	'LA PORTE 2 2';
	'LA PORTE 3 1';
	'LA PORTE 3 2';
	'LA PORTE 4 1';
	'LA PORTE 4 2';
	'LA PORTE 4 3';
	'MICHIGAN CITY 1 1';
	'MICHIGAN CITY 2 1';
	'MICHIGAN CITY 2 2';
	'MICHIGAN CITY 3 1';
	'MICHIGAN CITY 4 1';
	'NEW CARLISLE 3 1';
	'ROLLING PRAIRIE 1';
	'ROLLING PRAIRIE 2';
	'UNION MILLS 1';
	'WALKERTON 1 1';
	'WALKERTON 1 2';
	'WALKERTON 2 1';
	'WALKERTON 3 1';
	'WESTVILLE 3 1';
	'WESTVILLE 4 1';
	'WESTVILLE 4 2';
	'BEDFORD 18 1';
	'BEDFORD 18 2';
	'BEDFORD 19 1';
	'BEDFORD 19 2';
	'BEDFORD 20 1';
	'BEDFORD 20 2';
	'BEDFORD 21 1';
	'MITCHELL 1 1';
	'MITCHELL 1 2';
	'ORLEANS 5 1';
	'ORLEANS 5 2';
	'ORLEANS 6 1';
	'ORLEANS 7 1';
	'ORLEANS 7 2';
	'WILLIAMS 1 1';
	'ANDERSON 20 1';
	'ANDERSON 21 1';
	'ANDERSON 22 1';
	'ANDERSON 23 1';
	'ANDERSON 23 2';
	'ANDERSON 24 1';
	'ANDERSON 24 2';
	'ANDERSON 25 1';
	'ANDERSON 25 2';
	'ANDERSON 26 1';
	'ANDERSON 26 2';
	'ANDERSON 27 1';
	'ANDERSON 28 1';
	'INDIANAPOLIS 23 1';
	'INDIANAPOLIS 23 2';
	'INDIANAPOLIS 23 3';
	'INDIANAPOLIS 23 4';
	'INDIANAPOLIS 23 5';
	'INDIANAPOLIS 23 7';
	'INDIANAPOLIS 24 1';
	'INDIANAPOLIS 25 1';
	'INDIANAPOLIS 26 1';
	'INDIANAPOLIS 27 1';
	'INDIANAPOLIS 28 1';
	'INDIANAPOLIS 28 2';
	'INDIANAPOLIS 29 1';
	'INDIANAPOLIS 29 2';
	'INDIANAPOLIS 30 1';
	'INDIANAPOLIS 31 1';
	'INDIANAPOLIS 32 1';
	'INDIANAPOLIS 33 1';
	'INDIANAPOLIS 34 1';
	'INDIANAPOLIS 35 1';
	'INDIANAPOLIS 36 1';
	'INDIANAPOLIS 37 1';
	'INDIANAPOLIS 37 2';
	'INDIANAPOLIS 38 1';
	'INDIANAPOLIS 38 2';
	'INDIANAPOLIS 39 1';
	'INDIANAPOLIS 40 1';
	'INDIANAPOLIS 41 1';
	'INDIANAPOLIS 41 2';
	'INDIANAPOLIS 42 1';
	'INDIANAPOLIS 43 1';
	'INDIANAPOLIS 44 1';
	'INDIANAPOLIS 45 1';
	'INDIANAPOLIS 46 1';
	'INDIANAPOLIS 46 2';
	'INDIANAPOLIS 47 1';
	'INDIANAPOLIS 48 1';
	'INDIANAPOLIS 48 2';
	'INDIANAPOLIS 49 1';
	'INDIANAPOLIS 49 2';
	'INDIANAPOLIS 50 1';
	'INDIANAPOLIS 50 2';
	'INDIANAPOLIS 51 1';
	'INDIANAPOLIS 51 2';
	'INDIANAPOLIS 52 1';
	'INDIANAPOLIS 52 2';
	'INDIANAPOLIS 53 1';
	'INDIANAPOLIS 53 2';
	'INDIANAPOLIS 54 1';
	'INDIANAPOLIS 54 2';
	'INDIANAPOLIS 55 1';
	'INDIANAPOLIS 55 2';
	'INDIANAPOLIS 56 1';
	'INDIANAPOLIS 57 1';
	'INDIANAPOLIS 58 1';
	'INDIANAPOLIS 58 2';
	'INDIANAPOLIS 58 3';
	'INDIANAPOLIS 59 1';
	'INDIANAPOLIS 60 1';
	'INDIANAPOLIS 60 2';
	'INDIANAPOLIS 61 1';
	'INDIANAPOLIS 62 1';
	'INDIANAPOLIS 62 2';
	'INDIANAPOLIS 63 1';
	'INDIANAPOLIS 64 1';
	'INDIANAPOLIS 64 2';
	'INDIANAPOLIS 64 3';
	'INDIANAPOLIS 65 1';
	'INDIANAPOLIS 66 1';
	'INDIANAPOLIS 66 2';
	'INDIANAPOLIS 67 1';
	'INDIANAPOLIS 67 2';
	'INDIANAPOLIS 68 1';
	'INDIANAPOLIS 69 1';
	'INDIANAPOLIS 69 2';
	'INDIANAPOLIS 70 1';
	'INDIANAPOLIS 70 2';
	'INDIANAPOLIS 71 1';
	'INDIANAPOLIS 72 1';
	'INDIANAPOLIS 72 2';
	'INDIANAPOLIS 73 1';
	'INDIANAPOLIS 74 1';
	'INDIANAPOLIS 74 2';
	'INDIANAPOLIS 75 1';
	'INDIANAPOLIS 75 2';
	'INDIANAPOLIS 76 1';
	'INDIANAPOLIS 76 2';
	'INDIANAPOLIS 77 1';
	'INDIANAPOLIS 78 1';
	'INDIANAPOLIS 79 1';
	'INDIANAPOLIS 80 1';
	'INDIANAPOLIS 80 2';
	'INDIANAPOLIS 81 1';
	'INDIANAPOLIS 81 2';
	'INDIANAPOLIS 82 1';
	'INDIANAPOLIS 82 2';
	'INDIANAPOLIS 83 1';
	'INDIANAPOLIS 84 1';
	'ARGOS 1 1';
	'ARGOS 1 2';
	'BREMEN 3 1';
	'BREMEN 4 1';
	'BREMEN 5 1';
	'LAKEVILLE 3 1';
	'PLYMOUTH 25 1';
	'PLYMOUTH 26 1';
	'PLYMOUTH 27 1';
	'PLYMOUTH 27 2';
	'PLYMOUTH 28 1';
	'PLYMOUTH 28 2';
	'PLYMOUTH 28 3';
	'PLYMOUTH 28 4';
	'PLYMOUTH 28 5';
	'PLYMOUTH 28 7';
	'SHOALS 1';
	'BUNKER HILL 4 1';
	'BUNKER HILL 5 1';
	'BUNKER HILL 5 2';
	'BUNKER HILL 5 3';
	'BUNKER HILL 5 4';
	'BUNKER HILL 5 5';
	'BUNKER HILL 5 7';
	'BLOOMINGTON 9 1';
	'BLOOMINGTON 9 2';
	'BLOOMINGTON 10 1';
	'BLOOMINGTON 10 2';
	'BLOOMINGTON 11 1';
	'BLOOMINGTON 12 1';
	'BLOOMINGTON 13 1';
	'BLOOMINGTON 14 1';
	'BLOOMINGTON 14 2';
	'BLOOMINGTON 15 1';
	'BLOOMINGTON 15 2';
	'ELLETTSVILLE 1 1';
	'ELLETTSVILLE 1 2';
	'ELLETTSVILLE 2 1';
	'GOSPORT 1';
	'GOSPORT 2';
	'LADOGA 1';
	'WAVELAND 3 1';
	'CLOVERDALE 1';
	'CLOVERDALE 2';
	'LAKE VILLAGE 1 1';
	'LAKE VILLAGE 1 2';
	'MOROCCO 1';
	'MOROCCO 2';
	'ALBION 11 1';
	'ALBION 11 2';
	'COLUMBIA CITY 1 1';
	'COLUMBIA CITY 1 2';
	'COLUMBIA CITY 2 1';
	'COLUMBIA CITY 3 1';
	'COLUMBIA CITY 3 2';
	'COLUMBIA CITY 4 1';
	'COLUMBIA CITY 4 2';
	'RISING SUN 5 1';
	'RISING SUN 5 2';
	'RISING SUN 6 1';
	'CAMPBELLSBURG 2 1';
	'PAOLI 1 1';
	'PAOLI 2 1';
	'PAOLI 3 1';
	'GREENCASTLE 5 1';
	'GREENCASTLE 6 1';
	'GREENCASTLE 7 1';
	'GREENCASTLE 8 1';
	'GREENCASTLE 8 2';
	'GREENCASTLE 8 3';
	'MONTEZUMA 3 1';
	'ROCKVILLE 12 1';
	'ROCKVILLE 13 1';
	'ROCKVILLE 14 1';
	'ROCKVILLE 14 2';
	'BRANCHVILLE 4 1';
	'BRANCHVILLE 4 2';
	'TELL CITY 1 1';
	'TELL CITY 1 2';
	'TELL CITY 1 3';
	'TELL CITY 2 1';
	'PETERSBURG 18 1';
	'PETERSBURG 19 1';
	'PETERSBURG 20 1';
	'WINSLOW 1 1';
	'WINSLOW 1 2';
	'CHESTERTON 1 1';
	'CHESTERTON 2 1';
	'CHESTERTON 2 2';
	'CHESTERTON 3 1';
	'CHESTERTON 3 2';
	'CHESTERTON 3 3';
	'CHESTERTON 3 4';
	'CHESTERTON 3 5';
	'CHESTERTON 3 7';
	'CHESTERTON 4 1';
	'CHESTERTON 4 2';
	'KOUTS 1 1';
	'KOUTS 2 1';
	'PORTAGE 11 1';
	'PORTAGE 12 1';
	'PORTAGE 13 1';
	'PORTAGE 14 1';
	'PORTAGE 14 2';
	'VALPARAISO 1 1';
	'VALPARAISO 2 1';
	'VALPARAISO 2 2';
	'VALPARAISO 3 1';
	'VALPARAISO 3 2';
	'VALPARAISO 4 1';
	'VALPARAISO 5 1';
	'VALPARAISO 6 1';
	'VALPARAISO 7 1';
	'VALPARAISO 7 2';
	'VALPARAISO 8 1';
	'EVANSVILLE 4 1';
	'EVANSVILLE 4 2';
	'EVANSVILLE 5 1';
	'EVANSVILLE 5 2';
	'EVANSVILLE 6 1';
	'EVANSVILLE 6 2';
	'MOUNT VERNON 14 1';
	'MOUNT VERNON 15 1';
	'MOUNT VERNON 15 2';
	'NEW HARMONY 1';
	'NEW HARMONY 2';
	'WADESVILLE 1';
	'NORTH JUDSON 1 1';
	'NORTH JUDSON 1 2';
	'NORTH JUDSON 2 1';
	'NORTH JUDSON 3 1';
	'STAR CITY 1 1';
	'STAR CITY 1 2';
	'WINAMAC 1 1';
	'WINAMAC 2 1';
	'ROACHDALE 1';
	'ROACHDALE 2';
	'FARMLAND 1';
	'FARMLAND 2';
	'LYNN 8 1';
	'WINCHESTER 26 1';
	'WINCHESTER 27 1';
	'WINCHESTER 28 1';
	'OSGOOD 1 1';
	'OSGOOD 2 1';
	'VERSAILLES 9 1';
	'VERSAILLES 9 2';
	'VERSAILLES 10 1';
	'WALDRON 1 1';
	'SCOTTSBURG 2 1';
	'SCOTTSBURG 3 1';
	'SCOTTSBURG 4 1';
	'SCOTTSBURG 4 2';
	'SHELBYVILLE 9 1';
	'SHELBYVILLE 9 2';
	'SHELBYVILLE 10 1';
	'SHELBYVILLE 11 1';
	'SHELBYVILLE 11 2';
	'SHELBYVILLE 11 3';
	'SHELBYVILLE 12 1';
	'BOONVILLE 4 1';
	'BOONVILLE 4 2';
	'BOONVILLE 5 1';
	'BOONVILLE 6 1';
	'DALE 1';
	'GRANDVIEW 1 1';
	'ROCKPORT 1 1';
	'ROCKPORT 1 2';
	'ROCKPORT 1 3';
	'ROCKPORT 1 4';
	'ROCKPORT 1 5';
	'ROCKPORT 1 7';
	'ROCKPORT 2 1';
	'ROCKPORT 2 2';
	'SANTA CLAUS 1';
	'MISHAWAKA 1 1';
	'MISHAWAKA 2 1';
	'MISHAWAKA 3 1';
	'MISHAWAKA 3 2';
	'MISHAWAKA 4 1';
	'MISHAWAKA 5 1';
	'MISHAWAKA 6 1';
	'MISHAWAKA 6 2';
	'SOUTH BEND 1 1';
	'SOUTH BEND 1 2';
	'SOUTH BEND 2 1';
	'SOUTH BEND 3 1';
	'SOUTH BEND 4 1';
	'SOUTH BEND 5 1';
	'SOUTH BEND 5 2';
	'SOUTH BEND 6 1';
	'SOUTH BEND 6 2';
	'SOUTH BEND 7 1';
	'SOUTH BEND 7 2';
	'SOUTH BEND 8 1';
	'SOUTH BEND 8 2';
	'SOUTH BEND 9 1';
	'SOUTH BEND 10 1';
	'SOUTH BEND 10 2';
	'SOUTH BEND 11 1';
	'SOUTH BEND 12 1';
	'SOUTH BEND 13 1';
	'SOUTH BEND 14 1';
	'SOUTH BEND 15 1';
	'SOUTH BEND 16 1';
	'SOUTH BEND 16 2';
	'SOUTH BEND 17 1';
	'SOUTH BEND 18 1';
	'SOUTH BEND 19 1';
	'SOUTH BEND 20 1';
	'SOUTH BEND 20 2';
	'KNOX 4 1';
	'KNOX 4 2';
	'KNOX 5 1';
	'KNOX 5 2';
	'KNOX 6 1';
	'KNOX 6 2';
	'ANGOLA 4 1';
	'ANGOLA 5 1';
	'ANGOLA 6 1';
	'ANGOLA 7 1';
	'FREMONT 9 1';
	'FREMONT 10 1';
	'CARLISLE 13 1';
	'CARLISLE 13 2';
	'CARLISLE 14 1';
	'SULLIVAN 3 1';
	'SULLIVAN 4 1';
	'LAFAYETTE 6 1';
	'LAFAYETTE 7 1';
	'LAFAYETTE 8 1';
	'LAFAYETTE 9 1';
	'LAFAYETTE 10 1';
	'LAFAYETTE 10 2';
	'LAFAYETTE 11 1';
	'LAFAYETTE 11 2';
	'LAFAYETTE 12 1';
	'LAFAYETTE 12 2';
	'LAFAYETTE 13 1';
	'LAFAYETTE 14 1';
	'LAFAYETTE 14 2';
	'LAFAYETTE 14 3';
	'LAFAYETTE 15 1';
	'LAFAYETTE 15 2';
	'LAFAYETTE 16 1';
	'WEST LAFAYETTE 3 1';
	'WEST LAFAYETTE 4 1';
	'WEST LAFAYETTE 5 1';
	'WEST LAFAYETTE 5 2';
	'WEST LAFAYETTE 6 1';
	'WEST LAFAYETTE 6 2';
	'WEST LAFAYETTE 7 1';
	'WEST LAFAYETTE 7 2';
	'TIPTON 1 1';
	'TIPTON 2 1';
	'TIPTON 3 1';
	'RICHMOND 44 1';
	'RICHMOND 44 2';
	'RICHMOND 45 1';
	'RICHMOND 46 1';
	'RICHMOND 47 1';
	'RICHMOND 47 2';
	'RICHMOND 48 1';
	'EVANSVILLE 7 1';
	'EVANSVILLE 8 1';
	'EVANSVILLE 8 2';
	'EVANSVILLE 9 1';
	'EVANSVILLE 9 2';
	'EVANSVILLE 10 1';
	'EVANSVILLE 11 1';
	'EVANSVILLE 12 1';
	'EVANSVILLE 13 1';
	'EVANSVILLE 13 2';
	'EVANSVILLE 14 1';
	'EVANSVILLE 15 1';
	'EVANSVILLE 15 2';
	'EVANSVILLE 16 1';
	'EVANSVILLE 16 2';
	'EVANSVILLE 17 1';
	'EVANSVILLE 18 1';
	'EVANSVILLE 18 2';
	'EVANSVILLE 19 1';
	'EVANSVILLE 20 1';
	'EVANSVILLE 20 2';
	'EVANSVILLE 21 1';
	'EVANSVILLE 22 1';
	'EVANSVILLE 23 1';
	'EVANSVILLE 23 2';
	'EVANSVILLE 24 1';
	'EVANSVILLE 24 2';
	'EVANSVILLE 25 1';
	'EVANSVILLE 25 2';
	'CAYUGA 2 1';
	'CAYUGA 3 1';
	'CLINTON 37 1';
	'CLINTON 37 2';
	'CLINTON 38 1';
	'CLINTON 38 2';
	'CLINTON 39 1';
	'TERRE HAUTE 5 1';
	'TERRE HAUTE 5 2';
	'TERRE HAUTE 6 1';
	'TERRE HAUTE 6 2';
	'TERRE HAUTE 7 1';
	'TERRE HAUTE 7 2';
	'TERRE HAUTE 8 1';
	'TERRE HAUTE 9 1';
	'TERRE HAUTE 9 2';
	'TERRE HAUTE 10 1';
	'TERRE HAUTE 11 1';
	'TERRE HAUTE 11 2';
	'TERRE HAUTE 11 3';
	'TERRE HAUTE 11 4';
	'TERRE HAUTE 11 5';
	'TERRE HAUTE 11 7';
	'TERRE HAUTE 12 1';
	'TERRE HAUTE 13 1';
	'TERRE HAUTE 14 1';
	'WEST TERRE HAUTE 1 1';
	'WEST TERRE HAUTE 1 2';
	'WABASH 1 1';
	'WABASH 1 2';
	'WABASH 1 3';
	'WABASH 1 4';
	'WABASH 1 5';
	'WABASH 1 7';
	'WABASH 2 1';
	'WABASH 2 2';
	'WABASH 3 1';
	'WILLIAMSPORT 12 1';
	'WILLIAMSPORT 12 2';
	'WILLIAMSPORT 13 1';
	'WILLIAMSPORT 14 1';
	'NEWBURGH 9 1';
	'NEWBURGH 9 2';
	'NEWBURGH 10 1';
	'NEWBURGH 11 1';
	'NEWBURGH 11 2';
	'NEWBURGH 12 1';
	'SALEM 33 1';
	'SALEM 34 1';
	'SALEM 34 2';
	'SALEM 35 1';
	'SALEM 36 1';
	'SALEM 36 2';
	'CENTERVILLE 7 1';
	'CENTERVILLE 7 2';
	'CENTERVILLE 7 3';
	'CENTERVILLE 7 4';
	'CENTERVILLE 7 5';
	'CENTERVILLE 7 7';
	'CENTERVILLE 8 1';
	'CENTERVILLE 9 1';
	'CENTERVILLE 9 2';
	'FOUNTAIN CITY 1 1';
	'EVANSVILLE 26 1';
	'EVANSVILLE 26 2';
	'EVANSVILLE 26 3';
	'EVANSVILLE 26 4';
	'EVANSVILLE 26 5';
	'EVANSVILLE 26 7';
	'LOGANSPORT 5 1';
	'LOGANSPORT 5 2';
	'LOGANSPORT 5 3';
	'LOGANSPORT 5 4';
	'LOGANSPORT 5 6';
	'INDIANAPOLIS 85 1';
	'INDIANAPOLIS 85 2';
	'MADISON 44 1';
	'MADISON 44 2';
	'MADISON 44 3';
	'MADISON 44 4';
	'MADISON 44 5';
	'MADISON 44 6';
	'MADISON 44 7';
	'MADISON 44 8';
	'MADISON 44 9';
	'MADISON 44 10';
	'MADISON 44 11';
	'MADISON 44 12';
	'MADISON 44 14';
	'INDIANAPOLIS 86 1';
	'INDIANAPOLIS 86 2';
	'INDIANAPOLIS 86 3';
	'INDIANAPOLIS 86 4';
	'INDIANAPOLIS 86 5';
	'INDIANAPOLIS 86 7';
	'RENSSELAER 9 1';
	'RENSSELAER 9 2';
	'EVANSVILLE 27 1';
	'EVANSVILLE 27 2';
	'EVANSVILLE 27 3';
	'EVANSVILLE 27 4';
	'EVANSVILLE 27 5';
	'EVANSVILLE 27 6';
	'EVANSVILLE 27 8';
	'INDIANAPOLIS 87 1';
	'INDIANAPOLIS 87 2';
	'FOWLER 5 1';
	'FOWLER 5 2';
	'FOWLER 5 3';
	'FOWLER 5 4';
	'FOWLER 5 5';
	'FOWLER 5 6';
	'FOWLER 5 7';
	'FOWLER 5 8';
	'FOWLER 5 10';
	'PETERSBURG 21 1';
	'PETERSBURG 21 2';
	'PETERSBURG 21 3';
	'PETERSBURG 21 4';
	'PETERSBURG 21 6';
	'INDIANAPOLIS 88 1';
	'INDIANAPOLIS 88 2';
	'INDIANAPOLIS 88 3';
	'INDIANAPOLIS 88 4';
	'INDIANAPOLIS 88 6';
	'INDIANAPOLIS 89 1';
	'INDIANAPOLIS 89 2';
	'INDIANAPOLIS 89 3';
	'OWENSVILLE 1 1';
	'OWENSVILLE 1 2';
	'OWENSVILLE 1 3';
	'OWENSVILLE 1 4';
	'OWENSVILLE 1 5';
	'OWENSVILLE 1 6';
	'OWENSVILLE 1 7';
	'OWENSVILLE 1 8';
	'OWENSVILLE 1 9';
	'OWENSVILLE 1 11';
	'MOUNT VERNON 16 1';
	'MOUNT VERNON 16 2';
	'MOUNT VERNON 16 3';
	'MOUNT VERNON 16 4';
	'MOUNT VERNON 16 6';
	'NOBLESVILLE 8 1';
	'NOBLESVILLE 8 2';
	'NOBLESVILLE 8 3';
	'NOBLESVILLE 8 4';
	'NOBLESVILLE 8 5';
	'NOBLESVILLE 8 6';
	'NOBLESVILLE 8 7';
	'NOBLESVILLE 8 8';
	'NOBLESVILLE 8 10';
	'CAYUGA 4 1';
	'CAYUGA 4 2';
	'CAYUGA 4 3';
	'CAYUGA 4 4';
	'CAYUGA 4 5';
	'CAYUGA 4 6';
	'CAYUGA 4 7';
	'CAYUGA 4 9';
	'INDIANAPOLIS 90 1';
	'INDIANAPOLIS 90 2';
	'INDIANAPOLIS 90 3';
	'NEWBURGH 13 1';
	'NEWBURGH 13 2';
	'NEWBURGH 13 3';
	'NEWBURGH 13 4';
	'NEWBURGH 13 6';
	'PONETO 1';
	'PONETO 2';
	'PONETO 3';
	'PONETO 4';
	'PONETO 5';
	'PONETO 6';
	'PONETO 7';
	'PONETO 8';
	'PONETO 9';
	'PONETO 10';
	'PONETO 11';
	'PONETO 13';
	'MONTICELLO 18 1';
	'MONTICELLO 18 2';
	'NEWBURGH 14 1';
	'NEWBURGH 14 2';
	'NEWBURGH 14 3';
	'NEWBURGH 14 4';
	'NEWBURGH 14 5';
	'NEWBURGH 14 6';
	'NEWBURGH 14 7';
	'NEWBURGH 14 9';
	'GRIFFITH 2 1';
	'GRIFFITH 2 2';
	'GRIFFITH 2 3';
	'WHITING 3 1';
	'WHITING 3 2';
	'WHITING 3 3';
	'WHITING 3 4';
	'WHITING 3 5';
	'WHITING 3 6';
	'WHITING 3 7';
	'WHITING 3 9';
	'MERRILLVILLE 5 1';
	'MERRILLVILLE 5 2';
	'COLUMBUS 108 1';
	'COLUMBUS 108 2';
	'COLUMBUS 108 3';
	'COLUMBUS 108 4';
	'COLUMBUS 108 5';
	'COLUMBUS 108 6';
	'COLUMBUS 108 7';
	'COLUMBUS 108 8';
	'COLUMBUS 108 9';
	'COLUMBUS 108 11';
	'MONTICELLO 19 1';
	'MONTICELLO 19 2';
	'WEST TERRE HAUTE 2 1';
	'WEST TERRE HAUTE 2 2';
	'WEST TERRE HAUTE 2 3';
	'WEST TERRE HAUTE 2 4';
	'WEST TERRE HAUTE 2 5';
	'WEST TERRE HAUTE 2 6';
	'WEST TERRE HAUTE 2 8';
	'PERU 6 1';
	'PERU 6 2';
	'PERU 6 3';
	'PERU 6 4';
	'PERU 6 5';
	'PERU 6 6';
	'PERU 6 8';
	'WHEATFIELD 4 1';
	'WHEATFIELD 4 2';
	'WHEATFIELD 4 3';
	'WHEATFIELD 4 4';
	'WHEATFIELD 4 5';
	'WHEATFIELD 4 6';
	'WHEATFIELD 4 7';
	'WHEATFIELD 4 9';
	'CHESTERTON 5 1';
	'CHESTERTON 5 2';
	'INDIANAPOLIS 91 1';
	'INDIANAPOLIS 91 2';
	'ELWOOD 3 1';
	'ELWOOD 3 2';
	'ELWOOD 3 3';
	'ELWOOD 3 4';
	'ELWOOD 3 6';
	'DANVILLE 28 1';
	'DANVILLE 28 2';
	'DANVILLE 28 3';
	'DANVILLE 28 4';
	'DANVILLE 28 5';
	'DANVILLE 28 6';
	'DANVILLE 28 7';
	'DANVILLE 28 8';
	'DANVILLE 28 10';
	'WEST TERRE HAUTE 3 1';
	'WEST TERRE HAUTE 3 2';
	'WEST TERRE HAUTE 3 3';
	'WEST TERRE HAUTE 3 4';
	'WEST TERRE HAUTE 3 5';
	'WEST TERRE HAUTE 3 6';
	'WEST TERRE HAUTE 3 7';
	'WEST TERRE HAUTE 3 8';
	'WEST TERRE HAUTE 3 9';
	'WEST TERRE HAUTE 3 11';
	'SULLIVAN 5 1';
	'SULLIVAN 5 2';
	'SULLIVAN 5 3';
	'SULLIVAN 5 4';
	'SULLIVAN 5 5';
	'SULLIVAN 5 6';
	'SULLIVAN 5 7';
	'SULLIVAN 5 9';
	'ELKHART 11 1';
	'ELKHART 11 2';
	'ELKHART 11 3';
	'ELKHART 11 4';
	'ELKHART 11 5';
	'ELKHART 11 6';
	'ELKHART 11 8';
	'WEST TERRE HAUTE 4 1';
	'WEST TERRE HAUTE 4 2';
	'WEST TERRE HAUTE 4 3';
	'WEST TERRE HAUTE 4 4';
	'WEST TERRE HAUTE 4 6';
	'LAFAYETTE 17 1';
	'LAFAYETTE 17 2';
	'LAFAYETTE 17 3';
	'INDIANAPOLIS 92 1';
	'INDIANAPOLIS 92 2';
	'LAFAYETTE 18 1';
	'LAFAYETTE 18 2';
	'WEST LAFAYETTE 8 1';
	'WEST LAFAYETTE 8 2';
	'MITCHELL 2 1';
	'MITCHELL 2 2';
	'MITCHELL 2 3';
	'MITCHELL 2 4';
	'MITCHELL 2 5';
	'MITCHELL 2 7';
	'CAYUGA 5 1';
	'CAYUGA 5 2';
	'CAYUGA 5 3';
	'PETERSBURG 22 1';
	'PETERSBURG 22 2';
	'PETERSBURG 22 3';
	'PETERSBURG 22 4';
	'PETERSBURG 22 5';
	'PETERSBURG 22 6';
	'PETERSBURG 22 7';
	'PETERSBURG 22 9';
	'INDIANAPOLIS 93 1';
	'INDIANAPOLIS 93 2';
	'INDIANAPOLIS 93 3';
	'INDIANAPOLIS 93 4';
	'INDIANAPOLIS 93 5';
	'INDIANAPOLIS 93 7';
	'LOGANSPORT 6 1';
	'LOGANSPORT 6 2';
	'INDIANAPOLIS 94 1';
	'INDIANAPOLIS 94 2';
	'INDIANAPOLIS 94 3';
	'PORTAGE 15 1';
	'PORTAGE 15 2';
	'PORTAGE 15 3';
	'WHEATLAND 1 1';
	'WHEATLAND 1 2';
	'WHEATLAND 1 3';
	'WHEATLAND 1 4';
	'WHEATLAND 1 5';
	'WHEATLAND 1 6';
	'WHEATLAND 1 7';
	'WHEATLAND 1 9';
	'NEW CASTLE 22 1';
	'NEW CASTLE 22 2';
	'NEW CASTLE 22 3';
	'NEW CASTLE 22 5';
	'LAFAYETTE 19 1';
	'LAFAYETTE 19 2';
	'INDIANAPOLIS 95 1';
	'INDIANAPOLIS 95 2';
	'INDIANAPOLIS 95 3';
	'INDIANAPOLIS 95 4';
	'INDIANAPOLIS 95 6';
	'WABASH 4 1';
	'WABASH 4 2';
	'WABASH 4 3';
	'WABASH 4 4';
	'WABASH 4 5';
	'WABASH 4 6';
	'WABASH 4 7';
	'WABASH 4 9';
	'CAYUGA 6 1';
	'CAYUGA 6 2';
	'CAYUGA 6 3';
	'CAYUGA 6 4';
	'CAYUGA 6 5';
	'CAYUGA 6 6';
	'CAYUGA 6 8';
	'WORTHINGTON 5 1';
	'WORTHINGTON 5 2';
	'WORTHINGTON 5 3';
	'WORTHINGTON 5 4';
	'WORTHINGTON 5 5';
	'WORTHINGTON 5 6';
	'WORTHINGTON 5 8';
	'WHEATFIELD 5 1';
	'WHEATFIELD 5 2';
	'WHEATFIELD 5 3';
	'WHEATFIELD 5 4';
	'WHEATFIELD 5 6';
	'INDIANAPOLIS 96 1';
	'INDIANAPOLIS 96 2';
	'WEST TERRE HAUTE 5 1';
	'WEST TERRE HAUTE 5 2';
	'WEST TERRE HAUTE 5 3';
	'WEST TERRE HAUTE 5 4';
	'WEST TERRE HAUTE 5 5';
	'WEST TERRE HAUTE 5 6';
	'WEST TERRE HAUTE 5 7';
	'WEST TERRE HAUTE 5 8';
	'WEST TERRE HAUTE 5 9';
	'WEST TERRE HAUTE 5 11';
	'INDIANAPOLIS 97 1';
	'INDIANAPOLIS 97 2';
	'INDIANAPOLIS 97 3';
	'WINCHESTER 29 1';
	'WINCHESTER 29 2';
	'WINCHESTER 29 3';
	'WINCHESTER 29 4';
	'WINCHESTER 29 5';
	'WINCHESTER 29 7';
	'GOODLAND 1 1';
	'GOODLAND 1 2';
	'GOODLAND 1 3';
	'ARGOS 2 1';
	'ARGOS 2 2';
	'ARGOS 2 3';
	'ARGOS 2 4';
	'ARGOS 2 5';
	'ARGOS 2 6';
	'ARGOS 2 7';
	'ARGOS 2 8';
	'ARGOS 2 9';
	'ARGOS 2 11';
	'EARL PARK 1';
	'EARL PARK 2';
	'EARL PARK 3';
	'EARL PARK 4';
	'EARL PARK 6';
	'CHESTERTON 6 1';
	'CHESTERTON 6 2';
	'CHESTERTON 6 3';
	'CHESTERTON 6 4';
	'CHESTERTON 6 5';
	'CHESTERTON 6 6';
	'CHESTERTON 6 8';
	'INDIANAPOLIS 98 1';
	'INDIANAPOLIS 98 2';
	'INDIANAPOLIS 98 3';
	'INDIANAPOLIS 98 4';
	'INDIANAPOLIS 98 5';
	'INDIANAPOLIS 98 7';
	'FLORENCE 29 1';
	'FLORENCE 29 2';
	'FLORENCE 29 3';
	'FLORENCE 29 4';
	'FLORENCE 29 5';
	'FLORENCE 29 6';
	'FLORENCE 29 8';
	'INDIANAPOLIS 99 1';
	'INDIANAPOLIS 99 2';
	'INDIANAPOLIS 99 3';
	'CAYUGA 7 1';
	'CAYUGA 7 2';
	'CAYUGA 7 3';
	'CAYUGA 7 4';
	'CAYUGA 7 5';
	'CAYUGA 7 6';
	'CAYUGA 7 7';
	'CAYUGA 7 8';
	'CAYUGA 7 9';
	'CAYUGA 7 10';
	'CAYUGA 7 11';
	'CAYUGA 7 12';
	'CAYUGA 7 14';
	'LAWRENCEBURG 12 1';
	'LAWRENCEBURG 12 2';
	'LAWRENCEBURG 12 3';
	'LAWRENCEBURG 12 4';
	'LAWRENCEBURG 12 5';
	'LAWRENCEBURG 12 6';
	'LAWRENCEBURG 12 7';
	'LAWRENCEBURG 12 8';
	'LAWRENCEBURG 12 9';
	'LAWRENCEBURG 12 10';
	'LAWRENCEBURG 12 12';
	'MOUNT VERNON 17 1';
	'MOUNT VERNON 17 2';
	'MOUNT VERNON 17 3';
	'INDIANAPOLIS 100 1';
	'INDIANAPOLIS 100 2';
	'WASHINGTON 67 1';
	'WASHINGTON 67 2';
	'WASHINGTON 67 3';
	'WASHINGTON 67 4';
	'WASHINGTON 67 5';
	'WASHINGTON 67 6';
	'WASHINGTON 67 7';
	'WASHINGTON 67 8';
	'WASHINGTON 67 9';
	'WASHINGTON 67 11';
	'MICHIGAN CITY 5 1';
	'MICHIGAN CITY 5 2';
	'MICHIGAN CITY 5 3';
	'MICHIGAN CITY 5 4';
	'MICHIGAN CITY 5 6';
	'INDIANAPOLIS 101 1';
	'INDIANAPOLIS 101 2';
	'INDIANAPOLIS 101 3';
	'INDIANAPOLIS 101 4';
	'INDIANAPOLIS 101 6';
	'PETERSBURG 23 1';
	'PETERSBURG 23 2';
	'ANDERSON 29 1';
	'ANDERSON 29 2';
	'ANDERSON 29 3';
	'ANDERSON 29 4';
	'ANDERSON 29 5';
	'ANDERSON 29 6';
	'ANDERSON 29 8';
	'NOTRE DAME 1 1';
	'NOTRE DAME 1 2';
	'NOTRE DAME 1 3';
	'NOTRE DAME 1 4';
	'NOTRE DAME 1 5';
	'NOTRE DAME 1 7';
	'NOTRE DAME 2 1';
	'NOTRE DAME 2 2';
	'NOTRE DAME 2 3';
	'NOTRE DAME 2 4';
	'NOTRE DAME 2 5';
	'NOTRE DAME 2 7';
	'MOUNT VERNON 18 1';
	'MOUNT VERNON 18 2';
	'MOUNT VERNON 18 3';
	'MOUNT VERNON 18 4';
	'MOUNT VERNON 18 5';
	'MOUNT VERNON 18 6';
	'MOUNT VERNON 18 7';
	'MOUNT VERNON 18 9';
	'INDIANAPOLIS 102 1';
	'INDIANAPOLIS 102 2';
	'RENSSELAER 10 1';
	'RENSSELAER 10 2';
	'CRAWFORDSVILLE 4 1';
	'CRAWFORDSVILLE 4 2';
	'CRAWFORDSVILLE 4 3';
	'CRAWFORDSVILLE 4 5';
	'ROCKPORT 3 1';
	'ROCKPORT 3 2';
	'ROCKPORT 3 3';
	'ROCKPORT 3 4';
	'ROCKPORT 3 5';
	'ROCKPORT 3 6';
	'ROCKPORT 3 8';
	'LAWRENCEBURG 13 1';
	'LAWRENCEBURG 13 2';
	'LAWRENCEBURG 13 3';
	'LAWRENCEBURG 13 4';
	'LAWRENCEBURG 13 5';
	'LAWRENCEBURG 13 6';
	'LAWRENCEBURG 13 7';
	'LAWRENCEBURG 13 8';
	'LAWRENCEBURG 13 9';
	'LAWRENCEBURG 13 11';
	'CENTERVILLE 10 1';
	'CENTERVILLE 10 2';
	'CENTERVILLE 10 3';
	'CENTERVILLE 10 4';
	'CENTERVILLE 10 5';
	'CENTERVILLE 10 6';
	'CENTERVILLE 10 7';
	'CENTERVILLE 10 8';
	'CENTERVILLE 10 10';
	'INDIANAPOLIS 103 1';
	'INDIANAPOLIS 103 2';
	'INDIANAPOLIS 103 3';
	'MARTINSVILLE 10 1';
	'MARTINSVILLE 10 2';
	'MARTINSVILLE 10 3';
	'MARTINSVILLE 10 4';
	'MARTINSVILLE 10 5';
	'MARTINSVILLE 10 6';
	'MARTINSVILLE 10 7';
	'MARTINSVILLE 10 9';
	'BELVIDERE 5 1';
	'BELVIDERE 6 1';
	'BELVIDERE 6 2';
	'BELVIDERE 6 3';
	'BELVIDERE 7 1';
	'BELVIDERE 8 1';
	'BELVIDERE 8 2';
	'BELVIDERE 8 3';
	'BELVIDERE 8 4';
	'BELVIDERE 8 5';
	'BELVIDERE 8 7';
	'HARVARD 2 1';
	'HARVARD 3 1';
	'HARVARD 4 1';
	'HARVARD 4 2';
	'LOVES PARK 1 1';
	'LOVES PARK 2 1';
	'LOVES PARK 3 1';
	'LOVES PARK 3 2';
	'LOVES PARK 4 1';
	'POPLAR GROVE 1 1';
	'POPLAR GROVE 2 1';
	'POPLAR GROVE 3 1';
	'ROCKFORD 6 1';
	'ROCKFORD 6 2';
	'ROCKFORD 7 1';
	'ROCKFORD 7 2';
	'ROCKFORD 8 1';
	'ROCKFORD 9 1';
	'ROSCOE 3 1';
	'ROSCOE 3 2';
	'ROSCOE 4 1';
	'ROSCOE 4 2';
	'ROSCOE 5 1';
	'ROSCOE 5 2';
	'ROSCOE 6 1';
	'SOUTH BELOIT 1 1';
	'SOUTH BELOIT 2 1';
	'SOUTH BELOIT 2 2';
	'MENDOTA 1 1';
	'MENDOTA 2 1';
	'PERU 7 1';
	'PERU 8 1';
	'PERU 9 1';
	'PRINCETON 18 1';
	'PRINCETON 18 2';
	'PRINCETON 19 1';
	'PRINCETON 20 1';
	'SHEFFIELD 5 1';
	'SPRING VALLEY 6 1';
	'FULTON 12 1';
	'FULTON 12 2';
	'FULTON 13 1';
	'FULTON 13 2';
	'LANARK 1';
	'MOUNT CARROLL 1';
	'MOUNT CARROLL 2';
	'PEARL CITY 1';
	'PEARL CITY 2';
	'SAVANNA 1';
	'SAVANNA 2';
	'ARLINGTON HEIGHTS 1 1';
	'ARLINGTON HEIGHTS 2 1';
	'ARLINGTON HEIGHTS 3 1';
	'ARLINGTON HEIGHTS 4 1';
	'ARLINGTON HEIGHTS 4 2';
	'ARLINGTON HEIGHTS 5 1';
	'ARLINGTON HEIGHTS 6 1';
	'BARRINGTON 4 1';
	'BARRINGTON 5 1';
	'BARRINGTON 6 1';
	'BARTLETT 1 1';
	'BARTLETT 1 2';
	'BARTLETT 2 1';
	'BARTLETT 2 2';
	'BARTLETT 2 3';
	'BARTLETT 2 4';
	'BARTLETT 2 5';
	'BERWYN 1 1';
	'BERWYN 2 1';
	'BERWYN 3 1';
	'BROOKFIELD 3 1';
	'BUFFALO GROVE 1 1';
	'BUFFALO GROVE 2 1';
	'BUFFALO GROVE 2 2';
	'BUFFALO GROVE 3 1';
	'BUFFALO GROVE 4 1';
	'BUFFALO GROVE 4 2';
	'BURBANK 1 1';
	'BURBANK 1 2';
	'BURBANK 2 1';
	'BURBANK 2 2';
	'CALUMET CITY 1 1';
	'CALUMET CITY 2 1';
	'CALUMET CITY 2 2';
	'CALUMET CITY 3 1';
	'CHICAGO 1 1';
	'CHICAGO 1 2';
	'CHICAGO 1 3';
	'CHICAGO 1 4';
	'CHICAGO 1 5';
	'CHICAGO 2 1';
	'CHICAGO 3 1';
	'CHICAGO 4 1';
	'CHICAGO 4 2';
	'CHICAGO 5 1';
	'CHICAGO 5 2';
	'CHICAGO 6 1';
	'CHICAGO 7 1';
	'CHICAGO 8 1';
	'CHICAGO 8 2';
	'CHICAGO 9 1';
	'CHICAGO 9 2';
	'CHICAGO 9 3';
	'CHICAGO 10 1';
	'CHICAGO 10 2';
	'CHICAGO 11 1';
	'CHICAGO 12 1';
	'CHICAGO 13 1';
	'CHICAGO 14 1';
	'CHICAGO 14 2';
	'CHICAGO 15 1';
	'CHICAGO 15 2';
	'CHICAGO 16 1';
	'CHICAGO 16 2';
	'CHICAGO 17 1';
	'CHICAGO 18 1';
	'CHICAGO 19 1';
	'CHICAGO 20 1';
	'CHICAGO 21 1';
	'CHICAGO 22 1';
	'CHICAGO 23 1';
	'CHICAGO 24 1';
	'CHICAGO 24 2';
	'CHICAGO 25 1';
	'CHICAGO 25 2';
	'CHICAGO 26 1';
	'CHICAGO 26 2';
	'CHICAGO 27 1';
	'CHICAGO 27 2';
	'CHICAGO 28 1';
	'CHICAGO 28 2';
	'CHICAGO 29 1';
	'CHICAGO 29 2';
	'CHICAGO 30 1';
	'CHICAGO 30 2';
	'CHICAGO 31 1';
	'CHICAGO 32 1';
	'CHICAGO 32 2';
	'CHICAGO 32 3';
	'CHICAGO 33 1';
	'CHICAGO 33 2';
	'CHICAGO 33 3';
	'CHICAGO 34 1';
	'CHICAGO 35 1';
	'CHICAGO 35 2';
	'CHICAGO 36 1';
	'CHICAGO 37 1';
	'CHICAGO 37 2';
	'CHICAGO 37 3';
	'CHICAGO 38 1';
	'CHICAGO 39 1';
	'CHICAGO 39 2';
	'CHICAGO 40 1';
	'CHICAGO 41 1';
	'CHICAGO 42 1';
	'CHICAGO 42 2';
	'CHICAGO 43 1';
	'CHICAGO 44 1';
	'CHICAGO 44 2';
	'CHICAGO 44 3';
	'CHICAGO 45 1';
	'CHICAGO 46 1';
	'CHICAGO 46 2';
	'CHICAGO 46 3';
	'CHICAGO 46 4';
	'CHICAGO 46 5';
	'CHICAGO 46 7';
	'CHICAGO 47 1';
	'CHICAGO 47 2';
	'CHICAGO 48 1';
	'CHICAGO 49 1';
	'CHICAGO 49 2';
	'CHICAGO 50 1';
	'CHICAGO 51 1';
	'CHICAGO 51 2';
	'CHICAGO 52 1';
	'CHICAGO 52 2';
	'CHICAGO 53 1';
	'CHICAGO 54 1';
	'CHICAGO 55 1';
	'CHICAGO 56 1';
	'CHICAGO 57 1';
	'CHICAGO 58 1';
	'CHICAGO 58 2';
	'CHICAGO 59 1';
	'CHICAGO 59 2';
	'CHICAGO 60 1';
	'CHICAGO 60 2';
	'CHICAGO 61 1';
	'CHICAGO 62 1';
	'CHICAGO 63 1';
	'CHICAGO 63 2';
	'CHICAGO 64 1';
	'CHICAGO 64 2';
	'CHICAGO 65 1';
	'CHICAGO 65 2';
	'CHICAGO 66 1';
	'CHICAGO 67 1';
	'CHICAGO 68 1';
	'CHICAGO 69 1';
	'CHICAGO 70 1';
	'CHICAGO 71 1';
	'CHICAGO 72 1';
	'CHICAGO 72 2';
	'CHICAGO 73 1';
	'CHICAGO 74 1';
	'CHICAGO 74 2';
	'CHICAGO 75 1';
	'CHICAGO 76 1';
	'CHICAGO 77 1';
	'CHICAGO 78 1';
	'CHICAGO 78 2';
	'CHICAGO 79 1';
	'CHICAGO 80 1';
	'CHICAGO 81 1';
	'CHICAGO 81 2';
	'CHICAGO 82 1';
	'CHICAGO 82 2';
	'CHICAGO 83 1';
	'CHICAGO 84 1';
	'CHICAGO 84 2';
	'CHICAGO 85 1';
	'CHICAGO 86 1';
	'CHICAGO 87 1';
	'CHICAGO 88 1';
	'CHICAGO 88 2';
	'CHICAGO 89 1';
	'CHICAGO 89 2';
	'CHICAGO 89 3';
	'CHICAGO 89 4';
	'CHICAGO 89 5';
	'CHICAGO 89 7';
	'CHICAGO 90 1';
	'CHICAGO 91 1';
	'CHICAGO 92 1';
	'CHICAGO 92 2';
	'CHICAGO 93 1';
	'CHICAGO 94 1';
	'CHICAGO 94 2';
	'CHICAGO 95 1';
	'CHICAGO 95 2';
	'CHICAGO 96 1';
	'CHICAGO 96 2';
	'CHICAGO 97 1';
	'CHICAGO 98 1';
	'CHICAGO 99 1';
	'CHICAGO 100 1';
	'CHICAGO 101 1';
	'CHICAGO 102 1';
	'CHICAGO 103 1';
	'CHICAGO 104 1';
	'CHICAGO 105 1';
	'CHICAGO 106 1';
	'CHICAGO 106 2';
	'CHICAGO 107 1';
	'CHICAGO 107 2';
	'CHICAGO 108 1';
	'CHICAGO 109 1';
	'CHICAGO 110 1';
	'CHICAGO 111 1';
	'CHICAGO 111 2';
	'CHICAGO 111 3';
	'CHICAGO 111 4';
	'CHICAGO 111 5';
	'CHICAGO 111 6';
	'CHICAGO 111 8';
	'CHICAGO 112 1';
	'CHICAGO 113 1';
	'CHICAGO 114 1';
	'CHICAGO 114 2';
	'CHICAGO 115 1';
	'CHICAGO 116 1';
	'CHICAGO 117 1';
	'CHICAGO 118 1';
	'CHICAGO 118 2';
	'CHICAGO 119 1';
	'CHICAGO 120 1';
	'CHICAGO 121 1';
	'CHICAGO 122 1';
	'CHICAGO 123 1';
	'CHICAGO 124 1';
	'CHICAGO 124 2';
	'CHICAGO HEIGHTS 1 1';
	'CHICAGO HEIGHTS 1 2';
	'CHICAGO HEIGHTS 1 3';
	'CHICAGO HEIGHTS 2 1';
	'CHICAGO HEIGHTS 3 1';
	'CHICAGO HEIGHTS 4 1';
	'CHICAGO HEIGHTS 5 1';
	'CICERO 6 1';
	'CICERO 7 1';
	'CICERO 7 2';
	'CICERO 8 1';
	'CICERO 8 2';
	'CICERO 9 1';
	'CICERO 10 1';
	'CICERO 10 2';
	'CICERO 10 3';
	'COUNTRY CLUB HILLS 1';
	'DEERFIELD 2 1';
	'DEERFIELD 3 1';
	'DEERFIELD 3 2';
	'DES PLAINES 1 1';
	'DES PLAINES 2 1';
	'DES PLAINES 2 2';
	'DES PLAINES 3 1';
	'DES PLAINES 4 1';
	'DES PLAINES 5 1';
	'DES PLAINES 6 1';
	'ELGIN 5 1';
	'ELGIN 5 2';
	'ELGIN 6 1';
	'ELGIN 7 1';
	'ELGIN 7 2';
	'ELGIN 8 1';
	'ELGIN 9 1';
	'ELGIN 9 2';
	'ELK GROVE VILLAGE 1 1';
	'ELK GROVE VILLAGE 1 2';
	'ELK GROVE VILLAGE 2 1';
	'ELK GROVE VILLAGE 3 1';
	'ELMHURST 7 1';
	'ELMHURST 8 1';
	'ELMHURST 8 2';
	'ELMHURST 9 1';
	'ELMHURST 10 1';
	'ELMHURST 10 2';
	'ELMHURST 11 1';
	'ELMWOOD PARK 2 1';
	'ELMWOOD PARK 3 1';
	'ELMWOOD PARK 4 1';
	'ELMWOOD PARK 4 2';
	'ELMWOOD PARK 5 1';
	'ELMWOOD PARK 5 2';
	'EVANSTON 1 1';
	'EVANSTON 1 2';
	'EVANSTON 2 1';
	'EVANSTON 3 1';
	'EVANSTON 4 1';
	'EVANSTON 5 1';
	'EVANSTON 5 2';
	'EVANSTON 5 3';
	'EVANSTON 5 4';
	'EVANSTON 5 5';
	'EVANSTON 5 6';
	'EVANSTON 5 8';
	'FRANKFORT 16 1';
	'FRANKFORT 17 1';
	'FRANKFORT 18 1';
	'FRANKFORT 19 1';
	'FRANKLIN PARK 1';
	'FRANKLIN PARK 2';
	'GLENVIEW 1 1';
	'GLENVIEW 1 2';
	'GLENVIEW 2 1';
	'HANOVER PARK 1 1';
	'HANOVER PARK 2 1';
	'HANOVER PARK 3 1';
	'HANOVER PARK 3 2';
	'HANOVER PARK 3 3';
	'HANOVER PARK 4 1';
	'HARVEY 1 1';
	'HARVEY 1 2';
	'HARVEY 2 1';
	'HARWOOD HEIGHTS 1';
	'HARWOOD HEIGHTS 2';
	'HOFFMAN ESTATES 1';
	'HOFFMAN ESTATES 2';
	'HOMEWOOD 1 1';
	'HOMEWOOD 1 2';
	'HOMEWOOD 2 1';
	'HOMEWOOD 3 1';
	'LA GRANGE 8 1';
	'LA GRANGE 8 2';
	'LA GRANGE 9 1';
	'LA GRANGE 10 1';
	'LANSING 25 1';
	'LANSING 25 2';
	'LANSING 25 3';
	'LANSING 25 4';
	'LANSING 25 5';
	'LANSING 25 7';
	'LANSING 26 1';
	'LEMONT 1';
	'MARKHAM 1';
	'MATTESON 1 1';
	'MATTESON 2 1';
	'MAYWOOD 1 1';
	'MAYWOOD 1 2';
	'MELROSE PARK 1';
	'MELROSE PARK 2';
	'MIDLOTHIAN 11 1';
	'MIDLOTHIAN 12 1';
	'MORTON GROVE 1';
	'MORTON GROVE 2';
	'MOUNT PROSPECT 1 1';
	'MOUNT PROSPECT 2 1';
	'MOUNT PROSPECT 3 1';
	'MOUNT PROSPECT 3 2';
	'NILES 9 1';
	'NILES 10 1';
	'NILES 11 1';
	'NORTHBROOK 1 1';
	'NORTHBROOK 2 1';
	'OAK FOREST 1 1';
	'OAK FOREST 1 2';
	'OAK FOREST 1 3';
	'OAK FOREST 1 4';
	'OAK FOREST 1 5';
	'OAK FOREST 1 7';
	'OAK FOREST 2 1';
	'OAK FOREST 3 1';
	'OAK LAWN 1 1';
	'OAK LAWN 2 1';
	'OAK LAWN 3 1';
	'OAK LAWN 4 1';
	'OAK LAWN 4 2';
	'OAK LAWN 5 1';
	'OAK PARK 2 1';
	'OAK PARK 2 2';
	'OAK PARK 3 1';
	'ORLAND PARK 1 1';
	'ORLAND PARK 2 1';
	'ORLAND PARK 2 2';
	'ORLAND PARK 3 1';
	'ORLAND PARK 4 1';
	'ORLAND PARK 5 1';
	'ORLAND PARK 5 2';
	'ORLAND PARK 6 1';
	'PALATINE 1 1';
	'PALATINE 2 1';
	'PALATINE 3 1';
	'PALATINE 4 1';
	'PALATINE 4 2';
	'PALATINE 5 1';
	'PALATINE 6 1';
	'PALATINE 6 2';
	'PARK FOREST 1 1';
	'PARK FOREST 2 1';
	'PARK FOREST 2 2';
	'PARK RIDGE 1 1';
	'PARK RIDGE 1 2';
	'PARK RIDGE 2 1';
	'PARK RIDGE 3 1';
	'PARK RIDGE 4 1';
	'PARK RIDGE 4 2';
	'RICHTON PARK 1';
	'RICHTON PARK 2';
	'ROLLING MEADOWS 1';
	'ROSELLE 1';
	'SCHAUMBURG 1 1';
	'SCHAUMBURG 1 2';
	'SCHAUMBURG 2 1';
	'SCHAUMBURG 3 1';
	'SCHAUMBURG 4 1';
	'SKOKIE 1';
	'SOUTH HOLLAND 1 1';
	'STREAMWOOD 1 1';
	'STREAMWOOD 1 2';
	'STREAMWOOD 2 1';
	'STREAMWOOD 2 2';
	'STREAMWOOD 3 1';
	'SUMMIT ARGO 1 1';
	'TINLEY PARK 1 1';
	'TINLEY PARK 1 2';
	'TINLEY PARK 1 3';
	'TINLEY PARK 2 1';
	'TINLEY PARK 2 2';
	'TINLEY PARK 3 1';
	'TINLEY PARK 3 2';
	'TINLEY PARK 4 1';
	'TINLEY PARK 5 1';
	'WHEELING 5 1';
	'WHEELING 6 1';
	'WHEELING 6 2';
	'WHEELING 7 1';
	'WILLOWBROOK 1 1';
	'WILLOWBROOK 1 2';
	'WILLOWBROOK 1 3';
	'WILLOWBROOK 2 1';
	'WILLOWBROOK 3 1';
	'WILLOWBROOK 4 1';
	'WILMETTE 1';
	'WINNETKA 1 1';
	'DEKALB 1 1';
	'DEKALB 2 1';
	'DEKALB 3 1';
	'DEKALB 3 2';
	'DEKALB 4 1';
	'DEKALB 4 2';
	'DEKALB 4 3';
	'EARLVILLE 2 1';
	'EARLVILLE 2 2';
	'HAMPSHIRE 1 1';
	'HAMPSHIRE 1 2';
	'HAMPSHIRE 2 1';
	'HAMPSHIRE 2 2';
	'MARENGO 5 1';
	'MARENGO 6 1';
	'MARENGO 7 1';
	'ROCHELLE 2 1';
	'ROCHELLE 3 1';
	'ROCHELLE 4 1';
	'SANDWICH 5 1';
	'SANDWICH 5 2';
	'SANDWICH 6 1';
	'SANDWICH 6 2';
	'SANDWICH 7 1';
	'SANDWICH 7 2';
	'SHABBONA 1 1';
	'SYCAMORE 2 1';
	'SYCAMORE 3 1';
	'SYCAMORE 3 2';
	'SYCAMORE 4 1';
	'SYCAMORE 5 1';
	'ADDISON 5 1';
	'ADDISON 5 2';
	'ADDISON 6 1';
	'ADDISON 7 1';
	'AURORA 12 1';
	'AURORA 13 1';
	'AURORA 14 1';
	'AURORA 14 2';
	'AURORA 15 1';
	'AURORA 16 1';
	'BATAVIA 10 1';
	'BATAVIA 11 1';
	'BATAVIA 12 1';
	'BATAVIA 12 2';
	'BATAVIA 12 3';
	'BATAVIA 12 4';
	'BATAVIA 12 5';
	'BENSENVILLE 1';
	'BLOOMINGDALE 4 1';
	'BLOOMINGDALE 4 2';
	'BOLINGBROOK 1 1';
	'BOLINGBROOK 2 1';
	'BOLINGBROOK 3 1';
	'BOLINGBROOK 4 1';
	'BOLINGBROOK 5 1';
	'BOLINGBROOK 5 2';
	'CAROL STREAM 1 1';
	'CAROL STREAM 1 2';
	'CAROL STREAM 1 3';
	'CAROL STREAM 2 1';
	'CAROL STREAM 3 1';
	'CAROL STREAM 4 1';
	'DARIEN 5 1';
	'DARIEN 6 1';
	'DARIEN 6 2';
	'DARIEN 6 3';
	'DARIEN 6 4';
	'DARIEN 6 5';
	'DOWNERS GROVE 1 1';
	'DOWNERS GROVE 2 1';
	'DOWNERS GROVE 3 1';
	'DOWNERS GROVE 3 2';
	'DOWNERS GROVE 4 1';
	'DOWNERS GROVE 4 2';
	'GLEN ELLYN 1 1';
	'GLEN ELLYN 2 1';
	'GLEN ELLYN 3 1';
	'GLEN ELLYN 3 2';
	'GLEN ELLYN 4 1';
	'GLENDALE HEIGHTS 1 1';
	'GLENDALE HEIGHTS 1 2';
	'GLENDALE HEIGHTS 2 1';
	'GLENDALE HEIGHTS 2 2';
	'GLENDALE HEIGHTS 2 3';
	'GLENDALE HEIGHTS 2 4';
	'GLENDALE HEIGHTS 2 5';
	'GLENDALE HEIGHTS 2 7';
	'GLENDALE HEIGHTS 3 1';
	'GLENDALE HEIGHTS 4 1';
	'LISLE 1';
	'LOMBARD 1 1';
	'LOMBARD 2 1';
	'LOMBARD 2 2';
	'LOMBARD 3 1';
	'LOMBARD 3 2';
	'LOMBARD 3 3';
	'LOMBARD 4 1';
	'NAPERVILLE 1 1';
	'NAPERVILLE 2 1';
	'NAPERVILLE 2 2';
	'NAPERVILLE 3 1';
	'NAPERVILLE 4 1';
	'NAPERVILLE 5 1';
	'NAPERVILLE 6 1';
	'NAPERVILLE 7 1';
	'NAPERVILLE 8 1';
	'NAPERVILLE 9 1';
	'NAPERVILLE 9 2';
	'NAPERVILLE 9 3';
	'SAINT CHARLES 3 1';
	'SAINT CHARLES 3 2';
	'SAINT CHARLES 4 1';
	'SAINT CHARLES 5 1';
	'VILLA PARK 1 1';
	'VILLA PARK 2 1';
	'VILLA PARK 2 2';
	'WEST CHICAGO 1 1';
	'WEST CHICAGO 2 1';
	'WEST CHICAGO 3 1';
	'WEST CHICAGO 3 2';
	'WESTMONT 1 1';
	'WESTMONT 2 1';
	'WESTMONT 2 2';
	'WHEATON 1 1';
	'WHEATON 1 2';
	'WHEATON 2 1';
	'WHEATON 2 2';
	'WHEATON 3 1';
	'WHEATON 3 2';
	'WHEATON 4 1';
	'WHEATON 4 2';
	'WHEATON 5 1';
	'WHEATON 5 2';
	'WOODRIDGE 2 1';
	'WOODRIDGE 2 2';
	'WOODRIDGE 3 1';
	'WOODRIDGE 4 1';
	'WOODRIDGE 4 2';
	'WOODRIDGE 5 1';
	'CHANNAHON 1';
	'MINOOKA 1 1';
	'MINOOKA 2 1';
	'MORRIS 1 1';
	'MORRIS 1 2';
	'MORRIS 2 1';
	'MORRIS 3 1';
	'MORRIS 3 2';
	'MORRIS 4 1';
	'ATKINSON 3 1';
	'COAL VALLEY 1';
	'COLONA 1';
	'COLONA 2';
	'ERIE 37 1';
	'ERIE 37 2';
	'GENESEO 4 1';
	'GENESEO 5 1';
	'GENESEO 6 1';
	'PROPHETSTOWN 1';
	'EAST DUBUQUE 1 1';
	'EAST DUBUQUE 1 2';
	'EAST DUBUQUE 2 1';
	'GALENA 2 1';
	'GALENA 2 2';
	'GALENA 3 1';
	'GALENA 4 1';
	'GALENA 4 2';
	'GALENA 4 3';
	'GALENA 4 4';
	'GALENA 4 5';
	'HANOVER 17 1';
	'HANOVER 17 2';
	'STOCKTON 4 1';
	'STOCKTON 5 1';
	'STOCKTON 5 2';
	'ALGONQUIN 1 1';
	'ALGONQUIN 1 2';
	'ALGONQUIN 2 1';
	'ALGONQUIN 2 2';
	'ALGONQUIN 3 1';
	'ALGONQUIN 3 2';
	'AURORA 17 1';
	'AURORA 17 2';
	'AURORA 18 1';
	'AURORA 19 1';
	'AURORA 20 1';
	'AURORA 21 1';
	'AURORA 22 1';
	'AURORA 22 2';
	'AURORA 23 1';
	'AURORA 24 1';
	'AURORA 25 1';
	'AURORA 25 2';
	'AURORA 26 1';
	'CARPENTERSVILLE 1 1';
	'CARPENTERSVILLE 2 1';
	'CARPENTERSVILLE 2 2';
	'CARPENTERSVILLE 3 1';
	'DUNDEE 7 1';
	'DUNDEE 7 2';
	'ELBURN 1';
	'ELGIN 10 1';
	'ELGIN 10 2';
	'ELGIN 11 1';
	'ELGIN 12 1';
	'ELGIN 13 1';
	'ELGIN 14 1';
	'ELGIN 14 2';
	'GENEVA 11 1';
	'GENEVA 11 2';
	'GENEVA 12 1';
	'GENEVA 13 1';
	'GENEVA 13 2';
	'HUNTLEY 1 1';
	'HUNTLEY 2 1';
	'HUNTLEY 3 1';
	'HUNTLEY 3 2';
	'HUNTLEY 4 1';
	'MONTGOMERY 29 1';
	'MONTGOMERY 29 2';
	'MONTGOMERY 30 1';
	'OSWEGO 11 1';
	'OSWEGO 12 1';
	'SAINT CHARLES 6 1';
	'SAINT CHARLES 6 2';
	'SAINT CHARLES 7 1';
	'SOUTH ELGIN 1 1';
	'SOUTH ELGIN 2 1';
	'SOUTH ELGIN 2 2';
	'SUGAR GROVE 5 1';
	'SUGAR GROVE 6 1';
	'BEECHER 1';
	'JOLIET 1 1';
	'JOLIET 2 1';
	'PLAINFIELD 15 1';
	'PLAINFIELD 15 2';
	'PLAINFIELD 16 1';
	'PLAINFIELD 16 2';
	'PLAINFIELD 17 1';
	'PLAINFIELD 18 1';
	'PLAINFIELD 18 2';
	'PLAINFIELD 19 1';
	'PLAINFIELD 20 1';
	'PLAINFIELD 21 1';
	'PLAINFIELD 21 2';
	'PLAINFIELD 21 3';
	'PLAINFIELD 21 4';
	'PLAINFIELD 21 6';
	'PLANO 1 1';
	'PLANO 2 1';
	'PLANO 3 1';
	'YORKVILLE 1 1';
	'YORKVILLE 1 2';
	'YORKVILLE 2 1';
	'YORKVILLE 3 1';
	'YORKVILLE 4 1';
	'ANTIOCH 7 1';
	'ANTIOCH 8 1';
	'CARY 12 1';
	'CARY 13 1';
	'CARY 13 2';
	'CARY 14 1';
	'CARY 14 2';
	'FOX LAKE 1 1';
	'FOX LAKE 2 1';
	'GRAYSLAKE 1 1';
	'GRAYSLAKE 2 1';
	'GRAYSLAKE 3 1';
	'GURNEE 1 1';
	'GURNEE 1 2';
	'GURNEE 2 1';
	'GURNEE 3 1';
	'HIGHLAND PARK 3 1';
	'LAKE FOREST 1';
	'LAKE FOREST 2';
	'LAKE VILLA 1 1';
	'LAKE VILLA 2 1';
	'LAKE VILLA 3 1';
	'LAKE VILLA 3 2';
	'LAKE ZURICH 1 1';
	'LAKE ZURICH 2 1';
	'LAKE ZURICH 2 2';
	'LAKE ZURICH 3 1';
	'LAKE ZURICH 3 2';
	'LAKE ZURICH 4 1';
	'LAKE ZURICH 4 2';
	'LIBERTYVILLE 1 1';
	'LIBERTYVILLE 2 1';
	'LIBERTYVILLE 2 2';
	'MCHENRY 1 1';
	'MCHENRY 2 1';
	'MCHENRY 3 1';
	'MCHENRY 4 1';
	'MCHENRY 4 2';
	'MCHENRY 5 1';
	'MUNDELEIN 1 1';
	'MUNDELEIN 2 1';
	'MUNDELEIN 3 1';
	'MUNDELEIN 3 2';
	'MUNDELEIN 3 3';
	'MUNDELEIN 3 4';
	'MUNDELEIN 3 6';
	'ROUND LAKE 1 1';
	'ROUND LAKE 2 1';
	'ROUND LAKE 2 2';
	'ROUND LAKE 2 3';
	'ROUND LAKE 3 1';
	'ROUND LAKE 4 1';
	'ROUND LAKE 5 1';
	'SPRING GROVE 5 1';
	'SPRING GROVE 5 2';
	'VERNON HILLS 1 1';
	'VERNON HILLS 1 2';
	'VERNON HILLS 2 1';
	'WAUKEGAN 1 1';
	'WAUKEGAN 1 2';
	'WAUKEGAN 2 1';
	'WAUKEGAN 2 2';
	'WAUKEGAN 3 1';
	'WAUKEGAN 3 2';
	'WAUKEGAN 4 1';
	'WAUKEGAN 5 1';
	'WAUKEGAN 5 2';
	'WAUKEGAN 5 3';
	'WAUKEGAN 6 1';
	'WAUKEGAN 7 1';
	'WAUKEGAN 7 2';
	'WAUKEGAN 7 3';
	'ZION 1 1';
	'ZION 2 1';
	'ZION 3 1';
	'LA SALLE 1 1';
	'LA SALLE 2 1';
	'MARSEILLES 1 1';
	'MARSEILLES 2 1';
	'MARSEILLES 2 2';
	'MARSEILLES 3 1';
	'OTTAWA 4 1';
	'OTTAWA 5 1';
	'OTTAWA 6 1';
	'SHERIDAN 4 1';
	'AMBOY 1 1';
	'DIXON 3 1';
	'DIXON 3 2';
	'DIXON 4 1';
	'DIXON 5 1';
	'DIXON 6 1';
	'PAW PAW 6 1';
	'POLO 1 1';
	'POLO 1 2';
	'POLO 2 1';
	'ROCK FALLS 1 1';
	'ROCK FALLS 2 1';
	'STERLING 10 1';
	'STERLING 11 1';
	'STERLING 12 1';
	'STERLING 13 1';
	'STERLING 13 2';
	'CRYSTAL LAKE 1 1';
	'CRYSTAL LAKE 2 1';
	'CRYSTAL LAKE 3 1';
	'CRYSTAL LAKE 4 1';
	'CRYSTAL LAKE 5 1';
	'CRYSTAL LAKE 5 2';
	'LAKE IN THE HILLS 1 1';
	'LAKE IN THE HILLS 1 2';
	'LAKE IN THE HILLS 2 1';
	'LAKE IN THE HILLS 3 1';
	'LAKE IN THE HILLS 4 1';
	'LAKE IN THE HILLS 4 2';
	'LAKE IN THE HILLS 4 3';
	'WONDER LAKE 1';
	'WOODSTOCK 18 1';
	'WOODSTOCK 19 1';
	'WOODSTOCK 20 1';
	'WOODSTOCK 21 1';
	'WOODSTOCK 21 2';
	'WOODSTOCK 21 3';
	'MILAN 10 1';
	'MILAN 11 1';
	'MILAN 11 2';
	'BYRON 5 1';
	'BYRON 6 1';
	'MOUNT MORRIS 5 1';
	'OREGON 8 1';
	'ROCKFORD 10 1';
	'ROCKFORD 11 1';
	'ROCKFORD 12 1';
	'ROCKFORD 13 1';
	'ROCKFORD 14 1';
	'ROCKFORD 14 2';
	'STILLMAN VALLEY 1';
	'EAST MOLINE 1 1';
	'EAST MOLINE 2 1';
	'EAST MOLINE 2 2';
	'EAST MOLINE 3 1';
	'EAST MOLINE 3 2';
	'EAST MOLINE 3 3';
	'MOLINE 1 1';
	'MOLINE 1 2';
	'MOLINE 2 1';
	'MOLINE 2 2';
	'MOLINE 2 3';
	'MOLINE 2 4';
	'MOLINE 2 5';
	'MOLINE 3 1';
	'MOLINE 3 2';
	'MOLINE 4 1';
	'MOLINE 4 2';
	'MOLINE 4 3';
	'MOLINE 5 1';
	'ROCK ISLAND 2 1';
	'ROCK ISLAND 2 2';
	'ROCK ISLAND 3 1';
	'ROCK ISLAND 4 1';
	'ROCK ISLAND 5 1';
	'ROCK ISLAND 5 2';
	'ROCK ISLAND 5 3';
	'TAYLOR RIDGE 1';
	'DAVIS 4 1';
	'DAVIS 4 2';
	'FREEPORT 15 1';
	'FREEPORT 16 1';
	'FREEPORT 17 1';
	'FREEPORT 17 2';
	'FREEPORT 18 1';
	'FREEPORT 18 2';
	'FREEPORT 18 3';
	'PECATONICA 1 1';
	'PECATONICA 1 2';
	'PECATONICA 2 1';
	'PECATONICA 2 2';
	'RIDOTT 1';
	'RIDOTT 2';
	'MORRISON 2 1';
	'MORRISON 3 1';
	'MORRISON 3 2';
	'CRETE 1 1';
	'CRETE 2 1';
	'CRETE 3 1';
	'CRETE 3 2';
	'HOMER GLEN 1';
	'HOMER GLEN 2';
	'JOLIET 3 1';
	'JOLIET 4 1';
	'JOLIET 5 1';
	'JOLIET 5 2';
	'JOLIET 5 3';
	'JOLIET 5 4';
	'JOLIET 5 5';
	'JOLIET 5 7';
	'JOLIET 6 1';
	'JOLIET 7 1';
	'JOLIET 7 2';
	'JOLIET 8 1';
	'LOCKPORT 8 1';
	'LOCKPORT 9 1';
	'LOCKPORT 10 1';
	'LOCKPORT 11 1';
	'LOCKPORT 11 2';
	'MANHATTAN 1 1';
	'MANHATTAN 2 1';
	'MOKENA 1 1';
	'MOKENA 1 2';
	'MOKENA 2 1';
	'MONEE 1 1';
	'MONEE 1 2';
	'MONEE 2 1';
	'MONEE 3 1';
	'MONEE 3 2';
	'NEW LENOX 1 1';
	'NEW LENOX 1 2';
	'NEW LENOX 2 1';
	'NEW LENOX 3 1';
	'NEW LENOX 3 2';
	'NEW LENOX 3 3';
	'NEW LENOX 3 4';
	'NEW LENOX 3 5';
	'NEW LENOX 4 1';
	'NEW LENOX 4 2';
	'ROMEOVILLE 1 1';
	'ROMEOVILLE 2 1';
	'SHOREWOOD 1 1';
	'SHOREWOOD 2 1';
	'MACHESNEY PARK 1';
	'ROCKFORD 15 1';
	'ROCKFORD 15 2';
	'ROCKFORD 16 1';
	'ROCKFORD 17 1';
	'ROCKFORD 18 1';
	'ROCKFORD 18 2';
	'ROCKFORD 19 1';
	'ROCKFORD 19 2';
	'ROCKFORD 20 1';
	'ROCKFORD 20 2';
	'ROCKFORD 20 3';
	'ROCKFORD 21 1';
	'ROCKFORD 22 1';
	'ROCKFORD 23 1';
	'ROCKFORD 24 1';
	'ROCKFORD 24 2';
	'ROCKFORD 25 1';
	'ROCKFORD 25 2';
	'ROCKTON 1 1';
	'ROCKTON 2 1';
	'WINNEBAGO 1 1';
	'NAPERVILLE 10 1';
	'NAPERVILLE 10 2';
	'NAPERVILLE 10 3';
	'CHICAGO 125 1';
	'CHICAGO 125 2';
	'CHICAGO 125 3';
	'MOOSEHEART 1';
	'MOOSEHEART 2';
	'MOOSEHEART 3';
	'MOOSEHEART 4';
	'MOOSEHEART 5';
	'MOOSEHEART 7';
	'LENA 2 1';
	'LENA 2 2';
	'LENA 2 3';
	'ARLINGTON HEIGHTS 7 1';
	'ARLINGTON HEIGHTS 7 2';
	'ARLINGTON HEIGHTS 7 3';
	'ARLINGTON HEIGHTS 7 4';
	'ARLINGTON HEIGHTS 7 5';
	'ARLINGTON HEIGHTS 7 7';
	'ROCKFORD 26 1';
	'ROCKFORD 26 2';
	'ROCKFORD 26 3';
	'ROCKFORD 26 4';
	'ROCKFORD 26 6';
	'EAST MOLINE 4 1';
	'EAST MOLINE 4 2';
	'EAST MOLINE 4 3';
	'EAST MOLINE 4 4';
	'EAST MOLINE 4 5';
	'TINLEY PARK 6 1';
	'TINLEY PARK 6 2';
	'TINLEY PARK 6 3';
	'TINLEY PARK 6 4';
	'TINLEY PARK 6 5';
	'JOLIET 9 1';
	'JOLIET 9 2';
	'JOLIET 9 3';
	'JOLIET 9 4';
	'JOLIET 9 6';
	'ELGIN 15 1';
	'ELGIN 15 2';
	'ELGIN 15 3';
	'ELGIN 15 4';
	'ELGIN 15 5';
	'ELGIN 15 6';
	'ELGIN 15 7';
	'ELGIN 15 8';
	'ELGIN 15 9';
	'ELGIN 15 10';
	'ELGIN 15 12';
	'CHICAGO 126 1';
	'CHICAGO 126 2';
	'AURORA 27 1';
	'AURORA 27 2';
	'AURORA 27 3';
	'AURORA 27 4';
	'AURORA 27 6';
	'JOLIET 10 1';
	'JOLIET 10 2';
	'JOLIET 10 3';
	'RIVER GROVE 1';
	'RIVER GROVE 2';
	'RIVER GROVE 3';
	'RIVER GROVE 4';
	'RIVER GROVE 5';
	'RIVER GROVE 7';
	'WOODRIDGE 6 1';
	'WOODRIDGE 6 2';
	'WOODRIDGE 6 3';
	'WOODRIDGE 6 5';
	'DIXON 7 1';
	'DIXON 7 2';
	'DIXON 7 3';
	'DIXON 7 4';
	'DIXON 7 5';
	'DIXON 7 6';
	'DIXON 7 7';
	'DIXON 7 8';
	'DIXON 7 9';
	'DIXON 7 11';
	'OHIO 1';
	'OHIO 2';
	'OHIO 3';
	'OHIO 4';
	'OHIO 5';
	'OHIO 6';
	'OHIO 7';
	'OHIO 9';
	'CORDOVA 12 1';
	'CORDOVA 12 2';
	'CORDOVA 12 3';
	'CORDOVA 12 4';
	'CORDOVA 12 5';
	'CORDOVA 12 6';
	'CORDOVA 12 7';
	'CORDOVA 12 9';
	'UNIVERSITY PARK 3 1';
	'UNIVERSITY PARK 3 2';
	'UNIVERSITY PARK 3 3';
	'UNIVERSITY PARK 3 4';
	'UNIVERSITY PARK 3 5';
	'UNIVERSITY PARK 3 6';
	'UNIVERSITY PARK 3 7';
	'UNIVERSITY PARK 3 8';
	'UNIVERSITY PARK 3 9';
	'UNIVERSITY PARK 3 11';
	'CHICAGO 127 1';
	'CHICAGO 127 2';
	'PERU 10 1';
	'PERU 10 2';
	'PERU 10 3';
	'PERU 10 4';
	'PERU 10 6';
	'LENA 3 1';
	'LENA 3 2';
	'LENA 3 3';
	'LENA 3 4';
	'LENA 3 5';
	'LENA 3 7';
	'ROMEOVILLE 3 1';
	'ROMEOVILLE 3 2';
	'ROMEOVILLE 3 3';
	'ROMEOVILLE 3 4';
	'ROMEOVILLE 3 5';
	'ROMEOVILLE 3 6';
	'ROMEOVILLE 3 8';
	'ZION 4 1';
	'ZION 4 2';
	'ZION 4 3';
	'ZION 4 4';
	'ZION 4 5';
	'ZION 4 6';
	'ZION 4 8';
	'MOLINE 6 1';
	'MOLINE 6 2';
	'MOLINE 6 3';
	'MOLINE 6 4';
	'MOLINE 6 5';
	'MOLINE 6 7';
	'CORDOVA 13 1';
	'CORDOVA 13 2';
	'CORDOVA 13 3';
	'CORDOVA 13 4';
	'CORDOVA 13 5';
	'CORDOVA 13 6';
	'CORDOVA 13 7';
	'CORDOVA 13 8';
	'CORDOVA 13 10';
	'ROCK FALLS 3 1';
	'ROCK FALLS 3 2';
	'ROCK FALLS 3 3';
	'ROCK FALLS 3 4';
	'ROCK FALLS 3 5';
	'ROCK FALLS 3 6';
	'ROCK FALLS 3 7';
	'ROCK FALLS 3 8';
	'ROCK FALLS 3 9';
	'ROCK FALLS 3 11';
	'ROCHELLE 5 1';
	'ROCHELLE 5 2';
	'ROCHELLE 5 3';
	'ROCHELLE 5 4';
	'ROCHELLE 5 5';
	'ROCHELLE 5 7';
	'OSWEGO 13 1';
	'OSWEGO 13 2';
	'MAYWOOD 2 1';
	'MAYWOOD 2 2';
	'MAYWOOD 2 3';
	'EVANSTON 6 1';
	'EVANSTON 6 2';
	'EVANSTON 6 3';
	'EVANSTON 6 4';
	'EVANSTON 6 6';
	'CHICAGO 128 1';
	'CHICAGO 128 2';
	'CHICAGO 128 3';
	'CHICAGO 128 5';
	'WINNETKA 2 1';
	'WINNETKA 2 2';
	'WINNETKA 2 3';
	'SOUTH HOLLAND 2 1';
	'SOUTH HOLLAND 2 2';
	'SOUTH HOLLAND 2 3';
	'SOUTH HOLLAND 2 5';
	'MOLINE 7 1';
	'MOLINE 7 2';
	'MOLINE 7 3';
	'MOLINE 7 4';
	'MOLINE 7 5';
	'MOLINE 7 6';
	'MOLINE 7 8';
	'ROCK ISLAND 6 1';
	'ROCK ISLAND 6 2';
	'ROCK ISLAND 6 3';
	'ROCK ISLAND 6 4';
	'ROCK ISLAND 6 5';
	'ROCK ISLAND 6 7';
	'CHICAGO 129 1';
	'CHICAGO 129 2';
	'CHICAGO 129 3';
	'CHICAGO 129 5';
	'WAUKEGAN 8 1';
	'WAUKEGAN 8 2';
	'WAUKEGAN 8 3';
	'WAUKEGAN 8 4';
	'WAUKEGAN 8 6';
	'MORRIS 5 1';
	'MORRIS 5 2';
	'PERU 11 1';
	'PERU 11 2';
	'PERU 11 3';
	'PERU 11 4';
	'PERU 11 5';
	'PERU 11 6';
	'PERU 11 7';
	'PERU 11 8';
	'PERU 11 9';
	'PERU 11 11';
	'MARSEILLES 4 1';
	'MARSEILLES 4 2';
	'MARSEILLES 4 3';
	'MARSEILLES 4 4';
	'MARSEILLES 4 5';
	'MARSEILLES 4 6';
	'MARSEILLES 4 8';
	'ROCK FALLS 4 1';
	'ROCK FALLS 4 2';
	'ROCKFORD 27 1';
	'ROCKFORD 27 2';
	'CRETE 4 1';
	'CRETE 4 2';
	'CRETE 4 3';
	'CRETE 4 4';
	'CRETE 4 5';
	'CRETE 4 6';
	'CRETE 4 7';
	'CRETE 4 9';
	'GREAT LAKES 1';
	'GREAT LAKES 2';
	'CHICAGO 130 1';
	'CHICAGO 130 2';
	'CHICAGO 130 3';
	'CHICAGO 130 4';
	'CHICAGO 130 5';
	'CHICAGO 130 7';
	'CHICAGO 131 1';
	'CHICAGO 131 2';
	'STEWARD 1';
	'STEWARD 2';
	'STEWARD 3';
	'OTTAWA 7 1';
	'OTTAWA 7 2';
	'OTTAWA 7 3';
	'OTTAWA 7 4';
	'OTTAWA 7 6';
	'ROCHELLE 6 1';
	'ROCHELLE 6 2';
	'ROCHELLE 6 3';
	'SOUTH ELGIN 3 1';
	'SOUTH ELGIN 3 2';
	'CHICAGO 132 1';
	'CHICAGO 132 2';
	'CHICAGO 132 3';
	'CHICAGO 132 4';
	'CHICAGO 132 6';
	'WEST CHICAGO 4 1';
	'WEST CHICAGO 4 2';
	'WEST CHICAGO 4 3';
	'WEST CHICAGO 4 4';
	'WEST CHICAGO 4 5';
	'WEST CHICAGO 4 7';
	'GENESEO 7 1';
	'GENESEO 7 2';
	'GENESEO 7 3';
	'GENESEO 7 4';
	'GENESEO 7 5';
	'GENESEO 7 6';
	'GENESEO 7 7';
	'GENESEO 7 8';
	'GENESEO 7 9';
	'GENESEO 7 11';
	'CHICAGO 133 1';
	'CHICAGO 133 2';
	'CHICAGO 133 3';
	'CHICAGO 133 5';
	'SUMMIT ARGO 2 1';
	'SUMMIT ARGO 2 2';
	'SUMMIT ARGO 2 3';
	'SUMMIT ARGO 2 5';
	'ROCHELLE 7 1';
	'ROCHELLE 7 2';
	'SUBLETTE 1 1';
	'SUBLETTE 1 2';
	'SUBLETTE 1 3';
	'SUBLETTE 1 5';
	'DUNDEE 8 1';
	'DUNDEE 8 2';
	'DUNDEE 8 3';
	'DUNDEE 8 4';
	'DUNDEE 8 5';
	'DUNDEE 8 6';
	'DUNDEE 8 7';
	'DUNDEE 8 9';
	'MINOOKA 3 1';
	'MINOOKA 3 2';
	'MINOOKA 3 3';
	'MINOOKA 3 4';
	'MINOOKA 3 5';
	'MINOOKA 3 6';
	'MINOOKA 3 7';
	'MINOOKA 3 8';
	'MINOOKA 3 10';
	'ROCK FALLS 5 1';
	'ROCK FALLS 5 2';
	'ROCK FALLS 5 3';
	'ROCK FALLS 5 4';
	'ROCK FALLS 5 5';
	'ROCKFORD 28 1';
	'ROCKFORD 28 2';
	'ROCKFORD 28 3';
	'ROCKFORD 28 4';
	'ROCKFORD 28 6';
	'WINNETKA 3 1';
	'WINNETKA 3 2';
	'WINNETKA 3 3';
	'WINNETKA 3 4';
	'WINNETKA 3 5';
	'WINNETKA 3 7';
	'DOLTON 1';
	'DOLTON 2';
	'ELMWOOD PARK 6 1';
	'ELMWOOD PARK 6 2';
	'ROCKTON 3 1';
	'ROCKTON 3 2';
	'ROCKTON 3 3';
	'ROCKTON 3 4';
	'ROCKTON 3 5';
	'CHICAGO 134 1';
	'CHICAGO 134 2';
	'CHICAGO 135 1';
	'CHICAGO 135 2';
	'CHICAGO 135 3';
	'CHICAGO 135 4';
	'CHICAGO 135 6';
	'UNIVERSITY PARK 4 1';
	'UNIVERSITY PARK 4 2';
	'UNIVERSITY PARK 4 3';
	'UNIVERSITY PARK 4 4';
	'UNIVERSITY PARK 4 5';
	'UNIVERSITY PARK 4 6';
	'UNIVERSITY PARK 4 7';
	'UNIVERSITY PARK 4 8';
	'UNIVERSITY PARK 4 9';
	'UNIVERSITY PARK 4 10';
	'UNIVERSITY PARK 4 12';
	'MANHATTAN 3 1';
	'MANHATTAN 3 2';
	'MANHATTAN 3 3';
	'MANHATTAN 3 4';
	'MANHATTAN 3 5';
	'MANHATTAN 3 6';
	'MANHATTAN 3 7';
	'MANHATTAN 3 8';
	'MANHATTAN 3 9';
	'MANHATTAN 3 10';
	'MANHATTAN 3 11';
	'MANHATTAN 3 12';
	'MANHATTAN 3 14';
	'WOODSTOCK 22 1';
	'WOODSTOCK 22 2';
	'WOODSTOCK 22 3';
	'WOODSTOCK 22 4';
	'WOODSTOCK 22 5';
	'WOODSTOCK 22 6';
	'WOODSTOCK 22 7';
	'WOODSTOCK 22 9';
	'MORRIS 6 1';
	'MORRIS 6 2';
	'MORRIS 6 3';
	'MORRIS 6 4';
	'MORRIS 6 5';
	'MORRIS 6 6';
	'MORRIS 6 8';
	'WEST BROOKLYN 1';
	'WEST BROOKLYN 2';
	'COMPTON 1';
	'COMPTON 2';
	'COMPTON 3';
	'COMPTON 4';
	'COMPTON 5';
	'COMPTON 7';
	'GENESEO 8 1';
	'GENESEO 8 2';
	'GENESEO 8 3';
	'GENESEO 8 4';
	'GENESEO 8 5';
	'WAUKEGAN 9 1';
	'WAUKEGAN 9 2';
	'WAUKEGAN 9 3';
	'WAUKEGAN 9 4';
	'WAUKEGAN 9 5';
	'WAUKEGAN 9 7';
	'GENEVA 14 1';
	'GENEVA 14 2';
	'CHICAGO 136 1';
	'CHICAGO 136 2';
	'CHICAGO 136 3';
	'CHICAGO 136 4';
	'CHICAGO 136 5';
	'CHICAGO 136 6';
	'CHICAGO 136 7';
	'CHICAGO 136 8';
	'CHICAGO 136 9';
	'CHICAGO 136 11';
	'GENESEO 9 1';
	'GENESEO 9 2';
	'GENESEO 9 3';
	'GENESEO 9 5';
	'ROCHELLE 8 1';
	'ROCHELLE 8 2';
	'ROCHELLE 8 3';
	'ROCHELLE 8 4';
	'ROCHELLE 8 5';
	'ROCHELLE 8 7';
	'DIXON 8 1';
	'DIXON 8 2';
	'PARK RIDGE 5 1';
	'PARK RIDGE 5 2';
	'PARK RIDGE 5 3';
	'LOCKPORT 12 1';
	'LOCKPORT 12 2';
	'LOCKPORT 12 3';
	'LOCKPORT 12 5';
	'ROCHELLE 9 1';
	'ROCHELLE 9 2';
	'ROCHELLE 9 3';
	'ROCHELLE 9 4';
	'ROCHELLE 9 5';
	'ROCHELLE 9 7';
	'ROCKFORD 29 1';
	'ROCKFORD 29 2';
	'AURORA 28 1';
	'AURORA 28 2';
	'AURORA 28 3';
	'AURORA 28 4';
	'AURORA 28 5';
	'AURORA 28 6';
	'AURORA 28 7';
	'AURORA 28 8';
	'AURORA 28 10';
	'BYRON 7 1';
	'BYRON 7 2';
	'BYRON 7 3';
	'BYRON 7 4';
	'BYRON 7 5';
	'BYRON 7 6';
	'BYRON 7 7';
	'BYRON 7 9';
	'ROCHELLE 10 1';
	'ROCHELLE 10 2';
	'ROCHELLE 10 3';
	'ROCHELLE 10 4';
	'ROCHELLE 10 5';
	'ROCHELLE 10 6';
	'ROCHELLE 10 8';
	'NAPERVILLE 11 1';
	'NAPERVILLE 11 2';
	'NORTH CHICAGO 1';
	'NORTH CHICAGO 2';
	'NORTH CHICAGO 3';
	'NORTH CHICAGO 4';
	'NORTH CHICAGO 5';
	'SHABBONA 2 1';
	'SHABBONA 2 2';
	'SHABBONA 2 3';
	'SHABBONA 2 4';
	'SHABBONA 2 5';
	'SHABBONA 2 7';
	'SUMMIT ARGO 3 1';
	'SUMMIT ARGO 3 2';
	'PRINCETON 21 1';
	'PRINCETON 21 2';
	'PRINCETON 21 3';
	'PRINCETON 21 4';
	'PRINCETON 21 5';
	'PRINCETON 21 6';
	'PRINCETON 21 7';
	'PRINCETON 21 8';
	'PRINCETON 21 9';
	'PRINCETON 21 11';
	'ELWOOD 4 1';
	'ELWOOD 4 2';
	'ELWOOD 4 3';
	'ELWOOD 4 4';
	'ELWOOD 4 5';
	'ELWOOD 4 6';
	'ELWOOD 4 7';
	'ELWOOD 4 8';
	'ELWOOD 4 10';
	'AUGUSTA 28 1';
	'BARRY 1 1';
	'BARRY 1 2';
	'BARRY 2 1';
	'BARRY 3 1';
	'BARRY 3 2';
	'CAMP POINT 1 1';
	'CAMP POINT 1 2';
	'CAMP POINT 2 1';
	'CAMP POINT 3 1';
	'CAMP POINT 3 2';
	'CLAYTON 16 1';
	'FOWLER 6 1';
	'FOWLER 6 2';
	'GOLDEN 3 1';
	'GOLDEN 3 2';
	'LIBERTY 19 1';
	'LIBERTY 20 1';
	'LIBERTY 20 2';
	'MENDON 2 1';
	'MENDON 3 1';
	'MENDON 3 2';
	'PAYSON 1 1';
	'PAYSON 1 2';
	'PAYSON 2 1';
	'QUINCY 13 1';
	'QUINCY 14 1';
	'QUINCY 14 2';
	'QUINCY 15 1';
	'QUINCY 15 2';
	'QUINCY 15 3';
	'QUINCY 16 1';
	'QUINCY 16 2';
	'QUINCY 17 1';
	'QUINCY 17 2';
	'QUINCY 18 1';
	'QUINCY 19 1';
	'QUINCY 19 2';
	'QUINCY 20 1';
	'QUINCY 20 2';
	'URSA 1';
	'URSA 2';
	'WARSAW 18 1';
	'WARSAW 18 2';
	'WARSAW 18 3';
	'CAIRO 11 1';
	'CAIRO 12 1';
	'CAIRO 12 2';
	'CAIRO 12 3';
	'CAIRO 12 4';
	'CAIRO 12 6';
	'JONESBORO 9 1';
	'JONESBORO 9 2';
	'JONESBORO 10 1';
	'TAMMS 1 1';
	'TAMMS 1 2';
	'TAMMS 2 1';
	'THEBES 1';
	'THEBES 2';
	'GREENVILLE 66 1';
	'GREENVILLE 66 2';
	'GREENVILLE 67 1';
	'GREENVILLE 67 2';
	'GREENVILLE 68 1';
	'GREENVILLE 68 2';
	'MULBERRY GROVE 1';
	'POCAHONTAS 2 1';
	'POCAHONTAS 3 1';
	'POCAHONTAS 4 1';
	'SORENTO 1';
	'SORENTO 2';
	'MOUNT STERLING 8 1';
	'MOUNT STERLING 9 1';
	'MOUNT STERLING 10 1';
	'MOUNT STERLING 10 2';
	'MOUNT STERLING 10 3';
	'VERSAILLES 11 1';
	'VERSAILLES 11 2';
	'BRADFORD 10 1';
	'HENRY 1 1';
	'HENRY 2 1';
	'HENRY 2 2';
	'HENRY 3 1';
	'KEWANEE 1 1';
	'KEWANEE 2 1';
	'KEWANEE 3 1';
	'TISKILWA 1 1';
	'TISKILWA 1 2';
	'TISKILWA 1 3';
	'TISKILWA 1 4';
	'TISKILWA 1 5';
	'TISKILWA 1 7';
	'TISKILWA 2 1';
	'TISKILWA 2 2';
	'BATCHTOWN 1';
	'HARDIN 3 1';
	'HARDIN 3 2';
	'HARDIN 4 1';
	'KAMPSVILLE 1';
	'NEBO 2 1';
	'PLEASANT HILL 1 1';
	'ASHLAND 27 1';
	'ASHLAND 27 2';
	'ASHLAND 27 3';
	'ASHLAND 27 4';
	'ASHLAND 27 5';
	'ASHLAND 27 7';
	'BEARDSTOWN 1 1';
	'BEARDSTOWN 2 1';
	'BEARDSTOWN 3 1';
	'BEARDSTOWN 3 2';
	'CHANDLERVILLE 1';
	'VIRGINIA 1 1';
	'VIRGINIA 1 2';
	'VIRGINIA 2 1';
	'VIRGINIA 3 1';
	'CHAMPAIGN 1 1';
	'CHAMPAIGN 2 1';
	'CHAMPAIGN 3 1';
	'CHAMPAIGN 4 1';
	'CHAMPAIGN 4 2';
	'CHAMPAIGN 5 1';
	'CHAMPAIGN 6 1';
	'CHAMPAIGN 6 2';
	'CHAMPAIGN 6 3';
	'CHAMPAIGN 7 1';
	'CHAMPAIGN 7 2';
	'CHAMPAIGN 8 1';
	'CHAMPAIGN 9 1';
	'CHAMPAIGN 10 1';
	'CHAMPAIGN 11 1';
	'CHAMPAIGN 11 2';
	'CHAMPAIGN 11 3';
	'CHAMPAIGN 11 4';
	'CHAMPAIGN 11 6';
	'CHAMPAIGN 12 1';
	'FISHER 1 1';
	'FISHER 2 1';
	'GIBSON CITY 1 1';
	'GIBSON CITY 2 1';
	'GIBSON CITY 3 1';
	'GIBSON CITY 3 2';
	'GIFFORD 1 1';
	'GIFFORD 2 1';
	'HOMER 4 1';
	'HOMER 4 2';
	'MAHOMET 1 1';
	'MAHOMET 2 1';
	'MAHOMET 2 2';
	'MAHOMET 3 1';
	'PAXTON 1 1';
	'PAXTON 2 1';
	'PAXTON 3 1';
	'RANKIN 1';
	'RANTOUL 1 1';
	'RANTOUL 1 2';
	'RANTOUL 2 1';
	'RANTOUL 2 2';
	'RANTOUL 3 1';
	'SAINT JOSEPH 5 1';
	'SAINT JOSEPH 6 1';
	'SAINT JOSEPH 7 1';
	'SAVOY 1 1';
	'SAVOY 1 2';
	'SAVOY 2 1';
	'SAVOY 2 2';
	'SIDNEY 7 1';
	'TOLONO 1 1';
	'TOLONO 2 1';
	'URBANA 4 1';
	'URBANA 4 2';
	'URBANA 4 3';
	'URBANA 4 4';
	'URBANA 4 5';
	'URBANA 4 7';
	'URBANA 5 1';
	'URBANA 5 2';
	'URBANA 6 1';
	'URBANA 7 1';
	'URBANA 7 2';
	'URBANA 8 1';
	'URBANA 8 2';
	'URBANA 9 1';
	'URBANA 10 1';
	'URBANA 10 2';
	'VILLA GROVE 1 1';
	'VILLA GROVE 2 1';
	'ASSUMPTION 1';
	'BLUE MOUND 1 1';
	'BLUE MOUND 2 1';
	'BLUE MOUND 2 2';
	'EDINBURG 5 1';
	'EDINBURG 5 2';
	'MORRISONVILLE 5 1';
	'MORRISONVILLE 5 2';
	'MORRISONVILLE 6 1';
	'MOWEAQUA 1 1';
	'MOWEAQUA 2 1';
	'MOWEAQUA 2 2';
	'NOKOMIS 2 1';
	'NOKOMIS 3 1';
	'PANA 1 1';
	'PANA 2 1';
	'PANA 3 1';
	'PAWNEE 1 1';
	'PAWNEE 1 2';
	'PAWNEE 2 1';
	'ROCHESTER 93 1';
	'ROCHESTER 93 2';
	'ROCHESTER 94 1';
	'ROCHESTER 94 2';
	'STONINGTON 3 1';
	'STONINGTON 3 2';
	'TAYLORVILLE 1 1';
	'TAYLORVILLE 1 2';
	'TAYLORVILLE 2 1';
	'TAYLORVILLE 3 1';
	'TAYLORVILLE 4 1';
	'TAYLORVILLE 4 2';
	'TAYLORVILLE 4 3';
	'CASEY 1 1';
	'CASEY 1 2';
	'CASEY 1 3';
	'CASEY 1 4';
	'CASEY 1 5';
	'CASEY 1 7';
	'CASEY 2 1';
	'CASEY 3 1';
	'KANSAS 1 1';
	'MARSHALL 12 1';
	'MARSHALL 12 2';
	'MARSHALL 13 1';
	'MARSHALL 13 2';
	'MARSHALL 14 1';
	'MARSHALL 14 2';
	'MARTINSVILLE 11 1';
	'MARTINSVILLE 12 1';
	'OBLONG 1 1';
	'OBLONG 1 2';
	'OBLONG 2 1';
	'PARIS 9 1';
	'PARIS 10 1';
	'PARIS 11 1';
	'WEST UNION 6 1';
	'WEST UNION 6 2';
	'CLAY CITY 5 1';
	'FARINA 1';
	'FLORA 4 1';
	'FLORA 4 2';
	'FLORA 5 1';
	'FLORA 6 1';
	'FLORA 6 2';
	'KINMUNDY 1 1';
	'KINMUNDY 1 2';
	'LOUISVILLE 108 1';
	'LOUISVILLE 109 1';
	'LOUISVILLE 109 2';
	'MASON 9 1';
	'MASON 9 2';
	'NEWTON 13 1';
	'NEWTON 14 1';
	'NEWTON 15 1';
	'NEWTON 15 2';
	'NOBLE 1 1';
	'NOBLE 2 1';
	'NOBLE 2 2';
	'NOBLE 2 3';
	'NOBLE 2 4';
	'NOBLE 2 5';
	'NOBLE 2 7';
	'XENIA 5 1';
	'XENIA 6 1';
	'XENIA 6 2';
	'XENIA 6 3';
	'XENIA 6 4';
	'XENIA 6 5';
	'XENIA 6 7';
	'ALBERS 1 1';
	'ALBERS 2 1';
	'AVISTON 1 1';
	'AVISTON 1 2';
	'AVISTON 2 1';
	'BREESE 1 1';
	'BREESE 1 2';
	'BREESE 2 1';
	'BREESE 3 1';
	'CARLYLE 1 1';
	'CARLYLE 2 1';
	'CARLYLE 3 1';
	'CARLYLE 3 2';
	'CARLYLE 3 3';
	'CENTRALIA 1 1';
	'CENTRALIA 1 2';
	'CENTRALIA 1 3';
	'CENTRALIA 2 1';
	'CENTRALIA 2 2';
	'CENTRALIA 3 1';
	'CENTRALIA 3 2';
	'CENTRALIA 4 1';
	'CENTRALIA 4 2';
	'GERMANTOWN 13 1';
	'GERMANTOWN 13 2';
	'HIGHLAND 5 1';
	'HIGHLAND 6 1';
	'HIGHLAND 7 1';
	'HIGHLAND 7 2';
	'HIGHLAND 8 1';
	'NEW BADEN 1 1';
	'NEW BADEN 2 1';
	'NEW BADEN 2 2';
	'PATOKA 2 1';
	'PATOKA 2 2';
	'SANDOVAL 1 1';
	'SANDOVAL 2 1';
	'SANDOVAL 2 2';
	'TRENTON 49 1';
	'TRENTON 50 1';
	'TRENTON 51 1';
	'ARCOLA 1 1';
	'ARCOLA 1 2';
	'ARCOLA 2 1';
	'ARCOLA 2 2';
	'ARCOLA 3 1';
	'ARCOLA 3 2';
	'ARTHUR 1 1';
	'ARTHUR 1 2';
	'ARTHUR 2 1';
	'ASHMORE 1 1';
	'ASHMORE 2 1';
	'ASHMORE 2 2';
	'CHARLESTON 53 1';
	'CHARLESTON 54 1';
	'CHARLESTON 54 2';
	'CHARLESTON 54 3';
	'CHARLESTON 54 4';
	'CHARLESTON 54 5';
	'CHARLESTON 55 1';
	'CHARLESTON 55 2';
	'CHARLESTON 55 3';
	'CHARLESTON 55 4';
	'CHARLESTON 55 6';
	'CHARLESTON 56 1';
	'HUMBOLDT 5 1';
	'MATTOON 1 1';
	'MATTOON 2 1';
	'MATTOON 2 2';
	'MATTOON 2 3';
	'MATTOON 3 1';
	'MATTOON 4 1';
	'NEOGA 1 1';
	'NEOGA 1 2';
	'NEOGA 2 1';
	'NEOGA 2 2';
	'NEOGA 3 1';
	'NEOGA 3 2';
	'OAKLAND 18 1';
	'OAKLAND 19 1';
	'OAKLAND 19 2';
	'SULLIVAN 6 1';
	'SULLIVAN 7 1';
	'SULLIVAN 8 1';
	'FLAT ROCK 3 1';
	'HUTSONVILLE 1';
	'PALESTINE 2 1';
	'ROBINSON 1 1';
	'ROBINSON 2 1';
	'ROBINSON 2 2';
	'ROBINSON 2 3';
	'ROBINSON 3 1';
	'ROBINSON 3 2';
	'SUMNER 2 1';
	'SUMNER 3 1';
	'SUMNER 3 2';
	'SUMNER 4 1';
	'SUMNER 4 2';
	'GREENUP 4 1';
	'GREENUP 4 2';
	'GREENUP 5 1';
	'GREENUP 5 2';
	'GREENUP 6 1';
	'MONTROSE 7 1';
	'MONTROSE 7 2';
	'TEUTOPOLIS 1 1';
	'TEUTOPOLIS 2 1';
	'TEUTOPOLIS 2 2';
	'TOLEDO 30 1';
	'TOLEDO 30 2';
	'TOLEDO 31 1';
	'TOLEDO 31 2';
	'TOLEDO 32 1';
	'TOLEDO 32 2';
	'CLINTON 40 1';
	'CLINTON 41 1';
	'CLINTON 42 1';
	'CLINTON 42 2';
	'FARMER CITY 1 1';
	'FARMER CITY 1 2';
	'FARMER CITY 2 1';
	'HEYWORTH 1 1';
	'HEYWORTH 2 1';
	'KENNEY 1';
	'LE ROY 5 1';
	'LE ROY 6 1';
	'MC LEAN 7 1';
	'MC LEAN 7 2';
	'WELDON 3 1';
	'ATWOOD 1 1';
	'NEWMAN 1';
	'TUSCOLA 1 1';
	'TUSCOLA 2 1';
	'TUSCOLA 3 1';
	'CHRISMAN 1 1';
	'CHRISMAN 2 1';
	'CHRISMAN 3 1';
	'RIDGE FARM 1';
	'SIDELL 1';
	'SIDELL 2';
	'ALBION 12 1';
	'ALBION 13 1';
	'ALBION 13 2';
	'ALBION 14 1';
	'GRAYVILLE 1 1';
	'GRAYVILLE 2 1';
	'WEST SALEM 2 1';
	'WEST SALEM 3 1';
	'WEST SALEM 3 2';
	'ALTAMONT 4 1';
	'ALTAMONT 4 2';
	'ALTAMONT 5 1';
	'ALTAMONT 5 2';
	'ALTAMONT 6 1';
	'ALTAMONT 6 2';
	'BEECHER CITY 1 1';
	'BEECHER CITY 2 1';
	'DIETERICH 1 1';
	'DIETERICH 2 1';
	'DIETERICH 2 2';
	'EFFINGHAM 3 1';
	'EFFINGHAM 4 1';
	'EFFINGHAM 5 1';
	'EFFINGHAM 6 1';
	'EFFINGHAM 6 2';
	'SAINT ELMO 1 1';
	'SAINT ELMO 2 1';
	'SAINT ELMO 3 1';
	'WATSON 1 1';
	'WATSON 1 2';
	'BROWNSTOWN 3 1';
	'BROWNSTOWN 3 2';
	'HERRICK 1';
	'RAMSEY 2 1';
	'RAMSEY 3 1';
	'VANDALIA 3 1';
	'VANDALIA 4 1';
	'VANDALIA 5 1';
	'VANDALIA 5 2';
	'CHATSWORTH 5 1';
	'CULLOM 1';
	'LODA 1';
	'PIPER CITY 1';
	'BENTON 13 1';
	'BENTON 14 1';
	'BENTON 15 1';
	'BENTON 15 2';
	'BENTON 15 3';
	'BENTON 15 4';
	'BENTON 15 5';
	'BENTON 15 6';
	'BENTON 15 7';
	'BENTON 15 8';
	'BENTON 15 10';
	'CHRISTOPHER 1';
	'MULKEYTOWN 1';
	'ROYALTON 1 1';
	'SESSER 1 1';
	'SESSER 2 1';
	'THOMPSONVILLE 2 1';
	'THOMPSONVILLE 3 1';
	'THOMPSONVILLE 4 1';
	'THOMPSONVILLE 4 2';
	'WEST FRANKFORT 1 1';
	'WEST FRANKFORT 1 2';
	'WEST FRANKFORT 2 1';
	'WEST FRANKFORT 3 1';
	'WEST FRANKFORT 3 2';
	'ASTORIA 12 1';
	'AVON 13 1';
	'AVON 14 1';
	'AVON 14 2';
	'AVON 14 3';
	'AVON 14 4';
	'AVON 14 5';
	'AVON 14 7';
	'CANTON 50 1';
	'CANTON 51 1';
	'CANTON 52 1';
	'CANTON 53 1';
	'CUBA 5 1';
	'FAIRVIEW 14 1';
	'FARMINGTON 18 1';
	'FARMINGTON 18 2';
	'FARMINGTON 18 3';
	'FARMINGTON 18 4';
	'FARMINGTON 18 5';
	'FARMINGTON 18 7';
	'FARMINGTON 19 1';
	'FARMINGTON 19 2';
	'GLASFORD 1';
	'GLASFORD 2';
	'HAVANA 3 1';
	'HAVANA 4 1';
	'HAVANA 4 2';
	'HAVANA 4 3';
	'HAVANA 4 4';
	'HAVANA 4 5';
	'HAVANA 4 7';
	'HAVANA 5 1';
	'IPAVA 1';
	'IPAVA 2';
	'LEWISTOWN 5 1';
	'LEWISTOWN 6 1';
	'LEWISTOWN 7 1';
	'LONDON MILLS 1';
	'VERMONT 1 1';
	'VERMONT 1 2';
	'VERMONT 2 1';
	'ELDORADO 1 1';
	'ELDORADO 2 1';
	'ELIZABETHTOWN 14 1';
	'ELIZABETHTOWN 15 1';
	'NORRIS CITY 1';
	'NORRIS CITY 2';
	'RIDGWAY 4 1';
	'RIDGWAY 4 2';
	'SHAWNEETOWN 1 1';
	'SHAWNEETOWN 1 2';
	'SHAWNEETOWN 2 1';
	'CARROLLTON 12 1';
	'CARROLLTON 13 1';
	'CARROLLTON 13 2';
	'CARROLLTON 14 1';
	'CARROLLTON 14 2';
	'GREENFIELD 15 1';
	'GREENFIELD 15 2';
	'GREENFIELD 16 1';
	'ROODHOUSE 1 1';
	'ROODHOUSE 2 1';
	'ROODHOUSE 2 2';
	'WHITE HALL 3 1';
	'WHITE HALL 4 1';
	'BRACEVILLE 1 1';
	'COAL CITY 3 1';
	'COAL CITY 4 1';
	'DWIGHT 1 1';
	'DWIGHT 2 1';
	'DWIGHT 2 2';
	'DWIGHT 2 3';
	'DWIGHT 2 4';
	'DWIGHT 2 5';
	'DWIGHT 2 7';
	'GARDNER 5 1';
	'GARDNER 5 2';
	'GARDNER 6 1';
	'GARDNER 7 1';
	'GARDNER 7 2';
	'RANSOM 1 1';
	'WILMINGTON 56 1';
	'WILMINGTON 56 2';
	'WILMINGTON 57 1';
	'WILMINGTON 57 2';
	'WILMINGTON 58 1';
	'BELLE RIVE 1';
	'DAHLGREN 1';
	'ENFIELD 8 1';
	'ENFIELD 8 2';
	'GALATIA 1';
	'MC LEANSBORO 1 1';
	'MC LEANSBORO 2 1';
	'MC LEANSBORO 3 1';
	'MC LEANSBORO 3 2';
	'WAYNE CITY 1 1';
	'WAYNE CITY 2 1';
	'WAYNE CITY 2 2';
	'BASCO 1';
	'BASCO 2';
	'CARTHAGE 18 1';
	'CARTHAGE 18 2';
	'CARTHAGE 18 3';
	'CARTHAGE 19 1';
	'COLCHESTER 9 1';
	'COLCHESTER 9 2';
	'COLCHESTER 10 1';
	'COLCHESTER 10 2';
	'DALLAS CITY 1';
	'DALLAS CITY 2';
	'HAMILTON 26 1';
	'HAMILTON 26 2';
	'HAMILTON 26 3';
	'HAMILTON 26 4';
	'HAMILTON 26 5';
	'HAMILTON 27 1';
	'HAMILTON 27 2';
	'HAMILTON 28 1';
	'LA HARPE 1';
	'NAUVOO 3 1';
	'NAUVOO 3 2';
	'NAUVOO 3 3';
	'NAUVOO 4 1';
	'NIOTA 2 1';
	'NIOTA 2 2';
	'NIOTA 2 3';
	'PLYMOUTH 29 1';
	'PLYMOUTH 30 1';
	'CAVE IN ROCK 1';
	'GOLCONDA 1 1';
	'GOLCONDA 2 1';
	'GOLCONDA 3 1';
	'ROSICLARE 1';
	'GLADSTONE 3 1';
	'GLADSTONE 3 2';
	'KEITHSBURG 1';
	'KEITHSBURG 2';
	'KEITHSBURG 3';
	'KIRKWOOD 2 1';
	'KIRKWOOD 2 2';
	'LOMAX 1';
	'MONMOUTH 2 1';
	'MONMOUTH 3 1';
	'MONMOUTH 3 2';
	'MONMOUTH 3 3';
	'MONMOUTH 4 1';
	'OQUAWKA 1 1';
	'OQUAWKA 1 2';
	'OQUAWKA 2 1';
	'STRONGHURST 1';
	'ALTONA 2 1';
	'ALTONA 2 2';
	'CAMBRIDGE 18 1';
	'CAMBRIDGE 18 2';
	'CAMBRIDGE 19 1';
	'GALVA 1 1';
	'GALVA 2 1';
	'GALVA 2 2';
	'GALVA 3 1';
	'GALVA 3 2';
	'LYNN CENTER 1';
	'NEW WINDSOR 8 1';
	'WOODHULL 2 1';
	'BUCKLEY 2 1';
	'BUCKLEY 2 2';
	'CHEBANSE 1';
	'CISSNA PARK 1 1';
	'CISSNA PARK 2 1';
	'CISSNA PARK 2 2';
	'CLIFTON 10 1';
	'CLIFTON 11 1';
	'CLIFTON 12 1';
	'DONOVAN 1';
	'GILMAN 2 1';
	'GILMAN 2 2';
	'GILMAN 3 1';
	'HERSCHER 1 1';
	'HERSCHER 2 1';
	'HOOPESTON 1 1';
	'HOOPESTON 2 1';
	'HOOPESTON 2 2';
	'HOOPESTON 2 3';
	'MILFORD 40 1';
	'MILFORD 41 1';
	'MILFORD 41 2';
	'ONARGA 1 1';
	'ONARGA 1 2';
	'ONARGA 2 1';
	'ONARGA 2 2';
	'SAINT ANNE 1 1';
	'SAINT ANNE 2 1';
	'SAINT ANNE 2 2';
	'SAINT ANNE 3 1';
	'SAINT ANNE 3 2';
	'SHELDON 3 1';
	'WATSEKA 1 1';
	'WATSEKA 1 2';
	'WATSEKA 1 3';
	'WATSEKA 2 1';
	'WATSEKA 3 1';
	'WATSEKA 3 2';
	'AVA 1 1';
	'AVA 2 1';
	'AVA 3 1';
	'AVA 3 2';
	'CARBONDALE 4 1';
	'CARBONDALE 4 2';
	'CARBONDALE 4 3';
	'CARBONDALE 4 4';
	'CARBONDALE 4 5';
	'CARBONDALE 5 1';
	'CARBONDALE 5 2';
	'CARBONDALE 6 1';
	'CARBONDALE 6 2';
	'CARBONDALE 6 3';
	'CARBONDALE 7 1';
	'CARBONDALE 8 1';
	'CARBONDALE 9 1';
	'CARBONDALE 10 1';
	'DE SOTO 1 1';
	'DE SOTO 2 1';
	'DE SOTO 2 2';
	'DU QUOIN 1 1';
	'DU QUOIN 2 1';
	'DU QUOIN 3 1';
	'DU QUOIN 3 2';
	'GRAND TOWER 1 1';
	'MAKANDA 1';
	'MURPHYSBORO 1 1';
	'MURPHYSBORO 2 1';
	'MURPHYSBORO 2 2';
	'MURPHYSBORO 2 3';
	'MURPHYSBORO 3 1';
	'DUNDAS 1';
	'ASHLEY 3 1';
	'ASHLEY 4 1';
	'BLUFORD 1 1';
	'BLUFORD 2 1';
	'BLUFORD 2 2';
	'DIX 1 1';
	'DIX 1 2';
	'INA 1 1';
	'INA 2 1';
	'INA 2 2';
	'INA 3 1';
	'MOUNT VERNON 19 1';
	'MOUNT VERNON 20 1';
	'MOUNT VERNON 21 1';
	'MOUNT VERNON 22 1';
	'MOUNT VERNON 22 2';
	'OPDYKE 1';
	'OPDYKE 2';
	'WALNUT HILL 1';
	'WALNUT HILL 2';
	'WALNUT HILL 3';
	'WALNUT HILL 4';
	'WALNUT HILL 5';
	'WALNUT HILL 7';
	'WOODLAWN 2 1';
	'WOODLAWN 3 1';
	'WOODLAWN 4 1';
	'WOODLAWN 4 2';
	'BRIGHTON 15 1';
	'BRIGHTON 16 1';
	'BRIGHTON 17 1';
	'BRIGHTON 17 2';
	'ELSAH 1 1';
	'ELSAH 2 1';
	'ELSAH 2 2';
	'ELSAH 2 3';
	'FIELDON 1';
	'GODFREY 1 1';
	'GODFREY 2 1';
	'GODFREY 3 1';
	'GODFREY 3 2';
	'GODFREY 4 1';
	'GRAFTON 8 1';
	'GRAFTON 9 1';
	'JERSEYVILLE 1 1';
	'JERSEYVILLE 2 1';
	'JERSEYVILLE 2 2';
	'JERSEYVILLE 3 1';
	'JERSEYVILLE 3 2';
	'JERSEYVILLE 3 3';
	'JERSEYVILLE 3 4';
	'JERSEYVILLE 3 5';
	'JERSEYVILLE 3 7';
	'MEDORA 2 1';
	'MEDORA 2 2';
	'CREAL SPRINGS 1';
	'CREAL SPRINGS 2';
	'GOREVILLE 1 1';
	'GOREVILLE 2 1';
	'GOREVILLE 3 1';
	'OZARK 4 1';
	'OZARK 4 2';
	'SIMPSON 2 1';
	'VIENNA 8 1';
	'VIENNA 9 1';
	'VIENNA 10 1';
	'VIENNA 10 2';
	'BOURBONNAIS 1 1';
	'BOURBONNAIS 1 2';
	'BOURBONNAIS 2 1';
	'BOURBONNAIS 3 1';
	'BOURBONNAIS 4 1';
	'BOURBONNAIS 4 2';
	'BOURBONNAIS 4 3';
	'BOURBONNAIS 4 4';
	'BOURBONNAIS 4 5';
	'BOURBONNAIS 4 6';
	'BOURBONNAIS 4 7';
	'BOURBONNAIS 4 8';
	'BOURBONNAIS 4 10';
	'BRADLEY 1 1';
	'BRADLEY 2 1';
	'ESSEX 5 1';
	'ESSEX 5 2';
	'GRANT PARK 1 1';
	'GRANT PARK 1 2';
	'GRANT PARK 2 1';
	'GRANT PARK 2 2';
	'KANKAKEE 1 1';
	'KANKAKEE 2 1';
	'KANKAKEE 3 1';
	'KANKAKEE 3 2';
	'KANKAKEE 3 3';
	'KANKAKEE 3 4';
	'KANKAKEE 3 6';
	'KANKAKEE 4 1';
	'KANKAKEE 4 2';
	'MANTENO 1 1';
	'MANTENO 2 1';
	'MANTENO 3 1';
	'MOMENCE 1 1';
	'MOMENCE 2 1';
	'PEMBROKE TOWNSHIP 1';
	'ABINGDON 12 1';
	'ABINGDON 13 1';
	'ABINGDON 13 2';
	'ABINGDON 14 1';
	'DAHINDA 1';
	'EAST GALESBURG 1';
	'ELMWOOD 1 1';
	'ELMWOOD 1 2';
	'ELMWOOD 2 1';
	'ELMWOOD 2 2';
	'ELMWOOD 3 1';
	'ELMWOOD 3 2';
	'GALESBURG 2 1';
	'GALESBURG 2 2';
	'GALESBURG 2 3';
	'GALESBURG 3 1';
	'GALESBURG 3 2';
	'GALESBURG 4 1';
	'GALESBURG 4 2';
	'GALESBURG 4 3';
	'GALESBURG 4 4';
	'GALESBURG 4 5';
	'GALESBURG 5 1';
	'GALESBURG 5 2';
	'KNOXVILLE 42 1';
	'KNOXVILLE 43 1';
	'RIO 2 1';
	'WILLIAMSFIELD 1';
	'YATES CITY 1';
	'OGLESBY 1 1';
	'OGLESBY 2 1';
	'STREATOR 1 1';
	'STREATOR 2 1';
	'STREATOR 3 1';
	'STREATOR 3 2';
	'STREATOR 4 1';
	'STREATOR 4 2';
	'STREATOR 4 3';
	'TONICA 1';
	'WENONA 1';
	'BRIDGEPORT 18 1';
	'BRIDGEPORT 19 1';
	'LAWRENCEVILLE 18 1';
	'LAWRENCEVILLE 18 2';
	'LAWRENCEVILLE 19 1';
	'LAWRENCEVILLE 20 1';
