 7638,'OSWEGO 1 1  ', 161.0000,1,   8,   1,   1,1.03982615, -68.659623, 1.10000, 0.90000, 1.10000, 0.90000
 7639,'OSWEGO 2 1  ', 161.0000,1,   8,   1,   1,1.04010940, -68.222559, 1.10000, 0.90000, 1.10000, 0.90000
 7640,'OSWEGO 2 2  ', 161.0000,1,   8,   1,   1,1.04004598, -68.231664, 1.10000, 0.90000, 1.10000, 0.90000
 7641,'OSWEGO 3 1  ', 161.0000,1,   8,   1,   1,1.03917909, -69.066784, 1.10000, 0.90000, 1.10000, 0.90000
 7642,'OSWEGO 4 1  ', 161.0000,1,   8,   1,   1,1.03888309, -69.333592, 1.10000, 0.90000, 1.10000, 0.90000
 7643,'PORT BYRON~1', 161.0000,1,   8,   1,   1,1.02573526, -72.113677, 1.10000, 0.90000, 1.10000, 0.90000
 7644,'PORT BYRON~2', 161.0000,1,   8,   1,   1,1.03557706, -72.356838, 1.10000, 0.90000, 1.10000, 0.90000
 7645,'PORT BYRON~3', 161.0000,1,   8,   1,   1,1.03556371, -72.359270, 1.10000, 0.90000, 1.10000, 0.90000
 7646,'RED CREEK ~1', 161.0000,1,   8,   1,   1,1.03669691, -70.455601, 1.10000, 0.90000, 1.10000, 0.90000
 7647,'RED CREEK ~2', 161.0000,1,   8,   1,   1,1.03671098, -70.453374, 1.10000, 0.90000, 1.10000, 0.90000
 7648,'RED CREEK ~3', 161.0000,1,   8,   1,   1,1.03715086, -70.759633, 1.10000, 0.90000, 1.10000, 0.90000
 7649,'SCIPIO CEN~1', 161.0000,1,   8,   1,   1,1.03565633, -73.069835, 1.10000, 0.90000, 1.10000, 0.90000
 7650,'SKANEATELE~1', 161.0000,1,   8,   1,   1,1.03580499, -71.941515, 1.10000, 0.90000, 1.10000, 0.90000
 7651,'SKANEATELE~2', 161.0000,1,   8,   1,   1,1.03583634, -71.938503, 1.10000, 0.90000, 1.10000, 0.90000
 7652,'SKANEATELE~3', 161.0000,1,   8,   1,   1,1.03860593, -72.175586, 1.10000, 0.90000, 1.10000, 0.90000
 7653,'WEEDSPORT ~1', 161.0000,1,   8,   1,   1,1.03607404, -72.406637, 1.10000, 0.90000, 1.10000, 0.90000
 7654,'WEEDSPORT ~2', 161.0000,1,   8,   1,   1,1.03595984, -72.096513, 1.10000, 0.90000, 1.10000, 0.90000
 7655,'ASHVILLE 1 1', 161.0000,1,   8,   1,   1,1.03360486, -77.491392, 1.10000, 0.90000, 1.10000, 0.90000
 7656,'ASHVILLE 2 1', 161.0000,1,   8,   1,   1,1.03296649, -77.683382, 1.10000, 0.90000, 1.10000, 0.90000
 7657,'BEMUS POIN~1', 161.0000,1,   8,   1,   1,1.03378570, -77.189757, 1.10000, 0.90000, 1.10000, 0.90000
 7658,'BROCTON 1 1 ', 161.0000,1,   8,   1,   1,1.02954900, -77.193760, 1.10000, 0.90000, 1.10000, 0.90000
 7659,'BROCTON 1 2 ', 161.0000,1,   8,   1,   1,1.02953231, -77.195877, 1.10000, 0.90000, 1.10000, 0.90000
 7660,'BROCTON 2 1 ', 161.0000,1,   8,   1,   1,1.02882195, -76.381534, 1.10000, 0.90000, 1.10000, 0.90000
 7661,'BROCTON 2 2 ', 161.0000,1,   8,   1,   1,1.02881420, -76.382586, 1.10000, 0.90000, 1.10000, 0.90000
 7662,'CASSADAGA 1 ', 161.0000,1,   8,   1,   1,1.02854156, -77.178966, 1.10000, 0.90000, 1.10000, 0.90000
 7663,'CLYMER 1 1  ', 161.0000,1,   8,   1,   1,1.03149724, -77.960455, 1.10000, 0.90000, 1.10000, 0.90000
 7664,'CLYMER 1 2  ', 138.0000,1,   8,   1,   1,1.03044617, -78.494023, 1.10000, 0.90000, 1.10000, 0.90000
 7665,'CLYMER 1 3  ',  13.8000,1,   8,   1,   1,1.02825153, -79.804470, 1.10000, 0.90000, 1.10000, 0.90000
 7667,'CLYMER 1 5  ', 161.0000,1,   8,   1,   1,1.03147984, -77.962668, 1.10000, 0.90000, 1.10000, 0.90000
 7668,'CLYMER 1 7  ', 161.0000,1,   8,   1,   1,1.03155565, -77.951173, 1.10000, 0.90000, 1.10000, 0.90000
 7669,'CLYMER 2 1  ', 161.0000,1,   8,   1,   1,1.03131890, -78.034672, 1.10000, 0.90000, 1.10000, 0.90000
 7670,'CLYMER 3 1  ', 161.0000,1,   8,   1,   1,1.03112948, -78.092066, 1.10000, 0.90000, 1.10000, 0.90000
 7671,'CLYMER 3 2  ', 138.0000,1,   8,   1,   1,1.03004622, -78.600553, 1.10000, 0.90000, 1.10000, 0.90000
 7672,'CLYMER 3 3  ', 100.0000,1,   8,   1,   1,1.03295660, -79.632342, 1.10000, 0.90000, 1.10000, 0.90000
 7673,'CLYMER 3 4  ', 138.0000,1,   8,   1,   1,1.03002214, -78.589782, 1.10000, 0.90000, 1.10000, 0.90000
 7674,'CLYMER 3 6  ', 161.0000,1,   8,   1,   1,1.03112197, -78.093828, 1.10000, 0.90000, 1.10000, 0.90000
 7675,'DEWITTVILL~1', 161.0000,1,   8,   1,   1,1.03300607, -77.334141, 1.10000, 0.90000, 1.10000, 0.90000
 7676,'DEWITTVILL~2', 161.0000,1,   8,   1,   1,1.03303421, -77.332577, 1.10000, 0.90000, 1.10000, 0.90000
 7677,'DUNKIRK 1 1 ', 161.0000,1,   8,   1,   1,1.02793992, -76.632134, 1.10000, 0.90000, 1.10000, 0.90000
 7678,'DUNKIRK 2 1 ', 161.0000,1,   8,   1,   1,1.03100836, -75.513007, 1.10000, 0.90000, 1.10000, 0.90000
 7679,'DUNKIRK 3 1 ', 161.0000,1,   8,   1,   1,1.02737451, -76.873656, 1.10000, 0.90000, 1.10000, 0.90000
 7680,'DUNKIRK 4 1 ', 161.0000,1,   8,   1,   1,1.02911305, -75.446461, 1.10000, 0.90000, 1.10000, 0.90000
 7681,'FALCONER 1  ', 161.0000,1,   8,   1,   1,1.02221215, -78.254543, 1.10000, 0.90000, 1.10000, 0.90000
 7682,'FORESTVILL~1', 161.0000,1,   8,   1,   1,1.02841687, -76.239794, 1.10000, 0.90000, 1.10000, 0.90000
 7683,'FORESTVILL~2', 161.0000,1,   8,   1,   1,1.02701628, -74.426618, 1.10000, 0.90000, 1.10000, 0.90000
 7684,'FORESTVILL~3', 161.0000,1,   8,   1,   1,1.02860355, -76.003265, 1.10000, 0.90000, 1.10000, 0.90000
 7685,'FREDONIA 1 1', 161.0000,1,   8,   1,   1,1.02789605, -76.710203, 1.10000, 0.90000, 1.10000, 0.90000
 7686,'FREDONIA 2 1', 161.0000,1,   8,   1,   1,1.02799737, -77.008081, 1.10000, 0.90000, 1.10000, 0.90000
 7687,'FREDONIA 3 1', 161.0000,1,   8,   1,   1,1.02784812, -76.823550, 1.10000, 0.90000, 1.10000, 0.90000
 7688,'JAMESTOWN ~1', 161.0000,1,   8,   1,   1,1.03203654, -77.820204, 1.10000, 0.90000, 1.10000, 0.90000
 7689,'JAMESTOWN~29', 161.0000,1,   8,   1,   1,1.02981055, -77.729691, 1.10000, 0.90000, 1.10000, 0.90000
 7690,'JAMESTOWN~31', 500.0000,1,   8,   1,   1,1.03416800, -75.129690, 1.10000, 0.90000, 1.10000, 0.90000
 7691,'JAMESTOWN~32', 161.0000,1,   8,   1,   1,1.03424692, -76.720025, 1.10000, 0.90000, 1.10000, 0.90000
 7692,'JAMESTOWN~33',  18.0000,1,   8,   1,   1,1.03559482, -78.842124, 1.10000, 0.90000, 1.10000, 0.90000
 7694,'JAMESTOWN~35', 500.0000,1,   8,   1,   1,1.03409183, -75.139970, 1.10000, 0.90000, 1.10000, 0.90000
 7695,'JAMESTOWN~36', 161.0000,1,   8,   1,   1,1.03225195, -77.926605, 1.10000, 0.90000, 1.10000, 0.90000
 7696,'JAMESTOWN~37', 138.0000,1,   8,   1,   1,1.03917396, -78.442557, 1.10000, 0.90000, 1.10000, 0.90000
 7697,'JAMESTOWN~38',  13.8000,1,   8,   1,   1,1.04083276, -78.564278, 1.10000, 0.90000, 1.10000, 0.90000
 7699,'JAMESTOWN~40', 161.0000,1,   8,   1,   1,1.03218436, -77.935696, 1.10000, 0.90000, 1.10000, 0.90000
 7700,'LAKEWOOD 1 1', 161.0000,1,   8,   1,   1,1.03197610, -77.443745, 1.10000, 0.90000, 1.10000, 0.90000
 7701,'MAYVILLE 1 1', 161.0000,1,   8,   1,   1,1.03063989, -77.690123, 1.10000, 0.90000, 1.10000, 0.90000
 7702,'MAYVILLE 1 2', 161.0000,1,   8,   1,   1,1.03061497, -77.692282, 1.10000, 0.90000, 1.10000, 0.90000
 7703,'MAYVILLE 2 1', 161.0000,1,   8,   1,   1,1.03245485, -77.414689, 1.10000, 0.90000, 1.10000, 0.90000
 7704,'RIPLEY 1 1  ', 161.0000,1,   8,   1,   1,1.03380513, -77.921168, 1.10000, 0.90000, 1.10000, 0.90000
 7705,'RIPLEY 1 2  ', 100.0000,1,   8,   1,   1,1.03691363, -78.720444, 1.10000, 0.90000, 1.10000, 0.90000
 7706,'RIPLEY 1 3  ',  13.8000,1,   8,   1,   1,1.03764999, -78.901867, 1.10000, 0.90000, 1.10000, 0.90000
 7708,'RIPLEY 1 5  ', 161.0000,1,   8,   1,   1,1.03378952, -77.922821, 1.10000, 0.90000, 1.10000, 0.90000
 7709,'RIPLEY 2 1  ', 161.0000,1,   8,   1,   1,1.03376484, -77.737354, 1.10000, 0.90000, 1.10000, 0.90000
 7710,'SILVER CRE~1', 161.0000,1,   8,   1,   1,1.02887595, -75.653655, 1.10000, 0.90000, 1.10000, 0.90000
 7711,'SILVER CRE~2', 161.0000,1,   8,   1,   1,1.02886450, -75.655287, 1.10000, 0.90000, 1.10000, 0.90000
 7712,'SILVER CRE~3', 161.0000,1,   8,   1,   1,1.02693081, -75.039464, 1.10000, 0.90000, 1.10000, 0.90000
 7713,'SILVER CRE~7', 161.0000,1,   8,   1,   1,1.02686930, -74.688194, 1.10000, 0.90000, 1.10000, 0.90000
 7714,'SINCLAIRVI~1', 161.0000,1,   8,   1,   1,1.02952003, -77.433943, 1.10000, 0.90000, 1.10000, 0.90000
 7715,'SINCLAIRVI~2', 161.0000,1,   8,   1,   1,1.02950478, -77.435077, 1.10000, 0.90000, 1.10000, 0.90000
 7716,'SINCLAIRVI~3', 161.0000,1,   8,   1,   1,1.02912474, -77.331306, 1.10000, 0.90000, 1.10000, 0.90000
 7717,'WESTFIELD~34', 161.0000,1,   8,   1,   1,1.03300297, -77.602239, 1.10000, 0.90000, 1.10000, 0.90000
 7718,'WESTFIELD~35', 100.0000,1,   8,   1,   1,1.03621149, -78.471121, 1.10000, 0.90000, 1.10000, 0.90000
 7719,'WESTFIELD~36',  13.8000,1,   8,   1,   1,1.03700030, -78.674620, 1.10000, 0.90000, 1.10000, 0.90000
 7721,'WESTFIELD~38', 161.0000,1,   8,   1,   1,1.03299618, -77.593995, 1.10000, 0.90000, 1.10000, 0.90000
 7722,'WESTFIELD~39', 161.0000,1,   8,   1,   1,1.03024518, -77.269097, 1.10000, 0.90000, 1.10000, 0.90000
 7723,'WESTFIELD~40', 161.0000,1,   8,   1,   1,1.03115284, -77.338546, 1.10000, 0.90000, 1.10000, 0.90000
 7724,'BEAVER DA~13', 161.0000,1,   8,   1,   1,1.03067315, -75.639263, 1.10000, 0.90000, 1.10000, 0.90000
 7725,'BEAVER DA~14', 161.0000,1,   8,   1,   1,1.02802503, -75.813037, 1.10000, 0.90000, 1.10000, 0.90000
 7726,'BEAVER DA~15', 161.0000,1,   8,   1,   1,1.02801526, -75.814820, 1.10000, 0.90000, 1.10000, 0.90000
 7727,'BEAVER DA~16', 161.0000,1,   8,   1,   1,1.02657437, -77.033968, 1.10000, 0.90000, 1.10000, 0.90000
 7728,'CORNING 1 1 ', 161.0000,1,   8,   1,   1,1.02820301, -77.150252, 1.10000, 0.90000, 1.10000, 0.90000
 7729,'CORNING 1 2 ',  24.0000,1,   8,   1,   1,1.02631426, -77.417647, 1.10000, 0.90000, 1.10000, 0.90000
 7730,'CORNING 1 3 ',  24.0000,1,   8,   1,   1,1.02830434, -77.136011, 1.10000, 0.90000, 1.10000, 0.90000
 7732,'CORNING 1 5 ', 161.0000,1,   8,   1,   1,1.02825630, -77.145634, 1.10000, 0.90000, 1.10000, 0.90000
 7733,'CORNING 1 7 ', 161.0000,1,   8,   1,   1,1.02820301, -77.150252, 1.10000, 0.90000, 1.10000, 0.90000
 7734,'CORNING 2 1 ', 161.0000,1,   8,   1,   1,1.02942836, -77.319415, 1.10000, 0.90000, 1.10000, 0.90000
 7735,'CORNING 2 2 ', 161.0000,1,   8,   1,   1,1.02939510, -77.323909, 1.10000, 0.90000, 1.10000, 0.90000
 7736,'CORNING 3 1 ', 161.0000,1,   8,   1,   1,1.02877271, -77.282286, 1.10000, 0.90000, 1.10000, 0.90000
 7737,'CORNING 4 1 ', 161.0000,1,   8,   1,   1,1.02705586, -77.139323, 1.10000, 0.90000, 1.10000, 0.90000
 7738,'CORNING 4 2 ', 161.0000,1,   8,   1,   1,1.02717185, -77.135348, 1.10000, 0.90000, 1.10000, 0.90000
 7739,'ELMIRA 1 1  ', 161.0000,1,   8,   1,   1,1.03488278, -77.651943, 1.10000, 0.90000, 1.10000, 0.90000
 7740,'ELMIRA 1 2  ', 161.0000,1,   8,   1,   1,1.03486133, -77.654326, 1.10000, 0.90000, 1.10000, 0.90000
 7741,'ELMIRA 2 1  ', 161.0000,1,   8,   1,   1,1.02736497, -76.913865, 1.10000, 0.90000, 1.10000, 0.90000
 7742,'ELMIRA 2 2  ', 161.0000,1,   8,   1,   1,1.02734590, -76.916249, 1.10000, 0.90000, 1.10000, 0.90000
 7743,'ELMIRA 3 1  ', 161.0000,1,   8,   1,   1,1.04001296, -77.588620, 1.10000, 0.90000, 1.10000, 0.90000
 7744,'ELMIRA 3 2  ', 138.0000,1,   8,   1,   1,1.03972244, -79.136047, 1.10000, 0.90000, 1.10000, 0.90000
 7745,'ELMIRA 3 3  ',  13.8000,1,   8,   1,   1,1.03484249, -81.971354, 1.10000, 0.90000, 1.10000, 0.90000
 7747,'ELMIRA 3 5  ', 161.0000,1,   8,   1,   1,1.04005396, -77.578675, 1.10000, 0.90000, 1.10000, 0.90000
 7748,'ELMIRA 3 7  ', 161.0000,1,   8,   1,   1,1.04001296, -77.588620, 1.10000, 0.90000, 1.10000, 0.90000
 7749,'ELMIRA 4 1  ', 161.0000,1,   8,   1,   1,1.04373622, -77.287388, 1.10000, 0.90000, 1.10000, 0.90000
 7750,'ELMIRA 5 1  ', 161.0000,1,   8,   1,   1,1.02742159, -76.992720, 1.10000, 0.90000, 1.10000, 0.90000
 7751,'ELMIRA 6 1  ', 161.0000,1,   8,   1,   1,1.02754331, -77.056644, 1.10000, 0.90000, 1.10000, 0.90000
 7752,'ELMIRA 6 2  ', 161.0000,1,   8,   1,   1,1.02751136, -77.060469, 1.10000, 0.90000, 1.10000, 0.90000
 7753,'ELMIRA 7 1  ', 161.0000,1,   8,   1,   1,1.04023039, -77.477151, 1.10000, 0.90000, 1.10000, 0.90000
 7754,'ELMIRA 8 1  ', 161.0000,1,   8,   1,   1,1.04041123, -77.320876, 1.10000, 0.90000, 1.10000, 0.90000
 7755,'ELMIRA 9 1  ', 161.0000,1,   8,   1,   1,1.04138029, -77.229270, 1.10000, 0.90000, 1.10000, 0.90000
 7756,'ELMIRA 9 2  ', 161.0000,1,   8,   1,   1,1.04141212, -77.225097, 1.10000, 0.90000, 1.10000, 0.90000
 7757,'ELMIRA 10 1 ', 161.0000,1,   8,   1,   1,1.03968632, -77.776634, 1.10000, 0.90000, 1.10000, 0.90000
 7758,'ELMIRA 11 1 ', 161.0000,1,   8,   1,   1,1.03903604, -77.838236, 1.10000, 0.90000, 1.10000, 0.90000
 7759,'ELMIRA 11 2 ', 138.0000,1,   8,   1,   1,1.04004574, -79.207539, 1.10000, 0.90000, 1.10000, 0.90000
 7760,'ELMIRA 11 3 ', 161.0000,1,   8,   1,   1,1.03898931, -77.842450, 1.10000, 0.90000, 1.10000, 0.90000
 7761,'ELMIRA 12 1 ', 161.0000,1,   8,   1,   1,1.04095066, -77.622566, 1.10000, 0.90000, 1.10000, 0.90000
 7762,'ERIN 1 1    ', 161.0000,1,   8,   1,   1,1.03665686, -77.180250, 1.10000, 0.90000, 1.10000, 0.90000
 7763,'ERIN 1 2    ', 161.0000,1,   8,   1,   1,1.03663838, -77.181814, 1.10000, 0.90000, 1.10000, 0.90000
 7764,'ERIN 2 1    ', 161.0000,1,   8,   1,   1,1.03885245, -77.272621, 1.10000, 0.90000, 1.10000, 0.90000
 7765,'HORSEHEADS~1', 161.0000,1,   8,   1,   1,1.03902328, -77.080679, 1.10000, 0.90000, 1.10000, 0.90000
 7766,'HORSEHEADS~2', 500.0000,1,   8,   1,   1,1.04493177, -76.599588, 1.10000, 0.90000, 1.10000, 0.90000
 7767,'HORSEHEADS~3', 161.0000,1,   8,   1,   1,1.04462361, -77.172415, 1.10000, 0.90000, 1.10000, 0.90000
 7768,'HORSEHEADS~4', 500.0000,1,   8,   1,   1,1.04602480, -76.557828, 1.10000, 0.90000, 1.10000, 0.90000
 7769,'HORSEHEADS~5', 161.0000,1,   8,   1,   1,1.02780962, -76.840181, 1.10000, 0.90000, 1.10000, 0.90000
 7770,'HORSEHEADS~6', 161.0000,1,   8,   1,   1,1.03123939, -76.846363, 1.10000, 0.90000, 1.10000, 0.90000
 7771,'PINE CITY ~1', 161.0000,1,   8,   1,   1,1.03572464, -77.705587, 1.10000, 0.90000, 1.10000, 0.90000
 7772,'PINE CITY ~2', 161.0000,1,   8,   1,   1,1.02721703, -77.086178, 1.10000, 0.90000, 1.10000, 0.90000
 7773,'PINE CITY ~3', 161.0000,1,   8,   1,   1,1.03840160, -77.831604, 1.10000, 0.90000, 1.10000, 0.90000
 7774,'VAN ETTEN 1 ', 161.0000,1,   8,   1,   1,1.03390026, -77.023046, 1.10000, 0.90000, 1.10000, 0.90000
 7775,'WAVERLY 1 1 ', 161.0000,1,   8,   1,   1,1.03646266, -78.496291, 1.10000, 0.90000, 1.10000, 0.90000
 7776,'WAVERLY 2 1 ', 161.0000,1,   8,   1,   1,1.03981566, -79.720274, 1.10000, 0.90000, 1.10000, 0.90000
 7777,'WAVERLY 2 2 ', 161.0000,1,   8,   1,   1,1.03979719, -79.723109, 1.10000, 0.90000, 1.10000, 0.90000
 7778,'WAVERLY 3 1 ', 161.0000,1,   8,   1,   1,1.04107511, -79.780243, 1.10000, 0.90000, 1.10000, 0.90000
 7779,'BAINBRIDGE~1', 161.0000,1,   8,   1,   1,1.04817843, -75.403499, 1.10000, 0.90000, 1.10000, 0.90000
 7780,'BAINBRIDGE~5', 161.0000,1,   8,   1,   1,1.04826963, -75.429556, 1.10000, 0.90000, 1.10000, 0.90000
 7781,'BAINBRIDGE~6', 500.0000,1,   8,   1,   1,1.04461157, -73.788521, 1.10000, 0.90000, 1.10000, 0.90000
 7782,'BAINBRIDGE~7', 161.0000,1,   8,   1,   1,1.04819357, -75.333414, 1.10000, 0.90000, 1.10000, 0.90000
 7783,'BAINBRIDGE~8', 500.0000,1,   8,   1,   1,1.04458773, -73.791294, 1.10000, 0.90000, 1.10000, 0.90000
 7784,'CINCINNATU~1', 161.0000,1,   8,   1,   1,1.04634762, -75.027183, 1.10000, 0.90000, 1.10000, 0.90000
 7785,'CINCINNATU~2', 161.0000,1,   8,   1,   1,1.04633176, -75.029205, 1.10000, 0.90000, 1.10000, 0.90000
 7786,'DE RUYTER 1 ', 161.0000,1,   8,   1,   1,1.04266787, -73.902305, 1.10000, 0.90000, 1.10000, 0.90000
 7787,'EARLVILLE ~1', 161.0000,1,   8,   1,   1,1.04166925, -73.843436, 1.10000, 0.90000, 1.10000, 0.90000
 7788,'GEORGETOWN~2', 161.0000,1,   8,   1,   1,1.03776634, -73.258164, 1.10000, 0.90000, 1.10000, 0.90000
 7789,'NEW BERLIN~1', 161.0000,1,   8,   1,   1,1.04512346, -74.990730, 1.10000, 0.90000, 1.10000, 0.90000
 7790,'NEW BERLIN~2', 161.0000,1,   8,   1,   1,1.04943550, -74.300485, 1.10000, 0.90000, 1.10000, 0.90000
 7791,'NEW BERLIN~3', 161.0000,1,   8,   1,   1,1.04942095, -74.302192, 1.10000, 0.90000, 1.10000, 0.90000
 7792,'NORWICH 10 1', 161.0000,1,   8,   1,   1,1.04419816, -74.203496, 1.10000, 0.90000, 1.10000, 0.90000
 7793,'NORWICH 11 1', 161.0000,1,   8,   1,   1,1.04683387, -75.597210, 1.10000, 0.90000, 1.10000, 0.90000
 7794,'NORWICH 11 2', 161.0000,1,   8,   1,   1,1.04678524, -75.601397, 1.10000, 0.90000, 1.10000, 0.90000
 7795,'NORWICH 12 1', 161.0000,1,   8,   1,   1,1.04413831, -74.191188, 1.10000, 0.90000, 1.10000, 0.90000
 7796,'NORWICH 12 2', 161.0000,1,   8,   1,   1,1.04409432, -74.195484, 1.10000, 0.90000, 1.10000, 0.90000
 7797,'OXFORD 7 1  ', 161.0000,1,   8,   1,   1,1.04536617, -75.993156, 1.10000, 0.90000, 1.10000, 0.90000
 7798,'OXFORD 8 1  ', 161.0000,1,   8,   1,   1,1.04639566, -75.780245, 1.10000, 0.90000, 1.10000, 0.90000
 7799,'SHERBURNE ~1', 161.0000,1,   8,   1,   1,1.04436707, -73.965252, 1.10000, 0.90000, 1.10000, 0.90000
 7800,'SHERBURNE ~2', 161.0000,1,   8,   1,   1,1.04437530, -73.468349, 1.10000, 0.90000, 1.10000, 0.90000
 7801,'SOUTH NEW ~1', 161.0000,1,   8,   1,   1,1.04576015, -74.827448, 1.10000, 0.90000, 1.10000, 0.90000
 7802,'SOUTH PLYM~1', 161.0000,1,   8,   1,   1,1.04405355, -74.681889, 1.10000, 0.90000, 1.10000, 0.90000
 7803,'SOUTH PLYM~2', 161.0000,1,   8,   1,   1,1.04404020, -74.684410, 1.10000, 0.90000, 1.10000, 0.90000
 7804,'AU SABLE F~1', 161.0000,1,   8,   1,   1,1.05373371, -64.064463, 1.10000, 0.90000, 1.10000, 0.90000
 7805,'AU SABLE F~2', 161.0000,1,   8,   1,   1,1.05372584, -64.065822, 1.10000, 0.90000, 1.10000, 0.90000
 7806,'AU SABLE F~3', 161.0000,1,   8,   1,   1,1.05391586, -63.151116, 1.10000, 0.90000, 1.10000, 0.90000
 7807,'AU SABLE F~4', 161.0000,1,   8,   1,   1,1.05390239, -63.152086, 1.10000, 0.90000, 1.10000, 0.90000
 7808,'CADYVILLE 1 ', 161.0000,1,   8,   1,   1,1.04843318, -62.551487, 1.10000, 0.90000, 1.10000, 0.90000
 7809,'CHAMPLAIN ~1', 161.0000,1,   8,   1,   1,1.04454577, -62.858982, 1.10000, 0.90000, 1.10000, 0.90000
 7810,'CHAMPLAIN ~2', 161.0000,1,   8,   1,   1,1.04136670, -62.659623, 1.10000, 0.90000, 1.10000, 0.90000
 7811,'CHAMPLAIN ~3', 161.0000,1,   8,   1,   1,1.04158866, -62.660593, 1.10000, 0.90000, 1.10000, 0.90000
 7812,'CHATEAUGAY~1', 161.0000,1,   8,   1,   1,1.05554223, -60.262916, 1.10000, 0.90000, 1.10000, 0.90000
 7813,'CHATEAUGAY~2', 161.0000,1,   8,   1,   1,1.05115318, -59.709124, 1.10000, 0.90000, 1.10000, 0.90000
 7814,'CHAZY 1     ', 161.0000,1,   8,   1,   1,1.04846561, -62.465099, 1.10000, 0.90000, 1.10000, 0.90000
 7815,'CHAZY 2     ', 161.0000,1,   8,   1,   1,1.04845250, -62.466663, 1.10000, 0.90000, 1.10000, 0.90000
 7816,'DANNEMORA ~1', 161.0000,1,   8,   1,   1,1.05080235, -62.141355, 1.10000, 0.90000, 1.10000, 0.90000
 7817,'DANNEMORA ~2', 161.0000,1,   8,   1,   1,1.04911578, -62.465652, 1.10000, 0.90000, 1.10000, 0.90000
 7818,'ELLENBURG ~1', 161.0000,1,   8,   1,   1,1.05011892, -59.987619, 1.10000, 0.90000, 1.10000, 0.90000
 7819,'ELLENBURG ~2', 161.0000,1,   8,   1,   1,1.05011117, -59.988520, 1.10000, 0.90000, 1.10000, 0.90000
 7820,'ELLENBURG ~3', 161.0000,1,   8,   1,   1,1.04429877, -61.831449, 1.10000, 0.90000, 1.10000, 0.90000
 7821,'ELLENBURG ~4', 161.0000,1,   8,   1,   1,1.05123711, -60.895317, 1.10000, 0.90000, 1.10000, 0.90000
 7822,'ELLENBURG ~5', 161.0000,1,   8,   1,   1,1.05124879, -60.893923, 1.10000, 0.90000, 1.10000, 0.90000
 7823,'KEESEVILLE~1', 161.0000,1,   8,   1,   1,1.05024254, -62.988032, 1.10000, 0.90000, 1.10000, 0.90000
 7824,'KEESEVILLE~2', 161.0000,1,   8,   1,   1,1.04985642, -63.246227, 1.10000, 0.90000, 1.10000, 0.90000
 7825,'KEESEVILLE~3', 161.0000,1,   8,   1,   1,1.04983091, -63.248686, 1.10000, 0.90000, 1.10000, 0.90000
 7826,'MOOERS 1    ', 161.0000,1,   8,   1,   1,1.04390597, -62.393116, 1.10000, 0.90000, 1.10000, 0.90000
 7827,'MOOERS 2    ', 161.0000,1,   8,   1,   1,1.04392076, -62.392234, 1.10000, 0.90000, 1.10000, 0.90000
 7828,'MORRISONVI~1', 161.0000,1,   8,   1,   1,1.04980886, -62.341507, 1.10000, 0.90000, 1.10000, 0.90000
 7829,'MORRISONVI~2', 161.0000,1,   8,   1,   1,1.04794431, -62.654070, 1.10000, 0.90000, 1.10000, 0.90000
 7830,'PERU 1 1    ', 161.0000,1,   8,   1,   1,1.05055988, -62.638176, 1.10000, 0.90000, 1.10000, 0.90000
 7831,'PLATTSBURG~4', 161.0000,1,   8,   1,   1,1.04681373, -63.033849, 1.10000, 0.90000, 1.10000, 0.90000
 7832,'PLATTSBURG~5', 161.0000,1,   8,   1,   1,1.04699516, -63.096611, 1.10000, 0.90000, 1.10000, 0.90000
 7833,'PLATTSBURG~6', 161.0000,1,   8,   1,   1,1.04773378, -62.604373, 1.10000, 0.90000, 1.10000, 0.90000
 7834,'PLATTSBURG~7', 161.0000,1,   8,   1,   1,1.04765916, -62.613403, 1.10000, 0.90000, 1.10000, 0.90000
 7835,'PLATTSBURG~8', 161.0000,1,   8,   1,   1,1.04840815, -62.505499, 1.10000, 0.90000, 1.10000, 0.90000
 7836,'PLATTSBURG~9', 161.0000,1,   8,   1,   1,1.04667771, -62.892546, 1.10000, 0.90000, 1.10000, 0.90000
 7837,'PLATTSBUR~10', 115.0000,1,   8,   1,   1,1.04681182, -64.091155, 1.10000, 0.90000, 1.10000, 0.90000
 7838,'PLATTSBUR~11', 161.0000,1,   8,   1,   1,1.04667056, -62.893297, 1.10000, 0.90000, 1.10000, 0.90000
 7839,'SARANAC 1 1 ', 161.0000,1,   8,   1,   1,1.05340827, -62.014716, 1.10000, 0.90000, 1.10000, 0.90000
 7840,'SARANAC 1 2 ', 161.0000,1,   8,   1,   1,1.05342317, -62.013548, 1.10000, 0.90000, 1.10000, 0.90000
 7841,'SARANAC 2 1 ', 161.0000,1,   8,   1,   1,1.05378962, -62.322478, 1.10000, 0.90000, 1.10000, 0.90000
 7842,'CHATHAM 1 1 ', 161.0000,1,   8,   1,   1,1.03977370, -72.018915, 1.10000, 0.90000, 1.10000, 0.90000
 7843,'CHATHAM 1 2 ', 115.0000,1,   8,   1,   1,1.04309130, -73.154659, 1.10000, 0.90000, 1.10000, 0.90000
 7844,'CHATHAM 1 3 ',  13.8000,1,   8,   1,   1,1.04313588, -73.168989, 1.10000, 0.90000, 1.10000, 0.90000
 7846,'CHATHAM 1 5 ', 161.0000,1,   8,   1,   1,1.03973949, -72.023259, 1.10000, 0.90000, 1.10000, 0.90000
 7847,'CHATHAM 2 1 ', 161.0000,1,   8,   1,   1,1.04169714, -71.507443, 1.10000, 0.90000, 1.10000, 0.90000
 7848,'CHATHAM 3 1 ', 161.0000,1,   8,   1,   1,1.04062152, -71.810136, 1.10000, 0.90000, 1.10000, 0.90000
 7849,'CHATHAM 3 2 ', 161.0000,1,   8,   1,   1,1.04060173, -71.812780, 1.10000, 0.90000, 1.10000, 0.90000
 7850,'COPAKE 1 1  ', 161.0000,1,   8,   1,   1,1.04191828, -74.313674, 1.10000, 0.90000, 1.10000, 0.90000
 7851,'COPAKE 1 2  ', 115.0000,1,   8,   1,   1,1.04438031, -75.156915, 1.10000, 0.90000, 1.10000, 0.90000
 7852,'COPAKE 1 3  ', 161.0000,1,   8,   1,   1,1.04190898, -74.314623, 1.10000, 0.90000, 1.10000, 0.90000
 7853,'COPAKE 2 1  ', 161.0000,1,   8,   1,   1,1.04098308, -77.012466, 1.10000, 0.90000, 1.10000, 0.90000
 7854,'EAST CHATH~1', 161.0000,1,   8,   1,   1,1.04071832, -71.588565, 1.10000, 0.90000, 1.10000, 0.90000
 7855,'GERMANTOWN~1', 161.0000,1,   8,   1,   1,1.04142559, -74.045268, 1.10000, 0.90000, 1.10000, 0.90000
 7856,'GERMANTOWN~2', 161.0000,1,   8,   1,   1,1.04139233, -74.048615, 1.10000, 0.90000, 1.10000, 0.90000
 7857,'GERMANTOW~18', 161.0000,1,   8,   1,   1,1.04007006, -74.662519, 1.10000, 0.90000, 1.10000, 0.90000
 7858,'GHENT 1 1   ', 161.0000,1,   8,   1,   1,1.04280210, -73.572448, 1.10000, 0.90000, 1.10000, 0.90000
 7859,'GHENT 1 2   ', 161.0000,1,   8,   1,   1,1.04282856, -73.568719, 1.10000, 0.90000, 1.10000, 0.90000
 7860,'HILLSDALE ~1', 161.0000,1,   8,   1,   1,1.04179299, -74.578275, 1.10000, 0.90000, 1.10000, 0.90000
 7861,'HILLSDALE ~2', 161.0000,1,   8,   1,   1,1.04178381, -74.579764, 1.10000, 0.90000, 1.10000, 0.90000
 7862,'HUDSON 9 1  ', 161.0000,1,   8,   1,   1,1.04307294, -73.397206, 1.10000, 0.90000, 1.10000, 0.90000
 7863,'HUDSON 10 1 ', 161.0000,1,   8,   1,   1,1.04157019, -74.105688, 1.10000, 0.90000, 1.10000, 0.90000
 7864,'HUDSON 11 1 ', 161.0000,1,   8,   1,   1,1.04225051, -73.724877, 1.10000, 0.90000, 1.10000, 0.90000
 7865,'HUDSON 12 1 ', 161.0000,1,   8,   1,   1,1.04194844, -74.004082, 1.10000, 0.90000, 1.10000, 0.90000
 7866,'MILLERTON ~1', 161.0000,1,   8,   1,   1,1.04103398, -75.345961, 1.10000, 0.90000, 1.10000, 0.90000
 7867,'MILLERTON ~2', 115.0000,1,   8,   1,   1,1.04080665, -75.745575, 1.10000, 0.90000, 1.10000, 0.90000
 7868,'MILLERTON ~3', 161.0000,1,   8,   1,   1,1.04102886, -75.346993, 1.10000, 0.90000, 1.10000, 0.90000
 7869,'MILLERTON ~4', 161.0000,1,   8,   1,   1,1.04116905, -75.291928, 1.10000, 0.90000, 1.10000, 0.90000
 7870,'MILLERTON ~5', 161.0000,1,   8,   1,   1,1.03866065, -77.169690, 1.10000, 0.90000, 1.10000, 0.90000
 7871,'NEW LEBANO~1', 161.0000,1,   8,   1,   1,1.03903604, -71.690861, 1.10000, 0.90000, 1.10000, 0.90000
 7872,'NEW LEBANO~2', 115.0000,1,   8,   1,   1,1.04577410, -72.462413, 1.10000, 0.90000, 1.10000, 0.90000
 7873,'NEW LEBANO~3', 161.0000,1,   8,   1,   1,1.03901017, -71.692671, 1.10000, 0.90000, 1.10000, 0.90000
 7874,'PINE PLAIN~1', 161.0000,1,   8,   1,   1,1.03909445, -75.344186, 1.10000, 0.90000, 1.10000, 0.90000
 7875,'PINE PLAIN~2', 161.0000,1,   8,   1,   1,1.04121470, -75.245769, 1.10000, 0.90000, 1.10000, 0.90000
 7876,'RED HOOK 1 1', 161.0000,1,   8,   1,   1,1.03947091, -75.036233, 1.10000, 0.90000, 1.10000, 0.90000
 7877,'RED HOOK 2 1', 161.0000,1,   8,   1,   1,1.03983521, -74.839844, 1.10000, 0.90000, 1.10000, 0.90000
 7878,'RED HOOK 2 2', 161.0000,1,   8,   1,   1,1.03978431, -74.846579, 1.10000, 0.90000, 1.10000, 0.90000
 7879,'VALATIE 1 1 ', 161.0000,1,   8,   1,   1,1.04576802, -70.744627, 1.10000, 0.90000, 1.10000, 0.90000
 7880,'VALATIE 2 1 ', 161.0000,1,   8,   1,   1,1.04358625, -72.614787, 1.10000, 0.90000, 1.10000, 0.90000
 7881,'VALATIE 2 2 ', 161.0000,1,   8,   1,   1,1.04353809, -72.617991, 1.10000, 0.90000, 1.10000, 0.90000
 7882,'VALATIE 3 1 ', 161.0000,1,   8,   1,   1,1.04526663, -70.822102, 1.10000, 0.90000, 1.10000, 0.90000
 7883,'DRYDEN 1 1  ', 161.0000,1,   8,   1,   1,1.03856397, -75.364874, 1.10000, 0.90000, 1.10000, 0.90000
 7884,'DRYDEN 1 2  ', 161.0000,1,   8,   1,   1,1.03858268, -75.362859, 1.10000, 0.90000, 1.10000, 0.90000
 7885,'DRYDEN 2 1  ', 161.0000,1,   8,   1,   1,1.03869390, -75.263644, 1.10000, 0.90000, 1.10000, 0.90000
 7886,'MC GRAW 1   ', 161.0000,1,   8,   1,   1,1.03775454, -75.211291, 1.10000, 0.90000, 1.10000, 0.90000
 7887,'TRUXTON 1   ', 161.0000,1,   8,   1,   1,1.04081583, -73.419978, 1.10000, 0.90000, 1.10000, 0.90000
 7888,'TULLY 1 1   ', 161.0000,1,   8,   1,   1,1.03929663, -72.383941, 1.10000, 0.90000, 1.10000, 0.90000
 7889,'TULLY 2 1   ', 161.0000,1,   8,   1,   1,1.03767240, -74.114649, 1.10000, 0.90000, 1.10000, 0.90000
 7890,'TULLY 3 1   ', 161.0000,1,   8,   1,   1,1.03614485, -72.144741, 1.10000, 0.90000, 1.10000, 0.90000
 7891,'ANDES 1     ', 161.0000,1,   8,   1,   1,1.04232800, -77.047826, 1.10000, 0.90000, 1.10000, 0.90000
 7892,'ANDES 2     ', 161.0000,1,   8,   1,   1,1.04232085, -77.048871, 1.10000, 0.90000, 1.10000, 0.90000
 7893,'ARKVILLE 1  ', 161.0000,1,   8,   1,   1,1.04617918, -77.133606, 1.10000, 0.90000, 1.10000, 0.90000
 7894,'BLOOMVILLE~1', 161.0000,1,   8,   1,   1,1.03961933, -75.657077, 1.10000, 0.90000, 1.10000, 0.90000
 7895,'BLOOMVILLE~2', 161.0000,1,   8,   1,   1,1.03961253, -75.657999, 1.10000, 0.90000, 1.10000, 0.90000
 7896,'DELHI 1 1   ', 161.0000,1,   8,   1,   1,1.04862261, -75.611854, 1.10000, 0.90000, 1.10000, 0.90000
 7897,'DELHI 1 2   ', 161.0000,1,   8,   1,   1,1.04859507, -75.615569, 1.10000, 0.90000, 1.10000, 0.90000
 7898,'DELHI 2 1   ', 161.0000,1,   8,   1,   1,1.04856920, -75.402112, 1.10000, 0.90000, 1.10000, 0.90000
 7899,'DOWNSVILLE~1', 161.0000,1,   8,   1,   1,1.03545833, -76.020736, 1.10000, 0.90000, 1.10000, 0.90000
 7900,'EAST BRANC~1', 161.0000,1,   8,   1,   1,1.04490066, -78.515634, 1.10000, 0.90000, 1.10000, 0.90000
 7901,'FLEISCHMAN~1', 161.0000,1,   8,   1,   1,1.04495776, -75.687901, 1.10000, 0.90000, 1.10000, 0.90000
 7902,'FLEISCHMAN~2', 161.0000,1,   8,   1,   1,1.04497159, -75.686569, 1.10000, 0.90000, 1.10000, 0.90000
 7903,'FLEISCHMAN~3', 161.0000,1,   8,   1,   1,1.04710829, -73.759554, 1.10000, 0.90000, 1.10000, 0.90000
 7904,'FLEISCHMAN~4', 161.0000,1,   8,   1,   1,1.04712081, -73.758263, 1.10000, 0.90000, 1.10000, 0.90000
 7905,'HANCOCK 3 1 ', 161.0000,1,   8,   1,   1,1.04695332, -78.799394, 1.10000, 0.90000, 1.10000, 0.90000
 7906,'HANCOCK 4 1 ', 161.0000,1,   8,   1,   1,1.04589975, -77.451873, 1.10000, 0.90000, 1.10000, 0.90000
 7907,'HANCOCK 5 1 ', 161.0000,1,   8,   1,   1,1.04736090, -78.396406, 1.10000, 0.90000, 1.10000, 0.90000
 7908,'HANCOCK 5 2 ', 161.0000,1,   8,   1,   1,1.04734039, -78.397103, 1.10000, 0.90000, 1.10000, 0.90000
 7909,'HOBART 1 1  ', 161.0000,1,   8,   1,   1,1.04263198, -75.278691, 1.10000, 0.90000, 1.10000, 0.90000
 7910,'JEFFERSON~28', 161.0000,1,   8,   1,   1,1.04921818, -74.185007, 1.10000, 0.90000, 1.10000, 0.90000
 7911,'JEFFERSON~29', 161.0000,1,   8,   1,   1,1.04920530, -74.186147, 1.10000, 0.90000, 1.10000, 0.90000
 7912,'LIVINGSTO~16', 161.0000,1,   8,   1,   1,1.04204869, -79.838655, 1.10000, 0.90000, 1.10000, 0.90000
 7913,'LIVINGSTO~17', 161.0000,1,   8,   1,   1,1.04309177, -79.253151, 1.10000, 0.90000, 1.10000, 0.90000
 7914,'LIVINGSTO~18', 161.0000,1,   8,   1,   1,1.04269862, -79.486361, 1.10000, 0.90000, 1.10000, 0.90000
 7915,'LIVINGSTO~19', 161.0000,1,   8,   1,   1,1.04269218, -79.487597, 1.10000, 0.90000, 1.10000, 0.90000
 7916,'MARGARETVI~1', 161.0000,1,   8,   1,   1,1.04185832, -78.375369, 1.10000, 0.90000, 1.10000, 0.90000
 7917,'ONEONTA 1 1 ', 161.0000,1,   8,   1,   1,1.04807806, -73.999670, 1.10000, 0.90000, 1.10000, 0.90000
 7918,'ONEONTA 2 1 ', 500.0000,1,   8,   1,   1,1.04273200, -73.021949, 1.10000, 0.90000, 1.10000, 0.90000
 7919,'ONEONTA 2 2 ', 161.0000,1,   8,   1,   1,1.04742622, -73.797776, 1.10000, 0.90000, 1.10000, 0.90000
 7920,'ONEONTA 2 3 ', 500.0000,1,   8,   1,   1,1.04461992, -72.959446, 1.10000, 0.90000, 1.10000, 0.90000
 7921,'ONEONTA 3 1 ', 161.0000,1,   8,   1,   1,1.04924548, -74.355488, 1.10000, 0.90000, 1.10000, 0.90000
 7922,'ONEONTA 4 1 ', 161.0000,1,   8,   1,   1,1.04905546, -74.709661, 1.10000, 0.90000, 1.10000, 0.90000
 7923,'OTEGO 1 1   ', 161.0000,1,   8,   1,   1,1.04492581, -74.679758, 1.10000, 0.90000, 1.10000, 0.90000
 7924,'OTEGO 2 1   ', 161.0000,1,   8,   1,   1,1.04851747, -73.559157, 1.10000, 0.90000, 1.10000, 0.90000
 7925,'OTEGO 3 1   ', 161.0000,1,   8,   1,   1,1.04890978, -74.081687, 1.10000, 0.90000, 1.10000, 0.90000
 7926,'ROSCOE 1 1  ', 161.0000,1,   8,   1,   1,1.04364693, -78.981705, 1.10000, 0.90000, 1.10000, 0.90000
 7927,'ROSCOE 2 1  ', 161.0000,1,   8,   1,   1,1.04474854, -78.929106, 1.10000, 0.90000, 1.10000, 0.90000
 7928,'SCHENEVUS 1 ', 161.0000,1,   8,   1,   1,1.04901671, -74.115776, 1.10000, 0.90000, 1.10000, 0.90000
 7929,'SIDNEY 1 1  ', 161.0000,1,   8,   1,   1,1.04575121, -74.667314, 1.10000, 0.90000, 1.10000, 0.90000
 7930,'SIDNEY 2 1  ', 161.0000,1,   8,   1,   1,1.04852057, -75.438538, 1.10000, 0.90000, 1.10000, 0.90000
 7931,'STAMFORD ~10', 161.0000,1,   8,   1,   1,1.04457247, -74.755328, 1.10000, 0.90000, 1.10000, 0.90000
 7932,'STAMFORD ~11', 161.0000,1,   8,   1,   1,1.04695618, -73.833730, 1.10000, 0.90000, 1.10000, 0.90000
 7933,'STAMFORD ~12', 161.0000,1,   8,   1,   1,1.04694307, -73.834837, 1.10000, 0.90000, 1.10000, 0.90000
 7934,'STAMFORD ~13', 161.0000,1,   8,   1,   1,1.04884684, -74.103810, 1.10000, 0.90000, 1.10000, 0.90000
 7935,'UNADILLA 1 1', 161.0000,1,   8,   1,   1,1.04851127, -76.203143, 1.10000, 0.90000, 1.10000, 0.90000
 7936,'UNADILLA 2 1', 161.0000,1,   8,   1,   1,1.04570603, -74.526216, 1.10000, 0.90000, 1.10000, 0.90000
 7937,'UNADILLA 2 2', 161.0000,1,   8,   1,   1,1.04564238, -74.529508, 1.10000, 0.90000, 1.10000, 0.90000
 7938,'WALTON 1 1  ', 161.0000,1,   8,   1,   1,1.04164577, -76.512674, 1.10000, 0.90000, 1.10000, 0.90000
 7939,'WALTON 2 1  ', 161.0000,1,   8,   1,   1,1.04839778, -76.323607, 1.10000, 0.90000, 1.10000, 0.90000
 7940,'AMENIA 1    ', 161.0000,1,   8,   1,   1,1.03987670, -78.989253, 1.10000, 0.90000, 1.10000, 0.90000
 7941,'AMENIA 2    ', 161.0000,1,   8,   1,   1,1.03985846, -78.990987, 1.10000, 0.90000, 1.10000, 0.90000
 7942,'CLINTON CO~1', 161.0000,1,   8,   1,   1,1.03877544, -78.737895, 1.10000, 0.90000, 1.10000, 0.90000
 7943,'CLINTON CO~2', 161.0000,1,   8,   1,   1,1.03601682, -76.550103, 1.10000, 0.90000, 1.10000, 0.90000
 7944,'CLINTON CO~3', 161.0000,1,   8,   1,   1,1.03600371, -76.551667, 1.10000, 0.90000, 1.10000, 0.90000
 7945,'RHINEBECK ~1', 161.0000,1,   8,   1,   1,1.03648424, -76.370346, 1.10000, 0.90000, 1.10000, 0.90000
 7946,'RHINEBECK ~2', 161.0000,1,   8,   1,   1,1.03651500, -76.367566, 1.10000, 0.90000, 1.10000, 0.90000
 7947,'RHINEBECK ~3', 161.0000,1,   8,   1,   1,1.03707314, -75.973103, 1.10000, 0.90000, 1.10000, 0.90000
 7948,'RHINEBECK ~4', 161.0000,1,   8,   1,   1,1.03681791, -76.844198, 1.10000, 0.90000, 1.10000, 0.90000
 7949,'SALT POINT 1', 161.0000,1,   8,   1,   1,1.03518164, -79.500936, 1.10000, 0.90000, 1.10000, 0.90000
 7950,'STAATSBURG~1', 161.0000,1,   8,   1,   1,1.03563905, -77.591892, 1.10000, 0.90000, 1.10000, 0.90000
 7951,'STAATSBURG~2', 161.0000,1,   8,   1,   1,1.03562343, -77.593326, 1.10000, 0.90000, 1.10000, 0.90000
 7952,'STAATSBURG~3', 161.0000,1,   8,   1,   1,1.03620648, -76.858951, 1.10000, 0.90000, 1.10000, 0.90000
 7953,'STAATSBURG~4', 161.0000,1,   8,   1,   1,1.03526151, -77.857531, 1.10000, 0.90000, 1.10000, 0.90000
 7954,'STANFORDVI~1', 161.0000,1,   8,   1,   1,1.03790712, -75.943733, 1.10000, 0.90000, 1.10000, 0.90000
 7955,'AKRON 1 1   ', 161.0000,1,   8,   1,   1,1.03113246, -71.345533, 1.10000, 0.90000, 1.10000, 0.90000
 7956,'AKRON 2 1   ', 161.0000,1,   8,   1,   1,1.03150249, -71.241270, 1.10000, 0.90000, 1.10000, 0.90000
 7957,'AKRON 3 1   ', 161.0000,1,   8,   1,   1,1.02997589, -71.630694, 1.10000, 0.90000, 1.10000, 0.90000
 7958,'ALDEN 1 1   ', 161.0000,1,   8,   1,   1,1.03842986, -72.287211, 1.10000, 0.90000, 1.10000, 0.90000
 7959,'ALDEN 2 1   ', 161.0000,1,   8,   1,   1,1.02522552, -72.970381, 1.10000, 0.90000, 1.10000, 0.90000
 7960,'ALDEN 3 1   ', 161.0000,1,   8,   1,   1,1.03684294, -72.290968, 1.10000, 0.90000, 1.10000, 0.90000
 7961,'ALDEN 3 2   ', 161.0000,1,   8,   1,   1,1.03675354, -72.295496, 1.10000, 0.90000, 1.10000, 0.90000
 7962,'ANGOLA 1 1  ', 161.0000,1,   8,   1,   1,1.03028452, -73.198721, 1.10000, 0.90000, 1.10000, 0.90000
 7963,'ANGOLA 2 1  ', 161.0000,1,   8,   1,   1,1.02680302, -74.062139, 1.10000, 0.90000, 1.10000, 0.90000
 7964,'ANGOLA 3 1  ', 161.0000,1,   8,   1,   1,1.03473961, -72.681525, 1.10000, 0.90000, 1.10000, 0.90000
 7965,'BOSTON 16 1 ', 161.0000,1,   8,   1,   1,1.02502501, -74.047160, 1.10000, 0.90000, 1.10000, 0.90000
 7966,'BUFFALO 1 1 ', 161.0000,1,   8,   1,   1,1.03789485, -71.933544, 1.10000, 0.90000, 1.10000, 0.90000
 7967,'BUFFALO 2 1 ', 161.0000,1,   8,   1,   1,1.03711152, -71.418002, 1.10000, 0.90000, 1.10000, 0.90000
 7968,'BUFFALO 3 1 ', 161.0000,1,   8,   1,   1,1.03656542, -71.454816, 1.10000, 0.90000, 1.10000, 0.90000
 7969,'BUFFALO 3 2 ', 161.0000,1,   8,   1,   1,1.03643239, -71.470485, 1.10000, 0.90000, 1.10000, 0.90000
 7970,'BUFFALO 4 1 ', 161.0000,1,   8,   1,   1,1.03796923, -71.338341, 1.10000, 0.90000, 1.10000, 0.90000
 7971,'BUFFALO 4 2 ', 161.0000,1,   8,   1,   1,1.03806293, -71.328321, 1.10000, 0.90000, 1.10000, 0.90000
 7972,'BUFFALO 5 1 ', 161.0000,1,   8,   1,   1,1.03825188, -71.933592, 1.10000, 0.90000, 1.10000, 0.90000
 7973,'BUFFALO 6 1 ', 500.0000,1,   8,   1,   1,1.04184186, -69.611485, 1.10000, 0.90000, 1.10000, 0.90000
 7974,'BUFFALO 6 2 ', 161.0000,1,   8,   1,   1,1.03911924, -71.209865, 1.10000, 0.90000, 1.10000, 0.90000
 7975,'BUFFALO 6 3 ',  13.8000,1,   8,   1,   1,1.03944731, -70.988478, 1.10000, 0.90000, 1.10000, 0.90000
 7977,'BUFFALO 6 5 ', 500.0000,1,   8,   1,   1,1.04415965, -69.444371, 1.10000, 0.90000, 1.10000, 0.90000
 7978,'BUFFALO 7 1 ', 161.0000,1,   8,   1,   1,1.02993298, -71.722457, 1.10000, 0.90000, 1.10000, 0.90000
 7979,'BUFFALO 8 1 ', 161.0000,1,   8,   1,   1,1.03698289, -72.359967, 1.10000, 0.90000, 1.10000, 0.90000
 7980,'BUFFALO 9 1 ', 161.0000,1,   8,   1,   1,1.03950119, -71.513023, 1.10000, 0.90000, 1.10000, 0.90000
 7981,'BUFFALO 10 1', 161.0000,1,   8,   1,   1,1.03315341, -71.389649, 1.10000, 0.90000, 1.10000, 0.90000
 7982,'BUFFALO 11 1', 161.0000,1,   8,   1,   1,1.03778553, -71.828127, 1.10000, 0.90000, 1.10000, 0.90000
 7983,'BUFFALO 11 2', 161.0000,1,   8,   1,   1,1.03774989, -71.833892, 1.10000, 0.90000, 1.10000, 0.90000
 7984,'BUFFALO 12 1', 161.0000,1,   8,   1,   1,1.03773284, -71.342637, 1.10000, 0.90000, 1.10000, 0.90000
 7985,'BUFFALO 13 1', 161.0000,1,   8,   1,   1,1.03334701, -71.515482, 1.10000, 0.90000, 1.10000, 0.90000
 7986,'BUFFALO 14 1', 161.0000,1,   8,   1,   1,1.03718448, -72.036359, 1.10000, 0.90000, 1.10000, 0.90000
 7987,'BUFFALO 15 1', 161.0000,1,   8,   1,   1,1.03773785, -71.746677, 1.10000, 0.90000, 1.10000, 0.90000
 7988,'BUFFALO 16 1', 161.0000,1,   8,   1,   1,1.03917480, -71.400503, 1.10000, 0.90000, 1.10000, 0.90000
 7989,'BUFFALO 17 1', 161.0000,1,   8,   1,   1,1.03945076, -71.330910, 1.10000, 0.90000, 1.10000, 0.90000
 7990,'BUFFALO 17 2', 161.0000,1,   8,   1,   1,1.03939664, -71.335944, 1.10000, 0.90000, 1.10000, 0.90000
 7991,'BUFFALO 18 1', 161.0000,1,   8,   1,   1,1.03717685, -71.925731, 1.10000, 0.90000, 1.10000, 0.90000
 7992,'BUFFALO 18 2', 161.0000,1,   8,   1,   1,1.03710306, -71.931208, 1.10000, 0.90000, 1.10000, 0.90000
 7993,'BUFFALO 19 1', 161.0000,1,   8,   1,   1,1.03872585, -70.713160, 1.10000, 0.90000, 1.10000, 0.90000
 7994,'BUFFALO 20 1', 161.0000,1,   8,   1,   1,1.03797805, -71.727751, 1.10000, 0.90000, 1.10000, 0.90000
 7995,'BUFFALO 21 1', 161.0000,1,   8,   1,   1,1.03664684, -72.051816, 1.10000, 0.90000, 1.10000, 0.90000
 7996,'BUFFALO 22 1', 161.0000,1,   8,   1,   1,1.03754663, -71.845052, 1.10000, 0.90000, 1.10000, 0.90000
 7997,'BUFFALO 23 1', 161.0000,1,   8,   1,   1,1.03756738, -71.495490, 1.10000, 0.90000, 1.10000, 0.90000
 7998,'BUFFALO 24 1', 161.0000,1,   8,   1,   1,1.03751588, -71.888848, 1.10000, 0.90000, 1.10000, 0.90000
 7999,'BUFFALO 24 2', 161.0000,1,   8,   1,   1,1.03755760, -71.884633, 1.10000, 0.90000, 1.10000, 0.90000
 8000,'BUFFALO 25 1', 161.0000,1,   8,   1,   1,1.03843069, -71.432652, 1.10000, 0.90000, 1.10000, 0.90000
 8001,'BUFFALO 25 2', 161.0000,1,   8,   1,   1,1.03838754, -71.436860, 1.10000, 0.90000, 1.10000, 0.90000
 8002,'BUFFALO 26 1', 161.0000,1,   8,   1,   1,1.03825235, -71.528548, 1.10000, 0.90000, 1.10000, 0.90000
 8003,'BUFFALO 27 1', 161.0000,1,   8,   1,   1,1.03681469, -72.078460, 1.10000, 0.90000, 1.10000, 0.90000
 8004,'BUFFALO 28 1', 161.0000,1,   8,   1,   1,1.03895915, -71.488557, 1.10000, 0.90000, 1.10000, 0.90000
 8005,'BUFFALO 28 2',  13.8000,1,   8,   1,   1,1.03895915, -71.488557, 1.10000, 0.90000, 1.10000, 0.90000
 8006,'BUFFALO 28 3',  13.8000,1,   8,   1,   1,1.03895915, -71.488557, 1.10000, 0.90000, 1.10000, 0.90000
 8008,'BUFFALO 28 5', 161.0000,1,   8,   1,   1,1.03902352, -71.478756, 1.10000, 0.90000, 1.10000, 0.90000
 8009,'BUFFALO 28 7', 161.0000,1,   8,   1,   1,1.03888476, -71.498844, 1.10000, 0.90000, 1.10000, 0.90000
 8010,'BUFFALO 29 1', 161.0000,1,   8,   1,   1,1.03642023, -71.092017, 1.10000, 0.90000, 1.10000, 0.90000
 8011,'BUFFALO 30 1', 161.0000,1,   8,   1,   1,1.03763306, -71.817035, 1.10000, 0.90000, 1.10000, 0.90000
 8012,'BUFFALO 30 2', 161.0000,1,   8,   1,   1,1.03752124, -71.823838, 1.10000, 0.90000, 1.10000, 0.90000
 8013,'BUFFALO 31 1', 161.0000,1,   8,   1,   1,1.03810406, -72.165019, 1.10000, 0.90000, 1.10000, 0.90000
 8014,'BUFFALO 31 2', 161.0000,1,   8,   1,   1,1.03800559, -72.175927, 1.10000, 0.90000, 1.10000, 0.90000
 8015,'BUFFALO 32 1', 161.0000,1,   8,   1,   1,1.03759980, -71.916612, 1.10000, 0.90000, 1.10000, 0.90000
 8016,'BUFFALO 33 1', 161.0000,1,   8,   1,   1,1.03768885, -72.179855, 1.10000, 0.90000, 1.10000, 0.90000
 8017,'BUFFALO 34 1', 161.0000,1,   8,   1,   1,1.03769076, -72.437339, 1.10000, 0.90000, 1.10000, 0.90000
 8018,'BUFFALO 35 1', 161.0000,1,   8,   1,   1,1.03641379, -72.084047, 1.10000, 0.90000, 1.10000, 0.90000
 8019,'BUFFALO 36 1', 161.0000,1,   8,   1,   1,1.04076993, -71.083712, 1.10000, 0.90000, 1.10000, 0.90000
 8020,'BUFFALO 36 2', 161.0000,1,   8,   1,   1,1.04069543, -71.091225, 1.10000, 0.90000, 1.10000, 0.90000
 8021,'BUFFALO 37 1', 161.0000,1,   8,   1,   1,1.03585780, -72.508318, 1.10000, 0.90000, 1.10000, 0.90000
 8022,'BUFFALO 38 1', 161.0000,1,   8,   1,   1,1.03691971, -72.260751, 1.10000, 0.90000, 1.10000, 0.90000
 8023,'BUFFALO 39 1', 161.0000,1,   8,   1,   1,1.03805196, -71.759771, 1.10000, 0.90000, 1.10000, 0.90000
 8024,'BUFFALO 40 1', 161.0000,1,   8,   1,   1,1.03753507, -72.050675, 1.10000, 0.90000, 1.10000, 0.90000
 8025,'BUFFALO 41 1', 161.0000,1,   8,   1,   1,1.03663528, -72.089682, 1.10000, 0.90000, 1.10000, 0.90000
 8026,'BUFFALO 42 1', 161.0000,1,   8,   1,   1,1.03653705, -71.707281, 1.10000, 0.90000, 1.10000, 0.90000
 8027,'BUFFALO 43 1', 161.0000,1,   8,   1,   1,1.03776050, -71.691284, 1.10000, 0.90000, 1.10000, 0.90000
 8028,'BUFFALO 43 2', 161.0000,1,   8,   1,   1,1.03769934, -71.699665, 1.10000, 0.90000, 1.10000, 0.90000
 8029,'BUFFALO 44 1', 161.0000,1,   8,   1,   1,1.03665388, -72.368798, 1.10000, 0.90000, 1.10000, 0.90000
 8030,'BUFFALO 45 1', 500.0000,1,   8,   1,   1,1.04366422, -70.210527, 1.10000, 0.90000, 1.10000, 0.90000
 8031,'BUFFALO 45 2', 161.0000,1,   8,   1,   1,1.03535020, -72.323063, 1.10000, 0.90000, 1.10000, 0.90000
 8032,'BUFFALO 45 3',  13.8000,1,   8,   1,   1,1.03079081, -73.769035, 1.10000, 0.90000, 1.10000, 0.90000
 8034,'BUFFALO 45 5', 500.0000,1,   8,   1,   1,1.04359663, -70.216039, 1.10000, 0.90000, 1.10000, 0.90000
 8035,'BUFFALO 46 1', 161.0000,1,   8,   1,   1,1.03210640, -72.689933, 1.10000, 0.90000, 1.10000, 0.90000
 8036,'BUFFALO 47 1', 161.0000,1,   8,   1,   1,1.03863561, -72.285634, 1.10000, 0.90000, 1.10000, 0.90000
 8037,'BUFFALO 47 2', 161.0000,1,   8,   1,   1,1.03816557, -72.272964, 1.10000, 0.90000, 1.10000, 0.90000
 8038,'BUFFALO 48 1', 161.0000,1,   8,   1,   1,1.03651142, -72.247972, 1.10000, 0.90000, 1.10000, 0.90000
 8039,'BUFFALO 48 2', 161.0000,1,   8,   1,   1,1.03645790, -72.256441, 1.10000, 0.90000, 1.10000, 0.90000
 8040,'BUFFALO 49 1', 161.0000,1,   8,   1,   1,1.03682387, -72.312265, 1.10000, 0.90000, 1.10000, 0.90000
 8041,'BUFFALO 50 1', 161.0000,1,   8,   1,   1,1.03681386, -72.424034, 1.10000, 0.90000, 1.10000, 0.90000
 8042,'BUFFALO 50 2', 161.0000,1,   8,   1,   1,1.03668523, -72.444319, 1.10000, 0.90000, 1.10000, 0.90000
 8043,'BUFFALO 51 1', 161.0000,1,   8,   1,   1,1.03762436, -72.191732, 1.10000, 0.90000, 1.10000, 0.90000
 8044,'BUFFALO 52 1', 161.0000,1,   8,   1,   1,1.03708088, -72.049815, 1.10000, 0.90000, 1.10000, 0.90000
 8045,'BUFFALO 53 1', 161.0000,1,   8,   1,   1,1.03663003, -72.269938, 1.10000, 0.90000, 1.10000, 0.90000
 8046,'BUFFALO 54 1', 161.0000,1,   8,   1,   1,1.03707182, -72.202312, 1.10000, 0.90000, 1.10000, 0.90000
 8047,'BUFFALO 54 2', 161.0000,1,   8,   1,   1,1.03711653, -72.196561, 1.10000, 0.90000, 1.10000, 0.90000
 8048,'BUFFALO 55 1', 161.0000,1,   8,   1,   1,1.03452849, -72.815793, 1.10000, 0.90000, 1.10000, 0.90000
 8049,'BUFFALO 55 2', 161.0000,1,   8,   1,   1,1.03448141, -72.821025, 1.10000, 0.90000, 1.10000, 0.90000
 8050,'BUFFALO 56 1', 161.0000,1,   8,   1,   1,1.03638816, -72.316383, 1.10000, 0.90000, 1.10000, 0.90000
 8051,'BUFFALO 57 1', 161.0000,1,   8,   1,   1,1.03746903, -72.052362, 1.10000, 0.90000, 1.10000, 0.90000
 8052,'BUFFALO 58 1', 161.0000,1,   8,   1,   1,1.03184807, -72.836844, 1.10000, 0.90000, 1.10000, 0.90000
 8053,'BUFFALO 59 1', 161.0000,1,   8,   1,   1,1.03726590, -72.430174, 1.10000, 0.90000, 1.10000, 0.90000
 8054,'BUFFALO 59 2', 161.0000,1,   8,   1,   1,1.03736150, -72.420264, 1.10000, 0.90000, 1.10000, 0.90000
 8055,'BUFFALO 60 1', 161.0000,1,   8,   1,   1,1.03720880, -72.207872, 1.10000, 0.90000, 1.10000, 0.90000
 8056,'BUFFALO 61 1', 161.0000,1,   8,   1,   1,1.03485715, -72.637498, 1.10000, 0.90000, 1.10000, 0.90000
 8057,'BUFFALO 61 2', 161.0000,1,   8,   1,   1,1.03483450, -72.641773, 1.10000, 0.90000, 1.10000, 0.90000
 8058,'BUFFALO 62 1', 161.0000,1,   8,   1,   1,1.03633654, -72.388128, 1.10000, 0.90000, 1.10000, 0.90000
 8059,'BUFFALO 63 1', 161.0000,1,   8,   1,   1,1.03823411, -72.150942, 1.10000, 0.90000, 1.10000, 0.90000
 8060,'BUFFALO 64 1', 161.0000,1,   8,   1,   1,1.03527772, -72.622178, 1.10000, 0.90000, 1.10000, 0.90000
 8061,'BUFFALO 65 1', 161.0000,1,   8,   1,   1,1.03669584, -72.308686, 1.10000, 0.90000, 1.10000, 0.90000
 8062,'BUFFALO 66 1', 161.0000,1,   8,   1,   1,1.03449905, -72.825690, 1.10000, 0.90000, 1.10000, 0.90000
 8063,'CLARENCE 1 1', 161.0000,1,   8,   1,   1,1.02982855, -71.675636, 1.10000, 0.90000, 1.10000, 0.90000
 8064,'CLARENCE 2 1', 161.0000,1,   8,   1,   1,1.03707099, -71.587821, 1.10000, 0.90000, 1.10000, 0.90000
 8065,'CLARENCE 2 2', 161.0000,1,   8,   1,   1,1.03709996, -71.584460, 1.10000, 0.90000, 1.10000, 0.90000
 8066,'CLARENCE 3 1', 161.0000,1,   8,   1,   1,1.03351545, -72.579960, 1.10000, 0.90000, 1.10000, 0.90000
 8067,'CLARENCE 3 2', 161.0000,1,   8,   1,   1,1.03348887, -72.582993, 1.10000, 0.90000, 1.10000, 0.90000
 8068,'CLARENCE C~1', 161.0000,1,   8,   1,   1,1.03320670, -71.265729, 1.10000, 0.90000, 1.10000, 0.90000
 8069,'COLLINS 1 1 ', 161.0000,1,   8,   1,   1,1.03183532, -73.412526, 1.10000, 0.90000, 1.10000, 0.90000
 8070,'DEPEW 1 1   ', 161.0000,1,   8,   1,   1,1.03592896, -71.716747, 1.10000, 0.90000, 1.10000, 0.90000
 8071,'DEPEW 1 2   ', 161.0000,1,   8,   1,   1,1.03586102, -71.726487, 1.10000, 0.90000, 1.10000, 0.90000
 8072,'DEPEW 2 1   ', 161.0000,1,   8,   1,   1,1.03778267, -71.897959, 1.10000, 0.90000, 1.10000, 0.90000
 8073,'DEPEW 2 2   ', 161.0000,1,   8,   1,   1,1.03771806, -71.903355, 1.10000, 0.90000, 1.10000, 0.90000
 8074,'DEPEW 3 1   ', 161.0000,1,   8,   1,   1,1.03789258, -71.617395, 1.10000, 0.90000, 1.10000, 0.90000
 8075,'DEPEW 3 2   ', 161.0000,1,   8,   1,   1,1.03796613, -71.607048, 1.10000, 0.90000, 1.10000, 0.90000
 8076,'DEPEW 4 1   ', 161.0000,1,   8,   1,   1,1.03091204, -72.918799, 1.10000, 0.90000, 1.10000, 0.90000
 8077,'DERBY 4 1   ', 161.0000,1,   8,   1,   1,1.03493142, -72.718640, 1.10000, 0.90000, 1.10000, 0.90000
 8078,'DERBY 5 1   ', 161.0000,1,   8,   1,   1,1.03567171, -72.567618, 1.10000, 0.90000, 1.10000, 0.90000
 8079,'EAST AMHER~1', 161.0000,1,   8,   1,   1,1.03054404, -71.495729, 1.10000, 0.90000, 1.10000, 0.90000
 8080,'EAST AMHER~2', 161.0000,1,   8,   1,   1,1.03502905, -71.674694, 1.10000, 0.90000, 1.10000, 0.90000
 8081,'EAST AMHER~3', 161.0000,1,   8,   1,   1,1.03672457, -71.452173, 1.10000, 0.90000, 1.10000, 0.90000
 8082,'EAST AUROR~1', 161.0000,1,   8,   1,   1,1.02698886, -72.989573, 1.10000, 0.90000, 1.10000, 0.90000
 8083,'EAST AUROR~2', 161.0000,1,   8,   1,   1,1.02780926, -73.019066, 1.10000, 0.90000, 1.10000, 0.90000
 8084,'EAST AUROR~3', 161.0000,1,   8,   1,   1,1.02641416, -73.394856, 1.10000, 0.90000, 1.10000, 0.90000
 8085,'EAST AUROR~4', 161.0000,1,   8,   1,   1,1.02644634, -73.388696, 1.10000, 0.90000, 1.10000, 0.90000
 8086,'EDEN 1 1    ', 161.0000,1,   8,   1,   1,1.03774285, -72.252726, 1.10000, 0.90000, 1.10000, 0.90000
 8087,'EDEN 2 1    ', 161.0000,1,   8,   1,   1,1.02688968, -73.839208, 1.10000, 0.90000, 1.10000, 0.90000
 8088,'ELMA 1 1    ', 161.0000,1,   8,   1,   1,1.03089321, -72.776335, 1.10000, 0.90000, 1.10000, 0.90000
 8089,'ELMA 2 1    ', 161.0000,1,   8,   1,   1,1.03301418, -72.572700, 1.10000, 0.90000, 1.10000, 0.90000
 8090,'GETZVILLE 1 ', 161.0000,1,   8,   1,   1,1.03054810, -71.642606, 1.10000, 0.90000, 1.10000, 0.90000
 8091,'GRAND ISLA~1', 161.0000,1,   8,   1,   1,1.04176438, -70.963138, 1.10000, 0.90000, 1.10000, 0.90000
 8092,'GRAND ISLA~2', 161.0000,1,   8,   1,   1,1.04173756, -70.967947, 1.10000, 0.90000, 1.10000, 0.90000
 8093,'GRAND ISL~31', 161.0000,1,   8,   1,   1,1.03929079, -70.589780, 1.10000, 0.90000, 1.10000, 0.90000
 8094,'GRAND ISL~32', 161.0000,1,   8,   1,   1,1.04054475, -70.061021, 1.10000, 0.90000, 1.10000, 0.90000
 8095,'GRAND ISL~33', 161.0000,1,   8,   1,   1,1.04193556, -70.073404, 1.10000, 0.90000, 1.10000, 0.90000
 8096,'GRAND ISL~34', 161.0000,1,   8,   1,   1,1.04190314, -70.078260, 1.10000, 0.90000, 1.10000, 0.90000
 8097,'HAMBURG 1 1 ', 500.0000,1,   8,   1,   1,1.04028392, -70.225430, 1.10000, 0.90000, 1.10000, 0.90000
 8098,'HAMBURG 1 2 ', 161.0000,1,   8,   1,   1,1.04040349, -71.849854, 1.10000, 0.90000, 1.10000, 0.90000
 8099,'HAMBURG 1 3 ', 500.0000,1,   8,   1,   1,1.04019856, -70.234562, 1.10000, 0.90000, 1.10000, 0.90000
 8100,'HAMBURG 2 1 ', 161.0000,1,   8,   1,   1,1.03761029, -72.295271, 1.10000, 0.90000, 1.10000, 0.90000
 8101,'HAMBURG 2 2 ', 161.0000,1,   8,   1,   1,1.03769207, -72.285272, 1.10000, 0.90000, 1.10000, 0.90000
 8102,'HAMBURG 3 1 ', 161.0000,1,   8,   1,   1,1.03624701, -72.532265, 1.10000, 0.90000, 1.10000, 0.90000
 8103,'HAMBURG 4 1 ', 161.0000,1,   8,   1,   1,1.02849793, -73.252153, 1.10000, 0.90000, 1.10000, 0.90000
 8104,'HOLLAND 1 1 ', 161.0000,1,   8,   1,   1,1.02318752, -74.645184, 1.10000, 0.90000, 1.10000, 0.90000
 8105,'HOLLAND 2 1 ', 161.0000,1,   8,   1,   1,1.02719128, -73.196856, 1.10000, 0.90000, 1.10000, 0.90000
 8106,'HOLLAND 3 1 ', 161.0000,1,   8,   1,   1,1.02564180, -73.565276, 1.10000, 0.90000, 1.10000, 0.90000
 8107,'LAKE VIEW ~1', 161.0000,1,   8,   1,   1,1.03436673, -72.808792, 1.10000, 0.90000, 1.10000, 0.90000
 8108,'LAKE VIEW ~2', 161.0000,1,   8,   1,   1,1.03441703, -72.804421, 1.10000, 0.90000, 1.10000, 0.90000
 8109,'LANCASTER~75', 161.0000,1,   8,   1,   1,1.02867091, -72.920882, 1.10000, 0.90000, 1.10000, 0.90000
 8110,'LANCASTER~80', 161.0000,1,   8,   1,   1,1.03589654, -72.483825, 1.10000, 0.90000, 1.10000, 0.90000
 8111,'LANCASTER~81', 161.0000,1,   8,   1,   1,1.03582048, -72.491407, 1.10000, 0.90000, 1.10000, 0.90000
 8112,'LANCASTER~84', 161.0000,1,   8,   1,   1,1.03462088, -72.558192, 1.10000, 0.90000, 1.10000, 0.90000
 8113,'NORTH COLL~1', 161.0000,1,   8,   1,   1,1.02936733, -73.949386, 1.10000, 0.90000, 1.10000, 0.90000
 8114,'NORTH COLL~2', 161.0000,1,   8,   1,   1,1.02935648, -73.950472, 1.10000, 0.90000, 1.10000, 0.90000
 8115,'NORTH COLL~3', 161.0000,1,   8,   1,   1,1.03462160, -72.847751, 1.10000, 0.90000, 1.10000, 0.90000
 8116,'ORCHARD PA~1', 161.0000,1,   8,   1,   1,1.02607071, -73.012154, 1.10000, 0.90000, 1.10000, 0.90000
 8117,'ORCHARD PA~2', 161.0000,1,   8,   1,   1,1.03466988, -72.598736, 1.10000, 0.90000, 1.10000, 0.90000
 8118,'ORCHARD PA~3', 161.0000,1,   8,   1,   1,1.03463352, -72.605812, 1.10000, 0.90000, 1.10000, 0.90000
 8119,'ORCHARD PA~4', 161.0000,1,   8,   1,   1,1.02696860, -73.457196, 1.10000, 0.90000, 1.10000, 0.90000
 8120,'ORCHARD PA~5', 161.0000,1,   8,   1,   1,1.03487170, -72.691122, 1.10000, 0.90000, 1.10000, 0.90000
 8121,'ORCHARD PA~6', 161.0000,1,   8,   1,   1,1.03481174, -72.697562, 1.10000, 0.90000, 1.10000, 0.90000
 8122,'STRYKERSVI~1', 161.0000,1,   8,   1,   1,1.02201760, -74.115400, 1.10000, 0.90000, 1.10000, 0.90000
 8123,'TONAWANDA ~1', 161.0000,1,   8,   1,   1,1.03723466, -72.123212, 1.10000, 0.90000, 1.10000, 0.90000
 8124,'TONAWANDA ~2', 161.0000,1,   8,   1,   1,1.03713512, -72.138860, 1.10000, 0.90000, 1.10000, 0.90000
 8125,'TONAWANDA ~3', 161.0000,1,   8,   1,   1,1.03912103, -71.514963, 1.10000, 0.90000, 1.10000, 0.90000
 8126,'TONAWANDA ~4', 161.0000,1,   8,   1,   1,1.03734422, -70.825544, 1.10000, 0.90000, 1.10000, 0.90000
 8127,'TONAWANDA ~5', 161.0000,1,   8,   1,   1,1.03722739, -70.834027, 1.10000, 0.90000, 1.10000, 0.90000
 8128,'TONAWANDA ~6', 161.0000,1,   8,   1,   1,1.04199612, -70.006488, 1.10000, 0.90000, 1.10000, 0.90000
 8129,'WEST FALLS 1', 161.0000,1,   8,   1,   1,1.02623761, -73.599407, 1.10000, 0.90000, 1.10000, 0.90000
 8130,'WEST FALLS 2', 161.0000,1,   8,   1,   1,1.02621329, -73.601832, 1.10000, 0.90000, 1.10000, 0.90000
 8131,'BLOOMINGDA~1', 161.0000,1,   8,   1,   1,1.05738163, -61.508483, 1.10000, 0.90000, 1.10000, 0.90000
 8132,'BLOOMINGDA~2', 161.0000,1,   8,   1,   1,1.05719852, -61.833935, 1.10000, 0.90000, 1.10000, 0.90000
 8133,'CROWN POIN~1', 161.0000,1,   8,   1,   1,1.05214596, -65.697090, 1.10000, 0.90000, 1.10000, 0.90000
 8134,'CROWN POIN~2', 161.0000,1,   8,   1,   1,1.05211985, -65.700894, 1.10000, 0.90000, 1.10000, 0.90000
 8135,'HAGUE 1 1   ', 161.0000,1,   8,   1,   1,1.05222237, -66.567591, 1.10000, 0.90000, 1.10000, 0.90000
 8136,'HAGUE 1 2   ', 161.0000,1,   8,   1,   1,1.05223310, -66.566887, 1.10000, 0.90000, 1.10000, 0.90000
 8137,'JAY 9 1     ', 161.0000,1,   8,   1,   1,1.05386257, -64.823570, 1.10000, 0.90000, 1.10000, 0.90000
 8138,'LAKE PLACI~1', 500.0000,1,   8,   1,   1,1.04430127, -64.054621, 1.10000, 0.90000, 1.10000, 0.90000
 8139,'LAKE PLACI~2', 161.0000,1,   8,   1,   1,1.04916561, -64.570942, 1.10000, 0.90000, 1.10000, 0.90000
 8140,'LAKE PLACI~3', 500.0000,1,   8,   1,   1,1.04426777, -64.057762, 1.10000, 0.90000, 1.10000, 0.90000
 8141,'LAKE PLACI~4', 161.0000,1,   8,   1,   1,1.05067778, -64.390229, 1.10000, 0.90000, 1.10000, 0.90000
 8142,'LAKE PLACI~5', 161.0000,1,   8,   1,   1,1.05066371, -64.392080, 1.10000, 0.90000, 1.10000, 0.90000
 8143,'NEWCOMB 1   ', 161.0000,1,   8,   1,   1,1.05208993, -66.278339, 1.10000, 0.90000, 1.10000, 0.90000
 8144,'NORTH CREE~1', 161.0000,1,   8,   1,   1,1.05207181, -67.602337, 1.10000, 0.90000, 1.10000, 0.90000
 8145,'PORT HENRY 1', 161.0000,1,   8,   1,   1,1.05169475, -65.822185, 1.10000, 0.90000, 1.10000, 0.90000
 8146,'PORT HENRY 2', 161.0000,1,   8,   1,   1,1.05166841, -65.824500, 1.10000, 0.90000, 1.10000, 0.90000
 8147,'RAY BROOK 1 ', 161.0000,1,   8,   1,   1,1.05128372, -64.618043, 1.10000, 0.90000, 1.10000, 0.90000
 8148,'SARANAC LA~1', 161.0000,1,   8,   1,   1,1.05509651, -62.931109, 1.10000, 0.90000, 1.10000, 0.90000
 8149,'SARANAC LA~2', 161.0000,1,   8,   1,   1,1.05253446, -63.826267, 1.10000, 0.90000, 1.10000, 0.90000
 8150,'SARANAC LA~3', 161.0000,1,   8,   1,   1,1.05256522, -63.821049, 1.10000, 0.90000, 1.10000, 0.90000
 8151,'SCHROON LA~1', 161.0000,1,   8,   1,   1,1.04843473, -67.174405, 1.10000, 0.90000, 1.10000, 0.90000
 8152,'TICONDEROG~1', 161.0000,1,   8,   1,   1,1.05099845, -66.182149, 1.10000, 0.90000, 1.10000, 0.90000
 8153,'TICONDEROG~2', 161.0000,1,   8,   1,   1,1.05125690, -66.107530, 1.10000, 0.90000, 1.10000, 0.90000
 8154,'WESTPORT 8 1', 161.0000,1,   8,   1,   1,1.05305684, -65.310549, 1.10000, 0.90000, 1.10000, 0.90000
 8155,'WESTPORT 8 2', 161.0000,1,   8,   1,   1,1.05303907, -65.312741, 1.10000, 0.90000, 1.10000, 0.90000
 8156,'WILLSBORO 1 ', 161.0000,1,   8,   1,   1,1.05143523, -63.870158, 1.10000, 0.90000, 1.10000, 0.90000
 8157,'WILLSBORO 2 ', 161.0000,1,   8,   1,   1,1.05141687, -63.872022, 1.10000, 0.90000, 1.10000, 0.90000
 8158,'WILMINGT~132', 161.0000,1,   8,   1,   1,1.05194604, -64.918353, 1.10000, 0.90000, 1.10000, 0.90000
 8159,'BOMBAY 1    ', 161.0000,1,   8,   1,   1,1.05911958, -60.640455, 1.10000, 0.90000, 1.10000, 0.90000
 8160,'BRUSHTON 1 1', 161.0000,1,   8,   1,   1,1.05867612, -60.678035, 1.10000, 0.90000, 1.10000, 0.90000
 8161,'BRUSHTON 2 1', 161.0000,1,   8,   1,   1,1.05803621, -60.687167, 1.10000, 0.90000, 1.10000, 0.90000
 8162,'CONSTABLE 1 ', 161.0000,1,   8,   1,   1,1.05662227, -60.476421, 1.10000, 0.90000, 1.10000, 0.90000
 8163,'HOGANSBURG~1', 161.0000,1,   8,   1,   1,1.05359340, -59.885616, 1.10000, 0.90000, 1.10000, 0.90000
 8164,'HOGANSBURG~2', 161.0000,1,   8,   1,   1,1.05356181, -59.888861, 1.10000, 0.90000, 1.10000, 0.90000
 8165,'HOGANSBURG~3', 161.0000,1,   8,   1,   1,1.05419970, -59.420255, 1.10000, 0.90000, 1.10000, 0.90000
 8166,'MALONE 1 1  ', 161.0000,1,   8,   1,   1,1.05649936, -60.668780, 1.10000, 0.90000, 1.10000, 0.90000
 8167,'MALONE 1 2  ', 161.0000,1,   8,   1,   1,1.05654001, -60.665296, 1.10000, 0.90000, 1.10000, 0.90000
 8168,'MALONE 2 1  ', 161.0000,1,   8,   1,   1,1.05644524, -60.744082, 1.10000, 0.90000, 1.10000, 0.90000
 8169,'MALONE 3 1  ', 161.0000,1,   8,   1,   1,1.05745661, -60.712356, 1.10000, 0.90000, 1.10000, 0.90000
 8170,'MALONE 3 2  ', 161.0000,1,   8,   1,   1,1.05743384, -60.715765, 1.10000, 0.90000, 1.10000, 0.90000
 8171,'MALONE 4 1  ', 161.0000,1,   8,   1,   1,1.05681348, -61.023465, 1.10000, 0.90000, 1.10000, 0.90000
 8172,'NORTH BANG~1', 161.0000,1,   8,   1,   1,1.05758703, -60.657168, 1.10000, 0.90000, 1.10000, 0.90000
 8173,'NORTH BANG~2', 161.0000,1,   8,   1,   1,1.05721366, -60.701366, 1.10000, 0.90000, 1.10000, 0.90000
 8174,'NORTH BANG~3', 161.0000,1,   8,   1,   1,1.05720568, -60.702275, 1.10000, 0.90000, 1.10000, 0.90000
 8175,'SAINT REGI~1', 161.0000,1,   8,   1,   1,1.03420699, -65.077885, 1.10000, 0.90000, 1.10000, 0.90000
 8176,'SAINT REGI~2', 161.0000,1,   8,   1,   1,1.03986216, -63.739872, 1.10000, 0.90000, 1.10000, 0.90000
 8177,'SAINT REGI~3', 161.0000,1,   8,   1,   1,1.03985393, -63.741074, 1.10000, 0.90000, 1.10000, 0.90000
 8178,'TUPPER LAK~1', 161.0000,1,   8,   1,   1,1.04114020, -67.165116, 1.10000, 0.90000, 1.10000, 0.90000
 8179,'TUPPER LAK~2', 161.0000,1,   8,   1,   1,1.03515470, -66.720546, 1.10000, 0.90000, 1.10000, 0.90000
 8180,'TUPPER LAK~3', 161.0000,1,   8,   1,   1,1.04114401, -67.177499, 1.10000, 0.90000, 1.10000, 0.90000
 8181,'VERMONTVIL~1', 161.0000,1,   8,   1,   1,1.05717528, -61.018731, 1.10000, 0.90000, 1.10000, 0.90000
 8182,'AMSTERDAM ~1', 161.0000,1,   8,   1,   1,1.03641999, -72.569722, 1.10000, 0.90000, 1.10000, 0.90000
 8183,'AMSTERDAM ~2', 161.0000,1,   8,   1,   1,1.03762329, -72.424751, 1.10000, 0.90000, 1.10000, 0.90000
 8184,'AMSTERDAM ~3', 161.0000,1,   8,   1,   1,1.03754890, -72.431007, 1.10000, 0.90000, 1.10000, 0.90000
 8185,'AMSTERDAM ~4', 161.0000,1,   8,   1,   1,1.03625309, -72.578403, 1.10000, 0.90000, 1.10000, 0.90000
 8186,'AMSTERDAM ~5', 161.0000,1,   8,   1,   1,1.03603268, -72.600505, 1.10000, 0.90000, 1.10000, 0.90000
 8187,'BROADALBIN~1', 161.0000,1,   8,   1,   1,1.04811954, -69.428408, 1.10000, 0.90000, 1.10000, 0.90000
 8188,'BROADALBIN~2', 161.0000,1,   8,   1,   1,1.04810512, -69.429932, 1.10000, 0.90000, 1.10000, 0.90000
 8189,'BROADALBIN~3', 161.0000,1,   8,   1,   1,1.04124808, -71.057320, 1.10000, 0.90000, 1.10000, 0.90000
 8190,'BROADALBIN~4', 161.0000,1,   8,   1,   1,1.03902781, -71.813155, 1.10000, 0.90000, 1.10000, 0.90000
 8191,'BROADALBIN~5', 161.0000,1,   8,   1,   1,1.03904355, -71.810942, 1.10000, 0.90000, 1.10000, 0.90000
 8192,'DOLGEVILLE~1', 161.0000,1,   8,   1,   1,1.04086614, -71.205214, 1.10000, 0.90000, 1.10000, 0.90000
 8193,'DOLGEVILLE~2', 161.0000,1,   8,   1,   1,1.04084039, -71.207707, 1.10000, 0.90000, 1.10000, 0.90000
 8194,'DOLGEVILLE~3', 161.0000,1,   8,   1,   1,1.04638374, -70.988150, 1.10000, 0.90000, 1.10000, 0.90000
 8195,'DOLGEVILLE~4', 161.0000,1,   8,   1,   1,1.04636884, -70.990124, 1.10000, 0.90000, 1.10000, 0.90000
 8196,'FONDA 1 1   ', 161.0000,1,   8,   1,   1,1.05582201, -70.912021, 1.10000, 0.90000, 1.10000, 0.90000
 8197,'FONDA 1 2   ', 161.0000,1,   8,   1,   1,1.05580497, -70.913654, 1.10000, 0.90000, 1.10000, 0.90000
 8198,'FONDA 2 1   ', 161.0000,1,   8,   1,   1,1.03849363, -71.764859, 1.10000, 0.90000, 1.10000, 0.90000
 8199,'FORT PLAIN~1', 161.0000,1,   8,   1,   1,1.04280484, -71.576489, 1.10000, 0.90000, 1.10000, 0.90000
 8200,'FORT PLAIN~2', 161.0000,1,   8,   1,   1,1.04370940, -71.695355, 1.10000, 0.90000, 1.10000, 0.90000
 8201,'GLOVERSVIL~1', 161.0000,1,   8,   1,   1,1.04753149, -70.272845, 1.10000, 0.90000, 1.10000, 0.90000
 8202,'GLOVERSVIL~2', 161.0000,1,   8,   1,   1,1.04749882, -70.278460, 1.10000, 0.90000, 1.10000, 0.90000
 8203,'GLOVERSVIL~3', 161.0000,1,   8,   1,   1,1.04536271, -70.430916, 1.10000, 0.90000, 1.10000, 0.90000
 8204,'GLOVERSVIL~4', 161.0000,1,   8,   1,   1,1.04525721, -70.435834, 1.10000, 0.90000, 1.10000, 0.90000
 8205,'GLOVERSVIL~5', 161.0000,1,   8,   1,   1,1.04496205, -70.183418, 1.10000, 0.90000, 1.10000, 0.90000
 8206,'GLOVERSVIL~6', 500.0000,1,   8,   1,   1,1.04389334, -69.904739, 1.10000, 0.90000, 1.10000, 0.90000
 8207,'GLOVERSVIL~7', 161.0000,1,   8,   1,   1,1.04809213, -70.222322, 1.10000, 0.90000, 1.10000, 0.90000
 8208,'GLOVERSVIL~8', 500.0000,1,   8,   1,   1,1.04486823, -69.888108, 1.10000, 0.90000, 1.10000, 0.90000
 8209,'JOHNSTOWN ~1', 161.0000,1,   8,   1,   1,1.04025829, -71.283146, 1.10000, 0.90000, 1.10000, 0.90000
 8210,'JOHNSTOWN~15', 161.0000,1,   8,   1,   1,1.04359972, -70.566707, 1.10000, 0.90000, 1.10000, 0.90000
 8211,'JOHNSTOWN~25', 161.0000,1,   8,   1,   1,1.04197907, -70.817300, 1.10000, 0.90000, 1.10000, 0.90000
 8212,'MAYFIELD 1 1', 161.0000,1,   8,   1,   1,1.04867387, -69.199058, 1.10000, 0.90000, 1.10000, 0.90000
 8213,'MAYFIELD 1 2', 161.0000,1,   8,   1,   1,1.04866874, -69.200055, 1.10000, 0.90000, 1.10000, 0.90000
 8214,'MAYFIELD 2 1', 161.0000,1,   8,   1,   1,1.04668784, -69.829716, 1.10000, 0.90000, 1.10000, 0.90000
 8215,'NORTHVILLE~1', 161.0000,1,   8,   1,   1,1.04949117, -68.828513, 1.10000, 0.90000, 1.10000, 0.90000
 8216,'NORTHVILLE~2', 161.0000,1,   8,   1,   1,1.04946542, -68.831655, 1.10000, 0.90000, 1.10000, 0.90000
 8217,'SAINT JOH~38', 161.0000,1,   8,   1,   1,1.04295278, -71.092659, 1.10000, 0.90000, 1.10000, 0.90000
 8218,'SAINT JOH~39', 161.0000,1,   8,   1,   1,1.04296768, -71.091293, 1.10000, 0.90000, 1.10000, 0.90000
 8219,'SAINT JOH~40', 161.0000,1,   8,   1,   1,1.04474175, -71.815751, 1.10000, 0.90000, 1.10000, 0.90000
 8220,'SAINT JOH~41', 161.0000,1,   8,   1,   1,1.04472589, -71.817110, 1.10000, 0.90000, 1.10000, 0.90000
 8221,'SAINT JOH~42', 161.0000,1,   8,   1,   1,1.04422116, -70.949143, 1.10000, 0.90000, 1.10000, 0.90000
 8222,'ATTICA 1 1  ', 161.0000,1,   8,   1,   1,1.00856721, -73.647608, 1.10000, 0.90000, 1.10000, 0.90000
 8223,'ATTICA 1 2  ', 161.0000,1,   8,   1,   1,1.00849950, -73.651432, 1.10000, 0.90000, 1.10000, 0.90000
 8224,'ATTICA 2 1  ', 161.0000,1,   8,   1,   1,1.04157996, -72.353669, 1.10000, 0.90000, 1.10000, 0.90000
 8225,'ATTICA 3 1  ', 161.0000,1,   8,   1,   1,1.00959694, -73.724037, 1.10000, 0.90000, 1.10000, 0.90000
 8226,'BATAVIA 1 1 ', 161.0000,1,   8,   1,   1,1.01165569, -73.885701, 1.10000, 0.90000, 1.10000, 0.90000
 8227,'BATAVIA 1 2 ', 161.0000,1,   8,   1,   1,1.01160443, -73.892292, 1.10000, 0.90000, 1.10000, 0.90000
 8228,'BATAVIA 2 1 ', 161.0000,1,   8,   1,   1,1.01502252, -73.391831, 1.10000, 0.90000, 1.10000, 0.90000
 8229,'BATAVIA 2 2 ', 161.0000,1,   8,   1,   1,1.01493490, -73.397957, 1.10000, 0.90000, 1.10000, 0.90000
 8230,'BATAVIA 3 1 ', 161.0000,1,   8,   1,   1,1.01173949, -73.600944, 1.10000, 0.90000, 1.10000, 0.90000
 8231,'BATAVIA 4 1 ', 161.0000,1,   8,   1,   1,1.01465607, -73.334320, 1.10000, 0.90000, 1.10000, 0.90000
 8232,'BERGEN 1    ', 161.0000,1,   8,   1,   1,1.00768185, -74.282699, 1.10000, 0.90000, 1.10000, 0.90000
 8233,'BERGEN 2    ', 161.0000,1,   8,   1,   1,1.00765741, -74.285083, 1.10000, 0.90000, 1.10000, 0.90000
 8234,'BYRON 1 1   ', 161.0000,1,   8,   1,   1,1.01189494, -74.019921, 1.10000, 0.90000, 1.10000, 0.90000
 8235,'CORFU 1 1   ', 161.0000,1,   8,   1,   1,1.04156518, -72.177894, 1.10000, 0.90000, 1.10000, 0.90000
 8236,'CORFU 1 2   ', 161.0000,1,   8,   1,   1,1.04158056, -72.176269, 1.10000, 0.90000, 1.10000, 0.90000
 8237,'CORFU 2 1   ', 161.0000,1,   8,   1,   1,1.02209318, -73.117107, 1.10000, 0.90000, 1.10000, 0.90000
 8238,'DARIEN CEN~1', 161.0000,1,   8,   1,   1,1.03285146, -72.531773, 1.10000, 0.90000, 1.10000, 0.90000
 8239,'LE ROY 1 1  ', 161.0000,1,   8,   1,   1,1.01201010, -74.303354, 1.10000, 0.90000, 1.10000, 0.90000
 8240,'LE ROY 1 2  ', 161.0000,1,   8,   1,   1,1.01197016, -74.307732, 1.10000, 0.90000, 1.10000, 0.90000
 8241,'LE ROY 2 1  ', 161.0000,1,   8,   1,   1,1.01123738, -74.096221, 1.10000, 0.90000, 1.10000, 0.90000
 8242,'LE ROY 2 2  ', 161.0000,1,   8,   1,   1,1.01125848, -74.092751, 1.10000, 0.90000, 1.10000, 0.90000
 8243,'LE ROY 3 1  ', 161.0000,1,   8,   1,   1,1.01330018, -75.015974, 1.10000, 0.90000, 1.10000, 0.90000
 8244,'MIDDLEPORT~1', 161.0000,1,   8,   1,   1,1.03657043, -71.111073, 1.10000, 0.90000, 1.10000, 0.90000
 8245,'OAKFIELD 2 1', 161.0000,1,   8,   1,   1,1.02554655, -72.610880, 1.10000, 0.90000, 1.10000, 0.90000
 8246,'OAKFIELD 3 1', 161.0000,1,   8,   1,   1,1.01542008, -73.619699, 1.10000, 0.90000, 1.10000, 0.90000
 8247,'OAKFIELD 3 2', 161.0000,1,   8,   1,   1,1.01541138, -73.621024, 1.10000, 0.90000, 1.10000, 0.90000
 8248,'OAKFIELD 4 1', 161.0000,1,   8,   1,   1,1.01567912, -73.802728, 1.10000, 0.90000, 1.10000, 0.90000
 8249,'PAVILION 1  ', 161.0000,1,   8,   1,   1,1.01203549, -74.207751, 1.10000, 0.90000, 1.10000, 0.90000
 8250,'PAVILION 2  ', 161.0000,1,   8,   1,   1,1.01203084, -74.208708, 1.10000, 0.90000, 1.10000, 0.90000
 8251,'WYOMING 1 1 ', 161.0000,1,   8,   1,   1,1.01293075, -73.769574, 1.10000, 0.90000, 1.10000, 0.90000
 8252,'WYOMING 1 2 ', 161.0000,1,   8,   1,   1,1.01292217, -73.770961, 1.10000, 0.90000, 1.10000, 0.90000
 8253,'WYOMING 2 1 ', 161.0000,1,   8,   1,   1,1.01143861, -73.533202, 1.10000, 0.90000, 1.10000, 0.90000
 8254,'ATHENS 2 1  ', 161.0000,1,   8,   1,   1,1.04389250, -73.139462, 1.10000, 0.90000, 1.10000, 0.90000
 8255,'ATHENS 2 2  ', 161.0000,1,   8,   1,   1,1.04388070, -73.141634, 1.10000, 0.90000, 1.10000, 0.90000
 8256,'CAIRO 1 1   ', 161.0000,1,   8,   1,   1,1.04305613, -74.201734, 1.10000, 0.90000, 1.10000, 0.90000
 8257,'CAIRO 2 1   ', 161.0000,1,   8,   1,   1,1.04636705, -73.373041, 1.10000, 0.90000, 1.10000, 0.90000
 8258,'CAIRO 3 1   ', 161.0000,1,   8,   1,   1,1.04295325, -74.126213, 1.10000, 0.90000, 1.10000, 0.90000
 8259,'CAIRO 3 2   ', 161.0000,1,   8,   1,   1,1.04293776, -74.128084, 1.10000, 0.90000, 1.10000, 0.90000
 8260,'CATSKILL 1 1', 161.0000,1,   8,   1,   1,1.04258442, -73.495192, 1.10000, 0.90000, 1.10000, 0.90000
 8261,'CATSKILL 1 2', 161.0000,1,   8,   1,   1,1.04253471, -73.499529, 1.10000, 0.90000, 1.10000, 0.90000
 8262,'CATSKILL 2 1', 161.0000,1,   8,   1,   1,1.04400349, -72.897953, 1.10000, 0.90000, 1.10000, 0.90000
 8263,'CATSKILL 2 2', 161.0000,1,   8,   1,   1,1.04397643, -72.901075, 1.10000, 0.90000, 1.10000, 0.90000
 8264,'CATSKILL 3 1', 161.0000,1,   8,   1,   1,1.03986478, -73.198502, 1.10000, 0.90000, 1.10000, 0.90000
 8265,'COXSACKIE ~1', 161.0000,1,   8,   1,   1,1.04428089, -72.688895, 1.10000, 0.90000, 1.10000, 0.90000
 8266,'COXSACKIE ~2', 161.0000,1,   8,   1,   1,1.04431033, -72.685924, 1.10000, 0.90000, 1.10000, 0.90000
 8267,'COXSACKIE ~3', 161.0000,1,   8,   1,   1,1.04486251, -72.520141, 1.10000, 0.90000, 1.10000, 0.90000
 8268,'COXSACKIE ~4', 161.0000,1,   8,   1,   1,1.04484069, -72.523379, 1.10000, 0.90000, 1.10000, 0.90000
 8269,'COXSACKIE ~5', 161.0000,1,   8,   1,   1,1.04427505, -73.018349, 1.10000, 0.90000, 1.10000, 0.90000
 8270,'COXSACKIE ~6', 161.0000,1,   8,   1,   1,1.04425645, -73.022085, 1.10000, 0.90000, 1.10000, 0.90000
 8271,'EAST DURHA~1', 161.0000,1,   8,   1,   1,1.04596269, -72.837130, 1.10000, 0.90000, 1.10000, 0.90000
 8272,'HUNTER 1 1  ', 161.0000,1,   8,   1,   1,1.04164541, -75.291969, 1.10000, 0.90000, 1.10000, 0.90000
 8273,'HUNTER 1 2  ', 161.0000,1,   8,   1,   1,1.04162705, -75.293041, 1.10000, 0.90000, 1.10000, 0.90000
 8274,'LEEDS 2 1   ', 161.0000,1,   8,   1,   1,1.04274392, -73.899642, 1.10000, 0.90000, 1.10000, 0.90000
 8275,'LEEDS 2 2   ', 161.0000,1,   8,   1,   1,1.04273021, -73.901329, 1.10000, 0.90000, 1.10000, 0.90000
 8276,'PALENVILLE 1', 161.0000,1,   8,   1,   1,1.03850043, -75.043056, 1.10000, 0.90000, 1.10000, 0.90000
 8277,'PALENVILLE 2', 161.0000,1,   8,   1,   1,1.03851497, -75.041465, 1.10000, 0.90000, 1.10000, 0.90000
 8278,'SHANDAKEN 1 ', 161.0000,1,   8,   1,   1,1.04280543, -76.344439, 1.10000, 0.90000, 1.10000, 0.90000
 8279,'WINDHAM 8 1 ', 161.0000,1,   8,   1,   1,1.04647171, -73.899785, 1.10000, 0.90000, 1.10000, 0.90000
 8280,'INDIAN LAK~1', 161.0000,1,   8,   1,   1,1.05302417, -67.343732, 1.10000, 0.90000, 1.10000, 0.90000
 8281,'INLET 1     ', 161.0000,1,   8,   1,   1,1.04729593, -69.278192, 1.10000, 0.90000, 1.10000, 0.90000
 8282,'INLET 2     ', 161.0000,1,   8,   1,   1,1.04729295, -69.278800, 1.10000, 0.90000, 1.10000, 0.90000
 8283,'LONG LAKE ~1', 161.0000,1,   8,   1,   1,1.03911018, -67.916252, 1.10000, 0.90000, 1.10000, 0.90000
 8284,'PISECO 1    ', 161.0000,1,   8,   1,   1,1.05691636, -69.768805, 1.10000, 0.90000, 1.10000, 0.90000
 8285,'WELLS 5 1   ', 161.0000,1,   8,   1,   1,1.05226779, -67.922686, 1.10000, 0.90000, 1.10000, 0.90000
 8286,'WELLS 5 2   ', 161.0000,1,   8,   1,   1,1.05227661, -67.921320, 1.10000, 0.90000, 1.10000, 0.90000
 8287,'COLD BROOK~1', 161.0000,1,   8,   1,   1,1.04832590, -70.543089, 1.10000, 0.90000, 1.10000, 0.90000
 8288,'COLD BROOK~2', 161.0000,1,   8,   1,   1,1.04830635, -70.544482, 1.10000, 0.90000, 1.10000, 0.90000
 8289,'COLD BROOK~3', 161.0000,1,   8,   1,   1,1.04779363, -70.912089, 1.10000, 0.90000, 1.10000, 0.90000
 8290,'COLD BROOK~4', 161.0000,1,   8,   1,   1,1.04778564, -70.913394, 1.10000, 0.90000, 1.10000, 0.90000
 8291,'FRANKFORT ~1', 161.0000,1,   8,   1,   1,1.04933131, -72.131565, 1.10000, 0.90000, 1.10000, 0.90000
 8292,'HERKIMER 1 1', 161.0000,1,   8,   1,   1,1.04575431, -71.485375, 1.10000, 0.90000, 1.10000, 0.90000
 8293,'HERKIMER 2 1', 161.0000,1,   8,   1,   1,1.04592347, -71.384527, 1.10000, 0.90000, 1.10000, 0.90000
 8294,'HERKIMER 3 1', 161.0000,1,   8,   1,   1,1.05101657, -71.487458, 1.10000, 0.90000, 1.10000, 0.90000
 8295,'ILION 1 1   ', 161.0000,1,   8,   1,   1,1.04643857, -72.288864, 1.10000, 0.90000, 1.10000, 0.90000
 8296,'ILION 1 2   ', 161.0000,1,   8,   1,   1,1.04639256, -72.292450, 1.10000, 0.90000, 1.10000, 0.90000
 8297,'ILION 2 1   ', 161.0000,1,   8,   1,   1,1.04482722, -72.140943, 1.10000, 0.90000, 1.10000, 0.90000
 8298,'ILION 3 1   ', 161.0000,1,   8,   1,   1,1.04618955, -72.390621, 1.10000, 0.90000, 1.10000, 0.90000
 8299,'LITTLE FAL~1', 161.0000,1,   8,   1,   1,1.05172837, -71.156269, 1.10000, 0.90000, 1.10000, 0.90000
 8300,'LITTLE FA~10', 161.0000,1,   8,   1,   1,1.04662335, -70.669433, 1.10000, 0.90000, 1.10000, 0.90000
 8301,'LITTLE FA~11', 161.0000,1,   8,   1,   1,1.04660702, -70.672179, 1.10000, 0.90000, 1.10000, 0.90000
 8302,'LITTLE FA~12', 161.0000,1,   8,   1,   1,1.04739559, -70.565826, 1.10000, 0.90000, 1.10000, 0.90000
 8303,'LOWVILLE 1 1', 161.0000,1,   8,   1,   1,1.05057943, -67.111328, 1.10000, 0.90000, 1.10000, 0.90000
 8304,'LOWVILLE 2 1', 161.0000,1,   8,   1,   1,1.05100429, -67.460044, 1.10000, 0.90000, 1.10000, 0.90000
 8305,'LOWVILLE 3 1', 161.0000,1,   8,   1,   1,1.05088651, -67.548932, 1.10000, 0.90000, 1.10000, 0.90000
 8306,'MOHAWK 1 1  ', 161.0000,1,   8,   1,   1,1.05062354, -71.699358, 1.10000, 0.90000, 1.10000, 0.90000
 8307,'MOHAWK 2 1  ', 161.0000,1,   8,   1,   1,1.04939961, -71.915192, 1.10000, 0.90000, 1.10000, 0.90000
 8308,'MOHAWK 2 2  ', 161.0000,1,   8,   1,   1,1.04941332, -71.913518, 1.10000, 0.90000, 1.10000, 0.90000
 8309,'NEW HARTFO~3', 161.0000,1,   8,   1,   1,1.04298365, -72.604740, 1.10000, 0.90000, 1.10000, 0.90000
 8310,'NEW HARTFO~4', 161.0000,1,   8,   1,   1,1.04443359, -71.902911, 1.10000, 0.90000, 1.10000, 0.90000
 8311,'NEW HARTFO~5', 161.0000,1,   8,   1,   1,1.04440165, -71.906299, 1.10000, 0.90000, 1.10000, 0.90000
 8312,'NEW HARTFO~6', 161.0000,1,   8,   1,   1,1.04293609, -72.854506, 1.10000, 0.90000, 1.10000, 0.90000
 8313,'NEW HARTFO~7', 161.0000,1,   8,   1,   1,1.03995955, -72.549388, 1.10000, 0.90000, 1.10000, 0.90000
 8314,'OLD FORGE ~1', 161.0000,1,   8,   1,   1,1.05417478, -69.057331, 1.10000, 0.90000, 1.10000, 0.90000
 8315,'OLD FORGE ~2', 161.0000,1,   8,   1,   1,1.05416083, -69.058841, 1.10000, 0.90000, 1.10000, 0.90000
 8316,'POLAND 3 1  ', 161.0000,1,   8,   1,   1,1.04698563, -71.286097, 1.10000, 0.90000, 1.10000, 0.90000
 8317,'POLAND 3 2  ', 161.0000,1,   8,   1,   1,1.04696798, -71.287265, 1.10000, 0.90000, 1.10000, 0.90000
 8318,'REMSEN 1 1  ', 161.0000,1,   8,   1,   1,1.04894745, -70.179477, 1.10000, 0.90000, 1.10000, 0.90000
 8319,'REMSEN 2 1  ', 161.0000,1,   8,   1,   1,1.04665744, -70.938208, 1.10000, 0.90000, 1.10000, 0.90000
 8320,'REMSEN 2 2  ', 161.0000,1,   8,   1,   1,1.04663682, -70.941193, 1.10000, 0.90000, 1.10000, 0.90000
 8321,'REMSEN 3 1  ', 161.0000,1,   8,   1,   1,1.04861057, -70.272128, 1.10000, 0.90000, 1.10000, 0.90000
 8322,'RICHFIELD ~1', 161.0000,1,   8,   1,   1,1.04919851, -72.360896, 1.10000, 0.90000, 1.10000, 0.90000
 8323,'SAUQUOIT 1 1', 161.0000,1,   8,   1,   1,1.04066956, -72.647989, 1.10000, 0.90000, 1.10000, 0.90000
 8324,'SAUQUOIT 1 2', 161.0000,1,   8,   1,   1,1.04065394, -72.649573, 1.10000, 0.90000, 1.10000, 0.90000
 8325,'SAUQUOIT 2 1', 161.0000,1,   8,   1,   1,1.04052877, -72.472248, 1.10000, 0.90000, 1.10000, 0.90000
 8326,'SAUQUOIT 3 1', 161.0000,1,   8,   1,   1,1.04565406, -73.076160, 1.10000, 0.90000, 1.10000, 0.90000
 8327,'SAUQUOIT 3 2', 161.0000,1,   8,   1,   1,1.04563725, -73.077369, 1.10000, 0.90000, 1.10000, 0.90000
 8328,'UTICA 1 1   ', 161.0000,1,   8,   1,   1,1.04441941, -71.739553, 1.10000, 0.90000, 1.10000, 0.90000
 8329,'UTICA 2 1   ', 161.0000,1,   8,   1,   1,1.04508185, -72.284589, 1.10000, 0.90000, 1.10000, 0.90000
 8330,'UTICA 3 1   ', 161.0000,1,   8,   1,   1,1.04472792, -72.018198, 1.10000, 0.90000, 1.10000, 0.90000
 8331,'UTICA 4 1   ', 161.0000,1,   8,   1,   1,1.04590929, -71.694734, 1.10000, 0.90000, 1.10000, 0.90000
 8332,'UTICA 4 2   ', 161.0000,1,   8,   1,   1,1.04583657, -71.702219, 1.10000, 0.90000, 1.10000, 0.90000
 8333,'WEST WINFI~1', 161.0000,1,   8,   1,   1,1.04550409, -72.741535, 1.10000, 0.90000, 1.10000, 0.90000
 8334,'WEST WINFI~2',  13.8000,1,   8,   1,   1,1.04550409, -72.741535, 1.10000, 0.90000, 1.10000, 0.90000
 8335,'WEST WINFI~3',  13.8000,1,   8,   1,   1,1.04550409, -72.741535, 1.10000, 0.90000, 1.10000, 0.90000
 8337,'WEST WINFI~5', 161.0000,1,   8,   1,   1,1.04549420, -72.742696, 1.10000, 0.90000, 1.10000, 0.90000
 8338,'WEST WINFI~6', 161.0000,1,   8,   1,   1,1.04551232, -72.740456, 1.10000, 0.90000, 1.10000, 0.90000
 8339,'WEST WINFI~7', 161.0000,1,   8,   1,   1,1.04487884, -73.568200, 1.10000, 0.90000, 1.10000, 0.90000
 8340,'WEST WINFI~8', 161.0000,1,   8,   1,   1,1.04400790, -73.428454, 1.10000, 0.90000, 1.10000, 0.90000
 8341,'ADAMS 2 1   ', 161.0000,1,   8,   1,   1,1.04471970, -66.929584, 1.10000, 0.90000, 1.10000, 0.90000
 8342,'ADAMS 3 1   ', 161.0000,1,   8,   1,   1,1.04449272, -66.984970, 1.10000, 0.90000, 1.10000, 0.90000
 8343,'ADAMS CENT~1', 161.0000,1,   8,   1,   1,1.04498541, -66.839856, 1.10000, 0.90000, 1.10000, 0.90000
 8344,'ALEXANDRI~86', 161.0000,1,   8,   1,   1,1.03877676, -64.780806, 1.10000, 0.90000, 1.10000, 0.90000
 8345,'ANTWERP 1 1 ', 161.0000,1,   8,   1,   1,1.04906118, -63.517276, 1.10000, 0.90000, 1.10000, 0.90000
 8346,'ANTWERP 1 2 ', 161.0000,1,   8,   1,   1,1.04905415, -63.518355, 1.10000, 0.90000, 1.10000, 0.90000
 8347,'BLACK RIVE~1', 161.0000,1,   8,   1,   1,1.04335594, -65.198691, 1.10000, 0.90000, 1.10000, 0.90000
 8348,'BLACK RIVE~2', 161.0000,1,   8,   1,   1,1.04338837, -65.196375, 1.10000, 0.90000, 1.10000, 0.90000
 8349,'BLACK RIVE~3', 161.0000,1,   8,   1,   1,1.04574811, -65.507839, 1.10000, 0.90000, 1.10000, 0.90000
 8350,'CAPE VINCE~1', 161.0000,1,   8,   1,   1,1.04088771, -66.001771, 1.10000, 0.90000, 1.10000, 0.90000
 8351,'CAPE VINCE~2', 161.0000,1,   8,   1,   1,1.04251969, -66.359584, 1.10000, 0.90000, 1.10000, 0.90000
 8352,'CARTHAGE 1 1', 161.0000,1,   8,   1,   1,1.04594612, -64.802233, 1.10000, 0.90000, 1.10000, 0.90000
 8353,'CARTHAGE 2 1', 161.0000,1,   8,   1,   1,1.04571891, -64.791994, 1.10000, 0.90000, 1.10000, 0.90000
 8354,'CARTHAGE 3 1', 161.0000,1,   8,   1,   1,1.04638791, -64.570136, 1.10000, 0.90000, 1.10000, 0.90000
 8355,'CARTHAGE 3 2',  18.0000,1,   8,   1,   1,1.04638791, -64.570136, 1.10000, 0.90000, 1.10000, 0.90000
 8356,'CARTHAGE 3 3',  18.0000,1,   8,   1,   1,1.04638791, -64.570136, 1.10000, 0.90000, 1.10000, 0.90000
 8358,'CARTHAGE 3 5', 161.0000,1,   8,   1,   1,1.04642773, -64.566468, 1.10000, 0.90000, 1.10000, 0.90000
 8359,'CARTHAGE 3 7', 161.0000,1,   8,   1,   1,1.04634857, -64.573107, 1.10000, 0.90000, 1.10000, 0.90000
 8360,'CLAYTON 1 1 ', 161.0000,1,   8,   1,   1,1.03925741, -65.630441, 1.10000, 0.90000, 1.10000, 0.90000
 8361,'CLAYTON 2 1 ', 161.0000,1,   8,   1,   1,1.03929031, -65.553376, 1.10000, 0.90000, 1.10000, 0.90000
 8362,'CLAYTON 3 1 ', 161.0000,1,   8,   1,   1,1.03990257, -65.250532, 1.10000, 0.90000, 1.10000, 0.90000
 8363,'COPENHAGEN~1', 161.0000,1,   8,   1,   1,1.05135143, -67.127311, 1.10000, 0.90000, 1.10000, 0.90000
 8364,'COPENHAGEN~2', 161.0000,1,   8,   1,   1,1.04945385, -67.141572, 1.10000, 0.90000, 1.10000, 0.90000
 8365,'COPENHAGEN~3', 161.0000,1,   8,   1,   1,1.04944062, -67.143123, 1.10000, 0.90000, 1.10000, 0.90000
 8366,'DEXTER 3 1  ', 161.0000,1,   8,   1,   1,1.04306209, -66.539710, 1.10000, 0.90000, 1.10000, 0.90000
 8367,'DEXTER 4 1  ', 161.0000,1,   8,   1,   1,1.04356921, -66.658999, 1.10000, 0.90000, 1.10000, 0.90000
 8368,'DEXTER 4 2  ', 161.0000,1,   8,   1,   1,1.04355538, -66.660276, 1.10000, 0.90000, 1.10000, 0.90000
 8369,'DEXTER 5 1  ', 161.0000,1,   8,   1,   1,1.04382002, -66.738304, 1.10000, 0.90000, 1.10000, 0.90000
 8370,'EVANS MILL~1', 161.0000,1,   8,   1,   1,1.04370916, -65.180031, 1.10000, 0.90000, 1.10000, 0.90000
 8371,'GOUVERNEUR~1', 161.0000,1,   8,   1,   1,1.04884326, -63.230749, 1.10000, 0.90000, 1.10000, 0.90000
 8372,'GOUVERNEUR~2', 161.0000,1,   8,   1,   1,1.04584634, -64.487265, 1.10000, 0.90000, 1.10000, 0.90000
 8373,'HAMMOND 1 1 ', 161.0000,1,   8,   1,   1,1.04545903, -62.587503, 1.10000, 0.90000, 1.10000, 0.90000
 8374,'HAMMOND 2 1 ', 161.0000,1,   8,   1,   1,1.04290974, -63.778333, 1.10000, 0.90000, 1.10000, 0.90000
 8375,'HAMMOND 2 2 ', 161.0000,1,   8,   1,   1,1.04291654, -63.777602, 1.10000, 0.90000, 1.10000, 0.90000
 8376,'HENDERSON ~2', 161.0000,1,   8,   1,   1,1.04496980, -67.696334, 1.10000, 0.90000, 1.10000, 0.90000
 8377,'LACONA 1 1  ', 161.0000,1,   8,   1,   1,1.04645455, -67.769048, 1.10000, 0.90000, 1.10000, 0.90000
 8378,'LACONA 2 1  ', 161.0000,1,   8,   1,   1,1.04747498, -67.598649, 1.10000, 0.90000, 1.10000, 0.90000
 8379,'PHILADELPH~1', 161.0000,1,   8,   1,   1,1.04732680, -64.275434, 1.10000, 0.90000, 1.10000, 0.90000
 8380,'REDWOOD 1   ', 161.0000,1,   8,   1,   1,1.04036701, -64.327965, 1.10000, 0.90000, 1.10000, 0.90000
 8381,'THERESA 1 1 ', 161.0000,1,   8,   1,   1,1.03631747, -64.699711, 1.10000, 0.90000, 1.10000, 0.90000
 8382,'THERESA 2 1 ', 161.0000,1,   8,   1,   1,1.03843963, -64.529203, 1.10000, 0.90000, 1.10000, 0.90000
 8383,'WATERTOWN~64', 161.0000,1,   8,   1,   1,1.04407012, -65.123074, 1.10000, 0.90000, 1.10000, 0.90000
 8384,'WATERTOWN~65', 161.0000,1,   8,   1,   1,1.04436600, -65.067906, 1.10000, 0.90000, 1.10000, 0.90000
 8385,'WATERTOWN~66', 161.0000,1,   8,   1,   1,1.04439688, -65.065154, 1.10000, 0.90000, 1.10000, 0.90000
 8386,'WATERTOWN~67', 161.0000,1,   8,   1,   1,1.04429853, -66.567714, 1.10000, 0.90000, 1.10000, 0.90000
 8387,'WATERTOWN~68', 161.0000,1,   8,   1,   1,1.04400098, -66.775242, 1.10000, 0.90000, 1.10000, 0.90000
 8388,'WATERTOWN~69', 161.0000,1,   8,   1,   1,1.04148722, -65.319128, 1.10000, 0.90000, 1.10000, 0.90000
 8389,'WATERTOWN ~7', 161.0000,1,   8,   1,   1,1.04468894, -66.732143, 1.10000, 0.90000, 1.10000, 0.90000
 8390,'BOONVILLE ~1', 161.0000,1,   8,   1,   1,1.04652214, -70.488215, 1.10000, 0.90000, 1.10000, 0.90000
 8391,'BOONVILLE ~2', 161.0000,1,   8,   1,   1,1.04921234, -69.279818, 1.10000, 0.90000, 1.10000, 0.90000
 8392,'BOONVILLE ~3', 161.0000,1,   8,   1,   1,1.04903376, -69.790723, 1.10000, 0.90000, 1.10000, 0.90000
 8393,'CAMDEN 3 1  ', 161.0000,1,   8,   1,   1,1.04189968, -69.417118, 1.10000, 0.90000, 1.10000, 0.90000
 8394,'CAMDEN 4 1  ', 161.0000,1,   8,   1,   1,1.04136658, -69.776386, 1.10000, 0.90000, 1.10000, 0.90000
 8395,'CASTORLAND~1', 161.0000,1,   8,   1,   1,1.05125225, -66.803300, 1.10000, 0.90000, 1.10000, 0.90000
 8396,'CASTORLAND~2', 161.0000,1,   8,   1,   1,1.05063140, -66.471968, 1.10000, 0.90000, 1.10000, 0.90000
 8397,'CONSTABLEV~1', 161.0000,1,   8,   1,   1,1.04860854, -68.707209, 1.10000, 0.90000, 1.10000, 0.90000
 8398,'CONSTABLEV~2', 161.0000,1,   8,   1,   1,1.04859650, -68.708226, 1.10000, 0.90000, 1.10000, 0.90000
 8399,'CROGHAN 1 1 ', 161.0000,1,   8,   1,   1,1.03420389, -65.085918, 1.10000, 0.90000, 1.10000, 0.90000
 8400,'CROGHAN 2 1 ', 161.0000,1,   8,   1,   1,1.03323436, -64.806891, 1.10000, 0.90000, 1.10000, 0.90000
 8401,'GLENFIELD ~1', 161.0000,1,   8,   1,   1,1.05303884, -68.117395, 1.10000, 0.90000, 1.10000, 0.90000
 8402,'GLENFIELD ~2', 161.0000,1,   8,   1,   1,1.05303264, -68.118522, 1.10000, 0.90000, 1.10000, 0.90000
 8403,'GLENFIELD ~3', 161.0000,1,   8,   1,   1,1.04451036, -67.748967, 1.10000, 0.90000, 1.10000, 0.90000
 8404,'GLENFIELD ~4', 161.0000,1,   8,   1,   1,1.04451716, -67.748325, 1.10000, 0.90000, 1.10000, 0.90000
 8405,'HARRISVIL~14', 161.0000,1,   8,   1,   1,1.04417706, -64.462704, 1.10000, 0.90000, 1.10000, 0.90000
 8406,'HARRISVIL~15', 161.0000,1,   8,   1,   1,1.03822172, -64.966301, 1.10000, 0.90000, 1.10000, 0.90000
 8407,'PORT LEYDE~1', 161.0000,1,   8,   1,   1,1.04728663, -69.719511, 1.10000, 0.90000, 1.10000, 0.90000
 8408,'PORT LEYDE~2', 161.0000,1,   8,   1,   1,1.04770076, -68.947160, 1.10000, 0.90000, 1.10000, 0.90000
 8409,'TABERG 1 1  ', 161.0000,1,   8,   1,   1,1.04080439, -70.016740, 1.10000, 0.90000, 1.10000, 0.90000
 8410,'TABERG 1 2  ', 161.0000,1,   8,   1,   1,1.04081345, -70.015716, 1.10000, 0.90000, 1.10000, 0.90000
 8411,'TABERG 2 1  ', 161.0000,1,   8,   1,   1,1.03896940, -70.248414, 1.10000, 0.90000, 1.10000, 0.90000
 8412,'TABERG 2 2  ', 161.0000,1,   8,   1,   1,1.03892004, -70.252799, 1.10000, 0.90000, 1.10000, 0.90000
 8413,'TURIN 1     ', 161.0000,1,   8,   1,   1,1.05115736, -68.215121, 1.10000, 0.90000, 1.10000, 0.90000
 8414,'TURIN 2     ', 161.0000,1,   8,   1,   1,1.05115211, -68.216180, 1.10000, 0.90000, 1.10000, 0.90000
 8415,'AVON 4 1    ', 161.0000,1,   8,   1,   1,1.01437938, -74.905708, 1.10000, 0.90000, 1.10000, 0.90000
 8416,'AVON 4 2    ', 161.0000,1,   8,   1,   1,1.01439726, -74.902962, 1.10000, 0.90000, 1.10000, 0.90000
 8417,'AVON 5 1    ', 161.0000,1,   8,   1,   1,1.01709747, -74.861701, 1.10000, 0.90000, 1.10000, 0.90000
 8418,'AVON 6 1    ', 161.0000,1,   8,   1,   1,1.01489830, -74.907907, 1.10000, 0.90000, 1.10000, 0.90000
 8419,'CALEDONIA ~1', 161.0000,1,   8,   1,   1,1.01378274, -74.561904, 1.10000, 0.90000, 1.10000, 0.90000
 8420,'CALEDONIA ~8', 161.0000,1,   8,   1,   1,1.01388979, -74.694921, 1.10000, 0.90000, 1.10000, 0.90000
 8421,'CALEDONIA ~9', 161.0000,1,   8,   1,   1,1.01386988, -74.697599, 1.10000, 0.90000, 1.10000, 0.90000
 8422,'CONESUS 1 1 ', 161.0000,1,   8,   1,   1,1.01229644, -74.464170, 1.10000, 0.90000, 1.10000, 0.90000
 8423,'CONESUS 1 2 ', 161.0000,1,   8,   1,   1,1.01230681, -74.463037, 1.10000, 0.90000, 1.10000, 0.90000
 8424,'CONESUS 2 1 ', 161.0000,1,   8,   1,   1,1.01471102, -74.305088, 1.10000, 0.90000, 1.10000, 0.90000
 8425,'DANSVILLE ~1', 161.0000,1,   8,   1,   1,1.00114107, -75.180842, 1.10000, 0.90000, 1.10000, 0.90000
 8426,'DANSVILLE ~2', 161.0000,1,   8,   1,   1,1.00159025, -75.169148, 1.10000, 0.90000, 1.10000, 0.90000
 8427,'DANSVILLE ~3', 161.0000,1,   8,   1,   1,1.00282025, -75.096414, 1.10000, 0.90000, 1.10000, 0.90000
 8428,'GENESEO 1 1 ', 161.0000,1,   8,   1,   1,1.01495337, -74.742876, 1.10000, 0.90000, 1.10000, 0.90000
 8429,'GENESEO 2 1 ', 161.0000,1,   8,   1,   1,1.01532960, -74.648599, 1.10000, 0.90000, 1.10000, 0.90000
 8430,'GENESEO 2 2 ', 161.0000,1,   8,   1,   1,1.01527429, -74.651748, 1.10000, 0.90000, 1.10000, 0.90000
 8431,'GENESEO 3 1 ', 161.0000,1,   8,   1,   1,1.01468360, -74.631298, 1.10000, 0.90000, 1.10000, 0.90000
 8432,'HONEOYE FA~1', 161.0000,1,   8,   1,   1,1.01145053, -75.077098, 1.10000, 0.90000, 1.10000, 0.90000
 8433,'HONEOYE FA~2', 161.0000,1,   8,   1,   1,1.01132953, -75.018686, 1.10000, 0.90000, 1.10000, 0.90000
 8434,'LIMA 1 1    ', 161.0000,1,   8,   1,   1,1.01831698, -74.784288, 1.10000, 0.90000, 1.10000, 0.90000
 8435,'LIVONIA 1 1 ', 161.0000,1,   8,   1,   1,1.01263654, -74.999459, 1.10000, 0.90000, 1.10000, 0.90000
 8436,'LIVONIA 1 2 ', 161.0000,1,   8,   1,   1,1.01260889, -75.002184, 1.10000, 0.90000, 1.10000, 0.90000
 8437,'LIVONIA 2 1 ', 161.0000,1,   8,   1,   1,1.01084673, -75.050747, 1.10000, 0.90000, 1.10000, 0.90000
 8438,'LIVONIA 2 2 ', 161.0000,1,   8,   1,   1,1.01081204, -75.055883, 1.10000, 0.90000, 1.10000, 0.90000
 8439,'LIVONIA 3 1 ', 161.0000,1,   8,   1,   1,1.01329601, -74.971804, 1.10000, 0.90000, 1.10000, 0.90000
 8440,'MOUNT MORR~1', 161.0000,1,   8,   1,   1,1.02014720, -73.904389, 1.10000, 0.90000, 1.10000, 0.90000
 8441,'NUNDA 1 1   ', 161.0000,1,   8,   1,   1,1.02775168, -73.296618, 1.10000, 0.90000, 1.10000, 0.90000
 8442,'NUNDA 1 2   ', 161.0000,1,   8,   1,   1,1.02773821, -73.298496, 1.10000, 0.90000, 1.10000, 0.90000
 8443,'NUNDA 2 1   ', 161.0000,1,   8,   1,   1,1.03771603, -73.274269, 1.10000, 0.90000, 1.10000, 0.90000
 8444,'PIFFARD 1   ', 161.0000,1,   8,   1,   1,1.01865101, -74.370358, 1.10000, 0.90000, 1.10000, 0.90000
 8445,'PIFFARD 2   ', 161.0000,1,   8,   1,   1,1.01864040, -74.371580, 1.10000, 0.90000, 1.10000, 0.90000
 8446,'WAYLAND 2 1 ', 161.0000,1,   8,   1,   1,1.00918698, -74.646489, 1.10000, 0.90000, 1.10000, 0.90000
 8447,'WAYLAND 3 1 ', 161.0000,1,   8,   1,   1,1.00547910, -74.897259, 1.10000, 0.90000, 1.10000, 0.90000
 8448,'WAYLAND 3 2 ', 161.0000,1,   8,   1,   1,1.00546193, -74.898789, 1.10000, 0.90000, 1.10000, 0.90000
 8449,'WAYLAND 4 1 ', 161.0000,1,   8,   1,   1,1.00726771, -74.741599, 1.10000, 0.90000, 1.10000, 0.90000
 8450,'CANASTOTA ~1', 161.0000,1,   8,   1,   1,1.03524852, -72.362644, 1.10000, 0.90000, 1.10000, 0.90000
 8451,'CANASTOTA ~2', 161.0000,1,   8,   1,   1,1.03520834, -72.366640, 1.10000, 0.90000, 1.10000, 0.90000
 8452,'CANASTOTA ~3', 161.0000,1,   8,   1,   1,1.03482282, -72.607062, 1.10000, 0.90000, 1.10000, 0.90000
 8453,'CANASTOTA ~4', 161.0000,1,   8,   1,   1,1.03498340, -72.604856, 1.10000, 0.90000, 1.10000, 0.90000
 8454,'CANASTOTA ~5', 161.0000,1,   8,   1,   1,1.03787827, -71.855803, 1.10000, 0.90000, 1.10000, 0.90000
 8455,'CAZENOVIA ~1', 161.0000,1,   8,   1,   1,1.03831387, -73.065908, 1.10000, 0.90000, 1.10000, 0.90000
 8456,'CHITTENANG~1', 161.0000,1,   8,   1,   1,1.03798008, -71.731330, 1.10000, 0.90000, 1.10000, 0.90000
 8457,'CHITTENANG~2', 161.0000,1,   8,   1,   1,1.03887570, -72.330768, 1.10000, 0.90000, 1.10000, 0.90000
 8458,'CHITTENANG~3', 161.0000,1,   8,   1,   1,1.03885019, -72.333677, 1.10000, 0.90000, 1.10000, 0.90000
 8459,'CHITTENANG~4', 161.0000,1,   8,   1,   1,1.03832269, -72.129236, 1.10000, 0.90000, 1.10000, 0.90000
 8460,'HAMILTON 1 1', 161.0000,1,   8,   1,   1,1.04285347, -73.794989, 1.10000, 0.90000, 1.10000, 0.90000
 8461,'HAMILTON 2 1', 161.0000,1,   8,   1,   1,1.04197705, -73.420046, 1.10000, 0.90000, 1.10000, 0.90000
 8462,'HAMILTON 3 1', 161.0000,1,   8,   1,   1,1.04222453, -73.567954, 1.10000, 0.90000, 1.10000, 0.90000
 8463,'KIRKVILLE ~1', 161.0000,1,   8,   1,   1,1.03955460, -71.007009, 1.10000, 0.90000, 1.10000, 0.90000
 8464,'KIRKVILLE ~2', 161.0000,1,   8,   1,   1,1.03625667, -72.031428, 1.10000, 0.90000, 1.10000, 0.90000
 8465,'KIRKVILLE ~3', 161.0000,1,   8,   1,   1,1.03751254, -71.695854, 1.10000, 0.90000, 1.10000, 0.90000
 8466,'MANLIUS 1 1 ', 161.0000,1,   8,   1,   1,1.03934038, -72.743898, 1.10000, 0.90000, 1.10000, 0.90000
 8467,'MANLIUS 2 1 ', 161.0000,1,   8,   1,   1,1.03854132, -72.985393, 1.10000, 0.90000, 1.10000, 0.90000
 8468,'MANLIUS 3 1 ', 161.0000,1,   8,   1,   1,1.04048133, -71.358975, 1.10000, 0.90000, 1.10000, 0.90000
 8469,'MANLIUS 4 1 ', 161.0000,1,   8,   1,   1,1.04035020, -71.290509, 1.10000, 0.90000, 1.10000, 0.90000
 8470,'MANLIUS 4 2 ', 161.0000,1,   8,   1,   1,1.04026687, -71.296595, 1.10000, 0.90000, 1.10000, 0.90000
 8471,'MORRISVIL~24', 161.0000,1,   8,   1,   1,1.04048944, -73.465378, 1.10000, 0.90000, 1.10000, 0.90000
 8472,'MORRISVIL~25', 161.0000,1,   8,   1,   1,1.04036474, -73.080627, 1.10000, 0.90000, 1.10000, 0.90000
 8473,'MORRISVIL~26', 161.0000,1,   8,   1,   1,1.04038954, -73.078188, 1.10000, 0.90000, 1.10000, 0.90000
 8474,'MUNNSVILLE 1', 161.0000,1,   8,   1,   1,1.04414630, -72.287491, 1.10000, 0.90000, 1.10000, 0.90000
 8475,'ONEIDA 1 1  ', 161.0000,1,   8,   1,   1,1.03939259, -73.246184, 1.10000, 0.90000, 1.10000, 0.90000
 8476,'ONEIDA 1 2  ', 161.0000,1,   8,   1,   1,1.03934944, -73.251047, 1.10000, 0.90000, 1.10000, 0.90000
 8477,'ONEIDA 2 1  ', 161.0000,1,   8,   1,   1,1.03694892, -73.022065, 1.10000, 0.90000, 1.10000, 0.90000
 8478,'ONEIDA 3 1  ', 161.0000,1,   8,   1,   1,1.03626335, -72.917372, 1.10000, 0.90000, 1.10000, 0.90000
 8479,'ONEIDA 3 2  ', 161.0000,1,   8,   1,   1,1.03623891, -72.922228, 1.10000, 0.90000, 1.10000, 0.90000
 8480,'ORISKANY F~1', 161.0000,1,   8,   1,   1,1.04073250, -72.339811, 1.10000, 0.90000, 1.10000, 0.90000
 8481,'WATERVILL~32', 161.0000,1,   8,   1,   1,1.04152608, -72.806763, 1.10000, 0.90000, 1.10000, 0.90000
 8482,'WATERVILLE~4', 161.0000,1,   8,   1,   1,1.04555261, -72.900303, 1.10000, 0.90000, 1.10000, 0.90000
 8483,'BROCKPORT ~1', 161.0000,1,   8,   1,   1,1.02574301, -73.002653, 1.10000, 0.90000, 1.10000, 0.90000
 8484,'BROCKPORT ~2', 161.0000,1,   8,   1,   1,1.00817382, -74.307015, 1.10000, 0.90000, 1.10000, 0.90000
 8485,'BROCKPORT ~3', 161.0000,1,   8,   1,   1,1.00811517, -74.311700, 1.10000, 0.90000, 1.10000, 0.90000
 8486,'BROCKPORT ~4', 161.0000,1,   8,   1,   1,1.01138031, -74.178532, 1.10000, 0.90000, 1.10000, 0.90000
 8487,'BROCKPORT ~5', 161.0000,1,   8,   1,   1,1.01264977, -75.409346, 1.10000, 0.90000, 1.10000, 0.90000
 8488,'CHURCHVILL~1', 161.0000,1,   8,   1,   1,1.00861537, -74.302104, 1.10000, 0.90000, 1.10000, 0.90000
 8489,'CHURCHVILL~2', 161.0000,1,   8,   1,   1,1.00859642, -74.304665, 1.10000, 0.90000, 1.10000, 0.90000
 8490,'CHURCHVILL~3', 161.0000,1,   8,   1,   1,1.01353014, -74.886180, 1.10000, 0.90000, 1.10000, 0.90000
 8491,'EAST ROCHE~1', 161.0000,1,   8,   1,   1,1.01019549, -74.733662, 1.10000, 0.90000, 1.10000, 0.90000
 8492,'EAST ROCHE~2', 161.0000,1,   8,   1,   1,1.01017463, -74.736094, 1.10000, 0.90000, 1.10000, 0.90000
 8493,'FAIRPORT 1 1', 161.0000,1,   8,   1,   1,1.00771105, -74.887847, 1.10000, 0.90000, 1.10000, 0.90000
 8494,'FAIRPORT 2 1', 161.0000,1,   8,   1,   1,1.00753427, -74.804655, 1.10000, 0.90000, 1.10000, 0.90000
 8495,'FAIRPORT 3 1', 161.0000,1,   8,   1,   1,1.00854981, -74.895586, 1.10000, 0.90000, 1.10000, 0.90000
 8496,'FAIRPORT 4 1', 161.0000,1,   8,   1,   1,1.00806403, -74.861018, 1.10000, 0.90000, 1.10000, 0.90000
 8497,'FAIRPORT 4 2', 161.0000,1,   8,   1,   1,1.00811350, -74.851401, 1.10000, 0.90000, 1.10000, 0.90000
 8498,'HAMLIN 1 1  ', 161.0000,1,   8,   1,   1,1.02534592, -73.126198, 1.10000, 0.90000, 1.10000, 0.90000
 8499,'HAMLIN 1 2  ', 161.0000,1,   8,   1,   1,1.02536035, -73.123753, 1.10000, 0.90000, 1.10000, 0.90000
 8500,'HAMLIN 2 1  ', 161.0000,1,   8,   1,   1,1.02215707, -73.550346, 1.10000, 0.90000, 1.10000, 0.90000
 8501,'HAMLIN 2 2  ',  13.8000,1,   8,   1,   1,1.02057099, -74.088093, 1.10000, 0.90000, 1.10000, 0.90000
 8502,'HAMLIN 2 3  ',  13.8000,1,   8,   1,   1,1.02212965, -73.557217, 1.10000, 0.90000, 1.10000, 0.90000
 8504,'HAMLIN 2 5  ', 161.0000,1,   8,   1,   1,1.02219367, -73.544301, 1.10000, 0.90000, 1.10000, 0.90000
 8505,'HAMLIN 2 7  ', 161.0000,1,   8,   1,   1,1.02215707, -73.550346, 1.10000, 0.90000, 1.10000, 0.90000
 8506,'HENRIETTA ~1', 161.0000,1,   8,   1,   1,1.01138544, -74.884521, 1.10000, 0.90000, 1.10000, 0.90000
 8507,'HENRIETTA ~2', 161.0000,1,   8,   1,   1,1.01660681, -74.884821, 1.10000, 0.90000, 1.10000, 0.90000
 8508,'HILTON 1 1  ', 161.0000,1,   8,   1,   1,1.01113796, -75.052714, 1.10000, 0.90000, 1.10000, 0.90000
 8509,'HILTON 2 1  ', 161.0000,1,   8,   1,   1,1.01052308, -74.767581, 1.10000, 0.90000, 1.10000, 0.90000
 8510,'HILTON 3 1  ', 161.0000,1,   8,   1,   1,1.01213169, -75.076674, 1.10000, 0.90000, 1.10000, 0.90000
 8511,'HILTON 3 2  ',  18.0000,1,   8,   1,   1,1.01213169, -75.076674, 1.10000, 0.90000, 1.10000, 0.90000
 8512,'HILTON 3 3  ',  18.0000,1,   8,   1,   1,1.01213169, -75.076674, 1.10000, 0.90000, 1.10000, 0.90000
 8514,'HILTON 3 5  ', 161.0000,1,   8,   1,   1,1.01210284, -75.080916, 1.10000, 0.90000, 1.10000, 0.90000
 8515,'HILTON 3 7  ', 161.0000,1,   8,   1,   1,1.01215899, -75.072173, 1.10000, 0.90000, 1.10000, 0.90000
 8516,'HILTON 4 1  ', 161.0000,1,   8,   1,   1,1.01854122, -74.025071, 1.10000, 0.90000, 1.10000, 0.90000
 8517,'HOLLEY 1 1  ', 161.0000,1,   8,   1,   1,1.01404464, -74.695953, 1.10000, 0.90000, 1.10000, 0.90000
 8518,'HOLLEY 2 1  ', 161.0000,1,   8,   1,   1,1.02192104, -73.423400, 1.10000, 0.90000, 1.10000, 0.90000
 8519,'HOLLEY 3 1  ', 161.0000,1,   8,   1,   1,1.01001596, -74.255105, 1.10000, 0.90000, 1.10000, 0.90000
 8520,'KENDALL 1 1 ', 161.0000,1,   8,   1,   1,1.02594614, -73.000843, 1.10000, 0.90000, 1.10000, 0.90000
 8521,'KENDALL 1 2 ', 161.0000,1,   8,   1,   1,1.02595961, -72.999655, 1.10000, 0.90000, 1.10000, 0.90000
 8522,'KENDALL 2 1 ', 161.0000,1,   8,   1,   1,1.02729738, -72.769361, 1.10000, 0.90000, 1.10000, 0.90000
 8523,'MACEDON 1 1 ', 161.0000,1,   8,   1,   1,1.00843620, -74.883694, 1.10000, 0.90000, 1.10000, 0.90000
 8524,'MACEDON 2 1 ', 161.0000,1,   8,   1,   1,1.00931442, -74.595173, 1.10000, 0.90000, 1.10000, 0.90000
 8525,'MACEDON 3 1 ', 161.0000,1,   8,   1,   1,1.00832880, -74.785831, 1.10000, 0.90000, 1.10000, 0.90000
 8526,'NORTH CHIL~1', 161.0000,1,   8,   1,   1,1.00885916, -74.244559, 1.10000, 0.90000, 1.10000, 0.90000
 8527,'NORTH CHIL~2', 161.0000,1,   8,   1,   1,1.01207888, -75.370482, 1.10000, 0.90000, 1.10000, 0.90000
 8528,'NORTH CHIL~3', 161.0000,1,   8,   1,   1,1.01209223, -75.368132, 1.10000, 0.90000, 1.10000, 0.90000
 8529,'ONTARIO 1 1 ', 161.0000,1,   8,   1,   1,1.01006281, -74.515902, 1.10000, 0.90000, 1.10000, 0.90000
 8530,'ONTARIO 2 1 ', 161.0000,1,   8,   1,   1,1.01205897, -74.232634, 1.10000, 0.90000, 1.10000, 0.90000
 8531,'ONTARIO 3 1 ', 161.0000,1,   8,   1,   1,1.01451254, -73.686478, 1.10000, 0.90000, 1.10000, 0.90000
 8532,'PENFIELD 1 1', 161.0000,1,   8,   1,   1,1.00970209, -74.502816, 1.10000, 0.90000, 1.10000, 0.90000
 8533,'PENFIELD 2 1', 161.0000,1,   8,   1,   1,1.01162398, -74.580222, 1.10000, 0.90000, 1.10000, 0.90000
 8534,'PENFIELD 2 2', 161.0000,1,   8,   1,   1,1.01166332, -74.575127, 1.10000, 0.90000, 1.10000, 0.90000
 8535,'PENFIELD 3 1', 161.0000,1,   8,   1,   1,1.00931931, -74.822031, 1.10000, 0.90000, 1.10000, 0.90000
 8536,'PENFIELD 4 1', 500.0000,1,   8,   1,   1,1.01790881, -72.527757, 1.10000, 0.90000, 1.10000, 0.90000
 8537,'PENFIELD 4 2', 161.0000,1,   8,   1,   1,1.01237774, -74.486751, 1.10000, 0.90000, 1.10000, 0.90000
 8538,'PENFIELD 4 3',  18.0000,1,   8,   1,   1,1.00608015, -77.620599, 1.10000, 0.90000, 1.10000, 0.90000
 8540,'PENFIELD 4 5', 500.0000,1,   8,   1,   1,1.01650906, -72.337236, 1.10000, 0.90000, 1.10000, 0.90000
 8541,'PITTSFORD ~8', 161.0000,1,   8,   1,   1,1.00754702, -74.860875, 1.10000, 0.90000, 1.10000, 0.90000
 8542,'PITTSFORD ~9', 161.0000,1,   8,   1,   1,1.01112747, -74.887089, 1.10000, 0.90000, 1.10000, 0.90000
 8543,'PITTSFORD~10', 161.0000,1,   8,   1,   1,1.01025844, -74.708595, 1.10000, 0.90000, 1.10000, 0.90000
 8544,'PITTSFORD~11', 161.0000,1,   8,   1,   1,1.01019967, -74.716409, 1.10000, 0.90000, 1.10000, 0.90000
 8545,'PITTSFORD~12', 161.0000,1,   8,   1,   1,1.00788665, -74.696574, 1.10000, 0.90000, 1.10000, 0.90000
 8546,'ROCHESTE~208', 161.0000,1,   8,   1,   1,1.01352882, -75.661462, 1.10000, 0.90000, 1.10000, 0.90000
 8547,'ROCHESTER ~2', 161.0000,1,   8,   1,   1,1.01390886, -75.678510, 1.10000, 0.90000, 1.10000, 0.90000
 8548,'ROCHESTER~44', 161.0000,1,   8,   1,   1,1.00929832, -74.791903, 1.10000, 0.90000, 1.10000, 0.90000
 8549,'ROCHESTER~45', 161.0000,1,   8,   1,   1,1.00913918, -74.807756, 1.10000, 0.90000, 1.10000, 0.90000
 8550,'ROCHESTER~70', 161.0000,1,   8,   1,   1,1.01349449, -75.835064, 1.10000, 0.90000, 1.10000, 0.90000
 8551,'ROCHESTER~71', 161.0000,1,   8,   1,   1,1.01359165, -75.823084, 1.10000, 0.90000, 1.10000, 0.90000
 8552,'ROCHESTER~72', 161.0000,1,   8,   1,   1,1.01317108, -75.767459, 1.10000, 0.90000, 1.10000, 0.90000
 8553,'ROCHESTER~73', 161.0000,1,   8,   1,   1,1.01342595, -75.676167, 1.10000, 0.90000, 1.10000, 0.90000
 8554,'ROCHESTER~74', 161.0000,1,   8,   1,   1,1.00986373, -75.037449, 1.10000, 0.90000, 1.10000, 0.90000
 8555,'ROCHESTER~75', 161.0000,1,   8,   1,   1,1.01231778, -75.518717, 1.10000, 0.90000, 1.10000, 0.90000
 8556,'ROCHESTER~76', 161.0000,1,   8,   1,   1,1.01050007, -75.039866, 1.10000, 0.90000, 1.10000, 0.90000
 8557,'ROCHESTER~77', 161.0000,1,   8,   1,   1,1.01233196, -75.642515, 1.10000, 0.90000, 1.10000, 0.90000
 8558,'ROCHESTER~78', 161.0000,1,   8,   1,   1,1.01166523, -75.189653, 1.10000, 0.90000, 1.10000, 0.90000
 8559,'ROCHESTER~80', 161.0000,1,   8,   1,   1,1.01314986, -75.654952, 1.10000, 0.90000, 1.10000, 0.90000
 8560,'ROCHESTER~81', 161.0000,1,   8,   1,   1,1.01307094, -75.662117, 1.10000, 0.90000, 1.10000, 0.90000
 8561,'ROCHESTER~82', 161.0000,1,   8,   1,   1,1.01285577, -75.380351, 1.10000, 0.90000, 1.10000, 0.90000
 8562,'ROCHESTER~83', 161.0000,1,   8,   1,   1,1.01340175, -75.797116, 1.10000, 0.90000, 1.10000, 0.90000
 8563,'ROCHESTER~84', 161.0000,1,   8,   1,   1,1.01335490, -75.803939, 1.10000, 0.90000, 1.10000, 0.90000
 8564,'ROCHESTER~85', 500.0000,1,   8,   1,   1,1.00730968, -73.170696, 1.10000, 0.90000, 1.10000, 0.90000
 8565,'ROCHESTER~86', 161.0000,1,   8,   1,   1,1.01000106, -74.443728, 1.10000, 0.90000, 1.10000, 0.90000
 8566,'ROCHESTER~87', 500.0000,1,   8,   1,   1,1.00725186, -73.177738, 1.10000, 0.90000, 1.10000, 0.90000
 8567,'ROCHESTER~88', 161.0000,1,   8,   1,   1,1.01263189, -75.310806, 1.10000, 0.90000, 1.10000, 0.90000
 8568,'ROCHESTER~89', 161.0000,1,   8,   1,   1,1.01261151, -75.314857, 1.10000, 0.90000, 1.10000, 0.90000
 8569,'ROCHESTER~90', 161.0000,1,   8,   1,   1,1.01227450, -75.410998, 1.10000, 0.90000, 1.10000, 0.90000
 8570,'ROCHESTER~91', 161.0000,1,   8,   1,   1,1.01223624, -75.414810, 1.10000, 0.90000, 1.10000, 0.90000
 8571,'ROCHESTER~92', 161.0000,1,   8,   1,   1,1.01266384, -75.695817, 1.10000, 0.90000, 1.10000, 0.90000
 8572,'ROCHESTER~93', 161.0000,1,   8,   1,   1,1.01385248, -75.821261, 1.10000, 0.90000, 1.10000, 0.90000
 8573,'ROCHESTER~94', 161.0000,1,   8,   1,   1,1.01372588, -75.833733, 1.10000, 0.90000, 1.10000, 0.90000
 8574,'ROCHESTER~95', 161.0000,1,   8,   1,   1,1.01183665, -74.576117, 1.10000, 0.90000, 1.10000, 0.90000
 8575,'ROCHESTER~96', 161.0000,1,   8,   1,   1,1.01178062, -75.385973, 1.10000, 0.90000, 1.10000, 0.90000
 8576,'ROCHESTER~99', 161.0000,1,   8,   1,   1,1.01080656, -74.752384, 1.10000, 0.90000, 1.10000, 0.90000
 8577,'ROCHESTE~100', 161.0000,1,   8,   1,   1,1.01072860, -74.761058, 1.10000, 0.90000, 1.10000, 0.90000
 8578,'ROCHESTE~101', 161.0000,1,   8,   1,   1,1.01244962, -75.302398, 1.10000, 0.90000, 1.10000, 0.90000
 8579,'ROCHESTE~102', 161.0000,1,   8,   1,   1,1.01204562, -75.102076, 1.10000, 0.90000, 1.10000, 0.90000
 8580,'ROCHESTE~103', 161.0000,1,   8,   1,   1,1.01240695, -75.672526, 1.10000, 0.90000, 1.10000, 0.90000
 8581,'ROCHESTE~104', 161.0000,1,   8,   1,   1,1.01014614, -75.276000, 1.10000, 0.90000, 1.10000, 0.90000
 8582,'ROCHESTE~105', 161.0000,1,   8,   1,   1,1.01004338, -75.285842, 1.10000, 0.90000, 1.10000, 0.90000
 8583,'ROCHESTE~106', 161.0000,1,   8,   1,   1,1.00851631, -74.892519, 1.10000, 0.90000, 1.10000, 0.90000
 8584,'ROCHESTE~107', 161.0000,1,   8,   1,   1,1.00860429, -74.883011, 1.10000, 0.90000, 1.10000, 0.90000
 8585,'ROCHESTE~108', 161.0000,1,   8,   1,   1,1.01117945, -74.686698, 1.10000, 0.90000, 1.10000, 0.90000
 8586,'ROCHESTE~109', 161.0000,1,   8,   1,   1,1.01122093, -75.159784, 1.10000, 0.90000, 1.10000, 0.90000
 8587,'ROCHESTE~110', 161.0000,1,   8,   1,   1,1.01105928, -75.169196, 1.10000, 0.90000, 1.10000, 0.90000
 8588,'ROCHESTE~111', 161.0000,1,   8,   1,   1,1.01014650, -75.148405, 1.10000, 0.90000, 1.10000, 0.90000
 8589,'ROCHESTE~112', 161.0000,1,   8,   1,   1,1.01021326, -75.141356, 1.10000, 0.90000, 1.10000, 0.90000
 8590,'ROCHESTE~113', 161.0000,1,   8,   1,   1,1.01141775, -75.309276, 1.10000, 0.90000, 1.10000, 0.90000
 8591,'ROCHESTE~119', 161.0000,1,   8,   1,   1,1.01168001, -75.162304, 1.10000, 0.90000, 1.10000, 0.90000
 8592,'ROCHESTE~120', 161.0000,1,   8,   1,   1,1.01177573, -75.296306, 1.10000, 0.90000, 1.10000, 0.90000
 8593,'ROCHESTE~121', 161.0000,1,   8,   1,   1,1.01028383, -75.016856, 1.10000, 0.90000, 1.10000, 0.90000
 8594,'ROCHESTE~122', 161.0000,1,   8,   1,   1,1.01301014, -75.570900, 1.10000, 0.90000, 1.10000, 0.90000
 8595,'ROCHESTE~123', 161.0000,1,   8,   1,   1,1.01295984, -75.574964, 1.10000, 0.90000, 1.10000, 0.90000
 8596,'ROCHESTE~124', 161.0000,1,   8,   1,   1,1.01051319, -75.379955, 1.10000, 0.90000, 1.10000, 0.90000
 8597,'ROCHESTE~125', 161.0000,1,   8,   1,   1,1.01055777, -75.376076, 1.10000, 0.90000, 1.10000, 0.90000
 8598,'ROCHESTE~126', 161.0000,1,   8,   1,   1,1.01119578, -74.954803, 1.10000, 0.90000, 1.10000, 0.90000
 8599,'ROCHESTE~127', 161.0000,1,   8,   1,   1,1.01114047, -74.958813, 1.10000, 0.90000, 1.10000, 0.90000
 8600,'ROCHESTE~128', 161.0000,1,   8,   1,   1,1.01339817, -75.422699, 1.10000, 0.90000, 1.10000, 0.90000
 8601,'ROCHESTE~129', 161.0000,1,   8,   1,   1,1.01140320, -75.280385, 1.10000, 0.90000, 1.10000, 0.90000
 8602,'ROCHESTE~130', 161.0000,1,   8,   1,   1,1.01144719, -75.273712, 1.10000, 0.90000, 1.10000, 0.90000
 8603,'ROCHESTE~131', 161.0000,1,   8,   1,   1,1.01325202, -75.729593, 1.10000, 0.90000, 1.10000, 0.90000
 8604,'ROCHESTE~132', 161.0000,1,   8,   1,   1,1.01073647, -74.767902, 1.10000, 0.90000, 1.10000, 0.90000
 8605,'ROCHESTE~134', 161.0000,1,   8,   1,   1,1.01024735, -75.111140, 1.10000, 0.90000, 1.10000, 0.90000
 8606,'ROCHESTE~135', 161.0000,1,   8,   1,   1,1.01021802, -75.115565, 1.10000, 0.90000, 1.10000, 0.90000
 8607,'ROCHESTE~136', 161.0000,1,   8,   1,   1,1.01067805, -75.345886, 1.10000, 0.90000, 1.10000, 0.90000
 8608,'ROCHESTE~137', 161.0000,1,   8,   1,   1,1.01060438, -75.350592, 1.10000, 0.90000, 1.10000, 0.90000
 8609,'ROCHESTE~138', 161.0000,1,   8,   1,   1,1.01159990, -75.009117, 1.10000, 0.90000, 1.10000, 0.90000
 8610,'ROCHESTE~139', 161.0000,1,   8,   1,   1,1.01136386, -75.021650, 1.10000, 0.90000, 1.10000, 0.90000
 8611,'ROCHESTE~140', 161.0000,1,   8,   1,   1,1.01198757, -75.299653, 1.10000, 0.90000, 1.10000, 0.90000
 8612,'ROCHESTE~141', 161.0000,1,   8,   1,   1,1.01070917, -74.997062, 1.10000, 0.90000, 1.10000, 0.90000
 8613,'ROCHESTE~142', 161.0000,1,   8,   1,   1,1.01233780, -75.598487, 1.10000, 0.90000, 1.10000, 0.90000
 8614,'ROCHESTE~143', 161.0000,1,   8,   1,   1,1.00925040, -74.831990, 1.10000, 0.90000, 1.10000, 0.90000
 8615,'ROCHESTE~144', 161.0000,1,   8,   1,   1,1.01082361, -74.898099, 1.10000, 0.90000, 1.10000, 0.90000
 8616,'ROCHESTE~145', 161.0000,1,   8,   1,   1,1.01074171, -74.907962, 1.10000, 0.90000, 1.10000, 0.90000
 8617,'ROCHESTE~146', 161.0000,1,   8,   1,   1,1.01215899, -75.423641, 1.10000, 0.90000, 1.10000, 0.90000
 8618,'ROCHESTE~147', 161.0000,1,   8,   1,   1,1.01207089, -75.432507, 1.10000, 0.90000, 1.10000, 0.90000
 8619,'ROCHESTE~150', 161.0000,1,   8,   1,   1,1.01202393, -75.243966, 1.10000, 0.90000, 1.10000, 0.90000
 8620,'ROCHESTE~151', 161.0000,1,   8,   1,   1,1.01194346, -75.251951, 1.10000, 0.90000, 1.10000, 0.90000
 8621,'ROCHESTE~152', 161.0000,1,   8,   1,   1,1.01118410, -74.824435, 1.10000, 0.90000, 1.10000, 0.90000
 8622,'ROCHESTE~153', 161.0000,1,   8,   1,   1,1.01220882, -74.667655, 1.10000, 0.90000, 1.10000, 0.90000
 8623,'ROCHESTE~154', 500.0000,1,   8,   1,   1,1.01236331, -72.875605, 1.10000, 0.90000, 1.10000, 0.90000
 8624,'ROCHESTE~155', 161.0000,1,   8,   1,   1,1.01173902, -74.499680, 1.10000, 0.90000, 1.10000, 0.90000
 8625,'ROCHESTE~156', 500.0000,1,   8,   1,   1,1.01233447, -72.881971, 1.10000, 0.90000, 1.10000, 0.90000
 8626,'ROCHESTE~157', 161.0000,1,   8,   1,   1,1.00774229, -74.925413, 1.10000, 0.90000, 1.10000, 0.90000
 8627,'ROCHESTE~158', 161.0000,1,   8,   1,   1,1.00777102, -74.919737, 1.10000, 0.90000, 1.10000, 0.90000
 8628,'ROCHESTE~159', 161.0000,1,   8,   1,   1,1.01120782, -74.697585, 1.10000, 0.90000, 1.10000, 0.90000
 8629,'ROCHESTE~160', 161.0000,1,   8,   1,   1,1.00958300, -74.826266, 1.10000, 0.90000, 1.10000, 0.90000
 8630,'ROCHESTE~161', 161.0000,1,   8,   1,   1,1.00946581, -74.834694, 1.10000, 0.90000, 1.10000, 0.90000
 8631,'ROCHESTE~162', 161.0000,1,   8,   1,   1,1.01328826, -75.276676, 1.10000, 0.90000, 1.10000, 0.90000
 8632,'ROCHESTE~163', 161.0000,1,   8,   1,   1,1.01073909, -75.359888, 1.10000, 0.90000, 1.10000, 0.90000
 8633,'ROCHESTE~164', 161.0000,1,   8,   1,   1,1.01057661, -75.377278, 1.10000, 0.90000, 1.10000, 0.90000
 8634,'ROCHESTE~167', 161.0000,1,   8,   1,   1,1.01145315, -74.608615, 1.10000, 0.90000, 1.10000, 0.90000
 8635,'RUSH 1 1    ', 161.0000,1,   8,   1,   1,1.01388872, -74.647896, 1.10000, 0.90000, 1.10000, 0.90000
 8636,'SCOTTSVILL~1', 161.0000,1,   8,   1,   1,1.01212323, -74.524153, 1.10000, 0.90000, 1.10000, 0.90000
 8637,'SPENCERPOR~1', 161.0000,1,   8,   1,   1,1.01207554, -74.839476, 1.10000, 0.90000, 1.10000, 0.90000
 8638,'SPENCERPOR~2', 161.0000,1,   8,   1,   1,1.01204121, -74.844011, 1.10000, 0.90000, 1.10000, 0.90000
 8639,'SPENCERPOR~3', 161.0000,1,   8,   1,   1,1.01388741, -74.627064, 1.10000, 0.90000, 1.10000, 0.90000
 8640,'SPENCERPOR~4', 161.0000,1,   8,   1,   1,1.01240337, -75.280139, 1.10000, 0.90000, 1.10000, 0.90000
 8641,'VICTOR 1 1  ', 161.0000,1,   8,   1,   1,1.00941813, -74.951682, 1.10000, 0.90000, 1.10000, 0.90000
 8642,'VICTOR 2 1  ', 161.0000,1,   8,   1,   1,1.00658691, -74.935679, 1.10000, 0.90000, 1.10000, 0.90000
 8643,'VICTOR 3 1  ', 161.0000,1,   8,   1,   1,1.01049352, -74.205805, 1.10000, 0.90000, 1.10000, 0.90000
 8644,'WEBSTER 5 1 ', 161.0000,1,   8,   1,   1,1.01120675, -74.867083, 1.10000, 0.90000, 1.10000, 0.90000
 8645,'WEBSTER 6 1 ', 161.0000,1,   8,   1,   1,1.01099825, -75.080643, 1.10000, 0.90000, 1.10000, 0.90000
 8646,'WEBSTER 6 2 ', 161.0000,1,   8,   1,   1,1.01094270, -75.090465, 1.10000, 0.90000, 1.10000, 0.90000
 8647,'WEBSTER 7 1 ', 161.0000,1,   8,   1,   1,1.00881171, -74.694095, 1.10000, 0.90000, 1.10000, 0.90000
 8648,'WEBSTER 7 2 ', 161.0000,1,   8,   1,   1,1.00871217, -74.703493, 1.10000, 0.90000, 1.10000, 0.90000
 8649,'WEBSTER 8 1 ', 161.0000,1,   8,   1,   1,1.01111853, -74.941122, 1.10000, 0.90000, 1.10000, 0.90000
 8650,'WEST HENRI~1', 161.0000,1,   8,   1,   1,1.01173234, -75.135885, 1.10000, 0.90000, 1.10000, 0.90000
 8651,'WEST HENRI~2', 161.0000,1,   8,   1,   1,1.01170599, -75.139526, 1.10000, 0.90000, 1.10000, 0.90000
 8652,'WEST HENRI~3', 161.0000,1,   8,   1,   1,1.01271808, -74.700959, 1.10000, 0.90000, 1.10000, 0.90000
 8653,'CANAJOHARI~1', 161.0000,1,   8,   1,   1,1.05045700, -74.304091, 1.10000, 0.90000, 1.10000, 0.90000
 8654,'CANAJOHARI~2', 161.0000,1,   8,   1,   1,1.05045033, -74.305314, 1.10000, 0.90000, 1.10000, 0.90000
 8655,'CANAJOHARI~3', 161.0000,1,   8,   1,   1,1.05358827, -71.373189, 1.10000, 0.90000, 1.10000, 0.90000
 8656,'CANAJOHARI~4', 161.0000,1,   8,   1,   1,1.05067742, -74.298846, 1.10000, 0.90000, 1.10000, 0.90000
 8657,'CANAJOHARI~5',  18.0000,1,   8,   1,   1,1.04937613, -74.447682, 1.10000, 0.90000, 1.10000, 0.90000
 8658,'CANAJOHARI~6',  18.0000,1,   8,   1,   1,1.05079556, -74.285383, 1.10000, 0.90000, 1.10000, 0.90000
 8660,'CANAJOHARI~8', 161.0000,1,   8,   1,   1,1.05069280, -74.297609, 1.10000, 0.90000, 1.10000, 0.90000
 8661,'CANAJOHARI~9', 161.0000,1,   8,   1,   1,1.05067742, -74.298846, 1.10000, 0.90000, 1.10000, 0.90000
 8662,'ESPERANCE 1 ', 161.0000,1,   8,   1,   1,1.04380250, -73.347407, 1.10000, 0.90000, 1.10000, 0.90000
 8663,'ESPERANCE 2 ', 161.0000,1,   8,   1,   1,1.04379523, -73.348097, 1.10000, 0.90000, 1.10000, 0.90000
 8664,'FULTONVILL~1', 161.0000,1,   8,   1,   1,1.03786957, -71.946330, 1.10000, 0.90000, 1.10000, 0.90000
 8665,'FULTONVILL~2', 161.0000,1,   8,   1,   1,1.03785121, -71.948844, 1.10000, 0.90000, 1.10000, 0.90000
 8666,'FULTONVILL~3', 161.0000,1,   8,   1,   1,1.03953254, -71.468190, 1.10000, 0.90000, 1.10000, 0.90000
 8667,'FULTONVILL~4', 161.0000,1,   8,   1,   1,1.03955865, -71.466277, 1.10000, 0.90000, 1.10000, 0.90000
 8668,'SHARON SPR~1', 161.0000,1,   8,   1,   1,1.05008602, -74.293860, 1.10000, 0.90000, 1.10000, 0.90000
 8669,'SHARON SPR~2', 161.0000,1,   8,   1,   1,1.05007517, -74.295929, 1.10000, 0.90000, 1.10000, 0.90000
 8670,'BARKER 1 1  ', 161.0000,1,   8,   1,   1,1.03625476, -71.097324, 1.10000, 0.90000, 1.10000, 0.90000
 8671,'BARKER 1 2  ',  13.8000,1,   8,   1,   1,1.03625476, -71.097324, 1.10000, 0.90000, 1.10000, 0.90000
 8672,'BARKER 1 3  ',  13.8000,1,   8,   1,   1,1.03625476, -71.097324, 1.10000, 0.90000, 1.10000, 0.90000
 8674,'BARKER 1 5  ', 161.0000,1,   8,   1,   1,1.03623271, -71.100152, 1.10000, 0.90000, 1.10000, 0.90000
 8675,'BARKER 1 7  ', 161.0000,1,   8,   1,   1,1.03627229, -71.094715, 1.10000, 0.90000, 1.10000, 0.90000
 8676,'BURT 1      ', 161.0000,1,   8,   1,   1,1.03772676, -70.799863, 1.10000, 0.90000, 1.10000, 0.90000
 8677,'GASPORT 1 1 ', 161.0000,1,   8,   1,   1,1.02908492, -71.997495, 1.10000, 0.90000, 1.10000, 0.90000
 8678,'GASPORT 2 1 ', 161.0000,1,   8,   1,   1,1.02934086, -71.934938, 1.10000, 0.90000, 1.10000, 0.90000
 8679,'GASPORT 3 1 ', 161.0000,1,   8,   1,   1,1.03710413, -70.718850, 1.10000, 0.90000, 1.10000, 0.90000
 8680,'GASPORT 3 2 ', 161.0000,1,   8,   1,   1,1.03711843, -70.716609, 1.10000, 0.90000, 1.10000, 0.90000
 8681,'LEWISTON 1~3', 161.0000,1,   8,   1,   1,1.04116440, -69.870998, 1.10000, 0.90000, 1.10000, 0.90000
 8682,'LOCKPORT 1 1', 161.0000,1,   8,   1,   1,1.03572011, -70.815838, 1.10000, 0.90000, 1.10000, 0.90000
 8683,'LOCKPORT 1 2', 161.0000,1,   8,   1,   1,1.03562236, -70.825360, 1.10000, 0.90000, 1.10000, 0.90000
 8684,'LOCKPORT 2 1', 161.0000,1,   8,   1,   1,1.03706563, -70.597211, 1.10000, 0.90000, 1.10000, 0.90000
 8685,'LOCKPORT 3 1', 161.0000,1,   8,   1,   1,1.03546286, -70.801058, 1.10000, 0.90000, 1.10000, 0.90000
 8686,'LOCKPORT 3 2', 161.0000,1,   8,   1,   1,1.03532600, -70.810074, 1.10000, 0.90000, 1.10000, 0.90000
 8687,'LOCKPORT 4 1', 161.0000,1,   8,   1,   1,1.03595674, -70.717511, 1.10000, 0.90000, 1.10000, 0.90000
 8688,'LOCKPORT 5 1', 161.0000,1,   8,   1,   1,1.03174257, -71.463252, 1.10000, 0.90000, 1.10000, 0.90000
 8689,'NEWFANE 4 1 ', 161.0000,1,   8,   1,   1,1.03692770, -70.679371, 1.10000, 0.90000, 1.10000, 0.90000
 8690,'NEWFANE 5 1 ', 161.0000,1,   8,   1,   1,1.03517127, -70.864859, 1.10000, 0.90000, 1.10000, 0.90000
 8691,'NEWFANE 6 1 ', 161.0000,1,   8,   1,   1,1.03694880, -70.745508, 1.10000, 0.90000, 1.10000, 0.90000
 8692,'NIAGARA FA~1', 161.0000,1,   8,   1,   1,1.04383218, -70.011474, 1.10000, 0.90000, 1.10000, 0.90000
 8693,'NIAGARA FA~2', 161.0000,1,   8,   1,   1,1.04385400, -70.007636, 1.10000, 0.90000, 1.10000, 0.90000
 8694,'NIAGARA FA~6', 161.0000,1,   8,   1,   1,1.04038310, -70.127752, 1.10000, 0.90000, 1.10000, 0.90000
 8695,'NIAGARA FA~7', 161.0000,1,   8,   1,   1,1.04050088, -70.186689, 1.10000, 0.90000, 1.10000, 0.90000
 8696,'NIAGARA FA~8', 161.0000,1,   8,   1,   1,1.03893197, -70.509641, 1.10000, 0.90000, 1.10000, 0.90000
 8697,'NIAGARA FA~9', 161.0000,1,   8,   1,   1,1.03899121, -70.502647, 1.10000, 0.90000, 1.10000, 0.90000
 8698,'NIAGARA F~10', 161.0000,1,   8,   1,   1,1.04264104, -70.239869, 1.10000, 0.90000, 1.10000, 0.90000
 8699,'NIAGARA F~11', 161.0000,1,   8,   1,   1,1.04169548, -69.692887, 1.10000, 0.90000, 1.10000, 0.90000
 8700,'NIAGARA F~12', 161.0000,1,   8,   1,   1,1.03975177, -70.727196, 1.10000, 0.90000, 1.10000, 0.90000
 8701,'NIAGARA F~13', 161.0000,1,   8,   1,   1,1.03966856, -70.737503, 1.10000, 0.90000, 1.10000, 0.90000
 8702,'NIAGARA F~14', 161.0000,1,   8,   1,   1,1.04319894, -69.903209, 1.10000, 0.90000, 1.10000, 0.90000
 8703,'NIAGARA F~15', 161.0000,1,   8,   1,   1,1.04317784, -69.907314, 1.10000, 0.90000, 1.10000, 0.90000
 8704,'NIAGARA F~16', 161.0000,1,   8,   1,   1,1.04070628, -70.301313, 1.10000, 0.90000, 1.10000, 0.90000
 8705,'NIAGARA F~17', 161.0000,1,   8,   1,   1,1.04076123, -70.296020, 1.10000, 0.90000, 1.10000, 0.90000
 8706,'NIAGARA FA~3', 161.0000,1,   8,   1,   1,1.04575562, -69.620357, 1.10000, 0.90000, 1.10000, 0.90000
 8707,'NIAGARA FA~4', 161.0000,1,   8,   1,   1,1.04566967, -69.627433, 1.10000, 0.90000, 1.10000, 0.90000
 8708,'NIAGARA FA~5', 161.0000,1,   8,   1,   1,1.04546630, -69.574090, 1.10000, 0.90000, 1.10000, 0.90000
 8709,'NORTH TONA~1', 161.0000,1,   8,   1,   1,1.03757918, -70.678675, 1.10000, 0.90000, 1.10000, 0.90000
 8710,'NORTH TONA~2', 161.0000,1,   8,   1,   1,1.03679180, -71.351544, 1.10000, 0.90000, 1.10000, 0.90000
 8711,'NORTH TONA~3', 161.0000,1,   8,   1,   1,1.03790379, -71.115281, 1.10000, 0.90000, 1.10000, 0.90000
 8712,'NORTH TONA~4',  18.0000,1,   8,   1,   1,1.03225505, -72.047205, 1.10000, 0.90000, 1.10000, 0.90000
 8713,'NORTH TONA~5',  18.0000,1,   8,   1,   1,1.03839815, -71.036290, 1.10000, 0.90000, 1.10000, 0.90000
 8715,'NORTH TONA~7', 161.0000,1,   8,   1,   1,1.03799832, -71.106367, 1.10000, 0.90000, 1.10000, 0.90000
 8716,'NORTH TONA~8', 161.0000,1,   8,   1,   1,1.03790379, -71.115281, 1.10000, 0.90000, 1.10000, 0.90000
 8717,'NORTH TONA~9', 161.0000,1,   8,   1,   1,1.04001534, -70.311012, 1.10000, 0.90000, 1.10000, 0.90000
 8718,'NORTH TON~10', 161.0000,1,   8,   1,   1,1.03641069, -70.784249, 1.10000, 0.90000, 1.10000, 0.90000
 8719,'NORTH TON~11', 161.0000,1,   8,   1,   1,1.03635085, -70.793401, 1.10000, 0.90000, 1.10000, 0.90000
 8720,'RANSOMVILL~1', 161.0000,1,   8,   1,   1,1.03756487, -70.691911, 1.10000, 0.90000, 1.10000, 0.90000
 8721,'RANSOMVILL~2', 161.0000,1,   8,   1,   1,1.03847492, -70.510809, 1.10000, 0.90000, 1.10000, 0.90000
 8722,'RANSOMVILL~3', 161.0000,1,   8,   1,   1,1.03885949, -70.424578, 1.10000, 0.90000, 1.10000, 0.90000
 8723,'SANBORN 1 1 ', 161.0000,1,   8,   1,   1,1.03844023, -70.953692, 1.10000, 0.90000, 1.10000, 0.90000
 8724,'WILSON 1 1  ', 161.0000,1,   8,   1,   1,1.03761101, -70.777207, 1.10000, 0.90000, 1.10000, 0.90000
 8725,'YOUNGSTOWN~1', 161.0000,1,   8,   1,   1,1.04010427, -70.136474, 1.10000, 0.90000, 1.10000, 0.90000
 8726,'YOUNGSTOWN~2', 161.0000,1,   8,   1,   1,1.04011762, -70.134814, 1.10000, 0.90000, 1.10000, 0.90000
 8727,'YOUNGSTOW~20', 161.0000,1,   8,   1,   1,1.03973651, -70.237157, 1.10000, 0.90000, 1.10000, 0.90000
 8728,'BLOSSVALE ~1', 161.0000,1,   8,   1,   1,1.03857338, -70.274334, 1.10000, 0.90000, 1.10000, 0.90000
 8729,'BLOSSVALE ~2', 161.0000,1,   8,   1,   1,1.03979588, -70.272545, 1.10000, 0.90000, 1.10000, 0.90000
 8730,'BLOSSVALE ~3', 161.0000,1,   8,   1,   1,1.03978801, -70.273863, 1.10000, 0.90000, 1.10000, 0.90000
 8731,'CLEVELAND ~1', 161.0000,1,   8,   1,   1,1.04087782, -70.207385, 1.10000, 0.90000, 1.10000, 0.90000
 8732,'CLINTON 8 1 ', 161.0000,1,   8,   1,   1,1.04128289, -72.336792, 1.10000, 0.90000, 1.10000, 0.90000
 8733,'CLINTON 9 1 ', 161.0000,1,   8,   1,   1,1.03945386, -72.348369, 1.10000, 0.90000, 1.10000, 0.90000
 8734,'CLINTON 10 1', 161.0000,1,   8,   1,   1,1.04271960, -72.124926, 1.10000, 0.90000, 1.10000, 0.90000
 8735,'DURHAMVILL~1', 161.0000,1,   8,   1,   1,1.03903174, -70.292427, 1.10000, 0.90000, 1.10000, 0.90000
 8736,'HOLLAND PA~1', 161.0000,1,   8,   1,   1,1.04602289, -71.161829, 1.10000, 0.90000, 1.10000, 0.90000
 8737,'LEE CENTER 1', 161.0000,1,   8,   1,   1,1.04371834, -69.592374, 1.10000, 0.90000, 1.10000, 0.90000
 8738,'LEE CENTER 2', 161.0000,1,   8,   1,   1,1.04370713, -69.593918, 1.10000, 0.90000, 1.10000, 0.90000
 8739,'MARCY 1 1   ', 161.0000,1,   8,   1,   1,1.04539657, -71.381542, 1.10000, 0.90000, 1.10000, 0.90000
 8740,'MARCY 1 2   ', 161.0000,1,   8,   1,   1,1.04535365, -71.385934, 1.10000, 0.90000, 1.10000, 0.90000
 8741,'MARCY 2 1   ', 161.0000,1,   8,   1,   1,1.04289389, -71.621125, 1.10000, 0.90000, 1.10000, 0.90000
 8742,'MARCY 2 2   ', 161.0000,1,   8,   1,   1,1.04282773, -71.625988, 1.10000, 0.90000, 1.10000, 0.90000
 8743,'ROME 1 1    ', 161.0000,1,   8,   1,   1,1.04073930, -72.098999, 1.10000, 0.90000, 1.10000, 0.90000
 8744,'ROME 2 1    ', 161.0000,1,   8,   1,   1,1.03744519, -70.431722, 1.10000, 0.90000, 1.10000, 0.90000
 8745,'ROME 3 1    ', 161.0000,1,   8,   1,   1,1.03867328, -70.333026, 1.10000, 0.90000, 1.10000, 0.90000
 8746,'ROME 4 1    ', 161.0000,1,   8,   1,   1,1.03806353, -70.406287, 1.10000, 0.90000, 1.10000, 0.90000
 8747,'SHERRILL 1 1', 161.0000,1,   8,   1,   1,1.04550517, -71.910465, 1.10000, 0.90000, 1.10000, 0.90000
 8748,'UTICA 5 1   ', 500.0000,1,   8,   1,   1,1.04578555, -70.695572, 1.10000, 0.90000, 1.10000, 0.90000
 8749,'UTICA 5 2   ', 161.0000,1,   8,   1,   1,1.04485428, -71.919727, 1.10000, 0.90000, 1.10000, 0.90000
 8750,'UTICA 5 3   ',  13.8000,1,   8,   1,   1,1.04517090, -71.427905, 1.10000, 0.90000, 1.10000, 0.90000
 8752,'UTICA 5 5   ', 500.0000,1,   8,   1,   1,1.04566014, -70.703106, 1.10000, 0.90000, 1.10000, 0.90000
 8753,'UTICA 6 1   ', 161.0000,1,   8,   1,   1,1.04281402, -72.753727, 1.10000, 0.90000, 1.10000, 0.90000
 8754,'UTICA 6 2   ', 161.0000,1,   8,   1,   1,1.04275918, -72.762784, 1.10000, 0.90000, 1.10000, 0.90000
 8755,'UTICA 7 1   ', 161.0000,1,   8,   1,   1,1.04388511, -72.245773, 1.10000, 0.90000, 1.10000, 0.90000
 8756,'UTICA 8 1   ', 161.0000,1,   8,   1,   1,1.04405832, -71.857497, 1.10000, 0.90000, 1.10000, 0.90000
 8757,'VERNON 3 1  ', 161.0000,1,   8,   1,   1,1.04216707, -72.244058, 1.10000, 0.90000, 1.10000, 0.90000
 8758,'VERONA 1 1  ', 161.0000,1,   8,   1,   1,1.04176307, -72.294424, 1.10000, 0.90000, 1.10000, 0.90000
 8759,'VERONA 1 2  ', 161.0000,1,   8,   1,   1,1.04172695, -72.298078, 1.10000, 0.90000, 1.10000, 0.90000
 8760,'WHITESBORO~1', 161.0000,1,   8,   1,   1,1.03976953, -72.355991, 1.10000, 0.90000, 1.10000, 0.90000
 8761,'WHITESBORO~2', 161.0000,1,   8,   1,   1,1.03774667, -72.457515, 1.10000, 0.90000, 1.10000, 0.90000
 8762,'WHITESBORO~3', 161.0000,1,   8,   1,   1,1.03770006, -72.462618, 1.10000, 0.90000, 1.10000, 0.90000
 8763,'WHITESBORO~4', 161.0000,1,   8,   1,   1,1.03817451, -72.435959, 1.10000, 0.90000, 1.10000, 0.90000
 8764,'WHITESBORO~5', 161.0000,1,   8,   1,   1,1.03815269, -72.440358, 1.10000, 0.90000, 1.10000, 0.90000
 8765,'BREWERTON ~1', 161.0000,1,   8,   1,   1,1.03779817, -70.924336, 1.10000, 0.90000, 1.10000, 0.90000
 8766,'BREWERTON ~2', 161.0000,1,   8,   1,   1,1.03778386, -70.926419, 1.10000, 0.90000, 1.10000, 0.90000
 8767,'BREWERTON ~3', 161.0000,1,   8,   1,   1,1.03783083, -71.001968, 1.10000, 0.90000, 1.10000, 0.90000
 8768,'CAMILLUS 1 1', 161.0000,1,   8,   1,   1,1.03999114, -71.253879, 1.10000, 0.90000, 1.10000, 0.90000
 8769,'CAMILLUS 2 1', 161.0000,1,   8,   1,   1,1.03911066, -71.495401, 1.10000, 0.90000, 1.10000, 0.90000
 8770,'CAMILLUS 2 2', 161.0000,1,   8,   1,   1,1.03906965, -71.499076, 1.10000, 0.90000, 1.10000, 0.90000
 8771,'CAMILLUS 3 1', 161.0000,1,   8,   1,   1,1.03976727, -71.488223, 1.10000, 0.90000, 1.10000, 0.90000
 8772,'CAMILLUS 3 2',  13.8000,1,   8,   1,   1,1.03932250, -71.623208, 1.10000, 0.90000, 1.10000, 0.90000
 8773,'CAMILLUS 3 3',  13.8000,1,   8,   1,   1,1.03778541, -71.736760, 1.10000, 0.90000, 1.10000, 0.90000
 8775,'CAMILLUS 3 5', 161.0000,1,   8,   1,   1,1.03982902, -71.482397, 1.10000, 0.90000, 1.10000, 0.90000
 8776,'CAMILLUS 3 7', 161.0000,1,   8,   1,   1,1.03976727, -71.488223, 1.10000, 0.90000, 1.10000, 0.90000
 8777,'CAMILLUS 4 1', 161.0000,1,   8,   1,   1,1.04253078, -71.023217, 1.10000, 0.90000, 1.10000, 0.90000
 8778,'CICERO 1 1  ', 161.0000,1,   8,   1,   1,1.04049110, -70.802786, 1.10000, 0.90000, 1.10000, 0.90000
 8779,'CICERO 2 1  ', 161.0000,1,   8,   1,   1,1.03709912, -71.428985, 1.10000, 0.90000, 1.10000, 0.90000
 8780,'CICERO 2 2  ', 161.0000,1,   8,   1,   1,1.03705645, -71.432693, 1.10000, 0.90000, 1.10000, 0.90000
 8781,'CICERO 3 1  ', 161.0000,1,   8,   1,   1,1.03777158, -70.513111, 1.10000, 0.90000, 1.10000, 0.90000
 8782,'CLAY 1 1    ', 161.0000,1,   8,   1,   1,1.03815758, -70.638376, 1.10000, 0.90000, 1.10000, 0.90000
 8783,'CLAY 2 1    ', 161.0000,1,   8,   1,   1,1.03847373, -70.192160, 1.10000, 0.90000, 1.10000, 0.90000
 8784,'CLAY 2 2    ', 161.0000,1,   8,   1,   1,1.03843284, -70.195063, 1.10000, 0.90000, 1.10000, 0.90000
 8785,'CLAY 3 1    ', 161.0000,1,   8,   1,   1,1.03875387, -70.564829, 1.10000, 0.90000, 1.10000, 0.90000
 8786,'EAST SYRAC~1', 161.0000,1,   8,   1,   1,1.03648710, -70.925033, 1.10000, 0.90000, 1.10000, 0.90000
 8787,'EAST SYRAC~2', 161.0000,1,   8,   1,   1,1.03640759, -71.266604, 1.10000, 0.90000, 1.10000, 0.90000
 8788,'EAST SYRAC~3', 161.0000,1,   8,   1,   1,1.03638065, -71.271419, 1.10000, 0.90000, 1.10000, 0.90000
 8789,'EAST SYRAC~4', 161.0000,1,   8,   1,   1,1.03622615, -71.178679, 1.10000, 0.90000, 1.10000, 0.90000
 8790,'EAST SYRAC~5', 161.0000,1,   8,   1,   1,1.03613615, -71.186144, 1.10000, 0.90000, 1.10000, 0.90000
 8791,'FABIUS 1    ', 161.0000,1,   8,   1,   1,1.03903508, -71.542755, 1.10000, 0.90000, 1.10000, 0.90000
 8792,'FABIUS 2    ', 161.0000,1,   8,   1,   1,1.03902936, -71.543930, 1.10000, 0.90000, 1.10000, 0.90000
 8793,'FAYETTEVIL~2', 161.0000,1,   8,   1,   1,1.03901148, -71.779578, 1.10000, 0.90000, 1.10000, 0.90000
 8794,'FAYETTEVI~22', 161.0000,1,   8,   1,   1,1.03806269, -71.662939, 1.10000, 0.90000, 1.10000, 0.90000
 8795,'JAMESVILLE~1', 161.0000,1,   8,   1,   1,1.03920007, -71.831317, 1.10000, 0.90000, 1.10000, 0.90000
 8796,'JAMESVILLE~2', 161.0000,1,   8,   1,   1,1.03922164, -71.828503, 1.10000, 0.90000, 1.10000, 0.90000
 8797,'JAMESVILLE~3', 161.0000,1,   8,   1,   1,1.03859282, -71.369931, 1.10000, 0.90000, 1.10000, 0.90000
 8798,'LA FAYETTE~1', 161.0000,1,   8,   1,   1,1.03923690, -72.384951, 1.10000, 0.90000, 1.10000, 0.90000
 8799,'LA FAYETTE~2', 161.0000,1,   8,   1,   1,1.03921497, -72.386236, 1.10000, 0.90000, 1.10000, 0.90000
 8800,'LA FAYETTE~3', 161.0000,1,   8,   1,   1,1.03779638, -73.859535, 1.10000, 0.90000, 1.10000, 0.90000
 8801,'LIVERPOOL ~1', 161.0000,1,   8,   1,   1,1.04100800, -70.891066, 1.10000, 0.90000, 1.10000, 0.90000
 8802,'LIVERPOOL ~2', 500.0000,1,   8,   1,   1,1.04147136, -69.799260, 1.10000, 0.90000, 1.10000, 0.90000
 8803,'LIVERPOOL ~3', 161.0000,1,   8,   1,   1,1.04356360, -70.709656, 1.10000, 0.90000, 1.10000, 0.90000
 8804,'LIVERPOOL ~4', 500.0000,1,   8,   1,   1,1.04254806, -69.688133, 1.10000, 0.90000, 1.10000, 0.90000
 8805,'LIVERPOOL ~5', 161.0000,1,   8,   1,   1,1.03776336, -70.750849, 1.10000, 0.90000, 1.10000, 0.90000
 8806,'LIVERPOOL ~6', 161.0000,1,   8,   1,   1,1.04164302, -70.851697, 1.10000, 0.90000, 1.10000, 0.90000
 8807,'LIVERPOOL ~7', 161.0000,1,   8,   1,   1,1.03968394, -71.213212, 1.10000, 0.90000, 1.10000, 0.90000
 8808,'LIVERPOOL ~8', 161.0000,1,   8,   1,   1,1.03964961, -71.218239, 1.10000, 0.90000, 1.10000, 0.90000
 8809,'LIVERPOOL ~9', 161.0000,1,   8,   1,   1,1.03985322, -71.584535, 1.10000, 0.90000, 1.10000, 0.90000
 8810,'LIVERPOOL~10', 161.0000,1,   8,   1,   1,1.04090440, -71.127288, 1.10000, 0.90000, 1.10000, 0.90000
 8811,'LIVERPOOL~11', 161.0000,1,   8,   1,   1,1.04080212, -71.142390, 1.10000, 0.90000, 1.10000, 0.90000
 8812,'LIVERPOOL~12', 161.0000,1,   8,   1,   1,1.04225183, -71.010560, 1.10000, 0.90000, 1.10000, 0.90000
 8813,'LIVERPOOL~13', 161.0000,1,   8,   1,   1,1.04222620, -71.015669, 1.10000, 0.90000, 1.10000, 0.90000
 8814,'MARCELLUS ~1', 161.0000,1,   8,   1,   1,1.03980505, -71.522032, 1.10000, 0.90000, 1.10000, 0.90000
 8815,'MARCELLUS ~2', 161.0000,1,   8,   1,   1,1.03959370, -71.546648, 1.10000, 0.90000, 1.10000, 0.90000
 8816,'MARIETTA 1 1', 161.0000,1,   8,   1,   1,1.03911543, -72.235766, 1.10000, 0.90000, 1.10000, 0.90000
 8817,'NEDROW 1    ', 161.0000,1,   8,   1,   1,1.03802538, -72.053038, 1.10000, 0.90000, 1.10000, 0.90000
 8818,'PHOENIX 1 1 ', 161.0000,1,   8,   1,   1,1.03819895, -70.298540, 1.10000, 0.90000, 1.10000, 0.90000
 8819,'SYRACUSE 1 1', 161.0000,1,   8,   1,   1,1.03988981, -71.164513, 1.10000, 0.90000, 1.10000, 0.90000
 8820,'SYRACUSE 2 1', 161.0000,1,   8,   1,   1,1.04101884, -71.056008, 1.10000, 0.90000, 1.10000, 0.90000
 8821,'SYRACUSE 3 1', 161.0000,1,   8,   1,   1,1.04124749, -70.943508, 1.10000, 0.90000, 1.10000, 0.90000
 8822,'SYRACUSE 3 2', 161.0000,1,   8,   1,   1,1.04128432, -70.938877, 1.10000, 0.90000, 1.10000, 0.90000
 8823,'SYRACUSE 4 1', 161.0000,1,   8,   1,   1,1.03974676, -71.053126, 1.10000, 0.90000, 1.10000, 0.90000
 8824,'SYRACUSE 4 2', 161.0000,1,   8,   1,   1,1.03975892, -71.051057, 1.10000, 0.90000, 1.10000, 0.90000
 8825,'SYRACUSE 5 1', 161.0000,1,   8,   1,   1,1.03949845, -71.717253, 1.10000, 0.90000, 1.10000, 0.90000
 8826,'SYRACUSE 6 1', 161.0000,1,   8,   1,   1,1.03954482, -71.429148, 1.10000, 0.90000, 1.10000, 0.90000
 8827,'SYRACUSE 7 1', 161.0000,1,   8,   1,   1,1.03968203, -71.234925, 1.10000, 0.90000, 1.10000, 0.90000
 8828,'SYRACUSE 8 1', 161.0000,1,   8,   1,   1,1.03933358, -71.279007, 1.10000, 0.90000, 1.10000, 0.90000
 8829,'SYRACUSE 9 1', 161.0000,1,   8,   1,   1,1.04219604, -71.089210, 1.10000, 0.90000, 1.10000, 0.90000
 8830,'SYRACUSE 1~1', 500.0000,1,   8,   1,   1,1.04262257, -68.837126, 1.10000, 0.90000, 1.10000, 0.90000
 8831,'SYRACUSE 1~2', 161.0000,1,   8,   1,   1,1.04060102, -70.424161, 1.10000, 0.90000, 1.10000, 0.90000
 8832,'SYRACUSE 1~3',  13.8000,1,   8,   1,   1,1.03819978, -72.982313, 1.10000, 0.90000, 1.10000, 0.90000
 8834,'SYRACUSE 1~5', 500.0000,1,   8,   1,   1,1.04324734, -68.733170, 1.10000, 0.90000, 1.10000, 0.90000
 8835,'SYRACUSE 1~6', 161.0000,1,   8,   1,   1,1.04244161, -70.884694, 1.10000, 0.90000, 1.10000, 0.90000
 8836,'SYRACUSE 1~7', 161.0000,1,   8,   1,   1,1.03985834, -71.509909, 1.10000, 0.90000, 1.10000, 0.90000
 8837,'SYRACUSE 1~8', 161.0000,1,   8,   1,   1,1.04183435, -71.113355, 1.10000, 0.90000, 1.10000, 0.90000
 8838,'SYRACUSE 1~9', 161.0000,1,   8,   1,   1,1.03837264, -71.467643, 1.10000, 0.90000, 1.10000, 0.90000
 8839,'SYRACUSE ~10', 161.0000,1,   8,   1,   1,1.03740978, -71.795773, 1.10000, 0.90000, 1.10000, 0.90000
 8840,'SYRACUSE ~11', 161.0000,1,   8,   1,   1,1.03994560, -72.000378, 1.10000, 0.90000, 1.10000, 0.90000
 8841,'SYRACUSE ~12', 161.0000,1,   8,   1,   1,1.04075456, -71.258018, 1.10000, 0.90000, 1.10000, 0.90000
 8842,'SYRACUSE ~13', 161.0000,1,   8,   1,   1,1.03957129, -71.739369, 1.10000, 0.90000, 1.10000, 0.90000
 8843,'SYRACUSE ~14', 161.0000,1,   8,   1,   1,1.04029500, -71.223054, 1.10000, 0.90000, 1.10000, 0.90000
 8844,'SYRACUSE 2~1', 500.0000,1,   8,   1,   1,1.04060948, -69.614647, 1.10000, 0.90000, 1.10000, 0.90000
 8845,'SYRACUSE 2~2', 161.0000,1,   8,   1,   1,1.04094160, -71.032738, 1.10000, 0.90000, 1.10000, 0.90000
 8846,'SYRACUSE 2~3', 500.0000,1,   8,   1,   1,1.04253066, -69.522938, 1.10000, 0.90000, 1.10000, 0.90000
 8847,'SYRACUSE 2~4', 161.0000,1,   8,   1,   1,1.03930843, -71.883363, 1.10000, 0.90000, 1.10000, 0.90000
 8848,'SYRACUSE 2~5', 161.0000,1,   8,   1,   1,1.03940666, -71.278775, 1.10000, 0.90000, 1.10000, 0.90000
 8849,'SYRACUSE 2~6', 161.0000,1,   8,   1,   1,1.03930378, -71.286999, 1.10000, 0.90000, 1.10000, 0.90000
 8850,'SYRACUSE 2~7', 161.0000,1,   8,   1,   1,1.04069722, -71.369890, 1.10000, 0.90000, 1.10000, 0.90000
 8851,'SYRACUSE 2~8', 161.0000,1,   8,   1,   1,1.04062200, -71.376044, 1.10000, 0.90000, 1.10000, 0.90000
 8852,'SYRACUSE 2~9', 161.0000,1,   8,   1,   1,1.03825486, -71.693320, 1.10000, 0.90000, 1.10000, 0.90000
 8853,'SYRACUSE ~10', 161.0000,1,   8,   1,   1,1.03989542, -70.879236, 1.10000, 0.90000, 1.10000, 0.90000
 8854,'SYRACUSE ~11', 161.0000,1,   8,   1,   1,1.03995311, -70.872686, 1.10000, 0.90000, 1.10000, 0.90000
 8855,'SYRACUSE ~12', 161.0000,1,   8,   1,   1,1.04006469, -71.941788, 1.10000, 0.90000, 1.10000, 0.90000
 8856,'SYRACUSE ~13', 161.0000,1,   8,   1,   1,1.04003251, -71.946153, 1.10000, 0.90000, 1.10000, 0.90000
 8857,'SYRACUSE ~14', 161.0000,1,   8,   1,   1,1.03920341, -71.658206, 1.10000, 0.90000, 1.10000, 0.90000
 8858,'SYRACUSE ~15', 161.0000,1,   8,   1,   1,1.03925598, -71.653664, 1.10000, 0.90000, 1.10000, 0.90000
 8859,'SYRACUSE ~16', 161.0000,1,   8,   1,   1,1.03746891, -71.911647, 1.10000, 0.90000, 1.10000, 0.90000
 8860,'SYRACUSE ~17', 161.0000,1,   8,   1,   1,1.03940332, -71.849314, 1.10000, 0.90000, 1.10000, 0.90000
 8861,'SYRACUSE 3~1', 161.0000,1,   8,   1,   1,1.03913116, -71.826413, 1.10000, 0.90000, 1.10000, 0.90000
 8862,'SYRACUSE 3~2', 161.0000,1,   8,   1,   1,1.03868663, -72.250656, 1.10000, 0.90000, 1.10000, 0.90000
 8863,'SYRACUSE 3~3', 161.0000,1,   8,   1,   1,1.03962743, -71.860468, 1.10000, 0.90000, 1.10000, 0.90000
 8864,'SYRACUSE 3~4', 161.0000,1,   8,   1,   1,1.03941619, -71.666798, 1.10000, 0.90000, 1.10000, 0.90000
 8865,'SYRACUSE 3~5', 161.0000,1,   8,   1,   1,1.03955972, -71.533555, 1.10000, 0.90000, 1.10000, 0.90000
 8866,'BLOOMFIEL~36', 161.0000,1,   8,   1,   1,1.00999641, -75.050563, 1.10000, 0.90000, 1.10000, 0.90000
 8867,'BLOOMFIEL~37', 161.0000,1,   8,   1,   1,1.00995672, -75.054032, 1.10000, 0.90000, 1.10000, 0.90000
 8868,'BLOOMFIEL~38', 161.0000,1,   8,   1,   1,1.02071702, -74.580366, 1.10000, 0.90000, 1.10000, 0.90000
 8869,'BLOOMFIEL~39', 161.0000,1,   8,   1,   1,1.02069867, -74.582599, 1.10000, 0.90000, 1.10000, 0.90000
 8870,'BLOOMFIEL~40', 161.0000,1,   8,   1,   1,1.01910257, -74.720951, 1.10000, 0.90000, 1.10000, 0.90000
 8871,'BLOOMFIEL~41', 161.0000,1,   8,   1,   1,1.01908529, -74.722987, 1.10000, 0.90000, 1.10000, 0.90000
 8872,'CANANDAIGU~1', 161.0000,1,   8,   1,   1,1.02015686, -74.000476, 1.10000, 0.90000, 1.10000, 0.90000
 8873,'CANANDAIGU~2', 161.0000,1,   8,   1,   1,1.02006042, -74.009314, 1.10000, 0.90000, 1.10000, 0.90000
 8874,'CANANDAIGU~3', 161.0000,1,   8,   1,   1,1.02987897, -74.772150, 1.10000, 0.90000, 1.10000, 0.90000
 8875,'CANANDAIGU~4', 161.0000,1,   8,   1,   1,1.01982749, -74.352490, 1.10000, 0.90000, 1.10000, 0.90000
 8876,'CANANDAIGU~5', 161.0000,1,   8,   1,   1,1.01987398, -74.346425, 1.10000, 0.90000, 1.10000, 0.90000
 8877,'CANANDAIGU~6', 161.0000,1,   8,   1,   1,1.01980889, -74.197253, 1.10000, 0.90000, 1.10000, 0.90000
 8878,'CANANDAIGU~7', 161.0000,1,   8,   1,   1,1.01972830, -74.202820, 1.10000, 0.90000, 1.10000, 0.90000
 8879,'CLIFTON SP~1', 161.0000,1,   8,   1,   1,1.01751435, -73.424110, 1.10000, 0.90000, 1.10000, 0.90000
 8880,'CLIFTON SP~2', 161.0000,1,   8,   1,   1,1.01745665, -73.427382, 1.10000, 0.90000, 1.10000, 0.90000
 8881,'CLIFTON SP~3', 161.0000,1,   8,   1,   1,1.02836967, -73.454730, 1.10000, 0.90000, 1.10000, 0.90000
 8882,'CLIFTON SP~4', 161.0000,1,   8,   1,   1,1.02612102, -73.634248, 1.10000, 0.90000, 1.10000, 0.90000
 8883,'CLIFTON SP~5', 161.0000,1,   8,   1,   1,1.02609539, -73.637929, 1.10000, 0.90000, 1.10000, 0.90000
 8884,'FARMINGTO~91', 161.0000,1,   8,   1,   1,1.00724947, -74.924225, 1.10000, 0.90000, 1.10000, 0.90000
 8885,'FARMINGTO~92', 161.0000,1,   8,   1,   1,1.00719976, -74.930139, 1.10000, 0.90000, 1.10000, 0.90000
 8886,'FARMINGTO~93', 161.0000,1,   8,   1,   1,1.00957739, -74.370624, 1.10000, 0.90000, 1.10000, 0.90000
 8887,'FARMINGTO~94', 161.0000,1,   8,   1,   1,1.00953579, -74.374251, 1.10000, 0.90000, 1.10000, 0.90000
 8888,'GENEVA 1 1  ', 161.0000,1,   8,   1,   1,1.02810597, -74.223481, 1.10000, 0.90000, 1.10000, 0.90000
 8889,'GENEVA 2 1  ', 161.0000,1,   8,   1,   1,1.02931082, -73.405983, 1.10000, 0.90000, 1.10000, 0.90000
 8890,'GENEVA 2 2  ', 161.0000,1,   8,   1,   1,1.02927113, -73.410525, 1.10000, 0.90000, 1.10000, 0.90000
 8891,'GENEVA 3 1  ', 161.0000,1,   8,   1,   1,1.02883089, -73.970553, 1.10000, 0.90000, 1.10000, 0.90000
 8892,'LYONS 1 1   ', 161.0000,1,   8,   1,   1,1.03076160, -72.477173, 1.10000, 0.90000, 1.10000, 0.90000
 8893,'LYONS 1 2   ', 161.0000,1,   8,   1,   1,1.03074098, -72.479584, 1.10000, 0.90000, 1.10000, 0.90000
 8894,'NAPLES 3 1  ', 161.0000,1,   8,   1,   1,1.00591528, -74.857548, 1.10000, 0.90000, 1.10000, 0.90000
 8895,'NAPLES 4 1  ', 161.0000,1,   8,   1,   1,1.00893939, -74.961552, 1.10000, 0.90000, 1.10000, 0.90000
 8896,'NAPLES 5 1  ', 161.0000,1,   8,   1,   1,1.00791872, -74.857944, 1.10000, 0.90000, 1.10000, 0.90000
 8897,'NAPLES 5 2  ', 161.0000,1,   8,   1,   1,1.00789678, -74.860267, 1.10000, 0.90000, 1.10000, 0.90000
 8898,'NEWARK 1 1  ', 161.0000,1,   8,   1,   1,1.01675498, -73.161865, 1.10000, 0.90000, 1.10000, 0.90000
 8899,'NEWARK 1 2  ',  18.0000,1,   8,   1,   1,1.01675498, -73.161865, 1.10000, 0.90000, 1.10000, 0.90000
 8900,'NEWARK 1 3  ',  18.0000,1,   8,   1,   1,1.01675498, -73.161865, 1.10000, 0.90000, 1.10000, 0.90000
 8902,'NEWARK 1 5  ', 161.0000,1,   8,   1,   1,1.01668751, -73.166400, 1.10000, 0.90000, 1.10000, 0.90000
 8903,'NEWARK 1 7  ', 161.0000,1,   8,   1,   1,1.01682305, -73.157173, 1.10000, 0.90000, 1.10000, 0.90000
 8904,'NEWARK 2 1  ', 161.0000,1,   8,   1,   1,1.03061211, -72.460193, 1.10000, 0.90000, 1.10000, 0.90000
 8905,'NEWARK 2 2  ', 161.0000,1,   8,   1,   1,1.03067660, -72.452919, 1.10000, 0.90000, 1.10000, 0.90000
 8906,'NEWARK 3 1  ', 500.0000,1,   8,   1,   1,1.01697421, -71.556368, 1.10000, 0.90000, 1.10000, 0.90000
 8907,'NEWARK 3 2  ', 161.0000,1,   8,   1,   1,1.01669085, -72.940178, 1.10000, 0.90000, 1.10000, 0.90000
 8908,'NEWARK 3 3  ',  13.8000,1,   8,   1,   1,1.01708841, -74.511763, 1.10000, 0.90000, 1.10000, 0.90000
 8910,'NEWARK 3 5  ', 500.0000,1,   8,   1,   1,1.01692224, -71.560964, 1.10000, 0.90000, 1.10000, 0.90000
 8911,'PALMYRA 2 1 ', 161.0000,1,   8,   1,   1,1.01062238, -74.314876, 1.10000, 0.90000, 1.10000, 0.90000
 8912,'PALMYRA 3 1 ', 161.0000,1,   8,   1,   1,1.01567960, -73.155841, 1.10000, 0.90000, 1.10000, 0.90000
 8913,'PALMYRA 4 1 ', 161.0000,1,   8,   1,   1,1.01573944, -73.139052, 1.10000, 0.90000, 1.10000, 0.90000
 8914,'PALMYRA 4 2 ', 161.0000,1,   8,   1,   1,1.01571071, -73.142249, 1.10000, 0.90000, 1.10000, 0.90000
 8915,'PHELPS 1 1  ', 161.0000,1,   8,   1,   1,1.03062892, -73.013691, 1.10000, 0.90000, 1.10000, 0.90000
 8916,'PHELPS 2 1  ', 161.0000,1,   8,   1,   1,1.03064287, -73.209656, 1.10000, 0.90000, 1.10000, 0.90000
 8917,'PHELPS 2 2  ', 161.0000,1,   8,   1,   1,1.03065383, -73.208372, 1.10000, 0.90000, 1.10000, 0.90000
 8918,'SHORTSVILL~1', 161.0000,1,   8,   1,   1,1.01371467, -73.570474, 1.10000, 0.90000, 1.10000, 0.90000
 8919,'STANLEY 1 1 ', 161.0000,1,   8,   1,   1,1.02874863, -74.467442, 1.10000, 0.90000, 1.10000, 0.90000
 8920,'ALBION 2 1  ', 161.0000,1,   8,   1,   1,1.02652442, -72.866828, 1.10000, 0.90000, 1.10000, 0.90000
 8921,'ALBION 2 2  ', 161.0000,1,   8,   1,   1,1.02647293, -72.871309, 1.10000, 0.90000, 1.10000, 0.90000
 8922,'ALBION 3 1  ', 161.0000,1,   8,   1,   1,1.02740967, -72.735750, 1.10000, 0.90000, 1.10000, 0.90000
 8923,'ALBION 4 1  ', 161.0000,1,   8,   1,   1,1.02784109, -72.662517, 1.10000, 0.90000, 1.10000, 0.90000
 8924,'ALBION 4 2  ', 161.0000,1,   8,   1,   1,1.02787280, -72.657674, 1.10000, 0.90000, 1.10000, 0.90000
 8925,'LYNDONVILL~6', 161.0000,1,   8,   1,   1,1.03285885, -71.703941, 1.10000, 0.90000, 1.10000, 0.90000
 8926,'MEDINA 1 1  ', 161.0000,1,   8,   1,   1,1.02626121, -72.770884, 1.10000, 0.90000, 1.10000, 0.90000
 8927,'MEDINA 1 2  ', 161.0000,1,   8,   1,   1,1.02622736, -72.774757, 1.10000, 0.90000, 1.10000, 0.90000
 8928,'MEDINA 2 1  ', 161.0000,1,   8,   1,   1,1.02634895, -72.846549, 1.10000, 0.90000, 1.10000, 0.90000
 8929,'MEDINA 2 2  ', 161.0000,1,   8,   1,   1,1.02631605, -72.850033, 1.10000, 0.90000, 1.10000, 0.90000
 8930,'MEDINA 3 1  ', 161.0000,1,   8,   1,   1,1.02644086, -72.793779, 1.10000, 0.90000, 1.10000, 0.90000
 8931,'MEDINA 3 2  ', 161.0000,1,   8,   1,   1,1.02647614, -72.789230, 1.10000, 0.90000, 1.10000, 0.90000
 8932,'ALTMAR 1 1  ', 161.0000,1,   8,   1,   1,1.04273582, -67.990278, 1.10000, 0.90000, 1.10000, 0.90000
 8933,'CENTRAL SQ~1', 161.0000,1,   8,   1,   1,1.03854966, -70.381322, 1.10000, 0.90000, 1.10000, 0.90000
 8934,'CENTRAL SQ~2', 161.0000,1,   8,   1,   1,1.03904831, -70.626635, 1.10000, 0.90000, 1.10000, 0.90000
 8935,'CONSTANTIA 1', 161.0000,1,   8,   1,   1,1.03969038, -69.998647, 1.10000, 0.90000, 1.10000, 0.90000
 8936,'CONSTANTIA 2', 161.0000,1,   8,   1,   1,1.03969800, -69.996892, 1.10000, 0.90000, 1.10000, 0.90000
 8937,'FULTON 1 1  ', 161.0000,1,   8,   1,   1,1.03824294, -70.071218, 1.10000, 0.90000, 1.10000, 0.90000
 8938,'FULTON 2 1  ', 161.0000,1,   8,   1,   1,1.03970778, -68.959038, 1.10000, 0.90000, 1.10000, 0.90000
 8939,'FULTON 2 2  ', 161.0000,1,   8,   1,   1,1.03965068, -68.965069, 1.10000, 0.90000, 1.10000, 0.90000
 8940,'FULTON 3 1  ', 161.0000,1,   8,   1,   1,1.03847504, -70.152463, 1.10000, 0.90000, 1.10000, 0.90000
 8941,'FULTON 3 2  ', 161.0000,1,   8,   1,   1,1.03842247, -70.158378, 1.10000, 0.90000, 1.10000, 0.90000
 8942,'HASTINGS 1 1', 161.0000,1,   8,   1,   1,1.04247618, -69.022531, 1.10000, 0.90000, 1.10000, 0.90000
 8943,'MEXICO 1 1  ', 161.0000,1,   8,   1,   1,1.04375327, -68.608622, 1.10000, 0.90000, 1.10000, 0.90000
 8944,'MEXICO 1 2  ', 161.0000,1,   8,   1,   1,1.04374087, -68.610473, 1.10000, 0.90000, 1.10000, 0.90000
 8945,'MEXICO 2 1  ', 161.0000,1,   8,   1,   1,1.04360747, -68.907163, 1.10000, 0.90000, 1.10000, 0.90000
 8946,'PARISH 1 1  ', 161.0000,1,   8,   1,   1,1.04150820, -69.811924, 1.10000, 0.90000, 1.10000, 0.90000
 8947,'PARISH 2 1  ', 161.0000,1,   8,   1,   1,1.04226196, -69.525609, 1.10000, 0.90000, 1.10000, 0.90000
 8948,'PARISH 2 2  ', 161.0000,1,   8,   1,   1,1.04225338, -69.526920, 1.10000, 0.90000, 1.10000, 0.90000
 8949,'PENNELLVIL~1', 161.0000,1,   8,   1,   1,1.03970158, -70.688421, 1.10000, 0.90000, 1.10000, 0.90000
 8950,'PENNELLVIL~2', 161.0000,1,   8,   1,   1,1.03968930, -70.689808, 1.10000, 0.90000, 1.10000, 0.90000
 8951,'PENNELLVIL~3', 161.0000,1,   8,   1,   1,1.03868484, -69.857775, 1.10000, 0.90000, 1.10000, 0.90000
 8952,'PENNELLVIL~4', 161.0000,1,   8,   1,   1,1.03870189, -69.856511, 1.10000, 0.90000, 1.10000, 0.90000
 8953,'PULASKI 1 1 ', 161.0000,1,   8,   1,   1,1.04398596, -68.038253, 1.10000, 0.90000, 1.10000, 0.90000
 8954,'PULASKI 2 1 ', 161.0000,1,   8,   1,   1,1.04456651, -68.505206, 1.10000, 0.90000, 1.10000, 0.90000
 8955,'PULASKI 3 1 ', 161.0000,1,   8,   1,   1,1.04476297, -67.977376, 1.10000, 0.90000, 1.10000, 0.90000
 8956,'PULASKI 3 2 ', 161.0000,1,   8,   1,   1,1.04474235, -67.980265, 1.10000, 0.90000, 1.10000, 0.90000
 8957,'WEST MONRO~1', 161.0000,1,   8,   1,   1,1.03993821, -70.274368, 1.10000, 0.90000, 1.10000, 0.90000
 8958,'WILLIAMST~65', 161.0000,1,   8,   1,   1,1.04137468, -69.871326, 1.10000, 0.90000, 1.10000, 0.90000
 8959,'COBLESKILL~1', 161.0000,1,   8,   1,   1,1.04611456, -73.731025, 1.10000, 0.90000, 1.10000, 0.90000
 8960,'COBLESKILL~2', 161.0000,1,   8,   1,   1,1.04682004, -73.904395, 1.10000, 0.90000, 1.10000, 0.90000
 8961,'COBLESKILL~3', 161.0000,1,   8,   1,   1,1.04647374, -73.848251, 1.10000, 0.90000, 1.10000, 0.90000
 8962,'COOPERSTOW~1', 161.0000,1,   8,   1,   1,1.05028522, -74.217450, 1.10000, 0.90000, 1.10000, 0.90000
 8963,'COOPERSTOW~2', 161.0000,1,   8,   1,   1,1.05030954, -74.215189, 1.10000, 0.90000, 1.10000, 0.90000
 8964,'COOPERSTOW~3', 161.0000,1,   8,   1,   1,1.05070210, -74.274161, 1.10000, 0.90000, 1.10000, 0.90000
 8965,'COOPERSTOW~4', 161.0000,1,   8,   1,   1,1.05072260, -74.272105, 1.10000, 0.90000, 1.10000, 0.90000
 8966,'COOPERSTOW~5', 161.0000,1,   8,   1,   1,1.04912937, -74.059994, 1.10000, 0.90000, 1.10000, 0.90000
 8967,'COOPERSTOW~6',  22.0000,1,   8,   1,   1,1.04912937, -74.059994, 1.10000, 0.90000, 1.10000, 0.90000
 8968,'COOPERSTOW~7',  22.0000,1,   8,   1,   1,1.04912937, -74.059994, 1.10000, 0.90000, 1.10000, 0.90000
 8970,'COOPERSTOW~9', 161.0000,1,   8,   1,   1,1.04914927, -74.058327, 1.10000, 0.90000, 1.10000, 0.90000
 8971,'COOPERSTO~10', 161.0000,1,   8,   1,   1,1.04911089, -74.061722, 1.10000, 0.90000, 1.10000, 0.90000
 8972,'EDMESTON 1  ', 161.0000,1,   8,   1,   1,1.04813385, -74.016247, 1.10000, 0.90000, 1.10000, 0.90000
 8973,'HARTWICK 1  ', 161.0000,1,   8,   1,   1,1.05004025, -74.195962, 1.10000, 0.90000, 1.10000, 0.90000
 8974,'MARYLAND 1  ', 161.0000,1,   8,   1,   1,1.04832304, -74.048137, 1.10000, 0.90000, 1.10000, 0.90000
 8975,'WORCESTER~36', 161.0000,1,   8,   1,   1,1.04952419, -74.165862, 1.10000, 0.90000, 1.10000, 0.90000
 8976,'WORCESTER~37', 161.0000,1,   8,   1,   1,1.04711068, -73.822037, 1.10000, 0.90000, 1.10000, 0.90000
 8977,'WORCESTER~38', 161.0000,1,   8,   1,   1,1.04710484, -73.823048, 1.10000, 0.90000, 1.10000, 0.90000
 8978,'AVERILL PA~1', 161.0000,1,   8,   1,   1,1.04531515, -70.868793, 1.10000, 0.90000, 1.10000, 0.90000
 8979,'AVERILL PA~2', 161.0000,1,   8,   1,   1,1.04530334, -70.871354, 1.10000, 0.90000, 1.10000, 0.90000
 8980,'AVERILL PA~3', 161.0000,1,   8,   1,   1,1.04622912, -70.870405, 1.10000, 0.90000, 1.10000, 0.90000
 8981,'AVERILL PA~4', 161.0000,1,   8,   1,   1,1.04620004, -70.874462, 1.10000, 0.90000, 1.10000, 0.90000
 8982,'AVERILL PA~5', 161.0000,1,   8,   1,   1,1.04570127, -70.962387, 1.10000, 0.90000, 1.10000, 0.90000
 8983,'CASTLETON ~5', 161.0000,1,   8,   1,   1,1.04644287, -70.567281, 1.10000, 0.90000, 1.10000, 0.90000
 8984,'CASTLETON ~6', 161.0000,1,   8,   1,   1,1.04645753, -70.564583, 1.10000, 0.90000, 1.10000, 0.90000
 8985,'CASTLETON ~7', 161.0000,1,   8,   1,   1,1.04817986, -70.164676, 1.10000, 0.90000, 1.10000, 0.90000
 8986,'EAST GREEN~1', 161.0000,1,   8,   1,   1,1.04333484, -70.684084, 1.10000, 0.90000, 1.10000, 0.90000
 8987,'EAST GREEN~2', 161.0000,1,   8,   1,   1,1.04327703, -70.686338, 1.10000, 0.90000, 1.10000, 0.90000
 8988,'EAST GREEN~3', 161.0000,1,   8,   1,   1,1.04754269, -70.607716, 1.10000, 0.90000, 1.10000, 0.90000
 8989,'EAST GREEN~4', 161.0000,1,   8,   1,   1,1.04756856, -70.603283, 1.10000, 0.90000, 1.10000, 0.90000
 8990,'EAST GREEN~5', 161.0000,1,   8,   1,   1,1.04711878, -70.889844, 1.10000, 0.90000, 1.10000, 0.90000
 8991,'HOOSICK FA~1', 161.0000,1,   8,   1,   1,1.04379845, -71.694535, 1.10000, 0.90000, 1.10000, 0.90000
 8992,'HOOSICK FA~2', 161.0000,1,   8,   1,   1,1.03861439, -70.140087, 1.10000, 0.90000, 1.10000, 0.90000
 8993,'HOOSICK FA~3', 161.0000,1,   8,   1,   1,1.04406023, -71.832328, 1.10000, 0.90000, 1.10000, 0.90000
 8994,'JOHNSONVIL~1', 161.0000,1,   8,   1,   1,1.03736901, -70.124746, 1.10000, 0.90000, 1.10000, 0.90000
 8995,'JOHNSONVIL~2', 161.0000,1,   8,   1,   1,1.04480851, -70.251412, 1.10000, 0.90000, 1.10000, 0.90000
 8996,'MECHANICVI~1', 161.0000,1,   8,   1,   1,1.03718317, -70.107541, 1.10000, 0.90000, 1.10000, 0.90000
 8997,'MECHANICVI~2', 161.0000,1,   8,   1,   1,1.03559279, -70.170071, 1.10000, 0.90000, 1.10000, 0.90000
 8998,'MECHANICVI~3', 161.0000,1,   8,   1,   1,1.04036224, -70.848152, 1.10000, 0.90000, 1.10000, 0.90000
 8999,'MECHANICVI~4', 161.0000,1,   8,   1,   1,1.04032874, -70.852544, 1.10000, 0.90000, 1.10000, 0.90000
 9000,'PETERSBURG~1', 161.0000,1,   8,   1,   1,1.04346991, -71.068289, 1.10000, 0.90000, 1.10000, 0.90000
 9001,'PETERSBURG~2', 115.0000,1,   8,   1,   1,1.04011762, -71.206669, 1.10000, 0.90000, 1.10000, 0.90000
 9002,'PETERSBURG~3', 161.0000,1,   8,   1,   1,1.04354286, -71.066261, 1.10000, 0.90000, 1.10000, 0.90000
 9003,'PETERSBUR~25', 161.0000,1,   8,   1,   1,1.04270065, -71.355526, 1.10000, 0.90000, 1.10000, 0.90000
 9004,'PETERSBUR~26', 161.0000,1,   8,   1,   1,1.04270744, -71.354583, 1.10000, 0.90000, 1.10000, 0.90000
 9005,'RENSSELAER~1', 161.0000,1,   8,   1,   1,1.04564476, -70.148973, 1.10000, 0.90000, 1.10000, 0.90000
 9006,'RENSSELAER~2', 161.0000,1,   8,   1,   1,1.04560387, -70.154212, 1.10000, 0.90000, 1.10000, 0.90000
 9007,'RENSSELAER~5', 161.0000,1,   8,   1,   1,1.04489124, -70.261282, 1.10000, 0.90000, 1.10000, 0.90000
 9008,'RENSSELAER~6', 161.0000,1,   8,   1,   1,1.04965377, -69.788558, 1.10000, 0.90000, 1.10000, 0.90000
 9009,'STEPHENTOW~1', 161.0000,1,   8,   1,   1,1.04549491, -70.981238, 1.10000, 0.90000, 1.10000, 0.90000
 9010,'STEPHENTOW~2', 161.0000,1,   8,   1,   1,1.04547012, -70.983274, 1.10000, 0.90000, 1.10000, 0.90000
 9011,'TROY 1 1    ', 161.0000,1,   8,   1,   1,1.04167461, -70.527727, 1.10000, 0.90000, 1.10000, 0.90000
 9012,'TROY 2 1    ', 161.0000,1,   8,   1,   1,1.04423070, -70.307543, 1.10000, 0.90000, 1.10000, 0.90000
 9013,'TROY 3 1    ', 161.0000,1,   8,   1,   1,1.04110599, -70.579671, 1.10000, 0.90000, 1.10000, 0.90000
 9014,'TROY 4 1    ', 161.0000,1,   8,   1,   1,1.04196751, -71.110185, 1.10000, 0.90000, 1.10000, 0.90000
 9015,'TROY 5 1    ', 161.0000,1,   8,   1,   1,1.04132998, -70.562821, 1.10000, 0.90000, 1.10000, 0.90000
 9016,'TROY 6 1    ', 161.0000,1,   8,   1,   1,1.04229701, -70.467820, 1.10000, 0.90000, 1.10000, 0.90000
 9017,'TROY 7 1    ', 161.0000,1,   8,   1,   1,1.04415619, -70.300808, 1.10000, 0.90000, 1.10000, 0.90000
 9018,'TROY 7 2    ', 161.0000,1,   8,   1,   1,1.04405093, -70.310766, 1.10000, 0.90000, 1.10000, 0.90000
 9019,'WYNANTSKIL~1', 161.0000,1,   8,   1,   1,1.04136980, -70.563320, 1.10000, 0.90000, 1.10000, 0.90000
 9020,'WYNANTSKIL~2', 161.0000,1,   8,   1,   1,1.04133534, -70.566202, 1.10000, 0.90000, 1.10000, 0.90000
 9021,'WYNANTSKIL~3', 161.0000,1,   8,   1,   1,1.04702592, -70.730686, 1.10000, 0.90000, 1.10000, 0.90000
 9022,'BALLSTON L~1', 161.0000,1,   8,   1,   1,1.04087925, -72.481892, 1.10000, 0.90000, 1.10000, 0.90000
 9023,'BALLSTON L~2', 161.0000,1,   8,   1,   1,1.03920305, -72.736884, 1.10000, 0.90000, 1.10000, 0.90000
 9024,'BALLSTON L~3', 161.0000,1,   8,   1,   1,1.03915727, -72.741788, 1.10000, 0.90000, 1.10000, 0.90000
 9025,'BALLSTON L~4', 161.0000,1,   8,   1,   1,1.04072809, -72.104784, 1.10000, 0.90000, 1.10000, 0.90000
 9026,'BALLSTON L~5', 161.0000,1,   8,   1,   1,1.04068327, -72.110221, 1.10000, 0.90000, 1.10000, 0.90000
 9027,'BALLSTON S~1', 161.0000,1,   8,   1,   1,1.04079986, -72.666902, 1.10000, 0.90000, 1.10000, 0.90000
 9028,'BALLSTON S~2', 161.0000,1,   8,   1,   1,1.04101396, -72.338308, 1.10000, 0.90000, 1.10000, 0.90000
 9029,'BALLSTON S~3', 161.0000,1,   8,   1,   1,1.03966069, -72.778678, 1.10000, 0.90000, 1.10000, 0.90000
 9030,'BALLSTON S~4', 161.0000,1,   8,   1,   1,1.03961825, -72.788165, 1.10000, 0.90000, 1.10000, 0.90000
 9031,'BALLSTON S~5', 161.0000,1,   8,   1,   1,1.04102099, -72.746098, 1.10000, 0.90000, 1.10000, 0.90000
 9032,'CLIFTON PA~1', 161.0000,1,   8,   1,   1,1.04032779, -70.351119, 1.10000, 0.90000, 1.10000, 0.90000
 9033,'CLIFTON PA~2', 500.0000,1,   8,   1,   1,1.04503465, -68.928828, 1.10000, 0.90000, 1.10000, 0.90000
 9034,'CLIFTON PA~3', 161.0000,1,   8,   1,   1,1.04747355, -69.666017, 1.10000, 0.90000, 1.10000, 0.90000
 9035,'CLIFTON PA~4', 500.0000,1,   8,   1,   1,1.04495013, -68.937625, 1.10000, 0.90000, 1.10000, 0.90000
 9036,'CLIFTON PA~5', 161.0000,1,   8,   1,   1,1.03657603, -70.612552, 1.10000, 0.90000, 1.10000, 0.90000
 9037,'CLIFTON PA~6', 161.0000,1,   8,   1,   1,1.03978884, -70.477874, 1.10000, 0.90000, 1.10000, 0.90000
 9038,'CORINTH 5 1 ', 161.0000,1,   8,   1,   1,1.04361629, -68.520970, 1.10000, 0.90000, 1.10000, 0.90000
 9039,'CORINTH 6 1 ', 161.0000,1,   8,   1,   1,1.04323399, -69.841731, 1.10000, 0.90000, 1.10000, 0.90000
 9040,'CORINTH 7 1 ', 161.0000,1,   8,   1,   1,1.04506433, -69.159839, 1.10000, 0.90000, 1.10000, 0.90000
 9041,'CORINTH 7 2 ', 161.0000,1,   8,   1,   1,1.04504251, -69.161669, 1.10000, 0.90000, 1.10000, 0.90000
 9042,'FORT EDWAR~1', 161.0000,1,   8,   1,   1,1.03965509, -69.023692, 1.10000, 0.90000, 1.10000, 0.90000
 9043,'FORT EDWAR~2', 161.0000,1,   8,   1,   1,1.04008949, -68.930392, 1.10000, 0.90000, 1.10000, 0.90000
 9044,'GALWAY 1 1  ', 161.0000,1,   8,   1,   1,1.04245472, -70.376131, 1.10000, 0.90000, 1.10000, 0.90000
 9045,'GALWAY 2 1  ', 161.0000,1,   8,   1,   1,1.04262829, -70.355286, 1.10000, 0.90000, 1.10000, 0.90000
 9046,'GALWAY 2 2  ', 161.0000,1,   8,   1,   1,1.04261434, -70.357198, 1.10000, 0.90000, 1.10000, 0.90000
 9047,'GANSEVOORT~1', 161.0000,1,   8,   1,   1,1.03770518, -68.925864, 1.10000, 0.90000, 1.10000, 0.90000
 9048,'GANSEVOORT~2', 161.0000,1,   8,   1,   1,1.03992307, -68.534425, 1.10000, 0.90000, 1.10000, 0.90000
 9049,'GANSEVOORT~3', 161.0000,1,   8,   1,   1,1.03986073, -68.537697, 1.10000, 0.90000, 1.10000, 0.90000
 9050,'GANSEVOORT~4', 161.0000,1,   8,   1,   1,1.04094350, -68.807237, 1.10000, 0.90000, 1.10000, 0.90000
 9051,'GANSEVOORT~5', 161.0000,1,   8,   1,   1,1.03780818, -69.325457, 1.10000, 0.90000, 1.10000, 0.90000
 9052,'HADLEY 2 1  ', 161.0000,1,   8,   1,   1,1.04563010, -69.012764, 1.10000, 0.90000, 1.10000, 0.90000
 9053,'HADLEY 2 2  ', 161.0000,1,   8,   1,   1,1.04561126, -69.014636, 1.10000, 0.90000, 1.10000, 0.90000
 9054,'HADLEY 3 1  ', 161.0000,1,   8,   1,   1,1.04724658, -68.992888, 1.10000, 0.90000, 1.10000, 0.90000
 9055,'HADLEY 3 2  ', 161.0000,1,   8,   1,   1,1.04725742, -68.990928, 1.10000, 0.90000, 1.10000, 0.90000
 9056,'MIDDLE GRO~1', 161.0000,1,   8,   1,   1,1.04287791, -70.301334, 1.10000, 0.90000, 1.10000, 0.90000
 9057,'MIDDLE GRO~2', 161.0000,1,   8,   1,   1,1.04290140, -70.299893, 1.10000, 0.90000, 1.10000, 0.90000
 9058,'SARATOGA S~2', 161.0000,1,   8,   1,   1,1.04133236, -70.916406, 1.10000, 0.90000, 1.10000, 0.90000
 9059,'SARATOGA S~4', 161.0000,1,   8,   1,   1,1.04048622, -71.581974, 1.10000, 0.90000, 1.10000, 0.90000
 9060,'SARATOGA S~5', 161.0000,1,   8,   1,   1,1.04058397, -71.572856, 1.10000, 0.90000, 1.10000, 0.90000
 9061,'SARATOGA S~7', 161.0000,1,   8,   1,   1,1.03731167, -69.290780, 1.10000, 0.90000, 1.10000, 0.90000
 9062,'SARATOGA S~9', 161.0000,1,   8,   1,   1,1.03734195, -69.106925, 1.10000, 0.90000, 1.10000, 0.90000
 9063,'SCHENECTA~10', 161.0000,1,   8,   1,   1,1.03828979, -72.484782, 1.10000, 0.90000, 1.10000, 0.90000
 9064,'SCHENECTA~11', 161.0000,1,   8,   1,   1,1.03831911, -71.356250, 1.10000, 0.90000, 1.10000, 0.90000
 9065,'SCHENECTA~12', 161.0000,1,   8,   1,   1,1.03889394, -72.670269, 1.10000, 0.90000, 1.10000, 0.90000
 9066,'SCHENECTA~15', 161.0000,1,   8,   1,   1,1.03883231, -71.704473, 1.10000, 0.90000, 1.10000, 0.90000
 9067,'SCHENECTA~16', 161.0000,1,   8,   1,   1,1.03891861, -71.695184, 1.10000, 0.90000, 1.10000, 0.90000
 9068,'SCHUYLERVI~1', 161.0000,1,   8,   1,   1,1.03708315, -69.348338, 1.10000, 0.90000, 1.10000, 0.90000
 9069,'SCHUYLERVI~2', 161.0000,1,   8,   1,   1,1.03706801, -69.350408, 1.10000, 0.90000, 1.10000, 0.90000
 9070,'SCHUYLERVI~3', 161.0000,1,   8,   1,   1,1.03682935, -69.358816, 1.10000, 0.90000, 1.10000, 0.90000
 9071,'SOUTH GLEN~1', 161.0000,1,   8,   1,   1,1.04137981, -68.720186, 1.10000, 0.90000, 1.10000, 0.90000
 9072,'SOUTH GLEN~2', 161.0000,1,   8,   1,   1,1.04374266, -68.342279, 1.10000, 0.90000, 1.10000, 0.90000
 9073,'STILLWATE~22', 161.0000,1,   8,   1,   1,1.03685594, -70.132840, 1.10000, 0.90000, 1.10000, 0.90000
 9074,'WATERFORD~40', 161.0000,1,   8,   1,   1,1.03496683, -70.113367, 1.10000, 0.90000, 1.10000, 0.90000
 9075,'WATERFORD~41', 161.0000,1,   8,   1,   1,1.03490436, -70.119426, 1.10000, 0.90000, 1.10000, 0.90000
 9076,'WATERFORD~42', 161.0000,1,   8,   1,   1,1.04439831, -70.231516, 1.10000, 0.90000, 1.10000, 0.90000
 9077,'WATERFORD~43', 161.0000,1,   8,   1,   1,1.04436886, -70.234992, 1.10000, 0.90000, 1.10000, 0.90000
 9078,'WATERFORD~44', 161.0000,1,   8,   1,   1,1.03506458, -70.133339, 1.10000, 0.90000, 1.10000, 0.90000
 9079,'SCHENECTA~17', 161.0000,1,   8,   1,   1,1.04225981, -71.065994, 1.10000, 0.90000, 1.10000, 0.90000
 9080,'SCHENECTA~18', 161.0000,1,   8,   1,   1,1.04125929, -71.071212, 1.10000, 0.90000, 1.10000, 0.90000
 9081,'SCHENECTA~19', 161.0000,1,   8,   1,   1,1.04096437, -71.057409, 1.10000, 0.90000, 1.10000, 0.90000
 9082,'SCHENECTA~20', 161.0000,1,   8,   1,   1,1.03627455, -71.250969, 1.10000, 0.90000, 1.10000, 0.90000
 9083,'GILBOA 1 1  ', 161.0000,1,   8,   1,   1,1.04767978, -73.887689, 1.10000, 0.90000, 1.10000, 0.90000
 9084,'RICHMONDVI~1', 161.0000,1,   8,   1,   1,1.04770827, -73.987314, 1.10000, 0.90000, 1.10000, 0.90000
 9085,'RICHMONDVI~2', 161.0000,1,   8,   1,   1,1.04925561, -74.221569, 1.10000, 0.90000, 1.10000, 0.90000
 9086,'SLOANSVILL~1', 161.0000,1,   8,   1,   1,1.03729510, -72.074144, 1.10000, 0.90000, 1.10000, 0.90000
 9087,'SLOANSVILL~2', 161.0000,1,   8,   1,   1,1.03728199, -72.075517, 1.10000, 0.90000, 1.10000, 0.90000
 9088,'BURDETT 1 1 ', 161.0000,1,   8,   1,   1,1.03336942, -75.664781, 1.10000, 0.90000, 1.10000, 0.90000
 9089,'DUNDEE 1 1  ', 161.0000,1,   8,   1,   1,1.03340089, -75.569438, 1.10000, 0.90000, 1.10000, 0.90000
 9090,'DUNDEE 2 1  ', 161.0000,1,   8,   1,   1,1.03189087, -75.924424, 1.10000, 0.90000, 1.10000, 0.90000
 9091,'HAMMONDSPO~1', 161.0000,1,   8,   1,   1,1.03024352, -76.369568, 1.10000, 0.90000, 1.10000, 0.90000
 9092,'HAMMONDSPO~2', 161.0000,1,   8,   1,   1,1.02025855, -75.518198, 1.10000, 0.90000, 1.10000, 0.90000
 9093,'HAMMONDSPO~3', 161.0000,1,   8,   1,   1,1.02023494, -75.519844, 1.10000, 0.90000, 1.10000, 0.90000
 9094,'MONTOUR FA~1', 161.0000,1,   8,   1,   1,1.03420639, -76.600134, 1.10000, 0.90000, 1.10000, 0.90000
 9095,'MONTOUR FA~2',  13.8000,1,   8,   1,   1,1.03296328, -76.859087, 1.10000, 0.90000, 1.10000, 0.90000
 9096,'MONTOUR FA~3',  13.8000,1,   8,   1,   1,1.03422105, -76.595913, 1.10000, 0.90000, 1.10000, 0.90000
 9098,'MONTOUR FA~5', 161.0000,1,   8,   1,   1,1.03421986, -76.598406, 1.10000, 0.90000, 1.10000, 0.90000
 9099,'MONTOUR FA~6', 161.0000,1,   8,   1,   1,1.03420639, -76.600134, 1.10000, 0.90000, 1.10000, 0.90000
 9100,'MONTOUR FA~7', 161.0000,1,   8,   1,   1,1.03029430, -76.566147, 1.10000, 0.90000, 1.10000, 0.90000
 9101,'PAINTED PO~1', 161.0000,1,   8,   1,   1,1.02950573, -77.380613, 1.10000, 0.90000, 1.10000, 0.90000
 9102,'PAINTED PO~2', 161.0000,1,   8,   1,   1,1.02946854, -77.383694, 1.10000, 0.90000, 1.10000, 0.90000
 9103,'PAINTED PO~3', 161.0000,1,   8,   1,   1,1.03057885, -77.444141, 1.10000, 0.90000, 1.10000, 0.90000
 9104,'TRUMANSBUR~1', 161.0000,1,   8,   1,   1,1.03887141, -74.110640, 1.10000, 0.90000, 1.10000, 0.90000
 9105,'TRUMANSBUR~2', 161.0000,1,   8,   1,   1,1.03311729, -75.737905, 1.10000, 0.90000, 1.10000, 0.90000
 9106,'TRUMANSBUR~3', 161.0000,1,   8,   1,   1,1.03463829, -75.296306, 1.10000, 0.90000, 1.10000, 0.90000
 9107,'WATKINS GL~1', 161.0000,1,   8,   1,   1,1.03086579, -76.213402, 1.10000, 0.90000, 1.10000, 0.90000
 9108,'WATKINS GL~2', 161.0000,1,   8,   1,   1,1.03614116, -76.810115, 1.10000, 0.90000, 1.10000, 0.90000
 9109,'CLYDE 1 1   ', 161.0000,1,   8,   1,   1,1.03147686, -72.130452, 1.10000, 0.90000, 1.10000, 0.90000
 9110,'CLYDE 2 1   ', 161.0000,1,   8,   1,   1,1.03065896, -72.794947, 1.10000, 0.90000, 1.10000, 0.90000
 9111,'CLYDE 2 2   ', 161.0000,1,   8,   1,   1,1.03064764, -72.796580, 1.10000, 0.90000, 1.10000, 0.90000
 9112,'CLYDE 3 1   ', 161.0000,1,   8,   1,   1,1.03447890, -72.584427, 1.10000, 0.90000, 1.10000, 0.90000
 9113,'OVID 1 1    ', 161.0000,1,   8,   1,   1,1.03377950, -75.166806, 1.10000, 0.90000, 1.10000, 0.90000
 9114,'OVID 1 2    ', 161.0000,1,   8,   1,   1,1.03374040, -75.169913, 1.10000, 0.90000, 1.10000, 0.90000
 9115,'ROMULUS 1 1 ', 161.0000,1,   8,   1,   1,1.03655171, -74.191332, 1.10000, 0.90000, 1.10000, 0.90000
 9116,'ROMULUS 2 1 ', 161.0000,1,   8,   1,   1,1.03641450, -74.651495, 1.10000, 0.90000, 1.10000, 0.90000
 9117,'ROMULUS 2 2 ', 161.0000,1,   8,   1,   1,1.03638887, -74.655245, 1.10000, 0.90000, 1.10000, 0.90000
 9118,'ROMULUS 3 1 ', 161.0000,1,   8,   1,   1,1.03645480, -74.355652, 1.10000, 0.90000, 1.10000, 0.90000
 9119,'SENECA FAL~1', 161.0000,1,   8,   1,   1,1.02975273, -73.116069, 1.10000, 0.90000, 1.10000, 0.90000
 9120,'SENECA FAL~2', 161.0000,1,   8,   1,   1,1.02972889, -73.119395, 1.10000, 0.90000, 1.10000, 0.90000
 9121,'SENECA FAL~3', 161.0000,1,   8,   1,   1,1.03038919, -72.970203, 1.10000, 0.90000, 1.10000, 0.90000
 9122,'WATERLOO 1 1', 161.0000,1,   8,   1,   1,1.03062832, -73.298879, 1.10000, 0.90000, 1.10000, 0.90000
 9123,'WATERLOO 2 1', 161.0000,1,   8,   1,   1,1.02926421, -73.235733, 1.10000, 0.90000, 1.10000, 0.90000
 9124,'WATERLOO 3 1', 161.0000,1,   8,   1,   1,1.03022027, -73.459675, 1.10000, 0.90000, 1.10000, 0.90000
 9125,'BRASHER FA~1', 161.0000,1,   8,   1,   1,1.05908144, -60.575281, 1.10000, 0.90000, 1.10000, 0.90000
 9126,'BRASHER FA~2', 161.0000,1,   8,   1,   1,1.05907571, -60.576039, 1.10000, 0.90000, 1.10000, 0.90000
 9127,'BRASHER FA~3', 161.0000,1,   8,   1,   1,1.05867112, -60.833210, 1.10000, 0.90000, 1.10000, 0.90000
 9128,'CANTON 5 1  ', 161.0000,1,   8,   1,   1,1.05327237, -62.470597, 1.10000, 0.90000, 1.10000, 0.90000
 9129,'CANTON 5 2  ', 161.0000,1,   8,   1,   1,1.05329752, -62.466567, 1.10000, 0.90000, 1.10000, 0.90000
 9130,'CANTON 6 1  ', 161.0000,1,   8,   1,   1,1.05276823, -62.565530, 1.10000, 0.90000, 1.10000, 0.90000
 9131,'CANTON 7 1  ', 161.0000,1,   8,   1,   1,1.05378985, -62.369080, 1.10000, 0.90000, 1.10000, 0.90000
 9132,'HERMON 1    ', 161.0000,1,   8,   1,   1,1.04971564, -63.457901, 1.10000, 0.90000, 1.10000, 0.90000
 9133,'HEUVELTON 1 ', 161.0000,1,   8,   1,   1,1.04615104, -63.109527, 1.10000, 0.90000, 1.10000, 0.90000
 9134,'LISBON 6 1  ', 161.0000,1,   8,   1,   1,1.04481816, -61.966078, 1.10000, 0.90000, 1.10000, 0.90000
 9135,'LISBON 6 2  ', 161.0000,1,   8,   1,   1,1.04480529, -61.967465, 1.10000, 0.90000, 1.10000, 0.90000
 9136,'LISBON 7 1  ', 161.0000,1,   8,   1,   1,1.05627000, -61.888665, 1.10000, 0.90000, 1.10000, 0.90000
 9137,'LISBON 7 2  ', 161.0000,1,   8,   1,   1,1.05626070, -61.889983, 1.10000, 0.90000, 1.10000, 0.90000
 9138,'MADRID 1 1  ', 161.0000,1,   8,   1,   1,1.05666113, -61.776691, 1.10000, 0.90000, 1.10000, 0.90000
 9139,'MADRID 1 2  ', 161.0000,1,   8,   1,   1,1.05664814, -61.778002, 1.10000, 0.90000, 1.10000, 0.90000
 9140,'MASSENA 1 1 ', 161.0000,1,   8,   1,   1,1.05843151, -60.593402, 1.10000, 0.90000, 1.10000, 0.90000
 9141,'MASSENA 1 2 ', 161.0000,1,   8,   1,   1,1.05840743, -60.597274, 1.10000, 0.90000, 1.10000, 0.90000
 9142,'MASSENA 2 1 ', 161.0000,1,   8,   1,   1,1.05428064, -59.263338, 1.10000, 0.90000, 1.10000, 0.90000
 9143,'MASSENA 2 2 ', 161.0000,1,   8,   1,   1,1.05430222, -59.259418, 1.10000, 0.90000, 1.10000, 0.90000
 9144,'MASSENA 3 1 ', 161.0000,1,   8,   1,   1,1.05785811, -61.050874, 1.10000, 0.90000, 1.10000, 0.90000
 9145,'MASSENA 3 2 ', 161.0000,1,   8,   1,   1,1.05781400, -61.057575, 1.10000, 0.90000, 1.10000, 0.90000
 9146,'MASSENA 4 1 ', 161.0000,1,   8,   1,   1,1.05889618, -60.429170, 1.10000, 0.90000, 1.10000, 0.90000
 9147,'MASSENA 4 2 ', 161.0000,1,   8,   1,   1,1.05885410, -60.433746, 1.10000, 0.90000, 1.10000, 0.90000
 9148,'NORFOLK 3 1 ', 161.0000,1,   8,   1,   1,1.05796087, -61.138157, 1.10000, 0.90000, 1.10000, 0.90000
 9149,'NORTH LAWR~1', 161.0000,1,   8,   1,   1,1.05397713, -60.537947, 1.10000, 0.90000, 1.10000, 0.90000
 9150,'NORWOOD 5 1 ', 161.0000,1,   8,   1,   1,1.05695975, -61.677414, 1.10000, 0.90000, 1.10000, 0.90000
 9151,'OGDENSBURG~1', 161.0000,1,   8,   1,   1,1.04476440, -62.763182, 1.10000, 0.90000, 1.10000, 0.90000
 9152,'OGDENSBURG~2', 161.0000,1,   8,   1,   1,1.04472828, -62.767417, 1.10000, 0.90000, 1.10000, 0.90000
 9153,'OGDENSBURG~3', 161.0000,1,   8,   1,   1,1.04467857, -62.645293, 1.10000, 0.90000, 1.10000, 0.90000
 9154,'OGDENSBURG~4', 161.0000,1,   8,   1,   1,1.04443002, -62.291817, 1.10000, 0.90000, 1.10000, 0.90000
 9155,'OGDENSBURG~5', 161.0000,1,   8,   1,   1,1.04435062, -62.299317, 1.10000, 0.90000, 1.10000, 0.90000
 9156,'POTSDAM 1 1 ', 161.0000,1,   8,   1,   1,1.05519629, -61.649936, 1.10000, 0.90000, 1.10000, 0.90000
 9157,'POTSDAM 1 2 ', 161.0000,1,   8,   1,   1,1.05515659, -61.653618, 1.10000, 0.90000, 1.10000, 0.90000
 9158,'POTSDAM 2 1 ', 161.0000,1,   8,   1,   1,1.05338001, -61.805589, 1.10000, 0.90000, 1.10000, 0.90000
 9159,'POTSDAM 3 1 ', 161.0000,1,   8,   1,   1,1.05327427, -61.712139, 1.10000, 0.90000, 1.10000, 0.90000
 9160,'POTSDAM 3 2 ', 161.0000,1,   8,   1,   1,1.05324459, -61.715848, 1.10000, 0.90000, 1.10000, 0.90000
 9161,'POTSDAM 4 1 ', 161.0000,1,   8,   1,   1,1.05680346, -61.350740, 1.10000, 0.90000, 1.10000, 0.90000
 9162,'RUSSELL 1 1 ', 161.0000,1,   8,   1,   1,1.04406536, -61.783077, 1.10000, 0.90000, 1.10000, 0.90000
 9163,'STAR LAKE 1 ', 161.0000,1,   8,   1,   1,1.04226398, -64.601316, 1.10000, 0.90000, 1.10000, 0.90000
 9164,'WADDINGTON 1', 161.0000,1,   8,   1,   1,1.05703938, -61.626201, 1.10000, 0.90000, 1.10000, 0.90000
 9165,'WINTHROP 5 1', 161.0000,1,   8,   1,   1,1.05310142, -61.492138, 1.10000, 0.90000, 1.10000, 0.90000
 9166,'WINTHROP 5 2', 161.0000,1,   8,   1,   1,1.05308330, -61.494010, 1.10000, 0.90000, 1.10000, 0.90000
 9167,'ADDISON 2 1 ', 161.0000,1,   8,   1,   1,1.01406968, -76.460478, 1.10000, 0.90000, 1.10000, 0.90000
 9168,'ADDISON 3 1 ', 161.0000,1,   8,   1,   1,1.01550806, -76.607518, 1.10000, 0.90000, 1.10000, 0.90000
 9169,'ADDISON 4 1 ', 161.0000,1,   8,   1,   1,1.01663232, -76.689746, 1.10000, 0.90000, 1.10000, 0.90000
 9170,'AVOCA 1 1   ', 161.0000,1,   8,   1,   1,1.00339198, -75.196701, 1.10000, 0.90000, 1.10000, 0.90000
 9171,'BATH 6 1    ', 161.0000,1,   8,   1,   1,1.00466728, -75.583290, 1.10000, 0.90000, 1.10000, 0.90000
 9172,'BATH 7 1    ', 161.0000,1,   8,   1,   1,1.00661445, -75.889364, 1.10000, 0.90000, 1.10000, 0.90000
 9173,'BATH 8 1    ', 161.0000,1,   8,   1,   1,1.00824964, -76.067591, 1.10000, 0.90000, 1.10000, 0.90000
 9174,'CAMPBELL 1 1', 161.0000,1,   8,   1,   1,1.01073110, -76.245006, 1.10000, 0.90000, 1.10000, 0.90000
 9175,'CAMPBELL 1 2', 161.0000,1,   8,   1,   1,1.01071119, -76.246645, 1.10000, 0.90000, 1.10000, 0.90000
 9176,'CAMPBELL 2 1', 161.0000,1,   8,   1,   1,1.01983380, -76.892494, 1.10000, 0.90000, 1.10000, 0.90000
 9177,'CAMPBELL 3 1', 161.0000,1,   8,   1,   1,1.01816761, -76.790061, 1.10000, 0.90000, 1.10000, 0.90000
 9178,'CANISTEO 1  ', 161.0000,1,   8,   1,   1,1.01278484, -75.938364, 1.10000, 0.90000, 1.10000, 0.90000
 9179,'CANISTEO 2  ', 161.0000,1,   8,   1,   1,1.01280308, -75.934430, 1.10000, 0.90000, 1.10000, 0.90000
 9180,'COHOCTON 1 1', 161.0000,1,   8,   1,   1,1.00170231, -74.634119, 1.10000, 0.90000, 1.10000, 0.90000
 9181,'COHOCTON 1 2', 161.0000,1,   8,   1,   1,1.00167954, -74.636653, 1.10000, 0.90000, 1.10000, 0.90000
 9182,'LINDLEY 1   ', 161.0000,1,   8,   1,   1,1.04042220, -78.039672, 1.10000, 0.90000, 1.10000, 0.90000
 9183,'LINDLEY 2   ', 138.0000,1,   8,   1,   1,1.04220545, -80.192800, 1.10000, 0.90000, 1.10000, 0.90000
 9184,'LINDLEY 3   ', 161.0000,1,   8,   1,   1,1.04041147, -78.041216, 1.10000, 0.90000, 1.10000, 0.90000
 9185,'PRATTSBURG~1', 161.0000,1,   8,   1,   1,1.01425576, -75.259997, 1.10000, 0.90000, 1.10000, 0.90000
 9186,'PRATTSBURG~2', 161.0000,1,   8,   1,   1,1.01424623, -75.261711, 1.10000, 0.90000, 1.10000, 0.90000
 9187,'WOODHULL 1 1', 161.0000,1,   8,   1,   1,1.01467371, -76.304831, 1.10000, 0.90000, 1.10000, 0.90000
 9188,'GRAHAMSVIL~1', 161.0000,1,   8,   1,   1,1.04023743, -76.989442, 1.10000, 0.90000, 1.10000, 0.90000
 9189,'GRAHAMSVIL~2', 161.0000,1,   8,   1,   1,1.03758132, -78.443992, 1.10000, 0.90000, 1.10000, 0.90000
 9190,'GRAHAMSVIL~3', 161.0000,1,   8,   1,   1,1.03757083, -78.445044, 1.10000, 0.90000, 1.10000, 0.90000
 9191,'NAPANOCH 1 1', 161.0000,1,   8,   1,   1,1.03910339, -77.658370, 1.10000, 0.90000, 1.10000, 0.90000
 9192,'NAPANOCH 2 1', 161.0000,1,   8,   1,   1,1.04331362, -78.698731, 1.10000, 0.90000, 1.10000, 0.90000
 9193,'NORTH BRAN~1', 161.0000,1,   8,   1,   1,1.04600978, -77.959888, 1.10000, 0.90000, 1.10000, 0.90000
 9194,'APALACHIN ~1', 161.0000,1,   8,   1,   1,1.03662813, -77.417230, 1.10000, 0.90000, 1.10000, 0.90000
 9195,'APALACHIN ~2', 161.0000,1,   8,   1,   1,1.03657222, -77.422216, 1.10000, 0.90000, 1.10000, 0.90000
 9196,'APALACHIN ~3', 161.0000,1,   8,   1,   1,1.03556550, -77.270292, 1.10000, 0.90000, 1.10000, 0.90000
 9197,'BARTON 2 1  ', 161.0000,1,   8,   1,   1,1.03471339, -79.214881, 1.10000, 0.90000, 1.10000, 0.90000
 9198,'BROOKTONDA~1', 161.0000,1,   8,   1,   1,1.03834105, -75.546762, 1.10000, 0.90000, 1.10000, 0.90000
 9199,'CANDOR 1 1  ', 161.0000,1,   8,   1,   1,1.03638446, -76.884257, 1.10000, 0.90000, 1.10000, 0.90000
 9200,'CANDOR 1 2  ', 161.0000,1,   8,   1,   1,1.03635383, -76.887412, 1.10000, 0.90000, 1.10000, 0.90000
 9201,'CANDOR 2 1  ', 161.0000,1,   8,   1,   1,1.03661489, -76.979941, 1.10000, 0.90000, 1.10000, 0.90000
 9202,'CANDOR 3 1  ', 161.0000,1,   8,   1,   1,1.03627825, -77.051938, 1.10000, 0.90000, 1.10000, 0.90000
 9203,'NICHOLS 1 1 ', 161.0000,1,   8,   1,   1,1.03810120, -77.344249, 1.10000, 0.90000, 1.10000, 0.90000
 9204,'OWEGO 1 1   ', 161.0000,1,   8,   1,   1,1.03711081, -77.199695, 1.10000, 0.90000, 1.10000, 0.90000
 9205,'OWEGO 2 1   ', 161.0000,1,   8,   1,   1,1.03570187, -77.250935, 1.10000, 0.90000, 1.10000, 0.90000
 9206,'OWEGO 3 1   ', 161.0000,1,   8,   1,   1,1.03622150, -77.412305, 1.10000, 0.90000, 1.10000, 0.90000
 9207,'SPENCER 2 1 ', 161.0000,1,   8,   1,   1,1.03763866, -77.980283, 1.10000, 0.90000, 1.10000, 0.90000
 9208,'SPENCER 3 1 ', 161.0000,1,   8,   1,   1,1.03823662, -77.587186, 1.10000, 0.90000, 1.10000, 0.90000
 9209,'FREEVILLE ~1', 161.0000,1,   8,   1,   1,1.03797948, -75.721649, 1.10000, 0.90000, 1.10000, 0.90000
 9210,'FREEVILLE ~2', 161.0000,1,   8,   1,   1,1.03323054, -75.618103, 1.10000, 0.90000, 1.10000, 0.90000
 9211,'ITHACA 1 1  ', 161.0000,1,   8,   1,   1,1.03864992, -76.355498, 1.10000, 0.90000, 1.10000, 0.90000
 9212,'ITHACA 2 1  ', 161.0000,1,   8,   1,   1,1.03763497, -76.185501, 1.10000, 0.90000, 1.10000, 0.90000
 9213,'ITHACA 3 1  ', 161.0000,1,   8,   1,   1,1.03173578, -76.134514, 1.10000, 0.90000, 1.10000, 0.90000
 9214,'ITHACA 4 1  ', 161.0000,1,   8,   1,   1,1.03910172, -76.297236, 1.10000, 0.90000, 1.10000, 0.90000
 9215,'ITHACA 5 1  ', 500.0000,1,   8,   1,   1,1.04264045, -74.691110, 1.10000, 0.90000, 1.10000, 0.90000
 9216,'ITHACA 5 2  ', 161.0000,1,   8,   1,   1,1.03952181, -76.244493, 1.10000, 0.90000, 1.10000, 0.90000
 9217,'ITHACA 5 3  ', 500.0000,1,   8,   1,   1,1.04255772, -74.702305, 1.10000, 0.90000, 1.10000, 0.90000
 9218,'LANSING 1 1 ', 161.0000,1,   8,   1,   1,1.03568780, -74.894575, 1.10000, 0.90000, 1.10000, 0.90000
 9219,'NEWFIELD 1 1', 161.0000,1,   8,   1,   1,1.03885925, -76.769708, 1.10000, 0.90000, 1.10000, 0.90000
 9220,'NEWFIELD 2 1', 161.0000,1,   8,   1,   1,1.03105223, -76.341031, 1.10000, 0.90000, 1.10000, 0.90000
 9221,'NEWFIELD 3 1', 161.0000,1,   8,   1,   1,1.03861666, -77.129146, 1.10000, 0.90000, 1.10000, 0.90000
 9222,'NEWFIELD 3 2', 161.0000,1,   8,   1,   1,1.03859639, -77.130751, 1.10000, 0.90000, 1.10000, 0.90000
 9223,'ACCORD 1    ', 161.0000,1,   8,   1,   1,1.03557909, -79.750996, 1.10000, 0.90000, 1.10000, 0.90000
 9224,'HURLEY 1 1  ', 161.0000,1,   8,   1,   1,1.03481829, -78.080803, 1.10000, 0.90000, 1.10000, 0.90000
 9225,'HURLEY 2 1  ', 161.0000,1,   8,   1,   1,1.03562152, -76.872563, 1.10000, 0.90000, 1.10000, 0.90000
 9226,'HURLEY 2 2  ', 161.0000,1,   8,   1,   1,1.03559470, -76.875493, 1.10000, 0.90000, 1.10000, 0.90000
 9227,'KERHONKSON~1', 161.0000,1,   8,   1,   1,1.03569949, -79.847432, 1.10000, 0.90000, 1.10000, 0.90000
 9228,'KERHONKSON~2', 161.0000,1,   8,   1,   1,1.03629887, -79.282630, 1.10000, 0.90000, 1.10000, 0.90000
 9229,'KERHONKSON~3', 161.0000,1,   8,   1,   1,1.03615010, -79.280362, 1.10000, 0.90000, 1.10000, 0.90000
 9230,'KINGSTON 5 1', 161.0000,1,   8,   1,   1,1.03673589, -76.644640, 1.10000, 0.90000, 1.10000, 0.90000
 9231,'KINGSTON 6 1', 161.0000,1,   8,   1,   1,1.03743005, -76.557466, 1.10000, 0.90000, 1.10000, 0.90000
 9232,'KINGSTON 7 1', 161.0000,1,   8,   1,   1,1.03596878, -77.049008, 1.10000, 0.90000, 1.10000, 0.90000
 9233,'KINGSTON 8 1', 500.0000,1,   8,   1,   1,1.03850162, -74.388048, 1.10000, 0.90000, 1.10000, 0.90000
 9234,'KINGSTON 8 2', 161.0000,1,   8,   1,   1,1.03810871, -76.121570, 1.10000, 0.90000, 1.10000, 0.90000
 9235,'KINGSTON 8 3', 500.0000,1,   8,   1,   1,1.03924513, -74.267707, 1.10000, 0.90000, 1.10000, 0.90000
 9236,'PHOENICIA 1 ', 161.0000,1,   8,   1,   1,1.04068696, -76.399573, 1.10000, 0.90000, 1.10000, 0.90000
 9237,'PHOENICIA 2 ', 161.0000,1,   8,   1,   1,1.04067266, -76.401690, 1.10000, 0.90000, 1.10000, 0.90000
 9238,'SAUGERTIES~1', 161.0000,1,   8,   1,   1,1.03642976, -76.814930, 1.10000, 0.90000, 1.10000, 0.90000
 9239,'SAUGERTIES~2', 161.0000,1,   8,   1,   1,1.03700149, -76.119296, 1.10000, 0.90000, 1.10000, 0.90000
 9240,'SAUGERTIES~3', 161.0000,1,   8,   1,   1,1.03703117, -76.114399, 1.10000, 0.90000, 1.10000, 0.90000
 9241,'SAUGERTIES~4', 161.0000,1,   8,   1,   1,1.03748178, -76.217145, 1.10000, 0.90000, 1.10000, 0.90000
 9242,'SAUGERTIES~5', 161.0000,1,   8,   1,   1,1.03710711, -76.163692, 1.10000, 0.90000, 1.10000, 0.90000
 9243,'SAUGERTIES~6', 161.0000,1,   8,   1,   1,1.03706527, -76.169341, 1.10000, 0.90000, 1.10000, 0.90000
 9244,'STONE RIDG~1', 161.0000,1,   8,   1,   1,1.03619885, -79.056742, 1.10000, 0.90000, 1.10000, 0.90000
 9245,'STONE RIDG~2', 161.0000,1,   8,   1,   1,1.03607857, -79.160882, 1.10000, 0.90000, 1.10000, 0.90000
 9246,'ULSTER PAR~1', 161.0000,1,   8,   1,   1,1.03489411, -77.461995, 1.10000, 0.90000, 1.10000, 0.90000
 9247,'ULSTER PAR~2', 161.0000,1,   8,   1,   1,1.03494787, -77.458860, 1.10000, 0.90000, 1.10000, 0.90000
 9248,'ULSTER PAR~3', 161.0000,1,   8,   1,   1,1.03408885, -78.473362, 1.10000, 0.90000, 1.10000, 0.90000
 9249,'WEST HURLE~1', 161.0000,1,   8,   1,   1,1.03759587, -77.286213, 1.10000, 0.90000, 1.10000, 0.90000
 9250,'WOODSTOCK~52', 161.0000,1,   8,   1,   1,1.03833067, -75.520398, 1.10000, 0.90000, 1.10000, 0.90000
 9251,'WOODSTOCK~53', 161.0000,1,   8,   1,   1,1.03830957, -75.522160, 1.10000, 0.90000, 1.10000, 0.90000
 9252,'WOODSTOCK~54', 161.0000,1,   8,   1,   1,1.03614819, -76.525733, 1.10000, 0.90000, 1.10000, 0.90000
 9253,'WOODSTOCK~55', 161.0000,1,   8,   1,   1,1.03725708, -76.234583, 1.10000, 0.90000, 1.10000, 0.90000
 9254,'BOLTON LAN~1', 161.0000,1,   8,   1,   1,1.05112648, -67.085995, 1.10000, 0.90000, 1.10000, 0.90000
 9255,'BOLTON LAN~2', 161.0000,1,   8,   1,   1,1.05111837, -67.086965, 1.10000, 0.90000, 1.10000, 0.90000
 9256,'CHESTERTOW~1', 161.0000,1,   8,   1,   1,1.04936695, -67.703642, 1.10000, 0.90000, 1.10000, 0.90000
 9257,'CHESTERTOW~2', 161.0000,1,   8,   1,   1,1.05017674, -67.452257, 1.10000, 0.90000, 1.10000, 0.90000
 9258,'CHESTERTOW~3', 161.0000,1,   8,   1,   1,1.05157781, -67.191105, 1.10000, 0.90000, 1.10000, 0.90000
 9259,'CHESTERTOW~4', 161.0000,1,   8,   1,   1,1.05159223, -67.189138, 1.10000, 0.90000, 1.10000, 0.90000
 9260,'GLENS FALL~1', 161.0000,1,   8,   1,   1,1.04066992, -68.835726, 1.10000, 0.90000, 1.10000, 0.90000
 9261,'GLENS FALL~2', 161.0000,1,   8,   1,   1,1.04609537, -68.463514, 1.10000, 0.90000, 1.10000, 0.90000
 9262,'GLENS FALL~3', 161.0000,1,   8,   1,   1,1.04482102, -68.497570, 1.10000, 0.90000, 1.10000, 0.90000
 9263,'GLENS FALL~4', 161.0000,1,   8,   1,   1,1.04475963, -68.501559, 1.10000, 0.90000, 1.10000, 0.90000
 9264,'LAKE GEORG~1', 161.0000,1,   8,   1,   1,1.04799211, -68.117490, 1.10000, 0.90000, 1.10000, 0.90000
 9265,'LAKE GEORG~2', 161.0000,1,   8,   1,   1,1.04797268, -68.119129, 1.10000, 0.90000, 1.10000, 0.90000
 9266,'LAKE GEORG~3', 161.0000,1,   8,   1,   1,1.04608309, -68.582776, 1.10000, 0.90000, 1.10000, 0.90000
 9267,'LAKE LUZER~1', 161.0000,1,   8,   1,   1,1.04335952, -69.374491, 1.10000, 0.90000, 1.10000, 0.90000
 9268,'LAKE LUZER~2', 161.0000,1,   8,   1,   1,1.04335403, -69.375597, 1.10000, 0.90000, 1.10000, 0.90000
 9269,'LAKE LUZER~3', 161.0000,1,   8,   1,   1,1.04204679, -69.376854, 1.10000, 0.90000, 1.10000, 0.90000
 9270,'LAKE LUZER~4', 161.0000,1,   8,   1,   1,1.04205823, -69.375850, 1.10000, 0.90000, 1.10000, 0.90000
 9271,'QUEENSBURY~1', 161.0000,1,   8,   1,   1,1.04217649, -68.595658, 1.10000, 0.90000, 1.10000, 0.90000
 9272,'QUEENSBURY~2', 161.0000,1,   8,   1,   1,1.04211831, -68.601580, 1.10000, 0.90000, 1.10000, 0.90000
 9273,'QUEENSBURY~3', 161.0000,1,   8,   1,   1,1.04752040, -68.233132, 1.10000, 0.90000, 1.10000, 0.90000
 9274,'QUEENSBURY~4', 161.0000,1,   8,   1,   1,1.04458237, -68.496866, 1.10000, 0.90000, 1.10000, 0.90000
 9275,'QUEENSBURY~5', 161.0000,1,   8,   1,   1,1.04632699, -68.397910, 1.10000, 0.90000, 1.10000, 0.90000
 9276,'WARRENSBUR~1', 161.0000,1,   8,   1,   1,1.05026925, -67.768727, 1.10000, 0.90000, 1.10000, 0.90000
 9277,'WARRENSBUR~2', 161.0000,1,   8,   1,   1,1.04825449, -68.056968, 1.10000, 0.90000, 1.10000, 0.90000
 9278,'WARRENSBUR~3', 161.0000,1,   8,   1,   1,1.04918242, -67.963504, 1.10000, 0.90000, 1.10000, 0.90000
 9279,'ARGYLE 1 1  ', 161.0000,1,   8,   1,   1,1.03796661, -69.084679, 1.10000, 0.90000, 1.10000, 0.90000
 9280,'ARGYLE 2 1  ', 161.0000,1,   8,   1,   1,1.03848493, -69.246534, 1.10000, 0.90000, 1.10000, 0.90000
 9281,'ARGYLE 2 2  ', 161.0000,1,   8,   1,   1,1.03846848, -69.248754, 1.10000, 0.90000, 1.10000, 0.90000
 9282,'CAMBRIDGE~11', 161.0000,1,   8,   1,   1,1.04023516, -69.955952, 1.10000, 0.90000, 1.10000, 0.90000
 9283,'CAMBRIDGE~12', 161.0000,1,   8,   1,   1,1.04020536, -69.958909, 1.10000, 0.90000, 1.10000, 0.90000
 9284,'COMSTOCK 1  ', 161.0000,1,   8,   1,   1,1.04797184, -67.993912, 1.10000, 0.90000, 1.10000, 0.90000
 9285,'FORT ANN 1 1', 161.0000,1,   8,   1,   1,1.04865634, -67.786902, 1.10000, 0.90000, 1.10000, 0.90000
 9286,'FORT ANN 1 2', 161.0000,1,   8,   1,   1,1.04869020, -67.782886, 1.10000, 0.90000, 1.10000, 0.90000
 9287,'FORT ANN 2 1', 161.0000,1,   8,   1,   1,1.04729617, -68.178538, 1.10000, 0.90000, 1.10000, 0.90000
 9288,'GRANVILLE ~8', 161.0000,1,   8,   1,   1,1.03645611, -69.167338, 1.10000, 0.90000, 1.10000, 0.90000
 9289,'GRANVILLE ~9', 115.0000,1,   8,   1,   1,1.04577088, -68.813323, 1.10000, 0.90000, 1.10000, 0.90000
 9290,'GRANVILLE~10', 161.0000,1,   8,   1,   1,1.03643191, -69.169872, 1.10000, 0.90000, 1.10000, 0.90000
 9291,'GRANVILLE~11', 161.0000,1,   8,   1,   1,1.03643167, -69.166471, 1.10000, 0.90000, 1.10000, 0.90000
 9292,'GREENWICH ~6', 161.0000,1,   8,   1,   1,1.04174960, -69.816472, 1.10000, 0.90000, 1.10000, 0.90000
 9293,'GREENWICH ~7', 161.0000,1,   8,   1,   1,1.03622198, -69.367347, 1.10000, 0.90000, 1.10000, 0.90000
 9294,'GREENWICH ~8', 161.0000,1,   8,   1,   1,1.04216003, -68.504134, 1.10000, 0.90000, 1.10000, 0.90000
 9295,'GREENWICH ~9', 161.0000,1,   8,   1,   1,1.04218018, -68.502064, 1.10000, 0.90000, 1.10000, 0.90000
 9296,'HAMPTON 8 1 ', 161.0000,1,   8,   1,   1,1.04606402, -68.042993, 1.10000, 0.90000, 1.10000, 0.90000
 9297,'HAMPTON 8 2 ', 115.0000,1,   8,   1,   1,1.04616451, -68.050104, 1.10000, 0.90000, 1.10000, 0.90000
 9298,'HAMPTON 8 3 ',  18.0000,1,   8,   1,   1,1.04377484, -68.498738, 1.10000, 0.90000, 1.10000, 0.90000
 9300,'HAMPTON 8 5 ', 161.0000,1,   8,   1,   1,1.04605985, -68.043212, 1.10000, 0.90000, 1.10000, 0.90000
 9301,'HAMPTON 8 7 ', 161.0000,1,   8,   1,   1,1.04606402, -68.042993, 1.10000, 0.90000, 1.10000, 0.90000
 9302,'HUDSON FAL~1', 161.0000,1,   8,   1,   1,1.04353261, -68.352380, 1.10000, 0.90000, 1.10000, 0.90000
 9303,'HUDSON FAL~2', 161.0000,1,   8,   1,   1,1.03919113, -69.135755, 1.10000, 0.90000, 1.10000, 0.90000
 9304,'HUDSON FAL~3', 161.0000,1,   8,   1,   1,1.04354155, -68.344553, 1.10000, 0.90000, 1.10000, 0.90000
 9305,'SALEM 8 1   ', 161.0000,1,   8,   1,   1,1.04674435, -68.853163, 1.10000, 0.90000, 1.10000, 0.90000
 9306,'SALEM 8 2   ', 115.0000,1,   8,   1,   1,1.04875636, -68.343358, 1.10000, 0.90000, 1.10000, 0.90000
 9307,'SALEM 8 3   ', 161.0000,1,   8,   1,   1,1.04672492, -68.854188, 1.10000, 0.90000, 1.10000, 0.90000
 9308,'SALEM 9 1   ', 161.0000,1,   8,   1,   1,1.04918265, -68.311836, 1.10000, 0.90000, 1.10000, 0.90000
 9309,'SALEM 10 1  ', 161.0000,1,   8,   1,   1,1.04690564, -68.696813, 1.10000, 0.90000, 1.10000, 0.90000
 9310,'SALEM 10 2  ', 161.0000,1,   8,   1,   1,1.04688871, -68.698111, 1.10000, 0.90000, 1.10000, 0.90000
 9311,'WHITEHALL ~1', 161.0000,1,   8,   1,   1,1.04552853, -67.939311, 1.10000, 0.90000, 1.10000, 0.90000
 9312,'WHITEHALL ~2', 161.0000,1,   8,   1,   1,1.04550433, -67.940991, 1.10000, 0.90000, 1.10000, 0.90000
 9313,'WHITEHALL ~1', 161.0000,1,   8,   1,   1,1.03518069, -69.168663, 1.10000, 0.90000, 1.10000, 0.90000
 9314,'WHITEHALL ~1', 161.0000,1,   8,   1,   1,1.04535770, -68.047788, 1.10000, 0.90000, 1.10000, 0.90000
 9315,'WHITEHALL ~2', 161.0000,1,   8,   1,   1,1.04532695, -68.050124, 1.10000, 0.90000, 1.10000, 0.90000
 9316,'MARION 1 1  ', 161.0000,1,   8,   1,   1,1.01281142, -73.791561, 1.10000, 0.90000, 1.10000, 0.90000
 9317,'MARION 2 1  ', 161.0000,1,   8,   1,   1,1.01419079, -73.467017, 1.10000, 0.90000, 1.10000, 0.90000
 9318,'SODUS 1 1   ', 161.0000,1,   8,   1,   1,1.03105962, -72.330549, 1.10000, 0.90000, 1.10000, 0.90000
 9319,'SODUS 1 2   ', 161.0000,1,   8,   1,   1,1.03107047, -72.328848, 1.10000, 0.90000, 1.10000, 0.90000
 9320,'SODUS 2 1   ', 161.0000,1,   8,   1,   1,1.02153361, -71.585655, 1.10000, 0.90000, 1.10000, 0.90000
 9321,'SODUS 3 1   ', 161.0000,1,   8,   1,   1,1.01918507, -72.249085, 1.10000, 0.90000, 1.10000, 0.90000
 9322,'WALWORTH 1 1', 161.0000,1,   8,   1,   1,1.01055205, -74.328113, 1.10000, 0.90000, 1.10000, 0.90000
 9323,'WILLIAMSON~1', 161.0000,1,   8,   1,   1,1.01277852, -73.986023, 1.10000, 0.90000, 1.10000, 0.90000
 9324,'WILLIAMSON~2', 161.0000,1,   8,   1,   1,1.01711571, -72.891458, 1.10000, 0.90000, 1.10000, 0.90000
 9325,'WILLIAMSON~3', 161.0000,1,   8,   1,   1,1.01221263, -74.079931, 1.10000, 0.90000, 1.10000, 0.90000
 9326,'WOLCOTT 5 1 ', 161.0000,1,   8,   1,   1,1.03317356, -72.137555, 1.10000, 0.90000, 1.10000, 0.90000
 9327,'WOLCOTT 5 2 ', 161.0000,1,   8,   1,   1,1.03314185, -72.140663, 1.10000, 0.90000, 1.10000, 0.90000
 9328,'WOLCOTT 6 1 ', 161.0000,1,   8,   1,   1,1.03065526, -72.156325, 1.10000, 0.90000, 1.10000, 0.90000
 9329,'CASTILE 1   ', 161.0000,1,   8,   1,   1,1.03244126, -72.937766, 1.10000, 0.90000, 1.10000, 0.90000
 9330,'GAINESVILL~2', 161.0000,1,   8,   1,   1,1.04053092, -72.763330, 1.10000, 0.90000, 1.10000, 0.90000
 9331,'PERRY 3 1   ', 161.0000,1,   8,   1,   1,1.02630424, -73.630614, 1.10000, 0.90000, 1.10000, 0.90000
 9332,'PERRY 4 1   ', 161.0000,1,   8,   1,   1,1.02428305, -73.829113, 1.10000, 0.90000, 1.10000, 0.90000
 9333,'PERRY 4 2   ', 161.0000,1,   8,   1,   1,1.02426648, -73.830991, 1.10000, 0.90000, 1.10000, 0.90000
 9334,'PERRY 5 1   ', 161.0000,1,   8,   1,   1,1.02193856, -73.746912, 1.10000, 0.90000, 1.10000, 0.90000
 9335,'SILVER SP~48', 161.0000,1,   8,   1,   1,1.00816059, -73.474975, 1.10000, 0.90000, 1.10000, 0.90000
 9336,'VARYSBURG ~1', 161.0000,1,   8,   1,   1,1.02064633, -74.235332, 1.10000, 0.90000, 1.10000, 0.90000
 9337,'VARYSBURG ~2', 161.0000,1,   8,   1,   1,1.02066433, -74.234068, 1.10000, 0.90000, 1.10000, 0.90000
 9338,'WARSAW 1 1  ', 161.0000,1,   8,   1,   1,1.02855575, -73.367884, 1.10000, 0.90000, 1.10000, 0.90000
 9339,'WARSAW 2 1  ', 161.0000,1,   8,   1,   1,1.00920522, -73.654356, 1.10000, 0.90000, 1.10000, 0.90000
 9340,'WARSAW 3 1  ', 161.0000,1,   8,   1,   1,1.00597525, -73.215270, 1.10000, 0.90000, 1.10000, 0.90000
 9341,'WARSAW 3 2  ', 161.0000,1,   8,   1,   1,1.00599742, -73.213119, 1.10000, 0.90000, 1.10000, 0.90000
 9342,'KEUKA PARK 1', 161.0000,1,   8,   1,   1,1.03276587, -74.890538, 1.10000, 0.90000, 1.10000, 0.90000
 9343,'KEUKA PARK 2', 161.0000,1,   8,   1,   1,1.03277230, -74.889445, 1.10000, 0.90000, 1.10000, 0.90000
 9344,'MIDDLESEX ~1', 161.0000,1,   8,   1,   1,1.03170371, -74.870027, 1.10000, 0.90000, 1.10000, 0.90000
 9345,'MIDDLESEX ~2', 161.0000,1,   8,   1,   1,1.03168607, -74.872336, 1.10000, 0.90000, 1.10000, 0.90000
 9346,'PENN YAN 1 1', 161.0000,1,   8,   1,   1,1.03428721, -74.806527, 1.10000, 0.90000, 1.10000, 0.90000
 9347,'PENN YAN 2 1', 161.0000,1,   8,   1,   1,1.03370738, -74.888953, 1.10000, 0.90000, 1.10000, 0.90000
 9348,'PENN YAN 3 1', 161.0000,1,   8,   1,   1,1.03543139, -74.645751, 1.10000, 0.90000, 1.10000, 0.90000
 9349,'COLTON 1 1  ', 161.0000,2,   8,   1,   1,1.04548371, -61.793773, 1.10000, 0.90000, 1.10000, 0.90000
 9350,'COLTON 1 2  ', 161.0000,1,   8,   1,   1,1.04547989, -61.795303, 1.10000, 0.90000, 1.10000, 0.90000
 9351,'OSWEGO 5 1  ', 500.0000,1,   8,   1,   1,1.04400003, -66.004435, 1.10000, 0.90000, 1.10000, 0.90000
 9352,'OSWEGO 5 2  ', 161.0000,1,   8,   1,   1,1.04053545, -67.849248, 1.10000, 0.90000, 1.10000, 0.90000
 9353,'OSWEGO 5 3  ',  13.8000,2,   8,   1,   1,1.06070399, -64.119063, 1.10000, 0.90000, 1.10000, 0.90000
 9354,'OSWEGO 5 4  ',  13.8000,2,   8,   1,   1,1.05354452, -64.934670, 1.10000, 0.90000, 1.10000, 0.90000
 9355,'OSWEGO 5 5  ',  18.0000,2,   8,   1,   1,1.04900002, -64.742783, 1.10000, 0.90000, 1.10000, 0.90000
 9356,'OSWEGO 5 6  ',  13.8000,2,   8,   1,   1,1.05350006, -64.059818, 1.10000, 0.90000, 1.10000, 0.90000
 9357,'OSWEGO 5 7  ',  18.0000,2,   8,   1,   1,1.04887176, -65.463374, 1.10000, 0.90000, 1.10000, 0.90000
 9358,'OSWEGO 5 8  ',  13.2000,2,   8,   1,   1,1.05350006, -64.388917, 1.10000, 0.90000, 1.10000, 0.90000
 9359,'OSWEGO 5 9  ', 500.0000,1,   8,   1,   1,1.04289651, -66.490314, 1.10000, 0.90000, 1.10000, 0.90000
 9360,'OSWEGO 5 11 ', 500.0000,1,   8,   1,   1,1.04400003, -66.004435, 1.10000, 0.90000, 1.10000, 0.90000
 9361,'CROGHAN 3 1 ', 161.0000,2,   8,   1,   1,1.03914618, -65.745427, 1.10000, 0.90000, 1.10000, 0.90000
 9362,'CROGHAN 3 2 ', 161.0000,1,   8,   1,   1,1.03913558, -65.746595, 1.10000, 0.90000, 1.10000, 0.90000
 9363,'CARTHAGE 4 1', 161.0000,2,   8,   1,   1,1.04570889, -64.781612, 1.10000, 0.90000, 1.10000, 0.90000
 9364,'CARTHAGE 4 2', 161.0000,1,   8,   1,   1,1.04570639, -64.782473, 1.10000, 0.90000, 1.10000, 0.90000
 9365,'FINE 1 1    ', 161.0000,1,   8,   1,   1,1.03427744, -64.414722, 1.10000, 0.90000, 1.10000, 0.90000
 9366,'FINE 1 2    ',  20.0000,2,   8,   1,   1,1.01172531, -64.057892, 1.10000, 0.90000, 1.10000, 0.90000
 9367,'FINE 1 3    ', 161.0000,1,   8,   1,   1,1.03495705, -64.425500, 1.10000, 0.90000, 1.10000, 0.90000
 9368,'RENSSELAER~7', 161.0000,1,   8,   1,   1,1.05400002, -68.941047, 1.10000, 0.90000, 1.10000, 0.90000
 9369,'RENSSELAER~8',  20.0000,2,   8,   1,   1,1.00345981, -63.246917, 1.10000, 0.90000, 1.10000, 0.90000
 9370,'RENSSELAER~9',  13.8000,2,   8,   1,   1,0.99682069, -64.589178, 1.10000, 0.90000, 1.10000, 0.90000
 9371,'RENSSELAE~10',  13.8000,2,   8,   1,   1,1.00700963, -62.052030, 1.10000, 0.90000, 1.10000, 0.90000
 9372,'RENSSELAE~11', 161.0000,1,   8,   1,   1,1.05141938, -69.258528, 1.10000, 0.90000, 1.10000, 0.90000
 9373,'RENSSELAE~12', 161.0000,1,   8,   1,   1,1.05400002, -68.941047, 1.10000, 0.90000, 1.10000, 0.90000
 9374,'COHOES 5 1  ', 161.0000,1,   8,   1,   1,1.04029548, -70.791776, 1.10000, 0.90000, 1.10000, 0.90000
 9375,'COHOES 5 2  ',  13.8000,2,   8,   1,   1,1.04023957, -70.610257, 1.10000, 0.90000, 1.10000, 0.90000
 9376,'COHOES 5 3  ',  13.8000,2,   8,   1,   1,1.04030037, -70.793982, 1.10000, 0.90000, 1.10000, 0.90000
 9378,'COHOES 5 5  ',  13.8000,2,   8,   1,   1,1.04029608, -70.789419, 1.10000, 0.90000, 1.10000, 0.90000
 9379,'COHOES 5 6  ',  13.8000,2,   8,   1,   1,1.04021573, -70.606678, 1.10000, 0.90000, 1.10000, 0.90000
 9381,'COHOES 5 8  ', 161.0000,1,   8,   1,   1,1.04032731, -70.795368, 1.10000, 0.90000, 1.10000, 0.90000
 9382,'COHOES 5 10 ', 161.0000,1,   8,   1,   1,1.04029548, -70.791776, 1.10000, 0.90000, 1.10000, 0.90000
 9383,'GLENS FALL~5', 161.0000,2,   8,   1,   1,1.04328430, -68.441665, 1.10000, 0.90000, 1.10000, 0.90000
 9384,'GLENS FALL~6', 161.0000,1,   8,   1,   1,1.04321253, -68.447880, 1.10000, 0.90000, 1.10000, 0.90000
 9385,'DRESDEN 1 1 ', 500.0000,1,   8,   1,   1,1.03741252, -74.241356, 1.10000, 0.90000, 1.10000, 0.90000
 9386,'DRESDEN 1 2 ', 161.0000,1,   8,   1,   1,1.03626990, -74.487427, 1.10000, 0.90000, 1.10000, 0.90000
 9387,'DRESDEN 1 3 ',  13.8000,2,   8,   1,   1,1.04499996, -73.007878, 1.10000, 0.90000, 1.10000, 0.90000
 9388,'DRESDEN 1 4 ', 500.0000,1,   8,   1,   1,1.03834236, -74.306789, 1.10000, 0.90000, 1.10000, 0.90000
 9389,'DRESDEN 1 6 ', 500.0000,1,   8,   1,   1,1.03741038, -74.241540, 1.10000, 0.90000, 1.10000, 0.90000
 9390,'TICONDEROG~3', 161.0000,2,   8,   1,   1,1.05158544, -66.365000, 1.10000, 0.90000, 1.10000, 0.90000
 9391,'TICONDEROG~4', 161.0000,1,   8,   1,   1,1.05157137, -66.368825, 1.10000, 0.90000, 1.10000, 0.90000
 9392,'KEESEVILLE~4', 161.0000,2,   8,   1,   1,1.04876828, -63.169087, 1.10000, 0.90000, 1.10000, 0.90000
 9393,'KEESEVILLE~5', 161.0000,1,   8,   1,   1,1.04876256, -63.170637, 1.10000, 0.90000, 1.10000, 0.90000
 9394,'COLTON 2 1  ', 161.0000,2,   8,   1,   1,1.04368556, -61.404439, 1.10000, 0.90000, 1.10000, 0.90000
 9395,'COLTON 2 2  ', 161.0000,1,   8,   1,   1,1.04366529, -61.405976, 1.10000, 0.90000, 1.10000, 0.90000
 9396,'LOCKPORT 6 1', 161.0000,2,   8,   1,   1,1.03443277, -71.095815, 1.10000, 0.90000, 1.10000, 0.90000
 9397,'LOCKPORT 6 2', 161.0000,1,   8,   1,   1,1.03441429, -71.097304, 1.10000, 0.90000, 1.10000, 0.90000
 9398,'OSWEGO 6 1  ', 161.0000,2,   8,   1,   1,1.04300416, -67.719584, 1.10000, 0.90000, 1.10000, 0.90000
 9399,'OSWEGO 6 2  ', 161.0000,1,   8,   1,   1,1.04299641, -67.721974, 1.10000, 0.90000, 1.10000, 0.90000
 9400,'TROY 8 1    ', 161.0000,1,   8,   1,   1,1.04232109, -70.422945, 1.10000, 0.90000, 1.10000, 0.90000
 9401,'TROY 8 2    ',  22.0000,2,   8,   1,   1,1.04232109, -70.422945, 1.10000, 0.90000, 1.10000, 0.90000
 9402,'TROY 8 3    ',  13.8000,2,   8,   1,   1,1.04232109, -70.422945, 1.10000, 0.90000, 1.10000, 0.90000
 9403,'TROY 8 4    ',  13.8000,2,   8,   1,   1,1.04232109, -70.422945, 1.10000, 0.90000, 1.10000, 0.90000
 9404,'TROY 8 5    ', 161.0000,1,   8,   1,   1,1.04227889, -70.426846, 1.10000, 0.90000, 1.10000, 0.90000
 9405,'TROY 8 7    ', 161.0000,1,   8,   1,   1,1.04235828, -70.419305, 1.10000, 0.90000, 1.10000, 0.90000
 9406,'WATERPORT 1 ', 161.0000,1,   8,   1,   1,1.02490091, -73.118896, 1.10000, 0.90000, 1.10000, 0.90000
 9407,'WATERPORT 2 ',  13.2000,2,   8,   1,   1,1.02668774, -72.883514, 1.10000, 0.90000, 1.10000, 0.90000
 9408,'WATERPORT 3 ',  13.2000,2,   8,   1,   1,1.02696252, -72.846611, 1.10000, 0.90000, 1.10000, 0.90000
 9409,'WATERPORT 4 ',  13.8000,2,   8,   1,   1,1.03999996, -70.721534, 1.10000, 0.90000, 1.10000, 0.90000
 9410,'WATERPORT 5 ', 161.0000,1,   8,   1,   1,1.02487051, -73.121738, 1.10000, 0.90000, 1.10000, 0.90000
 9411,'WATERPORT 7 ', 161.0000,1,   8,   1,   1,1.02489293, -73.119156, 1.10000, 0.90000, 1.10000, 0.90000
 9412,'ROCHESTE~168', 161.0000,1,   8,   1,   1,1.01150155, -75.369758, 1.10000, 0.90000, 1.10000, 0.90000
 9413,'ROCHESTE~169',  13.8000,2,   8,   1,   1,0.98277175, -75.103988, 1.10000, 0.90000, 1.10000, 0.90000
 9414,'ROCHESTE~170', 161.0000,1,   8,   1,   1,1.01148093, -75.371342, 1.10000, 0.90000, 1.10000, 0.90000
 9415,'GREENWICH~10', 161.0000,2,   8,   1,   1,1.04276073, -68.480788, 1.10000, 0.90000, 1.10000, 0.90000
 9416,'GREENWICH~11', 161.0000,1,   8,   1,   1,1.04273188, -68.488458, 1.10000, 0.90000, 1.10000, 0.90000
 9417,'ALTONA 1 1  ', 500.0000,2,   8,   1,   1,1.04361057, -60.699789, 1.10000, 0.90000, 1.10000, 0.90000
 9418,'ALTONA 1 2  ', 161.0000,1,   8,   1,   1,1.04468727, -61.200626, 1.10000, 0.90000, 1.10000, 0.90000
 9419,'ALTONA 1 3  ',  13.8000,1,   8,   1,   1,1.04451776, -61.124230, 1.10000, 0.90000, 1.10000, 0.90000
 9421,'ALTONA 1 5  ', 500.0000,1,   8,   1,   1,1.04242444, -60.683874, 1.10000, 0.90000, 1.10000, 0.90000
 9422,'ALTONA 1 7  ', 500.0000,1,   8,   1,   1,1.04489791, -60.678950, 1.10000, 0.90000, 1.10000, 0.90000
 9423,'BLACK RIVE~4', 161.0000,1,   8,   1,   1,1.04380548, -65.161186, 1.10000, 0.90000, 1.10000, 0.90000
 9424,'BLACK RIVE~5',  13.8000,2,   8,   1,   1,1.04374361, -64.987303, 1.10000, 0.90000, 1.10000, 0.90000
 9425,'BLACK RIVE~6',  13.8000,2,   8,   1,   1,1.04380548, -65.161186, 1.10000, 0.90000, 1.10000, 0.90000
 9426,'BLACK RIVE~7', 161.0000,1,   8,   1,   1,1.04377890, -65.164205, 1.10000, 0.90000, 1.10000, 0.90000
 9427,'BLACK RIVE~8', 161.0000,1,   8,   1,   1,1.04383051, -65.159513, 1.10000, 0.90000, 1.10000, 0.90000
 9428,'AUBURN 11 1 ', 500.0000,1,   8,   1,   1,1.03399241, -69.771544, 1.10000, 0.90000, 1.10000, 0.90000
 9429,'AUBURN 11 2 ', 161.0000,2,   8,   1,   1,1.03755045, -71.659572, 1.10000, 0.90000, 1.10000, 0.90000
 9430,'AUBURN 11 3 ', 500.0000,1,   8,   1,   1,1.03388727, -69.781475, 1.10000, 0.90000, 1.10000, 0.90000
 9431,'AUBURN 11 5 ', 500.0000,1,   8,   1,   1,1.03392184, -69.612598, 1.10000, 0.90000, 1.10000, 0.90000
 9432,'WATERTOWN ~8', 161.0000,1,   8,   1,   1,1.04549742, -66.537162, 1.10000, 0.90000, 1.10000, 0.90000
 9433,'WATERTOWN ~9',  13.8000,2,   8,   1,   1,1.04549706, -66.536288, 1.10000, 0.90000, 1.10000, 0.90000
 9434,'WATERTOWN~10',  13.8000,2,   8,   1,   1,1.04547727, -66.474434, 1.10000, 0.90000, 1.10000, 0.90000
 9436,'WATERTOWN~12',  18.0000,2,   8,   1,   1,1.04549742, -66.537162, 1.10000, 0.90000, 1.10000, 0.90000
 9437,'WATERTOWN~13',  13.8000,2,   8,   1,   1,1.04549742, -66.537162, 1.10000, 0.90000, 1.10000, 0.90000
 9438,'WATERTOWN~14', 161.0000,1,   8,   1,   1,1.04549670, -66.537374, 1.10000, 0.90000, 1.10000, 0.90000
 9439,'WATERTOWN~15', 161.0000,1,   8,   1,   1,1.04549742, -66.537162, 1.10000, 0.90000, 1.10000, 0.90000
 9440,'FINE 2 1    ', 161.0000,2,   8,   1,   1,1.03538752, -64.423867, 1.10000, 0.90000, 1.10000, 0.90000
 9441,'FINE 2 2    ',  13.8000,2,   8,   1,   1,1.03538752, -64.423867, 1.10000, 0.90000, 1.10000, 0.90000
 9442,'FINE 2 3    ',  13.8000,2,   8,   1,   1,1.03538752, -64.423867, 1.10000, 0.90000, 1.10000, 0.90000
 9444,'FINE 2 5    ',  20.0000,2,   8,   1,   1,1.03554440, -64.405426, 1.10000, 0.90000, 1.10000, 0.90000
 9445,'FINE 2 6    ',  20.0000,2,   8,   1,   1,1.03863692, -63.995123, 1.10000, 0.90000, 1.10000, 0.90000
 9447,'FINE 2 8    ', 161.0000,1,   8,   1,   1,1.03527367, -64.433553, 1.10000, 0.90000, 1.10000, 0.90000
 9448,'FINE 2 10   ', 161.0000,1,   8,   1,   1,1.03538752, -64.423867, 1.10000, 0.90000, 1.10000, 0.90000
 9449,'CAIRO 4 1   ', 161.0000,2,   8,   1,   1,1.04333270, -73.566636, 1.10000, 0.90000, 1.10000, 0.90000
 9450,'CAIRO 4 2   ', 161.0000,1,   8,   1,   1,1.04330778, -73.579340, 1.10000, 0.90000, 1.10000, 0.90000
 9451,'POTSDAM 5 1 ', 161.0000,2,   8,   1,   1,1.05586612, -61.534868, 1.10000, 0.90000, 1.10000, 0.90000
 9452,'POTSDAM 5 2 ', 161.0000,1,   8,   1,   1,1.05585957, -61.536487, 1.10000, 0.90000, 1.10000, 0.90000
 9453,'GRAHAMSVIL~4', 161.0000,1,   8,   1,   1,1.04512513, -78.002406, 1.10000, 0.90000, 1.10000, 0.90000
 9454,'GRAHAMSVIL~5',  13.8000,2,   8,   1,   1,1.04512513, -78.002406, 1.10000, 0.90000, 1.10000, 0.90000
 9455,'GRAHAMSVIL~6', 161.0000,1,   8,   1,   1,1.04512513, -78.002406, 1.10000, 0.90000, 1.10000, 0.90000
 9456,'STUYVESANT 1', 161.0000,2,   8,   1,   1,1.04400003, -72.847642, 1.10000, 0.90000, 1.10000, 0.90000
 9457,'STUYVESANT 2', 161.0000,1,   8,   1,   1,1.04399025, -72.849261, 1.10000, 0.90000, 1.10000, 0.90000
 9458,'OSWEGATCHI~1', 161.0000,1,   8,   1,   1,1.04474175, -62.764131, 1.10000, 0.90000, 1.10000, 0.90000
 9459,'OSWEGATCHI~2',  18.0000,2,   8,   1,   1,1.04460692, -62.453132, 1.10000, 0.90000, 1.10000, 0.90000
 9460,'OSWEGATCHI~3',  13.8000,2,   8,   1,   1,1.04464710, -62.540962, 1.10000, 0.90000, 1.10000, 0.90000
 9461,'OSWEGATCHI~4',  20.0000,2,   8,   1,   1,1.04471481, -62.603205, 1.10000, 0.90000, 1.10000, 0.90000
 9462,'OSWEGATCHI~5', 161.0000,1,   8,   1,   1,1.04473746, -62.765737, 1.10000, 0.90000, 1.10000, 0.90000
 9463,'OSWEGATCHI~6', 161.0000,1,   8,   1,   1,1.04474175, -62.764131, 1.10000, 0.90000, 1.10000, 0.90000
 9464,'COLTON 3 1  ', 500.0000,2,   8,   1,   1,1.03972340, -61.100256, 1.10000, 0.90000, 1.10000, 0.90000
 9465,'COLTON 3 2  ', 161.0000,2,   8,   1,   1,1.04278481, -61.352857, 1.10000, 0.90000, 1.10000, 0.90000
 9466,'COLTON 3 3  ', 500.0000,1,   8,   1,   1,1.03938806, -61.072683, 1.10000, 0.90000, 1.10000, 0.90000
 9467,'COLTON 3 5  ', 500.0000,1,   8,   1,   1,1.03972340, -61.100256, 1.10000, 0.90000, 1.10000, 0.90000
 9468,'OSWEGO 7 1  ', 161.0000,1,   8,   1,   1,1.04069567, -68.670216, 1.10000, 0.90000, 1.10000, 0.90000
 9469,'OSWEGO 7 2  ',  20.0000,2,   8,   1,   1,1.04062200, -68.415327, 1.10000, 0.90000, 1.10000, 0.90000
 9470,'OSWEGO 7 3  ',  18.0000,2,   8,   1,   1,1.04069567, -68.670216, 1.10000, 0.90000, 1.10000, 0.90000
 9471,'OSWEGO 7 4  ',  13.8000,2,   8,   1,   1,1.04060960, -68.429186, 1.10000, 0.90000, 1.10000, 0.90000
 9472,'OSWEGO 7 5  ', 161.0000,1,   8,   1,   1,1.04068387, -68.673454, 1.10000, 0.90000, 1.10000, 0.90000
 9473,'OSWEGO 7 7  ', 161.0000,1,   8,   1,   1,1.04069567, -68.670216, 1.10000, 0.90000, 1.10000, 0.90000
 9474,'NORWOOD 6 1 ', 161.0000,2,   8,   1,   1,1.05651200, -61.412840, 1.10000, 0.90000, 1.10000, 0.90000
 9475,'NORWOOD 6 2 ', 161.0000,1,   8,   1,   1,1.05650592, -61.414534, 1.10000, 0.90000, 1.10000, 0.90000
 9476,'LITTLE FA~13', 500.0000,2,   8,   1,   1,1.04573178, -70.858042, 1.10000, 0.90000, 1.10000, 0.90000
 9477,'LITTLE FA~14', 161.0000,1,   8,   1,   1,1.05217183, -71.030122, 1.10000, 0.90000, 1.10000, 0.90000
 9478,'LITTLE FA~15', 500.0000,1,   8,   1,   1,1.04579115, -70.841506, 1.10000, 0.90000, 1.10000, 0.90000
 9479,'LITTLE FA~16', 500.0000,1,   8,   1,   1,1.04573178, -70.858042, 1.10000, 0.90000, 1.10000, 0.90000
 9480,'ALTMAR 2 1  ', 161.0000,2,   8,   1,   1,1.04283595, -68.456616, 1.10000, 0.90000, 1.10000, 0.90000
 9481,'ALTMAR 2 2  ', 161.0000,1,   8,   1,   1,1.04282415, -68.461261, 1.10000, 0.90000, 1.10000, 0.90000
 9482,'CARTHAGE 5 1', 161.0000,1,   8,   1,   1,1.04583609, -64.789399, 1.10000, 0.90000, 1.10000, 0.90000
 9483,'CARTHAGE 5 2',  13.8000,2,   8,   1,   1,1.04569364, -64.518356, 1.10000, 0.90000, 1.10000, 0.90000
 9484,'CARTHAGE 5 3', 161.0000,1,   8,   1,   1,1.04582942, -64.791400, 1.10000, 0.90000, 1.10000, 0.90000
 9485,'GAINESVIL~21', 161.0000,2,   8,   1,   1,1.04151154, -72.529717, 1.10000, 0.90000, 1.10000, 0.90000
 9486,'GAINESVIL~22', 161.0000,1,   8,   1,   1,1.04150522, -72.533692, 1.10000, 0.90000, 1.10000, 0.90000
 9487,'BLISS 2 1   ', 500.0000,1,   8,   1,   1,1.03779984, -72.041079, 1.10000, 0.90000, 1.10000, 0.90000
 9488,'BLISS 2 2   ', 161.0000,1,   8,   1,   1,1.03797066, -72.518174, 1.10000, 0.90000, 1.10000, 0.90000
 9489,'BLISS 2 3   ',  13.8000,1,   8,   1,   1,1.03811562, -72.819249, 1.10000, 0.90000, 1.10000, 0.90000
 9491,'BLISS 2 5   ',  13.8000,2,   8,   1,   1,1.04113197, -71.206621, 1.10000, 0.90000, 1.10000, 0.90000
 9492,'BLISS 2 6   ', 500.0000,1,   8,   1,   1,1.03898680, -72.058585, 1.10000, 0.90000, 1.10000, 0.90000
 9493,'BLISS 2 8   ', 500.0000,1,   8,   1,   1,1.03779984, -72.041079, 1.10000, 0.90000, 1.10000, 0.90000
 9494,'ALBANY 23 1 ', 161.0000,1,   8,   1,   1,1.04168165, -70.250900, 1.10000, 0.90000, 1.10000, 0.90000
 9495,'ALBANY 23 2 ',  18.0000,2,   8,   1,   1,1.04168165, -70.250900, 1.10000, 0.90000, 1.10000, 0.90000
 9496,'ALBANY 23 3 ', 161.0000,1,   8,   1,   1,1.04168165, -70.250900, 1.10000, 0.90000, 1.10000, 0.90000
 9497,'PARISHVILL~1', 161.0000,2,   8,   1,   1,1.04699659, -61.818983, 1.10000, 0.90000, 1.10000, 0.90000
 9498,'PARISHVILL~2', 161.0000,1,   8,   1,   1,1.04695380, -61.833573, 1.10000, 0.90000, 1.10000, 0.90000
 9499,'FORT PLAIN~3', 161.0000,2,   8,   1,   1,1.05539024, -71.018558, 1.10000, 0.90000, 1.10000, 0.90000
 9500,'FORT PLAIN~4',  13.8000,2,   8,   1,   1,1.05535209, -70.930804, 1.10000, 0.90000, 1.10000, 0.90000
 9501,'FORT PLAIN~5',  13.8000,2,   8,   1,   1,1.05535209, -70.930804, 1.10000, 0.90000, 1.10000, 0.90000
 9503,'FORT PLAIN~7', 161.0000,1,   8,   1,   1,1.05538452, -71.020252, 1.10000, 0.90000, 1.10000, 0.90000
 9504,'FORT PLAIN~8', 161.0000,1,   8,   1,   1,1.05539024, -71.018558, 1.10000, 0.90000, 1.10000, 0.90000
 9505,'SOUTH GLEN~3', 161.0000,1,   8,   1,   1,1.04173434, -68.660401, 1.10000, 0.90000, 1.10000, 0.90000
 9506,'SOUTH GLEN~4',  20.0000,2,   8,   1,   1,1.04173267, -68.656741, 1.10000, 0.90000, 1.10000, 0.90000
 9507,'SOUTH GLEN~5',  20.0000,2,   8,   1,   1,1.04169559, -68.566896, 1.10000, 0.90000, 1.10000, 0.90000
 9509,'SOUTH GLEN~7',  13.8000,2,   8,   1,   1,1.04159868, -68.389243, 1.10000, 0.90000, 1.10000, 0.90000
 9510,'SOUTH GLEN~8',  13.8000,2,   8,   1,   1,1.04163551, -68.298408, 1.10000, 0.90000, 1.10000, 0.90000
 9511,'SOUTH GLEN~9', 161.0000,1,   8,   1,   1,1.04172647, -68.662669, 1.10000, 0.90000, 1.10000, 0.90000
 9512,'SOUTH GLE~10', 161.0000,1,   8,   1,   1,1.04173434, -68.660401, 1.10000, 0.90000, 1.10000, 0.90000
 9513,'FILLMORE 2 1', 500.0000,1,   8,   1,   1,1.04160452, -72.060565, 1.10000, 0.90000, 1.10000, 0.90000
 9514,'FILLMORE 2 2', 161.0000,1,   8,   1,   1,1.03755391, -72.527381, 1.10000, 0.90000, 1.10000, 0.90000
 9515,'FILLMORE 2 3',  13.8000,2,   8,   1,   1,1.04110897, -71.753364, 1.10000, 0.90000, 1.10000, 0.90000
 9516,'FILLMORE 2 4',  13.8000,2,   8,   1,   1,1.04110897, -71.753364, 1.10000, 0.90000, 1.10000, 0.90000
 9518,'FILLMORE 2 6', 500.0000,1,   8,   1,   1,1.04246807, -72.084430, 1.10000, 0.90000, 1.10000, 0.90000
 9519,'FILLMORE 2 8', 500.0000,1,   8,   1,   1,1.04160452, -72.060565, 1.10000, 0.90000, 1.10000, 0.90000
 9520,'QUEENSBURY~6', 161.0000,1,   8,   1,   1,1.04433012, -68.403477, 1.10000, 0.90000, 1.10000, 0.90000
 9521,'QUEENSBURY~7',  13.8000,2,   8,   1,   1,1.01215219, -67.246423, 1.10000, 0.90000, 1.10000, 0.90000
 9522,'QUEENSBURY~8',  13.8000,2,   8,   1,   1,1.01846051, -67.491906, 1.10000, 0.90000, 1.10000, 0.90000
 9523,'QUEENSBURY~9',  13.8000,2,   8,   1,   1,1.01871967, -68.077704, 1.10000, 0.90000, 1.10000, 0.90000
 9524,'QUEENSBUR~10',  13.8000,2,   8,   1,   1,1.01873004, -68.064078, 1.10000, 0.90000, 1.10000, 0.90000
 9525,'QUEENSBUR~11', 161.0000,1,   8,   1,   1,1.04428017, -68.423346, 1.10000, 0.90000, 1.10000, 0.90000
 9526,'QUEENSBUR~12', 161.0000,1,   8,   1,   1,1.04433012, -68.403477, 1.10000, 0.90000, 1.10000, 0.90000
 9527,'LITTLE FA~17', 161.0000,1,   8,   1,   1,1.04790914, -70.494014, 1.10000, 0.90000, 1.10000, 0.90000
 9528,'LITTLE FA~18',  13.8000,2,   8,   1,   1,1.00399995, -69.893244, 1.10000, 0.90000, 1.10000, 0.90000
 9529,'LITTLE FA~19',  13.8000,2,   8,   1,   1,1.00314558, -69.777561, 1.10000, 0.90000, 1.10000, 0.90000
 9530,'LITTLE FA~20', 161.0000,1,   8,   1,   1,1.04782510, -70.504539, 1.10000, 0.90000, 1.10000, 0.90000
 9531,'LITTLE FA~21', 161.0000,1,   8,   1,   1,1.04790914, -70.494014, 1.10000, 0.90000, 1.10000, 0.90000
 9532,'OSWEGO 8 1  ', 161.0000,2,   8,   1,   1,1.04004622, -68.320470, 1.10000, 0.90000, 1.10000, 0.90000
 9533,'OSWEGO 8 2  ', 161.0000,1,   8,   1,   1,1.04002917, -68.327232, 1.10000, 0.90000, 1.10000, 0.90000
 9534,'SCHUYLERVI~4', 161.0000,1,   8,   1,   1,1.04168248, -68.504093, 1.10000, 0.90000, 1.10000, 0.90000
 9535,'SCHUYLERVI~5',  13.2000,2,   8,   1,   1,1.04164851, -68.387460, 1.10000, 0.90000, 1.10000, 0.90000
 9536,'SCHUYLERVI~6',  13.2000,2,   8,   1,   1,1.04168391, -68.508717, 1.10000, 0.90000, 1.10000, 0.90000
 9538,'SCHUYLERVI~8', 161.0000,1,   8,   1,   1,1.04167771, -68.505582, 1.10000, 0.90000, 1.10000, 0.90000
 9539,'TICONDEROG~5', 500.0000,1,   8,   1,   1,1.04726171, -66.107079, 1.10000, 0.90000, 1.10000, 0.90000
 9540,'TICONDEROG~6', 161.0000,1,   8,   1,   1,1.05028224, -66.146031, 1.10000, 0.90000, 1.10000, 0.90000
 9541,'TICONDEROG~7', 115.0000,1,   8,   1,   1,1.05209398, -66.751288, 1.10000, 0.90000, 1.10000, 0.90000
 9542,'TICONDEROG~8',  18.0000,2,   8,   1,   1,1.02499998, -65.560336, 1.10000, 0.90000, 1.10000, 0.90000
 9543,'TICONDEROG~9',  13.8000,2,   8,   1,   1,1.02877104, -66.017118, 1.10000, 0.90000, 1.10000, 0.90000
 9544,'TICONDERO~10', 161.0000,1,   8,   1,   1,1.05043745, -66.145587, 1.10000, 0.90000, 1.10000, 0.90000
 9545,'TICONDERO~11', 161.0000,1,   8,   1,   1,1.05028224, -66.146031, 1.10000, 0.90000, 1.10000, 0.90000
 9546,'OLEAN 4 1   ', 161.0000,1,   8,   1,   1,1.02706480, -76.151876, 1.10000, 0.90000, 1.10000, 0.90000
 9547,'OLEAN 4 2   ', 161.0000,2,   8,   1,   1,1.03496742, -76.157504, 1.10000, 0.90000, 1.10000, 0.90000
 9548,'OLEAN 4 3   ', 161.0000,1,   8,   1,   1,1.02706480, -76.151876, 1.10000, 0.90000, 1.10000, 0.90000
 9549,'OLEAN 4 5   ', 161.0000,1,   8,   1,   1,1.02706480, -76.151876, 1.10000, 0.90000, 1.10000, 0.90000
 9550,'REXFORD 1 1 ', 161.0000,2,   8,   1,   1,1.04083216, -70.963528, 1.10000, 0.90000, 1.10000, 0.90000
 9551,'REXFORD 1 2 ',  13.8000,2,   8,   1,   1,1.04084063, -70.984476, 1.10000, 0.90000, 1.10000, 0.90000
 9552,'REXFORD 1 3 ',  13.8000,2,   8,   1,   1,1.04074323, -70.716767, 1.10000, 0.90000, 1.10000, 0.90000
 9554,'REXFORD 1 5 ', 161.0000,1,   8,   1,   1,1.04080653, -70.970351, 1.10000, 0.90000, 1.10000, 0.90000
 9555,'REXFORD 1 7 ', 161.0000,1,   8,   1,   1,1.04083216, -70.963528, 1.10000, 0.90000, 1.10000, 0.90000
 9556,'OSWEGO 9 1  ', 500.0000,1,   8,   1,   1,1.04700005, -65.165401, 1.10000, 0.90000, 1.10000, 0.90000
 9557,'OSWEGO 9 2  ', 161.0000,1,   8,   1,   1,1.04505241, -67.117783, 1.10000, 0.90000, 1.10000, 0.90000
 9558,'OSWEGO 9 3  ',  13.8000,2,   8,   1,   1,1.06280410, -58.956608, 1.10000, 0.90000, 1.10000, 0.90000
 9559,'OSWEGO 9 4  ',  13.8000,2,   8,   1,   1,1.06271112, -59.427898, 1.10000, 0.90000, 1.10000, 0.90000
 9560,'OSWEGO 9 5  ',  13.2000,2,   8,   1,   1,1.05346298, -65.104031, 1.10000, 0.90000, 1.10000, 0.90000
 9561,'OSWEGO 9 6  ', 500.0000,1,   8,   1,   1,1.04393697, -66.077647, 1.10000, 0.90000, 1.10000, 0.90000
 9562,'OSWEGO 9 8  ', 500.0000,1,   8,   1,   1,1.04700005, -65.165401, 1.10000, 0.90000, 1.10000, 0.90000
 9563,'JOHNSONVIL~3', 161.0000,1,   8,   1,   1,1.03658187, -70.083888, 1.10000, 0.90000, 1.10000, 0.90000
 9564,'JOHNSONVIL~4',  18.0000,2,   8,   1,   1,1.03982127, -69.653962, 1.10000, 0.90000, 1.10000, 0.90000
 9565,'JOHNSONVIL~5', 161.0000,1,   8,   1,   1,1.03655469, -70.086190, 1.10000, 0.90000, 1.10000, 0.90000
 9566,'JOHNSONVIL~6', 161.0000,1,   8,   1,   1,1.03658187, -70.083888, 1.10000, 0.90000, 1.10000, 0.90000
 9567,'FULTON 4 1  ', 161.0000,1,   8,   1,   1,1.03912449, -69.576173, 1.10000, 0.90000, 1.10000, 0.90000
 9568,'FULTON 4 2  ',  18.0000,2,   8,   1,   1,1.01554036, -69.334309, 1.10000, 0.90000, 1.10000, 0.90000
 9569,'FULTON 4 3  ',  13.8000,2,   8,   1,   1,1.03912449, -69.576173, 1.10000, 0.90000, 1.10000, 0.90000
 9570,'FULTON 4 4  ', 161.0000,1,   8,   1,   1,1.03910041, -69.578113, 1.10000, 0.90000, 1.10000, 0.90000
 9571,'FULTON 4 6  ', 161.0000,1,   8,   1,   1,1.03912449, -69.576173, 1.10000, 0.90000, 1.10000, 0.90000
 9572,'SCHAGHTICO~1', 161.0000,1,   8,   1,   1,1.03588486, -70.075617, 1.10000, 0.90000, 1.10000, 0.90000
 9573,'SCHAGHTICO~2',  13.8000,2,   8,   1,   1,1.05249882, -69.611826, 1.10000, 0.90000, 1.10000, 0.90000
 9574,'SCHAGHTICO~3',  13.8000,2,   8,   1,   1,1.05125475, -69.778517, 1.10000, 0.90000, 1.10000, 0.90000
 9575,'SCHAGHTICO~4', 161.0000,1,   8,   1,   1,1.03580713, -70.081805, 1.10000, 0.90000, 1.10000, 0.90000
 9576,'SCHAGHTICO~5', 161.0000,1,   8,   1,   1,1.03588486, -70.075617, 1.10000, 0.90000, 1.10000, 0.90000
 9577,'COLTON 4 1  ', 161.0000,2,   8,   1,   1,1.04833877, -61.765585, 1.10000, 0.90000, 1.10000, 0.90000
 9578,'COLTON 4 2  ', 161.0000,1,   8,   1,   1,1.04833877, -61.765585, 1.10000, 0.90000, 1.10000, 0.90000
 9579,'COPENHAGEN~4', 161.0000,1,   8,   1,   1,1.04592967, -65.177702, 1.10000, 0.90000, 1.10000, 0.90000
 9580,'COPENHAGEN~5',  13.8000,2,   8,   1,   1,1.04575288, -64.843125, 1.10000, 0.90000, 1.10000, 0.90000
 9581,'COPENHAGEN~6',  13.8000,2,   8,   1,   1,1.04581916, -64.899754, 1.10000, 0.90000, 1.10000, 0.90000
 9582,'COPENHAGEN~7',  13.8000,2,   8,   1,   1,1.04585612, -64.984073, 1.10000, 0.90000, 1.10000, 0.90000
 9583,'COPENHAGEN~8', 161.0000,1,   8,   1,   1,1.04592359, -65.179498, 1.10000, 0.90000, 1.10000, 0.90000
 9584,'COPENHAGEN~9', 161.0000,1,   8,   1,   1,1.04592967, -65.177702, 1.10000, 0.90000, 1.10000, 0.90000
 9585,'BATAVIA 5 1 ', 500.0000,1,   8,   1,   1,1.01172590, -72.893951, 1.10000, 0.90000, 1.10000, 0.90000
 9586,'BATAVIA 5 2 ', 161.0000,1,   8,   1,   1,1.01359069, -73.258471, 1.10000, 0.90000, 1.10000, 0.90000
 9587,'BATAVIA 5 3 ',  13.8000,2,   8,   1,   1,1.01614499, -72.416760, 1.10000, 0.90000, 1.10000, 0.90000
 9588,'BATAVIA 5 4 ', 500.0000,1,   8,   1,   1,1.01219070, -72.895433, 1.10000, 0.90000, 1.10000, 0.90000
 9589,'BATAVIA 5 6 ', 500.0000,1,   8,   1,   1,1.01172590, -72.893951, 1.10000, 0.90000, 1.10000, 0.90000
 9590,'LEWISTON 1~4', 161.0000,1,   8,   1,   1,1.04242492, -69.525452, 1.10000, 0.90000, 1.10000, 0.90000
 9591,'LEWISTON 1~5',  13.8000,2,   8,   1,   1,1.02699995, -67.252945, 1.10000, 0.90000, 1.10000, 0.90000
 9592,'LEWISTON 1~6',  13.8000,2,   8,   1,   1,1.02900004, -65.069710, 1.10000, 0.90000, 1.10000, 0.90000
 9593,'LEWISTON 1~7',  20.0000,2,   8,   1,   1,1.02900004, -68.111773, 1.10000, 0.90000, 1.10000, 0.90000
 9594,'LEWISTON 1~8', 161.0000,1,   8,   1,   1,1.04195833, -69.617024, 1.10000, 0.90000, 1.10000, 0.90000
 9595,'LEWISTON 1~9', 161.0000,1,   8,   1,   1,1.04242492, -69.525452, 1.10000, 0.90000, 1.10000, 0.90000
 9596,'WATERTOWN~16', 161.0000,2,   8,   1,   1,1.04283929, -65.225663, 1.10000, 0.90000, 1.10000, 0.90000
 9597,'WATERTOWN~17', 161.0000,1,   8,   1,   1,1.04282975, -65.229406, 1.10000, 0.90000, 1.10000, 0.90000
 9598,'LOCKPORT 7 1', 500.0000,1,   8,   1,   1,1.04697382, -68.235263, 1.10000, 0.90000, 1.10000, 0.90000
 9599,'LOCKPORT 7 2', 161.0000,1,   8,   1,   1,1.03840625, -70.447739, 1.10000, 0.90000, 1.10000, 0.90000
 9600,'LOCKPORT 7 3',  13.8000,2,   8,   1,   1,1.04534197, -67.378525, 1.10000, 0.90000, 1.10000, 0.90000
 9601,'LOCKPORT 7 4',  13.8000,2,   8,   1,   1,1.04588401, -67.669498, 1.10000, 0.90000, 1.10000, 0.90000
 9602,'LOCKPORT 7 5',  18.0000,2,   8,   1,   1,1.04614282, -67.763195, 1.10000, 0.90000, 1.10000, 0.90000
 9603,'LOCKPORT 7 6',  13.8000,2,   8,   1,   1,1.04559898, -67.505574, 1.10000, 0.90000, 1.10000, 0.90000
 9604,'LOCKPORT 7 7', 500.0000,1,   8,   1,   1,1.04758227, -68.271129, 1.10000, 0.90000, 1.10000, 0.90000
 9605,'LOCKPORT 7 9', 500.0000,1,   8,   1,   1,1.04697382, -68.235263, 1.10000, 0.90000, 1.10000, 0.90000
 9606,'HINCKLEY 1 1', 161.0000,2,   8,   1,   1,1.04796982, -70.855337, 1.10000, 0.90000, 1.10000, 0.90000
 9607,'HINCKLEY 1 2', 161.0000,1,   8,   1,   1,1.04794669, -70.861068, 1.10000, 0.90000, 1.10000, 0.90000
 9608,'ATHENS 3 1  ', 500.0000,1,   8,   1,   1,1.04499996, -69.749598, 1.10000, 0.90000, 1.10000, 0.90000
 9609,'ATHENS 3 2  ', 161.0000,1,   8,   1,   1,1.04529750, -72.415455, 1.10000, 0.90000, 1.10000, 0.90000
 9610,'ATHENS 3 3  ',  13.8000,2,   8,   1,   1,1.01849997, -67.496271, 1.10000, 0.90000, 1.10000, 0.90000
 9611,'ATHENS 3 4  ',  13.8000,2,   8,   1,   1,1.01849997, -68.244211, 1.10000, 0.90000, 1.10000, 0.90000
 9612,'ATHENS 3 5  ',  18.0000,2,   8,   1,   1,1.01707101, -67.777395, 1.10000, 0.90000, 1.10000, 0.90000
 9613,'ATHENS 3 6  ',  13.8000,2,   8,   1,   1,1.01887155, -67.043320, 1.10000, 0.90000, 1.10000, 0.90000
 9614,'ATHENS 3 7  ',  18.0000,2,   8,   1,   1,1.01849997, -68.770040, 1.10000, 0.90000, 1.10000, 0.90000
 9615,'ATHENS 3 8  ',  18.0000,2,   8,   1,   1,1.01813197, -67.657989, 1.10000, 0.90000, 1.10000, 0.90000
 9616,'ATHENS 3 9  ', 500.0000,1,   8,   1,   1,1.04317176, -70.225799, 1.10000, 0.90000, 1.10000, 0.90000
 9617,'ATHENS 3 11 ', 500.0000,1,   8,   1,   1,1.04499996, -69.749598, 1.10000, 0.90000, 1.10000, 0.90000
 9618,'TROY 9 1    ', 161.0000,1,   8,   1,   1,1.04365277, -70.347431, 1.10000, 0.90000, 1.10000, 0.90000
 9619,'TROY 9 2    ',  13.8000,2,   8,   1,   1,1.05008292, -69.987289, 1.10000, 0.90000, 1.10000, 0.90000
 9620,'TROY 9 3    ', 161.0000,1,   8,   1,   1,1.04364693, -70.349261, 1.10000, 0.90000, 1.10000, 0.90000
 9621,'PLATTSBUR~12', 161.0000,2,   8,   1,   1,1.04746854, -62.763933, 1.10000, 0.90000, 1.10000, 0.90000
 9622,'PLATTSBUR~13', 161.0000,1,   8,   1,   1,1.04746115, -62.766303, 1.10000, 0.90000, 1.10000, 0.90000
 9623,'OGDENSBURG~6', 161.0000,1,   8,   1,   1,1.04490209, -62.500534, 1.10000, 0.90000, 1.10000, 0.90000
 9624,'OGDENSBURG~7',  13.8000,2,   8,   1,   1,1.02553046, -62.163724, 1.10000, 0.90000, 1.10000, 0.90000
 9625,'OGDENSBURG~8',  22.0000,2,   8,   1,   1,1.02554762, -62.094527, 1.10000, 0.90000, 1.10000, 0.90000
 9626,'OGDENSBURG~9',  13.8000,2,   8,   1,   1,1.02557492, -62.247209, 1.10000, 0.90000, 1.10000, 0.90000
 9627,'OGDENSBUR~10', 161.0000,1,   8,   1,   1,1.04489660, -62.502419, 1.10000, 0.90000, 1.10000, 0.90000
 9628,'OGDENSBUR~11', 161.0000,1,   8,   1,   1,1.04490209, -62.500534, 1.10000, 0.90000, 1.10000, 0.90000
 9629,'CHATEAUGAY~3', 161.0000,1,   8,   1,   1,1.05586886, -60.318364, 1.10000, 0.90000, 1.10000, 0.90000
 9630,'CHATEAUGAY~4',  24.0000,2,   8,   1,   1,1.05582857, -60.195973, 1.10000, 0.90000, 1.10000, 0.90000
 9631,'CHATEAUGAY~5',  20.0000,2,   8,   1,   1,1.05585265, -60.223731, 1.10000, 0.90000, 1.10000, 0.90000
 9632,'CHATEAUGAY~6',  13.8000,2,   8,   1,   1,1.05584168, -60.229619, 1.10000, 0.90000, 1.10000, 0.90000
 9633,'CHATEAUGAY~7',  18.0000,2,   8,   1,   1,1.05573654, -59.830914, 1.10000, 0.90000, 1.10000, 0.90000
 9634,'CHATEAUGAY~8', 161.0000,1,   8,   1,   1,1.05586231, -60.320515, 1.10000, 0.90000, 1.10000, 0.90000
 9635,'CHATEAUGAY~9', 161.0000,1,   8,   1,   1,1.05586886, -60.318364, 1.10000, 0.90000, 1.10000, 0.90000
 9636,'WARSAW 4 1  ', 161.0000,1,   8,   1,   1,1.00868249, -73.019551, 1.10000, 0.90000, 1.10000, 0.90000
 9637,'WARSAW 4 2  ',  24.0000,2,   8,   1,   1,1.02431285, -68.716204, 1.10000, 0.90000, 1.10000, 0.90000
 9638,'WARSAW 4 3  ', 161.0000,1,   8,   1,   1,1.00834846, -73.078714, 1.10000, 0.90000, 1.10000, 0.90000
 9639,'WARSAW 4 5  ', 161.0000,1,   8,   1,   1,1.00868249, -73.019551, 1.10000, 0.90000, 1.10000, 0.90000
 9640,'PROSPECT 2 1', 161.0000,2,   8,   1,   1,1.04819632, -70.429742, 1.10000, 0.90000, 1.10000, 0.90000
 9641,'PROSPECT 2 2',  18.0000,1,   8,   1,   1,1.04819632, -70.429742, 1.10000, 0.90000, 1.10000, 0.90000
 9642,'PROSPECT 2 3',  18.0000,1,   8,   1,   1,1.04819632, -70.429742, 1.10000, 0.90000, 1.10000, 0.90000
 9644,'PROSPECT 2 5', 161.0000,1,   8,   1,   1,1.04819632, -70.429742, 1.10000, 0.90000, 1.10000, 0.90000
 9645,'PROSPECT 2 7', 161.0000,1,   8,   1,   1,1.04819632, -70.429742, 1.10000, 0.90000, 1.10000, 0.90000
 9646,'CHURUBUSCO~1', 500.0000,1,   8,   1,   1,1.04918444, -59.536129, 1.10000, 0.90000, 1.10000, 0.90000
 9647,'CHURUBUSCO~2', 161.0000,1,   8,   1,   1,1.05238295, -59.789700, 1.10000, 0.90000, 1.10000, 0.90000
 9648,'CHURUBUSCO~3',  13.8000,2,   8,   1,   1,1.04949999, -58.601978, 1.10000, 0.90000, 1.10000, 0.90000
 9649,'CHURUBUSCO~4', 500.0000,1,   8,   1,   1,1.04878294, -59.578367, 1.10000, 0.90000, 1.10000, 0.90000
 9650,'CHURUBUSCO~5', 500.0000,1,   8,   1,   1,1.04918444, -59.536129, 1.10000, 0.90000, 1.10000, 0.90000
 9651,'KINGSTON 9 1', 161.0000,1,   8,   1,   1,1.03743577, -77.777871, 1.10000, 0.90000, 1.10000, 0.90000
 9652,'KINGSTON 9 2',  13.8000,2,   8,   1,   1,1.02048039, -77.489234, 1.10000, 0.90000, 1.10000, 0.90000
 9653,'KINGSTON 9 3', 161.0000,1,   8,   1,   1,1.03740454, -77.780357, 1.10000, 0.90000, 1.10000, 0.90000
 9654,'KINGSTON 9 5', 161.0000,1,   8,   1,   1,1.03743577, -77.777871, 1.10000, 0.90000, 1.10000, 0.90000
 9655,'PHOENIX 2 1 ', 161.0000,1,   8,   1,   1,1.03816199, -70.643909, 1.10000, 0.90000, 1.10000, 0.90000
 9656,'PHOENIX 2 2 ',  13.8000,2,   8,   1,   1,1.03935480, -70.490851, 1.10000, 0.90000, 1.10000, 0.90000
 9657,'PHOENIX 2 3 ',  13.8000,2,   8,   1,   1,1.03816199, -70.643909, 1.10000, 0.90000, 1.10000, 0.90000
 9658,'PHOENIX 2 4 ',  18.0000,2,   8,   1,   1,1.04053366, -70.331298, 1.10000, 0.90000, 1.10000, 0.90000
 9659,'PHOENIX 2 5 ', 161.0000,1,   8,   1,   1,1.03814650, -70.645316, 1.10000, 0.90000, 1.10000, 0.90000
 9660,'PHOENIX 2 7 ', 161.0000,1,   8,   1,   1,1.03816199, -70.643909, 1.10000, 0.90000, 1.10000, 0.90000
 9661,'FINE 3 1    ', 161.0000,1,   8,   1,   1,1.04231250, -64.429154, 1.10000, 0.90000, 1.10000, 0.90000
 9662,'FINE 3 2    ',  13.8000,2,   8,   1,   1,1.02450001, -64.212193, 1.10000, 0.90000, 1.10000, 0.90000
 9663,'FINE 3 3    ',  13.8000,2,   8,   1,   1,1.02450001, -64.212937, 1.10000, 0.90000, 1.10000, 0.90000
 9664,'FINE 3 4    ',  13.8000,2,   8,   1,   1,1.02438951, -64.261657, 1.10000, 0.90000, 1.10000, 0.90000
 9665,'FINE 3 5    ',  24.0000,2,   8,   1,   1,1.02450001, -64.138413, 1.10000, 0.90000, 1.10000, 0.90000
 9666,'FINE 3 6    ', 161.0000,1,   8,   1,   1,1.04226828, -64.432521, 1.10000, 0.90000, 1.10000, 0.90000
 9667,'FINE 3 8    ', 161.0000,1,   8,   1,   1,1.04231250, -64.429154, 1.10000, 0.90000, 1.10000, 0.90000
 9668,'SARANAC 3 1 ', 161.0000,2,   8,   1,   1,1.05095994, -62.025214, 1.10000, 0.90000, 1.10000, 0.90000
 9669,'SARANAC 3 2 ', 161.0000,1,   8,   1,   1,1.05093896, -62.031150, 1.10000, 0.90000, 1.10000, 0.90000
 9670,'LYONS FALL~1', 161.0000,1,   8,   1,   1,1.04885042, -68.864870, 1.10000, 0.90000, 1.10000, 0.90000
 9671,'LYONS FALL~2',  13.8000,2,   8,   1,   1,1.04883265, -68.793119, 1.10000, 0.90000, 1.10000, 0.90000
 9672,'LYONS FALL~3',  13.8000,2,   8,   1,   1,1.04883265, -68.793119, 1.10000, 0.90000, 1.10000, 0.90000
 9674,'LYONS FALL~5',  18.0000,2,   8,   1,   1,1.04883933, -68.785531, 1.10000, 0.90000, 1.10000, 0.90000
 9675,'LYONS FALL~6',  13.8000,2,   8,   1,   1,1.04878676, -68.743866, 1.10000, 0.90000, 1.10000, 0.90000
 9676,'LYONS FALL~7', 161.0000,1,   8,   1,   1,1.04884183, -68.867138, 1.10000, 0.90000, 1.10000, 0.90000
 9677,'LYONS FALL~8', 161.0000,1,   8,   1,   1,1.04885042, -68.864870, 1.10000, 0.90000, 1.10000, 0.90000
 9678,'DEFERIET 1  ', 161.0000,2,   8,   1,   1,1.04497445, -64.929896, 1.10000, 0.90000, 1.10000, 0.90000
 9679,'DEFERIET 2  ', 161.0000,1,   8,   1,   1,1.04496205, -64.934888, 1.10000, 0.90000, 1.10000, 0.90000
 9680,'ROCHESTE~171', 161.0000,2,   8,   1,   1,1.01201725, -75.242368, 1.10000, 0.90000, 1.10000, 0.90000
 9681,'ROCHESTE~172', 161.0000,1,   8,   1,   1,1.01195776, -75.247545, 1.10000, 0.90000, 1.10000, 0.90000
 9682,'BUFFALO 67 1', 161.0000,1,   8,   1,   1,1.03575599, -72.551642, 1.10000, 0.90000, 1.10000, 0.90000
 9683,'BUFFALO 67 2',  13.8000,2,   8,   1,   1,1.03575599, -72.551642, 1.10000, 0.90000, 1.10000, 0.90000
 9684,'BUFFALO 67 3', 161.0000,1,   8,   1,   1,1.03575599, -72.551642, 1.10000, 0.90000, 1.10000, 0.90000
 9685,'RIFTON 1    ', 161.0000,2,   8,   1,   1,1.03470385, -78.278667, 1.10000, 0.90000, 1.10000, 0.90000
 9686,'RIFTON 2    ', 161.0000,1,   8,   1,   1,1.03468859, -78.279944, 1.10000, 0.90000, 1.10000, 0.90000
 9687,'ONTARIO 4 1 ', 500.0000,1,   8,   1,   1,1.01504123, -71.527865, 1.10000, 0.90000, 1.10000, 0.90000
 9688,'ONTARIO 4 2 ', 161.0000,1,   8,   1,   1,1.01511180, -73.444621, 1.10000, 0.90000, 1.10000, 0.90000
 9689,'ONTARIO 4 3 ',  18.0000,2,   8,   1,   1,0.99106467, -67.428884, 1.10000, 0.90000, 1.10000, 0.90000
 9690,'ONTARIO 4 4 ', 500.0000,1,   8,   1,   1,1.01521969, -71.804303, 1.10000, 0.90000, 1.10000, 0.90000
 9691,'ONTARIO 4 6 ', 500.0000,1,   8,   1,   1,1.01504123, -71.527865, 1.10000, 0.90000, 1.10000, 0.90000
 9692,'NORFOLK 4 1 ', 161.0000,1,   8,   1,   1,1.05741882, -61.485773, 1.10000, 0.90000, 1.10000, 0.90000
 9693,'NORFOLK 4 2 ',  13.8000,2,   8,   1,   1,1.04425764, -61.265554, 1.10000, 0.90000, 1.10000, 0.90000
 9694,'NORFOLK 4 3 ',  22.0000,2,   8,   1,   1,1.04423332, -61.156585, 1.10000, 0.90000, 1.10000, 0.90000
 9695,'NORFOLK 4 4 ', 161.0000,1,   8,   1,   1,1.05741465, -61.487378, 1.10000, 0.90000, 1.10000, 0.90000
 9696,'NORFOLK 4 6 ', 161.0000,1,   8,   1,   1,1.05741882, -61.485773, 1.10000, 0.90000, 1.10000, 0.90000
 9697,'SYRACUSE 3~6', 161.0000,2,   8,   1,   1,1.04400003, -70.907759, 1.10000, 0.90000, 1.10000, 0.90000
 9698,'SYRACUSE 3~7', 161.0000,1,   8,   1,   1,1.04334891, -70.960584, 1.10000, 0.90000, 1.10000, 0.90000
 9699,'CHURUBUSCO~6', 161.0000,2,   8,   1,   1,1.05406547, -59.892863, 1.10000, 0.90000, 1.10000, 0.90000
 9700,'CHURUBUSCO~7', 161.0000,1,   8,   1,   1,1.05398095, -59.944363, 1.10000, 0.90000, 1.10000, 0.90000
 9701,'MORRISONVI~3', 161.0000,1,   8,   1,   1,1.04861760, -62.517473, 1.10000, 0.90000, 1.10000, 0.90000
 9702,'MORRISONVI~4',  13.8000,2,   8,   1,   1,1.04856515, -62.368643, 1.10000, 0.90000, 1.10000, 0.90000
 9703,'MORRISONVI~5',  13.8000,2,   8,   1,   1,1.04855931, -62.352831, 1.10000, 0.90000, 1.10000, 0.90000
 9704,'MORRISONVI~6', 161.0000,1,   8,   1,   1,1.04860520, -62.520703, 1.10000, 0.90000, 1.10000, 0.90000
 9705,'MORRISONVI~7', 161.0000,1,   8,   1,   1,1.04861760, -62.517473, 1.10000, 0.90000, 1.10000, 0.90000
 9706,'ROCHESTE~173', 161.0000,2,   8,   1,   1,1.01251292, -75.123079, 1.10000, 0.90000, 1.10000, 0.90000
 9707,'ROCHESTE~174', 161.0000,1,   8,   1,   1,1.01231301, -75.135380, 1.10000, 0.90000, 1.10000, 0.90000
 9708,'SELKIRK 3 1 ', 500.0000,1,   8,   1,   1,1.04716814, -68.661330, 1.10000, 0.90000, 1.10000, 0.90000
 9709,'SELKIRK 3 2 ', 161.0000,1,   8,   1,   1,1.04521942, -70.530562, 1.10000, 0.90000, 1.10000, 0.90000
 9710,'SELKIRK 3 3 ',  13.8000,2,   8,   1,   1,1.05200005, -67.706648, 1.10000, 0.90000, 1.10000, 0.90000
 9711,'SELKIRK 3 4 ',  13.8000,2,   8,   1,   1,1.05124474, -68.231418, 1.10000, 0.90000, 1.10000, 0.90000
 9712,'SELKIRK 3 5 ',  13.8000,2,   8,   1,   1,1.05200005, -68.022305, 1.10000, 0.90000, 1.10000, 0.90000
 9713,'SELKIRK 3 6 ',  13.8000,2,   8,   1,   1,1.05200005, -68.014115, 1.10000, 0.90000, 1.10000, 0.90000
 9714,'SELKIRK 3 7 ',  18.0000,2,   8,   1,   1,1.05200005, -67.538434, 1.10000, 0.90000, 1.10000, 0.90000
 9715,'SELKIRK 3 8 ', 500.0000,1,   8,   1,   1,1.04509270, -68.767287, 1.10000, 0.90000, 1.10000, 0.90000
 9716,'SELKIRK 3 10', 500.0000,1,   8,   1,   1,1.04716814, -68.661330, 1.10000, 0.90000, 1.10000, 0.90000
 9717,'ROCHESTE~175', 161.0000,2,   8,   1,   1,1.01333714, -75.346419, 1.10000, 0.90000, 1.10000, 0.90000
 9718,'ROCHESTE~176',  22.0000,2,   8,   1,   1,1.01399577, -75.255782, 1.10000, 0.90000, 1.10000, 0.90000
 9719,'ROCHESTE~177',  22.0000,2,   8,   1,   1,1.01920474, -74.548250, 1.10000, 0.90000, 1.10000, 0.90000
 9721,'ROCHESTE~179', 161.0000,1,   8,   1,   1,1.01314366, -75.362395, 1.10000, 0.90000, 1.10000, 0.90000
 9722,'ROCHESTE~180', 161.0000,1,   8,   1,   1,1.01333714, -75.346419, 1.10000, 0.90000, 1.10000, 0.90000
 9723,'NORTH TON~12', 161.0000,2,   8,   1,   1,1.03854978, -71.046528, 1.10000, 0.90000, 1.10000, 0.90000
 9724,'NORTH TON~13', 161.0000,1,   8,   1,   1,1.03812480, -71.073330, 1.10000, 0.90000, 1.10000, 0.90000
 9725,'HANNAWA FA~1', 161.0000,1,   8,   1,   1,1.05402780, -61.876630, 1.10000, 0.90000, 1.10000, 0.90000
 9726,'HANNAWA FA~2',  24.0000,2,   8,   1,   1,1.05395436, -61.668672, 1.10000, 0.90000, 1.10000, 0.90000
 9727,'HANNAWA FA~3', 161.0000,1,   8,   1,   1,1.05402005, -61.878823, 1.10000, 0.90000, 1.10000, 0.90000
 9728,'HANNAWA FA~4', 161.0000,1,   8,   1,   1,1.05402780, -61.876630, 1.10000, 0.90000, 1.10000, 0.90000
 9729,'CASTLETON ~8', 161.0000,2,   8,   1,   1,1.04415643, -71.542960, 1.10000, 0.90000, 1.10000, 0.90000
 9730,'CASTLETON ~9', 161.0000,1,   8,   1,   1,1.04406834, -71.583442, 1.10000, 0.90000, 1.10000, 0.90000
 9731,'CROGHAN 4 1 ', 161.0000,1,   8,   1,   1,1.04092956, -66.201472, 1.10000, 0.90000, 1.10000, 0.90000
 9732,'CROGHAN 4 2 ',  13.8000,2,   8,   1,   1,1.04083180, -65.912207, 1.10000, 0.90000, 1.10000, 0.90000
 9733,'CROGHAN 4 3 ',  20.0000,2,   8,   1,   1,1.04085267, -65.993568, 1.10000, 0.90000, 1.10000, 0.90000
 9734,'CROGHAN 4 4 ', 161.0000,1,   8,   1,   1,1.04091668, -66.205010, 1.10000, 0.90000, 1.10000, 0.90000
 9735,'CROGHAN 4 6 ', 161.0000,1,   8,   1,   1,1.04092956, -66.201472, 1.10000, 0.90000, 1.10000, 0.90000
 9736,'GENEVA 4 1  ', 161.0000,2,   8,   1,   1,1.03056777, -73.329703, 1.10000, 0.90000, 1.10000, 0.90000
 9737,'GENEVA 4 2  ', 161.0000,1,   8,   1,   1,1.03055096, -73.331629, 1.10000, 0.90000, 1.10000, 0.90000
 9738,'OSWEGO 10 1 ', 161.0000,2,   8,   1,   1,1.03387785, -68.017114, 1.10000, 0.90000, 1.10000, 0.90000
 9739,'OSWEGO 10 2 ', 161.0000,1,   8,   1,   1,1.03339589, -68.049393, 1.10000, 0.90000, 1.10000, 0.90000
 9740,'ELLENBURG 1 ', 500.0000,1,   8,   1,   1,1.04804492, -59.723837, 1.10000, 0.90000, 1.10000, 0.90000
 9741,'ELLENBURG 2 ', 161.0000,1,   8,   1,   1,1.04964137, -59.906688, 1.10000, 0.90000, 1.10000, 0.90000
 9742,'ELLENBURG 3 ',  18.0000,1,   8,   1,   1,1.05089140, -60.048626, 1.10000, 0.90000, 1.10000, 0.90000
 9744,'ELLENBURG 5 ',  13.8000,2,   8,   1,   1,1.04508197, -58.553436, 1.10000, 0.90000, 1.10000, 0.90000
 9745,'ELLENBURG 6 ', 500.0000,1,   8,   1,   1,1.04772389, -59.824186, 1.10000, 0.90000, 1.10000, 0.90000
 9746,'ELLENBURG 8 ', 500.0000,1,   8,   1,   1,1.04804492, -59.723837, 1.10000, 0.90000, 1.10000, 0.90000
 9747,'WATERFORD~45', 161.0000,2,   8,   1,   1,1.04434586, -70.252744, 1.10000, 0.90000, 1.10000, 0.90000
 9748,'WATERFORD~46', 161.0000,1,   8,   1,   1,1.04434025, -70.254602, 1.10000, 0.90000, 1.10000, 0.90000
 9749,'LANSING 2 1 ', 500.0000,1,   8,   1,   1,1.04168880, -73.064733, 1.10000, 0.90000, 1.10000, 0.90000
 9750,'LANSING 2 2 ', 161.0000,1,   8,   1,   1,1.03925729, -73.991794, 1.10000, 0.90000, 1.10000, 0.90000
 9751,'LANSING 2 3 ',  13.8000,2,   8,   1,   1,1.00951469, -71.666996, 1.10000, 0.90000, 1.10000, 0.90000
 9752,'LANSING 2 4 ',  13.8000,2,   8,   1,   1,1.04168880, -73.064733, 1.10000, 0.90000, 1.10000, 0.90000
 9753,'LANSING 2 5 ', 500.0000,1,   8,   1,   1,1.04232240, -73.097668, 1.10000, 0.90000, 1.10000, 0.90000
 9754,'LANSING 2 7 ', 500.0000,1,   8,   1,   1,1.04168880, -73.064733, 1.10000, 0.90000, 1.10000, 0.90000
 9755,'OAKFIELD 5 1', 161.0000,2,   8,   1,   1,1.01557612, -73.716183, 1.10000, 0.90000, 1.10000, 0.90000
 9756,'OAKFIELD 5 2', 161.0000,1,   8,   1,   1,1.01557612, -73.716183, 1.10000, 0.90000, 1.10000, 0.90000
 9757,'AU SABLE F~5', 161.0000,1,   8,   1,   1,1.05698454, -62.025303, 1.10000, 0.90000, 1.10000, 0.90000
 9758,'AU SABLE F~6',  13.8000,2,   8,   1,   1,1.01873636, -61.899395, 1.10000, 0.90000, 1.10000, 0.90000
 9759,'AU SABLE F~7',  13.2000,2,   8,   1,   1,1.01874757, -61.895946, 1.10000, 0.90000, 1.10000, 0.90000
 9760,'AU SABLE F~8', 161.0000,1,   8,   1,   1,1.05698001, -62.026560, 1.10000, 0.90000, 1.10000, 0.90000
 9761,'AU SABLE F~9', 161.0000,1,   8,   1,   1,1.05698454, -62.025303, 1.10000, 0.90000, 1.10000, 0.90000
 9762,'TILLSON 1   ', 161.0000,2,   8,   1,   1,1.03478122, -78.358519, 1.10000, 0.90000, 1.10000, 0.90000
 9763,'TILLSON 2   ', 161.0000,1,   8,   1,   1,1.03472054, -78.363341, 1.10000, 0.90000, 1.10000, 0.90000
 9764,'PLATTSBUR~14', 500.0000,1,   8,   1,   1,1.04813945, -61.702023, 1.10000, 0.90000, 1.10000, 0.90000
 9765,'PLATTSBUR~16', 161.0000,1,   8,   1,   1,1.04846919, -62.393860, 1.10000, 0.90000, 1.10000, 0.90000
 9766,'PLATTSBUR~17',  13.8000,1,   8,   1,   1,1.04842365, -62.314766, 1.10000, 0.90000, 1.10000, 0.90000
 9768,'PLATTSBUR~19',  13.8000,2,   8,   1,   1,1.05400002, -60.507649, 1.10000, 0.90000, 1.10000, 0.90000
 9769,'PLATTSBUR~20',  13.8000,2,   8,   1,   1,1.05400002, -60.504637, 1.10000, 0.90000, 1.10000, 0.90000
 9770,'PLATTSBUR~21',  18.0000,2,   8,   1,   1,1.05400002, -60.805595, 1.10000, 0.90000, 1.10000, 0.90000
 9771,'PLATTSBUR~22', 500.0000,1,   8,   1,   1,1.04674673, -61.812017, 1.10000, 0.90000, 1.10000, 0.90000
 9772,'PLATTSBUR~15', 500.0000,1,   8,   1,   1,1.04813945, -61.702023, 1.10000, 0.90000, 1.10000, 0.90000
 9773,'CARTHAGE 6 1', 161.0000,1,   8,   1,   1,1.04631996, -64.768478, 1.10000, 0.90000, 1.10000, 0.90000
 9774,'CARTHAGE 6 2',  13.8000,2,   8,   1,   1,1.00000000, -61.405491, 1.10000, 0.90000, 1.10000, 0.90000
 9775,'CARTHAGE 6 3', 161.0000,1,   8,   1,   1,1.04623628, -64.802991, 1.10000, 0.90000, 1.10000, 0.90000
 9776,'CARTHAGE 6 5', 161.0000,1,   8,   1,   1,1.04631996, -64.768478, 1.10000, 0.90000, 1.10000, 0.90000
 9777,'ROCHESTE~181', 161.0000,2,   8,   1,   1,1.01362729, -75.402638, 1.10000, 0.90000, 1.10000, 0.90000
 9778,'ROCHESTE~182', 161.0000,1,   8,   1,   1,1.01345944, -75.415814, 1.10000, 0.90000, 1.10000, 0.90000
 9779,'TONAWANDA ~7', 161.0000,2,   8,   1,   1,1.04237521, -71.143640, 1.10000, 0.90000, 1.10000, 0.90000
 9780,'TONAWANDA ~8', 161.0000,1,   8,   1,   1,1.04186344, -71.176479, 1.10000, 0.90000, 1.10000, 0.90000
 9781,'MASSENA 5 1 ', 500.0000,1,   8,   1,   1,1.04646575, -58.632687, 1.10000, 0.90000, 1.10000, 0.90000
 9782,'MASSENA 5 2 ', 161.0000,1,   8,   1,   1,1.05426788, -59.150586, 1.10000, 0.90000, 1.10000, 0.90000
 9783,'MASSENA 5 3 ',  13.8000,2,   8,   1,   1,1.05100000, -56.893270, 1.10000, 0.90000, 1.10000, 0.90000
 9784,'MASSENA 5 4 ',  13.8000,2,   8,   1,   1,1.05100000, -57.843656, 1.10000, 0.90000, 1.10000, 0.90000
 9785,'MASSENA 5 5 ',  13.8000,2,   8,   1,   1,1.05100000, -57.668776, 1.10000, 0.90000, 1.10000, 0.90000
 9786,'MASSENA 5 6 ',  18.0000,2,   8,   1,   1,1.05100000, -57.268845, 1.10000, 0.90000, 1.10000, 0.90000
 9787,'MASSENA 5 7 ',  22.0000,2,   8,   1,   1,1.04646575, -58.632687, 1.10000, 0.90000, 1.10000, 0.90000
 9788,'MASSENA 5 8 ',  13.8000,2,   8,   1,   1,1.05100000, -57.402187, 1.10000, 0.90000, 1.10000, 0.90000
 9789,'MASSENA 5 9 ', 500.0000,1,   8,   1,   1,1.04581356, -59.016263, 1.10000, 0.90000, 1.10000, 0.90000
 9790,'MASSENA 5 11', 500.0000,1,   8,   1,   1,1.04646575, -58.632687, 1.10000, 0.90000, 1.10000, 0.90000
 9791,'CROGHAN 5 1 ', 161.0000,2,   8,   1,   1,1.03829896, -65.552413, 1.10000, 0.90000, 1.10000, 0.90000
 9792,'CROGHAN 5 2 ', 161.0000,1,   8,   1,   1,1.03826594, -65.555193, 1.10000, 0.90000, 1.10000, 0.90000
 9793,'STILLWATE~23', 161.0000,2,   8,   1,   1,1.03427529, -70.072926, 1.10000, 0.90000, 1.10000, 0.90000
 9794,'STILLWATE~24', 161.0000,1,   8,   1,   1,1.03420806, -70.078158, 1.10000, 0.90000, 1.10000, 0.90000
 9795,'SILVER SP~49', 161.0000,1,   8,   1,   1,1.03277469, -72.877190, 1.10000, 0.90000, 1.10000, 0.90000
 9796,'SILVER SP~50',  18.0000,2,   8,   1,   1,1.03999996, -71.390899, 1.10000, 0.90000, 1.10000, 0.90000
 9797,'SILVER SP~51',  18.0000,2,   8,   1,   1,1.03999996, -71.390899, 1.10000, 0.90000, 1.10000, 0.90000
 9799,'SILVER SP~53', 161.0000,1,   8,   1,   1,1.03252745, -72.906703, 1.10000, 0.90000, 1.10000, 0.90000
 9800,'CAZENOVIA ~2', 161.0000,1,   8,   1,   1,1.03913403, -72.375792, 1.10000, 0.90000, 1.10000, 0.90000
 9801,'CAZENOVIA ~3',  18.0000,2,   8,   1,   1,1.03488684, -70.624163, 1.10000, 0.90000, 1.10000, 0.90000
 9802,'CAZENOVIA ~4', 161.0000,1,   8,   1,   1,1.03911400, -72.395204, 1.10000, 0.90000, 1.10000, 0.90000
 9803,'ROCHESTE~183', 161.0000,2,   8,   1,   1,1.01140225, -74.838342, 1.10000, 0.90000, 1.10000, 0.90000
 9804,'ROCHESTE~184',  20.0000,2,   8,   1,   1,1.01140225, -74.838342, 1.10000, 0.90000, 1.10000, 0.90000
 9805,'ROCHESTE~185',  20.0000,2,   8,   1,   1,1.01140225, -74.838342, 1.10000, 0.90000, 1.10000, 0.90000
 9807,'ROCHESTE~187', 161.0000,1,   8,   1,   1,1.01140225, -74.838342, 1.10000, 0.90000, 1.10000, 0.90000
 9808,'ROCHESTE~188', 161.0000,1,   8,   1,   1,1.01140225, -74.838342, 1.10000, 0.90000, 1.10000, 0.90000
 9809,'FULTON 5 1  ', 161.0000,1,   8,   1,   1,1.03902185, -69.461535, 1.10000, 0.90000, 1.10000, 0.90000
 9810,'FULTON 5 2  ',  13.8000,2,   8,   1,   1,1.03898871, -69.153049, 1.10000, 0.90000, 1.10000, 0.90000
 9811,'FULTON 5 3  ',  13.8000,2,   8,   1,   1,1.03893149, -69.202008, 1.10000, 0.90000, 1.10000, 0.90000
 9812,'FULTON 5 4  ',  18.0000,2,   8,   1,   1,1.03890669, -69.183389, 1.10000, 0.90000, 1.10000, 0.90000
 9813,'FULTON 5 5  ', 161.0000,1,   8,   1,   1,1.03901458, -69.463973, 1.10000, 0.90000, 1.10000, 0.90000
 9814,'FULTON 5 7  ', 161.0000,1,   8,   1,   1,1.03902185, -69.461535, 1.10000, 0.90000, 1.10000, 0.90000
 9815,'DUNKIRK 5 1 ', 500.0000,1,   8,   1,   1,1.03324199, -73.310080, 1.10000, 0.90000, 1.10000, 0.90000
 9816,'DUNKIRK 5 2 ', 230.0000,1,   8,   1,   1,1.03431320, -74.474648, 1.10000, 0.90000, 1.10000, 0.90000
 9817,'DUNKIRK 5 3 ', 161.0000,1,   8,   1,   1,1.03129482, -75.387455, 1.10000, 0.90000, 1.10000, 0.90000
 9818,'DUNKIRK 5 4 ',  13.8000,2,   8,   1,   1,1.04522109, -72.679066, 1.10000, 0.90000, 1.10000, 0.90000
 9819,'DUNKIRK 5 5 ',  13.8000,2,   8,   1,   1,1.05129683, -71.965428, 1.10000, 0.90000, 1.10000, 0.90000
 9820,'DUNKIRK 5 6 ',  18.0000,2,   8,   1,   1,1.05275631, -71.792057, 1.10000, 0.90000, 1.10000, 0.90000
 9821,'DUNKIRK 5 7 ',  20.0000,2,   8,   1,   1,1.05041516, -72.060176, 1.10000, 0.90000, 1.10000, 0.90000
 9822,'DUNKIRK 5 8 ', 500.0000,1,   8,   1,   1,1.03262138, -73.615110, 1.10000, 0.90000, 1.10000, 0.90000
 9823,'DUNKIRK 5 10', 230.0000,1,   8,   1,   1,1.03442824, -74.514406, 1.10000, 0.90000, 1.10000, 0.90000
 9824,'LAKE LUZER~5', 161.0000,1,   8,   1,   1,1.04408348, -69.344623, 1.10000, 0.90000, 1.10000, 0.90000
 9825,'LAKE LUZER~6',  13.8000,2,   8,   1,   1,1.04347730, -67.223965, 1.10000, 0.90000, 1.10000, 0.90000
 9826,'LAKE LUZER~7', 161.0000,1,   8,   1,   1,1.04401183, -69.366493, 1.10000, 0.90000, 1.10000, 0.90000
 9827,'LAKE LUZER~8', 161.0000,1,   8,   1,   1,1.04408348, -69.344623, 1.10000, 0.90000, 1.10000, 0.90000
 9828,'BARNEVELD 1 ', 161.0000,1,   8,   1,   1,1.04747760, -70.641109, 1.10000, 0.90000, 1.10000, 0.90000
 9829,'BARNEVELD 2 ',  20.0000,2,   8,   1,   1,1.02199996, -70.203690, 1.10000, 0.90000, 1.10000, 0.90000
 9830,'BARNEVELD 3 ',  13.8000,2,   8,   1,   1,1.02199996, -69.832831, 1.10000, 0.90000, 1.10000, 0.90000
 9831,'BARNEVELD 4 ', 161.0000,1,   8,   1,   1,1.04743862, -70.652973, 1.10000, 0.90000, 1.10000, 0.90000
 9832,'BARNEVELD 6 ', 161.0000,1,   8,   1,   1,1.04747760, -70.641109, 1.10000, 0.90000, 1.10000, 0.90000
 9833,'HORNELL 4 1 ', 500.0000,1,   8,   1,   1,0.98874247, -74.000107, 1.10000, 0.90000, 1.10000, 0.90000
 9834,'HORNELL 4 2 ', 161.0000,2,   8,   1,   1,0.99920923, -74.446951, 1.10000, 0.90000, 1.10000, 0.90000
 9835,'HORNELL 4 3 ',  18.0000,1,   8,   1,   1,1.00434041, -74.661693, 1.10000, 0.90000, 1.10000, 0.90000
 9837,'HORNELL 4 5 ', 500.0000,1,   8,   1,   1,0.98854905, -73.956264, 1.10000, 0.90000, 1.10000, 0.90000
 9838,'HORNELL 4 7 ', 500.0000,1,   8,   1,   1,0.98874247, -74.000107, 1.10000, 0.90000, 1.10000, 0.90000
 9839,'GLENS FALL~7', 161.0000,1,   8,   1,   1,1.03937161, -68.480303, 1.10000, 0.90000, 1.10000, 0.90000
 9840,'GLENS FALL~8',  13.8000,2,   8,   1,   1,1.03999996, -67.443637, 1.10000, 0.90000, 1.10000, 0.90000
 9841,'GLENS FALL~9',  13.8000,2,   8,   1,   1,1.03999996, -67.443637, 1.10000, 0.90000, 1.10000, 0.90000
 9843,'GLENS FAL~11', 161.0000,1,   8,   1,   1,1.03928733, -68.516237, 1.10000, 0.90000, 1.10000, 0.90000
 9844,'GLENS FAL~12', 161.0000,1,   8,   1,   1,1.03937161, -68.480303, 1.10000, 0.90000, 1.10000, 0.90000
 9845,'EAST SYRAC~6', 161.0000,1,   8,   1,   1,1.04008889, -71.431942, 1.10000, 0.90000, 1.10000, 0.90000
 9846,'EAST SYRAC~7',  13.8000,2,   8,   1,   1,1.02250004, -68.670763, 1.10000, 0.90000, 1.10000, 0.90000
 9847,'EAST SYRAC~8',  13.8000,2,   8,   1,   1,1.02250004, -66.971542, 1.10000, 0.90000, 1.10000, 0.90000
 9848,'EAST SYRAC~9', 161.0000,1,   8,   1,   1,1.03966475, -71.502006, 1.10000, 0.90000, 1.10000, 0.90000
 9849,'EAST SYRA~10', 161.0000,1,   8,   1,   1,1.04008889, -71.431942, 1.10000, 0.90000, 1.10000, 0.90000
 9850,'CROGHAN 6 1 ', 161.0000,1,   8,   1,   1,1.03750503, -65.436211, 1.10000, 0.90000, 1.10000, 0.90000
 9851,'CROGHAN 6 2 ',  13.8000,2,   8,   1,   1,1.03864872, -65.284444, 1.10000, 0.90000, 1.10000, 0.90000
 9852,'CROGHAN 6 3 ',  13.8000,2,   8,   1,   1,1.03961813, -65.160490, 1.10000, 0.90000, 1.10000, 0.90000
 9853,'CROGHAN 6 4 ',  13.8000,2,   8,   1,   1,1.04171944, -60.026578, 1.10000, 0.90000, 1.10000, 0.90000
 9854,'CROGHAN 6 5 ',  13.8000,2,   8,   1,   1,1.03652644, -60.825020, 1.10000, 0.90000, 1.10000, 0.90000
 9855,'CROGHAN 6 6 ', 161.0000,1,   8,   1,   1,1.03746307, -65.439551, 1.10000, 0.90000, 1.10000, 0.90000
 9856,'CROGHAN 6 8 ', 161.0000,1,   8,   1,   1,1.03750503, -65.436211, 1.10000, 0.90000, 1.10000, 0.90000
 9857,'CORINTH 8 1 ', 500.0000,1,   8,   1,   1,1.04499209, -68.691096, 1.10000, 0.90000, 1.10000, 0.90000
 9858,'CORINTH 8 2 ', 161.0000,1,   8,   1,   1,1.04485238, -69.565074, 1.10000, 0.90000, 1.10000, 0.90000
 9859,'CORINTH 8 3 ',  13.8000,2,   8,   1,   1,1.00937426, -67.788548, 1.10000, 0.90000, 1.10000, 0.90000
 9860,'CORINTH 8 4 ',  24.0000,2,   8,   1,   1,1.00605369, -67.482856, 1.10000, 0.90000, 1.10000, 0.90000
 9861,'CORINTH 8 5 ', 500.0000,1,   8,   1,   1,1.04542589, -68.737262, 1.10000, 0.90000, 1.10000, 0.90000
 9862,'CORINTH 8 7 ', 500.0000,1,   8,   1,   1,1.04499209, -68.691096, 1.10000, 0.90000, 1.10000, 0.90000
 9863,'POTSDAM 6 1 ', 161.0000,1,   8,   1,   1,1.05383050, -61.911423, 1.10000, 0.90000, 1.10000, 0.90000
 9864,'POTSDAM 6 2 ',  13.8000,2,   8,   1,   1,1.05376148, -61.764035, 1.10000, 0.90000, 1.10000, 0.90000
 9865,'POTSDAM 6 3 ', 161.0000,1,   8,   1,   1,1.05382633, -61.912516, 1.10000, 0.90000, 1.10000, 0.90000
 9866,'LEWISTON ~10', 500.0000,1,   8,   1,   1,1.05999994, -66.263797, 1.10000, 0.90000, 1.10000, 0.90000
 9867,'LEWISTON ~12', 161.0000,1,   8,   1,   1,1.04899025, -69.061293, 1.10000, 0.90000, 1.10000, 0.90000
 9868,'LEWISTON ~13',  13.8000,2,   8,   1,   1,1.00628281, -64.064757, 1.10000, 0.90000, 1.10000, 0.90000
 9869,'LEWISTON ~14',  20.0000,2,   8,   1,   1,1.05999994, -66.263797, 1.10000, 0.90000, 1.10000, 0.90000
 9870,'LEWISTON ~15',  13.8000,2,   8,   1,   1,1.00856388, -63.407706, 1.10000, 0.90000, 1.10000, 0.90000
 9871,'LEWISTON ~16',  13.8000,2,   8,   1,   1,1.00705051, -63.795005, 1.10000, 0.90000, 1.10000, 0.90000
 9872,'LEWISTON ~17',  24.0000,2,   8,   1,   1,1.00646901, -63.994303, 1.10000, 0.90000, 1.10000, 0.90000
 9873,'LEWISTON ~18',  13.8000,2,   8,   1,   1,1.01180041, -62.404344, 1.10000, 0.90000, 1.10000, 0.90000
 9874,'LEWISTON ~19', 500.0000,1,   8,   1,   1,1.05290902, -67.081467, 1.10000, 0.90000, 1.10000, 0.90000
 9875,'LEWISTON ~11', 500.0000,1,   8,   1,   1,1.05999994, -66.263797, 1.10000, 0.90000, 1.10000, 0.90000
 9876,'GLENMONT 2 1', 500.0000,1,   8,   1,   1,1.03900003, -68.008173, 1.10000, 0.90000, 1.10000, 0.90000
 9877,'GLENMONT 2 2', 161.0000,1,   8,   1,   1,1.04290700, -69.838452, 1.10000, 0.90000, 1.10000, 0.90000
 9878,'GLENMONT 2 3',  13.8000,1,   8,   1,   1,1.04290700, -69.838452, 1.10000, 0.90000, 1.10000, 0.90000
 9879,'GLENMONT 2 4',  13.8000,1,   8,   1,   1,1.04290700, -69.838452, 1.10000, 0.90000, 1.10000, 0.90000
 9881,'GLENMONT 2 6',  20.0000,2,   8,   1,   1,1.04765356, -66.290702, 1.10000, 0.90000, 1.10000, 0.90000
 9882,'GLENMONT 2 7',  13.8000,2,   8,   1,   1,1.05210900, -66.730798, 1.10000, 0.90000, 1.10000, 0.90000
 9883,'GLENMONT 2 8',  24.0000,2,   8,   1,   1,1.05219781, -66.741938, 1.10000, 0.90000, 1.10000, 0.90000
 9884,'GLENMONT 2 9',  18.0000,2,   8,   1,   1,1.04849994, -65.959956, 1.10000, 0.90000, 1.10000, 0.90000
 9885,'GLENMONT 2~1', 500.0000,1,   8,   1,   1,1.04222572, -68.390739, 1.10000, 0.90000, 1.10000, 0.90000
 9886,'GLENMONT 2~2', 500.0000,1,   8,   1,   1,1.03900003, -68.008173, 1.10000, 0.90000, 1.10000, 0.90000
 9887,'PLATTSBUR~23', 161.0000,1,   8,   1,   1,1.04878902, -62.494127, 1.10000, 0.90000, 1.10000, 0.90000
 9888,'PLATTSBUR~24',  13.8000,2,   8,   1,   1,1.04874790, -62.354259, 1.10000, 0.90000, 1.10000, 0.90000
 9889,'PLATTSBUR~25',  13.8000,2,   8,   1,   1,1.04874790, -62.354259, 1.10000, 0.90000, 1.10000, 0.90000
 9891,'PLATTSBUR~27',  20.0000,2,   8,   1,   1,1.02307653, -62.187028, 1.10000, 0.90000, 1.10000, 0.90000
 9892,'PLATTSBUR~28', 161.0000,1,   8,   1,   1,1.04877841, -62.497570, 1.10000, 0.90000, 1.10000, 0.90000
 9893,'PLATTSBUR~29', 161.0000,1,   8,   1,   1,1.04878902, -62.494127, 1.10000, 0.90000, 1.10000, 0.90000
 9894,'BINGHAMTO~18', 161.0000,2,   8,   1,   1,1.03813052, -77.508877, 1.10000, 0.90000, 1.10000, 0.90000
 9895,'BINGHAMTO~19', 161.0000,1,   8,   1,   1,1.03809047, -77.538937, 1.10000, 0.90000, 1.10000, 0.90000
 9896,'CARTHAGE 7 1', 161.0000,1,   8,   1,   1,1.04610336, -64.794077, 1.10000, 0.90000, 1.10000, 0.90000
 9897,'CARTHAGE 7 2',  13.2000,2,   8,   1,   1,1.04610336, -64.794077, 1.10000, 0.90000, 1.10000, 0.90000
 9898,'CARTHAGE 7 3',  13.2000,2,   8,   1,   1,1.04610336, -64.794077, 1.10000, 0.90000, 1.10000, 0.90000
 9900,'CARTHAGE 7 5',  13.8000,2,   8,   1,   1,1.00815976, -64.435096, 1.10000, 0.90000, 1.10000, 0.90000
 9901,'CARTHAGE 7 6',  18.0000,2,   8,   1,   1,1.00199997, -63.356869, 1.10000, 0.90000, 1.10000, 0.90000
 9902,'CARTHAGE 7 7',  13.8000,2,   8,   1,   1,1.04610336, -64.794077, 1.10000, 0.90000, 1.10000, 0.90000
 9903,'CARTHAGE 7 8', 161.0000,1,   8,   1,   1,1.04609382, -64.796823, 1.10000, 0.90000, 1.10000, 0.90000
 9904,'CARTHAGE 7~1', 161.0000,1,   8,   1,   1,1.04610336, -64.794077, 1.10000, 0.90000, 1.10000, 0.90000
 9905,'BEAVER FAL~1', 500.0000,1,   8,   1,   1,1.04713404, -66.101567, 1.10000, 0.90000, 1.10000, 0.90000
 9906,'BEAVER FAL~2', 161.0000,1,   8,   1,   1,1.05463040, -66.899613, 1.10000, 0.90000, 1.10000, 0.90000
 9907,'BEAVER FAL~3',  20.0000,2,   8,   1,   1,1.05200005, -65.513720, 1.10000, 0.90000, 1.10000, 0.90000
 9908,'BEAVER FAL~4',  13.8000,2,   8,   1,   1,1.05200005, -65.380688, 1.10000, 0.90000, 1.10000, 0.90000
 9909,'BEAVER FAL~5', 500.0000,1,   8,   1,   1,1.04752886, -66.114223, 1.10000, 0.90000, 1.10000, 0.90000
 9910,'BEAVER FAL~6', 500.0000,1,   8,   1,   1,1.04713404, -66.101567, 1.10000, 0.90000, 1.10000, 0.90000
 9911,'COHOCTON 2 1', 500.0000,1,   8,   1,   1,0.98499382, -73.840963, 1.10000, 0.90000, 1.10000, 0.90000
 9912,'COHOCTON 2 2', 161.0000,1,   8,   1,   1,0.99227691, -74.120912, 1.10000, 0.90000, 1.10000, 0.90000
 9913,'COHOCTON 2 3',  13.8000,1,   8,   1,   1,0.99274284, -74.138650, 1.10000, 0.90000, 1.10000, 0.90000
 9915,'COHOCTON 2 5',  18.0000,2,   8,   1,   1,0.98499382, -73.840963, 1.10000, 0.90000, 1.10000, 0.90000
 9916,'COHOCTON 2 6', 500.0000,1,   8,   1,   1,0.98707354, -73.835745, 1.10000, 0.90000, 1.10000, 0.90000
 9917,'COHOCTON 2 8', 500.0000,1,   8,   1,   1,0.98499382, -73.840963, 1.10000, 0.90000, 1.10000, 0.90000
 9918,'MASSENA 6 1 ', 161.0000,1,   8,   1,   1,1.05879676, -60.227222, 1.10000, 0.90000, 1.10000, 0.90000
 9919,'MASSENA 6 2 ',  13.8000,2,   8,   1,   1,1.05595887, -58.567465, 1.10000, 0.90000, 1.10000, 0.90000
 9920,'MASSENA 6 3 ',  13.2000,2,   8,   1,   1,1.05302179, -57.270276, 1.10000, 0.90000, 1.10000, 0.90000
 9921,'MASSENA 6 4 ', 161.0000,1,   8,   1,   1,1.05877209, -60.288768, 1.10000, 0.90000, 1.10000, 0.90000
 9922,'MASSENA 6 6 ', 161.0000,1,   8,   1,   1,1.05879676, -60.227222, 1.10000, 0.90000, 1.10000, 0.90000
 9923,'ITHACA 6 1  ', 161.0000,2,   8,   1,   1,1.03799999, -75.824341, 1.10000, 0.90000, 1.10000, 0.90000
 9924,'ITHACA 6 2  ', 161.0000,1,   8,   1,   1,1.03796196, -75.841765, 1.10000, 0.90000, 1.10000, 0.90000
 9925,'CROGHAN 7 1 ', 161.0000,1,   8,   1,   1,1.03866351, -65.621090, 1.10000, 0.90000, 1.10000, 0.90000
 9926,'CROGHAN 7 2 ',  13.8000,2,   8,   1,   1,1.03838778, -64.971464, 1.10000, 0.90000, 1.10000, 0.90000
 9927,'CROGHAN 7 3 ', 161.0000,1,   8,   1,   1,1.03864956, -65.625988, 1.10000, 0.90000, 1.10000, 0.90000
 9928,'CROGHAN 7 5 ', 161.0000,1,   8,   1,   1,1.03866351, -65.621090, 1.10000, 0.90000, 1.10000, 0.90000
 9929,'MIDDLE GRA~1', 161.0000,2,   8,   1,   1,1.04323506, -68.501647, 1.10000, 0.90000, 1.10000, 0.90000
 9930,'MIDDLE GRA~2',  13.8000,2,   8,   1,   1,1.04322255, -68.463494, 1.10000, 0.90000, 1.10000, 0.90000
 9931,'MIDDLE GRA~3',  13.8000,2,   8,   1,   1,1.04322255, -68.463494, 1.10000, 0.90000, 1.10000, 0.90000
 9933,'MIDDLE GRA~5', 161.0000,1,   8,   1,   1,1.04322839, -68.503300, 1.10000, 0.90000, 1.10000, 0.90000
 9934,'MIDDLE GRA~6', 161.0000,1,   8,   1,   1,1.04323506, -68.501647, 1.10000, 0.90000, 1.10000, 0.90000
 9935,'SOUTH GLE~11', 500.0000,1,   8,   1,   1,1.04546177, -68.317458, 1.10000, 0.90000, 1.10000, 0.90000
 9936,'SOUTH GLE~12', 161.0000,1,   8,   1,   1,1.04395044, -68.299692, 1.10000, 0.90000, 1.10000, 0.90000
 9937,'SOUTH GLE~13',  13.8000,2,   8,   1,   1,1.04328597, -66.987681, 1.10000, 0.90000, 1.10000, 0.90000
 9938,'SOUTH GLE~14',  13.8000,2,   8,   1,   1,1.04241025, -66.182703, 1.10000, 0.90000, 1.10000, 0.90000
 9939,'SOUTH GLE~15', 500.0000,1,   8,   1,   1,1.04556417, -68.319732, 1.10000, 0.90000, 1.10000, 0.90000
 9940,'SOUTH GLE~16', 500.0000,1,   8,   1,   1,1.04546177, -68.317458, 1.10000, 0.90000, 1.10000, 0.90000
 9941,'LITTLE FA~22', 161.0000,1,   8,   1,   1,1.05149364, -71.296534, 1.10000, 0.90000, 1.10000, 0.90000
 9942,'LITTLE FA~24',  13.8000,2,   8,   1,   1,1.05144966, -71.188097, 1.10000, 0.90000, 1.10000, 0.90000
 9943,'LITTLE FA~25',  13.8000,2,   8,   1,   1,1.05144966, -71.188097, 1.10000, 0.90000, 1.10000, 0.90000
 9945,'LITTLE FA~27',  13.8000,2,   8,   1,   1,1.05098403, -70.357055, 1.10000, 0.90000, 1.10000, 0.90000
 9946,'LITTLE FA~28',  13.8000,2,   8,   1,   1,1.05149364, -71.296534, 1.10000, 0.90000, 1.10000, 0.90000
 9947,'LITTLE FA~29',  13.8000,2,   8,   1,   1,1.05149364, -71.296534, 1.10000, 0.90000, 1.10000, 0.90000
 9948,'LITTLE FA~30', 161.0000,1,   8,   1,   1,1.05147171, -71.303910, 1.10000, 0.90000, 1.10000, 0.90000
 9949,'LITTLE FA~23', 161.0000,1,   8,   1,   1,1.05149364, -71.296534, 1.10000, 0.90000, 1.10000, 0.90000
 9950,'LOWVILLE 4 1', 500.0000,1,   8,   1,   1,1.04868090, -66.094136, 1.10000, 0.90000, 1.10000, 0.90000
 9951,'LOWVILLE 4 2', 161.0000,1,   8,   1,   1,1.05038762, -66.772872, 1.10000, 0.90000, 1.10000, 0.90000
 9952,'LOWVILLE 4 3',  13.8000,2,   8,   1,   1,1.00814593, -65.200248, 1.10000, 0.90000, 1.10000, 0.90000
 9953,'LOWVILLE 4 4',  18.0000,2,   8,   1,   1,1.04868090, -66.094136, 1.10000, 0.90000, 1.10000, 0.90000
 9954,'LOWVILLE 4 5',  13.8000,2,   8,   1,   1,1.04868090, -66.094136, 1.10000, 0.90000, 1.10000, 0.90000
 9955,'LOWVILLE 4 6',  24.0000,2,   8,   1,   1,1.00906539, -64.965617, 1.10000, 0.90000, 1.10000, 0.90000
 9956,'LOWVILLE 4 7', 500.0000,1,   8,   1,   1,1.04807365, -66.130226, 1.10000, 0.90000, 1.10000, 0.90000
 9957,'LOWVILLE 4 9', 500.0000,1,   8,   1,   1,1.04868090, -66.094136, 1.10000, 0.90000, 1.10000, 0.90000
 9958,'WATERTOWN~18', 500.0000,1,   8,   1,   1,1.04705024, -66.180981, 1.10000, 0.90000, 1.10000, 0.90000
 9959,'WATERTOWN~19', 161.0000,1,   8,   1,   1,1.04649436, -66.301575, 1.10000, 0.90000, 1.10000, 0.90000
 9960,'WATERTOWN~20',  13.8000,1,   8,   1,   1,1.04600441, -66.408789, 1.10000, 0.90000, 1.10000, 0.90000
 9962,'WATERTOWN~22',  13.8000,2,   8,   1,   1,1.04633927, -65.844062, 1.10000, 0.90000, 1.10000, 0.90000
 9963,'WATERTOWN~23',  13.8000,2,   8,   1,   1,1.04586506, -65.118573, 1.10000, 0.90000, 1.10000, 0.90000
 9964,'WATERTOWN~24', 500.0000,1,   8,   1,   1,1.04761875, -66.177232, 1.10000, 0.90000, 1.10000, 0.90000
 9965,'WATERTOWN~25', 500.0000,1,   8,   1,   1,1.04705024, -66.180981, 1.10000, 0.90000, 1.10000, 0.90000
 9966,'ALTMAR 3 1  ', 500.0000,1,   8,   1,   1,1.03885305, -66.424252, 1.10000, 0.90000, 1.10000, 0.90000
 9967,'ALTMAR 3 2  ', 161.0000,2,   8,   1,   1,1.04280221, -67.598375, 1.10000, 0.90000, 1.10000, 0.90000
 9968,'ALTMAR 3 3  ',  18.0000,1,   8,   1,   1,1.04164732, -67.269024, 1.10000, 0.90000, 1.10000, 0.90000
 9970,'ALTMAR 3 5  ',  18.0000,2,   8,   1,   1,1.03927958, -66.368579, 1.10000, 0.90000, 1.10000, 0.90000
 9971,'ALTMAR 3 6  ',  18.0000,2,   8,   1,   1,1.03927958, -66.368579, 1.10000, 0.90000, 1.10000, 0.90000
 9973,'ALTMAR 3 8  ', 500.0000,1,   8,   1,   1,1.04153454, -66.358614, 1.10000, 0.90000, 1.10000, 0.90000
 9974,'ALTMAR 3 10 ', 500.0000,1,   8,   1,   1,1.03885305, -66.424252, 1.10000, 0.90000, 1.10000, 0.90000
 9975,'PARISHVILL~3', 161.0000,1,   8,   1,   1,1.04573035, -61.964146, 1.10000, 0.90000, 1.10000, 0.90000
 9976,'PARISHVILL~4',  13.8000,2,   8,   1,   1,1.04497409, -60.557598, 1.10000, 0.90000, 1.10000, 0.90000
 9977,'PARISHVILL~5', 161.0000,1,   8,   1,   1,1.04569948, -61.972649, 1.10000, 0.90000, 1.10000, 0.90000
 9978,'GRAHAMSVIL~7', 500.0000,1,   8,   1,   1,1.04459989, -77.704378, 1.10000, 0.90000, 1.10000, 0.90000
 9979,'GRAHAMSVIL~8', 161.0000,1,   8,   1,   1,1.04428852, -78.320939, 1.10000, 0.90000, 1.10000, 0.90000
 9980,'GRAHAMSVIL~9',  13.8000,2,   8,   1,   1,1.04641581, -77.453416, 1.10000, 0.90000, 1.10000, 0.90000
 9981,'GRAHAMSVI~10', 500.0000,1,   8,   1,   1,1.04430604, -77.673519, 1.10000, 0.90000, 1.10000, 0.90000
 9982,'GRAHAMSVI~11', 500.0000,1,   8,   1,   1,1.04459989, -77.704378, 1.10000, 0.90000, 1.10000, 0.90000
 9983,'BLACK RIVE~9', 161.0000,2,   8,   1,   1,1.04362297, -65.179881, 1.10000, 0.90000, 1.10000, 0.90000
 9984,'BLACK RIV~10', 161.0000,1,   8,   1,   1,1.04358196, -65.183248, 1.10000, 0.90000, 1.10000, 0.90000
 9985,'PYRITES 1   ', 161.0000,1,   8,   1,   1,1.05083907, -63.155344, 1.10000, 0.90000, 1.10000, 0.90000
 9986,'PYRITES 2   ',  13.8000,2,   8,   1,   1,1.03779399, -62.873216, 1.10000, 0.90000, 1.10000, 0.90000
 9987,'PYRITES 3   ',  13.8000,2,   8,   1,   1,1.03777301, -62.915502, 1.10000, 0.90000, 1.10000, 0.90000
 9988,'PYRITES 4   ', 161.0000,1,   8,   1,   1,1.05083132, -63.158227, 1.10000, 0.90000, 1.10000, 0.90000
 9989,'PYRITES 6   ', 161.0000,1,   8,   1,   1,1.05083907, -63.155344, 1.10000, 0.90000, 1.10000, 0.90000
 9990,'NORFOLK 5 1 ', 161.0000,2,   8,   1,   1,1.05755019, -61.384276, 1.10000, 0.90000, 1.10000, 0.90000
 9991,'NORFOLK 5 2 ', 161.0000,1,   8,   1,   1,1.05754161, -61.387213, 1.10000, 0.90000, 1.10000, 0.90000
 9992,'LYONS FALL~9', 161.0000,1,   8,   1,   1,1.05030751, -68.541590, 1.10000, 0.90000, 1.10000, 0.90000
 9993,'LYONS FAL~10',  18.0000,2,   8,   1,   1,1.05026722, -68.440538, 1.10000, 0.90000, 1.10000, 0.90000
 9994,'LYONS FAL~11',  18.0000,2,   8,   1,   1,1.05026722, -68.440538, 1.10000, 0.90000, 1.10000, 0.90000
 9996,'LYONS FAL~13',  13.8000,2,   8,   1,   1,1.05686355, -68.413012, 1.10000, 0.90000, 1.10000, 0.90000
 9997,'LYONS FAL~14',  22.0000,2,   8,   1,   1,1.05677748, -68.227395, 1.10000, 0.90000, 1.10000, 0.90000
 9998,'LYONS FAL~15', 161.0000,1,   8,   1,   1,1.05029595, -68.545060, 1.10000, 0.90000, 1.10000, 0.90000
 9999,'LYONS FAL~16', 161.0000,1,   8,   1,   1,1.05030751, -68.541590, 1.10000, 0.90000, 1.10000, 0.90000
10000,'COHOES 6 1  ', 500.0000,1,   8,   1,   1,1.04707706, -68.808767, 1.10000, 0.90000, 1.10000, 0.90000
10001,'COHOES 6 2  ', 161.0000,2,   8,   1,   1,1.04552209, -70.058732, 1.10000, 0.90000, 1.10000, 0.90000
10002,'COHOES 6 3  ', 500.0000,1,   8,   1,   1,1.04606414, -68.684000, 1.10000, 0.90000, 1.10000, 0.90000
10003,'COHOES 6 5  ', 500.0000,1,   8,   1,   1,1.04707706, -68.808767, 1.10000, 0.90000, 1.10000, 0.90000
10004,'PARISHVILL~6', 161.0000,1,   8,   1,   1,1.05151463, -61.596032, 1.10000, 0.90000, 1.10000, 0.90000
10005,'PARISHVILL~7',  13.8000,2,   8,   1,   1,1.05151463, -61.596032, 1.10000, 0.90000, 1.10000, 0.90000
10006,'PARISHVILL~8', 161.0000,1,   8,   1,   1,1.05151463, -61.596032, 1.10000, 0.90000, 1.10000, 0.90000
10007,'CROGHAN 8 1 ', 161.0000,2,   8,   1,   1,1.04252934, -66.876493, 1.10000, 0.90000, 1.10000, 0.90000
10008,'CROGHAN 8 2 ', 161.0000,1,   8,   1,   1,1.04252136, -66.878890, 1.10000, 0.90000, 1.10000, 0.90000
10009,'GILBOA 2 1  ', 500.0000,1,   8,   1,   1,1.04600000, -72.433780, 1.10000, 0.90000, 1.10000, 0.90000
10010,'GILBOA 2 2  ', 161.0000,1,   8,   1,   1,1.04762435, -73.490575, 1.10000, 0.90000, 1.10000, 0.90000
10011,'GILBOA 2 3  ',  13.8000,2,   8,   1,   1,1.05100000, -70.609253, 1.10000, 0.90000, 1.10000, 0.90000
10012,'GILBOA 2 4  ',  13.8000,2,   8,   1,   1,1.05588341, -70.020968, 1.10000, 0.90000, 1.10000, 0.90000
10013,'GILBOA 2 5  ',  13.8000,2,   8,   1,   1,1.04977846, -71.550275, 1.10000, 0.90000, 1.10000, 0.90000
10014,'GILBOA 2 6  ',  13.8000,2,   8,   1,   1,1.05167937, -71.077080, 1.10000, 0.90000, 1.10000, 0.90000
10015,'GILBOA 2 7  ',  18.0000,2,   8,   1,   1,1.04622495, -72.402881, 1.10000, 0.90000, 1.10000, 0.90000
10016,'GILBOA 2 8  ', 500.0000,1,   8,   1,   1,1.04470277, -72.898589, 1.10000, 0.90000, 1.10000, 0.90000
10017,'GILBOA 2 10 ', 500.0000,1,   8,   1,   1,1.04600000, -72.433780, 1.10000, 0.90000, 1.10000, 0.90000
10018,'TONAWANDA ~9', 500.0000,1,   8,   1,   1,1.04518926, -68.789301, 1.10000, 0.90000, 1.10000, 0.90000
10019,'TONAWANDA~10', 161.0000,1,   8,   1,   1,1.04201889, -70.862236, 1.10000, 0.90000, 1.10000, 0.90000
10020,'TONAWANDA~11',  20.0000,2,   8,   1,   1,1.04518926, -68.789301, 1.10000, 0.90000, 1.10000, 0.90000
10021,'TONAWANDA~12',  18.0000,2,   8,   1,   1,1.04518926, -68.789301, 1.10000, 0.90000, 1.10000, 0.90000
10022,'TONAWANDA~13', 500.0000,1,   8,   1,   1,1.04714262, -68.576172, 1.10000, 0.90000, 1.10000, 0.90000
10023,'TONAWANDA~14', 500.0000,1,   8,   1,   1,1.04518926, -68.789301, 1.10000, 0.90000, 1.10000, 0.90000
10024,'GAINESVIL~38', 500.0000,1,   8,   1,   1,0.99309367, -73.122735, 1.10000, 0.90000, 1.10000, 0.90000
10025,'GAINESVIL~39', 161.0000,1,   8,   1,   1,1.00553572, -73.238882, 1.10000, 0.90000, 1.10000, 0.90000
10026,'GAINESVIL~40',  13.8000,2,   8,   1,   1,0.99617875, -72.321595, 1.10000, 0.90000, 1.10000, 0.90000
10027,'GAINESVIL~41', 500.0000,1,   8,   1,   1,0.99288785, -73.200469, 1.10000, 0.90000, 1.10000, 0.90000
10028,'GAINESVIL~42', 500.0000,1,   8,   1,   1,0.99309367, -73.122735, 1.10000, 0.90000, 1.10000, 0.90000
10029,'MADISON 7 1 ', 161.0000,1,   8,   1,   1,1.04069495, -72.890536, 1.10000, 0.90000, 1.10000, 0.90000
10030,'MADISON 7 2 ',  13.8000,2,   8,   1,   1,1.05018508, -72.224585, 1.10000, 0.90000, 1.10000, 0.90000
10031,'MADISON 7 3 ', 161.0000,1,   8,   1,   1,1.04109371, -72.901457, 1.10000, 0.90000, 1.10000, 0.90000
10032,'MADISON 7 5 ', 161.0000,1,   8,   1,   1,1.04069495, -72.890536, 1.10000, 0.90000, 1.10000, 0.90000
10033,'ONEIDA 4 1  ', 161.0000,1,   8,   1,   1,1.04613161, -70.669167, 1.10000, 0.90000, 1.10000, 0.90000
10034,'ONEIDA 4 2  ',  13.8000,2,   8,   1,   1,1.02049661, -70.374704, 1.10000, 0.90000, 1.10000, 0.90000
10035,'ONEIDA 4 3  ', 161.0000,1,   8,   1,   1,1.04612696, -70.671312, 1.10000, 0.90000, 1.10000, 0.90000
10036,'ONEIDA 4 5  ', 161.0000,1,   8,   1,   1,1.04613161, -70.669167, 1.10000, 0.90000, 1.10000, 0.90000
10037,'SHERRILL 2 1', 500.0000,1,   8,   1,   1,1.04681647, -70.374636, 1.10000, 0.90000, 1.10000, 0.90000
10038,'SHERRILL 2 2', 161.0000,1,   8,   1,   1,1.04611111, -71.568047, 1.10000, 0.90000, 1.10000, 0.90000
10039,'SHERRILL 2 3',  13.8000,1,   8,   1,   1,1.04635799, -71.056125, 1.10000, 0.90000, 1.10000, 0.90000
10041,'SHERRILL 2 5',  13.8000,2,   8,   1,   1,1.05200005, -69.779747, 1.10000, 0.90000, 1.10000, 0.90000
10042,'SHERRILL 2 6', 500.0000,1,   8,   1,   1,1.04682350, -70.338470, 1.10000, 0.90000, 1.10000, 0.90000
10043,'SHERRILL 2 8', 500.0000,1,   8,   1,   1,1.04681647, -70.374636, 1.10000, 0.90000, 1.10000, 0.90000
10044,'NORWOOD 7 1 ', 161.0000,2,   8,   1,   1,1.05597770, -61.518216, 1.10000, 0.90000, 1.10000, 0.90000
10045,'NORWOOD 7 2 ',  13.8000,1,   8,   1,   1,1.05597770, -61.518216, 1.10000, 0.90000, 1.10000, 0.90000
10046,'NORWOOD 7 3 ',  13.8000,1,   8,   1,   1,1.05597770, -61.518216, 1.10000, 0.90000, 1.10000, 0.90000
10048,'NORWOOD 7 5 ', 161.0000,1,   8,   1,   1,1.05597770, -61.518216, 1.10000, 0.90000, 1.10000, 0.90000
10049,'NORWOOD 7 7 ', 161.0000,1,   8,   1,   1,1.05597770, -61.518216, 1.10000, 0.90000, 1.10000, 0.90000
10050,'FULTON 6 1  ', 161.0000,1,   8,   1,   1,1.03900373, -69.792191, 1.10000, 0.90000, 1.10000, 0.90000
10051,'FULTON 6 2  ',  13.8000,2,   8,   1,   1,1.02849996, -69.329050, 1.10000, 0.90000, 1.10000, 0.90000
10052,'FULTON 6 3  ',  13.8000,2,   8,   1,   1,1.02849996, -69.413150, 1.10000, 0.90000, 1.10000, 0.90000
10053,'FULTON 6 4  ', 161.0000,1,   8,   1,   1,1.03894615, -69.797922, 1.10000, 0.90000, 1.10000, 0.90000
10054,'FULTON 6 6  ', 161.0000,1,   8,   1,   1,1.03900373, -69.792191, 1.10000, 0.90000, 1.10000, 0.90000
10055,'JASPER 1 1  ', 161.0000,2,   8,   1,   1,1.01423144, -76.021788, 1.10000, 0.90000, 1.10000, 0.90000
10056,'JASPER 1 2  ', 161.0000,1,   8,   1,   1,1.01423144, -76.021788, 1.10000, 0.90000, 1.10000, 0.90000
10057,'GOUVERNEUR~3', 161.0000,2,   8,   1,   1,1.04520679, -64.443668, 1.10000, 0.90000, 1.10000, 0.90000
10058,'GOUVERNEUR~4', 161.0000,1,   8,   1,   1,1.04519415, -64.447759, 1.10000, 0.90000, 1.10000, 0.90000
10059,'STILLWATE~25', 161.0000,1,   8,   1,   1,1.03623533, -70.147095, 1.10000, 0.90000, 1.10000, 0.90000
10060,'STILLWATE~26',  13.8000,2,   8,   1,   1,1.03684819, -70.065761, 1.10000, 0.90000, 1.10000, 0.90000
10061,'STILLWATE~27',  13.8000,2,   8,   1,   1,1.03684819, -70.065761, 1.10000, 0.90000, 1.10000, 0.90000
10063,'STILLWATE~29', 161.0000,1,   8,   1,   1,1.03621137, -70.148993, 1.10000, 0.90000, 1.10000, 0.90000
10064,'PARISHVILL~9', 161.0000,2,   8,   1,   1,1.05464804, -61.760285, 1.10000, 0.90000, 1.10000, 0.90000
10065,'PARISHVIL~10', 161.0000,1,   8,   1,   1,1.05463934, -61.762389, 1.10000, 0.90000, 1.10000, 0.90000
10066,'DOLGEVILLE~5', 161.0000,1,   8,   1,   1,1.04712045, -70.598372, 1.10000, 0.90000, 1.10000, 0.90000
10067,'DOLGEVILLE~6',  13.8000,2,   8,   1,   1,1.02800000, -70.030640, 1.10000, 0.90000, 1.10000, 0.90000
10068,'DOLGEVILLE~7', 161.0000,1,   8,   1,   1,1.04710829, -70.602115, 1.10000, 0.90000, 1.10000, 0.90000
10069,'DOLGEVILLE~8', 161.0000,1,   8,   1,   1,1.04712045, -70.598372, 1.10000, 0.90000, 1.10000, 0.90000
10070,'COXSACKIE ~7', 161.0000,1,   8,   1,   1,1.04458952, -72.572092, 1.10000, 0.90000, 1.10000, 0.90000
10071,'COXSACKIE ~8',  24.0000,2,   8,   1,   1,1.04247272, -71.413876, 1.10000, 0.90000, 1.10000, 0.90000
10072,'COXSACKIE ~9', 161.0000,1,   8,   1,   1,1.04458141, -72.585752, 1.10000, 0.90000, 1.10000, 0.90000
10073,'COXSACKIE~10', 161.0000,1,   8,   1,   1,1.04458952, -72.572092, 1.10000, 0.90000, 1.10000, 0.90000
10074,'BOUCKVILLE 1', 161.0000,2,   8,   1,   1,1.04144180, -73.112961, 1.10000, 0.90000, 1.10000, 0.90000
10075,'BOUCKVILLE 2', 161.0000,1,   8,   1,   1,1.04140532, -73.132263, 1.10000, 0.90000, 1.10000, 0.90000
10076,'SOUTH GLE~17', 161.0000,1,   8,   1,   1,1.04057717, -68.835487, 1.10000, 0.90000, 1.10000, 0.90000
10077,'SOUTH GLE~18',  13.8000,2,   8,   1,   1,1.04042518, -68.425047, 1.10000, 0.90000, 1.10000, 0.90000
10078,'SOUTH GLE~19',  13.8000,2,   8,   1,   1,1.04042518, -68.425047, 1.10000, 0.90000, 1.10000, 0.90000
10080,'SOUTH GLE~21', 161.0000,1,   8,   1,   1,1.04054725, -68.844188, 1.10000, 0.90000, 1.10000, 0.90000
10081,'PHILADELP~65', 161.0000,2,   8,   1,   1,1.04768288, -64.161923, 1.10000, 0.90000, 1.10000, 0.90000
10082,'PHILADELP~66', 161.0000,1,   8,   1,   1,1.04767704, -64.164443, 1.10000, 0.90000, 1.10000, 0.90000
10083,'BARKER 2 1  ', 500.0000,1,   8,   1,   1,1.04030561, -69.224719, 1.10000, 0.90000, 1.10000, 0.90000
10084,'BARKER 2 2  ', 161.0000,1,   8,   1,   1,1.03776979, -70.797568, 1.10000, 0.90000, 1.10000, 0.90000
10085,'BARKER 2 3  ',  22.0000,2,   8,   1,   1,1.04030561, -69.224719, 1.10000, 0.90000, 1.10000, 0.90000
10086,'BARKER 2 4  ', 500.0000,1,   8,   1,   1,1.04222834, -69.132149, 1.10000, 0.90000, 1.10000, 0.90000
10087,'BARKER 2 6  ', 500.0000,1,   8,   1,   1,1.04030561, -69.224719, 1.10000, 0.90000, 1.10000, 0.90000
10088,'LAKE LUZER~9', 161.0000,1,   8,   1,   1,1.04558718, -69.047509, 1.10000, 0.90000, 1.10000, 0.90000
10089,'LAKE LUZE~10',  13.8000,2,   8,   1,   1,1.04454863, -67.380950, 1.10000, 0.90000, 1.10000, 0.90000
10090,'LAKE LUZE~11', 161.0000,1,   8,   1,   1,1.04555190, -69.060193, 1.10000, 0.90000, 1.10000, 0.90000
10091,'LAKE LUZE~12', 161.0000,1,   8,   1,   1,1.04558718, -69.047509, 1.10000, 0.90000, 1.10000, 0.90000
10092,'BUFFALO 68 1', 161.0000,2,   8,   1,   1,1.03669417, -72.086076, 1.10000, 0.90000, 1.10000, 0.90000
10093,'BUFFALO 68 2', 161.0000,1,   8,   1,   1,1.03669417, -72.086076, 1.10000, 0.90000, 1.10000, 0.90000
10094,'VARYSBURG ~3', 500.0000,1,   8,   1,   1,1.04362786, -70.842162, 1.10000, 0.90000, 1.10000, 0.90000
10095,'VARYSBURG ~4', 161.0000,1,   8,   1,   1,1.04155695, -71.989886, 1.10000, 0.90000, 1.10000, 0.90000
10096,'VARYSBURG ~5',  18.0000,2,   8,   1,   1,1.04651976, -70.147880, 1.10000, 0.90000, 1.10000, 0.90000
10097,'VARYSBURG ~6', 500.0000,1,   8,   1,   1,1.04382777, -70.846868, 1.10000, 0.90000, 1.10000, 0.90000
10098,'VARYSBURG ~7', 500.0000,1,   8,   1,   1,1.04362786, -70.842162, 1.10000, 0.90000, 1.10000, 0.90000
10099,'COHOCTON 3 1', 161.0000,1,   8,   1,   1,1.00506318, -74.491559, 1.10000, 0.90000, 1.10000, 0.90000
10100,'COHOCTON 3 2',  13.8000,2,   8,   1,   1,0.99495608, -72.417327, 1.10000, 0.90000, 1.10000, 0.90000
10101,'COHOCTON 3 3', 161.0000,1,   8,   1,   1,1.00492132, -74.512535, 1.10000, 0.90000, 1.10000, 0.90000
10102,'LYONS FAL~17', 161.0000,1,   8,   1,   1,1.04957664, -68.815980, 1.10000, 0.90000, 1.10000, 0.90000
10103,'LYONS FAL~18',  13.8000,2,   8,   1,   1,1.02354443, -68.004758, 1.10000, 0.90000, 1.10000, 0.90000
10104,'LYONS FAL~19',  13.8000,2,   8,   1,   1,1.02001774, -64.651490, 1.10000, 0.90000, 1.10000, 0.90000
10105,'LYONS FAL~20', 161.0000,1,   8,   1,   1,1.04955316, -68.823158, 1.10000, 0.90000, 1.10000, 0.90000
10106,'LYONS FAL~21', 161.0000,1,   8,   1,   1,1.04957664, -68.815980, 1.10000, 0.90000, 1.10000, 0.90000
10107,'OGDENSBUR~12', 500.0000,1,   8,   1,   1,1.04238117, -61.362679, 1.10000, 0.90000, 1.10000, 0.90000
10108,'OGDENSBUR~13', 161.0000,1,   8,   1,   1,1.04459810, -61.866467, 1.10000, 0.90000, 1.10000, 0.90000
10109,'OGDENSBUR~14',  13.2000,2,   8,   1,   1,1.05850005, -60.288905, 1.10000, 0.90000, 1.10000, 0.90000
10110,'OGDENSBUR~15', 500.0000,1,   8,   1,   1,1.04233027, -61.321568, 1.10000, 0.90000, 1.10000, 0.90000
10111,'OGDENSBUR~16', 500.0000,1,   8,   1,   1,1.04238117, -61.362679, 1.10000, 0.90000, 1.10000, 0.90000
10112,'FEURA BUSH 1', 161.0000,2,   8,   1,   1,1.04457963, -70.669256, 1.10000, 0.90000, 1.10000, 0.90000
10113,'FEURA BUSH 2', 161.0000,1,   8,   1,   1,1.04456484, -70.672329, 1.10000, 0.90000, 1.10000, 0.90000
10114,'RENSSELAE~13', 161.0000,2,   8,   1,   1,1.04781842, -69.358741, 1.10000, 0.90000, 1.10000, 0.90000
10115,'RENSSELAE~14', 161.0000,1,   8,   1,   1,1.04771984, -69.407044, 1.10000, 0.90000, 1.10000, 0.90000
10116,'DEXTER 6 1  ', 161.0000,1,   8,   1,   1,1.04369402, -66.673383, 1.10000, 0.90000, 1.10000, 0.90000
10117,'DEXTER 6 2  ',  13.8000,2,   8,   1,   1,1.04366863, -66.614534, 1.10000, 0.90000, 1.10000, 0.90000
10118,'DEXTER 6 3  ',  13.8000,2,   8,   1,   1,1.04366863, -66.614534, 1.10000, 0.90000, 1.10000, 0.90000
10120,'DEXTER 6 5  ',  13.8000,2,   8,   1,   1,1.04369211, -66.667571, 1.10000, 0.90000, 1.10000, 0.90000
10121,'DEXTER 6 6  ',  13.8000,2,   8,   1,   1,1.04367208, -66.601168, 1.10000, 0.90000, 1.10000, 0.90000
10123,'DEXTER 6 8  ',  22.0000,2,   8,   1,   1,1.04366100, -66.595628, 1.10000, 0.90000, 1.10000, 0.90000
10124,'DEXTER 6 9  ',  22.0000,2,   8,   1,   1,1.04366100, -66.595628, 1.10000, 0.90000, 1.10000, 0.90000
10126,'DEXTER 6 11 ', 161.0000,1,   8,   1,   1,1.04368687, -66.675282, 1.10000, 0.90000, 1.10000, 0.90000
10127,'DEXTER 6 13 ', 161.0000,1,   8,   1,   1,1.04369402, -66.673383, 1.10000, 0.90000, 1.10000, 0.90000
10128,'NORFOLK 6 1 ', 161.0000,1,   8,   1,   1,1.05763936, -61.215796, 1.10000, 0.90000, 1.10000, 0.90000
10129,'NORFOLK 6 2 ',  18.0000,2,   8,   1,   1,1.05755544, -60.750974, 1.10000, 0.90000, 1.10000, 0.90000
10130,'NORFOLK 6 3 ', 161.0000,1,   8,   1,   1,1.05763400, -61.218234, 1.10000, 0.90000, 1.10000, 0.90000
10131,'DOLGEVILLE~9', 161.0000,2,   8,   1,   1,1.04794300, -70.453975, 1.10000, 0.90000, 1.10000, 0.90000
10132,'DOLGEVILL~10', 161.0000,1,   8,   1,   1,1.04793489, -70.456639, 1.10000, 0.90000, 1.10000, 0.90000
10133,'MORRISONVI~8', 161.0000,1,   8,   1,   1,1.04819727, -62.594340, 1.10000, 0.90000, 1.10000, 0.90000
10134,'MORRISONVI~9',  24.0000,2,   8,   1,   1,1.04806447, -62.167214, 1.10000, 0.90000, 1.10000, 0.90000
10135,'MORRISONV~10',  13.8000,2,   8,   1,   1,1.04819727, -62.594340, 1.10000, 0.90000, 1.10000, 0.90000
10136,'MORRISONV~11', 161.0000,1,   8,   1,   1,1.04818070, -62.599565, 1.10000, 0.90000, 1.10000, 0.90000
10137,'MORRISONV~12', 161.0000,1,   8,   1,   1,1.04819727, -62.594340, 1.10000, 0.90000, 1.10000, 0.90000
10138,'GRAHAMSVI~12', 161.0000,1,   8,   1,   1,1.04153550, -80.429391, 1.10000, 0.90000, 1.10000, 0.90000
10139,'GRAHAMSVI~13',  13.8000,2,   8,   1,   1,1.04104960, -79.236191, 1.10000, 0.90000, 1.10000, 0.90000
10140,'GRAHAMSVI~14', 161.0000,1,   8,   1,   1,1.04149425, -80.442942, 1.10000, 0.90000, 1.10000, 0.90000
10141,'GRAHAMSVI~15', 161.0000,1,   8,   1,   1,1.04153550, -80.429391, 1.10000, 0.90000, 1.10000, 0.90000
10142,'COLTON 5 1  ', 161.0000,1,   8,   1,   1,1.04468942, -61.474243, 1.10000, 0.90000, 1.10000, 0.90000
10143,'COLTON 5 2  ',  24.0000,2,   8,   1,   1,1.05091512, -60.369303, 1.10000, 0.90000, 1.10000, 0.90000
10144,'COLTON 5 3  ', 161.0000,1,   8,   1,   1,1.04466140, -61.487371, 1.10000, 0.90000, 1.10000, 0.90000
10145,'COLTON 5 5  ', 161.0000,1,   8,   1,   1,1.04468942, -61.474243, 1.10000, 0.90000, 1.10000, 0.90000
10146,'WATERFORD~47', 161.0000,2,   8,   1,   1,1.04353023, -70.308171, 1.10000, 0.90000, 1.10000, 0.90000
10147,'WATERFORD~48', 161.0000,1,   8,   1,   1,1.04351449, -70.315192, 1.10000, 0.90000, 1.10000, 0.90000
10148,'PORT LEYDE~3', 161.0000,2,   8,   1,   1,1.04974508, -68.764432, 1.10000, 0.90000, 1.10000, 0.90000
10149,'PORT LEYDE~4', 161.0000,1,   8,   1,   1,1.04974127, -68.765511, 1.10000, 0.90000, 1.10000, 0.90000
10150,'TICONDERO~12', 161.0000,1,   8,   1,   1,1.05114365, -66.316663, 1.10000, 0.90000, 1.10000, 0.90000
10151,'TICONDERO~13', 115.0000,1,   8,   1,   1,1.05060232, -66.482480, 1.10000, 0.90000, 1.10000, 0.90000
10152,'TICONDERO~14',  13.8000,2,   8,   1,   1,1.03752434, -66.023634, 1.10000, 0.90000, 1.10000, 0.90000
10153,'TICONDERO~15', 161.0000,1,   8,   1,   1,1.05118501, -66.310885, 1.10000, 0.90000, 1.10000, 0.90000
10154,'TICONDERO~16', 161.0000,1,   8,   1,   1,1.05114365, -66.316663, 1.10000, 0.90000, 1.10000, 0.90000
10155,'CHATEAUGA~10', 161.0000,1,   8,   1,   1,1.05184698, -59.482185, 1.10000, 0.90000, 1.10000, 0.90000
10156,'CHATEAUGA~11',  13.8000,2,   8,   1,   1,1.05014956, -56.247701, 1.10000, 0.90000, 1.10000, 0.90000
10157,'CHATEAUGA~12', 161.0000,1,   8,   1,   1,1.05185318, -59.548663, 1.10000, 0.90000, 1.10000, 0.90000
10158,'COOPERSTO~11', 161.0000,2,   8,   1,   1,1.05049527, -74.213011, 1.10000, 0.90000, 1.10000, 0.90000
10159,'COOPERSTO~12', 161.0000,1,   8,   1,   1,1.05048633, -74.217259, 1.10000, 0.90000, 1.10000, 0.90000
10160,'CORINTH 9 1 ', 161.0000,2,   8,   1,   1,1.04422843, -69.773538, 1.10000, 0.90000, 1.10000, 0.90000
10161,'CORINTH 9 2 ', 161.0000,1,   8,   1,   1,1.04416943, -69.792205, 1.10000, 0.90000, 1.10000, 0.90000
10162,'ABSECON 1 1 ', 138.0000,1,   9,   1,   1,1.04243493, -88.657290, 1.10000, 0.90000, 1.10000, 0.90000
10163,'ABSECON 2 1 ', 138.0000,1,   9,   1,   1,1.04238093, -89.334886, 1.10000, 0.90000, 1.10000, 0.90000
10164,'ABSECON 3 1 ', 138.0000,1,   9,   1,   1,1.04213357, -89.288071, 1.10000, 0.90000, 1.10000, 0.90000
10165,'ABSECON 4 1 ', 345.0000,1,   9,   1,   1,1.04349995, -87.155550, 1.10000, 0.90000, 1.10000, 0.90000
10166,'ABSECON 4 2 ', 138.0000,1,   9,   1,   1,1.04321313, -88.324858, 1.10000, 0.90000, 1.10000, 0.90000
10167,'ABSECON 4 3 ',  13.8000,1,   9,   1,   1,1.04340971, -89.639942, 1.10000, 0.90000, 1.10000, 0.90000
10169,'ABSECON 4 5 ', 345.0000,1,   9,   1,   1,1.04336941, -87.172571, 1.10000, 0.90000, 1.10000, 0.90000
10170,'ABSECON 5 1 ', 138.0000,1,   9,   1,   1,1.04277527, -89.146980, 1.10000, 0.90000, 1.10000, 0.90000
10171,'ABSECON 6 1 ', 138.0000,1,   9,   1,   1,1.04148757, -89.349748, 1.10000, 0.90000, 1.10000, 0.90000
10172,'ATLANTIC C~1', 138.0000,1,   9,   1,   1,1.04530704, -88.321955, 1.10000, 0.90000, 1.10000, 0.90000
10173,'ATLANTIC C~2', 138.0000,1,   9,   1,   1,1.03845310, -88.307434, 1.10000, 0.90000, 1.10000, 0.90000
10174,'ATLANTIC C~3', 138.0000,1,   9,   1,   1,1.03865767, -88.296328, 1.10000, 0.90000, 1.10000, 0.90000
10175,'ATLANTIC C~4', 138.0000,1,   9,   1,   1,1.04466259, -88.840407, 1.10000, 0.90000, 1.10000, 0.90000
10176,'ATLANTIC C~5', 138.0000,1,   9,   1,   1,1.04450643, -88.864299, 1.10000, 0.90000, 1.10000, 0.90000
10177,'ATLANTIC C~6', 138.0000,1,   9,   1,   1,1.03716135, -88.237083, 1.10000, 0.90000, 1.10000, 0.90000
10178,'BRIGANTINE 1', 138.0000,1,   9,   1,   1,1.04251492, -89.335391, 1.10000, 0.90000, 1.10000, 0.90000
10179,'EGG HARBOR~1', 138.0000,1,   9,   1,   1,1.04106724, -88.762946, 1.10000, 0.90000, 1.10000, 0.90000
10180,'EGG HARBOR~2', 138.0000,1,   9,   1,   1,1.03775263, -89.647804, 1.10000, 0.90000, 1.10000, 0.90000
10181,'EGG HARBOR~3', 138.0000,1,   9,   1,   1,1.03406096, -89.892666, 1.10000, 0.90000, 1.10000, 0.90000
10182,'EGG HARBOR~4', 138.0000,1,   9,   1,   1,1.03411472, -89.885003, 1.10000, 0.90000, 1.10000, 0.90000
10183,'EGG HARBOR~5', 345.0000,1,   9,   1,   1,1.04428041, -87.037592, 1.10000, 0.90000, 1.10000, 0.90000
10184,'EGG HARBOR~6', 138.0000,1,   9,   1,   1,1.04184151, -87.925592, 1.10000, 0.90000, 1.10000, 0.90000
10185,'EGG HARBOR~7', 345.0000,1,   9,   1,   1,1.04405832, -87.050542, 1.10000, 0.90000, 1.10000, 0.90000
10186,'EGG HARBOR~8', 138.0000,1,   9,   1,   1,1.03262043, -88.113156, 1.10000, 0.90000, 1.10000, 0.90000
10187,'EGG HARBOR~9', 345.0000,1,   9,   1,   1,1.04399312, -86.876502, 1.10000, 0.90000, 1.10000, 0.90000
10188,'EGG HARBO~10', 138.0000,1,   9,   1,   1,1.04349101, -87.650534, 1.10000, 0.90000, 1.10000, 0.90000
10189,'EGG HARBO~11', 345.0000,1,   9,   1,   1,1.04378939, -86.902764, 1.10000, 0.90000, 1.10000, 0.90000
10190,'EGG HARBO~12', 138.0000,1,   9,   1,   1,1.04010332, -88.257498, 1.10000, 0.90000, 1.10000, 0.90000
10191,'HAMMONTON ~1', 138.0000,1,   9,   1,   1,1.03432727, -89.722062, 1.10000, 0.90000, 1.10000, 0.90000
10192,'HAMMONTON ~2', 345.0000,1,   9,   1,   1,1.03915024, -87.465224, 1.10000, 0.90000, 1.10000, 0.90000
10193,'HAMMONTON ~3', 138.0000,1,   9,   1,   1,1.03809226, -88.528916, 1.10000, 0.90000, 1.10000, 0.90000
10194,'HAMMONTON ~4', 345.0000,1,   9,   1,   1,1.03905475, -87.476050, 1.10000, 0.90000, 1.10000, 0.90000
10195,'HAMMONTON ~5', 138.0000,1,   9,   1,   1,1.03497469, -89.501481, 1.10000, 0.90000, 1.10000, 0.90000
10196,'HAMMONTON ~6', 138.0000,1,   9,   1,   1,1.03292418, -89.453922, 1.10000, 0.90000, 1.10000, 0.90000
10197,'LINWOOD 1 1 ', 138.0000,1,   9,   1,   1,1.03279698, -88.623296, 1.10000, 0.90000, 1.10000, 0.90000
10198,'LINWOOD 1 2 ', 138.0000,1,   9,   1,   1,1.03278124, -88.626410, 1.10000, 0.90000, 1.10000, 0.90000
10199,'MAYS LANDI~1', 138.0000,1,   9,   1,   1,1.03934169, -88.251242, 1.10000, 0.90000, 1.10000, 0.90000
10200,'MAYS LANDI~2', 138.0000,1,   9,   1,   1,1.03926599, -88.261084, 1.10000, 0.90000, 1.10000, 0.90000
10201,'MAYS LANDI~3', 138.0000,1,   9,   1,   1,1.03367662, -89.939378, 1.10000, 0.90000, 1.10000, 0.90000
10202,'MAYS LANDI~4', 138.0000,1,   9,   1,   1,1.03178751, -89.940129, 1.10000, 0.90000, 1.10000, 0.90000
10203,'MINOTOLA 1  ', 138.0000,1,   9,   1,   1,1.03606033, -89.092352, 1.10000, 0.90000, 1.10000, 0.90000
10204,'MINOTOLA 2  ', 138.0000,1,   9,   1,   1,1.03601289, -89.099797, 1.10000, 0.90000, 1.10000, 0.90000
10205,'PLEASANTVI~4', 138.0000,1,   9,   1,   1,1.03700423, -88.029875, 1.10000, 0.90000, 1.10000, 0.90000
10206,'PLEASANTVI~5', 138.0000,1,   9,   1,   1,1.04202890, -88.906011, 1.10000, 0.90000, 1.10000, 0.90000
10207,'PLEASANTVI~6', 138.0000,1,   9,   1,   1,1.04206836, -88.061677, 1.10000, 0.90000, 1.10000, 0.90000
10208,'PLEASANTVI~7', 138.0000,1,   9,   1,   1,1.04200208, -88.068609, 1.10000, 0.90000, 1.10000, 0.90000
10209,'SOMERS POI~1', 138.0000,1,   9,   1,   1,1.03425658, -87.576925, 1.10000, 0.90000, 1.10000, 0.90000
10210,'SOMERS POI~2', 138.0000,1,   9,   1,   1,1.03415418, -87.587518, 1.10000, 0.90000, 1.10000, 0.90000
10211,'VENTNOR CI~1', 138.0000,1,   9,   1,   1,1.04549634, -88.693141, 1.10000, 0.90000, 1.10000, 0.90000
10212,'VENTNOR CI~2', 138.0000,1,   9,   1,   1,1.04544747, -88.698005, 1.10000, 0.90000, 1.10000, 0.90000
10213,'VENTNOR CI~3', 138.0000,1,   9,   1,   1,1.04176366, -88.230034, 1.10000, 0.90000, 1.10000, 0.90000
10214,'VENTNOR CI~4', 138.0000,1,   9,   1,   1,1.04170787, -88.238237, 1.10000, 0.90000, 1.10000, 0.90000
10215,'VINELAND 1 1', 138.0000,1,   9,   1,   1,1.03121483, -87.395201, 1.10000, 0.90000, 1.10000, 0.90000
10216,'VINELAND 1 2', 138.0000,1,   9,   1,   1,1.03099787, -87.410541, 1.10000, 0.90000, 1.10000, 0.90000
10217,'VINELAND 2 1', 138.0000,1,   9,   1,   1,1.03846633, -88.877557, 1.10000, 0.90000, 1.10000, 0.90000
10218,'VINELAND 3 1', 138.0000,1,   9,   1,   1,1.03851068, -87.498063, 1.10000, 0.90000, 1.10000, 0.90000
10219,'VINELAND 3 2', 138.0000,1,   9,   1,   1,1.03831291, -87.510515, 1.10000, 0.90000, 1.10000, 0.90000
10220,'VINELAND 4 1', 138.0000,1,   9,   1,   1,1.03965950, -88.588407, 1.10000, 0.90000, 1.10000, 0.90000
10221,'WILLIAMST~66', 138.0000,1,   9,   1,   1,1.03420985, -89.315611, 1.10000, 0.90000, 1.10000, 0.90000
10222,'WILLIAMST~67', 138.0000,1,   9,   1,   1,1.03422737, -89.248989, 1.10000, 0.90000, 1.10000, 0.90000
10223,'WILLIAMST~39', 138.0000,1,   9,   1,   1,1.03235698, -89.752415, 1.10000, 0.90000, 1.10000, 0.90000
10224,'WILLIAMST~40', 138.0000,1,   9,   1,   1,1.03228199, -89.765843, 1.10000, 0.90000, 1.10000, 0.90000
10225,'WILLIAMST~41', 345.0000,1,   9,   1,   1,1.04018521, -86.955780, 1.10000, 0.90000, 1.10000, 0.90000
10226,'WILLIAMST~42', 138.0000,1,   9,   1,   1,1.03521895, -89.107461, 1.10000, 0.90000, 1.10000, 0.90000
10227,'WILLIAMST~43', 345.0000,1,   9,   1,   1,1.03994155, -86.968498, 1.10000, 0.90000, 1.10000, 0.90000
10228,'WOODBINE 1 1', 138.0000,1,   9,   1,   1,1.03234863, -88.721692, 1.10000, 0.90000, 1.10000, 0.90000
10229,'WOODBINE 1 2', 138.0000,1,   9,   1,   1,1.03236985, -88.717389, 1.10000, 0.90000, 1.10000, 0.90000
10230,'WOODBINE 2 1', 138.0000,1,   9,   1,   1,1.03958058, -88.450397, 1.10000, 0.90000, 1.10000, 0.90000
10231,'WOODBINE 3 1', 138.0000,1,   9,   1,   1,1.04243124, -88.545473, 1.10000, 0.90000, 1.10000, 0.90000
10232,'BERGENFIEL~1', 138.0000,1,   9,   1,   1,1.03711903, -92.610009, 1.10000, 0.90000, 1.10000, 0.90000
10233,'BERGENFIEL~2', 138.0000,1,   9,   1,   1,1.04014277, -92.276928, 1.10000, 0.90000, 1.10000, 0.90000
10234,'BERGENFIEL~3', 138.0000,1,   9,   1,   1,1.03996646, -92.298382, 1.10000, 0.90000, 1.10000, 0.90000
10235,'BERGENFIEL~4', 138.0000,1,   9,   1,   1,1.03560925, -92.355680, 1.10000, 0.90000, 1.10000, 0.90000
10236,'BERGENFIEL~5', 138.0000,1,   9,   1,   1,1.03548849, -92.376690, 1.10000, 0.90000, 1.10000, 0.90000
10237,'BERGENFIEL~6', 138.0000,1,   9,   1,   1,1.03397393, -92.575148, 1.10000, 0.90000, 1.10000, 0.90000
10238,'CLIFFSIDE ~1', 138.0000,1,   9,   1,   1,1.03863049, -91.101166, 1.10000, 0.90000, 1.10000, 0.90000
10239,'CLIFFSIDE ~2', 138.0000,1,   9,   1,   1,1.03772783, -91.159318, 1.10000, 0.90000, 1.10000, 0.90000
10240,'CLIFFSIDE ~3', 138.0000,1,   9,   1,   1,1.03792655, -91.122326, 1.10000, 0.90000, 1.10000, 0.90000
10241,'CLOSTER 1   ', 138.0000,1,   9,   1,   1,1.03600931, -91.890285, 1.10000, 0.90000, 1.10000, 0.90000
10242,'ENGLEWOOD ~1', 138.0000,1,   9,   1,   1,1.03801143, -92.261826, 1.10000, 0.90000, 1.10000, 0.90000
10243,'ENGLEWOOD ~2', 138.0000,1,   9,   1,   1,1.03778386, -92.287078, 1.10000, 0.90000, 1.10000, 0.90000
10244,'ENGLEWOOD ~5', 138.0000,1,   9,   1,   1,1.03300369, -91.532478, 1.10000, 0.90000, 1.10000, 0.90000
10245,'ENGLEWOOD ~8', 138.0000,1,   9,   1,   1,1.03539765, -92.396081, 1.10000, 0.90000, 1.10000, 0.90000
10246,'FAIR LAWN ~1', 138.0000,1,   9,   1,   1,1.04320538, -90.902762, 1.10000, 0.90000, 1.10000, 0.90000
10247,'FAIR LAWN ~2', 138.0000,1,   9,   1,   1,1.03691816, -91.705023, 1.10000, 0.90000, 1.10000, 0.90000
10248,'FAIR LAWN ~3', 138.0000,1,   9,   1,   1,1.03677595, -91.728368, 1.10000, 0.90000, 1.10000, 0.90000
10249,'FAIRVIEW 1 1', 138.0000,1,   9,   1,   1,1.03179896, -91.275014, 1.10000, 0.90000, 1.10000, 0.90000
10250,'FAIRVIEW 2 1', 138.0000,1,   9,   1,   1,1.03214622, -91.384817, 1.10000, 0.90000, 1.10000, 0.90000
10251,'FORT LEE 1 1', 138.0000,1,   9,   1,   1,1.03353536, -92.087356, 1.10000, 0.90000, 1.10000, 0.90000
10252,'FORT LEE 2 1', 138.0000,1,   9,   1,   1,1.03623402, -90.731557, 1.10000, 0.90000, 1.10000, 0.90000
10253,'FORT LEE 2 2', 138.0000,1,   9,   1,   1,1.03610706, -90.749923, 1.10000, 0.90000, 1.10000, 0.90000
10254,'FORT LEE 3 1', 138.0000,1,   9,   1,   1,1.03486681, -91.347981, 1.10000, 0.90000, 1.10000, 0.90000
10255,'FORT LEE 4 1', 138.0000,1,   9,   1,   1,1.03207624, -91.434014, 1.10000, 0.90000, 1.10000, 0.90000
10256,'FRANKLIN L~1', 138.0000,1,   9,   1,   1,1.03088069, -91.414507, 1.10000, 0.90000, 1.10000, 0.90000
10257,'GARFIELD 1 1', 138.0000,1,   9,   1,   1,1.03452158, -91.702359, 1.10000, 0.90000, 1.10000, 0.90000
10258,'GARFIELD 1 2', 138.0000,1,   9,   1,   1,1.03447509, -91.713642, 1.10000, 0.90000, 1.10000, 0.90000
10259,'GARFIELD 2 1', 138.0000,1,   9,   1,   1,1.03362858, -92.632275, 1.10000, 0.90000, 1.10000, 0.90000
10260,'GLEN ROCK ~1', 138.0000,1,   9,   1,   1,1.03856945, -92.316188, 1.10000, 0.90000, 1.10000, 0.90000
10261,'GLEN ROCK ~2', 138.0000,1,   9,   1,   1,1.02959633, -92.726716, 1.10000, 0.90000, 1.10000, 0.90000
10262,'GLEN ROCK ~3', 138.0000,1,   9,   1,   1,1.02948177, -92.742358, 1.10000, 0.90000, 1.10000, 0.90000
10263,'HACKENSACK~1', 138.0000,1,   9,   1,   1,1.03495324, -91.244244, 1.10000, 0.90000, 1.10000, 0.90000
10264,'HACKENSACK~2', 138.0000,1,   9,   1,   1,1.03693950, -92.105845, 1.10000, 0.90000, 1.10000, 0.90000
10265,'HACKENSACK~3', 138.0000,1,   9,   1,   1,1.03682017, -92.123590, 1.10000, 0.90000, 1.10000, 0.90000
10266,'HACKENSACK~4', 138.0000,1,   9,   1,   1,1.03136313, -92.453406, 1.10000, 0.90000, 1.10000, 0.90000
10267,'HACKENSACK~5', 138.0000,1,   9,   1,   1,1.03821504, -91.549957, 1.10000, 0.90000, 1.10000, 0.90000
10268,'HILLSDALE ~3', 138.0000,1,   9,   1,   1,1.03958464, -91.231588, 1.10000, 0.90000, 1.10000, 0.90000
10269,'HILLSDALE ~4', 138.0000,1,   9,   1,   1,1.03934860, -91.248698, 1.10000, 0.90000, 1.10000, 0.90000
10270,'HILLSDALE ~5', 138.0000,1,   9,   1,   1,1.03448975, -92.193354, 1.10000, 0.90000, 1.10000, 0.90000
10271,'LEONIA 1    ', 138.0000,1,   9,   1,   1,1.03519523, -92.549965, 1.10000, 0.90000, 1.10000, 0.90000
10272,'LODI 1 1    ', 138.0000,1,   9,   1,   1,1.02926147, -92.831806, 1.10000, 0.90000, 1.10000, 0.90000
10273,'LODI 1 2    ', 138.0000,1,   9,   1,   1,1.02907348, -92.863033, 1.10000, 0.90000, 1.10000, 0.90000
10274,'MAHWAH 1 1  ', 345.0000,1,   9,   1,   1,1.04363894, -85.820733, 1.10000, 0.90000, 1.10000, 0.90000
10275,'MAHWAH 1 2  ', 138.0000,1,   9,   1,   1,1.04684639, -88.423813, 1.10000, 0.90000, 1.10000, 0.90000
10276,'MAHWAH 1 3  ', 345.0000,1,   9,   1,   1,1.04346848, -85.846435, 1.10000, 0.90000, 1.10000, 0.90000
10277,'MAHWAH 2 1  ', 500.0000,1,   9,   1,   1,1.04234457, -81.799486, 1.10000, 0.90000, 1.10000, 0.90000
10278,'MAHWAH 2 2  ', 345.0000,1,   9,   1,   1,1.04363167, -84.702057, 1.10000, 0.90000, 1.10000, 0.90000
10279,'MAHWAH 2 3  ', 161.0000,1,   9,   1,   1,1.03367090, -86.210334, 1.10000, 0.90000, 1.10000, 0.90000
10280,'MAHWAH 2 4  ', 138.0000,1,   9,   1,   1,1.04544687, -89.814030, 1.10000, 0.90000, 1.10000, 0.90000
10281,'MAHWAH 2 5  ',  18.0000,1,   9,   1,   1,1.02830911, -87.084359, 1.10000, 0.90000, 1.10000, 0.90000
10283,'MAHWAH 2 7  ', 500.0000,1,   9,   1,   1,1.04204905, -81.826390, 1.10000, 0.90000, 1.10000, 0.90000
10284,'MAHWAH 2 9  ', 161.0000,1,   9,   1,   1,1.03384054, -86.154749, 1.10000, 0.90000, 1.10000, 0.90000
10285,'MONTVALE 1  ', 138.0000,1,   9,   1,   1,1.04336107, -90.439648, 1.10000, 0.90000, 1.10000, 0.90000
10286,'NEW MILFO~27', 138.0000,1,   9,   1,   1,1.03385127, -91.746058, 1.10000, 0.90000, 1.10000, 0.90000
10287,'NEW MILFO~28', 138.0000,1,   9,   1,   1,1.03369021, -91.764179, 1.10000, 0.90000, 1.10000, 0.90000
10288,'NEW MILFO~29', 138.0000,1,   9,   1,   1,1.03446770, -92.559486, 1.10000, 0.90000, 1.10000, 0.90000
10289,'NORTHVALE 1 ', 138.0000,1,   9,   1,   1,1.03343654, -92.405964, 1.10000, 0.90000, 1.10000, 0.90000
10290,'NORTHVALE 2 ', 138.0000,1,   9,   1,   1,1.03345704, -92.403765, 1.10000, 0.90000, 1.10000, 0.90000
10291,'OAKLAND 6 1 ', 138.0000,1,   9,   1,   1,1.04558432, -88.621124, 1.10000, 0.90000, 1.10000, 0.90000
10292,'PALISADES ~1', 138.0000,1,   9,   1,   1,1.04217482, -92.152045, 1.10000, 0.90000, 1.10000, 0.90000
10293,'PALISADES ~2', 138.0000,1,   9,   1,   1,1.04195905, -92.171053, 1.10000, 0.90000, 1.10000, 0.90000
10294,'PALISADES ~3', 138.0000,1,   9,   1,   1,1.03627348, -90.891732, 1.10000, 0.90000, 1.10000, 0.90000
10295,'PALISADES ~4', 138.0000,1,   9,   1,   1,1.03595960, -90.918922, 1.10000, 0.90000, 1.10000, 0.90000
10296,'PARAMUS 1 1 ', 138.0000,1,   9,   1,   1,1.03725314, -92.425519, 1.10000, 0.90000, 1.10000, 0.90000
10297,'PARAMUS 2 1 ', 138.0000,1,   9,   1,   1,1.03428781, -92.657697, 1.10000, 0.90000, 1.10000, 0.90000
10298,'PARAMUS 2 2 ', 138.0000,1,   9,   1,   1,1.03459382, -92.628751, 1.10000, 0.90000, 1.10000, 0.90000
10299,'PARAMUS 3 1 ', 138.0000,1,   9,   1,   1,1.03088498, -92.656236, 1.10000, 0.90000, 1.10000, 0.90000
10300,'PARAMUS 4 1 ', 138.0000,1,   9,   1,   1,1.03105271, -92.714156, 1.10000, 0.90000, 1.10000, 0.90000
10301,'RAMSEY 1 1  ', 138.0000,1,   9,   1,   1,1.03729486, -91.733737, 1.10000, 0.90000, 1.10000, 0.90000
10302,'RAMSEY 1 2  ', 138.0000,1,   9,   1,   1,1.03724992, -91.740219, 1.10000, 0.90000, 1.10000, 0.90000
10303,'RIDGEWOOD~11', 138.0000,1,   9,   1,   1,1.03005064, -92.546707, 1.10000, 0.90000, 1.10000, 0.90000
10304,'RIDGEWOOD~12', 138.0000,1,   9,   1,   1,1.03692877, -91.781241, 1.10000, 0.90000, 1.10000, 0.90000
10305,'RIDGEWOOD~13', 138.0000,1,   9,   1,   1,1.03778267, -91.646399, 1.10000, 0.90000, 1.10000, 0.90000
10306,'RIDGEWOOD ~2', 138.0000,1,   9,   1,   1,1.03068030, -93.042749, 1.10000, 0.90000, 1.10000, 0.90000
10307,'RIDGEWOOD ~3', 138.0000,1,   9,   1,   1,1.03094530, -92.999548, 1.10000, 0.90000, 1.10000, 0.90000
10308,'RUTHERFORD 1', 138.0000,1,   9,   1,   1,1.02914822, -92.211331, 1.10000, 0.90000, 1.10000, 0.90000
10309,'RUTHERFORD 2', 138.0000,1,   9,   1,   1,1.02900612, -92.228331, 1.10000, 0.90000, 1.10000, 0.90000
10310,'SADDLE BRO~1', 138.0000,1,   9,   1,   1,1.04006016, -92.454151, 1.10000, 0.90000, 1.10000, 0.90000
10311,'SADDLE BRO~2', 138.0000,1,   9,   1,   1,1.03524220, -92.931376, 1.10000, 0.90000, 1.10000, 0.90000
10312,'TEANECK 1 1 ', 138.0000,1,   9,   1,   1,1.03266156, -91.392555, 1.10000, 0.90000, 1.10000, 0.90000
10313,'TEANECK 1 2 ', 138.0000,1,   9,   1,   1,1.03253806, -91.418237, 1.10000, 0.90000, 1.10000, 0.90000
10314,'TEANECK 2 1 ', 500.0000,1,   9,   1,   1,1.04025793, -82.351891, 1.10000, 0.90000, 1.10000, 0.90000
10315,'TEANECK 2 2 ', 345.0000,1,   9,   1,   1,1.04057598, -85.204882, 1.10000, 0.90000, 1.10000, 0.90000
10316,'TEANECK 2 3 ', 161.0000,1,   9,   1,   1,1.03799736, -89.320365, 1.10000, 0.90000, 1.10000, 0.90000
10317,'TEANECK 2 4 ', 138.0000,1,   9,   1,   1,1.04126000, -92.073593, 1.10000, 0.90000, 1.10000, 0.90000
10318,'TEANECK 2 5 ', 345.0000,1,   9,   1,   1,1.04057705, -85.289426, 1.10000, 0.90000, 1.10000, 0.90000
10319,'TEANECK 3 1 ', 138.0000,1,   9,   1,   1,1.03944564, -92.623594, 1.10000, 0.90000, 1.10000, 0.90000
10320,'TEANECK 3 2 ', 138.0000,1,   9,   1,   1,1.03913784, -92.647452, 1.10000, 0.90000, 1.10000, 0.90000
10321,'TEANECK 4 1 ', 138.0000,1,   9,   1,   1,1.03122783, -91.579750, 1.10000, 0.90000, 1.10000, 0.90000
10322,'TEANECK 4 2 ', 138.0000,1,   9,   1,   1,1.03142929, -91.544506, 1.10000, 0.90000, 1.10000, 0.90000
10323,'TENAFLY 1   ', 138.0000,1,   9,   1,   1,1.03851187, -92.391190, 1.10000, 0.90000, 1.10000, 0.90000
10324,'TOWNSHIP O~1', 138.0000,1,   9,   1,   1,1.03332746, -92.170589, 1.10000, 0.90000, 1.10000, 0.90000
10325,'WALDWICK 1 1', 138.0000,1,   9,   1,   1,1.03419054, -91.941313, 1.10000, 0.90000, 1.10000, 0.90000
10326,'WALDWICK 1 2', 138.0000,1,   9,   1,   1,1.03429425, -91.929599, 1.10000, 0.90000, 1.10000, 0.90000
10327,'WALDWICK 2 1', 138.0000,1,   9,   1,   1,1.03296483, -92.086803, 1.10000, 0.90000, 1.10000, 0.90000
10328,'WESTWOOD 1 1', 138.0000,1,   9,   1,   1,1.03385603, -92.311530, 1.10000, 0.90000, 1.10000, 0.90000
10329,'WESTWOOD 2 1', 138.0000,1,   9,   1,   1,1.03833747, -92.188607, 1.10000, 0.90000, 1.10000, 0.90000
10330,'WESTWOOD 2 2', 138.0000,1,   9,   1,   1,1.03846776, -92.171128, 1.10000, 0.90000, 1.10000, 0.90000
10331,'ALLENTOWN ~1', 138.0000,1,   9,   1,   1,1.03435886, -90.329675, 1.10000, 0.90000, 1.10000, 0.90000
10332,'BEVERLY 5 1 ', 138.0000,1,   9,   1,   1,1.02550542, -92.045993, 1.10000, 0.90000, 1.10000, 0.90000
10333,'BEVERLY 6 1 ', 138.0000,1,   9,   1,   1,1.03661489, -91.700426, 1.10000, 0.90000, 1.10000, 0.90000
10334,'BORDENTOWN~1', 345.0000,1,   9,   1,   1,1.03524518, -88.053132, 1.10000, 0.90000, 1.10000, 0.90000
10335,'BORDENTOWN~2', 138.0000,1,   9,   1,   1,1.03286302, -89.799844, 1.10000, 0.90000, 1.10000, 0.90000
10336,'BORDENTOWN~3', 345.0000,1,   9,   1,   1,1.03517842, -88.060604, 1.10000, 0.90000, 1.10000, 0.90000
10337,'BORDENTOWN~4', 138.0000,1,   9,   1,   1,1.03537488, -90.396618, 1.10000, 0.90000, 1.10000, 0.90000
10338,'BROWNS MIL~1', 138.0000,1,   9,   1,   1,1.03683770, -90.069759, 1.10000, 0.90000, 1.10000, 0.90000
10339,'BROWNS MIL~2', 138.0000,1,   9,   1,   1,1.03678501, -90.077129, 1.10000, 0.90000, 1.10000, 0.90000
10340,'BROWNS MIL~3', 345.0000,1,   9,   1,   1,1.03385031, -88.257259, 1.10000, 0.90000, 1.10000, 0.90000
10341,'BROWNS MIL~4', 138.0000,1,   9,   1,   1,1.04223502, -89.899442, 1.10000, 0.90000, 1.10000, 0.90000
10342,'BROWNS MIL~5', 345.0000,1,   9,   1,   1,1.03371608, -88.266357, 1.10000, 0.90000, 1.10000, 0.90000
10343,'BROWNS MIL~6', 138.0000,1,   9,   1,   1,1.03718448, -90.617055, 1.10000, 0.90000, 1.10000, 0.90000
10344,'BROWNS MIL~7', 138.0000,1,   9,   1,   1,1.04053164, -90.114838, 1.10000, 0.90000, 1.10000, 0.90000
10345,'BROWNS MIL~8', 138.0000,1,   9,   1,   1,1.04061770, -90.106390, 1.10000, 0.90000, 1.10000, 0.90000
10346,'BURLINGTO~12', 138.0000,1,   9,   1,   1,1.03290796, -90.141545, 1.10000, 0.90000, 1.10000, 0.90000
10347,'BURLINGTO~13', 138.0000,1,   9,   1,   1,1.03283358, -90.152083, 1.10000, 0.90000, 1.10000, 0.90000
10348,'BURLINGTO~14', 138.0000,1,   9,   1,   1,1.02850115, -91.167418, 1.10000, 0.90000, 1.10000, 0.90000
10349,'BURLINGTO~15', 138.0000,1,   9,   1,   1,1.02850449, -90.692789, 1.10000, 0.90000, 1.10000, 0.90000
10350,'COLUMBUS 1 1', 138.0000,1,   9,   1,   1,1.03053522, -90.318228, 1.10000, 0.90000, 1.10000, 0.90000
10351,'FORT DIX 1  ', 138.0000,1,   9,   1,   1,1.03945994, -90.014373, 1.10000, 0.90000, 1.10000, 0.90000
10352,'FORT DIX 2  ', 138.0000,1,   9,   1,   1,1.03948545, -90.011088, 1.10000, 0.90000, 1.10000, 0.90000
10353,'LUMBERTON ~1', 345.0000,1,   9,   1,   1,1.03719091, -88.032362, 1.10000, 0.90000, 1.10000, 0.90000
10354,'LUMBERTON ~2', 138.0000,1,   9,   1,   1,1.02960455, -91.409207, 1.10000, 0.90000, 1.10000, 0.90000
10355,'LUMBERTON ~3', 345.0000,1,   9,   1,   1,1.03855157, -87.843179, 1.10000, 0.90000, 1.10000, 0.90000
10356,'LUMBERTON~19', 138.0000,1,   9,   1,   1,1.02606678, -91.210756, 1.10000, 0.90000, 1.10000, 0.90000
10357,'MARLTON 1 1 ', 345.0000,1,   9,   1,   1,1.03816283, -87.981128, 1.10000, 0.90000, 1.10000, 0.90000
10358,'MARLTON 1 2 ', 138.0000,1,   9,   1,   1,1.03300977, -90.917953, 1.10000, 0.90000, 1.10000, 0.90000
10359,'MARLTON 1 3 ',  18.0000,1,   9,   1,   1,1.02126169, -91.890380, 1.10000, 0.90000, 1.10000, 0.90000
10361,'MARLTON 1 5 ', 345.0000,1,   9,   1,   1,1.03826213, -87.744654, 1.10000, 0.90000, 1.10000, 0.90000
10362,'MARLTON 2 1 ', 138.0000,1,   9,   1,   1,1.02712357, -92.236814, 1.10000, 0.90000, 1.10000, 0.90000
10363,'MARLTON 3 1 ', 138.0000,1,   9,   1,   1,1.03152919, -89.908949, 1.10000, 0.90000, 1.10000, 0.90000
10364,'MARLTON 3 2 ', 138.0000,1,   9,   1,   1,1.03146350, -89.921858, 1.10000, 0.90000, 1.10000, 0.90000
10365,'MARLTON 4 1 ', 138.0000,1,   9,   1,   1,1.02556324, -91.620622, 1.10000, 0.90000, 1.10000, 0.90000
10366,'MARLTON 4 2 ', 138.0000,1,   9,   1,   1,1.02564943, -91.608027, 1.10000, 0.90000, 1.10000, 0.90000
10367,'MARLTON 5 1 ', 138.0000,1,   9,   1,   1,1.03237772, -91.167760, 1.10000, 0.90000, 1.10000, 0.90000
10368,'MARLTON 5 2 ', 138.0000,1,   9,   1,   1,1.03257692, -91.157364, 1.10000, 0.90000, 1.10000, 0.90000
10369,'MEDFORD 10 1', 138.0000,1,   9,   1,   1,1.02721524, -91.965362, 1.10000, 0.90000, 1.10000, 0.90000
10370,'MEDFORD 10 2', 138.0000,1,   9,   1,   1,1.02709937, -91.975143, 1.10000, 0.90000, 1.10000, 0.90000
10371,'MEDFORD 11 1', 138.0000,1,   9,   1,   1,1.02403867, -92.451822, 1.10000, 0.90000, 1.10000, 0.90000
10372,'MEDFORD 11 2', 138.0000,1,   9,   1,   1,1.02395177, -92.462060, 1.10000, 0.90000, 1.10000, 0.90000
10373,'MEDFORD 12 1', 138.0000,1,   9,   1,   1,1.02780712, -90.911710, 1.10000, 0.90000, 1.10000, 0.90000
10374,'MEDFORD 13 1', 138.0000,1,   9,   1,   1,1.02951169, -91.528763, 1.10000, 0.90000, 1.10000, 0.90000
10375,'MEDFORD 13 2', 138.0000,1,   9,   1,   1,1.02941883, -91.539807, 1.10000, 0.90000, 1.10000, 0.90000
10376,'MOORESTOWN 1', 138.0000,1,   9,   1,   1,1.02305162, -92.558147, 1.10000, 0.90000, 1.10000, 0.90000
10377,'MOUNT HOLL~5', 138.0000,1,   9,   1,   1,1.02277398, -92.154722, 1.10000, 0.90000, 1.10000, 0.90000
10378,'MOUNT HOLL~6', 138.0000,1,   9,   1,   1,1.02288032, -92.146710, 1.10000, 0.90000, 1.10000, 0.90000
10379,'MOUNT HOLL~7', 138.0000,1,   9,   1,   1,1.02457762, -91.675182, 1.10000, 0.90000, 1.10000, 0.90000
10380,'MOUNT HOLL~8', 138.0000,1,   9,   1,   1,1.03320527, -90.617465, 1.10000, 0.90000, 1.10000, 0.90000
10381,'MOUNT HOLL~9', 138.0000,1,   9,   1,   1,1.03026569, -90.313891, 1.10000, 0.90000, 1.10000, 0.90000
10382,'MOUNT LAUR~1', 138.0000,1,   9,   1,   1,1.02598035, -92.298259, 1.10000, 0.90000, 1.10000, 0.90000
10383,'MOUNT LAUR~2', 138.0000,1,   9,   1,   1,1.02659035, -92.103441, 1.10000, 0.90000, 1.10000, 0.90000
10384,'MOUNT LAUR~3', 138.0000,1,   9,   1,   1,1.02988982, -91.574723, 1.10000, 0.90000, 1.10000, 0.90000
10385,'MOUNT LAUR~4', 138.0000,1,   9,   1,   1,1.02767849, -91.130221, 1.10000, 0.90000, 1.10000, 0.90000
10386,'PEMBERTON ~1', 138.0000,1,   9,   1,   1,1.02390301, -92.401087, 1.10000, 0.90000, 1.10000, 0.90000
10387,'PEMBERTON ~2', 138.0000,1,   9,   1,   1,1.03208053, -91.306905, 1.10000, 0.90000, 1.10000, 0.90000
10388,'RIVERSIDE~28', 138.0000,1,   9,   1,   1,1.03121471, -90.861726, 1.10000, 0.90000, 1.10000, 0.90000
10389,'RIVERSIDE~31', 138.0000,1,   9,   1,   1,1.02675343, -91.262720, 1.10000, 0.90000, 1.10000, 0.90000
10390,'RIVERSIDE~32', 138.0000,1,   9,   1,   1,1.02446914, -91.729543, 1.10000, 0.90000, 1.10000, 0.90000
10391,'RIVERSIDE~33', 138.0000,1,   9,   1,   1,1.03110576, -90.318638, 1.10000, 0.90000, 1.10000, 0.90000
10392,'RIVERTON 1 1', 138.0000,1,   9,   1,   1,1.02159572, -92.636401, 1.10000, 0.90000, 1.10000, 0.90000
10393,'RIVERTON 1 2', 138.0000,1,   9,   1,   1,1.02147830, -92.648005, 1.10000, 0.90000, 1.10000, 0.90000
10394,'TRENTON 1 1 ', 138.0000,1,   9,   1,   1,1.03988445, -90.144946, 1.10000, 0.90000, 1.10000, 0.90000
10395,'TRENTON 2 1 ', 138.0000,1,   9,   1,   1,1.03717136, -90.194875, 1.10000, 0.90000, 1.10000, 0.90000
10396,'TRENTON 2 2 ', 138.0000,1,   9,   1,   1,1.03707230, -90.204075, 1.10000, 0.90000, 1.10000, 0.90000
10397,'TRENTON 3 1 ', 138.0000,1,   9,   1,   1,1.03844678, -90.249011, 1.10000, 0.90000, 1.10000, 0.90000
10398,'TRENTON 3 2 ', 138.0000,1,   9,   1,   1,1.03822803, -90.272951, 1.10000, 0.90000, 1.10000, 0.90000
10399,'TRENTON 4 1 ', 138.0000,1,   9,   1,   1,1.04245090, -90.426978, 1.10000, 0.90000, 1.10000, 0.90000
10400,'TRENTON 4 2 ', 138.0000,1,   9,   1,   1,1.04264498, -90.399862, 1.10000, 0.90000, 1.10000, 0.90000
10401,'TUCKERTON ~1', 138.0000,1,   9,   1,   1,1.04410112, -88.976745, 1.10000, 0.90000, 1.10000, 0.90000
10402,'TUCKERTON ~2', 345.0000,1,   9,   1,   1,1.04164612, -87.693133, 1.10000, 0.90000, 1.10000, 0.90000
10403,'TUCKERTON ~3', 138.0000,1,   9,   1,   1,1.04605830, -88.474029, 1.10000, 0.90000, 1.10000, 0.90000
10404,'TUCKERTON ~4', 345.0000,1,   9,   1,   1,1.04151893, -87.707388, 1.10000, 0.90000, 1.10000, 0.90000
10405,'TUCKERTON ~5', 138.0000,1,   9,   1,   1,1.04263949, -89.262554, 1.10000, 0.90000, 1.10000, 0.90000
10406,'TUCKERTON ~6', 138.0000,1,   9,   1,   1,1.04256642, -89.269958, 1.10000, 0.90000, 1.10000, 0.90000
10407,'TUCKERTON ~7', 138.0000,1,   9,   1,   1,1.04320109, -89.135956, 1.10000, 0.90000, 1.10000, 0.90000
10408,'TUCKERTON ~8', 138.0000,1,   9,   1,   1,1.04327297, -89.127535, 1.10000, 0.90000, 1.10000, 0.90000
10409,'VINCENTOWN~1', 138.0000,1,   9,   1,   1,1.02384388, -92.294646, 1.10000, 0.90000, 1.10000, 0.90000
10410,'VINCENTOWN~2', 138.0000,1,   9,   1,   1,1.03020406, -90.190995, 1.10000, 0.90000, 1.10000, 0.90000
10411,'VINCENTOWN~3', 138.0000,1,   9,   1,   1,1.03000450, -90.202449, 1.10000, 0.90000, 1.10000, 0.90000
10412,'VINCENTOWN~4', 138.0000,1,   9,   1,   1,1.02508044, -92.354116, 1.10000, 0.90000, 1.10000, 0.90000
10413,'VINCENTOWN~5', 138.0000,1,   9,   1,   1,1.02799499, -90.783459, 1.10000, 0.90000, 1.10000, 0.90000
10414,'VINCENTOWN~6', 138.0000,1,   9,   1,   1,1.02790987, -90.792011, 1.10000, 0.90000, 1.10000, 0.90000
10415,'WILLINGBOR~1', 138.0000,1,   9,   1,   1,1.03083801, -90.634671, 1.10000, 0.90000, 1.10000, 0.90000
10416,'WILLINGBOR~2', 138.0000,1,   9,   1,   1,1.03057909, -90.609112, 1.10000, 0.90000, 1.10000, 0.90000
10417,'WILLINGBOR~3', 138.0000,1,   9,   1,   1,1.03044569, -90.620457, 1.10000, 0.90000, 1.10000, 0.90000
10418,'WILLINGBOR~4', 138.0000,1,   9,   1,   1,1.03229034, -90.193864, 1.10000, 0.90000, 1.10000, 0.90000
10419,'WILLINGBOR~5', 138.0000,1,   9,   1,   1,1.03217602, -90.205338, 1.10000, 0.90000, 1.10000, 0.90000
10420,'WRIGHTSTOW~1', 138.0000,1,   9,   1,   1,1.03599286, -90.433221, 1.10000, 0.90000, 1.10000, 0.90000
10421,'WRIGHTSTOW~2', 138.0000,1,   9,   1,   1,1.03152311, -90.065320, 1.10000, 0.90000, 1.10000, 0.90000
10422,'WRIGHTSTOW~3', 138.0000,1,   9,   1,   1,1.03144991, -90.070087, 1.10000, 0.90000, 1.10000, 0.90000
10423,'ATCO 1 1    ', 138.0000,1,   9,   1,   1,1.02989137, -90.636856, 1.10000, 0.90000, 1.10000, 0.90000
10424,'ATCO 1 2    ', 138.0000,1,   9,   1,   1,1.02983630, -90.643024, 1.10000, 0.90000, 1.10000, 0.90000
10425,'ATCO 2 1    ', 138.0000,1,   9,   1,   1,1.03095102, -90.069964, 1.10000, 0.90000, 1.10000, 0.90000
10426,'BERLIN 6 1  ', 138.0000,1,   9,   1,   1,1.03157532, -91.450502, 1.10000, 0.90000, 1.10000, 0.90000
10427,'BERLIN 6 2  ', 138.0000,1,   9,   1,   1,1.03151894, -91.456370, 1.10000, 0.90000, 1.10000, 0.90000
10428,'BLACKWOOD ~1', 138.0000,1,   9,   1,   1,1.03529215, -90.363888, 1.10000, 0.90000, 1.10000, 0.90000
10429,'BLACKWOOD ~2', 138.0000,1,   9,   1,   1,1.03514886, -90.376387, 1.10000, 0.90000, 1.10000, 0.90000
10430,'BLACKWOOD ~3', 138.0000,1,   9,   1,   1,1.02993524, -91.251560, 1.10000, 0.90000, 1.10000, 0.90000
10431,'BLACKWOOD ~4', 138.0000,1,   9,   1,   1,1.04223084, -90.067328, 1.10000, 0.90000, 1.10000, 0.90000
10432,'BLACKWOOD ~5', 138.0000,1,   9,   1,   1,1.03571475, -91.015399, 1.10000, 0.90000, 1.10000, 0.90000
10433,'CAMDEN 5 1  ', 138.0000,1,   9,   1,   1,1.02612555, -91.415976, 1.10000, 0.90000, 1.10000, 0.90000
10434,'CAMDEN 5 2  ', 138.0000,1,   9,   1,   1,1.02618754, -91.411277, 1.10000, 0.90000, 1.10000, 0.90000
10435,'CAMDEN 6 1  ', 138.0000,1,   9,   1,   1,1.02641106, -91.890824, 1.10000, 0.90000, 1.10000, 0.90000
10436,'CAMDEN 7 1  ', 138.0000,1,   9,   1,   1,1.03322399, -92.017326, 1.10000, 0.90000, 1.10000, 0.90000
10437,'CAMDEN 7 2  ', 138.0000,1,   9,   1,   1,1.03316951, -92.025188, 1.10000, 0.90000, 1.10000, 0.90000
10438,'CAMDEN 8 1  ', 138.0000,1,   9,   1,   1,1.02630806, -91.546310, 1.10000, 0.90000, 1.10000, 0.90000
10439,'CAMDEN 9 1  ', 138.0000,1,   9,   1,   1,1.02665102, -91.605459, 1.10000, 0.90000, 1.10000, 0.90000
10440,'CAMDEN 9 2  ', 138.0000,1,   9,   1,   1,1.02681947, -91.586669, 1.10000, 0.90000, 1.10000, 0.90000
10441,'CAMDEN 10 1 ', 138.0000,1,   9,   1,   1,1.02948081, -91.063046, 1.10000, 0.90000, 1.10000, 0.90000
10442,'CAMDEN 10 2 ', 138.0000,1,   9,   1,   1,1.02912176, -91.082451, 1.10000, 0.90000, 1.10000, 0.90000
10443,'CAMDEN 11 1 ', 138.0000,1,   9,   1,   1,1.02464628, -92.980513, 1.10000, 0.90000, 1.10000, 0.90000
10444,'CAMDEN 12 1 ', 138.0000,1,   9,   1,   1,1.03316283, -91.729891, 1.10000, 0.90000, 1.10000, 0.90000
10445,'CAMDEN 13 1 ', 138.0000,1,   9,   1,   1,1.02328753, -92.701499, 1.10000, 0.90000, 1.10000, 0.90000
10446,'CHERRY HIL~1', 138.0000,1,   9,   1,   1,1.03320599, -92.354860, 1.10000, 0.90000, 1.10000, 0.90000
10447,'CHERRY HIL~2', 138.0000,1,   9,   1,   1,1.03327382, -92.191155, 1.10000, 0.90000, 1.10000, 0.90000
10448,'CHERRY HIL~3', 138.0000,1,   9,   1,   1,1.02964473, -92.013050, 1.10000, 0.90000, 1.10000, 0.90000
10449,'CHERRY HIL~4', 138.0000,1,   9,   1,   1,1.02945530, -92.030310, 1.10000, 0.90000, 1.10000, 0.90000
10450,'CHERRY HIL~5', 138.0000,1,   9,   1,   1,1.02724564, -92.305779, 1.10000, 0.90000, 1.10000, 0.90000
10451,'CHERRY HIL~6', 138.0000,1,   9,   1,   1,1.02702105, -92.327451, 1.10000, 0.90000, 1.10000, 0.90000
10452,'CHERRY HIL~7', 138.0000,1,   9,   1,   1,1.03619897, -92.080881, 1.10000, 0.90000, 1.10000, 0.90000
10453,'CHERRY HIL~8', 138.0000,1,   9,   1,   1,1.03591824, -92.105668, 1.10000, 0.90000, 1.10000, 0.90000
10454,'CHERRY HIL~9', 138.0000,1,   9,   1,   1,1.03390026, -90.456853, 1.10000, 0.90000, 1.10000, 0.90000
10455,'CLEMENTON ~1', 138.0000,1,   9,   1,   1,1.04386091, -90.294479, 1.10000, 0.90000, 1.10000, 0.90000
10456,'CLEMENTON ~2', 138.0000,1,   9,   1,   1,1.02977753, -92.297166, 1.10000, 0.90000, 1.10000, 0.90000
10457,'CLEMENTON ~3', 138.0000,1,   9,   1,   1,1.02961993, -92.315204, 1.10000, 0.90000, 1.10000, 0.90000
10458,'CLEMENTON ~4', 138.0000,1,   9,   1,   1,1.02781403, -91.302335, 1.10000, 0.90000, 1.10000, 0.90000
10459,'CLEMENTON ~5', 500.0000,1,   9,   1,   1,1.04203880, -83.926264, 1.10000, 0.90000, 1.10000, 0.90000
10460,'CLEMENTON ~6', 345.0000,1,   9,   1,   1,1.03866708, -86.926814, 1.10000, 0.90000, 1.10000, 0.90000
10461,'CLEMENTON ~7', 138.0000,1,   9,   1,   1,1.03460097, -89.100023, 1.10000, 0.90000, 1.10000, 0.90000
10462,'CLEMENTON ~8', 345.0000,1,   9,   1,   1,1.03845632, -86.947810, 1.10000, 0.90000, 1.10000, 0.90000
10463,'CLEMENTON ~9', 345.0000,1,   9,   1,   1,1.03846705, -87.022928, 1.10000, 0.90000, 1.10000, 0.90000
10464,'COLLINGSWO~1', 138.0000,1,   9,   1,   1,1.03558803, -90.961461, 1.10000, 0.90000, 1.10000, 0.90000
10465,'COLLINGSWO~2', 138.0000,1,   9,   1,   1,1.03552210, -90.971201, 1.10000, 0.90000, 1.10000, 0.90000
10466,'MERCHANTVI~1', 138.0000,1,   9,   1,   1,1.02994466, -92.894357, 1.10000, 0.90000, 1.10000, 0.90000
10467,'MERCHANTVI~2', 138.0000,1,   9,   1,   1,1.02103305, -92.536216, 1.10000, 0.90000, 1.10000, 0.90000
10468,'MERCHANTVI~3', 138.0000,1,   9,   1,   1,1.02117419, -92.511682, 1.10000, 0.90000, 1.10000, 0.90000
10469,'MERCHANTVI~4', 138.0000,1,   9,   1,   1,1.02406061, -92.352026, 1.10000, 0.90000, 1.10000, 0.90000
10470,'MERCHANTVI~5', 138.0000,1,   9,   1,   1,1.02265358, -92.892840, 1.10000, 0.90000, 1.10000, 0.90000
10471,'OAKLYN 1 1  ', 138.0000,1,   9,   1,   1,1.03423810, -92.039832, 1.10000, 0.90000, 1.10000, 0.90000
10472,'OAKLYN 1 2  ', 138.0000,1,   9,   1,   1,1.03391194, -92.057276, 1.10000, 0.90000, 1.10000, 0.90000
10473,'OAKLYN 2 1  ', 138.0000,1,   9,   1,   1,1.02581155, -91.402500, 1.10000, 0.90000, 1.10000, 0.90000
10474,'OAKLYN 2 2  ', 138.0000,1,   9,   1,   1,1.02586377, -91.396435, 1.10000, 0.90000, 1.10000, 0.90000
10475,'PENNSAUKEN 1', 138.0000,1,   9,   1,   1,1.02159500, -92.977419, 1.10000, 0.90000, 1.10000, 0.90000
10476,'SICKLERVIL~1', 138.0000,1,   9,   1,   1,1.02680933, -91.083489, 1.10000, 0.90000, 1.10000, 0.90000
10477,'SICKLERVIL~2', 138.0000,1,   9,   1,   1,1.02766466, -90.759451, 1.10000, 0.90000, 1.10000, 0.90000
10478,'SICKLERVIL~3', 138.0000,1,   9,   1,   1,1.02678859, -91.097375, 1.10000, 0.90000, 1.10000, 0.90000
10479,'SICKLERVIL~4', 345.0000,1,   9,   1,   1,1.03407550, -87.122355, 1.10000, 0.90000, 1.10000, 0.90000
10480,'SICKLERVIL~5', 138.0000,1,   9,   1,   1,1.04590309, -90.324798, 1.10000, 0.90000, 1.10000, 0.90000
10481,'SICKLERVIL~6', 345.0000,1,   9,   1,   1,1.03650844, -87.003155, 1.10000, 0.90000, 1.10000, 0.90000
10482,'SICKLERVIL~7', 138.0000,1,   9,   1,   1,1.03162491, -90.078338, 1.10000, 0.90000, 1.10000, 0.90000
10483,'STRATFORD~18', 138.0000,1,   9,   1,   1,1.03652346, -90.934372, 1.10000, 0.90000, 1.10000, 0.90000
10484,'VOORHEES 1 1', 138.0000,1,   9,   1,   1,1.02785301, -91.823663, 1.10000, 0.90000, 1.10000, 0.90000
10485,'VOORHEES 2 1', 138.0000,1,   9,   1,   1,1.03337955, -91.904724, 1.10000, 0.90000, 1.10000, 0.90000
10486,'VOORHEES 2 2', 138.0000,1,   9,   1,   1,1.03322315, -91.917264, 1.10000, 0.90000, 1.10000, 0.90000
10487,'VOORHEES 3 1', 138.0000,1,   9,   1,   1,1.02753544, -91.030801, 1.10000, 0.90000, 1.10000, 0.90000
10488,'VOORHEES 3 2', 138.0000,1,   9,   1,   1,1.02764964, -91.013650, 1.10000, 0.90000, 1.10000, 0.90000
10489,'CAPE MAY 1 1', 138.0000,1,   9,   1,   1,1.03047919, -88.421396, 1.10000, 0.90000, 1.10000, 0.90000
10490,'CAPE MAY 1 2', 138.0000,1,   9,   1,   1,1.03058553, -88.411676, 1.10000, 0.90000, 1.10000, 0.90000
10491,'CAPE MAY 2 1', 138.0000,1,   9,   1,   1,1.03982615, -88.724793, 1.10000, 0.90000, 1.10000, 0.90000
10492,'CAPE MAY 3 1', 138.0000,1,   9,   1,   1,1.03800881, -88.713516, 1.10000, 0.90000, 1.10000, 0.90000
10493,'CAPE MAY 3 2', 138.0000,1,   9,   1,   1,1.03807271, -88.707225, 1.10000, 0.90000, 1.10000, 0.90000
10494,'CAPE MAY 4 1', 138.0000,1,   9,   1,   1,1.03493977, -95.539785, 1.10000, 0.90000, 1.10000, 0.90000
10495,'CAPE MAY C~1', 138.0000,1,   9,   1,   1,1.04240942, -89.090754, 1.10000, 0.90000, 1.10000, 0.90000
10496,'CAPE MAY C~2', 138.0000,1,   9,   1,   1,1.03363490, -88.831425, 1.10000, 0.90000, 1.10000, 0.90000
10497,'OCEAN CITY~1', 138.0000,1,   9,   1,   1,1.03684199, -87.865848, 1.10000, 0.90000, 1.10000, 0.90000
10498,'OCEAN VIEW~1', 138.0000,1,   9,   1,   1,1.03779614, -88.153215, 1.10000, 0.90000, 1.10000, 0.90000
10499,'VILLAS 1 1  ', 138.0000,1,   9,   1,   1,1.04049146, -89.000800, 1.10000, 0.90000, 1.10000, 0.90000
10500,'VILLAS 2 1  ', 138.0000,1,   9,   1,   1,1.03852665, -88.819992, 1.10000, 0.90000, 1.10000, 0.90000
10501,'VILLAS 2 2  ', 138.0000,1,   9,   1,   1,1.03861773, -88.812164, 1.10000, 0.90000, 1.10000, 0.90000
10502,'VILLAS 3 1  ', 138.0000,1,   9,   1,   1,1.03986454, -88.800956, 1.10000, 0.90000, 1.10000, 0.90000
10503,'WILDWOOD 1 1', 138.0000,1,   9,   1,   1,1.03641701, -88.833755, 1.10000, 0.90000, 1.10000, 0.90000
10504,'WILDWOOD 1 2', 138.0000,1,   9,   1,   1,1.03633213, -88.842729, 1.10000, 0.90000, 1.10000, 0.90000
10505,'WILDWOOD 2 1', 138.0000,1,   9,   1,   1,1.03645587, -88.847893, 1.10000, 0.90000, 1.10000, 0.90000
10506,'WILDWOOD 3 1', 138.0000,1,   9,   1,   1,1.04081702, -88.719301, 1.10000, 0.90000, 1.10000, 0.90000
10507,'WILDWOOD 3 2', 138.0000,1,   9,   1,   1,1.04086840, -88.712553, 1.10000, 0.90000, 1.10000, 0.90000
10508,'BRIDGETON ~1', 138.0000,1,   9,   1,   1,1.03441381, -85.812523, 1.10000, 0.90000, 1.10000, 0.90000
10509,'BRIDGETON ~2', 138.0000,1,   9,   1,   1,1.03050363, -86.434487, 1.10000, 0.90000, 1.10000, 0.90000
10510,'BRIDGETON ~3', 138.0000,1,   9,   1,   1,1.03905940, -87.193560, 1.10000, 0.90000, 1.10000, 0.90000
10511,'BRIDGETON ~4', 138.0000,1,   9,   1,   1,1.03106451, -86.352333, 1.10000, 0.90000, 1.10000, 0.90000
10512,'BRIDGETON ~5', 138.0000,1,   9,   1,   1,1.03115225, -86.338502, 1.10000, 0.90000, 1.10000, 0.90000
10513,'BRIDGETON ~6', 138.0000,1,   9,   1,   1,1.03102863, -86.341535, 1.10000, 0.90000, 1.10000, 0.90000
10514,'CEDARVILLE~1', 138.0000,1,   9,   1,   1,1.03083766, -87.135968, 1.10000, 0.90000, 1.10000, 0.90000
10515,'ELMER 1 1   ', 138.0000,1,   9,   1,   1,1.04157782, -87.624053, 1.10000, 0.90000, 1.10000, 0.90000
10516,'ELMER 2 1   ', 138.0000,1,   9,   1,   1,1.04125404, -88.025197, 1.10000, 0.90000, 1.10000, 0.90000
10517,'MILLVILLE ~1', 138.0000,1,   9,   1,   1,1.03182149, -87.676003, 1.10000, 0.90000, 1.10000, 0.90000
10518,'MILLVILLE ~2', 138.0000,1,   9,   1,   1,1.03402162, -87.212869, 1.10000, 0.90000, 1.10000, 0.90000
10519,'MILLVILLE ~3', 138.0000,1,   9,   1,   1,1.03393137, -87.225436, 1.10000, 0.90000, 1.10000, 0.90000
10520,'MILLVILLE ~4', 138.0000,1,   9,   1,   1,1.03227746, -87.352751, 1.10000, 0.90000, 1.10000, 0.90000
10521,'MILLVILLE ~5', 138.0000,1,   9,   1,   1,1.03311539, -87.424789, 1.10000, 0.90000, 1.10000, 0.90000
10522,'MILLVILLE ~6', 138.0000,1,   9,   1,   1,1.03300476, -87.438893, 1.10000, 0.90000, 1.10000, 0.90000
10523,'PORT NORRI~1', 138.0000,1,   9,   1,   1,1.03132033, -87.747727, 1.10000, 0.90000, 1.10000, 0.90000
10524,'VINELAND 5 1', 138.0000,1,   9,   1,   1,1.03562212, -89.682863, 1.10000, 0.90000, 1.10000, 0.90000
10525,'VINELAND 6 1', 138.0000,1,   9,   1,   1,1.03876090, -88.652741, 1.10000, 0.90000, 1.10000, 0.90000
10526,'VINELAND 7 1', 138.0000,1,   9,   1,   1,1.03395879, -87.163862, 1.10000, 0.90000, 1.10000, 0.90000
10527,'VINELAND 7 2', 138.0000,1,   9,   1,   1,1.03391647, -87.169654, 1.10000, 0.90000, 1.10000, 0.90000
10528,'BELLEVILLE~1', 138.0000,1,   9,   1,   1,1.03156507, -92.138521, 1.10000, 0.90000, 1.10000, 0.90000
10529,'BELLEVILL~29', 138.0000,1,   9,   1,   1,1.03725505, -92.278547, 1.10000, 0.90000, 1.10000, 0.90000
10530,'BELLEVILL~51', 138.0000,1,   9,   1,   1,1.03088367, -91.518299, 1.10000, 0.90000, 1.10000, 0.90000
10531,'BLOOMFIEL~42', 138.0000,1,   9,   1,   1,1.03842211, -90.552012, 1.10000, 0.90000, 1.10000, 0.90000
10532,'BLOOMFIEL~43', 138.0000,1,   9,   1,   1,1.04018617, -91.006718, 1.10000, 0.90000, 1.10000, 0.90000
10533,'BLOOMFIEL~44', 138.0000,1,   9,   1,   1,1.03042603, -92.228010, 1.10000, 0.90000, 1.10000, 0.90000
10534,'BLOOMFIEL~45', 138.0000,1,   9,   1,   1,1.02717876, -92.960370, 1.10000, 0.90000, 1.10000, 0.90000
10535,'CALDWELL 1 1', 138.0000,1,   9,   1,   1,1.03212392, -90.750948, 1.10000, 0.90000, 1.10000, 0.90000
10536,'CALDWELL 1 2', 138.0000,1,   9,   1,   1,1.03200459, -90.763037, 1.10000, 0.90000, 1.10000, 0.90000
10537,'EAST ORANG~1', 138.0000,1,   9,   1,   1,1.04131055, -90.842821, 1.10000, 0.90000, 1.10000, 0.90000
10538,'EAST ORANG~2', 138.0000,1,   9,   1,   1,1.03172171, -91.537266, 1.10000, 0.90000, 1.10000, 0.90000
10539,'EAST ORANG~3', 138.0000,1,   9,   1,   1,1.03127146, -91.900892, 1.10000, 0.90000, 1.10000, 0.90000
10540,'EAST ORANG~4', 138.0000,1,   9,   1,   1,1.03291929, -91.679806, 1.10000, 0.90000, 1.10000, 0.90000
10541,'EAST ORANG~5', 138.0000,1,   9,   1,   1,1.03283703, -91.693193, 1.10000, 0.90000, 1.10000, 0.90000
10542,'EAST ORANG~6', 138.0000,1,   9,   1,   1,1.03183150, -92.093216, 1.10000, 0.90000, 1.10000, 0.90000
10543,'IRVINGTON ~1', 345.0000,1,   9,   1,   1,1.02744985, -86.265822, 1.10000, 0.90000, 1.10000, 0.90000
10544,'IRVINGTON ~2', 138.0000,1,   9,   1,   1,1.04011595, -89.480102, 1.10000, 0.90000, 1.10000, 0.90000
10545,'IRVINGTON ~3', 345.0000,1,   9,   1,   1,1.03011501, -86.207041, 1.10000, 0.90000, 1.10000, 0.90000
10546,'IRVINGTON ~4', 138.0000,1,   9,   1,   1,1.03311384, -90.053176, 1.10000, 0.90000, 1.10000, 0.90000
10547,'IRVINGTON ~5', 138.0000,1,   9,   1,   1,1.03181779, -90.794032, 1.10000, 0.90000, 1.10000, 0.90000
10548,'IRVINGTON ~6', 138.0000,1,   9,   1,   1,1.03151202, -90.824181, 1.10000, 0.90000, 1.10000, 0.90000
10549,'LIVINGSTON~1', 138.0000,1,   9,   1,   1,1.02941787, -91.569758, 1.10000, 0.90000, 1.10000, 0.90000
10550,'LIVINGSTON~7', 138.0000,1,   9,   1,   1,1.03141248, -90.642874, 1.10000, 0.90000, 1.10000, 0.90000
10551,'MONTCLAIR ~1', 345.0000,1,   9,   1,   1,1.03403771, -87.040898, 1.10000, 0.90000, 1.10000, 0.90000
10552,'MONTCLAIR ~2', 138.0000,1,   9,   1,   1,1.03964913, -89.283618, 1.10000, 0.90000, 1.10000, 0.90000
10553,'MONTCLAIR ~3', 345.0000,1,   9,   1,   1,1.03393877, -87.059285, 1.10000, 0.90000, 1.10000, 0.90000
10554,'MONTCLAIR ~4', 138.0000,1,   9,   1,   1,1.04203403, -91.545476, 1.10000, 0.90000, 1.10000, 0.90000
10555,'MONTCLAIR ~5', 138.0000,1,   9,   1,   1,1.04179597, -91.567169, 1.10000, 0.90000, 1.10000, 0.90000
10556,'MONTCLAIR ~6', 138.0000,1,   9,   1,   1,1.03878510, -90.096964, 1.10000, 0.90000, 1.10000, 0.90000
10557,'NEWARK 4 1  ', 138.0000,1,   9,   1,   1,1.03270936, -90.138751, 1.10000, 0.90000, 1.10000, 0.90000
10558,'NEWARK 4 2  ', 138.0000,1,   9,   1,   1,1.03290761, -90.108329, 1.10000, 0.90000, 1.10000, 0.90000
10559,'NEWARK 5 1  ', 138.0000,1,   9,   1,   1,1.03515899, -91.228344, 1.10000, 0.90000, 1.10000, 0.90000
10560,'NEWARK 6 1  ', 138.0000,1,   9,   1,   1,1.03605866, -90.221813, 1.10000, 0.90000, 1.10000, 0.90000
10561,'NEWARK 7 1  ', 138.0000,1,   9,   1,   1,1.03226089, -91.910297, 1.10000, 0.90000, 1.10000, 0.90000
10562,'NEWARK 8 1  ', 138.0000,1,   9,   1,   1,1.03383434, -92.303627, 1.10000, 0.90000, 1.10000, 0.90000
10563,'NEWARK 9 1  ', 138.0000,1,   9,   1,   1,1.03738093, -89.698778, 1.10000, 0.90000, 1.10000, 0.90000
10564,'NEWARK 9 2  ', 138.0000,1,   9,   1,   1,1.03745949, -89.684632, 1.10000, 0.90000, 1.10000, 0.90000
10565,'NEWARK 10 1 ', 138.0000,1,   9,   1,   1,1.03466332, -91.426638, 1.10000, 0.90000, 1.10000, 0.90000
10566,'NEWARK 11 1 ', 138.0000,1,   9,   1,   1,1.03185177, -91.399679, 1.10000, 0.90000, 1.10000, 0.90000
10567,'NEWARK 11 2 ', 138.0000,1,   9,   1,   1,1.03163254, -91.422697, 1.10000, 0.90000, 1.10000, 0.90000
10568,'NEWARK 12 1 ', 138.0000,1,   9,   1,   1,1.03365040, -89.247213, 1.10000, 0.90000, 1.10000, 0.90000
10569,'NEWARK 13 1 ', 138.0000,1,   9,   1,   1,1.02787578, -92.841211, 1.10000, 0.90000, 1.10000, 0.90000
10570,'NEWARK 13 2 ', 138.0000,1,   9,   1,   1,1.02767229, -92.856565, 1.10000, 0.90000, 1.10000, 0.90000
10571,'NEWARK 14 1 ', 138.0000,1,   9,   1,   1,1.03827584, -90.124708, 1.10000, 0.90000, 1.10000, 0.90000
10572,'NEWARK 15 1 ', 138.0000,1,   9,   1,   1,1.03108585, -91.832795, 1.10000, 0.90000, 1.10000, 0.90000
10573,'NEWARK 16 1 ', 138.0000,1,   9,   1,   1,1.03246629, -90.788541, 1.10000, 0.90000, 1.10000, 0.90000
10574,'NEWARK 17 1 ', 138.0000,1,   9,   1,   1,1.03462744, -91.370979, 1.10000, 0.90000, 1.10000, 0.90000
10575,'NEWARK 18 1 ', 138.0000,1,   9,   1,   1,1.03297484, -90.534608, 1.10000, 0.90000, 1.10000, 0.90000
10576,'NEWARK 19 1 ', 138.0000,1,   9,   1,   1,1.03485274, -90.969889, 1.10000, 0.90000, 1.10000, 0.90000
10577,'NEWARK 19 2 ', 138.0000,1,   9,   1,   1,1.03471589, -90.984608, 1.10000, 0.90000, 1.10000, 0.90000
10578,'NEWARK 20 1 ', 138.0000,1,   9,   1,   1,1.03192198, -90.638441, 1.10000, 0.90000, 1.10000, 0.90000
10579,'NUTLEY 1 1  ', 138.0000,1,   9,   1,   1,1.03253353, -92.005510, 1.10000, 0.90000, 1.10000, 0.90000
10580,'ORANGE 7 1  ', 138.0000,1,   9,   1,   1,1.03374636, -91.969419, 1.10000, 0.90000, 1.10000, 0.90000
10581,'SHORT HILL~1', 138.0000,1,   9,   1,   1,1.02466142, -90.367842, 1.10000, 0.90000, 1.10000, 0.90000
10582,'SHORT HILL~2', 138.0000,1,   9,   1,   1,1.02451921, -90.389214, 1.10000, 0.90000, 1.10000, 0.90000
10583,'SHORT HILL~3', 138.0000,1,   9,   1,   1,1.02721906, -90.317538, 1.10000, 0.90000, 1.10000, 0.90000
10584,'SOUTH ORAN~1', 138.0000,1,   9,   1,   1,1.03916728, -90.916908, 1.10000, 0.90000, 1.10000, 0.90000
10585,'UNION 4 1   ', 138.0000,1,   9,   1,   1,1.03690207, -90.845396, 1.10000, 0.90000, 1.10000, 0.90000
10586,'UNION 4 2   ', 138.0000,1,   9,   1,   1,1.03670824, -90.868044, 1.10000, 0.90000, 1.10000, 0.90000
10587,'UNION 5 1   ', 138.0000,1,   9,   1,   1,1.03394568, -92.002320, 1.10000, 0.90000, 1.10000, 0.90000
10588,'UNION 6 1   ', 138.0000,1,   9,   1,   1,1.03380966, -90.172403, 1.10000, 0.90000, 1.10000, 0.90000
10589,'UNION 7 1   ', 138.0000,1,   9,   1,   1,1.03252649, -91.724905, 1.10000, 0.90000, 1.10000, 0.90000
10590,'VERONA 2 1  ', 345.0000,1,   9,   1,   1,1.03648865, -86.916944, 1.10000, 0.90000, 1.10000, 0.90000
10591,'VERONA 2 2  ', 138.0000,1,   9,   1,   1,1.03310955, -90.223370, 1.10000, 0.90000, 1.10000, 0.90000
10592,'VERONA 2 3  ',  13.8000,1,   9,   1,   1,1.03271532, -91.882170, 1.10000, 0.90000, 1.10000, 0.90000
10594,'VERONA 2 5  ', 345.0000,1,   9,   1,   1,1.03731310, -86.749959, 1.10000, 0.90000, 1.10000, 0.90000
10595,'WEST ORANG~1', 138.0000,1,   9,   1,   1,1.03767085, -89.483176, 1.10000, 0.90000, 1.10000, 0.90000
10596,'WEST ORANG~2', 138.0000,1,   9,   1,   1,1.03681338, -89.881458, 1.10000, 0.90000, 1.10000, 0.90000
10597,'WEST ORANG~3', 138.0000,1,   9,   1,   1,1.03051424, -91.861618, 1.10000, 0.90000, 1.10000, 0.90000
10598,'WEST ORANG~4', 138.0000,1,   9,   1,   1,1.03029788, -91.891903, 1.10000, 0.90000, 1.10000, 0.90000
10599,'FRANKLINVI~2', 138.0000,1,   9,   1,   1,1.04081345, -89.546717, 1.10000, 0.90000, 1.10000, 0.90000
10600,'FRANKLINVI~3', 138.0000,1,   9,   1,   1,1.04066455, -89.555207, 1.10000, 0.90000, 1.10000, 0.90000
10601,'FRANKLINVI~4', 138.0000,1,   9,   1,   1,1.04217136, -89.462473, 1.10000, 0.90000, 1.10000, 0.90000
10602,'FRANKLINVI~5', 138.0000,1,   9,   1,   1,1.04223001, -89.454052, 1.10000, 0.90000, 1.10000, 0.90000
10603,'FRANKLINVI~6', 138.0000,1,   9,   1,   1,1.03364575, -89.510257, 1.10000, 0.90000, 1.10000, 0.90000
10604,'GIBBSTOWN 1 ', 138.0000,1,   9,   1,   1,1.03913379, -88.343743, 1.10000, 0.90000, 1.10000, 0.90000
10605,'GIBBSTOWN 2 ', 138.0000,1,   9,   1,   1,1.03918612, -88.339891, 1.10000, 0.90000, 1.10000, 0.90000
10606,'GLASSBORO ~1', 138.0000,1,   9,   1,   1,1.03904974, -89.802979, 1.10000, 0.90000, 1.10000, 0.90000
10607,'GLASSBORO ~2', 138.0000,1,   9,   1,   1,1.04113567, -89.237043, 1.10000, 0.90000, 1.10000, 0.90000
10608,'GLASSBORO ~3', 345.0000,1,   9,   1,   1,1.03880274, -86.624154, 1.10000, 0.90000, 1.10000, 0.90000
10609,'GLASSBORO ~4', 138.0000,1,   9,   1,   1,1.04437697, -88.948789, 1.10000, 0.90000, 1.10000, 0.90000
10610,'GLASSBORO ~5', 345.0000,1,   9,   1,   1,1.03973186, -86.505323, 1.10000, 0.90000, 1.10000, 0.90000
10611,'MANTUA 1 1  ', 138.0000,1,   9,   1,   1,1.03999555, -88.372935, 1.10000, 0.90000, 1.10000, 0.90000
10612,'MANTUA 1 2  ', 138.0000,1,   9,   1,   1,1.04012859, -88.356010, 1.10000, 0.90000, 1.10000, 0.90000
10613,'MANTUA 2 1  ', 138.0000,1,   9,   1,   1,1.03867197, -89.352630, 1.10000, 0.90000, 1.10000, 0.90000
10614,'MANTUA 2 2  ',  13.8000,1,   9,   1,   1,1.02601683, -91.747097, 1.10000, 0.90000, 1.10000, 0.90000
10615,'MANTUA 2 3  ',  13.8000,1,   9,   1,   1,1.03822386, -89.431027, 1.10000, 0.90000, 1.10000, 0.90000
10617,'MANTUA 2 5  ', 138.0000,1,   9,   1,   1,1.03883433, -89.337112, 1.10000, 0.90000, 1.10000, 0.90000
10618,'MANTUA 2 7  ', 138.0000,1,   9,   1,   1,1.03867197, -89.352630, 1.10000, 0.90000, 1.10000, 0.90000
10619,'MULLICA HI~1', 138.0000,1,   9,   1,   1,1.04062033, -88.009679, 1.10000, 0.90000, 1.10000, 0.90000
10620,'MULLICA HI~2', 138.0000,1,   9,   1,   1,1.04090548, -87.610324, 1.10000, 0.90000, 1.10000, 0.90000
10621,'PAULSBORO ~1', 138.0000,1,   9,   1,   1,1.03269553, -89.645201, 1.10000, 0.90000, 1.10000, 0.90000
10622,'PAULSBORO ~2', 138.0000,1,   9,   1,   1,1.03265166, -89.649074, 1.10000, 0.90000, 1.10000, 0.90000
10623,'SEWELL 1 1  ', 138.0000,1,   9,   1,   1,1.04223788, -89.543978, 1.10000, 0.90000, 1.10000, 0.90000
10624,'SEWELL 2 1  ', 138.0000,1,   9,   1,   1,1.03634334, -90.753215, 1.10000, 0.90000, 1.10000, 0.90000
10625,'SEWELL 3 1  ', 138.0000,1,   9,   1,   1,1.04037583, -89.544764, 1.10000, 0.90000, 1.10000, 0.90000
10626,'SEWELL 4 1  ', 138.0000,1,   9,   1,   1,1.03652716, -90.650756, 1.10000, 0.90000, 1.10000, 0.90000
10627,'SEWELL 4 2  ', 138.0000,1,   9,   1,   1,1.03635705, -90.668528, 1.10000, 0.90000, 1.10000, 0.90000
10628,'SWEDESBORO~1', 138.0000,1,   9,   1,   1,1.03293145, -88.395680, 1.10000, 0.90000, 1.10000, 0.90000
10629,'SWEDESBORO~2', 138.0000,1,   9,   1,   1,1.03386569, -88.860638, 1.10000, 0.90000, 1.10000, 0.90000
10630,'SWEDESBORO~3', 138.0000,1,   9,   1,   1,1.03381193, -88.867543, 1.10000, 0.90000, 1.10000, 0.90000
10631,'SWEDESBORO~4', 138.0000,1,   9,   1,   1,1.03497958, -89.193084, 1.10000, 0.90000, 1.10000, 0.90000
10632,'SWEDESBORO~5', 138.0000,1,   9,   1,   1,1.03422976, -86.711902, 1.10000, 0.90000, 1.10000, 0.90000
10633,'SWEDESBORO~6', 138.0000,1,   9,   1,   1,1.03431892, -86.699478, 1.10000, 0.90000, 1.10000, 0.90000
10634,'WEST DEPTF~1', 138.0000,1,   9,   1,   1,1.03851235, -89.569810, 1.10000, 0.90000, 1.10000, 0.90000
10635,'WEST DEPTF~2', 138.0000,1,   9,   1,   1,1.03863931, -89.548028, 1.10000, 0.90000, 1.10000, 0.90000
10636,'WEST DEPTF~3', 138.0000,1,   9,   1,   1,1.03411996, -89.988446, 1.10000, 0.90000, 1.10000, 0.90000
10637,'WEST DEPTF~4', 345.0000,1,   9,   1,   1,1.03516424, -86.569649, 1.10000, 0.90000, 1.10000, 0.90000
10638,'WEST DEPTF~5', 138.0000,1,   9,   1,   1,1.03955054, -89.296848, 1.10000, 0.90000, 1.10000, 0.90000
10639,'WEST DEPTF~6', 345.0000,1,   9,   1,   1,1.03505015, -86.586445, 1.10000, 0.90000, 1.10000, 0.90000
10640,'WEST DEPTF~7', 138.0000,1,   9,   1,   1,1.03767192, -89.222160, 1.10000, 0.90000, 1.10000, 0.90000
10641,'BAYONNE 1 1 ', 138.0000,1,   9,   1,   1,1.03504741, -88.995944, 1.10000, 0.90000, 1.10000, 0.90000
10642,'BAYONNE 1 2 ', 138.0000,1,   9,   1,   1,1.03406179, -89.068351, 1.10000, 0.90000, 1.10000, 0.90000
10643,'BAYONNE 2 1 ', 138.0000,1,   9,   1,   1,1.03602087, -91.032133, 1.10000, 0.90000, 1.10000, 0.90000
10644,'BAYONNE 3 1 ', 138.0000,1,   9,   1,   1,1.02787960, -88.994237, 1.10000, 0.90000, 1.10000, 0.90000
10645,'BAYONNE 3 2 ', 138.0000,1,   9,   1,   1,1.02768791, -89.014017, 1.10000, 0.90000, 1.10000, 0.90000
10646,'BAYONNE 4 1 ', 138.0000,1,   9,   1,   1,1.03741157, -89.362275, 1.10000, 0.90000, 1.10000, 0.90000
10647,'BAYONNE 5 1 ', 138.0000,1,   9,   1,   1,1.03313661, -89.518406, 1.10000, 0.90000, 1.10000, 0.90000
10648,'BAYONNE 5 2 ', 138.0000,1,   9,   1,   1,1.03295040, -89.533111, 1.10000, 0.90000, 1.10000, 0.90000
10649,'HOBOKEN 1 1 ', 138.0000,1,   9,   1,   1,1.03688598, -90.248294, 1.10000, 0.90000, 1.10000, 0.90000
10650,'HOBOKEN 2 1 ', 138.0000,1,   9,   1,   1,1.03495336, -90.725457, 1.10000, 0.90000, 1.10000, 0.90000
10651,'HOBOKEN 3 1 ', 138.0000,1,   9,   1,   1,1.03174007, -90.498449, 1.10000, 0.90000, 1.10000, 0.90000
10652,'HOBOKEN 3 2 ', 138.0000,1,   9,   1,   1,1.03144157, -90.518154, 1.10000, 0.90000, 1.10000, 0.90000
10653,'HOBOKEN 4 1 ', 138.0000,1,   9,   1,   1,1.03842127, -90.655571, 1.10000, 0.90000, 1.10000, 0.90000
10654,'HOBOKEN 5 1 ', 138.0000,1,   9,   1,   1,1.03605425, -90.356470, 1.10000, 0.90000, 1.10000, 0.90000
10655,'HOBOKEN 5 2 ', 138.0000,1,   9,   1,   1,1.03571320, -90.382759, 1.10000, 0.90000, 1.10000, 0.90000
10656,'JERSEY CIT~1', 138.0000,1,   9,   1,   1,1.03198326, -90.216854, 1.10000, 0.90000, 1.10000, 0.90000
10657,'JERSEY CI~15', 138.0000,1,   9,   1,   1,1.03583181, -88.729335, 1.10000, 0.90000, 1.10000, 0.90000
10658,'JERSEY CI~19', 138.0000,1,   9,   1,   1,1.03075731, -91.563979, 1.10000, 0.90000, 1.10000, 0.90000
10659,'JERSEY CI~20', 138.0000,1,   9,   1,   1,1.03061771, -91.576465, 1.10000, 0.90000, 1.10000, 0.90000
10660,'JERSEY CI~21', 138.0000,1,   9,   1,   1,1.03723001, -90.102121, 1.10000, 0.90000, 1.10000, 0.90000
10661,'JERSEY CI~22', 138.0000,1,   9,   1,   1,1.03741217, -90.082327, 1.10000, 0.90000, 1.10000, 0.90000
10662,'JERSEY CI~23', 138.0000,1,   9,   1,   1,1.03822231, -90.436718, 1.10000, 0.90000, 1.10000, 0.90000
10663,'JERSEY CI~24', 138.0000,1,   9,   1,   1,1.03812110, -90.452038, 1.10000, 0.90000, 1.10000, 0.90000
10664,'JERSEY CI~25', 138.0000,1,   9,   1,   1,1.03538561, -91.617883, 1.10000, 0.90000, 1.10000, 0.90000
10665,'JERSEY CI~26', 138.0000,1,   9,   1,   1,1.03801191, -89.128634, 1.10000, 0.90000, 1.10000, 0.90000
10666,'JERSEY CI~27', 138.0000,1,   9,   1,   1,1.03316236, -89.603353, 1.10000, 0.90000, 1.10000, 0.90000
10667,'JERSEY CI~28', 138.0000,1,   9,   1,   1,1.03899872, -89.597226, 1.10000, 0.90000, 1.10000, 0.90000
10668,'JERSEY CIT~2', 138.0000,1,   9,   1,   1,1.03772628, -90.617206, 1.10000, 0.90000, 1.10000, 0.90000
10669,'JERSEY CIT~3', 138.0000,1,   9,   1,   1,1.03325152, -91.174098, 1.10000, 0.90000, 1.10000, 0.90000
10670,'JERSEY CIT~4', 138.0000,1,   9,   1,   1,1.03109264, -92.350708, 1.10000, 0.90000, 1.10000, 0.90000
10671,'JERSEY CIT~5', 138.0000,1,   9,   1,   1,1.03340602, -91.152877, 1.10000, 0.90000, 1.10000, 0.90000
10672,'JERSEY CIT~6', 138.0000,1,   9,   1,   1,1.03744936, -90.713914, 1.10000, 0.90000, 1.10000, 0.90000
10673,'JERSEY CIT~7', 138.0000,1,   9,   1,   1,1.03146625, -91.520676, 1.10000, 0.90000, 1.10000, 0.90000
10674,'JERSEY CIT~8', 138.0000,1,   9,   1,   1,1.03997469, -89.459052, 1.10000, 0.90000, 1.10000, 0.90000
10675,'JERSEY CIT~9', 138.0000,1,   9,   1,   1,1.04018176, -89.430378, 1.10000, 0.90000, 1.10000, 0.90000
10676,'JERSEY CI~10', 138.0000,1,   9,   1,   1,1.03450799, -91.730772, 1.10000, 0.90000, 1.10000, 0.90000
10677,'JERSEY CI~11', 138.0000,1,   9,   1,   1,1.03417671, -91.757963, 1.10000, 0.90000, 1.10000, 0.90000
10678,'JERSEY CI~12', 138.0000,1,   9,   1,   1,1.03691959, -90.935315, 1.10000, 0.90000, 1.10000, 0.90000
10679,'JERSEY CI~13', 138.0000,1,   9,   1,   1,1.03685153, -90.944467, 1.10000, 0.90000, 1.10000, 0.90000
10680,'JERSEY CI~14', 138.0000,1,   9,   1,   1,1.03858757, -90.585336, 1.10000, 0.90000, 1.10000, 0.90000
10681,'KEARNY 1 1  ', 138.0000,1,   9,   1,   1,1.03554714, -89.483749, 1.10000, 0.90000, 1.10000, 0.90000
10682,'KEARNY 2 1  ', 138.0000,1,   9,   1,   1,1.03073144, -92.526203, 1.10000, 0.90000, 1.10000, 0.90000
10683,'KEARNY 2 2  ', 138.0000,1,   9,   1,   1,1.03053284, -92.553421, 1.10000, 0.90000, 1.10000, 0.90000
10684,'NORTH BERG~1', 138.0000,1,   9,   1,   1,1.03115094, -91.508709, 1.10000, 0.90000, 1.10000, 0.90000
10685,'NORTH BERG~2', 138.0000,1,   9,   1,   1,1.03226280, -91.369251, 1.10000, 0.90000, 1.10000, 0.90000
10686,'NORTH BERG~3', 138.0000,1,   9,   1,   1,1.03242600, -91.345789, 1.10000, 0.90000, 1.10000, 0.90000
10687,'NORTH BERG~4', 138.0000,1,   9,   1,   1,1.03322315, -89.990625, 1.10000, 0.90000, 1.10000, 0.90000
10688,'NORTH BERG~5', 138.0000,1,   9,   1,   1,1.03191280, -91.358691, 1.10000, 0.90000, 1.10000, 0.90000
10689,'NORTH BERG~6', 138.0000,1,   9,   1,   1,1.03222334, -91.375828, 1.10000, 0.90000, 1.10000, 0.90000
10690,'UNION CITY~1', 138.0000,1,   9,   1,   1,1.03028071, -91.707072, 1.10000, 0.90000, 1.10000, 0.90000
10691,'UNION CITY~2', 138.0000,1,   9,   1,   1,1.03043044, -91.679416, 1.10000, 0.90000, 1.10000, 0.90000
10692,'UNION CIT~12', 138.0000,1,   9,   1,   1,1.03620803, -90.735026, 1.10000, 0.90000, 1.10000, 0.90000
10693,'UNION CIT~13', 138.0000,1,   9,   1,   1,1.03434122, -91.160793, 1.10000, 0.90000, 1.10000, 0.90000
10694,'UNION CIT~14', 138.0000,1,   9,   1,   1,1.03592372, -89.246059, 1.10000, 0.90000, 1.10000, 0.90000
10695,'UNION CIT~15', 138.0000,1,   9,   1,   1,1.03575969, -89.263783, 1.10000, 0.90000, 1.10000, 0.90000
10696,'UNION CIT~16', 138.0000,1,   9,   1,   1,1.03379297, -91.134893, 1.10000, 0.90000, 1.10000, 0.90000
10697,'WEST NEW Y~1', 138.0000,1,   9,   1,   1,1.03315461, -91.757116, 1.10000, 0.90000, 1.10000, 0.90000
10698,'WEST NEW Y~2', 138.0000,1,   9,   1,   1,1.03411305, -91.181707, 1.10000, 0.90000, 1.10000, 0.90000
10699,'WEST NEW Y~3', 138.0000,1,   9,   1,   1,1.03415823, -91.121041, 1.10000, 0.90000, 1.10000, 0.90000
10700,'WEST NEW Y~4', 138.0000,1,   9,   1,   1,1.03434694, -91.092758, 1.10000, 0.90000, 1.10000, 0.90000
10701,'WEST NEW Y~5', 138.0000,1,   9,   1,   1,1.03529692, -90.923205, 1.10000, 0.90000, 1.10000, 0.90000
10702,'WEST NEW Y~6', 138.0000,1,   9,   1,   1,1.03462565, -90.959630, 1.10000, 0.90000, 1.10000, 0.90000
10703,'WEST NEW Y~7', 138.0000,1,   9,   1,   1,1.03448701, -90.981671, 1.10000, 0.90000, 1.10000, 0.90000
10704,'ANNANDALE ~1', 138.0000,1,   9,   1,   1,1.03344822, -88.677596, 1.10000, 0.90000, 1.10000, 0.90000
10705,'ANNANDALE ~2', 138.0000,1,   9,   1,   1,1.03337455, -88.684549, 1.10000, 0.90000, 1.10000, 0.90000
10706,'ANNANDALE ~3', 138.0000,1,   9,   1,   1,1.03943467, -88.639641, 1.10000, 0.90000, 1.10000, 0.90000
10707,'FLEMINGTON~1', 138.0000,1,   9,   1,   1,1.03323770, -88.958412, 1.10000, 0.90000, 1.10000, 0.90000
10708,'FLEMINGTON~2', 138.0000,1,   9,   1,   1,1.03313768, -88.968166, 1.10000, 0.90000, 1.10000, 0.90000
10709,'FLEMINGTON~3', 138.0000,1,   9,   1,   1,1.03767264, -88.358285, 1.10000, 0.90000, 1.10000, 0.90000
10710,'FLEMINGTON~4', 138.0000,1,   9,   1,   1,1.03758180, -88.368947, 1.10000, 0.90000, 1.10000, 0.90000
10711,'FLEMINGTON~5', 138.0000,1,   9,   1,   1,1.03482306, -88.736377, 1.10000, 0.90000, 1.10000, 0.90000
10712,'FLEMINGTON~6', 138.0000,1,   9,   1,   1,1.03465164, -88.750372, 1.10000, 0.90000, 1.10000, 0.90000
10713,'FLEMINGTON~7', 345.0000,1,   9,   1,   1,1.03615141, -86.431994, 1.10000, 0.90000, 1.10000, 0.90000
10714,'FLEMINGTON~8', 138.0000,1,   9,   1,   1,1.03753507, -88.382948, 1.10000, 0.90000, 1.10000, 0.90000
10715,'FLEMINGTON~9', 345.0000,1,   9,   1,   1,1.03592253, -86.444664, 1.10000, 0.90000, 1.10000, 0.90000
10716,'FRENCHTOWN~1', 138.0000,1,   9,   1,   1,1.03411782, -88.032935, 1.10000, 0.90000, 1.10000, 0.90000
10717,'GLEN GARDN~1', 138.0000,1,   9,   1,   1,1.03189969, -88.273112, 1.10000, 0.90000, 1.10000, 0.90000
10718,'GLEN GARDN~2', 138.0000,1,   9,   1,   1,1.03180897, -88.280537, 1.10000, 0.90000, 1.10000, 0.90000
10719,'GLEN GARDN~3', 138.0000,1,   9,   1,   1,1.04639697, -87.652494, 1.10000, 0.90000, 1.10000, 0.90000
10720,'GLEN GARDN~4', 138.0000,1,   9,   1,   1,1.04646671, -87.646736, 1.10000, 0.90000, 1.10000, 0.90000
10721,'HAMPTON 9 1 ', 138.0000,1,   9,   1,   1,1.03393471, -88.315446, 1.10000, 0.90000, 1.10000, 0.90000
10722,'LAMBERTVIL~1', 138.0000,1,   9,   1,   1,1.03203523, -89.395421, 1.10000, 0.90000, 1.10000, 0.90000
10723,'LEBANON 9 1 ', 138.0000,1,   9,   1,   1,1.03438568, -88.242089, 1.10000, 0.90000, 1.10000, 0.90000
10724,'MILFORD 21 1', 138.0000,1,   9,   1,   1,1.04203761, -87.594717, 1.10000, 0.90000, 1.10000, 0.90000
10725,'MILFORD 22 1', 138.0000,1,   9,   1,   1,1.03464007, -87.865295, 1.10000, 0.90000, 1.10000, 0.90000
10726,'PITTSTOWN 1 ', 138.0000,1,   9,   1,   1,1.03788567, -88.667836, 1.10000, 0.90000, 1.10000, 0.90000
10727,'SOMERVILL~16', 138.0000,1,   9,   1,   1,1.03460336, -89.722874, 1.10000, 0.90000, 1.10000, 0.90000
10728,'SOMERVILL~17', 138.0000,1,   9,   1,   1,1.02979720, -89.828654, 1.10000, 0.90000, 1.10000, 0.90000
10729,'SOMERVILL~18', 138.0000,1,   9,   1,   1,1.02970803, -89.840258, 1.10000, 0.90000, 1.10000, 0.90000
10730,'SOMERVILL~19', 138.0000,1,   9,   1,   1,1.03823340, -89.854198, 1.10000, 0.90000, 1.10000, 0.90000
10731,'SOMERVILL~20', 138.0000,1,   9,   1,   1,1.03205287, -89.483900, 1.10000, 0.90000, 1.10000, 0.90000
10732,'SOMERVILL~21', 138.0000,1,   9,   1,   1,1.03196180, -89.493954, 1.10000, 0.90000, 1.10000, 0.90000
10733,'STOCKTON 1 1', 138.0000,1,   9,   1,   1,1.04116464, -89.270265, 1.10000, 0.90000, 1.10000, 0.90000
10734,'STOCKTON 2 1', 138.0000,1,   9,   1,   1,1.03485775, -90.076753, 1.10000, 0.90000, 1.10000, 0.90000
10735,'WASHINGTON~1', 138.0000,1,   9,   1,   1,1.03551185, -86.624824, 1.10000, 0.90000, 1.10000, 0.90000
10736,'WASHINGTON~2', 138.0000,1,   9,   1,   1,1.03536272, -86.634113, 1.10000, 0.90000, 1.10000, 0.90000
10737,'WASHINGTON~1', 138.0000,1,   9,   1,   1,1.03374648, -87.361644, 1.10000, 0.90000, 1.10000, 0.90000
10738,'WASHINGTON~2', 138.0000,1,   9,   1,   1,1.03364825, -87.370277, 1.10000, 0.90000, 1.10000, 0.90000
10739,'WASHINGTO~17', 138.0000,1,   9,   1,   1,1.03410125, -87.208572, 1.10000, 0.90000, 1.10000, 0.90000
10740,'WHITEHOUSE~1', 138.0000,1,   9,   1,   1,1.03687513, -88.809261, 1.10000, 0.90000, 1.10000, 0.90000
10741,'WHITEHOUSE~2', 138.0000,1,   9,   1,   1,1.03670883, -89.224612, 1.10000, 0.90000, 1.10000, 0.90000
10742,'WHITEHOUSE~3', 138.0000,1,   9,   1,   1,1.04088235, -88.399737, 1.10000, 0.90000, 1.10000, 0.90000
10743,'CRANBURY 1 1', 138.0000,1,   9,   1,   1,1.03405344, -89.683826, 1.10000, 0.90000, 1.10000, 0.90000
10744,'CRANBURY 2 1', 138.0000,1,   9,   1,   1,1.03645766, -90.226683, 1.10000, 0.90000, 1.10000, 0.90000
10745,'CRANBURY 2 2',  13.8000,1,   9,   1,   1,1.03645766, -90.226683, 1.10000, 0.90000, 1.10000, 0.90000
10746,'CRANBURY 2 3',  13.8000,1,   9,   1,   1,1.03645766, -90.226683, 1.10000, 0.90000, 1.10000, 0.90000
10748,'CRANBURY 2 5', 138.0000,1,   9,   1,   1,1.03640747, -90.231587, 1.10000, 0.90000, 1.10000, 0.90000
10749,'CRANBURY 2 7', 138.0000,1,   9,   1,   1,1.03650665, -90.222250, 1.10000, 0.90000, 1.10000, 0.90000
10750,'HIGHTSTOWN~1', 138.0000,1,   9,   1,   1,1.03544390, -90.407608, 1.10000, 0.90000, 1.10000, 0.90000
10751,'HIGHTSTOWN~2', 138.0000,1,   9,   1,   1,1.03523552, -90.422060, 1.10000, 0.90000, 1.10000, 0.90000
10752,'HIGHTSTOWN~3', 138.0000,1,   9,   1,   1,1.03825510, -90.216560, 1.10000, 0.90000, 1.10000, 0.90000
10753,'HIGHTSTOWN~4', 138.0000,1,   9,   1,   1,1.03819704, -90.225481, 1.10000, 0.90000, 1.10000, 0.90000
10754,'HIGHTSTOWN~5', 345.0000,1,   9,   1,   1,1.03651023, -88.341025, 1.10000, 0.90000, 1.10000, 0.90000
10755,'HIGHTSTOWN~6', 138.0000,1,   9,   1,   1,1.03641653, -90.150601, 1.10000, 0.90000, 1.10000, 0.90000
10756,'HIGHTSTOWN~7', 345.0000,1,   9,   1,   1,1.03638852, -88.349303, 1.10000, 0.90000, 1.10000, 0.90000
10757,'HIGHTSTOWN~8', 138.0000,1,   9,   1,   1,1.03999555, -90.186262, 1.10000, 0.90000, 1.10000, 0.90000
10758,'LAWRENCE T~1', 138.0000,1,   9,   1,   1,1.04169083, -90.452120, 1.10000, 0.90000, 1.10000, 0.90000
10759,'LAWRENCE T~2', 138.0000,1,   9,   1,   1,1.03556991, -90.087607, 1.10000, 0.90000, 1.10000, 0.90000
10760,'LAWRENCE T~3', 138.0000,1,   9,   1,   1,1.03550315, -90.098282, 1.10000, 0.90000, 1.10000, 0.90000
10761,'LAWRENCE T~4', 138.0000,1,   9,   1,   1,1.04346585, -89.982763, 1.10000, 0.90000, 1.10000, 0.90000
10762,'PENNINGTON~1', 138.0000,1,   9,   1,   1,1.04268670, -90.129284, 1.10000, 0.90000, 1.10000, 0.90000
10763,'PENNINGTON~2', 138.0000,1,   9,   1,   1,1.04277766, -90.118718, 1.10000, 0.90000, 1.10000, 0.90000
10764,'PENNINGTON~3', 138.0000,1,   9,   1,   1,1.03140867, -89.748003, 1.10000, 0.90000, 1.10000, 0.90000
10765,'PRINCETON~47', 138.0000,1,   9,   1,   1,1.03657973, -89.530236, 1.10000, 0.90000, 1.10000, 0.90000
10766,'PRINCETON~48', 138.0000,1,   9,   1,   1,1.03643358, -89.544477, 1.10000, 0.90000, 1.10000, 0.90000
10767,'PRINCETON~49', 500.0000,1,   9,   1,   1,1.04309070, -84.388886, 1.10000, 0.90000, 1.10000, 0.90000
10768,'PRINCETON~50', 345.0000,1,   9,   1,   1,1.04317105, -87.355476, 1.10000, 0.90000, 1.10000, 0.90000
10769,'PRINCETON~51', 138.0000,1,   9,   1,   1,1.04470825, -89.750735, 1.10000, 0.90000, 1.10000, 0.90000
10770,'PRINCETON~52',  13.8000,1,   9,   1,   1,1.04470825, -89.750735, 1.10000, 0.90000, 1.10000, 0.90000
10771,'PRINCETON~53',  13.8000,1,   9,   1,   1,1.04470825, -89.750735, 1.10000, 0.90000, 1.10000, 0.90000
10773,'PRINCETON~55', 500.0000,1,   9,   1,   1,1.04291546, -84.424007, 1.10000, 0.90000, 1.10000, 0.90000
10774,'PRINCETON~56', 345.0000,1,   9,   1,   1,1.04179645, -87.493808, 1.10000, 0.90000, 1.10000, 0.90000
10775,'PRINCETON~57', 138.0000,1,   9,   1,   1,1.03869700, -90.144331, 1.10000, 0.90000, 1.10000, 0.90000
10776,'PRINCETON~58', 138.0000,1,   9,   1,   1,1.04150319, -89.946618, 1.10000, 0.90000, 1.10000, 0.90000
10777,'PRINCETON~59', 138.0000,1,   9,   1,   1,1.04158497, -89.932937, 1.10000, 0.90000, 1.10000, 0.90000
10778,'PRINCETON~64', 138.0000,1,   9,   1,   1,1.03717911, -90.433296, 1.10000, 0.90000, 1.10000, 0.90000
10779,'PRINCETON~65', 138.0000,1,   9,   1,   1,1.03777087, -90.522546, 1.10000, 0.90000, 1.10000, 0.90000
10780,'SKILLMAN 1 1', 138.0000,1,   9,   1,   1,1.04153812, -89.867265, 1.10000, 0.90000, 1.10000, 0.90000
10781,'TRENTON 5 1 ', 138.0000,1,   9,   1,   1,1.03494012, -90.208549, 1.10000, 0.90000, 1.10000, 0.90000
10782,'TRENTON 5 2 ', 138.0000,1,   9,   1,   1,1.03501654, -90.202702, 1.10000, 0.90000, 1.10000, 0.90000
10783,'TRENTON 6 1 ', 138.0000,1,   9,   1,   1,1.04421103, -89.894182, 1.10000, 0.90000, 1.10000, 0.90000
10784,'TRENTON 7 1 ', 138.0000,1,   9,   1,   1,1.04329789, -90.223876, 1.10000, 0.90000, 1.10000, 0.90000
10785,'TRENTON 7 2 ', 138.0000,1,   9,   1,   1,1.04320991, -90.240022, 1.10000, 0.90000, 1.10000, 0.90000
10786,'TRENTON 8 1 ', 138.0000,1,   9,   1,   1,1.04028952, -90.664621, 1.10000, 0.90000, 1.10000, 0.90000
10787,'TRENTON 9 1 ', 138.0000,1,   9,   1,   1,1.03787327, -90.286659, 1.10000, 0.90000, 1.10000, 0.90000
10788,'TRENTON 9 2 ', 138.0000,1,   9,   1,   1,1.03761053, -90.307928, 1.10000, 0.90000, 1.10000, 0.90000
10789,'TRENTON 10 1', 138.0000,1,   9,   1,   1,1.03607726, -90.415783, 1.10000, 0.90000, 1.10000, 0.90000
10790,'TRENTON 10 2', 138.0000,1,   9,   1,   1,1.03593886, -90.433624, 1.10000, 0.90000, 1.10000, 0.90000
10791,'TRENTON 11 1', 345.0000,1,   9,   1,   1,1.03515887, -87.025435, 1.10000, 0.90000, 1.10000, 0.90000
10792,'TRENTON 11 2', 138.0000,1,   9,   1,   1,1.03367543, -89.711803, 1.10000, 0.90000, 1.10000, 0.90000
10793,'TRENTON 11 3', 345.0000,1,   9,   1,   1,1.03565419, -86.941594, 1.10000, 0.90000, 1.10000, 0.90000
10794,'TRENTON 12 1', 138.0000,1,   9,   1,   1,1.03326190, -89.929344, 1.10000, 0.90000, 1.10000, 0.90000
10795,'TRENTON 12 2', 138.0000,1,   9,   1,   1,1.03317034, -89.942363, 1.10000, 0.90000, 1.10000, 0.90000
10796,'TRENTON 13 1', 138.0000,1,   9,   1,   1,1.03492701, -91.147980, 1.10000, 0.90000, 1.10000, 0.90000
10797,'TRENTON 14 1', 138.0000,1,   9,   1,   1,1.04063666, -90.115679, 1.10000, 0.90000, 1.10000, 0.90000
10798,'TRENTON 15 1', 138.0000,1,   9,   1,   1,1.04353797, -90.165013, 1.10000, 0.90000, 1.10000, 0.90000
10799,'TRENTON 16 1', 138.0000,1,   9,   1,   1,1.04073238, -90.518346, 1.10000, 0.90000, 1.10000, 0.90000
10800,'TRENTON 16 2', 138.0000,1,   9,   1,   1,1.04087949, -90.503066, 1.10000, 0.90000, 1.10000, 0.90000
10801,'TRENTON 17 1', 138.0000,1,   9,   1,   1,1.03449178, -90.475513, 1.10000, 0.90000, 1.10000, 0.90000
10802,'TRENTON 17 2', 138.0000,1,   9,   1,   1,1.03451729, -90.470992, 1.10000, 0.90000, 1.10000, 0.90000
10803,'TRENTON 18 1', 138.0000,1,   9,   1,   1,1.03346360, -90.170436, 1.10000, 0.90000, 1.10000, 0.90000
10804,'TRENTON 19 1', 138.0000,1,   9,   1,   1,1.04162681, -90.059323, 1.10000, 0.90000, 1.10000, 0.90000
10805,'TRENTON 19 2', 138.0000,1,   9,   1,   1,1.04175210, -90.045546, 1.10000, 0.90000, 1.10000, 0.90000
10806,'TRENTON 20 1', 138.0000,1,   9,   1,   1,1.03417015, -90.189397, 1.10000, 0.90000, 1.10000, 0.90000
10807,'TRENTON 20 2', 138.0000,1,   9,   1,   1,1.03424346, -90.181187, 1.10000, 0.90000, 1.10000, 0.90000
10808,'TRENTON 21 1', 138.0000,1,   9,   1,   1,1.03446150, -90.206336, 1.10000, 0.90000, 1.10000, 0.90000
10809,'TRENTON 21 2', 138.0000,1,   9,   1,   1,1.03442705, -90.214614, 1.10000, 0.90000, 1.10000, 0.90000
10810,'TRENTON 22 1', 138.0000,1,   9,   1,   1,1.04065764, -90.590623, 1.10000, 0.90000, 1.10000, 0.90000
10811,'TRENTON 22 2', 138.0000,1,   9,   1,   1,1.04042125, -90.605471, 1.10000, 0.90000, 1.10000, 0.90000
10812,'TRENTON 23 1', 138.0000,1,   9,   1,   1,1.04042888, -90.679921, 1.10000, 0.90000, 1.10000, 0.90000
10813,'TRENTON 24 1', 138.0000,1,   9,   1,   1,1.03362072, -90.232639, 1.10000, 0.90000, 1.10000, 0.90000
10814,'CARTERET 1 1', 138.0000,1,   9,   1,   1,1.02956736, -88.766491, 1.10000, 0.90000, 1.10000, 0.90000
10815,'CARTERET 1 2', 138.0000,1,   9,   1,   1,1.02950871, -88.774352, 1.10000, 0.90000, 1.10000, 0.90000
10816,'CARTERET 2 1', 138.0000,1,   9,   1,   1,1.03489649, -89.928053, 1.10000, 0.90000, 1.10000, 0.90000
10817,'CARTERET 3 1', 138.0000,1,   9,   1,   1,1.03468752, -89.823333, 1.10000, 0.90000, 1.10000, 0.90000
10818,'COLONIA 1   ', 345.0000,1,   9,   1,   1,1.02671111, -86.450333, 1.10000, 0.90000, 1.10000, 0.90000
10819,'COLONIA 2   ', 138.0000,1,   9,   1,   1,1.04219413, -90.515183, 1.10000, 0.90000, 1.10000, 0.90000
10820,'COLONIA 3   ', 345.0000,1,   9,   1,   1,1.02643812, -86.477653, 1.10000, 0.90000, 1.10000, 0.90000
10821,'DUNELLEN 1  ', 138.0000,1,   9,   1,   1,1.03378665, -89.061336, 1.10000, 0.90000, 1.10000, 0.90000
10822,'EAST BRUNS~1', 138.0000,1,   9,   1,   1,1.03387249, -89.671969, 1.10000, 0.90000, 1.10000, 0.90000
10823,'EAST BRUNS~2', 138.0000,1,   9,   1,   1,1.04083359, -89.575527, 1.10000, 0.90000, 1.10000, 0.90000
10824,'EAST BRUNS~3', 138.0000,1,   9,   1,   1,1.03653181, -89.221559, 1.10000, 0.90000, 1.10000, 0.90000
10825,'EAST BRUNS~4', 138.0000,1,   9,   1,   1,1.03642333, -89.233218, 1.10000, 0.90000, 1.10000, 0.90000
10826,'EAST BRUNS~5', 138.0000,1,   9,   1,   1,1.04144382, -89.556027, 1.10000, 0.90000, 1.10000, 0.90000
10827,'EAST BRUNS~6',  13.8000,1,   9,   1,   1,1.04144382, -89.556027, 1.10000, 0.90000, 1.10000, 0.90000
10828,'EAST BRUNS~7',  13.8000,1,   9,   1,   1,1.04144382, -89.556027, 1.10000, 0.90000, 1.10000, 0.90000
10830,'EAST BRUNS~9', 138.0000,1,   9,   1,   1,1.04148281, -89.550255, 1.10000, 0.90000, 1.10000, 0.90000
10831,'EAST BRUN~10', 138.0000,1,   9,   1,   1,1.04140532, -89.561552, 1.10000, 0.90000, 1.10000, 0.90000
10832,'EDISON 1 1  ', 138.0000,1,   9,   1,   1,1.03103769, -89.345022, 1.10000, 0.90000, 1.10000, 0.90000
10833,'EDISON 2 1  ', 138.0000,1,   9,   1,   1,1.02869797, -91.239019, 1.10000, 0.90000, 1.10000, 0.90000
10834,'EDISON 3 1  ', 345.0000,1,   9,   1,   1,1.04023468, -86.880218, 1.10000, 0.90000, 1.10000, 0.90000
10835,'EDISON 3 2  ', 138.0000,1,   9,   1,   1,1.03992569, -89.273223, 1.10000, 0.90000, 1.10000, 0.90000
10836,'EDISON 3 3  ', 345.0000,1,   9,   1,   1,1.03988743, -86.915168, 1.10000, 0.90000, 1.10000, 0.90000
10837,'EDISON 4 1  ', 138.0000,1,   9,   1,   1,1.03852201, -88.729628, 1.10000, 0.90000, 1.10000, 0.90000
10838,'EDISON 5 1  ', 138.0000,1,   9,   1,   1,1.03461647, -89.781867, 1.10000, 0.90000, 1.10000, 0.90000
10839,'EDISON 6 1  ', 138.0000,1,   9,   1,   1,1.03573728, -89.569154, 1.10000, 0.90000, 1.10000, 0.90000
10840,'EDISON 6 2  ', 138.0000,1,   9,   1,   1,1.03560460, -89.586899, 1.10000, 0.90000, 1.10000, 0.90000
10841,'HIGHLAND P~1', 138.0000,1,   9,   1,   1,1.03304791, -89.667570, 1.10000, 0.90000, 1.10000, 0.90000
10842,'HIGHLAND P~2', 138.0000,1,   9,   1,   1,1.03299832, -89.673485, 1.10000, 0.90000, 1.10000, 0.90000
10843,'ISELIN 1    ', 345.0000,1,   9,   1,   1,1.04150069, -86.428681, 1.10000, 0.90000, 1.10000, 0.90000
10844,'ISELIN 2    ', 138.0000,1,   9,   1,   1,1.04645550, -87.744906, 1.10000, 0.90000, 1.10000, 0.90000
10845,'ISELIN 3    ', 345.0000,1,   9,   1,   1,1.04129004, -86.452874, 1.10000, 0.90000, 1.10000, 0.90000
10846,'KENDALL PA~1', 138.0000,1,   9,   1,   1,1.04015601, -89.777318, 1.10000, 0.90000, 1.10000, 0.90000
10847,'KEYPORT 1 1 ', 138.0000,1,   9,   1,   1,1.04507887, -90.728312, 1.10000, 0.90000, 1.10000, 0.90000
10848,'KEYPORT 2 1 ', 138.0000,1,   9,   1,   1,1.04018795, -91.179699, 1.10000, 0.90000, 1.10000, 0.90000
10849,'KEYPORT 2 2 ', 138.0000,1,   9,   1,   1,1.04031003, -91.167883, 1.10000, 0.90000, 1.10000, 0.90000
10850,'MATAWAN 1 1 ', 138.0000,1,   9,   1,   1,1.03627694, -90.513831, 1.10000, 0.90000, 1.10000, 0.90000
10851,'MATAWAN 1 2 ', 138.0000,1,   9,   1,   1,1.03611255, -90.535325, 1.10000, 0.90000, 1.10000, 0.90000
10852,'MATAWAN 2 1 ', 138.0000,1,   9,   1,   1,1.03207135, -90.858899, 1.10000, 0.90000, 1.10000, 0.90000
10853,'MONMOUTH J~1', 138.0000,1,   9,   1,   1,1.03460538, -89.669585, 1.10000, 0.90000, 1.10000, 0.90000
10854,'MONMOUTH J~2', 138.0000,1,   9,   1,   1,1.03449798, -89.674360, 1.10000, 0.90000, 1.10000, 0.90000
10855,'MONMOUTH J~3', 138.0000,1,   9,   1,   1,1.03748584, -89.667707, 1.10000, 0.90000, 1.10000, 0.90000
10856,'MONMOUTH J~4', 138.0000,1,   9,   1,   1,1.04199195, -90.246907, 1.10000, 0.90000, 1.10000, 0.90000
10857,'MONROE TOW~1', 138.0000,1,   9,   1,   1,1.03737044, -89.473456, 1.10000, 0.90000, 1.10000, 0.90000
10858,'MONROE TOW~2', 138.0000,1,   9,   1,   1,1.03290510, -90.649028, 1.10000, 0.90000, 1.10000, 0.90000
10859,'MONROE TOW~3', 138.0000,1,   9,   1,   1,1.03609025, -89.488906, 1.10000, 0.90000, 1.10000, 0.90000
10860,'MONROE TOW~4', 138.0000,1,   9,   1,   1,1.03428090, -89.629861, 1.10000, 0.90000, 1.10000, 0.90000
10861,'MONROE TOW~5', 138.0000,1,   9,   1,   1,1.04031861, -89.708326, 1.10000, 0.90000, 1.10000, 0.90000
10862,'NEW BRUNSW~1', 138.0000,1,   9,   1,   1,1.03972483, -89.226784, 1.10000, 0.90000, 1.10000, 0.90000
10863,'NEW BRUNSW~2', 138.0000,1,   9,   1,   1,1.03956306, -89.246926, 1.10000, 0.90000, 1.10000, 0.90000
10864,'NEW BRUNSW~3', 138.0000,1,   9,   1,   1,1.04061627, -89.183426, 1.10000, 0.90000, 1.10000, 0.90000
10865,'NEW BRUNSW~4', 138.0000,1,   9,   1,   1,1.03666842, -89.414498, 1.10000, 0.90000, 1.10000, 0.90000
10866,'NEW BRUNSW~5', 138.0000,1,   9,   1,   1,1.02983642, -89.336149, 1.10000, 0.90000, 1.10000, 0.90000
10867,'NEW BRUNSW~6', 138.0000,1,   9,   1,   1,1.03225613, -89.669886, 1.10000, 0.90000, 1.10000, 0.90000
10868,'NORTH BRUN~1', 138.0000,1,   9,   1,   1,1.03977311, -89.554975, 1.10000, 0.90000, 1.10000, 0.90000
10869,'NORTH BRUN~2', 138.0000,1,   9,   1,   1,1.02972376, -89.481291, 1.10000, 0.90000, 1.10000, 0.90000
10870,'NORTH BRUN~3', 138.0000,1,   9,   1,   1,1.03259122, -89.700164, 1.10000, 0.90000, 1.10000, 0.90000
10871,'NORTH BRUN~4', 138.0000,1,   9,   1,   1,1.03249192, -89.713237, 1.10000, 0.90000, 1.10000, 0.90000
10872,'NORTH BRUN~5', 138.0000,1,   9,   1,   1,1.03453779, -89.569448, 1.10000, 0.90000, 1.10000, 0.90000
10873,'NORTH BRUN~6', 138.0000,1,   9,   1,   1,1.03440058, -89.581872, 1.10000, 0.90000, 1.10000, 0.90000
10874,'OLD BRIDGE~1', 138.0000,1,   9,   1,   1,1.03980494, -89.514868, 1.10000, 0.90000, 1.10000, 0.90000
10875,'OLD BRIDGE~2', 138.0000,1,   9,   1,   1,1.03277218, -90.723258, 1.10000, 0.90000, 1.10000, 0.90000
10876,'PARLIN 1 1  ', 138.0000,1,   9,   1,   1,1.03591442, -89.075263, 1.10000, 0.90000, 1.10000, 0.90000
10877,'PARLIN 2 1  ', 138.0000,1,   9,   1,   1,1.04385388, -90.509016, 1.10000, 0.90000, 1.10000, 0.90000
10878,'PARLIN 2 2  ', 138.0000,1,   9,   1,   1,1.04391253, -90.499877, 1.10000, 0.90000, 1.10000, 0.90000
10879,'PARLIN 3 1  ', 138.0000,1,   9,   1,   1,1.04212117, -89.716802, 1.10000, 0.90000, 1.10000, 0.90000
10880,'PERTH AMBO~1', 138.0000,1,   9,   1,   1,1.03992283, -88.589172, 1.10000, 0.90000, 1.10000, 0.90000
10881,'PERTH AMBO~2', 138.0000,1,   9,   1,   1,1.03977418, -88.611480, 1.10000, 0.90000, 1.10000, 0.90000
10882,'PERTH AMBO~3', 138.0000,1,   9,   1,   1,1.02796721, -88.913791, 1.10000, 0.90000, 1.10000, 0.90000
10883,'PERTH AMBO~4', 138.0000,1,   9,   1,   1,1.02819073, -88.899912, 1.10000, 0.90000, 1.10000, 0.90000
10884,'PERTH AMBO~5', 138.0000,1,   9,   1,   1,1.03008723, -89.656820, 1.10000, 0.90000, 1.10000, 0.90000
10885,'PERTH AMBO~6', 138.0000,1,   9,   1,   1,1.03850377, -90.079458, 1.10000, 0.90000, 1.10000, 0.90000
10886,'PERTH AMBO~7', 138.0000,1,   9,   1,   1,1.03819597, -90.116232, 1.10000, 0.90000, 1.10000, 0.90000
10887,'PERTH AMBO~8', 138.0000,1,   9,   1,   1,1.03423929, -89.173816, 1.10000, 0.90000, 1.10000, 0.90000
10888,'PISCATAWAY~1', 138.0000,1,   9,   1,   1,1.04001760, -88.405850, 1.10000, 0.90000, 1.10000, 0.90000
10889,'PISCATAWAY~2', 138.0000,1,   9,   1,   1,1.02950251, -89.350752, 1.10000, 0.90000, 1.10000, 0.90000
10890,'PISCATAWAY~3', 138.0000,1,   9,   1,   1,1.02963924, -89.337078, 1.10000, 0.90000, 1.10000, 0.90000
10891,'PISCATAWAY~4', 138.0000,1,   9,   1,   1,1.02729642, -89.643767, 1.10000, 0.90000, 1.10000, 0.90000
10892,'PISCATAWAY~5', 138.0000,1,   9,   1,   1,1.03890944, -89.660440, 1.10000, 0.90000, 1.10000, 0.90000
10893,'PISCATAWAY~6', 138.0000,1,   9,   1,   1,1.03875232, -89.676320, 1.10000, 0.90000, 1.10000, 0.90000
10894,'PLAINSBORO~1', 138.0000,1,   9,   1,   1,1.04148054, -90.358212, 1.10000, 0.90000, 1.10000, 0.90000
10895,'PLAINSBORO~2', 138.0000,1,   9,   1,   1,1.03572595, -89.652592, 1.10000, 0.90000, 1.10000, 0.90000
10896,'PLAINSBORO~3', 138.0000,1,   9,   1,   1,1.03480303, -89.599835, 1.10000, 0.90000, 1.10000, 0.90000
10897,'SAYREVILLE~1', 138.0000,1,   9,   1,   1,1.03809345, -88.846718, 1.10000, 0.90000, 1.10000, 0.90000
10898,'SAYREVILLE~2', 138.0000,1,   9,   1,   1,1.03800797, -88.857052, 1.10000, 0.90000, 1.10000, 0.90000
10899,'SAYREVILLE~3', 138.0000,1,   9,   1,   1,1.04159141, -89.251919, 1.10000, 0.90000, 1.10000, 0.90000
10900,'SOUTH AMBO~1', 138.0000,1,   9,   1,   1,1.03245711, -89.275456, 1.10000, 0.90000, 1.10000, 0.90000
10901,'SOUTH AMBO~2', 138.0000,1,   9,   1,   1,1.04304206, -90.238581, 1.10000, 0.90000, 1.10000, 0.90000
10902,'SOUTH AMBO~3',  22.0000,1,   9,   1,   1,1.04304206, -90.238581, 1.10000, 0.90000, 1.10000, 0.90000
10903,'SOUTH AMBO~4',  22.0000,1,   9,   1,   1,1.04304206, -90.238581, 1.10000, 0.90000, 1.10000, 0.90000
10905,'SOUTH AMBO~6', 138.0000,1,   9,   1,   1,1.04313612, -90.230617, 1.10000, 0.90000, 1.10000, 0.90000
10906,'SOUTH AMBO~7', 138.0000,1,   9,   1,   1,1.04295218, -90.245493, 1.10000, 0.90000, 1.10000, 0.90000
10907,'SOUTH AMBO~8', 345.0000,1,   9,   1,   1,1.04036880, -87.714177, 1.10000, 0.90000, 1.10000, 0.90000
10908,'SOUTH AMBO~9', 138.0000,1,   9,   1,   1,1.04814613, -89.441785, 1.10000, 0.90000, 1.10000, 0.90000
10909,'SOUTH AMB~10', 345.0000,1,   9,   1,   1,1.04001236, -87.740993, 1.10000, 0.90000, 1.10000, 0.90000
10910,'SOUTH AMB~11', 138.0000,1,   9,   1,   1,1.03257012, -88.908074, 1.10000, 0.90000, 1.10000, 0.90000
10911,'SOUTH PLAI~1', 138.0000,1,   9,   1,   1,1.03424275, -90.079458, 1.10000, 0.90000, 1.10000, 0.90000
10912,'SOUTH PLAI~2', 138.0000,1,   9,   1,   1,1.02991796, -89.263865, 1.10000, 0.90000, 1.10000, 0.90000
10913,'SOUTH PLAI~3', 138.0000,1,   9,   1,   1,1.02997947, -89.255587, 1.10000, 0.90000, 1.10000, 0.90000
10914,'WOODBRIDGE~1', 138.0000,1,   9,   1,   1,1.03231931, -89.100508, 1.10000, 0.90000, 1.10000, 0.90000
10915,'WOODBRIDG~10', 138.0000,1,   9,   1,   1,1.03125012, -89.285551, 1.10000, 0.90000, 1.10000, 0.90000
10916,'ASBURY PAR~1', 138.0000,1,   9,   1,   1,1.03359640, -90.385553, 1.10000, 0.90000, 1.10000, 0.90000
10917,'ASBURY PAR~2', 138.0000,1,   9,   1,   1,1.03778803, -90.652962, 1.10000, 0.90000, 1.10000, 0.90000
10918,'ASBURY PAR~3', 138.0000,1,   9,   1,   1,1.04004800, -91.272412, 1.10000, 0.90000, 1.10000, 0.90000
10919,'ASBURY PAR~4', 138.0000,1,   9,   1,   1,1.03991747, -91.288285, 1.10000, 0.90000, 1.10000, 0.90000
10920,'ASBURY PAR~5', 345.0000,1,   9,   1,   1,1.04447353, -88.223866, 1.10000, 0.90000, 1.10000, 0.90000
10921,'ASBURY PAR~6', 138.0000,1,   9,   1,   1,1.04997158, -90.051441, 1.10000, 0.90000, 1.10000, 0.90000
10922,'ASBURY PAR~7', 345.0000,1,   9,   1,   1,1.04426563, -88.242854, 1.10000, 0.90000, 1.10000, 0.90000
10923,'ATLANTIC H~1', 138.0000,1,   9,   1,   1,1.04306757, -90.898159, 1.10000, 0.90000, 1.10000, 0.90000
10924,'BELMAR 1    ', 138.0000,1,   9,   1,   1,1.03963327, -91.187752, 1.10000, 0.90000, 1.10000, 0.90000
10925,'BRICK 1 1   ', 138.0000,1,   9,   1,   1,1.03299475, -90.319519, 1.10000, 0.90000, 1.10000, 0.90000
10926,'BRICK 2 1   ', 345.0000,1,   9,   1,   1,1.04373491, -88.117076, 1.10000, 0.90000, 1.10000, 0.90000
10927,'BRICK 2 2   ', 138.0000,1,   9,   1,   1,1.04492795, -90.194185, 1.10000, 0.90000, 1.10000, 0.90000
10928,'BRICK 2 3   ', 345.0000,1,   9,   1,   1,1.04350114, -88.144117, 1.10000, 0.90000, 1.10000, 0.90000
10929,'BRICK 3 1   ', 138.0000,1,   9,   1,   1,1.03478920, -90.125890, 1.10000, 0.90000, 1.10000, 0.90000
10930,'BRICK 3 2   ', 138.0000,1,   9,   1,   1,1.03469014, -90.139407, 1.10000, 0.90000, 1.10000, 0.90000
10931,'BRICK 4 1   ', 138.0000,1,   9,   1,   1,1.03765070, -90.432217, 1.10000, 0.90000, 1.10000, 0.90000
10932,'COLTS NECK 1', 138.0000,1,   9,   1,   1,1.03831899, -90.451662, 1.10000, 0.90000, 1.10000, 0.90000
10933,'COLTS NECK 2', 138.0000,1,   9,   1,   1,1.03825307, -90.458452, 1.10000, 0.90000, 1.10000, 0.90000
10934,'EATONTOWN ~1', 138.0000,1,   9,   1,   1,1.03793347, -90.403359, 1.10000, 0.90000, 1.10000, 0.90000
10935,'EATONTOWN ~2', 138.0000,1,   9,   1,   1,1.03842282, -90.709516, 1.10000, 0.90000, 1.10000, 0.90000
10936,'EATONTOWN ~3', 138.0000,1,   9,   1,   1,1.03596234, -90.232208, 1.10000, 0.90000, 1.10000, 0.90000
10937,'EATONTOWN ~4', 138.0000,1,   9,   1,   1,1.03590214, -90.239927, 1.10000, 0.90000, 1.10000, 0.90000
10938,'ENGLISHTOW~1', 138.0000,1,   9,   1,   1,1.03787148, -89.444162, 1.10000, 0.90000, 1.10000, 0.90000
10939,'ENGLISHTOW~2', 138.0000,1,   9,   1,   1,1.03772593, -89.457091, 1.10000, 0.90000, 1.10000, 0.90000
10940,'ENGLISHTOW~3', 345.0000,1,   9,   1,   1,1.04012775, -87.322971, 1.10000, 0.90000, 1.10000, 0.90000
10941,'ENGLISHTOW~4', 138.0000,1,   9,   1,   1,1.03803575, -89.250888, 1.10000, 0.90000, 1.10000, 0.90000
10942,'ENGLISHTOW~5',  13.8000,1,   9,   1,   1,1.03713965, -91.091788, 1.10000, 0.90000, 1.10000, 0.90000
10944,'ENGLISHTOW~7', 345.0000,1,   9,   1,   1,1.04059148, -87.239971, 1.10000, 0.90000, 1.10000, 0.90000
10945,'ENGLISHTOW~8', 138.0000,1,   9,   1,   1,1.03104711, -90.914565, 1.10000, 0.90000, 1.10000, 0.90000
10946,'ENGLISHTOW~9', 138.0000,1,   9,   1,   1,1.03116977, -90.901355, 1.10000, 0.90000, 1.10000, 0.90000
10947,'ENGLISHTO~10', 138.0000,1,   9,   1,   1,1.02787542, -91.414050, 1.10000, 0.90000, 1.10000, 0.90000
10948,'FREEHOLD 1 1', 138.0000,1,   9,   1,   1,1.04159427, -91.336746, 1.10000, 0.90000, 1.10000, 0.90000
10949,'FREEHOLD 2 1', 138.0000,1,   9,   1,   1,1.03855574, -89.839220, 1.10000, 0.90000, 1.10000, 0.90000
10950,'FREEHOLD 3 1', 345.0000,1,   9,   1,   1,1.03795040, -88.397012, 1.10000, 0.90000, 1.10000, 0.90000
10951,'FREEHOLD 3 2', 138.0000,1,   9,   1,   1,1.03279269, -90.218842, 1.10000, 0.90000, 1.10000, 0.90000
10952,'FREEHOLD 3 3',  13.8000,1,   9,   1,   1,1.02959323, -91.606825, 1.10000, 0.90000, 1.10000, 0.90000
10954,'FREEHOLD 3 5', 345.0000,1,   9,   1,   1,1.03779697, -88.411697, 1.10000, 0.90000, 1.10000, 0.90000
10955,'FREEHOLD 4 1', 138.0000,1,   9,   1,   1,1.02758086, -91.329929, 1.10000, 0.90000, 1.10000, 0.90000
10956,'FREEHOLD 5 1', 138.0000,1,   9,   1,   1,1.02735233, -91.458316, 1.10000, 0.90000, 1.10000, 0.90000
10957,'FREEHOLD 5 2', 138.0000,1,   9,   1,   1,1.02722359, -91.475979, 1.10000, 0.90000, 1.10000, 0.90000
10958,'HAZLET 1    ', 138.0000,1,   9,   1,   1,1.04566360, -90.204983, 1.10000, 0.90000, 1.10000, 0.90000
10959,'HAZLET 2    ', 138.0000,1,   9,   1,   1,1.04551578, -90.219887, 1.10000, 0.90000, 1.10000, 0.90000
10960,'HOLMDEL 1   ', 138.0000,1,   9,   1,   1,1.04245532, -90.894860, 1.10000, 0.90000, 1.10000, 0.90000
10961,'HOWELL 1 1  ', 138.0000,1,   9,   1,   1,1.03199756, -90.600683, 1.10000, 0.90000, 1.10000, 0.90000
10962,'HOWELL 2 1  ', 138.0000,1,   9,   1,   1,1.02746534, -90.895543, 1.10000, 0.90000, 1.10000, 0.90000
10963,'HOWELL 3 1  ', 138.0000,1,   9,   1,   1,1.03252089, -90.300702, 1.10000, 0.90000, 1.10000, 0.90000
10964,'HOWELL 3 2  ', 138.0000,1,   9,   1,   1,1.03241456, -90.313460, 1.10000, 0.90000, 1.10000, 0.90000
10965,'HOWELL 4 1  ', 138.0000,1,   9,   1,   1,1.04179478, -90.646357, 1.10000, 0.90000, 1.10000, 0.90000
10966,'KEANSBURG 1 ', 138.0000,1,   9,   1,   1,1.04119241, -90.158606, 1.10000, 0.90000, 1.10000, 0.90000
10967,'KEANSBURG 2 ', 138.0000,1,   9,   1,   1,1.04113781, -90.165006, 1.10000, 0.90000, 1.10000, 0.90000
10968,'LONG BRANC~1', 138.0000,1,   9,   1,   1,1.04808712, -90.359346, 1.10000, 0.90000, 1.10000, 0.90000
10969,'LONG BRANC~2', 138.0000,1,   9,   1,   1,1.02557957, -91.478404, 1.10000, 0.90000, 1.10000, 0.90000
10970,'LONG BRANC~3', 138.0000,1,   9,   1,   1,1.02542949, -91.496784, 1.10000, 0.90000, 1.10000, 0.90000
10971,'LONG BRANC~4', 138.0000,1,   9,   1,   1,1.04036796, -91.250521, 1.10000, 0.90000, 1.10000, 0.90000
10972,'LONG BRANC~5', 138.0000,1,   9,   1,   1,1.04026353, -91.267371, 1.10000, 0.90000, 1.10000, 0.90000
10973,'LONG BRANC~6', 345.0000,1,   9,   1,   1,1.04357958, -88.503344, 1.10000, 0.90000, 1.10000, 0.90000
10974,'LONG BRANC~7', 138.0000,1,   9,   1,   1,1.04893208, -90.342523, 1.10000, 0.90000, 1.10000, 0.90000
10975,'LONG BRANC~8', 345.0000,1,   9,   1,   1,1.04343534, -88.523350, 1.10000, 0.90000, 1.10000, 0.90000
10976,'MANASQUAN ~1', 138.0000,1,   9,   1,   1,1.04090714, -90.610007, 1.10000, 0.90000, 1.10000, 0.90000
10977,'MANASQUAN ~2', 138.0000,1,   9,   1,   1,1.03956711, -91.083311, 1.10000, 0.90000, 1.10000, 0.90000
10978,'MANASQUAN ~3', 138.0000,1,   9,   1,   1,1.03966951, -91.067021, 1.10000, 0.90000, 1.10000, 0.90000
10979,'MANASQUAN ~4', 138.0000,1,   9,   1,   1,1.03571951, -90.655660, 1.10000, 0.90000, 1.10000, 0.90000
10980,'MANASQUAN ~5', 138.0000,1,   9,   1,   1,1.03567457, -90.664771, 1.10000, 0.90000, 1.10000, 0.90000
10981,'MARLBORO 1 1', 138.0000,1,   9,   1,   1,1.04183161, -89.731146, 1.10000, 0.90000, 1.10000, 0.90000
10982,'MARLBORO 1 2', 138.0000,1,   9,   1,   1,1.04174769, -89.736999, 1.10000, 0.90000, 1.10000, 0.90000
10983,'MARLBORO 2 1', 138.0000,1,   9,   1,   1,1.03889573, -89.898328, 1.10000, 0.90000, 1.10000, 0.90000
10984,'MIDDLETOW~33', 138.0000,1,   9,   1,   1,1.04575980, -90.739876, 1.10000, 0.90000, 1.10000, 0.90000
10985,'MIDDLETOW~34', 345.0000,1,   9,   1,   1,1.03969610, -87.994720, 1.10000, 0.90000, 1.10000, 0.90000
10986,'MIDDLETOW~35', 138.0000,1,   9,   1,   1,1.04238522, -90.017659, 1.10000, 0.90000, 1.10000, 0.90000
10987,'MIDDLETOW~36', 345.0000,1,   9,   1,   1,1.03950346, -88.015430, 1.10000, 0.90000, 1.10000, 0.90000
10988,'MIDDLETOW~37', 138.0000,1,   9,   1,   1,1.04072583, -91.185874, 1.10000, 0.90000, 1.10000, 0.90000
10989,'MIDDLETOW~38', 138.0000,1,   9,   1,   1,1.04060948, -91.201822, 1.10000, 0.90000, 1.10000, 0.90000
10990,'MIDDLETOW~39', 138.0000,1,   9,   1,   1,1.04140282, -90.276714, 1.10000, 0.90000, 1.10000, 0.90000
10991,'MORGANVILL~1', 138.0000,1,   9,   1,   1,1.03937006, -89.915247, 1.10000, 0.90000, 1.10000, 0.90000
10992,'MORGANVILL~2', 138.0000,1,   9,   1,   1,1.04145265, -89.655078, 1.10000, 0.90000, 1.10000, 0.90000
10993,'MORGANVILL~3', 138.0000,1,   9,   1,   1,1.03906512, -90.010972, 1.10000, 0.90000, 1.10000, 0.90000
10994,'MORGANVILL~4', 138.0000,1,   9,   1,   1,1.03944886, -89.561743, 1.10000, 0.90000, 1.10000, 0.90000
10995,'MORGANVILL~5', 138.0000,1,   9,   1,   1,1.03940868, -89.568068, 1.10000, 0.90000, 1.10000, 0.90000
10996,'NEPTUNE 1 1 ', 138.0000,1,   9,   1,   1,1.04934931, -90.192723, 1.10000, 0.90000, 1.10000, 0.90000
10997,'NEPTUNE 1 2 ', 138.0000,1,   9,   1,   1,1.04944646, -90.180825, 1.10000, 0.90000, 1.10000, 0.90000
10998,'NEPTUNE 2 1 ', 138.0000,1,   9,   1,   1,1.03691542, -90.617609, 1.10000, 0.90000, 1.10000, 0.90000
10999,'NEPTUNE 3 1 ', 500.0000,1,   9,   1,   1,1.03958035, -85.075525, 1.10000, 0.90000, 1.10000, 0.90000
11000,'NEPTUNE 3 2 ', 345.0000,1,   9,   1,   1,1.04174209, -87.779289, 1.10000, 0.90000, 1.10000, 0.90000
11001,'NEPTUNE 3 3 ', 138.0000,1,   9,   1,   1,1.03811574, -90.075551, 1.10000, 0.90000, 1.10000, 0.90000
11002,'NEPTUNE 3 4 ', 500.0000,1,   9,   1,   1,1.03947532, -85.094383, 1.10000, 0.90000, 1.10000, 0.90000
11003,'NEPTUNE 3 6 ', 500.0000,1,   9,   1,   1,1.04134357, -84.826592, 1.10000, 0.90000, 1.10000, 0.90000
11004,'NEPTUNE 4 1 ', 138.0000,1,   9,   1,   1,1.03843629, -90.476121, 1.10000, 0.90000, 1.10000, 0.90000
11005,'RED BANK 1 1', 138.0000,1,   9,   1,   1,1.04227948, -91.117005, 1.10000, 0.90000, 1.10000, 0.90000
11006,'RED BANK 2 1', 138.0000,1,   9,   1,   1,1.03995061, -90.943033, 1.10000, 0.90000, 1.10000, 0.90000
11007,'RED BANK 3 1', 138.0000,1,   9,   1,   1,1.04579496, -89.676552, 1.10000, 0.90000, 1.10000, 0.90000
11008,'RUMSON 1 1  ', 138.0000,1,   9,   1,   1,1.04758716, -91.166708, 1.10000, 0.90000, 1.10000, 0.90000
11009,'RUMSON 1 2  ', 138.0000,1,   9,   1,   1,1.04749668, -91.175458, 1.10000, 0.90000, 1.10000, 0.90000
11010,'RUMSON 2 1  ', 138.0000,1,   9,   1,   1,1.04440928, -90.964336, 1.10000, 0.90000, 1.10000, 0.90000
11011,'SPRING LAK~1', 138.0000,1,   9,   1,   1,1.04641986, -90.495137, 1.10000, 0.90000, 1.10000, 0.90000
11012,'SPRING LAK~2', 138.0000,1,   9,   1,   1,1.04651225, -90.485445, 1.10000, 0.90000, 1.10000, 0.90000
11013,'BASKING RI~1', 138.0000,1,   9,   1,   1,1.02474427, -88.835892, 1.10000, 0.90000, 1.10000, 0.90000
11014,'BASKING RI~2', 138.0000,1,   9,   1,   1,1.02482677, -88.827669, 1.10000, 0.90000, 1.10000, 0.90000
11015,'BASKING RI~3', 138.0000,1,   9,   1,   1,1.02740645, -90.047138, 1.10000, 0.90000, 1.10000, 0.90000
11016,'BASKING RI~4', 138.0000,1,   9,   1,   1,1.02710187, -90.076139, 1.10000, 0.90000, 1.10000, 0.90000
11017,'BASKING RI~5', 138.0000,1,   9,   1,   1,1.02390409, -89.223861, 1.10000, 0.90000, 1.10000, 0.90000
11018,'BASKING RI~6', 138.0000,1,   9,   1,   1,1.02901304, -89.932349, 1.10000, 0.90000, 1.10000, 0.90000
11019,'BOONTON 1 1 ', 138.0000,1,   9,   1,   1,1.03746700, -88.868643, 1.10000, 0.90000, 1.10000, 0.90000
11020,'BOONTON 2 1 ', 138.0000,1,   9,   1,   1,1.03222919, -90.740409, 1.10000, 0.90000, 1.10000, 0.90000
11021,'BUDD LAKE ~1', 138.0000,1,   9,   1,   1,1.03098261, -88.014986, 1.10000, 0.90000, 1.10000, 0.90000
11022,'BUDD LAKE ~2', 138.0000,1,   9,   1,   1,1.03087449, -88.025846, 1.10000, 0.90000, 1.10000, 0.90000
11023,'BUDD LAKE ~3', 138.0000,1,   9,   1,   1,1.03234684, -89.151365, 1.10000, 0.90000, 1.10000, 0.90000
11024,'BUTLER 1 1  ', 500.0000,1,   9,   1,   1,1.03973556, -82.617627, 1.10000, 0.90000, 1.10000, 0.90000
11025,'BUTLER 1 2  ', 345.0000,1,   9,   1,   1,1.04159582, -85.650074, 1.10000, 0.90000, 1.10000, 0.90000
11026,'BUTLER 1 3  ', 138.0000,1,   9,   1,   1,1.03827536, -89.327973, 1.10000, 0.90000, 1.10000, 0.90000
11027,'BUTLER 1 4  ', 345.0000,1,   9,   1,   1,1.04101145, -85.849003, 1.10000, 0.90000, 1.10000, 0.90000
11028,'BUTLER 1 6  ', 345.0000,1,   9,   1,   1,1.04159582, -85.650074, 1.10000, 0.90000, 1.10000, 0.90000
11029,'BUTLER 2 1  ', 138.0000,1,   9,   1,   1,1.03437877, -88.931413, 1.10000, 0.90000, 1.10000, 0.90000
11030,'BUTLER 2 2  ', 138.0000,1,   9,   1,   1,1.03449154, -88.914119, 1.10000, 0.90000, 1.10000, 0.90000
11031,'CHATHAM 4 1 ', 138.0000,1,   9,   1,   1,1.02533793, -90.347461, 1.10000, 0.90000, 1.10000, 0.90000
11032,'CHATHAM 4 2 ', 138.0000,1,   9,   1,   1,1.02520943, -90.362228, 1.10000, 0.90000, 1.10000, 0.90000
11033,'DENVILLE 1  ', 138.0000,1,   9,   1,   1,1.04025197, -89.157273, 1.10000, 0.90000, 1.10000, 0.90000
11034,'DOVER 5 1   ', 138.0000,1,   9,   1,   1,1.03235841, -89.340138, 1.10000, 0.90000, 1.10000, 0.90000
11035,'DOVER 6 1   ', 138.0000,1,   9,   1,   1,1.03372657, -88.851486, 1.10000, 0.90000, 1.10000, 0.90000
11036,'DOVER 7 1   ', 345.0000,1,   9,   1,   1,1.03493965, -86.013296, 1.10000, 0.90000, 1.10000, 0.90000
11037,'DOVER 7 2   ', 138.0000,1,   9,   1,   1,1.03217900, -88.520044, 1.10000, 0.90000, 1.10000, 0.90000
11038,'DOVER 7 3   ',  13.8000,1,   9,   1,   1,1.03143227, -90.244865, 1.10000, 0.90000, 1.10000, 0.90000
11040,'DOVER 7 5   ', 345.0000,1,   9,   1,   1,1.03469920, -86.031417, 1.10000, 0.90000, 1.10000, 0.90000
11041,'DOVER 7 7   ', 345.0000,1,   9,   1,   1,1.03610969, -85.888358, 1.10000, 0.90000, 1.10000, 0.90000
11042,'DOVER 8 1   ', 138.0000,1,   9,   1,   1,1.03391659, -88.997051, 1.10000, 0.90000, 1.10000, 0.90000
11043,'EAST HANOV~1', 138.0000,1,   9,   1,   1,1.03675675, -89.866213, 1.10000, 0.90000, 1.10000, 0.90000
11044,'FLANDERS 1 1', 138.0000,1,   9,   1,   1,1.03429878, -88.489110, 1.10000, 0.90000, 1.10000, 0.90000
11045,'FLANDERS 1 2',  22.0000,1,   9,   1,   1,1.03429878, -88.489110, 1.10000, 0.90000, 1.10000, 0.90000
11046,'FLANDERS 1 3',  22.0000,1,   9,   1,   1,1.03429878, -88.489110, 1.10000, 0.90000, 1.10000, 0.90000
11048,'FLANDERS 1 5', 138.0000,1,   9,   1,   1,1.03422654, -88.494677, 1.10000, 0.90000, 1.10000, 0.90000
11049,'FLANDERS 1 7', 138.0000,1,   9,   1,   1,1.03437042, -88.483284, 1.10000, 0.90000, 1.10000, 0.90000
11050,'FLANDERS 2 1', 138.0000,1,   9,   1,   1,1.02768505, -87.442254, 1.10000, 0.90000, 1.10000, 0.90000
11051,'FLANDERS 3 1', 138.0000,1,   9,   1,   1,1.02452660, -88.037730, 1.10000, 0.90000, 1.10000, 0.90000
11052,'FLANDERS 3 2', 138.0000,1,   9,   1,   1,1.02470672, -88.023435, 1.10000, 0.90000, 1.10000, 0.90000
11053,'HACKETTSTO~1', 500.0000,1,   9,   1,   1,1.04095507, -82.184442, 1.10000, 0.90000, 1.10000, 0.90000
11054,'HACKETTSTO~2', 345.0000,1,   9,   1,   1,1.03844893, -85.036518, 1.10000, 0.90000, 1.10000, 0.90000
11055,'HACKETTSTO~3', 138.0000,1,   9,   1,   1,1.03582561, -86.127743, 1.10000, 0.90000, 1.10000, 0.90000
11056,'HACKETTSTO~4', 500.0000,1,   9,   1,   1,1.04071379, -82.203717, 1.10000, 0.90000, 1.10000, 0.90000
11057,'HACKETTSTO~5', 500.0000,1,   9,   1,   1,1.04232812, -81.907150, 1.10000, 0.90000, 1.10000, 0.90000
11058,'HACKETTSTO~6', 138.0000,1,   9,   1,   1,1.03278065, -87.211947, 1.10000, 0.90000, 1.10000, 0.90000
11059,'HACKETTSTO~7', 138.0000,1,   9,   1,   1,1.03228319, -87.410965, 1.10000, 0.90000, 1.10000, 0.90000
11060,'HACKETTSTO~8', 138.0000,1,   9,   1,   1,1.03591883, -86.655894, 1.10000, 0.90000, 1.10000, 0.90000
11061,'LAKE HOPAT~1', 138.0000,1,   9,   1,   1,1.03406978, -88.531826, 1.10000, 0.90000, 1.10000, 0.90000
11062,'LINCOLN PA~1', 138.0000,1,   9,   1,   1,1.03719342, -90.332155, 1.10000, 0.90000, 1.10000, 0.90000
11063,'LINCOLN PA~2', 138.0000,1,   9,   1,   1,1.03700376, -90.346484, 1.10000, 0.90000, 1.10000, 0.90000
11064,'LINCOLN PA~3', 138.0000,1,   9,   1,   1,1.03374958, -90.365247, 1.10000, 0.90000, 1.10000, 0.90000
11065,'LONG VALLE~1', 138.0000,1,   9,   1,   1,1.02475893, -87.807963, 1.10000, 0.90000, 1.10000, 0.90000
11066,'MADISON 8 1 ', 138.0000,1,   9,   1,   1,1.03012407, -89.761602, 1.10000, 0.90000, 1.10000, 0.90000
11067,'MADISON 9 1 ', 138.0000,1,   9,   1,   1,1.03118181, -91.201371, 1.10000, 0.90000, 1.10000, 0.90000
11068,'MORRIS PLA~1', 138.0000,1,   9,   1,   1,1.02953327, -88.950824, 1.10000, 0.90000, 1.10000, 0.90000
11069,'MORRIS PLA~2', 138.0000,1,   9,   1,   1,1.03097463, -89.811435, 1.10000, 0.90000, 1.10000, 0.90000
11070,'MORRISTOWN~1', 138.0000,1,   9,   1,   1,1.02852488, -89.506453, 1.10000, 0.90000, 1.10000, 0.90000
11071,'MORRISTOW~13', 345.0000,1,   9,   1,   1,1.03120899, -86.051976, 1.10000, 0.90000, 1.10000, 0.90000
11072,'MORRISTOW~14', 138.0000,1,   9,   1,   1,1.02820015, -88.035135, 1.10000, 0.90000, 1.10000, 0.90000
11073,'MORRISTOW~15', 345.0000,1,   9,   1,   1,1.03094876, -86.071763, 1.10000, 0.90000, 1.10000, 0.90000
11074,'MORRISTOW~16', 138.0000,1,   9,   1,   1,1.02407348, -89.488879, 1.10000, 0.90000, 1.10000, 0.90000
11075,'MORRISTOW~17', 138.0000,1,   9,   1,   1,1.03084028, -88.724854, 1.10000, 0.90000, 1.10000, 0.90000
11076,'MORRISTOW~18', 138.0000,1,   9,   1,   1,1.03068614, -88.739559, 1.10000, 0.90000, 1.10000, 0.90000
11077,'OAK RIDGE ~1', 138.0000,1,   9,   1,   1,1.03304815, -88.914467, 1.10000, 0.90000, 1.10000, 0.90000
11078,'OAK RIDGE ~2', 138.0000,1,   9,   1,   1,1.03510320, -88.132424, 1.10000, 0.90000, 1.10000, 0.90000
11079,'PARSIPPANY~1', 138.0000,1,   9,   1,   1,1.03131866, -90.007844, 1.10000, 0.90000, 1.10000, 0.90000
11080,'PARSIPPANY~2', 138.0000,1,   9,   1,   1,1.03123903, -90.023690, 1.10000, 0.90000, 1.10000, 0.90000
11081,'PARSIPPANY~3', 138.0000,1,   9,   1,   1,1.03155982, -90.879417, 1.10000, 0.90000, 1.10000, 0.90000
11082,'PARSIPPANY~4', 138.0000,1,   9,   1,   1,1.03280377, -91.064945, 1.10000, 0.90000, 1.10000, 0.90000
11083,'PARSIPPANY~5', 500.0000,1,   9,   1,   1,1.04130673, -83.400373, 1.10000, 0.90000, 1.10000, 0.90000
11084,'PARSIPPANY~6', 345.0000,1,   9,   1,   1,1.03666031, -86.255303, 1.10000, 0.90000, 1.10000, 0.90000
11085,'PARSIPPANY~7', 138.0000,1,   9,   1,   1,1.03697431, -89.653965, 1.10000, 0.90000, 1.10000, 0.90000
11086,'PARSIPPANY~8', 345.0000,1,   9,   1,   1,1.03648651, -86.330190, 1.10000, 0.90000, 1.10000, 0.90000
11087,'PARSIPPANY~9', 500.0000,1,   9,   1,   1,1.04271781, -83.180619, 1.10000, 0.90000, 1.10000, 0.90000
11088,'POMPTON PL~1', 138.0000,1,   9,   1,   1,1.03512430, -90.238923, 1.10000, 0.90000, 1.10000, 0.90000
11089,'RANDOLPH 1~1', 138.0000,1,   9,   1,   1,1.03111613, -89.210576, 1.10000, 0.90000, 1.10000, 0.90000
11090,'RANDOLPH 1~2', 138.0000,1,   9,   1,   1,1.03145862, -88.900970, 1.10000, 0.90000, 1.10000, 0.90000
11091,'RANDOLPH 1~3', 138.0000,1,   9,   1,   1,1.03135216, -88.912616, 1.10000, 0.90000, 1.10000, 0.90000
11092,'RANDOLPH 1~4', 138.0000,1,   9,   1,   1,1.02833426, -89.169363, 1.10000, 0.90000, 1.10000, 0.90000
11093,'RANDOLPH 1~5', 138.0000,1,   9,   1,   1,1.02740932, -88.623091, 1.10000, 0.90000, 1.10000, 0.90000
11094,'RANDOLPH 1~6', 138.0000,1,   9,   1,   1,1.02733457, -88.632025, 1.10000, 0.90000, 1.10000, 0.90000
11095,'ROCKAWAY 1 1', 345.0000,1,   9,   1,   1,1.04182577, -86.273759, 1.10000, 0.90000, 1.10000, 0.90000
11096,'ROCKAWAY 1 2', 138.0000,1,   9,   1,   1,1.04437387, -88.509881, 1.10000, 0.90000, 1.10000, 0.90000
11097,'ROCKAWAY 1 3', 345.0000,1,   9,   1,   1,1.04130650, -86.146546, 1.10000, 0.90000, 1.10000, 0.90000
11098,'ROCKAWAY 2 1', 138.0000,1,   9,   1,   1,1.03388441, -89.395961, 1.10000, 0.90000, 1.10000, 0.90000
11099,'ROCKAWAY 2 2', 138.0000,1,   9,   1,   1,1.03378153, -89.386269, 1.10000, 0.90000, 1.10000, 0.90000
11100,'ROCKAWAY 3 1', 138.0000,1,   9,   1,   1,1.03664625, -89.700239, 1.10000, 0.90000, 1.10000, 0.90000
11101,'ROCKAWAY 4 1', 138.0000,1,   9,   1,   1,1.03569019, -89.657783, 1.10000, 0.90000, 1.10000, 0.90000
11102,'SUCCASUNNA 1', 138.0000,1,   9,   1,   1,1.02630460, -88.080801, 1.10000, 0.90000, 1.10000, 0.90000
11103,'BARNEGAT 1 1', 138.0000,1,   9,   1,   1,1.03583527, -89.553199, 1.10000, 0.90000, 1.10000, 0.90000
11104,'BARNEGAT 2 1', 138.0000,1,   9,   1,   1,1.03133190, -89.915738, 1.10000, 0.90000, 1.10000, 0.90000
11105,'BARNEGAT 3 1', 138.0000,1,   9,   1,   1,1.03466463, -89.790323, 1.10000, 0.90000, 1.10000, 0.90000
11106,'BAYVILLE 1 1', 138.0000,1,   9,   1,   1,1.02731502, -90.754684, 1.10000, 0.90000, 1.10000, 0.90000
11107,'BAYVILLE 2 1', 138.0000,1,   9,   1,   1,1.03055763, -90.326185, 1.10000, 0.90000, 1.10000, 0.90000
11108,'BAYVILLE 3 1', 138.0000,1,   9,   1,   1,1.02938652, -90.486462, 1.10000, 0.90000, 1.10000, 0.90000
11109,'BAYVILLE 4 1', 138.0000,1,   9,   1,   1,1.02917385, -90.875797, 1.10000, 0.90000, 1.10000, 0.90000
11110,'BEACHWOOD ~1', 138.0000,1,   9,   1,   1,1.03297925, -89.826686, 1.10000, 0.90000, 1.10000, 0.90000
11111,'BRICK 5 1   ', 138.0000,1,   9,   1,   1,1.03461635, -90.110228, 1.10000, 0.90000, 1.10000, 0.90000
11112,'BRICK 5 2   ', 138.0000,1,   9,   1,   1,1.03445899, -90.124196, 1.10000, 0.90000, 1.10000, 0.90000
11113,'BRICK 6 1   ', 138.0000,1,   9,   1,   1,1.03519022, -90.177355, 1.10000, 0.90000, 1.10000, 0.90000
11114,'BRICK 6 2   ', 138.0000,1,   9,   1,   1,1.03507566, -90.186747, 1.10000, 0.90000, 1.10000, 0.90000
11115,'BRICK 7 1   ', 138.0000,1,   9,   1,   1,1.04255486, -90.334224, 1.10000, 0.90000, 1.10000, 0.90000
11116,'BRICK 7 2   ', 138.0000,1,   9,   1,   1,1.04245985, -90.344135, 1.10000, 0.90000, 1.10000, 0.90000
11117,'BRICK 8 1   ', 138.0000,1,   9,   1,   1,1.03921509, -90.482911, 1.10000, 0.90000, 1.10000, 0.90000
11118,'FORKED RIV~1', 138.0000,1,   9,   1,   1,1.03124607, -90.271277, 1.10000, 0.90000, 1.10000, 0.90000
11119,'FORKED RIV~2', 138.0000,1,   9,   1,   1,1.02862620, -90.433945, 1.10000, 0.90000, 1.10000, 0.90000
11120,'FORKED RIV~3', 138.0000,1,   9,   1,   1,1.03067946, -90.078229, 1.10000, 0.90000, 1.10000, 0.90000
11121,'FORKED RIV~4', 138.0000,1,   9,   1,   1,1.03060520, -90.084950, 1.10000, 0.90000, 1.10000, 0.90000
11122,'FORKED RIV~5', 138.0000,1,   9,   1,   1,1.03264558, -89.939412, 1.10000, 0.90000, 1.10000, 0.90000
11123,'JACKSON 1 1 ', 138.0000,1,   9,   1,   1,1.03778195, -90.509330, 1.10000, 0.90000, 1.10000, 0.90000
11124,'JACKSON 2 1 ', 345.0000,1,   9,   1,   1,1.03627765, -88.613146, 1.10000, 0.90000, 1.10000, 0.90000
11125,'JACKSON 2 2 ', 138.0000,1,   9,   1,   1,1.04173326, -90.354120, 1.10000, 0.90000, 1.10000, 0.90000
11126,'JACKSON 2 3 ', 345.0000,1,   9,   1,   1,1.03611231, -88.627742, 1.10000, 0.90000, 1.10000, 0.90000
11127,'JACKSON 3 1 ', 138.0000,1,   9,   1,   1,1.03664136, -90.591504, 1.10000, 0.90000, 1.10000, 0.90000
11128,'JACKSON 4 1 ', 138.0000,1,   9,   1,   1,1.02905619, -91.242072, 1.10000, 0.90000, 1.10000, 0.90000
11129,'JACKSON 5 1 ', 138.0000,1,   9,   1,   1,1.04024780, -90.835512, 1.10000, 0.90000, 1.10000, 0.90000
11130,'LAKEWOOD 2 1', 138.0000,1,   9,   1,   1,1.03294075, -90.441301, 1.10000, 0.90000, 1.10000, 0.90000
11131,'LAKEWOOD 3 1', 138.0000,1,   9,   1,   1,1.03754568, -91.535648, 1.10000, 0.90000, 1.10000, 0.90000
11132,'LAKEWOOD 4 1', 138.0000,1,   9,   1,   1,1.02965140, -91.524808, 1.10000, 0.90000, 1.10000, 0.90000
11133,'LAKEWOOD 4 2', 138.0000,1,   9,   1,   1,1.02946818, -91.549322, 1.10000, 0.90000, 1.10000, 0.90000
11134,'LAKEWOOD 5 1', 138.0000,1,   9,   1,   1,1.02467954, -91.153806, 1.10000, 0.90000, 1.10000, 0.90000
11135,'LAKEWOOD 5 2', 138.0000,1,   9,   1,   1,1.02452123, -91.173429, 1.10000, 0.90000, 1.10000, 0.90000
11136,'LAKEWOOD 6 1', 138.0000,1,   9,   1,   1,1.02605128, -91.096678, 1.10000, 0.90000, 1.10000, 0.90000
11137,'LAKEWOOD 7 1', 138.0000,1,   9,   1,   1,1.03626049, -90.306685, 1.10000, 0.90000, 1.10000, 0.90000
11138,'LANOKA HAR~1', 138.0000,1,   9,   1,   1,1.03150821, -90.398182, 1.10000, 0.90000, 1.10000, 0.90000
11139,'LANOKA HAR~2', 138.0000,1,   9,   1,   1,1.03156841, -90.393053, 1.10000, 0.90000, 1.10000, 0.90000
11140,'LANOKA HAR~3', 138.0000,1,   9,   1,   1,1.03068507, -90.343349, 1.10000, 0.90000, 1.10000, 0.90000
11141,'MANAHAWKIN~1', 138.0000,1,   9,   1,   1,1.03279507, -89.789469, 1.10000, 0.90000, 1.10000, 0.90000
11142,'MANAHAWKIN~2', 138.0000,1,   9,   1,   1,1.03606653, -89.332707, 1.10000, 0.90000, 1.10000, 0.90000
11143,'MANAHAWKIN~3', 138.0000,1,   9,   1,   1,1.04008567, -89.013416, 1.10000, 0.90000, 1.10000, 0.90000
11144,'MANAHAWKIN~4', 138.0000,1,   9,   1,   1,1.04002798, -89.021585, 1.10000, 0.90000, 1.10000, 0.90000
11145,'MANAHAWKIN~5', 138.0000,1,   9,   1,   1,1.03410470, -89.550911, 1.10000, 0.90000, 1.10000, 0.90000
11146,'MANCHESTE~90', 138.0000,1,   9,   1,   1,1.03222978, -91.611551, 1.10000, 0.90000, 1.10000, 0.90000
11147,'MANCHESTE~91', 138.0000,1,   9,   1,   1,1.03215635, -91.622937, 1.10000, 0.90000, 1.10000, 0.90000
11148,'MANCHESTE~92', 138.0000,1,   9,   1,   1,1.03456092, -90.070702, 1.10000, 0.90000, 1.10000, 0.90000
11149,'MANCHESTE~93', 345.0000,1,   9,   1,   1,1.03400671, -88.174853, 1.10000, 0.90000, 1.10000, 0.90000
11150,'MANCHESTE~94', 138.0000,1,   9,   1,   1,1.03689194, -90.113643, 1.10000, 0.90000, 1.10000, 0.90000
11151,'MANCHESTE~95', 345.0000,1,   9,   1,   1,1.03477561, -88.094912, 1.10000, 0.90000, 1.10000, 0.90000
11152,'MANCHESTE~96', 138.0000,1,   9,   1,   1,1.03324747, -90.568971, 1.10000, 0.90000, 1.10000, 0.90000
11153,'POINT PLEA~5', 138.0000,1,   9,   1,   1,1.03088665, -90.446704, 1.10000, 0.90000, 1.10000, 0.90000
11154,'POINT PLEA~6', 138.0000,1,   9,   1,   1,1.03073847, -90.454053, 1.10000, 0.90000, 1.10000, 0.90000
11155,'POINT PLEA~7', 138.0000,1,   9,   1,   1,1.03625631, -90.475534, 1.10000, 0.90000, 1.10000, 0.90000
11156,'TOMS RIVER~1', 138.0000,1,   9,   1,   1,1.03381205, -90.627772, 1.10000, 0.90000, 1.10000, 0.90000
11157,'TOMS RIVER~2', 345.0000,1,   9,   1,   1,1.03467381, -88.383297, 1.10000, 0.90000, 1.10000, 0.90000
11158,'TOMS RIVER~3', 138.0000,1,   9,   1,   1,1.03171754, -90.144898, 1.10000, 0.90000, 1.10000, 0.90000
11159,'TOMS RIVER~4',  13.8000,1,   9,   1,   1,1.03171754, -90.144898, 1.10000, 0.90000, 1.10000, 0.90000
11160,'TOMS RIVER~5',  13.8000,1,   9,   1,   1,1.03171754, -90.144898, 1.10000, 0.90000, 1.10000, 0.90000
11162,'TOMS RIVER~7', 345.0000,1,   9,   1,   1,1.03445113, -88.402121, 1.10000, 0.90000, 1.10000, 0.90000
11163,'TOMS RIVER~8', 345.0000,1,   9,   1,   1,1.03558779, -88.245402, 1.10000, 0.90000, 1.10000, 0.90000
11164,'TOMS RIVER~9', 138.0000,1,   9,   1,   1,1.03183973, -90.592016, 1.10000, 0.90000, 1.10000, 0.90000
11165,'TOMS RIVE~10', 138.0000,1,   9,   1,   1,1.02479565, -90.944297, 1.10000, 0.90000, 1.10000, 0.90000
11166,'TOMS RIVE~11', 138.0000,1,   9,   1,   1,1.03346121, -90.476442, 1.10000, 0.90000, 1.10000, 0.90000
11167,'TOMS RIVE~12', 138.0000,1,   9,   1,   1,1.02881813, -91.026129, 1.10000, 0.90000, 1.10000, 0.90000
11168,'TOMS RIVE~13', 138.0000,1,   9,   1,   1,1.03161228, -90.803117, 1.10000, 0.90000, 1.10000, 0.90000
11169,'TOMS RIVE~14', 138.0000,1,   9,   1,   1,1.03360236, -90.307662, 1.10000, 0.90000, 1.10000, 0.90000
11170,'TOMS RIVE~15', 138.0000,1,   9,   1,   1,1.02867460, -91.164058, 1.10000, 0.90000, 1.10000, 0.90000
11171,'WEST CREEK 1', 138.0000,1,   9,   1,   1,1.04223406, -88.849846, 1.10000, 0.90000, 1.10000, 0.90000
11172,'WEST CREEK 2', 138.0000,1,   9,   1,   1,1.04220366, -88.853303, 1.10000, 0.90000, 1.10000, 0.90000
11173,'CLIFTON 1 1 ', 138.0000,1,   9,   1,   1,1.02876079, -92.820877, 1.10000, 0.90000, 1.10000, 0.90000
11174,'CLIFTON 2 1 ', 138.0000,1,   9,   1,   1,1.03073323, -92.619906, 1.10000, 0.90000, 1.10000, 0.90000
11175,'CLIFTON 2 2 ', 138.0000,1,   9,   1,   1,1.03048289, -92.641783, 1.10000, 0.90000, 1.10000, 0.90000
11176,'CLIFTON 3 1 ', 138.0000,1,   9,   1,   1,1.03303468, -92.332601, 1.10000, 0.90000, 1.10000, 0.90000
11177,'CLIFTON 4 1 ', 138.0000,1,   9,   1,   1,1.03997195, -92.763149, 1.10000, 0.90000, 1.10000, 0.90000
11178,'CLIFTON 4 2 ', 138.0000,1,   9,   1,   1,1.03977084, -92.780566, 1.10000, 0.90000, 1.10000, 0.90000
11179,'CLIFTON 5 1 ', 138.0000,1,   9,   1,   1,1.03544140, -92.159490, 1.10000, 0.90000, 1.10000, 0.90000
11180,'CLIFTON 5 2 ', 138.0000,1,   9,   1,   1,1.03531575, -92.177829, 1.10000, 0.90000, 1.10000, 0.90000
11181,'CLIFTON 6 1 ', 138.0000,1,   9,   1,   1,1.03365576, -92.653012, 1.10000, 0.90000, 1.10000, 0.90000
11182,'HALEDON 1 1 ', 345.0000,1,   9,   1,   1,1.03833127, -85.589517, 1.10000, 0.90000, 1.10000, 0.90000
11183,'HALEDON 1 2 ', 161.0000,1,   9,   1,   1,1.04424798, -86.980226, 1.10000, 0.90000, 1.10000, 0.90000
11184,'HALEDON 1 3 ', 138.0000,1,   9,   1,   1,1.04739845, -90.480479, 1.10000, 0.90000, 1.10000, 0.90000
11185,'HALEDON 1 4 ', 161.0000,1,   9,   1,   1,1.04383886, -86.925024, 1.10000, 0.90000, 1.10000, 0.90000
11186,'HALEDON 1 6 ', 345.0000,1,   9,   1,   1,1.04017425, -85.534145, 1.10000, 0.90000, 1.10000, 0.90000
11187,'HALEDON 2 1 ', 138.0000,1,   9,   1,   1,1.03626621, -90.730225, 1.10000, 0.90000, 1.10000, 0.90000
11188,'HALEDON 2 2 ', 138.0000,1,   9,   1,   1,1.03608871, -90.746932, 1.10000, 0.90000, 1.10000, 0.90000
11189,'HAWTHORNE ~1', 138.0000,1,   9,   1,   1,1.03957212, -91.413367, 1.10000, 0.90000, 1.10000, 0.90000
11190,'HAWTHORNE ~2', 138.0000,1,   9,   1,   1,1.03977740, -91.395185, 1.10000, 0.90000, 1.10000, 0.90000
11191,'HEWITT 1    ', 138.0000,1,   9,   1,   1,1.03416228, -89.045183, 1.10000, 0.90000, 1.10000, 0.90000
11192,'LITTLE FA~31', 138.0000,1,   9,   1,   1,1.03506446, -91.464238, 1.10000, 0.90000, 1.10000, 0.90000
11193,'PASSAIC 1 1 ', 138.0000,1,   9,   1,   1,1.03265131, -92.095928, 1.10000, 0.90000, 1.10000, 0.90000
11194,'PASSAIC 1 2 ', 138.0000,1,   9,   1,   1,1.03243673, -92.115059, 1.10000, 0.90000, 1.10000, 0.90000
11195,'PASSAIC 2 1 ', 138.0000,1,   9,   1,   1,1.02700806, -92.947817, 1.10000, 0.90000, 1.10000, 0.90000
11196,'PASSAIC 3 1 ', 138.0000,1,   9,   1,   1,1.03814697, -91.920092, 1.10000, 0.90000, 1.10000, 0.90000
11197,'PASSAIC 4 1 ', 138.0000,1,   9,   1,   1,1.03512061, -91.050349, 1.10000, 0.90000, 1.10000, 0.90000
11198,'PASSAIC 5 1 ', 138.0000,1,   9,   1,   1,1.03131080, -92.133740, 1.10000, 0.90000, 1.10000, 0.90000
11199,'PATERSON 1 1', 138.0000,1,   9,   1,   1,1.02925634, -92.720631, 1.10000, 0.90000, 1.10000, 0.90000
11200,'PATERSON 1 2',  13.8000,1,   9,   1,   1,1.02667296, -93.133434, 1.10000, 0.90000, 1.10000, 0.90000
11201,'PATERSON 1 3',  13.8000,1,   9,   1,   1,1.02515054, -93.550663, 1.10000, 0.90000, 1.10000, 0.90000
11203,'PATERSON 1 5', 138.0000,1,   9,   1,   1,1.02942300, -92.704730, 1.10000, 0.90000, 1.10000, 0.90000
11204,'PATERSON 1 7', 138.0000,1,   9,   1,   1,1.02925634, -92.720631, 1.10000, 0.90000, 1.10000, 0.90000
11205,'PATERSON 2 1', 138.0000,1,   9,   1,   1,1.02899349, -92.139341, 1.10000, 0.90000, 1.10000, 0.90000
11206,'PATERSON 2 2', 138.0000,1,   9,   1,   1,1.02879143, -92.163226, 1.10000, 0.90000, 1.10000, 0.90000
11207,'PATERSON 3 1', 138.0000,1,   9,   1,   1,1.03087711, -92.794260, 1.10000, 0.90000, 1.10000, 0.90000
11208,'PATERSON 4 1', 138.0000,1,   9,   1,   1,1.03627169, -91.991453, 1.10000, 0.90000, 1.10000, 0.90000
11209,'PATERSON 5 1', 138.0000,1,   9,   1,   1,1.03032732, -92.300608, 1.10000, 0.90000, 1.10000, 0.90000
11210,'PATERSON 6 1', 138.0000,1,   9,   1,   1,1.03576112, -91.607153, 1.10000, 0.90000, 1.10000, 0.90000
11211,'PATERSON 6 2', 138.0000,1,   9,   1,   1,1.03566587, -91.613928, 1.10000, 0.90000, 1.10000, 0.90000
11212,'PATERSON 7 1', 138.0000,1,   9,   1,   1,1.03080177, -92.739667, 1.10000, 0.90000, 1.10000, 0.90000
11213,'POMPTON LA~1', 138.0000,1,   9,   1,   1,1.04150128, -89.372820, 1.10000, 0.90000, 1.10000, 0.90000
11214,'POMPTON LA~2', 138.0000,1,   9,   1,   1,1.04144228, -89.381146, 1.10000, 0.90000, 1.10000, 0.90000
11215,'RINGWOOD 1 1', 138.0000,1,   9,   1,   1,1.03500319, -89.487253, 1.10000, 0.90000, 1.10000, 0.90000
11216,'RINGWOOD 2 1', 138.0000,1,   9,   1,   1,1.04124582, -90.577522, 1.10000, 0.90000, 1.10000, 0.90000
11217,'WAYNE 1 1   ', 138.0000,1,   9,   1,   1,1.03211653, -91.037133, 1.10000, 0.90000, 1.10000, 0.90000
11218,'WAYNE 2 1   ', 138.0000,1,   9,   1,   1,1.02945411, -92.363453, 1.10000, 0.90000, 1.10000, 0.90000
11219,'WAYNE 2 2   ', 138.0000,1,   9,   1,   1,1.02921653, -92.401162, 1.10000, 0.90000, 1.10000, 0.90000
11220,'WAYNE 3 1   ', 138.0000,1,   9,   1,   1,1.03218877, -90.561082, 1.10000, 0.90000, 1.10000, 0.90000
11221,'WAYNE 3 2   ', 138.0000,1,   9,   1,   1,1.03240359, -90.545810, 1.10000, 0.90000, 1.10000, 0.90000
11222,'WAYNE 4 1   ', 138.0000,1,   9,   1,   1,1.03782010, -91.018131, 1.10000, 0.90000, 1.10000, 0.90000
11223,'WAYNE 5 1   ', 138.0000,1,   9,   1,   1,1.03890121, -92.377612, 1.10000, 0.90000, 1.10000, 0.90000
11224,'WEST MILFO~1', 138.0000,1,   9,   1,   1,1.03665447, -89.525106, 1.10000, 0.90000, 1.10000, 0.90000
11225,'WEST MILFO~2', 138.0000,1,   9,   1,   1,1.03659475, -89.530297, 1.10000, 0.90000, 1.10000, 0.90000
11226,'WEST MILFO~3', 138.0000,1,   9,   1,   1,1.03625834, -90.914961, 1.10000, 0.90000, 1.10000, 0.90000
11227,'WEST MILFO~4', 138.0000,1,   9,   1,   1,1.03628910, -90.909381, 1.10000, 0.90000, 1.10000, 0.90000
11228,'WEST MILFO~5', 138.0000,1,   9,   1,   1,1.03137529, -88.815258, 1.10000, 0.90000, 1.10000, 0.90000
11229,'PENNS GROV~1', 138.0000,1,   9,   1,   1,1.03301990, -84.588061, 1.10000, 0.90000, 1.10000, 0.90000
11230,'PENNS GROV~2', 138.0000,1,   9,   1,   1,1.03658569, -85.426706, 1.10000, 0.90000, 1.10000, 0.90000
11231,'PENNS GROV~3', 138.0000,1,   9,   1,   1,1.03650868, -85.432259, 1.10000, 0.90000, 1.10000, 0.90000
11232,'PENNS GROV~4', 138.0000,1,   9,   1,   1,1.03523409, -83.805554, 1.10000, 0.90000, 1.10000, 0.90000
11233,'PENNS GROV~5', 138.0000,1,   9,   1,   1,1.03528833, -83.798423, 1.10000, 0.90000, 1.10000, 0.90000
11234,'PENNSVILLE~1', 138.0000,1,   9,   1,   1,1.04024529, -88.746697, 1.10000, 0.90000, 1.10000, 0.90000
11235,'PENNSVILLE~2', 138.0000,1,   9,   1,   1,1.03971970, -87.992528, 1.10000, 0.90000, 1.10000, 0.90000
11236,'PENNSVILLE~3', 138.0000,1,   9,   1,   1,1.02878642, -85.723020, 1.10000, 0.90000, 1.10000, 0.90000
11237,'PENNSVILLE~4', 138.0000,1,   9,   1,   1,1.02871871, -85.728655, 1.10000, 0.90000, 1.10000, 0.90000
11238,'SALEM 11 1  ', 138.0000,1,   9,   1,   1,1.04079354, -86.689102, 1.10000, 0.90000, 1.10000, 0.90000
11239,'SALEM 11 2  ', 138.0000,1,   9,   1,   1,1.04085577, -86.683461, 1.10000, 0.90000, 1.10000, 0.90000
11240,'SALEM 12 1  ', 138.0000,1,   9,   1,   1,1.04028594, -87.084024, 1.10000, 0.90000, 1.10000, 0.90000
11241,'SALEM 13 1  ', 138.0000,1,   9,   1,   1,1.03946471, -87.580367, 1.10000, 0.90000, 1.10000, 0.90000
11242,'SALEM 13 2  ', 138.0000,1,   9,   1,   1,1.03942060, -87.585018, 1.10000, 0.90000, 1.10000, 0.90000
11243,'WOODSTOWN ~1', 138.0000,1,   9,   1,   1,1.03139842, -85.452292, 1.10000, 0.90000, 1.10000, 0.90000
11244,'BELLE MEAD~1', 138.0000,1,   9,   1,   1,1.04431641, -89.133484, 1.10000, 0.90000, 1.10000, 0.90000
11245,'BELLE MEAD~2', 138.0000,1,   9,   1,   1,1.03734338, -89.262281, 1.10000, 0.90000, 1.10000, 0.90000
11246,'BELLE MEAD~3', 138.0000,1,   9,   1,   1,1.03540528, -89.706113, 1.10000, 0.90000, 1.10000, 0.90000
11247,'BELLE MEAD~4', 138.0000,1,   9,   1,   1,1.03535199, -89.710792, 1.10000, 0.90000, 1.10000, 0.90000
11248,'BOUND BROO~1', 138.0000,1,   9,   1,   1,1.03804612, -89.669592, 1.10000, 0.90000, 1.10000, 0.90000
11249,'BRIDGEWAT~17', 138.0000,1,   9,   1,   1,1.03258932, -90.096322, 1.10000, 0.90000, 1.10000, 0.90000
11250,'BRIDGEWAT~18', 138.0000,1,   9,   1,   1,1.03239048, -90.117256, 1.10000, 0.90000, 1.10000, 0.90000
11251,'BRIDGEWAT~19', 138.0000,1,   9,   1,   1,1.03581750, -89.340302, 1.10000, 0.90000, 1.10000, 0.90000
11252,'BRIDGEWAT~20', 138.0000,1,   9,   1,   1,1.03194571, -90.093897, 1.10000, 0.90000, 1.10000, 0.90000
11253,'BRIDGEWAT~21', 345.0000,1,   9,   1,   1,1.03622162, -86.922422, 1.10000, 0.90000, 1.10000, 0.90000
11254,'BRIDGEWAT~22', 138.0000,1,   9,   1,   1,1.04488182, -88.942150, 1.10000, 0.90000, 1.10000, 0.90000
11255,'BRIDGEWAT~23', 345.0000,1,   9,   1,   1,1.03608143, -86.939183, 1.10000, 0.90000, 1.10000, 0.90000
11256,'HILLSBORO~11', 138.0000,1,   9,   1,   1,1.04166806, -89.216395, 1.10000, 0.90000, 1.10000, 0.90000
11257,'HILLSBORO~12', 138.0000,1,   9,   1,   1,1.04150164, -89.228328, 1.10000, 0.90000, 1.10000, 0.90000
11258,'HILLSBORO~13', 138.0000,1,   9,   1,   1,1.03689694, -89.089880, 1.10000, 0.90000, 1.10000, 0.90000
11259,'HILLSBORO~14', 138.0000,1,   9,   1,   1,1.03680849, -89.105862, 1.10000, 0.90000, 1.10000, 0.90000
11260,'HILLSBORO~15', 138.0000,1,   9,   1,   1,1.03622139, -89.544729, 1.10000, 0.90000, 1.10000, 0.90000
11261,'PLAINFIEL~32', 500.0000,1,   9,   1,   1,1.04696465, -83.181595, 1.10000, 0.90000, 1.10000, 0.90000
11262,'PLAINFIEL~33', 345.0000,1,   9,   1,   1,1.03013825, -86.112211, 1.10000, 0.90000, 1.10000, 0.90000
11263,'PLAINFIEL~34', 138.0000,1,   9,   1,   1,1.02555382, -90.186576, 1.10000, 0.90000, 1.10000, 0.90000
11264,'PLAINFIEL~35', 345.0000,1,   9,   1,   1,1.02856004, -86.230339, 1.10000, 0.90000, 1.10000, 0.90000
11265,'PLAINFIEL~36', 345.0000,1,   9,   1,   1,1.03013825, -86.112211, 1.10000, 0.90000, 1.10000, 0.90000
11266,'PLAINFIEL~37', 138.0000,1,   9,   1,   1,1.02816319, -89.433411, 1.10000, 0.90000, 1.10000, 0.90000
11267,'PLAINFIEL~38', 345.0000,1,   9,   1,   1,1.03425479, -86.872432, 1.10000, 0.90000, 1.10000, 0.90000
11268,'PLAINFIEL~39', 138.0000,1,   9,   1,   1,1.04385161, -88.805348, 1.10000, 0.90000, 1.10000, 0.90000
11269,'PLAINFIEL~40', 345.0000,1,   9,   1,   1,1.03657794, -86.706601, 1.10000, 0.90000, 1.10000, 0.90000
11270,'PLAINFIELD~2', 138.0000,1,   9,   1,   1,1.02701378, -90.544321, 1.10000, 0.90000, 1.10000, 0.90000
11271,'SOMERSET 6 1', 138.0000,1,   9,   1,   1,1.03658354, -89.410291, 1.10000, 0.90000, 1.10000, 0.90000
11272,'SOMERSET 6 2', 138.0000,1,   9,   1,   1,1.03646660, -89.422558, 1.10000, 0.90000, 1.10000, 0.90000
11273,'SOMERSET 7 1', 500.0000,1,   9,   1,   1,1.03912055, -83.921510, 1.10000, 0.90000, 1.10000, 0.90000
11274,'SOMERSET 7 2', 345.0000,1,   9,   1,   1,1.03815186, -86.857651, 1.10000, 0.90000, 1.10000, 0.90000
11275,'SOMERSET 7 3', 138.0000,1,   9,   1,   1,1.03579986, -89.233751, 1.10000, 0.90000, 1.10000, 0.90000
11276,'SOMERSET 7 4',  13.8000,1,   9,   1,   1,1.03524208, -90.689954, 1.10000, 0.90000, 1.10000, 0.90000
11278,'SOMERSET 7 6', 500.0000,1,   9,   1,   1,1.03857470, -83.957341, 1.10000, 0.90000, 1.10000, 0.90000
11279,'SOMERSET 7 8', 500.0000,1,   9,   1,   1,1.04143834, -83.682248, 1.10000, 0.90000, 1.10000, 0.90000
11280,'SOMERSET 8 1', 138.0000,1,   9,   1,   1,1.03372538, -89.715395, 1.10000, 0.90000, 1.10000, 0.90000
11281,'SOMERSET 9 1', 345.0000,1,   9,   1,   1,1.03586245, -87.337690, 1.10000, 0.90000, 1.10000, 0.90000
11282,'SOMERSET 9 2', 138.0000,1,   9,   1,   1,1.03227389, -88.802295, 1.10000, 0.90000, 1.10000, 0.90000
11283,'SOMERSET 9 3',  13.8000,1,   9,   1,   1,1.02878892, -90.617964, 1.10000, 0.90000, 1.10000, 0.90000
11285,'SOMERSET 9 5', 345.0000,1,   9,   1,   1,1.03560889, -87.364034, 1.10000, 0.90000, 1.10000, 0.90000
11286,'SOMERSET 9 7', 345.0000,1,   9,   1,   1,1.03668487, -87.217042, 1.10000, 0.90000, 1.10000, 0.90000
11287,'SOMERSET 1~1', 345.0000,1,   9,   1,   1,1.04282629, -87.159518, 1.10000, 0.90000, 1.10000, 0.90000
11288,'SOMERSET 1~2', 138.0000,1,   9,   1,   1,1.03540194, -89.509260, 1.10000, 0.90000, 1.10000, 0.90000
11289,'SOMERSET 1~3',  13.8000,1,   9,   1,   1,1.03403533, -90.018505, 1.10000, 0.90000, 1.10000, 0.90000
11291,'SOMERSET 1~5', 345.0000,1,   9,   1,   1,1.04270518, -87.185022, 1.10000, 0.90000, 1.10000, 0.90000
11292,'WARREN 10 1 ', 138.0000,1,   9,   1,   1,1.02809167, -90.010801, 1.10000, 0.90000, 1.10000, 0.90000
11293,'WARREN 10 2 ', 138.0000,1,   9,   1,   1,1.02804208, -90.015944, 1.10000, 0.90000, 1.10000, 0.90000
11294,'ANDOVER 10 1', 138.0000,1,   9,   1,   1,1.03144574, -87.810059, 1.10000, 0.90000, 1.10000, 0.90000
11295,'ANDOVER 11 1', 138.0000,1,   9,   1,   1,1.03278005, -87.637010, 1.10000, 0.90000, 1.10000, 0.90000
11296,'ANDOVER 11 2', 138.0000,1,   9,   1,   1,1.03271246, -87.645322, 1.10000, 0.90000, 1.10000, 0.90000
11297,'BRANCHVILL~1', 138.0000,1,   9,   1,   1,1.03540719, -86.194173, 1.10000, 0.90000, 1.10000, 0.90000
11298,'BRANCHVILL~2', 138.0000,1,   9,   1,   1,1.03507161, -86.308272, 1.10000, 0.90000, 1.10000, 0.90000
11299,'BRANCHVILL~3', 138.0000,1,   9,   1,   1,1.03501523, -86.315484, 1.10000, 0.90000, 1.10000, 0.90000
11300,'FRANKLIN ~14', 138.0000,1,   9,   1,   1,1.04056680, -86.678878, 1.10000, 0.90000, 1.10000, 0.90000
11301,'FRANKLIN ~15', 138.0000,1,   9,   1,   1,1.04049122, -86.685052, 1.10000, 0.90000, 1.10000, 0.90000
11302,'HAMBURG 5 1 ', 138.0000,1,   9,   1,   1,1.03462255, -88.532461, 1.10000, 0.90000, 1.10000, 0.90000
11303,'HAMBURG 6 1 ', 138.0000,1,   9,   1,   1,1.03422391, -86.964646, 1.10000, 0.90000, 1.10000, 0.90000
11304,'HAMBURG 6 2 ', 138.0000,1,   9,   1,   1,1.03426301, -86.960739, 1.10000, 0.90000, 1.10000, 0.90000
11305,'HOPATCONG ~1', 138.0000,1,   9,   1,   1,1.03627408, -87.823918, 1.10000, 0.90000, 1.10000, 0.90000
11306,'HOPATCONG ~2', 138.0000,1,   9,   1,   1,1.03731966, -87.588754, 1.10000, 0.90000, 1.10000, 0.90000
11307,'HOPATCONG ~3', 138.0000,1,   9,   1,   1,1.03744006, -87.579903, 1.10000, 0.90000, 1.10000, 0.90000
11308,'HOPATCONG ~4', 345.0000,1,   9,   1,   1,1.03596747, -85.680864, 1.10000, 0.90000, 1.10000, 0.90000
11309,'HOPATCONG ~5', 138.0000,1,   9,   1,   1,1.03875518, -87.315520, 1.10000, 0.90000, 1.10000, 0.90000
11310,'HOPATCONG ~6', 345.0000,1,   9,   1,   1,1.03585041, -85.694531, 1.10000, 0.90000, 1.10000, 0.90000
11311,'MONTAGUE 1 1', 138.0000,1,   9,   1,   1,1.04340553, -83.519662, 1.10000, 0.90000, 1.10000, 0.90000
11312,'NEWTON 2 1  ', 138.0000,1,   9,   1,   1,1.03947449, -86.498130, 1.10000, 0.90000, 1.10000, 0.90000
11313,'NEWTON 2 2  ', 138.0000,1,   9,   1,   1,1.03936076, -86.509708, 1.10000, 0.90000, 1.10000, 0.90000
11314,'NEWTON 3 1  ', 138.0000,1,   9,   1,   1,1.03356111, -87.084120, 1.10000, 0.90000, 1.10000, 0.90000
11315,'NEWTON 3 2  ', 138.0000,1,   9,   1,   1,1.03363514, -87.073567, 1.10000, 0.90000, 1.10000, 0.90000
11316,'NEWTON 4 1  ', 138.0000,1,   9,   1,   1,1.03211296, -88.331312, 1.10000, 0.90000, 1.10000, 0.90000
11317,'NEWTON 5 1  ', 138.0000,1,   9,   1,   1,1.03420770, -86.934142, 1.10000, 0.90000, 1.10000, 0.90000
11318,'SPARTA 1 1  ', 345.0000,1,   9,   1,   1,1.03974998, -84.859124, 1.10000, 0.90000, 1.10000, 0.90000
11319,'SPARTA 1 2  ', 138.0000,1,   9,   1,   1,1.04285979, -86.185984, 1.10000, 0.90000, 1.10000, 0.90000
11320,'SPARTA 1 3  ', 345.0000,1,   9,   1,   1,1.03957593, -84.874301, 1.10000, 0.90000, 1.10000, 0.90000
11321,'SPARTA 2 1  ', 138.0000,1,   9,   1,   1,1.03528357, -87.395173, 1.10000, 0.90000, 1.10000, 0.90000
11322,'SPARTA 3 1  ', 138.0000,1,   9,   1,   1,1.03641891, -87.669248, 1.10000, 0.90000, 1.10000, 0.90000
11323,'SPARTA 3 2  ', 138.0000,1,   9,   1,   1,1.03655255, -87.654037, 1.10000, 0.90000, 1.10000, 0.90000
11324,'STANHOPE 1  ', 138.0000,1,   9,   1,   1,1.03395581, -89.348778, 1.10000, 0.90000, 1.10000, 0.90000
11325,'STANHOPE 2  ', 138.0000,1,   9,   1,   1,1.03385556, -89.359706, 1.10000, 0.90000, 1.10000, 0.90000
11326,'SUSSEX 1 1  ', 138.0000,1,   9,   1,   1,1.03494060, -86.518061, 1.10000, 0.90000, 1.10000, 0.90000
11327,'SUSSEX 1 2  ', 138.0000,1,   9,   1,   1,1.03488433, -86.524147, 1.10000, 0.90000, 1.10000, 0.90000
11328,'SUSSEX 2 1  ', 138.0000,1,   9,   1,   1,1.03407061, -87.184148, 1.10000, 0.90000, 1.10000, 0.90000
11329,'SUSSEX 2 2  ', 138.0000,1,   9,   1,   1,1.03402138, -87.190910, 1.10000, 0.90000, 1.10000, 0.90000
11330,'SUSSEX 3 1  ', 500.0000,1,   9,   1,   1,1.03769064, -82.217569, 1.10000, 0.90000, 1.10000, 0.90000
11331,'SUSSEX 3 2  ', 345.0000,1,   9,   1,   1,1.04002893, -85.145678, 1.10000, 0.90000, 1.10000, 0.90000
11332,'SUSSEX 3 3  ', 138.0000,1,   9,   1,   1,1.03660989, -87.251719, 1.10000, 0.90000, 1.10000, 0.90000
11333,'SUSSEX 3 4  ', 500.0000,1,   9,   1,   1,1.03890729, -82.074032, 1.10000, 0.90000, 1.10000, 0.90000
11334,'SUSSEX 3 6  ', 345.0000,1,   9,   1,   1,1.04001892, -85.230618, 1.10000, 0.90000, 1.10000, 0.90000
11335,'SUSSEX 4 1  ', 138.0000,1,   9,   1,   1,1.03578830, -87.568981, 1.10000, 0.90000, 1.10000, 0.90000
11336,'VERNON 4 1  ', 138.0000,1,   9,   1,   1,1.03323960, -88.094305, 1.10000, 0.90000, 1.10000, 0.90000
11337,'CRANFORD 1 1', 138.0000,1,   9,   1,   1,1.03556406, -89.956699, 1.10000, 0.90000, 1.10000, 0.90000
11338,'CRANFORD 1 2', 138.0000,1,   9,   1,   1,1.03544319, -89.986636, 1.10000, 0.90000, 1.10000, 0.90000
11339,'CRANFORD 2 1', 138.0000,1,   9,   1,   1,1.02766061, -91.094452, 1.10000, 0.90000, 1.10000, 0.90000
11340,'ELIZABETH ~1', 138.0000,1,   9,   1,   1,1.03446245, -88.886005, 1.10000, 0.90000, 1.10000, 0.90000
11341,'ELIZABETH ~2', 138.0000,1,   9,   1,   1,1.03438056, -88.900649, 1.10000, 0.90000, 1.10000, 0.90000
11342,'ELIZABETH~20', 138.0000,1,   9,   1,   1,1.03210831, -91.125044, 1.10000, 0.90000, 1.10000, 0.90000
11343,'ELIZABETH~21', 138.0000,1,   9,   1,   1,1.03308451, -88.893758, 1.10000, 0.90000, 1.10000, 0.90000
11344,'ELIZABETH~22', 138.0000,1,   9,   1,   1,1.03295934, -88.906947, 1.10000, 0.90000, 1.10000, 0.90000
11345,'ELIZABETH~23', 138.0000,1,   9,   1,   1,1.03359067, -90.116068, 1.10000, 0.90000, 1.10000, 0.90000
11346,'ELIZABETH~24', 138.0000,1,   9,   1,   1,1.03386283, -91.855540, 1.10000, 0.90000, 1.10000, 0.90000
11347,'ELIZABETH~25', 138.0000,1,   9,   1,   1,1.03333211, -90.834570, 1.10000, 0.90000, 1.10000, 0.90000
11348,'ELIZABETH~26', 138.0000,1,   9,   1,   1,1.03533387, -92.027087, 1.10000, 0.90000, 1.10000, 0.90000
11349,'ELIZABETH~27', 138.0000,1,   9,   1,   1,1.03231120, -91.498239, 1.10000, 0.90000, 1.10000, 0.90000
11350,'ELIZABETH~28', 138.0000,1,   9,   1,   1,1.03215420, -91.526010, 1.10000, 0.90000, 1.10000, 0.90000
11351,'ELIZABETHP~1', 138.0000,1,   9,   1,   1,1.03225076, -90.064780, 1.10000, 0.90000, 1.10000, 0.90000
11352,'ELIZABETHP~2', 138.0000,1,   9,   1,   1,1.03207731, -90.083276, 1.10000, 0.90000, 1.10000, 0.90000
11353,'ELIZABETHP~3', 138.0000,1,   9,   1,   1,1.03157961, -88.600367, 1.10000, 0.90000, 1.10000, 0.90000
11354,'HILLSIDE 1 1', 138.0000,1,   9,   1,   1,1.03734565, -89.142520, 1.10000, 0.90000, 1.10000, 0.90000
11355,'HILLSIDE 1 2', 138.0000,1,   9,   1,   1,1.03724182, -89.163584, 1.10000, 0.90000, 1.10000, 0.90000
11356,'HILLSIDE 2 1', 138.0000,1,   9,   1,   1,1.02434230, -90.481825, 1.10000, 0.90000, 1.10000, 0.90000
11357,'LINDEN 1 1  ', 138.0000,1,   9,   1,   1,1.03401315, -89.979000, 1.10000, 0.90000, 1.10000, 0.90000
11358,'LINDEN 2 1  ', 138.0000,1,   9,   1,   1,1.03412020, -88.621950, 1.10000, 0.90000, 1.10000, 0.90000
11359,'LINDEN 3 1  ', 138.0000,1,   9,   1,   1,1.03315938, -88.910458, 1.10000, 0.90000, 1.10000, 0.90000
11360,'LINDEN 3 2  ', 138.0000,1,   9,   1,   1,1.03291416, -88.934787, 1.10000, 0.90000, 1.10000, 0.90000
11361,'LINDEN 4 1  ', 138.0000,1,   9,   1,   1,1.03453004, -91.009142, 1.10000, 0.90000, 1.10000, 0.90000
11362,'NEW PROVID~1', 138.0000,1,   9,   1,   1,1.03414607, -89.841016, 1.10000, 0.90000, 1.10000, 0.90000
11363,'RAHWAY 1 1  ', 138.0000,1,   9,   1,   1,1.02901089, -88.895055, 1.10000, 0.90000, 1.10000, 0.90000
11364,'RAHWAY 1 2  ',  18.0000,1,   9,   1,   1,1.02901089, -88.895055, 1.10000, 0.90000, 1.10000, 0.90000
11365,'RAHWAY 1 3  ',  18.0000,1,   9,   1,   1,1.02901089, -88.895055, 1.10000, 0.90000, 1.10000, 0.90000
11367,'RAHWAY 1 5  ', 138.0000,1,   9,   1,   1,1.02888393, -88.907370, 1.10000, 0.90000, 1.10000, 0.90000
11368,'RAHWAY 1 7  ', 138.0000,1,   9,   1,   1,1.02913833, -88.882406, 1.10000, 0.90000, 1.10000, 0.90000
11369,'RAHWAY 2 1  ', 138.0000,1,   9,   1,   1,1.03753018, -89.764300, 1.10000, 0.90000, 1.10000, 0.90000
11370,'RAHWAY 2 2  ', 138.0000,1,   9,   1,   1,1.03748202, -89.774668, 1.10000, 0.90000, 1.10000, 0.90000
11371,'SCOTCH PLA~1', 138.0000,1,   9,   1,   1,1.02575183, -90.591032, 1.10000, 0.90000, 1.10000, 0.90000
11372,'SCOTCH PLA~2', 138.0000,1,   9,   1,   1,1.02601624, -90.563527, 1.10000, 0.90000, 1.10000, 0.90000
11373,'SCOTCH PLA~3', 138.0000,1,   9,   1,   1,1.02603793, -90.361176, 1.10000, 0.90000, 1.10000, 0.90000
11374,'SUMMIT 1 1  ', 138.0000,1,   9,   1,   1,1.03015673, -90.077286, 1.10000, 0.90000, 1.10000, 0.90000
11375,'SUMMIT 2 1  ', 345.0000,1,   9,   1,   1,1.02324510, -86.573297, 1.10000, 0.90000, 1.10000, 0.90000
11376,'SUMMIT 2 2  ', 138.0000,1,   9,   1,   1,1.03632987, -89.536875, 1.10000, 0.90000, 1.10000, 0.90000
11377,'SUMMIT 2 3  ', 345.0000,1,   9,   1,   1,1.02515614, -86.472667, 1.10000, 0.90000, 1.10000, 0.90000
11378,'WESTFIELD~41', 138.0000,1,   9,   1,   1,1.03592563, -89.829166, 1.10000, 0.90000, 1.10000, 0.90000
11379,'WESTFIELD~42', 138.0000,1,   9,   1,   1,1.02462709, -90.484543, 1.10000, 0.90000, 1.10000, 0.90000
11380,'BELVIDERE ~1', 138.0000,1,   9,   1,   1,1.04037142, -86.267441, 1.10000, 0.90000, 1.10000, 0.90000
11381,'BELVIDERE ~2', 138.0000,1,   9,   1,   1,1.04189169, -85.840062, 1.10000, 0.90000, 1.10000, 0.90000
11382,'BELVIDERE ~3', 138.0000,1,   9,   1,   1,1.04222012, -85.373096, 1.10000, 0.90000, 1.10000, 0.90000
11383,'BELVIDERE ~4', 138.0000,1,   9,   1,   1,1.04228866, -85.366081, 1.10000, 0.90000, 1.10000, 0.90000
11384,'BLAIRSTOWN~1', 138.0000,1,   9,   1,   1,1.04202652, -85.112968, 1.10000, 0.90000, 1.10000, 0.90000
11385,'BLAIRSTOWN~2', 138.0000,1,   9,   1,   1,1.04204941, -85.108358, 1.10000, 0.90000, 1.10000, 0.90000
11386,'BLAIRSTOWN~3', 138.0000,1,   9,   1,   1,1.03924513, -85.500786, 1.10000, 0.90000, 1.10000, 0.90000
11387,'COLUMBIA 1 1', 138.0000,1,   9,   1,   1,1.03905237, -85.651399, 1.10000, 0.90000, 1.10000, 0.90000
11388,'COLUMBIA 1 2', 138.0000,1,   9,   1,   1,1.03903902, -85.653202, 1.10000, 0.90000, 1.10000, 0.90000
11389,'GREAT MEAD~1', 138.0000,1,   9,   1,   1,1.03361690, -87.096127, 1.10000, 0.90000, 1.10000, 0.90000
11390,'GREAT MEAD~2', 138.0000,1,   9,   1,   1,1.03358793, -87.099658, 1.10000, 0.90000, 1.10000, 0.90000
11391,'PHILLIPSBU~1', 138.0000,1,   9,   1,   1,1.03678572, -87.268405, 1.10000, 0.90000, 1.10000, 0.90000
11392,'PHILLIPSBU~2', 138.0000,1,   9,   1,   1,1.03687072, -87.259184, 1.10000, 0.90000, 1.10000, 0.90000
11393,'PHILLIPSBU~3', 138.0000,1,   9,   1,   1,1.03735566, -87.498159, 1.10000, 0.90000, 1.10000, 0.90000
11394,'PHILLIPSBU~4', 138.0000,1,   9,   1,   1,1.03784645, -87.508076, 1.10000, 0.90000, 1.10000, 0.90000
11395,'PHILLIPSBU~5', 345.0000,1,   9,   1,   1,1.04145706, -84.729426, 1.10000, 0.90000, 1.10000, 0.90000
11396,'PHILLIPSBU~6', 138.0000,1,   9,   1,   1,1.03898966, -86.656297, 1.10000, 0.90000, 1.10000, 0.90000
11397,'PHILLIPSBU~7', 345.0000,1,   9,   1,   1,1.04190719, -84.630511, 1.10000, 0.90000, 1.10000, 0.90000
11398,'HANCOCKS B~1', 500.0000,1,   9,   1,   1,1.03999996, -80.057522, 1.10000, 0.90000, 1.10000, 0.90000
11399,'HANCOCKS B~2', 345.0000,1,   9,   1,   1,1.04173267, -83.849267, 1.10000, 0.90000, 1.10000, 0.90000
11400,'HANCOCKS B~3', 138.0000,1,   9,   1,   1,1.03891897, -89.817616, 1.10000, 0.90000, 1.10000, 0.90000
11401,'HANCOCKS B~4',  18.0000,2,   9,   1,   1,1.01105905, -76.690573, 1.10000, 0.90000, 1.10000, 0.90000
11402,'HANCOCKS B~5',  13.8000,2,   9,   1,   1,1.00992584, -74.650300, 1.10000, 0.90000, 1.10000, 0.90000
11403,'HANCOCKS B~6', 500.0000,1,   9,   1,   1,1.03999949, -80.057576, 1.10000, 0.90000, 1.10000, 0.90000
11404,'HANCOCKS B~7', 500.0000,1,   9,   1,   1,1.03886652, -80.711068, 1.10000, 0.90000, 1.10000, 0.90000
11405,'PRINCETON~66', 345.0000,1,   9,   1,   1,1.03770602, -87.675894, 1.10000, 0.90000, 1.10000, 0.90000
11406,'PRINCETON~67', 138.0000,1,   9,   1,   1,1.04653502, -89.819078, 1.10000, 0.90000, 1.10000, 0.90000
11407,'PRINCETON~68',  13.8000,2,   9,   1,   1,1.03770602, -87.675894, 1.10000, 0.90000, 1.10000, 0.90000
11408,'PRINCETON~69',  24.0000,2,   9,   1,   1,1.02748215, -86.425525, 1.10000, 0.90000, 1.10000, 0.90000
11409,'PRINCETON~70', 345.0000,1,   9,   1,   1,1.03941655, -87.539092, 1.10000, 0.90000, 1.10000, 0.90000
11410,'PRINCETON~71', 345.0000,1,   9,   1,   1,1.03753257, -87.687335, 1.10000, 0.90000, 1.10000, 0.90000
11411,'FAIRTON 1   ', 138.0000,2,   9,   1,   1,1.03112948, -86.614148, 1.10000, 0.90000, 1.10000, 0.90000
11412,'FAIRTON 2   ', 138.0000,1,   9,   1,   1,1.03112948, -86.614148, 1.10000, 0.90000, 1.10000, 0.90000
11413,'CRANBURY 3 1', 138.0000,1,   9,   1,   1,1.03515267, -90.329832, 1.10000, 0.90000, 1.10000, 0.90000
11414,'CRANBURY 3 2',  13.8000,2,   9,   1,   1,1.03527737, -90.148627, 1.10000, 0.90000, 1.10000, 0.90000
11415,'CRANBURY 3 3',  13.8000,2,   9,   1,   1,1.03515971, -90.319116, 1.10000, 0.90000, 1.10000, 0.90000
11417,'CRANBURY 3 5',  13.8000,2,   9,   1,   1,1.03523350, -90.199027, 1.10000, 0.90000, 1.10000, 0.90000
11418,'CRANBURY 3 6',  13.8000,2,   9,   1,   1,1.03539884, -89.856186, 1.10000, 0.90000, 1.10000, 0.90000
11420,'CRANBURY 3 8', 138.0000,1,   9,   1,   1,1.03513741, -90.334545, 1.10000, 0.90000, 1.10000, 0.90000
11421,'CRANBURY 3~1', 138.0000,1,   9,   1,   1,1.03515267, -90.329832, 1.10000, 0.90000, 1.10000, 0.90000
11422,'MARMORA 1 1 ', 138.0000,1,   9,   1,   1,1.03599477, -87.099535, 1.10000, 0.90000, 1.10000, 0.90000
11423,'MARMORA 1 2 ',  18.0000,2,   9,   1,   1,1.04250002, -82.920750, 1.10000, 0.90000, 1.10000, 0.90000
11424,'MARMORA 1 3 ', 138.0000,1,   9,   1,   1,1.03597069, -87.101885, 1.10000, 0.90000, 1.10000, 0.90000
11425,'LAKEWOOD 8 1', 500.0000,1,   9,   1,   1,1.04128051, -85.304575, 1.10000, 0.90000, 1.10000, 0.90000
11426,'LAKEWOOD 8 2', 345.0000,1,   9,   1,   1,1.04140234, -87.692341, 1.10000, 0.90000, 1.10000, 0.90000
