11427,'LAKEWOOD 8 3', 138.0000,1,   9,   1,   1,1.03647184, -90.177000, 1.10000, 0.90000, 1.10000, 0.90000
11428,'LAKEWOOD 8 4',  13.8000,1,   9,   1,   1,1.04152477, -87.952059, 1.10000, 0.90000, 1.10000, 0.90000
11430,'LAKEWOOD 8 6',  13.8000,2,   9,   1,   1,1.04600000, -84.503169, 1.10000, 0.90000, 1.10000, 0.90000
11431,'LAKEWOOD 8 7',  13.8000,2,   9,   1,   1,1.04600000, -84.330761, 1.10000, 0.90000, 1.10000, 0.90000
11432,'LAKEWOOD 8 8',  24.0000,2,   9,   1,   1,1.04600000, -84.234927, 1.10000, 0.90000, 1.10000, 0.90000
11433,'LAKEWOOD 8 9', 500.0000,1,   9,   1,   1,1.04111946, -85.126260, 1.10000, 0.90000, 1.10000, 0.90000
11434,'LAKEWOOD 8~1', 500.0000,1,   9,   1,   1,1.04128051, -85.304575, 1.10000, 0.90000, 1.10000, 0.90000
11435,'PAULSBORO ~3', 138.0000,2,   9,   1,   1,1.03656638, -88.860734, 1.10000, 0.90000, 1.10000, 0.90000
11436,'PAULSBORO ~4', 138.0000,1,   9,   1,   1,1.03659284, -88.857708, 1.10000, 0.90000, 1.10000, 0.90000
11437,'BRIDGEWAT~24', 138.0000,1,   9,   1,   1,1.03441930, -89.945231, 1.10000, 0.90000, 1.10000, 0.90000
11438,'BRIDGEWAT~25',  13.8000,2,   9,   1,   1,1.03441930, -89.945231, 1.10000, 0.90000, 1.10000, 0.90000
11439,'BRIDGEWAT~26',  13.8000,2,   9,   1,   1,1.03441930, -89.945231, 1.10000, 0.90000, 1.10000, 0.90000
11441,'BRIDGEWAT~28', 138.0000,1,   9,   1,   1,1.03421795, -89.942998, 1.10000, 0.90000, 1.10000, 0.90000
11442,'BRIDGEWAT~29', 138.0000,1,   9,   1,   1,1.03441930, -89.945231, 1.10000, 0.90000, 1.10000, 0.90000
11443,'CHERRY HI~10', 138.0000,1,   9,   1,   1,1.02565026, -91.684307, 1.10000, 0.90000, 1.10000, 0.90000
11444,'CHERRY HI~11',  20.0000,2,   9,   1,   1,1.04573023, -90.689968, 1.10000, 0.90000, 1.10000, 0.90000
11445,'CHERRY HI~12',  18.0000,2,   9,   1,   1,1.04564178, -91.151572, 1.10000, 0.90000, 1.10000, 0.90000
11446,'CHERRY HI~13',  13.8000,2,   9,   1,   1,1.04585421, -89.166323, 1.10000, 0.90000, 1.10000, 0.90000
11447,'CHERRY HI~14',  13.8000,2,   9,   1,   1,1.04543555, -89.382226, 1.10000, 0.90000, 1.10000, 0.90000
11448,'CHERRY HI~15',  18.0000,2,   9,   1,   1,1.04323447, -85.823717, 1.10000, 0.90000, 1.10000, 0.90000
11449,'CHERRY HI~16', 138.0000,1,   9,   1,   1,1.02554727, -91.697769, 1.10000, 0.90000, 1.10000, 0.90000
11450,'CHERRY HI~17', 138.0000,1,   9,   1,   1,1.02572381, -91.676630, 1.10000, 0.90000, 1.10000, 0.90000
11451,'THOROFARE 1 ', 138.0000,2,   9,   1,   1,1.03526533, -89.549374, 1.10000, 0.90000, 1.10000, 0.90000
11452,'THOROFARE 2 ', 138.0000,1,   9,   1,   1,1.03540540, -89.530140, 1.10000, 0.90000, 1.10000, 0.90000
11453,'FORKED RIV~6', 138.0000,2,   9,   1,   1,1.03499997, -89.455964, 1.10000, 0.90000, 1.10000, 0.90000
11454,'FORKED RIV~7', 138.0000,1,   9,   1,   1,1.03459609, -89.500176, 1.10000, 0.90000, 1.10000, 0.90000
11455,'RAHWAY 3 1  ', 138.0000,1,   9,   1,   1,1.03896403, -90.011265, 1.10000, 0.90000, 1.10000, 0.90000
11456,'RAHWAY 3 2  ',  24.0000,2,   9,   1,   1,1.03896403, -90.011265, 1.10000, 0.90000, 1.10000, 0.90000
11457,'RAHWAY 3 3  ',  24.0000,2,   9,   1,   1,1.03896403, -90.011265, 1.10000, 0.90000, 1.10000, 0.90000
11459,'RAHWAY 3 5  ', 138.0000,1,   9,   1,   1,1.03869474, -90.036162, 1.10000, 0.90000, 1.10000, 0.90000
11460,'HACKETTSTO~9', 138.0000,1,   9,   1,   1,1.03377879, -87.089693, 1.10000, 0.90000, 1.10000, 0.90000
11461,'HACKETTST~10',  13.8000,2,   9,   1,   1,1.03377879, -87.089693, 1.10000, 0.90000, 1.10000, 0.90000
11462,'HACKETTST~11', 138.0000,1,   9,   1,   1,1.03377879, -87.089693, 1.10000, 0.90000, 1.10000, 0.90000
11463,'SOMERVILL~22', 138.0000,1,   9,   1,   1,1.03499591, -89.586428, 1.10000, 0.90000, 1.10000, 0.90000
11464,'SOMERVILL~23',  13.8000,2,   9,   1,   1,1.03535938, -88.685136, 1.10000, 0.90000, 1.10000, 0.90000
11465,'SOMERVILL~24', 138.0000,1,   9,   1,   1,1.03498220, -89.589201, 1.10000, 0.90000, 1.10000, 0.90000
11466,'SOMERVILL~25', 138.0000,1,   9,   1,   1,1.03499591, -89.586428, 1.10000, 0.90000, 1.10000, 0.90000
11467,'BAYONNE 6 1 ', 138.0000,1,   9,   1,   1,1.04295886, -88.848364, 1.10000, 0.90000, 1.10000, 0.90000
11468,'BAYONNE 6 2 ',  13.8000,2,   9,   1,   1,1.06767571, -84.827521, 1.10000, 0.90000, 1.10000, 0.90000
11469,'BAYONNE 6 3 ',  13.8000,2,   9,   1,   1,1.08550000, -82.532099, 1.10000, 0.90000, 1.10000, 0.90000
11470,'BAYONNE 6 4 ', 138.0000,1,   9,   1,   1,1.04290843, -88.853706, 1.10000, 0.90000, 1.10000, 0.90000
11471,'BAYONNE 6 6 ', 138.0000,1,   9,   1,   1,1.04178190, -88.951937, 1.10000, 0.90000, 1.10000, 0.90000
11472,'VINELAND 8 1', 138.0000,2,   9,   1,   1,1.03981209, -86.827441, 1.10000, 0.90000, 1.10000, 0.90000
11473,'VINELAND 8 2', 138.0000,1,   9,   1,   1,1.03979611, -86.831806, 1.10000, 0.90000, 1.10000, 0.90000
11474,'KENILWORTH 1', 138.0000,1,   9,   1,   1,1.03886950, -90.672496, 1.10000, 0.90000, 1.10000, 0.90000
11475,'KENILWORTH 2',  13.8000,2,   9,   1,   1,1.03886950, -90.672496, 1.10000, 0.90000, 1.10000, 0.90000
11476,'KENILWORTH 3', 138.0000,1,   9,   1,   1,1.03864968, -90.706893, 1.10000, 0.90000, 1.10000, 0.90000
11477,'PARLIN 4 1  ', 138.0000,1,   9,   1,   1,1.04640794, -89.623632, 1.10000, 0.90000, 1.10000, 0.90000
11478,'PARLIN 4 2  ',  20.0000,2,   9,   1,   1,1.02388978, -85.176543, 1.10000, 0.90000, 1.10000, 0.90000
11479,'PARLIN 4 3  ',  13.8000,2,   9,   1,   1,1.02070951, -86.263008, 1.10000, 0.90000, 1.10000, 0.90000
11480,'PARLIN 4 4  ', 138.0000,1,   9,   1,   1,1.04634392, -89.630448, 1.10000, 0.90000, 1.10000, 0.90000
11481,'PARLIN 4 6  ', 138.0000,1,   9,   1,   1,1.04562640, -89.681586, 1.10000, 0.90000, 1.10000, 0.90000
11482,'SEWAREN 1 1 ', 500.0000,1,   9,   1,   1,1.03955388, -82.911017, 1.10000, 0.90000, 1.10000, 0.90000
11483,'SEWAREN 1 2 ', 345.0000,1,   9,   1,   1,1.03577948, -85.934469, 1.10000, 0.90000, 1.10000, 0.90000
11484,'SEWAREN 1 3 ', 161.0000,1,   9,   1,   1,1.03397441, -87.594560, 1.10000, 0.90000, 1.10000, 0.90000
11485,'SEWAREN 1 4 ', 138.0000,1,   9,   1,   1,1.03518593, -89.637251, 1.10000, 0.90000, 1.10000, 0.90000
11486,'SEWAREN 1 5 ',  13.8000,2,   9,   1,   1,1.03799999, -81.656851, 1.10000, 0.90000, 1.10000, 0.90000
11487,'SEWAREN 1 6 ',  13.8000,2,   9,   1,   1,1.03805268, -82.114706, 1.10000, 0.90000, 1.10000, 0.90000
11488,'SEWAREN 1 7 ',  18.0000,2,   9,   1,   1,1.03799999, -81.919588, 1.10000, 0.90000, 1.10000, 0.90000
11489,'SEWAREN 1 8 ',  13.8000,2,   9,   1,   1,1.03805637, -82.112104, 1.10000, 0.90000, 1.10000, 0.90000
11490,'SEWAREN 1 9 ', 500.0000,1,   9,   1,   1,1.04037631, -82.941617, 1.10000, 0.90000, 1.10000, 0.90000
11491,'SEWAREN 1 11', 500.0000,1,   9,   1,   1,1.03951621, -82.916085, 1.10000, 0.90000, 1.10000, 0.90000
11492,'KEARNY 3 1  ', 138.0000,1,   9,   1,   1,1.04261446, -90.078085, 1.10000, 0.90000, 1.10000, 0.90000
11493,'KEARNY 3 2  ',  13.8000,2,   9,   1,   1,1.00899994, -86.100757, 1.10000, 0.90000, 1.10000, 0.90000
11494,'KEARNY 3 3  ',  13.8000,2,   9,   1,   1,1.00899994, -84.200666, 1.10000, 0.90000, 1.10000, 0.90000
11495,'KEARNY 3 4  ',  13.8000,2,   9,   1,   1,1.00899994, -84.987873, 1.10000, 0.90000, 1.10000, 0.90000
11496,'KEARNY 3 5  ',  22.0000,2,   9,   1,   1,1.00899994, -84.827849, 1.10000, 0.90000, 1.10000, 0.90000
11497,'KEARNY 3 6  ',  13.8000,2,   9,   1,   1,1.00899994, -82.232930, 1.10000, 0.90000, 1.10000, 0.90000
11498,'KEARNY 3 7  ',  13.8000,2,   9,   1,   1,1.00899994, -85.735683, 1.10000, 0.90000, 1.10000, 0.90000
11499,'KEARNY 3 8  ', 138.0000,1,   9,   1,   1,1.03963733, -90.394419, 1.10000, 0.90000, 1.10000, 0.90000
11500,'KEARNY 3 10 ', 138.0000,1,   9,   1,   1,1.04261446, -90.078085, 1.10000, 0.90000, 1.10000, 0.90000
11501,'EDISON 7 1  ', 138.0000,1,   9,   1,   1,1.03847980, -88.873158, 1.10000, 0.90000, 1.10000, 0.90000
11502,'EDISON 7 2  ',  13.8000,2,   9,   1,   1,1.03847980, -88.873158, 1.10000, 0.90000, 1.10000, 0.90000
11503,'EDISON 7 3  ',  18.0000,2,   9,   1,   1,1.05863643, -88.385476, 1.10000, 0.90000, 1.10000, 0.90000
11504,'EDISON 7 4  ',  22.0000,2,   9,   1,   1,1.03847980, -88.873158, 1.10000, 0.90000, 1.10000, 0.90000
11505,'EDISON 7 5  ', 138.0000,1,   9,   1,   1,1.03855729, -88.868274, 1.10000, 0.90000, 1.10000, 0.90000
11506,'EDISON 7 7  ', 138.0000,1,   9,   1,   1,1.03840053, -88.879414, 1.10000, 0.90000, 1.10000, 0.90000
11507,'HANCOCKS B~8', 138.0000,1,   9,   1,   1,1.04149318, -88.887119, 1.10000, 0.90000, 1.10000, 0.90000
11508,'HANCOCKS B~9',  13.8000,2,   9,   1,   1,1.04949999, -84.962089, 1.10000, 0.90000, 1.10000, 0.90000
11509,'HANCOCKS ~10', 138.0000,1,   9,   1,   1,1.04124653, -88.908928, 1.10000, 0.90000, 1.10000, 0.90000
11510,'HANCOCKS ~11', 138.0000,1,   9,   1,   1,1.04149318, -88.887119, 1.10000, 0.90000, 1.10000, 0.90000
11511,'PAULSBORO ~5', 138.0000,1,   9,   1,   1,1.03734314, -88.734676, 1.10000, 0.90000, 1.10000, 0.90000
11512,'PAULSBORO ~6',  18.0000,2,   9,   1,   1,1.03734314, -88.734676, 1.10000, 0.90000, 1.10000, 0.90000
11513,'PAULSBORO ~7', 138.0000,1,   9,   1,   1,1.03737247, -88.730530, 1.10000, 0.90000, 1.10000, 0.90000
11514,'SEASIDE HE~1', 138.0000,2,   9,   1,   1,1.02888107, -90.662763, 1.10000, 0.90000, 1.10000, 0.90000
11515,'SEASIDE HE~2', 138.0000,1,   9,   1,   1,1.02891028, -90.660065, 1.10000, 0.90000, 1.10000, 0.90000
11516,'TRENTON 25 1', 138.0000,1,   9,   1,   1,1.03999996, -90.096745, 1.10000, 0.90000, 1.10000, 0.90000
11517,'TRENTON 25 2',  22.0000,2,   9,   1,   1,1.01221597, -84.205762, 1.10000, 0.90000, 1.10000, 0.90000
11518,'TRENTON 25 3',  13.8000,2,   9,   1,   1,1.00800002, -89.592069, 1.10000, 0.90000, 1.10000, 0.90000
11519,'TRENTON 25 4', 138.0000,1,   9,   1,   1,1.03942358, -90.151407, 1.10000, 0.90000, 1.10000, 0.90000
11520,'TRENTON 25 6', 138.0000,1,   9,   1,   1,1.03992093, -90.102059, 1.10000, 0.90000, 1.10000, 0.90000
11521,'TITUSVILLE~1', 138.0000,1,   9,   1,   1,1.03420734, -90.325092, 1.10000, 0.90000, 1.10000, 0.90000
11522,'TITUSVILLE~2',  13.8000,2,   9,   1,   1,1.03462279, -89.513215, 1.10000, 0.90000, 1.10000, 0.90000
11523,'TITUSVILLE~3',  13.8000,2,   9,   1,   1,1.03457308, -89.750885, 1.10000, 0.90000, 1.10000, 0.90000
11524,'TITUSVILLE~4', 138.0000,1,   9,   1,   1,1.03421056, -90.328569, 1.10000, 0.90000, 1.10000, 0.90000
11525,'TITUSVILLE~5', 138.0000,1,   9,   1,   1,1.03420734, -90.325092, 1.10000, 0.90000, 1.10000, 0.90000
11526,'MICKLETON 1 ', 500.0000,2,   9,   1,   1,1.04131854, -83.098185, 1.10000, 0.90000, 1.10000, 0.90000
11527,'MICKLETON 2 ', 345.0000,1,   9,   1,   1,1.04369974, -85.761201, 1.10000, 0.90000, 1.10000, 0.90000
11528,'MICKLETON 3 ', 138.0000,1,   9,   1,   1,1.04400635, -88.127766, 1.10000, 0.90000, 1.10000, 0.90000
11529,'MICKLETON 4 ', 500.0000,1,   9,   1,   1,1.04402173, -82.966315, 1.10000, 0.90000, 1.10000, 0.90000
11530,'MICKLETON 6 ', 345.0000,1,   9,   1,   1,1.04201722, -85.874227, 1.10000, 0.90000, 1.10000, 0.90000
11531,'ENGLISHTO~11', 138.0000,1,   9,   1,   1,1.03958702, -89.609384, 1.10000, 0.90000, 1.10000, 0.90000
11532,'ENGLISHTO~12',  13.8000,2,   9,   1,   1,1.03964424, -89.495477, 1.10000, 0.90000, 1.10000, 0.90000
11533,'ENGLISHTO~13',  13.8000,2,   9,   1,   1,1.03966820, -89.444360, 1.10000, 0.90000, 1.10000, 0.90000
11535,'ENGLISHTO~15',  13.8000,2,   9,   1,   1,1.04002988, -88.459849, 1.10000, 0.90000, 1.10000, 0.90000
11536,'ENGLISHTO~16', 138.0000,1,   9,   1,   1,1.03957248, -89.613052, 1.10000, 0.90000, 1.10000, 0.90000
11537,'ENGLISHTO~17', 138.0000,1,   9,   1,   1,1.03958702, -89.609384, 1.10000, 0.90000, 1.10000, 0.90000
11538,'ASBURY PAR~8', 138.0000,2,   9,   1,   1,1.04166782, -90.314888, 1.10000, 0.90000, 1.10000, 0.90000
11539,'ASBURY PAR~9', 138.0000,1,   9,   1,   1,1.04161417, -90.326472, 1.10000, 0.90000, 1.10000, 0.90000
11540,'FRENCHTOWN~2', 138.0000,1,   9,   1,   1,1.03011143, -90.148081, 1.10000, 0.90000, 1.10000, 0.90000
11541,'FRENCHTOWN~3',  13.2000,2,   9,   1,   1,1.03054023, -88.973002, 1.10000, 0.90000, 1.10000, 0.90000
11542,'FRENCHTOWN~4',  13.8000,2,   9,   1,   1,1.03044772, -89.429873, 1.10000, 0.90000, 1.10000, 0.90000
11543,'FRENCHTOWN~5', 138.0000,1,   9,   1,   1,1.03008735, -90.155403, 1.10000, 0.90000, 1.10000, 0.90000
11544,'FRENCHTOWN~6', 138.0000,1,   9,   1,   1,1.03011143, -90.148081, 1.10000, 0.90000, 1.10000, 0.90000
11545,'HANCOCKS ~12', 500.0000,1,   9,   1,   1,1.03799999, -80.938254, 1.10000, 0.90000, 1.10000, 0.90000
11546,'HANCOCKS ~13', 345.0000,1,   9,   1,   1,1.04223192, -84.097182, 1.10000, 0.90000, 1.10000, 0.90000
11547,'HANCOCKS ~14', 138.0000,1,   9,   1,   1,1.04309881, -85.514180, 1.10000, 0.90000, 1.10000, 0.90000
11548,'HANCOCKS ~15',  18.0000,2,   9,   1,   1,1.04668689, -76.708407, 1.10000, 0.90000, 1.10000, 0.90000
11549,'HANCOCKS ~16', 345.0000,1,   9,   1,   1,1.04192197, -84.277410, 1.10000, 0.90000, 1.10000, 0.90000
11550,'HANCOCKS ~17', 345.0000,1,   9,   1,   1,1.04223192, -84.097182, 1.10000, 0.90000, 1.10000, 0.90000
11551,'EGG HARBO~13', 138.0000,1,   9,   1,   1,1.03290498, -88.733979, 1.10000, 0.90000, 1.10000, 0.90000
11552,'EGG HARBO~17',  13.8000,1,   9,   1,   1,1.03290498, -88.733979, 1.10000, 0.90000, 1.10000, 0.90000
11553,'EGG HARBO~18',  13.8000,1,   9,   1,   1,1.03290498, -88.733979, 1.10000, 0.90000, 1.10000, 0.90000
11555,'EGG HARBO~20',  18.0000,2,   9,   1,   1,1.03303528, -88.458361, 1.10000, 0.90000, 1.10000, 0.90000
11556,'EGG HARBO~21',  13.8000,2,   9,   1,   1,1.02991426, -81.669460, 1.10000, 0.90000, 1.10000, 0.90000
11557,'EGG HARBO~22',  13.8000,2,   9,   1,   1,1.03302455, -85.022243, 1.10000, 0.90000, 1.10000, 0.90000
11558,'EGG HARBO~23',  13.8000,2,   9,   1,   1,1.03001130, -81.329917, 1.10000, 0.90000, 1.10000, 0.90000
11559,'EGG HARBO~24',  24.0000,2,   9,   1,   1,1.03312254, -85.240467, 1.10000, 0.90000, 1.10000, 0.90000
11560,'EGG HARBO~14',  13.8000,2,   9,   1,   1,1.03290498, -88.733979, 1.10000, 0.90000, 1.10000, 0.90000
11561,'EGG HARBO~15', 138.0000,1,   9,   1,   1,1.03289950, -88.736452, 1.10000, 0.90000, 1.10000, 0.90000
11562,'EGG HARBO~16', 138.0000,1,   9,   1,   1,1.03290498, -88.733979, 1.10000, 0.90000, 1.10000, 0.90000
11563,'EDISON 8 1  ', 138.0000,2,   9,   1,   1,1.04156053, -88.992871, 1.10000, 0.90000, 1.10000, 0.90000
11564,'EDISON 8 2  ', 138.0000,1,   9,   1,   1,1.04154694, -88.995876, 1.10000, 0.90000, 1.10000, 0.90000
11565,'FORKED RIV~8', 500.0000,1,   9,   1,   1,1.03900003, -84.794360, 1.10000, 0.90000, 1.10000, 0.90000
11566,'FORKED RIV~9', 345.0000,1,   9,   1,   1,1.03888547, -87.350996, 1.10000, 0.90000, 1.10000, 0.90000
11567,'FORKED RI~10', 138.0000,1,   9,   1,   1,1.03541470, -89.370853, 1.10000, 0.90000, 1.10000, 0.90000
11568,'FORKED RI~11',  24.0000,1,   9,   1,   1,1.03440738, -90.165341, 1.10000, 0.90000, 1.10000, 0.90000
11570,'FORKED RI~13',  13.8000,2,   9,   1,   1,1.06505287, -81.123086, 1.10000, 0.90000, 1.10000, 0.90000
11571,'FORKED RI~14', 345.0000,1,   9,   1,   1,1.03775668, -87.527413, 1.10000, 0.90000, 1.10000, 0.90000
11572,'FORKED RI~15', 500.0000,1,   9,   1,   1,1.03953969, -84.860770, 1.10000, 0.90000, 1.10000, 0.90000
11573,'GLEN GARDN~5', 500.0000,1,   9,   1,   1,1.04712236, -82.073554, 1.10000, 0.90000, 1.10000, 0.90000
11574,'GLEN GARDN~7', 345.0000,1,   9,   1,   1,1.04594636, -84.491714, 1.10000, 0.90000, 1.10000, 0.90000
11575,'GLEN GARDN~8', 138.0000,1,   9,   1,   1,1.04672527, -87.611533, 1.10000, 0.90000, 1.10000, 0.90000
11576,'GLEN GARDN~9',  13.8000,2,   9,   1,   1,1.02049994, -81.301627, 1.10000, 0.90000, 1.10000, 0.90000
11577,'GLEN GARD~10',  13.8000,2,   9,   1,   1,1.02049994, -81.385816, 1.10000, 0.90000, 1.10000, 0.90000
11578,'GLEN GARD~11',  13.8000,2,   9,   1,   1,1.02049994, -81.466835, 1.10000, 0.90000, 1.10000, 0.90000
11579,'GLEN GARD~12',  18.0000,2,   9,   1,   1,1.04712236, -82.073554, 1.10000, 0.90000, 1.10000, 0.90000
11580,'GLEN GARD~13', 500.0000,1,   9,   1,   1,1.04518843, -81.951014, 1.10000, 0.90000, 1.10000, 0.90000
11581,'GLEN GARDN~6', 345.0000,1,   9,   1,   1,1.04433000, -84.581839, 1.10000, 0.90000, 1.10000, 0.90000
11582,'HOWELL 5 1  ', 138.0000,2,   9,   1,   1,1.03237891, -90.448357, 1.10000, 0.90000, 1.10000, 0.90000
11583,'HOWELL 5 2  ',  13.8000,2,   9,   1,   1,1.03238070, -90.445153, 1.10000, 0.90000, 1.10000, 0.90000
11584,'HOWELL 5 3  ',  13.8000,2,   9,   1,   1,1.03246641, -90.300148, 1.10000, 0.90000, 1.10000, 0.90000
11586,'HOWELL 5 5  ', 138.0000,1,   9,   1,   1,1.03235912, -90.453472, 1.10000, 0.90000, 1.10000, 0.90000
11587,'HOWELL 5 7  ', 138.0000,1,   9,   1,   1,1.03237891, -90.448357, 1.10000, 0.90000, 1.10000, 0.90000
11588,'SOUTH AMB~12', 500.0000,2,   9,   1,   1,1.04052281, -83.443560, 1.10000, 0.90000, 1.10000, 0.90000
11589,'SOUTH AMB~13', 345.0000,1,   9,   1,   1,1.03821290, -85.951182, 1.10000, 0.90000, 1.10000, 0.90000
11590,'SOUTH AMB~14', 161.0000,1,   9,   1,   1,1.03502226, -87.393097, 1.10000, 0.90000, 1.10000, 0.90000
11591,'SOUTH AMB~15', 138.0000,1,   9,   1,   1,1.03364122, -89.181773, 1.10000, 0.90000, 1.10000, 0.90000
11592,'SOUTH AMB~16',  18.0000,1,   9,   1,   1,1.03795898, -86.542738, 1.10000, 0.90000, 1.10000, 0.90000
11594,'SOUTH AMB~18', 500.0000,1,   9,   1,   1,1.04046428, -83.249085, 1.10000, 0.90000, 1.10000, 0.90000
11595,'SOUTH AMB~19', 345.0000,1,   9,   1,   1,1.03704309, -86.198510, 1.10000, 0.90000, 1.10000, 0.90000
11596,'BURLINGTO~16', 138.0000,2,   9,   1,   1,1.03007555, -90.878850, 1.10000, 0.90000, 1.10000, 0.90000
11597,'BURLINGTO~17',  22.0000,2,   9,   1,   1,1.03014350, -90.738851, 1.10000, 0.90000, 1.10000, 0.90000
11598,'BURLINGTO~18',  22.0000,2,   9,   1,   1,1.03015506, -90.713450, 1.10000, 0.90000, 1.10000, 0.90000
11600,'BURLINGTO~20', 138.0000,1,   9,   1,   1,1.03006804, -90.881350, 1.10000, 0.90000, 1.10000, 0.90000
11601,'BURLINGTO~21', 138.0000,1,   9,   1,   1,1.03007555, -90.878850, 1.10000, 0.90000, 1.10000, 0.90000
11602,'PHILLIPSBU~8', 138.0000,2,   9,   1,   1,1.03835213, -86.854933, 1.10000, 0.90000, 1.10000, 0.90000
11603,'PHILLIPSBU~9', 138.0000,1,   9,   1,   1,1.03832328, -86.861913, 1.10000, 0.90000, 1.10000, 0.90000
11604,'LAKEWOOD 9 1', 500.0000,1,   9,   1,   1,1.03999996, -84.994205, 1.10000, 0.90000, 1.10000, 0.90000
11605,'LAKEWOOD 9 2', 345.0000,1,   9,   1,   1,1.04188645, -87.477737, 1.10000, 0.90000, 1.10000, 0.90000
11606,'LAKEWOOD 9 3', 138.0000,1,   9,   1,   1,1.03524327, -90.013567, 1.10000, 0.90000, 1.10000, 0.90000
11607,'LAKEWOOD 9 4',  13.8000,1,   9,   1,   1,1.03289902, -91.176503, 1.10000, 0.90000, 1.10000, 0.90000
11609,'LAKEWOOD 9 6',  13.2000,2,   9,   1,   1,1.04498351, -83.139289, 1.10000, 0.90000, 1.10000, 0.90000
11610,'LAKEWOOD 9 7',  13.8000,2,   9,   1,   1,1.04499996, -83.644231, 1.10000, 0.90000, 1.10000, 0.90000
11611,'LAKEWOOD 9 8', 345.0000,1,   9,   1,   1,1.04156554, -87.565737, 1.10000, 0.90000, 1.10000, 0.90000
11612,'LAKEWOOD 9~1', 500.0000,1,   9,   1,   1,1.04079521, -85.040356, 1.10000, 0.90000, 1.10000, 0.90000
11613,'SAYREVILLE~4', 500.0000,1,   9,   1,   1,1.04400003, -83.384616, 1.10000, 0.90000, 1.10000, 0.90000
11614,'SAYREVILLE~6', 345.0000,1,   9,   1,   1,1.04140675, -86.613916, 1.10000, 0.90000, 1.10000, 0.90000
11615,'SAYREVILLE~7', 138.0000,1,   9,   1,   1,1.04249191, -88.936098, 1.10000, 0.90000, 1.10000, 0.90000
11616,'SAYREVILLE~8',  18.0000,2,   9,   1,   1,1.05660725, -82.439659, 1.10000, 0.90000, 1.10000, 0.90000
11617,'SAYREVILLE~9',  18.0000,2,   9,   1,   1,1.05400002, -81.762569, 1.10000, 0.90000, 1.10000, 0.90000
11618,'SAYREVILL~10',  13.8000,2,   9,   1,   1,1.05400002, -82.293801, 1.10000, 0.90000, 1.10000, 0.90000
11619,'SAYREVILL~11',  13.8000,2,   9,   1,   1,1.05564797, -82.591720, 1.10000, 0.90000, 1.10000, 0.90000
11620,'SAYREVILL~12', 345.0000,1,   9,   1,   1,1.04024410, -86.678502, 1.10000, 0.90000, 1.10000, 0.90000
11621,'SAYREVILLE~5', 345.0000,1,   9,   1,   1,1.04140675, -86.613916, 1.10000, 0.90000, 1.10000, 0.90000
11622,'MONMOUTH J~5', 138.0000,2,   9,   1,   1,1.03476441, -89.618072, 1.10000, 0.90000, 1.10000, 0.90000
11623,'MONMOUTH J~6', 138.0000,1,   9,   1,   1,1.03474963, -89.621405, 1.10000, 0.90000, 1.10000, 0.90000
11624,'PEDRICKTOW~1', 345.0000,1,   9,   1,   1,1.04054117, -85.433871, 1.10000, 0.90000, 1.10000, 0.90000
11625,'PEDRICKTOW~2', 138.0000,1,   9,   1,   1,1.04285204, -84.940485, 1.10000, 0.90000, 1.10000, 0.90000
11626,'PEDRICKTOW~3',  13.8000,2,   9,   1,   1,1.05981028, -84.798171, 1.10000, 0.90000, 1.10000, 0.90000
11627,'PEDRICKTOW~4',  13.8000,2,   9,   1,   1,1.05896926, -84.888678, 1.10000, 0.90000, 1.10000, 0.90000
11628,'PEDRICKTOW~5', 345.0000,1,   9,   1,   1,1.04057038, -85.526659, 1.10000, 0.90000, 1.10000, 0.90000
11629,'PEDRICKTOW~6', 345.0000,1,   9,   1,   1,1.04054117, -85.433871, 1.10000, 0.90000, 1.10000, 0.90000
11630,'NEWARK 21 1 ', 138.0000,1,   9,   1,   1,1.03922117, -89.120500, 1.10000, 0.90000, 1.10000, 0.90000
11631,'NEWARK 21 2 ',  18.0000,2,   9,   1,   1,1.04742360, -83.126619, 1.10000, 0.90000, 1.10000, 0.90000
11632,'NEWARK 21 3 ',  13.8000,2,   9,   1,   1,1.04907346, -85.243985, 1.10000, 0.90000, 1.10000, 0.90000
11633,'NEWARK 21 4 ', 138.0000,1,   9,   1,   1,1.03826547, -89.195843, 1.10000, 0.90000, 1.10000, 0.90000
11634,'NEWARK 21 6 ', 138.0000,1,   9,   1,   1,1.03922117, -89.120500, 1.10000, 0.90000, 1.10000, 0.90000
11635,'KEARNY 4 1  ', 138.0000,1,   9,   1,   1,1.03570390, -88.717197, 1.10000, 0.90000, 1.10000, 0.90000
11636,'KEARNY 4 2  ',  13.8000,2,   9,   1,   1,1.03581512, -88.522100, 1.10000, 0.90000, 1.10000, 0.90000
11637,'KEARNY 4 3  ',  13.8000,2,   9,   1,   1,1.03583789, -88.480005, 1.10000, 0.90000, 1.10000, 0.90000
11639,'KEARNY 4 5  ',  13.8000,2,   9,   1,   1,1.03590691, -88.343593, 1.10000, 0.90000, 1.10000, 0.90000
11640,'KEARNY 4 6  ', 138.0000,1,   9,   1,   1,1.03569400, -88.720257, 1.10000, 0.90000, 1.10000, 0.90000
11641,'KEARNY 4 8  ', 138.0000,1,   9,   1,   1,1.03570390, -88.717197, 1.10000, 0.90000, 1.10000, 0.90000
11642,'VINELAND 9 1', 138.0000,1,   9,   1,   1,1.03947794, -87.336577, 1.10000, 0.90000, 1.10000, 0.90000
11643,'VINELAND 9 2',  13.8000,2,   9,   1,   1,1.00815344, -84.354025, 1.10000, 0.90000, 1.10000, 0.90000
11644,'VINELAND 9 3', 138.0000,1,   9,   1,   1,1.03928936, -87.351603, 1.10000, 0.90000, 1.10000, 0.90000
11645,'FREEHOLD 6 1', 138.0000,2,   9,   1,   1,1.03946126, -89.679974, 1.10000, 0.90000, 1.10000, 0.90000
11646,'FREEHOLD 6 2', 138.0000,1,   9,   1,   1,1.03944504, -89.683908, 1.10000, 0.90000, 1.10000, 0.90000
11647,'SOUTH PLAI~4', 138.0000,2,   9,   1,   1,1.03823423, -88.656573, 1.10000, 0.90000, 1.10000, 0.90000
11648,'SOUTH PLAI~5', 138.0000,1,   9,   1,   1,1.03821254, -88.660930, 1.10000, 0.90000, 1.10000, 0.90000
11649,'BAYONNE 7 1 ', 138.0000,2,   9,   1,   1,1.04299998, -88.991409, 1.10000, 0.90000, 1.10000, 0.90000
11650,'BAYONNE 7 2 ', 138.0000,1,   9,   1,   1,1.04084980, -89.290476, 1.10000, 0.90000, 1.10000, 0.90000
11651,'ATLANTIC C~7', 138.0000,1,   9,   1,   1,1.04734695, -88.351728, 1.10000, 0.90000, 1.10000, 0.90000
11652,'ATLANTIC C~8',  13.8000,2,   9,   1,   1,1.04734695, -88.351728, 1.10000, 0.90000, 1.10000, 0.90000
11653,'ATLANTIC C~9', 138.0000,1,   9,   1,   1,1.04734695, -88.351728, 1.10000, 0.90000, 1.10000, 0.90000
11654,'COLUMBUS 2 1', 138.0000,1,   9,   1,   1,1.03024197, -90.408195, 1.10000, 0.90000, 1.10000, 0.90000
11655,'COLUMBUS 2 2',  13.8000,2,   9,   1,   1,1.03022444, -90.470111, 1.10000, 0.90000, 1.10000, 0.90000
11656,'COLUMBUS 2 3',  13.8000,2,   9,   1,   1,1.03061104, -89.546963, 1.10000, 0.90000, 1.10000, 0.90000
11658,'COLUMBUS 2 5', 138.0000,1,   9,   1,   1,1.03022802, -90.412443, 1.10000, 0.90000, 1.10000, 0.90000
11659,'SAYREVILL~13', 138.0000,2,   9,   1,   1,1.04100001, -88.508911, 1.10000, 0.90000, 1.10000, 0.90000
11660,'SAYREVILL~14', 138.0000,1,   9,   1,   1,1.04078186, -88.540671, 1.10000, 0.90000, 1.10000, 0.90000
11661,'MILFORD 23 1', 345.0000,1,   9,   1,   1,1.04232168, -85.176523, 1.10000, 0.90000, 1.10000, 0.90000
11662,'MILFORD 23 2', 138.0000,1,   9,   1,   1,1.04263496, -87.435622, 1.10000, 0.90000, 1.10000, 0.90000
11663,'MILFORD 23 3',  13.8000,2,   9,   1,   1,1.00849140, -83.980318, 1.10000, 0.90000, 1.10000, 0.90000
11664,'MILFORD 23 4',  13.8000,2,   9,   1,   1,1.00450003, -83.269623, 1.10000, 0.90000, 1.10000, 0.90000
11665,'MILFORD 23 5',  13.8000,2,   9,   1,   1,1.00892198, -84.168817, 1.10000, 0.90000, 1.10000, 0.90000
11666,'MILFORD 23 6',  13.2000,2,   9,   1,   1,1.00860178, -84.031503, 1.10000, 0.90000, 1.10000, 0.90000
11667,'MILFORD 23 7',  13.8000,2,   9,   1,   1,1.00450003, -83.301062, 1.10000, 0.90000, 1.10000, 0.90000
11668,'MILFORD 23 8', 345.0000,1,   9,   1,   1,1.04244030, -85.209294, 1.10000, 0.90000, 1.10000, 0.90000
11669,'MILFORD 23~1', 345.0000,1,   9,   1,   1,1.04232168, -85.176523, 1.10000, 0.90000, 1.10000, 0.90000
11670,'ROCKAWAY 5 1', 138.0000,2,   9,   1,   1,1.04254162, -88.779694, 1.10000, 0.90000, 1.10000, 0.90000
11671,'ROCKAWAY 5 2',  13.8000,2,   9,   1,   1,1.04260314, -88.660889, 1.10000, 0.90000, 1.10000, 0.90000
11672,'ROCKAWAY 5 3',  13.8000,2,   9,   1,   1,1.04262805, -88.609615, 1.10000, 0.90000, 1.10000, 0.90000
11674,'ROCKAWAY 5 5', 138.0000,1,   9,   1,   1,1.04251254, -88.786483, 1.10000, 0.90000, 1.10000, 0.90000
11675,'ROCKAWAY 5 7', 138.0000,1,   9,   1,   1,1.04254162, -88.779694, 1.10000, 0.90000, 1.10000, 0.90000
11676,'MARMORA 2 1 ', 500.0000,2,   9,   1,   1,1.04481375, -84.812692, 1.10000, 0.90000, 1.10000, 0.90000
11677,'MARMORA 2 2 ', 345.0000,2,   9,   1,   1,1.04387820, -86.476199, 1.10000, 0.90000, 1.10000, 0.90000
11678,'MARMORA 2 3 ', 138.0000,1,   9,   1,   1,1.03822482, -87.405958, 1.10000, 0.90000, 1.10000, 0.90000
11679,'MARMORA 2 4 ', 345.0000,1,   9,   1,   1,1.04369307, -86.638347, 1.10000, 0.90000, 1.10000, 0.90000
11680,'MARMORA 2 6 ', 345.0000,1,   9,   1,   1,1.04387820, -86.476199, 1.10000, 0.90000, 1.10000, 0.90000
11681,'DELMONT 1 1 ', 345.0000,1,   9,   1,   1,1.04421437, -85.325933, 1.10000, 0.90000, 1.10000, 0.90000
11682,'DELMONT 1 2 ', 138.0000,1,   9,   1,   1,1.04381144, -86.917279, 1.10000, 0.90000, 1.10000, 0.90000
11683,'DELMONT 1 3 ',  13.8000,1,   9,   1,   1,1.04471111, -84.539615, 1.10000, 0.90000, 1.10000, 0.90000
11685,'DELMONT 1 5 ',  13.8000,2,   9,   1,   1,1.04288733, -84.596893, 1.10000, 0.90000, 1.10000, 0.90000
11686,'DELMONT 1 6 ',  13.8000,2,   9,   1,   1,1.04433930, -85.363124, 1.10000, 0.90000, 1.10000, 0.90000
11688,'DELMONT 1 8 ', 345.0000,1,   9,   1,   1,1.04374051, -85.284911, 1.10000, 0.90000, 1.10000, 0.90000
11689,'DELMONT 1 10', 345.0000,1,   9,   1,   1,1.04421437, -85.325933, 1.10000, 0.90000, 1.10000, 0.90000
11690,'MILFORD 24 1', 500.0000,1,   9,   1,   1,1.04621315, -82.134411, 1.10000, 0.90000, 1.10000, 0.90000
11691,'MILFORD 24 2', 345.0000,1,   9,   1,   1,1.04459238, -85.067718, 1.10000, 0.90000, 1.10000, 0.90000
11692,'MILFORD 24 3', 138.0000,1,   9,   1,   1,1.04234803, -87.263740, 1.10000, 0.90000, 1.10000, 0.90000
11693,'MILFORD 24 4',  13.8000,1,   9,   1,   1,1.04284525, -86.621135, 1.10000, 0.90000, 1.10000, 0.90000
11695,'MILFORD 24 6',  13.8000,2,   9,   1,   1,1.05100000, -81.329460, 1.10000, 0.90000, 1.10000, 0.90000
11696,'MILFORD 24 7',  22.0000,2,   9,   1,   1,1.05100000, -81.289640, 1.10000, 0.90000, 1.10000, 0.90000
11697,'MILFORD 24 8',  13.8000,2,   9,   1,   1,1.05100000, -81.352177, 1.10000, 0.90000, 1.10000, 0.90000
11698,'MILFORD 24 9',  13.8000,2,   9,   1,   1,1.05100000, -81.137040, 1.10000, 0.90000, 1.10000, 0.90000
11699,'MILFORD 24~1',  18.0000,2,   9,   1,   1,1.05100000, -81.318088, 1.10000, 0.90000, 1.10000, 0.90000
11700,'MILFORD 24~2', 345.0000,1,   9,   1,   1,1.04269361, -85.169857, 1.10000, 0.90000, 1.10000, 0.90000
11701,'MILFORD 24~3', 500.0000,1,   9,   1,   1,1.04536092, -82.141289, 1.10000, 0.90000, 1.10000, 0.90000
11702,'FLEMINGTO~10', 138.0000,1,   9,   1,   1,1.03971148, -88.035305, 1.10000, 0.90000, 1.10000, 0.90000
11703,'FLEMINGTO~11',  18.0000,2,   9,   1,   1,1.04000425, -87.310117, 1.10000, 0.90000, 1.10000, 0.90000
11704,'FLEMINGTO~12', 138.0000,1,   9,   1,   1,1.03969550, -88.039807, 1.10000, 0.90000, 1.10000, 0.90000
11705,'FLEMINGTO~13', 138.0000,1,   9,   1,   1,1.03971148, -88.035305, 1.10000, 0.90000, 1.10000, 0.90000
11706,'VINELAND 1~1', 138.0000,2,   9,   1,   1,1.03769338, -89.060756, 1.10000, 0.90000, 1.10000, 0.90000
11707,'VINELAND 1~2', 138.0000,1,   9,   1,   1,1.03768730, -89.062142, 1.10000, 0.90000, 1.10000, 0.90000
11708,'MONROE TOW~6', 138.0000,2,   9,   1,   1,1.03409910, -89.644969, 1.10000, 0.90000, 1.10000, 0.90000
11709,'MONROE TOW~7', 138.0000,1,   9,   1,   1,1.03409326, -89.646759, 1.10000, 0.90000, 1.10000, 0.90000
11710,'LINDEN 5 1  ', 500.0000,1,   9,   1,   1,1.04100001, -82.781258, 1.10000, 0.90000, 1.10000, 0.90000
11711,'LINDEN 5 2  ', 345.0000,1,   9,   1,   1,1.03367794, -85.500226, 1.10000, 0.90000, 1.10000, 0.90000
11712,'LINDEN 5 3  ', 161.0000,1,   9,   1,   1,1.03419232, -86.959926, 1.10000, 0.90000, 1.10000, 0.90000
11713,'LINDEN 5 4  ', 138.0000,1,   9,   1,   1,1.03083813, -88.638493, 1.10000, 0.90000, 1.10000, 0.90000
11714,'LINDEN 5 5  ',  13.8000,2,   9,   1,   1,1.02800000, -80.978764, 1.10000, 0.90000, 1.10000, 0.90000
11715,'LINDEN 5 6  ',  18.0000,2,   9,   1,   1,1.04493594, -81.250523, 1.10000, 0.90000, 1.10000, 0.90000
11716,'LINDEN 5 7  ',  13.8000,2,   9,   1,   1,1.04600000, -81.254901, 1.10000, 0.90000, 1.10000, 0.90000
11717,'LINDEN 5 8  ',  18.0000,2,   9,   1,   1,1.02753162, -80.388164, 1.10000, 0.90000, 1.10000, 0.90000
11718,'LINDEN 5 9  ',  18.0000,2,   9,   1,   1,1.02671063, -80.793632, 1.10000, 0.90000, 1.10000, 0.90000
11719,'LINDEN 5 10 ',  13.8000,2,   9,   1,   1,1.04600000, -81.223407, 1.10000, 0.90000, 1.10000, 0.90000
11720,'LINDEN 5 11 ', 345.0000,1,   9,   1,   1,1.03236091, -85.694531, 1.10000, 0.90000, 1.10000, 0.90000
11721,'LINDEN 5 13 ', 345.0000,1,   9,   1,   1,1.03367794, -85.500226, 1.10000, 0.90000, 1.10000, 0.90000
11722,'VINELAND 1~3', 345.0000,2,   9,   1,   1,1.04007626, -86.179345, 1.10000, 0.90000, 1.10000, 0.90000
11723,'VINELAND 1~4', 138.0000,1,   9,   1,   1,1.04206300, -88.339064, 1.10000, 0.90000, 1.10000, 0.90000
11724,'VINELAND 1~5', 345.0000,1,   9,   1,   1,1.04020882, -86.146949, 1.10000, 0.90000, 1.10000, 0.90000
11725,'VINELAND 1~6', 345.0000,1,   9,   1,   1,1.04007626, -86.179345, 1.10000, 0.90000, 1.10000, 0.90000
11726,'SOMERVILL~26', 138.0000,2,   9,   1,   1,1.03605616, -88.736322, 1.10000, 0.90000, 1.10000, 0.90000
11727,'SOMERVILL~27', 138.0000,1,   9,   1,   1,1.03603363, -88.743316, 1.10000, 0.90000, 1.10000, 0.90000
11728,'PERTH AMBO~9', 138.0000,1,   9,   1,   1,1.03301716, -88.894680, 1.10000, 0.90000, 1.10000, 0.90000
11729,'PERTH AMB~10',  13.8000,2,   9,   1,   1,1.03318059, -88.555916, 1.10000, 0.90000, 1.10000, 0.90000
11730,'PERTH AMB~11',  13.8000,2,   9,   1,   1,1.03318059, -88.555916, 1.10000, 0.90000, 1.10000, 0.90000
11732,'PERTH AMB~13', 138.0000,1,   9,   1,   1,1.03300226, -88.898232, 1.10000, 0.90000, 1.10000, 0.90000
11733,'TRENTON 26 1', 138.0000,2,   9,   1,   1,1.03820872, -90.259720, 1.10000, 0.90000, 1.10000, 0.90000
11734,'TRENTON 26 2', 138.0000,1,   9,   1,   1,1.03820395, -90.260759, 1.10000, 0.90000, 1.10000, 0.90000
11735,'NUTLEY 2 1  ', 138.0000,1,   9,   1,   1,1.03148019, -92.419078, 1.10000, 0.90000, 1.10000, 0.90000
11736,'NUTLEY 2 2  ',  13.8000,2,   9,   1,   1,1.03148019, -92.419078, 1.10000, 0.90000, 1.10000, 0.90000
11737,'NUTLEY 2 3  ',  13.8000,2,   9,   1,   1,1.03148019, -92.419078, 1.10000, 0.90000, 1.10000, 0.90000
11738,'NUTLEY 2 4  ', 138.0000,1,   9,   1,   1,1.03148019, -92.419078, 1.10000, 0.90000, 1.10000, 0.90000
11739,'NUTLEY 2 6  ', 138.0000,1,   9,   1,   1,1.03148019, -92.419078, 1.10000, 0.90000, 1.10000, 0.90000
11740,'MEDFORD 14 1', 138.0000,1,   9,   1,   1,1.02475131, -91.846025, 1.10000, 0.90000, 1.10000, 0.90000
11741,'MEDFORD 14 2',  18.0000,2,   9,   1,   1,1.02475131, -91.846025, 1.10000, 0.90000, 1.10000, 0.90000
11742,'MEDFORD 14 3',  18.0000,2,   9,   1,   1,1.02475131, -91.846025, 1.10000, 0.90000, 1.10000, 0.90000
11744,'MEDFORD 14 5',  13.8000,2,   9,   1,   1,1.00630450, -91.183148, 1.10000, 0.90000, 1.10000, 0.90000
11745,'MEDFORD 14 6', 138.0000,1,   9,   1,   1,1.02473986, -91.849092, 1.10000, 0.90000, 1.10000, 0.90000
11746,'MEDFORD 14 8', 138.0000,1,   9,   1,   1,1.02475131, -91.846025, 1.10000, 0.90000, 1.10000, 0.90000
11747,'BURLINGTO~22', 500.0000,2,   9,   1,   1,1.03881717, -84.301617, 1.10000, 0.90000, 1.10000, 0.90000
11748,'BURLINGTO~23', 345.0000,1,   9,   1,   1,1.03830719, -87.482989, 1.10000, 0.90000, 1.10000, 0.90000
11749,'BURLINGTO~24', 138.0000,1,   9,   1,   1,1.03369939, -89.931817, 1.10000, 0.90000, 1.10000, 0.90000
11750,'BURLINGTO~25', 500.0000,1,   9,   1,   1,1.03804886, -84.177396, 1.10000, 0.90000, 1.10000, 0.90000
11751,'BURLINGTO~26', 500.0000,1,   9,   1,   1,1.03881717, -84.301617, 1.10000, 0.90000, 1.10000, 0.90000
11752,'NATIONAL P~1', 138.0000,2,   9,   1,   1,1.03623438, -89.316888, 1.10000, 0.90000, 1.10000, 0.90000
11753,'NATIONAL P~2', 138.0000,1,   9,   1,   1,1.03623438, -89.316888, 1.10000, 0.90000, 1.10000, 0.90000
11754,'EDISON 9 1  ', 500.0000,1,   9,   1,   1,1.04685032, -83.465362, 1.10000, 0.90000, 1.10000, 0.90000
11755,'EDISON 9 2  ', 345.0000,1,   9,   1,   1,1.04003978, -86.585721, 1.10000, 0.90000, 1.10000, 0.90000
11756,'EDISON 9 3  ', 138.0000,1,   9,   1,   1,1.03959215, -88.457589, 1.10000, 0.90000, 1.10000, 0.90000
11757,'EDISON 9 4  ',  13.8000,2,   9,   1,   1,1.01833069, -82.438635, 1.10000, 0.90000, 1.10000, 0.90000
11758,'EDISON 9 5  ',  18.0000,2,   9,   1,   1,1.01447821, -82.199640, 1.10000, 0.90000, 1.10000, 0.90000
11759,'EDISON 9 6  ',  18.0000,2,   9,   1,   1,1.01906705, -82.369793, 1.10000, 0.90000, 1.10000, 0.90000
11760,'EDISON 9 7  ',  13.8000,2,   9,   1,   1,1.01841736, -82.433526, 1.10000, 0.90000, 1.10000, 0.90000
11761,'EDISON 9 8  ',  13.8000,2,   9,   1,   1,1.01517928, -82.791537, 1.10000, 0.90000, 1.10000, 0.90000
11762,'EDISON 9 9  ',  18.0000,2,   9,   1,   1,1.01956260, -82.305999, 1.10000, 0.90000, 1.10000, 0.90000
11763,'EDISON 9 10 ', 500.0000,1,   9,   1,   1,1.04535007, -83.428240, 1.10000, 0.90000, 1.10000, 0.90000
11764,'EDISON 9 12 ', 500.0000,1,   9,   1,   1,1.04685032, -83.465362, 1.10000, 0.90000, 1.10000, 0.90000
11765,'RIDGEFIELD~6', 138.0000,2,   9,   1,   1,1.03726888, -90.611407, 1.10000, 0.90000, 1.10000, 0.90000
11766,'RIDGEFIELD~7', 138.0000,1,   9,   1,   1,1.03726888, -90.611407, 1.10000, 0.90000, 1.10000, 0.90000
11767,'BUDD LAKE ~4', 138.0000,1,   9,   1,   1,1.03137636, -86.944032, 1.10000, 0.90000, 1.10000, 0.90000
11768,'BUDD LAKE ~5',  13.8000,2,   9,   1,   1,1.03158867, -86.567621, 1.10000, 0.90000, 1.10000, 0.90000
11769,'BUDD LAKE ~6',  18.0000,2,   9,   1,   1,1.03137636, -86.944032, 1.10000, 0.90000, 1.10000, 0.90000
11770,'BUDD LAKE ~7', 138.0000,1,   9,   1,   1,1.03136277, -86.947509, 1.10000, 0.90000, 1.10000, 0.90000
11771,'BUDD LAKE ~8', 138.0000,1,   9,   1,   1,1.03137636, -86.944032, 1.10000, 0.90000, 1.10000, 0.90000
11772,'TRENTON 27 1', 500.0000,1,   9,   1,   1,1.04405963, -84.612213, 1.10000, 0.90000, 1.10000, 0.90000
11773,'TRENTON 27 2', 345.0000,1,   9,   1,   1,1.04562998, -87.150632, 1.10000, 0.90000, 1.10000, 0.90000
11774,'TRENTON 27 3', 138.0000,1,   9,   1,   1,1.04588342, -89.794537, 1.10000, 0.90000, 1.10000, 0.90000
11775,'TRENTON 27 4',  13.8000,2,   9,   1,   1,1.04405963, -84.612213, 1.10000, 0.90000, 1.10000, 0.90000
11776,'TRENTON 27 5',  18.0000,2,   9,   1,   1,1.04405963, -84.612213, 1.10000, 0.90000, 1.10000, 0.90000
11777,'TRENTON 27 6', 345.0000,1,   9,   1,   1,1.04369962, -87.280529, 1.10000, 0.90000, 1.10000, 0.90000
11778,'TRENTON 27 8', 500.0000,1,   9,   1,   1,1.04164398, -84.321650, 1.10000, 0.90000, 1.10000, 0.90000
11779,'ELMWOOD PA~1', 138.0000,1,   9,   1,   1,1.03182709, -92.586076, 1.10000, 0.90000, 1.10000, 0.90000
11780,'ELMWOOD PA~2',  13.8000,2,   9,   1,   1,1.04264629, -87.789617, 1.10000, 0.90000, 1.10000, 0.90000
11781,'ELMWOOD PA~3', 138.0000,1,   9,   1,   1,1.03125060, -92.626668, 1.10000, 0.90000, 1.10000, 0.90000
11782,'ELMWOOD PA~4', 138.0000,1,   9,   1,   1,1.03182709, -92.586076, 1.10000, 0.90000, 1.10000, 0.90000
11783,'SUSSEX 5 1  ', 138.0000,2,   9,   1,   1,1.03460824, -87.433006, 1.10000, 0.90000, 1.10000, 0.90000
11784,'SUSSEX 5 2  ', 138.0000,1,   9,   1,   1,1.03459179, -87.437452, 1.10000, 0.90000, 1.10000, 0.90000
11785,'PATERSON 8 1', 138.0000,1,   9,   1,   1,1.02997792, -92.645478, 1.10000, 0.90000, 1.10000, 0.90000
11786,'PATERSON 8 2',  13.8000,2,   9,   1,   1,1.01693439, -90.955307, 1.10000, 0.90000, 1.10000, 0.90000
11787,'PATERSON 8 3',  13.8000,2,   9,   1,   1,1.01954377, -91.470686, 1.10000, 0.90000, 1.10000, 0.90000
11788,'PATERSON 8 4',  13.2000,2,   9,   1,   1,1.02149844, -92.076756, 1.10000, 0.90000, 1.10000, 0.90000
11789,'PATERSON 8 5',  18.0000,2,   9,   1,   1,1.02234507, -85.041606, 1.10000, 0.90000, 1.10000, 0.90000
11790,'PATERSON 8 6', 138.0000,1,   9,   1,   1,1.02988935, -92.652773, 1.10000, 0.90000, 1.10000, 0.90000
11791,'PATERSON 8 8', 138.0000,1,   9,   1,   1,1.02997792, -92.645478, 1.10000, 0.90000, 1.10000, 0.90000
11792,'TRENTON 28 1', 138.0000,1,   9,   1,   1,1.03602457, -90.160539, 1.10000, 0.90000, 1.10000, 0.90000
11793,'TRENTON 28 2',  13.8000,2,   9,   1,   1,1.03602457, -90.160539, 1.10000, 0.90000, 1.10000, 0.90000
11794,'TRENTON 28 3',  13.8000,2,   9,   1,   1,1.03602457, -90.160539, 1.10000, 0.90000, 1.10000, 0.90000
11796,'TRENTON 28 5', 138.0000,1,   9,   1,   1,1.03602457, -90.160539, 1.10000, 0.90000, 1.10000, 0.90000
11797,'LINDEN 6 1  ', 138.0000,2,   9,   1,   1,1.03699994, -88.457459, 1.10000, 0.90000, 1.10000, 0.90000
11798,'LINDEN 6 2  ', 138.0000,1,   9,   1,   1,1.03639364, -88.695327, 1.10000, 0.90000, 1.10000, 0.90000
11799,'CARTERET 4 1', 138.0000,1,   9,   1,   1,1.03495419, -89.846986, 1.10000, 0.90000, 1.10000, 0.90000
11800,'CARTERET 4 2',  13.8000,2,   9,   1,   1,1.03515339, -89.373476, 1.10000, 0.90000, 1.10000, 0.90000
11801,'CARTERET 4 3', 138.0000,1,   9,   1,   1,1.03494430, -89.849513, 1.10000, 0.90000, 1.10000, 0.90000
11802,'SWEDESBORO~7', 500.0000,1,   9,   1,   1,1.03802729, -82.683497, 1.10000, 0.90000, 1.10000, 0.90000
11803,'SWEDESBORO~8', 345.0000,1,   9,   1,   1,1.04077792, -85.471512, 1.10000, 0.90000, 1.10000, 0.90000
11804,'SWEDESBORO~9', 138.0000,1,   9,   1,   1,1.03646827, -85.173422, 1.10000, 0.90000, 1.10000, 0.90000
11805,'SWEDESBOR~10',  18.0000,2,   9,   1,   1,1.03802729, -82.683497, 1.10000, 0.90000, 1.10000, 0.90000
11806,'SWEDESBOR~11', 500.0000,1,   9,   1,   1,1.04104841, -82.461639, 1.10000, 0.90000, 1.10000, 0.90000
11807,'SWEDESBOR~12', 500.0000,1,   9,   1,   1,1.03802729, -82.683497, 1.10000, 0.90000, 1.10000, 0.90000
11808,'PENNS GROV~6', 500.0000,1,   9,   1,   1,1.04502559, -82.103395, 1.10000, 0.90000, 1.10000, 0.90000
11809,'PENNS GROV~7', 345.0000,1,   9,   1,   1,1.04492021, -85.200845, 1.10000, 0.90000, 1.10000, 0.90000
11810,'PENNS GROV~8', 138.0000,1,   9,   1,   1,1.04756427, -87.294831, 1.10000, 0.90000, 1.10000, 0.90000
11811,'PENNS GROV~9',  13.8000,2,   9,   1,   1,1.04502559, -82.103395, 1.10000, 0.90000, 1.10000, 0.90000
11812,'PENNS GRO~10', 345.0000,1,   9,   1,   1,1.04303753, -85.266306, 1.10000, 0.90000, 1.10000, 0.90000
11813,'PENNS GRO~11', 345.0000,1,   9,   1,   1,1.04492021, -85.200845, 1.10000, 0.90000, 1.10000, 0.90000
11814,'BLAIRSTOWN~4', 500.0000,1,   9,   1,   1,1.04200006, -81.062953, 1.10000, 0.90000, 1.10000, 0.90000
11815,'BLAIRSTOWN~6', 345.0000,1,   9,   1,   1,1.04212224, -83.545959, 1.10000, 0.90000, 1.10000, 0.90000
11816,'BLAIRSTOWN~7', 138.0000,1,   9,   1,   1,1.04309428, -84.496953, 1.10000, 0.90000, 1.10000, 0.90000
11817,'BLAIRSTOWN~8',  18.0000,1,   9,   1,   1,1.04265022, -84.096977, 1.10000, 0.90000, 1.10000, 0.90000
11819,'BLAIRSTOW~10',  13.8000,2,   9,   1,   1,1.03349996, -79.925624, 1.10000, 0.90000, 1.10000, 0.90000
11820,'BLAIRSTOW~11',  20.0000,2,   9,   1,   1,1.03681839, -80.359457, 1.10000, 0.90000, 1.10000, 0.90000
11821,'BLAIRSTOW~12',  18.0000,2,   9,   1,   1,1.03349996, -80.184461, 1.10000, 0.90000, 1.10000, 0.90000
11822,'BLAIRSTOW~13', 345.0000,1,   9,   1,   1,1.04151595, -83.700109, 1.10000, 0.90000, 1.10000, 0.90000
11823,'BLAIRSTOWN~5', 500.0000,1,   9,   1,   1,1.04113412, -81.125770, 1.10000, 0.90000, 1.10000, 0.90000
11824,'TRENTON 29 1', 138.0000,2,   9,   1,   1,1.03262210, -89.906279, 1.10000, 0.90000, 1.10000, 0.90000
11825,'TRENTON 29 2', 138.0000,1,   9,   1,   1,1.03262210, -89.906279, 1.10000, 0.90000, 1.10000, 0.90000
11826,'RIO GRANDE 1', 500.0000,1,   9,   1,   1,1.04138541, -86.205013, 1.10000, 0.90000, 1.10000, 0.90000
11827,'RIO GRANDE 2', 345.0000,2,   9,   1,   1,1.04291248, -86.804410, 1.10000, 0.90000, 1.10000, 0.90000
11828,'RIO GRANDE 3', 138.0000,1,   9,   1,   1,1.04088080, -88.433676, 1.10000, 0.90000, 1.10000, 0.90000
11829,'RIO GRANDE 4', 345.0000,1,   9,   1,   1,1.04316795, -86.811424, 1.10000, 0.90000, 1.10000, 0.90000
11830,'RIO GRANDE 6', 345.0000,1,   9,   1,   1,1.04291248, -86.804410, 1.10000, 0.90000, 1.10000, 0.90000
11831,'PAULSBORO ~8', 138.0000,2,   9,   1,   1,1.03920722, -88.436524, 1.10000, 0.90000, 1.10000, 0.90000
11832,'PAULSBORO ~9', 138.0000,1,   9,   1,   1,1.03916299, -88.452575, 1.10000, 0.90000, 1.10000, 0.90000
11833,'HIGHLAND P~3', 138.0000,1,   9,   1,   1,1.03288901, -89.667850, 1.10000, 0.90000, 1.10000, 0.90000
11834,'HIGHLAND P~4',  18.0000,2,   9,   1,   1,1.03288901, -89.667850, 1.10000, 0.90000, 1.10000, 0.90000
11835,'HIGHLAND P~5', 138.0000,1,   9,   1,   1,1.03288901, -89.667850, 1.10000, 0.90000, 1.10000, 0.90000
11836,'WRIGHTSTOW~4', 138.0000,1,   9,   1,   1,1.03494275, -90.351108, 1.10000, 0.90000, 1.10000, 0.90000
11837,'WRIGHTSTOW~5',  13.8000,2,   9,   1,   1,1.03531551, -89.582664, 1.10000, 0.90000, 1.10000, 0.90000
11838,'WRIGHTSTOW~6', 138.0000,1,   9,   1,   1,1.03492987, -90.354155, 1.10000, 0.90000, 1.10000, 0.90000
11839,'VINELAND 1~7', 500.0000,1,   9,   1,   1,1.04326999, -83.479221, 1.10000, 0.90000, 1.10000, 0.90000
11840,'VINELAND 1~8', 345.0000,1,   9,   1,   1,1.04237306, -85.472543, 1.10000, 0.90000, 1.10000, 0.90000
11841,'VINELAND 1~9', 138.0000,1,   9,   1,   1,1.03986275, -86.607564, 1.10000, 0.90000, 1.10000, 0.90000
11842,'VINELAND ~10',  20.0000,1,   9,   1,   1,1.03883195, -87.138754, 1.10000, 0.90000, 1.10000, 0.90000
11844,'VINELAND ~12',  13.8000,2,   9,   1,   1,1.04799998, -82.302161, 1.10000, 0.90000, 1.10000, 0.90000
11845,'VINELAND ~13', 345.0000,1,   9,   1,   1,1.04221690, -85.545941, 1.10000, 0.90000, 1.10000, 0.90000
11846,'VINELAND ~14', 500.0000,1,   9,   1,   1,1.04415405, -83.440152, 1.10000, 0.90000, 1.10000, 0.90000
11847,'SAYREVILL~15', 345.0000,2,   9,   1,   1,1.03686488, -86.358433, 1.10000, 0.90000, 1.10000, 0.90000
11848,'SAYREVILL~16', 138.0000,1,   9,   1,   1,1.04073453, -88.678702, 1.10000, 0.90000, 1.10000, 0.90000
11849,'SAYREVILL~17', 345.0000,1,   9,   1,   1,1.03670633, -86.349403, 1.10000, 0.90000, 1.10000, 0.90000
11850,'SAYREVILL~18', 345.0000,1,   9,   1,   1,1.03686488, -86.358433, 1.10000, 0.90000, 1.10000, 0.90000
11851,'TRENTON 30 1', 138.0000,2,   9,   1,   1,1.04273200, -90.073632, 1.10000, 0.90000, 1.10000, 0.90000
11852,'TRENTON 30 2', 138.0000,1,   9,   1,   1,1.04273200, -90.073632, 1.10000, 0.90000, 1.10000, 0.90000
11853,'PAULSBORO~10', 138.0000,2,   9,   1,   1,1.04139304, -88.100363, 1.10000, 0.90000, 1.10000, 0.90000
11854,'PAULSBORO~11', 138.0000,1,   9,   1,   1,1.04138172, -88.103204, 1.10000, 0.90000, 1.10000, 0.90000
11855,'SEWAREN 2 1 ', 138.0000,1,   9,   1,   1,1.03451717, -88.770015, 1.10000, 0.90000, 1.10000, 0.90000
11856,'SEWAREN 2 2 ',  13.8000,2,   9,   1,   1,1.06750000, -83.271440, 1.10000, 0.90000, 1.10000, 0.90000
11857,'SEWAREN 2 3 ', 138.0000,1,   9,   1,   1,1.03397405, -88.836630, 1.10000, 0.90000, 1.10000, 0.90000
11858,'SAYREVILL~19', 500.0000,1,   9,   1,   1,1.04453099, -83.475376, 1.10000, 0.90000, 1.10000, 0.90000
11859,'SAYREVILL~21', 345.0000,1,   9,   1,   1,1.04277539, -86.767165, 1.10000, 0.90000, 1.10000, 0.90000
11860,'SAYREVILL~22', 138.0000,1,   9,   1,   1,1.04260039, -89.470902, 1.10000, 0.90000, 1.10000, 0.90000
11861,'SAYREVILL~23',  13.8000,2,   9,   1,   1,1.05400002, -82.094926, 1.10000, 0.90000, 1.10000, 0.90000
11862,'SAYREVILL~24',  18.0000,2,   9,   1,   1,1.05400002, -81.824642, 1.10000, 0.90000, 1.10000, 0.90000
11863,'SAYREVILL~25',  13.8000,2,   9,   1,   1,1.05400002, -82.081928, 1.10000, 0.90000, 1.10000, 0.90000
11864,'SAYREVILL~26',  13.8000,2,   9,   1,   1,1.04453099, -83.475376, 1.10000, 0.90000, 1.10000, 0.90000
11865,'SAYREVILL~27',  13.8000,2,   9,   1,   1,1.04260039, -89.470902, 1.10000, 0.90000, 1.10000, 0.90000
11866,'SAYREVILL~28', 500.0000,1,   9,   1,   1,1.04496360, -83.457139, 1.10000, 0.90000, 1.10000, 0.90000
11867,'SAYREVILL~20', 345.0000,1,   9,   1,   1,1.04127467, -86.902840, 1.10000, 0.90000, 1.10000, 0.90000
11868,'MANAHAWKIN~6', 500.0000,1,   9,   1,   1,1.04036367, -85.774800, 1.10000, 0.90000, 1.10000, 0.90000
11869,'MANAHAWKIN~7', 345.0000,2,   9,   1,   1,1.03900003, -86.997021, 1.10000, 0.90000, 1.10000, 0.90000
11870,'MANAHAWKIN~8', 138.0000,1,   9,   1,   1,1.03896594, -89.010288, 1.10000, 0.90000, 1.10000, 0.90000
11871,'MANAHAWKIN~9', 345.0000,1,   9,   1,   1,1.03873837, -87.059094, 1.10000, 0.90000, 1.10000, 0.90000
11872,'MANAHAWKI~10', 500.0000,1,   9,   1,   1,1.04221821, -85.702065, 1.10000, 0.90000, 1.10000, 0.90000
11873,'BAYVILLE 5 1', 138.0000,2,   9,   1,   1,1.03034770, -90.514425, 1.10000, 0.90000, 1.10000, 0.90000
11874,'BAYVILLE 5 2', 138.0000,1,   9,   1,   1,1.03030610, -90.517649, 1.10000, 0.90000, 1.10000, 0.90000
11875,'TRENTON 31 1', 138.0000,1,   9,   1,   1,1.03850436, -90.540783, 1.10000, 0.90000, 1.10000, 0.90000
11876,'TRENTON 31 2',  18.0000,2,   9,   1,   1,1.03860688, -90.375164, 1.10000, 0.90000, 1.10000, 0.90000
11877,'TRENTON 31 3',  18.0000,2,   9,   1,   1,1.03876996, -90.059903, 1.10000, 0.90000, 1.10000, 0.90000
11879,'TRENTON 31 5', 138.0000,1,   9,   1,   1,1.03848600, -90.544867, 1.10000, 0.90000, 1.10000, 0.90000
11880,'HIGHTSTOWN~9', 138.0000,2,   9,   1,   1,1.03726768, -90.144816, 1.10000, 0.90000, 1.10000, 0.90000
11881,'HIGHTSTOW~10', 138.0000,1,   9,   1,   1,1.03724229, -90.152200, 1.10000, 0.90000, 1.10000, 0.90000
11882,'PAULSBORO~12', 138.0000,1,   9,   1,   1,1.04400003, -87.557281, 1.10000, 0.90000, 1.10000, 0.90000
11883,'PAULSBORO~13',  13.8000,2,   9,   1,   1,1.05850005, -81.166300, 1.10000, 0.90000, 1.10000, 0.90000
11884,'PAULSBORO~14',  13.8000,2,   9,   1,   1,1.04400003, -87.557281, 1.10000, 0.90000, 1.10000, 0.90000
11885,'PAULSBORO~15',  18.0000,2,   9,   1,   1,1.05615556, -82.777972, 1.10000, 0.90000, 1.10000, 0.90000
11886,'PAULSBORO~16', 138.0000,1,   9,   1,   1,1.04280984, -87.848138, 1.10000, 0.90000, 1.10000, 0.90000
11887,'PAULSBORO~17', 138.0000,1,   9,   1,   1,1.04400003, -87.557281, 1.10000, 0.90000, 1.10000, 0.90000
11888,'MILLVILLE ~7', 500.0000,1,   9,   1,   1,1.04634678, -83.775187, 1.10000, 0.90000, 1.10000, 0.90000
11889,'MILLVILLE ~8', 345.0000,1,   9,   1,   1,1.04287970, -85.252673, 1.10000, 0.90000, 1.10000, 0.90000
11890,'MILLVILLE ~9', 138.0000,1,   9,   1,   1,1.03561521, -86.958888, 1.10000, 0.90000, 1.10000, 0.90000
11891,'MILLVILLE~10',  13.8000,2,   9,   1,   1,1.05100000, -82.915901, 1.10000, 0.90000, 1.10000, 0.90000
11892,'MILLVILLE~11',  13.8000,2,   9,   1,   1,1.05100000, -83.182688, 1.10000, 0.90000, 1.10000, 0.90000
11893,'MILLVILLE~12', 500.0000,1,   9,   1,   1,1.04624724, -83.795028, 1.10000, 0.90000, 1.10000, 0.90000
11894,'MILLVILLE~13', 500.0000,1,   9,   1,   1,1.04634678, -83.775187, 1.10000, 0.90000, 1.10000, 0.90000
11895,'SKILLMAN 2 1', 138.0000,2,   9,   1,   1,1.03319550, -89.392730, 1.10000, 0.90000, 1.10000, 0.90000
11896,'SKILLMAN 2 2', 138.0000,1,   9,   1,   1,1.03317499, -89.397908, 1.10000, 0.90000, 1.10000, 0.90000
11897,'JERSEY CI~16', 138.0000,1,   9,   1,   1,1.03498399, -90.903643, 1.10000, 0.90000, 1.10000, 0.90000
11898,'JERSEY CI~17',  13.8000,2,   9,   1,   1,1.03498399, -90.903643, 1.10000, 0.90000, 1.10000, 0.90000
11899,'JERSEY CI~18', 138.0000,1,   9,   1,   1,1.03498399, -90.903643, 1.10000, 0.90000, 1.10000, 0.90000
11900,'ELIZABETH~29', 138.0000,2,   9,   1,   1,1.03349173, -88.699091, 1.10000, 0.90000, 1.10000, 0.90000
11901,'ELIZABETH~30', 138.0000,1,   9,   1,   1,1.03347826, -88.702690, 1.10000, 0.90000, 1.10000, 0.90000
11902,'WESTVILLE ~1', 138.0000,1,   9,   1,   1,1.03817487, -89.396972, 1.10000, 0.90000, 1.10000, 0.90000
11903,'WESTVILLE ~2',  18.0000,2,   9,   1,   1,1.07650006, -84.579359, 1.10000, 0.90000, 1.10000, 0.90000
11904,'WESTVILLE ~3',  13.8000,2,   9,   1,   1,1.07398927, -85.540388, 1.10000, 0.90000, 1.10000, 0.90000
11905,'WESTVILLE ~4',  13.8000,2,   9,   1,   1,1.07650006, -83.580977, 1.10000, 0.90000, 1.10000, 0.90000
11906,'WESTVILLE ~5', 138.0000,1,   9,   1,   1,1.03683603, -89.528433, 1.10000, 0.90000, 1.10000, 0.90000
11907,'WESTVILLE ~6', 138.0000,1,   9,   1,   1,1.03817487, -89.396972, 1.10000, 0.90000, 1.10000, 0.90000
11908,'RIDGEFIELD~8', 138.0000,1,   9,   1,   1,1.04299998, -89.269999, 1.10000, 0.90000, 1.10000, 0.90000
11909,'RIDGEFIEL~10',  24.0000,2,   9,   1,   1,1.05252719, -85.288449, 1.10000, 0.90000, 1.10000, 0.90000
11910,'RIDGEFIEL~11',  18.0000,2,   9,   1,   1,1.05652988, -83.114352, 1.10000, 0.90000, 1.10000, 0.90000
11911,'RIDGEFIEL~12',  24.0000,2,   9,   1,   1,1.05284119, -85.432621, 1.10000, 0.90000, 1.10000, 0.90000
11912,'RIDGEFIEL~13',  13.8000,2,   9,   1,   1,1.05296659, -85.189111, 1.10000, 0.90000, 1.10000, 0.90000
11913,'RIDGEFIEL~14',  13.8000,2,   9,   1,   1,1.05436552, -84.370048, 1.10000, 0.90000, 1.10000, 0.90000
11914,'RIDGEFIEL~15',  22.0000,2,   9,   1,   1,1.05451119, -84.102476, 1.10000, 0.90000, 1.10000, 0.90000
11915,'RIDGEFIEL~16', 138.0000,1,   9,   1,   1,1.03961575, -90.011102, 1.10000, 0.90000, 1.10000, 0.90000
11916,'RIDGEFIELD~9', 138.0000,1,   9,   1,   1,1.04299998, -89.269999, 1.10000, 0.90000, 1.10000, 0.90000
11917,'ATLANTIC ~10', 500.0000,1,   9,   1,   1,1.04735053, -85.085695, 1.10000, 0.90000, 1.10000, 0.90000
11918,'ATLANTIC ~11', 345.0000,2,   9,   1,   1,1.04722118, -86.775655, 1.10000, 0.90000, 1.10000, 0.90000
11919,'ATLANTIC ~12', 138.0000,1,   9,   1,   1,1.04786968, -88.256740, 1.10000, 0.90000, 1.10000, 0.90000
11920,'ATLANTIC ~13',  24.0000,2,   9,   1,   1,1.04735053, -85.085695, 1.10000, 0.90000, 1.10000, 0.90000
11921,'ATLANTIC ~14',  24.0000,2,   9,   1,   1,1.04735053, -85.085695, 1.10000, 0.90000, 1.10000, 0.90000
11923,'ATLANTIC ~16', 500.0000,1,   9,   1,   1,1.04803634, -84.902236, 1.10000, 0.90000, 1.10000, 0.90000
11924,'ATLANTIC ~17', 345.0000,1,   9,   1,   1,1.04608560, -86.868211, 1.10000, 0.90000, 1.10000, 0.90000
11925,'PISCATAWAY~7', 138.0000,2,   9,   1,   1,1.02899539, -89.454523, 1.10000, 0.90000, 1.10000, 0.90000
11926,'PISCATAWAY~8', 138.0000,1,   9,   1,   1,1.02899253, -89.455138, 1.10000, 0.90000, 1.10000, 0.90000
11927,'VINELAND ~15', 138.0000,1,   9,   1,   1,1.04025233, -88.633903, 1.10000, 0.90000, 1.10000, 0.90000
11928,'VINELAND ~16',  13.8000,2,   9,   1,   1,1.04087579, -87.319529, 1.10000, 0.90000, 1.10000, 0.90000
11929,'VINELAND ~17',  22.0000,2,   9,   1,   1,1.04043972, -88.351277, 1.10000, 0.90000, 1.10000, 0.90000
11930,'VINELAND ~18', 138.0000,1,   9,   1,   1,1.04023588, -88.638158, 1.10000, 0.90000, 1.10000, 0.90000
11931,'VINELAND ~19', 138.0000,1,   9,   1,   1,1.04025233, -88.633903, 1.10000, 0.90000, 1.10000, 0.90000
11932,'ATLANTIC ~18', 138.0000,2,   9,   1,   1,1.04628313, -88.507449, 1.10000, 0.90000, 1.10000, 0.90000
11933,'ATLANTIC ~19', 138.0000,1,   9,   1,   1,1.04627895, -88.512900, 1.10000, 0.90000, 1.10000, 0.90000
11934,'BURLINGTO~34', 345.0000,1,   9,   1,   1,1.04419327, -87.649987, 1.10000, 0.90000, 1.10000, 0.90000
11935,'BURLINGTO~35', 138.0000,1,   9,   1,   1,1.03404903, -90.138867, 1.10000, 0.90000, 1.10000, 0.90000
11936,'BURLINGTO~36',  20.0000,2,   9,   1,   1,1.02286518, -86.430675, 1.10000, 0.90000, 1.10000, 0.90000
11937,'BURLINGTO~37',  22.0000,2,   9,   1,   1,1.02454758, -86.213783, 1.10000, 0.90000, 1.10000, 0.90000
11938,'BURLINGTO~38',  13.8000,2,   9,   1,   1,1.02526593, -86.894992, 1.10000, 0.90000, 1.10000, 0.90000
11939,'BURLINGTO~39', 345.0000,1,   9,   1,   1,1.04164839, -87.616130, 1.10000, 0.90000, 1.10000, 0.90000
11940,'BURLINGTO~40', 345.0000,1,   9,   1,   1,1.04419327, -87.649987, 1.10000, 0.90000, 1.10000, 0.90000
11941,'LINDEN 7 1  ', 138.0000,1,   9,   1,   1,1.03504241, -87.812225, 1.10000, 0.90000, 1.10000, 0.90000
11942,'LINDEN 7 2  ',  22.0000,2,   9,   1,   1,1.01094031, -82.172578, 1.10000, 0.90000, 1.10000, 0.90000
11943,'LINDEN 7 3  ',  13.8000,2,   9,   1,   1,1.01800001, -82.888211, 1.10000, 0.90000, 1.10000, 0.90000
11944,'LINDEN 7 4  ',  13.8000,2,   9,   1,   1,1.01800001, -82.080979, 1.10000, 0.90000, 1.10000, 0.90000
11945,'LINDEN 7 5  ',  13.8000,2,   9,   1,   1,1.01800001, -80.426475, 1.10000, 0.90000, 1.10000, 0.90000
11946,'LINDEN 7 6  ',  13.8000,2,   9,   1,   1,1.01800001, -83.334537, 1.10000, 0.90000, 1.10000, 0.90000
11947,'LINDEN 7 7  ',  22.0000,2,   9,   1,   1,1.01800001, -81.693994, 1.10000, 0.90000, 1.10000, 0.90000
11948,'LINDEN 7 8  ', 138.0000,1,   9,   1,   1,1.03409374, -88.374800, 1.10000, 0.90000, 1.10000, 0.90000
11949,'LINDEN 7 10 ', 138.0000,1,   9,   1,   1,1.03504241, -87.812225, 1.10000, 0.90000, 1.10000, 0.90000
11950,'NEWARK 22 1 ', 138.0000,2,   9,   1,   1,1.03699994, -87.935236, 1.10000, 0.90000, 1.10000, 0.90000
11951,'NEWARK 22 2 ', 138.0000,1,   9,   1,   1,1.03631353, -88.292537, 1.10000, 0.90000, 1.10000, 0.90000
11952,'CAMDEN 14 1 ', 138.0000,1,   9,   1,   1,1.03327692, -90.678712, 1.10000, 0.90000, 1.10000, 0.90000
11953,'CAMDEN 14 2 ',  13.8000,2,   9,   1,   1,1.09000003, -84.282615, 1.10000, 0.90000, 1.10000, 0.90000
11954,'CAMDEN 14 3 ',  13.2000,2,   9,   1,   1,1.07175815, -86.469485, 1.10000, 0.90000, 1.10000, 0.90000
11955,'CAMDEN 14 4 ', 138.0000,1,   9,   1,   1,1.03211010, -90.769280, 1.10000, 0.90000, 1.10000, 0.90000
11956,'CAMDEN 14 6 ', 138.0000,1,   9,   1,   1,1.03327692, -90.678712, 1.10000, 0.90000, 1.10000, 0.90000
11957,'NEWARK 23 1 ', 138.0000,2,   9,   1,   1,1.03462625, -91.549192, 1.10000, 0.90000, 1.10000, 0.90000
11958,'NEWARK 23 2 ', 138.0000,1,   9,   1,   1,1.03462625, -91.549192, 1.10000, 0.90000, 1.10000, 0.90000
11959,'LAWRENCE T~5', 138.0000,1,   9,   1,   1,1.04132557, -90.465425, 1.10000, 0.90000, 1.10000, 0.90000
11960,'LAWRENCE T~6',  13.8000,1,   9,   1,   1,1.04132557, -90.465425, 1.10000, 0.90000, 1.10000, 0.90000
11961,'LAWRENCE T~7',  13.8000,1,   9,   1,   1,1.04132557, -90.465425, 1.10000, 0.90000, 1.10000, 0.90000
11963,'LAWRENCE T~9',  13.8000,2,   9,   1,   1,1.02271020, -89.286999, 1.10000, 0.90000, 1.10000, 0.90000
11964,'LAWRENCE ~10', 138.0000,1,   9,   1,   1,1.04131174, -90.469155, 1.10000, 0.90000, 1.10000, 0.90000
11965,'LAWRENCE ~11', 138.0000,1,   9,   1,   1,1.04132557, -90.465425, 1.10000, 0.90000, 1.10000, 0.90000
11966,'WOODSTOWN ~2', 345.0000,1,   9,   1,   1,1.04089928, -85.651795, 1.10000, 0.90000, 1.10000, 0.90000
11967,'WOODSTOWN ~3', 138.0000,1,   9,   1,   1,1.04218388, -86.933719, 1.10000, 0.90000, 1.10000, 0.90000
11968,'WOODSTOWN ~4',  13.8000,1,   9,   1,   1,1.04145038, -86.267113, 1.10000, 0.90000, 1.10000, 0.90000
11970,'WOODSTOWN ~6',  13.8000,2,   9,   1,   1,1.04101467, -85.147023, 1.10000, 0.90000, 1.10000, 0.90000
11971,'WOODSTOWN ~7', 345.0000,1,   9,   1,   1,1.04102230, -85.606367, 1.10000, 0.90000, 1.10000, 0.90000
11972,'WOODSTOWN ~8', 345.0000,1,   9,   1,   1,1.04089928, -85.651795, 1.10000, 0.90000, 1.10000, 0.90000
11973,'BIGLERVILL~1', 138.0000,1,  10,   1,   1,1.03587234, -88.439776, 1.10000, 0.90000, 1.10000, 0.90000
11974,'DILLSBURG ~1', 138.0000,1,  10,   1,   1,1.04166007, -88.731466, 1.10000, 0.90000, 1.10000, 0.90000
11975,'DILLSBURG ~2', 138.0000,1,  10,   1,   1,1.03502655, -90.216233, 1.10000, 0.90000, 1.10000, 0.90000
11976,'DILLSBURG ~3', 138.0000,1,  10,   1,   1,1.03777075, -89.402668, 1.10000, 0.90000, 1.10000, 0.90000
11977,'DILLSBURG ~4', 138.0000,1,  10,   1,   1,1.03847980, -89.504097, 1.10000, 0.90000, 1.10000, 0.90000
11978,'EAST BERLI~1', 138.0000,1,  10,   1,   1,1.03318608, -92.959831, 1.10000, 0.90000, 1.10000, 0.90000
11979,'EAST BERLI~2', 138.0000,1,  10,   1,   1,1.03310442, -92.964783, 1.10000, 0.90000, 1.10000, 0.90000
11980,'EAST BERLI~3', 138.0000,1,  10,   1,   1,1.03285778, -91.360877, 1.10000, 0.90000, 1.10000, 0.90000
11981,'FAIRFIELD~63', 138.0000,1,  10,   1,   1,1.02813065, -93.437186, 1.10000, 0.90000, 1.10000, 0.90000
11982,'FAIRFIELD~64', 138.0000,1,  10,   1,   1,1.02810478, -93.440615, 1.10000, 0.90000, 1.10000, 0.90000
11983,'FAIRFIELD~10', 138.0000,1,  10,   1,   1,1.02869368, -92.163492, 1.10000, 0.90000, 1.10000, 0.90000
11984,'FAIRFIELD~11', 138.0000,1,  10,   1,   1,1.04162502, -91.710801, 1.10000, 0.90000, 1.10000, 0.90000
11985,'FAYETTEVI~39', 138.0000,1,  10,   1,   1,1.02908564, -89.244379, 1.10000, 0.90000, 1.10000, 0.90000
11986,'FAYETTEVI~40', 138.0000,1,  10,   1,   1,1.02905142, -89.249638, 1.10000, 0.90000, 1.10000, 0.90000
11987,'FAYETTEVI~68', 138.0000,1,  10,   1,   1,1.02907300, -88.862134, 1.10000, 0.90000, 1.10000, 0.90000
11988,'FAYETTEVI~69',  13.8000,1,  10,   1,   1,1.02907300, -88.862134, 1.10000, 0.90000, 1.10000, 0.90000
11989,'FAYETTEVI~70',  13.8000,1,  10,   1,   1,1.02907300, -88.862134, 1.10000, 0.90000, 1.10000, 0.90000
11991,'FAYETTEVI~72', 138.0000,1,  10,   1,   1,1.02904391, -88.866738, 1.10000, 0.90000, 1.10000, 0.90000
11992,'FAYETTEVI~73', 138.0000,1,  10,   1,   1,1.02910995, -88.857114, 1.10000, 0.90000, 1.10000, 0.90000
11993,'FAYETTEVI~90', 138.0000,1,  10,   1,   1,1.02933943, -88.447009, 1.10000, 0.90000, 1.10000, 0.90000
11994,'GARDNERS 1  ', 138.0000,1,  10,   1,   1,1.03490639, -90.540790, 1.10000, 0.90000, 1.10000, 0.90000
11995,'GARDNERS 2  ', 138.0000,1,  10,   1,   1,1.03485942, -90.544970, 1.10000, 0.90000, 1.10000, 0.90000
11996,'GETTYSBURG~1', 138.0000,1,  10,   1,   1,1.03535581, -92.488992, 1.10000, 0.90000, 1.10000, 0.90000
11997,'GETTYSBURG~2', 138.0000,1,  10,   1,   1,1.03527212, -92.498172, 1.10000, 0.90000, 1.10000, 0.90000
11998,'GETTYSBURG~5', 138.0000,1,  10,   1,   1,1.03842270, -90.685801, 1.10000, 0.90000, 1.10000, 0.90000
11999,'GETTYSBURG~6', 138.0000,1,  10,   1,   1,1.03850567, -90.676184, 1.10000, 0.90000, 1.10000, 0.90000
12000,'GETTYSBURG~7', 138.0000,1,  10,   1,   1,1.03593278, -91.702974, 1.10000, 0.90000, 1.10000, 0.90000
12001,'GETTYSBURG~8', 138.0000,1,  10,   1,   1,1.03488994, -91.258916, 1.10000, 0.90000, 1.10000, 0.90000
12002,'GETTYSBURG~9', 138.0000,1,  10,   1,   1,1.03499174, -91.249080, 1.10000, 0.90000, 1.10000, 0.90000
12003,'HANOVER 5 1 ', 138.0000,1,  10,   1,   1,1.03220952, -93.221748, 1.10000, 0.90000, 1.10000, 0.90000
12004,'HANOVER 6 1 ', 138.0000,1,  10,   1,   1,1.02960515, -93.349083, 1.10000, 0.90000, 1.10000, 0.90000
12005,'HANOVER 7 1 ', 345.0000,1,  10,   1,   1,1.03668463, -88.874435, 1.10000, 0.90000, 1.10000, 0.90000
12006,'HANOVER 7 2 ', 138.0000,1,  10,   1,   1,1.03608453, -91.213973, 1.10000, 0.90000, 1.10000, 0.90000
12007,'HANOVER 7 3 ',  13.8000,1,  10,   1,   1,1.03671110, -92.880362, 1.10000, 0.90000, 1.10000, 0.90000
12009,'HANOVER 7 5 ', 345.0000,1,  10,   1,   1,1.03662157, -88.890179, 1.10000, 0.90000, 1.10000, 0.90000
12010,'HANOVER 7 7 ', 345.0000,1,  10,   1,   1,1.03731132, -88.729792, 1.10000, 0.90000, 1.10000, 0.90000
12011,'HANOVER 8 1 ', 138.0000,1,  10,   1,   1,1.03462613, -91.776924, 1.10000, 0.90000, 1.10000, 0.90000
12012,'HANOVER 9 1 ', 138.0000,1,  10,   1,   1,1.03689146, -92.402563, 1.10000, 0.90000, 1.10000, 0.90000
12013,'LITTLESTOW~1', 138.0000,1,  10,   1,   1,1.03555417, -93.918673, 1.10000, 0.90000, 1.10000, 0.90000
12014,'LITTLESTOW~2', 138.0000,1,  10,   1,   1,1.03348219, -95.166877, 1.10000, 0.90000, 1.10000, 0.90000
12015,'LITTLESTOW~3',  13.8000,1,  10,   1,   1,1.03045070, -95.744759, 1.10000, 0.90000, 1.10000, 0.90000
12016,'LITTLESTOW~4',  13.8000,1,  10,   1,   1,1.03377032, -95.113130, 1.10000, 0.90000, 1.10000, 0.90000
12018,'LITTLESTOW~6', 138.0000,1,  10,   1,   1,1.03352618, -95.161816, 1.10000, 0.90000, 1.10000, 0.90000
12019,'LITTLESTOW~7', 138.0000,1,  10,   1,   1,1.03348219, -95.166877, 1.10000, 0.90000, 1.10000, 0.90000
12020,'LITTLESTOW~8', 138.0000,1,  10,   1,   1,1.03935766, -94.879756, 1.10000, 0.90000, 1.10000, 0.90000
12021,'LITTLESTOW~9', 138.0000,1,  10,   1,   1,1.03930020, -94.884332, 1.10000, 0.90000, 1.10000, 0.90000
12022,'NEW OXFORD~1', 138.0000,1,  10,   1,   1,1.03300083, -92.271778, 1.10000, 0.90000, 1.10000, 0.90000
12023,'NEW OXFORD~2', 138.0000,1,  10,   1,   1,1.03286147, -92.176770, 1.10000, 0.90000, 1.10000, 0.90000
12024,'ORRTANNA 1 1', 138.0000,1,  10,   1,   1,1.03576851, -88.385967, 1.10000, 0.90000, 1.10000, 0.90000
12025,'ALBURTIS 1 1', 138.0000,1,  10,   1,   1,1.03441417, -88.642168, 1.10000, 0.90000, 1.10000, 0.90000
12026,'ALBURTIS 1 2', 138.0000,1,  10,   1,   1,1.03435504, -88.653936, 1.10000, 0.90000, 1.10000, 0.90000
12027,'ALBURTIS 2 1', 138.0000,1,  10,   1,   1,1.03596985, -88.218361, 1.10000, 0.90000, 1.10000, 0.90000
12028,'BERNVILLE 1 ', 138.0000,1,  10,   1,   1,1.03652596, -87.278971, 1.10000, 0.90000, 1.10000, 0.90000
12029,'BERNVILLE 2 ', 138.0000,1,  10,   1,   1,1.03647745, -87.281922, 1.10000, 0.90000, 1.10000, 0.90000
12030,'BIRDSBORO ~1', 138.0000,1,  10,   1,   1,1.03481996, -88.464747, 1.10000, 0.90000, 1.10000, 0.90000
12031,'BIRDSBORO ~2', 138.0000,1,  10,   1,   1,1.03729808, -88.632824, 1.10000, 0.90000, 1.10000, 0.90000
12032,'BOYERTOWN ~1', 138.0000,1,  10,   1,   1,1.03418410, -88.673587, 1.10000, 0.90000, 1.10000, 0.90000
12033,'BOYERTOWN ~2', 138.0000,1,  10,   1,   1,1.03385389, -88.745536, 1.10000, 0.90000, 1.10000, 0.90000
12034,'BOYERTOWN ~3', 138.0000,1,  10,   1,   1,1.03394425, -88.735140, 1.10000, 0.90000, 1.10000, 0.90000
12035,'BREINIGSVI~1', 138.0000,1,  10,   1,   1,1.04292464, -87.924001, 1.10000, 0.90000, 1.10000, 0.90000
12036,'BREINIGSVI~2', 138.0000,1,  10,   1,   1,1.04036415, -87.153118, 1.10000, 0.90000, 1.10000, 0.90000
12037,'DOUGLASSVI~1', 138.0000,1,  10,   1,   1,1.03518617, -88.307017, 1.10000, 0.90000, 1.10000, 0.90000
12038,'DOUGLASSVI~2', 138.0000,1,  10,   1,   1,1.03512073, -88.313868, 1.10000, 0.90000, 1.10000, 0.90000
12039,'DOUGLASSVI~3', 138.0000,1,  10,   1,   1,1.03901470, -88.873397, 1.10000, 0.90000, 1.10000, 0.90000
12040,'DOUGLASSVI~4', 138.0000,1,  10,   1,   1,1.03896117, -88.880302, 1.10000, 0.90000, 1.10000, 0.90000
12041,'DOUGLASSVI~5', 345.0000,1,  10,   1,   1,1.03918040, -86.107990, 1.10000, 0.90000, 1.10000, 0.90000
12042,'DOUGLASSVI~6', 138.0000,1,  10,   1,   1,1.03657675, -87.976436, 1.10000, 0.90000, 1.10000, 0.90000
12043,'DOUGLASSVI~7',  13.8000,1,  10,   1,   1,1.03609324, -88.450533, 1.10000, 0.90000, 1.10000, 0.90000
12045,'DOUGLASSVI~9', 345.0000,1,  10,   1,   1,1.03954184, -86.038773, 1.10000, 0.90000, 1.10000, 0.90000
12046,'DOUGLASSV~10', 345.0000,1,  10,   1,   1,1.03909636, -86.120052, 1.10000, 0.90000, 1.10000, 0.90000
12047,'EAST GREEN~6', 138.0000,1,  10,   1,   1,1.02980542, -89.708886, 1.10000, 0.90000, 1.10000, 0.90000
12048,'ELVERSON 1  ', 138.0000,1,  10,   1,   1,1.03656471, -88.527940, 1.10000, 0.90000, 1.10000, 0.90000
12049,'ELVERSON 2  ',  13.8000,1,  10,   1,   1,1.03656471, -88.527940, 1.10000, 0.90000, 1.10000, 0.90000
12050,'ELVERSON 3  ',  13.8000,1,  10,   1,   1,1.03656471, -88.527940, 1.10000, 0.90000, 1.10000, 0.90000
12052,'ELVERSON 5  ', 138.0000,1,  10,   1,   1,1.03660274, -88.522940, 1.10000, 0.90000, 1.10000, 0.90000
12053,'ELVERSON 7  ', 138.0000,1,  10,   1,   1,1.03652620, -88.532687, 1.10000, 0.90000, 1.10000, 0.90000
12054,'FLEETWOOD ~1', 138.0000,1,  10,   1,   1,1.03541410, -88.574064, 1.10000, 0.90000, 1.10000, 0.90000
12055,'FLEETWOOD ~2', 138.0000,1,  10,   1,   1,1.04153192, -87.277646, 1.10000, 0.90000, 1.10000, 0.90000
12056,'FLEETWOOD ~3', 138.0000,1,  10,   1,   1,1.03793383, -88.013039, 1.10000, 0.90000, 1.10000, 0.90000
12057,'HAMBURG 7 1 ', 345.0000,1,  10,   1,   1,1.04010856, -84.876664, 1.10000, 0.90000, 1.10000, 0.90000
12058,'HAMBURG 7 2 ', 138.0000,1,  10,   1,   1,1.04465246, -86.749208, 1.10000, 0.90000, 1.10000, 0.90000
12059,'HAMBURG 7 3 ', 345.0000,1,  10,   1,   1,1.04002845, -84.883849, 1.10000, 0.90000, 1.10000, 0.90000
12060,'HAMBURG 8 1 ', 138.0000,1,  10,   1,   1,1.04219127, -86.824381, 1.10000, 0.90000, 1.10000, 0.90000
12061,'HAMBURG 9 1 ', 138.0000,1,  10,   1,   1,1.04338694, -86.800073, 1.10000, 0.90000, 1.10000, 0.90000
12062,'KUTZTOWN 1 1', 138.0000,1,  10,   1,   1,1.03253758, -89.014973, 1.10000, 0.90000, 1.10000, 0.90000
12063,'KUTZTOWN 2 1', 138.0000,1,  10,   1,   1,1.03866076, -87.355777, 1.10000, 0.90000, 1.10000, 0.90000
12064,'KUTZTOWN 3 1', 138.0000,1,  10,   1,   1,1.04145133, -86.790872, 1.10000, 0.90000, 1.10000, 0.90000
12065,'KUTZTOWN 4 1', 138.0000,1,  10,   1,   1,1.03846836, -85.972650, 1.10000, 0.90000, 1.10000, 0.90000
12066,'KUTZTOWN 4 2', 138.0000,1,  10,   1,   1,1.03861368, -85.960014, 1.10000, 0.90000, 1.10000, 0.90000
12067,'LEESPORT 1  ', 138.0000,1,  10,   1,   1,1.04346931, -86.961538, 1.10000, 0.90000, 1.10000, 0.90000
12068,'LEESPORT 2  ', 138.0000,1,  10,   1,   1,1.04354811, -86.954715, 1.10000, 0.90000, 1.10000, 0.90000
12069,'MACUNGIE 1 1', 138.0000,1,  10,   1,   1,1.04194129, -87.432691, 1.10000, 0.90000, 1.10000, 0.90000
12070,'MACUNGIE 2 1', 345.0000,1,  10,   1,   1,1.04046583, -85.585679, 1.10000, 0.90000, 1.10000, 0.90000
12071,'MACUNGIE 2 2', 138.0000,1,  10,   1,   1,1.04671788, -87.636026, 1.10000, 0.90000, 1.10000, 0.90000
12072,'MACUNGIE 2 3', 345.0000,1,  10,   1,   1,1.04125011, -85.521584, 1.10000, 0.90000, 1.10000, 0.90000
12073,'MACUNGIE 3 1', 138.0000,1,  10,   1,   1,1.04559731, -87.734381, 1.10000, 0.90000, 1.10000, 0.90000
12074,'MACUNGIE 4 1', 138.0000,1,  10,   1,   1,1.03287101, -88.923845, 1.10000, 0.90000, 1.10000, 0.90000
12075,'MOHNTON 1 1 ', 138.0000,1,  10,   1,   1,1.03836846, -87.887282, 1.10000, 0.90000, 1.10000, 0.90000
12076,'MOHNTON 2 1 ', 345.0000,1,  10,   1,   1,1.03982532, -85.860259, 1.10000, 0.90000, 1.10000, 0.90000
12077,'MOHNTON 2 2 ', 138.0000,1,  10,   1,   1,1.03903544, -87.482675, 1.10000, 0.90000, 1.10000, 0.90000
12078,'MOHNTON 2 3 ',  20.0000,1,  10,   1,   1,1.03895473, -88.337432, 1.10000, 0.90000, 1.10000, 0.90000
12080,'MOHNTON 2 5 ', 345.0000,1,  10,   1,   1,1.03971577, -85.871174, 1.10000, 0.90000, 1.10000, 0.90000
12081,'MORGANTOWN~1', 138.0000,1,  10,   1,   1,1.03878522, -88.840988, 1.10000, 0.90000, 1.10000, 0.90000
12082,'MORGANTOWN~2', 138.0000,1,  10,   1,   1,1.03881156, -88.836125, 1.10000, 0.90000, 1.10000, 0.90000
12083,'MYERSTOWN ~1', 138.0000,1,  10,   1,   1,1.03782010, -87.369854, 1.10000, 0.90000, 1.10000, 0.90000
12084,'MYERSTOWN ~2', 138.0000,1,  10,   1,   1,1.03740740, -87.434208, 1.10000, 0.90000, 1.10000, 0.90000
12085,'MYERSTOWN ~3', 138.0000,1,  10,   1,   1,1.03733337, -87.439850, 1.10000, 0.90000, 1.10000, 0.90000
12086,'MYERSTOWN ~4', 138.0000,1,  10,   1,   1,1.03931534, -86.314357, 1.10000, 0.90000, 1.10000, 0.90000
12087,'NARVON 1    ', 138.0000,1,  10,   1,   1,1.03516412, -88.661053, 1.10000, 0.90000, 1.10000, 0.90000
12088,'NARVON 2    ', 138.0000,1,  10,   1,   1,1.03512561, -88.664543, 1.10000, 0.90000, 1.10000, 0.90000
12089,'POTTSTOWN ~1', 138.0000,1,  10,   1,   1,1.03585398, -88.459884, 1.10000, 0.90000, 1.10000, 0.90000
12090,'POTTSTOWN ~2', 138.0000,1,  10,   1,   1,1.03601003, -88.448163, 1.10000, 0.90000, 1.10000, 0.90000
12091,'POTTSTOWN ~7', 345.0000,1,  10,   1,   1,1.03886449, -86.200505, 1.10000, 0.90000, 1.10000, 0.90000
12092,'POTTSTOWN ~8', 138.0000,1,  10,   1,   1,1.03645957, -88.502217, 1.10000, 0.90000, 1.10000, 0.90000
12093,'POTTSTOWN ~9',  18.0000,1,  10,   1,   1,1.03580821, -89.946584, 1.10000, 0.90000, 1.10000, 0.90000
12095,'POTTSTOWN~11', 345.0000,1,  10,   1,   1,1.03870928, -86.212594, 1.10000, 0.90000, 1.10000, 0.90000
12096,'POTTSTOWN~12', 138.0000,1,  10,   1,   1,1.03460228, -88.951118, 1.10000, 0.90000, 1.10000, 0.90000
12097,'POTTSTOWN~13', 138.0000,1,  10,   1,   1,1.03391218, -89.093486, 1.10000, 0.90000, 1.10000, 0.90000
12098,'POTTSTOWN~14', 138.0000,1,  10,   1,   1,1.03404832, -89.042553, 1.10000, 0.90000, 1.10000, 0.90000
12099,'READING 4 1 ', 138.0000,1,  10,   1,   1,1.03897130, -87.801897, 1.10000, 0.90000, 1.10000, 0.90000
12100,'READING 5 1 ', 138.0000,1,  10,   1,   1,1.03714967, -88.365142, 1.10000, 0.90000, 1.10000, 0.90000
12101,'READING 5 2 ', 138.0000,1,  10,   1,   1,1.03705168, -88.382108, 1.10000, 0.90000, 1.10000, 0.90000
12102,'READING 6 1 ', 138.0000,1,  10,   1,   1,1.03891611, -88.217453, 1.10000, 0.90000, 1.10000, 0.90000
12103,'READING 7 1 ', 138.0000,1,  10,   1,   1,1.03814852, -88.841111, 1.10000, 0.90000, 1.10000, 0.90000
12104,'READING 8 1 ', 138.0000,1,  10,   1,   1,1.03885102, -88.130655, 1.10000, 0.90000, 1.10000, 0.90000
12105,'READING 9 1 ', 138.0000,1,  10,   1,   1,1.03692758, -88.390202, 1.10000, 0.90000, 1.10000, 0.90000
12106,'READING 9 2 ', 138.0000,1,  10,   1,   1,1.03707135, -88.373284, 1.10000, 0.90000, 1.10000, 0.90000
12107,'READING 10 1', 138.0000,1,  10,   1,   1,1.03996158, -88.272607, 1.10000, 0.90000, 1.10000, 0.90000
12108,'READING 11 1', 138.0000,1,  10,   1,   1,1.03744972, -88.305323, 1.10000, 0.90000, 1.10000, 0.90000
12109,'READING 12 1', 138.0000,1,  10,   1,   1,1.03746736, -88.281664, 1.10000, 0.90000, 1.10000, 0.90000
12110,'READING 12 2', 138.0000,1,  10,   1,   1,1.03741550, -88.287107, 1.10000, 0.90000, 1.10000, 0.90000
12111,'READING 13 1', 345.0000,1,  10,   1,   1,1.04079783, -85.579012, 1.10000, 0.90000, 1.10000, 0.90000
12112,'READING 13 2', 138.0000,1,  10,   1,   1,1.04443967, -87.367040, 1.10000, 0.90000, 1.10000, 0.90000
12113,'READING 13 3', 345.0000,1,  10,   1,   1,1.04058766, -85.597891, 1.10000, 0.90000, 1.10000, 0.90000
12114,'READING 14 1', 138.0000,1,  10,   1,   1,1.03796279, -88.073281, 1.10000, 0.90000, 1.10000, 0.90000
12115,'READING 15 1', 138.0000,1,  10,   1,   1,1.03954411, -88.233449, 1.10000, 0.90000, 1.10000, 0.90000
12116,'READING 16 1', 345.0000,1,  10,   1,   1,1.03993273, -85.897996, 1.10000, 0.90000, 1.10000, 0.90000
12117,'READING 16 2', 138.0000,1,  10,   1,   1,1.04018939, -87.722681, 1.10000, 0.90000, 1.10000, 0.90000
12118,'READING 16 3', 345.0000,1,  10,   1,   1,1.04046309, -85.832761, 1.10000, 0.90000, 1.10000, 0.90000
12119,'READING 17 1', 138.0000,1,  10,   1,   1,1.04170442, -87.694185, 1.10000, 0.90000, 1.10000, 0.90000
12120,'READING 17 2', 138.0000,1,  10,   1,   1,1.04163539, -87.702573, 1.10000, 0.90000, 1.10000, 0.90000
12121,'READING 18 1', 138.0000,1,  10,   1,   1,1.03823626, -88.044752, 1.10000, 0.90000, 1.10000, 0.90000
12122,'READING 19 1', 138.0000,1,  10,   1,   1,1.03436303, -86.429453, 1.10000, 0.90000, 1.10000, 0.90000
12123,'READING 20 1', 138.0000,1,  10,   1,   1,1.04161453, -87.572143, 1.10000, 0.90000, 1.10000, 0.90000
12124,'READING 20 2', 138.0000,1,  10,   1,   1,1.04145265, -87.580790, 1.10000, 0.90000, 1.10000, 0.90000
12125,'READING 21 1', 138.0000,1,  10,   1,   1,1.04324496, -87.458072, 1.10000, 0.90000, 1.10000, 0.90000
12126,'READING 22 1', 138.0000,1,  10,   1,   1,1.03812099, -88.155278, 1.10000, 0.90000, 1.10000, 0.90000
12127,'READING 22 2', 138.0000,1,  10,   1,   1,1.03805542, -88.161609, 1.10000, 0.90000, 1.10000, 0.90000
12128,'READING 23 1', 138.0000,1,  10,   1,   1,1.03844106, -87.873191, 1.10000, 0.90000, 1.10000, 0.90000
12129,'READING 24 1', 138.0000,1,  10,   1,   1,1.03883827, -87.997453, 1.10000, 0.90000, 1.10000, 0.90000
12130,'READING 25 1', 138.0000,1,  10,   1,   1,1.03869259, -87.854613, 1.10000, 0.90000, 1.10000, 0.90000
12131,'READING 26 1', 138.0000,1,  10,   1,   1,1.03503251, -87.791434, 1.10000, 0.90000, 1.10000, 0.90000
12132,'READING 27 1', 138.0000,1,  10,   1,   1,1.04222810, -87.595475, 1.10000, 0.90000, 1.10000, 0.90000
12133,'READING 28 1', 138.0000,1,  10,   1,   1,1.03825867, -87.580715, 1.10000, 0.90000, 1.10000, 0.90000
12134,'READING 28 2', 138.0000,1,  10,   1,   1,1.03832471, -87.572874, 1.10000, 0.90000, 1.10000, 0.90000
12135,'READING 29 1', 138.0000,1,  10,   1,   1,1.03782856, -87.643116, 1.10000, 0.90000, 1.10000, 0.90000
12136,'READING 29 2', 138.0000,1,  10,   1,   1,1.03774714, -87.651100, 1.10000, 0.90000, 1.10000, 0.90000
12137,'READING 30 1', 138.0000,1,  10,   1,   1,1.03400791, -87.708556, 1.10000, 0.90000, 1.10000, 0.90000
12138,'READING 31 1', 138.0000,1,  10,   1,   1,1.03646410, -87.846601, 1.10000, 0.90000, 1.10000, 0.90000
12139,'READING 32 1', 138.0000,1,  10,   1,   1,1.03867471, -87.937340, 1.10000, 0.90000, 1.10000, 0.90000
12140,'READING 32 2', 138.0000,1,  10,   1,   1,1.03878617, -87.926425, 1.10000, 0.90000, 1.10000, 0.90000
12141,'RICHLAND 1 1', 138.0000,1,  10,   1,   1,1.03924990, -85.733095, 1.10000, 0.90000, 1.10000, 0.90000
12142,'TEMPLE 1 1  ', 138.0000,1,  10,   1,   1,1.03429949, -86.760587, 1.10000, 0.90000, 1.10000, 0.90000
12143,'WERNERSVIL~1', 138.0000,1,  10,   1,   1,1.03701401, -87.763389, 1.10000, 0.90000, 1.10000, 0.90000
12144,'WERNERSVIL~2', 138.0000,1,  10,   1,   1,1.03692853, -87.771107, 1.10000, 0.90000, 1.10000, 0.90000
12145,'WOMELSDORF~1', 138.0000,1,  10,   1,   1,1.03769803, -87.437295, 1.10000, 0.90000, 1.10000, 0.90000
12146,'WOMELSDORF~2', 138.0000,1,  10,   1,   1,1.04196572, -87.760766, 1.10000, 0.90000, 1.10000, 0.90000
12147,'ATHENS 4 1  ', 138.0000,1,  10,   1,   1,1.04035711, -81.350729, 1.10000, 0.90000, 1.10000, 0.90000
12148,'ATHENS 4 2  ', 138.0000,1,  10,   1,   1,1.04032600, -81.354684, 1.10000, 0.90000, 1.10000, 0.90000
12149,'ATHENS 5 1  ', 138.0000,1,  10,   1,   1,1.04013109, -81.049531, 1.10000, 0.90000, 1.10000, 0.90000
12150,'CANTON 8 1  ', 138.0000,1,  10,   1,   1,1.04514587, -80.442908, 1.10000, 0.90000, 1.10000, 0.90000
12151,'CANTON 9 1  ', 138.0000,1,  10,   1,   1,1.04487777, -80.587551, 1.10000, 0.90000, 1.10000, 0.90000
12152,'CANTON 10 1 ', 138.0000,1,  10,   1,   1,1.04566324, -80.299078, 1.10000, 0.90000, 1.10000, 0.90000
12153,'CANTON 10 2 ', 138.0000,1,  10,   1,   1,1.04564440, -80.301598, 1.10000, 0.90000, 1.10000, 0.90000
12154,'COLUMBIA C~8', 138.0000,1,  10,   1,   1,1.04475844, -80.570947, 1.10000, 0.90000, 1.10000, 0.90000
12155,'COLUMBIA C~9', 138.0000,1,  10,   1,   1,1.04477978, -80.567976, 1.10000, 0.90000, 1.10000, 0.90000
12156,'GILLETT 1 1 ', 138.0000,1,  10,   1,   1,1.03963673, -79.194117, 1.10000, 0.90000, 1.10000, 0.90000
12157,'GILLETT 1 2 ', 138.0000,1,  10,   1,   1,1.03968787, -79.189500, 1.10000, 0.90000, 1.10000, 0.90000
12158,'LACEYVILLE~1', 138.0000,1,  10,   1,   1,1.03566313, -82.559037, 1.10000, 0.90000, 1.10000, 0.90000
12159,'LACEYVILLE~2', 138.0000,1,  10,   1,   1,1.03564465, -82.560936, 1.10000, 0.90000, 1.10000, 0.90000
12160,'LACEYVILLE~3', 138.0000,1,  10,   1,   1,1.03511512, -82.245989, 1.10000, 0.90000, 1.10000, 0.90000
12161,'LACEYVILLE~4', 138.0000,1,  10,   1,   1,1.03510523, -82.247389, 1.10000, 0.90000, 1.10000, 0.90000
12162,'MILLERTON ~6', 138.0000,1,  10,   1,   1,1.04503572, -80.307998, 1.10000, 0.90000, 1.10000, 0.90000
12163,'MILLERTON ~7', 138.0000,1,  10,   1,   1,1.04502785, -80.309945, 1.10000, 0.90000, 1.10000, 0.90000
12164,'MONROETON 1 ', 138.0000,1,  10,   1,   1,1.04256010, -81.291211, 1.10000, 0.90000, 1.10000, 0.90000
12165,'MONROETON 2 ', 138.0000,1,  10,   1,   1,1.04257500, -81.289093, 1.10000, 0.90000, 1.10000, 0.90000
12166,'ROME 5 1    ', 138.0000,1,  10,   1,   1,1.04076815, -82.416040, 1.10000, 0.90000, 1.10000, 0.90000
12167,'ROME 6 1    ', 138.0000,1,  10,   1,   1,1.04010117, -82.100260, 1.10000, 0.90000, 1.10000, 0.90000
12168,'SAYRE 1 1   ', 138.0000,1,  10,   1,   1,1.04039645, -81.292365, 1.10000, 0.90000, 1.10000, 0.90000
12169,'SAYRE 1 2   ', 138.0000,1,  10,   1,   1,1.04036176, -81.298246, 1.10000, 0.90000, 1.10000, 0.90000
12170,'SAYRE 2 1   ', 345.0000,1,  10,   1,   1,1.04311335, -79.524569, 1.10000, 0.90000, 1.10000, 0.90000
12171,'SAYRE 2 2   ', 161.0000,1,  10,   1,   1,1.03880191, -79.636536, 1.10000, 0.90000, 1.10000, 0.90000
12172,'SAYRE 2 3   ', 138.0000,1,  10,   1,   1,1.04054511, -81.104371, 1.10000, 0.90000, 1.10000, 0.90000
12173,'SAYRE 2 4   ', 161.0000,1,  10,   1,   1,1.03860033, -79.623203, 1.10000, 0.90000, 1.10000, 0.90000
12174,'SAYRE 2 6   ', 345.0000,1,  10,   1,   1,1.04335761, -79.522069, 1.10000, 0.90000, 1.10000, 0.90000
12175,'TOWANDA 1 1 ', 345.0000,1,  10,   1,   1,1.04468703, -79.480582, 1.10000, 0.90000, 1.10000, 0.90000
12176,'TOWANDA 1 2 ', 138.0000,1,  10,   1,   1,1.04194236, -80.840159, 1.10000, 0.90000, 1.10000, 0.90000
12177,'TOWANDA 1 3 ', 345.0000,1,  10,   1,   1,1.04463530, -79.485773, 1.10000, 0.90000, 1.10000, 0.90000
12178,'TOWANDA 2 1 ', 138.0000,1,  10,   1,   1,1.03970909, -81.319317, 1.10000, 0.90000, 1.10000, 0.90000
12179,'TOWANDA 2 2 ',  13.8000,1,  10,   1,   1,1.03605282, -82.115232, 1.10000, 0.90000, 1.10000, 0.90000
12180,'TOWANDA 2 3 ',  13.8000,1,  10,   1,   1,1.03984714, -81.290193, 1.10000, 0.90000, 1.10000, 0.90000
12182,'TOWANDA 2 5 ', 138.0000,1,  10,   1,   1,1.03975236, -81.314481, 1.10000, 0.90000, 1.10000, 0.90000
12183,'TOWANDA 2 7 ', 138.0000,1,  10,   1,   1,1.03970909, -81.319317, 1.10000, 0.90000, 1.10000, 0.90000
12184,'TOWANDA 3 1 ', 138.0000,1,  10,   1,   1,1.04013908, -81.437691, 1.10000, 0.90000, 1.10000, 0.90000
12185,'TROY 10 1   ', 138.0000,1,  10,   1,   1,1.04502726, -80.384544, 1.10000, 0.90000, 1.10000, 0.90000
12186,'TROY 11 1   ', 138.0000,1,  10,   1,   1,1.04495752, -80.632876, 1.10000, 0.90000, 1.10000, 0.90000
12187,'TROY 11 2   ', 138.0000,1,  10,   1,   1,1.04493427, -80.635649, 1.10000, 0.90000, 1.10000, 0.90000
12188,'TROY 12 1   ', 138.0000,1,  10,   1,   1,1.04479301, -80.638320, 1.10000, 0.90000, 1.10000, 0.90000
12189,'ULSTER 1    ', 138.0000,1,  10,   1,   1,1.04117060, -81.034580, 1.10000, 0.90000, 1.10000, 0.90000
12190,'ULSTER 2    ', 138.0000,1,  10,   1,   1,1.04114127, -81.037551, 1.10000, 0.90000, 1.10000, 0.90000
12191,'WYALUSING ~1', 138.0000,1,  10,   1,   1,1.03447783, -81.992289, 1.10000, 0.90000, 1.10000, 0.90000
12192,'WYALUSING ~2', 138.0000,1,  10,   1,   1,1.03445840, -81.996059, 1.10000, 0.90000, 1.10000, 0.90000
12193,'WYALUSING ~3', 138.0000,1,  10,   1,   1,1.03422153, -81.798714, 1.10000, 0.90000, 1.10000, 0.90000
12194,'WYALUSING ~4', 138.0000,1,  10,   1,   1,1.03415704, -81.803776, 1.10000, 0.90000, 1.10000, 0.90000
12195,'BENSALEM 1 1', 138.0000,1,  10,   1,   1,1.03618121, -91.088154, 1.10000, 0.90000, 1.10000, 0.90000
12196,'BENSALEM 2 1', 138.0000,1,  10,   1,   1,1.03943551, -90.833094, 1.10000, 0.90000, 1.10000, 0.90000
12197,'BENSALEM 3 1', 138.0000,1,  10,   1,   1,1.02894711, -91.422150, 1.10000, 0.90000, 1.10000, 0.90000
12198,'BENSALEM 4 1', 138.0000,1,  10,   1,   1,1.03143466, -90.626481, 1.10000, 0.90000, 1.10000, 0.90000
12199,'BENSALEM 5 1', 138.0000,1,  10,   1,   1,1.03524375, -91.360931, 1.10000, 0.90000, 1.10000, 0.90000
12200,'BENSALEM 5 2', 138.0000,1,  10,   1,   1,1.03525114, -91.339129, 1.10000, 0.90000, 1.10000, 0.90000
12201,'BRISTOL 17 1', 138.0000,1,  10,   1,   1,1.03572476, -90.836988, 1.10000, 0.90000, 1.10000, 0.90000
12202,'BRISTOL 18 1', 138.0000,1,  10,   1,   1,1.03191614, -90.411255, 1.10000, 0.90000, 1.10000, 0.90000
12203,'CHALFONT 1 1', 138.0000,1,  10,   1,   1,1.03571045, -90.817207, 1.10000, 0.90000, 1.10000, 0.90000
12204,'CHALFONT 2 1', 138.0000,1,  10,   1,   1,1.03959858, -90.372234, 1.10000, 0.90000, 1.10000, 0.90000
12205,'CHALFONT 3 1', 138.0000,1,  10,   1,   1,1.03935564, -90.124291, 1.10000, 0.90000, 1.10000, 0.90000
12206,'COOPERSBUR~1', 138.0000,1,  10,   1,   1,1.04098022, -88.387053, 1.10000, 0.90000, 1.10000, 0.90000
12207,'COOPERSBUR~2', 138.0000,1,  10,   1,   1,1.04093301, -88.392210, 1.10000, 0.90000, 1.10000, 0.90000
12208,'COOPERSBUR~3', 138.0000,1,  10,   1,   1,1.04175293, -87.792082, 1.10000, 0.90000, 1.10000, 0.90000
12209,'CROYDON 1   ', 138.0000,1,  10,   1,   1,1.02987909, -90.506645, 1.10000, 0.90000, 1.10000, 0.90000
12210,'DOYLESTOWN~1', 138.0000,1,  10,   1,   1,1.03279245, -90.219689, 1.10000, 0.90000, 1.10000, 0.90000
12211,'DOYLESTOWN~2', 138.0000,1,  10,   1,   1,1.03480113, -89.991813, 1.10000, 0.90000, 1.10000, 0.90000
12212,'DOYLESTOWN~3', 138.0000,1,  10,   1,   1,1.03472257, -90.000467, 1.10000, 0.90000, 1.10000, 0.90000
12213,'DOYLESTOWN~4', 138.0000,1,  10,   1,   1,1.02834857, -90.768897, 1.10000, 0.90000, 1.10000, 0.90000
12214,'DOYLESTOWN~5', 138.0000,1,  10,   1,   1,1.03397667, -90.491913, 1.10000, 0.90000, 1.10000, 0.90000
12215,'DOYLESTOWN~6', 138.0000,1,  10,   1,   1,1.03525877, -90.081446, 1.10000, 0.90000, 1.10000, 0.90000
12216,'DOYLESTOWN~7', 138.0000,1,  10,   1,   1,1.03041685, -90.521720, 1.10000, 0.90000, 1.10000, 0.90000
12217,'DOYLESTOWN~8', 138.0000,1,  10,   1,   1,1.03033149, -90.531828, 1.10000, 0.90000, 1.10000, 0.90000
12218,'DOYLESTOWN~9', 138.0000,1,  10,   1,   1,1.03532076, -90.295804, 1.10000, 0.90000, 1.10000, 0.90000
12219,'DOYLESTOW~10', 138.0000,1,  10,   1,   1,1.03663194, -90.123322, 1.10000, 0.90000, 1.10000, 0.90000
12220,'FEASTERVIL~1', 138.0000,1,  10,   1,   1,1.03511703, -90.446021, 1.10000, 0.90000, 1.10000, 0.90000
12221,'FEASTERVIL~2', 138.0000,1,  10,   1,   1,1.03505731, -90.455556, 1.10000, 0.90000, 1.10000, 0.90000
12222,'FEASTERVIL~3', 138.0000,1,  10,   1,   1,1.03435314, -91.501039, 1.10000, 0.90000, 1.10000, 0.90000
12223,'HATBORO 1   ', 345.0000,1,  10,   1,   1,1.03908813, -87.102158, 1.10000, 0.90000, 1.10000, 0.90000
12224,'HATBORO 2   ', 138.0000,1,  10,   1,   1,1.04152572, -90.808321, 1.10000, 0.90000, 1.10000, 0.90000
12225,'HATBORO 3   ', 345.0000,1,  10,   1,   1,1.04007685, -86.966196, 1.10000, 0.90000, 1.10000, 0.90000
12226,'HELLERTOWN 1', 138.0000,1,  10,   1,   1,1.03977799, -87.618036, 1.10000, 0.90000, 1.10000, 0.90000
12227,'HELLERTOWN 2', 138.0000,1,  10,   1,   1,1.03980792, -87.613002, 1.10000, 0.90000, 1.10000, 0.90000
12228,'LANGHORNE ~1', 138.0000,1,  10,   1,   1,1.03889680, -90.733756, 1.10000, 0.90000, 1.10000, 0.90000
12229,'LANGHORNE ~2', 138.0000,1,  10,   1,   1,1.03874028, -90.744719, 1.10000, 0.90000, 1.10000, 0.90000
12230,'LANGHORNE ~3', 138.0000,1,  10,   1,   1,1.03461134, -90.445638, 1.10000, 0.90000, 1.10000, 0.90000
12231,'LANGHORNE ~4', 138.0000,1,  10,   1,   1,1.02997100, -91.117223, 1.10000, 0.90000, 1.10000, 0.90000
12232,'LEVITTOWN ~9', 138.0000,1,  10,   1,   1,1.03948033, -90.454456, 1.10000, 0.90000, 1.10000, 0.90000
12233,'LEVITTOWN~10', 138.0000,1,  10,   1,   1,1.03975284, -90.732185, 1.10000, 0.90000, 1.10000, 0.90000
12234,'LEVITTOWN~11', 138.0000,1,  10,   1,   1,1.03362572, -89.960121, 1.10000, 0.90000, 1.10000, 0.90000
12235,'LEVITTOWN~12', 138.0000,1,  10,   1,   1,1.03368759, -89.954780, 1.10000, 0.90000, 1.10000, 0.90000
12236,'LEVITTOWN~13', 138.0000,1,  10,   1,   1,1.03705895, -90.390519, 1.10000, 0.90000, 1.10000, 0.90000
12237,'LEVITTOWN~14', 138.0000,1,  10,   1,   1,1.03698134, -90.396208, 1.10000, 0.90000, 1.10000, 0.90000
12238,'LEVITTOWN~15', 138.0000,1,  10,   1,   1,1.04062212, -90.613558, 1.10000, 0.90000, 1.10000, 0.90000
12239,'LEVITTOWN~16', 138.0000,1,  10,   1,   1,1.04125738, -89.983316, 1.10000, 0.90000, 1.10000, 0.90000
12240,'LEVITTOWN~17', 138.0000,1,  10,   1,   1,1.04119623, -89.988282, 1.10000, 0.90000, 1.10000, 0.90000
12241,'LEVITTOWN ~2', 345.0000,1,  10,   1,   1,1.03536737, -87.715250, 1.10000, 0.90000, 1.10000, 0.90000
12242,'LEVITTOWN ~3', 138.0000,1,  10,   1,   1,1.03510761, -90.515292, 1.10000, 0.90000, 1.10000, 0.90000
12243,'LEVITTOWN ~4', 345.0000,1,  10,   1,   1,1.03517985, -87.734224, 1.10000, 0.90000, 1.10000, 0.90000
12244,'LEVITTOWN ~5', 138.0000,1,  10,   1,   1,1.04220104, -90.146565, 1.10000, 0.90000, 1.10000, 0.90000
12245,'MORRISVIL~27', 138.0000,1,  10,   1,   1,1.03530502, -90.271407, 1.10000, 0.90000, 1.10000, 0.90000
12246,'MORRISVIL~28', 138.0000,1,  10,   1,   1,1.04315853, -90.044173, 1.10000, 0.90000, 1.10000, 0.90000
12247,'MORRISVIL~29', 138.0000,1,  10,   1,   1,1.03451037, -90.251661, 1.10000, 0.90000, 1.10000, 0.90000
12248,'MORRISVILL~2', 138.0000,1,  10,   1,   1,1.03873575, -90.579059, 1.10000, 0.90000, 1.10000, 0.90000
12249,'MORRISVILL~3', 138.0000,1,  10,   1,   1,1.03658915, -90.979561, 1.10000, 0.90000, 1.10000, 0.90000
12250,'NEW HOPE 1 1', 138.0000,1,  10,   1,   1,1.03409898, -89.866220, 1.10000, 0.90000, 1.10000, 0.90000
12251,'NEW HOPE 2 1', 138.0000,1,  10,   1,   1,1.03518367, -89.826427, 1.10000, 0.90000, 1.10000, 0.90000
12252,'NEW HOPE 2 2', 138.0000,1,  10,   1,   1,1.03511333, -89.834801, 1.10000, 0.90000, 1.10000, 0.90000
12253,'NEW HOPE 3 1', 138.0000,1,  10,   1,   1,1.02838945, -90.562038, 1.10000, 0.90000, 1.10000, 0.90000
12254,'NEW HOPE 3 2', 138.0000,1,  10,   1,   1,1.02828276, -90.567612, 1.10000, 0.90000, 1.10000, 0.90000
12255,'NEWTOWN 3 1 ', 138.0000,1,  10,   1,   1,1.03312957, -90.618886, 1.10000, 0.90000, 1.10000, 0.90000
12256,'NEWTOWN 4 1 ', 345.0000,1,  10,   1,   1,1.04333091, -87.397468, 1.10000, 0.90000, 1.10000, 0.90000
12257,'NEWTOWN 4 2 ', 138.0000,1,  10,   1,   1,1.03668773, -90.210570, 1.10000, 0.90000, 1.10000, 0.90000
12258,'NEWTOWN 4 3 ',  18.0000,1,  10,   1,   1,1.03572035, -90.742799, 1.10000, 0.90000, 1.10000, 0.90000
12260,'NEWTOWN 4 5 ', 345.0000,1,  10,   1,   1,1.04324234, -87.414462, 1.10000, 0.90000, 1.10000, 0.90000
12261,'NEWTOWN 5 1 ', 138.0000,1,  10,   1,   1,1.03614473, -90.396256, 1.10000, 0.90000, 1.10000, 0.90000
12262,'NEWTOWN 6 1 ', 138.0000,1,  10,   1,   1,1.03537655, -90.885728, 1.10000, 0.90000, 1.10000, 0.90000
12263,'OTTSVILLE 1 ', 138.0000,1,  10,   1,   1,1.03997314, -88.136536, 1.10000, 0.90000, 1.10000, 0.90000
12264,'PENNSBURG 1 ', 138.0000,1,  10,   1,   1,1.03078568, -90.943238, 1.10000, 0.90000, 1.10000, 0.90000
12265,'PERKASIE 1 1', 138.0000,1,  10,   1,   1,1.02627563, -90.382541, 1.10000, 0.90000, 1.10000, 0.90000
12266,'PERKASIE 2 1', 138.0000,1,  10,   1,   1,1.03865302, -88.893942, 1.10000, 0.90000, 1.10000, 0.90000
12267,'PERKASIE 2 2', 138.0000,1,  10,   1,   1,1.03859437, -88.903655, 1.10000, 0.90000, 1.10000, 0.90000
12268,'PERKASIE 3 1', 138.0000,1,  10,   1,   1,1.03670669, -89.354153, 1.10000, 0.90000, 1.10000, 0.90000
12269,'PERKASIE 4 1', 138.0000,1,  10,   1,   1,1.03679562, -90.359749, 1.10000, 0.90000, 1.10000, 0.90000
12270,'PIPERSVILL~1', 138.0000,1,  10,   1,   1,1.04045868, -89.402368, 1.10000, 0.90000, 1.10000, 0.90000
12271,'QUAKERTOWN~1', 138.0000,1,  10,   1,   1,1.03869617, -88.308281, 1.10000, 0.90000, 1.10000, 0.90000
12272,'QUAKERTOWN~2', 138.0000,1,  10,   1,   1,1.04180300, -88.823612, 1.10000, 0.90000, 1.10000, 0.90000
12273,'QUAKERTOWN~3', 138.0000,1,  10,   1,   1,1.04168320, -88.834916, 1.10000, 0.90000, 1.10000, 0.90000
12274,'QUAKERTOWN~4', 138.0000,1,  10,   1,   1,1.03910625, -87.707825, 1.10000, 0.90000, 1.10000, 0.90000
12275,'QUAKERTOWN~5', 138.0000,1,  10,   1,   1,1.03920174, -87.683537, 1.10000, 0.90000, 1.10000, 0.90000
12276,'QUAKERTOWN~6', 345.0000,1,  10,   1,   1,1.04181302, -85.962377, 1.10000, 0.90000, 1.10000, 0.90000
12277,'QUAKERTOWN~7', 138.0000,1,  10,   1,   1,1.04393601, -88.309736, 1.10000, 0.90000, 1.10000, 0.90000
12278,'QUAKERTOWN~8', 345.0000,1,  10,   1,   1,1.04169607, -85.973094, 1.10000, 0.90000, 1.10000, 0.90000
12279,'RICHBORO 1  ', 138.0000,1,  10,   1,   1,1.03345513, -91.029462, 1.10000, 0.90000, 1.10000, 0.90000
12280,'RICHBORO 2  ', 138.0000,1,  10,   1,   1,1.03339708, -91.038881, 1.10000, 0.90000, 1.10000, 0.90000
12281,'SELLERSVIL~1', 138.0000,1,  10,   1,   1,1.03011656, -89.980837, 1.10000, 0.90000, 1.10000, 0.90000
12282,'SELLERSVIL~2', 138.0000,1,  10,   1,   1,1.03898799, -89.599603, 1.10000, 0.90000, 1.10000, 0.90000
12283,'SOUDERTON ~1', 138.0000,1,  10,   1,   1,1.03605556, -91.214444, 1.10000, 0.90000, 1.10000, 0.90000
12284,'SOUDERTON ~2', 138.0000,1,  10,   1,   1,1.03589714, -91.225858, 1.10000, 0.90000, 1.10000, 0.90000
12285,'SOUDERTON ~3', 138.0000,1,  10,   1,   1,1.03544509, -89.835388, 1.10000, 0.90000, 1.10000, 0.90000
12286,'SOUTHAMPTO~7', 500.0000,1,  10,   1,   1,1.04604268, -84.390819, 1.10000, 0.90000, 1.10000, 0.90000
12287,'SOUTHAMPTO~8', 345.0000,1,  10,   1,   1,1.04525900, -87.145059, 1.10000, 0.90000, 1.10000, 0.90000
12288,'SOUTHAMPTO~9', 138.0000,1,  10,   1,   1,1.04362059, -90.558726, 1.10000, 0.90000, 1.10000, 0.90000
12289,'SOUTHAMPT~10', 345.0000,1,  10,   1,   1,1.04408884, -87.168855, 1.10000, 0.90000, 1.10000, 0.90000
12290,'SOUTHAMPT~11', 500.0000,1,  10,   1,   1,1.04463482, -84.207845, 1.10000, 0.90000, 1.10000, 0.90000
12291,'SOUTHAMPT~12', 138.0000,1,  10,   1,   1,1.02660203, -91.470549, 1.10000, 0.90000, 1.10000, 0.90000
12292,'SOUTHAMPT~13', 138.0000,1,  10,   1,   1,1.02645290, -91.482447, 1.10000, 0.90000, 1.10000, 0.90000
12293,'SOUTHAMPT~14', 345.0000,1,  10,   1,   1,1.04142427, -87.202200, 1.10000, 0.90000, 1.10000, 0.90000
12294,'SOUTHAMPT~15', 138.0000,1,  10,   1,   1,1.03239000, -90.744343, 1.10000, 0.90000, 1.10000, 0.90000
12295,'SOUTHAMPT~16',  13.8000,1,  10,   1,   1,1.02791929, -93.733746, 1.10000, 0.90000, 1.10000, 0.90000
12297,'SOUTHAMPT~18', 345.0000,1,  10,   1,   1,1.04110920, -87.224856, 1.10000, 0.90000, 1.10000, 0.90000
12298,'SOUTHAMPT~19', 345.0000,1,  10,   1,   1,1.04238892, -87.070869, 1.10000, 0.90000, 1.10000, 0.90000
12299,'SOUTHAMPT~20', 138.0000,1,  10,   1,   1,1.03528714, -91.089308, 1.10000, 0.90000, 1.10000, 0.90000
12300,'SOUTHAMPT~21', 138.0000,1,  10,   1,   1,1.03513718, -91.101651, 1.10000, 0.90000, 1.10000, 0.90000
12301,'TELFORD 1   ', 138.0000,1,  10,   1,   1,1.03368747, -91.142072, 1.10000, 0.90000, 1.10000, 0.90000
12302,'UPPER BLAC~1', 138.0000,1,  10,   1,   1,1.04194772, -88.099407, 1.10000, 0.90000, 1.10000, 0.90000
12303,'UPPER BLAC~2', 138.0000,1,  10,   1,   1,1.04172575, -87.711677, 1.10000, 0.90000, 1.10000, 0.90000
12304,'UPPER BLAC~3', 138.0000,1,  10,   1,   1,1.04170620, -87.713358, 1.10000, 0.90000, 1.10000, 0.90000
12305,'WARMINSTER~1', 345.0000,1,  10,   1,   1,1.03911734, -87.034075, 1.10000, 0.90000, 1.10000, 0.90000
12306,'WARMINSTER~2', 138.0000,1,  10,   1,   1,1.03619838, -89.874177, 1.10000, 0.90000, 1.10000, 0.90000
12307,'WARMINSTER~3',  13.8000,1,  10,   1,   1,1.03838336, -87.559637, 1.10000, 0.90000, 1.10000, 0.90000
12309,'WARMINSTER~5', 345.0000,1,  10,   1,   1,1.03973818, -86.910660, 1.10000, 0.90000, 1.10000, 0.90000
12310,'WARMINSTER~6', 138.0000,1,  10,   1,   1,1.02987504, -91.192895, 1.10000, 0.90000, 1.10000, 0.90000
12311,'WARMINSTER~7', 138.0000,1,  10,   1,   1,1.03359568, -91.163143, 1.10000, 0.90000, 1.10000, 0.90000
12312,'WARMINSTER~8', 138.0000,1,  10,   1,   1,1.03522539, -91.754446, 1.10000, 0.90000, 1.10000, 0.90000
12313,'WARMINSTER~9', 138.0000,1,  10,   1,   1,1.03540206, -91.738921, 1.10000, 0.90000, 1.10000, 0.90000
12314,'WARRINGTON~1', 138.0000,1,  10,   1,   1,1.03141618, -91.880941, 1.10000, 0.90000, 1.10000, 0.90000
12315,'WARRINGTON~2', 138.0000,1,  10,   1,   1,1.03363097, -92.096604, 1.10000, 0.90000, 1.10000, 0.90000
12316,'WASHINGT~127', 138.0000,1,  10,   1,   1,1.03195560, -89.783793, 1.10000, 0.90000, 1.10000, 0.90000
12317,'WASHINGT~128', 138.0000,1,  10,   1,   1,1.03192747, -89.785562, 1.10000, 0.90000, 1.10000, 0.90000
12318,'ALBRIGHTSV~1', 138.0000,1,  10,   1,   1,1.03910673, -84.411808, 1.10000, 0.90000, 1.10000, 0.90000
12319,'ALBRIGHTSV~2', 138.0000,1,  10,   1,   1,1.03307474, -85.995012, 1.10000, 0.90000, 1.10000, 0.90000
12320,'BLAKESLEE ~1', 138.0000,1,  10,   1,   1,1.04265070, -84.517485, 1.10000, 0.90000, 1.10000, 0.90000
12321,'BLAKESLEE ~2', 138.0000,1,  10,   1,   1,1.03498781, -85.452743, 1.10000, 0.90000, 1.10000, 0.90000
12322,'BLAKESLEE ~3', 138.0000,1,  10,   1,   1,1.04121149, -84.281994, 1.10000, 0.90000, 1.10000, 0.90000
12323,'HAZLETON 1 1', 138.0000,1,  10,   1,   1,1.04349232, -83.687391, 1.10000, 0.90000, 1.10000, 0.90000
12324,'HAZLETON 2 1', 138.0000,1,  10,   1,   1,1.04384565, -83.829323, 1.10000, 0.90000, 1.10000, 0.90000
12325,'HAZLETON 3 1', 138.0000,1,  10,   1,   1,1.04369152, -83.376215, 1.10000, 0.90000, 1.10000, 0.90000
12326,'HAZLETON 3 2',  20.0000,1,  10,   1,   1,1.04369152, -83.376215, 1.10000, 0.90000, 1.10000, 0.90000
12327,'HAZLETON 3 3',  20.0000,1,  10,   1,   1,1.04369152, -83.376215, 1.10000, 0.90000, 1.10000, 0.90000
12329,'HAZLETON 3 5', 138.0000,1,  10,   1,   1,1.04360998, -83.387833, 1.10000, 0.90000, 1.10000, 0.90000
12330,'HAZLETON 3 7', 138.0000,1,  10,   1,   1,1.04376066, -83.365546, 1.10000, 0.90000, 1.10000, 0.90000
12331,'JIM THORPE~1', 138.0000,1,  10,   1,   1,1.03905976, -84.388135, 1.10000, 0.90000, 1.10000, 0.90000
12332,'JIM THORPE~2', 138.0000,1,  10,   1,   1,1.03910947, -84.384385, 1.10000, 0.90000, 1.10000, 0.90000
12333,'JIM THORPE~3', 138.0000,1,  10,   1,   1,1.03962660, -84.417354, 1.10000, 0.90000, 1.10000, 0.90000
12334,'KUNKLETOWN 1', 138.0000,1,  10,   1,   1,1.03211653, -86.500603, 1.10000, 0.90000, 1.10000, 0.90000
12335,'LANSFORD 1 1', 138.0000,1,  10,   1,   1,1.04478407, -83.875727, 1.10000, 0.90000, 1.10000, 0.90000
12336,'LANSFORD 2 1', 138.0000,1,  10,   1,   1,1.04178345, -84.922337, 1.10000, 0.90000, 1.10000, 0.90000
12337,'LEHIGHTON ~1', 345.0000,1,  10,   1,   1,1.04000854, -82.951165, 1.10000, 0.90000, 1.10000, 0.90000
12338,'LEHIGHTON ~2', 138.0000,1,  10,   1,   1,1.04401922, -84.082552, 1.10000, 0.90000, 1.10000, 0.90000
12339,'LEHIGHTON ~3', 345.0000,1,  10,   1,   1,1.03987467, -82.969607, 1.10000, 0.90000, 1.10000, 0.90000
12340,'LEHIGHTON ~4', 138.0000,1,  10,   1,   1,1.04056215, -85.103119, 1.10000, 0.90000, 1.10000, 0.90000
12341,'LEHIGHTON ~5', 138.0000,1,  10,   1,   1,1.04121828, -84.733326, 1.10000, 0.90000, 1.10000, 0.90000
12342,'NESQUEHONI~1', 138.0000,1,  10,   1,   1,1.04308164, -84.120378, 1.10000, 0.90000, 1.10000, 0.90000
12343,'NESQUEHONI~2',  13.8000,1,  10,   1,   1,1.04308164, -84.120378, 1.10000, 0.90000, 1.10000, 0.90000
12344,'NESQUEHONI~3',  13.8000,1,  10,   1,   1,1.04308164, -84.120378, 1.10000, 0.90000, 1.10000, 0.90000
12346,'NESQUEHONI~5', 138.0000,1,  10,   1,   1,1.04302967, -84.126361, 1.10000, 0.90000, 1.10000, 0.90000
12347,'NESQUEHONI~6', 138.0000,1,  10,   1,   1,1.04313838, -84.114094, 1.10000, 0.90000, 1.10000, 0.90000
12348,'PALMERTON ~1', 138.0000,1,  10,   1,   1,1.04013884, -84.394767, 1.10000, 0.90000, 1.10000, 0.90000
12349,'PALMERTON ~2', 138.0000,1,  10,   1,   1,1.02927959, -87.259403, 1.10000, 0.90000, 1.10000, 0.90000
12350,'PALMERTON ~3', 138.0000,1,  10,   1,   1,1.02963340, -87.469677, 1.10000, 0.90000, 1.10000, 0.90000
12351,'PALMERTON ~4', 138.0000,1,  10,   1,   1,1.02953839, -87.478071, 1.10000, 0.90000, 1.10000, 0.90000
12352,'WEATHERLY 1 ', 138.0000,1,  10,   1,   1,1.04147959, -84.679429, 1.10000, 0.90000, 1.10000, 0.90000
12353,'WHITE HAVE~1', 138.0000,1,  10,   1,   1,1.03457904, -84.624965, 1.10000, 0.90000, 1.10000, 0.90000
12354,'AARONSBURG 1', 138.0000,1,  10,   1,   1,1.03911245, -82.304401, 1.10000, 0.90000, 1.10000, 0.90000
12355,'AVONDALE 1  ', 138.0000,1,  10,   1,   1,1.03652287, -90.505437, 1.10000, 0.90000, 1.10000, 0.90000
12356,'CHADDS FOR~1', 138.0000,1,  10,   1,   1,1.02851713, -87.901126, 1.10000, 0.90000, 1.10000, 0.90000
12357,'CHESTER SP~1', 138.0000,1,  10,   1,   1,1.03784108, -88.617319, 1.10000, 0.90000, 1.10000, 0.90000
12358,'CHESTER SP~2', 138.0000,1,  10,   1,   1,1.03780437, -88.623405, 1.10000, 0.90000, 1.10000, 0.90000
12359,'COATESVILL~1', 138.0000,1,  10,   1,   1,1.03790176, -88.925224, 1.10000, 0.90000, 1.10000, 0.90000
12360,'COATESVILL~2', 138.0000,1,  10,   1,   1,1.04072297, -88.884626, 1.10000, 0.90000, 1.10000, 0.90000
12361,'COATESVILL~3', 345.0000,1,  10,   1,   1,1.03918779, -86.391122, 1.10000, 0.90000, 1.10000, 0.90000
12362,'COATESVILL~4', 138.0000,1,  10,   1,   1,1.03978074, -88.354610, 1.10000, 0.90000, 1.10000, 0.90000
12363,'COATESVILL~5', 345.0000,1,  10,   1,   1,1.03903151, -86.405779, 1.10000, 0.90000, 1.10000, 0.90000
12364,'COATESVILL~6', 138.0000,1,  10,   1,   1,1.03816879, -88.771989, 1.10000, 0.90000, 1.10000, 0.90000
12365,'COATESVILL~7', 138.0000,1,  10,   1,   1,1.03854692, -88.564672, 1.10000, 0.90000, 1.10000, 0.90000
12366,'COATESVILL~8', 138.0000,1,  10,   1,   1,1.03840852, -88.578845, 1.10000, 0.90000, 1.10000, 0.90000
12367,'DEVON 1     ', 138.0000,1,  10,   1,   1,1.03469610, -89.420078, 1.10000, 0.90000, 1.10000, 0.90000
12368,'DEVON 2     ', 138.0000,1,  10,   1,   1,1.03467619, -89.423453, 1.10000, 0.90000, 1.10000, 0.90000
12369,'DOWNINGTOW~1', 138.0000,1,  10,   1,   1,1.03835702, -88.526977, 1.10000, 0.90000, 1.10000, 0.90000
12370,'DOWNINGTOW~2', 138.0000,1,  10,   1,   1,1.03801930, -88.642707, 1.10000, 0.90000, 1.10000, 0.90000
12371,'DOWNINGTOW~3', 138.0000,1,  10,   1,   1,1.03833735, -88.573285, 1.10000, 0.90000, 1.10000, 0.90000
12372,'DOWNINGTOW~4', 138.0000,1,  10,   1,   1,1.03761315, -88.812977, 1.10000, 0.90000, 1.10000, 0.90000
12373,'DOWNINGTOW~5', 138.0000,1,  10,   1,   1,1.03748512, -88.830100, 1.10000, 0.90000, 1.10000, 0.90000
12374,'DOWNINGTOW~6', 138.0000,1,  10,   1,   1,1.03802979, -88.812950, 1.10000, 0.90000, 1.10000, 0.90000
12375,'EXTON 1 1   ', 138.0000,1,  10,   1,   1,1.03411126, -88.608720, 1.10000, 0.90000, 1.10000, 0.90000
12376,'EXTON 2 1   ', 138.0000,1,  10,   1,   1,1.03829587, -88.623713, 1.10000, 0.90000, 1.10000, 0.90000
12377,'GAP 1       ', 138.0000,1,  10,   1,   1,1.03300011, -88.838310, 1.10000, 0.90000, 1.10000, 0.90000
12378,'GLEN MILLS~1', 138.0000,1,  10,   1,   1,1.03018689, -88.280127, 1.10000, 0.90000, 1.10000, 0.90000
12379,'GLEN MILLS~2',  13.8000,1,  10,   1,   1,1.03018689, -88.280127, 1.10000, 0.90000, 1.10000, 0.90000
12380,'GLEN MILLS~3',  13.8000,1,  10,   1,   1,1.03018689, -88.280127, 1.10000, 0.90000, 1.10000, 0.90000
12382,'GLEN MILLS~5', 138.0000,1,  10,   1,   1,1.03012383, -88.290775, 1.10000, 0.90000, 1.10000, 0.90000
12383,'GLEN MILLS~6', 138.0000,1,  10,   1,   1,1.03025913, -88.269028, 1.10000, 0.90000, 1.10000, 0.90000
12384,'GLEN MILLS~7', 138.0000,1,  10,   1,   1,1.02952337, -88.601419, 1.10000, 0.90000, 1.10000, 0.90000
12385,'GLENMOORE ~1', 138.0000,1,  10,   1,   1,1.03566575, -88.468845, 1.10000, 0.90000, 1.10000, 0.90000
12386,'GLENMOORE ~2', 138.0000,1,  10,   1,   1,1.03941786, -88.565075, 1.10000, 0.90000, 1.10000, 0.90000
12387,'GLENMOORE ~3', 138.0000,1,  10,   1,   1,1.03945971, -88.561257, 1.10000, 0.90000, 1.10000, 0.90000
12388,'HONEY BROO~1', 138.0000,1,  10,   1,   1,1.03376210, -88.782241, 1.10000, 0.90000, 1.10000, 0.90000
12389,'HONEY BROO~2', 138.0000,1,  10,   1,   1,1.03514433, -88.277087, 1.10000, 0.90000, 1.10000, 0.90000
12390,'HONEY BROO~3', 138.0000,1,  10,   1,   1,1.03499007, -88.293302, 1.10000, 0.90000, 1.10000, 0.90000
12391,'HONEY BROO~4', 138.0000,1,  10,   1,   1,1.03978336, -88.452767, 1.10000, 0.90000, 1.10000, 0.90000
12392,'KENNETT SQ~1', 138.0000,1,  10,   1,   1,1.03772151, -88.980836, 1.10000, 0.90000, 1.10000, 0.90000
12393,'KENNETT SQ~2', 138.0000,1,  10,   1,   1,1.03648770, -88.223955, 1.10000, 0.90000, 1.10000, 0.90000
12394,'KENNETT SQ~3', 138.0000,1,  10,   1,   1,1.03635705, -88.239603, 1.10000, 0.90000, 1.10000, 0.90000
12395,'KENNETT SQ~4', 138.0000,1,  10,   1,   1,1.03702104, -88.862380, 1.10000, 0.90000, 1.10000, 0.90000
12396,'LANDENBERG~1', 138.0000,1,  10,   1,   1,1.03307605, -89.996833, 1.10000, 0.90000, 1.10000, 0.90000
12397,'LANDENBERG~2', 138.0000,1,  10,   1,   1,1.03888607, -89.263093, 1.10000, 0.90000, 1.10000, 0.90000
12398,'LINCOLN UN~1', 138.0000,1,  10,   1,   1,1.03265393, -89.911415, 1.10000, 0.90000, 1.10000, 0.90000
12399,'LINCOLN UN~2', 138.0000,1,  10,   1,   1,1.03217483, -89.862736, 1.10000, 0.90000, 1.10000, 0.90000
12400,'MALVERN 1 1 ', 138.0000,1,  10,   1,   1,1.03095031, -89.824583, 1.10000, 0.90000, 1.10000, 0.90000
12401,'MALVERN 2 1 ', 138.0000,1,  10,   1,   1,1.03485072, -89.517088, 1.10000, 0.90000, 1.10000, 0.90000
12402,'MALVERN 3 1 ', 138.0000,1,  10,   1,   1,1.03245580, -89.650891, 1.10000, 0.90000, 1.10000, 0.90000
12403,'MALVERN 3 2 ', 138.0000,1,  10,   1,   1,1.03228211, -89.668684, 1.10000, 0.90000, 1.10000, 0.90000
12404,'NEWTOWN SQ~1', 138.0000,1,  10,   1,   1,1.03935087, -89.970441, 1.10000, 0.90000, 1.10000, 0.90000
12405,'NEWTOWN SQ~2', 138.0000,1,  10,   1,   1,1.02944410, -90.010296, 1.10000, 0.90000, 1.10000, 0.90000
12406,'NOTTINGHAM~3', 138.0000,1,  10,   1,   1,1.03503489, -87.923345, 1.10000, 0.90000, 1.10000, 0.90000
12407,'OXFORD 9 1  ', 138.0000,1,  10,   1,   1,1.03417885, -88.277080, 1.10000, 0.90000, 1.10000, 0.90000
12408,'OXFORD 9 2  ', 138.0000,1,  10,   1,   1,1.03411186, -88.285741, 1.10000, 0.90000, 1.10000, 0.90000
12409,'OXFORD 10 1 ', 138.0000,1,  10,   1,   1,1.03502560, -89.389390, 1.10000, 0.90000, 1.10000, 0.90000
12410,'OXFORD 10 2 ', 138.0000,1,  10,   1,   1,1.03496826, -89.396747, 1.10000, 0.90000, 1.10000, 0.90000
12411,'OXFORD 11 1 ', 138.0000,1,  10,   1,   1,1.03544974, -88.640740, 1.10000, 0.90000, 1.10000, 0.90000
12412,'OXFORD 12 1 ', 138.0000,1,  10,   1,   1,1.03219604, -89.604739, 1.10000, 0.90000, 1.10000, 0.90000
12413,'PARKESBURG~1', 138.0000,1,  10,   1,   1,1.03699815, -89.160777, 1.10000, 0.90000, 1.10000, 0.90000
12414,'PARKESBURG~2', 138.0000,1,  10,   1,   1,1.03503704, -88.552535, 1.10000, 0.90000, 1.10000, 0.90000
12415,'PHOENIXVIL~1', 138.0000,1,  10,   1,   1,1.04007638, -89.292620, 1.10000, 0.90000, 1.10000, 0.90000
12416,'PHOENIXVIL~2', 138.0000,1,  10,   1,   1,1.03986776, -89.305966, 1.10000, 0.90000, 1.10000, 0.90000
12417,'PHOENIXVIL~3', 138.0000,1,  10,   1,   1,1.03306127, -89.239980, 1.10000, 0.90000, 1.10000, 0.90000
12418,'PHOENIXVIL~4', 345.0000,1,  10,   1,   1,1.03819466, -86.331754, 1.10000, 0.90000, 1.10000, 0.90000
12419,'PHOENIXVIL~5', 138.0000,1,  10,   1,   1,1.03515732, -88.695252, 1.10000, 0.90000, 1.10000, 0.90000
12420,'PHOENIXVIL~6', 345.0000,1,  10,   1,   1,1.03806829, -86.346541, 1.10000, 0.90000, 1.10000, 0.90000
12421,'PHOENIXVIL~7', 138.0000,1,  10,   1,   1,1.03212416, -89.410482, 1.10000, 0.90000, 1.10000, 0.90000
12422,'PHOENIXVIL~8', 138.0000,1,  10,   1,   1,1.03223085, -89.394684, 1.10000, 0.90000, 1.10000, 0.90000
12423,'POTTSTOWN~15', 138.0000,1,  10,   1,   1,1.03513074, -88.401752, 1.10000, 0.90000, 1.10000, 0.90000
12424,'POTTSTOWN~16', 138.0000,1,  10,   1,   1,1.03586018, -88.472895, 1.10000, 0.90000, 1.10000, 0.90000
12425,'POTTSTOWN~17', 138.0000,1,  10,   1,   1,1.03355718, -88.854710, 1.10000, 0.90000, 1.10000, 0.90000
12426,'POTTSTOWN~18', 138.0000,1,  10,   1,   1,1.03363073, -88.848972, 1.10000, 0.90000, 1.10000, 0.90000
12427,'SPRING CIT~1', 138.0000,1,  10,   1,   1,1.03564632, -88.686181, 1.10000, 0.90000, 1.10000, 0.90000
12428,'SPRING CIT~2', 138.0000,1,  10,   1,   1,1.03569603, -88.681018, 1.10000, 0.90000, 1.10000, 0.90000
12429,'SPRING CIT~3', 138.0000,1,  10,   1,   1,1.03419900, -88.758841, 1.10000, 0.90000, 1.10000, 0.90000
12430,'SPRING CIT~4', 138.0000,1,  10,   1,   1,1.03406727, -88.767406, 1.10000, 0.90000, 1.10000, 0.90000
12431,'WAYNE 6 1   ', 138.0000,1,  10,   1,   1,1.02985358, -90.772019, 1.10000, 0.90000, 1.10000, 0.90000
12432,'WAYNE 6 2   ', 138.0000,1,  10,   1,   1,1.02973855, -90.786308, 1.10000, 0.90000, 1.10000, 0.90000
12433,'WAYNE 7 1   ', 138.0000,1,  10,   1,   1,1.03486526, -90.956325, 1.10000, 0.90000, 1.10000, 0.90000
12434,'WAYNE 8 1   ', 138.0000,1,  10,   1,   1,1.02658653, -90.962301, 1.10000, 0.90000, 1.10000, 0.90000
12435,'WAYNE 9 1   ', 138.0000,1,  10,   1,   1,1.03490806, -90.248423, 1.10000, 0.90000, 1.10000, 0.90000
12436,'WAYNE 9 2   ', 138.0000,1,  10,   1,   1,1.03483498, -90.259215, 1.10000, 0.90000, 1.10000, 0.90000
12437,'WEST CHEST~1', 138.0000,1,  10,   1,   1,1.04068446, -89.110247, 1.10000, 0.90000, 1.10000, 0.90000
12438,'WEST CHES~13', 138.0000,1,  10,   1,   1,1.03857064, -88.569023, 1.10000, 0.90000, 1.10000, 0.90000
12439,'WEST CHES~14', 138.0000,1,  10,   1,   1,1.03832412, -89.100029, 1.10000, 0.90000, 1.10000, 0.90000
12440,'WEST CHES~15', 138.0000,1,  10,   1,   1,1.04271281, -88.946097, 1.10000, 0.90000, 1.10000, 0.90000
12441,'WEST CHES~16', 138.0000,1,  10,   1,   1,1.03335941, -89.410332, 1.10000, 0.90000, 1.10000, 0.90000
12442,'WEST CHES~17', 138.0000,1,  10,   1,   1,1.03883815, -88.315008, 1.10000, 0.90000, 1.10000, 0.90000
12443,'WEST CHES~18', 138.0000,1,  10,   1,   1,1.03864396, -88.334406, 1.10000, 0.90000, 1.10000, 0.90000
12444,'WEST CHES~19', 138.0000,1,  10,   1,   1,1.03085804, -89.167676, 1.10000, 0.90000, 1.10000, 0.90000
12445,'WEST CHES~20', 345.0000,1,  10,   1,   1,1.03843749, -86.454499, 1.10000, 0.90000, 1.10000, 0.90000
12446,'WEST CHES~21', 138.0000,1,  10,   1,   1,1.04422140, -88.767734, 1.10000, 0.90000, 1.10000, 0.90000
12447,'WEST CHES~22', 345.0000,1,  10,   1,   1,1.03829527, -86.476055, 1.10000, 0.90000, 1.10000, 0.90000
12448,'WEST CHES~23', 345.0000,1,  10,   1,   1,1.03814149, -86.348228, 1.10000, 0.90000, 1.10000, 0.90000
12449,'WEST CHES~24', 138.0000,1,  10,   1,   1,1.04034984, -88.093997, 1.10000, 0.90000, 1.10000, 0.90000
12450,'WEST CHES~25', 345.0000,1,  10,   1,   1,1.03891206, -86.278294, 1.10000, 0.90000, 1.10000, 0.90000
12451,'WEST CHEST~2', 500.0000,1,  10,   1,   1,1.04203761, -82.868377, 1.10000, 0.90000, 1.10000, 0.90000
12452,'WEST CHEST~3', 345.0000,1,  10,   1,   1,1.04159153, -86.064208, 1.10000, 0.90000, 1.10000, 0.90000
12453,'WEST CHEST~4', 138.0000,1,  10,   1,   1,1.04040432, -88.302837, 1.10000, 0.90000, 1.10000, 0.90000
12454,'WEST CHEST~5', 500.0000,1,  10,   1,   1,1.04169798, -82.887071, 1.10000, 0.90000, 1.10000, 0.90000
12455,'WEST CHEST~6', 345.0000,1,  10,   1,   1,1.04085255, -86.162263, 1.10000, 0.90000, 1.10000, 0.90000
12456,'WEST GROVE~1', 345.0000,1,  10,   1,   1,1.04120767, -86.726108, 1.10000, 0.90000, 1.10000, 0.90000
12457,'WEST GROVE~2', 138.0000,1,  10,   1,   1,1.04207087, -88.771443, 1.10000, 0.90000, 1.10000, 0.90000
12458,'WEST GROVE~3', 345.0000,1,  10,   1,   1,1.04107618, -86.739646, 1.10000, 0.90000, 1.10000, 0.90000
12459,'WEST GROVE~4', 138.0000,1,  10,   1,   1,1.03812945, -88.948283, 1.10000, 0.90000, 1.10000, 0.90000
12460,'WEST GROVE~5', 138.0000,1,  10,   1,   1,1.03830457, -88.943058, 1.10000, 0.90000, 1.10000, 0.90000
12461,'AVIS 1      ', 138.0000,1,  10,   1,   1,1.03947175, -82.323225, 1.10000, 0.90000, 1.10000, 0.90000
12462,'AVIS 2      ', 138.0000,1,  10,   1,   1,1.03943789, -82.326039, 1.10000, 0.90000, 1.10000, 0.90000
12463,'JERSEY SHO~1', 138.0000,1,  10,   1,   1,1.03903186, -82.403958, 1.10000, 0.90000, 1.10000, 0.90000
12464,'JERSEY SHO~2', 138.0000,1,  10,   1,   1,1.03865671, -82.450847, 1.10000, 0.90000, 1.10000, 0.90000
12465,'JERSEY SHO~3', 138.0000,1,  10,   1,   1,1.03860855, -82.456605, 1.10000, 0.90000, 1.10000, 0.90000
12466,'JERSEY SHO~4', 138.0000,1,  10,   1,   1,1.03936207, -82.344166, 1.10000, 0.90000, 1.10000, 0.90000
12467,'JERSEY SHO~5', 138.0000,1,  10,   1,   1,1.03929687, -82.349822, 1.10000, 0.90000, 1.10000, 0.90000
12468,'LOCK HAVEN~1', 138.0000,1,  10,   1,   1,1.04283071, -82.217863, 1.10000, 0.90000, 1.10000, 0.90000
12469,'LOCK HAVEN~2', 138.0000,1,  10,   1,   1,1.04083979, -82.379526, 1.10000, 0.90000, 1.10000, 0.90000
12470,'LOCK HAVEN~3', 345.0000,1,  10,   1,   1,1.05063009, -81.173171, 1.10000, 0.90000, 1.10000, 0.90000
12471,'LOCK HAVEN~4', 138.0000,1,  10,   1,   1,1.04650497, -81.857502, 1.10000, 0.90000, 1.10000, 0.90000
12472,'LOCK HAVEN~5',  13.8000,1,  10,   1,   1,1.04084110, -82.850188, 1.10000, 0.90000, 1.10000, 0.90000
12474,'LOCK HAVEN~7', 345.0000,1,  10,   1,   1,1.05094647, -81.144205, 1.10000, 0.90000, 1.10000, 0.90000
12475,'LOCK HAVEN~8', 138.0000,1,  10,   1,   1,1.04484749, -82.024930, 1.10000, 0.90000, 1.10000, 0.90000
12476,'LOGANTON 1 1', 138.0000,1,  10,   1,   1,1.03928709, -83.041563, 1.10000, 0.90000, 1.10000, 0.90000
12477,'LOGANTON 1 2', 138.0000,1,  10,   1,   1,1.03927314, -83.043557, 1.10000, 0.90000, 1.10000, 0.90000
12478,'LOGANTON 2 1', 138.0000,1,  10,   1,   1,1.04085398, -82.884202, 1.10000, 0.90000, 1.10000, 0.90000
12479,'LOGANTON 2 2', 138.0000,1,  10,   1,   1,1.04088593, -82.878219, 1.10000, 0.90000, 1.10000, 0.90000
12480,'ASHLAND 6 1 ', 138.0000,1,  10,   1,   1,1.03258944, -84.620668, 1.10000, 0.90000, 1.10000, 0.90000
12481,'ASHLAND 7 1 ', 138.0000,1,  10,   1,   1,1.03356814, -84.586934, 1.10000, 0.90000, 1.10000, 0.90000
12482,'ASHLAND 7 2 ', 138.0000,1,  10,   1,   1,1.03360176, -84.583184, 1.10000, 0.90000, 1.10000, 0.90000
12483,'BENTON 1 1  ', 138.0000,1,  10,   1,   1,1.03717983, -83.229455, 1.10000, 0.90000, 1.10000, 0.90000
12484,'BENTON 2 1  ', 138.0000,1,  10,   1,   1,1.03583646, -83.535734, 1.10000, 0.90000, 1.10000, 0.90000
12485,'BENTON 2 2  ', 138.0000,1,  10,   1,   1,1.03581214, -83.539135, 1.10000, 0.90000, 1.10000, 0.90000
12486,'BERWICK 4 1 ', 138.0000,1,  10,   1,   1,1.03429508, -83.794188, 1.10000, 0.90000, 1.10000, 0.90000
12487,'BERWICK 5 1 ', 138.0000,1,  10,   1,   1,1.03530860, -83.573566, 1.10000, 0.90000, 1.10000, 0.90000
12488,'BERWICK 5 2 ', 138.0000,1,  10,   1,   1,1.03537869, -83.566914, 1.10000, 0.90000, 1.10000, 0.90000
12489,'BERWICK 6 1 ', 138.0000,1,  10,   1,   1,1.03718412, -83.330753, 1.10000, 0.90000, 1.10000, 0.90000
12490,'BERWICK 7 1 ', 138.0000,1,  10,   1,   1,1.03397083, -83.890200, 1.10000, 0.90000, 1.10000, 0.90000
12491,'BLOOMSBURG~1', 138.0000,1,  10,   1,   1,1.03803992, -84.136401, 1.10000, 0.90000, 1.10000, 0.90000
12492,'BLOOMSBURG~2', 138.0000,1,  10,   1,   1,1.03814995, -84.126047, 1.10000, 0.90000, 1.10000, 0.90000
12493,'BLOOMSBURG~3', 138.0000,1,  10,   1,   1,1.03698158, -84.023368, 1.10000, 0.90000, 1.10000, 0.90000
12494,'BLOOMSBURG~4', 138.0000,1,  10,   1,   1,1.03882480, -83.965817, 1.10000, 0.90000, 1.10000, 0.90000
12495,'BLOOMSBURG~5', 345.0000,1,  10,   1,   1,1.04755497, -81.839634, 1.10000, 0.90000, 1.10000, 0.90000
12496,'BLOOMSBURG~6', 138.0000,1,  10,   1,   1,1.04412007, -83.035778, 1.10000, 0.90000, 1.10000, 0.90000
12497,'BLOOMSBURG~7',  18.0000,1,  10,   1,   1,1.04454756, -82.877358, 1.10000, 0.90000, 1.10000, 0.90000
12499,'BLOOMSBURG~9', 345.0000,1,  10,   1,   1,1.04735792, -81.854148, 1.10000, 0.90000, 1.10000, 0.90000
12500,'CATAWISSA ~1', 138.0000,1,  10,   1,   1,1.04179108, -83.398556, 1.10000, 0.90000, 1.10000, 0.90000
12501,'CATAWISSA ~2', 138.0000,1,  10,   1,   1,1.04183626, -83.393680, 1.10000, 0.90000, 1.10000, 0.90000
12502,'CATAWISSA ~3', 138.0000,1,  10,   1,   1,1.04252028, -83.397703, 1.10000, 0.90000, 1.10000, 0.90000
12503,'DANVILLE 3 1', 138.0000,1,  10,   1,   1,1.03475440, -84.829816, 1.10000, 0.90000, 1.10000, 0.90000
12504,'DANVILLE 4 1', 138.0000,1,  10,   1,   1,1.03855121, -83.905466, 1.10000, 0.90000, 1.10000, 0.90000
12505,'DANVILLE 5 1', 138.0000,1,  10,   1,   1,1.03939998, -83.769593, 1.10000, 0.90000, 1.10000, 0.90000
12506,'DANVILLE 5 2', 138.0000,1,  10,   1,   1,1.03935719, -83.775685, 1.10000, 0.90000, 1.10000, 0.90000
12507,'DANVILLE 6 1', 138.0000,1,  10,   1,   1,1.03864336, -84.117891, 1.10000, 0.90000, 1.10000, 0.90000
12508,'ELYSBURG 1 1', 138.0000,1,  10,   1,   1,1.03854406, -83.881430, 1.10000, 0.90000, 1.10000, 0.90000
12509,'ELYSBURG 2 1', 138.0000,1,  10,   1,   1,1.03495502, -85.130392, 1.10000, 0.90000, 1.10000, 0.90000
12510,'MILLVILLE~14', 138.0000,1,  10,   1,   1,1.04253948, -83.312475, 1.10000, 0.90000, 1.10000, 0.90000
12511,'MILLVILLE~15', 138.0000,1,  10,   1,   1,1.04255676, -83.310570, 1.10000, 0.90000, 1.10000, 0.90000
12512,'MILLVILLE~16', 138.0000,1,  10,   1,   1,1.04058206, -83.852511, 1.10000, 0.90000, 1.10000, 0.90000
12513,'MILLVILLE~17', 138.0000,1,  10,   1,   1,1.04055953, -83.855728, 1.10000, 0.90000, 1.10000, 0.90000
12514,'MUNCY 1 1   ', 138.0000,1,  10,   1,   1,1.04225409, -83.071035, 1.10000, 0.90000, 1.10000, 0.90000
12515,'MUNCY 2 1   ', 138.0000,1,  10,   1,   1,1.04019880, -82.499068, 1.10000, 0.90000, 1.10000, 0.90000
12516,'MUNCY 2 2   ', 138.0000,1,  10,   1,   1,1.04004014, -82.510475, 1.10000, 0.90000, 1.10000, 0.90000
12517,'MUNCY 3 1   ', 138.0000,1,  10,   1,   1,1.04144669, -82.594800, 1.10000, 0.90000, 1.10000, 0.90000
12518,'NESCOPECK 1 ', 138.0000,1,  10,   1,   1,1.03734958, -83.168359, 1.10000, 0.90000, 1.10000, 0.90000
12519,'SHICKSHINN~1', 138.0000,1,  10,   1,   1,1.03653002, -83.010226, 1.10000, 0.90000, 1.10000, 0.90000
12520,'SHICKSHINN~2', 138.0000,1,  10,   1,   1,1.03646684, -83.014536, 1.10000, 0.90000, 1.10000, 0.90000
12521,'SHICKSHINN~3', 138.0000,1,  10,   1,   1,1.03742480, -82.702779, 1.10000, 0.90000, 1.10000, 0.90000
12522,'SHICKSHINN~4', 138.0000,1,  10,   1,   1,1.03740847, -82.705770, 1.10000, 0.90000, 1.10000, 0.90000
12523,'SHICKSHINN~5', 138.0000,1,  10,   1,   1,1.03852379, -82.458668, 1.10000, 0.90000, 1.10000, 0.90000
12524,'BOILING SP~1', 138.0000,1,  10,   1,   1,1.03923452, -88.549257, 1.10000, 0.90000, 1.10000, 0.90000
12525,'BOILING SP~2', 138.0000,1,  10,   1,   1,1.03920329, -88.553614, 1.10000, 0.90000, 1.10000, 0.90000
12526,'CAMP HILL ~1', 138.0000,1,  10,   1,   1,1.03815186, -88.319667, 1.10000, 0.90000, 1.10000, 0.90000
12527,'CAMP HILL ~2', 138.0000,1,  10,   1,   1,1.03614938, -88.223894, 1.10000, 0.90000, 1.10000, 0.90000
12528,'CAMP HILL ~3', 138.0000,1,  10,   1,   1,1.03744841, -88.324837, 1.10000, 0.90000, 1.10000, 0.90000
12529,'CAMP HILL ~4', 138.0000,1,  10,   1,   1,1.03722954, -88.340123, 1.10000, 0.90000, 1.10000, 0.90000
12530,'CARLISLE 1 1', 345.0000,1,  10,   1,   1,1.04108918, -85.874131, 1.10000, 0.90000, 1.10000, 0.90000
12531,'CARLISLE 1 2', 138.0000,1,  10,   1,   1,1.03844142, -87.073465, 1.10000, 0.90000, 1.10000, 0.90000
12532,'CARLISLE 1 3', 345.0000,1,  10,   1,   1,1.04144251, -85.822372, 1.10000, 0.90000, 1.10000, 0.90000
12533,'CARLISLE 2 1', 138.0000,1,  10,   1,   1,1.03548717, -87.453981, 1.10000, 0.90000, 1.10000, 0.90000
12534,'CARLISLE 3 1', 138.0000,1,  10,   1,   1,1.03409970, -87.470763, 1.10000, 0.90000, 1.10000, 0.90000
12535,'CARLISLE 4 1', 138.0000,1,  10,   1,   1,1.03395581, -87.376937, 1.10000, 0.90000, 1.10000, 0.90000
12536,'CARLISLE 5 1', 138.0000,1,  10,   1,   1,1.03807056, -87.444125, 1.10000, 0.90000, 1.10000, 0.90000
12537,'CARLISLE 5 2', 138.0000,1,  10,   1,   1,1.03800750, -87.451072, 1.10000, 0.90000, 1.10000, 0.90000
12538,'CARLISLE 6 1', 138.0000,1,  10,   1,   1,1.03747725, -87.586931, 1.10000, 0.90000, 1.10000, 0.90000
12539,'CARLISLE 6 2', 138.0000,1,  10,   1,   1,1.03740573, -87.594164, 1.10000, 0.90000, 1.10000, 0.90000
12540,'CARLISLE 7 1', 138.0000,1,  10,   1,   1,1.03741443, -87.324809, 1.10000, 0.90000, 1.10000, 0.90000
12541,'CARLISLE 8 1', 138.0000,1,  10,   1,   1,1.04067051, -87.345771, 1.10000, 0.90000, 1.10000, 0.90000
12542,'ENOLA 1 1   ', 138.0000,1,  10,   1,   1,1.03682387, -88.218935, 1.10000, 0.90000, 1.10000, 0.90000
12543,'ENOLA 2 1   ', 138.0000,1,  10,   1,   1,1.03678417, -88.206046, 1.10000, 0.90000, 1.10000, 0.90000
12544,'ENOLA 3 1   ', 138.0000,1,  10,   1,   1,1.03436553, -87.233175, 1.10000, 0.90000, 1.10000, 0.90000
12545,'ENOLA 3 2   ', 138.0000,1,  10,   1,   1,1.03431332, -87.238639, 1.10000, 0.90000, 1.10000, 0.90000
12546,'MARYSVILLE~1', 138.0000,1,  10,   1,   1,1.03504837, -87.810462, 1.10000, 0.90000, 1.10000, 0.90000
12547,'MARYSVILLE~2', 138.0000,1,  10,   1,   1,1.03508079, -87.808509, 1.10000, 0.90000, 1.10000, 0.90000
12548,'MECHANICSB~1', 138.0000,1,  10,   1,   1,1.03734207, -88.485292, 1.10000, 0.90000, 1.10000, 0.90000
12549,'MECHANICSB~3', 138.0000,1,  10,   1,   1,1.03557956, -88.074948, 1.10000, 0.90000, 1.10000, 0.90000
12550,'MECHANICSB~4', 345.0000,1,  10,   1,   1,1.04252708, -86.626121, 1.10000, 0.90000, 1.10000, 0.90000
12551,'MECHANICSB~5', 138.0000,1,  10,   1,   1,1.04587436, -87.870493, 1.10000, 0.90000, 1.10000, 0.90000
12552,'MECHANICSB~6', 345.0000,1,  10,   1,   1,1.04243112, -86.637657, 1.10000, 0.90000, 1.10000, 0.90000
12553,'MECHANICSB~7', 345.0000,1,  10,   1,   1,1.04134285, -85.970512, 1.10000, 0.90000, 1.10000, 0.90000
12554,'MECHANICSB~8', 138.0000,1,  10,   1,   1,1.03800309, -87.733240, 1.10000, 0.90000, 1.10000, 0.90000
12555,'MECHANICSB~9',  22.0000,1,  10,   1,   1,1.03844380, -87.466603, 1.10000, 0.90000, 1.10000, 0.90000
12557,'MECHANICS~11', 345.0000,1,  10,   1,   1,1.04180086, -85.890476, 1.10000, 0.90000, 1.10000, 0.90000
12558,'MECHANICS~12', 138.0000,1,  10,   1,   1,1.03847146, -88.509730, 1.10000, 0.90000, 1.10000, 0.90000
12559,'MECHANICS~13', 138.0000,1,  10,   1,   1,1.03796721, -87.924841, 1.10000, 0.90000, 1.10000, 0.90000
12560,'MECHANICS~14', 138.0000,1,  10,   1,   1,1.03656435, -88.269014, 1.10000, 0.90000, 1.10000, 0.90000
12561,'MECHANICS~15', 138.0000,1,  10,   1,   1,1.03651428, -87.921023, 1.10000, 0.90000, 1.10000, 0.90000
12562,'MOUNT HOL~16', 138.0000,1,  10,   1,   1,1.03732514, -89.447187, 1.10000, 0.90000, 1.10000, 0.90000
12563,'MOUNT HOL~17', 138.0000,1,  10,   1,   1,1.03565884, -88.206969, 1.10000, 0.90000, 1.10000, 0.90000
12564,'NEW CUMBER~1', 138.0000,1,  10,   1,   1,1.03383815, -88.243210, 1.10000, 0.90000, 1.10000, 0.90000
12565,'NEWVILLE 1 1', 138.0000,1,  10,   1,   1,1.03603780, -87.628841, 1.10000, 0.90000, 1.10000, 0.90000
12566,'NEWVILLE 1 2', 138.0000,1,  10,   1,   1,1.03599310, -87.635002, 1.10000, 0.90000, 1.10000, 0.90000
12567,'NEWVILLE 2 1', 138.0000,1,  10,   1,   1,1.03718960, -87.042695, 1.10000, 0.90000, 1.10000, 0.90000
12568,'NEWVILLE 3 1', 138.0000,1,  10,   1,   1,1.03545237, -87.872508, 1.10000, 0.90000, 1.10000, 0.90000
12569,'SHIPPENSBU~1', 345.0000,1,  10,   1,   1,1.03984416, -86.043253, 1.10000, 0.90000, 1.10000, 0.90000
12570,'SHIPPENSBU~2', 138.0000,1,  10,   1,   1,1.04065418, -86.611655, 1.10000, 0.90000, 1.10000, 0.90000
12571,'SHIPPENSBU~3', 345.0000,1,  10,   1,   1,1.03976810, -86.052365, 1.10000, 0.90000, 1.10000, 0.90000
12572,'SHIPPENSBU~4', 138.0000,1,  10,   1,   1,1.03746009, -87.146800, 1.10000, 0.90000, 1.10000, 0.90000
12573,'SHIPPENSBU~5', 138.0000,1,  10,   1,   1,1.03735137, -87.156328, 1.10000, 0.90000, 1.10000, 0.90000
12574,'SHIPPENSBU~6', 138.0000,1,  10,   1,   1,1.03577638, -87.484225, 1.10000, 0.90000, 1.10000, 0.90000
12575,'SHIPPENSBU~7', 138.0000,1,  10,   1,   1,1.02883089, -87.698536, 1.10000, 0.90000, 1.10000, 0.90000
12576,'SHIPPENSBU~8', 138.0000,1,  10,   1,   1,1.02874184, -87.706999, 1.10000, 0.90000, 1.10000, 0.90000
12577,'DAUPHIN 1 1 ', 138.0000,1,  10,   1,   1,1.04195857, -86.781447, 1.10000, 0.90000, 1.10000, 0.90000
12578,'DAUPHIN 2 1 ', 138.0000,1,  10,   1,   1,1.03859019, -87.346693, 1.10000, 0.90000, 1.10000, 0.90000
12579,'DAUPHIN 2 2 ', 138.0000,1,  10,   1,   1,1.03856814, -87.350552, 1.10000, 0.90000, 1.10000, 0.90000
12580,'DUNCANNON ~1', 138.0000,1,  10,   1,   1,1.03596509, -87.311333, 1.10000, 0.90000, 1.10000, 0.90000
12581,'DUNCANNON ~2', 138.0000,1,  10,   1,   1,1.03436923, -87.501833, 1.10000, 0.90000, 1.10000, 0.90000
12582,'DUNCANNON ~3', 138.0000,1,  10,   1,   1,1.03432238, -87.505809, 1.10000, 0.90000, 1.10000, 0.90000
12583,'DUNCANNON ~4', 138.0000,1,  10,   1,   1,1.03604019, -87.127239, 1.10000, 0.90000, 1.10000, 0.90000
12584,'ELIZABETH~15', 138.0000,1,  10,   1,   1,1.03539908, -88.826760, 1.10000, 0.90000, 1.10000, 0.90000
12585,'ELIZABETH~16', 138.0000,1,  10,   1,   1,1.03529966, -88.842374, 1.10000, 0.90000, 1.10000, 0.90000
12586,'ELIZABETH~24', 138.0000,1,  10,   1,   1,1.03604114, -88.634081, 1.10000, 0.90000, 1.10000, 0.90000
12587,'ELIZABETH~25', 138.0000,1,  10,   1,   1,1.03569734, -88.646915, 1.10000, 0.90000, 1.10000, 0.90000
12588,'ELIZABETH~26', 138.0000,1,  10,   1,   1,1.03651166, -88.972715, 1.10000, 0.90000, 1.10000, 0.90000
12589,'ELIZABETH~27', 138.0000,1,  10,   1,   1,1.03590417, -88.957053, 1.10000, 0.90000, 1.10000, 0.90000
12590,'HALIFAX 2 1 ', 138.0000,1,  10,   1,   1,1.04242456, -86.517262, 1.10000, 0.90000, 1.10000, 0.90000
12591,'HALIFAX 2 2 ', 138.0000,1,  10,   1,   1,1.04240298, -86.520875, 1.10000, 0.90000, 1.10000, 0.90000
12592,'HALIFAX 3 1 ', 138.0000,1,  10,   1,   1,1.04184175, -86.391094, 1.10000, 0.90000, 1.10000, 0.90000
12593,'HALIFAX 3 2 ', 138.0000,1,  10,   1,   1,1.04187000, -86.387160, 1.10000, 0.90000, 1.10000, 0.90000
12594,'HARRISBURG~1', 138.0000,1,  10,   1,   1,1.03819036, -87.550785, 1.10000, 0.90000, 1.10000, 0.90000
12595,'HARRISBUR~12', 345.0000,1,  10,   1,   1,1.04281306, -85.560168, 1.10000, 0.90000, 1.10000, 0.90000
12596,'HARRISBUR~13', 138.0000,1,  10,   1,   1,1.04266560, -87.059565, 1.10000, 0.90000, 1.10000, 0.90000
12597,'HARRISBUR~14', 345.0000,1,  10,   1,   1,1.04273117, -85.571342, 1.10000, 0.90000, 1.10000, 0.90000
12598,'HARRISBUR~40', 138.0000,1,  10,   1,   1,1.03646541, -88.231161, 1.10000, 0.90000, 1.10000, 0.90000
12599,'HARRISBUR~42', 138.0000,1,  10,   1,   1,1.04230142, -87.048678, 1.10000, 0.90000, 1.10000, 0.90000
12600,'HARRISBUR~43', 138.0000,1,  10,   1,   1,1.04175615, -88.192530, 1.10000, 0.90000, 1.10000, 0.90000
12601,'HARRISBUR~44', 138.0000,1,  10,   1,   1,1.03822756, -88.438553, 1.10000, 0.90000, 1.10000, 0.90000
12602,'HARRISBUR~45', 138.0000,1,  10,   1,   1,1.04075491, -88.331620, 1.10000, 0.90000, 1.10000, 0.90000
12603,'HARRISBUR~46', 138.0000,1,  10,   1,   1,1.03972530, -88.396902, 1.10000, 0.90000, 1.10000, 0.90000
12604,'HARRISBUR~47', 138.0000,1,  10,   1,   1,1.03743601, -88.003135, 1.10000, 0.90000, 1.10000, 0.90000
12605,'HARRISBURG~2', 138.0000,1,  10,   1,   1,1.03847337, -88.392080, 1.10000, 0.90000, 1.10000, 0.90000
12606,'HARRISBURG~3', 138.0000,1,  10,   1,   1,1.03771293, -88.190808, 1.10000, 0.90000, 1.10000, 0.90000
12607,'HARRISBURG~4', 138.0000,1,  10,   1,   1,1.03664362, -88.384144, 1.10000, 0.90000, 1.10000, 0.90000
12608,'HARRISBURG~5', 138.0000,1,  10,   1,   1,1.03771496, -88.570382, 1.10000, 0.90000, 1.10000, 0.90000
12609,'HARRISBURG~6', 138.0000,1,  10,   1,   1,1.03796792, -88.371972, 1.10000, 0.90000, 1.10000, 0.90000
12610,'HARRISBURG~7', 138.0000,1,  10,   1,   1,1.03676927, -87.786085, 1.10000, 0.90000, 1.10000, 0.90000
12611,'HARRISBURG~8', 138.0000,1,  10,   1,   1,1.03918421, -88.300057, 1.10000, 0.90000, 1.10000, 0.90000
12612,'HARRISBURG~9', 138.0000,1,  10,   1,   1,1.03878498, -87.697477, 1.10000, 0.90000, 1.10000, 0.90000
12613,'HARRISBUR~10', 138.0000,1,  10,   1,   1,1.03643930, -87.897711, 1.10000, 0.90000, 1.10000, 0.90000
12614,'HARRISBUR~11', 138.0000,1,  10,   1,   1,1.03766644, -88.423219, 1.10000, 0.90000, 1.10000, 0.90000
12615,'HERSHEY 1 1 ', 138.0000,1,  10,   1,   1,1.03731656, -87.737318, 1.10000, 0.90000, 1.10000, 0.90000
12616,'HERSHEY 2 1 ', 138.0000,1,  10,   1,   1,1.03770769, -88.087666, 1.10000, 0.90000, 1.10000, 0.90000
12617,'HERSHEY 3 1 ', 138.0000,1,  10,   1,   1,1.03876209, -87.832647, 1.10000, 0.90000, 1.10000, 0.90000
12618,'HERSHEY 4 1 ', 138.0000,1,  10,   1,   1,1.03797150, -87.865801, 1.10000, 0.90000, 1.10000, 0.90000
12619,'HUMMELSTOW~1', 138.0000,1,  10,   1,   1,1.03561294, -88.374055, 1.10000, 0.90000, 1.10000, 0.90000
12620,'HUMMELSTOW~2', 345.0000,1,  10,   1,   1,1.03332758, -85.440277, 1.10000, 0.90000, 1.10000, 0.90000
12621,'HUMMELSTOW~3', 138.0000,1,  10,   1,   1,1.04099941, -87.702832, 1.10000, 0.90000, 1.10000, 0.90000
12622,'HUMMELSTOW~4', 345.0000,1,  10,   1,   1,1.03429306, -85.337538, 1.10000, 0.90000, 1.10000, 0.90000
12623,'HUMMELSTOW~5', 138.0000,1,  10,   1,   1,1.03974462, -87.970733, 1.10000, 0.90000, 1.10000, 0.90000
12624,'HUMMELSTOW~6', 138.0000,1,  10,   1,   1,1.03775847, -88.461140, 1.10000, 0.90000, 1.10000, 0.90000
12625,'LYKENS 1 1  ', 138.0000,1,  10,   1,   1,1.03956413, -84.158053, 1.10000, 0.90000, 1.10000, 0.90000
12626,'LYKENS 2 1  ', 138.0000,1,  10,   1,   1,1.03904760, -84.343008, 1.10000, 0.90000, 1.10000, 0.90000
12627,'MIDDLETOW~40', 138.0000,1,  10,   1,   1,1.03720796, -88.450909, 1.10000, 0.90000, 1.10000, 0.90000
12628,'MIDDLETOW~41', 138.0000,1,  10,   1,   1,1.03506112, -88.533616, 1.10000, 0.90000, 1.10000, 0.90000
12629,'MIDDLETOW~42', 138.0000,1,  10,   1,   1,1.03575790, -88.000588, 1.10000, 0.90000, 1.10000, 0.90000
12630,'MIDDLETOW~43', 138.0000,1,  10,   1,   1,1.03260338, -88.146276, 1.10000, 0.90000, 1.10000, 0.90000
12631,'MILLERSBUR~1', 138.0000,1,  10,   1,   1,1.04559720, -85.816068, 1.10000, 0.90000, 1.10000, 0.90000
12632,'MILLERSBUR~2', 138.0000,1,  10,   1,   1,1.04562461, -85.808821, 1.10000, 0.90000, 1.10000, 0.90000
12633,'MILLERSBUR~3', 500.0000,1,  10,   1,   1,1.04525399, -81.090635, 1.10000, 0.90000, 1.10000, 0.90000
12634,'MILLERSBUR~4', 345.0000,1,  10,   1,   1,1.04668558, -82.734689, 1.10000, 0.90000, 1.10000, 0.90000
12635,'MILLERSBUR~5', 138.0000,1,  10,   1,   1,1.04699111, -85.398169, 1.10000, 0.90000, 1.10000, 0.90000
12636,'MILLERSBUR~6', 345.0000,1,  10,   1,   1,1.04656339, -82.748302, 1.10000, 0.90000, 1.10000, 0.90000
12637,'MILLERSBUR~7', 345.0000,1,  10,   1,   1,1.04660904, -82.693817, 1.10000, 0.90000, 1.10000, 0.90000
12638,'PALMYRA 5 1 ', 138.0000,1,  10,   1,   1,1.03857219, -87.777261, 1.10000, 0.90000, 1.10000, 0.90000
12639,'PALMYRA 5 2 ', 138.0000,1,  10,   1,   1,1.03853202, -87.784146, 1.10000, 0.90000, 1.10000, 0.90000
12640,'PALMYRA 6 1 ', 138.0000,1,  10,   1,   1,1.03697646, -87.623807, 1.10000, 0.90000, 1.10000, 0.90000
12641,'PALMYRA 6 2 ', 138.0000,1,  10,   1,   1,1.03684533, -87.637126, 1.10000, 0.90000, 1.10000, 0.90000
12642,'PALMYRA 7 1 ', 138.0000,1,  10,   1,   1,1.03884768, -88.214420, 1.10000, 0.90000, 1.10000, 0.90000
12643,'PALMYRA 7 2 ', 138.0000,1,  10,   1,   1,1.03878522, -88.221606, 1.10000, 0.90000, 1.10000, 0.90000
12644,'ARDMORE 1 1 ', 138.0000,1,  10,   1,   1,1.03354728, -91.723765, 1.10000, 0.90000, 1.10000, 0.90000
12645,'ASTON 1 1   ', 138.0000,1,  10,   1,   1,1.02835953, -89.212058, 1.10000, 0.90000, 1.10000, 0.90000
12646,'ASTON 2 1   ', 138.0000,1,  10,   1,   1,1.03065693, -89.077107, 1.10000, 0.90000, 1.10000, 0.90000
12647,'BROOKHAVEN~3', 138.0000,1,  10,   1,   1,1.03796291, -88.866403, 1.10000, 0.90000, 1.10000, 0.90000
12648,'BROOKHAVEN~4', 345.0000,1,  10,   1,   1,1.03932989, -86.096023, 1.10000, 0.90000, 1.10000, 0.90000
12649,'BROOKHAVEN~5', 138.0000,1,  10,   1,   1,1.03320682, -88.514901, 1.10000, 0.90000, 1.10000, 0.90000
12650,'BROOKHAVEN~6',  13.8000,1,  10,   1,   1,1.02709270, -92.665962, 1.10000, 0.90000, 1.10000, 0.90000
12652,'BROOKHAVEN~8', 345.0000,1,  10,   1,   1,1.03922868, -86.120920, 1.10000, 0.90000, 1.10000, 0.90000
12653,'BROOKHAVEN~9', 138.0000,1,  10,   1,   1,1.02839470, -87.199871, 1.10000, 0.90000, 1.10000, 0.90000
12654,'BROOKHAVE~10', 138.0000,1,  10,   1,   1,1.02846527, -87.189516, 1.10000, 0.90000, 1.10000, 0.90000
12655,'BROOMALL 1  ', 138.0000,1,  10,   1,   1,1.03116488, -90.835253, 1.10000, 0.90000, 1.10000, 0.90000
12656,'BRYN MAWR ~1', 138.0000,1,  10,   1,   1,1.03693116, -89.722048, 1.10000, 0.90000, 1.10000, 0.90000
12657,'BRYN MAWR ~2', 138.0000,1,  10,   1,   1,1.03702056, -89.710710, 1.10000, 0.90000, 1.10000, 0.90000
12658,'BRYN MAWR ~3', 138.0000,1,  10,   1,   1,1.03568935, -89.981527, 1.10000, 0.90000, 1.10000, 0.90000
12659,'CHESTER 7 1 ', 138.0000,1,  10,   1,   1,1.03483224, -84.667694, 1.10000, 0.90000, 1.10000, 0.90000
12660,'CHESTER 8 1 ', 138.0000,1,  10,   1,   1,1.03058779, -89.463034, 1.10000, 0.90000, 1.10000, 0.90000
12661,'CHESTER 8 2 ', 138.0000,1,  10,   1,   1,1.03047407, -89.480068, 1.10000, 0.90000, 1.10000, 0.90000
12662,'CHESTER 9 1 ', 138.0000,1,  10,   1,   1,1.02704871, -88.697622, 1.10000, 0.90000, 1.10000, 0.90000
12663,'CHESTER 9 2 ', 138.0000,1,  10,   1,   1,1.02721238, -88.678737, 1.10000, 0.90000, 1.10000, 0.90000
12664,'CHESTER 10 1', 138.0000,1,  10,   1,   1,1.03606331, -88.054587, 1.10000, 0.90000, 1.10000, 0.90000
12665,'CLIFTON HE~1', 138.0000,1,  10,   1,   1,1.03521764, -88.839383, 1.10000, 0.90000, 1.10000, 0.90000
12666,'CLIFTON HE~2', 138.0000,1,  10,   1,   1,1.03508615, -88.852995, 1.10000, 0.90000, 1.10000, 0.90000
12667,'CLIFTON HE~3', 138.0000,1,  10,   1,   1,1.03211975, -91.485412, 1.10000, 0.90000, 1.10000, 0.90000
12668,'CLIFTON HE~4', 138.0000,1,  10,   1,   1,1.03223491, -91.471007, 1.10000, 0.90000, 1.10000, 0.90000
12669,'DREXEL HIL~1', 138.0000,1,  10,   1,   1,1.02946055, -91.279406, 1.10000, 0.90000, 1.10000, 0.90000
12670,'DREXEL HIL~2', 138.0000,1,  10,   1,   1,1.02706122, -90.970805, 1.10000, 0.90000, 1.10000, 0.90000
12671,'DREXEL HIL~3', 138.0000,1,  10,   1,   1,1.02973235, -89.854144, 1.10000, 0.90000, 1.10000, 0.90000
12672,'DREXEL HIL~4', 138.0000,1,  10,   1,   1,1.03474247, -89.189368, 1.10000, 0.90000, 1.10000, 0.90000
12673,'GARNET VAL~1', 138.0000,1,  10,   1,   1,1.02736962, -88.065228, 1.10000, 0.90000, 1.10000, 0.90000
12674,'GLENOLDEN ~1', 138.0000,1,  10,   1,   1,1.03166735, -89.517238, 1.10000, 0.90000, 1.10000, 0.90000
12675,'GLENOLDEN ~2', 138.0000,1,  10,   1,   1,1.03879869, -88.396151, 1.10000, 0.90000, 1.10000, 0.90000
12676,'HAVERTOWN ~1', 138.0000,1,  10,   1,   1,1.02859628, -89.288597, 1.10000, 0.90000, 1.10000, 0.90000
12677,'HAVERTOWN ~2', 138.0000,1,  10,   1,   1,1.02846837, -89.299662, 1.10000, 0.90000, 1.10000, 0.90000
12678,'HAVERTOWN ~3', 138.0000,1,  10,   1,   1,1.03371942, -91.446254, 1.10000, 0.90000, 1.10000, 0.90000
12679,'HAVERTOWN ~4', 138.0000,1,  10,   1,   1,1.03657556, -91.869541, 1.10000, 0.90000, 1.10000, 0.90000
12680,'HAVERTOWN ~5', 138.0000,1,  10,   1,   1,1.03644693, -91.888598, 1.10000, 0.90000, 1.10000, 0.90000
12681,'HAVERTOWN ~6', 345.0000,1,  10,   1,   1,1.04059947, -86.566009, 1.10000, 0.90000, 1.10000, 0.90000
12682,'HAVERTOWN ~7', 138.0000,1,  10,   1,   1,1.03768492, -89.107584, 1.10000, 0.90000, 1.10000, 0.90000
12683,'HAVERTOWN ~8', 345.0000,1,  10,   1,   1,1.04041994, -86.585973, 1.10000, 0.90000, 1.10000, 0.90000
12684,'LANSDOWNE ~1', 138.0000,1,  10,   1,   1,1.03326178, -90.692973, 1.10000, 0.90000, 1.10000, 0.90000
12685,'LANSDOWNE ~2', 138.0000,1,  10,   1,   1,1.03301084, -89.780938, 1.10000, 0.90000, 1.10000, 0.90000
12686,'LANSDOWNE ~3', 138.0000,1,  10,   1,   1,1.03203869, -90.357904, 1.10000, 0.90000, 1.10000, 0.90000
12687,'LANSDOWNE ~4', 138.0000,1,  10,   1,   1,1.03249013, -89.855824, 1.10000, 0.90000, 1.10000, 0.90000
12688,'LANSDOWNE ~5', 138.0000,1,  10,   1,   1,1.03261030, -89.839732, 1.10000, 0.90000, 1.10000, 0.90000
12689,'MARCUS HOO~1', 138.0000,1,  10,   1,   1,1.03076828, -89.172682, 1.10000, 0.90000, 1.10000, 0.90000
12690,'MARCUS HOO~2', 138.0000,1,  10,   1,   1,1.04051101, -86.378821, 1.10000, 0.90000, 1.10000, 0.90000
12691,'MARCUS HOO~3', 138.0000,1,  10,   1,   1,1.03975022, -87.088880, 1.10000, 0.90000, 1.10000, 0.90000
12692,'MARCUS HOO~4', 138.0000,1,  10,   1,   1,1.03781927, -84.665297, 1.10000, 0.90000, 1.10000, 0.90000
12693,'MARCUS HOO~5', 138.0000,1,  10,   1,   1,1.03775322, -84.672380, 1.10000, 0.90000, 1.10000, 0.90000
12694,'MEDIA 1 1   ', 138.0000,1,  10,   1,   1,1.02907276, -89.286999, 1.10000, 0.90000, 1.10000, 0.90000
12695,'MEDIA 1 2   ', 138.0000,1,  10,   1,   1,1.02888608, -89.303057, 1.10000, 0.90000, 1.10000, 0.90000
12696,'MEDIA 2 1   ', 345.0000,1,  10,   1,   1,1.03917956, -86.268868, 1.10000, 0.90000, 1.10000, 0.90000
12697,'MEDIA 2 2   ', 138.0000,1,  10,   1,   1,1.03176868, -89.394745, 1.10000, 0.90000, 1.10000, 0.90000
12698,'MEDIA 2 3   ',  13.8000,1,  10,   1,   1,1.02684450, -93.414960, 1.10000, 0.90000, 1.10000, 0.90000
12700,'MEDIA 2 5   ', 345.0000,1,  10,   1,   1,1.03906298, -86.280398, 1.10000, 0.90000, 1.10000, 0.90000
12701,'MEDIA 3 1   ', 138.0000,1,  10,   1,   1,1.02921724, -90.040301, 1.10000, 0.90000, 1.10000, 0.90000
12702,'MEDIA 4 1   ', 138.0000,1,  10,   1,   1,1.02946413, -90.283080, 1.10000, 0.90000, 1.10000, 0.90000
12703,'MEDIA 4 2   ', 138.0000,1,  10,   1,   1,1.02956414, -90.270348, 1.10000, 0.90000, 1.10000, 0.90000
12704,'SHARON HIL~1', 138.0000,1,  10,   1,   1,1.03820038, -88.486098, 1.10000, 0.90000, 1.10000, 0.90000
12705,'SPRINGFIE~79', 138.0000,1,  10,   1,   1,1.03721988, -89.815430, 1.10000, 0.90000, 1.10000, 0.90000
12706,'SPRINGFIE~80', 138.0000,1,  10,   1,   1,1.03038621, -89.651144, 1.10000, 0.90000, 1.10000, 0.90000
12707,'SPRINGFIE~81', 138.0000,1,  10,   1,   1,1.03013027, -89.676757, 1.10000, 0.90000, 1.10000, 0.90000
12708,'SPRINGFIE~82', 138.0000,1,  10,   1,   1,1.03154635, -90.610014, 1.10000, 0.90000, 1.10000, 0.90000
12709,'SPRINGFIE~83', 138.0000,1,  10,   1,   1,1.03149152, -90.617848, 1.10000, 0.90000, 1.10000, 0.90000
12710,'THORNTON 1 1', 138.0000,1,  10,   1,   1,1.02943265, -87.264129, 1.10000, 0.90000, 1.10000, 0.90000
12711,'UPPER DARB~1', 138.0000,1,  10,   1,   1,1.03268731, -89.932343, 1.10000, 0.90000, 1.10000, 0.90000
12712,'UPPER DARB~2', 138.0000,1,  10,   1,   1,1.03165126, -90.695316, 1.10000, 0.90000, 1.10000, 0.90000
12713,'UPPER DARB~3', 138.0000,1,  10,   1,   1,1.03100240, -91.017120, 1.10000, 0.90000, 1.10000, 0.90000
12714,'UPPER DARB~4', 138.0000,1,  10,   1,   1,1.03081560, -91.028964, 1.10000, 0.90000, 1.10000, 0.90000
12715,'UPPER DARB~5', 138.0000,1,  10,   1,   1,1.03524423, -90.336963, 1.10000, 0.90000, 1.10000, 0.90000
12716,'LIVERPOOL~14', 138.0000,1,  10,   1,   1,1.03973258, -83.074443, 1.10000, 0.90000, 1.10000, 0.90000
12717,'MIFFLINTOW~1', 138.0000,1,  10,   1,   1,1.03967202, -83.010868, 1.10000, 0.90000, 1.10000, 0.90000
12718,'MIFFLINTOW~2', 138.0000,1,  10,   1,   1,1.04054332, -82.895492, 1.10000, 0.90000, 1.10000, 0.90000
12719,'MIFFLINTOW~3', 345.0000,1,  10,   1,   1,1.04243088, -82.283726, 1.10000, 0.90000, 1.10000, 0.90000
12720,'MIFFLINTOW~4', 138.0000,1,  10,   1,   1,1.04135799, -82.688490, 1.10000, 0.90000, 1.10000, 0.90000
12721,'MIFFLINTOW~5',  13.8000,1,  10,   1,   1,1.04052377, -83.018279, 1.10000, 0.90000, 1.10000, 0.90000
12723,'MIFFLINTOW~7', 345.0000,1,  10,   1,   1,1.04346204, -82.267778, 1.10000, 0.90000, 1.10000, 0.90000
12724,'MILLERSTOW~1', 138.0000,1,  10,   1,   1,1.04058814, -82.901899, 1.10000, 0.90000, 1.10000, 0.90000
12725,'MOUNT PLE~53', 138.0000,1,  10,   1,   1,1.03516352, -83.806366, 1.10000, 0.90000, 1.10000, 0.90000
12726,'PORT ROYAL 1', 138.0000,1,  10,   1,   1,1.03988492, -82.945858, 1.10000, 0.90000, 1.10000, 0.90000
12727,'PORT ROYAL 2', 138.0000,1,  10,   1,   1,1.03982711, -82.950592, 1.10000, 0.90000, 1.10000, 0.90000
12728,'RICHFIELD 1 ', 138.0000,1,  10,   1,   1,1.03590512, -83.768138, 1.10000, 0.90000, 1.10000, 0.90000
12729,'ARCHBALD 1 1', 138.0000,1,  10,   1,   1,1.04094362, -83.930976, 1.10000, 0.90000, 1.10000, 0.90000
12730,'ARCHBALD 1 2', 138.0000,1,  10,   1,   1,1.04090774, -83.936953, 1.10000, 0.90000, 1.10000, 0.90000
12731,'CARBONDALE~1', 138.0000,1,  10,   1,   1,1.04069078, -83.900200, 1.10000, 0.90000, 1.10000, 0.90000
12732,'CARBONDAL~11', 138.0000,1,  10,   1,   1,1.04268885, -83.573553, 1.10000, 0.90000, 1.10000, 0.90000
12733,'CARBONDAL~12', 138.0000,1,  10,   1,   1,1.04029512, -83.783335, 1.10000, 0.90000, 1.10000, 0.90000
12734,'CLARKS SUM~1', 138.0000,1,  10,   1,   1,1.04106414, -84.027398, 1.10000, 0.90000, 1.10000, 0.90000
12735,'CLARKS SUM~2', 138.0000,1,  10,   1,   1,1.03882074, -83.631678, 1.10000, 0.90000, 1.10000, 0.90000
12736,'CLARKS SUM~3', 138.0000,1,  10,   1,   1,1.03831470, -83.563437, 1.10000, 0.90000, 1.10000, 0.90000
12737,'DALTON 3 1  ', 138.0000,1,  10,   1,   1,1.04079092, -83.662133, 1.10000, 0.90000, 1.10000, 0.90000
12738,'FACTORYVIL~1', 138.0000,1,  10,   1,   1,1.04048073, -83.027732, 1.10000, 0.90000, 1.10000, 0.90000
12739,'FACTORYVIL~2', 138.0000,1,  10,   1,   1,1.04042459, -83.031714, 1.10000, 0.90000, 1.10000, 0.90000
12740,'FOREST CIT~1', 138.0000,1,  10,   1,   1,1.03819752, -82.090425, 1.10000, 0.90000, 1.10000, 0.90000
12741,'FOREST CIT~9', 138.0000,1,  10,   1,   1,1.03770351, -82.405379, 1.10000, 0.90000, 1.10000, 0.90000
12742,'FOREST CI~10', 138.0000,1,  10,   1,   1,1.03767359, -82.636826, 1.10000, 0.90000, 1.10000, 0.90000
12743,'GOULDSBORO~2', 138.0000,1,  10,   1,   1,1.04232013, -84.931688, 1.10000, 0.90000, 1.10000, 0.90000
12744,'JERMYN 1 1  ', 138.0000,1,  10,   1,   1,1.04321837, -83.395298, 1.10000, 0.90000, 1.10000, 0.90000
12745,'JERMYN 2 1  ', 138.0000,1,  10,   1,   1,1.03828597, -84.050163, 1.10000, 0.90000, 1.10000, 0.90000
12746,'JERMYN 2 2  ', 138.0000,1,  10,   1,   1,1.03824878, -84.055491, 1.10000, 0.90000, 1.10000, 0.90000
12747,'LAKE ARIEL~1', 138.0000,1,  10,   1,   1,1.03990614, -83.809071, 1.10000, 0.90000, 1.10000, 0.90000
12748,'LAKE ARIEL~2', 138.0000,1,  10,   1,   1,1.04180288, -83.857074, 1.10000, 0.90000, 1.10000, 0.90000
12749,'LAKE ARIEL~3', 138.0000,1,  10,   1,   1,1.04039311, -84.816101, 1.10000, 0.90000, 1.10000, 0.90000
12750,'MOSCOW 1 1  ', 138.0000,1,  10,   1,   1,1.04046369, -84.788534, 1.10000, 0.90000, 1.10000, 0.90000
12751,'MOSCOW 2 1  ', 138.0000,1,  10,   1,   1,1.03893256, -83.381604, 1.10000, 0.90000, 1.10000, 0.90000
12752,'MOSCOW 3 1  ', 138.0000,1,  10,   1,   1,1.04090011, -84.826353, 1.10000, 0.90000, 1.10000, 0.90000
12753,'NICHOLSON ~1', 138.0000,1,  10,   1,   1,1.03984749, -83.457016, 1.10000, 0.90000, 1.10000, 0.90000
12754,'OLD FORGE ~3', 138.0000,1,  10,   1,   1,1.04008532, -83.784804, 1.10000, 0.90000, 1.10000, 0.90000
12755,'OLD FORGE ~4', 138.0000,1,  10,   1,   1,1.04005182, -83.791244, 1.10000, 0.90000, 1.10000, 0.90000
12756,'OLD FORGE ~5', 138.0000,1,  10,   1,   1,1.03887999, -83.565971, 1.10000, 0.90000, 1.10000, 0.90000
12757,'OLD FORGE ~6', 138.0000,1,  10,   1,   1,1.03878474, -83.576408, 1.10000, 0.90000, 1.10000, 0.90000
12758,'OLYPHANT 1 1', 138.0000,1,  10,   1,   1,1.03878510, -84.009121, 1.10000, 0.90000, 1.10000, 0.90000
12759,'OLYPHANT 2 1', 138.0000,1,  10,   1,   1,1.04136610, -83.798464, 1.10000, 0.90000, 1.10000, 0.90000
12760,'SCRANTON 1 1', 138.0000,1,  10,   1,   1,1.04105330, -83.864082, 1.10000, 0.90000, 1.10000, 0.90000
12761,'SCRANTON 2 1', 138.0000,1,  10,   1,   1,1.04049647, -83.928094, 1.10000, 0.90000, 1.10000, 0.90000
12762,'SCRANTON 3 1', 138.0000,1,  10,   1,   1,1.04017282, -84.021149, 1.10000, 0.90000, 1.10000, 0.90000
12763,'SCRANTON 4 1', 138.0000,1,  10,   1,   1,1.04004300, -84.499733, 1.10000, 0.90000, 1.10000, 0.90000
12764,'SCRANTON 5 1', 138.0000,1,  10,   1,   1,1.03990531, -84.260233, 1.10000, 0.90000, 1.10000, 0.90000
12765,'SCRANTON 5 2', 138.0000,1,  10,   1,   1,1.03985155, -84.265854, 1.10000, 0.90000, 1.10000, 0.90000
12766,'SCRANTON 6 1', 345.0000,1,  10,   1,   1,1.03607512, -81.772357, 1.10000, 0.90000, 1.10000, 0.90000
12767,'SCRANTON 6 2', 138.0000,1,  10,   1,   1,1.03869367, -83.220316, 1.10000, 0.90000, 1.10000, 0.90000
12768,'SCRANTON 6 3', 345.0000,1,  10,   1,   1,1.03598237, -81.788510, 1.10000, 0.90000, 1.10000, 0.90000
12769,'SCRANTON 7 1', 138.0000,1,  10,   1,   1,1.03823507, -83.630523, 1.10000, 0.90000, 1.10000, 0.90000
12770,'SCRANTON 8 1', 345.0000,1,  10,   1,   1,1.04185724, -81.367866, 1.10000, 0.90000, 1.10000, 0.90000
12771,'SCRANTON 8 2', 138.0000,1,  10,   1,   1,1.03881061, -83.375682, 1.10000, 0.90000, 1.10000, 0.90000
12772,'SCRANTON 8 3',  18.0000,1,  10,   1,   1,1.04109085, -81.800668, 1.10000, 0.90000, 1.10000, 0.90000
12774,'SCRANTON 8 5', 345.0000,1,  10,   1,   1,1.04174078, -81.380481, 1.10000, 0.90000, 1.10000, 0.90000
12775,'SCRANTON 9 1', 138.0000,1,  10,   1,   1,1.03409529, -83.477841, 1.10000, 0.90000, 1.10000, 0.90000
12776,'SCRANTON 1~1', 138.0000,1,  10,   1,   1,1.03835440, -83.533439, 1.10000, 0.90000, 1.10000, 0.90000
12777,'SCRANTON 1~2', 138.0000,1,  10,   1,   1,1.03802562, -83.619404, 1.10000, 0.90000, 1.10000, 0.90000
12778,'SCRANTON 1~3', 138.0000,1,  10,   1,   1,1.03793776, -83.631438, 1.10000, 0.90000, 1.10000, 0.90000
12779,'SCRANTON 1~4', 138.0000,1,  10,   1,   1,1.03873014, -84.062089, 1.10000, 0.90000, 1.10000, 0.90000
12780,'SCRANTON 1~5', 138.0000,1,  10,   1,   1,1.04205692, -83.998390, 1.10000, 0.90000, 1.10000, 0.90000
12781,'SCRANTON 1~6', 138.0000,1,  10,   1,   1,1.04197609, -84.005084, 1.10000, 0.90000, 1.10000, 0.90000
12782,'SCRANTON 1~7', 138.0000,1,  10,   1,   1,1.03681207, -83.690704, 1.10000, 0.90000, 1.10000, 0.90000
12783,'SCRANTON 1~8', 138.0000,1,  10,   1,   1,1.03994811, -84.004374, 1.10000, 0.90000, 1.10000, 0.90000
12784,'CHRISTIANA~1', 345.0000,1,  10,   1,   1,1.04306996, -85.954099, 1.10000, 0.90000, 1.10000, 0.90000
12785,'CHRISTIANA~2', 138.0000,1,  10,   1,   1,1.04728019, -86.662581, 1.10000, 0.90000, 1.10000, 0.90000
12786,'CHRISTIANA~3', 345.0000,1,  10,   1,   1,1.04298508, -85.963251, 1.10000, 0.90000, 1.10000, 0.90000
12787,'COLUMBIA 2 1', 138.0000,1,  10,   1,   1,1.03682292, -89.249419, 1.10000, 0.90000, 1.10000, 0.90000
12788,'COLUMBIA 3 1', 138.0000,1,  10,   1,   1,1.03707802, -88.843139, 1.10000, 0.90000, 1.10000, 0.90000
12789,'COLUMBIA 3 2', 138.0000,1,  10,   1,   1,1.03714204, -88.834212, 1.10000, 0.90000, 1.10000, 0.90000
12790,'COLUMBIA 4 1', 138.0000,1,  10,   1,   1,1.03670156, -89.279008, 1.10000, 0.90000, 1.10000, 0.90000
12791,'CONESTOGA ~1', 138.0000,1,  10,   1,   1,1.03924739, -87.824157, 1.10000, 0.90000, 1.10000, 0.90000
12792,'CONESTOGA ~2', 138.0000,1,  10,   1,   1,1.03884053, -88.086805, 1.10000, 0.90000, 1.10000, 0.90000
12793,'CONESTOGA ~3', 138.0000,1,  10,   1,   1,1.03888941, -88.082543, 1.10000, 0.90000, 1.10000, 0.90000
12794,'DENVER 1 1  ', 138.0000,1,  10,   1,   1,1.03767788, -87.765370, 1.10000, 0.90000, 1.10000, 0.90000
12795,'DENVER 2 1  ', 138.0000,1,  10,   1,   1,1.03796101, -87.875711, 1.10000, 0.90000, 1.10000, 0.90000
12796,'EAST EARL 1 ', 138.0000,1,  10,   1,   1,1.03469455, -88.497183, 1.10000, 0.90000, 1.10000, 0.90000
12797,'EPHRATA 1 1 ', 138.0000,1,  10,   1,   1,1.03750741, -87.707928, 1.10000, 0.90000, 1.10000, 0.90000
12798,'EPHRATA 1 2 ', 138.0000,1,  10,   1,   1,1.03763604, -87.688079, 1.10000, 0.90000, 1.10000, 0.90000
12799,'EPHRATA 2 1 ', 345.0000,1,  10,   1,   1,1.03984272, -85.394802, 1.10000, 0.90000, 1.10000, 0.90000
12800,'EPHRATA 2 2 ', 138.0000,1,  10,   1,   1,1.04367220, -86.345776, 1.10000, 0.90000, 1.10000, 0.90000
12801,'EPHRATA 2 3 ', 345.0000,1,  10,   1,   1,1.03959763, -85.411352, 1.10000, 0.90000, 1.10000, 0.90000
12802,'EPHRATA 3 1 ', 138.0000,1,  10,   1,   1,1.03928447, -87.194577, 1.10000, 0.90000, 1.10000, 0.90000
12803,'EPHRATA 4 1 ', 500.0000,1,  10,   1,   1,1.04001951, -82.830353, 1.10000, 0.90000, 1.10000, 0.90000
12804,'EPHRATA 4 2 ', 345.0000,1,  10,   1,   1,1.03994608, -85.271176, 1.10000, 0.90000, 1.10000, 0.90000
12805,'EPHRATA 4 3 ', 138.0000,1,  10,   1,   1,1.03847992, -87.329228, 1.10000, 0.90000, 1.10000, 0.90000
12806,'EPHRATA 4 4 ',  13.8000,1,  10,   1,   1,1.04590023, -90.364666, 1.10000, 0.90000, 1.10000, 0.90000
12808,'EPHRATA 4 6 ', 500.0000,1,  10,   1,   1,1.03989851, -82.847538, 1.10000, 0.90000, 1.10000, 0.90000
12809,'EPHRATA 4 8 ', 345.0000,1,  10,   1,   1,1.03967535, -85.433577, 1.10000, 0.90000, 1.10000, 0.90000
12810,'LANCASTER~88', 138.0000,1,  10,   1,   1,1.03990424, -88.771484, 1.10000, 0.90000, 1.10000, 0.90000
12811,'LANCASTER~89', 138.0000,1,  10,   1,   1,1.03996885, -88.753855, 1.10000, 0.90000, 1.10000, 0.90000
12812,'LANCASTER ~4', 345.0000,1,  10,   1,   1,1.03860462, -85.653140, 1.10000, 0.90000, 1.10000, 0.90000
12813,'LANCASTER ~5', 138.0000,1,  10,   1,   1,1.04060566, -88.478421, 1.10000, 0.90000, 1.10000, 0.90000
12814,'LANCASTER ~6', 345.0000,1,  10,   1,   1,1.03832817, -85.682544, 1.10000, 0.90000, 1.10000, 0.90000
12815,'LANCASTER ~7', 138.0000,1,  10,   1,   1,1.03859663, -89.114086, 1.10000, 0.90000, 1.10000, 0.90000
12816,'LANCASTER ~8', 138.0000,1,  10,   1,   1,1.03851819, -89.128238, 1.10000, 0.90000, 1.10000, 0.90000
12817,'LANCASTER ~9', 138.0000,1,  10,   1,   1,1.03887486, -88.979080, 1.10000, 0.90000, 1.10000, 0.90000
12818,'LANCASTER~10', 138.0000,1,  10,   1,   1,1.03869045, -88.450772, 1.10000, 0.90000, 1.10000, 0.90000
12819,'LANCASTER~11', 138.0000,1,  10,   1,   1,1.04064107, -88.531450, 1.10000, 0.90000, 1.10000, 0.90000
12820,'LANCASTER~12', 138.0000,1,  10,   1,   1,1.03875566, -89.136059, 1.10000, 0.90000, 1.10000, 0.90000
12821,'LANCASTER~13', 138.0000,1,  10,   1,   1,1.03984857, -88.945619, 1.10000, 0.90000, 1.10000, 0.90000
12822,'LANCASTER~14', 138.0000,1,  10,   1,   1,1.03521740, -89.367930, 1.10000, 0.90000, 1.10000, 0.90000
12823,'LANCASTER~15', 138.0000,1,  10,   1,   1,1.03644383, -89.054397, 1.10000, 0.90000, 1.10000, 0.90000
12824,'LANCASTER~16', 138.0000,1,  10,   1,   1,1.03873467, -89.022992, 1.10000, 0.90000, 1.10000, 0.90000
12825,'LANCASTER~20', 138.0000,1,  10,   1,   1,1.03893924, -88.139220, 1.10000, 0.90000, 1.10000, 0.90000
12826,'LANCASTER~21', 138.0000,1,  10,   1,   1,1.03875327, -88.158823, 1.10000, 0.90000, 1.10000, 0.90000
12827,'LANCASTER~22', 345.0000,1,  10,   1,   1,1.03785384, -86.018118, 1.10000, 0.90000, 1.10000, 0.90000
12828,'LANCASTER~23', 138.0000,1,  10,   1,   1,1.04094195, -88.512886, 1.10000, 0.90000, 1.10000, 0.90000
12829,'LANCASTER~24', 345.0000,1,  10,   1,   1,1.03770781, -86.034572, 1.10000, 0.90000, 1.10000, 0.90000
12830,'LANCASTER~25', 138.0000,1,  10,   1,   1,1.03911948, -89.348744, 1.10000, 0.90000, 1.10000, 0.90000
12831,'LANCASTER~26', 138.0000,1,  10,   1,   1,1.03928900, -89.331737, 1.10000, 0.90000, 1.10000, 0.90000
12832,'LEOLA 1 1   ', 138.0000,1,  10,   1,   1,1.03473830, -88.437187, 1.10000, 0.90000, 1.10000, 0.90000
12833,'LEOLA 1 2   ', 138.0000,1,  10,   1,   1,1.03469038, -88.447323, 1.10000, 0.90000, 1.10000, 0.90000
12834,'LITITZ 1 1  ', 138.0000,1,  10,   1,   1,1.04050660, -86.917026, 1.10000, 0.90000, 1.10000, 0.90000
12835,'LITITZ 2 1  ', 345.0000,1,  10,   1,   1,1.03716588, -85.783508, 1.10000, 0.90000, 1.10000, 0.90000
12836,'LITITZ 2 2  ', 138.0000,1,  10,   1,   1,1.04365182, -88.223491, 1.10000, 0.90000, 1.10000, 0.90000
12837,'LITITZ 2 3  ', 345.0000,1,  10,   1,   1,1.03801107, -85.699695, 1.10000, 0.90000, 1.10000, 0.90000
12838,'LITITZ 3 1  ', 138.0000,1,  10,   1,   1,1.04091752, -88.628883, 1.10000, 0.90000, 1.10000, 0.90000
12839,'LITITZ 4 1  ', 138.0000,1,  10,   1,   1,1.03757191, -88.914631, 1.10000, 0.90000, 1.10000, 0.90000
12840,'MANHEIM 1 1 ', 138.0000,1,  10,   1,   1,1.03497708, -89.505599, 1.10000, 0.90000, 1.10000, 0.90000
12841,'MANHEIM 1 2 ', 138.0000,1,  10,   1,   1,1.03492486, -89.513276, 1.10000, 0.90000, 1.10000, 0.90000
12842,'MANHEIM 2 1 ', 138.0000,1,  10,   1,   1,1.03628623, -89.326723, 1.10000, 0.90000, 1.10000, 0.90000
12843,'MANHEIM 2 2 ', 138.0000,1,  10,   1,   1,1.03622806, -89.333308, 1.10000, 0.90000, 1.10000, 0.90000
12844,'MANHEIM 3 1 ', 138.0000,1,  10,   1,   1,1.03416491, -88.288480, 1.10000, 0.90000, 1.10000, 0.90000
12845,'MANHEIM 4 1 ', 138.0000,1,  10,   1,   1,1.03482640, -89.438131, 1.10000, 0.90000, 1.10000, 0.90000
12846,'MILLERSVIL~1', 138.0000,1,  10,   1,   1,1.03634107, -87.782103, 1.10000, 0.90000, 1.10000, 0.90000
12847,'MILLERSVIL~2', 138.0000,1,  10,   1,   1,1.03621411, -87.793687, 1.10000, 0.90000, 1.10000, 0.90000
12848,'MILLERSVIL~3', 138.0000,1,  10,   1,   1,1.03803456, -89.176241, 1.10000, 0.90000, 1.10000, 0.90000
12849,'MILLERSVIL~4', 138.0000,1,  10,   1,   1,1.04094291, -89.412306, 1.10000, 0.90000, 1.10000, 0.90000
12850,'MILLERSVIL~5', 138.0000,1,  10,   1,   1,1.04046667, -89.400189, 1.10000, 0.90000, 1.10000, 0.90000
12851,'MOUNT JOY ~1', 138.0000,1,  10,   1,   1,1.03312278, -89.928005, 1.10000, 0.90000, 1.10000, 0.90000
12852,'MOUNT JOY ~2', 138.0000,1,  10,   1,   1,1.03318238, -89.921175, 1.10000, 0.90000, 1.10000, 0.90000
12853,'MOUNT JOY ~3', 138.0000,1,  10,   1,   1,1.03776431, -89.095214, 1.10000, 0.90000, 1.10000, 0.90000
12854,'MOUNT JOY ~4', 138.0000,1,  10,   1,   1,1.03592837, -89.444920, 1.10000, 0.90000, 1.10000, 0.90000
12855,'MOUNT JOY ~5', 138.0000,1,  10,   1,   1,1.03587246, -89.451060, 1.10000, 0.90000, 1.10000, 0.90000
12856,'MOUNTVILLE~1', 138.0000,1,  10,   1,   1,1.03906286, -88.791974, 1.10000, 0.90000, 1.10000, 0.90000
12857,'MOUNTVILLE~2', 138.0000,1,  10,   1,   1,1.03901219, -88.797411, 1.10000, 0.90000, 1.10000, 0.90000
12858,'MOUNTVILLE~3', 138.0000,1,  10,   1,   1,1.03994560, -89.472329, 1.10000, 0.90000, 1.10000, 0.90000
12859,'NEW HOLLAN~1', 138.0000,1,  10,   1,   1,1.03561461, -88.160394, 1.10000, 0.90000, 1.10000, 0.90000
12860,'NEW HOLLAN~2', 138.0000,1,  10,   1,   1,1.03550029, -88.171978, 1.10000, 0.90000, 1.10000, 0.90000
12861,'NEW HOLLAN~3', 138.0000,1,  10,   1,   1,1.03430402, -88.679624, 1.10000, 0.90000, 1.10000, 0.90000
12862,'NEW HOLLAN~4', 138.0000,1,  10,   1,   1,1.03510976, -88.353073, 1.10000, 0.90000, 1.10000, 0.90000
12863,'NEWMANSTOW~1', 138.0000,1,  10,   1,   1,1.03871274, -87.248194, 1.10000, 0.90000, 1.10000, 0.90000
12864,'PARADISE 1 1', 138.0000,1,  10,   1,   1,1.03592563, -89.134850, 1.10000, 0.90000, 1.10000, 0.90000
12865,'PARADISE 2 1', 138.0000,1,  10,   1,   1,1.04083848, -88.245559, 1.10000, 0.90000, 1.10000, 0.90000
12866,'PARADISE 2 2', 138.0000,1,  10,   1,   1,1.04081118, -88.249118, 1.10000, 0.90000, 1.10000, 0.90000
12867,'PEACH BOTT~1', 138.0000,1,  10,   1,   1,1.04618680, -87.237601, 1.10000, 0.90000, 1.10000, 0.90000
12868,'PEACH BOTT~2', 138.0000,1,  10,   1,   1,1.04615295, -87.244445, 1.10000, 0.90000, 1.10000, 0.90000
12869,'QUARRYVILL~1', 138.0000,1,  10,   1,   1,1.03812337, -87.352751, 1.10000, 0.90000, 1.10000, 0.90000
12870,'QUARRYVILL~2', 138.0000,1,  10,   1,   1,1.03808117, -87.357874, 1.10000, 0.90000, 1.10000, 0.90000
12871,'QUARRYVILL~3', 138.0000,1,  10,   1,   1,1.03742993, -88.386411, 1.10000, 0.90000, 1.10000, 0.90000
12872,'QUARRYVILL~4', 138.0000,1,  10,   1,   1,1.04343355, -87.713549, 1.10000, 0.90000, 1.10000, 0.90000
12873,'STRASBURG ~1', 138.0000,1,  10,   1,   1,1.03652549, -89.144740, 1.10000, 0.90000, 1.10000, 0.90000
12874,'WILLOW STR~1', 138.0000,1,  10,   1,   1,1.03812563, -88.816706, 1.10000, 0.90000, 1.10000, 0.90000
12875,'WILLOW STR~2', 138.0000,1,  10,   1,   1,1.03816938, -88.812554, 1.10000, 0.90000, 1.10000, 0.90000
12876,'ANNVILLE 1 1', 138.0000,1,  10,   1,   1,1.04054213, -87.915927, 1.10000, 0.90000, 1.10000, 0.90000
12877,'ANNVILLE 1 2', 138.0000,1,  10,   1,   1,1.04029155, -87.907390, 1.10000, 0.90000, 1.10000, 0.90000
12878,'JONESTOWN ~1', 138.0000,1,  10,   1,   1,1.03960049, -84.393995, 1.10000, 0.90000, 1.10000, 0.90000
12879,'JONESTOWN ~2', 138.0000,1,  10,   1,   1,1.03968310, -84.386168, 1.10000, 0.90000, 1.10000, 0.90000
12880,'JONESTOWN ~3', 138.0000,1,  10,   1,   1,1.04099059, -84.280265, 1.10000, 0.90000, 1.10000, 0.90000
12881,'JONESTOWN ~4', 138.0000,1,  10,   1,   1,1.04301059, -84.088276, 1.10000, 0.90000, 1.10000, 0.90000
12882,'LEBANON 10 1', 138.0000,1,  10,   1,   1,1.03383172, -87.910463, 1.10000, 0.90000, 1.10000, 0.90000
12883,'LEBANON 10 2', 138.0000,1,  10,   1,   1,1.03364587, -87.923065, 1.10000, 0.90000, 1.10000, 0.90000
12884,'LEBANON 11 1', 138.0000,1,  10,   1,   1,1.03765798, -87.197323, 1.10000, 0.90000, 1.10000, 0.90000
12885,'LEBANON 12 1', 138.0000,1,  10,   1,   1,1.03838122, -86.761885, 1.10000, 0.90000, 1.10000, 0.90000
12886,'LEBANON 13 1', 138.0000,1,  10,   1,   1,1.03511965, -87.642009, 1.10000, 0.90000, 1.10000, 0.90000
12887,'LEBANON 14 1', 345.0000,1,  10,   1,   1,1.03896844, -84.631119, 1.10000, 0.90000, 1.10000, 0.90000
12888,'LEBANON 14 2', 138.0000,1,  10,   1,   1,1.04054475, -86.183586, 1.10000, 0.90000, 1.10000, 0.90000
12889,'LEBANON 14 3',  13.8000,1,  10,   1,   1,1.04079425, -86.376389, 1.10000, 0.90000, 1.10000, 0.90000
12891,'LEBANON 14 5', 345.0000,1,  10,   1,   1,1.03887379, -84.641890, 1.10000, 0.90000, 1.10000, 0.90000
12892,'LEBANON 14 7', 345.0000,1,  10,   1,   1,1.03925705, -84.532477, 1.10000, 0.90000, 1.10000, 0.90000
12893,'LEBANON 15 1', 138.0000,1,  10,   1,   1,1.03525865, -86.643128, 1.10000, 0.90000, 1.10000, 0.90000
12894,'LEBANON 16 1', 138.0000,1,  10,   1,   1,1.03534591, -86.555804, 1.10000, 0.90000, 1.10000, 0.90000
12895,'LEBANON 17 1', 138.0000,1,  10,   1,   1,1.03988028, -86.640007, 1.10000, 0.90000, 1.10000, 0.90000
12896,'LEBANON 17 2', 138.0000,1,  10,   1,   1,1.03979290, -86.650546, 1.10000, 0.90000, 1.10000, 0.90000
12897,'PINE GROVE~1', 138.0000,1,  10,   1,   1,1.03816581, -85.173900, 1.10000, 0.90000, 1.10000, 0.90000
12898,'PINE GROVE~2', 138.0000,1,  10,   1,   1,1.03809977, -85.180054, 1.10000, 0.90000, 1.10000, 0.90000
12899,'PINE GROVE~3', 138.0000,1,  10,   1,   1,1.03682172, -85.693029, 1.10000, 0.90000, 1.10000, 0.90000
12900,'PINE GROVE~4', 138.0000,1,  10,   1,   1,1.03581798, -86.226207, 1.10000, 0.90000, 1.10000, 0.90000
12901,'ALLENTOWN~21', 138.0000,1,  10,   1,   1,1.03496635, -87.891291, 1.10000, 0.90000, 1.10000, 0.90000
12902,'ALLENTOWN~22', 138.0000,1,  10,   1,   1,1.03493762, -87.897199, 1.10000, 0.90000, 1.10000, 0.90000
12903,'ALLENTOWN~23', 138.0000,1,  10,   1,   1,1.04072058, -88.162593, 1.10000, 0.90000, 1.10000, 0.90000
12904,'ALLENTOWN~24', 138.0000,1,  10,   1,   1,1.04064834, -88.169362, 1.10000, 0.90000, 1.10000, 0.90000
12905,'ALLENTOWN~25', 138.0000,1,  10,   1,   1,1.02725971, -87.197952, 1.10000, 0.90000, 1.10000, 0.90000
12906,'ALLENTOWN~26', 138.0000,1,  10,   1,   1,1.02707052, -87.214754, 1.10000, 0.90000, 1.10000, 0.90000
12907,'ALLENTOWN~27', 138.0000,1,  10,   1,   1,1.03271019, -86.724777, 1.10000, 0.90000, 1.10000, 0.90000
12908,'ALLENTOWN~28', 138.0000,1,  10,   1,   1,1.02398181, -87.235354, 1.10000, 0.90000, 1.10000, 0.90000
12909,'ALLENTOWN~29', 138.0000,1,  10,   1,   1,1.02694142, -86.573700, 1.10000, 0.90000, 1.10000, 0.90000
12910,'ALLENTOWN~30', 138.0000,1,  10,   1,   1,1.02715313, -86.553469, 1.10000, 0.90000, 1.10000, 0.90000
12911,'ALLENTOWN~31', 500.0000,1,  10,   1,   1,1.04204738, -83.718216, 1.10000, 0.90000, 1.10000, 0.90000
12912,'ALLENTOWN~32', 345.0000,1,  10,   1,   1,1.04700828, -84.429054, 1.10000, 0.90000, 1.10000, 0.90000
12913,'ALLENTOWN~33', 138.0000,1,  10,   1,   1,1.04324818, -87.549187, 1.10000, 0.90000, 1.10000, 0.90000
12914,'ALLENTOWN~34', 345.0000,1,  10,   1,   1,1.04396081, -84.926272, 1.10000, 0.90000, 1.10000, 0.90000
12915,'ALLENTOWN~35', 500.0000,1,  10,   1,   1,1.04325938, -83.118997, 1.10000, 0.90000, 1.10000, 0.90000
12916,'ALLENTOWN~36', 138.0000,1,  10,   1,   1,1.03699207, -88.302366, 1.10000, 0.90000, 1.10000, 0.90000
12917,'ALLENTOWN ~2', 138.0000,1,  10,   1,   1,1.02191377, -87.366384, 1.10000, 0.90000, 1.10000, 0.90000
12918,'ALLENTOWN ~3', 138.0000,1,  10,   1,   1,1.02179432, -87.379218, 1.10000, 0.90000, 1.10000, 0.90000
12919,'ALLENTOWN ~4', 138.0000,1,  10,   1,   1,1.03879666, -88.024097, 1.10000, 0.90000, 1.10000, 0.90000
12920,'ALLENTOWN ~5', 138.0000,1,  10,   1,   1,1.03744447, -87.284394, 1.10000, 0.90000, 1.10000, 0.90000
12921,'ALLENTOWN ~6', 138.0000,1,  10,   1,   1,1.04092479, -87.979674, 1.10000, 0.90000, 1.10000, 0.90000
12922,'ALLENTOWN ~7', 138.0000,1,  10,   1,   1,1.02298427, -87.241788, 1.10000, 0.90000, 1.10000, 0.90000
12923,'ALLENTOWN ~8', 138.0000,1,  10,   1,   1,1.03650200, -87.479847, 1.10000, 0.90000, 1.10000, 0.90000
12924,'ALLENTOWN ~9', 138.0000,1,  10,   1,   1,1.03422296, -86.699437, 1.10000, 0.90000, 1.10000, 0.90000
12925,'ALLENTOWN~10', 345.0000,1,  10,   1,   1,1.03521121, -84.690944, 1.10000, 0.90000, 1.10000, 0.90000
12926,'ALLENTOWN~11', 138.0000,1,  10,   1,   1,1.03187919, -86.767383, 1.10000, 0.90000, 1.10000, 0.90000
12927,'ALLENTOWN~12',  13.8000,1,  10,   1,   1,1.03000832, -88.700873, 1.10000, 0.90000, 1.10000, 0.90000
12929,'ALLENTOWN~14', 345.0000,1,  10,   1,   1,1.03505266, -84.706462, 1.10000, 0.90000, 1.10000, 0.90000
12930,'ALLENTOWN~15', 345.0000,1,  10,   1,   1,1.03597128, -84.584899, 1.10000, 0.90000, 1.10000, 0.90000
12931,'BETHLEHEM~26', 138.0000,1,  10,   1,   1,1.03371453, -87.400494, 1.10000, 0.90000, 1.10000, 0.90000
12932,'BETHLEHEM~27', 138.0000,1,  10,   1,   1,1.03346241, -87.415903, 1.10000, 0.90000, 1.10000, 0.90000
12933,'BETHLEHEM~28', 138.0000,1,  10,   1,   1,1.02382708, -87.146281, 1.10000, 0.90000, 1.10000, 0.90000
12934,'BETHLEHEM~29', 138.0000,1,  10,   1,   1,1.03094316, -87.498862, 1.10000, 0.90000, 1.10000, 0.90000
12935,'BETHLEHEM~30', 138.0000,1,  10,   1,   1,1.03674209, -88.362410, 1.10000, 0.90000, 1.10000, 0.90000
12936,'BETHLEHEM~31', 138.0000,1,  10,   1,   1,1.02176058, -87.380379, 1.10000, 0.90000, 1.10000, 0.90000
12937,'BETHLEHEM~32', 138.0000,1,  10,   1,   1,1.02164817, -87.397127, 1.10000, 0.90000, 1.10000, 0.90000
12938,'BETHLEHEM~33', 138.0000,1,  10,   1,   1,1.03022194, -87.470032, 1.10000, 0.90000, 1.10000, 0.90000
12939,'BETHLEHEM~34', 138.0000,1,  10,   1,   1,1.03407478, -87.937279, 1.10000, 0.90000, 1.10000, 0.90000
12940,'BETHLEHEM ~2', 138.0000,1,  10,   1,   1,1.03900063, -87.144744, 1.10000, 0.90000, 1.10000, 0.90000
12941,'BETHLEHEM ~3', 138.0000,1,  10,   1,   1,1.03344584, -87.822285, 1.10000, 0.90000, 1.10000, 0.90000
12942,'BETHLEHEM ~4', 138.0000,1,  10,   1,   1,1.03549194, -86.760389, 1.10000, 0.90000, 1.10000, 0.90000
12943,'BETHLEHEM ~5', 138.0000,1,  10,   1,   1,1.02633035, -87.238830, 1.10000, 0.90000, 1.10000, 0.90000
12944,'BETHLEHEM ~6', 138.0000,1,  10,   1,   1,1.03215480, -87.487429, 1.10000, 0.90000, 1.10000, 0.90000
12945,'BETHLEHEM ~7', 138.0000,1,  10,   1,   1,1.03222752, -87.477354, 1.10000, 0.90000, 1.10000, 0.90000
12946,'CATASAUQUA 1', 138.0000,1,  10,   1,   1,1.03399944, -87.404162, 1.10000, 0.90000, 1.10000, 0.90000
12947,'EMMAUS 1 1  ', 138.0000,1,  10,   1,   1,1.04110479, -88.040503, 1.10000, 0.90000, 1.10000, 0.90000
12948,'EMMAUS 2 1  ', 138.0000,1,  10,   1,   1,1.03948760, -87.395132, 1.10000, 0.90000, 1.10000, 0.90000
12949,'NEW TRIPOL~1', 138.0000,1,  10,   1,   1,1.03884828, -85.647977, 1.10000, 0.90000, 1.10000, 0.90000
12950,'NEW TRIPOL~2', 138.0000,1,  10,   1,   1,1.03878045, -85.651317, 1.10000, 0.90000, 1.10000, 0.90000
12951,'NEW TRIPOL~3', 138.0000,1,  10,   1,   1,1.03940129, -86.785845, 1.10000, 0.90000, 1.10000, 0.90000
12952,'OREFIELD 1  ', 138.0000,1,  10,   1,   1,1.03926945, -87.485803, 1.10000, 0.90000, 1.10000, 0.90000
12953,'SCHNECKSVI~1', 138.0000,1,  10,   1,   1,1.03747582, -85.675940, 1.10000, 0.90000, 1.10000, 0.90000
12954,'SCHNECKSVI~2', 138.0000,1,  10,   1,   1,1.03997076, -85.039776, 1.10000, 0.90000, 1.10000, 0.90000
12955,'SCHNECKSVI~3', 138.0000,1,  10,   1,   1,1.03992414, -85.043956, 1.10000, 0.90000, 1.10000, 0.90000
12956,'SLATINGTON~1', 138.0000,1,  10,   1,   1,1.03918576, -85.234593, 1.10000, 0.90000, 1.10000, 0.90000
12957,'SLATINGTON~2', 138.0000,1,  10,   1,   1,1.03520548, -86.146533, 1.10000, 0.90000, 1.10000, 0.90000
12958,'WHITEHALL ~3', 138.0000,1,  10,   1,   1,1.03439677, -86.817968, 1.10000, 0.90000, 1.10000, 0.90000
12959,'WHITEHALL ~4', 138.0000,1,  10,   1,   1,1.03277338, -86.687265, 1.10000, 0.90000, 1.10000, 0.90000
12960,'WHITEHALL ~5', 138.0000,1,  10,   1,   1,1.03280079, -87.039368, 1.10000, 0.90000, 1.10000, 0.90000
12961,'DALLAS 1 1  ', 138.0000,1,  10,   1,   1,1.03389919, -83.521172, 1.10000, 0.90000, 1.10000, 0.90000
12962,'DALLAS 2 1  ', 138.0000,1,  10,   1,   1,1.03762889, -82.996094, 1.10000, 0.90000, 1.10000, 0.90000
12963,'DALLAS 3 1  ', 138.0000,1,  10,   1,   1,1.03457081, -83.410004, 1.10000, 0.90000, 1.10000, 0.90000
12964,'DALLAS 3 2  ', 138.0000,1,  10,   1,   1,1.03451252, -83.416288, 1.10000, 0.90000, 1.10000, 0.90000
12965,'DALLAS 4 1  ', 138.0000,1,  10,   1,   1,1.03368366, -83.639696, 1.10000, 0.90000, 1.10000, 0.90000
12966,'DRUMS 1 1   ', 138.0000,1,  10,   1,   1,1.03565037, -83.095323, 1.10000, 0.90000, 1.10000, 0.90000
12967,'DRUMS 2 1   ', 138.0000,1,  10,   1,   1,1.03420246, -83.019542, 1.10000, 0.90000, 1.10000, 0.90000
12968,'DRUMS 2 2   ', 138.0000,1,  10,   1,   1,1.03416383, -83.023156, 1.10000, 0.90000, 1.10000, 0.90000
12969,'FREELAND 1 1', 138.0000,1,  10,   1,   1,1.03469145, -84.454408, 1.10000, 0.90000, 1.10000, 0.90000
12970,'FREELAND 1 2', 138.0000,1,  10,   1,   1,1.03470910, -84.451778, 1.10000, 0.90000, 1.10000, 0.90000
12971,'FREELAND 2 1', 138.0000,1,  10,   1,   1,1.04373121, -83.573942, 1.10000, 0.90000, 1.10000, 0.90000
12972,'HARVEYS LA~1', 138.0000,1,  10,   1,   1,1.03432024, -82.958030, 1.10000, 0.90000, 1.10000, 0.90000
12973,'HAZLETON 4 1', 138.0000,1,  10,   1,   1,1.04214311, -83.813887, 1.10000, 0.90000, 1.10000, 0.90000
12974,'HAZLETON 4 2', 138.0000,1,  10,   1,   1,1.04223716, -83.805485, 1.10000, 0.90000, 1.10000, 0.90000
12975,'HAZLETON 5 1', 138.0000,1,  10,   1,   1,1.03701508, -82.778560, 1.10000, 0.90000, 1.10000, 0.90000
12976,'HAZLETON 6 1', 138.0000,1,  10,   1,   1,1.04354560, -83.369350, 1.10000, 0.90000, 1.10000, 0.90000
12977,'HUNLOCK CR~1', 138.0000,1,  10,   1,   1,1.03535056, -82.833659, 1.10000, 0.90000, 1.10000, 0.90000
12978,'HUNLOCK CR~2', 138.0000,1,  10,   1,   1,1.03667808, -83.040299, 1.10000, 0.90000, 1.10000, 0.90000
12979,'KINGSTON 1~1', 138.0000,1,  10,   1,   1,1.03240168, -83.831392, 1.10000, 0.90000, 1.10000, 0.90000
12980,'KINGSTON 1~2', 345.0000,1,  10,   1,   1,1.04033256, -81.415151, 1.10000, 0.90000, 1.10000, 0.90000
12981,'KINGSTON 1~3', 138.0000,1,  10,   1,   1,1.03641713, -82.955994, 1.10000, 0.90000, 1.10000, 0.90000
12982,'KINGSTON 1~4',  13.8000,1,  10,   1,   1,1.04207063, -80.651024, 1.10000, 0.90000, 1.10000, 0.90000
12984,'KINGSTON 1~6', 345.0000,1,  10,   1,   1,1.04096556, -81.327124, 1.10000, 0.90000, 1.10000, 0.90000
12985,'KINGSTON 1~7', 138.0000,1,  10,   1,   1,1.04044604, -83.804515, 1.10000, 0.90000, 1.10000, 0.90000
12986,'KINGSTON 1~8', 138.0000,1,  10,   1,   1,1.03200197, -83.856493, 1.10000, 0.90000, 1.10000, 0.90000
12987,'MOUNTAIN T~1', 138.0000,1,  10,   1,   1,1.03525090, -83.137315, 1.10000, 0.90000, 1.10000, 0.90000
12988,'MOUNTAIN T~2', 138.0000,1,  10,   1,   1,1.03519893, -83.147089, 1.10000, 0.90000, 1.10000, 0.90000
12989,'MOUNTAIN T~3', 138.0000,1,  10,   1,   1,1.03542948, -83.053714, 1.10000, 0.90000, 1.10000, 0.90000
12990,'MOUNTAIN T~4', 138.0000,1,  10,   1,   1,1.03454661, -83.879402, 1.10000, 0.90000, 1.10000, 0.90000
12991,'MOUNTAIN T~5', 138.0000,1,  10,   1,   1,1.03459001, -83.873849, 1.10000, 0.90000, 1.10000, 0.90000
12992,'NANTICOKE ~1', 138.0000,1,  10,   1,   1,1.03357887, -83.105603, 1.10000, 0.90000, 1.10000, 0.90000
12993,'NANTICOKE ~2', 138.0000,1,  10,   1,   1,1.03344572, -83.114735, 1.10000, 0.90000, 1.10000, 0.90000
12994,'NANTICOKE ~3', 138.0000,1,  10,   1,   1,1.04079854, -82.938311, 1.10000, 0.90000, 1.10000, 0.90000
12995,'PITTSTON 1 1', 138.0000,1,  10,   1,   1,1.03564465, -83.418842, 1.10000, 0.90000, 1.10000, 0.90000
12996,'PITTSTON 2 1', 138.0000,1,  10,   1,   1,1.03373718, -83.474330, 1.10000, 0.90000, 1.10000, 0.90000
12997,'PITTSTON 3 1', 138.0000,1,  10,   1,   1,1.03368831, -83.374289, 1.10000, 0.90000, 1.10000, 0.90000
12998,'PITTSTON 3 2', 138.0000,1,  10,   1,   1,1.03359532, -83.385859, 1.10000, 0.90000, 1.10000, 0.90000
12999,'PITTSTON 4 1', 138.0000,1,  10,   1,   1,1.03324115, -83.761096, 1.10000, 0.90000, 1.10000, 0.90000
13000,'PITTSTON 4 2', 138.0000,1,  10,   1,   1,1.03320539, -83.767516, 1.10000, 0.90000, 1.10000, 0.90000
13001,'PITTSTON 5 1', 138.0000,1,  10,   1,   1,1.03289318, -83.267000, 1.10000, 0.90000, 1.10000, 0.90000
13002,'PITTSTON 6 1', 138.0000,1,  10,   1,   1,1.03120852, -83.386624, 1.10000, 0.90000, 1.10000, 0.90000
13003,'PITTSTON 7 1', 138.0000,1,  10,   1,   1,1.03162813, -83.313466, 1.10000, 0.90000, 1.10000, 0.90000
13004,'PLYMOUTH ~16', 138.0000,1,  10,   1,   1,1.03569531, -83.211286, 1.10000, 0.90000, 1.10000, 0.90000
13005,'PLYMOUTH ~17', 138.0000,1,  10,   1,   1,1.03393078, -83.695034, 1.10000, 0.90000, 1.10000, 0.90000
13006,'PLYMOUTH ~18', 138.0000,1,  10,   1,   1,1.03388989, -83.700341, 1.10000, 0.90000, 1.10000, 0.90000
13007,'PLYMOUTH ~19', 138.0000,1,  10,   1,   1,1.03512204, -83.384070, 1.10000, 0.90000, 1.10000, 0.90000
13008,'SHAVERTOWN~1', 138.0000,1,  10,   1,   1,1.04041803, -83.233225, 1.10000, 0.90000, 1.10000, 0.90000
13009,'SHAVERTOWN~2', 138.0000,1,  10,   1,   1,1.03516209, -83.287668, 1.10000, 0.90000, 1.10000, 0.90000
13010,'SUGARLOAF ~1', 138.0000,1,  10,   1,   1,1.04227018, -83.754075, 1.10000, 0.90000, 1.10000, 0.90000
13011,'SUGARLOAF ~2', 138.0000,1,  10,   1,   1,1.03782535, -83.387150, 1.10000, 0.90000, 1.10000, 0.90000
13012,'SWEET VALL~1', 138.0000,1,  10,   1,   1,1.03760397, -82.740632, 1.10000, 0.90000, 1.10000, 0.90000
13013,'WILKES BAR~1', 345.0000,1,  10,   1,   1,1.04046524, -81.831745, 1.10000, 0.90000, 1.10000, 0.90000
13014,'WILKES BAR~2', 138.0000,1,  10,   1,   1,1.04090631, -83.829657, 1.10000, 0.90000, 1.10000, 0.90000
13015,'WILKES BAR~3', 345.0000,1,  10,   1,   1,1.04035211, -81.845153, 1.10000, 0.90000, 1.10000, 0.90000
13016,'WILKES BAR~8', 138.0000,1,  10,   1,   1,1.03984356, -84.143716, 1.10000, 0.90000, 1.10000, 0.90000
13017,'WILKES BAR~9', 138.0000,1,  10,   1,   1,1.03977442, -84.157015, 1.10000, 0.90000, 1.10000, 0.90000
13018,'WILKES BA~10', 138.0000,1,  10,   1,   1,1.03071511, -84.006313, 1.10000, 0.90000, 1.10000, 0.90000
13019,'WILKES BA~11', 138.0000,1,  10,   1,   1,1.03103220, -83.986895, 1.10000, 0.90000, 1.10000, 0.90000
13020,'WILKES BA~12', 138.0000,1,  10,   1,   1,1.03203654, -83.869450, 1.10000, 0.90000, 1.10000, 0.90000
13021,'WILKES BA~13', 138.0000,1,  10,   1,   1,1.03298450, -83.489070, 1.10000, 0.90000, 1.10000, 0.90000
13022,'WILKES BA~14', 138.0000,1,  10,   1,   1,1.03294098, -83.495251, 1.10000, 0.90000, 1.10000, 0.90000
13023,'WILKES BA~15', 138.0000,1,  10,   1,   1,1.03243017, -83.654299, 1.10000, 0.90000, 1.10000, 0.90000
13024,'WILKES BA~16', 138.0000,1,  10,   1,   1,1.03236306, -83.664845, 1.10000, 0.90000, 1.10000, 0.90000
13025,'WILKES BA~17', 138.0000,1,  10,   1,   1,1.03388691, -83.099831, 1.10000, 0.90000, 1.10000, 0.90000
13026,'WILKES BA~18', 138.0000,1,  10,   1,   1,1.03375494, -83.642865, 1.10000, 0.90000, 1.10000, 0.90000
13027,'WYOMING 3 1 ', 138.0000,1,  10,   1,   1,1.03218687, -83.335418, 1.10000, 0.90000, 1.10000, 0.90000
13028,'ALLENWOOD 1 ', 138.0000,1,  10,   1,   1,1.03681040, -83.238279, 1.10000, 0.90000, 1.10000, 0.90000
13029,'COGAN STAT~1', 138.0000,1,  10,   1,   1,1.04060590, -81.600960, 1.10000, 0.90000, 1.10000, 0.90000
13030,'COGAN STAT~2', 138.0000,1,  10,   1,   1,1.04249191, -81.240743, 1.10000, 0.90000, 1.10000, 0.90000
13031,'COGAN STAT~3', 138.0000,1,  10,   1,   1,1.04246581, -81.242962, 1.10000, 0.90000, 1.10000, 0.90000
13032,'COGAN STAT~4', 138.0000,1,  10,   1,   1,1.04192972, -81.364861, 1.10000, 0.90000, 1.10000, 0.90000
13033,'COGAN STAT~5', 138.0000,1,  10,   1,   1,1.04189503, -81.366869, 1.10000, 0.90000, 1.10000, 0.90000
13034,'HUGHESVILL~1', 138.0000,1,  10,   1,   1,1.04026413, -82.179511, 1.10000, 0.90000, 1.10000, 0.90000
13035,'LIBERTY 4 1 ', 138.0000,1,  10,   1,   1,1.04474080, -80.148028, 1.10000, 0.90000, 1.10000, 0.90000
13036,'LIBERTY 4 2 ', 138.0000,1,  10,   1,   1,1.04472041, -80.152079, 1.10000, 0.90000, 1.10000, 0.90000
13037,'MONTGOMER~35', 138.0000,1,  10,   1,   1,1.03990710, -81.942777, 1.10000, 0.90000, 1.10000, 0.90000
13038,'MONTOURSVI~1', 138.0000,1,  10,   1,   1,1.04032719, -82.006489, 1.10000, 0.90000, 1.10000, 0.90000
13039,'MONTOURSVI~2', 138.0000,1,  10,   1,   1,1.03867280, -82.545445, 1.10000, 0.90000, 1.10000, 0.90000
13040,'ROARING BR~1', 138.0000,1,  10,   1,   1,1.04343510, -80.537745, 1.10000, 0.90000, 1.10000, 0.90000
13041,'ROARING BR~2', 138.0000,1,  10,   1,   1,1.04345417, -80.535710, 1.10000, 0.90000, 1.10000, 0.90000
13042,'TROUT RUN 1 ', 138.0000,1,  10,   1,   1,1.04036856, -82.093847, 1.10000, 0.90000, 1.10000, 0.90000
13043,'WILLIAMSPO~1', 138.0000,1,  10,   1,   1,1.03951180, -81.719231, 1.10000, 0.90000, 1.10000, 0.90000
13044,'WILLIAMSPO~8', 345.0000,1,  10,   1,   1,1.04192543, -80.418306, 1.10000, 0.90000, 1.10000, 0.90000
13045,'WILLIAMSPO~9', 138.0000,1,  10,   1,   1,1.04019523, -81.525766, 1.10000, 0.90000, 1.10000, 0.90000
13046,'WILLIAMSP~10', 345.0000,1,  10,   1,   1,1.04167259, -80.431481, 1.10000, 0.90000, 1.10000, 0.90000
13047,'WILLIAMSP~11', 138.0000,1,  10,   1,   1,1.03951526, -81.634817, 1.10000, 0.90000, 1.10000, 0.90000
13048,'WILLIAMSP~12', 138.0000,1,  10,   1,   1,1.03866041, -81.913031, 1.10000, 0.90000, 1.10000, 0.90000
13049,'WILLIAMSP~13', 138.0000,1,  10,   1,   1,1.03881764, -81.890628, 1.10000, 0.90000, 1.10000, 0.90000
13050,'WILLIAMSP~14', 138.0000,1,  10,   1,   1,1.03915691, -82.026283, 1.10000, 0.90000, 1.10000, 0.90000
13051,'WILLIAMSP~15', 138.0000,1,  10,   1,   1,1.03911066, -82.031064, 1.10000, 0.90000, 1.10000, 0.90000
13052,'WILLIAMSP~16', 138.0000,1,  10,   1,   1,1.03946185, -81.900423, 1.10000, 0.90000, 1.10000, 0.90000
13053,'WILLIAMSP~17', 138.0000,1,  10,   1,   1,1.03909743, -82.006386, 1.10000, 0.90000, 1.10000, 0.90000
13054,'MC CLURE 1 1', 138.0000,1,  10,   1,   1,1.04075944, -82.835264, 1.10000, 0.90000, 1.10000, 0.90000
13055,'MC CLURE 2 1', 138.0000,1,  10,   1,   1,1.03967071, -82.611206, 1.10000, 0.90000, 1.10000, 0.90000
13056,'MC CLURE 3 1', 138.0000,1,  10,   1,   1,1.04086125, -82.775022, 1.10000, 0.90000, 1.10000, 0.90000
13057,'MC CLURE 3 2', 138.0000,1,  10,   1,   1,1.04090416, -82.769455, 1.10000, 0.90000, 1.10000, 0.90000
13058,'MILROY 1    ', 138.0000,1,  10,   1,   1,1.04065394, -82.724123, 1.10000, 0.90000, 1.10000, 0.90000
13059,'BUSHKILL 1 1', 345.0000,1,  10,   1,   1,1.04192388, -84.567420, 1.10000, 0.90000, 1.10000, 0.90000
13060,'BUSHKILL 1 2', 138.0000,1,  10,   1,   1,1.04601872, -85.379878, 1.10000, 0.90000, 1.10000, 0.90000
13061,'BUSHKILL 1 3', 345.0000,1,  10,   1,   1,1.04227388, -84.537695, 1.10000, 0.90000, 1.10000, 0.90000
13062,'BUSHKILL 2 1', 138.0000,1,  10,   1,   1,1.03941274, -86.107170, 1.10000, 0.90000, 1.10000, 0.90000
13063,'CRESCO 1 1  ', 138.0000,1,  10,   1,   1,1.04620552, -84.603723, 1.10000, 0.90000, 1.10000, 0.90000
13064,'CRESCO 1 2  ', 138.0000,1,  10,   1,   1,1.04617202, -84.607035, 1.10000, 0.90000, 1.10000, 0.90000
13065,'EAST STROU~1', 138.0000,1,  10,   1,   1,1.04289067, -84.733571, 1.10000, 0.90000, 1.10000, 0.90000
13066,'EAST STROU~2', 138.0000,1,  10,   1,   1,1.04294944, -84.728148, 1.10000, 0.90000, 1.10000, 0.90000
13067,'EAST STROU~3', 138.0000,1,  10,   1,   1,1.04441547, -85.660756, 1.10000, 0.90000, 1.10000, 0.90000
13068,'EAST STROU~4', 138.0000,1,  10,   1,   1,1.04431903, -85.671158, 1.10000, 0.90000, 1.10000, 0.90000
13069,'EAST STROU~5', 138.0000,1,  10,   1,   1,1.04398322, -84.771028, 1.10000, 0.90000, 1.10000, 0.90000
13070,'EAST STROU~6', 138.0000,1,  10,   1,   1,1.04457939, -85.275649, 1.10000, 0.90000, 1.10000, 0.90000
13071,'EAST STROU~7', 138.0000,1,  10,   1,   1,1.04230225, -85.223610, 1.10000, 0.90000, 1.10000, 0.90000
13072,'EAST STROU~8', 138.0000,1,  10,   1,   1,1.04386699, -85.174146, 1.10000, 0.90000, 1.10000, 0.90000
13073,'EAST STROU~9', 345.0000,1,  10,   1,   1,1.04393160, -84.301070, 1.10000, 0.90000, 1.10000, 0.90000
13074,'EAST STRO~10', 138.0000,1,  10,   1,   1,1.04273200, -85.112948, 1.10000, 0.90000, 1.10000, 0.90000
13075,'EAST STRO~11', 345.0000,1,  10,   1,   1,1.04381680, -84.311042, 1.10000, 0.90000, 1.10000, 0.90000
13076,'EAST STRO~12', 138.0000,1,  10,   1,   1,1.04135406, -85.465754, 1.10000, 0.90000, 1.10000, 0.90000
13077,'EAST STRO~13', 138.0000,1,  10,   1,   1,1.04129326, -85.474968, 1.10000, 0.90000, 1.10000, 0.90000
13078,'EFFORT 1 1  ', 345.0000,1,  10,   1,   1,1.03796935, -83.597691, 1.10000, 0.90000, 1.10000, 0.90000
13079,'EFFORT 1 2  ', 138.0000,1,  10,   1,   1,1.03075588, -85.341499, 1.10000, 0.90000, 1.10000, 0.90000
13080,'EFFORT 1 3  ',  13.8000,1,  10,   1,   1,1.02043164, -86.954360, 1.10000, 0.90000, 1.10000, 0.90000
13082,'EFFORT 1 5  ', 345.0000,1,  10,   1,   1,1.03946447, -83.554189, 1.10000, 0.90000, 1.10000, 0.90000
13083,'EFFORT 2 1  ', 138.0000,1,  10,   1,   1,1.04385996, -84.712828, 1.10000, 0.90000, 1.10000, 0.90000
13084,'EFFORT 2 2  ', 138.0000,1,  10,   1,   1,1.04380977, -84.721161, 1.10000, 0.90000, 1.10000, 0.90000
13085,'EFFORT 3 1  ', 138.0000,1,  10,   1,   1,1.03051960, -86.889528, 1.10000, 0.90000, 1.10000, 0.90000
13086,'POCONO LAK~1', 138.0000,1,  10,   1,   1,1.03662515, -84.905146, 1.10000, 0.90000, 1.10000, 0.90000
13087,'SAYLORSBUR~1', 138.0000,1,  10,   1,   1,1.03695095, -85.956449, 1.10000, 0.90000, 1.10000, 0.90000
13088,'SAYLORSBUR~2', 138.0000,1,  10,   1,   1,1.02692604, -85.999171, 1.10000, 0.90000, 1.10000, 0.90000
13089,'SAYLORSBUR~3', 138.0000,1,  10,   1,   1,1.03565323, -86.301325, 1.10000, 0.90000, 1.10000, 0.90000
13090,'STROUDSBUR~1', 138.0000,1,  10,   1,   1,1.04103708, -85.523223, 1.10000, 0.90000, 1.10000, 0.90000
13091,'STROUDSBUR~2', 138.0000,1,  10,   1,   1,1.04112113, -85.509372, 1.10000, 0.90000, 1.10000, 0.90000
13092,'STROUDSBUR~3', 138.0000,1,  10,   1,   1,1.04111838, -85.521413, 1.10000, 0.90000, 1.10000, 0.90000
13093,'STROUDSBUR~4', 138.0000,1,  10,   1,   1,1.04120469, -85.505362, 1.10000, 0.90000, 1.10000, 0.90000
13094,'STROUDSBUR~5', 138.0000,1,  10,   1,   1,1.03512645, -86.204125, 1.10000, 0.90000, 1.10000, 0.90000
13095,'STROUDSBUR~6', 138.0000,1,  10,   1,   1,1.03355753, -86.369491, 1.10000, 0.90000, 1.10000, 0.90000
13096,'TOBYHANNA ~1', 500.0000,1,  10,   1,   1,1.04601932, -82.100697, 1.10000, 0.90000, 1.10000, 0.90000
13097,'TOBYHANNA ~2', 345.0000,1,  10,   1,   1,1.04762900, -83.669640, 1.10000, 0.90000, 1.10000, 0.90000
13098,'TOBYHANNA ~3', 138.0000,1,  10,   1,   1,1.04635036, -84.768112, 1.10000, 0.90000, 1.10000, 0.90000
13099,'TOBYHANNA ~4', 345.0000,1,  10,   1,   1,1.04580235, -83.768384, 1.10000, 0.90000, 1.10000, 0.90000
13100,'TOBYHANNA ~5', 500.0000,1,  10,   1,   1,1.04545343, -81.925298, 1.10000, 0.90000, 1.10000, 0.90000
13101,'TOBYHANNA ~6', 345.0000,1,  10,   1,   1,1.04485512, -83.956911, 1.10000, 0.90000, 1.10000, 0.90000
13102,'TOBYHANNA ~7', 138.0000,1,  10,   1,   1,1.04962564, -84.280163, 1.10000, 0.90000, 1.10000, 0.90000
13103,'TOBYHANNA ~8', 345.0000,1,  10,   1,   1,1.04477811, -83.964267, 1.10000, 0.90000, 1.10000, 0.90000
13104,'TOBYHANNA ~9', 138.0000,1,  10,   1,   1,1.04828572, -84.437558, 1.10000, 0.90000, 1.10000, 0.90000
13105,'TOBYHANNA~10', 138.0000,1,  10,   1,   1,1.04825449, -84.443678, 1.10000, 0.90000, 1.10000, 0.90000
13106,'TOBYHANNA~11', 138.0000,1,  10,   1,   1,1.04730272, -84.529718, 1.10000, 0.90000, 1.10000, 0.90000
13107,'ABINGTON 2 1', 138.0000,1,  10,   1,   1,1.02742338, -92.662219, 1.10000, 0.90000, 1.10000, 0.90000
13108,'AMBLER 1 1  ', 138.0000,1,  10,   1,   1,1.03305602, -92.200041, 1.10000, 0.90000, 1.10000, 0.90000
13109,'AMBLER 2 1  ', 138.0000,1,  10,   1,   1,1.03629470, -90.780324, 1.10000, 0.90000, 1.10000, 0.90000
13110,'AMBLER 3 1  ', 138.0000,1,  10,   1,   1,1.02739835, -92.769146, 1.10000, 0.90000, 1.10000, 0.90000
13111,'BALA CYNWY~1', 138.0000,1,  10,   1,   1,1.02840948, -91.509085, 1.10000, 0.90000, 1.10000, 0.90000
13112,'BLUE BELL ~1', 138.0000,1,  10,   1,   1,1.03691816, -90.130521, 1.10000, 0.90000, 1.10000, 0.90000
13113,'BLUE BELL ~2', 138.0000,1,  10,   1,   1,1.03686368, -90.136442, 1.10000, 0.90000, 1.10000, 0.90000
13114,'BLUE BELL ~3', 138.0000,1,  10,   1,   1,1.03918016, -90.562605, 1.10000, 0.90000, 1.10000, 0.90000
13115,'BLUE BELL ~4', 138.0000,1,  10,   1,   1,1.02543402, -92.193641, 1.10000, 0.90000, 1.10000, 0.90000
13116,'COLLEGEVIL~1', 138.0000,1,  10,   1,   1,1.03444111, -88.719035, 1.10000, 0.90000, 1.10000, 0.90000
13117,'COLLEGEVIL~2', 138.0000,1,  10,   1,   1,1.02575612, -90.604249, 1.10000, 0.90000, 1.10000, 0.90000
13118,'COLLEGEVIL~3', 138.0000,1,  10,   1,   1,1.02556574, -90.623872, 1.10000, 0.90000, 1.10000, 0.90000
13119,'COLLEGEVIL~4', 138.0000,1,  10,   1,   1,1.03125083, -90.030868, 1.10000, 0.90000, 1.10000, 0.90000
13120,'COLLEGEVIL~5', 138.0000,1,  10,   1,   1,1.03113210, -90.043968, 1.10000, 0.90000, 1.10000, 0.90000
13121,'COLLEGEVIL~6', 138.0000,1,  10,   1,   1,1.02899611, -90.332291, 1.10000, 0.90000, 1.10000, 0.90000
13122,'CONSHOHOCK~1', 138.0000,1,  10,   1,   1,1.02743769, -91.195962, 1.10000, 0.90000, 1.10000, 0.90000
13123,'CONSHOHOCK~2', 138.0000,1,  10,   1,   1,1.02730417, -91.208304, 1.10000, 0.90000, 1.10000, 0.90000
13124,'CONSHOHOCK~3', 138.0000,1,  10,   1,   1,1.03392780, -93.509839, 1.10000, 0.90000, 1.10000, 0.90000
13125,'CONSHOHOCK~4', 138.0000,1,  10,   1,   1,1.03380084, -93.520268, 1.10000, 0.90000, 1.10000, 0.90000
13126,'ELKINS PAR~1', 138.0000,1,  10,   1,   1,1.02910233, -93.028870, 1.10000, 0.90000, 1.10000, 0.90000
13127,'GILBERTSVI~1', 138.0000,1,  10,   1,   1,1.04113019, -88.170366, 1.10000, 0.90000, 1.10000, 0.90000
13128,'GILBERTSVI~2', 138.0000,1,  10,   1,   1,1.04100049, -88.181109, 1.10000, 0.90000, 1.10000, 0.90000
13129,'GILBERTSVI~3', 138.0000,1,  10,   1,   1,1.03851998, -88.453019, 1.10000, 0.90000, 1.10000, 0.90000
13130,'GILBERTSVI~4', 138.0000,1,  10,   1,   1,1.03474998, -88.791797, 1.10000, 0.90000, 1.10000, 0.90000
13131,'GLENSIDE 1 1', 138.0000,1,  10,   1,   1,1.03279960, -92.787184, 1.10000, 0.90000, 1.10000, 0.90000
13132,'GLENSIDE 2 1', 138.0000,1,  10,   1,   1,1.04042327, -93.367832, 1.10000, 0.90000, 1.10000, 0.90000
13133,'GLENSIDE 3 1', 138.0000,1,  10,   1,   1,1.02320552, -92.993681, 1.10000, 0.90000, 1.10000, 0.90000
13134,'GLENSIDE 3 2', 138.0000,1,  10,   1,   1,1.02311647, -93.005101, 1.10000, 0.90000, 1.10000, 0.90000
13135,'GLENSIDE 4 1', 138.0000,1,  10,   1,   1,1.03177106, -92.494852, 1.10000, 0.90000, 1.10000, 0.90000
13136,'HARLEYSVIL~1', 138.0000,1,  10,   1,   1,1.03054404, -90.721011, 1.10000, 0.90000, 1.10000, 0.90000
13137,'HARLEYSVIL~2', 138.0000,1,  10,   1,   1,1.02975857, -89.841105, 1.10000, 0.90000, 1.10000, 0.90000
13138,'HARLEYSVIL~3',  18.0000,1,  10,   1,   1,1.02975857, -89.841105, 1.10000, 0.90000, 1.10000, 0.90000
13139,'HARLEYSVIL~4',  18.0000,1,  10,   1,   1,1.02975857, -89.841105, 1.10000, 0.90000, 1.10000, 0.90000
13141,'HARLEYSVIL~6', 138.0000,1,  10,   1,   1,1.02965879, -89.849192, 1.10000, 0.90000, 1.10000, 0.90000
13142,'HARLEYSVIL~7', 138.0000,1,  10,   1,   1,1.02984297, -89.833742, 1.10000, 0.90000, 1.10000, 0.90000
13143,'HARLEYSVIL~8', 345.0000,1,  10,   1,   1,1.03805971, -86.593849, 1.10000, 0.90000, 1.10000, 0.90000
13144,'HARLEYSVIL~9', 138.0000,1,  10,   1,   1,1.03158844, -89.522272, 1.10000, 0.90000, 1.10000, 0.90000
13145,'HARLEYSVI~10', 345.0000,1,  10,   1,   1,1.03870428, -86.452197, 1.10000, 0.90000, 1.10000, 0.90000
13146,'HORSHAM 1 1 ', 138.0000,1,  10,   1,   1,1.02911663, -91.589811, 1.10000, 0.90000, 1.10000, 0.90000
13147,'HORSHAM 2 1 ', 138.0000,1,  10,   1,   1,1.03281927, -92.429815, 1.10000, 0.90000, 1.10000, 0.90000
13148,'JENKINTOWN~1', 138.0000,1,  10,   1,   1,1.02781236, -92.374907, 1.10000, 0.90000, 1.10000, 0.90000
13149,'JENKINTOWN~2', 138.0000,1,  10,   1,   1,1.02792096, -92.359327, 1.10000, 0.90000, 1.10000, 0.90000
13150,'JENKINTOWN~3', 138.0000,1,  10,   1,   1,1.03498828, -92.024689, 1.10000, 0.90000, 1.10000, 0.90000
13151,'KING OF PR~1', 138.0000,1,  10,   1,   1,1.03325284, -91.090258, 1.10000, 0.90000, 1.10000, 0.90000
13152,'KING OF PR~2', 345.0000,1,  10,   1,   1,1.04412174, -86.623403, 1.10000, 0.90000, 1.10000, 0.90000
13153,'KING OF PR~3', 138.0000,1,  10,   1,   1,1.03754938, -89.651793, 1.10000, 0.90000, 1.10000, 0.90000
13154,'KING OF PR~4', 345.0000,1,  10,   1,   1,1.04403579, -86.631415, 1.10000, 0.90000, 1.10000, 0.90000
13155,'LANSDALE 1 1', 138.0000,1,  10,   1,   1,1.02596128, -92.086735, 1.10000, 0.90000, 1.10000, 0.90000
13156,'LANSDALE 1 2', 138.0000,1,  10,   1,   1,1.02577376, -92.106768, 1.10000, 0.90000, 1.10000, 0.90000
13157,'LANSDALE 2 1', 138.0000,1,  10,   1,   1,1.02717388, -92.083770, 1.10000, 0.90000, 1.10000, 0.90000
13158,'LANSDALE 2 2', 138.0000,1,  10,   1,   1,1.02706707, -92.097827, 1.10000, 0.90000, 1.10000, 0.90000
13159,'LANSDALE 3 1', 500.0000,1,  10,   1,   1,1.04402864, -83.904052, 1.10000, 0.90000, 1.10000, 0.90000
13160,'LANSDALE 3 2', 345.0000,1,  10,   1,   1,1.04377198, -86.310567, 1.10000, 0.90000, 1.10000, 0.90000
13161,'LANSDALE 3 3', 138.0000,1,  10,   1,   1,1.04203701, -90.254345, 1.10000, 0.90000, 1.10000, 0.90000
13162,'LANSDALE 3 4', 500.0000,1,  10,   1,   1,1.04396904, -83.662495, 1.10000, 0.90000, 1.10000, 0.90000
13163,'LANSDALE 3 6', 345.0000,1,  10,   1,   1,1.04274762, -86.382618, 1.10000, 0.90000, 1.10000, 0.90000
13164,'LANSDALE 4 1', 138.0000,1,  10,   1,   1,1.02607167, -90.580876, 1.10000, 0.90000, 1.10000, 0.90000
13165,'LANSDALE 4 2', 138.0000,1,  10,   1,   1,1.02623606, -90.565604, 1.10000, 0.90000, 1.10000, 0.90000
13166,'LANSDALE 5 1', 345.0000,1,  10,   1,   1,1.03778589, -86.980424, 1.10000, 0.90000, 1.10000, 0.90000
13167,'LANSDALE 5 2', 138.0000,1,  10,   1,   1,1.03903365, -89.505271, 1.10000, 0.90000, 1.10000, 0.90000
13168,'LANSDALE 5 3', 345.0000,1,  10,   1,   1,1.03766894, -86.997089, 1.10000, 0.90000, 1.10000, 0.90000
13169,'NORRISTOWN~1', 138.0000,1,  10,   1,   1,1.02974057, -91.394584, 1.10000, 0.90000, 1.10000, 0.90000
13170,'NORRISTOWN~2', 138.0000,1,  10,   1,   1,1.02560484, -91.754842, 1.10000, 0.90000, 1.10000, 0.90000
13171,'NORRISTOWN~3', 138.0000,1,  10,   1,   1,1.03512681, -91.317635, 1.10000, 0.90000, 1.10000, 0.90000
13172,'NORRISTOWN~4', 138.0000,1,  10,   1,   1,1.03109920, -91.434779, 1.10000, 0.90000, 1.10000, 0.90000
13173,'NORRISTOWN~5', 138.0000,1,  10,   1,   1,1.03123343, -91.420941, 1.10000, 0.90000, 1.10000, 0.90000
13174,'NORRISTOWN~6', 138.0000,1,  10,   1,   1,1.03168738, -89.731624, 1.10000, 0.90000, 1.10000, 0.90000
13175,'NORRISTOWN~7', 138.0000,1,  10,   1,   1,1.03154922, -89.747757, 1.10000, 0.90000, 1.10000, 0.90000
13176,'NORRISTOWN~8', 138.0000,1,  10,   1,   1,1.03760052, -89.883985, 1.10000, 0.90000, 1.10000, 0.90000
13177,'NORRISTOWN~9', 138.0000,1,  10,   1,   1,1.02887452, -90.221246, 1.10000, 0.90000, 1.10000, 0.90000
13178,'NORRISTOW~10', 138.0000,1,  10,   1,   1,1.02862668, -90.235494, 1.10000, 0.90000, 1.10000, 0.90000
13179,'NORRISTOW~11', 345.0000,1,  10,   1,   1,1.03607309, -86.682006, 1.10000, 0.90000, 1.10000, 0.90000
13180,'NORRISTOW~12', 138.0000,1,  10,   1,   1,1.03673553, -90.239121, 1.10000, 0.90000, 1.10000, 0.90000
13181,'NORRISTOW~13', 345.0000,1,  10,   1,   1,1.03594148, -86.697790, 1.10000, 0.90000, 1.10000, 0.90000
13182,'NORTH WALE~1', 138.0000,1,  10,   1,   1,1.03509355, -91.203489, 1.10000, 0.90000, 1.10000, 0.90000
13183,'NORTH WALE~2', 138.0000,1,  10,   1,   1,1.03492332, -91.217654, 1.10000, 0.90000, 1.10000, 0.90000
13184,'NORTH WALE~3', 138.0000,1,  10,   1,   1,1.03581655, -90.974957, 1.10000, 0.90000, 1.10000, 0.90000
13185,'NORTH WALE~4', 138.0000,1,  10,   1,   1,1.03560781, -90.994970, 1.10000, 0.90000, 1.10000, 0.90000
13186,'NORTH WALE~5', 138.0000,1,  10,   1,   1,1.02553284, -90.993897, 1.10000, 0.90000, 1.10000, 0.90000
13187,'NORTH WALE~6', 138.0000,1,  10,   1,   1,1.02560866, -90.984404, 1.10000, 0.90000, 1.10000, 0.90000
13188,'NORTH WALE~7', 138.0000,1,  10,   1,   1,1.03663194, -90.700951, 1.10000, 0.90000, 1.10000, 0.90000
13189,'NORTH WALE~8', 138.0000,1,  10,   1,   1,1.03675723, -90.684702, 1.10000, 0.90000, 1.10000, 0.90000
13190,'PERKIOMENV~1', 138.0000,1,  10,   1,   1,1.03141165, -89.875010, 1.10000, 0.90000, 1.10000, 0.90000
13191,'PHILADELP~77', 138.0000,1,  10,   1,   1,1.03775001, -94.135634, 1.10000, 0.90000, 1.10000, 0.90000
13192,'PHILADELP~90', 138.0000,1,  10,   1,   1,1.03929579, -94.127978, 1.10000, 0.90000, 1.10000, 0.90000
13193,'PLYMOUTH M~1', 138.0000,1,  10,   1,   1,1.03305638, -93.251227, 1.10000, 0.90000, 1.10000, 0.90000
13194,'PLYMOUTH M~2', 138.0000,1,  10,   1,   1,1.02558672, -91.794198, 1.10000, 0.90000, 1.10000, 0.90000
13195,'PLYMOUTH M~3', 138.0000,1,  10,   1,   1,1.03179109, -92.596745, 1.10000, 0.90000, 1.10000, 0.90000
13196,'ROYERSFORD~1', 138.0000,1,  10,   1,   1,1.03439105, -88.776627, 1.10000, 0.90000, 1.10000, 0.90000
13197,'ROYERSFORD~2', 138.0000,1,  10,   1,   1,1.03135931, -90.462809, 1.10000, 0.90000, 1.10000, 0.90000
13198,'ROYERSFORD~3', 138.0000,1,  10,   1,   1,1.03415978, -88.912691, 1.10000, 0.90000, 1.10000, 0.90000
13199,'ROYERSFORD~4', 138.0000,1,  10,   1,   1,1.03409469, -88.921085, 1.10000, 0.90000, 1.10000, 0.90000
13200,'SCHWENKSVI~1', 138.0000,1,  10,   1,   1,1.03052676, -89.771847, 1.10000, 0.90000, 1.10000, 0.90000
13201,'MILTON 11 1 ', 345.0000,1,  10,   1,   1,1.04547346, -81.726034, 1.10000, 0.90000, 1.10000, 0.90000
13202,'MILTON 11 2 ', 138.0000,1,  10,   1,   1,1.04070103, -82.989510, 1.10000, 0.90000, 1.10000, 0.90000
13203,'MILTON 11 3 ',  13.8000,1,  10,   1,   1,1.03751743, -83.925533, 1.10000, 0.90000, 1.10000, 0.90000
13205,'MILTON 11 5 ', 345.0000,1,  10,   1,   1,1.04581428, -81.681904, 1.10000, 0.90000, 1.10000, 0.90000
13206,'MILTON 12 1 ', 138.0000,1,  10,   1,   1,1.04078054, -83.027930, 1.10000, 0.90000, 1.10000, 0.90000
13207,'WATSONTOWN~1', 138.0000,1,  10,   1,   1,1.04484189, -82.652754, 1.10000, 0.90000, 1.10000, 0.90000
13208,'WATSONTOWN~2', 138.0000,1,  10,   1,   1,1.03812921, -82.835954, 1.10000, 0.90000, 1.10000, 0.90000
13209,'WATSONTOWN~3', 138.0000,1,  10,   1,   1,1.03810096, -82.838870, 1.10000, 0.90000, 1.10000, 0.90000
13210,'BANGOR 6 1  ', 138.0000,1,  10,   1,   1,1.03631842, -86.237552, 1.10000, 0.90000, 1.10000, 0.90000
13211,'BANGOR 7 1  ', 138.0000,1,  10,   1,   1,1.03522408, -86.377960, 1.10000, 0.90000, 1.10000, 0.90000
13212,'BANGOR 8 1  ', 138.0000,1,  10,   1,   1,1.03833783, -86.049223, 1.10000, 0.90000, 1.10000, 0.90000
13213,'BATH 9 1    ', 138.0000,1,  10,   1,   1,1.03745294, -86.450333, 1.10000, 0.90000, 1.10000, 0.90000
13214,'BATH 10 1   ', 138.0000,1,  10,   1,   1,1.02229607, -87.253802, 1.10000, 0.90000, 1.10000, 0.90000
13215,'BATH 10 2   ', 138.0000,1,  10,   1,   1,1.02234244, -87.248283, 1.10000, 0.90000, 1.10000, 0.90000
13216,'BATH 11 1   ', 138.0000,1,  10,   1,   1,1.03482032, -87.125743, 1.10000, 0.90000, 1.10000, 0.90000
13217,'BETHLEHEM ~8', 138.0000,1,  10,   1,   1,1.03459668, -87.838849, 1.10000, 0.90000, 1.10000, 0.90000
13218,'BETHLEHEM ~9', 138.0000,1,  10,   1,   1,1.03454769, -87.845679, 1.10000, 0.90000, 1.10000, 0.90000
13219,'BETHLEHEM~10', 138.0000,1,  10,   1,   1,1.03408146, -86.889971, 1.10000, 0.90000, 1.10000, 0.90000
13220,'EASTON 1 1  ', 138.0000,1,  10,   1,   1,1.03542483, -87.630904, 1.10000, 0.90000, 1.10000, 0.90000
13221,'EASTON 2 1  ', 138.0000,1,  10,   1,   1,1.03763032, -87.316134, 1.10000, 0.90000, 1.10000, 0.90000
13222,'EASTON 3 1  ', 138.0000,1,  10,   1,   1,1.03488338, -87.309659, 1.10000, 0.90000, 1.10000, 0.90000
13223,'EASTON 3 2  ', 138.0000,1,  10,   1,   1,1.03460121, -87.335156, 1.10000, 0.90000, 1.10000, 0.90000
13224,'EASTON 4 1  ', 138.0000,1,  10,   1,   1,1.03413272, -87.089857, 1.10000, 0.90000, 1.10000, 0.90000
13225,'EASTON 5 1  ', 138.0000,1,  10,   1,   1,1.03542316, -86.318285, 1.10000, 0.90000, 1.10000, 0.90000
13226,'EASTON 6 1  ', 138.0000,1,  10,   1,   1,1.03790224, -85.859132, 1.10000, 0.90000, 1.10000, 0.90000
13227,'EASTON 7 1  ', 138.0000,1,  10,   1,   1,1.03463233, -86.545197, 1.10000, 0.90000, 1.10000, 0.90000
13228,'EASTON 8 1  ', 138.0000,1,  10,   1,   1,1.03420925, -87.273965, 1.10000, 0.90000, 1.10000, 0.90000
13229,'EASTON 9 1  ', 138.0000,1,  10,   1,   1,1.03394461, -87.039908, 1.10000, 0.90000, 1.10000, 0.90000
13230,'EASTON 10 1 ', 138.0000,1,  10,   1,   1,1.03724599, -87.364847, 1.10000, 0.90000, 1.10000, 0.90000
13231,'MOUNT BETH~1', 138.0000,1,  10,   1,   1,1.03877723, -85.608594, 1.10000, 0.90000, 1.10000, 0.90000
13232,'MOUNT BETH~2', 138.0000,1,  10,   1,   1,1.03873110, -85.612405, 1.10000, 0.90000, 1.10000, 0.90000
13233,'MOUNT BETH~3', 138.0000,1,  10,   1,   1,1.04135501, -85.884998, 1.10000, 0.90000, 1.10000, 0.90000
13234,'NAZARETH 1 1', 138.0000,1,  10,   1,   1,1.03642261, -86.105094, 1.10000, 0.90000, 1.10000, 0.90000
13235,'NAZARETH 2 1', 345.0000,1,  10,   1,   1,1.03603530, -84.157001, 1.10000, 0.90000, 1.10000, 0.90000
13236,'NAZARETH 2 2', 138.0000,1,  10,   1,   1,1.03860140, -86.172009, 1.10000, 0.90000, 1.10000, 0.90000
13237,'NAZARETH 2 3', 345.0000,1,  10,   1,   1,1.03587401, -84.172260, 1.10000, 0.90000, 1.10000, 0.90000
13238,'NORTHAMPTO~8', 138.0000,1,  10,   1,   1,1.02415097, -86.820645, 1.10000, 0.90000, 1.10000, 0.90000
13239,'NORTHAMPTO~9', 138.0000,1,  10,   1,   1,1.02410388, -86.826977, 1.10000, 0.90000, 1.10000, 0.90000
13240,'NORTHAMPT~10', 138.0000,1,  10,   1,   1,1.02942669, -87.332137, 1.10000, 0.90000, 1.10000, 0.90000
13241,'NORTHAMPT~11', 138.0000,1,  10,   1,   1,1.02485693, -86.594224, 1.10000, 0.90000, 1.10000, 0.90000
13242,'NORTHAMPT~12', 138.0000,1,  10,   1,   1,1.03343749, -87.728036, 1.10000, 0.90000, 1.10000, 0.90000
13243,'WALNUTPORT~1', 138.0000,1,  10,   1,   1,1.03061438, -87.586876, 1.10000, 0.90000, 1.10000, 0.90000
13244,'WALNUTPORT~2', 138.0000,1,  10,   1,   1,1.03352976, -86.506491, 1.10000, 0.90000, 1.10000, 0.90000
13245,'WALNUTPORT~3', 138.0000,1,  10,   1,   1,1.03346741, -86.513867, 1.10000, 0.90000, 1.10000, 0.90000
13246,'COAL TOWNS~1', 138.0000,1,  10,   1,   1,1.03387177, -84.503920, 1.10000, 0.90000, 1.10000, 0.90000
13247,'COAL TOWNS~2', 138.0000,1,  10,   1,   1,1.03392684, -84.498907, 1.10000, 0.90000, 1.10000, 0.90000
13248,'COAL TOWNS~3', 138.0000,1,  10,   1,   1,1.03456616, -84.968127, 1.10000, 0.90000, 1.10000, 0.90000
13249,'COAL TOWNS~4', 138.0000,1,  10,   1,   1,1.03513241, -85.240201, 1.10000, 0.90000, 1.10000, 0.90000
13250,'COAL TOWNS~5', 138.0000,1,  10,   1,   1,1.03508317, -85.247236, 1.10000, 0.90000, 1.10000, 0.90000
13251,'MOUNT CARM~1', 138.0000,1,  10,   1,   1,1.03445780, -84.353922, 1.10000, 0.90000, 1.10000, 0.90000
13252,'MOUNT CARM~2', 138.0000,1,  10,   1,   1,1.03241944, -84.576948, 1.10000, 0.90000, 1.10000, 0.90000
13253,'MOUNT CARM~3', 138.0000,1,  10,   1,   1,1.03256965, -84.483696, 1.10000, 0.90000, 1.10000, 0.90000
13254,'NORTHUMBER~1', 138.0000,1,  10,   1,   1,1.03801179, -84.021879, 1.10000, 0.90000, 1.10000, 0.90000
13255,'NORTHUMBER~2', 138.0000,1,  10,   1,   1,1.03950644, -83.721850, 1.10000, 0.90000, 1.10000, 0.90000
13256,'SHAMOKIN 1 1', 138.0000,1,  10,   1,   1,1.03510118, -84.494617, 1.10000, 0.90000, 1.10000, 0.90000
13257,'SHAMOKIN 1 2', 138.0000,1,  10,   1,   1,1.03503513, -84.500805, 1.10000, 0.90000, 1.10000, 0.90000
13258,'SHAMOKIN 2 1', 138.0000,1,  10,   1,   1,1.03333640, -84.721182, 1.10000, 0.90000, 1.10000, 0.90000
13259,'SHAMOKIN 2 2', 138.0000,1,  10,   1,   1,1.03325534, -84.734323, 1.10000, 0.90000, 1.10000, 0.90000
13260,'SUNBURY 1 1 ', 138.0000,1,  10,   1,   1,1.03699148, -84.278715, 1.10000, 0.90000, 1.10000, 0.90000
13261,'SUNBURY 2 1 ', 138.0000,1,  10,   1,   1,1.03813052, -84.134072, 1.10000, 0.90000, 1.10000, 0.90000
13262,'SUNBURY 2 2 ', 138.0000,1,  10,   1,   1,1.03804493, -84.148306, 1.10000, 0.90000, 1.10000, 0.90000
13263,'SUNBURY 3 1 ', 138.0000,1,  10,   1,   1,1.03432763, -84.605758, 1.10000, 0.90000, 1.10000, 0.90000
13264,'ELLIOTTSBU~1', 138.0000,1,  10,   1,   1,1.03782582, -86.313066, 1.10000, 0.90000, 1.10000, 0.90000
13265,'ELLIOTTSBU~2', 138.0000,1,  10,   1,   1,1.03780591, -86.316154, 1.10000, 0.90000, 1.10000, 0.90000
13266,'LOYSVILLE 1 ', 138.0000,1,  10,   1,   1,1.03891242, -85.014381, 1.10000, 0.90000, 1.10000, 0.90000
13267,'LOYSVILLE 2 ', 138.0000,1,  10,   1,   1,1.03893042, -85.012332, 1.10000, 0.90000, 1.10000, 0.90000
13268,'NEW BLOOMF~1', 138.0000,1,  10,   1,   1,1.03899562, -83.194375, 1.10000, 0.90000, 1.10000, 0.90000
13269,'NEW BLOOMF~2', 138.0000,1,  10,   1,   1,1.03893793, -83.200194, 1.10000, 0.90000, 1.10000, 0.90000
13270,'NEW BLOOMF~3', 138.0000,1,  10,   1,   1,1.03847969, -87.847858, 1.10000, 0.90000, 1.10000, 0.90000
13271,'NEWPORT 12 1', 138.0000,1,  10,   1,   1,1.03713202, -87.682212, 1.10000, 0.90000, 1.10000, 0.90000
13272,'NEWPORT 12 2', 138.0000,1,  10,   1,   1,1.03715599, -87.678811, 1.10000, 0.90000, 1.10000, 0.90000
13273,'NEWPORT 13 1', 138.0000,1,  10,   1,   1,1.03909159, -83.171623, 1.10000, 0.90000, 1.10000, 0.90000
13274,'NEWPORT 13 2', 138.0000,1,  10,   1,   1,1.03905761, -83.174806, 1.10000, 0.90000, 1.10000, 0.90000
13275,'NEWPORT 14 1', 138.0000,1,  10,   1,   1,1.03651071, -87.487941, 1.10000, 0.90000, 1.10000, 0.90000
13276,'SHERMANS D~1', 138.0000,1,  10,   1,   1,1.04031801, -87.956239, 1.10000, 0.90000, 1.10000, 0.90000
13277,'SHERMANS D~2', 138.0000,1,  10,   1,   1,1.04029310, -87.958438, 1.10000, 0.90000, 1.10000, 0.90000
13278,'SHERMANS D~3', 138.0000,1,  10,   1,   1,1.03572071, -87.113223, 1.10000, 0.90000, 1.10000, 0.90000
13279,'PHILADEL~105', 138.0000,1,  10,   1,   1,1.03447545, -91.434288, 1.10000, 0.90000, 1.10000, 0.90000
13280,'PHILADEL~106', 138.0000,1,  10,   1,   1,1.03420806, -91.461588, 1.10000, 0.90000, 1.10000, 0.90000
13281,'PHILADEL~125', 138.0000,1,  10,   1,   1,1.03551292, -90.647784, 1.10000, 0.90000, 1.10000, 0.90000
13282,'PHILADEL~142', 138.0000,1,  10,   1,   1,1.02344191, -92.739796, 1.10000, 0.90000, 1.10000, 0.90000
13283,'PHILADEL~156', 138.0000,1,  10,   1,   1,1.03260100, -91.421085, 1.10000, 0.90000, 1.10000, 0.90000
13284,'PHILADEL~172', 138.0000,1,  10,   1,   1,1.02204907, -92.310519, 1.10000, 0.90000, 1.10000, 0.90000
13285,'PHILADELPH~2', 138.0000,1,  10,   1,   1,1.03693604, -91.725588, 1.10000, 0.90000, 1.10000, 0.90000
13286,'PHILADELP~22', 138.0000,1,  10,   1,   1,1.02026474, -92.847720, 1.10000, 0.90000, 1.10000, 0.90000
13287,'PHILADELP~23', 138.0000,1,  10,   1,   1,1.02052999, -92.826027, 1.10000, 0.90000, 1.10000, 0.90000
13288,'PHILADELP~38', 138.0000,1,  10,   1,   1,1.03198004, -91.274728, 1.10000, 0.90000, 1.10000, 0.90000
13289,'PHILADELP~57', 138.0000,1,  10,   1,   1,1.03345430, -92.135215, 1.10000, 0.90000, 1.10000, 0.90000
13290,'PHILADELP~58', 138.0000,1,  10,   1,   1,1.03332186, -92.149661, 1.10000, 0.90000, 1.10000, 0.90000
13291,'PHILADELP~59', 138.0000,1,  10,   1,   1,1.02082574, -92.601977, 1.10000, 0.90000, 1.10000, 0.90000
13292,'PHILADELP~60', 138.0000,1,  10,   1,   1,1.02528143, -91.524863, 1.10000, 0.90000, 1.10000, 0.90000
13293,'PHILADELP~61', 138.0000,1,  10,   1,   1,1.02291584, -92.476977, 1.10000, 0.90000, 1.10000, 0.90000
13294,'PHILADELP~62', 138.0000,1,  10,   1,   1,1.04128718, -92.137565, 1.10000, 0.90000, 1.10000, 0.90000
13295,'PHILADELP~63', 138.0000,1,  10,   1,   1,1.02382863, -92.983996, 1.10000, 0.90000, 1.10000, 0.90000
13296,'PHILADELP~64', 138.0000,1,  10,   1,   1,1.02828419, -92.988873, 1.10000, 0.90000, 1.10000, 0.90000
13297,'PHILADELP~67', 138.0000,1,  10,   1,   1,1.03981137, -92.072644, 1.10000, 0.90000, 1.10000, 0.90000
13298,'PHILADELP~68', 138.0000,1,  10,   1,   1,1.02078962, -92.921664, 1.10000, 0.90000, 1.10000, 0.90000
13299,'PHILADELP~69', 138.0000,1,  10,   1,   1,1.02350807, -92.542636, 1.10000, 0.90000, 1.10000, 0.90000
13300,'PHILADELP~70', 138.0000,1,  10,   1,   1,1.02933264, -93.048241, 1.10000, 0.90000, 1.10000, 0.90000
13301,'PHILADELP~71', 138.0000,1,  10,   1,   1,1.03817332, -92.087267, 1.10000, 0.90000, 1.10000, 0.90000
13302,'PHILADELP~72', 138.0000,1,  10,   1,   1,1.02467990, -91.659930, 1.10000, 0.90000, 1.10000, 0.90000
13303,'PHILADELP~73', 138.0000,1,  10,   1,   1,1.02706778, -91.425682, 1.10000, 0.90000, 1.10000, 0.90000
13304,'PHILADELP~74', 138.0000,1,  10,   1,   1,1.02906430, -92.922545, 1.10000, 0.90000, 1.10000, 0.90000
13305,'PHILADELP~75', 138.0000,1,  10,   1,   1,1.02184141, -92.879979, 1.10000, 0.90000, 1.10000, 0.90000
13306,'PHILADELP~76', 138.0000,1,  10,   1,   1,1.02128005, -93.213593, 1.10000, 0.90000, 1.10000, 0.90000
13307,'PHILADELP~78', 138.0000,1,  10,   1,   1,1.03431392, -91.549001, 1.10000, 0.90000, 1.10000, 0.90000
13308,'PHILADELP~79', 138.0000,1,  10,   1,   1,1.02410841, -92.248310, 1.10000, 0.90000, 1.10000, 0.90000
13309,'PHILADELP~80', 138.0000,1,  10,   1,   1,1.02390921, -92.263268, 1.10000, 0.90000, 1.10000, 0.90000
13310,'PHILADELP~81', 138.0000,1,  10,   1,   1,1.02732754, -91.558358, 1.10000, 0.90000, 1.10000, 0.90000
13311,'PHILADELP~82', 138.0000,1,  10,   1,   1,1.03464663, -91.715924, 1.10000, 0.90000, 1.10000, 0.90000
13312,'PHILADELP~83', 138.0000,1,  10,   1,   1,1.02192676, -92.497243, 1.10000, 0.90000, 1.10000, 0.90000
13313,'PHILADELP~84', 138.0000,1,  10,   1,   1,1.03520513, -93.971696, 1.10000, 0.90000, 1.10000, 0.90000
13314,'PHILADELP~85', 138.0000,1,  10,   1,   1,1.02093065, -92.850855, 1.10000, 0.90000, 1.10000, 0.90000
13315,'PHILADELP~86', 138.0000,1,  10,   1,   1,1.02147198, -93.366015, 1.10000, 0.90000, 1.10000, 0.90000
13316,'PHILADELP~87', 138.0000,1,  10,   1,   1,1.02172673, -93.331666, 1.10000, 0.90000, 1.10000, 0.90000
13317,'PHILADELP~88', 138.0000,1,  10,   1,   1,1.02615333, -93.097616, 1.10000, 0.90000, 1.10000, 0.90000
13318,'PHILADELP~89', 138.0000,1,  10,   1,   1,1.02519667, -91.761283, 1.10000, 0.90000, 1.10000, 0.90000
13319,'PHILADELP~91', 138.0000,1,  10,   1,   1,1.02196622, -92.935700, 1.10000, 0.90000, 1.10000, 0.90000
13320,'PHILADELP~92', 138.0000,1,  10,   1,   1,1.03361654, -92.042133, 1.10000, 0.90000, 1.10000, 0.90000
13321,'PHILADELP~93', 138.0000,1,  10,   1,   1,1.03387868, -92.028787, 1.10000, 0.90000, 1.10000, 0.90000
13322,'PHILADELP~94', 138.0000,1,  10,   1,   1,1.02549219, -91.767430, 1.10000, 0.90000, 1.10000, 0.90000
13323,'PHILADELP~95', 138.0000,1,  10,   1,   1,1.02491474, -91.875764, 1.10000, 0.90000, 1.10000, 0.90000
13324,'PHILADELP~96', 138.0000,1,  10,   1,   1,1.02498806, -91.858798, 1.10000, 0.90000, 1.10000, 0.90000
13325,'PHILADELP~97', 138.0000,1,  10,   1,   1,1.03436100, -93.996988, 1.10000, 0.90000, 1.10000, 0.90000
13326,'PHILADELP~98', 138.0000,1,  10,   1,   1,1.02426732, -93.437466, 1.10000, 0.90000, 1.10000, 0.90000
13327,'PHILADELP~99', 138.0000,1,  10,   1,   1,1.03775597, -93.662329, 1.10000, 0.90000, 1.10000, 0.90000
13328,'PHILADEL~100', 138.0000,1,  10,   1,   1,1.02235591, -93.350552, 1.10000, 0.90000, 1.10000, 0.90000
13329,'PHILADEL~101', 138.0000,1,  10,   1,   1,1.02215636, -93.374833, 1.10000, 0.90000, 1.10000, 0.90000
13330,'PHILADEL~102', 138.0000,1,  10,   1,   1,1.03648937, -93.031118, 1.10000, 0.90000, 1.10000, 0.90000
13331,'PHILADEL~103', 138.0000,1,  10,   1,   1,1.03662920, -93.013598, 1.10000, 0.90000, 1.10000, 0.90000
13332,'PHILADEL~104', 138.0000,1,  10,   1,   1,1.03035951, -90.832042, 1.10000, 0.90000, 1.10000, 0.90000
13333,'PHILADEL~107', 138.0000,1,  10,   1,   1,1.02501535, -91.889390, 1.10000, 0.90000, 1.10000, 0.90000
13334,'PHILADEL~108',  20.0000,1,  10,   1,   1,1.02501535, -91.889390, 1.10000, 0.90000, 1.10000, 0.90000
13335,'PHILADEL~109',  20.0000,1,  10,   1,   1,1.02501535, -91.889390, 1.10000, 0.90000, 1.10000, 0.90000
13337,'PHILADEL~111', 138.0000,1,  10,   1,   1,1.02479601, -91.909641, 1.10000, 0.90000, 1.10000, 0.90000
13338,'PHILADEL~112', 138.0000,1,  10,   1,   1,1.02522409, -91.870347, 1.10000, 0.90000, 1.10000, 0.90000
13339,'PHILADEL~113', 138.0000,1,  10,   1,   1,1.02964807, -93.572656, 1.10000, 0.90000, 1.10000, 0.90000
13340,'PHILADEL~114', 138.0000,1,  10,   1,   1,1.03552377, -89.740530, 1.10000, 0.90000, 1.10000, 0.90000
13341,'PHILADEL~115', 138.0000,1,  10,   1,   1,1.03536391, -89.750509, 1.10000, 0.90000, 1.10000, 0.90000
13342,'PHILADEL~116', 138.0000,1,  10,   1,   1,1.02254701, -93.201927, 1.10000, 0.90000, 1.10000, 0.90000
13343,'PHILADEL~117', 138.0000,1,  10,   1,   1,1.03954506, -92.094726, 1.10000, 0.90000, 1.10000, 0.90000
13344,'PHILADEL~118', 138.0000,1,  10,   1,   1,1.03946722, -92.110483, 1.10000, 0.90000, 1.10000, 0.90000
13345,'PHILADEL~119', 138.0000,1,  10,   1,   1,1.03015029, -91.577421, 1.10000, 0.90000, 1.10000, 0.90000
13346,'PHILADEL~120', 138.0000,1,  10,   1,   1,1.03000629, -91.592243, 1.10000, 0.90000, 1.10000, 0.90000
13347,'PHILADEL~121', 138.0000,1,  10,   1,   1,1.02230096, -92.796917, 1.10000, 0.90000, 1.10000, 0.90000
13348,'PHILADEL~122', 138.0000,1,  10,   1,   1,1.02431142, -92.144969, 1.10000, 0.90000, 1.10000, 0.90000
13349,'PHILADEL~123', 138.0000,1,  10,   1,   1,1.02966189, -92.743512, 1.10000, 0.90000, 1.10000, 0.90000
13350,'PHILADEL~124', 138.0000,1,  10,   1,   1,1.02907979, -93.322808, 1.10000, 0.90000, 1.10000, 0.90000
13351,'PHILADEL~126', 138.0000,1,  10,   1,   1,1.02439821, -93.073198, 1.10000, 0.90000, 1.10000, 0.90000
13352,'PHILADEL~127', 138.0000,1,  10,   1,   1,1.02710760, -91.104601, 1.10000, 0.90000, 1.10000, 0.90000
13353,'PHILADEL~128', 138.0000,1,  10,   1,   1,1.02574718, -91.338303, 1.10000, 0.90000, 1.10000, 0.90000
13354,'PHILADEL~129', 138.0000,1,  10,   1,   1,1.02577353, -91.780264, 1.10000, 0.90000, 1.10000, 0.90000
13355,'PHILADEL~130', 138.0000,1,  10,   1,   1,1.02588737, -91.766904, 1.10000, 0.90000, 1.10000, 0.90000
13356,'PHILADEL~131', 138.0000,1,  10,   1,   1,1.03455710, -90.148136, 1.10000, 0.90000, 1.10000, 0.90000
13357,'PHILADEL~132', 138.0000,1,  10,   1,   1,1.03480864, -90.138027, 1.10000, 0.90000, 1.10000, 0.90000
13358,'PHILADEL~133', 138.0000,1,  10,   1,   1,1.02624917, -91.881583, 1.10000, 0.90000, 1.10000, 0.90000
13359,'PHILADEL~134', 138.0000,1,  10,   1,   1,1.02615333, -91.895578, 1.10000, 0.90000, 1.10000, 0.90000
13360,'PHILADEL~135', 138.0000,1,  10,   1,   1,1.02755010, -90.907195, 1.10000, 0.90000, 1.10000, 0.90000
13361,'PHILADEL~136', 138.0000,1,  10,   1,   1,1.03331828, -90.928184, 1.10000, 0.90000, 1.10000, 0.90000
13362,'PHILADEL~137', 138.0000,1,  10,   1,   1,1.03323150, -90.939454, 1.10000, 0.90000, 1.10000, 0.90000
13363,'PHILADEL~138', 138.0000,1,  10,   1,   1,1.02376783, -92.323653, 1.10000, 0.90000, 1.10000, 0.90000
13364,'PHILADEL~139', 138.0000,1,  10,   1,   1,1.02337730, -92.350865, 1.10000, 0.90000, 1.10000, 0.90000
13365,'PHILADEL~140', 138.0000,1,  10,   1,   1,1.03167200, -90.568063, 1.10000, 0.90000, 1.10000, 0.90000
13366,'PHILADEL~141', 138.0000,1,  10,   1,   1,1.03150678, -90.578827, 1.10000, 0.90000, 1.10000, 0.90000
13367,'PHILADEL~143', 138.0000,1,  10,   1,   1,1.03331232, -90.235466, 1.10000, 0.90000, 1.10000, 0.90000
13368,'PHILADEL~144', 138.0000,1,  10,   1,   1,1.03148723, -91.612569, 1.10000, 0.90000, 1.10000, 0.90000
13369,'PHILADEL~145', 138.0000,1,  10,   1,   1,1.03536212, -93.933467, 1.10000, 0.90000, 1.10000, 0.90000
13370,'PHILADEL~146', 138.0000,1,  10,   1,   1,1.03087354, -92.689219, 1.10000, 0.90000, 1.10000, 0.90000
13371,'PHILADEL~147', 138.0000,1,  10,   1,   1,1.03081226, -92.701370, 1.10000, 0.90000, 1.10000, 0.90000
13372,'PHILADEL~148', 138.0000,1,  10,   1,   1,1.02257395, -92.494415, 1.10000, 0.90000, 1.10000, 0.90000
13373,'PHILADEL~149', 138.0000,1,  10,   1,   1,1.03680766, -88.550923, 1.10000, 0.90000, 1.10000, 0.90000
13374,'PHILADEL~150', 138.0000,1,  10,   1,   1,1.03692162, -88.538383, 1.10000, 0.90000, 1.10000, 0.90000
13375,'PHILADEL~151', 138.0000,1,  10,   1,   1,1.02552819, -91.675291, 1.10000, 0.90000, 1.10000, 0.90000
13376,'PHILADEL~152', 138.0000,1,  10,   1,   1,1.02535558, -91.691513, 1.10000, 0.90000, 1.10000, 0.90000
13377,'PHILADEL~153', 138.0000,1,  10,   1,   1,1.02514148, -92.486943, 1.10000, 0.90000, 1.10000, 0.90000
13378,'PHILADEL~154', 138.0000,1,  10,   1,   1,1.03648007, -94.070829, 1.10000, 0.90000, 1.10000, 0.90000
13379,'PHILADEL~155', 138.0000,1,  10,   1,   1,1.02740395, -93.722763, 1.10000, 0.90000, 1.10000, 0.90000
13380,'PHILADEL~157', 138.0000,1,  10,   1,   1,1.02816606, -92.637801, 1.10000, 0.90000, 1.10000, 0.90000
13381,'PHILADEL~158', 138.0000,1,  10,   1,   1,1.02804434, -92.645157, 1.10000, 0.90000, 1.10000, 0.90000
13382,'PHILADEL~159', 138.0000,1,  10,   1,   1,1.03180707, -89.916859, 1.10000, 0.90000, 1.10000, 0.90000
13383,'PHILADEL~160', 138.0000,1,  10,   1,   1,1.03169751, -89.925096, 1.10000, 0.90000, 1.10000, 0.90000
13384,'PHILADEL~161', 138.0000,1,  10,   1,   1,1.03621662, -89.554859, 1.10000, 0.90000, 1.10000, 0.90000
13385,'PHILADEL~162', 138.0000,1,  10,   1,   1,1.03630030, -89.546956, 1.10000, 0.90000, 1.10000, 0.90000
13386,'PHILADEL~163', 138.0000,1,  10,   1,   1,1.03085709, -91.412725, 1.10000, 0.90000, 1.10000, 0.90000
13387,'PHILADEL~164', 138.0000,1,  10,   1,   1,1.03052962, -91.443563, 1.10000, 0.90000, 1.10000, 0.90000
13388,'PHILADEL~165', 138.0000,1,  10,   1,   1,1.02757537, -93.064408, 1.10000, 0.90000, 1.10000, 0.90000
13389,'PHILADEL~166', 138.0000,1,  10,   1,   1,1.02557504, -92.158281, 1.10000, 0.90000, 1.10000, 0.90000
13390,'PHILADEL~167', 138.0000,1,  10,   1,   1,1.04184401, -88.190323, 1.10000, 0.90000, 1.10000, 0.90000
13391,'PHILADEL~168', 138.0000,1,  10,   1,   1,1.02782440, -90.838784, 1.10000, 0.90000, 1.10000, 0.90000
13392,'PHILADEL~169', 138.0000,1,  10,   1,   1,1.03253043, -91.819223, 1.10000, 0.90000, 1.10000, 0.90000
13393,'PHILADEL~170', 138.0000,1,  10,   1,   1,1.03242803, -91.832713, 1.10000, 0.90000, 1.10000, 0.90000
13394,'PHILADEL~171', 138.0000,1,  10,   1,   1,1.02854455, -91.617535, 1.10000, 0.90000, 1.10000, 0.90000
13395,'PHILADEL~173', 138.0000,1,  10,   1,   1,1.03518844, -93.025749, 1.10000, 0.90000, 1.10000, 0.90000
13396,'PHILADEL~174', 138.0000,1,  10,   1,   1,1.03111684, -90.672544, 1.10000, 0.90000, 1.10000, 0.90000
13397,'PHILADEL~175', 138.0000,1,  10,   1,   1,1.03269124, -89.819897, 1.10000, 0.90000, 1.10000, 0.90000
13398,'PHILADEL~176', 138.0000,1,  10,   1,   1,1.02891111, -90.553992, 1.10000, 0.90000, 1.10000, 0.90000
13399,'PHILADEL~177', 138.0000,1,  10,   1,   1,1.03081357, -90.207640, 1.10000, 0.90000, 1.10000, 0.90000
13400,'PHILADEL~178', 138.0000,1,  10,   1,   1,1.03050745, -90.251224, 1.10000, 0.90000, 1.10000, 0.90000
13401,'PHILADEL~179', 138.0000,1,  10,   1,   1,1.03876626, -88.923954, 1.10000, 0.90000, 1.10000, 0.90000
13402,'PHILADEL~180', 138.0000,1,  10,   1,   1,1.02531672, -93.227670, 1.10000, 0.90000, 1.10000, 0.90000
13403,'PHILADEL~181', 138.0000,1,  10,   1,   1,1.03110754, -93.915682, 1.10000, 0.90000, 1.10000, 0.90000
13404,'PHILADEL~182', 138.0000,1,  10,   1,   1,1.03028202, -92.134512, 1.10000, 0.90000, 1.10000, 0.90000
13405,'PHILADEL~183', 138.0000,1,  10,   1,   1,1.03461695, -89.405947, 1.10000, 0.90000, 1.10000, 0.90000
13406,'PHILADEL~184', 138.0000,1,  10,   1,   1,1.03446865, -89.429149, 1.10000, 0.90000, 1.10000, 0.90000
13407,'PHILADELPH~3', 138.0000,1,  10,   1,   1,1.03149223, -91.390745, 1.10000, 0.90000, 1.10000, 0.90000
13408,'PHILADELPH~4',  13.8000,1,  10,   1,   1,1.03149223, -91.390745, 1.10000, 0.90000, 1.10000, 0.90000
13409,'PHILADELPH~5',  13.8000,1,  10,   1,   1,1.03149223, -91.390745, 1.10000, 0.90000, 1.10000, 0.90000
13411,'PHILADELPH~7', 138.0000,1,  10,   1,   1,1.03137863, -91.406434, 1.10000, 0.90000, 1.10000, 0.90000
13412,'PHILADELPH~8', 138.0000,1,  10,   1,   1,1.03160310, -91.372010, 1.10000, 0.90000, 1.10000, 0.90000
13413,'PHILADELPH~9', 138.0000,1,  10,   1,   1,1.03662813, -93.983888, 1.10000, 0.90000, 1.10000, 0.90000
13414,'PHILADELP~10', 138.0000,1,  10,   1,   1,1.03264725, -91.890189, 1.10000, 0.90000, 1.10000, 0.90000
13415,'PHILADELP~11', 138.0000,1,  10,   1,   1,1.03164482, -90.160054, 1.10000, 0.90000, 1.10000, 0.90000
13416,'PHILADELP~12', 138.0000,1,  10,   1,   1,1.03141081, -90.189349, 1.10000, 0.90000, 1.10000, 0.90000
13417,'PHILADELP~13', 138.0000,1,  10,   1,   1,1.03132534, -91.675742, 1.10000, 0.90000, 1.10000, 0.90000
13418,'PHILADELP~14', 138.0000,1,  10,   1,   1,1.03111339, -91.701553, 1.10000, 0.90000, 1.10000, 0.90000
13419,'PHILADELP~15', 138.0000,1,  10,   1,   1,1.03378379, -89.509923, 1.10000, 0.90000, 1.10000, 0.90000
13420,'PHILADELP~16', 138.0000,1,  10,   1,   1,1.03392518, -89.487868, 1.10000, 0.90000, 1.10000, 0.90000
13421,'PHILADELP~17', 138.0000,1,  10,   1,   1,1.02605236, -91.151497, 1.10000, 0.90000, 1.10000, 0.90000
13422,'PHILADELP~18', 138.0000,1,  10,   1,   1,1.02871239, -90.638475, 1.10000, 0.90000, 1.10000, 0.90000
13423,'PHILADELP~19', 138.0000,1,  10,   1,   1,1.02860463, -90.655195, 1.10000, 0.90000, 1.10000, 0.90000
13424,'PHILADELP~20', 138.0000,1,  10,   1,   1,1.02824748, -91.590494, 1.10000, 0.90000, 1.10000, 0.90000
13425,'PHILADELP~21', 138.0000,1,  10,   1,   1,1.02538919, -92.605563, 1.10000, 0.90000, 1.10000, 0.90000
13426,'PHILADELP~24', 138.0000,1,  10,   1,   1,1.02836013, -90.742280, 1.10000, 0.90000, 1.10000, 0.90000
13427,'PHILADELP~25', 138.0000,1,  10,   1,   1,1.02819932, -90.755647, 1.10000, 0.90000, 1.10000, 0.90000
13428,'PHILADELP~26', 138.0000,1,  10,   1,   1,1.03551447, -88.822020, 1.10000, 0.90000, 1.10000, 0.90000
13429,'PHILADELP~27', 138.0000,1,  10,   1,   1,1.03576040, -88.809917, 1.10000, 0.90000, 1.10000, 0.90000
13430,'PHILADELP~28', 138.0000,1,  10,   1,   1,1.03578675, -89.171343, 1.10000, 0.90000, 1.10000, 0.90000
13431,'PHILADELP~29', 138.0000,1,  10,   1,   1,1.03357530, -89.566900, 1.10000, 0.90000, 1.10000, 0.90000
13432,'PHILADELP~30', 138.0000,1,  10,   1,   1,1.03494084, -89.122036, 1.10000, 0.90000, 1.10000, 0.90000
13433,'PHILADELP~31', 138.0000,1,  10,   1,   1,1.02543008, -91.639562, 1.10000, 0.90000, 1.10000, 0.90000
13434,'PHILADELP~32', 138.0000,1,  10,   1,   1,1.02550864, -91.628962, 1.10000, 0.90000, 1.10000, 0.90000
13435,'PHILADELP~33', 138.0000,1,  10,   1,   1,1.03764641, -92.108175, 1.10000, 0.90000, 1.10000, 0.90000
13436,'PHILADELP~34', 138.0000,1,  10,   1,   1,1.03188562, -91.000591, 1.10000, 0.90000, 1.10000, 0.90000
13437,'PHILADELP~35', 138.0000,1,  10,   1,   1,1.03268254, -91.976372, 1.10000, 0.90000, 1.10000, 0.90000
13438,'BEACH LAKE~1', 138.0000,1,  10,   1,   1,1.04111063, -83.776621, 1.10000, 0.90000, 1.10000, 0.90000
13439,'BEACH LAKE~2', 138.0000,1,  10,   1,   1,1.03998959, -84.159972, 1.10000, 0.90000, 1.10000, 0.90000
13440,'BEACH LAKE~3', 138.0000,1,  10,   1,   1,1.03994918, -84.162629, 1.10000, 0.90000, 1.10000, 0.90000
13441,'DINGMANS F~1', 138.0000,1,  10,   1,   1,1.03624344, -85.775455, 1.10000, 0.90000, 1.10000, 0.90000
13442,'DINGMANS F~2', 138.0000,1,  10,   1,   1,1.03601694, -85.545893, 1.10000, 0.90000, 1.10000, 0.90000
13443,'GREENTOWN ~1', 138.0000,1,  10,   1,   1,1.03910637, -84.107421, 1.10000, 0.90000, 1.10000, 0.90000
13444,'GREENTOWN ~2', 138.0000,1,  10,   1,   1,1.03913462, -84.497903, 1.10000, 0.90000, 1.10000, 0.90000
13445,'GREENTOWN ~3', 138.0000,1,  10,   1,   1,1.03920722, -84.492281, 1.10000, 0.90000, 1.10000, 0.90000
13446,'HAWLEY 1 1  ', 138.0000,1,  10,   1,   1,1.03884017, -84.699188, 1.10000, 0.90000, 1.10000, 0.90000
13447,'HAWLEY 1 2  ', 138.0000,1,  10,   1,   1,1.03871739, -84.706012, 1.10000, 0.90000, 1.10000, 0.90000
13448,'HAWLEY 2 1  ', 138.0000,1,  10,   1,   1,1.04027259, -84.687645, 1.10000, 0.90000, 1.10000, 0.90000
13449,'HAWLEY 2 2  ', 138.0000,1,  10,   1,   1,1.04020131, -84.695616, 1.10000, 0.90000, 1.10000, 0.90000
13450,'HAWLEY 3 1  ', 138.0000,1,  10,   1,   1,1.04118931, -83.917664, 1.10000, 0.90000, 1.10000, 0.90000
13451,'MATAMORAS ~1', 138.0000,1,  10,   1,   1,1.04229176, -84.934755, 1.10000, 0.90000, 1.10000, 0.90000
13452,'MATAMORAS ~2', 138.0000,1,  10,   1,   1,1.03462911, -86.519085, 1.10000, 0.90000, 1.10000, 0.90000
13453,'MATAMORAS ~3', 138.0000,1,  10,   1,   1,1.03461862, -86.521025, 1.10000, 0.90000, 1.10000, 0.90000
13454,'MATAMORAS ~4', 138.0000,1,  10,   1,   1,1.03669846, -85.903918, 1.10000, 0.90000, 1.10000, 0.90000
13455,'MILFORD 25 1', 138.0000,1,  10,   1,   1,1.03755939, -84.979752, 1.10000, 0.90000, 1.10000, 0.90000
13456,'MILFORD 26 1', 345.0000,1,  10,   1,   1,1.04247046, -83.548151, 1.10000, 0.90000, 1.10000, 0.90000
13457,'MILFORD 26 2', 161.0000,1,  10,   1,   1,1.04201698, -83.261884, 1.10000, 0.90000, 1.10000, 0.90000
13458,'MILFORD 26 3', 138.0000,1,  10,   1,   1,1.03918791, -84.559770, 1.10000, 0.90000, 1.10000, 0.90000
13459,'MILFORD 26 4', 161.0000,1,  10,   1,   1,1.04213238, -83.234243, 1.10000, 0.90000, 1.10000, 0.90000
13460,'MILFORD 26 6', 345.0000,1,  10,   1,   1,1.04241097, -83.557358, 1.10000, 0.90000, 1.10000, 0.90000
13461,'MILFORD 27 1', 138.0000,1,  10,   1,   1,1.03697324, -85.146989, 1.10000, 0.90000, 1.10000, 0.90000
13462,'SHOHOLA 1   ', 138.0000,1,  10,   1,   1,1.04356325, -84.176515, 1.10000, 0.90000, 1.10000, 0.90000
13463,'FRACKVILLE~1', 138.0000,1,  10,   1,   1,1.04207218, -83.661710, 1.10000, 0.90000, 1.10000, 0.90000
13464,'FRACKVILLE~2', 138.0000,1,  10,   1,   1,1.04254353, -83.391269, 1.10000, 0.90000, 1.10000, 0.90000
13465,'HEGINS 1    ', 138.0000,1,  10,   1,   1,1.03568089, -85.067807, 1.10000, 0.90000, 1.10000, 0.90000
13466,'HEGINS 2    ', 138.0000,1,  10,   1,   1,1.03571832, -85.063675, 1.10000, 0.90000, 1.10000, 0.90000
13467,'MAHANOY CI~1', 138.0000,1,  10,   1,   1,1.04754257, -83.805014, 1.10000, 0.90000, 1.10000, 0.90000
13468,'MAHANOY CI~2', 138.0000,1,  10,   1,   1,1.04748523, -83.811462, 1.10000, 0.90000, 1.10000, 0.90000
13469,'MINERSVILL~1', 138.0000,1,  10,   1,   1,1.04243243, -84.177785, 1.10000, 0.90000, 1.10000, 0.90000
13470,'NEW RINGGO~1', 138.0000,1,  10,   1,   1,1.04007411, -85.702038, 1.10000, 0.90000, 1.10000, 0.90000
13471,'ORWIGSBURG~1', 138.0000,1,  10,   1,   1,1.04459262, -85.178326, 1.10000, 0.90000, 1.10000, 0.90000
13472,'ORWIGSBURG~2', 138.0000,1,  10,   1,   1,1.03614187, -85.351868, 1.10000, 0.90000, 1.10000, 0.90000
13473,'ORWIGSBURG~3', 138.0000,1,  10,   1,   1,1.04430068, -85.404569, 1.10000, 0.90000, 1.10000, 0.90000
13474,'ORWIGSBURG~4', 138.0000,1,  10,   1,   1,1.04436636, -85.397650, 1.10000, 0.90000, 1.10000, 0.90000
13475,'POTTSVILLE~1', 138.0000,1,  10,   1,   1,1.03900909, -84.039426, 1.10000, 0.90000, 1.10000, 0.90000
13476,'POTTSVILLE~2', 138.0000,1,  10,   1,   1,1.03788352, -84.316226, 1.10000, 0.90000, 1.10000, 0.90000
13477,'POTTSVILLE~3', 138.0000,1,  10,   1,   1,1.04155767, -84.311165, 1.10000, 0.90000, 1.10000, 0.90000
13478,'POTTSVILLE~4', 138.0000,1,  10,   1,   1,1.04160178, -84.302252, 1.10000, 0.90000, 1.10000, 0.90000
13479,'POTTSVILLE~5', 138.0000,1,  10,   1,   1,1.03824472, -85.016942, 1.10000, 0.90000, 1.10000, 0.90000
13480,'SAINT CLAI~1', 138.0000,1,  10,   1,   1,1.04574168, -84.712138, 1.10000, 0.90000, 1.10000, 0.90000
13481,'SCHUYLKILL~1', 138.0000,1,  10,   1,   1,1.03854012, -87.462560, 1.10000, 0.90000, 1.10000, 0.90000
13482,'SCHUYLKILL~2', 138.0000,1,  10,   1,   1,1.04026175, -87.685436, 1.10000, 0.90000, 1.10000, 0.90000
13483,'SCHUYLKILL~3', 138.0000,1,  10,   1,   1,1.03950667, -84.851051, 1.10000, 0.90000, 1.10000, 0.90000
13484,'SHENANDOAH~1', 138.0000,1,  10,   1,   1,1.04240179, -83.462897, 1.10000, 0.90000, 1.10000, 0.90000
13485,'SHENANDOAH~2', 138.0000,1,  10,   1,   1,1.04085052, -83.635885, 1.10000, 0.90000, 1.10000, 0.90000
13486,'SHENANDOAH~3', 138.0000,1,  10,   1,   1,1.04070604, -83.644300, 1.10000, 0.90000, 1.10000, 0.90000
13487,'TAMAQUA 1 1 ', 138.0000,1,  10,   1,   1,1.03899837, -86.126643, 1.10000, 0.90000, 1.10000, 0.90000
13488,'TAMAQUA 1 2 ',  18.0000,1,  10,   1,   1,1.03899837, -86.126643, 1.10000, 0.90000, 1.10000, 0.90000
13489,'TAMAQUA 1 3 ',  18.0000,1,  10,   1,   1,1.03899837, -86.126643, 1.10000, 0.90000, 1.10000, 0.90000
13491,'TAMAQUA 1 5 ', 138.0000,1,  10,   1,   1,1.03892350, -86.133863, 1.10000, 0.90000, 1.10000, 0.90000
13492,'TAMAQUA 1 7 ', 138.0000,1,  10,   1,   1,1.03906715, -86.119772, 1.10000, 0.90000, 1.10000, 0.90000
13493,'TAMAQUA 2 1 ', 138.0000,1,  10,   1,   1,1.04556799, -83.954923, 1.10000, 0.90000, 1.10000, 0.90000
13494,'TAMAQUA 2 2 ',  13.8000,1,  10,   1,   1,1.04556799, -83.954923, 1.10000, 0.90000, 1.10000, 0.90000
13495,'TAMAQUA 2 3 ',  13.8000,1,  10,   1,   1,1.04556799, -83.954923, 1.10000, 0.90000, 1.10000, 0.90000
13497,'TAMAQUA 2 5 ', 138.0000,1,  10,   1,   1,1.04551053, -83.960066, 1.10000, 0.90000, 1.10000, 0.90000
13498,'TAMAQUA 2 7 ', 138.0000,1,  10,   1,   1,1.04562163, -83.950449, 1.10000, 0.90000, 1.10000, 0.90000
13499,'TAMAQUA 3 1 ', 138.0000,1,  10,   1,   1,1.04437435, -84.122748, 1.10000, 0.90000, 1.10000, 0.90000
13500,'MIDDLEBURG~1', 138.0000,1,  10,   1,   1,1.03485703, -83.787420, 1.10000, 0.90000, 1.10000, 0.90000
13501,'MIDDLEBURG~2', 138.0000,1,  10,   1,   1,1.03478491, -83.792952, 1.10000, 0.90000, 1.10000, 0.90000
13502,'MIDDLEBURG~3', 138.0000,1,  10,   1,   1,1.03617489, -83.584720, 1.10000, 0.90000, 1.10000, 0.90000
13503,'MIDDLEBURG~4', 138.0000,1,  10,   1,   1,1.03623497, -83.581120, 1.10000, 0.90000, 1.10000, 0.90000
13504,'MIDDLEBURG~5', 138.0000,1,  10,   1,   1,1.04053879, -83.719309, 1.10000, 0.90000, 1.10000, 0.90000
13505,'SELINSGROV~1', 138.0000,1,  10,   1,   1,1.03877246, -83.538042, 1.10000, 0.90000, 1.10000, 0.90000
13506,'SELINSGROV~2', 138.0000,1,  10,   1,   1,1.03871322, -83.544292, 1.10000, 0.90000, 1.10000, 0.90000
13507,'SELINSGROV~3', 138.0000,1,  10,   1,   1,1.04142034, -83.441983, 1.10000, 0.90000, 1.10000, 0.90000
13508,'SELINSGROV~4', 138.0000,1,  10,   1,   1,1.04131627, -83.450418, 1.10000, 0.90000, 1.10000, 0.90000
13509,'SELINSGROV~5', 138.0000,1,  10,   1,   1,1.03765249, -83.678669, 1.10000, 0.90000, 1.10000, 0.90000
13510,'SELINSGROV~6', 138.0000,1,  10,   1,   1,1.03758836, -83.688156, 1.10000, 0.90000, 1.10000, 0.90000
13511,'DUSHORE 1 1 ', 138.0000,1,  10,   1,   1,1.04153478, -81.556065, 1.10000, 0.90000, 1.10000, 0.90000
13512,'DUSHORE 2 1 ', 138.0000,1,  10,   1,   1,1.04084861, -81.527365, 1.10000, 0.90000, 1.10000, 0.90000
13513,'DUSHORE 2 2 ', 138.0000,1,  10,   1,   1,1.04079795, -81.532132, 1.10000, 0.90000, 1.10000, 0.90000
13514,'BRACKNEY 1  ', 138.0000,1,  10,   1,   1,1.04057133, -80.428954, 1.10000, 0.90000, 1.10000, 0.90000
13515,'HALLSTEAD ~1', 138.0000,1,  10,   1,   1,1.04061258, -79.737268, 1.10000, 0.90000, 1.10000, 0.90000
13516,'HALLSTEAD ~2', 138.0000,1,  10,   1,   1,1.04076135, -80.756585, 1.10000, 0.90000, 1.10000, 0.90000
13517,'HALLSTEAD ~3', 138.0000,1,  10,   1,   1,1.04077303, -80.754843, 1.10000, 0.90000, 1.10000, 0.90000
13518,'HALLSTEAD ~4', 138.0000,1,  10,   1,   1,1.03939199, -80.116084, 1.10000, 0.90000, 1.10000, 0.90000
13519,'MESHOPPEN 1 ', 138.0000,1,  10,   1,   1,1.03962553, -82.270435, 1.10000, 0.90000, 1.10000, 0.90000
13520,'MONTROSE 1 1', 138.0000,1,  10,   1,   1,1.04047728, -82.777938, 1.10000, 0.90000, 1.10000, 0.90000
13521,'MONTROSE 2 1', 138.0000,1,  10,   1,   1,1.04099309, -83.339892, 1.10000, 0.90000, 1.10000, 0.90000
13522,'MONTROSE 3 1', 345.0000,1,  10,   1,   1,1.04871511, -81.692109, 1.10000, 0.90000, 1.10000, 0.90000
13523,'MONTROSE 3 2', 161.0000,1,  10,   1,   1,1.04732955, -82.167176, 1.10000, 0.90000, 1.10000, 0.90000
13524,'MONTROSE 3 3', 138.0000,1,  10,   1,   1,1.04189432, -83.012555, 1.10000, 0.90000, 1.10000, 0.90000
13525,'MONTROSE 3 4', 161.0000,1,  10,   1,   1,1.04731488, -82.173425, 1.10000, 0.90000, 1.10000, 0.90000
13526,'MONTROSE 3 6', 345.0000,1,  10,   1,   1,1.04880512, -81.678913, 1.10000, 0.90000, 1.10000, 0.90000
13527,'NEW MILFOR~6', 138.0000,1,  10,   1,   1,1.03929174, -83.859478, 1.10000, 0.90000, 1.10000, 0.90000
13528,'NEW MILFOR~7', 138.0000,1,  10,   1,   1,1.03936005, -83.852177, 1.10000, 0.90000, 1.10000, 0.90000
13529,'SUSQUEHANN~1', 138.0000,1,  10,   1,   1,1.03925157, -80.836061, 1.10000, 0.90000, 1.10000, 0.90000
13530,'SUSQUEHANN~2', 345.0000,1,  10,   1,   1,1.04815865, -81.537227, 1.10000, 0.90000, 1.10000, 0.90000
13531,'SUSQUEHANN~3', 161.0000,1,  10,   1,   1,1.04659379, -81.450368, 1.10000, 0.90000, 1.10000, 0.90000
13532,'SUSQUEHANN~4', 138.0000,1,  10,   1,   1,1.04033709, -81.446632, 1.10000, 0.90000, 1.10000, 0.90000
13533,'SUSQUEHANN~5', 161.0000,1,  10,   1,   1,1.04658222, -81.445833, 1.10000, 0.90000, 1.10000, 0.90000
13534,'SUSQUEHANN~6', 345.0000,1,  10,   1,   1,1.04821551, -81.542036, 1.10000, 0.90000, 1.10000, 0.90000
13535,'SUSQUEHANN~7', 138.0000,1,  10,   1,   1,1.04050899, -81.123113, 1.10000, 0.90000, 1.10000, 0.90000
13536,'SUSQUEHANN~8', 138.0000,1,  10,   1,   1,1.04053044, -81.120333, 1.10000, 0.90000, 1.10000, 0.90000
13537,'ELKLAND 1 1 ', 138.0000,1,  10,   1,   1,1.04261065, -80.269811, 1.10000, 0.90000, 1.10000, 0.90000
13538,'ELKLAND 2 1 ', 138.0000,1,  10,   1,   1,1.04318476, -80.280261, 1.10000, 0.90000, 1.10000, 0.90000
13539,'ELKLAND 2 2 ', 138.0000,1,  10,   1,   1,1.04314971, -80.284072, 1.10000, 0.90000, 1.10000, 0.90000
13540,'KNOXVILLE ~1', 138.0000,1,  10,   1,   1,1.04320812, -80.242189, 1.10000, 0.90000, 1.10000, 0.90000
13541,'KNOXVILLE ~2', 138.0000,1,  10,   1,   1,1.04318011, -80.244669, 1.10000, 0.90000, 1.10000, 0.90000
13542,'LAWRENCEVI~1', 138.0000,1,  10,   1,   1,1.04123163, -80.240946, 1.10000, 0.90000, 1.10000, 0.90000
13543,'LAWRENCEVI~2', 138.0000,1,  10,   1,   1,1.04124832, -80.238528, 1.10000, 0.90000, 1.10000, 0.90000
13544,'MANSFIELD~64', 138.0000,1,  10,   1,   1,1.03381002, -81.419099, 1.10000, 0.90000, 1.10000, 0.90000
13545,'MANSFIELD~65', 138.0000,1,  10,   1,   1,1.03378272, -81.423594, 1.10000, 0.90000, 1.10000, 0.90000
13546,'MANSFIELD~66', 138.0000,1,  10,   1,   1,1.04392982, -79.711415, 1.10000, 0.90000, 1.10000, 0.90000
13547,'MANSFIELD~67', 138.0000,1,  10,   1,   1,1.04374623, -79.896903, 1.10000, 0.90000, 1.10000, 0.90000
13548,'MANSFIELD~68', 138.0000,1,  10,   1,   1,1.04370260, -79.903050, 1.10000, 0.90000, 1.10000, 0.90000
13549,'WELLSBORO ~1', 138.0000,1,  10,   1,   1,1.03023219, -81.943221, 1.10000, 0.90000, 1.10000, 0.90000
13550,'WELLSBORO ~2', 138.0000,1,  10,   1,   1,1.02960825, -81.890259, 1.10000, 0.90000, 1.10000, 0.90000
13551,'LEWISBURG ~1', 138.0000,1,  10,   1,   1,1.03590560, -83.082298, 1.10000, 0.90000, 1.10000, 0.90000
13552,'LEWISBURG ~7', 138.0000,1,  10,   1,   1,1.03731000, -83.658028, 1.10000, 0.90000, 1.10000, 0.90000
13553,'LEWISBURG ~8', 138.0000,1,  10,   1,   1,1.03739846, -83.650727, 1.10000, 0.90000, 1.10000, 0.90000
13554,'LEWISBURG ~9', 138.0000,1,  10,   1,   1,1.03873801, -83.359112, 1.10000, 0.90000, 1.10000, 0.90000
13555,'LEWISBURG~10', 138.0000,1,  10,   1,   1,1.03867900, -83.367308, 1.10000, 0.90000, 1.10000, 0.90000
13556,'LEWISBURG~11', 138.0000,1,  10,   1,   1,1.03981364, -83.033715, 1.10000, 0.90000, 1.10000, 0.90000
13557,'MIFFLINBUR~1', 138.0000,1,  10,   1,   1,1.04155076, -82.701536, 1.10000, 0.90000, 1.10000, 0.90000
13558,'MIFFLINBUR~2', 138.0000,1,  10,   1,   1,1.04158497, -82.697137, 1.10000, 0.90000, 1.10000, 0.90000
13559,'MIFFLINBUR~3', 345.0000,1,  10,   1,   1,1.04525697, -81.890676, 1.10000, 0.90000, 1.10000, 0.90000
13560,'MIFFLINBUR~4', 138.0000,1,  10,   1,   1,1.04272044, -82.507285, 1.10000, 0.90000, 1.10000, 0.90000
13561,'MIFFLINBUR~5',  13.8000,1,  10,   1,   1,1.04127598, -82.873711, 1.10000, 0.90000, 1.10000, 0.90000
13563,'MIFFLINBUR~7', 345.0000,1,  10,   1,   1,1.04517448, -81.898954, 1.10000, 0.90000, 1.10000, 0.90000
13564,'MILLMONT 1  ', 138.0000,1,  10,   1,   1,1.03836679, -83.224550, 1.10000, 0.90000, 1.10000, 0.90000
13565,'NEW COLUMB~1', 138.0000,1,  10,   1,   1,1.03659022, -82.942511, 1.10000, 0.90000, 1.10000, 0.90000
13566,'NEW COLUMB~2', 138.0000,1,  10,   1,   1,1.03669107, -82.935483, 1.10000, 0.90000, 1.10000, 0.90000
13567,'DAMASCUS 1 1', 138.0000,1,  10,   1,   1,1.03941214, -82.806966, 1.10000, 0.90000, 1.10000, 0.90000
13568,'HONESDALE ~1', 138.0000,1,  10,   1,   1,1.03801978, -82.791182, 1.10000, 0.90000, 1.10000, 0.90000
13569,'HONESDALE ~2', 138.0000,1,  10,   1,   1,1.03916228, -84.018970, 1.10000, 0.90000, 1.10000, 0.90000
13570,'STARRUCCA 1 ', 138.0000,1,  10,   1,   1,1.03858721, -82.039157, 1.10000, 0.90000, 1.10000, 0.90000
13571,'STARRUCCA 2 ', 138.0000,1,  10,   1,   1,1.03857183, -82.041070, 1.10000, 0.90000, 1.10000, 0.90000
13572,'WAYMART 1 1 ', 138.0000,1,  10,   1,   1,1.04523647, -83.034876, 1.10000, 0.90000, 1.10000, 0.90000
13573,'WAYMART 2 1 ', 138.0000,1,  10,   1,   1,1.04331410, -83.296213, 1.10000, 0.90000, 1.10000, 0.90000
13574,'WAYMART 2 2 ',  13.8000,1,  10,   1,   1,1.04331410, -83.296213, 1.10000, 0.90000, 1.10000, 0.90000
13575,'WAYMART 2 3 ',  13.8000,1,  10,   1,   1,1.04331410, -83.296213, 1.10000, 0.90000, 1.10000, 0.90000
13577,'WAYMART 2 5 ', 138.0000,1,  10,   1,   1,1.04326642, -83.299396, 1.10000, 0.90000, 1.10000, 0.90000
13578,'WAYMART 2 7 ', 138.0000,1,  10,   1,   1,1.04336679, -83.293112, 1.10000, 0.90000, 1.10000, 0.90000
13579,'WAYMART 3 1 ', 138.0000,1,  10,   1,   1,1.03928459, -84.086978, 1.10000, 0.90000, 1.10000, 0.90000
13580,'WAYMART 3 2 ', 138.0000,1,  10,   1,   1,1.03925192, -84.090475, 1.10000, 0.90000, 1.10000, 0.90000
13581,'TUNKHANNOC~1', 138.0000,1,  10,   1,   1,1.03355730, -82.998137, 1.10000, 0.90000, 1.10000, 0.90000
13582,'TUNKHANNOC~2', 138.0000,1,  10,   1,   1,1.03349900, -83.003136, 1.10000, 0.90000, 1.10000, 0.90000
13583,'TUNKHANNOC~3', 138.0000,1,  10,   1,   1,1.03711402, -82.462383, 1.10000, 0.90000, 1.10000, 0.90000
13584,'TUNKHANNOC~4', 138.0000,1,  10,   1,   1,1.03545415, -82.664598, 1.10000, 0.90000, 1.10000, 0.90000
13585,'AIRVILLE 1  ', 138.0000,1,  10,   1,   1,1.03822732, -88.598332, 1.10000, 0.90000, 1.10000, 0.90000
13586,'AIRVILLE 2  ', 138.0000,1,  10,   1,   1,1.03815520, -88.604410, 1.10000, 0.90000, 1.10000, 0.90000
13587,'DALLASTOWN 1', 138.0000,1,  10,   1,   1,1.04166794, -89.882346, 1.10000, 0.90000, 1.10000, 0.90000
13588,'DELTA 1 1   ', 138.0000,1,  10,   1,   1,1.05044019, -86.429487, 1.10000, 0.90000, 1.10000, 0.90000
13589,'DELTA 2 1   ', 138.0000,1,  10,   1,   1,1.04246390, -86.308333, 1.10000, 0.90000, 1.10000, 0.90000
13590,'DOVER 9 1   ', 138.0000,1,  10,   1,   1,1.03537607, -89.728892, 1.10000, 0.90000, 1.10000, 0.90000
13591,'DOVER 10 1  ', 138.0000,1,  10,   1,   1,1.03668201, -88.616343, 1.10000, 0.90000, 1.10000, 0.90000
13592,'DOVER 11 1  ', 138.0000,1,  10,   1,   1,1.03683305, -88.432604, 1.10000, 0.90000, 1.10000, 0.90000
13593,'DOVER 12 1  ', 138.0000,1,  10,   1,   1,1.03504002, -89.326744, 1.10000, 0.90000, 1.10000, 0.90000
13594,'ETTERS 1 1  ', 138.0000,1,  10,   1,   1,1.03543007, -88.203219, 1.10000, 0.90000, 1.10000, 0.90000
13595,'ETTERS 2 1  ', 138.0000,1,  10,   1,   1,1.03732347, -88.658710, 1.10000, 0.90000, 1.10000, 0.90000
13596,'ETTERS 3 1  ', 138.0000,1,  10,   1,   1,1.03820384, -88.662440, 1.10000, 0.90000, 1.10000, 0.90000
13597,'FELTON 1 1  ', 138.0000,1,  10,   1,   1,1.03055847, -92.400281, 1.10000, 0.90000, 1.10000, 0.90000
13598,'GLEN ROCK ~4', 138.0000,1,  10,   1,   1,1.03490150, -92.657574, 1.10000, 0.90000, 1.10000, 0.90000
13599,'GLEN ROCK ~5', 138.0000,1,  10,   1,   1,1.04056215, -91.471983, 1.10000, 0.90000, 1.10000, 0.90000
13600,'GLEN ROCK ~6', 138.0000,1,  10,   1,   1,1.04051626, -91.479203, 1.10000, 0.90000, 1.10000, 0.90000
13601,'GLENVILLE ~1', 138.0000,1,  10,   1,   1,1.02858162, -94.264404, 1.10000, 0.90000, 1.10000, 0.90000
13602,'MANCHESTE~27', 138.0000,1,  10,   1,   1,1.03658569, -88.751581, 1.10000, 0.90000, 1.10000, 0.90000
13603,'MANCHESTE~28', 138.0000,1,  10,   1,   1,1.03809726, -88.033878, 1.10000, 0.90000, 1.10000, 0.90000
13604,'MOUNT WOLF 1', 138.0000,1,  10,   1,   1,1.03745282, -88.772071, 1.10000, 0.90000, 1.10000, 0.90000
13605,'NEW FREEDO~1', 138.0000,1,  10,   1,   1,1.02883255, -93.854073, 1.10000, 0.90000, 1.10000, 0.90000
13606,'NEW FREEDO~2', 138.0000,1,  10,   1,   1,1.02832770, -94.873582, 1.10000, 0.90000, 1.10000, 0.90000
13607,'NEW FREEDO~3', 138.0000,1,  10,   1,   1,1.02784610, -95.493421, 1.10000, 0.90000, 1.10000, 0.90000
13608,'RED LION 1 1', 138.0000,1,  10,   1,   1,1.03397572, -90.690630, 1.10000, 0.90000, 1.10000, 0.90000
13609,'RED LION 2 1', 138.0000,1,  10,   1,   1,1.03577518, -90.070483, 1.10000, 0.90000, 1.10000, 0.90000
13610,'RED LION 3 1', 138.0000,1,  10,   1,   1,1.03605843, -90.832097, 1.10000, 0.90000, 1.10000, 0.90000
13611,'RED LION 3 2', 138.0000,1,  10,   1,   1,1.03613162, -90.825130, 1.10000, 0.90000, 1.10000, 0.90000
13612,'RED LION 4 1', 138.0000,1,  10,   1,   1,1.03255665, -92.080615, 1.10000, 0.90000, 1.10000, 0.90000
13613,'SEVEN VALL~1', 138.0000,1,  10,   1,   1,1.03001273, -93.175774, 1.10000, 0.90000, 1.10000, 0.90000
13614,'SHREWSBUR~14', 138.0000,1,  10,   1,   1,1.03270018, -91.540231, 1.10000, 0.90000, 1.10000, 0.90000
13615,'SPRING GRO~1', 138.0000,1,  10,   1,   1,1.03904116, -91.338310, 1.10000, 0.90000, 1.10000, 0.90000
13616,'SPRING GRO~2', 138.0000,1,  10,   1,   1,1.03886557, -91.346766, 1.10000, 0.90000, 1.10000, 0.90000
13617,'SPRING GRO~3', 138.0000,1,  10,   1,   1,1.03254223, -92.024594, 1.10000, 0.90000, 1.10000, 0.90000
13618,'STEWARTSTO~1', 138.0000,1,  10,   1,   1,1.02943850, -92.518553, 1.10000, 0.90000, 1.10000, 0.90000
13619,'STEWARTSTO~2', 138.0000,1,  10,   1,   1,1.02940857, -92.522822, 1.10000, 0.90000, 1.10000, 0.90000
13620,'STEWARTSTO~3', 138.0000,1,  10,   1,   1,1.03408682, -92.562252, 1.10000, 0.90000, 1.10000, 0.90000
13621,'STEWARTSTO~4', 138.0000,1,  10,   1,   1,1.03420138, -92.550504, 1.10000, 0.90000, 1.10000, 0.90000
13622,'STEWARTSTO~5', 138.0000,1,  10,   1,   1,1.03949881, -91.905468, 1.10000, 0.90000, 1.10000, 0.90000
13623,'STEWARTSTO~6', 138.0000,1,  10,   1,   1,1.03946447, -91.909812, 1.10000, 0.90000, 1.10000, 0.90000
13624,'WINDSOR 13 1', 138.0000,1,  10,   1,   1,1.03725874, -89.843270, 1.10000, 0.90000, 1.10000, 0.90000
13625,'YORK 4 1    ', 138.0000,1,  10,   1,   1,1.03468239, -89.496529, 1.10000, 0.90000, 1.10000, 0.90000
13626,'YORK 5 1    ', 138.0000,1,  10,   1,   1,1.03649700, -89.384514, 1.10000, 0.90000, 1.10000, 0.90000
13627,'YORK 6 1    ', 138.0000,1,  10,   1,   1,1.03657639, -89.630783, 1.10000, 0.90000, 1.10000, 0.90000
13628,'YORK 7 1    ', 138.0000,1,  10,   1,   1,1.03516412, -90.794114, 1.10000, 0.90000, 1.10000, 0.90000
13629,'YORK 8 1    ', 138.0000,1,  10,   1,   1,1.04037166, -90.050471, 1.10000, 0.90000, 1.10000, 0.90000
13630,'YORK 9 1    ', 138.0000,1,  10,   1,   1,1.03720391, -89.989744, 1.10000, 0.90000, 1.10000, 0.90000
13631,'YORK 10 1   ', 138.0000,1,  10,   1,   1,1.03192699, -90.456184, 1.10000, 0.90000, 1.10000, 0.90000
13632,'YORK 11 1   ', 138.0000,1,  10,   1,   1,1.03310132, -91.427239, 1.10000, 0.90000, 1.10000, 0.90000
13633,'YORK 12 1   ', 138.0000,1,  10,   1,   1,1.03962064, -90.196842, 1.10000, 0.90000, 1.10000, 0.90000
13634,'YORK 13 1   ', 138.0000,1,  10,   1,   1,1.03149521, -92.627481, 1.10000, 0.90000, 1.10000, 0.90000
13635,'YORK 14 1   ', 345.0000,1,  10,   1,   1,1.03500903, -87.764447, 1.10000, 0.90000, 1.10000, 0.90000
13636,'YORK 14 2   ', 138.0000,1,  10,   1,   1,1.04327512, -89.833025, 1.10000, 0.90000, 1.10000, 0.90000
13637,'YORK 14 3   ', 345.0000,1,  10,   1,   1,1.03482616, -87.778634, 1.10000, 0.90000, 1.10000, 0.90000
13638,'YORK 15 1   ', 138.0000,1,  10,   1,   1,1.03249800, -91.688842, 1.10000, 0.90000, 1.10000, 0.90000
13639,'YORK 16 1   ', 138.0000,1,  10,   1,   1,1.03107440, -92.543551, 1.10000, 0.90000, 1.10000, 0.90000
13640,'YORK 17 1   ', 138.0000,1,  10,   1,   1,1.03673196, -89.800561, 1.10000, 0.90000, 1.10000, 0.90000
13641,'YORK 17 2   ', 138.0000,1,  10,   1,   1,1.03669202, -89.807043, 1.10000, 0.90000, 1.10000, 0.90000
13642,'YORK 18 1   ', 138.0000,1,  10,   1,   1,1.03611588, -88.631110, 1.10000, 0.90000, 1.10000, 0.90000
13643,'YORK 19 1   ', 345.0000,1,  10,   1,   1,1.04185736, -86.032872, 1.10000, 0.90000, 1.10000, 0.90000
13644,'YORK 19 2   ', 138.0000,1,  10,   1,   1,1.03777087, -88.161131, 1.10000, 0.90000, 1.10000, 0.90000
13645,'YORK 19 3   ',  13.8000,1,  10,   1,   1,1.02949595, -90.678356, 1.10000, 0.90000, 1.10000, 0.90000
13647,'YORK 19 5   ', 345.0000,1,  10,   1,   1,1.04150534, -85.954611, 1.10000, 0.90000, 1.10000, 0.90000
13648,'YORK 20 1   ', 138.0000,1,  10,   1,   1,1.03687227, -88.141761, 1.10000, 0.90000, 1.10000, 0.90000
13649,'YORK 21 1   ', 345.0000,1,  10,   1,   1,1.03672731, -86.757807, 1.10000, 0.90000, 1.10000, 0.90000
13650,'YORK 21 2   ', 138.0000,1,  10,   1,   1,1.03896976, -90.388797, 1.10000, 0.90000, 1.10000, 0.90000
13651,'YORK 21 3   ', 345.0000,1,  10,   1,   1,1.03643394, -86.778168, 1.10000, 0.90000, 1.10000, 0.90000
13652,'YORK 22 1   ', 138.0000,1,  10,   1,   1,1.03877079, -91.019374, 1.10000, 0.90000, 1.10000, 0.90000
13653,'YORK 23 1   ', 138.0000,1,  10,   1,   1,1.03910601, -90.368962, 1.10000, 0.90000, 1.10000, 0.90000
13654,'YORK 23 2   ', 138.0000,1,  10,   1,   1,1.03898311, -90.379269, 1.10000, 0.90000, 1.10000, 0.90000
13655,'YORK 24 1   ', 138.0000,1,  10,   1,   1,1.03850746, -89.938066, 1.10000, 0.90000, 1.10000, 0.90000
13656,'YORK 25 1   ', 138.0000,1,  10,   1,   1,1.03673720, -89.926079, 1.10000, 0.90000, 1.10000, 0.90000
13657,'YORK 25 2   ', 138.0000,1,  10,   1,   1,1.03661060, -89.938449, 1.10000, 0.90000, 1.10000, 0.90000
13658,'YORK HAVEN~1', 138.0000,1,  10,   1,   1,1.03991616, -88.050974, 1.10000, 0.90000, 1.10000, 0.90000
13659,'ARCHBALD 2 1', 500.0000,1,  10,   1,   1,1.04298472, -79.789881, 1.10000, 0.90000, 1.10000, 0.90000
13660,'ARCHBALD 2 2', 345.0000,1,  10,   1,   1,1.04315710, -81.266240, 1.10000, 0.90000, 1.10000, 0.90000
13661,'ARCHBALD 2 3', 138.0000,1,  10,   1,   1,1.04336274, -83.528439, 1.10000, 0.90000, 1.10000, 0.90000
13662,'ARCHBALD 2 4',  20.0000,2,  10,   1,   1,1.04758286, -79.305852, 1.10000, 0.90000, 1.10000, 0.90000
13663,'ARCHBALD 2 5', 500.0000,1,  10,   1,   1,1.04337335, -79.723361, 1.10000, 0.90000, 1.10000, 0.90000
13664,'ARCHBALD 2 7', 345.0000,1,  10,   1,   1,1.04289222, -81.287932, 1.10000, 0.90000, 1.10000, 0.90000
13665,'CHESTER 11 1', 138.0000,1,  10,   1,   1,1.04078674, -86.221986, 1.10000, 0.90000, 1.10000, 0.90000
13666,'CHESTER 11 2',  22.0000,2,  10,   1,   1,1.04050004, -83.858474, 1.10000, 0.90000, 1.10000, 0.90000
13667,'CHESTER 11 3', 138.0000,1,  10,   1,   1,1.04070163, -86.264702, 1.10000, 0.90000, 1.10000, 0.90000
13668,'MORRISVILL~4', 138.0000,1,  10,   1,   1,1.04286933, -90.040990, 1.10000, 0.90000, 1.10000, 0.90000
13669,'MORRISVILL~5',  24.0000,2,  10,   1,   1,1.04949999, -87.848158, 1.10000, 0.90000, 1.10000, 0.90000
13670,'MORRISVILL~6',  18.0000,2,  10,   1,   1,1.04949999, -88.691140, 1.10000, 0.90000, 1.10000, 0.90000
13671,'MORRISVILL~7', 138.0000,1,  10,   1,   1,1.04263783, -90.079602, 1.10000, 0.90000, 1.10000, 0.90000
13672,'MORRISVILL~8', 138.0000,1,  10,   1,   1,1.04286933, -90.040990, 1.10000, 0.90000, 1.10000, 0.90000
13673,'CRUM LYNNE~1', 138.0000,1,  10,   1,   1,1.03629076, -87.488023, 1.10000, 0.90000, 1.10000, 0.90000
13674,'CRUM LYNNE~2',  20.0000,2,  10,   1,   1,1.02033126, -80.504872, 1.10000, 0.90000, 1.10000, 0.90000
13675,'CRUM LYNNE~3',  13.8000,2,  10,   1,   1,1.02118337, -81.160187, 1.10000, 0.90000, 1.10000, 0.90000
13676,'CRUM LYNNE~4',  18.0000,2,  10,   1,   1,1.02715600, -83.182565, 1.10000, 0.90000, 1.10000, 0.90000
13677,'CRUM LYNNE~5', 138.0000,1,  10,   1,   1,1.03606963, -87.865801, 1.10000, 0.90000, 1.10000, 0.90000
13678,'CRUM LYNNE~6', 138.0000,1,  10,   1,   1,1.03629076, -87.488023, 1.10000, 0.90000, 1.10000, 0.90000
13679,'MOUNT HOL~18', 500.0000,1,  10,   1,   1,1.04102647, -82.246597, 1.10000, 0.90000, 1.10000, 0.90000
13680,'MOUNT HOL~20', 345.0000,1,  10,   1,   1,1.04261363, -85.101637, 1.10000, 0.90000, 1.10000, 0.90000
13681,'MOUNT HOL~21', 138.0000,1,  10,   1,   1,1.04262614, -87.221844, 1.10000, 0.90000, 1.10000, 0.90000
13682,'MOUNT HOL~22',  24.0000,2,  10,   1,   1,1.04251337, -85.047767, 1.10000, 0.90000, 1.10000, 0.90000
13683,'MOUNT HOL~23',  24.0000,2,  10,   1,   1,1.04251337, -85.047767, 1.10000, 0.90000, 1.10000, 0.90000
13685,'MOUNT HOL~25',  24.0000,2,  10,   1,   1,1.00235105, -81.652890, 1.10000, 0.90000, 1.10000, 0.90000
13686,'MOUNT HOL~26',  18.0000,2,  10,   1,   1,1.03100002, -86.495863, 1.10000, 0.90000, 1.10000, 0.90000
13687,'MOUNT HOL~27', 345.0000,1,  10,   1,   1,1.04227102, -85.200811, 1.10000, 0.90000, 1.10000, 0.90000
13688,'MOUNT HOL~19', 500.0000,1,  10,   1,   1,1.04268324, -82.101934, 1.10000, 0.90000, 1.10000, 0.90000
13689,'SHENANDOAH~4', 138.0000,1,  10,   1,   1,1.04290521, -83.213363, 1.10000, 0.90000, 1.10000, 0.90000
13690,'SHENANDOAH~5',  13.8000,2,  10,   1,   1,1.02924800, -78.160211, 1.10000, 0.90000, 1.10000, 0.90000
13691,'SHENANDOAH~6',  18.0000,2,  10,   1,   1,1.04290521, -83.213363, 1.10000, 0.90000, 1.10000, 0.90000
13692,'SHENANDOAH~7', 138.0000,1,  10,   1,   1,1.04288948, -83.279745, 1.10000, 0.90000, 1.10000, 0.90000
13693,'SHENANDOAH~8', 138.0000,1,  10,   1,   1,1.04290521, -83.213363, 1.10000, 0.90000, 1.10000, 0.90000
13694,'EASTON 11 1 ', 138.0000,1,  10,   1,   1,1.03617167, -86.175814, 1.10000, 0.90000, 1.10000, 0.90000
13695,'EASTON 11 2 ',  13.2000,2,  10,   1,   1,1.03659499, -85.276913, 1.10000, 0.90000, 1.10000, 0.90000
13696,'EASTON 11 3 ',  18.0000,2,  10,   1,   1,1.03636837, -85.857097, 1.10000, 0.90000, 1.10000, 0.90000
13697,'EASTON 11 4 ',  13.8000,2,  10,   1,   1,1.03617167, -86.175814, 1.10000, 0.90000, 1.10000, 0.90000
13698,'EASTON 11 5 ', 138.0000,1,  10,   1,   1,1.03615808, -86.179003, 1.10000, 0.90000, 1.10000, 0.90000
13699,'EASTON 11 7 ', 138.0000,1,  10,   1,   1,1.03617167, -86.175814, 1.10000, 0.90000, 1.10000, 0.90000
13700,'MIDDLETOW~44', 500.0000,1,  10,   1,   1,1.03900003, -82.440103, 1.10000, 0.90000, 1.10000, 0.90000
13701,'MIDDLETOW~45', 345.0000,1,  10,   1,   1,1.04055500, -85.636229, 1.10000, 0.90000, 1.10000, 0.90000
13702,'MIDDLETOW~46', 138.0000,1,  10,   1,   1,1.03872168, -87.707716, 1.10000, 0.90000, 1.10000, 0.90000
13703,'MIDDLETOW~47',  20.0000,1,  10,   1,   1,1.04791975, -89.984095, 1.10000, 0.90000, 1.10000, 0.90000
13705,'MIDDLETOW~49',  13.8000,2,  10,   1,   1,1.04855239, -79.075504, 1.10000, 0.90000, 1.10000, 0.90000
13706,'MIDDLETOW~50', 345.0000,1,  10,   1,   1,1.04024720, -85.793535, 1.10000, 0.90000, 1.10000, 0.90000
13707,'MIDDLETOW~51', 345.0000,1,  10,   1,   1,1.04055500, -85.636229, 1.10000, 0.90000, 1.10000, 0.90000
13708,'HUNLOCK CR~3', 500.0000,1,  10,   1,   1,1.04144919, -79.269147, 1.10000, 0.90000, 1.10000, 0.90000
13709,'HUNLOCK CR~4', 345.0000,2,  10,   1,   1,1.04200006, -80.729100, 1.10000, 0.90000, 1.10000, 0.90000
13710,'HUNLOCK CR~5', 138.0000,1,  10,   1,   1,1.04236031, -82.366385, 1.10000, 0.90000, 1.10000, 0.90000
13711,'HUNLOCK CR~6',  13.8000,1,  10,   1,   1,1.04246402, -81.379976, 1.10000, 0.90000, 1.10000, 0.90000
13713,'HUNLOCK CR~8', 500.0000,1,  10,   1,   1,1.04195261, -79.139845, 1.10000, 0.90000, 1.10000, 0.90000
13714,'HUNLOCK CR~9', 500.0000,1,  10,   1,   1,1.04144919, -79.269147, 1.10000, 0.90000, 1.10000, 0.90000
13715,'ROARING BR~3', 500.0000,1,  10,   1,   1,1.03165209, -78.186582, 1.10000, 0.90000, 1.10000, 0.90000
13716,'ROARING BR~4', 345.0000,1,  10,   1,   1,1.04207289, -79.204608, 1.10000, 0.90000, 1.10000, 0.90000
13717,'ROARING BR~5', 138.0000,1,  10,   1,   1,1.04447055, -79.942378, 1.10000, 0.90000, 1.10000, 0.90000
13718,'ROARING BR~6',  13.8000,2,  10,   1,   1,1.02212143, -77.379165, 1.10000, 0.90000, 1.10000, 0.90000
13719,'ROARING BR~7', 500.0000,1,  10,   1,   1,1.03544378, -78.193891, 1.10000, 0.90000, 1.10000, 0.90000
13720,'ROARING BR~8', 500.0000,1,  10,   1,   1,1.03165209, -78.186582, 1.10000, 0.90000, 1.10000, 0.90000
13721,'NESQUEHONI~7', 138.0000,1,  10,   1,   1,1.04367614, -83.937704, 1.10000, 0.90000, 1.10000, 0.90000
13722,'NESQUEHONI~8',  13.8000,2,  10,   1,   1,1.04435968, -82.543021, 1.10000, 0.90000, 1.10000, 0.90000
13723,'NESQUEHONI~9',  18.0000,2,  10,   1,   1,1.04392827, -83.241851, 1.10000, 0.90000, 1.10000, 0.90000
13724,'NESQUEHON~10', 138.0000,1,  10,   1,   1,1.04363990, -83.947103, 1.10000, 0.90000, 1.10000, 0.90000
13725,'NESQUEHON~11', 138.0000,1,  10,   1,   1,1.04367614, -83.937704, 1.10000, 0.90000, 1.10000, 0.90000
13726,'PHILADELP~36', 138.0000,2,  10,   1,   1,1.02577543, -92.742638, 1.10000, 0.90000, 1.10000, 0.90000
13727,'PHILADELP~37', 138.0000,1,  10,   1,   1,1.02480221, -92.820925, 1.10000, 0.90000, 1.10000, 0.90000
13728,'DELTA 3 1   ', 500.0000,1,  10,   1,   1,1.04011929, -82.157129, 1.10000, 0.90000, 1.10000, 0.90000
13729,'DELTA 3 2   ', 345.0000,1,  10,   1,   1,1.04480612, -85.016061, 1.10000, 0.90000, 1.10000, 0.90000
13730,'DELTA 3 3   ', 138.0000,1,  10,   1,   1,1.04351091, -86.063566, 1.10000, 0.90000, 1.10000, 0.90000
13731,'DELTA 3 4   ',  18.0000,2,  10,   1,   1,1.04499996, -81.062591, 1.10000, 0.90000, 1.10000, 0.90000
13732,'DELTA 3 5   ',  13.8000,2,  10,   1,   1,1.04050004, -80.504066, 1.10000, 0.90000, 1.10000, 0.90000
13733,'DELTA 3 6   ',  13.8000,2,  10,   1,   1,1.04499996, -81.415602, 1.10000, 0.90000, 1.10000, 0.90000
13734,'DELTA 3 7   ',  22.0000,2,  10,   1,   1,1.04499996, -80.905974, 1.10000, 0.90000, 1.10000, 0.90000
13735,'DELTA 3 8   ', 345.0000,1,  10,   1,   1,1.04452765, -85.333187, 1.10000, 0.90000, 1.10000, 0.90000
13736,'DELTA 3 10  ', 345.0000,1,  10,   1,   1,1.04480612, -85.016061, 1.10000, 0.90000, 1.10000, 0.90000
13737,'BERWICK 8 1 ', 500.0000,1,  10,   1,   1,1.04100001, -78.398141, 1.10000, 0.90000, 1.10000, 0.90000
13738,'BERWICK 8 2 ', 345.0000,1,  10,   1,   1,1.04176414, -80.353631, 1.10000, 0.90000, 1.10000, 0.90000
13739,'BERWICK 8 3 ', 138.0000,1,  10,   1,   1,1.03925633, -82.299483, 1.10000, 0.90000, 1.10000, 0.90000
13740,'BERWICK 8 4 ',  13.8000,2,  10,   1,   1,1.02673829, -71.794208, 1.10000, 0.90000, 1.10000, 0.90000
13741,'BERWICK 8 5 ',  20.0000,2,  10,   1,   1,1.02859855, -72.390518, 1.10000, 0.90000, 1.10000, 0.90000
13742,'BERWICK 8 6 ', 345.0000,1,  10,   1,   1,1.04174328, -80.423845, 1.10000, 0.90000, 1.10000, 0.90000
13743,'BERWICK 8 8 ', 345.0000,1,  10,   1,   1,1.04176414, -80.353631, 1.10000, 0.90000, 1.10000, 0.90000
13744,'MORGANTOW~26', 138.0000,2,  10,   1,   1,1.03607750, -88.449351, 1.10000, 0.90000, 1.10000, 0.90000
13745,'MORGANTOW~27', 138.0000,1,  10,   1,   1,1.03604507, -88.456762, 1.10000, 0.90000, 1.10000, 0.90000
13746,'BANGOR 9 1  ', 500.0000,1,  10,   1,   1,1.04400003, -81.146404, 1.10000, 0.90000, 1.10000, 0.90000
13747,'BANGOR 9 2  ', 345.0000,1,  10,   1,   1,1.04402673, -83.552775, 1.10000, 0.90000, 1.10000, 0.90000
13748,'BANGOR 9 3  ', 138.0000,1,  10,   1,   1,1.04252923, -85.402022, 1.10000, 0.90000, 1.10000, 0.90000
13749,'BANGOR 9 4  ',  18.0000,2,  10,   1,   1,1.02485633, -79.534800, 1.10000, 0.90000, 1.10000, 0.90000
13750,'BANGOR 9 5  ',  13.8000,2,  10,   1,   1,1.02667856, -79.030159, 1.10000, 0.90000, 1.10000, 0.90000
13751,'BANGOR 9 6  ',  20.0000,2,  10,   1,   1,1.02649999, -79.444949, 1.10000, 0.90000, 1.10000, 0.90000
13752,'BANGOR 9 7  ', 345.0000,1,  10,   1,   1,1.04234660, -83.671101, 1.10000, 0.90000, 1.10000, 0.90000
13753,'BANGOR 9 9  ', 500.0000,1,  10,   1,   1,1.04311991, -81.327964, 1.10000, 0.90000, 1.10000, 0.90000
13754,'HAZLETON 7 1', 500.0000,1,  10,   1,   1,1.03913236, -79.544854, 1.10000, 0.90000, 1.10000, 0.90000
13755,'HAZLETON 7 2', 345.0000,2,  10,   1,   1,1.04273951, -81.351275, 1.10000, 0.90000, 1.10000, 0.90000
13756,'HAZLETON 7 3', 138.0000,1,  10,   1,   1,1.04445052, -82.954990, 1.10000, 0.90000, 1.10000, 0.90000
13757,'HAZLETON 7 4',  13.8000,1,  10,   1,   1,1.05041003, -84.137856, 1.10000, 0.90000, 1.10000, 0.90000
13759,'HAZLETON 7 6',  18.0000,2,  10,   1,   1,1.03999996, -79.274782, 1.10000, 0.90000, 1.10000, 0.90000
13760,'HAZLETON 7 7',  18.0000,2,  10,   1,   1,1.03999996, -79.274782, 1.10000, 0.90000, 1.10000, 0.90000
13762,'HAZLETON 7 9', 500.0000,1,  10,   1,   1,1.04114175, -79.338706, 1.10000, 0.90000, 1.10000, 0.90000
13763,'HAZLETON 7~1', 500.0000,1,  10,   1,   1,1.03913236, -79.544854, 1.10000, 0.90000, 1.10000, 0.90000
13764,'KINGSTON 1~9', 500.0000,1,  10,   1,   1,1.04204023, -79.805392, 1.10000, 0.90000, 1.10000, 0.90000
13765,'KINGSTON ~10', 345.0000,1,  10,   1,   1,1.03913105, -81.441659, 1.10000, 0.90000, 1.10000, 0.90000
13766,'KINGSTON ~11', 138.0000,1,  10,   1,   1,1.03461230, -83.127104, 1.10000, 0.90000, 1.10000, 0.90000
13767,'KINGSTON ~12',  13.8000,2,  10,   1,   1,1.03913105, -81.441659, 1.10000, 0.90000, 1.10000, 0.90000
13768,'KINGSTON ~13', 500.0000,1,  10,   1,   1,1.04267120, -79.712706, 1.10000, 0.90000, 1.10000, 0.90000
13769,'KINGSTON ~14', 500.0000,1,  10,   1,   1,1.04204023, -79.805392, 1.10000, 0.90000, 1.10000, 0.90000
13770,'WASHINGT~145', 500.0000,1,  10,   1,   1,1.04544830, -79.650770, 1.10000, 0.90000, 1.10000, 0.90000
13771,'WASHINGT~146', 345.0000,1,  10,   1,   1,1.04613185, -81.415063, 1.10000, 0.90000, 1.10000, 0.90000
13772,'WASHINGT~147', 138.0000,1,  10,   1,   1,1.04675043, -82.528431, 1.10000, 0.90000, 1.10000, 0.90000
13773,'WASHINGT~148',  13.8000,2,  10,   1,   1,1.04544830, -79.650770, 1.10000, 0.90000, 1.10000, 0.90000
13774,'WASHINGT~149',  18.0000,2,  10,   1,   1,1.04544830, -79.650770, 1.10000, 0.90000, 1.10000, 0.90000
13775,'WASHINGT~150',  13.8000,2,  10,   1,   1,1.04544830, -79.650770, 1.10000, 0.90000, 1.10000, 0.90000
13776,'WASHINGT~151', 345.0000,1,  10,   1,   1,1.04608262, -81.443715, 1.10000, 0.90000, 1.10000, 0.90000
13777,'WASHINGT~152', 345.0000,1,  10,   1,   1,1.04613185, -81.415063, 1.10000, 0.90000, 1.10000, 0.90000
13778,'GETTYSBUR~10', 138.0000,2,  10,   1,   1,1.03311181, -92.028698, 1.10000, 0.90000, 1.10000, 0.90000
13779,'GETTYSBUR~11', 138.0000,1,  10,   1,   1,1.03296590, -92.039845, 1.10000, 0.90000, 1.10000, 0.90000
13780,'GETTYSBUR~12', 500.0000,1,  10,   1,   1,1.04299998, -83.904865, 1.10000, 0.90000, 1.10000, 0.90000
13781,'GETTYSBUR~14', 345.0000,1,  10,   1,   1,1.04062998, -86.802005, 1.10000, 0.90000, 1.10000, 0.90000
13782,'GETTYSBUR~15', 138.0000,1,  10,   1,   1,1.03889573, -90.568780, 1.10000, 0.90000, 1.10000, 0.90000
13783,'GETTYSBUR~16',  13.8000,2,  10,   1,   1,1.05838084, -82.608071, 1.10000, 0.90000, 1.10000, 0.90000
13784,'GETTYSBUR~17',  13.8000,2,  10,   1,   1,1.05850005, -82.330759, 1.10000, 0.90000, 1.10000, 0.90000
13785,'GETTYSBUR~18',  13.8000,2,  10,   1,   1,1.05785036, -82.968862, 1.10000, 0.90000, 1.10000, 0.90000
13786,'GETTYSBUR~19',  13.8000,2,  10,   1,   1,1.05788851, -82.915785, 1.10000, 0.90000, 1.10000, 0.90000
13787,'GETTYSBUR~20', 500.0000,1,  10,   1,   1,1.04288101, -83.910950, 1.10000, 0.90000, 1.10000, 0.90000
13788,'GETTYSBUR~13', 500.0000,1,  10,   1,   1,1.04299998, -83.904865, 1.10000, 0.90000, 1.10000, 0.90000
13789,'BLOSSBURG 1 ', 345.0000,2,  10,   1,   1,1.04430270, -79.315340, 1.10000, 0.90000, 1.10000, 0.90000
13790,'BLOSSBURG 2 ', 138.0000,1,  10,   1,   1,1.04444087, -79.556910, 1.10000, 0.90000, 1.10000, 0.90000
13791,'BLOSSBURG 3 ', 345.0000,1,  10,   1,   1,1.04430699, -79.319827, 1.10000, 0.90000, 1.10000, 0.90000
13792,'BLOSSBURG 5 ', 345.0000,1,  10,   1,   1,1.04430270, -79.315340, 1.10000, 0.90000, 1.10000, 0.90000
13793,'HOLTWOOD 1  ', 500.0000,2,  10,   1,   1,1.04184651, -82.371590, 1.10000, 0.90000, 1.10000, 0.90000
13794,'HOLTWOOD 2  ', 345.0000,2,  10,   1,   1,1.03999794, -84.708887, 1.10000, 0.90000, 1.10000, 0.90000
13795,'HOLTWOOD 3  ', 138.0000,1,  10,   1,   1,1.03985405, -87.601240, 1.10000, 0.90000, 1.10000, 0.90000
13796,'HOLTWOOD 4  ', 345.0000,1,  10,   1,   1,1.03943396, -84.897073, 1.10000, 0.90000, 1.10000, 0.90000
13797,'HOLTWOOD 6  ', 345.0000,1,  10,   1,   1,1.03999794, -84.708887, 1.10000, 0.90000, 1.10000, 0.90000
13798,'CHESTER 12 1', 138.0000,1,  10,   1,   1,1.04008222, -87.351160, 1.10000, 0.90000, 1.10000, 0.90000
13799,'CHESTER 12 2',  24.0000,2,  10,   1,   1,1.03999996, -85.976017, 1.10000, 0.90000, 1.10000, 0.90000
13800,'CHESTER 12 3',  24.0000,2,  10,   1,   1,1.03999996, -85.976017, 1.10000, 0.90000, 1.10000, 0.90000
13802,'CHESTER 12 5',  18.0000,1,  10,   1,   1,1.04008222, -87.351160, 1.10000, 0.90000, 1.10000, 0.90000
13803,'CHESTER 12 6',  18.0000,1,  10,   1,   1,1.04008222, -87.351160, 1.10000, 0.90000, 1.10000, 0.90000
13805,'CHESTER 12 8',  13.8000,2,  10,   1,   1,1.00848401, -85.207505, 1.10000, 0.90000, 1.10000, 0.90000
13806,'CHESTER 12 9', 138.0000,1,  10,   1,   1,1.03990471, -87.381670, 1.10000, 0.90000, 1.10000, 0.90000
13807,'CHESTER 12~1', 138.0000,1,  10,   1,   1,1.04008222, -87.351160, 1.10000, 0.90000, 1.10000, 0.90000
13808,'PHILADELP~39', 138.0000,2,  10,   1,   1,1.02700078, -91.252700, 1.10000, 0.90000, 1.10000, 0.90000
13809,'PHILADELP~40', 138.0000,1,  10,   1,   1,1.02671278, -91.271709, 1.10000, 0.90000, 1.10000, 0.90000
13810,'ALLENTOWN~16', 138.0000,1,  10,   1,   1,1.02913618, -87.147415, 1.10000, 0.90000, 1.10000, 0.90000
13811,'ALLENTOWN~17',  18.0000,2,  10,   1,   1,1.02913618, -87.147415, 1.10000, 0.90000, 1.10000, 0.90000
13812,'ALLENTOWN~18',  20.0000,2,  10,   1,   1,1.02913618, -87.147415, 1.10000, 0.90000, 1.10000, 0.90000
13813,'ALLENTOWN~19', 138.0000,1,  10,   1,   1,1.02913618, -87.147415, 1.10000, 0.90000, 1.10000, 0.90000
13814,'ALLENTOWN~20', 138.0000,1,  10,   1,   1,1.02913618, -87.147415, 1.10000, 0.90000, 1.10000, 0.90000
13815,'HARRISBUR~15', 500.0000,2,  10,   1,   1,1.03376865, -83.132650, 1.10000, 0.90000, 1.10000, 0.90000
13816,'HARRISBUR~16', 345.0000,2,  10,   1,   1,1.04395628, -85.601962, 1.10000, 0.90000, 1.10000, 0.90000
13817,'HARRISBUR~17', 138.0000,1,  10,   1,   1,1.04304075, -88.117643, 1.10000, 0.90000, 1.10000, 0.90000
13818,'HARRISBUR~18',  13.8000,2,  10,   1,   1,1.03513551, -82.980938, 1.10000, 0.90000, 1.10000, 0.90000
13819,'HARRISBUR~19',  13.8000,2,  10,   1,   1,1.03513551, -82.980938, 1.10000, 0.90000, 1.10000, 0.90000
13821,'HARRISBUR~21', 500.0000,1,  10,   1,   1,1.03568494, -82.964696, 1.10000, 0.90000, 1.10000, 0.90000
13822,'HARRISBUR~22', 345.0000,1,  10,   1,   1,1.04351342, -85.695194, 1.10000, 0.90000, 1.10000, 0.90000
13823,'MARION HEI~1', 500.0000,1,  10,   1,   1,1.04463446, -80.003775, 1.10000, 0.90000, 1.10000, 0.90000
13824,'MARION HEI~2', 345.0000,2,  10,   1,   1,1.04449999, -82.067264, 1.10000, 0.90000, 1.10000, 0.90000
13825,'MARION HEI~3', 138.0000,1,  10,   1,   1,1.04544044, -83.045381, 1.10000, 0.90000, 1.10000, 0.90000
13826,'MARION HEI~4', 345.0000,1,  10,   1,   1,1.04409778, -82.185460, 1.10000, 0.90000, 1.10000, 0.90000
13827,'MARION HEI~5', 345.0000,1,  10,   1,   1,1.04449999, -82.067264, 1.10000, 0.90000, 1.10000, 0.90000
13828,'NORTHAMPT~13', 500.0000,1,  10,   1,   1,1.04243660, -82.958535, 1.10000, 0.90000, 1.10000, 0.90000
13829,'NORTHAMPT~14', 345.0000,1,  10,   1,   1,1.03749144, -84.152193, 1.10000, 0.90000, 1.10000, 0.90000
13830,'NORTHAMPT~15', 138.0000,1,  10,   1,   1,1.02863562, -86.320921, 1.10000, 0.90000, 1.10000, 0.90000
13831,'NORTHAMPT~16',  13.8000,2,  10,   1,   1,1.05290234, -81.741853, 1.10000, 0.90000, 1.10000, 0.90000
13832,'NORTHAMPT~17', 500.0000,1,  10,   1,   1,1.04312646, -82.837087, 1.10000, 0.90000, 1.10000, 0.90000
13833,'NORTHAMPT~18', 500.0000,1,  10,   1,   1,1.04243660, -82.958535, 1.10000, 0.90000, 1.10000, 0.90000
13834,'BUSHKILL 3 1', 138.0000,1,  10,   1,   1,1.04336154, -84.840601, 1.10000, 0.90000, 1.10000, 0.90000
13835,'BUSHKILL 3 2',  13.8000,2,  10,   1,   1,1.04651034, -83.097215, 1.10000, 0.90000, 1.10000, 0.90000
13836,'BUSHKILL 3 3', 138.0000,1,  10,   1,   1,1.04335272, -84.853373, 1.10000, 0.90000, 1.10000, 0.90000
13837,'POTTSTOWN~19', 500.0000,1,  10,   1,   1,1.03900003, -81.719908, 1.10000, 0.90000, 1.10000, 0.90000
13838,'POTTSTOWN~20', 345.0000,1,  10,   1,   1,1.04040599, -84.993631, 1.10000, 0.90000, 1.10000, 0.90000
13839,'POTTSTOWN~21', 138.0000,1,  10,   1,   1,1.03807545, -87.770096, 1.10000, 0.90000, 1.10000, 0.90000
13840,'POTTSTOWN~22',  22.0000,2,  10,   1,   1,1.04781222, -76.351796, 1.10000, 0.90000, 1.10000, 0.90000
13841,'POTTSTOWN~23',  13.8000,2,  10,   1,   1,1.04796422, -74.981878, 1.10000, 0.90000, 1.10000, 0.90000
13842,'POTTSTOWN~24', 345.0000,1,  10,   1,   1,1.03897476, -85.727986, 1.10000, 0.90000, 1.10000, 0.90000
13843,'POTTSTOWN~25', 500.0000,1,  10,   1,   1,1.03961551, -82.287906, 1.10000, 0.90000, 1.10000, 0.90000
13844,'DELTA 4 1   ', 500.0000,1,  10,   1,   1,1.04200006, -81.643539, 1.10000, 0.90000, 1.10000, 0.90000
13845,'DELTA 4 2   ', 345.0000,1,  10,   1,   1,1.04455519, -85.465269, 1.10000, 0.90000, 1.10000, 0.90000
13846,'DELTA 4 3   ', 138.0000,1,  10,   1,   1,1.04361570, -86.822762, 1.10000, 0.90000, 1.10000, 0.90000
13847,'DELTA 4 4   ',  13.8000,2,  10,   1,   1,1.01961887, -75.801002, 1.10000, 0.90000, 1.10000, 0.90000
13848,'DELTA 4 5   ',  13.8000,2,  10,   1,   1,1.01805413, -79.468950, 1.10000, 0.90000, 1.10000, 0.90000
13849,'DELTA 4 6   ', 500.0000,1,  10,   1,   1,1.04162371, -82.093772, 1.10000, 0.90000, 1.10000, 0.90000
13850,'DELTA 4 8   ', 500.0000,1,  10,   1,   1,1.04200006, -81.643539, 1.10000, 0.90000, 1.10000, 0.90000
13851,'PHILADELP~41', 138.0000,2,  10,   1,   1,1.02604783, -91.425176, 1.10000, 0.90000, 1.10000, 0.90000
13852,'PHILADELP~42', 138.0000,1,  10,   1,   1,1.02604783, -91.425176, 1.10000, 0.90000, 1.10000, 0.90000
13853,'PORTLAND 1~3', 500.0000,1,  10,   1,   1,1.03999996, -81.223093, 1.10000, 0.90000, 1.10000, 0.90000
13854,'PORTLAND 1~4', 345.0000,1,  10,   1,   1,1.04155266, -83.432120, 1.10000, 0.90000, 1.10000, 0.90000
13855,'PORTLAND 1~5', 138.0000,1,  10,   1,   1,1.04272926, -85.490029, 1.10000, 0.90000, 1.10000, 0.90000
13856,'PORTLAND 1~6',  24.0000,2,  10,   1,   1,1.00865614, -78.962349, 1.10000, 0.90000, 1.10000, 0.90000
13857,'PORTLAND 1~7',  13.8000,2,  10,   1,   1,1.00983179, -79.572045, 1.10000, 0.90000, 1.10000, 0.90000
13858,'PORTLAND 1~8', 345.0000,1,  10,   1,   1,1.04158318, -83.522702, 1.10000, 0.90000, 1.10000, 0.90000
13859,'PORTLAND 1~9', 345.0000,1,  10,   1,   1,1.04155266, -83.432120, 1.10000, 0.90000, 1.10000, 0.90000
13860,'WILLIAMSP~18', 500.0000,1,  10,   1,   1,1.02862906, -78.925390, 1.10000, 0.90000, 1.10000, 0.90000
13861,'WILLIAMSP~19', 345.0000,1,  10,   1,   1,1.04161751, -80.585031, 1.10000, 0.90000, 1.10000, 0.90000
13862,'WILLIAMSP~20', 138.0000,1,  10,   1,   1,1.04054201, -81.704314, 1.10000, 0.90000, 1.10000, 0.90000
13863,'WILLIAMSP~21',  13.8000,2,  10,   1,   1,1.04427981, -80.282966, 1.10000, 0.90000, 1.10000, 0.90000
13864,'WILLIAMSP~22',  13.8000,2,  10,   1,   1,1.04449999, -80.217047, 1.10000, 0.90000, 1.10000, 0.90000
13865,'WILLIAMSP~23', 500.0000,1,  10,   1,   1,1.03302598, -78.887633, 1.10000, 0.90000, 1.10000, 0.90000
13866,'WILLIAMSP~24', 500.0000,1,  10,   1,   1,1.02862906, -78.925390, 1.10000, 0.90000, 1.10000, 0.90000
13867,'MARCUS HOO~6', 138.0000,1,  10,   1,   1,1.03864968, -84.487528, 1.10000, 0.90000, 1.10000, 0.90000
13868,'MARCUS HOO~7',  13.8000,2,  10,   1,   1,1.05173314, -82.498208, 1.10000, 0.90000, 1.10000, 0.90000
13869,'MARCUS HOO~8', 138.0000,1,  10,   1,   1,1.03830481, -84.514206, 1.10000, 0.90000, 1.10000, 0.90000
13870,'MARCUS HOO~9', 138.0000,1,  10,   1,   1,1.03864968, -84.487528, 1.10000, 0.90000, 1.10000, 0.90000
13871,'STEWARTSTO~7', 500.0000,1,  10,   1,   1,1.04156637, -83.030682, 1.10000, 0.90000, 1.10000, 0.90000
13872,'STEWARTSTO~8', 345.0000,1,  10,   1,   1,1.04112482, -87.241405, 1.10000, 0.90000, 1.10000, 0.90000
13873,'STEWARTSTO~9', 138.0000,1,  10,   1,   1,1.04094267, -91.672477, 1.10000, 0.90000, 1.10000, 0.90000
13874,'STEWARTST~10',  13.8000,2,  10,   1,   1,1.03299999, -82.398070, 1.10000, 0.90000, 1.10000, 0.90000
13875,'STEWARTST~11', 345.0000,1,  10,   1,   1,1.04107344, -87.367204, 1.10000, 0.90000, 1.10000, 0.90000
13876,'STEWARTST~12', 345.0000,1,  10,   1,   1,1.04112482, -87.241405, 1.10000, 0.90000, 1.10000, 0.90000
13877,'WAYMART 4 1 ', 500.0000,1,  10,   1,   1,1.04384613, -80.108311, 1.10000, 0.90000, 1.10000, 0.90000
13878,'WAYMART 4 2 ', 345.0000,1,  10,   1,   1,1.04561090, -81.423553, 1.10000, 0.90000, 1.10000, 0.90000
13879,'WAYMART 4 3 ', 138.0000,1,  10,   1,   1,1.04603779, -82.948276, 1.10000, 0.90000, 1.10000, 0.90000
13880,'WAYMART 4 4 ',  13.8000,2,  10,   1,   1,1.04818869, -79.022372, 1.10000, 0.90000, 1.10000, 0.90000
13881,'WAYMART 4 5 ', 500.0000,1,  10,   1,   1,1.04420686, -80.057672, 1.10000, 0.90000, 1.10000, 0.90000
13882,'WAYMART 4 7 ', 345.0000,1,  10,   1,   1,1.04564023, -81.428675, 1.10000, 0.90000, 1.10000, 0.90000
13883,'READING 33 1', 500.0000,1,  10,   1,   1,1.04499996, -81.869960, 1.10000, 0.90000, 1.10000, 0.90000
13884,'READING 33 2', 345.0000,1,  10,   1,   1,1.04437339, -85.168293, 1.10000, 0.90000, 1.10000, 0.90000
13885,'READING 33 3', 138.0000,1,  10,   1,   1,1.04254627, -87.619825, 1.10000, 0.90000, 1.10000, 0.90000
13886,'READING 33 4',  22.0000,2,  10,   1,   1,1.05449998, -80.106030, 1.10000, 0.90000, 1.10000, 0.90000
13887,'READING 33 5',  13.8000,2,  10,   1,   1,1.05284715, -80.258192, 1.10000, 0.90000, 1.10000, 0.90000
13888,'READING 33 6',  13.8000,2,  10,   1,   1,1.04999995, -80.631988, 1.10000, 0.90000, 1.10000, 0.90000
13889,'READING 33 7', 500.0000,1,  10,   1,   1,1.04398632, -82.029069, 1.10000, 0.90000, 1.10000, 0.90000
13890,'READING 33 9', 345.0000,1,  10,   1,   1,1.04237914, -85.322149, 1.10000, 0.90000, 1.10000, 0.90000
13891,'NESQUEHON~12', 500.0000,1,  10,   1,   1,1.04396498, -79.598287, 1.10000, 0.90000, 1.10000, 0.90000
13892,'NESQUEHON~13', 345.0000,1,  10,   1,   1,1.04403055, -81.917300, 1.10000, 0.90000, 1.10000, 0.90000
13893,'NESQUEHON~14', 138.0000,1,  10,   1,   1,1.04538321, -83.726597, 1.10000, 0.90000, 1.10000, 0.90000
13894,'NESQUEHON~15',  13.2000,2,  10,   1,   1,1.04839683, -79.096329, 1.10000, 0.90000, 1.10000, 0.90000
13895,'NESQUEHON~16', 500.0000,1,  10,   1,   1,1.04363275, -79.501933, 1.10000, 0.90000, 1.10000, 0.90000
13896,'NESQUEHON~17', 500.0000,1,  10,   1,   1,1.04396498, -79.598287, 1.10000, 0.90000, 1.10000, 0.90000
13897,'FAIRLESS H~1', 500.0000,1,  10,   1,   1,1.03799999, -83.584973, 1.10000, 0.90000, 1.10000, 0.90000
13898,'FAIRLESS H~6', 345.0000,1,  10,   1,   1,1.03859246, -87.226761, 1.10000, 0.90000, 1.10000, 0.90000
13899,'FAIRLESS H~7', 138.0000,1,  10,   1,   1,1.03810656, -90.059125, 1.10000, 0.90000, 1.10000, 0.90000
13900,'FAIRLESS H~8',  13.8000,1,  10,   1,   1,1.03798950, -89.339455, 1.10000, 0.90000, 1.10000, 0.90000
13902,'FAIRLESS ~10',  13.8000,2,  10,   1,   1,1.01193261, -82.304872, 1.10000, 0.90000, 1.10000, 0.90000
13903,'FAIRLESS ~11',  18.0000,2,  10,   1,   1,1.00866294, -82.005246, 1.10000, 0.90000, 1.10000, 0.90000
13904,'FAIRLESS ~12',  13.8000,2,  10,   1,   1,1.00981581, -81.122567, 1.10000, 0.90000, 1.10000, 0.90000
13905,'FAIRLESS ~13',  13.8000,2,  10,   1,   1,1.01183534, -80.909519, 1.10000, 0.90000, 1.10000, 0.90000
13906,'FAIRLESS H~2',  22.0000,2,  10,   1,   1,1.00969768, -82.552576, 1.10000, 0.90000, 1.10000, 0.90000
13907,'FAIRLESS H~3',  13.8000,2,  10,   1,   1,1.01291847, -81.468529, 1.10000, 0.90000, 1.10000, 0.90000
13908,'FAIRLESS H~4', 500.0000,1,  10,   1,   1,1.03963828, -84.074397, 1.10000, 0.90000, 1.10000, 0.90000
13909,'FAIRLESS H~5', 500.0000,1,  10,   1,   1,1.03799999, -83.584973, 1.10000, 0.90000, 1.10000, 0.90000
13910,'MCADOO 1    ', 345.0000,2,  10,   1,   1,1.04319656, -82.099495, 1.10000, 0.90000, 1.10000, 0.90000
13911,'MCADOO 2    ', 138.0000,1,  10,   1,   1,1.04789782, -83.676668, 1.10000, 0.90000, 1.10000, 0.90000
13912,'MCADOO 3    ', 345.0000,1,  10,   1,   1,1.04327905, -82.028441, 1.10000, 0.90000, 1.10000, 0.90000
13913,'MCADOO 5    ', 345.0000,1,  10,   1,   1,1.04319656, -82.099495, 1.10000, 0.90000, 1.10000, 0.90000
13914,'POTTSVILLE~6', 345.0000,1,  10,   1,   1,1.03904676, -83.596099, 1.10000, 0.90000, 1.10000, 0.90000
13915,'POTTSVILLE~7', 138.0000,2,  10,   1,   1,1.03900003, -84.087012, 1.10000, 0.90000, 1.10000, 0.90000
13916,'POTTSVILLE~8',  13.8000,1,  10,   1,   1,1.03900039, -84.214798, 1.10000, 0.90000, 1.10000, 0.90000
13918,'POTTSVILL~10', 345.0000,1,  10,   1,   1,1.03967118, -83.587855, 1.10000, 0.90000, 1.10000, 0.90000
13919,'POTTSVILL~11', 345.0000,1,  10,   1,   1,1.03904676, -83.596099, 1.10000, 0.90000, 1.10000, 0.90000
13920,'SPRING GRO~4', 500.0000,1,  10,   1,   1,1.03995466, -84.308706, 1.10000, 0.90000, 1.10000, 0.90000
13921,'SPRING GRO~5', 345.0000,2,  10,   1,   1,1.04020321, -88.101497, 1.10000, 0.90000, 1.10000, 0.90000
13922,'SPRING GRO~6', 138.0000,1,  10,   1,   1,1.04281414, -91.239067, 1.10000, 0.90000, 1.10000, 0.90000
13923,'SPRING GRO~7', 345.0000,1,  10,   1,   1,1.03813326, -88.343415, 1.10000, 0.90000, 1.10000, 0.90000
13924,'SPRING GRO~8', 500.0000,1,  10,   1,   1,1.04138875, -83.933476, 1.10000, 0.90000, 1.10000, 0.90000
13925,'CRUM LYNNE~7', 138.0000,1,  10,   1,   1,1.04400003, -87.773723, 1.10000, 0.90000, 1.10000, 0.90000
13926,'CRUM LYNNE~9',  13.8000,2,  10,   1,   1,1.04812169, -82.951445, 1.10000, 0.90000, 1.10000, 0.90000
13927,'CRUM LYNN~10',  18.0000,2,  10,   1,   1,1.05029798, -82.583455, 1.10000, 0.90000, 1.10000, 0.90000
13928,'CRUM LYNN~11',  13.8000,2,  10,   1,   1,1.04499996, -80.894418, 1.10000, 0.90000, 1.10000, 0.90000
13929,'CRUM LYNN~12',  13.8000,2,  10,   1,   1,1.04499996, -84.372480, 1.10000, 0.90000, 1.10000, 0.90000
13930,'CRUM LYNN~13',  13.8000,2,  10,   1,   1,1.04499996, -83.014584, 1.10000, 0.90000, 1.10000, 0.90000
13931,'CRUM LYNN~14',  13.8000,2,  10,   1,   1,1.04499996, -82.259096, 1.10000, 0.90000, 1.10000, 0.90000
13932,'CRUM LYNN~15', 138.0000,1,  10,   1,   1,1.03977597, -88.269103, 1.10000, 0.90000, 1.10000, 0.90000
13933,'CRUM LYNNE~8', 138.0000,1,  10,   1,   1,1.04400003, -87.773723, 1.10000, 0.90000, 1.10000, 0.90000
13934,'MAINESBURG 1', 500.0000,1,  10,   1,   1,1.04889750, -76.282940, 1.10000, 0.90000, 1.10000, 0.90000
13935,'MAINESBURG 2', 345.0000,1,  10,   1,   1,1.04716539, -78.826161, 1.10000, 0.90000, 1.10000, 0.90000
13936,'MAINESBURG 3', 138.0000,1,  10,   1,   1,1.04725325, -79.686676, 1.10000, 0.90000, 1.10000, 0.90000
13937,'MAINESBURG 4',  13.8000,2,  10,   1,   1,1.01849997, -75.146363, 1.10000, 0.90000, 1.10000, 0.90000
13938,'MAINESBURG 5', 345.0000,1,  10,   1,   1,1.04663813, -78.939242, 1.10000, 0.90000, 1.10000, 0.90000
13939,'MAINESBURG 7', 345.0000,1,  10,   1,   1,1.04716539, -78.826161, 1.10000, 0.90000, 1.10000, 0.90000
13940,'HAZLETON 8 1', 138.0000,2,  10,   1,   1,1.04437816, -82.965126, 1.10000, 0.90000, 1.10000, 0.90000
13941,'HAZLETON 8 2', 138.0000,1,  10,   1,   1,1.04434621, -82.984934, 1.10000, 0.90000, 1.10000, 0.90000
13942,'YORK HAVEN~2', 138.0000,2,  10,   1,   1,1.03990269, -88.156261, 1.10000, 0.90000, 1.10000, 0.90000
13943,'YORK HAVEN~3', 138.0000,1,  10,   1,   1,1.03987193, -88.166916, 1.10000, 0.90000, 1.10000, 0.90000
13944,'FRACKVILLE~3', 500.0000,2,  10,   1,   1,1.04401898, -80.423825, 1.10000, 0.90000, 1.10000, 0.90000
13945,'FRACKVILLE~4', 345.0000,1,  10,   1,   1,1.04225492, -82.655357, 1.10000, 0.90000, 1.10000, 0.90000
13946,'FRACKVILLE~5', 138.0000,1,  10,   1,   1,1.04006553, -83.881867, 1.10000, 0.90000, 1.10000, 0.90000
13947,'FRACKVILLE~6',  13.8000,1,  10,   1,   1,1.04265249, -86.118406, 1.10000, 0.90000, 1.10000, 0.90000
13949,'FRACKVILLE~8', 345.0000,1,  10,   1,   1,1.04179025, -82.769025, 1.10000, 0.90000, 1.10000, 0.90000
13950,'FRACKVILLE~9', 500.0000,1,  10,   1,   1,1.04473293, -80.270234, 1.10000, 0.90000, 1.10000, 0.90000
13951,'SHAMOKIN D~1', 500.0000,1,  10,   1,   1,1.04345167, -80.361007, 1.10000, 0.90000, 1.10000, 0.90000
13952,'SHAMOKIN D~2', 345.0000,2,  10,   1,   1,1.04649997, -81.572061, 1.10000, 0.90000, 1.10000, 0.90000
13953,'SHAMOKIN D~3', 138.0000,1,  10,   1,   1,1.04366016, -83.226996, 1.10000, 0.90000, 1.10000, 0.90000
13954,'SHAMOKIN D~4', 500.0000,1,  10,   1,   1,1.04431915, -80.245475, 1.10000, 0.90000, 1.10000, 0.90000
13955,'SHAMOKIN D~5', 500.0000,1,  10,   1,   1,1.04345167, -80.361007, 1.10000, 0.90000, 1.10000, 0.90000
13956,'PORTLAND ~10', 138.0000,1,  10,   1,   1,1.04053867, -85.218631, 1.10000, 0.90000, 1.10000, 0.90000
13957,'PORTLAND ~11',  13.8000,2,  10,   1,   1,1.04949999, -81.265686, 1.10000, 0.90000, 1.10000, 0.90000
13958,'PORTLAND ~12',  22.0000,2,  10,   1,   1,1.04949999, -80.035433, 1.10000, 0.90000, 1.10000, 0.90000
13959,'PORTLAND ~13',  18.0000,2,  10,   1,   1,1.04949999, -80.963997, 1.10000, 0.90000, 1.10000, 0.90000
13960,'PORTLAND ~14', 138.0000,1,  10,   1,   1,1.04003465, -85.322573, 1.10000, 0.90000, 1.10000, 0.90000
13961,'PORTLAND ~15', 138.0000,1,  10,   1,   1,1.04053867, -85.218631, 1.10000, 0.90000, 1.10000, 0.90000
13962,'PHILADELP~43', 138.0000,2,  10,   1,   1,1.03600001, -92.103284, 1.10000, 0.90000, 1.10000, 0.90000
13963,'PHILADELP~44', 138.0000,1,  10,   1,   1,1.03570294, -92.212683, 1.10000, 0.90000, 1.10000, 0.90000
13964,'YORK 26 1   ', 138.0000,1,  10,   1,   1,1.03653955, -89.214736, 1.10000, 0.90000, 1.10000, 0.90000
13965,'YORK 26 2   ',  13.8000,2,  10,   1,   1,1.03653955, -89.214736, 1.10000, 0.90000, 1.10000, 0.90000
13966,'YORK 26 3   ',  20.0000,2,  10,   1,   1,1.03653955, -89.214736, 1.10000, 0.90000, 1.10000, 0.90000
13967,'YORK 26 4   ',  20.0000,2,  10,   1,   1,1.03653955, -89.214736, 1.10000, 0.90000, 1.10000, 0.90000
13968,'YORK 26 5   ', 138.0000,1,  10,   1,   1,1.03653955, -89.214736, 1.10000, 0.90000, 1.10000, 0.90000
13969,'YORK 26 7   ', 138.0000,1,  10,   1,   1,1.03653955, -89.214736, 1.10000, 0.90000, 1.10000, 0.90000
13970,'BETHLEHEM~11', 500.0000,1,  10,   1,   1,1.04200006, -81.703939, 1.10000, 0.90000, 1.10000, 0.90000
13971,'BETHLEHEM~16', 345.0000,1,  10,   1,   1,1.03803408, -84.010821, 1.10000, 0.90000, 1.10000, 0.90000
13972,'BETHLEHEM~17', 138.0000,1,  10,   1,   1,1.03948808, -87.078854, 1.10000, 0.90000, 1.10000, 0.90000
13973,'BETHLEHEM~18',  13.8000,1,  10,   1,   1,1.03547502, -86.879241, 1.10000, 0.90000, 1.10000, 0.90000
13975,'BETHLEHEM~20',  13.8000,2,  10,   1,   1,1.02450001, -80.397112, 1.10000, 0.90000, 1.10000, 0.90000
13976,'BETHLEHEM~21',  22.0000,2,  10,   1,   1,1.02269268, -80.715754, 1.10000, 0.90000, 1.10000, 0.90000
13977,'BETHLEHEM~22',  13.8000,2,  10,   1,   1,1.02516937, -80.316072, 1.10000, 0.90000, 1.10000, 0.90000
13978,'BETHLEHEM~23',  13.8000,2,  10,   1,   1,1.02450001, -79.876132, 1.10000, 0.90000, 1.10000, 0.90000
13979,'BETHLEHEM~12',  13.8000,2,  10,   1,   1,1.02450001, -80.125735, 1.10000, 0.90000, 1.10000, 0.90000
13980,'BETHLEHEM~13',  13.8000,2,  10,   1,   1,1.02318490, -80.641250, 1.10000, 0.90000, 1.10000, 0.90000
13981,'BETHLEHEM~14', 500.0000,1,  10,   1,   1,1.04257822, -82.298076, 1.10000, 0.90000, 1.10000, 0.90000
13982,'BETHLEHEM~15', 345.0000,1,  10,   1,   1,1.03831613, -84.146373, 1.10000, 0.90000, 1.10000, 0.90000
13983,'FRACKVILL~10', 138.0000,2,  10,   1,   1,1.04219127, -83.558007, 1.10000, 0.90000, 1.10000, 0.90000
13984,'FRACKVILL~11', 138.0000,1,  10,   1,   1,1.04213202, -83.588620, 1.10000, 0.90000, 1.10000, 0.90000
13985,'NOXEN 1     ', 500.0000,1,  10,   1,   1,1.04001093, -79.778317, 1.10000, 0.90000, 1.10000, 0.90000
13986,'NOXEN 2     ', 345.0000,1,  10,   1,   1,1.03969693, -81.172611, 1.10000, 0.90000, 1.10000, 0.90000
13987,'NOXEN 3     ', 138.0000,1,  10,   1,   1,1.03855658, -82.616520, 1.10000, 0.90000, 1.10000, 0.90000
13988,'NOXEN 4     ',  13.8000,2,  10,   1,   1,1.04408967, -78.759389, 1.10000, 0.90000, 1.10000, 0.90000
13989,'NOXEN 5     ', 345.0000,1,  10,   1,   1,1.03965139, -81.208190, 1.10000, 0.90000, 1.10000, 0.90000
13990,'NOXEN 7     ', 500.0000,1,  10,   1,   1,1.04092491, -79.766023, 1.10000, 0.90000, 1.10000, 0.90000
13991,'BANGOR 10 1 ', 138.0000,1,  10,   1,   1,1.04363787, -84.999034, 1.10000, 0.90000, 1.10000, 0.90000
13992,'BANGOR 10 2 ',  13.8000,2,  10,   1,   1,1.04201877, -83.935491, 1.10000, 0.90000, 1.10000, 0.90000
13993,'BANGOR 10 3 ',  13.8000,2,  10,   1,   1,1.04201877, -83.935491, 1.10000, 0.90000, 1.10000, 0.90000
13995,'BANGOR 10 5 ',  13.8000,2,  10,   1,   1,1.03412914, -80.470208, 1.10000, 0.90000, 1.10000, 0.90000
13996,'BANGOR 10 6 ', 138.0000,1,  10,   1,   1,1.04360509, -85.055526, 1.10000, 0.90000, 1.10000, 0.90000
13997,'BANGOR 10 8 ', 138.0000,1,  10,   1,   1,1.04363787, -84.999034, 1.10000, 0.90000, 1.10000, 0.90000
13998,'WILKES BAR~4', 138.0000,1,  10,   1,   1,1.03307176, -83.767755, 1.10000, 0.90000, 1.10000, 0.90000
13999,'WILKES BAR~5',  20.0000,2,  10,   1,   1,1.01526022, -81.984687, 1.10000, 0.90000, 1.10000, 0.90000
14000,'WILKES BAR~6', 138.0000,1,  10,   1,   1,1.03297186, -83.781190, 1.10000, 0.90000, 1.10000, 0.90000
14001,'WILKES BAR~7', 138.0000,1,  10,   1,   1,1.03307176, -83.767755, 1.10000, 0.90000, 1.10000, 0.90000
14002,'SHENANDOAH~9', 345.0000,1,  10,   1,   1,1.04307806, -82.406458, 1.10000, 0.90000, 1.10000, 0.90000
14003,'SHENANDOA~10', 138.0000,1,  10,   1,   1,1.04382324, -83.297674, 1.10000, 0.90000, 1.10000, 0.90000
14004,'SHENANDOA~11',  13.8000,2,  10,   1,   1,1.04799998, -80.931854, 1.10000, 0.90000, 1.10000, 0.90000
14005,'SHENANDOA~12', 345.0000,1,  10,   1,   1,1.04298520, -82.407967, 1.10000, 0.90000, 1.10000, 0.90000
14006,'SHENANDOA~13', 345.0000,1,  10,   1,   1,1.04307806, -82.406458, 1.10000, 0.90000, 1.10000, 0.90000
14007,'DRUMORE 1   ', 500.0000,1,  10,   1,   1,1.04700005, -81.876449, 1.10000, 0.90000, 1.10000, 0.90000
14008,'DRUMORE 2   ', 345.0000,1,  10,   1,   1,1.04777312, -85.025787, 1.10000, 0.90000, 1.10000, 0.90000
14009,'DRUMORE 3   ', 138.0000,1,  10,   1,   1,1.05090833, -86.337969, 1.10000, 0.90000, 1.10000, 0.90000
14010,'DRUMORE 4   ',  18.0000,2,  10,   1,   1,1.05200005, -79.973162, 1.10000, 0.90000, 1.10000, 0.90000
14011,'DRUMORE 5   ',  20.0000,2,  10,   1,   1,1.04993653, -80.924341, 1.10000, 0.90000, 1.10000, 0.90000
14012,'DRUMORE 6   ',  13.8000,2,  10,   1,   1,1.05200005, -80.142407, 1.10000, 0.90000, 1.10000, 0.90000
14013,'DRUMORE 7   ',  13.8000,2,  10,   1,   1,1.05200005, -80.132080, 1.10000, 0.90000, 1.10000, 0.90000
14014,'DRUMORE 8   ',  13.8000,2,  10,   1,   1,1.05297267, -79.809183, 1.10000, 0.90000, 1.10000, 0.90000
14015,'DRUMORE 9   ',  13.8000,2,  10,   1,   1,1.05084324, -80.634871, 1.10000, 0.90000, 1.10000, 0.90000
14016,'DRUMORE 10  ', 500.0000,1,  10,   1,   1,1.04287505, -82.169163, 1.10000, 0.90000, 1.10000, 0.90000
14017,'DRUMORE 12  ', 345.0000,1,  10,   1,   1,1.04578567, -85.223214, 1.10000, 0.90000, 1.10000, 0.90000
14018,'BENSALEM 6 1', 138.0000,2,  10,   1,   1,1.03499997, -89.512436, 1.10000, 0.90000, 1.10000, 0.90000
14019,'BENSALEM 6 2', 138.0000,1,  10,   1,   1,1.03431571, -89.847293, 1.10000, 0.90000, 1.10000, 0.90000
14020,'PHILADELP~45', 138.0000,1,  10,   1,   1,1.03583658, -89.799550, 1.10000, 0.90000, 1.10000, 0.90000
14021,'PHILADELP~46',  13.8000,2,  10,   1,   1,1.06842816, -85.979753, 1.10000, 0.90000, 1.10000, 0.90000
14022,'PHILADELP~47',  13.8000,2,  10,   1,   1,1.05470955, -87.643007, 1.10000, 0.90000, 1.10000, 0.90000
14023,'PHILADELP~48', 138.0000,1,  10,   1,   1,1.03537858, -89.837246, 1.10000, 0.90000, 1.10000, 0.90000
14024,'PHILADELP~49', 138.0000,1,  10,   1,   1,1.03583658, -89.799550, 1.10000, 0.90000, 1.10000, 0.90000
14025,'YORK HAVEN~4', 138.0000,1,  10,   1,   1,1.03945780, -88.119474, 1.10000, 0.90000, 1.10000, 0.90000
14026,'YORK HAVEN~5',  18.0000,2,  10,   1,   1,1.00000000, -86.902191, 1.10000, 0.90000, 1.10000, 0.90000
14027,'YORK HAVEN~6',  13.8000,2,  10,   1,   1,1.00070155, -87.401956, 1.10000, 0.90000, 1.10000, 0.90000
14028,'YORK HAVEN~7', 138.0000,1,  10,   1,   1,1.03943300, -88.124480, 1.10000, 0.90000, 1.10000, 0.90000
14029,'YORK HAVEN~8', 138.0000,1,  10,   1,   1,1.03945780, -88.119474, 1.10000, 0.90000, 1.10000, 0.90000
14030,'YORK HAVEN~9', 500.0000,1,  10,   1,   1,1.04100001, -82.455539, 1.10000, 0.90000, 1.10000, 0.90000
14031,'YORK HAVE~10', 345.0000,1,  10,   1,   1,1.04098380, -85.521570, 1.10000, 0.90000, 1.10000, 0.90000
14032,'YORK HAVE~11', 138.0000,1,  10,   1,   1,1.04097807, -87.904378, 1.10000, 0.90000, 1.10000, 0.90000
14033,'YORK HAVE~12',  13.8000,2,  10,   1,   1,1.01848781, -80.489278, 1.10000, 0.90000, 1.10000, 0.90000
14034,'YORK HAVE~13',  13.8000,2,  10,   1,   1,1.04100001, -82.455539, 1.10000, 0.90000, 1.10000, 0.90000
14035,'YORK HAVE~14',  13.8000,2,  10,   1,   1,1.04100001, -82.455539, 1.10000, 0.90000, 1.10000, 0.90000
14036,'YORK HAVE~15', 345.0000,1,  10,   1,   1,1.04055738, -85.631147, 1.10000, 0.90000, 1.10000, 0.90000
14037,'YORK HAVE~16', 345.0000,1,  10,   1,   1,1.04098380, -85.521570, 1.10000, 0.90000, 1.10000, 0.90000
14038,'MAHANOY CI~3', 138.0000,2,  10,   1,   1,1.04293847, -83.316806, 1.10000, 0.90000, 1.10000, 0.90000
14039,'MAHANOY CI~4', 138.0000,1,  10,   1,   1,1.04292130, -83.332549, 1.10000, 0.90000, 1.10000, 0.90000
14040,'LOCK HAVEN~9', 138.0000,1,  10,   1,   1,1.03972983, -81.881216, 1.10000, 0.90000, 1.10000, 0.90000
14041,'LOCK HAVE~10',  13.2000,2,  10,   1,   1,1.02400005, -79.000577, 1.10000, 0.90000, 1.10000, 0.90000
14042,'LOCK HAVE~11', 138.0000,1,  10,   1,   1,1.03969944, -81.891496, 1.10000, 0.90000, 1.10000, 0.90000
14043,'BANGOR 11 1 ', 500.0000,1,  10,   1,   1,1.04299998, -80.466349, 1.10000, 0.90000, 1.10000, 0.90000
14044,'BANGOR 11 2 ', 345.0000,1,  10,   1,   1,1.04259253, -83.565520, 1.10000, 0.90000, 1.10000, 0.90000
14045,'BANGOR 11 3 ', 138.0000,1,  10,   1,   1,1.04394341, -85.036606, 1.10000, 0.90000, 1.10000, 0.90000
14046,'BANGOR 11 4 ',  13.8000,1,  10,   1,   1,1.04346716, -85.036081, 1.10000, 0.90000, 1.10000, 0.90000
14048,'BANGOR 11 6 ',  13.8000,2,  10,   1,   1,1.03574681, -76.156152, 1.10000, 0.90000, 1.10000, 0.90000
14049,'BANGOR 11 7 ',  13.8000,2,  10,   1,   1,1.03654289, -75.829061, 1.10000, 0.90000, 1.10000, 0.90000
14050,'BANGOR 11 8 ', 345.0000,1,  10,   1,   1,1.04225838, -83.717574, 1.10000, 0.90000, 1.10000, 0.90000
14051,'BANGOR 11 10', 500.0000,1,  10,   1,   1,1.04256248, -81.227301, 1.10000, 0.90000, 1.10000, 0.90000
14052,'MARCUS HO~10', 500.0000,1,  10,   1,   1,1.03999996, -82.450567, 1.10000, 0.90000, 1.10000, 0.90000
14053,'MARCUS HO~12', 345.0000,1,  10,   1,   1,1.04096460, -85.417028, 1.10000, 0.90000, 1.10000, 0.90000
14054,'MARCUS HO~13', 138.0000,1,  10,   1,   1,1.03960872, -87.446038, 1.10000, 0.90000, 1.10000, 0.90000
14055,'MARCUS HO~14',  18.0000,2,  10,   1,   1,1.02250004, -80.540962, 1.10000, 0.90000, 1.10000, 0.90000
14056,'MARCUS HO~15',  13.8000,2,  10,   1,   1,1.02250004, -80.381587, 1.10000, 0.90000, 1.10000, 0.90000
14057,'MARCUS HO~16',  24.0000,2,  10,   1,   1,1.02609193, -81.670109, 1.10000, 0.90000, 1.10000, 0.90000
14058,'MARCUS HO~17',  13.8000,2,  10,   1,   1,1.02172601, -81.365687, 1.10000, 0.90000, 1.10000, 0.90000
14059,'MARCUS HO~18', 345.0000,1,  10,   1,   1,1.04045796, -85.548099, 1.10000, 0.90000, 1.10000, 0.90000
14060,'MARCUS HO~11', 345.0000,1,  10,   1,   1,1.04096460, -85.417028, 1.10000, 0.90000, 1.10000, 0.90000
14061,'ORRTANNA 2 1', 345.0000,1,  10,   1,   1,1.03893101, -87.506922, 1.10000, 0.90000, 1.10000, 0.90000
14062,'ORRTANNA 2 2', 138.0000,1,  10,   1,   1,1.04778993, -90.089710, 1.10000, 0.90000, 1.10000, 0.90000
14063,'ORRTANNA 2 3',  13.8000,2,  10,   1,   1,1.05761003, -86.878907, 1.10000, 0.90000, 1.10000, 0.90000
14064,'ORRTANNA 2 4', 345.0000,1,  10,   1,   1,1.03952599, -87.399387, 1.10000, 0.90000, 1.10000, 0.90000
14065,'ORRTANNA 2 6', 345.0000,1,  10,   1,   1,1.03893101, -87.506922, 1.10000, 0.90000, 1.10000, 0.90000
14066,'CAMP HILL ~5', 345.0000,1,  10,   1,   1,1.04254937, -86.354034, 1.10000, 0.90000, 1.10000, 0.90000
14067,'CAMP HILL ~6', 138.0000,2,  10,   1,   1,1.03931546, -88.005109, 1.10000, 0.90000, 1.10000, 0.90000
14068,'CAMP HILL ~7', 345.0000,1,  10,   1,   1,1.04287469, -86.303907, 1.10000, 0.90000, 1.10000, 0.90000
14069,'CAMP HILL ~8', 345.0000,1,  10,   1,   1,1.04254937, -86.354034, 1.10000, 0.90000, 1.10000, 0.90000
14070,'MEHOOPANY 1 ', 500.0000,1,  10,   1,   1,1.04006076, -78.405763, 1.10000, 0.90000, 1.10000, 0.90000
14071,'MEHOOPANY 2 ', 345.0000,1,  10,   1,   1,1.04196584, -80.447573, 1.10000, 0.90000, 1.10000, 0.90000
14072,'MEHOOPANY 3 ', 138.0000,1,  10,   1,   1,1.03983140, -82.143338, 1.10000, 0.90000, 1.10000, 0.90000
14073,'MEHOOPANY 4 ',  13.8000,2,  10,   1,   1,1.04499996, -77.815655, 1.10000, 0.90000, 1.10000, 0.90000
14074,'MEHOOPANY 5 ',  13.8000,2,  10,   1,   1,1.04499996, -77.780719, 1.10000, 0.90000, 1.10000, 0.90000
14075,'MEHOOPANY 6 ',  18.0000,2,  10,   1,   1,1.03983140, -82.143338, 1.10000, 0.90000, 1.10000, 0.90000
14076,'MEHOOPANY 7 ', 345.0000,1,  10,   1,   1,1.04185128, -80.523279, 1.10000, 0.90000, 1.10000, 0.90000
14077,'MEHOOPANY 9 ', 345.0000,1,  10,   1,   1,1.04196584, -80.447573, 1.10000, 0.90000, 1.10000, 0.90000
14078,'GETTYSBUR~21', 138.0000,2,  10,   1,   1,1.03900003, -90.643195, 1.10000, 0.90000, 1.10000, 0.90000
14079,'GETTYSBUR~22', 138.0000,1,  10,   1,   1,1.03873920, -90.675255, 1.10000, 0.90000, 1.10000, 0.90000
14080,'TREMONT 1 1 ', 500.0000,2,  10,   1,   1,1.04473853, -80.696561, 1.10000, 0.90000, 1.10000, 0.90000
14081,'TREMONT 1 2 ', 345.0000,1,  10,   1,   1,1.04205096, -83.000295, 1.10000, 0.90000, 1.10000, 0.90000
14082,'TREMONT 1 3 ', 138.0000,1,  10,   1,   1,1.04593754, -83.720067, 1.10000, 0.90000, 1.10000, 0.90000
14083,'TREMONT 1 4 ',  18.0000,1,  10,   1,   1,1.04370379, -81.425677, 1.10000, 0.90000, 1.10000, 0.90000
14085,'TREMONT 1 6 ', 500.0000,1,  10,   1,   1,1.04535878, -80.566159, 1.10000, 0.90000, 1.10000, 0.90000
14086,'TREMONT 1 8 ', 345.0000,1,  10,   1,   1,1.04186523, -83.105289, 1.10000, 0.90000, 1.10000, 0.90000
14087,'LEBANON 18 1', 500.0000,1,  10,   1,   1,1.04200006, -81.160741, 1.10000, 0.90000, 1.10000, 0.90000
14088,'LEBANON 18 2', 345.0000,1,  10,   1,   1,1.04072690, -84.327285, 1.10000, 0.90000, 1.10000, 0.90000
14089,'LEBANON 18 3', 138.0000,1,  10,   1,   1,1.04010522, -86.006780, 1.10000, 0.90000, 1.10000, 0.90000
14090,'LEBANON 18 4',  13.8000,2,  10,   1,   1,1.03799999, -79.027256, 1.10000, 0.90000, 1.10000, 0.90000
14091,'LEBANON 18 5',  13.8000,2,  10,   1,   1,1.04700005, -79.768618, 1.10000, 0.90000, 1.10000, 0.90000
14092,'LEBANON 18 6',  13.8000,2,  10,   1,   1,1.03663135, -79.296939, 1.10000, 0.90000, 1.10000, 0.90000
14093,'LEBANON 18 7', 500.0000,1,  10,   1,   1,1.04133475, -81.349308, 1.10000, 0.90000, 1.10000, 0.90000
14094,'LEBANON 18 9', 345.0000,1,  10,   1,   1,1.04014063, -84.528270, 1.10000, 0.90000, 1.10000, 0.90000
14095,'HUNLOCK C~10', 138.0000,2,  10,   1,   1,1.04194593, -82.466563, 1.10000, 0.90000, 1.10000, 0.90000
14096,'HUNLOCK C~11', 138.0000,1,  10,   1,   1,1.04190218, -82.491063, 1.10000, 0.90000, 1.10000, 0.90000
14097,'HAWLEY 4 1  ', 500.0000,2,  10,   1,   1,1.04433167, -80.696759, 1.10000, 0.90000, 1.10000, 0.90000
14098,'HAWLEY 4 2  ', 345.0000,2,  10,   1,   1,1.04415953, -82.393528, 1.10000, 0.90000, 1.10000, 0.90000
14099,'HAWLEY 4 3  ', 161.0000,1,  10,   1,   1,1.04350686, -83.478873, 1.10000, 0.90000, 1.10000, 0.90000
14100,'HAWLEY 4 4  ', 138.0000,1,  10,   1,   1,1.04311144, -84.527464, 1.10000, 0.90000, 1.10000, 0.90000
14101,'HAWLEY 4 5  ',  22.0000,1,  10,   1,   1,1.04359365, -83.289629, 1.10000, 0.90000, 1.10000, 0.90000
14103,'HAWLEY 4 7  ', 161.0000,1,  10,   1,   1,1.04349422, -83.509301, 1.10000, 0.90000, 1.10000, 0.90000
14104,'HAWLEY 4 9  ', 345.0000,1,  10,   1,   1,1.04364562, -82.525959, 1.10000, 0.90000, 1.10000, 0.90000
14105,'POTTSTOWN ~3', 345.0000,2,  10,   1,   1,1.03889155, -86.030058, 1.10000, 0.90000, 1.10000, 0.90000
14106,'POTTSTOWN ~4', 138.0000,2,  10,   1,   1,1.03784585, -88.108423, 1.10000, 0.90000, 1.10000, 0.90000
14107,'POTTSTOWN ~5', 345.0000,1,  10,   1,   1,1.03904915, -85.972957, 1.10000, 0.90000, 1.10000, 0.90000
14108,'POTTSTOWN ~6', 345.0000,1,  10,   1,   1,1.03889155, -86.030058, 1.10000, 0.90000, 1.10000, 0.90000
14109,'PHILADELP~50', 138.0000,2,  10,   1,   1,1.03153050, -92.360065, 1.10000, 0.90000, 1.10000, 0.90000
14110,'PHILADELP~51', 138.0000,1,  10,   1,   1,1.03096902, -92.396142, 1.10000, 0.90000, 1.10000, 0.90000
14111,'BIRDSBORO ~3', 138.0000,1,  10,   1,   1,1.03976548, -87.877296, 1.10000, 0.90000, 1.10000, 0.90000
14112,'BIRDSBORO ~4',  13.8000,2,  10,   1,   1,1.06075704, -85.480337, 1.10000, 0.90000, 1.10000, 0.90000
14113,'BIRDSBORO ~5', 138.0000,1,  10,   1,   1,1.03953850, -87.895266, 1.10000, 0.90000, 1.10000, 0.90000
14114,'CONESTOGA ~4', 500.0000,2,  10,   1,   1,1.04192328, -82.641778, 1.10000, 0.90000, 1.10000, 0.90000
14115,'CONESTOGA ~5', 345.0000,1,  10,   1,   1,1.04157543, -85.343070, 1.10000, 0.90000, 1.10000, 0.90000
14116,'CONESTOGA ~6', 138.0000,1,  10,   1,   1,1.04018974, -87.628732, 1.10000, 0.90000, 1.10000, 0.90000
14117,'CONESTOGA ~7', 500.0000,1,  10,   1,   1,1.04205120, -82.507893, 1.10000, 0.90000, 1.10000, 0.90000
14118,'CONESTOGA ~8', 345.0000,1,  10,   1,   1,1.04012477, -85.548953, 1.10000, 0.90000, 1.10000, 0.90000
14119,'ALLISON PA~1', 138.0000,1,  11,   1,   1,1.04194617, -76.811180, 1.10000, 0.90000, 1.10000, 0.90000
14120,'ALLISON PA~2', 138.0000,1,  11,   1,   1,1.04189718, -76.819288, 1.10000, 0.90000, 1.10000, 0.90000
14121,'ALLISON PA~3', 138.0000,1,  11,   1,   1,1.04012191, -77.278584, 1.10000, 0.90000, 1.10000, 0.90000
14122,'ALLISON PA~4', 138.0000,1,  11,   1,   1,1.04054534, -77.053324, 1.10000, 0.90000, 1.10000, 0.90000
14123,'ALLISON PA~5', 138.0000,1,  11,   1,   1,1.04005325, -77.172825, 1.10000, 0.90000, 1.10000, 0.90000
14124,'AMBRIDGE 1 1', 138.0000,1,  11,   1,   1,1.04030216, -77.418849, 1.10000, 0.90000, 1.10000, 0.90000
14125,'AMBRIDGE 2 1', 138.0000,1,  11,   1,   1,1.04418445, -77.156235, 1.10000, 0.90000, 1.10000, 0.90000
14126,'AMBRIDGE 3 1', 138.0000,1,  11,   1,   1,1.03891015, -77.145621, 1.10000, 0.90000, 1.10000, 0.90000
14127,'BADEN 1 1   ', 138.0000,1,  11,   1,   1,1.03567874, -77.520318, 1.10000, 0.90000, 1.10000, 0.90000
14128,'BADEN 2 1   ', 345.0000,1,  11,   1,   1,1.03993642, -74.874583, 1.10000, 0.90000, 1.10000, 0.90000
14129,'BADEN 2 2   ', 138.0000,1,  11,   1,   1,1.03944886, -76.992741, 1.10000, 0.90000, 1.10000, 0.90000
14130,'BADEN 2 3   ', 345.0000,1,  11,   1,   1,1.03988862, -74.878667, 1.10000, 0.90000, 1.10000, 0.90000
14131,'BADEN 3 1   ', 138.0000,1,  11,   1,   1,1.03825533, -77.394438, 1.10000, 0.90000, 1.10000, 0.90000
14132,'BADEN 3 2   ', 138.0000,1,  11,   1,   1,1.03830326, -77.388728, 1.10000, 0.90000, 1.10000, 0.90000
14133,'BETHEL PAR~1', 138.0000,1,  11,   1,   1,1.03902137, -76.359384, 1.10000, 0.90000, 1.10000, 0.90000
14134,'BETHEL PAR~2', 138.0000,1,  11,   1,   1,1.03532577, -77.481809, 1.10000, 0.90000, 1.10000, 0.90000
14135,'BETHEL PAR~3', 138.0000,1,  11,   1,   1,1.03527486, -77.491645, 1.10000, 0.90000, 1.10000, 0.90000
14136,'BETHEL PAR~4', 138.0000,1,  11,   1,   1,1.03806186, -77.009755, 1.10000, 0.90000, 1.10000, 0.90000
14137,'BETHEL PAR~5', 138.0000,1,  11,   1,   1,1.03799117, -77.018968, 1.10000, 0.90000, 1.10000, 0.90000
14138,'BETHEL PAR~6', 138.0000,1,  11,   1,   1,1.03547716, -77.522169, 1.10000, 0.90000, 1.10000, 0.90000
14139,'BRADDOCK 1 1', 138.0000,1,  11,   1,   1,1.03453004, -78.957875, 1.10000, 0.90000, 1.10000, 0.90000
14140,'BRADDOCK 1 2', 138.0000,1,  11,   1,   1,1.03450119, -78.961905, 1.10000, 0.90000, 1.10000, 0.90000
14141,'BRADDOCK 2 1', 138.0000,1,  11,   1,   1,1.03464544, -77.516438, 1.10000, 0.90000, 1.10000, 0.90000
14142,'BRADDOCK 2 2', 138.0000,1,  11,   1,   1,1.03457141, -77.523419, 1.10000, 0.90000, 1.10000, 0.90000
14143,'BRIDGEVILL~1', 138.0000,1,  11,   1,   1,1.03784037, -76.838617, 1.10000, 0.90000, 1.10000, 0.90000
14144,'BRIDGEVILL~2', 138.0000,1,  11,   1,   1,1.03778625, -76.844109, 1.10000, 0.90000, 1.10000, 0.90000
14145,'BRIDGEVILL~3', 345.0000,1,  11,   1,   1,1.03621936, -72.551977, 1.10000, 0.90000, 1.10000, 0.90000
14146,'BRIDGEVILL~4', 138.0000,1,  11,   1,   1,1.04048753, -75.837919, 1.10000, 0.90000, 1.10000, 0.90000
14147,'BRIDGEVILL~5', 345.0000,1,  11,   1,   1,1.03615820, -72.557448, 1.10000, 0.90000, 1.10000, 0.90000
14148,'BRIDGEVILL~6', 138.0000,1,  11,   1,   1,1.03365648, -77.308869, 1.10000, 0.90000, 1.10000, 0.90000
14149,'BRIDGEVILL~7', 345.0000,1,  11,   1,   1,1.03251588, -73.174357, 1.10000, 0.90000, 1.10000, 0.90000
14150,'BRIDGEVILL~8', 138.0000,1,  11,   1,   1,1.04399896, -76.660158, 1.10000, 0.90000, 1.10000, 0.90000
14151,'BRIDGEVILL~9', 345.0000,1,  11,   1,   1,1.03435433, -73.070013, 1.10000, 0.90000, 1.10000, 0.90000
14152,'CARNEGIE 1 1', 138.0000,1,  11,   1,   1,1.03467691, -78.171672, 1.10000, 0.90000, 1.10000, 0.90000
14153,'CARNEGIE 2 1', 138.0000,1,  11,   1,   1,1.03185701, -78.091732, 1.10000, 0.90000, 1.10000, 0.90000
14154,'CARNEGIE 3 1', 138.0000,1,  11,   1,   1,1.03472376, -77.005882, 1.10000, 0.90000, 1.10000, 0.90000
14155,'CARNEGIE 3 2', 138.0000,1,  11,   1,   1,1.03476548, -76.999250, 1.10000, 0.90000, 1.10000, 0.90000
14156,'CARNEGIE 4 1', 138.0000,1,  11,   1,   1,1.03678536, -77.433254, 1.10000, 0.90000, 1.10000, 0.90000
14157,'CHESWICK 1 1', 138.0000,1,  11,   1,   1,1.03952754, -77.066022, 1.10000, 0.90000, 1.10000, 0.90000
14158,'CHESWICK 1 2',  13.8000,1,  11,   1,   1,1.03799272, -77.466762, 1.10000, 0.90000, 1.10000, 0.90000
14159,'CHESWICK 1 3',  13.8000,1,  11,   1,   1,1.03957582, -77.053659, 1.10000, 0.90000, 1.10000, 0.90000
14161,'CHESWICK 1 5', 138.0000,1,  11,   1,   1,1.03955781, -77.062135, 1.10000, 0.90000, 1.10000, 0.90000
14162,'CHESWICK 1 7', 138.0000,1,  11,   1,   1,1.03952754, -77.066022, 1.10000, 0.90000, 1.10000, 0.90000
14163,'CHESWICK 2 1', 138.0000,1,  11,   1,   1,1.04192793, -77.414798, 1.10000, 0.90000, 1.10000, 0.90000
14164,'CHESWICK 3 1', 138.0000,1,  11,   1,   1,1.04243243, -77.312352, 1.10000, 0.90000, 1.10000, 0.90000
14165,'CLAIRTON 1 1', 138.0000,1,  11,   1,   1,1.03374171, -77.114721, 1.10000, 0.90000, 1.10000, 0.90000
14166,'CLAIRTON 2 1', 138.0000,1,  11,   1,   1,1.03621244, -77.137752, 1.10000, 0.90000, 1.10000, 0.90000
14167,'CLAIRTON 2 2', 138.0000,1,  11,   1,   1,1.03614271, -77.145224, 1.10000, 0.90000, 1.10000, 0.90000
14168,'CLAIRTON 3 1', 138.0000,1,  11,   1,   1,1.03921676, -78.313248, 1.10000, 0.90000, 1.10000, 0.90000
14169,'CLINTON 11 1', 138.0000,1,  11,   1,   1,1.04035366, -76.027355, 1.10000, 0.90000, 1.10000, 0.90000
14170,'CLINTON 12 1', 138.0000,1,  11,   1,   1,1.04001236, -76.700156, 1.10000, 0.90000, 1.10000, 0.90000
14171,'CLINTON 12 2', 138.0000,1,  11,   1,   1,1.04003036, -76.698646, 1.10000, 0.90000, 1.10000, 0.90000
14172,'CLINTON 13 1', 138.0000,1,  11,   1,   1,1.03481758, -76.727879, 1.10000, 0.90000, 1.10000, 0.90000
14173,'CORAOPOLIS~1', 138.0000,1,  11,   1,   1,1.03632486, -77.030293, 1.10000, 0.90000, 1.10000, 0.90000
14174,'CORAOPOLIS~2', 138.0000,1,  11,   1,   1,1.04302514, -77.297019, 1.10000, 0.90000, 1.10000, 0.90000
14175,'CORAOPOLIS~3', 138.0000,1,  11,   1,   1,1.03727913, -77.360970, 1.10000, 0.90000, 1.10000, 0.90000
14176,'CORAOPOLIS~4', 138.0000,1,  11,   1,   1,1.03254580, -77.011687, 1.10000, 0.90000, 1.10000, 0.90000
14177,'CORAOPOLIS~5', 138.0000,1,  11,   1,   1,1.03228199, -77.024439, 1.10000, 0.90000, 1.10000, 0.90000
14178,'ELIZABETH ~3', 138.0000,1,  11,   1,   1,1.04164970, -78.404445, 1.10000, 0.90000, 1.10000, 0.90000
14179,'ELIZABETH ~4', 138.0000,1,  11,   1,   1,1.04154599, -78.417948, 1.10000, 0.90000, 1.10000, 0.90000
14180,'ELIZABETH ~5', 138.0000,1,  11,   1,   1,1.03708637, -76.572547, 1.10000, 0.90000, 1.10000, 0.90000
14181,'ELIZABETH ~6', 138.0000,1,  11,   1,   1,1.03830540, -76.927833, 1.10000, 0.90000, 1.10000, 0.90000
14182,'ELIZABETH ~7', 138.0000,1,  11,   1,   1,1.03826618, -76.932287, 1.10000, 0.90000, 1.10000, 0.90000
14183,'FINLEYVILL~1', 138.0000,1,  11,   1,   1,1.03663588, -76.368953, 1.10000, 0.90000, 1.10000, 0.90000
14184,'FINLEYVILL~2', 138.0000,1,  11,   1,   1,1.03665876, -76.365456, 1.10000, 0.90000, 1.10000, 0.90000
14185,'FINLEYVILL~3', 138.0000,1,  11,   1,   1,1.03560197, -76.973268, 1.10000, 0.90000, 1.10000, 0.90000
14186,'GIBSONIA 1 1', 138.0000,1,  11,   1,   1,1.04175758, -76.855099, 1.10000, 0.90000, 1.10000, 0.90000
14187,'GIBSONIA 2 1', 138.0000,1,  11,   1,   1,1.04021084, -77.390859, 1.10000, 0.90000, 1.10000, 0.90000
14188,'GIBSONIA 3 1', 138.0000,1,  11,   1,   1,1.04171538, -77.308548, 1.10000, 0.90000, 1.10000, 0.90000
14189,'GIBSONIA 3 2', 138.0000,1,  11,   1,   1,1.04184508, -77.293385, 1.10000, 0.90000, 1.10000, 0.90000
14190,'GIBSONIA 4 1', 345.0000,1,  11,   1,   1,1.04109120, -75.215197, 1.10000, 0.90000, 1.10000, 0.90000
14191,'GIBSONIA 4 2', 138.0000,1,  11,   1,   1,1.04282498, -76.664154, 1.10000, 0.90000, 1.10000, 0.90000
14192,'GIBSONIA 4 3', 345.0000,1,  11,   1,   1,1.04102445, -75.224671, 1.10000, 0.90000, 1.10000, 0.90000
14193,'GLENSHAW 1 1', 138.0000,1,  11,   1,   1,1.03459394, -78.471722, 1.10000, 0.90000, 1.10000, 0.90000
14194,'GLENSHAW 1 2', 138.0000,1,  11,   1,   1,1.03452301, -78.477501, 1.10000, 0.90000, 1.10000, 0.90000
14195,'GLENSHAW 2 1', 138.0000,1,  11,   1,   1,1.03583789, -78.447311, 1.10000, 0.90000, 1.10000, 0.90000
14196,'GLENSHAW 2 2', 138.0000,1,  11,   1,   1,1.03589427, -78.440884, 1.10000, 0.90000, 1.10000, 0.90000
14197,'HOMESTEAD ~1', 138.0000,1,  11,   1,   1,1.03754151, -79.105058, 1.10000, 0.90000, 1.10000, 0.90000
14198,'HOMESTEAD~26', 138.0000,1,  11,   1,   1,1.03626490, -78.151018, 1.10000, 0.90000, 1.10000, 0.90000
14199,'HOMESTEAD~42', 138.0000,1,  11,   1,   1,1.03276813, -77.680254, 1.10000, 0.90000, 1.10000, 0.90000
14200,'HOMESTEAD~43', 138.0000,1,  11,   1,   1,1.03391063, -79.168566, 1.10000, 0.90000, 1.10000, 0.90000
14201,'IMPERIAL 1 1', 138.0000,1,  11,   1,   1,1.03588736, -76.600046, 1.10000, 0.90000, 1.10000, 0.90000
14202,'IMPERIAL 2 1', 138.0000,1,  11,   1,   1,1.03718293, -76.315104, 1.10000, 0.90000, 1.10000, 0.90000
14203,'IRWIN 1 1   ', 138.0000,1,  11,   1,   1,1.03824520, -77.602103, 1.10000, 0.90000, 1.10000, 0.90000
14204,'IRWIN 1 2   ', 138.0000,1,  11,   1,   1,1.03804910, -77.612935, 1.10000, 0.90000, 1.10000, 0.90000
14205,'IRWIN 2 1   ', 138.0000,1,  11,   1,   1,1.03716540, -77.782133, 1.10000, 0.90000, 1.10000, 0.90000
14206,'IRWIN 3 1   ', 138.0000,1,  11,   1,   1,1.03254902, -77.250908, 1.10000, 0.90000, 1.10000, 0.90000
14207,'IRWIN 3 2   ', 138.0000,1,  11,   1,   1,1.03243804, -77.265825, 1.10000, 0.90000, 1.10000, 0.90000
14208,'IRWIN 4 1   ', 500.0000,1,  11,   1,   1,1.04075646, -73.595377, 1.10000, 0.90000, 1.10000, 0.90000
14209,'IRWIN 4 2   ', 345.0000,1,  11,   1,   1,1.04092848, -75.285234, 1.10000, 0.90000, 1.10000, 0.90000
14210,'IRWIN 4 3   ', 138.0000,1,  11,   1,   1,1.03977013, -76.626451, 1.10000, 0.90000, 1.10000, 0.90000
14211,'IRWIN 4 4   ', 345.0000,1,  11,   1,   1,1.04082143, -75.304618, 1.10000, 0.90000, 1.10000, 0.90000
14212,'IRWIN 4 6   ', 345.0000,1,  11,   1,   1,1.04060996, -75.302576, 1.10000, 0.90000, 1.10000, 0.90000
14213,'IRWIN 5 1   ', 138.0000,1,  11,   1,   1,1.03153706, -77.257567, 1.10000, 0.90000, 1.10000, 0.90000
14214,'MARS 1 1    ', 138.0000,1,  11,   1,   1,1.03902411, -77.294888, 1.10000, 0.90000, 1.10000, 0.90000
14215,'MARS 2 1    ', 138.0000,1,  11,   1,   1,1.03851223, -77.145231, 1.10000, 0.90000, 1.10000, 0.90000
14216,'MARS 3 1    ', 138.0000,1,  11,   1,   1,1.03684461, -77.685076, 1.10000, 0.90000, 1.10000, 0.90000
14217,'MARS 3 2    ', 138.0000,1,  11,   1,   1,1.03677011, -77.692077, 1.10000, 0.90000, 1.10000, 0.90000
14218,'MC DONALD ~1', 138.0000,1,  11,   1,   1,1.03561401, -76.686263, 1.10000, 0.90000, 1.10000, 0.90000
14219,'MC DONALD ~2', 138.0000,1,  11,   1,   1,1.03563952, -76.679371, 1.10000, 0.90000, 1.10000, 0.90000
14220,'MC DONALD ~3', 345.0000,1,  11,   1,   1,1.04072571, -73.831831, 1.10000, 0.90000, 1.10000, 0.90000
14221,'MC DONALD ~4', 138.0000,1,  11,   1,   1,1.04123068, -75.668032, 1.10000, 0.90000, 1.10000, 0.90000
14222,'MC DONALD ~5', 345.0000,1,  11,   1,   1,1.04067850, -73.838846, 1.10000, 0.90000, 1.10000, 0.90000
14223,'MC DONALD ~6', 138.0000,1,  11,   1,   1,1.03564560, -76.689910, 1.10000, 0.90000, 1.10000, 0.90000
14224,'MC DONALD ~7', 138.0000,1,  11,   1,   1,1.03556883, -76.697758, 1.10000, 0.90000, 1.10000, 0.90000
14225,'MC KEES RO~1', 138.0000,1,  11,   1,   1,1.03878272, -78.143948, 1.10000, 0.90000, 1.10000, 0.90000
14226,'MC KEES RO~2', 138.0000,1,  11,   1,   1,1.03178155, -78.290545, 1.10000, 0.90000, 1.10000, 0.90000
14227,'MC KEES RO~3', 138.0000,1,  11,   1,   1,1.03190994, -78.270662, 1.10000, 0.90000, 1.10000, 0.90000
14228,'MC KEES RO~4', 138.0000,1,  11,   1,   1,1.03272307, -77.507211, 1.10000, 0.90000, 1.10000, 0.90000
14229,'MC KEES RO~5', 138.0000,1,  11,   1,   1,1.03621292, -78.045491, 1.10000, 0.90000, 1.10000, 0.90000
14230,'MCKEESPORT~1', 138.0000,1,  11,   1,   1,1.03942072, -78.544279, 1.10000, 0.90000, 1.10000, 0.90000
14231,'MCKEESPORT~2', 138.0000,1,  11,   1,   1,1.03818703, -77.024542, 1.10000, 0.90000, 1.10000, 0.90000
14232,'MCKEESPORT~3',  13.8000,1,  11,   1,   1,1.03818703, -77.024542, 1.10000, 0.90000, 1.10000, 0.90000
14233,'MCKEESPORT~4',  13.8000,1,  11,   1,   1,1.03818703, -77.024542, 1.10000, 0.90000, 1.10000, 0.90000
14235,'MCKEESPORT~6', 138.0000,1,  11,   1,   1,1.03829861, -77.013716, 1.10000, 0.90000, 1.10000, 0.90000
14236,'MCKEESPORT~7', 138.0000,1,  11,   1,   1,1.03818703, -77.024542, 1.10000, 0.90000, 1.10000, 0.90000
14237,'MCKEESPORT~8', 138.0000,1,  11,   1,   1,1.03720713, -77.091205, 1.10000, 0.90000, 1.10000, 0.90000
14238,'MCKEESPORT~9', 138.0000,1,  11,   1,   1,1.03818274, -77.832738, 1.10000, 0.90000, 1.10000, 0.90000
14239,'MCKEESPOR~10', 138.0000,1,  11,   1,   1,1.03832638, -78.897318, 1.10000, 0.90000, 1.10000, 0.90000
14240,'MCKEESPOR~11', 138.0000,1,  11,   1,   1,1.03602612, -77.299805, 1.10000, 0.90000, 1.10000, 0.90000
14241,'MONONGAHEL~1', 138.0000,1,  11,   1,   1,1.03968823, -76.284013, 1.10000, 0.90000, 1.10000, 0.90000
14242,'MONONGAHEL~2', 345.0000,1,  11,   1,   1,1.03898382, -73.500519, 1.10000, 0.90000, 1.10000, 0.90000
14243,'MONONGAHEL~3', 138.0000,1,  11,   1,   1,1.03844154, -75.571733, 1.10000, 0.90000, 1.10000, 0.90000
14244,'MONONGAHEL~4', 345.0000,1,  11,   1,   1,1.03886092, -73.508415, 1.10000, 0.90000, 1.10000, 0.90000
14245,'MONONGAHEL~5', 345.0000,1,  11,   1,   1,1.03700531, -74.132831, 1.10000, 0.90000, 1.10000, 0.90000
14246,'MONONGAHEL~6', 138.0000,1,  11,   1,   1,1.04004252, -76.878451, 1.10000, 0.90000, 1.10000, 0.90000
14247,'MONONGAHEL~7', 345.0000,1,  11,   1,   1,1.03695643, -74.138200, 1.10000, 0.90000, 1.10000, 0.90000
14248,'MONROEVILL~1', 138.0000,1,  11,   1,   1,1.03462636, -78.923116, 1.10000, 0.90000, 1.10000, 0.90000
14249,'MONROEVILL~2', 138.0000,1,  11,   1,   1,1.03541934, -79.340365, 1.10000, 0.90000, 1.10000, 0.90000
14250,'MONROEVILL~3', 138.0000,1,  11,   1,   1,1.03478789, -77.313951, 1.10000, 0.90000, 1.10000, 0.90000
14251,'MONROEVILL~4', 138.0000,1,  11,   1,   1,1.03412688, -77.332419, 1.10000, 0.90000, 1.10000, 0.90000
14252,'MURRYSVILL~1', 138.0000,1,  11,   1,   1,1.03372633, -77.410707, 1.10000, 0.90000, 1.10000, 0.90000
14253,'MURRYSVILL~2', 138.0000,1,  11,   1,   1,1.03357375, -77.386972, 1.10000, 0.90000, 1.10000, 0.90000
14254,'MURRYSVILL~3', 138.0000,1,  11,   1,   1,1.03542244, -77.261051, 1.10000, 0.90000, 1.10000, 0.90000
14255,'NATRONA HE~1', 138.0000,1,  11,   1,   1,1.04186380, -77.158974, 1.10000, 0.90000, 1.10000, 0.90000
14256,'NATRONA HE~2', 138.0000,1,  11,   1,   1,1.03509271, -77.303972, 1.10000, 0.90000, 1.10000, 0.90000
14257,'NATRONA HE~3', 138.0000,1,  11,   1,   1,1.04204583, -77.194900, 1.10000, 0.90000, 1.10000, 0.90000
14258,'NEW KENSIN~1', 138.0000,1,  11,   1,   1,1.03719985, -77.972231, 1.10000, 0.90000, 1.10000, 0.90000
14259,'NEW KENSIN~2', 138.0000,1,  11,   1,   1,1.03496134, -77.264924, 1.10000, 0.90000, 1.10000, 0.90000
14260,'NEW KENSIN~3', 138.0000,1,  11,   1,   1,1.03483403, -77.278960, 1.10000, 0.90000, 1.10000, 0.90000
14261,'NEW KENSIN~4', 138.0000,1,  11,   1,   1,1.03464925, -77.340588, 1.10000, 0.90000, 1.10000, 0.90000
14262,'NEW KENSIN~5', 138.0000,1,  11,   1,   1,1.03375626, -77.311881, 1.10000, 0.90000, 1.10000, 0.90000
14263,'NORTH VERS~1', 138.0000,1,  11,   1,   1,1.04078591, -78.325802, 1.10000, 0.90000, 1.10000, 0.90000
14264,'NORTH VERS~2', 138.0000,1,  11,   1,   1,1.03785801, -77.258660, 1.10000, 0.90000, 1.10000, 0.90000
14265,'NORTH VERS~3', 138.0000,1,  11,   1,   1,1.03399265, -79.230495, 1.10000, 0.90000, 1.10000, 0.90000
14266,'OAKDALE 2 1 ', 138.0000,1,  11,   1,   1,1.03537738, -76.845939, 1.10000, 0.90000, 1.10000, 0.90000
14267,'OAKDALE 2 2 ',  18.0000,1,  11,   1,   1,1.03537738, -76.845939, 1.10000, 0.90000, 1.10000, 0.90000
14268,'OAKDALE 2 3 ',  18.0000,1,  11,   1,   1,1.03537738, -76.845939, 1.10000, 0.90000, 1.10000, 0.90000
14270,'OAKDALE 2 5 ', 138.0000,1,  11,   1,   1,1.03541315, -76.841281, 1.10000, 0.90000, 1.10000, 0.90000
14271,'OAKDALE 2 7 ', 138.0000,1,  11,   1,   1,1.03534305, -76.850345, 1.10000, 0.90000, 1.10000, 0.90000
14272,'OAKDALE 3 1 ', 138.0000,1,  11,   1,   1,1.03472233, -77.028633, 1.10000, 0.90000, 1.10000, 0.90000
14273,'OAKDALE 4 1 ', 345.0000,1,  11,   1,   1,1.03848290, -73.537423, 1.10000, 0.90000, 1.10000, 0.90000
14274,'OAKDALE 4 2 ', 138.0000,1,  11,   1,   1,1.03621876, -76.620932, 1.10000, 0.90000, 1.10000, 0.90000
14275,'OAKDALE 4 3 ',  13.8000,1,  11,   1,   1,1.03615057, -77.820798, 1.10000, 0.90000, 1.10000, 0.90000
14277,'OAKDALE 4 5 ', 345.0000,1,  11,   1,   1,1.03842890, -73.541849, 1.10000, 0.90000, 1.10000, 0.90000
14278,'OAKMONT 1 1 ', 138.0000,1,  11,   1,   1,1.03438473, -78.830526, 1.10000, 0.90000, 1.10000, 0.90000
14279,'OAKMONT 2 1 ', 138.0000,1,  11,   1,   1,1.03436232, -78.180879, 1.10000, 0.90000, 1.10000, 0.90000
14280,'PITCAIRN 1  ', 138.0000,1,  11,   1,   1,1.03945363, -76.912110, 1.10000, 0.90000, 1.10000, 0.90000
14281,'PITTSBURGH~1', 138.0000,1,  11,   1,   1,1.03490174, -77.311396, 1.10000, 0.90000, 1.10000, 0.90000
14282,'PITTSBURG~24', 138.0000,1,  11,   1,   1,1.03418887, -78.197087, 1.10000, 0.90000, 1.10000, 0.90000
14283,'PITTSBURG~38', 138.0000,1,  11,   1,   1,1.03354907, -77.395005, 1.10000, 0.90000, 1.10000, 0.90000
14284,'PITTSBURG~54', 138.0000,1,  11,   1,   1,1.03489280, -77.077729, 1.10000, 0.90000, 1.10000, 0.90000
14285,'PITTSBURG~68', 138.0000,1,  11,   1,   1,1.03441513, -77.632736, 1.10000, 0.90000, 1.10000, 0.90000
14286,'PITTSBURG~86', 138.0000,1,  11,   1,   1,1.03670311, -79.264789, 1.10000, 0.90000, 1.10000, 0.90000
14287,'PITTSBUR~100', 138.0000,1,  11,   1,   1,1.03474569, -77.412879, 1.10000, 0.90000, 1.10000, 0.90000
14288,'PITTSBUR~101', 138.0000,1,  11,   1,   1,1.03446126, -77.429203, 1.10000, 0.90000, 1.10000, 0.90000
14289,'PITTSBUR~122', 138.0000,1,  11,   1,   1,1.03469563, -79.025596, 1.10000, 0.90000, 1.10000, 0.90000
14290,'PITTSBUR~136', 138.0000,1,  11,   1,   1,1.03970337, -78.447905, 1.10000, 0.90000, 1.10000, 0.90000
14291,'PITTSBUR~137', 138.0000,1,  11,   1,   1,1.03962028, -78.460651, 1.10000, 0.90000, 1.10000, 0.90000
14292,'PITTSBURGH~2', 345.0000,1,  11,   1,   1,1.04351223, -75.484416, 1.10000, 0.90000, 1.10000, 0.90000
14293,'PITTSBURGH~3', 138.0000,1,  11,   1,   1,1.03611255, -76.847640, 1.10000, 0.90000, 1.10000, 0.90000
14294,'PITTSBURGH~4',  13.8000,1,  11,   1,   1,1.03605378, -76.859019, 1.10000, 0.90000, 1.10000, 0.90000
14296,'PITTSBURGH~6', 345.0000,1,  11,   1,   1,1.04342866, -75.494812, 1.10000, 0.90000, 1.10000, 0.90000
14297,'PITTSBURG~11', 138.0000,1,  11,   1,   1,1.03520429, -77.680691, 1.10000, 0.90000, 1.10000, 0.90000
14298,'PITTSBURG~12', 138.0000,1,  11,   1,   1,1.03870797, -78.201623, 1.10000, 0.90000, 1.10000, 0.90000
14299,'PITTSBURG~13', 138.0000,1,  11,   1,   1,1.03839183, -77.847525, 1.10000, 0.90000, 1.10000, 0.90000
14300,'PITTSBURG~14', 345.0000,1,  11,   1,   1,1.03974593, -75.298444, 1.10000, 0.90000, 1.10000, 0.90000
14301,'PITTSBURG~15', 138.0000,1,  11,   1,   1,1.04471421, -77.117514, 1.10000, 0.90000, 1.10000, 0.90000
14302,'PITTSBURG~16', 345.0000,1,  11,   1,   1,1.03969610, -75.304502, 1.10000, 0.90000, 1.10000, 0.90000
14303,'PITTSBURG~17', 138.0000,1,  11,   1,   1,1.03616095, -78.077976, 1.10000, 0.90000, 1.10000, 0.90000
14304,'PITTSBURG~18', 138.0000,1,  11,   1,   1,1.03592694, -77.672112, 1.10000, 0.90000, 1.10000, 0.90000
14305,'PITTSBURG~19', 138.0000,1,  11,   1,   1,1.03587389, -77.680452, 1.10000, 0.90000, 1.10000, 0.90000
14306,'PITTSBURG~20', 138.0000,1,  11,   1,   1,1.03665102, -79.006929, 1.10000, 0.90000, 1.10000, 0.90000
14307,'PITTSBURG~21', 138.0000,1,  11,   1,   1,1.03878939, -79.020173, 1.10000, 0.90000, 1.10000, 0.90000
14308,'PITTSBURG~22', 138.0000,1,  11,   1,   1,1.03875029, -79.024462, 1.10000, 0.90000, 1.10000, 0.90000
14309,'PITTSBURG~23', 138.0000,1,  11,   1,   1,1.03429544, -78.203071, 1.10000, 0.90000, 1.10000, 0.90000
14310,'PITTSBURG~25', 138.0000,1,  11,   1,   1,1.03892660, -78.821756, 1.10000, 0.90000, 1.10000, 0.90000
14311,'PITTSBURG~26', 138.0000,1,  11,   1,   1,1.03885460, -78.831086, 1.10000, 0.90000, 1.10000, 0.90000
14312,'PITTSBURG~27', 138.0000,1,  11,   1,   1,1.03777599, -79.152091, 1.10000, 0.90000, 1.10000, 0.90000
14313,'PITTSBURG~28', 138.0000,1,  11,   1,   1,1.03554571, -78.809516, 1.10000, 0.90000, 1.10000, 0.90000
14314,'PITTSBURG~29', 138.0000,1,  11,   1,   1,1.03579640, -78.699564, 1.10000, 0.90000, 1.10000, 0.90000
14315,'PITTSBURG~30', 138.0000,1,  11,   1,   1,1.03567779, -78.714413, 1.10000, 0.90000, 1.10000, 0.90000
14316,'PITTSBURG~31', 138.0000,1,  11,   1,   1,1.04139233, -78.960518, 1.10000, 0.90000, 1.10000, 0.90000
14317,'PITTSBURG~32', 138.0000,1,  11,   1,   1,1.03845656, -78.881452, 1.10000, 0.90000, 1.10000, 0.90000
14318,'PITTSBURG~33', 138.0000,1,  11,   1,   1,1.03836894, -78.889580, 1.10000, 0.90000, 1.10000, 0.90000
14319,'PITTSBURG~34', 138.0000,1,  11,   1,   1,1.03579748, -78.849015, 1.10000, 0.90000, 1.10000, 0.90000
14320,'PITTSBURG~35', 138.0000,1,  11,   1,   1,1.03908598, -78.144795, 1.10000, 0.90000, 1.10000, 0.90000
14321,'PITTSBURG~36', 138.0000,1,  11,   1,   1,1.03569448, -78.065941, 1.10000, 0.90000, 1.10000, 0.90000
14322,'PITTSBURG~37', 138.0000,1,  11,   1,   1,1.03555191, -79.111595, 1.10000, 0.90000, 1.10000, 0.90000
14323,'PITTSBURG~39', 138.0000,1,  11,   1,   1,1.03579295, -79.011792, 1.10000, 0.90000, 1.10000, 0.90000
14324,'PITTSBURG~40', 138.0000,1,  11,   1,   1,1.03576028, -79.017379, 1.10000, 0.90000, 1.10000, 0.90000
14325,'PITTSBURG~41', 138.0000,1,  11,   1,   1,1.03490376, -78.996185, 1.10000, 0.90000, 1.10000, 0.90000
14326,'PITTSBURG~42', 138.0000,1,  11,   1,   1,1.03485453, -79.001294, 1.10000, 0.90000, 1.10000, 0.90000
14327,'PITTSBURG~43', 138.0000,1,  11,   1,   1,1.03473067, -78.234230, 1.10000, 0.90000, 1.10000, 0.90000
14328,'PITTSBURG~44', 138.0000,1,  11,   1,   1,1.03424525, -78.546786, 1.10000, 0.90000, 1.10000, 0.90000
14329,'PITTSBURG~45', 138.0000,1,  11,   1,   1,1.03629065, -79.163989, 1.10000, 0.90000, 1.10000, 0.90000
14330,'PITTSBURG~46', 138.0000,1,  11,   1,   1,1.03641474, -79.152159, 1.10000, 0.90000, 1.10000, 0.90000
14331,'PITTSBURG~47', 138.0000,1,  11,   1,   1,1.03641331, -79.175881, 1.10000, 0.90000, 1.10000, 0.90000
14332,'PITTSBURG~48', 138.0000,1,  11,   1,   1,1.03561568, -78.726427, 1.10000, 0.90000, 1.10000, 0.90000
14333,'PITTSBURG~49', 138.0000,1,  11,   1,   1,1.03460062, -78.903950, 1.10000, 0.90000, 1.10000, 0.90000
14334,'PITTSBURG~50', 138.0000,1,  11,   1,   1,1.03483880, -78.239762, 1.10000, 0.90000, 1.10000, 0.90000
14335,'PITTSBURG~51', 138.0000,1,  11,   1,   1,1.03490937, -78.228725, 1.10000, 0.90000, 1.10000, 0.90000
14336,'PITTSBURG~52', 138.0000,1,  11,   1,   1,1.03763449, -79.216998, 1.10000, 0.90000, 1.10000, 0.90000
14337,'PITTSBURG~53', 138.0000,1,  11,   1,   1,1.03732693, -79.202662, 1.10000, 0.90000, 1.10000, 0.90000
14338,'PITTSBURG~55', 138.0000,1,  11,   1,   1,1.03539276, -77.945784, 1.10000, 0.90000, 1.10000, 0.90000
14339,'PITTSBURG~56', 138.0000,1,  11,   1,   1,1.03320026, -78.228991, 1.10000, 0.90000, 1.10000, 0.90000
14340,'PITTSBURG~57', 138.0000,1,  11,   1,   1,1.03312314, -78.239544, 1.10000, 0.90000, 1.10000, 0.90000
14341,'PITTSBURG~58', 138.0000,1,  11,   1,   1,1.03725445, -78.316916, 1.10000, 0.90000, 1.10000, 0.90000
14342,'PITTSBURG~59', 138.0000,1,  11,   1,   1,1.03714764, -78.326765, 1.10000, 0.90000, 1.10000, 0.90000
14343,'PITTSBURG~60', 138.0000,1,  11,   1,   1,1.03737020, -78.174964, 1.10000, 0.90000, 1.10000, 0.90000
14344,'PITTSBURG~61', 138.0000,1,  11,   1,   1,1.03372324, -77.520004, 1.10000, 0.90000, 1.10000, 0.90000
14345,'PITTSBURG~62', 138.0000,1,  11,   1,   1,1.03360045, -77.528425, 1.10000, 0.90000, 1.10000, 0.90000
14346,'PITTSBURG~63', 138.0000,1,  11,   1,   1,1.03563118, -77.387341, 1.10000, 0.90000, 1.10000, 0.90000
14347,'PITTSBURG~64', 138.0000,1,  11,   1,   1,1.03789842, -77.511732, 1.10000, 0.90000, 1.10000, 0.90000
14348,'PITTSBURG~65', 138.0000,1,  11,   1,   1,1.03678751, -79.270096, 1.10000, 0.90000, 1.10000, 0.90000
14349,'PITTSBURG~66', 138.0000,1,  11,   1,   1,1.03609908, -77.531786, 1.10000, 0.90000, 1.10000, 0.90000
14350,'PITTSBURG~67', 138.0000,1,  11,   1,   1,1.03340101, -78.241620, 1.10000, 0.90000, 1.10000, 0.90000
14351,'PITTSBURG~69', 138.0000,1,  11,   1,   1,1.03584623, -77.400967, 1.10000, 0.90000, 1.10000, 0.90000
14352,'PITTSBURG~70', 138.0000,1,  11,   1,   1,1.03689253, -79.199219, 1.10000, 0.90000, 1.10000, 0.90000
14353,'PITTSBURG~71', 138.0000,1,  11,   1,   1,1.03512025, -77.604787, 1.10000, 0.90000, 1.10000, 0.90000
14354,'PITTSBURG~72', 138.0000,1,  11,   1,   1,1.03505480, -77.611972, 1.10000, 0.90000, 1.10000, 0.90000
14355,'PITTSBURG~73', 138.0000,1,  11,   1,   1,1.03534436, -78.795945, 1.10000, 0.90000, 1.10000, 0.90000
14356,'PITTSBURG~74', 138.0000,1,  11,   1,   1,1.03930438, -78.143197, 1.10000, 0.90000, 1.10000, 0.90000
14357,'PITTSBURG~75', 138.0000,1,  11,   1,   1,1.03526771, -77.718496, 1.10000, 0.90000, 1.10000, 0.90000
14358,'PITTSBURG~76',  13.8000,1,  11,   1,   1,1.03526771, -77.718496, 1.10000, 0.90000, 1.10000, 0.90000
14359,'PITTSBURG~77',  13.8000,1,  11,   1,   1,1.03526771, -77.718496, 1.10000, 0.90000, 1.10000, 0.90000
14361,'PITTSBURG~79', 138.0000,1,  11,   1,   1,1.03538942, -77.704890, 1.10000, 0.90000, 1.10000, 0.90000
14362,'PITTSBURG~80', 138.0000,1,  11,   1,   1,1.03513229, -77.731036, 1.10000, 0.90000, 1.10000, 0.90000
14363,'PITTSBURG~81', 138.0000,1,  11,   1,   1,1.03313828, -78.192299, 1.10000, 0.90000, 1.10000, 0.90000
14364,'PITTSBURG~82', 138.0000,1,  11,   1,   1,1.03328466, -78.176412, 1.10000, 0.90000, 1.10000, 0.90000
14365,'PITTSBURG~83', 138.0000,1,  11,   1,   1,1.03844702, -78.023539, 1.10000, 0.90000, 1.10000, 0.90000
14366,'PITTSBURG~84', 138.0000,1,  11,   1,   1,1.03850508, -78.108220, 1.10000, 0.90000, 1.10000, 0.90000
14367,'PITTSBURG~85', 138.0000,1,  11,   1,   1,1.03714538, -78.416869, 1.10000, 0.90000, 1.10000, 0.90000
14368,'PITTSBURG~87', 138.0000,1,  11,   1,   1,1.03245676, -77.606372, 1.10000, 0.90000, 1.10000, 0.90000
14369,'PITTSBURG~88', 138.0000,1,  11,   1,   1,1.03899837, -78.089607, 1.10000, 0.90000, 1.10000, 0.90000
14370,'PITTSBURG~89', 138.0000,1,  11,   1,   1,1.03545868, -78.896225, 1.10000, 0.90000, 1.10000, 0.90000
14371,'PITTSBURG~90', 138.0000,1,  11,   1,   1,1.03194368, -77.872551, 1.10000, 0.90000, 1.10000, 0.90000
14372,'PITTSBURG~91', 138.0000,1,  11,   1,   1,1.03527689, -77.590389, 1.10000, 0.90000, 1.10000, 0.90000
14373,'PITTSBURG~92', 138.0000,1,  11,   1,   1,1.03522563, -77.596932, 1.10000, 0.90000, 1.10000, 0.90000
14374,'PITTSBURG~93', 138.0000,1,  11,   1,   1,1.03788364, -76.914221, 1.10000, 0.90000, 1.10000, 0.90000
14375,'PITTSBURG~94', 138.0000,1,  11,   1,   1,1.03675663, -79.248663, 1.10000, 0.90000, 1.10000, 0.90000
14376,'PITTSBURG~95', 138.0000,1,  11,   1,   1,1.03561163, -79.142747, 1.10000, 0.90000, 1.10000, 0.90000
14377,'PITTSBURG~96', 138.0000,1,  11,   1,   1,1.03566992, -79.137946, 1.10000, 0.90000, 1.10000, 0.90000
14378,'PITTSBURG~97', 138.0000,1,  11,   1,   1,1.03315783, -77.687630, 1.10000, 0.90000, 1.10000, 0.90000
14379,'PITTSBURG~98', 138.0000,1,  11,   1,   1,1.03758347, -78.391823, 1.10000, 0.90000, 1.10000, 0.90000
14380,'PITTSBURG~99', 138.0000,1,  11,   1,   1,1.03749967, -78.397697, 1.10000, 0.90000, 1.10000, 0.90000
14381,'PITTSBUR~102', 138.0000,1,  11,   1,   1,1.03564239, -78.143627, 1.10000, 0.90000, 1.10000, 0.90000
14382,'PITTSBUR~103', 138.0000,1,  11,   1,   1,1.03551865, -78.156250, 1.10000, 0.90000, 1.10000, 0.90000
14383,'PITTSBUR~104', 138.0000,1,  11,   1,   1,1.03760326, -77.373715, 1.10000, 0.90000, 1.10000, 0.90000
14384,'PITTSBUR~105', 138.0000,1,  11,   1,   1,1.03765249, -77.365075, 1.10000, 0.90000, 1.10000, 0.90000
14385,'PITTSBUR~106', 138.0000,1,  11,   1,   1,1.03448772, -77.645174, 1.10000, 0.90000, 1.10000, 0.90000
14386,'PITTSBUR~107', 138.0000,1,  11,   1,   1,1.03499722, -77.177941, 1.10000, 0.90000, 1.10000, 0.90000
14387,'PITTSBUR~108', 138.0000,1,  11,   1,   1,1.03489769, -77.184785, 1.10000, 0.90000, 1.10000, 0.90000
14388,'PITTSBUR~109', 138.0000,1,  11,   1,   1,1.03774202, -78.013246, 1.10000, 0.90000, 1.10000, 0.90000
14389,'PITTSBUR~110', 138.0000,1,  11,   1,   1,1.03764057, -78.019318, 1.10000, 0.90000, 1.10000, 0.90000
14390,'PITTSBUR~111', 138.0000,1,  11,   1,   1,1.03517675, -78.691634, 1.10000, 0.90000, 1.10000, 0.90000
14391,'PITTSBUR~112', 138.0000,1,  11,   1,   1,1.03355944, -78.255765, 1.10000, 0.90000, 1.10000, 0.90000
14392,'PITTSBUR~113', 138.0000,1,  11,   1,   1,1.03446949, -77.771177, 1.10000, 0.90000, 1.10000, 0.90000
14393,'PITTSBUR~114', 138.0000,1,  11,   1,   1,1.03433812, -77.784694, 1.10000, 0.90000, 1.10000, 0.90000
14394,'PITTSBUR~115', 138.0000,1,  11,   1,   1,1.03357530, -78.309977, 1.10000, 0.90000, 1.10000, 0.90000
14395,'PITTSBUR~116', 138.0000,1,  11,   1,   1,1.03944147, -77.910738, 1.10000, 0.90000, 1.10000, 0.90000
14396,'PITTSBUR~117',  13.8000,1,  11,   1,   1,1.03944147, -77.910738, 1.10000, 0.90000, 1.10000, 0.90000
14397,'PITTSBUR~118',  13.8000,1,  11,   1,   1,1.03944147, -77.910738, 1.10000, 0.90000, 1.10000, 0.90000
14399,'PITTSBUR~120', 138.0000,1,  11,   1,   1,1.03939545, -77.916264, 1.10000, 0.90000, 1.10000, 0.90000
14400,'PITTSBUR~121', 138.0000,1,  11,   1,   1,1.03949451, -77.904878, 1.10000, 0.90000, 1.10000, 0.90000
14401,'PITTSBUR~123', 138.0000,1,  11,   1,   1,1.03734076, -77.112289, 1.10000, 0.90000, 1.10000, 0.90000
14402,'PITTSBUR~124', 138.0000,1,  11,   1,   1,1.03396201, -78.051065, 1.10000, 0.90000, 1.10000, 0.90000
14403,'PITTSBUR~125', 138.0000,1,  11,   1,   1,1.04075003, -77.028005, 1.10000, 0.90000, 1.10000, 0.90000
14404,'PITTSBUR~126', 138.0000,1,  11,   1,   1,1.03987098, -78.676696, 1.10000, 0.90000, 1.10000, 0.90000
14405,'PITTSBUR~127', 138.0000,1,  11,   1,   1,1.03607535, -78.177519, 1.10000, 0.90000, 1.10000, 0.90000
14406,'PITTSBUR~128', 138.0000,1,  11,   1,   1,1.03604496, -78.181002, 1.10000, 0.90000, 1.10000, 0.90000
14407,'PITTSBUR~129', 138.0000,1,  11,   1,   1,1.03387344, -77.950709, 1.10000, 0.90000, 1.10000, 0.90000
14408,'PITTSBUR~130', 138.0000,1,  11,   1,   1,1.03385067, -77.954370, 1.10000, 0.90000, 1.10000, 0.90000
14409,'PITTSBUR~131', 138.0000,1,  11,   1,   1,1.03811252, -78.019707, 1.10000, 0.90000, 1.10000, 0.90000
14410,'PITTSBUR~132', 138.0000,1,  11,   1,   1,1.03423762, -78.285702, 1.10000, 0.90000, 1.10000, 0.90000
14411,'PITTSBUR~133', 138.0000,1,  11,   1,   1,1.03343248, -78.306507, 1.10000, 0.90000, 1.10000, 0.90000
14412,'PITTSBUR~134', 138.0000,1,  11,   1,   1,1.03441787, -77.425085, 1.10000, 0.90000, 1.10000, 0.90000
14413,'PITTSBUR~135', 138.0000,1,  11,   1,   1,1.03448308, -77.419648, 1.10000, 0.90000, 1.10000, 0.90000
14414,'PITTSBUR~138', 138.0000,1,  11,   1,   1,1.03543603, -76.007178, 1.10000, 0.90000, 1.10000, 0.90000
14415,'PITTSBUR~139', 138.0000,1,  11,   1,   1,1.03571641, -78.089389, 1.10000, 0.90000, 1.10000, 0.90000
14416,'PITTSBUR~140', 138.0000,1,  11,   1,   1,1.03432286, -77.706912, 1.10000, 0.90000, 1.10000, 0.90000
14417,'PITTSBUR~141', 138.0000,1,  11,   1,   1,1.03422117, -77.713776, 1.10000, 0.90000, 1.10000, 0.90000
14418,'PITTSBUR~142', 138.0000,1,  11,   1,   1,1.03531373, -77.262724, 1.10000, 0.90000, 1.10000, 0.90000
14419,'PITTSBUR~143', 138.0000,1,  11,   1,   1,1.03914070, -75.962003, 1.10000, 0.90000, 1.10000, 0.90000
14420,'PITTSBUR~144', 138.0000,1,  11,   1,   1,1.03587782, -77.537257, 1.10000, 0.90000, 1.10000, 0.90000
14421,'PITTSBUR~145', 138.0000,1,  11,   1,   1,1.03600752, -77.523631, 1.10000, 0.90000, 1.10000, 0.90000
14422,'PITTSBUR~146', 138.0000,1,  11,   1,   1,1.03510737, -78.171351, 1.10000, 0.90000, 1.10000, 0.90000
14423,'PITTSBUR~147', 138.0000,1,  11,   1,   1,1.03713322, -77.992305, 1.10000, 0.90000, 1.10000, 0.90000
14424,'PITTSBUR~148', 138.0000,1,  11,   1,   1,1.03304863, -78.242214, 1.10000, 0.90000, 1.10000, 0.90000
14425,'PITTSBUR~149', 138.0000,1,  11,   1,   1,1.03319609, -78.236429, 1.10000, 0.90000, 1.10000, 0.90000
14426,'PITTSBUR~150', 138.0000,1,  11,   1,   1,1.03450966, -77.858720, 1.10000, 0.90000, 1.10000, 0.90000
14427,'SARVER 1 1  ', 138.0000,1,  11,   1,   1,1.04060614, -77.204258, 1.10000, 0.90000, 1.10000, 0.90000
14428,'SARVER 2 1  ', 138.0000,1,  11,   1,   1,1.03937125, -77.085413, 1.10000, 0.90000, 1.10000, 0.90000
14429,'SARVER 3 1  ', 138.0000,1,  11,   1,   1,1.03672123, -78.180169, 1.10000, 0.90000, 1.10000, 0.90000
14430,'SARVER 3 2  ', 138.0000,1,  11,   1,   1,1.03668797, -78.184151, 1.10000, 0.90000, 1.10000, 0.90000
14431,'SEWICKLEY ~1', 138.0000,1,  11,   1,   1,1.04190874, -77.356899, 1.10000, 0.90000, 1.10000, 0.90000
14432,'SEWICKLEY ~2', 138.0000,1,  11,   1,   1,1.03767657, -77.181438, 1.10000, 0.90000, 1.10000, 0.90000
14433,'SEWICKLEY ~3', 138.0000,1,  11,   1,   1,1.03775167, -77.174526, 1.10000, 0.90000, 1.10000, 0.90000
14434,'SEWICKLEY ~4', 138.0000,1,  11,   1,   1,1.03753853, -77.396692, 1.10000, 0.90000, 1.10000, 0.90000
14435,'SOUTH PARK~1', 138.0000,1,  11,   1,   1,1.03587627, -77.144022, 1.10000, 0.90000, 1.10000, 0.90000
14436,'SOUTH PARK~2', 138.0000,1,  11,   1,   1,1.03590810, -77.138579, 1.10000, 0.90000, 1.10000, 0.90000
14437,'SOUTH PARK~3', 138.0000,1,  11,   1,   1,1.03267777, -77.658329, 1.10000, 0.90000, 1.10000, 0.90000
14438,'SOUTH PARK~4', 138.0000,1,  11,   1,   1,1.03279567, -77.650686, 1.10000, 0.90000, 1.10000, 0.90000
14439,'SOUTH PARK~5', 138.0000,1,  11,   1,   1,1.03492987, -77.376775, 1.10000, 0.90000, 1.10000, 0.90000
14440,'SPRINGDALE~1', 138.0000,1,  11,   1,   1,1.03595495, -77.233136, 1.10000, 0.90000, 1.10000, 0.90000
14441,'TARENTUM 1 1', 138.0000,1,  11,   1,   1,1.03448617, -77.834677, 1.10000, 0.90000, 1.10000, 0.90000
14442,'TARENTUM 1 2', 138.0000,1,  11,   1,   1,1.03443873, -77.839390, 1.10000, 0.90000, 1.10000, 0.90000
14443,'TARENTUM 2 1', 138.0000,1,  11,   1,   1,1.04012263, -77.205426, 1.10000, 0.90000, 1.10000, 0.90000
14444,'TARENTUM 3 1', 138.0000,1,  11,   1,   1,1.04411650, -77.162956, 1.10000, 0.90000, 1.10000, 0.90000
14445,'TARENTUM 3 2', 138.0000,1,  11,   1,   1,1.04409385, -77.167375, 1.10000, 0.90000, 1.10000, 0.90000
14446,'TRAFFORD 1 1', 345.0000,1,  11,   1,   1,1.04022491, -75.284879, 1.10000, 0.90000, 1.10000, 0.90000
14447,'TRAFFORD 1 2', 138.0000,1,  11,   1,   1,1.03612852, -77.303794, 1.10000, 0.90000, 1.10000, 0.90000
14448,'TRAFFORD 1 3', 345.0000,1,  11,   1,   1,1.04069209, -75.206120, 1.10000, 0.90000, 1.10000, 0.90000
14449,'TRAFFORD 2 1', 138.0000,1,  11,   1,   1,1.03848350, -77.661744, 1.10000, 0.90000, 1.10000, 0.90000
14450,'TRAFFORD 2 2', 138.0000,1,  11,   1,   1,1.03839028, -77.666621, 1.10000, 0.90000, 1.10000, 0.90000
14451,'TURTLE CRE~1', 138.0000,1,  11,   1,   1,1.03430986, -79.310060, 1.10000, 0.90000, 1.10000, 0.90000
14452,'TURTLE CRE~2', 138.0000,1,  11,   1,   1,1.03435087, -79.306214, 1.10000, 0.90000, 1.10000, 0.90000
14453,'VALENCIA 1 1', 138.0000,1,  11,   1,   1,1.03894067, -77.131100, 1.10000, 0.90000, 1.10000, 0.90000
14454,'VALENCIA 2 1', 138.0000,1,  11,   1,   1,1.04007304, -77.009966, 1.10000, 0.90000, 1.10000, 0.90000
14455,'VALENCIA 2 2', 138.0000,1,  11,   1,   1,1.04004502, -77.013443, 1.10000, 0.90000, 1.10000, 0.90000
14456,'VALENCIA 3 1', 138.0000,1,  11,   1,   1,1.04203200, -76.766340, 1.10000, 0.90000, 1.10000, 0.90000
14457,'VERONA 3 1  ', 138.0000,1,  11,   1,   1,1.03529513, -76.999994, 1.10000, 0.90000, 1.10000, 0.90000
14458,'VERONA 4 1  ', 138.0000,1,  11,   1,   1,1.03439522, -78.746316, 1.10000, 0.90000, 1.10000, 0.90000
14459,'VERONA 5 1  ', 138.0000,1,  11,   1,   1,1.03439236, -77.894291, 1.10000, 0.90000, 1.10000, 0.90000
14460,'WEST MIFFL~1', 138.0000,1,  11,   1,   1,1.04029417, -78.856214, 1.10000, 0.90000, 1.10000, 0.90000
14461,'WEST MIFFL~2', 138.0000,1,  11,   1,   1,1.03704715, -77.212543, 1.10000, 0.90000, 1.10000, 0.90000
14462,'WEST MIFFL~3', 138.0000,1,  11,   1,   1,1.03808522, -79.019845, 1.10000, 0.90000, 1.10000, 0.90000
14463,'WEST MIFFL~4', 138.0000,1,  11,   1,   1,1.03799415, -79.025582, 1.10000, 0.90000, 1.10000, 0.90000
14464,'WEST MIFFL~5', 138.0000,1,  11,   1,   1,1.03492451, -79.348241, 1.10000, 0.90000, 1.10000, 0.90000
14465,'WEST NEWTO~1', 138.0000,1,  11,   1,   1,1.03885174, -76.583353, 1.10000, 0.90000, 1.10000, 0.90000
14466,'WEST NEWTO~2', 138.0000,1,  11,   1,   1,1.03634202, -76.397264, 1.10000, 0.90000, 1.10000, 0.90000
14467,'WEST NEWTO~3', 138.0000,1,  11,   1,   1,1.03630579, -76.401280, 1.10000, 0.90000, 1.10000, 0.90000
14468,'WEST NEWTO~4', 138.0000,1,  11,   1,   1,1.03612888, -76.453340, 1.10000, 0.90000, 1.10000, 0.90000
14469,'WEXFORD 1 1 ', 138.0000,1,  11,   1,   1,1.03936076, -77.220008, 1.10000, 0.90000, 1.10000, 0.90000
14470,'WEXFORD 1 2 ', 138.0000,1,  11,   1,   1,1.03942406, -77.212741, 1.10000, 0.90000, 1.10000, 0.90000
14471,'WEXFORD 2 1 ', 138.0000,1,  11,   1,   1,1.04014063, -77.065776, 1.10000, 0.90000, 1.10000, 0.90000
14472,'WEXFORD 2 2 ',  24.0000,1,  11,   1,   1,1.04014063, -77.065776, 1.10000, 0.90000, 1.10000, 0.90000
14473,'WEXFORD 2 3 ',  24.0000,1,  11,   1,   1,1.04014063, -77.065776, 1.10000, 0.90000, 1.10000, 0.90000
14475,'WEXFORD 2 5 ', 138.0000,1,  11,   1,   1,1.04006708, -77.073330, 1.10000, 0.90000, 1.10000, 0.90000
14476,'WEXFORD 2 7 ', 138.0000,1,  11,   1,   1,1.04020464, -77.058522, 1.10000, 0.90000, 1.10000, 0.90000
14477,'WEXFORD 3 1 ', 138.0000,1,  11,   1,   1,1.03884280, -77.216750, 1.10000, 0.90000, 1.10000, 0.90000
14478,'WEXFORD 3 2 ', 138.0000,1,  11,   1,   1,1.03878772, -77.224065, 1.10000, 0.90000, 1.10000, 0.90000
14479,'WEXFORD 4 1 ', 138.0000,1,  11,   1,   1,1.04031646, -77.327461, 1.10000, 0.90000, 1.10000, 0.90000
14480,'APOLLO 1 1  ', 138.0000,1,  11,   1,   1,1.03772175, -77.047614, 1.10000, 0.90000, 1.10000, 0.90000
14481,'APOLLO 1 2  ', 138.0000,1,  11,   1,   1,1.03765810, -77.054294, 1.10000, 0.90000, 1.10000, 0.90000
14482,'APOLLO 2 1  ', 345.0000,1,  11,   1,   1,1.04504323, -75.745685, 1.10000, 0.90000, 1.10000, 0.90000
14483,'APOLLO 2 2  ', 138.0000,1,  11,   1,   1,1.04289544, -76.380400, 1.10000, 0.90000, 1.10000, 0.90000
14484,'APOLLO 2 3  ',  13.8000,1,  11,   1,   1,1.03890443, -77.686080, 1.10000, 0.90000, 1.10000, 0.90000
14486,'APOLLO 2 5  ', 345.0000,1,  11,   1,   1,1.04494619, -75.754352, 1.10000, 0.90000, 1.10000, 0.90000
14487,'APOLLO 2 7  ', 345.0000,1,  11,   1,   1,1.04550290, -75.690305, 1.10000, 0.90000, 1.10000, 0.90000
14488,'APOLLO 3 1  ', 138.0000,1,  11,   1,   1,1.04055607, -76.904877, 1.10000, 0.90000, 1.10000, 0.90000
14489,'CHICORA 1 1 ', 138.0000,1,  11,   1,   1,1.03943658, -77.594965, 1.10000, 0.90000, 1.10000, 0.90000
14490,'CHICORA 1 2 ', 138.0000,1,  11,   1,   1,1.03945482, -77.592452, 1.10000, 0.90000, 1.10000, 0.90000
14491,'CHICORA 2 1 ', 138.0000,1,  11,   1,   1,1.03885102, -77.551634, 1.10000, 0.90000, 1.10000, 0.90000
14492,'CHICORA 3 1 ', 138.0000,1,  11,   1,   1,1.04074955, -77.657086, 1.10000, 0.90000, 1.10000, 0.90000
14493,'CHICORA 3 2 ', 138.0000,1,  11,   1,   1,1.04078138, -77.653493, 1.10000, 0.90000, 1.10000, 0.90000
14494,'DAYTON 1 1  ', 138.0000,1,  11,   1,   1,1.04174364, -77.406889, 1.10000, 0.90000, 1.10000, 0.90000
14495,'DAYTON 1 2  ', 138.0000,1,  11,   1,   1,1.04172361, -77.409362, 1.10000, 0.90000, 1.10000, 0.90000
14496,'FORD CITY ~1', 138.0000,1,  11,   1,   1,1.04203427, -77.105152, 1.10000, 0.90000, 1.10000, 0.90000
14497,'FORD CITY ~2', 138.0000,1,  11,   1,   1,1.03940368, -77.582165, 1.10000, 0.90000, 1.10000, 0.90000
14498,'FORD CITY ~3', 138.0000,1,  11,   1,   1,1.04042757, -77.381105, 1.10000, 0.90000, 1.10000, 0.90000
14499,'FORD CITY ~4', 138.0000,1,  11,   1,   1,1.04038906, -77.384834, 1.10000, 0.90000, 1.10000, 0.90000
14500,'FREEPORT 1~3', 138.0000,1,  11,   1,   1,1.04038608, -76.852660, 1.10000, 0.90000, 1.10000, 0.90000
14501,'FREEPORT 1~4', 138.0000,1,  11,   1,   1,1.04504550, -77.088548, 1.10000, 0.90000, 1.10000, 0.90000
14502,'KARNS CITY 1', 138.0000,1,  11,   1,   1,1.04016495, -77.661648, 1.10000, 0.90000, 1.10000, 0.90000
14503,'KARNS CITY 2', 138.0000,1,  11,   1,   1,1.04018104, -77.659688, 1.10000, 0.90000, 1.10000, 0.90000
14504,'KITTANNING~1', 138.0000,1,  11,   1,   1,1.03828740, -77.926270, 1.10000, 0.90000, 1.10000, 0.90000
14505,'KITTANNING~2', 138.0000,1,  11,   1,   1,1.03826404, -77.863931, 1.10000, 0.90000, 1.10000, 0.90000
14506,'KITTANNING~3', 138.0000,1,  11,   1,   1,1.03831649, -77.774906, 1.10000, 0.90000, 1.10000, 0.90000
14507,'KITTANNING~4', 138.0000,1,  11,   1,   1,1.04339182, -77.344010, 1.10000, 0.90000, 1.10000, 0.90000
14508,'LEECHBURG ~1', 138.0000,1,  11,   1,   1,1.04688239, -76.776428, 1.10000, 0.90000, 1.10000, 0.90000
14509,'LEECHBURG ~2', 138.0000,1,  11,   1,   1,1.04124022, -76.626970, 1.10000, 0.90000, 1.10000, 0.90000
14510,'LEECHBURG ~3', 138.0000,1,  11,   1,   1,1.04302382, -77.047232, 1.10000, 0.90000, 1.10000, 0.90000
14511,'MAYPORT 1   ', 138.0000,1,  11,   1,   1,1.03898931, -77.662591, 1.10000, 0.90000, 1.10000, 0.90000
14512,'MAYPORT 2   ', 138.0000,1,  11,   1,   1,1.03895319, -77.666914, 1.10000, 0.90000, 1.10000, 0.90000
14513,'NEW BETHLE~1', 138.0000,1,  11,   1,   1,1.03816557, -77.736644, 1.10000, 0.90000, 1.10000, 0.90000
14514,'NEW BETHLE~2', 138.0000,1,  11,   1,   1,1.04131806, -77.728584, 1.10000, 0.90000, 1.10000, 0.90000
14515,'NEW BETHLE~3', 138.0000,1,  11,   1,   1,1.04127610, -77.733263, 1.10000, 0.90000, 1.10000, 0.90000
14516,'PARKER 1 1  ', 138.0000,1,  11,   1,   1,1.04166675, -77.760133, 1.10000, 0.90000, 1.10000, 0.90000
14517,'PARKER 2 1  ', 138.0000,1,  11,   1,   1,1.04092860, -77.606699, 1.10000, 0.90000, 1.10000, 0.90000
14518,'PARKER 3 1  ', 138.0000,1,  11,   1,   1,1.04140234, -77.760495, 1.10000, 0.90000, 1.10000, 0.90000
14519,'PARKER 3 2  ', 138.0000,1,  11,   1,   1,1.04137790, -77.762715, 1.10000, 0.90000, 1.10000, 0.90000
14520,'RURAL VALL~1', 138.0000,1,  11,   1,   1,1.04470241, -76.959088, 1.10000, 0.90000, 1.10000, 0.90000
14521,'RURAL VALL~2', 138.0000,1,  11,   1,   1,1.04260385, -76.174969, 1.10000, 0.90000, 1.10000, 0.90000
14522,'RURAL VALL~3', 138.0000,1,  11,   1,   1,1.04225051, -76.306102, 1.10000, 0.90000, 1.10000, 0.90000
14523,'RURAL VALL~4', 138.0000,1,  11,   1,   1,1.04225945, -76.304818, 1.10000, 0.90000, 1.10000, 0.90000
14524,'SHELOCTA 1 1', 138.0000,1,  11,   1,   1,1.04467511, -76.939813, 1.10000, 0.90000, 1.10000, 0.90000
14525,'SHELOCTA 2 1', 138.0000,1,  11,   1,   1,1.04102468, -76.565963, 1.10000, 0.90000, 1.10000, 0.90000
14526,'TEMPLETON ~3', 138.0000,1,  11,   1,   1,1.04160297, -77.745414, 1.10000, 0.90000, 1.10000, 0.90000
14527,'VANDERGRIF~1', 138.0000,1,  11,   1,   1,1.03880334, -77.694741, 1.10000, 0.90000, 1.10000, 0.90000
14528,'VANDERGRIF~2', 138.0000,1,  11,   1,   1,1.03877306, -77.699289, 1.10000, 0.90000, 1.10000, 0.90000
14529,'VANDERGRIF~3', 138.0000,1,  11,   1,   1,1.03984725, -76.789713, 1.10000, 0.90000, 1.10000, 0.90000
14530,'VANDERGRIF~4', 138.0000,1,  11,   1,   1,1.03997076, -76.765008, 1.10000, 0.90000, 1.10000, 0.90000
14531,'WORTHINGTO~1', 138.0000,1,  11,   1,   1,1.04229367, -77.475553, 1.10000, 0.90000, 1.10000, 0.90000
14532,'WORTHINGT~26', 138.0000,1,  11,   1,   1,1.04035306, -77.636404, 1.10000, 0.90000, 1.10000, 0.90000
14533,'ALIQUIPPA ~1', 138.0000,1,  11,   1,   1,1.03379405, -77.259514, 1.10000, 0.90000, 1.10000, 0.90000
14534,'ALIQUIPPA ~2', 138.0000,1,  11,   1,   1,1.03670657, -77.401104, 1.10000, 0.90000, 1.10000, 0.90000
14535,'ALIQUIPPA ~3', 138.0000,1,  11,   1,   1,1.03940320, -76.589862, 1.10000, 0.90000, 1.10000, 0.90000
14536,'ALIQUIPPA ~4', 138.0000,1,  11,   1,   1,1.04346490, -77.254856, 1.10000, 0.90000, 1.10000, 0.90000
14537,'ALIQUIPPA ~5', 138.0000,1,  11,   1,   1,1.04339111, -77.265033, 1.10000, 0.90000, 1.10000, 0.90000
14538,'BEAVER 1 1  ', 138.0000,1,  11,   1,   1,1.03436971, -79.151067, 1.10000, 0.90000, 1.10000, 0.90000
14539,'BEAVER 1 2  ', 138.0000,1,  11,   1,   1,1.03430426, -79.155527, 1.10000, 0.90000, 1.10000, 0.90000
14540,'BEAVER 2 1  ', 138.0000,1,  11,   1,   1,1.03890073, -77.367342, 1.10000, 0.90000, 1.10000, 0.90000
14541,'BEAVER 2 2  ', 138.0000,1,  11,   1,   1,1.03894556, -77.361987, 1.10000, 0.90000, 1.10000, 0.90000
14542,'BEAVER 3 1  ', 138.0000,1,  11,   1,   1,1.03778994, -76.981170, 1.10000, 0.90000, 1.10000, 0.90000
14543,'BEAVER 4 1  ', 138.0000,1,  11,   1,   1,1.03197277, -77.516814, 1.10000, 0.90000, 1.10000, 0.90000
14544,'BEAVER FAL~7', 138.0000,1,  11,   1,   1,1.04140329, -77.968221, 1.10000, 0.90000, 1.10000, 0.90000
14545,'BEAVER FAL~8', 138.0000,1,  11,   1,   1,1.03066540, -77.874170, 1.10000, 0.90000, 1.10000, 0.90000
14546,'BEAVER FAL~9', 138.0000,1,  11,   1,   1,1.03050792, -77.884265, 1.10000, 0.90000, 1.10000, 0.90000
14547,'BEAVER FA~10', 345.0000,1,  11,   1,   1,1.03987026, -75.187808, 1.10000, 0.90000, 1.10000, 0.90000
14548,'BEAVER FA~11', 138.0000,1,  11,   1,   1,1.04473948, -77.359071, 1.10000, 0.90000, 1.10000, 0.90000
14549,'BEAVER FA~12', 345.0000,1,  11,   1,   1,1.03977931, -75.197862, 1.10000, 0.90000, 1.10000, 0.90000
14550,'BEAVER FA~13', 138.0000,1,  11,   1,   1,1.03290558, -78.889552, 1.10000, 0.90000, 1.10000, 0.90000
14551,'BEAVER FA~14', 138.0000,1,  11,   1,   1,1.03300333, -78.878037, 1.10000, 0.90000, 1.10000, 0.90000
14552,'DARLINGTON~1', 138.0000,1,  11,   1,   1,1.03169036, -79.468418, 1.10000, 0.90000, 1.10000, 0.90000
14553,'DARLINGTON~4', 138.0000,1,  11,   1,   1,1.03231943, -79.234204, 1.10000, 0.90000, 1.10000, 0.90000
14554,'DARLINGTON~5', 138.0000,1,  11,   1,   1,1.03233445, -79.232920, 1.10000, 0.90000, 1.10000, 0.90000
14555,'DARLINGTON~6', 138.0000,1,  11,   1,   1,1.02915454, -80.206461, 1.10000, 0.90000, 1.10000, 0.90000
14556,'ELLWOOD CI~1', 138.0000,1,  11,   1,   1,1.03139091, -78.972785, 1.10000, 0.90000, 1.10000, 0.90000
14557,'ELLWOOD CI~2', 138.0000,1,  11,   1,   1,1.03144646, -78.967014, 1.10000, 0.90000, 1.10000, 0.90000
14558,'ELLWOOD CI~3', 138.0000,1,  11,   1,   1,1.03435659, -78.412853, 1.10000, 0.90000, 1.10000, 0.90000
14559,'ELLWOOD CI~4', 138.0000,1,  11,   1,   1,1.03601420, -78.146489, 1.10000, 0.90000, 1.10000, 0.90000
14560,'ELLWOOD CI~5', 138.0000,1,  11,   1,   1,1.03704238, -78.076186, 1.10000, 0.90000, 1.10000, 0.90000
14561,'ENON VALLE~1', 138.0000,1,  11,   1,   1,1.03300488, -80.105961, 1.10000, 0.90000, 1.10000, 0.90000
14562,'ENON VALLE~2', 100.0000,1,  11,   1,   1,1.03867757, -81.719935, 1.10000, 0.90000, 1.10000, 0.90000
14563,'ENON VALLE~3', 138.0000,1,  11,   1,   1,1.03298318, -80.109329, 1.10000, 0.90000, 1.10000, 0.90000
14564,'FREEDOM 6 1 ', 138.0000,1,  11,   1,   1,1.03419483, -77.438786, 1.10000, 0.90000, 1.10000, 0.90000
14565,'GEORGETOWN~1', 138.0000,1,  11,   1,   1,1.04058909, -77.313124, 1.10000, 0.90000, 1.10000, 0.90000
14566,'GEORGETOWN~2', 138.0000,1,  11,   1,   1,1.04058290, -77.314231, 1.10000, 0.90000, 1.10000, 0.90000
14567,'GEORGETOWN~1', 138.0000,1,  11,   1,   1,1.03994346, -76.329748, 1.10000, 0.90000, 1.10000, 0.90000
14568,'HARMONY 2 1 ', 138.0000,1,  11,   1,   1,1.03703630, -77.287142, 1.10000, 0.90000, 1.10000, 0.90000
14569,'HARMONY 3 1 ', 138.0000,1,  11,   1,   1,1.03542948, -78.160539, 1.10000, 0.90000, 1.10000, 0.90000
14570,'HOOKSTOWN 1 ', 138.0000,1,  11,   1,   1,1.04387915, -76.666749, 1.10000, 0.90000, 1.10000, 0.90000
14571,'INDUSTRY 1  ', 138.0000,1,  11,   1,   1,1.04206336, -77.003587, 1.10000, 0.90000, 1.10000, 0.90000
14572,'MIDLAND 1 1 ', 138.0000,1,  11,   1,   1,1.03059924, -78.110159, 1.10000, 0.90000, 1.10000, 0.90000
14573,'MIDLAND 2 1 ', 138.0000,1,  11,   1,   1,1.03502202, -78.499747, 1.10000, 0.90000, 1.10000, 0.90000
14574,'MIDLAND 2 2 ', 138.0000,1,  11,   1,   1,1.03499389, -78.501652, 1.10000, 0.90000, 1.10000, 0.90000
14575,'MIDLAND 3 1 ', 138.0000,1,  11,   1,   1,1.04310691, -76.953180, 1.10000, 0.90000, 1.10000, 0.90000
14576,'MONACA 1 1  ', 138.0000,1,  11,   1,   1,1.03749704, -76.767174, 1.10000, 0.90000, 1.10000, 0.90000
14577,'MONACA 1 2  ', 138.0000,1,  11,   1,   1,1.03745866, -76.772672, 1.10000, 0.90000, 1.10000, 0.90000
14578,'MONACA 2 1  ', 345.0000,1,  11,   1,   1,1.03586626, -74.122032, 1.10000, 0.90000, 1.10000, 0.90000
14579,'MONACA 2 2  ', 138.0000,1,  11,   1,   1,1.03838360, -76.990616, 1.10000, 0.90000, 1.10000, 0.90000
14580,'MONACA 2 3  ', 345.0000,1,  11,   1,   1,1.03580451, -74.128432, 1.10000, 0.90000, 1.10000, 0.90000
14581,'MONACA 3 1  ', 138.0000,1,  11,   1,   1,1.03708315, -76.898067, 1.10000, 0.90000, 1.10000, 0.90000
14582,'MONACA 3 2  ', 138.0000,1,  11,   1,   1,1.03699613, -76.904433, 1.10000, 0.90000, 1.10000, 0.90000
14583,'NEW BRIGHT~1', 138.0000,1,  11,   1,   1,1.04224074, -77.334100, 1.10000, 0.90000, 1.10000, 0.90000
14584,'NEW BRIGHT~2', 138.0000,1,  11,   1,   1,1.04218733, -77.339755, 1.10000, 0.90000, 1.10000, 0.90000
14585,'NEW BRIGHT~3', 138.0000,1,  11,   1,   1,1.03812695, -77.459639, 1.10000, 0.90000, 1.10000, 0.90000
14586,'NEW GALILE~1', 138.0000,1,  11,   1,   1,1.02707958, -80.916008, 1.10000, 0.90000, 1.10000, 0.90000
14587,'NEW GALILE~2', 100.0000,1,  11,   1,   1,1.03860188, -85.318359, 1.10000, 0.90000, 1.10000, 0.90000
14588,'NEW GALILE~3', 138.0000,1,  11,   1,   1,1.02707195, -80.916793, 1.10000, 0.90000, 1.10000, 0.90000
14589,'ROCHESTE~189', 138.0000,1,  11,   1,   1,1.03322244, -77.733010, 1.10000, 0.90000, 1.10000, 0.90000
14590,'ROCHESTE~190', 138.0000,1,  11,   1,   1,1.03801501, -77.419914, 1.10000, 0.90000, 1.10000, 0.90000
14591,'ROCHESTE~191', 138.0000,1,  11,   1,   1,1.03366721, -78.080018, 1.10000, 0.90000, 1.10000, 0.90000
14592,'ROCHESTE~192', 138.0000,1,  11,   1,   1,1.03361356, -78.083665, 1.10000, 0.90000, 1.10000, 0.90000
14593,'WAMPUM 1    ', 138.0000,1,  11,   1,   1,1.03731871, -79.846701, 1.10000, 0.90000, 1.10000, 0.90000
14594,'ZELIENOPLE~1', 138.0000,1,  11,   1,   1,1.03258586, -77.832956, 1.10000, 0.90000, 1.10000, 0.90000
14595,'ZELIENOPLE~2', 138.0000,1,  11,   1,   1,1.03343511, -77.967518, 1.10000, 0.90000, 1.10000, 0.90000
14596,'ALUM BANK 1 ', 138.0000,1,  11,   1,   1,1.03161967, -78.705875, 1.10000, 0.90000, 1.10000, 0.90000
14597,'ALUM BANK 2 ', 138.0000,1,  11,   1,   1,1.03160429, -78.707603, 1.10000, 0.90000, 1.10000, 0.90000
14598,'BEDFORD 5 1 ', 138.0000,1,  11,   1,   1,1.02737248, -81.922341, 1.10000, 0.90000, 1.10000, 0.90000
14599,'BEDFORD 6 1 ', 138.0000,1,  11,   1,   1,1.03276134, -81.622072, 1.10000, 0.90000, 1.10000, 0.90000
14600,'BEDFORD 7 1 ', 345.0000,1,  11,   1,   1,1.03008974, -80.910701, 1.10000, 0.90000, 1.10000, 0.90000
14601,'BEDFORD 7 2 ', 138.0000,1,  11,   1,   1,1.03472984, -82.174805, 1.10000, 0.90000, 1.10000, 0.90000
14602,'BEDFORD 7 3 ', 345.0000,1,  11,   1,   1,1.03003216, -80.917415, 1.10000, 0.90000, 1.10000, 0.90000
14603,'BREEZEWOOD 1', 138.0000,1,  11,   1,   1,1.03144968, -84.378641, 1.10000, 0.90000, 1.10000, 0.90000
14604,'CLAYSBURG ~1', 138.0000,1,  11,   1,   1,1.03464663, -79.144277, 1.10000, 0.90000, 1.10000, 0.90000
14605,'CLAYSBURG ~2', 138.0000,1,  11,   1,   1,1.03461003, -79.148225, 1.10000, 0.90000, 1.10000, 0.90000
14606,'CLAYSBURG ~3', 138.0000,1,  11,   1,   1,1.03707707, -80.274687, 1.10000, 0.90000, 1.10000, 0.90000
14607,'CLAYSBURG ~4', 138.0000,1,  11,   1,   1,1.03703797, -80.278717, 1.10000, 0.90000, 1.10000, 0.90000
14608,'CLAYSBURG ~5', 138.0000,1,  11,   1,   1,1.03407323, -79.682824, 1.10000, 0.90000, 1.10000, 0.90000
14609,'CLEARVILLE~1', 138.0000,1,  11,   1,   1,1.03166831, -84.254120, 1.10000, 0.90000, 1.10000, 0.90000
14610,'CLEARVILLE~2', 138.0000,1,  11,   1,   1,1.03151262, -84.486701, 1.10000, 0.90000, 1.10000, 0.90000
14611,'CLEARVILLE~3', 138.0000,1,  11,   1,   1,1.03150213, -84.487726, 1.10000, 0.90000, 1.10000, 0.90000
14612,'EVERETT 4 1 ', 138.0000,1,  11,   1,   1,1.02798450, -82.304654, 1.10000, 0.90000, 1.10000, 0.90000
14613,'EVERETT 4 2 ', 138.0000,1,  11,   1,   1,1.02796221, -82.308663, 1.10000, 0.90000, 1.10000, 0.90000
14614,'EVERETT 5 1 ', 138.0000,1,  11,   1,   1,1.02974093, -83.200228, 1.10000, 0.90000, 1.10000, 0.90000
14615,'EVERETT 6 1 ', 138.0000,1,  11,   1,   1,1.03183949, -83.858494, 1.10000, 0.90000, 1.10000, 0.90000
14616,'HOPEWELL 1 1', 138.0000,1,  11,   1,   1,1.03552926, -81.794773, 1.10000, 0.90000, 1.10000, 0.90000
14617,'HOPEWELL 2 1', 138.0000,1,  11,   1,   1,1.03558195, -80.661044, 1.10000, 0.90000, 1.10000, 0.90000
14618,'HYNDMAN 1 1 ', 138.0000,1,  11,   1,   1,1.03273904, -79.950055, 1.10000, 0.90000, 1.10000, 0.90000
14619,'HYNDMAN 2 1 ', 138.0000,1,  11,   1,   1,1.03138471, -80.853696, 1.10000, 0.90000, 1.10000, 0.90000
14620,'MANNS CHOI~1', 138.0000,1,  11,   1,   1,1.02687109, -81.179544, 1.10000, 0.90000, 1.10000, 0.90000
14621,'MANNS CHOI~2', 138.0000,1,  11,   1,   1,1.02688515, -81.178417, 1.10000, 0.90000, 1.10000, 0.90000
14622,'MANNS CHOI~3', 138.0000,1,  11,   1,   1,1.03958333, -76.983124, 1.10000, 0.90000, 1.10000, 0.90000
14623,'MARTINSBUR~1', 138.0000,1,  11,   1,   1,1.03703892, -80.620336, 1.10000, 0.90000, 1.10000, 0.90000
14624,'MARTINSBUR~2', 138.0000,1,  11,   1,   1,1.03701520, -80.622870, 1.10000, 0.90000, 1.10000, 0.90000
14625,'MARTINSBU~13', 138.0000,1,  11,   1,   1,1.03686953, -80.535908, 1.10000, 0.90000, 1.10000, 0.90000
14626,'MARTINSBU~14', 345.0000,1,  11,   1,   1,1.03770721, -79.036285, 1.10000, 0.90000, 1.10000, 0.90000
14627,'MARTINSBU~15', 138.0000,1,  11,   1,   1,1.04121864, -80.926827, 1.10000, 0.90000, 1.10000, 0.90000
14628,'MARTINSBU~16', 345.0000,1,  11,   1,   1,1.03768122, -79.039106, 1.10000, 0.90000, 1.10000, 0.90000
14629,'NEW ENTERP~1', 138.0000,1,  11,   1,   1,1.03403115, -80.129512, 1.10000, 0.90000, 1.10000, 0.90000
14630,'NEW ENTERP~2', 138.0000,1,  11,   1,   1,1.03401136, -80.131199, 1.10000, 0.90000, 1.10000, 0.90000
14631,'NEW ENTERP~3', 138.0000,1,  11,   1,   1,1.03665233, -80.416619, 1.10000, 0.90000, 1.10000, 0.90000
14632,'NEW PARIS ~1', 138.0000,1,  11,   1,   1,1.02689838, -79.493232, 1.10000, 0.90000, 1.10000, 0.90000
14633,'NEW PARIS ~2', 138.0000,1,  11,   1,   1,1.02688241, -79.494926, 1.10000, 0.90000, 1.10000, 0.90000
14634,'NEW PARIS ~3', 138.0000,1,  11,   1,   1,1.02910852, -79.122284, 1.10000, 0.90000, 1.10000, 0.90000
14635,'NEW PARIS ~4', 138.0000,1,  11,   1,   1,1.02912354, -79.120611, 1.10000, 0.90000, 1.10000, 0.90000
14636,'NEW PARIS ~5', 138.0000,1,  11,   1,   1,1.03027284, -78.914728, 1.10000, 0.90000, 1.10000, 0.90000
14637,'PORTAGE 2 1 ', 138.0000,1,  11,   1,   1,1.03999066, -78.875380, 1.10000, 0.90000, 1.10000, 0.90000
14638,'PORTAGE 3 1 ', 138.0000,1,  11,   1,   1,1.03510559, -78.587385, 1.10000, 0.90000, 1.10000, 0.90000
14639,'PORTAGE 3 2 ', 138.0000,1,  11,   1,   1,1.03513527, -78.584216, 1.10000, 0.90000, 1.10000, 0.90000
14640,'PORTAGE 4 1 ', 138.0000,1,  11,   1,   1,1.03848541, -78.572782, 1.10000, 0.90000, 1.10000, 0.90000
14641,'ROARING SP~1', 138.0000,1,  11,   1,   1,1.03655612, -80.108113, 1.10000, 0.90000, 1.10000, 0.90000
14642,'ROARING SP~2', 138.0000,1,  11,   1,   1,1.03800702, -79.857820, 1.10000, 0.90000, 1.10000, 0.90000
14643,'ROARING SP~3', 138.0000,1,  11,   1,   1,1.03719902, -80.291913, 1.10000, 0.90000, 1.10000, 0.90000
14644,'ROARING SP~4', 138.0000,1,  11,   1,   1,1.03716350, -80.295765, 1.10000, 0.90000, 1.10000, 0.90000
14645,'SAXTON 1 1  ', 138.0000,1,  11,   1,   1,1.03947926, -82.031474, 1.10000, 0.90000, 1.10000, 0.90000
14646,'SAXTON 2 1  ', 138.0000,1,  11,   1,   1,1.03693259, -80.481943, 1.10000, 0.90000, 1.10000, 0.90000
14647,'SAXTON 2 2  ', 138.0000,1,  11,   1,   1,1.03691304, -80.484265, 1.10000, 0.90000, 1.10000, 0.90000
14648,'SAXTON 3 1  ', 138.0000,1,  11,   1,   1,1.03540254, -81.103565, 1.10000, 0.90000, 1.10000, 0.90000
14649,'SCHELLSBUR~1', 138.0000,1,  11,   1,   1,1.03575337, -77.978166, 1.10000, 0.90000, 1.10000, 0.90000
14650,'ALTOONA 1 1 ', 500.0000,1,  11,   1,   1,1.03993058, -77.942922, 1.10000, 0.90000, 1.10000, 0.90000
14651,'ALTOONA 1 2 ', 345.0000,1,  11,   1,   1,1.04050040, -78.833012, 1.10000, 0.90000, 1.10000, 0.90000
14652,'ALTOONA 1 3 ', 138.0000,1,  11,   1,   1,1.04214048, -80.516640, 1.10000, 0.90000, 1.10000, 0.90000
14653,'ALTOONA 1 4 ', 345.0000,1,  11,   1,   1,1.04038978, -78.825403, 1.10000, 0.90000, 1.10000, 0.90000
14654,'ALTOONA 1 6 ', 500.0000,1,  11,   1,   1,1.04051399, -77.902843, 1.10000, 0.90000, 1.10000, 0.90000
14655,'ALTOONA 2 1 ', 138.0000,1,  11,   1,   1,1.03262198, -80.605282, 1.10000, 0.90000, 1.10000, 0.90000
14656,'ALTOONA 3 1 ', 138.0000,1,  11,   1,   1,1.03829098, -78.802966, 1.10000, 0.90000, 1.10000, 0.90000
14657,'ALTOONA 3 2 ', 138.0000,1,  11,   1,   1,1.03816986, -78.812883, 1.10000, 0.90000, 1.10000, 0.90000
14658,'ALTOONA 4 1 ', 138.0000,1,  11,   1,   1,1.03286624, -80.645505, 1.10000, 0.90000, 1.10000, 0.90000
14659,'ALTOONA 5 1 ', 138.0000,1,  11,   1,   1,1.03286636, -80.491805, 1.10000, 0.90000, 1.10000, 0.90000
14660,'ALTOONA 6 1 ', 138.0000,1,  11,   1,   1,1.03300190, -80.289413, 1.10000, 0.90000, 1.10000, 0.90000
14661,'ALTOONA 7 1 ', 138.0000,1,  11,   1,   1,1.03271341, -80.529112, 1.10000, 0.90000, 1.10000, 0.90000
14662,'ALTOONA 7 2 ', 138.0000,1,  11,   1,   1,1.03264165, -80.539057, 1.10000, 0.90000, 1.10000, 0.90000
14663,'ALTOONA 8 1 ', 345.0000,1,  11,   1,   1,1.04049492, -78.196855, 1.10000, 0.90000, 1.10000, 0.90000
14664,'ALTOONA 8 2 ', 138.0000,1,  11,   1,   1,1.03907776, -78.662599, 1.10000, 0.90000, 1.10000, 0.90000
14665,'ALTOONA 8 3 ',  13.8000,1,  11,   1,   1,1.03825176, -78.945662, 1.10000, 0.90000, 1.10000, 0.90000
14667,'ALTOONA 8 5 ', 345.0000,1,  11,   1,   1,1.04041827, -78.207544, 1.10000, 0.90000, 1.10000, 0.90000
14668,'BELLWOOD 1 1', 138.0000,1,  11,   1,   1,1.03489590, -79.773304, 1.10000, 0.90000, 1.10000, 0.90000
14669,'BELLWOOD 2 1', 138.0000,1,  11,   1,   1,1.04188216, -80.766550, 1.10000, 0.90000, 1.10000, 0.90000
14670,'DUNCANSVIL~1', 138.0000,1,  11,   1,   1,1.04047573, -78.678459, 1.10000, 0.90000, 1.10000, 0.90000
14671,'DUNCANSVIL~2', 138.0000,1,  11,   1,   1,1.03998494, -78.711469, 1.10000, 0.90000, 1.10000, 0.90000
14672,'DUNCANSVIL~3', 138.0000,1,  11,   1,   1,1.03987789, -78.718880, 1.10000, 0.90000, 1.10000, 0.90000
14673,'DUNCANSVIL~4', 138.0000,1,  11,   1,   1,1.03661764, -80.321194, 1.10000, 0.90000, 1.10000, 0.90000
14674,'EAST FREED~1', 138.0000,1,  11,   1,   1,1.03754234, -80.087014, 1.10000, 0.90000, 1.10000, 0.90000
14675,'GALLITZIN ~1', 138.0000,1,  11,   1,   1,1.03826392, -79.007127, 1.10000, 0.90000, 1.10000, 0.90000
14676,'GALLITZIN ~2', 138.0000,1,  11,   1,   1,1.03514087, -80.010632, 1.10000, 0.90000, 1.10000, 0.90000
14677,'GALLITZIN ~3',  13.8000,1,  11,   1,   1,1.03514087, -80.010632, 1.10000, 0.90000, 1.10000, 0.90000
14678,'GALLITZIN ~4',  13.8000,1,  11,   1,   1,1.03514087, -80.010632, 1.10000, 0.90000, 1.10000, 0.90000
14680,'GALLITZIN ~6', 138.0000,1,  11,   1,   1,1.03512359, -80.012449, 1.10000, 0.90000, 1.10000, 0.90000
14681,'GALLITZIN ~7', 138.0000,1,  11,   1,   1,1.03515661, -80.008672, 1.10000, 0.90000, 1.10000, 0.90000
14682,'HOLLIDAYSB~1', 138.0000,1,  11,   1,   1,1.03356886, -80.348542, 1.10000, 0.90000, 1.10000, 0.90000
14683,'HOLLIDAYSB~2', 138.0000,1,  11,   1,   1,1.04040992, -80.719223, 1.10000, 0.90000, 1.10000, 0.90000
14684,'HOLLIDAYSB~3', 138.0000,1,  11,   1,   1,1.04035366, -80.724612, 1.10000, 0.90000, 1.10000, 0.90000
14685,'HOLLIDAYSB~4', 138.0000,1,  11,   1,   1,1.03679073, -80.559752, 1.10000, 0.90000, 1.10000, 0.90000
14686,'HOLLIDAYSB~5', 138.0000,1,  11,   1,   1,1.03674448, -80.564827, 1.10000, 0.90000, 1.10000, 0.90000
14687,'HOLLIDAYSB~6', 138.0000,1,  11,   1,   1,1.04162991, -80.581295, 1.10000, 0.90000, 1.10000, 0.90000
14688,'TYRONE 1 1  ', 138.0000,1,  11,   1,   1,1.03679049, -80.913809, 1.10000, 0.90000, 1.10000, 0.90000
14689,'TYRONE 2 1  ', 138.0000,1,  11,   1,   1,1.03553247, -80.814559, 1.10000, 0.90000, 1.10000, 0.90000
14690,'TYRONE 3 1  ', 138.0000,1,  11,   1,   1,1.03633082, -81.064626, 1.10000, 0.90000, 1.10000, 0.90000
14691,'WILLIAMSB~23', 138.0000,1,  11,   1,   1,1.03862488, -81.029922, 1.10000, 0.90000, 1.10000, 0.90000
14692,'WILLIAMSB~30', 138.0000,1,  11,   1,   1,1.03968918, -80.821048, 1.10000, 0.90000, 1.10000, 0.90000
14693,'BOYERS 1    ', 138.0000,1,  11,   1,   1,1.03928971, -77.675186, 1.10000, 0.90000, 1.10000, 0.90000
14694,'BOYERS 2    ', 138.0000,1,  11,   1,   1,1.03925991, -77.678334, 1.10000, 0.90000, 1.10000, 0.90000
14695,'BUTLER 3 1  ', 138.0000,1,  11,   1,   1,1.03784084, -77.159930, 1.10000, 0.90000, 1.10000, 0.90000
14696,'BUTLER 3 2  ', 138.0000,1,  11,   1,   1,1.03779614, -77.164930, 1.10000, 0.90000, 1.10000, 0.90000
14697,'BUTLER 4 1  ', 138.0000,1,  11,   1,   1,1.03830886, -77.890145, 1.10000, 0.90000, 1.10000, 0.90000
14698,'BUTLER 5 1  ', 138.0000,1,  11,   1,   1,1.03684998, -78.147275, 1.10000, 0.90000, 1.10000, 0.90000
14699,'BUTLER 5 2  ', 138.0000,1,  11,   1,   1,1.03678572, -78.155314, 1.10000, 0.90000, 1.10000, 0.90000
14700,'BUTLER 6 1  ', 138.0000,1,  11,   1,   1,1.03791213, -77.940006, 1.10000, 0.90000, 1.10000, 0.90000
14701,'BUTLER 7 1  ', 500.0000,1,  11,   1,   1,1.04064512, -73.239210, 1.10000, 0.90000, 1.10000, 0.90000
14702,'BUTLER 7 2  ', 345.0000,1,  11,   1,   1,1.04014635, -75.970172, 1.10000, 0.90000, 1.10000, 0.90000
14703,'BUTLER 7 3  ', 138.0000,1,  11,   1,   1,1.03934705, -76.907288, 1.10000, 0.90000, 1.10000, 0.90000
14704,'BUTLER 7 4  ', 500.0000,1,  11,   1,   1,1.04053521, -73.253028, 1.10000, 0.90000, 1.10000, 0.90000
14705,'BUTLER 7 6  ', 345.0000,1,  11,   1,   1,1.03974736, -76.110553, 1.10000, 0.90000, 1.10000, 0.90000
14706,'BUTLER 8 1  ', 138.0000,1,  11,   1,   1,1.03822923, -77.472582, 1.10000, 0.90000, 1.10000, 0.90000
14707,'BUTLER 9 1  ', 345.0000,1,  11,   1,   1,1.03916287, -76.683606, 1.10000, 0.90000, 1.10000, 0.90000
14708,'BUTLER 9 2  ', 138.0000,1,  11,   1,   1,1.04166126, -77.864942, 1.10000, 0.90000, 1.10000, 0.90000
14709,'BUTLER 9 3  ', 345.0000,1,  11,   1,   1,1.03897297, -76.694685, 1.10000, 0.90000, 1.10000, 0.90000
14710,'BUTLER 10 1 ', 345.0000,1,  11,   1,   1,1.03907824, -76.894461, 1.10000, 0.90000, 1.10000, 0.90000
14711,'BUTLER 10 2 ', 138.0000,1,  11,   1,   1,1.03961647, -77.468832, 1.10000, 0.90000, 1.10000, 0.90000
14712,'BUTLER 10 3 ',  20.0000,1,  11,   1,   1,1.04049158, -78.229913, 1.10000, 0.90000, 1.10000, 0.90000
14714,'BUTLER 10 5 ', 345.0000,1,  11,   1,   1,1.03893900, -76.909685, 1.10000, 0.90000, 1.10000, 0.90000
14715,'CABOT 1 1   ', 138.0000,1,  11,   1,   1,1.04480851, -76.872119, 1.10000, 0.90000, 1.10000, 0.90000
14716,'CABOT 2 1   ', 138.0000,1,  11,   1,   1,1.04463923, -77.157478, 1.10000, 0.90000, 1.10000, 0.90000
14717,'CABOT 2 2   ', 138.0000,1,  11,   1,   1,1.04462183, -77.159247, 1.10000, 0.90000, 1.10000, 0.90000
14718,'CABOT 3 1   ', 138.0000,1,  11,   1,   1,1.03704989, -78.140895, 1.10000, 0.90000, 1.10000, 0.90000
14719,'CRANBERRY ~1', 345.0000,1,  11,   1,   1,1.04311907, -74.627521, 1.10000, 0.90000, 1.10000, 0.90000
14720,'CRANBERRY ~2', 138.0000,1,  11,   1,   1,1.04520130, -77.098854, 1.10000, 0.90000, 1.10000, 0.90000
14721,'CRANBERRY ~3', 345.0000,1,  11,   1,   1,1.04300737, -74.638238, 1.10000, 0.90000, 1.10000, 0.90000
14722,'CRANBERRY ~4', 138.0000,1,  11,   1,   1,1.03334320, -77.683471, 1.10000, 0.90000, 1.10000, 0.90000
14723,'CRANBERRY ~5', 138.0000,1,  11,   1,   1,1.03327203, -77.692978, 1.10000, 0.90000, 1.10000, 0.90000
14724,'CRANBERRY ~6', 500.0000,1,  11,   1,   1,1.04162395, -72.805418, 1.10000, 0.90000, 1.10000, 0.90000
14725,'CRANBERRY ~7', 345.0000,1,  11,   1,   1,1.04116893, -74.973866, 1.10000, 0.90000, 1.10000, 0.90000
14726,'CRANBERRY ~8', 138.0000,1,  11,   1,   1,1.03759992, -76.807840, 1.10000, 0.90000, 1.10000, 0.90000
14727,'CRANBERRY ~9',  13.8000,1,  11,   1,   1,1.03152871, -79.689176, 1.10000, 0.90000, 1.10000, 0.90000
14729,'CRANBERRY~11', 500.0000,1,  11,   1,   1,1.04222500, -72.694277, 1.10000, 0.90000, 1.10000, 0.90000
14730,'CRANBERRY~12', 345.0000,1,  11,   1,   1,1.04114163, -75.019219, 1.10000, 0.90000, 1.10000, 0.90000
14731,'CRANBERRY~13', 138.0000,1,  11,   1,   1,1.03511345, -77.231223, 1.10000, 0.90000, 1.10000, 0.90000
14732,'CRANBERRY~14',  13.8000,1,  11,   1,   1,1.03511345, -77.231223, 1.10000, 0.90000, 1.10000, 0.90000
14733,'CRANBERRY~15',  13.8000,1,  11,   1,   1,1.03511345, -77.231223, 1.10000, 0.90000, 1.10000, 0.90000
14735,'CRANBERRY~17', 138.0000,1,  11,   1,   1,1.03504455, -77.241667, 1.10000, 0.90000, 1.10000, 0.90000
14736,'CRANBERRY~18', 138.0000,1,  11,   1,   1,1.03517365, -77.221716, 1.10000, 0.90000, 1.10000, 0.90000
14737,'EMLENTON 1 1', 138.0000,1,  11,   1,   1,1.03599465, -78.040533, 1.10000, 0.90000, 1.10000, 0.90000
14738,'EMLENTON 1 2', 138.0000,1,  11,   1,   1,1.03597307, -78.042602, 1.10000, 0.90000, 1.10000, 0.90000
14739,'EMLENTON 2 1', 138.0000,1,  11,   1,   1,1.03395903, -78.087019, 1.10000, 0.90000, 1.10000, 0.90000
14740,'EMLENTON 3 1', 138.0000,1,  11,   1,   1,1.03512704, -78.091588, 1.10000, 0.90000, 1.10000, 0.90000
14741,'EVANS CITY~1', 138.0000,1,  11,   1,   1,1.03436494, -77.786818, 1.10000, 0.90000, 1.10000, 0.90000
14742,'EVANS CITY~2', 138.0000,1,  11,   1,   1,1.03510213, -77.889660, 1.10000, 0.90000, 1.10000, 0.90000
14743,'EVANS CITY~3', 138.0000,1,  11,   1,   1,1.03765130, -77.222590, 1.10000, 0.90000, 1.10000, 0.90000
14744,'GROVE CITY~1', 138.0000,1,  11,   1,   1,1.03043735, -78.081213, 1.10000, 0.90000, 1.10000, 0.90000
14745,'GROVE CITY~3', 138.0000,1,  11,   1,   1,1.03603089, -80.533073, 1.10000, 0.90000, 1.10000, 0.90000
14746,'GROVE CITY~4', 138.0000,1,  11,   1,   1,1.03045738, -78.034365, 1.10000, 0.90000, 1.10000, 0.90000
14747,'GROVE CITY~5', 345.0000,1,  11,   1,   1,1.03917921, -77.123853, 1.10000, 0.90000, 1.10000, 0.90000
14748,'GROVE CITY~6', 138.0000,1,  11,   1,   1,1.03971887, -78.116867, 1.10000, 0.90000, 1.10000, 0.90000
14749,'GROVE CITY~7',  13.8000,1,  11,   1,   1,1.03995895, -78.436151, 1.10000, 0.90000, 1.10000, 0.90000
14751,'GROVE CITY~9', 345.0000,1,  11,   1,   1,1.03910840, -77.130417, 1.10000, 0.90000, 1.10000, 0.90000
14752,'HARRISVIL~16', 138.0000,1,  11,   1,   1,1.03860474, -77.581018, 1.10000, 0.90000, 1.10000, 0.90000
14753,'HARRISVIL~17', 138.0000,1,  11,   1,   1,1.03119802, -78.112372, 1.10000, 0.90000, 1.10000, 0.90000
14754,'HARRISVIL~18', 138.0000,1,  11,   1,   1,1.03061604, -78.097769, 1.10000, 0.90000, 1.10000, 0.90000
14755,'PORTERSVIL~1', 138.0000,1,  11,   1,   1,1.03780198, -78.804544, 1.10000, 0.90000, 1.10000, 0.90000
14756,'PORTERSVIL~2', 138.0000,1,  11,   1,   1,1.03467059, -78.153128, 1.10000, 0.90000, 1.10000, 0.90000
14757,'RENFREW 1 1 ', 138.0000,1,  11,   1,   1,1.03846586, -77.055647, 1.10000, 0.90000, 1.10000, 0.90000
14758,'RENFREW 2 1 ', 138.0000,1,  11,   1,   1,1.03769684, -77.099455, 1.10000, 0.90000, 1.10000, 0.90000
14759,'SAXONBURG ~1', 138.0000,1,  11,   1,   1,1.04321849, -77.190222, 1.10000, 0.90000, 1.10000, 0.90000
14760,'SAXONBURG ~2', 138.0000,1,  11,   1,   1,1.04324102, -77.188207, 1.10000, 0.90000, 1.10000, 0.90000
14761,'SAXONBURG ~3', 138.0000,1,  11,   1,   1,1.03747499, -78.034536, 1.10000, 0.90000, 1.10000, 0.90000
14762,'SLIPPERY R~1', 138.0000,1,  11,   1,   1,1.03510380, -77.451599, 1.10000, 0.90000, 1.10000, 0.90000
14763,'SLIPPERY R~2', 138.0000,1,  11,   1,   1,1.03673720, -79.655893, 1.10000, 0.90000, 1.10000, 0.90000
14764,'SLIPPERY R~3', 138.0000,1,  11,   1,   1,1.03551865, -77.447249, 1.10000, 0.90000, 1.10000, 0.90000
14765,'WEST SUNBU~1', 138.0000,1,  11,   1,   1,1.03755271, -77.358641, 1.10000, 0.90000, 1.10000, 0.90000
14766,'WEST SUNBU~2', 138.0000,1,  11,   1,   1,1.03757417, -77.356380, 1.10000, 0.90000, 1.10000, 0.90000
14767,'WEST SUNBU~3', 138.0000,1,  11,   1,   1,1.03817034, -77.458614, 1.10000, 0.90000, 1.10000, 0.90000
14768,'CHERRY TRE~1', 138.0000,1,  11,   1,   1,1.03877580, -78.202599, 1.10000, 0.90000, 1.10000, 0.90000
14769,'CHERRY TRE~2', 138.0000,1,  11,   1,   1,1.03875947, -78.204307, 1.10000, 0.90000, 1.10000, 0.90000
14770,'COALPORT 1 1', 138.0000,1,  11,   1,   1,1.03634703, -80.408149, 1.10000, 0.90000, 1.10000, 0.90000
14771,'COALPORT 2 1', 138.0000,1,  11,   1,   1,1.03568363, -80.500459, 1.10000, 0.90000, 1.10000, 0.90000
14772,'COALPORT 3 1', 138.0000,1,  11,   1,   1,1.03601575, -80.458822, 1.10000, 0.90000, 1.10000, 0.90000
14773,'CRESSON 1   ', 138.0000,1,  11,   1,   1,1.04037237, -77.942390, 1.10000, 0.90000, 1.10000, 0.90000
14774,'EBENSBURG ~1', 138.0000,1,  11,   1,   1,1.03947783, -78.182450, 1.10000, 0.90000, 1.10000, 0.90000
14775,'EBENSBURG ~2', 138.0000,1,  11,   1,   1,1.04004920, -78.082156, 1.10000, 0.90000, 1.10000, 0.90000
14776,'EBENSBURG ~3', 138.0000,1,  11,   1,   1,1.03966439, -78.161174, 1.10000, 0.90000, 1.10000, 0.90000
14777,'FALLENTIMB~1', 138.0000,1,  11,   1,   1,1.03503001, -80.028480, 1.10000, 0.90000, 1.10000, 0.90000
14778,'FALLENTIMB~2', 138.0000,1,  11,   1,   1,1.03662515, -79.352024, 1.10000, 0.90000, 1.10000, 0.90000
14779,'HASTINGS 2 1', 138.0000,1,  11,   1,   1,1.03875721, -77.718038, 1.10000, 0.90000, 1.10000, 0.90000
14780,'HASTINGS 3 1', 138.0000,1,  11,   1,   1,1.03865397, -78.051078, 1.10000, 0.90000, 1.10000, 0.90000
14781,'JOHNSTOWN~26', 138.0000,1,  11,   1,   1,1.03635013, -77.961138, 1.10000, 0.90000, 1.10000, 0.90000
14782,'JOHNSTOWN~27', 138.0000,1,  11,   1,   1,1.03687215, -77.880467, 1.10000, 0.90000, 1.10000, 0.90000
14783,'JOHNSTOWN~28', 138.0000,1,  11,   1,   1,1.03443897, -78.065094, 1.10000, 0.90000, 1.10000, 0.90000
14784,'JOHNSTOWN~29', 345.0000,1,  11,   1,   1,1.03824532, -76.321941, 1.10000, 0.90000, 1.10000, 0.90000
14785,'JOHNSTOWN~30', 138.0000,1,  11,   1,   1,1.04085517, -77.315604, 1.10000, 0.90000, 1.10000, 0.90000
14786,'JOHNSTOWN~31', 345.0000,1,  11,   1,   1,1.03879464, -76.288350, 1.10000, 0.90000, 1.10000, 0.90000
14787,'JOHNSTOWN~32', 138.0000,1,  11,   1,   1,1.03798568, -78.027992, 1.10000, 0.90000, 1.10000, 0.90000
14788,'JOHNSTOWN~33', 138.0000,1,  11,   1,   1,1.03796887, -78.032159, 1.10000, 0.90000, 1.10000, 0.90000
14789,'JOHNSTOWN~34', 138.0000,1,  11,   1,   1,1.03899050, -77.717301, 1.10000, 0.90000, 1.10000, 0.90000
14790,'JOHNSTOWN ~2', 138.0000,1,  11,   1,   1,1.03821170, -77.655419, 1.10000, 0.90000, 1.10000, 0.90000
14791,'JOHNSTOWN ~3', 138.0000,1,  11,   1,   1,1.03830707, -77.648650, 1.10000, 0.90000, 1.10000, 0.90000
14792,'JOHNSTOWN ~4', 138.0000,1,  11,   1,   1,1.03560781, -78.104347, 1.10000, 0.90000, 1.10000, 0.90000
14793,'JOHNSTOWN ~5', 138.0000,1,  11,   1,   1,1.03839934, -77.885330, 1.10000, 0.90000, 1.10000, 0.90000
14794,'JOHNSTOWN ~6', 138.0000,1,  11,   1,   1,1.03837359, -77.889053, 1.10000, 0.90000, 1.10000, 0.90000
14795,'JOHNSTOWN ~7', 138.0000,1,  11,   1,   1,1.03882325, -77.227460, 1.10000, 0.90000, 1.10000, 0.90000
14796,'JOHNSTOWN ~8', 138.0000,1,  11,   1,   1,1.03863418, -77.910848, 1.10000, 0.90000, 1.10000, 0.90000
14797,'JOHNSTOWN ~9', 138.0000,1,  11,   1,   1,1.03966784, -77.286712, 1.10000, 0.90000, 1.10000, 0.90000
14798,'JOHNSTOWN~10', 138.0000,1,  11,   1,   1,1.03960586, -77.291882, 1.10000, 0.90000, 1.10000, 0.90000
14799,'JOHNSTOWN~11', 138.0000,1,  11,   1,   1,1.03528559, -77.453375, 1.10000, 0.90000, 1.10000, 0.90000
14800,'JOHNSTOWN~12', 138.0000,1,  11,   1,   1,1.03459382, -76.874462, 1.10000, 0.90000, 1.10000, 0.90000
14801,'JOHNSTOWN~13', 138.0000,1,  11,   1,   1,1.03438890, -77.487916, 1.10000, 0.90000, 1.10000, 0.90000
14802,'JOHNSTOWN~14', 138.0000,1,  11,   1,   1,1.03413451, -77.468033, 1.10000, 0.90000, 1.10000, 0.90000
14803,'LORETTO 1 1 ', 138.0000,1,  11,   1,   1,1.03555775, -78.264973, 1.10000, 0.90000, 1.10000, 0.90000
14804,'LORETTO 2 1 ', 138.0000,1,  11,   1,   1,1.04032767, -78.359475, 1.10000, 0.90000, 1.10000, 0.90000
14805,'LORETTO 3 1 ', 138.0000,1,  11,   1,   1,1.03645861, -79.683575, 1.10000, 0.90000, 1.10000, 0.90000
14806,'NANTY GLO ~1', 138.0000,1,  11,   1,   1,1.03916407, -78.055730, 1.10000, 0.90000, 1.10000, 0.90000
14807,'NANTY GLO ~2', 138.0000,1,  11,   1,   1,1.03914940, -78.029147, 1.10000, 0.90000, 1.10000, 0.90000
14808,'NORTHERN C~1', 138.0000,1,  11,   1,   1,1.03906548, -78.269023, 1.10000, 0.90000, 1.10000, 0.90000
14809,'NORTHERN C~2', 138.0000,1,  11,   1,   1,1.03901076, -78.213145, 1.10000, 0.90000, 1.10000, 0.90000
14810,'NORTHERN C~3', 138.0000,1,  11,   1,   1,1.03902876, -78.244946, 1.10000, 0.90000, 1.10000, 0.90000
14811,'PATTON 1 1  ', 138.0000,1,  11,   1,   1,1.03498971, -79.382460, 1.10000, 0.90000, 1.10000, 0.90000
14812,'PATTON 2 1  ', 138.0000,1,  11,   1,   1,1.03514421, -78.816872, 1.10000, 0.90000, 1.10000, 0.90000
14813,'PATTON 3 1  ', 138.0000,1,  11,   1,   1,1.03789997, -79.050950, 1.10000, 0.90000, 1.10000, 0.90000
14814,'PATTON 3 2  ', 138.0000,1,  11,   1,   1,1.03788364, -79.052753, 1.10000, 0.90000, 1.10000, 0.90000
14815,'SIDMAN 1 1  ', 138.0000,1,  11,   1,   1,1.03536749, -78.325174, 1.10000, 0.90000, 1.10000, 0.90000
14816,'SOUTH FORK~1', 138.0000,1,  11,   1,   1,1.03723526, -78.292983, 1.10000, 0.90000, 1.10000, 0.90000
14817,'SOUTH FORK~2', 138.0000,1,  11,   1,   1,1.03787470, -78.453916, 1.10000, 0.90000, 1.10000, 0.90000
14818,'SUMMERHILL 1', 138.0000,1,  11,   1,   1,1.04058337, -77.865543, 1.10000, 0.90000, 1.10000, 0.90000
14819,'SUMMERHILL 2', 138.0000,1,  11,   1,   1,1.04056990, -77.867578, 1.10000, 0.90000, 1.10000, 0.90000
14820,'WINDBER 1 1 ', 138.0000,1,  11,   1,   1,1.03367865, -78.056829, 1.10000, 0.90000, 1.10000, 0.90000
14821,'WINDBER 2 1 ', 138.0000,1,  11,   1,   1,1.03414345, -77.970871, 1.10000, 0.90000, 1.10000, 0.90000
14822,'WINDBER 2 2 ', 138.0000,1,  11,   1,   1,1.03418863, -77.964868, 1.10000, 0.90000, 1.10000, 0.90000
14823,'WINDBER 3 1 ', 138.0000,1,  11,   1,   1,1.03482533, -77.861595, 1.10000, 0.90000, 1.10000, 0.90000
14824,'AUSTIN 1 1  ', 138.0000,1,  11,   1,   1,1.02786016, -80.895784, 1.10000, 0.90000, 1.10000, 0.90000
14825,'AUSTIN 2 1  ', 138.0000,1,  11,   1,   1,1.02952099, -81.126330, 1.10000, 0.90000, 1.10000, 0.90000
14826,'DRIFTWOOD 1 ', 138.0000,1,  11,   1,   1,1.03532541, -80.852439, 1.10000, 0.90000, 1.10000, 0.90000
14827,'EMPORIUM 1 1', 138.0000,1,  11,   1,   1,1.03315496, -79.875606, 1.10000, 0.90000, 1.10000, 0.90000
14828,'EMPORIUM 2 1', 138.0000,1,  11,   1,   1,1.03297520, -80.072432, 1.10000, 0.90000, 1.10000, 0.90000
14829,'BEECH CREE~1', 138.0000,1,  11,   1,   1,1.03309488, -81.701418, 1.10000, 0.90000, 1.10000, 0.90000
14830,'BEECH CREE~2', 138.0000,1,  11,   1,   1,1.03283632, -81.632454, 1.10000, 0.90000, 1.10000, 0.90000
14831,'BEECH CREE~3', 138.0000,1,  11,   1,   1,1.03282928, -81.633485, 1.10000, 0.90000, 1.10000, 0.90000
14832,'BEECH CREE~4', 138.0000,1,  11,   1,   1,1.03315771, -81.720440, 1.10000, 0.90000, 1.10000, 0.90000
14833,'BELLEFONTE~1', 138.0000,1,  11,   1,   1,1.04055834, -81.420172, 1.10000, 0.90000, 1.10000, 0.90000
14834,'BELLEFONTE~2', 138.0000,1,  11,   1,   1,1.03785527, -81.620965, 1.10000, 0.90000, 1.10000, 0.90000
14835,'BELLEFONTE~3', 138.0000,1,  11,   1,   1,1.04275203, -81.322090, 1.10000, 0.90000, 1.10000, 0.90000
14836,'BELLEFONTE~4', 345.0000,1,  11,   1,   1,1.04712474, -80.133623, 1.10000, 0.90000, 1.10000, 0.90000
14837,'BELLEFONTE~5', 138.0000,1,  11,   1,   1,1.04314137, -81.180473, 1.10000, 0.90000, 1.10000, 0.90000
14838,'BELLEFONTE~6', 345.0000,1,  11,   1,   1,1.04705441, -80.142168, 1.10000, 0.90000, 1.10000, 0.90000
14839,'BOALSBURG 1 ', 138.0000,1,  11,   1,   1,1.04018903, -82.553307, 1.10000, 0.90000, 1.10000, 0.90000
14840,'CENTRE HAL~1', 138.0000,1,  11,   1,   1,1.04166985, -82.249889, 1.10000, 0.90000, 1.10000, 0.90000
14841,'CENTRE HAL~2', 138.0000,1,  11,   1,   1,1.04086423, -82.548696, 1.10000, 0.90000, 1.10000, 0.90000
14842,'CENTRE HAL~3', 138.0000,1,  11,   1,   1,1.04083657, -82.552193, 1.10000, 0.90000, 1.10000, 0.90000
14843,'CENTRE HAL~4', 138.0000,1,  11,   1,   1,1.04005778, -82.410119, 1.10000, 0.90000, 1.10000, 0.90000
14844,'CLARENCE 4 1', 138.0000,1,  11,   1,   1,1.03320229, -81.717859, 1.10000, 0.90000, 1.10000, 0.90000
14845,'HOWARD 1 1  ', 138.0000,1,  11,   1,   1,1.03382838, -81.746388, 1.10000, 0.90000, 1.10000, 0.90000
14846,'HOWARD 2 1  ', 138.0000,1,  11,   1,   1,1.03599012, -81.706759, 1.10000, 0.90000, 1.10000, 0.90000
14847,'HOWARD 2 2  ', 138.0000,1,  11,   1,   1,1.03594291, -81.712210, 1.10000, 0.90000, 1.10000, 0.90000
14848,'JULIAN 1 1  ', 138.0000,1,  11,   1,   1,1.03253496, -81.876237, 1.10000, 0.90000, 1.10000, 0.90000
14849,'JULIAN 2 1  ', 138.0000,1,  11,   1,   1,1.03296125, -81.675088, 1.10000, 0.90000, 1.10000, 0.90000
14850,'JULIAN 2 2  ', 138.0000,1,  11,   1,   1,1.03295147, -81.676392, 1.10000, 0.90000, 1.10000, 0.90000
14851,'KARTHAUS 1 1', 138.0000,1,  11,   1,   1,1.03470528, -81.306299, 1.10000, 0.90000, 1.10000, 0.90000
14852,'KARTHAUS 2 1', 138.0000,1,  11,   1,   1,1.03648162, -81.262510, 1.10000, 0.90000, 1.10000, 0.90000
14853,'OSCEOLA MI~1', 138.0000,1,  11,   1,   1,1.03512144, -80.365604, 1.10000, 0.90000, 1.10000, 0.90000
14854,'OSCEOLA MI~2', 138.0000,1,  11,   1,   1,1.03504562, -80.463044, 1.10000, 0.90000, 1.10000, 0.90000
14855,'PENNSYLVAN~1', 138.0000,1,  11,   1,   1,1.03527808, -81.537166, 1.10000, 0.90000, 1.10000, 0.90000
14856,'PHILIPSBUR~2', 138.0000,1,  11,   1,   1,1.03800797, -80.434309, 1.10000, 0.90000, 1.10000, 0.90000
14857,'PHILIPSBUR~4', 138.0000,1,  11,   1,   1,1.03492212, -81.333210, 1.10000, 0.90000, 1.10000, 0.90000
14858,'PHILIPSBUR~5', 345.0000,1,  11,   1,   1,1.03764498, -79.909402, 1.10000, 0.90000, 1.10000, 0.90000
14859,'PHILIPSBUR~6', 138.0000,1,  11,   1,   1,1.04011095, -80.308504, 1.10000, 0.90000, 1.10000, 0.90000
14860,'PHILIPSBUR~7', 345.0000,1,  11,   1,   1,1.03758073, -79.914682, 1.10000, 0.90000, 1.10000, 0.90000
14861,'PORT MATIL~1', 138.0000,1,  11,   1,   1,1.03422201, -81.604669, 1.10000, 0.90000, 1.10000, 0.90000
14862,'PORT MATIL~2', 138.0000,1,  11,   1,   1,1.03423035, -81.460784, 1.10000, 0.90000, 1.10000, 0.90000
14863,'PORT MATIL~3', 138.0000,1,  11,   1,   1,1.03234637, -81.721704, 1.10000, 0.90000, 1.10000, 0.90000
14864,'SNOW SHOE ~1', 138.0000,1,  11,   1,   1,1.03379285, -81.517679, 1.10000, 0.90000, 1.10000, 0.90000
14865,'SNOW SHOE ~2', 138.0000,1,  11,   1,   1,1.03378081, -81.519216, 1.10000, 0.90000, 1.10000, 0.90000
14866,'SPRING MIL~1', 138.0000,1,  11,   1,   1,1.04060161, -82.711747, 1.10000, 0.90000, 1.10000, 0.90000
14867,'SPRING MIL~2',  22.0000,1,  11,   1,   1,1.04025769, -82.758001, 1.10000, 0.90000, 1.10000, 0.90000
14868,'SPRING MIL~3',  22.0000,1,  11,   1,   1,1.03934669, -83.007364, 1.10000, 0.90000, 1.10000, 0.90000
14870,'SPRING MIL~5', 138.0000,1,  11,   1,   1,1.04061973, -82.709745, 1.10000, 0.90000, 1.10000, 0.90000
14871,'SPRING MIL~6', 138.0000,1,  11,   1,   1,1.04060161, -82.711747, 1.10000, 0.90000, 1.10000, 0.90000
14872,'STATE COLL~1', 138.0000,1,  11,   1,   1,1.03421688, -81.990492, 1.10000, 0.90000, 1.10000, 0.90000
14873,'STATE COLL~2', 138.0000,1,  11,   1,   1,1.03408635, -82.004849, 1.10000, 0.90000, 1.10000, 0.90000
14874,'STATE COLL~3', 138.0000,1,  11,   1,   1,1.04287159, -81.934198, 1.10000, 0.90000, 1.10000, 0.90000
14875,'STATE COLL~4', 138.0000,1,  11,   1,   1,1.04298031, -81.918372, 1.10000, 0.90000, 1.10000, 0.90000
14876,'STATE COLL~5', 500.0000,1,  11,   1,   1,1.04371834, -79.951524, 1.10000, 0.90000, 1.10000, 0.90000
14877,'STATE COLL~6', 345.0000,1,  11,   1,   1,1.04203320, -81.098873, 1.10000, 0.90000, 1.10000, 0.90000
14878,'STATE COLL~7', 138.0000,1,  11,   1,   1,1.04458678, -81.750172, 1.10000, 0.90000, 1.10000, 0.90000
14879,'STATE COLL~8', 500.0000,1,  11,   1,   1,1.04360759, -79.974890, 1.10000, 0.90000, 1.10000, 0.90000
14880,'STATE COLL~9', 345.0000,1,  11,   1,   1,1.04130638, -81.158138, 1.10000, 0.90000, 1.10000, 0.90000
14881,'STATE COL~10', 345.0000,1,  11,   1,   1,1.03888941, -81.300835, 1.10000, 0.90000, 1.10000, 0.90000
14882,'STATE COL~11', 138.0000,1,  11,   1,   1,1.03653705, -81.927142, 1.10000, 0.90000, 1.10000, 0.90000
14883,'STATE COL~12', 345.0000,1,  11,   1,   1,1.03930569, -81.282420, 1.10000, 0.90000, 1.10000, 0.90000
14884,'STATE COL~13', 138.0000,1,  11,   1,   1,1.03185618, -81.780662, 1.10000, 0.90000, 1.10000, 0.90000
14885,'STATE COL~14', 138.0000,1,  11,   1,   1,1.03177893, -81.788879, 1.10000, 0.90000, 1.10000, 0.90000
14886,'STATE COL~15', 138.0000,1,  11,   1,   1,1.03502083, -81.626839, 1.10000, 0.90000, 1.10000, 0.90000
14887,'STATE COL~16', 138.0000,1,  11,   1,   1,1.04226124, -81.834054, 1.10000, 0.90000, 1.10000, 0.90000
14888,'STATE COL~17', 345.0000,1,  11,   1,   1,1.03431880, -80.786262, 1.10000, 0.90000, 1.10000, 0.90000
14889,'STATE COL~18', 138.0000,1,  11,   1,   1,1.03762305, -81.427207, 1.10000, 0.90000, 1.10000, 0.90000
14890,'STATE COL~19', 345.0000,1,  11,   1,   1,1.03423595, -80.793891, 1.10000, 0.90000, 1.10000, 0.90000
14891,'UNIVERSITY~1', 138.0000,1,  11,   1,   1,1.03302705, -81.981388, 1.10000, 0.90000, 1.10000, 0.90000
14892,'UNIVERSITY~2', 138.0000,1,  11,   1,   1,1.03315747, -81.976552, 1.10000, 0.90000, 1.10000, 0.90000
14893,'UNIVERSITY~3', 138.0000,1,  11,   1,   1,1.03343749, -81.842311, 1.10000, 0.90000, 1.10000, 0.90000
14894,'UNIVERSITY~4', 138.0000,1,  11,   1,   1,1.03347909, -81.836492, 1.10000, 0.90000, 1.10000, 0.90000
14895,'CLARION 1 1 ', 138.0000,1,  11,   1,   1,1.03584146, -77.807623, 1.10000, 0.90000, 1.10000, 0.90000
14896,'CLARION 2 1 ', 138.0000,1,  11,   1,   1,1.03683257, -77.633665, 1.10000, 0.90000, 1.10000, 0.90000
14897,'CLARION 2 2 ', 138.0000,1,  11,   1,   1,1.03680050, -77.638152, 1.10000, 0.90000, 1.10000, 0.90000
14898,'CLARION 3 1 ', 138.0000,1,  11,   1,   1,1.03125024, -77.938831, 1.10000, 0.90000, 1.10000, 0.90000
14899,'CRANBERRY 1 ', 138.0000,1,  11,   1,   1,1.03464735, -78.128423, 1.10000, 0.90000, 1.10000, 0.90000
14900,'KNOX 1 1    ', 138.0000,1,  11,   1,   1,1.03493929, -78.121955, 1.10000, 0.90000, 1.10000, 0.90000
14901,'KNOX 1 2    ', 138.0000,1,  11,   1,   1,1.03491867, -78.123786, 1.10000, 0.90000, 1.10000, 0.90000
14902,'KNOX 2 1    ', 138.0000,1,  11,   1,   1,1.03807533, -77.609595, 1.10000, 0.90000, 1.10000, 0.90000
14903,'KNOX 3 1    ', 138.0000,1,  11,   1,   1,1.04192328, -77.744772, 1.10000, 0.90000, 1.10000, 0.90000
14904,'LUCINDA 1   ', 138.0000,1,  11,   1,   1,1.03013635, -77.645584, 1.10000, 0.90000, 1.10000, 0.90000
14905,'RIMERSBURG~1', 138.0000,1,  11,   1,   1,1.04221940, -77.685192, 1.10000, 0.90000, 1.10000, 0.90000
14906,'RIMERSBURG~2', 138.0000,1,  11,   1,   1,1.04252195, -77.364781, 1.10000, 0.90000, 1.10000, 0.90000
14907,'RIMERSBURG~3', 138.0000,1,  11,   1,   1,1.03834319, -77.710498, 1.10000, 0.90000, 1.10000, 0.90000
14908,'SHIPPENVIL~1', 138.0000,1,  11,   1,   1,1.03294814, -77.921564, 1.10000, 0.90000, 1.10000, 0.90000
14909,'SHIPPENVIL~2', 138.0000,1,  11,   1,   1,1.03564227, -77.840722, 1.10000, 0.90000, 1.10000, 0.90000
14910,'SHIPPENVIL~3', 138.0000,1,  11,   1,   1,1.03802955, -77.539593, 1.10000, 0.90000, 1.10000, 0.90000
14911,'SIGEL 1     ', 138.0000,1,  11,   1,   1,1.03519750, -79.367413, 1.10000, 0.90000, 1.10000, 0.90000
14912,'SLIGO 1     ', 138.0000,1,  11,   1,   1,1.04233110, -77.749061, 1.10000, 0.90000, 1.10000, 0.90000
14913,'STRATTANVI~1', 138.0000,1,  11,   1,   1,1.03851390, -77.982886, 1.10000, 0.90000, 1.10000, 0.90000
14914,'STRATTANVI~2', 138.0000,1,  11,   1,   1,1.03835416, -77.623625, 1.10000, 0.90000, 1.10000, 0.90000
14915,'STRATTANVI~3', 138.0000,1,  11,   1,   1,1.03834212, -77.624560, 1.10000, 0.90000, 1.10000, 0.90000
14916,'SUMMERVILL~1', 138.0000,1,  11,   1,   1,1.03857780, -78.464428, 1.10000, 0.90000, 1.10000, 0.90000
14917,'TIONESTA 1 1', 345.0000,1,  11,   1,   1,1.02287424, -76.963569, 1.10000, 0.90000, 1.10000, 0.90000
14918,'TIONESTA 1 2', 138.0000,1,  11,   1,   1,1.02822697, -77.608865, 1.10000, 0.90000, 1.10000, 0.90000
14919,'TIONESTA 1 3', 345.0000,1,  11,   1,   1,1.02387512, -76.944472, 1.10000, 0.90000, 1.10000, 0.90000
14920,'TIONESTA 2 1', 138.0000,1,  11,   1,   1,1.02668881, -77.946938, 1.10000, 0.90000, 1.10000, 0.90000
14921,'TIONESTA 3 1', 138.0000,1,  11,   1,   1,1.02690566, -77.896846, 1.10000, 0.90000, 1.10000, 0.90000
14922,'BROCKWAY 1 1', 345.0000,1,  11,   1,   1,1.03866100, -77.977381, 1.10000, 0.90000, 1.10000, 0.90000
14923,'BROCKWAY 1 2', 138.0000,1,  11,   1,   1,1.03863239, -78.165962, 1.10000, 0.90000, 1.10000, 0.90000
14924,'BROCKWAY 1 3', 345.0000,1,  11,   1,   1,1.03863311, -77.981923, 1.10000, 0.90000, 1.10000, 0.90000
14925,'BROCKWAY 2 1', 138.0000,1,  11,   1,   1,1.03528953, -78.794217, 1.10000, 0.90000, 1.10000, 0.90000
14926,'CLEARFIELD~1', 138.0000,1,  11,   1,   1,1.04062974, -79.764049, 1.10000, 0.90000, 1.10000, 0.90000
14927,'CLEARFIELD~3', 138.0000,1,  11,   1,   1,1.04249549, -79.421692, 1.10000, 0.90000, 1.10000, 0.90000
14928,'CLEARFIELD~5', 138.0000,1,  11,   1,   1,1.03939652, -78.984089, 1.10000, 0.90000, 1.10000, 0.90000
14929,'CURWENSVIL~1', 138.0000,1,  11,   1,   1,1.04072702, -79.142379, 1.10000, 0.90000, 1.10000, 0.90000
14930,'CURWENSVIL~2', 138.0000,1,  11,   1,   1,1.04075420, -79.139373, 1.10000, 0.90000, 1.10000, 0.90000
14931,'CURWENSVIL~3', 138.0000,1,  11,   1,   1,1.04085267, -79.277767, 1.10000, 0.90000, 1.10000, 0.90000
14932,'CURWENSVIL~4', 138.0000,1,  11,   1,   1,1.04088748, -79.272992, 1.10000, 0.90000, 1.10000, 0.90000
14933,'DU BOIS 1 1 ', 345.0000,1,  11,   1,   1,1.04123521, -78.205564, 1.10000, 0.90000, 1.10000, 0.90000
14934,'DU BOIS 1 2 ', 138.0000,1,  11,   1,   1,1.04152465, -78.971535, 1.10000, 0.90000, 1.10000, 0.90000
14935,'DU BOIS 1 3 ', 345.0000,1,  11,   1,   1,1.04115629, -78.211478, 1.10000, 0.90000, 1.10000, 0.90000
14936,'DU BOIS 2 1 ', 138.0000,1,  11,   1,   1,1.03410292, -80.035323, 1.10000, 0.90000, 1.10000, 0.90000
14937,'DU BOIS 3 1 ', 138.0000,1,  11,   1,   1,1.03347051, -80.128590, 1.10000, 0.90000, 1.10000, 0.90000
14938,'DU BOIS 3 2 ', 138.0000,1,  11,   1,   1,1.03335464, -80.135331, 1.10000, 0.90000, 1.10000, 0.90000
14939,'DU BOIS 4 1 ', 138.0000,1,  11,   1,   1,1.03504109, -79.991713, 1.10000, 0.90000, 1.10000, 0.90000
14940,'FALLS CREE~1', 138.0000,1,  11,   1,   1,1.03607452, -79.534363, 1.10000, 0.90000, 1.10000, 0.90000
14941,'FALLS CREE~2', 138.0000,1,  11,   1,   1,1.03605282, -79.536890, 1.10000, 0.90000, 1.10000, 0.90000
14942,'FALLS CREE~3', 138.0000,1,  11,   1,   1,1.03630924, -79.597351, 1.10000, 0.90000, 1.10000, 0.90000
14943,'FRENCHVILL~2', 138.0000,1,  11,   1,   1,1.03703547, -80.383574, 1.10000, 0.90000, 1.10000, 0.90000
14944,'GRAMPIAN 1  ', 138.0000,1,  11,   1,   1,1.03538728, -80.104472, 1.10000, 0.90000, 1.10000, 0.90000
14945,'GRAMPIAN 2  ', 138.0000,1,  11,   1,   1,1.03536010, -80.106207, 1.10000, 0.90000, 1.10000, 0.90000
14946,'HOUTZDALE ~1', 138.0000,1,  11,   1,   1,1.03344154, -80.569670, 1.10000, 0.90000, 1.10000, 0.90000
14947,'HOUTZDALE ~2', 138.0000,1,  11,   1,   1,1.03398538, -80.551686, 1.10000, 0.90000, 1.10000, 0.90000
14948,'HOUTZDALE ~3', 138.0000,1,  11,   1,   1,1.03375149, -80.558653, 1.10000, 0.90000, 1.10000, 0.90000
14949,'MADERA 1    ', 138.0000,1,  11,   1,   1,1.03250563, -80.568187, 1.10000, 0.90000, 1.10000, 0.90000
14950,'MAHAFFEY 1  ', 138.0000,1,  11,   1,   1,1.03923750, -78.537982, 1.10000, 0.90000, 1.10000, 0.90000
14951,'MORRISDALE~1', 138.0000,1,  11,   1,   1,1.03618312, -80.726641, 1.10000, 0.90000, 1.10000, 0.90000
14952,'MORRISDALE~2', 138.0000,1,  11,   1,   1,1.03616750, -80.728376, 1.10000, 0.90000, 1.10000, 0.90000
14953,'MORRISDALE~3', 138.0000,1,  11,   1,   1,1.03821039, -80.449636, 1.10000, 0.90000, 1.10000, 0.90000
14954,'PENFIELD 5 1', 138.0000,1,  11,   1,   1,1.03632021, -80.049578, 1.10000, 0.90000, 1.10000, 0.90000
14955,'PENFIELD 5 2', 138.0000,1,  11,   1,   1,1.03632426, -80.048881, 1.10000, 0.90000, 1.10000, 0.90000
14956,'PUNXSUTAWN~1', 138.0000,1,  11,   1,   1,1.03722668, -79.058538, 1.10000, 0.90000, 1.10000, 0.90000
14957,'PUNXSUTAWN~2', 138.0000,1,  11,   1,   1,1.03901875, -78.540728, 1.10000, 0.90000, 1.10000, 0.90000
14958,'PUNXSUTAWN~3', 138.0000,1,  11,   1,   1,1.03898621, -78.548582, 1.10000, 0.90000, 1.10000, 0.90000
14959,'PUNXSUTAWN~4', 345.0000,1,  11,   1,   1,1.03726995, -77.436232, 1.10000, 0.90000, 1.10000, 0.90000
14960,'PUNXSUTAWN~5', 138.0000,1,  11,   1,   1,1.03854573, -78.543152, 1.10000, 0.90000, 1.10000, 0.90000
14961,'PUNXSUTAWN~6', 345.0000,1,  11,   1,   1,1.03832126, -77.408323, 1.10000, 0.90000, 1.10000, 0.90000
14962,'WEST DECAT~1', 138.0000,1,  11,   1,   1,1.03612328, -80.545368, 1.10000, 0.90000, 1.10000, 0.90000
14963,'WINBURNE 1  ', 138.0000,1,  11,   1,   1,1.03587461, -80.966087, 1.10000, 0.90000, 1.10000, 0.90000
14964,'WOODLAND 1 1', 138.0000,1,  11,   1,   1,1.04269195, -79.398832, 1.10000, 0.90000, 1.10000, 0.90000
14965,'WOODLAND 1 2', 138.0000,1,  11,   1,   1,1.04267788, -79.400621, 1.10000, 0.90000, 1.10000, 0.90000
14966,'MILL HALL ~1', 345.0000,1,  11,   1,   1,1.04086936, -81.389593, 1.10000, 0.90000, 1.10000, 0.90000
14967,'MILL HALL ~2', 138.0000,1,  11,   1,   1,1.03857696, -81.806958, 1.10000, 0.90000, 1.10000, 0.90000
14968,'MILL HALL ~3',  13.8000,1,  11,   1,   1,1.03524232, -82.565922, 1.10000, 0.90000, 1.10000, 0.90000
14970,'MILL HALL ~5', 345.0000,1,  11,   1,   1,1.04106879, -81.371486, 1.10000, 0.90000, 1.10000, 0.90000
14971,'MILL HALL ~6', 138.0000,1,  11,   1,   1,1.04029369, -82.180563, 1.10000, 0.90000, 1.10000, 0.90000
14972,'MILL HALL ~7', 138.0000,1,  11,   1,   1,1.03849602, -81.915306, 1.10000, 0.90000, 1.10000, 0.90000
14973,'MILL HALL ~8', 138.0000,1,  11,   1,   1,1.03846169, -81.918625, 1.10000, 0.90000, 1.10000, 0.90000
14974,'NORTH BEND~1', 138.0000,1,  11,   1,   1,1.03552890, -81.440006, 1.10000, 0.90000, 1.10000, 0.90000
14975,'RENOVO 1 1  ', 138.0000,1,  11,   1,   1,1.03222227, -81.512605, 1.10000, 0.90000, 1.10000, 0.90000
14976,'RENOVO 2 1  ', 138.0000,1,  11,   1,   1,1.03561282, -81.404148, 1.10000, 0.90000, 1.10000, 0.90000
14977,'RENOVO 2 2  ', 138.0000,1,  11,   1,   1,1.03562188, -81.403212, 1.10000, 0.90000, 1.10000, 0.90000
14978,'ALBION 5 1  ', 138.0000,1,  11,   1,   1,1.03338885, -79.992621, 1.10000, 0.90000, 1.10000, 0.90000
14979,'ALBION 6 1  ', 345.0000,1,  11,   1,   1,1.03052640, -78.788288, 1.10000, 0.90000, 1.10000, 0.90000
14980,'ALBION 6 2  ', 138.0000,1,  11,   1,   1,1.03632247, -79.600315, 1.10000, 0.90000, 1.10000, 0.90000
14981,'ALBION 6 3  ',  18.0000,1,  11,   1,   1,1.03632247, -79.600315, 1.10000, 0.90000, 1.10000, 0.90000
14982,'ALBION 6 4  ',  18.0000,1,  11,   1,   1,1.03632247, -79.600315, 1.10000, 0.90000, 1.10000, 0.90000
14984,'ALBION 6 6  ', 345.0000,1,  11,   1,   1,1.03048122, -78.794674, 1.10000, 0.90000, 1.10000, 0.90000
14985,'ALBION 6 8  ', 345.0000,1,  11,   1,   1,1.03076005, -78.749281, 1.10000, 0.90000, 1.10000, 0.90000
14986,'ALBION 7 1  ', 138.0000,1,  11,   1,   1,1.03126597, -79.736660, 1.10000, 0.90000, 1.10000, 0.90000
14987,'CAMBRIDGE~14', 138.0000,1,  11,   1,   1,1.02400708, -79.904587, 1.10000, 0.90000, 1.10000, 0.90000
14988,'CAMBRIDGE~15', 138.0000,1,  11,   1,   1,1.03350747, -79.688411, 1.10000, 0.90000, 1.10000, 0.90000
14989,'CAMBRIDGE~16', 138.0000,1,  11,   1,   1,1.03347874, -79.691464, 1.10000, 0.90000, 1.10000, 0.90000
14990,'CAMBRIDGE~17', 138.0000,1,  11,   1,   1,1.02516448, -79.905106, 1.10000, 0.90000, 1.10000, 0.90000
14991,'CENTERVIL~33', 138.0000,1,  11,   1,   1,1.02658069, -79.213249, 1.10000, 0.90000, 1.10000, 0.90000
14992,'CENTERVIL~34', 138.0000,1,  11,   1,   1,1.02659512, -79.211671, 1.10000, 0.90000, 1.10000, 0.90000
14993,'CENTERVIL~35', 138.0000,1,  11,   1,   1,1.02746415, -79.166066, 1.10000, 0.90000, 1.10000, 0.90000
14994,'CENTERVIL~36', 138.0000,1,  11,   1,   1,1.02193820, -79.564197, 1.10000, 0.90000, 1.10000, 0.90000
14995,'COCHRANTON~1', 138.0000,1,  11,   1,   1,1.03011167, -79.055321, 1.10000, 0.90000, 1.10000, 0.90000
14996,'COCHRANTON~2', 138.0000,1,  11,   1,   1,1.03132069, -79.115659, 1.10000, 0.90000, 1.10000, 0.90000
14997,'COCHRANTON~3', 138.0000,1,  11,   1,   1,1.03196871, -79.124750, 1.10000, 0.90000, 1.10000, 0.90000
14998,'COCHRANTON~4', 138.0000,1,  11,   1,   1,1.03195298, -79.127161, 1.10000, 0.90000, 1.10000, 0.90000
14999,'CONNEAUT L~1', 138.0000,1,  11,   1,   1,1.03674626, -80.371512, 1.10000, 0.90000, 1.10000, 0.90000
15000,'CONNEAUT L~2', 138.0000,1,  11,   1,   1,1.03672409, -80.373691, 1.10000, 0.90000, 1.10000, 0.90000
15001,'CONNEAUT L~3', 138.0000,1,  11,   1,   1,1.03705168, -80.252681, 1.10000, 0.90000, 1.10000, 0.90000
15002,'CONNEAUT L~4', 138.0000,1,  11,   1,   1,1.03665638, -80.119806, 1.10000, 0.90000, 1.10000, 0.90000
15003,'CONNEAUT L~5', 138.0000,1,  11,   1,   1,1.03662229, -80.122374, 1.10000, 0.90000, 1.10000, 0.90000
15004,'CONNEAUTVI~1', 138.0000,1,  11,   1,   1,1.03647137, -80.060998, 1.10000, 0.90000, 1.10000, 0.90000
15005,'CONNEAUTVI~2', 138.0000,1,  11,   1,   1,1.03689432, -80.158048, 1.10000, 0.90000, 1.10000, 0.90000
15006,'COOPERSTO~13', 138.0000,1,  11,   1,   1,1.02980173, -78.992196, 1.10000, 0.90000, 1.10000, 0.90000
15007,'COOPERSTO~14', 138.0000,1,  11,   1,   1,1.02979386, -78.992859, 1.10000, 0.90000, 1.10000, 0.90000
15008,'CORRY 1 1   ', 345.0000,1,  11,   1,   1,1.02980018, -77.238573, 1.10000, 0.90000, 1.10000, 0.90000
15009,'CORRY 1 2   ', 161.0000,1,  11,   1,   1,1.03176177, -77.402518, 1.10000, 0.90000, 1.10000, 0.90000
15010,'CORRY 1 3   ', 138.0000,1,  11,   1,   1,1.02881420, -78.580473, 1.10000, 0.90000, 1.10000, 0.90000
15011,'CORRY 1 4   ', 345.0000,1,  11,   1,   1,1.02976692, -77.243347, 1.10000, 0.90000, 1.10000, 0.90000
15012,'CORRY 1 6   ', 161.0000,1,  11,   1,   1,1.03190637, -77.398181, 1.10000, 0.90000, 1.10000, 0.90000
15013,'CORRY 2 1   ', 138.0000,1,  11,   1,   1,1.02908480, -78.580316, 1.10000, 0.90000, 1.10000, 0.90000
15014,'CORRY 3 1   ', 138.0000,1,  11,   1,   1,1.03004611, -78.574209, 1.10000, 0.90000, 1.10000, 0.90000
15015,'CORRY 3 2   ', 138.0000,1,  11,   1,   1,1.03000998, -78.579557, 1.10000, 0.90000, 1.10000, 0.90000
15016,'EDINBORO 1 1', 138.0000,1,  11,   1,   1,1.02230334, -79.808554, 1.10000, 0.90000, 1.10000, 0.90000
15017,'EDINBORO 1 2', 138.0000,1,  11,   1,   1,1.02236176, -79.801581, 1.10000, 0.90000, 1.10000, 0.90000
15018,'EDINBORO 2 1', 138.0000,1,  11,   1,   1,1.02413058, -79.970266, 1.10000, 0.90000, 1.10000, 0.90000
15019,'EDINBORO 3 1', 138.0000,1,  11,   1,   1,1.02382076, -79.833573, 1.10000, 0.90000, 1.10000, 0.90000
15020,'GREENVILL~86', 138.0000,1,  11,   1,   1,1.02853036, -80.136881, 1.10000, 0.90000, 1.10000, 0.90000
15021,'GREENVILL~87', 138.0000,1,  11,   1,   1,1.02870321, -80.132305, 1.10000, 0.90000, 1.10000, 0.90000
15022,'GREENVIL~111', 138.0000,1,  11,   1,   1,1.03251743, -80.282925, 1.10000, 0.90000, 1.10000, 0.90000
15023,'GREENVIL~129', 138.0000,1,  11,   1,   1,1.03041244, -80.249054, 1.10000, 0.90000, 1.10000, 0.90000
15024,'GREENVIL~131', 345.0000,1,  11,   1,   1,1.03813553, -77.958502, 1.10000, 0.90000, 1.10000, 0.90000
15025,'GREENVIL~132', 230.0000,1,  11,   1,   1,1.04092145, -79.320551, 1.10000, 0.90000, 1.10000, 0.90000
15026,'GREENVIL~133', 138.0000,1,  11,   1,   1,1.03733802, -80.170739, 1.10000, 0.90000, 1.10000, 0.90000
15027,'GREENVIL~134', 230.0000,1,  11,   1,   1,1.04086924, -79.327408, 1.10000, 0.90000, 1.10000, 0.90000
15028,'GREENVIL~135', 230.0000,1,  11,   1,   1,1.04078686, -79.365698, 1.10000, 0.90000, 1.10000, 0.90000
15029,'GUYS MILLS~1', 138.0000,1,  11,   1,   1,1.03275836, -79.321978, 1.10000, 0.90000, 1.10000, 0.90000
15030,'GUYS MILLS~2', 138.0000,1,  11,   1,   1,1.03287351, -79.473718, 1.10000, 0.90000, 1.10000, 0.90000
15031,'JAMESTOWN~41', 138.0000,1,  11,   1,   1,1.03617179, -80.730241, 1.10000, 0.90000, 1.10000, 0.90000
15032,'JAMESTOWN~42', 138.0000,1,  11,   1,   1,1.03626907, -80.597619, 1.10000, 0.90000, 1.10000, 0.90000
15033,'JAMESTOWN~43', 138.0000,1,  11,   1,   1,1.03569198, -80.228782, 1.10000, 0.90000, 1.10000, 0.90000
15034,'LINESVILLE~1', 138.0000,1,  11,   1,   1,1.03567648, -80.154517, 1.10000, 0.90000, 1.10000, 0.90000
15035,'LINESVILLE~2', 138.0000,1,  11,   1,   1,1.03569698, -80.152646, 1.10000, 0.90000, 1.10000, 0.90000
15036,'LINESVILLE~3', 138.0000,1,  11,   1,   1,1.03624547, -79.962452, 1.10000, 0.90000, 1.10000, 0.90000
15037,'LINESVILLE~4', 138.0000,1,  11,   1,   1,1.03632987, -80.433674, 1.10000, 0.90000, 1.10000, 0.90000
15038,'MEADVILLE ~1', 138.0000,1,  11,   1,   1,1.03218997, -79.423612, 1.10000, 0.90000, 1.10000, 0.90000
15039,'MEADVILLE ~2', 138.0000,1,  11,   1,   1,1.03210545, -79.433536, 1.10000, 0.90000, 1.10000, 0.90000
15040,'MEADVILLE ~3', 138.0000,1,  11,   1,   1,1.03261983, -79.231492, 1.10000, 0.90000, 1.10000, 0.90000
15041,'MEADVILLE ~4', 500.0000,1,  11,   1,   1,1.03346062, -76.363127, 1.10000, 0.90000, 1.10000, 0.90000
15042,'MEADVILLE ~5', 345.0000,1,  11,   1,   1,1.03507221, -78.008499, 1.10000, 0.90000, 1.10000, 0.90000
15043,'MEADVILLE ~6', 138.0000,1,  11,   1,   1,1.03311491, -79.105598, 1.10000, 0.90000, 1.10000, 0.90000
15044,'MEADVILLE ~7', 500.0000,1,  11,   1,   1,1.03449667, -76.252450, 1.10000, 0.90000, 1.10000, 0.90000
15045,'MEADVILLE ~8', 500.0000,1,  11,   1,   1,1.03332281, -76.372648, 1.10000, 0.90000, 1.10000, 0.90000
15046,'MEADVILLE ~9', 138.0000,1,  11,   1,   1,1.03157580, -79.499734, 1.10000, 0.90000, 1.10000, 0.90000
15047,'SAEGERTOWN~1', 138.0000,1,  11,   1,   1,1.02651119, -79.869766, 1.10000, 0.90000, 1.10000, 0.90000
15048,'SAEGERTOWN~2', 138.0000,1,  11,   1,   1,1.02974343, -79.699893, 1.10000, 0.90000, 1.10000, 0.90000
15049,'SAEGERTOWN~3', 138.0000,1,  11,   1,   1,1.03175998, -79.479544, 1.10000, 0.90000, 1.10000, 0.90000
15050,'SPARTANSBU~1', 138.0000,1,  11,   1,   1,1.02678120, -79.059467, 1.10000, 0.90000, 1.10000, 0.90000
15051,'SPARTANSBU~2', 138.0000,1,  11,   1,   1,1.02748442, -78.650380, 1.10000, 0.90000, 1.10000, 0.90000
15052,'SPARTANSBU~3', 138.0000,1,  11,   1,   1,1.02790236, -78.722534, 1.10000, 0.90000, 1.10000, 0.90000
15053,'SPARTANSBU~4', 138.0000,1,  11,   1,   1,1.02787757, -78.723647, 1.10000, 0.90000, 1.10000, 0.90000
15054,'SPRINGBORO~1', 138.0000,1,  11,   1,   1,1.03382802, -79.685925, 1.10000, 0.90000, 1.10000, 0.90000
15055,'TITUSVILL~16', 138.0000,1,  11,   1,   1,1.02707374, -78.677420, 1.10000, 0.90000, 1.10000, 0.90000
15056,'TITUSVILL~17', 138.0000,1,  11,   1,   1,1.02704358, -78.856849, 1.10000, 0.90000, 1.10000, 0.90000
15057,'TITUSVILL~18', 138.0000,1,  11,   1,   1,1.02709913, -78.694673, 1.10000, 0.90000, 1.10000, 0.90000
15058,'TITUSVILL~19', 138.0000,1,  11,   1,   1,1.02715099, -78.689086, 1.10000, 0.90000, 1.10000, 0.90000
15059,'TOWNVILLE ~1', 138.0000,1,  11,   1,   1,1.02397132, -79.432703, 1.10000, 0.90000, 1.10000, 0.90000
15060,'TOWNVILLE ~2',  13.8000,1,  11,   1,   1,1.02376366, -79.463821, 1.10000, 0.90000, 1.10000, 0.90000
15061,'TOWNVILLE ~3',  13.8000,1,  11,   1,   1,1.02382946, -79.463944, 1.10000, 0.90000, 1.10000, 0.90000
15063,'TOWNVILLE ~5', 138.0000,1,  11,   1,   1,1.02398443, -79.431391, 1.10000, 0.90000, 1.10000, 0.90000
15064,'TOWNVILLE ~6', 138.0000,1,  11,   1,   1,1.02397132, -79.432703, 1.10000, 0.90000, 1.10000, 0.90000
15065,'UNION CIT~17', 138.0000,1,  11,   1,   1,1.02765906, -78.845860, 1.10000, 0.90000, 1.10000, 0.90000
15066,'UNION CIT~18', 138.0000,1,  11,   1,   1,1.02233160, -79.778782, 1.10000, 0.90000, 1.10000, 0.90000
15067,'UNION CIT~19', 138.0000,1,  11,   1,   1,1.02695918, -79.219450, 1.10000, 0.90000, 1.10000, 0.90000
15068,'WATERFORD~49', 138.0000,1,  11,   1,   1,1.02308333, -79.859829, 1.10000, 0.90000, 1.10000, 0.90000
15069,'WATERFORD~50', 138.0000,1,  11,   1,   1,1.02305412, -79.864507, 1.10000, 0.90000, 1.10000, 0.90000
15070,'WATERFORD~51', 138.0000,1,  11,   1,   1,1.02301967, -79.853483, 1.10000, 0.90000, 1.10000, 0.90000
15071,'WATERFORD~52', 138.0000,1,  11,   1,   1,1.02296674, -79.857978, 1.10000, 0.90000, 1.10000, 0.90000
15072,'WATERFORD ~3', 138.0000,1,  11,   1,   1,1.02334702, -79.774922, 1.10000, 0.90000, 1.10000, 0.90000
15073,'WATERFORD ~4', 138.0000,1,  11,   1,   1,1.02328050, -79.779287, 1.10000, 0.90000, 1.10000, 0.90000
15074,'NEWBURG 1 1 ', 138.0000,1,  11,   1,   1,1.03742015, -87.013215, 1.10000, 0.90000, 1.10000, 0.90000
15075,'NEWBURG 2 1 ', 138.0000,1,  11,   1,   1,1.03879595, -86.844387, 1.10000, 0.90000, 1.10000, 0.90000
15076,'NEWBURG 3 1 ', 138.0000,1,  11,   1,   1,1.03998160, -83.282088, 1.10000, 0.90000, 1.10000, 0.90000
15077,'BROCKPORT ~6', 138.0000,1,  11,   1,   1,1.03607702, -79.679874, 1.10000, 0.90000, 1.10000, 0.90000
15078,'BROCKPORT ~7', 138.0000,1,  11,   1,   1,1.03607011, -79.680461, 1.10000, 0.90000, 1.10000, 0.90000
15079,'JOHNSONBUR~1', 138.0000,1,  11,   1,   1,1.03631711, -79.523046, 1.10000, 0.90000, 1.10000, 0.90000
15080,'JOHNSONBUR~2', 138.0000,1,  11,   1,   1,1.03630483, -79.524507, 1.10000, 0.90000, 1.10000, 0.90000
15081,'JOHNSONBUR~3', 138.0000,1,  11,   1,   1,1.02551436, -78.794476, 1.10000, 0.90000, 1.10000, 0.90000
15082,'JOHNSONBUR~4', 138.0000,1,  11,   1,   1,1.02838135, -78.982402, 1.10000, 0.90000, 1.10000, 0.90000
15083,'KANE 1 1    ', 138.0000,1,  11,   1,   1,1.02573085, -77.637210, 1.10000, 0.90000, 1.10000, 0.90000
15084,'KANE 1 2    ', 138.0000,1,  11,   1,   1,1.02569008, -77.640324, 1.10000, 0.90000, 1.10000, 0.90000
15085,'KANE 2 1    ', 345.0000,1,  11,   1,   1,1.02293646, -76.804910, 1.10000, 0.90000, 1.10000, 0.90000
15086,'KANE 2 2    ', 138.0000,1,  11,   1,   1,1.02581263, -77.326846, 1.10000, 0.90000, 1.10000, 0.90000
15087,'KANE 2 3    ', 345.0000,1,  11,   1,   1,1.02290332, -76.807786, 1.10000, 0.90000, 1.10000, 0.90000
15088,'KANE 3 1    ', 138.0000,1,  11,   1,   1,1.02728724, -77.559127, 1.10000, 0.90000, 1.10000, 0.90000
15089,'KERSEY 1 1  ', 138.0000,1,  11,   1,   1,1.03547204, -79.484817, 1.10000, 0.90000, 1.10000, 0.90000
15090,'KERSEY 2 1  ', 138.0000,1,  11,   1,   1,1.03542697, -79.481593, 1.10000, 0.90000, 1.10000, 0.90000
15091,'KERSEY 2 2  ', 138.0000,1,  11,   1,   1,1.03546655, -79.478240, 1.10000, 0.90000, 1.10000, 0.90000
15092,'RIDGWAY 1 1 ', 138.0000,1,  11,   1,   1,1.03666413, -78.616488, 1.10000, 0.90000, 1.10000, 0.90000
15093,'RIDGWAY 2 1 ', 138.0000,1,  11,   1,   1,1.03544533, -79.061994, 1.10000, 0.90000, 1.10000, 0.90000
15094,'RIDGWAY 2 2 ', 138.0000,1,  11,   1,   1,1.03547537, -79.058914, 1.10000, 0.90000, 1.10000, 0.90000
15095,'RIDGWAY 3 1 ', 138.0000,1,  11,   1,   1,1.03570068, -79.228883, 1.10000, 0.90000, 1.10000, 0.90000
15096,'RIDGWAY 3 2 ',  13.8000,1,  11,   1,   1,1.03570068, -79.228883, 1.10000, 0.90000, 1.10000, 0.90000
15097,'RIDGWAY 3 3 ',  13.8000,1,  11,   1,   1,1.03570068, -79.228883, 1.10000, 0.90000, 1.10000, 0.90000
15099,'RIDGWAY 3 5 ', 138.0000,1,  11,   1,   1,1.03570318, -79.228343, 1.10000, 0.90000, 1.10000, 0.90000
15100,'RIDGWAY 3 7 ', 138.0000,1,  11,   1,   1,1.03569818, -79.229354, 1.10000, 0.90000, 1.10000, 0.90000
15101,'SAINT MARY~3', 500.0000,1,  11,   1,   1,1.03664410, -78.376428, 1.10000, 0.90000, 1.10000, 0.90000
15102,'SAINT MARY~4', 345.0000,1,  11,   1,   1,1.03615773, -78.486783, 1.10000, 0.90000, 1.10000, 0.90000
15103,'SAINT MARY~5', 138.0000,1,  11,   1,   1,1.03629863, -79.369749, 1.10000, 0.90000, 1.10000, 0.90000
15104,'SAINT MARY~6', 500.0000,1,  11,   1,   1,1.03660512, -78.382172, 1.10000, 0.90000, 1.10000, 0.90000
15105,'SAINT MARY~7', 500.0000,1,  11,   1,   1,1.03770566, -78.366845, 1.10000, 0.90000, 1.10000, 0.90000
15106,'SAINT MAR~35', 138.0000,1,  11,   1,   1,1.03425574, -80.157789, 1.10000, 0.90000, 1.10000, 0.90000
15107,'SAINT MAR~36', 138.0000,1,  11,   1,   1,1.03433120, -80.151450, 1.10000, 0.90000, 1.10000, 0.90000
15108,'SAINT MAR~37', 138.0000,1,  11,   1,   1,1.03572083, -79.449204, 1.10000, 0.90000, 1.10000, 0.90000
15109,'SAINT MAR~38', 138.0000,1,  11,   1,   1,1.03565323, -79.455543, 1.10000, 0.90000, 1.10000, 0.90000
15110,'WEEDVILLE ~1', 138.0000,1,  11,   1,   1,1.03510082, -80.489818, 1.10000, 0.90000, 1.10000, 0.90000
15111,'WEEDVILLE ~2', 138.0000,1,  11,   1,   1,1.03777218, -80.011138, 1.10000, 0.90000, 1.10000, 0.90000
15112,'WILCOX 1 1  ', 138.0000,1,  11,   1,   1,1.02578664, -78.539526, 1.10000, 0.90000, 1.10000, 0.90000
15113,'WILCOX 2 1  ', 138.0000,1,  11,   1,   1,1.02610290, -78.305182, 1.10000, 0.90000, 1.10000, 0.90000
15114,'WILCOX 2 2  ', 138.0000,1,  11,   1,   1,1.02609527, -78.306411, 1.10000, 0.90000, 1.10000, 0.90000
15115,'ERIE 1 1    ', 138.0000,1,  11,   1,   1,1.02557063, -80.004383, 1.10000, 0.90000, 1.10000, 0.90000
15116,'ERIE 2 1    ', 138.0000,1,  11,   1,   1,1.02291882, -79.794300, 1.10000, 0.90000, 1.10000, 0.90000
15117,'ERIE 2 2    ', 138.0000,1,  11,   1,   1,1.02284098, -79.802564, 1.10000, 0.90000, 1.10000, 0.90000
15118,'ERIE 3 1    ', 138.0000,1,  11,   1,   1,1.02508521, -80.046470, 1.10000, 0.90000, 1.10000, 0.90000
15119,'ERIE 4 1    ', 500.0000,1,  11,   1,   1,1.03152061, -76.545670, 1.10000, 0.90000, 1.10000, 0.90000
15120,'ERIE 4 2    ', 345.0000,1,  11,   1,   1,1.02760768, -77.868876, 1.10000, 0.90000, 1.10000, 0.90000
15121,'ERIE 4 3    ', 138.0000,1,  11,   1,   1,1.02555656, -79.382952, 1.10000, 0.90000, 1.10000, 0.90000
15122,'ERIE 4 4    ', 500.0000,1,  11,   1,   1,1.03137815, -76.562391, 1.10000, 0.90000, 1.10000, 0.90000
15123,'ERIE 4 6    ', 345.0000,1,  11,   1,   1,1.02732813, -77.894687, 1.10000, 0.90000, 1.10000, 0.90000
15124,'ERIE 5 1    ', 138.0000,1,  11,   1,   1,1.02555752, -79.583035, 1.10000, 0.90000, 1.10000, 0.90000
15125,'ERIE 6 1    ', 138.0000,1,  11,   1,   1,1.02285576, -79.848880, 1.10000, 0.90000, 1.10000, 0.90000
15126,'ERIE 7 1    ', 138.0000,1,  11,   1,   1,1.02071500, -79.787633, 1.10000, 0.90000, 1.10000, 0.90000
15127,'ERIE 8 1    ', 345.0000,1,  11,   1,   1,1.02534711, -78.075565, 1.10000, 0.90000, 1.10000, 0.90000
15128,'ERIE 8 2    ', 138.0000,1,  11,   1,   1,1.02234769, -79.618450, 1.10000, 0.90000, 1.10000, 0.90000
15129,'ERIE 8 3    ',  13.8000,1,  11,   1,   1,1.01925910, -81.935345, 1.10000, 0.90000, 1.10000, 0.90000
15131,'ERIE 8 5    ', 345.0000,1,  11,   1,   1,1.02528858, -78.085284, 1.10000, 0.90000, 1.10000, 0.90000
15132,'ERIE 9 1    ', 345.0000,1,  11,   1,   1,1.02969694, -77.839465, 1.10000, 0.90000, 1.10000, 0.90000
15133,'ERIE 9 2    ', 138.0000,1,  11,   1,   1,1.02423525, -79.644459, 1.10000, 0.90000, 1.10000, 0.90000
15134,'ERIE 9 3    ', 345.0000,1,  11,   1,   1,1.02964556, -77.849431, 1.10000, 0.90000, 1.10000, 0.90000
15135,'ERIE 10 1   ', 138.0000,1,  11,   1,   1,1.02325261, -79.557244, 1.10000, 0.90000, 1.10000, 0.90000
15136,'ERIE 10 2   ', 138.0000,1,  11,   1,   1,1.02330470, -79.550093, 1.10000, 0.90000, 1.10000, 0.90000
15137,'ERIE 11 1   ', 138.0000,1,  11,   1,   1,1.02143681, -79.785892, 1.10000, 0.90000, 1.10000, 0.90000
15138,'ERIE 11 2   ', 138.0000,1,  11,   1,   1,1.02152479, -79.780127, 1.10000, 0.90000, 1.10000, 0.90000
15139,'ERIE 12 1   ', 138.0000,1,  11,   1,   1,1.02605855, -79.699196, 1.10000, 0.90000, 1.10000, 0.90000
15140,'ERIE 12 2   ', 138.0000,1,  11,   1,   1,1.02600837, -79.704503, 1.10000, 0.90000, 1.10000, 0.90000
15141,'ERIE 13 1   ', 138.0000,1,  11,   1,   1,1.02228642, -79.669294, 1.10000, 0.90000, 1.10000, 0.90000
15142,'ERIE 14 1   ', 138.0000,1,  11,   1,   1,1.02123213, -79.778406, 1.10000, 0.90000, 1.10000, 0.90000
15143,'ERIE 15 1   ', 138.0000,1,  11,   1,   1,1.02139592, -79.765435, 1.10000, 0.90000, 1.10000, 0.90000
15144,'ERIE 15 2   ', 138.0000,1,  11,   1,   1,1.02135623, -79.771145, 1.10000, 0.90000, 1.10000, 0.90000
15145,'ERIE 16 1   ', 138.0000,1,  11,   1,   1,1.02343857, -79.550517, 1.10000, 0.90000, 1.10000, 0.90000
15146,'ERIE 17 1   ', 138.0000,1,  11,   1,   1,1.02350032, -79.490923, 1.10000, 0.90000, 1.10000, 0.90000
15147,'ERIE 18 1   ', 138.0000,1,  11,   1,   1,1.02173257, -79.666883, 1.10000, 0.90000, 1.10000, 0.90000
15148,'ERIE 18 2   ', 138.0000,1,  11,   1,   1,1.02169728, -79.672326, 1.10000, 0.90000, 1.10000, 0.90000
15149,'ERIE 19 1   ', 138.0000,1,  11,   1,   1,1.02189481, -79.701621, 1.10000, 0.90000, 1.10000, 0.90000
15150,'ERIE 20 1   ', 138.0000,1,  11,   1,   1,1.02579153, -79.622001, 1.10000, 0.90000, 1.10000, 0.90000
15151,'ERIE 21 1   ', 138.0000,1,  11,   1,   1,1.02315021, -79.495486, 1.10000, 0.90000, 1.10000, 0.90000
15152,'ERIE 22 1   ', 138.0000,1,  11,   1,   1,1.02180588, -79.681492, 1.10000, 0.90000, 1.10000, 0.90000
15153,'ERIE 23 1   ', 138.0000,1,  11,   1,   1,1.02260125, -79.767095, 1.10000, 0.90000, 1.10000, 0.90000
15154,'ERIE 24 1   ', 138.0000,1,  11,   1,   1,1.02135932, -79.728006, 1.10000, 0.90000, 1.10000, 0.90000
15155,'ERIE 25 1   ', 138.0000,1,  11,   1,   1,1.02183187, -79.700453, 1.10000, 0.90000, 1.10000, 0.90000
15156,'ERIE 25 2   ', 138.0000,1,  11,   1,   1,1.02179515, -79.706047, 1.10000, 0.90000, 1.10000, 0.90000
15157,'ERIE 26 1   ', 345.0000,1,  11,   1,   1,1.02508545, -78.292164, 1.10000, 0.90000, 1.10000, 0.90000
15158,'ERIE 26 2   ', 138.0000,1,  11,   1,   1,1.02392983, -79.335687, 1.10000, 0.90000, 1.10000, 0.90000
15159,'ERIE 26 3   ', 345.0000,1,  11,   1,   1,1.02504802, -78.297669, 1.10000, 0.90000, 1.10000, 0.90000
15160,'ERIE 27 1   ', 138.0000,1,  11,   1,   1,1.02329767, -79.466041, 1.10000, 0.90000, 1.10000, 0.90000
15161,'ERIE 27 2   ',  13.8000,1,  11,   1,   1,1.02329767, -79.466041, 1.10000, 0.90000, 1.10000, 0.90000
15162,'ERIE 27 3   ',  13.8000,1,  11,   1,   1,1.02329767, -79.466041, 1.10000, 0.90000, 1.10000, 0.90000
15164,'ERIE 27 5   ', 138.0000,1,  11,   1,   1,1.02340305, -79.453931, 1.10000, 0.90000, 1.10000, 0.90000
15165,'ERIE 27 7   ', 138.0000,1,  11,   1,   1,1.02320230, -79.478806, 1.10000, 0.90000, 1.10000, 0.90000
15166,'ERIE 28 1   ', 138.0000,1,  11,   1,   1,1.02314079, -79.467427, 1.10000, 0.90000, 1.10000, 0.90000
15167,'ERIE 28 2   ', 138.0000,1,  11,   1,   1,1.02309453, -79.472973, 1.10000, 0.90000, 1.10000, 0.90000
15168,'ERIE 29 1   ', 138.0000,1,  11,   1,   1,1.02215946, -79.600022, 1.10000, 0.90000, 1.10000, 0.90000
15169,'ERIE 29 2   ', 138.0000,1,  11,   1,   1,1.02208745, -79.605964, 1.10000, 0.90000, 1.10000, 0.90000
15170,'ERIE 30 1   ', 138.0000,1,  11,   1,   1,1.02129602, -79.785646, 1.10000, 0.90000, 1.10000, 0.90000
15171,'ERIE 31 1   ', 138.0000,1,  11,   1,   1,1.02326703, -79.484892, 1.10000, 0.90000, 1.10000, 0.90000
15172,'ERIE 32 1   ', 500.0000,1,  11,   1,   1,1.02755368, -76.923824, 1.10000, 0.90000, 1.10000, 0.90000
15173,'ERIE 32 2   ', 345.0000,1,  11,   1,   1,1.02704048, -77.874846, 1.10000, 0.90000, 1.10000, 0.90000
15174,'ERIE 32 3   ', 138.0000,1,  11,   1,   1,1.02386618, -79.392268, 1.10000, 0.90000, 1.10000, 0.90000
15175,'ERIE 32 4   ', 500.0000,1,  11,   1,   1,1.02743006, -76.937969, 1.10000, 0.90000, 1.10000, 0.90000
15176,'ERIE 32 6   ', 500.0000,1,  11,   1,   1,1.02982569, -76.784256, 1.10000, 0.90000, 1.10000, 0.90000
15177,'ERIE 33 1   ', 138.0000,1,  11,   1,   1,1.02103281, -79.830759, 1.10000, 0.90000, 1.10000, 0.90000
15178,'FAIRVIEW 3 1', 138.0000,1,  11,   1,   1,1.02371585, -79.578568, 1.10000, 0.90000, 1.10000, 0.90000
15179,'FAIRVIEW 4 1', 138.0000,1,  11,   1,   1,1.02383614, -79.780086, 1.10000, 0.90000, 1.10000, 0.90000
15180,'FAIRVIEW 4 2', 138.0000,1,  11,   1,   1,1.02388060, -79.776070, 1.10000, 0.90000, 1.10000, 0.90000
15181,'FAIRVIEW 5 1', 138.0000,1,  11,   1,   1,1.02317572, -79.463643, 1.10000, 0.90000, 1.10000, 0.90000
15182,'GIRARD 1 1  ', 138.0000,1,  11,   1,   1,1.02358305, -79.936142, 1.10000, 0.90000, 1.10000, 0.90000
15183,'GIRARD 1 2  ', 138.0000,1,  11,   1,   1,1.02354145, -79.940445, 1.10000, 0.90000, 1.10000, 0.90000
15184,'GIRARD 2 1  ', 138.0000,1,  11,   1,   1,1.02508664, -79.890605, 1.10000, 0.90000, 1.10000, 0.90000
15185,'GIRARD 2 2  ', 138.0000,1,  11,   1,   1,1.02502346, -79.895844, 1.10000, 0.90000, 1.10000, 0.90000
15186,'GIRARD 3 1  ', 345.0000,1,  11,   1,   1,1.02690303, -78.920555, 1.10000, 0.90000, 1.10000, 0.90000
15187,'GIRARD 3 2  ', 138.0000,1,  11,   1,   1,1.02946818, -79.630198, 1.10000, 0.90000, 1.10000, 0.90000
15188,'GIRARD 3 3  ',  13.8000,1,  11,   1,   1,1.03203988, -80.474368, 1.10000, 0.90000, 1.10000, 0.90000
15190,'GIRARD 3 5  ', 345.0000,1,  11,   1,   1,1.02687538, -78.924188, 1.10000, 0.90000, 1.10000, 0.90000
15191,'GIRARD 3 7  ', 345.0000,1,  11,   1,   1,1.02749062, -78.903090, 1.10000, 0.90000, 1.10000, 0.90000
15192,'HARBORCREE~1', 138.0000,1,  11,   1,   1,1.02697599, -79.810310, 1.10000, 0.90000, 1.10000, 0.90000
15193,'HARBORCREE~2', 138.0000,1,  11,   1,   1,1.02695298, -79.812652, 1.10000, 0.90000, 1.10000, 0.90000
15194,'LAKE CITY ~1', 138.0000,1,  11,   1,   1,1.02439499, -79.853538, 1.10000, 0.90000, 1.10000, 0.90000
15195,'LAKE CITY ~2', 138.0000,1,  11,   1,   1,1.02441096, -79.850376, 1.10000, 0.90000, 1.10000, 0.90000
15196,'LAKE CITY~20', 138.0000,1,  11,   1,   1,1.02764046, -79.756249, 1.10000, 0.90000, 1.10000, 0.90000
15197,'LAKE CITY~35', 138.0000,1,  11,   1,   1,1.02464747, -79.932119, 1.10000, 0.90000, 1.10000, 0.90000
15198,'MC KEAN 1   ', 138.0000,1,  11,   1,   1,1.02175391, -79.805706, 1.10000, 0.90000, 1.10000, 0.90000
15199,'NORTH EAST~1', 138.0000,1,  11,   1,   1,1.02538157, -80.061237, 1.10000, 0.90000, 1.10000, 0.90000
15200,'NORTH EAST~2', 138.0000,1,  11,   1,   1,1.02636671, -80.169161, 1.10000, 0.90000, 1.10000, 0.90000
15201,'NORTH EAST~3', 138.0000,1,  11,   1,   1,1.02974629, -80.172733, 1.10000, 0.90000, 1.10000, 0.90000
15202,'WATTSBURG ~1', 138.0000,1,  11,   1,   1,1.02451694, -79.997122, 1.10000, 0.90000, 1.10000, 0.90000
15203,'WATTSBURG ~2', 138.0000,1,  11,   1,   1,1.02541816, -79.918896, 1.10000, 0.90000, 1.10000, 0.90000
15204,'WATTSBURG ~3', 138.0000,1,  11,   1,   1,1.02540517, -79.920324, 1.10000, 0.90000, 1.10000, 0.90000
15205,'WATTSBURG ~4', 138.0000,1,  11,   1,   1,1.02596951, -79.611401, 1.10000, 0.90000, 1.10000, 0.90000
15206,'WATTSBURG ~5', 138.0000,1,  11,   1,   1,1.02597904, -79.610049, 1.10000, 0.90000, 1.10000, 0.90000
15207,'ACME 1      ', 138.0000,1,  11,   1,   1,1.03674126, -76.317836, 1.10000, 0.90000, 1.10000, 0.90000
15208,'BELLE VERN~1', 138.0000,1,  11,   1,   1,1.03765106, -76.819083, 1.10000, 0.90000, 1.10000, 0.90000
15209,'BELLE VERN~2', 138.0000,1,  11,   1,   1,1.03758538, -76.824451, 1.10000, 0.90000, 1.10000, 0.90000
15210,'BELLE VERN~3', 138.0000,1,  11,   1,   1,1.03666055, -76.197467, 1.10000, 0.90000, 1.10000, 0.90000
15211,'BELLE VERN~4', 138.0000,1,  11,   1,   1,1.03670096, -76.191532, 1.10000, 0.90000, 1.10000, 0.90000
15212,'BELLE VERN~5', 138.0000,1,  11,   1,   1,1.03630805, -75.985390, 1.10000, 0.90000, 1.10000, 0.90000
15213,'BELLE VERN~6', 138.0000,1,  11,   1,   1,1.03639662, -75.977863, 1.10000, 0.90000, 1.10000, 0.90000
15214,'BELLE VERN~7', 138.0000,1,  11,   1,   1,1.03620923, -76.462848, 1.10000, 0.90000, 1.10000, 0.90000
15215,'BELLE VERN~8', 138.0000,1,  11,   1,   1,1.03617167, -76.469780, 1.10000, 0.90000, 1.10000, 0.90000
15216,'BROWNSVILL~3', 138.0000,1,  11,   1,   1,1.04181218, -75.636012, 1.10000, 0.90000, 1.10000, 0.90000
15217,'BROWNSVILL~4', 138.0000,1,  11,   1,   1,1.04177010, -75.641750, 1.10000, 0.90000, 1.10000, 0.90000
15218,'BROWNSVIL~14', 138.0000,1,  11,   1,   1,1.03621674, -75.435819, 1.10000, 0.90000, 1.10000, 0.90000
15219,'BROWNSVIL~16', 138.0000,1,  11,   1,   1,1.03541565, -74.517685, 1.10000, 0.90000, 1.10000, 0.90000
15220,'BROWNSVIL~17', 138.0000,1,  11,   1,   1,1.03536201, -74.524003, 1.10000, 0.90000, 1.10000, 0.90000
15221,'CHAMPION 1 1', 138.0000,1,  11,   1,   1,1.04135978, -75.134014, 1.10000, 0.90000, 1.10000, 0.90000
15222,'CONFLUENCE~1', 138.0000,1,  11,   1,   1,1.03842688, -75.137750, 1.10000, 0.90000, 1.10000, 0.90000
15223,'CONFLUENCE~2', 138.0000,1,  11,   1,   1,1.03731835, -75.107205, 1.10000, 0.90000, 1.10000, 0.90000
15224,'CONNELLSVI~1', 138.0000,1,  11,   1,   1,1.03620577, -75.639222, 1.10000, 0.90000, 1.10000, 0.90000
15225,'CONNELLSVI~2', 138.0000,1,  11,   1,   1,1.03575277, -76.311737, 1.10000, 0.90000, 1.10000, 0.90000
15226,'CONNELLSVI~3', 138.0000,1,  11,   1,   1,1.03570855, -76.318109, 1.10000, 0.90000, 1.10000, 0.90000
15227,'CONNELLSVI~4', 138.0000,1,  11,   1,   1,1.03726912, -75.061675, 1.10000, 0.90000, 1.10000, 0.90000
15228,'CONNELLSVI~5', 138.0000,1,  11,   1,   1,1.03721488, -75.068130, 1.10000, 0.90000, 1.10000, 0.90000
