19012,'HOPEWELL 6 2', 138.0000,1,  15,   1,   1,1.03078747, -92.766659, 1.10000, 0.90000, 1.10000, 0.90000
19013,'IVOR 1 1    ', 138.0000,1,  15,   1,   1,1.02496016, -95.297067, 1.10000, 0.90000, 1.10000, 0.90000
19014,'IVOR 2 1    ', 138.0000,1,  15,   1,   1,1.02234280, -95.407477, 1.10000, 0.90000, 1.10000, 0.90000
19015,'SMITHFIEL~23', 138.0000,1,  15,   1,   1,1.03252816, -97.627036, 1.10000, 0.90000, 1.10000, 0.90000
19016,'SMITHFIEL~24', 138.0000,1,  15,   1,   1,1.03948677, -96.658993, 1.10000, 0.90000, 1.10000, 0.90000
19017,'SMITHFIEL~25', 138.0000,1,  15,   1,   1,1.03881752, -96.640818, 1.10000, 0.90000, 1.10000, 0.90000
19018,'SMITHFIEL~26', 138.0000,1,  15,   1,   1,1.03772438, -95.639785, 1.10000, 0.90000, 1.10000, 0.90000
19019,'WINDSOR 14 1', 138.0000,1,  15,   1,   1,1.02545834, -95.527285, 1.10000, 0.90000, 1.10000, 0.90000
19020,'WINDSOR 15 1', 138.0000,1,  15,   1,   1,1.02267003, -96.364578, 1.10000, 0.90000, 1.10000, 0.90000
19021,'WINDSOR 15 2', 138.0000,1,  15,   1,   1,1.02271211, -96.361265, 1.10000, 0.90000, 1.10000, 0.90000
19022,'LANEXA 1    ', 138.0000,1,  15,   1,   1,1.03552139, -94.643998, 1.10000, 0.90000, 1.10000, 0.90000
19023,'TOANO 1     ', 138.0000,1,  15,   1,   1,1.02999258, -94.803272, 1.10000, 0.90000, 1.10000, 0.90000
19024,'TOANO 2     ', 138.0000,1,  15,   1,   1,1.02997506, -94.806837, 1.10000, 0.90000, 1.10000, 0.90000
19025,'WILLIAMSB~36', 138.0000,1,  15,   1,   1,1.02817678, -94.395420, 1.10000, 0.90000, 1.10000, 0.90000
19026,'WILLIAMSBU~2', 345.0000,1,  15,   1,   1,1.03719008, -90.713129, 1.10000, 0.90000, 1.10000, 0.90000
19027,'WILLIAMSBU~3', 138.0000,1,  15,   1,   1,1.03398049, -93.809581, 1.10000, 0.90000, 1.10000, 0.90000
19028,'WILLIAMSBU~4',  13.8000,1,  15,   1,   1,1.03442562, -93.128571, 1.10000, 0.90000, 1.10000, 0.90000
19030,'WILLIAMSBU~6', 345.0000,1,  15,   1,   1,1.03812122, -90.562257, 1.10000, 0.90000, 1.10000, 0.90000
19031,'WILLIAMSBU~7', 138.0000,1,  15,   1,   1,1.02031112, -94.915464, 1.10000, 0.90000, 1.10000, 0.90000
19032,'KING GEORG~1', 138.0000,1,  15,   1,   1,1.04154646, -94.683552, 1.10000, 0.90000, 1.10000, 0.90000
19033,'KING GEORG~2', 138.0000,1,  15,   1,   1,1.04144752, -94.693306, 1.10000, 0.90000, 1.10000, 0.90000
19034,'KING GEORG~3', 138.0000,1,  15,   1,   1,1.03865862, -95.605853, 1.10000, 0.90000, 1.10000, 0.90000
19035,'KING GEORG~4', 138.0000,1,  15,   1,   1,1.04165268, -94.976437, 1.10000, 0.90000, 1.10000, 0.90000
19036,'KING GEORG~5', 138.0000,1,  15,   1,   1,1.03408527, -97.394399, 1.10000, 0.90000, 1.10000, 0.90000
19037,'KING GEORG~6', 138.0000,1,  15,   1,   1,1.03417897, -97.382570, 1.10000, 0.90000, 1.10000, 0.90000
19038,'AYLETT 1 1  ', 138.0000,1,  15,   1,   1,1.03372920, -94.601679, 1.10000, 0.90000, 1.10000, 0.90000
19039,'AYLETT 1 2  ', 138.0000,1,  15,   1,   1,1.03368199, -94.606282, 1.10000, 0.90000, 1.10000, 0.90000
19040,'AYLETT 2 1  ', 138.0000,1,  15,   1,   1,1.03241467, -93.517816, 1.10000, 0.90000, 1.10000, 0.90000
19041,'WEST POIN~20', 138.0000,1,  15,   1,   1,1.03741527, -94.966165, 1.10000, 0.90000, 1.10000, 0.90000
19042,'WEST POIN~21', 138.0000,1,  15,   1,   1,1.03850722, -95.176808, 1.10000, 0.90000, 1.10000, 0.90000
19043,'HEATHSVILL~1', 138.0000,1,  15,   1,   1,1.03758001, -95.714193, 1.10000, 0.90000, 1.10000, 0.90000
19044,'HEATHSVILL~2', 138.0000,1,  15,   1,   1,1.03729212, -95.737163, 1.10000, 0.90000, 1.10000, 0.90000
19045,'LANCASTER~27', 138.0000,1,  15,   1,   1,1.03854907, -93.887548, 1.10000, 0.90000, 1.10000, 0.90000
19046,'LANCASTER~28', 138.0000,1,  15,   1,   1,1.03858113, -93.883108, 1.10000, 0.90000, 1.10000, 0.90000
19047,'LANCASTER~29', 138.0000,1,  15,   1,   1,1.04202950, -95.854581, 1.10000, 0.90000, 1.10000, 0.90000
19048,'LANCASTER~30', 138.0000,1,  15,   1,   1,1.04206967, -95.851268, 1.10000, 0.90000, 1.10000, 0.90000
19049,'LANCASTER~31', 138.0000,1,  15,   1,   1,1.04132307, -96.125077, 1.10000, 0.90000, 1.10000, 0.90000
19050,'ALDIE 1     ', 138.0000,1,  15,   1,   1,1.01900017,-100.142103, 1.10000, 0.90000, 1.10000, 0.90000
19051,'ALDIE 2     ', 138.0000,1,  15,   1,   1,1.01893413,-100.148707, 1.10000, 0.90000, 1.10000, 0.90000
19052,'ASHBURN 1 1 ', 138.0000,1,  15,   1,   1,1.01830602,-101.001416, 1.10000, 0.90000, 1.10000, 0.90000
19053,'ASHBURN 1 2 ', 138.0000,1,  15,   1,   1,1.01848602,-100.982148, 1.10000, 0.90000, 1.10000, 0.90000
19054,'ASHBURN 2 1 ', 138.0000,1,  15,   1,   1,1.03092456,-102.161919, 1.10000, 0.90000, 1.10000, 0.90000
19055,'ASHBURN 3 1 ', 138.0000,1,  15,   1,   1,1.03088558,-101.838742, 1.10000, 0.90000, 1.10000, 0.90000
19056,'ASHBURN 3 2 ', 138.0000,1,  15,   1,   1,1.03078175,-101.850681, 1.10000, 0.90000, 1.10000, 0.90000
19057,'ASHBURN 4 1 ', 138.0000,1,  15,   1,   1,1.03339350,-101.796251, 1.10000, 0.90000, 1.10000, 0.90000
19058,'ASHBURN 5 1 ', 138.0000,1,  15,   1,   1,1.03276610,-101.543780, 1.10000, 0.90000, 1.10000, 0.90000
19059,'ASHBURN 5 2 ', 138.0000,1,  15,   1,   1,1.03253579,-101.561675, 1.10000, 0.90000, 1.10000, 0.90000
19060,'ASHBURN 6 1 ', 138.0000,1,  15,   1,   1,1.03220820,-101.904585, 1.10000, 0.90000, 1.10000, 0.90000
19061,'ASHBURN 7 1 ', 138.0000,1,  15,   1,   1,1.02196980,-101.886881, 1.10000, 0.90000, 1.10000, 0.90000
19062,'ASHBURN 7 2 ', 138.0000,1,  15,   1,   1,1.02172816,-101.906498, 1.10000, 0.90000, 1.10000, 0.90000
19063,'ASHBURN 8 1 ', 138.0000,1,  15,   1,   1,1.03720880,-101.694987, 1.10000, 0.90000, 1.10000, 0.90000
19064,'ASHBURN 9 1 ', 138.0000,1,  15,   1,   1,1.02370238,-102.250876, 1.10000, 0.90000, 1.10000, 0.90000
19065,'ASHBURN 9 2 ', 138.0000,1,  15,   1,   1,1.02400661,-102.233773, 1.10000, 0.90000, 1.10000, 0.90000
19066,'CHANTILLY ~1', 138.0000,1,  15,   1,   1,1.02510667,-102.141190, 1.10000, 0.90000, 1.10000, 0.90000
19067,'CHANTILLY ~2', 138.0000,1,  15,   1,   1,1.02479875,-102.259666, 1.10000, 0.90000, 1.10000, 0.90000
19068,'CHANTILLY ~3', 138.0000,1,  15,   1,   1,1.03496206,-102.323283, 1.10000, 0.90000, 1.10000, 0.90000
19069,'CHANTILLY ~4', 138.0000,1,  15,   1,   1,1.03487837,-102.333425, 1.10000, 0.90000, 1.10000, 0.90000
19070,'CHANTILLY ~5', 138.0000,1,  15,   1,   1,1.02298224,-102.086657, 1.10000, 0.90000, 1.10000, 0.90000
19071,'CHANTILLY ~6', 138.0000,1,  15,   1,   1,1.02284467,-102.098255, 1.10000, 0.90000, 1.10000, 0.90000
19072,'LEESBURG 1 1', 138.0000,1,  15,   1,   1,1.03039217,-102.366033, 1.10000, 0.90000, 1.10000, 0.90000
19073,'LEESBURG 1 2', 138.0000,1,  15,   1,   1,1.03027844,-102.380417, 1.10000, 0.90000, 1.10000, 0.90000
19074,'LEESBURG 2 1', 138.0000,1,  15,   1,   1,1.03221059,-101.857470, 1.10000, 0.90000, 1.10000, 0.90000
19075,'LEESBURG 3 1', 138.0000,1,  15,   1,   1,1.02725291,-101.304778, 1.10000, 0.90000, 1.10000, 0.90000
19076,'LEESBURG 4 1', 138.0000,1,  15,   1,   1,1.03708744,-101.724377, 1.10000, 0.90000, 1.10000, 0.90000
19077,'LEESBURG 5 1', 138.0000,1,  15,   1,   1,1.03513443,-101.538630, 1.10000, 0.90000, 1.10000, 0.90000
19078,'LEESBURG 6 1', 345.0000,1,  15,   1,   1,1.04111588, -98.322035, 1.10000, 0.90000, 1.10000, 0.90000
19079,'LEESBURG 6 2', 138.0000,1,  15,   1,   1,1.03694308,-101.312510, 1.10000, 0.90000, 1.10000, 0.90000
19080,'LEESBURG 6 3',  13.8000,1,  15,   1,   1,1.03570628,-104.990232, 1.10000, 0.90000, 1.10000, 0.90000
19082,'LEESBURG 6 5', 345.0000,1,  15,   1,   1,1.04166543, -98.226214, 1.10000, 0.90000, 1.10000, 0.90000
19083,'LEESBURG 7 1', 138.0000,1,  15,   1,   1,1.03555226,-101.464468, 1.10000, 0.90000, 1.10000, 0.90000
19084,'LEESBURG 8 1', 138.0000,1,  15,   1,   1,1.02713013,-100.970611, 1.10000, 0.90000, 1.10000, 0.90000
19085,'LEESBURG 8 2', 138.0000,1,  15,   1,   1,1.02696991,-100.985631, 1.10000, 0.90000, 1.10000, 0.90000
19086,'LEESBURG 9 1', 138.0000,1,  15,   1,   1,1.02776122,-101.159145, 1.10000, 0.90000, 1.10000, 0.90000
19087,'LOVETTSVIL~1', 138.0000,1,  15,   1,   1,1.03467548,-101.307975, 1.10000, 0.90000, 1.10000, 0.90000
19088,'LOVETTSVIL~2', 138.0000,1,  15,   1,   1,1.03461218,-101.312544, 1.10000, 0.90000, 1.10000, 0.90000
19089,'LOVETTSVIL~3', 138.0000,1,  15,   1,   1,1.03666592,-101.331833, 1.10000, 0.90000, 1.10000, 0.90000
19090,'PURCELLVIL~1', 138.0000,1,  15,   1,   1,1.03506052,-101.055804, 1.10000, 0.90000, 1.10000, 0.90000
19091,'PURCELLVIL~2', 138.0000,1,  15,   1,   1,1.03473115,-101.040375, 1.10000, 0.90000, 1.10000, 0.90000
19092,'PURCELLVIL~3', 138.0000,1,  15,   1,   1,1.02900195,-100.148571, 1.10000, 0.90000, 1.10000, 0.90000
19093,'PURCELLVIL~4', 138.0000,1,  15,   1,   1,1.02907813,-100.142014, 1.10000, 0.90000, 1.10000, 0.90000
19094,'PURCELLVIL~5', 138.0000,1,  15,   1,   1,1.03086936,-101.921934, 1.10000, 0.90000, 1.10000, 0.90000
19095,'PURCELLVIL~6', 138.0000,1,  15,   1,   1,1.03074861,-101.929003, 1.10000, 0.90000, 1.10000, 0.90000
19096,'PURCELLVIL~7', 138.0000,1,  15,   1,   1,1.03126454,-100.615086, 1.10000, 0.90000, 1.10000, 0.90000
19097,'ROUND HILL 1', 138.0000,1,  15,   1,   1,1.02744436, -99.580149, 1.10000, 0.90000, 1.10000, 0.90000
19098,'STERLING 2 1', 138.0000,1,  15,   1,   1,1.03931773,-102.216308, 1.10000, 0.90000, 1.10000, 0.90000
19099,'STERLING 3 1', 138.0000,1,  15,   1,   1,1.03278756,-102.932132, 1.10000, 0.90000, 1.10000, 0.90000
19100,'STERLING 4 1', 138.0000,1,  15,   1,   1,1.03708816,-103.227306, 1.10000, 0.90000, 1.10000, 0.90000
19101,'STERLING 5 1', 138.0000,1,  15,   1,   1,1.03645599,-102.450010, 1.10000, 0.90000, 1.10000, 0.90000
19102,'STERLING 5 2', 138.0000,1,  15,   1,   1,1.03657091,-102.436008, 1.10000, 0.90000, 1.10000, 0.90000
19103,'STERLING 6 1', 138.0000,1,  15,   1,   1,1.03607237,-104.827647, 1.10000, 0.90000, 1.10000, 0.90000
19104,'STERLING 7 1', 138.0000,1,  15,   1,   1,1.03470218,-101.925875, 1.10000, 0.90000, 1.10000, 0.90000
19105,'MANASSAS 1 1', 138.0000,1,  15,   1,   1,1.02835143, -99.528676, 1.10000, 0.90000, 1.10000, 0.90000
19106,'MANASSAS 1 2', 138.0000,1,  15,   1,   1,1.02812374, -99.550840, 1.10000, 0.90000, 1.10000, 0.90000
19107,'MANASSAS 2 1', 138.0000,1,  15,   1,   1,1.03488576,-103.041620, 1.10000, 0.90000, 1.10000, 0.90000
19108,'MANASSAS 3 1', 138.0000,1,  15,   1,   1,1.02796459,-100.183234, 1.10000, 0.90000, 1.10000, 0.90000
19109,'MANASSAS 4 1', 138.0000,1,  15,   1,   1,1.03562438,-101.797460, 1.10000, 0.90000, 1.10000, 0.90000
19110,'MANASSAS 5 1', 138.0000,1,  15,   1,   1,1.02942789,-101.170442, 1.10000, 0.90000, 1.10000, 0.90000
19111,'MANASSAS 6 1', 345.0000,1,  15,   1,   1,1.04004622, -97.390820, 1.10000, 0.90000, 1.10000, 0.90000
19112,'MANASSAS 6 2', 138.0000,1,  15,   1,   1,1.04009855,-101.336867, 1.10000, 0.90000, 1.10000, 0.90000
19113,'MANASSAS 6 3', 345.0000,1,  15,   1,   1,1.03947055, -97.258807, 1.10000, 0.90000, 1.10000, 0.90000
19114,'MANASSAS 7 1', 138.0000,1,  15,   1,   1,1.02758539,-100.718632, 1.10000, 0.90000, 1.10000, 0.90000
19115,'MANASSAS 8 1', 138.0000,1,  15,   1,   1,1.03030837,-100.472602, 1.10000, 0.90000, 1.10000, 0.90000
19116,'MANASSAS 9 1', 138.0000,1,  15,   1,   1,1.02961302,-102.057322, 1.10000, 0.90000, 1.10000, 0.90000
19117,'MANASSAS 1~1', 138.0000,1,  15,   1,   1,1.02539206,-104.679240, 1.10000, 0.90000, 1.10000, 0.90000
19118,'MANASSAS 1~2', 138.0000,1,  15,   1,   1,1.02548158,-104.665409, 1.10000, 0.90000, 1.10000, 0.90000
19119,'MANASSAS 1~3', 138.0000,1,  15,   1,   1,1.02842069,-100.355881, 1.10000, 0.90000, 1.10000, 0.90000
19120,'MANASSAS 1~4', 138.0000,1,  15,   1,   1,1.02830589,-100.368578, 1.10000, 0.90000, 1.10000, 0.90000
19121,'MATHEWS 1   ', 138.0000,1,  15,   1,   1,1.03938472, -96.169951, 1.10000, 0.90000, 1.10000, 0.90000
19122,'DELTAVILLE~1', 138.0000,1,  15,   1,   1,1.03666115, -95.893390, 1.10000, 0.90000, 1.10000, 0.90000
19123,'DELTAVILLE~2', 138.0000,1,  15,   1,   1,1.03805733, -96.085216, 1.10000, 0.90000, 1.10000, 0.90000
19124,'DELTAVILLE~3',  13.8000,1,  15,   1,   1,1.03805733, -96.085216, 1.10000, 0.90000, 1.10000, 0.90000
19125,'DELTAVILLE~4',  13.8000,1,  15,   1,   1,1.03805733, -96.085216, 1.10000, 0.90000, 1.10000, 0.90000
19127,'DELTAVILLE~6', 138.0000,1,  15,   1,   1,1.03799856, -96.091671, 1.10000, 0.90000, 1.10000, 0.90000
19128,'DELTAVILLE~7', 138.0000,1,  15,   1,   1,1.03811657, -96.078017, 1.10000, 0.90000, 1.10000, 0.90000
19129,'URBANNA 1   ', 138.0000,1,  15,   1,   1,1.04053771, -96.241880, 1.10000, 0.90000, 1.10000, 0.90000
19130,'NEW KENT 1  ', 138.0000,1,  15,   1,   1,1.03902566, -95.404929, 1.10000, 0.90000, 1.10000, 0.90000
19131,'QUINTON 1 1 ', 138.0000,1,  15,   1,   1,1.03913784, -92.792553, 1.10000, 0.90000, 1.10000, 0.90000
19132,'QUINTON 2 1 ', 138.0000,1,  15,   1,   1,1.03896224, -93.453592, 1.10000, 0.90000, 1.10000, 0.90000
19133,'QUINTON 2 2 ', 138.0000,1,  15,   1,   1,1.03890896, -93.457287, 1.10000, 0.90000, 1.10000, 0.90000
19134,'NEWPORT NE~1', 138.0000,1,  15,   1,   1,1.03474617, -96.568602, 1.10000, 0.90000, 1.10000, 0.90000
19135,'NEWPORT N~10', 138.0000,1,  15,   1,   1,1.03322017, -96.235098, 1.10000, 0.90000, 1.10000, 0.90000
19136,'NEWPORT N~11', 138.0000,1,  15,   1,   1,1.03604126, -96.325386, 1.10000, 0.90000, 1.10000, 0.90000
19137,'NEWPORT N~12', 138.0000,1,  15,   1,   1,1.03709733, -95.818791, 1.10000, 0.90000, 1.10000, 0.90000
19138,'NEWPORT N~13', 138.0000,1,  15,   1,   1,1.03631103, -96.840601, 1.10000, 0.90000, 1.10000, 0.90000
19139,'NEWPORT N~14', 138.0000,1,  15,   1,   1,1.03741944, -97.289003, 1.10000, 0.90000, 1.10000, 0.90000
19140,'NEWPORT N~15', 138.0000,1,  15,   1,   1,1.03314900, -96.525073, 1.10000, 0.90000, 1.10000, 0.90000
19141,'NEWPORT N~16', 138.0000,1,  15,   1,   1,1.03282142, -96.610615, 1.10000, 0.90000, 1.10000, 0.90000
19142,'NEWPORT N~17', 138.0000,1,  15,   1,   1,1.03206015, -96.958504, 1.10000, 0.90000, 1.10000, 0.90000
19143,'NEWPORT NE~2', 138.0000,1,  15,   1,   1,1.03306341, -97.086030, 1.10000, 0.90000, 1.10000, 0.90000
19144,'NEWPORT NE~3', 138.0000,1,  15,   1,   1,1.03196108, -97.195907, 1.10000, 0.90000, 1.10000, 0.90000
19145,'NEWPORT NE~4', 138.0000,1,  15,   1,   1,1.03162539, -97.227094, 1.10000, 0.90000, 1.10000, 0.90000
19146,'NEWPORT NE~5', 138.0000,1,  15,   1,   1,1.03035498, -97.302977, 1.10000, 0.90000, 1.10000, 0.90000
19147,'NEWPORT NE~6', 138.0000,1,  15,   1,   1,1.03496850, -96.968619, 1.10000, 0.90000, 1.10000, 0.90000
19148,'NEWPORT NE~7', 138.0000,1,  15,   1,   1,1.03486705, -96.991596, 1.10000, 0.90000, 1.10000, 0.90000
19149,'NEWPORT NE~8', 138.0000,1,  15,   1,   1,1.02604556,-101.336013, 1.10000, 0.90000, 1.10000, 0.90000
19150,'NEWPORT NE~9', 138.0000,1,  15,   1,   1,1.02167487, -98.760198, 1.10000, 0.90000, 1.10000, 0.90000
19151,'NORFOLK 7 1 ', 138.0000,1,  15,   1,   1,1.03063142,-102.872300, 1.10000, 0.90000, 1.10000, 0.90000
19152,'NORFOLK 7 2 ', 138.0000,1,  15,   1,   1,1.03026116,-102.898453, 1.10000, 0.90000, 1.10000, 0.90000
19153,'NORFOLK 8 1 ', 138.0000,1,  15,   1,   1,1.02470636,-101.597117, 1.10000, 0.90000, 1.10000, 0.90000
19154,'NORFOLK 9 1 ', 138.0000,1,  15,   1,   1,1.02955854,-102.591087, 1.10000, 0.90000, 1.10000, 0.90000
19155,'NORFOLK 10 1', 138.0000,1,  15,   1,   1,1.01405287,-103.204630, 1.10000, 0.90000, 1.10000, 0.90000
19156,'NORFOLK 10 2', 138.0000,1,  15,   1,   1,1.01370001,-103.247790, 1.10000, 0.90000, 1.10000, 0.90000
19157,'NORFOLK 11 1', 138.0000,1,  15,   1,   1,1.02701616,-100.258796, 1.10000, 0.90000, 1.10000, 0.90000
19158,'NORFOLK 11 2',  22.0000,1,  15,   1,   1,1.02701616,-100.258796, 1.10000, 0.90000, 1.10000, 0.90000
19159,'NORFOLK 11 3',  22.0000,1,  15,   1,   1,1.02701616,-100.258796, 1.10000, 0.90000, 1.10000, 0.90000
19161,'NORFOLK 11 5', 138.0000,1,  15,   1,   1,1.02685845,-100.280004, 1.10000, 0.90000, 1.10000, 0.90000
19162,'NORFOLK 11 7', 138.0000,1,  15,   1,   1,1.02717781,-100.238176, 1.10000, 0.90000, 1.10000, 0.90000
19163,'NORFOLK 12 1', 138.0000,1,  15,   1,   1,1.02633834,-100.080597, 1.10000, 0.90000, 1.10000, 0.90000
19164,'NORFOLK 13 1', 138.0000,1,  15,   1,   1,1.02696264,-102.259359, 1.10000, 0.90000, 1.10000, 0.90000
19165,'NORFOLK 13 2', 138.0000,1,  15,   1,   1,1.02713764,-102.234094, 1.10000, 0.90000, 1.10000, 0.90000
19166,'NORFOLK 14 1', 138.0000,1,  15,   1,   1,1.03091609, -99.796399, 1.10000, 0.90000, 1.10000, 0.90000
19167,'NORFOLK 15 1', 345.0000,1,  15,   1,   1,1.03826773, -94.108020, 1.10000, 0.90000, 1.10000, 0.90000
19168,'NORFOLK 15 2', 138.0000,1,  15,   1,   1,1.03959417, -98.062686, 1.10000, 0.90000, 1.10000, 0.90000
19169,'NORFOLK 15 3', 345.0000,1,  15,   1,   1,1.03814352, -94.120137, 1.10000, 0.90000, 1.10000, 0.90000
19170,'NORFOLK 16 1', 138.0000,1,  15,   1,   1,1.03015327, -98.485611, 1.10000, 0.90000, 1.10000, 0.90000
19171,'NORFOLK 17 1', 138.0000,1,  15,   1,   1,1.02039599,-103.052262, 1.10000, 0.90000, 1.10000, 0.90000
19172,'NORFOLK 18 1', 138.0000,1,  15,   1,   1,1.01651263,-102.627137, 1.10000, 0.90000, 1.10000, 0.90000
19173,'NORFOLK 18 2', 138.0000,1,  15,   1,   1,1.01678789,-102.588308, 1.10000, 0.90000, 1.10000, 0.90000
19174,'NORFOLK 19 1', 138.0000,1,  15,   1,   1,1.02628064,-102.321274, 1.10000, 0.90000, 1.10000, 0.90000
19175,'NORFOLK 20 1', 138.0000,1,  15,   1,   1,1.02838898,-100.488543, 1.10000, 0.90000, 1.10000, 0.90000
19176,'CAPE CHARL~1', 138.0000,1,  15,   1,   1,1.04608369, -96.433242, 1.10000, 0.90000, 1.10000, 0.90000
19177,'CAPE CHARL~2', 138.0000,1,  15,   1,   1,1.04619765, -96.485069, 1.10000, 0.90000, 1.10000, 0.90000
19178,'CAPE CHARL~3', 138.0000,1,  15,   1,   1,1.04621494, -96.465241, 1.10000, 0.90000, 1.10000, 0.90000
19179,'EXMORE 1    ', 138.0000,1,  15,   1,   1,1.04586709, -96.268648, 1.10000, 0.90000, 1.10000, 0.90000
19180,'EXMORE 2    ',  22.0000,1,  15,   1,   1,1.04586709, -96.268648, 1.10000, 0.90000, 1.10000, 0.90000
19181,'EXMORE 3    ',  22.0000,1,  15,   1,   1,1.04586709, -96.268648, 1.10000, 0.90000, 1.10000, 0.90000
19183,'EXMORE 5    ', 138.0000,1,  15,   1,   1,1.04577923, -96.278510, 1.10000, 0.90000, 1.10000, 0.90000
19184,'EXMORE 7    ', 138.0000,1,  15,   1,   1,1.04595685, -96.259236, 1.10000, 0.90000, 1.10000, 0.90000
19185,'CALLAO 1 1  ', 138.0000,1,  15,   1,   1,1.03819883, -96.643297, 1.10000, 0.90000, 1.10000, 0.90000
19186,'CALLAO 2 1  ', 138.0000,1,  15,   1,   1,1.03849697, -95.535864, 1.10000, 0.90000, 1.10000, 0.90000
19187,'LOCUST GRO~1', 138.0000,1,  15,   1,   1,1.03695107, -92.546365, 1.10000, 0.90000, 1.10000, 0.90000
19188,'LOCUST GRO~2', 138.0000,1,  15,   1,   1,1.03011274, -93.000033, 1.10000, 0.90000, 1.10000, 0.90000
19189,'LOCUST GRO~3', 138.0000,1,  15,   1,   1,1.03015709, -92.992834, 1.10000, 0.90000, 1.10000, 0.90000
19190,'LOCUST GRO~4', 138.0000,1,  15,   1,   1,1.01746082, -95.386256, 1.10000, 0.90000, 1.10000, 0.90000
19191,'UNIONVILLE~1', 138.0000,1,  15,   1,   1,1.03400612, -92.173294, 1.10000, 0.90000, 1.10000, 0.90000
19192,'UNIONVILLE~2', 138.0000,1,  15,   1,   1,1.03006005, -91.233323, 1.10000, 0.90000, 1.10000, 0.90000
19193,'UNIONVILLE~3',  18.0000,1,  15,   1,   1,1.03006005, -91.233323, 1.10000, 0.90000, 1.10000, 0.90000
19194,'UNIONVILLE~4',  18.0000,1,  15,   1,   1,1.03006005, -91.233323, 1.10000, 0.90000, 1.10000, 0.90000
19196,'UNIONVILLE~6', 138.0000,1,  15,   1,   1,1.03003681, -91.236895, 1.10000, 0.90000, 1.10000, 0.90000
19197,'UNIONVILLE~7', 138.0000,1,  15,   1,   1,1.03008747, -91.229457, 1.10000, 0.90000, 1.10000, 0.90000
19198,'POQUOSON 1 1', 138.0000,1,  15,   1,   1,1.03381252, -97.458036, 1.10000, 0.90000, 1.10000, 0.90000
19199,'POQUOSON 2 1', 138.0000,1,  15,   1,   1,1.03929174, -98.200075, 1.10000, 0.90000, 1.10000, 0.90000
19200,'POQUOSON 3 1', 138.0000,1,  15,   1,   1,1.03372645, -97.225161, 1.10000, 0.90000, 1.10000, 0.90000
19201,'PORTSMOUTH~4', 138.0000,1,  15,   1,   1,1.02335882,-100.482232, 1.10000, 0.90000, 1.10000, 0.90000
19202,'PORTSMOUTH~5', 138.0000,1,  15,   1,   1,1.02733433,-102.438569, 1.10000, 0.90000, 1.10000, 0.90000
19203,'PORTSMOUTH~6', 138.0000,1,  15,   1,   1,1.02675259,-102.479113, 1.10000, 0.90000, 1.10000, 0.90000
19204,'PORTSMOUTH~7', 345.0000,1,  15,   1,   1,1.03734529, -94.895909, 1.10000, 0.90000, 1.10000, 0.90000
19205,'PORTSMOUTH~8', 138.0000,1,  15,   1,   1,1.04350257,-100.385537, 1.10000, 0.90000, 1.10000, 0.90000
19206,'PORTSMOUTH~9', 345.0000,1,  15,   1,   1,1.03722000, -94.912589, 1.10000, 0.90000, 1.10000, 0.90000
19207,'PORTSMOUT~10', 138.0000,1,  15,   1,   1,1.02714133,-102.549034, 1.10000, 0.90000, 1.10000, 0.90000
19208,'PORTSMOUT~11', 138.0000,1,  15,   1,   1,1.04659498,-101.390846, 1.10000, 0.90000, 1.10000, 0.90000
19209,'PORTSMOUT~12', 138.0000,1,  15,   1,   1,1.04640400,-101.400531, 1.10000, 0.90000, 1.10000, 0.90000
19210,'PORTSMOUT~13', 138.0000,1,  15,   1,   1,1.03793490,-101.223226, 1.10000, 0.90000, 1.10000, 0.90000
19211,'PORTSMOUT~14', 138.0000,1,  15,   1,   1,1.03162038,-102.373013, 1.10000, 0.90000, 1.10000, 0.90000
19212,'DISPUTANTA 1', 138.0000,1,  15,   1,   1,1.02807033, -92.561603, 1.10000, 0.90000, 1.10000, 0.90000
19213,'PRINCE GEO~1', 138.0000,1,  15,   1,   1,1.03438926, -91.811068, 1.10000, 0.90000, 1.10000, 0.90000
19214,'PRINCE GEO~2', 138.0000,1,  15,   1,   1,1.02566051, -93.784180, 1.10000, 0.90000, 1.10000, 0.90000
19215,'PRINCE GEO~3', 138.0000,1,  15,   1,   1,1.03513253, -91.558146, 1.10000, 0.90000, 1.10000, 0.90000
19216,'SPRING GRO~9', 138.0000,1,  15,   1,   1,1.03145051, -92.522699, 1.10000, 0.90000, 1.10000, 0.90000
19217,'BRISTOW 1 1 ', 138.0000,1,  15,   1,   1,1.02895665, -98.829415, 1.10000, 0.90000, 1.10000, 0.90000
19218,'BRISTOW 2 1 ', 138.0000,1,  15,   1,   1,1.02686346,-100.602041, 1.10000, 0.90000, 1.10000, 0.90000
19219,'BRISTOW 2 2 ', 138.0000,1,  15,   1,   1,1.02698565,-100.588346, 1.10000, 0.90000, 1.10000, 0.90000
19220,'BRISTOW 3 1 ', 138.0000,1,  15,   1,   1,1.02703536,-100.650678, 1.10000, 0.90000, 1.10000, 0.90000
19221,'DUMFRIES 1 1', 138.0000,1,  15,   1,   1,1.04948604, -95.659709, 1.10000, 0.90000, 1.10000, 0.90000
19222,'DUMFRIES 2 1', 138.0000,1,  15,   1,   1,1.05763984, -94.679051, 1.10000, 0.90000, 1.10000, 0.90000
19223,'DUMFRIES 2 2', 138.0000,1,  15,   1,   1,1.05759144, -94.686530, 1.10000, 0.90000, 1.10000, 0.90000
19224,'GAINESVIL~73', 138.0000,1,  15,   1,   1,1.03645217, -98.460189, 1.10000, 0.90000, 1.10000, 0.90000
19225,'GAINESVIL~77', 138.0000,1,  15,   1,   1,1.02834940, -99.274757, 1.10000, 0.90000, 1.10000, 0.90000
19226,'GAINESVIL~78', 138.0000,1,  15,   1,   1,1.02047539, -98.929286, 1.10000, 0.90000, 1.10000, 0.90000
19227,'GAINESVIL~79', 138.0000,1,  15,   1,   1,1.02032995, -98.943616, 1.10000, 0.90000, 1.10000, 0.90000
19228,'HAYMARKET ~1', 138.0000,1,  15,   1,   1,1.03016758,-102.328009, 1.10000, 0.90000, 1.10000, 0.90000
19229,'HAYMARKET ~2', 138.0000,1,  15,   1,   1,1.03007996,-102.336574, 1.10000, 0.90000, 1.10000, 0.90000
19230,'HAYMARKET ~3', 138.0000,1,  15,   1,   1,1.02813387, -98.115490, 1.10000, 0.90000, 1.10000, 0.90000
19231,'HAYMARKET ~4', 138.0000,1,  15,   1,   1,1.02288342, -97.681916, 1.10000, 0.90000, 1.10000, 0.90000
19232,'MANASSAS 1~5', 138.0000,1,  15,   1,   1,1.03455734, -97.945350, 1.10000, 0.90000, 1.10000, 0.90000
19233,'MANASSAS 1~6', 138.0000,1,  15,   1,   1,1.02620304,-100.907938, 1.10000, 0.90000, 1.10000, 0.90000
19234,'MANASSAS 1~7', 138.0000,1,  15,   1,   1,1.04635656, -96.062881, 1.10000, 0.90000, 1.10000, 0.90000
19235,'TRIANGLE 1  ', 138.0000,1,  15,   1,   1,1.04161096, -96.945642, 1.10000, 0.90000, 1.10000, 0.90000
19236,'WOODBRIDG~11', 138.0000,1,  15,   1,   1,1.02768278, -98.901918, 1.10000, 0.90000, 1.10000, 0.90000
19237,'WOODBRIDG~12', 138.0000,1,  15,   1,   1,1.03255260, -98.163786, 1.10000, 0.90000, 1.10000, 0.90000
19238,'WOODBRIDG~13', 345.0000,1,  15,   1,   1,1.03513420, -97.270828, 1.10000, 0.90000, 1.10000, 0.90000
19239,'WOODBRIDG~14', 138.0000,1,  15,   1,   1,1.02966821,-100.122357, 1.10000, 0.90000, 1.10000, 0.90000
19240,'WOODBRIDG~15', 345.0000,1,  15,   1,   1,1.03494120, -97.294836, 1.10000, 0.90000, 1.10000, 0.90000
19241,'WOODBRIDG~16', 138.0000,1,  15,   1,   1,1.03151667, -98.338243, 1.10000, 0.90000, 1.10000, 0.90000
19242,'WOODBRIDG~17', 138.0000,1,  15,   1,   1,1.03135848, -98.364969, 1.10000, 0.90000, 1.10000, 0.90000
19243,'WOODBRIDG~18', 138.0000,1,  15,   1,   1,1.03654873, -97.540333, 1.10000, 0.90000, 1.10000, 0.90000
19244,'WOODBRIDG~19', 138.0000,1,  15,   1,   1,1.03617311, -97.563925, 1.10000, 0.90000, 1.10000, 0.90000
19245,'WOODBRIDG~20', 138.0000,1,  15,   1,   1,1.02586591,-104.113168, 1.10000, 0.90000, 1.10000, 0.90000
19246,'WOODBRIDG~21', 138.0000,1,  15,   1,   1,1.02509356,-102.833013, 1.10000, 0.90000, 1.10000, 0.90000
19247,'WOODBRIDGE~2', 138.0000,1,  15,   1,   1,1.02472401, -99.743049, 1.10000, 0.90000, 1.10000, 0.90000
19248,'WOODBRIDGE~3', 138.0000,1,  15,   1,   1,1.02798462,-100.485572, 1.10000, 0.90000, 1.10000, 0.90000
19249,'WOODBRIDGE~4', 138.0000,1,  15,   1,   1,1.03974724, -99.839436, 1.10000, 0.90000, 1.10000, 0.90000
19250,'WOODBRIDGE~5', 138.0000,1,  15,   1,   1,1.02470374,-101.761015, 1.10000, 0.90000, 1.10000, 0.90000
19251,'WOODBRIDGE~6', 138.0000,1,  15,   1,   1,1.03722298,-101.710560, 1.10000, 0.90000, 1.10000, 0.90000
19252,'WOODBRIDGE~7', 138.0000,1,  15,   1,   1,1.02575588,-101.431779, 1.10000, 0.90000, 1.10000, 0.90000
19253,'WOODBRIDGE~8', 138.0000,1,  15,   1,   1,1.02557027,-101.451812, 1.10000, 0.90000, 1.10000, 0.90000
19254,'WOODBRIDGE~9', 138.0000,1,  15,   1,   1,1.05061102, -96.954057, 1.10000, 0.90000, 1.10000, 0.90000
19255,'FARNHAM 1   ', 138.0000,1,  15,   1,   1,1.03886306, -93.757850, 1.10000, 0.90000, 1.10000, 0.90000
19256,'WARSAW 5 1  ', 138.0000,1,  15,   1,   1,1.03960967, -93.516853, 1.10000, 0.90000, 1.10000, 0.90000
19257,'WARSAW 5 2  ', 138.0000,1,  15,   1,   1,1.03953981, -93.520842, 1.10000, 0.90000, 1.10000, 0.90000
19258,'WARSAW 6 1  ', 138.0000,1,  15,   1,   1,1.03811336, -94.751635, 1.10000, 0.90000, 1.10000, 0.90000
19259,'WARSAW 6 2  ', 138.0000,1,  15,   1,   1,1.03816617, -94.747216, 1.10000, 0.90000, 1.10000, 0.90000
19260,'WARSAW 7 1  ', 138.0000,1,  15,   1,   1,1.03808260, -94.298480, 1.10000, 0.90000, 1.10000, 0.90000
19261,'RICHMOND 3~5', 138.0000,1,  15,   1,   1,1.03203714, -92.096071, 1.10000, 0.90000, 1.10000, 0.90000
19262,'RICHMOND 3~6', 138.0000,1,  15,   1,   1,1.03354883, -92.694136, 1.10000, 0.90000, 1.10000, 0.90000
19263,'RICHMOND 3~7', 138.0000,1,  15,   1,   1,1.03599691, -91.170321, 1.10000, 0.90000, 1.10000, 0.90000
19264,'RICHMOND 3~8', 138.0000,1,  15,   1,   1,1.03873098, -91.670346, 1.10000, 0.90000, 1.10000, 0.90000
19265,'CAPRON 1 1  ', 138.0000,1,  15,   1,   1,1.03375077, -91.040247, 1.10000, 0.90000, 1.10000, 0.90000
19266,'CAPRON 2 1  ', 138.0000,1,  15,   1,   1,1.03580046, -89.869423, 1.10000, 0.90000, 1.10000, 0.90000
19267,'COURTLAND ~1', 138.0000,1,  15,   1,   1,1.03296685, -93.004808, 1.10000, 0.90000, 1.10000, 0.90000
19268,'FREDERICK~26', 138.0000,1,  15,   1,   1,1.02631080, -96.138922, 1.10000, 0.90000, 1.10000, 0.90000
19269,'FREDERICK~27', 138.0000,1,  15,   1,   1,1.01924467, -95.575677, 1.10000, 0.90000, 1.10000, 0.90000
19270,'FREDERICK~28', 138.0000,1,  15,   1,   1,1.01969862, -95.288597, 1.10000, 0.90000, 1.10000, 0.90000
19271,'FREDERICKS~3', 138.0000,1,  15,   1,   1,1.02327096, -94.388857, 1.10000, 0.90000, 1.10000, 0.90000
19272,'FREDERICKS~4', 138.0000,1,  15,   1,   1,1.02297235, -94.416744, 1.10000, 0.90000, 1.10000, 0.90000
19273,'FREDERICKS~5', 138.0000,1,  15,   1,   1,1.03026021, -96.405347, 1.10000, 0.90000, 1.10000, 0.90000
19274,'SPOTSYLVAN~1', 138.0000,1,  15,   1,   1,1.02572119, -95.647449, 1.10000, 0.90000, 1.10000, 0.90000
19275,'SPOTSYLVAN~2', 138.0000,1,  15,   1,   1,1.02566302, -95.656936, 1.10000, 0.90000, 1.10000, 0.90000
19276,'SPOTSYLVAN~3', 138.0000,1,  15,   1,   1,1.02769005, -93.761087, 1.10000, 0.90000, 1.10000, 0.90000
19277,'SPOTSYLVAN~4', 138.0000,1,  15,   1,   1,1.02783692, -93.748827, 1.10000, 0.90000, 1.10000, 0.90000
19278,'SPOTSYLVAN~5', 138.0000,1,  15,   1,   1,1.02514267, -95.814946, 1.10000, 0.90000, 1.10000, 0.90000
19279,'SPOTSYLVAN~6', 138.0000,1,  15,   1,   1,1.03398621, -91.890722, 1.10000, 0.90000, 1.10000, 0.90000
19280,'SPOTSYLVAN~7', 138.0000,1,  15,   1,   1,1.02321649, -95.570507, 1.10000, 0.90000, 1.10000, 0.90000
19281,'SPOTSYLVAN~8', 138.0000,1,  15,   1,   1,1.03901768, -92.590263, 1.10000, 0.90000, 1.10000, 0.90000
19282,'FREDERICKS~6', 138.0000,1,  15,   1,   1,1.01829708, -97.326822, 1.10000, 0.90000, 1.10000, 0.90000
19283,'FREDERICKS~7', 138.0000,1,  15,   1,   1,1.02327073, -96.824475, 1.10000, 0.90000, 1.10000, 0.90000
19284,'FREDERICKS~8', 138.0000,1,  15,   1,   1,1.02315891, -96.840970, 1.10000, 0.90000, 1.10000, 0.90000
19285,'FREDERICKS~9', 138.0000,1,  15,   1,   1,1.01869309, -97.565147, 1.10000, 0.90000, 1.10000, 0.90000
19286,'FREDERICK~10', 138.0000,1,  15,   1,   1,1.01856959, -97.577701, 1.10000, 0.90000, 1.10000, 0.90000
19287,'FREDERICK~11', 138.0000,1,  15,   1,   1,1.02009559, -96.788398, 1.10000, 0.90000, 1.10000, 0.90000
19288,'STAFFORD 1 1', 138.0000,1,  15,   1,   1,1.02897394, -96.061017, 1.10000, 0.90000, 1.10000, 0.90000
19289,'STAFFORD 1 2', 138.0000,1,  15,   1,   1,1.02883041, -96.074288, 1.10000, 0.90000, 1.10000, 0.90000
19290,'STAFFORD 2 1', 138.0000,1,  15,   1,   1,1.02887332, -96.559976, 1.10000, 0.90000, 1.10000, 0.90000
19291,'STAFFORD 2 2', 138.0000,1,  15,   1,   1,1.02895737, -96.548446, 1.10000, 0.90000, 1.10000, 0.90000
19292,'STAFFORD 3 1', 138.0000,1,  15,   1,   1,1.02963626, -96.808704, 1.10000, 0.90000, 1.10000, 0.90000
19293,'STAFFORD 3 2', 138.0000,1,  15,   1,   1,1.02956152, -96.819871, 1.10000, 0.90000, 1.10000, 0.90000
19294,'STAFFORD 4 1', 138.0000,1,  15,   1,   1,1.03029156, -96.860087, 1.10000, 0.90000, 1.10000, 0.90000
19295,'STAFFORD 4 2', 138.0000,1,  15,   1,   1,1.03007233, -96.881486, 1.10000, 0.90000, 1.10000, 0.90000
19296,'STAFFORD 5 1', 138.0000,1,  15,   1,   1,1.06150103, -94.695710, 1.10000, 0.90000, 1.10000, 0.90000
19297,'STAFFORD 6 1', 138.0000,1,  15,   1,   1,1.04708862, -96.139543, 1.10000, 0.90000, 1.10000, 0.90000
19298,'STAFFORD 7 1', 138.0000,1,  15,   1,   1,1.02209747, -97.603656, 1.10000, 0.90000, 1.10000, 0.90000
19299,'STAFFORD 8 1', 138.0000,1,  15,   1,   1,1.02879286, -98.456323, 1.10000, 0.90000, 1.10000, 0.90000
19300,'STAFFORD 8 2', 138.0000,1,  15,   1,   1,1.02862525, -98.473392, 1.10000, 0.90000, 1.10000, 0.90000
19301,'STAFFORD 9 1', 138.0000,1,  15,   1,   1,1.02204275, -97.836401, 1.10000, 0.90000, 1.10000, 0.90000
19302,'SUFFOLK 1 1 ', 138.0000,1,  15,   1,   1,1.03371227, -95.378148, 1.10000, 0.90000, 1.10000, 0.90000
19303,'SUFFOLK 2 1 ', 138.0000,1,  15,   1,   1,1.03525710, -96.274105, 1.10000, 0.90000, 1.10000, 0.90000
19304,'SUFFOLK 3 1 ', 138.0000,1,  15,   1,   1,1.04157412, -96.694770, 1.10000, 0.90000, 1.10000, 0.90000
19305,'SUFFOLK 4 1 ', 345.0000,1,  15,   1,   1,1.03733337, -94.405994, 1.10000, 0.90000, 1.10000, 0.90000
19306,'SUFFOLK 4 2 ', 138.0000,1,  15,   1,   1,1.03321791, -98.729749, 1.10000, 0.90000, 1.10000, 0.90000
19307,'SUFFOLK 4 3 ',  13.8000,1,  15,   1,   1,1.03638113,-105.799753, 1.10000, 0.90000, 1.10000, 0.90000
19309,'SUFFOLK 4 5 ', 345.0000,1,  15,   1,   1,1.03725302, -94.421717, 1.10000, 0.90000, 1.10000, 0.90000
19310,'SUFFOLK 5 1 ', 138.0000,1,  15,   1,   1,1.03714728, -96.547313, 1.10000, 0.90000, 1.10000, 0.90000
19311,'SUFFOLK 6 1 ', 138.0000,1,  15,   1,   1,1.03344023, -95.953004, 1.10000, 0.90000, 1.10000, 0.90000
19312,'SUFFOLK 6 2 ', 138.0000,1,  15,   1,   1,1.03358722, -95.931339, 1.10000, 0.90000, 1.10000, 0.90000
19313,'SUFFOLK 7 1 ', 138.0000,1,  15,   1,   1,1.02647352,-101.563390, 1.10000, 0.90000, 1.10000, 0.90000
19314,'SUFFOLK 8 1 ', 138.0000,1,  15,   1,   1,1.02035141, -97.796752, 1.10000, 0.90000, 1.10000, 0.90000
19315,'SUFFOLK 8 2 ', 138.0000,1,  15,   1,   1,1.02021039, -97.812031, 1.10000, 0.90000, 1.10000, 0.90000
19316,'SUFFOLK 9 1 ', 138.0000,1,  15,   1,   1,1.03481722,-101.964342, 1.10000, 0.90000, 1.10000, 0.90000
19317,'WAVERLY 4 1 ', 138.0000,1,  15,   1,   1,1.02176774, -95.065749, 1.10000, 0.90000, 1.10000, 0.90000
19318,'WAVERLY 5 1 ', 138.0000,1,  15,   1,   1,1.02135789, -95.310679, 1.10000, 0.90000, 1.10000, 0.90000
19319,'VIRGINIA B~1', 138.0000,1,  15,   1,   1,1.04022598,-103.035036, 1.10000, 0.90000, 1.10000, 0.90000
19320,'VIRGINIA ~16', 138.0000,1,  15,   1,   1,1.03068972,-103.771412, 1.10000, 0.90000, 1.10000, 0.90000
19321,'VIRGINIA ~31', 138.0000,1,  15,   1,   1,1.03431940,-103.223570, 1.10000, 0.90000, 1.10000, 0.90000
19322,'VIRGINIA ~43', 138.0000,1,  15,   1,   1,1.04146862,-102.661841, 1.10000, 0.90000, 1.10000, 0.90000
19323,'VIRGINIA ~44', 138.0000,1,  15,   1,   1,1.04165876,-102.639240, 1.10000, 0.90000, 1.10000, 0.90000
19324,'VIRGINIA ~45', 138.0000,1,  15,   1,   1,1.01490510,-103.267980, 1.10000, 0.90000, 1.10000, 0.90000
19325,'VIRGINIA ~46', 138.0000,1,  15,   1,   1,1.03161681,-103.142714, 1.10000, 0.90000, 1.10000, 0.90000
19326,'VIRGINIA ~47', 138.0000,1,  15,   1,   1,1.03136516,-103.176844, 1.10000, 0.90000, 1.10000, 0.90000
19327,'VIRGINIA ~48', 138.0000,1,  15,   1,   1,1.03170872,-102.945656, 1.10000, 0.90000, 1.10000, 0.90000
19328,'VIRGINIA ~49', 138.0000,1,  15,   1,   1,1.03144073,-102.973940, 1.10000, 0.90000, 1.10000, 0.90000
19329,'VIRGINIA ~50', 138.0000,1,  15,   1,   1,1.03542507,-103.476451, 1.10000, 0.90000, 1.10000, 0.90000
19330,'VIRGINIA ~51', 138.0000,1,  15,   1,   1,1.03560662,-103.453105, 1.10000, 0.90000, 1.10000, 0.90000
19331,'VIRGINIA ~52', 138.0000,1,  15,   1,   1,1.03885877,-103.470181, 1.10000, 0.90000, 1.10000, 0.90000
19332,'VIRGINIA B~2', 138.0000,1,  15,   1,   1,1.03035176,-103.087512, 1.10000, 0.90000, 1.10000, 0.90000
19333,'VIRGINIA B~3', 138.0000,1,  15,   1,   1,1.02982461,-103.126492, 1.10000, 0.90000, 1.10000, 0.90000
19334,'VIRGINIA B~4', 138.0000,1,  15,   1,   1,1.03478575,-101.983522, 1.10000, 0.90000, 1.10000, 0.90000
19335,'VIRGINIA B~5', 138.0000,1,  15,   1,   1,1.02773702,-103.521694, 1.10000, 0.90000, 1.10000, 0.90000
19336,'VIRGINIA B~6', 138.0000,1,  15,   1,   1,1.03431761,-103.170588, 1.10000, 0.90000, 1.10000, 0.90000
19337,'VIRGINIA B~7', 138.0000,1,  15,   1,   1,1.03388131,-103.139716, 1.10000, 0.90000, 1.10000, 0.90000
19338,'VIRGINIA B~8', 138.0000,1,  15,   1,   1,1.03049731,-102.762334, 1.10000, 0.90000, 1.10000, 0.90000
19339,'VIRGINIA B~9', 138.0000,1,  15,   1,   1,1.02663863,-101.253006, 1.10000, 0.90000, 1.10000, 0.90000
19340,'VIRGINIA ~10', 345.0000,1,  15,   1,   1,1.03451860, -95.152438, 1.10000, 0.90000, 1.10000, 0.90000
19341,'VIRGINIA ~11', 138.0000,1,  15,   1,   1,1.03793907,-101.454476, 1.10000, 0.90000, 1.10000, 0.90000
19342,'VIRGINIA ~12', 345.0000,1,  15,   1,   1,1.03429055, -95.172580, 1.10000, 0.90000, 1.10000, 0.90000
19343,'VIRGINIA ~13', 138.0000,1,  15,   1,   1,1.03901720,-104.304850, 1.10000, 0.90000, 1.10000, 0.90000
19344,'VIRGINIA ~14', 138.0000,1,  15,   1,   1,1.03821516,-103.283826, 1.10000, 0.90000, 1.10000, 0.90000
19345,'VIRGINIA ~15', 138.0000,1,  15,   1,   1,1.03747082,-103.724660, 1.10000, 0.90000, 1.10000, 0.90000
19346,'VIRGINIA ~17', 138.0000,1,  15,   1,   1,1.03407550,-103.439513, 1.10000, 0.90000, 1.10000, 0.90000
19347,'VIRGINIA ~18', 138.0000,1,  15,   1,   1,1.00704110,-104.308812, 1.10000, 0.90000, 1.10000, 0.90000
19348,'VIRGINIA ~19', 138.0000,1,  15,   1,   1,1.00689769,-104.325648, 1.10000, 0.90000, 1.10000, 0.90000
19349,'VIRGINIA ~20', 138.0000,1,  15,   1,   1,1.03561485,-104.206898, 1.10000, 0.90000, 1.10000, 0.90000
19350,'VIRGINIA ~21', 138.0000,1,  15,   1,   1,1.03584492,-104.191510, 1.10000, 0.90000, 1.10000, 0.90000
19351,'VIRGINIA ~22', 138.0000,1,  15,   1,   1,1.03846478,-103.708069, 1.10000, 0.90000, 1.10000, 0.90000
19352,'VIRGINIA ~23', 138.0000,1,  15,   1,   1,1.03831172,-103.724496, 1.10000, 0.90000, 1.10000, 0.90000
19353,'VIRGINIA ~24', 138.0000,1,  15,   1,   1,1.03852654,-104.015455, 1.10000, 0.90000, 1.10000, 0.90000
19354,'VIRGINIA ~25', 138.0000,1,  15,   1,   1,1.01132333,-103.698507, 1.10000, 0.90000, 1.10000, 0.90000
19355,'VIRGINIA ~26', 138.0000,1,  15,   1,   1,1.00405645,-104.811261, 1.10000, 0.90000, 1.10000, 0.90000
19356,'VIRGINIA ~27', 138.0000,1,  15,   1,   1,1.00412083,-104.755725, 1.10000, 0.90000, 1.10000, 0.90000
19357,'VIRGINIA ~28', 138.0000,1,  15,   1,   1,1.00389588,-104.776256, 1.10000, 0.90000, 1.10000, 0.90000
19358,'VIRGINIA ~29', 138.0000,1,  15,   1,   1,1.02624035,-104.810257, 1.10000, 0.90000, 1.10000, 0.90000
19359,'VIRGINIA ~30', 138.0000,1,  15,   1,   1,1.03600812,-104.878791, 1.10000, 0.90000, 1.10000, 0.90000
19360,'VIRGINIA ~32', 138.0000,1,  15,   1,   1,1.02779567,-105.390652, 1.10000, 0.90000, 1.10000, 0.90000
19361,'VIRGINIA ~33', 138.0000,1,  15,   1,   1,1.02841568,-105.336017, 1.10000, 0.90000, 1.10000, 0.90000
19362,'VIRGINIA ~34', 138.0000,1,  15,   1,   1,1.03788352,-104.152612, 1.10000, 0.90000, 1.10000, 0.90000
19363,'VIRGINIA ~35', 138.0000,1,  15,   1,   1,1.04232085,-104.721287, 1.10000, 0.90000, 1.10000, 0.90000
19364,'VIRGINIA ~36', 138.0000,1,  15,   1,   1,1.04208195,-104.743294, 1.10000, 0.90000, 1.10000, 0.90000
19365,'VIRGINIA ~37', 345.0000,1,  15,   1,   1,1.03384304, -99.257805, 1.10000, 0.90000, 1.10000, 0.90000
19366,'VIRGINIA ~38', 138.0000,1,  15,   1,   1,1.02823687,-101.914052, 1.10000, 0.90000, 1.10000, 0.90000
19367,'VIRGINIA ~39', 345.0000,1,  15,   1,   1,1.03470290, -99.115566, 1.10000, 0.90000, 1.10000, 0.90000
19368,'VIRGINIA ~40', 138.0000,1,  15,   1,   1,1.03549528,-104.435266, 1.10000, 0.90000, 1.10000, 0.90000
19369,'VIRGINIA ~41', 138.0000,1,  15,   1,   1,1.02692640,-105.186792, 1.10000, 0.90000, 1.10000, 0.90000
19370,'VIRGINIA ~42', 138.0000,1,  15,   1,   1,1.02679455,-105.206162, 1.10000, 0.90000, 1.10000, 0.90000
19371,'COLONIAL B~1', 138.0000,1,  15,   1,   1,1.04383409, -93.834737, 1.10000, 0.90000, 1.10000, 0.90000
19372,'COLONIAL B~2', 138.0000,1,  15,   1,   1,1.03174245, -95.699427, 1.10000, 0.90000, 1.10000, 0.90000
19373,'HAGUE 2 1   ', 138.0000,1,  15,   1,   1,1.04126406, -95.980304, 1.10000, 0.90000, 1.10000, 0.90000
19374,'MONTROSS 1 1', 138.0000,1,  15,   1,   1,1.03435850, -96.133540, 1.10000, 0.90000, 1.10000, 0.90000
19375,'MONTROSS 1 2', 138.0000,1,  15,   1,   1,1.03438389, -96.130637, 1.10000, 0.90000, 1.10000, 0.90000
19376,'MONTROSS 2 1', 138.0000,1,  15,   1,   1,1.03767490, -96.103405, 1.10000, 0.90000, 1.10000, 0.90000
19377,'YORKTOWN 1 1', 138.0000,1,  15,   1,   1,1.03693640, -95.896546, 1.10000, 0.90000, 1.10000, 0.90000
19378,'YORKTOWN 2 1', 138.0000,1,  15,   1,   1,1.03410161, -96.767695, 1.10000, 0.90000, 1.10000, 0.90000
19379,'YORKTOWN 3 1', 138.0000,1,  15,   1,   1,1.03943777, -96.069165, 1.10000, 0.90000, 1.10000, 0.90000
19380,'YORKTOWN 4 1', 138.0000,1,  15,   1,   1,1.03617740, -95.343587, 1.10000, 0.90000, 1.10000, 0.90000
19381,'YORKTOWN 5 1', 138.0000,1,  15,   1,   1,1.04004359, -94.864921, 1.10000, 0.90000, 1.10000, 0.90000
19382,'PETERSBURG~6', 138.0000,1,  15,   1,   1,1.02835417, -91.824455, 1.10000, 0.90000, 1.10000, 0.90000
19383,'PETERSBURG~7',  24.0000,2,  15,   1,   1,1.02609956, -91.273020, 1.10000, 0.90000, 1.10000, 0.90000
19384,'PETERSBURG~8', 138.0000,1,  15,   1,   1,1.02833641, -91.826040, 1.10000, 0.90000, 1.10000, 0.90000
19385,'PETERSBURG~9', 138.0000,1,  15,   1,   1,1.02835417, -91.824455, 1.10000, 0.90000, 1.10000, 0.90000
19386,'ASHLAND 11 1', 138.0000,1,  15,   1,   1,1.03705955, -90.124250, 1.10000, 0.90000, 1.10000, 0.90000
19387,'ASHLAND 11 2',  24.0000,2,  15,   1,   1,1.05103624, -86.950419, 1.10000, 0.90000, 1.10000, 0.90000
19388,'ASHLAND 11 3', 138.0000,1,  15,   1,   1,1.03693902, -90.239114, 1.10000, 0.90000, 1.10000, 0.90000
19389,'HOPEWELL 7 1', 138.0000,2,  15,   1,   1,1.03799999, -91.663830, 1.10000, 0.90000, 1.10000, 0.90000
19390,'HOPEWELL 7 2', 138.0000,1,  15,   1,   1,1.03734207, -91.730158, 1.10000, 0.90000, 1.10000, 0.90000
19391,'AMELIA COU~5', 138.0000,1,  15,   1,   1,1.02751923, -90.109675, 1.10000, 0.90000, 1.10000, 0.90000
19392,'AMELIA COU~6',  18.0000,2,  15,   1,   1,1.03284156, -89.518071, 1.10000, 0.90000, 1.10000, 0.90000
19393,'AMELIA COU~7', 138.0000,1,  15,   1,   1,1.02748847, -90.112018, 1.10000, 0.90000, 1.10000, 0.90000
19394,'CULPEPER 5 1', 138.0000,1,  15,   1,   1,1.02630579, -92.947796, 1.10000, 0.90000, 1.10000, 0.90000
19395,'CULPEPER 5 2',  13.8000,2,  15,   1,   1,1.02716196, -92.853485, 1.10000, 0.90000, 1.10000, 0.90000
19396,'CULPEPER 5 3',  13.8000,2,  15,   1,   1,1.02916670, -92.637869, 1.10000, 0.90000, 1.10000, 0.90000
19397,'CULPEPER 5 4', 138.0000,1,  15,   1,   1,1.02627730, -92.949879, 1.10000, 0.90000, 1.10000, 0.90000
19398,'CULPEPER 5 6', 138.0000,1,  15,   1,   1,1.02630579, -92.947796, 1.10000, 0.90000, 1.10000, 0.90000
19399,'CHERITON 1  ', 138.0000,2,  15,   1,   1,1.04644346, -96.384809, 1.10000, 0.90000, 1.10000, 0.90000
19400,'CHERITON 2  ',  13.8000,2,  15,   1,   1,1.04597867, -96.091766, 1.10000, 0.90000, 1.10000, 0.90000
19401,'CHERITON 3  ',  13.8000,2,  15,   1,   1,1.04597867, -96.091766, 1.10000, 0.90000, 1.10000, 0.90000
19403,'CHERITON 5  ', 138.0000,1,  15,   1,   1,1.04642797, -96.392336, 1.10000, 0.90000, 1.10000, 0.90000
19404,'CHERITON 7  ', 138.0000,1,  15,   1,   1,1.04644346, -96.384809, 1.10000, 0.90000, 1.10000, 0.90000
19405,'ASHLAND 12 1', 345.0000,1,  15,   1,   1,1.05599999, -88.028947, 1.10000, 0.90000, 1.10000, 0.90000
19406,'ASHLAND 12 2', 138.0000,1,  15,   1,   1,1.04597986, -90.850245, 1.10000, 0.90000, 1.10000, 0.90000
19407,'ASHLAND 12 3',  13.8000,1,  15,   1,   1,1.03944898, -93.304298, 1.10000, 0.90000, 1.10000, 0.90000
19409,'ASHLAND 12 5',  13.8000,2,  15,   1,   1,1.00910747, -86.162536, 1.10000, 0.90000, 1.10000, 0.90000
19410,'ASHLAND 12 6',  13.8000,2,  15,   1,   1,1.00899994, -85.026190, 1.10000, 0.90000, 1.10000, 0.90000
19411,'ASHLAND 12 7',  18.0000,2,  15,   1,   1,1.00899994, -85.216302, 1.10000, 0.90000, 1.10000, 0.90000
19412,'ASHLAND 12 8',  18.0000,2,  15,   1,   1,1.00899994, -85.721531, 1.10000, 0.90000, 1.10000, 0.90000
19413,'ASHLAND 12 9',  18.0000,2,  15,   1,   1,1.00899994, -85.190976, 1.10000, 0.90000, 1.10000, 0.90000
19414,'ASHLAND 12~1',  13.8000,2,  15,   1,   1,1.00821972, -86.343099, 1.10000, 0.90000, 1.10000, 0.90000
19415,'ASHLAND 12~2', 345.0000,1,  15,   1,   1,1.05276608, -88.269622, 1.10000, 0.90000, 1.10000, 0.90000
19416,'ASHLAND 12~3', 345.0000,1,  15,   1,   1,1.05599999, -88.028947, 1.10000, 0.90000, 1.10000, 0.90000
19417,'CHESTER 17 1', 345.0000,1,  15,   1,   1,1.04350293, -89.718476, 1.10000, 0.90000, 1.10000, 0.90000
19418,'CHESTER 17 2', 138.0000,1,  15,   1,   1,1.03788078, -90.586709, 1.10000, 0.90000, 1.10000, 0.90000
19419,'CHESTER 17 3',  13.8000,2,  15,   1,   1,1.04350293, -89.718476, 1.10000, 0.90000, 1.10000, 0.90000
19420,'CHESTER 17 4',  18.0000,2,  15,   1,   1,1.04350293, -89.718476, 1.10000, 0.90000, 1.10000, 0.90000
19421,'CHESTER 17 5',  13.8000,2,  15,   1,   1,1.04350293, -89.718476, 1.10000, 0.90000, 1.10000, 0.90000
19422,'CHESTER 17 6',  18.0000,2,  15,   1,   1,1.04350293, -89.718476, 1.10000, 0.90000, 1.10000, 0.90000
19423,'CHESTER 17 7', 345.0000,1,  15,   1,   1,1.04346275, -89.684632, 1.10000, 0.90000, 1.10000, 0.90000
19424,'CHESTER 17 9', 345.0000,1,  15,   1,   1,1.04350293, -89.718476, 1.10000, 0.90000, 1.10000, 0.90000
19425,'MANASSAS 1~8', 138.0000,1,  15,   1,   1,1.02973378,-100.398098, 1.10000, 0.90000, 1.10000, 0.90000
19426,'MANASSAS 1~9',  13.8000,2,  15,   1,   1,1.02973378,-100.398098, 1.10000, 0.90000, 1.10000, 0.90000
19427,'MANASSAS ~10',  13.8000,2,  15,   1,   1,1.02973378,-100.398098, 1.10000, 0.90000, 1.10000, 0.90000
19429,'MANASSAS ~12', 138.0000,1,  15,   1,   1,1.02973378,-100.398098, 1.10000, 0.90000, 1.10000, 0.90000
19430,'CHESTER 18 1', 138.0000,1,  15,   1,   1,1.03951907, -90.169309, 1.10000, 0.90000, 1.10000, 0.90000
19431,'CHESTER 18 2',  18.0000,2,  15,   1,   1,1.04050004, -86.652718, 1.10000, 0.90000, 1.10000, 0.90000
19432,'CHESTER 18 3',  22.0000,2,  15,   1,   1,1.04050004, -84.524595, 1.10000, 0.90000, 1.10000, 0.90000
19433,'CHESTER 18 4',  13.8000,2,  15,   1,   1,1.04050004, -84.059609, 1.10000, 0.90000, 1.10000, 0.90000
19434,'CHESTER 18 5',  13.8000,2,  15,   1,   1,1.04050004, -86.340394, 1.10000, 0.90000, 1.10000, 0.90000
19435,'CHESTER 18 6', 138.0000,1,  15,   1,   1,1.03831899, -90.447578, 1.10000, 0.90000, 1.10000, 0.90000
19436,'CHESTER 18 8', 138.0000,1,  15,   1,   1,1.03951907, -90.169309, 1.10000, 0.90000, 1.10000, 0.90000
19437,'MINERAL 3 1 ', 138.0000,2,  15,   1,   1,1.03650951, -91.195859, 1.10000, 0.90000, 1.10000, 0.90000
19438,'MINERAL 3 2 ', 138.0000,1,  15,   1,   1,1.03650296, -91.196399, 1.10000, 0.90000, 1.10000, 0.90000
19439,'CHESAPEAK~13', 138.0000,1,  15,   1,   1,1.04760218,-101.387103, 1.10000, 0.90000, 1.10000, 0.90000
19440,'CHESAPEAK~14',  24.0000,2,  15,   1,   1,1.04034877, -98.067112, 1.10000, 0.90000, 1.10000, 0.90000
19441,'CHESAPEAK~15',  24.0000,2,  15,   1,   1,1.03950000, -97.767717, 1.10000, 0.90000, 1.10000, 0.90000
19442,'CHESAPEAK~16', 138.0000,1,  15,   1,   1,1.04755235,-101.424867, 1.10000, 0.90000, 1.10000, 0.90000
19443,'CHESAPEAK~17', 138.0000,1,  15,   1,   1,1.04760218,-101.387103, 1.10000, 0.90000, 1.10000, 0.90000
19444,'DUMFRIES 3 1', 138.0000,1,  15,   1,   1,1.06599998, -94.312277, 1.10000, 0.90000, 1.10000, 0.90000
19445,'DUMFRIES 3 2',  20.0000,2,  15,   1,   1,1.01377714, -88.643302, 1.10000, 0.90000, 1.10000, 0.90000
19446,'DUMFRIES 3 3',  13.8000,2,  15,   1,   1,1.00726092, -89.413767, 1.10000, 0.90000, 1.10000, 0.90000
19447,'DUMFRIES 3 4',  18.0000,2,  15,   1,   1,1.00899994, -88.248838, 1.10000, 0.90000, 1.10000, 0.90000
19448,'DUMFRIES 3 5', 138.0000,1,  15,   1,   1,1.06276178, -94.623603, 1.10000, 0.90000, 1.10000, 0.90000
19449,'DUMFRIES 3 7', 138.0000,1,  15,   1,   1,1.06599998, -94.312277, 1.10000, 0.90000, 1.10000, 0.90000
19450,'PARKSLEY 3 1', 138.0000,2,  15,   1,   1,1.04775226, -95.334360, 1.10000, 0.90000, 1.10000, 0.90000
19451,'PARKSLEY 3 2', 138.0000,1,  15,   1,   1,1.04773366, -95.341620, 1.10000, 0.90000, 1.10000, 0.90000
19452,'MANASSAS ~13', 138.0000,2,  15,   1,   1,1.02966428,-100.009331, 1.10000, 0.90000, 1.10000, 0.90000
19453,'MANASSAS ~14', 138.0000,1,  15,   1,   1,1.02962983,-100.011694, 1.10000, 0.90000, 1.10000, 0.90000
19454,'EMPORIA 4 1 ', 138.0000,2,  15,   1,   1,1.03560531, -90.430605, 1.10000, 0.90000, 1.10000, 0.90000
19455,'EMPORIA 4 2 ', 138.0000,1,  15,   1,   1,1.03559780, -90.431240, 1.10000, 0.90000, 1.10000, 0.90000
19456,'CHESTER 19 1', 138.0000,1,  15,   1,   1,1.03612149, -91.999527, 1.10000, 0.90000, 1.10000, 0.90000
19457,'CHESTER 19 2',  13.8000,2,  15,   1,   1,1.03612149, -91.999527, 1.10000, 0.90000, 1.10000, 0.90000
19458,'CHESTER 19 3', 138.0000,1,  15,   1,   1,1.03612149, -91.999527, 1.10000, 0.90000, 1.10000, 0.90000
19459,'MANASSAS ~15', 138.0000,1,  15,   1,   1,1.03100431,-101.806217, 1.10000, 0.90000, 1.10000, 0.90000
19460,'MANASSAS ~17',  24.0000,2,  15,   1,   1,1.03245842,-101.646752, 1.10000, 0.90000, 1.10000, 0.90000
19461,'MANASSAS ~18',  24.0000,2,  15,   1,   1,1.03245842,-101.646752, 1.10000, 0.90000, 1.10000, 0.90000
19463,'MANASSAS ~20',  22.0000,2,  15,   1,   1,1.01774621,-101.159411, 1.10000, 0.90000, 1.10000, 0.90000
19464,'MANASSAS ~21',  22.0000,2,  15,   1,   1,1.01718223,-101.227331, 1.10000, 0.90000, 1.10000, 0.90000
19465,'MANASSAS ~22',  24.0000,2,  15,   1,   1,1.01760232,-101.184137, 1.10000, 0.90000, 1.10000, 0.90000
19466,'MANASSAS ~23',  13.8000,2,  15,   1,   1,1.01537144,-101.427797, 1.10000, 0.90000, 1.10000, 0.90000
19467,'MANASSAS ~24', 138.0000,1,  15,   1,   1,1.03090835,-101.813033, 1.10000, 0.90000, 1.10000, 0.90000
19468,'MANASSAS ~16', 138.0000,1,  15,   1,   1,1.03100431,-101.806217, 1.10000, 0.90000, 1.10000, 0.90000
19469,'ROCKVILLE ~3', 138.0000,1,  15,   1,   1,1.04083288, -90.598737, 1.10000, 0.90000, 1.10000, 0.90000
19470,'ROCKVILLE ~4',  18.0000,2,  15,   1,   1,1.04042053, -90.342373, 1.10000, 0.90000, 1.10000, 0.90000
19471,'ROCKVILLE ~5',  18.0000,2,  15,   1,   1,1.04042053, -90.342373, 1.10000, 0.90000, 1.10000, 0.90000
19473,'ROCKVILLE ~7',  18.0000,2,  15,   1,   1,1.03924620, -89.669640, 1.10000, 0.90000, 1.10000, 0.90000
19474,'ROCKVILLE ~8',  22.0000,2,  15,   1,   1,1.03973222, -89.951413, 1.10000, 0.90000, 1.10000, 0.90000
19475,'ROCKVILLE ~9', 138.0000,1,  15,   1,   1,1.04082668, -90.605314, 1.10000, 0.90000, 1.10000, 0.90000
19476,'ROCKVILLE~10', 138.0000,1,  15,   1,   1,1.04083288, -90.598737, 1.10000, 0.90000, 1.10000, 0.90000
19477,'DUMFRIES 4 1', 345.0000,1,  15,   1,   1,1.04900002, -95.011893, 1.10000, 0.90000, 1.10000, 0.90000
19478,'DUMFRIES 4 2', 138.0000,1,  15,   1,   1,1.05996954, -94.959321, 1.10000, 0.90000, 1.10000, 0.90000
19479,'DUMFRIES 4 3',  13.8000,2,  15,   1,   1,1.05850005, -92.757500, 1.10000, 0.90000, 1.10000, 0.90000
19480,'DUMFRIES 4 4',  13.8000,2,  15,   1,   1,1.06004119, -92.013809, 1.10000, 0.90000, 1.10000, 0.90000
19481,'DUMFRIES 4 5',  13.8000,2,  15,   1,   1,1.05850005, -92.928549, 1.10000, 0.90000, 1.10000, 0.90000
19482,'DUMFRIES 4 6',  18.0000,2,  15,   1,   1,1.05850005, -92.935761, 1.10000, 0.90000, 1.10000, 0.90000
19483,'DUMFRIES 4 7',  18.0000,2,  15,   1,   1,1.05635715, -93.057414, 1.10000, 0.90000, 1.10000, 0.90000
19484,'DUMFRIES 4 8',  22.0000,2,  15,   1,   1,1.05850005, -92.652677, 1.10000, 0.90000, 1.10000, 0.90000
19485,'DUMFRIES 4 9', 345.0000,1,  15,   1,   1,1.04404700, -95.516924, 1.10000, 0.90000, 1.10000, 0.90000
19486,'DUMFRIES 4~1', 345.0000,1,  15,   1,   1,1.04900002, -95.011893, 1.10000, 0.90000, 1.10000, 0.90000
19487,'WARSAW 8 1  ', 345.0000,2,  15,   1,   1,1.03559363, -90.548678, 1.10000, 0.90000, 1.10000, 0.90000
19488,'WARSAW 8 2  ', 138.0000,2,  15,   1,   1,1.03999996, -93.039532, 1.10000, 0.90000, 1.10000, 0.90000
19489,'WARSAW 8 3  ', 345.0000,1,  15,   1,   1,1.03550088, -90.496523, 1.10000, 0.90000, 1.10000, 0.90000
19490,'WARSAW 8 5  ', 345.0000,1,  15,   1,   1,1.03559363, -90.548678, 1.10000, 0.90000, 1.10000, 0.90000
19491,'MINERAL 4 1 ', 345.0000,1,  15,   1,   1,1.04400003, -88.177353, 1.10000, 0.90000, 1.10000, 0.90000
19492,'MINERAL 4 2 ', 138.0000,1,  15,   1,   1,1.03826284, -91.407165, 1.10000, 0.90000, 1.10000, 0.90000
19493,'MINERAL 4 3 ',  13.8000,2,  15,   1,   1,0.99873066, -85.462756, 1.10000, 0.90000, 1.10000, 0.90000
19494,'MINERAL 4 4 ',  13.8000,2,  15,   1,   1,1.00085461, -82.483038, 1.10000, 0.90000, 1.10000, 0.90000
19495,'MINERAL 4 5 ', 345.0000,1,  15,   1,   1,1.04014575, -89.209449, 1.10000, 0.90000, 1.10000, 0.90000
19496,'MINERAL 4 7 ', 345.0000,1,  15,   1,   1,1.04400003, -88.177353, 1.10000, 0.90000, 1.10000, 0.90000
19497,'MANASSAS ~25', 138.0000,2,  15,   1,   1,1.03017294,-100.854662, 1.10000, 0.90000, 1.10000, 0.90000
19498,'MANASSAS ~26', 138.0000,1,  15,   1,   1,1.03014433,-100.856704, 1.10000, 0.90000, 1.10000, 0.90000
19499,'WOODFORD 2 1', 345.0000,1,  15,   1,   1,1.03799999, -89.610798, 1.10000, 0.90000, 1.10000, 0.90000
19500,'WOODFORD 2 2', 138.0000,1,  15,   1,   1,1.03110361, -94.732716, 1.10000, 0.90000, 1.10000, 0.90000
19501,'WOODFORD 2 3',  13.8000,2,  15,   1,   1,1.04271996, -86.364949, 1.10000, 0.90000, 1.10000, 0.90000
19502,'WOODFORD 2 4',  20.0000,2,  15,   1,   1,1.04750001, -86.797313, 1.10000, 0.90000, 1.10000, 0.90000
19503,'WOODFORD 2 5',  13.8000,2,  15,   1,   1,1.04750001, -86.889842, 1.10000, 0.90000, 1.10000, 0.90000
19504,'WOODFORD 2 6',  13.8000,2,  15,   1,   1,1.04750001, -86.812121, 1.10000, 0.90000, 1.10000, 0.90000
19505,'WOODFORD 2 7',  13.8000,2,  15,   1,   1,1.04750001, -86.225360, 1.10000, 0.90000, 1.10000, 0.90000
19506,'WOODFORD 2 8', 345.0000,1,  15,   1,   1,1.03885853, -89.950490, 1.10000, 0.90000, 1.10000, 0.90000
19507,'WOODFORD 2~1', 345.0000,1,  15,   1,   1,1.03799999, -89.610798, 1.10000, 0.90000, 1.10000, 0.90000
19508,'GLEN ALLE~11', 138.0000,1,  15,   1,   1,1.05229151, -90.009490, 1.10000, 0.90000, 1.10000, 0.90000
19509,'GLEN ALLE~12',  13.8000,2,  15,   1,   1,1.00899994, -87.257832, 1.10000, 0.90000, 1.10000, 0.90000
19510,'GLEN ALLE~13',  13.8000,2,  15,   1,   1,1.00662458, -84.045143, 1.10000, 0.90000, 1.10000, 0.90000
19511,'GLEN ALLE~14',  24.0000,2,  15,   1,   1,1.00617015, -84.159624, 1.10000, 0.90000, 1.10000, 0.90000
19512,'GLEN ALLE~15', 138.0000,1,  15,   1,   1,1.05016494, -90.166803, 1.10000, 0.90000, 1.10000, 0.90000
19513,'GLEN ALLE~16', 138.0000,1,  15,   1,   1,1.05229151, -90.009490, 1.10000, 0.90000, 1.10000, 0.90000
19514,'NEW CHURCH~3', 345.0000,2,  15,   1,   1,1.04499996, -92.383964, 1.10000, 0.90000, 1.10000, 0.90000
19515,'NEW CHURCH~4', 138.0000,1,  15,   1,   1,1.04436588, -94.717799, 1.10000, 0.90000, 1.10000, 0.90000
19516,'NEW CHURCH~5',  13.8000,1,  15,   1,   1,1.04704094, -98.512870, 1.10000, 0.90000, 1.10000, 0.90000
19518,'NEW CHURCH~7', 345.0000,1,  15,   1,   1,1.04476869, -92.505371, 1.10000, 0.90000, 1.10000, 0.90000
19519,'NEW CHURCH~8', 345.0000,1,  15,   1,   1,1.04499996, -92.383964, 1.10000, 0.90000, 1.10000, 0.90000
19520,'COURTLAND ~2', 138.0000,2,  15,   1,   1,1.03375280, -91.793009, 1.10000, 0.90000, 1.10000, 0.90000
19521,'COURTLAND ~3', 138.0000,1,  15,   1,   1,1.03372157, -91.795113, 1.10000, 0.90000, 1.10000, 0.90000
19522,'SURRY 1 1   ', 138.0000,1,  15,   1,   1,1.04384089, -93.272975, 1.10000, 0.90000, 1.10000, 0.90000
19523,'SURRY 1 2   ',  13.8000,2,  15,   1,   1,1.03149998, -88.095213, 1.10000, 0.90000, 1.10000, 0.90000
19524,'SURRY 1 3   ',  13.8000,2,  15,   1,   1,1.03149998, -87.940598, 1.10000, 0.90000, 1.10000, 0.90000
19525,'SURRY 1 4   ',  18.0000,2,  15,   1,   1,1.03149998, -86.287371, 1.10000, 0.90000, 1.10000, 0.90000
19526,'SURRY 1 5   ',  13.8000,2,  15,   1,   1,1.03149998, -88.897296, 1.10000, 0.90000, 1.10000, 0.90000
19527,'SURRY 1 6   ', 138.0000,1,  15,   1,   1,1.04275095, -93.483303, 1.10000, 0.90000, 1.10000, 0.90000
19528,'SURRY 1 8   ', 138.0000,1,  15,   1,   1,1.04384089, -93.272975, 1.10000, 0.90000, 1.10000, 0.90000
19529,'CHESAPEAK~19', 138.0000,1,  15,   1,   1,1.05202961,-100.903484, 1.10000, 0.90000, 1.10000, 0.90000
19530,'CHESAPEAK~20',  13.8000,2,  15,   1,   1,1.00899994, -94.489199, 1.10000, 0.90000, 1.10000, 0.90000
19531,'CHESAPEAK~21',  13.8000,2,  15,   1,   1,1.00899994, -94.322536, 1.10000, 0.90000, 1.10000, 0.90000
19532,'CHESAPEAK~22',  13.8000,2,  15,   1,   1,1.00899994, -94.009105, 1.10000, 0.90000, 1.10000, 0.90000
19533,'CHESAPEAK~23', 138.0000,1,  15,   1,   1,1.04979622,-101.098445, 1.10000, 0.90000, 1.10000, 0.90000
19534,'CHESAPEAK~24', 138.0000,1,  15,   1,   1,1.05202961,-100.903484, 1.10000, 0.90000, 1.10000, 0.90000
19535,'FRANKLIN 2~5', 138.0000,1,  15,   1,   1,1.03097999, -93.959552, 1.10000, 0.90000, 1.10000, 0.90000
19536,'FRANKLIN 2~6',  22.0000,2,  15,   1,   1,1.03097999, -93.959552, 1.10000, 0.90000, 1.10000, 0.90000
19537,'FRANKLIN 2~7', 138.0000,1,  15,   1,   1,1.03097999, -93.959552, 1.10000, 0.90000, 1.10000, 0.90000
19538,'FRANKLIN 2~8', 138.0000,1,  15,   1,   1,1.03097999, -93.959552, 1.10000, 0.90000, 1.10000, 0.90000
19539,'CULPEPER 6 1', 138.0000,2,  15,   1,   1,1.03069496, -90.666527, 1.10000, 0.90000, 1.10000, 0.90000
19540,'CULPEPER 6 2', 138.0000,1,  15,   1,   1,1.03069496, -90.666527, 1.10000, 0.90000, 1.10000, 0.90000
19541,'DUMFRIES 5 1', 138.0000,1,  15,   1,   1,1.05837238, -94.018790, 1.10000, 0.90000, 1.10000, 0.90000
19542,'DUMFRIES 5 2',  13.8000,2,  15,   1,   1,1.04658914, -88.864074, 1.10000, 0.90000, 1.10000, 0.90000
19543,'DUMFRIES 5 3',  13.8000,2,  15,   1,   1,1.04844093, -89.439148, 1.10000, 0.90000, 1.10000, 0.90000
19544,'DUMFRIES 5 4', 138.0000,1,  15,   1,   1,1.05810678, -94.224679, 1.10000, 0.90000, 1.10000, 0.90000
19545,'DUMFRIES 5 6', 138.0000,1,  15,   1,   1,1.05837238, -94.018790, 1.10000, 0.90000, 1.10000, 0.90000
19546,'KING GEORG~7', 345.0000,1,  15,   1,   1,1.04026830, -92.143637, 1.10000, 0.90000, 1.10000, 0.90000
19547,'KING GEORG~8', 138.0000,1,  15,   1,   1,1.04375339, -94.518856, 1.10000, 0.90000, 1.10000, 0.90000
19548,'KING GEORG~9',  24.0000,2,  15,   1,   1,1.04026830, -92.143637, 1.10000, 0.90000, 1.10000, 0.90000
19549,'KING GEOR~10', 345.0000,1,  15,   1,   1,1.04045224, -92.002730, 1.10000, 0.90000, 1.10000, 0.90000
19550,'KING GEOR~11', 345.0000,1,  15,   1,   1,1.04026830, -92.143637, 1.10000, 0.90000, 1.10000, 0.90000
19551,'REMINGTON ~1', 345.0000,1,  15,   1,   1,1.03499997, -92.615746, 1.10000, 0.90000, 1.10000, 0.90000
19552,'REMINGTON ~3', 138.0000,1,  15,   1,   1,1.03353465, -94.247499, 1.10000, 0.90000, 1.10000, 0.90000
19553,'REMINGTON ~4',  13.8000,1,  15,   1,   1,1.03289151, -96.485076, 1.10000, 0.90000, 1.10000, 0.90000
19555,'REMINGTON ~6',  18.0000,2,  15,   1,   1,1.04449999, -90.253403, 1.10000, 0.90000, 1.10000, 0.90000
19556,'REMINGTON ~7',  13.8000,2,  15,   1,   1,1.04449999, -90.019284, 1.10000, 0.90000, 1.10000, 0.90000
19557,'REMINGTON ~8',  13.8000,2,  15,   1,   1,1.04449999, -89.888971, 1.10000, 0.90000, 1.10000, 0.90000
19558,'REMINGTON ~9',  13.8000,2,  15,   1,   1,1.04049206, -89.366748, 1.10000, 0.90000, 1.10000, 0.90000
19559,'REMINGTON~10', 345.0000,1,  15,   1,   1,1.03480792, -92.991072, 1.10000, 0.90000, 1.10000, 0.90000
19560,'REMINGTON ~2', 345.0000,1,  15,   1,   1,1.03499997, -92.615746, 1.10000, 0.90000, 1.10000, 0.90000
19561,'REMINGTON~11', 138.0000,1,  15,   1,   1,1.03499997, -93.637044, 1.10000, 0.90000, 1.10000, 0.90000
19562,'REMINGTON~12',  18.0000,2,  15,   1,   1,1.03600001, -88.768642, 1.10000, 0.90000, 1.10000, 0.90000
19563,'REMINGTON~13',  13.8000,2,  15,   1,   1,1.04051816, -88.408186, 1.10000, 0.90000, 1.10000, 0.90000
19564,'REMINGTON~14',  13.8000,2,  15,   1,   1,1.03600001, -89.856596, 1.10000, 0.90000, 1.10000, 0.90000
19565,'REMINGTON~15', 138.0000,1,  15,   1,   1,1.03415668, -93.962421, 1.10000, 0.90000, 1.10000, 0.90000
19566,'REMINGTON~16', 138.0000,1,  15,   1,   1,1.03499997, -93.637044, 1.10000, 0.90000, 1.10000, 0.90000
19567,'MANASSAS ~27', 138.0000,2,  15,   1,   1,1.02982998,-100.401704, 1.10000, 0.90000, 1.10000, 0.90000
19568,'MANASSAS ~28',  18.0000,2,  15,   1,   1,1.02982998,-100.401704, 1.10000, 0.90000, 1.10000, 0.90000
19569,'MANASSAS ~29',  18.0000,2,  15,   1,   1,1.02982998,-100.401704, 1.10000, 0.90000, 1.10000, 0.90000
19571,'MANASSAS ~31', 138.0000,1,  15,   1,   1,1.02982998,-100.401704, 1.10000, 0.90000, 1.10000, 0.90000
19572,'MANASSAS ~32', 138.0000,1,  15,   1,   1,1.02982998,-100.401704, 1.10000, 0.90000, 1.10000, 0.90000
19573,'PETERSBUR~10', 138.0000,1,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19574,'PETERSBUR~11',  13.8000,2,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19575,'PETERSBUR~12',  13.8000,2,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19576,'PETERSBUR~13',  13.8000,2,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19577,'PETERSBUR~14',  13.8000,2,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19578,'PETERSBUR~15',  13.8000,2,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19579,'PETERSBUR~16', 138.0000,1,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19580,'PETERSBUR~17', 138.0000,1,  15,   1,   1,1.02676666, -92.336050, 1.10000, 0.90000, 1.10000, 0.90000
19581,'SURRY 2 1   ', 345.0000,1,  15,   1,   1,1.04299998, -88.590702, 1.10000, 0.90000, 1.10000, 0.90000
19582,'SURRY 2 2   ', 138.0000,1,  15,   1,   1,1.04502726, -92.162078, 1.10000, 0.90000, 1.10000, 0.90000
19583,'SURRY 2 3   ',  13.8000,2,  15,   1,   1,1.04592574, -84.800173, 1.10000, 0.90000, 1.10000, 0.90000
19584,'SURRY 2 4   ',  18.0000,2,  15,   1,   1,1.04562485, -83.570848, 1.10000, 0.90000, 1.10000, 0.90000
19585,'SURRY 2 5   ', 345.0000,1,  15,   1,   1,1.04082668, -89.416322, 1.10000, 0.90000, 1.10000, 0.90000
19586,'SURRY 2 7   ', 345.0000,1,  15,   1,   1,1.04299998, -88.590702, 1.10000, 0.90000, 1.10000, 0.90000
19587,'FRANKLIN 2~9', 138.0000,1,  15,   1,   1,1.02998710, -94.177189, 1.10000, 0.90000, 1.10000, 0.90000
19588,'FRANKLIN ~10',  13.8000,2,  15,   1,   1,1.02998710, -94.177189, 1.10000, 0.90000, 1.10000, 0.90000
19589,'FRANKLIN ~11', 138.0000,1,  15,   1,   1,1.02998710, -94.177189, 1.10000, 0.90000, 1.10000, 0.90000
19590,'FRANKLIN ~12', 345.0000,1,  15,   1,   1,1.03849065, -92.469116, 1.10000, 0.90000, 1.10000, 0.90000
19591,'FRANKLIN ~13', 138.0000,1,  15,   1,   1,1.03864706, -93.124445, 1.10000, 0.90000, 1.10000, 0.90000
19592,'FRANKLIN ~14',  18.0000,2,  15,   1,   1,1.01892304, -88.372225, 1.10000, 0.90000, 1.10000, 0.90000
19593,'FRANKLIN ~15', 345.0000,1,  15,   1,   1,1.03882253, -92.441877, 1.10000, 0.90000, 1.10000, 0.90000
19594,'FRANKLIN ~16', 345.0000,1,  15,   1,   1,1.03849065, -92.469116, 1.10000, 0.90000, 1.10000, 0.90000
19595,'TASLEY 1 1  ', 345.0000,1,  15,   1,   1,1.04888165, -94.279355, 1.10000, 0.90000, 1.10000, 0.90000
19596,'TASLEY 1 2  ', 138.0000,2,  15,   1,   1,1.04860592, -94.962019, 1.10000, 0.90000, 1.10000, 0.90000
19597,'TASLEY 1 3  ', 345.0000,1,  15,   1,   1,1.04899454, -94.249371, 1.10000, 0.90000, 1.10000, 0.90000
19598,'TASLEY 1 5  ', 345.0000,1,  15,   1,   1,1.04888165, -94.279355, 1.10000, 0.90000, 1.10000, 0.90000
19599,'YORKTOWN 6 1', 138.0000,1,  15,   1,   1,1.04146600, -94.832252, 1.10000, 0.90000, 1.10000, 0.90000
19600,'YORKTOWN 6 2',  13.2000,2,  15,   1,   1,1.00450003, -91.371375, 1.10000, 0.90000, 1.10000, 0.90000
19601,'YORKTOWN 6 3',  18.0000,2,  15,   1,   1,1.04146600, -94.832252, 1.10000, 0.90000, 1.10000, 0.90000
19602,'YORKTOWN 6 4', 138.0000,1,  15,   1,   1,1.04076910, -94.928093, 1.10000, 0.90000, 1.10000, 0.90000
19603,'YORKTOWN 6 6', 138.0000,1,  15,   1,   1,1.04146600, -94.832252, 1.10000, 0.90000, 1.10000, 0.90000
19604,'CHESAPEAK~25', 138.0000,1,  15,   1,   1,1.05499995,-100.738945, 1.10000, 0.90000, 1.10000, 0.90000
19605,'CHESAPEAK~26',  18.0000,2,  15,   1,   1,1.01336884, -96.005426, 1.10000, 0.90000, 1.10000, 0.90000
19606,'CHESAPEAK~27',  18.0000,2,  15,   1,   1,1.00959468, -95.740319, 1.10000, 0.90000, 1.10000, 0.90000
19607,'CHESAPEAK~28',  13.8000,2,  15,   1,   1,1.01044011, -94.089824, 1.10000, 0.90000, 1.10000, 0.90000
19608,'CHESAPEAK~29',  13.8000,2,  15,   1,   1,1.01189113, -96.118848, 1.10000, 0.90000, 1.10000, 0.90000
19609,'CHESAPEAK~30', 138.0000,1,  15,   1,   1,1.05073071,-101.096690, 1.10000, 0.90000, 1.10000, 0.90000
19610,'CHESAPEAK~31', 138.0000,1,  15,   1,   1,1.05499995,-100.738945, 1.10000, 0.90000, 1.10000, 0.90000
19611,'YORKTOWN 7 1', 345.0000,1,  15,   1,   1,1.04200006, -91.170103, 1.10000, 0.90000, 1.10000, 0.90000
19612,'YORKTOWN 7 2', 138.0000,1,  15,   1,   1,1.04134178, -94.362881, 1.10000, 0.90000, 1.10000, 0.90000
19613,'YORKTOWN 7 3',  13.8000,2,  15,   1,   1,1.05000961, -87.180364, 1.10000, 0.90000, 1.10000, 0.90000
19614,'YORKTOWN 7 4', 345.0000,1,  15,   1,   1,1.04079604, -91.458958, 1.10000, 0.90000, 1.10000, 0.90000
19615,'YORKTOWN 7 6', 345.0000,1,  15,   1,   1,1.04200006, -91.170103, 1.10000, 0.90000, 1.10000, 0.90000
19616,'SURRY 3 1   ', 138.0000,2,  15,   1,   1,1.03799999, -90.173551, 1.10000, 0.90000, 1.10000, 0.90000
19617,'SURRY 3 2   ', 138.0000,1,  15,   1,   1,1.03762877, -90.393845, 1.10000, 0.90000, 1.10000, 0.90000
19618,'GAINESVIL~80', 138.0000,2,  15,   1,   1,1.03226590,-100.877154, 1.10000, 0.90000, 1.10000, 0.90000
19619,'GAINESVIL~81', 138.0000,1,  15,   1,   1,1.03225338,-100.878124, 1.10000, 0.90000, 1.10000, 0.90000
19620,'PORTSMOUT~15', 138.0000,2,  15,   1,   1,1.02850080,-101.621160, 1.10000, 0.90000, 1.10000, 0.90000
19621,'PORTSMOUT~16', 138.0000,1,  15,   1,   1,1.02765930,-101.681600, 1.10000, 0.90000, 1.10000, 0.90000
19622,'SURRY 4 1   ', 138.0000,1,  15,   1,   1,1.04479504, -92.348358, 1.10000, 0.90000, 1.10000, 0.90000
19623,'SURRY 4 2   ',  13.8000,2,  15,   1,   1,1.02250004, -88.691461, 1.10000, 0.90000, 1.10000, 0.90000
19624,'SURRY 4 3   ', 138.0000,1,  15,   1,   1,1.04463184, -92.371417, 1.10000, 0.90000, 1.10000, 0.90000
19625,'MANASSAS 2~1', 138.0000,2,  15,   1,   1,1.03067601,-101.127009, 1.10000, 0.90000, 1.10000, 0.90000
19626,'MANASSAS 2~2', 138.0000,1,  15,   1,   1,1.03053737,-101.137883, 1.10000, 0.90000, 1.10000, 0.90000
19627,'MANASSAS 2~3', 138.0000,1,  15,   1,   1,1.03348196,-101.315953, 1.10000, 0.90000, 1.10000, 0.90000
19628,'MANASSAS 2~4',  18.0000,2,  15,   1,   1,1.03348196,-101.315953, 1.10000, 0.90000, 1.10000, 0.90000
19629,'MANASSAS 2~5',  13.8000,2,  15,   1,   1,1.03348196,-101.315953, 1.10000, 0.90000, 1.10000, 0.90000
19630,'MANASSAS 2~6',  18.0000,2,  15,   1,   1,1.03348196,-101.315953, 1.10000, 0.90000, 1.10000, 0.90000
19631,'MANASSAS 2~7', 138.0000,1,  15,   1,   1,1.03348196,-101.315953, 1.10000, 0.90000, 1.10000, 0.90000
19632,'MANASSAS 2~8', 138.0000,1,  15,   1,   1,1.03348196,-101.315953, 1.10000, 0.90000, 1.10000, 0.90000
19633,'HOPEWELL 8 1', 345.0000,1,  15,   1,   1,1.04599750, -89.158414, 1.10000, 0.90000, 1.10000, 0.90000
19634,'HOPEWELL 8 2', 138.0000,1,  15,   1,   1,1.03651500, -91.921881, 1.10000, 0.90000, 1.10000, 0.90000
19635,'HOPEWELL 8 3',  13.8000,1,  15,   1,   1,1.03445721, -92.645089, 1.10000, 0.90000, 1.10000, 0.90000
19637,'HOPEWELL 8 5',  13.8000,2,  15,   1,   1,1.00899994, -87.224712, 1.10000, 0.90000, 1.10000, 0.90000
19638,'HOPEWELL 8 6',  22.0000,2,  15,   1,   1,1.00899994, -87.156902, 1.10000, 0.90000, 1.10000, 0.90000
19639,'HOPEWELL 8 7',  20.0000,2,  15,   1,   1,1.00899994, -87.111311, 1.10000, 0.90000, 1.10000, 0.90000
19640,'HOPEWELL 8 8', 345.0000,1,  15,   1,   1,1.04528189, -89.260334, 1.10000, 0.90000, 1.10000, 0.90000
19641,'HOPEWELL 8~1', 345.0000,1,  15,   1,   1,1.04599750, -89.158414, 1.10000, 0.90000, 1.10000, 0.90000
19642,'RICHMOND 3~9', 138.0000,1,  15,   1,   1,1.04394937, -90.375793, 1.10000, 0.90000, 1.10000, 0.90000
19643,'RICHMOND ~10',  18.0000,2,  15,   1,   1,1.05400002, -86.734954, 1.10000, 0.90000, 1.10000, 0.90000
19644,'RICHMOND ~11',  13.8000,2,  15,   1,   1,1.05400002, -85.222415, 1.10000, 0.90000, 1.10000, 0.90000
19645,'RICHMOND ~12',  18.0000,2,  15,   1,   1,1.04394937, -90.375793, 1.10000, 0.90000, 1.10000, 0.90000
19646,'RICHMOND ~13',  13.8000,2,  15,   1,   1,1.05400002, -86.874761, 1.10000, 0.90000, 1.10000, 0.90000
19647,'RICHMOND ~14', 138.0000,1,  15,   1,   1,1.04341793, -90.475862, 1.10000, 0.90000, 1.10000, 0.90000
19648,'RICHMOND ~15', 138.0000,1,  15,   1,   1,1.04394937, -90.375793, 1.10000, 0.90000, 1.10000, 0.90000
19649,'TASLEY 2 1  ', 138.0000,1,  15,   1,   1,1.04024613, -96.615061, 1.10000, 0.90000, 1.10000, 0.90000
19650,'TASLEY 2 2  ',  13.8000,2,  15,   1,   1,1.04002583, -96.485540, 1.10000, 0.90000, 1.10000, 0.90000
19651,'TASLEY 2 3  ',  13.8000,2,  15,   1,   1,1.04002583, -96.485540, 1.10000, 0.90000, 1.10000, 0.90000
19653,'TASLEY 2 5  ',  18.0000,2,  15,   1,   1,1.02800000, -96.153716, 1.10000, 0.90000, 1.10000, 0.90000
19654,'TASLEY 2 6  ', 138.0000,1,  15,   1,   1,1.04023874, -96.617554, 1.10000, 0.90000, 1.10000, 0.90000
19655,'TASLEY 2 8  ', 138.0000,1,  15,   1,   1,1.04024613, -96.615061, 1.10000, 0.90000, 1.10000, 0.90000
19656,'BURLINGTO~41', 345.0000,1,  16,   1,   1,1.03948426, -67.251791, 1.10000, 0.90000, 1.10000, 0.90000
19657,'BURLINGTO~42', 138.0000,1,  16,   1,   1,1.04340792, -71.774305, 1.10000, 0.90000, 1.10000, 0.90000
19658,'BURLINGTO~43',  69.0000,1,  16,   1,   1,1.04869306, -75.014718, 1.10000, 0.90000, 1.10000, 0.90000
19659,'BURLINGTO~44', 138.0000,1,  16,   1,   1,1.04275155, -71.829213, 1.10000, 0.90000, 1.10000, 0.90000
19660,'BURLINGTO~45', 138.0000,1,  16,   1,   1,1.04340792, -71.774305, 1.10000, 0.90000, 1.10000, 0.90000
19661,'BURLINGTO~46',  69.0000,1,  16,   1,   1,1.03631175, -75.197364, 1.10000, 0.90000, 1.10000, 0.90000
19662,'BURLINGTO~47',  69.0000,1,  16,   1,   1,1.00997496, -76.402359, 1.10000, 0.90000, 1.10000, 0.90000
19663,'BURLINGTO~48',  69.0000,1,  16,   1,   1,1.00985956, -76.419148, 1.10000, 0.90000, 1.10000, 0.90000
19664,'BURLINGTO~49', 345.0000,1,  16,   1,   1,1.03717542, -68.241458, 1.10000, 0.90000, 1.10000, 0.90000
19665,'BURLINGTO~50', 138.0000,1,  16,   1,   1,1.02668953, -72.393960, 1.10000, 0.90000, 1.10000, 0.90000
19666,'BURLINGTO~51',  69.0000,1,  16,   1,   1,1.01526117, -75.960726, 1.10000, 0.90000, 1.10000, 0.90000
19667,'BURLINGTO~52',  22.0000,1,  16,   1,   1,1.02330518, -74.662041, 1.10000, 0.90000, 1.10000, 0.90000
19669,'BURLINGTO~54', 138.0000,1,  16,   1,   1,1.02648342, -72.461142, 1.10000, 0.90000, 1.10000, 0.90000
19670,'BURLINGTO~55', 345.0000,1,  16,   1,   1,1.03857481, -68.076202, 1.10000, 0.90000, 1.10000, 0.90000
19671,'ELON 1 1    ',  69.0000,1,  16,   1,   1,1.01434875, -76.343552, 1.10000, 0.90000, 1.10000, 0.90000
19672,'ELON 1 2    ',  69.0000,1,  16,   1,   1,1.01429212, -76.352390, 1.10000, 0.90000, 1.10000, 0.90000
19673,'ELON 2 1    ',  69.0000,1,  16,   1,   1,1.02072728, -76.103798, 1.10000, 0.90000, 1.10000, 0.90000
19674,'ELON 3 1    ',  69.0000,1,  16,   1,   1,1.00938213, -76.353155, 1.10000, 0.90000, 1.10000, 0.90000
19675,'GIBSONVILL~1', 138.0000,1,  16,   1,   1,1.03846383, -72.953189, 1.10000, 0.90000, 1.10000, 0.90000
19676,'GIBSONVILL~2',  69.0000,1,  16,   1,   1,1.01156819, -76.262320, 1.10000, 0.90000, 1.10000, 0.90000
19677,'GIBSONVILL~3',  20.0000,1,  16,   1,   1,0.94035333, -87.019219, 1.10000, 0.90000, 1.10000, 0.90000
19679,'GIBSONVILL~5', 138.0000,1,  16,   1,   1,1.03809035, -72.936646, 1.10000, 0.90000, 1.10000, 0.90000
19680,'GIBSONVILL~6',  69.0000,1,  16,   1,   1,1.00995445, -75.767213, 1.10000, 0.90000, 1.10000, 0.90000
19681,'GIBSONVILL~7',  69.0000,1,  16,   1,   1,1.01002002, -75.760151, 1.10000, 0.90000, 1.10000, 0.90000
19682,'GRAHAM 1 1  ',  69.0000,1,  16,   1,   1,1.03142512, -77.103219, 1.10000, 0.90000, 1.10000, 0.90000
19683,'GRAHAM 1 2  ',  69.0000,1,  16,   1,   1,1.03124571, -77.118382, 1.10000, 0.90000, 1.10000, 0.90000
19684,'GRAHAM 2 1  ',  69.0000,1,  16,   1,   1,1.04147971, -75.656243, 1.10000, 0.90000, 1.10000, 0.90000
19685,'GRAHAM 3 1  ', 138.0000,1,  16,   1,   1,1.02046418, -73.953662, 1.10000, 0.90000, 1.10000, 0.90000
19686,'GRAHAM 3 2  ',  69.0000,1,  16,   1,   1,1.04986227, -75.062147, 1.10000, 0.90000, 1.10000, 0.90000
19687,'GRAHAM 3 3  ', 138.0000,1,  16,   1,   1,1.02027965, -73.969555, 1.10000, 0.90000, 1.10000, 0.90000
19688,'GRAHAM 4 1  ', 138.0000,1,  16,   1,   1,0.99317861, -74.740670, 1.10000, 0.90000, 1.10000, 0.90000
19689,'GRAHAM 4 2  ',  69.0000,1,  16,   1,   1,1.03895783, -77.119946, 1.10000, 0.90000, 1.10000, 0.90000
19690,'GRAHAM 4 3  ', 138.0000,1,  16,   1,   1,0.99302292, -74.765730, 1.10000, 0.90000, 1.10000, 0.90000
19691,'LIBERTY 5 1 ',  69.0000,1,  16,   1,   1,1.03039479, -74.729025, 1.10000, 0.90000, 1.10000, 0.90000
19692,'LIBERTY 6 1 ',  69.0000,1,  16,   1,   1,1.03747940, -74.545941, 1.10000, 0.90000, 1.10000, 0.90000
19693,'LIBERTY 7 1 ',  69.0000,1,  16,   1,   1,1.03795063, -72.683677, 1.10000, 0.90000, 1.10000, 0.90000
19694,'LIBERTY 7 2 ',  69.0000,1,  16,   1,   1,1.03785563, -72.692884, 1.10000, 0.90000, 1.10000, 0.90000
19695,'MEBANE 1 1  ', 138.0000,1,  16,   1,   1,1.00983918, -74.203380, 1.10000, 0.90000, 1.10000, 0.90000
19696,'MEBANE 1 2  ',  69.0000,1,  16,   1,   1,0.99743772, -76.347984, 1.10000, 0.90000, 1.10000, 0.90000
19697,'MEBANE 1 3  ', 138.0000,1,  16,   1,   1,1.01009440, -74.178252, 1.10000, 0.90000, 1.10000, 0.90000
19698,'MEBANE 2 1  ',  69.0000,1,  16,   1,   1,1.00741363, -76.905116, 1.10000, 0.90000, 1.10000, 0.90000
19699,'MEBANE 3 1  ',  69.0000,1,  16,   1,   1,1.00413299, -76.615284, 1.10000, 0.90000, 1.10000, 0.90000
19700,'PITTSBORO ~1',  69.0000,1,  16,   1,   1,1.03374720, -76.712833, 1.10000, 0.90000, 1.10000, 0.90000
19701,'PITTSBORO ~2',  69.0000,1,  16,   1,   1,1.02376914, -79.114375, 1.10000, 0.90000, 1.10000, 0.90000
19702,'PITTSBORO ~3',  69.0000,1,  16,   1,   1,1.02273834, -75.241794, 1.10000, 0.90000, 1.10000, 0.90000
19703,'PITTSBORO ~4', 138.0000,1,  16,   1,   1,0.99271375, -74.974549, 1.10000, 0.90000, 1.10000, 0.90000
19704,'PITTSBORO ~5',  69.0000,1,  16,   1,   1,1.01468730, -78.142289, 1.10000, 0.90000, 1.10000, 0.90000
19705,'PITTSBORO ~6',  13.8000,1,  16,   1,   1,1.01110208, -77.663171, 1.10000, 0.90000, 1.10000, 0.90000
19707,'PITTSBORO ~8', 138.0000,1,  16,   1,   1,0.99264812, -74.947229, 1.10000, 0.90000, 1.10000, 0.90000
19708,'STATESVILL~1',  69.0000,1,  16,   1,   1,1.01206040, -61.067219, 1.10000, 0.90000, 1.10000, 0.90000
19709,'STATESVILL~2',  69.0000,1,  16,   1,   1,1.02284467, -61.794347, 1.10000, 0.90000, 1.10000, 0.90000
19710,'STATESVILL~3',  69.0000,1,  16,   1,   1,1.02299249, -61.779703, 1.10000, 0.90000, 1.10000, 0.90000
19711,'STATESVILL~4',  69.0000,1,  16,   1,   1,1.02107847, -62.086577, 1.10000, 0.90000, 1.10000, 0.90000
19712,'STATESVILL~5', 138.0000,1,  16,   1,   1,1.02243638, -55.052390, 1.10000, 0.90000, 1.10000, 0.90000
19713,'STATESVILL~6', 138.0000,1,  16,   1,   1,1.02230656, -55.066331, 1.10000, 0.90000, 1.10000, 0.90000
19714,'MARSHVILLE~1',  69.0000,1,  16,   1,   1,0.99179041, -60.361127, 1.10000, 0.90000, 1.10000, 0.90000
19715,'MARSHVILLE~2',  69.0000,1,  16,   1,   1,0.98468846, -61.254386, 1.10000, 0.90000, 1.10000, 0.90000
19716,'MORVEN 1    ',  69.0000,1,  16,   1,   1,1.03768957, -58.937935, 1.10000, 0.90000, 1.10000, 0.90000
19717,'MORVEN 2    ',  69.0000,1,  16,   1,   1,1.03773677, -58.933536, 1.10000, 0.90000, 1.10000, 0.90000
19718,'POLKTON 1   ',  69.0000,1,  16,   1,   1,0.98841876, -61.847786, 1.10000, 0.90000, 1.10000, 0.90000
19719,'POLKTON 2   ',  69.0000,1,  16,   1,   1,0.98848081, -61.840164, 1.10000, 0.90000, 1.10000, 0.90000
19720,'WADESBORO ~1', 138.0000,1,  16,   1,   1,1.02452850, -57.652035, 1.10000, 0.90000, 1.10000, 0.90000
19721,'WADESBORO ~2',  69.0000,1,  16,   1,   1,1.01411200, -62.080955, 1.10000, 0.90000, 1.10000, 0.90000
19722,'WADESBORO ~3', 138.0000,1,  16,   1,   1,1.02466440, -57.634372, 1.10000, 0.90000, 1.10000, 0.90000
19723,'WADESBORO ~4',  69.0000,1,  16,   1,   1,1.02433848, -62.219519, 1.10000, 0.90000, 1.10000, 0.90000
19724,'AURORA 2 1  ',  69.0000,1,  16,   1,   1,1.02220130, -87.496021, 1.10000, 0.90000, 1.10000, 0.90000
19725,'BATH 12 1   ',  69.0000,1,  16,   1,   1,1.01632881, -86.149340, 1.10000, 0.90000, 1.10000, 0.90000
19726,'BATH 12 2   ',  69.0000,1,  16,   1,   1,1.01638389, -86.144299, 1.10000, 0.90000, 1.10000, 0.90000
19727,'BELHAVEN 1  ', 138.0000,1,  16,   1,   1,1.02629018, -81.843807, 1.10000, 0.90000, 1.10000, 0.90000
19728,'BELHAVEN 2  ',  69.0000,1,  16,   1,   1,1.02810216, -83.081028, 1.10000, 0.90000, 1.10000, 0.90000
19729,'BELHAVEN 3  ',  18.0000,1,  16,   1,   1,1.03063679, -84.431438, 1.10000, 0.90000, 1.10000, 0.90000
19731,'BELHAVEN 5  ', 138.0000,1,  16,   1,   1,1.02619171, -81.852605, 1.10000, 0.90000, 1.10000, 0.90000
19732,'BELHAVEN 7  ', 138.0000,1,  16,   1,   1,1.02641058, -81.826083, 1.10000, 0.90000, 1.10000, 0.90000
19733,'CHOCOWINIT~1',  69.0000,1,  16,   1,   1,1.01030385, -85.677838, 1.10000, 0.90000, 1.10000, 0.90000
19734,'CHOCOWINIT~2',  69.0000,1,  16,   1,   1,1.01037073, -85.669628, 1.10000, 0.90000, 1.10000, 0.90000
19735,'GREENVILLE~5',  69.0000,1,  16,   1,   1,1.01017988, -85.973647, 1.10000, 0.90000, 1.10000, 0.90000
19736,'GREENVILLE~6', 138.0000,1,  16,   1,   1,1.02326930, -81.793155, 1.10000, 0.90000, 1.10000, 0.90000
19737,'GREENVILLE~7',  69.0000,1,  16,   1,   1,1.02101874, -84.497349, 1.10000, 0.90000, 1.10000, 0.90000
19738,'GREENVILLE~8',  13.8000,1,  16,   1,   1,1.02101874, -84.497349, 1.10000, 0.90000, 1.10000, 0.90000
19739,'GREENVILLE~9',  13.8000,1,  16,   1,   1,1.02101874, -84.497349, 1.10000, 0.90000, 1.10000, 0.90000
19741,'GREENVILL~11', 138.0000,1,  16,   1,   1,1.02359283, -81.724156, 1.10000, 0.90000, 1.10000, 0.90000
19742,'GREENVILL~12', 138.0000,1,  16,   1,   1,1.02326930, -81.793155, 1.10000, 0.90000, 1.10000, 0.90000
19743,'GREENVILL~13', 138.0000,1,  16,   1,   1,1.01746547, -83.214749, 1.10000, 0.90000, 1.10000, 0.90000
19744,'GREENVILL~14',  69.0000,1,  16,   1,   1,1.01422548, -85.045855, 1.10000, 0.90000, 1.10000, 0.90000
19745,'GREENVILL~15', 138.0000,1,  16,   1,   1,1.01725495, -83.236619, 1.10000, 0.90000, 1.10000, 0.90000
19746,'GREENVILL~16',  69.0000,1,  16,   1,   1,1.01752317, -85.100844, 1.10000, 0.90000, 1.10000, 0.90000
19747,'PANTEGO 1   ',  69.0000,1,  16,   1,   1,1.00230074, -88.246932, 1.10000, 0.90000, 1.10000, 0.90000
19748,'VANCEBORO ~3', 138.0000,1,  16,   1,   1,1.02567363, -82.325759, 1.10000, 0.90000, 1.10000, 0.90000
19749,'VANCEBORO ~4',  69.0000,1,  16,   1,   1,1.03012240, -84.167151, 1.10000, 0.90000, 1.10000, 0.90000
19750,'VANCEBORO ~5', 138.0000,1,  16,   1,   1,1.02554357, -82.338982, 1.10000, 0.90000, 1.10000, 0.90000
19751,'WASHINGTO~39', 345.0000,1,  16,   1,   1,1.03433502, -78.426486, 1.10000, 0.90000, 1.10000, 0.90000
19752,'WASHINGTO~40', 138.0000,1,  16,   1,   1,1.02511013, -82.506568, 1.10000, 0.90000, 1.10000, 0.90000
19753,'WASHINGTO~41',  69.0000,1,  16,   1,   1,1.02089572, -85.300942, 1.10000, 0.90000, 1.10000, 0.90000
19754,'WASHINGTO~42',  13.8000,1,  16,   1,   1,1.01960838, -86.863614, 1.10000, 0.90000, 1.10000, 0.90000
19756,'WASHINGTO~44', 138.0000,1,  16,   1,   1,1.02416277, -82.714827, 1.10000, 0.90000, 1.10000, 0.90000
19757,'WASHINGTO~45', 345.0000,1,  16,   1,   1,1.03411889, -78.447031, 1.10000, 0.90000, 1.10000, 0.90000
19758,'WASHINGTO~46',  69.0000,1,  16,   1,   1,1.01619291, -85.735567, 1.10000, 0.90000, 1.10000, 0.90000
19759,'WASHINGTO~47', 138.0000,1,  16,   1,   1,1.02174699, -83.622675, 1.10000, 0.90000, 1.10000, 0.90000
19760,'WASHINGTO~48',  69.0000,1,  16,   1,   1,1.01567769, -85.417745, 1.10000, 0.90000, 1.10000, 0.90000
19761,'WASHINGTO~49', 138.0000,1,  16,   1,   1,1.02162552, -83.634662, 1.10000, 0.90000, 1.10000, 0.90000
19762,'WILLIAMSTO~1',  69.0000,1,  16,   1,   1,1.01172388, -86.554363, 1.10000, 0.90000, 1.10000, 0.90000
19763,'WILLIAMST~14', 138.0000,1,  16,   1,   1,1.01750171, -86.152680, 1.10000, 0.90000, 1.10000, 0.90000
19764,'WILLIAMST~15',  69.0000,1,  16,   1,   1,1.01723707, -87.305841, 1.10000, 0.90000, 1.10000, 0.90000
19765,'WILLIAMST~16',  13.8000,1,  16,   1,   1,1.01750636, -88.797507, 1.10000, 0.90000, 1.10000, 0.90000
19767,'WILLIAMST~18', 138.0000,1,  16,   1,   1,1.01740587, -86.165002, 1.10000, 0.90000, 1.10000, 0.90000
19768,'WILLIAMST~19',  69.0000,1,  16,   1,   1,0.99880362, -88.150585, 1.10000, 0.90000, 1.10000, 0.90000
19769,'WILLIAMST~20',  69.0000,1,  16,   1,   1,0.99871278, -88.164451, 1.10000, 0.90000, 1.10000, 0.90000
19770,'WILLIAMST~21',  69.0000,1,  16,   1,   1,1.01179242, -87.124787, 1.10000, 0.90000, 1.10000, 0.90000
19771,'AHOSKIE 1 1 ', 138.0000,1,  16,   1,   1,1.02086055, -94.686721, 1.10000, 0.90000, 1.10000, 0.90000
19772,'AHOSKIE 1 2 ',  69.0000,1,  16,   1,   1,1.01771259, -95.702521, 1.10000, 0.90000, 1.10000, 0.90000
19773,'AHOSKIE 1 3 ', 138.0000,1,  16,   1,   1,1.02080274, -94.695464, 1.10000, 0.90000, 1.10000, 0.90000
19774,'AHOSKIE 2 1 ',  69.0000,1,  16,   1,   1,1.01481187, -96.249865, 1.10000, 0.90000, 1.10000, 0.90000
19775,'AHOSKIE 3 1 ',  69.0000,1,  16,   1,   1,1.00972211, -95.793294, 1.10000, 0.90000, 1.10000, 0.90000
19776,'AHOSKIE 3 2 ',  69.0000,1,  16,   1,   1,1.00966120, -95.802556, 1.10000, 0.90000, 1.10000, 0.90000
19777,'AULANDER 1  ', 138.0000,1,  16,   1,   1,1.02277124, -87.018324, 1.10000, 0.90000, 1.10000, 0.90000
19778,'AULANDER 2  ',  69.0000,1,  16,   1,   1,1.01950598, -89.514110, 1.10000, 0.90000, 1.10000, 0.90000
19779,'AULANDER 3  ',  24.0000,1,  16,   1,   1,1.01820064, -91.921417, 1.10000, 0.90000, 1.10000, 0.90000
19781,'AULANDER 5  ', 138.0000,1,  16,   1,   1,1.02269137, -87.029089, 1.10000, 0.90000, 1.10000, 0.90000
19782,'AULANDER 7  ', 138.0000,1,  16,   1,   1,1.02293205, -86.987575, 1.10000, 0.90000, 1.10000, 0.90000
19783,'COLERAIN 1  ',  69.0000,1,  16,   1,   1,1.00739741, -93.254649, 1.10000, 0.90000, 1.10000, 0.90000
19784,'LEWISTON W~1',  69.0000,1,  16,   1,   1,1.00511456, -89.074095, 1.10000, 0.90000, 1.10000, 0.90000
19785,'LEWISTON W~2',  69.0000,1,  16,   1,   1,1.00508595, -89.078992, 1.10000, 0.90000, 1.10000, 0.90000
19786,'WINDSOR 16 1', 138.0000,1,  16,   1,   1,0.98207897, -88.510721, 1.10000, 0.90000, 1.10000, 0.90000
19787,'WINDSOR 16 2', 138.0000,1,  16,   1,   1,0.98200518, -88.523507, 1.10000, 0.90000, 1.10000, 0.90000
19788,'WINDSOR 17 1',  69.0000,1,  16,   1,   1,1.01501763, -88.925703, 1.10000, 0.90000, 1.10000, 0.90000
19789,'BLADENBORO~1',  69.0000,1,  16,   1,   1,1.01248991, -68.728662, 1.10000, 0.90000, 1.10000, 0.90000
19790,'BLADENBORO~2',  69.0000,1,  16,   1,   1,1.01807380, -67.911314, 1.10000, 0.90000, 1.10000, 0.90000
19791,'CLARKTON 1 1',  69.0000,1,  16,   1,   1,1.01136088, -69.532883, 1.10000, 0.90000, 1.10000, 0.90000
19792,'ELIZABETH~28',  69.0000,1,  16,   1,   1,1.03463006, -68.607024, 1.10000, 0.90000, 1.10000, 0.90000
19793,'ELIZABETH~29',  69.0000,1,  16,   1,   1,1.00600350, -69.600413, 1.10000, 0.90000, 1.10000, 0.90000
19794,'ELIZABETH~30',  69.0000,1,  16,   1,   1,1.00578189, -69.611362, 1.10000, 0.90000, 1.10000, 0.90000
19795,'EVERGREEN ~1',  69.0000,1,  16,   1,   1,1.03664327, -66.568991, 1.10000, 0.90000, 1.10000, 0.90000
19796,'EVERGREEN ~2',  69.0000,1,  16,   1,   1,1.03659976, -66.577112, 1.10000, 0.90000, 1.10000, 0.90000
19797,'FAYETTEV~101',  69.0000,1,  16,   1,   1,1.01812530, -76.913920, 1.10000, 0.90000, 1.10000, 0.90000
19798,'FAYETTEV~102',  69.0000,1,  16,   1,   1,1.01829088, -76.898183, 1.10000, 0.90000, 1.10000, 0.90000
19799,'FAYETTEV~103',  69.0000,1,  16,   1,   1,1.03843617, -76.070276, 1.10000, 0.90000, 1.10000, 0.90000
19800,'FAYETTEV~104', 345.0000,1,  16,   1,   1,1.02632439, -64.829820, 1.10000, 0.90000, 1.10000, 0.90000
19801,'FAYETTEV~105', 138.0000,1,  16,   1,   1,1.01759446, -67.283661, 1.10000, 0.90000, 1.10000, 0.90000
19802,'FAYETTEV~106',  69.0000,1,  16,   1,   1,1.01779544, -72.741993, 1.10000, 0.90000, 1.10000, 0.90000
19803,'FAYETTEV~107',  18.0000,1,  16,   1,   1,1.02341461, -76.539619, 1.10000, 0.90000, 1.10000, 0.90000
19805,'FAYETTEV~109', 345.0000,1,  16,   1,   1,1.02589357, -64.855262, 1.10000, 0.90000, 1.10000, 0.90000
19806,'FAYETTEV~110', 345.0000,1,  16,   1,   1,1.02942729, -64.497067, 1.10000, 0.90000, 1.10000, 0.90000
19807,'FAYETTEV~111',  69.0000,1,  16,   1,   1,1.01090133, -76.317740, 1.10000, 0.90000, 1.10000, 0.90000
19808,'FAYETTEV~112',  69.0000,1,  16,   1,   1,1.01070893, -76.334618, 1.10000, 0.90000, 1.10000, 0.90000
19809,'FAYETTEVIL~3',  69.0000,1,  16,   1,   1,1.00844944, -74.790817, 1.10000, 0.90000, 1.10000, 0.90000
19810,'FAYETTEVIL~4', 138.0000,1,  16,   1,   1,0.99229401, -71.527312, 1.10000, 0.90000, 1.10000, 0.90000
19811,'FAYETTEVIL~5',  69.0000,1,  16,   1,   1,1.03531063, -75.728322, 1.10000, 0.90000, 1.10000, 0.90000
19812,'FAYETTEVIL~6', 138.0000,1,  16,   1,   1,0.99213111, -71.538240, 1.10000, 0.90000, 1.10000, 0.90000
19813,'FAYETTEVIL~7',  69.0000,1,  16,   1,   1,1.02161872, -75.490577, 1.10000, 0.90000, 1.10000, 0.90000
19814,'FAYETTEVIL~8',  69.0000,1,  16,   1,   1,1.02155113, -75.497776, 1.10000, 0.90000, 1.10000, 0.90000
19815,'FAYETTEVIL~9',  69.0000,1,  16,   1,   1,1.00228202, -73.319116, 1.10000, 0.90000, 1.10000, 0.90000
19816,'GARLAND 1   ', 138.0000,1,  16,   1,   1,0.95617080, -71.921298, 1.10000, 0.90000, 1.10000, 0.90000
19817,'GARLAND 2   ',  69.0000,1,  16,   1,   1,1.03582871, -74.569533, 1.10000, 0.90000, 1.10000, 0.90000
19818,'GARLAND 3   ', 138.0000,1,  16,   1,   1,0.95606315, -71.931666, 1.10000, 0.90000, 1.10000, 0.90000
19819,'RIEGELWOOD~1',  69.0000,1,  16,   1,   1,1.03748393, -72.323876, 1.10000, 0.90000, 1.10000, 0.90000
19820,'RIEGELWOOD~2',  69.0000,1,  16,   1,   1,1.03749883, -74.708001, 1.10000, 0.90000, 1.10000, 0.90000
19821,'WHITE OAK 1 ',  69.0000,1,  16,   1,   1,1.02091396, -69.308655, 1.10000, 0.90000, 1.10000, 0.90000
19822,'ASH 1       ',  69.0000,1,  16,   1,   1,1.00811887, -63.745404, 1.10000, 0.90000, 1.10000, 0.90000
19823,'BOLIVIA 1   ',  69.0000,1,  16,   1,   1,1.04163694, -62.866912, 1.10000, 0.90000, 1.10000, 0.90000
19824,'BOLIVIA 2   ',  69.0000,1,  16,   1,   1,1.04150689, -62.877137, 1.10000, 0.90000, 1.10000, 0.90000
19825,'CALABASH 1 1', 138.0000,1,  16,   1,   1,1.00609827, -60.029460, 1.10000, 0.90000, 1.10000, 0.90000
19826,'CALABASH 1 2',  69.0000,1,  16,   1,   1,1.00331020, -62.137755, 1.10000, 0.90000, 1.10000, 0.90000
19827,'CALABASH 1 3', 138.0000,1,  16,   1,   1,1.00636530, -59.979675, 1.10000, 0.90000, 1.10000, 0.90000
19828,'CALABASH 2 1',  69.0000,1,  16,   1,   1,0.99232465, -63.540806, 1.10000, 0.90000, 1.10000, 0.90000
19829,'CALABASH 2 2',  69.0000,1,  16,   1,   1,0.99228555, -63.546243, 1.10000, 0.90000, 1.10000, 0.90000
19830,'LELAND 1 1  ',  69.0000,1,  16,   1,   1,1.02369928, -68.454628, 1.10000, 0.90000, 1.10000, 0.90000
19831,'LELAND 2 1  ',  69.0000,1,  16,   1,   1,1.03716183, -67.622206, 1.10000, 0.90000, 1.10000, 0.90000
19832,'LELAND 2 2  ',  69.0000,1,  16,   1,   1,1.03728795, -67.610328, 1.10000, 0.90000, 1.10000, 0.90000
19833,'LELAND 3 1  ',  69.0000,1,  16,   1,   1,1.01998246, -68.601136, 1.10000, 0.90000, 1.10000, 0.90000
19834,'LELAND 4 1  ', 138.0000,1,  16,   1,   1,1.04066694, -62.178477, 1.10000, 0.90000, 1.10000, 0.90000
19835,'OAK ISLAND 1',  69.0000,1,  16,   1,   1,1.04933810, -62.059474, 1.10000, 0.90000, 1.10000, 0.90000
19836,'SHALLOTTE ~1',  69.0000,1,  16,   1,   1,1.01668787, -67.378935, 1.10000, 0.90000, 1.10000, 0.90000
19837,'SHALLOTTE ~2',  69.0000,1,  16,   1,   1,1.01972461, -65.916755, 1.10000, 0.90000, 1.10000, 0.90000
19838,'SOUTHPORT ~1',  69.0000,1,  16,   1,   1,1.05379844, -61.621926, 1.10000, 0.90000, 1.10000, 0.90000
19839,'SOUTHPORT ~2',  69.0000,1,  16,   1,   1,1.04715526, -62.417192, 1.10000, 0.90000, 1.10000, 0.90000
19840,'SOUTHPORT ~3',  69.0000,1,  16,   1,   1,1.04958820, -62.195081, 1.10000, 0.90000, 1.10000, 0.90000
19841,'SOUTHPORT ~4',  69.0000,1,  16,   1,   1,1.04056048, -63.646776, 1.10000, 0.90000, 1.10000, 0.90000
19842,'SUNSET BEA~1',  69.0000,1,  16,   1,   1,1.01020145, -63.710960, 1.10000, 0.90000, 1.10000, 0.90000
19843,'SUPPLY 1 1  ',  69.0000,1,  16,   1,   1,1.01856828, -68.515274, 1.10000, 0.90000, 1.10000, 0.90000
19844,'SUPPLY 1 2  ',  69.0000,1,  16,   1,   1,1.01853323, -68.522541, 1.10000, 0.90000, 1.10000, 0.90000
19845,'SUPPLY 2 1  ', 138.0000,1,  16,   1,   1,1.04584897, -60.185940, 1.10000, 0.90000, 1.10000, 0.90000
19846,'SUPPLY 2 2  ',  69.0000,1,  16,   1,   1,1.03190267, -63.144716, 1.10000, 0.90000, 1.10000, 0.90000
19847,'SUPPLY 2 3  ', 138.0000,1,  16,   1,   1,1.04562414, -60.204559, 1.10000, 0.90000, 1.10000, 0.90000
19848,'CHARLOTTE~63',  69.0000,1,  16,   1,   1,1.01436090, -56.463675, 1.10000, 0.90000, 1.10000, 0.90000
19849,'CHARLOTTE~64',  69.0000,1,  16,   1,   1,1.01452827, -56.439414, 1.10000, 0.90000, 1.10000, 0.90000
19850,'CHARLOTTE~85',  69.0000,1,  16,   1,   1,1.01612866, -57.665668, 1.10000, 0.90000, 1.10000, 0.90000
19851,'CHARLOTT~103',  69.0000,1,  16,   1,   1,1.02399921, -58.131699, 1.10000, 0.90000, 1.10000, 0.90000
19852,'CHARLOTT~118', 138.0000,1,  16,   1,   1,0.99723047, -53.711785, 1.10000, 0.90000, 1.10000, 0.90000
19853,'CHARLOTT~119',  69.0000,1,  16,   1,   1,1.02374589, -57.297275, 1.10000, 0.90000, 1.10000, 0.90000
19854,'CHARLOTT~120', 138.0000,1,  16,   1,   1,0.99693036, -53.759777, 1.10000, 0.90000, 1.10000, 0.90000
19855,'CHARLOTT~121',  69.0000,1,  16,   1,   1,1.01516724, -57.710973, 1.10000, 0.90000, 1.10000, 0.90000
19856,'CHARLOTT~122',  69.0000,1,  16,   1,   1,1.01478112, -57.733472, 1.10000, 0.90000, 1.10000, 0.90000
19857,'CHARLOTT~123',  69.0000,1,  16,   1,   1,1.01050973, -59.207891, 1.10000, 0.90000, 1.10000, 0.90000
19858,'CHARLOTT~124',  69.0000,1,  16,   1,   1,1.01036739, -59.222535, 1.10000, 0.90000, 1.10000, 0.90000
19859,'CHARLOTTE ~3',  69.0000,1,  16,   1,   1,1.02031970, -58.434249, 1.10000, 0.90000, 1.10000, 0.90000
19860,'CHARLOTTE ~4',  69.0000,1,  16,   1,   1,1.02038991, -58.702594, 1.10000, 0.90000, 1.10000, 0.90000
19861,'CHARLOTTE ~5', 138.0000,1,  16,   1,   1,1.00331414, -53.402319, 1.10000, 0.90000, 1.10000, 0.90000
19862,'CHARLOTTE ~6',  69.0000,1,  16,   1,   1,1.01154339, -56.405212, 1.10000, 0.90000, 1.10000, 0.90000
19863,'CHARLOTTE ~7', 138.0000,1,  16,   1,   1,1.00281906, -53.448426, 1.10000, 0.90000, 1.10000, 0.90000
19864,'CHARLOTTE ~8',  69.0000,1,  16,   1,   1,1.01082981, -59.123805, 1.10000, 0.90000, 1.10000, 0.90000
19865,'CHARLOTTE ~9', 345.0000,1,  16,   1,   1,1.02663898, -50.117097, 1.10000, 0.90000, 1.10000, 0.90000
19866,'CHARLOTTE~10', 138.0000,1,  16,   1,   1,1.00364900, -53.620728, 1.10000, 0.90000, 1.10000, 0.90000
19867,'CHARLOTTE~11', 345.0000,1,  16,   1,   1,1.02641416, -50.155309, 1.10000, 0.90000, 1.10000, 0.90000
19868,'CHARLOTTE~12', 138.0000,1,  16,   1,   1,0.98840755, -54.040347, 1.10000, 0.90000, 1.10000, 0.90000
19869,'CHARLOTTE~13',  69.0000,1,  16,   1,   1,1.04044044, -57.734066, 1.10000, 0.90000, 1.10000, 0.90000
19870,'CHARLOTTE~14', 138.0000,1,  16,   1,   1,0.99048823, -53.915447, 1.10000, 0.90000, 1.10000, 0.90000
19871,'CHARLOTTE~15',  69.0000,1,  16,   1,   1,1.00732946, -58.804104, 1.10000, 0.90000, 1.10000, 0.90000
19872,'CHARLOTTE~16',  69.0000,1,  16,   1,   1,1.01772392, -58.321128, 1.10000, 0.90000, 1.10000, 0.90000
19873,'CONCORD 18 1',  69.0000,1,  16,   1,   1,1.00790238, -58.771538, 1.10000, 0.90000, 1.10000, 0.90000
19874,'CONCORD 18 2',  69.0000,1,  16,   1,   1,1.00775647, -58.792308, 1.10000, 0.90000, 1.10000, 0.90000
19875,'CONCORD 19 1', 138.0000,1,  16,   1,   1,1.01020885, -53.101835, 1.10000, 0.90000, 1.10000, 0.90000
19876,'CONCORD 20 1',  69.0000,1,  16,   1,   1,1.01690805, -59.440274, 1.10000, 0.90000, 1.10000, 0.90000
19877,'CONCORD 21 1', 138.0000,1,  16,   1,   1,1.01363111, -54.857269, 1.10000, 0.90000, 1.10000, 0.90000
19878,'CONCORD 22 1',  69.0000,1,  16,   1,   1,1.00670648, -59.373537, 1.10000, 0.90000, 1.10000, 0.90000
19879,'CONCORD 23 1', 138.0000,1,  16,   1,   1,1.00041831, -55.438252, 1.10000, 0.90000, 1.10000, 0.90000
19880,'CONCORD 24 1', 138.0000,1,  16,   1,   1,1.00458252, -55.586064, 1.10000, 0.90000, 1.10000, 0.90000
19881,'CONCORD 25 1',  69.0000,1,  16,   1,   1,1.02134454, -59.949007, 1.10000, 0.90000, 1.10000, 0.90000
19882,'CONCORD 26 1', 138.0000,1,  16,   1,   1,1.00265086, -55.313922, 1.10000, 0.90000, 1.10000, 0.90000
19883,'CONCORD 26 2', 138.0000,1,  16,   1,   1,1.00274765, -55.290914, 1.10000, 0.90000, 1.10000, 0.90000
19884,'CONCORD 27 1',  69.0000,1,  16,   1,   1,1.00982845, -60.238655, 1.10000, 0.90000, 1.10000, 0.90000
19885,'DAVIDSON 1  ',  69.0000,1,  16,   1,   1,1.02426112, -57.734394, 1.10000, 0.90000, 1.10000, 0.90000
19886,'HARRISBUR~23',  69.0000,1,  16,   1,   1,1.03288209, -58.579527, 1.10000, 0.90000, 1.10000, 0.90000
19887,'HUNTERSVIL~1',  69.0000,1,  16,   1,   1,1.00754702, -56.494701, 1.10000, 0.90000, 1.10000, 0.90000
19888,'HUNTERSVIL~2',  69.0000,1,  16,   1,   1,1.00754309, -57.369819, 1.10000, 0.90000, 1.10000, 0.90000
19889,'HUNTERSVIL~3',  69.0000,1,  16,   1,   1,1.00767481, -57.350216, 1.10000, 0.90000, 1.10000, 0.90000
19890,'HUNTERSVIL~4',  69.0000,1,  16,   1,   1,1.00743949, -56.344092, 1.10000, 0.90000, 1.10000, 0.90000
19891,'HUNTERSVIL~5',  69.0000,1,  16,   1,   1,1.00716889, -56.362397, 1.10000, 0.90000, 1.10000, 0.90000
19892,'HUNTERSVIL~6',  69.0000,1,  16,   1,   1,1.01692569, -56.143520, 1.10000, 0.90000, 1.10000, 0.90000
19893,'HUNTERSVIL~7', 138.0000,1,  16,   1,   1,1.02462220, -51.143538, 1.10000, 0.90000, 1.10000, 0.90000
19894,'HUNTERSVIL~8',  69.0000,1,  16,   1,   1,1.01830423, -55.744367, 1.10000, 0.90000, 1.10000, 0.90000
19895,'HUNTERSVIL~9', 138.0000,1,  16,   1,   1,1.02441347, -51.162174, 1.10000, 0.90000, 1.10000, 0.90000
19896,'KANNAPOLIS~1',  69.0000,1,  16,   1,   1,1.01509356, -59.065693, 1.10000, 0.90000, 1.10000, 0.90000
19897,'KANNAPOLIS~2',  69.0000,1,  16,   1,   1,1.01488507, -59.087106, 1.10000, 0.90000, 1.10000, 0.90000
19898,'KANNAPOLIS~3',  69.0000,1,  16,   1,   1,1.01136029, -62.159284, 1.10000, 0.90000, 1.10000, 0.90000
19899,'KANNAPOLIS~4',  69.0000,1,  16,   1,   1,1.01064646, -58.983895, 1.10000, 0.90000, 1.10000, 0.90000
19900,'KANNAPOLIS~5', 138.0000,1,  16,   1,   1,1.01515222, -55.428498, 1.10000, 0.90000, 1.10000, 0.90000
19901,'KANNAPOLIS~6',  69.0000,1,  16,   1,   1,1.01737177, -58.417160, 1.10000, 0.90000, 1.10000, 0.90000
19902,'KANNAPOLIS~7', 138.0000,1,  16,   1,   1,1.01488125, -55.453100, 1.10000, 0.90000, 1.10000, 0.90000
19903,'KANNAPOLIS~8',  69.0000,1,  16,   1,   1,1.02048779, -67.432955, 1.10000, 0.90000, 1.10000, 0.90000
19904,'KANNAPOLIS~9', 345.0000,1,  16,   1,   1,1.03040886, -52.847441, 1.10000, 0.90000, 1.10000, 0.90000
19905,'KANNAPOLI~10', 138.0000,1,  16,   1,   1,1.01681185, -55.312798, 1.10000, 0.90000, 1.10000, 0.90000
19906,'KANNAPOLI~11',  20.0000,1,  16,   1,   1,1.00424290, -58.058336, 1.10000, 0.90000, 1.10000, 0.90000
19908,'KANNAPOLI~13', 345.0000,1,  16,   1,   1,1.03139865, -52.752498, 1.10000, 0.90000, 1.10000, 0.90000
19909,'MIDLAND 4 1 ',  69.0000,1,  16,   1,   1,1.02191293, -61.825581, 1.10000, 0.90000, 1.10000, 0.90000
19910,'MOUNT PLE~42',  69.0000,1,  16,   1,   1,1.03537619, -62.681097, 1.10000, 0.90000, 1.10000, 0.90000
19911,'MOUNT PLE~43',  69.0000,1,  16,   1,   1,1.03530848, -62.688371, 1.10000, 0.90000, 1.10000, 0.90000
19912,'ROCKWELL 1 1',  69.0000,1,  16,   1,   1,1.01590383, -64.763642, 1.10000, 0.90000, 1.10000, 0.90000
19913,'CAMDEN 15 1 ',  69.0000,1,  16,   1,   1,1.03479743,-104.791419, 1.10000, 0.90000, 1.10000, 0.90000
19914,'ELIZABETH~31',  69.0000,1,  16,   1,   1,1.04187179,-103.610794, 1.10000, 0.90000, 1.10000, 0.90000
19915,'ELIZABETH~32',  69.0000,1,  16,   1,   1,1.04175258,-103.628532, 1.10000, 0.90000, 1.10000, 0.90000
19916,'ELIZABETH~33', 138.0000,1,  16,   1,   1,1.00104916,-105.258181, 1.10000, 0.90000, 1.10000, 0.90000
19917,'ELIZABETH~34',  69.0000,1,  16,   1,   1,1.04521918,-103.329363, 1.10000, 0.90000, 1.10000, 0.90000
19918,'ELIZABETH~35', 138.0000,1,  16,   1,   1,1.00089967,-105.274416, 1.10000, 0.90000, 1.10000, 0.90000
19919,'ELIZABETH~36', 345.0000,1,  16,   1,   1,1.03846264, -97.959639, 1.10000, 0.90000, 1.10000, 0.90000
19920,'ELIZABETH~37', 138.0000,1,  16,   1,   1,1.04063666, -98.483193, 1.10000, 0.90000, 1.10000, 0.90000
19921,'ELIZABETH~38', 345.0000,1,  16,   1,   1,1.03824413, -97.979337, 1.10000, 0.90000, 1.10000, 0.90000
19922,'ELIZABETH~39',  69.0000,1,  16,   1,   1,1.03484571,-104.191080, 1.10000, 0.90000, 1.10000, 0.90000
19923,'SOUTH MILL~1',  69.0000,1,  16,   1,   1,1.01773250,-103.511100, 1.10000, 0.90000, 1.10000, 0.90000
19924,'BEAUFORT 1 1',  69.0000,1,  16,   1,   1,1.01876867, -83.163495, 1.10000, 0.90000, 1.10000, 0.90000
19925,'BEAUFORT 2 1', 138.0000,1,  16,   1,   1,1.02158904, -80.597147, 1.10000, 0.90000, 1.10000, 0.90000
19926,'BEAUFORT 2 2',  69.0000,1,  16,   1,   1,1.04747105, -82.824226, 1.10000, 0.90000, 1.10000, 0.90000
19927,'BEAUFORT 2 3', 138.0000,1,  16,   1,   1,1.02145398, -80.612946, 1.10000, 0.90000, 1.10000, 0.90000
19928,'HARKERS IS~1',  69.0000,1,  16,   1,   1,1.02577019, -83.655337, 1.10000, 0.90000, 1.10000, 0.90000
19929,'HARKERS IS~2',  69.0000,1,  16,   1,   1,1.02573621, -83.660139, 1.10000, 0.90000, 1.10000, 0.90000
19930,'MOREHEAD C~1', 345.0000,1,  16,   1,   1,1.01483655, -75.117840, 1.10000, 0.90000, 1.10000, 0.90000
19931,'MOREHEAD C~2', 138.0000,1,  16,   1,   1,1.03954434, -77.728728, 1.10000, 0.90000, 1.10000, 0.90000
19932,'MOREHEAD C~3',  69.0000,1,  16,   1,   1,1.03152478, -80.822277, 1.10000, 0.90000, 1.10000, 0.90000
19933,'MOREHEAD C~4',  13.8000,1,  16,   1,   1,1.03035498, -81.409230, 1.10000, 0.90000, 1.10000, 0.90000
19935,'MOREHEAD C~6', 138.0000,1,  16,   1,   1,1.03862107, -77.821345, 1.10000, 0.90000, 1.10000, 0.90000
19936,'MOREHEAD C~7', 345.0000,1,  16,   1,   1,1.01600599, -74.997786, 1.10000, 0.90000, 1.10000, 0.90000
19937,'NEWPORT 15 1', 138.0000,1,  16,   1,   1,1.03328288, -78.426418, 1.10000, 0.90000, 1.10000, 0.90000
19938,'NEWPORT 15 2',  69.0000,1,  16,   1,   1,1.04411197, -81.447786, 1.10000, 0.90000, 1.10000, 0.90000
19939,'NEWPORT 15 3', 138.0000,1,  16,   1,   1,1.03309417, -78.446273, 1.10000, 0.90000, 1.10000, 0.90000
19940,'SWANSBORO 1 ',  69.0000,1,  16,   1,   1,1.02361667, -80.451337, 1.10000, 0.90000, 1.10000, 0.90000
19941,'HURDLE MIL~1',  69.0000,1,  16,   1,   1,1.02660167, -84.420237, 1.10000, 0.90000, 1.10000, 0.90000
19942,'HURDLE MIL~2',  69.0000,1,  16,   1,   1,1.02656078, -84.425031, 1.10000, 0.90000, 1.10000, 0.90000
19943,'PELHAM 2 1  ',  69.0000,1,  16,   1,   1,1.03059626, -75.793701, 1.10000, 0.90000, 1.10000, 0.90000
19944,'REIDSVILLE~1',  69.0000,1,  16,   1,   1,1.02424419, -74.100879, 1.10000, 0.90000, 1.10000, 0.90000
19945,'REIDSVILLE~2',  69.0000,1,  16,   1,   1,1.02700293, -75.574028, 1.10000, 0.90000, 1.10000, 0.90000
19946,'REIDSVILLE~3',  69.0000,1,  16,   1,   1,1.01152086, -75.348632, 1.10000, 0.90000, 1.10000, 0.90000
19947,'REIDSVILLE~4', 138.0000,1,  16,   1,   1,1.00844491, -73.232018, 1.10000, 0.90000, 1.10000, 0.90000
19948,'REIDSVILLE~5',  69.0000,1,  16,   1,   1,1.04416263, -74.714599, 1.10000, 0.90000, 1.10000, 0.90000
19949,'REIDSVILLE~6', 138.0000,1,  16,   1,   1,1.00833273, -73.247884, 1.10000, 0.90000, 1.10000, 0.90000
19950,'RUFFIN 1    ',  69.0000,1,  16,   1,   1,1.04191077, -75.329241, 1.10000, 0.90000, 1.10000, 0.90000
19951,'YANCEYVILL~1',  69.0000,1,  16,   1,   1,1.01553679, -76.525603, 1.10000, 0.90000, 1.10000, 0.90000
19952,'YANCEYVILL~2',  69.0000,1,  16,   1,   1,1.02966452, -76.178240, 1.10000, 0.90000, 1.10000, 0.90000
19953,'YANCEYVILL~3',  69.0000,1,  16,   1,   1,1.02977061, -76.169853, 1.10000, 0.90000, 1.10000, 0.90000
19954,'SHERRILLS ~1',  69.0000,1,  16,   1,   1,1.02779472, -56.013408, 1.10000, 0.90000, 1.10000, 0.90000
19955,'APEX 1 1    ',  69.0000,1,  16,   1,   1,1.01738787, -80.996304, 1.10000, 0.90000, 1.10000, 0.90000
19956,'APEX 1 2    ',  69.0000,1,  16,   1,   1,1.01753497, -80.983026, 1.10000, 0.90000, 1.10000, 0.90000
19957,'APEX 2 1    ',  69.0000,1,  16,   1,   1,1.01974332, -80.317595, 1.10000, 0.90000, 1.10000, 0.90000
19958,'APEX 3 1    ',  69.0000,1,  16,   1,   1,1.01073217, -81.547739, 1.10000, 0.90000, 1.10000, 0.90000
19959,'BEAR CREEK~1',  69.0000,1,  16,   1,   1,1.02393270, -73.697441, 1.10000, 0.90000, 1.10000, 0.90000
19960,'BEAR CREEK~2',  69.0000,1,  16,   1,   1,1.02709508, -72.773678, 1.10000, 0.90000, 1.10000, 0.90000
19961,'BEAR CREEK~3',  69.0000,1,  16,   1,   1,1.02703094, -72.778398, 1.10000, 0.90000, 1.10000, 0.90000
19962,'CARY 1 1    ',  69.0000,1,  16,   1,   1,1.01285565, -82.167449, 1.10000, 0.90000, 1.10000, 0.90000
19963,'CARY 1 2    ',  69.0000,1,  16,   1,   1,1.01260746, -82.181389, 1.10000, 0.90000, 1.10000, 0.90000
19964,'CARY 2 1    ', 138.0000,1,  16,   1,   1,1.03568387, -76.163255, 1.10000, 0.90000, 1.10000, 0.90000
19965,'CARY 2 2    ',  69.0000,1,  16,   1,   1,1.02227676, -80.572388, 1.10000, 0.90000, 1.10000, 0.90000
19966,'CARY 2 3    ',  13.8000,1,  16,   1,   1,1.01817799, -82.634169, 1.10000, 0.90000, 1.10000, 0.90000
19968,'CARY 2 5    ',  13.8000,1,  16,   1,   1,1.02227676, -80.572388, 1.10000, 0.90000, 1.10000, 0.90000
19969,'CARY 2 6    ',  13.8000,1,  16,   1,   1,1.02227676, -80.572388, 1.10000, 0.90000, 1.10000, 0.90000
19971,'CARY 2 8    ', 138.0000,1,  16,   1,   1,1.03613174, -76.107166, 1.10000, 0.90000, 1.10000, 0.90000
19972,'CARY 2 10   ', 138.0000,1,  16,   1,   1,1.03540230, -76.194114, 1.10000, 0.90000, 1.10000, 0.90000
19973,'CARY 3 1    ', 138.0000,1,  16,   1,   1,1.00578701, -77.718974, 1.10000, 0.90000, 1.10000, 0.90000
19974,'CARY 3 2    ',  69.0000,1,  16,   1,   1,1.03835392, -82.728371, 1.10000, 0.90000, 1.10000, 0.90000
19975,'CARY 3 3    ', 138.0000,1,  16,   1,   1,1.00533605, -77.766212, 1.10000, 0.90000, 1.10000, 0.90000
19976,'CARY 4 1    ',  69.0000,1,  16,   1,   1,1.02002597, -80.920864, 1.10000, 0.90000, 1.10000, 0.90000
19977,'CHAPEL HIL~1',  69.0000,1,  16,   1,   1,1.02291143, -77.808627, 1.10000, 0.90000, 1.10000, 0.90000
19978,'CHAPEL HIL~9', 138.0000,1,  16,   1,   1,1.02070773, -75.393725, 1.10000, 0.90000, 1.10000, 0.90000
19979,'CHAPEL HI~10',  69.0000,1,  16,   1,   1,1.03089523, -78.492268, 1.10000, 0.90000, 1.10000, 0.90000
19980,'CHAPEL HI~11',  20.0000,1,  16,   1,   1,1.02522576, -76.889461, 1.10000, 0.90000, 1.10000, 0.90000
19982,'CHAPEL HI~13', 138.0000,1,  16,   1,   1,1.02071989, -75.367128, 1.10000, 0.90000, 1.10000, 0.90000
19983,'CHAPEL HI~14', 345.0000,1,  16,   1,   1,1.03736055, -73.283722, 1.10000, 0.90000, 1.10000, 0.90000
19984,'CHAPEL HI~15', 138.0000,1,  16,   1,   1,1.02134812, -75.252279, 1.10000, 0.90000, 1.10000, 0.90000
19985,'CHAPEL HI~16',  69.0000,1,  16,   1,   1,1.01931179, -78.448015, 1.10000, 0.90000, 1.10000, 0.90000
19986,'CHAPEL HI~17', 345.0000,1,  16,   1,   1,1.03683722, -73.324922, 1.10000, 0.90000, 1.10000, 0.90000
19987,'CHAPEL HI~18', 138.0000,1,  16,   1,   1,1.01769638, -75.432848, 1.10000, 0.90000, 1.10000, 0.90000
19988,'CHAPEL HI~19',  69.0000,1,  16,   1,   1,1.03429532, -80.191796, 1.10000, 0.90000, 1.10000, 0.90000
19989,'CHAPEL HI~20',  69.0000,1,  16,   1,   1,1.03419113, -80.201884, 1.10000, 0.90000, 1.10000, 0.90000
19990,'CHAPEL HI~21',  69.0000,1,  16,   1,   1,1.03377211, -80.125769, 1.10000, 0.90000, 1.10000, 0.90000
19991,'CHAPEL HI~22', 138.0000,1,  16,   1,   1,0.97420275, -76.969395, 1.10000, 0.90000, 1.10000, 0.90000
19992,'CHAPEL HI~23',  69.0000,1,  16,   1,   1,1.03799832, -79.756249, 1.10000, 0.90000, 1.10000, 0.90000
19993,'CHAPEL HI~24', 138.0000,1,  16,   1,   1,0.97403818, -76.989155, 1.10000, 0.90000, 1.10000, 0.90000
19994,'DURHAM 5 1  ',  69.0000,1,  16,   1,   1,1.03154612, -80.581199, 1.10000, 0.90000, 1.10000, 0.90000
19995,'DURHAM 6 1  ',  69.0000,1,  16,   1,   1,1.01900697, -81.906959, 1.10000, 0.90000, 1.10000, 0.90000
19996,'DURHAM 7 1  ', 138.0000,1,  16,   1,   1,0.98692954, -77.420017, 1.10000, 0.90000, 1.10000, 0.90000
19997,'DURHAM 7 2  ',  69.0000,1,  16,   1,   1,1.03669226, -81.108797, 1.10000, 0.90000, 1.10000, 0.90000
19998,'DURHAM 7 3  ', 138.0000,1,  16,   1,   1,0.98812109, -77.349877, 1.10000, 0.90000, 1.10000, 0.90000
19999,'DURHAM 8 1  ',  69.0000,1,  16,   1,   1,1.02646995, -81.840816, 1.10000, 0.90000, 1.10000, 0.90000
20000,'DURHAM 9 1  ',  69.0000,1,  16,   1,   1,1.00853634, -80.829647, 1.10000, 0.90000, 1.10000, 0.90000
20001,'HOLLY SPRI~1',  69.0000,1,  16,   1,   1,1.03405952, -79.133889, 1.10000, 0.90000, 1.10000, 0.90000
20002,'HOLLY SPRI~2',  69.0000,1,  16,   1,   1,1.03391993, -79.148574, 1.10000, 0.90000, 1.10000, 0.90000
20003,'HOLLY SPRI~3',  69.0000,1,  16,   1,   1,1.03545499, -78.929734, 1.10000, 0.90000, 1.10000, 0.90000
20004,'HOLLY SPRI~4',  69.0000,1,  16,   1,   1,1.02515733, -78.643850, 1.10000, 0.90000, 1.10000, 0.90000
20005,'SANFORD 5 1 ', 345.0000,1,  16,   1,   1,1.03828180, -68.101733, 1.10000, 0.90000, 1.10000, 0.90000
20006,'SANFORD 5 2 ', 138.0000,1,  16,   1,   1,1.01912379, -70.795525, 1.10000, 0.90000, 1.10000, 0.90000
20007,'SANFORD 5 3 ',  69.0000,1,  16,   1,   1,1.04668653, -73.243301, 1.10000, 0.90000, 1.10000, 0.90000
20008,'SANFORD 5 4 ',  13.8000,1,  16,   1,   1,1.02933836, -69.307268, 1.10000, 0.90000, 1.10000, 0.90000
20010,'SANFORD 5 6 ', 345.0000,1,  16,   1,   1,1.03785861, -68.148124, 1.10000, 0.90000, 1.10000, 0.90000
20011,'SANFORD 5 8 ', 138.0000,1,  16,   1,   1,1.01845169, -70.843111, 1.10000, 0.90000, 1.10000, 0.90000
20012,'SANFORD 6 1 ',  69.0000,1,  16,   1,   1,1.03669107, -74.165691, 1.10000, 0.90000, 1.10000, 0.90000
20013,'SILER CITY~1',  69.0000,1,  16,   1,   1,1.02768683, -76.476638, 1.10000, 0.90000, 1.10000, 0.90000
20014,'SILER CITY~2', 138.0000,1,  16,   1,   1,0.99321771, -72.548992, 1.10000, 0.90000, 1.10000, 0.90000
20015,'SILER CITY~3',  69.0000,1,  16,   1,   1,1.02607095, -74.663100, 1.10000, 0.90000, 1.10000, 0.90000
20016,'SILER CITY~4',  22.0000,1,  16,   1,   1,1.01918113, -74.238118, 1.10000, 0.90000, 1.10000, 0.90000
20018,'SILER CITY~6', 138.0000,1,  16,   1,   1,0.99321634, -72.513106, 1.10000, 0.90000, 1.10000, 0.90000
20019,'SILER CITY~7', 138.0000,1,  16,   1,   1,0.99299413, -72.564353, 1.10000, 0.90000, 1.10000, 0.90000
20020,'SILER CITY~8',  69.0000,1,  16,   1,   1,1.03853798, -77.007979, 1.10000, 0.90000, 1.10000, 0.90000
20021,'EDENTON 1 1 ',  69.0000,1,  16,   1,   1,1.02325010, -94.300228, 1.10000, 0.90000, 1.10000, 0.90000
20022,'EDENTON 1 2 ',  69.0000,1,  16,   1,   1,1.02318847, -94.312297, 1.10000, 0.90000, 1.10000, 0.90000
20023,'EDENTON 2 1 ',  69.0000,1,  16,   1,   1,1.03500485, -98.681269, 1.10000, 0.90000, 1.10000, 0.90000
20024,'EDENTON 3 1 ', 138.0000,1,  16,   1,   1,0.94716543, -94.807588, 1.10000, 0.90000, 1.10000, 0.90000
20025,'EDENTON 3 2 ',  69.0000,1,  16,   1,   1,1.03644145, -97.220844, 1.10000, 0.90000, 1.10000, 0.90000
20026,'EDENTON 3 3 ', 138.0000,1,  16,   1,   1,0.94710231, -94.815149, 1.10000, 0.90000, 1.10000, 0.90000
20027,'CHADBOURN ~1',  69.0000,1,  16,   1,   1,1.02571392, -67.508579, 1.10000, 0.90000, 1.10000, 0.90000
20028,'TABOR CITY~1', 345.0000,1,  16,   1,   1,1.02182066, -57.235667, 1.10000, 0.90000, 1.10000, 0.90000
20029,'TABOR CITY~2', 138.0000,1,  16,   1,   1,1.01383388, -59.190959, 1.10000, 0.90000, 1.10000, 0.90000
20030,'TABOR CITY~3',  69.0000,1,  16,   1,   1,1.00518525, -60.876827, 1.10000, 0.90000, 1.10000, 0.90000
20031,'TABOR CITY~4', 138.0000,1,  16,   1,   1,1.01374733, -59.210971, 1.10000, 0.90000, 1.10000, 0.90000
20032,'TABOR CITY~5', 138.0000,1,  16,   1,   1,1.01368976, -59.206832, 1.10000, 0.90000, 1.10000, 0.90000
20033,'TABOR CITY~6',  69.0000,1,  16,   1,   1,0.97513711, -63.559008, 1.10000, 0.90000, 1.10000, 0.90000
20034,'WHITEVILLE~1',  69.0000,1,  16,   1,   1,1.02735949, -69.186306, 1.10000, 0.90000, 1.10000, 0.90000
20035,'WHITEVILLE~2',  69.0000,1,  16,   1,   1,1.02729297, -69.194946, 1.10000, 0.90000, 1.10000, 0.90000
20036,'WHITEVILLE~3',  69.0000,1,  16,   1,   1,1.02967179, -69.752364, 1.10000, 0.90000, 1.10000, 0.90000
20037,'WHITEVILLE~4', 138.0000,1,  16,   1,   1,1.01111519, -61.302293, 1.10000, 0.90000, 1.10000, 0.90000
20038,'WHITEVILLE~5', 138.0000,1,  16,   1,   1,1.01104009, -61.313276, 1.10000, 0.90000, 1.10000, 0.90000
20039,'WHITEVILLE~6',  69.0000,1,  16,   1,   1,1.04245400, -71.250853, 1.10000, 0.90000, 1.10000, 0.90000
20040,'WHITEVILLE~7',  69.0000,1,  16,   1,   1,1.04220426, -71.237773, 1.10000, 0.90000, 1.10000, 0.90000
20041,'CHERRY POI~1',  69.0000,1,  16,   1,   1,1.02285302, -87.621799, 1.10000, 0.90000, 1.10000, 0.90000
20042,'GRIFTON 1   ',  69.0000,1,  16,   1,   1,1.03029394, -83.767776, 1.10000, 0.90000, 1.10000, 0.90000
20043,'HAVELOCK 1 1',  69.0000,1,  16,   1,   1,1.01890969, -82.779270, 1.10000, 0.90000, 1.10000, 0.90000
20044,'HAVELOCK 1 2',  69.0000,1,  16,   1,   1,1.01878476, -82.798756, 1.10000, 0.90000, 1.10000, 0.90000
20045,'HAVELOCK 2 1',  69.0000,1,  16,   1,   1,1.02028418, -81.940209, 1.10000, 0.90000, 1.10000, 0.90000
20046,'HAVELOCK 3 1',  69.0000,1,  16,   1,   1,1.02834356, -82.366884, 1.10000, 0.90000, 1.10000, 0.90000
20047,'HAVELOCK 3 2',  69.0000,1,  16,   1,   1,1.02825272, -82.376200, 1.10000, 0.90000, 1.10000, 0.90000
20048,'HAVELOCK 4 1', 138.0000,1,  16,   1,   1,1.03814626, -77.162703, 1.10000, 0.90000, 1.10000, 0.90000
20049,'NEW BERN 1 1', 345.0000,1,  16,   1,   1,1.03856826, -74.964987, 1.10000, 0.90000, 1.10000, 0.90000
20050,'NEW BERN 1 2', 138.0000,1,  16,   1,   1,1.04130280, -76.795539, 1.10000, 0.90000, 1.10000, 0.90000
20051,'NEW BERN 1 3', 345.0000,1,  16,   1,   1,1.03738356, -74.834995, 1.10000, 0.90000, 1.10000, 0.90000
20052,'NEW BERN 2 1', 138.0000,1,  16,   1,   1,1.02758527, -80.808924, 1.10000, 0.90000, 1.10000, 0.90000
20053,'NEW BERN 2 2',  69.0000,1,  16,   1,   1,1.02558744, -87.631969, 1.10000, 0.90000, 1.10000, 0.90000
20054,'NEW BERN 2 3',  13.8000,1,  16,   1,   1,1.02670765, -88.801475, 1.10000, 0.90000, 1.10000, 0.90000
20056,'NEW BERN 2 5', 138.0000,1,  16,   1,   1,1.02780545, -80.761803, 1.10000, 0.90000, 1.10000, 0.90000
20057,'NEW BERN 3 1',  69.0000,1,  16,   1,   1,1.01970339, -87.746908, 1.10000, 0.90000, 1.10000, 0.90000
20058,'NEW BERN 4 1',  69.0000,1,  16,   1,   1,1.02704167, -87.864428, 1.10000, 0.90000, 1.10000, 0.90000
20059,'NEW BERN 5 1',  69.0000,1,  16,   1,   1,1.04161155, -88.615052, 1.10000, 0.90000, 1.10000, 0.90000
20060,'NEW BERN 6 1',  69.0000,1,  16,   1,   1,1.02465641, -88.096463, 1.10000, 0.90000, 1.10000, 0.90000
20061,'DUNN 1 1    ', 138.0000,1,  16,   1,   1,1.00422049, -74.073087, 1.10000, 0.90000, 1.10000, 0.90000
20062,'DUNN 2 1    ',  69.0000,1,  16,   1,   1,1.03940296, -78.870947, 1.10000, 0.90000, 1.10000, 0.90000
20063,'DUNN 3 1    ', 138.0000,1,  16,   1,   1,1.00173903, -75.094761, 1.10000, 0.90000, 1.10000, 0.90000
20064,'DUNN 3 2    ',  69.0000,1,  16,   1,   1,1.03968084, -78.039720, 1.10000, 0.90000, 1.10000, 0.90000
20065,'DUNN 3 3    ', 138.0000,1,  16,   1,   1,1.00183630, -75.073266, 1.10000, 0.90000, 1.10000, 0.90000
20066,'DUNN 4 1    ',  69.0000,1,  16,   1,   1,0.99380010, -78.917734, 1.10000, 0.90000, 1.10000, 0.90000
20067,'FAYETTEVI~10',  69.0000,1,  16,   1,   1,1.01405334, -72.324142, 1.10000, 0.90000, 1.10000, 0.90000
20068,'FAYETTEVI~11', 138.0000,1,  16,   1,   1,0.98591244, -71.352930, 1.10000, 0.90000, 1.10000, 0.90000
20069,'FAYETTEVI~12',  69.0000,1,  16,   1,   1,1.04252517, -74.910981, 1.10000, 0.90000, 1.10000, 0.90000
20070,'FAYETTEVI~13', 138.0000,1,  16,   1,   1,0.98730570, -71.275729, 1.10000, 0.90000, 1.10000, 0.90000
20071,'FAYETTEVI~14', 138.0000,1,  16,   1,   1,0.98452371, -70.408008, 1.10000, 0.90000, 1.10000, 0.90000
20072,'FAYETTEVI~15',  69.0000,1,  16,   1,   1,1.04675066, -73.956462, 1.10000, 0.90000, 1.10000, 0.90000
20073,'FAYETTEVI~16', 138.0000,1,  16,   1,   1,0.98420221, -70.445198, 1.10000, 0.90000, 1.10000, 0.90000
20074,'FAYETTEVI~17', 138.0000,1,  16,   1,   1,0.99200261, -69.210963, 1.10000, 0.90000, 1.10000, 0.90000
20075,'FAYETTEVI~18',  69.0000,1,  16,   1,   1,1.03716457, -73.077567, 1.10000, 0.90000, 1.10000, 0.90000
20076,'FAYETTEVI~19', 138.0000,1,  16,   1,   1,0.99177581, -69.229800, 1.10000, 0.90000, 1.10000, 0.90000
20077,'FAYETTEVI~20',  69.0000,1,  16,   1,   1,1.03595519, -75.263391, 1.10000, 0.90000, 1.10000, 0.90000
20078,'FAYETTEVI~21',  69.0000,1,  16,   1,   1,1.03607082, -74.203681, 1.10000, 0.90000, 1.10000, 0.90000
20079,'FAYETTEVI~23',  69.0000,1,  16,   1,   1,0.98829651, -70.832648, 1.10000, 0.90000, 1.10000, 0.90000
20080,'FAYETTEVI~24',  69.0000,1,  16,   1,   1,0.98796415, -70.852913, 1.10000, 0.90000, 1.10000, 0.90000
20081,'FAYETTEVI~25',  69.0000,1,  16,   1,   1,1.03393888, -74.531400, 1.10000, 0.90000, 1.10000, 0.90000
20082,'FAYETTEVI~26',  69.0000,1,  16,   1,   1,1.03380179, -74.548933, 1.10000, 0.90000, 1.10000, 0.90000
20083,'FAYETTEVI~27',  69.0000,1,  16,   1,   1,1.04095030, -74.354532, 1.10000, 0.90000, 1.10000, 0.90000
20084,'FAYETTEVI~28',  69.0000,1,  16,   1,   1,1.04107928, -74.334970, 1.10000, 0.90000, 1.10000, 0.90000
20085,'FAYETTEVI~29',  69.0000,1,  16,   1,   1,1.01430416, -76.574412, 1.10000, 0.90000, 1.10000, 0.90000
20086,'FAYETTEVI~30', 138.0000,1,  16,   1,   1,1.01193941, -70.887897, 1.10000, 0.90000, 1.10000, 0.90000
20087,'FAYETTEVI~31',  69.0000,1,  16,   1,   1,1.04272819, -73.793753, 1.10000, 0.90000, 1.10000, 0.90000
20088,'FAYETTEVI~32', 138.0000,1,  16,   1,   1,1.01163030, -70.922362, 1.10000, 0.90000, 1.10000, 0.90000
20089,'FAYETTEVI~33',  69.0000,1,  16,   1,   1,1.01792431, -75.859899, 1.10000, 0.90000, 1.10000, 0.90000
20090,'FAYETTEVI~34',  69.0000,1,  16,   1,   1,1.01875877, -75.934662, 1.10000, 0.90000, 1.10000, 0.90000
20091,'FAYETTEVI~35',  69.0000,1,  16,   1,   1,1.02588201, -75.699813, 1.10000, 0.90000, 1.10000, 0.90000
20092,'FAYETTEVI~36',  69.0000,1,  16,   1,   1,1.02601397, -75.684759, 1.10000, 0.90000, 1.10000, 0.90000
20093,'FAYETTEVI~37',  69.0000,1,  16,   1,   1,1.01576245, -75.111037, 1.10000, 0.90000, 1.10000, 0.90000
20094,'FAYETTEVI~38',  69.0000,1,  16,   1,   1,1.03192103, -75.295896, 1.10000, 0.90000, 1.10000, 0.90000
20095,'FORT BRAGG 1',  69.0000,1,  16,   1,   1,1.03992069, -74.585495, 1.10000, 0.90000, 1.10000, 0.90000
20096,'GODWIN 1    ',  69.0000,1,  16,   1,   1,1.01460290, -78.328473, 1.10000, 0.90000, 1.10000, 0.90000
20097,'HOPE MILLS~1',  69.0000,1,  16,   1,   1,0.99093163, -71.617313, 1.10000, 0.90000, 1.10000, 0.90000
20098,'HOPE MILLS~2', 138.0000,1,  16,   1,   1,1.00293887, -68.902914, 1.10000, 0.90000, 1.10000, 0.90000
20099,'HOPE MILLS~3',  69.0000,1,  16,   1,   1,0.98793763, -71.226080, 1.10000, 0.90000, 1.10000, 0.90000
20100,'HOPE MILLS~4', 138.0000,1,  16,   1,   1,1.00316298, -68.882130, 1.10000, 0.90000, 1.10000, 0.90000
20101,'HOPE MILLS~5', 138.0000,1,  16,   1,   1,1.00679445, -68.238610, 1.10000, 0.90000, 1.10000, 0.90000
20102,'ROSEBORO 1 1',  69.0000,1,  16,   1,   1,1.01413679, -77.911141, 1.10000, 0.90000, 1.10000, 0.90000
20103,'ROSEBORO 1 2',  69.0000,1,  16,   1,   1,1.01420915, -77.901436, 1.10000, 0.90000, 1.10000, 0.90000
20104,'ROSEBORO 2 1',  69.0000,1,  16,   1,   1,1.01721764, -77.439653, 1.10000, 0.90000, 1.10000, 0.90000
20105,'ROSEBORO 2 2',  69.0000,1,  16,   1,   1,1.01717412, -77.447365, 1.10000, 0.90000, 1.10000, 0.90000
20106,'SPRING LAK~3', 345.0000,1,  16,   1,   1,1.02691054, -66.638187, 1.10000, 0.90000, 1.10000, 0.90000
20107,'SPRING LAK~4', 138.0000,1,  16,   1,   1,1.01987731, -69.238796, 1.10000, 0.90000, 1.10000, 0.90000
20108,'SPRING LAK~5',  13.8000,1,  16,   1,   1,1.01833105, -69.951792, 1.10000, 0.90000, 1.10000, 0.90000
20110,'SPRING LAK~7', 345.0000,1,  16,   1,   1,1.02663147, -66.659019, 1.10000, 0.90000, 1.10000, 0.90000
20111,'SPRING LAK~8', 345.0000,1,  16,   1,   1,1.02878296, -66.375362, 1.10000, 0.90000, 1.10000, 0.90000
20112,'STEDMAN 1   ',  69.0000,1,  16,   1,   1,1.03545916, -76.616643, 1.10000, 0.90000, 1.10000, 0.90000
20113,'GRANDY 1    ',  69.0000,1,  16,   1,   1,1.01738214,-105.281103, 1.10000, 0.90000, 1.10000, 0.90000
20114,'GRANDY 2    ',  69.0000,1,  16,   1,   1,1.01728356,-105.291949, 1.10000, 0.90000, 1.10000, 0.90000
20115,'KNOTTS ISL~1',  69.0000,1,  16,   1,   1,1.01903057,-104.465018, 1.10000, 0.90000, 1.10000, 0.90000
20116,'MOYOCK 1    ', 138.0000,1,  16,   1,   1,1.02759671,-103.784567, 1.10000, 0.90000, 1.10000, 0.90000
20117,'MOYOCK 2    ', 138.0000,1,  16,   1,   1,1.02742350,-103.803371, 1.10000, 0.90000, 1.10000, 0.90000
20118,'AVON 7 1    ',  69.0000,1,  16,   1,   1,1.02507627,-105.393063, 1.10000, 0.90000, 1.10000, 0.90000
20119,'BUXTON 5 1  ',  69.0000,1,  16,   1,   1,1.02755690,-106.272997, 1.10000, 0.90000, 1.10000, 0.90000
20120,'KILL DEVIL~1', 345.0000,1,  16,   1,   1,1.04040802, -97.205094, 1.10000, 0.90000, 1.10000, 0.90000
20121,'KILL DEVIL~2', 138.0000,1,  16,   1,   1,1.04525530, -97.682278, 1.10000, 0.90000, 1.10000, 0.90000
20122,'KILL DEVIL~3', 345.0000,1,  16,   1,   1,1.04028273, -97.225339, 1.10000, 0.90000, 1.10000, 0.90000
20123,'KITTY HAWK 1', 138.0000,1,  16,   1,   1,1.01932228,-102.486408, 1.10000, 0.90000, 1.10000, 0.90000
20124,'KITTY HAWK 2',  69.0000,1,  16,   1,   1,1.02356553,-104.256533, 1.10000, 0.90000, 1.10000, 0.90000
20125,'KITTY HAWK 3', 138.0000,1,  16,   1,   1,1.01913106,-102.500417, 1.10000, 0.90000, 1.10000, 0.90000
20126,'MANNS HARB~1',  69.0000,1,  16,   1,   1,1.00509703, -86.842782, 1.10000, 0.90000, 1.10000, 0.90000
20127,'MANTEO 1    ', 138.0000,1,  16,   1,   1,1.03186154,-100.115847, 1.10000, 0.90000, 1.10000, 0.90000
20128,'CLEMMONS 1 1',  69.0000,1,  16,   1,   1,1.01566792, -68.727194, 1.10000, 0.90000, 1.10000, 0.90000
20129,'CLEMMONS 2 1',  69.0000,1,  16,   1,   1,1.00625777, -67.841660, 1.10000, 0.90000, 1.10000, 0.90000
20130,'CLEMMONS 2 2',  69.0000,1,  16,   1,   1,1.00633025, -67.829325, 1.10000, 0.90000, 1.10000, 0.90000
20131,'DENTON 3 1  ',  69.0000,1,  16,   1,   1,1.02452588, -67.619009, 1.10000, 0.90000, 1.10000, 0.90000
20132,'DENTON 4 1  ',  69.0000,1,  16,   1,   1,1.01533949, -69.746163, 1.10000, 0.90000, 1.10000, 0.90000
20133,'HIGH POINT~1', 138.0000,1,  16,   1,   1,0.96752328, -67.391332, 1.10000, 0.90000, 1.10000, 0.90000
20134,'HIGH POINT~2',  69.0000,1,  16,   1,   1,1.01609826, -70.553238, 1.10000, 0.90000, 1.10000, 0.90000
20135,'HIGH POINT~3', 138.0000,1,  16,   1,   1,0.96733373, -67.421351, 1.10000, 0.90000, 1.10000, 0.90000
20136,'HIGH POIN~13',  69.0000,1,  16,   1,   1,1.01740909, -71.136099, 1.10000, 0.90000, 1.10000, 0.90000
20137,'HIGH POIN~14',  69.0000,1,  16,   1,   1,1.01864529, -72.195332, 1.10000, 0.90000, 1.10000, 0.90000
20138,'HIGH POIN~15',  69.0000,1,  16,   1,   1,1.01854956, -72.211109, 1.10000, 0.90000, 1.10000, 0.90000
20139,'HIGH POIN~16', 138.0000,1,  16,   1,   1,0.97121406, -66.855285, 1.10000, 0.90000, 1.10000, 0.90000
20140,'HIGH POIN~17', 138.0000,1,  16,   1,   1,0.97086567, -66.899189, 1.10000, 0.90000, 1.10000, 0.90000
20141,'HIGH POIN~18', 345.0000,1,  16,   1,   1,1.02710938, -60.452399, 1.10000, 0.90000, 1.10000, 0.90000
20142,'HIGH POIN~19', 138.0000,1,  16,   1,   1,0.99679887, -66.334326, 1.10000, 0.90000, 1.10000, 0.90000
20143,'HIGH POIN~20',  13.8000,1,  16,   1,   1,1.03920197, -58.620850, 1.10000, 0.90000, 1.10000, 0.90000
20145,'HIGH POIN~22', 345.0000,1,  16,   1,   1,1.02933168, -60.237651, 1.10000, 0.90000, 1.10000, 0.90000
20146,'HIGH POIN~23',  69.0000,1,  16,   1,   1,1.01612520, -71.210323, 1.10000, 0.90000, 1.10000, 0.90000
20147,'KERNERSVIL~1',  69.0000,1,  16,   1,   1,1.01656973, -69.915838, 1.10000, 0.90000, 1.10000, 0.90000
20148,'KERNERSVIL~2',  69.0000,1,  16,   1,   1,1.01891840, -70.454508, 1.10000, 0.90000, 1.10000, 0.90000
20149,'KERNERSVIL~3', 138.0000,1,  16,   1,   1,0.97325259, -68.290922, 1.10000, 0.90000, 1.10000, 0.90000
20150,'KERNERSVIL~4',  69.0000,1,  16,   1,   1,1.03783679, -70.822983, 1.10000, 0.90000, 1.10000, 0.90000
20151,'KERNERSVIL~5', 138.0000,1,  16,   1,   1,0.97293061, -68.358398, 1.10000, 0.90000, 1.10000, 0.90000
20152,'KERNERSVIL~6',  69.0000,1,  16,   1,   1,1.01669955, -72.382923, 1.10000, 0.90000, 1.10000, 0.90000
20153,'LEXINGTON~72',  69.0000,1,  16,   1,   1,1.03146493, -70.360156, 1.10000, 0.90000, 1.10000, 0.90000
20154,'LEXINGTON~88',  69.0000,1,  16,   1,   1,1.03360724, -68.727966, 1.10000, 0.90000, 1.10000, 0.90000
20155,'LEXINGTO~110',  69.0000,1,  16,   1,   1,1.02086008, -68.774807, 1.10000, 0.90000, 1.10000, 0.90000
20156,'LEXINGTO~129', 138.0000,1,  16,   1,   1,0.97281349, -66.003342, 1.10000, 0.90000, 1.10000, 0.90000
20157,'LEXINGTO~130',  69.0000,1,  16,   1,   1,1.03910911, -68.678795, 1.10000, 0.90000, 1.10000, 0.90000
20158,'LEXINGTO~131', 138.0000,1,  16,   1,   1,0.97269922, -66.022576, 1.10000, 0.90000, 1.10000, 0.90000
20159,'LEXINGTO~144',  69.0000,1,  16,   1,   1,1.03644764, -73.007277, 1.10000, 0.90000, 1.10000, 0.90000
20160,'LEXINGTON ~3',  69.0000,1,  16,   1,   1,1.04245448, -72.585834, 1.10000, 0.90000, 1.10000, 0.90000
20161,'LEXINGTON ~4',  69.0000,1,  16,   1,   1,1.03444242, -72.437844, 1.10000, 0.90000, 1.10000, 0.90000
20162,'LEXINGTON ~5', 138.0000,1,  16,   1,   1,1.01327872, -59.647769, 1.10000, 0.90000, 1.10000, 0.90000
20163,'LEXINGTON ~6', 138.0000,1,  16,   1,   1,1.01298690, -59.663014, 1.10000, 0.90000, 1.10000, 0.90000
20164,'NEW LONDO~32',  69.0000,1,  16,   1,   1,1.02082717, -70.294087, 1.10000, 0.90000, 1.10000, 0.90000
20165,'NEW LONDO~33',  69.0000,1,  16,   1,   1,1.04050314, -64.467048, 1.10000, 0.90000, 1.10000, 0.90000
20166,'NEW LONDO~34',  69.0000,1,  16,   1,   1,1.04045737, -64.471412, 1.10000, 0.90000, 1.10000, 0.90000
20167,'THOMASVILL~1',  69.0000,1,  16,   1,   1,1.01715600, -70.250893, 1.10000, 0.90000, 1.10000, 0.90000
20168,'THOMASVILL~8',  69.0000,1,  16,   1,   1,1.01106358, -71.159493, 1.10000, 0.90000, 1.10000, 0.90000
20169,'THOMASVILL~9',  69.0000,1,  16,   1,   1,1.01118326, -71.143114, 1.10000, 0.90000, 1.10000, 0.90000
20170,'THOMASVIL~10',  69.0000,1,  16,   1,   1,1.01030159, -71.289724, 1.10000, 0.90000, 1.10000, 0.90000
20171,'THOMASVIL~11',  69.0000,1,  16,   1,   1,1.01432240, -70.596897, 1.10000, 0.90000, 1.10000, 0.90000
20172,'THOMASVIL~12', 138.0000,1,  16,   1,   1,0.98667854, -62.930556, 1.10000, 0.90000, 1.10000, 0.90000
20173,'WINSTON SA~1', 345.0000,1,  16,   1,   1,1.01226413, -59.928332, 1.10000, 0.90000, 1.10000, 0.90000
20174,'WINSTON SA~2', 138.0000,1,  16,   1,   1,0.98087507, -64.984885, 1.10000, 0.90000, 1.10000, 0.90000
20175,'WINSTON SA~3',  69.0000,1,  16,   1,   1,1.03761375, -68.144907, 1.10000, 0.90000, 1.10000, 0.90000
20176,'WINSTON SA~4',  13.8000,1,  16,   1,   1,0.94769561, -73.677230, 1.10000, 0.90000, 1.10000, 0.90000
20178,'WINSTON SA~6', 345.0000,1,  16,   1,   1,1.01206625, -59.957299, 1.10000, 0.90000, 1.10000, 0.90000
20179,'WINSTON SA~7', 345.0000,1,  16,   1,   1,1.01626635, -59.546648, 1.10000, 0.90000, 1.10000, 0.90000
20180,'WINSTON S~22',  69.0000,1,  16,   1,   1,1.01793897, -70.327528, 1.10000, 0.90000, 1.10000, 0.90000
20181,'WINSTON S~23',  69.0000,1,  16,   1,   1,1.01822472, -70.294422, 1.10000, 0.90000, 1.10000, 0.90000
20182,'WINSTON S~24',  69.0000,1,  16,   1,   1,1.03192425, -68.732802, 1.10000, 0.90000, 1.10000, 0.90000
20183,'WINSTON S~25',  69.0000,1,  16,   1,   1,1.01287532, -70.956192, 1.10000, 0.90000, 1.10000, 0.90000
20184,'ADVANCE 1 1 ',  69.0000,1,  16,   1,   1,1.03539526, -64.948276, 1.10000, 0.90000, 1.10000, 0.90000
20185,'ADVANCE 2 1 ',  69.0000,1,  16,   1,   1,1.02976370, -61.967834, 1.10000, 0.90000, 1.10000, 0.90000
20186,'HARMONY 4 1 ', 138.0000,1,  16,   1,   1,1.00744259, -57.871585, 1.10000, 0.90000, 1.10000, 0.90000
20187,'HARMONY 4 2 ', 138.0000,1,  16,   1,   1,1.00733352, -57.883893, 1.10000, 0.90000, 1.10000, 0.90000
20188,'MOCKSVILLE~1', 138.0000,1,  16,   1,   1,0.98249757, -61.193400, 1.10000, 0.90000, 1.10000, 0.90000
20189,'MOCKSVILLE~2',  69.0000,1,  16,   1,   1,1.00713730, -61.740996, 1.10000, 0.90000, 1.10000, 0.90000
20190,'MOCKSVILLE~3',  69.0000,1,  16,   1,   1,1.01896477, -59.846254, 1.10000, 0.90000, 1.10000, 0.90000
20191,'MOCKSVILLE~4',  69.0000,1,  16,   1,   1,1.01907372, -59.833953, 1.10000, 0.90000, 1.10000, 0.90000
20192,'MOCKSVILLE~5',  69.0000,1,  16,   1,   1,1.00518811, -62.462374, 1.10000, 0.90000, 1.10000, 0.90000
20193,'YADKINVILL~1', 345.0000,1,  16,   1,   1,1.01681685, -57.289106, 1.10000, 0.90000, 1.10000, 0.90000
20194,'YADKINVILL~2', 138.0000,1,  16,   1,   1,0.99646032, -61.000911, 1.10000, 0.90000, 1.10000, 0.90000
20195,'YADKINVILL~3', 345.0000,1,  16,   1,   1,1.01658452, -57.312554, 1.10000, 0.90000, 1.10000, 0.90000
20196,'YADKINVILL~4',  69.0000,1,  16,   1,   1,0.98678094, -66.180305, 1.10000, 0.90000, 1.10000, 0.90000
20197,'BEULAVILLE 1',  69.0000,1,  16,   1,   1,0.99702072, -78.359789, 1.10000, 0.90000, 1.10000, 0.90000
20198,'KENANSVILL~1',  69.0000,1,  16,   1,   1,1.00756288, -75.292078, 1.10000, 0.90000, 1.10000, 0.90000
20199,'MOUNT OLIV~1',  69.0000,1,  16,   1,   1,1.02027941, -76.252901, 1.10000, 0.90000, 1.10000, 0.90000
20200,'MOUNT OLIV~8', 138.0000,1,  16,   1,   1,0.93799573, -73.951414, 1.10000, 0.90000, 1.10000, 0.90000
20201,'MOUNT OLIV~9',  69.0000,1,  16,   1,   1,1.02498114, -75.581637, 1.10000, 0.90000, 1.10000, 0.90000
20202,'MOUNT OLI~10', 138.0000,1,  16,   1,   1,0.93771154, -73.966571, 1.10000, 0.90000, 1.10000, 0.90000
20203,'MOUNT OLI~11',  69.0000,1,  16,   1,   1,1.02158463, -75.451693, 1.10000, 0.90000, 1.10000, 0.90000
20204,'MOUNT OLI~12',  69.0000,1,  16,   1,   1,1.02145851, -75.467177, 1.10000, 0.90000, 1.10000, 0.90000
20205,'MOUNT OLI~13',  69.0000,1,  16,   1,   1,1.02398503, -75.227382, 1.10000, 0.90000, 1.10000, 0.90000
20206,'PINK HILL 1 ', 138.0000,1,  16,   1,   1,1.02120984, -76.615468, 1.10000, 0.90000, 1.10000, 0.90000
20207,'RICHLANDS ~5',  69.0000,1,  16,   1,   1,1.03356922, -78.693594, 1.10000, 0.90000, 1.10000, 0.90000
20208,'RICHLANDS ~6', 138.0000,1,  16,   1,   1,1.01559949, -74.081229, 1.10000, 0.90000, 1.10000, 0.90000
20209,'RICHLANDS ~7',  69.0000,1,  16,   1,   1,1.04683518, -75.528758, 1.10000, 0.90000, 1.10000, 0.90000
20210,'RICHLANDS ~8', 138.0000,1,  16,   1,   1,1.01547432, -74.099261, 1.10000, 0.90000, 1.10000, 0.90000
20211,'RICHLANDS ~9',  69.0000,1,  16,   1,   1,1.00534713, -78.876821, 1.10000, 0.90000, 1.10000, 0.90000
20212,'ROSE HILL ~3',  69.0000,1,  16,   1,   1,1.00245404, -75.247935, 1.10000, 0.90000, 1.10000, 0.90000
20213,'SEVEN SPRI~1',  69.0000,1,  16,   1,   1,1.00800633, -81.679152, 1.10000, 0.90000, 1.10000, 0.90000
20214,'SEVEN SPRI~2',  69.0000,1,  16,   1,   1,1.00792909, -81.687334, 1.10000, 0.90000, 1.10000, 0.90000
20215,'WALLACE 1 1 ',  69.0000,1,  16,   1,   1,1.00285971, -75.489177, 1.10000, 0.90000, 1.10000, 0.90000
20216,'WALLACE 2 1 ',  69.0000,1,  16,   1,   1,1.00548112, -75.221748, 1.10000, 0.90000, 1.10000, 0.90000
20217,'WALLACE 2 2 ',  69.0000,1,  16,   1,   1,1.00540924, -75.229445, 1.10000, 0.90000, 1.10000, 0.90000
20218,'WALLACE 3 1 ',  69.0000,1,  16,   1,   1,0.99715775, -76.699691, 1.10000, 0.90000, 1.10000, 0.90000
20219,'WARSAW 9 1  ',  69.0000,1,  16,   1,   1,1.02697992, -77.519164, 1.10000, 0.90000, 1.10000, 0.90000
20220,'DURHAM 10 1 ',  69.0000,1,  16,   1,   1,1.02539802, -81.333599, 1.10000, 0.90000, 1.10000, 0.90000
20221,'DURHAM 11 1 ',  69.0000,1,  16,   1,   1,1.00845146, -79.676486, 1.10000, 0.90000, 1.10000, 0.90000
20222,'DURHAM 12 1 ',  69.0000,1,  16,   1,   1,1.00013542, -80.714763, 1.10000, 0.90000, 1.10000, 0.90000
20223,'DURHAM 13 1 ', 138.0000,1,  16,   1,   1,1.00199914, -75.889542, 1.10000, 0.90000, 1.10000, 0.90000
20224,'DURHAM 13 2 ',  69.0000,1,  16,   1,   1,1.00503206, -80.230612, 1.10000, 0.90000, 1.10000, 0.90000
20225,'DURHAM 13 3 ',  13.8000,1,  16,   1,   1,1.02201438, -87.135421, 1.10000, 0.90000, 1.10000, 0.90000
20227,'DURHAM 13 5 ', 138.0000,1,  16,   1,   1,1.00221229, -75.849688, 1.10000, 0.90000, 1.10000, 0.90000
20228,'DURHAM 13 7 ', 138.0000,1,  16,   1,   1,1.00189006, -75.900689, 1.10000, 0.90000, 1.10000, 0.90000
20229,'DURHAM 14 1 ', 138.0000,1,  16,   1,   1,0.98659635, -76.669290, 1.10000, 0.90000, 1.10000, 0.90000
20230,'DURHAM 14 2 ', 138.0000,1,  16,   1,   1,0.98645127, -76.685047, 1.10000, 0.90000, 1.10000, 0.90000
20231,'DURHAM 15 1 ',  69.0000,1,  16,   1,   1,1.03247976, -80.835910, 1.10000, 0.90000, 1.10000, 0.90000
20232,'DURHAM 16 1 ',  69.0000,1,  16,   1,   1,1.00182426, -81.186497, 1.10000, 0.90000, 1.10000, 0.90000
20233,'DURHAM 17 1 ', 138.0000,1,  16,   1,   1,0.99823821, -77.587322, 1.10000, 0.90000, 1.10000, 0.90000
20234,'DURHAM 17 2 ',  69.0000,1,  16,   1,   1,1.01545930, -80.666078, 1.10000, 0.90000, 1.10000, 0.90000
20235,'DURHAM 17 3 ', 138.0000,1,  16,   1,   1,0.99794376, -77.621500, 1.10000, 0.90000, 1.10000, 0.90000
20236,'DURHAM 18 1 ',  69.0000,1,  16,   1,   1,1.01138747, -81.708651, 1.10000, 0.90000, 1.10000, 0.90000
20237,'DURHAM 19 1 ',  69.0000,1,  16,   1,   1,1.03307545, -81.079980, 1.10000, 0.90000, 1.10000, 0.90000
20238,'DURHAM 20 1 ',  69.0000,1,  16,   1,   1,1.00360370, -81.400624, 1.10000, 0.90000, 1.10000, 0.90000
20239,'DURHAM 21 1 ', 138.0000,1,  16,   1,   1,0.97406679, -78.701702, 1.10000, 0.90000, 1.10000, 0.90000
20240,'DURHAM 21 2 ',  69.0000,1,  16,   1,   1,1.03532314, -81.777268, 1.10000, 0.90000, 1.10000, 0.90000
20241,'DURHAM 21 3 ', 138.0000,1,  16,   1,   1,0.97379917, -78.726714, 1.10000, 0.90000, 1.10000, 0.90000
20242,'DURHAM 22 1 ',  69.0000,1,  16,   1,   1,1.02321744, -81.562410, 1.10000, 0.90000, 1.10000, 0.90000
20243,'DURHAM 22 2 ',  13.8000,1,  16,   1,   1,1.00521374, -83.890023, 1.10000, 0.90000, 1.10000, 0.90000
20244,'DURHAM 22 3 ',  13.8000,1,  16,   1,   1,1.02145934, -81.777049, 1.10000, 0.90000, 1.10000, 0.90000
20246,'DURHAM 22 5 ',  69.0000,1,  16,   1,   1,1.02338552, -81.549795, 1.10000, 0.90000, 1.10000, 0.90000
20247,'DURHAM 22 7 ',  69.0000,1,  16,   1,   1,1.02321744, -81.562410, 1.10000, 0.90000, 1.10000, 0.90000
20248,'DURHAM 23 1 ',  69.0000,1,  16,   1,   1,1.04681981, -80.374053, 1.10000, 0.90000, 1.10000, 0.90000
20249,'DURHAM 24 1 ',  69.0000,1,  16,   1,   1,1.02054608, -81.226085, 1.10000, 0.90000, 1.10000, 0.90000
20250,'DURHAM 24 2 ',  69.0000,1,  16,   1,   1,1.02041924, -81.239848, 1.10000, 0.90000, 1.10000, 0.90000
20251,'DURHAM 25 1 ',  69.0000,1,  16,   1,   1,1.03112125, -83.538657, 1.10000, 0.90000, 1.10000, 0.90000
20252,'DURHAM 25 2 ',  69.0000,1,  16,   1,   1,1.03121841, -83.519601, 1.10000, 0.90000, 1.10000, 0.90000
20253,'DURHAM 26 1 ', 345.0000,1,  16,   1,   1,1.04327202, -73.773064, 1.10000, 0.90000, 1.10000, 0.90000
20254,'DURHAM 26 2 ', 138.0000,1,  16,   1,   1,1.04830742, -77.548397, 1.10000, 0.90000, 1.10000, 0.90000
20255,'DURHAM 26 3 ',  69.0000,1,  16,   1,   1,1.05691874, -79.697092, 1.10000, 0.90000, 1.10000, 0.90000
20256,'DURHAM 26 4 ', 138.0000,1,  16,   1,   1,1.04763329, -77.611877, 1.10000, 0.90000, 1.10000, 0.90000
20257,'DURHAM 26 6 ', 345.0000,1,  16,   1,   1,1.04315996, -73.786793, 1.10000, 0.90000, 1.10000, 0.90000
20258,'DURHAM 27 1 ',  69.0000,1,  16,   1,   1,1.02727377, -82.458859, 1.10000, 0.90000, 1.10000, 0.90000
20259,'DURHAM 28 1 ',  69.0000,1,  16,   1,   1,1.02375066, -81.844934, 1.10000, 0.90000, 1.10000, 0.90000
20260,'HILLSBORO~16',  69.0000,1,  16,   1,   1,0.99910980, -80.785456, 1.10000, 0.90000, 1.10000, 0.90000
20261,'HILLSBORO~17',  69.0000,1,  16,   1,   1,0.99962521, -79.674102, 1.10000, 0.90000, 1.10000, 0.90000
20262,'MORRISVILL~9',  69.0000,1,  16,   1,   1,1.02476323, -82.984893, 1.10000, 0.90000, 1.10000, 0.90000
20263,'MORRISVIL~10',  69.0000,1,  16,   1,   1,1.01757169, -82.443833, 1.10000, 0.90000, 1.10000, 0.90000
20264,'MORRISVIL~11',  69.0000,1,  16,   1,   1,1.01741445, -82.453436, 1.10000, 0.90000, 1.10000, 0.90000
20265,'RALEIGH 1 1 ',  69.0000,1,  16,   1,   1,1.02331734, -82.832723, 1.10000, 0.90000, 1.10000, 0.90000
20266,'RALEIGH 1 2 ',  69.0000,1,  16,   1,   1,1.02350307, -82.814862, 1.10000, 0.90000, 1.10000, 0.90000
20267,'RALEIGH 2 1 ',  69.0000,1,  16,   1,   1,1.00759602, -83.856787, 1.10000, 0.90000, 1.10000, 0.90000
20268,'RALEIGH 2 2 ',  69.0000,1,  16,   1,   1,1.00723255, -83.889667, 1.10000, 0.90000, 1.10000, 0.90000
20269,'RALEIGH 3 1 ',  69.0000,1,  16,   1,   1,1.03825688, -84.454838, 1.10000, 0.90000, 1.10000, 0.90000
20270,'RALEIGH 3 2 ',  69.0000,1,  16,   1,   1,1.03798366, -84.470029, 1.10000, 0.90000, 1.10000, 0.90000
20271,'ROUGEMONT ~1',  69.0000,1,  16,   1,   1,1.01877093, -82.124282, 1.10000, 0.90000, 1.10000, 0.90000
20272,'PINETOPS 1  ',  69.0000,1,  16,   1,   1,0.99614966, -84.732697, 1.10000, 0.90000, 1.10000, 0.90000
20273,'ROCKY MOU~20', 138.0000,1,  16,   1,   1,1.03079677, -80.182985, 1.10000, 0.90000, 1.10000, 0.90000
20274,'ROCKY MOU~21',  69.0000,1,  16,   1,   1,1.02398467, -83.816516, 1.10000, 0.90000, 1.10000, 0.90000
20275,'ROCKY MOU~22',  22.0000,1,  16,   1,   1,1.02205670, -85.761235, 1.10000, 0.90000, 1.10000, 0.90000
20277,'ROCKY MOU~24', 138.0000,1,  16,   1,   1,1.03056598, -80.199699, 1.10000, 0.90000, 1.10000, 0.90000
20278,'ROCKY MOU~25',  69.0000,1,  16,   1,   1,1.02167451, -83.933504, 1.10000, 0.90000, 1.10000, 0.90000
20279,'ROCKY MOU~26', 138.0000,1,  16,   1,   1,1.03248382, -83.291124, 1.10000, 0.90000, 1.10000, 0.90000
20280,'TARBORO 1 1 ', 138.0000,1,  16,   1,   1,1.02470934, -84.255547, 1.10000, 0.90000, 1.10000, 0.90000
20281,'TARBORO 2 1 ',  69.0000,1,  16,   1,   1,0.99141365, -87.071887, 1.10000, 0.90000, 1.10000, 0.90000
20282,'TARBORO 3 1 ',  69.0000,1,  16,   1,   1,0.99085099, -86.841614, 1.10000, 0.90000, 1.10000, 0.90000
20283,'TARBORO 4 1 ',  69.0000,1,  16,   1,   1,0.99001908, -86.705761, 1.10000, 0.90000, 1.10000, 0.90000
20284,'WHITAKERS 1 ',  69.0000,1,  16,   1,   1,1.02019393, -89.420700, 1.10000, 0.90000, 1.10000, 0.90000
20285,'KING 1 1    ', 138.0000,1,  16,   1,   1,1.02237332, -67.747041, 1.10000, 0.90000, 1.10000, 0.90000
20286,'KING 1 2    ',  69.0000,1,  16,   1,   1,0.99652427, -70.193636, 1.10000, 0.90000, 1.10000, 0.90000
20287,'KING 1 3    ',  13.8000,1,  16,   1,   1,0.96621603, -73.511687, 1.10000, 0.90000, 1.10000, 0.90000
20289,'KING 1 5    ', 138.0000,1,  16,   1,   1,1.02198040, -67.767429, 1.10000, 0.90000, 1.10000, 0.90000
20290,'KING 2 1    ',  69.0000,1,  16,   1,   1,0.98494607, -70.241802, 1.10000, 0.90000, 1.10000, 0.90000
20291,'KING 2 2    ',  69.0000,1,  16,   1,   1,0.98480648, -70.253816, 1.10000, 0.90000, 1.10000, 0.90000
20292,'KING 3 1    ',  69.0000,1,  16,   1,   1,1.04574275, -70.119234, 1.10000, 0.90000, 1.10000, 0.90000
20293,'KING 3 2    ',  69.0000,1,  16,   1,   1,1.04564619, -70.133065, 1.10000, 0.90000, 1.10000, 0.90000
20294,'LEWISVILLE~2',  69.0000,1,  16,   1,   1,0.98960423, -65.974614, 1.10000, 0.90000, 1.10000, 0.90000
20295,'PFAFFTOWN 1 ',  69.0000,1,  16,   1,   1,1.03717887, -69.835884, 1.10000, 0.90000, 1.10000, 0.90000
20296,'PINNACLE 1  ',  69.0000,1,  16,   1,   1,0.97768497, -69.426680, 1.10000, 0.90000, 1.10000, 0.90000
20297,'RURAL HALL 1',  69.0000,1,  16,   1,   1,1.04475784, -69.753628, 1.10000, 0.90000, 1.10000, 0.90000
20298,'RURAL HALL 2',  69.0000,1,  16,   1,   1,1.04470146, -69.764467, 1.10000, 0.90000, 1.10000, 0.90000
20299,'WALNUT COV~1', 138.0000,1,  16,   1,   1,1.02931046, -71.283447, 1.10000, 0.90000, 1.10000, 0.90000
20300,'WALNUT COV~2',  69.0000,1,  16,   1,   1,1.04023302, -72.641869, 1.10000, 0.90000, 1.10000, 0.90000
20301,'WALNUT COV~3', 138.0000,1,  16,   1,   1,1.02973044, -71.242650, 1.10000, 0.90000, 1.10000, 0.90000
20302,'WALNUT COV~4',  69.0000,1,  16,   1,   1,0.99320352, -71.088841, 1.10000, 0.90000, 1.10000, 0.90000
20303,'WALNUT COV~5',  13.8000,1,  16,   1,   1,0.99320352, -71.088841, 1.10000, 0.90000, 1.10000, 0.90000
20304,'WALNUT COV~6',  13.8000,1,  16,   1,   1,0.99320352, -71.088841, 1.10000, 0.90000, 1.10000, 0.90000
20306,'WALNUT COV~8',  69.0000,1,  16,   1,   1,0.99303126, -71.104414, 1.10000, 0.90000, 1.10000, 0.90000
20307,'WALNUT COV~9',  69.0000,1,  16,   1,   1,0.99337554, -71.072701, 1.10000, 0.90000, 1.10000, 0.90000
20308,'WINSTON S~26', 345.0000,1,  16,   1,   1,0.99095356, -61.518947, 1.10000, 0.90000, 1.10000, 0.90000
20309,'WINSTON S~27', 138.0000,1,  16,   1,   1,1.04652977, -64.753513, 1.10000, 0.90000, 1.10000, 0.90000
20310,'WINSTON S~28',  69.0000,1,  16,   1,   1,1.05412889, -69.334336, 1.10000, 0.90000, 1.10000, 0.90000
20311,'WINSTON S~29', 138.0000,1,  16,   1,   1,1.04645085, -64.769939, 1.10000, 0.90000, 1.10000, 0.90000
20312,'WINSTON S~30', 138.0000,1,  16,   1,   1,1.04450619, -64.900273, 1.10000, 0.90000, 1.10000, 0.90000
20313,'WINSTON S~31',  69.0000,1,  16,   1,   1,1.03873575, -70.003920, 1.10000, 0.90000, 1.10000, 0.90000
20314,'WINSTON S~32',  69.0000,1,  16,   1,   1,0.99296027, -67.682899, 1.10000, 0.90000, 1.10000, 0.90000
20315,'WINSTON S~33', 138.0000,1,  16,   1,   1,0.97782660, -64.136842, 1.10000, 0.90000, 1.10000, 0.90000
20316,'WINSTON S~34',  69.0000,1,  16,   1,   1,1.01207578, -69.396532, 1.10000, 0.90000, 1.10000, 0.90000
20317,'WINSTON SA~8',  69.0000,1,  16,   1,   1,1.03106582, -68.965410, 1.10000, 0.90000, 1.10000, 0.90000
20318,'WINSTON SA~9',  69.0000,1,  16,   1,   1,1.02063620, -67.685973, 1.10000, 0.90000, 1.10000, 0.90000
20319,'WINSTON S~10',  69.0000,1,  16,   1,   1,1.02044690, -67.698103, 1.10000, 0.90000, 1.10000, 0.90000
20320,'WINSTON S~11',  69.0000,1,  16,   1,   1,1.02126765, -69.895081, 1.10000, 0.90000, 1.10000, 0.90000
20321,'WINSTON S~12',  69.0000,1,  16,   1,   1,1.01517916, -68.843095, 1.10000, 0.90000, 1.10000, 0.90000
20322,'WINSTON S~13', 138.0000,1,  16,   1,   1,0.96461588, -64.759564, 1.10000, 0.90000, 1.10000, 0.90000
20323,'WINSTON S~14',  69.0000,1,  16,   1,   1,1.02846158, -66.860927, 1.10000, 0.90000, 1.10000, 0.90000
20324,'WINSTON S~15', 138.0000,1,  16,   1,   1,0.96426022, -64.797199, 1.10000, 0.90000, 1.10000, 0.90000
20325,'WINSTON S~16', 138.0000,1,  16,   1,   1,0.96564609, -65.114878, 1.10000, 0.90000, 1.10000, 0.90000
20326,'WINSTON S~17', 138.0000,1,  16,   1,   1,0.99917233, -67.380977, 1.10000, 0.90000, 1.10000, 0.90000
20327,'WINSTON S~18',  69.0000,1,  16,   1,   1,1.01528859, -70.582471, 1.10000, 0.90000, 1.10000, 0.90000
20328,'WINSTON S~19',  69.0000,1,  16,   1,   1,1.01599586, -71.335548, 1.10000, 0.90000, 1.10000, 0.90000
20329,'WINSTON S~20',  69.0000,1,  16,   1,   1,1.01606846, -71.327508, 1.10000, 0.90000, 1.10000, 0.90000
20330,'WINSTON S~21',  69.0000,1,  16,   1,   1,1.02484477, -70.648390, 1.10000, 0.90000, 1.10000, 0.90000
20331,'FRANKLINTO~1', 138.0000,1,  16,   1,   1,1.00113666, -82.017601, 1.10000, 0.90000, 1.10000, 0.90000
20332,'FRANKLINTO~2',  69.0000,1,  16,   1,   1,1.04099393, -84.753598, 1.10000, 0.90000, 1.10000, 0.90000
20333,'FRANKLINTO~3', 138.0000,1,  16,   1,   1,1.00093770, -82.036760, 1.10000, 0.90000, 1.10000, 0.90000
20334,'FRANKLINTO~4',  69.0000,1,  16,   1,   1,1.03503692, -85.475036, 1.10000, 0.90000, 1.10000, 0.90000
20335,'FRANKLINTO~5', 138.0000,1,  16,   1,   1,1.00979745, -80.950494, 1.10000, 0.90000, 1.10000, 0.90000
20336,'FRANKLINTO~6',  69.0000,1,  16,   1,   1,1.01376820, -84.544566, 1.10000, 0.90000, 1.10000, 0.90000
20337,'FRANKLINTO~7',  13.8000,1,  16,   1,   1,1.01013756, -81.489273, 1.10000, 0.90000, 1.10000, 0.90000
20339,'FRANKLINTO~9', 138.0000,1,  16,   1,   1,1.00988066, -80.914382, 1.10000, 0.90000, 1.10000, 0.90000
20340,'HENDERSON~27', 138.0000,1,  16,   1,   1,1.02673256, -80.226152, 1.10000, 0.90000, 1.10000, 0.90000
20341,'HENDERSON~28',  69.0000,1,  16,   1,   1,1.04153407, -83.104052, 1.10000, 0.90000, 1.10000, 0.90000
20342,'HENDERSON~29', 138.0000,1,  16,   1,   1,1.02659130, -80.243890, 1.10000, 0.90000, 1.10000, 0.90000
20343,'HENDERSON~30',  69.0000,1,  16,   1,   1,1.03023171, -84.259973, 1.10000, 0.90000, 1.10000, 0.90000
20344,'HENDERSON~32',  69.0000,1,  16,   1,   1,1.02700675, -84.504521, 1.10000, 0.90000, 1.10000, 0.90000
20345,'HENDERSON~33',  69.0000,1,  16,   1,   1,1.02841997, -84.484563, 1.10000, 0.90000, 1.10000, 0.90000
20346,'LOUISBURG ~1',  69.0000,1,  16,   1,   1,1.02033544, -84.514008, 1.10000, 0.90000, 1.10000, 0.90000
20347,'LOUISBURG ~2', 138.0000,1,  16,   1,   1,1.02125299, -82.534134, 1.10000, 0.90000, 1.10000, 0.90000
20348,'LOUISBURG ~3',  69.0000,1,  16,   1,   1,1.01388538, -83.785111, 1.10000, 0.90000, 1.10000, 0.90000
20349,'LOUISBURG ~4',  18.0000,1,  16,   1,   1,1.00933194, -84.612793, 1.10000, 0.90000, 1.10000, 0.90000
20351,'LOUISBURG ~6', 138.0000,1,  16,   1,   1,1.02104318, -82.555240, 1.10000, 0.90000, 1.10000, 0.90000
20352,'LOUISBURG ~7',  69.0000,1,  16,   1,   1,1.00364995, -84.895829, 1.10000, 0.90000, 1.10000, 0.90000
20353,'SPRING HOP~1',  69.0000,1,  16,   1,   1,1.01504910, -84.746726, 1.10000, 0.90000, 1.10000, 0.90000
20354,'WAKE FORES~1',  69.0000,1,  16,   1,   1,1.02179241, -84.716885, 1.10000, 0.90000, 1.10000, 0.90000
20355,'WAKE FORES~2',  69.0000,1,  16,   1,   1,1.02154064, -84.733708, 1.10000, 0.90000, 1.10000, 0.90000
20356,'WAKE FORES~3', 345.0000,1,  16,   1,   1,1.03617477, -75.240285, 1.10000, 0.90000, 1.10000, 0.90000
20357,'WAKE FORES~4', 138.0000,1,  16,   1,   1,1.01894808, -79.029435, 1.10000, 0.90000, 1.10000, 0.90000
20358,'WAKE FORES~5', 345.0000,1,  16,   1,   1,1.03762472, -75.082098, 1.10000, 0.90000, 1.10000, 0.90000
20359,'WAKE FORES~6',  69.0000,1,  16,   1,   1,1.02147961, -84.940246, 1.10000, 0.90000, 1.10000, 0.90000
20360,'WAKE FORES~7',  69.0000,1,  16,   1,   1,1.03631330, -85.333310, 1.10000, 0.90000, 1.10000, 0.90000
20361,'WAKE FORES~8',  69.0000,1,  16,   1,   1,1.04130518, -85.717447, 1.10000, 0.90000, 1.10000, 0.90000
20362,'WAKE FORES~9',  69.0000,1,  16,   1,   1,1.04115033, -85.733477, 1.10000, 0.90000, 1.10000, 0.90000
20363,'WARRENTON~28', 138.0000,1,  16,   1,   1,1.02763796, -83.253954, 1.10000, 0.90000, 1.10000, 0.90000
20364,'WARRENTON~29',  69.0000,1,  16,   1,   1,1.03276598, -85.093529, 1.10000, 0.90000, 1.10000, 0.90000
20365,'WARRENTON~30', 138.0000,1,  16,   1,   1,1.02765834, -83.233512, 1.10000, 0.90000, 1.10000, 0.90000
20366,'WARRENTON~31',  69.0000,1,  16,   1,   1,1.02553296, -84.923219, 1.10000, 0.90000, 1.10000, 0.90000
20367,'YOUNGSVILL~4',  69.0000,1,  16,   1,   1,1.04136360, -85.716613, 1.10000, 0.90000, 1.10000, 0.90000
20368,'YOUNGSVILL~5',  69.0000,1,  16,   1,   1,1.04133463, -85.722692, 1.10000, 0.90000, 1.10000, 0.90000
20369,'ZEBULON 1 1 ', 138.0000,1,  16,   1,   1,1.00238407, -79.279221, 1.10000, 0.90000, 1.10000, 0.90000
20370,'ZEBULON 1 2 ',  69.0000,1,  16,   1,   1,0.99697304, -82.548095, 1.10000, 0.90000, 1.10000, 0.90000
20371,'ZEBULON 1 3 ',  24.0000,1,  16,   1,   1,0.99509561, -84.934946, 1.10000, 0.90000, 1.10000, 0.90000
20373,'ZEBULON 1 5 ', 138.0000,1,  16,   1,   1,1.00254953, -79.251347, 1.10000, 0.90000, 1.10000, 0.90000
20374,'ZEBULON 2 1 ',  69.0000,1,  16,   1,   1,1.02504265, -83.562372, 1.10000, 0.90000, 1.10000, 0.90000
20375,'GATES 1 1   ',  69.0000,1,  16,   1,   1,1.02338266, -98.155508, 1.10000, 0.90000, 1.10000, 0.90000
20376,'GATES 1 2   ',  69.0000,1,  16,   1,   1,1.02335083, -98.162065, 1.10000, 0.90000, 1.10000, 0.90000
20377,'GATES 2 1   ',  69.0000,1,  16,   1,   1,1.02339089, -94.276104, 1.10000, 0.90000, 1.10000, 0.90000
20378,'SUNBURY 4 1 ', 138.0000,1,  16,   1,   1,1.04102361,-100.047839, 1.10000, 0.90000, 1.10000, 0.90000
20379,'SUNBURY 5 1 ',  69.0000,1,  16,   1,   1,1.03772414,-100.224318, 1.10000, 0.90000, 1.10000, 0.90000
20380,'SUNBURY 5 2 ',  69.0000,1,  16,   1,   1,1.03767049,-100.228074, 1.10000, 0.90000, 1.10000, 0.90000
20381,'BULLOCK 1   ',  69.0000,1,  16,   1,   1,1.03373778, -84.873010, 1.10000, 0.90000, 1.10000, 0.90000
20382,'BUTNER 1    ',  69.0000,1,  16,   1,   1,1.01764560, -82.022594, 1.10000, 0.90000, 1.10000, 0.90000
20383,'BUTNER 2    ',  69.0000,1,  16,   1,   1,1.01782882, -82.004720, 1.10000, 0.90000, 1.10000, 0.90000
20384,'CREEDMOOR ~1',  69.0000,1,  16,   1,   1,1.03731036, -86.077725, 1.10000, 0.90000, 1.10000, 0.90000
20385,'CREEDMOOR ~2',  69.0000,1,  16,   1,   1,1.03427839, -85.924504, 1.10000, 0.90000, 1.10000, 0.90000
20386,'CREEDMOOR ~3',  69.0000,1,  16,   1,   1,1.03017974, -81.289681, 1.10000, 0.90000, 1.10000, 0.90000
20387,'OXFORD 13 1 ',  69.0000,1,  16,   1,   1,1.03124046, -81.466719, 1.10000, 0.90000, 1.10000, 0.90000
20388,'OXFORD 13 2 ',  69.0000,1,  16,   1,   1,1.03116548, -81.477750, 1.10000, 0.90000, 1.10000, 0.90000
20389,'OXFORD 14 1 ',  69.0000,1,  16,   1,   1,1.03115654, -82.843501, 1.10000, 0.90000, 1.10000, 0.90000
20390,'OXFORD 15 1 ', 138.0000,1,  16,   1,   1,1.03715479, -77.993636, 1.10000, 0.90000, 1.10000, 0.90000
20391,'OXFORD 15 2 ',  69.0000,1,  16,   1,   1,1.03754687, -79.932229, 1.10000, 0.90000, 1.10000, 0.90000
20392,'OXFORD 15 3 ', 138.0000,1,  16,   1,   1,1.03699195, -78.012768, 1.10000, 0.90000, 1.10000, 0.90000
20393,'AYDEN 1 1   ',  69.0000,1,  16,   1,   1,1.01536989, -85.533762, 1.10000, 0.90000, 1.10000, 0.90000
20394,'AYDEN 1 2   ',  69.0000,1,  16,   1,   1,1.01543784, -85.526980, 1.10000, 0.90000, 1.10000, 0.90000
20395,'AYDEN 2 1   ',  69.0000,1,  16,   1,   1,1.03290021, -84.532976, 1.10000, 0.90000, 1.10000, 0.90000
20396,'FARMVILLE ~8',  69.0000,1,  16,   1,   1,1.03766418, -85.308844, 1.10000, 0.90000, 1.10000, 0.90000
20397,'FARMVILLE ~9',  69.0000,1,  16,   1,   1,1.02194667, -85.812250, 1.10000, 0.90000, 1.10000, 0.90000
20398,'FARMVILLE~10',  69.0000,1,  16,   1,   1,1.02187479, -85.818813, 1.10000, 0.90000, 1.10000, 0.90000
20399,'LA GRANGE ~1',  69.0000,1,  16,   1,   1,1.01416743, -83.464884, 1.10000, 0.90000, 1.10000, 0.90000
20400,'PIKEVILLE ~1',  69.0000,1,  16,   1,   1,1.03509402, -79.130057, 1.10000, 0.90000, 1.10000, 0.90000
20401,'SNOW HILL ~5', 345.0000,1,  16,   1,   1,1.03881204, -74.964584, 1.10000, 0.90000, 1.10000, 0.90000
20402,'SNOW HILL ~6', 138.0000,1,  16,   1,   1,1.03385293, -78.536835, 1.10000, 0.90000, 1.10000, 0.90000
20403,'SNOW HILL ~7',  13.8000,1,  16,   1,   1,1.03324842, -82.849833, 1.10000, 0.90000, 1.10000, 0.90000
20405,'SNOW HILL ~9', 345.0000,1,  16,   1,   1,1.03859890, -74.985225, 1.10000, 0.90000, 1.10000, 0.90000
20406,'WALSTONBUR~1',  69.0000,1,  16,   1,   1,1.01347268, -82.430985, 1.10000, 0.90000, 1.10000, 0.90000
20407,'WALSTONBUR~2',  69.0000,1,  16,   1,   1,1.01354527, -82.419701, 1.10000, 0.90000, 1.10000, 0.90000
20408,'BROWNS SUM~1',  69.0000,1,  16,   1,   1,1.02725160, -72.721482, 1.10000, 0.90000, 1.10000, 0.90000
20409,'BROWNS SUM~2',  69.0000,1,  16,   1,   1,1.01260650, -75.263091, 1.10000, 0.90000, 1.10000, 0.90000
20410,'BROWNS SUM~3',  69.0000,1,  16,   1,   1,1.01254654, -75.269245, 1.10000, 0.90000, 1.10000, 0.90000
20411,'GREENSBOR~55',  69.0000,1,  16,   1,   1,1.03108895, -71.226708, 1.10000, 0.90000, 1.10000, 0.90000
20412,'GREENSBOR~56',  69.0000,1,  16,   1,   1,1.03097653, -71.250983, 1.10000, 0.90000, 1.10000, 0.90000
20413,'GREENSBOR~57',  69.0000,1,  16,   1,   1,1.02746439, -72.767982, 1.10000, 0.90000, 1.10000, 0.90000
20414,'GREENSBOR~58',  69.0000,1,  16,   1,   1,1.02936828, -74.146205, 1.10000, 0.90000, 1.10000, 0.90000
20415,'GREENSBOR~59', 138.0000,1,  16,   1,   1,0.98723793, -67.554054, 1.10000, 0.90000, 1.10000, 0.90000
20416,'GREENSBOR~60', 138.0000,1,  16,   1,   1,0.96064180, -69.729838, 1.10000, 0.90000, 1.10000, 0.90000
20417,'GREENSBOR~61',  69.0000,1,  16,   1,   1,1.03736258, -72.154098, 1.10000, 0.90000, 1.10000, 0.90000
20418,'GREENSBOR~62', 138.0000,1,  16,   1,   1,0.95980096, -69.782485, 1.10000, 0.90000, 1.10000, 0.90000
20419,'GREENSBORO~2',  69.0000,1,  16,   1,   1,1.03444624, -74.193743, 1.10000, 0.90000, 1.10000, 0.90000
20420,'GREENSBORO~3',  69.0000,1,  16,   1,   1,1.01647127, -74.349341, 1.10000, 0.90000, 1.10000, 0.90000
20421,'GREENSBORO~4',  69.0000,1,  16,   1,   1,1.02555692, -73.753373, 1.10000, 0.90000, 1.10000, 0.90000
20422,'GREENSBORO~5',  22.0000,1,  16,   1,   1,1.00453258, -75.826390, 1.10000, 0.90000, 1.10000, 0.90000
20423,'GREENSBORO~6',  22.0000,1,  16,   1,   1,1.02369905, -73.928089, 1.10000, 0.90000, 1.10000, 0.90000
20425,'GREENSBORO~8',  69.0000,1,  16,   1,   1,1.02579606, -73.738108, 1.10000, 0.90000, 1.10000, 0.90000
20426,'GREENSBORO~9',  69.0000,1,  16,   1,   1,1.02555692, -73.753373, 1.10000, 0.90000, 1.10000, 0.90000
20427,'GREENSBOR~10', 138.0000,1,  16,   1,   1,0.94789690, -71.157710, 1.10000, 0.90000, 1.10000, 0.90000
20428,'GREENSBOR~11',  69.0000,1,  16,   1,   1,1.02441227, -73.844010, 1.10000, 0.90000, 1.10000, 0.90000
20429,'GREENSBOR~12', 138.0000,1,  16,   1,   1,0.94914192, -71.051220, 1.10000, 0.90000, 1.10000, 0.90000
20430,'GREENSBOR~13',  69.0000,1,  16,   1,   1,1.01450753, -74.408067, 1.10000, 0.90000, 1.10000, 0.90000
20431,'GREENSBOR~14',  69.0000,1,  16,   1,   1,1.01443148, -74.417015, 1.10000, 0.90000, 1.10000, 0.90000
20432,'GREENSBOR~15',  69.0000,1,  16,   1,   1,0.98356616, -76.208894, 1.10000, 0.90000, 1.10000, 0.90000
20433,'GREENSBOR~16',  69.0000,1,  16,   1,   1,1.01341426, -74.478036, 1.10000, 0.90000, 1.10000, 0.90000
20434,'GREENSBOR~17',  69.0000,1,  16,   1,   1,1.01373065, -74.455305, 1.10000, 0.90000, 1.10000, 0.90000
20435,'GREENSBOR~18', 138.0000,1,  16,   1,   1,0.99572563, -69.361329, 1.10000, 0.90000, 1.10000, 0.90000
20436,'GREENSBOR~19',  69.0000,1,  16,   1,   1,1.04141784, -73.416809, 1.10000, 0.90000, 1.10000, 0.90000
20437,'GREENSBOR~20', 138.0000,1,  16,   1,   1,0.99545693, -69.388739, 1.10000, 0.90000, 1.10000, 0.90000
20438,'GREENSBOR~21',  69.0000,1,  16,   1,   1,1.02077329, -74.320047, 1.10000, 0.90000, 1.10000, 0.90000
20439,'GREENSBOR~22',  69.0000,1,  16,   1,   1,1.02167928, -71.842942, 1.10000, 0.90000, 1.10000, 0.90000
20440,'GREENSBOR~24', 345.0000,1,  16,   1,   1,1.03945708, -64.390557, 1.10000, 0.90000, 1.10000, 0.90000
20441,'GREENSBOR~25', 138.0000,1,  16,   1,   1,1.03884804, -66.527654, 1.10000, 0.90000, 1.10000, 0.90000
20442,'GREENSBOR~26',  69.0000,1,  16,   1,   1,1.04434025, -70.330267, 1.10000, 0.90000, 1.10000, 0.90000
20443,'GREENSBOR~27', 345.0000,1,  16,   1,   1,1.03797388, -64.043303, 1.10000, 0.90000, 1.10000, 0.90000
20444,'GREENSBOR~28', 345.0000,1,  16,   1,   1,1.03945708, -64.390557, 1.10000, 0.90000, 1.10000, 0.90000
20445,'GREENSBOR~29', 138.0000,1,  16,   1,   1,0.94332564, -71.569823, 1.10000, 0.90000, 1.10000, 0.90000
20446,'GREENSBOR~30',  69.0000,1,  16,   1,   1,1.01687276, -74.337218, 1.10000, 0.90000, 1.10000, 0.90000
20447,'GREENSBOR~31', 138.0000,1,  16,   1,   1,0.94385141, -71.522121, 1.10000, 0.90000, 1.10000, 0.90000
20448,'GREENSBOR~32',  69.0000,1,  16,   1,   1,1.01363850, -74.548161, 1.10000, 0.90000, 1.10000, 0.90000
20449,'GREENSBOR~33',  69.0000,1,  16,   1,   1,1.01674855, -74.196181, 1.10000, 0.90000, 1.10000, 0.90000
20450,'GREENSBOR~34',  69.0000,1,  16,   1,   1,1.01752567, -73.480008, 1.10000, 0.90000, 1.10000, 0.90000
20451,'GREENSBOR~35',  69.0000,1,  16,   1,   1,1.01764953, -74.806342, 1.10000, 0.90000, 1.10000, 0.90000
20452,'GREENSBOR~36',  69.0000,1,  16,   1,   1,1.02899051, -74.313408, 1.10000, 0.90000, 1.10000, 0.90000
20453,'GREENSBOR~37',  69.0000,1,  16,   1,   1,1.02909386, -74.293586, 1.10000, 0.90000, 1.10000, 0.90000
20454,'GREENSBOR~38', 138.0000,1,  16,   1,   1,0.98997712, -71.438335, 1.10000, 0.90000, 1.10000, 0.90000
20455,'GREENSBOR~39',  69.0000,1,  16,   1,   1,0.99377954, -74.186489, 1.10000, 0.90000, 1.10000, 0.90000
20456,'GREENSBOR~40',  13.8000,1,  16,   1,   1,0.99970055, -76.851909, 1.10000, 0.90000, 1.10000, 0.90000
20458,'GREENSBOR~42', 138.0000,1,  16,   1,   1,0.98970622, -71.470799, 1.10000, 0.90000, 1.10000, 0.90000
20459,'GREENSBOR~43', 138.0000,1,  16,   1,   1,0.99030846, -71.389943, 1.10000, 0.90000, 1.10000, 0.90000
20460,'GREENSBOR~44', 138.0000,1,  16,   1,   1,0.98838073, -69.346467, 1.10000, 0.90000, 1.10000, 0.90000
20461,'GREENSBOR~45', 138.0000,1,  16,   1,   1,0.98873317, -69.296818, 1.10000, 0.90000, 1.10000, 0.90000
20462,'HIGH POIN~24',  69.0000,1,  16,   1,   1,1.01729977, -71.378578, 1.10000, 0.90000, 1.10000, 0.90000
20463,'HIGH POIN~25',  69.0000,1,  16,   1,   1,1.01745951, -71.360970, 1.10000, 0.90000, 1.10000, 0.90000
20464,'HIGH POIN~26',  69.0000,1,  16,   1,   1,1.01221025, -71.706249, 1.10000, 0.90000, 1.10000, 0.90000
20465,'HIGH POIN~27',  69.0000,1,  16,   1,   1,1.01204598, -71.725456, 1.10000, 0.90000, 1.10000, 0.90000
20466,'HIGH POIN~28', 138.0000,1,  16,   1,   1,0.95792013, -69.119957, 1.10000, 0.90000, 1.10000, 0.90000
20467,'HIGH POIN~29',  69.0000,1,  16,   1,   1,1.02459157, -71.327973, 1.10000, 0.90000, 1.10000, 0.90000
20468,'HIGH POIN~30', 138.0000,1,  16,   1,   1,0.95775104, -69.140864, 1.10000, 0.90000, 1.10000, 0.90000
20469,'HIGH POINT~4',  69.0000,1,  16,   1,   1,1.00500464, -71.537967, 1.10000, 0.90000, 1.10000, 0.90000
20470,'HIGH POINT~5',  69.0000,1,  16,   1,   1,1.00488436, -71.547461, 1.10000, 0.90000, 1.10000, 0.90000
20471,'RANDLEMAN ~1',  69.0000,1,  16,   1,   1,1.00746322, -72.143880, 1.10000, 0.90000, 1.10000, 0.90000
20472,'RANDLEMAN ~2',  69.0000,1,  16,   1,   1,1.00728095, -72.166324, 1.10000, 0.90000, 1.10000, 0.90000
20473,'RANDLEMAN ~3',  69.0000,1,  16,   1,   1,0.99905348, -69.703651, 1.10000, 0.90000, 1.10000, 0.90000
20474,'SUMMERFIEL~1',  69.0000,1,  16,   1,   1,1.01816678, -73.874506, 1.10000, 0.90000, 1.10000, 0.90000
20475,'ENFIELD 6 1 ',  69.0000,1,  16,   1,   1,1.03364098, -91.119061, 1.10000, 0.90000, 1.10000, 0.90000
20476,'ENFIELD 7 1 ',  69.0000,1,  16,   1,   1,1.03112602, -87.795436, 1.10000, 0.90000, 1.10000, 0.90000
20477,'HALIFAX 7 1 ',  69.0000,1,  16,   1,   1,1.02387190, -91.098850, 1.10000, 0.90000, 1.10000, 0.90000
20478,'LITTLETON~28',  69.0000,1,  16,   1,   1,1.03093815, -87.438600, 1.10000, 0.90000, 1.10000, 0.90000
20479,'LITTLETON~29',  69.0000,1,  16,   1,   1,1.03474951, -86.754078, 1.10000, 0.90000, 1.10000, 0.90000
20480,'LITTLETON~30',  69.0000,1,  16,   1,   1,1.03470492, -86.759952, 1.10000, 0.90000, 1.10000, 0.90000
20481,'ROANOKE RA~1', 138.0000,1,  16,   1,   1,1.00920689, -85.830172, 1.10000, 0.90000, 1.10000, 0.90000
20482,'ROANOKE RA~2',  69.0000,1,  16,   1,   1,1.03371561, -88.158317, 1.10000, 0.90000, 1.10000, 0.90000
20483,'ROANOKE RA~3', 138.0000,1,  16,   1,   1,1.00964236, -85.823028, 1.10000, 0.90000, 1.10000, 0.90000
20484,'ROANOKE RA~4',  69.0000,1,  16,   1,   1,1.03436458, -87.447288, 1.10000, 0.90000, 1.10000, 0.90000
20485,'ROANOKE RA~5',  69.0000,1,  16,   1,   1,1.03666055, -87.286703, 1.10000, 0.90000, 1.10000, 0.90000
20486,'SCOTLAND N~1',  69.0000,1,  16,   1,   1,1.02292252, -90.306862, 1.10000, 0.90000, 1.10000, 0.90000
20487,'ANGIER 1 1  ',  69.0000,1,  16,   1,   1,0.98700970, -78.433009, 1.10000, 0.90000, 1.10000, 0.90000
20488,'ANGIER 2 1  ',  69.0000,1,  16,   1,   1,1.00181437, -77.881266, 1.10000, 0.90000, 1.10000, 0.90000
20489,'BENSON 1 1  ',  69.0000,1,  16,   1,   1,0.98373342, -79.073756, 1.10000, 0.90000, 1.10000, 0.90000
20490,'BENSON 1 2  ',  69.0000,1,  16,   1,   1,0.98388332, -79.066475, 1.10000, 0.90000, 1.10000, 0.90000
20491,'BENSON 2 1  ',  69.0000,1,  16,   1,   1,0.98465329, -79.308065, 1.10000, 0.90000, 1.10000, 0.90000
20492,'BENSON 3 1  ',  69.0000,1,  16,   1,   1,0.98187697, -78.960265, 1.10000, 0.90000, 1.10000, 0.90000
20493,'BENSON 3 2  ',  69.0000,1,  16,   1,   1,0.98200506, -78.947063, 1.10000, 0.90000, 1.10000, 0.90000
20494,'CAMERON 1 1 ',  69.0000,1,  16,   1,   1,0.98729223, -72.139543, 1.10000, 0.90000, 1.10000, 0.90000
20495,'CAMERON 1 2 ',  69.0000,1,  16,   1,   1,0.98720783, -72.150355, 1.10000, 0.90000, 1.10000, 0.90000
20496,'CAMERON 2 1 ', 138.0000,1,  16,   1,   1,1.01498020, -68.203189, 1.10000, 0.90000, 1.10000, 0.90000
20497,'ERWIN 1 1   ',  69.0000,1,  16,   1,   1,0.99973893, -77.569065, 1.10000, 0.90000, 1.10000, 0.90000
20498,'ERWIN 2 1   ',  69.0000,1,  16,   1,   1,1.00763690, -76.750665, 1.10000, 0.90000, 1.10000, 0.90000
20499,'ERWIN 2 2   ',  69.0000,1,  16,   1,   1,1.00771642, -76.741000, 1.10000, 0.90000, 1.10000, 0.90000
20500,'FUQUAY VAR~1', 138.0000,1,  16,   1,   1,1.00108802, -74.639385, 1.10000, 0.90000, 1.10000, 0.90000
20501,'FUQUAY VAR~2',  69.0000,1,  16,   1,   1,1.00629640, -77.737586, 1.10000, 0.90000, 1.10000, 0.90000
20502,'FUQUAY VAR~3', 138.0000,1,  16,   1,   1,0.99895507, -74.002661, 1.10000, 0.90000, 1.10000, 0.90000
20503,'FUQUAY VAR~4',  69.0000,1,  16,   1,   1,1.00729048, -76.060468, 1.10000, 0.90000, 1.10000, 0.90000
20504,'FUQUAY VAR~5', 138.0000,1,  16,   1,   1,0.99871206, -74.025085, 1.10000, 0.90000, 1.10000, 0.90000
20505,'FUQUAY VAR~6', 138.0000,1,  16,   1,   1,0.99319828, -75.891359, 1.10000, 0.90000, 1.10000, 0.90000
20506,'FUQUAY VAR~7',  69.0000,1,  16,   1,   1,1.03473592, -78.580145, 1.10000, 0.90000, 1.10000, 0.90000
20507,'FUQUAY VAR~8', 138.0000,1,  16,   1,   1,0.99299556, -75.919772, 1.10000, 0.90000, 1.10000, 0.90000
20508,'LILLINGTON~1', 138.0000,1,  16,   1,   1,1.01072025, -72.705164, 1.10000, 0.90000, 1.10000, 0.90000
20509,'LILLINGTON~2', 138.0000,1,  16,   1,   1,1.01051152, -72.726003, 1.10000, 0.90000, 1.10000, 0.90000
20510,'LILLINGTON~3',  69.0000,1,  16,   1,   1,0.99805820, -77.422639, 1.10000, 0.90000, 1.10000, 0.90000
20511,'SANFORD 7 1 ',  69.0000,1,  16,   1,   1,1.01470721, -76.416730, 1.10000, 0.90000, 1.10000, 0.90000
20512,'SANFORD 8 1 ',  69.0000,1,  16,   1,   1,1.02023304, -75.837878, 1.10000, 0.90000, 1.10000, 0.90000
20513,'SANFORD 8 2 ',  69.0000,1,  16,   1,   1,1.02013731, -75.850890, 1.10000, 0.90000, 1.10000, 0.90000
20514,'SANFORD 9 1 ',  69.0000,1,  16,   1,   1,1.01698661, -76.111865, 1.10000, 0.90000, 1.10000, 0.90000
20515,'SANFORD 10 1', 138.0000,1,  16,   1,   1,1.01516902, -69.987043, 1.10000, 0.90000, 1.10000, 0.90000
20516,'WILLOW SPR~1',  69.0000,1,  16,   1,   1,1.01964903, -80.830556, 1.10000, 0.90000, 1.10000, 0.90000
20517,'WILLOW SPR~2',  69.0000,1,  16,   1,   1,1.01973259, -80.824716, 1.10000, 0.90000, 1.10000, 0.90000
20518,'WILLOW SPR~3',  69.0000,1,  16,   1,   1,1.02956223, -83.071670, 1.10000, 0.90000, 1.10000, 0.90000
20519,'WILLOW SPR~4',  69.0000,1,  16,   1,   1,1.02952623, -83.078316, 1.10000, 0.90000, 1.10000, 0.90000
20520,'WILLOW SPR~5',  69.0000,1,  16,   1,   1,1.02224588, -82.191805, 1.10000, 0.90000, 1.10000, 0.90000
20521,'WINTON 1    ',  69.0000,1,  16,   1,   1,1.01433647, -95.476489, 1.10000, 0.90000, 1.10000, 0.90000
20522,'ABERDEEN 5 1',  69.0000,1,  16,   1,   1,1.02069139, -67.301768, 1.10000, 0.90000, 1.10000, 0.90000
20523,'MAXTON 1 1  ', 138.0000,1,  16,   1,   1,0.96808338, -62.118658, 1.10000, 0.90000, 1.10000, 0.90000
20524,'MAXTON 1 2  ',  69.0000,1,  16,   1,   1,1.03971994, -66.038326, 1.10000, 0.90000, 1.10000, 0.90000
20525,'MAXTON 1 3  ', 138.0000,1,  16,   1,   1,0.96794128, -62.137632, 1.10000, 0.90000, 1.10000, 0.90000
20526,'MAXTON 2 1  ',  69.0000,1,  16,   1,   1,0.99571091, -66.646028, 1.10000, 0.90000, 1.10000, 0.90000
20527,'MAXTON 2 2  ',  69.0000,1,  16,   1,   1,0.99555516, -66.662660, 1.10000, 0.90000, 1.10000, 0.90000
20528,'RAEFORD 1 1 ',  69.0000,1,  16,   1,   1,1.00265312, -70.757953, 1.10000, 0.90000, 1.10000, 0.90000
20529,'RAEFORD 1 2 ',  69.0000,1,  16,   1,   1,1.00256813, -70.776893, 1.10000, 0.90000, 1.10000, 0.90000
20530,'RAEFORD 2 1 ',  69.0000,1,  16,   1,   1,0.99681622, -69.630664, 1.10000, 0.90000, 1.10000, 0.90000
20531,'RAEFORD 2 2 ',  69.0000,1,  16,   1,   1,0.99661291, -69.645861, 1.10000, 0.90000, 1.10000, 0.90000
20532,'RAEFORD 3 1 ', 138.0000,1,  16,   1,   1,1.01270914, -65.601412, 1.10000, 0.90000, 1.10000, 0.90000
20533,'RAEFORD 3 2 ',  69.0000,1,  16,   1,   1,1.00292408, -68.090798, 1.10000, 0.90000, 1.10000, 0.90000
20534,'RAEFORD 3 3 ',  13.8000,1,  16,   1,   1,0.99554050, -70.450478, 1.10000, 0.90000, 1.10000, 0.90000
20536,'RAEFORD 3 5 ', 138.0000,1,  16,   1,   1,1.01288319, -65.580826, 1.10000, 0.90000, 1.10000, 0.90000
20537,'RAEFORD 4 1 ',  69.0000,1,  16,   1,   1,1.00051963, -69.488985, 1.10000, 0.90000, 1.10000, 0.90000
20538,'ENGELHARD 1 ',  69.0000,1,  16,   1,   1,1.01012683, -85.814982, 1.10000, 0.90000, 1.10000, 0.90000
20539,'FAIRFIELD~14',  69.0000,1,  16,   1,   1,0.99961966, -87.926719, 1.10000, 0.90000, 1.10000, 0.90000
20540,'FAIRFIELD~15',  69.0000,1,  16,   1,   1,0.99958795, -87.929738, 1.10000, 0.90000, 1.10000, 0.90000
20541,'OCRACOKE 1  ',  69.0000,1,  16,   1,   1,1.04053462,-107.138566, 1.10000, 0.90000, 1.10000, 0.90000
20542,'CLEVELAND~46',  69.0000,1,  16,   1,   1,1.02438712, -58.520398, 1.10000, 0.90000, 1.10000, 0.90000
20543,'HAMPTONVIL~1',  69.0000,1,  16,   1,   1,0.98382646, -66.032917, 1.10000, 0.90000, 1.10000, 0.90000
20544,'MOORESVILL~1', 138.0000,1,  16,   1,   1,0.99172848, -53.662652, 1.10000, 0.90000, 1.10000, 0.90000
20545,'MOORESVILL~2',  69.0000,1,  16,   1,   1,1.03215516, -57.202407, 1.10000, 0.90000, 1.10000, 0.90000
20546,'MOORESVILL~3', 138.0000,1,  16,   1,   1,0.99268681, -53.622394, 1.10000, 0.90000, 1.10000, 0.90000
20547,'MOORESVILL~6',  69.0000,1,  16,   1,   1,1.02666473, -57.344977, 1.10000, 0.90000, 1.10000, 0.90000
20548,'MOORESVILL~7',  69.0000,1,  16,   1,   1,1.01299894, -57.175230, 1.10000, 0.90000, 1.10000, 0.90000
20549,'MOORESVILL~8',  69.0000,1,  16,   1,   1,1.02174389, -58.957483, 1.10000, 0.90000, 1.10000, 0.90000
20550,'MOORESVILL~9',  69.0000,1,  16,   1,   1,1.02296197, -58.152893, 1.10000, 0.90000, 1.10000, 0.90000
20551,'MOORESVIL~10',  69.0000,1,  16,   1,   1,1.02307773, -58.138167, 1.10000, 0.90000, 1.10000, 0.90000
20552,'MOORESVIL~11', 138.0000,1,  16,   1,   1,1.02185261, -52.272927, 1.10000, 0.90000, 1.10000, 0.90000
20553,'MOORESVIL~12',  69.0000,1,  16,   1,   1,1.02697849, -57.610480, 1.10000, 0.90000, 1.10000, 0.90000
20554,'MOORESVIL~13',  13.8000,1,  16,   1,   1,1.02904987, -58.661763, 1.10000, 0.90000, 1.10000, 0.90000
20556,'MOORESVIL~15', 138.0000,1,  16,   1,   1,1.02171373, -52.287000, 1.10000, 0.90000, 1.10000, 0.90000
20557,'MOORESVIL~16',  69.0000,1,  16,   1,   1,1.01478350, -59.027588, 1.10000, 0.90000, 1.10000, 0.90000
20558,'STATESVILL~7',  69.0000,1,  16,   1,   1,1.02800632, -61.610164, 1.10000, 0.90000, 1.10000, 0.90000
20559,'STATESVILL~8',  69.0000,1,  16,   1,   1,1.03937125, -60.969772, 1.10000, 0.90000, 1.10000, 0.90000
20560,'STATESVILL~9', 138.0000,1,  16,   1,   1,1.02771330, -54.518327, 1.10000, 0.90000, 1.10000, 0.90000
20561,'TROUTMAN 1  ',  69.0000,1,  16,   1,   1,1.02525890, -59.414784, 1.10000, 0.90000, 1.10000, 0.90000
20562,'TROUTMAN 2  ',  69.0000,1,  16,   1,   1,1.02529407, -59.410345, 1.10000, 0.90000, 1.10000, 0.90000
20563,'CLAYTON 5 1 ', 138.0000,1,  16,   1,   1,1.01131928, -77.617375, 1.10000, 0.90000, 1.10000, 0.90000
20564,'CLAYTON 5 2 ',  69.0000,1,  16,   1,   1,1.01448905, -80.214732, 1.10000, 0.90000, 1.10000, 0.90000
20565,'CLAYTON 5 3 ', 138.0000,1,  16,   1,   1,1.01113951, -77.631472, 1.10000, 0.90000, 1.10000, 0.90000
20566,'CLAYTON 6 1 ',  69.0000,1,  16,   1,   1,1.00575721, -81.727926, 1.10000, 0.90000, 1.10000, 0.90000
20567,'CLAYTON 7 1 ',  69.0000,1,  16,   1,   1,1.00766718, -81.096448, 1.10000, 0.90000, 1.10000, 0.90000
20568,'CLAYTON 8 1 ',  69.0000,1,  16,   1,   1,1.02625501, -80.882649, 1.10000, 0.90000, 1.10000, 0.90000
20569,'CLAYTON 8 2 ',  69.0000,1,  16,   1,   1,1.02619874, -80.890490, 1.10000, 0.90000, 1.10000, 0.90000
20570,'CLAYTON 9 1 ',  69.0000,1,  16,   1,   1,1.00921464, -81.588194, 1.10000, 0.90000, 1.10000, 0.90000
20571,'FOUR OAKS ~1',  69.0000,1,  16,   1,   1,1.01537836, -79.284631, 1.10000, 0.90000, 1.10000, 0.90000
20572,'FOUR OAKS ~2',  69.0000,1,  16,   1,   1,0.99192202, -79.067527, 1.10000, 0.90000, 1.10000, 0.90000
20573,'FOUR OAKS ~3',  69.0000,1,  16,   1,   1,0.99201059, -79.059925, 1.10000, 0.90000, 1.10000, 0.90000
20574,'FOUR OAKS ~4',  69.0000,1,  16,   1,   1,0.98888069, -78.593464, 1.10000, 0.90000, 1.10000, 0.90000
20575,'GARNER 1 1  ', 138.0000,1,  16,   1,   1,1.00545740, -76.623630, 1.10000, 0.90000, 1.10000, 0.90000
20576,'GARNER 1 2  ',  69.0000,1,  16,   1,   1,1.02041399, -79.652840, 1.10000, 0.90000, 1.10000, 0.90000
20577,'GARNER 1 3  ', 138.0000,1,  16,   1,   1,1.00487196, -76.679276, 1.10000, 0.90000, 1.10000, 0.90000
20578,'GARNER 2 1  ',  69.0000,1,  16,   1,   1,1.00170970, -81.566788, 1.10000, 0.90000, 1.10000, 0.90000
20579,'GARNER 2 2  ',  69.0000,1,  16,   1,   1,1.00192010, -81.550471, 1.10000, 0.90000, 1.10000, 0.90000
20580,'KENLY 1 1   ',  69.0000,1,  16,   1,   1,1.04706264, -80.178935, 1.10000, 0.90000, 1.10000, 0.90000
20581,'KENLY 2 1   ', 138.0000,1,  16,   1,   1,1.00733387, -78.140520, 1.10000, 0.90000, 1.10000, 0.90000
20582,'KENLY 2 2   ',  69.0000,1,  16,   1,   1,1.04238427, -81.676632, 1.10000, 0.90000, 1.10000, 0.90000
20583,'KENLY 2 3   ', 138.0000,1,  16,   1,   1,1.00723374, -78.154221, 1.10000, 0.90000, 1.10000, 0.90000
20584,'MIDDLESEX ~3',  69.0000,1,  16,   1,   1,1.04054463, -81.945727, 1.10000, 0.90000, 1.10000, 0.90000
20585,'MIDDLESEX ~4',  69.0000,1,  16,   1,   1,1.04040968, -81.934376, 1.10000, 0.90000, 1.10000, 0.90000
20586,'NEWTON GRO~1',  69.0000,1,  16,   1,   1,1.02585590, -79.118118, 1.10000, 0.90000, 1.10000, 0.90000
20587,'NEWTON GRO~2',  69.0000,1,  16,   1,   1,1.02581227, -79.126615, 1.10000, 0.90000, 1.10000, 0.90000
20588,'PRINCETON~60',  69.0000,1,  16,   1,   1,1.03964651, -78.251913, 1.10000, 0.90000, 1.10000, 0.90000
20589,'RALEIGH 4 1 ',  69.0000,1,  16,   1,   1,1.02842772, -81.025339, 1.10000, 0.90000, 1.10000, 0.90000
20590,'RALEIGH 5 1 ', 138.0000,1,  16,   1,   1,0.99230283, -76.793921, 1.10000, 0.90000, 1.10000, 0.90000
20591,'RALEIGH 5 2 ',  69.0000,1,  16,   1,   1,1.03638911, -80.483753, 1.10000, 0.90000, 1.10000, 0.90000
20592,'RALEIGH 5 3 ', 138.0000,1,  16,   1,   1,0.99211520, -76.810620, 1.10000, 0.90000, 1.10000, 0.90000
20593,'RALEIGH 6 1 ',  69.0000,1,  16,   1,   1,1.03825998, -83.462214, 1.10000, 0.90000, 1.10000, 0.90000
20594,'RALEIGH 7 1 ',  69.0000,1,  16,   1,   1,1.03090584, -83.075823, 1.10000, 0.90000, 1.10000, 0.90000
20595,'RALEIGH 7 2 ',  69.0000,1,  16,   1,   1,1.03101552, -83.059909, 1.10000, 0.90000, 1.10000, 0.90000
20596,'SELMA 1 1   ', 345.0000,1,  16,   1,   1,1.03125298, -74.376997, 1.10000, 0.90000, 1.10000, 0.90000
20597,'SELMA 1 2   ', 138.0000,1,  16,   1,   1,1.02417016, -76.505174, 1.10000, 0.90000, 1.10000, 0.90000
20598,'SELMA 1 3   ',  69.0000,1,  16,   1,   1,1.02792430, -78.573035, 1.10000, 0.90000, 1.10000, 0.90000
20599,'SELMA 1 4   ',  13.8000,1,  16,   1,   1,1.01667333, -79.523749, 1.10000, 0.90000, 1.10000, 0.90000
20601,'SELMA 1 6   ', 345.0000,1,  16,   1,   1,1.03175294, -74.308114, 1.10000, 0.90000, 1.10000, 0.90000
20602,'SELMA 1 8   ', 138.0000,1,  16,   1,   1,1.02382660, -76.516547, 1.10000, 0.90000, 1.10000, 0.90000
20603,'SELMA 2 1   ',  69.0000,1,  16,   1,   1,1.00510120, -83.075400, 1.10000, 0.90000, 1.10000, 0.90000
20604,'SMITHFIELD~3',  69.0000,1,  16,   1,   1,1.01430237, -79.560892, 1.10000, 0.90000, 1.10000, 0.90000
20605,'SMITHFIELD~4',  69.0000,1,  16,   1,   1,1.01364517, -79.280335, 1.10000, 0.90000, 1.10000, 0.90000
20606,'SMITHFIELD~5',  69.0000,1,  16,   1,   1,1.01375294, -79.269536, 1.10000, 0.90000, 1.10000, 0.90000
20607,'SMITHFIELD~6', 138.0000,1,  16,   1,   1,1.02591825, -75.914206, 1.10000, 0.90000, 1.10000, 0.90000
20608,'SMITHFIELD~7',  69.0000,1,  16,   1,   1,1.01793075, -78.730969, 1.10000, 0.90000, 1.10000, 0.90000
20609,'SMITHFIELD~8', 138.0000,1,  16,   1,   1,1.02581894, -75.924574, 1.10000, 0.90000, 1.10000, 0.90000
20610,'WENDELL 1 1 ',  69.0000,1,  16,   1,   1,1.00923860, -82.160427, 1.10000, 0.90000, 1.10000, 0.90000
20611,'WENDELL 2 1 ',  69.0000,1,  16,   1,   1,1.03939629, -83.937807, 1.10000, 0.90000, 1.10000, 0.90000
20612,'WENDELL 3 1 ',  69.0000,1,  16,   1,   1,1.01831949, -80.987233, 1.10000, 0.90000, 1.10000, 0.90000
20613,'KINSTON 1 1 ', 138.0000,1,  16,   1,   1,1.02431107, -78.376311, 1.10000, 0.90000, 1.10000, 0.90000
20614,'KINSTON 2 1 ',  69.0000,1,  16,   1,   1,1.00480902, -82.832047, 1.10000, 0.90000, 1.10000, 0.90000
20615,'KINSTON 3 1 ',  69.0000,1,  16,   1,   1,1.00034714, -82.229289, 1.10000, 0.90000, 1.10000, 0.90000
20616,'KINSTON 4 1 ',  69.0000,1,  16,   1,   1,0.99558860, -82.848043, 1.10000, 0.90000, 1.10000, 0.90000
20617,'KINSTON 5 1 ',  69.0000,1,  16,   1,   1,1.00594616, -82.143803, 1.10000, 0.90000, 1.10000, 0.90000
20618,'KINSTON 5 2 ',  69.0000,1,  16,   1,   1,1.00586736, -82.152696, 1.10000, 0.90000, 1.10000, 0.90000
20619,'KINSTON 6 1 ', 138.0000,1,  16,   1,   1,1.02079237, -79.864507, 1.10000, 0.90000, 1.10000, 0.90000
20620,'KINSTON 6 2 ',  69.0000,1,  16,   1,   1,1.01682484, -81.263132, 1.10000, 0.90000, 1.10000, 0.90000
20621,'KINSTON 6 3 ', 138.0000,1,  16,   1,   1,1.02111197, -79.823355, 1.10000, 0.90000, 1.10000, 0.90000
20622,'KINSTON 7 1 ',  69.0000,1,  16,   1,   1,1.00850046, -81.896161, 1.10000, 0.90000, 1.10000, 0.90000
20623,'KINSTON 7 2 ',  69.0000,1,  16,   1,   1,1.00841546, -81.905668, 1.10000, 0.90000, 1.10000, 0.90000
20624,'TRENTON 32 1', 138.0000,1,  16,   1,   1,1.02781546, -78.795323, 1.10000, 0.90000, 1.10000, 0.90000
20625,'TRENTON 32 2', 138.0000,1,  16,   1,   1,1.02791309, -78.784026, 1.10000, 0.90000, 1.10000, 0.90000
20626,'CHARLOTTE~17',  69.0000,1,  16,   1,   1,1.03220236, -55.426872, 1.10000, 0.90000, 1.10000, 0.90000
20627,'CHARLOTTE~18',  69.0000,1,  16,   1,   1,1.03205693, -55.441656, 1.10000, 0.90000, 1.10000, 0.90000
20628,'CHARLOTTE~19', 345.0000,1,  16,   1,   1,1.03532171, -46.903411, 1.10000, 0.90000, 1.10000, 0.90000
20629,'CHARLOTTE~20', 138.0000,1,  16,   1,   1,1.02233517, -50.513770, 1.10000, 0.90000, 1.10000, 0.90000
20630,'CHARLOTTE~21',  69.0000,1,  16,   1,   1,1.02319741, -53.988578, 1.10000, 0.90000, 1.10000, 0.90000
20631,'CHARLOTTE~22', 138.0000,1,  16,   1,   1,1.02070403, -50.729130, 1.10000, 0.90000, 1.10000, 0.90000
20632,'CHARLOTTE~23', 138.0000,1,  16,   1,   1,1.02211738, -50.543198, 1.10000, 0.90000, 1.10000, 0.90000
20633,'CHARLOTTE~26', 138.0000,1,  16,   1,   1,1.00684047, -51.838154, 1.10000, 0.90000, 1.10000, 0.90000
20634,'CHARLOTTE~27',  69.0000,1,  16,   1,   1,1.03497040, -56.084135, 1.10000, 0.90000, 1.10000, 0.90000
20635,'CHARLOTTE~28', 138.0000,1,  16,   1,   1,1.00655770, -51.868562, 1.10000, 0.90000, 1.10000, 0.90000
20636,'CHARLOTTE~29',  69.0000,1,  16,   1,   1,1.01722968, -55.965190, 1.10000, 0.90000, 1.10000, 0.90000
20637,'CHARLOTTE~30',  24.0000,1,  16,   1,   1,1.01722968, -55.965190, 1.10000, 0.90000, 1.10000, 0.90000
20638,'CHARLOTTE~31',  24.0000,1,  16,   1,   1,1.01722968, -55.965190, 1.10000, 0.90000, 1.10000, 0.90000
20640,'CHARLOTTE~33',  69.0000,1,  16,   1,   1,1.01709771, -55.977731, 1.10000, 0.90000, 1.10000, 0.90000
20641,'CHARLOTTE~34',  69.0000,1,  16,   1,   1,1.01735604, -55.952855, 1.10000, 0.90000, 1.10000, 0.90000
20642,'CHARLOTTE~35',  69.0000,1,  16,   1,   1,1.01704895, -59.548267, 1.10000, 0.90000, 1.10000, 0.90000
20643,'CHARLOTTE~36',  69.0000,1,  16,   1,   1,1.02059460, -57.401955, 1.10000, 0.90000, 1.10000, 0.90000
20644,'CHARLOTTE~37',  69.0000,1,  16,   1,   1,1.02051067, -57.415786, 1.10000, 0.90000, 1.10000, 0.90000
20645,'CHARLOTTE~38',  69.0000,1,  16,   1,   1,1.01954174, -56.698415, 1.10000, 0.90000, 1.10000, 0.90000
20646,'CHARLOTTE~39',  69.0000,1,  16,   1,   1,1.01138771, -58.198273, 1.10000, 0.90000, 1.10000, 0.90000
20647,'CHARLOTTE~40',  69.0000,1,  16,   1,   1,1.03604889, -56.301837, 1.10000, 0.90000, 1.10000, 0.90000
20648,'CHARLOTTE~41',  69.0000,1,  16,   1,   1,1.02977002, -56.881211, 1.10000, 0.90000, 1.10000, 0.90000
20649,'CHARLOTTE~42',  69.0000,1,  16,   1,   1,1.02959359, -56.897480, 1.10000, 0.90000, 1.10000, 0.90000
20650,'CHARLOTTE~43',  69.0000,1,  16,   1,   1,1.03198230, -56.319896, 1.10000, 0.90000, 1.10000, 0.90000
20651,'CHARLOTTE~44',  69.0000,1,  16,   1,   1,1.03188109, -56.333153, 1.10000, 0.90000, 1.10000, 0.90000
20652,'CHARLOTTE~45',  69.0000,1,  16,   1,   1,1.03145659, -56.479292, 1.10000, 0.90000, 1.10000, 0.90000
20653,'CHARLOTTE~48', 138.0000,1,  16,   1,   1,1.00952959, -51.110364, 1.10000, 0.90000, 1.10000, 0.90000
20654,'CHARLOTTE~49',  69.0000,1,  16,   1,   1,1.04018080, -55.995492, 1.10000, 0.90000, 1.10000, 0.90000
20655,'CHARLOTTE~50', 138.0000,1,  16,   1,   1,1.01160455, -50.936272, 1.10000, 0.90000, 1.10000, 0.90000
20656,'CHARLOTTE~51',  69.0000,1,  16,   1,   1,1.01496756, -56.126926, 1.10000, 0.90000, 1.10000, 0.90000
20657,'CHARLOTTE~52',  69.0000,1,  16,   1,   1,1.01481926, -56.144537, 1.10000, 0.90000, 1.10000, 0.90000
20658,'CHARLOTTE~53',  69.0000,1,  16,   1,   1,1.03074920, -56.180355, 1.10000, 0.90000, 1.10000, 0.90000
20659,'CHARLOTTE~54',  69.0000,1,  16,   1,   1,1.03086889, -56.164861, 1.10000, 0.90000, 1.10000, 0.90000
20660,'CHARLOTTE~55',  69.0000,1,  16,   1,   1,1.00967014, -56.276138, 1.10000, 0.90000, 1.10000, 0.90000
20661,'CHARLOTTE~56',  69.0000,1,  16,   1,   1,1.01521027, -54.912925, 1.10000, 0.90000, 1.10000, 0.90000
20662,'CHARLOTTE~57',  69.0000,1,  16,   1,   1,1.03017342, -56.881443, 1.10000, 0.90000, 1.10000, 0.90000
20663,'CHARLOTTE~58',  69.0000,1,  16,   1,   1,1.02437019, -57.541700, 1.10000, 0.90000, 1.10000, 0.90000
20664,'CHARLOTTE~59',  69.0000,1,  16,   1,   1,1.02412403, -57.568611, 1.10000, 0.90000, 1.10000, 0.90000
20665,'CHARLOTTE~60',  69.0000,1,  16,   1,   1,1.02634716, -57.180650, 1.10000, 0.90000, 1.10000, 0.90000
20666,'CHARLOTTE~61',  69.0000,1,  16,   1,   1,1.02380669, -57.214138, 1.10000, 0.90000, 1.10000, 0.90000
20667,'CHARLOTTE~62',  69.0000,1,  16,   1,   1,1.03546572, -60.172040, 1.10000, 0.90000, 1.10000, 0.90000
20668,'CHARLOTTE~65',  69.0000,1,  16,   1,   1,1.01541960, -58.182277, 1.10000, 0.90000, 1.10000, 0.90000
20669,'CHARLOTTE~66',  69.0000,1,  16,   1,   1,1.01527464, -58.199694, 1.10000, 0.90000, 1.10000, 0.90000
20670,'CHARLOTTE~67',  69.0000,1,  16,   1,   1,1.01473463, -58.355729, 1.10000, 0.90000, 1.10000, 0.90000
20671,'CHARLOTTE~68',  69.0000,1,  16,   1,   1,1.01460135, -58.372368, 1.10000, 0.90000, 1.10000, 0.90000
20672,'CHARLOTTE~69',  69.0000,1,  16,   1,   1,1.01842761, -58.631737, 1.10000, 0.90000, 1.10000, 0.90000
20673,'CHARLOTTE~70',  69.0000,1,  16,   1,   1,1.02158785, -57.579178, 1.10000, 0.90000, 1.10000, 0.90000
20674,'CHARLOTTE~71',  69.0000,1,  16,   1,   1,1.02132118, -57.599819, 1.10000, 0.90000, 1.10000, 0.90000
20675,'CHARLOTTE~72', 138.0000,1,  16,   1,   1,0.99908471, -52.715550, 1.10000, 0.90000, 1.10000, 0.90000
20676,'CHARLOTTE~73', 138.0000,1,  16,   1,   1,1.01352739, -53.043403, 1.10000, 0.90000, 1.10000, 0.90000
20677,'CHARLOTTE~74',  69.0000,1,  16,   1,   1,1.01806509, -57.963137, 1.10000, 0.90000, 1.10000, 0.90000
20678,'CHARLOTTE~75', 138.0000,1,  16,   1,   1,1.01402366, -52.876821, 1.10000, 0.90000, 1.10000, 0.90000
20679,'CHARLOTTE~76',  69.0000,1,  16,   1,   1,1.02425551, -57.148131, 1.10000, 0.90000, 1.10000, 0.90000
20680,'CHARLOTTE~77',  69.0000,1,  16,   1,   1,1.02402806, -57.166989, 1.10000, 0.90000, 1.10000, 0.90000
20681,'CHARLOTTE~78', 138.0000,1,  16,   1,   1,0.98368555, -53.948109, 1.10000, 0.90000, 1.10000, 0.90000
20682,'CHARLOTTE~79',  69.0000,1,  16,   1,   1,1.03830254, -56.903792, 1.10000, 0.90000, 1.10000, 0.90000
20683,'CHARLOTTE~80', 138.0000,1,  16,   1,   1,0.98306000, -54.001685, 1.10000, 0.90000, 1.10000, 0.90000
20684,'CHARLOTTE~81', 138.0000,1,  16,   1,   1,0.99106735, -53.491081, 1.10000, 0.90000, 1.10000, 0.90000
20685,'CHARLOTTE~82',  69.0000,1,  16,   1,   1,1.02738583, -58.008175, 1.10000, 0.90000, 1.10000, 0.90000
20686,'CHARLOTTE~83', 138.0000,1,  16,   1,   1,0.99402028, -53.344590, 1.10000, 0.90000, 1.10000, 0.90000
20687,'CHARLOTTE~84',  69.0000,1,  16,   1,   1,0.99223346, -59.193787, 1.10000, 0.90000, 1.10000, 0.90000
20688,'CHARLOTTE~86', 138.0000,1,  16,   1,   1,0.99851555, -52.650578, 1.10000, 0.90000, 1.10000, 0.90000
20689,'CHARLOTTE~87',  69.0000,1,  16,   1,   1,1.01498163, -55.982170, 1.10000, 0.90000, 1.10000, 0.90000
20690,'CHARLOTTE~88', 138.0000,1,  16,   1,   1,0.99802959, -52.684661, 1.10000, 0.90000, 1.10000, 0.90000
20691,'CHARLOTTE~89',  69.0000,1,  16,   1,   1,1.00322628, -56.948799, 1.10000, 0.90000, 1.10000, 0.90000
20692,'CHARLOTTE~90',  69.0000,1,  16,   1,   1,1.00366807, -56.909614, 1.10000, 0.90000, 1.10000, 0.90000
20693,'CHARLOTTE~91',  69.0000,1,  16,   1,   1,1.01954412, -57.674336, 1.10000, 0.90000, 1.10000, 0.90000
20694,'CHARLOTTE~92',  69.0000,1,  16,   1,   1,1.00651717, -56.949752, 1.10000, 0.90000, 1.10000, 0.90000
20695,'CHARLOTTE~93', 345.0000,1,  16,   1,   1,1.02267194, -51.204340, 1.10000, 0.90000, 1.10000, 0.90000
20696,'CHARLOTTE~94', 138.0000,1,  16,   1,   1,1.01180613, -53.078001, 1.10000, 0.90000, 1.10000, 0.90000
20697,'CHARLOTTE~95',  69.0000,1,  16,   1,   1,1.00438797, -58.224610, 1.10000, 0.90000, 1.10000, 0.90000
20698,'CHARLOTTE~96', 138.0000,1,  16,   1,   1,1.00974166, -53.253715, 1.10000, 0.90000, 1.10000, 0.90000
20699,'CHARLOTTE~97', 345.0000,1,  16,   1,   1,1.02560675, -50.907893, 1.10000, 0.90000, 1.10000, 0.90000
20700,'CHARLOTTE~98',  69.0000,1,  16,   1,   1,1.00504160, -58.676926, 1.10000, 0.90000, 1.10000, 0.90000
20701,'CHARLOTTE~99',  69.0000,1,  16,   1,   1,0.99546754, -59.059430, 1.10000, 0.90000, 1.10000, 0.90000
20702,'CORNELIUS ~1',  69.0000,1,  16,   1,   1,1.02675200, -57.218486, 1.10000, 0.90000, 1.10000, 0.90000
20703,'CORNELIUS ~2',  69.0000,1,  16,   1,   1,1.02668428, -57.229066, 1.10000, 0.90000, 1.10000, 0.90000
20704,'CORNELIUS ~1',  69.0000,1,  16,   1,   1,1.03033829, -56.709944, 1.10000, 0.90000, 1.10000, 0.90000
20705,'MATTHEWS 1 1',  69.0000,1,  16,   1,   1,1.00312829, -57.773005, 1.10000, 0.90000, 1.10000, 0.90000
20706,'MATTHEWS 2 1',  69.0000,1,  16,   1,   1,1.00068760, -57.988620, 1.10000, 0.90000, 1.10000, 0.90000
20707,'MATTHEWS 3 1', 138.0000,1,  16,   1,   1,0.97746247, -54.461224, 1.10000, 0.90000, 1.10000, 0.90000
20708,'MATTHEWS 3 2',  69.0000,1,  16,   1,   1,1.00497687, -59.140463, 1.10000, 0.90000, 1.10000, 0.90000
20709,'MATTHEWS 3 3', 138.0000,1,  16,   1,   1,0.97898072, -54.393765, 1.10000, 0.90000, 1.10000, 0.90000
20710,'MATTHEWS 4 1',  69.0000,1,  16,   1,   1,0.99606436, -59.301519, 1.10000, 0.90000, 1.10000, 0.90000
20711,'CANDOR 4 1  ', 138.0000,1,  16,   1,   1,1.02890337, -64.017430, 1.10000, 0.90000, 1.10000, 0.90000
20712,'CANDOR 4 2  ',  69.0000,1,  16,   1,   1,1.03460217, -65.460649, 1.10000, 0.90000, 1.10000, 0.90000
20713,'CANDOR 4 3  ', 138.0000,1,  16,   1,   1,1.02882159, -64.029281, 1.10000, 0.90000, 1.10000, 0.90000
20714,'MOUNT GILE~1',  69.0000,1,  16,   1,   1,1.03041792, -65.920615, 1.10000, 0.90000, 1.10000, 0.90000
20715,'SEAGROVE 1  ', 138.0000,1,  16,   1,   1,1.02389848, -63.918119, 1.10000, 0.90000, 1.10000, 0.90000
20716,'SEAGROVE 2  ',  69.0000,1,  16,   1,   1,1.01797080, -66.866848, 1.10000, 0.90000, 1.10000, 0.90000
20717,'SEAGROVE 3  ', 138.0000,1,  16,   1,   1,1.02425945, -63.857542, 1.10000, 0.90000, 1.10000, 0.90000
20718,'TROY 14 1   ',  69.0000,1,  16,   1,   1,1.02201080, -66.516671, 1.10000, 0.90000, 1.10000, 0.90000
20719,'TROY 15 1   ',  69.0000,1,  16,   1,   1,1.03640294, -65.846760, 1.10000, 0.90000, 1.10000, 0.90000
20720,'TROY 16 1   ',  69.0000,1,  16,   1,   1,1.02997947, -65.303261, 1.10000, 0.90000, 1.10000, 0.90000
20721,'CARTHAGE 8 1',  69.0000,1,  16,   1,   1,1.04153883, -71.876376, 1.10000, 0.90000, 1.10000, 0.90000
20722,'CARTHAGE 9 1', 138.0000,1,  16,   1,   1,1.02982557, -63.454343, 1.10000, 0.90000, 1.10000, 0.90000
20723,'CARTHAGE 9 2',  69.0000,1,  16,   1,   1,1.03914976, -68.649296, 1.10000, 0.90000, 1.10000, 0.90000
20724,'CARTHAGE 9 3',  13.8000,1,  16,   1,   1,0.99242479, -75.505337, 1.10000, 0.90000, 1.10000, 0.90000
20726,'CARTHAGE 9 5', 138.0000,1,  16,   1,   1,1.02998459, -63.397037, 1.10000, 0.90000, 1.10000, 0.90000
20727,'CARTHAGE 1~1',  69.0000,1,  16,   1,   1,1.03428519, -69.442745, 1.10000, 0.90000, 1.10000, 0.90000
20728,'PINEHURST ~1',  69.0000,1,  16,   1,   1,1.01975763, -64.767323, 1.10000, 0.90000, 1.10000, 0.90000
20729,'PINEHURST ~2', 345.0000,1,  16,   1,   1,1.03463817, -62.512063, 1.10000, 0.90000, 1.10000, 0.90000
20730,'PINEHURST ~3', 138.0000,1,  16,   1,   1,1.02389967, -63.746360, 1.10000, 0.90000, 1.10000, 0.90000
20731,'PINEHURST ~4',  13.8000,1,  16,   1,   1,1.01089108, -65.360054, 1.10000, 0.90000, 1.10000, 0.90000
20733,'PINEHURST ~6', 345.0000,1,  16,   1,   1,1.03434062, -62.532663, 1.10000, 0.90000, 1.10000, 0.90000
20734,'ROBBINS 1 1 ',  69.0000,1,  16,   1,   1,1.03449440, -71.236879, 1.10000, 0.90000, 1.10000, 0.90000
20735,'ROBBINS 2 1 ',  69.0000,1,  16,   1,   1,1.03285539, -69.987589, 1.10000, 0.90000, 1.10000, 0.90000
20736,'SOUTHERN P~1', 138.0000,1,  16,   1,   1,1.01817644, -64.790942, 1.10000, 0.90000, 1.10000, 0.90000
20737,'SOUTHERN P~2',  69.0000,1,  16,   1,   1,1.04456484, -66.425051, 1.10000, 0.90000, 1.10000, 0.90000
20738,'SOUTHERN P~3', 138.0000,1,  16,   1,   1,1.01881051, -64.731499, 1.10000, 0.90000, 1.10000, 0.90000
20739,'SOUTHERN P~4',  69.0000,1,  16,   1,   1,0.99087697, -72.655188, 1.10000, 0.90000, 1.10000, 0.90000
20740,'SOUTHERN P~5',  69.0000,1,  16,   1,   1,1.02390265, -67.640422, 1.10000, 0.90000, 1.10000, 0.90000
20741,'WEST END 1  ',  69.0000,1,  16,   1,   1,1.02385795, -66.101895, 1.10000, 0.90000, 1.10000, 0.90000
20742,'NASHVILLE ~1',  69.0000,1,  16,   1,   1,1.00144017, -85.442634, 1.10000, 0.90000, 1.10000, 0.90000
20743,'NASHVILLE ~2',  69.0000,1,  16,   1,   1,1.00137174, -85.451943, 1.10000, 0.90000, 1.10000, 0.90000
20744,'NASHVILLE~18', 138.0000,1,  16,   1,   1,1.00698221, -82.169218, 1.10000, 0.90000, 1.10000, 0.90000
20745,'NASHVILLE~19',  69.0000,1,  16,   1,   1,1.04114294, -84.053879, 1.10000, 0.90000, 1.10000, 0.90000
20746,'NASHVILLE~20', 138.0000,1,  16,   1,   1,1.00676632, -82.189333, 1.10000, 0.90000, 1.10000, 0.90000
20747,'ROCKY MOU~27',  69.0000,1,  16,   1,   1,1.01776493, -85.516919, 1.10000, 0.90000, 1.10000, 0.90000
20748,'ROCKY MOU~28',  69.0000,1,  16,   1,   1,1.02383804, -85.049912, 1.10000, 0.90000, 1.10000, 0.90000
20749,'ROCKY MOU~29',  69.0000,1,  16,   1,   1,1.02366018, -85.063067, 1.10000, 0.90000, 1.10000, 0.90000
20750,'ROCKY MOUN~2',  69.0000,1,  16,   1,   1,1.01693559, -85.250583, 1.10000, 0.90000, 1.10000, 0.90000
20751,'ROCKY MOUN~3',  69.0000,1,  16,   1,   1,1.02054632, -85.031552, 1.10000, 0.90000, 1.10000, 0.90000
20752,'WILSON 2 1  ',  69.0000,1,  16,   1,   1,1.03096664, -83.709446, 1.10000, 0.90000, 1.10000, 0.90000
20753,'WILSON 3 1  ',  69.0000,1,  16,   1,   1,1.03150499, -83.148442, 1.10000, 0.90000, 1.10000, 0.90000
20754,'WILSON 4 1  ',  69.0000,1,  16,   1,   1,1.03449655, -82.726759, 1.10000, 0.90000, 1.10000, 0.90000
20755,'WILSON 4 2  ',  69.0000,1,  16,   1,   1,1.03440869, -82.735523, 1.10000, 0.90000, 1.10000, 0.90000
20756,'CAROLINA B~1',  69.0000,1,  16,   1,   1,1.03217375, -63.978874, 1.10000, 0.90000, 1.10000, 0.90000
20757,'CASTLE HAY~1',  69.0000,1,  16,   1,   1,1.01544011, -69.782274, 1.10000, 0.90000, 1.10000, 0.90000
20758,'CASTLE HAY~2',  69.0000,1,  16,   1,   1,1.01524031, -69.794691, 1.10000, 0.90000, 1.10000, 0.90000
20759,'WILMINGTO~59',  69.0000,1,  16,   1,   1,1.03232992, -67.893706, 1.10000, 0.90000, 1.10000, 0.90000
20760,'WILMINGTO~60',  69.0000,1,  16,   1,   1,1.01678574, -68.655504, 1.10000, 0.90000, 1.10000, 0.90000
20761,'WILMINGTO~61',  69.0000,1,  16,   1,   1,1.02318096, -68.162754, 1.10000, 0.90000, 1.10000, 0.90000
20762,'WILMINGTO~62',  69.0000,1,  16,   1,   1,1.02310133, -68.171770, 1.10000, 0.90000, 1.10000, 0.90000
20763,'WILMINGTO~63',  69.0000,1,  16,   1,   1,1.01940811, -66.651732, 1.10000, 0.90000, 1.10000, 0.90000
20764,'WILMINGTO~64',  69.0000,1,  16,   1,   1,1.01930416, -66.666710, 1.10000, 0.90000, 1.10000, 0.90000
20765,'WILMINGTO~65', 345.0000,1,  16,   1,   1,1.03599107, -60.445856, 1.10000, 0.90000, 1.10000, 0.90000
20766,'WILMINGTO~66', 138.0000,1,  16,   1,   1,1.04053974, -61.416241, 1.10000, 0.90000, 1.10000, 0.90000
20767,'WILMINGTO~67',  13.8000,1,  16,   1,   1,1.04262960, -61.839372, 1.10000, 0.90000, 1.10000, 0.90000
20769,'WILMINGTO~69', 345.0000,1,  16,   1,   1,1.03570390, -60.470861, 1.10000, 0.90000, 1.10000, 0.90000
20770,'WILMINGTO~70',  69.0000,1,  16,   1,   1,1.02474737, -66.897243, 1.10000, 0.90000, 1.10000, 0.90000
20771,'WILMINGTO~71',  69.0000,1,  16,   1,   1,1.02455127, -66.911108, 1.10000, 0.90000, 1.10000, 0.90000
20772,'WILMINGTO~72',  69.0000,1,  16,   1,   1,1.00764084, -69.019287, 1.10000, 0.90000, 1.10000, 0.90000
20773,'WILMINGTO~73', 138.0000,1,  16,   1,   1,1.03602779, -62.833758, 1.10000, 0.90000, 1.10000, 0.90000
20774,'WILMINGTO~77',  69.0000,1,  16,   1,   1,1.00725400, -68.806110, 1.10000, 0.90000, 1.10000, 0.90000
20775,'WILMINGTO~78',  69.0000,1,  16,   1,   1,1.00709248, -68.821826, 1.10000, 0.90000, 1.10000, 0.90000
20776,'WILMINGTO~79', 138.0000,1,  16,   1,   1,1.02877915, -64.167681, 1.10000, 0.90000, 1.10000, 0.90000
20777,'WILMINGTO~80',  69.0000,1,  16,   1,   1,1.03646445, -68.187828, 1.10000, 0.90000, 1.10000, 0.90000
20778,'WILMINGTO~81', 138.0000,1,  16,   1,   1,1.03017509, -64.110211, 1.10000, 0.90000, 1.10000, 0.90000
20779,'WILMINGTO~82',  69.0000,1,  16,   1,   1,1.02785814, -68.574703, 1.10000, 0.90000, 1.10000, 0.90000
20780,'WILMINGTO~83',  69.0000,1,  16,   1,   1,1.02774334, -68.587885, 1.10000, 0.90000, 1.10000, 0.90000
20781,'WILMINGTO~84',  69.0000,1,  16,   1,   1,1.02539492, -68.994459, 1.10000, 0.90000, 1.10000, 0.90000
20782,'WILMINGTO~85',  69.0000,1,  16,   1,   1,1.03466725, -68.329793, 1.10000, 0.90000, 1.10000, 0.90000
20783,'WILMINGTO~86',  69.0000,1,  16,   1,   1,1.01534009, -67.946121, 1.10000, 0.90000, 1.10000, 0.90000
20784,'WILMINGTO~87',  69.0000,1,  16,   1,   1,1.01515591, -67.975504, 1.10000, 0.90000, 1.10000, 0.90000
20785,'WILMINGTO~88',  69.0000,1,  16,   1,   1,1.00696087, -68.381313, 1.10000, 0.90000, 1.10000, 0.90000
20786,'WILMINGTO~89', 345.0000,1,  16,   1,   1,1.01959813, -64.880725, 1.10000, 0.90000, 1.10000, 0.90000
20787,'WILMINGTO~90', 138.0000,1,  16,   1,   1,1.03961289, -66.249864, 1.10000, 0.90000, 1.10000, 0.90000
20788,'WILMINGTO~91',  69.0000,1,  16,   1,   1,1.03940308, -70.450949, 1.10000, 0.90000, 1.10000, 0.90000
20789,'WILMINGTO~92',  13.8000,1,  16,   1,   1,1.04719090, -75.763614, 1.10000, 0.90000, 1.10000, 0.90000
20791,'WILMINGTO~94', 345.0000,1,  16,   1,   1,1.02106369, -64.822983, 1.10000, 0.90000, 1.10000, 0.90000
20792,'WILMINGTO~95', 138.0000,1,  16,   1,   1,1.03841496, -66.273940, 1.10000, 0.90000, 1.10000, 0.90000
20793,'WILMINGTO~96',  69.0000,1,  16,   1,   1,1.02564573, -69.034450, 1.10000, 0.90000, 1.10000, 0.90000
20794,'WILMINGTO~97',  69.0000,1,  16,   1,   1,1.01323664, -69.469772, 1.10000, 0.90000, 1.10000, 0.90000
20795,'CONWAY 6 1  ',  69.0000,1,  16,   1,   1,1.02771485, -92.437335, 1.10000, 0.90000, 1.10000, 0.90000
20796,'JACKSON 6 1 ',  69.0000,1,  16,   1,   1,1.03781044, -88.217583, 1.10000, 0.90000, 1.10000, 0.90000
20797,'JACKSON 6 2 ',  69.0000,1,  16,   1,   1,1.03789413, -88.213013, 1.10000, 0.90000, 1.10000, 0.90000
20798,'SEABOARD 1  ',  69.0000,1,  16,   1,   1,1.03036976, -90.969145, 1.10000, 0.90000, 1.10000, 0.90000
20799,'CAMP LEJEU~1',  69.0000,1,  16,   1,   1,1.04132235, -75.678790, 1.10000, 0.90000, 1.10000, 0.90000
20800,'CAMP LEJEU~2', 138.0000,1,  16,   1,   1,1.03344262, -69.501471, 1.10000, 0.90000, 1.10000, 0.90000
20801,'CAMP LEJEU~3',  69.0000,1,  16,   1,   1,1.04929197, -73.678876, 1.10000, 0.90000, 1.10000, 0.90000
20802,'CAMP LEJEU~4', 138.0000,1,  16,   1,   1,1.03336227, -69.517331, 1.10000, 0.90000, 1.10000, 0.90000
20803,'CAMP LEJEU~5', 138.0000,1,  16,   1,   1,1.02284622, -72.397615, 1.10000, 0.90000, 1.10000, 0.90000
20804,'CAMP LEJEU~6',  69.0000,1,  16,   1,   1,1.04460132, -75.052113, 1.10000, 0.90000, 1.10000, 0.90000
20805,'CAMP LEJEU~7', 138.0000,1,  16,   1,   1,1.02269471, -72.410886, 1.10000, 0.90000, 1.10000, 0.90000
20806,'CAMP LEJEU~8',  69.0000,1,  16,   1,   1,1.03955388, -75.008564, 1.10000, 0.90000, 1.10000, 0.90000
20807,'HUBERT 1 1  ', 345.0000,1,  16,   1,   1,1.02326906, -73.762935, 1.10000, 0.90000, 1.10000, 0.90000
20808,'HUBERT 1 2  ', 138.0000,1,  16,   1,   1,1.04587817, -75.044620, 1.10000, 0.90000, 1.10000, 0.90000
20809,'HUBERT 1 3  ',  69.0000,1,  16,   1,   1,1.05714774, -76.192188, 1.10000, 0.90000, 1.10000, 0.90000
20810,'HUBERT 1 4  ', 345.0000,1,  16,   1,   1,1.02281594, -73.786991, 1.10000, 0.90000, 1.10000, 0.90000
20811,'HUBERT 1 6  ', 138.0000,1,  16,   1,   1,1.04516983, -75.062741, 1.10000, 0.90000, 1.10000, 0.90000
20812,'HUBERT 2 1  ', 138.0000,1,  16,   1,   1,1.03116775, -72.787352, 1.10000, 0.90000, 1.10000, 0.90000
20813,'HUBERT 2 2  ',  69.0000,1,  16,   1,   1,1.05934513, -75.292870, 1.10000, 0.90000, 1.10000, 0.90000
20814,'HUBERT 2 3  ', 138.0000,1,  16,   1,   1,1.03107083, -72.804960, 1.10000, 0.90000, 1.10000, 0.90000
20815,'JACKSONVIL~3',  69.0000,1,  16,   1,   1,1.03585434, -76.904167, 1.10000, 0.90000, 1.10000, 0.90000
20816,'JACKSONVI~28',  69.0000,1,  16,   1,   1,1.02968979, -77.366208, 1.10000, 0.90000, 1.10000, 0.90000
20817,'JACKSONVI~42',  69.0000,1,  16,   1,   1,1.03068078, -77.716577, 1.10000, 0.90000, 1.10000, 0.90000
20818,'JACKSONVI~56', 345.0000,1,  16,   1,   1,1.02488351, -71.002255, 1.10000, 0.90000, 1.10000, 0.90000
20819,'JACKSONVI~57', 138.0000,1,  16,   1,   1,1.01938927, -73.168162, 1.10000, 0.90000, 1.10000, 0.90000
20820,'JACKSONVI~58',  69.0000,1,  16,   1,   1,1.04383934, -76.443054, 1.10000, 0.90000, 1.10000, 0.90000
20821,'JACKSONVI~59',  13.8000,1,  16,   1,   1,1.01457357, -75.917758, 1.10000, 0.90000, 1.10000, 0.90000
20823,'JACKSONVI~61', 345.0000,1,  16,   1,   1,1.02466202, -71.037847, 1.10000, 0.90000, 1.10000, 0.90000
20824,'JACKSONVI~62', 345.0000,1,  16,   1,   1,1.02559745, -70.901318, 1.10000, 0.90000, 1.10000, 0.90000
20825,'JACKSONVI~78',  69.0000,1,  16,   1,   1,1.03097522, -77.529245, 1.10000, 0.90000, 1.10000, 0.90000
20826,'JACKSONV~100',  69.0000,1,  16,   1,   1,1.03179574, -78.201342, 1.10000, 0.90000, 1.10000, 0.90000
20827,'JACKSONV~148', 138.0000,1,  16,   1,   1,1.03532469, -73.598102, 1.10000, 0.90000, 1.10000, 0.90000
20828,'JACKSONV~166',  69.0000,1,  16,   1,   1,1.03857231, -77.964082, 1.10000, 0.90000, 1.10000, 0.90000
20829,'SNEADS FER~1',  69.0000,1,  16,   1,   1,1.03735924, -73.704141, 1.10000, 0.90000, 1.10000, 0.90000
20830,'SNEADS FER~2',  69.0000,1,  16,   1,   1,1.03730619, -73.714830, 1.10000, 0.90000, 1.10000, 0.90000
20831,'SNEADS FER~3',  69.0000,1,  16,   1,   1,1.03542089, -73.921621, 1.10000, 0.90000, 1.10000, 0.90000
20832,'CARRBORO 1 1',  69.0000,1,  16,   1,   1,1.03428686, -79.498389, 1.10000, 0.90000, 1.10000, 0.90000
20833,'CARRBORO 2 1',  69.0000,1,  16,   1,   1,1.01260281, -79.708991, 1.10000, 0.90000, 1.10000, 0.90000
20834,'CHAPEL HI~25',  69.0000,1,  16,   1,   1,1.00737917, -80.495145, 1.10000, 0.90000, 1.10000, 0.90000
20835,'CHAPEL HI~26',  69.0000,1,  16,   1,   1,1.01316476, -79.887491, 1.10000, 0.90000, 1.10000, 0.90000
20836,'CHAPEL HI~27',  69.0000,1,  16,   1,   1,1.00828040, -79.996528, 1.10000, 0.90000, 1.10000, 0.90000
20837,'CHAPEL HI~28',  69.0000,1,  16,   1,   1,1.00817263, -80.010011, 1.10000, 0.90000, 1.10000, 0.90000
20838,'TIMBERLAKE 1',  69.0000,1,  16,   1,   1,1.02456522, -82.520023, 1.10000, 0.90000, 1.10000, 0.90000
20839,'BAYBORO 1 1 ',  69.0000,1,  16,   1,   1,1.02495337, -86.787177, 1.10000, 0.90000, 1.10000, 0.90000
20840,'BAYBORO 2 1 ',  69.0000,1,  16,   1,   1,1.02065027, -87.471787, 1.10000, 0.90000, 1.10000, 0.90000
20841,'ATKINSON 2 1',  69.0000,1,  16,   1,   1,1.03651512, -75.404032, 1.10000, 0.90000, 1.10000, 0.90000
20842,'BURGAW 1 1  ',  69.0000,1,  16,   1,   1,1.03004038, -72.567222, 1.10000, 0.90000, 1.10000, 0.90000
20843,'BURGAW 2 1  ',  69.0000,1,  16,   1,   1,1.02170134, -73.332702, 1.10000, 0.90000, 1.10000, 0.90000
20844,'BURGAW 2 2  ',  69.0000,1,  16,   1,   1,1.02163899, -73.338787, 1.10000, 0.90000, 1.10000, 0.90000
20845,'HAMPSTEAD ~8',  69.0000,1,  16,   1,   1,1.03556371, -70.499218, 1.10000, 0.90000, 1.10000, 0.90000
20846,'HAMPSTEAD ~9',  69.0000,1,  16,   1,   1,1.03208530, -70.256617, 1.10000, 0.90000, 1.10000, 0.90000
20847,'ROCKY POIN~3',  69.0000,1,  16,   1,   1,1.03332317, -68.635212, 1.10000, 0.90000, 1.10000, 0.90000
20848,'ROCKY POIN~4', 138.0000,1,  16,   1,   1,1.01740658, -69.366657, 1.10000, 0.90000, 1.10000, 0.90000
20849,'ROCKY POIN~5',  69.0000,1,  16,   1,   1,1.04846454, -71.043605, 1.10000, 0.90000, 1.10000, 0.90000
20850,'ROCKY POIN~6', 138.0000,1,  16,   1,   1,1.01728070, -69.385365, 1.10000, 0.90000, 1.10000, 0.90000
20851,'HERTFORD 1 1',  69.0000,1,  16,   1,   1,1.03170383,-100.835941, 1.10000, 0.90000, 1.10000, 0.90000
20852,'HERTFORD 1 2',  69.0000,1,  16,   1,   1,1.03184783,-100.821795, 1.10000, 0.90000, 1.10000, 0.90000
20853,'HERTFORD 2 1',  69.0000,1,  16,   1,   1,1.03782594,-101.140492, 1.10000, 0.90000, 1.10000, 0.90000
20854,'ROXBORO 1 1 ',  69.0000,1,  16,   1,   1,1.03025126, -84.429744, 1.10000, 0.90000, 1.10000, 0.90000
20855,'ROXBORO 2 1 ', 138.0000,1,  16,   1,   1,1.03421795, -80.150610, 1.10000, 0.90000, 1.10000, 0.90000
20856,'ROXBORO 2 2 ',  69.0000,1,  16,   1,   1,1.02999604, -82.308752, 1.10000, 0.90000, 1.10000, 0.90000
20857,'ROXBORO 2 3 ', 138.0000,1,  16,   1,   1,1.03447998, -80.109089, 1.10000, 0.90000, 1.10000, 0.90000
20858,'ROXBORO 3 1 ',  69.0000,1,  16,   1,   1,1.04009891, -85.807393, 1.10000, 0.90000, 1.10000, 0.90000
20859,'ROXBORO 4 1 ',  69.0000,1,  16,   1,   1,1.03436458, -86.004321, 1.10000, 0.90000, 1.10000, 0.90000
20860,'ROXBORO 5 1 ',  69.0000,1,  16,   1,   1,1.03592265, -86.247606, 1.10000, 0.90000, 1.10000, 0.90000
20861,'ROXBORO 6 1 ',  69.0000,1,  16,   1,   1,1.04089367, -86.045084, 1.10000, 0.90000, 1.10000, 0.90000
20862,'GREENVILL~17',  69.0000,1,  16,   1,   1,1.00527573, -86.032810, 1.10000, 0.90000, 1.10000, 0.90000
20863,'GREENVILL~18', 138.0000,1,  16,   1,   1,1.01690137, -82.587465, 1.10000, 0.90000, 1.10000, 0.90000
20864,'GREENVILL~19',  69.0000,1,  16,   1,   1,1.04526532, -83.926755, 1.10000, 0.90000, 1.10000, 0.90000
20865,'GREENVILL~20', 138.0000,1,  16,   1,   1,1.01768434, -82.540343, 1.10000, 0.90000, 1.10000, 0.90000
20866,'GREENVILL~21',  69.0000,1,  16,   1,   1,1.01208401, -85.698486, 1.10000, 0.90000, 1.10000, 0.90000
20867,'GREENVILL~22',  69.0000,1,  16,   1,   1,1.02151501, -84.892708, 1.10000, 0.90000, 1.10000, 0.90000
20868,'GREENVILL~23',  69.0000,1,  16,   1,   1,1.02137959, -84.910665, 1.10000, 0.90000, 1.10000, 0.90000
20869,'GREENVILL~24', 138.0000,1,  16,   1,   1,1.02454233, -83.038926, 1.10000, 0.90000, 1.10000, 0.90000
20870,'WINTERVILL~1', 345.0000,1,  16,   1,   1,1.04161584, -77.638064, 1.10000, 0.90000, 1.10000, 0.90000
20871,'WINTERVILL~2', 138.0000,1,  16,   1,   1,1.04165959, -81.071982, 1.10000, 0.90000, 1.10000, 0.90000
20872,'WINTERVILL~3',  69.0000,1,  16,   1,   1,1.04920673, -83.321765, 1.10000, 0.90000, 1.10000, 0.90000
20873,'WINTERVILL~4', 345.0000,1,  16,   1,   1,1.04141748, -77.676777, 1.10000, 0.90000, 1.10000, 0.90000
20874,'WINTERVILL~5', 138.0000,1,  16,   1,   1,1.04037941, -81.156615, 1.10000, 0.90000, 1.10000, 0.90000
20875,'ASHEBORO 1 1',  69.0000,1,  16,   1,   1,1.00539374, -67.779143, 1.10000, 0.90000, 1.10000, 0.90000
20876,'ASHEBORO 2 1', 138.0000,1,  16,   1,   1,1.01607215, -63.965309, 1.10000, 0.90000, 1.10000, 0.90000
20877,'ASHEBORO 2 2',  69.0000,1,  16,   1,   1,1.00801909, -67.557087, 1.10000, 0.90000, 1.10000, 0.90000
20878,'ASHEBORO 2 3',  13.8000,1,  16,   1,   1,1.00358522, -73.797762, 1.10000, 0.90000, 1.10000, 0.90000
20880,'ASHEBORO 2 5', 138.0000,1,  16,   1,   1,1.01592386, -63.980465, 1.10000, 0.90000, 1.10000, 0.90000
20881,'ASHEBORO 3 1',  69.0000,1,  16,   1,   1,1.00323987, -68.363056, 1.10000, 0.90000, 1.10000, 0.90000
20882,'ASHEBORO 4 1',  69.0000,1,  16,   1,   1,1.00698400, -68.286169, 1.10000, 0.90000, 1.10000, 0.90000
20883,'ASHEBORO 5 1', 138.0000,1,  16,   1,   1,1.00213051, -68.746264, 1.10000, 0.90000, 1.10000, 0.90000
20884,'ASHEBORO 6 1',  69.0000,1,  16,   1,   1,1.00378013, -69.949265, 1.10000, 0.90000, 1.10000, 0.90000
20885,'ASHEBORO 6 2',  69.0000,1,  16,   1,   1,1.00370026, -69.958909, 1.10000, 0.90000, 1.10000, 0.90000
20886,'ASHEBORO 7 1', 138.0000,1,  16,   1,   1,1.02372503, -65.494527, 1.10000, 0.90000, 1.10000, 0.90000
20887,'ASHEBORO 7 2', 138.0000,1,  16,   1,   1,1.02391815, -65.475436, 1.10000, 0.90000, 1.10000, 0.90000
20888,'RAMSEUR 1   ',  69.0000,1,  16,   1,   1,1.01308012, -74.442443, 1.10000, 0.90000, 1.10000, 0.90000
20889,'TRINITY 1 1 ',  69.0000,1,  16,   1,   1,1.01151669, -71.048441, 1.10000, 0.90000, 1.10000, 0.90000
20890,'TRINITY 2 1 ',  69.0000,1,  16,   1,   1,0.99698991, -70.839041, 1.10000, 0.90000, 1.10000, 0.90000
20891,'ELLERBE 1   ',  69.0000,1,  16,   1,   1,1.04253101, -63.726785, 1.10000, 0.90000, 1.10000, 0.90000
20892,'HAMLET 1 1  ',  69.0000,1,  16,   1,   1,1.03700602, -59.388317, 1.10000, 0.90000, 1.10000, 0.90000
20893,'HAMLET 1 2  ',  69.0000,1,  16,   1,   1,1.03695333, -59.396274, 1.10000, 0.90000, 1.10000, 0.90000
20894,'HAMLET 2 1  ',  69.0000,1,  16,   1,   1,1.02688897, -61.317764, 1.10000, 0.90000, 1.10000, 0.90000
20895,'HAMLET 2 2  ',  69.0000,1,  16,   1,   1,1.02697170, -61.309035, 1.10000, 0.90000, 1.10000, 0.90000
20896,'HAMLET 3 1  ',  69.0000,1,  16,   1,   1,1.04067039, -58.783968, 1.10000, 0.90000, 1.10000, 0.90000
20897,'HAMLET 3 2  ',  69.0000,1,  16,   1,   1,1.04061317, -58.791297, 1.10000, 0.90000, 1.10000, 0.90000
20898,'ROCKINGHAM~1',  69.0000,1,  16,   1,   1,1.03610134, -58.729095, 1.10000, 0.90000, 1.10000, 0.90000
20899,'ROCKINGHAM~2',  69.0000,1,  16,   1,   1,1.04044580, -62.859119, 1.10000, 0.90000, 1.10000, 0.90000
20900,'ROCKINGHAM~3',  69.0000,1,  16,   1,   1,1.02447605, -58.497210, 1.10000, 0.90000, 1.10000, 0.90000
20901,'FAIRMONT 1 1', 138.0000,1,  16,   1,   1,0.93958890, -64.362505, 1.10000, 0.90000, 1.10000, 0.90000
20902,'FAIRMONT 1 2',  69.0000,1,  16,   1,   1,1.03954697, -65.828393, 1.10000, 0.90000, 1.10000, 0.90000
20903,'FAIRMONT 1 3', 138.0000,1,  16,   1,   1,0.93932927, -64.385338, 1.10000, 0.90000, 1.10000, 0.90000
20904,'LUMBERTON~20',  69.0000,1,  16,   1,   1,1.02068853, -67.339962, 1.10000, 0.90000, 1.10000, 0.90000
20905,'LUMBERTON~21',  69.0000,1,  16,   1,   1,1.02081490, -67.332230, 1.10000, 0.90000, 1.10000, 0.90000
20906,'LUMBERTON~22', 138.0000,1,  16,   1,   1,1.01725161, -66.442434, 1.10000, 0.90000, 1.10000, 0.90000
20907,'LUMBERTON~23',  69.0000,1,  16,   1,   1,1.01917732, -67.487972, 1.10000, 0.90000, 1.10000, 0.90000
20908,'LUMBERTON~24',  69.0000,1,  16,   1,   1,1.03310204, -66.820007, 1.10000, 0.90000, 1.10000, 0.90000
20909,'LUMBERTON~25',  69.0000,1,  16,   1,   1,1.03330064, -66.803273, 1.10000, 0.90000, 1.10000, 0.90000
20910,'LUMBERTON~26',  69.0000,1,  16,   1,   1,1.03377616, -66.974021, 1.10000, 0.90000, 1.10000, 0.90000
20911,'PEMBROKE 8 1',  69.0000,1,  16,   1,   1,1.01165676, -68.045083, 1.10000, 0.90000, 1.10000, 0.90000
20912,'PEMBROKE 8 2',  69.0000,1,  16,   1,   1,1.01173830, -68.036559, 1.10000, 0.90000, 1.10000, 0.90000
20913,'PEMBROKE 9 1',  69.0000,1,  16,   1,   1,1.00095904, -69.355995, 1.10000, 0.90000, 1.10000, 0.90000
20914,'PEMBROKE 1~1',  69.0000,1,  16,   1,   1,1.02842820, -66.874546, 1.10000, 0.90000, 1.10000, 0.90000
20915,'ROWLAND 1 1 ',  69.0000,1,  16,   1,   1,1.00142825, -67.186645, 1.10000, 0.90000, 1.10000, 0.90000
20916,'ROWLAND 1 2 ',  69.0000,1,  16,   1,   1,1.00134742, -67.196870, 1.10000, 0.90000, 1.10000, 0.90000
20917,'ROWLAND 2 1 ',  69.0000,1,  16,   1,   1,1.03744745, -67.248342, 1.10000, 0.90000, 1.10000, 0.90000
20918,'EDEN 3 1    ',  69.0000,1,  16,   1,   1,1.01280093, -77.390305, 1.10000, 0.90000, 1.10000, 0.90000
20919,'EDEN 4 1    ',  69.0000,1,  16,   1,   1,1.01127064, -77.484364, 1.10000, 0.90000, 1.10000, 0.90000
20920,'EDEN 5 1    ',  69.0000,1,  16,   1,   1,1.01897728, -76.875002, 1.10000, 0.90000, 1.10000, 0.90000
20921,'MADISON 12 1',  69.0000,1,  16,   1,   1,1.01485348, -71.007562, 1.10000, 0.90000, 1.10000, 0.90000
20922,'MADISON 13 1',  69.0000,1,  16,   1,   1,1.02663267, -71.371099, 1.10000, 0.90000, 1.10000, 0.90000
20923,'MADISON 13 2',  69.0000,1,  16,   1,   1,1.02656960, -71.377444, 1.10000, 0.90000, 1.10000, 0.90000
20924,'STONEVILLE~1',  69.0000,1,  16,   1,   1,1.03630781, -73.959358, 1.10000, 0.90000, 1.10000, 0.90000
20925,'STONEVILLE~2',  69.0000,1,  16,   1,   1,1.03621852, -73.966775, 1.10000, 0.90000, 1.10000, 0.90000
20926,'STONEVILLE~3',  69.0000,1,  16,   1,   1,1.04019785, -75.072583, 1.10000, 0.90000, 1.10000, 0.90000
20927,'SALISBURY~18',  69.0000,1,  16,   1,   1,1.03271210, -59.084449, 1.10000, 0.90000, 1.10000, 0.90000
20928,'SALISBURY~19',  69.0000,1,  16,   1,   1,1.03261864, -59.094735, 1.10000, 0.90000, 1.10000, 0.90000
20929,'SALISBURY~20',  69.0000,1,  16,   1,   1,1.03297520, -58.558552, 1.10000, 0.90000, 1.10000, 0.90000
20930,'SALISBURY~21',  69.0000,1,  16,   1,   1,1.03628087, -59.470491, 1.10000, 0.90000, 1.10000, 0.90000
20931,'SALISBURY~22',  69.0000,1,  16,   1,   1,1.03614712, -59.480627, 1.10000, 0.90000, 1.10000, 0.90000
20932,'SALISBURY~24', 138.0000,1,  16,   1,   1,1.02071226, -56.911557, 1.10000, 0.90000, 1.10000, 0.90000
20933,'SALISBURY~25',  69.0000,1,  16,   1,   1,1.04205024, -59.261966, 1.10000, 0.90000, 1.10000, 0.90000
20934,'SALISBURY~26', 138.0000,1,  16,   1,   1,1.02046406, -56.942095, 1.10000, 0.90000, 1.10000, 0.90000
20935,'SALISBURY~27', 138.0000,1,  16,   1,   1,1.02154613, -55.919927, 1.10000, 0.90000, 1.10000, 0.90000
20936,'SALISBURY~28',  69.0000,1,  16,   1,   1,1.03722310, -57.864092, 1.10000, 0.90000, 1.10000, 0.90000
20937,'SALISBURY~29', 138.0000,1,  16,   1,   1,1.02129483, -55.945178, 1.10000, 0.90000, 1.10000, 0.90000
20938,'SALISBURY~30', 138.0000,1,  16,   1,   1,1.00879610, -55.695975, 1.10000, 0.90000, 1.10000, 0.90000
20939,'SALISBURY~31',  69.0000,1,  16,   1,   1,1.04245567, -72.928143, 1.10000, 0.90000, 1.10000, 0.90000
20940,'SALISBURY~32',  69.0000,1,  16,   1,   1,1.03645575, -70.422706, 1.10000, 0.90000, 1.10000, 0.90000
20941,'CLINTON 18 1',  69.0000,1,  16,   1,   1,1.03332603, -77.196014, 1.10000, 0.90000, 1.10000, 0.90000
20942,'CLINTON 19 1',  69.0000,1,  16,   1,   1,1.03347492, -77.748679, 1.10000, 0.90000, 1.10000, 0.90000
20943,'CLINTON 20 1', 138.0000,1,  16,   1,   1,0.99851131, -72.806763, 1.10000, 0.90000, 1.10000, 0.90000
20944,'CLINTON 20 2',  69.0000,1,  16,   1,   1,1.04256129, -75.921296, 1.10000, 0.90000, 1.10000, 0.90000
20945,'CLINTON 20 3', 138.0000,1,  16,   1,   1,0.99822116, -72.828244, 1.10000, 0.90000, 1.10000, 0.90000
20946,'LAUREL HIL~1',  69.0000,1,  16,   1,   1,1.01257527, -64.995445, 1.10000, 0.90000, 1.10000, 0.90000
20947,'LAURINBURG~1', 138.0000,1,  16,   1,   1,0.99691391, -63.282317, 1.10000, 0.90000, 1.10000, 0.90000
20948,'LAURINBURG~2',  69.0000,1,  16,   1,   1,1.03133786, -63.619415, 1.10000, 0.90000, 1.10000, 0.90000
20949,'LAURINBURG~3', 138.0000,1,  16,   1,   1,0.99733257, -63.284257, 1.10000, 0.90000, 1.10000, 0.90000
20950,'LAURINBURG~4',  69.0000,1,  16,   1,   1,1.00641549, -64.338934, 1.10000, 0.90000, 1.10000, 0.90000
20951,'LAURINBURG~5', 138.0000,1,  16,   1,   1,1.00209856, -61.065757, 1.10000, 0.90000, 1.10000, 0.90000
20952,'LAURINBURG~6', 138.0000,1,  16,   1,   1,1.00200784, -61.078086, 1.10000, 0.90000, 1.10000, 0.90000
20953,'LAURINBURG~7',  69.0000,1,  16,   1,   1,1.02420735, -64.460013, 1.10000, 0.90000, 1.10000, 0.90000
20954,'ALBEMARLE ~1', 138.0000,1,  16,   1,   1,0.99830079, -57.560033, 1.10000, 0.90000, 1.10000, 0.90000
20955,'ALBEMARLE ~2',  69.0000,1,  16,   1,   1,1.04294288, -60.945102, 1.10000, 0.90000, 1.10000, 0.90000
20956,'ALBEMARLE ~3', 138.0000,1,  16,   1,   1,0.99878758, -57.489743, 1.10000, 0.90000, 1.10000, 0.90000
20957,'ALBEMARLE ~4',  69.0000,1,  16,   1,   1,1.03530836, -61.984540, 1.10000, 0.90000, 1.10000, 0.90000
20958,'ALBEMARLE ~5',  69.0000,1,  16,   1,   1,1.03541458, -61.972745, 1.10000, 0.90000, 1.10000, 0.90000
20959,'ALBEMARLE ~6',  69.0000,1,  16,   1,   1,1.03492677, -61.814325, 1.10000, 0.90000, 1.10000, 0.90000
20960,'ALBEMARLE ~7',  69.0000,1,  16,   1,   1,1.03476226, -61.824284, 1.10000, 0.90000, 1.10000, 0.90000
20961,'ALBEMARLE ~8',  69.0000,1,  16,   1,   1,1.03849697, -61.468205, 1.10000, 0.90000, 1.10000, 0.90000
20962,'ALBEMARLE ~9',  69.0000,1,  16,   1,   1,1.03843307, -61.479346, 1.10000, 0.90000, 1.10000, 0.90000
20963,'OAKBORO 1   ',  69.0000,1,  16,   1,   1,1.03354812, -62.070724, 1.10000, 0.90000, 1.10000, 0.90000
20964,'STANFIELD 1 ',  69.0000,1,  16,   1,   1,1.00447035, -61.478806, 1.10000, 0.90000, 1.10000, 0.90000
20965,'MOUNT AIRY~9', 345.0000,1,  16,   1,   1,0.99588007, -61.112879, 1.10000, 0.90000, 1.10000, 0.90000
20966,'MOUNT AIR~10', 138.0000,1,  16,   1,   1,1.04426348, -64.293916, 1.10000, 0.90000, 1.10000, 0.90000
20967,'MOUNT AIR~11',  69.0000,1,  16,   1,   1,1.05476677, -67.917229, 1.10000, 0.90000, 1.10000, 0.90000
20968,'MOUNT AIR~12', 345.0000,1,  16,   1,   1,0.99766910, -60.956515, 1.10000, 0.90000, 1.10000, 0.90000
20969,'MOUNT AIR~13', 345.0000,1,  16,   1,   1,0.99583226, -61.118472, 1.10000, 0.90000, 1.10000, 0.90000
20970,'MOUNT AIR~14',  69.0000,1,  16,   1,   1,1.02822793, -69.470298, 1.10000, 0.90000, 1.10000, 0.90000
20971,'MOUNT AIR~15',  69.0000,1,  16,   1,   1,1.02837420, -69.453298, 1.10000, 0.90000, 1.10000, 0.90000
20972,'MOUNT AIR~16', 138.0000,1,  16,   1,   1,1.03667951, -66.933620, 1.10000, 0.90000, 1.10000, 0.90000
20973,'MOUNT AIR~17', 138.0000,1,  16,   1,   1,1.03681743, -66.917535, 1.10000, 0.90000, 1.10000, 0.90000
20974,'MOUNT AIR~18',  69.0000,1,  16,   1,   1,1.03531075, -68.819572, 1.10000, 0.90000, 1.10000, 0.90000
20975,'PILOT MOUN~1',  69.0000,1,  16,   1,   1,1.00951993, -70.509887, 1.10000, 0.90000, 1.10000, 0.90000
20976,'PILOT MOUN~2',  69.0000,1,  16,   1,   1,1.00956559, -70.503917, 1.10000, 0.90000, 1.10000, 0.90000
20977,'PILOT MOUN~3',  69.0000,1,  16,   1,   1,0.99779749, -70.017191, 1.10000, 0.90000, 1.10000, 0.90000
20978,'PILOT MOUN~4',  69.0000,1,  16,   1,   1,1.00844252, -71.779243, 1.10000, 0.90000, 1.10000, 0.90000
20979,'WESTFIELD~12',  69.0000,1,  16,   1,   1,1.01393020, -73.153478, 1.10000, 0.90000, 1.10000, 0.90000
20980,'DOBSON 1 1  ',  69.0000,1,  16,   1,   1,0.98334759, -69.630889, 1.10000, 0.90000, 1.10000, 0.90000
20981,'DOBSON 2 1  ',  69.0000,1,  16,   1,   1,0.99271232, -69.317896, 1.10000, 0.90000, 1.10000, 0.90000
20982,'DOBSON 2 2  ',  69.0000,1,  16,   1,   1,0.99267298, -69.328326, 1.10000, 0.90000, 1.10000, 0.90000
20983,'ELKIN 1 1   ', 138.0000,1,  16,   1,   1,0.99818397, -59.696202, 1.10000, 0.90000, 1.10000, 0.90000
20984,'ELKIN 1 2   ', 138.0000,1,  16,   1,   1,0.99837577, -59.680806, 1.10000, 0.90000, 1.10000, 0.90000
20985,'ELKIN 2 1   ',  69.0000,1,  16,   1,   1,0.98096108, -68.189358, 1.10000, 0.90000, 1.10000, 0.90000
20986,'ELKIN 3 1   ',  69.0000,1,  16,   1,   1,0.97727132, -69.097458, 1.10000, 0.90000, 1.10000, 0.90000
20987,'LOWGAP 1    ',  69.0000,1,  16,   1,   1,1.03393638, -69.188443, 1.10000, 0.90000, 1.10000, 0.90000
20988,'COLUMBIA 1~6', 138.0000,1,  16,   1,   1,1.02139509, -84.384863, 1.10000, 0.90000, 1.10000, 0.90000
20989,'INDIAN TRA~1',  69.0000,1,  16,   1,   1,0.99508846, -60.336293, 1.10000, 0.90000, 1.10000, 0.90000
20990,'INDIAN TRA~2',  69.0000,1,  16,   1,   1,0.99495286, -60.352255, 1.10000, 0.90000, 1.10000, 0.90000
20991,'INDIAN TRA~3',  69.0000,1,  16,   1,   1,0.99620479, -59.321190, 1.10000, 0.90000, 1.10000, 0.90000
20992,'INDIAN TRA~4',  69.0000,1,  16,   1,   1,0.99299967, -60.021476, 1.10000, 0.90000, 1.10000, 0.90000
20993,'INDIAN TRA~5',  69.0000,1,  16,   1,   1,0.99284410, -60.036618, 1.10000, 0.90000, 1.10000, 0.90000
20994,'MONROE 14 1 ',  69.0000,1,  16,   1,   1,1.02024794, -56.970041, 1.10000, 0.90000, 1.10000, 0.90000
20995,'MONROE 15 1 ', 138.0000,1,  16,   1,   1,1.01027739, -53.328789, 1.10000, 0.90000, 1.10000, 0.90000
20996,'MONROE 15 2 ',  69.0000,1,  16,   1,   1,1.04045534, -55.251309, 1.10000, 0.90000, 1.10000, 0.90000
20997,'MONROE 15 3 ', 138.0000,1,  16,   1,   1,1.01016867, -53.340256, 1.10000, 0.90000, 1.10000, 0.90000
20998,'MONROE 16 1 ',  69.0000,1,  16,   1,   1,1.03503907, -55.710045, 1.10000, 0.90000, 1.10000, 0.90000
20999,'MONROE 17 1 ',  69.0000,1,  16,   1,   1,0.98603195, -61.211438, 1.10000, 0.90000, 1.10000, 0.90000
21000,'MONROE 18 1 ',  69.0000,1,  16,   1,   1,0.97685891, -62.078449, 1.10000, 0.90000, 1.10000, 0.90000
21001,'MONROE 19 1 ', 138.0000,1,  16,   1,   1,1.00151002, -54.684445, 1.10000, 0.90000, 1.10000, 0.90000
21002,'MONROE 19 2 ',  69.0000,1,  16,   1,   1,0.99768454, -59.797992, 1.10000, 0.90000, 1.10000, 0.90000
21003,'MONROE 19 3 ',  13.8000,1,  16,   1,   1,1.00100207, -64.362129, 1.10000, 0.90000, 1.10000, 0.90000
21005,'MONROE 19 5 ', 138.0000,1,  16,   1,   1,1.00113404, -54.717335, 1.10000, 0.90000, 1.10000, 0.90000
21006,'MONROE 19 7 ', 138.0000,1,  16,   1,   1,1.00202453, -54.623758, 1.10000, 0.90000, 1.10000, 0.90000
21007,'WAXHAW 1 1  ', 345.0000,1,  16,   1,   1,1.03664792, -48.067583, 1.10000, 0.90000, 1.10000, 0.90000
21008,'WAXHAW 1 2  ', 138.0000,1,  16,   1,   1,1.02265251, -51.422893, 1.10000, 0.90000, 1.10000, 0.90000
21009,'WAXHAW 1 3  ',  20.0000,1,  16,   1,   1,1.01596510, -53.479346, 1.10000, 0.90000, 1.10000, 0.90000
21011,'WAXHAW 1 5  ', 345.0000,1,  16,   1,   1,1.03648067, -48.083074, 1.10000, 0.90000, 1.10000, 0.90000
21012,'WAXHAW 1 7  ', 345.0000,1,  16,   1,   1,1.03627050, -47.931126, 1.10000, 0.90000, 1.10000, 0.90000
21013,'WAXHAW 2 1  ',  69.0000,1,  16,   1,   1,1.01443481, -58.533546, 1.10000, 0.90000, 1.10000, 0.90000
21014,'WAXHAW 3 1  ',  69.0000,1,  16,   1,   1,1.03759754, -60.387485, 1.10000, 0.90000, 1.10000, 0.90000
21015,'WAXHAW 4 1  ',  69.0000,1,  16,   1,   1,1.04246902, -60.394759, 1.10000, 0.90000, 1.10000, 0.90000
21016,'WAXHAW 5 1  ',  69.0000,1,  16,   1,   1,1.03646696, -60.503954, 1.10000, 0.90000, 1.10000, 0.90000
21017,'WAXHAW 5 2  ',  69.0000,1,  16,   1,   1,1.03632808, -60.518461, 1.10000, 0.90000, 1.10000, 0.90000
21018,'WINGATE 1   ',  69.0000,1,  16,   1,   1,0.98177469, -61.830970, 1.10000, 0.90000, 1.10000, 0.90000
21019,'HENDERSON~34', 345.0000,1,  16,   1,   1,1.03647089, -78.292587, 1.10000, 0.90000, 1.10000, 0.90000
21020,'HENDERSON~35', 138.0000,1,  16,   1,   1,1.04163456, -79.046162, 1.10000, 0.90000, 1.10000, 0.90000
21021,'HENDERSON~36', 345.0000,1,  16,   1,   1,1.03636718, -78.308221, 1.10000, 0.90000, 1.10000, 0.90000
21022,'HENDERSON~37',  69.0000,1,  16,   1,   1,1.03213847, -83.944077, 1.10000, 0.90000, 1.10000, 0.90000
21023,'HENDERSON~38',  69.0000,1,  16,   1,   1,1.03221607, -83.935081, 1.10000, 0.90000, 1.10000, 0.90000
21024,'NORLINA 1   ',  69.0000,1,  16,   1,   1,1.02708077, -84.865510, 1.10000, 0.90000, 1.10000, 0.90000
21025,'NORLINA 2   ',  69.0000,1,  16,   1,   1,1.02702904, -84.872040, 1.10000, 0.90000, 1.10000, 0.90000
21026,'CARY 5 1    ', 138.0000,1,  16,   1,   1,1.01241851, -76.544721, 1.10000, 0.90000, 1.10000, 0.90000
21027,'CARY 5 2    ',  69.0000,1,  16,   1,   1,1.02306271, -80.737303, 1.10000, 0.90000, 1.10000, 0.90000
21028,'CARY 5 3    ',  13.8000,1,  16,   1,   1,1.02759123, -82.053241, 1.10000, 0.90000, 1.10000, 0.90000
21030,'CARY 5 5    ', 138.0000,1,  16,   1,   1,1.01251709, -76.502517, 1.10000, 0.90000, 1.10000, 0.90000
21031,'CARY 5 7    ', 138.0000,1,  16,   1,   1,1.01235676, -76.552958, 1.10000, 0.90000, 1.10000, 0.90000
21032,'CARY 6 1    ', 138.0000,1,  16,   1,   1,1.00073934, -75.965057, 1.10000, 0.90000, 1.10000, 0.90000
21033,'CARY 7 1    ',  69.0000,1,  16,   1,   1,1.02239704, -81.261431, 1.10000, 0.90000, 1.10000, 0.90000
21034,'CARY 8 1    ',  69.0000,1,  16,   1,   1,1.04123056, -83.318069, 1.10000, 0.90000, 1.10000, 0.90000
21035,'CARY 9 1    ',  69.0000,1,  16,   1,   1,1.01905155, -82.280734, 1.10000, 0.90000, 1.10000, 0.90000
21036,'CARY 10 1   ',  69.0000,1,  16,   1,   1,1.02144003, -82.806017, 1.10000, 0.90000, 1.10000, 0.90000
21037,'CARY 10 2   ',  69.0000,1,  16,   1,   1,1.02139819, -82.814534, 1.10000, 0.90000, 1.10000, 0.90000
21038,'CARY 11 1   ',  69.0000,1,  16,   1,   1,1.02804506, -80.558031, 1.10000, 0.90000, 1.10000, 0.90000
21039,'KNIGHTDALE~1',  69.0000,1,  16,   1,   1,1.00219953, -83.749410, 1.10000, 0.90000, 1.10000, 0.90000
21040,'KNIGHTDALE~2',  69.0000,1,  16,   1,   1,1.00192404, -83.775781, 1.10000, 0.90000, 1.10000, 0.90000
21041,'KNIGHTDALE~3',  69.0000,1,  16,   1,   1,1.01378119, -82.164170, 1.10000, 0.90000, 1.10000, 0.90000
21042,'RALEIGH 8 1 ', 345.0000,1,  16,   1,   1,1.04121733, -72.310195, 1.10000, 0.90000, 1.10000, 0.90000
21043,'RALEIGH 8 2 ', 138.0000,1,  16,   1,   1,1.04259062, -76.577752, 1.10000, 0.90000, 1.10000, 0.90000
21044,'RALEIGH 8 3 ', 345.0000,1,  16,   1,   1,1.04079962, -72.120432, 1.10000, 0.90000, 1.10000, 0.90000
21045,'RALEIGH 9 1 ',  69.0000,1,  16,   1,   1,1.03826630, -83.698074, 1.10000, 0.90000, 1.10000, 0.90000
21046,'RALEIGH 9 2 ',  69.0000,1,  16,   1,   1,1.03815103, -83.717349, 1.10000, 0.90000, 1.10000, 0.90000
21047,'RALEIGH 10 1', 138.0000,1,  16,   1,   1,0.99656612, -79.233726, 1.10000, 0.90000, 1.10000, 0.90000
21048,'RALEIGH 10 2',  69.0000,1,  16,   1,   1,1.04012001, -82.278146, 1.10000, 0.90000, 1.10000, 0.90000
21049,'RALEIGH 10 3', 138.0000,1,  16,   1,   1,0.99614418, -79.286106, 1.10000, 0.90000, 1.10000, 0.90000
21050,'RALEIGH 11 1',  69.0000,1,  16,   1,   1,1.02362454, -82.677924, 1.10000, 0.90000, 1.10000, 0.90000
21051,'RALEIGH 12 1', 138.0000,1,  16,   1,   1,0.99254203, -79.685870, 1.10000, 0.90000, 1.10000, 0.90000
21052,'RALEIGH 12 2',  18.0000,1,  16,   1,   1,0.99254203, -79.685870, 1.10000, 0.90000, 1.10000, 0.90000
21053,'RALEIGH 12 3',  18.0000,1,  16,   1,   1,0.99254203, -79.685870, 1.10000, 0.90000, 1.10000, 0.90000
21055,'RALEIGH 12 5', 138.0000,1,  16,   1,   1,0.99192178, -79.749576, 1.10000, 0.90000, 1.10000, 0.90000
21056,'RALEIGH 12 7', 138.0000,1,  16,   1,   1,0.99314606, -79.624378, 1.10000, 0.90000, 1.10000, 0.90000
21057,'RALEIGH 13 1',  69.0000,1,  16,   1,   1,1.03325284, -83.930471, 1.10000, 0.90000, 1.10000, 0.90000
21058,'RALEIGH 14 1',  69.0000,1,  16,   1,   1,1.02353489, -82.933919, 1.10000, 0.90000, 1.10000, 0.90000
21059,'RALEIGH 14 2',  69.0000,1,  16,   1,   1,1.02389610, -82.907848, 1.10000, 0.90000, 1.10000, 0.90000
21060,'RALEIGH 15 1', 138.0000,1,  16,   1,   1,1.00811005, -78.263395, 1.10000, 0.90000, 1.10000, 0.90000
21061,'RALEIGH 15 2',  69.0000,1,  16,   1,   1,1.04324090, -82.485763, 1.10000, 0.90000, 1.10000, 0.90000
21062,'RALEIGH 15 3', 138.0000,1,  16,   1,   1,1.00764537, -78.308132, 1.10000, 0.90000, 1.10000, 0.90000
21063,'RALEIGH 16 1', 138.0000,1,  16,   1,   1,0.98808563, -79.847200, 1.10000, 0.90000, 1.10000, 0.90000
21064,'RALEIGH 16 2',  69.0000,1,  16,   1,   1,1.01550853, -83.619370, 1.10000, 0.90000, 1.10000, 0.90000
21065,'RALEIGH 16 3',  13.8000,1,  16,   1,   1,1.04207158, -86.655368, 1.10000, 0.90000, 1.10000, 0.90000
21067,'RALEIGH 16 5', 138.0000,1,  16,   1,   1,0.98792666, -79.797558, 1.10000, 0.90000, 1.10000, 0.90000
21068,'RALEIGH 17 1',  69.0000,1,  16,   1,   1,1.01541162, -83.822643, 1.10000, 0.90000, 1.10000, 0.90000
21069,'RALEIGH 18 1',  69.0000,1,  16,   1,   1,1.01946235, -85.303756, 1.10000, 0.90000, 1.10000, 0.90000
21070,'RALEIGH 19 1',  69.0000,1,  16,   1,   1,1.02383053, -82.922970, 1.10000, 0.90000, 1.10000, 0.90000
21071,'RALEIGH 20 1',  69.0000,1,  16,   1,   1,1.02762592, -83.480894, 1.10000, 0.90000, 1.10000, 0.90000
21072,'RALEIGH 21 1',  69.0000,1,  16,   1,   1,1.01650178, -83.730422, 1.10000, 0.90000, 1.10000, 0.90000
21073,'RALEIGH 22 1',  69.0000,1,  16,   1,   1,1.02192724, -84.240910, 1.10000, 0.90000, 1.10000, 0.90000
21074,'RALEIGH 23 1',  69.0000,1,  16,   1,   1,1.02143109, -81.665089, 1.10000, 0.90000, 1.10000, 0.90000
21075,'RALEIGH 24 1',  69.0000,1,  16,   1,   1,1.01802731, -83.083528, 1.10000, 0.90000, 1.10000, 0.90000
21076,'RALEIGH 25 1', 345.0000,1,  16,   1,   1,1.02135217, -73.423345, 1.10000, 0.90000, 1.10000, 0.90000
21077,'RALEIGH 25 2', 138.0000,1,  16,   1,   1,1.01013172, -76.704746, 1.10000, 0.90000, 1.10000, 0.90000
21078,'RALEIGH 25 3', 345.0000,1,  16,   1,   1,1.02407789, -73.110939, 1.10000, 0.90000, 1.10000, 0.90000
21079,'RALEIGH 26 1', 138.0000,1,  16,   1,   1,1.00504231, -79.585835, 1.10000, 0.90000, 1.10000, 0.90000
21080,'RALEIGH 26 2',  69.0000,1,  16,   1,   1,1.01499033, -82.524572, 1.10000, 0.90000, 1.10000, 0.90000
21081,'RALEIGH 26 3', 138.0000,1,  16,   1,   1,1.00428998, -79.642751, 1.10000, 0.90000, 1.10000, 0.90000
21082,'RALEIGH 27 1', 138.0000,1,  16,   1,   1,1.00611889, -78.382124, 1.10000, 0.90000, 1.10000, 0.90000
21083,'RALEIGH 28 1',  69.0000,1,  16,   1,   1,1.04030466, -85.388867, 1.10000, 0.90000, 1.10000, 0.90000
21084,'RALEIGH 29 1',  69.0000,1,  16,   1,   1,1.00910187, -83.232521, 1.10000, 0.90000, 1.10000, 0.90000
21085,'RALEIGH 30 1', 138.0000,1,  16,   1,   1,1.00945210, -79.981679, 1.10000, 0.90000, 1.10000, 0.90000
21086,'RALEIGH 30 2',  69.0000,1,  16,   1,   1,1.01616538, -82.990780, 1.10000, 0.90000, 1.10000, 0.90000
21087,'RALEIGH 30 3', 138.0000,1,  16,   1,   1,1.00928771, -79.998502, 1.10000, 0.90000, 1.10000, 0.90000
21088,'PLYMOUTH ~20',  69.0000,1,  16,   1,   1,1.00771487, -87.959190, 1.10000, 0.90000, 1.10000, 0.90000
21089,'PLYMOUTH ~21',  69.0000,1,  16,   1,   1,1.00765061, -87.966382, 1.10000, 0.90000, 1.10000, 0.90000
21090,'PLYMOUTH ~22', 138.0000,1,  16,   1,   1,1.01879883, -89.042519, 1.10000, 0.90000, 1.10000, 0.90000
21091,'PLYMOUTH ~23',  69.0000,1,  16,   1,   1,1.02250242, -89.758255, 1.10000, 0.90000, 1.10000, 0.90000
21092,'PLYMOUTH ~24', 138.0000,1,  16,   1,   1,1.01871574, -89.054575, 1.10000, 0.90000, 1.10000, 0.90000
21093,'DUDLEY 3 1  ',  69.0000,1,  16,   1,   1,1.01282144, -78.627335, 1.10000, 0.90000, 1.10000, 0.90000
21094,'DUDLEY 3 2  ',  69.0000,1,  16,   1,   1,1.01275933, -78.634240, 1.10000, 0.90000, 1.10000, 0.90000
21095,'GOLDSBORO ~1',  69.0000,1,  16,   1,   1,1.04372251, -79.125850, 1.10000, 0.90000, 1.10000, 0.90000
21096,'GOLDSBORO ~2',  69.0000,1,  16,   1,   1,1.04358470, -79.142754, 1.10000, 0.90000, 1.10000, 0.90000
21097,'GOLDSBORO ~3', 138.0000,1,  16,   1,   1,1.03034282, -74.986229, 1.10000, 0.90000, 1.10000, 0.90000
21098,'GOLDSBORO ~4',  69.0000,1,  16,   1,   1,1.04485142, -77.920185, 1.10000, 0.90000, 1.10000, 0.90000
21099,'GOLDSBORO ~5', 138.0000,1,  16,   1,   1,1.03156233, -74.853109, 1.10000, 0.90000, 1.10000, 0.90000
21100,'GOLDSBORO ~6',  69.0000,1,  16,   1,   1,1.02921236, -79.160738, 1.10000, 0.90000, 1.10000, 0.90000
21101,'GOLDSBORO ~7',  69.0000,1,  16,   1,   1,1.00581467, -81.038514, 1.10000, 0.90000, 1.10000, 0.90000
21102,'GOLDSBORO ~8', 138.0000,1,  16,   1,   1,1.02764201, -78.961788, 1.10000, 0.90000, 1.10000, 0.90000
21103,'GOLDSBORO ~9',  69.0000,1,  16,   1,   1,1.01417005, -81.698399, 1.10000, 0.90000, 1.10000, 0.90000
21104,'GOLDSBORO~10', 138.0000,1,  16,   1,   1,1.02778840, -78.945143, 1.10000, 0.90000, 1.10000, 0.90000
21105,'GOLDSBORO~11',  69.0000,1,  16,   1,   1,1.01990008, -80.360536, 1.10000, 0.90000, 1.10000, 0.90000
21106,'GOLDSBORO~12',  69.0000,1,  16,   1,   1,1.01976562, -80.374333, 1.10000, 0.90000, 1.10000, 0.90000
21107,'WILSON 5 1  ', 345.0000,1,  16,   1,   1,1.02329338, -75.888613, 1.10000, 0.90000, 1.10000, 0.90000
21108,'WILSON 5 2  ', 138.0000,1,  16,   1,   1,1.04659379, -77.905459, 1.10000, 0.90000, 1.10000, 0.90000
21109,'WILSON 5 3  ',  69.0000,1,  16,   1,   1,1.04851568, -81.499354, 1.10000, 0.90000, 1.10000, 0.90000
21110,'WILSON 5 4  ', 138.0000,1,  16,   1,   1,1.04387510, -78.142323, 1.10000, 0.90000, 1.10000, 0.90000
21111,'WILSON 5 6  ', 345.0000,1,  16,   1,   1,1.02643895, -75.619866, 1.10000, 0.90000, 1.10000, 0.90000
21112,'WILSON 6 1  ', 138.0000,1,  16,   1,   1,1.03910375, -77.631787, 1.10000, 0.90000, 1.10000, 0.90000
21113,'WILSON 7 1  ', 138.0000,1,  16,   1,   1,1.02066934, -80.009929, 1.10000, 0.90000, 1.10000, 0.90000
21114,'WILSON 7 2  ',  69.0000,1,  16,   1,   1,1.03832972, -83.501276, 1.10000, 0.90000, 1.10000, 0.90000
21115,'WILSON 7 3  ', 138.0000,1,  16,   1,   1,1.02152145, -79.948047, 1.10000, 0.90000, 1.10000, 0.90000
21116,'WILSON 8 1  ', 138.0000,1,  16,   1,   1,1.03219128, -79.053764, 1.10000, 0.90000, 1.10000, 0.90000
21117,'WILSON 8 2  ',  69.0000,1,  16,   1,   1,1.02179182, -81.548852, 1.10000, 0.90000, 1.10000, 0.90000
21118,'WILSON 8 3  ', 138.0000,1,  16,   1,   1,1.03266919, -78.994580, 1.10000, 0.90000, 1.10000, 0.90000
21119,'EAST BEND 1 ',  69.0000,1,  16,   1,   1,0.98298168, -68.072001, 1.10000, 0.90000, 1.10000, 0.90000
21120,'GOLDSBORO~13', 345.0000,1,  16,   1,   1,1.03699994, -71.867831, 1.10000, 0.90000, 1.10000, 0.90000
21121,'GOLDSBORO~15', 138.0000,1,  16,   1,   1,1.03558445, -74.261867, 1.10000, 0.90000, 1.10000, 0.90000
21122,'GOLDSBORO~16',  13.8000,2,  16,   1,   1,1.03232718, -68.790284, 1.10000, 0.90000, 1.10000, 0.90000
21123,'GOLDSBORO~17',  13.8000,2,  16,   1,   1,1.03439760, -69.935393, 1.10000, 0.90000, 1.10000, 0.90000
21124,'GOLDSBORO~18',  18.0000,2,  16,   1,   1,1.03272820, -68.994637, 1.10000, 0.90000, 1.10000, 0.90000
21125,'GOLDSBORO~19',  13.8000,2,  16,   1,   1,1.03274775, -69.099706, 1.10000, 0.90000, 1.10000, 0.90000
21126,'GOLDSBORO~20',  13.8000,2,  16,   1,   1,1.03398502, -69.745090, 1.10000, 0.90000, 1.10000, 0.90000
21127,'GOLDSBORO~21', 345.0000,1,  16,   1,   1,1.03749847, -72.216061, 1.10000, 0.90000, 1.10000, 0.90000
21128,'GOLDSBORO~14', 345.0000,1,  16,   1,   1,1.03697741, -71.872202, 1.10000, 0.90000, 1.10000, 0.90000
21129,'ROSE HILL ~4', 138.0000,1,  16,   1,   1,1.02322412, -74.444834, 1.10000, 0.90000, 1.10000, 0.90000
21130,'ROSE HILL ~5',  13.8000,2,  16,   1,   1,1.02333701, -74.278505, 1.10000, 0.90000, 1.10000, 0.90000
21131,'ROSE HILL ~6',  13.8000,2,  16,   1,   1,1.02337134, -74.225421, 1.10000, 0.90000, 1.10000, 0.90000
21133,'ROSE HILL ~8',  13.8000,2,  16,   1,   1,1.02348137, -73.928656, 1.10000, 0.90000, 1.10000, 0.90000
21134,'ROSE HILL ~9', 138.0000,1,  16,   1,   1,1.02315569, -74.451091, 1.10000, 0.90000, 1.10000, 0.90000
21135,'ROSE HILL~10', 138.0000,1,  16,   1,   1,1.02327204, -74.442341, 1.10000, 0.90000, 1.10000, 0.90000
21136,'MURFREESBO~1', 345.0000,2,  16,   1,   1,1.04024827, -91.637950, 1.10000, 0.90000, 1.10000, 0.90000
21137,'MURFREESBO~2', 138.0000,2,  16,   1,   1,1.04150641, -88.912336, 1.10000, 0.90000, 1.10000, 0.90000
21138,'MURFREESBO~3',  69.0000,2,  16,   1,   1,1.03392911, -92.826881, 1.10000, 0.90000, 1.10000, 0.90000
21139,'MURFREESBO~4',  13.8000,1,  16,   1,   1,1.03149080, -95.679844, 1.10000, 0.90000, 1.10000, 0.90000
21141,'MURFREESBO~6', 345.0000,1,  16,   1,   1,1.04014838, -91.647062, 1.10000, 0.90000, 1.10000, 0.90000
21142,'MURFREESBO~7', 345.0000,1,  16,   1,   1,1.03987420, -91.727159, 1.10000, 0.90000, 1.10000, 0.90000
21143,'DURHAM 29 1 ',  69.0000,1,  16,   1,   1,1.01912034, -81.531961, 1.10000, 0.90000, 1.10000, 0.90000
21144,'DURHAM 29 2 ',  18.0000,2,  16,   1,   1,1.01912034, -81.531961, 1.10000, 0.90000, 1.10000, 0.90000
21145,'DURHAM 29 3 ',  13.8000,2,  16,   1,   1,1.01944363, -81.117574, 1.10000, 0.90000, 1.10000, 0.90000
21146,'DURHAM 29 4 ',  13.8000,2,  16,   1,   1,1.01705587, -73.313188, 1.10000, 0.90000, 1.10000, 0.90000
21147,'DURHAM 29 5 ',  69.0000,1,  16,   1,   1,1.01911855, -81.532528, 1.10000, 0.90000, 1.10000, 0.90000
21148,'DURHAM 29 7 ',  69.0000,1,  16,   1,   1,1.01912034, -81.531961, 1.10000, 0.90000, 1.10000, 0.90000
21149,'TAR HEEL 1  ', 138.0000,1,  16,   1,   1,1.01492262, -65.001879, 1.10000, 0.90000, 1.10000, 0.90000
21150,'TAR HEEL 2  ',  69.0000,1,  16,   1,   1,1.02411091, -67.060075, 1.10000, 0.90000, 1.10000, 0.90000
21151,'TAR HEEL 3  ',  13.8000,2,  16,   1,   1,1.02951872, -66.467303, 1.10000, 0.90000, 1.10000, 0.90000
21152,'TAR HEEL 4  ',  13.8000,2,  16,   1,   1,1.02951872, -66.467303, 1.10000, 0.90000, 1.10000, 0.90000
21154,'TAR HEEL 6  ',  13.8000,2,  16,   1,   1,1.02790439, -63.529037, 1.10000, 0.90000, 1.10000, 0.90000
21155,'TAR HEEL 7  ',  13.8000,2,  16,   1,   1,1.03209710, -66.189792, 1.10000, 0.90000, 1.10000, 0.90000
21156,'TAR HEEL 8  ',  13.8000,2,  16,   1,   1,1.02144945, -64.258399, 1.10000, 0.90000, 1.10000, 0.90000
21157,'TAR HEEL 9  ', 138.0000,1,  16,   1,   1,1.01491320, -65.003184, 1.10000, 0.90000, 1.10000, 0.90000
21158,'TAR HEEL 11 ', 138.0000,1,  16,   1,   1,1.01483333, -64.997125, 1.10000, 0.90000, 1.10000, 0.90000
21159,'MONCURE 1 1 ', 345.0000,1,  16,   1,   1,1.03661060, -55.563555, 1.10000, 0.90000, 1.10000, 0.90000
21160,'MONCURE 1 2 ', 138.0000,1,  16,   1,   1,1.04515398, -58.453927, 1.10000, 0.90000, 1.10000, 0.90000
21161,'MONCURE 1 3 ',  69.0000,1,  16,   1,   1,1.04356945, -60.835935, 1.10000, 0.90000, 1.10000, 0.90000
21162,'MONCURE 1 4 ',  13.8000,1,  16,   1,   1,1.04383850, -63.315847, 1.10000, 0.90000, 1.10000, 0.90000
21164,'MONCURE 1 6 ',  13.2000,2,  16,   1,   1,1.04204774, -54.806643, 1.10000, 0.90000, 1.10000, 0.90000
21165,'MONCURE 1 7 ',  13.8000,2,  16,   1,   1,1.00609386, -56.295170, 1.10000, 0.90000, 1.10000, 0.90000
21166,'MONCURE 1 8 ',  13.8000,2,  16,   1,   1,1.04239869, -54.761428, 1.10000, 0.90000, 1.10000, 0.90000
21167,'MONCURE 1 9 ', 345.0000,1,  16,   1,   1,1.03690386, -55.497688, 1.10000, 0.90000, 1.10000, 0.90000
21168,'MONCURE 1 11', 138.0000,1,  16,   1,   1,1.04468489, -58.559405, 1.10000, 0.90000, 1.10000, 0.90000
21169,'ROWLAND 3 1 ',  69.0000,1,  16,   1,   1,1.00027931, -66.071644, 1.10000, 0.90000, 1.10000, 0.90000
21170,'ROWLAND 3 2 ',  13.8000,2,  16,   1,   1,1.04627120, -65.804679, 1.10000, 0.90000, 1.10000, 0.90000
21171,'ROWLAND 3 3 ',  69.0000,1,  16,   1,   1,1.00026727, -66.074779, 1.10000, 0.90000, 1.10000, 0.90000
21172,'ROWLAND 3 5 ',  69.0000,1,  16,   1,   1,1.00027931, -66.071644, 1.10000, 0.90000, 1.10000, 0.90000
21173,'NEW LONDO~35',  69.0000,2,  16,   1,   1,1.04898286, -63.020448, 1.10000, 0.90000, 1.10000, 0.90000
21174,'NEW LONDO~36',  13.8000,2,  16,   1,   1,1.04898286, -63.020448, 1.10000, 0.90000, 1.10000, 0.90000
21175,'NEW LONDO~37',  13.8000,2,  16,   1,   1,1.04898286, -63.020448, 1.10000, 0.90000, 1.10000, 0.90000
21177,'NEW LONDO~39',  69.0000,1,  16,   1,   1,1.04893279, -63.025147, 1.10000, 0.90000, 1.10000, 0.90000
21178,'NEW LONDO~40',  69.0000,1,  16,   1,   1,1.04903150, -63.015817, 1.10000, 0.90000, 1.10000, 0.90000
21179,'MAXTON 3 1  ',  69.0000,1,  16,   1,   1,1.00425172, -65.181991, 1.10000, 0.90000, 1.10000, 0.90000
21180,'MAXTON 3 2  ',  18.0000,2,  16,   1,   1,1.01135612, -64.286553, 1.10000, 0.90000, 1.10000, 0.90000
21181,'MAXTON 3 3  ',  69.0000,1,  16,   1,   1,1.00422823, -65.187442, 1.10000, 0.90000, 1.10000, 0.90000
21182,'MAXTON 3 5  ',  69.0000,1,  16,   1,   1,1.00425172, -65.181991, 1.10000, 0.90000, 1.10000, 0.90000
21183,'PLYMOUTH ~25',  69.0000,2,  16,   1,   1,1.01728642, -89.386228, 1.10000, 0.90000, 1.10000, 0.90000
21184,'PLYMOUTH ~26',  69.0000,1,  16,   1,   1,1.01725447, -89.387970, 1.10000, 0.90000, 1.10000, 0.90000
21185,'KINSTON 8 1 ',  69.0000,2,  16,   1,   1,1.02372015, -81.944471, 1.10000, 0.90000, 1.10000, 0.90000
21186,'KINSTON 8 2 ',  69.0000,1,  16,   1,   1,1.02369273, -81.951970, 1.10000, 0.90000, 1.10000, 0.90000
21187,'NASHVILLE~38', 138.0000,1,  16,   1,   1,1.03615177, -82.486385, 1.10000, 0.90000, 1.10000, 0.90000
21188,'NASHVILLE~39',  18.0000,2,  16,   1,   1,1.03641856, -81.896126, 1.10000, 0.90000, 1.10000, 0.90000
21189,'NASHVILLE~40',  13.8000,2,  16,   1,   1,1.03659725, -81.558811, 1.10000, 0.90000, 1.10000, 0.90000
21190,'NASHVILLE~41',  13.8000,2,  16,   1,   1,1.03580284, -77.627149, 1.10000, 0.90000, 1.10000, 0.90000
21191,'NASHVILLE~42',  20.0000,2,  16,   1,   1,1.03607917, -78.822015, 1.10000, 0.90000, 1.10000, 0.90000
21192,'NASHVILLE~43', 138.0000,1,  16,   1,   1,1.03605127, -82.495004, 1.10000, 0.90000, 1.10000, 0.90000
21193,'NASHVILLE~44', 138.0000,1,  16,   1,   1,1.03622723, -82.483782, 1.10000, 0.90000, 1.10000, 0.90000
21194,'FAYETTEVI~41',  69.0000,1,  16,   1,   1,1.01762998, -77.309736, 1.10000, 0.90000, 1.10000, 0.90000
21195,'FAYETTEVI~42',  13.8000,2,  16,   1,   1,1.01783407, -77.095842, 1.10000, 0.90000, 1.10000, 0.90000
21196,'FAYETTEVI~43',  13.8000,2,  16,   1,   1,1.01761961, -77.321116, 1.10000, 0.90000, 1.10000, 0.90000
21198,'FAYETTEVI~45',  69.0000,1,  16,   1,   1,1.01762474, -77.310877, 1.10000, 0.90000, 1.10000, 0.90000
21199,'SELMA 3 1   ',  69.0000,2,  16,   1,   1,1.02922034, -79.152173, 1.10000, 0.90000, 1.10000, 0.90000
21200,'SELMA 3 2   ',  69.0000,1,  16,   1,   1,1.02922034, -79.152173, 1.10000, 0.90000, 1.10000, 0.90000
21201,'LUMBERTON~27',  69.0000,2,  16,   1,   1,1.03531969, -66.689591, 1.10000, 0.90000, 1.10000, 0.90000
21202,'LUMBERTON~28',  69.0000,1,  16,   1,   1,1.03515267, -66.705444, 1.10000, 0.90000, 1.10000, 0.90000
21203,'ANGIER 3 1  ',  69.0000,2,  16,   1,   1,1.01081419, -76.375039, 1.10000, 0.90000, 1.10000, 0.90000
21204,'ANGIER 3 2  ',  69.0000,1,  16,   1,   1,1.01080060, -76.378911, 1.10000, 0.90000, 1.10000, 0.90000
21205,'CORDOVA 2 1 ',  69.0000,1,  16,   1,   1,1.04168344, -60.271823, 1.10000, 0.90000, 1.10000, 0.90000
21206,'CORDOVA 2 2 ',  13.8000,2,  16,   1,   1,1.04208088, -59.788908, 1.10000, 0.90000, 1.10000, 0.90000
21207,'CORDOVA 2 3 ',  13.8000,2,  16,   1,   1,1.04208088, -59.788908, 1.10000, 0.90000, 1.10000, 0.90000
21209,'CORDOVA 2 5 ',  69.0000,1,  16,   1,   1,1.04166579, -60.275941, 1.10000, 0.90000, 1.10000, 0.90000
21210,'SIMPSON 1 1 ',  69.0000,2,  16,   1,   1,1.03765130, -86.708309, 1.10000, 0.90000, 1.10000, 0.90000
21211,'SIMPSON 1 2 ',  69.0000,1,  16,   1,   1,1.03763580, -86.710583, 1.10000, 0.90000, 1.10000, 0.90000
21212,'ROANOKE RA~6', 345.0000,1,  16,   1,   1,1.04258168, -83.810191, 1.10000, 0.90000, 1.10000, 0.90000
21213,'ROANOKE RA~7', 138.0000,1,  16,   1,   1,1.05233276, -85.649404, 1.10000, 0.90000, 1.10000, 0.90000
21214,'ROANOKE RA~8',  69.0000,1,  16,   1,   1,1.05494285, -85.920214, 1.10000, 0.90000, 1.10000, 0.90000
21215,'ROANOKE RA~9',  13.8000,2,  16,   1,   1,1.04700005, -82.860256, 1.10000, 0.90000, 1.10000, 0.90000
21216,'ROANOKE R~10',  13.8000,2,  16,   1,   1,1.04700005, -82.836282, 1.10000, 0.90000, 1.10000, 0.90000
21217,'ROANOKE R~11',  13.2000,2,  16,   1,   1,1.04700005, -82.331893, 1.10000, 0.90000, 1.10000, 0.90000
21218,'ROANOKE R~12', 345.0000,1,  16,   1,   1,1.04221702, -83.824371, 1.10000, 0.90000, 1.10000, 0.90000
21219,'ROANOKE R~13', 138.0000,1,  16,   1,   1,1.05243707, -85.743463, 1.10000, 0.90000, 1.10000, 0.90000
21220,'SALISBURY~33', 345.0000,1,  16,   1,   1,1.03999996, -52.341922, 1.10000, 0.90000, 1.10000, 0.90000
21221,'SALISBURY~35', 138.0000,1,  16,   1,   1,1.02293599, -55.701262, 1.10000, 0.90000, 1.10000, 0.90000
21222,'SALISBURY~36',  18.0000,1,  16,   1,   1,0.99930912, -62.952508, 1.10000, 0.90000, 1.10000, 0.90000
21224,'SALISBURY~38',  20.0000,2,  16,   1,   1,1.01357639, -50.261723, 1.10000, 0.90000, 1.10000, 0.90000
21225,'SALISBURY~39',  13.8000,2,  16,   1,   1,1.00992632, -48.351189, 1.10000, 0.90000, 1.10000, 0.90000
21226,'SALISBURY~40',  18.0000,2,  16,   1,   1,1.01446271, -48.906678, 1.10000, 0.90000, 1.10000, 0.90000
21227,'SALISBURY~41', 345.0000,1,  16,   1,   1,1.03728306, -52.557636, 1.10000, 0.90000, 1.10000, 0.90000
21228,'SALISBURY~34', 345.0000,1,  16,   1,   1,1.03977299, -52.358157, 1.10000, 0.90000, 1.10000, 0.90000
21229,'CHOCOWINIT~3',  69.0000,1,  16,   1,   1,1.01420879, -85.662436, 1.10000, 0.90000, 1.10000, 0.90000
21230,'CHOCOWINIT~4',  13.8000,2,  16,   1,   1,1.00852036, -84.590862, 1.10000, 0.90000, 1.10000, 0.90000
21231,'CHOCOWINIT~5',  69.0000,1,  16,   1,   1,1.01413274, -85.671418, 1.10000, 0.90000, 1.10000, 0.90000
21232,'KINSTON 9 1 ',  69.0000,2,  16,   1,   1,1.00860405, -82.763943, 1.10000, 0.90000, 1.10000, 0.90000
21233,'KINSTON 9 2 ',  13.8000,1,  16,   1,   1,1.00860405, -82.763943, 1.10000, 0.90000, 1.10000, 0.90000
21234,'KINSTON 9 3 ',  13.8000,1,  16,   1,   1,1.00860405, -82.763943, 1.10000, 0.90000, 1.10000, 0.90000
21236,'KINSTON 9 5 ',  69.0000,1,  16,   1,   1,1.00858939, -82.767474, 1.10000, 0.90000, 1.10000, 0.90000
21237,'KINSTON 9 7 ',  69.0000,1,  16,   1,   1,1.00860405, -82.763943, 1.10000, 0.90000, 1.10000, 0.90000
21238,'WARSAW 10 1 ', 345.0000,2,  16,   1,   1,1.04078424, -69.385337, 1.10000, 0.90000, 1.10000, 0.90000
21239,'WARSAW 10 2 ', 138.0000,1,  16,   1,   1,1.02725422, -72.477603, 1.10000, 0.90000, 1.10000, 0.90000
21240,'WARSAW 10 3 ',  69.0000,2,  16,   1,   1,1.02722788, -74.066858, 1.10000, 0.90000, 1.10000, 0.90000
21241,'WARSAW 10 4 ', 345.0000,1,  16,   1,   1,1.04247284, -69.417562, 1.10000, 0.90000, 1.10000, 0.90000
21242,'WARSAW 10 6 ', 345.0000,1,  16,   1,   1,1.04009032, -69.253720, 1.10000, 0.90000, 1.10000, 0.90000
21243,'RED SPRING~1', 345.0000,1,  16,   1,   1,1.03733206, -60.202606, 1.10000, 0.90000, 1.10000, 0.90000
21244,'RED SPRING~2', 138.0000,1,  16,   1,   1,1.00626016, -65.855830, 1.10000, 0.90000, 1.10000, 0.90000
21245,'RED SPRING~3',  13.8000,1,  16,   1,   1,1.00350749, -66.486516, 1.10000, 0.90000, 1.10000, 0.90000
21247,'RED SPRING~5',  13.8000,2,  16,   1,   1,1.03739047, -59.975727, 1.10000, 0.90000, 1.10000, 0.90000
21248,'RED SPRING~6', 345.0000,1,  16,   1,   1,1.03693414, -59.936795, 1.10000, 0.90000, 1.10000, 0.90000
21249,'RED SPRING~7', 345.0000,1,  16,   1,   1,1.03718328, -60.218438, 1.10000, 0.90000, 1.10000, 0.90000
21250,'HUNTERSVI~10', 345.0000,1,  16,   1,   1,1.04400003, -46.651688, 1.10000, 0.90000, 1.10000, 0.90000
21251,'HUNTERSVI~11', 138.0000,1,  16,   1,   1,1.04090190, -49.763037, 1.10000, 0.90000, 1.10000, 0.90000
21252,'HUNTERSVI~12',  18.0000,2,  16,   1,   1,1.01216877, -40.625019, 1.10000, 0.90000, 1.10000, 0.90000
21253,'HUNTERSVI~13',  13.8000,2,  16,   1,   1,1.01338434, -42.099220, 1.10000, 0.90000, 1.10000, 0.90000
21254,'HUNTERSVI~14', 345.0000,1,  16,   1,   1,1.03814685, -47.665366, 1.10000, 0.90000, 1.10000, 0.90000
21255,'HUNTERSVI~15', 345.0000,1,  16,   1,   1,1.04400003, -46.651688, 1.10000, 0.90000, 1.10000, 0.90000
21256,'SHANNON 1   ',  69.0000,1,  16,   1,   1,0.99116594, -68.086358, 1.10000, 0.90000, 1.10000, 0.90000
21257,'SHANNON 2   ',  13.8000,2,  16,   1,   1,1.03056705, -66.909161, 1.10000, 0.90000, 1.10000, 0.90000
21258,'SHANNON 3   ',  13.8000,2,  16,   1,   1,1.03039706, -67.172465, 1.10000, 0.90000, 1.10000, 0.90000
21259,'SHANNON 4   ',  69.0000,1,  16,   1,   1,0.99100286, -68.097785, 1.10000, 0.90000, 1.10000, 0.90000
21260,'SHANNON 6   ',  69.0000,1,  16,   1,   1,0.99128789, -68.085928, 1.10000, 0.90000, 1.10000, 0.90000
21261,'GREENVILL~25',  69.0000,1,  16,   1,   1,1.01573706, -85.285034, 1.10000, 0.90000, 1.10000, 0.90000
21262,'GREENVILL~26',  18.0000,2,  16,   1,   1,1.01573706, -85.285034, 1.10000, 0.90000, 1.10000, 0.90000
21263,'GREENVILL~27',  69.0000,1,  16,   1,   1,1.01562405, -85.302547, 1.10000, 0.90000, 1.10000, 0.90000
21264,'LA GRANGE ~1',  69.0000,1,  16,   1,   1,1.00536990, -80.565831, 1.10000, 0.90000, 1.10000, 0.90000
21265,'LA GRANGE ~2',  13.8000,2,  16,   1,   1,1.00668192, -79.073223, 1.10000, 0.90000, 1.10000, 0.90000
21266,'LA GRANGE ~3',  18.0000,2,  16,   1,   1,1.00536990, -80.565831, 1.10000, 0.90000, 1.10000, 0.90000
21267,'LA GRANGE ~4',  69.0000,1,  16,   1,   1,1.00541019, -80.565257, 1.10000, 0.90000, 1.10000, 0.90000
21268,'LA GRANGE ~5',  69.0000,1,  16,   1,   1,1.00536990, -80.565831, 1.10000, 0.90000, 1.10000, 0.90000
21269,'BETHEL 8 1  ',  69.0000,1,  16,   1,   1,1.00665832, -86.281149, 1.10000, 0.90000, 1.10000, 0.90000
21270,'BETHEL 8 2  ',  13.8000,2,  16,   1,   1,1.00665832, -86.281149, 1.10000, 0.90000, 1.10000, 0.90000
21271,'BETHEL 8 3  ',  69.0000,1,  16,   1,   1,1.00662088, -86.285602, 1.10000, 0.90000, 1.10000, 0.90000
21272,'LAURINBURG~8',  69.0000,1,  16,   1,   1,1.03673375, -61.197115, 1.10000, 0.90000, 1.10000, 0.90000
21273,'LAURINBURG~9',  13.8000,2,  16,   1,   1,1.01805162, -60.481168, 1.10000, 0.90000, 1.10000, 0.90000
21274,'LAURINBUR~10',  69.0000,1,  16,   1,   1,1.03672087, -61.199765, 1.10000, 0.90000, 1.10000, 0.90000
21275,'ELM CITY 1 1',  69.0000,1,  16,   1,   1,1.03171170, -83.676955, 1.10000, 0.90000, 1.10000, 0.90000
21276,'ELM CITY 1 2',  18.0000,2,  16,   1,   1,1.01330268, -82.782227, 1.10000, 0.90000, 1.10000, 0.90000
21277,'ELM CITY 1 3',  69.0000,1,  16,   1,   1,1.03170264, -83.680042, 1.10000, 0.90000, 1.10000, 0.90000
21278,'NEW HILL 1  ', 345.0000,1,  16,   1,   1,1.03600001, -70.509607, 1.10000, 0.90000, 1.10000, 0.90000
21279,'NEW HILL 2  ', 138.0000,1,  16,   1,   1,1.04185605, -73.850942, 1.10000, 0.90000, 1.10000, 0.90000
21280,'NEW HILL 3  ',  69.0000,1,  16,   1,   1,1.04547739, -78.249598, 1.10000, 0.90000, 1.10000, 0.90000
21281,'NEW HILL 4  ',  13.8000,2,  16,   1,   1,1.04010320, -68.407944, 1.10000, 0.90000, 1.10000, 0.90000
21282,'NEW HILL 5  ', 138.0000,1,  16,   1,   1,1.03974640, -74.063184, 1.10000, 0.90000, 1.10000, 0.90000
21283,'NEW HILL 7  ', 345.0000,1,  16,   1,   1,1.03604329, -70.672500, 1.10000, 0.90000, 1.10000, 0.90000
21284,'ELM CITY 2 1',  69.0000,1,  16,   1,   1,1.03056300, -83.245307, 1.10000, 0.90000, 1.10000, 0.90000
21285,'ELM CITY 2 2',  18.0000,2,  16,   1,   1,1.03111637, -82.611739, 1.10000, 0.90000, 1.10000, 0.90000
21286,'ELM CITY 2 3',  69.0000,1,  16,   1,   1,1.03055120, -83.248449, 1.10000, 0.90000, 1.10000, 0.90000
21287,'ELM CITY 2 5',  69.0000,1,  16,   1,   1,1.03056300, -83.245307, 1.10000, 0.90000, 1.10000, 0.90000
21288,'LUMBERTON~29',  69.0000,2,  16,   1,   1,1.03182220, -66.880686, 1.10000, 0.90000, 1.10000, 0.90000
21289,'LUMBERTON~30',  69.0000,1,  16,   1,   1,1.03182220, -66.880686, 1.10000, 0.90000, 1.10000, 0.90000
21290,'ROXBORO 7 1 ', 345.0000,1,  16,   1,   1,1.04600000, -70.235518, 1.10000, 0.90000, 1.10000, 0.90000
21291,'ROXBORO 7 2 ', 138.0000,1,  16,   1,   1,1.04650569, -71.849246, 1.10000, 0.90000, 1.10000, 0.90000
21292,'ROXBORO 7 3 ',  13.8000,1,  16,   1,   1,1.04613316, -70.990063, 1.10000, 0.90000, 1.10000, 0.90000
21294,'ROXBORO 7 5 ',  13.8000,1,  16,   1,   1,1.04650569, -71.849246, 1.10000, 0.90000, 1.10000, 0.90000
21295,'ROXBORO 7 6 ',  13.8000,1,  16,   1,   1,1.04650569, -71.849246, 1.10000, 0.90000, 1.10000, 0.90000
21297,'ROXBORO 7 8 ',  24.0000,2,  16,   1,   1,1.05712736, -68.788556, 1.10000, 0.90000, 1.10000, 0.90000
21298,'ROXBORO 7 9 ',  13.8000,2,  16,   1,   1,1.05432820, -69.296914, 1.10000, 0.90000, 1.10000, 0.90000
21299,'ROXBORO 7 10',  13.8000,2,  16,   1,   1,1.05590057, -69.183177, 1.10000, 0.90000, 1.10000, 0.90000
21300,'ROXBORO 7 11',  13.8000,2,  16,   1,   1,1.04600000, -70.235518, 1.10000, 0.90000, 1.10000, 0.90000
21301,'ROXBORO 7 12', 345.0000,1,  16,   1,   1,1.04401600, -70.529141, 1.10000, 0.90000, 1.10000, 0.90000
21302,'ROXBORO 7 14', 345.0000,1,  16,   1,   1,1.04600000, -70.235518, 1.10000, 0.90000, 1.10000, 0.90000
21303,'HAMLET 4 1  ',  69.0000,2,  16,   1,   1,1.04409516, -57.608254, 1.10000, 0.90000, 1.10000, 0.90000
21304,'HAMLET 4 2  ',  69.0000,1,  16,   1,   1,1.04384232, -57.814730, 1.10000, 0.90000, 1.10000, 0.90000
21305,'MONROE 20 1 ',  69.0000,2,  16,   1,   1,0.98978031, -61.289821, 1.10000, 0.90000, 1.10000, 0.90000
21306,'MONROE 20 2 ',  69.0000,1,  16,   1,   1,0.98953682, -61.307594, 1.10000, 0.90000, 1.10000, 0.90000
21307,'REIDSVILLE~7',  69.0000,2,  16,   1,   1,1.02032113, -74.439602, 1.10000, 0.90000, 1.10000, 0.90000
21308,'REIDSVILLE~8',  13.8000,1,  16,   1,   1,1.02032113, -74.439602, 1.10000, 0.90000, 1.10000, 0.90000
21309,'REIDSVILLE~9',  13.8000,1,  16,   1,   1,1.02032113, -74.439602, 1.10000, 0.90000, 1.10000, 0.90000
21311,'REIDSVILL~11',  69.0000,1,  16,   1,   1,1.02030480, -74.443618, 1.10000, 0.90000, 1.10000, 0.90000
21312,'REIDSVILL~12',  69.0000,1,  16,   1,   1,1.02032113, -74.439602, 1.10000, 0.90000, 1.10000, 0.90000
21313,'NEW LONDO~41',  69.0000,2,  16,   1,   1,1.04381549, -64.496657, 1.10000, 0.90000, 1.10000, 0.90000
21314,'NEW LONDO~42',  69.0000,1,  16,   1,   1,1.04362643, -64.511519, 1.10000, 0.90000, 1.10000, 0.90000
21315,'WINDSOR 18 1',  69.0000,1,  16,   1,   1,1.01718223, -90.172192, 1.10000, 0.90000, 1.10000, 0.90000
21316,'WINDSOR 18 2',  18.0000,2,  16,   1,   1,1.01153553, -89.150689, 1.10000, 0.90000, 1.10000, 0.90000
21317,'WINDSOR 18 3',  69.0000,1,  16,   1,   1,1.01717007, -90.175340, 1.10000, 0.90000, 1.10000, 0.90000
21318,'BUNN 1      ',  69.0000,2,  16,   1,   1,1.02350068, -84.360397, 1.10000, 0.90000, 1.10000, 0.90000
21319,'BUNN 2      ',  69.0000,1,  16,   1,   1,1.02349174, -84.362959, 1.10000, 0.90000, 1.10000, 0.90000
21320,'BATTLEBORO 1', 345.0000,2,  16,   1,   1,1.03297460, -79.618600, 1.10000, 0.90000, 1.10000, 0.90000
21321,'BATTLEBORO 2', 138.0000,1,  16,   1,   1,1.04275334, -81.737181, 1.10000, 0.90000, 1.10000, 0.90000
21322,'BATTLEBORO 3', 345.0000,1,  16,   1,   1,1.03318238, -79.614980, 1.10000, 0.90000, 1.10000, 0.90000
21323,'BATTLEBORO 5', 345.0000,1,  16,   1,   1,1.03297460, -79.618600, 1.10000, 0.90000, 1.10000, 0.90000
21324,'ROXBORO 8 1 ', 345.0000,1,  16,   1,   1,1.03999996, -71.860461, 1.10000, 0.90000, 1.10000, 0.90000
21325,'ROXBORO 8 2 ', 138.0000,1,  16,   1,   1,1.03998864, -75.039416, 1.10000, 0.90000, 1.10000, 0.90000
21326,'ROXBORO 8 3 ',  18.0000,2,  16,   1,   1,1.02681947, -69.314850, 1.10000, 0.90000, 1.10000, 0.90000
21327,'ROXBORO 8 4 ', 345.0000,1,  16,   1,   1,1.04081988, -71.928183, 1.10000, 0.90000, 1.10000, 0.90000
21328,'ROXBORO 8 6 ', 345.0000,1,  16,   1,   1,1.03999996, -71.860461, 1.10000, 0.90000, 1.10000, 0.90000
21329,'ELM CITY 3 1',  69.0000,2,  16,   1,   1,1.03163934, -83.519942, 1.10000, 0.90000, 1.10000, 0.90000
21330,'ELM CITY 3 2',  69.0000,1,  16,   1,   1,1.03162539, -83.522777, 1.10000, 0.90000, 1.10000, 0.90000
21331,'BUXTON 6 1  ', 138.0000,1,  16,   1,   1,1.04251218, -74.603076, 1.10000, 0.90000, 1.10000, 0.90000
21332,'BUXTON 6 2  ',  13.8000,2,  16,   1,   1,1.02900004, -73.780427, 1.10000, 0.90000, 1.10000, 0.90000
21333,'BUXTON 6 3  ',  13.8000,2,  16,   1,   1,1.02900004, -73.803684, 1.10000, 0.90000, 1.10000, 0.90000
21334,'BUXTON 6 4  ',  13.8000,2,  16,   1,   1,1.02900004, -73.927563, 1.10000, 0.90000, 1.10000, 0.90000
21335,'BUXTON 6 5  ', 138.0000,1,  16,   1,   1,1.04255569, -74.614783, 1.10000, 0.90000, 1.10000, 0.90000
21336,'BUXTON 6 7  ', 138.0000,1,  16,   1,   1,1.04251218, -74.603076, 1.10000, 0.90000, 1.10000, 0.90000
21337,'SCOTLAND N~2', 138.0000,1,  16,   1,   1,1.02195537, -86.267420, 1.10000, 0.90000, 1.10000, 0.90000
21338,'SCOTLAND N~3',  13.8000,2,  16,   1,   1,1.02202606, -86.115121, 1.10000, 0.90000, 1.10000, 0.90000
21339,'SCOTLAND N~4',  13.8000,2,  16,   1,   1,1.02195191, -86.275234, 1.10000, 0.90000, 1.10000, 0.90000
21341,'SCOTLAND N~6', 138.0000,1,  16,   1,   1,1.02194929, -86.269066, 1.10000, 0.90000, 1.10000, 0.90000
21342,'WASHINGTO~50',  69.0000,2,  16,   1,   1,1.02208161, -85.536358, 1.10000, 0.90000, 1.10000, 0.90000
21343,'WASHINGTO~51',  69.0000,1,  16,   1,   1,1.02206945, -85.539308, 1.10000, 0.90000, 1.10000, 0.90000
21344,'ROXBORO 9 1 ',  69.0000,1,  16,   1,   1,1.03938937, -85.607371, 1.10000, 0.90000, 1.10000, 0.90000
21345,'ROXBORO 9 2 ',  13.8000,2,  16,   1,   1,1.02724802, -84.287478, 1.10000, 0.90000, 1.10000, 0.90000
21346,'ROXBORO 9 3 ',  69.0000,1,  16,   1,   1,1.03936386, -85.613273, 1.10000, 0.90000, 1.10000, 0.90000
21347,'ROXBORO 9 5 ',  69.0000,1,  16,   1,   1,1.03938937, -85.607371, 1.10000, 0.90000, 1.10000, 0.90000
21348,'FAISON 1    ',  69.0000,1,  16,   1,   1,1.03456903, -67.092299, 1.10000, 0.90000, 1.10000, 0.90000
21349,'FAISON 2    ',  13.8000,2,  16,   1,   1,1.01584876, -66.730306, 1.10000, 0.90000, 1.10000, 0.90000
21350,'FAISON 3    ',  69.0000,1,  16,   1,   1,1.03455675, -67.095373, 1.10000, 0.90000, 1.10000, 0.90000
21351,'FAISON 5    ',  69.0000,1,  16,   1,   1,1.03456903, -67.092299, 1.10000, 0.90000, 1.10000, 0.90000
21352,'NEWTON GRO~3',  69.0000,2,  16,   1,   1,1.03536582, -78.673029, 1.10000, 0.90000, 1.10000, 0.90000
21353,'NEWTON GRO~4',  69.0000,1,  16,   1,   1,1.03535533, -78.675952, 1.10000, 0.90000, 1.10000, 0.90000
21354,'LILESVILLE~1', 345.0000,1,  16,   1,   1,1.04590213, -57.799745, 1.10000, 0.90000, 1.10000, 0.90000
21355,'LILESVILLE~4', 138.0000,1,  16,   1,   1,1.03595066, -58.803756, 1.10000, 0.90000, 1.10000, 0.90000
21356,'LILESVILLE~5',  69.0000,1,  16,   1,   1,1.03701448, -60.927972, 1.10000, 0.90000, 1.10000, 0.90000
21357,'LILESVILLE~6',  13.8000,2,  16,   1,   1,1.05400002, -56.778936, 1.10000, 0.90000, 1.10000, 0.90000
21358,'LILESVILLE~7',  18.0000,2,  16,   1,   1,1.05354786, -57.000879, 1.10000, 0.90000, 1.10000, 0.90000
21359,'LILESVILLE~8',  18.0000,2,  16,   1,   1,1.05400002, -56.914262, 1.10000, 0.90000, 1.10000, 0.90000
21360,'LILESVILLE~9',  13.8000,2,  16,   1,   1,1.05400002, -56.391558, 1.10000, 0.90000, 1.10000, 0.90000
21361,'LILESVILL~10',  13.8000,2,  16,   1,   1,1.05400002, -56.601341, 1.10000, 0.90000, 1.10000, 0.90000
21362,'LILESVILL~11',  18.0000,2,  16,   1,   1,1.05400002, -56.771552, 1.10000, 0.90000, 1.10000, 0.90000
21363,'LILESVILLE~2', 138.0000,1,  16,   1,   1,1.03552711, -58.820906, 1.10000, 0.90000, 1.10000, 0.90000
21364,'LILESVILLE~3', 345.0000,1,  16,   1,   1,1.04413307, -57.956430, 1.10000, 0.90000, 1.10000, 0.90000
21365,'EFLAND 1    ',  69.0000,1,  16,   1,   1,1.02780652, -78.059022, 1.10000, 0.90000, 1.10000, 0.90000
21366,'EFLAND 2    ',  18.0000,2,  16,   1,   1,1.02199757, -77.565684, 1.10000, 0.90000, 1.10000, 0.90000
21367,'EFLAND 3    ',  69.0000,1,  16,   1,   1,1.02779305, -78.061809, 1.10000, 0.90000, 1.10000, 0.90000
21368,'KENANSVILL~2',  69.0000,1,  16,   1,   1,1.01043940, -75.110928, 1.10000, 0.90000, 1.10000, 0.90000
21369,'KENANSVILL~5',  13.8000,2,  16,   1,   1,1.01043940, -75.110928, 1.10000, 0.90000, 1.10000, 0.90000
21370,'KENANSVILL~6',  13.8000,2,  16,   1,   1,1.01043940, -75.110928, 1.10000, 0.90000, 1.10000, 0.90000
21372,'KENANSVILL~8',  13.8000,2,  16,   1,   1,1.01064312, -74.941341, 1.10000, 0.90000, 1.10000, 0.90000
21373,'KENANSVILL~9',  13.8000,2,  16,   1,   1,1.01064312, -74.941341, 1.10000, 0.90000, 1.10000, 0.90000
21375,'KENANSVIL~11',  13.8000,2,  16,   1,   1,1.01056135, -74.946942, 1.10000, 0.90000, 1.10000, 0.90000
21376,'KENANSVIL~12',  22.0000,2,  16,   1,   1,1.01043940, -75.110928, 1.10000, 0.90000, 1.10000, 0.90000
21377,'KENANSVILL~3',  69.0000,1,  16,   1,   1,1.01043332, -75.112348, 1.10000, 0.90000, 1.10000, 0.90000
21378,'KENANSVILL~4',  69.0000,1,  16,   1,   1,1.01043940, -75.110928, 1.10000, 0.90000, 1.10000, 0.90000
21379,'HIGH POINT~6',  69.0000,2,  16,   1,   1,1.02235508, -71.411035, 1.10000, 0.90000, 1.10000, 0.90000
21380,'HIGH POINT~7',  69.0000,1,  16,   1,   1,1.02234006, -71.412223, 1.10000, 0.90000, 1.10000, 0.90000
21381,'WILMINGT~106',  69.0000,2,  16,   1,   1,1.04294193, -67.210141, 1.10000, 0.90000, 1.10000, 0.90000
21382,'WILMINGT~107',  69.0000,1,  16,   1,   1,1.04283023, -67.267644, 1.10000, 0.90000, 1.10000, 0.90000
21383,'CHAPEL HIL~2',  69.0000,1,  16,   1,   1,1.03227031, -78.812795, 1.10000, 0.90000, 1.10000, 0.90000
21384,'CHAPEL HIL~3',  13.8000,2,  16,   1,   1,1.06584775, -78.552366, 1.10000, 0.90000, 1.10000, 0.90000
21385,'CHAPEL HIL~4',  20.0000,2,  16,   1,   1,1.06621587, -78.100201, 1.10000, 0.90000, 1.10000, 0.90000
21386,'CHAPEL HIL~5',  69.0000,1,  16,   1,   1,1.03226292, -78.814652, 1.10000, 0.90000, 1.10000, 0.90000
21387,'CHAPEL HIL~6',  69.0000,1,  16,   1,   1,1.03227031, -78.812795, 1.10000, 0.90000, 1.10000, 0.90000
21388,'BADIN 1 1   ',  69.0000,1,  16,   1,   1,1.04256117, -65.102631, 1.10000, 0.90000, 1.10000, 0.90000
21389,'BADIN 1 2   ',  13.8000,2,  16,   1,   1,1.02782202, -61.911403, 1.10000, 0.90000, 1.10000, 0.90000
21390,'BADIN 1 3   ',  18.0000,2,  16,   1,   1,1.02300000, -64.043665, 1.10000, 0.90000, 1.10000, 0.90000
21391,'BADIN 1 4   ',  69.0000,1,  16,   1,   1,1.04239786, -65.120383, 1.10000, 0.90000, 1.10000, 0.90000
21392,'BADIN 1 6   ',  69.0000,1,  16,   1,   1,1.04256117, -65.102631, 1.10000, 0.90000, 1.10000, 0.90000
21393,'HUNTERSVI~16',  69.0000,2,  16,   1,   1,1.01031196, -56.905984, 1.10000, 0.90000, 1.10000, 0.90000
21394,'HUNTERSVI~17',  69.0000,1,  16,   1,   1,1.01026165, -56.909884, 1.10000, 0.90000, 1.10000, 0.90000
21395,'BADIN 2 1   ', 345.0000,1,  16,   1,   1,1.04362786, -57.511497, 1.10000, 0.90000, 1.10000, 0.90000
21396,'BADIN 2 2   ', 138.0000,1,  16,   1,   1,1.04700589, -60.311151, 1.10000, 0.90000, 1.10000, 0.90000
21397,'BADIN 2 3   ',  69.0000,1,  16,   1,   1,1.05350280, -62.048130, 1.10000, 0.90000, 1.10000, 0.90000
21398,'BADIN 2 4   ',  13.8000,2,  16,   1,   1,1.01481843, -56.209182, 1.10000, 0.90000, 1.10000, 0.90000
21399,'BADIN 2 5   ',  24.0000,2,  16,   1,   1,1.01591432, -56.958228, 1.10000, 0.90000, 1.10000, 0.90000
21400,'BADIN 2 6   ', 138.0000,1,  16,   1,   1,1.04516113, -60.548623, 1.10000, 0.90000, 1.10000, 0.90000
21401,'BADIN 2 8   ', 345.0000,1,  16,   1,   1,1.04328620, -57.268145, 1.10000, 0.90000, 1.10000, 0.90000
21402,'HIGH POINT~8',  69.0000,1,  16,   1,   1,1.02370012, -71.300652, 1.10000, 0.90000, 1.10000, 0.90000
21403,'HIGH POINT~9',  18.0000,2,  16,   1,   1,1.02370012, -71.300652, 1.10000, 0.90000, 1.10000, 0.90000
21404,'HIGH POIN~10',  24.0000,2,  16,   1,   1,1.02370012, -71.300652, 1.10000, 0.90000, 1.10000, 0.90000
21405,'HIGH POIN~11',  69.0000,1,  16,   1,   1,1.02370012, -71.300652, 1.10000, 0.90000, 1.10000, 0.90000
21406,'HIGH POIN~12',  69.0000,1,  16,   1,   1,1.02370012, -71.300652, 1.10000, 0.90000, 1.10000, 0.90000
21407,'MONCURE 2 1 ',  69.0000,1,  16,   1,   1,1.02795112, -78.180469, 1.10000, 0.90000, 1.10000, 0.90000
21408,'MONCURE 2 2 ',  13.8000,2,  16,   1,   1,1.02795112, -78.180469, 1.10000, 0.90000, 1.10000, 0.90000
21409,'MONCURE 2 3 ',  69.0000,1,  16,   1,   1,1.02795112, -78.180469, 1.10000, 0.90000, 1.10000, 0.90000
21410,'MONCURE 2 5 ',  69.0000,1,  16,   1,   1,1.02795112, -78.180469, 1.10000, 0.90000, 1.10000, 0.90000
21411,'ERWIN 3 1   ',  69.0000,2,  16,   1,   1,0.99325591, -78.139440, 1.10000, 0.90000, 1.10000, 0.90000
21412,'ERWIN 3 2   ',  69.0000,1,  16,   1,   1,0.99324411, -78.142780, 1.10000, 0.90000, 1.10000, 0.90000
21413,'REIDSVILL~13', 345.0000,1,  16,   1,   1,1.04299998, -66.065176, 1.10000, 0.90000, 1.10000, 0.90000
21414,'REIDSVILL~17', 138.0000,1,  16,   1,   1,1.03628588, -69.498035, 1.10000, 0.90000, 1.10000, 0.90000
21415,'REIDSVILL~18',  69.0000,1,  16,   1,   1,1.03219402, -71.856882, 1.10000, 0.90000, 1.10000, 0.90000
21416,'REIDSVILL~19',  24.0000,1,  16,   1,   1,1.03368282, -75.710857, 1.10000, 0.90000, 1.10000, 0.90000
21418,'REIDSVILL~21',  13.8000,2,  16,   1,   1,1.04949999, -62.945377, 1.10000, 0.90000, 1.10000, 0.90000
21419,'REIDSVILL~22',  13.8000,2,  16,   1,   1,1.04949999, -64.086524, 1.10000, 0.90000, 1.10000, 0.90000
21420,'REIDSVILL~23',  22.0000,2,  16,   1,   1,1.04706597, -62.909772, 1.10000, 0.90000, 1.10000, 0.90000
21421,'REIDSVILL~24',  13.8000,2,  16,   1,   1,1.04949999, -62.168682, 1.10000, 0.90000, 1.10000, 0.90000
21422,'REIDSVILL~14',  13.8000,2,  16,   1,   1,1.04949999, -63.708685, 1.10000, 0.90000, 1.10000, 0.90000
21423,'REIDSVILL~15', 138.0000,1,  16,   1,   1,1.03584027, -69.572833, 1.10000, 0.90000, 1.10000, 0.90000
21424,'REIDSVILL~16', 138.0000,1,  16,   1,   1,1.03628588, -69.498035, 1.10000, 0.90000, 1.10000, 0.90000
21425,'CONCORD 28 1',  69.0000,1,  16,   1,   1,1.00919855, -59.020915, 1.10000, 0.90000, 1.10000, 0.90000
21426,'CONCORD 28 2',  13.8000,2,  16,   1,   1,1.00937068, -58.822122, 1.10000, 0.90000, 1.10000, 0.90000
21427,'CONCORD 28 3',  13.8000,2,  16,   1,   1,1.00948751, -58.682035, 1.10000, 0.90000, 1.10000, 0.90000
21429,'CONCORD 28 5',  13.8000,2,  16,   1,   1,1.01629639, -57.969591, 1.10000, 0.90000, 1.10000, 0.90000
21430,'CONCORD 28 6',  69.0000,1,  16,   1,   1,1.00917244, -59.027977, 1.10000, 0.90000, 1.10000, 0.90000
21431,'CONCORD 28 8',  69.0000,1,  16,   1,   1,1.00919855, -59.020915, 1.10000, 0.90000, 1.10000, 0.90000
21432,'LEXINGTON ~7',  69.0000,2,  16,   1,   1,1.03199172, -71.465444, 1.10000, 0.90000, 1.10000, 0.90000
21433,'LEXINGTON ~8',  69.0000,1,  16,   1,   1,1.03196716, -71.467117, 1.10000, 0.90000, 1.10000, 0.90000
21434,'SPRING HOP~2',  69.0000,2,  16,   1,   1,1.01196706, -84.780550, 1.10000, 0.90000, 1.10000, 0.90000
21435,'SPRING HOP~3',  69.0000,1,  16,   1,   1,1.01195395, -84.783760, 1.10000, 0.90000, 1.10000, 0.90000
21436,'GREENVILL~30',  69.0000,2,  16,   1,   1,1.03047526, -84.607698, 1.10000, 0.90000, 1.10000, 0.90000
21437,'GREENVILL~31',  69.0000,1,  16,   1,   1,1.03047526, -84.607698, 1.10000, 0.90000, 1.10000, 0.90000
21438,'WILSON 9 1  ',  69.0000,2,  16,   1,   1,1.03236043, -83.116237, 1.10000, 0.90000, 1.10000, 0.90000
21439,'WILSON 9 2  ',  69.0000,1,  16,   1,   1,1.03236043, -83.116237, 1.10000, 0.90000, 1.10000, 0.90000
21440,'KINSTON 10 1',  69.0000,2,  16,   1,   1,1.00567615, -82.109351, 1.10000, 0.90000, 1.10000, 0.90000
21441,'KINSTON 10 2',  69.0000,1,  16,   1,   1,1.00566542, -82.112732, 1.10000, 0.90000, 1.10000, 0.90000
21442,'WELDON 1 1  ',  69.0000,2,  16,   1,   1,1.05507731, -85.982185, 1.10000, 0.90000, 1.10000, 0.90000
21443,'WELDON 1 2  ',  69.0000,1,  16,   1,   1,1.05499411, -86.014211, 1.10000, 0.90000, 1.10000, 0.90000
21444,'MOCKSVILLE~6',  69.0000,1,  16,   1,   1,1.02823555, -59.982981, 1.10000, 0.90000, 1.10000, 0.90000
21445,'MOCKSVILLE~7',  18.0000,2,  16,   1,   1,1.03548229, -59.086648, 1.10000, 0.90000, 1.10000, 0.90000
21446,'MOCKSVILLE~8',  18.0000,2,  16,   1,   1,1.03535151, -59.150278, 1.10000, 0.90000, 1.10000, 0.90000
21447,'MOCKSVILLE~9',  69.0000,1,  16,   1,   1,1.02820921, -59.988841, 1.10000, 0.90000, 1.10000, 0.90000
21448,'MOCKSVILL~10',  69.0000,1,  16,   1,   1,1.02823555, -59.982981, 1.10000, 0.90000, 1.10000, 0.90000
21449,'FAYETTEVI~46', 345.0000,1,  16,   1,   1,1.03544831, -65.952744, 1.10000, 0.90000, 1.10000, 0.90000
21450,'FAYETTEVI~48', 138.0000,2,  16,   1,   1,1.02774799, -69.320198, 1.10000, 0.90000, 1.10000, 0.90000
21451,'FAYETTEVI~49',  13.8000,1,  16,   1,   1,1.02518356, -71.069505, 1.10000, 0.90000, 1.10000, 0.90000
21453,'FAYETTEVI~51',  18.0000,2,  16,   1,   1,1.03999996, -65.264759, 1.10000, 0.90000, 1.10000, 0.90000
21454,'FAYETTEVI~52',  18.0000,2,  16,   1,   1,1.03999996, -65.264759, 1.10000, 0.90000, 1.10000, 0.90000
21456,'FAYETTEVI~54', 345.0000,1,  16,   1,   1,1.03511906, -65.874873, 1.10000, 0.90000, 1.10000, 0.90000
21457,'FAYETTEVI~47', 345.0000,1,  16,   1,   1,1.03544831, -65.952744, 1.10000, 0.90000, 1.10000, 0.90000
21458,'HAMLET 5 1  ', 345.0000,1,  16,   1,   1,1.03799999, -55.205465, 1.10000, 0.90000, 1.10000, 0.90000
21459,'HAMLET 5 2  ', 138.0000,1,  16,   1,   1,1.03945458, -56.122141, 1.10000, 0.90000, 1.10000, 0.90000
21460,'HAMLET 5 3  ',  69.0000,1,  16,   1,   1,1.04574513, -57.744461, 1.10000, 0.90000, 1.10000, 0.90000
21461,'HAMLET 5 4  ',  13.8000,1,  16,   1,   1,1.05071950, -58.884850, 1.10000, 0.90000, 1.10000, 0.90000
21463,'HAMLET 5 6  ',  18.0000,2,  16,   1,   1,1.04750001, -52.854685, 1.10000, 0.90000, 1.10000, 0.90000
21464,'HAMLET 5 7  ',  13.8000,2,  16,   1,   1,1.04750001, -53.434219, 1.10000, 0.90000, 1.10000, 0.90000
21465,'HAMLET 5 8  ',  18.0000,2,  16,   1,   1,1.05200005, -51.340855, 1.10000, 0.90000, 1.10000, 0.90000
21466,'HAMLET 5 9  ',  24.0000,2,  16,   1,   1,1.04318523, -52.471234, 1.10000, 0.90000, 1.10000, 0.90000
21467,'HAMLET 5 10 ',  24.0000,2,  16,   1,   1,1.05200005, -51.503161, 1.10000, 0.90000, 1.10000, 0.90000
21468,'HAMLET 5 11 ',  13.8000,2,  16,   1,   1,1.04336333, -52.427904, 1.10000, 0.90000, 1.10000, 0.90000
21469,'HAMLET 5 12 ', 345.0000,1,  16,   1,   1,1.03713238, -55.915265, 1.10000, 0.90000, 1.10000, 0.90000
21470,'HAMLET 5 14 ', 138.0000,1,  16,   1,   1,1.03873014, -56.130317, 1.10000, 0.90000, 1.10000, 0.90000
21471,'HENDERSON~39',  69.0000,2,  16,   1,   1,1.03332365, -84.716346, 1.10000, 0.90000, 1.10000, 0.90000
21472,'HENDERSON~40',  69.0000,1,  16,   1,   1,1.03331149, -84.719228, 1.10000, 0.90000, 1.10000, 0.90000
21473,'CLARKTON 2 1',  69.0000,1,  16,   1,   1,1.00938809, -69.090451, 1.10000, 0.90000, 1.10000, 0.90000
21474,'CLARKTON 2 2',  13.8000,2,  16,   1,   1,1.00938809, -69.090451, 1.10000, 0.90000, 1.10000, 0.90000
21475,'CLARKTON 2 3',  69.0000,1,  16,   1,   1,1.00938809, -69.090451, 1.10000, 0.90000, 1.10000, 0.90000
21476,'SALISBURY~42', 345.0000,1,  16,   1,   1,1.03381002, -54.965131, 1.10000, 0.90000, 1.10000, 0.90000
21477,'SALISBURY~44', 138.0000,1,  16,   1,   1,1.03861642, -57.138187, 1.10000, 0.90000, 1.10000, 0.90000
21478,'SALISBURY~45',  13.8000,1,  16,   1,   1,1.03861642, -57.138187, 1.10000, 0.90000, 1.10000, 0.90000
21479,'SALISBURY~46',  13.8000,1,  16,   1,   1,1.03861642, -57.138187, 1.10000, 0.90000, 1.10000, 0.90000
21481,'SALISBURY~48',  18.0000,2,  16,   1,   1,1.00722837, -52.373798, 1.10000, 0.90000, 1.10000, 0.90000
21482,'SALISBURY~49',  13.8000,2,  16,   1,   1,1.00588989, -49.488330, 1.10000, 0.90000, 1.10000, 0.90000
21483,'SALISBURY~50',  13.8000,2,  16,   1,   1,1.00924158, -52.830110, 1.10000, 0.90000, 1.10000, 0.90000
21484,'SALISBURY~51', 345.0000,1,  16,   1,   1,1.03105783, -55.166765, 1.10000, 0.90000, 1.10000, 0.90000
21485,'SALISBURY~43', 345.0000,1,  16,   1,   1,1.03381002, -54.965131, 1.10000, 0.90000, 1.10000, 0.90000
21486,'FAIRMONT 2 1',  69.0000,2,  16,   1,   1,1.03905952, -66.307866, 1.10000, 0.90000, 1.10000, 0.90000
21487,'FAIRMONT 2 2',  69.0000,1,  16,   1,   1,1.03902447, -66.315434, 1.10000, 0.90000, 1.10000, 0.90000
21488,'LEWISTON W~3',  69.0000,2,  16,   1,   1,1.01531303, -89.152718, 1.10000, 0.90000, 1.10000, 0.90000
21489,'LEWISTON W~4',  69.0000,1,  16,   1,   1,1.01530099, -89.155538, 1.10000, 0.90000, 1.10000, 0.90000
21490,'WARRENTON ~2',  69.0000,1,  16,   1,   1,1.03393221, -84.650626, 1.10000, 0.90000, 1.10000, 0.90000
21491,'WARRENTON ~3',  13.8000,2,  16,   1,   1,1.03443348, -84.073352, 1.10000, 0.90000, 1.10000, 0.90000
21492,'WARRENTON ~4',  13.8000,2,  16,   1,   1,1.03452659, -83.956685, 1.10000, 0.90000, 1.10000, 0.90000
21494,'WARRENTON ~6',  13.8000,2,  16,   1,   1,1.04751146, -83.992851, 1.10000, 0.90000, 1.10000, 0.90000
21495,'WARRENTON ~7',  69.0000,1,  16,   1,   1,1.03390336, -84.658282, 1.10000, 0.90000, 1.10000, 0.90000
21496,'WARRENTON ~8',  69.0000,1,  16,   1,   1,1.03393221, -84.650626, 1.10000, 0.90000, 1.10000, 0.90000
21497,'ROCKY MOUN~4',  69.0000,1,  16,   1,   1,1.02262735, -85.036634, 1.10000, 0.90000, 1.10000, 0.90000
21498,'ROCKY MOUN~5',  18.0000,2,  16,   1,   1,1.02273238, -84.909708, 1.10000, 0.90000, 1.10000, 0.90000
21499,'ROCKY MOUN~6',  18.0000,2,  16,   1,   1,1.02285993, -84.741057, 1.10000, 0.90000, 1.10000, 0.90000
21501,'ROCKY MOUN~8',  18.0000,2,  16,   1,   1,1.02333677, -83.951945, 1.10000, 0.90000, 1.10000, 0.90000
21502,'ROCKY MOUN~9',  69.0000,1,  16,   1,   1,1.02260888, -85.041531, 1.10000, 0.90000, 1.10000, 0.90000
21503,'ROCKY MOU~10',  69.0000,1,  16,   1,   1,1.02262735, -85.036634, 1.10000, 0.90000, 1.10000, 0.90000
21504,'LUMBERTON ~4', 345.0000,1,  16,   1,   1,1.03639305, -61.004682, 1.10000, 0.90000, 1.10000, 0.90000
21505,'LUMBERTON ~5', 138.0000,2,  16,   1,   1,1.03450000, -64.119965, 1.10000, 0.90000, 1.10000, 0.90000
21506,'LUMBERTON ~6',  69.0000,1,  16,   1,   1,1.03823364, -66.496741, 1.10000, 0.90000, 1.10000, 0.90000
21507,'LUMBERTON ~7',  13.8000,2,  16,   1,   1,1.03999996, -60.293433, 1.10000, 0.90000, 1.10000, 0.90000
21508,'LUMBERTON ~8',  13.8000,2,  16,   1,   1,1.03999996, -60.293433, 1.10000, 0.90000, 1.10000, 0.90000
21510,'LUMBERTON~10', 138.0000,1,  16,   1,   1,1.03331268, -64.207869, 1.10000, 0.90000, 1.10000, 0.90000
21511,'LUMBERTON~11', 138.0000,1,  16,   1,   1,1.03450000, -64.119965, 1.10000, 0.90000, 1.10000, 0.90000
21512,'WASHINGTO~52',  69.0000,1,  16,   1,   1,1.01406658, -85.501517, 1.10000, 0.90000, 1.10000, 0.90000
21513,'WASHINGTO~53',  13.8000,2,  16,   1,   1,1.01406658, -85.501517, 1.10000, 0.90000, 1.10000, 0.90000
21514,'WASHINGTO~54',  69.0000,1,  16,   1,   1,1.01406658, -85.501517, 1.10000, 0.90000, 1.10000, 0.90000
21515,'LILESVILL~12', 138.0000,1,  16,   1,   1,1.03337598, -59.658438, 1.10000, 0.90000, 1.10000, 0.90000
21516,'LILESVILL~14',  69.0000,1,  16,   1,   1,1.04160738, -61.391475, 1.10000, 0.90000, 1.10000, 0.90000
21517,'LILESVILL~15',  13.8000,2,  16,   1,   1,1.03999996, -58.425506, 1.10000, 0.90000, 1.10000, 0.90000
21518,'LILESVILL~16',  13.8000,2,  16,   1,   1,1.03999996, -58.425506, 1.10000, 0.90000, 1.10000, 0.90000
21520,'LILESVILL~18',  13.8000,2,  16,   1,   1,1.03999996, -59.996272, 1.10000, 0.90000, 1.10000, 0.90000
21521,'LILESVILL~19',  13.8000,2,  16,   1,   1,1.03999996, -59.996272, 1.10000, 0.90000, 1.10000, 0.90000
21523,'LILESVILL~21', 138.0000,1,  16,   1,   1,1.03319824, -59.663150, 1.10000, 0.90000, 1.10000, 0.90000
21524,'LILESVILL~13', 138.0000,1,  16,   1,   1,1.03337598, -59.658438, 1.10000, 0.90000, 1.10000, 0.90000
21525,'TERRELL 1   ', 345.0000,1,  16,   1,   1,1.03999996, -48.461210, 1.10000, 0.90000, 1.10000, 0.90000
21526,'TERRELL 2   ', 138.0000,1,  16,   1,   1,1.03942454, -51.282932, 1.10000, 0.90000, 1.10000, 0.90000
21527,'TERRELL 3   ',  22.0000,2,  16,   1,   1,1.04064834, -46.833436, 1.10000, 0.90000, 1.10000, 0.90000
21528,'TERRELL 4   ',  24.0000,2,  16,   1,   1,1.04051983, -44.732442, 1.10000, 0.90000, 1.10000, 0.90000
21529,'TERRELL 5   ',  13.8000,2,  16,   1,   1,1.04066646, -46.595400, 1.10000, 0.90000, 1.10000, 0.90000
21530,'TERRELL 6   ',  13.8000,2,  16,   1,   1,1.04067290, -47.196443, 1.10000, 0.90000, 1.10000, 0.90000
21531,'TERRELL 7   ', 345.0000,1,  16,   1,   1,1.03923810, -48.942649, 1.10000, 0.90000, 1.10000, 0.90000
21532,'TERRELL 9   ', 345.0000,1,  16,   1,   1,1.03999996, -48.461210, 1.10000, 0.90000, 1.10000, 0.90000
21533,'WALNUT CO~10', 345.0000,1,  16,   1,   1,1.03835082, -63.921377, 1.10000, 0.90000, 1.10000, 0.90000
21534,'WALNUT CO~11', 138.0000,1,  16,   1,   1,1.02669036, -66.133081, 1.10000, 0.90000, 1.10000, 0.90000
21535,'WALNUT CO~12',  69.0000,1,  16,   1,   1,1.02647221, -68.884363, 1.10000, 0.90000, 1.10000, 0.90000
21536,'WALNUT CO~13',  13.8000,2,  16,   1,   1,1.03835082, -63.921377, 1.10000, 0.90000, 1.10000, 0.90000
21537,'WALNUT CO~14',  24.0000,2,  16,   1,   1,1.03835082, -63.921377, 1.10000, 0.90000, 1.10000, 0.90000
21538,'WALNUT CO~15', 138.0000,1,  16,   1,   1,1.02463305, -66.311766, 1.10000, 0.90000, 1.10000, 0.90000
21539,'WALNUT CO~16', 345.0000,1,  16,   1,   1,1.03748202, -63.631402, 1.10000, 0.90000, 1.10000, 0.90000
21540,'ROANOKE R~14', 138.0000,2,  16,   1,   1,1.05283380, -85.776883, 1.10000, 0.90000, 1.10000, 0.90000
21541,'ROANOKE R~15',  69.0000,2,  16,   1,   1,1.05281711, -86.406660, 1.10000, 0.90000, 1.10000, 0.90000
21542,'ROANOKE R~16', 138.0000,1,  16,   1,   1,1.05299497, -85.787941, 1.10000, 0.90000, 1.10000, 0.90000
21543,'ROANOKE R~17', 138.0000,1,  16,   1,   1,1.05283380, -85.776883, 1.10000, 0.90000, 1.10000, 0.90000
21544,'WELDON 2 1  ', 138.0000,1,  16,   1,   1,1.05999994, -85.058907, 1.10000, 0.90000, 1.10000, 0.90000
21545,'WELDON 2 2  ',  69.0000,1,  16,   1,   1,1.05361092, -86.227914, 1.10000, 0.90000, 1.10000, 0.90000
21546,'WELDON 2 3  ',  13.8000,1,  16,   1,   1,1.04700804, -87.548115, 1.10000, 0.90000, 1.10000, 0.90000
21548,'WELDON 2 5  ',  18.0000,2,  16,   1,   1,1.00441039, -79.378047, 1.10000, 0.90000, 1.10000, 0.90000
21549,'WELDON 2 6  ', 138.0000,1,  16,   1,   1,1.05903053, -85.140787, 1.10000, 0.90000, 1.10000, 0.90000
21550,'WELDON 2 8  ', 138.0000,1,  16,   1,   1,1.05999994, -85.058907, 1.10000, 0.90000, 1.10000, 0.90000
21551,'MONCURE 3 1 ',  69.0000,2,  16,   1,   1,1.02720857, -78.750681, 1.10000, 0.90000, 1.10000, 0.90000
21552,'MONCURE 3 2 ',  69.0000,1,  16,   1,   1,1.02718091, -78.752990, 1.10000, 0.90000, 1.10000, 0.90000
21553,'BATH 13 1   ', 138.0000,1,  16,   1,   1,1.02090681, -84.049815, 1.10000, 0.90000, 1.10000, 0.90000
21554,'BATH 13 2   ',  69.0000,1,  16,   1,   1,1.02119958, -85.298073, 1.10000, 0.90000, 1.10000, 0.90000
21555,'BATH 13 3   ',  13.8000,1,  16,   1,   1,1.02225232, -86.862705, 1.10000, 0.90000, 1.10000, 0.90000
21557,'BATH 13 5   ',  13.8000,1,  16,   1,   1,1.02119958, -85.298073, 1.10000, 0.90000, 1.10000, 0.90000
21558,'BATH 13 6   ',  13.8000,1,  16,   1,   1,1.02119958, -85.298073, 1.10000, 0.90000, 1.10000, 0.90000
21560,'BATH 13 8   ',  13.8000,2,  16,   1,   1,1.00889301, -82.392804, 1.10000, 0.90000, 1.10000, 0.90000
21561,'BATH 13 9   ', 138.0000,1,  16,   1,   1,1.02096236, -84.034160, 1.10000, 0.90000, 1.10000, 0.90000
21562,'BATH 13 11  ', 138.0000,1,  16,   1,   1,1.02090681, -84.049815, 1.10000, 0.90000, 1.10000, 0.90000
21563,'CHOCOWINIT~6',  69.0000,2,  16,   1,   1,1.01714325, -84.999402, 1.10000, 0.90000, 1.10000, 0.90000
21564,'CHOCOWINIT~7',  69.0000,1,  16,   1,   1,1.01713216, -85.002469, 1.10000, 0.90000, 1.10000, 0.90000
21565,'MARSTON 1   ',  69.0000,1,  16,   1,   1,1.01855719, -63.384053, 1.10000, 0.90000, 1.10000, 0.90000
21566,'MARSTON 2   ',  18.0000,2,  16,   1,   1,1.03883791, -61.834843, 1.10000, 0.90000, 1.10000, 0.90000
21567,'MARSTON 3   ',  69.0000,1,  16,   1,   1,1.01854122, -63.387960, 1.10000, 0.90000, 1.10000, 0.90000
21568,'MARSTON 5   ',  69.0000,1,  16,   1,   1,1.01855719, -63.384053, 1.10000, 0.90000, 1.10000, 0.90000
21569,'BISCOE 1 1  ',  69.0000,1,  16,   1,   1,1.03280210, -65.583128, 1.10000, 0.90000, 1.10000, 0.90000
21570,'BISCOE 1 2  ',  18.0000,2,  16,   1,   1,1.03320754, -64.956137, 1.10000, 0.90000, 1.10000, 0.90000
21571,'BISCOE 1 3  ',  69.0000,1,  16,   1,   1,1.03279257, -65.586236, 1.10000, 0.90000, 1.10000, 0.90000
21572,'CHADBOURN ~2', 138.0000,2,  16,   1,   1,1.01119339, -63.096065, 1.10000, 0.90000, 1.10000, 0.90000
21573,'CHADBOURN ~3',  69.0000,2,  16,   1,   1,1.04016590, -65.999947, 1.10000, 0.90000, 1.10000, 0.90000
21574,'CHADBOURN ~4', 138.0000,1,  16,   1,   1,1.01134837, -63.042305, 1.10000, 0.90000, 1.10000, 0.90000
21575,'CHADBOURN ~5', 138.0000,1,  16,   1,   1,1.01119339, -63.096065, 1.10000, 0.90000, 1.10000, 0.90000
21576,'STATESVIL~10',  69.0000,1,  16,   1,   1,1.03432810, -58.515528, 1.10000, 0.90000, 1.10000, 0.90000
21577,'STATESVIL~11',  18.0000,2,  16,   1,   1,1.05150175, -56.239586, 1.10000, 0.90000, 1.10000, 0.90000
21578,'STATESVIL~12',  13.8000,2,  16,   1,   1,1.04381895, -57.275870, 1.10000, 0.90000, 1.10000, 0.90000
21579,'STATESVIL~13',  69.0000,1,  16,   1,   1,1.03415525, -58.530043, 1.10000, 0.90000, 1.10000, 0.90000
21580,'STATESVIL~14',  69.0000,1,  16,   1,   1,1.03432810, -58.515528, 1.10000, 0.90000, 1.10000, 0.90000
21581,'BATH 14 1   ',  69.0000,2,  16,   1,   1,1.02227187, -85.383860, 1.10000, 0.90000, 1.10000, 0.90000
21582,'BATH 14 2   ',  69.0000,1,  16,   1,   1,1.02225924, -85.386749, 1.10000, 0.90000, 1.10000, 0.90000
21583,'BISCOE 2 1  ',  69.0000,2,  16,   1,   1,1.03253293, -67.196241, 1.10000, 0.90000, 1.10000, 0.90000
21584,'BISCOE 2 2  ',  69.0000,1,  16,   1,   1,1.03252149, -67.198591, 1.10000, 0.90000, 1.10000, 0.90000
21585,'PELHAM 3 1  ', 138.0000,1,  16,   1,   1,1.02718902, -73.988823, 1.10000, 0.90000, 1.10000, 0.90000
21586,'PELHAM 3 2  ',  69.0000,1,  16,   1,   1,1.04175389, -75.702887, 1.10000, 0.90000, 1.10000, 0.90000
21587,'PELHAM 3 3  ',  13.8000,2,  16,   1,   1,1.04215729, -75.246808, 1.10000, 0.90000, 1.10000, 0.90000
21588,'PELHAM 3 4  ',  18.0000,2,  16,   1,   1,1.02718902, -73.988823, 1.10000, 0.90000, 1.10000, 0.90000
21589,'PELHAM 3 5  ', 138.0000,1,  16,   1,   1,1.02762938, -73.983981, 1.10000, 0.90000, 1.10000, 0.90000
21590,'PELHAM 3 7  ', 138.0000,1,  16,   1,   1,1.02718902, -73.988823, 1.10000, 0.90000, 1.10000, 0.90000
21591,'ROANOKE R~18', 345.0000,1,  16,   1,   1,1.04357100, -83.440350, 1.10000, 0.90000, 1.10000, 0.90000
21592,'ROANOKE R~19', 138.0000,2,  16,   1,   1,1.04299998, -83.970482, 1.10000, 0.90000, 1.10000, 0.90000
21593,'ROANOKE R~20',  69.0000,1,  16,   1,   1,1.03928804, -86.254136, 1.10000, 0.90000, 1.10000, 0.90000
21594,'ROANOKE R~21',  13.8000,2,  16,   1,   1,1.04361105, -83.437885, 1.10000, 0.90000, 1.10000, 0.90000
21595,'ROANOKE R~22',  13.8000,2,  16,   1,   1,1.04329801, -82.959280, 1.10000, 0.90000, 1.10000, 0.90000
21597,'ROANOKE R~24', 138.0000,1,  16,   1,   1,1.04272282, -84.006600, 1.10000, 0.90000, 1.10000, 0.90000
21598,'ROANOKE R~25', 345.0000,1,  16,   1,   1,1.04284644, -83.429620, 1.10000, 0.90000, 1.10000, 0.90000
21599,'KINSTON 11 1',  69.0000,2,  16,   1,   1,1.00379896, -82.319988, 1.10000, 0.90000, 1.10000, 0.90000
21600,'KINSTON 11 2',  69.0000,1,  16,   1,   1,1.00373685, -82.324857, 1.10000, 0.90000, 1.10000, 0.90000
21601,'CAROLINA B~2',  69.0000,1,  16,   1,   1,1.03074694, -68.132257, 1.10000, 0.90000, 1.10000, 0.90000
21602,'CAROLINA B~3',  18.0000,2,  16,   1,   1,1.03124869, -67.327108, 1.10000, 0.90000, 1.10000, 0.90000
21603,'CAROLINA B~4',  69.0000,1,  16,   1,   1,1.03073347, -68.135235, 1.10000, 0.90000, 1.10000, 0.90000
21604,'CAROLINA B~5',  69.0000,1,  16,   1,   1,1.03074694, -68.132257, 1.10000, 0.90000, 1.10000, 0.90000
21605,'BAILEY 1    ',  69.0000,2,  16,   1,   1,1.01929164, -83.183446, 1.10000, 0.90000, 1.10000, 0.90000
21606,'BAILEY 2    ',  69.0000,1,  16,   1,   1,1.01927733, -83.186581, 1.10000, 0.90000, 1.10000, 0.90000
21607,'ROUGEMONT ~2',  69.0000,1,  16,   1,   1,1.01919925, -82.947900, 1.10000, 0.90000, 1.10000, 0.90000
21608,'ROUGEMONT ~3',  13.8000,2,  16,   1,   1,1.01982307, -82.175304, 1.10000, 0.90000, 1.10000, 0.90000
21609,'ROUGEMONT ~4',  22.0000,2,  16,   1,   1,1.01989388, -81.966129, 1.10000, 0.90000, 1.10000, 0.90000
21610,'ROUGEMONT ~5',  69.0000,1,  16,   1,   1,1.01917779, -82.953412, 1.10000, 0.90000, 1.10000, 0.90000
21611,'ROUGEMONT ~6',  69.0000,1,  16,   1,   1,1.01919925, -82.947900, 1.10000, 0.90000, 1.10000, 0.90000
21612,'WILMINGT~108', 345.0000,1,  16,   1,   1,1.04100001, -60.197032, 1.10000, 0.90000, 1.10000, 0.90000
21613,'WILMINGT~109', 138.0000,1,  16,   1,   1,1.04492521, -63.648682, 1.10000, 0.90000, 1.10000, 0.90000
21614,'WILMINGT~110',  69.0000,1,  16,   1,   1,1.04510486, -67.179576, 1.10000, 0.90000, 1.10000, 0.90000
21615,'WILMINGT~111',  22.0000,2,  16,   1,   1,1.06415558, -56.604988, 1.10000, 0.90000, 1.10000, 0.90000
21616,'WILMINGT~112',  13.8000,2,  16,   1,   1,1.06303072, -56.811707, 1.10000, 0.90000, 1.10000, 0.90000
21617,'WILMINGT~113',  13.8000,2,  16,   1,   1,1.06057096, -57.294707, 1.10000, 0.90000, 1.10000, 0.90000
21618,'WILMINGT~114', 138.0000,1,  16,   1,   1,1.04346728, -63.903141, 1.10000, 0.90000, 1.10000, 0.90000
21619,'WILMINGT~115', 138.0000,1,  16,   1,   1,1.04492521, -63.648682, 1.10000, 0.90000, 1.10000, 0.90000
21620,'SOUTHPORT ~5', 345.0000,1,  16,   1,   1,1.04499996, -55.722299, 1.10000, 0.90000, 1.10000, 0.90000
21621,'SOUTHPORT ~6', 138.0000,1,  16,   1,   1,1.05618143, -58.581003, 1.10000, 0.90000, 1.10000, 0.90000
21622,'SOUTHPORT ~7',  69.0000,1,  16,   1,   1,1.05733812, -61.245425, 1.10000, 0.90000, 1.10000, 0.90000
21623,'SOUTHPORT ~8',  13.8000,2,  16,   1,   1,1.05311942, -52.493921, 1.10000, 0.90000, 1.10000, 0.90000
21624,'SOUTHPORT ~9',  13.8000,2,  16,   1,   1,1.05655813, -50.408767, 1.10000, 0.90000, 1.10000, 0.90000
21625,'SOUTHPORT~10', 345.0000,1,  16,   1,   1,1.04235077, -56.429377, 1.10000, 0.90000, 1.10000, 0.90000
21626,'SOUTHPORT~11', 345.0000,1,  16,   1,   1,1.04499996, -55.722299, 1.10000, 0.90000, 1.10000, 0.90000
21627,'FAYETTEVI~55',  69.0000,1,  16,   1,   1,1.02948260, -75.252914, 1.10000, 0.90000, 1.10000, 0.90000
21628,'FAYETTEVI~56',  18.0000,2,  16,   1,   1,1.03999996, -73.139585, 1.10000, 0.90000, 1.10000, 0.90000
21629,'FAYETTEVI~57',  18.0000,2,  16,   1,   1,1.03999996, -73.139585, 1.10000, 0.90000, 1.10000, 0.90000
21631,'FAYETTEVI~59',  69.0000,1,  16,   1,   1,1.02924287, -75.288431, 1.10000, 0.90000, 1.10000, 0.90000
21632,'HENDERSON ~3',  69.0000,1,  16,   1,   1,1.03570926, -83.704105, 1.10000, 0.90000, 1.10000, 0.90000
21633,'HENDERSON ~4',  13.8000,2,  16,   1,   1,1.03657806, -82.714533, 1.10000, 0.90000, 1.10000, 0.90000
21634,'HENDERSON ~5',  69.0000,1,  16,   1,   1,1.03569627, -83.707213, 1.10000, 0.90000, 1.10000, 0.90000
21635,'EDEN 6 1    ', 345.0000,1,  16,   1,   1,1.04400003, -67.371265, 1.10000, 0.90000, 1.10000, 0.90000
21636,'EDEN 6 2    ', 138.0000,1,  16,   1,   1,1.04746556, -70.291690, 1.10000, 0.90000, 1.10000, 0.90000
21637,'EDEN 6 3    ',  13.8000,2,  16,   1,   1,1.03149998, -64.032805, 1.10000, 0.90000, 1.10000, 0.90000
21638,'EDEN 6 4    ',  13.8000,2,  16,   1,   1,1.03092396, -64.697061, 1.10000, 0.90000, 1.10000, 0.90000
21639,'EDEN 6 5    ',  13.8000,2,  16,   1,   1,1.03564990, -63.576193, 1.10000, 0.90000, 1.10000, 0.90000
21640,'EDEN 6 6    ', 345.0000,1,  16,   1,   1,1.04355156, -67.425476, 1.10000, 0.90000, 1.10000, 0.90000
21641,'EDEN 6 8    ', 345.0000,1,  16,   1,   1,1.04400003, -67.371265, 1.10000, 0.90000, 1.10000, 0.90000
21642,'EAGLE SPRI~1',  69.0000,2,  16,   1,   1,1.03179300, -66.600034, 1.10000, 0.90000, 1.10000, 0.90000
21643,'EAGLE SPRI~2',  69.0000,1,  16,   1,   1,1.03178096, -66.602862, 1.10000, 0.90000, 1.10000, 0.90000
21644,'SOUTHPORT~12', 138.0000,1,  16,   1,   1,1.04836714, -59.991566, 1.10000, 0.90000, 1.10000, 0.90000
21645,'SOUTHPORT~13',  69.0000,1,  16,   1,   1,1.05077457, -62.180574, 1.10000, 0.90000, 1.10000, 0.90000
21646,'SOUTHPORT~14',  13.8000,2,  16,   1,   1,1.04447699, -57.757220, 1.10000, 0.90000, 1.10000, 0.90000
21647,'SOUTHPORT~15',  18.0000,2,  16,   1,   1,1.05149996, -60.650318, 1.10000, 0.90000, 1.10000, 0.90000
21648,'SOUTHPORT~16', 138.0000,1,  16,   1,   1,1.04850686, -59.973904, 1.10000, 0.90000, 1.10000, 0.90000
21649,'SOUTHPORT~17', 138.0000,1,  16,   1,   1,1.04836714, -59.991566, 1.10000, 0.90000, 1.10000, 0.90000
21650,'HAMLET 6 1  ', 345.0000,1,  16,   1,   1,1.04299998, -56.214120, 1.10000, 0.90000, 1.10000, 0.90000
21651,'HAMLET 6 2  ', 138.0000,1,  16,   1,   1,1.03594768, -57.060428, 1.10000, 0.90000, 1.10000, 0.90000
21652,'HAMLET 6 3  ',  69.0000,1,  16,   1,   1,1.04322004, -58.226290, 1.10000, 0.90000, 1.10000, 0.90000
21653,'HAMLET 6 4  ',  13.8000,1,  16,   1,   1,1.03534615, -57.134440, 1.10000, 0.90000, 1.10000, 0.90000
21655,'HAMLET 6 6  ',  13.8000,2,  16,   1,   1,1.04949999, -53.023817, 1.10000, 0.90000, 1.10000, 0.90000
21656,'HAMLET 6 7  ',  13.8000,2,  16,   1,   1,1.04949999, -53.540692, 1.10000, 0.90000, 1.10000, 0.90000
21657,'HAMLET 6 8  ',  13.8000,2,  16,   1,   1,1.05629337, -52.454849, 1.10000, 0.90000, 1.10000, 0.90000
21658,'HAMLET 6 9  ',  13.8000,2,  16,   1,   1,1.05068851, -54.102956, 1.10000, 0.90000, 1.10000, 0.90000
21659,'HAMLET 6 10 ',  20.0000,2,  16,   1,   1,1.04949999, -54.642278, 1.10000, 0.90000, 1.10000, 0.90000
21660,'HAMLET 6 11 ', 345.0000,1,  16,   1,   1,1.03941989, -56.723557, 1.10000, 0.90000, 1.10000, 0.90000
21661,'HAMLET 6 13 ', 138.0000,1,  16,   1,   1,1.03595209, -57.096546, 1.10000, 0.90000, 1.10000, 0.90000
21662,'LAKE WACCA~1',  69.0000,2,  16,   1,   1,1.03451467, -70.777589, 1.10000, 0.90000, 1.10000, 0.90000
21663,'LAKE WACCA~2',  13.8000,2,  16,   1,   1,1.03460371, -70.617824, 1.10000, 0.90000, 1.10000, 0.90000
21664,'LAKE WACCA~3',  13.8000,2,  16,   1,   1,1.03477359, -70.295057, 1.10000, 0.90000, 1.10000, 0.90000
21666,'LAKE WACCA~5',  69.0000,1,  16,   1,   1,1.03448808, -70.784495, 1.10000, 0.90000, 1.10000, 0.90000
21667,'LAKE WACCA~6',  69.0000,1,  16,   1,   1,1.03451467, -70.777589, 1.10000, 0.90000, 1.10000, 0.90000
21668,'WILLIAMST~22',  69.0000,2,  16,   1,   1,1.01172769, -86.883203, 1.10000, 0.90000, 1.10000, 0.90000
21669,'WILLIAMST~23',  69.0000,1,  16,   1,   1,1.01172769, -86.883203, 1.10000, 0.90000, 1.10000, 0.90000
21670,'WILLIAMST~24',  69.0000,1,  16,   1,   1,1.00194573, -88.309155, 1.10000, 0.90000, 1.10000, 0.90000
21671,'WILLIAMST~25',  20.0000,2,  16,   1,   1,1.00921476, -87.470982, 1.10000, 0.90000, 1.10000, 0.90000
21672,'WILLIAMST~26',  69.0000,1,  16,   1,   1,1.00193560, -88.312481, 1.10000, 0.90000, 1.10000, 0.90000
21673,'WILLIAMST~27',  69.0000,1,  16,   1,   1,1.00194573, -88.309155, 1.10000, 0.90000, 1.10000, 0.90000
21674,'ELM CITY 4 1',  69.0000,1,  16,   1,   1,1.03158522, -83.662400, 1.10000, 0.90000, 1.10000, 0.90000
21675,'ELM CITY 4 2',  13.8000,2,  16,   1,   1,1.03257620, -82.661832, 1.10000, 0.90000, 1.10000, 0.90000
21676,'ELM CITY 4 3',  69.0000,1,  16,   1,   1,1.03156948, -83.665890, 1.10000, 0.90000, 1.10000, 0.90000
21677,'ELM CITY 4 5',  69.0000,1,  16,   1,   1,1.03158522, -83.662400, 1.10000, 0.90000, 1.10000, 0.90000
21678,'ELIZABETH~31', 138.0000,1,  16,   1,   1,0.99864852, -66.764525, 1.10000, 0.90000, 1.10000, 0.90000
21679,'ELIZABETH~32',  69.0000,2,  16,   1,   1,1.04028928, -68.301263, 1.10000, 0.90000, 1.10000, 0.90000
21680,'ELIZABETH~33', 138.0000,1,  16,   1,   1,0.99874979, -66.756445, 1.10000, 0.90000, 1.10000, 0.90000
21681,'ELIZABETH~34', 138.0000,1,  16,   1,   1,0.99864852, -66.764525, 1.10000, 0.90000, 1.10000, 0.90000
21682,'GOLDSBORO~22', 345.0000,1,  16,   1,   1,1.04499996, -71.653390, 1.10000, 0.90000, 1.10000, 0.90000
21683,'GOLDSBORO~24', 138.0000,1,  16,   1,   1,1.04624236, -74.837836, 1.10000, 0.90000, 1.10000, 0.90000
21684,'GOLDSBORO~25',  69.0000,1,  16,   1,   1,1.05428445, -77.787276, 1.10000, 0.90000, 1.10000, 0.90000
21685,'GOLDSBORO~26',  18.0000,2,  16,   1,   1,1.04700005, -68.509516, 1.10000, 0.90000, 1.10000, 0.90000
21686,'GOLDSBORO~27',  13.8000,2,  16,   1,   1,1.04564154, -68.190355, 1.10000, 0.90000, 1.10000, 0.90000
21687,'GOLDSBORO~28',  13.8000,2,  16,   1,   1,1.04949999, -68.935651, 1.10000, 0.90000, 1.10000, 0.90000
21688,'GOLDSBORO~29',  18.0000,2,  16,   1,   1,1.04780149, -65.909871, 1.10000, 0.90000, 1.10000, 0.90000
21689,'GOLDSBORO~30', 138.0000,1,  16,   1,   1,1.04519212, -74.863839, 1.10000, 0.90000, 1.10000, 0.90000
21690,'GOLDSBORO~23', 345.0000,1,  16,   1,   1,1.04080069, -72.011313, 1.10000, 0.90000, 1.10000, 0.90000
21691,'SALISBURY~52', 345.0000,1,  16,   1,   1,1.04076910, -52.922543, 1.10000, 0.90000, 1.10000, 0.90000
21692,'SALISBURY~53', 138.0000,1,  16,   1,   1,1.03447127, -55.139093, 1.10000, 0.90000, 1.10000, 0.90000
21693,'SALISBURY~54',  69.0000,1,  16,   1,   1,1.03395295, -57.340435, 1.10000, 0.90000, 1.10000, 0.90000
21694,'SALISBURY~55',  13.8000,2,  16,   1,   1,1.06839383, -49.901027, 1.10000, 0.90000, 1.10000, 0.90000
21695,'SALISBURY~56',  13.8000,2,  16,   1,   1,1.06104100, -50.742025, 1.10000, 0.90000, 1.10000, 0.90000
21696,'SALISBURY~57',  13.8000,2,  16,   1,   1,1.06794536, -49.975767, 1.10000, 0.90000, 1.10000, 0.90000
21697,'SALISBURY~58', 345.0000,1,  16,   1,   1,1.03843915, -52.959350, 1.10000, 0.90000, 1.10000, 0.90000
21698,'SALISBURY~59', 138.0000,1,  16,   1,   1,1.03351462, -55.219098, 1.10000, 0.90000, 1.10000, 0.90000
21699,'LILESVILL~22',  69.0000,2,  16,   1,   1,1.04011667, -61.769437, 1.10000, 0.90000, 1.10000, 0.90000
21700,'LILESVILL~23',  69.0000,1,  16,   1,   1,1.04007626, -61.780864, 1.10000, 0.90000, 1.10000, 0.90000
21701,'LAURINBUR~11',  69.0000,2,  16,   1,   1,1.01826274, -64.499710, 1.10000, 0.90000, 1.10000, 0.90000
21702,'LAURINBUR~12',  69.0000,1,  16,   1,   1,1.01824534, -64.503555, 1.10000, 0.90000, 1.10000, 0.90000
21703,'BLADENBORO~3',  69.0000,1,  16,   1,   1,1.02251506, -67.390130, 1.10000, 0.90000, 1.10000, 0.90000
21704,'BLADENBORO~4',  13.8000,2,  16,   1,   1,1.02307045, -66.491721, 1.10000, 0.90000, 1.10000, 0.90000
21705,'BLADENBORO~5',  69.0000,1,  16,   1,   1,1.02250385, -67.393087, 1.10000, 0.90000, 1.10000, 0.90000
21706,'BLADENBORO~6',  69.0000,1,  16,   1,   1,1.02251506, -67.390130, 1.10000, 0.90000, 1.10000, 0.90000
21707,'MOUNT OLI~14',  69.0000,1,  16,   1,   1,1.01913595, -76.619928, 1.10000, 0.90000, 1.10000, 0.90000
21708,'MOUNT OLI~15',  13.8000,2,  16,   1,   1,1.01950049, -76.209393, 1.10000, 0.90000, 1.10000, 0.90000
21709,'MOUNT OLI~16',  13.8000,2,  16,   1,   1,1.01950049, -76.209393, 1.10000, 0.90000, 1.10000, 0.90000
21711,'MOUNT OLI~18',  69.0000,1,  16,   1,   1,1.01911223, -76.626185, 1.10000, 0.90000, 1.10000, 0.90000
21712,'MOUNT OLI~19',  69.0000,1,  16,   1,   1,1.01913595, -76.619928, 1.10000, 0.90000, 1.10000, 0.90000
21713,'GRANITE FA~2',  69.0000,1,  17,   1,   1,1.02346861, -60.805616, 1.10000, 0.90000, 1.10000, 0.90000
21714,'GRANITE FA~3', 138.0000,1,  17,   1,   1,1.01081383, -55.047715, 1.10000, 0.90000, 1.10000, 0.90000
21715,'GRANITE FA~4',  69.0000,1,  17,   1,   1,1.03323758, -59.491911, 1.10000, 0.90000, 1.10000, 0.90000
21716,'GRANITE FA~5', 138.0000,1,  17,   1,   1,1.01066387, -55.064937, 1.10000, 0.90000, 1.10000, 0.90000
21717,'GRANITE FA~6',  69.0000,1,  17,   1,   1,1.03768218, -61.635839, 1.10000, 0.90000, 1.10000, 0.90000
21718,'HICKORY 2 1 ',  69.0000,1,  17,   1,   1,1.00861287, -57.397064, 1.10000, 0.90000, 1.10000, 0.90000
21719,'HICKORY 3 1 ', 345.0000,1,  17,   1,   1,1.04439938, -51.224424, 1.10000, 0.90000, 1.10000, 0.90000
21720,'HICKORY 3 2 ', 138.0000,1,  17,   1,   1,1.03317356, -53.346089, 1.10000, 0.90000, 1.10000, 0.90000
21721,'HICKORY 3 3 ',  69.0000,1,  17,   1,   1,1.02024138, -57.720911, 1.10000, 0.90000, 1.10000, 0.90000
21722,'HICKORY 3 4 ', 138.0000,1,  17,   1,   1,1.03239596, -53.427317, 1.10000, 0.90000, 1.10000, 0.90000
21723,'HICKORY 3 6 ', 138.0000,1,  17,   1,   1,1.03317356, -53.346089, 1.10000, 0.90000, 1.10000, 0.90000
21724,'HICKORY 4 1 ',  69.0000,1,  17,   1,   1,1.01697505, -59.301451, 1.10000, 0.90000, 1.10000, 0.90000
21725,'HICKORY 5 1 ', 138.0000,1,  17,   1,   1,1.01860571, -54.064161, 1.10000, 0.90000, 1.10000, 0.90000
21726,'HICKORY 6 1 ',  69.0000,1,  17,   1,   1,1.02147543, -59.643138, 1.10000, 0.90000, 1.10000, 0.90000
21727,'HIDDENITE ~1',  69.0000,1,  17,   1,   1,0.98512316, -64.083943, 1.10000, 0.90000, 1.10000, 0.90000
21728,'HIDDENITE ~2',  69.0000,1,  17,   1,   1,0.98515505, -64.080432, 1.10000, 0.90000, 1.10000, 0.90000
21729,'HIDDENITE ~3', 138.0000,1,  17,   1,   1,1.02067471, -55.014097, 1.10000, 0.90000, 1.10000, 0.90000
21730,'MORAVIAN F~1',  69.0000,1,  17,   1,   1,0.99032098, -62.482277, 1.10000, 0.90000, 1.10000, 0.90000
21731,'TAYLORSVIL~1',  69.0000,1,  17,   1,   1,1.00583959, -60.101328, 1.10000, 0.90000, 1.10000, 0.90000
21732,'TAYLORSVIL~2',  69.0000,1,  17,   1,   1,1.00571895, -60.112550, 1.10000, 0.90000, 1.10000, 0.90000
21733,'TAYLORSVIL~3',  69.0000,1,  17,   1,   1,1.01756465, -59.061650, 1.10000, 0.90000, 1.10000, 0.90000
21734,'TAYLORSVIL~4',  69.0000,1,  17,   1,   1,1.01171517, -59.409347, 1.10000, 0.90000, 1.10000, 0.90000
21735,'TAYLORSVIL~5', 138.0000,1,  17,   1,   1,1.01592970, -55.939577, 1.10000, 0.90000, 1.10000, 0.90000
21736,'SPARTA 4 1  ',  69.0000,1,  17,   1,   1,0.98566014, -67.436630, 1.10000, 0.90000, 1.10000, 0.90000
21737,'SPARTA 4 2  ',  69.0000,1,  17,   1,   1,0.98560619, -67.443084, 1.10000, 0.90000, 1.10000, 0.90000
21738,'SPARTA 5 1  ', 138.0000,1,  17,   1,   1,1.03867495, -69.218763, 1.10000, 0.90000, 1.10000, 0.90000
21739,'FLEETWOOD ~4',  69.0000,1,  17,   1,   1,1.02979147, -67.985360, 1.10000, 0.90000, 1.10000, 0.90000
21740,'JEFFERSON~31', 138.0000,1,  17,   1,   1,1.02287042, -60.811811, 1.10000, 0.90000, 1.10000, 0.90000
21741,'LANSING 3 1 ',  69.0000,1,  17,   1,   1,1.00694811, -67.850266, 1.10000, 0.90000, 1.10000, 0.90000
21742,'LANSING 4 1 ',  69.0000,1,  17,   1,   1,1.00410950, -68.099841, 1.10000, 0.90000, 1.10000, 0.90000
21743,'WEST JEFFE~1',  69.0000,1,  17,   1,   1,1.01403654, -67.076822, 1.10000, 0.90000, 1.10000, 0.90000
21744,'WEST JEFFE~2',  69.0000,1,  17,   1,   1,1.01416492, -67.068209, 1.10000, 0.90000, 1.10000, 0.90000
21745,'WEST JEFFE~3',  69.0000,1,  17,   1,   1,1.03494859, -68.249586, 1.10000, 0.90000, 1.10000, 0.90000
21746,'BANNER ELK~1',  69.0000,1,  17,   1,   1,1.04176641, -65.501036, 1.10000, 0.90000, 1.10000, 0.90000
21747,'BANNER ELK~2',  69.0000,1,  17,   1,   1,1.03550982, -64.953016, 1.10000, 0.90000, 1.10000, 0.90000
21748,'NEWLAND 1 1 ',  69.0000,1,  17,   1,   1,1.03540218, -65.274533, 1.10000, 0.90000, 1.10000, 0.90000
21749,'NEWLAND 2 1 ', 138.0000,1,  17,   1,   1,1.03630459, -62.992185, 1.10000, 0.90000, 1.10000, 0.90000
21750,'NEWLAND 2 2 ',  69.0000,1,  17,   1,   1,1.04046512, -63.820502, 1.10000, 0.90000, 1.10000, 0.90000
21751,'NEWLAND 2 3 ', 138.0000,1,  17,   1,   1,1.03619254, -62.982841, 1.10000, 0.90000, 1.10000, 0.90000
21752,'SPRUCE PIN~1',  69.0000,1,  17,   1,   1,1.02195609, -53.493212, 1.10000, 0.90000, 1.10000, 0.90000
21753,'SPRUCE PIN~2',  69.0000,1,  17,   1,   1,1.01754475, -56.007507, 1.10000, 0.90000, 1.10000, 0.90000
21754,'SPRUCE PIN~3',  69.0000,1,  17,   1,   1,1.01898348, -56.674444, 1.10000, 0.90000, 1.10000, 0.90000
21755,'ARDEN 1 1   ',  69.0000,1,  17,   1,   1,1.03889799, -47.231660, 1.10000, 0.90000, 1.10000, 0.90000
21756,'ARDEN 1 2   ',  69.0000,1,  17,   1,   1,1.03883064, -47.239344, 1.10000, 0.90000, 1.10000, 0.90000
21757,'ARDEN 2 1   ',  69.0000,1,  17,   1,   1,1.03805518, -47.232875, 1.10000, 0.90000, 1.10000, 0.90000
21758,'ASHEVILLE ~1',  69.0000,1,  17,   1,   1,1.02901721, -48.449254, 1.10000, 0.90000, 1.10000, 0.90000
21759,'ASHEVILLE~14', 138.0000,1,  17,   1,   1,1.02947056, -41.833488, 1.10000, 0.90000, 1.10000, 0.90000
21760,'ASHEVILLE~15',  69.0000,1,  17,   1,   1,1.01738942, -48.979618, 1.10000, 0.90000, 1.10000, 0.90000
21761,'ASHEVILLE~16',  69.0000,1,  17,   1,   1,1.01886141, -49.238024, 1.10000, 0.90000, 1.10000, 0.90000
21762,'ASHEVILLE~17',  69.0000,1,  17,   1,   1,1.03161037, -50.233309, 1.10000, 0.90000, 1.10000, 0.90000
21763,'ASHEVILLE~18',  69.0000,1,  17,   1,   1,1.03146017, -50.241587, 1.10000, 0.90000, 1.10000, 0.90000
21764,'ASHEVILLE~19',  69.0000,1,  17,   1,   1,1.03130901, -50.169901, 1.10000, 0.90000, 1.10000, 0.90000
21765,'ASHEVILLE~20', 138.0000,1,  17,   1,   1,1.01393843, -44.017953, 1.10000, 0.90000, 1.10000, 0.90000
21766,'ASHEVILLE~21',  69.0000,1,  17,   1,   1,1.04187000, -49.566140, 1.10000, 0.90000, 1.10000, 0.90000
21767,'ASHEVILLE~22', 138.0000,1,  17,   1,   1,1.01560068, -43.866736, 1.10000, 0.90000, 1.10000, 0.90000
21768,'ASHEVILLE~23',  69.0000,1,  17,   1,   1,1.02445984, -49.535804, 1.10000, 0.90000, 1.10000, 0.90000
21769,'ASHEVILLE~24',  69.0000,1,  17,   1,   1,1.02865887, -49.676331, 1.10000, 0.90000, 1.10000, 0.90000
21770,'ASHEVILLE~25',  69.0000,1,  17,   1,   1,1.02852237, -49.695220, 1.10000, 0.90000, 1.10000, 0.90000
21771,'ASHEVILLE ~2', 138.0000,1,  17,   1,   1,1.02805316, -41.831210, 1.10000, 0.90000, 1.10000, 0.90000
21772,'ASHEVILLE ~3',  69.0000,1,  17,   1,   1,1.03071308, -48.298190, 1.10000, 0.90000, 1.10000, 0.90000
21773,'ASHEVILLE ~4',  69.0000,1,  17,   1,   1,1.03369093, -50.150394, 1.10000, 0.90000, 1.10000, 0.90000
21774,'ASHEVILLE ~5',  69.0000,1,  17,   1,   1,1.03829908, -47.419135, 1.10000, 0.90000, 1.10000, 0.90000
21775,'BLACK MOUN~1',  69.0000,1,  17,   1,   1,1.04113448, -50.956691, 1.10000, 0.90000, 1.10000, 0.90000
21776,'BLACK MOUN~2',  69.0000,1,  17,   1,   1,1.04095769, -50.944281, 1.10000, 0.90000, 1.10000, 0.90000
21777,'BLACK MOUN~3',  69.0000,1,  17,   1,   1,1.03410375, -50.357530, 1.10000, 0.90000, 1.10000, 0.90000
21778,'BLACK MOUN~4',  69.0000,1,  17,   1,   1,1.03399253, -50.364770, 1.10000, 0.90000, 1.10000, 0.90000
21779,'BLACK MOUN~5', 138.0000,1,  17,   1,   1,1.02155685, -43.692881, 1.10000, 0.90000, 1.10000, 0.90000
21780,'BLACK MOUN~6',  69.0000,1,  17,   1,   1,1.04663086, -46.259140, 1.10000, 0.90000, 1.10000, 0.90000
21781,'BLACK MOUN~7', 138.0000,1,  17,   1,   1,1.02139413, -43.705370, 1.10000, 0.90000, 1.10000, 0.90000
21782,'CANDLER 1 1 ', 138.0000,1,  17,   1,   1,1.02828932, -43.662425, 1.10000, 0.90000, 1.10000, 0.90000
21783,'CANDLER 1 2 ',  69.0000,1,  17,   1,   1,1.02772129, -45.475922, 1.10000, 0.90000, 1.10000, 0.90000
21784,'CANDLER 1 3 ', 138.0000,1,  17,   1,   1,1.02815259, -43.676966, 1.10000, 0.90000, 1.10000, 0.90000
21785,'CANDLER 2 1 ',  69.0000,1,  17,   1,   1,1.01795256, -47.771525, 1.10000, 0.90000, 1.10000, 0.90000
21786,'CANDLER 3 1 ', 138.0000,1,  17,   1,   1,1.02793443, -42.776119, 1.10000, 0.90000, 1.10000, 0.90000
21787,'FAIRVIEW 6 1',  69.0000,1,  17,   1,   1,1.03388691, -50.065147, 1.10000, 0.90000, 1.10000, 0.90000
21788,'FAIRVIEW 6 2',  69.0000,1,  17,   1,   1,1.03401577, -50.046329, 1.10000, 0.90000, 1.10000, 0.90000
21789,'FLETCHER 1 1',  69.0000,1,  17,   1,   1,1.03685904, -48.847450, 1.10000, 0.90000, 1.10000, 0.90000
21790,'FLETCHER 2 1',  69.0000,1,  17,   1,   1,1.03359139, -47.973866, 1.10000, 0.90000, 1.10000, 0.90000
21791,'FLETCHER 2 2',  69.0000,1,  17,   1,   1,1.03351510, -47.984224, 1.10000, 0.90000, 1.10000, 0.90000
21792,'LEICESTER ~7',  69.0000,1,  17,   1,   1,1.00385833, -50.981703, 1.10000, 0.90000, 1.10000, 0.90000
21793,'MARSHALL 4 1',  69.0000,1,  17,   1,   1,1.02779949, -54.068440, 1.10000, 0.90000, 1.10000, 0.90000
21794,'MARSHALL 5 1',  69.0000,1,  17,   1,   1,1.03273046, -54.397194, 1.10000, 0.90000, 1.10000, 0.90000
21795,'MARSHALL 6 1',  69.0000,1,  17,   1,   1,1.02771926, -53.563843, 1.10000, 0.90000, 1.10000, 0.90000
21796,'MILLS RIVE~1',  69.0000,1,  17,   1,   1,1.03744090, -47.005307, 1.10000, 0.90000, 1.10000, 0.90000
21797,'MILLS RIVE~2',  69.0000,1,  17,   1,   1,1.03593481, -47.412130, 1.10000, 0.90000, 1.10000, 0.90000
21798,'SWANNANOA ~1',  69.0000,1,  17,   1,   1,1.03825736, -47.581294, 1.10000, 0.90000, 1.10000, 0.90000
21799,'SWANNANOA ~2',  69.0000,1,  17,   1,   1,1.03386128, -48.753644, 1.10000, 0.90000, 1.10000, 0.90000
21800,'SWANNANOA ~3',  69.0000,1,  17,   1,   1,1.03379679, -48.760119, 1.10000, 0.90000, 1.10000, 0.90000
21801,'WEAVERVILL~2',  69.0000,1,  17,   1,   1,1.02507222, -53.355819, 1.10000, 0.90000, 1.10000, 0.90000
21802,'WEAVERVILL~3', 138.0000,1,  17,   1,   1,1.01020908, -45.905606, 1.10000, 0.90000, 1.10000, 0.90000
21803,'WEAVERVILL~4', 138.0000,1,  17,   1,   1,1.01044619, -45.884463, 1.10000, 0.90000, 1.10000, 0.90000
21804,'WEAVERVILL~5',  69.0000,1,  17,   1,   1,1.03437746, -50.504908, 1.10000, 0.90000, 1.10000, 0.90000
21805,'CONNELLYS ~1', 345.0000,1,  17,   1,   1,1.04123831, -45.754058, 1.10000, 0.90000, 1.10000, 0.90000
21806,'CONNELLYS ~2', 138.0000,1,  17,   1,   1,1.04534924, -48.099784, 1.10000, 0.90000, 1.10000, 0.90000
21807,'CONNELLYS ~3', 345.0000,1,  17,   1,   1,1.04212260, -45.645485, 1.10000, 0.90000, 1.10000, 0.90000
21808,'HICKORY 7 1 ', 138.0000,1,  17,   1,   1,1.03367043, -50.354634, 1.10000, 0.90000, 1.10000, 0.90000
21809,'HICKORY 7 2 ',  69.0000,1,  17,   1,   1,1.02355111, -54.201837, 1.10000, 0.90000, 1.10000, 0.90000
21810,'HICKORY 7 3 ', 138.0000,1,  17,   1,   1,1.03353703, -50.371330, 1.10000, 0.90000, 1.10000, 0.90000
21811,'HICKORY 8 1 ',  69.0000,1,  17,   1,   1,1.01780939, -55.954105, 1.10000, 0.90000, 1.10000, 0.90000
21812,'HICKORY 9 1 ',  69.0000,1,  17,   1,   1,1.01706910, -56.809781, 1.10000, 0.90000, 1.10000, 0.90000
21813,'HICKORY 10 1',  69.0000,1,  17,   1,   1,1.01362133, -58.485988, 1.10000, 0.90000, 1.10000, 0.90000
21814,'HICKORY 10 2',  69.0000,1,  17,   1,   1,1.01349688, -58.501479, 1.10000, 0.90000, 1.10000, 0.90000
21815,'LAWNDALE 1 1',  69.0000,1,  17,   1,   1,1.02622116, -52.470787, 1.10000, 0.90000, 1.10000, 0.90000
21816,'LAWNDALE 2 1',  69.0000,1,  17,   1,   1,1.03660285, -54.534553, 1.10000, 0.90000, 1.10000, 0.90000
21817,'LAWNDALE 2 2',  69.0000,1,  17,   1,   1,1.03653181, -54.541048, 1.10000, 0.90000, 1.10000, 0.90000
21818,'LENOIR 1 1  ',  69.0000,1,  17,   1,   1,1.01868868, -60.639464, 1.10000, 0.90000, 1.10000, 0.90000
21819,'LENOIR 2 1  ', 138.0000,1,  17,   1,   1,1.02036572, -53.557719, 1.10000, 0.90000, 1.10000, 0.90000
21820,'LENOIR 3 1  ', 138.0000,1,  17,   1,   1,1.02145422, -54.696244, 1.10000, 0.90000, 1.10000, 0.90000
21821,'LENOIR 4 1  ',  69.0000,1,  17,   1,   1,1.02096772, -60.975496, 1.10000, 0.90000, 1.10000, 0.90000
21822,'LENOIR 5 1  ', 345.0000,1,  17,   1,   1,1.03659797, -46.900484, 1.10000, 0.90000, 1.10000, 0.90000
21823,'LENOIR 5 2  ', 138.0000,1,  17,   1,   1,1.03897417, -51.796828, 1.10000, 0.90000, 1.10000, 0.90000
21824,'LENOIR 5 3  ',  69.0000,1,  17,   1,   1,1.02624691, -59.666040, 1.10000, 0.90000, 1.10000, 0.90000
21825,'LENOIR 5 4  ',  13.8000,1,  17,   1,   1,1.02816045, -57.160019, 1.10000, 0.90000, 1.10000, 0.90000
21827,'LENOIR 5 6  ', 138.0000,1,  17,   1,   1,1.03834224, -51.896454, 1.10000, 0.90000, 1.10000, 0.90000
21828,'LENOIR 5 8  ', 138.0000,1,  17,   1,   1,1.03897417, -51.796828, 1.10000, 0.90000, 1.10000, 0.90000
21829,'MORGANTON ~1', 345.0000,1,  17,   1,   1,1.04456115, -45.798071, 1.10000, 0.90000, 1.10000, 0.90000
21830,'MORGANTON ~2', 138.0000,1,  17,   1,   1,1.04371381, -48.848027, 1.10000, 0.90000, 1.10000, 0.90000
21831,'MORGANTON ~3',  69.0000,1,  17,   1,   1,1.04687643, -51.359594, 1.10000, 0.90000, 1.10000, 0.90000
21832,'MORGANTON ~4', 138.0000,1,  17,   1,   1,1.04334867, -48.886307, 1.10000, 0.90000, 1.10000, 0.90000
21833,'MORGANTON ~5', 138.0000,1,  17,   1,   1,1.04327083, -48.866500, 1.10000, 0.90000, 1.10000, 0.90000
21834,'MORGANTON ~6',  69.0000,1,  17,   1,   1,1.03899872, -51.992749, 1.10000, 0.90000, 1.10000, 0.90000
21835,'MORGANTON ~7',  69.0000,1,  17,   1,   1,1.03919876, -51.968935, 1.10000, 0.90000, 1.10000, 0.90000
21836,'MORGANTON ~8',  69.0000,1,  17,   1,   1,1.02964592, -52.909917, 1.10000, 0.90000, 1.10000, 0.90000
21837,'MORGANTON ~9',  69.0000,1,  17,   1,   1,1.04111135, -51.732290, 1.10000, 0.90000, 1.10000, 0.90000
21838,'NEBO 1 1    ',  69.0000,1,  17,   1,   1,1.03856194, -51.810543, 1.10000, 0.90000, 1.10000, 0.90000
21839,'VALDESE 1   ',  69.0000,1,  17,   1,   1,1.01482916, -55.564231, 1.10000, 0.90000, 1.10000, 0.90000
21840,'VALDESE 2   ',  69.0000,1,  17,   1,   1,1.01478112, -55.570354, 1.10000, 0.90000, 1.10000, 0.90000
21841,'BOOMER 1    ',  69.0000,1,  17,   1,   1,1.02879524, -66.655570, 1.10000, 0.90000, 1.10000, 0.90000
21842,'BOOMER 2    ',  69.0000,1,  17,   1,   1,1.02877307, -66.661041, 1.10000, 0.90000, 1.10000, 0.90000
21843,'HUDSON 13 1 ',  69.0000,1,  17,   1,   1,1.02518320, -59.925068, 1.10000, 0.90000, 1.10000, 0.90000
21844,'HUDSON 13 2 ',  69.0000,1,  17,   1,   1,1.02521682, -59.918162, 1.10000, 0.90000, 1.10000, 0.90000
21845,'CLAREMONT ~6',  69.0000,1,  17,   1,   1,1.03203630, -58.787568, 1.10000, 0.90000, 1.10000, 0.90000
21846,'CLAREMONT ~7',  69.0000,1,  17,   1,   1,1.03198218, -58.792930, 1.10000, 0.90000, 1.10000, 0.90000
21847,'CLAREMONT ~8',  69.0000,1,  17,   1,   1,1.02502632, -56.817185, 1.10000, 0.90000, 1.10000, 0.90000
21848,'CLAREMONT ~9',  69.0000,1,  17,   1,   1,1.02487350, -56.832833, 1.10000, 0.90000, 1.10000, 0.90000
21849,'CONOVER 1 1 ',  69.0000,1,  17,   1,   1,1.02613354, -58.710885, 1.10000, 0.90000, 1.10000, 0.90000
21850,'CONOVER 2 1 ',  69.0000,1,  17,   1,   1,1.01396096, -58.909589, 1.10000, 0.90000, 1.10000, 0.90000
21851,'CONOVER 3 1 ',  69.0000,1,  17,   1,   1,1.02776778, -58.805128, 1.10000, 0.90000, 1.10000, 0.90000
21852,'DENVER 3 1  ', 138.0000,1,  17,   1,   1,1.03315175, -50.663044, 1.10000, 0.90000, 1.10000, 0.90000
21853,'DENVER 3 2  ',  69.0000,1,  17,   1,   1,1.04927433, -53.845810, 1.10000, 0.90000, 1.10000, 0.90000
21854,'DENVER 3 3  ', 138.0000,1,  17,   1,   1,1.03276837, -50.686274, 1.10000, 0.90000, 1.10000, 0.90000
21855,'DENVER 4 1  ',  69.0000,1,  17,   1,   1,1.04523754, -54.138842, 1.10000, 0.90000, 1.10000, 0.90000
21856,'DENVER 5 1  ',  69.0000,1,  17,   1,   1,1.04163599, -54.479580, 1.10000, 0.90000, 1.10000, 0.90000
21857,'LINCOLNTON~1',  69.0000,1,  17,   1,   1,1.01368594, -55.376507, 1.10000, 0.90000, 1.10000, 0.90000
21858,'LINCOLNTON~2',  69.0000,1,  17,   1,   1,1.01356673, -55.394945, 1.10000, 0.90000, 1.10000, 0.90000
21859,'LINCOLNTON~3', 138.0000,1,  17,   1,   1,1.01572788, -52.122987, 1.10000, 0.90000, 1.10000, 0.90000
21860,'LINCOLNTON~4',  69.0000,1,  17,   1,   1,1.01888442, -55.475428, 1.10000, 0.90000, 1.10000, 0.90000
21861,'LINCOLNTON~5', 138.0000,1,  17,   1,   1,1.01591706, -52.049617, 1.10000, 0.90000, 1.10000, 0.90000
21862,'LINCOLNTON~6', 138.0000,1,  17,   1,   1,1.03104293, -49.223046, 1.10000, 0.90000, 1.10000, 0.90000
21863,'LINCOLNTON~7', 138.0000,1,  17,   1,   1,1.03082800, -49.249728, 1.10000, 0.90000, 1.10000, 0.90000
21864,'LINCOLNTON~8',  69.0000,1,  17,   1,   1,1.03553462, -55.046052, 1.10000, 0.90000, 1.10000, 0.90000
21865,'LINCOLNTON~9',  69.0000,1,  17,   1,   1,1.03542888, -55.063182, 1.10000, 0.90000, 1.10000, 0.90000
21866,'MAIDEN 1 1  ', 138.0000,1,  17,   1,   1,1.03134608, -51.000063, 1.10000, 0.90000, 1.10000, 0.90000
21867,'MAIDEN 1 2  ',  69.0000,1,  17,   1,   1,1.02586889, -55.901277, 1.10000, 0.90000, 1.10000, 0.90000
21868,'MAIDEN 1 3  ',  13.8000,1,  17,   1,   1,1.02570558, -57.440580, 1.10000, 0.90000, 1.10000, 0.90000
21870,'MAIDEN 1 5  ', 138.0000,1,  17,   1,   1,1.03150403, -50.966253, 1.10000, 0.90000, 1.10000, 0.90000
21871,'MAIDEN 2 1  ',  69.0000,1,  17,   1,   1,1.02968061, -55.615229, 1.10000, 0.90000, 1.10000, 0.90000
21872,'NEWTON 6 1  ',  69.0000,1,  17,   1,   1,1.01158929, -58.214768, 1.10000, 0.90000, 1.10000, 0.90000
21873,'NEWTON 6 2  ',  18.0000,1,  17,   1,   1,1.00490165, -59.837737, 1.10000, 0.90000, 1.10000, 0.90000
21874,'NEWTON 6 3  ',  18.0000,1,  17,   1,   1,1.01228011, -58.058684, 1.10000, 0.90000, 1.10000, 0.90000
21876,'NEWTON 6 5  ',  69.0000,1,  17,   1,   1,1.01169217, -58.202863, 1.10000, 0.90000, 1.10000, 0.90000
21877,'NEWTON 6 7  ',  69.0000,1,  17,   1,   1,1.01158929, -58.214768, 1.10000, 0.90000, 1.10000, 0.90000
21878,'NEWTON 7 1  ', 138.0000,1,  17,   1,   1,1.02691925, -52.880837, 1.10000, 0.90000, 1.10000, 0.90000
21879,'NEWTON 8 1  ',  69.0000,1,  17,   1,   1,1.01190710, -56.328679, 1.10000, 0.90000, 1.10000, 0.90000
21880,'NEWTON 9 1  ',  69.0000,1,  17,   1,   1,1.02208269, -56.687117, 1.10000, 0.90000, 1.10000, 0.90000
21881,'VALE 1      ',  69.0000,1,  17,   1,   1,1.01714814, -56.060000, 1.10000, 0.90000, 1.10000, 0.90000
21882,'ANDREWS 1 1 ',  69.0000,1,  17,   1,   1,1.01136911, -40.186999, 1.10000, 0.90000, 1.10000, 0.90000
21883,'ANDREWS 2 1 ',  69.0000,1,  17,   1,   1,1.01718342, -39.861831, 1.10000, 0.90000, 1.10000, 0.90000
21884,'MURPHY 1 1  ',  69.0000,1,  17,   1,   1,1.02439332, -39.184850, 1.10000, 0.90000, 1.10000, 0.90000
21885,'MURPHY 1 2  ',  69.0000,1,  17,   1,   1,1.02445006, -39.177193, 1.10000, 0.90000, 1.10000, 0.90000
21886,'MURPHY 2 1  ',  69.0000,1,  17,   1,   1,1.02314699, -39.388857, 1.10000, 0.90000, 1.10000, 0.90000
21887,'HAYESVILLE~1',  69.0000,1,  17,   1,   1,1.01240885, -40.136107, 1.10000, 0.90000, 1.10000, 0.90000
21888,'HAYESVILLE~2', 138.0000,1,  17,   1,   1,1.02324772, -36.275404, 1.10000, 0.90000, 1.10000, 0.90000
21889,'HAYESVILLE~3', 100.0000,1,  17,   1,   1,1.03716028, -37.643249, 1.10000, 0.90000, 1.10000, 0.90000
21890,'HAYESVILLE~4', 138.0000,1,  17,   1,   1,1.02315688, -36.285964, 1.10000, 0.90000, 1.10000, 0.90000
21891,'CHERRYVILL~1',  69.0000,1,  17,   1,   1,1.01929951, -53.177681, 1.10000, 0.90000, 1.10000, 0.90000
21892,'CHERRYVILL~2',  69.0000,1,  17,   1,   1,1.01894248, -55.925924, 1.10000, 0.90000, 1.10000, 0.90000
21893,'CHERRYVILL~3',  69.0000,1,  17,   1,   1,1.01884925, -55.933864, 1.10000, 0.90000, 1.10000, 0.90000
21894,'ELLENBORO ~1',  69.0000,1,  17,   1,   1,1.03407323, -48.968427, 1.10000, 0.90000, 1.10000, 0.90000
21895,'ELLENBORO ~2',  69.0000,1,  17,   1,   1,1.03852677, -48.805527, 1.10000, 0.90000, 1.10000, 0.90000
21896,'KINGS MOUN~1',  69.0000,1,  17,   1,   1,1.01808310, -52.436243, 1.10000, 0.90000, 1.10000, 0.90000
21897,'KINGS MOUN~2',  69.0000,1,  17,   1,   1,1.01797354, -52.447202, 1.10000, 0.90000, 1.10000, 0.90000
21898,'KINGS MOUN~3',  69.0000,1,  17,   1,   1,1.03307748, -50.244323, 1.10000, 0.90000, 1.10000, 0.90000
21899,'KINGS MOUN~4',  69.0000,1,  17,   1,   1,1.03318870, -50.234402, 1.10000, 0.90000, 1.10000, 0.90000
21900,'KINGS MOUN~5',  69.0000,1,  17,   1,   1,1.02825665, -48.299379, 1.10000, 0.90000, 1.10000, 0.90000
21901,'MOORESBORO 1',  69.0000,1,  17,   1,   1,1.02269495, -48.210846, 1.10000, 0.90000, 1.10000, 0.90000
21902,'MOORESBORO 2',  69.0000,1,  17,   1,   1,1.02293634, -48.197056, 1.10000, 0.90000, 1.10000, 0.90000
21903,'SHELBY 1 1  ',  69.0000,1,  17,   1,   1,1.01686788, -49.723664, 1.10000, 0.90000, 1.10000, 0.90000
21904,'SHELBY 1 2  ',  69.0000,1,  17,   1,   1,1.01676774, -49.733432, 1.10000, 0.90000, 1.10000, 0.90000
21905,'SHELBY 2 1  ',  69.0000,1,  17,   1,   1,1.01827943, -49.971395, 1.10000, 0.90000, 1.10000, 0.90000
21906,'SHELBY 3 1  ', 138.0000,1,  17,   1,   1,1.03969908, -44.088366, 1.10000, 0.90000, 1.10000, 0.90000
21907,'SHELBY 3 2  ',  69.0000,1,  17,   1,   1,1.04465199, -46.579623, 1.10000, 0.90000, 1.10000, 0.90000
21908,'SHELBY 3 3  ', 138.0000,1,  17,   1,   1,1.03952777, -44.109799, 1.10000, 0.90000, 1.10000, 0.90000
21909,'SHELBY 4 1  ', 138.0000,1,  17,   1,   1,1.03018510, -45.742234, 1.10000, 0.90000, 1.10000, 0.90000
21910,'SHELBY 4 2  ',  69.0000,1,  17,   1,   1,1.04505110, -49.872276, 1.10000, 0.90000, 1.10000, 0.90000
21911,'SHELBY 4 3  ', 138.0000,1,  17,   1,   1,1.03061295, -45.711458, 1.10000, 0.90000, 1.10000, 0.90000
21912,'SHELBY 5 1  ',  69.0000,1,  17,   1,   1,1.03365076, -50.487338, 1.10000, 0.90000, 1.10000, 0.90000
21913,'SHELBY 5 2  ',  69.0000,1,  17,   1,   1,1.03356135, -50.499120, 1.10000, 0.90000, 1.10000, 0.90000
21914,'SHELBY 6 1  ',  69.0000,1,  17,   1,   1,1.03108132, -50.606808, 1.10000, 0.90000, 1.10000, 0.90000
21915,'SHELBY 6 2  ',  69.0000,1,  17,   1,   1,1.03117383, -50.594302, 1.10000, 0.90000, 1.10000, 0.90000
21916,'SHELBY 7 1  ',  69.0000,1,  17,   1,   1,1.02754045, -49.921013, 1.10000, 0.90000, 1.10000, 0.90000
21917,'SHELBY 7 2  ',  69.0000,1,  17,   1,   1,1.02747154, -49.934007, 1.10000, 0.90000, 1.10000, 0.90000
21918,'BELMONT 8 1 ',  69.0000,1,  17,   1,   1,1.02782786, -52.686280, 1.10000, 0.90000, 1.10000, 0.90000
21919,'BELMONT 9 1 ',  69.0000,1,  17,   1,   1,1.02545261, -53.440254, 1.10000, 0.90000, 1.10000, 0.90000
21920,'BESSEMER C~1', 138.0000,1,  17,   1,   1,1.03380692, -47.572537, 1.10000, 0.90000, 1.10000, 0.90000
21921,'BESSEMER C~2',  69.0000,1,  17,   1,   1,1.03586030, -49.734856, 1.10000, 0.90000, 1.10000, 0.90000
21922,'BESSEMER C~3', 138.0000,1,  17,   1,   1,1.03369558, -47.588107, 1.10000, 0.90000, 1.10000, 0.90000
21923,'DALLAS 5 1  ',  69.0000,1,  17,   1,   1,1.03737366, -54.285736, 1.10000, 0.90000, 1.10000, 0.90000
21924,'DALLAS 5 2  ',  69.0000,1,  17,   1,   1,1.03729391, -54.293249, 1.10000, 0.90000, 1.10000, 0.90000
21925,'DALLAS 6 1  ',  69.0000,1,  17,   1,   1,1.03738570, -53.505195, 1.10000, 0.90000, 1.10000, 0.90000
21926,'GASTONIA 1 1',  69.0000,1,  17,   1,   1,1.03544366, -49.968131, 1.10000, 0.90000, 1.10000, 0.90000
21927,'GASTONIA 2 1',  69.0000,1,  17,   1,   1,1.01722896, -52.128977, 1.10000, 0.90000, 1.10000, 0.90000
21928,'GASTONIA 2 2',  69.0000,1,  17,   1,   1,1.01745081, -52.114644, 1.10000, 0.90000, 1.10000, 0.90000
21929,'GASTONIA 3 1',  69.0000,1,  17,   1,   1,1.03139877, -51.189399, 1.10000, 0.90000, 1.10000, 0.90000
21930,'GASTONIA 4 1',  69.0000,1,  17,   1,   1,1.00817573, -52.702009, 1.10000, 0.90000, 1.10000, 0.90000
21931,'GASTONIA 4 2',  69.0000,1,  17,   1,   1,1.00797963, -52.717456, 1.10000, 0.90000, 1.10000, 0.90000
21932,'GASTONIA 5 1',  69.0000,1,  17,   1,   1,1.02889001, -53.507880, 1.10000, 0.90000, 1.10000, 0.90000
21933,'GASTONIA 5 2',  69.0000,1,  17,   1,   1,1.02881098, -53.522930, 1.10000, 0.90000, 1.10000, 0.90000
21934,'GASTONIA 6 1',  69.0000,1,  17,   1,   1,1.02940834, -53.211893, 1.10000, 0.90000, 1.10000, 0.90000
21935,'GASTONIA 6 2',  69.0000,1,  17,   1,   1,1.02926612, -53.226848, 1.10000, 0.90000, 1.10000, 0.90000
21936,'GASTONIA 7 1', 138.0000,1,  17,   1,   1,1.02352846, -49.147121, 1.10000, 0.90000, 1.10000, 0.90000
21937,'GASTONIA 7 2',  69.0000,1,  17,   1,   1,1.04303920, -52.337202, 1.10000, 0.90000, 1.10000, 0.90000
21938,'GASTONIA 7 3', 138.0000,1,  17,   1,   1,1.02408087, -49.074738, 1.10000, 0.90000, 1.10000, 0.90000
21939,'GASTONIA 8 1', 138.0000,1,  17,   1,   1,1.02889693, -47.789358, 1.10000, 0.90000, 1.10000, 0.90000
21940,'GASTONIA 8 2',  69.0000,1,  17,   1,   1,1.04460192, -50.900086, 1.10000, 0.90000, 1.10000, 0.90000
21941,'GASTONIA 8 3', 138.0000,1,  17,   1,   1,1.02861714, -47.824544, 1.10000, 0.90000, 1.10000, 0.90000
21942,'GASTONIA 9 1', 345.0000,1,  17,   1,   1,1.03624475, -47.117278, 1.10000, 0.90000, 1.10000, 0.90000
21943,'GASTONIA 9 2', 138.0000,1,  17,   1,   1,1.02891362, -49.402198, 1.10000, 0.90000, 1.10000, 0.90000
21944,'GASTONIA 9 3',  69.0000,1,  17,   1,   1,1.03114188, -52.720048, 1.10000, 0.90000, 1.10000, 0.90000
21945,'GASTONIA 9 4', 138.0000,1,  17,   1,   1,1.02668250, -49.653177, 1.10000, 0.90000, 1.10000, 0.90000
21946,'GASTONIA 9 6', 345.0000,1,  17,   1,   1,1.03743351, -46.756938, 1.10000, 0.90000, 1.10000, 0.90000
21947,'GASTONIA 1~1',  69.0000,1,  17,   1,   1,1.02090311, -52.161728, 1.10000, 0.90000, 1.10000, 0.90000
21948,'MOUNT HOL~10',  69.0000,1,  17,   1,   1,1.03033423, -54.871527, 1.10000, 0.90000, 1.10000, 0.90000
21949,'MOUNT HOL~11',  69.0000,1,  17,   1,   1,1.03365397, -54.845886, 1.10000, 0.90000, 1.10000, 0.90000
21950,'MOUNT HOL~12',  69.0000,1,  17,   1,   1,1.03356445, -54.855537, 1.10000, 0.90000, 1.10000, 0.90000
21951,'MOUNT HOL~13', 138.0000,1,  17,   1,   1,1.01460278, -50.923090, 1.10000, 0.90000, 1.10000, 0.90000
21952,'MOUNT HOL~14', 138.0000,1,  17,   1,   1,1.01443934, -50.941398, 1.10000, 0.90000, 1.10000, 0.90000
21953,'MOUNT HOL~15',  69.0000,1,  17,   1,   1,1.01923251, -54.469430, 1.10000, 0.90000, 1.10000, 0.90000
21954,'STANLEY 4 1 ',  69.0000,1,  17,   1,   1,1.04065132, -54.414693, 1.10000, 0.90000, 1.10000, 0.90000
21955,'ROBBINSVIL~1',  69.0000,1,  17,   1,   1,1.01347566, -38.702789, 1.10000, 0.90000, 1.10000, 0.90000
21956,'ROBBINSVIL~2',  69.0000,1,  17,   1,   1,1.01213801, -39.261491, 1.10000, 0.90000, 1.10000, 0.90000
21957,'ROBBINSVIL~3',  69.0000,1,  17,   1,   1,1.01895332, -37.644560, 1.10000, 0.90000, 1.10000, 0.90000
21958,'CANTON 11 1 ',  69.0000,1,  17,   1,   1,1.02154088, -46.198908, 1.10000, 0.90000, 1.10000, 0.90000
21959,'CANTON 11 2 ',  69.0000,1,  17,   1,   1,1.02149689, -46.207142, 1.10000, 0.90000, 1.10000, 0.90000
21960,'CANTON 12 1 ',  69.0000,1,  17,   1,   1,1.02325678, -46.424171, 1.10000, 0.90000, 1.10000, 0.90000
21961,'CANTON 13 1 ',  69.0000,1,  17,   1,   1,1.01929021, -46.428573, 1.10000, 0.90000, 1.10000, 0.90000
21962,'CANTON 13 2 ',  69.0000,1,  17,   1,   1,1.01919353, -46.435270, 1.10000, 0.90000, 1.10000, 0.90000
21963,'CANTON 14 1 ',  69.0000,1,  17,   1,   1,1.02187800, -46.126750, 1.10000, 0.90000, 1.10000, 0.90000
21964,'CLYDE 4 1   ',  69.0000,1,  17,   1,   1,0.99303639, -50.064546, 1.10000, 0.90000, 1.10000, 0.90000
21965,'CLYDE 4 2   ',  69.0000,1,  17,   1,   1,0.99298710, -50.074422, 1.10000, 0.90000, 1.10000, 0.90000
21966,'CLYDE 5 1   ',  69.0000,1,  17,   1,   1,0.99250871, -47.978999, 1.10000, 0.90000, 1.10000, 0.90000
21967,'WAYNESVILL~1',  69.0000,1,  17,   1,   1,0.99631810, -46.264382, 1.10000, 0.90000, 1.10000, 0.90000
21968,'WAYNESVILL~2',  69.0000,1,  17,   1,   1,0.99624801, -46.277674, 1.10000, 0.90000, 1.10000, 0.90000
21969,'WAYNESVILL~3',  69.0000,1,  17,   1,   1,1.00019693, -45.204439, 1.10000, 0.90000, 1.10000, 0.90000
21970,'WAYNESVILL~4', 138.0000,1,  17,   1,   1,1.03976119, -44.261480, 1.10000, 0.90000, 1.10000, 0.90000
21971,'WAYNESVILL~5',  69.0000,1,  17,   1,   1,1.00001681, -46.005648, 1.10000, 0.90000, 1.10000, 0.90000
21972,'WAYNESVILL~6',  13.2000,1,  17,   1,   1,0.94267428, -55.134776, 1.10000, 0.90000, 1.10000, 0.90000
21974,'WAYNESVILL~8', 138.0000,1,  17,   1,   1,1.03942633, -44.244681, 1.10000, 0.90000, 1.10000, 0.90000
21975,'WAYNESVILL~9', 138.0000,1,  17,   1,   1,1.03976119, -44.261480, 1.10000, 0.90000, 1.10000, 0.90000
21976,'WAYNESVIL~10',  69.0000,1,  17,   1,   1,1.00498211, -43.125893, 1.10000, 0.90000, 1.10000, 0.90000
21977,'WAYNESVIL~11',  69.0000,1,  17,   1,   1,1.00711155, -42.670804, 1.10000, 0.90000, 1.10000, 0.90000
21978,'HENDERSONV~1', 138.0000,1,  17,   1,   1,1.01803970, -43.850890, 1.10000, 0.90000, 1.10000, 0.90000
21979,'HENDERSONV~2',  69.0000,1,  17,   1,   1,1.02785397, -46.714331, 1.10000, 0.90000, 1.10000, 0.90000
21980,'HENDERSONV~3',  22.0000,1,  17,   1,   1,1.02306712, -45.416943, 1.10000, 0.90000, 1.10000, 0.90000
21982,'HENDERSONV~5', 138.0000,1,  17,   1,   1,1.01771832, -43.869694, 1.10000, 0.90000, 1.10000, 0.90000
21983,'HENDERSON~16', 138.0000,1,  17,   1,   1,1.02573824, -42.519396, 1.10000, 0.90000, 1.10000, 0.90000
21984,'HENDERSON~17',  69.0000,1,  17,   1,   1,1.04613054, -46.056020, 1.10000, 0.90000, 1.10000, 0.90000
21985,'HENDERSON~18', 138.0000,1,  17,   1,   1,1.02616179, -42.468176, 1.10000, 0.90000, 1.10000, 0.90000
21986,'HENDERSON~19',  69.0000,1,  17,   1,   1,1.01527989, -46.420506, 1.10000, 0.90000, 1.10000, 0.90000
21987,'HENDERSON~20',  69.0000,1,  17,   1,   1,1.03312624, -47.698571, 1.10000, 0.90000, 1.10000, 0.90000
21988,'HENDERSON~21', 138.0000,1,  17,   1,   1,1.01510847, -44.321162, 1.10000, 0.90000, 1.10000, 0.90000
21989,'HENDERSON~22',  69.0000,1,  17,   1,   1,1.04337227, -44.706371, 1.10000, 0.90000, 1.10000, 0.90000
21990,'HENDERSON~23', 138.0000,1,  17,   1,   1,1.01493442, -44.340044, 1.10000, 0.90000, 1.10000, 0.90000
21991,'HENDERSON~24',  69.0000,1,  17,   1,   1,1.04211879, -51.381659, 1.10000, 0.90000, 1.10000, 0.90000
21992,'HENDERSON~25', 138.0000,1,  17,   1,   1,1.03138292, -41.594237, 1.10000, 0.90000, 1.10000, 0.90000
21993,'HENDERSON~26',  69.0000,1,  17,   1,   1,1.03828347, -48.211020, 1.10000, 0.90000, 1.10000, 0.90000
21994,'CHEROKEE 1 1', 138.0000,1,  17,   1,   1,1.02186239, -44.563559, 1.10000, 0.90000, 1.10000, 0.90000
21995,'CHEROKEE 1 2',  69.0000,1,  17,   1,   1,1.04597104, -46.795043, 1.10000, 0.90000, 1.10000, 0.90000
21996,'CHEROKEE 1 3', 138.0000,1,  17,   1,   1,1.02234232, -44.555496, 1.10000, 0.90000, 1.10000, 0.90000
21997,'CHEROKEE 2 1',  69.0000,1,  17,   1,   1,1.04020393, -46.949863, 1.10000, 0.90000, 1.10000, 0.90000
21998,'CULLOWHEE ~1',  69.0000,1,  17,   1,   1,1.02048552, -39.622153, 1.10000, 0.90000, 1.10000, 0.90000
21999,'CULLOWHEE ~2', 138.0000,1,  17,   1,   1,0.98145986, -35.885035, 1.10000, 0.90000, 1.10000, 0.90000
22000,'CULLOWHEE ~3',  69.0000,1,  17,   1,   1,1.03754377, -38.036541, 1.10000, 0.90000, 1.10000, 0.90000
22001,'CULLOWHEE ~4', 138.0000,1,  17,   1,   1,0.98210865, -35.793227, 1.10000, 0.90000, 1.10000, 0.90000
22002,'HIGHLANDS 1 ', 138.0000,1,  17,   1,   1,1.02032888, -32.153826, 1.10000, 0.90000, 1.10000, 0.90000
22003,'HIGHLANDS 2 ', 100.0000,1,  17,   1,   1,1.02439761, -36.577265, 1.10000, 0.90000, 1.10000, 0.90000
22004,'HIGHLANDS 3 ',  69.0000,1,  17,   1,   1,1.02923393, -37.583502, 1.10000, 0.90000, 1.10000, 0.90000
22005,'HIGHLANDS 4 ', 138.0000,1,  17,   1,   1,1.02023208, -32.163026, 1.10000, 0.90000, 1.10000, 0.90000
22006,'HIGHLANDS 6 ', 100.0000,1,  17,   1,   1,1.02424932, -36.628795, 1.10000, 0.90000, 1.10000, 0.90000
22007,'LAKE TOXAW~1',  69.0000,1,  17,   1,   1,1.03402030, -38.736301, 1.10000, 0.90000, 1.10000, 0.90000
22008,'SYLVA 1 1   ',  69.0000,1,  17,   1,   1,1.02315688, -40.415821, 1.10000, 0.90000, 1.10000, 0.90000
22009,'SYLVA 2 1   ',  69.0000,1,  17,   1,   1,1.01908934, -41.436811, 1.10000, 0.90000, 1.10000, 0.90000
22010,'SYLVA 3 1   ',  69.0000,1,  17,   1,   1,1.01644492, -43.231416, 1.10000, 0.90000, 1.10000, 0.90000
22011,'SYLVA 4 1   ',  69.0000,1,  17,   1,   1,1.02875435, -45.763569, 1.10000, 0.90000, 1.10000, 0.90000
22012,'FRANKLIN ~17', 138.0000,1,  17,   1,   1,1.03432620, -37.868611, 1.10000, 0.90000, 1.10000, 0.90000
22013,'FRANKLIN ~18', 100.0000,1,  17,   1,   1,1.03877938, -40.056075, 1.10000, 0.90000, 1.10000, 0.90000
22014,'FRANKLIN ~19',  69.0000,1,  17,   1,   1,1.03187013, -42.133538, 1.10000, 0.90000, 1.10000, 0.90000
22015,'FRANKLIN ~20',  13.8000,1,  17,   1,   1,1.02060938, -46.360319, 1.10000, 0.90000, 1.10000, 0.90000
22017,'FRANKLIN ~22', 100.0000,1,  17,   1,   1,1.03862154, -40.035345, 1.10000, 0.90000, 1.10000, 0.90000
22018,'FRANKLIN ~23', 138.0000,1,  17,   1,   1,1.03438306, -37.854879, 1.10000, 0.90000, 1.10000, 0.90000
22019,'FRANKLIN ~24',  69.0000,1,  17,   1,   1,1.02080238, -41.602143, 1.10000, 0.90000, 1.10000, 0.90000
22020,'FRANKLIN ~25',  69.0000,1,  17,   1,   1,1.03591037, -42.789568, 1.10000, 0.90000, 1.10000, 0.90000
22021,'FRANKLIN ~26',  69.0000,1,  17,   1,   1,1.02762604, -42.261037, 1.10000, 0.90000, 1.10000, 0.90000
22022,'OTTO 1      ',  69.0000,1,  17,   1,   1,1.02332520, -42.051146, 1.10000, 0.90000, 1.10000, 0.90000
22023,'MARS HILL ~7',  69.0000,1,  17,   1,   1,1.04213846, -54.708972, 1.10000, 0.90000, 1.10000, 0.90000
22024,'MARION 7 1  ', 138.0000,1,  17,   1,   1,1.02744174, -48.756404, 1.10000, 0.90000, 1.10000, 0.90000
22025,'MARION 7 2  ',  69.0000,1,  17,   1,   1,1.03118157, -51.765891, 1.10000, 0.90000, 1.10000, 0.90000
22026,'MARION 7 3  ', 138.0000,1,  17,   1,   1,1.02732003, -48.769504, 1.10000, 0.90000, 1.10000, 0.90000
22027,'MARION 8 1  ',  69.0000,1,  17,   1,   1,1.03940308, -49.173291, 1.10000, 0.90000, 1.10000, 0.90000
22028,'MARION 8 2  ',  69.0000,1,  17,   1,   1,1.03934705, -49.185722, 1.10000, 0.90000, 1.10000, 0.90000
22029,'MARION 9 1  ', 138.0000,1,  17,   1,   1,1.02177083, -47.606333, 1.10000, 0.90000, 1.10000, 0.90000
22030,'MARION 9 2  ',  69.0000,1,  17,   1,   1,1.04282308, -49.314396, 1.10000, 0.90000, 1.10000, 0.90000
22031,'MARION 9 3  ', 138.0000,1,  17,   1,   1,1.02167189, -47.619672, 1.10000, 0.90000, 1.10000, 0.90000
22032,'MARION 10 1 ',  69.0000,1,  17,   1,   1,1.03755033, -51.828787, 1.10000, 0.90000, 1.10000, 0.90000
22033,'OLD FORT 1 1',  69.0000,1,  17,   1,   1,1.03795040, -48.025912, 1.10000, 0.90000, 1.10000, 0.90000
22034,'OLD FORT 1 2',  69.0000,1,  17,   1,   1,1.03783500, -48.039651, 1.10000, 0.90000, 1.10000, 0.90000
22035,'CHARLOTT~100',  69.0000,1,  17,   1,   1,1.01701331, -56.182582, 1.10000, 0.90000, 1.10000, 0.90000
22036,'CHARLOTT~101',  69.0000,1,  17,   1,   1,1.01815593, -56.324175, 1.10000, 0.90000, 1.10000, 0.90000
22037,'CHARLOTT~102',  69.0000,1,  17,   1,   1,1.02217615, -54.364040, 1.10000, 0.90000, 1.10000, 0.90000
22038,'BAKERSVILL~1',  69.0000,1,  17,   1,   1,1.03368866, -63.436755, 1.10000, 0.90000, 1.10000, 0.90000
22039,'COLUMBUS 3 1',  69.0000,1,  17,   1,   1,1.00749898, -47.857937, 1.10000, 0.90000, 1.10000, 0.90000
22040,'COLUMBUS 3 2',  69.0000,1,  17,   1,   1,1.00744629, -47.865914, 1.10000, 0.90000, 1.10000, 0.90000
22041,'RUTHERFORD~1',  69.0000,1,  17,   1,   1,1.04148686, -47.404098, 1.10000, 0.90000, 1.10000, 0.90000
22042,'RUTHERFORD~2', 138.0000,1,  17,   1,   1,1.03954828, -43.488890, 1.10000, 0.90000, 1.10000, 0.90000
22043,'RUTHERFORD~3',  69.0000,1,  17,   1,   1,1.05411899, -45.609910, 1.10000, 0.90000, 1.10000, 0.90000
22044,'RUTHERFORD~4', 138.0000,1,  17,   1,   1,1.03940737, -43.501256, 1.10000, 0.90000, 1.10000, 0.90000
22045,'RUTHERFORD~5',  69.0000,1,  17,   1,   1,1.04250729, -47.569481, 1.10000, 0.90000, 1.10000, 0.90000
22046,'RUTHERFORD~6', 138.0000,1,  17,   1,   1,1.02941549, -43.561577, 1.10000, 0.90000, 1.10000, 0.90000
22047,'RUTHERFORD~7',  69.0000,1,  17,   1,   1,1.04902387, -46.534273, 1.10000, 0.90000, 1.10000, 0.90000
22048,'RUTHERFORD~8', 138.0000,1,  17,   1,   1,1.02935362, -43.572188, 1.10000, 0.90000, 1.10000, 0.90000
22049,'TRYON 1 1   ',  69.0000,1,  17,   1,   1,1.04317296, -50.368749, 1.10000, 0.90000, 1.10000, 0.90000
22050,'TRYON 2 1   ',  69.0000,1,  17,   1,   1,1.00294518, -47.832088, 1.10000, 0.90000, 1.10000, 0.90000
22051,'TRYON 3 1   ',  69.0000,1,  17,   1,   1,1.03050125, -48.186916, 1.10000, 0.90000, 1.10000, 0.90000
22052,'TRYON 3 2   ',  69.0000,1,  17,   1,   1,1.03045487, -48.192213, 1.10000, 0.90000, 1.10000, 0.90000
22053,'BOSTIC 1    ',  69.0000,1,  17,   1,   1,1.02818751, -51.219630, 1.10000, 0.90000, 1.10000, 0.90000
22054,'FOREST CI~11',  69.0000,1,  17,   1,   1,1.03860414, -48.080591, 1.10000, 0.90000, 1.10000, 0.90000
22055,'FOREST CI~12',  22.0000,1,  17,   1,   1,1.03860414, -48.080591, 1.10000, 0.90000, 1.10000, 0.90000
22056,'FOREST CI~13',  22.0000,1,  17,   1,   1,1.03860414, -48.080591, 1.10000, 0.90000, 1.10000, 0.90000
22058,'FOREST CI~15',  69.0000,1,  17,   1,   1,1.03855634, -48.089921, 1.10000, 0.90000, 1.10000, 0.90000
22059,'FOREST CI~16',  69.0000,1,  17,   1,   1,1.03864574, -48.071770, 1.10000, 0.90000, 1.10000, 0.90000
22060,'FOREST CI~17',  69.0000,1,  17,   1,   1,1.03986371, -48.139860, 1.10000, 0.90000, 1.10000, 0.90000
22061,'FOREST CI~18',  69.0000,1,  17,   1,   1,1.03979170, -48.148862, 1.10000, 0.90000, 1.10000, 0.90000
22062,'FOREST CI~19', 345.0000,1,  17,   1,   1,1.04356086, -41.316791, 1.10000, 0.90000, 1.10000, 0.90000
22063,'FOREST CI~20', 138.0000,1,  17,   1,   1,1.04287386, -43.159248, 1.10000, 0.90000, 1.10000, 0.90000
22064,'FOREST CI~21',  69.0000,1,  17,   1,   1,1.04196167, -48.574017, 1.10000, 0.90000, 1.10000, 0.90000
22065,'FOREST CI~22', 345.0000,1,  17,   1,   1,1.04346192, -41.333703, 1.10000, 0.90000, 1.10000, 0.90000
22066,'FOREST CI~23', 345.0000,1,  17,   1,   1,1.03998256, -41.173459, 1.10000, 0.90000, 1.10000, 0.90000
22067,'BRYSON CIT~1',  69.0000,1,  17,   1,   1,1.03530991, -45.965339, 1.10000, 0.90000, 1.10000, 0.90000
22068,'BRYSON CIT~2',  69.0000,1,  17,   1,   1,1.03141224, -43.755862, 1.10000, 0.90000, 1.10000, 0.90000
22069,'BREVARD 1 1 ',  69.0000,1,  17,   1,   1,1.01901042, -36.559595, 1.10000, 0.90000, 1.10000, 0.90000
22070,'BREVARD 2 1 ', 138.0000,1,  17,   1,   1,1.01698565, -29.775120, 1.10000, 0.90000, 1.10000, 0.90000
22071,'BREVARD 2 2 ',  69.0000,1,  17,   1,   1,1.04261529, -31.280313, 1.10000, 0.90000, 1.10000, 0.90000
22072,'BREVARD 2 3 ', 138.0000,1,  17,   1,   1,1.01676786, -29.793026, 1.10000, 0.90000, 1.10000, 0.90000
22073,'BREVARD 3 1 ',  69.0000,1,  17,   1,   1,1.02811956, -34.322076, 1.10000, 0.90000, 1.10000, 0.90000
22074,'BOONE 1 1   ',  69.0000,1,  17,   1,   1,1.04129720, -64.341680, 1.10000, 0.90000, 1.10000, 0.90000
22075,'BOONE 2 1   ', 138.0000,1,  17,   1,   1,1.03535593, -61.466375, 1.10000, 0.90000, 1.10000, 0.90000
22076,'BOONE 2 2   ',  69.0000,1,  17,   1,   1,1.04189098, -63.772240, 1.10000, 0.90000, 1.10000, 0.90000
22077,'BOONE 2 3   ', 138.0000,1,  17,   1,   1,1.03510845, -61.371784, 1.10000, 0.90000, 1.10000, 0.90000
22078,'BOONE 3 1   ',  69.0000,1,  17,   1,   1,1.04026997, -64.513001, 1.10000, 0.90000, 1.10000, 0.90000
22079,'VILAS 1     ',  69.0000,1,  17,   1,   1,1.04238617, -64.873082, 1.10000, 0.90000, 1.10000, 0.90000
22080,'HAYS 1 1    ',  69.0000,1,  17,   1,   1,1.00213933, -64.396526, 1.10000, 0.90000, 1.10000, 0.90000
22081,'MILLERS CR~1',  69.0000,1,  17,   1,   1,1.01163232, -65.384861, 1.10000, 0.90000, 1.10000, 0.90000
22082,'MILLERS CR~2', 138.0000,1,  17,   1,   1,1.02065110, -63.801883, 1.10000, 0.90000, 1.10000, 0.90000
22083,'MILLERS CR~3',  69.0000,1,  17,   1,   1,1.02967572, -65.899134, 1.10000, 0.90000, 1.10000, 0.90000
22084,'MILLERS CR~4', 138.0000,1,  17,   1,   1,1.02058792, -63.810701, 1.10000, 0.90000, 1.10000, 0.90000
22085,'NORTH WILK~1',  69.0000,1,  17,   1,   1,1.01632524, -62.970451, 1.10000, 0.90000, 1.10000, 0.90000
22086,'NORTH WILK~2',  69.0000,1,  17,   1,   1,1.00145113, -63.625207, 1.10000, 0.90000, 1.10000, 0.90000
22087,'NORTH WILK~3',  69.0000,1,  17,   1,   1,1.00135672, -63.634673, 1.10000, 0.90000, 1.10000, 0.90000
22088,'NORTH WILK~4',  69.0000,1,  17,   1,   1,0.99925554, -63.829033, 1.10000, 0.90000, 1.10000, 0.90000
22089,'NORTH WILK~5', 345.0000,1,  17,   1,   1,1.03032076, -56.249958, 1.10000, 0.90000, 1.10000, 0.90000
22090,'NORTH WILK~6', 138.0000,1,  17,   1,   1,1.02847230, -57.411114, 1.10000, 0.90000, 1.10000, 0.90000
22091,'NORTH WILK~7',  69.0000,1,  17,   1,   1,1.02280319, -61.899177, 1.10000, 0.90000, 1.10000, 0.90000
22092,'NORTH WILK~8', 345.0000,1,  17,   1,   1,1.03141677, -56.076123, 1.10000, 0.90000, 1.10000, 0.90000
22093,'NORTH WILK~9', 345.0000,1,  17,   1,   1,1.03018177, -56.269643, 1.10000, 0.90000, 1.10000, 0.90000
22094,'WILKESBORO~1',  69.0000,1,  17,   1,   1,1.01397574, -63.704286, 1.10000, 0.90000, 1.10000, 0.90000
22095,'WILKESBORO~2',  69.0000,1,  17,   1,   1,1.01575649, -63.008536, 1.10000, 0.90000, 1.10000, 0.90000
22096,'BURNSVILLE~1',  69.0000,1,  17,   1,   1,1.03806102, -60.478033, 1.10000, 0.90000, 1.10000, 0.90000
22097,'BURNSVILL~10', 138.0000,1,  17,   1,   1,1.01593220, -61.221656, 1.10000, 0.90000, 1.10000, 0.90000
22098,'BURNSVILL~11',  69.0000,1,  17,   1,   1,1.02966452, -61.146333, 1.10000, 0.90000, 1.10000, 0.90000
22099,'BURNSVILL~12',  13.8000,1,  17,   1,   1,1.03945446, -61.093850, 1.10000, 0.90000, 1.10000, 0.90000
22101,'BURNSVILL~14', 138.0000,1,  17,   1,   1,1.01582801, -61.220946, 1.10000, 0.90000, 1.10000, 0.90000
22102,'BURNSVILL~15', 138.0000,1,  17,   1,   1,1.01593220, -61.221656, 1.10000, 0.90000, 1.10000, 0.90000
22103,'BURNSVILL~16',  69.0000,1,  17,   1,   1,1.03376448, -61.369646, 1.10000, 0.90000, 1.10000, 0.90000
22104,'BURNSVILL~17',  69.0000,1,  17,   1,   1,1.03371513, -61.376531, 1.10000, 0.90000, 1.10000, 0.90000
22105,'BURNSVILL~18',  69.0000,1,  17,   1,   1,1.03583539, -57.947209, 1.10000, 0.90000, 1.10000, 0.90000
22106,'BURNSVILL~19',  69.0000,1,  17,   1,   1,1.03573263, -57.953370, 1.10000, 0.90000, 1.10000, 0.90000
22107,'ROBBINSVIL~4',  69.0000,1,  17,   1,   1,1.04481184, -34.004322, 1.10000, 0.90000, 1.10000, 0.90000
22108,'ROBBINSVIL~5',  24.0000,2,  17,   1,   1,1.04452050, -32.705784, 1.10000, 0.90000, 1.10000, 0.90000
22109,'ROBBINSVIL~6',  24.0000,2,  17,   1,   1,1.04452050, -32.705784, 1.10000, 0.90000, 1.10000, 0.90000
22111,'ROBBINSVIL~8',  69.0000,1,  17,   1,   1,1.04481173, -34.004332, 1.10000, 0.90000, 1.10000, 0.90000
22112,'FONTANA DA~1', 345.0000,2,  17,   1,   1,1.03649235, -34.411825, 1.10000, 0.90000, 1.10000, 0.90000
22113,'FONTANA DA~2', 138.0000,1,  17,   1,   1,1.03758502, -35.616773, 1.10000, 0.90000, 1.10000, 0.90000
22114,'FONTANA DA~3',  69.0000,1,  17,   1,   1,1.04165256, -34.787615, 1.10000, 0.90000, 1.10000, 0.90000
22115,'FONTANA DA~4', 345.0000,1,  17,   1,   1,1.03570342, -34.400798, 1.10000, 0.90000, 1.10000, 0.90000
22116,'FONTANA DA~5', 345.0000,1,  17,   1,   1,1.03668284, -34.450948, 1.10000, 0.90000, 1.10000, 0.90000
22117,'CANTON 15 1 ', 345.0000,1,  17,   1,   1,1.03462315, -37.908052, 1.10000, 0.90000, 1.10000, 0.90000
22118,'CANTON 15 2 ', 138.0000,1,  17,   1,   1,1.04258657, -41.866078, 1.10000, 0.90000, 1.10000, 0.90000
22119,'CANTON 15 3 ',  13.8000,2,  17,   1,   1,1.03462315, -37.908052, 1.10000, 0.90000, 1.10000, 0.90000
22120,'CANTON 15 4 ',  13.8000,2,  17,   1,   1,1.03462315, -37.908052, 1.10000, 0.90000, 1.10000, 0.90000
22122,'CANTON 15 6 ',  13.8000,2,  17,   1,   1,1.04258657, -41.866078, 1.10000, 0.90000, 1.10000, 0.90000
22123,'CANTON 15 7 ',  13.8000,2,  17,   1,   1,1.04258657, -41.866078, 1.10000, 0.90000, 1.10000, 0.90000
22124,'CANTON 15 8 ', 345.0000,1,  17,   1,   1,1.03601646, -37.751074, 1.10000, 0.90000, 1.10000, 0.90000
22125,'CANTON 15 10', 345.0000,1,  17,   1,   1,1.03462315, -37.908052, 1.10000, 0.90000, 1.10000, 0.90000
22126,'MORGANTON~10',  69.0000,1,  17,   1,   1,1.04226458, -51.482684, 1.10000, 0.90000, 1.10000, 0.90000
22127,'MORGANTON~11',  13.8000,2,  17,   1,   1,1.01020682, -49.677762, 1.10000, 0.90000, 1.10000, 0.90000
22128,'MORGANTON~12',  13.8000,2,  17,   1,   1,1.02287555, -50.669308, 1.10000, 0.90000, 1.10000, 0.90000
22129,'MORGANTON~13',  69.0000,1,  17,   1,   1,1.04221892, -51.497810, 1.10000, 0.90000, 1.10000, 0.90000
22130,'MORGANTON~14',  69.0000,1,  17,   1,   1,1.04226458, -51.482684, 1.10000, 0.90000, 1.10000, 0.90000
22131,'KINGS MOUN~6',  69.0000,1,  17,   1,   1,1.01334870, -52.528393, 1.10000, 0.90000, 1.10000, 0.90000
22132,'KINGS MOUN~7',  13.8000,2,  17,   1,   1,1.00756586, -51.779961, 1.10000, 0.90000, 1.10000, 0.90000
22133,'KINGS MOUN~8',  69.0000,1,  17,   1,   1,1.01333916, -52.530524, 1.10000, 0.90000, 1.10000, 0.90000
22134,'KINGS MOUN~9',  69.0000,1,  17,   1,   1,1.01334870, -52.528393, 1.10000, 0.90000, 1.10000, 0.90000
22135,'STANLEY 5 1 ', 345.0000,1,  17,   1,   1,1.03629172, -47.855553, 1.10000, 0.90000, 1.10000, 0.90000
22136,'STANLEY 5 2 ', 138.0000,1,  17,   1,   1,1.04123712, -49.603200, 1.10000, 0.90000, 1.10000, 0.90000
22137,'STANLEY 5 3 ',  13.8000,2,  17,   1,   1,1.04550004, -45.472319, 1.10000, 0.90000, 1.10000, 0.90000
22138,'STANLEY 5 4 ',  13.8000,2,  17,   1,   1,1.04999995, -46.226283, 1.10000, 0.90000, 1.10000, 0.90000
22139,'STANLEY 5 5 ',  18.0000,2,  17,   1,   1,1.04999995, -46.171587, 1.10000, 0.90000, 1.10000, 0.90000
22140,'STANLEY 5 6 ',  18.0000,2,  17,   1,   1,1.03629172, -47.855553, 1.10000, 0.90000, 1.10000, 0.90000
22141,'STANLEY 5 7 ', 345.0000,1,  17,   1,   1,1.03702474, -47.952644, 1.10000, 0.90000, 1.10000, 0.90000
22142,'STANLEY 5 9 ', 345.0000,1,  17,   1,   1,1.03629172, -47.855553, 1.10000, 0.90000, 1.10000, 0.90000
22143,'ASHEVILLE ~6',  69.0000,1,  17,   1,   1,1.02757728, -50.981539, 1.10000, 0.90000, 1.10000, 0.90000
22144,'ASHEVILLE ~7',  18.0000,2,  17,   1,   1,1.03356242, -50.228006, 1.10000, 0.90000, 1.10000, 0.90000
22145,'ASHEVILLE ~8',  13.8000,2,  17,   1,   1,1.03243649, -50.364773, 1.10000, 0.90000, 1.10000, 0.90000
22146,'ASHEVILLE ~9',  13.8000,2,  17,   1,   1,1.04999995, -47.610356, 1.10000, 0.90000, 1.10000, 0.90000
22147,'ASHEVILLE~10',  18.0000,2,  17,   1,   1,1.03889036, -49.571273, 1.10000, 0.90000, 1.10000, 0.90000
22148,'ASHEVILLE~11',  18.0000,2,  17,   1,   1,1.05999994, -45.812107, 1.10000, 0.90000, 1.10000, 0.90000
22149,'ASHEVILLE~12',  69.0000,1,  17,   1,   1,1.02754569, -50.985665, 1.10000, 0.90000, 1.10000, 0.90000
22150,'ASHEVILLE~13',  69.0000,1,  17,   1,   1,1.02758837, -50.979292, 1.10000, 0.90000, 1.10000, 0.90000
22151,'TUCKASEGEE~1',  69.0000,1,  17,   1,   1,1.03206217, -39.246796, 1.10000, 0.90000, 1.10000, 0.90000
22152,'TUCKASEGEE~2',  18.0000,2,  17,   1,   1,1.03307962, -39.116237, 1.10000, 0.90000, 1.10000, 0.90000
22153,'TUCKASEGEE~3',  18.0000,2,  17,   1,   1,1.03307962, -39.116237, 1.10000, 0.90000, 1.10000, 0.90000
22155,'TUCKASEGEE~5',  13.8000,2,  17,   1,   1,1.03765893, -38.537420, 1.10000, 0.90000, 1.10000, 0.90000
22156,'TUCKASEGEE~6',  69.0000,1,  17,   1,   1,1.03196800, -39.253114, 1.10000, 0.90000, 1.10000, 0.90000
22157,'TUCKASEGEE~7',  69.0000,1,  17,   1,   1,1.03212166, -39.242954, 1.10000, 0.90000, 1.10000, 0.90000
22158,'MILL SPRIN~1',  69.0000,1,  17,   1,   1,1.03717887, -50.483298, 1.10000, 0.90000, 1.10000, 0.90000
22159,'MILL SPRIN~2',  13.8000,2,  17,   1,   1,1.01762795, -49.726328, 1.10000, 0.90000, 1.10000, 0.90000
22160,'MILL SPRIN~3',  69.0000,1,  17,   1,   1,1.03716290, -50.485753, 1.10000, 0.90000, 1.10000, 0.90000
22161,'MILL SPRIN~4',  69.0000,1,  17,   1,   1,1.03738689, -50.487020, 1.10000, 0.90000, 1.10000, 0.90000
22162,'FLAT ROCK ~1',  69.0000,1,  17,   1,   1,1.04335022, -44.791110, 1.10000, 0.90000, 1.10000, 0.90000
22163,'FLAT ROCK ~2',  13.2000,2,  17,   1,   1,1.00600004, -44.520986, 1.10000, 0.90000, 1.10000, 0.90000
22164,'FLAT ROCK ~3',  69.0000,1,  17,   1,   1,1.04334426, -44.792428, 1.10000, 0.90000, 1.10000, 0.90000
22165,'FLAT ROCK ~4',  69.0000,1,  17,   1,   1,1.04335022, -44.791110, 1.10000, 0.90000, 1.10000, 0.90000
22166,'NEWTON 10 1 ',  69.0000,2,  17,   1,   1,1.01967943, -56.014108, 1.10000, 0.90000, 1.10000, 0.90000
22167,'NEWTON 10 2 ',  69.0000,1,  17,   1,   1,1.01967943, -56.014108, 1.10000, 0.90000, 1.10000, 0.90000
22168,'RHODHISS 1  ',  69.0000,2,  17,   1,   1,1.02641904, -57.009540, 1.10000, 0.90000, 1.10000, 0.90000
22169,'RHODHISS 2  ',  69.0000,1,  17,   1,   1,1.02623951, -57.024119, 1.10000, 0.90000, 1.10000, 0.90000
22170,'MORGANTON~15',  69.0000,2,  17,   1,   1,1.02488399, -54.216119, 1.10000, 0.90000, 1.10000, 0.90000
22171,'MORGANTON~16',  69.0000,1,  17,   1,   1,1.02480638, -54.221641, 1.10000, 0.90000, 1.10000, 0.90000
22172,'MURPHY 3 1  ', 345.0000,1,  17,   1,   1,1.04064250, -34.527344, 1.10000, 0.90000, 1.10000, 0.90000
22173,'MURPHY 3 2  ', 138.0000,1,  17,   1,   1,1.03746176, -33.809013, 1.10000, 0.90000, 1.10000, 0.90000
22174,'MURPHY 3 3  ',  13.8000,1,  17,   1,   1,1.03430092, -34.988556, 1.10000, 0.90000, 1.10000, 0.90000
22176,'MURPHY 3 5  ',  13.8000,2,  17,   1,   1,1.04064250, -34.527344, 1.10000, 0.90000, 1.10000, 0.90000
22177,'MURPHY 3 6  ', 345.0000,1,  17,   1,   1,1.04080117, -34.559617, 1.10000, 0.90000, 1.10000, 0.90000
22178,'MURPHY 3 8  ', 345.0000,1,  17,   1,   1,1.04056144, -34.534779, 1.10000, 0.90000, 1.10000, 0.90000
22179,'MURPHY 4 1  ', 138.0000,2,  17,   1,   1,1.03799999, -33.240888, 1.10000, 0.90000, 1.10000, 0.90000
22180,'MURPHY 4 2  ', 138.0000,1,  17,   1,   1,1.03771520, -33.297336, 1.10000, 0.90000, 1.10000, 0.90000
22181,'SHELBY 8 1  ',  69.0000,1,  17,   1,   1,1.02667189, -48.531667, 1.10000, 0.90000, 1.10000, 0.90000
22182,'SHELBY 8 2  ',  24.0000,2,  17,   1,   1,1.02689147, -48.331266, 1.10000, 0.90000, 1.10000, 0.90000
22183,'SHELBY 8 3  ',  24.0000,2,  17,   1,   1,1.02667892, -48.524990, 1.10000, 0.90000, 1.10000, 0.90000
22185,'SHELBY 8 5  ',  22.0000,2,  17,   1,   1,1.06003082, -48.228051, 1.10000, 0.90000, 1.10000, 0.90000
22186,'SHELBY 8 6  ',  13.8000,2,  17,   1,   1,1.05995059, -48.299024, 1.10000, 0.90000, 1.10000, 0.90000
22187,'SHELBY 8 7  ',  69.0000,1,  17,   1,   1,1.02659535, -48.537998, 1.10000, 0.90000, 1.10000, 0.90000
22188,'SHELBY 8 9  ',  69.0000,1,  17,   1,   1,1.02672565, -48.530352, 1.10000, 0.90000, 1.10000, 0.90000
22189,'HICKORY 11 1',  69.0000,2,  17,   1,   1,1.01585782, -56.274577, 1.10000, 0.90000, 1.10000, 0.90000
22190,'HICKORY 11 2',  69.0000,1,  17,   1,   1,1.01585782, -56.274577, 1.10000, 0.90000, 1.10000, 0.90000
22191,'KINGS MOU~10',  69.0000,1,  17,   1,   1,1.04993510, -47.104864, 1.10000, 0.90000, 1.10000, 0.90000
22192,'KINGS MOU~11',  13.8000,2,  17,   1,   1,1.04993510, -47.104864, 1.10000, 0.90000, 1.10000, 0.90000
22193,'KINGS MOU~12',  69.0000,1,  17,   1,   1,1.04973066, -47.117234, 1.10000, 0.90000, 1.10000, 0.90000
22194,'LAWNDALE 3 1', 138.0000,1,  17,   1,   1,1.03703260, -48.296090, 1.10000, 0.90000, 1.10000, 0.90000
22195,'LAWNDALE 3 2',  69.0000,1,  17,   1,   1,1.03776300, -49.844876, 1.10000, 0.90000, 1.10000, 0.90000
22196,'LAWNDALE 3 3',  13.8000,2,  17,   1,   1,1.01223171, -47.317723, 1.10000, 0.90000, 1.10000, 0.90000
22197,'LAWNDALE 3 4', 138.0000,1,  17,   1,   1,1.03721130, -48.252910, 1.10000, 0.90000, 1.10000, 0.90000
22198,'LAWNDALE 3 6', 138.0000,1,  17,   1,   1,1.03698516, -48.300311, 1.10000, 0.90000, 1.10000, 0.90000
22199,'HAYESVILLE~5',  69.0000,1,  17,   1,   1,1.05178821, -37.190172, 1.10000, 0.90000, 1.10000, 0.90000
22200,'HAYESVILLE~6',  13.8000,2,  17,   1,   1,1.05775380, -35.465259, 1.10000, 0.90000, 1.10000, 0.90000
22201,'HAYESVILLE~7',  13.8000,2,  17,   1,   1,1.05492067, -32.421614, 1.10000, 0.90000, 1.10000, 0.90000
22202,'HAYESVILLE~8',  13.8000,2,  17,   1,   1,1.05178821, -37.190172, 1.10000, 0.90000, 1.10000, 0.90000
22203,'HAYESVILLE~9',  69.0000,1,  17,   1,   1,1.05176342, -37.199232, 1.10000, 0.90000, 1.10000, 0.90000
22204,'HAYESVILL~10',  69.0000,1,  17,   1,   1,1.05178821, -37.190172, 1.10000, 0.90000, 1.10000, 0.90000
22205,'TUCKASEGEE~8',  69.0000,1,  17,   1,   1,1.03920937, -39.015683, 1.10000, 0.90000, 1.10000, 0.90000
22206,'TUCKASEGEE~9',  13.8000,2,  17,   1,   1,1.03920937, -39.015683, 1.10000, 0.90000, 1.10000, 0.90000
22207,'TUCKASEGE~10',  69.0000,1,  17,   1,   1,1.03920937, -39.015683, 1.10000, 0.90000, 1.10000, 0.90000
22208,'ROBBINSVIL~9', 138.0000,1,  17,   1,   1,1.03802443, -33.744106, 1.10000, 0.90000, 1.10000, 0.90000
22209,'ROBBINSVI~10',  69.0000,1,  17,   1,   1,1.04152429, -33.830187, 1.10000, 0.90000, 1.10000, 0.90000
22210,'ROBBINSVI~11',  13.8000,2,  17,   1,   1,1.03619218, -31.324914, 1.10000, 0.90000, 1.10000, 0.90000
22211,'ROBBINSVI~12',  20.0000,2,  17,   1,   1,1.03538001, -30.535689, 1.10000, 0.90000, 1.10000, 0.90000
22212,'ROBBINSVI~13',  13.8000,2,  17,   1,   1,1.03636420, -31.376205, 1.10000, 0.90000, 1.10000, 0.90000
22213,'ROBBINSVI~14', 138.0000,1,  17,   1,   1,1.03788400, -33.814166, 1.10000, 0.90000, 1.10000, 0.90000
22214,'ROBBINSVI~15', 138.0000,1,  17,   1,   1,1.03802443, -33.744106, 1.10000, 0.90000, 1.10000, 0.90000
22215,'CONOVER 4 1 ', 138.0000,1,  17,   1,   1,1.02631223, -54.517050, 1.10000, 0.90000, 1.10000, 0.90000
22216,'CONOVER 4 2 ',  69.0000,2,  17,   1,   1,1.02740753, -58.370578, 1.10000, 0.90000, 1.10000, 0.90000
22217,'CONOVER 4 3 ',  18.0000,1,  17,   1,   1,1.02735531, -58.311231, 1.10000, 0.90000, 1.10000, 0.90000
22219,'CONOVER 4 5 ', 138.0000,1,  17,   1,   1,1.02642179, -54.490341, 1.10000, 0.90000, 1.10000, 0.90000
22220,'CONOVER 4 7 ', 138.0000,1,  17,   1,   1,1.02631223, -54.517050, 1.10000, 0.90000, 1.10000, 0.90000
22221,'SHELBY 9 1  ',  69.0000,1,  17,   1,   1,1.03715754, -49.397017, 1.10000, 0.90000, 1.10000, 0.90000
22222,'SHELBY 9 2  ',  13.8000,2,  17,   1,   1,1.04317605, -48.788895, 1.10000, 0.90000, 1.10000, 0.90000
22223,'SHELBY 9 3  ',  13.8000,2,  17,   1,   1,1.04372931, -48.714361, 1.10000, 0.90000, 1.10000, 0.90000
22224,'SHELBY 9 4  ',  13.8000,2,  17,   1,   1,1.04740608, -48.282170, 1.10000, 0.90000, 1.10000, 0.90000
22225,'SHELBY 9 5  ',  13.8000,2,  17,   1,   1,1.04794455, -48.953059, 1.10000, 0.90000, 1.10000, 0.90000
22226,'SHELBY 9 6  ',  69.0000,1,  17,   1,   1,1.03710949, -49.400518, 1.10000, 0.90000, 1.10000, 0.90000
22227,'SHELBY 9 8  ',  69.0000,1,  17,   1,   1,1.03715754, -49.397017, 1.10000, 0.90000, 1.10000, 0.90000
22228,'ARDEN 3 1   ', 345.0000,1,  17,   1,   1,1.03799999, -34.805302, 1.10000, 0.90000, 1.10000, 0.90000
22229,'ARDEN 3 2   ', 138.0000,1,  17,   1,   1,1.03932846, -39.727563, 1.10000, 0.90000, 1.10000, 0.90000
22230,'ARDEN 3 3   ',  22.0000,2,  17,   1,   1,1.05217171, -31.845873, 1.10000, 0.90000, 1.10000, 0.90000
22231,'ARDEN 3 4   ',  13.8000,2,  17,   1,   1,1.03799999, -34.805302, 1.10000, 0.90000, 1.10000, 0.90000
22232,'ARDEN 3 5   ', 345.0000,1,  17,   1,   1,1.03841257, -34.235428, 1.10000, 0.90000, 1.10000, 0.90000
22233,'ARDEN 3 7   ', 345.0000,1,  17,   1,   1,1.03799999, -34.805302, 1.10000, 0.90000, 1.10000, 0.90000
22234,'LINCOLNTO~10',  69.0000,2,  17,   1,   1,1.01790297, -53.938506, 1.10000, 0.90000, 1.10000, 0.90000
22235,'LINCOLNTO~11',  13.8000,2,  17,   1,   1,1.02095389, -53.608236, 1.10000, 0.90000, 1.10000, 0.90000
22236,'LINCOLNTO~12',  13.8000,2,  17,   1,   1,1.02095389, -53.608236, 1.10000, 0.90000, 1.10000, 0.90000
22238,'LINCOLNTO~14',  69.0000,1,  17,   1,   1,1.01786435, -53.941614, 1.10000, 0.90000, 1.10000, 0.90000
22239,'LINCOLNTO~15',  69.0000,1,  17,   1,   1,1.01790297, -53.938506, 1.10000, 0.90000, 1.10000, 0.90000
22240,'LINCOLNTO~16',  69.0000,1,  17,   1,   1,1.01588941, -55.507738, 1.10000, 0.90000, 1.10000, 0.90000
22241,'LINCOLNTO~17',  13.8000,2,  17,   1,   1,1.02909684, -55.082672, 1.10000, 0.90000, 1.10000, 0.90000
22242,'LINCOLNTO~18',  69.0000,1,  17,   1,   1,1.01587963, -55.510959, 1.10000, 0.90000, 1.10000, 0.90000
22243,'BELMONT 10 1', 138.0000,1,  17,   1,   1,1.04088473, -48.143770, 1.10000, 0.90000, 1.10000, 0.90000
22244,'BELMONT 10 2',  69.0000,1,  17,   1,   1,1.02140331, -55.056068, 1.10000, 0.90000, 1.10000, 0.90000
22245,'BELMONT 10 3',  13.8000,1,  17,   1,   1,1.01763797, -58.183465, 1.10000, 0.90000, 1.10000, 0.90000
22247,'BELMONT 10 5',  13.8000,2,  17,   1,   1,1.01010394, -43.634479, 1.10000, 0.90000, 1.10000, 0.90000
22248,'BELMONT 10 6',  13.8000,2,  17,   1,   1,1.01060820, -42.754030, 1.10000, 0.90000, 1.10000, 0.90000
22249,'BELMONT 10 7',  13.8000,2,  17,   1,   1,1.01367188, -41.283350, 1.10000, 0.90000, 1.10000, 0.90000
22250,'BELMONT 10 8',  13.8000,2,  17,   1,   1,1.01341999, -43.120261, 1.10000, 0.90000, 1.10000, 0.90000
22251,'BELMONT 10 9',  24.0000,2,  17,   1,   1,1.04088473, -48.143770, 1.10000, 0.90000, 1.10000, 0.90000
22252,'BELMONT 10~1', 138.0000,1,  17,   1,   1,1.03559041, -48.602503, 1.10000, 0.90000, 1.10000, 0.90000
22253,'BELMONT 10~2', 138.0000,1,  17,   1,   1,1.04088473, -48.143770, 1.10000, 0.90000, 1.10000, 0.90000
22254,'MAIDEN 3 1  ',  69.0000,2,  17,   1,   1,1.01509476, -56.402097, 1.10000, 0.90000, 1.10000, 0.90000
22255,'MAIDEN 3 2  ',  69.0000,1,  17,   1,   1,1.01505113, -56.413780, 1.10000, 0.90000, 1.10000, 0.90000
22256,'CONOVER 5 1 ',  69.0000,1,  17,   1,   1,1.01639605, -58.188335, 1.10000, 0.90000, 1.10000, 0.90000
22257,'CONOVER 5 2 ',  13.8000,2,  17,   1,   1,1.01639605, -58.188335, 1.10000, 0.90000, 1.10000, 0.90000
22258,'CONOVER 5 3 ',  69.0000,1,  17,   1,   1,1.01639605, -58.188335, 1.10000, 0.90000, 1.10000, 0.90000
22259,'TUCKASEGE~11',  69.0000,1,  17,   1,   1,1.02128243, -38.032447, 1.10000, 0.90000, 1.10000, 0.90000
22260,'TUCKASEGE~12',  13.8000,2,  17,   1,   1,1.01537549, -36.309207, 1.10000, 0.90000, 1.10000, 0.90000
22261,'TUCKASEGE~13',  69.0000,1,  17,   1,   1,1.02121794, -38.038167, 1.10000, 0.90000, 1.10000, 0.90000
22262,'TUCKASEGE~14',  69.0000,1,  17,   1,   1,1.02128243, -38.032447, 1.10000, 0.90000, 1.10000, 0.90000
22263,'STANLEY 6 1 ', 345.0000,1,  17,   1,   1,1.04299998, -45.987162, 1.10000, 0.90000, 1.10000, 0.90000
22264,'STANLEY 6 2 ', 138.0000,1,  17,   1,   1,1.04568207, -48.922852, 1.10000, 0.90000, 1.10000, 0.90000
22265,'STANLEY 6 3 ',  69.0000,1,  17,   1,   1,1.04907775, -53.896476, 1.10000, 0.90000, 1.10000, 0.90000
22266,'STANLEY 6 4 ',  24.0000,2,  17,   1,   1,1.04935706, -43.695708, 1.10000, 0.90000, 1.10000, 0.90000
22267,'STANLEY 6 5 ',  13.8000,2,  17,   1,   1,1.05329609, -41.757943, 1.10000, 0.90000, 1.10000, 0.90000
22268,'STANLEY 6 6 ',  13.8000,2,  17,   1,   1,1.05485797, -40.963578, 1.10000, 0.90000, 1.10000, 0.90000
22269,'STANLEY 6 7 ',  22.0000,2,  17,   1,   1,1.05108261, -42.916684, 1.10000, 0.90000, 1.10000, 0.90000
22270,'STANLEY 6 8 ',  24.0000,2,  17,   1,   1,1.05250001, -41.655302, 1.10000, 0.90000, 1.10000, 0.90000
22271,'STANLEY 6 9 ',  13.8000,2,  17,   1,   1,1.05099678, -42.932479, 1.10000, 0.90000, 1.10000, 0.90000
22272,'STANLEY 6 10', 138.0000,1,  17,   1,   1,1.04371703, -49.099286, 1.10000, 0.90000, 1.10000, 0.90000
22273,'STANLEY 6 12', 345.0000,1,  17,   1,   1,1.03965163, -46.717224, 1.10000, 0.90000, 1.10000, 0.90000
22274,'WACO 1 1    ',  69.0000,1,  17,   1,   1,1.03019834, -51.031922, 1.10000, 0.90000, 1.10000, 0.90000
22275,'WACO 1 2    ',  13.8000,2,  17,   1,   1,1.03050780, -50.596320, 1.10000, 0.90000, 1.10000, 0.90000
22276,'WACO 1 3    ',  69.0000,1,  17,   1,   1,1.03018582, -51.034979, 1.10000, 0.90000, 1.10000, 0.90000
22277,'ARDEN 4 1   ', 345.0000,1,  17,   1,   1,1.04004812, -34.963189, 1.10000, 0.90000, 1.10000, 0.90000
22278,'ARDEN 4 2   ', 138.0000,1,  17,   1,   1,1.03127682, -40.897110, 1.10000, 0.90000, 1.10000, 0.90000
22279,'ARDEN 4 3   ',  69.0000,1,  17,   1,   1,1.04412794, -46.641354, 1.10000, 0.90000, 1.10000, 0.90000
22280,'ARDEN 4 4   ',  13.8000,1,  17,   1,   1,1.03215444, -39.688030, 1.10000, 0.90000, 1.10000, 0.90000
22282,'ARDEN 4 6   ',  18.0000,2,  17,   1,   1,1.00995278, -32.075077, 1.10000, 0.90000, 1.10000, 0.90000
22283,'ARDEN 4 7   ',  13.8000,2,  17,   1,   1,1.01167095, -30.388676, 1.10000, 0.90000, 1.10000, 0.90000
22284,'ARDEN 4 8   ', 345.0000,1,  17,   1,   1,1.03931820, -34.832305, 1.10000, 0.90000, 1.10000, 0.90000
22285,'ARDEN 4 10  ', 138.0000,1,  17,   1,   1,1.03079414, -41.095056, 1.10000, 0.90000, 1.10000, 0.90000
22286,'LAKE LURE 1 ',  69.0000,1,  17,   1,   1,1.03915954, -50.743815, 1.10000, 0.90000, 1.10000, 0.90000
22287,'LAKE LURE 2 ',  13.8000,2,  17,   1,   1,1.03824317, -50.044584, 1.10000, 0.90000, 1.10000, 0.90000
22288,'LAKE LURE 3 ',  69.0000,1,  17,   1,   1,1.03917825, -50.746362, 1.10000, 0.90000, 1.10000, 0.90000
22289,'LAKE LURE 5 ',  69.0000,1,  17,   1,   1,1.03915954, -50.743815, 1.10000, 0.90000, 1.10000, 0.90000
22290,'HICKORY 12 1',  69.0000,1,  17,   1,   1,1.02213430, -58.128687, 1.10000, 0.90000, 1.10000, 0.90000
22291,'HICKORY 12 2',  24.0000,2,  17,   1,   1,1.02266777, -57.600973, 1.10000, 0.90000, 1.10000, 0.90000
22292,'HICKORY 12 3',  69.0000,1,  17,   1,   1,1.02212191, -58.131515, 1.10000, 0.90000, 1.10000, 0.90000
22293,'HICKORY 12 5',  69.0000,1,  17,   1,   1,1.02213430, -58.128687, 1.10000, 0.90000, 1.10000, 0.90000
22294,'MARSHALL 7 1',  69.0000,1,  17,   1,   1,1.02234411, -50.958368, 1.10000, 0.90000, 1.10000, 0.90000
22295,'MARSHALL 7 2',  13.8000,2,  17,   1,   1,1.04499996, -50.562453, 1.10000, 0.90000, 1.10000, 0.90000
22296,'MARSHALL 7 3',  69.0000,1,  17,   1,   1,1.02232790, -50.959741, 1.10000, 0.90000, 1.10000, 0.90000
22297,'MARSHALL 7 5',  69.0000,1,  17,   1,   1,1.02234411, -50.958368, 1.10000, 0.90000, 1.10000, 0.90000
22298,'DALLAS 7 1  ',  69.0000,1,  17,   1,   1,1.04093504, -53.172329, 1.10000, 0.90000, 1.10000, 0.90000
22299,'DALLAS 7 2  ',  13.8000,2,  17,   1,   1,1.04081118, -53.071294, 1.10000, 0.90000, 1.10000, 0.90000
22300,'DALLAS 7 3  ',  13.8000,2,  17,   1,   1,1.04094231, -53.178261, 1.10000, 0.90000, 1.10000, 0.90000
22302,'DALLAS 7 5  ',  13.8000,2,  17,   1,   1,1.04093504, -53.172329, 1.10000, 0.90000, 1.10000, 0.90000
22303,'DALLAS 7 6  ',  69.0000,1,  17,   1,   1,1.04093325, -53.173422, 1.10000, 0.90000, 1.10000, 0.90000
22304,'DALLAS 7 8  ',  69.0000,1,  17,   1,   1,1.04093504, -53.172329, 1.10000, 0.90000, 1.10000, 0.90000
22305,'GASTONIA 1~2',  69.0000,2,  17,   1,   1,1.04057872, -51.921664, 1.10000, 0.90000, 1.10000, 0.90000
22306,'GASTONIA 1~3',  69.0000,1,  17,   1,   1,1.04057312, -51.925676, 1.10000, 0.90000, 1.10000, 0.90000
22307,'TOPTON 1    ', 345.0000,1,  17,   1,   1,1.04021120, -34.993935, 1.10000, 0.90000, 1.10000, 0.90000
22308,'TOPTON 2    ', 138.0000,2,  17,   1,   1,1.03610075, -35.548276, 1.10000, 0.90000, 1.10000, 0.90000
22309,'TOPTON 3    ',  69.0000,2,  17,   1,   1,1.03856921, -39.324674, 1.10000, 0.90000, 1.10000, 0.90000
22310,'TOPTON 4    ', 138.0000,1,  17,   1,   1,1.03586388, -35.566875, 1.10000, 0.90000, 1.10000, 0.90000
22311,'TOPTON 6    ', 138.0000,1,  17,   1,   1,1.03610075, -35.548276, 1.10000, 0.90000, 1.10000, 0.90000
22312,'TUCKASEGE~15',  69.0000,1,  17,   1,   1,1.03490472, -38.703656, 1.10000, 0.90000, 1.10000, 0.90000
22313,'TUCKASEGE~16',  13.8000,2,  17,   1,   1,1.02978981, -37.701913, 1.10000, 0.90000, 1.10000, 0.90000
22314,'TUCKASEGE~17',  69.0000,1,  17,   1,   1,1.03486884, -38.706832, 1.10000, 0.90000, 1.10000, 0.90000
22315,'DALLAS 8 1  ',  69.0000,2,  17,   1,   1,1.03799999, -51.565025, 1.10000, 0.90000, 1.10000, 0.90000
22316,'DALLAS 8 2  ',  69.0000,1,  17,   1,   1,1.03796303, -51.572166, 1.10000, 0.90000, 1.10000, 0.90000
22317,'TUCKASEGE~18',  69.0000,2,  17,   1,   1,1.03623176, -38.629238, 1.10000, 0.90000, 1.10000, 0.90000
22318,'TUCKASEGE~19',  69.0000,1,  17,   1,   1,1.03617215, -38.634046, 1.10000, 0.90000, 1.10000, 0.90000
22319,'MOUNT HOLL~3', 138.0000,2,  17,   1,   1,1.02928817, -50.317771, 1.10000, 0.90000, 1.10000, 0.90000
22320,'MOUNT HOLL~4', 138.0000,1,  17,   1,   1,1.02896178, -50.345423, 1.10000, 0.90000, 1.10000, 0.90000
22321,'KINGS MOU~13', 345.0000,1,  17,   1,   1,1.04200006, -41.870197, 1.10000, 0.90000, 1.10000, 0.90000
22322,'KINGS MOU~14', 138.0000,1,  17,   1,   1,1.04196620, -45.263356, 1.10000, 0.90000, 1.10000, 0.90000
22323,'KINGS MOU~15',  22.0000,2,  17,   1,   1,1.05149996, -38.907824, 1.10000, 0.90000, 1.10000, 0.90000
22324,'KINGS MOU~16',  13.8000,2,  17,   1,   1,1.05149996, -39.203670, 1.10000, 0.90000, 1.10000, 0.90000
22325,'KINGS MOU~17',  13.8000,2,  17,   1,   1,1.05149996, -39.753429, 1.10000, 0.90000, 1.10000, 0.90000
22326,'KINGS MOU~18',  13.8000,2,  17,   1,   1,1.04362619, -39.087557, 1.10000, 0.90000, 1.10000, 0.90000
22327,'KINGS MOU~19', 345.0000,1,  17,   1,   1,1.04062283, -42.188842, 1.10000, 0.90000, 1.10000, 0.90000
22328,'KINGS MOU~20', 345.0000,1,  17,   1,   1,1.04200006, -41.870197, 1.10000, 0.90000, 1.10000, 0.90000
22329,'CLAREMONT~10',  69.0000,1,  17,   1,   1,1.02731872, -58.712122, 1.10000, 0.90000, 1.10000, 0.90000
22330,'CLAREMONT~11',  13.8000,2,  17,   1,   1,1.02791917, -57.666795, 1.10000, 0.90000, 1.10000, 0.90000
22331,'CLAREMONT~12',  69.0000,1,  17,   1,   1,1.02730668, -58.716056, 1.10000, 0.90000, 1.10000, 0.90000
22332,'CLAREMONT~13',  69.0000,1,  17,   1,   1,1.02731872, -58.712122, 1.10000, 0.90000, 1.10000, 0.90000
22333,'ABBEVILLE ~1', 138.0000,1,  18,   1,   1,1.02192378, -29.205892, 1.10000, 0.90000, 1.10000, 0.90000
22334,'ABBEVILLE ~2',  69.0000,1,  18,   1,   1,1.00957608, -31.181958, 1.10000, 0.90000, 1.10000, 0.90000
22335,'ABBEVILLE ~3', 138.0000,1,  18,   1,   1,1.02221787, -29.175498, 1.10000, 0.90000, 1.10000, 0.90000
22336,'ABBEVILLE ~8',  69.0000,1,  18,   1,   1,1.01781023, -32.198611, 1.10000, 0.90000, 1.10000, 0.90000
22337,'ABBEVILLE ~9',  69.0000,1,  18,   1,   1,1.01769078, -32.209219, 1.10000, 0.90000, 1.10000, 0.90000
22338,'BELTON 1 1  ',  69.0000,1,  18,   1,   1,1.01887882, -34.067942, 1.10000, 0.90000, 1.10000, 0.90000
22339,'BELTON 1 2  ',  69.0000,1,  18,   1,   1,1.01880014, -34.077272, 1.10000, 0.90000, 1.10000, 0.90000
22340,'BELTON 2 1  ',  69.0000,1,  18,   1,   1,1.00801480, -36.438830, 1.10000, 0.90000, 1.10000, 0.90000
22341,'BELTON 3 1  ',  69.0000,1,  18,   1,   1,1.01045799, -36.062364, 1.10000, 0.90000, 1.10000, 0.90000
22342,'CALHOUN FA~1',  69.0000,1,  18,   1,   1,1.04213393, -25.033398, 1.10000, 0.90000, 1.10000, 0.90000
22343,'DONALDS 1   ',  69.0000,1,  18,   1,   1,1.01893210, -34.294329, 1.10000, 0.90000, 1.10000, 0.90000
22344,'GREENWOOD ~1',  69.0000,1,  18,   1,   1,1.02519345, -36.557092, 1.10000, 0.90000, 1.10000, 0.90000
22345,'GREENWOOD~32', 138.0000,1,  18,   1,   1,1.02810633, -34.311090, 1.10000, 0.90000, 1.10000, 0.90000
22346,'GREENWOOD~33',  69.0000,1,  18,   1,   1,1.02314138, -37.063270, 1.10000, 0.90000, 1.10000, 0.90000
22347,'GREENWOOD~34',  13.8000,1,  18,   1,   1,1.02141464, -38.596846, 1.10000, 0.90000, 1.10000, 0.90000
22349,'GREENWOOD~36', 138.0000,1,  18,   1,   1,1.02791500, -34.332301, 1.10000, 0.90000, 1.10000, 0.90000
22350,'GREENWOOD~58',  69.0000,1,  18,   1,   1,1.02578855, -36.343187, 1.10000, 0.90000, 1.10000, 0.90000
22351,'GREENWOOD~59',  69.0000,1,  18,   1,   1,1.02589417, -36.326805, 1.10000, 0.90000, 1.10000, 0.90000
22352,'GREENWOOD~60',  69.0000,1,  18,   1,   1,1.02399027, -36.668571, 1.10000, 0.90000, 1.10000, 0.90000
22353,'GREENWOOD~61',  69.0000,1,  18,   1,   1,1.02431273, -36.649173, 1.10000, 0.90000, 1.10000, 0.90000
22354,'GREENWOOD~62',  69.0000,1,  18,   1,   1,1.03678143, -36.085252, 1.10000, 0.90000, 1.10000, 0.90000
22355,'GREENWOOD~63', 345.0000,1,  18,   1,   1,1.04271305, -30.528466, 1.10000, 0.90000, 1.10000, 0.90000
22356,'GREENWOOD~64', 138.0000,1,  18,   1,   1,1.04743195, -33.220449, 1.10000, 0.90000, 1.10000, 0.90000
22357,'GREENWOOD~65',  69.0000,1,  18,   1,   1,1.05537319, -35.268894, 1.10000, 0.90000, 1.10000, 0.90000
22358,'GREENWOOD~66', 345.0000,1,  18,   1,   1,1.04247713, -30.561278, 1.10000, 0.90000, 1.10000, 0.90000
22359,'GREENWOOD~67', 138.0000,1,  18,   1,   1,1.04701138, -33.243408, 1.10000, 0.90000, 1.10000, 0.90000
22360,'GREENWOOD~68',  69.0000,1,  18,   1,   1,1.00171781, -36.225343, 1.10000, 0.90000, 1.10000, 0.90000
22361,'GREENWOOD~69',  69.0000,1,  18,   1,   1,1.00155091, -36.242954, 1.10000, 0.90000, 1.10000, 0.90000
22362,'HONEA PATH~1',  69.0000,1,  18,   1,   1,1.02379274, -32.371446, 1.10000, 0.90000, 1.10000, 0.90000
22363,'IVA 1 1     ',  69.0000,1,  18,   1,   1,1.02612531, -29.060157, 1.10000, 0.90000, 1.10000, 0.90000
22364,'IVA 1 2     ',  69.0000,1,  18,   1,   1,1.02595782, -29.070904, 1.10000, 0.90000, 1.10000, 0.90000
22365,'IVA 2 1     ',  69.0000,1,  18,   1,   1,1.03068388, -30.431235, 1.10000, 0.90000, 1.10000, 0.90000
22366,'IVA 2 2     ',  69.0000,1,  18,   1,   1,1.03075886, -30.425730, 1.10000, 0.90000, 1.10000, 0.90000
22367,'AIKEN 1 1   ',  69.0000,1,  18,   1,   1,1.01730096, -35.373014, 1.10000, 0.90000, 1.10000, 0.90000
22368,'AIKEN 2 1   ', 138.0000,1,  18,   1,   1,1.00978649, -35.858804, 1.10000, 0.90000, 1.10000, 0.90000
22369,'AIKEN 2 2   ',  69.0000,1,  18,   1,   1,1.01542246, -36.829152, 1.10000, 0.90000, 1.10000, 0.90000
22370,'AIKEN 2 3   ',  18.0000,1,  18,   1,   1,1.02247524, -37.965043, 1.10000, 0.90000, 1.10000, 0.90000
22372,'AIKEN 2 5   ', 138.0000,1,  18,   1,   1,1.00969291, -35.877942, 1.10000, 0.90000, 1.10000, 0.90000
22373,'AIKEN 3 1   ',  69.0000,1,  18,   1,   1,1.01346803, -36.116135, 1.10000, 0.90000, 1.10000, 0.90000
22374,'AIKEN 3 2   ',  69.0000,1,  18,   1,   1,1.01329029, -36.134682, 1.10000, 0.90000, 1.10000, 0.90000
22375,'AIKEN 4 1   ', 138.0000,1,  18,   1,   1,1.02389669, -32.055324, 1.10000, 0.90000, 1.10000, 0.90000
22376,'AIKEN 5 1   ',  69.0000,1,  18,   1,   1,1.02785468, -33.252602, 1.10000, 0.90000, 1.10000, 0.90000
22377,'AIKEN 6 1   ',  69.0000,1,  18,   1,   1,1.01580334, -34.388896, 1.10000, 0.90000, 1.10000, 0.90000
22378,'AIKEN 7 1   ',  69.0000,1,  18,   1,   1,1.02267158, -34.631149, 1.10000, 0.90000, 1.10000, 0.90000
22379,'AIKEN 7 2   ',  69.0000,1,  18,   1,   1,1.02247190, -34.656329, 1.10000, 0.90000, 1.10000, 0.90000
22380,'AIKEN 8 1   ',  69.0000,1,  18,   1,   1,1.01522410, -37.518608, 1.10000, 0.90000, 1.10000, 0.90000
22381,'BATESBURG ~1',  69.0000,1,  18,   1,   1,1.03173304, -41.970587, 1.10000, 0.90000, 1.10000, 0.90000
22382,'BATESBURG ~2',  69.0000,1,  18,   1,   1,1.02176738, -40.181658, 1.10000, 0.90000, 1.10000, 0.90000
22383,'BEECH ISLA~1', 138.0000,1,  18,   1,   1,1.03340304, -29.712829, 1.10000, 0.90000, 1.10000, 0.90000
22384,'BEECH ISLA~2',  69.0000,1,  18,   1,   1,1.02980506, -33.075755, 1.10000, 0.90000, 1.10000, 0.90000
22385,'BEECH ISLA~3',  13.8000,1,  18,   1,   1,1.02941167, -34.126931, 1.10000, 0.90000, 1.10000, 0.90000
22387,'BEECH ISLA~5', 138.0000,1,  18,   1,   1,1.03323221, -29.738490, 1.10000, 0.90000, 1.10000, 0.90000
22388,'JACKSON 7 1 ',  69.0000,1,  18,   1,   1,1.02652681, -32.874701, 1.10000, 0.90000, 1.10000, 0.90000
22389,'JACKSON 7 2 ',  69.0000,1,  18,   1,   1,1.02635849, -32.887545, 1.10000, 0.90000, 1.10000, 0.90000
22390,'NORTH AUGU~1',  69.0000,1,  18,   1,   1,1.03408265, -33.786702, 1.10000, 0.90000, 1.10000, 0.90000
22391,'NORTH AUGU~2',  69.0000,1,  18,   1,   1,1.03004205, -31.872320, 1.10000, 0.90000, 1.10000, 0.90000
22392,'NORTH AUGU~3', 138.0000,1,  18,   1,   1,1.02552176, -29.609249, 1.10000, 0.90000, 1.10000, 0.90000
22393,'NORTH AUGU~4',  69.0000,1,  18,   1,   1,1.03448606, -32.737138, 1.10000, 0.90000, 1.10000, 0.90000
22394,'NORTH AUGU~5',  69.0000,1,  18,   1,   1,1.02226686, -31.728261, 1.10000, 0.90000, 1.10000, 0.90000
22395,'RIDGE SPRI~1', 138.0000,1,  18,   1,   1,1.00307453, -37.794688, 1.10000, 0.90000, 1.10000, 0.90000
22396,'RIDGE SPRI~2',  69.0000,1,  18,   1,   1,1.01537621, -36.032772, 1.10000, 0.90000, 1.10000, 0.90000
22397,'RIDGE SPRI~3',  13.8000,1,  18,   1,   1,1.01470077, -36.125024, 1.10000, 0.90000, 1.10000, 0.90000
22399,'RIDGE SPRI~5', 138.0000,1,  18,   1,   1,1.00292563, -37.813812, 1.10000, 0.90000, 1.10000, 0.90000
22400,'RIDGE SPRI~6', 138.0000,1,  18,   1,   1,1.00310087, -37.787964, 1.10000, 0.90000, 1.10000, 0.90000
22401,'SALLEY 1    ',  69.0000,1,  18,   1,   1,1.03444088, -41.390844, 1.10000, 0.90000, 1.10000, 0.90000
22402,'TRENTON 33 1',  69.0000,1,  18,   1,   1,1.02785492, -35.219908, 1.10000, 0.90000, 1.10000, 0.90000
22403,'WILLISTON~14',  69.0000,1,  18,   1,   1,1.02749670, -38.836742, 1.10000, 0.90000, 1.10000, 0.90000
22404,'WILLISTON~15',  69.0000,1,  18,   1,   1,1.02687621, -38.479790, 1.10000, 0.90000, 1.10000, 0.90000
22405,'ALLENDALE ~1',  69.0000,1,  18,   1,   1,1.01911175, -39.066449, 1.10000, 0.90000, 1.10000, 0.90000
22406,'ALLENDALE ~2',  69.0000,1,  18,   1,   1,1.01899910, -39.077107, 1.10000, 0.90000, 1.10000, 0.90000
22407,'BARNWELL 1 1',  69.0000,1,  18,   1,   1,1.01837945, -38.408251, 1.10000, 0.90000, 1.10000, 0.90000
22408,'BARNWELL 2 1', 138.0000,1,  18,   1,   1,0.97967583, -31.941165, 1.10000, 0.90000, 1.10000, 0.90000
22409,'BARNWELL 2 2', 100.0000,1,  18,   1,   1,1.02857566, -34.978416, 1.10000, 0.90000, 1.10000, 0.90000
22410,'BARNWELL 2 3',  69.0000,1,  18,   1,   1,1.03070736, -37.014591, 1.10000, 0.90000, 1.10000, 0.90000
22411,'BARNWELL 2 4',  18.0000,1,  18,   1,   1,1.03023660, -36.655839, 1.10000, 0.90000, 1.10000, 0.90000
22413,'BARNWELL 2 6', 100.0000,1,  18,   1,   1,1.02847576, -34.995413, 1.10000, 0.90000, 1.10000, 0.90000
22414,'BARNWELL 2 8', 100.0000,1,  18,   1,   1,1.02847862, -34.942848, 1.10000, 0.90000, 1.10000, 0.90000
22415,'FAIRFAX 16 1', 138.0000,1,  18,   1,   1,1.01422977, -33.746544, 1.10000, 0.90000, 1.10000, 0.90000
22416,'FAIRFAX 16 2',  69.0000,1,  18,   1,   1,1.04436648, -35.600660, 1.10000, 0.90000, 1.10000, 0.90000
22417,'FAIRFAX 16 3', 138.0000,1,  18,   1,   1,1.01414168, -33.759388, 1.10000, 0.90000, 1.10000, 0.90000
22418,'ANDERSON 1 1', 138.0000,1,  18,   1,   1,1.02601051, -30.610637, 1.10000, 0.90000, 1.10000, 0.90000
22419,'ANDERSON 1 2',  69.0000,1,  18,   1,   1,1.03087425, -32.401751, 1.10000, 0.90000, 1.10000, 0.90000
22420,'ANDERSON 1 3',  24.0000,1,  18,   1,   1,1.04126596, -35.363472, 1.10000, 0.90000, 1.10000, 0.90000
22422,'ANDERSON 1 5', 138.0000,1,  18,   1,   1,1.02580953, -30.632213, 1.10000, 0.90000, 1.10000, 0.90000
22423,'ANDERSON 2 1',  69.0000,1,  18,   1,   1,1.01510227, -33.796824, 1.10000, 0.90000, 1.10000, 0.90000
22424,'ANDERSON 3 1',  69.0000,1,  18,   1,   1,1.02903485, -32.840318, 1.10000, 0.90000, 1.10000, 0.90000
22425,'ANDERSON 4 1', 345.0000,1,  18,   1,   1,1.03106570, -27.167289, 1.10000, 0.90000, 1.10000, 0.90000
22426,'ANDERSON 4 2', 138.0000,1,  18,   1,   1,1.03751743, -29.666141, 1.10000, 0.90000, 1.10000, 0.90000
22427,'ANDERSON 4 3',  69.0000,1,  18,   1,   1,1.03837657, -32.078561, 1.10000, 0.90000, 1.10000, 0.90000
22428,'ANDERSON 4 4', 138.0000,1,  18,   1,   1,1.03608072, -29.716558, 1.10000, 0.90000, 1.10000, 0.90000
22429,'ANDERSON 4 6', 345.0000,1,  18,   1,   1,1.03317070, -27.108819, 1.10000, 0.90000, 1.10000, 0.90000
22430,'ANDERSON 5 1',  69.0000,1,  18,   1,   1,1.03486097, -32.112210, 1.10000, 0.90000, 1.10000, 0.90000
22431,'ANDERSON 6 1',  69.0000,1,  18,   1,   1,1.02407014, -31.438435, 1.10000, 0.90000, 1.10000, 0.90000
22432,'ANDERSON 7 1',  69.0000,1,  18,   1,   1,1.03921843, -31.133601, 1.10000, 0.90000, 1.10000, 0.90000
22433,'ANDERSON 8 1', 138.0000,1,  18,   1,   1,1.02459633, -28.181794, 1.10000, 0.90000, 1.10000, 0.90000
22434,'ANDERSON 8 2', 138.0000,1,  18,   1,   1,1.02485561, -28.154656, 1.10000, 0.90000, 1.10000, 0.90000
22435,'ANDERSON 9 1',  69.0000,1,  18,   1,   1,1.02716124, -32.677141, 1.10000, 0.90000, 1.10000, 0.90000
22436,'ANDERSON 1~1', 138.0000,1,  18,   1,   1,1.02668786, -29.018270, 1.10000, 0.90000, 1.10000, 0.90000
22437,'ANDERSON 1~2',  69.0000,1,  18,   1,   1,1.03847468, -31.457078, 1.10000, 0.90000, 1.10000, 0.90000
22438,'ANDERSON 1~3',  69.0000,1,  18,   1,   1,1.01733935, -33.448509, 1.10000, 0.90000, 1.10000, 0.90000
22439,'ANDERSON 1~4',  69.0000,1,  18,   1,   1,1.01743627, -33.440254, 1.10000, 0.90000, 1.10000, 0.90000
22440,'CENTRAL 1 1 ',  69.0000,1,  18,   1,   1,1.00268960, -35.792923, 1.10000, 0.90000, 1.10000, 0.90000
22441,'CENTRAL 2 1 ', 138.0000,1,  18,   1,   1,1.03202784, -26.125660, 1.10000, 0.90000, 1.10000, 0.90000
22442,'CLEMSON 1 1 ',  69.0000,1,  18,   1,   1,1.01176107, -33.920000, 1.10000, 0.90000, 1.10000, 0.90000
22443,'CLEMSON 1 2 ',  69.0000,1,  18,   1,   1,1.01166987, -33.930303, 1.10000, 0.90000, 1.10000, 0.90000
22444,'CLEMSON 2 1 ',  69.0000,1,  18,   1,   1,1.01056290, -35.168046, 1.10000, 0.90000, 1.10000, 0.90000
22445,'EASLEY 1 1  ', 138.0000,1,  18,   1,   1,1.01708364, -31.977047, 1.10000, 0.90000, 1.10000, 0.90000
22446,'EASLEY 1 2  ', 138.0000,1,  18,   1,   1,1.01668692, -32.017874, 1.10000, 0.90000, 1.10000, 0.90000
22447,'EASLEY 2 1  ',  69.0000,1,  18,   1,   1,0.98998767, -40.092712, 1.10000, 0.90000, 1.10000, 0.90000
22448,'EASLEY 2 2  ',  69.0000,1,  18,   1,   1,0.99014741, -40.077388, 1.10000, 0.90000, 1.10000, 0.90000
22449,'EASLEY 3 1  ',  69.0000,1,  18,   1,   1,0.99231255, -40.042056, 1.10000, 0.90000, 1.10000, 0.90000
22450,'EASLEY 3 2  ',  69.0000,1,  18,   1,   1,0.99216461, -40.059616, 1.10000, 0.90000, 1.10000, 0.90000
22451,'EASLEY 4 1  ',  69.0000,1,  18,   1,   1,1.00987864, -39.939179, 1.10000, 0.90000, 1.10000, 0.90000
22452,'GREENVILL~32',  69.0000,1,  18,   1,   1,1.03209627, -40.330720, 1.10000, 0.90000, 1.10000, 0.90000
22453,'GREENVILL~33', 138.0000,1,  18,   1,   1,1.00529373, -34.646742, 1.10000, 0.90000, 1.10000, 0.90000
22454,'GREENVILL~34',  69.0000,1,  18,   1,   1,1.03904724, -39.750793, 1.10000, 0.90000, 1.10000, 0.90000
22455,'GREENVILL~35', 138.0000,1,  18,   1,   1,1.00756574, -34.485789, 1.10000, 0.90000, 1.10000, 0.90000
22456,'GREENVILL~36',  69.0000,1,  18,   1,   1,1.01187873, -38.473359, 1.10000, 0.90000, 1.10000, 0.90000
22457,'GREENVILL~37',  69.0000,1,  18,   1,   1,1.02415156, -40.070080, 1.10000, 0.90000, 1.10000, 0.90000
22458,'LIBERTY 8 1 ',  69.0000,1,  18,   1,   1,1.00663435, -35.903234, 1.10000, 0.90000, 1.10000, 0.90000
22459,'LIBERTY 8 2 ',  69.0000,1,  18,   1,   1,1.00658572, -35.911557, 1.10000, 0.90000, 1.10000, 0.90000
22460,'LIBERTY 9 1 ',  69.0000,1,  18,   1,   1,1.00707471, -36.168570, 1.10000, 0.90000, 1.10000, 0.90000
22461,'LIBERTY 9 2 ',  69.0000,1,  18,   1,   1,1.00702047, -36.176578, 1.10000, 0.90000, 1.10000, 0.90000
22462,'PELZER 1 1  ',  69.0000,1,  18,   1,   1,0.99959874, -38.454812, 1.10000, 0.90000, 1.10000, 0.90000
22463,'TOWNVILLE ~7',  69.0000,1,  18,   1,   1,1.03689182, -31.103462, 1.10000, 0.90000, 1.10000, 0.90000
22464,'WILLIAMST~28',  69.0000,1,  18,   1,   1,1.00944138, -35.973428, 1.10000, 0.90000, 1.10000, 0.90000
22465,'WILLIAMST~29',  69.0000,1,  18,   1,   1,1.00938261, -35.982294, 1.10000, 0.90000, 1.10000, 0.90000
22466,'WILLIAMST~30',  69.0000,1,  18,   1,   1,1.02212048, -33.936830, 1.10000, 0.90000, 1.10000, 0.90000
22467,'BAMBERG 1 1 ',  69.0000,1,  18,   1,   1,1.02309036, -40.416739, 1.10000, 0.90000, 1.10000, 0.90000
22468,'BAMBERG 2 1 ',  69.0000,1,  18,   1,   1,1.02047157, -39.146140, 1.10000, 0.90000, 1.10000, 0.90000
22469,'BLACKVILLE 1', 138.0000,1,  18,   1,   1,1.01710391, -34.686757, 1.10000, 0.90000, 1.10000, 0.90000
22470,'BLACKVILLE 2',  69.0000,1,  18,   1,   1,1.04744399, -37.370478, 1.10000, 0.90000, 1.10000, 0.90000
22471,'BLACKVILLE 3', 138.0000,1,  18,   1,   1,1.01747930, -34.655769, 1.10000, 0.90000, 1.10000, 0.90000
22472,'BRANCHVILL~4',  69.0000,1,  18,   1,   1,1.02146995, -39.444756, 1.10000, 0.90000, 1.10000, 0.90000
22473,'DENMARK 1 1 ',  69.0000,1,  18,   1,   1,1.01380873, -39.943049, 1.10000, 0.90000, 1.10000, 0.90000
22474,'SMOAKS 1    ',  69.0000,1,  18,   1,   1,1.03418577, -42.066087, 1.10000, 0.90000, 1.10000, 0.90000
22475,'BEAUFORT 3 1',  69.0000,1,  18,   1,   1,1.03216588, -31.199686, 1.10000, 0.90000, 1.10000, 0.90000
22476,'BEAUFORT 3 2',  69.0000,1,  18,   1,   1,1.03229511, -31.190622, 1.10000, 0.90000, 1.10000, 0.90000
22477,'BEAUFORT 4 1', 138.0000,1,  18,   1,   1,0.99807751, -26.635083, 1.10000, 0.90000, 1.10000, 0.90000
22478,'BEAUFORT 4 2',  69.0000,1,  18,   1,   1,1.04099357, -29.264987, 1.10000, 0.90000, 1.10000, 0.90000
22479,'BEAUFORT 4 3', 138.0000,1,  18,   1,   1,0.99870187, -26.529372, 1.10000, 0.90000, 1.10000, 0.90000
22480,'BEAUFORT 5 1', 138.0000,1,  18,   1,   1,0.99366534, -30.482916, 1.10000, 0.90000, 1.10000, 0.90000
22481,'BEAUFORT 5 2', 138.0000,1,  18,   1,   1,0.99380285, -30.468391, 1.10000, 0.90000, 1.10000, 0.90000
22482,'BEAUFORT 6 1',  69.0000,1,  18,   1,   1,1.03668666, -30.017612, 1.10000, 0.90000, 1.10000, 0.90000
22483,'BEAUFORT 7 1',  69.0000,1,  18,   1,   1,1.03071535, -31.749851, 1.10000, 0.90000, 1.10000, 0.90000
22484,'BLUFFTON 1 1',  69.0000,1,  18,   1,   1,1.04145277, -29.566581, 1.10000, 0.90000, 1.10000, 0.90000
22485,'BLUFFTON 2 1',  69.0000,1,  18,   1,   1,1.03138816, -28.001096, 1.10000, 0.90000, 1.10000, 0.90000
22486,'BLUFFTON 3 1', 138.0000,1,  18,   1,   1,1.02712381, -20.798162, 1.10000, 0.90000, 1.10000, 0.90000
22487,'BLUFFTON 3 2', 100.0000,1,  18,   1,   1,1.04132152, -20.826915, 1.10000, 0.90000, 1.10000, 0.90000
22488,'BLUFFTON 3 3', 138.0000,1,  18,   1,   1,1.02690351, -20.815838, 1.10000, 0.90000, 1.10000, 0.90000
22489,'BLUFFTON 4 1', 138.0000,1,  18,   1,   1,1.01341200, -23.835222, 1.10000, 0.90000, 1.10000, 0.90000
22490,'BLUFFTON 4 2', 100.0000,1,  18,   1,   1,1.04628396, -24.004333, 1.10000, 0.90000, 1.10000, 0.90000
22491,'BLUFFTON 4 3', 138.0000,1,  18,   1,   1,1.01325917, -23.853128, 1.10000, 0.90000, 1.10000, 0.90000
22492,'HARDEEVILL~1',  69.0000,1,  18,   1,   1,1.04601789, -21.687222, 1.10000, 0.90000, 1.10000, 0.90000
22493,'HARDEEVILL~2',  69.0000,1,  18,   1,   1,1.03463495, -24.372077, 1.10000, 0.90000, 1.10000, 0.90000
22494,'HARDEEVILL~3',  69.0000,1,  18,   1,   1,1.03449237, -24.383055, 1.10000, 0.90000, 1.10000, 0.90000
22495,'HILTON HEA~1',  69.0000,1,  18,   1,   1,1.03346741, -29.940691, 1.10000, 0.90000, 1.10000, 0.90000
22496,'HILTON HEA~2',  69.0000,1,  18,   1,   1,1.03326344, -29.972188, 1.10000, 0.90000, 1.10000, 0.90000
22497,'HILTON HEA~3',  69.0000,1,  18,   1,   1,1.03312087, -30.260255, 1.10000, 0.90000, 1.10000, 0.90000
22498,'HILTON HEA~4',  69.0000,1,  18,   1,   1,1.03291392, -30.292579, 1.10000, 0.90000, 1.10000, 0.90000
22499,'HILTON HEA~5',  69.0000,1,  18,   1,   1,1.03574896, -28.104210, 1.10000, 0.90000, 1.10000, 0.90000
22500,'HILTON HEA~6',  69.0000,1,  18,   1,   1,1.03121388, -29.198902, 1.10000, 0.90000, 1.10000, 0.90000
22501,'LADYS ISLA~1', 138.0000,1,  18,   1,   1,0.99008435, -28.425318, 1.10000, 0.90000, 1.10000, 0.90000
22502,'LADYS ISLA~2',  69.0000,1,  18,   1,   1,1.03644049, -30.496890, 1.10000, 0.90000, 1.10000, 0.90000
22503,'LADYS ISLA~3', 138.0000,1,  18,   1,   1,0.99036342, -28.367773, 1.10000, 0.90000, 1.10000, 0.90000
22504,'LADYS ISLA~4',  69.0000,1,  18,   1,   1,1.03378463, -35.370421, 1.10000, 0.90000, 1.10000, 0.90000
22505,'LADYS ISLA~5',  69.0000,1,  18,   1,   1,1.03365040, -35.380257, 1.10000, 0.90000, 1.10000, 0.90000
22506,'LADYS ISLA~6',  69.0000,1,  18,   1,   1,1.03673255, -32.133725, 1.10000, 0.90000, 1.10000, 0.90000
22507,'OKATIE 1 1  ',  69.0000,1,  18,   1,   1,1.03766906, -28.307297, 1.10000, 0.90000, 1.10000, 0.90000
22508,'OKATIE 1 2  ',  69.0000,1,  18,   1,   1,1.03757334, -28.316122, 1.10000, 0.90000, 1.10000, 0.90000
22509,'OKATIE 2 1  ',  69.0000,1,  18,   1,   1,1.03433955, -28.943080, 1.10000, 0.90000, 1.10000, 0.90000
22510,'SAINT HELE~6',  69.0000,1,  18,   1,   1,1.04072225, -33.499879, 1.10000, 0.90000, 1.10000, 0.90000
22511,'SAINT HELE~7',  69.0000,1,  18,   1,   1,1.04061961, -33.505619, 1.10000, 0.90000, 1.10000, 0.90000
22512,'SEABROOK 4 1',  69.0000,1,  18,   1,   1,1.03198206, -31.658302, 1.10000, 0.90000, 1.10000, 0.90000
22513,'SEABROOK 4 2',  69.0000,1,  18,   1,   1,1.03193891, -31.665594, 1.10000, 0.90000, 1.10000, 0.90000
22514,'YEMASSEE 1  ',  69.0000,1,  18,   1,   1,1.02864408, -35.520853, 1.10000, 0.90000, 1.10000, 0.90000
22515,'YEMASSEE 2  ',  69.0000,1,  18,   1,   1,1.02856779, -35.531081, 1.10000, 0.90000, 1.10000, 0.90000
22516,'BONNEAU 1   ',  69.0000,1,  18,   1,   1,1.03358889, -47.992741, 1.10000, 0.90000, 1.10000, 0.90000
22517,'CHARLESTO~37',  69.0000,1,  18,   1,   1,1.01451337, -49.835280, 1.10000, 0.90000, 1.10000, 0.90000
22518,'CHARLESTO~51', 138.0000,1,  18,   1,   1,1.01698589, -45.015407, 1.10000, 0.90000, 1.10000, 0.90000
22519,'CHARLESTO~52',  69.0000,1,  18,   1,   1,1.02515638, -48.575643, 1.10000, 0.90000, 1.10000, 0.90000
22520,'CHARLESTO~53', 138.0000,1,  18,   1,   1,1.01642811, -45.069061, 1.10000, 0.90000, 1.10000, 0.90000
22521,'CHARLESTO~70',  69.0000,1,  18,   1,   1,1.03150308, -48.363630, 1.10000, 0.90000, 1.10000, 0.90000
22522,'CROSS 1 1   ',  69.0000,1,  18,   1,   1,1.03799486, -46.859319, 1.10000, 0.90000, 1.10000, 0.90000
22523,'GOOSE CREE~1',  69.0000,1,  18,   1,   1,1.03183413, -48.442058, 1.10000, 0.90000, 1.10000, 0.90000
22524,'GOOSE CREE~2',  69.0000,1,  18,   1,   1,1.03171229, -48.466831, 1.10000, 0.90000, 1.10000, 0.90000
22525,'GOOSE CREE~3',  69.0000,1,  18,   1,   1,1.03356254, -48.378691, 1.10000, 0.90000, 1.10000, 0.90000
22526,'GOOSE CREE~4',  69.0000,1,  18,   1,   1,1.03383899, -48.339769, 1.10000, 0.90000, 1.10000, 0.90000
22527,'GOOSE CREE~5',  69.0000,1,  18,   1,   1,1.03422761, -48.175148, 1.10000, 0.90000, 1.10000, 0.90000
22528,'GOOSE CREE~6',  69.0000,1,  18,   1,   1,1.03445864, -48.153677, 1.10000, 0.90000, 1.10000, 0.90000
22529,'GOOSE CREE~7',  69.0000,1,  18,   1,   1,1.03328061, -48.915578, 1.10000, 0.90000, 1.10000, 0.90000
22530,'GOOSE CREE~8',  69.0000,1,  18,   1,   1,1.03232825, -49.056147, 1.10000, 0.90000, 1.10000, 0.90000
22531,'GOOSE CREE~9',  69.0000,1,  18,   1,   1,1.03218389, -49.086186, 1.10000, 0.90000, 1.10000, 0.90000
22532,'HANAHAN 1   ',  69.0000,1,  18,   1,   1,1.02853990, -49.285163, 1.10000, 0.90000, 1.10000, 0.90000
22533,'HOLLY HILL 1', 138.0000,1,  18,   1,   1,1.01104522, -40.859827, 1.10000, 0.90000, 1.10000, 0.90000
22534,'HOLLY HILL 2',  69.0000,1,  18,   1,   1,1.04462349, -44.051910, 1.10000, 0.90000, 1.10000, 0.90000
22535,'HOLLY HILL 3', 138.0000,1,  18,   1,   1,1.01080310, -40.881373, 1.10000, 0.90000, 1.10000, 0.90000
22536,'LADSON 1 1  ',  69.0000,1,  18,   1,   1,1.02108216, -49.147097, 1.10000, 0.90000, 1.10000, 0.90000
22537,'LADSON 1 2  ',  69.0000,1,  18,   1,   1,1.02121496, -49.131784, 1.10000, 0.90000, 1.10000, 0.90000
22538,'LADSON 2 1  ',  69.0000,1,  18,   1,   1,1.03336453, -50.717334, 1.10000, 0.90000, 1.10000, 0.90000
22539,'LADSON 2 2  ',  69.0000,1,  18,   1,   1,1.03344631, -50.702738, 1.10000, 0.90000, 1.10000, 0.90000
22540,'MONCKS COR~1',  69.0000,1,  18,   1,   1,1.04580879, -46.619968, 1.10000, 0.90000, 1.10000, 0.90000
22541,'MONCKS COR~2',  69.0000,1,  18,   1,   1,1.04568326, -46.635388, 1.10000, 0.90000, 1.10000, 0.90000
22542,'MONCKS COR~3',  69.0000,1,  18,   1,   1,1.03708899, -47.239788, 1.10000, 0.90000, 1.10000, 0.90000
22543,'MONCKS COR~4',  69.0000,1,  18,   1,   1,1.03724754, -47.225861, 1.10000, 0.90000, 1.10000, 0.90000
22544,'MONCKS COR~5',  69.0000,1,  18,   1,   1,1.03868663, -47.144035, 1.10000, 0.90000, 1.10000, 0.90000
22545,'MONCKS COR~6',  69.0000,1,  18,   1,   1,1.03648376, -49.607155, 1.10000, 0.90000, 1.10000, 0.90000
22546,'RIDGEVILLE 1', 138.0000,1,  18,   1,   1,1.01042068, -42.967364, 1.10000, 0.90000, 1.10000, 0.90000
22547,'RIDGEVILLE 2',  69.0000,1,  18,   1,   1,1.02026463, -46.296071, 1.10000, 0.90000, 1.10000, 0.90000
22548,'RIDGEVILLE 3',  13.8000,1,  18,   1,   1,1.02573860, -47.755197, 1.10000, 0.90000, 1.10000, 0.90000
22550,'RIDGEVILLE 5', 138.0000,1,  18,   1,   1,1.01023471, -42.983456, 1.10000, 0.90000, 1.10000, 0.90000
22551,'SAINT STEP~1',  69.0000,1,  18,   1,   1,1.02017283, -49.710964, 1.10000, 0.90000, 1.10000, 0.90000
22552,'SAINT STEP~2',  69.0000,1,  18,   1,   1,1.03293931, -47.659168, 1.10000, 0.90000, 1.10000, 0.90000
22553,'SAINT STEP~3',  69.0000,1,  18,   1,   1,1.03289807, -47.666825, 1.10000, 0.90000, 1.10000, 0.90000
22554,'SUMMERVILL~4', 345.0000,1,  18,   1,   1,1.01917410, -38.526427, 1.10000, 0.90000, 1.10000, 0.90000
22555,'SUMMERVILL~5', 138.0000,1,  18,   1,   1,1.01448429, -41.976413, 1.10000, 0.90000, 1.10000, 0.90000
22556,'SUMMERVILL~6',  13.8000,1,  18,   1,   1,1.01350546, -45.470994, 1.10000, 0.90000, 1.10000, 0.90000
22558,'SUMMERVILL~8', 345.0000,1,  18,   1,   1,1.01874208, -38.581170, 1.10000, 0.90000, 1.10000, 0.90000
22559,'SUMMERVILL~9', 345.0000,1,  18,   1,   1,1.02025342, -38.363643, 1.10000, 0.90000, 1.10000, 0.90000
22560,'SUMMERVIL~10',  69.0000,1,  18,   1,   1,0.99875420, -51.032196, 1.10000, 0.90000, 1.10000, 0.90000
22561,'SUMMERVIL~11',  69.0000,1,  18,   1,   1,1.01311028, -49.218217, 1.10000, 0.90000, 1.10000, 0.90000
22562,'SUMMERVIL~12',  69.0000,1,  18,   1,   1,1.01291406, -49.247884, 1.10000, 0.90000, 1.10000, 0.90000
22563,'SUMMERVIL~13',  69.0000,1,  18,   1,   1,1.03767741, -51.149487, 1.10000, 0.90000, 1.10000, 0.90000
22564,'SUMMERVIL~14', 138.0000,1,  18,   1,   1,1.00428319, -42.272205, 1.10000, 0.90000, 1.10000, 0.90000
22565,'GASTON 1 1  ',  69.0000,1,  18,   1,   1,1.03419602, -44.132506, 1.10000, 0.90000, 1.10000, 0.90000
22566,'GASTON 2 1  ',  69.0000,1,  18,   1,   1,1.01684344, -45.130437, 1.10000, 0.90000, 1.10000, 0.90000
22567,'NORTH 1     ', 138.0000,1,  18,   1,   1,1.01736450, -38.656610, 1.10000, 0.90000, 1.10000, 0.90000
22568,'NORTH 2     ',  69.0000,1,  18,   1,   1,1.03901088, -40.242505, 1.10000, 0.90000, 1.10000, 0.90000
22569,'NORTH 3     ', 138.0000,1,  18,   1,   1,1.01727247, -38.672128, 1.10000, 0.90000, 1.10000, 0.90000
22570,'ORANGEBURG~1', 138.0000,1,  18,   1,   1,1.02504277, -39.046846, 1.10000, 0.90000, 1.10000, 0.90000
22571,'ORANGEBURG~2',  69.0000,1,  18,   1,   1,1.01966250, -43.383770, 1.10000, 0.90000, 1.10000, 0.90000
22572,'ORANGEBURG~3',  24.0000,1,  18,   1,   1,1.02029228, -42.485781, 1.10000, 0.90000, 1.10000, 0.90000
22574,'ORANGEBURG~5', 138.0000,1,  18,   1,   1,1.02520525, -39.017643, 1.10000, 0.90000, 1.10000, 0.90000
22575,'ORANGEBURG~6',  69.0000,1,  18,   1,   1,1.03376365, -41.305084, 1.10000, 0.90000, 1.10000, 0.90000
22576,'ORANGEBURG~7',  69.0000,1,  18,   1,   1,1.03365397, -41.315869, 1.10000, 0.90000, 1.10000, 0.90000
22577,'ORANGEBURG~8',  69.0000,1,  18,   1,   1,1.03508043, -42.743081, 1.10000, 0.90000, 1.10000, 0.90000
22578,'SAINT MATT~1',  69.0000,1,  18,   1,   1,1.01808977, -43.599532, 1.10000, 0.90000, 1.10000, 0.90000
22579,'SWANSEA 3 1 ',  69.0000,1,  18,   1,   1,1.03832817, -43.453906, 1.10000, 0.90000, 1.10000, 0.90000
22580,'CHARLESTO~97',  69.0000,1,  18,   1,   1,1.03090024, -49.251671, 1.10000, 0.90000, 1.10000, 0.90000
22581,'CHARLEST~101',  69.0000,1,  18,   1,   1,1.02989149, -49.802850, 1.10000, 0.90000, 1.10000, 0.90000
22582,'CHARLEST~102',  69.0000,1,  18,   1,   1,1.03031456, -47.794843, 1.10000, 0.90000, 1.10000, 0.90000
22583,'CHARLEST~103',  69.0000,1,  18,   1,   1,1.02998936, -47.822669, 1.10000, 0.90000, 1.10000, 0.90000
22584,'CHARLEST~104',  69.0000,1,  18,   1,   1,1.02556860, -50.671305, 1.10000, 0.90000, 1.10000, 0.90000
22585,'CHARLESTON~3',  69.0000,1,  18,   1,   1,1.03070426, -49.488925, 1.10000, 0.90000, 1.10000, 0.90000
22586,'CHARLESTON~4',  69.0000,1,  18,   1,   1,1.03614020, -49.470230, 1.10000, 0.90000, 1.10000, 0.90000
22587,'CHARLESTON~5',  69.0000,1,  18,   1,   1,1.03869903, -50.180153, 1.10000, 0.90000, 1.10000, 0.90000
22588,'CHARLESTON~6',  69.0000,1,  18,   1,   1,1.04070008, -50.319322, 1.10000, 0.90000, 1.10000, 0.90000
22589,'CHARLESTON~7', 345.0000,1,  18,   1,   1,1.01858330, -40.125326, 1.10000, 0.90000, 1.10000, 0.90000
22590,'CHARLESTON~8', 138.0000,1,  18,   1,   1,1.04093397, -41.776903, 1.10000, 0.90000, 1.10000, 0.90000
22591,'CHARLESTON~9', 345.0000,1,  18,   1,   1,1.02022803, -39.872291, 1.10000, 0.90000, 1.10000, 0.90000
22592,'CHARLESTO~10',  69.0000,1,  18,   1,   1,1.02547562, -49.626703, 1.10000, 0.90000, 1.10000, 0.90000
22593,'CHARLESTO~11',  69.0000,1,  18,   1,   1,1.02517748, -49.665803, 1.10000, 0.90000, 1.10000, 0.90000
22594,'CHARLESTO~12', 138.0000,1,  18,   1,   1,1.02025354, -44.631953, 1.10000, 0.90000, 1.10000, 0.90000
22595,'CHARLESTO~13',  69.0000,1,  18,   1,   1,1.02654433, -50.230471, 1.10000, 0.90000, 1.10000, 0.90000
22596,'CHARLESTO~14',  69.0000,1,  18,   1,   1,1.03867936, -51.270446, 1.10000, 0.90000, 1.10000, 0.90000
22597,'EDISTO ISL~1',  69.0000,1,  18,   1,   1,1.03983009, -41.460245, 1.10000, 0.90000, 1.10000, 0.90000
22598,'HOLLYWOOD~37', 138.0000,1,  18,   1,   1,1.00937414, -40.156472, 1.10000, 0.90000, 1.10000, 0.90000
22599,'HOLLYWOOD~38',  69.0000,1,  18,   1,   1,1.04606223, -42.137660, 1.10000, 0.90000, 1.10000, 0.90000
22600,'HOLLYWOOD~39', 138.0000,1,  18,   1,   1,1.00921512, -40.175402, 1.10000, 0.90000, 1.10000, 0.90000
22601,'HOLLYWOOD~40',  69.0000,1,  18,   1,   1,1.03882110, -43.763133, 1.10000, 0.90000, 1.10000, 0.90000
22602,'HOLLYWOOD~41',  69.0000,1,  18,   1,   1,1.03874576, -43.769625, 1.10000, 0.90000, 1.10000, 0.90000
22603,'HOLLYWOOD~42',  69.0000,1,  18,   1,   1,1.03781462, -37.814526, 1.10000, 0.90000, 1.10000, 0.90000
22604,'JOHNS ISLA~1',  69.0000,1,  18,   1,   1,1.04070914, -52.449115, 1.10000, 0.90000, 1.10000, 0.90000
22605,'JOHNS ISLA~2', 138.0000,1,  18,   1,   1,1.00715685, -38.993895, 1.10000, 0.90000, 1.10000, 0.90000
22606,'JOHNS ISLA~3',  69.0000,1,  18,   1,   1,1.04170823, -52.290859, 1.10000, 0.90000, 1.10000, 0.90000
22607,'JOHNS ISLA~4',  69.0000,1,  18,   1,   1,1.03770542, -51.686053, 1.10000, 0.90000, 1.10000, 0.90000
22608,'MC CLELLAN~1',  69.0000,1,  18,   1,   1,1.01965702, -53.142741, 1.10000, 0.90000, 1.10000, 0.90000
22609,'MOUNT PLE~44', 138.0000,1,  18,   1,   1,1.02683210, -45.481591, 1.10000, 0.90000, 1.10000, 0.90000
22610,'MOUNT PLE~45',  69.0000,1,  18,   1,   1,1.03631449, -49.841717, 1.10000, 0.90000, 1.10000, 0.90000
22611,'MOUNT PLE~46', 138.0000,1,  18,   1,   1,1.03415799, -43.447854, 1.10000, 0.90000, 1.10000, 0.90000
22612,'MOUNT PLE~47',  69.0000,1,  18,   1,   1,1.03281307, -48.872056, 1.10000, 0.90000, 1.10000, 0.90000
22613,'MOUNT PLE~48',  18.0000,1,  18,   1,   1,1.04244554, -54.974656, 1.10000, 0.90000, 1.10000, 0.90000
22615,'MOUNT PLE~50', 138.0000,1,  18,   1,   1,1.03389692, -43.469270, 1.10000, 0.90000, 1.10000, 0.90000
22616,'MOUNT PLE~51', 138.0000,1,  18,   1,   1,1.03456819, -43.385949, 1.10000, 0.90000, 1.10000, 0.90000
22617,'MOUNT PLE~52',  69.0000,1,  18,   1,   1,1.03969634, -50.497539, 1.10000, 0.90000, 1.10000, 0.90000
22618,'MOUNT PLEA~8',  69.0000,1,  18,   1,   1,1.03047657, -49.613210, 1.10000, 0.90000, 1.10000, 0.90000
22619,'MOUNT PLEA~9',  69.0000,1,  18,   1,   1,1.04270601, -51.229759, 1.10000, 0.90000, 1.10000, 0.90000
22620,'MOUNT PLE~10',  69.0000,1,  18,   1,   1,1.03135049, -51.287703, 1.10000, 0.90000, 1.10000, 0.90000
22621,'NORTH CHAR~1',  69.0000,1,  18,   1,   1,1.02661049, -49.247061, 1.10000, 0.90000, 1.10000, 0.90000
22622,'NORTH CHAR~2',  69.0000,1,  18,   1,   1,1.02620780, -49.271403, 1.10000, 0.90000, 1.10000, 0.90000
22623,'NORTH CHAR~3',  69.0000,1,  18,   1,   1,1.02157474, -50.181195, 1.10000, 0.90000, 1.10000, 0.90000
22624,'NORTH CHAR~4', 138.0000,1,  18,   1,   1,1.01509035, -44.833348, 1.10000, 0.90000, 1.10000, 0.90000
22625,'NORTH CHAR~5',  69.0000,1,  18,   1,   1,1.00825870, -50.595077, 1.10000, 0.90000, 1.10000, 0.90000
22626,'NORTH CHAR~6',  13.8000,1,  18,   1,   1,1.00936234, -54.398181, 1.10000, 0.90000, 1.10000, 0.90000
22628,'NORTH CHAR~8', 138.0000,1,  18,   1,   1,1.01535785, -44.791564, 1.10000, 0.90000, 1.10000, 0.90000
22629,'SUMMERVIL~15',  69.0000,1,  18,   1,   1,1.01566124, -50.031327, 1.10000, 0.90000, 1.10000, 0.90000
22630,'SUMMERVIL~16',  69.0000,1,  18,   1,   1,1.00827551, -50.259728, 1.10000, 0.90000, 1.10000, 0.90000
22631,'BLACKSBUR~25',  69.0000,1,  18,   1,   1,1.01752043, -47.814954, 1.10000, 0.90000, 1.10000, 0.90000
22632,'BLACKSBUR~26',  69.0000,1,  18,   1,   1,1.04085541, -47.358189, 1.10000, 0.90000, 1.10000, 0.90000
22633,'CHESNEE 1 1 ',  69.0000,1,  18,   1,   1,0.99617374, -48.777028, 1.10000, 0.90000, 1.10000, 0.90000
22634,'CHESNEE 2 1 ',  69.0000,1,  18,   1,   1,1.01715517, -46.940683, 1.10000, 0.90000, 1.10000, 0.90000
22635,'GAFFNEY 1 1 ',  69.0000,1,  18,   1,   1,1.03044152, -46.643099, 1.10000, 0.90000, 1.10000, 0.90000
22636,'GAFFNEY 2 1 ',  69.0000,1,  18,   1,   1,1.00867486, -48.020909, 1.10000, 0.90000, 1.10000, 0.90000
22637,'GAFFNEY 3 1 ',  69.0000,1,  18,   1,   1,1.01592910, -47.422816, 1.10000, 0.90000, 1.10000, 0.90000
22638,'GAFFNEY 4 1 ',  69.0000,1,  18,   1,   1,1.01059604, -47.424496, 1.10000, 0.90000, 1.10000, 0.90000
22639,'GAFFNEY 5 1 ', 138.0000,1,  18,   1,   1,1.03815436, -41.235314, 1.10000, 0.90000, 1.10000, 0.90000
22640,'GAFFNEY 6 1 ',  69.0000,1,  18,   1,   1,1.01066756, -46.260379, 1.10000, 0.90000, 1.10000, 0.90000
22641,'GAFFNEY 7 1 ',  69.0000,1,  18,   1,   1,1.02670193, -48.659996, 1.10000, 0.90000, 1.10000, 0.90000
22642,'PACOLET 1 1 ',  69.0000,1,  18,   1,   1,1.01254904, -48.121005, 1.10000, 0.90000, 1.10000, 0.90000
22643,'SPARTANBUR~1',  69.0000,1,  18,   1,   1,1.00496995, -46.377039, 1.10000, 0.90000, 1.10000, 0.90000
22644,'SPARTANBU~11',  69.0000,1,  18,   1,   1,1.01273823, -45.757326, 1.10000, 0.90000, 1.10000, 0.90000
22645,'SPARTANBU~12',  69.0000,1,  18,   1,   1,0.99734455, -48.227204, 1.10000, 0.90000, 1.10000, 0.90000
22646,'CHESTER 20 1',  69.0000,1,  18,   1,   1,1.03661287, -51.276713, 1.10000, 0.90000, 1.10000, 0.90000
22647,'CHESTER 20 2',  69.0000,1,  18,   1,   1,1.03646159, -51.254050, 1.10000, 0.90000, 1.10000, 0.90000
22648,'CHESTER 21 1', 138.0000,1,  18,   1,   1,1.00599349, -49.357392, 1.10000, 0.90000, 1.10000, 0.90000
22649,'CHESTER 21 2',  69.0000,1,  18,   1,   1,1.02515972, -50.291041, 1.10000, 0.90000, 1.10000, 0.90000
22650,'CHESTER 21 3', 138.0000,1,  18,   1,   1,1.00585020, -49.378784, 1.10000, 0.90000, 1.10000, 0.90000
22651,'EDGEMOOR 1  ',  69.0000,1,  18,   1,   1,1.03775549, -51.416909, 1.10000, 0.90000, 1.10000, 0.90000
22652,'EDGEMOOR 2  ',  69.0000,1,  18,   1,   1,1.03768420, -51.424382, 1.10000, 0.90000, 1.10000, 0.90000
22653,'GREAT FALL~8',  69.0000,1,  18,   1,   1,1.03409672, -48.172921, 1.10000, 0.90000, 1.10000, 0.90000
22654,'ROCK HILL ~8', 345.0000,1,  18,   1,   1,1.02257955, -46.382421, 1.10000, 0.90000, 1.10000, 0.90000
22655,'ROCK HILL ~9', 138.0000,1,  18,   1,   1,1.04110241, -49.338910, 1.10000, 0.90000, 1.10000, 0.90000
22656,'ROCK HILL~10', 345.0000,1,  18,   1,   1,1.02599800, -46.083484, 1.10000, 0.90000, 1.10000, 0.90000
22657,'ROCK HILL~11',  69.0000,1,  18,   1,   1,1.03460443, -54.658387, 1.10000, 0.90000, 1.10000, 0.90000
22658,'ROCK HILL~12', 138.0000,1,  18,   1,   1,1.02268529, -50.664390, 1.10000, 0.90000, 1.10000, 0.90000
22659,'ROCK HILL~13',  69.0000,1,  18,   1,   1,1.03975475, -54.237941, 1.10000, 0.90000, 1.10000, 0.90000
22660,'ROCK HILL~14',  13.8000,1,  18,   1,   1,1.03975475, -54.237941, 1.10000, 0.90000, 1.10000, 0.90000
22661,'ROCK HILL~15',  13.8000,1,  18,   1,   1,1.03975475, -54.237941, 1.10000, 0.90000, 1.10000, 0.90000
22663,'ROCK HILL~17', 138.0000,1,  18,   1,   1,1.02349281, -50.625639, 1.10000, 0.90000, 1.10000, 0.90000
22664,'ROCK HILL~18', 138.0000,1,  18,   1,   1,1.02237618, -50.687759, 1.10000, 0.90000, 1.10000, 0.90000
22665,'ROCK HILL~19',  69.0000,1,  18,   1,   1,1.02802896, -55.430469, 1.10000, 0.90000, 1.10000, 0.90000
22666,'ROCK HILL~20',  69.0000,1,  18,   1,   1,1.03854883, -56.085439, 1.10000, 0.90000, 1.10000, 0.90000
22667,'ROCK HILL~21',  69.0000,1,  18,   1,   1,1.03815544, -56.054413, 1.10000, 0.90000, 1.10000, 0.90000
22668,'SHARON 7 1  ',  69.0000,1,  18,   1,   1,1.03069186, -49.631047, 1.10000, 0.90000, 1.10000, 0.90000
22669,'CHERAW 1 1  ',  69.0000,1,  18,   1,   1,1.02263129, -57.121152, 1.10000, 0.90000, 1.10000, 0.90000
22670,'CHERAW 1 2  ',  69.0000,1,  18,   1,   1,1.02238441, -57.134997, 1.10000, 0.90000, 1.10000, 0.90000
22671,'CHERAW 2 1  ',  69.0000,1,  18,   1,   1,1.02993357, -56.411451, 1.10000, 0.90000, 1.10000, 0.90000
22672,'CHERAW 2 2  ',  69.0000,1,  18,   1,   1,1.03000975, -56.399198, 1.10000, 0.90000, 1.10000, 0.90000
22673,'CHESTERFI~33',  69.0000,1,  18,   1,   1,1.03765750, -57.830119, 1.10000, 0.90000, 1.10000, 0.90000
22674,'CHESTERFI~34', 138.0000,1,  18,   1,   1,1.03963888, -52.659170, 1.10000, 0.90000, 1.10000, 0.90000
22675,'CHESTERFI~35',  69.0000,1,  18,   1,   1,1.04208148, -57.325423, 1.10000, 0.90000, 1.10000, 0.90000
22676,'CHESTERFI~36', 138.0000,1,  18,   1,   1,1.03955483, -52.669409, 1.10000, 0.90000, 1.10000, 0.90000
22677,'HARTSVILLE~1',  69.0000,1,  18,   1,   1,1.03170073, -56.317205, 1.10000, 0.90000, 1.10000, 0.90000
22678,'HARTSVILLE~3',  69.0000,1,  18,   1,   1,1.03901923, -55.285146, 1.10000, 0.90000, 1.10000, 0.90000
22679,'HARTSVILLE~4',  69.0000,1,  18,   1,   1,1.03890383, -55.303331, 1.10000, 0.90000, 1.10000, 0.90000
22680,'HARTSVILLE~5',  69.0000,1,  18,   1,   1,1.03606164, -55.408496, 1.10000, 0.90000, 1.10000, 0.90000
22681,'HARTSVILLE~6',  69.0000,1,  18,   1,   1,1.03623891, -55.392902, 1.10000, 0.90000, 1.10000, 0.90000
22682,'JEFFERSON~32',  69.0000,1,  18,   1,   1,1.01774967, -56.319940, 1.10000, 0.90000, 1.10000, 0.90000
22683,'JEFFERSON~33',  69.0000,1,  18,   1,   1,1.01783407, -56.310511, 1.10000, 0.90000, 1.10000, 0.90000
22684,'MC BEE 1    ',  69.0000,1,  18,   1,   1,1.00141227, -54.275091, 1.10000, 0.90000, 1.10000, 0.90000
22685,'PAGELAND 1 1',  69.0000,1,  18,   1,   1,1.01349962, -57.052939, 1.10000, 0.90000, 1.10000, 0.90000
22686,'PAGELAND 1 2',  69.0000,1,  18,   1,   1,1.01341426, -57.060107, 1.10000, 0.90000, 1.10000, 0.90000
22687,'PAGELAND 2 1', 138.0000,1,  18,   1,   1,1.01853573, -56.042109, 1.10000, 0.90000, 1.10000, 0.90000
22688,'PAGELAND 2 2',  69.0000,1,  18,   1,   1,1.01698279, -56.769746, 1.10000, 0.90000, 1.10000, 0.90000
22689,'PAGELAND 2 3', 138.0000,1,  18,   1,   1,1.01843286, -56.057552, 1.10000, 0.90000, 1.10000, 0.90000
22690,'GREELEYVIL~1',  69.0000,1,  18,   1,   1,1.03708696, -50.664687, 1.10000, 0.90000, 1.10000, 0.90000
22691,'GREELEYVIL~2',  69.0000,1,  18,   1,   1,1.03712118, -50.659643, 1.10000, 0.90000, 1.10000, 0.90000
22692,'LAKE CITY~36', 345.0000,1,  18,   1,   1,1.01761889, -45.404297, 1.10000, 0.90000, 1.10000, 0.90000
22693,'LAKE CITY~38', 138.0000,1,  18,   1,   1,1.00961983, -47.738914, 1.10000, 0.90000, 1.10000, 0.90000
22694,'LAKE CITY~39',  18.0000,1,  18,   1,   1,1.00826299, -48.196263, 1.10000, 0.90000, 1.10000, 0.90000
22696,'LAKE CITY~41',  13.8000,1,  18,   1,   1,0.99619973, -52.170023, 1.10000, 0.90000, 1.10000, 0.90000
22697,'LAKE CITY~42',  13.8000,1,  18,   1,   1,1.00846660, -48.050429, 1.10000, 0.90000, 1.10000, 0.90000
22699,'LAKE CITY~44', 345.0000,1,  18,   1,   1,1.01845968, -45.297920, 1.10000, 0.90000, 1.10000, 0.90000
22700,'LAKE CITY~37', 345.0000,1,  18,   1,   1,1.01761889, -45.404297, 1.10000, 0.90000, 1.10000, 0.90000
22701,'LAKE CITY~45', 138.0000,1,  18,   1,   1,0.98273313, -52.325451, 1.10000, 0.90000, 1.10000, 0.90000
22702,'LAKE CITY~46',  69.0000,1,  18,   1,   1,1.02647829, -55.684733, 1.10000, 0.90000, 1.10000, 0.90000
22703,'LAKE CITY~47', 138.0000,1,  18,   1,   1,0.98255628, -52.343810, 1.10000, 0.90000, 1.10000, 0.90000
22704,'LAKE CITY~48',  69.0000,1,  18,   1,   1,1.02316320, -55.445208, 1.10000, 0.90000, 1.10000, 0.90000
22705,'LAKE CITY~49',  69.0000,1,  18,   1,   1,1.02309728, -55.455706, 1.10000, 0.90000, 1.10000, 0.90000
22706,'MANNING 1 1 ',  69.0000,1,  18,   1,   1,1.02373540, -51.953902, 1.10000, 0.90000, 1.10000, 0.90000
22707,'MANNING 2 1 ',  69.0000,1,  18,   1,   1,1.04262567, -54.013877, 1.10000, 0.90000, 1.10000, 0.90000
22708,'MANNING 2 2 ',  69.0000,1,  18,   1,   1,1.04255962, -54.023200, 1.10000, 0.90000, 1.10000, 0.90000
22709,'MANNING 3 1 ', 138.0000,1,  18,   1,   1,1.01425850, -46.332172, 1.10000, 0.90000, 1.10000, 0.90000
22710,'MANNING 3 2 ',  69.0000,1,  18,   1,   1,1.04500318, -48.607509, 1.10000, 0.90000, 1.10000, 0.90000
22711,'MANNING 3 3 ', 138.0000,1,  18,   1,   1,1.01409566, -46.354643, 1.10000, 0.90000, 1.10000, 0.90000
22712,'NEW ZION 1  ',  69.0000,1,  18,   1,   1,1.01657379, -53.083745, 1.10000, 0.90000, 1.10000, 0.90000
22713,'PINEWOOD 1  ',  69.0000,1,  18,   1,   1,1.04165018, -52.837193, 1.10000, 0.90000, 1.10000, 0.90000
22714,'PINEWOOD 2  ',  69.0000,1,  18,   1,   1,1.04161298, -52.831759, 1.10000, 0.90000, 1.10000, 0.90000
22715,'SUMMERTON 1 ',  69.0000,1,  18,   1,   1,1.03458333, -53.614810, 1.10000, 0.90000, 1.10000, 0.90000
22716,'SUMMERTON 2 ',  69.0000,1,  18,   1,   1,1.03459764, -53.600108, 1.10000, 0.90000, 1.10000, 0.90000
22717,'TURBEVILLE~1', 138.0000,1,  18,   1,   1,1.01089072, -47.602095, 1.10000, 0.90000, 1.10000, 0.90000
22718,'TURBEVILLE~2',  69.0000,1,  18,   1,   1,1.01307273, -55.039075, 1.10000, 0.90000, 1.10000, 0.90000
22719,'TURBEVILLE~3',  20.0000,1,  18,   1,   1,1.01007676, -48.828592, 1.10000, 0.90000, 1.10000, 0.90000
22721,'TURBEVILLE~5', 138.0000,1,  18,   1,   1,1.01074088, -47.616503, 1.10000, 0.90000, 1.10000, 0.90000
22722,'TURBEVILLE~6', 138.0000,1,  18,   1,   1,1.01121187, -47.548676, 1.10000, 0.90000, 1.10000, 0.90000
22723,'TURBEVILLE~7',  69.0000,1,  18,   1,   1,1.03310454, -50.398152, 1.10000, 0.90000, 1.10000, 0.90000
22724,'COTTAGEVIL~1',  69.0000,1,  18,   1,   1,1.02653039, -47.090384, 1.10000, 0.90000, 1.10000, 0.90000
22725,'WALTERBORO~1',  69.0000,1,  18,   1,   1,1.04235876, -38.141416, 1.10000, 0.90000, 1.10000, 0.90000
22726,'DARLINGTO~11',  69.0000,1,  18,   1,   1,1.04252493, -60.013150, 1.10000, 0.90000, 1.10000, 0.90000
22727,'DARLINGTO~12',  69.0000,1,  18,   1,   1,1.04151416, -60.930465, 1.10000, 0.90000, 1.10000, 0.90000
22728,'DARLINGTO~13',  69.0000,1,  18,   1,   1,1.03917956, -60.459564, 1.10000, 0.90000, 1.10000, 0.90000
22729,'FLORENCE 4 1', 345.0000,1,  18,   1,   1,1.04117107, -52.001399, 1.10000, 0.90000, 1.10000, 0.90000
22730,'FLORENCE 4 2', 138.0000,1,  18,   1,   1,1.04317462, -55.187204, 1.10000, 0.90000, 1.10000, 0.90000
22731,'FLORENCE 4 3',  69.0000,1,  18,   1,   1,1.05363953, -58.798462, 1.10000, 0.90000, 1.10000, 0.90000
22732,'FLORENCE 4 4', 138.0000,1,  18,   1,   1,1.04189193, -55.182816, 1.10000, 0.90000, 1.10000, 0.90000
22733,'FLORENCE 4 6', 345.0000,1,  18,   1,   1,1.04092276, -52.034044, 1.10000, 0.90000, 1.10000, 0.90000
22734,'FLORENCE 5 1', 138.0000,1,  18,   1,   1,1.01864636, -51.162659, 1.10000, 0.90000, 1.10000, 0.90000
22735,'FLORENCE 5 2', 138.0000,1,  18,   1,   1,1.01906598, -51.130397, 1.10000, 0.90000, 1.10000, 0.90000
22736,'FLORENCE 6 1', 138.0000,1,  18,   1,   1,1.00676584, -53.639671, 1.10000, 0.90000, 1.10000, 0.90000
22737,'FLORENCE 7 1',  69.0000,1,  18,   1,   1,1.04104412, -59.758787, 1.10000, 0.90000, 1.10000, 0.90000
22738,'FLORENCE 8 1', 138.0000,1,  18,   1,   1,1.00239658, -55.143669, 1.10000, 0.90000, 1.10000, 0.90000
22739,'FLORENCE 9 1',  69.0000,1,  18,   1,   1,0.99531800, -60.431355, 1.10000, 0.90000, 1.10000, 0.90000
22740,'FLORENCE 9 2',  69.0000,1,  18,   1,   1,0.99542338, -60.420147, 1.10000, 0.90000, 1.10000, 0.90000
22741,'FLORENCE 1~1',  69.0000,1,  18,   1,   1,1.03882360, -60.733960, 1.10000, 0.90000, 1.10000, 0.90000
22742,'LAMAR 1 1   ',  69.0000,1,  18,   1,   1,1.02801037, -55.518626, 1.10000, 0.90000, 1.10000, 0.90000
22743,'TIMMONSVIL~1',  69.0000,1,  18,   1,   1,1.03056014, -58.071839, 1.10000, 0.90000, 1.10000, 0.90000
22744,'DILLON 1 1  ',  69.0000,1,  18,   1,   1,1.01689565, -64.057721, 1.10000, 0.90000, 1.10000, 0.90000
22745,'DILLON 1 2  ',  69.0000,1,  18,   1,   1,1.01695573, -64.048385, 1.10000, 0.90000, 1.10000, 0.90000
22746,'DILLON 2 1  ',  69.0000,1,  18,   1,   1,1.01722503, -65.918852, 1.10000, 0.90000, 1.10000, 0.90000
22747,'DILLON 3 1  ', 138.0000,1,  18,   1,   1,0.97608238, -62.434008, 1.10000, 0.90000, 1.10000, 0.90000
22748,'DILLON 3 2  ',  69.0000,1,  18,   1,   1,0.99600023, -64.847428, 1.10000, 0.90000, 1.10000, 0.90000
22749,'DILLON 3 3  ',  13.8000,1,  18,   1,   1,0.99608916, -64.857543, 1.10000, 0.90000, 1.10000, 0.90000
22751,'DILLON 3 5  ', 138.0000,1,  18,   1,   1,0.97595197, -62.403579, 1.10000, 0.90000, 1.10000, 0.90000
22752,'DILLON 4 1  ',  69.0000,1,  18,   1,   1,1.02792156, -67.054467, 1.10000, 0.90000, 1.10000, 0.90000
22753,'LAKE VIEW ~3',  69.0000,1,  18,   1,   1,1.03852642, -66.488558, 1.10000, 0.90000, 1.10000, 0.90000
22754,'LATTA 1 1   ',  69.0000,1,  18,   1,   1,0.99928290, -62.970444, 1.10000, 0.90000, 1.10000, 0.90000
22755,'LATTA 2 1   ',  69.0000,1,  18,   1,   1,0.99692494, -63.812203, 1.10000, 0.90000, 1.10000, 0.90000
22756,'LATTA 2 2   ',  69.0000,1,  18,   1,   1,0.99687463, -63.817429, 1.10000, 0.90000, 1.10000, 0.90000
22757,'LATTA 3 1   ',  69.0000,1,  18,   1,   1,1.01933575, -62.895080, 1.10000, 0.90000, 1.10000, 0.90000
22758,'MULLINS 1 1 ',  69.0000,1,  18,   1,   1,1.04235744, -65.469399, 1.10000, 0.90000, 1.10000, 0.90000
22759,'MULLINS 1 2 ',  69.0000,1,  18,   1,   1,1.04228890, -65.477028, 1.10000, 0.90000, 1.10000, 0.90000
22760,'MULLINS 2 1 ',  69.0000,1,  18,   1,   1,1.02831674, -65.338095, 1.10000, 0.90000, 1.10000, 0.90000
22761,'MULLINS 3 1 ', 138.0000,1,  18,   1,   1,0.95051944, -62.818227, 1.10000, 0.90000, 1.10000, 0.90000
22762,'MULLINS 3 2 ',  69.0000,1,  18,   1,   1,0.95553505, -63.492933, 1.10000, 0.90000, 1.10000, 0.90000
22763,'MULLINS 3 3 ', 138.0000,1,  18,   1,   1,0.95038003, -62.833410, 1.10000, 0.90000, 1.10000, 0.90000
22764,'NICHOLS 2 1 ',  69.0000,1,  18,   1,   1,1.03933191, -66.828777, 1.10000, 0.90000, 1.10000, 0.90000
22765,'SAINT GEOR~1', 138.0000,1,  18,   1,   1,1.01237190, -39.256635, 1.10000, 0.90000, 1.10000, 0.90000
22766,'SAINT GEOR~2',  69.0000,1,  18,   1,   1,1.03607059, -44.736329, 1.10000, 0.90000, 1.10000, 0.90000
22767,'SAINT GEOR~3', 138.0000,1,  18,   1,   1,1.01277876, -39.225011, 1.10000, 0.90000, 1.10000, 0.90000
22768,'SAINT GEOR~4',  69.0000,1,  18,   1,   1,1.03345335, -43.303515, 1.10000, 0.90000, 1.10000, 0.90000
22769,'CLARKS HIL~1',  69.0000,1,  18,   1,   1,1.03884029, -30.266600, 1.10000, 0.90000, 1.10000, 0.90000
22770,'EDGEFIELD ~1',  69.0000,1,  18,   1,   1,1.03112328, -35.993485, 1.10000, 0.90000, 1.10000, 0.90000
22771,'EDGEFIELD ~2', 138.0000,1,  18,   1,   1,1.02670991, -31.583030, 1.10000, 0.90000, 1.10000, 0.90000
22772,'EDGEFIELD ~3',  69.0000,1,  18,   1,   1,1.04539645, -33.794437, 1.10000, 0.90000, 1.10000, 0.90000
22773,'EDGEFIELD ~4', 138.0000,1,  18,   1,   1,1.02657962, -31.593378, 1.10000, 0.90000, 1.10000, 0.90000
22774,'JOHNSTON 4 1',  69.0000,1,  18,   1,   1,1.02615631, -37.128546, 1.10000, 0.90000, 1.10000, 0.90000
22775,'JOHNSTON 4 2',  69.0000,1,  18,   1,   1,1.02612948, -37.132378, 1.10000, 0.90000, 1.10000, 0.90000
22776,'MC CORMICK~1',  69.0000,1,  18,   1,   1,1.01871347, -34.201879, 1.10000, 0.90000, 1.10000, 0.90000
22777,'MC CORMICK~2', 138.0000,1,  18,   1,   1,1.01855958, -31.524588, 1.10000, 0.90000, 1.10000, 0.90000
22778,'MC CORMICK~3',  69.0000,1,  18,   1,   1,1.02724898, -29.351614, 1.10000, 0.90000, 1.10000, 0.90000
22779,'MC CORMICK~4', 138.0000,1,  18,   1,   1,1.01846862, -31.534751, 1.10000, 0.90000, 1.10000, 0.90000
22780,'SALUDA 2 1  ', 138.0000,1,  18,   1,   1,1.02702868, -36.031352, 1.10000, 0.90000, 1.10000, 0.90000
22781,'SALUDA 2 2  ',  69.0000,1,  18,   1,   1,1.02842009, -36.624038, 1.10000, 0.90000, 1.10000, 0.90000
22782,'SALUDA 2 3  ', 138.0000,1,  18,   1,   1,1.02683055, -36.054991, 1.10000, 0.90000, 1.10000, 0.90000
22783,'BLYTHEWOOD~1', 138.0000,1,  18,   1,   1,1.01961267, -43.146933, 1.10000, 0.90000, 1.10000, 0.90000
22784,'BLYTHEWOOD~2',  69.0000,1,  18,   1,   1,1.03537512, -45.848130, 1.10000, 0.90000, 1.10000, 0.90000
22785,'BLYTHEWOOD~3',  13.8000,1,  18,   1,   1,1.03305125, -45.478166, 1.10000, 0.90000, 1.10000, 0.90000
22787,'BLYTHEWOOD~5', 138.0000,1,  18,   1,   1,1.01977468, -43.102134, 1.10000, 0.90000, 1.10000, 0.90000
22788,'BLYTHEWOOD~6', 138.0000,1,  18,   1,   1,1.01936257, -43.175443, 1.10000, 0.90000, 1.10000, 0.90000
22789,'BLYTHEWOOD~7',  69.0000,1,  18,   1,   1,1.03502059, -47.594920, 1.10000, 0.90000, 1.10000, 0.90000
22790,'RIDGEWAY 3 1',  69.0000,1,  18,   1,   1,1.01582372, -49.186736, 1.10000, 0.90000, 1.10000, 0.90000
22791,'WINNSBORO ~1', 138.0000,1,  18,   1,   1,1.03391504, -43.233848, 1.10000, 0.90000, 1.10000, 0.90000
22792,'WINNSBORO ~2',  69.0000,1,  18,   1,   1,1.04037654, -48.116856, 1.10000, 0.90000, 1.10000, 0.90000
22793,'EFFINGHAM ~2',  69.0000,1,  18,   1,   1,0.99377763, -58.166342, 1.10000, 0.90000, 1.10000, 0.90000
22794,'FLORENCE 1~2',  69.0000,1,  18,   1,   1,0.99592334, -61.509692, 1.10000, 0.90000, 1.10000, 0.90000
22795,'FLORENCE 1~3', 138.0000,1,  18,   1,   1,0.99353534, -53.670322, 1.10000, 0.90000, 1.10000, 0.90000
22796,'FLORENCE 1~4',  69.0000,1,  18,   1,   1,1.00337672, -58.091517, 1.10000, 0.90000, 1.10000, 0.90000
22797,'FLORENCE 1~5',  13.8000,1,  18,   1,   1,0.99916041, -56.514478, 1.10000, 0.90000, 1.10000, 0.90000
22799,'FLORENCE 1~7', 138.0000,1,  18,   1,   1,0.99325794, -53.691598, 1.10000, 0.90000, 1.10000, 0.90000
22800,'FLORENCE 1~8',  69.0000,1,  18,   1,   1,1.00065017, -57.888483, 1.10000, 0.90000, 1.10000, 0.90000
22801,'FLORENCE 1~9',  69.0000,1,  18,   1,   1,1.03670716, -60.376004, 1.10000, 0.90000, 1.10000, 0.90000
22802,'HEMINGWAY ~1', 138.0000,1,  18,   1,   1,1.00224447, -53.335339, 1.10000, 0.90000, 1.10000, 0.90000
22803,'HEMINGWAY ~2',  69.0000,1,  18,   1,   1,1.01005375, -57.469219, 1.10000, 0.90000, 1.10000, 0.90000
22804,'HEMINGWAY ~3',  69.0000,1,  18,   1,   1,1.01620388, -59.170421, 1.10000, 0.90000, 1.10000, 0.90000
22805,'HEMINGWAY ~4',  69.0000,1,  18,   1,   1,1.01616526, -59.176691, 1.10000, 0.90000, 1.10000, 0.90000
22806,'JOHNSONVIL~7',  69.0000,1,  18,   1,   1,1.01578331, -58.620631, 1.10000, 0.90000, 1.10000, 0.90000
22807,'JOHNSONVIL~8',  69.0000,1,  18,   1,   1,1.01586664, -58.610939, 1.10000, 0.90000, 1.10000, 0.90000
22808,'ANDREWS 3 1 ',  69.0000,1,  18,   1,   1,1.00523341, -53.179723, 1.10000, 0.90000, 1.10000, 0.90000
22809,'ANDREWS 3 2 ',  69.0000,1,  18,   1,   1,1.00534964, -53.172862, 1.10000, 0.90000, 1.10000, 0.90000
22810,'ANDREWS 4 1 ',  69.0000,1,  18,   1,   1,1.00836754, -55.951824, 1.10000, 0.90000, 1.10000, 0.90000
22811,'ANDREWS 4 2 ',  69.0000,1,  18,   1,   1,1.00824296, -55.959255, 1.10000, 0.90000, 1.10000, 0.90000
22812,'ANDREWS 5 1 ', 138.0000,1,  18,   1,   1,1.01352215, -47.860433, 1.10000, 0.90000, 1.10000, 0.90000
22813,'GEORGETOWN~1',  69.0000,1,  18,   1,   1,1.03605711, -53.466127, 1.10000, 0.90000, 1.10000, 0.90000
22814,'GEORGETOWN~4',  69.0000,1,  18,   1,   1,1.03032196, -53.175147, 1.10000, 0.90000, 1.10000, 0.90000
22815,'GEORGETOWN~5',  69.0000,1,  18,   1,   1,1.02435243, -53.471277, 1.10000, 0.90000, 1.10000, 0.90000
22816,'GEORGETOWN~6',  69.0000,1,  18,   1,   1,1.02418911, -53.484715, 1.10000, 0.90000, 1.10000, 0.90000
22817,'GEORGETOWN~7',  69.0000,1,  18,   1,   1,1.02602291, -53.377047, 1.10000, 0.90000, 1.10000, 0.90000
22818,'GEORGETOWN~8',  69.0000,1,  18,   1,   1,1.02585304, -53.392572, 1.10000, 0.90000, 1.10000, 0.90000
22819,'MURRELLS I~1',  69.0000,1,  18,   1,   1,1.02681744, -57.566460, 1.10000, 0.90000, 1.10000, 0.90000
22820,'MURRELLS I~2',  69.0000,1,  18,   1,   1,1.04218400, -62.528422, 1.10000, 0.90000, 1.10000, 0.90000
22821,'MURRELLS I~3',  69.0000,1,  18,   1,   1,1.04209578, -62.541747, 1.10000, 0.90000, 1.10000, 0.90000
22822,'MURRELLS I~4', 138.0000,1,  18,   1,   1,0.98997498, -56.274851, 1.10000, 0.90000, 1.10000, 0.90000
22823,'MURRELLS I~5',  69.0000,1,  18,   1,   1,1.04058719, -58.655493, 1.10000, 0.90000, 1.10000, 0.90000
22824,'MURRELLS I~6', 138.0000,1,  18,   1,   1,0.99063414, -56.230048, 1.10000, 0.90000, 1.10000, 0.90000
22825,'PAWLEYS IS~1',  69.0000,1,  18,   1,   1,1.02369440, -59.291404, 1.10000, 0.90000, 1.10000, 0.90000
22826,'PAWLEYS IS~2',  69.0000,1,  18,   1,   1,1.02383685, -59.271378, 1.10000, 0.90000, 1.10000, 0.90000
22827,'PAWLEYS IS~3',  69.0000,1,  18,   1,   1,1.02261829, -59.712628, 1.10000, 0.90000, 1.10000, 0.90000
22828,'CAMPOBELLO 1',  69.0000,1,  18,   1,   1,1.02753162, -46.128403, 1.10000, 0.90000, 1.10000, 0.90000
22829,'FOUNTAIN I~1',  69.0000,1,  18,   1,   1,1.01868534, -39.962518, 1.10000, 0.90000, 1.10000, 0.90000
22830,'FOUNTAIN I~2',  69.0000,1,  18,   1,   1,1.02367473, -42.078244, 1.10000, 0.90000, 1.10000, 0.90000
22831,'FOUNTAIN I~3',  69.0000,1,  18,   1,   1,1.02407408, -40.954234, 1.10000, 0.90000, 1.10000, 0.90000
22832,'GREENVILL~38',  69.0000,1,  18,   1,   1,1.03856158, -40.581258, 1.10000, 0.90000, 1.10000, 0.90000
22833,'GREENVILL~39',  69.0000,1,  18,   1,   1,1.04275203, -41.701973, 1.10000, 0.90000, 1.10000, 0.90000
22834,'GREENVILL~40',  69.0000,1,  18,   1,   1,1.00188935, -39.424473, 1.10000, 0.90000, 1.10000, 0.90000
22835,'GREENVILL~41',  69.0000,1,  18,   1,   1,1.03029585, -41.072714, 1.10000, 0.90000, 1.10000, 0.90000
22836,'GREENVILL~42',  69.0000,1,  18,   1,   1,1.00108671, -40.029550, 1.10000, 0.90000, 1.10000, 0.90000
22837,'GREENVILL~43',  69.0000,1,  18,   1,   1,1.00093484, -40.048288, 1.10000, 0.90000, 1.10000, 0.90000
22838,'GREENVILL~46',  69.0000,1,  18,   1,   1,0.99120349, -39.473695, 1.10000, 0.90000, 1.10000, 0.90000
22839,'GREENVILL~47', 345.0000,1,  18,   1,   1,1.02207506, -30.920912, 1.10000, 0.90000, 1.10000, 0.90000
22840,'GREENVILL~48', 138.0000,1,  18,   1,   1,1.03643775, -34.331533, 1.10000, 0.90000, 1.10000, 0.90000
22841,'GREENVILL~49', 345.0000,1,  18,   1,   1,1.02157891, -30.973139, 1.10000, 0.90000, 1.10000, 0.90000
22842,'GREENVILL~50',  69.0000,1,  18,   1,   1,1.03475499, -40.638936, 1.10000, 0.90000, 1.10000, 0.90000
22843,'GREENVILL~51', 138.0000,1,  18,   1,   1,1.00472724, -36.341521, 1.10000, 0.90000, 1.10000, 0.90000
22844,'GREENVILL~52',  69.0000,1,  18,   1,   1,1.01825523, -40.205738, 1.10000, 0.90000, 1.10000, 0.90000
22845,'GREENVILL~53',  13.8000,1,  18,   1,   1,1.02805352, -42.369689, 1.10000, 0.90000, 1.10000, 0.90000
22847,'GREENVILL~55', 138.0000,1,  18,   1,   1,1.00442135, -36.371481, 1.10000, 0.90000, 1.10000, 0.90000
22848,'GREENVILL~56',  69.0000,1,  18,   1,   1,1.00894213, -40.565638, 1.10000, 0.90000, 1.10000, 0.90000
22849,'GREENVILL~57', 138.0000,1,  18,   1,   1,1.00004876, -36.718568, 1.10000, 0.90000, 1.10000, 0.90000
