30428,'NETTLETON ~2', 100.0000,1,  25,   1,   1,1.03122580,  -3.214745, 1.10000, 0.90000, 1.10000, 0.90000
30429,'SMITHVILLE~1', 100.0000,1,  25,   1,   1,1.03289878,  -4.848620, 1.10000, 0.90000, 1.10000, 0.90000
30430,'TUPELO 1 1  ', 100.0000,1,  25,   1,   1,1.03061283,  -5.084821, 1.10000, 0.90000, 1.10000, 0.90000
30431,'TUPELO 1 2  ', 100.0000,1,  25,   1,   1,1.03045177,  -5.098344, 1.10000, 0.90000, 1.10000, 0.90000
30432,'TUPELO 2 1  ', 100.0000,1,  25,   1,   1,1.01154518,  -4.895045, 1.10000, 0.90000, 1.10000, 0.90000
30433,'TUPELO 3 1  ', 100.0000,1,  25,   1,   1,1.00749445,  -4.992931, 1.10000, 0.90000, 1.10000, 0.90000
30434,'GAUTIER 1 1 ', 100.0000,1,  25,   1,   1,0.99675107,  19.736132, 1.10000, 0.90000, 1.10000, 0.90000
30435,'GAUTIER 2 1 ', 100.0000,1,  25,   1,   1,1.01161718,  12.835710, 1.10000, 0.90000, 1.10000, 0.90000
30436,'GAUTIER 3 1 ', 100.0000,1,  25,   1,   1,0.99705392,  15.868857, 1.10000, 0.90000, 1.10000, 0.90000
30437,'GAUTIER 3 2 ', 100.0000,1,  25,   1,   1,0.99699283,  15.859344, 1.10000, 0.90000, 1.10000, 0.90000
30438,'GAUTIER 4 1 ', 100.0000,1,  25,   1,   1,0.99330413,  20.074237, 1.10000, 0.90000, 1.10000, 0.90000
30439,'MOSS POINT~1', 100.0000,1,  25,   1,   1,1.00186849,  11.067995, 1.10000, 0.90000, 1.10000, 0.90000
30440,'MOSS POINT~2', 100.0000,1,  25,   1,   1,1.01702785,  10.994568, 1.10000, 0.90000, 1.10000, 0.90000
30441,'MOSS POINT~3', 100.0000,1,  25,   1,   1,1.01130342,  12.805973, 1.10000, 0.90000, 1.10000, 0.90000
30442,'MOSS POINT~4', 100.0000,1,  25,   1,   1,1.01118016,  12.796291, 1.10000, 0.90000, 1.10000, 0.90000
30443,'MOSS POINT~5', 100.0000,1,  25,   1,   1,1.01306367,  11.668483, 1.10000, 0.90000, 1.10000, 0.90000
30444,'MOSS POINT~6', 100.0000,1,  25,   1,   1,1.02834082,  10.038740, 1.10000, 0.90000, 1.10000, 0.90000
30445,'MOSS POINT~7', 100.0000,1,  25,   1,   1,1.02791393,  10.692267, 1.10000, 0.90000, 1.10000, 0.90000
30446,'OCEAN SPRI~1', 100.0000,1,  25,   1,   1,1.01086700,  19.889665, 1.10000, 0.90000, 1.10000, 0.90000
30447,'OCEAN SPRI~2', 100.0000,1,  25,   1,   1,0.98088628,  22.701807, 1.10000, 0.90000, 1.10000, 0.90000
30448,'OCEAN SPRI~3', 100.0000,1,  25,   1,   1,0.98384523,  23.732988, 1.10000, 0.90000, 1.10000, 0.90000
30449,'OCEAN SPRI~4', 100.0000,1,  25,   1,   1,0.98478353,  21.782868, 1.10000, 0.90000, 1.10000, 0.90000
30450,'OCEAN SPRI~5', 100.0000,1,  25,   1,   1,0.98459053,  21.761580, 1.10000, 0.90000, 1.10000, 0.90000
30451,'PASCAGOULA~1', 100.0000,1,  25,   1,   1,1.01262617,  12.360233, 1.10000, 0.90000, 1.10000, 0.90000
30452,'PASCAGOULA~2', 100.0000,1,  25,   1,   1,1.02841663,   8.118219, 1.10000, 0.90000, 1.10000, 0.90000
30453,'PASCAGOULA~3', 100.0000,1,  25,   1,   1,1.03260827,   7.377613, 1.10000, 0.90000, 1.10000, 0.90000
30454,'BAY SPRING~1', 100.0000,1,  25,   1,   1,1.00329244,  27.804360, 1.10000, 0.90000, 1.10000, 0.90000
30455,'BAY SPRING~2', 100.0000,1,  25,   1,   1,1.02644837,  33.356609, 1.10000, 0.90000, 1.10000, 0.90000
30456,'LAUREL 13 1 ', 345.0000,1,  25,   1,   1,1.03375089,  36.438151, 1.10000, 0.90000, 1.10000, 0.90000
30457,'LAUREL 13 2 ', 100.0000,1,  25,   1,   1,1.03867161,  32.046244, 1.10000, 0.90000, 1.10000, 0.90000
30458,'LAUREL 13 3 ', 345.0000,1,  25,   1,   1,1.03346384,  36.414464, 1.10000, 0.90000, 1.10000, 0.90000
30459,'LAUREL 14 1 ', 100.0000,1,  25,   1,   1,1.03281593,  30.413391, 1.10000, 0.90000, 1.10000, 0.90000
30460,'LAUREL 15 1 ', 100.0000,1,  25,   1,   1,1.03013062,  29.586617, 1.10000, 0.90000, 1.10000, 0.90000
30461,'LOUIN 1     ', 100.0000,1,  25,   1,   1,1.02412450,  27.104585, 1.10000, 0.90000, 1.10000, 0.90000
30462,'NEWTON 12 1 ', 100.0000,1,  25,   1,   1,1.03302073,  23.952633, 1.10000, 0.90000, 1.10000, 0.90000
30463,'NEWTON 12 2 ', 100.0000,1,  25,   1,   1,1.03249013,  23.974656, 1.10000, 0.90000, 1.10000, 0.90000
30464,'FAYETTE 4 1 ', 100.0000,1,  25,   1,   1,1.02336419,  39.865939, 1.10000, 0.90000, 1.10000, 0.90000
30465,'FAYETTE 5 1 ', 100.0000,1,  25,   1,   1,1.03026831,  39.712595, 1.10000, 0.90000, 1.10000, 0.90000
30466,'BASSFIELD ~1', 100.0000,1,  25,   1,   1,1.02155757,  19.316253, 1.10000, 0.90000, 1.10000, 0.90000
30467,'BASSFIELD ~2', 100.0000,1,  25,   1,   1,1.01614058,  19.720875, 1.10000, 0.90000, 1.10000, 0.90000
30468,'BASSFIELD ~3', 100.0000,1,  25,   1,   1,1.01611531,  19.718975, 1.10000, 0.90000, 1.10000, 0.90000
30469,'COLUMBIA ~34', 100.0000,1,  25,   1,   1,0.99815780,  21.986164, 1.10000, 0.90000, 1.10000, 0.90000
30470,'COLUMBIA ~35', 100.0000,1,  25,   1,   1,0.99806666,  21.976463, 1.10000, 0.90000, 1.10000, 0.90000
30471,'COLUMBIA ~36', 100.0000,1,  25,   1,   1,0.99701560,  23.323182, 1.10000, 0.90000, 1.10000, 0.90000
30472,'COLUMBIA 5~1', 100.0000,1,  25,   1,   1,0.99668378,  23.794873, 1.10000, 0.90000, 1.10000, 0.90000
30473,'COLUMBIA 5~2', 100.0000,1,  25,   1,   1,0.98607969,  24.093639, 1.10000, 0.90000, 1.10000, 0.90000
30474,'COLUMBIA 5~3', 100.0000,1,  25,   1,   1,0.98596501,  24.083770, 1.10000, 0.90000, 1.10000, 0.90000
30475,'SILVER CR~10', 100.0000,1,  25,   1,   1,1.02484643,  22.257280, 1.10000, 0.90000, 1.10000, 0.90000
30476,'ELLISVILLE~1', 100.0000,1,  25,   1,   1,1.02548373,  25.692206, 1.10000, 0.90000, 1.10000, 0.90000
30477,'ELLISVILLE~2', 100.0000,1,  25,   1,   1,1.02162099,  26.330161, 1.10000, 0.90000, 1.10000, 0.90000
30478,'LAUREL 16 1 ', 100.0000,1,  25,   1,   1,1.02248013,  28.636885, 1.10000, 0.90000, 1.10000, 0.90000
30479,'LAUREL 17 1 ', 100.0000,1,  25,   1,   1,1.03043389,  30.702472, 1.10000, 0.90000, 1.10000, 0.90000
30480,'LAUREL 18 1 ', 100.0000,1,  25,   1,   1,1.01967418,  28.453586, 1.10000, 0.90000, 1.10000, 0.90000
30481,'MOSELLE 1 1 ', 100.0000,1,  25,   1,   1,1.02346182,  24.413823, 1.10000, 0.90000, 1.10000, 0.90000
30482,'MOSELLE 1 2 ', 100.0000,1,  25,   1,   1,1.02339697,  24.408982, 1.10000, 0.90000, 1.10000, 0.90000
30483,'COLLINSVI~13', 100.0000,1,  25,   1,   1,1.02524388,  19.791674, 1.10000, 0.90000, 1.10000, 0.90000
30484,'DE KALB 1 1 ', 100.0000,1,  25,   1,   1,1.02376986,  18.090034, 1.10000, 0.90000, 1.10000, 0.90000
30485,'DE KALB 1 2 ', 100.0000,1,  25,   1,   1,1.02371883,  18.083266, 1.10000, 0.90000, 1.10000, 0.90000
30486,'DE KALB 2 1 ', 100.0000,1,  25,   1,   1,1.02750003,  19.441206, 1.10000, 0.90000, 1.10000, 0.90000
30487,'LAUDERDALE 1', 100.0000,1,  25,   1,   1,1.02755165,  10.684403, 1.10000, 0.90000, 1.10000, 0.90000
30488,'LAUDERDALE 2', 100.0000,1,  25,   1,   1,1.02748883,  10.677423, 1.10000, 0.90000, 1.10000, 0.90000
30489,'PHILADELP~52', 100.0000,1,  25,   1,   1,1.01147914,  14.665499, 1.10000, 0.90000, 1.10000, 0.90000
30490,'PHILADELP~53', 100.0000,1,  25,   1,   1,1.01140535,  14.633207, 1.10000, 0.90000, 1.10000, 0.90000
30491,'PHILADELP~54', 100.0000,1,  25,   1,   1,1.01148665,  14.646055, 1.10000, 0.90000, 1.10000, 0.90000
30492,'PHILADELP~55', 100.0000,1,  25,   1,   1,0.99212497,  14.444419, 1.10000, 0.90000, 1.10000, 0.90000
30493,'PRESTON 4 1 ', 100.0000,1,  25,   1,   1,1.01874220,  17.192756, 1.10000, 0.90000, 1.10000, 0.90000
30494,'SCOOBA 1    ', 100.0000,1,  25,   1,   1,1.01849341,  13.658581, 1.10000, 0.90000, 1.10000, 0.90000
30495,'UNION 14 1  ', 100.0000,1,  25,   1,   1,1.01941061,  15.891125, 1.10000, 0.90000, 1.10000, 0.90000
30496,'UNION 15 1  ', 100.0000,1,  25,   1,   1,1.02936816,  14.474236, 1.10000, 0.90000, 1.10000, 0.90000
30497,'UNION 15 2  ', 100.0000,1,  25,   1,   1,1.02933371,  14.468496, 1.10000, 0.90000, 1.10000, 0.90000
30498,'ABBEVILLE~19', 100.0000,1,  25,   1,   1,1.02720404,   6.852270, 1.10000, 0.90000, 1.10000, 0.90000
30499,'ABBEVILLE~20',  18.0000,1,  25,   1,   1,1.02618527,   6.605111, 1.10000, 0.90000, 1.10000, 0.90000
30500,'ABBEVILLE~21',  18.0000,1,  25,   1,   1,1.02716959,   6.844996, 1.10000, 0.90000, 1.10000, 0.90000
30502,'ABBEVILLE~23', 100.0000,1,  25,   1,   1,1.02725220,   6.858073, 1.10000, 0.90000, 1.10000, 0.90000
30503,'ABBEVILLE~24', 100.0000,1,  25,   1,   1,1.02720404,   6.852270, 1.10000, 0.90000, 1.10000, 0.90000
30504,'BATESVILLE~1', 100.0000,1,  25,   1,   1,1.03758955,  18.467052, 1.10000, 0.90000, 1.10000, 0.90000
30505,'BATESVILL~11', 100.0000,1,  25,   1,   1,1.05144191,  21.509956, 1.10000, 0.90000, 1.10000, 0.90000
30506,'BATESVILL~12', 100.0000,1,  25,   1,   1,1.04964340,  21.298036, 1.10000, 0.90000, 1.10000, 0.90000
30507,'BATESVILL~13', 100.0000,1,  25,   1,   1,1.04973757,  21.311905, 1.10000, 0.90000, 1.10000, 0.90000
30508,'BATESVILL~14', 100.0000,1,  25,   1,   1,0.98967791,  14.318832, 1.10000, 0.90000, 1.10000, 0.90000
30509,'COMO 1      ', 100.0000,1,  25,   1,   1,1.02126241,  15.918068, 1.10000, 0.90000, 1.10000, 0.90000
30510,'COMO 2      ', 100.0000,1,  25,   1,   1,1.02128386,  15.921541, 1.10000, 0.90000, 1.10000, 0.90000
30511,'OXFORD 20 1 ', 100.0000,1,  25,   1,   1,1.02167594,  10.136073, 1.10000, 0.90000, 1.10000, 0.90000
30512,'OXFORD 21 1 ', 345.0000,1,  25,   1,   1,1.03732133,  17.161668, 1.10000, 0.90000, 1.10000, 0.90000
30513,'OXFORD 21 2 ', 100.0000,1,  25,   1,   1,1.02524185,  12.112222, 1.10000, 0.90000, 1.10000, 0.90000
30514,'OXFORD 21 3 ', 345.0000,1,  25,   1,   1,1.03848040,  17.317856, 1.10000, 0.90000, 1.10000, 0.90000
30515,'OXFORD 22 1 ', 100.0000,1,  25,   1,   1,1.01662970,  11.224472, 1.10000, 0.90000, 1.10000, 0.90000
30516,'OXFORD 23 1 ', 100.0000,1,  25,   1,   1,1.02206635,   8.589438, 1.10000, 0.90000, 1.10000, 0.90000
30517,'PONTOTOC 1 1', 100.0000,1,  25,   1,   1,1.02702689,  -2.935916, 1.10000, 0.90000, 1.10000, 0.90000
30518,'PONTOTOC 2 1', 100.0000,1,  25,   1,   1,1.00534201,  -1.605964, 1.10000, 0.90000, 1.10000, 0.90000
30519,'PONTOTOC 3 1', 100.0000,1,  25,   1,   1,1.01631701,  -2.463516, 1.10000, 0.90000, 1.10000, 0.90000
30520,'PONTOTOC 3 2', 100.0000,1,  25,   1,   1,1.01624489,  -2.473572, 1.10000, 0.90000, 1.10000, 0.90000
30521,'PONTOTOC 4 1', 100.0000,1,  25,   1,   1,1.02920341,  -3.493944, 1.10000, 0.90000, 1.10000, 0.90000
30522,'THAXTON 1   ', 100.0000,1,  25,   1,   1,1.01229692,   0.591942, 1.10000, 0.90000, 1.10000, 0.90000
30523,'MERIDIAN 5 1', 100.0000,1,  25,   1,   1,1.01229155,  15.317934, 1.10000, 0.90000, 1.10000, 0.90000
30524,'MERIDIAN 6 1', 100.0000,1,  25,   1,   1,1.01211357,  14.111599, 1.10000, 0.90000, 1.10000, 0.90000
30525,'MERIDIAN 6 2', 100.0000,1,  25,   1,   1,1.01200557,  14.100371, 1.10000, 0.90000, 1.10000, 0.90000
30526,'MERIDIAN 7 1', 100.0000,1,  25,   1,   1,1.02405882,  19.250413, 1.10000, 0.90000, 1.10000, 0.90000
30527,'MERIDIAN 7 2', 100.0000,1,  25,   1,   1,1.02387667,  19.233222, 1.10000, 0.90000, 1.10000, 0.90000
30528,'MERIDIAN 8 1', 100.0000,1,  25,   1,   1,1.01396513,  16.302007, 1.10000, 0.90000, 1.10000, 0.90000
30529,'MERIDIAN 8 2', 100.0000,1,  25,   1,   1,1.01403928,  16.312882, 1.10000, 0.90000, 1.10000, 0.90000
30530,'MERIDIAN 9 1', 100.0000,1,  25,   1,   1,1.01391256,  13.973649, 1.10000, 0.90000, 1.10000, 0.90000
30531,'MERIDIAN 1~1', 100.0000,1,  25,   1,   1,1.01161683,  14.304610, 1.10000, 0.90000, 1.10000, 0.90000
30532,'TOOMSUBA 1  ', 100.0000,1,  25,   1,   1,1.02964604,  10.758907, 1.10000, 0.90000, 1.10000, 0.90000
30533,'TOOMSUBA 2  ', 100.0000,1,  25,   1,   1,1.02962685,  10.756693, 1.10000, 0.90000, 1.10000, 0.90000
30534,'JAYESS 1 1  ', 100.0000,1,  25,   1,   1,1.00991726,  20.878587, 1.10000, 0.90000, 1.10000, 0.90000
30535,'JAYESS 2 1  ', 100.0000,1,  25,   1,   1,1.01686704,  20.037408, 1.10000, 0.90000, 1.10000, 0.90000
30536,'JAYESS 2 2  ', 100.0000,1,  25,   1,   1,1.01682556,  20.034354, 1.10000, 0.90000, 1.10000, 0.90000
30537,'MONTICELL~17', 100.0000,1,  25,   1,   1,1.03295636,  23.727162, 1.10000, 0.90000, 1.10000, 0.90000
30538,'MONTICELLO~3', 100.0000,1,  25,   1,   1,1.02979362,  19.249205, 1.10000, 0.90000, 1.10000, 0.90000
30539,'LENA 1 1    ', 100.0000,1,  25,   1,   1,1.03169250,  22.924750, 1.10000, 0.90000, 1.10000, 0.90000
30540,'LENA 1 2    ', 100.0000,1,  25,   1,   1,1.03158975,  22.916130, 1.10000, 0.90000, 1.10000, 0.90000
30541,'WALNUT GRO~1', 100.0000,1,  25,   1,   1,1.01499259,  17.909712, 1.10000, 0.90000, 1.10000, 0.90000
30542,'WALNUT GRO~2',  13.8000,1,  25,   1,   1,1.01499259,  17.909712, 1.10000, 0.90000, 1.10000, 0.90000
30543,'WALNUT GRO~3',  13.8000,1,  25,   1,   1,1.01499259,  17.909712, 1.10000, 0.90000, 1.10000, 0.90000
30545,'WALNUT GRO~5', 100.0000,1,  25,   1,   1,1.01490831,  17.897464, 1.10000, 0.90000, 1.10000, 0.90000
30546,'WALNUT GRO~6', 100.0000,1,  25,   1,   1,1.01507902,  17.922724, 1.10000, 0.90000, 1.10000, 0.90000
30547,'BELDEN 1    ', 100.0000,1,  25,   1,   1,1.01406932,  -2.883743, 1.10000, 0.90000, 1.10000, 0.90000
30548,'BELDEN 2    ', 100.0000,1,  25,   1,   1,1.01419771,  -2.874772, 1.10000, 0.90000, 1.10000, 0.90000
30549,'SALTILLO 1 1', 100.0000,1,  25,   1,   1,1.00761449,  -4.433264, 1.10000, 0.90000, 1.10000, 0.90000
30550,'SALTILLO 1 2', 100.0000,1,  25,   1,   1,1.00747108,  -4.448620, 1.10000, 0.90000, 1.10000, 0.90000
30551,'SALTILLO 2 1', 100.0000,1,  25,   1,   1,1.00680709,  -2.424007, 1.10000, 0.90000, 1.10000, 0.90000
30552,'SALTILLO 3 1', 100.0000,1,  25,   1,   1,1.00814235,  -2.314707, 1.10000, 0.90000, 1.10000, 0.90000
30553,'SALTILLO 3 2',  13.8000,1,  25,   1,   1,1.00814235,  -2.314707, 1.10000, 0.90000, 1.10000, 0.90000
30554,'SALTILLO 3 3',  13.8000,1,  25,   1,   1,1.00814235,  -2.314707, 1.10000, 0.90000, 1.10000, 0.90000
30556,'SALTILLO 3 5', 100.0000,1,  25,   1,   1,1.00803697,  -2.326746, 1.10000, 0.90000, 1.10000, 0.90000
30557,'SALTILLO 3 7', 100.0000,1,  25,   1,   1,1.00824082,  -2.302358, 1.10000, 0.90000, 1.10000, 0.90000
30558,'TUPELO 4 1  ', 100.0000,1,  25,   1,   1,1.03547645,  -5.423546, 1.10000, 0.90000, 1.10000, 0.90000
30559,'TUPELO 5 1  ', 345.0000,1,  25,   1,   1,1.03927875,  13.920791, 1.10000, 0.90000, 1.10000, 0.90000
30560,'TUPELO 6 1  ', 100.0000,1,  25,   1,   1,1.03679299,  -5.516276, 1.10000, 0.90000, 1.10000, 0.90000
30561,'TUPELO 7 1  ', 100.0000,1,  25,   1,   1,1.02948534,  -5.593738, 1.10000, 0.90000, 1.10000, 0.90000
30562,'ITTA BENA ~1', 100.0000,1,  25,   1,   1,1.03221428,  26.947082, 1.10000, 0.90000, 1.10000, 0.90000
30563,'ITTA BENA ~2', 100.0000,1,  25,   1,   1,1.02891350,  29.167595, 1.10000, 0.90000, 1.10000, 0.90000
30564,'BOGUE CHIT~1', 100.0000,1,  25,   1,   1,1.01644766,  34.819946, 1.10000, 0.90000, 1.10000, 0.90000
30565,'BOGUE CHIT~2', 100.0000,1,  25,   1,   1,1.00125551,  31.966802, 1.10000, 0.90000, 1.10000, 0.90000
30566,'CALEDONIA~10', 100.0000,1,  25,   1,   1,1.01836109,   7.065251, 1.10000, 0.90000, 1.10000, 0.90000
30567,'CALEDONIA~11',  13.8000,1,  25,   1,   1,1.01737237,   6.937851, 1.10000, 0.90000, 1.10000, 0.90000
30568,'CALEDONIA~12',  13.8000,1,  25,   1,   1,1.01755452,   6.937513, 1.10000, 0.90000, 1.10000, 0.90000
30570,'CALEDONIA~14', 100.0000,1,  25,   1,   1,1.01843834,   7.071725, 1.10000, 0.90000, 1.10000, 0.90000
30571,'CALEDONIA~15', 100.0000,1,  25,   1,   1,1.01836109,   7.065251, 1.10000, 0.90000, 1.10000, 0.90000
30572,'CALEDONIA~16', 100.0000,1,  25,   1,   1,1.01236153,   4.921907, 1.10000, 0.90000, 1.10000, 0.90000
30573,'COLUMBUS 2~6', 100.0000,1,  25,   1,   1,1.01053858,  12.975190, 1.10000, 0.90000, 1.10000, 0.90000
30574,'COLUMBUS 2~7', 100.0000,1,  25,   1,   1,1.01029921,  12.949788, 1.10000, 0.90000, 1.10000, 0.90000
30575,'COLUMBUS 2~8', 100.0000,1,  25,   1,   1,1.00995994,   9.862675, 1.10000, 0.90000, 1.10000, 0.90000
30576,'COLUMBUS 2~9', 100.0000,1,  25,   1,   1,1.01332748,   6.151759, 1.10000, 0.90000, 1.10000, 0.90000
30577,'COLUMBUS ~10', 100.0000,1,  25,   1,   1,1.01703358,   5.800250, 1.10000, 0.90000, 1.10000, 0.90000
30578,'COLUMBUS ~11', 100.0000,1,  25,   1,   1,1.01693439,   5.787130, 1.10000, 0.90000, 1.10000, 0.90000
30579,'COLUMBUS ~12', 100.0000,1,  25,   1,   1,0.99444127,   3.289571, 1.10000, 0.90000, 1.10000, 0.90000
30580,'COLUMBUS ~13', 100.0000,1,  25,   1,   1,1.02776933,   5.514513, 1.10000, 0.90000, 1.10000, 0.90000
30581,'COLUMBUS ~14', 100.0000,1,  25,   1,   1,1.03109288,   7.254316, 1.10000, 0.90000, 1.10000, 0.90000
30582,'STARKVILLE~1', 100.0000,1,  25,   1,   1,1.00817263,  20.343471, 1.10000, 0.90000, 1.10000, 0.90000
30583,'STARKVILLE~2', 100.0000,1,  25,   1,   1,1.02513397,  23.049411, 1.10000, 0.90000, 1.10000, 0.90000
30584,'STARKVILLE~3', 100.0000,1,  25,   1,   1,1.02485931,  23.028577, 1.10000, 0.90000, 1.10000, 0.90000
30585,'STARKVILLE~4', 345.0000,1,  25,   1,   1,1.03151524,  25.157048, 1.10000, 0.90000, 1.10000, 0.90000
30586,'STARKVILLE~5', 100.0000,1,  25,   1,   1,1.03344834,  23.306849, 1.10000, 0.90000, 1.10000, 0.90000
30587,'STARKVILLE~6', 345.0000,1,  25,   1,   1,1.03130972,  25.131406, 1.10000, 0.90000, 1.10000, 0.90000
30588,'STARKVILLE~7', 100.0000,1,  25,   1,   1,1.02964044,  22.767158, 1.10000, 0.90000, 1.10000, 0.90000
30589,'CANTON 22 1 ', 100.0000,1,  25,   1,   1,0.98317152,  23.304206, 1.10000, 0.90000, 1.10000, 0.90000
30590,'CANTON 23 1 ', 100.0000,1,  25,   1,   1,0.98040926,  23.739948, 1.10000, 0.90000, 1.10000, 0.90000
30591,'CANTON 24 1 ', 100.0000,1,  25,   1,   1,0.97642761,  25.178529, 1.10000, 0.90000, 1.10000, 0.90000
30592,'MADISON 28 1', 100.0000,1,  25,   1,   1,1.01731479,  36.152710, 1.10000, 0.90000, 1.10000, 0.90000
30593,'MADISON 29 1', 100.0000,1,  25,   1,   1,1.02223253,  37.162561, 1.10000, 0.90000, 1.10000, 0.90000
30594,'MADISON 30 1', 100.0000,1,  25,   1,   1,1.01728678,  34.765014, 1.10000, 0.90000, 1.10000, 0.90000
30595,'RIDGELAND ~8', 100.0000,1,  25,   1,   1,1.01793540,  36.395254, 1.10000, 0.90000, 1.10000, 0.90000
30596,'RIDGELAND ~9', 100.0000,1,  25,   1,   1,1.01802480,  36.408375, 1.10000, 0.90000, 1.10000, 0.90000
30597,'RIDGELAND~10', 100.0000,1,  25,   1,   1,1.03752005,  37.992132, 1.10000, 0.90000, 1.10000, 0.90000
30598,'RIDGELAND~11', 100.0000,1,  25,   1,   1,1.03743505,  37.979841, 1.10000, 0.90000, 1.10000, 0.90000
30599,'RIDGELAND~12', 100.0000,1,  25,   1,   1,1.01804125,  35.569064, 1.10000, 0.90000, 1.10000, 0.90000
30600,'FOXWORTH 1 1', 100.0000,1,  25,   1,   1,1.00049973,  25.066270, 1.10000, 0.90000, 1.10000, 0.90000
30601,'FOXWORTH 2 1', 100.0000,1,  25,   1,   1,1.03865004,  28.544677, 1.10000, 0.90000, 1.10000, 0.90000
30602,'FOXWORTH 3 1', 100.0000,1,  25,   1,   1,1.00117743,  23.298313, 1.10000, 0.90000, 1.10000, 0.90000
30603,'SANDY HOOK~2', 100.0000,1,  25,   1,   1,1.00334179,  31.504780, 1.10000, 0.90000, 1.10000, 0.90000
30604,'TYLERTOWN ~1', 100.0000,1,  25,   1,   1,1.01822698,  33.662348, 1.10000, 0.90000, 1.10000, 0.90000
30605,'TYLERTOWN ~2', 100.0000,1,  25,   1,   1,1.01829588,  33.672525, 1.10000, 0.90000, 1.10000, 0.90000
30606,'TYLERTOWN ~3', 100.0000,1,  25,   1,   1,1.01067662,  33.391381, 1.10000, 0.90000, 1.10000, 0.90000
30607,'TYLERTOWN ~4', 100.0000,1,  25,   1,   1,1.01075828,  33.400817, 1.10000, 0.90000, 1.10000, 0.90000
30608,'TYLERTOWN ~5', 100.0000,1,  25,   1,   1,1.01962531,  32.396683, 1.10000, 0.90000, 1.10000, 0.90000
30609,'TYLERTOWN ~6', 100.0000,1,  25,   1,   1,1.01953042,  32.388101, 1.10000, 0.90000, 1.10000, 0.90000
30610,'ABERDEEN 6 1', 100.0000,1,  25,   1,   1,1.01003325,   3.594901, 1.10000, 0.90000, 1.10000, 0.90000
30611,'ABERDEEN 6 2',  13.8000,1,  25,   1,   1,1.01003325,   3.594901, 1.10000, 0.90000, 1.10000, 0.90000
30612,'ABERDEEN 6 3',  13.8000,1,  25,   1,   1,1.01003325,   3.594901, 1.10000, 0.90000, 1.10000, 0.90000
30614,'ABERDEEN 6 5', 100.0000,1,  25,   1,   1,1.00996709,   3.586305, 1.10000, 0.90000, 1.10000, 0.90000
30615,'ABERDEEN 6 7', 100.0000,1,  25,   1,   1,1.01010239,   3.604301, 1.10000, 0.90000, 1.10000, 0.90000
30616,'ABERDEEN 7 1', 100.0000,1,  25,   1,   1,1.00017619,   5.351422, 1.10000, 0.90000, 1.10000, 0.90000
30617,'AMORY 1 1   ', 100.0000,1,  25,   1,   1,1.00278795,  -0.736726, 1.10000, 0.90000, 1.10000, 0.90000
30618,'AMORY 2 1   ', 100.0000,1,  25,   1,   1,1.00074506,   0.670059, 1.10000, 0.90000, 1.10000, 0.90000
30619,'AMORY 3 1   ', 100.0000,1,  25,   1,   1,1.00583768,  -2.174500, 1.10000, 0.90000, 1.10000, 0.90000
30620,'KILMICHAEL 1', 100.0000,1,  25,   1,   1,1.03104389,  30.444926, 1.10000, 0.90000, 1.10000, 0.90000
30621,'LITTLE ROC~1', 100.0000,1,  25,   1,   1,1.01620555,  17.426649, 1.10000, 0.90000, 1.10000, 0.90000
30622,'LITTLE ROC~2', 100.0000,1,  25,   1,   1,1.01626134,  17.431259, 1.10000, 0.90000, 1.10000, 0.90000
30623,'DECATUR 18 1', 100.0000,1,  25,   1,   1,1.01113248,  18.554422, 1.10000, 0.90000, 1.10000, 0.90000
30624,'LAKE 1 1    ', 100.0000,1,  25,   1,   1,1.02170599,  24.198165, 1.10000, 0.90000, 1.10000, 0.90000
30625,'LAKE 1 2    ', 100.0000,1,  25,   1,   1,1.02165711,  24.194205, 1.10000, 0.90000, 1.10000, 0.90000
30626,'BROOKSVILL~7', 100.0000,1,  25,   1,   1,1.00747573,   7.560946, 1.10000, 0.90000, 1.10000, 0.90000
30627,'BROOKSVILL~8', 100.0000,1,  25,   1,   1,1.00744951,   7.558825, 1.10000, 0.90000, 1.10000, 0.90000
30628,'MACON 20 1  ', 100.0000,1,  25,   1,   1,0.99623227,  11.589828, 1.10000, 0.90000, 1.10000, 0.90000
30629,'MACON 20 2  ', 100.0000,1,  25,   1,   1,0.99609953,  11.576619, 1.10000, 0.90000, 1.10000, 0.90000
30630,'MACON 21 1  ', 100.0000,1,  25,   1,   1,0.99868309,  10.625828, 1.10000, 0.90000, 1.10000, 0.90000
30631,'MACON 21 2  ',  18.0000,1,  25,   1,   1,0.99868309,  10.625828, 1.10000, 0.90000, 1.10000, 0.90000
30632,'MACON 21 3  ',  18.0000,1,  25,   1,   1,0.99868309,  10.625828, 1.10000, 0.90000, 1.10000, 0.90000
30634,'MACON 21 5  ', 100.0000,1,  25,   1,   1,0.99862075,  10.618425, 1.10000, 0.90000, 1.10000, 0.90000
30635,'MACON 21 7  ', 100.0000,1,  25,   1,   1,0.99874496,  10.633668, 1.10000, 0.90000, 1.10000, 0.90000
30636,'COURTLAND ~4', 100.0000,1,  25,   1,   1,0.99754798,  13.973126, 1.10000, 0.90000, 1.10000, 0.90000
30637,'COURTLAND ~5', 100.0000,1,  25,   1,   1,0.99743968,  13.964983, 1.10000, 0.90000, 1.10000, 0.90000
30638,'CRENSHAW 1  ', 100.0000,1,  25,   1,   1,1.03716803,  16.430664, 1.10000, 0.90000, 1.10000, 0.90000
30639,'CRENSHAW 2  ', 100.0000,1,  25,   1,   1,1.03712058,  16.425394, 1.10000, 0.90000, 1.10000, 0.90000
30640,'SARAH 1     ', 100.0000,1,  25,   1,   1,1.02723002,   6.665620, 1.10000, 0.90000, 1.10000, 0.90000
30641,'SARAH 2     ', 100.0000,1,  25,   1,   1,1.02719212,   6.662064, 1.10000, 0.90000, 1.10000, 0.90000
30642,'SARDIS 2 1  ', 100.0000,1,  25,   1,   1,1.03993845,  20.045345, 1.10000, 0.90000, 1.10000, 0.90000
30643,'SARDIS 3 1  ', 100.0000,1,  25,   1,   1,1.02730978,  17.257497, 1.10000, 0.90000, 1.10000, 0.90000
30644,'SARDIS 3 2  ', 100.0000,1,  25,   1,   1,1.02718222,  17.244674, 1.10000, 0.90000, 1.10000, 0.90000
30645,'BEAUMONT 1 1', 100.0000,1,  25,   1,   1,1.02577364,  21.097396, 1.10000, 0.90000, 1.10000, 0.90000
30646,'MCCOMB 1 1  ', 345.0000,1,  25,   1,   1,1.03277934,  59.196314, 1.10000, 0.90000, 1.10000, 0.90000
30647,'MCCOMB 1 2  ', 345.0000,1,  25,   1,   1,1.03269148,  59.185358, 1.10000, 0.90000, 1.10000, 0.90000
30648,'MCCOMB 2 1  ', 100.0000,1,  25,   1,   1,1.02110565,  34.992347, 1.10000, 0.90000, 1.10000, 0.90000
30649,'MCCOMB 3 1  ', 100.0000,1,  25,   1,   1,1.02018368,  36.011366, 1.10000, 0.90000, 1.10000, 0.90000
30650,'MCCOMB 4 1  ', 100.0000,1,  25,   1,   1,1.02778745,  33.847556, 1.10000, 0.90000, 1.10000, 0.90000
30651,'BOONEVILLE~1', 100.0000,1,  25,   1,   1,1.03854167,   0.149446, 1.10000, 0.90000, 1.10000, 0.90000
30652,'BOONEVILLE~2',  18.0000,1,  25,   1,   1,1.03731143,  -0.320732, 1.10000, 0.90000, 1.10000, 0.90000
30653,'BOONEVILLE~3',  18.0000,1,  25,   1,   1,1.03862345,   0.179726, 1.10000, 0.90000, 1.10000, 0.90000
30655,'BOONEVILLE~5', 100.0000,1,  25,   1,   1,1.03860843,   0.159388, 1.10000, 0.90000, 1.10000, 0.90000
30656,'BOONEVILLE~6', 100.0000,1,  25,   1,   1,1.03854167,   0.149446, 1.10000, 0.90000, 1.10000, 0.90000
30657,'BOONEVILLE~7', 345.0000,1,  25,   1,   1,1.03275192,   5.366732, 1.10000, 0.90000, 1.10000, 0.90000
30658,'BOONEVILLE~8', 100.0000,1,  25,   1,   1,1.04033625,   1.042270, 1.10000, 0.90000, 1.10000, 0.90000
30659,'BOONEVILLE~9', 345.0000,1,  25,   1,   1,1.03261864,   5.354783, 1.10000, 0.90000, 1.10000, 0.90000
30660,'BOONEVILL~10', 100.0000,1,  25,   1,   1,1.02992857,   0.733621, 1.10000, 0.90000, 1.10000, 0.90000
30661,'BOONEVILL~11', 100.0000,1,  25,   1,   1,1.02170205,   0.929448, 1.10000, 0.90000, 1.10000, 0.90000
30662,'LAMBERT 1 1 ', 100.0000,1,  25,   1,   1,1.02646637,  14.761770, 1.10000, 0.90000, 1.10000, 0.90000
30663,'MARKS 1     ', 100.0000,1,  25,   1,   1,1.03812683,  15.185467, 1.10000, 0.90000, 1.10000, 0.90000
30664,'BRANDON 10 1', 100.0000,1,  25,   1,   1,1.00715506,  34.346453, 1.10000, 0.90000, 1.10000, 0.90000
30665,'BRANDON 11 1', 100.0000,1,  25,   1,   1,1.00757265,  37.118916, 1.10000, 0.90000, 1.10000, 0.90000
30666,'BRANDON 12 1', 100.0000,1,  25,   1,   1,1.00504482,  34.790323, 1.10000, 0.90000, 1.10000, 0.90000
30667,'BRANDON 13 1', 100.0000,1,  25,   1,   1,1.00976431,  38.182779, 1.10000, 0.90000, 1.10000, 0.90000
30668,'BRANDON 13 2', 100.0000,1,  25,   1,   1,1.00964129,  38.163426, 1.10000, 0.90000, 1.10000, 0.90000
30669,'BRANDON 14 1', 100.0000,1,  25,   1,   1,1.02883840,  33.347664, 1.10000, 0.90000, 1.10000, 0.90000
30670,'BRANDON 15 1', 100.0000,1,  25,   1,   1,1.02370620,  33.302295, 1.10000, 0.90000, 1.10000, 0.90000
30671,'BRANDON 16 1', 100.0000,1,  25,   1,   1,1.03965950,  33.110298, 1.10000, 0.90000, 1.10000, 0.90000
30672,'BRANDON 17 1', 100.0000,1,  25,   1,   1,1.02929628,  33.913221, 1.10000, 0.90000, 1.10000, 0.90000
30673,'FLORENCE 2~5', 100.0000,1,  25,   1,   1,1.01471436,  35.932532, 1.10000, 0.90000, 1.10000, 0.90000
30674,'FLORENCE 2~6', 100.0000,1,  25,   1,   1,1.01390529,  37.294499, 1.10000, 0.90000, 1.10000, 0.90000
30675,'FLORENCE 2~7', 100.0000,1,  25,   1,   1,1.01213968,  36.892922, 1.10000, 0.90000, 1.10000, 0.90000
30676,'FLOWOOD 1   ', 100.0000,1,  25,   1,   1,1.02142310,  35.176441, 1.10000, 0.90000, 1.10000, 0.90000
30677,'MENDENHALL~1', 100.0000,1,  25,   1,   1,1.03234053,  31.667882, 1.10000, 0.90000, 1.10000, 0.90000
30678,'MENDENHALL~2', 100.0000,1,  25,   1,   1,0.99432236,  21.890688, 1.10000, 0.90000, 1.10000, 0.90000
30679,'MENDENHALL~3', 100.0000,1,  25,   1,   1,0.99419236,  21.883204, 1.10000, 0.90000, 1.10000, 0.90000
30680,'MORTON 1 1  ', 100.0000,1,  25,   1,   1,1.01506734,  25.574173, 1.10000, 0.90000, 1.10000, 0.90000
30681,'MORTON 2 1  ', 100.0000,1,  25,   1,   1,0.99997330,  29.089588, 1.10000, 0.90000, 1.10000, 0.90000
30682,'MORTON 2 2  ', 100.0000,1,  25,   1,   1,0.99981594,  29.071665, 1.10000, 0.90000, 1.10000, 0.90000
30683,'PEARL 1 1   ', 100.0000,1,  25,   1,   1,1.02459943,  42.193350, 1.10000, 0.90000, 1.10000, 0.90000
30684,'PEARL 2 1   ', 345.0000,1,  25,   1,   1,1.03137171,  47.866054, 1.10000, 0.90000, 1.10000, 0.90000
30685,'PEARL 2 2   ', 100.0000,1,  25,   1,   1,1.02740681,  43.002588, 1.10000, 0.90000, 1.10000, 0.90000
30686,'PEARL 2 3   ', 345.0000,1,  25,   1,   1,1.03100884,  47.823212, 1.10000, 0.90000, 1.10000, 0.90000
30687,'FOREST 5 1  ', 100.0000,1,  25,   1,   1,1.02429271,  21.138822, 1.10000, 0.90000, 1.10000, 0.90000
30688,'FOREST 6 1  ', 100.0000,1,  25,   1,   1,1.03271508,  21.703964, 1.10000, 0.90000, 1.10000, 0.90000
30689,'ANGUILLA 1  ', 100.0000,1,  25,   1,   1,1.02459705,  28.916818, 1.10000, 0.90000, 1.10000, 0.90000
30690,'HOLLANDALE~1', 100.0000,1,  25,   1,   1,1.02376044,  38.215342, 1.10000, 0.90000, 1.10000, 0.90000
30691,'HOLLANDALE~2', 100.0000,1,  25,   1,   1,1.01596749,  35.563542, 1.10000, 0.90000, 1.10000, 0.90000
30692,'HARRISVIL~19', 100.0000,1,  25,   1,   1,1.01639462,  28.107808, 1.10000, 0.90000, 1.10000, 0.90000
30693,'HARRISVIL~20', 100.0000,1,  25,   1,   1,1.01636100,  28.103027, 1.10000, 0.90000, 1.10000, 0.90000
30694,'MAGEE 1 1   ', 100.0000,1,  25,   1,   1,0.99911475,  19.555583, 1.10000, 0.90000, 1.10000, 0.90000
30695,'MAGEE 1 2   ',  13.8000,1,  25,   1,   1,0.99911475,  19.555583, 1.10000, 0.90000, 1.10000, 0.90000
30696,'MAGEE 1 3   ',  13.8000,1,  25,   1,   1,0.99911475,  19.555583, 1.10000, 0.90000, 1.10000, 0.90000
30698,'MAGEE 1 5   ', 100.0000,1,  25,   1,   1,0.99895424,  19.540548, 1.10000, 0.90000, 1.10000, 0.90000
30699,'MAGEE 1 7   ', 100.0000,1,  25,   1,   1,0.99928439,  19.570401, 1.10000, 0.90000, 1.10000, 0.90000
30700,'MAGEE 2 1   ', 100.0000,1,  25,   1,   1,1.01339006,  18.644395, 1.10000, 0.90000, 1.10000, 0.90000
30701,'MAGEE 3 1   ', 100.0000,1,  25,   1,   1,1.03321040,  18.402536, 1.10000, 0.90000, 1.10000, 0.90000
30702,'PINOLA 1    ', 100.0000,1,  25,   1,   1,1.00092638,  24.259246, 1.10000, 0.90000, 1.10000, 0.90000
30703,'PINOLA 2    ', 100.0000,1,  25,   1,   1,1.00086927,  24.252257, 1.10000, 0.90000, 1.10000, 0.90000
30704,'RALEIGH 31 1', 100.0000,1,  25,   1,   1,1.02530408,  33.196519, 1.10000, 0.90000, 1.10000, 0.90000
30705,'INDIANOLA ~1', 100.0000,1,  25,   1,   1,1.01720881,  34.447352, 1.10000, 0.90000, 1.10000, 0.90000
30706,'INDIANOLA ~2', 100.0000,1,  25,   1,   1,1.01279533,  32.957391, 1.10000, 0.90000, 1.10000, 0.90000
30707,'INDIANOLA ~3', 100.0000,1,  25,   1,   1,1.01302946,  32.977840, 1.10000, 0.90000, 1.10000, 0.90000
30708,'PARCHMAN 1 1', 100.0000,1,  25,   1,   1,1.03173387,  20.402253, 1.10000, 0.90000, 1.10000, 0.90000
30709,'PARCHMAN 2 1', 100.0000,1,  25,   1,   1,1.03672802,  19.640626, 1.10000, 0.90000, 1.10000, 0.90000
30710,'RULEVILLE 1 ', 100.0000,1,  25,   1,   1,1.03686845,  23.575057, 1.10000, 0.90000, 1.10000, 0.90000
30711,'RULEVILLE 2 ', 100.0000,1,  25,   1,   1,1.03681159,  23.567195, 1.10000, 0.90000, 1.10000, 0.90000
30712,'CHARLESTO~23', 100.0000,1,  25,   1,   1,1.03064477,  13.728780, 1.10000, 0.90000, 1.10000, 0.90000
30713,'CHARLESTO~24', 100.0000,1,  25,   1,   1,1.03052449,  13.717542, 1.10000, 0.90000, 1.10000, 0.90000
30714,'OAKLAND 14 1', 100.0000,1,  25,   1,   1,0.97974962,  17.276139, 1.10000, 0.90000, 1.10000, 0.90000
30715,'SENATOBIA ~1', 100.0000,1,  25,   1,   1,1.01472485,  14.181144, 1.10000, 0.90000, 1.10000, 0.90000
30716,'SENATOBIA ~2', 100.0000,1,  25,   1,   1,1.01449084,  14.160994, 1.10000, 0.90000, 1.10000, 0.90000
30717,'SENATOBIA ~3', 100.0000,1,  25,   1,   1,1.01991248,  14.821599, 1.10000, 0.90000, 1.10000, 0.90000
30718,'BELMONT 11 1', 100.0000,1,  25,   1,   1,1.01757741,  -3.554493, 1.10000, 0.90000, 1.10000, 0.90000
30719,'BELMONT 12 1', 100.0000,1,  25,   1,   1,1.01010239,  -5.818991, 1.10000, 0.90000, 1.10000, 0.90000
30720,'COUNCE 1    ', 100.0000,1,  25,   1,   1,1.01365387, -11.047583, 1.10000, 0.90000, 1.10000, 0.90000
30721,'COUNCE 2    ', 100.0000,1,  25,   1,   1,1.01361775, -11.053753, 1.10000, 0.90000, 1.10000, 0.90000
30722,'ROBINSONVI~1', 100.0000,1,  25,   1,   1,1.01512718,   6.428145, 1.10000, 0.90000, 1.10000, 0.90000
30723,'TUNICA 1 1  ', 100.0000,1,  25,   1,   1,1.01267028,   5.525314, 1.10000, 0.90000, 1.10000, 0.90000
30724,'TUNICA 2 1  ', 100.0000,1,  25,   1,   1,1.01112068,   5.659770, 1.10000, 0.90000, 1.10000, 0.90000
30725,'TUNICA 2 2  ', 100.0000,1,  25,   1,   1,1.01105440,   5.652423, 1.10000, 0.90000, 1.10000, 0.90000
30726,'TUNICA 3 1  ', 100.0000,1,  25,   1,   1,1.01691008,   5.759485, 1.10000, 0.90000, 1.10000, 0.90000
30727,'NEW ALBANY~1', 100.0000,1,  25,   1,   1,1.01514018,   1.419816, 1.10000, 0.90000, 1.10000, 0.90000
30728,'NEW ALBANY~2', 100.0000,1,  25,   1,   1,1.01498938,   1.410052, 1.10000, 0.90000, 1.10000, 0.90000
30729,'NEW ALBANY~7', 100.0000,1,  25,   1,   1,1.03535914,   7.017397, 1.10000, 0.90000, 1.10000, 0.90000
30730,'NEW ALBANY~8', 100.0000,1,  25,   1,   1,1.03527021,   7.008505, 1.10000, 0.90000, 1.10000, 0.90000
30731,'NEW ALBANY~9', 100.0000,1,  25,   1,   1,1.03020656,   6.157506, 1.10000, 0.90000, 1.10000, 0.90000
30732,'NEW ALBAN~10', 100.0000,1,  25,   1,   1,1.02446234,   4.843394, 1.10000, 0.90000, 1.10000, 0.90000
30733,'NEW ALBAN~11', 100.0000,1,  25,   1,   1,1.02438128,   4.834447, 1.10000, 0.90000, 1.10000, 0.90000
30734,'VICKSBURG ~5', 100.0000,1,  25,   1,   1,1.02291262,  47.636099, 1.10000, 0.90000, 1.10000, 0.90000
30735,'VICKSBURG ~6', 100.0000,1,  25,   1,   1,0.99934566,  41.979224, 1.10000, 0.90000, 1.10000, 0.90000
30736,'VICKSBURG ~7', 100.0000,1,  25,   1,   1,1.00584304,  43.797536, 1.10000, 0.90000, 1.10000, 0.90000
30737,'VICKSBURG ~8', 100.0000,1,  25,   1,   1,1.02266455,  47.458757, 1.10000, 0.90000, 1.10000, 0.90000
30738,'GREENVILL~90', 100.0000,1,  25,   1,   1,1.03379261,  40.397509, 1.10000, 0.90000, 1.10000, 0.90000
30739,'GREENVILL~91', 100.0000,1,  25,   1,   1,1.03117216,  39.661034, 1.10000, 0.90000, 1.10000, 0.90000
30740,'GREENVILL~92', 100.0000,1,  25,   1,   1,1.03107202,  39.646943, 1.10000, 0.90000, 1.10000, 0.90000
30741,'GREENVILL~93', 100.0000,1,  25,   1,   1,1.02967048,  39.579505, 1.10000, 0.90000, 1.10000, 0.90000
30742,'GREENVILL~94', 100.0000,1,  25,   1,   1,1.02956676,  39.717157, 1.10000, 0.90000, 1.10000, 0.90000
30743,'GREENVILL~95',  18.0000,1,  25,   1,   1,1.02956676,  39.717157, 1.10000, 0.90000, 1.10000, 0.90000
30744,'GREENVILL~96',  18.0000,1,  25,   1,   1,1.02956676,  39.717157, 1.10000, 0.90000, 1.10000, 0.90000
30746,'GREENVILL~98', 100.0000,1,  25,   1,   1,1.02945495,  39.704945, 1.10000, 0.90000, 1.10000, 0.90000
30747,'GREENVILL~99', 100.0000,1,  25,   1,   1,1.02967405,  39.730206, 1.10000, 0.90000, 1.10000, 0.90000
30748,'LELAND 5 1  ', 100.0000,1,  25,   1,   1,1.02460659,  38.418591, 1.10000, 0.90000, 1.10000, 0.90000
30749,'LELAND 6 1  ', 100.0000,1,  25,   1,   1,1.02583015,  37.522713, 1.10000, 0.90000, 1.10000, 0.90000
30750,'LELAND 6 2  ', 100.0000,1,  25,   1,   1,1.02576876,  37.516692, 1.10000, 0.90000, 1.10000, 0.90000
30751,'BUCKATUNNA 1', 100.0000,1,  25,   1,   1,1.01483560,  20.054267, 1.10000, 0.90000, 1.10000, 0.90000
30752,'WOODVILLE ~1', 100.0000,1,  25,   1,   1,1.02191961,  49.240849, 1.10000, 0.90000, 1.10000, 0.90000
30753,'WOODVILLE ~2', 100.0000,1,  25,   1,   1,1.02196765,  49.244721, 1.10000, 0.90000, 1.10000, 0.90000
30754,'WOODVILLE ~3', 100.0000,1,  25,   1,   1,1.02354240,  47.784413, 1.10000, 0.90000, 1.10000, 0.90000
30755,'LOUISVILLE~1', 100.0000,1,  25,   1,   1,0.98185903,  22.507521, 1.10000, 0.90000, 1.10000, 0.90000
30756,'LOUISVILL~22', 100.0000,1,  25,   1,   1,0.98089117,  21.720128, 1.10000, 0.90000, 1.10000, 0.90000
30757,'LOUISVILL~44', 100.0000,1,  25,   1,   1,0.97718233,  17.621456, 1.10000, 0.90000, 1.10000, 0.90000
30758,'LOUISVILL~59', 100.0000,1,  25,   1,   1,0.98053128,  16.552212, 1.10000, 0.90000, 1.10000, 0.90000
30759,'LOUISVILL~60', 100.0000,1,  25,   1,   1,0.98065001,  16.561231, 1.10000, 0.90000, 1.10000, 0.90000
30760,'BENTON 3 1  ', 100.0000,1,  25,   1,   1,0.98392445,  25.833732, 1.10000, 0.90000, 1.10000, 0.90000
30761,'BENTONIA 1  ', 100.0000,1,  25,   1,   1,1.01806509,  32.990080, 1.10000, 0.90000, 1.10000, 0.90000
30762,'BENTONIA 2  ', 100.0000,1,  25,   1,   1,1.01801550,  32.984708, 1.10000, 0.90000, 1.10000, 0.90000
30763,'GULFPORT 1~1', 100.0000,1,  25,   1,   1,0.99896365,  32.812895, 1.10000, 0.90000, 1.10000, 0.90000
30764,'GULFPORT 1~2',  13.8000,2,  25,   1,   1,0.99896365,  32.812895, 1.10000, 0.90000, 1.10000, 0.90000
30765,'GULFPORT 1~3',  18.0000,2,  25,   1,   1,0.99896365,  32.812895, 1.10000, 0.90000, 1.10000, 0.90000
30766,'GULFPORT 1~4', 100.0000,1,  25,   1,   1,0.99896365,  32.812895, 1.10000, 0.90000, 1.10000, 0.90000
30767,'GULFPORT 1~5', 100.0000,1,  25,   1,   1,0.99896365,  32.812895, 1.10000, 0.90000, 1.10000, 0.90000
30768,'GAUTIER 5 1 ', 345.0000,1,  25,   1,   1,1.04100001,  35.561182, 1.10000, 0.90000, 1.10000, 0.90000
30769,'GAUTIER 5 2 ', 100.0000,1,  25,   1,   1,1.01145720,  14.553130, 1.10000, 0.90000, 1.10000, 0.90000
30770,'GAUTIER 5 3 ',  13.8000,1,  25,   1,   1,1.06016314,   2.189413, 1.10000, 0.90000, 1.10000, 0.90000
30772,'GAUTIER 5 5 ',  18.0000,2,  25,   1,   1,1.04135132,  38.619546, 1.10000, 0.90000, 1.10000, 0.90000
30773,'GAUTIER 5 6 ',  13.8000,2,  25,   1,   1,1.05050004,  38.263160, 1.10000, 0.90000, 1.10000, 0.90000
30774,'GAUTIER 5 7 ',  13.8000,2,  25,   1,   1,1.05050004,  38.468742, 1.10000, 0.90000, 1.10000, 0.90000
30775,'GAUTIER 5 8 ',  13.8000,2,  25,   1,   1,1.04600000,  36.627115, 1.10000, 0.90000, 1.10000, 0.90000
30776,'GAUTIER 5 9 ',  13.8000,2,  25,   1,   1,1.05050004,  38.131297, 1.10000, 0.90000, 1.10000, 0.90000
30777,'GAUTIER 5 10',  18.0000,2,  25,   1,   1,1.05050004,  37.970483, 1.10000, 0.90000, 1.10000, 0.90000
30778,'GAUTIER 5 11', 345.0000,1,  25,   1,   1,1.03938913,  35.506629, 1.10000, 0.90000, 1.10000, 0.90000
30779,'GAUTIER 5 13', 345.0000,1,  25,   1,   1,1.04100001,  35.561182, 1.10000, 0.90000, 1.10000, 0.90000
30780,'BATESVILL~15', 345.0000,1,  25,   1,   1,1.04400003,  23.348990, 1.10000, 0.90000, 1.10000, 0.90000
30781,'BATESVILL~17', 100.0000,1,  25,   1,   1,1.05495584,  22.297067, 1.10000, 0.90000, 1.10000, 0.90000
30782,'BATESVILL~18',  13.8000,2,  25,   1,   1,1.05400002,  25.618472, 1.10000, 0.90000, 1.10000, 0.90000
30783,'BATESVILL~19',  13.8000,2,  25,   1,   1,1.05144846,  25.762866, 1.10000, 0.90000, 1.10000, 0.90000
30784,'BATESVILL~20',  24.0000,2,  25,   1,   1,1.05400002,  26.149219, 1.10000, 0.90000, 1.10000, 0.90000
30785,'BATESVILL~21',  13.8000,2,  25,   1,   1,1.05269766,  26.154456, 1.10000, 0.90000, 1.10000, 0.90000
30786,'BATESVILL~22',  13.8000,2,  25,   1,   1,1.05400002,  26.170946, 1.10000, 0.90000, 1.10000, 0.90000
30787,'BATESVILL~23',  13.8000,2,  25,   1,   1,1.05400002,  25.758190, 1.10000, 0.90000, 1.10000, 0.90000
30788,'BATESVILL~24', 345.0000,1,  25,   1,   1,1.04193842,  23.081665, 1.10000, 0.90000, 1.10000, 0.90000
30789,'BATESVILL~16', 345.0000,1,  25,   1,   1,1.04400003,  23.348990, 1.10000, 0.90000, 1.10000, 0.90000
30790,'STEENS 1    ', 345.0000,1,  25,   1,   1,1.03618240,  18.090294, 1.10000, 0.90000, 1.10000, 0.90000
30791,'STEENS 2    ',  13.8000,2,  25,   1,   1,1.04050004,  20.778883, 1.10000, 0.90000, 1.10000, 0.90000
30792,'STEENS 3    ',  18.0000,2,  25,   1,   1,1.04050004,  21.129786, 1.10000, 0.90000, 1.10000, 0.90000
30793,'STEENS 4    ',  24.0000,2,  25,   1,   1,1.04050004,  20.203273, 1.10000, 0.90000, 1.10000, 0.90000
30794,'STEENS 5    ',  18.0000,2,  25,   1,   1,1.04050004,  20.112692, 1.10000, 0.90000, 1.10000, 0.90000
30795,'STEENS 6    ',  22.0000,2,  25,   1,   1,1.04050004,  20.845497, 1.10000, 0.90000, 1.10000, 0.90000
30796,'STEENS 7    ',  13.8000,2,  25,   1,   1,1.06073773,  20.773974, 1.10000, 0.90000, 1.10000, 0.90000
30797,'STEENS 8    ', 345.0000,1,  25,   1,   1,1.03307164,  17.665743, 1.10000, 0.90000, 1.10000, 0.90000
30798,'STEENS 10   ', 345.0000,1,  25,   1,   1,1.03618240,  18.090294, 1.10000, 0.90000, 1.10000, 0.90000
30799,'VICKSBURG ~9', 100.0000,1,  25,   1,   1,1.01820958,  46.923686, 1.10000, 0.90000, 1.10000, 0.90000
30800,'VICKSBURG~10',  13.8000,2,  25,   1,   1,1.01820958,  46.923686, 1.10000, 0.90000, 1.10000, 0.90000
30801,'VICKSBURG~11', 100.0000,1,  25,   1,   1,1.01820958,  46.923686, 1.10000, 0.90000, 1.10000, 0.90000
30802,'VICKSBURG~12', 345.0000,1,  25,   1,   1,1.03900003,  55.216711, 1.10000, 0.90000, 1.10000, 0.90000
30803,'VICKSBURG~13', 100.0000,1,  25,   1,   1,1.04079390,  50.428079, 1.10000, 0.90000, 1.10000, 0.90000
30804,'VICKSBURG~14',  18.0000,2,  25,   1,   1,1.05240154,  61.054883, 1.10000, 0.90000, 1.10000, 0.90000
30805,'VICKSBURG~15',  13.8000,2,  25,   1,   1,1.04730511,  59.945538, 1.10000, 0.90000, 1.10000, 0.90000
30806,'VICKSBURG~16', 345.0000,1,  25,   1,   1,1.03601801,  54.637859, 1.10000, 0.90000, 1.10000, 0.90000
30807,'VICKSBURG~17', 345.0000,1,  25,   1,   1,1.03900003,  55.216711, 1.10000, 0.90000, 1.10000, 0.90000
30808,'GREENWOOD ~6', 100.0000,1,  25,   1,   1,1.04102635,  31.192948, 1.10000, 0.90000, 1.10000, 0.90000
30809,'GREENWOOD ~7',  20.0000,2,  25,   1,   1,1.04093802,  31.250783, 1.10000, 0.90000, 1.10000, 0.90000
30810,'GREENWOOD ~8',  20.0000,2,  25,   1,   1,1.04093802,  31.250783, 1.10000, 0.90000, 1.10000, 0.90000
30812,'GREENWOOD~10',  13.8000,2,  25,   1,   1,1.04201412,  31.300124, 1.10000, 0.90000, 1.10000, 0.90000
30813,'GREENWOOD~11',  24.0000,2,  25,   1,   1,1.04170299,  31.265731, 1.10000, 0.90000, 1.10000, 0.90000
30814,'GREENWOOD~12', 100.0000,1,  25,   1,   1,1.04097927,  31.188112, 1.10000, 0.90000, 1.10000, 0.90000
30815,'GREENWOOD~13', 100.0000,1,  25,   1,   1,1.04102635,  31.192948, 1.10000, 0.90000, 1.10000, 0.90000
30816,'MERIDIAN 1~2', 100.0000,1,  25,   1,   1,1.01405835,  13.807211, 1.10000, 0.90000, 1.10000, 0.90000
30817,'MERIDIAN 1~3',  24.0000,2,  25,   1,   1,1.01405835,  13.807211, 1.10000, 0.90000, 1.10000, 0.90000
30818,'MERIDIAN 1~4',  13.8000,2,  25,   1,   1,1.01405835,  13.807211, 1.10000, 0.90000, 1.10000, 0.90000
30819,'MERIDIAN 1~5',  13.8000,2,  25,   1,   1,1.01405835,  13.807211, 1.10000, 0.90000, 1.10000, 0.90000
30820,'MERIDIAN 1~6', 100.0000,1,  25,   1,   1,1.01405835,  13.807211, 1.10000, 0.90000, 1.10000, 0.90000
30821,'MERIDIAN 1~7', 100.0000,1,  25,   1,   1,1.01405835,  13.807211, 1.10000, 0.90000, 1.10000, 0.90000
30822,'MOSELLE 2 1 ', 100.0000,2,  25,   1,   1,1.03475654,  26.237799, 1.10000, 0.90000, 1.10000, 0.90000
30823,'MOSELLE 2 2 ', 100.0000,1,  25,   1,   1,1.03432822,  26.208037, 1.10000, 0.90000, 1.10000, 0.90000
30824,'GREENWOOD~14', 100.0000,1,  25,   1,   1,1.04342794,  31.498623, 1.10000, 0.90000, 1.10000, 0.90000
30825,'GREENWOOD~15',  18.0000,2,  25,   1,   1,1.04342794,  31.498623, 1.10000, 0.90000, 1.10000, 0.90000
30826,'GREENWOOD~16',  24.0000,2,  25,   1,   1,1.04342794,  31.498623, 1.10000, 0.90000, 1.10000, 0.90000
30827,'GREENWOOD~17',  13.8000,2,  25,   1,   1,1.04342794,  31.498623, 1.10000, 0.90000, 1.10000, 0.90000
30828,'GREENWOOD~18', 100.0000,1,  25,   1,   1,1.04342794,  31.498623, 1.10000, 0.90000, 1.10000, 0.90000
30829,'GREENWOOD~19', 100.0000,1,  25,   1,   1,1.04342794,  31.498623, 1.10000, 0.90000, 1.10000, 0.90000
30830,'GREENWOOD~20', 345.0000,2,  25,   1,   1,1.04050577,  34.995045, 1.10000, 0.90000, 1.10000, 0.90000
30831,'GREENWOOD~21', 100.0000,2,  25,   1,   1,1.04649997,  31.904613, 1.10000, 0.90000, 1.10000, 0.90000
30832,'GREENWOOD~22', 345.0000,1,  25,   1,   1,1.04163444,  35.116735, 1.10000, 0.90000, 1.10000, 0.90000
30833,'GREENWOOD~23', 345.0000,1,  25,   1,   1,1.04050577,  34.995045, 1.10000, 0.90000, 1.10000, 0.90000
30834,'GREENVIL~100', 345.0000,1,  25,   1,   1,1.03900003,  45.130752, 1.10000, 0.90000, 1.10000, 0.90000
30835,'GREENVIL~101', 100.0000,1,  25,   1,   1,1.04231179,  42.234092, 1.10000, 0.90000, 1.10000, 0.90000
30836,'GREENVIL~102',  13.8000,2,  25,   1,   1,1.06222916,  52.200896, 1.10000, 0.90000, 1.10000, 0.90000
30837,'GREENVIL~103', 345.0000,1,  25,   1,   1,1.03821445,  44.970877, 1.10000, 0.90000, 1.10000, 0.90000
30838,'GREENVIL~104', 345.0000,1,  25,   1,   1,1.03900003,  45.130752, 1.10000, 0.90000, 1.10000, 0.90000
30839,'GULFPORT 1~6', 345.0000,2,  25,   1,   1,1.01801670,  36.089586, 1.10000, 0.90000, 1.10000, 0.90000
30840,'GULFPORT 1~7', 100.0000,1,  25,   1,   1,1.01527822,  35.646587, 1.10000, 0.90000, 1.10000, 0.90000
30841,'SOUTHAVEN ~8', 100.0000,1,  25,   1,   1,1.03999996,  14.330708, 1.10000, 0.90000, 1.10000, 0.90000
30842,'SOUTHAVEN~10',  18.0000,2,  25,   1,   1,1.04050004,  16.101782, 1.10000, 0.90000, 1.10000, 0.90000
30843,'SOUTHAVEN~11',  13.8000,2,  25,   1,   1,1.04050004,  16.560449, 1.10000, 0.90000, 1.10000, 0.90000
30844,'SOUTHAVEN~12',  13.8000,2,  25,   1,   1,1.04050004,  17.793804, 1.10000, 0.90000, 1.10000, 0.90000
30845,'SOUTHAVEN~13',  13.8000,2,  25,   1,   1,1.04128075,  16.915715, 1.10000, 0.90000, 1.10000, 0.90000
30846,'SOUTHAVEN~14',  18.0000,2,  25,   1,   1,1.04050004,  16.564534, 1.10000, 0.90000, 1.10000, 0.90000
30847,'SOUTHAVEN~15',  13.8000,2,  25,   1,   1,1.04050004,  16.769807, 1.10000, 0.90000, 1.10000, 0.90000
30848,'SOUTHAVEN~16', 100.0000,1,  25,   1,   1,1.03823519,  13.758035, 1.10000, 0.90000, 1.10000, 0.90000
30849,'SOUTHAVEN ~9', 100.0000,1,  25,   1,   1,1.03999996,  14.330708, 1.10000, 0.90000, 1.10000, 0.90000
30850,'BATESVILL~25', 345.0000,1,  25,   1,   1,1.04200006,  13.045345, 1.10000, 0.90000, 1.10000, 0.90000
30851,'BATESVILL~27', 100.0000,1,  25,   1,   1,1.03973746,  11.824998, 1.10000, 0.90000, 1.10000, 0.90000
30852,'BATESVILL~28',  13.8000,2,  25,   1,   1,1.02784944,  17.160423, 1.10000, 0.90000, 1.10000, 0.90000
30853,'BATESVILL~29',  22.0000,2,  25,   1,   1,1.02902472,  15.841085, 1.10000, 0.90000, 1.10000, 0.90000
30854,'BATESVILL~30',  18.0000,2,  25,   1,   1,1.02450001,  14.357152, 1.10000, 0.90000, 1.10000, 0.90000
30855,'BATESVILL~31',  24.0000,2,  25,   1,   1,1.02643383,  17.039474, 1.10000, 0.90000, 1.10000, 0.90000
30856,'BATESVILL~32',  13.8000,2,  25,   1,   1,1.02450001,  15.455144, 1.10000, 0.90000, 1.10000, 0.90000
30857,'BATESVILL~33',  13.8000,2,  25,   1,   1,1.02830780,  16.479968, 1.10000, 0.90000, 1.10000, 0.90000
30858,'BATESVILL~34', 345.0000,1,  25,   1,   1,1.04042757,  12.527496, 1.10000, 0.90000, 1.10000, 0.90000
30859,'BATESVILL~26', 345.0000,1,  25,   1,   1,1.04200006,  13.045345, 1.10000, 0.90000, 1.10000, 0.90000
30860,'CLARKSDALE~6', 345.0000,2,  25,   1,   1,1.03900003,  29.439375, 1.10000, 0.90000, 1.10000, 0.90000
30861,'CLARKSDALE~7', 345.0000,1,  25,   1,   1,1.03800178,  29.277172, 1.10000, 0.90000, 1.10000, 0.90000
30862,'YAZOO CITY~8', 100.0000,1,  25,   1,   1,1.03403485,  28.949747, 1.10000, 0.90000, 1.10000, 0.90000
30863,'YAZOO CITY~9',  22.0000,2,  25,   1,   1,1.03600001,  29.374171, 1.10000, 0.90000, 1.10000, 0.90000
30864,'YAZOO CIT~10', 100.0000,1,  25,   1,   1,1.03390610,  28.934925, 1.10000, 0.90000, 1.10000, 0.90000
30865,'YAZOO CIT~11', 100.0000,1,  25,   1,   1,1.03403485,  28.949747, 1.10000, 0.90000, 1.10000, 0.90000
30866,'JACKSON 32 1', 100.0000,2,  25,   1,   1,1.03628075,  38.305019, 1.10000, 0.90000, 1.10000, 0.90000
30867,'JACKSON 32 2', 100.0000,1,  25,   1,   1,1.03628075,  38.305019, 1.10000, 0.90000, 1.10000, 0.90000
30868,'MERIDIAN 1~8', 345.0000,1,  25,   1,   1,1.03654146,  30.223054, 1.10000, 0.90000, 1.10000, 0.90000
30869,'MERIDIAN 1~9',  13.8000,2,  25,   1,   1,1.04366946,  30.976844, 1.10000, 0.90000, 1.10000, 0.90000
30870,'MERIDIAN ~10',  13.8000,2,  25,   1,   1,1.03654146,  30.223054, 1.10000, 0.90000, 1.10000, 0.90000
30871,'MERIDIAN ~11', 345.0000,1,  25,   1,   1,1.03619778,  30.197301, 1.10000, 0.90000, 1.10000, 0.90000
30872,'MERIDIAN ~12', 345.0000,1,  25,   1,   1,1.03654146,  30.223054, 1.10000, 0.90000, 1.10000, 0.90000
30873,'PURVIS 3 1  ', 345.0000,1,  25,   1,   1,1.03999996,  39.736555, 1.10000, 0.90000, 1.10000, 0.90000
30874,'PURVIS 3 2  ',  13.8000,2,  25,   1,   1,1.05052042,  42.607383, 1.10000, 0.90000, 1.10000, 0.90000
30875,'PURVIS 3 3  ',  13.8000,2,  25,   1,   1,1.04800761,  41.851462, 1.10000, 0.90000, 1.10000, 0.90000
30876,'PURVIS 3 4  ', 345.0000,1,  25,   1,   1,1.03965139,  39.507778, 1.10000, 0.90000, 1.10000, 0.90000
30877,'PURVIS 3 6  ', 345.0000,1,  25,   1,   1,1.03999996,  39.736555, 1.10000, 0.90000, 1.10000, 0.90000
30878,'SALLIS 2 1  ', 345.0000,1,  25,   1,   1,1.04400003,  39.093920, 1.10000, 0.90000, 1.10000, 0.90000
30879,'SALLIS 2 2  ', 100.0000,1,  25,   1,   1,1.03378177,  34.141165, 1.10000, 0.90000, 1.10000, 0.90000
30880,'SALLIS 2 3  ',  13.8000,1,  25,   1,   1,1.03175509,  31.923608, 1.10000, 0.90000, 1.10000, 0.90000
30882,'SALLIS 2 5  ',  18.0000,2,  25,   1,   1,1.06250000,  41.782962, 1.10000, 0.90000, 1.10000, 0.90000
30883,'SALLIS 2 6  ',  18.0000,2,  25,   1,   1,1.08219779,  43.445081, 1.10000, 0.90000, 1.10000, 0.90000
30884,'SALLIS 2 7  ',  13.8000,2,  25,   1,   1,1.06250000,  41.339266, 1.10000, 0.90000, 1.10000, 0.90000
30885,'SALLIS 2 8  ', 345.0000,1,  25,   1,   1,1.04320753,  39.012739, 1.10000, 0.90000, 1.10000, 0.90000
30886,'SALLIS 2 10 ', 345.0000,1,  25,   1,   1,1.04400003,  39.093920, 1.10000, 0.90000, 1.10000, 0.90000
30887,'GAUTIER 6 1 ', 100.0000,1,  25,   1,   1,1.01054704,  14.084470, 1.10000, 0.90000, 1.10000, 0.90000
30888,'GAUTIER 6 2 ',  18.0000,2,  25,   1,   1,1.01054704,  14.084470, 1.10000, 0.90000, 1.10000, 0.90000
30889,'GAUTIER 6 3 ',  13.8000,2,  25,   1,   1,1.01054704,  14.084470, 1.10000, 0.90000, 1.10000, 0.90000
30890,'GAUTIER 6 4 ', 100.0000,1,  25,   1,   1,1.01054704,  14.084470, 1.10000, 0.90000, 1.10000, 0.90000
30891,'GAUTIER 6 6 ', 100.0000,1,  25,   1,   1,1.01054704,  14.084470, 1.10000, 0.90000, 1.10000, 0.90000
30892,'DE KALB 3 1 ', 345.0000,1,  25,   1,   1,1.04200006,  25.607421, 1.10000, 0.90000, 1.10000, 0.90000
30893,'DE KALB 3 2 ', 100.0000,1,  25,   1,   1,1.03647244,  22.003777, 1.10000, 0.90000, 1.10000, 0.90000
30894,'DE KALB 3 3 ',  13.8000,2,  25,   1,   1,1.03129184,  30.673389, 1.10000, 0.90000, 1.10000, 0.90000
30895,'DE KALB 3 4 ',  13.8000,2,  25,   1,   1,1.03046083,  29.947326, 1.10000, 0.90000, 1.10000, 0.90000
30896,'DE KALB 3 5 ',  13.8000,2,  25,   1,   1,1.02956533,  29.177202, 1.10000, 0.90000, 1.10000, 0.90000
30897,'DE KALB 3 6 ', 345.0000,1,  25,   1,   1,1.04087257,  25.330035, 1.10000, 0.90000, 1.10000, 0.90000
30898,'DE KALB 3 8 ', 345.0000,1,  25,   1,   1,1.04200006,  25.607421, 1.10000, 0.90000, 1.10000, 0.90000
30899,'PRENTISS 3 1', 345.0000,2,  25,   1,   1,1.03899729,  50.450533, 1.10000, 0.90000, 1.10000, 0.90000
30900,'PRENTISS 3 2', 345.0000,1,  25,   1,   1,1.03706110,  50.321989, 1.10000, 0.90000, 1.10000, 0.90000
30901,'PORT GIBSO~4', 345.0000,1,  25,   1,   1,1.03856003,  61.859705, 1.10000, 0.90000, 1.10000, 0.90000
30902,'PORT GIBSO~5',  13.8000,3,  25,   1,   1,1.04299998,  67.914388, 1.10000, 0.90000, 1.10000, 0.90000
30903,'PORT GIBSO~6', 345.0000,1,  25,   1,   1,1.03501081,  61.064678, 1.10000, 0.90000, 1.10000, 0.90000
30904,'CLARKSDALE~8', 100.0000,2,  25,   1,   1,1.01713026,  15.437790, 1.10000, 0.90000, 1.10000, 0.90000
30905,'CLARKSDALE~9', 100.0000,1,  25,   1,   1,1.01713026,  15.437790, 1.10000, 0.90000, 1.10000, 0.90000
30906,'PAULDING 1 1', 100.0000,1,  25,   1,   1,1.01385903,  26.821846, 1.10000, 0.90000, 1.10000, 0.90000
30907,'PAULDING 1 2',  13.8000,2,  25,   1,   1,1.01927030,  27.428547, 1.10000, 0.90000, 1.10000, 0.90000
30908,'PAULDING 1 3', 100.0000,1,  25,   1,   1,1.01371205,  26.811156, 1.10000, 0.90000, 1.10000, 0.90000
30909,'ACKERMAN 2 1', 345.0000,1,  25,   1,   1,1.03620827,  31.395354, 1.10000, 0.90000, 1.10000, 0.90000
30910,'ACKERMAN 2 2', 100.0000,1,  25,   1,   1,1.04329205,  27.982080, 1.10000, 0.90000, 1.10000, 0.90000
30911,'ACKERMAN 2 3',  13.8000,2,  25,   1,   1,1.00960970,  34.367429, 1.10000, 0.90000, 1.10000, 0.90000
30912,'ACKERMAN 2 4', 345.0000,1,  25,   1,   1,1.03667343,  31.351924, 1.10000, 0.90000, 1.10000, 0.90000
30913,'ACKERMAN 2 6', 345.0000,1,  25,   1,   1,1.03620827,  31.395354, 1.10000, 0.90000, 1.10000, 0.90000
30914,'NEW ALBAN~12', 345.0000,2,  25,   1,   1,1.04100001,  10.651219, 1.10000, 0.90000, 1.10000, 0.90000
30915,'NEW ALBAN~13', 100.0000,1,  25,   1,   1,1.04131353,   7.990302, 1.10000, 0.90000, 1.10000, 0.90000
30916,'NEW ALBAN~14', 345.0000,1,  25,   1,   1,1.03912330,  10.657837, 1.10000, 0.90000, 1.10000, 0.90000
30917,'NEW ALBAN~15', 345.0000,1,  25,   1,   1,1.04100001,  10.651219, 1.10000, 0.90000, 1.10000, 0.90000
30918,'JACKSON 33 1', 100.0000,1,  25,   1,   1,1.04537582,  38.594851, 1.10000, 0.90000, 1.10000, 0.90000
30919,'JACKSON 33 2',  13.8000,2,  25,   1,   1,1.00899994,  41.761795, 1.10000, 0.90000, 1.10000, 0.90000
30920,'JACKSON 33 3',  24.0000,2,  25,   1,   1,1.00899994,  41.062520, 1.10000, 0.90000, 1.10000, 0.90000
30921,'JACKSON 33 4', 100.0000,1,  25,   1,   1,1.04329920,  38.409067, 1.10000, 0.90000, 1.10000, 0.90000
30922,'JACKSON 33 6', 100.0000,1,  25,   1,   1,1.04537582,  38.594851, 1.10000, 0.90000, 1.10000, 0.90000
30923,'YAZOO CIT~12', 100.0000,2,  25,   1,   1,1.03201485,  28.404129, 1.10000, 0.90000, 1.10000, 0.90000
30924,'YAZOO CIT~13', 100.0000,1,  25,   1,   1,1.03201485,  28.404129, 1.10000, 0.90000, 1.10000, 0.90000
30925,'CLARKSDAL~10', 100.0000,2,  25,   1,   1,1.01721168,  15.311558, 1.10000, 0.90000, 1.10000, 0.90000
30926,'CLARKSDAL~11', 100.0000,1,  25,   1,   1,1.01721168,  15.311558, 1.10000, 0.90000, 1.10000, 0.90000
30927,'MERIDIAN ~13', 100.0000,1,  25,   1,   1,1.02049994,  13.597327, 1.10000, 0.90000, 1.10000, 0.90000
30928,'MERIDIAN ~14',  13.8000,2,  25,   1,   1,1.01756310,  14.603115, 1.10000, 0.90000, 1.10000, 0.90000
30929,'MERIDIAN ~15', 100.0000,1,  25,   1,   1,1.02015388,  13.573582, 1.10000, 0.90000, 1.10000, 0.90000
30930,'LUCEDALE 5 1', 100.0000,2,  25,   1,   1,1.04886448,  28.720863, 1.10000, 0.90000, 1.10000, 0.90000
30931,'LUCEDALE 5 2', 100.0000,1,  25,   1,   1,1.04886448,  28.720863, 1.10000, 0.90000, 1.10000, 0.90000
30932,'GULFPORT 1~8', 100.0000,2,  25,   1,   1,1.00894654,  34.371390, 1.10000, 0.90000, 1.10000, 0.90000
30933,'GULFPORT 1~9', 100.0000,1,  25,   1,   1,1.00862503,  34.348888, 1.10000, 0.90000, 1.10000, 0.90000
30934,'MOSELLE 3 1 ', 345.0000,1,  25,   1,   1,1.03947806,  38.869845, 1.10000, 0.90000, 1.10000, 0.90000
30935,'MOSELLE 3 2 ',  20.0000,2,  25,   1,   1,1.04050004,  40.148091, 1.10000, 0.90000, 1.10000, 0.90000
30936,'MOSELLE 3 3 ',  13.8000,2,  25,   1,   1,1.04050004,  40.260543, 1.10000, 0.90000, 1.10000, 0.90000
30937,'MOSELLE 3 4 ',  13.8000,2,  25,   1,   1,1.04050004,  40.075209, 1.10000, 0.90000, 1.10000, 0.90000
30938,'MOSELLE 3 5 ',  20.0000,2,  25,   1,   1,1.04050004,  40.073854, 1.10000, 0.90000, 1.10000, 0.90000
30939,'MOSELLE 3 6 ', 345.0000,1,  25,   1,   1,1.03861630,  38.702246, 1.10000, 0.90000, 1.10000, 0.90000
30940,'MOSELLE 3 8 ', 345.0000,1,  25,   1,   1,1.03947806,  38.869845, 1.10000, 0.90000, 1.10000, 0.90000
30941,'ACKERMAN 3 1', 345.0000,1,  25,   1,   1,1.04516137,  31.424963, 1.10000, 0.90000, 1.10000, 0.90000
30942,'ACKERMAN 3 2', 100.0000,1,  25,   1,   1,1.05045938,  28.729886, 1.10000, 0.90000, 1.10000, 0.90000
30943,'ACKERMAN 3 3',  22.0000,2,  25,   1,   1,1.00431263,  36.717700, 1.10000, 0.90000, 1.10000, 0.90000
30944,'ACKERMAN 3 4',  13.8000,2,  25,   1,   1,1.00133717,  34.865356, 1.10000, 0.90000, 1.10000, 0.90000
30945,'ACKERMAN 3 5',  13.8000,2,  25,   1,   1,0.99959153,  34.656578, 1.10000, 0.90000, 1.10000, 0.90000
30946,'ACKERMAN 3 6', 345.0000,1,  25,   1,   1,1.04212773,  31.341836, 1.10000, 0.90000, 1.10000, 0.90000
30947,'ACKERMAN 3 8', 345.0000,1,  25,   1,   1,1.04516137,  31.424963, 1.10000, 0.90000, 1.10000, 0.90000
30948,'MOSELLE 4 1 ', 100.0000,2,  25,   1,   1,1.03900003,  26.870550, 1.10000, 0.90000, 1.10000, 0.90000
30949,'MOSELLE 4 2 ', 100.0000,1,  25,   1,   1,1.03849328,  26.770751, 1.10000, 0.90000, 1.10000, 0.90000
30950,'DE KALB 4 1 ', 345.0000,1,  25,   1,   1,1.04378331,  22.922074, 1.10000, 0.90000, 1.10000, 0.90000
30951,'DE KALB 4 2 ',  13.8000,2,  25,   1,   1,1.00729179,  25.088449, 1.10000, 0.90000, 1.10000, 0.90000
30952,'DE KALB 4 3 ',  13.8000,2,  25,   1,   1,1.00752008,  24.413321, 1.10000, 0.90000, 1.10000, 0.90000
30953,'DE KALB 4 4 ',  24.0000,2,  25,   1,   1,1.00899994,  24.188905, 1.10000, 0.90000, 1.10000, 0.90000
30954,'DE KALB 4 5 ',  13.8000,2,  25,   1,   1,1.00899994,  25.017134, 1.10000, 0.90000, 1.10000, 0.90000
30955,'DE KALB 4 6 ', 345.0000,1,  25,   1,   1,1.04125464,  22.742790, 1.10000, 0.90000, 1.10000, 0.90000
30956,'DE KALB 4 8 ', 345.0000,1,  25,   1,   1,1.04378331,  22.922074, 1.10000, 0.90000, 1.10000, 0.90000
30957,'JACKSON 34 1', 100.0000,1,  25,   1,   1,1.04120278,  38.899167, 1.10000, 0.90000, 1.10000, 0.90000
30958,'JACKSON 34 2',  13.8000,2,  25,   1,   1,1.00450003,  41.568234, 1.10000, 0.90000, 1.10000, 0.90000
30959,'JACKSON 34 3',  13.8000,2,  25,   1,   1,1.00450003,  40.891793, 1.10000, 0.90000, 1.10000, 0.90000
30960,'JACKSON 34 4',  13.8000,2,  25,   1,   1,1.04120278,  38.899167, 1.10000, 0.90000, 1.10000, 0.90000
30961,'JACKSON 34 5', 100.0000,1,  25,   1,   1,1.03948796,  38.723597, 1.10000, 0.90000, 1.10000, 0.90000
30962,'JACKSON 34 7', 100.0000,1,  25,   1,   1,1.04120278,  38.899167, 1.10000, 0.90000, 1.10000, 0.90000
30963,'FRENCH CAM~1', 345.0000,1,  25,   1,   1,1.03857160,  34.668930, 1.10000, 0.90000, 1.10000, 0.90000
30964,'FRENCH CAM~2', 100.0000,1,  25,   1,   1,1.04416764,  33.477151, 1.10000, 0.90000, 1.10000, 0.90000
30965,'FRENCH CAM~3',  13.2000,2,  25,   1,   1,1.03199494,  37.447554, 1.10000, 0.90000, 1.10000, 0.90000
30966,'FRENCH CAM~4',  18.0000,2,  25,   1,   1,1.03132725,  38.878929, 1.10000, 0.90000, 1.10000, 0.90000
30967,'FRENCH CAM~5',  13.8000,2,  25,   1,   1,1.02802932,  37.728667, 1.10000, 0.90000, 1.10000, 0.90000
30968,'FRENCH CAM~6',  18.0000,2,  25,   1,   1,1.02858961,  38.540616, 1.10000, 0.90000, 1.10000, 0.90000
30969,'FRENCH CAM~7', 345.0000,1,  25,   1,   1,1.03840637,  34.207315, 1.10000, 0.90000, 1.10000, 0.90000
30970,'FRENCH CAM~8', 345.0000,1,  25,   1,   1,1.03857160,  34.668930, 1.10000, 0.90000, 1.10000, 0.90000
30971,'RALEIGH 32 1', 345.0000,1,  25,   1,   1,1.03267384,  37.876476, 1.10000, 0.90000, 1.10000, 0.90000
30972,'RALEIGH 32 2', 100.0000,1,  25,   1,   1,1.03307283,  36.090320, 1.10000, 0.90000, 1.10000, 0.90000
30973,'RALEIGH 32 3',  13.8000,2,  25,   1,   1,1.02233136,  39.494876, 1.10000, 0.90000, 1.10000, 0.90000
30974,'RALEIGH 32 4',  13.8000,2,  25,   1,   1,1.02258158,  38.843696, 1.10000, 0.90000, 1.10000, 0.90000
30975,'RALEIGH 32 5', 345.0000,1,  25,   1,   1,1.03256786,  38.049826, 1.10000, 0.90000, 1.10000, 0.90000
30976,'RALEIGH 32 7', 345.0000,1,  25,   1,   1,1.03267384,  37.876476, 1.10000, 0.90000, 1.10000, 0.90000
30977,'CLINTON 28 1', 138.0000,1,  26,   1,   1,1.01387739, -43.578178, 1.10000, 0.90000, 1.10000, 0.90000
30978,'CLINTON 28 2', 138.0000,1,  26,   1,   1,1.01366436, -43.590609, 1.10000, 0.90000, 1.10000, 0.90000
30979,'CLINTON 29 1', 138.0000,1,  26,   1,   1,1.01959169, -45.071390, 1.10000, 0.90000, 1.10000, 0.90000
30980,'CLINTON 30 1', 138.0000,1,  26,   1,   1,1.01958418, -44.029527, 1.10000, 0.90000, 1.10000, 0.90000
30981,'CLINTON 31 1', 138.0000,1,  26,   1,   1,1.01552033, -44.123101, 1.10000, 0.90000, 1.10000, 0.90000
30982,'KNOXVILLE~47', 138.0000,1,  26,   1,   1,1.02794135, -41.178722, 1.10000, 0.90000, 1.10000, 0.90000
30983,'KNOXVILLE~48', 138.0000,1,  26,   1,   1,1.02772355, -41.203318, 1.10000, 0.90000, 1.10000, 0.90000
30984,'KNOXVILLE~71', 138.0000,1,  26,   1,   1,1.02729392, -42.595822, 1.10000, 0.90000, 1.10000, 0.90000
30985,'KNOXVILLE~72', 138.0000,1,  26,   1,   1,1.02720761, -42.608329, 1.10000, 0.90000, 1.10000, 0.90000
30986,'LAKE CITY~17', 138.0000,1,  26,   1,   1,1.03108513, -47.631919, 1.10000, 0.90000, 1.10000, 0.90000
30987,'LAKE CITY~18', 138.0000,1,  26,   1,   1,1.03097820, -47.647557, 1.10000, 0.90000, 1.10000, 0.90000
30988,'OAK RIDGE ~3', 138.0000,1,  26,   1,   1,1.01960516, -40.370608, 1.10000, 0.90000, 1.10000, 0.90000
30989,'OAK RIDGE ~4', 138.0000,1,  26,   1,   1,1.01455808, -39.101546, 1.10000, 0.90000, 1.10000, 0.90000
30990,'OAK RIDGE ~5', 138.0000,1,  26,   1,   1,1.01471758, -39.074764, 1.10000, 0.90000, 1.10000, 0.90000
30991,'OAK RIDGE ~6', 138.0000,1,  26,   1,   1,1.02813864, -38.525904, 1.10000, 0.90000, 1.10000, 0.90000
30992,'OAK RIDGE ~7', 138.0000,1,  26,   1,   1,1.02830791, -38.512469, 1.10000, 0.90000, 1.10000, 0.90000
30993,'OAK RIDGE ~8', 138.0000,1,  26,   1,   1,1.02269411, -39.440671, 1.10000, 0.90000, 1.10000, 0.90000
30994,'OLIVER SPR~1', 138.0000,1,  26,   1,   1,1.01266885, -41.165294, 1.10000, 0.90000, 1.10000, 0.90000
30995,'OLIVER SPR~2', 138.0000,1,  26,   1,   1,1.01280653, -41.140190, 1.10000, 0.90000, 1.10000, 0.90000
30996,'POWELL 1 1  ', 138.0000,1,  26,   1,   1,1.02616549, -45.792979, 1.10000, 0.90000, 1.10000, 0.90000
30997,'POWELL 1 2  ', 138.0000,1,  26,   1,   1,1.02623475, -45.777068, 1.10000, 0.90000, 1.10000, 0.90000
30998,'POWELL 2 1  ', 138.0000,1,  26,   1,   1,1.02048087, -43.096813, 1.10000, 0.90000, 1.10000, 0.90000
30999,'BELL BUCKL~1', 138.0000,1,  26,   1,   1,1.00888014, -27.491317, 1.10000, 0.90000, 1.10000, 0.90000
31000,'CHAPEL HIL~7', 138.0000,1,  26,   1,   1,1.01463032, -24.688537, 1.10000, 0.90000, 1.10000, 0.90000
31001,'CHAPEL HIL~8', 138.0000,1,  26,   1,   1,1.00778306, -24.865597, 1.10000, 0.90000, 1.10000, 0.90000
31002,'FAYETTEVI~66', 138.0000,1,  26,   1,   1,0.98297948, -19.866292, 1.10000, 0.90000, 1.10000, 0.90000
31003,'FAYETTEVI~67', 138.0000,1,  26,   1,   1,0.98403645, -20.541939, 1.10000, 0.90000, 1.10000, 0.90000
31004,'FAYETTEVI~74', 138.0000,1,  26,   1,   1,0.97981220, -20.212044, 1.10000, 0.90000, 1.10000, 0.90000
31005,'FAYETTEVI~75', 138.0000,1,  26,   1,   1,0.97958106, -20.235704, 1.10000, 0.90000, 1.10000, 0.90000
31006,'LEWISBURG~12', 138.0000,1,  26,   1,   1,1.00889039, -24.028273, 1.10000, 0.90000, 1.10000, 0.90000
31007,'LEWISBURG~13', 138.0000,1,  26,   1,   1,1.00402403, -24.800014, 1.10000, 0.90000, 1.10000, 0.90000
31008,'LEWISBURG~14', 138.0000,1,  26,   1,   1,1.00371015, -24.820371, 1.10000, 0.90000, 1.10000, 0.90000
31009,'LEWISBURG~15', 138.0000,1,  26,   1,   1,1.00558007, -24.547135, 1.10000, 0.90000, 1.10000, 0.90000
31010,'LEWISBURG~16', 138.0000,1,  26,   1,   1,1.00547230, -24.557791, 1.10000, 0.90000, 1.10000, 0.90000
31011,'PETERSBUR~18', 138.0000,1,  26,   1,   1,1.00829935, -23.249322, 1.10000, 0.90000, 1.10000, 0.90000
31012,'ROCKVALE 1  ', 138.0000,1,  26,   1,   1,1.02864444, -28.122906, 1.10000, 0.90000, 1.10000, 0.90000
31013,'ROCKVALE 2  ', 138.0000,1,  26,   1,   1,1.02852607, -28.138805, 1.10000, 0.90000, 1.10000, 0.90000
31014,'SHELBYVILL~1', 138.0000,1,  26,   1,   1,1.02083135, -24.711143, 1.10000, 0.90000, 1.10000, 0.90000
31015,'SHELBYVIL~13', 138.0000,1,  26,   1,   1,1.03464615, -25.869611, 1.10000, 0.90000, 1.10000, 0.90000
31016,'SHELBYVIL~14', 138.0000,1,  26,   1,   1,1.00518608, -21.677398, 1.10000, 0.90000, 1.10000, 0.90000
31017,'SHELBYVIL~15', 138.0000,1,  26,   1,   1,1.01055014, -23.029957, 1.10000, 0.90000, 1.10000, 0.90000
31018,'TULLAHOMA ~1', 138.0000,1,  26,   1,   1,1.00384581, -26.088693, 1.10000, 0.90000, 1.10000, 0.90000
31019,'TULLAHOMA ~2', 138.0000,1,  26,   1,   1,1.00220811, -19.299984, 1.10000, 0.90000, 1.10000, 0.90000
31020,'TULLAHOMA ~3', 138.0000,1,  26,   1,   1,0.99841422, -18.834679, 1.10000, 0.90000, 1.10000, 0.90000
31021,'TULLAHOMA ~4',  22.0000,1,  26,   1,   1,0.99841422, -18.834679, 1.10000, 0.90000, 1.10000, 0.90000
31022,'TULLAHOMA ~5',  22.0000,1,  26,   1,   1,0.99841422, -18.834679, 1.10000, 0.90000, 1.10000, 0.90000
31024,'TULLAHOMA ~7', 138.0000,1,  26,   1,   1,0.99851692, -18.817970, 1.10000, 0.90000, 1.10000, 0.90000
31025,'TULLAHOMA ~8', 138.0000,1,  26,   1,   1,0.99831331, -18.848957, 1.10000, 0.90000, 1.10000, 0.90000
31026,'TULLAHOMA ~9', 138.0000,1,  26,   1,   1,1.00409079, -26.628406, 1.10000, 0.90000, 1.10000, 0.90000
31027,'TULLAHOMA~10', 138.0000,1,  26,   1,   1,1.00398445, -26.641815, 1.10000, 0.90000, 1.10000, 0.90000
31028,'BIG SANDY ~1', 138.0000,1,  26,   1,   1,1.01458645,  -2.126824, 1.10000, 0.90000, 1.10000, 0.90000
31029,'BRUCETON 1  ', 138.0000,1,  26,   1,   1,1.02322912,  -0.480266, 1.10000, 0.90000, 1.10000, 0.90000
31030,'BRUCETON 2  ', 138.0000,1,  26,   1,   1,1.02329266,  -0.473148, 1.10000, 0.90000, 1.10000, 0.90000
31031,'CAMDEN 23 1 ', 138.0000,1,  26,   1,   1,1.02230036,  -0.129872, 1.10000, 0.90000, 1.10000, 0.90000
31032,'CAMDEN 24 1 ', 138.0000,1,  26,   1,   1,1.02395773,   0.636204, 1.10000, 0.90000, 1.10000, 0.90000
31033,'CROSSVILLE~4', 138.0000,1,  26,   1,   1,1.01345444, -39.392997, 1.10000, 0.90000, 1.10000, 0.90000
31034,'CROSSVILLE~5', 138.0000,1,  26,   1,   1,1.01144147, -35.880845, 1.10000, 0.90000, 1.10000, 0.90000
31035,'DAYTON 4 1  ', 138.0000,1,  26,   1,   1,1.02335417, -30.132244, 1.10000, 0.90000, 1.10000, 0.90000
31036,'DAYTON 4 2  ', 138.0000,1,  26,   1,   1,1.02322876, -30.143705, 1.10000, 0.90000, 1.10000, 0.90000
31037,'DAYTON 5 1  ', 138.0000,1,  26,   1,   1,1.02108395, -30.786248, 1.10000, 0.90000, 1.10000, 0.90000
31038,'DAYTON 5 2  ', 138.0000,1,  26,   1,   1,1.02115452, -30.775750, 1.10000, 0.90000, 1.10000, 0.90000
31039,'DAYTON 6 1  ', 138.0000,1,  26,   1,   1,1.02569759, -33.228689, 1.10000, 0.90000, 1.10000, 0.90000
31040,'DAYTON 6 2  ',  20.0000,1,  26,   1,   1,1.02569759, -33.228689, 1.10000, 0.90000, 1.10000, 0.90000
31041,'DAYTON 6 3  ',  20.0000,1,  26,   1,   1,1.02569759, -33.228689, 1.10000, 0.90000, 1.10000, 0.90000
31043,'DAYTON 6 5  ', 138.0000,1,  26,   1,   1,1.02587795, -33.209876, 1.10000, 0.90000, 1.10000, 0.90000
31044,'DAYTON 6 7  ', 138.0000,1,  26,   1,   1,1.02551937, -33.248046, 1.10000, 0.90000, 1.10000, 0.90000
31045,'DUNLAP 1 1  ', 138.0000,1,  26,   1,   1,1.02979112, -27.883226, 1.10000, 0.90000, 1.10000, 0.90000
31046,'DUNLAP 1 2  ', 138.0000,1,  26,   1,   1,1.02969551, -27.891743, 1.10000, 0.90000, 1.10000, 0.90000
31047,'DUNLAP 2 1  ', 138.0000,1,  26,   1,   1,0.99696529, -27.577828, 1.10000, 0.90000, 1.10000, 0.90000
31048,'DUNLAP 2 2  ', 138.0000,1,  26,   1,   1,0.99709803, -27.564456, 1.10000, 0.90000, 1.10000, 0.90000
31049,'DUNLAP 3 1  ', 138.0000,1,  26,   1,   1,1.02261949, -28.590935, 1.10000, 0.90000, 1.10000, 0.90000
31050,'PIKEVILLE ~2', 138.0000,1,  26,   1,   1,1.00317669, -34.543730, 1.10000, 0.90000, 1.10000, 0.90000
31051,'PIKEVILLE ~3', 138.0000,1,  26,   1,   1,0.99126720, -31.459172, 1.10000, 0.90000, 1.10000, 0.90000
31052,'SODDY DAIS~1', 138.0000,1,  26,   1,   1,1.01100171, -25.883062, 1.10000, 0.90000, 1.10000, 0.90000
31053,'SODDY DAIS~2', 138.0000,1,  26,   1,   1,1.01115704, -25.869946, 1.10000, 0.90000, 1.10000, 0.90000
31054,'SODDY DAIS~3', 138.0000,1,  26,   1,   1,1.01324582, -24.257195, 1.10000, 0.90000, 1.10000, 0.90000
31055,'SODDY DAIS~4', 138.0000,1,  26,   1,   1,1.01292467, -24.290379, 1.10000, 0.90000, 1.10000, 0.90000
31056,'SPRING CIT~5', 138.0000,1,  26,   1,   1,1.03565848, -35.421989, 1.10000, 0.90000, 1.10000, 0.90000
31057,'SPRING CIT~6', 138.0000,1,  26,   1,   1,1.03555882, -35.441165, 1.10000, 0.90000, 1.10000, 0.90000
31058,'GREENBACK 1 ', 138.0000,1,  26,   1,   1,1.02491164, -37.357047, 1.10000, 0.90000, 1.10000, 0.90000
31059,'GREENBACK 2 ', 138.0000,1,  26,   1,   1,1.02473199, -37.367528, 1.10000, 0.90000, 1.10000, 0.90000
31060,'KNOXVILLE~73', 138.0000,1,  26,   1,   1,1.02434766, -46.229968, 1.10000, 0.90000, 1.10000, 0.90000
31061,'KNOXVILLE~74', 138.0000,1,  26,   1,   1,1.02416658, -46.248741, 1.10000, 0.90000, 1.10000, 0.90000
31062,'KNOXVILLE~75', 138.0000,1,  26,   1,   1,1.02422988, -48.114994, 1.10000, 0.90000, 1.10000, 0.90000
31063,'KNOXVILLE~76', 138.0000,1,  26,   1,   1,1.02436137, -46.326130, 1.10000, 0.90000, 1.10000, 0.90000
31064,'KNOXVILLE~77', 138.0000,1,  26,   1,   1,1.02424371, -46.355493, 1.10000, 0.90000, 1.10000, 0.90000
31065,'KNOXVILLE~78', 345.0000,1,  26,   1,   1,1.04029083, -37.698857, 1.10000, 0.90000, 1.10000, 0.90000
31066,'LOUISVILL~74', 138.0000,1,  26,   1,   1,1.02496290, -40.774255, 1.10000, 0.90000, 1.10000, 0.90000
31067,'LOUISVILL~75', 138.0000,1,  26,   1,   1,1.02509773, -40.755035, 1.10000, 0.90000, 1.10000, 0.90000
31068,'MARYVILLE ~1', 138.0000,1,  26,   1,   1,1.01825130, -37.658282, 1.10000, 0.90000, 1.10000, 0.90000
31069,'MARYVILLE~22', 138.0000,1,  26,   1,   1,1.01631367, -37.708105, 1.10000, 0.90000, 1.10000, 0.90000
31070,'MARYVILLE~23', 138.0000,1,  26,   1,   1,1.01690674, -37.720048, 1.10000, 0.90000, 1.10000, 0.90000
31071,'MARYVILLE~24', 138.0000,1,  26,   1,   1,1.01675248, -37.732847, 1.10000, 0.90000, 1.10000, 0.90000
31072,'MARYVILLE~25', 138.0000,1,  26,   1,   1,1.01649022, -37.585544, 1.10000, 0.90000, 1.10000, 0.90000
31073,'MARYVILLE~26', 138.0000,1,  26,   1,   1,1.01659513, -37.572901, 1.10000, 0.90000, 1.10000, 0.90000
31074,'MARYVILLE~27', 138.0000,1,  26,   1,   1,1.02565920, -37.162014, 1.10000, 0.90000, 1.10000, 0.90000
31075,'MARYVILLE~28', 138.0000,1,  26,   1,   1,1.02099764, -39.096464, 1.10000, 0.90000, 1.10000, 0.90000
31076,'MARYVILLE~29', 138.0000,1,  26,   1,   1,1.02089369, -39.112306, 1.10000, 0.90000, 1.10000, 0.90000
31077,'MARYVILLE~30', 345.0000,1,  26,   1,   1,1.03584015, -35.417369, 1.10000, 0.90000, 1.10000, 0.90000
31078,'MARYVILLE~31', 138.0000,1,  26,   1,   1,1.02969146, -36.658319, 1.10000, 0.90000, 1.10000, 0.90000
31079,'MARYVILLE~32', 345.0000,1,  26,   1,   1,1.03555262, -35.448118, 1.10000, 0.90000, 1.10000, 0.90000
31080,'MARYVILLE~33', 138.0000,1,  26,   1,   1,1.01896882, -38.769889, 1.10000, 0.90000, 1.10000, 0.90000
31081,'MARYVILLE~34', 138.0000,1,  26,   1,   1,1.01948655, -39.480058, 1.10000, 0.90000, 1.10000, 0.90000
31082,'MARYVILLE ~2', 138.0000,1,  26,   1,   1,1.02237058, -45.952386, 1.10000, 0.90000, 1.10000, 0.90000
31083,'MARYVILLE ~3', 138.0000,1,  26,   1,   1,1.01842773, -39.157328, 1.10000, 0.90000, 1.10000, 0.90000
31084,'SEYMOUR 1 1 ', 138.0000,1,  26,   1,   1,1.03022718, -46.772855, 1.10000, 0.90000, 1.10000, 0.90000
31085,'SEYMOUR 1 2 ', 138.0000,1,  26,   1,   1,1.03008330, -46.790600, 1.10000, 0.90000, 1.10000, 0.90000
31086,'SEYMOUR 2 1 ', 138.0000,1,  26,   1,   1,1.02282870, -47.313062, 1.10000, 0.90000, 1.10000, 0.90000
31087,'WALLAND 1   ', 138.0000,1,  26,   1,   1,1.02763546, -37.467378, 1.10000, 0.90000, 1.10000, 0.90000
31088,'CLEVELAND ~3', 138.0000,1,  26,   1,   1,1.00111115, -27.619415, 1.10000, 0.90000, 1.10000, 0.90000
31089,'CLEVELAND ~4', 138.0000,1,  26,   1,   1,1.00318968, -27.659423, 1.10000, 0.90000, 1.10000, 0.90000
31090,'CLEVELAND ~5', 138.0000,1,  26,   1,   1,1.01131678, -27.267283, 1.10000, 0.90000, 1.10000, 0.90000
31091,'CLEVELAND ~6', 138.0000,1,  26,   1,   1,0.99755293, -27.020124, 1.10000, 0.90000, 1.10000, 0.90000
31092,'CLEVELAND ~7', 138.0000,1,  26,   1,   1,1.01263106, -25.330315, 1.10000, 0.90000, 1.10000, 0.90000
31093,'CLEVELAND ~8', 138.0000,1,  26,   1,   1,1.01250196, -25.346193, 1.10000, 0.90000, 1.10000, 0.90000
31094,'CLEVELAND ~9', 138.0000,1,  26,   1,   1,1.00239480, -26.493933, 1.10000, 0.90000, 1.10000, 0.90000
31095,'CLEVELAND~10', 138.0000,1,  26,   1,   1,1.00454712, -26.890737, 1.10000, 0.90000, 1.10000, 0.90000
31096,'CLEVELAND~11', 138.0000,1,  26,   1,   1,1.00436962, -26.904277, 1.10000, 0.90000, 1.10000, 0.90000
31097,'CLEVELAND~12', 345.0000,1,  26,   1,   1,1.04266751, -23.134604, 1.10000, 0.90000, 1.10000, 0.90000
31098,'CLEVELAND~13', 138.0000,1,  26,   1,   1,1.02208340, -27.020616, 1.10000, 0.90000, 1.10000, 0.90000
31099,'CLEVELAND~14',  22.0000,1,  26,   1,   1,0.99957281, -33.445739, 1.10000, 0.90000, 1.10000, 0.90000
31101,'CLEVELAND~16', 345.0000,1,  26,   1,   1,1.04239702, -22.964112, 1.10000, 0.90000, 1.10000, 0.90000
31102,'GEORGETOW~20', 138.0000,1,  26,   1,   1,1.01349044, -25.999412, 1.10000, 0.90000, 1.10000, 0.90000
31103,'OLD FORT 2 1', 138.0000,1,  26,   1,   1,1.02858460, -26.376587, 1.10000, 0.90000, 1.10000, 0.90000
31104,'CARYVILLE 1 ', 138.0000,1,  26,   1,   1,1.01179361, -44.832245, 1.10000, 0.90000, 1.10000, 0.90000
31105,'CARYVILLE 2 ', 138.0000,1,  26,   1,   1,1.01164770, -44.843730, 1.10000, 0.90000, 1.10000, 0.90000
31106,'JACKSBORO 1 ', 138.0000,1,  26,   1,   1,1.04237449, -49.469626, 1.10000, 0.90000, 1.10000, 0.90000
31107,'JACKSBORO 2 ', 138.0000,1,  26,   1,   1,1.04227638, -49.482921, 1.10000, 0.90000, 1.10000, 0.90000
31108,'JELLICO 1   ', 138.0000,1,  26,   1,   1,1.03968072, -51.245458, 1.10000, 0.90000, 1.10000, 0.90000
31109,'LA FOLLETT~1', 138.0000,1,  26,   1,   1,1.03739548, -51.027889, 1.10000, 0.90000, 1.10000, 0.90000
31110,'LA FOLLETT~2', 138.0000,1,  26,   1,   1,1.03725815, -50.291953, 1.10000, 0.90000, 1.10000, 0.90000
31111,'PIONEER 1 1 ', 138.0000,1,  26,   1,   1,1.01668859, -46.619391, 1.10000, 0.90000, 1.10000, 0.90000
31112,'SPEEDWELL 1 ', 138.0000,1,  26,   1,   1,1.02870774, -48.467719, 1.10000, 0.90000, 1.10000, 0.90000
31113,'SPEEDWELL 2 ', 138.0000,1,  26,   1,   1,1.02873969, -48.459912, 1.10000, 0.90000, 1.10000, 0.90000
31114,'MCMINNVILL~1', 138.0000,1,  26,   1,   1,1.03528857, -29.260479, 1.10000, 0.90000, 1.10000, 0.90000
31115,'MCMINNVILL~2', 138.0000,1,  26,   1,   1,1.02670693, -29.560642, 1.10000, 0.90000, 1.10000, 0.90000
31116,'MCMINNVILL~3', 138.0000,1,  26,   1,   1,1.02650964, -29.577482, 1.10000, 0.90000, 1.10000, 0.90000
31117,'MCMINNVILL~4', 345.0000,1,  26,   1,   1,1.03786731, -18.070966, 1.10000, 0.90000, 1.10000, 0.90000
31118,'MCMINNVILL~5', 138.0000,1,  26,   1,   1,1.02332509, -29.564358, 1.10000, 0.90000, 1.10000, 0.90000
31119,'MORRISON 1 1', 138.0000,1,  26,   1,   1,1.02613378, -29.497835, 1.10000, 0.90000, 1.10000, 0.90000
31120,'READYVILLE 1', 138.0000,1,  26,   1,   1,1.01341939, -30.134771, 1.10000, 0.90000, 1.10000, 0.90000
31121,'READYVILLE 2', 138.0000,1,  26,   1,   1,1.01345110, -30.129798, 1.10000, 0.90000, 1.10000, 0.90000
31122,'SMITHVILLE~2', 138.0000,1,  26,   1,   1,1.01331317, -32.865583, 1.10000, 0.90000, 1.10000, 0.90000
31123,'SMITHVILLE~3', 138.0000,1,  26,   1,   1,1.01684618, -33.001299, 1.10000, 0.90000, 1.10000, 0.90000
31124,'SMITHVILLE~4', 138.0000,1,  26,   1,   1,1.01694858, -32.989838, 1.10000, 0.90000, 1.10000, 0.90000
31125,'WOODBURY 4 1', 138.0000,1,  26,   1,   1,1.01632011, -31.162257, 1.10000, 0.90000, 1.10000, 0.90000
31126,'WOODBURY 5 1', 138.0000,1,  26,   1,   1,1.01334691, -31.263087, 1.10000, 0.90000, 1.10000, 0.90000
31127,'WOODBURY 5 2',  13.8000,1,  26,   1,   1,1.01334691, -31.263087, 1.10000, 0.90000, 1.10000, 0.90000
31128,'WOODBURY 5 3',  13.8000,1,  26,   1,   1,1.01334691, -31.263087, 1.10000, 0.90000, 1.10000, 0.90000
31130,'WOODBURY 5 5', 138.0000,1,  26,   1,   1,1.01330149, -31.269333, 1.10000, 0.90000, 1.10000, 0.90000
31131,'WOODBURY 5 7', 138.0000,1,  26,   1,   1,1.01339459, -31.256841, 1.10000, 0.90000, 1.10000, 0.90000
31132,'WOODBURY 6 1', 138.0000,1,  26,   1,   1,1.00814390, -30.113027, 1.10000, 0.90000, 1.10000, 0.90000
31133,'WOODBURY 6 2', 138.0000,1,  26,   1,   1,1.00826120, -30.104878, 1.10000, 0.90000, 1.10000, 0.90000
31134,'CEDAR GROV~1', 138.0000,1,  26,   1,   1,1.02115214,  -5.160979, 1.10000, 0.90000, 1.10000, 0.90000
31135,'HUNTINGDO~20', 138.0000,1,  26,   1,   1,1.02152908,  -3.775614, 1.10000, 0.90000, 1.10000, 0.90000
31136,'HUNTINGDO~21', 138.0000,1,  26,   1,   1,1.02169108,  -3.686648, 1.10000, 0.90000, 1.10000, 0.90000
31137,'JACKSON 35 1', 138.0000,1,  26,   1,   1,1.01320946,  -0.730090, 1.10000, 0.90000, 1.10000, 0.90000
31138,'JACKSON 36 1', 138.0000,1,  26,   1,   1,1.01133788,  -1.053503, 1.10000, 0.90000, 1.10000, 0.90000
31139,'JACKSON 37 1', 138.0000,1,  26,   1,   1,1.01645732,  -1.713032, 1.10000, 0.90000, 1.10000, 0.90000
31140,'JACKSON 37 2', 138.0000,1,  26,   1,   1,1.01615238,  -1.735078, 1.10000, 0.90000, 1.10000, 0.90000
31141,'JACKSON 38 1', 138.0000,1,  26,   1,   1,1.00967443,  -1.662137, 1.10000, 0.90000, 1.10000, 0.90000
31142,'JACKSON 38 2', 138.0000,1,  26,   1,   1,1.00982535,  -1.641518, 1.10000, 0.90000, 1.10000, 0.90000
31143,'JACKSON 39 1', 138.0000,1,  26,   1,   1,1.01082027,  -1.259908, 1.10000, 0.90000, 1.10000, 0.90000
31144,'MC KENZIE ~1', 138.0000,1,  26,   1,   1,1.02967334,  -3.040046, 1.10000, 0.90000, 1.10000, 0.90000
31145,'MC KENZIE ~2', 138.0000,1,  26,   1,   1,1.02957785,  -3.050154, 1.10000, 0.90000, 1.10000, 0.90000
31146,'MC KENZIE ~3', 138.0000,1,  26,   1,   1,1.02255321,  -3.717756, 1.10000, 0.90000, 1.10000, 0.90000
31147,'MC KENZIE ~4', 138.0000,1,  26,   1,   1,1.02236259,  -3.737059, 1.10000, 0.90000, 1.10000, 0.90000
31148,'ELIZABETHT~1', 138.0000,1,  26,   1,   1,1.03572547, -62.022680, 1.10000, 0.90000, 1.10000, 0.90000
31149,'ELIZABETHT~2', 138.0000,1,  26,   1,   1,1.03329885, -62.334922, 1.10000, 0.90000, 1.10000, 0.90000
31150,'ELIZABETHT~3', 138.0000,1,  26,   1,   1,1.03320467, -62.351540, 1.10000, 0.90000, 1.10000, 0.90000
31151,'ELIZABETHT~4', 138.0000,1,  26,   1,   1,1.02834034, -62.583459, 1.10000, 0.90000, 1.10000, 0.90000
31152,'ELIZABETHT~5', 138.0000,1,  26,   1,   1,1.02853715, -62.560667, 1.10000, 0.90000, 1.10000, 0.90000
31153,'ELIZABETHT~6', 138.0000,1,  26,   1,   1,1.03844714, -61.308345, 1.10000, 0.90000, 1.10000, 0.90000
31154,'HAMPTON 25 1', 138.0000,1,  26,   1,   1,1.03154349, -62.638654, 1.10000, 0.90000, 1.10000, 0.90000
31155,'HAMPTON 25 2', 138.0000,1,  26,   1,   1,1.03146875, -62.649254, 1.10000, 0.90000, 1.10000, 0.90000
31156,'JOHNSON C~19', 138.0000,1,  26,   1,   1,1.00433457, -60.028654, 1.10000, 0.90000, 1.10000, 0.90000
31157,'JOHNSON C~20', 138.0000,1,  26,   1,   1,1.02074611, -61.483027, 1.10000, 0.90000, 1.10000, 0.90000
31158,'JOHNSON C~21', 138.0000,1,  26,   1,   1,1.02099800, -61.455720, 1.10000, 0.90000, 1.10000, 0.90000
31159,'JOHNSON C~22', 138.0000,1,  26,   1,   1,1.00709867, -61.065935, 1.10000, 0.90000, 1.10000, 0.90000
31160,'JOHNSON C~23', 138.0000,1,  26,   1,   1,1.00396252, -57.995669, 1.10000, 0.90000, 1.10000, 0.90000
31161,'JOHNSON C~24', 138.0000,1,  26,   1,   1,1.00447285, -59.390346, 1.10000, 0.90000, 1.10000, 0.90000
31162,'JOHNSON CI~3', 138.0000,1,  26,   1,   1,1.00789237, -56.522165, 1.10000, 0.90000, 1.10000, 0.90000
31163,'JOHNSON CI~4', 138.0000,1,  26,   1,   1,1.00776935, -56.538663, 1.10000, 0.90000, 1.10000, 0.90000
31164,'JOHNSON CI~5', 138.0000,1,  26,   1,   1,1.00541568, -60.893582, 1.10000, 0.90000, 1.10000, 0.90000
31165,'ROAN MOUNT~1', 138.0000,1,  26,   1,   1,1.01640022, -61.920658, 1.10000, 0.90000, 1.10000, 0.90000
31166,'ROAN MOUNT~2', 138.0000,1,  26,   1,   1,1.01633298, -61.926279, 1.10000, 0.90000, 1.10000, 0.90000
31167,'ROAN MOUNT~3', 138.0000,1,  26,   1,   1,1.01079261, -61.207736, 1.10000, 0.90000, 1.10000, 0.90000
31168,'ROAN MOUNT~4', 138.0000,1,  26,   1,   1,1.01082635, -61.204348, 1.10000, 0.90000, 1.10000, 0.90000
31169,'ASHLAND CI~1', 138.0000,1,  26,   1,   1,1.01350594, -21.245310, 1.10000, 0.90000, 1.10000, 0.90000
31170,'ASHLAND CI~2', 138.0000,1,  26,   1,   1,1.01337290, -21.252403, 1.10000, 0.90000, 1.10000, 0.90000
31171,'ASHLAND CI~3', 138.0000,1,  26,   1,   1,1.00825906, -19.884931, 1.10000, 0.90000, 1.10000, 0.90000
31172,'ASHLAND CI~4', 138.0000,1,  26,   1,   1,1.01956856, -22.972822, 1.10000, 0.90000, 1.10000, 0.90000
31173,'ASHLAND CI~5', 138.0000,1,  26,   1,   1,1.01156652, -24.042099, 1.10000, 0.90000, 1.10000, 0.90000
31174,'CEDAR HILL~1', 138.0000,1,  26,   1,   1,1.02398717, -24.223491, 1.10000, 0.90000, 1.10000, 0.90000
31175,'CEDAR HILL~2', 138.0000,1,  26,   1,   1,1.02387130, -24.235465, 1.10000, 0.90000, 1.10000, 0.90000
31176,'CHAPMANSBO~1', 138.0000,1,  26,   1,   1,1.02099621, -22.258169, 1.10000, 0.90000, 1.10000, 0.90000
31177,'CHARLOTT~104', 138.0000,1,  26,   1,   1,1.02131832, -19.496570, 1.10000, 0.90000, 1.10000, 0.90000
31178,'CLARKSVIL~33', 138.0000,1,  26,   1,   1,1.02363408, -20.664423, 1.10000, 0.90000, 1.10000, 0.90000
31179,'CLARKSVIL~34', 138.0000,1,  26,   1,   1,1.02042305, -22.070378, 1.10000, 0.90000, 1.10000, 0.90000
31180,'CLARKSVIL~35', 138.0000,1,  26,   1,   1,1.02542984, -20.086663, 1.10000, 0.90000, 1.10000, 0.90000
31181,'JOELTON 1   ', 138.0000,1,  26,   1,   1,1.01652586, -24.864119, 1.10000, 0.90000, 1.10000, 0.90000
31182,'JOELTON 2   ', 138.0000,1,  26,   1,   1,1.01648200, -24.874762, 1.10000, 0.90000, 1.10000, 0.90000
31183,'PLEASANT V~4', 138.0000,1,  26,   1,   1,1.02142012, -21.700457, 1.10000, 0.90000, 1.10000, 0.90000
31184,'PLEASANT V~5', 138.0000,1,  26,   1,   1,1.00962138, -22.130537, 1.10000, 0.90000, 1.10000, 0.90000
31185,'WHITE BLUF~1', 138.0000,1,  26,   1,   1,1.01443374, -20.833359, 1.10000, 0.90000, 1.10000, 0.90000
31186,'BEECH BLUF~1', 138.0000,1,  26,   1,   1,1.01100600,  -1.834218, 1.10000, 0.90000, 1.10000, 0.90000
31187,'HENDERSON ~6', 138.0000,1,  26,   1,   1,1.02621758,  -6.053796, 1.10000, 0.90000, 1.10000, 0.90000
31188,'HENDERSON ~7', 138.0000,1,  26,   1,   1,1.02403390,  -6.624963, 1.10000, 0.90000, 1.10000, 0.90000
31189,'HENDERSON ~8', 138.0000,1,  26,   1,   1,1.02409708,  -6.612801, 1.10000, 0.90000, 1.10000, 0.90000
31190,'HENDERSON ~9', 138.0000,1,  26,   1,   1,1.02887225,  -5.537744, 1.10000, 0.90000, 1.10000, 0.90000
31191,'HARROGATE ~1', 138.0000,1,  26,   1,   1,1.03040373, -47.740618, 1.10000, 0.90000, 1.10000, 0.90000
31192,'HARROGATE ~2', 138.0000,1,  26,   1,   1,1.02979445, -48.460872, 1.10000, 0.90000, 1.10000, 0.90000
31193,'NEW TAZEWE~1', 138.0000,1,  26,   1,   1,1.02671814, -49.050583, 1.10000, 0.90000, 1.10000, 0.90000
31194,'NEW TAZEWE~2', 138.0000,1,  26,   1,   1,1.02654850, -49.075568, 1.10000, 0.90000, 1.10000, 0.90000
31195,'SNEEDVILLE~1', 138.0000,1,  26,   1,   1,1.02927279, -52.209358, 1.10000, 0.90000, 1.10000, 0.90000
31196,'SNEEDVILLE~2', 138.0000,1,  26,   1,   1,1.02930927, -52.205776, 1.10000, 0.90000, 1.10000, 0.90000
31197,'SNEEDVILLE~3', 138.0000,1,  26,   1,   1,1.02358150, -52.041264, 1.10000, 0.90000, 1.10000, 0.90000
31198,'TAZEWELL 3 1', 138.0000,1,  26,   1,   1,1.03135228, -48.980687, 1.10000, 0.90000, 1.10000, 0.90000
31199,'TAZEWELL 4 1', 138.0000,1,  26,   1,   1,1.03039813, -48.848171, 1.10000, 0.90000, 1.10000, 0.90000
31200,'CELINA 1 1  ', 138.0000,1,  26,   1,   1,1.02773464, -42.639706, 1.10000, 0.90000, 1.10000, 0.90000
31201,'CELINA 1 2  ', 138.0000,1,  26,   1,   1,1.02769148, -42.645382, 1.10000, 0.90000, 1.10000, 0.90000
31202,'CELINA 2 1  ', 138.0000,1,  26,   1,   1,1.02690244, -41.236625, 1.10000, 0.90000, 1.10000, 0.90000
31203,'RED BOILIN~1', 138.0000,1,  26,   1,   1,1.02982986, -34.114131, 1.10000, 0.90000, 1.10000, 0.90000
31204,'COSBY 1 1   ', 138.0000,1,  26,   1,   1,1.03352964, -43.474759, 1.10000, 0.90000, 1.10000, 0.90000
31205,'COSBY 1 2   ', 138.0000,1,  26,   1,   1,1.03341424, -43.487411, 1.10000, 0.90000, 1.10000, 0.90000
31206,'COSBY 2 1   ', 138.0000,1,  26,   1,   1,1.03575063, -49.382763, 1.10000, 0.90000, 1.10000, 0.90000
31207,'GREENEVILL~1', 138.0000,1,  26,   1,   1,1.03431129, -54.214831, 1.10000, 0.90000, 1.10000, 0.90000
31208,'GREENEVILL~2', 138.0000,1,  26,   1,   1,1.03417063, -54.228519, 1.10000, 0.90000, 1.10000, 0.90000
31209,'GREENEVILL~3', 138.0000,1,  26,   1,   1,1.02642035, -54.523891, 1.10000, 0.90000, 1.10000, 0.90000
31210,'GREENEVILL~4', 138.0000,1,  26,   1,   1,1.02633190, -54.535905, 1.10000, 0.90000, 1.10000, 0.90000
31211,'GREENEVILL~5', 138.0000,1,  26,   1,   1,1.02604902, -54.160354, 1.10000, 0.90000, 1.10000, 0.90000
31212,'GREENEVILL~6', 138.0000,1,  26,   1,   1,1.02617776, -54.144518, 1.10000, 0.90000, 1.10000, 0.90000
31213,'GREENEVILL~7', 138.0000,1,  26,   1,   1,1.02688277, -53.360218, 1.10000, 0.90000, 1.10000, 0.90000
31214,'NEWPORT 16 1', 138.0000,1,  26,   1,   1,1.02376771, -47.825599, 1.10000, 0.90000, 1.10000, 0.90000
31215,'NEWPORT 17 1', 138.0000,1,  26,   1,   1,1.02254415, -49.635142, 1.10000, 0.90000, 1.10000, 0.90000
31216,'NEWPORT 17 2', 138.0000,1,  26,   1,   1,1.02271843, -49.620354, 1.10000, 0.90000, 1.10000, 0.90000
31217,'NEWPORT 18 1', 138.0000,1,  26,   1,   1,1.02728510, -46.069698, 1.10000, 0.90000, 1.10000, 0.90000
31218,'NEWPORT 19 1', 138.0000,1,  26,   1,   1,1.02466083, -47.227312, 1.10000, 0.90000, 1.10000, 0.90000
31219,'NEWPORT 19 2', 138.0000,1,  26,   1,   1,1.02458656, -47.238005, 1.10000, 0.90000, 1.10000, 0.90000
31220,'PARROTTSVI~1', 138.0000,1,  26,   1,   1,1.02286124, -48.923781, 1.10000, 0.90000, 1.10000, 0.90000
31221,'HILLSBORO~19', 138.0000,1,  26,   1,   1,1.00142360, -25.807532, 1.10000, 0.90000, 1.10000, 0.90000
31222,'MANCHESTE~35', 138.0000,1,  26,   1,   1,1.00766301, -28.344095, 1.10000, 0.90000, 1.10000, 0.90000
31223,'MANCHESTE~36', 138.0000,1,  26,   1,   1,1.01956272, -29.466382, 1.10000, 0.90000, 1.10000, 0.90000
31224,'MANCHESTE~37', 138.0000,1,  26,   1,   1,1.01940489, -29.480801, 1.10000, 0.90000, 1.10000, 0.90000
31225,'MANCHESTE~38', 138.0000,1,  26,   1,   1,1.01302028, -29.048388, 1.10000, 0.90000, 1.10000, 0.90000
31226,'MANCHESTE~42', 345.0000,1,  26,   1,   1,1.03169632, -13.603100, 1.10000, 0.90000, 1.10000, 0.90000
31227,'ALAMO 2 1   ', 138.0000,1,  26,   1,   1,1.03046465,   0.675629, 1.10000, 0.90000, 1.10000, 0.90000
31228,'BELLS 1     ', 138.0000,1,  26,   1,   1,1.02257121,   1.805971, 1.10000, 0.90000, 1.10000, 0.90000
31229,'HALLS 1     ', 138.0000,1,  26,   1,   1,1.02487814,   6.581862, 1.10000, 0.90000, 1.10000, 0.90000
31230,'HALLS 2     ', 138.0000,1,  26,   1,   1,1.02482057,   6.572184, 1.10000, 0.90000, 1.10000, 0.90000
31231,'HUMBOLDT 1 1', 138.0000,1,  26,   1,   1,1.01697433,  -1.125072, 1.10000, 0.90000, 1.10000, 0.90000
31232,'HUMBOLDT 1 2', 138.0000,1,  26,   1,   1,1.01713610,  -1.109459, 1.10000, 0.90000, 1.10000, 0.90000
31233,'HUMBOLDT 2 1', 138.0000,1,  26,   1,   1,1.02022648,  -0.449678, 1.10000, 0.90000, 1.10000, 0.90000
31234,'HUMBOLDT 3 1', 138.0000,1,  26,   1,   1,1.02058196,  -1.156022, 1.10000, 0.90000, 1.10000, 0.90000
31235,'HUMBOLDT 3 2', 138.0000,1,  26,   1,   1,1.02069426,  -1.146901, 1.10000, 0.90000, 1.10000, 0.90000
31236,'HUMBOLDT 4 1', 138.0000,1,  26,   1,   1,1.02284014,  -1.851141, 1.10000, 0.90000, 1.10000, 0.90000
31237,'HUMBOLDT 4 2', 138.0000,1,  26,   1,   1,1.02289546,  -1.843878, 1.10000, 0.90000, 1.10000, 0.90000
31238,'CROSSVILLE~6', 138.0000,1,  26,   1,   1,1.01778138, -40.326441, 1.10000, 0.90000, 1.10000, 0.90000
31239,'CROSSVILLE~7', 138.0000,1,  26,   1,   1,1.02185488, -39.596697, 1.10000, 0.90000, 1.10000, 0.90000
31240,'CROSSVILLE~8', 345.0000,1,  26,   1,   1,1.04352486, -28.083974, 1.10000, 0.90000, 1.10000, 0.90000
31241,'CROSSVILLE~9', 138.0000,1,  26,   1,   1,1.01829255, -40.229753, 1.10000, 0.90000, 1.10000, 0.90000
31242,'CROSSVILL~10', 138.0000,1,  26,   1,   1,1.01822901, -40.293554, 1.10000, 0.90000, 1.10000, 0.90000
31243,'CROSSVILL~11', 138.0000,1,  26,   1,   1,1.03530991, -38.855973, 1.10000, 0.90000, 1.10000, 0.90000
31244,'CROSSVILLE~2', 138.0000,1,  26,   1,   1,1.01674390, -41.436774, 1.10000, 0.90000, 1.10000, 0.90000
31245,'MONTEREY 2 1', 138.0000,1,  26,   1,   1,1.02889168, -36.509670, 1.10000, 0.90000, 1.10000, 0.90000
31246,'MONTEREY 2 2', 138.0000,1,  26,   1,   1,1.02886057, -36.514871, 1.10000, 0.90000, 1.10000, 0.90000
31247,'MONTEREY 3 1', 138.0000,1,  26,   1,   1,1.02579534, -37.699618, 1.10000, 0.90000, 1.10000, 0.90000
31248,'MONTEREY 3 2', 138.0000,1,  26,   1,   1,1.02590275, -37.688560, 1.10000, 0.90000, 1.10000, 0.90000
31249,'ROCKWOOD 6 1', 138.0000,1,  26,   1,   1,1.02014005, -37.559357, 1.10000, 0.90000, 1.10000, 0.90000
31250,'ROCKWOOD 7 1', 138.0000,1,  26,   1,   1,1.02425420, -37.092722, 1.10000, 0.90000, 1.10000, 0.90000
31251,'ROCKWOOD 7 2', 138.0000,1,  26,   1,   1,1.02414739, -37.102732, 1.10000, 0.90000, 1.10000, 0.90000
31252,'ROCKWOOD 8 1', 138.0000,1,  26,   1,   1,1.02755070, -36.677409, 1.10000, 0.90000, 1.10000, 0.90000
31253,'ROCKWOOD 8 2', 138.0000,1,  26,   1,   1,1.02744126, -36.687401, 1.10000, 0.90000, 1.10000, 0.90000
31254,'SPARTA 8 1  ', 138.0000,1,  26,   1,   1,1.00418496, -38.441100, 1.10000, 0.90000, 1.10000, 0.90000
31255,'SPARTA 9 1  ', 138.0000,1,  26,   1,   1,1.00485075, -37.383886, 1.10000, 0.90000, 1.10000, 0.90000
31256,'SPARTA 10 1 ', 138.0000,1,  26,   1,   1,1.02804828, -36.307489, 1.10000, 0.90000, 1.10000, 0.90000
31257,'ANTIOCH 1 1 ', 138.0000,1,  26,   1,   1,1.03754020, -25.391242, 1.10000, 0.90000, 1.10000, 0.90000
31258,'ANTIOCH 2 1 ', 138.0000,1,  26,   1,   1,1.02100492, -27.264986, 1.10000, 0.90000, 1.10000, 0.90000
31259,'ANTIOCH 3 1 ', 138.0000,1,  26,   1,   1,1.01706493, -28.153027, 1.10000, 0.90000, 1.10000, 0.90000
31260,'ANTIOCH 4 1 ', 345.0000,1,  26,   1,   1,1.03755867, -19.476942, 1.10000, 0.90000, 1.10000, 0.90000
31261,'ANTIOCH 4 2 ', 345.0000,1,  26,   1,   1,1.03706443, -19.517406, 1.10000, 0.90000, 1.10000, 0.90000
31262,'ANTIOCH 5 1 ', 138.0000,1,  26,   1,   1,1.02858973, -26.696809, 1.10000, 0.90000, 1.10000, 0.90000
31263,'ANTIOCH 6 1 ', 138.0000,1,  26,   1,   1,1.03453326, -25.699352, 1.10000, 0.90000, 1.10000, 0.90000
31264,'BRENTWOOD~21', 138.0000,1,  26,   1,   1,1.01996922, -27.738348, 1.10000, 0.90000, 1.10000, 0.90000
31265,'BRENTWOOD~22', 138.0000,1,  26,   1,   1,1.02431500, -27.242836, 1.10000, 0.90000, 1.10000, 0.90000
31266,'BRENTWOOD~23', 138.0000,1,  26,   1,   1,1.02442276, -27.223865, 1.10000, 0.90000, 1.10000, 0.90000
31267,'BRENTWOOD ~3', 138.0000,1,  26,   1,   1,1.01454496, -28.391476, 1.10000, 0.90000, 1.10000, 0.90000
31268,'BRENTWOOD ~4', 138.0000,1,  26,   1,   1,1.01042485, -28.280434, 1.10000, 0.90000, 1.10000, 0.90000
31269,'FRANKLIN ~44', 138.0000,1,  26,   1,   1,1.02571762, -30.573744, 1.10000, 0.90000, 1.10000, 0.90000
31270,'FRANKLIN ~45', 138.0000,1,  26,   1,   1,1.02387691, -30.156323, 1.10000, 0.90000, 1.10000, 0.90000
31271,'FRANKLIN ~46', 345.0000,1,  26,   1,   1,1.03461349, -16.330209, 1.10000, 0.90000, 1.10000, 0.90000
31272,'FRANKLIN 4~1', 138.0000,1,  26,   1,   1,1.02566350, -30.986188, 1.10000, 0.90000, 1.10000, 0.90000
31273,'FRANKLIN 4~2', 138.0000,1,  26,   1,   1,1.02551067, -31.004701, 1.10000, 0.90000, 1.10000, 0.90000
31274,'FRANKLIN 4~3', 138.0000,1,  26,   1,   1,1.02825940, -30.662478, 1.10000, 0.90000, 1.10000, 0.90000
31275,'GOODLETTSV~1', 345.0000,1,  26,   1,   1,1.01148510, -19.913574, 1.10000, 0.90000, 1.10000, 0.90000
31276,'GOODLETTSV~2', 345.0000,1,  26,   1,   1,1.01134729, -19.928491, 1.10000, 0.90000, 1.10000, 0.90000
31277,'GOODLETTSV~3', 138.0000,1,  26,   1,   1,1.03855348, -28.246488, 1.10000, 0.90000, 1.10000, 0.90000
31278,'GOODLETTSV~4', 138.0000,1,  26,   1,   1,1.02791107, -27.748272, 1.10000, 0.90000, 1.10000, 0.90000
31279,'GOODLETTSV~5', 138.0000,1,  26,   1,   1,1.02777505, -27.769621, 1.10000, 0.90000, 1.10000, 0.90000
31280,'GOODLETTSV~6', 138.0000,1,  26,   1,   1,1.03172207, -28.124252, 1.10000, 0.90000, 1.10000, 0.90000
31281,'GOODLETTSV~7', 138.0000,1,  26,   1,   1,1.03145504, -28.149004, 1.10000, 0.90000, 1.10000, 0.90000
31282,'HERMITAGE~14', 138.0000,1,  26,   1,   1,1.03933585, -24.919945, 1.10000, 0.90000, 1.10000, 0.90000
31283,'HERMITAGE~15', 138.0000,1,  26,   1,   1,1.03099918, -25.793019, 1.10000, 0.90000, 1.10000, 0.90000
31284,'HERMITAGE~16', 138.0000,1,  26,   1,   1,1.04084742, -24.552338, 1.10000, 0.90000, 1.10000, 0.90000
31285,'HERMITAGE~17', 138.0000,1,  26,   1,   1,1.03464758, -25.535676, 1.10000, 0.90000, 1.10000, 0.90000
31286,'LA VERGNE ~1', 138.0000,1,  26,   1,   1,1.03919959, -25.107934, 1.10000, 0.90000, 1.10000, 0.90000
31287,'LA VERGNE ~2', 138.0000,1,  26,   1,   1,1.02430403, -27.170747, 1.10000, 0.90000, 1.10000, 0.90000
31288,'LA VERGNE ~3', 138.0000,1,  26,   1,   1,1.04000545, -24.857907, 1.10000, 0.90000, 1.10000, 0.90000
31289,'MADISON 31 1', 138.0000,1,  26,   1,   1,1.03054869, -27.142012, 1.10000, 0.90000, 1.10000, 0.90000
31290,'MADISON 31 2', 138.0000,1,  26,   1,   1,1.03027976, -27.169026, 1.10000, 0.90000, 1.10000, 0.90000
31291,'MADISON 32 1', 138.0000,1,  26,   1,   1,1.03262782, -26.616166, 1.10000, 0.90000, 1.10000, 0.90000
31292,'MADISON 33 1', 138.0000,1,  26,   1,   1,1.02117622, -27.039186, 1.10000, 0.90000, 1.10000, 0.90000
31293,'MADISON 34 1', 138.0000,1,  26,   1,   1,1.02018464, -26.795732, 1.10000, 0.90000, 1.10000, 0.90000
31294,'MOUNT JULI~1', 138.0000,1,  26,   1,   1,1.02256477, -26.850881, 1.10000, 0.90000, 1.10000, 0.90000
31295,'MOUNT JULI~2', 138.0000,1,  26,   1,   1,1.03226423, -25.587277, 1.10000, 0.90000, 1.10000, 0.90000
31296,'MOUNT JULI~3', 138.0000,1,  26,   1,   1,1.03464675, -25.225306, 1.10000, 0.90000, 1.10000, 0.90000
31297,'MOUNT JULI~4', 138.0000,1,  26,   1,   1,1.02637720, -26.383566, 1.10000, 0.90000, 1.10000, 0.90000
31298,'MOUNT JULI~5', 138.0000,1,  26,   1,   1,1.02384961, -26.801700, 1.10000, 0.90000, 1.10000, 0.90000
31299,'MOUNT JULI~6', 138.0000,1,  26,   1,   1,1.02352464, -26.818540, 1.10000, 0.90000, 1.10000, 0.90000
31300,'NASHVILLE~95', 138.0000,1,  26,   1,   1,1.01442516, -26.972634, 1.10000, 0.90000, 1.10000, 0.90000
31301,'NASHVILLE~96', 138.0000,1,  26,   1,   1,1.01118672, -27.812103, 1.10000, 0.90000, 1.10000, 0.90000
31302,'NASHVILLE~97', 138.0000,1,  26,   1,   1,1.01058614, -27.825571, 1.10000, 0.90000, 1.10000, 0.90000
31303,'NASHVILLE ~3', 138.0000,1,  26,   1,   1,1.03121638, -27.067698, 1.10000, 0.90000, 1.10000, 0.90000
31304,'NASHVILLE ~4', 138.0000,1,  26,   1,   1,1.02883887, -26.549873, 1.10000, 0.90000, 1.10000, 0.90000
31305,'NASHVILLE ~5', 138.0000,1,  26,   1,   1,1.02593505, -27.064334, 1.10000, 0.90000, 1.10000, 0.90000
31306,'NASHVILLE ~6', 138.0000,1,  26,   1,   1,1.02601922, -27.050438, 1.10000, 0.90000, 1.10000, 0.90000
31307,'NASHVILLE ~7', 138.0000,1,  26,   1,   1,1.01929891, -25.725878, 1.10000, 0.90000, 1.10000, 0.90000
31308,'NASHVILLE ~8', 138.0000,1,  26,   1,   1,1.03042817, -27.753859, 1.10000, 0.90000, 1.10000, 0.90000
31309,'NASHVILLE ~9', 138.0000,1,  26,   1,   1,1.03027141, -27.769309, 1.10000, 0.90000, 1.10000, 0.90000
31310,'NASHVILLE~10', 138.0000,1,  26,   1,   1,1.03258991, -27.273719, 1.10000, 0.90000, 1.10000, 0.90000
31311,'NASHVILLE~11', 138.0000,1,  26,   1,   1,1.01824570, -25.859470, 1.10000, 0.90000, 1.10000, 0.90000
31312,'NASHVILLE~12', 345.0000,1,  26,   1,   1,1.00198138, -17.858651, 1.10000, 0.90000, 1.10000, 0.90000
31313,'NASHVILLE~13', 138.0000,1,  26,   1,   1,1.03474903, -22.765780, 1.10000, 0.90000, 1.10000, 0.90000
31314,'NASHVILLE~14', 345.0000,1,  26,   1,   1,1.00174892, -17.875949, 1.10000, 0.90000, 1.10000, 0.90000
31315,'NASHVILLE~15', 138.0000,1,  26,   1,   1,1.01994121, -25.988311, 1.10000, 0.90000, 1.10000, 0.90000
31316,'NASHVILLE~16', 138.0000,1,  26,   1,   1,1.02694917, -23.910547, 1.10000, 0.90000, 1.10000, 0.90000
31317,'NASHVILLE~17', 138.0000,1,  26,   1,   1,1.02658725, -23.947681, 1.10000, 0.90000, 1.10000, 0.90000
31318,'NASHVILLE~21', 138.0000,1,  26,   1,   1,1.02064502, -27.295746, 1.10000, 0.90000, 1.10000, 0.90000
31319,'NASHVILLE~22', 138.0000,1,  26,   1,   1,1.02041483, -27.317251, 1.10000, 0.90000, 1.10000, 0.90000
31320,'NASHVILLE~23', 138.0000,1,  26,   1,   1,1.01427019, -27.749674, 1.10000, 0.90000, 1.10000, 0.90000
31321,'NASHVILLE~24', 138.0000,1,  26,   1,   1,1.02140117, -27.172946, 1.10000, 0.90000, 1.10000, 0.90000
31322,'NASHVILLE~25', 138.0000,1,  26,   1,   1,1.01057065, -27.986222, 1.10000, 0.90000, 1.10000, 0.90000
31323,'NASHVILLE~26', 138.0000,1,  26,   1,   1,1.01114523, -27.915041, 1.10000, 0.90000, 1.10000, 0.90000
31324,'NASHVILLE~27', 138.0000,1,  26,   1,   1,1.01396143, -28.106362, 1.10000, 0.90000, 1.10000, 0.90000
31325,'NASHVILLE~28', 138.0000,1,  26,   1,   1,1.01801348, -27.536031, 1.10000, 0.90000, 1.10000, 0.90000
31326,'NASHVILLE~29', 138.0000,1,  26,   1,   1,1.01825583, -27.508182, 1.10000, 0.90000, 1.10000, 0.90000
31327,'NASHVILLE~30', 138.0000,1,  26,   1,   1,1.01910114, -27.741013, 1.10000, 0.90000, 1.10000, 0.90000
31328,'NASHVILLE~31', 138.0000,1,  26,   1,   1,1.01901817, -27.750248, 1.10000, 0.90000, 1.10000, 0.90000
31329,'NASHVILLE~32', 345.0000,1,  26,   1,   1,1.03862822, -19.668339, 1.10000, 0.90000, 1.10000, 0.90000
31330,'NASHVILLE~33', 138.0000,1,  26,   1,   1,1.04286897, -24.167267, 1.10000, 0.90000, 1.10000, 0.90000
31331,'NASHVILLE~34', 345.0000,1,  26,   1,   1,1.03848839, -19.681706, 1.10000, 0.90000, 1.10000, 0.90000
31332,'NASHVILLE~35', 138.0000,1,  26,   1,   1,1.01536095, -27.715837, 1.10000, 0.90000, 1.10000, 0.90000
31333,'NASHVILLE~36', 138.0000,1,  26,   1,   1,1.01514792, -27.746836, 1.10000, 0.90000, 1.10000, 0.90000
31334,'NASHVILLE~37', 138.0000,1,  26,   1,   1,1.02802563, -26.406278, 1.10000, 0.90000, 1.10000, 0.90000
31335,'NASHVILLE~45', 138.0000,1,  26,   1,   1,1.03790784, -25.345176, 1.10000, 0.90000, 1.10000, 0.90000
31336,'NASHVILLE~46', 138.0000,1,  26,   1,   1,1.02922952, -23.707284, 1.10000, 0.90000, 1.10000, 0.90000
31337,'NASHVILLE~47', 138.0000,1,  26,   1,   1,1.01878393, -27.248927, 1.10000, 0.90000, 1.10000, 0.90000
31338,'NASHVILLE~48', 138.0000,1,  26,   1,   1,1.03374052, -27.622262, 1.10000, 0.90000, 1.10000, 0.90000
31339,'NASHVILLE~49', 138.0000,1,  26,   1,   1,1.02986443, -26.955087, 1.10000, 0.90000, 1.10000, 0.90000
31340,'NASHVILLE~50', 138.0000,1,  26,   1,   1,1.02961457, -26.970202, 1.10000, 0.90000, 1.10000, 0.90000
31341,'NASHVILLE~51', 138.0000,1,  26,   1,   1,1.02036345, -28.160848, 1.10000, 0.90000, 1.10000, 0.90000
31342,'DECATURVIL~1', 138.0000,1,  26,   1,   1,1.02197313, -10.712360, 1.10000, 0.90000, 1.10000, 0.90000
31343,'PARSONS 1 1 ', 138.0000,1,  26,   1,   1,1.01463008,  -8.228866, 1.10000, 0.90000, 1.10000, 0.90000
31344,'PARSONS 2 1 ', 138.0000,1,  26,   1,   1,1.01437664, -10.953164, 1.10000, 0.90000, 1.10000, 0.90000
31345,'PARSONS 3 1 ', 138.0000,1,  26,   1,   1,1.01376295, -11.381839, 1.10000, 0.90000, 1.10000, 0.90000
31346,'PARSONS 3 2 ', 138.0000,1,  26,   1,   1,1.01365149, -11.389850, 1.10000, 0.90000, 1.10000, 0.90000
31347,'ALEXANDRI~27', 138.0000,1,  26,   1,   1,1.01446426, -31.636200, 1.10000, 0.90000, 1.10000, 0.90000
31348,'ALEXANDRI~28', 138.0000,1,  26,   1,   1,1.01451659, -31.628758, 1.10000, 0.90000, 1.10000, 0.90000
31349,'BAXTER 1 1  ', 138.0000,1,  26,   1,   1,1.03012025, -35.024940, 1.10000, 0.90000, 1.10000, 0.90000
31350,'BAXTER 2 1  ', 138.0000,1,  26,   1,   1,1.01946616, -33.756158, 1.10000, 0.90000, 1.10000, 0.90000
31351,'SILVER POI~1', 138.0000,1,  26,   1,   1,1.01685750, -31.494894, 1.10000, 0.90000, 1.10000, 0.90000
31352,'BON AQUA 1  ', 138.0000,1,  26,   1,   1,1.03618717, -17.114893, 1.10000, 0.90000, 1.10000, 0.90000
31353,'BURNS 1 1   ', 138.0000,1,  26,   1,   1,1.01923954, -13.625205, 1.10000, 0.90000, 1.10000, 0.90000
31354,'CUMBERLAN~43', 138.0000,1,  26,   1,   1,1.02919650, -18.212836, 1.10000, 0.90000, 1.10000, 0.90000
31355,'CUMBERLAN~44', 138.0000,1,  26,   1,   1,1.02763760, -17.742521, 1.10000, 0.90000, 1.10000, 0.90000
31356,'DICKSON 1 1 ', 138.0000,1,  26,   1,   1,1.01272655, -11.219029, 1.10000, 0.90000, 1.10000, 0.90000
31357,'DICKSON 2 1 ', 138.0000,1,  26,   1,   1,1.02274668, -14.697590, 1.10000, 0.90000, 1.10000, 0.90000
31358,'DICKSON 2 2 ', 138.0000,1,  26,   1,   1,1.02264249, -14.711614, 1.10000, 0.90000, 1.10000, 0.90000
31359,'DICKSON 3 1 ', 345.0000,1,  26,   1,   1,1.03543389, -11.901926, 1.10000, 0.90000, 1.10000, 0.90000
31360,'DICKSON 4 1 ', 138.0000,1,  26,   1,   1,1.01136422, -12.996644, 1.10000, 0.90000, 1.10000, 0.90000
31361,'FAIRVIEW 7 1', 138.0000,1,  26,   1,   1,1.02401018, -21.913979, 1.10000, 0.90000, 1.10000, 0.90000
31362,'FAIRVIEW 8 1', 138.0000,1,  26,   1,   1,1.03152478, -19.007576, 1.10000, 0.90000, 1.10000, 0.90000
31363,'DYERSBURG ~1', 138.0000,1,  26,   1,   1,1.02179408,   4.617298, 1.10000, 0.90000, 1.10000, 0.90000
31364,'DYERSBURG ~2', 138.0000,1,  26,   1,   1,1.02201176,   4.633941, 1.10000, 0.90000, 1.10000, 0.90000
31365,'DYERSBURG ~3', 138.0000,1,  26,   1,   1,1.02144051,   5.121155, 1.10000, 0.90000, 1.10000, 0.90000
31366,'DYERSBURG ~4', 345.0000,1,  26,   1,   1,1.03535521,   8.249263, 1.10000, 0.90000, 1.10000, 0.90000
31367,'DYERSBURG ~5', 138.0000,1,  26,   1,   1,1.03627777,   4.908758, 1.10000, 0.90000, 1.10000, 0.90000
31368,'DYERSBURG ~6',  13.8000,1,  26,   1,   1,1.03133643,   2.575837, 1.10000, 0.90000, 1.10000, 0.90000
31369,'DYERSBURG ~7',  13.8000,1,  26,   1,   1,1.03597474,   4.786423, 1.10000, 0.90000, 1.10000, 0.90000
31371,'DYERSBURG ~9', 345.0000,1,  26,   1,   1,1.03607059,   8.383518, 1.10000, 0.90000, 1.10000, 0.90000
31372,'DYERSBURG~10', 345.0000,1,  26,   1,   1,1.03535521,   8.249263, 1.10000, 0.90000, 1.10000, 0.90000
31373,'DYERSBURG~11', 138.0000,1,  26,   1,   1,1.02891672,   3.582114, 1.10000, 0.90000, 1.10000, 0.90000
31374,'NEWBERN 1 1 ', 138.0000,1,  26,   1,   1,1.02885795,   1.369700, 1.10000, 0.90000, 1.10000, 0.90000
31375,'NEWBERN 2 1 ', 138.0000,1,  26,   1,   1,1.03393662,   3.523792, 1.10000, 0.90000, 1.10000, 0.90000
31376,'RIDGELY 2 1 ', 138.0000,1,  26,   1,   1,1.03001547,   1.239002, 1.10000, 0.90000, 1.10000, 0.90000
31377,'RIDGELY 2 2 ', 138.0000,1,  26,   1,   1,1.02997339,   1.234186, 1.10000, 0.90000, 1.10000, 0.90000
31378,'ARLINGTON~47', 138.0000,1,  26,   1,   1,1.00789154,   3.362501, 1.10000, 0.90000, 1.10000, 0.90000
31379,'ARLINGTON~48', 138.0000,1,  26,   1,   1,1.00789464,   5.058019, 1.10000, 0.90000, 1.10000, 0.90000
31380,'ARLINGTON~49', 138.0000,1,  26,   1,   1,1.00724566,   3.703829, 1.10000, 0.90000, 1.10000, 0.90000
31381,'ARLINGTON~50', 138.0000,1,  26,   1,   1,1.00659299,   3.681587, 1.10000, 0.90000, 1.10000, 0.90000
31382,'ARLINGTON~51', 138.0000,1,  26,   1,   1,1.00636423,   3.664320, 1.10000, 0.90000, 1.10000, 0.90000
31383,'COLLIERVIL~1', 138.0000,1,  26,   1,   1,0.99086046,   2.578051, 1.10000, 0.90000, 1.10000, 0.90000
31384,'COLLIERVIL~2', 138.0000,1,  26,   1,   1,0.99366397,   2.240716, 1.10000, 0.90000, 1.10000, 0.90000
31385,'COLLIERVIL~3', 138.0000,1,  26,   1,   1,1.03641689,   0.871129, 1.10000, 0.90000, 1.10000, 0.90000
31386,'COLLIERVIL~4', 138.0000,1,  26,   1,   1,1.03442550,   0.918591, 1.10000, 0.90000, 1.10000, 0.90000
31387,'COLLIERVIL~5', 138.0000,1,  26,   1,   1,1.00971329,   1.282831, 1.10000, 0.90000, 1.10000, 0.90000
31388,'COLLIERVIL~6', 138.0000,1,  26,   1,   1,1.01696002,   1.020178, 1.10000, 0.90000, 1.10000, 0.90000
31389,'COLLIERVIL~7', 138.0000,1,  26,   1,   1,1.01726615,   1.046824, 1.10000, 0.90000, 1.10000, 0.90000
31390,'GRAND JUNC~1', 138.0000,1,  26,   1,   1,1.03182900,   0.670553, 1.10000, 0.90000, 1.10000, 0.90000
31391,'MASON 1 1   ', 138.0000,1,  26,   1,   1,1.02623892,   1.624545, 1.10000, 0.90000, 1.10000, 0.90000
31392,'MOSCOW 4 1  ', 138.0000,1,  26,   1,   1,1.00394511,   2.233104, 1.10000, 0.90000, 1.10000, 0.90000
31393,'MOSCOW 4 2  ', 138.0000,1,  26,   1,   1,1.00386834,   2.226641, 1.10000, 0.90000, 1.10000, 0.90000
31394,'OAKLAND 15 1', 138.0000,1,  26,   1,   1,1.02219796,   1.450359, 1.10000, 0.90000, 1.10000, 0.90000
31395,'OAKLAND 16 1', 138.0000,1,  26,   1,   1,1.01368666,   1.426009, 1.10000, 0.90000, 1.10000, 0.90000
31396,'OAKLAND 16 2', 138.0000,1,  26,   1,   1,1.01357818,   1.416990, 1.10000, 0.90000, 1.10000, 0.90000
31397,'OAKLAND 17 1', 138.0000,1,  26,   1,   1,1.01711547,   1.309429, 1.10000, 0.90000, 1.10000, 0.90000
31398,'SOMERVILLE~6', 138.0000,1,  26,   1,   1,1.02479196,   0.829576, 1.10000, 0.90000, 1.10000, 0.90000
31399,'SOMERVILLE~7',  13.8000,1,  26,   1,   1,1.01837921,  -0.185996, 1.10000, 0.90000, 1.10000, 0.90000
31400,'SOMERVILLE~8',  13.8000,1,  26,   1,   1,1.02509189,   0.875560, 1.10000, 0.90000, 1.10000, 0.90000
31402,'SOMERVILL~10', 138.0000,1,  26,   1,   1,1.02487087,   0.837357, 1.10000, 0.90000, 1.10000, 0.90000
31403,'SOMERVILL~11', 138.0000,1,  26,   1,   1,1.02479196,   0.829576, 1.10000, 0.90000, 1.10000, 0.90000
31404,'SOMERVILL~12', 138.0000,1,  26,   1,   1,1.03671539,   2.265422, 1.10000, 0.90000, 1.10000, 0.90000
31405,'WHITEVILLE~8', 138.0000,1,  26,   1,   1,1.02199578,   2.788305, 1.10000, 0.90000, 1.10000, 0.90000
31406,'WHITEVILLE~9', 138.0000,1,  26,   1,   1,1.02093518,   2.272442, 1.10000, 0.90000, 1.10000, 0.90000
31407,'WHITEVILL~10', 138.0000,1,  26,   1,   1,1.02083957,   2.264183, 1.10000, 0.90000, 1.10000, 0.90000
31408,'BYRDSTOWN ~1', 138.0000,1,  26,   1,   1,1.03506684, -46.007683, 1.10000, 0.90000, 1.10000, 0.90000
31409,'BYRDSTOWN ~2', 138.0000,1,  26,   1,   1,1.02040327, -45.571039, 1.10000, 0.90000, 1.10000, 0.90000
31410,'BYRDSTOWN ~3', 138.0000,1,  26,   1,   1,1.02045882, -45.565326, 1.10000, 0.90000, 1.10000, 0.90000
31411,'CLARKRANGE 1', 138.0000,1,  26,   1,   1,1.01639390, -44.424677, 1.10000, 0.90000, 1.10000, 0.90000
31412,'CLARKRANGE 2', 138.0000,1,  26,   1,   1,1.01631629, -44.435722, 1.10000, 0.90000, 1.10000, 0.90000
31413,'JAMESTOWN~44', 138.0000,1,  26,   1,   1,1.01908660, -46.414380, 1.10000, 0.90000, 1.10000, 0.90000
31414,'JAMESTOWN~45', 138.0000,1,  26,   1,   1,1.02951169, -48.083422, 1.10000, 0.90000, 1.10000, 0.90000
31415,'JAMESTOWN~46', 138.0000,1,  26,   1,   1,1.02937150, -48.092540, 1.10000, 0.90000, 1.10000, 0.90000
31416,'BELVIDERE ~5', 138.0000,1,  26,   1,   1,0.99288243, -20.491659, 1.10000, 0.90000, 1.10000, 0.90000
31417,'BELVIDERE ~6', 138.0000,1,  26,   1,   1,0.99282128, -20.498327, 1.10000, 0.90000, 1.10000, 0.90000
31418,'DECHERD 1 1 ', 138.0000,1,  26,   1,   1,0.99973452, -23.762389, 1.10000, 0.90000, 1.10000, 0.90000
31419,'DECHERD 1 2 ', 138.0000,1,  26,   1,   1,0.99954176, -23.776413, 1.10000, 0.90000, 1.10000, 0.90000
31420,'DECHERD 2 1 ', 138.0000,1,  26,   1,   1,1.00582266, -24.541071, 1.10000, 0.90000, 1.10000, 0.90000
31421,'DECHERD 2 2 ', 138.0000,1,  26,   1,   1,1.00574946, -24.549394, 1.10000, 0.90000, 1.10000, 0.90000
31422,'FLINTVILLE 1', 138.0000,1,  26,   1,   1,0.99066383, -20.504933, 1.10000, 0.90000, 1.10000, 0.90000
31423,'SEWANEE 1 1 ', 138.0000,1,  26,   1,   1,1.00894225, -25.703382, 1.10000, 0.90000, 1.10000, 0.90000
31424,'SEWANEE 2 1 ', 138.0000,1,  26,   1,   1,1.01101267, -22.699920, 1.10000, 0.90000, 1.10000, 0.90000
31425,'WINCHESTER~8', 138.0000,1,  26,   1,   1,0.99475956, -21.749692, 1.10000, 0.90000, 1.10000, 0.90000
31426,'WINCHESTER~9', 138.0000,1,  26,   1,   1,0.99461305, -21.765062, 1.10000, 0.90000, 1.10000, 0.90000
31427,'WINCHESTE~10', 138.0000,1,  26,   1,   1,0.99489170, -20.351539, 1.10000, 0.90000, 1.10000, 0.90000
31428,'WINCHESTE~11', 138.0000,1,  26,   1,   1,0.99545121, -20.553426, 1.10000, 0.90000, 1.10000, 0.90000
31429,'WINCHESTE~12', 138.0000,1,  26,   1,   1,0.99551481, -20.542696, 1.10000, 0.90000, 1.10000, 0.90000
31430,'DYER 1 1    ', 138.0000,1,  26,   1,   1,1.02618980,  -0.764412, 1.10000, 0.90000, 1.10000, 0.90000
31431,'DYER 2 1    ', 138.0000,1,  26,   1,   1,1.02826703,   0.002810, 1.10000, 0.90000, 1.10000, 0.90000
31432,'KENTON 1 1  ', 138.0000,1,  26,   1,   1,1.02755702,  -0.196844, 1.10000, 0.90000, 1.10000, 0.90000
31433,'KENTON 1 2  ', 138.0000,1,  26,   1,   1,1.02749562,  -0.204251, 1.10000, 0.90000, 1.10000, 0.90000
31434,'MILAN 4 1   ', 138.0000,1,  26,   1,   1,1.02403259,  -3.605790, 1.10000, 0.90000, 1.10000, 0.90000
31435,'MILAN 5 1   ', 138.0000,1,  26,   1,   1,1.03299534,  -2.651991, 1.10000, 0.90000, 1.10000, 0.90000
31436,'MILAN 6 1   ', 138.0000,1,  26,   1,   1,1.02847803,  -3.143859, 1.10000, 0.90000, 1.10000, 0.90000
31437,'MILAN 6 2   ', 138.0000,1,  26,   1,   1,1.02836478,  -3.155246, 1.10000, 0.90000, 1.10000, 0.90000
31438,'TRENTON 37 1', 138.0000,1,  26,   1,   1,1.02684391,  -0.072797, 1.10000, 0.90000, 1.10000, 0.90000
31439,'TRENTON 37 2', 138.0000,1,  26,   1,   1,1.02691650,  -0.066346, 1.10000, 0.90000, 1.10000, 0.90000
31440,'TRENTON 38 1', 138.0000,1,  26,   1,   1,1.02546406,  -0.604468, 1.10000, 0.90000, 1.10000, 0.90000
31441,'ARDMORE 2 1 ', 138.0000,1,  26,   1,   1,0.98269683, -20.050918, 1.10000, 0.90000, 1.10000, 0.90000
31442,'CORNERSVIL~1', 138.0000,1,  26,   1,   1,1.01635659, -23.587208, 1.10000, 0.90000, 1.10000, 0.90000
31443,'CULLEOKA 1 1', 138.0000,1,  26,   1,   1,1.01132202, -22.147939, 1.10000, 0.90000, 1.10000, 0.90000
31444,'CULLEOKA 1 2', 138.0000,1,  26,   1,   1,1.01122177, -22.156387, 1.10000, 0.90000, 1.10000, 0.90000
31445,'CULLEOKA 2 1', 138.0000,1,  26,   1,   1,1.02327073, -26.789392, 1.10000, 0.90000, 1.10000, 0.90000
31446,'CULLEOKA 2 2', 138.0000,1,  26,   1,   1,1.02320826, -26.795952, 1.10000, 0.90000, 1.10000, 0.90000
31447,'ETHRIDGE 1  ', 138.0000,1,  26,   1,   1,1.01854646, -19.105760, 1.10000, 0.90000, 1.10000, 0.90000
31448,'ETHRIDGE 2  ', 138.0000,1,  26,   1,   1,1.01858473, -19.099442, 1.10000, 0.90000, 1.10000, 0.90000
31449,'GOODSPRING 1', 138.0000,1,  26,   1,   1,1.01032948, -18.214410, 1.10000, 0.90000, 1.10000, 0.90000
31450,'LAWRENCEBU~1', 138.0000,1,  26,   1,   1,1.03292572, -17.500616, 1.10000, 0.90000, 1.10000, 0.90000
31451,'LAWRENCEB~25', 138.0000,1,  26,   1,   1,1.02690196, -16.616945, 1.10000, 0.90000, 1.10000, 0.90000
31452,'LAWRENCEB~26', 345.0000,1,  26,   1,   1,1.03114581,  -7.706651, 1.10000, 0.90000, 1.10000, 0.90000
31453,'LEOMA 1     ', 138.0000,1,  26,   1,   1,1.01260746, -18.862723, 1.10000, 0.90000, 1.10000, 0.90000
31454,'MOUNT PLE~11', 138.0000,1,  26,   1,   1,1.02119088, -26.321826, 1.10000, 0.90000, 1.10000, 0.90000
31455,'MOUNT PLE~12', 138.0000,1,  26,   1,   1,1.02479029, -25.349310, 1.10000, 0.90000, 1.10000, 0.90000
31456,'MOUNT PLE~13', 138.0000,1,  26,   1,   1,1.02553022, -25.606652, 1.10000, 0.90000, 1.10000, 0.90000
31457,'MOUNT PLE~14', 138.0000,1,  26,   1,   1,1.02547657, -25.611343, 1.10000, 0.90000, 1.10000, 0.90000
31458,'PULASKI 9 1 ', 138.0000,1,  26,   1,   1,1.02680135, -22.885742, 1.10000, 0.90000, 1.10000, 0.90000
31459,'PULASKI 10 1', 138.0000,1,  26,   1,   1,1.00786519, -20.448413, 1.10000, 0.90000, 1.10000, 0.90000
31460,'PULASKI 11 1', 138.0000,1,  26,   1,   1,1.01649308, -21.884049, 1.10000, 0.90000, 1.10000, 0.90000
31461,'SUMMERTOWN 1', 138.0000,1,  26,   1,   1,1.02700841, -24.136502, 1.10000, 0.90000, 1.10000, 0.90000
31462,'BEAN STATI~1', 138.0000,1,  26,   1,   1,1.03787434, -49.572447, 1.10000, 0.90000, 1.10000, 0.90000
31463,'BEAN STATI~2', 138.0000,1,  26,   1,   1,1.03794348, -49.563944, 1.10000, 0.90000, 1.10000, 0.90000
31464,'BEAN STATI~3', 138.0000,1,  26,   1,   1,1.03687680, -48.263749, 1.10000, 0.90000, 1.10000, 0.90000
31465,'BEAN STATI~4', 138.0000,1,  26,   1,   1,1.03682733, -48.269698, 1.10000, 0.90000, 1.10000, 0.90000
31466,'RUTLEDGE 1 1', 138.0000,1,  26,   1,   1,1.03589702, -45.468054, 1.10000, 0.90000, 1.10000, 0.90000
31467,'RUTLEDGE 2 1', 138.0000,1,  26,   1,   1,1.03715289, -44.783051, 1.10000, 0.90000, 1.10000, 0.90000
31468,'BULLS GAP 1 ', 138.0000,1,  26,   1,   1,1.01843643, -52.364041, 1.10000, 0.90000, 1.10000, 0.90000
31469,'CHUCKEY 1 1 ', 138.0000,1,  26,   1,   1,1.01911759, -55.522813, 1.10000, 0.90000, 1.10000, 0.90000
31470,'CHUCKEY 2 1 ', 138.0000,1,  26,   1,   1,1.01716161, -55.818208, 1.10000, 0.90000, 1.10000, 0.90000
31471,'CHUCKEY 3 1 ', 138.0000,1,  26,   1,   1,1.00979805, -56.174539, 1.10000, 0.90000, 1.10000, 0.90000
31472,'CHUCKEY 3 2 ', 138.0000,1,  26,   1,   1,1.00974226, -56.180345, 1.10000, 0.90000, 1.10000, 0.90000
31473,'GREENEVILL~8', 138.0000,1,  26,   1,   1,1.03073657, -55.112069, 1.10000, 0.90000, 1.10000, 0.90000
31474,'GREENEVILL~9', 138.0000,1,  26,   1,   1,1.03057504, -55.124326, 1.10000, 0.90000, 1.10000, 0.90000
31475,'GREENEVIL~10', 138.0000,1,  26,   1,   1,1.04291046, -54.390822, 1.10000, 0.90000, 1.10000, 0.90000
31476,'GREENEVIL~11', 138.0000,1,  26,   1,   1,1.03873336, -52.371237, 1.10000, 0.90000, 1.10000, 0.90000
31477,'MOSHEIM 1   ', 138.0000,1,  26,   1,   1,1.03857100, -51.680483, 1.10000, 0.90000, 1.10000, 0.90000
31478,'ALTAMONT 3 1', 138.0000,1,  26,   1,   1,1.01920676, -27.306222, 1.10000, 0.90000, 1.10000, 0.90000
31479,'TRACY CITY 1', 138.0000,1,  26,   1,   1,0.99621129, -24.926629, 1.10000, 0.90000, 1.10000, 0.90000
31480,'MORRISTOW~19', 138.0000,1,  26,   1,   1,1.01796997, -49.855928, 1.10000, 0.90000, 1.10000, 0.90000
31481,'MORRISTOW~20', 138.0000,1,  26,   1,   1,1.01788127, -49.865408, 1.10000, 0.90000, 1.10000, 0.90000
31482,'MORRISTOW~21', 138.0000,1,  26,   1,   1,1.02719951, -46.741324, 1.10000, 0.90000, 1.10000, 0.90000
31483,'MORRISTOW~22', 138.0000,1,  26,   1,   1,1.02731240, -46.733186, 1.10000, 0.90000, 1.10000, 0.90000
31484,'MORRISTOW~23', 138.0000,1,  26,   1,   1,1.01609814, -50.920259, 1.10000, 0.90000, 1.10000, 0.90000
31485,'MORRISTOW~24', 138.0000,1,  26,   1,   1,1.03537774, -46.869807, 1.10000, 0.90000, 1.10000, 0.90000
31486,'MORRISTOW~25', 138.0000,1,  26,   1,   1,1.01493418, -51.871619, 1.10000, 0.90000, 1.10000, 0.90000
31487,'MORRISTOWN~2', 138.0000,1,  26,   1,   1,1.03362823, -47.307109, 1.10000, 0.90000, 1.10000, 0.90000
31488,'MORRISTOWN~3', 138.0000,1,  26,   1,   1,1.02925289, -46.404322, 1.10000, 0.90000, 1.10000, 0.90000
31489,'MORRISTOWN~4', 138.0000,1,  26,   1,   1,1.02949262, -46.385355, 1.10000, 0.90000, 1.10000, 0.90000
31490,'TALBOTT 1 1 ', 138.0000,1,  26,   1,   1,1.02235997, -48.312008, 1.10000, 0.90000, 1.10000, 0.90000
31491,'TALBOTT 2 1 ', 138.0000,1,  26,   1,   1,1.03323007, -45.375255, 1.10000, 0.90000, 1.10000, 0.90000
31492,'WHITE PINE~1', 138.0000,1,  26,   1,   1,1.02444315, -47.547768, 1.10000, 0.90000, 1.10000, 0.90000
31493,'WHITE PINE~2', 138.0000,1,  26,   1,   1,1.02441609, -47.551975, 1.10000, 0.90000, 1.10000, 0.90000
31494,'CHATTANOOG~1', 138.0000,1,  26,   1,   1,1.03517163, -16.641940, 1.10000, 0.90000, 1.10000, 0.90000
31495,'CHATTANOO~19', 138.0000,1,  26,   1,   1,1.03174007, -17.619159, 1.10000, 0.90000, 1.10000, 0.90000
31496,'CHATTANOO~20', 100.0000,1,  26,   1,   1,1.03916061, -20.246972, 1.10000, 0.90000, 1.10000, 0.90000
31497,'CHATTANOO~21',  13.8000,1,  26,   1,   1,1.04391658, -21.608823, 1.10000, 0.90000, 1.10000, 0.90000
31499,'CHATTANOO~23', 138.0000,1,  26,   1,   1,1.03157020, -17.645333, 1.10000, 0.90000, 1.10000, 0.90000
31500,'CHATTANOO~24', 138.0000,1,  26,   1,   1,1.03199220, -17.560474, 1.10000, 0.90000, 1.10000, 0.90000
31501,'CHATTANOO~54', 345.0000,1,  26,   1,   1,1.03932619, -19.136542, 1.10000, 0.90000, 1.10000, 0.90000
31502,'CHATTANOO~55', 138.0000,1,  26,   1,   1,1.03729153, -16.696304, 1.10000, 0.90000, 1.10000, 0.90000
31503,'CHATTANOO~56', 345.0000,1,  26,   1,   1,1.03982043, -19.211712, 1.10000, 0.90000, 1.10000, 0.90000
31504,'CHATTANOO~57', 138.0000,1,  26,   1,   1,1.01999545, -19.939672, 1.10000, 0.90000, 1.10000, 0.90000
31505,'CHATTANOO~58', 138.0000,1,  26,   1,   1,1.03033018, -24.400434, 1.10000, 0.90000, 1.10000, 0.90000
31506,'CHATTANOO~59', 138.0000,1,  26,   1,   1,1.03041983, -24.391688, 1.10000, 0.90000, 1.10000, 0.90000
31507,'CHATTANOO~60', 138.0000,1,  26,   1,   1,1.02388096, -18.617245, 1.10000, 0.90000, 1.10000, 0.90000
31508,'CHATTANOO~61', 138.0000,1,  26,   1,   1,1.02013874, -19.826190, 1.10000, 0.90000, 1.10000, 0.90000
31509,'CHATTANOO~62', 138.0000,1,  26,   1,   1,1.00941634, -23.619841, 1.10000, 0.90000, 1.10000, 0.90000
31510,'CHATTANOO~63', 100.0000,1,  26,   1,   1,1.01848269, -23.259647, 1.10000, 0.90000, 1.10000, 0.90000
31511,'CHATTANOO~64',  13.8000,1,  26,   1,   1,1.02829850, -22.878560, 1.10000, 0.90000, 1.10000, 0.90000
31513,'CHATTANOO~66', 138.0000,1,  26,   1,   1,1.00930810, -23.631635, 1.10000, 0.90000, 1.10000, 0.90000
31514,'CHATTANOO~67', 138.0000,1,  26,   1,   1,1.01016307, -22.959961, 1.10000, 0.90000, 1.10000, 0.90000
31515,'CHATTANOO~68', 100.0000,1,  26,   1,   1,1.01502991, -23.427040, 1.10000, 0.90000, 1.10000, 0.90000
31516,'CHATTANOO~69', 138.0000,1,  26,   1,   1,1.00998187, -22.971857, 1.10000, 0.90000, 1.10000, 0.90000
31517,'CHATTANOOG~2', 138.0000,1,  26,   1,   1,1.00828946, -23.810883, 1.10000, 0.90000, 1.10000, 0.90000
31518,'CHATTANOOG~3', 100.0000,1,  26,   1,   1,1.01865566, -23.297089, 1.10000, 0.90000, 1.10000, 0.90000
31519,'CHATTANOOG~4',  13.8000,1,  26,   1,   1,1.03324997, -22.597666, 1.10000, 0.90000, 1.10000, 0.90000
31521,'CHATTANOOG~6', 138.0000,1,  26,   1,   1,1.00810993, -23.827199, 1.10000, 0.90000, 1.10000, 0.90000
31522,'CHATTANOOG~7', 138.0000,1,  26,   1,   1,1.02209032, -19.449788, 1.10000, 0.90000, 1.10000, 0.90000
31523,'CHATTANOOG~8', 138.0000,1,  26,   1,   1,1.02541828, -18.763027, 1.10000, 0.90000, 1.10000, 0.90000
31524,'CHATTANOOG~9', 138.0000,1,  26,   1,   1,1.01840103, -20.235709, 1.10000, 0.90000, 1.10000, 0.90000
31525,'CHATTANOO~10', 138.0000,1,  26,   1,   1,1.02149773, -19.674356, 1.10000, 0.90000, 1.10000, 0.90000
31526,'CHATTANOO~11', 138.0000,1,  26,   1,   1,1.02161527, -19.663742, 1.10000, 0.90000, 1.10000, 0.90000
31527,'CHATTANOO~12', 138.0000,1,  26,   1,   1,1.00449300, -24.490422, 1.10000, 0.90000, 1.10000, 0.90000
31528,'CHATTANOO~13', 138.0000,1,  26,   1,   1,1.01662779, -20.850180, 1.10000, 0.90000, 1.10000, 0.90000
31529,'CHATTANOO~14', 138.0000,1,  26,   1,   1,1.01651156, -20.860950, 1.10000, 0.90000, 1.10000, 0.90000
31530,'CHATTANOO~15', 138.0000,1,  26,   1,   1,1.00987184, -23.400445, 1.10000, 0.90000, 1.10000, 0.90000
31531,'CHATTANOO~16', 138.0000,1,  26,   1,   1,1.03247547, -17.796850, 1.10000, 0.90000, 1.10000, 0.90000
31532,'CHATTANOO~17', 138.0000,1,  26,   1,   1,1.00717378, -24.206308, 1.10000, 0.90000, 1.10000, 0.90000
31533,'CHATTANOO~18', 138.0000,1,  26,   1,   1,1.00740147, -24.189834, 1.10000, 0.90000, 1.10000, 0.90000
31534,'CHATTANOO~25', 138.0000,1,  26,   1,   1,1.00979125, -22.333486, 1.10000, 0.90000, 1.10000, 0.90000
31535,'CHATTANOO~26', 100.0000,1,  26,   1,   1,1.03231668, -23.192553, 1.10000, 0.90000, 1.10000, 0.90000
31536,'CHATTANOO~27', 138.0000,1,  26,   1,   1,1.00959527, -22.354697, 1.10000, 0.90000, 1.10000, 0.90000
31537,'CHATTANOO~28', 138.0000,1,  26,   1,   1,1.01648664, -22.080414, 1.10000, 0.90000, 1.10000, 0.90000
31538,'CHATTANOO~29', 138.0000,1,  26,   1,   1,1.01624358, -22.115726, 1.10000, 0.90000, 1.10000, 0.90000
31539,'CHATTANOO~30', 345.0000,1,  26,   1,   1,1.04351437, -18.767446, 1.10000, 0.90000, 1.10000, 0.90000
31540,'CHATTANOO~31', 345.0000,1,  26,   1,   1,1.04336119, -18.783404, 1.10000, 0.90000, 1.10000, 0.90000
31541,'CHATTANOO~32', 138.0000,1,  26,   1,   1,1.00656939, -24.533095, 1.10000, 0.90000, 1.10000, 0.90000
31542,'CHATTANOO~33', 100.0000,1,  26,   1,   1,1.01177442, -23.630213, 1.10000, 0.90000, 1.10000, 0.90000
31543,'CHATTANOO~34',  13.8000,1,  26,   1,   1,1.00765598, -24.340192, 1.10000, 0.90000, 1.10000, 0.90000
31545,'CHATTANOO~36', 138.0000,1,  26,   1,   1,1.00635767, -24.552575, 1.10000, 0.90000, 1.10000, 0.90000
31546,'CHATTANOO~37', 138.0000,1,  26,   1,   1,1.00665617, -24.526629, 1.10000, 0.90000, 1.10000, 0.90000
31547,'HARRISON 4 1', 138.0000,1,  26,   1,   1,0.99768984, -26.490901, 1.10000, 0.90000, 1.10000, 0.90000
31548,'HARRISON 5 1', 138.0000,1,  26,   1,   1,1.01583970, -23.635603, 1.10000, 0.90000, 1.10000, 0.90000
31549,'HARRISON 5 2', 138.0000,1,  26,   1,   1,1.01591074, -23.627849, 1.10000, 0.90000, 1.10000, 0.90000
31550,'HIXSON 1 1  ', 138.0000,1,  26,   1,   1,1.01189590, -24.024694, 1.10000, 0.90000, 1.10000, 0.90000
31551,'HIXSON 2 1  ', 138.0000,1,  26,   1,   1,1.01091182, -23.487677, 1.10000, 0.90000, 1.10000, 0.90000
31552,'HIXSON 2 2  ', 138.0000,1,  26,   1,   1,1.01108956, -23.467458, 1.10000, 0.90000, 1.10000, 0.90000
31553,'HIXSON 3 1  ', 138.0000,1,  26,   1,   1,1.01293910, -23.013312, 1.10000, 0.90000, 1.10000, 0.90000
31554,'HIXSON 3 2  ', 138.0000,1,  26,   1,   1,1.01278126, -23.033401, 1.10000, 0.90000, 1.10000, 0.90000
31555,'HIXSON 4 1  ', 138.0000,1,  26,   1,   1,1.01026082, -23.837949, 1.10000, 0.90000, 1.10000, 0.90000
31556,'OOLTEWAH 1 1', 138.0000,1,  26,   1,   1,1.02691424, -22.067149, 1.10000, 0.90000, 1.10000, 0.90000
31557,'OOLTEWAH 2 1', 138.0000,1,  26,   1,   1,0.99988943, -25.304386, 1.10000, 0.90000, 1.10000, 0.90000
31558,'OOLTEWAH 3 1', 138.0000,1,  26,   1,   1,1.00161576, -25.030926, 1.10000, 0.90000, 1.10000, 0.90000
31559,'OOLTEWAH 3 2', 138.0000,1,  26,   1,   1,1.00178480, -25.008452, 1.10000, 0.90000, 1.10000, 0.90000
31560,'OOLTEWAH 4 1', 138.0000,1,  26,   1,   1,1.00362706, -24.743612, 1.10000, 0.90000, 1.10000, 0.90000
31561,'SIGNAL MOU~1', 138.0000,1,  26,   1,   1,1.03248143, -25.203909, 1.10000, 0.90000, 1.10000, 0.90000
31562,'SIGNAL MOU~2', 138.0000,1,  26,   1,   1,1.03241181, -25.211524, 1.10000, 0.90000, 1.10000, 0.90000
31563,'SIGNAL MOU~3', 138.0000,1,  26,   1,   1,1.01329887, -22.178261, 1.10000, 0.90000, 1.10000, 0.90000
31564,'BOLIVAR 4 1 ', 138.0000,1,  26,   1,   1,1.02027893,   2.103118, 1.10000, 0.90000, 1.10000, 0.90000
31565,'MIDDLETON ~1', 138.0000,1,  26,   1,   1,1.02294421,   1.032049, 1.10000, 0.90000, 1.10000, 0.90000
31566,'MIDDLETON ~2', 138.0000,1,  26,   1,   1,1.02721786,   0.733259, 1.10000, 0.90000, 1.10000, 0.90000
31567,'MIDDLETON ~3', 138.0000,1,  26,   1,   1,1.02717888,   0.726988, 1.10000, 0.90000, 1.10000, 0.90000
31568,'ADAMSVILLE~2', 138.0000,1,  26,   1,   1,1.01931989,  -7.408478, 1.10000, 0.90000, 1.10000, 0.90000
31569,'CLIFTON 9 1 ', 138.0000,1,  26,   1,   1,1.01966345, -12.089841, 1.10000, 0.90000, 1.10000, 0.90000
31570,'CLIFTON 9 2 ', 138.0000,1,  26,   1,   1,1.01962829, -12.095535, 1.10000, 0.90000, 1.10000, 0.90000
31571,'MICHIE 1 1  ', 138.0000,1,  26,   1,   1,1.03150845,  -6.934662, 1.10000, 0.90000, 1.10000, 0.90000
31572,'MICHIE 2 1  ', 138.0000,1,  26,   1,   1,1.01994395,  -7.379024, 1.10000, 0.90000, 1.10000, 0.90000
31573,'MICHIE 2 2  ', 138.0000,1,  26,   1,   1,1.01988232,  -7.384597, 1.10000, 0.90000, 1.10000, 0.90000
31574,'SARDIS 4 1  ', 138.0000,1,  26,   1,   1,1.02717781,  -8.723103, 1.10000, 0.90000, 1.10000, 0.90000
31575,'SAVANNAH ~29', 138.0000,1,  26,   1,   1,1.02168846,  -7.633983, 1.10000, 0.90000, 1.10000, 0.90000
31576,'SAVANNAH ~30', 138.0000,1,  26,   1,   1,1.02191818,  -6.998596, 1.10000, 0.90000, 1.10000, 0.90000
31577,'SAVANNAH 3~1', 138.0000,1,  26,   1,   1,1.02251542,  -6.850960, 1.10000, 0.90000, 1.10000, 0.90000
31578,'CHURCH HIL~2', 138.0000,1,  26,   1,   1,1.03296125, -56.316132, 1.10000, 0.90000, 1.10000, 0.90000
31579,'CHURCH HIL~3', 138.0000,1,  26,   1,   1,1.02736485, -55.802827, 1.10000, 0.90000, 1.10000, 0.90000
31580,'CHURCH HIL~4', 138.0000,1,  26,   1,   1,1.03000450, -54.319531, 1.10000, 0.90000, 1.10000, 0.90000
31581,'CHURCH HIL~5', 138.0000,1,  26,   1,   1,1.02979147, -54.331716, 1.10000, 0.90000, 1.10000, 0.90000
31582,'KINGSPORT ~1', 138.0000,1,  26,   1,   1,1.02281666, -58.236023, 1.10000, 0.90000, 1.10000, 0.90000
31583,'KINGSPORT~19', 138.0000,1,  26,   1,   1,1.02758002, -55.580224, 1.10000, 0.90000, 1.10000, 0.90000
31584,'KINGSPORT~20', 138.0000,1,  26,   1,   1,1.02738070, -55.601035, 1.10000, 0.90000, 1.10000, 0.90000
31585,'KINGSPORT~21', 138.0000,1,  26,   1,   1,1.02755475, -56.804211, 1.10000, 0.90000, 1.10000, 0.90000
31586,'KINGSPORT~22', 138.0000,1,  26,   1,   1,1.02742314, -56.824776, 1.10000, 0.90000, 1.10000, 0.90000
31587,'KINGSPORT~23', 138.0000,1,  26,   1,   1,1.02768290, -57.035594, 1.10000, 0.90000, 1.10000, 0.90000
31588,'MOUNT CARM~4', 138.0000,1,  26,   1,   1,1.03116834, -55.342284, 1.10000, 0.90000, 1.10000, 0.90000
31589,'MOUNT CARM~5', 138.0000,1,  26,   1,   1,1.03111482, -55.348814, 1.10000, 0.90000, 1.10000, 0.90000
31590,'ROGERSVILL~5', 138.0000,1,  26,   1,   1,1.03874671, -50.716760, 1.10000, 0.90000, 1.10000, 0.90000
31591,'ROGERSVILL~6', 138.0000,1,  26,   1,   1,1.03870034, -50.726814, 1.10000, 0.90000, 1.10000, 0.90000
31592,'ROGERSVILL~7', 138.0000,1,  26,   1,   1,1.03121591, -54.429696, 1.10000, 0.90000, 1.10000, 0.90000
31593,'ROGERSVILL~8', 138.0000,1,  26,   1,   1,1.03713703, -51.423921, 1.10000, 0.90000, 1.10000, 0.90000
31594,'ROGERSVILL~9', 138.0000,1,  26,   1,   1,1.03727376, -51.414222, 1.10000, 0.90000, 1.10000, 0.90000
31595,'ROGERSVIL~10', 138.0000,1,  26,   1,   1,1.03210127, -52.645158, 1.10000, 0.90000, 1.10000, 0.90000
31596,'BROWNSVIL~18', 138.0000,1,  26,   1,   1,1.03241897,   9.491570, 1.10000, 0.90000, 1.10000, 0.90000
31597,'BROWNSVIL~19', 138.0000,1,  26,   1,   1,1.03225589,   9.477621, 1.10000, 0.90000, 1.10000, 0.90000
31598,'BROWNSVIL~20', 138.0000,1,  26,   1,   1,1.02805877,   6.362850, 1.10000, 0.90000, 1.10000, 0.90000
31599,'BROWNSVIL~21', 138.0000,1,  26,   1,   1,1.03551424,   9.573138, 1.10000, 0.90000, 1.10000, 0.90000
31600,'RIPLEY 6 1  ', 138.0000,1,  26,   1,   1,1.01524246,   6.326138, 1.10000, 0.90000, 1.10000, 0.90000
31601,'RIPLEY 7 1  ', 138.0000,1,  26,   1,   1,1.02244484,   5.578130, 1.10000, 0.90000, 1.10000, 0.90000
31602,'RIPLEY 8 1  ', 138.0000,1,  26,   1,   1,1.01704943,   6.763908, 1.10000, 0.90000, 1.10000, 0.90000
31603,'LEXINGTON~38', 138.0000,1,  26,   1,   1,1.02495873,  -3.699927, 1.10000, 0.90000, 1.10000, 0.90000
31604,'LEXINGTON~39', 138.0000,1,  26,   1,   1,1.01888967,  -7.510478, 1.10000, 0.90000, 1.10000, 0.90000
31605,'LEXINGTON~40', 345.0000,1,  26,   1,   1,1.03228402,   0.878122, 1.10000, 0.90000, 1.10000, 0.90000
31606,'LEXINGTON~41', 138.0000,1,  26,   1,   1,1.02756643,  -2.765226, 1.10000, 0.90000, 1.10000, 0.90000
31607,'LEXINGTON~42',  13.8000,1,  26,   1,   1,1.02684295,  -4.254177, 1.10000, 0.90000, 1.10000, 0.90000
31609,'LEXINGTON~44', 345.0000,1,  26,   1,   1,1.03304493,   1.012626, 1.10000, 0.90000, 1.10000, 0.90000
31610,'BUCHANAN 6 1', 138.0000,1,  26,   1,   1,1.01208854, -12.678541, 1.10000, 0.90000, 1.10000, 0.90000
31611,'BUCHANAN 6 2', 138.0000,1,  26,   1,   1,1.01200104, -12.687685, 1.10000, 0.90000, 1.10000, 0.90000
31612,'PARIS 1 1   ', 138.0000,1,  26,   1,   1,1.00396419,  -7.177361, 1.10000, 0.90000, 1.10000, 0.90000
31613,'PARIS 2 1   ', 138.0000,1,  26,   1,   1,1.00495124,  -5.122194, 1.10000, 0.90000, 1.10000, 0.90000
31614,'PARIS 2 2   ', 138.0000,1,  26,   1,   1,1.00477302,  -5.132942, 1.10000, 0.90000, 1.10000, 0.90000
31615,'PARIS 3 1   ', 138.0000,1,  26,   1,   1,1.00617111,  -8.344786, 1.10000, 0.90000, 1.10000, 0.90000
31616,'PARIS 3 2   ', 138.0000,1,  26,   1,   1,1.00608480,  -8.355143, 1.10000, 0.90000, 1.10000, 0.90000
31617,'PURYEAR 1   ', 138.0000,1,  26,   1,   1,1.01313257, -10.923142, 1.10000, 0.90000, 1.10000, 0.90000
31618,'PURYEAR 2   ', 138.0000,1,  26,   1,   1,1.01310647, -10.927365, 1.10000, 0.90000, 1.10000, 0.90000
31619,'CENTERVIL~37', 138.0000,1,  26,   1,   1,1.02339506, -13.692671, 1.10000, 0.90000, 1.10000, 0.90000
31620,'CENTERVIL~38', 138.0000,1,  26,   1,   1,1.02332652, -13.699038, 1.10000, 0.90000, 1.10000, 0.90000
31621,'CENTERVIL~39', 138.0000,1,  26,   1,   1,1.02055502, -13.262856, 1.10000, 0.90000, 1.10000, 0.90000
31622,'HOHENWALD ~1', 138.0000,1,  26,   1,   1,1.03311968, -21.995881, 1.10000, 0.90000, 1.10000, 0.90000
31623,'HOHENWALD ~2', 138.0000,1,  26,   1,   1,1.03305030, -22.003439, 1.10000, 0.90000, 1.10000, 0.90000
31624,'HOHENWALD ~3', 138.0000,1,  26,   1,   1,1.02111864, -18.973468, 1.10000, 0.90000, 1.10000, 0.90000
31625,'HOHENWALD ~4', 138.0000,1,  26,   1,   1,1.02121472, -18.958749, 1.10000, 0.90000, 1.10000, 0.90000
31626,'LYLES 1     ', 138.0000,1,  26,   1,   1,1.02834117, -13.897360, 1.10000, 0.90000, 1.10000, 0.90000
31627,'MC EWEN 1   ', 138.0000,1,  26,   1,   1,1.00985587,  -8.373966, 1.10000, 0.90000, 1.10000, 0.90000
31628,'MC EWEN 2   ', 138.0000,1,  26,   1,   1,1.00994146,  -8.365823, 1.10000, 0.90000, 1.10000, 0.90000
31629,'ONLY 1      ', 138.0000,1,  26,   1,   1,1.02077210, -12.188875, 1.10000, 0.90000, 1.10000, 0.90000
31630,'ONLY 2      ', 138.0000,1,  26,   1,   1,1.02071035, -12.193478, 1.10000, 0.90000, 1.10000, 0.90000
31631,'ERIN 3 1    ', 138.0000,1,  26,   1,   1,1.03468168, -17.052617, 1.10000, 0.90000, 1.10000, 0.90000
31632,'ERIN 4 1    ', 138.0000,1,  26,   1,   1,1.01262105, -14.114851, 1.10000, 0.90000, 1.10000, 0.90000
31633,'ERIN 4 2    ', 138.0000,1,  26,   1,   1,1.01257885, -14.118097, 1.10000, 0.90000, 1.10000, 0.90000
31634,'WAVERLY 7 1 ', 138.0000,1,  26,   1,   1,1.01739693,  -1.791706, 1.10000, 0.90000, 1.10000, 0.90000
31635,'WAVERLY 7 2 ', 138.0000,1,  26,   1,   1,1.01719546,  -1.810924, 1.10000, 0.90000, 1.10000, 0.90000
31636,'NEW JOHNSO~1', 138.0000,1,  26,   1,   1,1.02936733,   2.440134, 1.10000, 0.90000, 1.10000, 0.90000
31637,'COOKEVILLE~1', 138.0000,1,  26,   1,   1,1.00340402, -42.000599, 1.10000, 0.90000, 1.10000, 0.90000
31638,'COOKEVILLE~2', 138.0000,1,  26,   1,   1,1.00311244, -42.027810, 1.10000, 0.90000, 1.10000, 0.90000
31639,'COOKEVILLE~3', 345.0000,1,  26,   1,   1,1.04014492, -28.345259, 1.10000, 0.90000, 1.10000, 0.90000
31640,'COOKEVILLE~4', 138.0000,1,  26,   1,   1,1.00449920, -42.902423, 1.10000, 0.90000, 1.10000, 0.90000
31641,'GAINESBORO 1', 138.0000,1,  26,   1,   1,1.01264286, -32.912677, 1.10000, 0.90000, 1.10000, 0.90000
31642,'PLEASANT S~1', 138.0000,1,  26,   1,   1,1.04066062, -30.706997, 1.10000, 0.90000, 1.10000, 0.90000
31643,'DANDRIDGE ~1', 138.0000,1,  26,   1,   1,1.03275061, -49.071409, 1.10000, 0.90000, 1.10000, 0.90000
31644,'DANDRIDGE ~2', 138.0000,1,  26,   1,   1,1.03266323, -49.079216, 1.10000, 0.90000, 1.10000, 0.90000
31645,'DANDRIDGE ~3', 138.0000,1,  26,   1,   1,1.02989733, -46.738059, 1.10000, 0.90000, 1.10000, 0.90000
31646,'DANDRIDGE ~4', 138.0000,1,  26,   1,   1,1.03094578, -48.787327, 1.10000, 0.90000, 1.10000, 0.90000
31647,'JEFFERSON~35', 138.0000,1,  26,   1,   1,1.03344500, -45.617799, 1.10000, 0.90000, 1.10000, 0.90000
31648,'JEFFERSON~52', 138.0000,1,  26,   1,   1,1.03300178, -45.579652, 1.10000, 0.90000, 1.10000, 0.90000
31649,'JEFFERSON~53', 138.0000,1,  26,   1,   1,1.03294432, -45.588135, 1.10000, 0.90000, 1.10000, 0.90000
31650,'JEFFERSON~54', 138.0000,1,  26,   1,   1,1.02906764, -47.705210, 1.10000, 0.90000, 1.10000, 0.90000
31651,'NEW MARKE~10', 138.0000,1,  26,   1,   1,1.02817237, -46.739247, 1.10000, 0.90000, 1.10000, 0.90000
31652,'NEW MARKE~11', 138.0000,1,  26,   1,   1,1.02811992, -46.746624, 1.10000, 0.90000, 1.10000, 0.90000
31653,'SEVIERVILL~1', 138.0000,1,  26,   1,   1,1.02126312, -48.272912, 1.10000, 0.90000, 1.10000, 0.90000
31654,'SEVIERVILL~2', 138.0000,1,  26,   1,   1,1.02111065, -48.305007, 1.10000, 0.90000, 1.10000, 0.90000
31655,'SEVIERVILL~3', 138.0000,1,  26,   1,   1,1.02658987, -49.370646, 1.10000, 0.90000, 1.10000, 0.90000
31656,'SEVIERVILL~4', 138.0000,1,  26,   1,   1,1.02845085, -49.713768, 1.10000, 0.90000, 1.10000, 0.90000
31657,'SEVIERVILL~5', 138.0000,1,  26,   1,   1,1.02907765, -49.716045, 1.10000, 0.90000, 1.10000, 0.90000
31658,'STRAWBERRY~1', 138.0000,1,  26,   1,   1,1.02408195, -47.283870, 1.10000, 0.90000, 1.10000, 0.90000
31659,'STRAWBERRY~2', 138.0000,1,  26,   1,   1,1.02387142, -47.307649, 1.10000, 0.90000, 1.10000, 0.90000
31660,'MOUNTAIN C~1', 138.0000,1,  26,   1,   1,1.01757324, -65.988978, 1.10000, 0.90000, 1.10000, 0.90000
31661,'MOUNTAIN C~2', 138.0000,1,  26,   1,   1,1.01717138, -65.915642, 1.10000, 0.90000, 1.10000, 0.90000
31662,'MOUNTAIN C~3', 138.0000,1,  26,   1,   1,1.01710498, -65.925949, 1.10000, 0.90000, 1.10000, 0.90000
31663,'MOUNTAIN C~4', 138.0000,1,  26,   1,   1,1.01691985, -65.652366, 1.10000, 0.90000, 1.10000, 0.90000
31664,'MOUNTAIN C~5', 138.0000,1,  26,   1,   1,1.01701105, -65.640495, 1.10000, 0.90000, 1.10000, 0.90000
31665,'CORRYTON 1 1', 138.0000,1,  26,   1,   1,1.02350628, -47.985443, 1.10000, 0.90000, 1.10000, 0.90000
31666,'CORRYTON 1 2', 138.0000,1,  26,   1,   1,1.02363336, -47.973951, 1.10000, 0.90000, 1.10000, 0.90000
31667,'CORRYTON 2 1', 138.0000,1,  26,   1,   1,1.02593052, -47.093608, 1.10000, 0.90000, 1.10000, 0.90000
31668,'CORRYTON 3 1', 138.0000,1,  26,   1,   1,1.02963293, -47.420374, 1.10000, 0.90000, 1.10000, 0.90000
31669,'CORRYTON 3 2', 138.0000,1,  26,   1,   1,1.02953887, -47.428588, 1.10000, 0.90000, 1.10000, 0.90000
31670,'KNOXVILLE ~3', 138.0000,1,  26,   1,   1,1.02926600, -43.974725, 1.10000, 0.90000, 1.10000, 0.90000
31671,'KNOXVILLE ~4', 138.0000,1,  26,   1,   1,1.02918720, -43.984410, 1.10000, 0.90000, 1.10000, 0.90000
31672,'KNOXVILLE ~5', 138.0000,1,  26,   1,   1,1.02583551, -45.730903, 1.10000, 0.90000, 1.10000, 0.90000
31673,'KNOXVILLE ~6', 138.0000,1,  26,   1,   1,1.03482997, -47.240583, 1.10000, 0.90000, 1.10000, 0.90000
31674,'KNOXVILLE ~7', 138.0000,1,  26,   1,   1,1.03473067, -47.250866, 1.10000, 0.90000, 1.10000, 0.90000
31675,'KNOXVILLE ~8', 138.0000,1,  26,   1,   1,1.02658188, -46.380441, 1.10000, 0.90000, 1.10000, 0.90000
31676,'KNOXVILLE ~9', 138.0000,1,  26,   1,   1,1.02650189, -46.390068, 1.10000, 0.90000, 1.10000, 0.90000
31677,'KNOXVILLE~10', 138.0000,1,  26,   1,   1,1.02988029, -42.586981, 1.10000, 0.90000, 1.10000, 0.90000
31678,'KNOXVILLE~11', 138.0000,1,  26,   1,   1,1.02614987, -47.763083, 1.10000, 0.90000, 1.10000, 0.90000
31679,'KNOXVILLE~12', 138.0000,1,  26,   1,   1,1.02484870, -44.838054, 1.10000, 0.90000, 1.10000, 0.90000
31680,'KNOXVILLE~13', 138.0000,1,  26,   1,   1,1.02460647, -44.850249, 1.10000, 0.90000, 1.10000, 0.90000
31681,'KNOXVILLE~14', 138.0000,1,  26,   1,   1,1.02713203, -43.954053, 1.10000, 0.90000, 1.10000, 0.90000
31682,'KNOXVILLE~15', 138.0000,1,  26,   1,   1,1.03595281, -48.392867, 1.10000, 0.90000, 1.10000, 0.90000
31683,'KNOXVILLE~16', 138.0000,1,  26,   1,   1,1.02897739, -47.917571, 1.10000, 0.90000, 1.10000, 0.90000
31684,'KNOXVILLE~18', 138.0000,1,  26,   1,   1,1.02507091, -47.334000, 1.10000, 0.90000, 1.10000, 0.90000
31685,'KNOXVILLE~19', 138.0000,1,  26,   1,   1,1.03039372, -43.891704, 1.10000, 0.90000, 1.10000, 0.90000
31686,'KNOXVILLE~20', 138.0000,1,  26,   1,   1,1.02997541, -43.922788, 1.10000, 0.90000, 1.10000, 0.90000
31687,'KNOXVILLE~21', 138.0000,1,  26,   1,   1,1.02707708, -41.754524, 1.10000, 0.90000, 1.10000, 0.90000
31688,'KNOXVILLE~22', 138.0000,1,  26,   1,   1,1.04179966, -42.167098, 1.10000, 0.90000, 1.10000, 0.90000
31689,'KNOXVILLE~23', 138.0000,1,  26,   1,   1,1.02631748, -46.054989, 1.10000, 0.90000, 1.10000, 0.90000
31690,'KNOXVILLE~24', 138.0000,1,  26,   1,   1,1.03491938, -43.175104, 1.10000, 0.90000, 1.10000, 0.90000
31691,'KNOXVILLE~25', 138.0000,1,  26,   1,   1,1.03450608, -43.207073, 1.10000, 0.90000, 1.10000, 0.90000
31692,'KNOXVILLE~26', 138.0000,1,  26,   1,   1,1.02687347, -44.902627, 1.10000, 0.90000, 1.10000, 0.90000
31693,'KNOXVILLE~27', 138.0000,1,  26,   1,   1,1.02625632, -44.944349, 1.10000, 0.90000, 1.10000, 0.90000
31694,'KNOXVILLE~28', 138.0000,1,  26,   1,   1,1.03358734, -43.050710, 1.10000, 0.90000, 1.10000, 0.90000
31695,'KNOXVILLE~29', 138.0000,1,  26,   1,   1,1.03344464, -43.063994, 1.10000, 0.90000, 1.10000, 0.90000
31696,'KNOXVILLE~30', 345.0000,1,  26,   1,   1,1.03549182, -35.716524, 1.10000, 0.90000, 1.10000, 0.90000
31697,'KNOXVILLE~31', 138.0000,1,  26,   1,   1,1.04220092, -38.619341, 1.10000, 0.90000, 1.10000, 0.90000
31698,'KNOXVILLE~32', 345.0000,1,  26,   1,   1,1.03516150, -35.760237, 1.10000, 0.90000, 1.10000, 0.90000
31699,'KNOXVILLE~33', 138.0000,1,  26,   1,   1,1.03138268, -39.545194, 1.10000, 0.90000, 1.10000, 0.90000
31700,'KNOXVILLE~35', 138.0000,1,  26,   1,   1,1.03818893, -41.653782, 1.10000, 0.90000, 1.10000, 0.90000
31701,'KNOXVILLE~36', 138.0000,1,  26,   1,   1,1.03451788, -39.412299, 1.10000, 0.90000, 1.10000, 0.90000
31702,'KNOXVILLE~37', 138.0000,1,  26,   1,   1,1.03865767, -40.177341, 1.10000, 0.90000, 1.10000, 0.90000
31703,'KNOXVILLE~38', 138.0000,1,  26,   1,   1,1.03584683, -42.306974, 1.10000, 0.90000, 1.10000, 0.90000
31704,'KNOXVILLE~39', 138.0000,1,  26,   1,   1,1.02588892, -38.936941, 1.10000, 0.90000, 1.10000, 0.90000
31705,'KNOXVILLE~40', 138.0000,1,  26,   1,   1,1.03284085, -37.884761, 1.10000, 0.90000, 1.10000, 0.90000
31706,'KNOXVILLE~41', 138.0000,1,  26,   1,   1,1.03263366, -40.055955, 1.10000, 0.90000, 1.10000, 0.90000
31707,'KNOXVILLE~42', 138.0000,1,  26,   1,   1,1.02596366, -40.369495, 1.10000, 0.90000, 1.10000, 0.90000
31708,'KNOXVILLE~43', 138.0000,1,  26,   1,   1,1.02573943, -40.383886, 1.10000, 0.90000, 1.10000, 0.90000
31709,'KNOXVILLE~44', 138.0000,1,  26,   1,   1,1.02611303, -38.960219, 1.10000, 0.90000, 1.10000, 0.90000
31710,'KNOXVILLE~45', 138.0000,1,  26,   1,   1,1.02595973, -38.971376, 1.10000, 0.90000, 1.10000, 0.90000
31711,'KNOXVILLE~46', 138.0000,1,  26,   1,   1,1.03180504, -47.845332, 1.10000, 0.90000, 1.10000, 0.90000
31712,'KNOXVILLE~49', 138.0000,1,  26,   1,   1,1.02584696, -47.240956, 1.10000, 0.90000, 1.10000, 0.90000
31713,'KNOXVILLE~50', 138.0000,1,  26,   1,   1,1.02598250, -47.221739, 1.10000, 0.90000, 1.10000, 0.90000
31714,'KNOXVILLE~51', 138.0000,1,  26,   1,   1,1.02619779, -46.604006, 1.10000, 0.90000, 1.10000, 0.90000
31715,'KODAK 1     ', 138.0000,1,  26,   1,   1,1.02936685, -47.629600, 1.10000, 0.90000, 1.10000, 0.90000
31716,'LENOIR CIT~1', 138.0000,1,  26,   1,   1,1.02502894, -38.471102, 1.10000, 0.90000, 1.10000, 0.90000
31717,'LENOIR CIT~2', 138.0000,1,  26,   1,   1,1.02508473, -38.464231, 1.10000, 0.90000, 1.10000, 0.90000
31718,'LENOIR CIT~3', 138.0000,1,  26,   1,   1,1.02931249, -37.796839, 1.10000, 0.90000, 1.10000, 0.90000
31719,'LUTTRELL 1  ', 138.0000,1,  26,   1,   1,1.02339911, -48.368876, 1.10000, 0.90000, 1.10000, 0.90000
31720,'MAYNARDVIL~1', 138.0000,1,  26,   1,   1,1.02312744, -48.623843, 1.10000, 0.90000, 1.10000, 0.90000
31721,'MAYNARDVIL~2', 138.0000,1,  26,   1,   1,1.02390134, -48.579748, 1.10000, 0.90000, 1.10000, 0.90000
31722,'MAYNARDVIL~3', 138.0000,1,  26,   1,   1,1.02395380, -48.571435, 1.10000, 0.90000, 1.10000, 0.90000
31723,'HENNING 1 1 ', 138.0000,1,  26,   1,   1,1.02156627,   6.840497, 1.10000, 0.90000, 1.10000, 0.90000
31724,'HENNING 1 2 ', 138.0000,1,  26,   1,   1,1.02152395,   6.835147, 1.10000, 0.90000, 1.10000, 0.90000
31725,'HENNING 2 1 ', 138.0000,1,  26,   1,   1,1.01536751,   5.933542, 1.10000, 0.90000, 1.10000, 0.90000
31726,'IRON CITY 1 ', 138.0000,1,  26,   1,   1,1.01890063, -14.005735, 1.10000, 0.90000, 1.10000, 0.90000
31727,'IRON CITY 2 ', 138.0000,1,  26,   1,   1,1.01887286, -14.012565, 1.10000, 0.90000, 1.10000, 0.90000
31728,'LORETTO 4 1 ', 138.0000,1,  26,   1,   1,1.00510931, -18.247190, 1.10000, 0.90000, 1.10000, 0.90000
31729,'LORETTO 5 1 ', 138.0000,1,  26,   1,   1,0.99852866, -17.233998, 1.10000, 0.90000, 1.10000, 0.90000
31730,'LORETTO 5 2 ', 100.0000,1,  26,   1,   1,0.98330402, -12.761952, 1.10000, 0.90000, 1.10000, 0.90000
31731,'LORETTO 5 3 ',  13.8000,1,  26,   1,   1,0.97652316,  -9.693274, 1.10000, 0.90000, 1.10000, 0.90000
31733,'LORETTO 5 5 ', 138.0000,1,  26,   1,   1,0.99840623, -17.241426, 1.10000, 0.90000, 1.10000, 0.90000
31734,'LORETTO 5 7 ', 138.0000,1,  26,   1,   1,0.99869180, -17.260974, 1.10000, 0.90000, 1.10000, 0.90000
31735,'WAYNESBOR~24', 138.0000,1,  26,   1,   1,1.01533365, -14.312913, 1.10000, 0.90000, 1.10000, 0.90000
31736,'WAYNESBOR~25', 138.0000,1,  26,   1,   1,1.02088642, -14.698840, 1.10000, 0.90000, 1.10000, 0.90000
31737,'WAYNESBOR~26', 138.0000,1,  26,   1,   1,1.02094400, -14.691689, 1.10000, 0.90000, 1.10000, 0.90000
31738,'WAYNESBOR~27', 138.0000,1,  26,   1,   1,1.01773930, -14.915834, 1.10000, 0.90000, 1.10000, 0.90000
31739,'WAYNESBOR~28', 138.0000,1,  26,   1,   1,1.01770854, -14.919881, 1.10000, 0.90000, 1.10000, 0.90000
31740,'TAFT 1 1    ', 138.0000,1,  26,   1,   1,0.97460902, -19.756768, 1.10000, 0.90000, 1.10000, 0.90000
31741,'TAFT 1 2    ', 100.0000,1,  26,   1,   1,1.01877999, -17.041238, 1.10000, 0.90000, 1.10000, 0.90000
31742,'TAFT 1 3    ', 138.0000,1,  26,   1,   1,0.97455424, -19.762954, 1.10000, 0.90000, 1.10000, 0.90000
31743,'LENOIR CIT~4', 138.0000,1,  26,   1,   1,1.03061032, -36.307155, 1.10000, 0.90000, 1.10000, 0.90000
31744,'LENOIR CIT~5', 138.0000,1,  26,   1,   1,1.03354287, -36.486034, 1.10000, 0.90000, 1.10000, 0.90000
31745,'LENOIR CIT~6', 138.0000,1,  26,   1,   1,1.03341329, -36.500616, 1.10000, 0.90000, 1.10000, 0.90000
31746,'LOUDON 4 1  ', 138.0000,1,  26,   1,   1,1.02216089, -35.990504, 1.10000, 0.90000, 1.10000, 0.90000
31747,'LOUDON 4 2  ', 138.0000,1,  26,   1,   1,1.02192533, -36.006650, 1.10000, 0.90000, 1.10000, 0.90000
31748,'LOUDON 5 1  ', 138.0000,1,  26,   1,   1,1.02102780, -36.153414, 1.10000, 0.90000, 1.10000, 0.90000
31749,'LOUDON 5 2  ', 138.0000,1,  26,   1,   1,1.02090931, -36.170824, 1.10000, 0.90000, 1.10000, 0.90000
31750,'LOUDON 6 1  ', 138.0000,1,  26,   1,   1,1.02443969, -35.465293, 1.10000, 0.90000, 1.10000, 0.90000
31751,'LOUDON 6 2  ', 138.0000,1,  26,   1,   1,1.02430737, -35.484236, 1.10000, 0.90000, 1.10000, 0.90000
31752,'PHILADELP~56', 138.0000,1,  26,   1,   1,1.02810144, -31.759601, 1.10000, 0.90000, 1.10000, 0.90000
31753,'SWEETWATER~2', 138.0000,1,  26,   1,   1,1.02278936, -35.561476, 1.10000, 0.90000, 1.10000, 0.90000
31754,'SWEETWATER~4', 138.0000,1,  26,   1,   1,1.02581561, -33.448171, 1.10000, 0.90000, 1.10000, 0.90000
31755,'SWEETWATER~5', 138.0000,1,  26,   1,   1,1.02591848, -33.437737, 1.10000, 0.90000, 1.10000, 0.90000
31756,'SWEETWATER~7', 138.0000,1,  26,   1,   1,1.02387393, -34.368576, 1.10000, 0.90000, 1.10000, 0.90000
31757,'VONORE 1 1  ', 138.0000,1,  26,   1,   1,1.03623450, -35.233719, 1.10000, 0.90000, 1.10000, 0.90000
31758,'VONORE 1 2  ', 138.0000,1,  26,   1,   1,1.03619695, -35.236980, 1.10000, 0.90000, 1.10000, 0.90000
31759,'VONORE 2 1  ', 138.0000,1,  26,   1,   1,1.03124785, -35.773205, 1.10000, 0.90000, 1.10000, 0.90000
31760,'VONORE 2 2  ', 138.0000,1,  26,   1,   1,1.03129518, -35.766808, 1.10000, 0.90000, 1.10000, 0.90000
31761,'BETHPAGE 2 1', 138.0000,1,  26,   1,   1,1.02579939, -29.073335, 1.10000, 0.90000, 1.10000, 0.90000
31762,'HARTSVILL~37', 138.0000,1,  26,   1,   1,1.00531864, -32.967995, 1.10000, 0.90000, 1.10000, 0.90000
31763,'HARTSVILLE~2', 138.0000,1,  26,   1,   1,1.00871360, -30.628634, 1.10000, 0.90000, 1.10000, 0.90000
31764,'LAFAYETTE~40', 138.0000,1,  26,   1,   1,1.02095294, -34.436687, 1.10000, 0.90000, 1.10000, 0.90000
31765,'LAFAYETTE~41', 138.0000,1,  26,   1,   1,1.02087188, -34.445450, 1.10000, 0.90000, 1.10000, 0.90000
31766,'LAFAYETTE~67', 138.0000,1,  26,   1,   1,1.00797582, -35.273935, 1.10000, 0.90000, 1.10000, 0.90000
31767,'LAFAYETTE~68', 138.0000,1,  26,   1,   1,1.00790083, -35.284125, 1.10000, 0.90000, 1.10000, 0.90000
31768,'LAFAYETTE~69', 138.0000,1,  26,   1,   1,1.00632918, -34.580910, 1.10000, 0.90000, 1.10000, 0.90000
31769,'WESTMORELA~1', 138.0000,1,  26,   1,   1,1.00961101, -33.397576, 1.10000, 0.90000, 1.10000, 0.90000
31770,'WESTMORELA~2', 138.0000,1,  26,   1,   1,1.01127553, -35.384734, 1.10000, 0.90000, 1.10000, 0.90000
31771,'WESTMORELA~3', 138.0000,1,  26,   1,   1,1.01119006, -35.394689, 1.10000, 0.90000, 1.10000, 0.90000
31772,'JACKSON 40 1', 138.0000,1,  26,   1,   1,1.01938796,  -2.994635, 1.10000, 0.90000, 1.10000, 0.90000
31773,'JACKSON 41 1', 138.0000,1,  26,   1,   1,1.01911235,   0.106038, 1.10000, 0.90000, 1.10000, 0.90000
31774,'JACKSON 42 1', 345.0000,1,  26,   1,   1,1.03074765,   4.097427, 1.10000, 0.90000, 1.10000, 0.90000
31775,'JACKSON 42 2', 138.0000,1,  26,   1,   1,1.02210379,   0.809149, 1.10000, 0.90000, 1.10000, 0.90000
31776,'JACKSON 42 3',  13.8000,1,  26,   1,   1,1.01691258,  -2.490254, 1.10000, 0.90000, 1.10000, 0.90000
31778,'JACKSON 42 5', 345.0000,1,  26,   1,   1,1.03053999,   4.080329, 1.10000, 0.90000, 1.10000, 0.90000
31779,'JACKSON 43 1', 138.0000,1,  26,   1,   1,1.01960206,  -0.026885, 1.10000, 0.90000, 1.10000, 0.90000
31780,'JACKSON 43 2',  22.0000,1,  26,   1,   1,1.01960206,  -0.026885, 1.10000, 0.90000, 1.10000, 0.90000
31781,'JACKSON 43 3',  22.0000,1,  26,   1,   1,1.01960206,  -0.026885, 1.10000, 0.90000, 1.10000, 0.90000
31783,'JACKSON 43 5', 138.0000,1,  26,   1,   1,1.01942313,  -0.045829, 1.10000, 0.90000, 1.10000, 0.90000
31784,'JACKSON 43 7', 138.0000,1,  26,   1,   1,1.01979089,  -0.006469, 1.10000, 0.90000, 1.10000, 0.90000
31785,'JASPER 16 1 ', 138.0000,1,  26,   1,   1,1.02732515, -24.460215, 1.10000, 0.90000, 1.10000, 0.90000
31786,'JASPER 16 2 ', 100.0000,1,  26,   1,   1,1.01390767, -24.830364, 1.10000, 0.90000, 1.10000, 0.90000
31787,'JASPER 16 3 ',  13.8000,1,  26,   1,   1,1.01183844, -24.888427, 1.10000, 0.90000, 1.10000, 0.90000
31789,'JASPER 16 5 ', 138.0000,1,  26,   1,   1,1.02744663, -24.458675, 1.10000, 0.90000, 1.10000, 0.90000
31790,'JASPER 17 1 ', 138.0000,1,  26,   1,   1,1.02221131, -19.076947, 1.10000, 0.90000, 1.10000, 0.90000
31791,'JASPER 17 2 ', 100.0000,1,  26,   1,   1,1.03228581, -18.702318, 1.10000, 0.90000, 1.10000, 0.90000
31792,'JASPER 17 3 ', 138.0000,1,  26,   1,   1,1.02212501, -19.079201, 1.10000, 0.90000, 1.10000, 0.90000
31793,'SOUTH PITT~1', 138.0000,1,  26,   1,   1,1.01694679, -19.957019, 1.10000, 0.90000, 1.10000, 0.90000
31794,'SOUTH PITT~2', 100.0000,1,  26,   1,   1,1.03747165, -19.127023, 1.10000, 0.90000, 1.10000, 0.90000
31795,'SOUTH PITT~3', 138.0000,1,  26,   1,   1,1.01689065, -19.961190, 1.10000, 0.90000, 1.10000, 0.90000
31796,'SOUTH PITT~4', 138.0000,1,  26,   1,   1,0.99172676, -22.373878, 1.10000, 0.90000, 1.10000, 0.90000
31797,'SOUTH PITT~5',  13.8000,1,  26,   1,   1,0.99172676, -22.373878, 1.10000, 0.90000, 1.10000, 0.90000
31798,'SOUTH PITT~6',  13.8000,1,  26,   1,   1,0.99172676, -22.373878, 1.10000, 0.90000, 1.10000, 0.90000
31800,'SOUTH PITT~8', 138.0000,1,  26,   1,   1,0.99158406, -22.387931, 1.10000, 0.90000, 1.10000, 0.90000
31801,'SOUTH PITT~9', 138.0000,1,  26,   1,   1,0.99187028, -22.360542, 1.10000, 0.90000, 1.10000, 0.90000
31802,'WHITWELL 1 1', 138.0000,1,  26,   1,   1,0.99194694, -23.629458, 1.10000, 0.90000, 1.10000, 0.90000
31803,'WHITWELL 1 2', 138.0000,1,  26,   1,   1,0.99210387, -23.616994, 1.10000, 0.90000, 1.10000, 0.90000
31804,'WHITWELL 2 1', 138.0000,1,  26,   1,   1,1.04048753, -26.658638, 1.10000, 0.90000, 1.10000, 0.90000
31805,'WHITWELL 2 2', 138.0000,1,  26,   1,   1,1.04044497, -26.665786, 1.10000, 0.90000, 1.10000, 0.90000
31806,'WHITWELL 3 1', 138.0000,1,  26,   1,   1,1.03511012, -27.299450, 1.10000, 0.90000, 1.10000, 0.90000
31807,'COLUMBIA 5~4', 138.0000,1,  26,   1,   1,1.01724339, -28.436564, 1.10000, 0.90000, 1.10000, 0.90000
31808,'COLUMBIA 5~5', 138.0000,1,  26,   1,   1,1.02417088, -25.153263, 1.10000, 0.90000, 1.10000, 0.90000
31809,'COLUMBIA 5~6', 345.0000,1,  26,   1,   1,1.03277457, -13.255288, 1.10000, 0.90000, 1.10000, 0.90000
31810,'COLUMBIA 5~7', 345.0000,1,  26,   1,   1,1.03251469, -13.275828, 1.10000, 0.90000, 1.10000, 0.90000
31811,'COLUMBIA 5~8', 138.0000,1,  26,   1,   1,1.01786482, -27.729894, 1.10000, 0.90000, 1.10000, 0.90000
31812,'COLUMBIA 5~9', 138.0000,1,  26,   1,   1,1.01807356, -27.707832, 1.10000, 0.90000, 1.10000, 0.90000
31813,'COLUMBIA ~10', 138.0000,1,  26,   1,   1,1.02843440, -25.971851, 1.10000, 0.90000, 1.10000, 0.90000
31814,'COLUMBIA ~11', 138.0000,1,  26,   1,   1,1.02827311, -25.991802, 1.10000, 0.90000, 1.10000, 0.90000
31815,'SANTA FE 1  ', 138.0000,1,  26,   1,   1,1.02359605, -23.237588, 1.10000, 0.90000, 1.10000, 0.90000
31816,'SPRING HI~12', 138.0000,1,  26,   1,   1,1.01961768, -28.890218, 1.10000, 0.90000, 1.10000, 0.90000
31817,'SPRING HI~13', 138.0000,1,  26,   1,   1,1.02433372, -31.057208, 1.10000, 0.90000, 1.10000, 0.90000
31818,'SPRING HI~14', 138.0000,1,  26,   1,   1,1.01887763, -28.191695, 1.10000, 0.90000, 1.10000, 0.90000
31819,'ATHENS 26 1 ', 138.0000,1,  26,   1,   1,1.02572680, -27.083399, 1.10000, 0.90000, 1.10000, 0.90000
31820,'ATHENS 26 2 ', 138.0000,1,  26,   1,   1,1.02557313, -27.096115, 1.10000, 0.90000, 1.10000, 0.90000
31821,'ATHENS 27 1 ', 138.0000,1,  26,   1,   1,1.02670336, -32.304903, 1.10000, 0.90000, 1.10000, 0.90000
31822,'ATHENS 28 1 ', 138.0000,1,  26,   1,   1,1.03345203, -34.161550, 1.10000, 0.90000, 1.10000, 0.90000
31823,'ATHENS 29 1 ', 138.0000,1,  26,   1,   1,1.03558564, -27.049363, 1.10000, 0.90000, 1.10000, 0.90000
31824,'ATHENS 29 2 ', 138.0000,1,  26,   1,   1,1.03548777, -27.062716, 1.10000, 0.90000, 1.10000, 0.90000
31825,'DECATUR 19 1', 138.0000,1,  26,   1,   1,1.03308654, -27.982944, 1.10000, 0.90000, 1.10000, 0.90000
31826,'DECATUR 20 1', 138.0000,1,  26,   1,   1,1.02857137, -28.857194, 1.10000, 0.90000, 1.10000, 0.90000
31827,'DECATUR 20 2', 138.0000,1,  26,   1,   1,1.02845418, -28.866746, 1.10000, 0.90000, 1.10000, 0.90000
31828,'ENGLEWOOD~12', 138.0000,1,  26,   1,   1,1.03108835, -32.224669, 1.10000, 0.90000, 1.10000, 0.90000
31829,'ENGLEWOOD~13', 138.0000,1,  26,   1,   1,1.03092206, -32.234207, 1.10000, 0.90000, 1.10000, 0.90000
31830,'ETOWAH 1 1  ', 138.0000,1,  26,   1,   1,1.03135324, -30.809768, 1.10000, 0.90000, 1.10000, 0.90000
31831,'ETOWAH 1 2  ', 138.0000,1,  26,   1,   1,1.03146946, -30.801179, 1.10000, 0.90000, 1.10000, 0.90000
31832,'ETOWAH 2 1  ', 138.0000,1,  26,   1,   1,1.02441001, -32.258669, 1.10000, 0.90000, 1.10000, 0.90000
31833,'ETOWAH 2 2  ', 138.0000,1,  26,   1,   1,1.02430236, -32.271674, 1.10000, 0.90000, 1.10000, 0.90000
31834,'MADISONVIL~2', 138.0000,1,  26,   1,   1,1.04030859, -35.061154, 1.10000, 0.90000, 1.10000, 0.90000
31835,'MADISONVIL~3', 138.0000,1,  26,   1,   1,1.04009354, -35.083625, 1.10000, 0.90000, 1.10000, 0.90000
31836,'NIOTA 1 1   ', 138.0000,1,  26,   1,   1,1.03329766, -30.006790, 1.10000, 0.90000, 1.10000, 0.90000
31837,'RICEVILLE ~1', 138.0000,1,  26,   1,   1,1.02001226, -26.846902, 1.10000, 0.90000, 1.10000, 0.90000
31838,'RICEVILLE ~2', 138.0000,1,  26,   1,   1,1.02012861, -26.837866, 1.10000, 0.90000, 1.10000, 0.90000
31839,'RAMER 1     ', 138.0000,1,  26,   1,   1,1.02031004,  -7.469865, 1.10000, 0.90000, 1.10000, 0.90000
31840,'RAMER 2     ', 138.0000,1,  26,   1,   1,1.02027190,  -7.474132, 1.10000, 0.90000, 1.10000, 0.90000
31841,'SELMER 1 1  ', 345.0000,1,  26,   1,   1,1.04194212,   4.465944, 1.10000, 0.90000, 1.10000, 0.90000
31842,'SELMER 1 2  ', 345.0000,1,  26,   1,   1,1.04160249,   4.484079, 1.10000, 0.90000, 1.10000, 0.90000
31843,'SELMER 2 1  ', 138.0000,1,  26,   1,   1,1.02225482,  -6.974922, 1.10000, 0.90000, 1.10000, 0.90000
31844,'SELMER 3 1  ', 138.0000,1,  26,   1,   1,1.02088296,  -7.367524, 1.10000, 0.90000, 1.10000, 0.90000
31845,'TELLICO PL~1', 138.0000,1,  26,   1,   1,1.03145003, -33.887540, 1.10000, 0.90000, 1.10000, 0.90000
31846,'TELLICO PL~2', 138.0000,1,  26,   1,   1,1.02695131, -34.287095, 1.10000, 0.90000, 1.10000, 0.90000
31847,'TELLICO PL~3', 138.0000,1,  26,   1,   1,1.02704442, -34.276618, 1.10000, 0.90000, 1.10000, 0.90000
31848,'CLARKSVIL~36', 138.0000,1,  26,   1,   1,1.03693283, -17.888829, 1.10000, 0.90000, 1.10000, 0.90000
31849,'CLARKSVIL~37', 138.0000,1,  26,   1,   1,1.03675961, -17.910925, 1.10000, 0.90000, 1.10000, 0.90000
31850,'CLARKSVIL~38', 138.0000,1,  26,   1,   1,1.03550828, -18.223129, 1.10000, 0.90000, 1.10000, 0.90000
31851,'CLARKSVIL~39', 138.0000,1,  26,   1,   1,1.03562891, -18.202333, 1.10000, 0.90000, 1.10000, 0.90000
31852,'CLARKSVILL~3', 138.0000,1,  26,   1,   1,1.02836633, -19.137107, 1.10000, 0.90000, 1.10000, 0.90000
31853,'CLARKSVILL~4', 345.0000,1,  26,   1,   1,1.03619385, -14.783127, 1.10000, 0.90000, 1.10000, 0.90000
31854,'CLARKSVILL~5', 138.0000,1,  26,   1,   1,1.03922427, -17.511534, 1.10000, 0.90000, 1.10000, 0.90000
31855,'CLARKSVILL~6', 345.0000,1,  26,   1,   1,1.03568208, -14.829905, 1.10000, 0.90000, 1.10000, 0.90000
31856,'CLARKSVILL~7', 138.0000,1,  26,   1,   1,1.03506207, -18.109625, 1.10000, 0.90000, 1.10000, 0.90000
31857,'CLARKSVILL~8', 138.0000,1,  26,   1,   1,1.03687799, -17.875454, 1.10000, 0.90000, 1.10000, 0.90000
31858,'CLARKSVILL~9', 138.0000,1,  26,   1,   1,1.03631628, -17.920902, 1.10000, 0.90000, 1.10000, 0.90000
31859,'CLARKSVIL~10', 138.0000,1,  26,   1,   1,1.03453958, -18.278498, 1.10000, 0.90000, 1.10000, 0.90000
31860,'INDIAN MOU~1', 138.0000,1,  26,   1,   1,1.03468728, -18.158265, 1.10000, 0.90000, 1.10000, 0.90000
31861,'INDIAN MOU~2', 138.0000,1,  26,   1,   1,1.03463924, -18.165699, 1.10000, 0.90000, 1.10000, 0.90000
31862,'WOODLAWN 1 1', 138.0000,1,  26,   1,   1,1.03243482, -18.782233, 1.10000, 0.90000, 1.10000, 0.90000
31863,'HARRIMAN 1 1', 138.0000,1,  26,   1,   1,1.01995313, -36.336094, 1.10000, 0.90000, 1.10000, 0.90000
31864,'HARRIMAN 2 1', 138.0000,1,  26,   1,   1,1.02015734, -37.025062, 1.10000, 0.90000, 1.10000, 0.90000
31865,'HARRIMAN 3 1', 138.0000,1,  26,   1,   1,1.01694620, -37.918885, 1.10000, 0.90000, 1.10000, 0.90000
31866,'HARRIMAN 3 2', 138.0000,1,  26,   1,   1,1.01708996, -37.909794, 1.10000, 0.90000, 1.10000, 0.90000
31867,'LANCING 1   ', 138.0000,1,  26,   1,   1,1.03639150, -42.461141, 1.10000, 0.90000, 1.10000, 0.90000
31868,'LANCING 2   ', 138.0000,1,  26,   1,   1,1.03628314, -42.470321, 1.10000, 0.90000, 1.10000, 0.90000
31869,'ROBBINS 3 1 ', 138.0000,1,  26,   1,   1,1.03696477, -48.616317, 1.10000, 0.90000, 1.10000, 0.90000
31870,'ROBBINS 3 2 ', 138.0000,1,  26,   1,   1,1.03693891, -48.621405, 1.10000, 0.90000, 1.10000, 0.90000
31871,'WARTBURG 1 1', 138.0000,1,  26,   1,   1,1.02006447, -37.237228, 1.10000, 0.90000, 1.10000, 0.90000
31872,'WARTBURG 1 2', 138.0000,1,  26,   1,   1,1.02000260, -37.242375, 1.10000, 0.90000, 1.10000, 0.90000
31873,'WARTBURG 2 1', 138.0000,1,  26,   1,   1,1.02106059, -38.162299, 1.10000, 0.90000, 1.10000, 0.90000
31874,'WARTBURG 3 1', 138.0000,1,  26,   1,   1,1.02496850, -39.747063, 1.10000, 0.90000, 1.10000, 0.90000
31875,'TROY 22 1   ', 138.0000,1,  26,   1,   1,1.02837586,  -1.519669, 1.10000, 0.90000, 1.10000, 0.90000
31876,'TROY 23 1   ', 138.0000,1,  26,   1,   1,1.03030610,  -1.936366, 1.10000, 0.90000, 1.10000, 0.90000
31877,'UNION CITY~4', 138.0000,1,  26,   1,   1,1.03121340,  -1.719535, 1.10000, 0.90000, 1.10000, 0.90000
31878,'UNION CITY~5', 138.0000,1,  26,   1,   1,1.03494906,  -2.322527, 1.10000, 0.90000, 1.10000, 0.90000
31879,'UNION CITY~6', 138.0000,1,  26,   1,   1,1.03473210,  -2.293151, 1.10000, 0.90000, 1.10000, 0.90000
31880,'COOKEVILLE~5', 138.0000,1,  26,   1,   1,1.03768730, -38.171984, 1.10000, 0.90000, 1.10000, 0.90000
31881,'COOKEVILLE~6', 138.0000,1,  26,   1,   1,1.02867103, -38.524162, 1.10000, 0.90000, 1.10000, 0.90000
31882,'COOKEVILLE~7', 138.0000,1,  26,   1,   1,1.03443086, -37.822845, 1.10000, 0.90000, 1.10000, 0.90000
31883,'LIVINGSTO~10', 138.0000,1,  26,   1,   1,1.01638722, -44.594561, 1.10000, 0.90000, 1.10000, 0.90000
31884,'LIVINGSTO~11', 138.0000,1,  26,   1,   1,1.02149165, -43.743567, 1.10000, 0.90000, 1.10000, 0.90000
31885,'LIVINGSTO~12', 138.0000,1,  26,   1,   1,1.02153409, -43.734760, 1.10000, 0.90000, 1.10000, 0.90000
31886,'LINDEN 12 1 ', 138.0000,1,  26,   1,   1,1.01175022, -12.726282, 1.10000, 0.90000, 1.10000, 0.90000
31887,'LOBELVILLE 1', 138.0000,1,  26,   1,   1,1.01767361, -12.025485, 1.10000, 0.90000, 1.10000, 0.90000
31888,'LOBELVILLE 2', 138.0000,1,  26,   1,   1,1.01763976, -12.031067, 1.10000, 0.90000, 1.10000, 0.90000
31889,'BENTON 4 1  ', 138.0000,1,  26,   1,   1,1.02149820, -30.835446, 1.10000, 0.90000, 1.10000, 0.90000
31890,'BENTON 5 1  ', 138.0000,1,  26,   1,   1,1.02052307, -28.707982, 1.10000, 0.90000, 1.10000, 0.90000
31891,'COPPERHILL 1', 138.0000,1,  26,   1,   1,1.03452659, -28.538016, 1.10000, 0.90000, 1.10000, 0.90000
31892,'COPPERHILL 2', 138.0000,1,  26,   1,   1,1.03444934, -28.544797, 1.10000, 0.90000, 1.10000, 0.90000
31893,'KINGSTON ~16', 138.0000,1,  26,   1,   1,1.02692461, -36.271679, 1.10000, 0.90000, 1.10000, 0.90000
31894,'KINGSTON ~17', 138.0000,1,  26,   1,   1,1.02687705, -36.279356, 1.10000, 0.90000, 1.10000, 0.90000
31895,'KINGSTON ~18', 138.0000,1,  26,   1,   1,1.01843429, -36.899516, 1.10000, 0.90000, 1.10000, 0.90000
31896,'KINGSTON ~19', 138.0000,1,  26,   1,   1,1.01704919, -37.756466, 1.10000, 0.90000, 1.10000, 0.90000
31897,'COTTONTOWN 1', 138.0000,1,  26,   1,   1,1.02364731, -29.791291, 1.10000, 0.90000, 1.10000, 0.90000
31898,'GREENBRIER~1', 138.0000,1,  26,   1,   1,1.02646530, -27.350924, 1.10000, 0.90000, 1.10000, 0.90000
31899,'GREENBRIER~2', 138.0000,1,  26,   1,   1,1.02637994, -27.359052, 1.10000, 0.90000, 1.10000, 0.90000
31900,'GREENBRIER~3', 138.0000,1,  26,   1,   1,1.03390801, -26.605853, 1.10000, 0.90000, 1.10000, 0.90000
31901,'PORTLAND ~16', 138.0000,1,  26,   1,   1,1.02494919, -30.146631, 1.10000, 0.90000, 1.10000, 0.90000
31902,'PORTLAND ~17', 138.0000,1,  26,   1,   1,1.02447414, -29.718590, 1.10000, 0.90000, 1.10000, 0.90000
31903,'PORTLAND ~20', 138.0000,1,  26,   1,   1,1.02627456, -30.321214, 1.10000, 0.90000, 1.10000, 0.90000
31904,'PORTLAND ~24', 138.0000,1,  26,   1,   1,1.03490150, -30.768042, 1.10000, 0.90000, 1.10000, 0.90000
31905,'PORTLAND ~25', 138.0000,1,  26,   1,   1,1.03476071, -30.782180, 1.10000, 0.90000, 1.10000, 0.90000
31906,'SPRINGFI~101', 138.0000,1,  26,   1,   1,1.02341056, -24.810076, 1.10000, 0.90000, 1.10000, 0.90000
31907,'SPRINGFI~102', 138.0000,1,  26,   1,   1,1.02616239, -25.541653, 1.10000, 0.90000, 1.10000, 0.90000
31908,'SPRINGFI~103', 138.0000,1,  26,   1,   1,1.02684546, -25.565931, 1.10000, 0.90000, 1.10000, 0.90000
31909,'SPRINGFI~104', 138.0000,1,  26,   1,   1,1.02266860, -24.355000, 1.10000, 0.90000, 1.10000, 0.90000
31910,'WHITE HOUS~1', 138.0000,1,  26,   1,   1,1.01814902, -28.430010, 1.10000, 0.90000, 1.10000, 0.90000
31911,'WHITE HOUS~2', 138.0000,1,  26,   1,   1,1.01972318, -28.222857, 1.10000, 0.90000, 1.10000, 0.90000
31912,'WHITE HOUS~3', 138.0000,1,  26,   1,   1,1.01989090, -28.204107, 1.10000, 0.90000, 1.10000, 0.90000
31913,'CHRISTIANA~4', 138.0000,1,  26,   1,   1,1.01439512, -27.726103, 1.10000, 0.90000, 1.10000, 0.90000
31914,'CHRISTIANA~5', 138.0000,1,  26,   1,   1,1.01431572, -27.734444, 1.10000, 0.90000, 1.10000, 0.90000
31915,'MURFREESB~26', 138.0000,1,  26,   1,   1,1.01811898, -28.464450, 1.10000, 0.90000, 1.10000, 0.90000
31916,'MURFREESB~27', 138.0000,1,  26,   1,   1,1.01802373, -28.479920, 1.10000, 0.90000, 1.10000, 0.90000
31917,'MURFREESB~33', 138.0000,1,  26,   1,   1,1.01406789, -28.157600, 1.10000, 0.90000, 1.10000, 0.90000
31918,'MURFREESB~34', 138.0000,1,  26,   1,   1,1.01963377, -25.828886, 1.10000, 0.90000, 1.10000, 0.90000
31919,'MURFREESB~35', 138.0000,1,  26,   1,   1,1.02305031, -25.204998, 1.10000, 0.90000, 1.10000, 0.90000
31920,'MURFREESB~36', 138.0000,1,  26,   1,   1,1.02385139, -26.757941, 1.10000, 0.90000, 1.10000, 0.90000
31921,'MURFREESB~37', 138.0000,1,  26,   1,   1,1.02409017, -26.736589, 1.10000, 0.90000, 1.10000, 0.90000
31922,'MURFREESB~38', 138.0000,1,  26,   1,   1,1.01874053, -26.639917, 1.10000, 0.90000, 1.10000, 0.90000
31923,'MURFREESB~39', 345.0000,1,  26,   1,   1,1.03285849, -19.983400, 1.10000, 0.90000, 1.10000, 0.90000
31924,'MURFREESB~40', 138.0000,1,  26,   1,   1,1.02733290, -23.993430, 1.10000, 0.90000, 1.10000, 0.90000
31925,'MURFREESB~41', 345.0000,1,  26,   1,   1,1.03254390, -20.009939, 1.10000, 0.90000, 1.10000, 0.90000
31926,'MURFREESB~42', 138.0000,1,  26,   1,   1,1.02404249, -26.804015, 1.10000, 0.90000, 1.10000, 0.90000
31927,'MURFREESBO~8', 138.0000,1,  26,   1,   1,1.01594639, -27.772584, 1.10000, 0.90000, 1.10000, 0.90000
31928,'MURFREESBO~9', 138.0000,1,  26,   1,   1,1.01599169, -27.720704, 1.10000, 0.90000, 1.10000, 0.90000
31929,'MURFREESB~10', 138.0000,1,  26,   1,   1,1.01875377, -27.494211, 1.10000, 0.90000, 1.10000, 0.90000
31930,'MURFREESB~11', 138.0000,1,  26,   1,   1,1.01372957, -29.915406, 1.10000, 0.90000, 1.10000, 0.90000
31931,'MURFREESB~12', 138.0000,1,  26,   1,   1,1.01784825, -28.929130, 1.10000, 0.90000, 1.10000, 0.90000
31932,'MURFREESB~13', 138.0000,1,  26,   1,   1,1.01759768, -28.950143, 1.10000, 0.90000, 1.10000, 0.90000
31933,'MURFREESB~14', 138.0000,1,  26,   1,   1,1.03588641, -30.768004, 1.10000, 0.90000, 1.10000, 0.90000
31934,'MURFREESB~15', 138.0000,1,  26,   1,   1,1.01721036, -27.723432, 1.10000, 0.90000, 1.10000, 0.90000
31935,'MURFREESB~16', 138.0000,1,  26,   1,   1,1.02638972, -30.236745, 1.10000, 0.90000, 1.10000, 0.90000
31936,'SMYRNA 11 1 ', 138.0000,1,  26,   1,   1,1.03227711, -26.350691, 1.10000, 0.90000, 1.10000, 0.90000
31937,'SMYRNA 12 1 ', 138.0000,1,  26,   1,   1,1.03002095, -26.257523, 1.10000, 0.90000, 1.10000, 0.90000
31938,'SMYRNA 13 1 ', 138.0000,1,  26,   1,   1,1.02103376, -27.208327, 1.10000, 0.90000, 1.10000, 0.90000
31939,'SMYRNA 14 1 ', 138.0000,1,  26,   1,   1,1.03676832, -25.699405, 1.10000, 0.90000, 1.10000, 0.90000
31940,'SMYRNA 14 2 ', 138.0000,1,  26,   1,   1,1.03653896, -25.719653, 1.10000, 0.90000, 1.10000, 0.90000
31941,'SMYRNA 15 1 ', 345.0000,1,  26,   1,   1,1.04107594, -21.255567, 1.10000, 0.90000, 1.10000, 0.90000
31942,'SMYRNA 15 2 ', 138.0000,1,  26,   1,   1,1.04475737, -24.653225, 1.10000, 0.90000, 1.10000, 0.90000
31943,'SMYRNA 15 3 ', 345.0000,1,  26,   1,   1,1.04095209, -21.276620, 1.10000, 0.90000, 1.10000, 0.90000
31944,'HELENWOOD 1 ', 138.0000,1,  26,   1,   1,1.02871490, -44.156705, 1.10000, 0.90000, 1.10000, 0.90000
31945,'ONEIDA 5 1  ', 138.0000,1,  26,   1,   1,1.02340424, -45.853799, 1.10000, 0.90000, 1.10000, 0.90000
31946,'ONEIDA 5 2  ', 138.0000,1,  26,   1,   1,1.02334332, -45.859533, 1.10000, 0.90000, 1.10000, 0.90000
31947,'ONEIDA 6 1  ', 138.0000,1,  26,   1,   1,1.03059161, -49.222448, 1.10000, 0.90000, 1.10000, 0.90000
31948,'WINFIELD 4 1', 138.0000,1,  26,   1,   1,1.01970577, -47.421419, 1.10000, 0.90000, 1.10000, 0.90000
31949,'GATLINBURG 1', 138.0000,1,  26,   1,   1,1.03755200, -46.162629, 1.10000, 0.90000, 1.10000, 0.90000
31950,'GATLINBURG 2', 138.0000,1,  26,   1,   1,1.03742158, -46.171929, 1.10000, 0.90000, 1.10000, 0.90000
31951,'PIGEON FOR~1', 138.0000,1,  26,   1,   1,1.02488363, -48.847922, 1.10000, 0.90000, 1.10000, 0.90000
31952,'SEVIERVILL~6', 138.0000,1,  26,   1,   1,1.03157604, -48.658964, 1.10000, 0.90000, 1.10000, 0.90000
31953,'SEVIERVILL~7', 138.0000,1,  26,   1,   1,1.03166819, -48.649747, 1.10000, 0.90000, 1.10000, 0.90000
31954,'SEVIERVILL~8', 138.0000,1,  26,   1,   1,1.04205894, -48.460250, 1.10000, 0.90000, 1.10000, 0.90000
31955,'SEVIERVILL~9', 138.0000,1,  26,   1,   1,1.02701545, -48.986093, 1.10000, 0.90000, 1.10000, 0.90000
31956,'SEVIERVIL~10', 138.0000,1,  26,   1,   1,1.02692068, -48.995570, 1.10000, 0.90000, 1.10000, 0.90000
31957,'ATOKA 1 1   ', 138.0000,1,  26,   1,   1,1.00877929,   5.108564, 1.10000, 0.90000, 1.10000, 0.90000
31958,'ATOKA 1 2   ', 138.0000,1,  26,   1,   1,1.00889599,   5.118872, 1.10000, 0.90000, 1.10000, 0.90000
31959,'BRIGHTON 5 1', 138.0000,1,  26,   1,   1,1.01271856,   5.737198, 1.10000, 0.90000, 1.10000, 0.90000
31960,'BRIGHTON 6 1', 345.0000,1,  26,   1,   1,1.03578150,  13.809412, 1.10000, 0.90000, 1.10000, 0.90000
31961,'BRIGHTON 6 2', 138.0000,1,  26,   1,   1,1.01115584,   6.019342, 1.10000, 0.90000, 1.10000, 0.90000
31962,'BRIGHTON 6 3',  13.8000,1,  26,   1,   1,1.01992834,   9.581940, 1.10000, 0.90000, 1.10000, 0.90000
31964,'BRIGHTON 6 5', 345.0000,1,  26,   1,   1,1.03549218,  13.782518, 1.10000, 0.90000, 1.10000, 0.90000
31965,'CORDOVA 4 1 ', 138.0000,1,  26,   1,   1,1.00731564,   2.084043, 1.10000, 0.90000, 1.10000, 0.90000
31966,'CORDOVA 5 1 ', 138.0000,1,  26,   1,   1,1.01306331,   2.419276, 1.10000, 0.90000, 1.10000, 0.90000
31967,'CORDOVA 5 2 ', 138.0000,1,  26,   1,   1,1.01323438,   2.439985, 1.10000, 0.90000, 1.10000, 0.90000
31968,'CORDOVA 6 1 ', 138.0000,1,  26,   1,   1,1.03345788,   1.712849, 1.10000, 0.90000, 1.10000, 0.90000
31969,'CORDOVA 7 1 ', 138.0000,1,  26,   1,   1,1.01788676,   1.560861, 1.10000, 0.90000, 1.10000, 0.90000
31970,'CORDOVA 7 2 ', 138.0000,1,  26,   1,   1,1.01812482,   1.589061, 1.10000, 0.90000, 1.10000, 0.90000
31971,'CORDOVA 8 1 ', 138.0000,1,  26,   1,   1,1.01272225,   2.192860, 1.10000, 0.90000, 1.10000, 0.90000
31972,'CORDOVA 9 1 ', 138.0000,1,  26,   1,   1,1.03641319,   0.884640, 1.10000, 0.90000, 1.10000, 0.90000
31973,'CORDOVA 9 2 ', 138.0000,1,  26,   1,   1,1.03561711,   0.914483, 1.10000, 0.90000, 1.10000, 0.90000
31974,'CORDOVA 10 1', 138.0000,1,  26,   1,   1,1.00119770,   2.240846, 1.10000, 0.90000, 1.10000, 0.90000
31975,'CORDOVA 11 1', 138.0000,1,  26,   1,   1,1.02578163,   1.309307, 1.10000, 0.90000, 1.10000, 0.90000
31976,'GERMANTOWN~3', 138.0000,1,  26,   1,   1,0.99281669,   2.819788, 1.10000, 0.90000, 1.10000, 0.90000
31977,'GERMANTOWN~4', 138.0000,1,  26,   1,   1,0.99268234,   2.808536, 1.10000, 0.90000, 1.10000, 0.90000
31978,'GERMANTOWN~5', 138.0000,1,  26,   1,   1,0.98663074,   3.806195, 1.10000, 0.90000, 1.10000, 0.90000
31979,'MEMPHIS 1 1 ', 138.0000,1,  26,   1,   1,0.94927526,   6.019525, 1.10000, 0.90000, 1.10000, 0.90000
31980,'MEMPHIS 1 2 ', 115.0000,1,  26,   1,   1,1.03584850,   8.894148, 1.10000, 0.90000, 1.10000, 0.90000
31981,'MEMPHIS 1 3 ', 138.0000,1,  26,   1,   1,0.94924200,   5.958162, 1.10000, 0.90000, 1.10000, 0.90000
31982,'MEMPHIS 2 1 ', 138.0000,1,  26,   1,   1,0.99792498,   8.129557, 1.10000, 0.90000, 1.10000, 0.90000
31983,'MEMPHIS 2 2 ', 100.0000,1,  26,   1,   1,1.04056823,  11.196035, 1.10000, 0.90000, 1.10000, 0.90000
31984,'MEMPHIS 2 3 ', 138.0000,1,  26,   1,   1,0.99923956,   8.023722, 1.10000, 0.90000, 1.10000, 0.90000
31985,'MEMPHIS 3 1 ', 138.0000,1,  26,   1,   1,0.98895597,   5.729549, 1.10000, 0.90000, 1.10000, 0.90000
31986,'MEMPHIS 3 2 ', 138.0000,1,  26,   1,   1,0.98875517,   5.709981, 1.10000, 0.90000, 1.10000, 0.90000
31987,'MEMPHIS 4 1 ', 138.0000,1,  26,   1,   1,0.98755437,   5.680137, 1.10000, 0.90000, 1.10000, 0.90000
31988,'MEMPHIS 4 2 ', 115.0000,1,  26,   1,   1,1.03661883,   7.505306, 1.10000, 0.90000, 1.10000, 0.90000
31989,'MEMPHIS 4 3 ', 138.0000,1,  26,   1,   1,0.98765343,   5.665547, 1.10000, 0.90000, 1.10000, 0.90000
31990,'MEMPHIS 5 1 ', 138.0000,1,  26,   1,   1,0.99270910,   5.607052, 1.10000, 0.90000, 1.10000, 0.90000
31991,'MEMPHIS 5 2 ', 138.0000,1,  26,   1,   1,0.99259496,   5.593983, 1.10000, 0.90000, 1.10000, 0.90000
31992,'MEMPHIS 6 1 ', 138.0000,1,  26,   1,   1,0.99104297,   5.212053, 1.10000, 0.90000, 1.10000, 0.90000
31993,'MEMPHIS 6 2 ', 138.0000,1,  26,   1,   1,0.99140918,   5.252735, 1.10000, 0.90000, 1.10000, 0.90000
31994,'MEMPHIS 7 1 ', 138.0000,1,  26,   1,   1,0.98323774,   6.087684, 1.10000, 0.90000, 1.10000, 0.90000
31995,'MEMPHIS 7 2 ', 115.0000,1,  26,   1,   1,1.03790450,   7.940348, 1.10000, 0.90000, 1.10000, 0.90000
31996,'MEMPHIS 7 3 ', 138.0000,1,  26,   1,   1,0.98370224,   6.038757, 1.10000, 0.90000, 1.10000, 0.90000
31997,'MEMPHIS 8 1 ', 138.0000,1,  26,   1,   1,1.02668381,  10.594998, 1.10000, 0.90000, 1.10000, 0.90000
31998,'MEMPHIS 8 2 ', 138.0000,1,  26,   1,   1,1.02651918,  10.576557, 1.10000, 0.90000, 1.10000, 0.90000
31999,'MEMPHIS 9 1 ', 345.0000,1,  26,   1,   1,1.03493834,  14.499513, 1.10000, 0.90000, 1.10000, 0.90000
32000,'MEMPHIS 9 2 ', 138.0000,1,  26,   1,   1,1.03300834,  11.812471, 1.10000, 0.90000, 1.10000, 0.90000
32001,'MEMPHIS 9 3 ', 100.0000,1,  26,   1,   1,1.03949571,  10.056006, 1.10000, 0.90000, 1.10000, 0.90000
32002,'MEMPHIS 9 4 ',  18.0000,1,  26,   1,   1,1.05091476,   7.489183, 1.10000, 0.90000, 1.10000, 0.90000
32004,'MEMPHIS 9 6 ', 345.0000,1,  26,   1,   1,1.03477919,  14.480302, 1.10000, 0.90000, 1.10000, 0.90000
32005,'MEMPHIS 9 8 ', 138.0000,1,  26,   1,   1,1.03254449,  11.701228, 1.10000, 0.90000, 1.10000, 0.90000
32006,'MEMPHIS 10 1', 138.0000,1,  26,   1,   1,1.03101110,  10.976494, 1.10000, 0.90000, 1.10000, 0.90000
32007,'MEMPHIS 10 2', 138.0000,1,  26,   1,   1,1.03067815,  10.941896, 1.10000, 0.90000, 1.10000, 0.90000
32008,'MEMPHIS 11 1', 138.0000,1,  26,   1,   1,1.02439618,  10.395597, 1.10000, 0.90000, 1.10000, 0.90000
32009,'MEMPHIS 11 2', 115.0000,1,  26,   1,   1,1.03962719,   9.597838, 1.10000, 0.90000, 1.10000, 0.90000
32010,'MEMPHIS 11 3', 138.0000,1,  26,   1,   1,1.02458858,  10.405439, 1.10000, 0.90000, 1.10000, 0.90000
32011,'MEMPHIS 12 1', 138.0000,1,  26,   1,   1,0.98539990,   4.138791, 1.10000, 0.90000, 1.10000, 0.90000
32012,'MEMPHIS 13 1', 138.0000,1,  26,   1,   1,0.99788314,   2.621257, 1.10000, 0.90000, 1.10000, 0.90000
32013,'MEMPHIS 13 2', 138.0000,1,  26,   1,   1,0.99775261,   2.600382, 1.10000, 0.90000, 1.10000, 0.90000
32014,'MEMPHIS 14 1', 138.0000,1,  26,   1,   1,1.01254940,   2.949902, 1.10000, 0.90000, 1.10000, 0.90000
32015,'MEMPHIS 14 2', 138.0000,1,  26,   1,   1,1.01233065,   2.914701, 1.10000, 0.90000, 1.10000, 0.90000
32016,'MEMPHIS 15 1', 138.0000,1,  26,   1,   1,0.99269301,   6.503848, 1.10000, 0.90000, 1.10000, 0.90000
32017,'MEMPHIS 15 2', 100.0000,1,  26,   1,   1,1.02635109,  11.300632, 1.10000, 0.90000, 1.10000, 0.90000
32018,'MEMPHIS 15 3',  13.8000,1,  26,   1,   1,1.00263810,   8.065709, 1.10000, 0.90000, 1.10000, 0.90000
32020,'MEMPHIS 15 5', 138.0000,1,  26,   1,   1,0.99259311,   6.494245, 1.10000, 0.90000, 1.10000, 0.90000
32021,'MEMPHIS 16 1', 138.0000,1,  26,   1,   1,0.99445242,   6.761901, 1.10000, 0.90000, 1.10000, 0.90000
32022,'MEMPHIS 16 2',  13.8000,1,  26,   1,   1,0.99445242,   6.761901, 1.10000, 0.90000, 1.10000, 0.90000
32023,'MEMPHIS 16 3',  13.8000,1,  26,   1,   1,0.99445242,   6.761901, 1.10000, 0.90000, 1.10000, 0.90000
32025,'MEMPHIS 16 5', 138.0000,1,  26,   1,   1,0.99458373,   6.781034, 1.10000, 0.90000, 1.10000, 0.90000
32026,'MEMPHIS 16 7', 138.0000,1,  26,   1,   1,0.99431866,   6.741393, 1.10000, 0.90000, 1.10000, 0.90000
32027,'MEMPHIS 17 1', 138.0000,1,  26,   1,   1,0.97636938,   5.065136, 1.10000, 0.90000, 1.10000, 0.90000
32028,'MEMPHIS 17 2', 138.0000,1,  26,   1,   1,0.97646624,   5.079887, 1.10000, 0.90000, 1.10000, 0.90000
32029,'MEMPHIS 18 1', 138.0000,1,  26,   1,   1,0.98734045,   3.383265, 1.10000, 0.90000, 1.10000, 0.90000
32030,'MEMPHIS 18 2',  13.8000,1,  26,   1,   1,0.98734045,   3.383265, 1.10000, 0.90000, 1.10000, 0.90000
32031,'MEMPHIS 18 3',  13.8000,1,  26,   1,   1,0.98734045,   3.383265, 1.10000, 0.90000, 1.10000, 0.90000
32033,'MEMPHIS 18 5', 138.0000,1,  26,   1,   1,0.98708576,   3.361859, 1.10000, 0.90000, 1.10000, 0.90000
32034,'MEMPHIS 18 7', 138.0000,1,  26,   1,   1,0.98763311,   3.409543, 1.10000, 0.90000, 1.10000, 0.90000
32035,'MEMPHIS 19 1', 138.0000,1,  26,   1,   1,0.98469228,   5.105919, 1.10000, 0.90000, 1.10000, 0.90000
32036,'MEMPHIS 20 1', 138.0000,1,  26,   1,   1,0.98611689,   3.403134, 1.10000, 0.90000, 1.10000, 0.90000
32037,'MEMPHIS 21 1', 138.0000,1,  26,   1,   1,1.01210630,   9.233876, 1.10000, 0.90000, 1.10000, 0.90000
32038,'MEMPHIS 21 2', 138.0000,1,  26,   1,   1,1.01133287,   9.195650, 1.10000, 0.90000, 1.10000, 0.90000
32039,'MEMPHIS 22 1', 138.0000,1,  26,   1,   1,0.99352282,   7.918004, 1.10000, 0.90000, 1.10000, 0.90000
32040,'MEMPHIS 22 2', 100.0000,1,  26,   1,   1,1.03757477,  12.169287, 1.10000, 0.90000, 1.10000, 0.90000
32041,'MEMPHIS 22 3', 138.0000,1,  26,   1,   1,0.99336219,   7.894555, 1.10000, 0.90000, 1.10000, 0.90000
32042,'MEMPHIS 23 1', 138.0000,1,  26,   1,   1,0.97944242,   5.604482, 1.10000, 0.90000, 1.10000, 0.90000
32043,'MEMPHIS 23 2', 100.0000,1,  26,   1,   1,1.02917600,  12.657754, 1.10000, 0.90000, 1.10000, 0.90000
32044,'MEMPHIS 23 3',  18.0000,1,  26,   1,   1,1.00239348,   9.216417, 1.10000, 0.90000, 1.10000, 0.90000
32046,'MEMPHIS 23 5', 138.0000,1,  26,   1,   1,0.97916752,   5.584134, 1.10000, 0.90000, 1.10000, 0.90000
32047,'MEMPHIS 24 1', 138.0000,1,  26,   1,   1,0.99059552,   6.775499, 1.10000, 0.90000, 1.10000, 0.90000
32048,'MEMPHIS 25 1', 138.0000,1,  26,   1,   1,0.98750532,   3.021186, 1.10000, 0.90000, 1.10000, 0.90000
32049,'MEMPHIS 26 1', 138.0000,1,  26,   1,   1,0.98457050,   6.396979, 1.10000, 0.90000, 1.10000, 0.90000
32050,'MEMPHIS 27 1', 138.0000,1,  26,   1,   1,0.97405279,   4.556357, 1.10000, 0.90000, 1.10000, 0.90000
32051,'MEMPHIS 28 1', 138.0000,1,  26,   1,   1,0.97595406,   5.113352, 1.10000, 0.90000, 1.10000, 0.90000
32052,'MEMPHIS 29 1', 138.0000,1,  26,   1,   1,0.97619975,   4.266599, 1.10000, 0.90000, 1.10000, 0.90000
32053,'MEMPHIS 29 2', 138.0000,1,  26,   1,   1,0.97584802,   4.231538, 1.10000, 0.90000, 1.10000, 0.90000
32054,'MEMPHIS 30 1', 138.0000,1,  26,   1,   1,0.98718393,   5.194723, 1.10000, 0.90000, 1.10000, 0.90000
32055,'MEMPHIS 31 1', 138.0000,1,  26,   1,   1,0.98876828,   6.962272, 1.10000, 0.90000, 1.10000, 0.90000
32056,'MEMPHIS 32 1', 138.0000,1,  26,   1,   1,0.99992037,   2.816170, 1.10000, 0.90000, 1.10000, 0.90000
32057,'MEMPHIS 33 1', 138.0000,1,  26,   1,   1,0.99770343,   4.183992, 1.10000, 0.90000, 1.10000, 0.90000
32058,'MEMPHIS 34 1', 138.0000,1,  26,   1,   1,0.98429281,   4.791045, 1.10000, 0.90000, 1.10000, 0.90000
32059,'MEMPHIS 34 2', 100.0000,1,  26,   1,   1,1.03506005,  10.081286, 1.10000, 0.90000, 1.10000, 0.90000
32060,'MEMPHIS 34 3', 138.0000,1,  26,   1,   1,0.98416072,   4.773047, 1.10000, 0.90000, 1.10000, 0.90000
32061,'MEMPHIS 35 1', 138.0000,1,  26,   1,   1,0.98826432,   2.911965, 1.10000, 0.90000, 1.10000, 0.90000
32062,'MEMPHIS 36 1', 345.0000,1,  26,   1,   1,1.03824103,  15.752107, 1.10000, 0.90000, 1.10000, 0.90000
32063,'MEMPHIS 37 1', 138.0000,1,  26,   1,   1,0.98363590,   4.580252, 1.10000, 0.90000, 1.10000, 0.90000
32064,'MEMPHIS 38 1', 138.0000,1,  26,   1,   1,1.00784445,   6.055975, 1.10000, 0.90000, 1.10000, 0.90000
32065,'MEMPHIS 39 1', 138.0000,1,  26,   1,   1,0.99478364,   2.940400, 1.10000, 0.90000, 1.10000, 0.90000
32066,'MEMPHIS 40 1', 138.0000,1,  26,   1,   1,0.94983220,   4.858931, 1.10000, 0.90000, 1.10000, 0.90000
32067,'MEMPHIS 40 2', 138.0000,1,  26,   1,   1,0.94968790,   4.839645, 1.10000, 0.90000, 1.10000, 0.90000
32068,'MEMPHIS 41 1', 138.0000,1,  26,   1,   1,0.99169779,   5.986249, 1.10000, 0.90000, 1.10000, 0.90000
32069,'MEMPHIS 41 2', 138.0000,1,  26,   1,   1,0.99147612,   5.949231, 1.10000, 0.90000, 1.10000, 0.90000
32070,'MEMPHIS 42 1', 138.0000,1,  26,   1,   1,0.99364877,   4.647032, 1.10000, 0.90000, 1.10000, 0.90000
32071,'MEMPHIS 42 2', 138.0000,1,  26,   1,   1,0.99335563,   4.604560, 1.10000, 0.90000, 1.10000, 0.90000
32072,'MEMPHIS 43 1', 138.0000,1,  26,   1,   1,0.99153060,   3.869259, 1.10000, 0.90000, 1.10000, 0.90000
32073,'MEMPHIS 43 2', 138.0000,1,  26,   1,   1,0.99114090,   3.833049, 1.10000, 0.90000, 1.10000, 0.90000
32074,'MEMPHIS 44 1', 138.0000,1,  26,   1,   1,1.00244069,   4.908404, 1.10000, 0.90000, 1.10000, 0.90000
32075,'MEMPHIS 45 1', 138.0000,1,  26,   1,   1,1.00128472,   4.181704, 1.10000, 0.90000, 1.10000, 0.90000
32076,'MEMPHIS 45 2', 138.0000,1,  26,   1,   1,1.00171757,   4.230341, 1.10000, 0.90000, 1.10000, 0.90000
32077,'MEMPHIS 46 1', 138.0000,1,  26,   1,   1,1.00541687,   4.248636, 1.10000, 0.90000, 1.10000, 0.90000
32078,'MEMPHIS 46 2', 138.0000,1,  26,   1,   1,1.00560057,   4.257608, 1.10000, 0.90000, 1.10000, 0.90000
32079,'MEMPHIS 47 1', 138.0000,1,  26,   1,   1,1.02052307,   1.811911, 1.10000, 0.90000, 1.10000, 0.90000
32080,'MEMPHIS 48 1', 138.0000,1,  26,   1,   1,1.01074088,   2.303996, 1.10000, 0.90000, 1.10000, 0.90000
32081,'MEMPHIS 49 1', 138.0000,1,  26,   1,   1,1.02180672,   2.217924, 1.10000, 0.90000, 1.10000, 0.90000
32082,'MEMPHIS 50 1', 345.0000,1,  26,   1,   1,1.03794599,  15.034594, 1.10000, 0.90000, 1.10000, 0.90000
32083,'MEMPHIS 51 1', 138.0000,1,  26,   1,   1,1.00532138,   3.551974, 1.10000, 0.90000, 1.10000, 0.90000
32084,'MEMPHIS 51 2', 138.0000,1,  26,   1,   1,1.00510013,   3.538607, 1.10000, 0.90000, 1.10000, 0.90000
32085,'MILLINGTON~4', 138.0000,1,  26,   1,   1,0.95372546,   4.030819, 1.10000, 0.90000, 1.10000, 0.90000
32086,'MILLINGTON~5', 138.0000,1,  26,   1,   1,0.96453631,   4.057333, 1.10000, 0.90000, 1.10000, 0.90000
32087,'MILLINGTON~6', 138.0000,1,  26,   1,   1,0.96472198,   4.071071, 1.10000, 0.90000, 1.10000, 0.90000
32088,'MILLINGTON~7', 138.0000,1,  26,   1,   1,0.95607179,   3.881185, 1.10000, 0.90000, 1.10000, 0.90000
32089,'CARTHAGE 1~6', 138.0000,1,  26,   1,   1,1.03461862, -29.357451, 1.10000, 0.90000, 1.10000, 0.90000
32090,'CARTHAGE 1~7', 138.0000,1,  26,   1,   1,1.03967726, -28.157928, 1.10000, 0.90000, 1.10000, 0.90000
32091,'GORDONSVI~20', 138.0000,1,  26,   1,   1,1.03774631, -28.590588, 1.10000, 0.90000, 1.10000, 0.90000
32092,'GORDONSVI~21', 138.0000,1,  26,   1,   1,1.03783882, -28.580793, 1.10000, 0.90000, 1.10000, 0.90000
32093,'LEBANON 22 1', 138.0000,1,  26,   1,   1,1.00819290, -29.612845, 1.10000, 0.90000, 1.10000, 0.90000
32094,'LEBANON 23 1', 138.0000,1,  26,   1,   1,1.01596701, -27.994531, 1.10000, 0.90000, 1.10000, 0.90000
32095,'LEBANON 24 1', 138.0000,1,  26,   1,   1,1.01331854, -28.919164, 1.10000, 0.90000, 1.10000, 0.90000
32096,'LEBANON 25 1', 138.0000,1,  26,   1,   1,1.00915563, -29.232786, 1.10000, 0.90000, 1.10000, 0.90000
32097,'LEBANON 25 2', 138.0000,1,  26,   1,   1,1.00885868, -29.252023, 1.10000, 0.90000, 1.10000, 0.90000
32098,'LEBANON 26 1', 138.0000,1,  26,   1,   1,1.02510583, -26.951744, 1.10000, 0.90000, 1.10000, 0.90000
32099,'LEBANON 26 2',  18.0000,1,  26,   1,   1,1.02015817, -27.801587, 1.10000, 0.90000, 1.10000, 0.90000
32100,'LEBANON 26 3',  18.0000,1,  26,   1,   1,1.02533138, -26.914080, 1.10000, 0.90000, 1.10000, 0.90000
32102,'LEBANON 26 5', 138.0000,1,  26,   1,   1,1.02518070, -26.944012, 1.10000, 0.90000, 1.10000, 0.90000
32103,'LEBANON 26 7', 138.0000,1,  26,   1,   1,1.02510583, -26.951744, 1.10000, 0.90000, 1.10000, 0.90000
32104,'LEBANON 27 1', 138.0000,1,  26,   1,   1,1.01064575, -28.935263, 1.10000, 0.90000, 1.10000, 0.90000
32105,'LEBANON 27 2', 138.0000,1,  26,   1,   1,1.01056898, -28.944279, 1.10000, 0.90000, 1.10000, 0.90000
32106,'LEBANON 28 1', 138.0000,1,  26,   1,   1,1.02934599, -26.359136, 1.10000, 0.90000, 1.10000, 0.90000
32107,'WATERTOWN~26', 138.0000,1,  26,   1,   1,1.01158810, -31.006006, 1.10000, 0.90000, 1.10000, 0.90000
32108,'BIG ROCK 2 1', 138.0000,1,  26,   1,   1,1.01314449, -14.913307, 1.10000, 0.90000, 1.10000, 0.90000
32109,'DOVER 24 1  ', 138.0000,1,  26,   1,   1,1.03401554, -17.809425, 1.10000, 0.90000, 1.10000, 0.90000
32110,'DOVER 24 2  ', 138.0000,1,  26,   1,   1,1.03407896, -17.801403, 1.10000, 0.90000, 1.10000, 0.90000
32111,'DOVER 25 1  ', 138.0000,1,  26,   1,   1,1.01258624, -14.366763, 1.10000, 0.90000, 1.10000, 0.90000
32112,'DOVER 25 2  ', 138.0000,1,  26,   1,   1,1.01246750, -14.378182, 1.10000, 0.90000, 1.10000, 0.90000
32113,'BLOUNTVILL~1', 138.0000,1,  26,   1,   1,1.02038705, -59.840995, 1.10000, 0.90000, 1.10000, 0.90000
32114,'BLUFF CITY~1', 138.0000,1,  26,   1,   1,1.03260422, -61.659908, 1.10000, 0.90000, 1.10000, 0.90000
32115,'BLUFF CITY~2', 138.0000,1,  26,   1,   1,1.02382112, -61.200551, 1.10000, 0.90000, 1.10000, 0.90000
32116,'BRISTOL 28 1', 345.0000,1,  26,   1,   1,1.04175794, -57.025021, 1.10000, 0.90000, 1.10000, 0.90000
32117,'BRISTOL 28 2', 138.0000,1,  26,   1,   1,1.04398584, -59.719001, 1.10000, 0.90000, 1.10000, 0.90000
32118,'BRISTOL 28 3', 345.0000,1,  26,   1,   1,1.04155469, -57.041898, 1.10000, 0.90000, 1.10000, 0.90000
32119,'BRISTOL 29 1', 138.0000,1,  26,   1,   1,1.03363085, -61.355050, 1.10000, 0.90000, 1.10000, 0.90000
32120,'BRISTOL 30 1', 138.0000,1,  26,   1,   1,1.03138030, -62.958764, 1.10000, 0.90000, 1.10000, 0.90000
32121,'BRISTOL 31 1', 138.0000,1,  26,   1,   1,1.02896202, -61.722254, 1.10000, 0.90000, 1.10000, 0.90000
32122,'JONESBOROU~1', 138.0000,1,  26,   1,   1,1.00818419, -56.528882, 1.10000, 0.90000, 1.10000, 0.90000
32123,'JONESBOROU~2', 138.0000,1,  26,   1,   1,1.00800407, -56.551330, 1.10000, 0.90000, 1.10000, 0.90000
32124,'JONESBOROU~3', 138.0000,1,  26,   1,   1,1.00606084, -56.855068, 1.10000, 0.90000, 1.10000, 0.90000
32125,'JONESBOROU~4', 345.0000,1,  26,   1,   1,1.04172301, -53.706399, 1.10000, 0.90000, 1.10000, 0.90000
32126,'JONESBOROU~5', 345.0000,1,  26,   1,   1,1.04149318, -53.726504, 1.10000, 0.90000, 1.10000, 0.90000
32127,'JONESBOROU~6', 138.0000,1,  26,   1,   1,1.01708245, -56.505643, 1.10000, 0.90000, 1.10000, 0.90000
32128,'KINGSPORT~24', 138.0000,1,  26,   1,   1,1.01979315, -59.019159, 1.10000, 0.90000, 1.10000, 0.90000
32129,'KINGSPORT~25', 138.0000,1,  26,   1,   1,1.02594328, -57.387830, 1.10000, 0.90000, 1.10000, 0.90000
32130,'KINGSPORT~26', 138.0000,1,  26,   1,   1,1.01245344, -59.669946, 1.10000, 0.90000, 1.10000, 0.90000
32131,'KINGSPORT~27', 138.0000,1,  26,   1,   1,1.01237202, -59.683784, 1.10000, 0.90000, 1.10000, 0.90000
32132,'KINGSPORT~28', 138.0000,1,  26,   1,   1,1.03150868, -57.637426, 1.10000, 0.90000, 1.10000, 0.90000
32133,'KINGSPORT~29', 138.0000,1,  26,   1,   1,1.04072332, -57.686658, 1.10000, 0.90000, 1.10000, 0.90000
32134,'GALLATIN 1 1', 138.0000,1,  26,   1,   1,1.01239979, -29.839304, 1.10000, 0.90000, 1.10000, 0.90000
32135,'GALLATIN 1 2', 138.0000,1,  26,   1,   1,1.01225722, -29.859408, 1.10000, 0.90000, 1.10000, 0.90000
32136,'GALLATIN 2 1', 138.0000,1,  26,   1,   1,1.02352035, -30.910246, 1.10000, 0.90000, 1.10000, 0.90000
32137,'GALLATIN 2 2', 138.0000,1,  26,   1,   1,1.02325356, -30.931905, 1.10000, 0.90000, 1.10000, 0.90000
32138,'GALLATIN 3 1', 138.0000,1,  26,   1,   1,1.01438701, -30.389735, 1.10000, 0.90000, 1.10000, 0.90000
32139,'GALLATIN 4 1', 138.0000,1,  26,   1,   1,1.01193798, -29.080671, 1.10000, 0.90000, 1.10000, 0.90000
32140,'GALLATIN 4 2', 138.0000,1,  26,   1,   1,1.01162302, -29.102644, 1.10000, 0.90000, 1.10000, 0.90000
32141,'HENDERSON~27', 138.0000,1,  26,   1,   1,1.02476442, -26.545600, 1.10000, 0.90000, 1.10000, 0.90000
32142,'HENDERSONV~6', 138.0000,1,  26,   1,   1,1.01879740, -26.961485, 1.10000, 0.90000, 1.10000, 0.90000
32143,'HENDERSONV~7', 138.0000,1,  26,   1,   1,1.02302957, -26.544960, 1.10000, 0.90000, 1.10000, 0.90000
32144,'HENDERSONV~8', 138.0000,1,  26,   1,   1,1.01737428, -28.522913, 1.10000, 0.90000, 1.10000, 0.90000
32145,'HENDERSONV~9', 138.0000,1,  26,   1,   1,1.01714516, -28.548637, 1.10000, 0.90000, 1.10000, 0.90000
32146,'HENDERSON~10', 138.0000,1,  26,   1,   1,1.01728284, -27.730862, 1.10000, 0.90000, 1.10000, 0.90000
32147,'COVINGTON~10', 138.0000,1,  26,   1,   1,1.02854049,   3.386076, 1.10000, 0.90000, 1.10000, 0.90000
32148,'COVINGTON~11', 138.0000,1,  26,   1,   1,1.02313006,   7.903138, 1.10000, 0.90000, 1.10000, 0.90000
32149,'COVINGTON~12', 138.0000,1,  26,   1,   1,1.01709974,   5.689033, 1.10000, 0.90000, 1.10000, 0.90000
32150,'COVINGTON~13', 138.0000,1,  26,   1,   1,1.01693833,   5.673871, 1.10000, 0.90000, 1.10000, 0.90000
32151,'DRUMMONDS 1 ', 138.0000,1,  26,   1,   1,0.98761731,   4.930466, 1.10000, 0.90000, 1.10000, 0.90000
32152,'DRUMMONDS 2 ',  13.8000,1,  26,   1,   1,0.98761731,   4.930466, 1.10000, 0.90000, 1.10000, 0.90000
32153,'DRUMMONDS 3 ',  13.8000,1,  26,   1,   1,0.98761731,   4.930466, 1.10000, 0.90000, 1.10000, 0.90000
32155,'DRUMMONDS 5 ', 138.0000,1,  26,   1,   1,0.98755848,   4.921238, 1.10000, 0.90000, 1.10000, 0.90000
32156,'DRUMMONDS 7 ', 138.0000,1,  26,   1,   1,0.98767811,   4.939121, 1.10000, 0.90000, 1.10000, 0.90000
32157,'ERWIN 4 1   ', 138.0000,1,  26,   1,   1,1.00683641, -56.023882, 1.10000, 0.90000, 1.10000, 0.90000
32158,'ERWIN 5 1   ', 138.0000,1,  26,   1,   1,1.00381160, -54.247060, 1.10000, 0.90000, 1.10000, 0.90000
32159,'ERWIN 5 2   ', 138.0000,1,  26,   1,   1,1.00394559, -54.234909, 1.10000, 0.90000, 1.10000, 0.90000
32160,'ERWIN 6 1   ', 138.0000,1,  26,   1,   1,1.00337493, -52.326042, 1.10000, 0.90000, 1.10000, 0.90000
32161,'JOHNSON CI~6', 138.0000,1,  26,   1,   1,1.02682567, -56.784222, 1.10000, 0.90000, 1.10000, 0.90000
32162,'JOHNSON CI~7', 138.0000,1,  26,   1,   1,1.02671683, -56.801612, 1.10000, 0.90000, 1.10000, 0.90000
32163,'JOHNSON CI~8', 138.0000,1,  26,   1,   1,1.00685644, -60.109524, 1.10000, 0.90000, 1.10000, 0.90000
32164,'JOHNSON CI~9', 138.0000,1,  26,   1,   1,1.00497961, -58.513035, 1.10000, 0.90000, 1.10000, 0.90000
32165,'JOHNSON C~10',  13.8000,1,  26,   1,   1,1.00497961, -58.513035, 1.10000, 0.90000, 1.10000, 0.90000
32166,'JOHNSON C~11',  13.8000,1,  26,   1,   1,1.00497961, -58.513035, 1.10000, 0.90000, 1.10000, 0.90000
32168,'JOHNSON C~13', 138.0000,1,  26,   1,   1,1.00509787, -58.503903, 1.10000, 0.90000, 1.10000, 0.90000
32169,'JOHNSON C~14', 138.0000,1,  26,   1,   1,1.00485349, -58.523608, 1.10000, 0.90000, 1.10000, 0.90000
32170,'COLLINWOOD 1', 138.0000,1,  26,   1,   1,1.01822698, -13.216749, 1.10000, 0.90000, 1.10000, 0.90000
32171,'DRESDEN 2 1 ', 138.0000,1,  26,   1,   1,1.03060043,  -4.879304, 1.10000, 0.90000, 1.10000, 0.90000
32172,'DRESDEN 2 2 ', 138.0000,1,  26,   1,   1,1.03066921,  -4.869636, 1.10000, 0.90000, 1.10000, 0.90000
32173,'DRESDEN 3 1 ', 138.0000,1,  26,   1,   1,1.03954589,  -1.961194, 1.10000, 0.90000, 1.10000, 0.90000
32174,'GREENFIEL~26', 138.0000,1,  26,   1,   1,1.02320981,  -2.777312, 1.10000, 0.90000, 1.10000, 0.90000
32175,'GREENFIEL~27', 138.0000,1,  26,   1,   1,1.02315164,  -2.786555, 1.10000, 0.90000, 1.10000, 0.90000
32176,'GREENFIEL~28', 138.0000,1,  26,   1,   1,1.02566457,  -5.168063, 1.10000, 0.90000, 1.10000, 0.90000
32177,'MARTIN 2 1  ', 138.0000,1,  26,   1,   1,1.02435994,  -5.366885, 1.10000, 0.90000, 1.10000, 0.90000
32178,'MARTIN 3 1  ', 138.0000,1,  26,   1,   1,1.02356100,  -4.681134, 1.10000, 0.90000, 1.10000, 0.90000
32179,'MARTIN 4 1  ', 138.0000,1,  26,   1,   1,1.02658165,  -5.260830, 1.10000, 0.90000, 1.10000, 0.90000
32180,'QUEBECK 1   ', 138.0000,1,  26,   1,   1,1.00815248, -34.861087, 1.10000, 0.90000, 1.10000, 0.90000
32181,'FRANKLIN 4~4', 138.0000,1,  26,   1,   1,1.02923000, -30.113133, 1.10000, 0.90000, 1.10000, 0.90000
32182,'FRANKLIN 4~5', 138.0000,1,  26,   1,   1,1.02053702, -27.407574, 1.10000, 0.90000, 1.10000, 0.90000
32183,'FRANKLIN 4~6', 138.0000,1,  26,   1,   1,1.02038229, -27.421328, 1.10000, 0.90000, 1.10000, 0.90000
32184,'FRANKLIN 4~7', 138.0000,1,  26,   1,   1,1.03174436, -30.484961, 1.10000, 0.90000, 1.10000, 0.90000
32185,'FRANKLIN 4~8', 138.0000,1,  26,   1,   1,1.03164864, -30.498625, 1.10000, 0.90000, 1.10000, 0.90000
32186,'FRANKLIN 4~9', 138.0000,1,  26,   1,   1,1.02370632, -29.297495, 1.10000, 0.90000, 1.10000, 0.90000
32187,'FRANKLIN ~10', 138.0000,1,  26,   1,   1,1.02379704, -29.288213, 1.10000, 0.90000, 1.10000, 0.90000
32188,'FRANKLIN ~11', 138.0000,1,  26,   1,   1,1.02440631, -28.417098, 1.10000, 0.90000, 1.10000, 0.90000
32189,'FRANKLIN ~12', 138.0000,1,  26,   1,   1,1.01954877, -27.691595, 1.10000, 0.90000, 1.10000, 0.90000
32190,'THOMPSONS ~1', 138.0000,1,  26,   1,   1,1.02447820, -30.916418, 1.10000, 0.90000, 1.10000, 0.90000
32191,'THOMPSONS ~2', 138.0000,1,  26,   1,   1,1.02439678, -30.924122, 1.10000, 0.90000, 1.10000, 0.90000
32192,'NASHVILLE~52', 138.0000,1,  26,   1,   1,1.03910244, -24.892742, 1.10000, 0.90000, 1.10000, 0.90000
32193,'NASHVILLE~53',  22.0000,2,  26,   1,   1,1.02153027, -22.935108, 1.10000, 0.90000, 1.10000, 0.90000
32194,'NASHVILLE~54', 138.0000,1,  26,   1,   1,1.03892457, -24.909083, 1.10000, 0.90000, 1.10000, 0.90000
32195,'BROWNSVIL~22', 138.0000,1,  26,   1,   1,1.04299998,  11.483136, 1.10000, 0.90000, 1.10000, 0.90000
32196,'BROWNSVIL~23',  13.8000,2,  26,   1,   1,1.05363214,  16.071324, 1.10000, 0.90000, 1.10000, 0.90000
32197,'BROWNSVIL~24',  22.0000,2,  26,   1,   1,1.05180228,  15.131799, 1.10000, 0.90000, 1.10000, 0.90000
32198,'BROWNSVIL~25',  13.8000,2,  26,   1,   1,1.04949999,  15.504506, 1.10000, 0.90000, 1.10000, 0.90000
32199,'BROWNSVIL~26', 138.0000,1,  26,   1,   1,1.04143131,  11.138148, 1.10000, 0.90000, 1.10000, 0.90000
32200,'BROWNSVIL~27', 138.0000,1,  26,   1,   1,1.04299998,  11.483136, 1.10000, 0.90000, 1.10000, 0.90000
32201,'CHATTANOO~38', 138.0000,1,  26,   1,   1,1.04299998, -14.740762, 1.10000, 0.90000, 1.10000, 0.90000
32202,'CHATTANOO~39',  20.0000,2,  26,   1,   1,1.05104995, -12.002610, 1.10000, 0.90000, 1.10000, 0.90000
32203,'CHATTANOO~40',  13.8000,2,  26,   1,   1,1.05785251,  -8.503012, 1.10000, 0.90000, 1.10000, 0.90000
32204,'CHATTANOO~41',  13.8000,2,  26,   1,   1,1.05506897, -10.319623, 1.10000, 0.90000, 1.10000, 0.90000
32205,'CHATTANOO~42',  13.8000,2,  26,   1,   1,1.05652738,  -9.634308, 1.10000, 0.90000, 1.10000, 0.90000
32206,'CHATTANOO~43', 138.0000,1,  26,   1,   1,1.03842938, -15.753387, 1.10000, 0.90000, 1.10000, 0.90000
32207,'CHATTANOO~44', 138.0000,1,  26,   1,   1,1.04299998, -14.740762, 1.10000, 0.90000, 1.10000, 0.90000
32208,'CARTHAGE 1~8', 345.0000,1,  26,   1,   1,1.03890288, -23.844295, 1.10000, 0.90000, 1.10000, 0.90000
32209,'CARTHAGE 1~9', 138.0000,1,  26,   1,   1,1.04115260, -27.863098, 1.10000, 0.90000, 1.10000, 0.90000
32210,'CARTHAGE ~10',  13.8000,2,  26,   1,   1,1.02649999, -23.233105, 1.10000, 0.90000, 1.10000, 0.90000
32211,'CARTHAGE ~11',  24.0000,2,  26,   1,   1,1.02649999, -22.904624, 1.10000, 0.90000, 1.10000, 0.90000
32212,'CARTHAGE ~12', 345.0000,1,  26,   1,   1,1.04051936, -23.423470, 1.10000, 0.90000, 1.10000, 0.90000
32213,'CARTHAGE ~13', 345.0000,1,  26,   1,   1,1.03890288, -23.844295, 1.10000, 0.90000, 1.10000, 0.90000
32214,'NASHVILLE~55', 138.0000,2,  26,   1,   1,1.03107321, -27.169664, 1.10000, 0.90000, 1.10000, 0.90000
32215,'NASHVILLE~56', 138.0000,1,  26,   1,   1,1.03107321, -27.169664, 1.10000, 0.90000, 1.10000, 0.90000
32216,'NEWPORT 20 1', 345.0000,2,  26,   1,   1,1.04144406, -39.063809, 1.10000, 0.90000, 1.10000, 0.90000
32217,'NEWPORT 20 2', 138.0000,2,  26,   1,   1,1.04485369, -40.462334, 1.10000, 0.90000, 1.10000, 0.90000
32218,'NEWPORT 20 3', 345.0000,1,  26,   1,   1,1.04203951, -38.956664, 1.10000, 0.90000, 1.10000, 0.90000
32219,'NEWPORT 20 5', 345.0000,1,  26,   1,   1,1.04144406, -39.063809, 1.10000, 0.90000, 1.10000, 0.90000
32220,'MURFREESB~17', 138.0000,1,  26,   1,   1,1.01957822, -27.381054, 1.10000, 0.90000, 1.10000, 0.90000
32221,'MURFREESB~18',  18.0000,2,  26,   1,   1,1.01957822, -27.381054, 1.10000, 0.90000, 1.10000, 0.90000
32222,'MURFREESB~19', 138.0000,1,  26,   1,   1,1.01957822, -27.381054, 1.10000, 0.90000, 1.10000, 0.90000
32223,'BROWNSVIL~28', 345.0000,1,  26,   1,   1,1.03799999,  13.776589, 1.10000, 0.90000, 1.10000, 0.90000
32224,'BROWNSVIL~30', 138.0000,1,  26,   1,   1,1.04116702,  11.031760, 1.10000, 0.90000, 1.10000, 0.90000
32225,'BROWNSVIL~31',  13.8000,2,  26,   1,   1,1.04750001,  15.426225, 1.10000, 0.90000, 1.10000, 0.90000
32226,'BROWNSVIL~32',  13.8000,2,  26,   1,   1,1.05764616,  16.322276, 1.10000, 0.90000, 1.10000, 0.90000
32227,'BROWNSVIL~33',  13.8000,2,  26,   1,   1,1.04750001,  17.246395, 1.10000, 0.90000, 1.10000, 0.90000
32228,'BROWNSVIL~34',  13.8000,2,  26,   1,   1,1.04299998,  15.022340, 1.10000, 0.90000, 1.10000, 0.90000
32229,'BROWNSVIL~35',  13.8000,2,  26,   1,   1,1.05193198,  15.572596, 1.10000, 0.90000, 1.10000, 0.90000
32230,'BROWNSVIL~36',  20.0000,2,  26,   1,   1,1.05855799,  16.483654, 1.10000, 0.90000, 1.10000, 0.90000
32231,'BROWNSVIL~37', 345.0000,1,  26,   1,   1,1.03641224,  13.043395, 1.10000, 0.90000, 1.10000, 0.90000
32232,'BROWNSVIL~29', 345.0000,1,  26,   1,   1,1.03799999,  13.776589, 1.10000, 0.90000, 1.10000, 0.90000
32233,'MEMPHIS 52 1', 138.0000,1,  26,   1,   1,1.03613675,  10.875149, 1.10000, 0.90000, 1.10000, 0.90000
32234,'MEMPHIS 52 2', 115.0000,1,  26,   1,   1,1.04317117,   9.214877, 1.10000, 0.90000, 1.10000, 0.90000
32235,'MEMPHIS 52 3',  18.0000,2,  26,   1,   1,1.03158963,  16.722366, 1.10000, 0.90000, 1.10000, 0.90000
32236,'MEMPHIS 52 4',  18.0000,2,  26,   1,   1,1.02968526,  15.457430, 1.10000, 0.90000, 1.10000, 0.90000
32237,'MEMPHIS 52 5',  13.8000,2,  26,   1,   1,1.02772915,  15.959215, 1.10000, 0.90000, 1.10000, 0.90000
32238,'MEMPHIS 52 6', 138.0000,1,  26,   1,   1,1.03012216,  10.419841, 1.10000, 0.90000, 1.10000, 0.90000
32239,'MEMPHIS 52 8', 138.0000,1,  26,   1,   1,1.03613675,  10.875149, 1.10000, 0.90000, 1.10000, 0.90000
32240,'GLEASON 1 1 ', 345.0000,1,  26,   1,   1,1.04299998,   2.908207, 1.10000, 0.90000, 1.10000, 0.90000
32241,'GLEASON 1 2 ', 138.0000,1,  26,   1,   1,1.04239452,  -1.392871, 1.10000, 0.90000, 1.10000, 0.90000
32242,'GLEASON 1 3 ',  13.8000,2,  26,   1,   1,1.05250001,   5.830757, 1.10000, 0.90000, 1.10000, 0.90000
32243,'GLEASON 1 4 ',  13.8000,2,  26,   1,   1,1.07365549,   6.378227, 1.10000, 0.90000, 1.10000, 0.90000
32244,'GLEASON 1 5 ',  22.0000,2,  26,   1,   1,1.05250001,   5.791609, 1.10000, 0.90000, 1.10000, 0.90000
32245,'GLEASON 1 6 ', 345.0000,1,  26,   1,   1,1.04159951,   2.794728, 1.10000, 0.90000, 1.10000, 0.90000
32246,'GLEASON 1 8 ', 345.0000,1,  26,   1,   1,1.04299998,   2.908207, 1.10000, 0.90000, 1.10000, 0.90000
32247,'RELIANCE 1 1', 345.0000,2,  26,   1,   1,1.04092062, -34.527979, 1.10000, 0.90000, 1.10000, 0.90000
32248,'RELIANCE 1 2', 138.0000,2,  26,   1,   1,1.03853548, -34.119650, 1.10000, 0.90000, 1.10000, 0.90000
32249,'RELIANCE 1 3', 345.0000,1,  26,   1,   1,1.04089582, -34.574179, 1.10000, 0.90000, 1.10000, 0.90000
32250,'RELIANCE 1 5', 345.0000,1,  26,   1,   1,1.04092062, -34.527979, 1.10000, 0.90000, 1.10000, 0.90000
32251,'CHATTANOO~45', 138.0000,2,  26,   1,   1,1.00136018, -25.064788, 1.10000, 0.90000, 1.10000, 0.90000
32252,'CHATTANOO~46', 138.0000,1,  26,   1,   1,1.00133729, -25.070438, 1.10000, 0.90000, 1.10000, 0.90000
32253,'ROCK ISLAN~1', 138.0000,1,  26,   1,   1,1.01442862, -33.043987, 1.10000, 0.90000, 1.10000, 0.90000
32254,'ROCK ISLAN~2',  13.8000,2,  26,   1,   1,1.03286541, -29.471682, 1.10000, 0.90000, 1.10000, 0.90000
32255,'ROCK ISLAN~3', 138.0000,1,  26,   1,   1,1.01423204, -33.063054, 1.10000, 0.90000, 1.10000, 0.90000
32256,'RUTLEDGE 3 1', 345.0000,1,  26,   1,   1,1.02811468, -42.239635, 1.10000, 0.90000, 1.10000, 0.90000
32257,'RUTLEDGE 3 2', 138.0000,2,  26,   1,   1,1.03900003, -44.382890, 1.10000, 0.90000, 1.10000, 0.90000
32258,'RUTLEDGE 3 3', 345.0000,1,  26,   1,   1,1.03187287, -41.566581, 1.10000, 0.90000, 1.10000, 0.90000
32259,'RUTLEDGE 3 5', 345.0000,1,  26,   1,   1,1.02811468, -42.239635, 1.10000, 0.90000, 1.10000, 0.90000
32260,'DANDRIDGE ~5', 345.0000,1,  26,   1,   1,1.04478121, -39.147793, 1.10000, 0.90000, 1.10000, 0.90000
32261,'DANDRIDGE ~6',  18.0000,2,  26,   1,   1,1.04415870, -38.234047, 1.10000, 0.90000, 1.10000, 0.90000
32262,'DANDRIDGE ~7',  18.0000,2,  26,   1,   1,1.04487038, -39.192189, 1.10000, 0.90000, 1.10000, 0.90000
32264,'DANDRIDGE ~9',  20.0000,2,  26,   1,   1,1.04900002, -38.369752, 1.10000, 0.90000, 1.10000, 0.90000
32265,'DANDRIDGE~10', 345.0000,1,  26,   1,   1,1.04323494, -39.173908, 1.10000, 0.90000, 1.10000, 0.90000
32266,'DANDRIDGE~11', 345.0000,1,  26,   1,   1,1.04478121, -39.147793, 1.10000, 0.90000, 1.10000, 0.90000
32267,'SELMER 4 1  ', 138.0000,2,  26,   1,   1,1.02152133,  -7.103444, 1.10000, 0.90000, 1.10000, 0.90000
32268,'SELMER 4 2  ', 138.0000,1,  26,   1,   1,1.02148521,  -7.113699, 1.10000, 0.90000, 1.10000, 0.90000
32269,'ELIZABETHT~7', 138.0000,2,  26,   1,   1,1.03600001, -62.082417, 1.10000, 0.90000, 1.10000, 0.90000
32270,'ELIZABETHT~8',  13.8000,2,  26,   1,   1,1.03857553, -61.743879, 1.10000, 0.90000, 1.10000, 0.90000
32271,'ELIZABETHT~9',  13.8000,2,  26,   1,   1,1.03857553, -61.743879, 1.10000, 0.90000, 1.10000, 0.90000
32273,'ELIZABETH~11', 138.0000,1,  26,   1,   1,1.03594458, -62.087922, 1.10000, 0.90000, 1.10000, 0.90000
32274,'ELIZABETH~12', 138.0000,1,  26,   1,   1,1.03600001, -62.082417, 1.10000, 0.90000, 1.10000, 0.90000
32275,'JASPER 18 1 ', 138.0000,1,  26,   1,   1,1.02983868, -18.303546, 1.10000, 0.90000, 1.10000, 0.90000
32276,'JASPER 18 2 ', 100.0000,1,  26,   1,   1,1.03532088, -18.538525, 1.10000, 0.90000, 1.10000, 0.90000
32277,'JASPER 18 3 ',  24.0000,1,  26,   1,   1,1.03603911, -18.569073, 1.10000, 0.90000, 1.10000, 0.90000
32279,'JASPER 18 5 ',  20.0000,2,  26,   1,   1,1.02983868, -18.303546, 1.10000, 0.90000, 1.10000, 0.90000
32280,'JASPER 18 6 ',  20.0000,2,  26,   1,   1,1.02983868, -18.303546, 1.10000, 0.90000, 1.10000, 0.90000
32282,'JASPER 18 8 ',  22.0000,2,  26,   1,   1,1.03950000, -17.798988, 1.10000, 0.90000, 1.10000, 0.90000
32283,'JASPER 18 9 ',  18.0000,2,  26,   1,   1,1.04272938, -16.534585, 1.10000, 0.90000, 1.10000, 0.90000
32284,'JASPER 18 10', 138.0000,1,  26,   1,   1,1.02965379, -18.316397, 1.10000, 0.90000, 1.10000, 0.90000
32285,'JASPER 18 12', 138.0000,1,  26,   1,   1,1.02983868, -18.303546, 1.10000, 0.90000, 1.10000, 0.90000
32286,'LANCASTER~46', 345.0000,2,  26,   1,   1,1.04210711, -23.889714, 1.10000, 0.90000, 1.10000, 0.90000
32287,'LANCASTER~47', 345.0000,1,  26,   1,   1,1.04118454, -23.958734, 1.10000, 0.90000, 1.10000, 0.90000
32288,'CHARLOTT~105', 138.0000,2,  26,   1,   1,1.02203584, -22.869917, 1.10000, 0.90000, 1.10000, 0.90000
32289,'CHARLOTT~106',  13.8000,2,  26,   1,   1,1.02968824, -21.836318, 1.10000, 0.90000, 1.10000, 0.90000
32290,'CHARLOTT~107',  13.8000,2,  26,   1,   1,1.02176738, -22.907295, 1.10000, 0.90000, 1.10000, 0.90000
32292,'CHARLOTT~109', 138.0000,1,  26,   1,   1,1.02187264, -22.883883, 1.10000, 0.90000, 1.10000, 0.90000
32293,'CHARLOTT~110', 138.0000,1,  26,   1,   1,1.02203584, -22.869917, 1.10000, 0.90000, 1.10000, 0.90000
32294,'BENTON 6 1  ', 138.0000,2,  26,   1,   1,1.03281832, -26.757404, 1.10000, 0.90000, 1.10000, 0.90000
32295,'BENTON 6 2  ',  13.8000,2,  26,   1,   1,1.03267050, -26.776729, 1.10000, 0.90000, 1.10000, 0.90000
32296,'BENTON 6 3  ',  13.8000,2,  26,   1,   1,1.03609109, -26.334945, 1.10000, 0.90000, 1.10000, 0.90000
32298,'BENTON 6 5  ', 138.0000,1,  26,   1,   1,1.03273034, -26.764972, 1.10000, 0.90000, 1.10000, 0.90000
32299,'BENTON 6 7  ', 138.0000,1,  26,   1,   1,1.03281832, -26.757404, 1.10000, 0.90000, 1.10000, 0.90000
32300,'OLIVER SPR~3', 138.0000,1,  26,   1,   1,1.01360834, -42.407507, 1.10000, 0.90000, 1.10000, 0.90000
32301,'OLIVER SPR~4',  13.8000,2,  26,   1,   1,1.01360834, -42.407507, 1.10000, 0.90000, 1.10000, 0.90000
32302,'OLIVER SPR~5', 138.0000,1,  26,   1,   1,1.01360834, -42.407507, 1.10000, 0.90000, 1.10000, 0.90000
32303,'CUMBERLAN~37', 345.0000,1,  26,   1,   1,1.03699994, -13.605470, 1.10000, 0.90000, 1.10000, 0.90000
32304,'CUMBERLAN~38', 138.0000,1,  26,   1,   1,1.03797817, -16.171405, 1.10000, 0.90000, 1.10000, 0.90000
32305,'CUMBERLAN~39',  18.0000,2,  26,   1,   1,1.03699994, -13.605470, 1.10000, 0.90000, 1.10000, 0.90000
32306,'CUMBERLAN~40',  13.8000,2,  26,   1,   1,1.03863764, -12.956167, 1.10000, 0.90000, 1.10000, 0.90000
32307,'CUMBERLAN~41', 345.0000,1,  26,   1,   1,1.03696132, -13.611306, 1.10000, 0.90000, 1.10000, 0.90000
32308,'CUMBERLAN~42', 345.0000,1,  26,   1,   1,1.03699994, -13.605470, 1.10000, 0.90000, 1.10000, 0.90000
32309,'KINGSPORT ~2', 345.0000,1,  26,   1,   1,1.04246283, -53.025661, 1.10000, 0.90000, 1.10000, 0.90000
32310,'KINGSPORT ~4', 138.0000,2,  26,   1,   1,1.03120196, -56.089018, 1.10000, 0.90000, 1.10000, 0.90000
32311,'KINGSPORT ~5',  18.0000,1,  26,   1,   1,1.02666068, -57.656359, 1.10000, 0.90000, 1.10000, 0.90000
32313,'KINGSPORT ~7',  18.0000,2,  26,   1,   1,1.04246283, -53.025661, 1.10000, 0.90000, 1.10000, 0.90000
32314,'KINGSPORT ~8',  18.0000,2,  26,   1,   1,1.04246283, -53.025661, 1.10000, 0.90000, 1.10000, 0.90000
32316,'KINGSPORT~10', 345.0000,1,  26,   1,   1,1.04268718, -52.844467, 1.10000, 0.90000, 1.10000, 0.90000
32317,'KINGSPORT ~3', 345.0000,1,  26,   1,   1,1.04246283, -53.025661, 1.10000, 0.90000, 1.10000, 0.90000
32318,'ROGERSVIL~11', 345.0000,1,  26,   1,   1,1.03999996, -48.123771, 1.10000, 0.90000, 1.10000, 0.90000
32319,'ROGERSVIL~12', 138.0000,1,  26,   1,   1,1.04002905, -50.162620, 1.10000, 0.90000, 1.10000, 0.90000
32320,'ROGERSVIL~13',  13.8000,2,  26,   1,   1,1.04949999, -43.870920, 1.10000, 0.90000, 1.10000, 0.90000
32321,'ROGERSVIL~14',  13.8000,2,  26,   1,   1,1.04927921, -45.318035, 1.10000, 0.90000, 1.10000, 0.90000
32322,'ROGERSVIL~15',  13.8000,2,  26,   1,   1,1.04905641, -45.715972, 1.10000, 0.90000, 1.10000, 0.90000
32323,'ROGERSVIL~16',  13.8000,2,  26,   1,   1,1.04891443, -46.008229, 1.10000, 0.90000, 1.10000, 0.90000
32324,'ROGERSVIL~17', 345.0000,1,  26,   1,   1,1.03844321, -48.444264, 1.10000, 0.90000, 1.10000, 0.90000
32325,'ROGERSVIL~18', 345.0000,1,  26,   1,   1,1.03999996, -48.123771, 1.10000, 0.90000, 1.10000, 0.90000
32326,'PICKWICK D~1', 345.0000,1,  26,   1,   1,1.04224980,   2.341355, 1.10000, 0.90000, 1.10000, 0.90000
32327,'PICKWICK D~3', 138.0000,1,  26,   1,   1,1.03219366,  -4.359155, 1.10000, 0.90000, 1.10000, 0.90000
32328,'PICKWICK D~4',  18.0000,1,  26,   1,   1,1.03366423,  -9.097665, 1.10000, 0.90000, 1.10000, 0.90000
32330,'PICKWICK D~6',  13.8000,2,  26,   1,   1,1.04900002,   3.420148, 1.10000, 0.90000, 1.10000, 0.90000
32331,'PICKWICK D~7',  13.8000,2,  26,   1,   1,1.04850972,   3.206116, 1.10000, 0.90000, 1.10000, 0.90000
32332,'PICKWICK D~8',  13.8000,2,  26,   1,   1,1.04224980,   2.341355, 1.10000, 0.90000, 1.10000, 0.90000
32333,'PICKWICK D~9',  13.8000,2,  26,   1,   1,1.04830897,   3.174361, 1.10000, 0.90000, 1.10000, 0.90000
32334,'PICKWICK ~10', 345.0000,1,  26,   1,   1,1.04255021,   2.530400, 1.10000, 0.90000, 1.10000, 0.90000
32335,'PICKWICK D~2', 345.0000,1,  26,   1,   1,1.04224980,   2.341355, 1.10000, 0.90000, 1.10000, 0.90000
32336,'SPRING CIT~7', 138.0000,1,  26,   1,   1,1.04285109, -26.834324, 1.10000, 0.90000, 1.10000, 0.90000
32337,'SPRING CIT~8',  13.8000,2,  26,   1,   1,1.04185772, -25.173414, 1.10000, 0.90000, 1.10000, 0.90000
32338,'SPRING CIT~9',  13.8000,2,  26,   1,   1,1.03474879, -20.410154, 1.10000, 0.90000, 1.10000, 0.90000
32339,'SPRING CI~10',  22.0000,2,  26,   1,   1,1.04034793, -23.893228, 1.10000, 0.90000, 1.10000, 0.90000
32340,'SPRING CI~11',  20.0000,2,  26,   1,   1,1.04285109, -26.834324, 1.10000, 0.90000, 1.10000, 0.90000
32341,'SPRING CI~12', 138.0000,1,  26,   1,   1,1.04268563, -26.910500, 1.10000, 0.90000, 1.10000, 0.90000
32342,'SPRING CI~13', 138.0000,1,  26,   1,   1,1.04285109, -26.834324, 1.10000, 0.90000, 1.10000, 0.90000
32343,'SPRING CI~14', 345.0000,1,  26,   1,   1,1.04200006, -25.026599, 1.10000, 0.90000, 1.10000, 0.90000
32344,'SPRING CI~15', 138.0000,1,  26,   1,   1,1.04348254, -26.735707, 1.10000, 0.90000, 1.10000, 0.90000
32345,'SPRING CI~16',  13.8000,2,  26,   1,   1,1.05928886, -17.171234, 1.10000, 0.90000, 1.10000, 0.90000
32346,'SPRING CI~17', 345.0000,1,  26,   1,   1,1.04076636, -25.359364, 1.10000, 0.90000, 1.10000, 0.90000
32347,'SPRING CI~18', 345.0000,1,  26,   1,   1,1.04200006, -25.026599, 1.10000, 0.90000, 1.10000, 0.90000
32348,'NASHVILLE~57', 138.0000,1,  26,   1,   1,1.01188505, -27.638191, 1.10000, 0.90000, 1.10000, 0.90000
32349,'NASHVILLE~58',  13.8000,2,  26,   1,   1,1.01188505, -27.638191, 1.10000, 0.90000, 1.10000, 0.90000
32350,'NASHVILLE~59', 138.0000,1,  26,   1,   1,1.01188505, -27.638191, 1.10000, 0.90000, 1.10000, 0.90000
32351,'CELINA 3 1  ', 345.0000,1,  26,   1,   1,1.03555810, -34.768409, 1.10000, 0.90000, 1.10000, 0.90000
32352,'CELINA 3 2  ',  22.0000,2,  26,   1,   1,1.03751135, -34.505019, 1.10000, 0.90000, 1.10000, 0.90000
32353,'CELINA 3 3  ',  22.0000,2,  26,   1,   1,1.03751135, -34.505019, 1.10000, 0.90000, 1.10000, 0.90000
32355,'CELINA 3 5  ',  18.0000,2,  26,   1,   1,1.03974366, -34.185968, 1.10000, 0.90000, 1.10000, 0.90000
32356,'CELINA 3 6  ', 345.0000,1,  26,   1,   1,1.03567839, -34.804790, 1.10000, 0.90000, 1.10000, 0.90000
32357,'CELINA 3 8  ', 345.0000,1,  26,   1,   1,1.03555810, -34.768409, 1.10000, 0.90000, 1.10000, 0.90000
32358,'KINGSTON ~20', 345.0000,1,  26,   1,   1,1.05200005, -28.972081, 1.10000, 0.90000, 1.10000, 0.90000
32359,'KINGSTON ~22',  24.0000,2,  26,   1,   1,1.00300181, -26.043158, 1.10000, 0.90000, 1.10000, 0.90000
32360,'KINGSTON ~23',  22.0000,2,  26,   1,   1,0.99915814, -23.848147, 1.10000, 0.90000, 1.10000, 0.90000
32361,'KINGSTON ~24',  13.8000,2,  26,   1,   1,1.00379598, -25.326475, 1.10000, 0.90000, 1.10000, 0.90000
32362,'KINGSTON ~25',  13.8000,2,  26,   1,   1,1.00603378, -27.105536, 1.10000, 0.90000, 1.10000, 0.90000
32363,'KINGSTON ~26',  20.0000,2,  26,   1,   1,1.00400901, -25.386481, 1.10000, 0.90000, 1.10000, 0.90000
32364,'KINGSTON ~27',  13.8000,2,  26,   1,   1,1.00607169, -26.133390, 1.10000, 0.90000, 1.10000, 0.90000
32365,'KINGSTON ~28', 345.0000,1,  26,   1,   1,1.04349470, -29.848009, 1.10000, 0.90000, 1.10000, 0.90000
32366,'KINGSTON ~21', 345.0000,1,  26,   1,   1,1.05200005, -28.972081, 1.10000, 0.90000, 1.10000, 0.90000
32367,'KYLES FORD 1', 138.0000,2,  26,   1,   1,1.02823806, -52.562042, 1.10000, 0.90000, 1.10000, 0.90000
32368,'KYLES FORD 2',  22.0000,2,  26,   1,   1,1.02823806, -52.562042, 1.10000, 0.90000, 1.10000, 0.90000
32369,'KYLES FORD 3',  22.0000,2,  26,   1,   1,1.02823806, -52.562042, 1.10000, 0.90000, 1.10000, 0.90000
32371,'KYLES FORD 5', 138.0000,1,  26,   1,   1,1.02823806, -52.562042, 1.10000, 0.90000, 1.10000, 0.90000
32372,'KYLES FORD 7', 138.0000,1,  26,   1,   1,1.02823806, -52.562042, 1.10000, 0.90000, 1.10000, 0.90000
32373,'MARYVILLE ~4', 138.0000,1,  26,   1,   1,1.03647947, -34.383217, 1.10000, 0.90000, 1.10000, 0.90000
32374,'MARYVILLE ~5',  13.8000,2,  26,   1,   1,1.03999996, -32.979848, 1.10000, 0.90000, 1.10000, 0.90000
32375,'MARYVILLE ~6',  13.8000,2,  26,   1,   1,1.03674769, -34.266502, 1.10000, 0.90000, 1.10000, 0.90000
32377,'MARYVILLE ~8',  13.8000,2,  26,   1,   1,1.04203856, -32.712682, 1.10000, 0.90000, 1.10000, 0.90000
32378,'MARYVILLE ~9', 138.0000,1,  26,   1,   1,1.03639817, -34.402652, 1.10000, 0.90000, 1.10000, 0.90000
32379,'MARYVILLE~10', 138.0000,1,  26,   1,   1,1.03647947, -34.383217, 1.10000, 0.90000, 1.10000, 0.90000
32380,'GALLATIN 5 1', 345.0000,1,  26,   1,   1,1.04600000, -19.966175, 1.10000, 0.90000, 1.10000, 0.90000
32381,'GALLATIN 5 2', 138.0000,1,  26,   1,   1,1.03528500, -24.492213, 1.10000, 0.90000, 1.10000, 0.90000
32382,'GALLATIN 5 3',  13.8000,1,  26,   1,   1,1.03581738, -24.175776, 1.10000, 0.90000, 1.10000, 0.90000
32384,'GALLATIN 5 5',  13.8000,2,  26,   1,   1,1.00526965, -16.509626, 1.10000, 0.90000, 1.10000, 0.90000
32385,'GALLATIN 5 6',  18.0000,2,  26,   1,   1,1.00518334, -16.381000, 1.10000, 0.90000, 1.10000, 0.90000
32386,'GALLATIN 5 7',  13.8000,2,  26,   1,   1,1.00423324, -17.063331, 1.10000, 0.90000, 1.10000, 0.90000
32387,'GALLATIN 5 8',  13.8000,2,  26,   1,   1,1.00510001, -15.787216, 1.10000, 0.90000, 1.10000, 0.90000
32388,'GALLATIN 5 9', 345.0000,1,  26,   1,   1,1.04408288, -20.305732, 1.10000, 0.90000, 1.10000, 0.90000
32389,'GALLATIN 5~1', 345.0000,1,  26,   1,   1,1.04600000, -19.966175, 1.10000, 0.90000, 1.10000, 0.90000
32390,'CHATTANOO~47', 138.0000,2,  26,   1,   1,1.03211343, -21.908947, 1.10000, 0.90000, 1.10000, 0.90000
32391,'CHATTANOO~48', 138.0000,1,  26,   1,   1,1.03108025, -21.987209, 1.10000, 0.90000, 1.10000, 0.90000
32392,'KINGSPORT~11', 138.0000,1,  26,   1,   1,1.03054738, -57.523238, 1.10000, 0.90000, 1.10000, 0.90000
32393,'KINGSPORT~12',  13.8000,2,  26,   1,   1,1.03054738, -57.523238, 1.10000, 0.90000, 1.10000, 0.90000
32394,'KINGSPORT~13', 138.0000,1,  26,   1,   1,1.03054738, -57.523238, 1.10000, 0.90000, 1.10000, 0.90000
32395,'KINGSPORT~14', 138.0000,1,  26,   1,   1,1.03054738, -57.523238, 1.10000, 0.90000, 1.10000, 0.90000
32396,'ELIZABETH~13', 345.0000,2,  26,   1,   1,1.03965986, -55.679402, 1.10000, 0.90000, 1.10000, 0.90000
32397,'ELIZABETH~14', 345.0000,1,  26,   1,   1,1.03946328, -55.694308, 1.10000, 0.90000, 1.10000, 0.90000
32398,'STANTON 1 1 ', 138.0000,2,  26,   1,   1,1.03155863,   5.672949, 1.10000, 0.90000, 1.10000, 0.90000
32399,'STANTON 1 2 ', 138.0000,1,  26,   1,   1,1.03155863,   5.672949, 1.10000, 0.90000, 1.10000, 0.90000
32400,'CHATTANOO~49', 138.0000,1,  26,   1,   1,1.01673615, -21.387776, 1.10000, 0.90000, 1.10000, 0.90000
32401,'CHATTANOO~50',  13.8000,2,  26,   1,   1,1.01727581, -20.079199, 1.10000, 0.90000, 1.10000, 0.90000
32402,'CHATTANOO~51',  13.8000,2,  26,   1,   1,1.01720309, -19.714564, 1.10000, 0.90000, 1.10000, 0.90000
32403,'CHATTANOO~52', 138.0000,1,  26,   1,   1,1.01673198, -21.389036, 1.10000, 0.90000, 1.10000, 0.90000
32404,'CHATTANOO~53', 138.0000,1,  26,   1,   1,1.01673615, -21.387776, 1.10000, 0.90000, 1.10000, 0.90000
32405,'WINCHESTE~13', 345.0000,1,  26,   1,   1,1.00037003, -12.188068, 1.10000, 0.90000, 1.10000, 0.90000
32406,'WINCHESTE~14', 138.0000,1,  26,   1,   1,1.00099647, -17.696282, 1.10000, 0.90000, 1.10000, 0.90000
32407,'WINCHESTE~15',  13.8000,2,  26,   1,   1,1.00441635, -11.610697, 1.10000, 0.90000, 1.10000, 0.90000
32408,'WINCHESTE~16',  13.8000,2,  26,   1,   1,1.00441635, -11.610697, 1.10000, 0.90000, 1.10000, 0.90000
32410,'WINCHESTE~18', 345.0000,1,  26,   1,   1,1.00239432, -11.773014, 1.10000, 0.90000, 1.10000, 0.90000
32411,'WINCHESTE~19', 345.0000,1,  26,   1,   1,1.00037003, -12.188068, 1.10000, 0.90000, 1.10000, 0.90000
32412,'BENTON 7 1  ', 138.0000,1,  26,   1,   1,1.03446400, -29.367751, 1.10000, 0.90000, 1.10000, 0.90000
32413,'BENTON 7 2  ',  13.8000,2,  26,   1,   1,1.05850005, -26.275922, 1.10000, 0.90000, 1.10000, 0.90000
32414,'BENTON 7 3  ', 138.0000,1,  26,   1,   1,1.03434825, -29.379202, 1.10000, 0.90000, 1.10000, 0.90000
32415,'MURFREESB~20', 345.0000,1,  26,   1,   1,1.03917682, -19.449174, 1.10000, 0.90000, 1.10000, 0.90000
32416,'MURFREESB~21',  13.8000,2,  26,   1,   1,1.04715371, -19.286315, 1.10000, 0.90000, 1.10000, 0.90000
32417,'MURFREESB~22',  13.8000,2,  26,   1,   1,1.03917682, -19.449174, 1.10000, 0.90000, 1.10000, 0.90000
32418,'MURFREESB~23',  13.8000,2,  26,   1,   1,1.03917682, -19.449174, 1.10000, 0.90000, 1.10000, 0.90000
32419,'MURFREESB~24', 345.0000,1,  26,   1,   1,1.03810227, -19.440593, 1.10000, 0.90000, 1.10000, 0.90000
32420,'MURFREESB~25', 345.0000,1,  26,   1,   1,1.03917682, -19.449174, 1.10000, 0.90000, 1.10000, 0.90000
32421,'KINGSPORT~15', 345.0000,2,  26,   1,   1,1.04127383, -50.997532, 1.10000, 0.90000, 1.10000, 0.90000
32422,'KINGSPORT~16', 345.0000,1,  26,   1,   1,1.04110146, -51.091065, 1.10000, 0.90000, 1.10000, 0.90000
32423,'KINGSPORT~17', 138.0000,2,  26,   1,   1,1.02425551, -57.929703, 1.10000, 0.90000, 1.10000, 0.90000
32424,'KINGSPORT~18', 138.0000,1,  26,   1,   1,1.02388835, -57.962829, 1.10000, 0.90000, 1.10000, 0.90000
32425,'TALLASSEE~18', 345.0000,1,  26,   1,   1,1.03861451, -34.603050, 1.10000, 0.90000, 1.10000, 0.90000
32426,'TALLASSEE~19', 138.0000,1,  26,   1,   1,1.03726602, -34.107520, 1.10000, 0.90000, 1.10000, 0.90000
32427,'TALLASSEE~20',  22.0000,2,  26,   1,   1,1.00000000, -33.271532, 1.10000, 0.90000, 1.10000, 0.90000
32428,'TALLASSEE~21',  22.0000,2,  26,   1,   1,1.00036132, -33.425337, 1.10000, 0.90000, 1.10000, 0.90000
32429,'TALLASSEE~22',  13.8000,2,  26,   1,   1,1.00033307, -33.437854, 1.10000, 0.90000, 1.10000, 0.90000
32430,'TALLASSEE~23', 345.0000,1,  26,   1,   1,1.03818488, -34.705605, 1.10000, 0.90000, 1.10000, 0.90000
32431,'TALLASSEE~24', 345.0000,1,  26,   1,   1,1.03861451, -34.603050, 1.10000, 0.90000, 1.10000, 0.90000
32432,'OLIVER SPR~6', 138.0000,2,  26,   1,   1,1.01404178, -41.984329, 1.10000, 0.90000, 1.10000, 0.90000
32433,'OLIVER SPR~7', 138.0000,1,  26,   1,   1,1.01403654, -41.984978, 1.10000, 0.90000, 1.10000, 0.90000
32434,'MEMPHIS 53 1', 138.0000,1,  26,   1,   1,1.03664553,  11.449622, 1.10000, 0.90000, 1.10000, 0.90000
32435,'MEMPHIS 53 2',  13.8000,2,  26,   1,   1,1.01800001,  15.613911, 1.10000, 0.90000, 1.10000, 0.90000
32436,'MEMPHIS 53 3',  13.8000,2,  26,   1,   1,1.01800001,  16.625983, 1.10000, 0.90000, 1.10000, 0.90000
32437,'MEMPHIS 53 4',  13.8000,2,  26,   1,   1,1.01800001,  15.068763, 1.10000, 0.90000, 1.10000, 0.90000
32438,'MEMPHIS 53 5',  13.8000,2,  26,   1,   1,1.01800001,  18.548842, 1.10000, 0.90000, 1.10000, 0.90000
32439,'MEMPHIS 53 6',  13.8000,2,  26,   1,   1,1.01800001,  16.817866, 1.10000, 0.90000, 1.10000, 0.90000
32440,'MEMPHIS 53 7',  18.0000,2,  26,   1,   1,1.01800001,  16.603094, 1.10000, 0.90000, 1.10000, 0.90000
32441,'MEMPHIS 53 8', 138.0000,1,  26,   1,   1,1.03230226,  11.107217, 1.10000, 0.90000, 1.10000, 0.90000
32442,'MEMPHIS 53~1', 138.0000,1,  26,   1,   1,1.03664553,  11.449622, 1.10000, 0.90000, 1.10000, 0.90000
32443,'LENOIR CIT~7', 345.0000,2,  26,   1,   1,1.03395867, -33.083193, 1.10000, 0.90000, 1.10000, 0.90000
32444,'LENOIR CIT~8', 138.0000,2,  26,   1,   1,1.03838885, -35.783552, 1.10000, 0.90000, 1.10000, 0.90000
32445,'LENOIR CIT~9',  13.8000,2,  26,   1,   1,1.03884816, -32.411478, 1.10000, 0.90000, 1.10000, 0.90000
32446,'LENOIR CI~10',  13.8000,2,  26,   1,   1,1.03884816, -32.411478, 1.10000, 0.90000, 1.10000, 0.90000
32448,'LENOIR CI~12', 345.0000,1,  26,   1,   1,1.03569853, -32.724338, 1.10000, 0.90000, 1.10000, 0.90000
32449,'LENOIR CI~13', 345.0000,1,  26,   1,   1,1.03395867, -33.083193, 1.10000, 0.90000, 1.10000, 0.90000
32450,'CLINTON 32 1', 345.0000,1,  26,   1,   1,1.03521037, -35.060891, 1.10000, 0.90000, 1.10000, 0.90000
32451,'CLINTON 32 2', 138.0000,1,  26,   1,   1,1.02923679, -40.746088, 1.10000, 0.90000, 1.10000, 0.90000
32452,'CLINTON 32 3',  13.8000,1,  26,   1,   1,1.02923977, -40.727107, 1.10000, 0.90000, 1.10000, 0.90000
32454,'CLINTON 32 5',  13.8000,2,  26,   1,   1,1.03521037, -35.060891, 1.10000, 0.90000, 1.10000, 0.90000
32455,'CLINTON 32 6', 345.0000,1,  26,   1,   1,1.03668725, -34.851085, 1.10000, 0.90000, 1.10000, 0.90000
32456,'CLINTON 32 8', 345.0000,1,  26,   1,   1,1.03521037, -35.060891, 1.10000, 0.90000, 1.10000, 0.90000
32457,'GALLATIN 6 1', 345.0000,1,  26,   1,   1,1.04400003, -20.351566, 1.10000, 0.90000, 1.10000, 0.90000
32458,'GALLATIN 6 2', 138.0000,1,  26,   1,   1,1.02797413, -26.042104, 1.10000, 0.90000, 1.10000, 0.90000
32459,'GALLATIN 6 3',  24.0000,1,  26,   1,   1,1.02742589, -26.340365, 1.10000, 0.90000, 1.10000, 0.90000
32461,'GALLATIN 6 5',  13.8000,2,  26,   1,   1,1.05625820, -17.901118, 1.10000, 0.90000, 1.10000, 0.90000
32462,'GALLATIN 6 6',  13.8000,2,  26,   1,   1,1.05149996, -19.295078, 1.10000, 0.90000, 1.10000, 0.90000
32463,'GALLATIN 6 7',  18.0000,2,  26,   1,   1,1.04949999, -17.609295, 1.10000, 0.90000, 1.10000, 0.90000
32464,'GALLATIN 6 8',  13.8000,2,  26,   1,   1,1.04949999, -18.331669, 1.10000, 0.90000, 1.10000, 0.90000
32465,'GALLATIN 6 9',  13.8000,2,  26,   1,   1,1.04949999, -17.659664, 1.10000, 0.90000, 1.10000, 0.90000
32466,'GALLATIN 6~1',  13.8000,2,  26,   1,   1,1.04949999, -18.309637, 1.10000, 0.90000, 1.10000, 0.90000
32467,'GALLATIN 6~2', 345.0000,1,  26,   1,   1,1.04256976, -20.577861, 1.10000, 0.90000, 1.10000, 0.90000
32468,'GALLATIN 6~3', 345.0000,1,  26,   1,   1,1.04400003, -20.351566, 1.10000, 0.90000, 1.10000, 0.90000
32469,'LENOIR CI~14', 138.0000,1,  26,   1,   1,1.03264987, -36.233781, 1.10000, 0.90000, 1.10000, 0.90000
32470,'LENOIR CI~15',  13.8000,2,  26,   1,   1,1.03269958, -36.230240, 1.10000, 0.90000, 1.10000, 0.90000
32471,'LENOIR CI~16',  13.8000,2,  26,   1,   1,1.03999996, -34.650697, 1.10000, 0.90000, 1.10000, 0.90000
32473,'LENOIR CI~18', 138.0000,1,  26,   1,   1,1.03249204, -36.255737, 1.10000, 0.90000, 1.10000, 0.90000
32474,'BROWNSVIL~38', 345.0000,1,  26,   1,   1,1.03839433,  10.715359, 1.10000, 0.90000, 1.10000, 0.90000
32475,'BROWNSVIL~39', 138.0000,1,  26,   1,   1,1.03745162,   7.905949, 1.10000, 0.90000, 1.10000, 0.90000
32476,'BROWNSVIL~40',  18.0000,2,  26,   1,   1,1.04499996,  13.408904, 1.10000, 0.90000, 1.10000, 0.90000
32477,'BROWNSVIL~41',  22.0000,2,  26,   1,   1,1.04499996,  12.939371, 1.10000, 0.90000, 1.10000, 0.90000
32478,'BROWNSVIL~42',  13.8000,2,  26,   1,   1,1.04499996,  12.052594, 1.10000, 0.90000, 1.10000, 0.90000
32479,'BROWNSVIL~43',  13.8000,2,  26,   1,   1,1.04499996,  13.440994, 1.10000, 0.90000, 1.10000, 0.90000
32480,'BROWNSVIL~44', 345.0000,1,  26,   1,   1,1.03704381,  10.544188, 1.10000, 0.90000, 1.10000, 0.90000
32481,'BROWNSVIL~45', 345.0000,1,  26,   1,   1,1.03839433,  10.715359, 1.10000, 0.90000, 1.10000, 0.90000
32482,'HENDERSON~11', 138.0000,1,  26,   1,   1,1.02989793, -25.890737, 1.10000, 0.90000, 1.10000, 0.90000
32483,'HENDERSON~12',  18.0000,2,  26,   1,   1,1.05485618, -24.280966, 1.10000, 0.90000, 1.10000, 0.90000
32484,'HENDERSON~13',  13.2000,2,  26,   1,   1,1.05592096, -23.182046, 1.10000, 0.90000, 1.10000, 0.90000
32485,'HENDERSON~14', 138.0000,1,  26,   1,   1,1.02941966, -25.928580, 1.10000, 0.90000, 1.10000, 0.90000
32486,'HENDERSON~15', 138.0000,1,  26,   1,   1,1.02989793, -25.890737, 1.10000, 0.90000, 1.10000, 0.90000
32487,'NEW JOHNSO~2', 138.0000,1,  26,   1,   1,1.03499997,   3.708622, 1.10000, 0.90000, 1.10000, 0.90000
32488,'NEW JOHNSO~4',  13.8000,2,  26,   1,   1,1.04393196,   7.803489, 1.10000, 0.90000, 1.10000, 0.90000
32489,'NEW JOHNSO~5',  13.8000,2,  26,   1,   1,1.04050004,   6.637507, 1.10000, 0.90000, 1.10000, 0.90000
32490,'NEW JOHNSO~6',  24.0000,2,  26,   1,   1,1.04050004,   8.797683, 1.10000, 0.90000, 1.10000, 0.90000
32491,'NEW JOHNSO~7',  13.8000,2,  26,   1,   1,1.04297519,   7.299058, 1.10000, 0.90000, 1.10000, 0.90000
32492,'NEW JOHNSO~8',  24.0000,2,  26,   1,   1,1.04050004,   7.864982, 1.10000, 0.90000, 1.10000, 0.90000
32493,'NEW JOHNSO~9',  24.0000,2,  26,   1,   1,1.03982818,   5.754652, 1.10000, 0.90000, 1.10000, 0.90000
32494,'NEW JOHNS~10', 138.0000,1,  26,   1,   1,1.03092718,   2.842157, 1.10000, 0.90000, 1.10000, 0.90000
32495,'NEW JOHNSO~3', 138.0000,1,  26,   1,   1,1.03499997,   3.708622, 1.10000, 0.90000, 1.10000, 0.90000
32496,'BENTON 8 1  ', 138.0000,1,  26,   1,   1,1.03572619, -27.494317, 1.10000, 0.90000, 1.10000, 0.90000
32497,'BENTON 8 2  ',  13.8000,2,  26,   1,   1,1.05612373, -24.640888, 1.10000, 0.90000, 1.10000, 0.90000
32498,'BENTON 8 3  ', 138.0000,1,  26,   1,   1,1.03556097, -27.509395, 1.10000, 0.90000, 1.10000, 0.90000
32499,'BENTON 8 5  ', 138.0000,1,  26,   1,   1,1.03572619, -27.494317, 1.10000, 0.90000, 1.10000, 0.90000
32500,'JEFFERSON~55', 345.0000,2,  26,   1,   1,1.03778338, -37.159159, 1.10000, 0.90000, 1.10000, 0.90000
32501,'JEFFERSON~56', 345.0000,1,  26,   1,   1,1.03700888, -37.228055, 1.10000, 0.90000, 1.10000, 0.90000
32502,'SODDY DAIS~5', 345.0000,1,  26,   1,   1,1.03699994, -18.701901, 1.10000, 0.90000, 1.10000, 0.90000
32503,'SODDY DAIS~6', 138.0000,1,  26,   1,   1,1.01610756, -23.538206, 1.10000, 0.90000, 1.10000, 0.90000
32504,'SODDY DAIS~7',  13.8000,1,  26,   1,   1,1.01242936, -24.651329, 1.10000, 0.90000, 1.10000, 0.90000
32506,'SODDY DAIS~9',  13.8000,2,  26,   1,   1,1.02942741, -14.113181, 1.10000, 0.90000, 1.10000, 0.90000
32507,'SODDY DAI~10',  13.8000,2,  26,   1,   1,1.03392506, -16.137597, 1.10000, 0.90000, 1.10000, 0.90000
32508,'SODDY DAI~11', 345.0000,1,  26,   1,   1,1.03723645, -20.101074, 1.10000, 0.90000, 1.10000, 0.90000
32509,'SODDY DAI~12', 345.0000,1,  26,   1,   1,1.03699994, -18.701901, 1.10000, 0.90000, 1.10000, 0.90000
32510,'MEMPHIS 54 1', 138.0000,1,  26,   1,   1,1.02853358,  10.672363, 1.10000, 0.90000, 1.10000, 0.90000
32511,'MEMPHIS 54 2', 115.0000,2,  26,   1,   1,1.04309058,   9.343596, 1.10000, 0.90000, 1.10000, 0.90000
32512,'MEMPHIS 54 3', 138.0000,1,  26,   1,   1,1.02875543,  10.684646, 1.10000, 0.90000, 1.10000, 0.90000
32513,'MEMPHIS 54 5', 138.0000,1,  26,   1,   1,1.02853358,  10.672363, 1.10000, 0.90000, 1.10000, 0.90000
32514,'NEW JOHNS~11', 345.0000,1,  26,   1,   1,1.03799999,  -5.420681, 1.10000, 0.90000, 1.10000, 0.90000
32515,'NEW JOHNS~13',  18.0000,2,  26,   1,   1,1.04750001,  -2.253593, 1.10000, 0.90000, 1.10000, 0.90000
32516,'NEW JOHNS~14',  13.8000,2,  26,   1,   1,1.05086064,  -2.634567, 1.10000, 0.90000, 1.10000, 0.90000
32517,'NEW JOHNS~15',  22.0000,2,  26,   1,   1,1.05089915,  -2.599770, 1.10000, 0.90000, 1.10000, 0.90000
32518,'NEW JOHNS~16',  13.8000,2,  26,   1,   1,1.04750001,  -1.538777, 1.10000, 0.90000, 1.10000, 0.90000
32519,'NEW JOHNS~17',  13.2000,2,  26,   1,   1,1.05130494,  -2.576374, 1.10000, 0.90000, 1.10000, 0.90000
32520,'NEW JOHNS~18',  13.8000,2,  26,   1,   1,1.04750001,  -1.932476, 1.10000, 0.90000, 1.10000, 0.90000
32521,'NEW JOHNS~19', 345.0000,1,  26,   1,   1,1.03530800,  -6.256832, 1.10000, 0.90000, 1.10000, 0.90000
32522,'NEW JOHNS~12', 345.0000,1,  26,   1,   1,1.03799999,  -5.420681, 1.10000, 0.90000, 1.10000, 0.90000
32523,'SELMER 5 1  ', 138.0000,2,  26,   1,   1,1.02166998,  -7.105242, 1.10000, 0.90000, 1.10000, 0.90000
32524,'SELMER 5 2  ', 138.0000,1,  26,   1,   1,1.02162802,  -7.113953, 1.10000, 0.90000, 1.10000, 0.90000
32525,'COLUMBIA ~12', 138.0000,1,  27,   1,   1,1.03920043, -43.966259, 1.10000, 0.90000, 1.10000, 0.90000
32526,'COLUMBIA ~13', 138.0000,1,  27,   1,   1,1.03858316, -44.271456, 1.10000, 0.90000, 1.10000, 0.90000
32527,'COLUMBIA ~14', 138.0000,1,  27,   1,   1,1.03860593, -45.253418, 1.10000, 0.90000, 1.10000, 0.90000
32528,'COLUMBIA 6~1', 345.0000,1,  27,   1,   1,1.02933586, -41.466522, 1.10000, 0.90000, 1.10000, 0.90000
32529,'COLUMBIA 6~2', 138.0000,1,  27,   1,   1,1.04220593, -44.056950, 1.10000, 0.90000, 1.10000, 0.90000
32530,'COLUMBIA 6~3', 345.0000,1,  27,   1,   1,1.02927566, -41.475545, 1.10000, 0.90000, 1.10000, 0.90000
32531,'DUNNVILLE 1 ', 138.0000,1,  27,   1,   1,1.03334689, -49.920500, 1.10000, 0.90000, 1.10000, 0.90000
32532,'EDMONTON 1 1', 138.0000,1,  27,   1,   1,1.03155386, -42.380982, 1.10000, 0.90000, 1.10000, 0.90000
32533,'EDMONTON 2 1', 138.0000,1,  27,   1,   1,1.03097689, -42.990252, 1.10000, 0.90000, 1.10000, 0.90000
32534,'ELK HORN 1  ', 138.0000,1,  27,   1,   1,1.03319216, -49.574479, 1.10000, 0.90000, 1.10000, 0.90000
32535,'ELK HORN 2  ', 138.0000,1,  27,   1,   1,1.03322268, -49.571809, 1.10000, 0.90000, 1.10000, 0.90000
32536,'GREENSBUR~39', 138.0000,1,  27,   1,   1,1.03594589, -46.936722, 1.10000, 0.90000, 1.10000, 0.90000
32537,'GREENSBUR~40', 138.0000,1,  27,   1,   1,1.03599024, -46.930541, 1.10000, 0.90000, 1.10000, 0.90000
32538,'GREENSBUR~41', 138.0000,1,  27,   1,   1,1.03738582, -45.674090, 1.10000, 0.90000, 1.10000, 0.90000
32539,'GREENSBUR~42', 138.0000,1,  27,   1,   1,1.03775704, -46.477924, 1.10000, 0.90000, 1.10000, 0.90000
32540,'LIBERTY 12 1', 138.0000,1,  27,   1,   1,1.03229153, -50.802435, 1.10000, 0.90000, 1.10000, 0.90000
32541,'LIBERTY 13 1', 138.0000,1,  27,   1,   1,1.03317368, -50.095674, 1.10000, 0.90000, 1.10000, 0.90000
32542,'LIBERTY 14 1', 138.0000,1,  27,   1,   1,1.03234529, -50.419463, 1.10000, 0.90000, 1.10000, 0.90000
32543,'RUSSELL SP~1', 138.0000,1,  27,   1,   1,1.03530955, -49.497852, 1.10000, 0.90000, 1.10000, 0.90000
32544,'RUSSELL SP~2', 138.0000,1,  27,   1,   1,1.03773069, -49.252525, 1.10000, 0.90000, 1.10000, 0.90000
32545,'RUSSELL SP~3', 138.0000,1,  27,   1,   1,1.03641760, -48.644908, 1.10000, 0.90000, 1.10000, 0.90000
32546,'ADOLPHUS 1 1', 138.0000,1,  27,   1,   1,1.01007390, -34.348325, 1.10000, 0.90000, 1.10000, 0.90000
32547,'ADOLPHUS 2 1', 138.0000,1,  27,   1,   1,1.01365733, -36.149237, 1.10000, 0.90000, 1.10000, 0.90000
32548,'ALVATON 1   ', 138.0000,1,  27,   1,   1,1.03475749, -33.727180, 1.10000, 0.90000, 1.10000, 0.90000
32549,'FRANKLIN ~13', 138.0000,1,  27,   1,   1,1.02920783, -30.443383, 1.10000, 0.90000, 1.10000, 0.90000
32550,'FRANKLIN ~14', 138.0000,1,  27,   1,   1,1.02333927, -30.521684, 1.10000, 0.90000, 1.10000, 0.90000
32551,'FRANKLIN 5~1', 138.0000,1,  27,   1,   1,1.02326930, -31.356446, 1.10000, 0.90000, 1.10000, 0.90000
32552,'FRANKLIN 5~2', 138.0000,1,  27,   1,   1,1.02316523, -31.364748, 1.10000, 0.90000, 1.10000, 0.90000
32553,'FRANKLIN 5~3', 138.0000,1,  27,   1,   1,1.02617264, -32.338675, 1.10000, 0.90000, 1.10000, 0.90000
32554,'SCOTTSVIL~13', 138.0000,1,  27,   1,   1,1.02691662, -38.435011, 1.10000, 0.90000, 1.10000, 0.90000
32555,'SCOTTSVIL~14', 138.0000,1,  27,   1,   1,1.02677071, -38.443918, 1.10000, 0.90000, 1.10000, 0.90000
32556,'SCOTTSVIL~15', 138.0000,1,  27,   1,   1,1.03803504, -37.033993, 1.10000, 0.90000, 1.10000, 0.90000
32557,'SCOTTSVIL~16', 138.0000,1,  27,   1,   1,1.03683591, -37.736778, 1.10000, 0.90000, 1.10000, 0.90000
32558,'SCOTTSVIL~17', 138.0000,1,  27,   1,   1,1.03970122, -37.509763, 1.10000, 0.90000, 1.10000, 0.90000
32559,'LAWRENCEB~27', 138.0000,1,  27,   1,   1,1.02538145, -55.602903, 1.10000, 0.90000, 1.10000, 0.90000
32560,'LAWRENCEB~28', 138.0000,1,  27,   1,   1,1.02200472, -56.210261, 1.10000, 0.90000, 1.10000, 0.90000
32561,'LAWRENCEB~29', 138.0000,1,  27,   1,   1,1.02371168, -55.832866, 1.10000, 0.90000, 1.10000, 0.90000
32562,'LAWRENCEB~30', 138.0000,1,  27,   1,   1,1.02690172, -53.998072, 1.10000, 0.90000, 1.10000, 0.90000
32563,'LAWRENCEB~31', 138.0000,1,  27,   1,   1,1.02676642, -54.009909, 1.10000, 0.90000, 1.10000, 0.90000
32564,'WADDY 1     ', 138.0000,1,  27,   1,   1,1.02581763, -54.006121, 1.10000, 0.90000, 1.10000, 0.90000
32565,'KEVIL 1 1   ', 138.0000,1,  27,   1,   1,1.02553785,  -5.808722, 1.10000, 0.90000, 1.10000, 0.90000
32566,'KEVIL 1 2   ', 138.0000,1,  27,   1,   1,1.02556312,  -5.804877, 1.10000, 0.90000, 1.10000, 0.90000
32567,'KEVIL 2 1   ', 138.0000,1,  27,   1,   1,1.02970278,  -5.362504, 1.10000, 0.90000, 1.10000, 0.90000
32568,'KEVIL 3 1   ', 138.0000,1,  27,   1,   1,1.03912568,  -3.459433, 1.10000, 0.90000, 1.10000, 0.90000
32569,'KEVIL 3 2   ', 100.0000,1,  27,   1,   1,1.03817344,  -5.523171, 1.10000, 0.90000, 1.10000, 0.90000
32570,'KEVIL 3 3   ', 138.0000,1,  27,   1,   1,1.03909874,  -3.463181, 1.10000, 0.90000, 1.10000, 0.90000
32571,'LA CENTER ~1', 138.0000,1,  27,   1,   1,1.03379881,  -4.613945, 1.10000, 0.90000, 1.10000, 0.90000
32572,'LA CENTER ~2', 138.0000,1,  27,   1,   1,1.03707218,  -4.314864, 1.10000, 0.90000, 1.10000, 0.90000
32573,'LA CENTER ~3', 100.0000,1,  27,   1,   1,1.04419875,  -7.307368, 1.10000, 0.90000, 1.10000, 0.90000
32574,'LA CENTER ~4', 138.0000,1,  27,   1,   1,1.03713357,  -4.294829, 1.10000, 0.90000, 1.10000, 0.90000
32575,'WICKLIFFE ~1', 138.0000,1,  27,   1,   1,1.02217257,  -5.431198, 1.10000, 0.90000, 1.10000, 0.90000
32576,'WICKLIFFE ~2',  69.0000,1,  27,   1,   1,1.04244494,  -4.077006, 1.10000, 0.90000, 1.10000, 0.90000
32577,'WICKLIFFE ~3', 138.0000,1,  27,   1,   1,1.02214706,  -5.434040, 1.10000, 0.90000, 1.10000, 0.90000
32578,'CAVE CITY ~1', 138.0000,1,  27,   1,   1,1.02373219, -41.676653, 1.10000, 0.90000, 1.10000, 0.90000
32579,'CAVE CITY ~2', 138.0000,1,  27,   1,   1,1.02117705, -42.821021, 1.10000, 0.90000, 1.10000, 0.90000
32580,'CAVE CITY ~3', 138.0000,1,  27,   1,   1,1.02517986, -41.391397, 1.10000, 0.90000, 1.10000, 0.90000
32581,'GLASGOW 2 1 ', 138.0000,1,  27,   1,   1,1.02489686, -38.781169, 1.10000, 0.90000, 1.10000, 0.90000
32582,'GLASGOW 3 1 ', 138.0000,1,  27,   1,   1,1.02449453, -40.240019, 1.10000, 0.90000, 1.10000, 0.90000
32583,'GLASGOW 3 2 ', 138.0000,1,  27,   1,   1,1.02435279, -40.260782, 1.10000, 0.90000, 1.10000, 0.90000
32584,'GLASGOW 4 1 ', 345.0000,1,  27,   1,   1,1.03737807, -32.813427, 1.10000, 0.90000, 1.10000, 0.90000
32585,'GLASGOW 5 1 ', 138.0000,1,  27,   1,   1,1.02433538, -41.002220, 1.10000, 0.90000, 1.10000, 0.90000
32586,'HORSE CAVE~1', 138.0000,1,  27,   1,   1,1.02825224, -41.582946, 1.10000, 0.90000, 1.10000, 0.90000
32587,'HORSE CAVE~2', 138.0000,1,  27,   1,   1,1.02822435, -41.587212, 1.10000, 0.90000, 1.10000, 0.90000
32588,'HORSE CAVE~3', 138.0000,1,  27,   1,   1,1.02241254, -42.665603, 1.10000, 0.90000, 1.10000, 0.90000
32589,'HORSE CAVE~4', 138.0000,1,  27,   1,   1,1.02186608, -42.613024, 1.10000, 0.90000, 1.10000, 0.90000
32590,'SMITHS GRO~1', 138.0000,1,  27,   1,   1,1.02816868, -42.161047, 1.10000, 0.90000, 1.10000, 0.90000
32591,'SMITHS GRO~2', 138.0000,1,  27,   1,   1,1.02682710, -40.838852, 1.10000, 0.90000, 1.10000, 0.90000
32592,'SUMMER SHA~1', 138.0000,1,  27,   1,   1,1.02892435, -41.846260, 1.10000, 0.90000, 1.10000, 0.90000
32593,'MOUNT STER~1', 138.0000,1,  27,   1,   1,1.02764034, -55.973694, 1.10000, 0.90000, 1.10000, 0.90000
32594,'MOUNT STER~2', 138.0000,1,  27,   1,   1,1.02779031, -55.961786, 1.10000, 0.90000, 1.10000, 0.90000
32595,'MOUNT STER~8', 138.0000,1,  27,   1,   1,1.03194666, -54.762059, 1.10000, 0.90000, 1.10000, 0.90000
32596,'MOUNT STER~9', 345.0000,1,  27,   1,   1,1.04045033, -50.872478, 1.10000, 0.90000, 1.10000, 0.90000
32597,'MOUNT STE~10', 138.0000,1,  27,   1,   1,1.03450537, -54.346388, 1.10000, 0.90000, 1.10000, 0.90000
32598,'MOUNT STE~11', 345.0000,1,  27,   1,   1,1.04032362, -50.882666, 1.10000, 0.90000, 1.10000, 0.90000
32599,'MOUNT STE~12', 138.0000,1,  27,   1,   1,1.02896619, -55.328975, 1.10000, 0.90000, 1.10000, 0.90000
32600,'OLYMPIA 1   ', 138.0000,1,  27,   1,   1,1.03771007, -58.214460, 1.10000, 0.90000, 1.10000, 0.90000
32601,'OWINGSVILL~1', 138.0000,1,  27,   1,   1,1.03496552, -61.767935, 1.10000, 0.90000, 1.10000, 0.90000
32602,'OWINGSVILL~2', 138.0000,1,  27,   1,   1,1.03493261, -61.773044, 1.10000, 0.90000, 1.10000, 0.90000
32603,'OWINGSVILL~3', 138.0000,1,  27,   1,   1,1.03408229, -61.565358, 1.10000, 0.90000, 1.10000, 0.90000
32604,'OWINGSVILL~4',  24.0000,1,  27,   1,   1,1.03408229, -61.565358, 1.10000, 0.90000, 1.10000, 0.90000
32605,'OWINGSVILL~5',  24.0000,1,  27,   1,   1,1.03408229, -61.565358, 1.10000, 0.90000, 1.10000, 0.90000
32607,'OWINGSVILL~7', 138.0000,1,  27,   1,   1,1.03402781, -61.571348, 1.10000, 0.90000, 1.10000, 0.90000
32608,'OWINGSVILL~8', 138.0000,1,  27,   1,   1,1.03413248, -61.560051, 1.10000, 0.90000, 1.10000, 0.90000
32609,'OWINGSVILL~9', 138.0000,1,  27,   1,   1,1.03480196, -60.959268, 1.10000, 0.90000, 1.10000, 0.90000
32610,'SALT LICK ~1', 138.0000,1,  27,   1,   1,1.03826630, -57.577457, 1.10000, 0.90000, 1.10000, 0.90000
32611,'SALT LICK ~2', 138.0000,1,  27,   1,   1,1.03829348, -57.575694, 1.10000, 0.90000, 1.10000, 0.90000
32612,'SALT LICK ~3', 138.0000,1,  27,   1,   1,1.03707588, -58.656401, 1.10000, 0.90000, 1.10000, 0.90000
32613,'SHARPSBURG~7', 138.0000,1,  27,   1,   1,1.03224003, -62.104274, 1.10000, 0.90000, 1.10000, 0.90000
32614,'MIDDLESBOR~1', 138.0000,1,  27,   1,   1,1.03164804, -47.718229, 1.10000, 0.90000, 1.10000, 0.90000
32615,'MIDDLESBOR~2', 345.0000,1,  27,   1,   1,1.03242576, -43.375803, 1.10000, 0.90000, 1.10000, 0.90000
32616,'MIDDLESBOR~3', 138.0000,1,  27,   1,   1,1.03444028, -47.176298, 1.10000, 0.90000, 1.10000, 0.90000
32617,'MIDDLESBOR~4', 345.0000,1,  27,   1,   1,1.03233564, -43.385587, 1.10000, 0.90000, 1.10000, 0.90000
32618,'MIDDLESBOR~5', 138.0000,1,  27,   1,   1,1.02772200, -49.751221, 1.10000, 0.90000, 1.10000, 0.90000
32619,'MIRACLE 1   ', 138.0000,1,  27,   1,   1,1.03367615, -48.843253, 1.10000, 0.90000, 1.10000, 0.90000
32620,'PINEVILLE ~9', 138.0000,1,  27,   1,   1,1.02829289, -49.508906, 1.10000, 0.90000, 1.10000, 0.90000
32621,'PINEVILLE~10', 138.0000,1,  27,   1,   1,1.02911580, -49.331984, 1.10000, 0.90000, 1.10000, 0.90000
32622,'PINEVILLE~11', 138.0000,1,  27,   1,   1,1.02820504, -49.570207, 1.10000, 0.90000, 1.10000, 0.90000
32623,'BURLINGTO~56', 138.0000,1,  27,   1,   1,1.02310503, -62.649856, 1.10000, 0.90000, 1.10000, 0.90000
32624,'BURLINGTO~57', 138.0000,1,  27,   1,   1,1.02006686, -63.528894, 1.10000, 0.90000, 1.10000, 0.90000
32625,'BURLINGTO~58', 138.0000,1,  27,   1,   1,1.02946961, -61.914388, 1.10000, 0.90000, 1.10000, 0.90000
32626,'BURLINGTO~59', 138.0000,1,  27,   1,   1,1.02924573, -61.927044, 1.10000, 0.90000, 1.10000, 0.90000
32627,'BURLINGTO~60', 138.0000,1,  27,   1,   1,1.02478600, -61.272295, 1.10000, 0.90000, 1.10000, 0.90000
32628,'BURLINGTO~61', 138.0000,1,  27,   1,   1,1.02492380, -61.257480, 1.10000, 0.90000, 1.10000, 0.90000
32629,'CRITTENDEN 1', 138.0000,1,  27,   1,   1,1.02770889, -62.755764, 1.10000, 0.90000, 1.10000, 0.90000
32630,'ERLANGER 1 1', 138.0000,1,  27,   1,   1,1.02709150, -64.597368, 1.10000, 0.90000, 1.10000, 0.90000
32631,'ERLANGER 1 2', 138.0000,1,  27,   1,   1,1.02691102, -64.611301, 1.10000, 0.90000, 1.10000, 0.90000
32632,'ERLANGER 2 1', 138.0000,1,  27,   1,   1,1.03650069, -64.238243, 1.10000, 0.90000, 1.10000, 0.90000
32633,'ERLANGER 3 1', 138.0000,1,  27,   1,   1,1.02464771, -63.500480, 1.10000, 0.90000, 1.10000, 0.90000
32634,'ERLANGER 3 2', 138.0000,1,  27,   1,   1,1.02453351, -63.516545, 1.10000, 0.90000, 1.10000, 0.90000
32635,'ERLANGER 4 1', 138.0000,1,  27,   1,   1,1.03313816, -62.385281, 1.10000, 0.90000, 1.10000, 0.90000
32636,'FLORENCE 2~8', 138.0000,1,  27,   1,   1,1.01252019, -64.457854, 1.10000, 0.90000, 1.10000, 0.90000
32637,'FLORENCE 2~9', 100.0000,1,  27,   1,   1,1.03940690, -67.637362, 1.10000, 0.90000, 1.10000, 0.90000
32638,'FLORENCE ~10', 138.0000,1,  27,   1,   1,1.01405430, -64.415371, 1.10000, 0.90000, 1.10000, 0.90000
32639,'FLORENCE ~11', 345.0000,1,  27,   1,   1,1.03685522, -55.186183, 1.10000, 0.90000, 1.10000, 0.90000
32640,'FLORENCE ~12', 230.0000,1,  27,   1,   1,1.03264558, -58.139684, 1.10000, 0.90000, 1.10000, 0.90000
32641,'FLORENCE ~13',  13.8000,1,  27,   1,   1,1.03128386, -61.915767, 1.10000, 0.90000, 1.10000, 0.90000
32643,'FLORENCE ~15', 345.0000,1,  27,   1,   1,1.03653359, -55.208491, 1.10000, 0.90000, 1.10000, 0.90000
32644,'FLORENCE ~16', 138.0000,1,  27,   1,   1,1.02018344, -63.749093, 1.10000, 0.90000, 1.10000, 0.90000
32645,'FLORENCE ~17', 138.0000,1,  27,   1,   1,1.01996481, -63.771748, 1.10000, 0.90000, 1.10000, 0.90000
32646,'FLORENCE ~18', 138.0000,1,  27,   1,   1,1.02472889, -64.628486, 1.10000, 0.90000, 1.10000, 0.90000
32647,'HEBRON 6 1  ', 138.0000,1,  27,   1,   1,1.04022205, -63.070445, 1.10000, 0.90000, 1.10000, 0.90000
32648,'HEBRON 7 1  ', 138.0000,1,  27,   1,   1,1.02695465, -63.973191, 1.10000, 0.90000, 1.10000, 0.90000
32649,'HEBRON 8 1  ', 138.0000,1,  27,   1,   1,1.04146051, -63.048752, 1.10000, 0.90000, 1.10000, 0.90000
32650,'HEBRON 8 2  ', 138.0000,1,  27,   1,   1,1.04133153, -63.059148, 1.10000, 0.90000, 1.10000, 0.90000
32651,'UNION 16 1  ', 138.0000,1,  27,   1,   1,1.02915835, -61.010514, 1.10000, 0.90000, 1.10000, 0.90000
32652,'UNION 16 2  ', 138.0000,1,  27,   1,   1,1.02907276, -61.019995, 1.10000, 0.90000, 1.10000, 0.90000
32653,'UNION 17 1  ', 138.0000,1,  27,   1,   1,1.02970111, -62.539213, 1.10000, 0.90000, 1.10000, 0.90000
32654,'UNION 17 2  ', 138.0000,1,  27,   1,   1,1.02951539, -62.551098, 1.10000, 0.90000, 1.10000, 0.90000
32655,'UNION 18 1  ', 138.0000,1,  27,   1,   1,1.03197289, -63.215873, 1.10000, 0.90000, 1.10000, 0.90000
32656,'UNION 19 1  ', 138.0000,1,  27,   1,   1,1.03026021, -59.227405, 1.10000, 0.90000, 1.10000, 0.90000
32657,'WALTON 3 1  ', 138.0000,1,  27,   1,   1,1.02992082, -62.421570, 1.10000, 0.90000, 1.10000, 0.90000
32658,'WALTON 3 2  ', 138.0000,1,  27,   1,   1,1.03003311, -62.407104, 1.10000, 0.90000, 1.10000, 0.90000
32659,'WALTON 4 1  ', 138.0000,1,  27,   1,   1,1.03795385, -64.449084, 1.10000, 0.90000, 1.10000, 0.90000
32660,'WALTON 5 1  ', 138.0000,1,  27,   1,   1,1.03371871, -62.229191, 1.10000, 0.90000, 1.10000, 0.90000
32661,'WALTON 5 2  ', 138.0000,1,  27,   1,   1,1.03364313, -62.240208, 1.10000, 0.90000, 1.10000, 0.90000
32662,'CARLISLE 1~1', 138.0000,1,  27,   1,   1,1.03748071, -62.505950, 1.10000, 0.90000, 1.10000, 0.90000
32663,'CARLISLE 1~2', 138.0000,1,  27,   1,   1,1.03880453, -62.415867, 1.10000, 0.90000, 1.10000, 0.90000
32664,'CARLISLE 1~3', 138.0000,1,  27,   1,   1,1.03871858, -62.422847, 1.10000, 0.90000, 1.10000, 0.90000
32665,'CARLISLE 1~4', 138.0000,1,  27,   1,   1,1.02725172, -59.429845, 1.10000, 0.90000, 1.10000, 0.90000
32666,'CYNTHIANA ~1', 138.0000,1,  27,   1,   1,1.02682686, -61.923485, 1.10000, 0.90000, 1.10000, 0.90000
32667,'CYNTHIANA ~2', 138.0000,1,  27,   1,   1,1.02675307, -61.932385, 1.10000, 0.90000, 1.10000, 0.90000
32668,'CYNTHIANA ~3', 138.0000,1,  27,   1,   1,1.03344798, -60.043633, 1.10000, 0.90000, 1.10000, 0.90000
32669,'CYNTHIANA ~4', 138.0000,1,  27,   1,   1,1.02691722, -61.445236, 1.10000, 0.90000, 1.10000, 0.90000
32670,'CYNTHIANA ~5', 345.0000,1,  27,   1,   1,1.03849709, -53.782433, 1.10000, 0.90000, 1.10000, 0.90000
32671,'GEORGETOW~21', 138.0000,1,  27,   1,   1,1.02163815, -58.529271, 1.10000, 0.90000, 1.10000, 0.90000
32672,'GEORGETOW~22', 138.0000,1,  27,   1,   1,1.02356565, -58.202924, 1.10000, 0.90000, 1.10000, 0.90000
32673,'GEORGETOW~23', 138.0000,1,  27,   1,   1,1.02157545, -58.811713, 1.10000, 0.90000, 1.10000, 0.90000
32674,'GEORGETOW~24', 138.0000,1,  27,   1,   1,1.02135837, -58.836144, 1.10000, 0.90000, 1.10000, 0.90000
32675,'GEORGETOW~25', 345.0000,1,  27,   1,   1,1.03230298, -52.580897, 1.10000, 0.90000, 1.10000, 0.90000
32676,'GEORGETOW~26', 138.0000,1,  27,   1,   1,1.02180684, -56.307980, 1.10000, 0.90000, 1.10000, 0.90000
32677,'GEORGETOW~27',  13.8000,1,  27,   1,   1,1.03361189, -52.206565, 1.10000, 0.90000, 1.10000, 0.90000
32679,'GEORGETOW~29', 345.0000,1,  27,   1,   1,1.03346252, -52.428833, 1.10000, 0.90000, 1.10000, 0.90000
32680,'LEXINGTON~45', 138.0000,1,  27,   1,   1,1.01305616, -58.068759, 1.10000, 0.90000, 1.10000, 0.90000
32681,'LEXINGTON~48', 138.0000,1,  27,   1,   1,1.01084208, -58.439986, 1.10000, 0.90000, 1.10000, 0.90000
32682,'LEXINGTON~49', 138.0000,1,  27,   1,   1,1.01659274, -57.200355, 1.10000, 0.90000, 1.10000, 0.90000
32683,'LEXINGTON~50', 138.0000,1,  27,   1,   1,1.01138937, -58.326168, 1.10000, 0.90000, 1.10000, 0.90000
32684,'LEXINGTON~51', 138.0000,1,  27,   1,   1,1.01156235, -58.288903, 1.10000, 0.90000, 1.10000, 0.90000
32685,'PARIS 4 1   ', 138.0000,1,  27,   1,   1,1.02794993, -56.903235, 1.10000, 0.90000, 1.10000, 0.90000
32686,'PARIS 4 2   ', 138.0000,1,  27,   1,   1,1.02807415, -56.893867, 1.10000, 0.90000, 1.10000, 0.90000
32687,'PARIS 5 1   ', 138.0000,1,  27,   1,   1,1.03144050, -58.819656, 1.10000, 0.90000, 1.10000, 0.90000
32688,'PARIS 5 2   ', 138.0000,1,  27,   1,   1,1.03131592, -58.828406, 1.10000, 0.90000, 1.10000, 0.90000
32689,'PARIS 6 1   ', 138.0000,1,  27,   1,   1,1.02914965, -56.226667, 1.10000, 0.90000, 1.10000, 0.90000
32690,'PARIS 7 1   ', 138.0000,1,  27,   1,   1,1.02904809, -57.438408, 1.10000, 0.90000, 1.10000, 0.90000
32691,'ASHLAND 15 1', 138.0000,1,  27,   1,   1,1.03782439, -60.990051, 1.10000, 0.90000, 1.10000, 0.90000
32692,'ASHLAND 16 1', 138.0000,1,  27,   1,   1,1.04024327, -60.911518, 1.10000, 0.90000, 1.10000, 0.90000
32693,'ASHLAND 17 1', 138.0000,1,  27,   1,   1,1.03801870, -61.009265, 1.10000, 0.90000, 1.10000, 0.90000
32694,'ASHLAND 18 1', 138.0000,1,  27,   1,   1,1.03848243, -60.594665, 1.10000, 0.90000, 1.10000, 0.90000
32695,'ASHLAND 18 2', 138.0000,1,  27,   1,   1,1.03837836, -60.605942, 1.10000, 0.90000, 1.10000, 0.90000
32696,'ASHLAND 19 1', 345.0000,1,  27,   1,   1,1.03715158, -56.295690, 1.10000, 0.90000, 1.10000, 0.90000
32697,'ASHLAND 19 2', 230.0000,1,  27,   1,   1,1.04467452, -59.408979, 1.10000, 0.90000, 1.10000, 0.90000
32698,'ASHLAND 19 3', 138.0000,1,  27,   1,   1,1.03917623, -61.008213, 1.10000, 0.90000, 1.10000, 0.90000
32699,'ASHLAND 19 4',  18.0000,1,  27,   1,   1,1.03822470, -61.313577, 1.10000, 0.90000, 1.10000, 0.90000
32701,'ASHLAND 19 6', 345.0000,1,  27,   1,   1,1.03768313, -56.149954, 1.10000, 0.90000, 1.10000, 0.90000
32702,'ASHLAND 19 8', 230.0000,1,  27,   1,   1,1.04448318, -59.504868, 1.10000, 0.90000, 1.10000, 0.90000
32703,'ASHLAND 20 1', 138.0000,1,  27,   1,   1,1.03780520, -60.948633, 1.10000, 0.90000, 1.10000, 0.90000
32704,'ASHLAND 20 2', 138.0000,1,  27,   1,   1,1.03768635, -60.960675, 1.10000, 0.90000, 1.10000, 0.90000
32705,'ASHLAND 21 1', 138.0000,1,  27,   1,   1,1.04042959, -60.701530, 1.10000, 0.90000, 1.10000, 0.90000
32706,'ASHLAND 22 1', 138.0000,1,  27,   1,   1,1.03727531, -61.528106, 1.10000, 0.90000, 1.10000, 0.90000
32707,'ASHLAND 22 2', 138.0000,1,  27,   1,   1,1.03740835, -61.515245, 1.10000, 0.90000, 1.10000, 0.90000
32708,'CATLETTSBU~1', 138.0000,1,  27,   1,   1,1.03792155, -59.690731, 1.10000, 0.90000, 1.10000, 0.90000
32709,'CATLETTSBU~2', 138.0000,1,  27,   1,   1,1.03783691, -59.699753, 1.10000, 0.90000, 1.10000, 0.90000
32710,'CATLETTSBU~3', 138.0000,1,  27,   1,   1,1.03777933, -59.860796, 1.10000, 0.90000, 1.10000, 0.90000
32711,'CATLETTSBU~4', 138.0000,1,  27,   1,   1,1.04321444, -58.839887, 1.10000, 0.90000, 1.10000, 0.90000
32712,'RUSH 2 1    ', 138.0000,1,  27,   1,   1,1.04113758, -58.780806, 1.10000, 0.90000, 1.10000, 0.90000
32713,'RUSH 2 2    ', 138.0000,1,  27,   1,   1,1.04109085, -58.785095, 1.10000, 0.90000, 1.10000, 0.90000
32714,'DANVILLE ~16', 138.0000,1,  27,   1,   1,1.03023517, -53.751615, 1.10000, 0.90000, 1.10000, 0.90000
32715,'DANVILLE ~17', 138.0000,1,  27,   1,   1,1.03026378, -53.921700, 1.10000, 0.90000, 1.10000, 0.90000
32716,'DANVILLE ~18', 138.0000,1,  27,   1,   1,1.03009641, -53.937471, 1.10000, 0.90000, 1.10000, 0.90000
32717,'DANVILLE ~19', 138.0000,1,  27,   1,   1,1.03014290, -54.526630, 1.10000, 0.90000, 1.10000, 0.90000
32718,'DANVILLE 2~1', 138.0000,1,  27,   1,   1,1.03209102, -53.681568, 1.10000, 0.90000, 1.10000, 0.90000
32719,'DANVILLE 2~2', 138.0000,1,  27,   1,   1,1.03221428, -53.667153, 1.10000, 0.90000, 1.10000, 0.90000
32720,'PERRYVILLE~4', 138.0000,1,  27,   1,   1,1.03022444, -54.087797, 1.10000, 0.90000, 1.10000, 0.90000
32721,'PERRYVILLE~5', 138.0000,1,  27,   1,   1,1.03935730, -54.094268, 1.10000, 0.90000, 1.10000, 0.90000
32722,'AUGUSTA 24 1', 138.0000,1,  27,   1,   1,1.02866662, -61.217913, 1.10000, 0.90000, 1.10000, 0.90000
32723,'BROOKSVILL~9', 138.0000,1,  27,   1,   1,1.02870798, -61.196583, 1.10000, 0.90000, 1.10000, 0.90000
32724,'BROOKSVIL~10', 138.0000,1,  27,   1,   1,1.02868855, -61.200442, 1.10000, 0.90000, 1.10000, 0.90000
32725,'BROOKSVIL~11', 138.0000,1,  27,   1,   1,1.02975011, -61.060921, 1.10000, 0.90000, 1.10000, 0.90000
32726,'BROOKSVIL~12', 138.0000,1,  27,   1,   1,1.02972913, -61.063954, 1.10000, 0.90000, 1.10000, 0.90000
32727,'BROOKSVIL~13', 138.0000,1,  27,   1,   1,1.02870309, -61.033484, 1.10000, 0.90000, 1.10000, 0.90000
32728,'BROOKSVIL~14', 138.0000,1,  27,   1,   1,1.02862167, -61.038819, 1.10000, 0.90000, 1.10000, 0.90000
32729,'FALMOUTH 6 1', 138.0000,1,  27,   1,   1,1.02738225, -61.811976, 1.10000, 0.90000, 1.10000, 0.90000
32730,'FALMOUTH 7 1', 138.0000,1,  27,   1,   1,1.02777445, -61.421439, 1.10000, 0.90000, 1.10000, 0.90000
32731,'FALMOUTH 8 1', 138.0000,1,  27,   1,   1,1.02616107, -60.822295, 1.10000, 0.90000, 1.10000, 0.90000
32732,'FALMOUTH 8 2', 138.0000,1,  27,   1,   1,1.02610528, -60.827308, 1.10000, 0.90000, 1.10000, 0.90000
32733,'FOSTER 2 1  ', 138.0000,1,  27,   1,   1,1.03735065, -62.599237, 1.10000, 0.90000, 1.10000, 0.90000
32734,'BEATTYVILL~1', 138.0000,1,  27,   1,   1,1.02614522, -54.800817, 1.10000, 0.90000, 1.10000, 0.90000
32735,'BEATTYVILL~2', 138.0000,1,  27,   1,   1,1.02975214, -55.079991, 1.10000, 0.90000, 1.10000, 0.90000
32736,'BEATTYVILL~3',  13.8000,1,  27,   1,   1,1.02975214, -55.079991, 1.10000, 0.90000, 1.10000, 0.90000
32737,'BEATTYVILL~4',  13.8000,1,  27,   1,   1,1.02975214, -55.079991, 1.10000, 0.90000, 1.10000, 0.90000
32739,'BEATTYVILL~6', 138.0000,1,  27,   1,   1,1.02971005, -55.085267, 1.10000, 0.90000, 1.10000, 0.90000
32740,'BEATTYVILL~7', 138.0000,1,  27,   1,   1,1.02979589, -55.073858, 1.10000, 0.90000, 1.10000, 0.90000
32741,'BEATTYVILL~8', 138.0000,1,  27,   1,   1,1.02494037, -54.347583, 1.10000, 0.90000, 1.10000, 0.90000
32742,'BOONEVILL~12', 138.0000,1,  27,   1,   1,1.02397954, -54.580605, 1.10000, 0.90000, 1.10000, 0.90000
32743,'CAMPTON 4 1 ', 138.0000,1,  27,   1,   1,1.03369451, -56.586290, 1.10000, 0.90000, 1.10000, 0.90000
32744,'CAMPTON 5 1 ', 138.0000,1,  27,   1,   1,1.03469789, -56.870389, 1.10000, 0.90000, 1.10000, 0.90000
32745,'CAMPTON 6 1 ', 138.0000,1,  27,   1,   1,1.03464806, -56.844553, 1.10000, 0.90000, 1.10000, 0.90000
32746,'JACKSON 44 1', 138.0000,1,  27,   1,   1,1.03639686, -58.330512, 1.10000, 0.90000, 1.10000, 0.90000
32747,'JACKSON 45 1', 138.0000,1,  27,   1,   1,1.03495252, -58.615488, 1.10000, 0.90000, 1.10000, 0.90000
32748,'JACKSON 45 2', 138.0000,1,  27,   1,   1,1.03489721, -58.627516, 1.10000, 0.90000, 1.10000, 0.90000
32749,'JACKSON 46 1', 138.0000,1,  27,   1,   1,1.03681016, -58.615768, 1.10000, 0.90000, 1.10000, 0.90000
32750,'CLOVERPORT 1', 138.0000,1,  27,   1,   1,1.02671611, -42.692060, 1.10000, 0.90000, 1.10000, 0.90000
32751,'CLOVERPORT 2', 138.0000,1,  27,   1,   1,1.02669132, -42.694806, 1.10000, 0.90000, 1.10000, 0.90000
32752,'FALLS OF R~1', 138.0000,1,  27,   1,   1,1.02520967, -41.126656, 1.10000, 0.90000, 1.10000, 0.90000
32753,'FALLS OF R~2', 138.0000,1,  27,   1,   1,1.02523625, -41.123503, 1.10000, 0.90000, 1.10000, 0.90000
32754,'FALLS OF R~3', 138.0000,1,  27,   1,   1,1.02642822, -42.272980, 1.10000, 0.90000, 1.10000, 0.90000
32755,'FALLS OF R~4', 138.0000,1,  27,   1,   1,1.02647173, -42.268810, 1.10000, 0.90000, 1.10000, 0.90000
32756,'HARDINSBUR~1', 138.0000,1,  27,   1,   1,1.03132653, -44.250671, 1.10000, 0.90000, 1.10000, 0.90000
32757,'HARDINSBUR~2', 138.0000,1,  27,   1,   1,1.03126514, -44.257020, 1.10000, 0.90000, 1.10000, 0.90000
32758,'HARDINSBUR~3', 138.0000,1,  27,   1,   1,1.02045441, -43.056625, 1.10000, 0.90000, 1.10000, 0.90000
32759,'HARDINSBUR~4', 138.0000,1,  27,   1,   1,1.03568602, -45.046928, 1.10000, 0.90000, 1.10000, 0.90000
32760,'HARNED 1    ', 138.0000,1,  27,   1,   1,1.03417206, -43.301221, 1.10000, 0.90000, 1.10000, 0.90000
32761,'HARNED 2    ', 138.0000,1,  27,   1,   1,1.03412557, -43.308529, 1.10000, 0.90000, 1.10000, 0.90000
32762,'IRVINGTON ~9', 138.0000,1,  27,   1,   1,1.03207159, -43.632686, 1.10000, 0.90000, 1.10000, 0.90000
32763,'IRVINGTON~10', 138.0000,1,  27,   1,   1,1.03171790, -43.876777, 1.10000, 0.90000, 1.10000, 0.90000
32764,'IRVINGTON~11', 138.0000,1,  27,   1,   1,1.03283489, -42.723612, 1.10000, 0.90000, 1.10000, 0.90000
32765,'LEITCHFIEL~1', 138.0000,1,  27,   1,   1,1.02228475, -38.865959, 1.10000, 0.90000, 1.10000, 0.90000
32766,'LEITCHFIEL~2', 138.0000,1,  27,   1,   1,1.02236474, -38.856434, 1.10000, 0.90000, 1.10000, 0.90000
32767,'LEITCHFIEL~3', 345.0000,1,  27,   1,   1,1.01664186, -34.460374, 1.10000, 0.90000, 1.10000, 0.90000
32768,'LEITCHFIEL~4', 138.0000,1,  27,   1,   1,1.02269506, -38.285973, 1.10000, 0.90000, 1.10000, 0.90000
32769,'LEITCHFIEL~5', 345.0000,1,  27,   1,   1,1.01653218, -34.469263, 1.10000, 0.90000, 1.10000, 0.90000
32770,'LEITCHFIEL~6', 138.0000,1,  27,   1,   1,1.02932656, -44.710613, 1.10000, 0.90000, 1.10000, 0.90000
32771,'LEITCHFIEL~7', 138.0000,1,  27,   1,   1,1.02924013, -44.720247, 1.10000, 0.90000, 1.10000, 0.90000
32772,'LEITCHFIEL~8', 138.0000,1,  27,   1,   1,1.02229559, -38.653140, 1.10000, 0.90000, 1.10000, 0.90000
32773,'LEITCHFIEL~9', 138.0000,1,  27,   1,   1,1.02213621, -38.660886, 1.10000, 0.90000, 1.10000, 0.90000
32774,'PAYNEVILLE 1', 138.0000,1,  27,   1,   1,1.02378762, -44.313909, 1.10000, 0.90000, 1.10000, 0.90000
32775,'PAYNEVILLE 2', 138.0000,1,  27,   1,   1,1.02376473, -44.318202, 1.10000, 0.90000, 1.10000, 0.90000
32776,'VINE GROVE~1', 138.0000,1,  27,   1,   1,1.03011060, -45.478610, 1.10000, 0.90000, 1.10000, 0.90000
32777,'VINE GROVE~2', 345.0000,1,  27,   1,   1,1.02835178, -37.377886, 1.10000, 0.90000, 1.10000, 0.90000
32778,'COXS CREEK~1', 138.0000,1,  27,   1,   1,1.03482711, -52.417010, 1.10000, 0.90000, 1.10000, 0.90000
32779,'COXS CREEK~2', 138.0000,1,  27,   1,   1,1.03106439, -51.011684, 1.10000, 0.90000, 1.10000, 0.90000
32780,'LEBANON JU~1', 138.0000,1,  27,   1,   1,1.02671576, -48.782099, 1.10000, 0.90000, 1.10000, 0.90000
32781,'LEBANON JU~2', 138.0000,1,  27,   1,   1,1.03299153, -51.735514, 1.10000, 0.90000, 1.10000, 0.90000
32782,'LOUISVILL~90', 138.0000,1,  27,   1,   1,1.03236866, -52.790307, 1.10000, 0.90000, 1.10000, 0.90000
32783,'LOUISVILL~91', 138.0000,1,  27,   1,   1,1.03212059, -52.808943, 1.10000, 0.90000, 1.10000, 0.90000
32784,'LOUISVIL~110', 138.0000,1,  27,   1,   1,1.02658045, -48.377557, 1.10000, 0.90000, 1.10000, 0.90000
32785,'LOUISVILLE~2', 138.0000,1,  27,   1,   1,1.03330529, -53.025583, 1.10000, 0.90000, 1.10000, 0.90000
32786,'LOUISVILL~38', 138.0000,1,  27,   1,   1,1.02972579, -52.895611, 1.10000, 0.90000, 1.10000, 0.90000
32787,'LOUISVILL~39', 138.0000,1,  27,   1,   1,1.02942538, -52.937870, 1.10000, 0.90000, 1.10000, 0.90000
32788,'LOUISVILL~40', 138.0000,1,  27,   1,   1,1.03335643, -49.693946, 1.10000, 0.90000, 1.10000, 0.90000
32789,'LOUISVILL~41', 138.0000,1,  27,   1,   1,1.03618956, -47.581772, 1.10000, 0.90000, 1.10000, 0.90000
32790,'LOUISVILL~42', 138.0000,1,  27,   1,   1,1.03551018, -48.549237, 1.10000, 0.90000, 1.10000, 0.90000
32791,'LOUISVILL~43', 138.0000,1,  27,   1,   1,1.03576982, -47.951036, 1.10000, 0.90000, 1.10000, 0.90000
32792,'LOUISVILL~44', 138.0000,1,  27,   1,   1,1.03589368, -47.929681, 1.10000, 0.90000, 1.10000, 0.90000
32793,'LOUISVILL~45', 138.0000,1,  27,   1,   1,1.03702271, -52.658877, 1.10000, 0.90000, 1.10000, 0.90000
32794,'LOUISVILL~46', 138.0000,1,  27,   1,   1,1.03565860, -53.559902, 1.10000, 0.90000, 1.10000, 0.90000
32795,'LOUISVILL~47', 138.0000,1,  27,   1,   1,1.02283859, -53.711877, 1.10000, 0.90000, 1.10000, 0.90000
32796,'LOUISVILL~48', 138.0000,1,  27,   1,   1,1.02316082, -53.682148, 1.10000, 0.90000, 1.10000, 0.90000
32797,'LOUISVILL~49', 138.0000,1,  27,   1,   1,1.03100610, -52.964326, 1.10000, 0.90000, 1.10000, 0.90000
32798,'MOUNT WASH~1', 138.0000,1,  27,   1,   1,1.03877056, -53.142191, 1.10000, 0.90000, 1.10000, 0.90000
32799,'MOUNT WASH~2', 138.0000,1,  27,   1,   1,1.03731489, -53.819210, 1.10000, 0.90000, 1.10000, 0.90000
32800,'MOUNT WASH~3', 138.0000,1,  27,   1,   1,1.03343761, -53.312755, 1.10000, 0.90000, 1.10000, 0.90000
32801,'MOUNT WASH~4', 138.0000,1,  27,   1,   1,1.03742528, -53.674321, 1.10000, 0.90000, 1.10000, 0.90000
32802,'SHEPHERDSV~1', 138.0000,1,  27,   1,   1,1.02558696, -49.322695, 1.10000, 0.90000, 1.10000, 0.90000
32803,'SHEPHERDSV~2', 138.0000,1,  27,   1,   1,1.03080094, -53.089722, 1.10000, 0.90000, 1.10000, 0.90000
32804,'SHEPHERDSV~3', 138.0000,1,  27,   1,   1,1.03067172, -53.107467, 1.10000, 0.90000, 1.10000, 0.90000
32805,'SHEPHERDSV~4', 138.0000,1,  27,   1,   1,1.02585459, -49.782189, 1.10000, 0.90000, 1.10000, 0.90000
32806,'SHEPHERDSV~5', 138.0000,1,  27,   1,   1,1.02769518, -50.342394, 1.10000, 0.90000, 1.10000, 0.90000
32807,'TAYLORSVIL~8', 138.0000,1,  27,   1,   1,1.03020382, -52.825397, 1.10000, 0.90000, 1.10000, 0.90000
32808,'TAYLORSVIL~9', 138.0000,1,  27,   1,   1,1.03028107, -52.813471, 1.10000, 0.90000, 1.10000, 0.90000
32809,'TAYLORSVI~10', 138.0000,1,  27,   1,   1,1.04098094, -53.838153, 1.10000, 0.90000, 1.10000, 0.90000
32810,'TAYLORSVI~11',  18.0000,1,  27,   1,   1,1.04098094, -53.838153, 1.10000, 0.90000, 1.10000, 0.90000
32811,'TAYLORSVI~12',  18.0000,1,  27,   1,   1,1.04098094, -53.838153, 1.10000, 0.90000, 1.10000, 0.90000
32813,'TAYLORSVI~14', 138.0000,1,  27,   1,   1,1.04089868, -53.849215, 1.10000, 0.90000, 1.10000, 0.90000
32814,'TAYLORSVI~15', 138.0000,1,  27,   1,   1,1.04059327, -53.820477, 1.10000, 0.90000, 1.10000, 0.90000
32815,'TAYLORSVI~16', 138.0000,1,  27,   1,   1,1.03766060, -53.970150, 1.10000, 0.90000, 1.10000, 0.90000
32816,'TAYLORSVI~17', 138.0000,1,  27,   1,   1,1.03755140, -53.979740, 1.10000, 0.90000, 1.10000, 0.90000
32817,'BEAVER DAM~1', 138.0000,1,  27,   1,   1,1.02657652, -45.319668, 1.10000, 0.90000, 1.10000, 0.90000
32818,'BEAVER DAM~2', 138.0000,1,  27,   1,   1,1.01847756, -36.966411, 1.10000, 0.90000, 1.10000, 0.90000
32819,'BEAVER DAM~3', 138.0000,1,  27,   1,   1,1.01834011, -36.972432, 1.10000, 0.90000, 1.10000, 0.90000
32820,'BEAVER DAM~4', 138.0000,1,  27,   1,   1,1.02799273, -45.125151, 1.10000, 0.90000, 1.10000, 0.90000
32821,'BOWLING G~79', 138.0000,1,  27,   1,   1,1.03654265, -28.582062, 1.10000, 0.90000, 1.10000, 0.90000
32822,'BOWLING G~80', 138.0000,1,  27,   1,   1,1.03622580, -28.603673, 1.10000, 0.90000, 1.10000, 0.90000
32823,'BOWLING G~81', 138.0000,1,  27,   1,   1,1.02647316, -28.554658, 1.10000, 0.90000, 1.10000, 0.90000
32824,'BOWLING GR~2', 345.0000,1,  27,   1,   1,1.02214277, -28.635875, 1.10000, 0.90000, 1.10000, 0.90000
32825,'BOWLING GR~3', 345.0000,1,  27,   1,   1,1.02237952, -28.610513, 1.10000, 0.90000, 1.10000, 0.90000
32826,'BOWLING GR~4', 138.0000,1,  27,   1,   1,1.03777409, -35.905089, 1.10000, 0.90000, 1.10000, 0.90000
32827,'BOWLING GR~5', 138.0000,1,  27,   1,   1,1.03748918, -35.929022, 1.10000, 0.90000, 1.10000, 0.90000
32828,'BOWLING GR~6', 138.0000,1,  27,   1,   1,1.01826060, -28.031190, 1.10000, 0.90000, 1.10000, 0.90000
32829,'CANEYVILLE~1', 138.0000,1,  27,   1,   1,1.02841544, -44.926041, 1.10000, 0.90000, 1.10000, 0.90000
32830,'CANEYVILLE~2',  13.8000,1,  27,   1,   1,1.02841544, -44.926041, 1.10000, 0.90000, 1.10000, 0.90000
32831,'CANEYVILLE~3',  13.8000,1,  27,   1,   1,1.02841544, -44.926041, 1.10000, 0.90000, 1.10000, 0.90000
32833,'CANEYVILLE~5', 138.0000,1,  27,   1,   1,1.02838874, -44.928919, 1.10000, 0.90000, 1.10000, 0.90000
32834,'CANEYVILLE~6', 138.0000,1,  27,   1,   1,1.02844143, -44.922776, 1.10000, 0.90000, 1.10000, 0.90000
32835,'CANEYVILLE~7', 138.0000,1,  27,   1,   1,1.02752542, -45.188743, 1.10000, 0.90000, 1.10000, 0.90000
32836,'CANEYVILLE~8', 138.0000,1,  27,   1,   1,1.02803206, -45.051002, 1.10000, 0.90000, 1.10000, 0.90000
32837,'CANEYVILLE~9', 138.0000,1,  27,   1,   1,1.02805519, -45.047871, 1.10000, 0.90000, 1.10000, 0.90000
32838,'LEWISBURG~17', 138.0000,1,  27,   1,   1,1.03001726, -22.183066, 1.10000, 0.90000, 1.10000, 0.90000
32839,'LEWISBURG~18', 138.0000,1,  27,   1,   1,1.02995360, -22.186813, 1.10000, 0.90000, 1.10000, 0.90000
32840,'LEWISBURG~19', 138.0000,1,  27,   1,   1,1.02766120, -22.319523, 1.10000, 0.90000, 1.10000, 0.90000
32841,'LEWISBURG~20', 138.0000,1,  27,   1,   1,1.02771354, -22.311431, 1.10000, 0.90000, 1.10000, 0.90000
32842,'MORGANTOW~29', 138.0000,1,  27,   1,   1,1.01603305, -26.943802, 1.10000, 0.90000, 1.10000, 0.90000
32843,'MORGANTOW~30', 138.0000,1,  27,   1,   1,1.01590276, -26.950424, 1.10000, 0.90000, 1.10000, 0.90000
32844,'MORGANTOW~31', 138.0000,1,  27,   1,   1,1.01765788, -25.174769, 1.10000, 0.90000, 1.10000, 0.90000
32845,'MORGANTOW~32', 138.0000,1,  27,   1,   1,1.01594663, -26.267847, 1.10000, 0.90000, 1.10000, 0.90000
32846,'DAWSON SPR~1', 138.0000,1,  27,   1,   1,1.03177094, -11.397812, 1.10000, 0.90000, 1.10000, 0.90000
32847,'DAWSON SPR~2',  13.8000,1,  27,   1,   1,1.02832818, -12.323457, 1.10000, 0.90000, 1.10000, 0.90000
32848,'DAWSON SPR~3',  13.8000,1,  27,   1,   1,1.03179407, -11.387751, 1.10000, 0.90000, 1.10000, 0.90000
32850,'DAWSON SPR~5', 138.0000,1,  27,   1,   1,1.03181088, -11.393044, 1.10000, 0.90000, 1.10000, 0.90000
32851,'DAWSON SPR~6', 138.0000,1,  27,   1,   1,1.03177094, -11.397812, 1.10000, 0.90000, 1.10000, 0.90000
32852,'DAWSON SPR~7', 138.0000,1,  27,   1,   1,1.01486182, -18.268524, 1.10000, 0.90000, 1.10000, 0.90000
32853,'DAWSON SPR~8', 138.0000,1,  27,   1,   1,1.03234267, -11.944252, 1.10000, 0.90000, 1.10000, 0.90000
32854,'EDDYVILLE ~1', 138.0000,1,  27,   1,   1,1.01582813, -13.597780, 1.10000, 0.90000, 1.10000, 0.90000
32855,'EDDYVILLE ~2', 138.0000,1,  27,   1,   1,1.01762354, -12.012098, 1.10000, 0.90000, 1.10000, 0.90000
32856,'EDDYVILLE ~3', 138.0000,1,  27,   1,   1,1.01758182, -12.016212, 1.10000, 0.90000, 1.10000, 0.90000
32857,'EDDYVILLE ~4', 138.0000,1,  27,   1,   1,1.02253854,  -9.981241, 1.10000, 0.90000, 1.10000, 0.90000
32858,'MARION 17 1 ', 138.0000,1,  27,   1,   1,1.02683771, -10.150807, 1.10000, 0.90000, 1.10000, 0.90000
32859,'MARION 18 1 ', 138.0000,1,  27,   1,   1,1.02712846,  -9.718193, 1.10000, 0.90000, 1.10000, 0.90000
32860,'MARION 18 2 ', 138.0000,1,  27,   1,   1,1.02706254,  -9.724284, 1.10000, 0.90000, 1.10000, 0.90000
32861,'MARION 19 1 ', 138.0000,1,  27,   1,   1,1.02591217,  -9.744775, 1.10000, 0.90000, 1.10000, 0.90000
32862,'PRINCETON~61', 138.0000,1,  27,   1,   1,1.03450549,  -8.816820, 1.10000, 0.90000, 1.10000, 0.90000
32863,'PRINCETON~62', 138.0000,1,  27,   1,   1,1.03289175,  -9.862694, 1.10000, 0.90000, 1.10000, 0.90000
32864,'PRINCETON~63', 138.0000,1,  27,   1,   1,1.03280342,  -9.870270, 1.10000, 0.90000, 1.10000, 0.90000
32865,'PRINCETON ~2', 345.0000,1,  27,   1,   1,1.04173279,  -6.997382, 1.10000, 0.90000, 1.10000, 0.90000
32866,'PRINCETON ~3', 138.0000,1,  27,   1,   1,1.04239523,  -8.569175, 1.10000, 0.90000, 1.10000, 0.90000
32867,'PRINCETON ~4', 345.0000,1,  27,   1,   1,1.04169166,  -7.006596, 1.10000, 0.90000, 1.10000, 0.90000
32868,'ALMO 1      ', 138.0000,1,  27,   1,   1,1.03323460,  -9.674455, 1.10000, 0.90000, 1.10000, 0.90000
32869,'BENTON 9 1  ', 138.0000,1,  27,   1,   1,1.03322053,  -6.369457, 1.10000, 0.90000, 1.10000, 0.90000
32870,'BENTON 9 2  ', 138.0000,1,  27,   1,   1,1.03312004,  -6.382504, 1.10000, 0.90000, 1.10000, 0.90000
32871,'BENTON 10 1 ', 138.0000,1,  27,   1,   1,1.03098762,  -7.432332, 1.10000, 0.90000, 1.10000, 0.90000
32872,'BENTON 11 1 ', 138.0000,1,  27,   1,   1,1.03098285,  -7.179044, 1.10000, 0.90000, 1.10000, 0.90000
32873,'BENTON 12 1 ', 138.0000,1,  27,   1,   1,1.03122616,  -8.882005, 1.10000, 0.90000, 1.10000, 0.90000
32874,'BENTON 12 2 ', 138.0000,1,  27,   1,   1,1.03130424,  -8.869882, 1.10000, 0.90000, 1.10000, 0.90000
32875,'HARDIN 1 1  ', 138.0000,1,  27,   1,   1,1.02788734,  -9.352495, 1.10000, 0.90000, 1.10000, 0.90000
32876,'HARDIN 2 1  ', 138.0000,1,  27,   1,   1,1.03027630,  -7.597490, 1.10000, 0.90000, 1.10000, 0.90000
32877,'MURRAY 1 1  ', 345.0000,1,  27,   1,   1,1.02019060,  -3.937662, 1.10000, 0.90000, 1.10000, 0.90000
32878,'MURRAY 1 2  ', 345.0000,1,  27,   1,   1,1.02001357,  -3.953414, 1.10000, 0.90000, 1.10000, 0.90000
32879,'MURRAY 2 1  ', 138.0000,1,  27,   1,   1,1.03013492,  -6.398748, 1.10000, 0.90000, 1.10000, 0.90000
32880,'MURRAY 3 1  ', 138.0000,1,  27,   1,   1,1.03014636,  -6.984655, 1.10000, 0.90000, 1.10000, 0.90000
32881,'MURRAY 4 1  ', 138.0000,1,  27,   1,   1,1.01921844, -11.096565, 1.10000, 0.90000, 1.10000, 0.90000
32882,'NEW CONCOR~1', 138.0000,1,  27,   1,   1,1.02110946, -12.180682, 1.10000, 0.90000, 1.10000, 0.90000
32883,'NEW CONCOR~2', 138.0000,1,  27,   1,   1,1.02110350, -12.181553, 1.10000, 0.90000, 1.10000, 0.90000
32884,'ALEXANDRI~29', 138.0000,1,  27,   1,   1,1.03032660, -65.126673, 1.10000, 0.90000, 1.10000, 0.90000
32885,'ALEXANDRI~30', 138.0000,1,  27,   1,   1,1.02715909, -63.723793, 1.10000, 0.90000, 1.10000, 0.90000
32886,'ALEXANDRI~31', 138.0000,1,  27,   1,   1,1.02720797, -63.715003, 1.10000, 0.90000, 1.10000, 0.90000
32887,'ALEXANDRI~32', 138.0000,1,  27,   1,   1,1.02931070, -63.304372, 1.10000, 0.90000, 1.10000, 0.90000
32888,'ALEXANDRI~33', 138.0000,1,  27,   1,   1,1.02943909, -63.291115, 1.10000, 0.90000, 1.10000, 0.90000
32889,'ALEXANDRI~34', 138.0000,1,  27,   1,   1,1.03002429, -63.044278, 1.10000, 0.90000, 1.10000, 0.90000
32890,'BUTLER 14 1 ', 138.0000,1,  27,   1,   1,1.02858579, -62.884370, 1.10000, 0.90000, 1.10000, 0.90000
32891,'BUTLER 15 1 ', 138.0000,1,  27,   1,   1,1.03245711, -63.032968, 1.10000, 0.90000, 1.10000, 0.90000
32892,'DAYTON 7 1  ', 138.0000,1,  27,   1,   1,0.99833059, -66.391843, 1.10000, 0.90000, 1.10000, 0.90000
32893,'DAYTON 7 2  ', 100.0000,1,  27,   1,   1,1.04231501, -70.795874, 1.10000, 0.90000, 1.10000, 0.90000
32894,'DAYTON 7 3  ', 138.0000,1,  27,   1,   1,1.00005615, -66.304280, 1.10000, 0.90000, 1.10000, 0.90000
32895,'DAYTON 8 1  ', 138.0000,1,  27,   1,   1,1.03500628, -64.309359, 1.10000, 0.90000, 1.10000, 0.90000
32896,'DAYTON 8 2  ', 138.0000,1,  27,   1,   1,1.03496277, -64.313082, 1.10000, 0.90000, 1.10000, 0.90000
32897,'FORT THOMA~1', 138.0000,1,  27,   1,   1,1.02338696, -64.850174, 1.10000, 0.90000, 1.10000, 0.90000
32898,'FORT THOMA~2', 138.0000,1,  27,   1,   1,1.02349329, -64.841691, 1.10000, 0.90000, 1.10000, 0.90000
32899,'FORT THOMA~3', 138.0000,1,  27,   1,   1,1.01854706, -65.554790, 1.10000, 0.90000, 1.10000, 0.90000
32900,'FORT THOMA~4', 100.0000,1,  27,   1,   1,1.04038095, -70.709390, 1.10000, 0.90000, 1.10000, 0.90000
32901,'FORT THOMA~5', 138.0000,1,  27,   1,   1,1.01937282, -65.462008, 1.10000, 0.90000, 1.10000, 0.90000
32902,'FORT THOMA~6', 138.0000,1,  27,   1,   1,1.01947081, -65.202195, 1.10000, 0.90000, 1.10000, 0.90000
32903,'FORT THOMA~7', 138.0000,1,  27,   1,   1,1.03564870, -65.297831, 1.10000, 0.90000, 1.10000, 0.90000
32904,'FORT THOMA~8', 138.0000,1,  27,   1,   1,1.03545117, -65.317932, 1.10000, 0.90000, 1.10000, 0.90000
32905,'NEWPORT 21 1', 138.0000,1,  27,   1,   1,1.02670026, -64.587806, 1.10000, 0.90000, 1.10000, 0.90000
32906,'NEWPORT 21 2', 138.0000,1,  27,   1,   1,1.02679515, -64.575122, 1.10000, 0.90000, 1.10000, 0.90000
32907,'NEWPORT 22 1', 138.0000,1,  27,   1,   1,1.03584266, -63.421585, 1.10000, 0.90000, 1.10000, 0.90000
32908,'NEWPORT 22 2', 138.0000,1,  27,   1,   1,1.03574896, -63.432793, 1.10000, 0.90000, 1.10000, 0.90000
32909,'NEWPORT 23 1', 138.0000,1,  27,   1,   1,1.03242135, -64.524900, 1.10000, 0.90000, 1.10000, 0.90000
32910,'NEWPORT 24 1', 138.0000,1,  27,   1,   1,1.03554606, -64.569945, 1.10000, 0.90000, 1.10000, 0.90000
32911,'NEWPORT 24 2', 100.0000,1,  27,   1,   1,1.03191936, -70.247287, 1.10000, 0.90000, 1.10000, 0.90000
32912,'NEWPORT 24 3',  18.0000,1,  27,   1,   1,1.03715289, -75.249854, 1.10000, 0.90000, 1.10000, 0.90000
32914,'NEWPORT 24 5', 138.0000,1,  27,   1,   1,1.03536248, -64.586508, 1.10000, 0.90000, 1.10000, 0.90000
32915,'NEWPORT 25 1', 138.0000,1,  27,   1,   1,1.03013325, -63.067911, 1.10000, 0.90000, 1.10000, 0.90000
32916,'NEWPORT 26 1', 138.0000,1,  27,   1,   1,1.02212703, -64.939574, 1.10000, 0.90000, 1.10000, 0.90000
32917,'BARDWELL 1 1', 138.0000,1,  27,   1,   1,1.03065181,  -8.007406, 1.10000, 0.90000, 1.10000, 0.90000
32918,'BARDWELL 1 2',  69.0000,1,  27,   1,   1,1.02283680,  -6.697170, 1.10000, 0.90000, 1.10000, 0.90000
32919,'BARDWELL 1 3', 138.0000,1,  27,   1,   1,1.03061926,  -8.011536, 1.10000, 0.90000, 1.10000, 0.90000
32920,'BARDWELL 2 1', 138.0000,1,  27,   1,   1,1.02796316,  -5.627475, 1.10000, 0.90000, 1.10000, 0.90000
32921,'BEDFORD 12 1', 138.0000,1,  27,   1,   1,1.04574203, -50.913951, 1.10000, 0.90000, 1.10000, 0.90000
32922,'BEDFORD 13 1', 138.0000,1,  27,   1,   1,1.04488361, -50.680482, 1.10000, 0.90000, 1.10000, 0.90000
32923,'CAMPBELLSB~1', 138.0000,1,  27,   1,   1,1.03684187, -53.630406, 1.10000, 0.90000, 1.10000, 0.90000
32924,'CARROLLTO~38', 138.0000,1,  27,   1,   1,1.04229271, -52.841871, 1.10000, 0.90000, 1.10000, 0.90000
32925,'CARROLLTO~39', 138.0000,1,  27,   1,   1,1.04077113, -53.043372, 1.10000, 0.90000, 1.10000, 0.90000
32926,'CARROLLTO~40', 138.0000,1,  27,   1,   1,1.04085076, -53.031918, 1.10000, 0.90000, 1.10000, 0.90000
32927,'MILTON 27 1 ', 138.0000,1,  27,   1,   1,1.04237163, -52.204280, 1.10000, 0.90000, 1.10000, 0.90000
32928,'MILTON 28 1 ', 138.0000,1,  27,   1,   1,1.04212070, -52.850867, 1.10000, 0.90000, 1.10000, 0.90000
32929,'WORTHVILLE 1', 138.0000,1,  27,   1,   1,1.03602195, -57.991653, 1.10000, 0.90000, 1.10000, 0.90000
32930,'GRAYSON 1 1 ', 138.0000,1,  27,   1,   1,1.03207994, -61.219648, 1.10000, 0.90000, 1.10000, 0.90000
32931,'GRAYSON 1 2 ', 138.0000,1,  27,   1,   1,1.03216720, -61.208993, 1.10000, 0.90000, 1.10000, 0.90000
32932,'GRAYSON 2 1 ', 138.0000,1,  27,   1,   1,1.03171182, -61.573022, 1.10000, 0.90000, 1.10000, 0.90000
32933,'GRAYSON 3 1 ', 138.0000,1,  27,   1,   1,1.03253317, -61.033799, 1.10000, 0.90000, 1.10000, 0.90000
32934,'MOREHEAD 1 1', 138.0000,1,  27,   1,   1,1.03780913, -56.975601, 1.10000, 0.90000, 1.10000, 0.90000
32935,'MOREHEAD 2 1', 138.0000,1,  27,   1,   1,1.02825427, -59.770070, 1.10000, 0.90000, 1.10000, 0.90000
32936,'MOREHEAD 2 2', 138.0000,1,  27,   1,   1,1.02833855, -59.757482, 1.10000, 0.90000, 1.10000, 0.90000
32937,'MOREHEAD 3 1', 138.0000,1,  27,   1,   1,1.02801847, -60.049042, 1.10000, 0.90000, 1.10000, 0.90000
32938,'MOREHEAD 4 1', 345.0000,1,  27,   1,   1,1.03828406, -53.132991, 1.10000, 0.90000, 1.10000, 0.90000
32939,'MOREHEAD 4 2', 138.0000,1,  27,   1,   1,1.03906655, -56.533250, 1.10000, 0.90000, 1.10000, 0.90000
32940,'MOREHEAD 4 3', 345.0000,1,  27,   1,   1,1.03818595, -53.145920, 1.10000, 0.90000, 1.10000, 0.90000
32941,'OLIVE HILL~1', 138.0000,1,  27,   1,   1,1.03026724, -61.087771, 1.10000, 0.90000, 1.10000, 0.90000
32942,'OLIVE HILL~2', 138.0000,1,  27,   1,   1,1.03020072, -61.097545, 1.10000, 0.90000, 1.10000, 0.90000
32943,'OLIVE HILL~3', 138.0000,1,  27,   1,   1,1.03028250, -60.414587, 1.10000, 0.90000, 1.10000, 0.90000
32944,'OLIVE HILL~4', 138.0000,1,  27,   1,   1,1.03304577, -61.703888, 1.10000, 0.90000, 1.10000, 0.90000
32945,'OLIVE HILL~5', 138.0000,1,  27,   1,   1,1.03294325, -61.713191, 1.10000, 0.90000, 1.10000, 0.90000
32946,'WEBBVILLE 1 ', 138.0000,1,  27,   1,   1,1.03873360, -59.791496, 1.10000, 0.90000, 1.10000, 0.90000
32947,'HUSTONVILL~1', 138.0000,1,  27,   1,   1,1.03386402, -53.287992, 1.10000, 0.90000, 1.10000, 0.90000
32948,'HUSTONVILL~2', 138.0000,1,  27,   1,   1,1.03574288, -52.949938, 1.10000, 0.90000, 1.10000, 0.90000
32949,'HUSTONVILL~3', 138.0000,1,  27,   1,   1,1.03017139, -52.428887, 1.10000, 0.90000, 1.10000, 0.90000
32950,'HUSTONVILL~4', 138.0000,1,  27,   1,   1,1.03013718, -52.432920, 1.10000, 0.90000, 1.10000, 0.90000
32951,'WAYNESBURG~8', 138.0000,1,  27,   1,   1,1.03653252, -51.912474, 1.10000, 0.90000, 1.10000, 0.90000
32952,'CERULEAN 1  ', 138.0000,1,  27,   1,   1,1.02591157, -20.407700, 1.10000, 0.90000, 1.10000, 0.90000
32953,'CROFTON 4 1 ', 138.0000,1,  27,   1,   1,1.01874697, -20.956685, 1.10000, 0.90000, 1.10000, 0.90000
32954,'CROFTON 5 1 ', 138.0000,1,  27,   1,   1,1.02777588, -20.041643, 1.10000, 0.90000, 1.10000, 0.90000
32955,'CROFTON 6 1 ', 138.0000,1,  27,   1,   1,1.03014398, -20.792247, 1.10000, 0.90000, 1.10000, 0.90000
32956,'CROFTON 6 2 ', 138.0000,1,  27,   1,   1,1.03012311, -20.795348, 1.10000, 0.90000, 1.10000, 0.90000
32957,'FORT CAMPB~1', 138.0000,1,  27,   1,   1,1.03336143, -19.467368, 1.10000, 0.90000, 1.10000, 0.90000
32958,'FORT CAMPB~2', 138.0000,1,  27,   1,   1,1.03336811, -19.452418, 1.10000, 0.90000, 1.10000, 0.90000
32959,'FORT CAMPB~3', 138.0000,1,  27,   1,   1,1.03315032, -18.954130, 1.10000, 0.90000, 1.10000, 0.90000
32960,'FORT CAMPB~4', 138.0000,1,  27,   1,   1,1.03196597, -19.530403, 1.10000, 0.90000, 1.10000, 0.90000
32961,'FORT CAMPB~5', 138.0000,1,  27,   1,   1,1.03209186, -19.518871, 1.10000, 0.90000, 1.10000, 0.90000
32962,'FORT CAMPB~6', 138.0000,1,  27,   1,   1,1.03274786, -19.688985, 1.10000, 0.90000, 1.10000, 0.90000
32963,'HOPKINSVIL~1', 138.0000,1,  27,   1,   1,1.02913487, -19.374076, 1.10000, 0.90000, 1.10000, 0.90000
32964,'HOPKINSVIL~2', 345.0000,1,  27,   1,   1,1.03705013, -16.906183, 1.10000, 0.90000, 1.10000, 0.90000
32965,'HOPKINSVIL~3', 138.0000,1,  27,   1,   1,1.04158926, -17.824854, 1.10000, 0.90000, 1.10000, 0.90000
32966,'HOPKINSVIL~4', 345.0000,1,  27,   1,   1,1.03686285, -16.931460, 1.10000, 0.90000, 1.10000, 0.90000
32967,'HOPKINSVIL~5', 138.0000,1,  27,   1,   1,1.03183663, -18.674231, 1.10000, 0.90000, 1.10000, 0.90000
32968,'HOPKINSVIL~6', 138.0000,1,  27,   1,   1,1.03157234, -18.699164, 1.10000, 0.90000, 1.10000, 0.90000
32969,'HOPKINSVIL~7', 138.0000,1,  27,   1,   1,1.02624321, -18.460447, 1.10000, 0.90000, 1.10000, 0.90000
32970,'HOPKINSVIL~8', 138.0000,1,  27,   1,   1,1.02599621, -18.486621, 1.10000, 0.90000, 1.10000, 0.90000
32971,'NORTONVILL~1', 138.0000,1,  27,   1,   1,1.02528501, -20.881526, 1.10000, 0.90000, 1.10000, 0.90000
32972,'NORTONVILL~2', 138.0000,1,  27,   1,   1,1.01497960, -22.703767, 1.10000, 0.90000, 1.10000, 0.90000
32973,'NORTONVILL~3', 138.0000,1,  27,   1,   1,1.01500094, -22.700294, 1.10000, 0.90000, 1.10000, 0.90000
32974,'OAK GROVE ~1', 138.0000,1,  27,   1,   1,1.03339040, -19.555749, 1.10000, 0.90000, 1.10000, 0.90000
32975,'OAK GROVE ~2', 138.0000,1,  27,   1,   1,1.03332913, -19.562423, 1.10000, 0.90000, 1.10000, 0.90000
32976,'OAK GROVE ~3', 138.0000,1,  27,   1,   1,1.02928615, -19.611901, 1.10000, 0.90000, 1.10000, 0.90000
32977,'OAK GROVE ~4', 138.0000,1,  27,   1,   1,1.02925587, -19.617939, 1.10000, 0.90000, 1.10000, 0.90000
32978,'OAK GROVE ~5', 138.0000,1,  27,   1,   1,1.02964747, -19.852095, 1.10000, 0.90000, 1.10000, 0.90000
32979,'OAK GROVE ~6', 138.0000,1,  27,   1,   1,1.02970350, -19.843991, 1.10000, 0.90000, 1.10000, 0.90000
32980,'PEMBROKE 1~5', 138.0000,1,  27,   1,   1,1.03419971, -20.402158, 1.10000, 0.90000, 1.10000, 0.90000
32981,'PEMBROKE 1~6', 138.0000,1,  27,   1,   1,1.03422999, -20.399303, 1.10000, 0.90000, 1.10000, 0.90000
32982,'PEMBROKE 1~7', 138.0000,1,  27,   1,   1,1.03456783, -19.686151, 1.10000, 0.90000, 1.10000, 0.90000
32983,'PEMBROKE 1~8', 138.0000,1,  27,   1,   1,1.03460133, -19.681919, 1.10000, 0.90000, 1.10000, 0.90000
32984,'LEXINGTON~52', 138.0000,1,  27,   1,   1,1.02450168, -55.186354, 1.10000, 0.90000, 1.10000, 0.90000
32985,'LEXINGTON~53', 345.0000,1,  27,   1,   1,1.04105580, -49.906669, 1.10000, 0.90000, 1.10000, 0.90000
32986,'LEXINGTON~54', 138.0000,1,  27,   1,   1,1.02113247, -55.679330, 1.10000, 0.90000, 1.10000, 0.90000
32987,'LEXINGTON~55', 138.0000,1,  27,   1,   1,1.03299189, -56.562709, 1.10000, 0.90000, 1.10000, 0.90000
32988,'WINCHESTE~20', 138.0000,1,  27,   1,   1,1.03549743, -52.331082, 1.10000, 0.90000, 1.10000, 0.90000
32989,'WINCHESTE~21', 138.0000,1,  27,   1,   1,1.03348196, -54.847570, 1.10000, 0.90000, 1.10000, 0.90000
32990,'WINCHESTER~2', 138.0000,1,  27,   1,   1,1.03794956, -57.603063, 1.10000, 0.90000, 1.10000, 0.90000
32991,'WINCHESTER~3', 138.0000,1,  27,   1,   1,1.04024112, -58.310308, 1.10000, 0.90000, 1.10000, 0.90000
32992,'LONDON 1 1  ', 138.0000,1,  27,   1,   1,1.02488065, -52.343250, 1.10000, 0.90000, 1.10000, 0.90000
32993,'LONDON 1 2  ', 138.0000,1,  27,   1,   1,1.02498722, -52.331038, 1.10000, 0.90000, 1.10000, 0.90000
32994,'LONDON 2 1  ', 138.0000,1,  27,   1,   1,1.02421129, -52.033938, 1.10000, 0.90000, 1.10000, 0.90000
32995,'LONDON 2 2  ', 138.0000,1,  27,   1,   1,1.02407527, -52.046503, 1.10000, 0.90000, 1.10000, 0.90000
32996,'LONDON 3 1  ', 345.0000,1,  27,   1,   1,1.04350495, -46.848763, 1.10000, 0.90000, 1.10000, 0.90000
32997,'LONDON 3 2  ', 345.0000,1,  27,   1,   1,1.04341400, -46.861071, 1.10000, 0.90000, 1.10000, 0.90000
32998,'LONDON 4 1  ', 138.0000,1,  27,   1,   1,1.02363622, -52.689210, 1.10000, 0.90000, 1.10000, 0.90000
32999,'LONDON 4 2  ', 138.0000,1,  27,   1,   1,1.02350211, -52.700333, 1.10000, 0.90000, 1.10000, 0.90000
33000,'LONDON 5 1  ', 138.0000,1,  27,   1,   1,1.02416122, -52.260602, 1.10000, 0.90000, 1.10000, 0.90000
33001,'LONDON 6 1  ', 138.0000,1,  27,   1,   1,1.02542794, -51.767271, 1.10000, 0.90000, 1.10000, 0.90000
33002,'LONDON 7 1  ', 138.0000,1,  27,   1,   1,1.02536428, -51.741173, 1.10000, 0.90000, 1.10000, 0.90000
33003,'LONDON 7 2  ', 138.0000,1,  27,   1,   1,1.02528298, -51.753129, 1.10000, 0.90000, 1.10000, 0.90000
33004,'LONDON 8 1  ', 138.0000,1,  27,   1,   1,1.02418804, -51.576254, 1.10000, 0.90000, 1.10000, 0.90000
33005,'MANCHESTE~43', 138.0000,1,  27,   1,   1,1.02436316, -51.725982, 1.10000, 0.90000, 1.10000, 0.90000
33006,'MANCHESTE~44', 138.0000,1,  27,   1,   1,1.02439475, -51.658087, 1.10000, 0.90000, 1.10000, 0.90000
33007,'MANCHESTE~45', 138.0000,1,  27,   1,   1,1.02629471, -50.839980, 1.10000, 0.90000, 1.10000, 0.90000
33008,'MANCHESTE~46', 138.0000,1,  27,   1,   1,1.02622402, -50.851011, 1.10000, 0.90000, 1.10000, 0.90000
33009,'MANCHESTE~47', 138.0000,1,  27,   1,   1,1.02459371, -51.334220, 1.10000, 0.90000, 1.10000, 0.90000
33010,'ONEIDA 7 1  ', 138.0000,1,  27,   1,   1,1.03337681, -54.538333, 1.10000, 0.90000, 1.10000, 0.90000
33011,'TYNER 1     ', 138.0000,1,  27,   1,   1,1.02452338, -53.651720, 1.10000, 0.90000, 1.10000, 0.90000
33012,'TYNER 2     ', 138.0000,1,  27,   1,   1,1.02449727, -53.655832, 1.10000, 0.90000, 1.10000, 0.90000
33013,'ALBANY 40 1 ', 138.0000,1,  27,   1,   1,1.03102577, -45.923781, 1.10000, 0.90000, 1.10000, 0.90000
33014,'ALBANY 41 1 ', 138.0000,1,  27,   1,   1,1.03286648, -46.418922, 1.10000, 0.90000, 1.10000, 0.90000
33015,'ALBANY 41 2 ', 138.0000,1,  27,   1,   1,1.03281915, -46.426247, 1.10000, 0.90000, 1.10000, 0.90000
33016,'ALBANY 42 1 ', 138.0000,1,  27,   1,   1,1.03010988, -45.189976, 1.10000, 0.90000, 1.10000, 0.90000
33017,'BURKESVILL~1', 138.0000,1,  27,   1,   1,1.03804362, -44.579094, 1.10000, 0.90000, 1.10000, 0.90000
33018,'BURKESVILL~2', 138.0000,1,  27,   1,   1,1.03798592, -44.583834, 1.10000, 0.90000, 1.10000, 0.90000
33019,'BURKESVILL~3', 138.0000,1,  27,   1,   1,1.03960919, -45.054790, 1.10000, 0.90000, 1.10000, 0.90000
33020,'BURKESVILL~4', 138.0000,1,  27,   1,   1,1.03036666, -44.131700, 1.10000, 0.90000, 1.10000, 0.90000
33021,'MONTICELLO~4', 138.0000,1,  27,   1,   1,1.02780962, -47.162767, 1.10000, 0.90000, 1.10000, 0.90000
33022,'MONTICELLO~5', 138.0000,1,  27,   1,   1,1.03629005, -46.759482, 1.10000, 0.90000, 1.10000, 0.90000
33023,'MONTICELLO~6', 138.0000,1,  27,   1,   1,1.03699946, -47.252809, 1.10000, 0.90000, 1.10000, 0.90000
33024,'MONTICELLO~7', 138.0000,1,  27,   1,   1,1.03378165, -47.323901, 1.10000, 0.90000, 1.10000, 0.90000
33025,'MONTICELLO~8', 138.0000,1,  27,   1,   1,1.03385448, -47.312755, 1.10000, 0.90000, 1.10000, 0.90000
33026,'PROVIDENC~31', 138.0000,1,  27,   1,   1,1.03217506, -13.747914, 1.10000, 0.90000, 1.10000, 0.90000
33027,'PROVIDENC~32', 138.0000,1,  27,   1,   1,1.03182876, -14.337597, 1.10000, 0.90000, 1.10000, 0.90000
33028,'PROVIDENC~33', 138.0000,1,  27,   1,   1,1.03376281, -12.840615, 1.10000, 0.90000, 1.10000, 0.90000
33029,'PROVIDENC~34', 138.0000,1,  27,   1,   1,1.03352070, -12.834597, 1.10000, 0.90000, 1.10000, 0.90000
33030,'STURGIS 1 1 ', 138.0000,1,  27,   1,   1,1.02870977, -11.196454, 1.10000, 0.90000, 1.10000, 0.90000
33031,'STURGIS 2 1 ', 138.0000,1,  27,   1,   1,1.03468573, -10.424402, 1.10000, 0.90000, 1.10000, 0.90000
33032,'STURGIS 2 2 ', 138.0000,1,  27,   1,   1,1.03465462, -10.427593, 1.10000, 0.90000, 1.10000, 0.90000
33033,'STURGIS 3 1 ', 138.0000,1,  27,   1,   1,1.03705895, -10.487192, 1.10000, 0.90000, 1.10000, 0.90000
33034,'TOMPKINSVI~1', 138.0000,1,  27,   1,   1,1.02520156, -39.265678, 1.10000, 0.90000, 1.10000, 0.90000
33035,'TOMPKINSVI~2', 138.0000,1,  27,   1,   1,1.02827775, -40.241893, 1.10000, 0.90000, 1.10000, 0.90000
33036,'TOMPKINSVI~3', 138.0000,1,  27,   1,   1,1.02663052, -37.036554, 1.10000, 0.90000, 1.10000, 0.90000
33037,'CALHOUN 5 1 ', 138.0000,1,  27,   1,   1,1.01933944, -25.974139, 1.10000, 0.90000, 1.10000, 0.90000
33038,'CALHOUN 5 2 ', 138.0000,1,  27,   1,   1,1.01930511, -25.977498, 1.10000, 0.90000, 1.10000, 0.90000
33039,'CALHOUN 6 1 ', 138.0000,1,  27,   1,   1,1.02611530, -24.570788, 1.10000, 0.90000, 1.10000, 0.90000
33040,'CALHOUN 7 1 ', 138.0000,1,  27,   1,   1,1.02381587, -26.774145, 1.10000, 0.90000, 1.10000, 0.90000
33041,'HAWESVILLE~1', 138.0000,1,  27,   1,   1,1.02231109, -42.869713, 1.10000, 0.90000, 1.10000, 0.90000
33042,'HAWESVILLE~2', 138.0000,1,  27,   1,   1,1.02238345, -42.490508, 1.10000, 0.90000, 1.10000, 0.90000
33043,'HAWESVILLE~3', 138.0000,1,  27,   1,   1,1.02252245, -41.926846, 1.10000, 0.90000, 1.10000, 0.90000
33044,'LEWISPORT ~1', 138.0000,1,  27,   1,   1,1.03557694, -37.450470, 1.10000, 0.90000, 1.10000, 0.90000
33045,'LEWISPORT ~2', 138.0000,1,  27,   1,   1,1.02753711, -35.505212, 1.10000, 0.90000, 1.10000, 0.90000
33046,'OWENSBORO ~1', 138.0000,1,  27,   1,   1,1.01513994, -27.734816, 1.10000, 0.90000, 1.10000, 0.90000
33047,'OWENSBORO ~2', 138.0000,1,  27,   1,   1,1.01492870, -27.757991, 1.10000, 0.90000, 1.10000, 0.90000
33048,'OWENSBORO ~3', 138.0000,1,  27,   1,   1,1.01299429, -29.279894, 1.10000, 0.90000, 1.10000, 0.90000
33049,'OWENSBORO ~4', 138.0000,1,  27,   1,   1,1.01046777, -29.394289, 1.10000, 0.90000, 1.10000, 0.90000
33050,'OWENSBORO ~5', 138.0000,1,  27,   1,   1,1.00797820, -29.202853, 1.10000, 0.90000, 1.10000, 0.90000
33051,'OWENSBORO ~6', 138.0000,1,  27,   1,   1,1.00820649, -29.179897, 1.10000, 0.90000, 1.10000, 0.90000
33052,'OWENSBORO ~7', 138.0000,1,  27,   1,   1,1.02748847, -32.391417, 1.10000, 0.90000, 1.10000, 0.90000
33053,'OWENSBORO ~8', 138.0000,1,  27,   1,   1,1.03018308, -31.369706, 1.10000, 0.90000, 1.10000, 0.90000
33054,'OWENSBORO ~9', 138.0000,1,  27,   1,   1,1.02541661, -34.795490, 1.10000, 0.90000, 1.10000, 0.90000
33055,'OWENSBORO~10', 138.0000,1,  27,   1,   1,1.03587997, -32.110744, 1.10000, 0.90000, 1.10000, 0.90000
33056,'PHILPOT 1 1 ', 138.0000,1,  27,   1,   1,1.02116060, -41.362434, 1.10000, 0.90000, 1.10000, 0.90000
33057,'PHILPOT 2 1 ', 138.0000,1,  27,   1,   1,1.02054513, -40.224521, 1.10000, 0.90000, 1.10000, 0.90000
33058,'UTICA 10 1  ', 138.0000,1,  27,   1,   1,1.02518463, -38.045902, 1.10000, 0.90000, 1.10000, 0.90000
33059,'UTICA 11 1  ', 138.0000,1,  27,   1,   1,1.02506435, -28.205020, 1.10000, 0.90000, 1.10000, 0.90000
33060,'UTICA 11 2  ', 138.0000,1,  27,   1,   1,1.02497602, -28.213681, 1.10000, 0.90000, 1.10000, 0.90000
33061,'BEE SPRING 1', 138.0000,1,  27,   1,   1,1.03157711, -44.260572, 1.10000, 0.90000, 1.10000, 0.90000
33062,'BEE SPRING 2', 138.0000,1,  27,   1,   1,1.03156316, -44.262921, 1.10000, 0.90000, 1.10000, 0.90000
33063,'BROWNSVILL~5', 138.0000,1,  27,   1,   1,1.03612304, -43.355018, 1.10000, 0.90000, 1.10000, 0.90000
33064,'BROWNSVILL~6', 138.0000,1,  27,   1,   1,1.03329980, -43.891953, 1.10000, 0.90000, 1.10000, 0.90000
33065,'SANDY HOOK~3', 138.0000,1,  27,   1,   1,1.03587270, -60.353423, 1.10000, 0.90000, 1.10000, 0.90000
33066,'SANDY HOOK~4', 138.0000,1,  27,   1,   1,1.03583705, -60.357309, 1.10000, 0.90000, 1.10000, 0.90000
33067,'SANDY HOOK~5', 138.0000,1,  27,   1,   1,1.03434515, -60.352733, 1.10000, 0.90000, 1.10000, 0.90000
33068,'SANDY HOOK~6', 138.0000,1,  27,   1,   1,1.03429329, -60.358272, 1.10000, 0.90000, 1.10000, 0.90000
33069,'SANDY HOOK~7', 138.0000,1,  27,   1,   1,1.03618121, -60.241271, 1.10000, 0.90000, 1.10000, 0.90000
33070,'WEST LIBER~1', 138.0000,1,  27,   1,   1,1.03646529, -58.734853, 1.10000, 0.90000, 1.10000, 0.90000
33071,'WEST LIBER~2', 138.0000,1,  27,   1,   1,1.03779292, -59.677378, 1.10000, 0.90000, 1.10000, 0.90000
33072,'WEST LIBER~3', 138.0000,1,  27,   1,   1,1.03612709, -59.834868, 1.10000, 0.90000, 1.10000, 0.90000
33073,'WEST LIBER~4', 138.0000,1,  27,   1,   1,1.03600550, -59.843105, 1.10000, 0.90000, 1.10000, 0.90000
33074,'IRVINE 1 1  ', 138.0000,1,  27,   1,   1,1.02999508, -55.018752, 1.10000, 0.90000, 1.10000, 0.90000
33075,'IRVINE 2 1  ', 138.0000,1,  27,   1,   1,1.03383100, -54.715884, 1.10000, 0.90000, 1.10000, 0.90000
33076,'IRVINE 3 1  ', 138.0000,1,  27,   1,   1,1.02758694, -55.201422, 1.10000, 0.90000, 1.10000, 0.90000
33077,'LEXINGTON~56', 138.0000,1,  27,   1,   1,1.01830530, -57.572552, 1.10000, 0.90000, 1.10000, 0.90000
33078,'LEXINGTON~57', 138.0000,1,  27,   1,   1,1.01917017, -57.165613, 1.10000, 0.90000, 1.10000, 0.90000
33079,'LEXINGTON~58', 138.0000,1,  27,   1,   1,1.01930344, -57.150891, 1.10000, 0.90000, 1.10000, 0.90000
33080,'LEXINGTON~59', 138.0000,1,  27,   1,   1,1.02898359, -57.664132, 1.10000, 0.90000, 1.10000, 0.90000
33081,'LEXINGTON~61', 138.0000,1,  27,   1,   1,1.02022183, -56.754709, 1.10000, 0.90000, 1.10000, 0.90000
33082,'LEXINGTON~62', 138.0000,1,  27,   1,   1,1.02245533, -57.667069, 1.10000, 0.90000, 1.10000, 0.90000
33083,'LEXINGTON~63', 138.0000,1,  27,   1,   1,1.03869987, -56.179354, 1.10000, 0.90000, 1.10000, 0.90000
33084,'LEXINGTON~64', 138.0000,1,  27,   1,   1,1.01850188, -56.954004, 1.10000, 0.90000, 1.10000, 0.90000
33085,'LEXINGTON~65', 138.0000,1,  27,   1,   1,1.01712501, -57.558141, 1.10000, 0.90000, 1.10000, 0.90000
33086,'LEXINGTON~66', 138.0000,1,  27,   1,   1,1.01294911, -57.981974, 1.10000, 0.90000, 1.10000, 0.90000
33087,'LEXINGTON~67', 138.0000,1,  27,   1,   1,1.03372490, -57.529611, 1.10000, 0.90000, 1.10000, 0.90000
33088,'LEXINGTON~68', 138.0000,1,  27,   1,   1,1.01377118, -57.949429, 1.10000, 0.90000, 1.10000, 0.90000
33089,'LEXINGTON~69', 138.0000,1,  27,   1,   1,1.01475978, -57.843663, 1.10000, 0.90000, 1.10000, 0.90000
33090,'LEXINGTON~70', 138.0000,1,  27,   1,   1,1.00943971, -59.082987, 1.10000, 0.90000, 1.10000, 0.90000
33091,'LEXINGTON~71', 138.0000,1,  27,   1,   1,1.00914204, -59.114071, 1.10000, 0.90000, 1.10000, 0.90000
33092,'LEXINGTON~73', 138.0000,1,  27,   1,   1,1.01172853, -58.245388, 1.10000, 0.90000, 1.10000, 0.90000
33093,'LEXINGTON~74', 138.0000,1,  27,   1,   1,1.01419199, -58.305452, 1.10000, 0.90000, 1.10000, 0.90000
33094,'LEXINGTON~75', 138.0000,1,  27,   1,   1,1.01405513, -58.325396, 1.10000, 0.90000, 1.10000, 0.90000
33095,'LEXINGTON~76', 138.0000,1,  27,   1,   1,1.01193631, -58.639865, 1.10000, 0.90000, 1.10000, 0.90000
33096,'LEXINGTON~77', 138.0000,1,  27,   1,   1,1.01182246, -58.653963, 1.10000, 0.90000, 1.10000, 0.90000
33097,'LEXINGTON~78', 138.0000,1,  27,   1,   1,1.01764715, -57.743977, 1.10000, 0.90000, 1.10000, 0.90000
33098,'LEXINGTON~79', 138.0000,1,  27,   1,   1,1.02806056, -54.050012, 1.10000, 0.90000, 1.10000, 0.90000
33099,'LEXINGTON~80', 138.0000,1,  27,   1,   1,1.02779973, -54.068795, 1.10000, 0.90000, 1.10000, 0.90000
33100,'LEXINGTON~81', 138.0000,1,  27,   1,   1,1.02514827, -54.642996, 1.10000, 0.90000, 1.10000, 0.90000
33101,'LEXINGTON~82', 138.0000,1,  27,   1,   1,1.01035714, -59.733563, 1.10000, 0.90000, 1.10000, 0.90000
33102,'LEXINGTON~83', 138.0000,1,  27,   1,   1,1.01377821, -59.694351, 1.10000, 0.90000, 1.10000, 0.90000
33103,'LEXINGTON~84', 138.0000,1,  27,   1,   1,1.01361918, -59.711399, 1.10000, 0.90000, 1.10000, 0.90000
33104,'LEXINGTON~85', 345.0000,1,  27,   1,   1,1.03902400, -51.141246, 1.10000, 0.90000, 1.10000, 0.90000
33105,'LEXINGTON~86', 138.0000,1,  27,   1,   1,1.01537156, -57.593050, 1.10000, 0.90000, 1.10000, 0.90000
33106,'LEXINGTON~87', 138.0000,1,  27,   1,   1,1.01529562, -57.603978, 1.10000, 0.90000, 1.10000, 0.90000
33107,'LEXINGTON~89', 138.0000,1,  27,   1,   1,1.02657223, -56.917954, 1.10000, 0.90000, 1.10000, 0.90000
33108,'LEXINGTON~90', 138.0000,1,  27,   1,   1,1.02647483, -56.928080, 1.10000, 0.90000, 1.10000, 0.90000
33109,'LEXINGTON~91', 138.0000,1,  27,   1,   1,1.01780772, -56.999821, 1.10000, 0.90000, 1.10000, 0.90000
33110,'LEXINGTON~92', 138.0000,1,  27,   1,   1,1.02099669, -57.158472, 1.10000, 0.90000, 1.10000, 0.90000
33111,'LEXINGTON~93', 138.0000,1,  27,   1,   1,1.01599455, -57.655129, 1.10000, 0.90000, 1.10000, 0.90000
33112,'LEXINGTON~94', 138.0000,1,  27,   1,   1,1.01605487, -57.402733, 1.10000, 0.90000, 1.10000, 0.90000
33113,'EWING 2 1   ', 138.0000,1,  27,   1,   1,1.03366208, -62.567784, 1.10000, 0.90000, 1.10000, 0.90000
33114,'EWING 3 1   ', 138.0000,1,  27,   1,   1,1.03545773, -62.566643, 1.10000, 0.90000, 1.10000, 0.90000
33115,'EWING 3 2   ', 138.0000,1,  27,   1,   1,1.03547788, -62.564895, 1.10000, 0.90000, 1.10000, 0.90000
33116,'FLEMINGSBU~1', 138.0000,1,  27,   1,   1,1.02930939, -62.877000, 1.10000, 0.90000, 1.10000, 0.90000
33117,'FLEMINGSBU~2', 138.0000,1,  27,   1,   1,1.03246510, -62.472947, 1.10000, 0.90000, 1.10000, 0.90000
33118,'FLEMINGSBU~3', 138.0000,1,  27,   1,   1,1.03244436, -62.333290, 1.10000, 0.90000, 1.10000, 0.90000
33119,'HILLSBORO~23', 138.0000,1,  27,   1,   1,1.03531981, -59.762571, 1.10000, 0.90000, 1.10000, 0.90000
33120,'HILLSBORO~24', 138.0000,1,  27,   1,   1,1.03527224, -59.768055, 1.10000, 0.90000, 1.10000, 0.90000
33121,'MAYSLICK 1  ', 138.0000,1,  27,   1,   1,1.03072083, -63.416790, 1.10000, 0.90000, 1.10000, 0.90000
33122,'WALLINGFO~25', 138.0000,1,  27,   1,   1,1.03407812, -61.024366, 1.10000, 0.90000, 1.10000, 0.90000
33123,'WALLINGFO~26', 138.0000,1,  27,   1,   1,1.03400147, -61.031169, 1.10000, 0.90000, 1.10000, 0.90000
33124,'BANNER 1    ', 138.0000,1,  27,   1,   1,1.03606772, -61.365568, 1.10000, 0.90000, 1.10000, 0.90000
33125,'BANNER 2    ', 138.0000,1,  27,   1,   1,1.03603101, -61.370008, 1.10000, 0.90000, 1.10000, 0.90000
33126,'GARRETT 3 1 ', 138.0000,1,  27,   1,   1,1.03691018, -60.502048, 1.10000, 0.90000, 1.10000, 0.90000
33127,'HAROLD 1 1  ', 138.0000,1,  27,   1,   1,1.04120433, -59.385428, 1.10000, 0.90000, 1.10000, 0.90000
33128,'HAROLD 1 2  ', 138.0000,1,  27,   1,   1,1.04114544, -59.391398, 1.10000, 0.90000, 1.10000, 0.90000
33129,'HAROLD 2 1  ', 138.0000,1,  27,   1,   1,1.03513741, -60.994334, 1.10000, 0.90000, 1.10000, 0.90000
33130,'HAROLD 2 2  ',  18.0000,1,  27,   1,   1,1.03513741, -60.994334, 1.10000, 0.90000, 1.10000, 0.90000
33131,'HAROLD 2 3  ',  18.0000,1,  27,   1,   1,1.03513741, -60.994334, 1.10000, 0.90000, 1.10000, 0.90000
33133,'HAROLD 2 5  ', 138.0000,1,  27,   1,   1,1.03526080, -60.986322, 1.10000, 0.90000, 1.10000, 0.90000
33134,'HAROLD 2 7  ', 138.0000,1,  27,   1,   1,1.03500855, -61.002687, 1.10000, 0.90000, 1.10000, 0.90000
33135,'HUEYSVILLE 1', 138.0000,1,  27,   1,   1,1.03721595, -58.841718, 1.10000, 0.90000, 1.10000, 0.90000
33136,'MARTIN 5 1  ', 138.0000,1,  27,   1,   1,1.03647697, -62.011752, 1.10000, 0.90000, 1.10000, 0.90000
33137,'MARTIN 6 1  ', 138.0000,1,  27,   1,   1,1.03637767, -61.028328, 1.10000, 0.90000, 1.10000, 0.90000
33138,'MARTIN 6 2  ', 138.0000,1,  27,   1,   1,1.03633380, -61.035247, 1.10000, 0.90000, 1.10000, 0.90000
33139,'MARTIN 7 1  ', 138.0000,1,  27,   1,   1,1.03627062, -61.951803, 1.10000, 0.90000, 1.10000, 0.90000
33140,'PRESTONSBU~1', 138.0000,1,  27,   1,   1,1.03800118, -61.880127, 1.10000, 0.90000, 1.10000, 0.90000
33141,'PRESTONSBU~2', 138.0000,1,  27,   1,   1,1.03790462, -61.889095, 1.10000, 0.90000, 1.10000, 0.90000
33142,'PRESTONSBU~3', 138.0000,1,  27,   1,   1,1.03670144, -61.498859, 1.10000, 0.90000, 1.10000, 0.90000
33143,'PRESTONSBU~4', 138.0000,1,  27,   1,   1,1.03662694, -61.509610, 1.10000, 0.90000, 1.10000, 0.90000
33144,'PRESTONSBU~5', 138.0000,1,  27,   1,   1,1.03756762, -61.940260, 1.10000, 0.90000, 1.10000, 0.90000
33145,'VAN LEAR 1  ', 138.0000,1,  27,   1,   1,1.03637409, -59.946842, 1.10000, 0.90000, 1.10000, 0.90000
33146,'VAN LEAR 2  ', 138.0000,1,  27,   1,   1,1.03632808, -59.953153, 1.10000, 0.90000, 1.10000, 0.90000
33147,'FRANKFORT~14', 345.0000,1,  27,   1,   1,1.04088473, -51.392560, 1.10000, 0.90000, 1.10000, 0.90000
33148,'FRANKFORT~15', 138.0000,1,  27,   1,   1,1.02543354, -55.548839, 1.10000, 0.90000, 1.10000, 0.90000
33149,'FRANKFORT~16', 345.0000,1,  27,   1,   1,1.04065907, -51.413197, 1.10000, 0.90000, 1.10000, 0.90000
33150,'FRANKFORT~21', 138.0000,1,  27,   1,   1,1.01739311, -56.787863, 1.10000, 0.90000, 1.10000, 0.90000
33151,'FRANKFORT~22', 138.0000,1,  27,   1,   1,1.02168489, -56.391073, 1.10000, 0.90000, 1.10000, 0.90000
33152,'FRANKFORT~23',  13.8000,1,  27,   1,   1,1.02168489, -56.391073, 1.10000, 0.90000, 1.10000, 0.90000
33153,'FRANKFORT~24',  13.8000,1,  27,   1,   1,1.02168489, -56.391073, 1.10000, 0.90000, 1.10000, 0.90000
33155,'FRANKFORT~26', 138.0000,1,  27,   1,   1,1.02142060, -56.413141, 1.10000, 0.90000, 1.10000, 0.90000
33156,'FRANKFORT~27', 138.0000,1,  27,   1,   1,1.02198565, -56.368209, 1.10000, 0.90000, 1.10000, 0.90000
33157,'FRANKFORT~28', 138.0000,1,  27,   1,   1,1.01927555, -56.638558, 1.10000, 0.90000, 1.10000, 0.90000
33158,'FRANKFORT~29', 138.0000,1,  27,   1,   1,1.01907253, -56.661924, 1.10000, 0.90000, 1.10000, 0.90000
33159,'FRANKFORT~30', 138.0000,1,  27,   1,   1,1.02542830, -55.181515, 1.10000, 0.90000, 1.10000, 0.90000
33160,'FRANKFORT~31', 138.0000,1,  27,   1,   1,1.02530169, -55.206209, 1.10000, 0.90000, 1.10000, 0.90000
33161,'MIDWAY 3 1  ', 138.0000,1,  27,   1,   1,1.01998746, -56.368055, 1.10000, 0.90000, 1.10000, 0.90000
33162,'MIDWAY 3 2  ', 138.0000,1,  27,   1,   1,1.01992726, -56.373909, 1.10000, 0.90000, 1.10000, 0.90000
33163,'STAMPING G~1', 138.0000,1,  27,   1,   1,1.02443528, -56.671770, 1.10000, 0.90000, 1.10000, 0.90000
33164,'STAMPING G~2', 138.0000,1,  27,   1,   1,1.02397406, -58.382217, 1.10000, 0.90000, 1.10000, 0.90000
33165,'FULTON 9 1  ', 138.0000,1,  27,   1,   1,1.02532530,  -7.320136, 1.10000, 0.90000, 1.10000, 0.90000
33166,'FULTON 10 1 ', 138.0000,1,  27,   1,   1,1.02437723,  -5.663594, 1.10000, 0.90000, 1.10000, 0.90000
33167,'FULTON 10 2 ', 138.0000,1,  27,   1,   1,1.02435350,  -5.667481, 1.10000, 0.90000, 1.10000, 0.90000
33168,'FULTON 11 1 ', 138.0000,1,  27,   1,   1,1.02670193,  -8.250544, 1.10000, 0.90000, 1.10000, 0.90000
33169,'HICKMAN 1 1 ', 138.0000,1,  27,   1,   1,1.02736926,  -1.191785, 1.10000, 0.90000, 1.10000, 0.90000
33170,'HICKMAN 1 2 ',  69.0000,1,  27,   1,   1,1.03073835,  -0.709925, 1.10000, 0.90000, 1.10000, 0.90000
33171,'HICKMAN 1 3 ', 138.0000,1,  27,   1,   1,1.02734625,  -1.194173, 1.10000, 0.90000, 1.10000, 0.90000
33172,'HICKMAN 2 1 ', 138.0000,1,  27,   1,   1,1.03314960,  -2.237500, 1.10000, 0.90000, 1.10000, 0.90000
33173,'HICKMAN 2 2 ', 138.0000,1,  27,   1,   1,1.03310812,  -2.242282, 1.10000, 0.90000, 1.10000, 0.90000
33174,'TIPTONVILL~1', 138.0000,1,  27,   1,   1,1.03051662,  -0.505372, 1.10000, 0.90000, 1.10000, 0.90000
33175,'TIPTONVILL~2',  69.0000,1,  27,   1,   1,1.03456926,  -1.051205, 1.10000, 0.90000, 1.10000, 0.90000
33176,'TIPTONVILL~3', 138.0000,1,  27,   1,   1,1.03048944,  -0.509462, 1.10000, 0.90000, 1.10000, 0.90000
33177,'TIPTONVILL~4', 138.0000,1,  27,   1,   1,1.02889752,  -0.593945, 1.10000, 0.90000, 1.10000, 0.90000
33178,'TIPTONVILL~5',  69.0000,1,  27,   1,   1,1.03470504,  -0.423930, 1.10000, 0.90000, 1.10000, 0.90000
33179,'TIPTONVILL~6',  22.0000,1,  27,   1,   1,1.03787959,  -0.331907, 1.10000, 0.90000, 1.10000, 0.90000
33181,'TIPTONVILL~8', 138.0000,1,  27,   1,   1,1.02886462,  -0.597942, 1.10000, 0.90000, 1.10000, 0.90000
33182,'TIPTONVILL~9', 138.0000,1,  27,   1,   1,1.02888906,  -0.590553, 1.10000, 0.90000, 1.10000, 0.90000
33183,'TIPTONVIL~10', 138.0000,1,  27,   1,   1,1.02880478,  -0.571820, 1.10000, 0.90000, 1.10000, 0.90000
33184,'TIPTONVIL~11',  69.0000,1,  27,   1,   1,1.03905344,  -0.248616, 1.10000, 0.90000, 1.10000, 0.90000
33185,'TIPTONVIL~12', 138.0000,1,  27,   1,   1,1.02876449,  -0.576018, 1.10000, 0.90000, 1.10000, 0.90000
33186,'SPARTA 11 1 ', 138.0000,1,  27,   1,   1,1.03400719, -58.594438, 1.10000, 0.90000, 1.10000, 0.90000
33187,'WARSAW 11 1 ', 138.0000,1,  27,   1,   1,1.02870524, -60.295947, 1.10000, 0.90000, 1.10000, 0.90000
33188,'BEREA 1 1   ', 138.0000,1,  27,   1,   1,1.03448892, -54.632248, 1.10000, 0.90000, 1.10000, 0.90000
33189,'BEREA 2 1   ', 138.0000,1,  27,   1,   1,1.04317951, -53.601381, 1.10000, 0.90000, 1.10000, 0.90000
33190,'BEREA 2 2   ',  13.8000,1,  27,   1,   1,1.04317951, -53.601381, 1.10000, 0.90000, 1.10000, 0.90000
33191,'BEREA 2 3   ',  13.8000,1,  27,   1,   1,1.04317951, -53.601381, 1.10000, 0.90000, 1.10000, 0.90000
33193,'BEREA 2 5   ', 138.0000,1,  27,   1,   1,1.04310369, -53.615906, 1.10000, 0.90000, 1.10000, 0.90000
33194,'BEREA 2 7   ', 138.0000,1,  27,   1,   1,1.04249489, -53.576041, 1.10000, 0.90000, 1.10000, 0.90000
33195,'BEREA 3 1   ', 138.0000,1,  27,   1,   1,1.03701437, -54.311007, 1.10000, 0.90000, 1.10000, 0.90000
33196,'BEREA 3 2   ', 138.0000,1,  27,   1,   1,1.03687334, -54.327164, 1.10000, 0.90000, 1.10000, 0.90000
33197,'BEREA 4 1   ', 138.0000,1,  27,   1,   1,1.03989387, -52.994270, 1.10000, 0.90000, 1.10000, 0.90000
33198,'CRAB ORCHA~1', 138.0000,1,  27,   1,   1,1.03538334, -52.150537, 1.10000, 0.90000, 1.10000, 0.90000
33199,'CRAB ORCHA~2',  13.8000,1,  27,   1,   1,1.03538334, -52.150537, 1.10000, 0.90000, 1.10000, 0.90000
33200,'CRAB ORCHA~3',  13.8000,1,  27,   1,   1,1.03538334, -52.150537, 1.10000, 0.90000, 1.10000, 0.90000
33202,'CRAB ORCHA~5', 138.0000,1,  27,   1,   1,1.03531539, -52.156673, 1.10000, 0.90000, 1.10000, 0.90000
33203,'CRAB ORCHA~6', 138.0000,1,  27,   1,   1,1.03545249, -52.144922, 1.10000, 0.90000, 1.10000, 0.90000
33204,'CRAB ORCHA~7', 138.0000,1,  27,   1,   1,1.03704202, -51.933357, 1.10000, 0.90000, 1.10000, 0.90000
33205,'CRAB ORCHA~8', 138.0000,1,  27,   1,   1,1.03701997, -51.936837, 1.10000, 0.90000, 1.10000, 0.90000
33206,'CRAB ORCHA~9', 138.0000,1,  27,   1,   1,1.03618765, -52.070155, 1.10000, 0.90000, 1.10000, 0.90000
33207,'LANCASTER~48', 138.0000,1,  27,   1,   1,1.02134836, -55.884174, 1.10000, 0.90000, 1.10000, 0.90000
33208,'LANCASTER~49', 138.0000,1,  27,   1,   1,1.02009094, -56.057306, 1.10000, 0.90000, 1.10000, 0.90000
33209,'LANCASTER~50', 138.0000,1,  27,   1,   1,1.02016151, -56.045179, 1.10000, 0.90000, 1.10000, 0.90000
33210,'LANCASTER~51', 138.0000,1,  27,   1,   1,1.01984406, -56.049915, 1.10000, 0.90000, 1.10000, 0.90000
33211,'LANCASTER~52', 138.0000,1,  27,   1,   1,1.01975441, -56.060864, 1.10000, 0.90000, 1.10000, 0.90000
33212,'PAINT LICK 1', 138.0000,1,  27,   1,   1,1.03831649, -51.722431, 1.10000, 0.90000, 1.10000, 0.90000
33213,'STANFORD 1 1', 138.0000,1,  27,   1,   1,1.02542555, -52.679750, 1.10000, 0.90000, 1.10000, 0.90000
33214,'STANFORD 2 1', 138.0000,1,  27,   1,   1,1.02628767, -53.489021, 1.10000, 0.90000, 1.10000, 0.90000
33215,'STANFORD 2 2', 138.0000,1,  27,   1,   1,1.02637064, -53.481023, 1.10000, 0.90000, 1.10000, 0.90000
33216,'STANFORD 3 1', 138.0000,1,  27,   1,   1,1.02698731, -51.925653, 1.10000, 0.90000, 1.10000, 0.90000
33217,'BERRY 2 1   ', 138.0000,1,  27,   1,   1,1.02627480, -59.663137, 1.10000, 0.90000, 1.10000, 0.90000
33218,'BERRY 3 1   ', 138.0000,1,  27,   1,   1,1.02844071, -61.510512, 1.10000, 0.90000, 1.10000, 0.90000
33219,'CORINTH 14 1', 138.0000,1,  27,   1,   1,1.03236341, -61.064698, 1.10000, 0.90000, 1.10000, 0.90000
33220,'CORINTH 15 1', 138.0000,1,  27,   1,   1,1.02887249, -60.446662, 1.10000, 0.90000, 1.10000, 0.90000
33221,'CORINTH 16 1', 138.0000,1,  27,   1,   1,1.03435433, -61.378122, 1.10000, 0.90000, 1.10000, 0.90000
33222,'CORINTH 16 2', 138.0000,1,  27,   1,   1,1.03433216, -61.380328, 1.10000, 0.90000, 1.10000, 0.90000
33223,'DRY RIDGE ~1', 138.0000,1,  27,   1,   1,1.02654934, -61.370554, 1.10000, 0.90000, 1.10000, 0.90000
33224,'DRY RIDGE ~2', 138.0000,1,  27,   1,   1,1.02663279, -62.341363, 1.10000, 0.90000, 1.10000, 0.90000
33225,'DRY RIDGE ~3', 138.0000,1,  27,   1,   1,1.02690887, -62.611654, 1.10000, 0.90000, 1.10000, 0.90000
33226,'WILLIAMST~44', 138.0000,1,  27,   1,   1,1.03154528, -61.646590, 1.10000, 0.90000, 1.10000, 0.90000
33227,'WILLIAMST~45', 138.0000,1,  27,   1,   1,1.03075194, -61.691020, 1.10000, 0.90000, 1.10000, 0.90000
33228,'WILLIAMST~46', 138.0000,1,  27,   1,   1,1.03110957, -61.681396, 1.10000, 0.90000, 1.10000, 0.90000
33229,'WILLIAMST~47', 138.0000,1,  27,   1,   1,1.03107131, -61.686635, 1.10000, 0.90000, 1.10000, 0.90000
33230,'BOAZ 6 1    ', 138.0000,1,  27,   1,   1,1.02843535,  -8.353049, 1.10000, 0.90000, 1.10000, 0.90000
33231,'HICKORY 13 1', 138.0000,1,  27,   1,   1,1.02763963,  -8.425098, 1.10000, 0.90000, 1.10000, 0.90000
33232,'HICKORY 13 2', 138.0000,1,  27,   1,   1,1.02767563,  -8.419436, 1.10000, 0.90000, 1.10000, 0.90000
33233,'MAYFIELD 3 1', 138.0000,1,  27,   1,   1,1.02896452,  -7.547853, 1.10000, 0.90000, 1.10000, 0.90000
33234,'MAYFIELD 3 2', 138.0000,1,  27,   1,   1,1.02887452,  -7.562309, 1.10000, 0.90000, 1.10000, 0.90000
33235,'MAYFIELD 4 1', 345.0000,1,  27,   1,   1,1.04533541,   1.999012, 1.10000, 0.90000, 1.10000, 0.90000
33236,'MAYFIELD 4 2', 230.0000,1,  27,   1,   1,1.05388415,   0.613951, 1.10000, 0.90000, 1.10000, 0.90000
33237,'MAYFIELD 4 3', 161.0000,1,  27,   1,   1,1.05083525,   0.625677, 1.10000, 0.90000, 1.10000, 0.90000
33238,'MAYFIELD 4 4', 345.0000,1,  27,   1,   1,1.04518962,   1.986835, 1.10000, 0.90000, 1.10000, 0.90000
33239,'MAYFIELD 4 6', 345.0000,1,  27,   1,   1,1.04535484,   2.057393, 1.10000, 0.90000, 1.10000, 0.90000
33240,'MAYFIELD 5 1', 138.0000,1,  27,   1,   1,1.02947652,  -7.717319, 1.10000, 0.90000, 1.10000, 0.90000
33241,'MAYFIELD 6 1', 138.0000,1,  27,   1,   1,1.02946770,  -8.211461, 1.10000, 0.90000, 1.10000, 0.90000
33242,'SEDALIA 1 1 ', 138.0000,1,  27,   1,   1,1.02811408,  -8.761341, 1.10000, 0.90000, 1.10000, 0.90000
33243,'SEDALIA 2 1 ', 138.0000,1,  27,   1,   1,1.02909482,  -9.068051, 1.10000, 0.90000, 1.10000, 0.90000
33244,'SYMSONIA 1  ', 138.0000,1,  27,   1,   1,1.02601945,  -8.270867, 1.10000, 0.90000, 1.10000, 0.90000
33245,'SYMSONIA 2  ', 138.0000,1,  27,   1,   1,1.02598917,  -8.275234, 1.10000, 0.90000, 1.10000, 0.90000
33246,'WINGO 1 1   ', 138.0000,1,  27,   1,   1,1.02729201,  -8.478108, 1.10000, 0.90000, 1.10000, 0.90000
33247,'WINGO 2 1   ', 138.0000,1,  27,   1,   1,1.03106356,  -7.150659, 1.10000, 0.90000, 1.10000, 0.90000
33248,'BIG CLIFTY 1', 138.0000,1,  27,   1,   1,1.02503693, -40.989096, 1.10000, 0.90000, 1.10000, 0.90000
33249,'CLARKSON 1 1', 138.0000,1,  27,   1,   1,1.02455699, -40.090612, 1.10000, 0.90000, 1.10000, 0.90000
33250,'CLARKSON 1 2', 138.0000,1,  27,   1,   1,1.02450383, -40.102322, 1.10000, 0.90000, 1.10000, 0.90000
33251,'HORSE BRAN~1', 138.0000,1,  27,   1,   1,1.02696514, -45.326887, 1.10000, 0.90000, 1.10000, 0.90000
33252,'CAMPBELLSV~1', 138.0000,1,  27,   1,   1,1.03355670, -47.801786, 1.10000, 0.90000, 1.10000, 0.90000
33253,'CAMPBELLSV~2', 138.0000,1,  27,   1,   1,1.02994299, -48.510770, 1.10000, 0.90000, 1.10000, 0.90000
33254,'CAMPBELLSV~3', 138.0000,1,  27,   1,   1,1.02986395, -48.525441, 1.10000, 0.90000, 1.10000, 0.90000
33255,'CAMPBELLSV~4', 138.0000,1,  27,   1,   1,1.02812004, -48.888858, 1.10000, 0.90000, 1.10000, 0.90000
33256,'CAMPBELLSV~5', 138.0000,1,  27,   1,   1,1.02789390, -48.909701, 1.10000, 0.90000, 1.10000, 0.90000
33257,'CAMPBELLSV~6', 138.0000,1,  27,   1,   1,1.02801585, -48.894701, 1.10000, 0.90000, 1.10000, 0.90000
33258,'CENTER 1 1  ', 138.0000,1,  27,   1,   1,1.02802289, -41.896083, 1.10000, 0.90000, 1.10000, 0.90000
33259,'CENTER 1 2  ', 138.0000,1,  27,   1,   1,1.02799809, -41.898699, 1.10000, 0.90000, 1.10000, 0.90000
33260,'HARDYVILLE 1', 138.0000,1,  27,   1,   1,1.03800106, -44.869671, 1.10000, 0.90000, 1.10000, 0.90000
33261,'HARDYVILLE 2', 138.0000,1,  27,   1,   1,1.03798139, -44.873639, 1.10000, 0.90000, 1.10000, 0.90000
33262,'MAGNOLIA 5 1', 138.0000,1,  27,   1,   1,1.00345540, -47.131341, 1.10000, 0.90000, 1.10000, 0.90000
33263,'MAGNOLIA 5 2', 138.0000,1,  27,   1,   1,1.00342965, -47.135187, 1.10000, 0.90000, 1.10000, 0.90000
33264,'MAGNOLIA 6 1', 138.0000,1,  27,   1,   1,1.03474748, -43.580749, 1.10000, 0.90000, 1.10000, 0.90000
33265,'MAGNOLIA 6 2', 138.0000,1,  27,   1,   1,1.03477848, -43.577116, 1.10000, 0.90000, 1.10000, 0.90000
33266,'MAGNOLIA 7 1', 138.0000,1,  27,   1,   1,1.03365707, -42.981233, 1.10000, 0.90000, 1.10000, 0.90000
33267,'ARGILLITE 1 ', 138.0000,1,  27,   1,   1,1.03641462, -60.276317, 1.10000, 0.90000, 1.10000, 0.90000
33268,'FLATWOODS ~1', 138.0000,1,  27,   1,   1,1.03724420, -61.714208, 1.10000, 0.90000, 1.10000, 0.90000
33269,'FLATWOODS ~2', 138.0000,1,  27,   1,   1,1.04128110, -60.826830, 1.10000, 0.90000, 1.10000, 0.90000
33270,'GARRISON 1 1', 138.0000,1,  27,   1,   1,1.03675067, -62.506114, 1.10000, 0.90000, 1.10000, 0.90000
33271,'GREENUP 1 1 ', 345.0000,1,  27,   1,   1,1.04334199, -58.372538, 1.10000, 0.90000, 1.10000, 0.90000
33272,'GREENUP 1 2 ', 230.0000,1,  27,   1,   1,1.04472494, -60.247555, 1.10000, 0.90000, 1.10000, 0.90000
33273,'GREENUP 1 3 ', 345.0000,1,  27,   1,   1,1.04324675, -58.383364, 1.10000, 0.90000, 1.10000, 0.90000
33274,'GREENUP 2 1 ', 138.0000,1,  27,   1,   1,1.03685427, -62.588814, 1.10000, 0.90000, 1.10000, 0.90000
33275,'GREENUP 3 1 ', 138.0000,1,  27,   1,   1,1.04003727, -62.324172, 1.10000, 0.90000, 1.10000, 0.90000
33276,'RUSSELL 4 1 ', 138.0000,1,  27,   1,   1,1.03819156, -61.886022, 1.10000, 0.90000, 1.10000, 0.90000
33277,'RUSSELL 5 1 ', 138.0000,1,  27,   1,   1,1.03981352, -62.012018, 1.10000, 0.90000, 1.10000, 0.90000
33278,'SOUTH POR~11', 138.0000,1,  27,   1,   1,1.03872180, -62.879985, 1.10000, 0.90000, 1.10000, 0.90000
33279,'SOUTH POR~12', 138.0000,1,  27,   1,   1,1.03869653, -62.883311, 1.10000, 0.90000, 1.10000, 0.90000
33280,'SOUTH SHOR~1', 138.0000,1,  27,   1,   1,1.03886938, -62.626667, 1.10000, 0.90000, 1.10000, 0.90000
33281,'SOUTH SHOR~2', 138.0000,1,  27,   1,   1,1.03461850, -62.849809, 1.10000, 0.90000, 1.10000, 0.90000
33282,'SOUTH SHOR~3', 138.0000,1,  27,   1,   1,1.03472245, -62.840049, 1.10000, 0.90000, 1.10000, 0.90000
33283,'FORDSVILLE 1', 138.0000,1,  27,   1,   1,1.01689243, -41.132516, 1.10000, 0.90000, 1.10000, 0.90000
33284,'FORDSVILLE 2', 138.0000,1,  27,   1,   1,1.01684952, -41.137055, 1.10000, 0.90000, 1.10000, 0.90000
33285,'CECILIA 1 1 ', 138.0000,1,  27,   1,   1,1.02792609, -42.598254, 1.10000, 0.90000, 1.10000, 0.90000
33286,'CECILIA 2 1 ', 138.0000,1,  27,   1,   1,1.03522444, -44.704179, 1.10000, 0.90000, 1.10000, 0.90000
33287,'CECILIA 3 1 ', 138.0000,1,  27,   1,   1,1.03129268, -43.797215, 1.10000, 0.90000, 1.10000, 0.90000
33288,'EASTVIEW 1  ', 138.0000,1,  27,   1,   1,1.02739561, -41.678767, 1.10000, 0.90000, 1.10000, 0.90000
33289,'ELIZABETH~35', 138.0000,1,  27,   1,   1,1.00725949, -45.605969, 1.10000, 0.90000, 1.10000, 0.90000
33290,'ELIZABETH~36', 138.0000,1,  27,   1,   1,1.02369893, -48.443048, 1.10000, 0.90000, 1.10000, 0.90000
33291,'ELIZABETH~17', 138.0000,1,  27,   1,   1,1.00713146, -46.299308, 1.10000, 0.90000, 1.10000, 0.90000
33292,'ELIZABETH~18', 138.0000,1,  27,   1,   1,1.01100743, -47.340499, 1.10000, 0.90000, 1.10000, 0.90000
33293,'ELIZABETH~19', 345.0000,1,  27,   1,   1,1.02674341, -39.612925, 1.10000, 0.90000, 1.10000, 0.90000
33294,'ELIZABETH~20', 345.0000,1,  27,   1,   1,1.02659297, -39.637145, 1.10000, 0.90000, 1.10000, 0.90000
33295,'FORT KNOX ~1', 138.0000,1,  27,   1,   1,1.03898883, -48.264798, 1.10000, 0.90000, 1.10000, 0.90000
33296,'FORT KNOX ~2', 138.0000,1,  27,   1,   1,1.04120851, -48.490511, 1.10000, 0.90000, 1.10000, 0.90000
33297,'FORT KNOX ~3', 138.0000,1,  27,   1,   1,1.03766358, -48.003915, 1.10000, 0.90000, 1.10000, 0.90000
33298,'NEW HAVEN~17', 138.0000,1,  27,   1,   1,1.03746557, -50.645819, 1.10000, 0.90000, 1.10000, 0.90000
33299,'NEW HAVEN~18', 138.0000,1,  27,   1,   1,1.03742886, -50.649258, 1.10000, 0.90000, 1.10000, 0.90000
33300,'NEW HAVEN~19', 138.0000,1,  27,   1,   1,1.03651857, -50.728477, 1.10000, 0.90000, 1.10000, 0.90000
33301,'NEW HAVEN~20', 138.0000,1,  27,   1,   1,1.03481507, -50.874367, 1.10000, 0.90000, 1.10000, 0.90000
33302,'NEW HAVEN~21', 138.0000,1,  27,   1,   1,1.03475010, -50.881105, 1.10000, 0.90000, 1.10000, 0.90000
33303,'RADCLIFF 1 1', 138.0000,1,  27,   1,   1,1.02737439, -48.397320, 1.10000, 0.90000, 1.10000, 0.90000
33304,'RADCLIFF 2 1', 138.0000,1,  27,   1,   1,1.01585877, -48.002621, 1.10000, 0.90000, 1.10000, 0.90000
33305,'RADCLIFF 2 2', 138.0000,1,  27,   1,   1,1.01593137, -47.987765, 1.10000, 0.90000, 1.10000, 0.90000
33306,'RADCLIFF 3 1', 138.0000,1,  27,   1,   1,1.02651989, -47.794372, 1.10000, 0.90000, 1.10000, 0.90000
33307,'RADCLIFF 4 1', 138.0000,1,  27,   1,   1,1.02980900, -44.911537, 1.10000, 0.90000, 1.10000, 0.90000
33308,'RADCLIFF 4 2', 138.0000,1,  27,   1,   1,1.02965379, -44.926399, 1.10000, 0.90000, 1.10000, 0.90000
33309,'RINEYVILLE 1', 138.0000,1,  27,   1,   1,1.03096807, -44.429534, 1.10000, 0.90000, 1.10000, 0.90000
33310,'SONORA 1 1  ', 138.0000,1,  27,   1,   1,1.00334263, -45.196103, 1.10000, 0.90000, 1.10000, 0.90000
33311,'SONORA 1 2  ', 138.0000,1,  27,   1,   1,1.00330174, -45.200116, 1.10000, 0.90000, 1.10000, 0.90000
33312,'SONORA 2 1  ', 138.0000,1,  27,   1,   1,1.00771272, -43.962998, 1.10000, 0.90000, 1.10000, 0.90000
33313,'SONORA 2 2  ', 138.0000,1,  27,   1,   1,1.00768411, -43.966645, 1.10000, 0.90000, 1.10000, 0.90000
33314,'UPTON 2 1   ', 138.0000,1,  27,   1,   1,1.01061261, -42.571241, 1.10000, 0.90000, 1.10000, 0.90000
33315,'UPTON 2 2   ', 138.0000,1,  27,   1,   1,1.01056504, -42.575527, 1.10000, 0.90000, 1.10000, 0.90000
33316,'UPTON 3 1   ', 138.0000,1,  27,   1,   1,1.00292599, -45.706899, 1.10000, 0.90000, 1.10000, 0.90000
33317,'BAXTER 3 1  ', 138.0000,1,  27,   1,   1,1.03645492, -53.686813, 1.10000, 0.90000, 1.10000, 0.90000
33318,'BAXTER 3 2  ', 138.0000,1,  27,   1,   1,1.03636575, -53.694152, 1.10000, 0.90000, 1.10000, 0.90000
33319,'BLEDSOE 1   ', 138.0000,1,  27,   1,   1,1.04249442, -51.829828, 1.10000, 0.90000, 1.10000, 0.90000
33320,'CAWOOD 1    ', 138.0000,1,  27,   1,   1,1.03306687, -52.207606, 1.10000, 0.90000, 1.10000, 0.90000
33321,'CAWOOD 2    ', 138.0000,1,  27,   1,   1,1.03310263, -52.204031, 1.10000, 0.90000, 1.10000, 0.90000
33322,'CUMBERLAND~4', 138.0000,1,  27,   1,   1,1.03803861, -55.087617, 1.10000, 0.90000, 1.10000, 0.90000
33323,'CUMBERLAND~5', 138.0000,1,  27,   1,   1,1.03559303, -56.461373, 1.10000, 0.90000, 1.10000, 0.90000
33324,'CUMBERLAND~6', 138.0000,1,  27,   1,   1,1.03562713, -55.359185, 1.10000, 0.90000, 1.10000, 0.90000
33325,'EVARTS 1 1  ', 138.0000,1,  27,   1,   1,1.03690195, -54.722448, 1.10000, 0.90000, 1.10000, 0.90000
33326,'EVARTS 2 1  ', 138.0000,1,  27,   1,   1,1.03687549, -54.915520, 1.10000, 0.90000, 1.10000, 0.90000
33327,'EVARTS 3 1  ', 138.0000,1,  27,   1,   1,1.04038608, -53.788593, 1.10000, 0.90000, 1.10000, 0.90000
33328,'HARLAN 1 1  ', 138.0000,1,  27,   1,   1,1.03166282, -51.278875, 1.10000, 0.90000, 1.10000, 0.90000
33329,'HARLAN 2 1  ', 345.0000,1,  27,   1,   1,1.03572452, -47.163952, 1.10000, 0.90000, 1.10000, 0.90000
33330,'WALLINS CR~1', 138.0000,1,  27,   1,   1,1.03048742, -50.056534, 1.10000, 0.90000, 1.10000, 0.90000
33331,'WALLINS CR~2', 138.0000,1,  27,   1,   1,1.03743017, -51.172341, 1.10000, 0.90000, 1.10000, 0.90000
33332,'WALLINS CR~3', 138.0000,1,  27,   1,   1,1.03738809, -51.177938, 1.10000, 0.90000, 1.10000, 0.90000
33333,'SADIEVILLE 1', 138.0000,1,  27,   1,   1,1.02842355, -59.419600, 1.10000, 0.90000, 1.10000, 0.90000
33334,'MUNFORDVIL~1', 138.0000,1,  27,   1,   1,1.02594316, -40.891376, 1.10000, 0.90000, 1.10000, 0.90000
33335,'MUNFORDVIL~2', 138.0000,1,  27,   1,   1,1.02395403, -40.024943, 1.10000, 0.90000, 1.10000, 0.90000
33336,'CORYDON 1 1 ', 138.0000,1,  27,   1,   1,1.04082751,  -9.827228, 1.10000, 0.90000, 1.10000, 0.90000
33337,'CORYDON 2 1 ', 138.0000,1,  27,   1,   1,1.03966093, -10.116917, 1.10000, 0.90000, 1.10000, 0.90000
33338,'HENDERSON~10', 138.0000,1,  27,   1,   1,1.01477671, -25.900072, 1.10000, 0.90000, 1.10000, 0.90000
33339,'HENDERSON~12', 138.0000,1,  27,   1,   1,1.03102756, -22.746427, 1.10000, 0.90000, 1.10000, 0.90000
33340,'HENDERSON~13', 138.0000,1,  27,   1,   1,1.03089547, -22.767652, 1.10000, 0.90000, 1.10000, 0.90000
33341,'HENDERSON~16', 138.0000,1,  27,   1,   1,1.02476799, -23.901803, 1.10000, 0.90000, 1.10000, 0.90000
33342,'HENDERSON~17', 138.0000,1,  27,   1,   1,1.02274191, -24.351146, 1.10000, 0.90000, 1.10000, 0.90000
33343,'REED 1      ', 138.0000,1,  27,   1,   1,1.01302195, -26.876077, 1.10000, 0.90000, 1.10000, 0.90000
33344,'EMINENCE 1 1', 138.0000,1,  27,   1,   1,1.02594578, -54.715170, 1.10000, 0.90000, 1.10000, 0.90000
33345,'EMINENCE 2 1', 138.0000,1,  27,   1,   1,1.02334976, -54.952772, 1.10000, 0.90000, 1.10000, 0.90000
33346,'EMINENCE 2 2', 138.0000,1,  27,   1,   1,1.02341449, -54.946690, 1.10000, 0.90000, 1.10000, 0.90000
33347,'LA GRANGE ~1', 138.0000,1,  27,   1,   1,1.04243529, -51.402788, 1.10000, 0.90000, 1.10000, 0.90000
33348,'LA GRANGE ~2', 138.0000,1,  27,   1,   1,1.04235256, -51.415813, 1.10000, 0.90000, 1.10000, 0.90000
33349,'LA GRANGE ~1', 138.0000,1,  27,   1,   1,1.03278470, -51.450217, 1.10000, 0.90000, 1.10000, 0.90000
33350,'LA GRANGE ~2', 138.0000,1,  27,   1,   1,1.03264689, -51.463723, 1.10000, 0.90000, 1.10000, 0.90000
33351,'LA GRANGE ~1', 138.0000,1,  27,   1,   1,1.04057670, -51.958291, 1.10000, 0.90000, 1.10000, 0.90000
33352,'LA GRANGE ~2', 138.0000,1,  27,   1,   1,1.04111218, -51.615268, 1.10000, 0.90000, 1.10000, 0.90000
33353,'PENDLETON ~1', 138.0000,1,  27,   1,   1,1.02812862, -53.404979, 1.10000, 0.90000, 1.10000, 0.90000
33354,'PENDLETON ~2', 138.0000,1,  27,   1,   1,1.02806664, -53.410262, 1.10000, 0.90000, 1.10000, 0.90000
33355,'PLEASUREVI~1', 138.0000,1,  27,   1,   1,1.02534592, -56.086262, 1.10000, 0.90000, 1.10000, 0.90000
33356,'PLEASUREVI~2', 138.0000,1,  27,   1,   1,1.02102065, -55.702030, 1.10000, 0.90000, 1.10000, 0.90000
33357,'PLEASUREVI~3', 138.0000,1,  27,   1,   1,1.02098346, -55.704403, 1.10000, 0.90000, 1.10000, 0.90000
33358,'CLINTON 33 1', 138.0000,1,  27,   1,   1,1.02805114,  -8.216981, 1.10000, 0.90000, 1.10000, 0.90000
33359,'HANSON 3 1  ', 138.0000,1,  27,   1,   1,1.03432369, -18.801662, 1.10000, 0.90000, 1.10000, 0.90000
33360,'HANSON 4 1  ', 138.0000,1,  27,   1,   1,1.03353274, -20.569564, 1.10000, 0.90000, 1.10000, 0.90000
33361,'MADISONVIL~4', 138.0000,1,  27,   1,   1,1.03527999, -20.305599, 1.10000, 0.90000, 1.10000, 0.90000
33362,'MADISONVIL~5', 138.0000,1,  27,   1,   1,1.03516042, -20.320494, 1.10000, 0.90000, 1.10000, 0.90000
33363,'MADISONVIL~6', 138.0000,1,  27,   1,   1,1.01106393, -26.498639, 1.10000, 0.90000, 1.10000, 0.90000
33364,'MADISONVIL~7', 138.0000,1,  27,   1,   1,1.01217246, -28.918075, 1.10000, 0.90000, 1.10000, 0.90000
33365,'MADISONVIL~8', 345.0000,1,  27,   1,   1,1.03867221, -17.642990, 1.10000, 0.90000, 1.10000, 0.90000
33366,'MADISONVIL~9', 138.0000,1,  27,   1,   1,1.03662145, -19.525361, 1.10000, 0.90000, 1.10000, 0.90000
33367,'MADISONVI~10', 345.0000,1,  27,   1,   1,1.03844821, -17.656521, 1.10000, 0.90000, 1.10000, 0.90000
33368,'ANNVILLE 2 1', 138.0000,1,  27,   1,   1,1.02393484, -53.251614, 1.10000, 0.90000, 1.10000, 0.90000
33369,'ANNVILLE 3 1', 138.0000,1,  27,   1,   1,1.02421653, -52.867501, 1.10000, 0.90000, 1.10000, 0.90000
33370,'MC KEE 1 1  ', 138.0000,1,  27,   1,   1,1.02110732, -55.049884, 1.10000, 0.90000, 1.10000, 0.90000
33371,'MC KEE 1 2  ', 138.0000,1,  27,   1,   1,1.02105820, -55.056652, 1.10000, 0.90000, 1.10000, 0.90000
33372,'MC KEE 2 1  ', 138.0000,1,  27,   1,   1,1.02207279, -55.288442, 1.10000, 0.90000, 1.10000, 0.90000
33373,'LOUISVILLE~3', 138.0000,1,  27,   1,   1,1.03475189, -53.263752, 1.10000, 0.90000, 1.10000, 0.90000
33374,'LOUISVILLE~4', 138.0000,1,  27,   1,   1,1.03459394, -53.285492, 1.10000, 0.90000, 1.10000, 0.90000
33375,'LOUISVILLE~5', 138.0000,1,  27,   1,   1,1.03130245, -52.031497, 1.10000, 0.90000, 1.10000, 0.90000
33376,'LOUISVILLE~6', 100.0000,1,  27,   1,   1,1.04049289, -54.821195, 1.10000, 0.90000, 1.10000, 0.90000
33377,'LOUISVILLE~7', 138.0000,1,  27,   1,   1,1.03109717, -52.052981, 1.10000, 0.90000, 1.10000, 0.90000
33378,'LOUISVILLE~8', 138.0000,1,  27,   1,   1,1.03794241, -52.332865, 1.10000, 0.90000, 1.10000, 0.90000
33379,'LOUISVILLE~9', 138.0000,1,  27,   1,   1,1.03934896, -51.863911, 1.10000, 0.90000, 1.10000, 0.90000
33380,'LOUISVILL~10', 138.0000,1,  27,   1,   1,1.03360689, -53.440387, 1.10000, 0.90000, 1.10000, 0.90000
33381,'LOUISVILL~11', 138.0000,1,  27,   1,   1,1.03749692, -52.389498, 1.10000, 0.90000, 1.10000, 0.90000
33382,'LOUISVILL~12', 138.0000,1,  27,   1,   1,1.03738773, -52.403394, 1.10000, 0.90000, 1.10000, 0.90000
33383,'LOUISVILL~13', 138.0000,1,  27,   1,   1,1.04029775, -52.727797, 1.10000, 0.90000, 1.10000, 0.90000
33384,'LOUISVILL~14', 138.0000,1,  27,   1,   1,1.03673673, -52.940858, 1.10000, 0.90000, 1.10000, 0.90000
33385,'LOUISVILL~15', 138.0000,1,  27,   1,   1,1.04184890, -51.980134, 1.10000, 0.90000, 1.10000, 0.90000
33386,'LOUISVILL~16', 138.0000,1,  27,   1,   1,1.03954196, -52.283875, 1.10000, 0.90000, 1.10000, 0.90000
33387,'LOUISVILLE~2', 138.0000,1,  27,   1,   1,1.03586817, -51.163557, 1.10000, 0.90000, 1.10000, 0.90000
33388,'LOUISVILLE~3', 100.0000,1,  27,   1,   1,1.03447270, -54.237791, 1.10000, 0.90000, 1.10000, 0.90000
33389,'LOUISVILLE~4',  13.8000,1,  27,   1,   1,1.03473234, -55.426903, 1.10000, 0.90000, 1.10000, 0.90000
33391,'LOUISVILLE~6', 138.0000,1,  27,   1,   1,1.03555703, -51.203818, 1.10000, 0.90000, 1.10000, 0.90000
33392,'LOUISVILLE~7', 138.0000,1,  27,   1,   1,1.03943062, -53.198496, 1.10000, 0.90000, 1.10000, 0.90000
33393,'LOUISVILLE~8', 138.0000,1,  27,   1,   1,1.03865814, -53.143636, 1.10000, 0.90000, 1.10000, 0.90000
33394,'LOUISVILLE~9', 138.0000,1,  27,   1,   1,1.04133868, -52.737854, 1.10000, 0.90000, 1.10000, 0.90000
33395,'LOUISVILL~10', 138.0000,1,  27,   1,   1,1.04118168, -52.754096, 1.10000, 0.90000, 1.10000, 0.90000
33396,'LOUISVILL~11', 138.0000,1,  27,   1,   1,1.03956330, -52.098443, 1.10000, 0.90000, 1.10000, 0.90000
33397,'LOUISVILL~12', 138.0000,1,  27,   1,   1,1.03542471, -53.766296, 1.10000, 0.90000, 1.10000, 0.90000
33398,'LOUISVILL~13', 138.0000,1,  27,   1,   1,1.03292203, -53.748442, 1.10000, 0.90000, 1.10000, 0.90000
33399,'LOUISVILL~14', 138.0000,1,  27,   1,   1,1.03155446, -51.105736, 1.10000, 0.90000, 1.10000, 0.90000
33400,'LOUISVILL~15', 138.0000,1,  27,   1,   1,1.02986515, -52.143809, 1.10000, 0.90000, 1.10000, 0.90000
33401,'LOUISVILL~16', 100.0000,1,  27,   1,   1,1.04374218, -55.114258, 1.10000, 0.90000, 1.10000, 0.90000
33402,'LOUISVILL~17', 138.0000,1,  27,   1,   1,1.02976525, -52.154474, 1.10000, 0.90000, 1.10000, 0.90000
33403,'LOUISVILL~18', 138.0000,1,  27,   1,   1,1.03570807, -51.144139, 1.10000, 0.90000, 1.10000, 0.90000
33404,'LOUISVILL~19', 138.0000,1,  27,   1,   1,1.03023195, -51.491294, 1.10000, 0.90000, 1.10000, 0.90000
33405,'LOUISVILL~20', 100.0000,1,  27,   1,   1,1.04253352, -54.455322, 1.10000, 0.90000, 1.10000, 0.90000
33406,'LOUISVILL~21', 138.0000,1,  27,   1,   1,1.03004742, -51.502379, 1.10000, 0.90000, 1.10000, 0.90000
33407,'LOUISVILL~23', 138.0000,1,  27,   1,   1,1.02711439, -50.245525, 1.10000, 0.90000, 1.10000, 0.90000
33408,'LOUISVILL~24', 138.0000,1,  27,   1,   1,1.04024279, -50.407418, 1.10000, 0.90000, 1.10000, 0.90000
33409,'LOUISVILL~25', 138.0000,1,  27,   1,   1,1.04012620, -50.419053, 1.10000, 0.90000, 1.10000, 0.90000
33410,'LOUISVILL~26', 138.0000,1,  27,   1,   1,1.03886378, -50.599838, 1.10000, 0.90000, 1.10000, 0.90000
33411,'LOUISVILL~27', 138.0000,1,  27,   1,   1,1.03331578, -51.826266, 1.10000, 0.90000, 1.10000, 0.90000
33412,'LOUISVILL~28', 100.0000,1,  27,   1,   1,1.03665328, -54.208582, 1.10000, 0.90000, 1.10000, 0.90000
33413,'LOUISVILL~29', 138.0000,1,  27,   1,   1,1.03351188, -51.757080, 1.10000, 0.90000, 1.10000, 0.90000
33414,'LOUISVILL~30', 138.0000,1,  27,   1,   1,1.02959335, -51.267400, 1.10000, 0.90000, 1.10000, 0.90000
33415,'LOUISVILL~31', 138.0000,1,  27,   1,   1,1.02952969, -51.277980, 1.10000, 0.90000, 1.10000, 0.90000
33416,'LOUISVILL~32', 138.0000,1,  27,   1,   1,1.03674960, -50.969986, 1.10000, 0.90000, 1.10000, 0.90000
33417,'LOUISVILL~33', 138.0000,1,  27,   1,   1,1.03666067, -50.979309, 1.10000, 0.90000, 1.10000, 0.90000
33418,'LOUISVILL~34', 138.0000,1,  27,   1,   1,1.03230834, -51.378940, 1.10000, 0.90000, 1.10000, 0.90000
33419,'LOUISVILL~35', 138.0000,1,  27,   1,   1,1.03222251, -51.393861, 1.10000, 0.90000, 1.10000, 0.90000
33420,'LOUISVILL~36', 138.0000,1,  27,   1,   1,1.03574812, -53.125635, 1.10000, 0.90000, 1.10000, 0.90000
33421,'LOUISVILL~37',  13.8000,1,  27,   1,   1,1.03547740, -53.171336, 1.10000, 0.90000, 1.10000, 0.90000
33422,'LOUISVILL~38',  13.8000,1,  27,   1,   1,1.02895248, -54.316622, 1.10000, 0.90000, 1.10000, 0.90000
33424,'LOUISVILL~40', 138.0000,1,  27,   1,   1,1.03584039, -53.115974, 1.10000, 0.90000, 1.10000, 0.90000
33425,'LOUISVILL~41', 138.0000,1,  27,   1,   1,1.03574812, -53.125635, 1.10000, 0.90000, 1.10000, 0.90000
33426,'LOUISVILL~42', 138.0000,1,  27,   1,   1,1.03144026, -51.512337, 1.10000, 0.90000, 1.10000, 0.90000
33427,'LOUISVILL~43', 138.0000,1,  27,   1,   1,1.03328931, -53.543885, 1.10000, 0.90000, 1.10000, 0.90000
33428,'LOUISVILL~45', 345.0000,1,  27,   1,   1,1.03601921, -43.607292, 1.10000, 0.90000, 1.10000, 0.90000
33429,'LOUISVILL~46', 230.0000,1,  27,   1,   1,1.03615284, -46.174210, 1.10000, 0.90000, 1.10000, 0.90000
33430,'LOUISVILL~47', 345.0000,1,  27,   1,   1,1.03580654, -43.638543, 1.10000, 0.90000, 1.10000, 0.90000
33431,'LOUISVILL~48', 138.0000,1,  27,   1,   1,1.03263557, -51.404345, 1.10000, 0.90000, 1.10000, 0.90000
33432,'LOUISVILL~49', 138.0000,1,  27,   1,   1,1.03237414, -51.431352, 1.10000, 0.90000, 1.10000, 0.90000
33433,'LOUISVILL~50', 138.0000,1,  27,   1,   1,1.03248274, -51.095655, 1.10000, 0.90000, 1.10000, 0.90000
33434,'LOUISVILL~51', 138.0000,1,  27,   1,   1,1.02889287, -51.110569, 1.10000, 0.90000, 1.10000, 0.90000
33435,'LOUISVILL~52', 138.0000,1,  27,   1,   1,1.03003085, -51.268824, 1.10000, 0.90000, 1.10000, 0.90000
33436,'LOUISVILL~53', 138.0000,1,  27,   1,   1,1.03015244, -51.257459, 1.10000, 0.90000, 1.10000, 0.90000
33437,'LOUISVILL~54', 138.0000,1,  27,   1,   1,1.03693497, -50.917131, 1.10000, 0.90000, 1.10000, 0.90000
33438,'LOUISVILL~55', 138.0000,1,  27,   1,   1,1.02709973, -50.379509, 1.10000, 0.90000, 1.10000, 0.90000
33439,'LOUISVILL~56', 138.0000,1,  27,   1,   1,1.02558053, -48.645413, 1.10000, 0.90000, 1.10000, 0.90000
33440,'LOUISVILL~57', 138.0000,1,  27,   1,   1,1.02510393, -48.940686, 1.10000, 0.90000, 1.10000, 0.90000
33441,'LOUISVILL~58', 138.0000,1,  27,   1,   1,1.03746641, -48.864427, 1.10000, 0.90000, 1.10000, 0.90000
33442,'LOUISVILL~61', 138.0000,1,  27,   1,   1,1.02912021, -49.513626, 1.10000, 0.90000, 1.10000, 0.90000
33443,'LOUISVILL~62', 138.0000,1,  27,   1,   1,1.02892578, -49.537487, 1.10000, 0.90000, 1.10000, 0.90000
33444,'LOUISVILL~63', 138.0000,1,  27,   1,   1,1.03695929, -52.806351, 1.10000, 0.90000, 1.10000, 0.90000
33445,'LOUISVILL~64', 138.0000,1,  27,   1,   1,1.03869629, -52.565337, 1.10000, 0.90000, 1.10000, 0.90000
33446,'LOUISVILL~65', 138.0000,1,  27,   1,   1,1.03855383, -52.584189, 1.10000, 0.90000, 1.10000, 0.90000
33447,'LOUISVILL~66', 138.0000,1,  27,   1,   1,1.03594780, -52.560864, 1.10000, 0.90000, 1.10000, 0.90000
33448,'LOUISVILL~67', 138.0000,1,  27,   1,   1,1.03207397, -53.346328, 1.10000, 0.90000, 1.10000, 0.90000
33449,'LOUISVILL~68', 138.0000,1,  27,   1,   1,1.03108835, -52.245442, 1.10000, 0.90000, 1.10000, 0.90000
33450,'LOUISVILL~69', 138.0000,1,  27,   1,   1,1.03342271, -53.129006, 1.10000, 0.90000, 1.10000, 0.90000
33451,'LOUISVILL~70', 345.0000,1,  27,   1,   1,1.02709281, -42.960145, 1.10000, 0.90000, 1.10000, 0.90000
33452,'LOUISVILL~71', 138.0000,1,  27,   1,   1,1.03362381, -52.060822, 1.10000, 0.90000, 1.10000, 0.90000
33453,'LOUISVILL~72', 138.0000,1,  27,   1,   1,1.03162777, -53.624939, 1.10000, 0.90000, 1.10000, 0.90000
33454,'LOUISVILL~73', 138.0000,1,  27,   1,   1,1.03144872, -53.641871, 1.10000, 0.90000, 1.10000, 0.90000
33455,'LOUISVILL~76', 138.0000,1,  27,   1,   1,1.03642547, -52.500457, 1.10000, 0.90000, 1.10000, 0.90000
33456,'LOUISVILL~77', 138.0000,1,  27,   1,   1,1.03614283, -52.518742, 1.10000, 0.90000, 1.10000, 0.90000
33457,'LOUISVILL~78', 138.0000,1,  27,   1,   1,1.03452873, -53.757168, 1.10000, 0.90000, 1.10000, 0.90000
33458,'LOUISVILL~79', 138.0000,1,  27,   1,   1,1.03642952, -52.021224, 1.10000, 0.90000, 1.10000, 0.90000
33459,'LOUISVILL~80', 138.0000,1,  27,   1,   1,1.03625667, -52.040530, 1.10000, 0.90000, 1.10000, 0.90000
33460,'LOUISVILL~81', 138.0000,1,  27,   1,   1,1.03606904, -52.531524, 1.10000, 0.90000, 1.10000, 0.90000
33461,'LOUISVILL~82', 138.0000,1,  27,   1,   1,1.03670216, -52.912789, 1.10000, 0.90000, 1.10000, 0.90000
33462,'LOUISVILL~83', 138.0000,1,  27,   1,   1,1.04063642, -52.098511, 1.10000, 0.90000, 1.10000, 0.90000
33463,'LOUISVILL~84', 138.0000,1,  27,   1,   1,1.04037082, -52.119958, 1.10000, 0.90000, 1.10000, 0.90000
33464,'LOUISVILL~85', 138.0000,1,  27,   1,   1,1.03674734, -53.091450, 1.10000, 0.90000, 1.10000, 0.90000
33465,'LOUISVILL~86', 138.0000,1,  27,   1,   1,1.04015911, -52.033064, 1.10000, 0.90000, 1.10000, 0.90000
33466,'LOUISVILL~87', 138.0000,1,  27,   1,   1,1.03913498, -52.668897, 1.10000, 0.90000, 1.10000, 0.90000
33467,'LOUISVILL~88', 138.0000,1,  27,   1,   1,1.03898931, -52.690723, 1.10000, 0.90000, 1.10000, 0.90000
33468,'LOUISVILL~89', 138.0000,1,  27,   1,   1,1.03301585, -53.209749, 1.10000, 0.90000, 1.10000, 0.90000
33469,'LOUISVILL~92', 138.0000,1,  27,   1,   1,1.03558099, -53.748405, 1.10000, 0.90000, 1.10000, 0.90000
33470,'LOUISVILL~93', 138.0000,1,  27,   1,   1,1.04188120, -51.887031, 1.10000, 0.90000, 1.10000, 0.90000
33471,'LOUISVILL~94', 138.0000,1,  27,   1,   1,1.04347193, -51.777970, 1.10000, 0.90000, 1.10000, 0.90000
33472,'LOUISVILL~95', 138.0000,1,  27,   1,   1,1.03735125, -53.654995, 1.10000, 0.90000, 1.10000, 0.90000
33473,'LOUISVILL~96', 138.0000,1,  27,   1,   1,1.03759146, -52.552022, 1.10000, 0.90000, 1.10000, 0.90000
33474,'LOUISVILL~97', 138.0000,1,  27,   1,   1,1.03743243, -52.568346, 1.10000, 0.90000, 1.10000, 0.90000
33475,'LOUISVILL~98', 138.0000,1,  27,   1,   1,1.04076779, -52.089157, 1.10000, 0.90000, 1.10000, 0.90000
33476,'LOUISVILL~99', 138.0000,1,  27,   1,   1,1.03846467, -52.115515, 1.10000, 0.90000, 1.10000, 0.90000
33477,'LOUISVIL~100', 138.0000,1,  27,   1,   1,1.03835821, -52.123574, 1.10000, 0.90000, 1.10000, 0.90000
33478,'LOUISVIL~101', 345.0000,1,  27,   1,   1,1.02399993, -46.235630, 1.10000, 0.90000, 1.10000, 0.90000
33479,'LOUISVIL~102', 230.0000,1,  27,   1,   1,1.04367781, -48.265252, 1.10000, 0.90000, 1.10000, 0.90000
33480,'LOUISVIL~103', 138.0000,1,  27,   1,   1,1.04435444, -51.622119, 1.10000, 0.90000, 1.10000, 0.90000
33481,'LOUISVIL~104', 230.0000,1,  27,   1,   1,1.04362452, -48.273127, 1.10000, 0.90000, 1.10000, 0.90000
33482,'LOUISVIL~105', 230.0000,1,  27,   1,   1,1.04334867, -48.416978, 1.10000, 0.90000, 1.10000, 0.90000
33483,'LOUISVIL~106', 138.0000,1,  27,   1,   1,1.03431726, -53.236636, 1.10000, 0.90000, 1.10000, 0.90000
33484,'LOUISVIL~107', 138.0000,1,  27,   1,   1,1.03424299, -53.244525, 1.10000, 0.90000, 1.10000, 0.90000
33485,'LOUISVIL~108', 138.0000,1,  27,   1,   1,1.03820086, -51.087595, 1.10000, 0.90000, 1.10000, 0.90000
33486,'LOUISVIL~109', 138.0000,1,  27,   1,   1,1.03833449, -51.068252, 1.10000, 0.90000, 1.10000, 0.90000
33487,'LOUISVIL~111', 138.0000,1,  27,   1,   1,1.03135574, -53.479968, 1.10000, 0.90000, 1.10000, 0.90000
33488,'LOUISVIL~112',  18.0000,1,  27,   1,   1,1.03135574, -53.479968, 1.10000, 0.90000, 1.10000, 0.90000
33489,'LOUISVIL~113',  18.0000,1,  27,   1,   1,1.03135574, -53.479968, 1.10000, 0.90000, 1.10000, 0.90000
33491,'LOUISVIL~115', 138.0000,1,  27,   1,   1,1.03151500, -53.463818, 1.10000, 0.90000, 1.10000, 0.90000
33492,'LOUISVIL~116', 138.0000,1,  27,   1,   1,1.03121114, -53.495664, 1.10000, 0.90000, 1.10000, 0.90000
33493,'LOUISVIL~117', 138.0000,1,  27,   1,   1,1.02049470, -54.284848, 1.10000, 0.90000, 1.10000, 0.90000
33494,'LOUISVIL~118', 138.0000,1,  27,   1,   1,1.03762627, -50.958050, 1.10000, 0.90000, 1.10000, 0.90000
33495,'LOUISVIL~119', 138.0000,1,  27,   1,   1,1.03375089, -48.809041, 1.10000, 0.90000, 1.10000, 0.90000
33496,'LOUISVIL~120', 138.0000,1,  27,   1,   1,1.02758276, -49.903100, 1.10000, 0.90000, 1.10000, 0.90000
33497,'LOUISVIL~121', 138.0000,1,  27,   1,   1,1.02771735, -49.889474, 1.10000, 0.90000, 1.10000, 0.90000
33498,'LOUISVIL~122', 138.0000,1,  27,   1,   1,1.02715731, -49.766701, 1.10000, 0.90000, 1.10000, 0.90000
33499,'LOUISVIL~123', 138.0000,1,  27,   1,   1,1.03708410, -52.434816, 1.10000, 0.90000, 1.10000, 0.90000
33500,'LOUISVIL~124', 138.0000,1,  27,   1,   1,1.03688645, -52.454265, 1.10000, 0.90000, 1.10000, 0.90000
33501,'LOUISVIL~125', 345.0000,1,  27,   1,   1,1.02914870, -43.438555, 1.10000, 0.90000, 1.10000, 0.90000
33502,'LOUISVIL~126', 138.0000,1,  27,   1,   1,1.03060043, -52.492125, 1.10000, 0.90000, 1.10000, 0.90000
33503,'LOUISVIL~127',  13.8000,1,  27,   1,   1,1.07498503, -64.707334, 1.10000, 0.90000, 1.10000, 0.90000
33505,'LOUISVIL~129', 345.0000,1,  27,   1,   1,1.02904809, -43.459705, 1.10000, 0.90000, 1.10000, 0.90000
33506,'LOUISVIL~130', 138.0000,1,  27,   1,   1,1.04130435, -53.540985, 1.10000, 0.90000, 1.10000, 0.90000
33507,'LOUISVIL~131', 138.0000,1,  27,   1,   1,1.04113460, -53.561012, 1.10000, 0.90000, 1.10000, 0.90000
33508,'PROSPECT 4 1', 138.0000,1,  27,   1,   1,1.02688956, -52.274901, 1.10000, 0.90000, 1.10000, 0.90000
33509,'PROSPECT 5 1', 138.0000,1,  27,   1,   1,1.03802729, -52.670386, 1.10000, 0.90000, 1.10000, 0.90000
33510,'PROSPECT 6 1', 138.0000,1,  27,   1,   1,1.02453899, -52.772313, 1.10000, 0.90000, 1.10000, 0.90000
33511,'PROSPECT 6 2', 100.0000,1,  27,   1,   1,1.02116656, -58.516505, 1.10000, 0.90000, 1.10000, 0.90000
33512,'PROSPECT 6 3',  13.8000,1,  27,   1,   1,1.02101874, -57.699956, 1.10000, 0.90000, 1.10000, 0.90000
33514,'PROSPECT 6 5', 138.0000,1,  27,   1,   1,1.02446949, -52.782964, 1.10000, 0.90000, 1.10000, 0.90000
33515,'NICHOLASVI~1', 138.0000,1,  27,   1,   1,1.02594149, -55.044081, 1.10000, 0.90000, 1.10000, 0.90000
33516,'NICHOLASVI~2', 138.0000,1,  27,   1,   1,1.02616084, -55.019496, 1.10000, 0.90000, 1.10000, 0.90000
33517,'NICHOLASVI~3', 138.0000,1,  27,   1,   1,1.03015602, -56.794471, 1.10000, 0.90000, 1.10000, 0.90000
33518,'NICHOLASVI~4', 138.0000,1,  27,   1,   1,1.02989268, -56.817776, 1.10000, 0.90000, 1.10000, 0.90000
33519,'NICHOLASVI~5', 138.0000,1,  27,   1,   1,1.03335547, -53.756642, 1.10000, 0.90000, 1.10000, 0.90000
33520,'NICHOLASVI~6', 138.0000,1,  27,   1,   1,1.03292108, -54.170097, 1.10000, 0.90000, 1.10000, 0.90000
33521,'VERSAILLES~1', 138.0000,1,  27,   1,   1,1.01646841, -57.266765, 1.10000, 0.90000, 1.10000, 0.90000
33522,'VERSAILLES~2', 138.0000,1,  27,   1,   1,1.01637220, -57.278779, 1.10000, 0.90000, 1.10000, 0.90000
33523,'VERSAILLE~13', 138.0000,1,  27,   1,   1,1.02084327, -56.182056, 1.10000, 0.90000, 1.10000, 0.90000
33524,'VERSAILLE~14', 138.0000,1,  27,   1,   1,1.01410329, -57.739318, 1.10000, 0.90000, 1.10000, 0.90000
33525,'VERSAILLE~15', 138.0000,1,  27,   1,   1,1.02211154, -55.897414, 1.10000, 0.90000, 1.10000, 0.90000
33526,'VERSAILLE~16', 138.0000,1,  27,   1,   1,1.02198207, -55.920439, 1.10000, 0.90000, 1.10000, 0.90000
33527,'WILMORE 1 1 ', 138.0000,1,  27,   1,   1,1.02983379, -55.094830, 1.10000, 0.90000, 1.10000, 0.90000
33528,'WILMORE 2 1 ', 138.0000,1,  27,   1,   1,1.03011310, -54.235025, 1.10000, 0.90000, 1.10000, 0.90000
33529,'WILMORE 2 2 ', 138.0000,1,  27,   1,   1,1.03003788, -54.239932, 1.10000, 0.90000, 1.10000, 0.90000
33530,'FLATGAP 1   ', 138.0000,1,  27,   1,   1,1.03848839, -59.415167, 1.10000, 0.90000, 1.10000, 0.90000
33531,'FLATGAP 2   ', 138.0000,1,  27,   1,   1,1.03846049, -59.418998, 1.10000, 0.90000, 1.10000, 0.90000
33532,'HAGERHILL 1 ', 138.0000,1,  27,   1,   1,1.03669333, -59.971602, 1.10000, 0.90000, 1.10000, 0.90000
33533,'HAGERHILL 2 ', 138.0000,1,  27,   1,   1,1.03665209, -59.975263, 1.10000, 0.90000, 1.10000, 0.90000
33534,'PAINTSVILL~1', 138.0000,1,  27,   1,   1,1.03679383, -59.849273, 1.10000, 0.90000, 1.10000, 0.90000
33535,'PAINTSVILL~2', 138.0000,1,  27,   1,   1,1.03765762, -59.419552, 1.10000, 0.90000, 1.10000, 0.90000
33536,'PAINTSVILL~3', 345.0000,1,  27,   1,   1,1.03811622, -55.673029, 1.10000, 0.90000, 1.10000, 0.90000
33537,'PAINTSVILL~4', 138.0000,1,  27,   1,   1,1.03923428, -58.491739, 1.10000, 0.90000, 1.10000, 0.90000
33538,'PAINTSVILL~5', 345.0000,1,  27,   1,   1,1.03877532, -55.559122, 1.10000, 0.90000, 1.10000, 0.90000
33539,'STAFFORDSV~1', 138.0000,1,  27,   1,   1,1.03876972, -59.092830, 1.10000, 0.90000, 1.10000, 0.90000
33540,'STAFFORDSV~2', 138.0000,1,  27,   1,   1,1.03872395, -59.098779, 1.10000, 0.90000, 1.10000, 0.90000
33541,'STAFFORDSV~3', 138.0000,1,  27,   1,   1,1.03645229, -59.835374, 1.10000, 0.90000, 1.10000, 0.90000
33542,'COVINGTON~14', 138.0000,1,  27,   1,   1,1.02648926, -64.920176, 1.10000, 0.90000, 1.10000, 0.90000
33543,'COVINGTON~15', 138.0000,1,  27,   1,   1,1.02629101, -64.946636, 1.10000, 0.90000, 1.10000, 0.90000
33544,'COVINGTON~16', 138.0000,1,  27,   1,   1,1.01445770, -63.961272, 1.10000, 0.90000, 1.10000, 0.90000
33545,'COVINGTON~18', 138.0000,1,  27,   1,   1,1.03136921, -64.787848, 1.10000, 0.90000, 1.10000, 0.90000
33546,'COVINGTON~19', 100.0000,1,  27,   1,   1,1.01468873, -69.651093, 1.10000, 0.90000, 1.10000, 0.90000
33547,'COVINGTON~20',  13.8000,1,  27,   1,   1,1.00436139, -76.024254, 1.10000, 0.90000, 1.10000, 0.90000
33549,'COVINGTON~22', 138.0000,1,  27,   1,   1,1.03112388, -64.801304, 1.10000, 0.90000, 1.10000, 0.90000
33550,'COVINGTON~23', 138.0000,1,  27,   1,   1,1.03197348, -64.727585, 1.10000, 0.90000, 1.10000, 0.90000
33551,'COVINGTON~24', 138.0000,1,  27,   1,   1,1.01554692, -65.465328, 1.10000, 0.90000, 1.10000, 0.90000
33552,'COVINGTON~25', 138.0000,1,  27,   1,   1,1.01573789, -65.439899, 1.10000, 0.90000, 1.10000, 0.90000
33553,'COVINGTON~26', 138.0000,1,  27,   1,   1,1.03715146, -64.727080, 1.10000, 0.90000, 1.10000, 0.90000
33554,'COVINGTON~27', 138.0000,1,  27,   1,   1,1.03624701, -64.253400, 1.10000, 0.90000, 1.10000, 0.90000
33555,'COVINGTON~28', 100.0000,1,  27,   1,   1,1.01139081, -68.842009, 1.10000, 0.90000, 1.10000, 0.90000
33556,'COVINGTON~29',  13.8000,1,  27,   1,   1,0.98354012, -76.649933, 1.10000, 0.90000, 1.10000, 0.90000
33558,'COVINGTON~31', 138.0000,1,  27,   1,   1,1.03648460, -64.202521, 1.10000, 0.90000, 1.10000, 0.90000
33559,'COVINGTON~32', 138.0000,1,  27,   1,   1,1.03624701, -64.253400, 1.10000, 0.90000, 1.10000, 0.90000
33560,'FT MITCHEL~1', 138.0000,1,  27,   1,   1,1.03166246, -63.719531, 1.10000, 0.90000, 1.10000, 0.90000
33561,'FT MITCHEL~2', 138.0000,1,  27,   1,   1,1.03429270, -62.058143, 1.10000, 0.90000, 1.10000, 0.90000
33562,'FT MITCHEL~3', 138.0000,1,  27,   1,   1,1.01271415, -64.193369, 1.10000, 0.90000, 1.10000, 0.90000
33563,'INDEPENDE~67', 138.0000,1,  27,   1,   1,1.03456879, -61.588191, 1.10000, 0.90000, 1.10000, 0.90000
33564,'INDEPENDE~74', 345.0000,1,  27,   1,   1,1.02845573, -56.825019, 1.10000, 0.90000, 1.10000, 0.90000
33565,'INDEPENDE~75', 138.0000,1,  27,   1,   1,1.03855395, -61.075401, 1.10000, 0.90000, 1.10000, 0.90000
33566,'INDEPENDE~76', 345.0000,1,  27,   1,   1,1.03169858, -56.370654, 1.10000, 0.90000, 1.10000, 0.90000
33567,'INDEPENDE~77', 138.0000,1,  27,   1,   1,1.03151202, -63.548497, 1.10000, 0.90000, 1.10000, 0.90000
33568,'INDEPENDE~78', 138.0000,1,  27,   1,   1,1.03168428, -63.533054, 1.10000, 0.90000, 1.10000, 0.90000
33569,'INDEPENDE~79', 138.0000,1,  27,   1,   1,1.02685666, -63.755848, 1.10000, 0.90000, 1.10000, 0.90000
33570,'LATONIA 1 1 ', 138.0000,1,  27,   1,   1,1.03154016, -64.140947, 1.10000, 0.90000, 1.10000, 0.90000
33571,'LATONIA 1 2 ', 138.0000,1,  27,   1,   1,1.03141809, -64.154123, 1.10000, 0.90000, 1.10000, 0.90000
33572,'LATONIA 2 1 ', 138.0000,1,  27,   1,   1,1.02714133, -64.955823, 1.10000, 0.90000, 1.10000, 0.90000
33573,'LATONIA 3 1 ', 138.0000,1,  27,   1,   1,1.02722764, -64.401191, 1.10000, 0.90000, 1.10000, 0.90000
33574,'LATONIA 4 1 ', 138.0000,1,  27,   1,   1,1.02418280, -65.042423, 1.10000, 0.90000, 1.10000, 0.90000
33575,'LATONIA 4 2 ', 138.0000,1,  27,   1,   1,1.02397048, -65.053017, 1.10000, 0.90000, 1.10000, 0.90000
33576,'BULAN 1     ', 138.0000,1,  27,   1,   1,1.03604615, -58.085261, 1.10000, 0.90000, 1.10000, 0.90000
33577,'HAZARD 1 1  ', 138.0000,1,  27,   1,   1,1.03746331, -56.692462, 1.10000, 0.90000, 1.10000, 0.90000
33578,'HAZARD 2 1  ', 345.0000,1,  27,   1,   1,1.03978312, -53.359162, 1.10000, 0.90000, 1.10000, 0.90000
33579,'HAZARD 2 2  ', 138.0000,1,  27,   1,   1,1.04045808, -55.475309, 1.10000, 0.90000, 1.10000, 0.90000
33580,'HAZARD 2 3  ', 345.0000,1,  27,   1,   1,1.03965139, -53.377092, 1.10000, 0.90000, 1.10000, 0.90000
33581,'HAZARD 3 1  ', 138.0000,1,  27,   1,   1,1.03932393, -56.410778, 1.10000, 0.90000, 1.10000, 0.90000
33582,'HAZARD 3 2  ', 138.0000,1,  27,   1,   1,1.03943050, -56.400793, 1.10000, 0.90000, 1.10000, 0.90000
33583,'HINDMAN 1   ', 138.0000,1,  27,   1,   1,1.03674495, -60.166891, 1.10000, 0.90000, 1.10000, 0.90000
33584,'KITE 2 1    ', 138.0000,1,  27,   1,   1,1.03991735, -60.117945, 1.10000, 0.90000, 1.10000, 0.90000
33585,'MOUSIE 1    ', 138.0000,1,  27,   1,   1,1.03637159, -59.788710, 1.10000, 0.90000, 1.10000, 0.90000
33586,'PINE TOP 1  ', 138.0000,1,  27,   1,   1,1.03722239, -60.355240, 1.10000, 0.90000, 1.10000, 0.90000
33587,'PINE TOP 2  ', 138.0000,1,  27,   1,   1,1.03718638, -60.361203, 1.10000, 0.90000, 1.10000, 0.90000
33588,'BARBOURVIL~1', 138.0000,1,  27,   1,   1,1.02877009, -49.389631, 1.10000, 0.90000, 1.10000, 0.90000
33589,'BARBOURVIL~2', 138.0000,1,  27,   1,   1,1.02883756, -49.379802, 1.10000, 0.90000, 1.10000, 0.90000
33590,'BARBOURVIL~3', 138.0000,1,  27,   1,   1,1.02798378, -49.670147, 1.10000, 0.90000, 1.10000, 0.90000
33591,'BARBOURVIL~4', 138.0000,1,  27,   1,   1,1.02643204, -50.100083, 1.10000, 0.90000, 1.10000, 0.90000
33592,'BARBOURVIL~5', 138.0000,1,  27,   1,   1,1.02652395, -50.082864, 1.10000, 0.90000, 1.10000, 0.90000
33593,'BIMBLE 1    ', 138.0000,1,  27,   1,   1,1.03108978, -49.219392, 1.10000, 0.90000, 1.10000, 0.90000
33594,'CORBIN 1 1  ', 138.0000,1,  27,   1,   1,1.03137493, -50.714742, 1.10000, 0.90000, 1.10000, 0.90000
33595,'CORBIN 2 1  ', 345.0000,1,  27,   1,   1,1.04143906, -45.165558, 1.10000, 0.90000, 1.10000, 0.90000
33596,'CORBIN 3 1  ', 138.0000,1,  27,   1,   1,1.03094411, -50.973087, 1.10000, 0.90000, 1.10000, 0.90000
33597,'CORBIN 4 1  ', 138.0000,1,  27,   1,   1,1.03127658, -50.315825, 1.10000, 0.90000, 1.10000, 0.90000
33598,'FLAT LICK ~1', 138.0000,1,  27,   1,   1,1.02664840, -50.861912, 1.10000, 0.90000, 1.10000, 0.90000
33599,'FLAT LICK ~2', 138.0000,1,  27,   1,   1,1.02660620, -50.865016, 1.10000, 0.90000, 1.10000, 0.90000
33600,'FLAT LICK ~3', 138.0000,1,  27,   1,   1,1.03187084, -49.302245, 1.10000, 0.90000, 1.10000, 0.90000
33601,'FLAT LICK ~4', 138.0000,1,  27,   1,   1,1.03175616, -49.310544, 1.10000, 0.90000, 1.10000, 0.90000
33602,'GRAY 6 1    ', 138.0000,1,  27,   1,   1,1.02606535, -50.397476, 1.10000, 0.90000, 1.10000, 0.90000
33603,'GRAY 6 2    ', 138.0000,1,  27,   1,   1,1.02614260, -50.389953, 1.10000, 0.90000, 1.10000, 0.90000
33604,'ROCKHOLDS 1 ', 138.0000,1,  27,   1,   1,1.02763164, -49.521170, 1.10000, 0.90000, 1.10000, 0.90000
33605,'HODGENVILL~1', 138.0000,1,  27,   1,   1,1.00516284, -48.237118, 1.10000, 0.90000, 1.10000, 0.90000
33606,'HODGENVILL~2', 138.0000,1,  27,   1,   1,1.01320410, -49.339470, 1.10000, 0.90000, 1.10000, 0.90000
33607,'HODGENVILL~3', 138.0000,1,  27,   1,   1,1.01301014, -49.349380, 1.10000, 0.90000, 1.10000, 0.90000
33608,'EAST BERNS~1', 138.0000,1,  27,   1,   1,1.02081192, -54.448864, 1.10000, 0.90000, 1.10000, 0.90000
33609,'EAST BERNS~2', 138.0000,1,  27,   1,   1,1.02121401, -54.133887, 1.10000, 0.90000, 1.10000, 0.90000
33610,'EAST BERNS~3', 138.0000,1,  27,   1,   1,1.02251458, -53.478752, 1.10000, 0.90000, 1.10000, 0.90000
33611,'EAST BERNS~4', 138.0000,1,  27,   1,   1,1.02248049, -53.483141, 1.10000, 0.90000, 1.10000, 0.90000
33612,'LILY 1      ', 138.0000,1,  27,   1,   1,1.02440882, -51.223413, 1.10000, 0.90000, 1.10000, 0.90000
33613,'LOUISA 4 1  ', 138.0000,1,  27,   1,   1,1.03821588, -60.258654, 1.10000, 0.90000, 1.10000, 0.90000
33614,'LOUISA 4 2  ',  18.0000,1,  27,   1,   1,1.02405190, -61.628353, 1.10000, 0.90000, 1.10000, 0.90000
33615,'LOUISA 4 3  ',  18.0000,1,  27,   1,   1,1.03961420, -60.128416, 1.10000, 0.90000, 1.10000, 0.90000
33617,'LOUISA 4 5  ', 138.0000,1,  27,   1,   1,1.03835058, -60.249870, 1.10000, 0.90000, 1.10000, 0.90000
33618,'LOUISA 4 7  ', 138.0000,1,  27,   1,   1,1.03821588, -60.258654, 1.10000, 0.90000, 1.10000, 0.90000
33619,'LOUISA 5 1  ', 138.0000,1,  27,   1,   1,1.04082525, -59.412209, 1.10000, 0.90000, 1.10000, 0.90000
33620,'LOUISA 6 1  ', 138.0000,1,  27,   1,   1,1.04004860, -59.529921, 1.10000, 0.90000, 1.10000, 0.90000
33621,'LOUISA 6 2  ', 138.0000,1,  27,   1,   1,1.04018247, -59.520031, 1.10000, 0.90000, 1.10000, 0.90000
33622,'HYDEN 1 1   ', 138.0000,1,  27,   1,   1,1.03555608, -53.817174, 1.10000, 0.90000, 1.10000, 0.90000
33623,'HYDEN 2 1   ', 138.0000,1,  27,   1,   1,1.03579199, -53.976724, 1.10000, 0.90000, 1.10000, 0.90000
33624,'HYDEN 3 1   ', 138.0000,1,  27,   1,   1,1.03486478, -54.537240, 1.10000, 0.90000, 1.10000, 0.90000
33625,'STINNETT 1 1', 138.0000,1,  27,   1,   1,1.03148055, -51.536967, 1.10000, 0.90000, 1.10000, 0.90000
33626,'WOOTON 1    ', 138.0000,1,  27,   1,   1,1.03440809, -55.171652, 1.10000, 0.90000, 1.10000, 0.90000
33627,'WOOTON 2    ', 138.0000,1,  27,   1,   1,1.03437376, -55.175436, 1.10000, 0.90000, 1.10000, 0.90000
33628,'EOLIA 1 1   ', 138.0000,1,  27,   1,   1,1.03645468, -57.558284, 1.10000, 0.90000, 1.10000, 0.90000
33629,'EOLIA 1 2   ', 138.0000,1,  27,   1,   1,1.03642941, -57.561228, 1.10000, 0.90000, 1.10000, 0.90000
33630,'JENKINS 1 1 ', 138.0000,1,  27,   1,   1,1.03685987, -60.523645, 1.10000, 0.90000, 1.10000, 0.90000
33631,'JENKINS 1 2 ', 138.0000,1,  27,   1,   1,1.03691041, -60.517587, 1.10000, 0.90000, 1.10000, 0.90000
33632,'JENKINS 2 1 ', 345.0000,1,  27,   1,   1,1.03797877, -57.354041, 1.10000, 0.90000, 1.10000, 0.90000
33633,'JENKINS 2 2 ', 345.0000,1,  27,   1,   1,1.03788531, -57.362053, 1.10000, 0.90000, 1.10000, 0.90000
33634,'JENKINS 3 1 ', 138.0000,1,  27,   1,   1,1.04074061, -58.834218, 1.10000, 0.90000, 1.10000, 0.90000
33635,'JENKINS 3 2 ', 138.0000,1,  27,   1,   1,1.04068685, -58.839375, 1.10000, 0.90000, 1.10000, 0.90000
33636,'JEREMIAH 1  ', 138.0000,1,  27,   1,   1,1.03612268, -59.034001, 1.10000, 0.90000, 1.10000, 0.90000
33637,'MAYKING 1   ', 138.0000,1,  27,   1,   1,1.03815842, -58.883880, 1.10000, 0.90000, 1.10000, 0.90000
33638,'WHITESBURG~1', 138.0000,1,  27,   1,   1,1.03588939, -58.091073, 1.10000, 0.90000, 1.10000, 0.90000
33639,'WHITESBURG~2', 138.0000,1,  27,   1,   1,1.03579199, -58.101004, 1.10000, 0.90000, 1.10000, 0.90000
33640,'WHITESBURG~3', 138.0000,1,  27,   1,   1,1.03948772, -59.410276, 1.10000, 0.90000, 1.10000, 0.90000
33641,'WHITESBURG~4', 138.0000,1,  27,   1,   1,1.03939617, -59.421389, 1.10000, 0.90000, 1.10000, 0.90000
33642,'WHITESBURG~5', 138.0000,1,  27,   1,   1,1.03609776, -58.547425, 1.10000, 0.90000, 1.10000, 0.90000
33643,'TOLLESBORO~1', 138.0000,1,  27,   1,   1,1.03557348, -61.445051, 1.10000, 0.90000, 1.10000, 0.90000
33644,'TOLLESBORO~2', 138.0000,1,  27,   1,   1,1.03575850, -63.761312, 1.10000, 0.90000, 1.10000, 0.90000
33645,'VANCEBURG ~1', 138.0000,1,  27,   1,   1,1.03419745, -64.120136, 1.10000, 0.90000, 1.10000, 0.90000
33646,'VANCEBURG ~2', 138.0000,1,  27,   1,   1,1.03413546, -64.125948, 1.10000, 0.90000, 1.10000, 0.90000
33647,'VANCEBURG ~3', 138.0000,1,  27,   1,   1,1.03385103, -62.372126, 1.10000, 0.90000, 1.10000, 0.90000
33648,'EUBANK 1 1  ', 138.0000,1,  27,   1,   1,1.03876889, -49.806129, 1.10000, 0.90000, 1.10000, 0.90000
33649,'EUBANK 2 1  ', 138.0000,1,  27,   1,   1,1.03903937, -51.012890, 1.10000, 0.90000, 1.10000, 0.90000
33650,'EUBANK 3 1  ', 138.0000,1,  27,   1,   1,1.03642452, -51.453782, 1.10000, 0.90000, 1.10000, 0.90000
33651,'EUBANK 3 2  ', 138.0000,1,  27,   1,   1,1.03651512, -51.440880, 1.10000, 0.90000, 1.10000, 0.90000
33652,'GRAND RIVE~2', 138.0000,1,  27,   1,   1,1.02891767,  -8.654036, 1.10000, 0.90000, 1.10000, 0.90000
33653,'SMITHLAND ~1', 138.0000,1,  27,   1,   1,1.02244580,  -7.464209, 1.10000, 0.90000, 1.10000, 0.90000
33654,'SMITHLAND ~2', 138.0000,1,  27,   1,   1,1.02249885,  -7.457651, 1.10000, 0.90000, 1.10000, 0.90000
33655,'ADAIRVILLE~1', 138.0000,1,  27,   1,   1,1.02477968, -24.653648, 1.10000, 0.90000, 1.10000, 0.90000
33656,'ADAIRVILLE~2', 138.0000,1,  27,   1,   1,1.02520955, -25.110692, 1.10000, 0.90000, 1.10000, 0.90000
33657,'ADAIRVILLE~3', 138.0000,1,  27,   1,   1,1.02517450, -25.114913, 1.10000, 0.90000, 1.10000, 0.90000
33658,'AUBURN 20 1 ', 138.0000,1,  27,   1,   1,1.02633595, -25.630461, 1.10000, 0.90000, 1.10000, 0.90000
33659,'AUBURN 21 1 ', 138.0000,1,  27,   1,   1,1.02831936, -26.431575, 1.10000, 0.90000, 1.10000, 0.90000
33660,'AUBURN 21 2 ', 138.0000,1,  27,   1,   1,1.02828610, -26.435424, 1.10000, 0.90000, 1.10000, 0.90000
33661,'ROCKFIELD 1 ', 138.0000,1,  27,   1,   1,1.03463209, -28.176603, 1.10000, 0.90000, 1.10000, 0.90000
33662,'RUSSELLVI~39', 138.0000,1,  27,   1,   1,1.02494514, -23.381790, 1.10000, 0.90000, 1.10000, 0.90000
33663,'RUSSELLVI~40', 138.0000,1,  27,   1,   1,1.02438474, -23.931513, 1.10000, 0.90000, 1.10000, 0.90000
33664,'RUSSELLVI~41', 138.0000,1,  27,   1,   1,1.02429247, -23.941973, 1.10000, 0.90000, 1.10000, 0.90000
33665,'RUSSELLVI~42', 345.0000,1,  27,   1,   1,1.02308238, -22.497089, 1.10000, 0.90000, 1.10000, 0.90000
33666,'RUSSELLVI~43', 138.0000,1,  27,   1,   1,1.02509665, -24.097000, 1.10000, 0.90000, 1.10000, 0.90000
33667,'RUSSELLVI~44', 345.0000,1,  27,   1,   1,1.02320957, -22.433596, 1.10000, 0.90000, 1.10000, 0.90000
33668,'KUTTAWA 1 1 ', 138.0000,1,  27,   1,   1,1.02828860,  -7.651789, 1.10000, 0.90000, 1.10000, 0.90000
33669,'RICHMOND ~16', 138.0000,1,  27,   1,   1,1.04061770, -53.642011, 1.10000, 0.90000, 1.10000, 0.90000
33670,'RICHMOND ~17', 345.0000,1,  27,   1,   1,1.03756332, -49.761323, 1.10000, 0.90000, 1.10000, 0.90000
33671,'RICHMOND ~18', 138.0000,1,  27,   1,   1,1.04286039, -53.383167, 1.10000, 0.90000, 1.10000, 0.90000
33672,'RICHMOND ~19', 345.0000,1,  27,   1,   1,1.03725934, -49.786898, 1.10000, 0.90000, 1.10000, 0.90000
33673,'RICHMOND ~20', 138.0000,1,  27,   1,   1,1.03919303, -53.832915, 1.10000, 0.90000, 1.10000, 0.90000
33674,'RICHMOND ~21', 138.0000,1,  27,   1,   1,1.03902757, -53.856646, 1.10000, 0.90000, 1.10000, 0.90000
33675,'RICHMOND 4~1', 138.0000,1,  27,   1,   1,1.02310741, -55.276892, 1.10000, 0.90000, 1.10000, 0.90000
33676,'RICHMOND 4~2', 138.0000,1,  27,   1,   1,1.03302932, -54.420167, 1.10000, 0.90000, 1.10000, 0.90000
33677,'WACO 2 1    ', 138.0000,1,  27,   1,   1,1.03418744, -54.699526, 1.10000, 0.90000, 1.10000, 0.90000
33678,'SALYERSVIL~1', 138.0000,1,  27,   1,   1,1.03564215, -60.277594, 1.10000, 0.90000, 1.10000, 0.90000
33679,'SALYERSVIL~2', 138.0000,1,  27,   1,   1,1.03454876, -60.542216, 1.10000, 0.90000, 1.10000, 0.90000
33680,'SALYERSVIL~3', 138.0000,1,  27,   1,   1,1.03464615, -60.531684, 1.10000, 0.90000, 1.10000, 0.90000
33681,'SALYERSVIL~4', 138.0000,1,  27,   1,   1,1.03643227, -60.111279, 1.10000, 0.90000, 1.10000, 0.90000
33682,'LEBANON 29 1', 138.0000,1,  27,   1,   1,1.02274549, -49.880376, 1.10000, 0.90000, 1.10000, 0.90000
33683,'LEBANON 30 1', 345.0000,1,  27,   1,   1,1.02954650, -38.922349, 1.10000, 0.90000, 1.10000, 0.90000
33684,'LEBANON 31 1', 138.0000,1,  27,   1,   1,1.02310455, -49.623438, 1.10000, 0.90000, 1.10000, 0.90000
33685,'LORETTO 6 1 ', 138.0000,1,  27,   1,   1,1.02752936, -47.132373, 1.10000, 0.90000, 1.10000, 0.90000
33686,'LORETTO 6 2 ', 138.0000,1,  27,   1,   1,1.02747118, -47.138831, 1.10000, 0.90000, 1.10000, 0.90000
33687,'RAYWICK 1   ', 138.0000,1,  27,   1,   1,1.02382696, -49.984690, 1.10000, 0.90000, 1.10000, 0.90000
33688,'RAYWICK 2   ', 138.0000,1,  27,   1,   1,1.02379453, -49.987358, 1.10000, 0.90000, 1.10000, 0.90000
33689,'SPRINGFI~105', 138.0000,1,  27,   1,   1,1.02318156, -49.927566, 1.10000, 0.90000, 1.10000, 0.90000
33690,'SPRINGFI~106', 138.0000,1,  27,   1,   1,1.02628505, -50.152262, 1.10000, 0.90000, 1.10000, 0.90000
33691,'SPRINGFI~107', 138.0000,1,  27,   1,   1,1.02392220, -50.196986, 1.10000, 0.90000, 1.10000, 0.90000
33692,'CALVERT CI~1', 138.0000,1,  27,   1,   1,1.03288114,  -7.098486, 1.10000, 0.90000, 1.10000, 0.90000
33693,'CALVERT CI~2', 138.0000,1,  27,   1,   1,1.03282356,  -7.104141, 1.10000, 0.90000, 1.10000, 0.90000
33694,'CALVERT CI~3', 138.0000,1,  27,   1,   1,1.04026735,  -5.419729, 1.10000, 0.90000, 1.10000, 0.90000
33695,'CALVERT CI~4',  13.8000,1,  27,   1,   1,1.04026735,  -5.419729, 1.10000, 0.90000, 1.10000, 0.90000
33696,'CALVERT CI~5',  13.8000,1,  27,   1,   1,1.04026735,  -5.419729, 1.10000, 0.90000, 1.10000, 0.90000
33698,'CALVERT CI~7', 138.0000,1,  27,   1,   1,1.04028130,  -5.418049, 1.10000, 0.90000, 1.10000, 0.90000
33699,'CALVERT CI~8', 138.0000,1,  27,   1,   1,1.04025424,  -5.421335, 1.10000, 0.90000, 1.10000, 0.90000
33700,'CALVERT CI~9', 138.0000,1,  27,   1,   1,1.02955854,  -7.933012, 1.10000, 0.90000, 1.10000, 0.90000
33701,'GILBERTSVI~5', 138.0000,1,  27,   1,   1,1.03629923,  -6.013240, 1.10000, 0.90000, 1.10000, 0.90000
33702,'GILBERTSVI~6', 138.0000,1,  27,   1,   1,1.03169143,  -7.074319, 1.10000, 0.90000, 1.10000, 0.90000
33703,'GILBERTSVI~7', 138.0000,1,  27,   1,   1,1.03165340,  -7.076718, 1.10000, 0.90000, 1.10000, 0.90000
33704,'INEZ 1 1    ', 138.0000,1,  27,   1,   1,1.03661978, -60.714617, 1.10000, 0.90000, 1.10000, 0.90000
33705,'INEZ 2 1    ', 138.0000,1,  27,   1,   1,1.03802705, -61.048122, 1.10000, 0.90000, 1.10000, 0.90000
33706,'INEZ 2 2    ', 138.0000,1,  27,   1,   1,1.03795481, -61.054617, 1.10000, 0.90000, 1.10000, 0.90000
33707,'INEZ 3 1    ', 138.0000,1,  27,   1,   1,1.03704941, -60.887694, 1.10000, 0.90000, 1.10000, 0.90000
33708,'TOMAHAWK 1 1', 138.0000,1,  27,   1,   1,1.03599942, -60.321451, 1.10000, 0.90000, 1.10000, 0.90000
33709,'WARFIELD 1  ', 138.0000,1,  27,   1,   1,1.03635812, -62.169201, 1.10000, 0.90000, 1.10000, 0.90000
33710,'MAYSVILLE ~1', 138.0000,1,  27,   1,   1,1.02952337, -63.245311, 1.10000, 0.90000, 1.10000, 0.90000
33711,'MAYSVILLE ~2', 138.0000,1,  27,   1,   1,1.02764869, -63.342170, 1.10000, 0.90000, 1.10000, 0.90000
33712,'MAYSVILLE ~3', 138.0000,1,  27,   1,   1,1.02754617, -63.353256, 1.10000, 0.90000, 1.10000, 0.90000
33713,'MAYSVILLE ~4', 138.0000,1,  27,   1,   1,1.02775133, -63.377851, 1.10000, 0.90000, 1.10000, 0.90000
33714,'PADUCAH 1 1 ', 138.0000,1,  27,   1,   1,1.02115190,  -6.680439, 1.10000, 0.90000, 1.10000, 0.90000
33715,'PADUCAH 2 1 ', 138.0000,1,  27,   1,   1,1.02729094,  -5.935646, 1.10000, 0.90000, 1.10000, 0.90000
33716,'PADUCAH 2 2 ', 138.0000,1,  27,   1,   1,1.02714133,  -5.952577, 1.10000, 0.90000, 1.10000, 0.90000
33717,'PADUCAH 3 1 ', 138.0000,1,  27,   1,   1,1.02232420,  -6.468182, 1.10000, 0.90000, 1.10000, 0.90000
33718,'PADUCAH 4 1 ', 138.0000,1,  27,   1,   1,1.02527547,  -6.129328, 1.10000, 0.90000, 1.10000, 0.90000
33719,'PADUCAH 5 1 ', 138.0000,1,  27,   1,   1,1.01520932,  -9.133992, 1.10000, 0.90000, 1.10000, 0.90000
33720,'PADUCAH 5 2 ', 100.0000,1,  27,   1,   1,1.04287815,  -9.110949, 1.10000, 0.90000, 1.10000, 0.90000
33721,'PADUCAH 5 3 ', 138.0000,1,  27,   1,   1,1.01502180,  -9.152467, 1.10000, 0.90000, 1.10000, 0.90000
33722,'PADUCAH 6 1 ', 138.0000,1,  27,   1,   1,1.02756679,  -8.326644, 1.10000, 0.90000, 1.10000, 0.90000
33723,'PADUCAH 7 1 ', 138.0000,1,  27,   1,   1,1.01302803,  -9.493855, 1.10000, 0.90000, 1.10000, 0.90000
33724,'PADUCAH 7 2 ', 100.0000,1,  27,   1,   1,1.03749073,  -9.879603, 1.10000, 0.90000, 1.10000, 0.90000
33725,'PADUCAH 7 3 ', 138.0000,1,  27,   1,   1,1.01285374,  -9.511796, 1.10000, 0.90000, 1.10000, 0.90000
33726,'PADUCAH 8 1 ', 138.0000,1,  27,   1,   1,1.02117467,  -8.745829, 1.10000, 0.90000, 1.10000, 0.90000
33727,'WEST PADUC~1', 138.0000,1,  27,   1,   1,1.03193808,  -5.395162, 1.10000, 0.90000, 1.10000, 0.90000
33728,'WEST PADUC~2', 138.0000,1,  27,   1,   1,1.03040147,  -5.502687, 1.10000, 0.90000, 1.10000, 0.90000
33729,'WEST PADUC~3', 138.0000,1,  27,   1,   1,1.03032207,  -5.508929, 1.10000, 0.90000, 1.10000, 0.90000
33730,'PARKERS LA~1', 138.0000,1,  27,   1,   1,1.03421271, -48.209176, 1.10000, 0.90000, 1.10000, 0.90000
33731,'PARKERS LA~2', 138.0000,1,  27,   1,   1,1.03418612, -48.211761, 1.10000, 0.90000, 1.10000, 0.90000
33732,'PINE KNOT ~1', 138.0000,1,  27,   1,   1,1.02250683, -48.807705, 1.10000, 0.90000, 1.10000, 0.90000
33733,'PINE KNOT ~2', 138.0000,1,  27,   1,   1,1.02243054, -48.815232, 1.10000, 0.90000, 1.10000, 0.90000
33734,'PINE KNOT ~3', 138.0000,1,  27,   1,   1,1.02103066, -48.298925, 1.10000, 0.90000, 1.10000, 0.90000
33735,'STEARNS 1 1 ', 138.0000,1,  27,   1,   1,1.02629757, -49.220426, 1.10000, 0.90000, 1.10000, 0.90000
33736,'STEARNS 2 1 ', 138.0000,1,  27,   1,   1,1.02804708, -49.258426, 1.10000, 0.90000, 1.10000, 0.90000
33737,'STEARNS 2 2 ', 138.0000,1,  27,   1,   1,1.02800119, -49.261332, 1.10000, 0.90000, 1.10000, 0.90000
33738,'STRUNK 1    ', 138.0000,1,  27,   1,   1,1.02018225, -47.373782, 1.10000, 0.90000, 1.10000, 0.90000
33739,'WHITLEY CI~1', 138.0000,1,  27,   1,   1,1.02427721, -48.929819, 1.10000, 0.90000, 1.10000, 0.90000
33740,'WHITLEY CI~2', 138.0000,1,  27,   1,   1,1.02413845, -48.964055, 1.10000, 0.90000, 1.10000, 0.90000
33741,'WHITLEY CI~3', 138.0000,1,  27,   1,   1,1.02523017, -49.030728, 1.10000, 0.90000, 1.10000, 0.90000
33742,'WHITLEY CI~4', 138.0000,1,  27,   1,   1,1.02520287, -49.034819, 1.10000, 0.90000, 1.10000, 0.90000
33743,'WILLIAMSBU~8', 138.0000,1,  27,   1,   1,1.04515910, -51.189331, 1.10000, 0.90000, 1.10000, 0.90000
33744,'WILLIAMSBU~9', 138.0000,1,  27,   1,   1,1.04444838, -51.169035, 1.10000, 0.90000, 1.10000, 0.90000
33745,'WILLIAMSB~10', 138.0000,1,  27,   1,   1,1.04054236, -51.002003, 1.10000, 0.90000, 1.10000, 0.90000
33746,'WILLIAMSB~11', 138.0000,1,  27,   1,   1,1.04037023, -51.011210, 1.10000, 0.90000, 1.10000, 0.90000
33747,'WILLIAMSB~12', 138.0000,1,  27,   1,   1,1.02486801, -49.226980, 1.10000, 0.90000, 1.10000, 0.90000
33748,'WILLIAMSB~13', 138.0000,1,  27,   1,   1,1.02495241, -49.215898, 1.10000, 0.90000, 1.10000, 0.90000
33749,'WILLIAMSB~14', 138.0000,1,  27,   1,   1,1.02876914, -49.886858, 1.10000, 0.90000, 1.10000, 0.90000
33750,'WILLIAMSB~15', 138.0000,1,  27,   1,   1,1.02887309, -49.877357, 1.10000, 0.90000, 1.10000, 0.90000
33751,'LIVERMORE 1 ', 138.0000,1,  27,   1,   1,1.03296888, -35.545039, 1.10000, 0.90000, 1.10000, 0.90000
33752,'BATTLETOWN 1', 138.0000,1,  27,   1,   1,1.02272749, -43.837927, 1.10000, 0.90000, 1.10000, 0.90000
33753,'BRANDENBUR~1', 138.0000,1,  27,   1,   1,1.03738022, -47.561947, 1.10000, 0.90000, 1.10000, 0.90000
33754,'BRANDENBUR~2', 138.0000,1,  27,   1,   1,1.03733349, -47.571414, 1.10000, 0.90000, 1.10000, 0.90000
33755,'BRANDENBUR~3', 138.0000,1,  27,   1,   1,1.03145576, -46.696156, 1.10000, 0.90000, 1.10000, 0.90000
33756,'BRANDENBUR~4', 138.0000,1,  27,   1,   1,1.03711450, -47.197270, 1.10000, 0.90000, 1.10000, 0.90000
33757,'BRANDENBUR~5', 138.0000,1,  27,   1,   1,1.03704274, -47.212057, 1.10000, 0.90000, 1.10000, 0.90000
33758,'FRENCHBURG~1', 138.0000,1,  27,   1,   1,1.03759229, -56.316030, 1.10000, 0.90000, 1.10000, 0.90000
33759,'FRENCHBURG~2', 138.0000,1,  27,   1,   1,1.04126596, -57.987883, 1.10000, 0.90000, 1.10000, 0.90000
33760,'FRENCHBURG~3', 138.0000,1,  27,   1,   1,1.04122281, -57.992882, 1.10000, 0.90000, 1.10000, 0.90000
33761,'STANTON 2 1 ', 138.0000,1,  27,   1,   1,1.03950846, -55.884218, 1.10000, 0.90000, 1.10000, 0.90000
33762,'STANTON 3 1 ', 138.0000,1,  27,   1,   1,1.03647304, -56.536751, 1.10000, 0.90000, 1.10000, 0.90000
33763,'STANTON 3 2 ',  13.8000,1,  27,   1,   1,1.03651655, -56.546323, 1.10000, 0.90000, 1.10000, 0.90000
33764,'STANTON 3 3 ',  13.8000,1,  27,   1,   1,1.03315401, -57.164630, 1.10000, 0.90000, 1.10000, 0.90000
33766,'STANTON 3 5 ', 138.0000,1,  27,   1,   1,1.03652585, -56.531276, 1.10000, 0.90000, 1.10000, 0.90000
33767,'STANTON 3 7 ', 138.0000,1,  27,   1,   1,1.03647304, -56.536751, 1.10000, 0.90000, 1.10000, 0.90000
33768,'STANTON 4 1 ', 345.0000,1,  27,   1,   1,1.04279041, -50.649985, 1.10000, 0.90000, 1.10000, 0.90000
33769,'STANTON 4 2 ', 345.0000,1,  27,   1,   1,1.04272568, -50.658219, 1.10000, 0.90000, 1.10000, 0.90000
33770,'WELLINGTO~40', 138.0000,1,  27,   1,   1,1.03961754, -57.818603, 1.10000, 0.90000, 1.10000, 0.90000
33771,'WELLINGTO~41', 138.0000,1,  27,   1,   1,1.03970945, -57.812354, 1.10000, 0.90000, 1.10000, 0.90000
33772,'HARRODSBUR~1', 138.0000,1,  27,   1,   1,1.02839506, -54.688915, 1.10000, 0.90000, 1.10000, 0.90000
33773,'HARRODSBUR~2', 138.0000,1,  27,   1,   1,1.02847481, -54.677269, 1.10000, 0.90000, 1.10000, 0.90000
33774,'HARRODSBUR~3', 138.0000,1,  27,   1,   1,1.02626240, -55.327790, 1.10000, 0.90000, 1.10000, 0.90000
33775,'HARRODSBUR~4', 138.0000,1,  27,   1,   1,1.04034746, -54.377059, 1.10000, 0.90000, 1.10000, 0.90000
33776,'HARRODSBUR~5', 138.0000,1,  27,   1,   1,1.03374493, -54.652380, 1.10000, 0.90000, 1.10000, 0.90000
33777,'GAMALIEL 1 1', 138.0000,1,  27,   1,   1,1.01648176, -36.514301, 1.10000, 0.90000, 1.10000, 0.90000
33778,'JEFFERSON~16', 138.0000,1,  27,   1,   1,1.03547633, -55.827675, 1.10000, 0.90000, 1.10000, 0.90000
33779,'JEFFERSON~17', 138.0000,1,  27,   1,   1,1.03693485, -52.469247, 1.10000, 0.90000, 1.10000, 0.90000
33780,'JEFFERSON~18', 138.0000,1,  27,   1,   1,1.04119039, -55.399173, 1.10000, 0.90000, 1.10000, 0.90000
33781,'HAZEL GREE~5', 138.0000,1,  27,   1,   1,1.03565300, -59.912664, 1.10000, 0.90000, 1.10000, 0.90000
33782,'BELTON 4 1  ', 138.0000,1,  27,   1,   1,1.03261757, -20.616994, 1.10000, 0.90000, 1.10000, 0.90000
33783,'BREMEN 2 1  ', 138.0000,1,  27,   1,   1,1.03649473, -21.162776, 1.10000, 0.90000, 1.10000, 0.90000
33784,'CENTRAL C~18', 138.0000,1,  27,   1,   1,1.03572738, -20.920048, 1.10000, 0.90000, 1.10000, 0.90000
33785,'CENTRAL C~19', 138.0000,1,  27,   1,   1,1.02717435, -33.405537, 1.10000, 0.90000, 1.10000, 0.90000
33786,'CENTRAL C~20', 138.0000,1,  27,   1,   1,1.02705336, -33.414641, 1.10000, 0.90000, 1.10000, 0.90000
33787,'CENTRAL C~21', 138.0000,1,  27,   1,   1,1.03240490, -33.270248, 1.10000, 0.90000, 1.10000, 0.90000
33788,'CENTRAL C~22', 138.0000,1,  27,   1,   1,1.03227437, -33.277498, 1.10000, 0.90000, 1.10000, 0.90000
33789,'DRAKESBORO~1', 138.0000,1,  27,   1,   1,1.02943552, -21.104622, 1.10000, 0.90000, 1.10000, 0.90000
33790,'DRAKESBORO~2', 138.0000,1,  27,   1,   1,1.03389025, -19.886477, 1.10000, 0.90000, 1.10000, 0.90000
33791,'DRAKESBORO~3', 138.0000,1,  27,   1,   1,1.03384364, -19.891367, 1.10000, 0.90000, 1.10000, 0.90000
33792,'GREENVIL~105', 138.0000,1,  27,   1,   1,1.03861642, -21.538064, 1.10000, 0.90000, 1.10000, 0.90000
33793,'GREENVIL~106', 138.0000,1,  27,   1,   1,1.03849518, -21.546909, 1.10000, 0.90000, 1.10000, 0.90000
33794,'GREENVIL~107', 138.0000,1,  27,   1,   1,1.03258944, -21.486564, 1.10000, 0.90000, 1.10000, 0.90000
33795,'GREENVIL~108', 138.0000,1,  27,   1,   1,1.03315532, -21.543207, 1.10000, 0.90000, 1.10000, 0.90000
33796,'GREENVIL~109', 138.0000,1,  27,   1,   1,1.03321278, -21.534007, 1.10000, 0.90000, 1.10000, 0.90000
33797,'BARDSTOWN ~1', 138.0000,1,  27,   1,   1,1.03320217, -44.627572, 1.10000, 0.90000, 1.10000, 0.90000
33798,'BARDSTOWN ~2',  13.8000,1,  27,   1,   1,1.03320217, -44.627572, 1.10000, 0.90000, 1.10000, 0.90000
33799,'BARDSTOWN ~3',  13.8000,1,  27,   1,   1,1.03320217, -44.627572, 1.10000, 0.90000, 1.10000, 0.90000
33801,'BARDSTOWN ~5', 138.0000,1,  27,   1,   1,1.03306067, -44.644565, 1.10000, 0.90000, 1.10000, 0.90000
33802,'BARDSTOWN ~6', 138.0000,1,  27,   1,   1,1.03336501, -44.610698, 1.10000, 0.90000, 1.10000, 0.90000
33803,'BARDSTOWN ~7', 138.0000,1,  27,   1,   1,1.03273618, -45.147854, 1.10000, 0.90000, 1.10000, 0.90000
33804,'BARDSTOWN ~8', 138.0000,1,  27,   1,   1,1.03258860, -45.167706, 1.10000, 0.90000, 1.10000, 0.90000
33805,'BARDSTOWN ~9', 345.0000,1,  27,   1,   1,1.02480268, -41.978080, 1.10000, 0.90000, 1.10000, 0.90000
33806,'BARDSTOWN~10', 138.0000,1,  27,   1,   1,1.03639150, -43.950983, 1.10000, 0.90000, 1.10000, 0.90000
33807,'BARDSTOWN~11', 345.0000,1,  27,   1,   1,1.02451849, -42.008423, 1.10000, 0.90000, 1.10000, 0.90000
33808,'BLOOMFIELD~3', 138.0000,1,  27,   1,   1,1.02490139, -48.949159, 1.10000, 0.90000, 1.10000, 0.90000
33809,'BLOOMFIELD~4', 138.0000,1,  27,   1,   1,1.02486932, -48.952096, 1.10000, 0.90000, 1.10000, 0.90000
33810,'BLOOMFIELD~5', 138.0000,1,  27,   1,   1,1.03881955, -53.922701, 1.10000, 0.90000, 1.10000, 0.90000
33811,'BLOOMFIELD~6', 138.0000,1,  27,   1,   1,1.03878856, -53.926253, 1.10000, 0.90000, 1.10000, 0.90000
33812,'BLOOMFIELD~7', 138.0000,1,  27,   1,   1,1.02299201, -50.633685, 1.10000, 0.90000, 1.10000, 0.90000
33813,'HARTFORD ~18', 138.0000,1,  27,   1,   1,1.01714003, -39.162778, 1.10000, 0.90000, 1.10000, 0.90000
33814,'HARTFORD ~19', 138.0000,1,  27,   1,   1,1.01834571, -40.049023, 1.10000, 0.90000, 1.10000, 0.90000
33815,'HARTFORD ~20', 138.0000,1,  27,   1,   1,1.01740372, -39.802207, 1.10000, 0.90000, 1.10000, 0.90000
33816,'CRESTWOOD ~1', 138.0000,1,  27,   1,   1,1.03401005, -52.538724, 1.10000, 0.90000, 1.10000, 0.90000
33817,'CRESTWOOD ~2', 138.0000,1,  27,   1,   1,1.03584826, -51.202397, 1.10000, 0.90000, 1.10000, 0.90000
33818,'CRESTWOOD ~3', 138.0000,1,  27,   1,   1,1.03667998, -50.621616, 1.10000, 0.90000, 1.10000, 0.90000
33819,'CRESTWOOD ~4', 138.0000,1,  27,   1,   1,1.03047085, -53.416246, 1.10000, 0.90000, 1.10000, 0.90000
33820,'CRESTWOOD ~5', 138.0000,1,  27,   1,   1,1.03033948, -53.429544, 1.10000, 0.90000, 1.10000, 0.90000
33821,'GOSHEN 5 1  ', 138.0000,1,  27,   1,   1,1.03015530, -51.677324, 1.10000, 0.90000, 1.10000, 0.90000
33822,'GOSHEN 5 2  ', 138.0000,1,  27,   1,   1,1.03012717, -51.681767, 1.10000, 0.90000, 1.10000, 0.90000
33823,'PEWEE VALL~1', 138.0000,1,  27,   1,   1,1.02972674, -53.904089, 1.10000, 0.90000, 1.10000, 0.90000
33824,'OWENTON 1 1 ', 138.0000,1,  27,   1,   1,1.02865648, -57.435723, 1.10000, 0.90000, 1.10000, 0.90000
33825,'OWENTON 2 1 ', 138.0000,1,  27,   1,   1,1.02608395, -56.981987, 1.10000, 0.90000, 1.10000, 0.90000
33826,'BONNYMAN 1  ', 138.0000,1,  27,   1,   1,1.03450286, -58.518663, 1.10000, 0.90000, 1.10000, 0.90000
33827,'BONNYMAN 2  ', 138.0000,1,  27,   1,   1,1.03445458, -58.522700, 1.10000, 0.90000, 1.10000, 0.90000
33828,'VIPER 1 1   ', 138.0000,1,  27,   1,   1,1.03346539, -56.417632, 1.10000, 0.90000, 1.10000, 0.90000
33829,'VIPER 2 1   ', 138.0000,1,  27,   1,   1,1.03547859, -57.069451, 1.10000, 0.90000, 1.10000, 0.90000
33830,'BELFRY 1 1  ', 138.0000,1,  27,   1,   1,1.03668070, -62.375794, 1.10000, 0.90000, 1.10000, 0.90000
33831,'BELFRY 2 1  ', 138.0000,1,  27,   1,   1,1.03750956, -62.619304, 1.10000, 0.90000, 1.10000, 0.90000
33832,'BELFRY 3 1  ', 138.0000,1,  27,   1,   1,1.03668582, -62.708609, 1.10000, 0.90000, 1.10000, 0.90000
33833,'BELFRY 3 2  ', 138.0000,1,  27,   1,   1,1.03658402, -62.716989, 1.10000, 0.90000, 1.10000, 0.90000
33834,'ELKHORN CI~1', 138.0000,1,  27,   1,   1,1.03570318, -62.548687, 1.10000, 0.90000, 1.10000, 0.90000
33835,'ELKHORN CI~2', 138.0000,1,  27,   1,   1,1.03404462, -63.558537, 1.10000, 0.90000, 1.10000, 0.90000
33836,'ELKHORN CI~3', 138.0000,1,  27,   1,   1,1.03400075, -63.564691, 1.10000, 0.90000, 1.10000, 0.90000
33837,'HARDY 3 1   ', 138.0000,1,  27,   1,   1,1.03933227, -62.498485, 1.10000, 0.90000, 1.10000, 0.90000
33838,'HARDY 3 2   ', 138.0000,1,  27,   1,   1,1.03936839, -62.493772, 1.10000, 0.90000, 1.10000, 0.90000
33839,'KIMPER 1    ', 138.0000,1,  27,   1,   1,1.03876388, -62.505172, 1.10000, 0.90000, 1.10000, 0.90000
33840,'PHELPS 3 1  ', 138.0000,1,  27,   1,   1,1.03536701, -65.700860, 1.10000, 0.90000, 1.10000, 0.90000
33841,'PHELPS 3 2  ', 138.0000,1,  27,   1,   1,1.03534567, -65.702895, 1.10000, 0.90000, 1.10000, 0.90000
33842,'PHELPS 4 1  ', 138.0000,1,  27,   1,   1,1.03477943, -65.682391, 1.10000, 0.90000, 1.10000, 0.90000
33843,'PHYLLIS 1   ', 138.0000,1,  27,   1,   1,1.03292513, -64.670929, 1.10000, 0.90000, 1.10000, 0.90000
33844,'PHYLLIS 2   ', 138.0000,1,  27,   1,   1,1.03299725, -64.663218, 1.10000, 0.90000, 1.10000, 0.90000
33845,'PIKEVILLE ~4', 345.0000,1,  27,   1,   1,1.03836441, -59.781586, 1.10000, 0.90000, 1.10000, 0.90000
33846,'PIKEVILLE ~5', 138.0000,1,  27,   1,   1,1.03932548, -61.106793, 1.10000, 0.90000, 1.10000, 0.90000
33847,'PIKEVILLE ~6', 345.0000,1,  27,   1,   1,1.03814268, -59.805717, 1.10000, 0.90000, 1.10000, 0.90000
33848,'PIKEVILLE ~7', 138.0000,1,  27,   1,   1,1.03792930, -61.758680, 1.10000, 0.90000, 1.10000, 0.90000
33849,'PIKEVILLE ~8', 138.0000,1,  27,   1,   1,1.03640378, -62.505780, 1.10000, 0.90000, 1.10000, 0.90000
33850,'SHELBIANA 1 ', 138.0000,1,  27,   1,   1,1.04174173, -59.084920, 1.10000, 0.90000, 1.10000, 0.90000
33851,'STOPOVER 1  ', 138.0000,1,  27,   1,   1,1.03387332, -65.409669, 1.10000, 0.90000, 1.10000, 0.90000
33852,'STOPOVER 2  ', 138.0000,1,  27,   1,   1,1.03380406, -65.415700, 1.10000, 0.90000, 1.10000, 0.90000
33853,'VIRGIE 1 1  ', 138.0000,1,  27,   1,   1,1.04223847, -59.808476, 1.10000, 0.90000, 1.10000, 0.90000
33854,'VIRGIE 2 1  ', 138.0000,1,  27,   1,   1,1.04122758, -58.689644, 1.10000, 0.90000, 1.10000, 0.90000
33855,'VIRGIE 3 1  ', 138.0000,1,  27,   1,   1,1.03775108, -60.389036, 1.10000, 0.90000, 1.10000, 0.90000
33856,'VIRGIE 3 2  ', 138.0000,1,  27,   1,   1,1.03771067, -60.397744, 1.10000, 0.90000, 1.10000, 0.90000
33857,'CLAY CITY ~1', 138.0000,1,  27,   1,   1,1.03422141, -54.576162, 1.10000, 0.90000, 1.10000, 0.90000
33858,'CLAY CITY ~2', 138.0000,1,  27,   1,   1,1.03444898, -54.968778, 1.10000, 0.90000, 1.10000, 0.90000
33859,'CLAY CITY ~3', 138.0000,1,  27,   1,   1,1.03439224, -54.973228, 1.10000, 0.90000, 1.10000, 0.90000
33860,'CLAY CITY ~4', 138.0000,1,  27,   1,   1,1.03660750, -54.975872, 1.10000, 0.90000, 1.10000, 0.90000
33861,'BRONSTON 1  ', 138.0000,1,  27,   1,   1,1.02501023, -48.747227, 1.10000, 0.90000, 1.10000, 0.90000
33862,'BRONSTON 2  ', 138.0000,1,  27,   1,   1,1.02494907, -48.753480, 1.10000, 0.90000, 1.10000, 0.90000
33863,'BURNSIDE 1 1', 138.0000,1,  27,   1,   1,1.03631961, -46.899979, 1.10000, 0.90000, 1.10000, 0.90000
33864,'BURNSIDE 2 1', 138.0000,1,  27,   1,   1,1.03278291, -47.764015, 1.10000, 0.90000, 1.10000, 0.90000
33865,'BURNSIDE 2 2', 138.0000,1,  27,   1,   1,1.03275216, -47.766525, 1.10000, 0.90000, 1.10000, 0.90000
33866,'NANCY 1 1   ', 138.0000,1,  27,   1,   1,1.03368354, -48.608643, 1.10000, 0.90000, 1.10000, 0.90000
33867,'NANCY 2 1   ', 138.0000,1,  27,   1,   1,1.04186356, -47.515536, 1.10000, 0.90000, 1.10000, 0.90000
33868,'NANCY 3 1   ', 138.0000,1,  27,   1,   1,1.03790069, -47.473148, 1.10000, 0.90000, 1.10000, 0.90000
33869,'SCIENCE HI~1', 138.0000,1,  27,   1,   1,1.03906667, -47.182995, 1.10000, 0.90000, 1.10000, 0.90000
33870,'SCIENCE HI~2', 138.0000,1,  27,   1,   1,1.03886759, -47.219078, 1.10000, 0.90000, 1.10000, 0.90000
33871,'SCIENCE HI~3', 138.0000,1,  27,   1,   1,1.04000044, -47.181482, 1.10000, 0.90000, 1.10000, 0.90000
33872,'SOMERSET ~19', 138.0000,1,  27,   1,   1,1.02848113, -48.721140, 1.10000, 0.90000, 1.10000, 0.90000
33873,'SOMERSET ~20', 138.0000,1,  27,   1,   1,1.02936625, -48.503417, 1.10000, 0.90000, 1.10000, 0.90000
33874,'SOMERSET ~21', 138.0000,1,  27,   1,   1,1.02931011, -48.513256, 1.10000, 0.90000, 1.10000, 0.90000
33875,'SOMERSET 2~1', 138.0000,1,  27,   1,   1,1.02907836, -49.022320, 1.10000, 0.90000, 1.10000, 0.90000
33876,'SOMERSET 2~2', 138.0000,1,  27,   1,   1,1.02899921, -49.031746, 1.10000, 0.90000, 1.10000, 0.90000
33877,'SOMERSET 2~3', 138.0000,1,  27,   1,   1,1.03030157, -48.527353, 1.10000, 0.90000, 1.10000, 0.90000
33878,'SOMERSET 2~4', 138.0000,1,  27,   1,   1,1.03044927, -48.518676, 1.10000, 0.90000, 1.10000, 0.90000
33879,'SOMERSET 2~5', 345.0000,1,  27,   1,   1,1.04087746, -43.190920, 1.10000, 0.90000, 1.10000, 0.90000
33880,'SOMERSET 2~6', 138.0000,1,  27,   1,   1,1.04480445, -45.142793, 1.10000, 0.90000, 1.10000, 0.90000
33881,'SOMERSET 2~7', 345.0000,1,  27,   1,   1,1.04126620, -42.852440, 1.10000, 0.90000, 1.10000, 0.90000
33882,'SOMERSET 2~8', 138.0000,1,  27,   1,   1,1.03576517, -48.738874, 1.10000, 0.90000, 1.10000, 0.90000
33883,'SOMERSET 2~9', 138.0000,1,  27,   1,   1,1.04321396, -45.587425, 1.10000, 0.90000, 1.10000, 0.90000
33884,'SOMERSET ~10', 138.0000,1,  27,   1,   1,1.03812456, -46.954699, 1.10000, 0.90000, 1.10000, 0.90000
33885,'SOMERSET ~11', 138.0000,1,  27,   1,   1,1.03805208, -46.968954, 1.10000, 0.90000, 1.10000, 0.90000
33886,'MOUNT VER~59', 138.0000,1,  27,   1,   1,1.03106987, -52.849190, 1.10000, 0.90000, 1.10000, 0.90000
33887,'MOUNT VER~60', 138.0000,1,  27,   1,   1,1.03694785, -53.252345, 1.10000, 0.90000, 1.10000, 0.90000
33888,'MOUNT VER~61',  13.8000,1,  27,   1,   1,1.03048110, -54.131339, 1.10000, 0.90000, 1.10000, 0.90000
33889,'MOUNT VER~62',  13.8000,1,  27,   1,   1,1.03708827, -53.230171, 1.10000, 0.90000, 1.10000, 0.90000
33891,'MOUNT VER~64', 138.0000,1,  27,   1,   1,1.03702772, -53.245249, 1.10000, 0.90000, 1.10000, 0.90000
33892,'MOUNT VER~65', 138.0000,1,  27,   1,   1,1.03694785, -53.252345, 1.10000, 0.90000, 1.10000, 0.90000
33893,'MOUNT VER~66', 138.0000,1,  27,   1,   1,1.03394115, -52.935978, 1.10000, 0.90000, 1.10000, 0.90000
33894,'MOUNT VER~67', 138.0000,1,  27,   1,   1,1.03400016, -52.927973, 1.10000, 0.90000, 1.10000, 0.90000
33895,'CLEARFIELD~6', 138.0000,1,  27,   1,   1,1.03200877, -58.497408, 1.10000, 0.90000, 1.10000, 0.90000
33896,'JAMESTOWN ~2', 138.0000,1,  27,   1,   1,1.03556740, -47.504369, 1.10000, 0.90000, 1.10000, 0.90000
33897,'JAMESTOWN ~3', 138.0000,1,  27,   1,   1,1.03552747, -47.508443, 1.10000, 0.90000, 1.10000, 0.90000
33898,'JAMESTOWN ~4', 138.0000,1,  27,   1,   1,1.03674877, -47.880726, 1.10000, 0.90000, 1.10000, 0.90000
33899,'SHELBYVIL~16', 138.0000,1,  27,   1,   1,1.01277614, -55.891909, 1.10000, 0.90000, 1.10000, 0.90000
33900,'SHELBYVIL~17', 138.0000,1,  27,   1,   1,1.01241982, -55.911017, 1.10000, 0.90000, 1.10000, 0.90000
33901,'SHELBYVIL~18', 138.0000,1,  27,   1,   1,1.01605976, -55.552350, 1.10000, 0.90000, 1.10000, 0.90000
33902,'SHELBYVIL~19', 138.0000,1,  27,   1,   1,1.02281427, -54.861968, 1.10000, 0.90000, 1.10000, 0.90000
33903,'SHELBYVIL~20', 138.0000,1,  27,   1,   1,1.02137303, -55.124353, 1.10000, 0.90000, 1.10000, 0.90000
33904,'SIMPSONVI~24', 138.0000,1,  27,   1,   1,1.02732956, -54.218591, 1.10000, 0.90000, 1.10000, 0.90000
33905,'SIMPSONVI~25', 138.0000,1,  27,   1,   1,1.02737105, -54.215122, 1.10000, 0.90000, 1.10000, 0.90000
33906,'SIMPSONVIL~2', 138.0000,1,  27,   1,   1,1.01874435, -54.783021, 1.10000, 0.90000, 1.10000, 0.90000
33907,'SIMPSONVIL~3', 138.0000,1,  27,   1,   1,1.01728284, -55.250018, 1.10000, 0.90000, 1.10000, 0.90000
33908,'BOWLING GR~7', 138.0000,1,  27,   1,   1,1.03513896, -32.387620, 1.10000, 0.90000, 1.10000, 0.90000
33909,'BOWLING GR~8', 138.0000,1,  27,   1,   1,1.03522122, -32.370568, 1.10000, 0.90000, 1.10000, 0.90000
33910,'BOWLING GR~9', 138.0000,1,  27,   1,   1,1.02966487, -32.538847, 1.10000, 0.90000, 1.10000, 0.90000
33911,'BOWLING G~10', 138.0000,1,  27,   1,   1,1.03400517, -32.446237, 1.10000, 0.90000, 1.10000, 0.90000
33912,'BOWLING G~11', 345.0000,1,  27,   1,   1,1.03041101, -29.190080, 1.10000, 0.90000, 1.10000, 0.90000
33913,'BOWLING G~12', 138.0000,1,  27,   1,   1,1.03533089, -32.215629, 1.10000, 0.90000, 1.10000, 0.90000
33914,'BOWLING G~13', 345.0000,1,  27,   1,   1,1.03030026, -29.206487, 1.10000, 0.90000, 1.10000, 0.90000
33915,'ELKTON 10 1 ', 138.0000,1,  27,   1,   1,1.03510976, -21.730829, 1.10000, 0.90000, 1.10000, 0.90000
33916,'ELKTON 11 1 ', 138.0000,1,  27,   1,   1,1.03462899, -21.481322, 1.10000, 0.90000, 1.10000, 0.90000
33917,'ELKTON 12 1 ', 138.0000,1,  27,   1,   1,1.03324175, -21.928269, 1.10000, 0.90000, 1.10000, 0.90000
33918,'GUTHRIE 1 1 ', 138.0000,1,  27,   1,   1,1.02334118, -21.915169, 1.10000, 0.90000, 1.10000, 0.90000
33919,'GUTHRIE 2 1 ', 138.0000,1,  27,   1,   1,1.03637409, -18.820967, 1.10000, 0.90000, 1.10000, 0.90000
33920,'GUTHRIE 2 2 ', 138.0000,1,  27,   1,   1,1.03634953, -18.822840, 1.10000, 0.90000, 1.10000, 0.90000
33921,'CADIZ 1 1   ', 138.0000,1,  27,   1,   1,1.01826251, -15.974633, 1.10000, 0.90000, 1.10000, 0.90000
33922,'CADIZ 1 2   ', 138.0000,1,  27,   1,   1,1.01817334, -15.985726, 1.10000, 0.90000, 1.10000, 0.90000
33923,'CADIZ 2 1   ', 138.0000,1,  27,   1,   1,1.01581323, -16.207376, 1.10000, 0.90000, 1.10000, 0.90000
33924,'CADIZ 3 1   ', 138.0000,1,  27,   1,   1,1.01406455, -17.069157, 1.10000, 0.90000, 1.10000, 0.90000
33925,'CLAY 4 1    ', 138.0000,1,  27,   1,   1,1.03788471, -10.455119, 1.10000, 0.90000, 1.10000, 0.90000
33926,'MORGANFIEL~1', 138.0000,1,  27,   1,   1,1.03352702, -10.227104, 1.10000, 0.90000, 1.10000, 0.90000
33927,'MORGANFIEL~2', 138.0000,1,  27,   1,   1,1.03366983, -10.328950, 1.10000, 0.90000, 1.10000, 0.90000
33928,'MORGANFIEL~3', 138.0000,1,  27,   1,   1,1.03395081,  -9.894817, 1.10000, 0.90000, 1.10000, 0.90000
33929,'UNIONTOWN~22', 138.0000,1,  27,   1,   1,1.04470694,  -8.978314, 1.10000, 0.90000, 1.10000, 0.90000
33930,'BOWLING G~14', 138.0000,1,  27,   1,   1,1.03104365, -37.646087, 1.10000, 0.90000, 1.10000, 0.90000
33931,'BOWLING G~15', 138.0000,1,  27,   1,   1,1.03092921, -37.656803, 1.10000, 0.90000, 1.10000, 0.90000
33932,'BOWLING G~16', 138.0000,1,  27,   1,   1,1.03513992, -33.099592, 1.10000, 0.90000, 1.10000, 0.90000
33933,'BOWLING G~17', 138.0000,1,  27,   1,   1,1.03662479, -35.569586, 1.10000, 0.90000, 1.10000, 0.90000
33934,'BOWLING G~18', 138.0000,1,  27,   1,   1,1.03654528, -35.583431, 1.10000, 0.90000, 1.10000, 0.90000
33935,'BOWLING G~20', 138.0000,1,  27,   1,   1,1.02899945, -38.749620, 1.10000, 0.90000, 1.10000, 0.90000
33936,'WILLISBURG 1', 138.0000,1,  27,   1,   1,1.02418590, -49.450614, 1.10000, 0.90000, 1.10000, 0.90000
33937,'DIXON 1 1   ', 138.0000,1,  27,   1,   1,1.03155291, -15.877526, 1.10000, 0.90000, 1.10000, 0.90000
33938,'DIXON 2 1   ', 138.0000,1,  27,   1,   1,1.03160036, -16.915433, 1.10000, 0.90000, 1.10000, 0.90000
33939,'SEBREE 1 1  ', 138.0000,1,  27,   1,   1,1.03210139, -17.886210, 1.10000, 0.90000, 1.10000, 0.90000
33940,'SEBREE 1 2  ', 138.0000,1,  27,   1,   1,1.03206158, -17.889577, 1.10000, 0.90000, 1.10000, 0.90000
33941,'SEBREE 2 1  ', 138.0000,1,  27,   1,   1,1.04042327, -20.322237, 1.10000, 0.90000, 1.10000, 0.90000
33942,'SEBREE 2 2  ', 138.0000,1,  27,   1,   1,1.04037535, -20.329624, 1.10000, 0.90000, 1.10000, 0.90000
33943,'ROBARDS 1 1 ', 345.0000,1,  27,   1,   1,1.04200006, -17.069785, 1.10000, 0.90000, 1.10000, 0.90000
33944,'ROBARDS 1 2 ', 138.0000,1,  27,   1,   1,1.04258978, -19.233244, 1.10000, 0.90000, 1.10000, 0.90000
33945,'ROBARDS 1 3 ',  13.8000,2,  27,   1,   1,1.02774131, -13.305150, 1.10000, 0.90000, 1.10000, 0.90000
33946,'ROBARDS 1 4 ',  18.0000,2,  27,   1,   1,1.02450323, -12.355056, 1.10000, 0.90000, 1.10000, 0.90000
33947,'ROBARDS 1 5 ', 345.0000,1,  27,   1,   1,1.04227293, -17.284706, 1.10000, 0.90000, 1.10000, 0.90000
33948,'ROBARDS 1 7 ', 345.0000,1,  27,   1,   1,1.04200006, -17.069785, 1.10000, 0.90000, 1.10000, 0.90000
33949,'PADUCAH 9 1 ', 345.0000,2,  27,   1,   1,1.04099023,  -0.330839, 1.10000, 0.90000, 1.10000, 0.90000
33950,'PADUCAH 9 2 ', 345.0000,1,  27,   1,   1,1.04099023,  -0.330839, 1.10000, 0.90000, 1.10000, 0.90000
33951,'CENTERTOWN 1', 345.0000,1,  27,   1,   1,1.04155517, -16.697372, 1.10000, 0.90000, 1.10000, 0.90000
33952,'CENTERTOWN 2',  13.8000,2,  27,   1,   1,1.04155517, -16.697372, 1.10000, 0.90000, 1.10000, 0.90000
33953,'CENTERTOWN 3', 345.0000,1,  27,   1,   1,1.04049158, -16.685146, 1.10000, 0.90000, 1.10000, 0.90000
33954,'BEDFORD 14 1', 345.0000,1,  27,   1,   1,1.04600000, -46.668046, 1.10000, 0.90000, 1.10000, 0.90000
33955,'BEDFORD 14 2', 230.0000,1,  27,   1,   1,1.05241263, -50.115970, 1.10000, 0.90000, 1.10000, 0.90000
33956,'BEDFORD 14 3',  13.8000,2,  27,   1,   1,1.05289149, -43.826841, 1.10000, 0.90000, 1.10000, 0.90000
33957,'BEDFORD 14 4',  18.0000,2,  27,   1,   1,1.05287814, -43.680491, 1.10000, 0.90000, 1.10000, 0.90000
33958,'BEDFORD 14 5',  20.0000,2,  27,   1,   1,1.05225146, -43.409800, 1.10000, 0.90000, 1.10000, 0.90000
33959,'BEDFORD 14 6',  22.0000,2,  27,   1,   1,1.05411685, -44.056575, 1.10000, 0.90000, 1.10000, 0.90000
33960,'BEDFORD 14 7',  18.0000,2,  27,   1,   1,1.05116558, -42.931356, 1.10000, 0.90000, 1.10000, 0.90000
33961,'BEDFORD 14 8',  18.0000,2,  27,   1,   1,1.05271280, -43.593372, 1.10000, 0.90000, 1.10000, 0.90000
33962,'BEDFORD 14 9', 345.0000,1,  27,   1,   1,1.04570627, -47.252451, 1.10000, 0.90000, 1.10000, 0.90000
33963,'BEDFORD 14~1', 345.0000,1,  27,   1,   1,1.04600000, -46.668046, 1.10000, 0.90000, 1.10000, 0.90000
33964,'WINCHESTER~4', 345.0000,1,  27,   1,   1,1.03799999, -49.333797, 1.10000, 0.90000, 1.10000, 0.90000
33965,'WINCHESTER~6', 138.0000,1,  27,   1,   1,1.03886425, -51.154886, 1.10000, 0.90000, 1.10000, 0.90000
33966,'WINCHESTER~7',  13.8000,2,  27,   1,   1,1.03611970, -47.357588, 1.10000, 0.90000, 1.10000, 0.90000
33967,'WINCHESTER~8',  22.0000,2,  27,   1,   1,1.03148723, -46.326345, 1.10000, 0.90000, 1.10000, 0.90000
33968,'WINCHESTER~9',  13.8000,2,  27,   1,   1,1.03349996, -46.614515, 1.10000, 0.90000, 1.10000, 0.90000
33969,'WINCHESTE~10',  13.2000,2,  27,   1,   1,1.03230119, -45.048547, 1.10000, 0.90000, 1.10000, 0.90000
33970,'WINCHESTE~11',  13.8000,2,  27,   1,   1,1.03149998, -45.500856, 1.10000, 0.90000, 1.10000, 0.90000
33971,'WINCHESTE~12',  13.8000,2,  27,   1,   1,1.03349996, -46.775803, 1.10000, 0.90000, 1.10000, 0.90000
33972,'WINCHESTE~13', 345.0000,1,  27,   1,   1,1.03784382, -49.670679, 1.10000, 0.90000, 1.10000, 0.90000
33973,'WINCHESTER~5', 345.0000,1,  27,   1,   1,1.03799999, -49.333797, 1.10000, 0.90000, 1.10000, 0.90000
33974,'HARRODSBUR~6', 138.0000,1,  27,   1,   1,1.03377903, -53.467298, 1.10000, 0.90000, 1.10000, 0.90000
33975,'HARRODSBUR~7',  20.0000,2,  27,   1,   1,1.03024733, -53.076376, 1.10000, 0.90000, 1.10000, 0.90000
33976,'HARRODSBUR~8',  18.0000,2,  27,   1,   1,1.02805996, -51.639775, 1.10000, 0.90000, 1.10000, 0.90000
33977,'HARRODSBUR~9', 138.0000,1,  27,   1,   1,1.03359818, -53.483899, 1.10000, 0.90000, 1.10000, 0.90000
33978,'HARRODSBU~10', 138.0000,1,  27,   1,   1,1.03377903, -53.467298, 1.10000, 0.90000, 1.10000, 0.90000
33979,'HARRODSBU~11', 345.0000,1,  27,   1,   1,1.04700005, -46.958070, 1.10000, 0.90000, 1.10000, 0.90000
33980,'HARRODSBU~13',  18.0000,2,  27,   1,   1,1.04949999, -44.665814, 1.10000, 0.90000, 1.10000, 0.90000
33981,'HARRODSBU~14',  13.8000,2,  27,   1,   1,1.04973555, -44.270605, 1.10000, 0.90000, 1.10000, 0.90000
33982,'HARRODSBU~15',  13.8000,2,  27,   1,   1,1.04949999, -43.699362, 1.10000, 0.90000, 1.10000, 0.90000
33983,'HARRODSBU~16',  18.0000,2,  27,   1,   1,1.04959345, -44.493304, 1.10000, 0.90000, 1.10000, 0.90000
33984,'HARRODSBU~17',  18.0000,2,  27,   1,   1,1.04949999, -44.486060, 1.10000, 0.90000, 1.10000, 0.90000
33985,'HARRODSBU~18',  13.8000,2,  27,   1,   1,1.04949999, -44.395564, 1.10000, 0.90000, 1.10000, 0.90000
33986,'HARRODSBU~19', 345.0000,1,  27,   1,   1,1.04447615, -47.512541, 1.10000, 0.90000, 1.10000, 0.90000
33987,'HARRODSBU~12', 345.0000,1,  27,   1,   1,1.04700005, -46.958070, 1.10000, 0.90000, 1.10000, 0.90000
33988,'LOUISVIL~132', 138.0000,2,  27,   1,   1,1.03843892, -52.036155, 1.10000, 0.90000, 1.10000, 0.90000
33989,'LOUISVIL~133', 138.0000,1,  27,   1,   1,1.03843892, -52.036155, 1.10000, 0.90000, 1.10000, 0.90000
33990,'CENTRAL C~23', 138.0000,2,  27,   1,   1,1.03699994, -33.063856, 1.10000, 0.90000, 1.10000, 0.90000
33991,'CENTRAL C~24', 138.0000,1,  27,   1,   1,1.03599405, -33.162805, 1.10000, 0.90000, 1.10000, 0.90000
33992,'LOUISVILLE~3', 345.0000,1,  27,   1,   1,1.04682469, -42.339325, 1.10000, 0.90000, 1.10000, 0.90000
33993,'LOUISVILLE~5', 230.0000,1,  27,   1,   1,1.03934717, -44.348278, 1.10000, 0.90000, 1.10000, 0.90000
33994,'LOUISVILLE~6',  20.0000,1,  27,   1,   1,1.03477705, -45.806978, 1.10000, 0.90000, 1.10000, 0.90000
33996,'LOUISVILLE~8',  13.8000,2,  27,   1,   1,1.00716329, -39.609619, 1.10000, 0.90000, 1.10000, 0.90000
33997,'LOUISVILLE~9',  13.2000,2,  27,   1,   1,1.00450003, -38.907032, 1.10000, 0.90000, 1.10000, 0.90000
33998,'LOUISVILL~10',  18.0000,2,  27,   1,   1,1.00450671, -39.127698, 1.10000, 0.90000, 1.10000, 0.90000
33999,'LOUISVILL~11', 345.0000,1,  27,   1,   1,1.04359460, -42.551290, 1.10000, 0.90000, 1.10000, 0.90000
34000,'LOUISVILLE~4', 345.0000,1,  27,   1,   1,1.04682469, -42.339325, 1.10000, 0.90000, 1.10000, 0.90000
34001,'MAYSVILLE ~5', 345.0000,1,  27,   1,   1,1.03799999, -50.338433, 1.10000, 0.90000, 1.10000, 0.90000
34002,'MAYSVILLE ~6', 230.0000,1,  27,   1,   1,1.04215384, -53.064798, 1.10000, 0.90000, 1.10000, 0.90000
34003,'MAYSVILLE ~7',  18.0000,2,  27,   1,   1,1.03319597, -48.248842, 1.10000, 0.90000, 1.10000, 0.90000
34004,'MAYSVILLE ~8',  13.8000,2,  27,   1,   1,1.03148794, -47.751833, 1.10000, 0.90000, 1.10000, 0.90000
34005,'MAYSVILLE ~9',  13.8000,2,  27,   1,   1,1.02978849, -46.509439, 1.10000, 0.90000, 1.10000, 0.90000
34006,'MAYSVILLE~10',  13.8000,2,  27,   1,   1,1.03305686, -48.222358, 1.10000, 0.90000, 1.10000, 0.90000
34007,'MAYSVILLE~11', 345.0000,1,  27,   1,   1,1.03870428, -50.704702, 1.10000, 0.90000, 1.10000, 0.90000
34008,'MAYSVILLE~12', 345.0000,1,  27,   1,   1,1.03799999, -50.338433, 1.10000, 0.90000, 1.10000, 0.90000
34009,'WEST PADUC~4', 345.0000,1,  27,   1,   1,1.04299998,   2.306528, 1.10000, 0.90000, 1.10000, 0.90000
34010,'WEST PADUC~9', 230.0000,1,  27,   1,   1,1.04309869,   0.587291, 1.10000, 0.90000, 1.10000, 0.90000
34011,'WEST PADU~10', 161.0000,1,  27,   1,   1,1.03913093,  -0.221633, 1.10000, 0.90000, 1.10000, 0.90000
34012,'WEST PADU~11', 138.0000,1,  27,   1,   1,1.03528810,  -4.879560, 1.10000, 0.90000, 1.10000, 0.90000
34013,'WEST PADU~12', 100.0000,1,  27,   1,   1,1.04751718,  -7.567609, 1.10000, 0.90000, 1.10000, 0.90000
34014,'WEST PADU~13',  13.8000,2,  27,   1,   1,1.04572904,   4.833508, 1.10000, 0.90000, 1.10000, 0.90000
34015,'WEST PADU~14',  13.8000,2,  27,   1,   1,1.04636097,   5.548849, 1.10000, 0.90000, 1.10000, 0.90000
34016,'WEST PADU~15',  13.8000,2,  27,   1,   1,1.04711401,   5.831512, 1.10000, 0.90000, 1.10000, 0.90000
34017,'WEST PADU~16',  13.8000,2,  27,   1,   1,1.04680276,   6.531841, 1.10000, 0.90000, 1.10000, 0.90000
34018,'WEST PADUC~5',  13.8000,2,  27,   1,   1,1.04499996,   6.111555, 1.10000, 0.90000, 1.10000, 0.90000
34019,'WEST PADUC~6',  20.0000,2,  27,   1,   1,1.04499996,   6.854705, 1.10000, 0.90000, 1.10000, 0.90000
34020,'WEST PADUC~7', 230.0000,1,  27,   1,   1,1.04275262,   0.429174, 1.10000, 0.90000, 1.10000, 0.90000
34021,'WEST PADUC~8', 230.0000,1,  27,   1,   1,1.04309869,   0.587291, 1.10000, 0.90000, 1.10000, 0.90000
34022,'CATLETTSBU~5', 345.0000,1,  27,   1,   1,1.04499996, -53.471253, 1.10000, 0.90000, 1.10000, 0.90000
34023,'CATLETTSBU~7', 138.0000,1,  27,   1,   1,1.04544139, -58.233578, 1.10000, 0.90000, 1.10000, 0.90000
34024,'CATLETTSBU~8',  13.8000,2,  27,   1,   1,1.05850005, -49.934437, 1.10000, 0.90000, 1.10000, 0.90000
34025,'CATLETTSBU~9',  18.0000,2,  27,   1,   1,1.05850005, -49.462246, 1.10000, 0.90000, 1.10000, 0.90000
34026,'CATLETTSB~10',  13.8000,2,  27,   1,   1,1.05850005, -51.205699, 1.10000, 0.90000, 1.10000, 0.90000
34027,'CATLETTSB~11',  13.8000,2,  27,   1,   1,1.05577648, -50.631000, 1.10000, 0.90000, 1.10000, 0.90000
34028,'CATLETTSB~12',  13.8000,2,  27,   1,   1,1.05865753, -49.709533, 1.10000, 0.90000, 1.10000, 0.90000
34029,'CATLETTSB~13', 345.0000,1,  27,   1,   1,1.04138649, -54.020881, 1.10000, 0.90000, 1.10000, 0.90000
34030,'CATLETTSBU~6', 345.0000,1,  27,   1,   1,1.04499996, -53.471253, 1.10000, 0.90000, 1.10000, 0.90000
34031,'CALVERT C~10', 345.0000,1,  27,   1,   1,1.04200006,  -1.153596, 1.10000, 0.90000, 1.10000, 0.90000
34032,'CALVERT C~14', 230.0000,1,  27,   1,   1,1.04016781,  -2.256197, 1.10000, 0.90000, 1.10000, 0.90000
34033,'CALVERT C~15', 138.0000,1,  27,   1,   1,1.04061592,  -5.324490, 1.10000, 0.90000, 1.10000, 0.90000
34034,'CALVERT C~16', 100.0000,1,  27,   1,   1,1.04820180,  -8.109794, 1.10000, 0.90000, 1.10000, 0.90000
34035,'CALVERT C~17',  22.0000,2,  27,   1,   1,1.00450003,   1.361372, 1.10000, 0.90000, 1.10000, 0.90000
34036,'CALVERT C~18',  13.8000,2,  27,   1,   1,1.01424444,   0.683874, 1.10000, 0.90000, 1.10000, 0.90000
34037,'CALVERT C~19',  13.8000,2,  27,   1,   1,1.00450003,   1.197578, 1.10000, 0.90000, 1.10000, 0.90000
34038,'CALVERT C~20',  20.0000,2,  27,   1,   1,1.00450003,   0.250038, 1.10000, 0.90000, 1.10000, 0.90000
34039,'CALVERT C~21',  13.8000,2,  27,   1,   1,1.00450003,   0.436431, 1.10000, 0.90000, 1.10000, 0.90000
34040,'CALVERT C~11',  13.8000,2,  27,   1,   1,1.00450003,   1.399834, 1.10000, 0.90000, 1.10000, 0.90000
34041,'CALVERT C~12', 230.0000,1,  27,   1,   1,1.04047823,  -2.156420, 1.10000, 0.90000, 1.10000, 0.90000
34042,'CALVERT C~13', 230.0000,1,  27,   1,   1,1.04016781,  -2.256197, 1.10000, 0.90000, 1.10000, 0.90000
34043,'HAWESVILLE~4', 345.0000,1,  27,   1,   1,1.03851724, -27.184296, 1.10000, 0.90000, 1.10000, 0.90000
34044,'HAWESVILLE~5', 230.0000,1,  27,   1,   1,1.04424155, -30.525348, 1.10000, 0.90000, 1.10000, 0.90000
34045,'HAWESVILLE~6', 138.0000,1,  27,   1,   1,1.04041588, -35.832497, 1.10000, 0.90000, 1.10000, 0.90000
34046,'HAWESVILLE~7',  18.0000,2,  27,   1,   1,1.04400003, -25.520944, 1.10000, 0.90000, 1.10000, 0.90000
34047,'HAWESVILLE~8',  13.8000,2,  27,   1,   1,1.03950000, -24.555404, 1.10000, 0.90000, 1.10000, 0.90000
34048,'HAWESVILLE~9',  13.8000,2,  27,   1,   1,1.03950000, -24.935404, 1.10000, 0.90000, 1.10000, 0.90000
34049,'HAWESVILL~10', 345.0000,1,  27,   1,   1,1.03768253, -27.081447, 1.10000, 0.90000, 1.10000, 0.90000
34050,'HAWESVILL~11', 345.0000,1,  27,   1,   1,1.03851724, -27.184296, 1.10000, 0.90000, 1.10000, 0.90000
34051,'HARRODSBU~20', 138.0000,2,  27,   1,   1,1.03123379, -53.993622, 1.10000, 0.90000, 1.10000, 0.90000
34052,'HARRODSBU~21',  13.8000,2,  27,   1,   1,1.03185785, -53.911858, 1.10000, 0.90000, 1.10000, 0.90000
34053,'HARRODSBU~22',  13.8000,2,  27,   1,   1,1.03185785, -53.911858, 1.10000, 0.90000, 1.10000, 0.90000
34055,'HARRODSBU~24', 138.0000,1,  27,   1,   1,1.03122044, -53.994694, 1.10000, 0.90000, 1.10000, 0.90000
34056,'HARRODSBU~25', 138.0000,1,  27,   1,   1,1.03123379, -53.993622, 1.10000, 0.90000, 1.10000, 0.90000
34057,'HARRODSBU~26', 345.0000,1,  27,   1,   1,1.04400003, -48.287761, 1.10000, 0.90000, 1.10000, 0.90000
34058,'HARRODSBU~27', 138.0000,1,  27,   1,   1,1.03784454, -52.455788, 1.10000, 0.90000, 1.10000, 0.90000
34059,'HARRODSBU~28',  24.0000,2,  27,   1,   1,1.05400002, -45.138087, 1.10000, 0.90000, 1.10000, 0.90000
34060,'HARRODSBU~29',  13.8000,2,  27,   1,   1,1.05314195, -45.865629, 1.10000, 0.90000, 1.10000, 0.90000
34061,'HARRODSBU~30',  13.2000,2,  27,   1,   1,1.05573320, -45.128692, 1.10000, 0.90000, 1.10000, 0.90000
34062,'HARRODSBU~31', 345.0000,1,  27,   1,   1,1.04394412, -48.232603, 1.10000, 0.90000, 1.10000, 0.90000
34063,'HARRODSBU~32', 345.0000,1,  27,   1,   1,1.04400003, -48.287761, 1.10000, 0.90000, 1.10000, 0.90000
34064,'KUTTAWA 2 1 ', 138.0000,1,  27,   1,   1,1.03431475,  -5.929411, 1.10000, 0.90000, 1.10000, 0.90000
34065,'KUTTAWA 2 2 ',  22.0000,2,  27,   1,   1,1.03400004,  -2.437439, 1.10000, 0.90000, 1.10000, 0.90000
34066,'KUTTAWA 2 3 ',  22.0000,2,  27,   1,   1,1.03431475,  -5.929411, 1.10000, 0.90000, 1.10000, 0.90000
34067,'KUTTAWA 2 4 ', 138.0000,1,  27,   1,   1,1.03423774,  -5.967672, 1.10000, 0.90000, 1.10000, 0.90000
34068,'KUTTAWA 2 6 ', 138.0000,1,  27,   1,   1,1.03431475,  -5.929411, 1.10000, 0.90000, 1.10000, 0.90000
34069,'ROBARDS 2 1 ', 138.0000,2,  27,   1,   1,1.02914202, -23.139112, 1.10000, 0.90000, 1.10000, 0.90000
34070,'ROBARDS 2 2 ', 138.0000,1,  27,   1,   1,1.02914202, -23.139112, 1.10000, 0.90000, 1.10000, 0.90000
34071,'UNION 20 1  ', 345.0000,1,  27,   1,   1,1.03869271, -53.757714, 1.10000, 0.90000, 1.10000, 0.90000
34072,'UNION 20 2  ',  13.8000,2,  27,   1,   1,1.03869271, -53.757714, 1.10000, 0.90000, 1.10000, 0.90000
34073,'UNION 20 3  ', 345.0000,1,  27,   1,   1,1.03869271, -53.757714, 1.10000, 0.90000, 1.10000, 0.90000
34074,'CALVERT C~22', 138.0000,1,  27,   1,   1,1.03867590,  -5.665825, 1.10000, 0.90000, 1.10000, 0.90000
34075,'CALVERT C~23',  13.8000,2,  27,   1,   1,1.03867590,  -5.665825, 1.10000, 0.90000, 1.10000, 0.90000
34076,'CALVERT C~24', 138.0000,1,  27,   1,   1,1.03867590,  -5.665825, 1.10000, 0.90000, 1.10000, 0.90000
34077,'BEDFORD 15 1', 345.0000,1,  27,   1,   1,1.05599999, -47.259827, 1.10000, 0.90000, 1.10000, 0.90000
34078,'BEDFORD 15 2', 138.0000,1,  27,   1,   1,1.04766047, -49.997794, 1.10000, 0.90000, 1.10000, 0.90000
34079,'BEDFORD 15 3',  13.2000,2,  27,   1,   1,1.00077832, -45.377605, 1.10000, 0.90000, 1.10000, 0.90000
34080,'BEDFORD 15 4',  13.8000,2,  27,   1,   1,1.00233829, -45.311120, 1.10000, 0.90000, 1.10000, 0.90000
34081,'BEDFORD 15 5', 345.0000,1,  27,   1,   1,1.05148327, -47.331104, 1.10000, 0.90000, 1.10000, 0.90000
34082,'BEDFORD 15 7', 345.0000,1,  27,   1,   1,1.05599999, -47.259827, 1.10000, 0.90000, 1.10000, 0.90000
34083,'GRAND RIVE~3', 345.0000,1,  27,   1,   1,1.04276299,  -1.684820, 1.10000, 0.90000, 1.10000, 0.90000
34084,'GRAND RIVE~5', 138.0000,1,  27,   1,   1,1.03879809,  -5.025220, 1.10000, 0.90000, 1.10000, 0.90000
34085,'GRAND RIVE~6',  20.0000,1,  27,   1,   1,1.03843653,  -5.682395, 1.10000, 0.90000, 1.10000, 0.90000
34087,'GRAND RIVE~8',  24.0000,2,  27,   1,   1,1.04899883,  -0.819410, 1.10000, 0.90000, 1.10000, 0.90000
34088,'GRAND RIVE~9',  18.0000,2,  27,   1,   1,1.05449998,   0.464337, 1.10000, 0.90000, 1.10000, 0.90000
34089,'GRAND RIV~10',  13.8000,2,  27,   1,   1,1.04872441,  -0.858328, 1.10000, 0.90000, 1.10000, 0.90000
34090,'GRAND RIV~11', 345.0000,1,  27,   1,   1,1.04293501,  -1.586108, 1.10000, 0.90000, 1.10000, 0.90000
34091,'GRAND RIVE~4', 345.0000,1,  27,   1,   1,1.04276299,  -1.684820, 1.10000, 0.90000, 1.10000, 0.90000
34092,'LOUISVILL~12', 138.0000,1,  27,   1,   1,1.02581275, -49.216772, 1.10000, 0.90000, 1.10000, 0.90000
34093,'LOUISVILL~13',  18.0000,2,  27,   1,   1,1.02581275, -49.216772, 1.10000, 0.90000, 1.10000, 0.90000
34094,'LOUISVILL~14',  13.8000,2,  27,   1,   1,1.02581275, -49.216772, 1.10000, 0.90000, 1.10000, 0.90000
34095,'LOUISVILL~15',  24.0000,2,  27,   1,   1,1.02581275, -49.216772, 1.10000, 0.90000, 1.10000, 0.90000
34096,'LOUISVILL~16', 138.0000,1,  27,   1,   1,1.02581275, -49.216772, 1.10000, 0.90000, 1.10000, 0.90000
34097,'LOUISVILL~17', 138.0000,1,  27,   1,   1,1.02581275, -49.216772, 1.10000, 0.90000, 1.10000, 0.90000
34098,'LEXINGTON~95', 138.0000,1,  27,   1,   1,1.01192427, -58.200336, 1.10000, 0.90000, 1.10000, 0.90000
34099,'LEXINGTON~96',  13.8000,2,  27,   1,   1,1.01192427, -58.200336, 1.10000, 0.90000, 1.10000, 0.90000
34100,'LEXINGTON~97',  13.8000,2,  27,   1,   1,1.01192427, -58.200336, 1.10000, 0.90000, 1.10000, 0.90000
34102,'LEXINGTON~99', 138.0000,1,  27,   1,   1,1.01192427, -58.200336, 1.10000, 0.90000, 1.10000, 0.90000
34103,'WINCHESTE~14', 345.0000,2,  27,   1,   1,1.03804362, -50.694620, 1.10000, 0.90000, 1.10000, 0.90000
34104,'WINCHESTE~15', 138.0000,1,  27,   1,   1,1.03322470, -53.097648, 1.10000, 0.90000, 1.10000, 0.90000
34105,'WINCHESTE~16', 345.0000,1,  27,   1,   1,1.03987157, -50.394413, 1.10000, 0.90000, 1.10000, 0.90000
34106,'WINCHESTE~17', 345.0000,1,  27,   1,   1,1.03804362, -50.694620, 1.10000, 0.90000, 1.10000, 0.90000
34107,'SOMERSET ~12', 345.0000,1,  27,   1,   1,1.03678644, -42.163028, 1.10000, 0.90000, 1.10000, 0.90000
34108,'SOMERSET ~13', 138.0000,1,  27,   1,   1,1.04102731, -45.256024, 1.10000, 0.90000, 1.10000, 0.90000
34109,'SOMERSET ~14',  13.8000,2,  27,   1,   1,1.05900002, -39.956156, 1.10000, 0.90000, 1.10000, 0.90000
34110,'SOMERSET ~15',  13.8000,2,  27,   1,   1,1.05449998, -40.267244, 1.10000, 0.90000, 1.10000, 0.90000
34111,'SOMERSET ~16', 345.0000,1,  27,   1,   1,1.03757834, -42.232709, 1.10000, 0.90000, 1.10000, 0.90000
34112,'SOMERSET ~17', 345.0000,1,  27,   1,   1,1.03678644, -42.163028, 1.10000, 0.90000, 1.10000, 0.90000
34113,'ROBARDS 3 1 ', 345.0000,1,  27,   1,   1,1.04700005, -17.434319, 1.10000, 0.90000, 1.10000, 0.90000
34114,'ROBARDS 3 2 ',  18.0000,2,  27,   1,   1,1.06458223, -14.131222, 1.10000, 0.90000, 1.10000, 0.90000
34115,'ROBARDS 3 3 ',  13.8000,2,  27,   1,   1,1.05589628, -15.841164, 1.10000, 0.90000, 1.10000, 0.90000
34116,'ROBARDS 3 4 ', 345.0000,1,  27,   1,   1,1.04494047, -17.645104, 1.10000, 0.90000, 1.10000, 0.90000
34117,'ROBARDS 3 6 ', 345.0000,1,  27,   1,   1,1.04700005, -17.434319, 1.10000, 0.90000, 1.10000, 0.90000
34118,'LOUISVILL~18', 138.0000,1,  27,   1,   1,1.02611649, -48.486960, 1.10000, 0.90000, 1.10000, 0.90000
34119,'LOUISVILL~19',  18.0000,2,  27,   1,   1,1.02611649, -48.486960, 1.10000, 0.90000, 1.10000, 0.90000
34120,'LOUISVILL~20', 138.0000,1,  27,   1,   1,1.02611649, -48.486960, 1.10000, 0.90000, 1.10000, 0.90000
34121,'LOUISVILL~21', 138.0000,1,  27,   1,   1,1.02611649, -48.486960, 1.10000, 0.90000, 1.10000, 0.90000
34122,'LOUISA 7 1  ', 345.0000,1,  27,   1,   1,1.03999996, -53.987536, 1.10000, 0.90000, 1.10000, 0.90000
34123,'LOUISA 7 2  ', 138.0000,1,  27,   1,   1,1.04519892, -57.409864, 1.10000, 0.90000, 1.10000, 0.90000
34124,'LOUISA 7 3  ',  18.0000,2,  27,   1,   1,1.02613401, -53.048522, 1.10000, 0.90000, 1.10000, 0.90000
34125,'LOUISA 7 4  ',  18.0000,2,  27,   1,   1,1.02685368, -51.961217, 1.10000, 0.90000, 1.10000, 0.90000
34126,'LOUISA 7 5  ', 345.0000,1,  27,   1,   1,1.04057169, -54.069816, 1.10000, 0.90000, 1.10000, 0.90000
34127,'LOUISA 7 7  ', 345.0000,1,  27,   1,   1,1.03999996, -53.987536, 1.10000, 0.90000, 1.10000, 0.90000
34128,'LOUISVILL~22', 345.0000,1,  27,   1,   1,1.03799999, -42.100258, 1.10000, 0.90000, 1.10000, 0.90000
34129,'LOUISVILL~23', 138.0000,1,  27,   1,   1,1.03710568, -46.812112, 1.10000, 0.90000, 1.10000, 0.90000
34130,'LOUISVILL~24',  13.8000,2,  27,   1,   1,1.03799999, -42.100258, 1.10000, 0.90000, 1.10000, 0.90000
34131,'LOUISVILL~25',  13.8000,2,  27,   1,   1,1.04393399, -39.474207, 1.10000, 0.90000, 1.10000, 0.90000
34132,'LOUISVILL~26',  22.0000,2,  27,   1,   1,1.04318023, -39.476694, 1.10000, 0.90000, 1.10000, 0.90000
34133,'LOUISVILL~27',  24.0000,2,  27,   1,   1,1.04164577, -40.806812, 1.10000, 0.90000, 1.10000, 0.90000
34134,'LOUISVILL~28', 345.0000,1,  27,   1,   1,1.03816164, -41.983376, 1.10000, 0.90000, 1.10000, 0.90000
34135,'LOUISVILL~29', 345.0000,1,  27,   1,   1,1.03799999, -42.100258, 1.10000, 0.90000, 1.10000, 0.90000
34136,'GHENT 2 1   ', 345.0000,1,  27,   1,   1,1.04400003, -51.787270, 1.10000, 0.90000, 1.10000, 0.90000
34137,'GHENT 2 2   ', 230.0000,1,  27,   1,   1,1.04465377, -52.538556, 1.10000, 0.90000, 1.10000, 0.90000
34138,'GHENT 2 3   ', 138.0000,1,  27,   1,   1,1.03793180, -57.352948, 1.10000, 0.90000, 1.10000, 0.90000
34139,'GHENT 2 4   ',  13.8000,1,  27,   1,   1,1.03812540, -61.607398, 1.10000, 0.90000, 1.10000, 0.90000
34141,'GHENT 2 6   ',  13.8000,2,  27,   1,   1,1.01472569, -49.556414, 1.10000, 0.90000, 1.10000, 0.90000
34142,'GHENT 2 7   ',  13.8000,2,  27,   1,   1,1.01250696, -49.819188, 1.10000, 0.90000, 1.10000, 0.90000
34143,'GHENT 2 8   ',  13.8000,2,  27,   1,   1,1.04400003, -51.787270, 1.10000, 0.90000, 1.10000, 0.90000
34144,'GHENT 2 9   ',  18.0000,2,  27,   1,   1,1.01543057, -49.287731, 1.10000, 0.90000, 1.10000, 0.90000
34145,'GHENT 2 10  ', 230.0000,1,  27,   1,   1,1.04421854, -52.451123, 1.10000, 0.90000, 1.10000, 0.90000
34146,'GHENT 2 12  ', 230.0000,1,  27,   1,   1,1.04465377, -52.538556, 1.10000, 0.90000, 1.10000, 0.90000
34147,'LOUISVILL~30', 138.0000,2,  27,   1,   1,1.03297806, -52.008148, 1.10000, 0.90000, 1.10000, 0.90000
34148,'LOUISVILL~31', 138.0000,1,  27,   1,   1,1.03269768, -52.031449, 1.10000, 0.90000, 1.10000, 0.90000
34149,'DRAKESBORO~4', 345.0000,1,  27,   1,   1,1.03499997, -15.904473, 1.10000, 0.90000, 1.10000, 0.90000
34150,'DRAKESBORO~5', 138.0000,1,  27,   1,   1,1.03500843, -19.752786, 1.10000, 0.90000, 1.10000, 0.90000
34151,'DRAKESBORO~6',  24.0000,2,  27,   1,   1,1.05314088, -15.107335, 1.10000, 0.90000, 1.10000, 0.90000
34152,'DRAKESBORO~7',  13.8000,2,  27,   1,   1,1.05347335, -14.640849, 1.10000, 0.90000, 1.10000, 0.90000
34153,'DRAKESBORO~8',  18.0000,2,  27,   1,   1,1.05947721, -13.140883, 1.10000, 0.90000, 1.10000, 0.90000
34154,'DRAKESBORO~9', 345.0000,1,  27,   1,   1,1.03585815, -16.124576, 1.10000, 0.90000, 1.10000, 0.90000
34155,'DRAKESBOR~10', 345.0000,1,  27,   1,   1,1.03499997, -15.904473, 1.10000, 0.90000, 1.10000, 0.90000
34156,'LONDON 9 1  ', 138.0000,2,  27,   1,   1,1.03633606, -50.401161, 1.10000, 0.90000, 1.10000, 0.90000
34157,'LONDON 9 2  ', 138.0000,1,  27,   1,   1,1.03592551, -50.437621, 1.10000, 0.90000, 1.10000, 0.90000
34158,'PARIS 8 1   ', 138.0000,1,  27,   1,   1,1.02925813, -57.151594, 1.10000, 0.90000, 1.10000, 0.90000
34159,'PARIS 8 2   ',  20.0000,2,  27,   1,   1,1.05212843, -56.077776, 1.10000, 0.90000, 1.10000, 0.90000
34160,'PARIS 8 3   ',  13.8000,2,  27,   1,   1,1.05462754, -56.529501, 1.10000, 0.90000, 1.10000, 0.90000
34161,'PARIS 8 4   ',  22.0000,2,  27,   1,   1,1.05467010, -56.527933, 1.10000, 0.90000, 1.10000, 0.90000
34162,'PARIS 8 5   ',  13.8000,2,  27,   1,   1,1.02925813, -57.151594, 1.10000, 0.90000, 1.10000, 0.90000
34163,'PARIS 8 6   ', 138.0000,1,  27,   1,   1,1.02919269, -57.156782, 1.10000, 0.90000, 1.10000, 0.90000
34164,'PARIS 8 8   ', 138.0000,1,  27,   1,   1,1.02925813, -57.151594, 1.10000, 0.90000, 1.10000, 0.90000
34165,'ROBARDS 4 1 ', 138.0000,2,  27,   1,   1,1.03899193, -21.298890, 1.10000, 0.90000, 1.10000, 0.90000
34166,'ROBARDS 4 2 ', 138.0000,1,  27,   1,   1,1.03816688, -21.353050, 1.10000, 0.90000, 1.10000, 0.90000
34167,'JAMESTOWN ~5', 345.0000,1,  27,   1,   1,1.03794515, -39.165053, 1.10000, 0.90000, 1.10000, 0.90000
34168,'JAMESTOWN ~6',  13.8000,2,  27,   1,   1,1.01355422, -38.143984, 1.10000, 0.90000, 1.10000, 0.90000
34169,'JAMESTOWN ~7',  13.8000,2,  27,   1,   1,1.01155698, -37.537975, 1.10000, 0.90000, 1.10000, 0.90000
34170,'JAMESTOWN ~8',  13.8000,2,  27,   1,   1,1.01353335, -38.150158, 1.10000, 0.90000, 1.10000, 0.90000
34171,'JAMESTOWN ~9',  13.8000,2,  27,   1,   1,1.00978124, -37.802867, 1.10000, 0.90000, 1.10000, 0.90000
34172,'JAMESTOWN~10',  22.0000,2,  27,   1,   1,1.01018655, -37.725618, 1.10000, 0.90000, 1.10000, 0.90000
34173,'JAMESTOWN~11', 345.0000,1,  27,   1,   1,1.03727949, -39.331719, 1.10000, 0.90000, 1.10000, 0.90000
34174,'JAMESTOWN~12', 345.0000,1,  27,   1,   1,1.03794515, -39.165053, 1.10000, 0.90000, 1.10000, 0.90000
34175,'LA GRANGE ~3', 345.0000,1,  27,   1,   1,1.03600001, -45.977818, 1.10000, 0.90000, 1.10000, 0.90000
34176,'LA GRANGE ~4', 138.0000,1,  27,   1,   1,1.03911006, -49.885175, 1.10000, 0.90000, 1.10000, 0.90000
34177,'LA GRANGE ~5',  13.8000,2,  27,   1,   1,1.04618394, -43.363683, 1.10000, 0.90000, 1.10000, 0.90000
34178,'LA GRANGE ~6',  18.0000,2,  27,   1,   1,1.04396605, -43.967464, 1.10000, 0.90000, 1.10000, 0.90000
34179,'LA GRANGE ~7',  13.8000,2,  27,   1,   1,1.04100001, -44.406489, 1.10000, 0.90000, 1.10000, 0.90000
34180,'LA GRANGE ~8', 345.0000,1,  27,   1,   1,1.03711247, -45.882875, 1.10000, 0.90000, 1.10000, 0.90000
34181,'LA GRANGE ~9', 345.0000,1,  27,   1,   1,1.03600001, -45.977818, 1.10000, 0.90000, 1.10000, 0.90000
34182,'OWENSBORO~11', 345.0000,1,  27,   1,   1,1.04363918, -22.608181, 1.10000, 0.90000, 1.10000, 0.90000
34183,'OWENSBORO~12',  13.2000,2,  27,   1,   1,1.01616776, -19.009306, 1.10000, 0.90000, 1.10000, 0.90000
34184,'OWENSBORO~13',  13.8000,2,  27,   1,   1,1.01557744, -19.940476, 1.10000, 0.90000, 1.10000, 0.90000
34185,'OWENSBORO~14', 345.0000,1,  27,   1,   1,1.04269958, -22.871822, 1.10000, 0.90000, 1.10000, 0.90000
34186,'OWENSBORO~15', 345.0000,1,  27,   1,   1,1.04363918, -22.608181, 1.10000, 0.90000, 1.10000, 0.90000
34187,'BELINGTON ~1', 138.0000,1,  28,   1,   1,1.03379023, -73.055936, 1.10000, 0.90000, 1.10000, 0.90000
34188,'BELINGTON ~2', 138.0000,1,  28,   1,   1,1.03377759, -72.891417, 1.10000, 0.90000, 1.10000, 0.90000
34189,'BELINGTON ~3', 138.0000,1,  28,   1,   1,1.03514612, -73.206978, 1.10000, 0.90000, 1.10000, 0.90000
34190,'BRIDGEPOR~24', 138.0000,1,  28,   1,   1,1.03147554, -71.351168, 1.10000, 0.90000, 1.10000, 0.90000
34191,'BRIDGEPOR~25', 138.0000,1,  28,   1,   1,1.03128064, -71.381317, 1.10000, 0.90000, 1.10000, 0.90000
34192,'BRIDGEPOR~26', 138.0000,1,  28,   1,   1,1.03471541, -70.902397, 1.10000, 0.90000, 1.10000, 0.90000
34193,'BUCKHANNON~1', 138.0000,1,  28,   1,   1,1.03649318, -73.263478, 1.10000, 0.90000, 1.10000, 0.90000
34194,'BUCKHANNON~2', 138.0000,1,  28,   1,   1,1.04087794, -73.005918, 1.10000, 0.90000, 1.10000, 0.90000
34195,'BUCKHANNON~3', 345.0000,1,  28,   1,   1,1.04316247, -67.145944, 1.10000, 0.90000, 1.10000, 0.90000
34196,'BUCKHANNON~4', 345.0000,1,  28,   1,   1,1.04305863, -67.154072, 1.10000, 0.90000, 1.10000, 0.90000
34197,'BUCKHANNON~5', 138.0000,1,  28,   1,   1,1.04065108, -72.871281, 1.10000, 0.90000, 1.10000, 0.90000
34198,'FLEMINGTO~14', 138.0000,1,  28,   1,   1,1.03095675, -71.593544, 1.10000, 0.90000, 1.10000, 0.90000
34199,'MOATSVILLE 1', 138.0000,1,  28,   1,   1,1.03707457, -72.615696, 1.10000, 0.90000, 1.10000, 0.90000
34200,'MONTROSE 4 1', 138.0000,1,  28,   1,   1,1.03624105, -72.562803, 1.10000, 0.90000, 1.10000, 0.90000
34201,'MONTROSE 5 1', 138.0000,1,  28,   1,   1,1.03378427, -72.872210, 1.10000, 0.90000, 1.10000, 0.90000
34202,'PHILIPPI 1 1', 138.0000,1,  28,   1,   1,1.03389060, -73.090517, 1.10000, 0.90000, 1.10000, 0.90000
34203,'PHILIPPI 2 1', 138.0000,1,  28,   1,   1,1.03090334, -71.439086, 1.10000, 0.90000, 1.10000, 0.90000
34204,'PHILIPPI 2 2', 138.0000,1,  28,   1,   1,1.03098822, -71.433991, 1.10000, 0.90000, 1.10000, 0.90000
34205,'PHILIPPI 3 1', 138.0000,1,  28,   1,   1,1.03498399, -73.422512, 1.10000, 0.90000, 1.10000, 0.90000
34206,'THORNTON 2 1', 138.0000,1,  28,   1,   1,1.03540814, -73.572257, 1.10000, 0.90000, 1.10000, 0.90000
34207,'VOLGA 1 1   ', 138.0000,1,  28,   1,   1,1.03568447, -73.363533, 1.10000, 0.90000, 1.10000, 0.90000
34208,'BUNKER HIL~1', 138.0000,1,  28,   1,   1,1.03648615, -92.025864, 1.10000, 0.90000, 1.10000, 0.90000
34209,'BUNKER HIL~2', 138.0000,1,  28,   1,   1,1.03617275, -92.017989, 1.10000, 0.90000, 1.10000, 0.90000
34210,'BUNKER HIL~3', 138.0000,1,  28,   1,   1,1.03310263, -95.208712, 1.10000, 0.90000, 1.10000, 0.90000
34211,'BUNKER HIL~4', 138.0000,1,  28,   1,   1,1.03437126, -92.283512, 1.10000, 0.90000, 1.10000, 0.90000
34212,'BUNKER HIL~5', 138.0000,1,  28,   1,   1,1.03433967, -92.288109, 1.10000, 0.90000, 1.10000, 0.90000
34213,'FALLING WA~1', 138.0000,1,  28,   1,   1,1.03298616, -91.944393, 1.10000, 0.90000, 1.10000, 0.90000
34214,'FALLING WA~2', 138.0000,1,  28,   1,   1,1.03293633, -91.949393, 1.10000, 0.90000, 1.10000, 0.90000
34215,'FALLING WA~3', 138.0000,1,  28,   1,   1,1.03228462, -92.530294, 1.10000, 0.90000, 1.10000, 0.90000
34216,'FALLING WA~4', 138.0000,1,  28,   1,   1,1.03231561, -92.524932, 1.10000, 0.90000, 1.10000, 0.90000
34217,'FALLING WA~5', 138.0000,1,  28,   1,   1,1.03356433, -91.810044, 1.10000, 0.90000, 1.10000, 0.90000
