34218,'FALLING WA~6', 138.0000,1,  28,   1,   1,1.03334606, -91.802407, 1.10000, 0.90000, 1.10000, 0.90000
34219,'GERRARDSTO~1', 138.0000,1,  28,   1,   1,1.03086102, -91.984111, 1.10000, 0.90000, 1.10000, 0.90000
34220,'GERRARDSTO~2', 138.0000,1,  28,   1,   1,1.03133130, -92.347299, 1.10000, 0.90000, 1.10000, 0.90000
34221,'GERRARDSTO~3', 138.0000,1,  28,   1,   1,1.03131652, -92.349410, 1.10000, 0.90000, 1.10000, 0.90000
34222,'GERRARDSTO~4', 138.0000,1,  28,   1,   1,1.03565550, -91.589784, 1.10000, 0.90000, 1.10000, 0.90000
34223,'HEDGESVILL~1', 138.0000,1,  28,   1,   1,1.03534067, -89.887366, 1.10000, 0.90000, 1.10000, 0.90000
34224,'HEDGESVILL~2', 138.0000,1,  28,   1,   1,1.03691888, -88.975392, 1.10000, 0.90000, 1.10000, 0.90000
34225,'HEDGESVILL~3', 138.0000,1,  28,   1,   1,1.03687084, -88.983370, 1.10000, 0.90000, 1.10000, 0.90000
34226,'HEDGESVILL~4', 138.0000,1,  28,   1,   1,1.02970183, -90.545653, 1.10000, 0.90000, 1.10000, 0.90000
34227,'HEDGESVILL~5', 138.0000,1,  28,   1,   1,1.02958477, -90.553261, 1.10000, 0.90000, 1.10000, 0.90000
34228,'INWOOD 1 1  ', 138.0000,1,  28,   1,   1,1.03099012, -95.326232, 1.10000, 0.90000, 1.10000, 0.90000
34229,'INWOOD 1 2  ', 138.0000,1,  28,   1,   1,1.03106773, -95.320734, 1.10000, 0.90000, 1.10000, 0.90000
34230,'INWOOD 2 1  ', 138.0000,1,  28,   1,   1,1.03159952, -92.724080, 1.10000, 0.90000, 1.10000, 0.90000
34231,'INWOOD 2 2  ', 138.0000,1,  28,   1,   1,1.03165388, -92.717673, 1.10000, 0.90000, 1.10000, 0.90000
34232,'INWOOD 3 1  ', 138.0000,1,  28,   1,   1,1.03278565, -92.581268, 1.10000, 0.90000, 1.10000, 0.90000
34233,'KEARNEYSVI~1', 138.0000,1,  28,   1,   1,1.03089929, -95.831611, 1.10000, 0.90000, 1.10000, 0.90000
34234,'KEARNEYSVI~2', 138.0000,1,  28,   1,   1,1.03593171, -91.083721, 1.10000, 0.90000, 1.10000, 0.90000
34235,'KEARNEYSVI~3', 138.0000,1,  28,   1,   1,1.03211272, -94.066697, 1.10000, 0.90000, 1.10000, 0.90000
34236,'KEARNEYSVI~4', 138.0000,1,  28,   1,   1,1.03205752, -94.071103, 1.10000, 0.90000, 1.10000, 0.90000
34237,'MARTINSBU~17', 345.0000,1,  28,   1,   1,1.03684402, -91.262590, 1.10000, 0.90000, 1.10000, 0.90000
34238,'MARTINSBU~18', 138.0000,1,  28,   1,   1,1.03434348, -93.343660, 1.10000, 0.90000, 1.10000, 0.90000
34239,'MARTINSBU~19',  13.8000,1,  28,   1,   1,1.03070462, -93.621430, 1.10000, 0.90000, 1.10000, 0.90000
34241,'MARTINSBU~21', 345.0000,1,  28,   1,   1,1.03748655, -91.156094, 1.10000, 0.90000, 1.10000, 0.90000
34242,'MARTINSBU~22', 138.0000,1,  28,   1,   1,1.03276432, -93.810558, 1.10000, 0.90000, 1.10000, 0.90000
34243,'MARTINSBU~23', 345.0000,1,  28,   1,   1,1.03893757, -90.686744, 1.10000, 0.90000, 1.10000, 0.90000
34244,'MARTINSBU~24', 138.0000,1,  28,   1,   1,1.03542697, -90.790201, 1.10000, 0.90000, 1.10000, 0.90000
34245,'MARTINSBU~25', 138.0000,1,  28,   1,   1,1.03339612, -93.670703, 1.10000, 0.90000, 1.10000, 0.90000
34246,'MARTINSBU~26', 138.0000,1,  28,   1,   1,1.03529131, -90.339388, 1.10000, 0.90000, 1.10000, 0.90000
34247,'MARTINSBUR~3', 138.0000,1,  28,   1,   1,1.03165174, -93.040523, 1.10000, 0.90000, 1.10000, 0.90000
34248,'MARTINSBUR~4', 138.0000,1,  28,   1,   1,1.03187037, -93.309031, 1.10000, 0.90000, 1.10000, 0.90000
34249,'MARTINSBUR~5', 138.0000,1,  28,   1,   1,1.03194940, -93.301723, 1.10000, 0.90000, 1.10000, 0.90000
34250,'MARTINSBUR~6', 138.0000,1,  28,   1,   1,1.03486288, -91.344648, 1.10000, 0.90000, 1.10000, 0.90000
34251,'MARTINSBUR~7', 138.0000,1,  28,   1,   1,1.03257751, -92.202151, 1.10000, 0.90000, 1.10000, 0.90000
34252,'MARTINSBUR~8', 138.0000,1,  28,   1,   1,1.03264892, -92.194214, 1.10000, 0.90000, 1.10000, 0.90000
34253,'MARTINSBUR~9', 138.0000,1,  28,   1,   1,1.03153086, -93.713098, 1.10000, 0.90000, 1.10000, 0.90000
34254,'MARTINSBU~10', 138.0000,1,  28,   1,   1,1.03158259, -93.706343, 1.10000, 0.90000, 1.10000, 0.90000
34255,'MARTINSBU~11', 138.0000,1,  28,   1,   1,1.03177059, -96.294076, 1.10000, 0.90000, 1.10000, 0.90000
34256,'MARTINSBU~12', 138.0000,1,  28,   1,   1,1.03341365, -94.186731, 1.10000, 0.90000, 1.10000, 0.90000
34257,'SHEPHERDST~1', 138.0000,1,  28,   1,   1,1.03458166, -95.485648, 1.10000, 0.90000, 1.10000, 0.90000
34258,'SHEPHERDST~2', 138.0000,1,  28,   1,   1,1.03453541, -95.489951, 1.10000, 0.90000, 1.10000, 0.90000
34259,'SHEPHERDST~3', 138.0000,1,  28,   1,   1,1.03314877, -95.328363, 1.10000, 0.90000, 1.10000, 0.90000
34260,'SHEPHERDST~4', 138.0000,1,  28,   1,   1,1.03319097, -95.324053, 1.10000, 0.90000, 1.10000, 0.90000
34261,'SHEPHERDST~5', 138.0000,1,  28,   1,   1,1.03765285, -95.185120, 1.10000, 0.90000, 1.10000, 0.90000
34262,'ASHFORD 5 1 ', 138.0000,1,  28,   1,   1,1.03540635, -65.586625, 1.10000, 0.90000, 1.10000, 0.90000
34263,'ASHFORD 6 1 ', 138.0000,1,  28,   1,   1,1.03563082, -65.844048, 1.10000, 0.90000, 1.10000, 0.90000
34264,'CHAPMANVIL~1', 138.0000,1,  28,   1,   1,1.03459609, -62.675558, 1.10000, 0.90000, 1.10000, 0.90000
34265,'CHAPMANVIL~2', 138.0000,1,  28,   1,   1,1.03430367, -62.847009, 1.10000, 0.90000, 1.10000, 0.90000
34266,'CHAPMANVIL~3', 138.0000,1,  28,   1,   1,1.03697193, -62.975792, 1.10000, 0.90000, 1.10000, 0.90000
34267,'COMFORT 1   ', 138.0000,1,  28,   1,   1,1.03502429, -65.003423, 1.10000, 0.90000, 1.10000, 0.90000
34268,'DANVILLE 2~3', 138.0000,1,  28,   1,   1,1.03544390, -64.341844, 1.10000, 0.90000, 1.10000, 0.90000
34269,'DANVILLE 2~4', 138.0000,1,  28,   1,   1,1.03541362, -64.345791, 1.10000, 0.90000, 1.10000, 0.90000
34270,'DANVILLE 2~5', 138.0000,1,  28,   1,   1,1.03437841, -63.330498, 1.10000, 0.90000, 1.10000, 0.90000
34271,'DANVILLE 2~6', 138.0000,1,  28,   1,   1,1.03555787, -63.194358, 1.10000, 0.90000, 1.10000, 0.90000
34272,'FOSTER 3 1  ', 138.0000,1,  28,   1,   1,1.03456807, -64.977420, 1.10000, 0.90000, 1.10000, 0.90000
34273,'FOSTER 4 1  ', 138.0000,1,  28,   1,   1,1.03512692, -64.936760, 1.10000, 0.90000, 1.10000, 0.90000
34274,'JEFFREY 1   ', 138.0000,1,  28,   1,   1,1.03667212, -64.644831, 1.10000, 0.90000, 1.10000, 0.90000
34275,'JULIAN 3 1  ', 138.0000,1,  28,   1,   1,1.03493857, -63.278854, 1.10000, 0.90000, 1.10000, 0.90000
34276,'MADISON 35 1', 345.0000,1,  28,   1,   1,1.04044402, -62.381777, 1.10000, 0.90000, 1.10000, 0.90000
34277,'MADISON 36 1', 138.0000,1,  28,   1,   1,1.03498328, -64.776735, 1.10000, 0.90000, 1.10000, 0.90000
34278,'MADISON 36 2', 138.0000,1,  28,   1,   1,1.03496277, -64.779789, 1.10000, 0.90000, 1.10000, 0.90000
34279,'MADISON 37 1', 138.0000,1,  28,   1,   1,1.03440404, -65.174819, 1.10000, 0.90000, 1.10000, 0.90000
34280,'RACINE 1 1  ', 138.0000,1,  28,   1,   1,1.03470278, -65.941494, 1.10000, 0.90000, 1.10000, 0.90000
34281,'RACINE 2 1  ', 138.0000,1,  28,   1,   1,1.03507972, -65.369958, 1.10000, 0.90000, 1.10000, 0.90000
34282,'SETH 1 1    ', 138.0000,1,  28,   1,   1,1.03607619, -65.739410, 1.10000, 0.90000, 1.10000, 0.90000
34283,'SETH 2 1    ', 138.0000,1,  28,   1,   1,1.03369951, -65.122719, 1.10000, 0.90000, 1.10000, 0.90000
34284,'SETH 2 2    ', 138.0000,1,  28,   1,   1,1.03371453, -65.121366, 1.10000, 0.90000, 1.10000, 0.90000
34285,'SETH 3 1    ', 138.0000,1,  28,   1,   1,1.03271949, -65.004181, 1.10000, 0.90000, 1.10000, 0.90000
34286,'SETH 3 2    ', 138.0000,1,  28,   1,   1,1.03270710, -65.006175, 1.10000, 0.90000, 1.10000, 0.90000
34287,'WHARTON 1   ', 138.0000,1,  28,   1,   1,1.03684103, -65.194176, 1.10000, 0.90000, 1.10000, 0.90000
34288,'WHITESVILL~2', 138.0000,1,  28,   1,   1,1.03415430, -64.849586, 1.10000, 0.90000, 1.10000, 0.90000
34289,'BURNSVILL~20', 138.0000,1,  28,   1,   1,1.03866506, -67.920009, 1.10000, 0.90000, 1.10000, 0.90000
34290,'BURNSVILL~21', 138.0000,1,  28,   1,   1,1.03791344, -67.840424, 1.10000, 0.90000, 1.10000, 0.90000
34291,'BURNSVILL~22', 138.0000,1,  28,   1,   1,1.03793192, -67.838846, 1.10000, 0.90000, 1.10000, 0.90000
34292,'DUCK 1 1    ', 138.0000,1,  28,   1,   1,1.03518927, -66.465315, 1.10000, 0.90000, 1.10000, 0.90000
34293,'DUCK 1 2    ', 138.0000,1,  28,   1,   1,1.03517640, -66.467125, 1.10000, 0.90000, 1.10000, 0.90000
34294,'DUCK 2 1    ', 138.0000,1,  28,   1,   1,1.03539932, -66.465739, 1.10000, 0.90000, 1.10000, 0.90000
34295,'DUCK 3 1    ', 138.0000,1,  28,   1,   1,1.03555119, -66.441328, 1.10000, 0.90000, 1.10000, 0.90000
34296,'FLATWOODS ~3', 138.0000,1,  28,   1,   1,1.04093301, -68.087868, 1.10000, 0.90000, 1.10000, 0.90000
34297,'FLATWOODS ~4', 138.0000,1,  28,   1,   1,1.04091334, -68.089698, 1.10000, 0.90000, 1.10000, 0.90000
34298,'FRAMETOWN ~1', 138.0000,1,  28,   1,   1,1.03500545, -66.433500, 1.10000, 0.90000, 1.10000, 0.90000
34299,'FRAMETOWN ~2', 138.0000,1,  28,   1,   1,1.03475928, -66.786109, 1.10000, 0.90000, 1.10000, 0.90000
34300,'FRAMETOWN ~3', 138.0000,1,  28,   1,   1,1.03474772, -66.787031, 1.10000, 0.90000, 1.10000, 0.90000
34301,'GASSAWAY 1 1', 138.0000,1,  28,   1,   1,1.03466749, -66.825533, 1.10000, 0.90000, 1.10000, 0.90000
34302,'GASSAWAY 1 2', 138.0000,1,  28,   1,   1,1.03464365, -66.827192, 1.10000, 0.90000, 1.10000, 0.90000
34303,'GASSAWAY 2 1', 138.0000,1,  28,   1,   1,1.03704071, -66.878883, 1.10000, 0.90000, 1.10000, 0.90000
34304,'GASSAWAY 3 1', 138.0000,1,  28,   1,   1,1.03985465, -67.432115, 1.10000, 0.90000, 1.10000, 0.90000
34305,'HEATERS 1   ', 138.0000,1,  28,   1,   1,1.04145539, -68.240932, 1.10000, 0.90000, 1.10000, 0.90000
34306,'HEATERS 2   ', 138.0000,1,  28,   1,   1,1.04144561, -68.239655, 1.10000, 0.90000, 1.10000, 0.90000
34307,'ORLANDO 57 1', 138.0000,1,  28,   1,   1,1.03633392, -69.052208, 1.10000, 0.90000, 1.10000, 0.90000
34308,'SUTTON 2 1  ', 138.0000,1,  28,   1,   1,1.04061949, -67.844344, 1.10000, 0.90000, 1.10000, 0.90000
34309,'SUTTON 2 2  ', 138.0000,1,  28,   1,   1,1.04059827, -67.847192, 1.10000, 0.90000, 1.10000, 0.90000
34310,'SUTTON 3 1  ', 345.0000,1,  28,   1,   1,1.05645394, -64.156411, 1.10000, 0.90000, 1.10000, 0.90000
34311,'BEECH BOTT~1', 138.0000,1,  28,   1,   1,1.04564762, -75.402659, 1.10000, 0.90000, 1.10000, 0.90000
34312,'BEECH BOTT~2', 100.0000,1,  28,   1,   1,1.04585397, -78.354530, 1.10000, 0.90000, 1.10000, 0.90000
34313,'BEECH BOTT~3', 138.0000,1,  28,   1,   1,1.04563677, -75.403437, 1.10000, 0.90000, 1.10000, 0.90000
34314,'BETHANY 1 1 ', 138.0000,1,  28,   1,   1,1.04435694, -75.422036, 1.10000, 0.90000, 1.10000, 0.90000
34315,'BETHANY 1 2 ', 138.0000,1,  28,   1,   1,1.04437125, -75.420861, 1.10000, 0.90000, 1.10000, 0.90000
34316,'COLLIERS 1  ', 138.0000,1,  28,   1,   1,1.03773677, -77.307906, 1.10000, 0.90000, 1.10000, 0.90000
34317,'COLLIERS 2  ', 138.0000,1,  28,   1,   1,1.03776205, -77.306813, 1.10000, 0.90000, 1.10000, 0.90000
34318,'FOLLANSBEE~1', 138.0000,1,  28,   1,   1,1.03938317, -76.821583, 1.10000, 0.90000, 1.10000, 0.90000
34319,'FOLLANSBEE~2', 138.0000,1,  28,   1,   1,1.04115903, -75.980793, 1.10000, 0.90000, 1.10000, 0.90000
34320,'FOLLANSBEE~3', 138.0000,1,  28,   1,   1,1.04343605, -75.665635, 1.10000, 0.90000, 1.10000, 0.90000
34321,'WEIRTON 1 1 ', 345.0000,1,  28,   1,   1,1.04408944, -72.748837, 1.10000, 0.90000, 1.10000, 0.90000
34322,'WEIRTON 1 2 ', 230.0000,1,  28,   1,   1,1.04379368, -74.786084, 1.10000, 0.90000, 1.10000, 0.90000
34323,'WEIRTON 1 3 ', 345.0000,1,  28,   1,   1,1.04400504, -72.757415, 1.10000, 0.90000, 1.10000, 0.90000
34324,'WEIRTON 2 1 ', 138.0000,1,  28,   1,   1,1.03836930, -76.285440, 1.10000, 0.90000, 1.10000, 0.90000
34325,'WEIRTON 2 2 ', 138.0000,1,  28,   1,   1,1.03829932, -76.293971, 1.10000, 0.90000, 1.10000, 0.90000
34326,'WEIRTON 3 1 ', 138.0000,1,  28,   1,   1,1.03784168, -76.266500, 1.10000, 0.90000, 1.10000, 0.90000
34327,'WEIRTON 4 1 ', 138.0000,1,  28,   1,   1,1.03468823, -78.201302, 1.10000, 0.90000, 1.10000, 0.90000
34328,'WELLSBURG ~1', 138.0000,1,  28,   1,   1,1.03969646, -75.676181, 1.10000, 0.90000, 1.10000, 0.90000
34329,'WELLSBURG ~2', 138.0000,1,  28,   1,   1,1.03962767, -75.681617, 1.10000, 0.90000, 1.10000, 0.90000
34330,'WELLSBURG ~3', 138.0000,1,  28,   1,   1,1.04305327, -75.720174, 1.10000, 0.90000, 1.10000, 0.90000
34331,'WELLSBURG ~4', 138.0000,1,  28,   1,   1,1.03955460, -75.901502, 1.10000, 0.90000, 1.10000, 0.90000
34332,'WELLSBURG ~5', 138.0000,1,  28,   1,   1,1.03951180, -75.906508, 1.10000, 0.90000, 1.10000, 0.90000
34333,'WHEELING 1 1', 138.0000,1,  28,   1,   1,1.00619280, -77.007029, 1.10000, 0.90000, 1.10000, 0.90000
34334,'WHEELING 2 1', 138.0000,1,  28,   1,   1,1.03096151, -73.315148, 1.10000, 0.90000, 1.10000, 0.90000
34335,'WHEELING 2 2', 138.0000,1,  28,   1,   1,1.03074932, -73.332688, 1.10000, 0.90000, 1.10000, 0.90000
34336,'WHEELING 3 1', 345.0000,1,  28,   1,   1,1.03510511, -68.862855, 1.10000, 0.90000, 1.10000, 0.90000
34337,'WHEELING 3 2', 138.0000,1,  28,   1,   1,1.03436148, -72.921135, 1.10000, 0.90000, 1.10000, 0.90000
34338,'WHEELING 3 3', 345.0000,1,  28,   1,   1,1.03493130, -68.878872, 1.10000, 0.90000, 1.10000, 0.90000
34339,'WHEELING 4 1', 138.0000,1,  28,   1,   1,1.00033355, -77.739075, 1.10000, 0.90000, 1.10000, 0.90000
34340,'WHEELING 4 2', 100.0000,1,  28,   1,   1,1.04051197, -82.715708, 1.10000, 0.90000, 1.10000, 0.90000
34341,'WHEELING 4 3', 138.0000,1,  28,   1,   1,1.00004256, -77.754990, 1.10000, 0.90000, 1.10000, 0.90000
34342,'BARBOURSVI~3', 138.0000,1,  28,   1,   1,1.03655887, -61.439280, 1.10000, 0.90000, 1.10000, 0.90000
34343,'BARBOURSVI~4', 138.0000,1,  28,   1,   1,1.03601539, -62.173989, 1.10000, 0.90000, 1.10000, 0.90000
34344,'BARBOURSVI~5', 138.0000,1,  28,   1,   1,1.03606439, -62.166982, 1.10000, 0.90000, 1.10000, 0.90000
34345,'BARBOURSVI~6', 138.0000,1,  28,   1,   1,1.03595603, -62.171332, 1.10000, 0.90000, 1.10000, 0.90000
34346,'BRANCHLAND~1', 138.0000,1,  28,   1,   1,1.03657401, -62.418572, 1.10000, 0.90000, 1.10000, 0.90000
34347,'BRANCHLAND~2', 138.0000,1,  28,   1,   1,1.03692162, -62.270193, 1.10000, 0.90000, 1.10000, 0.90000
34348,'BRANCHLAND~3', 138.0000,1,  28,   1,   1,1.03724337, -62.024839, 1.10000, 0.90000, 1.10000, 0.90000
34349,'CULLODEN 2 1', 138.0000,1,  28,   1,   1,1.03577399, -62.817448, 1.10000, 0.90000, 1.10000, 0.90000
34350,'CULLODEN 3 1', 138.0000,1,  28,   1,   1,1.03428364, -62.924040, 1.10000, 0.90000, 1.10000, 0.90000
34351,'CULLODEN 4 1', 138.0000,1,  28,   1,   1,1.03406763, -62.964461, 1.10000, 0.90000, 1.10000, 0.90000
34352,'GLENWOOD 2 1', 138.0000,1,  28,   1,   1,1.03661132, -62.809498, 1.10000, 0.90000, 1.10000, 0.90000
34353,'GLENWOOD 3 1', 138.0000,1,  28,   1,   1,1.03973925, -62.891398, 1.10000, 0.90000, 1.10000, 0.90000
34354,'HUNTINGTO~52', 138.0000,1,  28,   1,   1,1.03737617, -61.566260, 1.10000, 0.90000, 1.10000, 0.90000
34355,'HUNTINGTO~53', 138.0000,1,  28,   1,   1,1.03786755, -60.356900, 1.10000, 0.90000, 1.10000, 0.90000
34356,'HUNTINGTO~54', 138.0000,1,  28,   1,   1,1.03778791, -60.366387, 1.10000, 0.90000, 1.10000, 0.90000
34357,'HUNTINGTO~55', 345.0000,1,  28,   1,   1,1.03822517, -55.585022, 1.10000, 0.90000, 1.10000, 0.90000
34358,'HUNTINGTO~56', 230.0000,1,  28,   1,   1,1.03601408, -58.452240, 1.10000, 0.90000, 1.10000, 0.90000
34359,'HUNTINGTO~57',  24.0000,1,  28,   1,   1,1.03811324, -63.237805, 1.10000, 0.90000, 1.10000, 0.90000
34361,'HUNTINGTO~59', 345.0000,1,  28,   1,   1,1.03874898, -55.484608, 1.10000, 0.90000, 1.10000, 0.90000
34362,'HUNTINGTON~5', 138.0000,1,  28,   1,   1,1.03923178, -61.260165, 1.10000, 0.90000, 1.10000, 0.90000
34363,'HUNTINGTON~6', 138.0000,1,  28,   1,   1,1.03573680, -62.403976, 1.10000, 0.90000, 1.10000, 0.90000
34364,'HUNTINGTON~7', 138.0000,1,  28,   1,   1,1.03568864, -62.408511, 1.10000, 0.90000, 1.10000, 0.90000
34365,'HUNTINGTON~8', 138.0000,1,  28,   1,   1,1.03644955, -62.440100, 1.10000, 0.90000, 1.10000, 0.90000
34366,'HUNTINGTON~9', 138.0000,1,  28,   1,   1,1.03761280, -62.653721, 1.10000, 0.90000, 1.10000, 0.90000
34367,'HUNTINGTO~10', 138.0000,1,  28,   1,   1,1.03881276, -60.974752, 1.10000, 0.90000, 1.10000, 0.90000
34368,'HUNTINGTO~11', 138.0000,1,  28,   1,   1,1.03633809, -61.712651, 1.10000, 0.90000, 1.10000, 0.90000
34369,'HUNTINGTO~12', 138.0000,1,  28,   1,   1,1.03778911, -60.487288, 1.10000, 0.90000, 1.10000, 0.90000
34370,'HUNTINGTO~13', 138.0000,1,  28,   1,   1,1.03785932, -60.480792, 1.10000, 0.90000, 1.10000, 0.90000
34371,'HUNTINGTO~14', 138.0000,1,  28,   1,   1,1.03951323, -59.904570, 1.10000, 0.90000, 1.10000, 0.90000
34372,'HUNTINGTO~15', 138.0000,1,  28,   1,   1,1.04218209, -59.058925, 1.10000, 0.90000, 1.10000, 0.90000
34373,'HUNTINGTO~16', 138.0000,1,  28,   1,   1,1.04225242, -59.052477, 1.10000, 0.90000, 1.10000, 0.90000
34374,'HUNTINGTO~17', 138.0000,1,  28,   1,   1,1.03916430, -60.593361, 1.10000, 0.90000, 1.10000, 0.90000
34375,'HUNTINGTO~22', 138.0000,1,  28,   1,   1,1.03978240, -62.703575, 1.10000, 0.90000, 1.10000, 0.90000
34376,'HUNTINGTO~23', 138.0000,1,  28,   1,   1,1.03968763, -62.711908, 1.10000, 0.90000, 1.10000, 0.90000
34377,'HUNTINGTO~24', 138.0000,1,  28,   1,   1,1.03838253, -62.518518, 1.10000, 0.90000, 1.10000, 0.90000
34378,'HUNTINGTO~25', 138.0000,1,  28,   1,   1,1.04118347, -62.765579, 1.10000, 0.90000, 1.10000, 0.90000
34379,'HUNTINGTO~26', 138.0000,1,  28,   1,   1,1.03644931, -61.664765, 1.10000, 0.90000, 1.10000, 0.90000
34380,'LESAGE 1 1  ', 138.0000,1,  28,   1,   1,1.03875887, -62.877540, 1.10000, 0.90000, 1.10000, 0.90000
34381,'LESAGE 1 2  ', 100.0000,1,  28,   1,   1,1.03717697, -64.741232, 1.10000, 0.90000, 1.10000, 0.90000
34382,'LESAGE 1 3  ',  13.8000,1,  28,   1,   1,1.03714430, -64.801256, 1.10000, 0.90000, 1.10000, 0.90000
34384,'LESAGE 1 5  ', 138.0000,1,  28,   1,   1,1.03882921, -62.861598, 1.10000, 0.90000, 1.10000, 0.90000
34385,'LESAGE 2 1  ', 138.0000,1,  28,   1,   1,1.03774977, -63.081872, 1.10000, 0.90000, 1.10000, 0.90000
34386,'LESAGE 2 2  ', 100.0000,1,  28,   1,   1,1.03758013, -64.655520, 1.10000, 0.90000, 1.10000, 0.90000
34387,'LESAGE 2 3  ', 138.0000,1,  28,   1,   1,1.03782642, -63.065356, 1.10000, 0.90000, 1.10000, 0.90000
34388,'MILTON 29 1 ', 138.0000,1,  28,   1,   1,1.03480649, -62.653510, 1.10000, 0.90000, 1.10000, 0.90000
34389,'MILTON 29 2 ', 138.0000,1,  28,   1,   1,1.03475296, -62.658748, 1.10000, 0.90000, 1.10000, 0.90000
34390,'MILTON 30 1 ', 138.0000,1,  28,   1,   1,1.03599584, -62.725937, 1.10000, 0.90000, 1.10000, 0.90000
34391,'MILTON 30 2 ', 138.0000,1,  28,   1,   1,1.03604150, -62.720589, 1.10000, 0.90000, 1.10000, 0.90000
34392,'MILTON 31 1 ', 138.0000,1,  28,   1,   1,1.03880322, -62.731715, 1.10000, 0.90000, 1.10000, 0.90000
34393,'ONA 1 1     ', 138.0000,1,  28,   1,   1,1.03480577, -62.797162, 1.10000, 0.90000, 1.10000, 0.90000
34394,'ONA 2 1     ', 138.0000,1,  28,   1,   1,1.03519022, -62.779363, 1.10000, 0.90000, 1.10000, 0.90000
34395,'ONA 3 1     ', 138.0000,1,  28,   1,   1,1.03887153, -62.407773, 1.10000, 0.90000, 1.10000, 0.90000
34396,'ARNOLDSBUR~1', 138.0000,1,  28,   1,   1,1.03462231, -66.633884, 1.10000, 0.90000, 1.10000, 0.90000
34397,'ARNOLDSBUR~2', 138.0000,1,  28,   1,   1,1.03475881, -66.839992, 1.10000, 0.90000, 1.10000, 0.90000
34398,'ARNOLDSBUR~3', 138.0000,1,  28,   1,   1,1.03474522, -66.840948, 1.10000, 0.90000, 1.10000, 0.90000
34399,'ARNOLDSBUR~4', 138.0000,1,  28,   1,   1,1.03458905, -66.983611, 1.10000, 0.90000, 1.10000, 0.90000
34400,'BIG SPRIN~16', 138.0000,1,  28,   1,   1,1.03962708, -65.976731, 1.10000, 0.90000, 1.10000, 0.90000
34401,'BIG SPRIN~17', 138.0000,1,  28,   1,   1,1.03964186, -65.975536, 1.10000, 0.90000, 1.10000, 0.90000
34402,'BIG SPRIN~18', 138.0000,1,  28,   1,   1,1.03883219, -66.388763, 1.10000, 0.90000, 1.10000, 0.90000
34403,'CHLOE 1     ', 138.0000,1,  28,   1,   1,1.03499591, -66.648658, 1.10000, 0.90000, 1.10000, 0.90000
34404,'ELIZABETH ~8', 138.0000,1,  28,   1,   1,1.04021502, -67.150014, 1.10000, 0.90000, 1.10000, 0.90000
34405,'ELIZABETH ~9', 138.0000,1,  28,   1,   1,1.04018915, -67.153559, 1.10000, 0.90000, 1.10000, 0.90000
34406,'ELIZABETH~10', 138.0000,1,  28,   1,   1,1.03871095, -66.872804, 1.10000, 0.90000, 1.10000, 0.90000
34407,'ELIZABETH~11', 138.0000,1,  28,   1,   1,1.03867078, -66.875618, 1.10000, 0.90000, 1.10000, 0.90000
34408,'ELIZABETH~12', 138.0000,1,  28,   1,   1,1.03899097, -67.211309, 1.10000, 0.90000, 1.10000, 0.90000
34409,'ELIZABETH~13', 138.0000,1,  28,   1,   1,1.03897297, -67.214088, 1.10000, 0.90000, 1.10000, 0.90000
34410,'GRANTSVILL~2', 138.0000,1,  28,   1,   1,1.03599846, -67.159406, 1.10000, 0.90000, 1.10000, 0.90000
34411,'GRANTSVILL~5', 138.0000,1,  28,   1,   1,1.03717065, -67.289466, 1.10000, 0.90000, 1.10000, 0.90000
34412,'GRANTSVILL~6', 138.0000,1,  28,   1,   1,1.03717864, -67.288305, 1.10000, 0.90000, 1.10000, 0.90000
34413,'GRANTSVILL~7', 138.0000,1,  28,   1,   1,1.03468204, -66.863037, 1.10000, 0.90000, 1.10000, 0.90000
34414,'MOUNT ZION 1', 138.0000,1,  28,   1,   1,1.03935444, -66.542667, 1.10000, 0.90000, 1.10000, 0.90000
34415,'NORMANTOWN 1', 138.0000,1,  28,   1,   1,1.03468120, -66.865237, 1.10000, 0.90000, 1.10000, 0.90000
34416,'CLAY 5 1    ', 138.0000,1,  28,   1,   1,1.03642595, -64.100383, 1.10000, 0.90000, 1.10000, 0.90000
34417,'CLAY 6 1    ', 138.0000,1,  28,   1,   1,1.03640974, -63.671160, 1.10000, 0.90000, 1.10000, 0.90000
34418,'CLAY 6 2    ', 138.0000,1,  28,   1,   1,1.03639913, -63.672868, 1.10000, 0.90000, 1.10000, 0.90000
34419,'CLENDENIN ~1', 138.0000,1,  28,   1,   1,1.03615069, -64.510324, 1.10000, 0.90000, 1.10000, 0.90000
34420,'CLENDENIN ~2', 138.0000,1,  28,   1,   1,1.03612232, -64.529107, 1.10000, 0.90000, 1.10000, 0.90000
34421,'CLENDENIN ~3', 138.0000,1,  28,   1,   1,1.03609180, -64.532276, 1.10000, 0.90000, 1.10000, 0.90000
34422,'CLENDENIN ~4', 138.0000,1,  28,   1,   1,1.03553236, -65.231558, 1.10000, 0.90000, 1.10000, 0.90000
34423,'INDORE 1    ', 138.0000,1,  28,   1,   1,1.04062533, -63.566433, 1.10000, 0.90000, 1.10000, 0.90000
34424,'INDORE 2    ', 138.0000,1,  28,   1,   1,1.04060400, -63.567929, 1.10000, 0.90000, 1.10000, 0.90000
34425,'IVYDALE 1 1 ', 138.0000,1,  28,   1,   1,1.03574014, -66.369843, 1.10000, 0.90000, 1.10000, 0.90000
34426,'IVYDALE 2 1 ', 138.0000,1,  28,   1,   1,1.03651714, -63.965466, 1.10000, 0.90000, 1.10000, 0.90000
34427,'LIZEMORES 1 ', 138.0000,1,  28,   1,   1,1.03681755, -64.311784, 1.10000, 0.90000, 1.10000, 0.90000
34428,'MAYSEL 1    ', 138.0000,1,  28,   1,   1,1.03584063, -66.247098, 1.10000, 0.90000, 1.10000, 0.90000
34429,'PROCIOUS 1  ', 138.0000,1,  28,   1,   1,1.03579783, -65.645775, 1.10000, 0.90000, 1.10000, 0.90000
34430,'PROCIOUS 2  ', 138.0000,1,  28,   1,   1,1.03576970, -65.648076, 1.10000, 0.90000, 1.10000, 0.90000
34431,'NEW MILTON 1', 138.0000,1,  28,   1,   1,1.03791249, -70.136481, 1.10000, 0.90000, 1.10000, 0.90000
34432,'PENNSBORO ~1', 138.0000,1,  28,   1,   1,1.03668964, -69.165501, 1.10000, 0.90000, 1.10000, 0.90000
34433,'PENNSBORO ~2', 138.0000,1,  28,   1,   1,1.03643548, -68.490343, 1.10000, 0.90000, 1.10000, 0.90000
34434,'PENNSBORO ~3', 138.0000,1,  28,   1,   1,1.03645277, -68.486703, 1.10000, 0.90000, 1.10000, 0.90000
34435,'PENNSBORO ~4', 138.0000,1,  28,   1,   1,1.03664541, -68.558891, 1.10000, 0.90000, 1.10000, 0.90000
34436,'SALEM 26 1  ', 138.0000,1,  28,   1,   1,1.03910267, -70.387674, 1.10000, 0.90000, 1.10000, 0.90000
34437,'SALEM 27 1  ', 138.0000,1,  28,   1,   1,1.03803611, -70.497401, 1.10000, 0.90000, 1.10000, 0.90000
34438,'SALEM 28 1  ', 138.0000,1,  28,   1,   1,1.03789532, -70.148181, 1.10000, 0.90000, 1.10000, 0.90000
34439,'WALLACE 4 1 ', 138.0000,1,  28,   1,   1,1.03619683, -71.447098, 1.10000, 0.90000, 1.10000, 0.90000
34440,'WEST UNION~1', 138.0000,1,  28,   1,   1,1.03720021, -69.885252, 1.10000, 0.90000, 1.10000, 0.90000
34441,'WEST UNION~2', 138.0000,1,  28,   1,   1,1.03947020, -70.602839, 1.10000, 0.90000, 1.10000, 0.90000
34442,'WEST UNION~3', 138.0000,1,  28,   1,   1,1.03706181, -69.733704, 1.10000, 0.90000, 1.10000, 0.90000
34443,'ANSTED 1 1  ', 138.0000,1,  28,   1,   1,1.04267776, -63.125974, 1.10000, 0.90000, 1.10000, 0.90000
34444,'ANSTED 2 1  ', 138.0000,1,  28,   1,   1,1.04135251, -63.525636, 1.10000, 0.90000, 1.10000, 0.90000
34445,'ANSTED 3 1  ', 138.0000,1,  28,   1,   1,1.04085827, -63.792792, 1.10000, 0.90000, 1.10000, 0.90000
34446,'DANESE 1 1  ', 138.0000,1,  28,   1,   1,1.03751338, -67.585159, 1.10000, 0.90000, 1.10000, 0.90000
34447,'DANESE 2 1  ', 138.0000,1,  28,   1,   1,1.03486753, -65.073384, 1.10000, 0.90000, 1.10000, 0.90000
34448,'FAYETTEVI~76', 138.0000,1,  28,   1,   1,1.04025292, -64.122868, 1.10000, 0.90000, 1.10000, 0.90000
34449,'FAYETTEVI~77', 138.0000,1,  28,   1,   1,1.04031301, -64.117069, 1.10000, 0.90000, 1.10000, 0.90000
34450,'FAYETTEVI~78', 138.0000,1,  28,   1,   1,1.04090929, -63.791597, 1.10000, 0.90000, 1.10000, 0.90000
34451,'FAYETTEVI~79', 138.0000,1,  28,   1,   1,1.03945935, -64.279136, 1.10000, 0.90000, 1.10000, 0.90000
34452,'HICO 1      ', 138.0000,1,  28,   1,   1,1.04054868, -63.422104, 1.10000, 0.90000, 1.10000, 0.90000
34453,'KIMBERLY 1 1', 138.0000,1,  28,   1,   1,1.04512763, -62.247407, 1.10000, 0.90000, 1.10000, 0.90000
34454,'KIMBERLY 1 2', 138.0000,1,  28,   1,   1,1.04515314, -62.245133, 1.10000, 0.90000, 1.10000, 0.90000
34455,'KIMBERLY 2 1', 138.0000,1,  28,   1,   1,1.03893352, -64.484745, 1.10000, 0.90000, 1.10000, 0.90000
34456,'MEADOW BRI~1', 138.0000,1,  28,   1,   1,1.03795540, -68.766174, 1.10000, 0.90000, 1.10000, 0.90000
34457,'MEADOW BRI~2', 138.0000,1,  28,   1,   1,1.03794622, -68.767724, 1.10000, 0.90000, 1.10000, 0.90000
34458,'MEADOW BRI~3', 138.0000,1,  28,   1,   1,1.03823042, -68.151184, 1.10000, 0.90000, 1.10000, 0.90000
34459,'MEADOW BRI~4', 138.0000,1,  28,   1,   1,1.03824115, -68.149619, 1.10000, 0.90000, 1.10000, 0.90000
34460,'MEADOW BRI~5', 138.0000,1,  28,   1,   1,1.03749061, -68.614919, 1.10000, 0.90000, 1.10000, 0.90000
34461,'MEADOW BRI~6', 138.0000,1,  28,   1,   1,1.03750730, -68.612870, 1.10000, 0.90000, 1.10000, 0.90000
34462,'MONTGOMER~30', 138.0000,1,  28,   1,   1,1.03445649, -65.001783, 1.10000, 0.90000, 1.10000, 0.90000
34463,'MONTGOMER~31', 138.0000,1,  28,   1,   1,1.04332089, -62.705446, 1.10000, 0.90000, 1.10000, 0.90000
34464,'MOUNT HOPE~1', 138.0000,1,  28,   1,   1,1.03688574, -65.180372, 1.10000, 0.90000, 1.10000, 0.90000
34465,'MOUNT HOPE~2', 138.0000,1,  28,   1,   1,1.03691900, -65.176930, 1.10000, 0.90000, 1.10000, 0.90000
34466,'MOUNT HOPE~3', 138.0000,1,  28,   1,   1,1.03646505, -65.728167, 1.10000, 0.90000, 1.10000, 0.90000
34467,'MOUNT HOPE~4', 138.0000,1,  28,   1,   1,1.03642797, -65.732129, 1.10000, 0.90000, 1.10000, 0.90000
34468,'MOUNT HOPE~5', 138.0000,1,  28,   1,   1,1.03899610, -66.036912, 1.10000, 0.90000, 1.10000, 0.90000
34469,'MOUNT OLI~21', 138.0000,1,  28,   1,   1,1.04152882, -63.286176, 1.10000, 0.90000, 1.10000, 0.90000
34470,'MOUNT OLI~22', 138.0000,1,  28,   1,   1,1.04151464, -63.288895, 1.10000, 0.90000, 1.10000, 0.90000
34471,'OAK HILL 1 1', 138.0000,1,  28,   1,   1,1.03473949, -65.921844, 1.10000, 0.90000, 1.10000, 0.90000
34472,'OAK HILL 2 1', 138.0000,1,  28,   1,   1,1.03816378, -64.700838, 1.10000, 0.90000, 1.10000, 0.90000
34473,'OAK HILL 3 1', 138.0000,1,  28,   1,   1,1.03641963, -65.532434, 1.10000, 0.90000, 1.10000, 0.90000
34474,'OAK HILL 3 2', 138.0000,1,  28,   1,   1,1.03647923, -65.525194, 1.10000, 0.90000, 1.10000, 0.90000
34475,'RAINELLE 1 1', 138.0000,1,  28,   1,   1,1.03676975, -67.094417, 1.10000, 0.90000, 1.10000, 0.90000
34476,'RAINELLE 2 1', 138.0000,1,  28,   1,   1,1.03707659, -67.255992, 1.10000, 0.90000, 1.10000, 0.90000
34477,'RAINELLE 3 1', 138.0000,1,  28,   1,   1,1.03679156, -66.896416, 1.10000, 0.90000, 1.10000, 0.90000
34478,'RAINELLE 3 2', 138.0000,1,  28,   1,   1,1.03677273, -66.899381, 1.10000, 0.90000, 1.10000, 0.90000
34479,'SCARBRO 1 1 ', 138.0000,1,  28,   1,   1,1.03660464, -65.444994, 1.10000, 0.90000, 1.10000, 0.90000
34480,'SCARBRO 2 1 ', 138.0000,1,  28,   1,   1,1.03849339, -64.609246, 1.10000, 0.90000, 1.10000, 0.90000
34481,'SCARBRO 3 1 ', 138.0000,1,  28,   1,   1,1.03825784, -64.673040, 1.10000, 0.90000, 1.10000, 0.90000
34482,'SMITHERS 1  ', 138.0000,1,  28,   1,   1,1.04438925, -62.500554, 1.10000, 0.90000, 1.10000, 0.90000
34483,'VICTOR 4 1  ', 138.0000,1,  28,   1,   1,1.04183459, -63.456528, 1.10000, 0.90000, 1.10000, 0.90000
34484,'COXS MILLS~1', 138.0000,1,  28,   1,   1,1.03749573, -67.972383, 1.10000, 0.90000, 1.10000, 0.90000
34485,'COXS MILLS~2', 138.0000,1,  28,   1,   1,1.03781545, -69.332881, 1.10000, 0.90000, 1.10000, 0.90000
34486,'GLENVILLE ~2', 138.0000,1,  28,   1,   1,1.03709245, -67.561083, 1.10000, 0.90000, 1.10000, 0.90000
34487,'GLENVILLE ~3', 138.0000,1,  28,   1,   1,1.03719878, -67.687789, 1.10000, 0.90000, 1.10000, 0.90000
34488,'GLENVILLE ~4', 345.0000,1,  28,   1,   1,1.05449295, -64.356761, 1.10000, 0.90000, 1.10000, 0.90000
34489,'GLENVILLE ~5', 138.0000,1,  28,   1,   1,1.04221702, -66.583655, 1.10000, 0.90000, 1.10000, 0.90000
34490,'GLENVILLE ~6', 345.0000,1,  28,   1,   1,1.05447221, -64.360422, 1.10000, 0.90000, 1.10000, 0.90000
34491,'BURLINGTO~62', 138.0000,1,  28,   1,   1,1.03256893, -77.133422, 1.10000, 0.90000, 1.10000, 0.90000
34492,'KEYSER 1 1  ', 138.0000,1,  28,   1,   1,1.03168929, -78.646200, 1.10000, 0.90000, 1.10000, 0.90000
34493,'KEYSER 2 1  ', 345.0000,1,  28,   1,   1,1.03733480, -72.279398, 1.10000, 0.90000, 1.10000, 0.90000
34494,'KEYSER 3 1  ', 138.0000,1,  28,   1,   1,1.03670001, -74.862302, 1.10000, 0.90000, 1.10000, 0.90000
34495,'MAYSVILLE~13', 138.0000,1,  28,   1,   1,1.03561854, -75.082699, 1.10000, 0.90000, 1.10000, 0.90000
34496,'MAYSVILLE~14', 138.0000,1,  28,   1,   1,1.03562796, -75.081066, 1.10000, 0.90000, 1.10000, 0.90000
34497,'MAYSVILLE~15', 138.0000,1,  28,   1,   1,1.03485870, -73.711197, 1.10000, 0.90000, 1.10000, 0.90000
34498,'MAYSVILLE~16', 138.0000,1,  28,   1,   1,1.03440845, -73.657129, 1.10000, 0.90000, 1.10000, 0.90000
34499,'MAYSVILLE~17', 138.0000,1,  28,   1,   1,1.03439224, -73.658932, 1.10000, 0.90000, 1.10000, 0.90000
34500,'MOUNT STOR~1', 138.0000,1,  28,   1,   1,1.04113770, -72.843776, 1.10000, 0.90000, 1.10000, 0.90000
34501,'NEW CREEK 1 ', 138.0000,1,  28,   1,   1,1.03787363, -73.797605, 1.10000, 0.90000, 1.10000, 0.90000
34502,'PETERSBUR~19', 138.0000,1,  28,   1,   1,1.03590477, -73.712016, 1.10000, 0.90000, 1.10000, 0.90000
34503,'PETERSBUR~20', 138.0000,1,  28,   1,   1,1.03452444, -73.969193, 1.10000, 0.90000, 1.10000, 0.90000
34504,'PETERSBUR~21', 138.0000,1,  28,   1,   1,1.03457057, -73.965881, 1.10000, 0.90000, 1.10000, 0.90000
34505,'PETERSBUR~22', 138.0000,1,  28,   1,   1,1.03531253, -73.742998, 1.10000, 0.90000, 1.10000, 0.90000
34506,'ALDERSON 1 1', 138.0000,1,  28,   1,   1,1.03479970, -67.927741, 1.10000, 0.90000, 1.10000, 0.90000
34507,'ALDERSON 2 1', 138.0000,1,  28,   1,   1,1.03787577, -68.164311, 1.10000, 0.90000, 1.10000, 0.90000
34508,'ALDERSON 3 1', 138.0000,1,  28,   1,   1,1.03507960, -68.079364, 1.10000, 0.90000, 1.10000, 0.90000
34509,'ALDERSON 3 2', 138.0000,1,  28,   1,   1,1.03502882, -68.082834, 1.10000, 0.90000, 1.10000, 0.90000
34510,'CALDWELL 2 1', 138.0000,1,  28,   1,   1,1.03342760, -70.377395, 1.10000, 0.90000, 1.10000, 0.90000
34511,'CRAWLEY 1   ', 138.0000,1,  28,   1,   1,1.03773928, -66.607875, 1.10000, 0.90000, 1.10000, 0.90000
34512,'CRAWLEY 2   ', 138.0000,1,  28,   1,   1,1.03771889, -66.609630, 1.10000, 0.90000, 1.10000, 0.90000
34513,'FRANKFORD ~1', 138.0000,1,  28,   1,   1,1.03761578, -65.863883, 1.10000, 0.90000, 1.10000, 0.90000
34514,'FRANKFORD ~2', 138.0000,1,  28,   1,   1,1.03762329, -65.862688, 1.10000, 0.90000, 1.10000, 0.90000
34515,'FRANKFORD ~3', 138.0000,1,  28,   1,   1,1.03629768, -69.534843, 1.10000, 0.90000, 1.10000, 0.90000
34516,'FRANKFORD ~4', 138.0000,1,  28,   1,   1,1.03630638, -69.533750, 1.10000, 0.90000, 1.10000, 0.90000
34517,'LEWISBURG ~2', 138.0000,1,  28,   1,   1,1.03452229, -70.042408, 1.10000, 0.90000, 1.10000, 0.90000
34518,'LEWISBURG ~3', 138.0000,1,  28,   1,   1,1.03661227, -67.108419, 1.10000, 0.90000, 1.10000, 0.90000
34519,'LEWISBURG ~4', 138.0000,1,  28,   1,   1,1.04064214, -66.378620, 1.10000, 0.90000, 1.10000, 0.90000
34520,'QUINWOOD 1  ', 138.0000,1,  28,   1,   1,1.03999102, -65.359931, 1.10000, 0.90000, 1.10000, 0.90000
34521,'QUINWOOD 2  ', 138.0000,1,  28,   1,   1,1.03998053, -65.361372, 1.10000, 0.90000, 1.10000, 0.90000
34522,'RENICK 1 1  ', 138.0000,1,  28,   1,   1,1.04134846, -63.217902, 1.10000, 0.90000, 1.10000, 0.90000
34523,'RENICK 2 1  ', 138.0000,1,  28,   1,   1,1.04018033, -64.117574, 1.10000, 0.90000, 1.10000, 0.90000
34524,'RENICK 3 1  ', 138.0000,1,  28,   1,   1,1.04120183, -64.920770, 1.10000, 0.90000, 1.10000, 0.90000
34525,'RICHWOOD 1 1', 138.0000,1,  28,   1,   1,1.03983521, -67.865204, 1.10000, 0.90000, 1.10000, 0.90000
34526,'RICHWOOD 1 2', 138.0000,1,  28,   1,   1,1.03982377, -67.866570, 1.10000, 0.90000, 1.10000, 0.90000
34527,'RICHWOOD 2 1', 138.0000,1,  28,   1,   1,1.03964329, -67.683746, 1.10000, 0.90000, 1.10000, 0.90000
34528,'RICHWOOD 3 1', 138.0000,1,  28,   1,   1,1.03980005, -67.888535, 1.10000, 0.90000, 1.10000, 0.90000
34529,'RONCEVERTE~1', 138.0000,1,  28,   1,   1,1.03305101, -70.750911, 1.10000, 0.90000, 1.10000, 0.90000
34530,'RONCEVERTE~2', 345.0000,1,  28,   1,   1,1.03637981, -66.222120, 1.10000, 0.90000, 1.10000, 0.90000
34531,'RONCEVERTE~3', 345.0000,1,  28,   1,   1,1.03633857, -66.227030, 1.10000, 0.90000, 1.10000, 0.90000
34532,'RONCEVERTE~4', 138.0000,1,  28,   1,   1,1.03606105, -68.099342, 1.10000, 0.90000, 1.10000, 0.90000
34533,'RUPERT 1 1  ', 138.0000,1,  28,   1,   1,1.04114008, -64.830434, 1.10000, 0.90000, 1.10000, 0.90000
34534,'RUPERT 2 1  ', 138.0000,1,  28,   1,   1,1.03920639, -65.981827, 1.10000, 0.90000, 1.10000, 0.90000
34535,'RUPERT 3 1  ', 138.0000,1,  28,   1,   1,1.04068601, -65.250682, 1.10000, 0.90000, 1.10000, 0.90000
34536,'SINKS GROV~1', 138.0000,1,  28,   1,   1,1.03302145, -70.842988, 1.10000, 0.90000, 1.10000, 0.90000
34537,'WHITE SULP~2', 138.0000,1,  28,   1,   1,1.04032648, -69.941984, 1.10000, 0.90000, 1.10000, 0.90000
34538,'WHITE SULP~3', 138.0000,1,  28,   1,   1,1.03689778, -67.683439, 1.10000, 0.90000, 1.10000, 0.90000
34539,'WHITE SULP~4', 138.0000,1,  28,   1,   1,1.03894711, -69.190472, 1.10000, 0.90000, 1.10000, 0.90000
34540,'WHITE SULP~5', 138.0000,1,  28,   1,   1,1.03890967, -69.193204, 1.10000, 0.90000, 1.10000, 0.90000
34541,'AUGUSTA 25 1', 138.0000,1,  28,   1,   1,1.03446436, -84.568896, 1.10000, 0.90000, 1.10000, 0.90000
34542,'AUGUSTA 26 1', 345.0000,1,  28,   1,   1,1.03645253, -80.936997, 1.10000, 0.90000, 1.10000, 0.90000
34543,'AUGUSTA 27 1', 138.0000,1,  28,   1,   1,1.03347838, -84.408502, 1.10000, 0.90000, 1.10000, 0.90000
34544,'AUGUSTA 27 2', 138.0000,1,  28,   1,   1,1.03343821, -84.411658, 1.10000, 0.90000, 1.10000, 0.90000
34545,'CAPON BRID~1', 138.0000,1,  28,   1,   1,1.03212154, -85.021983, 1.10000, 0.90000, 1.10000, 0.90000
34546,'CAPON BRID~2', 138.0000,1,  28,   1,   1,1.03207624, -85.024606, 1.10000, 0.90000, 1.10000, 0.90000
34547,'CAPON BRID~3', 138.0000,1,  28,   1,   1,1.03267062, -82.949635, 1.10000, 0.90000, 1.10000, 0.90000
34548,'GREAT CACA~1', 138.0000,1,  28,   1,   1,1.03732169, -86.093148, 1.10000, 0.90000, 1.10000, 0.90000
34549,'GREAT CACA~2', 138.0000,1,  28,   1,   1,1.03731477, -86.094050, 1.10000, 0.90000, 1.10000, 0.90000
34550,'GREAT CACA~3', 138.0000,1,  28,   1,   1,1.03697157, -84.974711, 1.10000, 0.90000, 1.10000, 0.90000
34551,'GREAT CACA~4', 138.0000,1,  28,   1,   1,1.03697610, -84.973707, 1.10000, 0.90000, 1.10000, 0.90000
34552,'GREAT CACA~5', 138.0000,1,  28,   1,   1,1.03546989, -85.996542, 1.10000, 0.90000, 1.10000, 0.90000
34553,'GREEN SPRI~1', 138.0000,1,  28,   1,   1,1.03249848, -82.721015, 1.10000, 0.90000, 1.10000, 0.90000
34554,'HIGH VIEW 1 ', 138.0000,1,  28,   1,   1,1.03143454, -84.573561, 1.10000, 0.90000, 1.10000, 0.90000
34555,'HIGH VIEW 2 ', 138.0000,1,  28,   1,   1,1.03142238, -84.574633, 1.10000, 0.90000, 1.10000, 0.90000
34556,'PAW PAW 1 1 ', 138.0000,1,  28,   1,   1,1.03361940, -83.402675, 1.10000, 0.90000, 1.10000, 0.90000
34557,'PAW PAW 2 1 ', 138.0000,1,  28,   1,   1,1.03439081, -83.848939, 1.10000, 0.90000, 1.10000, 0.90000
34558,'PAW PAW 3 1 ', 138.0000,1,  28,   1,   1,1.03345180, -84.017597, 1.10000, 0.90000, 1.10000, 0.90000
34559,'PURGITSVIL~1', 138.0000,1,  28,   1,   1,1.03216290, -78.838818, 1.10000, 0.90000, 1.10000, 0.90000
34560,'RIO 1 1     ', 138.0000,1,  28,   1,   1,1.03357840, -84.265635, 1.10000, 0.90000, 1.10000, 0.90000
34561,'ROMNEY 1 1  ', 138.0000,1,  28,   1,   1,1.03279734, -83.582808, 1.10000, 0.90000, 1.10000, 0.90000
34562,'ROMNEY 1 2  ', 138.0000,1,  28,   1,   1,1.03282797, -83.578300, 1.10000, 0.90000, 1.10000, 0.90000
34563,'ROMNEY 2 1  ', 138.0000,1,  28,   1,   1,1.03169143, -81.196018, 1.10000, 0.90000, 1.10000, 0.90000
34564,'ROMNEY 2 2  ', 138.0000,1,  28,   1,   1,1.03166652, -81.200130, 1.10000, 0.90000, 1.10000, 0.90000
34565,'ROMNEY 3 1  ', 138.0000,1,  28,   1,   1,1.03141594, -82.490032, 1.10000, 0.90000, 1.10000, 0.90000
34566,'WARDENSVIL~1', 138.0000,1,  28,   1,   1,1.03513682, -85.828785, 1.10000, 0.90000, 1.10000, 0.90000
34567,'WARDENSVIL~2', 138.0000,1,  28,   1,   1,1.03512609, -85.829919, 1.10000, 0.90000, 1.10000, 0.90000
34568,'WARDENSVIL~3', 138.0000,1,  28,   1,   1,1.03540611, -86.504107, 1.10000, 0.90000, 1.10000, 0.90000
34569,'WARDENSVIL~4', 138.0000,1,  28,   1,   1,1.03542101, -86.502864, 1.10000, 0.90000, 1.10000, 0.90000
34570,'WARDENSVIL~5', 138.0000,1,  28,   1,   1,1.03529906, -86.209719, 1.10000, 0.90000, 1.10000, 0.90000
34571,'WARDENSVIL~6', 138.0000,1,  28,   1,   1,1.03528655, -86.210873, 1.10000, 0.90000, 1.10000, 0.90000
34572,'CHESTER 23 1', 138.0000,1,  28,   1,   1,1.04173172, -77.156365, 1.10000, 0.90000, 1.10000, 0.90000
34573,'CHESTER 24 1', 138.0000,1,  28,   1,   1,1.03932798, -77.574085, 1.10000, 0.90000, 1.10000, 0.90000
34574,'CHESTER 24 2', 138.0000,1,  28,   1,   1,1.03929603, -77.577678, 1.10000, 0.90000, 1.10000, 0.90000
34575,'CHESTER 25 1', 138.0000,1,  28,   1,   1,1.04184139, -76.947593, 1.10000, 0.90000, 1.10000, 0.90000
34576,'CHESTER 25 2', 138.0000,1,  28,   1,   1,1.04182875, -76.950427, 1.10000, 0.90000, 1.10000, 0.90000
34577,'NEW CUMBER~2', 138.0000,1,  28,   1,   1,1.03907192, -76.235696, 1.10000, 0.90000, 1.10000, 0.90000
34578,'NEW CUMBER~3',  18.0000,1,  28,   1,   1,1.03907192, -76.235696, 1.10000, 0.90000, 1.10000, 0.90000
34579,'NEW CUMBER~4',  18.0000,1,  28,   1,   1,1.03907192, -76.235696, 1.10000, 0.90000, 1.10000, 0.90000
34581,'NEW CUMBER~6', 138.0000,1,  28,   1,   1,1.03905666, -76.239070, 1.10000, 0.90000, 1.10000, 0.90000
34582,'NEW CUMBER~7', 138.0000,1,  28,   1,   1,1.03908646, -76.231796, 1.10000, 0.90000, 1.10000, 0.90000
34583,'NEW CUMBER~8', 138.0000,1,  28,   1,   1,1.03367901, -78.651520, 1.10000, 0.90000, 1.10000, 0.90000
34584,'NEW CUMBER~9', 100.0000,1,  28,   1,   1,1.03504443, -81.443900, 1.10000, 0.90000, 1.10000, 0.90000
34585,'NEW CUMBE~10',  13.8000,1,  28,   1,   1,1.02871466, -83.390080, 1.10000, 0.90000, 1.10000, 0.90000
34587,'NEW CUMBE~12', 138.0000,1,  28,   1,   1,1.03375781, -78.626699, 1.10000, 0.90000, 1.10000, 0.90000
34588,'NEW CUMBE~13', 138.0000,1,  28,   1,   1,1.04122317, -76.890595, 1.10000, 0.90000, 1.10000, 0.90000
34589,'NEWELL 1 1  ', 138.0000,1,  28,   1,   1,1.04089260, -77.225691, 1.10000, 0.90000, 1.10000, 0.90000
34590,'BAKER 1 1   ', 138.0000,1,  28,   1,   1,1.03862238, -86.285138, 1.10000, 0.90000, 1.10000, 0.90000
34591,'BAKER 2 1   ', 138.0000,1,  28,   1,   1,1.03511286, -85.286708, 1.10000, 0.90000, 1.10000, 0.90000
34592,'MATHIAS 1 1 ', 138.0000,1,  28,   1,   1,1.03576696, -87.675184, 1.10000, 0.90000, 1.10000, 0.90000
34593,'MATHIAS 2 1 ', 138.0000,1,  28,   1,   1,1.03697181, -87.022662, 1.10000, 0.90000, 1.10000, 0.90000
34594,'MATHIAS 3 1 ', 138.0000,1,  28,   1,   1,1.03667653, -87.332937, 1.10000, 0.90000, 1.10000, 0.90000
34595,'MOOREFIELD~1', 138.0000,1,  28,   1,   1,1.03737199, -86.613909, 1.10000, 0.90000, 1.10000, 0.90000
34596,'MOOREFIELD~2', 138.0000,1,  28,   1,   1,1.03730452, -86.618649, 1.10000, 0.90000, 1.10000, 0.90000
34597,'MOOREFIELD~3', 345.0000,1,  28,   1,   1,1.03753555, -71.049465, 1.10000, 0.90000, 1.10000, 0.90000
34598,'MOOREFIELD~4', 138.0000,1,  28,   1,   1,1.03653204, -73.659390, 1.10000, 0.90000, 1.10000, 0.90000
34599,'MOOREFIELD~5', 345.0000,1,  28,   1,   1,1.03749573, -71.052832, 1.10000, 0.90000, 1.10000, 0.90000
34600,'MOOREFIELD~6', 138.0000,1,  28,   1,   1,1.03573978, -74.471438, 1.10000, 0.90000, 1.10000, 0.90000
34601,'MOOREFIELD~7', 138.0000,1,  28,   1,   1,1.03570461, -74.475153, 1.10000, 0.90000, 1.10000, 0.90000
34602,'OLD FIELDS 1', 138.0000,1,  28,   1,   1,1.03278053, -76.171185, 1.10000, 0.90000, 1.10000, 0.90000
34603,'OLD FIELDS 2', 138.0000,1,  28,   1,   1,1.03276610, -76.173302, 1.10000, 0.90000, 1.10000, 0.90000
34604,'CLARKSBURG~2', 138.0000,1,  28,   1,   1,1.03218055, -70.738548, 1.10000, 0.90000, 1.10000, 0.90000
34605,'CLARKSBURG~3', 345.0000,1,  28,   1,   1,1.04197919, -68.283676, 1.10000, 0.90000, 1.10000, 0.90000
34606,'CLARKSBURG~4', 138.0000,1,  28,   1,   1,1.03731060, -69.954886, 1.10000, 0.90000, 1.10000, 0.90000
34607,'CLARKSBURG~5',  13.8000,1,  28,   1,   1,1.03545249, -70.732237, 1.10000, 0.90000, 1.10000, 0.90000
34609,'CLARKSBURG~7', 345.0000,1,  28,   1,   1,1.04188478, -68.299119, 1.10000, 0.90000, 1.10000, 0.90000
34610,'CLARKSBURG~8', 345.0000,1,  28,   1,   1,1.04257190, -68.198237, 1.10000, 0.90000, 1.10000, 0.90000
34611,'CLARKSBURG~9', 138.0000,1,  28,   1,   1,1.03104270, -71.051951, 1.10000, 0.90000, 1.10000, 0.90000
34612,'CLARKSBUR~10', 138.0000,1,  28,   1,   1,1.03119743, -71.037301, 1.10000, 0.90000, 1.10000, 0.90000
34613,'CLARKSBUR~11', 138.0000,1,  28,   1,   1,1.03430569, -70.285017, 1.10000, 0.90000, 1.10000, 0.90000
34614,'FAIRMONT 3 1', 138.0000,1,  28,   1,   1,1.03086734, -71.822055, 1.10000, 0.90000, 1.10000, 0.90000
34615,'FAIRMONT 4 1', 345.0000,1,  28,   1,   1,1.04069304, -69.486793, 1.10000, 0.90000, 1.10000, 0.90000
34616,'FAIRMONT 4 2', 345.0000,1,  28,   1,   1,1.04082406, -69.471275, 1.10000, 0.90000, 1.10000, 0.90000
34617,'FAIRMONT 5 1', 138.0000,1,  28,   1,   1,1.03329790, -73.734440, 1.10000, 0.90000, 1.10000, 0.90000
34618,'FAIRMONT 6 1', 138.0000,1,  28,   1,   1,1.03441334, -73.348213, 1.10000, 0.90000, 1.10000, 0.90000
34619,'JANE LEW 1 1', 138.0000,1,  28,   1,   1,1.03497159, -71.598749, 1.10000, 0.90000, 1.10000, 0.90000
34620,'JANE LEW 1 2', 138.0000,1,  28,   1,   1,1.03501272, -71.594630, 1.10000, 0.90000, 1.10000, 0.90000
34621,'JANE LEW 2 1', 138.0000,1,  28,   1,   1,1.03505504, -71.598906, 1.10000, 0.90000, 1.10000, 0.90000
34622,'LOST CREEK~1', 138.0000,1,  28,   1,   1,1.03318334, -71.627634, 1.10000, 0.90000, 1.10000, 0.90000
34623,'LOST CREEK~2', 138.0000,1,  28,   1,   1,1.03316414, -71.629833, 1.10000, 0.90000, 1.10000, 0.90000
34624,'LOST CREEK~3', 138.0000,1,  28,   1,   1,1.03203583, -71.456169, 1.10000, 0.90000, 1.10000, 0.90000
34625,'LOST CREEK~4', 138.0000,1,  28,   1,   1,1.03234088, -71.578265, 1.10000, 0.90000, 1.10000, 0.90000
34626,'LUMBERPORT~1', 138.0000,1,  28,   1,   1,1.03710246, -70.957681, 1.10000, 0.90000, 1.10000, 0.90000
34627,'LUMBERPORT~2', 138.0000,1,  28,   1,   1,1.03576553, -71.843707, 1.10000, 0.90000, 1.10000, 0.90000
34628,'MANNINGTON~1', 138.0000,1,  28,   1,   1,1.03741014, -72.386324, 1.10000, 0.90000, 1.10000, 0.90000
34629,'MANNINGTON~2', 138.0000,1,  28,   1,   1,1.03743303, -72.382233, 1.10000, 0.90000, 1.10000, 0.90000
34630,'MANNINGTON~3', 138.0000,1,  28,   1,   1,1.03655493, -72.224340, 1.10000, 0.90000, 1.10000, 0.90000
34631,'MANNINGTON~4', 138.0000,1,  28,   1,   1,1.03586781, -72.046939, 1.10000, 0.90000, 1.10000, 0.90000
34632,'MANNINGTON~5', 138.0000,1,  28,   1,   1,1.03590500, -72.042124, 1.10000, 0.90000, 1.10000, 0.90000
34633,'MOUNT CLAR~1', 138.0000,1,  28,   1,   1,1.03258967, -71.614212, 1.10000, 0.90000, 1.10000, 0.90000
34634,'SHINNSTON ~1', 138.0000,1,  28,   1,   1,1.03518355, -71.375607, 1.10000, 0.90000, 1.10000, 0.90000
34635,'SHINNSTON ~2', 138.0000,1,  28,   1,   1,1.03353965, -71.549981, 1.10000, 0.90000, 1.10000, 0.90000
34636,'SHINNSTON ~3', 138.0000,1,  28,   1,   1,1.03348494, -71.555165, 1.10000, 0.90000, 1.10000, 0.90000
34637,'SHINNSTON ~4', 138.0000,1,  28,   1,   1,1.03622782, -70.986320, 1.10000, 0.90000, 1.10000, 0.90000
34638,'SHINNSTON ~5', 138.0000,1,  28,   1,   1,1.03626335, -70.981737, 1.10000, 0.90000, 1.10000, 0.90000
34639,'WORTHINGT~27', 138.0000,1,  28,   1,   1,1.03582692, -71.729369, 1.10000, 0.90000, 1.10000, 0.90000
34640,'COTTAGEVIL~2', 138.0000,1,  28,   1,   1,1.04009342, -63.571508, 1.10000, 0.90000, 1.10000, 0.90000
34641,'EVANS 4 1   ', 138.0000,1,  28,   1,   1,1.04025340, -63.621675, 1.10000, 0.90000, 1.10000, 0.90000
34642,'KENNA 1 1   ', 138.0000,1,  28,   1,   1,1.04087532, -63.964291, 1.10000, 0.90000, 1.10000, 0.90000
34643,'KENNA 2 1   ', 138.0000,1,  28,   1,   1,1.03688538, -65.065325, 1.10000, 0.90000, 1.10000, 0.90000
34644,'KENNA 2 2   ', 138.0000,1,  28,   1,   1,1.03686023, -65.067032, 1.10000, 0.90000, 1.10000, 0.90000
34645,'KENNA 3 1   ', 138.0000,1,  28,   1,   1,1.04080403, -63.803802, 1.10000, 0.90000, 1.10000, 0.90000
34646,'KENNA 3 2   ', 138.0000,1,  28,   1,   1,1.04078758, -63.805469, 1.10000, 0.90000, 1.10000, 0.90000
34647,'LE ROY 4 1  ', 138.0000,1,  28,   1,   1,1.04156375, -64.424455, 1.10000, 0.90000, 1.10000, 0.90000
34648,'LIBERTY 15 1', 138.0000,1,  28,   1,   1,1.04134703, -63.646312, 1.10000, 0.90000, 1.10000, 0.90000
34649,'LIBERTY 15 2', 138.0000,1,  28,   1,   1,1.04133439, -63.648258, 1.10000, 0.90000, 1.10000, 0.90000
34650,'RAVENSWOOD~1', 138.0000,1,  28,   1,   1,1.03982818, -63.864468, 1.10000, 0.90000, 1.10000, 0.90000
34651,'RAVENSWOOD~2', 138.0000,1,  28,   1,   1,1.04060924, -63.677519, 1.10000, 0.90000, 1.10000, 0.90000
34652,'RAVENSWOOD~3', 138.0000,1,  28,   1,   1,1.03932345, -64.023564, 1.10000, 0.90000, 1.10000, 0.90000
34653,'RIPLEY 9 1  ', 138.0000,1,  28,   1,   1,1.04216075, -63.181681, 1.10000, 0.90000, 1.10000, 0.90000
34654,'RIPLEY 10 1 ', 138.0000,1,  28,   1,   1,1.04054415, -64.176171, 1.10000, 0.90000, 1.10000, 0.90000
34655,'RIPLEY 11 1 ', 345.0000,1,  28,   1,   1,1.04154003, -58.646654, 1.10000, 0.90000, 1.10000, 0.90000
34656,'RIPLEY 11 2 ', 138.0000,1,  28,   1,   1,1.04296875, -62.733204, 1.10000, 0.90000, 1.10000, 0.90000
34657,'RIPLEY 11 3 ', 345.0000,1,  28,   1,   1,1.04215050, -58.507325, 1.10000, 0.90000, 1.10000, 0.90000
34658,'SANDYVILLE~1', 138.0000,1,  28,   1,   1,1.04162812, -63.509824, 1.10000, 0.90000, 1.10000, 0.90000
34659,'SANDYVILLE~2', 138.0000,1,  28,   1,   1,1.04163945, -63.508656, 1.10000, 0.90000, 1.10000, 0.90000
34660,'SANDYVILLE~3', 138.0000,1,  28,   1,   1,1.04156041, -63.859359, 1.10000, 0.90000, 1.10000, 0.90000
34661,'SANDYVILLE~4', 138.0000,1,  28,   1,   1,1.04228437, -63.289387, 1.10000, 0.90000, 1.10000, 0.90000
34662,'SANDYVILLE~5', 138.0000,1,  28,   1,   1,1.04226661, -63.290418, 1.10000, 0.90000, 1.10000, 0.90000
34663,'CHARLES TO~1', 138.0000,1,  28,   1,   1,1.02660477, -98.452983, 1.10000, 0.90000, 1.10000, 0.90000
34664,'CHARLES TO~2', 138.0000,1,  28,   1,   1,1.03011501, -96.041250, 1.10000, 0.90000, 1.10000, 0.90000
34665,'CHARLES TO~3', 138.0000,1,  28,   1,   1,1.02683580, -97.832235, 1.10000, 0.90000, 1.10000, 0.90000
34666,'CHARLES TO~4', 138.0000,1,  28,   1,   1,1.03264844, -96.584585, 1.10000, 0.90000, 1.10000, 0.90000
34667,'HARPERS FE~1', 138.0000,1,  28,   1,   1,1.03283989, -96.073250, 1.10000, 0.90000, 1.10000, 0.90000
34668,'HARPERS FE~2', 138.0000,1,  28,   1,   1,1.02765274, -99.471658, 1.10000, 0.90000, 1.10000, 0.90000
34669,'HARPERS FE~3', 138.0000,1,  28,   1,   1,1.02776575, -99.464316, 1.10000, 0.90000, 1.10000, 0.90000
34670,'HARPERS FE~4', 138.0000,1,  28,   1,   1,1.03117216, -98.025147, 1.10000, 0.90000, 1.10000, 0.90000
34671,'RANSON 1 1  ', 138.0000,1,  28,   1,   1,1.03172183, -96.117762, 1.10000, 0.90000, 1.10000, 0.90000
34672,'RANSON 1 2  ', 138.0000,1,  28,   1,   1,1.03167617, -96.122222, 1.10000, 0.90000, 1.10000, 0.90000
34673,'RANSON 2 1  ', 138.0000,1,  28,   1,   1,1.03454173, -97.051066, 1.10000, 0.90000, 1.10000, 0.90000
34674,'RANSON 2 2  ', 138.0000,1,  28,   1,   1,1.03450179, -97.054318, 1.10000, 0.90000, 1.10000, 0.90000
34675,'RANSON 3 1  ', 138.0000,1,  28,   1,   1,1.02790272, -97.134135, 1.10000, 0.90000, 1.10000, 0.90000
34676,'RANSON 3 2  ', 138.0000,1,  28,   1,   1,1.02786660, -97.137905, 1.10000, 0.90000, 1.10000, 0.90000
34677,'SUMMIT POI~1', 138.0000,1,  28,   1,   1,1.03078854, -92.962754, 1.10000, 0.90000, 1.10000, 0.90000
34678,'SUMMIT POI~2', 138.0000,1,  28,   1,   1,1.03079462, -92.961859, 1.10000, 0.90000, 1.10000, 0.90000
34679,'SUMMIT POI~3', 138.0000,1,  28,   1,   1,1.03703332, -93.988232, 1.10000, 0.90000, 1.10000, 0.90000
34680,'ALUM CREEK~1', 138.0000,1,  28,   1,   1,1.03469706, -65.796367, 1.10000, 0.90000, 1.10000, 0.90000
34681,'ALUM CREEK~2', 138.0000,1,  28,   1,   1,1.03471959, -65.794823, 1.10000, 0.90000, 1.10000, 0.90000
34682,'ALUM CREEK~3', 138.0000,1,  28,   1,   1,1.03672171, -63.979796, 1.10000, 0.90000, 1.10000, 0.90000
34683,'ALUM CREEK~4', 138.0000,1,  28,   1,   1,1.03670609, -63.981305, 1.10000, 0.90000, 1.10000, 0.90000
34684,'ALUM CREEK~5', 138.0000,1,  28,   1,   1,1.03621817, -63.855500, 1.10000, 0.90000, 1.10000, 0.90000
34685,'BELLE 1 1   ', 138.0000,1,  28,   1,   1,1.03469908, -64.856662, 1.10000, 0.90000, 1.10000, 0.90000
34686,'BELLE 1 2   ', 138.0000,1,  28,   1,   1,1.03475511, -64.852175, 1.10000, 0.90000, 1.10000, 0.90000
34687,'BELLE 2 1   ', 138.0000,1,  28,   1,   1,1.03352451, -65.820580, 1.10000, 0.90000, 1.10000, 0.90000
34688,'BELLE 2 2   ', 138.0000,1,  28,   1,   1,1.03349495, -65.824083, 1.10000, 0.90000, 1.10000, 0.90000
34689,'BELLE 3 1   ', 138.0000,1,  28,   1,   1,1.03346109, -65.906647, 1.10000, 0.90000, 1.10000, 0.90000
34690,'CABIN CREE~1', 138.0000,1,  28,   1,   1,1.03468168, -65.054799, 1.10000, 0.90000, 1.10000, 0.90000
34691,'CEDAR GROV~2', 138.0000,1,  28,   1,   1,1.03544819, -64.710203, 1.10000, 0.90000, 1.10000, 0.90000
34692,'CEDAR GROV~3', 138.0000,1,  28,   1,   1,1.04001975, -63.731491, 1.10000, 0.90000, 1.10000, 0.90000
34693,'CEDAR GROV~4', 138.0000,1,  28,   1,   1,1.04000795, -63.733117, 1.10000, 0.90000, 1.10000, 0.90000
34694,'CEDAR GROV~5', 138.0000,1,  28,   1,   1,1.03805745, -64.164730, 1.10000, 0.90000, 1.10000, 0.90000
34695,'CHARLESTO~25', 138.0000,1,  28,   1,   1,1.03409743, -64.360422, 1.10000, 0.90000, 1.10000, 0.90000
34696,'CHARLESTO~26', 138.0000,1,  28,   1,   1,1.03398085, -64.905901, 1.10000, 0.90000, 1.10000, 0.90000
34697,'CHARLESTO~27', 138.0000,1,  28,   1,   1,1.03391504, -64.912246, 1.10000, 0.90000, 1.10000, 0.90000
34698,'CHARLESTO~28', 138.0000,1,  28,   1,   1,1.03430271, -65.136577, 1.10000, 0.90000, 1.10000, 0.90000
34699,'CHARLESTO~29', 138.0000,1,  28,   1,   1,1.03881860, -65.133927, 1.10000, 0.90000, 1.10000, 0.90000
34700,'CHARLESTO~30', 138.0000,1,  28,   1,   1,1.03843200, -65.121196, 1.10000, 0.90000, 1.10000, 0.90000
34701,'CHARLESTO~31', 138.0000,1,  28,   1,   1,1.03527141, -65.850831, 1.10000, 0.90000, 1.10000, 0.90000
34702,'CHARLESTO~32', 138.0000,1,  28,   1,   1,1.03319669, -64.138898, 1.10000, 0.90000, 1.10000, 0.90000
34703,'CHARLESTO~33', 138.0000,1,  28,   1,   1,1.03787506, -64.739695, 1.10000, 0.90000, 1.10000, 0.90000
34704,'CHARLESTO~34', 138.0000,1,  28,   1,   1,1.03416705, -65.708052, 1.10000, 0.90000, 1.10000, 0.90000
34705,'CHARLESTO~35', 138.0000,1,  28,   1,   1,1.03403175, -65.983295, 1.10000, 0.90000, 1.10000, 0.90000
34706,'CHARLESTO~36', 138.0000,1,  28,   1,   1,1.03394425, -65.991437, 1.10000, 0.90000, 1.10000, 0.90000
34707,'CHARLESTO~38', 138.0000,1,  28,   1,   1,1.03712344, -65.229864, 1.10000, 0.90000, 1.10000, 0.90000
34708,'CHARLESTO~39', 138.0000,1,  28,   1,   1,1.03707540, -65.234461, 1.10000, 0.90000, 1.10000, 0.90000
34709,'CHARLESTO~40', 138.0000,1,  28,   1,   1,1.03395605, -65.688320, 1.10000, 0.90000, 1.10000, 0.90000
34710,'CHARLESTO~41', 138.0000,1,  28,   1,   1,1.03648138, -64.516881, 1.10000, 0.90000, 1.10000, 0.90000
34711,'CHARLESTO~42', 138.0000,1,  28,   1,   1,1.03453994, -65.215445, 1.10000, 0.90000, 1.10000, 0.90000
34712,'CHARLESTO~43', 138.0000,1,  28,   1,   1,1.03305435, -64.232294, 1.10000, 0.90000, 1.10000, 0.90000
34713,'CHARLESTO~44', 138.0000,1,  28,   1,   1,1.03279030, -64.402352, 1.10000, 0.90000, 1.10000, 0.90000
34714,'CHARLESTO~45', 138.0000,1,  28,   1,   1,1.03401256, -64.432542, 1.10000, 0.90000, 1.10000, 0.90000
34715,'CHARLESTO~46', 138.0000,1,  28,   1,   1,1.03412592, -64.426210, 1.10000, 0.90000, 1.10000, 0.90000
34716,'CHARLESTO~47', 138.0000,1,  28,   1,   1,1.03429103, -64.264642, 1.10000, 0.90000, 1.10000, 0.90000
34717,'CHARLESTO~48', 345.0000,1,  28,   1,   1,1.05274439, -56.192468, 1.10000, 0.90000, 1.10000, 0.90000
34718,'CHARLESTO~49', 345.0000,1,  28,   1,   1,1.05265665, -56.197888, 1.10000, 0.90000, 1.10000, 0.90000
34719,'CHARLESTO~50', 138.0000,1,  28,   1,   1,1.03421032, -65.622251, 1.10000, 0.90000, 1.10000, 0.90000
34720,'CHARLESTO~54', 138.0000,1,  28,   1,   1,1.03428745, -64.421333, 1.10000, 0.90000, 1.10000, 0.90000
34721,'CHARLESTO~55', 138.0000,1,  28,   1,   1,1.03453434, -64.396745, 1.10000, 0.90000, 1.10000, 0.90000
34722,'CHARLESTO~56', 138.0000,1,  28,   1,   1,1.03446794, -64.404722, 1.10000, 0.90000, 1.10000, 0.90000
34723,'CHARLESTO~57', 345.0000,1,  28,   1,   1,1.03943050, -58.004719, 1.10000, 0.90000, 1.10000, 0.90000
34724,'CHARLESTO~58', 138.0000,1,  28,   1,   1,1.03651583, -63.566672, 1.10000, 0.90000, 1.10000, 0.90000
34725,'CHARLESTO~59',  13.8000,1,  28,   1,   1,1.04515278, -69.897301, 1.10000, 0.90000, 1.10000, 0.90000
34727,'CHARLESTO~61', 345.0000,1,  28,   1,   1,1.03935742, -58.012785, 1.10000, 0.90000, 1.10000, 0.90000
34728,'CHARLESTO~62', 138.0000,1,  28,   1,   1,1.03808820, -64.895909, 1.10000, 0.90000, 1.10000, 0.90000
34729,'CHARLESTO~63', 138.0000,1,  28,   1,   1,1.03801692, -64.902623, 1.10000, 0.90000, 1.10000, 0.90000
34730,'CHARLESTO~64', 138.0000,1,  28,   1,   1,1.03520083, -64.065173, 1.10000, 0.90000, 1.10000, 0.90000
34731,'CHARLESTO~65', 138.0000,1,  28,   1,   1,1.03277087, -64.207255, 1.10000, 0.90000, 1.10000, 0.90000
34732,'CHARLESTO~66', 138.0000,1,  28,   1,   1,1.03777313, -64.881101, 1.10000, 0.90000, 1.10000, 0.90000
34733,'CHARLESTO~67', 138.0000,1,  28,   1,   1,1.03577554, -65.820395, 1.10000, 0.90000, 1.10000, 0.90000
34734,'CHARLESTO~68', 138.0000,1,  28,   1,   1,1.03520942, -65.375825, 1.10000, 0.90000, 1.10000, 0.90000
34735,'CHARLESTO~69', 138.0000,1,  28,   1,   1,1.03523600, -63.979919, 1.10000, 0.90000, 1.10000, 0.90000
34736,'CHARLESTO~71', 138.0000,1,  28,   1,   1,1.03497422, -64.631191, 1.10000, 0.90000, 1.10000, 0.90000
34737,'CHARLESTO~72', 138.0000,1,  28,   1,   1,1.03619194, -63.881045, 1.10000, 0.90000, 1.10000, 0.90000
34738,'CHARLESTO~73', 138.0000,1,  28,   1,   1,1.03615880, -63.884043, 1.10000, 0.90000, 1.10000, 0.90000
34739,'DUNBAR 4 1  ', 138.0000,1,  28,   1,   1,1.03723085, -64.071081, 1.10000, 0.90000, 1.10000, 0.90000
34740,'DUNBAR 5 1  ', 138.0000,1,  28,   1,   1,1.03993750, -64.799719, 1.10000, 0.90000, 1.10000, 0.90000
34741,'DUNBAR 5 2  ', 138.0000,1,  28,   1,   1,1.03998458, -64.794378, 1.10000, 0.90000, 1.10000, 0.90000
34742,'DUNBAR 6 1  ', 138.0000,1,  28,   1,   1,1.03364372, -64.418629, 1.10000, 0.90000, 1.10000, 0.90000
34743,'DUNBAR 6 2  ', 138.0000,1,  28,   1,   1,1.03358018, -64.423656, 1.10000, 0.90000, 1.10000, 0.90000
34744,'ELKVIEW 1 1 ', 138.0000,1,  28,   1,   1,1.03514576, -64.000491, 1.10000, 0.90000, 1.10000, 0.90000
34745,'ELKVIEW 1 2 ', 138.0000,1,  28,   1,   1,1.03503382, -64.005716, 1.10000, 0.90000, 1.10000, 0.90000
34746,'ELKVIEW 2 1 ', 138.0000,1,  28,   1,   1,1.03612351, -64.208983, 1.10000, 0.90000, 1.10000, 0.90000
34747,'ELKVIEW 2 2 ', 138.0000,1,  28,   1,   1,1.03607249, -64.215342, 1.10000, 0.90000, 1.10000, 0.90000
34748,'ELKVIEW 3 1 ', 138.0000,1,  28,   1,   1,1.03544056, -65.163830, 1.10000, 0.90000, 1.10000, 0.90000
34749,'ELKVIEW 3 2 ', 138.0000,1,  28,   1,   1,1.03547049, -65.157259, 1.10000, 0.90000, 1.10000, 0.90000
34750,'ESKDALE 1   ', 138.0000,1,  28,   1,   1,1.03555858, -64.619484, 1.10000, 0.90000, 1.10000, 0.90000
34751,'GLASGOW 6 1 ', 138.0000,1,  28,   1,   1,1.03451931, -65.030743, 1.10000, 0.90000, 1.10000, 0.90000
34752,'HUGHESTON 1 ', 138.0000,1,  28,   1,   1,1.04115164, -63.414618, 1.10000, 0.90000, 1.10000, 0.90000
34753,'HUGHESTON 2 ', 138.0000,1,  28,   1,   1,1.04114509, -63.415950, 1.10000, 0.90000, 1.10000, 0.90000
34754,'NITRO 1 1   ', 138.0000,1,  28,   1,   1,1.03674304, -63.711451, 1.10000, 0.90000, 1.10000, 0.90000
34755,'NITRO 2 1   ', 138.0000,1,  28,   1,   1,1.03892922, -64.397359, 1.10000, 0.90000, 1.10000, 0.90000
34756,'NITRO 2 2   ', 138.0000,1,  28,   1,   1,1.03888273, -64.402031, 1.10000, 0.90000, 1.10000, 0.90000
34757,'SAINT ALB~22', 138.0000,1,  28,   1,   1,1.03423285, -63.716144, 1.10000, 0.90000, 1.10000, 0.90000
34758,'SAINT ALB~23', 138.0000,1,  28,   1,   1,1.03429115, -63.705844, 1.10000, 0.90000, 1.10000, 0.90000
34759,'SAINT ALBA~2', 345.0000,1,  28,   1,   1,1.04170847, -56.861899, 1.10000, 0.90000, 1.10000, 0.90000
34760,'SAINT ALBA~3', 345.0000,1,  28,   1,   1,1.04161847, -56.871949, 1.10000, 0.90000, 1.10000, 0.90000
34761,'SAINT ALBA~4', 138.0000,1,  28,   1,   1,1.04085577, -64.724136, 1.10000, 0.90000, 1.10000, 0.90000
34762,'SAINT ALBA~5', 138.0000,1,  28,   1,   1,1.04075527, -64.735208, 1.10000, 0.90000, 1.10000, 0.90000
34763,'SAINT ALBA~6', 138.0000,1,  28,   1,   1,1.03617358, -63.915688, 1.10000, 0.90000, 1.10000, 0.90000
34764,'SAINT ALBA~7', 138.0000,1,  28,   1,   1,1.03607750, -63.925284, 1.10000, 0.90000, 1.10000, 0.90000
34765,'TORNADO 1 1 ', 138.0000,1,  28,   1,   1,1.03524292, -63.481472, 1.10000, 0.90000, 1.10000, 0.90000
34766,'TORNADO 2 1 ', 138.0000,1,  28,   1,   1,1.03400302, -63.929649, 1.10000, 0.90000, 1.10000, 0.90000
34767,'CAMDEN 25 1 ', 138.0000,1,  28,   1,   1,1.03756905, -68.724161, 1.10000, 0.90000, 1.10000, 0.90000
34768,'HORNER 1    ', 138.0000,1,  28,   1,   1,1.04030192, -72.019024, 1.10000, 0.90000, 1.10000, 0.90000
34769,'WESTON 1 1  ', 138.0000,1,  28,   1,   1,1.03594136, -71.565069, 1.10000, 0.90000, 1.10000, 0.90000
34770,'WESTON 2 1  ', 138.0000,1,  28,   1,   1,1.03544366, -71.507716, 1.10000, 0.90000, 1.10000, 0.90000
34771,'WESTON 3 1  ', 138.0000,1,  28,   1,   1,1.03613532, -70.605831, 1.10000, 0.90000, 1.10000, 0.90000
34772,'WESTON 3 2  ', 138.0000,1,  28,   1,   1,1.03609920, -70.611110, 1.10000, 0.90000, 1.10000, 0.90000
34773,'HAMLIN 3 1  ', 138.0000,1,  28,   1,   1,1.03545380, -63.042626, 1.10000, 0.90000, 1.10000, 0.90000
34774,'HAMLIN 3 2  ', 138.0000,1,  28,   1,   1,1.03546727, -63.040003, 1.10000, 0.90000, 1.10000, 0.90000
34775,'HAMLIN 4 1  ', 138.0000,1,  28,   1,   1,1.03726053, -62.842282, 1.10000, 0.90000, 1.10000, 0.90000
34776,'HAMLIN 5 1  ', 138.0000,1,  28,   1,   1,1.03587794, -62.827358, 1.10000, 0.90000, 1.10000, 0.90000
34777,'HARTS 1 1   ', 138.0000,1,  28,   1,   1,1.03988695, -61.108794, 1.10000, 0.90000, 1.10000, 0.90000
34778,'HARTS 1 2   ', 138.0000,1,  28,   1,   1,1.03986967, -61.110748, 1.10000, 0.90000, 1.10000, 0.90000
34779,'HARTS 2 1   ', 138.0000,1,  28,   1,   1,1.03390443, -62.801786, 1.10000, 0.90000, 1.10000, 0.90000
34780,'HARTS 3 1   ', 138.0000,1,  28,   1,   1,1.03684092, -61.989137, 1.10000, 0.90000, 1.10000, 0.90000
34781,'RANGER 1 1  ', 138.0000,1,  28,   1,   1,1.04073584, -60.662359, 1.10000, 0.90000, 1.10000, 0.90000
34782,'RANGER 2 1  ', 138.0000,1,  28,   1,   1,1.03461611, -62.698719, 1.10000, 0.90000, 1.10000, 0.90000
34783,'SOD 1       ', 138.0000,1,  28,   1,   1,1.03501642, -63.356316, 1.10000, 0.90000, 1.10000, 0.90000
34784,'SOD 2       ', 138.0000,1,  28,   1,   1,1.03498542, -63.357934, 1.10000, 0.90000, 1.10000, 0.90000
34785,'SUMERCO 1   ', 138.0000,1,  28,   1,   1,1.03397560, -63.339691, 1.10000, 0.90000, 1.10000, 0.90000
34786,'WEST HAMLI~1', 138.0000,1,  28,   1,   1,1.03618109, -62.423332, 1.10000, 0.90000, 1.10000, 0.90000
34787,'WEST HAMLI~2', 138.0000,1,  28,   1,   1,1.03616726, -62.424405, 1.10000, 0.90000, 1.10000, 0.90000
34788,'WEST HAMLI~3', 138.0000,1,  28,   1,   1,1.03556430, -62.789157, 1.10000, 0.90000, 1.10000, 0.90000
34789,'ACCOVILLE 1 ', 138.0000,1,  28,   1,   1,1.03978944, -64.186696, 1.10000, 0.90000, 1.10000, 0.90000
34790,'AMHERSTDAL~1', 138.0000,1,  28,   1,   1,1.03972602, -64.422788, 1.10000, 0.90000, 1.10000, 0.90000
34791,'AMHERSTDAL~2', 138.0000,1,  28,   1,   1,1.03771162, -64.853213, 1.10000, 0.90000, 1.10000, 0.90000
34792,'BRUNO 1     ', 138.0000,1,  28,   1,   1,1.03996027, -63.925387, 1.10000, 0.90000, 1.10000, 0.90000
34793,'HOLDEN 6 1  ', 138.0000,1,  28,   1,   1,1.03769219, -62.480351, 1.10000, 0.90000, 1.10000, 0.90000
34794,'HOLDEN 6 2  ', 138.0000,1,  28,   1,   1,1.03766239, -62.483151, 1.10000, 0.90000, 1.10000, 0.90000
34795,'HOLDEN 7 1  ', 138.0000,1,  28,   1,   1,1.03787446, -61.936586, 1.10000, 0.90000, 1.10000, 0.90000
34796,'HOLDEN 7 2  ', 138.0000,1,  28,   1,   1,1.03785670, -61.938143, 1.10000, 0.90000, 1.10000, 0.90000
34797,'LAKE 2 1    ', 138.0000,1,  28,   1,   1,1.03497136, -63.526995, 1.10000, 0.90000, 1.10000, 0.90000
34798,'LAKE 3 1    ', 138.0000,1,  28,   1,   1,1.03906906, -62.881126, 1.10000, 0.90000, 1.10000, 0.90000
34799,'LOGAN 1 1   ', 138.0000,1,  28,   1,   1,1.03740180, -62.214656, 1.10000, 0.90000, 1.10000, 0.90000
34800,'LOGAN 2 1   ', 138.0000,1,  28,   1,   1,1.03750205, -64.322719, 1.10000, 0.90000, 1.10000, 0.90000
34801,'LOGAN 3 1   ', 345.0000,1,  28,   1,   1,1.03856826, -61.966946, 1.10000, 0.90000, 1.10000, 0.90000
34802,'LOGAN 3 2   ', 138.0000,1,  28,   1,   1,1.03880227, -62.617276, 1.10000, 0.90000, 1.10000, 0.90000
34803,'LOGAN 3 3   ', 345.0000,1,  28,   1,   1,1.03853035, -61.970723, 1.10000, 0.90000, 1.10000, 0.90000
34804,'MAN 1 1     ', 138.0000,1,  28,   1,   1,1.03993762, -63.769419, 1.10000, 0.90000, 1.10000, 0.90000
34805,'MAN 2 1     ', 138.0000,1,  28,   1,   1,1.03737569, -64.788866, 1.10000, 0.90000, 1.10000, 0.90000
34806,'MAN 2 2     ', 138.0000,1,  28,   1,   1,1.03736603, -64.789761, 1.10000, 0.90000, 1.10000, 0.90000
34807,'OMAR 1      ', 138.0000,1,  28,   1,   1,1.03754210, -62.370849, 1.10000, 0.90000, 1.10000, 0.90000
34808,'OMAR 2      ', 138.0000,1,  28,   1,   1,1.03756738, -62.368056, 1.10000, 0.90000, 1.10000, 0.90000
34809,'STOLLINGS 1 ', 138.0000,1,  28,   1,   1,1.03973234, -63.476650, 1.10000, 0.90000, 1.10000, 0.90000
34810,'STOLLINGS 2 ', 138.0000,1,  28,   1,   1,1.03972244, -63.478098, 1.10000, 0.90000, 1.10000, 0.90000
34811,'VERDUNVILL~1', 138.0000,1,  28,   1,   1,1.03810489, -62.551562, 1.10000, 0.90000, 1.10000, 0.90000
34812,'VERDUNVILL~2', 138.0000,1,  28,   1,   1,1.03808451, -62.553393, 1.10000, 0.90000, 1.10000, 0.90000
34813,'WHITMAN 2 1 ', 138.0000,1,  28,   1,   1,1.03879678, -61.522396, 1.10000, 0.90000, 1.10000, 0.90000
34814,'WHITMAN 2 2 ', 138.0000,1,  28,   1,   1,1.03881001, -61.520962, 1.10000, 0.90000, 1.10000, 0.90000
34815,'WHITMAN 3 1 ', 138.0000,1,  28,   1,   1,1.03812599, -61.766685, 1.10000, 0.90000, 1.10000, 0.90000
34816,'WHITMAN 3 2 ', 138.0000,1,  28,   1,   1,1.03815424, -61.764390, 1.10000, 0.90000, 1.10000, 0.90000
34817,'BARRACKVIL~1', 138.0000,1,  28,   1,   1,1.03891611, -72.494685, 1.10000, 0.90000, 1.10000, 0.90000
34818,'FAIRVIEW 9 1', 138.0000,1,  28,   1,   1,1.03620315, -71.948735, 1.10000, 0.90000, 1.10000, 0.90000
34819,'FAIRVIEW 1~1', 138.0000,1,  28,   1,   1,1.03625810, -72.097523, 1.10000, 0.90000, 1.10000, 0.90000
34820,'FAIRVIEW 1~2', 138.0000,1,  28,   1,   1,1.03624177, -72.275245, 1.10000, 0.90000, 1.10000, 0.90000
34821,'GRAFTON 3 1 ', 138.0000,1,  28,   1,   1,1.03455520, -73.692250, 1.10000, 0.90000, 1.10000, 0.90000
34822,'GRAFTON 4 1 ', 138.0000,1,  28,   1,   1,1.03490365, -73.716442, 1.10000, 0.90000, 1.10000, 0.90000
34823,'GRAFTON 5 1 ', 138.0000,1,  28,   1,   1,1.03389990, -73.773017, 1.10000, 0.90000, 1.10000, 0.90000
34824,'RIVESVILLE~1', 138.0000,1,  28,   1,   1,1.03826749, -72.558834, 1.10000, 0.90000, 1.10000, 0.90000
34825,'RIVESVILLE~2', 138.0000,1,  28,   1,   1,1.03825152, -72.560207, 1.10000, 0.90000, 1.10000, 0.90000
34826,'RIVESVILLE~3', 138.0000,1,  28,   1,   1,1.03734183, -72.835177, 1.10000, 0.90000, 1.10000, 0.90000
34827,'RIVESVILLE~4', 138.0000,1,  28,   1,   1,1.04012799, -72.579345, 1.10000, 0.90000, 1.10000, 0.90000
34828,'RIVESVILLE~5', 138.0000,1,  28,   1,   1,1.04010558, -72.581053, 1.10000, 0.90000, 1.10000, 0.90000
34829,'BENWOOD 1   ', 138.0000,1,  28,   1,   1,1.04166389, -70.065194, 1.10000, 0.90000, 1.10000, 0.90000
34830,'CAMERON 3 1 ', 138.0000,1,  28,   1,   1,1.04005849, -71.235069, 1.10000, 0.90000, 1.10000, 0.90000
34831,'CAMERON 4 1 ', 138.0000,1,  28,   1,   1,1.04191530, -71.017124, 1.10000, 0.90000, 1.10000, 0.90000
34832,'CAMERON 4 2 ', 138.0000,1,  28,   1,   1,1.04190373, -71.018934, 1.10000, 0.90000, 1.10000, 0.90000
34833,'GLEN DALE 1 ', 138.0000,1,  28,   1,   1,1.04150808, -70.189606, 1.10000, 0.90000, 1.10000, 0.90000
34834,'MCMECHEN 1 1', 138.0000,1,  28,   1,   1,1.02197504, -74.551057, 1.10000, 0.90000, 1.10000, 0.90000
34835,'MCMECHEN 2 1', 138.0000,1,  28,   1,   1,1.04076099, -70.707942, 1.10000, 0.90000, 1.10000, 0.90000
34836,'MOUNDSVILL~1', 138.0000,1,  28,   1,   1,1.04131174, -70.033495, 1.10000, 0.90000, 1.10000, 0.90000
34837,'MOUNDSVILL~2', 138.0000,1,  28,   1,   1,1.04199576, -69.638765, 1.10000, 0.90000, 1.10000, 0.90000
34838,'MOUNDSVILL~3', 138.0000,1,  28,   1,   1,1.04119360, -69.926247, 1.10000, 0.90000, 1.10000, 0.90000
34839,'MOUNDSVILL~4', 138.0000,1,  28,   1,   1,1.04178488, -69.721328, 1.10000, 0.90000, 1.10000, 0.90000
34840,'NEW MARTIN~1', 138.0000,1,  28,   1,   1,1.04187870, -70.127731, 1.10000, 0.90000, 1.10000, 0.90000
34841,'NEW MARTIN~2', 138.0000,1,  28,   1,   1,1.04472077, -69.353707, 1.10000, 0.90000, 1.10000, 0.90000
34842,'NEW MARTIN~3', 345.0000,1,  28,   1,   1,1.04962158, -66.563554, 1.10000, 0.90000, 1.10000, 0.90000
34843,'NEW MARTIN~4', 138.0000,1,  28,   1,   1,1.04660225, -68.965322, 1.10000, 0.90000, 1.10000, 0.90000
34844,'NEW MARTIN~5', 345.0000,1,  28,   1,   1,1.05006301, -66.483757, 1.10000, 0.90000, 1.10000, 0.90000
34845,'PROCTOR 3 1 ', 138.0000,1,  28,   1,   1,1.04435647, -69.455750, 1.10000, 0.90000, 1.10000, 0.90000
34846,'PROCTOR 4 1 ', 138.0000,1,  28,   1,   1,1.04394853, -69.624155, 1.10000, 0.90000, 1.10000, 0.90000
34847,'PROCTOR 4 2 ', 100.0000,1,  28,   1,   1,1.04272544, -72.366694, 1.10000, 0.90000, 1.10000, 0.90000
34848,'PROCTOR 4 3 ', 138.0000,1,  28,   1,   1,1.04394090, -69.625097, 1.10000, 0.90000, 1.10000, 0.90000
34849,'APPLE GROV~1', 138.0000,1,  28,   1,   1,1.03836823, -63.041014, 1.10000, 0.90000, 1.10000, 0.90000
34850,'FRAZIERS B~1', 138.0000,1,  28,   1,   1,1.03571665, -63.675367, 1.10000, 0.90000, 1.10000, 0.90000
34851,'FRAZIERS B~2', 138.0000,1,  28,   1,   1,1.03570664, -63.676214, 1.10000, 0.90000, 1.10000, 0.90000
34852,'FRAZIERS B~3', 138.0000,1,  28,   1,   1,1.03760684, -62.960574, 1.10000, 0.90000, 1.10000, 0.90000
34853,'GALLIPOLIS~7', 138.0000,1,  28,   1,   1,1.04296136, -62.062227, 1.10000, 0.90000, 1.10000, 0.90000
34854,'GALLIPOLIS~8', 138.0000,1,  28,   1,   1,1.04113483, -62.873175, 1.10000, 0.90000, 1.10000, 0.90000
34855,'GALLIPOLIS~9', 138.0000,1,  28,   1,   1,1.04112446, -62.874569, 1.10000, 0.90000, 1.10000, 0.90000
34856,'GALLIPOLI~10', 138.0000,1,  28,   1,   1,1.04130960, -62.909130, 1.10000, 0.90000, 1.10000, 0.90000
34857,'GALLIPOLI~11', 138.0000,1,  28,   1,   1,1.04129338, -62.910427, 1.10000, 0.90000, 1.10000, 0.90000
34858,'HURRICANE ~1', 345.0000,1,  28,   1,   1,1.03982055, -56.847623, 1.10000, 0.90000, 1.10000, 0.90000
34859,'HURRICANE ~2', 138.0000,1,  28,   1,   1,1.03743875, -62.101132, 1.10000, 0.90000, 1.10000, 0.90000
34860,'HURRICANE ~3',  13.8000,1,  28,   1,   1,1.04162550, -66.181576, 1.10000, 0.90000, 1.10000, 0.90000
34862,'HURRICANE ~5', 345.0000,1,  28,   1,   1,1.04073882, -56.695515, 1.10000, 0.90000, 1.10000, 0.90000
34863,'HURRICANE ~6', 138.0000,1,  28,   1,   1,1.03513205, -63.439057, 1.10000, 0.90000, 1.10000, 0.90000
34864,'HURRICANE ~7', 138.0000,1,  28,   1,   1,1.03507066, -63.447458, 1.10000, 0.90000, 1.10000, 0.90000
34865,'HURRICANE ~8', 138.0000,1,  28,   1,   1,1.03408563, -62.983879, 1.10000, 0.90000, 1.10000, 0.90000
34866,'HURRICANE ~9',  13.8000,1,  28,   1,   1,1.03304446, -63.121924, 1.10000, 0.90000, 1.10000, 0.90000
34867,'HURRICANE~10',  13.8000,1,  28,   1,   1,1.02698100, -64.295460, 1.10000, 0.90000, 1.10000, 0.90000
34869,'HURRICANE~12', 138.0000,1,  28,   1,   1,1.03418016, -62.973634, 1.10000, 0.90000, 1.10000, 0.90000
34870,'HURRICANE~13', 138.0000,1,  28,   1,   1,1.03408563, -62.983879, 1.10000, 0.90000, 1.10000, 0.90000
34871,'HURRICANE~14', 138.0000,1,  28,   1,   1,1.03662324, -62.356151, 1.10000, 0.90000, 1.10000, 0.90000
34872,'LEON 1 1    ', 138.0000,1,  28,   1,   1,1.03955746, -63.094132, 1.10000, 0.90000, 1.10000, 0.90000
34873,'LEON 1 2    ', 138.0000,1,  28,   1,   1,1.03954101, -63.095935, 1.10000, 0.90000, 1.10000, 0.90000
34874,'LEON 2 1    ', 138.0000,1,  28,   1,   1,1.04010653, -63.070254, 1.10000, 0.90000, 1.10000, 0.90000
34875,'LEON 3 1    ', 138.0000,1,  28,   1,   1,1.03980720, -63.327260, 1.10000, 0.90000, 1.10000, 0.90000
34876,'LETART 1 1  ', 138.0000,1,  28,   1,   1,1.03989422, -63.287030, 1.10000, 0.90000, 1.10000, 0.90000
34877,'LETART 2 1  ', 138.0000,1,  28,   1,   1,1.04145682, -63.635008, 1.10000, 0.90000, 1.10000, 0.90000
34878,'LETART 3 1  ', 138.0000,1,  28,   1,   1,1.04307604, -63.055029, 1.10000, 0.90000, 1.10000, 0.90000
34879,'LETART 3 2  ', 138.0000,1,  28,   1,   1,1.04306078, -63.057297, 1.10000, 0.90000, 1.10000, 0.90000
34880,'MASON 2 1   ', 138.0000,1,  28,   1,   1,1.04168570, -63.598337, 1.10000, 0.90000, 1.10000, 0.90000
34881,'MASON 2 2   ', 138.0000,1,  28,   1,   1,1.04166520, -63.601239, 1.10000, 0.90000, 1.10000, 0.90000
34882,'NEW HAVEN~24', 138.0000,1,  28,   1,   1,1.03938341, -64.625399, 1.10000, 0.90000, 1.10000, 0.90000
34883,'NEW HAVEN~25', 138.0000,1,  28,   1,   1,1.03953588, -64.245886, 1.10000, 0.90000, 1.10000, 0.90000
34884,'POINT PLEA~1', 138.0000,1,  28,   1,   1,1.04137957, -62.446125, 1.10000, 0.90000, 1.10000, 0.90000
34885,'POINT PLEA~2', 138.0000,1,  28,   1,   1,1.04084826, -62.802633, 1.10000, 0.90000, 1.10000, 0.90000
34886,'POINT PLEA~3', 138.0000,1,  28,   1,   1,1.04299641, -62.003269, 1.10000, 0.90000, 1.10000, 0.90000
34887,'POINT PLEA~4', 138.0000,1,  28,   1,   1,1.04293728, -62.008439, 1.10000, 0.90000, 1.10000, 0.90000
34888,'WEST COLUM~9', 138.0000,1,  28,   1,   1,1.03594637, -64.963603, 1.10000, 0.90000, 1.10000, 0.90000
34889,'BERWIND 1   ', 138.0000,1,  28,   1,   1,1.03550279, -66.331464, 1.10000, 0.90000, 1.10000, 0.90000
34890,'BRADSHAW 1  ', 138.0000,1,  28,   1,   1,1.03784525, -67.146299, 1.10000, 0.90000, 1.10000, 0.90000
34891,'GARY 1 1    ', 138.0000,1,  28,   1,   1,1.03744996, -69.068382, 1.10000, 0.90000, 1.10000, 0.90000
34892,'IAEGER 1 1  ', 138.0000,1,  28,   1,   1,1.03948450, -66.393544, 1.10000, 0.90000, 1.10000, 0.90000
34893,'IAEGER 2 1  ', 138.0000,1,  28,   1,   1,1.04126334, -66.908806, 1.10000, 0.90000, 1.10000, 0.90000
34894,'JOLO 1 1    ', 138.0000,1,  28,   1,   1,1.03784800, -66.152124, 1.10000, 0.90000, 1.10000, 0.90000
34895,'JOLO 2 1    ', 138.0000,1,  28,   1,   1,1.03469181, -62.440244, 1.10000, 0.90000, 1.10000, 0.90000
34896,'MOHAWK 3 1  ', 138.0000,1,  28,   1,   1,1.03742385, -65.526916, 1.10000, 0.90000, 1.10000, 0.90000
34897,'MOHAWK 3 2  ', 138.0000,1,  28,   1,   1,1.03741097, -65.525577, 1.10000, 0.90000, 1.10000, 0.90000
34898,'NORTHFORK ~1', 138.0000,1,  28,   1,   1,1.03493977, -69.994092, 1.10000, 0.90000, 1.10000, 0.90000
34899,'NORTHFORK ~2', 138.0000,1,  28,   1,   1,1.03915286, -68.244621, 1.10000, 0.90000, 1.10000, 0.90000
34900,'NORTHFORK ~3', 138.0000,1,  28,   1,   1,1.03913498, -68.246676, 1.10000, 0.90000, 1.10000, 0.90000
34901,'NORTHFORK ~4', 138.0000,1,  28,   1,   1,1.03563941, -69.869632, 1.10000, 0.90000, 1.10000, 0.90000
34902,'NORTHFORK ~5', 138.0000,1,  28,   1,   1,1.03561759, -69.871374, 1.10000, 0.90000, 1.10000, 0.90000
34903,'WAR 1 1     ', 138.0000,1,  28,   1,   1,1.03751707, -66.611024, 1.10000, 0.90000, 1.10000, 0.90000
34904,'WAR 1 2     ', 138.0000,1,  28,   1,   1,1.03749847, -66.613769, 1.10000, 0.90000, 1.10000, 0.90000
34905,'WAR 2 1     ', 138.0000,1,  28,   1,   1,1.04067111, -67.650258, 1.10000, 0.90000, 1.10000, 0.90000
34906,'WAR 2 2     ', 138.0000,1,  28,   1,   1,1.04066110, -67.651405, 1.10000, 0.90000, 1.10000, 0.90000
34907,'WELCH 1 1   ', 345.0000,1,  28,   1,   1,1.04214370, -64.501035, 1.10000, 0.90000, 1.10000, 0.90000
34908,'WELCH 1 2   ', 138.0000,1,  28,   1,   1,1.04324734, -66.328247, 1.10000, 0.90000, 1.10000, 0.90000
34909,'WELCH 1 3   ', 345.0000,1,  28,   1,   1,1.04211795, -64.504067, 1.10000, 0.90000, 1.10000, 0.90000
34910,'WELCH 2 1   ', 138.0000,1,  28,   1,   1,1.04206681, -66.766827, 1.10000, 0.90000, 1.10000, 0.90000
34911,'WELCH 2 2   ', 138.0000,1,  28,   1,   1,1.04202199, -66.769552, 1.10000, 0.90000, 1.10000, 0.90000
34912,'WELCH 3 1   ', 138.0000,1,  28,   1,   1,1.03792679, -67.609987, 1.10000, 0.90000, 1.10000, 0.90000
34913,'WELCH 3 2   ', 138.0000,1,  28,   1,   1,1.03790295, -67.613456, 1.10000, 0.90000, 1.10000, 0.90000
34914,'ATHENS 30 1 ', 138.0000,1,  28,   1,   1,1.04091644, -68.645717, 1.10000, 0.90000, 1.10000, 0.90000
34915,'ATHENS 30 2 ', 138.0000,1,  28,   1,   1,1.04093146, -68.642588, 1.10000, 0.90000, 1.10000, 0.90000
34916,'ATHENS 31 1 ', 138.0000,1,  28,   1,   1,1.04052508, -68.717283, 1.10000, 0.90000, 1.10000, 0.90000
34917,'ATHENS 32 1 ', 138.0000,1,  28,   1,   1,1.03968382, -68.683385, 1.10000, 0.90000, 1.10000, 0.90000
34918,'BLUEFIELD ~7', 138.0000,1,  28,   1,   1,1.03358161, -69.793926, 1.10000, 0.90000, 1.10000, 0.90000
34919,'BLUEFIELD ~8', 138.0000,1,  28,   1,   1,1.03348780, -69.805332, 1.10000, 0.90000, 1.10000, 0.90000
34920,'BLUEFIELD ~9', 138.0000,1,  28,   1,   1,1.03948927, -67.622377, 1.10000, 0.90000, 1.10000, 0.90000
34921,'BLUEFIELD~10', 138.0000,1,  28,   1,   1,1.03941023, -67.632185, 1.10000, 0.90000, 1.10000, 0.90000
34922,'BLUEFIELD~11', 138.0000,1,  28,   1,   1,1.03417945, -70.183807, 1.10000, 0.90000, 1.10000, 0.90000
34923,'BLUEFIELD~12', 345.0000,1,  28,   1,   1,1.04306185, -66.005083, 1.10000, 0.90000, 1.10000, 0.90000
34924,'BLUEFIELD~13', 138.0000,1,  28,   1,   1,1.04146934, -67.157582, 1.10000, 0.90000, 1.10000, 0.90000
34925,'BLUEFIELD~14',  13.8000,1,  28,   1,   1,1.03992748, -68.809279, 1.10000, 0.90000, 1.10000, 0.90000
34927,'BLUEFIELD~16', 345.0000,1,  28,   1,   1,1.04297411, -66.013505, 1.10000, 0.90000, 1.10000, 0.90000
34928,'LASHMEET 1  ', 138.0000,1,  28,   1,   1,1.03754890, -69.808652, 1.10000, 0.90000, 1.10000, 0.90000
34929,'MATOAKA 1   ', 138.0000,1,  28,   1,   1,1.03683019, -69.370058, 1.10000, 0.90000, 1.10000, 0.90000
34930,'PIPESTEM 1  ', 138.0000,1,  28,   1,   1,1.04069865, -68.997273, 1.10000, 0.90000, 1.10000, 0.90000
34931,'PRINCETON ~5', 345.0000,1,  28,   1,   1,1.04315388, -66.889101, 1.10000, 0.90000, 1.10000, 0.90000
34932,'PRINCETON ~6', 138.0000,1,  28,   1,   1,1.04133189, -68.540088, 1.10000, 0.90000, 1.10000, 0.90000
34933,'PRINCETON ~7', 345.0000,1,  28,   1,   1,1.04334319, -66.834446, 1.10000, 0.90000, 1.10000, 0.90000
34934,'PRINCETON ~8', 138.0000,1,  28,   1,   1,1.03791475, -68.102621, 1.10000, 0.90000, 1.10000, 0.90000
34935,'PRINCETON ~9', 138.0000,1,  28,   1,   1,1.03777051, -68.115612, 1.10000, 0.90000, 1.10000, 0.90000
34936,'PRINCETON~10', 138.0000,1,  28,   1,   1,1.04077137, -68.845868, 1.10000, 0.90000, 1.10000, 0.90000
34937,'PRINCETON~11', 138.0000,1,  28,   1,   1,1.03882062, -68.630151, 1.10000, 0.90000, 1.10000, 0.90000
34938,'ROCK 1 1    ', 138.0000,1,  28,   1,   1,1.03634512, -69.737577, 1.10000, 0.90000, 1.10000, 0.90000
34939,'ROCK 2 1    ', 138.0000,1,  28,   1,   1,1.03531075, -69.781802, 1.10000, 0.90000, 1.10000, 0.90000
34940,'ROCK 2 2    ', 138.0000,1,  28,   1,   1,1.03529954, -69.784241, 1.10000, 0.90000, 1.10000, 0.90000
34941,'ROCK 3 1    ', 138.0000,1,  28,   1,   1,1.03406727, -70.113900, 1.10000, 0.90000, 1.10000, 0.90000
34942,'FORT ASHBY~1', 138.0000,1,  28,   1,   1,1.03366375, -81.416149, 1.10000, 0.90000, 1.10000, 0.90000
34943,'FORT ASHBY~2', 138.0000,1,  28,   1,   1,1.03460121, -79.626250, 1.10000, 0.90000, 1.10000, 0.90000
34944,'PIEDMONT 5 1', 138.0000,1,  28,   1,   1,1.03485227, -76.959498, 1.10000, 0.90000, 1.10000, 0.90000
34945,'PIEDMONT 5 2', 138.0000,1,  28,   1,   1,1.03484821, -76.959983, 1.10000, 0.90000, 1.10000, 0.90000
34946,'PIEDMONT 6 1', 138.0000,1,  28,   1,   1,1.03798091, -75.612079, 1.10000, 0.90000, 1.10000, 0.90000
34947,'RIDGELEY 1 1', 138.0000,1,  28,   1,   1,1.03915620, -77.901682, 1.10000, 0.90000, 1.10000, 0.90000
34948,'RIDGELEY 2 1', 138.0000,1,  28,   1,   1,1.03598094, -79.349518, 1.10000, 0.90000, 1.10000, 0.90000
34949,'RIDGELEY 2 2', 138.0000,1,  28,   1,   1,1.03596139, -79.352933, 1.10000, 0.90000, 1.10000, 0.90000
34950,'RIDGELEY 3 1', 345.0000,1,  28,   1,   1,1.03465784, -76.670888, 1.10000, 0.90000, 1.10000, 0.90000
34951,'RIDGELEY 3 2', 138.0000,1,  28,   1,   1,1.03959060, -78.823942, 1.10000, 0.90000, 1.10000, 0.90000
34952,'RIDGELEY 3 3', 345.0000,1,  28,   1,   1,1.03460956, -76.673825, 1.10000, 0.90000, 1.10000, 0.90000
34953,'WILEY FORD 1', 138.0000,1,  28,   1,   1,1.03675997, -81.418526, 1.10000, 0.90000, 1.10000, 0.90000
34954,'WILEY FORD 2', 138.0000,1,  28,   1,   1,1.03675139, -81.419762, 1.10000, 0.90000, 1.10000, 0.90000
34955,'BAISDEN 1 1 ', 138.0000,1,  28,   1,   1,1.03836048, -65.789454, 1.10000, 0.90000, 1.10000, 0.90000
34956,'BAISDEN 1 2 ', 138.0000,1,  28,   1,   1,1.03838801, -65.786852, 1.10000, 0.90000, 1.10000, 0.90000
34957,'BAISDEN 2 1 ', 138.0000,1,  28,   1,   1,1.04021072, -65.734628, 1.10000, 0.90000, 1.10000, 0.90000
34958,'BREEDEN 1   ', 138.0000,1,  28,   1,   1,1.04110122, -60.617820, 1.10000, 0.90000, 1.10000, 0.90000
34959,'DELBARTON ~1', 345.0000,1,  28,   1,   1,1.03867114, -61.314765, 1.10000, 0.90000, 1.10000, 0.90000
34960,'DELBARTON ~2', 138.0000,1,  28,   1,   1,1.03928304, -62.414665, 1.10000, 0.90000, 1.10000, 0.90000
34961,'DELBARTON ~3', 345.0000,1,  28,   1,   1,1.03890479, -61.282431, 1.10000, 0.90000, 1.10000, 0.90000
34962,'DELBARTON ~4', 138.0000,1,  28,   1,   1,1.03871322, -62.815467, 1.10000, 0.90000, 1.10000, 0.90000
34963,'DELBARTON ~5', 138.0000,1,  28,   1,   1,1.03903210, -62.627350, 1.10000, 0.90000, 1.10000, 0.90000
34964,'DINGESS 1 1 ', 138.0000,1,  28,   1,   1,1.03602207, -62.289870, 1.10000, 0.90000, 1.10000, 0.90000
34965,'DINGESS 2 1 ', 138.0000,1,  28,   1,   1,1.03554070, -62.458965, 1.10000, 0.90000, 1.10000, 0.90000
34966,'GILBERT 1 1 ', 138.0000,1,  28,   1,   1,1.03761327, -65.348306, 1.10000, 0.90000, 1.10000, 0.90000
34967,'GILBERT 1 2 ', 138.0000,1,  28,   1,   1,1.03760171, -65.349768, 1.10000, 0.90000, 1.10000, 0.90000
34968,'GILBERT 2 1 ', 138.0000,1,  28,   1,   1,1.04215980, -65.622149, 1.10000, 0.90000, 1.10000, 0.90000
34969,'GILBERT 3 1 ', 138.0000,1,  28,   1,   1,1.03940678, -65.462070, 1.10000, 0.90000, 1.10000, 0.90000
34970,'GILBERT 3 2 ', 138.0000,1,  28,   1,   1,1.03939092, -65.463996, 1.10000, 0.90000, 1.10000, 0.90000
34971,'KERMIT 1 1  ', 138.0000,1,  28,   1,   1,1.03664911, -61.648092, 1.10000, 0.90000, 1.10000, 0.90000
34972,'KERMIT 2 1  ', 138.0000,1,  28,   1,   1,1.03647363, -61.986487, 1.10000, 0.90000, 1.10000, 0.90000
34973,'KERMIT 3 1  ', 138.0000,1,  28,   1,   1,1.03614604, -62.177944, 1.10000, 0.90000, 1.10000, 0.90000
34974,'LENORE 1 1  ', 138.0000,1,  28,   1,   1,1.03842020, -63.305888, 1.10000, 0.90000, 1.10000, 0.90000
34975,'LENORE 1 2  ', 138.0000,1,  28,   1,   1,1.03841233, -63.306606, 1.10000, 0.90000, 1.10000, 0.90000
34976,'LENORE 2 1  ', 138.0000,1,  28,   1,   1,1.03814113, -63.708528, 1.10000, 0.90000, 1.10000, 0.90000
34977,'LENORE 2 2  ', 138.0000,1,  28,   1,   1,1.03813338, -63.710092, 1.10000, 0.90000, 1.10000, 0.90000
34978,'MATEWAN 1 1 ', 138.0000,1,  28,   1,   1,1.03466368, -65.599391, 1.10000, 0.90000, 1.10000, 0.90000
34979,'MATEWAN 1 2 ', 138.0000,1,  28,   1,   1,1.03465259, -65.600320, 1.10000, 0.90000, 1.10000, 0.90000
34980,'MATEWAN 2 1 ', 138.0000,1,  28,   1,   1,1.03588462, -65.739621, 1.10000, 0.90000, 1.10000, 0.90000
34981,'MATEWAN 2 2 ', 138.0000,1,  28,   1,   1,1.03586888, -65.740782, 1.10000, 0.90000, 1.10000, 0.90000
34982,'MATEWAN 3 1 ', 138.0000,1,  28,   1,   1,1.03708422, -65.777338, 1.10000, 0.90000, 1.10000, 0.90000
34983,'WILLIAMSON~5', 138.0000,1,  28,   1,   1,1.03888273, -62.694259, 1.10000, 0.90000, 1.10000, 0.90000
34984,'WILLIAMSON~6', 138.0000,1,  28,   1,   1,1.03671706, -62.632275, 1.10000, 0.90000, 1.10000, 0.90000
34985,'WILLIAMSON~7', 138.0000,1,  28,   1,   1,1.03699780, -62.696226, 1.10000, 0.90000, 1.10000, 0.90000
34986,'INDEPENDE~80', 138.0000,1,  28,   1,   1,1.03638446, -72.996301, 1.10000, 0.90000, 1.10000, 0.90000
34987,'MAIDSVILLE~1', 138.0000,1,  28,   1,   1,1.04034698, -72.494849, 1.10000, 0.90000, 1.10000, 0.90000
34988,'MAIDSVILLE~2', 138.0000,1,  28,   1,   1,1.03989959, -72.592302, 1.10000, 0.90000, 1.10000, 0.90000
34989,'MASONTOWN~14', 138.0000,1,  28,   1,   1,1.03754878, -73.473813, 1.10000, 0.90000, 1.10000, 0.90000
34990,'MASONTOWN~15', 138.0000,1,  28,   1,   1,1.03891635, -73.200865, 1.10000, 0.90000, 1.10000, 0.90000
34991,'MASONTOWN~16', 138.0000,1,  28,   1,   1,1.03657150, -73.664369, 1.10000, 0.90000, 1.10000, 0.90000
34992,'MASONTOWN~17', 138.0000,1,  28,   1,   1,1.03655720, -73.665639, 1.10000, 0.90000, 1.10000, 0.90000
34993,'MORGANTOW~33', 138.0000,1,  28,   1,   1,1.03659165, -73.185586, 1.10000, 0.90000, 1.10000, 0.90000
34994,'MORGANTOW~34', 138.0000,1,  28,   1,   1,1.03658974, -73.085121, 1.10000, 0.90000, 1.10000, 0.90000
34995,'MORGANTOW~35', 138.0000,1,  28,   1,   1,1.03743780, -72.710205, 1.10000, 0.90000, 1.10000, 0.90000
34996,'MORGANTOW~36', 138.0000,1,  28,   1,   1,1.03815591, -73.001642, 1.10000, 0.90000, 1.10000, 0.90000
34997,'MORGANTOW~37', 138.0000,1,  28,   1,   1,1.03809619, -73.009927, 1.10000, 0.90000, 1.10000, 0.90000
34998,'MORGANTOWN~3', 138.0000,1,  28,   1,   1,1.03746569, -72.942411, 1.10000, 0.90000, 1.10000, 0.90000
34999,'MORGANTOWN~4', 138.0000,1,  28,   1,   1,1.03729236, -72.958762, 1.10000, 0.90000, 1.10000, 0.90000
35000,'MORGANTOWN~5', 138.0000,1,  28,   1,   1,1.03801692, -73.037590, 1.10000, 0.90000, 1.10000, 0.90000
35001,'MORGANTOWN~6', 138.0000,1,  28,   1,   1,1.03811646, -73.021983, 1.10000, 0.90000, 1.10000, 0.90000
35002,'MORGANTOWN~7', 138.0000,1,  28,   1,   1,1.03725266, -73.052056, 1.10000, 0.90000, 1.10000, 0.90000
35003,'MORGANTOWN~8', 138.0000,1,  28,   1,   1,1.03818369, -73.186898, 1.10000, 0.90000, 1.10000, 0.90000
35004,'MORGANTOWN~9', 138.0000,1,  28,   1,   1,1.03809810, -73.204875, 1.10000, 0.90000, 1.10000, 0.90000
35005,'MORGANTOW~10', 138.0000,1,  28,   1,   1,1.03768969, -73.077218, 1.10000, 0.90000, 1.10000, 0.90000
35006,'MORGANTOW~11', 138.0000,1,  28,   1,   1,1.03912532, -72.999252, 1.10000, 0.90000, 1.10000, 0.90000
35007,'MORGANTOW~12', 345.0000,1,  28,   1,   1,1.04106653, -71.281179, 1.10000, 0.90000, 1.10000, 0.90000
35008,'MORGANTOW~13', 138.0000,1,  28,   1,   1,1.04080832, -72.419922, 1.10000, 0.90000, 1.10000, 0.90000
35009,'MORGANTOW~14',  20.0000,1,  28,   1,   1,1.04060495, -71.390927, 1.10000, 0.90000, 1.10000, 0.90000
35011,'MORGANTOW~16', 345.0000,1,  28,   1,   1,1.04093385, -71.292470, 1.10000, 0.90000, 1.10000, 0.90000
35012,'MORGANTOW~17', 345.0000,1,  28,   1,   1,1.04131806, -71.238211, 1.10000, 0.90000, 1.10000, 0.90000
35013,'MORGANTOW~18', 138.0000,1,  28,   1,   1,1.04078150, -72.509186, 1.10000, 0.90000, 1.10000, 0.90000
35014,'MORGANTOW~19', 138.0000,1,  28,   1,   1,1.04067612, -72.519882, 1.10000, 0.90000, 1.10000, 0.90000
35015,'WANA 1      ', 138.0000,1,  28,   1,   1,1.04084563, -72.271912, 1.10000, 0.90000, 1.10000, 0.90000
35016,'BALLARD 1   ', 138.0000,1,  28,   1,   1,1.03840840, -69.298642, 1.10000, 0.90000, 1.10000, 0.90000
35017,'LINDSIDE 1 1', 138.0000,1,  28,   1,   1,1.03126407, -71.934214, 1.10000, 0.90000, 1.10000, 0.90000
35018,'LINDSIDE 2 1', 138.0000,1,  28,   1,   1,1.03524554, -70.375284, 1.10000, 0.90000, 1.10000, 0.90000
35019,'LINDSIDE 3 1', 138.0000,1,  28,   1,   1,1.03231251, -70.564686, 1.10000, 0.90000, 1.10000, 0.90000
35020,'LINDSIDE 3 2', 138.0000,1,  28,   1,   1,1.03230405, -70.565498, 1.10000, 0.90000, 1.10000, 0.90000
35021,'PETERSTOWN~1', 138.0000,1,  28,   1,   1,1.03711522, -69.716458, 1.10000, 0.90000, 1.10000, 0.90000
35022,'PETERSTOWN~2', 138.0000,1,  28,   1,   1,1.03485048, -70.837012, 1.10000, 0.90000, 1.10000, 0.90000
35023,'PETERSTOWN~3', 138.0000,1,  28,   1,   1,1.03480685, -70.840297, 1.10000, 0.90000, 1.10000, 0.90000
35024,'PETERSTOWN~4', 138.0000,1,  28,   1,   1,1.03955805, -68.839045, 1.10000, 0.90000, 1.10000, 0.90000
35025,'PETERSTOWN~5', 138.0000,1,  28,   1,   1,1.03952551, -68.842173, 1.10000, 0.90000, 1.10000, 0.90000
35026,'UNION 21 1  ', 138.0000,1,  28,   1,   1,1.03312302, -70.946541, 1.10000, 0.90000, 1.10000, 0.90000
35027,'UNION 22 1  ', 138.0000,1,  28,   1,   1,1.03320110, -70.977851, 1.10000, 0.90000, 1.10000, 0.90000
35028,'UNION 22 2  ', 138.0000,1,  28,   1,   1,1.03317881, -70.979128, 1.10000, 0.90000, 1.10000, 0.90000
35029,'UNION 23 1  ', 138.0000,1,  28,   1,   1,1.02541542, -75.661578, 1.10000, 0.90000, 1.10000, 0.90000
35030,'BERKELEY S~1', 138.0000,1,  28,   1,   1,1.03859258, -87.954661, 1.10000, 0.90000, 1.10000, 0.90000
35031,'BERKELEY S~2', 138.0000,1,  28,   1,   1,1.03841007, -87.945406, 1.10000, 0.90000, 1.10000, 0.90000
35032,'BERKELEY S~3', 138.0000,1,  28,   1,   1,1.03728366, -86.296886, 1.10000, 0.90000, 1.10000, 0.90000
35033,'BERKELEY S~4', 138.0000,1,  28,   1,   1,1.03485358, -87.140100, 1.10000, 0.90000, 1.10000, 0.90000
35034,'BIRCH RIVE~1', 138.0000,1,  28,   1,   1,1.03438210, -66.317804, 1.10000, 0.90000, 1.10000, 0.90000
35035,'BIRCH RIVE~2', 138.0000,1,  28,   1,   1,1.03479946, -66.175818, 1.10000, 0.90000, 1.10000, 0.90000
35036,'CAMDEN ON ~1', 138.0000,1,  28,   1,   1,1.03973401, -68.029722, 1.10000, 0.90000, 1.10000, 0.90000
35037,'CAMDEN ON ~2', 138.0000,1,  28,   1,   1,1.03972304, -68.030795, 1.10000, 0.90000, 1.10000, 0.90000
35038,'CANVAS 1    ', 138.0000,1,  28,   1,   1,1.03724146, -65.491569, 1.10000, 0.90000, 1.10000, 0.90000
35039,'CANVAS 2    ', 138.0000,1,  28,   1,   1,1.03721082, -65.494329, 1.10000, 0.90000, 1.10000, 0.90000
35040,'CRAIGSVILL~2', 138.0000,1,  28,   1,   1,1.03588998, -65.793471, 1.10000, 0.90000, 1.10000, 0.90000
35041,'CRAIGSVILL~3', 138.0000,1,  28,   1,   1,1.03586519, -65.795588, 1.10000, 0.90000, 1.10000, 0.90000
35042,'CRAIGSVILL~4', 138.0000,1,  28,   1,   1,1.03496194, -65.976117, 1.10000, 0.90000, 1.10000, 0.90000
35043,'CRAIGSVILL~5', 138.0000,1,  28,   1,   1,1.03502047, -65.971308, 1.10000, 0.90000, 1.10000, 0.90000
35044,'MOUNT LOOK~1', 138.0000,1,  28,   1,   1,1.03870535, -63.865199, 1.10000, 0.90000, 1.10000, 0.90000
35045,'MOUNT LOOK~2', 138.0000,1,  28,   1,   1,1.03868961, -63.866285, 1.10000, 0.90000, 1.10000, 0.90000
35046,'MOUNT LOOK~3', 138.0000,1,  28,   1,   1,1.04071951, -64.099222, 1.10000, 0.90000, 1.10000, 0.90000
35047,'MOUNT NEBO~1', 138.0000,1,  28,   1,   1,1.03684807, -64.417959, 1.10000, 0.90000, 1.10000, 0.90000
35048,'MOUNT NEBO~2', 138.0000,1,  28,   1,   1,1.03970087, -64.539147, 1.10000, 0.90000, 1.10000, 0.90000
35049,'MOUNT NEBO~3', 138.0000,1,  28,   1,   1,1.04150426, -63.496136, 1.10000, 0.90000, 1.10000, 0.90000
35050,'NETTIE 1    ', 138.0000,1,  28,   1,   1,1.03903246, -65.165701, 1.10000, 0.90000, 1.10000, 0.90000
35051,'SUMMERSVIL~1', 138.0000,1,  28,   1,   1,1.04172170, -63.109725, 1.10000, 0.90000, 1.10000, 0.90000
35052,'SUMMERSVIL~2', 138.0000,1,  28,   1,   1,1.03808939, -63.443906, 1.10000, 0.90000, 1.10000, 0.90000
35053,'SUMMERSVIL~3', 138.0000,1,  28,   1,   1,1.04003465, -63.176750, 1.10000, 0.90000, 1.10000, 0.90000
35054,'TRIADELPHI~1', 138.0000,1,  28,   1,   1,1.03741407, -74.726040, 1.10000, 0.90000, 1.10000, 0.90000
35055,'TRIADELPHI~2', 138.0000,1,  28,   1,   1,1.03778899, -74.541761, 1.10000, 0.90000, 1.10000, 0.90000
35056,'VALLEY GRO~1', 138.0000,1,  28,   1,   1,1.03694260, -73.586074, 1.10000, 0.90000, 1.10000, 0.90000
35057,'VALLEY GRO~2', 138.0000,1,  28,   1,   1,1.04050279, -71.037505, 1.10000, 0.90000, 1.10000, 0.90000
35058,'WEST LIBER~5', 138.0000,1,  28,   1,   1,1.04575396, -75.306729, 1.10000, 0.90000, 1.10000, 0.90000
35059,'WEST LIBER~6', 138.0000,1,  28,   1,   1,1.04574621, -75.307999, 1.10000, 0.90000, 1.10000, 0.90000
35060,'BRANDYWIN~12', 138.0000,1,  28,   1,   1,1.02610397, -78.636241, 1.10000, 0.90000, 1.10000, 0.90000
35061,'BRANDYWIN~13', 138.0000,1,  28,   1,   1,1.02593160, -79.069330, 1.10000, 0.90000, 1.10000, 0.90000
35062,'BRANDYWIN~14', 138.0000,1,  28,   1,   1,1.02592504, -79.070095, 1.10000, 0.90000, 1.10000, 0.90000
35063,'BRANDYWIN~15', 138.0000,1,  28,   1,   1,1.02712667, -77.875829, 1.10000, 0.90000, 1.10000, 0.90000
35064,'CIRCLEVILL~2', 138.0000,1,  28,   1,   1,1.03666341, -77.402975, 1.10000, 0.90000, 1.10000, 0.90000
35065,'FRANKLIN 5~4', 138.0000,1,  28,   1,   1,1.03378379, -78.297669, 1.10000, 0.90000, 1.10000, 0.90000
35066,'FRANKLIN 5~5', 138.0000,1,  28,   1,   1,1.02862859, -76.129691, 1.10000, 0.90000, 1.10000, 0.90000
35067,'SENECA ROC~1', 138.0000,1,  28,   1,   1,1.03294551, -72.536295, 1.10000, 0.90000, 1.10000, 0.90000
35068,'SUGAR GROV~3', 138.0000,1,  28,   1,   1,1.03135014, -79.218706, 1.10000, 0.90000, 1.10000, 0.90000
35069,'SUGAR GROV~4', 138.0000,1,  28,   1,   1,1.03134203, -79.219703, 1.10000, 0.90000, 1.10000, 0.90000
35070,'UPPER TRAC~1', 138.0000,1,  28,   1,   1,1.03179753, -74.296592, 1.10000, 0.90000, 1.10000, 0.90000
35071,'FRIENDLY 1  ', 138.0000,1,  28,   1,   1,1.03988731, -68.816663, 1.10000, 0.90000, 1.10000, 0.90000
35072,'SAINT MAR~43', 138.0000,1,  28,   1,   1,1.03666353, -68.264667, 1.10000, 0.90000, 1.10000, 0.90000
35073,'SAINT MAR~44', 138.0000,1,  28,   1,   1,1.03668869, -68.260945, 1.10000, 0.90000, 1.10000, 0.90000
35074,'SAINT MAR~45', 138.0000,1,  28,   1,   1,1.04029608, -68.554848, 1.10000, 0.90000, 1.10000, 0.90000
35075,'SAINT MAR~46', 138.0000,1,  28,   1,   1,1.04032898, -68.551064, 1.10000, 0.90000, 1.10000, 0.90000
35076,'SAINT MAR~47', 138.0000,1,  28,   1,   1,1.03387165, -68.282794, 1.10000, 0.90000, 1.10000, 0.90000
35077,'WAVERLY 8 1 ', 138.0000,1,  28,   1,   1,1.04151559, -67.364196, 1.10000, 0.90000, 1.10000, 0.90000
35078,'WAVERLY 8 2 ', 138.0000,1,  28,   1,   1,1.04149783, -67.365876, 1.10000, 0.90000, 1.10000, 0.90000
35079,'WAVERLY 9 1 ', 138.0000,1,  28,   1,   1,1.04204631, -67.546678, 1.10000, 0.90000, 1.10000, 0.90000
35080,'WAVERLY 9 2 ', 138.0000,1,  28,   1,   1,1.04206622, -67.544875, 1.10000, 0.90000, 1.10000, 0.90000
35081,'WAVERLY 10 1', 138.0000,1,  28,   1,   1,1.03853631, -68.288429, 1.10000, 0.90000, 1.10000, 0.90000
35082,'ARBOVALE 1  ', 138.0000,1,  28,   1,   1,1.03402519, -76.753110, 1.10000, 0.90000, 1.10000, 0.90000
35083,'ARBOVALE 2  ', 138.0000,1,  28,   1,   1,1.03401852, -76.754572, 1.10000, 0.90000, 1.10000, 0.90000
35084,'DUNMORE 1   ', 138.0000,1,  28,   1,   1,1.03965676, -63.911842, 1.10000, 0.90000, 1.10000, 0.90000
35085,'GREEN BANK 1', 138.0000,1,  28,   1,   1,1.03131664, -75.839292, 1.10000, 0.90000, 1.10000, 0.90000
35086,'HILLSBORO~25', 138.0000,1,  28,   1,   1,1.04118907, -62.941272, 1.10000, 0.90000, 1.10000, 0.90000
35087,'HILLSBORO~31', 138.0000,1,  28,   1,   1,1.04123974, -62.720466, 1.10000, 0.90000, 1.10000, 0.90000
35088,'HILLSBORO~32', 138.0000,1,  28,   1,   1,1.04122567, -62.722194, 1.10000, 0.90000, 1.10000, 0.90000
35089,'MARLINTON ~1', 138.0000,1,  28,   1,   1,1.04172158, -62.642554, 1.10000, 0.90000, 1.10000, 0.90000
35090,'MARLINTON ~2', 138.0000,1,  28,   1,   1,1.04174936, -62.639938, 1.10000, 0.90000, 1.10000, 0.90000
35091,'MARLINTON ~3', 138.0000,1,  28,   1,   1,1.04077566, -62.361341, 1.10000, 0.90000, 1.10000, 0.90000
35092,'MARLINTON ~4', 138.0000,1,  28,   1,   1,1.04041278, -61.116820, 1.10000, 0.90000, 1.10000, 0.90000
35093,'ALBRIGHT 1 1', 138.0000,1,  28,   1,   1,1.03568995, -74.244033, 1.10000, 0.90000, 1.10000, 0.90000
35094,'ALBRIGHT 1 2', 138.0000,1,  28,   1,   1,1.03568292, -74.245051, 1.10000, 0.90000, 1.10000, 0.90000
35095,'ALBRIGHT 2 1', 138.0000,1,  28,   1,   1,1.03721416, -74.090935, 1.10000, 0.90000, 1.10000, 0.90000
35096,'ALBRIGHT 2 2', 138.0000,1,  28,   1,   1,1.03713274, -74.088728, 1.10000, 0.90000, 1.10000, 0.90000
35097,'AURORA 3 1  ', 138.0000,1,  28,   1,   1,1.03716695, -73.326117, 1.10000, 0.90000, 1.10000, 0.90000
35098,'AURORA 4 1  ', 138.0000,1,  28,   1,   1,1.04392970, -73.039325, 1.10000, 0.90000, 1.10000, 0.90000
35099,'AURORA 4 2  ', 138.0000,1,  28,   1,   1,1.04393661, -73.038724, 1.10000, 0.90000, 1.10000, 0.90000
35100,'BRUCETON M~1', 138.0000,1,  28,   1,   1,1.03398943, -74.585884, 1.10000, 0.90000, 1.10000, 0.90000
35101,'BRUCETON M~2', 138.0000,1,  28,   1,   1,1.03448403, -74.808316, 1.10000, 0.90000, 1.10000, 0.90000
35102,'BRUCETON M~3', 138.0000,1,  28,   1,   1,1.03468657, -74.421325, 1.10000, 0.90000, 1.10000, 0.90000
35103,'EGLON 1     ', 138.0000,1,  28,   1,   1,1.04431868, -72.831045, 1.10000, 0.90000, 1.10000, 0.90000
35104,'KINGWOOD 1 1', 138.0000,1,  28,   1,   1,1.03600287, -73.790420, 1.10000, 0.90000, 1.10000, 0.90000
35105,'KINGWOOD 1 2', 138.0000,1,  28,   1,   1,1.03596246, -73.795952, 1.10000, 0.90000, 1.10000, 0.90000
35106,'KINGWOOD 2 1', 138.0000,1,  28,   1,   1,1.03570426, -73.928608, 1.10000, 0.90000, 1.10000, 0.90000
35107,'KINGWOOD 3 1', 138.0000,1,  28,   1,   1,1.03555167, -74.015133, 1.10000, 0.90000, 1.10000, 0.90000
35108,'KINGWOOD 3 2', 138.0000,1,  28,   1,   1,1.03552222, -74.018562, 1.10000, 0.90000, 1.10000, 0.90000
35109,'REEDSVILLE~4', 138.0000,1,  28,   1,   1,1.03568316, -73.812277, 1.10000, 0.90000, 1.10000, 0.90000
35110,'ROWLESBURG 1', 138.0000,1,  28,   1,   1,1.03778422, -72.260943, 1.10000, 0.90000, 1.10000, 0.90000
35111,'ROWLESBURG 2', 138.0000,1,  28,   1,   1,1.03777027, -72.262233, 1.10000, 0.90000, 1.10000, 0.90000
35112,'TERRA ALTA~1', 138.0000,1,  28,   1,   1,1.03744245, -73.537648, 1.10000, 0.90000, 1.10000, 0.90000
35113,'TERRA ALTA~2', 138.0000,1,  28,   1,   1,1.03785634, -73.610513, 1.10000, 0.90000, 1.10000, 0.90000
35114,'TERRA ALTA~3', 138.0000,1,  28,   1,   1,1.03716660, -73.816286, 1.10000, 0.90000, 1.10000, 0.90000
35115,'TUNNELTON ~1', 138.0000,1,  28,   1,   1,1.03539002, -73.816709, 1.10000, 0.90000, 1.10000, 0.90000
35116,'TUNNELTON ~2', 138.0000,1,  28,   1,   1,1.03727996, -72.674715, 1.10000, 0.90000, 1.10000, 0.90000
35117,'TUNNELTON ~3', 138.0000,1,  28,   1,   1,1.03528142, -73.758386, 1.10000, 0.90000, 1.10000, 0.90000
35118,'BUFFALO 69 1', 138.0000,1,  28,   1,   1,1.03911817, -63.091414, 1.10000, 0.90000, 1.10000, 0.90000
35119,'BUFFALO 69 2', 138.0000,1,  28,   1,   1,1.03910077, -63.093510, 1.10000, 0.90000, 1.10000, 0.90000
35120,'BUFFALO 70 1', 138.0000,1,  28,   1,   1,1.03707361, -63.409099, 1.10000, 0.90000, 1.10000, 0.90000
35121,'BUFFALO 70 2', 138.0000,1,  28,   1,   1,1.03706813, -63.410295, 1.10000, 0.90000, 1.10000, 0.90000
35122,'ELEANOR 1   ', 138.0000,1,  28,   1,   1,1.03708410, -63.159067, 1.10000, 0.90000, 1.10000, 0.90000
35123,'POCA 1 1    ', 138.0000,1,  28,   1,   1,1.03670037, -63.714341, 1.10000, 0.90000, 1.10000, 0.90000
35124,'POCA 2 1    ', 138.0000,1,  28,   1,   1,1.03269875, -64.300016, 1.10000, 0.90000, 1.10000, 0.90000
35125,'RED HOUSE ~1', 138.0000,1,  28,   1,   1,1.03693628, -63.288437, 1.10000, 0.90000, 1.10000, 0.90000
35126,'RED HOUSE ~2', 138.0000,1,  28,   1,   1,1.03686345, -63.502359, 1.10000, 0.90000, 1.10000, 0.90000
35127,'RED HOUSE ~3', 138.0000,1,  28,   1,   1,1.03678787, -63.685121, 1.10000, 0.90000, 1.10000, 0.90000
35128,'SCOTT DEPO~1', 138.0000,1,  28,   1,   1,1.03448880, -63.807354, 1.10000, 0.90000, 1.10000, 0.90000
35129,'SCOTT DEPO~2', 138.0000,1,  28,   1,   1,1.03436852, -63.682901, 1.10000, 0.90000, 1.10000, 0.90000
35130,'SCOTT DEPO~3', 138.0000,1,  28,   1,   1,1.03530443, -63.750301, 1.10000, 0.90000, 1.10000, 0.90000
35131,'SCOTT DEPO~4', 138.0000,1,  28,   1,   1,1.03520513, -63.757337, 1.10000, 0.90000, 1.10000, 0.90000
35132,'WINFIELD 5 1', 138.0000,1,  28,   1,   1,1.03588295, -63.630732, 1.10000, 0.90000, 1.10000, 0.90000
35133,'WINFIELD 6 1', 138.0000,1,  28,   1,   1,1.03689337, -63.731846, 1.10000, 0.90000, 1.10000, 0.90000
35134,'BEAVER 5 1  ', 138.0000,1,  28,   1,   1,1.03817594, -68.888318, 1.10000, 0.90000, 1.10000, 0.90000
35135,'BEAVER 6 1  ', 138.0000,1,  28,   1,   1,1.04040599, -69.762159, 1.10000, 0.90000, 1.10000, 0.90000
35136,'BEAVER 7 1  ', 138.0000,1,  28,   1,   1,1.03419340, -70.178206, 1.10000, 0.90000, 1.10000, 0.90000
35137,'BEAVER 7 2  ', 138.0000,1,  28,   1,   1,1.03411007, -70.184114, 1.10000, 0.90000, 1.10000, 0.90000
35138,'BECKLEY 1 1 ', 138.0000,1,  28,   1,   1,1.03660870, -65.967490, 1.10000, 0.90000, 1.10000, 0.90000
35139,'BECKLEY 1 2 ', 138.0000,1,  28,   1,   1,1.03645396, -65.981909, 1.10000, 0.90000, 1.10000, 0.90000
35140,'BECKLEY 2 1 ', 138.0000,1,  28,   1,   1,1.04139674, -66.121169, 1.10000, 0.90000, 1.10000, 0.90000
35141,'BECKLEY 3 1 ', 138.0000,1,  28,   1,   1,1.03947258, -65.986908, 1.10000, 0.90000, 1.10000, 0.90000
35142,'BECKLEY 3 2 ', 138.0000,1,  28,   1,   1,1.03961670, -65.973808, 1.10000, 0.90000, 1.10000, 0.90000
35143,'BECKLEY 4 1 ', 345.0000,1,  28,   1,   1,1.04459429, -63.118447, 1.10000, 0.90000, 1.10000, 0.90000
35144,'COAL CITY ~1', 138.0000,1,  28,   1,   1,1.04024076, -69.906556, 1.10000, 0.90000, 1.10000, 0.90000
35145,'COAL CITY ~2', 138.0000,1,  28,   1,   1,1.03334641, -70.167018, 1.10000, 0.90000, 1.10000, 0.90000
35146,'COAL CITY ~3', 138.0000,1,  28,   1,   1,1.03331482, -70.170481, 1.10000, 0.90000, 1.10000, 0.90000
35147,'COOL RIDGE~1', 138.0000,1,  28,   1,   1,1.03839087, -69.865609, 1.10000, 0.90000, 1.10000, 0.90000
35148,'COOL RIDGE~2', 138.0000,1,  28,   1,   1,1.03921652, -69.464841, 1.10000, 0.90000, 1.10000, 0.90000
35149,'CRAB ORCH~10', 138.0000,1,  28,   1,   1,1.03851104, -69.365919, 1.10000, 0.90000, 1.10000, 0.90000
35150,'CRAB ORCH~11', 138.0000,1,  28,   1,   1,1.03843498, -69.393458, 1.10000, 0.90000, 1.10000, 0.90000
35151,'CRAB ORCH~12', 138.0000,1,  28,   1,   1,1.03841889, -69.394777, 1.10000, 0.90000, 1.10000, 0.90000
35152,'DANIELS 1 1 ', 138.0000,1,  28,   1,   1,1.03683889, -70.068165, 1.10000, 0.90000, 1.10000, 0.90000
35153,'DANIELS 1 2 ', 138.0000,1,  28,   1,   1,1.03682673, -70.070357, 1.10000, 0.90000, 1.10000, 0.90000
35154,'DANIELS 2 1 ', 138.0000,1,  28,   1,   1,1.03616965, -70.097863, 1.10000, 0.90000, 1.10000, 0.90000
35155,'DANIELS 3 1 ', 138.0000,1,  28,   1,   1,1.03863072, -69.945959, 1.10000, 0.90000, 1.10000, 0.90000
35156,'GLEN DANIE~1', 138.0000,1,  28,   1,   1,1.03570092, -65.952211, 1.10000, 0.90000, 1.10000, 0.90000
35157,'HINTON 1 1  ', 138.0000,1,  28,   1,   1,1.04056609, -69.630862, 1.10000, 0.90000, 1.10000, 0.90000
35158,'HINTON 1 2  ', 138.0000,1,  28,   1,   1,1.04054022, -69.634427, 1.10000, 0.90000, 1.10000, 0.90000
35159,'HINTON 2 1  ', 345.0000,1,  28,   1,   1,1.04327703, -68.447887, 1.10000, 0.90000, 1.10000, 0.90000
35160,'HINTON 2 2  ', 138.0000,1,  28,   1,   1,1.04103029, -69.474949, 1.10000, 0.90000, 1.10000, 0.90000
35161,'HINTON 2 3  ', 345.0000,1,  28,   1,   1,1.04325593, -68.451657, 1.10000, 0.90000, 1.10000, 0.90000
35162,'HINTON 3 1  ', 138.0000,1,  28,   1,   1,1.03756559, -70.168132, 1.10000, 0.90000, 1.10000, 0.90000
35163,'LESTER 1 1  ', 138.0000,1,  28,   1,   1,1.03951526, -69.339992, 1.10000, 0.90000, 1.10000, 0.90000
35164,'LESTER 1 2  ', 138.0000,1,  28,   1,   1,1.03954399, -69.336460, 1.10000, 0.90000, 1.10000, 0.90000
35165,'LESTER 2 1  ', 138.0000,1,  28,   1,   1,1.03872871, -69.387687, 1.10000, 0.90000, 1.10000, 0.90000
35166,'LESTER 2 2  ', 138.0000,1,  28,   1,   1,1.03875089, -69.386560, 1.10000, 0.90000, 1.10000, 0.90000
35167,'NAOMA 1     ', 138.0000,1,  28,   1,   1,1.03590262, -65.452248, 1.10000, 0.90000, 1.10000, 0.90000
35168,'ROCK CREEK 1', 138.0000,1,  28,   1,   1,1.03795743, -66.042260, 1.10000, 0.90000, 1.10000, 0.90000
35169,'SHADY SPRI~1', 138.0000,1,  28,   1,   1,1.03902411, -68.820781, 1.10000, 0.90000, 1.10000, 0.90000
35170,'SHADY SPRI~2', 138.0000,1,  28,   1,   1,1.04058135, -69.722940, 1.10000, 0.90000, 1.10000, 0.90000
35171,'SHADY SPRI~3', 138.0000,1,  28,   1,   1,1.04056418, -69.725378, 1.10000, 0.90000, 1.10000, 0.90000
35172,'SHADY SPRI~4', 138.0000,1,  28,   1,   1,1.04040408, -69.777199, 1.10000, 0.90000, 1.10000, 0.90000
35173,'SOPHIA 1 1  ', 138.0000,1,  28,   1,   1,1.03899527, -69.369867, 1.10000, 0.90000, 1.10000, 0.90000
35174,'SOPHIA 2 1  ', 138.0000,1,  28,   1,   1,1.03848600, -69.385283, 1.10000, 0.90000, 1.10000, 0.90000
35175,'SOPHIA 2 2  ', 138.0000,1,  28,   1,   1,1.03844488, -69.389067, 1.10000, 0.90000, 1.10000, 0.90000
35176,'SOPHIA 3 1  ', 138.0000,1,  28,   1,   1,1.03853130, -69.396853, 1.10000, 0.90000, 1.10000, 0.90000
35177,'BEVERLY 7 1 ', 138.0000,1,  28,   1,   1,1.03839481, -68.286517, 1.10000, 0.90000, 1.10000, 0.90000
35178,'BEVERLY 8 1 ', 138.0000,1,  28,   1,   1,1.03648531, -69.512358, 1.10000, 0.90000, 1.10000, 0.90000
35179,'BEVERLY 8 2 ', 138.0000,1,  28,   1,   1,1.03646183, -69.514141, 1.10000, 0.90000, 1.10000, 0.90000
35180,'BEVERLY 9 1 ', 345.0000,1,  28,   1,   1,1.03738928, -63.023392, 1.10000, 0.90000, 1.10000, 0.90000
35181,'BEVERLY 9 2 ', 138.0000,1,  28,   1,   1,1.03991580, -67.602064, 1.10000, 0.90000, 1.10000, 0.90000
35182,'BEVERLY 9 3 ', 345.0000,1,  28,   1,   1,1.03737605, -63.025967, 1.10000, 0.90000, 1.10000, 0.90000
35183,'COALTON 1   ', 138.0000,1,  28,   1,   1,1.03890085, -71.029890, 1.10000, 0.90000, 1.10000, 0.90000
35184,'ELKINS 1 1  ', 138.0000,1,  28,   1,   1,1.03517044, -71.849581, 1.10000, 0.90000, 1.10000, 0.90000
35185,'ELKINS 1 2  ', 138.0000,1,  28,   1,   1,1.03511202, -71.857326, 1.10000, 0.90000, 1.10000, 0.90000
35186,'ELKINS 2 1  ', 138.0000,1,  28,   1,   1,1.03359759, -72.523693, 1.10000, 0.90000, 1.10000, 0.90000
35187,'ELKINS 3 1  ', 138.0000,1,  28,   1,   1,1.03501892, -71.681681, 1.10000, 0.90000, 1.10000, 0.90000
35188,'ELKINS 3 2  ', 138.0000,1,  28,   1,   1,1.03497744, -71.689843, 1.10000, 0.90000, 1.10000, 0.90000
35189,'HARMAN 1 1  ', 138.0000,1,  28,   1,   1,1.03479254, -73.006144, 1.10000, 0.90000, 1.10000, 0.90000
35190,'HARMAN 2 1  ', 138.0000,1,  28,   1,   1,1.03690445, -70.435199, 1.10000, 0.90000, 1.10000, 0.90000
35191,'HUTTONSVIL~1', 138.0000,1,  28,   1,   1,1.03997612, -65.900431, 1.10000, 0.90000, 1.10000, 0.90000
35192,'HUTTONSVIL~2', 138.0000,1,  28,   1,   1,1.03967476, -66.724917, 1.10000, 0.90000, 1.10000, 0.90000
35193,'HUTTONSVIL~3', 138.0000,1,  28,   1,   1,1.03992581, -65.602942, 1.10000, 0.90000, 1.10000, 0.90000
35194,'HUTTONSVIL~4', 138.0000,1,  28,   1,   1,1.03991532, -65.604117, 1.10000, 0.90000, 1.10000, 0.90000
35195,'MILL CREEK~4', 138.0000,1,  28,   1,   1,1.03900933, -70.584821, 1.10000, 0.90000, 1.10000, 0.90000
35196,'MILL CREEK~5', 138.0000,1,  28,   1,   1,1.03900170, -70.586522, 1.10000, 0.90000, 1.10000, 0.90000
35197,'MILL CREEK~6', 138.0000,1,  28,   1,   1,1.03928018, -70.316299, 1.10000, 0.90000, 1.10000, 0.90000
35198,'VALLEY HEA~4', 138.0000,1,  28,   1,   1,1.03979325, -64.679153, 1.10000, 0.90000, 1.10000, 0.90000
35199,'CAIRO 10 1  ', 138.0000,1,  28,   1,   1,1.03916335, -68.114792, 1.10000, 0.90000, 1.10000, 0.90000
35200,'HARRISVIL~21', 138.0000,1,  28,   1,   1,1.03702176, -67.930862, 1.10000, 0.90000, 1.10000, 0.90000
35201,'HARRISVILL~3', 138.0000,1,  28,   1,   1,1.03792787, -66.671888, 1.10000, 0.90000, 1.10000, 0.90000
35202,'HARRISVILL~4', 138.0000,1,  28,   1,   1,1.03790402, -66.674142, 1.10000, 0.90000, 1.10000, 0.90000
35203,'HARRISVILL~5', 138.0000,1,  28,   1,   1,1.03655791, -68.352934, 1.10000, 0.90000, 1.10000, 0.90000
35204,'HARRISVILL~6', 138.0000,1,  28,   1,   1,1.03657520, -68.351226, 1.10000, 0.90000, 1.10000, 0.90000
35205,'GANDEEVILL~1', 138.0000,1,  28,   1,   1,1.03920865, -65.364241, 1.10000, 0.90000, 1.10000, 0.90000
35206,'GANDEEVILL~2', 138.0000,1,  28,   1,   1,1.03919828, -65.365190, 1.10000, 0.90000, 1.10000, 0.90000
35207,'LEFT HAND 1 ', 138.0000,1,  28,   1,   1,1.03608108, -65.911558, 1.10000, 0.90000, 1.10000, 0.90000
35208,'LEFT HAND 2 ', 138.0000,1,  28,   1,   1,1.03607249, -65.912719, 1.10000, 0.90000, 1.10000, 0.90000
35209,'LOONEYVILL~1', 138.0000,1,  28,   1,   1,1.03606963, -65.879654, 1.10000, 0.90000, 1.10000, 0.90000
35210,'REEDY 1 1   ', 138.0000,1,  28,   1,   1,1.03992057, -66.123683, 1.10000, 0.90000, 1.10000, 0.90000
35211,'REEDY 1 2   ', 138.0000,1,  28,   1,   1,1.03993392, -66.122372, 1.10000, 0.90000, 1.10000, 0.90000
35212,'REEDY 2 1   ', 138.0000,1,  28,   1,   1,1.03982210, -64.795641, 1.10000, 0.90000, 1.10000, 0.90000
35213,'SPENCER 4 1 ', 138.0000,1,  28,   1,   1,1.03572953, -65.770671, 1.10000, 0.90000, 1.10000, 0.90000
35214,'SPENCER 5 1 ', 345.0000,1,  28,   1,   1,1.05444360, -63.564466, 1.10000, 0.90000, 1.10000, 0.90000
35215,'SPENCER 6 1 ', 138.0000,1,  28,   1,   1,1.03435600, -66.279131, 1.10000, 0.90000, 1.10000, 0.90000
35216,'SPENCER 6 2 ', 138.0000,1,  28,   1,   1,1.03432631, -66.283154, 1.10000, 0.90000, 1.10000, 0.90000
35217,'WALTON 6 1  ', 138.0000,1,  28,   1,   1,1.03651452, -65.103799, 1.10000, 0.90000, 1.10000, 0.90000
35218,'WALTON 7 1  ', 138.0000,1,  28,   1,   1,1.03974652, -65.665630, 1.10000, 0.90000, 1.10000, 0.90000
35219,'JUMPING BR~1', 138.0000,1,  28,   1,   1,1.03868735, -69.721198, 1.10000, 0.90000, 1.10000, 0.90000
35220,'DAVIS 1 1   ', 138.0000,1,  28,   1,   1,1.03416693, -73.277029, 1.10000, 0.90000, 1.10000, 0.90000
35221,'DAVIS 1 2   ', 138.0000,1,  28,   1,   1,1.03415704, -73.277739, 1.10000, 0.90000, 1.10000, 0.90000
35222,'DAVIS 2 1   ', 138.0000,1,  28,   1,   1,1.03347147, -73.463862, 1.10000, 0.90000, 1.10000, 0.90000
35223,'DAVIS 3 1   ', 138.0000,1,  28,   1,   1,1.03461301, -73.119525, 1.10000, 0.90000, 1.10000, 0.90000
35224,'HAMBLETON 1 ', 138.0000,1,  28,   1,   1,1.03939128, -71.220828, 1.10000, 0.90000, 1.10000, 0.90000
35225,'HAMBLETON 2 ', 138.0000,1,  28,   1,   1,1.03937995, -71.221845, 1.10000, 0.90000, 1.10000, 0.90000
35226,'PARSONS 4 1 ', 138.0000,1,  28,   1,   1,1.03627944, -72.778575, 1.10000, 0.90000, 1.10000, 0.90000
35227,'PARSONS 5 1 ', 138.0000,1,  28,   1,   1,1.03644419, -73.049659, 1.10000, 0.90000, 1.10000, 0.90000
35228,'PARSONS 6 1 ', 138.0000,1,  28,   1,   1,1.03785992, -71.656819, 1.10000, 0.90000, 1.10000, 0.90000
35229,'MIDDLEBOUR~1', 138.0000,1,  28,   1,   1,1.03722429, -69.828125, 1.10000, 0.90000, 1.10000, 0.90000
35230,'MIDDLEBOUR~2', 138.0000,1,  28,   1,   1,1.04594910, -69.026192, 1.10000, 0.90000, 1.10000, 0.90000
35231,'MIDDLEBOUR~3', 138.0000,1,  28,   1,   1,1.04593432, -69.027367, 1.10000, 0.90000, 1.10000, 0.90000
35232,'PADEN CITY~1', 138.0000,1,  28,   1,   1,1.04434252, -68.974870, 1.10000, 0.90000, 1.10000, 0.90000
35233,'PADEN CITY~2', 138.0000,1,  28,   1,   1,1.04436445, -68.972466, 1.10000, 0.90000, 1.10000, 0.90000
35234,'PADEN CITY~3', 138.0000,1,  28,   1,   1,1.04601848, -68.923350, 1.10000, 0.90000, 1.10000, 0.90000
35235,'PADEN CITY~4', 138.0000,1,  28,   1,   1,1.04603004, -68.921766, 1.10000, 0.90000, 1.10000, 0.90000
35236,'SISTERSVIL~1', 138.0000,1,  28,   1,   1,1.04381907, -68.930522, 1.10000, 0.90000, 1.10000, 0.90000
35237,'SISTERSVIL~2', 138.0000,1,  28,   1,   1,1.04383504, -68.928309, 1.10000, 0.90000, 1.10000, 0.90000
35238,'SISTERSVIL~3', 138.0000,1,  28,   1,   1,1.04470611, -68.977718, 1.10000, 0.90000, 1.10000, 0.90000
35239,'SISTERSVIL~4', 138.0000,1,  28,   1,   1,1.04467773, -68.982363, 1.10000, 0.90000, 1.10000, 0.90000
35240,'SISTERSVIL~5', 138.0000,1,  28,   1,   1,1.04077184, -68.660675, 1.10000, 0.90000, 1.10000, 0.90000
35241,'SISTERSVIL~6', 138.0000,1,  28,   1,   1,1.04084516, -68.659527, 1.10000, 0.90000, 1.10000, 0.90000
35242,'FRENCH CRE~1', 138.0000,1,  28,   1,   1,1.03649676, -69.750657, 1.10000, 0.90000, 1.10000, 0.90000
35243,'FRENCH CRE~2', 138.0000,1,  28,   1,   1,1.03969371, -71.597513, 1.10000, 0.90000, 1.10000, 0.90000
35244,'FRENCH CRE~3', 138.0000,1,  28,   1,   1,1.03966033, -71.600299, 1.10000, 0.90000, 1.10000, 0.90000
35245,'ROCK CAVE ~1', 138.0000,1,  28,   1,   1,1.03954840, -70.560205, 1.10000, 0.90000, 1.10000, 0.90000
35246,'ROCK CAVE ~2', 138.0000,1,  28,   1,   1,1.03953815, -70.561195, 1.10000, 0.90000, 1.10000, 0.90000
35247,'ROCK CAVE ~3', 138.0000,1,  28,   1,   1,1.03966534, -71.110445, 1.10000, 0.90000, 1.10000, 0.90000
35248,'ROCK CAVE ~4', 138.0000,1,  28,   1,   1,1.03946102, -70.015825, 1.10000, 0.90000, 1.10000, 0.90000
35249,'ROCK CAVE ~5', 138.0000,1,  28,   1,   1,1.03945100, -70.016904, 1.10000, 0.90000, 1.10000, 0.90000
35250,'TALLMANSVI~1', 138.0000,1,  28,   1,   1,1.03895772, -71.330657, 1.10000, 0.90000, 1.10000, 0.90000
35251,'TALLMANSVI~2', 138.0000,1,  28,   1,   1,1.03895068, -71.331449, 1.10000, 0.90000, 1.10000, 0.90000
35252,'CEREDO 1    ', 138.0000,1,  28,   1,   1,1.03901434, -61.419622, 1.10000, 0.90000, 1.10000, 0.90000
35253,'CRUM 1      ', 138.0000,1,  28,   1,   1,1.03739309, -61.176010, 1.10000, 0.90000, 1.10000, 0.90000
35254,'DUNLOW 1    ', 138.0000,1,  28,   1,   1,1.04125178, -60.346757, 1.10000, 0.90000, 1.10000, 0.90000
35255,'EAST LYNN 1 ', 138.0000,1,  28,   1,   1,1.03655398, -61.367289, 1.10000, 0.90000, 1.10000, 0.90000
35256,'FORT GAY 1 1', 138.0000,1,  28,   1,   1,1.04032826, -59.992632, 1.10000, 0.90000, 1.10000, 0.90000
35257,'FORT GAY 2 1', 138.0000,1,  28,   1,   1,1.04309082, -59.396732, 1.10000, 0.90000, 1.10000, 0.90000
35258,'FORT GAY 2 2', 138.0000,1,  28,   1,   1,1.04307055, -59.398890, 1.10000, 0.90000, 1.10000, 0.90000
35259,'FORT GAY 3 1', 138.0000,1,  28,   1,   1,1.04176319, -59.712519, 1.10000, 0.90000, 1.10000, 0.90000
35260,'GENOA 1 1   ', 138.0000,1,  28,   1,   1,1.04199791, -60.220282, 1.10000, 0.90000, 1.10000, 0.90000
35261,'GENOA 1 2   ', 138.0000,1,  28,   1,   1,1.04199028, -60.221409, 1.10000, 0.90000, 1.10000, 0.90000
35262,'GENOA 2 1   ', 138.0000,1,  28,   1,   1,1.04132974, -59.656689, 1.10000, 0.90000, 1.10000, 0.90000
35263,'KENOVA 1 1  ', 138.0000,1,  28,   1,   1,1.03908503, -60.000029, 1.10000, 0.90000, 1.10000, 0.90000
35264,'KENOVA 2 1  ', 138.0000,1,  28,   1,   1,1.03959537, -60.348676, 1.10000, 0.90000, 1.10000, 0.90000
35265,'LAVALETTE ~1', 138.0000,1,  28,   1,   1,1.03861988, -60.325877, 1.10000, 0.90000, 1.10000, 0.90000
35266,'LAVALETTE ~2', 138.0000,1,  28,   1,   1,1.03749800, -60.949794, 1.10000, 0.90000, 1.10000, 0.90000
35267,'LAVALETTE ~3', 138.0000,1,  28,   1,   1,1.03748858, -60.951269, 1.10000, 0.90000, 1.10000, 0.90000
35268,'PRICHARD 1 1', 138.0000,1,  28,   1,   1,1.04271817, -58.994762, 1.10000, 0.90000, 1.10000, 0.90000
35269,'PRICHARD 2 1', 138.0000,1,  28,   1,   1,1.04442739, -58.605639, 1.10000, 0.90000, 1.10000, 0.90000
35270,'PRICHARD 3 1', 138.0000,1,  28,   1,   1,1.04098082, -59.430214, 1.10000, 0.90000, 1.10000, 0.90000
35271,'WAYNE 10 1  ', 345.0000,1,  28,   1,   1,1.04061711, -54.759952, 1.10000, 0.90000, 1.10000, 0.90000
35272,'WAYNE 10 2  ', 138.0000,1,  28,   1,   1,1.04272830, -58.413868, 1.10000, 0.90000, 1.10000, 0.90000
35273,'WAYNE 10 3  ', 345.0000,1,  28,   1,   1,1.04057944, -54.763289, 1.10000, 0.90000, 1.10000, 0.90000
35274,'WAYNE 11 1  ', 138.0000,1,  28,   1,   1,1.03823614, -60.540802, 1.10000, 0.90000, 1.10000, 0.90000
35275,'WAYNE 12 1  ', 138.0000,1,  28,   1,   1,1.03948390, -60.212742, 1.10000, 0.90000, 1.10000, 0.90000
35276,'COWEN 1 1   ', 138.0000,1,  28,   1,   1,1.03955483, -68.239949, 1.10000, 0.90000, 1.10000, 0.90000
35277,'COWEN 2 1   ', 138.0000,1,  28,   1,   1,1.04042399, -68.392569, 1.10000, 0.90000, 1.10000, 0.90000
35278,'COWEN 2 2   ', 138.0000,1,  28,   1,   1,1.04040658, -68.394441, 1.10000, 0.90000, 1.10000, 0.90000
35279,'COWEN 3 1   ', 138.0000,1,  28,   1,   1,1.03955293, -68.153164, 1.10000, 0.90000, 1.10000, 0.90000
35280,'HACKER VAL~1', 138.0000,1,  28,   1,   1,1.04132795, -68.331029, 1.10000, 0.90000, 1.10000, 0.90000
35281,'HACKER VAL~2', 138.0000,1,  28,   1,   1,1.04133773, -68.330087, 1.10000, 0.90000, 1.10000, 0.90000
35282,'WEBSTER SP~1', 138.0000,1,  28,   1,   1,1.04076767, -68.458808, 1.10000, 0.90000, 1.10000, 0.90000
35283,'WEBSTER SP~2', 138.0000,1,  28,   1,   1,1.04067695, -68.485241, 1.10000, 0.90000, 1.10000, 0.90000
35284,'WEBSTER SP~3', 138.0000,1,  28,   1,   1,1.04085565, -68.449280, 1.10000, 0.90000, 1.10000, 0.90000
35285,'HUNDRED 1 1 ', 138.0000,1,  28,   1,   1,1.04038990, -71.133777, 1.10000, 0.90000, 1.10000, 0.90000
35286,'HUNDRED 2 1 ', 138.0000,1,  28,   1,   1,1.04077756, -72.036742, 1.10000, 0.90000, 1.10000, 0.90000
35287,'HUNDRED 2 2 ', 138.0000,1,  28,   1,   1,1.04076374, -72.038142, 1.10000, 0.90000, 1.10000, 0.90000
35288,'LITTLETON~31', 138.0000,1,  28,   1,   1,1.04109287, -71.662215, 1.10000, 0.90000, 1.10000, 0.90000
35289,'LITTLETON~33', 138.0000,1,  28,   1,   1,1.04370654, -70.247266, 1.10000, 0.90000, 1.10000, 0.90000
35290,'LITTLETON~34', 138.0000,1,  28,   1,   1,1.04369807, -70.248393, 1.10000, 0.90000, 1.10000, 0.90000
35291,'PINE GROVE~5', 138.0000,1,  28,   1,   1,1.04013085, -70.934800, 1.10000, 0.90000, 1.10000, 0.90000
35292,'PINE GROVE~6', 138.0000,1,  28,   1,   1,1.04012549, -70.935708, 1.10000, 0.90000, 1.10000, 0.90000
35293,'PINE GROVE~7', 138.0000,1,  28,   1,   1,1.04066396, -71.200385, 1.10000, 0.90000, 1.10000, 0.90000
35294,'PINE GROVE~8', 138.0000,1,  28,   1,   1,1.04068089, -71.198889, 1.10000, 0.90000, 1.10000, 0.90000
35295,'PALESTINE ~2', 138.0000,1,  28,   1,   1,1.04006469, -66.550563, 1.10000, 0.90000, 1.10000, 0.90000
35296,'WALKER 1 1  ', 138.0000,1,  28,   1,   1,1.03968120, -67.413619, 1.10000, 0.90000, 1.10000, 0.90000
35297,'WALKER 1 2  ', 138.0000,1,  28,   1,   1,1.03966534, -67.415852, 1.10000, 0.90000, 1.10000, 0.90000
35298,'WALKER 2 1  ', 138.0000,1,  28,   1,   1,1.03809905, -66.863836, 1.10000, 0.90000, 1.10000, 0.90000
35299,'WALKER 3 1  ', 138.0000,1,  28,   1,   1,1.03821349, -68.037188, 1.10000, 0.90000, 1.10000, 0.90000
35300,'BELLEVILL~72', 138.0000,1,  28,   1,   1,1.03945374, -64.482928, 1.10000, 0.90000, 1.10000, 0.90000
35301,'BELLEVILL~73', 138.0000,1,  28,   1,   1,1.03944564, -64.483707, 1.10000, 0.90000, 1.10000, 0.90000
35302,'BELLEVILL~74', 138.0000,1,  28,   1,   1,1.03701842, -65.221183, 1.10000, 0.90000, 1.10000, 0.90000
35303,'BELLEVILL~75', 138.0000,1,  28,   1,   1,1.03701079, -65.221893, 1.10000, 0.90000, 1.10000, 0.90000
35304,'DAVISVILLE~1', 138.0000,1,  28,   1,   1,1.03851688, -66.974779, 1.10000, 0.90000, 1.10000, 0.90000
35305,'DAVISVILLE~2', 138.0000,1,  28,   1,   1,1.03853178, -66.973331, 1.10000, 0.90000, 1.10000, 0.90000
35306,'DAVISVILLE~3', 138.0000,1,  28,   1,   1,1.03750396, -67.236662, 1.10000, 0.90000, 1.10000, 0.90000
35307,'DAVISVILLE~4', 138.0000,1,  28,   1,   1,1.03752959, -67.233937, 1.10000, 0.90000, 1.10000, 0.90000
35308,'MINERAL WE~2', 138.0000,1,  28,   1,   1,1.03960860, -64.848186, 1.10000, 0.90000, 1.10000, 0.90000
35309,'MINERAL WE~3', 138.0000,1,  28,   1,   1,1.03887415, -65.417236, 1.10000, 0.90000, 1.10000, 0.90000
35310,'MINERAL WE~4', 138.0000,1,  28,   1,   1,1.03884900, -65.420699, 1.10000, 0.90000, 1.10000, 0.90000
35311,'MINERAL WE~5', 138.0000,1,  28,   1,   1,1.03847635, -65.623406, 1.10000, 0.90000, 1.10000, 0.90000
35312,'PARKERSBUR~1', 138.0000,1,  28,   1,   1,1.03425109, -65.727313, 1.10000, 0.90000, 1.10000, 0.90000
35313,'PARKERSBUR~4', 138.0000,1,  28,   1,   1,1.03769553, -66.732970, 1.10000, 0.90000, 1.10000, 0.90000
35314,'PARKERSBUR~5', 345.0000,1,  28,   1,   1,1.04924572, -62.551098, 1.10000, 0.90000, 1.10000, 0.90000
35315,'PARKERSBUR~6', 138.0000,1,  28,   1,   1,1.03378928, -65.779790, 1.10000, 0.90000, 1.10000, 0.90000
35316,'PARKERSBUR~7', 138.0000,1,  28,   1,   1,1.03368592, -65.791237, 1.10000, 0.90000, 1.10000, 0.90000
35317,'PARKERSBUR~8', 138.0000,1,  28,   1,   1,1.03529811, -68.742569, 1.10000, 0.90000, 1.10000, 0.90000
35318,'PARKERSBUR~9', 138.0000,1,  28,   1,   1,1.03756642, -67.065026, 1.10000, 0.90000, 1.10000, 0.90000
35319,'PARKERSBU~10', 345.0000,1,  28,   1,   1,1.04701018, -62.220107, 1.10000, 0.90000, 1.10000, 0.90000
35320,'PARKERSBU~11', 138.0000,1,  28,   1,   1,1.03874075, -68.428810, 1.10000, 0.90000, 1.10000, 0.90000
35321,'PARKERSBU~12',  13.8000,1,  28,   1,   1,1.03874075, -68.428810, 1.10000, 0.90000, 1.10000, 0.90000
35322,'PARKERSBU~13',  13.8000,1,  28,   1,   1,1.03874075, -68.428810, 1.10000, 0.90000, 1.10000, 0.90000
35324,'PARKERSBU~15', 138.0000,1,  28,   1,   1,1.03861880, -68.435490, 1.10000, 0.90000, 1.10000, 0.90000
35325,'PARKERSBU~16', 138.0000,1,  28,   1,   1,1.03857338, -68.419180, 1.10000, 0.90000, 1.10000, 0.90000
35326,'VIENNA 6 1  ', 138.0000,1,  28,   1,   1,1.03334343, -68.367885, 1.10000, 0.90000, 1.10000, 0.90000
35327,'VIENNA 7 1  ', 138.0000,1,  28,   1,   1,1.03374362, -68.655825, 1.10000, 0.90000, 1.10000, 0.90000
35328,'WASHINGTO~59', 138.0000,1,  28,   1,   1,1.03528190, -65.831959, 1.10000, 0.90000, 1.10000, 0.90000
35329,'WASHINGTO~60', 138.0000,1,  28,   1,   1,1.03523695, -65.836624, 1.10000, 0.90000, 1.10000, 0.90000
35330,'WASHINGTO~61', 138.0000,1,  28,   1,   1,1.03509676, -65.594630, 1.10000, 0.90000, 1.10000, 0.90000
35331,'WASHINGTO~62', 138.0000,1,  28,   1,   1,1.03508341, -65.597915, 1.10000, 0.90000, 1.10000, 0.90000
35332,'WASHINGTO~63', 138.0000,1,  28,   1,   1,1.03286731, -66.444674, 1.10000, 0.90000, 1.10000, 0.90000
35333,'WASHINGTO~64', 138.0000,1,  28,   1,   1,1.03283441, -66.448083, 1.10000, 0.90000, 1.10000, 0.90000
35334,'WILLIAMST~48', 138.0000,1,  28,   1,   1,1.03660381, -68.619933, 1.10000, 0.90000, 1.10000, 0.90000
35335,'WILLIAMST~49', 138.0000,1,  28,   1,   1,1.03768528, -68.510131, 1.10000, 0.90000, 1.10000, 0.90000
35336,'WILLIAMST~50', 138.0000,1,  28,   1,   1,1.03482604, -68.728997, 1.10000, 0.90000, 1.10000, 0.90000
35337,'BRENTON 1   ', 138.0000,1,  28,   1,   1,1.03856814, -68.052808, 1.10000, 0.90000, 1.10000, 0.90000
35338,'BRENTON 2   ', 138.0000,1,  28,   1,   1,1.03852665, -68.056285, 1.10000, 0.90000, 1.10000, 0.90000
35339,'CLEAR FORK 1', 138.0000,1,  28,   1,   1,1.03895581, -64.763567, 1.10000, 0.90000, 1.10000, 0.90000
35340,'CLEAR FORK 2', 138.0000,1,  28,   1,   1,1.03893995, -64.765233, 1.10000, 0.90000, 1.10000, 0.90000
35341,'CYCLONE 2 1 ', 138.0000,1,  28,   1,   1,1.03503227, -65.538343, 1.10000, 0.90000, 1.10000, 0.90000
35342,'HANOVER 12 1', 138.0000,1,  28,   1,   1,1.03993273, -67.467263, 1.10000, 0.90000, 1.10000, 0.90000
35343,'HANOVER 13 1', 138.0000,1,  28,   1,   1,1.03943014, -67.721749, 1.10000, 0.90000, 1.10000, 0.90000
35344,'LYNCO 1     ', 138.0000,1,  28,   1,   1,1.03953040, -64.594800, 1.10000, 0.90000, 1.10000, 0.90000
35345,'MC GRAWS 1  ', 138.0000,1,  28,   1,   1,1.03942823, -68.753900, 1.10000, 0.90000, 1.10000, 0.90000
35346,'MC GRAWS 2  ', 138.0000,1,  28,   1,   1,1.03944612, -68.752527, 1.10000, 0.90000, 1.10000, 0.90000
35347,'MULLENS 1 1 ', 138.0000,1,  28,   1,   1,1.04061937, -69.212773, 1.10000, 0.90000, 1.10000, 0.90000
35348,'MULLENS 2 1 ', 138.0000,1,  28,   1,   1,1.03982401, -69.054012, 1.10000, 0.90000, 1.10000, 0.90000
35349,'MULLENS 2 2 ', 138.0000,1,  28,   1,   1,1.03977871, -69.057311, 1.10000, 0.90000, 1.10000, 0.90000
35350,'OCEANA 1 1  ', 138.0000,1,  28,   1,   1,1.03529048, -65.885255, 1.10000, 0.90000, 1.10000, 0.90000
35351,'OCEANA 1 2  ', 138.0000,1,  28,   1,   1,1.03532195, -65.882543, 1.10000, 0.90000, 1.10000, 0.90000
35352,'OCEANA 2 1  ', 138.0000,1,  28,   1,   1,1.03659391, -66.017924, 1.10000, 0.90000, 1.10000, 0.90000
35353,'OCEANA 3 1  ', 345.0000,1,  28,   1,   1,1.03951311, -62.808227, 1.10000, 0.90000, 1.10000, 0.90000
35354,'PINEVILLE~12', 138.0000,1,  28,   1,   1,1.03808916, -67.955546, 1.10000, 0.90000, 1.10000, 0.90000
35355,'PINEVILLE~13', 138.0000,1,  28,   1,   1,1.03812408, -67.951619, 1.10000, 0.90000, 1.10000, 0.90000
35356,'PINEVILLE~14', 138.0000,1,  28,   1,   1,1.03795242, -67.761357, 1.10000, 0.90000, 1.10000, 0.90000
35357,'RAVENCLIFF 1', 138.0000,1,  28,   1,   1,1.03511035, -65.722812, 1.10000, 0.90000, 1.10000, 0.90000
35358,'RAVENCLIFF 2', 138.0000,1,  28,   1,   1,1.03508949, -65.725216, 1.10000, 0.90000, 1.10000, 0.90000
35359,'INSTITUTE 1 ', 138.0000,1,  28,   1,   1,1.03440166, -64.132328, 1.10000, 0.90000, 1.10000, 0.90000
35360,'INSTITUTE 2 ',  18.0000,2,  28,   1,   1,1.03440166, -64.132328, 1.10000, 0.90000, 1.10000, 0.90000
35361,'INSTITUTE 3 ',  18.0000,2,  28,   1,   1,1.03440166, -64.132328, 1.10000, 0.90000, 1.10000, 0.90000
35363,'INSTITUTE 5 ', 138.0000,1,  28,   1,   1,1.03440166, -64.132328, 1.10000, 0.90000, 1.10000, 0.90000
35364,'CHARLESTO~74', 138.0000,1,  28,   1,   1,1.03431165, -65.902542, 1.10000, 0.90000, 1.10000, 0.90000
35365,'CHARLESTO~75',  13.8000,2,  28,   1,   1,1.03736436, -65.499936, 1.10000, 0.90000, 1.10000, 0.90000
35366,'CHARLESTO~76',  13.8000,2,  28,   1,   1,1.03665555, -65.594432, 1.10000, 0.90000, 1.10000, 0.90000
35367,'CHARLESTO~77',  13.8000,2,  28,   1,   1,1.03431165, -65.902542, 1.10000, 0.90000, 1.10000, 0.90000
35368,'CHARLESTO~78', 138.0000,1,  28,   1,   1,1.03424704, -65.907364, 1.10000, 0.90000, 1.10000, 0.90000
35369,'CHARLESTO~79', 138.0000,1,  28,   1,   1,1.03431165, -65.902542, 1.10000, 0.90000, 1.10000, 0.90000
35370,'MOUNT STOR~2', 138.0000,1,  28,   1,   1,1.03937757, -73.379140, 1.10000, 0.90000, 1.10000, 0.90000
35371,'MOUNT STOR~3',  13.8000,2,  28,   1,   1,1.04673922, -70.553716, 1.10000, 0.90000, 1.10000, 0.90000
35372,'MOUNT STOR~4', 138.0000,1,  28,   1,   1,1.03937113, -73.389303, 1.10000, 0.90000, 1.10000, 0.90000
35373,'NEW MARTIN~6', 345.0000,1,  28,   1,   1,1.04995799, -66.682085, 1.10000, 0.90000, 1.10000, 0.90000
35374,'NEW MARTIN~7', 138.0000,2,  28,   1,   1,1.04694748, -68.845042, 1.10000, 0.90000, 1.10000, 0.90000
35375,'NEW MARTIN~8',  13.8000,2,  28,   1,   1,1.04995799, -66.682085, 1.10000, 0.90000, 1.10000, 0.90000
35376,'NEW MARTIN~9',  13.8000,2,  28,   1,   1,1.04995799, -66.682085, 1.10000, 0.90000, 1.10000, 0.90000
35378,'NEW MARTI~11', 345.0000,1,  28,   1,   1,1.05045033, -66.599761, 1.10000, 0.90000, 1.10000, 0.90000
35379,'NEW MARTI~12', 345.0000,1,  28,   1,   1,1.04995799, -66.682085, 1.10000, 0.90000, 1.10000, 0.90000
35380,'NEW MARTI~13', 138.0000,1,  28,   1,   1,1.04546809, -69.189003, 1.10000, 0.90000, 1.10000, 0.90000
35381,'NEW MARTI~15',  18.0000,2,  28,   1,   1,1.04546809, -69.189003, 1.10000, 0.90000, 1.10000, 0.90000
35382,'NEW MARTI~16',  13.8000,2,  28,   1,   1,1.00263512, -69.054770, 1.10000, 0.90000, 1.10000, 0.90000
35383,'NEW MARTI~17',  18.0000,2,  28,   1,   1,1.00324512, -68.970820, 1.10000, 0.90000, 1.10000, 0.90000
35384,'NEW MARTI~18',  18.0000,2,  28,   1,   1,1.00399995, -68.816130, 1.10000, 0.90000, 1.10000, 0.90000
35385,'NEW MARTI~19',  13.8000,2,  28,   1,   1,1.00399995, -68.648906, 1.10000, 0.90000, 1.10000, 0.90000
35386,'NEW MARTI~20',  13.8000,2,  28,   1,   1,1.04546809, -69.189003, 1.10000, 0.90000, 1.10000, 0.90000
35387,'NEW MARTI~21', 138.0000,1,  28,   1,   1,1.04544759, -69.190820, 1.10000, 0.90000, 1.10000, 0.90000
35388,'NEW MARTI~14', 138.0000,1,  28,   1,   1,1.04546809, -69.189003, 1.10000, 0.90000, 1.10000, 0.90000
35389,'SUMMERSVIL~4', 345.0000,1,  28,   1,   1,1.04398394, -61.195940, 1.10000, 0.90000, 1.10000, 0.90000
35390,'SUMMERSVIL~5', 138.0000,1,  28,   1,   1,1.04231286, -62.928343, 1.10000, 0.90000, 1.10000, 0.90000
35391,'SUMMERSVIL~6',  13.8000,2,  28,   1,   1,1.04364061, -60.705485, 1.10000, 0.90000, 1.10000, 0.90000
35392,'SUMMERSVIL~7', 345.0000,1,  28,   1,   1,1.04437745, -61.122707, 1.10000, 0.90000, 1.10000, 0.90000
35393,'SUMMERSVIL~8', 345.0000,1,  28,   1,   1,1.04398394, -61.195940, 1.10000, 0.90000, 1.10000, 0.90000
35394,'WINFIELD 7 1', 345.0000,1,  28,   1,   1,1.04299998, -55.734890, 1.10000, 0.90000, 1.10000, 0.90000
35395,'WINFIELD 7 2',  13.8000,2,  28,   1,   1,1.05231440, -54.255696, 1.10000, 0.90000, 1.10000, 0.90000
35396,'WINFIELD 7 3',  13.8000,2,  28,   1,   1,1.05168092, -54.033118, 1.10000, 0.90000, 1.10000, 0.90000
35397,'WINFIELD 7 4',  13.8000,2,  28,   1,   1,1.04299998, -55.734890, 1.10000, 0.90000, 1.10000, 0.90000
35398,'WINFIELD 7 5', 345.0000,1,  28,   1,   1,1.04308653, -56.111008, 1.10000, 0.90000, 1.10000, 0.90000
35399,'WINFIELD 7 7', 345.0000,1,  28,   1,   1,1.04299998, -55.734890, 1.10000, 0.90000, 1.10000, 0.90000
35400,'NEW HAVEN~26', 345.0000,1,  28,   1,   1,1.04100001, -58.916474, 1.10000, 0.90000, 1.10000, 0.90000
35401,'NEW HAVEN~28', 230.0000,1,  28,   1,   1,1.04295313, -61.156435, 1.10000, 0.90000, 1.10000, 0.90000
35402,'NEW HAVEN~29', 138.0000,1,  28,   1,   1,1.04158831, -63.523963, 1.10000, 0.90000, 1.10000, 0.90000
35403,'NEW HAVEN~30',  22.0000,2,  28,   1,   1,1.03412175, -56.056001, 1.10000, 0.90000, 1.10000, 0.90000
35404,'NEW HAVEN~31',  13.8000,2,  28,   1,   1,1.03766227, -57.330518, 1.10000, 0.90000, 1.10000, 0.90000
35405,'NEW HAVEN~32',  13.8000,2,  28,   1,   1,1.03436077, -56.009481, 1.10000, 0.90000, 1.10000, 0.90000
35406,'NEW HAVEN~33',  20.0000,2,  28,   1,   1,1.03877044, -56.989398, 1.10000, 0.90000, 1.10000, 0.90000
35407,'NEW HAVEN~34', 230.0000,1,  28,   1,   1,1.04295242, -61.186747, 1.10000, 0.90000, 1.10000, 0.90000
35408,'NEW HAVEN~27', 230.0000,1,  28,   1,   1,1.04295313, -61.156435, 1.10000, 0.90000, 1.10000, 0.90000
35409,'MAIDSVILLE~3', 345.0000,1,  28,   1,   1,1.04700005, -70.954758, 1.10000, 0.90000, 1.10000, 0.90000
35410,'MAIDSVILLE~4',  13.8000,2,  28,   1,   1,1.00678253, -67.794019, 1.10000, 0.90000, 1.10000, 0.90000
35411,'MAIDSVILLE~5', 345.0000,1,  28,   1,   1,1.04542542, -71.141932, 1.10000, 0.90000, 1.10000, 0.90000
35412,'MORGANTOW~20', 345.0000,2,  28,   1,   1,1.04141331, -71.059280, 1.10000, 0.90000, 1.10000, 0.90000
35413,'MORGANTOW~21', 138.0000,1,  28,   1,   1,1.03851914, -72.833278, 1.10000, 0.90000, 1.10000, 0.90000
35414,'MORGANTOW~22', 345.0000,1,  28,   1,   1,1.04182363, -70.991934, 1.10000, 0.90000, 1.10000, 0.90000
35415,'MORGANTOW~23', 345.0000,1,  28,   1,   1,1.04141331, -71.059280, 1.10000, 0.90000, 1.10000, 0.90000
35416,'WINFIELD 8 1', 138.0000,1,  28,   1,   1,1.03705204, -63.637262, 1.10000, 0.90000, 1.10000, 0.90000
35417,'WINFIELD 8 2',  13.8000,2,  28,   1,   1,1.03503728, -61.280505, 1.10000, 0.90000, 1.10000, 0.90000
35418,'WINFIELD 8 3',  13.8000,2,  28,   1,   1,1.03700292, -62.773161, 1.10000, 0.90000, 1.10000, 0.90000
35419,'WINFIELD 8 4', 138.0000,1,  28,   1,   1,1.03690624, -63.649904, 1.10000, 0.90000, 1.10000, 0.90000
35420,'WINFIELD 8 6', 138.0000,1,  28,   1,   1,1.03705204, -63.637262, 1.10000, 0.90000, 1.10000, 0.90000
35421,'MOUNT STOR~5', 345.0000,1,  28,   1,   1,1.03900003, -70.485414, 1.10000, 0.90000, 1.10000, 0.90000
35422,'MOUNT STOR~6', 138.0000,1,  28,   1,   1,1.04044461, -71.942792, 1.10000, 0.90000, 1.10000, 0.90000
35423,'MOUNT STOR~7',  18.0000,1,  28,   1,   1,1.04088247, -72.285251, 1.10000, 0.90000, 1.10000, 0.90000
35425,'MOUNT STOR~9',  13.8000,2,  28,   1,   1,1.00679350, -67.898050, 1.10000, 0.90000, 1.10000, 0.90000
35426,'MOUNT STO~10',  13.8000,2,  28,   1,   1,1.02067626, -67.963476, 1.10000, 0.90000, 1.10000, 0.90000
35427,'MOUNT STO~11', 345.0000,1,  28,   1,   1,1.03859794, -70.582424, 1.10000, 0.90000, 1.10000, 0.90000
35428,'MOUNT STO~12', 345.0000,1,  28,   1,   1,1.03900003, -70.485414, 1.10000, 0.90000, 1.10000, 0.90000
35429,'BELMONT 13 1', 345.0000,1,  28,   1,   1,1.04400003, -63.505487, 1.10000, 0.90000, 1.10000, 0.90000
35430,'BELMONT 13 2',  13.8000,2,  28,   1,   1,1.04463029, -61.427197, 1.10000, 0.90000, 1.10000, 0.90000
35431,'BELMONT 13 3',  13.8000,2,  28,   1,   1,1.04466736, -61.313625, 1.10000, 0.90000, 1.10000, 0.90000
35432,'BELMONT 13 4', 345.0000,1,  28,   1,   1,1.04447711, -63.800729, 1.10000, 0.90000, 1.10000, 0.90000
35433,'BELMONT 13 6', 345.0000,1,  28,   1,   1,1.04400003, -63.505487, 1.10000, 0.90000, 1.10000, 0.90000
35434,'HAYWOOD 1   ', 345.0000,1,  28,   1,   1,1.04400003, -68.196502, 1.10000, 0.90000, 1.10000, 0.90000
35435,'HAYWOOD 2   ', 138.0000,1,  28,   1,   1,1.03719926, -70.607702, 1.10000, 0.90000, 1.10000, 0.90000
35436,'HAYWOOD 3   ',  18.0000,1,  28,   1,   1,1.03969431, -69.640930, 1.10000, 0.90000, 1.10000, 0.90000
35438,'HAYWOOD 5   ',  20.0000,2,  28,   1,   1,1.04535842, -67.527396, 1.10000, 0.90000, 1.10000, 0.90000
35439,'HAYWOOD 6   ',  13.8000,2,  28,   1,   1,1.04579592, -67.323515, 1.10000, 0.90000, 1.10000, 0.90000
35440,'HAYWOOD 7   ',  13.8000,2,  28,   1,   1,1.04400003, -68.196502, 1.10000, 0.90000, 1.10000, 0.90000
35441,'HAYWOOD 8   ', 345.0000,1,  28,   1,   1,1.04331374, -68.335448, 1.10000, 0.90000, 1.10000, 0.90000
35442,'HAYWOOD 10  ', 345.0000,1,  28,   1,   1,1.04400003, -68.196502, 1.10000, 0.90000, 1.10000, 0.90000
35443,'GLASGOW 7 1 ', 345.0000,1,  28,   1,   1,1.05900002, -55.974978, 1.10000, 0.90000, 1.10000, 0.90000
35444,'GLASGOW 7 2 ',  13.8000,2,  28,   1,   1,1.00450003, -52.472969, 1.10000, 0.90000, 1.10000, 0.90000
35445,'GLASGOW 7 3 ',  13.8000,2,  28,   1,   1,1.00491285, -52.250749, 1.10000, 0.90000, 1.10000, 0.90000
35446,'GLASGOW 7 4 ', 345.0000,1,  28,   1,   1,1.05681908, -56.202638, 1.10000, 0.90000, 1.10000, 0.90000
35447,'GLASGOW 7 6 ', 345.0000,1,  28,   1,   1,1.05900002, -55.974978, 1.10000, 0.90000, 1.10000, 0.90000
35448,'GAULEY BRI~1', 345.0000,1,  28,   1,   1,1.04721987, -59.549346, 1.10000, 0.90000, 1.10000, 0.90000
35449,'GAULEY BRI~3', 138.0000,1,  28,   1,   1,1.04569972, -62.096801, 1.10000, 0.90000, 1.10000, 0.90000
35450,'GAULEY BRI~4',  24.0000,2,  28,   1,   1,1.05276692, -58.299360, 1.10000, 0.90000, 1.10000, 0.90000
35451,'GAULEY BRI~5',  13.8000,2,  28,   1,   1,1.05301809, -58.554713, 1.10000, 0.90000, 1.10000, 0.90000
35452,'GAULEY BRI~6',  18.0000,2,  28,   1,   1,1.05378425, -59.513603, 1.10000, 0.90000, 1.10000, 0.90000
35453,'GAULEY BRI~7',  22.0000,2,  28,   1,   1,1.04721987, -59.549346, 1.10000, 0.90000, 1.10000, 0.90000
35454,'GAULEY BRI~8',  13.8000,2,  28,   1,   1,1.05378079, -59.506602, 1.10000, 0.90000, 1.10000, 0.90000
35455,'GAULEY BRI~9',  24.0000,2,  28,   1,   1,1.02699995, -59.065113, 1.10000, 0.90000, 1.10000, 0.90000
35456,'GAULEY BR~10', 345.0000,1,  28,   1,   1,1.04772961, -59.455663, 1.10000, 0.90000, 1.10000, 0.90000
35457,'GAULEY BRI~2', 345.0000,1,  28,   1,   1,1.04721987, -59.549346, 1.10000, 0.90000, 1.10000, 0.90000
35458,'THOMAS 1 1  ', 345.0000,1,  28,   1,   1,1.03812349, -68.693111, 1.10000, 0.90000, 1.10000, 0.90000
35459,'THOMAS 1 2  ', 138.0000,1,  28,   1,   1,1.03975725, -71.021195, 1.10000, 0.90000, 1.10000, 0.90000
35460,'THOMAS 1 3  ',  13.8000,2,  28,   1,   1,1.03812349, -68.693111, 1.10000, 0.90000, 1.10000, 0.90000
35461,'THOMAS 1 4  ', 345.0000,1,  28,   1,   1,1.03868890, -68.631312, 1.10000, 0.90000, 1.10000, 0.90000
35462,'THOMAS 1 6  ', 345.0000,1,  28,   1,   1,1.03812349, -68.693111, 1.10000, 0.90000, 1.10000, 0.90000
35463,'MOUNT STO~13', 345.0000,1,  28,   1,   1,1.03999996, -69.671167, 1.10000, 0.90000, 1.10000, 0.90000
35464,'MOUNT STO~14', 138.0000,1,  28,   1,   1,1.04123330, -72.730272, 1.10000, 0.90000, 1.10000, 0.90000
35465,'MOUNT STO~15',  13.8000,2,  28,   1,   1,1.04967797, -68.053095, 1.10000, 0.90000, 1.10000, 0.90000
35466,'MOUNT STO~16',  13.8000,2,  28,   1,   1,1.04874337, -68.732187, 1.10000, 0.90000, 1.10000, 0.90000
35467,'MOUNT STO~17',  13.8000,2,  28,   1,   1,1.04927742, -68.096528, 1.10000, 0.90000, 1.10000, 0.90000
35468,'MOUNT STO~18', 345.0000,1,  28,   1,   1,1.03892934, -70.016699, 1.10000, 0.90000, 1.10000, 0.90000
35469,'MOUNT STO~19', 345.0000,1,  28,   1,   1,1.03999996, -69.671167, 1.10000, 0.90000, 1.10000, 0.90000
35470,'MOUNDSVILL~5', 345.0000,1,  28,   1,   1,1.03900003, -66.547838, 1.10000, 0.90000, 1.10000, 0.90000
35471,'MOUNDSVILL~6',  13.8000,2,  28,   1,   1,1.03559744, -64.687301, 1.10000, 0.90000, 1.10000, 0.90000
35472,'MOUNDSVILL~7',  13.8000,2,  28,   1,   1,1.03650749, -65.252854, 1.10000, 0.90000, 1.10000, 0.90000
35473,'MOUNDSVILL~8', 345.0000,1,  28,   1,   1,1.03758430, -66.795111, 1.10000, 0.90000, 1.10000, 0.90000
35474,'MOUNDSVILL~9', 345.0000,1,  28,   1,   1,1.03900003, -66.547838, 1.10000, 0.90000, 1.10000, 0.90000
35475,'MAIDSVILLE~6', 345.0000,1,  28,   1,   1,1.04300594, -70.901018, 1.10000, 0.90000, 1.10000, 0.90000
35476,'MAIDSVILLE~7', 138.0000,1,  28,   1,   1,1.04263580, -72.045935, 1.10000, 0.90000, 1.10000, 0.90000
35477,'MAIDSVILLE~8',  13.8000,1,  28,   1,   1,1.04277432, -71.456565, 1.10000, 0.90000, 1.10000, 0.90000
35479,'MAIDSVILL~10',  13.8000,2,  28,   1,   1,1.03350246, -69.553900, 1.10000, 0.90000, 1.10000, 0.90000
35480,'MAIDSVILL~11',  13.8000,2,  28,   1,   1,1.03390241, -69.296272, 1.10000, 0.90000, 1.10000, 0.90000
35481,'MAIDSVILL~12', 345.0000,1,  28,   1,   1,1.04402125, -71.093875, 1.10000, 0.90000, 1.10000, 0.90000
35482,'MAIDSVILL~13', 345.0000,1,  28,   1,   1,1.04300594, -70.901018, 1.10000, 0.90000, 1.10000, 0.90000
35483,'GRANT TOWN 1', 345.0000,1,  28,   1,   1,1.03744137, -70.360060, 1.10000, 0.90000, 1.10000, 0.90000
35484,'GRANT TOWN 2', 138.0000,1,  28,   1,   1,1.03960299, -72.332981, 1.10000, 0.90000, 1.10000, 0.90000
35485,'GRANT TOWN 3',  13.8000,2,  28,   1,   1,1.04649997, -68.408217, 1.10000, 0.90000, 1.10000, 0.90000
35486,'GRANT TOWN 4', 345.0000,1,  28,   1,   1,1.03882778, -70.369643, 1.10000, 0.90000, 1.10000, 0.90000
35487,'GRANT TOWN 6', 345.0000,1,  28,   1,   1,1.03744137, -70.360060, 1.10000, 0.90000, 1.10000, 0.90000
35488,'LONDON 10 1 ', 138.0000,2,  28,   1,   1,1.03965473, -63.835508, 1.10000, 0.90000, 1.10000, 0.90000
35489,'LONDON 10 2 ', 138.0000,1,  28,   1,   1,1.03962207, -63.838226, 1.10000, 0.90000, 1.10000, 0.90000
35490,'BELINGTON ~4', 345.0000,2,  28,   1,   1,1.04295909, -65.832239, 1.10000, 0.90000, 1.10000, 0.90000
35491,'BELINGTON ~5', 345.0000,1,  28,   1,   1,1.04246616, -65.886067, 1.10000, 0.90000, 1.10000, 0.90000
35492,'BELLEVILL~76', 138.0000,1,  28,   1,   1,1.03774667, -65.045572, 1.10000, 0.90000, 1.10000, 0.90000
35493,'BELLEVILL~77',  24.0000,2,  28,   1,   1,1.03999996, -64.247444, 1.10000, 0.90000, 1.10000, 0.90000
35494,'BELLEVILL~78',  24.0000,2,  28,   1,   1,1.03999996, -64.247444, 1.10000, 0.90000, 1.10000, 0.90000
35496,'BELLEVILL~80', 138.0000,1,  28,   1,   1,1.03761363, -65.070987, 1.10000, 0.90000, 1.10000, 0.90000
35497,'BELLEVILL~81', 138.0000,1,  28,   1,   1,1.03774667, -65.045572, 1.10000, 0.90000, 1.10000, 0.90000
35498,'RUPERT 4 1  ', 345.0000,1,  28,   1,   1,1.04010868, -62.257338, 1.10000, 0.90000, 1.10000, 0.90000
35499,'RUPERT 4 2  ', 138.0000,1,  28,   1,   1,1.04241967, -64.015996, 1.10000, 0.90000, 1.10000, 0.90000
35500,'RUPERT 4 3  ',  13.8000,1,  28,   1,   1,1.04552257, -65.679065, 1.10000, 0.90000, 1.10000, 0.90000
35502,'RUPERT 4 5  ',  18.0000,2,  28,   1,   1,1.04010868, -62.257338, 1.10000, 0.90000, 1.10000, 0.90000
35503,'RUPERT 4 6  ', 345.0000,1,  28,   1,   1,1.04068542, -62.192574, 1.10000, 0.90000, 1.10000, 0.90000
35504,'RUPERT 4 8  ', 345.0000,1,  28,   1,   1,1.04010868, -62.257338, 1.10000, 0.90000, 1.10000, 0.90000
35505,'HUNTINGTO~27', 345.0000,1,  28,   1,   1,1.03937817, -54.715867, 1.10000, 0.90000, 1.10000, 0.90000
35506,'HUNTINGTO~31', 138.0000,1,  28,   1,   1,1.03982508, -59.888417, 1.10000, 0.90000, 1.10000, 0.90000
35507,'HUNTINGTO~32',  13.8000,1,  28,   1,   1,1.04129243, -61.203242, 1.10000, 0.90000, 1.10000, 0.90000
35509,'HUNTINGTO~34',  18.0000,2,  28,   1,   1,1.05558038, -52.934987, 1.10000, 0.90000, 1.10000, 0.90000
35510,'HUNTINGTO~35',  13.8000,2,  28,   1,   1,1.05419731, -52.358212, 1.10000, 0.90000, 1.10000, 0.90000
35511,'HUNTINGTO~36',  13.8000,2,  28,   1,   1,1.05641985, -53.301598, 1.10000, 0.90000, 1.10000, 0.90000
35512,'HUNTINGTO~37',  13.8000,2,  28,   1,   1,1.05593729, -53.067722, 1.10000, 0.90000, 1.10000, 0.90000
35513,'HUNTINGTO~38',  13.8000,2,  28,   1,   1,1.05667174, -53.397886, 1.10000, 0.90000, 1.10000, 0.90000
35514,'HUNTINGTO~28',  13.8000,2,  28,   1,   1,1.05709231, -53.585740, 1.10000, 0.90000, 1.10000, 0.90000
35515,'HUNTINGTO~29', 345.0000,1,  28,   1,   1,1.03981876, -54.836123, 1.10000, 0.90000, 1.10000, 0.90000
35516,'HUNTINGTO~30', 345.0000,1,  28,   1,   1,1.03937817, -54.715867, 1.10000, 0.90000, 1.10000, 0.90000
35517,'SAINT MARY~8', 345.0000,1,  28,   1,   1,1.04701996, -64.068629, 1.10000, 0.90000, 1.10000, 0.90000
35518,'SAINT MARY~9', 230.0000,1,  28,   1,   1,1.04321277, -65.317147, 1.10000, 0.90000, 1.10000, 0.90000
35519,'SAINT MAR~10', 138.0000,1,  28,   1,   1,1.04172313, -67.322709, 1.10000, 0.90000, 1.10000, 0.90000
35520,'SAINT MAR~11',  13.8000,2,  28,   1,   1,1.00199997, -62.104185, 1.10000, 0.90000, 1.10000, 0.90000
35521,'SAINT MAR~12',  18.0000,2,  28,   1,   1,1.00199997, -61.273320, 1.10000, 0.90000, 1.10000, 0.90000
35522,'SAINT MAR~13', 345.0000,1,  28,   1,   1,1.04667497, -64.229931, 1.10000, 0.90000, 1.10000, 0.90000
35523,'SAINT MAR~14', 230.0000,1,  28,   1,   1,1.04318595, -65.307769, 1.10000, 0.90000, 1.10000, 0.90000
35524,'NEW HAVEN~35', 345.0000,1,  28,   1,   1,1.03999996, -58.943009, 1.10000, 0.90000, 1.10000, 0.90000
35525,'NEW HAVEN~36', 230.0000,1,  28,   1,   1,1.04307950, -60.851795, 1.10000, 0.90000, 1.10000, 0.90000
35526,'NEW HAVEN~37', 138.0000,1,  28,   1,   1,1.04339349, -62.632008, 1.10000, 0.90000, 1.10000, 0.90000
35527,'NEW HAVEN~38',  13.8000,2,  28,   1,   1,1.05319619, -57.970438, 1.10000, 0.90000, 1.10000, 0.90000
35528,'NEW HAVEN~39', 345.0000,1,  28,   1,   1,1.04089510, -59.058679, 1.10000, 0.90000, 1.10000, 0.90000
35529,'NEW HAVEN~40', 230.0000,1,  28,   1,   1,1.04333115, -60.834009, 1.10000, 0.90000, 1.10000, 0.90000
35530,'MOUNDSVIL~10', 345.0000,1,  28,   1,   1,1.03630900, -66.042718, 1.10000, 0.90000, 1.10000, 0.90000
35531,'MOUNDSVIL~11',  13.8000,2,  28,   1,   1,1.02849996, -62.637390, 1.10000, 0.90000, 1.10000, 0.90000
35532,'MOUNDSVIL~12',  13.8000,2,  28,   1,   1,1.03050005, -63.059216, 1.10000, 0.90000, 1.10000, 0.90000
35533,'MOUNDSVIL~13',  13.8000,2,  28,   1,   1,1.02909851, -62.972705, 1.10000, 0.90000, 1.10000, 0.90000
35534,'MOUNDSVIL~14', 345.0000,1,  28,   1,   1,1.03580713, -66.499343, 1.10000, 0.90000, 1.10000, 0.90000
35535,'MOUNDSVIL~15', 345.0000,1,  28,   1,   1,1.03630900, -66.042718, 1.10000, 0.90000, 1.10000, 0.90000
35536,'KENOVA 3 1  ', 345.0000,2,  28,   1,   1,1.03699994, -54.871185, 1.10000, 0.90000, 1.10000, 0.90000
35537,'KENOVA 3 2  ', 345.0000,1,  28,   1,   1,1.03548181, -55.018441, 1.10000, 0.90000, 1.10000, 0.90000
35538,'BLUE CREEK 1', 100.0000,1,  29,   1,   1,1.04059744, -61.451041, 1.10000, 0.90000, 1.10000, 0.90000
35539,'MANCHESTE~48', 100.0000,1,  29,   1,   1,1.03464508, -66.455309, 1.10000, 0.90000, 1.10000, 0.90000
35540,'MANCHESTE~49', 100.0000,1,  29,   1,   1,1.03873944, -68.483261, 1.10000, 0.90000, 1.10000, 0.90000
35541,'OTWAY 1     ', 100.0000,1,  29,   1,   1,1.03308320, -67.267985, 1.10000, 0.90000, 1.10000, 0.90000
35542,'PEEBLES 1 1 ', 230.0000,1,  29,   1,   1,1.03706670, -62.171401, 1.10000, 0.90000, 1.10000, 0.90000
35543,'PEEBLES 2 1 ', 100.0000,1,  29,   1,   1,1.02310443, -69.777390, 1.10000, 0.90000, 1.10000, 0.90000
35544,'STOUT 1     ', 100.0000,1,  29,   1,   1,1.03647268, -63.680695, 1.10000, 0.90000, 1.10000, 0.90000
35545,'WEST UNION~4', 100.0000,1,  29,   1,   1,1.03340113, -64.096865, 1.10000, 0.90000, 1.10000, 0.90000
35546,'WEST UNION~5', 100.0000,1,  29,   1,   1,1.01418841, -68.231964, 1.10000, 0.90000, 1.10000, 0.90000
35547,'WINCHESTE~18', 100.0000,1,  29,   1,   1,1.01056385, -70.091278, 1.10000, 0.90000, 1.10000, 0.90000
35548,'WINCHESTE~19', 100.0000,1,  29,   1,   1,1.01735508, -66.590759, 1.10000, 0.90000, 1.10000, 0.90000
35549,'WINCHESTE~20', 100.0000,1,  29,   1,   1,1.01727486, -66.596496, 1.10000, 0.90000, 1.10000, 0.90000
35550,'ALBANY 43 1 ', 100.0000,1,  29,   1,   1,1.00533724, -75.080117, 1.10000, 0.90000, 1.10000, 0.90000
35551,'ALBANY 43 2 ', 100.0000,1,  29,   1,   1,1.00529158, -75.086701, 1.10000, 0.90000, 1.10000, 0.90000
35552,'ALBANY 44 1 ', 100.0000,1,  29,   1,   1,1.00643456, -76.384997, 1.10000, 0.90000, 1.10000, 0.90000
35553,'ATHENS 33 1 ', 100.0000,1,  29,   1,   1,0.99851382, -75.411654, 1.10000, 0.90000, 1.10000, 0.90000
35554,'ATHENS 34 1 ', 100.0000,1,  29,   1,   1,0.99290800, -76.298370, 1.10000, 0.90000, 1.10000, 0.90000
35555,'ATHENS 34 2 ', 100.0000,1,  29,   1,   1,0.99275768, -76.315254, 1.10000, 0.90000, 1.10000, 0.90000
35556,'ATHENS 35 1 ', 100.0000,1,  29,   1,   1,1.00843251, -73.889697, 1.10000, 0.90000, 1.10000, 0.90000
35557,'ATHENS 35 2 ', 100.0000,1,  29,   1,   1,1.00851190, -73.876644, 1.10000, 0.90000, 1.10000, 0.90000
35558,'ATHENS 36 1 ', 230.0000,1,  29,   1,   1,1.04022992, -66.143654, 1.10000, 0.90000, 1.10000, 0.90000
35559,'ATHENS 36 2 ', 100.0000,1,  29,   1,   1,1.02311420, -71.792480, 1.10000, 0.90000, 1.10000, 0.90000
35560,'ATHENS 36 3 ',  13.8000,1,  29,   1,   1,1.01650298, -76.869934, 1.10000, 0.90000, 1.10000, 0.90000
35562,'ATHENS 36 5 ', 230.0000,1,  29,   1,   1,1.04067087, -65.972633, 1.10000, 0.90000, 1.10000, 0.90000
35563,'COOLVILLE ~1', 100.0000,1,  29,   1,   1,1.00441813, -72.338308, 1.10000, 0.90000, 1.10000, 0.90000
35564,'COOLVILLE ~2', 100.0000,1,  29,   1,   1,1.00911999, -71.505783, 1.10000, 0.90000, 1.10000, 0.90000
35565,'COOLVILLE ~3', 100.0000,1,  29,   1,   1,1.00905192, -71.512005, 1.10000, 0.90000, 1.10000, 0.90000
35566,'GLOUSTER 1 1', 100.0000,1,  29,   1,   1,1.00456715, -77.412210, 1.10000, 0.90000, 1.10000, 0.90000
35567,'GLOUSTER 2 1', 100.0000,1,  29,   1,   1,1.00575387, -75.620822, 1.10000, 0.90000, 1.10000, 0.90000
35568,'GLOUSTER 2 2', 100.0000,1,  29,   1,   1,1.00565457, -75.628649, 1.10000, 0.90000, 1.10000, 0.90000
35569,'LITTLE HOC~1', 100.0000,1,  29,   1,   1,0.99703670, -73.583267, 1.10000, 0.90000, 1.10000, 0.90000
35570,'NELSONVILL~1', 100.0000,1,  29,   1,   1,0.99788958, -76.201067, 1.10000, 0.90000, 1.10000, 0.90000
35571,'NELSONVILL~2', 100.0000,1,  29,   1,   1,1.00446951, -81.045474, 1.10000, 0.90000, 1.10000, 0.90000
35572,'NELSONVILL~3', 100.0000,1,  29,   1,   1,1.00439775, -81.051533, 1.10000, 0.90000, 1.10000, 0.90000
35573,'NELSONVILL~4', 100.0000,1,  29,   1,   1,0.99550557, -76.357062, 1.10000, 0.90000, 1.10000, 0.90000
35574,'NELSONVILL~5',  13.8000,1,  29,   1,   1,0.99550557, -76.357062, 1.10000, 0.90000, 1.10000, 0.90000
35575,'NELSONVILL~6',  13.8000,1,  29,   1,   1,0.99550557, -76.357062, 1.10000, 0.90000, 1.10000, 0.90000
35577,'NELSONVILL~8', 100.0000,1,  29,   1,   1,0.99544543, -76.364329, 1.10000, 0.90000, 1.10000, 0.90000
35578,'NELSONVILL~9', 100.0000,1,  29,   1,   1,0.99556327, -76.351003, 1.10000, 0.90000, 1.10000, 0.90000
35579,'THE PLAINS 1', 100.0000,1,  29,   1,   1,1.01399338, -73.820992, 1.10000, 0.90000, 1.10000, 0.90000
35580,'THE PLAINS 2', 100.0000,1,  29,   1,   1,1.01395321, -73.825329, 1.10000, 0.90000, 1.10000, 0.90000
35581,'FORT LORAM~1', 100.0000,1,  29,   1,   1,0.99372041, -70.949287, 1.10000, 0.90000, 1.10000, 0.90000
35582,'FORT LORAM~2', 100.0000,1,  29,   1,   1,0.99367946, -70.956383, 1.10000, 0.90000, 1.10000, 0.90000
35583,'JACKSON CE~1', 100.0000,1,  29,   1,   1,1.01853573, -68.760314, 1.10000, 0.90000, 1.10000, 0.90000
35584,'LAKEVIEW 1 1', 100.0000,1,  29,   1,   1,1.00688112, -71.326948, 1.10000, 0.90000, 1.10000, 0.90000
35585,'MINSTER 1   ', 100.0000,1,  29,   1,   1,1.01649916, -67.990394, 1.10000, 0.90000, 1.10000, 0.90000
35586,'SAINT MAR~15', 100.0000,1,  29,   1,   1,1.02033770, -67.658611, 1.10000, 0.90000, 1.10000, 0.90000
35587,'SAINT MAR~16', 100.0000,1,  29,   1,   1,1.02271199, -67.136122, 1.10000, 0.90000, 1.10000, 0.90000
35588,'SAINT MAR~17', 230.0000,1,  29,   1,   1,1.03878999, -63.446262, 1.10000, 0.90000, 1.10000, 0.90000
35589,'SAINT MAR~18', 100.0000,1,  29,   1,   1,1.02827120, -66.595581, 1.10000, 0.90000, 1.10000, 0.90000
35590,'SAINT MAR~19', 230.0000,1,  29,   1,   1,1.03870606, -63.454944, 1.10000, 0.90000, 1.10000, 0.90000
35591,'WAPAKONETA~1', 100.0000,1,  29,   1,   1,1.01639318, -68.126609, 1.10000, 0.90000, 1.10000, 0.90000
35592,'WAPAKONETA~2', 100.0000,1,  29,   1,   1,1.01647258, -68.120229, 1.10000, 0.90000, 1.10000, 0.90000
35593,'WAPAKONETA~3', 230.0000,1,  29,   1,   1,1.03480089, -62.389919, 1.10000, 0.90000, 1.10000, 0.90000
35594,'WAPAKONETA~4', 230.0000,1,  29,   1,   1,1.03471375, -62.397077, 1.10000, 0.90000, 1.10000, 0.90000
35595,'WAPAKONETA~5', 100.0000,1,  29,   1,   1,1.01525998, -68.271060, 1.10000, 0.90000, 1.10000, 0.90000
35596,'WAPAKONETA~6', 100.0000,1,  29,   1,   1,1.02173150, -67.203440, 1.10000, 0.90000, 1.10000, 0.90000
35597,'BARNESVILL~4', 230.0000,1,  29,   1,   1,1.04179406, -70.745481, 1.10000, 0.90000, 1.10000, 0.90000
35598,'BARNESVILL~5', 100.0000,1,  29,   1,   1,1.03202522, -83.846678, 1.10000, 0.90000, 1.10000, 0.90000
35599,'BARNESVILL~6', 100.0000,1,  29,   1,   1,1.03804588, -82.884974, 1.10000, 0.90000, 1.10000, 0.90000
35600,'BELLAIRE 1 1', 230.0000,1,  29,   1,   1,1.04243946, -72.914715, 1.10000, 0.90000, 1.10000, 0.90000
35601,'BELLAIRE 1 2', 138.0000,1,  29,   1,   1,1.02233970, -75.553804, 1.10000, 0.90000, 1.10000, 0.90000
35602,'BELLAIRE 1 3',  24.0000,1,  29,   1,   1,1.01220584, -77.053099, 1.10000, 0.90000, 1.10000, 0.90000
35604,'BELLAIRE 1 5', 230.0000,1,  29,   1,   1,1.04228592, -72.930718, 1.10000, 0.90000, 1.10000, 0.90000
35605,'BELLAIRE 2 1', 100.0000,1,  29,   1,   1,1.03025675, -84.232591, 1.10000, 0.90000, 1.10000, 0.90000
35606,'BELMONT 14 1', 100.0000,1,  29,   1,   1,1.03357375, -80.820829, 1.10000, 0.90000, 1.10000, 0.90000
35607,'BELMONT 14 2', 100.0000,1,  29,   1,   1,1.03352416, -80.825132, 1.10000, 0.90000, 1.10000, 0.90000
35608,'DILLONVALE 1', 100.0000,1,  29,   1,   1,1.03770125, -86.232866, 1.10000, 0.90000, 1.10000, 0.90000
35609,'FLUSHING 1~3', 100.0000,1,  29,   1,   1,1.02099025, -85.983769, 1.10000, 0.90000, 1.10000, 0.90000
35610,'JACOBSBURG 1', 100.0000,1,  29,   1,   1,1.03545702, -76.612791, 1.10000, 0.90000, 1.10000, 0.90000
35611,'MARTINS FE~1', 100.0000,1,  29,   1,   1,1.03767502, -83.388250, 1.10000, 0.90000, 1.10000, 0.90000
35612,'MARTINS FE~2', 230.0000,1,  29,   1,   1,1.04372644, -73.481210, 1.10000, 0.90000, 1.10000, 0.90000
35613,'MARTINS FE~3', 230.0000,1,  29,   1,   1,1.04358971, -73.489427, 1.10000, 0.90000, 1.10000, 0.90000
35614,'POWHATAN P~1', 100.0000,1,  29,   1,   1,1.03978467, -73.248991, 1.10000, 0.90000, 1.10000, 0.90000
35615,'POWHATAN P~2',  13.8000,1,  29,   1,   1,1.03978467, -73.248991, 1.10000, 0.90000, 1.10000, 0.90000
35616,'POWHATAN P~3',  13.8000,1,  29,   1,   1,1.03978467, -73.248991, 1.10000, 0.90000, 1.10000, 0.90000
35618,'POWHATAN P~5', 100.0000,1,  29,   1,   1,1.03984892, -73.243035, 1.10000, 0.90000, 1.10000, 0.90000
35619,'POWHATAN P~6', 100.0000,1,  29,   1,   1,1.03971159, -73.255159, 1.10000, 0.90000, 1.10000, 0.90000
35620,'RAYLAND 1   ', 100.0000,1,  29,   1,   1,1.03692865, -84.469646, 1.10000, 0.90000, 1.10000, 0.90000
35621,'SAINT CLA~12', 100.0000,1,  29,   1,   1,1.01635087, -85.733880, 1.10000, 0.90000, 1.10000, 0.90000
35622,'SAINT CLA~13', 100.0000,1,  29,   1,   1,1.01560724, -85.824988, 1.10000, 0.90000, 1.10000, 0.90000
35623,'SAINT CLA~14', 100.0000,1,  29,   1,   1,1.02258945, -84.737287, 1.10000, 0.90000, 1.10000, 0.90000
35624,'SAINT CLA~15', 100.0000,1,  29,   1,   1,1.01455975, -86.069871, 1.10000, 0.90000, 1.10000, 0.90000
35625,'SHADYSIDE ~1', 100.0000,1,  29,   1,   1,1.01871383, -85.464012, 1.10000, 0.90000, 1.10000, 0.90000
35626,'BETHEL 9 1  ', 100.0000,1,  29,   1,   1,1.03516459, -75.169107, 1.10000, 0.90000, 1.10000, 0.90000
35627,'BETHEL 9 2  ', 100.0000,1,  29,   1,   1,1.03510034, -75.174763, 1.10000, 0.90000, 1.10000, 0.90000
35628,'BETHEL 10 1 ', 100.0000,1,  29,   1,   1,1.03829730, -75.852632, 1.10000, 0.90000, 1.10000, 0.90000
35629,'BETHEL 10 2 ', 100.0000,1,  29,   1,   1,1.03823626, -75.858820, 1.10000, 0.90000, 1.10000, 0.90000
35630,'BETHEL 11 1 ', 100.0000,1,  29,   1,   1,1.03534496, -75.867699, 1.10000, 0.90000, 1.10000, 0.90000
35631,'BLANCHESTE~1', 230.0000,1,  29,   1,   1,1.03117216, -61.580425, 1.10000, 0.90000, 1.10000, 0.90000
35632,'BLANCHESTE~2', 100.0000,1,  29,   1,   1,1.00699615, -73.048634, 1.10000, 0.90000, 1.10000, 0.90000
35633,'BLANCHESTE~3', 100.0000,1,  29,   1,   1,1.00712240, -73.038785, 1.10000, 0.90000, 1.10000, 0.90000
35634,'FELICITY 1  ', 100.0000,1,  29,   1,   1,1.02622473, -75.705537, 1.10000, 0.90000, 1.10000, 0.90000
35635,'FELICITY 2  ', 100.0000,1,  29,   1,   1,1.02616584, -75.712749, 1.10000, 0.90000, 1.10000, 0.90000
35636,'GEORGETOWN~3', 100.0000,1,  29,   1,   1,1.02709162, -76.769229, 1.10000, 0.90000, 1.10000, 0.90000
35637,'GEORGETOWN~4', 230.0000,1,  29,   1,   1,1.03808427, -54.987350, 1.10000, 0.90000, 1.10000, 0.90000
35638,'HILLSBORO~33', 230.0000,1,  29,   1,   1,1.03262305, -64.980507, 1.10000, 0.90000, 1.10000, 0.90000
35639,'HILLSBORO~34', 230.0000,1,  29,   1,   1,1.03299737, -64.974121, 1.10000, 0.90000, 1.10000, 0.90000
35640,'HILLSBORO~35', 100.0000,1,  29,   1,   1,1.00614095, -72.373702, 1.10000, 0.90000, 1.10000, 0.90000
35641,'HILLSBORO~36', 100.0000,1,  29,   1,   1,1.00599706, -72.383217, 1.10000, 0.90000, 1.10000, 0.90000
35642,'HILLSBORO~37', 100.0000,1,  29,   1,   1,1.00903404, -72.770727, 1.10000, 0.90000, 1.10000, 0.90000
35643,'HILLSBORO~38', 100.0000,1,  29,   1,   1,1.01352787, -73.451376, 1.10000, 0.90000, 1.10000, 0.90000
35644,'LYNCHBURG~22', 100.0000,1,  29,   1,   1,1.03959787, -73.016758, 1.10000, 0.90000, 1.10000, 0.90000
35645,'LYNCHBURG~23', 100.0000,1,  29,   1,   1,1.02837586, -73.248055, 1.10000, 0.90000, 1.10000, 0.90000
35646,'LYNCHBURG~24', 100.0000,1,  29,   1,   1,1.02833235, -73.251081, 1.10000, 0.90000, 1.10000, 0.90000
35647,'MOUNT ORAB~1', 100.0000,1,  29,   1,   1,1.01194847, -74.912750, 1.10000, 0.90000, 1.10000, 0.90000
35648,'MOUNT ORAB~2', 100.0000,1,  29,   1,   1,1.03775406, -76.848453, 1.10000, 0.90000, 1.10000, 0.90000
35649,'RIPLEY 12 1 ', 100.0000,1,  29,   1,   1,1.03109527, -72.063557, 1.10000, 0.90000, 1.10000, 0.90000
35650,'RIPLEY 13 1 ', 100.0000,1,  29,   1,   1,1.03430808, -70.768184, 1.10000, 0.90000, 1.10000, 0.90000
35651,'SARDINIA 1  ', 100.0000,1,  29,   1,   1,1.01686347, -76.147341, 1.10000, 0.90000, 1.10000, 0.90000
35652,'WILLIAMSB~16', 100.0000,1,  29,   1,   1,1.03275371, -75.720959, 1.10000, 0.90000, 1.10000, 0.90000
35653,'WILLIAMSB~17', 100.0000,1,  29,   1,   1,1.03272736, -75.726171, 1.10000, 0.90000, 1.10000, 0.90000
35654,'CINCINNATI~1', 100.0000,1,  29,   1,   1,1.00819778, -70.647993, 1.10000, 0.90000, 1.10000, 0.90000
35655,'CINCINNAT~17', 100.0000,1,  29,   1,   1,1.01483440, -67.837794, 1.10000, 0.90000, 1.10000, 0.90000
35656,'CINCINNAT~31', 100.0000,1,  29,   1,   1,1.02789390, -68.111527, 1.10000, 0.90000, 1.10000, 0.90000
35657,'CINCINNAT~32', 100.0000,1,  29,   1,   1,1.02771449, -68.126950, 1.10000, 0.90000, 1.10000, 0.90000
35658,'CINCINNAT~54', 100.0000,1,  29,   1,   1,1.02035630, -67.403114, 1.10000, 0.90000, 1.10000, 0.90000
35659,'CINCINNAT~71', 100.0000,1,  29,   1,   1,1.02346325, -66.978187, 1.10000, 0.90000, 1.10000, 0.90000
35660,'CINCINNAT~72', 100.0000,1,  29,   1,   1,1.02325833, -66.993917, 1.10000, 0.90000, 1.10000, 0.90000
35661,'CINCINNAT~92', 100.0000,1,  29,   1,   1,1.01534462, -70.881989, 1.10000, 0.90000, 1.10000, 0.90000
35662,'FAIRFIELD~17', 100.0000,1,  29,   1,   1,1.02370358, -66.065619, 1.10000, 0.90000, 1.10000, 0.90000
35663,'FAIRFIELD~18', 100.0000,1,  29,   1,   1,1.02186787, -67.179637, 1.10000, 0.90000, 1.10000, 0.90000
35664,'FAIRFIELD~19', 100.0000,1,  29,   1,   1,1.01706946, -67.348063, 1.10000, 0.90000, 1.10000, 0.90000
35665,'FAIRFIELD~20', 100.0000,1,  29,   1,   1,1.03716552, -65.786422, 1.10000, 0.90000, 1.10000, 0.90000
35666,'GERMANTOWN~6', 100.0000,1,  29,   1,   1,1.01084697, -70.721186, 1.10000, 0.90000, 1.10000, 0.90000
35667,'HAMILTON 7 1', 100.0000,1,  29,   1,   1,1.03403664, -65.637852, 1.10000, 0.90000, 1.10000, 0.90000
35668,'HAMILTON 7 2', 100.0000,1,  29,   1,   1,1.03414965, -65.615462, 1.10000, 0.90000, 1.10000, 0.90000
35669,'HAMILTON 8 1', 100.0000,1,  29,   1,   1,1.04022133, -66.124994, 1.10000, 0.90000, 1.10000, 0.90000
35670,'HAMILTON 8 2', 100.0000,1,  29,   1,   1,1.04010618, -66.146701, 1.10000, 0.90000, 1.10000, 0.90000
35671,'HAMILTON 9 1', 100.0000,1,  29,   1,   1,1.03013110, -65.559420, 1.10000, 0.90000, 1.10000, 0.90000
35672,'HAMILTON 1~1', 230.0000,1,  29,   1,   1,1.04098713, -61.127311, 1.10000, 0.90000, 1.10000, 0.90000
35673,'HAMILTON 1~2', 100.0000,1,  29,   1,   1,1.04433262, -63.734490, 1.10000, 0.90000, 1.10000, 0.90000
35674,'HAMILTON 1~3', 230.0000,1,  29,   1,   1,1.04070818, -61.162643, 1.10000, 0.90000, 1.10000, 0.90000
35675,'HAMILTON 1~4', 100.0000,1,  29,   1,   1,1.03486335, -64.852264, 1.10000, 0.90000, 1.10000, 0.90000
35676,'HAMILTON 1~5', 100.0000,1,  29,   1,   1,1.03461802, -64.874516, 1.10000, 0.90000, 1.10000, 0.90000
35677,'HAMILTON 1~6', 230.0000,1,  29,   1,   1,1.04027081, -59.163242, 1.10000, 0.90000, 1.10000, 0.90000
35678,'HAMILTON 1~7', 230.0000,1,  29,   1,   1,1.04007506, -59.177285, 1.10000, 0.90000, 1.10000, 0.90000
35679,'HAMILTON 1~8', 100.0000,1,  29,   1,   1,1.02832031, -65.291288, 1.10000, 0.90000, 1.10000, 0.90000
35680,'HAMILTON 1~9', 230.0000,1,  29,   1,   1,1.04261351, -59.415863, 1.10000, 0.90000, 1.10000, 0.90000
35681,'HAMILTON ~10', 100.0000,1,  29,   1,   1,1.02614021, -66.763842, 1.10000, 0.90000, 1.10000, 0.90000
35682,'HAMILTON ~11', 100.0000,1,  29,   1,   1,1.03552592, -64.804411, 1.10000, 0.90000, 1.10000, 0.90000
35683,'HAMILTON ~12', 100.0000,1,  29,   1,   1,1.02473915, -65.856670, 1.10000, 0.90000, 1.10000, 0.90000
35684,'HAMILTON ~13', 100.0000,1,  29,   1,   1,1.03088057, -64.506779, 1.10000, 0.90000, 1.10000, 0.90000
35685,'HAMILTON ~14', 100.0000,1,  29,   1,   1,1.03077841, -64.512708, 1.10000, 0.90000, 1.10000, 0.90000
35686,'MIDDLETOW~68', 100.0000,1,  29,   1,   1,1.03954279, -63.260741, 1.10000, 0.90000, 1.10000, 0.90000
35687,'MIDDLETOW~69', 230.0000,1,  29,   1,   1,1.03813565, -62.926144, 1.10000, 0.90000, 1.10000, 0.90000
35688,'MIDDLETOW~70', 100.0000,1,  29,   1,   1,1.03141487, -66.126955, 1.10000, 0.90000, 1.10000, 0.90000
35689,'MIDDLETOW~71', 230.0000,1,  29,   1,   1,1.03797328, -62.949243, 1.10000, 0.90000, 1.10000, 0.90000
35690,'MIDDLETOW~72', 100.0000,1,  29,   1,   1,1.03246152, -66.122255, 1.10000, 0.90000, 1.10000, 0.90000
35691,'MIDDLETOW~73', 100.0000,1,  29,   1,   1,1.03433847, -65.554790, 1.10000, 0.90000, 1.10000, 0.90000
35692,'MIDDLETOW~76', 100.0000,1,  29,   1,   1,1.03294587, -66.344462, 1.10000, 0.90000, 1.10000, 0.90000
35693,'MIDDLETOW~77', 100.0000,1,  29,   1,   1,1.03283644, -66.360226, 1.10000, 0.90000, 1.10000, 0.90000
35694,'MIDDLETOW~78', 100.0000,1,  29,   1,   1,1.03507745, -64.900697, 1.10000, 0.90000, 1.10000, 0.90000
35695,'MIDDLETOW~79', 100.0000,1,  29,   1,   1,1.03498459, -64.917062, 1.10000, 0.90000, 1.10000, 0.90000
35696,'MIDDLETOW~80', 100.0000,1,  29,   1,   1,1.03416336, -67.371224, 1.10000, 0.90000, 1.10000, 0.90000
35697,'MIDDLETOW~81',  18.0000,1,  29,   1,   1,1.03416336, -67.371224, 1.10000, 0.90000, 1.10000, 0.90000
35698,'MIDDLETOW~82',  18.0000,1,  29,   1,   1,1.03416336, -67.371224, 1.10000, 0.90000, 1.10000, 0.90000
35700,'MIDDLETOW~84', 100.0000,1,  29,   1,   1,1.03377712, -67.338241, 1.10000, 0.90000, 1.10000, 0.90000
35701,'MIDDLETOW~85', 100.0000,1,  29,   1,   1,1.03399122, -67.399139, 1.10000, 0.90000, 1.10000, 0.90000
35702,'MONROE 28 1 ', 100.0000,1,  29,   1,   1,1.03062987, -65.951651, 1.10000, 0.90000, 1.10000, 0.90000
35703,'MONROE 28 2 ', 100.0000,1,  29,   1,   1,1.03065908, -65.947546, 1.10000, 0.90000, 1.10000, 0.90000
35704,'OXFORD 24 1 ', 100.0000,1,  29,   1,   1,1.02973068, -68.315094, 1.10000, 0.90000, 1.10000, 0.90000
35705,'OXFORD 25 1 ', 100.0000,1,  29,   1,   1,1.04054761, -69.276211, 1.10000, 0.90000, 1.10000, 0.90000
35706,'OXFORD 25 2 ', 100.0000,1,  29,   1,   1,1.04044199, -69.285938, 1.10000, 0.90000, 1.10000, 0.90000
35707,'OXFORD 26 1 ', 100.0000,1,  29,   1,   1,1.02140820, -66.752470, 1.10000, 0.90000, 1.10000, 0.90000
35708,'OXFORD 26 2 ', 100.0000,1,  29,   1,   1,1.02128911, -66.763713, 1.10000, 0.90000, 1.10000, 0.90000
35709,'TRENTON 39 1', 100.0000,1,  29,   1,   1,1.03690958, -65.997509, 1.10000, 0.90000, 1.10000, 0.90000
35710,'TRENTON 40 1', 100.0000,1,  29,   1,   1,1.03833282, -63.881564, 1.10000, 0.90000, 1.10000, 0.90000
35711,'WEST CHEST~7', 100.0000,1,  29,   1,   1,1.02922654, -65.284662, 1.10000, 0.90000, 1.10000, 0.90000
35712,'WEST CHEST~8', 100.0000,1,  29,   1,   1,1.02903485, -65.300140, 1.10000, 0.90000, 1.10000, 0.90000
35713,'WEST CHEST~9', 100.0000,1,  29,   1,   1,1.04522896, -62.179242, 1.10000, 0.90000, 1.10000, 0.90000
35714,'WEST CHES~10', 100.0000,1,  29,   1,   1,1.04505372, -62.194507, 1.10000, 0.90000, 1.10000, 0.90000
35715,'WEST CHES~11', 230.0000,1,  29,   1,   1,1.03946698, -61.286878, 1.10000, 0.90000, 1.10000, 0.90000
35716,'WEST CHES~12', 100.0000,1,  29,   1,   1,1.02483940, -65.669755, 1.10000, 0.90000, 1.10000, 0.90000
35717,'AMSTERDAM ~6', 100.0000,1,  29,   1,   1,1.03226817, -86.958772, 1.10000, 0.90000, 1.10000, 0.90000
35718,'CARROLLTON~4', 100.0000,1,  29,   1,   1,1.03736091, -83.760591, 1.10000, 0.90000, 1.10000, 0.90000
35719,'CARROLLTON~5', 100.0000,1,  29,   1,   1,1.03740561, -83.754730, 1.10000, 0.90000, 1.10000, 0.90000
35720,'CARROLLTON~6', 230.0000,1,  29,   1,   1,1.03431165, -80.175807, 1.10000, 0.90000, 1.10000, 0.90000
35721,'CARROLLTON~7', 100.0000,1,  29,   1,   1,1.04059601, -82.900369, 1.10000, 0.90000, 1.10000, 0.90000
35722,'CARROLLTON~8', 230.0000,1,  29,   1,   1,1.03423274, -80.188313, 1.10000, 0.90000, 1.10000, 0.90000
35723,'DENNISON 1 1', 100.0000,1,  29,   1,   1,1.02013052, -87.850740, 1.10000, 0.90000, 1.10000, 0.90000
35724,'DENNISON 2 1', 100.0000,1,  29,   1,   1,1.02851200, -86.425423, 1.10000, 0.90000, 1.10000, 0.90000
35725,'MINERAL CI~1', 100.0000,1,  29,   1,   1,1.02637517, -88.250381, 1.10000, 0.90000, 1.10000, 0.90000
35726,'MINERAL CI~2', 100.0000,1,  29,   1,   1,1.02635098, -88.255524, 1.10000, 0.90000, 1.10000, 0.90000
35727,'SCIO 1      ', 100.0000,1,  29,   1,   1,1.02518463, -88.232855, 1.10000, 0.90000, 1.10000, 0.90000
35728,'SCIO 2      ', 100.0000,1,  29,   1,   1,1.02512777, -88.237739, 1.10000, 0.90000, 1.10000, 0.90000
35729,'CABLE 1 1   ', 100.0000,1,  29,   1,   1,1.00153840, -74.002409, 1.10000, 0.90000, 1.10000, 0.90000
35730,'CABLE 1 2   ', 100.0000,1,  29,   1,   1,1.00150156, -74.007258, 1.10000, 0.90000, 1.10000, 0.90000
35731,'DE GRAFF 1  ', 100.0000,1,  29,   1,   1,1.02112854, -70.672685, 1.10000, 0.90000, 1.10000, 0.90000
35732,'MECHANICS~16', 100.0000,1,  29,   1,   1,0.99605584, -75.463345, 1.10000, 0.90000, 1.10000, 0.90000
35733,'MECHANICSB~2', 100.0000,1,  29,   1,   1,0.99347973, -76.334577, 1.10000, 0.90000, 1.10000, 0.90000
35734,'NEW CARLIS~1', 100.0000,1,  29,   1,   1,1.03643167, -74.868593, 1.10000, 0.90000, 1.10000, 0.90000
35735,'NEW CARLIS~2', 100.0000,1,  29,   1,   1,1.02100813, -73.893631, 1.10000, 0.90000, 1.10000, 0.90000
35736,'NEW CARLIS~3', 100.0000,1,  29,   1,   1,1.02107537, -73.887354, 1.10000, 0.90000, 1.10000, 0.90000
35737,'SAINT PARI~1', 100.0000,1,  29,   1,   1,1.02186215, -69.700803, 1.10000, 0.90000, 1.10000, 0.90000
35738,'SAINT PARI~2', 100.0000,1,  29,   1,   1,1.02182627, -69.705994, 1.10000, 0.90000, 1.10000, 0.90000
35739,'SAINT PARI~3', 100.0000,1,  29,   1,   1,1.03284132, -69.663319, 1.10000, 0.90000, 1.10000, 0.90000
35740,'SAINT PARI~4', 100.0000,1,  29,   1,   1,1.03043163, -74.613492, 1.10000, 0.90000, 1.10000, 0.90000
35741,'SIDNEY 3 1  ', 100.0000,1,  29,   1,   1,0.99818093, -70.247512, 1.10000, 0.90000, 1.10000, 0.90000
35742,'SIDNEY 4 1  ', 100.0000,1,  29,   1,   1,1.01112485, -67.896568, 1.10000, 0.90000, 1.10000, 0.90000
35743,'SIDNEY 5 1  ', 500.0000,1,  29,   1,   1,1.03587401, -56.944462, 1.10000, 0.90000, 1.10000, 0.90000
35744,'SIDNEY 5 2  ', 230.0000,1,  29,   1,   1,1.03724122, -61.268354, 1.10000, 0.90000, 1.10000, 0.90000
35745,'SIDNEY 5 3  ', 100.0000,1,  29,   1,   1,1.03872371, -64.786025, 1.10000, 0.90000, 1.10000, 0.90000
35746,'SIDNEY 5 4  ', 500.0000,1,  29,   1,   1,1.03554821, -56.964187, 1.10000, 0.90000, 1.10000, 0.90000
35747,'SIDNEY 5 6  ', 500.0000,1,  29,   1,   1,1.03793812, -56.647939, 1.10000, 0.90000, 1.10000, 0.90000
35748,'SPRINGFI~108', 100.0000,1,  29,   1,   1,1.01827383, -71.160647, 1.10000, 0.90000, 1.10000, 0.90000
35749,'URBANA 1 1  ', 100.0000,1,  29,   1,   1,1.00878143, -72.438200, 1.10000, 0.90000, 1.10000, 0.90000
35750,'URBANA 2 1  ', 100.0000,1,  29,   1,   1,1.03439379, -70.781257, 1.10000, 0.90000, 1.10000, 0.90000
35751,'URBANA 3 1  ', 230.0000,1,  29,   1,   1,1.01923025, -66.773712, 1.10000, 0.90000, 1.10000, 0.90000
35752,'URBANA 3 2  ', 100.0000,1,  29,   1,   1,1.03869772, -70.529695, 1.10000, 0.90000, 1.10000, 0.90000
35753,'URBANA 3 3  ', 230.0000,1,  29,   1,   1,1.01906180, -66.789620, 1.10000, 0.90000, 1.10000, 0.90000
35754,'WEST LIBER~7', 100.0000,1,  29,   1,   1,1.01722276, -71.020157, 1.10000, 0.90000, 1.10000, 0.90000
35755,'CEDARVILLE~2', 100.0000,1,  29,   1,   1,1.02663946, -72.494801, 1.10000, 0.90000, 1.10000, 0.90000
35756,'FAIRBORN 1 1', 100.0000,1,  29,   1,   1,1.01407230, -73.043901, 1.10000, 0.90000, 1.10000, 0.90000
35757,'FAIRBORN 2 1', 100.0000,1,  29,   1,   1,1.01427543, -72.155478, 1.10000, 0.90000, 1.10000, 0.90000
35758,'FAIRBORN 2 2', 100.0000,1,  29,   1,   1,1.01414502, -72.173762, 1.10000, 0.90000, 1.10000, 0.90000
35759,'FAIRBORN 3 1', 100.0000,1,  29,   1,   1,1.01960278, -70.991934, 1.10000, 0.90000, 1.10000, 0.90000
35760,'FAIRBORN 4 1', 230.0000,1,  29,   1,   1,1.03801811, -66.012890, 1.10000, 0.90000, 1.10000, 0.90000
35761,'FAIRBORN 4 2', 100.0000,1,  29,   1,   1,1.02141571, -70.975412, 1.10000, 0.90000, 1.10000, 0.90000
35762,'FAIRBORN 4 3',  13.8000,1,  29,   1,   1,1.02121055, -71.057156, 1.10000, 0.90000, 1.10000, 0.90000
35764,'FAIRBORN 4 5', 230.0000,1,  29,   1,   1,1.03780973, -66.035000, 1.10000, 0.90000, 1.10000, 0.90000
35765,'LONDON 11 1 ', 230.0000,1,  29,   1,   1,1.03381693, -70.066683, 1.10000, 0.90000, 1.10000, 0.90000
35766,'LONDON 11 2 ', 100.0000,1,  29,   1,   1,1.03586316, -74.013931, 1.10000, 0.90000, 1.10000, 0.90000
35767,'LONDON 11 3 ',  13.8000,1,  29,   1,   1,1.03433347, -72.237617, 1.10000, 0.90000, 1.10000, 0.90000
35769,'LONDON 11 5 ', 230.0000,1,  29,   1,   1,1.03353250, -70.086470, 1.10000, 0.90000, 1.10000, 0.90000
35770,'LONDON 12 1 ', 100.0000,1,  29,   1,   1,1.00928533, -80.374217, 1.10000, 0.90000, 1.10000, 0.90000
35771,'LONDON 12 2 ', 100.0000,1,  29,   1,   1,1.00941288, -80.364969, 1.10000, 0.90000, 1.10000, 0.90000
35772,'LONDON 13 1 ', 100.0000,1,  29,   1,   1,1.03627205, -74.241096, 1.10000, 0.90000, 1.10000, 0.90000
35773,'SOUTH VIEN~1', 100.0000,1,  29,   1,   1,1.02953875, -73.144188, 1.10000, 0.90000, 1.10000, 0.90000
35774,'SOUTH VIEN~2', 100.0000,1,  29,   1,   1,1.00404239, -74.073880, 1.10000, 0.90000, 1.10000, 0.90000
35775,'SPRINGFI~110', 230.0000,1,  29,   1,   1,1.03289270, -66.527832, 1.10000, 0.90000, 1.10000, 0.90000
35776,'SPRINGFI~111', 100.0000,1,  29,   1,   1,1.02187502, -71.276507, 1.10000, 0.90000, 1.10000, 0.90000
35777,'SPRINGFI~112', 100.0000,1,  29,   1,   1,1.03433502, -70.539277, 1.10000, 0.90000, 1.10000, 0.90000
35778,'SPRINGFI~113', 100.0000,1,  29,   1,   1,1.03415215, -70.550848, 1.10000, 0.90000, 1.10000, 0.90000
35779,'SPRINGFI~114', 500.0000,1,  29,   1,   1,1.03935122, -61.785003, 1.10000, 0.90000, 1.10000, 0.90000
35780,'SPRINGFI~115', 230.0000,1,  29,   1,   1,1.03697443, -63.847447, 1.10000, 0.90000, 1.10000, 0.90000
35781,'SPRINGFI~116', 100.0000,1,  29,   1,   1,1.03255606, -67.466102, 1.10000, 0.90000, 1.10000, 0.90000
35782,'SPRINGFI~117', 230.0000,1,  29,   1,   1,1.03622413, -64.025585, 1.10000, 0.90000, 1.10000, 0.90000
35783,'SPRINGFI~118', 500.0000,1,  29,   1,   1,1.04263222, -61.364489, 1.10000, 0.90000, 1.10000, 0.90000
35784,'SPRINGFI~119', 100.0000,1,  29,   1,   1,1.02577317, -69.392167, 1.10000, 0.90000, 1.10000, 0.90000
35785,'SPRINGFI~120', 100.0000,1,  29,   1,   1,1.02589488, -69.383268, 1.10000, 0.90000, 1.10000, 0.90000
35786,'SPRINGFI~121', 100.0000,1,  29,   1,   1,1.03143573, -71.367649, 1.10000, 0.90000, 1.10000, 0.90000
35787,'SPRINGFI~122', 100.0000,1,  29,   1,   1,1.03136206, -71.375299, 1.10000, 0.90000, 1.10000, 0.90000
35788,'SPRINGFI~123', 100.0000,1,  29,   1,   1,1.03147483, -71.473893, 1.10000, 0.90000, 1.10000, 0.90000
35789,'SPRINGFI~124', 100.0000,1,  29,   1,   1,1.02529037, -74.759351, 1.10000, 0.90000, 1.10000, 0.90000
35790,'SPRINGFI~125', 100.0000,1,  29,   1,   1,1.02845120, -68.553680, 1.10000, 0.90000, 1.10000, 0.90000
35791,'SPRINGFI~126', 100.0000,1,  29,   1,   1,1.02229130, -70.183124, 1.10000, 0.90000, 1.10000, 0.90000
35792,'SPRINGFI~134', 100.0000,1,  29,   1,   1,1.01868212, -71.417339, 1.10000, 0.90000, 1.10000, 0.90000
35793,'SPRINGFI~135', 100.0000,1,  29,   1,   1,1.02162719, -70.392134, 1.10000, 0.90000, 1.10000, 0.90000
35794,'SPRINGFI~136', 100.0000,1,  29,   1,   1,1.01884687, -71.185994, 1.10000, 0.90000, 1.10000, 0.90000
35795,'SPRINGFI~137', 100.0000,1,  29,   1,   1,1.02160156, -71.358005, 1.10000, 0.90000, 1.10000, 0.90000
35796,'YELLOW SPR~1', 100.0000,1,  29,   1,   1,1.02881229, -70.780349, 1.10000, 0.90000, 1.10000, 0.90000
35797,'AMELIA 1 1  ', 230.0000,1,  29,   1,   1,1.02623630, -59.217016, 1.10000, 0.90000, 1.10000, 0.90000
35798,'AMELIA 2 1  ', 100.0000,1,  29,   1,   1,1.03361297, -74.086078, 1.10000, 0.90000, 1.10000, 0.90000
35799,'AMELIA 3 1  ', 100.0000,1,  29,   1,   1,1.03041005, -76.151917, 1.10000, 0.90000, 1.10000, 0.90000
35800,'BATAVIA 6 1 ', 230.0000,1,  29,   1,   1,1.03257000, -59.259254, 1.10000, 0.90000, 1.10000, 0.90000
35801,'BATAVIA 6 2 ', 230.0000,1,  29,   1,   1,1.03249502, -59.270831, 1.10000, 0.90000, 1.10000, 0.90000
35802,'BATAVIA 7 1 ', 500.0000,1,  29,   1,   1,1.04271472, -58.731519, 1.10000, 0.90000, 1.10000, 0.90000
35803,'BATAVIA 7 2 ', 230.0000,1,  29,   1,   1,1.04248250, -59.736896, 1.10000, 0.90000, 1.10000, 0.90000
35804,'BATAVIA 7 3 ',  18.0000,1,  29,   1,   1,1.04250431, -59.527783, 1.10000, 0.90000, 1.10000, 0.90000
35806,'BATAVIA 7 5 ', 500.0000,1,  29,   1,   1,1.04311919, -58.648860, 1.10000, 0.90000, 1.10000, 0.90000
35807,'BATAVIA 8 1 ', 100.0000,1,  29,   1,   1,1.03129244, -76.280611, 1.10000, 0.90000, 1.10000, 0.90000
35808,'BATAVIA 9 1 ', 100.0000,1,  29,   1,   1,1.02904630, -75.884324, 1.10000, 0.90000, 1.10000, 0.90000
35809,'CINCINNA~106', 100.0000,1,  29,   1,   1,1.03514433, -72.904538, 1.10000, 0.90000, 1.10000, 0.90000
35810,'CINCINNA~125', 100.0000,1,  29,   1,   1,1.03423464, -72.329483, 1.10000, 0.90000, 1.10000, 0.90000
35811,'CINCINNA~126', 100.0000,1,  29,   1,   1,1.03447366, -72.298160, 1.10000, 0.90000, 1.10000, 0.90000
35812,'CINCINNA~131', 100.0000,1,  29,   1,   1,1.04135191, -73.648796, 1.10000, 0.90000, 1.10000, 0.90000
35813,'CINCINNATI~2', 100.0000,1,  29,   1,   1,1.00795984, -71.723543, 1.10000, 0.90000, 1.10000, 0.90000
35814,'CINCINNATI~3', 100.0000,1,  29,   1,   1,1.03160548, -73.854439, 1.10000, 0.90000, 1.10000, 0.90000
35815,'CINCINNATI~4', 100.0000,1,  29,   1,   1,1.03154409, -73.861836, 1.10000, 0.90000, 1.10000, 0.90000
35816,'CINCINNATI~5', 230.0000,1,  29,   1,   1,1.02309251, -60.487363, 1.10000, 0.90000, 1.10000, 0.90000
35817,'CINCINNATI~6', 230.0000,1,  29,   1,   1,1.02298343, -60.500627, 1.10000, 0.90000, 1.10000, 0.90000
35818,'CINCINNATI~7', 100.0000,1,  29,   1,   1,1.02994728, -74.386573, 1.10000, 0.90000, 1.10000, 0.90000
35819,'CINCINNATI~8', 100.0000,1,  29,   1,   1,1.02986670, -74.394851, 1.10000, 0.90000, 1.10000, 0.90000
35820,'CINCINNATI~9', 100.0000,1,  29,   1,   1,1.02905583, -75.182378, 1.10000, 0.90000, 1.10000, 0.90000
35821,'CINCINNAT~10', 100.0000,1,  29,   1,   1,1.02898562, -75.191142, 1.10000, 0.90000, 1.10000, 0.90000
35822,'CINCINNAT~11', 100.0000,1,  29,   1,   1,1.02994442, -74.142093, 1.10000, 0.90000, 1.10000, 0.90000
35823,'GOSHEN 6 1  ', 100.0000,1,  29,   1,   1,1.01340830, -70.283856, 1.10000, 0.90000, 1.10000, 0.90000
35824,'GOSHEN 7 1  ', 100.0000,1,  29,   1,   1,1.01211143, -70.611896, 1.10000, 0.90000, 1.10000, 0.90000
35825,'GOSHEN 8 1  ', 100.0000,1,  29,   1,   1,1.01064229, -71.059499, 1.10000, 0.90000, 1.10000, 0.90000
35826,'LOVELAND 1 1', 100.0000,1,  29,   1,   1,1.03277814, -71.048775, 1.10000, 0.90000, 1.10000, 0.90000
35827,'LOVELAND 1 2', 100.0000,1,  29,   1,   1,1.03164971, -71.002419, 1.10000, 0.90000, 1.10000, 0.90000
35828,'LOVELAND 2 1', 500.0000,1,  29,   1,   1,1.04001772, -58.480667, 1.10000, 0.90000, 1.10000, 0.90000
35829,'LOVELAND 2 2', 230.0000,1,  29,   1,   1,1.03231394, -62.390547, 1.10000, 0.90000, 1.10000, 0.90000
35830,'LOVELAND 2 3', 100.0000,1,  29,   1,   1,1.03768229, -66.526869, 1.10000, 0.90000, 1.10000, 0.90000
35831,'LOVELAND 2 4',  13.8000,1,  29,   1,   1,1.02946115, -66.645953, 1.10000, 0.90000, 1.10000, 0.90000
35833,'LOVELAND 2 6', 230.0000,1,  29,   1,   1,1.03307664, -62.369640, 1.10000, 0.90000, 1.10000, 0.90000
35834,'LOVELAND 2 8', 500.0000,1,  29,   1,   1,1.04251349, -58.301559, 1.10000, 0.90000, 1.10000, 0.90000
35835,'LOVELAND 3 1', 100.0000,1,  29,   1,   1,1.02743983, -68.586198, 1.10000, 0.90000, 1.10000, 0.90000
35836,'LOVELAND 4 1', 100.0000,1,  29,   1,   1,1.02380872, -68.353610, 1.10000, 0.90000, 1.10000, 0.90000
35837,'LOVELAND 5 1', 230.0000,1,  29,   1,   1,1.03997993, -61.336239, 1.10000, 0.90000, 1.10000, 0.90000
35838,'MILFORD 33 1', 230.0000,1,  29,   1,   1,1.04298592, -60.300031, 1.10000, 0.90000, 1.10000, 0.90000
35839,'MILFORD 34 1', 100.0000,1,  29,   1,   1,1.02491140, -73.368164, 1.10000, 0.90000, 1.10000, 0.90000
35840,'MILFORD 34 2', 100.0000,1,  29,   1,   1,1.02498960, -73.355057, 1.10000, 0.90000, 1.10000, 0.90000
35841,'MILFORD 35 1', 100.0000,1,  29,   1,   1,1.02778614, -70.684200, 1.10000, 0.90000, 1.10000, 0.90000
35842,'MILFORD 36 1', 100.0000,1,  29,   1,   1,1.01759386, -69.442854, 1.10000, 0.90000, 1.10000, 0.90000
35843,'MILFORD 36 2', 100.0000,1,  29,   1,   1,1.01766407, -69.430410, 1.10000, 0.90000, 1.10000, 0.90000
35844,'NEW RICHMO~1', 100.0000,1,  29,   1,   1,1.02675021, -76.155913, 1.10000, 0.90000, 1.10000, 0.90000
35845,'NEW RICHMO~2', 100.0000,1,  29,   1,   1,1.03170609, -73.697714, 1.10000, 0.90000, 1.10000, 0.90000
35846,'NEW RICHMO~3', 100.0000,1,  29,   1,   1,1.02585697, -76.073534, 1.10000, 0.90000, 1.10000, 0.90000
35847,'CLARKSVIL~11', 100.0000,1,  29,   1,   1,1.02413332, -68.680277, 1.10000, 0.90000, 1.10000, 0.90000
35848,'CLARKSVIL~12', 100.0000,1,  29,   1,   1,1.02417016, -68.677422, 1.10000, 0.90000, 1.10000, 0.90000
35849,'JAMESTOWN~13', 100.0000,1,  29,   1,   1,1.02554202, -73.803322, 1.10000, 0.90000, 1.10000, 0.90000
35850,'JAMESTOWN~14', 100.0000,1,  29,   1,   1,1.02483952, -73.277131, 1.10000, 0.90000, 1.10000, 0.90000
35851,'JAMESTOWN~15', 100.0000,1,  29,   1,   1,1.02480221, -73.281229, 1.10000, 0.90000, 1.10000, 0.90000
35852,'JAMESTOWN~16', 100.0000,1,  29,   1,   1,1.02531505, -73.282069, 1.10000, 0.90000, 1.10000, 0.90000
35853,'JAMESTOWN~17', 100.0000,1,  29,   1,   1,1.02534139, -73.278668, 1.10000, 0.90000, 1.10000, 0.90000
35854,'LEESBURG 2~1', 100.0000,1,  29,   1,   1,1.01745951, -74.168041, 1.10000, 0.90000, 1.10000, 0.90000
35855,'LEESBURG 2~2', 100.0000,1,  29,   1,   1,1.00493467, -73.701266, 1.10000, 0.90000, 1.10000, 0.90000
35856,'LEESBURG 2~3', 100.0000,1,  29,   1,   1,1.03075385, -72.114162, 1.10000, 0.90000, 1.10000, 0.90000
35857,'SABINA 1 1  ', 100.0000,1,  29,   1,   1,1.01292586, -73.595746, 1.10000, 0.90000, 1.10000, 0.90000
35858,'SABINA 1 2  ',  13.8000,1,  29,   1,   1,1.01292586, -73.595746, 1.10000, 0.90000, 1.10000, 0.90000
35859,'SABINA 1 3  ',  13.8000,1,  29,   1,   1,1.01292586, -73.595746, 1.10000, 0.90000, 1.10000, 0.90000
35861,'SABINA 1 5  ', 100.0000,1,  29,   1,   1,1.01287937, -73.600787, 1.10000, 0.90000, 1.10000, 0.90000
35862,'SABINA 1 7  ', 100.0000,1,  29,   1,   1,1.01297641, -73.590391, 1.10000, 0.90000, 1.10000, 0.90000
35863,'SABINA 2 1  ', 100.0000,1,  29,   1,   1,1.01174927, -71.981417, 1.10000, 0.90000, 1.10000, 0.90000
35864,'WAYNESVIL~12', 100.0000,1,  29,   1,   1,1.02905679, -68.940965, 1.10000, 0.90000, 1.10000, 0.90000
35865,'WAYNESVIL~13', 100.0000,1,  29,   1,   1,1.02896369, -68.958280, 1.10000, 0.90000, 1.10000, 0.90000
35866,'WILMINGT~116', 100.0000,1,  29,   1,   1,1.02590907, -70.904146, 1.10000, 0.90000, 1.10000, 0.90000
35867,'WILMINGT~117', 100.0000,1,  29,   1,   1,1.02451181, -68.518566, 1.10000, 0.90000, 1.10000, 0.90000
35868,'WILMINGT~118', 100.0000,1,  29,   1,   1,1.02457273, -68.508259, 1.10000, 0.90000, 1.10000, 0.90000
35869,'WILMINGT~119', 100.0000,1,  29,   1,   1,1.02374196, -69.677956, 1.10000, 0.90000, 1.10000, 0.90000
35870,'WILMINGT~120', 230.0000,1,  29,   1,   1,1.02985764, -63.932558, 1.10000, 0.90000, 1.10000, 0.90000
35871,'WILMINGT~121', 100.0000,1,  29,   1,   1,1.02785170, -67.265110, 1.10000, 0.90000, 1.10000, 0.90000
35872,'WILMINGT~122', 230.0000,1,  29,   1,   1,1.03041434, -63.807614, 1.10000, 0.90000, 1.10000, 0.90000
35873,'BALTIC 1 1  ', 100.0000,1,  29,   1,   1,1.02851784, -88.955202, 1.10000, 0.90000, 1.10000, 0.90000
35874,'BALTIC 2 1  ', 100.0000,1,  29,   1,   1,1.02690172, -89.410154, 1.10000, 0.90000, 1.10000, 0.90000
35875,'BALTIC 2 2  ', 100.0000,1,  29,   1,   1,1.02686286, -89.415755, 1.10000, 0.90000, 1.10000, 0.90000
35876,'COSHOCTON ~1', 100.0000,1,  29,   1,   1,1.03365076, -83.133395, 1.10000, 0.90000, 1.10000, 0.90000
35877,'COSHOCTON ~2', 100.0000,1,  29,   1,   1,1.03099489, -83.984006, 1.10000, 0.90000, 1.10000, 0.90000
35878,'COSHOCTON ~3', 100.0000,1,  29,   1,   1,1.03108692, -83.975946, 1.10000, 0.90000, 1.10000, 0.90000
35879,'COSHOCTON ~4', 230.0000,1,  29,   1,   1,1.03906035, -73.762512, 1.10000, 0.90000, 1.10000, 0.90000
35880,'COSHOCTON ~5', 230.0000,1,  29,   1,   1,1.03898787, -73.769636, 1.10000, 0.90000, 1.10000, 0.90000
35881,'COSHOCTON ~6', 100.0000,1,  29,   1,   1,1.03377843, -80.944333, 1.10000, 0.90000, 1.10000, 0.90000
35882,'COSHOCTON ~7', 100.0000,1,  29,   1,   1,1.03370762, -80.951436, 1.10000, 0.90000, 1.10000, 0.90000
35883,'DRESDEN 4 1 ', 100.0000,1,  29,   1,   1,1.03808582, -76.804692, 1.10000, 0.90000, 1.10000, 0.90000
35884,'DRESDEN 4 2 ', 100.0000,1,  29,   1,   1,1.03810906, -76.801161, 1.10000, 0.90000, 1.10000, 0.90000
35885,'DRESDEN 5 1 ', 100.0000,1,  29,   1,   1,1.03889346, -76.580532, 1.10000, 0.90000, 1.10000, 0.90000
35886,'FRAZEYSBUR~1', 100.0000,1,  29,   1,   1,1.02837980, -78.864110, 1.10000, 0.90000, 1.10000, 0.90000
35887,'FRAZEYSBUR~2', 100.0000,1,  29,   1,   1,1.03439403, -77.281371, 1.10000, 0.90000, 1.10000, 0.90000
35888,'FRAZEYSBUR~3', 100.0000,1,  29,   1,   1,1.03434145, -77.286131, 1.10000, 0.90000, 1.10000, 0.90000
35889,'KILLBUCK 1  ', 100.0000,1,  29,   1,   1,1.02899349, -84.310066, 1.10000, 0.90000, 1.10000, 0.90000
35890,'KILLBUCK 2  ', 100.0000,1,  29,   1,   1,1.02897811, -84.311507, 1.10000, 0.90000, 1.10000, 0.90000
35891,'KIMBOLTON 1 ', 100.0000,1,  29,   1,   1,1.03902280, -90.349012, 1.10000, 0.90000, 1.10000, 0.90000
35892,'MILLERSBUR~8', 230.0000,1,  29,   1,   1,1.03964913, -78.765728, 1.10000, 0.90000, 1.10000, 0.90000
35893,'MILLERSBUR~9', 100.0000,1,  29,   1,   1,1.02931917, -86.128672, 1.10000, 0.90000, 1.10000, 0.90000
35894,'MILLERSBU~10', 100.0000,1,  29,   1,   1,1.02926493, -86.137380, 1.10000, 0.90000, 1.10000, 0.90000
35895,'MILLERSBU~11', 100.0000,1,  29,   1,   1,1.03254890, -85.311105, 1.10000, 0.90000, 1.10000, 0.90000
35896,'MILLERSBU~12', 100.0000,1,  29,   1,   1,1.02743626, -87.948330, 1.10000, 0.90000, 1.10000, 0.90000
35897,'NEWCOMERST~1', 100.0000,1,  29,   1,   1,1.01711977, -88.643677, 1.10000, 0.90000, 1.10000, 0.90000
35898,'NEWCOMERST~2', 100.0000,1,  29,   1,   1,1.03897703, -90.435755, 1.10000, 0.90000, 1.10000, 0.90000
35899,'WARSAW 12 1 ', 100.0000,1,  29,   1,   1,1.02555490, -82.994503, 1.10000, 0.90000, 1.10000, 0.90000
35900,'WARSAW 12 2 ', 100.0000,1,  29,   1,   1,1.02564311, -82.985248, 1.10000, 0.90000, 1.10000, 0.90000
35901,'WEST LAFAY~1', 100.0000,1,  29,   1,   1,1.02880347, -85.669963, 1.10000, 0.90000, 1.10000, 0.90000
35902,'WEST LAFAY~2', 100.0000,1,  29,   1,   1,1.01793778, -88.055284, 1.10000, 0.90000, 1.10000, 0.90000
35903,'MARION 20 1 ', 100.0000,1,  29,   1,   1,0.99866813, -92.068334, 1.10000, 0.90000, 1.10000, 0.90000
35904,'MARION 21 1 ', 100.0000,1,  29,   1,   1,1.00374138, -93.402693, 1.10000, 0.90000, 1.10000, 0.90000
35905,'MARION 21 2 ', 100.0000,1,  29,   1,   1,1.00359273, -93.418792, 1.10000, 0.90000, 1.10000, 0.90000
35906,'MARION 22 1 ', 500.0000,1,  29,   1,   1,1.04114079, -69.178232, 1.10000, 0.90000, 1.10000, 0.90000
35907,'MARION 22 2 ', 230.0000,1,  29,   1,   1,1.04390538, -71.154957, 1.10000, 0.90000, 1.10000, 0.90000
35908,'MARION 22 3 ', 500.0000,1,  29,   1,   1,1.04105377, -69.195752, 1.10000, 0.90000, 1.10000, 0.90000
35909,'MARION 23 1 ', 230.0000,1,  29,   1,   1,1.04045486, -72.174848, 1.10000, 0.90000, 1.10000, 0.90000
35910,'MARION 24 1 ', 100.0000,1,  29,   1,   1,0.99936610, -93.183752, 1.10000, 0.90000, 1.10000, 0.90000
35911,'ARCANUM 1 1 ', 100.0000,1,  29,   1,   1,1.02964902, -67.390369, 1.10000, 0.90000, 1.10000, 0.90000
35912,'ARCANUM 2 1 ', 100.0000,1,  29,   1,   1,1.02695727, -68.169133, 1.10000, 0.90000, 1.10000, 0.90000
35913,'ARCANUM 3 1 ', 100.0000,1,  29,   1,   1,0.99477273, -71.892406, 1.10000, 0.90000, 1.10000, 0.90000
35914,'BRADFORD 9 1', 100.0000,1,  29,   1,   1,0.99214566, -75.776926, 1.10000, 0.90000, 1.10000, 0.90000
35915,'BRADFORD 9 2', 100.0000,1,  29,   1,   1,0.99218130, -75.770792, 1.10000, 0.90000, 1.10000, 0.90000
35916,'BROOKVILLE~5', 230.0000,1,  29,   1,   1,1.03689253, -62.630943, 1.10000, 0.90000, 1.10000, 0.90000
35917,'BROOKVILLE~6', 100.0000,1,  29,   1,   1,1.03576839, -65.987024, 1.10000, 0.90000, 1.10000, 0.90000
35918,'BROOKVILLE~7', 230.0000,1,  29,   1,   1,1.03675401, -62.648906, 1.10000, 0.90000, 1.10000, 0.90000
35919,'COVINGTON~33', 100.0000,1,  29,   1,   1,0.99034011, -71.210220, 1.10000, 0.90000, 1.10000, 0.90000
35920,'COVINGTON~34', 100.0000,1,  29,   1,   1,1.00015688, -77.330295, 1.10000, 0.90000, 1.10000, 0.90000
35921,'COVINGTON~35', 100.0000,1,  29,   1,   1,1.00006354, -77.338246, 1.10000, 0.90000, 1.10000, 0.90000
35922,'FORT RECOV~1', 100.0000,1,  29,   1,   1,1.01911139, -70.274232, 1.10000, 0.90000, 1.10000, 0.90000
35923,'FORT RECOV~2', 100.0000,1,  29,   1,   1,1.01905811, -70.279532, 1.10000, 0.90000, 1.10000, 0.90000
35924,'GREENVIL~110', 100.0000,1,  29,   1,   1,0.98447955, -73.142939, 1.10000, 0.90000, 1.10000, 0.90000
35925,'GREENVIL~112', 100.0000,1,  29,   1,   1,0.98579919, -73.716832, 1.10000, 0.90000, 1.10000, 0.90000
35926,'GREENVIL~113', 100.0000,1,  29,   1,   1,0.98844296, -72.957267, 1.10000, 0.90000, 1.10000, 0.90000
35927,'GREENVIL~114', 100.0000,1,  29,   1,   1,0.98833919, -72.969472, 1.10000, 0.90000, 1.10000, 0.90000
35928,'NEW PARIS ~6', 100.0000,1,  29,   1,   1,1.03066504, -67.348643, 1.10000, 0.90000, 1.10000, 0.90000
35929,'NEW PARIS ~7', 100.0000,1,  29,   1,   1,1.03064084, -67.351006, 1.10000, 0.90000, 1.10000, 0.90000
35930,'NEW PARIS ~8', 100.0000,1,  29,   1,   1,1.01258922, -68.613239, 1.10000, 0.90000, 1.10000, 0.90000
35931,'NEW PARIS ~9', 100.0000,1,  29,   1,   1,1.00223720, -70.439918, 1.10000, 0.90000, 1.10000, 0.90000
35932,'UNION CITY~7', 100.0000,1,  29,   1,   1,0.99186254, -72.254030, 1.10000, 0.90000, 1.10000, 0.90000
35933,'UNION CITY~8', 100.0000,1,  29,   1,   1,0.99921608, -70.653949, 1.10000, 0.90000, 1.10000, 0.90000
35934,'VERSAILLE~17', 230.0000,1,  29,   1,   1,1.03531706, -62.165629, 1.10000, 0.90000, 1.10000, 0.90000
35935,'VERSAILLE~18', 230.0000,1,  29,   1,   1,1.03535485, -62.157857, 1.10000, 0.90000, 1.10000, 0.90000
35936,'VERSAILLE~19', 100.0000,1,  29,   1,   1,0.99171495, -71.179245, 1.10000, 0.90000, 1.10000, 0.90000
35937,'VERSAILLE~20', 100.0000,1,  29,   1,   1,0.99277186, -71.044718, 1.10000, 0.90000, 1.10000, 0.90000
35938,'VERSAILLE~21', 100.0000,1,  29,   1,   1,0.99273795, -71.047341, 1.10000, 0.90000, 1.10000, 0.90000
35939,'ASHLEY 1 1  ', 100.0000,1,  29,   1,   1,0.98950386, -88.337814, 1.10000, 0.90000, 1.10000, 0.90000
35940,'CENTERBURG~1', 100.0000,1,  29,   1,   1,1.02222729, -82.998888, 1.10000, 0.90000, 1.10000, 0.90000
35941,'CENTERBURG~2', 100.0000,1,  29,   1,   1,1.01676083, -81.355770, 1.10000, 0.90000, 1.10000, 0.90000
35942,'CENTERBURG~3', 100.0000,1,  29,   1,   1,1.02362645, -84.049788, 1.10000, 0.90000, 1.10000, 0.90000
35943,'CENTERBURG~4', 100.0000,1,  29,   1,   1,1.02367342, -84.045812, 1.10000, 0.90000, 1.10000, 0.90000
35944,'DELAWARE 1 1', 100.0000,1,  29,   1,   1,0.98427606, -87.068301, 1.10000, 0.90000, 1.10000, 0.90000
35945,'DELAWARE 2 1', 100.0000,1,  29,   1,   1,1.00716865, -86.916063, 1.10000, 0.90000, 1.10000, 0.90000
35946,'DELAWARE 3 1', 230.0000,1,  29,   1,   1,1.04108167, -71.932602, 1.10000, 0.90000, 1.10000, 0.90000
35947,'DELAWARE 4 1', 100.0000,1,  29,   1,   1,0.97946501, -85.849256, 1.10000, 0.90000, 1.10000, 0.90000
35948,'DELAWARE 4 2', 100.0000,1,  29,   1,   1,0.97931403, -85.867076, 1.10000, 0.90000, 1.10000, 0.90000
35949,'DELAWARE 5 1', 100.0000,1,  29,   1,   1,0.98893315, -86.970417, 1.10000, 0.90000, 1.10000, 0.90000
35950,'DUBLIN 8 1  ', 100.0000,1,  29,   1,   1,1.00467896, -80.221316, 1.10000, 0.90000, 1.10000, 0.90000
35951,'DUBLIN 9 1  ', 100.0000,1,  29,   1,   1,1.00901520, -79.949154, 1.10000, 0.90000, 1.10000, 0.90000
35952,'DUBLIN 9 2  ', 100.0000,1,  29,   1,   1,1.00920868, -79.934838, 1.10000, 0.90000, 1.10000, 0.90000
35953,'DUBLIN 10 1 ', 100.0000,1,  29,   1,   1,1.01275265, -79.674006, 1.10000, 0.90000, 1.10000, 0.90000
35954,'DUBLIN 10 2 ', 100.0000,1,  29,   1,   1,1.01254439, -79.686471, 1.10000, 0.90000, 1.10000, 0.90000
35955,'DUBLIN 11 1 ', 100.0000,1,  29,   1,   1,1.00866938, -79.971352, 1.10000, 0.90000, 1.10000, 0.90000
35956,'DUBLIN 12 1 ', 100.0000,1,  29,   1,   1,0.99507922, -80.872807, 1.10000, 0.90000, 1.10000, 0.90000
35957,'DUBLIN 13 1 ', 100.0000,1,  29,   1,   1,1.01592791, -79.508210, 1.10000, 0.90000, 1.10000, 0.90000
35958,'DUBLIN 13 2 ', 100.0000,1,  29,   1,   1,1.01584828, -79.521898, 1.10000, 0.90000, 1.10000, 0.90000
35959,'GALENA 1 1  ', 100.0000,1,  29,   1,   1,1.01635623, -83.092646, 1.10000, 0.90000, 1.10000, 0.90000
35960,'GALENA 1 2  ', 100.0000,1,  29,   1,   1,1.01629400, -83.097803, 1.10000, 0.90000, 1.10000, 0.90000
35961,'JOHNSTOWN~16', 100.0000,1,  29,   1,   1,1.01590824, -81.243406, 1.10000, 0.90000, 1.10000, 0.90000
35962,'JOHNSTOWN~17', 230.0000,1,  29,   1,   1,1.03268921, -73.445502, 1.10000, 0.90000, 1.10000, 0.90000
35963,'JOHNSTOWN~18', 100.0000,1,  29,   1,   1,1.02406752, -79.943539, 1.10000, 0.90000, 1.10000, 0.90000
35964,'JOHNSTOWN~19',  13.8000,1,  29,   1,   1,1.02533698, -83.931011, 1.10000, 0.90000, 1.10000, 0.90000
35966,'JOHNSTOWN~21', 230.0000,1,  29,   1,   1,1.03329265, -73.336165, 1.10000, 0.90000, 1.10000, 0.90000
35967,'JOHNSTOWN~22', 100.0000,1,  29,   1,   1,1.01917458, -80.720562, 1.10000, 0.90000, 1.10000, 0.90000
35968,'JOHNSTOWN~23', 100.0000,1,  29,   1,   1,1.01910269, -80.727406, 1.10000, 0.90000, 1.10000, 0.90000
35969,'LEWIS CENT~1', 100.0000,1,  29,   1,   1,1.03876495, -85.570113, 1.10000, 0.90000, 1.10000, 0.90000
35970,'LEWIS CENT~2', 100.0000,1,  29,   1,   1,1.03862405, -85.579566, 1.10000, 0.90000, 1.10000, 0.90000
35971,'LEWIS CENT~3', 100.0000,1,  29,   1,   1,1.03305018, -85.154229, 1.10000, 0.90000, 1.10000, 0.90000
35972,'LEWIS CENT~4', 100.0000,1,  29,   1,   1,1.01712692, -83.355588, 1.10000, 0.90000, 1.10000, 0.90000
35973,'MARENGO 1 1 ', 100.0000,1,  29,   1,   1,1.03371704, -88.962872, 1.10000, 0.90000, 1.10000, 0.90000
35974,'MARENGO 2 1 ', 100.0000,1,  29,   1,   1,1.02538478, -89.251919, 1.10000, 0.90000, 1.10000, 0.90000
35975,'MARYSVILLE~6', 100.0000,1,  29,   1,   1,0.98636049, -79.931470, 1.10000, 0.90000, 1.10000, 0.90000
35976,'MARYSVILLE~8', 100.0000,1,  29,   1,   1,0.99267471, -79.348322, 1.10000, 0.90000, 1.10000, 0.90000
35977,'MARYSVILLE~9', 230.0000,1,  29,   1,   1,1.02967608, -71.207673, 1.10000, 0.90000, 1.10000, 0.90000
35978,'MARYSVILL~10', 100.0000,1,  29,   1,   1,0.99655092, -80.580352, 1.10000, 0.90000, 1.10000, 0.90000
35979,'MARYSVILL~11', 100.0000,1,  29,   1,   1,0.99640232, -80.591676, 1.10000, 0.90000, 1.10000, 0.90000
35980,'OSTRANDER 1 ', 100.0000,1,  29,   1,   1,0.98756182, -85.160889, 1.10000, 0.90000, 1.10000, 0.90000
35981,'POWELL 3 1  ', 100.0000,1,  29,   1,   1,1.01426888, -81.706445, 1.10000, 0.90000, 1.10000, 0.90000
35982,'POWELL 3 2  ', 100.0000,1,  29,   1,   1,1.01413596, -81.722483, 1.10000, 0.90000, 1.10000, 0.90000
35983,'POWELL 4 1  ', 100.0000,1,  29,   1,   1,1.02130020, -79.789983, 1.10000, 0.90000, 1.10000, 0.90000
35984,'POWELL 5 1  ', 100.0000,1,  29,   1,   1,1.02401209, -78.871405, 1.10000, 0.90000, 1.10000, 0.90000
35985,'POWELL 6 1  ', 100.0000,1,  29,   1,   1,1.01846349, -79.297492, 1.10000, 0.90000, 1.10000, 0.90000
35986,'POWELL 6 2  ', 100.0000,1,  29,   1,   1,1.01830876, -79.312293, 1.10000, 0.90000, 1.10000, 0.90000
35987,'RICHWOOD 4 1', 100.0000,1,  29,   1,   1,0.99014151, -83.138408, 1.10000, 0.90000, 1.10000, 0.90000
35988,'RICHWOOD 4 2', 100.0000,1,  29,   1,   1,0.99011642, -83.142506, 1.10000, 0.90000, 1.10000, 0.90000
35989,'RICHWOOD 5 1', 100.0000,1,  29,   1,   1,0.99837589, -88.579794, 1.10000, 0.90000, 1.10000, 0.90000
35990,'RICHWOOD 6 1', 100.0000,1,  29,   1,   1,1.00394750, -89.184649, 1.10000, 0.90000, 1.10000, 0.90000
35991,'RICHWOOD 6 2', 100.0000,1,  29,   1,   1,1.00383556, -89.191356, 1.10000, 0.90000, 1.10000, 0.90000
35992,'SUNBURY 6 1 ', 100.0000,1,  29,   1,   1,1.03100622, -86.659193, 1.10000, 0.90000, 1.10000, 0.90000
35993,'SUNBURY 6 2 ', 100.0000,1,  29,   1,   1,1.03093708, -86.664930, 1.10000, 0.90000, 1.10000, 0.90000
35994,'SUNBURY 7 1 ', 100.0000,1,  29,   1,   1,1.03190339, -88.315623, 1.10000, 0.90000, 1.10000, 0.90000
35995,'SUNBURY 7 2 ', 100.0000,1,  29,   1,   1,1.03185880, -88.321736, 1.10000, 0.90000, 1.10000, 0.90000
35996,'WESTERVILL~1', 100.0000,1,  29,   1,   1,1.03529465, -86.781474, 1.10000, 0.90000, 1.10000, 0.90000
35997,'WESTERVILL~2', 230.0000,1,  29,   1,   1,1.03790748, -72.568123, 1.10000, 0.90000, 1.10000, 0.90000
35998,'WESTERVILL~3', 100.0000,1,  29,   1,   1,1.02367270, -86.044278, 1.10000, 0.90000, 1.10000, 0.90000
35999,'WESTERVILL~4', 100.0000,1,  29,   1,   1,1.02386904, -86.019027, 1.10000, 0.90000, 1.10000, 0.90000
36000,'WESTERVILL~5', 100.0000,1,  29,   1,   1,1.01872098, -82.709882, 1.10000, 0.90000, 1.10000, 0.90000
36001,'AMANDA 1 1  ', 100.0000,1,  29,   1,   1,1.00060892, -82.478988, 1.10000, 0.90000, 1.10000, 0.90000
36002,'AMANDA 2 1  ', 100.0000,1,  29,   1,   1,1.01777875, -79.979883, 1.10000, 0.90000, 1.10000, 0.90000
36003,'AMANDA 2 2  ', 100.0000,1,  29,   1,   1,1.01775074, -79.983721, 1.10000, 0.90000, 1.10000, 0.90000
36004,'BALTIMORE~79', 100.0000,1,  29,   1,   1,1.02667356, -77.163072, 1.10000, 0.90000, 1.10000, 0.90000
36005,'BALTIMORE~80', 100.0000,1,  29,   1,   1,1.01994216, -78.312196, 1.10000, 0.90000, 1.10000, 0.90000
36006,'CANAL WINC~1', 100.0000,1,  29,   1,   1,1.00477159, -86.992629, 1.10000, 0.90000, 1.10000, 0.90000
36007,'CANAL WINC~2', 100.0000,1,  29,   1,   1,0.98764181, -92.622467, 1.10000, 0.90000, 1.10000, 0.90000
36008,'CANAL WINC~3', 100.0000,1,  29,   1,   1,0.98750949, -92.637569, 1.10000, 0.90000, 1.10000, 0.90000
36009,'CANAL WINC~4', 230.0000,1,  29,   1,   1,1.03769159, -71.407661, 1.10000, 0.90000, 1.10000, 0.90000
36010,'CARROLL 1 1 ', 100.0000,1,  29,   1,   1,1.03458738, -91.551009, 1.10000, 0.90000, 1.10000, 0.90000
36011,'CIRCLEVILL~3', 100.0000,1,  29,   1,   1,1.03505278, -81.140742, 1.10000, 0.90000, 1.10000, 0.90000
36012,'CIRCLEVILL~4', 100.0000,1,  29,   1,   1,1.02887046, -81.751839, 1.10000, 0.90000, 1.10000, 0.90000
36013,'CIRCLEVILL~5', 230.0000,1,  29,   1,   1,1.03606486, -69.263309, 1.10000, 0.90000, 1.10000, 0.90000
36014,'CIRCLEVILL~6', 100.0000,1,  29,   1,   1,1.03164423, -81.459363, 1.10000, 0.90000, 1.10000, 0.90000
36015,'LANCASTER~53', 100.0000,1,  29,   1,   1,0.97171146, -86.840951, 1.10000, 0.90000, 1.10000, 0.90000
36016,'LANCASTER~54', 100.0000,1,  29,   1,   1,0.97787708, -86.489135, 1.10000, 0.90000, 1.10000, 0.90000
36017,'LANCASTER~55',  13.8000,1,  29,   1,   1,0.97787708, -86.489135, 1.10000, 0.90000, 1.10000, 0.90000
36018,'LANCASTER~56',  13.8000,1,  29,   1,   1,0.97787708, -86.489135, 1.10000, 0.90000, 1.10000, 0.90000
36020,'LANCASTER~58', 100.0000,1,  29,   1,   1,0.97770935, -86.511442, 1.10000, 0.90000, 1.10000, 0.90000
36021,'LANCASTER~59', 100.0000,1,  29,   1,   1,0.97804910, -86.470748, 1.10000, 0.90000, 1.10000, 0.90000
36022,'LANCASTER~60', 230.0000,1,  29,   1,   1,1.04015326, -69.307787, 1.10000, 0.90000, 1.10000, 0.90000
36023,'LANCASTER~61', 100.0000,1,  29,   1,   1,0.97963959, -87.283185, 1.10000, 0.90000, 1.10000, 0.90000
36024,'LANCASTER~62', 100.0000,1,  29,   1,   1,0.98722613, -85.177411, 1.10000, 0.90000, 1.10000, 0.90000
36025,'MILLERSPOR~1', 100.0000,1,  29,   1,   1,1.00702929, -80.349007, 1.10000, 0.90000, 1.10000, 0.90000
36026,'MILLERSPOR~2', 100.0000,1,  29,   1,   1,1.00696886, -80.355454, 1.10000, 0.90000, 1.10000, 0.90000
36027,'PATASKALA ~1', 100.0000,1,  29,   1,   1,0.97623014, -86.258589, 1.10000, 0.90000, 1.10000, 0.90000
36028,'PATASKALA ~2', 100.0000,1,  29,   1,   1,0.97611779, -86.269196, 1.10000, 0.90000, 1.10000, 0.90000
36029,'PATASKALA ~3', 100.0000,1,  29,   1,   1,0.98320192, -85.331548, 1.10000, 0.90000, 1.10000, 0.90000
36030,'PATASKALA ~4', 100.0000,1,  29,   1,   1,0.99232769, -84.281700, 1.10000, 0.90000, 1.10000, 0.90000
36031,'PATASKALA ~5', 230.0000,1,  29,   1,   1,1.03904140, -73.509993, 1.10000, 0.90000, 1.10000, 0.90000
36032,'PATASKALA ~6', 100.0000,1,  29,   1,   1,1.03463912, -75.769174, 1.10000, 0.90000, 1.10000, 0.90000
36033,'PATASKALA ~7', 230.0000,1,  29,   1,   1,1.03928673, -73.363171, 1.10000, 0.90000, 1.10000, 0.90000
36034,'PICKERINGT~1', 100.0000,1,  29,   1,   1,0.99876875, -92.606601, 1.10000, 0.90000, 1.10000, 0.90000
36035,'PICKERINGT~2', 100.0000,1,  29,   1,   1,0.96697146, -90.724945, 1.10000, 0.90000, 1.10000, 0.90000
36036,'PICKERINGT~3', 500.0000,1,  29,   1,   1,1.04306173, -67.977724, 1.10000, 0.90000, 1.10000, 0.90000
36037,'PICKERINGT~4', 230.0000,1,  29,   1,   1,1.03852046, -71.246161, 1.10000, 0.90000, 1.10000, 0.90000
36038,'PICKERINGT~5', 500.0000,1,  29,   1,   1,1.04450297, -67.748817, 1.10000, 0.90000, 1.10000, 0.90000
36039,'PICKERINGT~6', 100.0000,1,  29,   1,   1,0.96650267, -88.903709, 1.10000, 0.90000, 1.10000, 0.90000
36040,'REYNOLDSBU~1', 100.0000,1,  29,   1,   1,0.96470904, -90.141681, 1.10000, 0.90000, 1.10000, 0.90000
36041,'REYNOLDSBU~2', 100.0000,1,  29,   1,   1,0.96458793, -90.161933, 1.10000, 0.90000, 1.10000, 0.90000
36042,'REYNOLDSBU~3', 100.0000,1,  29,   1,   1,0.97524047, -92.205122, 1.10000, 0.90000, 1.10000, 0.90000
36043,'REYNOLDSBU~4', 100.0000,1,  29,   1,   1,0.97510475, -92.223051, 1.10000, 0.90000, 1.10000, 0.90000
36044,'REYNOLDSBU~5', 100.0000,1,  29,   1,   1,1.02529895, -81.559405, 1.10000, 0.90000, 1.10000, 0.90000
36045,'REYNOLDSBU~6', 100.0000,1,  29,   1,   1,1.02556133, -81.536271, 1.10000, 0.90000, 1.10000, 0.90000
36046,'REYNOLDSBU~7', 230.0000,1,  29,   1,   1,1.03993869, -73.406714, 1.10000, 0.90000, 1.10000, 0.90000
36047,'REYNOLDSBU~8', 230.0000,1,  29,   1,   1,1.03979397, -73.421979, 1.10000, 0.90000, 1.10000, 0.90000
36048,'REYNOLDSBU~9', 100.0000,1,  29,   1,   1,1.03141749, -80.857193, 1.10000, 0.90000, 1.10000, 0.90000
36049,'SUGAR GROV~5', 100.0000,1,  29,   1,   1,1.00675440, -85.649145, 1.10000, 0.90000, 1.10000, 0.90000
36050,'THORNVILLE~1', 100.0000,1,  29,   1,   1,1.02209234, -79.422567, 1.10000, 0.90000, 1.10000, 0.90000
36051,'THORNVILLE~2', 100.0000,1,  29,   1,   1,1.02657819, -79.569375, 1.10000, 0.90000, 1.10000, 0.90000
36052,'THORNVILLE~3', 100.0000,1,  29,   1,   1,1.02663851, -79.563774, 1.10000, 0.90000, 1.10000, 0.90000
36053,'GREENFIEL~29', 100.0000,1,  29,   1,   1,1.00241375, -76.649913, 1.10000, 0.90000, 1.10000, 0.90000
36054,'GREENFIELD~2', 100.0000,1,  29,   1,   1,1.01398826, -75.273117, 1.10000, 0.90000, 1.10000, 0.90000
36055,'JEFFERSONV~2', 100.0000,1,  29,   1,   1,1.02897954, -74.900742, 1.10000, 0.90000, 1.10000, 0.90000
36056,'MOUNT STE~13', 100.0000,1,  29,   1,   1,1.02859175, -76.285174, 1.10000, 0.90000, 1.10000, 0.90000
36057,'MOUNT STE~14', 100.0000,1,  29,   1,   1,1.03057337, -76.155475, 1.10000, 0.90000, 1.10000, 0.90000
36058,'WASHINGT~118', 100.0000,1,  29,   1,   1,1.01575577, -73.898972, 1.10000, 0.90000, 1.10000, 0.90000
36059,'WASHINGT~119', 100.0000,1,  29,   1,   1,1.01587868, -73.890216, 1.10000, 0.90000, 1.10000, 0.90000
36060,'WASHINGT~120', 100.0000,1,  29,   1,   1,1.01348567, -75.250195, 1.10000, 0.90000, 1.10000, 0.90000
36061,'WASHINGT~121', 100.0000,1,  29,   1,   1,1.03438044, -75.756469, 1.10000, 0.90000, 1.10000, 0.90000
36062,'WASHINGT~122', 230.0000,1,  29,   1,   1,1.03890443, -68.720507, 1.10000, 0.90000, 1.10000, 0.90000
36063,'WASHINGT~123', 100.0000,1,  29,   1,   1,1.02136374, -73.066140, 1.10000, 0.90000, 1.10000, 0.90000
36064,'WASHINGT~124',  22.0000,1,  29,   1,   1,1.02186155, -73.057725, 1.10000, 0.90000, 1.10000, 0.90000
36066,'WASHINGT~126', 230.0000,1,  29,   1,   1,1.03865683, -68.665729, 1.10000, 0.90000, 1.10000, 0.90000
36067,'BLACKLICK ~1', 100.0000,1,  29,   1,   1,1.03523791, -80.179024, 1.10000, 0.90000, 1.10000, 0.90000
36068,'BLACKLICK ~2', 100.0000,1,  29,   1,   1,0.97557235, -85.747390, 1.10000, 0.90000, 1.10000, 0.90000
36069,'BLACKLICK ~3', 100.0000,1,  29,   1,   1,0.96996593, -87.445717, 1.10000, 0.90000, 1.10000, 0.90000
36070,'BLACKLICK ~4', 100.0000,1,  29,   1,   1,0.96988803, -87.455716, 1.10000, 0.90000, 1.10000, 0.90000
36071,'BLACKLICK ~5', 230.0000,1,  29,   1,   1,1.03395236, -73.129169, 1.10000, 0.90000, 1.10000, 0.90000
36072,'COLUMBUS 3~1', 230.0000,1,  29,   1,   1,1.03729796, -72.776554, 1.10000, 0.90000, 1.10000, 0.90000
36073,'COLUMBUS 3~2', 230.0000,1,  29,   1,   1,1.03926170, -74.414153, 1.10000, 0.90000, 1.10000, 0.90000
36074,'COLUMBUS 3~3', 100.0000,1,  29,   1,   1,1.02766836, -78.534676, 1.10000, 0.90000, 1.10000, 0.90000
36075,'COLUMBUS 3~4', 230.0000,1,  29,   1,   1,1.03919005, -74.430265, 1.10000, 0.90000, 1.10000, 0.90000
36076,'COLUMBUS 3~5', 100.0000,1,  29,   1,   1,1.02003038, -83.002938, 1.10000, 0.90000, 1.10000, 0.90000
36077,'COLUMBUS 3~6', 100.0000,1,  29,   1,   1,1.02193558, -83.262000, 1.10000, 0.90000, 1.10000, 0.90000
36078,'COLUMBUS 3~7', 100.0000,1,  29,   1,   1,1.02131724, -82.646976, 1.10000, 0.90000, 1.10000, 0.90000
36079,'COLUMBUS 3~8', 100.0000,1,  29,   1,   1,1.02471578, -79.120331, 1.10000, 0.90000, 1.10000, 0.90000
36080,'COLUMBUS 3~9', 100.0000,1,  29,   1,   1,1.02464378, -79.128732, 1.10000, 0.90000, 1.10000, 0.90000
36081,'COLUMBUS ~10', 100.0000,1,  29,   1,   1,1.02438402, -79.392698, 1.10000, 0.90000, 1.10000, 0.90000
36082,'COLUMBUS ~11', 100.0000,1,  29,   1,   1,1.02448750, -79.381558, 1.10000, 0.90000, 1.10000, 0.90000
36083,'COLUMBUS ~12', 100.0000,1,  29,   1,   1,1.02538502, -84.073973, 1.10000, 0.90000, 1.10000, 0.90000
36084,'COLUMBUS ~13', 100.0000,1,  29,   1,   1,1.03035390, -84.047233, 1.10000, 0.90000, 1.10000, 0.90000
36085,'COLUMBUS ~14', 100.0000,1,  29,   1,   1,1.00734091, -81.939170, 1.10000, 0.90000, 1.10000, 0.90000
36086,'COLUMBUS ~15', 100.0000,1,  29,   1,   1,1.00756121, -81.921262, 1.10000, 0.90000, 1.10000, 0.90000
36087,'COLUMBUS 4~1', 100.0000,1,  29,   1,   1,1.02700043, -84.488491, 1.10000, 0.90000, 1.10000, 0.90000
36088,'COLUMBUS 4~2',  24.0000,1,  29,   1,   1,1.02700043, -84.488491, 1.10000, 0.90000, 1.10000, 0.90000
36089,'COLUMBUS 4~3',  24.0000,1,  29,   1,   1,1.02700043, -84.488491, 1.10000, 0.90000, 1.10000, 0.90000
36091,'COLUMBUS 4~5', 100.0000,1,  29,   1,   1,1.02705622, -84.482746, 1.10000, 0.90000, 1.10000, 0.90000
36092,'COLUMBUS 4~6', 100.0000,1,  29,   1,   1,1.02693498, -84.495171, 1.10000, 0.90000, 1.10000, 0.90000
36093,'COLUMBUS 4~7', 100.0000,1,  29,   1,   1,1.02426577, -82.790950, 1.10000, 0.90000, 1.10000, 0.90000
36094,'COLUMBUS 4~8', 100.0000,1,  29,   1,   1,1.02447653, -82.766941, 1.10000, 0.90000, 1.10000, 0.90000
36095,'COLUMBUS 4~9', 100.0000,1,  29,   1,   1,1.01720786, -81.140858, 1.10000, 0.90000, 1.10000, 0.90000
36096,'COLUMBUS ~10', 100.0000,1,  29,   1,   1,1.03840292, -84.430536, 1.10000, 0.90000, 1.10000, 0.90000
36097,'COLUMBUS ~11', 100.0000,1,  29,   1,   1,1.03833854, -84.439983, 1.10000, 0.90000, 1.10000, 0.90000
36098,'COLUMBUS ~12', 100.0000,1,  29,   1,   1,1.01885164, -83.369835, 1.10000, 0.90000, 1.10000, 0.90000
36099,'COLUMBUS ~13', 100.0000,1,  29,   1,   1,1.01924109, -80.901460, 1.10000, 0.90000, 1.10000, 0.90000
36100,'COLUMBUS ~14', 100.0000,1,  29,   1,   1,1.02158773, -80.022414, 1.10000, 0.90000, 1.10000, 0.90000
36101,'COLUMBUS ~15', 100.0000,1,  29,   1,   1,1.02165997, -80.009369, 1.10000, 0.90000, 1.10000, 0.90000
36102,'COLUMBUS ~16', 100.0000,1,  29,   1,   1,1.03241897, -84.518134, 1.10000, 0.90000, 1.10000, 0.90000
36103,'COLUMBUS ~17', 100.0000,1,  29,   1,   1,1.03225839, -84.531910, 1.10000, 0.90000, 1.10000, 0.90000
36104,'COLUMBUS ~18', 100.0000,1,  29,   1,   1,1.02217066, -83.133183, 1.10000, 0.90000, 1.10000, 0.90000
36105,'COLUMBUS ~19', 100.0000,1,  29,   1,   1,1.03001022, -80.530615, 1.10000, 0.90000, 1.10000, 0.90000
36106,'COLUMBUS 5~1', 100.0000,1,  29,   1,   1,1.02042365, -81.113735, 1.10000, 0.90000, 1.10000, 0.90000
36107,'COLUMBUS 5~2', 100.0000,1,  29,   1,   1,1.02054882, -81.098463, 1.10000, 0.90000, 1.10000, 0.90000
36108,'COLUMBUS 5~3', 100.0000,1,  29,   1,   1,0.99940133, -83.608940, 1.10000, 0.90000, 1.10000, 0.90000
36109,'COLUMBUS 5~4', 100.0000,1,  29,   1,   1,1.02760732, -82.027983, 1.10000, 0.90000, 1.10000, 0.90000
36110,'COLUMBUS 5~5', 100.0000,1,  29,   1,   1,1.03352976, -80.375918, 1.10000, 0.90000, 1.10000, 0.90000
36111,'COLUMBUS 5~6',  13.8000,1,  29,   1,   1,1.03352976, -80.375918, 1.10000, 0.90000, 1.10000, 0.90000
36112,'COLUMBUS 5~7',  13.8000,1,  29,   1,   1,1.03352976, -80.375918, 1.10000, 0.90000, 1.10000, 0.90000
36114,'COLUMBUS 5~9', 100.0000,1,  29,   1,   1,1.03341317, -80.391811, 1.10000, 0.90000, 1.10000, 0.90000
36115,'COLUMBUS ~10', 100.0000,1,  29,   1,   1,1.03365362, -80.360154, 1.10000, 0.90000, 1.10000, 0.90000
36116,'COLUMBUS ~11', 100.0000,1,  29,   1,   1,1.02195287, -84.485724, 1.10000, 0.90000, 1.10000, 0.90000
36117,'COLUMBUS ~12', 100.0000,1,  29,   1,   1,1.02373040, -82.945995, 1.10000, 0.90000, 1.10000, 0.90000
36118,'COLUMBUS ~13', 100.0000,1,  29,   1,   1,1.02351344, -82.968931, 1.10000, 0.90000, 1.10000, 0.90000
36119,'COLUMBUS ~14', 100.0000,1,  29,   1,   1,1.02421010, -82.955550, 1.10000, 0.90000, 1.10000, 0.90000
36120,'COLUMBUS ~15', 100.0000,1,  29,   1,   1,1.02410138, -82.967086, 1.10000, 0.90000, 1.10000, 0.90000
36121,'COLUMBUS ~16', 100.0000,1,  29,   1,   1,1.01464689, -79.042282, 1.10000, 0.90000, 1.10000, 0.90000
36122,'COLUMBUS ~17', 100.0000,1,  29,   1,   1,1.01450419, -83.363087, 1.10000, 0.90000, 1.10000, 0.90000
36123,'COLUMBUS ~18', 100.0000,1,  29,   1,   1,1.01879346, -81.708535, 1.10000, 0.90000, 1.10000, 0.90000
36124,'COLUMBUS ~19', 100.0000,1,  29,   1,   1,1.01889920, -81.701698, 1.10000, 0.90000, 1.10000, 0.90000
36125,'COLUMBUS 6~1', 100.0000,1,  29,   1,   1,1.02043509, -82.078629, 1.10000, 0.90000, 1.10000, 0.90000
36126,'COLUMBUS 6~2', 100.0000,1,  29,   1,   1,1.00826609, -80.832249, 1.10000, 0.90000, 1.10000, 0.90000
36127,'COLUMBUS 6~3', 100.0000,1,  29,   1,   1,1.01756859, -81.921200, 1.10000, 0.90000, 1.10000, 0.90000
36128,'COLUMBUS 6~4', 100.0000,1,  29,   1,   1,1.01066160, -79.575057, 1.10000, 0.90000, 1.10000, 0.90000
36129,'COLUMBUS 6~5', 100.0000,1,  29,   1,   1,1.03203237, -83.159261, 1.10000, 0.90000, 1.10000, 0.90000
36130,'COLUMBUS 6~6', 100.0000,1,  29,   1,   1,1.02037299, -83.815772, 1.10000, 0.90000, 1.10000, 0.90000
36131,'COLUMBUS 6~7', 100.0000,1,  29,   1,   1,1.01069772, -80.172419, 1.10000, 0.90000, 1.10000, 0.90000
36132,'COLUMBUS 6~8', 100.0000,1,  29,   1,   1,0.99904656, -81.801897, 1.10000, 0.90000, 1.10000, 0.90000
36133,'COLUMBUS 6~9', 230.0000,1,  29,   1,   1,1.03644359, -73.400662, 1.10000, 0.90000, 1.10000, 0.90000
36134,'COLUMBUS ~10', 230.0000,1,  29,   1,   1,1.03615868, -73.442108, 1.10000, 0.90000, 1.10000, 0.90000
36135,'COLUMBUS ~11', 100.0000,1,  29,   1,   1,1.00830603, -80.048499, 1.10000, 0.90000, 1.10000, 0.90000
36136,'COLUMBUS 7~1', 100.0000,1,  29,   1,   1,1.01512849, -80.237634, 1.10000, 0.90000, 1.10000, 0.90000
36137,'COLUMBUS 7~2', 230.0000,1,  29,   1,   1,1.03158402, -73.892292, 1.10000, 0.90000, 1.10000, 0.90000
36138,'COLUMBUS 7~3', 100.0000,1,  29,   1,   1,1.03630674, -79.773017, 1.10000, 0.90000, 1.10000, 0.90000
36139,'COLUMBUS 7~4', 230.0000,1,  29,   1,   1,1.03150642, -73.903794, 1.10000, 0.90000, 1.10000, 0.90000
36140,'COLUMBUS 7~5', 100.0000,1,  29,   1,   1,1.03475821, -81.272954, 1.10000, 0.90000, 1.10000, 0.90000
36141,'COLUMBUS 7~6', 100.0000,1,  29,   1,   1,0.96968532, -91.490432, 1.10000, 0.90000, 1.10000, 0.90000
36142,'COLUMBUS 7~7', 100.0000,1,  29,   1,   1,1.00636482, -79.743913, 1.10000, 0.90000, 1.10000, 0.90000
36143,'COLUMBUS 7~8', 100.0000,1,  29,   1,   1,1.00464976, -80.469771, 1.10000, 0.90000, 1.10000, 0.90000
36144,'COLUMBUS 7~9', 100.0000,1,  29,   1,   1,1.01991355, -80.367291, 1.10000, 0.90000, 1.10000, 0.90000
36145,'COLUMBUS ~10', 100.0000,1,  29,   1,   1,1.01173258, -80.877417, 1.10000, 0.90000, 1.10000, 0.90000
36146,'COLUMBUS ~11', 100.0000,1,  29,   1,   1,1.01618111, -78.975148, 1.10000, 0.90000, 1.10000, 0.90000
36147,'COLUMBUS ~12', 100.0000,1,  29,   1,   1,1.01159024, -80.998414, 1.10000, 0.90000, 1.10000, 0.90000
36148,'COLUMBUS 8~1', 100.0000,1,  29,   1,   1,1.01076770, -80.620397, 1.10000, 0.90000, 1.10000, 0.90000
36149,'COLUMBUS 8~2', 100.0000,1,  29,   1,   1,1.00996137, -82.795977, 1.10000, 0.90000, 1.10000, 0.90000
36150,'COLUMBUS 8~3', 100.0000,1,  29,   1,   1,1.00975215, -82.812936, 1.10000, 0.90000, 1.10000, 0.90000
36151,'COLUMBUS 8~4', 100.0000,1,  29,   1,   1,1.02392757, -83.226811, 1.10000, 0.90000, 1.10000, 0.90000
36152,'COLUMBUS 8~5', 100.0000,1,  29,   1,   1,1.01830268, -80.414816, 1.10000, 0.90000, 1.10000, 0.90000
36153,'COLUMBUS 8~6', 100.0000,1,  29,   1,   1,1.01836121, -80.405649, 1.10000, 0.90000, 1.10000, 0.90000
36154,'COLUMBUS 8~7', 100.0000,1,  29,   1,   1,1.01155913, -88.268092, 1.10000, 0.90000, 1.10000, 0.90000
36155,'COLUMBUS 8~8', 100.0000,1,  29,   1,   1,1.02223516, -81.560252, 1.10000, 0.90000, 1.10000, 0.90000
36156,'COLUMBUS 8~9', 100.0000,1,  29,   1,   1,1.03072929, -84.246033, 1.10000, 0.90000, 1.10000, 0.90000
36157,'COLUMBUS ~10', 100.0000,1,  29,   1,   1,1.00009644, -81.722749, 1.10000, 0.90000, 1.10000, 0.90000
36158,'COLUMBUS ~11', 100.0000,1,  29,   1,   1,1.03901267, -82.417891, 1.10000, 0.90000, 1.10000, 0.90000
36159,'COLUMBUS ~12', 230.0000,1,  29,   1,   1,1.03842175, -72.891103, 1.10000, 0.90000, 1.10000, 0.90000
36160,'COLUMBUS ~13', 230.0000,1,  29,   1,   1,1.03814650, -72.928443, 1.10000, 0.90000, 1.10000, 0.90000
36161,'COLUMBUS 9~1', 100.0000,1,  29,   1,   1,1.00367761, -84.451013, 1.10000, 0.90000, 1.10000, 0.90000
36162,'COLUMBUS 9~2', 100.0000,1,  29,   1,   1,1.03627384, -82.173029, 1.10000, 0.90000, 1.10000, 0.90000
36163,'COLUMBUS 9~3', 100.0000,1,  29,   1,   1,1.00057745, -81.246630, 1.10000, 0.90000, 1.10000, 0.90000
36164,'COLUMBUS 9~4', 100.0000,1,  29,   1,   1,0.99821973, -82.406956, 1.10000, 0.90000, 1.10000, 0.90000
36165,'COLUMBUS 9~5', 100.0000,1,  29,   1,   1,0.99637890, -82.284498, 1.10000, 0.90000, 1.10000, 0.90000
36166,'COLUMBUS 9~6', 100.0000,1,  29,   1,   1,1.02562833, -82.407892, 1.10000, 0.90000, 1.10000, 0.90000
36167,'COLUMBUS 9~7', 100.0000,1,  29,   1,   1,1.02544689, -82.430459, 1.10000, 0.90000, 1.10000, 0.90000
36168,'COLUMBUS 9~8', 100.0000,1,  29,   1,   1,1.02653027, -79.144052, 1.10000, 0.90000, 1.10000, 0.90000
36169,'GALLOWAY 1 1', 100.0000,1,  29,   1,   1,1.01950717, -79.794703, 1.10000, 0.90000, 1.10000, 0.90000
36170,'GALLOWAY 2 1', 100.0000,1,  29,   1,   1,1.02196622, -78.661588, 1.10000, 0.90000, 1.10000, 0.90000
36171,'GALLOWAY 3 1', 100.0000,1,  29,   1,   1,1.02320087, -80.451261, 1.10000, 0.90000, 1.10000, 0.90000
36172,'GALLOWAY 4 1', 100.0000,1,  29,   1,   1,1.02647114, -80.719217, 1.10000, 0.90000, 1.10000, 0.90000
36173,'GROVE CIT~10', 230.0000,1,  29,   1,   1,1.03507447, -71.870597, 1.10000, 0.90000, 1.10000, 0.90000
36174,'GROVE CIT~11', 100.0000,1,  29,   1,   1,1.03756869, -76.899017, 1.10000, 0.90000, 1.10000, 0.90000
36175,'GROVE CIT~12', 100.0000,1,  29,   1,   1,1.03740788, -76.917083, 1.10000, 0.90000, 1.10000, 0.90000
36176,'GROVE CIT~13', 100.0000,1,  29,   1,   1,1.02751207, -77.805294, 1.10000, 0.90000, 1.10000, 0.90000
36177,'GROVE CIT~14', 100.0000,1,  29,   1,   1,1.02729928, -77.824507, 1.10000, 0.90000, 1.10000, 0.90000
36178,'GROVE CIT~15', 100.0000,1,  29,   1,   1,1.00842083, -79.450734, 1.10000, 0.90000, 1.10000, 0.90000
36179,'GROVE CIT~16', 100.0000,1,  29,   1,   1,1.00563538, -79.989534, 1.10000, 0.90000, 1.10000, 0.90000
36180,'GROVEPORT 1 ', 100.0000,1,  29,   1,   1,1.02542150, -79.635361, 1.10000, 0.90000, 1.10000, 0.90000
36181,'HILLIARD 2 1', 230.0000,1,  29,   1,   1,1.03410816, -73.294658, 1.10000, 0.90000, 1.10000, 0.90000
36182,'HILLIARD 2 2', 230.0000,1,  29,   1,   1,1.03386176, -73.326193, 1.10000, 0.90000, 1.10000, 0.90000
36183,'HILLIARD 3 1', 230.0000,1,  29,   1,   1,1.02543199, -74.151532, 1.10000, 0.90000, 1.10000, 0.90000
36184,'HILLIARD 3 2', 100.0000,1,  29,   1,   1,1.01697052, -78.545830, 1.10000, 0.90000, 1.10000, 0.90000
36185,'HILLIARD 3 3', 230.0000,1,  29,   1,   1,1.02841187, -73.666438, 1.10000, 0.90000, 1.10000, 0.90000
36186,'HILLIARD 4 1', 100.0000,1,  29,   1,   1,1.03336656, -80.880354, 1.10000, 0.90000, 1.10000, 0.90000
36187,'HILLIARD 5 1', 100.0000,1,  29,   1,   1,1.01174545, -79.610732, 1.10000, 0.90000, 1.10000, 0.90000
36188,'HILLIARD 6 1', 500.0000,1,  29,   1,   1,1.03821862, -68.026546, 1.10000, 0.90000, 1.10000, 0.90000
36189,'HILLIARD 6 2', 230.0000,1,  29,   1,   1,1.03520644, -71.815785, 1.10000, 0.90000, 1.10000, 0.90000
36190,'HILLIARD 6 3', 100.0000,1,  29,   1,   1,1.01726222, -78.995639, 1.10000, 0.90000, 1.10000, 0.90000
36191,'HILLIARD 6 4',  13.8000,1,  29,   1,   1,1.02513742, -91.661849, 1.10000, 0.90000, 1.10000, 0.90000
36193,'HILLIARD 6 6', 230.0000,1,  29,   1,   1,1.03353882, -72.358061, 1.10000, 0.90000, 1.10000, 0.90000
36194,'HILLIARD 6 8', 500.0000,1,  29,   1,   1,1.04230678, -67.272958, 1.10000, 0.90000, 1.10000, 0.90000
36195,'LOCKBOURNE~1', 100.0000,1,  29,   1,   1,0.99971366, -83.411165, 1.10000, 0.90000, 1.10000, 0.90000
36196,'NEW ALBAN~16', 100.0000,1,  29,   1,   1,1.03183484, -83.470185, 1.10000, 0.90000, 1.10000, 0.90000
36197,'NEW ALBAN~17', 100.0000,1,  29,   1,   1,0.97289068, -86.740964, 1.10000, 0.90000, 1.10000, 0.90000
36198,'ORIENT 3 1  ', 100.0000,1,  29,   1,   1,1.02335417, -78.215474, 1.10000, 0.90000, 1.10000, 0.90000
36199,'ORIENT 4 1  ', 100.0000,1,  29,   1,   1,1.01766479, -78.985749, 1.10000, 0.90000, 1.10000, 0.90000
36200,'ORIENT 5 1  ', 100.0000,1,  29,   1,   1,1.02377880, -77.490320, 1.10000, 0.90000, 1.10000, 0.90000
36201,'ORIENT 5 2  ', 100.0000,1,  29,   1,   1,1.02368677, -77.496679, 1.10000, 0.90000, 1.10000, 0.90000
36202,'PLAIN CITY~1', 100.0000,1,  29,   1,   1,0.98609602, -81.191265, 1.10000, 0.90000, 1.10000, 0.90000
36203,'PLAIN CITY~2', 100.0000,1,  29,   1,   1,0.98294419, -82.313806, 1.10000, 0.90000, 1.10000, 0.90000
36204,'PLAIN CITY~3', 100.0000,1,  29,   1,   1,1.01338184, -79.752075, 1.10000, 0.90000, 1.10000, 0.90000
36205,'PLAIN CITY~4', 100.0000,1,  29,   1,   1,1.01334274, -79.758960, 1.10000, 0.90000, 1.10000, 0.90000
36206,'WESTERVILL~6', 100.0000,1,  29,   1,   1,1.01870191, -83.799372, 1.10000, 0.90000, 1.10000, 0.90000
36207,'WESTERVILL~7', 100.0000,1,  29,   1,   1,1.01888347, -83.781095, 1.10000, 0.90000, 1.10000, 0.90000
36208,'WESTERVILL~8', 500.0000,1,  29,   1,   1,1.04559410, -68.558632, 1.10000, 0.90000, 1.10000, 0.90000
36209,'WESTERVIL~10', 230.0000,1,  29,   1,   1,1.03886414, -71.955920, 1.10000, 0.90000, 1.10000, 0.90000
36210,'WESTERVIL~11',  13.8000,1,  29,   1,   1,1.03771245, -72.849479, 1.10000, 0.90000, 1.10000, 0.90000
36212,'WESTERVIL~13',  13.8000,1,  29,   1,   1,1.03886414, -71.955920, 1.10000, 0.90000, 1.10000, 0.90000
36213,'WESTERVIL~14',  13.8000,1,  29,   1,   1,1.03886414, -71.955920, 1.10000, 0.90000, 1.10000, 0.90000
36215,'WESTERVIL~16', 500.0000,1,  29,   1,   1,1.04528642, -68.609892, 1.10000, 0.90000, 1.10000, 0.90000
36216,'WESTERVILL~9', 500.0000,1,  29,   1,   1,1.04582000, -68.202335, 1.10000, 0.90000, 1.10000, 0.90000
36217,'WESTERVIL~17', 230.0000,1,  29,   1,   1,1.03713799, -72.818996, 1.10000, 0.90000, 1.10000, 0.90000
36218,'WESTERVIL~18', 100.0000,1,  29,   1,   1,1.02183163, -84.651493, 1.10000, 0.90000, 1.10000, 0.90000
36219,'BIDWELL 1 1 ', 100.0000,1,  29,   1,   1,1.02049935, -67.372201, 1.10000, 0.90000, 1.10000, 0.90000
36220,'BIDWELL 2 1 ', 100.0000,1,  29,   1,   1,1.01535714, -68.570052, 1.10000, 0.90000, 1.10000, 0.90000
36221,'CROWN CITY 1', 100.0000,1,  29,   1,   1,1.03653193, -64.935087, 1.10000, 0.90000, 1.10000, 0.90000
36222,'GALLIPOLIS~1', 100.0000,1,  29,   1,   1,1.02084184, -66.645147, 1.10000, 0.90000, 1.10000, 0.90000
36223,'GALLIPOLIS~2', 100.0000,1,  29,   1,   1,1.02071905, -66.653630, 1.10000, 0.90000, 1.10000, 0.90000
36224,'GALLIPOLIS~3', 100.0000,1,  29,   1,   1,1.01387239, -68.042577, 1.10000, 0.90000, 1.10000, 0.90000
36225,'GALLIPOLIS~4', 100.0000,1,  29,   1,   1,1.01519346, -67.570850, 1.10000, 0.90000, 1.10000, 0.90000
36226,'GALLIPOLIS~5', 100.0000,1,  29,   1,   1,1.01524949, -67.564996, 1.10000, 0.90000, 1.10000, 0.90000
36227,'GALLIPOLIS~6', 230.0000,1,  29,   1,   1,1.04443705, -59.617224, 1.10000, 0.90000, 1.10000, 0.90000
36228,'OAK HILL 4 1', 100.0000,1,  29,   1,   1,1.00778472, -71.646048, 1.10000, 0.90000, 1.10000, 0.90000
36229,'PATRIOT 1 1 ', 100.0000,1,  29,   1,   1,0.99983221, -72.089990, 1.10000, 0.90000, 1.10000, 0.90000
36230,'PATRIOT 2 1 ', 100.0000,1,  29,   1,   1,1.00554228, -69.580886, 1.10000, 0.90000, 1.10000, 0.90000
36231,'VINTON 5 1  ', 100.0000,1,  29,   1,   1,0.99767476, -74.026895, 1.10000, 0.90000, 1.10000, 0.90000
36232,'BELLBROOK ~1', 100.0000,1,  29,   1,   1,1.02632570, -68.813719, 1.10000, 0.90000, 1.10000, 0.90000
36233,'BELLBROOK ~2', 100.0000,1,  29,   1,   1,1.02652252, -68.792853, 1.10000, 0.90000, 1.10000, 0.90000
36234,'BELLBROOK ~3', 100.0000,1,  29,   1,   1,1.03246105, -71.330493, 1.10000, 0.90000, 1.10000, 0.90000
36235,'DAYTON 9 1  ', 230.0000,1,  29,   1,   1,1.03802633, -65.026666, 1.10000, 0.90000, 1.10000, 0.90000
36236,'DAYTON 10 1 ', 100.0000,1,  29,   1,   1,1.01656330, -71.569673, 1.10000, 0.90000, 1.10000, 0.90000
36237,'DAYTON 11 1 ', 100.0000,1,  29,   1,   1,1.01684570, -74.057822, 1.10000, 0.90000, 1.10000, 0.90000
36238,'DAYTON 12 1 ', 100.0000,1,  29,   1,   1,1.01555288, -71.420256, 1.10000, 0.90000, 1.10000, 0.90000
36239,'DAYTON 12 2 ', 100.0000,1,  29,   1,   1,1.01533270, -71.444380, 1.10000, 0.90000, 1.10000, 0.90000
36240,'DAYTON 13 1 ', 100.0000,1,  29,   1,   1,1.01418102, -71.975741, 1.10000, 0.90000, 1.10000, 0.90000
36241,'DAYTON 13 2 ', 100.0000,1,  29,   1,   1,1.01428592, -71.959239, 1.10000, 0.90000, 1.10000, 0.90000
36242,'DAYTON 14 1 ', 100.0000,1,  29,   1,   1,1.02610517, -69.816513, 1.10000, 0.90000, 1.10000, 0.90000
36243,'DAYTON 15 1 ', 100.0000,1,  29,   1,   1,1.02866364, -72.942773, 1.10000, 0.90000, 1.10000, 0.90000
36244,'DAYTON 15 2 ', 100.0000,1,  29,   1,   1,1.02874589, -72.931599, 1.10000, 0.90000, 1.10000, 0.90000
36245,'DAYTON 16 1 ', 100.0000,1,  29,   1,   1,1.02305615, -70.120600, 1.10000, 0.90000, 1.10000, 0.90000
36246,'DAYTON 17 1 ', 100.0000,1,  29,   1,   1,1.03194082, -69.088108, 1.10000, 0.90000, 1.10000, 0.90000
36247,'DAYTON 17 2 ', 100.0000,1,  29,   1,   1,1.03204036, -69.077330, 1.10000, 0.90000, 1.10000, 0.90000
36248,'DAYTON 18 1 ', 100.0000,1,  29,   1,   1,1.02926207, -70.309114, 1.10000, 0.90000, 1.10000, 0.90000
36249,'DAYTON 19 1 ', 100.0000,1,  29,   1,   1,1.02290964, -69.511921, 1.10000, 0.90000, 1.10000, 0.90000
36250,'DAYTON 19 2 ', 100.0000,1,  29,   1,   1,1.02295995, -69.505043, 1.10000, 0.90000, 1.10000, 0.90000
36251,'DAYTON 20 1 ', 100.0000,1,  29,   1,   1,1.02861094, -69.292768, 1.10000, 0.90000, 1.10000, 0.90000
36252,'DAYTON 20 2 ', 100.0000,1,  29,   1,   1,1.02875972, -69.283854, 1.10000, 0.90000, 1.10000, 0.90000
36253,'DAYTON 21 1 ', 100.0000,1,  29,   1,   1,1.02808022, -70.153952, 1.10000, 0.90000, 1.10000, 0.90000
36254,'DAYTON 22 1 ', 100.0000,1,  29,   1,   1,1.01307070, -70.831036, 1.10000, 0.90000, 1.10000, 0.90000
36255,'DAYTON 23 1 ', 100.0000,1,  29,   1,   1,1.03352535, -68.312089, 1.10000, 0.90000, 1.10000, 0.90000
36256,'DAYTON 23 2 ', 100.0000,1,  29,   1,   1,1.03338194, -68.327935, 1.10000, 0.90000, 1.10000, 0.90000
36257,'DAYTON 24 1 ', 100.0000,1,  29,   1,   1,1.03125906, -67.838764, 1.10000, 0.90000, 1.10000, 0.90000
36258,'DAYTON 25 1 ', 100.0000,1,  29,   1,   1,1.03356063, -68.298483, 1.10000, 0.90000, 1.10000, 0.90000
36259,'DAYTON 26 1 ', 100.0000,1,  29,   1,   1,1.03085351, -68.533148, 1.10000, 0.90000, 1.10000, 0.90000
36260,'DAYTON 27 1 ', 230.0000,1,  29,   1,   1,1.03901243, -64.311265, 1.10000, 0.90000, 1.10000, 0.90000
36261,'DAYTON 27 2 ', 100.0000,1,  29,   1,   1,1.04033160, -67.540619, 1.10000, 0.90000, 1.10000, 0.90000
36262,'DAYTON 27 3 ', 230.0000,1,  29,   1,   1,1.03890777, -64.323443, 1.10000, 0.90000, 1.10000, 0.90000
36263,'DAYTON 28 1 ', 100.0000,1,  29,   1,   1,1.02646303, -68.586485, 1.10000, 0.90000, 1.10000, 0.90000
36264,'DAYTON 28 2 ', 100.0000,1,  29,   1,   1,1.02639794, -68.597946, 1.10000, 0.90000, 1.10000, 0.90000
36265,'DAYTON 29 1 ', 100.0000,1,  29,   1,   1,1.03351641, -68.302356, 1.10000, 0.90000, 1.10000, 0.90000
36266,'DAYTON 30 1 ', 100.0000,1,  29,   1,   1,1.03717518, -67.998078, 1.10000, 0.90000, 1.10000, 0.90000
36267,'XENIA 1 1   ', 100.0000,1,  29,   1,   1,1.03012216, -72.899511, 1.10000, 0.90000, 1.10000, 0.90000
36268,'XENIA 2 1   ', 100.0000,1,  29,   1,   1,1.02572834, -72.702316, 1.10000, 0.90000, 1.10000, 0.90000
36269,'XENIA 2 2   ', 100.0000,1,  29,   1,   1,1.02559578, -72.717800, 1.10000, 0.90000, 1.10000, 0.90000
36270,'XENIA 3 1   ', 100.0000,1,  29,   1,   1,1.04022419, -72.728954, 1.10000, 0.90000, 1.10000, 0.90000
36271,'XENIA 3 2   ', 100.0000,1,  29,   1,   1,1.03969884, -72.706715, 1.10000, 0.90000, 1.10000, 0.90000
36272,'XENIA 4 1   ', 230.0000,1,  29,   1,   1,1.03443289, -64.204331, 1.10000, 0.90000, 1.10000, 0.90000
36273,'BYESVILLE 1 ', 100.0000,1,  29,   1,   1,0.99562526, -82.607825, 1.10000, 0.90000, 1.10000, 0.90000
36274,'CAMBRIDGE ~9', 230.0000,1,  29,   1,   1,1.04167235, -71.465963, 1.10000, 0.90000, 1.10000, 0.90000
36275,'CAMBRIDGE~10', 100.0000,1,  29,   1,   1,0.99870396, -87.165891, 1.10000, 0.90000, 1.10000, 0.90000
36276,'CAMBRIDGE~11', 100.0000,1,  29,   1,   1,1.00788283, -83.403160, 1.10000, 0.90000, 1.10000, 0.90000
36277,'CAMBRIDGE~12', 100.0000,1,  29,   1,   1,1.00854146, -84.651247, 1.10000, 0.90000, 1.10000, 0.90000
36278,'FREEPORT 1~7', 100.0000,1,  29,   1,   1,1.02486539, -89.165975, 1.10000, 0.90000, 1.10000, 0.90000
36279,'NEW CONCOR~3', 100.0000,1,  29,   1,   1,1.00712788, -84.482931, 1.10000, 0.90000, 1.10000, 0.90000
36280,'NEW CONCOR~4', 100.0000,1,  29,   1,   1,1.00709629, -84.487562, 1.10000, 0.90000, 1.10000, 0.90000
36281,'NEW CONCOR~5', 100.0000,1,  29,   1,   1,1.00873995, -85.417349, 1.10000, 0.90000, 1.10000, 0.90000
36282,'NEW CONCOR~6', 100.0000,1,  29,   1,   1,1.00868845, -85.420982, 1.10000, 0.90000, 1.10000, 0.90000
36283,'NEW CONCOR~7', 100.0000,1,  29,   1,   1,1.00147009, -83.144446, 1.10000, 0.90000, 1.10000, 0.90000
36284,'NEW CONCOR~8', 100.0000,1,  29,   1,   1,1.00144291, -83.147526, 1.10000, 0.90000, 1.10000, 0.90000
36285,'QUAKER CIT~1', 100.0000,1,  29,   1,   1,0.98693907, -85.639733, 1.10000, 0.90000, 1.10000, 0.90000
36286,'QUAKER CIT~2', 100.0000,1,  29,   1,   1,0.98014790, -84.396522, 1.10000, 0.90000, 1.10000, 0.90000
36287,'SENECAVILL~1', 100.0000,1,  29,   1,   1,0.98343641, -84.442667, 1.10000, 0.90000, 1.10000, 0.90000
36288,'SENECAVILL~2',  13.8000,1,  29,   1,   1,0.98182714, -84.671396, 1.10000, 0.90000, 1.10000, 0.90000
36289,'SENECAVILL~3',  13.8000,1,  29,   1,   1,0.98340827, -84.445747, 1.10000, 0.90000, 1.10000, 0.90000
36291,'SENECAVILL~5', 100.0000,1,  29,   1,   1,0.98348880, -84.438043, 1.10000, 0.90000, 1.10000, 0.90000
36292,'SENECAVILL~6', 100.0000,1,  29,   1,   1,0.98343641, -84.442667, 1.10000, 0.90000, 1.10000, 0.90000
36293,'CINCINNAT~12', 100.0000,1,  29,   1,   1,1.02162600, -66.514001, 1.10000, 0.90000, 1.10000, 0.90000
36294,'CINCINNAT~13', 100.0000,1,  29,   1,   1,1.02152431, -66.524704, 1.10000, 0.90000, 1.10000, 0.90000
36295,'CINCINNAT~14', 100.0000,1,  29,   1,   1,1.01533818, -67.663201, 1.10000, 0.90000, 1.10000, 0.90000
36296,'CINCINNAT~15', 100.0000,1,  29,   1,   1,1.02477205, -65.838577, 1.10000, 0.90000, 1.10000, 0.90000
36297,'CINCINNAT~16', 100.0000,1,  29,   1,   1,1.02014911, -68.138432, 1.10000, 0.90000, 1.10000, 0.90000
36298,'CINCINNAT~18', 100.0000,1,  29,   1,   1,1.02310443, -70.599465, 1.10000, 0.90000, 1.10000, 0.90000
36299,'CINCINNAT~19', 100.0000,1,  29,   1,   1,1.02876782, -65.220179, 1.10000, 0.90000, 1.10000, 0.90000
36300,'CINCINNAT~20', 100.0000,1,  29,   1,   1,1.02732396, -67.677865, 1.10000, 0.90000, 1.10000, 0.90000
36301,'CINCINNAT~21', 100.0000,1,  29,   1,   1,1.01851237, -66.888541, 1.10000, 0.90000, 1.10000, 0.90000
36302,'CINCINNAT~22', 100.0000,1,  29,   1,   1,1.01195180, -69.061047, 1.10000, 0.90000, 1.10000, 0.90000
36303,'CINCINNAT~23', 100.0000,1,  29,   1,   1,1.01188302, -69.069660, 1.10000, 0.90000, 1.10000, 0.90000
36304,'CINCINNAT~24', 230.0000,1,  29,   1,   1,1.02015483, -62.934879, 1.10000, 0.90000, 1.10000, 0.90000
36305,'CINCINNAT~25', 100.0000,1,  29,   1,   1,1.01996863, -66.514971, 1.10000, 0.90000, 1.10000, 0.90000
36306,'CINCINNAT~26', 230.0000,1,  29,   1,   1,1.02148807, -62.612651, 1.10000, 0.90000, 1.10000, 0.90000
36307,'CINCINNAT~27', 100.0000,1,  29,   1,   1,1.03005242, -70.164662, 1.10000, 0.90000, 1.10000, 0.90000
36308,'CINCINNAT~28', 100.0000,1,  29,   1,   1,1.01847434, -66.934406, 1.10000, 0.90000, 1.10000, 0.90000
36309,'CINCINNAT~29', 100.0000,1,  29,   1,   1,1.01340353, -68.268704, 1.10000, 0.90000, 1.10000, 0.90000
36310,'CINCINNAT~30', 100.0000,1,  29,   1,   1,1.02483356, -70.813994, 1.10000, 0.90000, 1.10000, 0.90000
36311,'CINCINNAT~33', 230.0000,1,  29,   1,   1,1.04089010, -61.217770, 1.10000, 0.90000, 1.10000, 0.90000
36312,'CINCINNAT~34', 230.0000,1,  29,   1,   1,1.04068196, -61.243076, 1.10000, 0.90000, 1.10000, 0.90000
36313,'CINCINNAT~35', 100.0000,1,  29,   1,   1,1.02017307, -69.577587, 1.10000, 0.90000, 1.10000, 0.90000
36314,'CINCINNAT~36', 100.0000,1,  29,   1,   1,1.01333952, -70.833023, 1.10000, 0.90000, 1.10000, 0.90000
36315,'CINCINNAT~37', 100.0000,1,  29,   1,   1,1.01322103, -70.843835, 1.10000, 0.90000, 1.10000, 0.90000
36316,'CINCINNAT~38', 100.0000,1,  29,   1,   1,1.01057076, -69.966846, 1.10000, 0.90000, 1.10000, 0.90000
36317,'CINCINNAT~39', 100.0000,1,  29,   1,   1,1.00987792, -70.001147, 1.10000, 0.90000, 1.10000, 0.90000
36318,'CINCINNAT~40', 100.0000,1,  29,   1,   1,1.02700043, -68.017674, 1.10000, 0.90000, 1.10000, 0.90000
36319,'CINCINNAT~41', 100.0000,1,  29,   1,   1,1.02685559, -68.035200, 1.10000, 0.90000, 1.10000, 0.90000
36320,'CINCINNAT~42', 100.0000,1,  29,   1,   1,1.00701630, -68.550360, 1.10000, 0.90000, 1.10000, 0.90000
36321,'CINCINNAT~43', 100.0000,1,  29,   1,   1,1.02644515, -68.567723, 1.10000, 0.90000, 1.10000, 0.90000
36322,'CINCINNAT~44', 100.0000,1,  29,   1,   1,1.02653742, -68.554561, 1.10000, 0.90000, 1.10000, 0.90000
36323,'CINCINNAT~45', 100.0000,1,  29,   1,   1,1.02742183, -70.910409, 1.10000, 0.90000, 1.10000, 0.90000
36324,'CINCINNAT~46', 230.0000,1,  29,   1,   1,1.04006422, -62.068955, 1.10000, 0.90000, 1.10000, 0.90000
36325,'CINCINNAT~47', 138.0000,1,  29,   1,   1,1.04206395, -63.860752, 1.10000, 0.90000, 1.10000, 0.90000
36326,'CINCINNAT~48', 100.0000,1,  29,   1,   1,1.01298273, -69.980745, 1.10000, 0.90000, 1.10000, 0.90000
36327,'CINCINNAT~49',  20.0000,1,  29,   1,   1,1.00713694, -71.701557, 1.10000, 0.90000, 1.10000, 0.90000
36329,'CINCINNAT~51', 230.0000,1,  29,   1,   1,1.03958094, -62.111329, 1.10000, 0.90000, 1.10000, 0.90000
36330,'CINCINNAT~52', 138.0000,1,  29,   1,   1,1.04104471, -63.911132, 1.10000, 0.90000, 1.10000, 0.90000
36331,'CINCINNAT~53', 100.0000,1,  29,   1,   1,1.00954866, -68.929921, 1.10000, 0.90000, 1.10000, 0.90000
36332,'CINCINNAT~55', 100.0000,1,  29,   1,   1,1.01521945, -68.221780, 1.10000, 0.90000, 1.10000, 0.90000
36333,'CINCINNAT~56', 100.0000,1,  29,   1,   1,1.01528060, -68.210545, 1.10000, 0.90000, 1.10000, 0.90000
36334,'CINCINNAT~57', 100.0000,1,  29,   1,   1,1.01212823, -68.619188, 1.10000, 0.90000, 1.10000, 0.90000
36335,'CINCINNAT~58', 100.0000,1,  29,   1,   1,1.00991797, -68.892949, 1.10000, 0.90000, 1.10000, 0.90000
36336,'CINCINNAT~59', 230.0000,1,  29,   1,   1,1.03268135, -61.484639, 1.10000, 0.90000, 1.10000, 0.90000
36337,'CINCINNAT~60', 138.0000,1,  29,   1,   1,1.03080738, -63.747194, 1.10000, 0.90000, 1.10000, 0.90000
36338,'CINCINNAT~61', 230.0000,1,  29,   1,   1,1.03251338, -61.504576, 1.10000, 0.90000, 1.10000, 0.90000
36339,'CINCINNAT~62', 100.0000,1,  29,   1,   1,1.02726197, -70.166383, 1.10000, 0.90000, 1.10000, 0.90000
36340,'CINCINNAT~63', 100.0000,1,  29,   1,   1,1.01282525, -72.295059, 1.10000, 0.90000, 1.10000, 0.90000
36341,'CINCINNAT~64', 100.0000,1,  29,   1,   1,1.01277542, -72.302825, 1.10000, 0.90000, 1.10000, 0.90000
36342,'CINCINNAT~65', 100.0000,1,  29,   1,   1,1.01220012, -71.974689, 1.10000, 0.90000, 1.10000, 0.90000
36343,'CINCINNAT~66', 100.0000,1,  29,   1,   1,1.01212120, -71.984470, 1.10000, 0.90000, 1.10000, 0.90000
36344,'CINCINNAT~67', 100.0000,1,  29,   1,   1,1.02604425, -69.391587, 1.10000, 0.90000, 1.10000, 0.90000
36345,'CINCINNAT~68', 100.0000,1,  29,   1,   1,1.01807737, -69.142599, 1.10000, 0.90000, 1.10000, 0.90000
36346,'CINCINNAT~69', 100.0000,1,  29,   1,   1,1.01800728, -69.153316, 1.10000, 0.90000, 1.10000, 0.90000
36347,'CINCINNAT~70', 100.0000,1,  29,   1,   1,1.00588119, -68.609141, 1.10000, 0.90000, 1.10000, 0.90000
36348,'CINCINNAT~73', 100.0000,1,  29,   1,   1,1.00792694, -68.824080, 1.10000, 0.90000, 1.10000, 0.90000
36349,'CINCINNAT~74', 100.0000,1,  29,   1,   1,1.00707912, -67.970204, 1.10000, 0.90000, 1.10000, 0.90000
36350,'CINCINNAT~75', 100.0000,1,  29,   1,   1,1.02467501, -67.844283, 1.10000, 0.90000, 1.10000, 0.90000
36351,'CINCINNAT~76', 100.0000,1,  29,   1,   1,1.01726449, -70.982782, 1.10000, 0.90000, 1.10000, 0.90000
36352,'CINCINNAT~77', 100.0000,1,  29,   1,   1,1.03928506, -71.187974, 1.10000, 0.90000, 1.10000, 0.90000
36353,'CINCINNAT~78', 100.0000,1,  29,   1,   1,1.03921700, -71.203329, 1.10000, 0.90000, 1.10000, 0.90000
36354,'CINCINNAT~79', 100.0000,1,  29,   1,   1,1.03273880, -70.778662, 1.10000, 0.90000, 1.10000, 0.90000
36355,'CINCINNAT~80', 100.0000,1,  29,   1,   1,1.03251624, -70.793695, 1.10000, 0.90000, 1.10000, 0.90000
36356,'CINCINNAT~81', 100.0000,1,  29,   1,   1,1.01277530, -69.357374, 1.10000, 0.90000, 1.10000, 0.90000
36357,'CINCINNAT~82', 100.0000,1,  29,   1,   1,1.01000965, -68.962596, 1.10000, 0.90000, 1.10000, 0.90000
36358,'CINCINNAT~83', 100.0000,1,  29,   1,   1,1.01022840, -68.925112, 1.10000, 0.90000, 1.10000, 0.90000
36359,'CINCINNAT~84', 230.0000,1,  29,   1,   1,1.02958345, -61.342373, 1.10000, 0.90000, 1.10000, 0.90000
36360,'CINCINNAT~85', 138.0000,1,  29,   1,   1,1.03000057, -64.226823, 1.10000, 0.90000, 1.10000, 0.90000
36361,'CINCINNAT~86', 100.0000,1,  29,   1,   1,1.03049779, -68.758763, 1.10000, 0.90000, 1.10000, 0.90000
36362,'CINCINNAT~87',  13.8000,1,  29,   1,   1,1.04322600, -75.473645, 1.10000, 0.90000, 1.10000, 0.90000
36364,'CINCINNAT~89', 138.0000,1,  29,   1,   1,1.02970529, -64.333272, 1.10000, 0.90000, 1.10000, 0.90000
36365,'CINCINNAT~90', 230.0000,1,  29,   1,   1,1.03031611, -61.175368, 1.10000, 0.90000, 1.10000, 0.90000
36366,'CINCINNAT~91', 230.0000,1,  29,   1,   1,1.02637410, -61.316452, 1.10000, 0.90000, 1.10000, 0.90000
36367,'CINCINNAT~93', 230.0000,1,  29,   1,   1,1.02067208, -61.781185, 1.10000, 0.90000, 1.10000, 0.90000
36368,'CINCINNAT~94', 100.0000,1,  29,   1,   1,1.03372288, -70.327835, 1.10000, 0.90000, 1.10000, 0.90000
36369,'CINCINNAT~95', 100.0000,1,  29,   1,   1,1.01440597, -70.447678, 1.10000, 0.90000, 1.10000, 0.90000
36370,'CINCINNAT~96', 100.0000,1,  29,   1,   1,1.01435292, -70.454877, 1.10000, 0.90000, 1.10000, 0.90000
36371,'CINCINNAT~97', 100.0000,1,  29,   1,   1,1.01606703, -70.197481, 1.10000, 0.90000, 1.10000, 0.90000
36372,'CINCINNAT~98', 100.0000,1,  29,   1,   1,1.01600754, -70.203662, 1.10000, 0.90000, 1.10000, 0.90000
36373,'CINCINNAT~99', 100.0000,1,  29,   1,   1,1.02663529, -70.441913, 1.10000, 0.90000, 1.10000, 0.90000
36374,'CINCINNA~100', 100.0000,1,  29,   1,   1,1.03252208, -67.933990, 1.10000, 0.90000, 1.10000, 0.90000
36375,'CINCINNA~101', 100.0000,1,  29,   1,   1,1.01789701, -72.866869, 1.10000, 0.90000, 1.10000, 0.90000
36376,'CINCINNA~102', 100.0000,1,  29,   1,   1,1.03520131, -66.772346, 1.10000, 0.90000, 1.10000, 0.90000
36377,'CINCINNA~103', 100.0000,1,  29,   1,   1,1.03515697, -66.778712, 1.10000, 0.90000, 1.10000, 0.90000
36378,'CINCINNA~104', 100.0000,1,  29,   1,   1,1.00839233, -67.928000, 1.10000, 0.90000, 1.10000, 0.90000
36379,'CINCINNA~105', 100.0000,1,  29,   1,   1,1.01232266, -68.798972, 1.10000, 0.90000, 1.10000, 0.90000
36380,'CINCINNA~107', 100.0000,1,  29,   1,   1,1.01108861, -68.984433, 1.10000, 0.90000, 1.10000, 0.90000
36381,'CINCINNA~108', 100.0000,1,  29,   1,   1,1.03134358, -70.476726, 1.10000, 0.90000, 1.10000, 0.90000
36382,'CINCINNA~109', 100.0000,1,  29,   1,   1,1.03123307, -70.488768, 1.10000, 0.90000, 1.10000, 0.90000
36383,'CINCINNA~110', 100.0000,1,  29,   1,   1,1.01403081, -69.768361, 1.10000, 0.90000, 1.10000, 0.90000
36384,'CINCINNA~111', 100.0000,1,  29,   1,   1,1.03653312, -67.743852, 1.10000, 0.90000, 1.10000, 0.90000
36385,'CINCINNA~112', 100.0000,1,  29,   1,   1,1.03665054, -67.729863, 1.10000, 0.90000, 1.10000, 0.90000
36386,'CINCINNA~113', 230.0000,1,  29,   1,   1,1.02973115, -60.237938, 1.10000, 0.90000, 1.10000, 0.90000
36387,'CINCINNA~114', 138.0000,1,  29,   1,   1,1.02511454, -63.373118, 1.10000, 0.90000, 1.10000, 0.90000
36388,'CINCINNA~115', 230.0000,1,  29,   1,   1,1.02957058, -60.259747, 1.10000, 0.90000, 1.10000, 0.90000
36389,'CINCINNA~116', 230.0000,1,  29,   1,   1,1.02743506, -60.464359, 1.10000, 0.90000, 1.10000, 0.90000
36390,'CINCINNA~117', 138.0000,1,  29,   1,   1,1.04227757, -62.876857, 1.10000, 0.90000, 1.10000, 0.90000
36391,'CINCINNA~118', 230.0000,1,  29,   1,   1,1.02724040, -60.478532, 1.10000, 0.90000, 1.10000, 0.90000
36392,'CINCINNA~119', 100.0000,1,  29,   1,   1,1.01302087, -70.019862, 1.10000, 0.90000, 1.10000, 0.90000
36393,'CINCINNA~120', 100.0000,1,  29,   1,   1,1.03538275, -72.045532, 1.10000, 0.90000, 1.10000, 0.90000
36394,'CINCINNA~121', 100.0000,1,  29,   1,   1,1.03530812, -72.056153, 1.10000, 0.90000, 1.10000, 0.90000
36395,'CINCINNA~122', 100.0000,1,  29,   1,   1,1.02815390, -73.026887, 1.10000, 0.90000, 1.10000, 0.90000
36396,'CINCINNA~123', 100.0000,1,  29,   1,   1,1.02803731, -73.037610, 1.10000, 0.90000, 1.10000, 0.90000
36397,'CINCINNA~124', 100.0000,1,  29,   1,   1,1.03877866, -70.953733, 1.10000, 0.90000, 1.10000, 0.90000
36398,'CINCINNA~127', 100.0000,1,  29,   1,   1,1.02768195, -72.241552, 1.10000, 0.90000, 1.10000, 0.90000
36399,'CLEVES 1 1  ', 100.0000,1,  29,   1,   1,1.02319479, -66.794606, 1.10000, 0.90000, 1.10000, 0.90000
36400,'CLEVES 1 2  ', 100.0000,1,  29,   1,   1,1.02308941, -66.800698, 1.10000, 0.90000, 1.10000, 0.90000
36401,'CLEVES 2 1  ', 100.0000,1,  29,   1,   1,1.01004469, -67.229764, 1.10000, 0.90000, 1.10000, 0.90000
36402,'HARRISON 6 1', 100.0000,1,  29,   1,   1,1.02600837, -68.271948, 1.10000, 0.90000, 1.10000, 0.90000
36403,'HARRISON 7 1', 100.0000,1,  29,   1,   1,1.01284277, -66.257814, 1.10000, 0.90000, 1.10000, 0.90000
36404,'HARRISON 7 2',  13.8000,1,  29,   1,   1,1.01284277, -66.257814, 1.10000, 0.90000, 1.10000, 0.90000
36405,'HARRISON 7 3',  13.8000,1,  29,   1,   1,1.01284277, -66.257814, 1.10000, 0.90000, 1.10000, 0.90000
36407,'HARRISON 7 5', 100.0000,1,  29,   1,   1,1.01263559, -66.272806, 1.10000, 0.90000, 1.10000, 0.90000
36408,'HARRISON 7 7', 100.0000,1,  29,   1,   1,1.01304483, -66.243355, 1.10000, 0.90000, 1.10000, 0.90000
36409,'NORTH BEND~2', 100.0000,1,  29,   1,   1,1.02126515, -64.779672, 1.10000, 0.90000, 1.10000, 0.90000
36410,'BELLE CENT~1', 100.0000,1,  29,   1,   1,0.99779183, -77.572958, 1.10000, 0.90000, 1.10000, 0.90000
36411,'LA RUE 1    ', 100.0000,1,  29,   1,   1,1.03453529, -86.575257, 1.10000, 0.90000, 1.10000, 0.90000
36412,'MOUNT VICT~1', 100.0000,1,  29,   1,   1,1.02753019, -84.529349, 1.10000, 0.90000, 1.10000, 0.90000
36413,'MOUNT VICT~2', 100.0000,1,  29,   1,   1,1.02749002, -84.532457, 1.10000, 0.90000, 1.10000, 0.90000
36414,'BLOOMINGDA~3', 100.0000,1,  29,   1,   1,1.02685273, -87.655192, 1.10000, 0.90000, 1.10000, 0.90000
36415,'CADIZ 4 1   ', 100.0000,1,  29,   1,   1,1.01630282, -86.174256, 1.10000, 0.90000, 1.10000, 0.90000
36416,'CADIZ 5 1   ', 230.0000,1,  29,   1,   1,1.04351425, -76.188943, 1.10000, 0.90000, 1.10000, 0.90000
36417,'UHRICHSVIL~1', 230.0000,1,  29,   1,   1,1.03665030, -76.417304, 1.10000, 0.90000, 1.10000, 0.90000
36418,'UHRICHSVIL~2', 100.0000,1,  29,   1,   1,1.02344036, -91.305149, 1.10000, 0.90000, 1.10000, 0.90000
36419,'UHRICHSVIL~3', 100.0000,1,  29,   1,   1,1.02337563, -91.309698, 1.10000, 0.90000, 1.10000, 0.90000
36420,'BAINBRIDGE~2', 100.0000,1,  29,   1,   1,1.01643002, -71.259364, 1.10000, 0.90000, 1.10000, 0.90000
36421,'BAINBRIDGE~3', 100.0000,1,  29,   1,   1,1.01190209, -76.162244, 1.10000, 0.90000, 1.10000, 0.90000
36422,'BAINBRIDGE~4', 100.0000,1,  29,   1,   1,1.01193118, -76.158351, 1.10000, 0.90000, 1.10000, 0.90000
36423,'LAURELVILL~1', 100.0000,1,  29,   1,   1,1.04022706, -80.802142, 1.10000, 0.90000, 1.10000, 0.90000
36424,'LAURELVILL~2', 100.0000,1,  29,   1,   1,1.04018497, -80.808180, 1.10000, 0.90000, 1.10000, 0.90000
36425,'LAURELVILL~3', 100.0000,1,  29,   1,   1,1.03176296, -80.164264, 1.10000, 0.90000, 1.10000, 0.90000
36426,'LOGAN 4 1   ', 500.0000,1,  29,   1,   1,1.04333448, -63.066244, 1.10000, 0.90000, 1.10000, 0.90000
36427,'LOGAN 4 2   ', 230.0000,1,  29,   1,   1,1.04350400, -66.601468, 1.10000, 0.90000, 1.10000, 0.90000
36428,'LOGAN 4 3   ', 500.0000,1,  29,   1,   1,1.04321218, -63.081059, 1.10000, 0.90000, 1.10000, 0.90000
36429,'LOGAN 5 1   ', 100.0000,1,  29,   1,   1,1.03604269, -83.985119, 1.10000, 0.90000, 1.10000, 0.90000
36430,'LOGAN 6 1   ', 100.0000,1,  29,   1,   1,0.98801363, -83.617368, 1.10000, 0.90000, 1.10000, 0.90000
36431,'SUGARCREEK~1', 100.0000,1,  29,   1,   1,1.03095484, -89.324586, 1.10000, 0.90000, 1.10000, 0.90000
36432,'SUGARCREEK~2', 100.0000,1,  29,   1,   1,1.03085792, -89.332843, 1.10000, 0.90000, 1.10000, 0.90000
36433,'SUGARCREEK~3', 100.0000,1,  29,   1,   1,1.02406323, -89.976377, 1.10000, 0.90000, 1.10000, 0.90000
36434,'SUGARCREEK~4', 100.0000,1,  29,   1,   1,1.02399480, -89.983091, 1.10000, 0.90000, 1.10000, 0.90000
36435,'CHILLICOTH~1', 100.0000,1,  29,   1,   1,0.99537683, -77.684864, 1.10000, 0.90000, 1.10000, 0.90000
36436,'CHILLICOTH~2', 100.0000,1,  29,   1,   1,0.99555278, -77.665726, 1.10000, 0.90000, 1.10000, 0.90000
36437,'CHILLICOT~23', 100.0000,1,  29,   1,   1,0.99244094, -78.307477, 1.10000, 0.90000, 1.10000, 0.90000
36438,'CHILLICOT~24', 500.0000,1,  29,   1,   1,1.03820169, -62.711751, 1.10000, 0.90000, 1.10000, 0.90000
36439,'CHILLICOT~25', 230.0000,1,  29,   1,   1,1.03868198, -64.334931, 1.10000, 0.90000, 1.10000, 0.90000
36440,'CHILLICOT~26', 500.0000,1,  29,   1,   1,1.03809118, -62.731271, 1.10000, 0.90000, 1.10000, 0.90000
36441,'CHILLICOT~27', 100.0000,1,  29,   1,   1,0.99417758, -78.068058, 1.10000, 0.90000, 1.10000, 0.90000
36442,'CHILLICOT~28', 230.0000,1,  29,   1,   1,1.03763378, -65.387901, 1.10000, 0.90000, 1.10000, 0.90000
36443,'JACKSON 47 1', 230.0000,1,  29,   1,   1,1.04394352, -61.159051, 1.10000, 0.90000, 1.10000, 0.90000
36444,'JACKSON 48 1', 100.0000,1,  29,   1,   1,1.01527703, -69.768094, 1.10000, 0.90000, 1.10000, 0.90000
36445,'JACKSON 48 2', 100.0000,1,  29,   1,   1,1.01521420, -69.776017, 1.10000, 0.90000, 1.10000, 0.90000
36446,'JACKSON 49 1', 100.0000,1,  29,   1,   1,1.00269842, -74.563761, 1.10000, 0.90000, 1.10000, 0.90000
36447,'JACKSON 50 1', 100.0000,1,  29,   1,   1,1.00398266, -73.597870, 1.10000, 0.90000, 1.10000, 0.90000
36448,'JACKSON 50 2', 100.0000,1,  29,   1,   1,1.00393677, -73.604564, 1.10000, 0.90000, 1.10000, 0.90000
36449,'WELLSTON 1 1', 100.0000,1,  29,   1,   1,0.99936676, -76.697205, 1.10000, 0.90000, 1.10000, 0.90000
36450,'WELLSTON 1 2', 100.0000,1,  29,   1,   1,0.99944079, -76.689835, 1.10000, 0.90000, 1.10000, 0.90000
36451,'WELLSTON 2 1', 100.0000,1,  29,   1,   1,1.00004900, -74.902382, 1.10000, 0.90000, 1.10000, 0.90000
36452,'WELLSTON 3 1', 100.0000,1,  29,   1,   1,0.99772882, -75.232232, 1.10000, 0.90000, 1.10000, 0.90000
36453,'WELLSTON 3 2', 100.0000,1,  29,   1,   1,0.99762768, -75.238529, 1.10000, 0.90000, 1.10000, 0.90000
36454,'IRONDALE 1  ', 100.0000,1,  29,   1,   1,1.03157628, -83.199887, 1.10000, 0.90000, 1.10000, 0.90000
36455,'STEUBENVIL~1', 100.0000,1,  29,   1,   1,1.03324544, -82.118900, 1.10000, 0.90000, 1.10000, 0.90000
36456,'STEUBENVIL~2', 100.0000,1,  29,   1,   1,1.03831649, -80.906507, 1.10000, 0.90000, 1.10000, 0.90000
36457,'STEUBENVIL~3', 100.0000,1,  29,   1,   1,1.03796661, -80.868402, 1.10000, 0.90000, 1.10000, 0.90000
36458,'STEUBENVIL~4', 100.0000,1,  29,   1,   1,1.03791595, -80.876345, 1.10000, 0.90000, 1.10000, 0.90000
36459,'STEUBENVIL~5', 100.0000,1,  29,   1,   1,1.03946400, -81.049955, 1.10000, 0.90000, 1.10000, 0.90000
36460,'STEUBENVIL~6',  13.8000,1,  29,   1,   1,1.03946400, -81.049955, 1.10000, 0.90000, 1.10000, 0.90000
36461,'STEUBENVIL~7',  13.8000,1,  29,   1,   1,1.03946400, -81.049955, 1.10000, 0.90000, 1.10000, 0.90000
36463,'STEUBENVIL~9', 100.0000,1,  29,   1,   1,1.03934169, -81.061778, 1.10000, 0.90000, 1.10000, 0.90000
36464,'STEUBENVI~10', 100.0000,1,  29,   1,   1,1.03936982, -81.036827, 1.10000, 0.90000, 1.10000, 0.90000
36465,'STEUBENVI~11', 100.0000,1,  29,   1,   1,1.04359782, -78.806408, 1.10000, 0.90000, 1.10000, 0.90000
36466,'STEUBENVI~12', 100.0000,1,  29,   1,   1,1.03717768, -80.487994, 1.10000, 0.90000, 1.10000, 0.90000
36467,'STEUBENVI~13', 100.0000,1,  29,   1,   1,1.03703177, -80.500446, 1.10000, 0.90000, 1.10000, 0.90000
36468,'TORONTO 1 1 ', 100.0000,1,  29,   1,   1,1.03877079, -80.845418, 1.10000, 0.90000, 1.10000, 0.90000
36469,'TORONTO 2 1 ', 100.0000,1,  29,   1,   1,1.03429556, -81.803407, 1.10000, 0.90000, 1.10000, 0.90000
36470,'BELLVILLE ~1', 100.0000,1,  29,   1,   1,1.02372003, -83.974970, 1.10000, 0.90000, 1.10000, 0.90000
36471,'BELLVILLE ~2', 100.0000,1,  29,   1,   1,1.02324402, -84.377705, 1.10000, 0.90000, 1.10000, 0.90000
36472,'BUTLER 16 1 ', 100.0000,1,  29,   1,   1,1.02100110, -87.130906, 1.10000, 0.90000, 1.10000, 0.90000
36473,'DANVILLE 2~7', 100.0000,1,  29,   1,   1,1.03327644, -85.738484, 1.10000, 0.90000, 1.10000, 0.90000
36474,'DANVILLE 2~8', 100.0000,1,  29,   1,   1,1.03323305, -85.744084, 1.10000, 0.90000, 1.10000, 0.90000
36475,'FREDERICKT~1', 100.0000,1,  29,   1,   1,1.01943290, -84.141640, 1.10000, 0.90000, 1.10000, 0.90000
36476,'FREDERICKT~2', 100.0000,1,  29,   1,   1,1.01621115, -83.931728, 1.10000, 0.90000, 1.10000, 0.90000
36477,'GAMBIER 1   ', 100.0000,1,  29,   1,   1,1.01778638, -81.748144, 1.10000, 0.90000, 1.10000, 0.90000
36478,'HOWARD 3 1  ', 230.0000,1,  29,   1,   1,1.03558242, -77.098014, 1.10000, 0.90000, 1.10000, 0.90000
36479,'HOWARD 4 1  ', 100.0000,1,  29,   1,   1,1.02424634, -86.894309, 1.10000, 0.90000, 1.10000, 0.90000
36480,'HOWARD 4 2  ', 100.0000,1,  29,   1,   1,1.02421200, -86.898584, 1.10000, 0.90000, 1.10000, 0.90000
36481,'MOUNT VERN~3', 100.0000,1,  29,   1,   1,1.01434398, -83.337993, 1.10000, 0.90000, 1.10000, 0.90000
36482,'MOUNT VERN~4', 230.0000,1,  29,   1,   1,1.03573108, -75.591076, 1.10000, 0.90000, 1.10000, 0.90000
36483,'MOUNT VERN~5', 100.0000,1,  29,   1,   1,1.01268065, -82.107657, 1.10000, 0.90000, 1.10000, 0.90000
36484,'MOUNT VERN~6', 100.0000,1,  29,   1,   1,1.01155579, -83.034651, 1.10000, 0.90000, 1.10000, 0.90000
36485,'MOUNT VERN~7', 100.0000,1,  29,   1,   1,1.01145923, -83.046918, 1.10000, 0.90000, 1.10000, 0.90000
36486,'CHESAPEAK~32', 100.0000,1,  29,   1,   1,1.03440285, -62.773564, 1.10000, 0.90000, 1.10000, 0.90000
36487,'CHESAPEAK~33', 100.0000,1,  29,   1,   1,1.02247488, -64.374471, 1.10000, 0.90000, 1.10000, 0.90000
36488,'CHESAPEAK~34', 100.0000,1,  29,   1,   1,1.02241087, -64.380120, 1.10000, 0.90000, 1.10000, 0.90000
36489,'CHESAPEAK~35', 100.0000,1,  29,   1,   1,1.03444982, -63.001931, 1.10000, 0.90000, 1.10000, 0.90000
36490,'IRONTON 1 1 ', 100.0000,1,  29,   1,   1,1.03672123, -62.137257, 1.10000, 0.90000, 1.10000, 0.90000
36491,'IRONTON 2 1 ', 100.0000,1,  29,   1,   1,1.03656721, -62.084698, 1.10000, 0.90000, 1.10000, 0.90000
36492,'IRONTON 2 2 ', 100.0000,1,  29,   1,   1,1.03648221, -62.092601, 1.10000, 0.90000, 1.10000, 0.90000
36493,'IRONTON 3 1 ', 100.0000,1,  29,   1,   1,1.03521204, -62.235195, 1.10000, 0.90000, 1.10000, 0.90000
36494,'IRONTON 3 2 ', 100.0000,1,  29,   1,   1,1.03529227, -62.226848, 1.10000, 0.90000, 1.10000, 0.90000
36495,'IRONTON 4 1 ', 230.0000,1,  29,   1,   1,1.04453218, -60.367363, 1.10000, 0.90000, 1.10000, 0.90000
36496,'IRONTON 4 2 ', 100.0000,1,  29,   1,   1,1.04124987, -61.460979, 1.10000, 0.90000, 1.10000, 0.90000
36497,'IRONTON 4 3 ', 230.0000,1,  29,   1,   1,1.04446542, -60.375655, 1.10000, 0.90000, 1.10000, 0.90000
36498,'PROCTORVIL~1', 100.0000,1,  29,   1,   1,1.03571403, -62.818930, 1.10000, 0.90000, 1.10000, 0.90000
36499,'PROCTORVIL~2', 100.0000,1,  29,   1,   1,1.03561878, -62.823629, 1.10000, 0.90000, 1.10000, 0.90000
36500,'PROCTORVIL~3', 230.0000,1,  29,   1,   1,1.03517592, -58.849880, 1.10000, 0.90000, 1.10000, 0.90000
36501,'PROCTORVIL~4', 138.0000,1,  29,   1,   1,1.03710759, -62.034134, 1.10000, 0.90000, 1.10000, 0.90000
36502,'PROCTORVIL~5', 100.0000,1,  29,   1,   1,1.03768086, -62.669875, 1.10000, 0.90000, 1.10000, 0.90000
36503,'PROCTORVIL~6',  22.0000,1,  29,   1,   1,1.04274821, -65.438123, 1.10000, 0.90000, 1.10000, 0.90000
36505,'PROCTORVIL~8', 230.0000,1,  29,   1,   1,1.03506863, -58.860719, 1.10000, 0.90000, 1.10000, 0.90000
36506,'PROCTORVIL~9', 138.0000,1,  29,   1,   1,1.03708243, -62.082916, 1.10000, 0.90000, 1.10000, 0.90000
36507,'SOUTH POIN~1', 100.0000,1,  29,   1,   1,1.03487360, -62.573808, 1.10000, 0.90000, 1.10000, 0.90000
36508,'SOUTH POIN~2', 100.0000,1,  29,   1,   1,1.03797853, -61.919818, 1.10000, 0.90000, 1.10000, 0.90000
36509,'SOUTH POIN~3', 100.0000,1,  29,   1,   1,1.03791261, -61.925924, 1.10000, 0.90000, 1.10000, 0.90000
36510,'SOUTH POIN~4', 100.0000,1,  29,   1,   1,1.03825700, -61.870777, 1.10000, 0.90000, 1.10000, 0.90000
36511,'GLENFORD 1  ', 100.0000,1,  29,   1,   1,1.03379953, -79.325448, 1.10000, 0.90000, 1.10000, 0.90000
36512,'GLENFORD 2  ', 100.0000,1,  29,   1,   1,1.03382218, -79.322730, 1.10000, 0.90000, 1.10000, 0.90000
36513,'GRANVILLE~12', 100.0000,1,  29,   1,   1,1.02278972, -79.959754, 1.10000, 0.90000, 1.10000, 0.90000
36514,'GRANVILLE~13', 100.0000,1,  29,   1,   1,1.02883446, -78.872190, 1.10000, 0.90000, 1.10000, 0.90000
36515,'HEATH 1 1   ', 100.0000,1,  29,   1,   1,1.03873408, -79.707297, 1.10000, 0.90000, 1.10000, 0.90000
36516,'HEATH 2 1   ', 100.0000,1,  29,   1,   1,1.02997744, -79.528298, 1.10000, 0.90000, 1.10000, 0.90000
36517,'HEATH 3 1   ', 100.0000,1,  29,   1,   1,1.02641463, -76.816624, 1.10000, 0.90000, 1.10000, 0.90000
36518,'HEATH 4 1   ', 230.0000,1,  29,   1,   1,1.03649485, -71.500278, 1.10000, 0.90000, 1.10000, 0.90000
36519,'HEBRON 9 1  ', 100.0000,1,  29,   1,   1,1.02522194, -78.493155, 1.10000, 0.90000, 1.10000, 0.90000
36520,'HEBRON 9 2  ', 100.0000,1,  29,   1,   1,1.02515769, -78.499658, 1.10000, 0.90000, 1.10000, 0.90000
36521,'HEBRON 10 1 ', 100.0000,1,  29,   1,   1,1.02623355, -79.040629, 1.10000, 0.90000, 1.10000, 0.90000
36522,'NASHPORT 1 1', 100.0000,1,  29,   1,   1,1.01129711, -78.953592, 1.10000, 0.90000, 1.10000, 0.90000
36523,'NASHPORT 2 1', 100.0000,1,  29,   1,   1,1.00831521, -80.223796, 1.10000, 0.90000, 1.10000, 0.90000
36524,'NEWARK 33 1 ', 100.0000,1,  29,   1,   1,1.03961074, -77.724766, 1.10000, 0.90000, 1.10000, 0.90000
36525,'NEWARK 34 1 ', 500.0000,1,  29,   1,   1,1.04392099, -69.281245, 1.10000, 0.90000, 1.10000, 0.90000
36526,'NEWARK 34 2 ', 230.0000,1,  29,   1,   1,1.03691494, -72.656192, 1.10000, 0.90000, 1.10000, 0.90000
36527,'NEWARK 34 3 ', 100.0000,1,  29,   1,   1,1.04482973, -76.736711, 1.10000, 0.90000, 1.10000, 0.90000
36528,'NEWARK 34 4 ',  22.0000,1,  29,   1,   1,1.03684258, -72.703710, 1.10000, 0.90000, 1.10000, 0.90000
36530,'NEWARK 34 6 ', 500.0000,1,  29,   1,   1,1.04373050, -69.303887, 1.10000, 0.90000, 1.10000, 0.90000
36531,'NEWARK 34 8 ', 230.0000,1,  29,   1,   1,1.03657484, -72.799667, 1.10000, 0.90000, 1.10000, 0.90000
36532,'NEWARK 35 1 ', 230.0000,1,  29,   1,   1,1.03571641, -73.386080, 1.10000, 0.90000, 1.10000, 0.90000
36533,'NEWARK 35 2 ', 100.0000,1,  29,   1,   1,1.03760052, -75.609231, 1.10000, 0.90000, 1.10000, 0.90000
36534,'NEWARK 35 3 ',  13.8000,1,  29,   1,   1,1.03442764, -76.150920, 1.10000, 0.90000, 1.10000, 0.90000
36535,'NEWARK 35 4 ',  13.8000,1,  29,   1,   1,1.03731322, -75.657500, 1.10000, 0.90000, 1.10000, 0.90000
36537,'NEWARK 35 6 ', 230.0000,1,  29,   1,   1,1.03600895, -73.268580, 1.10000, 0.90000, 1.10000, 0.90000
36538,'NEWARK 35 8 ', 230.0000,1,  29,   1,   1,1.03571641, -73.386080, 1.10000, 0.90000, 1.10000, 0.90000
36539,'NEWARK 36 1 ', 100.0000,1,  29,   1,   1,1.03448772, -77.661081, 1.10000, 0.90000, 1.10000, 0.90000
36540,'NEWARK 37 1 ', 100.0000,1,  29,   1,   1,1.04181421, -77.076465, 1.10000, 0.90000, 1.10000, 0.90000
36541,'NEWARK 37 2 ', 100.0000,1,  29,   1,   1,1.04165578, -77.094251, 1.10000, 0.90000, 1.10000, 0.90000
36542,'BELLEFONTA~1', 230.0000,1,  29,   1,   1,1.02846539, -65.801571, 1.10000, 0.90000, 1.10000, 0.90000
36543,'BELLEFONTA~2', 100.0000,1,  29,   1,   1,1.03051150, -67.682264, 1.10000, 0.90000, 1.10000, 0.90000
36544,'BELLEFONTA~3', 230.0000,1,  29,   1,   1,1.02837944, -65.812049, 1.10000, 0.90000, 1.10000, 0.90000
36545,'BELLEFONTA~4', 100.0000,1,  29,   1,   1,1.02729714, -68.293757, 1.10000, 0.90000, 1.10000, 0.90000
36546,'BELLEFONTA~5', 100.0000,1,  29,   1,   1,1.03178728, -69.316120, 1.10000, 0.90000, 1.10000, 0.90000
36547,'BELLEFONTA~6', 100.0000,1,  29,   1,   1,1.02379930, -70.131453, 1.10000, 0.90000, 1.10000, 0.90000
36548,'BELLEFONTA~7', 100.0000,1,  29,   1,   1,1.02368724, -70.141521, 1.10000, 0.90000, 1.10000, 0.90000
36549,'HUNTSVILL~26', 100.0000,1,  29,   1,   1,1.00480366, -72.248238, 1.10000, 0.90000, 1.10000, 0.90000
36550,'WEST MANSF~1', 100.0000,1,  29,   1,   1,1.00402761, -77.867367, 1.10000, 0.90000, 1.10000, 0.90000
36551,'WEST JEFFE~4', 100.0000,1,  29,   1,   1,1.01168346, -80.036669, 1.10000, 0.90000, 1.10000, 0.90000
36552,'WEST JEFFE~5', 100.0000,1,  29,   1,   1,1.01390219, -80.191933, 1.10000, 0.90000, 1.10000, 0.90000
36553,'CARDINGTON~1', 100.0000,1,  29,   1,   1,0.99654812, -89.202093, 1.10000, 0.90000, 1.10000, 0.90000
36554,'CARDINGTON~2', 100.0000,1,  29,   1,   1,1.00132143, -89.423015, 1.10000, 0.90000, 1.10000, 0.90000
36555,'CARDINGTON~3', 100.0000,1,  29,   1,   1,1.00134814, -89.419027, 1.10000, 0.90000, 1.10000, 0.90000
36556,'CARDINGTON~4', 100.0000,1,  29,   1,   1,1.01908708, -89.403174, 1.10000, 0.90000, 1.10000, 0.90000
36557,'MIDDLEPORT~2', 100.0000,1,  29,   1,   1,1.01112890, -70.400822, 1.10000, 0.90000, 1.10000, 0.90000
36558,'MIDDLEPORT~3', 100.0000,1,  29,   1,   1,1.01035893, -70.546381, 1.10000, 0.90000, 1.10000, 0.90000
36559,'POMEROY 1 1 ', 100.0000,1,  29,   1,   1,1.00622046, -72.523119, 1.10000, 0.90000, 1.10000, 0.90000
36560,'POMEROY 2 1 ', 100.0000,1,  29,   1,   1,1.01267827, -72.142821, 1.10000, 0.90000, 1.10000, 0.90000
36561,'POMEROY 2 2 ', 100.0000,1,  29,   1,   1,1.01263440, -72.151257, 1.10000, 0.90000, 1.10000, 0.90000
36562,'POMEROY 3 1 ', 100.0000,1,  29,   1,   1,1.01555538, -68.977780, 1.10000, 0.90000, 1.10000, 0.90000
36563,'POMEROY 3 2 ', 100.0000,1,  29,   1,   1,1.01548171, -68.983292, 1.10000, 0.90000, 1.10000, 0.90000
36564,'RACINE 3 1  ', 100.0000,1,  29,   1,   1,1.03352594, -65.658281, 1.10000, 0.90000, 1.10000, 0.90000
36565,'RACINE 4 1  ', 100.0000,1,  29,   1,   1,1.02912438, -66.236402, 1.10000, 0.90000, 1.10000, 0.90000
36566,'REEDSVILLE~5', 100.0000,1,  29,   1,   1,1.01875889, -69.338428, 1.10000, 0.90000, 1.10000, 0.90000
36567,'REEDSVILLE~6', 100.0000,1,  29,   1,   1,1.01872051, -69.343830, 1.10000, 0.90000, 1.10000, 0.90000
36568,'CELINA 4 1  ', 100.0000,1,  29,   1,   1,1.01168394, -69.722257, 1.10000, 0.90000, 1.10000, 0.90000
36569,'CELINA 5 1  ', 100.0000,1,  29,   1,   1,0.99305314, -71.218963, 1.10000, 0.90000, 1.10000, 0.90000
36570,'CELINA 5 2  ', 100.0000,1,  29,   1,   1,0.99297494, -71.227596, 1.10000, 0.90000, 1.10000, 0.90000
36571,'CELINA 6 1  ', 100.0000,1,  29,   1,   1,1.01653469, -70.121488, 1.10000, 0.90000, 1.10000, 0.90000
36572,'CELINA 7 1  ', 230.0000,1,  29,   1,   1,1.03658187, -61.740368, 1.10000, 0.90000, 1.10000, 0.90000
36573,'COLDWATER ~6', 100.0000,1,  29,   1,   1,1.00130260, -69.972918, 1.10000, 0.90000, 1.10000, 0.90000
36574,'COLDWATER ~7', 100.0000,1,  29,   1,   1,1.03572869, -70.607142, 1.10000, 0.90000, 1.10000, 0.90000
36575,'COLDWATER ~8',  13.8000,1,  29,   1,   1,1.03572869, -70.607142, 1.10000, 0.90000, 1.10000, 0.90000
36576,'COLDWATER ~9',  13.8000,1,  29,   1,   1,1.03572869, -70.607142, 1.10000, 0.90000, 1.10000, 0.90000
36578,'COLDWATER~11', 100.0000,1,  29,   1,   1,1.03524208, -70.594288, 1.10000, 0.90000, 1.10000, 0.90000
36579,'COLDWATER~12', 100.0000,1,  29,   1,   1,1.03572869, -70.607142, 1.10000, 0.90000, 1.10000, 0.90000
36580,'COLDWATER~13', 100.0000,1,  29,   1,   1,0.99815422, -70.791140, 1.10000, 0.90000, 1.10000, 0.90000
36581,'COLDWATER~14', 100.0000,1,  29,   1,   1,0.99817210, -70.787486, 1.10000, 0.90000, 1.10000, 0.90000
36582,'MARIA STEI~1', 100.0000,1,  29,   1,   1,1.01064312, -68.820979, 1.10000, 0.90000, 1.10000, 0.90000
36583,'SAINT HENR~1', 100.0000,1,  29,   1,   1,0.99702567, -70.627865, 1.10000, 0.90000, 1.10000, 0.90000
36584,'ENGLEWOOD~17', 100.0000,1,  29,   1,   1,1.02211082, -70.319448, 1.10000, 0.90000, 1.10000, 0.90000
36585,'ENGLEWOOD~18', 100.0000,1,  29,   1,   1,1.02203083, -70.327077, 1.10000, 0.90000, 1.10000, 0.90000
36586,'ENGLEWOOD~19', 100.0000,1,  29,   1,   1,1.02526295, -72.008799, 1.10000, 0.90000, 1.10000, 0.90000
36587,'ENGLEWOOD~20', 100.0000,1,  29,   1,   1,1.02959621, -73.002995, 1.10000, 0.90000, 1.10000, 0.90000
36588,'ENGLEWOOD~21', 100.0000,1,  29,   1,   1,1.02938271, -73.012243, 1.10000, 0.90000, 1.10000, 0.90000
36589,'ENGLEWOOD ~3', 100.0000,1,  29,   1,   1,1.04052579, -74.047556, 1.10000, 0.90000, 1.10000, 0.90000
36590,'ENGLEWOOD ~4', 100.0000,1,  29,   1,   1,1.04043722, -74.056142, 1.10000, 0.90000, 1.10000, 0.90000
36591,'PIQUA 1 1   ', 100.0000,1,  29,   1,   1,1.03266120, -77.942943, 1.10000, 0.90000, 1.10000, 0.90000
36592,'PIQUA 2 1   ', 100.0000,1,  29,   1,   1,0.98952079, -71.092857, 1.10000, 0.90000, 1.10000, 0.90000
36593,'PIQUA 3 1   ', 100.0000,1,  29,   1,   1,0.99369770, -70.047565, 1.10000, 0.90000, 1.10000, 0.90000
36594,'PIQUA 4 1   ', 100.0000,1,  29,   1,   1,0.99732161, -69.498124, 1.10000, 0.90000, 1.10000, 0.90000
36595,'TIPP CITY ~1', 100.0000,1,  29,   1,   1,1.02432358, -73.479817, 1.10000, 0.90000, 1.10000, 0.90000
36596,'TIPP CITY ~2', 100.0000,1,  29,   1,   1,1.02416575, -73.492385, 1.10000, 0.90000, 1.10000, 0.90000
36597,'TIPP CITY ~3', 100.0000,1,  29,   1,   1,1.01992989, -73.719236, 1.10000, 0.90000, 1.10000, 0.90000
36598,'TIPP CITY ~4', 100.0000,1,  29,   1,   1,1.01981413, -73.733552, 1.10000, 0.90000, 1.10000, 0.90000
36599,'TROY 24 1   ', 100.0000,1,  29,   1,   1,1.02769554, -76.408035, 1.10000, 0.90000, 1.10000, 0.90000
36600,'TROY 25 1   ', 100.0000,1,  29,   1,   1,1.02452064, -78.538446, 1.10000, 0.90000, 1.10000, 0.90000
36601,'TROY 26 1   ', 100.0000,1,  29,   1,   1,1.03738701, -78.454094, 1.10000, 0.90000, 1.10000, 0.90000
36602,'TROY 27 1   ', 230.0000,1,  29,   1,   1,1.03470814, -63.832981, 1.10000, 0.90000, 1.10000, 0.90000
36603,'TROY 27 2   ', 230.0000,1,  29,   1,   1,1.03490448, -63.819300, 1.10000, 0.90000, 1.10000, 0.90000
36604,'WEST MILTO~1', 100.0000,1,  29,   1,   1,1.00573528, -77.882605, 1.10000, 0.90000, 1.10000, 0.90000
36605,'WEST MILTO~2', 100.0000,1,  29,   1,   1,1.00580001, -77.872496, 1.10000, 0.90000, 1.10000, 0.90000
36606,'LOWER SALE~1', 100.0000,1,  29,   1,   1,0.97201699, -80.015140, 1.10000, 0.90000, 1.10000, 0.90000
36607,'NEW MATAMO~1', 100.0000,1,  29,   1,   1,0.97231966, -79.833778, 1.10000, 0.90000, 1.10000, 0.90000
36608,'NEW MATAMO~2',  18.0000,1,  29,   1,   1,0.97231966, -79.833778, 1.10000, 0.90000, 1.10000, 0.90000
36609,'NEW MATAMO~3',  18.0000,1,  29,   1,   1,0.97231966, -79.833778, 1.10000, 0.90000, 1.10000, 0.90000
36611,'NEW MATAMO~5', 100.0000,1,  29,   1,   1,0.97226512, -79.839898, 1.10000, 0.90000, 1.10000, 0.90000
36612,'NEW MATAMO~6', 100.0000,1,  29,   1,   1,0.97237152, -79.827850, 1.10000, 0.90000, 1.10000, 0.90000
36613,'SARDIS 5 1  ', 100.0000,1,  29,   1,   1,0.97054434, -81.735214, 1.10000, 0.90000, 1.10000, 0.90000
36614,'WOODSFIELD~1', 100.0000,1,  29,   1,   1,0.97148532, -82.283760, 1.10000, 0.90000, 1.10000, 0.90000
36615,'WOODSFIELD~2', 230.0000,1,  29,   1,   1,1.04138184, -68.367352, 1.10000, 0.90000, 1.10000, 0.90000
36616,'WOODSFIELD~3',  13.8000,1,  29,   1,   1,1.04138184, -68.367352, 1.10000, 0.90000, 1.10000, 0.90000
36617,'WOODSFIELD~4',  13.8000,1,  29,   1,   1,1.04138184, -68.367352, 1.10000, 0.90000, 1.10000, 0.90000
36619,'WOODSFIELD~6', 230.0000,1,  29,   1,   1,1.04132617, -68.373062, 1.10000, 0.90000, 1.10000, 0.90000
36620,'WOODSFIELD~7', 230.0000,1,  29,   1,   1,1.04143250, -68.362100, 1.10000, 0.90000, 1.10000, 0.90000
36621,'DAYTON 31 1 ', 230.0000,1,  29,   1,   1,1.03415179, -63.715918, 1.10000, 0.90000, 1.10000, 0.90000
36622,'DAYTON 31 2 ', 100.0000,1,  29,   1,   1,1.02770436, -70.022211, 1.10000, 0.90000, 1.10000, 0.90000
36623,'DAYTON 31 3 ',  20.0000,1,  29,   1,   1,1.02794802, -71.368865, 1.10000, 0.90000, 1.10000, 0.90000
36625,'DAYTON 31 5 ', 230.0000,1,  29,   1,   1,1.03389370, -63.734524, 1.10000, 0.90000, 1.10000, 0.90000
36626,'DAYTON 32 1 ', 100.0000,1,  29,   1,   1,1.02024055, -70.353708, 1.10000, 0.90000, 1.10000, 0.90000
36627,'DAYTON 33 1 ', 100.0000,1,  29,   1,   1,1.01776695, -71.771887, 1.10000, 0.90000, 1.10000, 0.90000
36628,'DAYTON 34 1 ', 100.0000,1,  29,   1,   1,1.03335583, -74.503294, 1.10000, 0.90000, 1.10000, 0.90000
36629,'DAYTON 34 2 ', 100.0000,1,  29,   1,   1,1.03329289, -74.509789, 1.10000, 0.90000, 1.10000, 0.90000
36630,'DAYTON 35 1 ', 100.0000,1,  29,   1,   1,1.02460837, -69.546632, 1.10000, 0.90000, 1.10000, 0.90000
36631,'DAYTON 36 1 ', 100.0000,1,  29,   1,   1,1.01380599, -71.623508, 1.10000, 0.90000, 1.10000, 0.90000
36632,'DAYTON 37 1 ', 100.0000,1,  29,   1,   1,1.01673400, -71.092680, 1.10000, 0.90000, 1.10000, 0.90000
36633,'DAYTON 38 1 ', 100.0000,1,  29,   1,   1,1.03612077, -73.093843, 1.10000, 0.90000, 1.10000, 0.90000
36634,'DAYTON 38 2 ', 100.0000,1,  29,   1,   1,1.03500617, -73.068435, 1.10000, 0.90000, 1.10000, 0.90000
36635,'DAYTON 39 1 ', 100.0000,1,  29,   1,   1,1.02651870, -72.905665, 1.10000, 0.90000, 1.10000, 0.90000
36636,'DAYTON 40 1 ', 100.0000,1,  29,   1,   1,1.01405501, -72.314307, 1.10000, 0.90000, 1.10000, 0.90000
36637,'DAYTON 41 1 ', 100.0000,1,  29,   1,   1,1.02001739, -71.865843, 1.10000, 0.90000, 1.10000, 0.90000
36638,'DAYTON 41 2 ', 100.0000,1,  29,   1,   1,1.01986980, -71.885781, 1.10000, 0.90000, 1.10000, 0.90000
36639,'DAYTON 42 1 ', 100.0000,1,  29,   1,   1,1.01747310, -70.032983, 1.10000, 0.90000, 1.10000, 0.90000
36640,'DAYTON 43 1 ', 100.0000,1,  29,   1,   1,1.01163244, -71.684727, 1.10000, 0.90000, 1.10000, 0.90000
36641,'DAYTON 44 1 ', 100.0000,1,  29,   1,   1,1.01688862, -71.535051, 1.10000, 0.90000, 1.10000, 0.90000
36642,'DAYTON 45 1 ', 230.0000,1,  29,   1,   1,1.03861713, -64.108750, 1.10000, 0.90000, 1.10000, 0.90000
36643,'DAYTON 45 2 ', 230.0000,1,  29,   1,   1,1.03840673, -64.137641, 1.10000, 0.90000, 1.10000, 0.90000
36644,'DAYTON 46 1 ', 100.0000,1,  29,   1,   1,1.02117240, -69.496301, 1.10000, 0.90000, 1.10000, 0.90000
36645,'DAYTON 47 1 ', 100.0000,1,  29,   1,   1,1.01665545, -69.916193, 1.10000, 0.90000, 1.10000, 0.90000
36646,'DAYTON 47 2 ', 100.0000,1,  29,   1,   1,1.01677942, -69.904602, 1.10000, 0.90000, 1.10000, 0.90000
36647,'DAYTON 48 1 ', 500.0000,1,  29,   1,   1,1.04390562, -59.523644, 1.10000, 0.90000, 1.10000, 0.90000
36648,'DAYTON 48 2 ', 230.0000,1,  29,   1,   1,1.04367101, -61.918158, 1.10000, 0.90000, 1.10000, 0.90000
36649,'DAYTON 48 3 ', 500.0000,1,  29,   1,   1,1.04512656, -59.364084, 1.10000, 0.90000, 1.10000, 0.90000
36650,'DAYTON 49 1 ', 100.0000,1,  29,   1,   1,1.01568699, -71.872073, 1.10000, 0.90000, 1.10000, 0.90000
36651,'DAYTON 50 1 ', 100.0000,1,  29,   1,   1,1.02411890, -72.692194, 1.10000, 0.90000, 1.10000, 0.90000
36652,'DAYTON 51 1 ', 100.0000,1,  29,   1,   1,1.03217733, -68.329875, 1.10000, 0.90000, 1.10000, 0.90000
36653,'DAYTON 52 1 ', 230.0000,1,  29,   1,   1,1.03799450, -64.494430, 1.10000, 0.90000, 1.10000, 0.90000
36654,'DAYTON 52 2 ', 100.0000,1,  29,   1,   1,1.03158307, -68.530245, 1.10000, 0.90000, 1.10000, 0.90000
36655,'DAYTON 52 3 ',  24.0000,1,  29,   1,   1,1.03357697, -66.878856, 1.10000, 0.90000, 1.10000, 0.90000
36657,'DAYTON 52 5 ', 230.0000,1,  29,   1,   1,1.03777909, -64.514388, 1.10000, 0.90000, 1.10000, 0.90000
36658,'DAYTON 53 1 ', 100.0000,1,  29,   1,   1,1.02812123, -68.230270, 1.10000, 0.90000, 1.10000, 0.90000
36659,'DAYTON 53 2 ', 100.0000,1,  29,   1,   1,1.02793884, -68.239477, 1.10000, 0.90000, 1.10000, 0.90000
36660,'DAYTON 54 1 ', 100.0000,1,  29,   1,   1,1.02597463, -68.738956, 1.10000, 0.90000, 1.10000, 0.90000
36661,'DAYTON 55 1 ', 100.0000,1,  29,   1,   1,1.01095366, -71.566025, 1.10000, 0.90000, 1.10000, 0.90000
36662,'DAYTON 56 1 ', 100.0000,1,  29,   1,   1,1.03896415, -67.834891, 1.10000, 0.90000, 1.10000, 0.90000
36663,'DAYTON 57 1 ', 100.0000,1,  29,   1,   1,1.02753389, -68.612699, 1.10000, 0.90000, 1.10000, 0.90000
36664,'DAYTON 57 2 ', 100.0000,1,  29,   1,   1,1.02746439, -68.619707, 1.10000, 0.90000, 1.10000, 0.90000
36665,'DAYTON 58 1 ', 100.0000,1,  29,   1,   1,1.01044655, -71.152826, 1.10000, 0.90000, 1.10000, 0.90000
36666,'DAYTON 58 2 ', 100.0000,1,  29,   1,   1,1.01004422, -71.187981, 1.10000, 0.90000, 1.10000, 0.90000
36667,'FRANKLIN 5~6', 100.0000,1,  29,   1,   1,1.02786589, -68.032400, 1.10000, 0.90000, 1.10000, 0.90000
36668,'FRANKLIN 5~7', 100.0000,1,  29,   1,   1,1.02511120, -68.161565, 1.10000, 0.90000, 1.10000, 0.90000
36669,'FRANKLIN 5~8', 100.0000,1,  29,   1,   1,1.02182710, -68.440442, 1.10000, 0.90000, 1.10000, 0.90000
36670,'MIAMISBURG~1', 100.0000,1,  29,   1,   1,1.01926744, -68.792654, 1.10000, 0.90000, 1.10000, 0.90000
36671,'MIAMISBURG~2', 100.0000,1,  29,   1,   1,1.02238822, -68.013118, 1.10000, 0.90000, 1.10000, 0.90000
36672,'MIAMISBURG~3', 100.0000,1,  29,   1,   1,1.01577556, -69.583638, 1.10000, 0.90000, 1.10000, 0.90000
36673,'MIAMISBURG~4', 100.0000,1,  29,   1,   1,1.03288150, -67.849692, 1.10000, 0.90000, 1.10000, 0.90000
36674,'NEW LEBANO~4', 100.0000,1,  29,   1,   1,1.00986552, -71.189641, 1.10000, 0.90000, 1.10000, 0.90000
36675,'SPRINGBORO~2', 100.0000,1,  29,   1,   1,1.01986039, -68.996139, 1.10000, 0.90000, 1.10000, 0.90000
36676,'SPRINGBORO~3', 100.0000,1,  29,   1,   1,1.02212691, -68.228365, 1.10000, 0.90000, 1.10000, 0.90000
36677,'SPRINGBORO~4', 100.0000,1,  29,   1,   1,1.02095258, -68.553693, 1.10000, 0.90000, 1.10000, 0.90000
36678,'VANDALIA 1 1', 100.0000,1,  29,   1,   1,1.02318549, -72.783759, 1.10000, 0.90000, 1.10000, 0.90000
36679,'VANDALIA 2 1', 100.0000,1,  29,   1,   1,1.01478326, -72.887612, 1.10000, 0.90000, 1.10000, 0.90000
36680,'VANDALIA 2 2', 100.0000,1,  29,   1,   1,1.01471472, -72.895945, 1.10000, 0.90000, 1.10000, 0.90000
36681,'WEST ALEXA~3', 230.0000,1,  29,   1,   1,1.04340565, -60.192114, 1.10000, 0.90000, 1.10000, 0.90000
36682,'BEVERLY 10 1', 100.0000,1,  29,   1,   1,0.98709929, -79.076139, 1.10000, 0.90000, 1.10000, 0.90000
36683,'CALDWELL 3 1', 100.0000,1,  29,   1,   1,0.98651809, -82.331237, 1.10000, 0.90000, 1.10000, 0.90000
36684,'CALDWELL 3 2', 100.0000,1,  29,   1,   1,0.98656446, -82.324311, 1.10000, 0.90000, 1.10000, 0.90000
36685,'CALDWELL 4 1', 100.0000,1,  29,   1,   1,0.98418790, -82.056923, 1.10000, 0.90000, 1.10000, 0.90000
36686,'CALDWELL 5 1', 100.0000,1,  29,   1,   1,0.97438800, -78.623325, 1.10000, 0.90000, 1.10000, 0.90000
36687,'CALDWELL 5 2', 100.0000,1,  29,   1,   1,0.97431785, -78.631494, 1.10000, 0.90000, 1.10000, 0.90000
36688,'CROOKSVILL~1', 100.0000,1,  29,   1,   1,1.02237892, -81.729190, 1.10000, 0.90000, 1.10000, 0.90000
36689,'CROOKSVILL~2', 100.0000,1,  29,   1,   1,1.02230251, -81.734217, 1.10000, 0.90000, 1.10000, 0.90000
36690,'CROOKSVILL~3', 100.0000,1,  29,   1,   1,1.04019845, -82.050243, 1.10000, 0.90000, 1.10000, 0.90000
36691,'MCCONNELSV~1', 100.0000,1,  29,   1,   1,1.00113654, -81.796802, 1.10000, 0.90000, 1.10000, 0.90000
36692,'MCCONNELSV~2', 100.0000,1,  29,   1,   1,1.00867093, -81.120436, 1.10000, 0.90000, 1.10000, 0.90000
36693,'MCCONNELSV~3', 100.0000,1,  29,   1,   1,1.00856090, -81.128980, 1.10000, 0.90000, 1.10000, 0.90000
36694,'STOCKPORT 1 ', 100.0000,1,  29,   1,   1,1.00293195, -78.862430, 1.10000, 0.90000, 1.10000, 0.90000
36695,'WATERFORD ~5', 100.0000,1,  29,   1,   1,0.99070352, -76.512353, 1.10000, 0.90000, 1.10000, 0.90000
36696,'WATERFORD ~6', 100.0000,1,  29,   1,   1,1.00253630, -73.721565, 1.10000, 0.90000, 1.10000, 0.90000
36697,'WATERFORD ~7', 100.0000,1,  29,   1,   1,1.00251663, -73.724290, 1.10000, 0.90000, 1.10000, 0.90000
36698,'MOUNT GILE~2', 100.0000,1,  29,   1,   1,1.03642452, -84.284924, 1.10000, 0.90000, 1.10000, 0.90000
36699,'MOUNT GILE~3', 100.0000,1,  29,   1,   1,1.00877762, -89.533740, 1.10000, 0.90000, 1.10000, 0.90000
36700,'MOUNT GILE~4', 100.0000,1,  29,   1,   1,1.00871563, -89.539368, 1.10000, 0.90000, 1.10000, 0.90000
36701,'MOUNT GILE~5', 230.0000,1,  29,   1,   1,1.03639674, -74.705877, 1.10000, 0.90000, 1.10000, 0.90000
36702,'MOUNT GILE~6', 230.0000,1,  29,   1,   1,1.03581703, -74.692271, 1.10000, 0.90000, 1.10000, 0.90000
36703,'DUNCAN FAL~1', 100.0000,1,  29,   1,   1,0.99946529, -81.395508, 1.10000, 0.90000, 1.10000, 0.90000
36704,'ROSEVILLE ~1', 100.0000,1,  29,   1,   1,1.00559342, -77.983644, 1.10000, 0.90000, 1.10000, 0.90000
36705,'ROSEVILLE ~2', 100.0000,1,  29,   1,   1,1.01111269, -78.253320, 1.10000, 0.90000, 1.10000, 0.90000
36706,'ZANESVILLE~1', 230.0000,1,  29,   1,   1,1.04415321, -71.735414, 1.10000, 0.90000, 1.10000, 0.90000
36707,'ZANESVILLE~2', 230.0000,1,  29,   1,   1,1.04423583, -71.717369, 1.10000, 0.90000, 1.10000, 0.90000
36708,'ZANESVILLE~3', 100.0000,1,  29,   1,   1,1.00561106, -79.357721, 1.10000, 0.90000, 1.10000, 0.90000
36709,'ZANESVILLE~4', 100.0000,1,  29,   1,   1,0.99975085, -80.828349, 1.10000, 0.90000, 1.10000, 0.90000
36710,'ZANESVILLE~5', 100.0000,1,  29,   1,   1,1.00640869, -79.310640, 1.10000, 0.90000, 1.10000, 0.90000
36711,'ZANESVILLE~6', 100.0000,1,  29,   1,   1,1.00738060, -79.209444, 1.10000, 0.90000, 1.10000, 0.90000
36712,'CORNING 5 1 ', 100.0000,1,  29,   1,   1,1.01787531, -81.493371, 1.10000, 0.90000, 1.10000, 0.90000
36713,'CORNING 5 2 ', 100.0000,1,  29,   1,   1,1.01785302, -81.495550, 1.10000, 0.90000, 1.10000, 0.90000
36714,'NEW LEXING~1', 100.0000,1,  29,   1,   1,1.00093865, -77.393181, 1.10000, 0.90000, 1.10000, 0.90000
36715,'NEW LEXING~2', 230.0000,1,  29,   1,   1,1.04091775, -68.608314, 1.10000, 0.90000, 1.10000, 0.90000
36716,'SOMERSET ~18', 100.0000,1,  29,   1,   1,1.02167201, -79.773106, 1.10000, 0.90000, 1.10000, 0.90000
36717,'SOMERSET ~19', 100.0000,1,  29,   1,   1,1.02119875, -79.680577, 1.10000, 0.90000, 1.10000, 0.90000
36718,'ASHVILLE 5 1', 100.0000,1,  29,   1,   1,1.03381956, -78.258579, 1.10000, 0.90000, 1.10000, 0.90000
36719,'ASHVILLE 6 1', 100.0000,1,  29,   1,   1,1.01736891, -80.956388, 1.10000, 0.90000, 1.10000, 0.90000
36720,'KINGSTON 2~1', 100.0000,1,  29,   1,   1,1.02980208, -81.633362, 1.10000, 0.90000, 1.10000, 0.90000
36721,'KINGSTON 2~2', 100.0000,1,  29,   1,   1,1.02975428, -81.635138, 1.10000, 0.90000, 1.10000, 0.90000
36722,'KINGSTON 2~3', 100.0000,1,  29,   1,   1,1.03256261, -81.424830, 1.10000, 0.90000, 1.10000, 0.90000
36723,'KINGSTON 2~4', 100.0000,1,  29,   1,   1,1.03254044, -81.426804, 1.10000, 0.90000, 1.10000, 0.90000
36724,'WILLIAMSPO~3', 100.0000,1,  29,   1,   1,1.02009559, -78.237727, 1.10000, 0.90000, 1.10000, 0.90000
36725,'LUCASVILLE~1', 100.0000,1,  29,   1,   1,1.03529727, -65.665691, 1.10000, 0.90000, 1.10000, 0.90000
36726,'LUCASVILLE~2', 100.0000,1,  29,   1,   1,1.03074050, -68.977479, 1.10000, 0.90000, 1.10000, 0.90000
36727,'LUCASVILLE~3', 230.0000,1,  29,   1,   1,1.03581667, -63.983552, 1.10000, 0.90000, 1.10000, 0.90000
36728,'LUCASVILLE~4', 100.0000,1,  29,   1,   1,1.04252410, -65.608523, 1.10000, 0.90000, 1.10000, 0.90000
36729,'LUCASVILLE~5', 230.0000,1,  29,   1,   1,1.03571188, -63.994672, 1.10000, 0.90000, 1.10000, 0.90000
36730,'PIKETON 1 1 ', 100.0000,1,  29,   1,   1,1.03212488, -72.000111, 1.10000, 0.90000, 1.10000, 0.90000
36731,'PIKETON 2 1 ', 100.0000,1,  29,   1,   1,1.02837288, -75.166771, 1.10000, 0.90000, 1.10000, 0.90000
36732,'WAVERLY 11 1', 100.0000,1,  29,   1,   1,1.03001559, -73.881425, 1.10000, 0.90000, 1.10000, 0.90000
36733,'WAVERLY 11 2', 100.0000,1,  29,   1,   1,1.02996421, -73.888761, 1.10000, 0.90000, 1.10000, 0.90000
36734,'WAVERLY 12 1', 100.0000,1,  29,   1,   1,1.03728735, -74.649227, 1.10000, 0.90000, 1.10000, 0.90000
36735,'WAVERLY 13 1', 230.0000,1,  29,   1,   1,1.03954816, -63.704922, 1.10000, 0.90000, 1.10000, 0.90000
36736,'CAMDEN 26 1 ', 100.0000,1,  29,   1,   1,1.03209889, -69.877746, 1.10000, 0.90000, 1.10000, 0.90000
36737,'CAMDEN 26 2 ', 100.0000,1,  29,   1,   1,1.03207219, -69.881885, 1.10000, 0.90000, 1.10000, 0.90000
36738,'CAMDEN 27 1 ', 100.0000,1,  29,   1,   1,1.01980066, -68.152379, 1.10000, 0.90000, 1.10000, 0.90000
36739,'CAMDEN 27 2 ', 100.0000,1,  29,   1,   1,1.01973820, -68.160582, 1.10000, 0.90000, 1.10000, 0.90000
36740,'EATON 1 1   ', 100.0000,1,  29,   1,   1,1.02299249, -70.169757, 1.10000, 0.90000, 1.10000, 0.90000
36741,'EATON 2 1   ', 100.0000,1,  29,   1,   1,1.02043378, -69.726280, 1.10000, 0.90000, 1.10000, 0.90000
36742,'EATON 3 1   ', 100.0000,1,  29,   1,   1,1.02252984, -70.557951, 1.10000, 0.90000, 1.10000, 0.90000
36743,'EATON 3 2   ', 100.0000,1,  29,   1,   1,1.02258611, -70.551257, 1.10000, 0.90000, 1.10000, 0.90000
36744,'EATON 4 1   ', 100.0000,1,  29,   1,   1,1.02476335, -70.198519, 1.10000, 0.90000, 1.10000, 0.90000
36745,'EATON 4 2   ', 100.0000,1,  29,   1,   1,1.02482176, -70.192440, 1.10000, 0.90000, 1.10000, 0.90000
36746,'LEWISBURG ~5', 100.0000,1,  29,   1,   1,1.02329051, -71.279526, 1.10000, 0.90000, 1.10000, 0.90000
36747,'LEWISBURG ~6', 100.0000,1,  29,   1,   1,1.02414143, -71.777024, 1.10000, 0.90000, 1.10000, 0.90000
36748,'FRANKFORT~32', 100.0000,1,  29,   1,   1,1.00008547, -77.337781, 1.10000, 0.90000, 1.10000, 0.90000
36749,'FRANKFORT~33', 100.0000,1,  29,   1,   1,1.00012660, -77.333929, 1.10000, 0.90000, 1.10000, 0.90000
36750,'FRANKFORT~34', 100.0000,1,  29,   1,   1,0.99619704, -76.689378, 1.10000, 0.90000, 1.10000, 0.90000
36751,'FRANKFORT~35', 100.0000,1,  29,   1,   1,0.99617058, -76.692957, 1.10000, 0.90000, 1.10000, 0.90000
36752,'FRANKFORT~36', 100.0000,1,  29,   1,   1,0.99522287, -77.233669, 1.10000, 0.90000, 1.10000, 0.90000
36753,'LONDONDER~16', 100.0000,1,  29,   1,   1,1.00587034, -76.784509, 1.10000, 0.90000, 1.10000, 0.90000
36754,'LONDONDER~17', 100.0000,1,  29,   1,   1,1.00584209, -76.787589, 1.10000, 0.90000, 1.10000, 0.90000
36755,'MINFORD 1   ', 100.0000,1,  29,   1,   1,1.02143157, -72.111471, 1.10000, 0.90000, 1.10000, 0.90000
36756,'PORTSMOUT~17', 100.0000,1,  29,   1,   1,1.01685572, -68.822284, 1.10000, 0.90000, 1.10000, 0.90000
36757,'PORTSMOUT~19', 230.0000,1,  29,   1,   1,1.04153025, -62.933158, 1.10000, 0.90000, 1.10000, 0.90000
36758,'PORTSMOUT~20', 100.0000,1,  29,   1,   1,1.02080905, -69.889166, 1.10000, 0.90000, 1.10000, 0.90000
36759,'PORTSMOUT~21', 100.0000,1,  29,   1,   1,1.02074623, -69.902574, 1.10000, 0.90000, 1.10000, 0.90000
36760,'PORTSMOUT~22', 230.0000,1,  29,   1,   1,1.03934920, -62.325531, 1.10000, 0.90000, 1.10000, 0.90000
36761,'PORTSMOUT~23', 100.0000,1,  29,   1,   1,1.04663801, -64.201811, 1.10000, 0.90000, 1.10000, 0.90000
36762,'PORTSMOUT~24', 230.0000,1,  29,   1,   1,1.03918493, -62.338754, 1.10000, 0.90000, 1.10000, 0.90000
36763,'WEST PORTS~1', 100.0000,1,  29,   1,   1,1.03428316, -65.115308, 1.10000, 0.90000, 1.10000, 0.90000
36764,'WHEELERSBU~1', 100.0000,1,  29,   1,   1,1.02590001, -67.541739, 1.10000, 0.90000, 1.10000, 0.90000
36765,'WHEELERSBU~2', 100.0000,1,  29,   1,   1,1.02580297, -67.553508, 1.10000, 0.90000, 1.10000, 0.90000
36766,'WHEELERSBU~3', 100.0000,1,  29,   1,   1,1.02049553, -66.697173, 1.10000, 0.90000, 1.10000, 0.90000
36767,'WHEELERSBU~4', 100.0000,1,  29,   1,   1,1.02062297, -66.689113, 1.10000, 0.90000, 1.10000, 0.90000
36768,'WHEELERSBU~5', 100.0000,1,  29,   1,   1,1.03716457, -65.707649, 1.10000, 0.90000, 1.10000, 0.90000
36769,'ANNA 1 1    ', 100.0000,1,  29,   1,   1,1.02794898, -66.198364, 1.10000, 0.90000, 1.10000, 0.90000
36770,'ANNA 2 1    ', 100.0000,1,  29,   1,   1,1.03114891, -65.743474, 1.10000, 0.90000, 1.10000, 0.90000
36771,'DOVER 26 1  ', 100.0000,1,  29,   1,   1,1.03088880, -90.654246, 1.10000, 0.90000, 1.10000, 0.90000
36772,'DOVER 26 2  ', 100.0000,1,  29,   1,   1,1.03076231, -90.661247, 1.10000, 0.90000, 1.10000, 0.90000
36773,'DOVER 27 1  ', 100.0000,1,  29,   1,   1,1.02500105, -89.982538, 1.10000, 0.90000, 1.10000, 0.90000
36774,'DOVER 27 2  ', 100.0000,1,  29,   1,   1,1.02495253, -89.990106, 1.10000, 0.90000, 1.10000, 0.90000
36775,'DOVER 28 1  ', 100.0000,1,  29,   1,   1,1.02510154, -90.241463, 1.10000, 0.90000, 1.10000, 0.90000
36776,'DOVER 28 2  ', 100.0000,1,  29,   1,   1,1.02504754, -90.248977, 1.10000, 0.90000, 1.10000, 0.90000
36777,'DOVER 29 1  ', 100.0000,1,  29,   1,   1,1.02722132, -90.315284, 1.10000, 0.90000, 1.10000, 0.90000
36778,'NEW PHILAD~1', 100.0000,1,  29,   1,   1,1.02978694, -90.284323, 1.10000, 0.90000, 1.10000, 0.90000
36779,'NEW PHILAD~2', 100.0000,1,  29,   1,   1,1.02186382, -91.143465, 1.10000, 0.90000, 1.10000, 0.90000
36780,'NEW PHILAD~3', 100.0000,1,  29,   1,   1,1.02197695, -91.129969, 1.10000, 0.90000, 1.10000, 0.90000
36781,'NEW PHILAD~4', 100.0000,1,  29,   1,   1,1.02615893, -91.263929, 1.10000, 0.90000, 1.10000, 0.90000
36782,'NEW PHILAD~5', 100.0000,1,  29,   1,   1,1.02488434, -90.086486, 1.10000, 0.90000, 1.10000, 0.90000
36783,'MC ARTHUR ~1', 100.0000,1,  29,   1,   1,1.00469518, -78.400907, 1.10000, 0.90000, 1.10000, 0.90000
36784,'MC ARTHUR ~2', 100.0000,1,  29,   1,   1,1.00475955, -78.393728, 1.10000, 0.90000, 1.10000, 0.90000
36785,'MC ARTHUR ~3', 100.0000,1,  29,   1,   1,1.01380956, -79.494038, 1.10000, 0.90000, 1.10000, 0.90000
36786,'LEBANON 32 1', 100.0000,1,  29,   1,   1,1.02193522, -68.506217, 1.10000, 0.90000, 1.10000, 0.90000
36787,'LEBANON 32 2', 100.0000,1,  29,   1,   1,1.02224302, -68.481840, 1.10000, 0.90000, 1.10000, 0.90000
36788,'LEBANON 33 1', 100.0000,1,  29,   1,   1,1.02662718, -67.544670, 1.10000, 0.90000, 1.10000, 0.90000
36789,'LEBANON 33 2', 100.0000,1,  29,   1,   1,1.02640140, -67.569477, 1.10000, 0.90000, 1.10000, 0.90000
36790,'LEBANON 34 1', 100.0000,1,  29,   1,   1,1.03404987, -69.225934, 1.10000, 0.90000, 1.10000, 0.90000
36791,'LEBANON 34 2', 100.0000,1,  29,   1,   1,1.03392613, -69.243194, 1.10000, 0.90000, 1.10000, 0.90000
36792,'LEBANON 35 1', 230.0000,1,  29,   1,   1,1.03440058, -62.878291, 1.10000, 0.90000, 1.10000, 0.90000
36793,'LEBANON 35 2', 230.0000,1,  29,   1,   1,1.03449428, -62.863852, 1.10000, 0.90000, 1.10000, 0.90000
36794,'MAINEVILLE 1', 100.0000,1,  29,   1,   1,1.03024280, -67.686690, 1.10000, 0.90000, 1.10000, 0.90000
36795,'MASON 3 1   ', 100.0000,1,  29,   1,   1,1.02351701, -68.446063, 1.10000, 0.90000, 1.10000, 0.90000
36796,'MASON 3 2   ', 100.0000,1,  29,   1,   1,1.02366447, -68.431699, 1.10000, 0.90000, 1.10000, 0.90000
36797,'MASON 4 1   ', 100.0000,1,  29,   1,   1,1.03057528, -66.291316, 1.10000, 0.90000, 1.10000, 0.90000
36798,'MASON 5 1   ', 100.0000,1,  29,   1,   1,1.02419496, -68.263800, 1.10000, 0.90000, 1.10000, 0.90000
36799,'MASON 5 2   ', 100.0000,1,  29,   1,   1,1.02403986, -68.277986, 1.10000, 0.90000, 1.10000, 0.90000
36800,'MASON 6 1   ', 100.0000,1,  29,   1,   1,1.02680421, -68.687599, 1.10000, 0.90000, 1.10000, 0.90000
36801,'MORROW 1 1  ', 100.0000,1,  29,   1,   1,1.02584934, -69.224145, 1.10000, 0.90000, 1.10000, 0.90000
36802,'MORROW 1 2  ', 100.0000,1,  29,   1,   1,1.02591479, -69.215136, 1.10000, 0.90000, 1.10000, 0.90000
36803,'MORROW 2 1  ', 100.0000,1,  29,   1,   1,1.02072954, -68.964488, 1.10000, 0.90000, 1.10000, 0.90000
36804,'MORROW 3 1  ', 100.0000,1,  29,   1,   1,1.03045321, -69.285692, 1.10000, 0.90000, 1.10000, 0.90000
36805,'BELPRE 1 1  ', 100.0000,1,  29,   1,   1,1.00347412, -72.506085, 1.10000, 0.90000, 1.10000, 0.90000
36806,'BELPRE 2 1  ', 230.0000,1,  29,   1,   1,1.04208100, -64.838877, 1.10000, 0.90000, 1.10000, 0.90000
36807,'BELPRE 2 2  ', 138.0000,1,  29,   1,   1,1.03039944, -67.115795, 1.10000, 0.90000, 1.10000, 0.90000
36808,'BELPRE 2 3  ', 100.0000,1,  29,   1,   1,1.02074385, -70.047627, 1.10000, 0.90000, 1.10000, 0.90000
36809,'BELPRE 2 4  ', 138.0000,1,  29,   1,   1,1.03058290, -67.075470, 1.10000, 0.90000, 1.10000, 0.90000
36810,'BELPRE 2 6  ', 230.0000,1,  29,   1,   1,1.04194689, -64.852393, 1.10000, 0.90000, 1.10000, 0.90000
36811,'CUTLER 1    ', 100.0000,1,  29,   1,   1,1.00211954, -77.054253, 1.10000, 0.90000, 1.10000, 0.90000
36812,'CUTLER 2    ', 100.0000,1,  29,   1,   1,1.00208640, -77.058577, 1.10000, 0.90000, 1.10000, 0.90000
36813,'MARIETTA 1~9', 100.0000,1,  29,   1,   1,0.98087740, -76.972448, 1.10000, 0.90000, 1.10000, 0.90000
36814,'MARIETTA ~10', 230.0000,1,  29,   1,   1,1.04267144, -65.231927, 1.10000, 0.90000, 1.10000, 0.90000
36815,'MARIETTA ~11', 100.0000,1,  29,   1,   1,0.98767698, -75.142818, 1.10000, 0.90000, 1.10000, 0.90000
36816,'MARIETTA ~12', 100.0000,1,  29,   1,   1,0.97693282, -77.856705, 1.10000, 0.90000, 1.10000, 0.90000
36817,'MARIETTA ~13', 100.0000,1,  29,   1,   1,0.97684252, -77.873049, 1.10000, 0.90000, 1.10000, 0.90000
36818,'MANCHESTE~50', 100.0000,2,  29,   1,   1,1.04299998, -60.719562, 1.10000, 0.90000, 1.10000, 0.90000
36819,'MANCHESTE~51', 100.0000,1,  29,   1,   1,1.04291010, -60.736801, 1.10000, 0.90000, 1.10000, 0.90000
36820,'RACINE 5 1  ', 230.0000,1,  29,   1,   1,1.04031229, -61.283387, 1.10000, 0.90000, 1.10000, 0.90000
36821,'RACINE 5 2  ', 100.0000,1,  29,   1,   1,1.04025376, -64.068766, 1.10000, 0.90000, 1.10000, 0.90000
36822,'RACINE 5 3  ',  18.0000,2,  29,   1,   1,1.04499996, -60.567693, 1.10000, 0.90000, 1.10000, 0.90000
36823,'RACINE 5 4  ', 230.0000,1,  29,   1,   1,1.04101551, -61.176686, 1.10000, 0.90000, 1.10000, 0.90000
36824,'RACINE 5 6  ', 230.0000,1,  29,   1,   1,1.04031229, -61.283387, 1.10000, 0.90000, 1.10000, 0.90000
36825,'LEBANON 36 1', 100.0000,2,  29,   1,   1,1.02950323, -68.168136, 1.10000, 0.90000, 1.10000, 0.90000
36826,'LEBANON 36 2', 100.0000,1,  29,   1,   1,1.02928042, -68.186038, 1.10000, 0.90000, 1.10000, 0.90000
36827,'STRATTON 1 1', 500.0000,1,  29,   1,   1,1.03999996, -69.735945, 1.10000, 0.90000, 1.10000, 0.90000
36828,'STRATTON 1 2', 345.0000,1,  29,   1,   1,1.04399431, -72.129366, 1.10000, 0.90000, 1.10000, 0.90000
36829,'STRATTON 1 3', 230.0000,1,  29,   1,   1,1.04350376, -74.242811, 1.10000, 0.90000, 1.10000, 0.90000
36830,'STRATTON 1 4', 138.0000,1,  29,   1,   1,1.03833807, -77.894879, 1.10000, 0.90000, 1.10000, 0.90000
36831,'STRATTON 1 5', 100.0000,1,  29,   1,   1,1.04202390, -80.076735, 1.10000, 0.90000, 1.10000, 0.90000
36832,'STRATTON 1 6',  13.8000,2,  29,   1,   1,1.05060160, -68.479852, 1.10000, 0.90000, 1.10000, 0.90000
36833,'STRATTON 1 7',  18.0000,2,  29,   1,   1,1.04807830, -68.997082, 1.10000, 0.90000, 1.10000, 0.90000
36834,'STRATTON 1 8',  18.0000,2,  29,   1,   1,1.04727483, -68.784759, 1.10000, 0.90000, 1.10000, 0.90000
36835,'STRATTON 1 9',  13.8000,2,  29,   1,   1,1.05471301, -67.882074, 1.10000, 0.90000, 1.10000, 0.90000
36836,'STRATTON 1~1',  22.0000,2,  29,   1,   1,1.04939103, -68.487304, 1.10000, 0.90000, 1.10000, 0.90000
36837,'STRATTON 1~2',  13.8000,2,  29,   1,   1,1.05132055, -68.403750, 1.10000, 0.90000, 1.10000, 0.90000
36838,'STRATTON 1~3', 138.0000,1,  29,   1,   1,1.03835011, -77.858419, 1.10000, 0.90000, 1.10000, 0.90000
36839,'STRATTON 1~4', 500.0000,1,  29,   1,   1,1.04206836, -70.264301, 1.10000, 0.90000, 1.10000, 0.90000
36840,'DOVER 30 1  ', 100.0000,2,  29,   1,   1,1.02565944, -89.821161, 1.10000, 0.90000, 1.10000, 0.90000
36841,'DOVER 30 2  ', 100.0000,1,  29,   1,   1,1.02552128, -89.830696, 1.10000, 0.90000, 1.10000, 0.90000
36842,'TRENTON 41 1', 500.0000,2,  29,   1,   1,1.04900002, -57.071801, 1.10000, 0.90000, 1.10000, 0.90000
36843,'TRENTON 41 2', 230.0000,1,  29,   1,   1,1.04116690, -61.085503, 1.10000, 0.90000, 1.10000, 0.90000
36844,'TRENTON 41 3',  13.8000,1,  29,   1,   1,1.03901756, -63.384033, 1.10000, 0.90000, 1.10000, 0.90000
36846,'TRENTON 41 5', 500.0000,1,  29,   1,   1,1.04716444, -57.108076, 1.10000, 0.90000, 1.10000, 0.90000
36847,'TRENTON 41 7', 500.0000,1,  29,   1,   1,1.04900002, -57.071801, 1.10000, 0.90000, 1.10000, 0.90000
36848,'COLUMBUS 9~9', 100.0000,2,  29,   1,   1,1.00825298, -80.691069, 1.10000, 0.90000, 1.10000, 0.90000
36849,'COLUMBUS ~10', 100.0000,1,  29,   1,   1,1.00824344, -80.691834, 1.10000, 0.90000, 1.10000, 0.90000
36850,'BEVERLY 11 1', 500.0000,1,  29,   1,   1,1.04400003, -62.457893, 1.10000, 0.90000, 1.10000, 0.90000
36851,'BEVERLY 11 2', 230.0000,1,  29,   1,   1,1.04515553, -63.981954, 1.10000, 0.90000, 1.10000, 0.90000
36852,'BEVERLY 11 3',  13.8000,2,  29,   1,   1,1.04835081, -60.969055, 1.10000, 0.90000, 1.10000, 0.90000
36853,'BEVERLY 11 4',  24.0000,2,  29,   1,   1,1.04848397, -60.902072, 1.10000, 0.90000, 1.10000, 0.90000
36854,'BEVERLY 11 5',  24.0000,2,  29,   1,   1,1.04852808, -60.881738, 1.10000, 0.90000, 1.10000, 0.90000
36855,'BEVERLY 11 6', 500.0000,1,  29,   1,   1,1.04168713, -62.774793, 1.10000, 0.90000, 1.10000, 0.90000
36856,'BEVERLY 11 8', 500.0000,1,  29,   1,   1,1.04400003, -62.457893, 1.10000, 0.90000, 1.10000, 0.90000
36857,'FRANKLIN F~1', 230.0000,1,  29,   1,   1,1.04398561, -60.996431, 1.10000, 0.90000, 1.10000, 0.90000
36858,'FRANKLIN F~2', 100.0000,1,  29,   1,   1,1.04689074, -61.667790, 1.10000, 0.90000, 1.10000, 0.90000
36859,'FRANKLIN F~3',  18.0000,2,  29,   1,   1,1.01479959, -60.738837, 1.10000, 0.90000, 1.10000, 0.90000
36860,'FRANKLIN F~4',  13.8000,2,  29,   1,   1,1.05108404, -60.029057, 1.10000, 0.90000, 1.10000, 0.90000
36861,'FRANKLIN F~5', 230.0000,1,  29,   1,   1,1.04399514, -60.992756, 1.10000, 0.90000, 1.10000, 0.90000
36862,'FRANKLIN F~6', 230.0000,1,  29,   1,   1,1.04398561, -60.996431, 1.10000, 0.90000, 1.10000, 0.90000
36863,'PROSPECT 7 1', 100.0000,2,  29,   1,   1,0.99557430, -88.094762, 1.10000, 0.90000, 1.10000, 0.90000
36864,'PROSPECT 7 2',  13.8000,1,  29,   1,   1,0.99557430, -88.094762, 1.10000, 0.90000, 1.10000, 0.90000
36865,'PROSPECT 7 3',  13.8000,1,  29,   1,   1,0.99557430, -88.094762, 1.10000, 0.90000, 1.10000, 0.90000
36867,'PROSPECT 7 5', 100.0000,1,  29,   1,   1,0.99557430, -88.094762, 1.10000, 0.90000, 1.10000, 0.90000
36868,'PROSPECT 7 7', 100.0000,1,  29,   1,   1,0.99557430, -88.094762, 1.10000, 0.90000, 1.10000, 0.90000
36869,'MANCHESTE~52', 500.0000,1,  29,   1,   1,1.03900003, -57.530936, 1.10000, 0.90000, 1.10000, 0.90000
36870,'MANCHESTE~53', 230.0000,1,  29,   1,   1,1.04160869, -58.079359, 1.10000, 0.90000, 1.10000, 0.90000
36871,'MANCHESTE~54', 100.0000,1,  29,   1,   1,1.04293931, -60.532756, 1.10000, 0.90000, 1.10000, 0.90000
36872,'MANCHESTE~55',  20.0000,1,  29,   1,   1,1.04427946, -61.725232, 1.10000, 0.90000, 1.10000, 0.90000
36874,'MANCHESTE~57',  13.8000,2,  29,   1,   1,1.04747248, -56.682063, 1.10000, 0.90000, 1.10000, 0.90000
36875,'MANCHESTE~58', 230.0000,1,  29,   1,   1,1.04198825, -58.031090, 1.10000, 0.90000, 1.10000, 0.90000
36876,'MANCHESTE~59', 500.0000,1,  29,   1,   1,1.04192829, -57.646038, 1.10000, 0.90000, 1.10000, 0.90000
36877,'ABERDEEN 8 1', 500.0000,1,  29,   1,   1,1.05599999, -55.892381, 1.10000, 0.90000, 1.10000, 0.90000
36878,'ABERDEEN 8 2', 345.0000,1,  29,   1,   1,1.04612458, -52.842278, 1.10000, 0.90000, 1.10000, 0.90000
36879,'ABERDEEN 8 3', 230.0000,1,  29,   1,   1,1.05781758, -53.453788, 1.10000, 0.90000, 1.10000, 0.90000
36880,'ABERDEEN 8 4',  13.8000,2,  29,   1,   1,1.01641834, -54.823801, 1.10000, 0.90000, 1.10000, 0.90000
36881,'ABERDEEN 8 5',  13.8000,2,  29,   1,   1,1.01276267, -54.787051, 1.10000, 0.90000, 1.10000, 0.90000
36882,'ABERDEEN 8 6',  13.8000,2,  29,   1,   1,1.05599999, -55.892381, 1.10000, 0.90000, 1.10000, 0.90000
36883,'ABERDEEN 8 7',  22.0000,2,  29,   1,   1,1.05599999, -55.892381, 1.10000, 0.90000, 1.10000, 0.90000
36884,'ABERDEEN 8 8', 345.0000,1,  29,   1,   1,1.04541075, -52.387093, 1.10000, 0.90000, 1.10000, 0.90000
36885,'ABERDEEN 8~1', 500.0000,1,  29,   1,   1,1.05186379, -56.268451, 1.10000, 0.90000, 1.10000, 0.90000
36886,'JACKSON CE~2', 100.0000,1,  29,   1,   1,1.01411223, -69.510289, 1.10000, 0.90000, 1.10000, 0.90000
36887,'JACKSON CE~3',  13.8000,2,  29,   1,   1,1.01411223, -69.510289, 1.10000, 0.90000, 1.10000, 0.90000
36888,'JACKSON CE~4', 100.0000,1,  29,   1,   1,1.01411223, -69.510289, 1.10000, 0.90000, 1.10000, 0.90000
36889,'CHESHIRE 4 1', 500.0000,1,  29,   1,   1,1.04200006, -56.855642, 1.10000, 0.90000, 1.10000, 0.90000
36890,'CHESHIRE 4 2', 345.0000,1,  29,   1,   1,1.04898107, -59.241980, 1.10000, 0.90000, 1.10000, 0.90000
36891,'CHESHIRE 4 3', 230.0000,1,  29,   1,   1,1.04611504, -60.054787, 1.10000, 0.90000, 1.10000, 0.90000
36892,'CHESHIRE 4 4',  13.8000,2,  29,   1,   1,1.02975178, -55.561547, 1.10000, 0.90000, 1.10000, 0.90000
36893,'CHESHIRE 4 5',  13.8000,2,  29,   1,   1,1.02767694, -56.016434, 1.10000, 0.90000, 1.10000, 0.90000
36894,'CHESHIRE 4 6', 500.0000,1,  29,   1,   1,1.04313326, -56.930368, 1.10000, 0.90000, 1.10000, 0.90000
36895,'CHESHIRE 4 8', 500.0000,1,  29,   1,   1,1.04200006, -56.855642, 1.10000, 0.90000, 1.10000, 0.90000
36896,'WATERFORD ~8', 500.0000,1,  29,   1,   1,1.04299998, -62.184836, 1.10000, 0.90000, 1.10000, 0.90000
36897,'WATERFORD~10', 230.0000,1,  29,   1,   1,1.04388309, -63.738881, 1.10000, 0.90000, 1.10000, 0.90000
36898,'WATERFORD~11',  20.0000,1,  29,   1,   1,1.04579532, -65.484780, 1.10000, 0.90000, 1.10000, 0.90000
36900,'WATERFORD~13',  22.0000,2,  29,   1,   1,1.02374518, -60.764655, 1.10000, 0.90000, 1.10000, 0.90000
36901,'WATERFORD~14',  24.0000,2,  29,   1,   1,1.02140868, -59.820928, 1.10000, 0.90000, 1.10000, 0.90000
36902,'WATERFORD~15',  13.8000,2,  29,   1,   1,1.02550006, -60.648610, 1.10000, 0.90000, 1.10000, 0.90000
36903,'WATERFORD~16',  20.0000,2,  29,   1,   1,1.02089584, -59.919371, 1.10000, 0.90000, 1.10000, 0.90000
36904,'WATERFORD~17', 500.0000,1,  29,   1,   1,1.04129326, -62.642499, 1.10000, 0.90000, 1.10000, 0.90000
36905,'WATERFORD ~9', 500.0000,1,  29,   1,   1,1.04299998, -62.184836, 1.10000, 0.90000, 1.10000, 0.90000
36906,'CELINA 8 1  ', 100.0000,2,  29,   1,   1,1.00349593, -70.289839, 1.10000, 0.90000, 1.10000, 0.90000
36907,'CELINA 8 2  ', 100.0000,1,  29,   1,   1,1.00348568, -70.292127, 1.10000, 0.90000, 1.10000, 0.90000
36908,'COLUMBUS ~11', 100.0000,2,  29,   1,   1,1.01315153, -81.345791, 1.10000, 0.90000, 1.10000, 0.90000
36909,'COLUMBUS ~12', 100.0000,1,  29,   1,   1,1.01315153, -81.345791, 1.10000, 0.90000, 1.10000, 0.90000
36910,'DOVER 31 1  ', 100.0000,1,  29,   1,   1,1.02518368, -90.018219, 1.10000, 0.90000, 1.10000, 0.90000
36911,'DOVER 31 2  ',  13.8000,2,  29,   1,   1,1.00740802, -89.894961, 1.10000, 0.90000, 1.10000, 0.90000
36912,'DOVER 31 3  ', 100.0000,1,  29,   1,   1,1.02516496, -90.019701, 1.10000, 0.90000, 1.10000, 0.90000
36913,'DOVER 31 5  ', 100.0000,1,  29,   1,   1,1.02518368, -90.018219, 1.10000, 0.90000, 1.10000, 0.90000
36914,'IRONTON 5 1 ', 500.0000,1,  29,   1,   1,1.04299998, -55.442363, 1.10000, 0.90000, 1.10000, 0.90000
36915,'IRONTON 5 2 ', 345.0000,1,  29,   1,   1,1.04429770, -57.907771, 1.10000, 0.90000, 1.10000, 0.90000
36916,'IRONTON 5 3 ', 230.0000,1,  29,   1,   1,1.04743469, -59.444980, 1.10000, 0.90000, 1.10000, 0.90000
36917,'IRONTON 5 4 ', 138.0000,1,  29,   1,   1,1.04118896, -62.052576, 1.10000, 0.90000, 1.10000, 0.90000
36918,'IRONTON 5 5 ',  13.8000,2,  29,   1,   1,1.05037272, -53.774745, 1.10000, 0.90000, 1.10000, 0.90000
36919,'IRONTON 5 6 ',  20.0000,2,  29,   1,   1,1.05024421, -53.818342, 1.10000, 0.90000, 1.10000, 0.90000
36920,'IRONTON 5 7 ',  13.8000,2,  29,   1,   1,1.05250001, -53.564816, 1.10000, 0.90000, 1.10000, 0.90000
36921,'IRONTON 5 8 ',  13.8000,2,  29,   1,   1,1.04838419, -54.240807, 1.10000, 0.90000, 1.10000, 0.90000
36922,'IRONTON 5 9 ',  13.8000,2,  29,   1,   1,1.05016983, -53.809337, 1.10000, 0.90000, 1.10000, 0.90000
36923,'IRONTON 5 10',  13.8000,2,  29,   1,   1,1.04982722, -53.915515, 1.10000, 0.90000, 1.10000, 0.90000
36924,'IRONTON 5 11', 345.0000,1,  29,   1,   1,1.04373252, -57.767295, 1.10000, 0.90000, 1.10000, 0.90000
36925,'IRONTON 5 13', 230.0000,1,  29,   1,   1,1.04585755, -59.738125, 1.10000, 0.90000, 1.10000, 0.90000
36926,'HAMILTON ~15', 100.0000,2,  29,   1,   1,1.03497648, -64.142163, 1.10000, 0.90000, 1.10000, 0.90000
36927,'HAMILTON ~16', 100.0000,1,  29,   1,   1,1.03485799, -64.150100, 1.10000, 0.90000, 1.10000, 0.90000
36928,'DAYTON 59 1 ', 100.0000,2,  29,   1,   1,1.01735151, -71.112275, 1.10000, 0.90000, 1.10000, 0.90000
36929,'DAYTON 59 2 ', 100.0000,1,  29,   1,   1,1.01726961, -71.118115, 1.10000, 0.90000, 1.10000, 0.90000
36930,'MIAMISBURG~5', 100.0000,1,  29,   1,   1,1.02976513, -68.331685, 1.10000, 0.90000, 1.10000, 0.90000
36931,'MIAMISBURG~6',  13.8000,2,  29,   1,   1,1.03512454, -67.790918, 1.10000, 0.90000, 1.10000, 0.90000
36932,'MIAMISBURG~7', 100.0000,1,  29,   1,   1,1.02948785, -68.350174, 1.10000, 0.90000, 1.10000, 0.90000
36933,'MIAMISBURG~8', 100.0000,1,  29,   1,   1,1.02976513, -68.331685, 1.10000, 0.90000, 1.10000, 0.90000
36934,'PIQUA 5 1   ', 230.0000,1,  29,   1,   1,1.03310359, -64.368925, 1.10000, 0.90000, 1.10000, 0.90000
36935,'PIQUA 5 2   ',  13.8000,2,  29,   1,   1,1.04178500, -63.400131, 1.10000, 0.90000, 1.10000, 0.90000
36936,'PIQUA 5 3   ',  13.8000,2,  29,   1,   1,1.04119849, -63.451242, 1.10000, 0.90000, 1.10000, 0.90000
36937,'PIQUA 5 4   ', 230.0000,1,  29,   1,   1,1.03283548, -64.387585, 1.10000, 0.90000, 1.10000, 0.90000
36938,'PIQUA 5 6   ', 230.0000,1,  29,   1,   1,1.03310359, -64.368925, 1.10000, 0.90000, 1.10000, 0.90000
36939,'DOVER 32 1  ', 100.0000,2,  29,   1,   1,1.02533948, -89.896238, 1.10000, 0.90000, 1.10000, 0.90000
36940,'DOVER 32 2  ',  13.8000,2,  29,   1,   1,1.02533948, -89.896238, 1.10000, 0.90000, 1.10000, 0.90000
36941,'DOVER 32 3  ',  13.8000,2,  29,   1,   1,1.02533948, -89.896238, 1.10000, 0.90000, 1.10000, 0.90000
36943,'DOVER 32 5  ', 100.0000,1,  29,   1,   1,1.02533948, -89.896238, 1.10000, 0.90000, 1.10000, 0.90000
36944,'DOVER 32 7  ', 100.0000,1,  29,   1,   1,1.02533948, -89.896238, 1.10000, 0.90000, 1.10000, 0.90000
36945,'DRESDEN 6 1 ', 500.0000,1,  29,   1,   1,1.04400003, -68.691677, 1.10000, 0.90000, 1.10000, 0.90000
36946,'DRESDEN 6 2 ', 230.0000,1,  29,   1,   1,1.04584420, -71.852443, 1.10000, 0.90000, 1.10000, 0.90000
36947,'DRESDEN 6 3 ', 100.0000,1,  29,   1,   1,1.04646742, -74.818609, 1.10000, 0.90000, 1.10000, 0.90000
36948,'DRESDEN 6 4 ',  13.8000,2,  29,   1,   1,1.03699839, -66.866999, 1.10000, 0.90000, 1.10000, 0.90000
36949,'DRESDEN 6 5 ',  13.8000,2,  29,   1,   1,1.03999996, -66.831714, 1.10000, 0.90000, 1.10000, 0.90000
36950,'DRESDEN 6 6 ',  13.8000,2,  29,   1,   1,1.04254353, -67.002913, 1.10000, 0.90000, 1.10000, 0.90000
36951,'DRESDEN 6 7 ', 500.0000,1,  29,   1,   1,1.04294574, -68.828636, 1.10000, 0.90000, 1.10000, 0.90000
36952,'DRESDEN 6 9 ', 500.0000,1,  29,   1,   1,1.04400003, -68.691677, 1.10000, 0.90000, 1.10000, 0.90000
36953,'HAMILTON 2~1', 100.0000,2,  29,   1,   1,1.03539908, -64.056342, 1.10000, 0.90000, 1.10000, 0.90000
36954,'HAMILTON 2~2', 100.0000,1,  29,   1,   1,1.03539538, -64.057592, 1.10000, 0.90000, 1.10000, 0.90000
36955,'ARCANUM 4 1 ', 100.0000,1,  29,   1,   1,0.99727571, -71.441989, 1.10000, 0.90000, 1.10000, 0.90000
36956,'ARCANUM 4 2 ',  18.0000,2,  29,   1,   1,0.99746007, -71.421505, 1.10000, 0.90000, 1.10000, 0.90000
36957,'ARCANUM 4 3 ',  13.8000,2,  29,   1,   1,0.99810505, -71.348969, 1.10000, 0.90000, 1.10000, 0.90000
36958,'ARCANUM 4 4 ', 100.0000,1,  29,   1,   1,0.99726629, -71.442638, 1.10000, 0.90000, 1.10000, 0.90000
36959,'ARCANUM 4 6 ', 100.0000,1,  29,   1,   1,0.99727571, -71.441989, 1.10000, 0.90000, 1.10000, 0.90000
36960,'CONESVILLE 1', 500.0000,1,  29,   1,   1,1.03799999, -68.908781, 1.10000, 0.90000, 1.10000, 0.90000
36961,'CONESVILLE 2', 230.0000,1,  29,   1,   1,1.04192233, -71.303780, 1.10000, 0.90000, 1.10000, 0.90000
36962,'CONESVILLE 3',  24.0000,2,  29,   1,   1,1.03799999, -68.908781, 1.10000, 0.90000, 1.10000, 0.90000
36963,'CONESVILLE 4',  18.0000,2,  29,   1,   1,1.04709363, -67.956660, 1.10000, 0.90000, 1.10000, 0.90000
36964,'CONESVILLE 5',  13.8000,2,  29,   1,   1,1.05228150, -67.526494, 1.10000, 0.90000, 1.10000, 0.90000
36965,'CONESVILLE 6', 500.0000,1,  29,   1,   1,1.04006362, -68.946969, 1.10000, 0.90000, 1.10000, 0.90000
36966,'CONESVILLE 8', 500.0000,1,  29,   1,   1,1.03799999, -68.908781, 1.10000, 0.90000, 1.10000, 0.90000
36967,'DUBLIN 14 1 ', 100.0000,1,  29,   1,   1,1.01167929, -79.741618, 1.10000, 0.90000, 1.10000, 0.90000
36968,'DUBLIN 14 2 ',  13.8000,2,  29,   1,   1,1.01229823, -79.660319, 1.10000, 0.90000, 1.10000, 0.90000
36969,'DUBLIN 14 3 ',  13.8000,2,  29,   1,   1,1.01229823, -79.660319, 1.10000, 0.90000, 1.10000, 0.90000
36971,'DUBLIN 14 5 ', 100.0000,1,  29,   1,   1,1.01164103, -79.744774, 1.10000, 0.90000, 1.10000, 0.90000
36972,'DUBLIN 14 7 ', 100.0000,1,  29,   1,   1,1.01167929, -79.741618, 1.10000, 0.90000, 1.10000, 0.90000
36973,'CINCINNA~128', 100.0000,1,  29,   1,   1,1.03431690, -69.909739, 1.10000, 0.90000, 1.10000, 0.90000
36974,'CINCINNA~129',  13.8000,2,  29,   1,   1,1.03708565, -69.608247, 1.10000, 0.90000, 1.10000, 0.90000
36975,'CINCINNA~130', 100.0000,1,  29,   1,   1,1.03328228, -69.903735, 1.10000, 0.90000, 1.10000, 0.90000
36976,'SAINT MAR~20', 100.0000,2,  29,   1,   1,1.02580285, -67.082594, 1.10000, 0.90000, 1.10000, 0.90000
36977,'SAINT MAR~21', 100.0000,1,  29,   1,   1,1.02569151, -67.091288, 1.10000, 0.90000, 1.10000, 0.90000
36978,'MONROE 29 1 ', 100.0000,1,  29,   1,   1,1.03616917, -65.121366, 1.10000, 0.90000, 1.10000, 0.90000
36979,'MONROE 29 2 ',  18.0000,2,  29,   1,   1,1.05850005, -64.409005, 1.10000, 0.90000, 1.10000, 0.90000
36980,'MONROE 29 3 ', 100.0000,1,  29,   1,   1,1.03599608, -65.144008, 1.10000, 0.90000, 1.10000, 0.90000
36981,'MONROE 29 5 ', 100.0000,1,  29,   1,   1,1.03616917, -65.121366, 1.10000, 0.90000, 1.10000, 0.90000
36982,'DAYTON 60 1 ', 500.0000,2,  29,   1,   1,1.04400003, -59.692814, 1.10000, 0.90000, 1.10000, 0.90000
36983,'DAYTON 60 2 ', 230.0000,1,  29,   1,   1,1.04106843, -63.713193, 1.10000, 0.90000, 1.10000, 0.90000
36984,'DAYTON 60 3 ', 100.0000,1,  29,   1,   1,1.04481053, -67.388654, 1.10000, 0.90000, 1.10000, 0.90000
36985,'DAYTON 60 4 ', 500.0000,1,  29,   1,   1,1.04466617, -59.664291, 1.10000, 0.90000, 1.10000, 0.90000
36986,'DAYTON 60 6 ', 500.0000,1,  29,   1,   1,1.04400003, -59.692814, 1.10000, 0.90000, 1.10000, 0.90000
36987,'CHILLICOT~29', 100.0000,1,  29,   1,   1,0.99655855, -77.843734, 1.10000, 0.90000, 1.10000, 0.90000
36988,'CHILLICOT~30',  13.8000,2,  29,   1,   1,0.99655855, -77.843734, 1.10000, 0.90000, 1.10000, 0.90000
36989,'CHILLICOT~31', 100.0000,1,  29,   1,   1,0.99655855, -77.843734, 1.10000, 0.90000, 1.10000, 0.90000
36990,'CHILLICOT~32', 100.0000,1,  29,   1,   1,0.99655855, -77.843734, 1.10000, 0.90000, 1.10000, 0.90000
36991,'MIDDLETOW~86', 100.0000,2,  29,   1,   1,1.03213263, -65.998158, 1.10000, 0.90000, 1.10000, 0.90000
36992,'MIDDLETOW~87', 100.0000,1,  29,   1,   1,1.03213263, -65.998158, 1.10000, 0.90000, 1.10000, 0.90000
36993,'LOCKBOURNE~2', 500.0000,1,  29,   1,   1,1.04193139, -67.173121, 1.10000, 0.90000, 1.10000, 0.90000
36994,'LOCKBOURNE~3', 230.0000,1,  29,   1,   1,1.04035103, -71.865884, 1.10000, 0.90000, 1.10000, 0.90000
36995,'LOCKBOURNE~4', 100.0000,1,  29,   1,   1,1.04748845, -75.894794, 1.10000, 0.90000, 1.10000, 0.90000
36996,'LOCKBOURNE~5',  13.8000,2,  29,   1,   1,1.03799999, -66.430748, 1.10000, 0.90000, 1.10000, 0.90000
36997,'LOCKBOURNE~6', 230.0000,1,  29,   1,   1,1.03893435, -71.853290, 1.10000, 0.90000, 1.10000, 0.90000
36998,'LOCKBOURNE~7', 500.0000,1,  29,   1,   1,1.04323697, -66.891943, 1.10000, 0.90000, 1.10000, 0.90000
36999,'DAYTON 61 1 ', 500.0000,2,  29,   1,   1,1.04391837, -59.575458, 1.10000, 0.90000, 1.10000, 0.90000
37000,'DAYTON 61 2 ', 230.0000,1,  29,   1,   1,1.04169440, -63.065288, 1.10000, 0.90000, 1.10000, 0.90000
37001,'DAYTON 61 3 ', 500.0000,1,  29,   1,   1,1.04455996, -59.580164, 1.10000, 0.90000, 1.10000, 0.90000
37002,'DAYTON 61 5 ', 500.0000,1,  29,   1,   1,1.04391837, -59.575458, 1.10000, 0.90000, 1.10000, 0.90000
37003,'JACKSON 51 1', 100.0000,2,  29,   1,   1,1.00268531, -74.056299, 1.10000, 0.90000, 1.10000, 0.90000
37004,'JACKSON 51 2', 100.0000,1,  29,   1,   1,1.00265789, -74.058198, 1.10000, 0.90000, 1.10000, 0.90000
37005,'DAYTON 62 1 ', 100.0000,2,  29,   1,   1,1.01755857, -71.039329, 1.10000, 0.90000, 1.10000, 0.90000
37006,'DAYTON 62 2 ', 100.0000,1,  29,   1,   1,1.01755857, -71.039329, 1.10000, 0.90000, 1.10000, 0.90000
37007,'DAYTON 63 1 ', 230.0000,2,  29,   1,   1,1.04460895, -62.749023, 1.10000, 0.90000, 1.10000, 0.90000
37008,'DAYTON 63 2 ', 100.0000,2,  29,   1,   1,1.03461885, -67.539506, 1.10000, 0.90000, 1.10000, 0.90000
37009,'DAYTON 63 3 ',  13.8000,1,  29,   1,   1,1.03208899, -72.803342, 1.10000, 0.90000, 1.10000, 0.90000
37011,'DAYTON 63 5 ',  18.0000,2,  29,   1,   1,1.04367077, -62.197998, 1.10000, 0.90000, 1.10000, 0.90000
37012,'DAYTON 63 6 ',  18.0000,2,  29,   1,   1,1.04367077, -62.197998, 1.10000, 0.90000, 1.10000, 0.90000
37014,'DAYTON 63 8 ', 230.0000,1,  29,   1,   1,1.04533613, -62.670688, 1.10000, 0.90000, 1.10000, 0.90000
37015,'DAYTON 63 10', 230.0000,1,  29,   1,   1,1.04460895, -62.749023, 1.10000, 0.90000, 1.10000, 0.90000
37016,'SIDNEY 6 1  ', 100.0000,2,  29,   1,   1,1.03153384, -65.717997, 1.10000, 0.90000, 1.10000, 0.90000
37017,'SIDNEY 6 2  ', 100.0000,1,  29,   1,   1,1.03142416, -65.725421, 1.10000, 0.90000, 1.10000, 0.90000
37018,'WILKESVILL~1', 500.0000,1,  29,   1,   1,1.04600000, -57.463980, 1.10000, 0.90000, 1.10000, 0.90000
37019,'WILKESVILL~4', 230.0000,1,  29,   1,   1,1.04557943, -60.252930, 1.10000, 0.90000, 1.10000, 0.90000
37020,'WILKESVILL~5',  13.8000,1,  29,   1,   1,1.04746079, -62.887580, 1.10000, 0.90000, 1.10000, 0.90000
37022,'WILKESVILL~7',  13.8000,2,  29,   1,   1,1.00895882, -56.424589, 1.10000, 0.90000, 1.10000, 0.90000
37023,'WILKESVILL~8',  22.0000,2,  29,   1,   1,1.00450003, -55.762624, 1.10000, 0.90000, 1.10000, 0.90000
37024,'WILKESVILL~9',  18.0000,2,  29,   1,   1,0.99733293, -55.159836, 1.10000, 0.90000, 1.10000, 0.90000
37025,'WILKESVIL~10',  13.8000,2,  29,   1,   1,1.00314045, -55.806170, 1.10000, 0.90000, 1.10000, 0.90000
37026,'WILKESVIL~11',  18.0000,2,  29,   1,   1,1.00450003, -55.644151, 1.10000, 0.90000, 1.10000, 0.90000
37027,'WILKESVILL~2', 500.0000,1,  29,   1,   1,1.04442370, -57.770068, 1.10000, 0.90000, 1.10000, 0.90000
37028,'WILKESVILL~3', 500.0000,1,  29,   1,   1,1.04600000, -57.463980, 1.10000, 0.90000, 1.10000, 0.90000
37029,'CHESHIRE 5 1', 500.0000,1,  29,   1,   1,1.04600000, -56.268174, 1.10000, 0.90000, 1.10000, 0.90000
37030,'CHESHIRE 5 2', 230.0000,1,  29,   1,   1,1.04752648, -59.619956, 1.10000, 0.90000, 1.10000, 0.90000
37031,'CHESHIRE 5 3', 138.0000,1,  29,   1,   1,1.04486167, -61.560666, 1.10000, 0.90000, 1.10000, 0.90000
37032,'CHESHIRE 5 4',  18.0000,1,  29,   1,   1,1.04395747, -62.565004, 1.10000, 0.90000, 1.10000, 0.90000
37034,'CHESHIRE 5 6',  13.8000,2,  29,   1,   1,1.02440453, -54.287040, 1.10000, 0.90000, 1.10000, 0.90000
37035,'CHESHIRE 5 7',  24.0000,2,  29,   1,   1,1.02855396, -54.518935, 1.10000, 0.90000, 1.10000, 0.90000
37036,'CHESHIRE 5 8',  13.8000,2,  29,   1,   1,1.02289903, -54.458481, 1.10000, 0.90000, 1.10000, 0.90000
37037,'CHESHIRE 5 9',  13.8000,2,  29,   1,   1,1.02439165, -55.039269, 1.10000, 0.90000, 1.10000, 0.90000
37038,'CHESHIRE 5~1',  13.8000,2,  29,   1,   1,1.02667034, -54.757125, 1.10000, 0.90000, 1.10000, 0.90000
37039,'CHESHIRE 5~2', 230.0000,1,  29,   1,   1,1.04648626, -59.745837, 1.10000, 0.90000, 1.10000, 0.90000
37040,'CHESHIRE 5~3', 500.0000,1,  29,   1,   1,1.04422331, -56.717843, 1.10000, 0.90000, 1.10000, 0.90000
37041,'DAYTON 64 1 ', 100.0000,1,  29,   1,   1,1.03480971, -68.611552, 1.10000, 0.90000, 1.10000, 0.90000
37042,'DAYTON 64 2 ',  13.8000,2,  29,   1,   1,1.04773760, -68.505247, 1.10000, 0.90000, 1.10000, 0.90000
37043,'DAYTON 64 3 ',  13.8000,2,  29,   1,   1,1.04779339, -68.539890, 1.10000, 0.90000, 1.10000, 0.90000
37044,'DAYTON 64 4 ',  18.0000,2,  29,   1,   1,1.04779601, -68.536167, 1.10000, 0.90000, 1.10000, 0.90000
37045,'DAYTON 64 5 ',  13.8000,2,  29,   1,   1,1.04777753, -68.527930, 1.10000, 0.90000, 1.10000, 0.90000
37046,'DAYTON 64 6 ', 100.0000,1,  29,   1,   1,1.03479552, -68.619332, 1.10000, 0.90000, 1.10000, 0.90000
37047,'DAYTON 64 8 ', 100.0000,1,  29,   1,   1,1.03480971, -68.611552, 1.10000, 0.90000, 1.10000, 0.90000
37048,'SAINT MAR~22', 100.0000,2,  29,   1,   1,1.02704799, -66.787454, 1.10000, 0.90000, 1.10000, 0.90000
37049,'SAINT MAR~23', 100.0000,1,  29,   1,   1,1.02696097, -66.793151, 1.10000, 0.90000, 1.10000, 0.90000
37050,'TRENTON 42 1', 500.0000,1,  29,   1,   1,1.04711461, -57.370160, 1.10000, 0.90000, 1.10000, 0.90000
37051,'TRENTON 42 2', 230.0000,1,  29,   1,   1,1.04251826, -60.787092, 1.10000, 0.90000, 1.10000, 0.90000
37052,'TRENTON 42 3', 100.0000,1,  29,   1,   1,1.04658949, -61.956380, 1.10000, 0.90000, 1.10000, 0.90000
37053,'TRENTON 42 4',  18.0000,1,  29,   1,   1,1.04159546, -63.991790, 1.10000, 0.90000, 1.10000, 0.90000
37055,'TRENTON 42 6',  13.8000,2,  29,   1,   1,1.01421690, -56.833523, 1.10000, 0.90000, 1.10000, 0.90000
37056,'TRENTON 42 7',  18.0000,2,  29,   1,   1,1.01838481, -56.371453, 1.10000, 0.90000, 1.10000, 0.90000
37057,'TRENTON 42 8',  13.8000,2,  29,   1,   1,1.01775682, -56.443047, 1.10000, 0.90000, 1.10000, 0.90000
37058,'TRENTON 42 9',  18.0000,2,  29,   1,   1,1.01661861, -56.566677, 1.10000, 0.90000, 1.10000, 0.90000
37059,'TRENTON 42~1',  18.0000,2,  29,   1,   1,1.01571512, -55.984936, 1.10000, 0.90000, 1.10000, 0.90000
37060,'TRENTON 42~2',  13.8000,2,  29,   1,   1,1.01718700, -56.505684, 1.10000, 0.90000, 1.10000, 0.90000
37061,'TRENTON 42~3', 500.0000,1,  29,   1,   1,1.04640734, -57.456139, 1.10000, 0.90000, 1.10000, 0.90000
37062,'TRENTON 42~4', 230.0000,1,  29,   1,   1,1.04162323, -60.998056, 1.10000, 0.90000, 1.10000, 0.90000
37063,'GREENVIL~115', 500.0000,2,  29,   1,   1,1.04400003, -54.549302, 1.10000, 0.90000, 1.10000, 0.90000
37064,'GREENVIL~116', 230.0000,1,  29,   1,   1,1.04403639, -57.596595, 1.10000, 0.90000, 1.10000, 0.90000
37065,'GREENVIL~117', 500.0000,1,  29,   1,   1,1.04444528, -54.368381, 1.10000, 0.90000, 1.10000, 0.90000
37066,'GREENVIL~118', 500.0000,1,  29,   1,   1,1.04400003, -54.549302, 1.10000, 0.90000, 1.10000, 0.90000
37067,'COLUMBUS ~13', 100.0000,2,  29,   1,   1,1.01297092, -79.330106, 1.10000, 0.90000, 1.10000, 0.90000
37068,'COLUMBUS ~14', 100.0000,1,  29,   1,   1,1.01297092, -79.330106, 1.10000, 0.90000, 1.10000, 0.90000
37069,'MIAMISBURG~9', 500.0000,1,  29,   1,   1,1.04710305, -58.930715, 1.10000, 0.90000, 1.10000, 0.90000
37070,'MIAMISBUR~11', 230.0000,1,  29,   1,   1,1.04772043, -62.181796, 1.10000, 0.90000, 1.10000, 0.90000
37071,'MIAMISBUR~12',  13.8000,2,  29,   1,   1,1.05200005, -58.215779, 1.10000, 0.90000, 1.10000, 0.90000
37072,'MIAMISBUR~13',  13.8000,2,  29,   1,   1,1.05200005, -58.029369, 1.10000, 0.90000, 1.10000, 0.90000
37073,'MIAMISBUR~14',  18.0000,2,  29,   1,   1,1.05200005, -58.226222, 1.10000, 0.90000, 1.10000, 0.90000
37074,'MIAMISBUR~15',  13.8000,2,  29,   1,   1,1.05200005, -58.051895, 1.10000, 0.90000, 1.10000, 0.90000
37075,'MIAMISBUR~16',  13.8000,2,  29,   1,   1,1.05200005, -57.963096, 1.10000, 0.90000, 1.10000, 0.90000
37076,'MIAMISBUR~17', 500.0000,1,  29,   1,   1,1.04642558, -58.883798, 1.10000, 0.90000, 1.10000, 0.90000
37077,'MIAMISBUR~10', 500.0000,1,  29,   1,   1,1.04710305, -58.930715, 1.10000, 0.90000, 1.10000, 0.90000
37078,'BRILLIANT 1 ', 500.0000,1,  29,   1,   1,1.04367363, -69.740207, 1.10000, 0.90000, 1.10000, 0.90000
37079,'BRILLIANT 2 ', 230.0000,1,  29,   1,   1,1.04497480, -73.474947, 1.10000, 0.90000, 1.10000, 0.90000
37080,'BRILLIANT 3 ', 138.0000,1,  29,   1,   1,1.04737306, -75.078471, 1.10000, 0.90000, 1.10000, 0.90000
37081,'BRILLIANT 4 ',  13.8000,2,  29,   1,   1,1.00794470, -68.380664, 1.10000, 0.90000, 1.10000, 0.90000
37082,'BRILLIANT 5 ',  22.0000,2,  29,   1,   1,1.04367363, -69.740207, 1.10000, 0.90000, 1.10000, 0.90000
37083,'BRILLIANT 6 ',  13.8000,2,  29,   1,   1,1.00996530, -67.838989, 1.10000, 0.90000, 1.10000, 0.90000
37084,'BRILLIANT 7 ', 500.0000,1,  29,   1,   1,1.04313946, -69.724012, 1.10000, 0.90000, 1.10000, 0.90000
37085,'BRILLIANT 9 ', 230.0000,1,  29,   1,   1,1.04456794, -73.584374, 1.10000, 0.90000, 1.10000, 0.90000
37086,'HAMILTON 2~3', 500.0000,1,  29,   1,   1,1.04208446, -56.840319, 1.10000, 0.90000, 1.10000, 0.90000
37087,'HAMILTON 2~5', 230.0000,1,  29,   1,   1,1.04135323, -59.084995, 1.10000, 0.90000, 1.10000, 0.90000
37088,'HAMILTON 2~6', 100.0000,1,  29,   1,   1,1.03652883, -63.691029, 1.10000, 0.90000, 1.10000, 0.90000
37089,'HAMILTON 2~7',  13.8000,2,  29,   1,   1,1.04162431, -56.553092, 1.10000, 0.90000, 1.10000, 0.90000
37090,'HAMILTON 2~8',  13.8000,2,  29,   1,   1,1.04162431, -56.553092, 1.10000, 0.90000, 1.10000, 0.90000
37092,'HAMILTON ~10',  18.0000,2,  29,   1,   1,1.02450001, -55.893149, 1.10000, 0.90000, 1.10000, 0.90000
37093,'HAMILTON ~11', 230.0000,1,  29,   1,   1,1.04110408, -59.289368, 1.10000, 0.90000, 1.10000, 0.90000
37094,'HAMILTON 2~4', 500.0000,1,  29,   1,   1,1.04464817, -56.448436, 1.10000, 0.90000, 1.10000, 0.90000
37095,'SPRINGFI~138', 100.0000,2,  29,   1,   1,1.02475905, -69.893790, 1.10000, 0.90000, 1.10000, 0.90000
37096,'SPRINGFI~139', 100.0000,1,  29,   1,   1,1.02475905, -69.893790, 1.10000, 0.90000, 1.10000, 0.90000
37097,'CEDARVILLE~3', 100.0000,1,  29,   1,   1,1.03234267, -71.696947, 1.10000, 0.90000, 1.10000, 0.90000
37098,'CEDARVILLE~4',  13.8000,2,  29,   1,   1,1.03890896, -71.575936, 1.10000, 0.90000, 1.10000, 0.90000
37099,'CEDARVILLE~5',  22.0000,2,  29,   1,   1,1.03888583, -71.620442, 1.10000, 0.90000, 1.10000, 0.90000
37100,'CEDARVILLE~6', 100.0000,1,  29,   1,   1,1.03206396, -71.694795, 1.10000, 0.90000, 1.10000, 0.90000
37101,'CEDARVILLE~7', 100.0000,1,  29,   1,   1,1.03234267, -71.696947, 1.10000, 0.90000, 1.10000, 0.90000
37102,'COLUMBUS 1~2', 100.0000,1,  29,   1,   1,1.01401150, -79.209472, 1.10000, 0.90000, 1.10000, 0.90000
37103,'COLUMBUS 1~3',  13.8000,2,  29,   1,   1,1.01401150, -79.209472, 1.10000, 0.90000, 1.10000, 0.90000
37104,'COLUMBUS 1~4', 100.0000,1,  29,   1,   1,1.01401150, -79.209472, 1.10000, 0.90000, 1.10000, 0.90000
37105,'RUSSELLS P~1', 100.0000,2,  29,   1,   1,1.00370657, -73.512049, 1.10000, 0.90000, 1.10000, 0.90000
37106,'RUSSELLS P~2', 100.0000,1,  29,   1,   1,1.00368929, -73.514071, 1.10000, 0.90000, 1.10000, 0.90000
37107,'WOODSFIELD~8', 100.0000,2,  29,   1,   1,0.97377235, -82.536129, 1.10000, 0.90000, 1.10000, 0.90000
37108,'WOODSFIELD~9', 100.0000,1,  29,   1,   1,0.97374213, -82.538656, 1.10000, 0.90000, 1.10000, 0.90000
37109,'MOUNT STE~15', 500.0000,1,  29,   1,   1,1.04611444, -65.985119, 1.10000, 0.90000, 1.10000, 0.90000
37110,'MOUNT STE~19', 230.0000,1,  29,   1,   1,1.04249978, -68.451787, 1.10000, 0.90000, 1.10000, 0.90000
37111,'MOUNT STE~20',  18.0000,1,  29,   1,   1,1.04293931, -68.063190, 1.10000, 0.90000, 1.10000, 0.90000
37113,'MOUNT STE~22',  18.0000,2,  29,   1,   1,1.05100000, -65.283317, 1.10000, 0.90000, 1.10000, 0.90000
37114,'MOUNT STE~23',  13.8000,2,  29,   1,   1,1.05100000, -64.903401, 1.10000, 0.90000, 1.10000, 0.90000
37115,'MOUNT STE~24',  13.8000,2,  29,   1,   1,1.05100000, -65.176575, 1.10000, 0.90000, 1.10000, 0.90000
37116,'MOUNT STE~25',  24.0000,2,  29,   1,   1,1.05100000, -65.362691, 1.10000, 0.90000, 1.10000, 0.90000
37117,'MOUNT STE~26',  13.8000,2,  29,   1,   1,1.05100000, -64.926207, 1.10000, 0.90000, 1.10000, 0.90000
37118,'MOUNT STE~16',  13.2000,2,  29,   1,   1,1.05100000, -65.144411, 1.10000, 0.90000, 1.10000, 0.90000
37119,'MOUNT STE~17', 500.0000,1,  29,   1,   1,1.04457498, -66.120159, 1.10000, 0.90000, 1.10000, 0.90000
37120,'MOUNT STE~18', 500.0000,1,  29,   1,   1,1.04611444, -65.985119, 1.10000, 0.90000, 1.10000, 0.90000
37121,'DOVER 33 1  ', 500.0000,1,  29,   1,   1,1.04389703, -74.706669, 1.10000, 0.90000, 1.10000, 0.90000
37122,'DOVER 33 2  ', 230.0000,2,  29,   1,   1,1.04381680, -77.668574, 1.10000, 0.90000, 1.10000, 0.90000
37123,'DOVER 33 3  ',  13.8000,1,  29,   1,   1,1.04414821, -78.280607, 1.10000, 0.90000, 1.10000, 0.90000
37125,'DOVER 33 5  ', 500.0000,1,  29,   1,   1,1.04326761, -74.487127, 1.10000, 0.90000, 1.10000, 0.90000
37126,'DOVER 33 7  ', 500.0000,1,  29,   1,   1,1.04389703, -74.706669, 1.10000, 0.90000, 1.10000, 0.90000
37127,'SHADYSIDE ~2', 100.0000,1,  29,   1,   1,1.02413177, -84.881063, 1.10000, 0.90000, 1.10000, 0.90000
37128,'SHADYSIDE ~3',  13.8000,2,  29,   1,   1,1.02413177, -84.881063, 1.10000, 0.90000, 1.10000, 0.90000
37129,'SHADYSIDE ~4',  18.0000,2,  29,   1,   1,1.02413177, -84.881063, 1.10000, 0.90000, 1.10000, 0.90000
37130,'SHADYSIDE ~5', 100.0000,1,  29,   1,   1,1.02413177, -84.881063, 1.10000, 0.90000, 1.10000, 0.90000
37131,'SHADYSIDE ~6', 100.0000,1,  29,   1,   1,1.02413177, -84.881063, 1.10000, 0.90000, 1.10000, 0.90000
37132,'STRATTON 2 1', 100.0000,2,  29,   1,   1,1.03380048, -82.009767, 1.10000, 0.90000, 1.10000, 0.90000
37133,'STRATTON 2 2', 100.0000,1,  29,   1,   1,1.03380048, -82.009767, 1.10000, 0.90000, 1.10000, 0.90000
37134,'ABERDEEN 9 1', 100.0000,2,  29,   1,   1,1.04050004, -67.975497, 1.10000, 0.90000, 1.10000, 0.90000
37135,'ABERDEEN 9 2', 100.0000,1,  29,   1,   1,1.04041767, -67.981610, 1.10000, 0.90000, 1.10000, 0.90000
37136,'HAMILTON ~12', 100.0000,1,  29,   1,   1,1.04099345, -64.054300, 1.10000, 0.90000, 1.10000, 0.90000
37137,'HAMILTON ~13',  13.8000,2,  29,   1,   1,1.01482117, -63.525417, 1.10000, 0.90000, 1.10000, 0.90000
37138,'HAMILTON ~14', 100.0000,1,  29,   1,   1,1.04095209, -64.074578, 1.10000, 0.90000, 1.10000, 0.90000
37139,'MONROE 30 1 ', 230.0000,1,  29,   1,   1,1.04000628, -61.943751, 1.10000, 0.90000, 1.10000, 0.90000
37140,'MONROE 30 2 ', 100.0000,1,  29,   1,   1,1.03615880, -65.120028, 1.10000, 0.90000, 1.10000, 0.90000
37141,'MONROE 30 3 ',  13.8000,2,  29,   1,   1,1.00450003, -60.169541, 1.10000, 0.90000, 1.10000, 0.90000
37142,'MONROE 30 4 ',  13.8000,2,  29,   1,   1,1.00450003, -60.014564, 1.10000, 0.90000, 1.10000, 0.90000
37143,'MONROE 30 5 ', 230.0000,1,  29,   1,   1,1.04044068, -61.797284, 1.10000, 0.90000, 1.10000, 0.90000
37144,'MONROE 30 7 ', 230.0000,1,  29,   1,   1,1.04000628, -61.943751, 1.10000, 0.90000, 1.10000, 0.90000
37145,'VERSAILLE~22', 100.0000,2,  29,   1,   1,0.99181753, -71.139057, 1.10000, 0.90000, 1.10000, 0.90000
37146,'VERSAILLE~23', 100.0000,1,  29,   1,   1,0.99181753, -71.139057, 1.10000, 0.90000, 1.10000, 0.90000
37147,'BEVERLY 12 1', 500.0000,1,  29,   1,   1,1.03900003, -62.780681, 1.10000, 0.90000, 1.10000, 0.90000
37148,'BEVERLY 12 2', 230.0000,1,  29,   1,   1,1.04385626, -63.845303, 1.10000, 0.90000, 1.10000, 0.90000
37149,'BEVERLY 12 3',  13.8000,2,  29,   1,   1,1.04437995, -61.811662, 1.10000, 0.90000, 1.10000, 0.90000
37150,'BEVERLY 12 4',  13.8000,2,  29,   1,   1,1.04498279, -61.625266, 1.10000, 0.90000, 1.10000, 0.90000
37151,'BEVERLY 12 5',  18.0000,2,  29,   1,   1,1.04368865, -61.916191, 1.10000, 0.90000, 1.10000, 0.90000
37152,'BEVERLY 12 6',  13.8000,2,  29,   1,   1,1.04540253, -61.837500, 1.10000, 0.90000, 1.10000, 0.90000
37153,'BEVERLY 12 7',  18.0000,2,  29,   1,   1,1.03900003, -62.780681, 1.10000, 0.90000, 1.10000, 0.90000
37154,'BEVERLY 12 8', 500.0000,1,  29,   1,   1,1.04077017, -63.117710, 1.10000, 0.90000, 1.10000, 0.90000
37155,'BEVERLY 12~1', 500.0000,1,  29,   1,   1,1.03900003, -62.780681, 1.10000, 0.90000, 1.10000, 0.90000
37156,'ADA 1 1     ', 100.0000,1,  30,   1,   1,1.00228298, -76.883150, 1.10000, 0.90000, 1.10000, 0.90000
37157,'ADA 2 1     ', 100.0000,1,  30,   1,   1,0.99407429, -72.579441, 1.10000, 0.90000, 1.10000, 0.90000
37158,'ADA 2 2     ', 100.0000,1,  30,   1,   1,0.99402064, -72.585732, 1.10000, 0.90000, 1.10000, 0.90000
37159,'ADA 3 1     ', 100.0000,1,  30,   1,   1,1.00052190, -78.968625, 1.10000, 0.90000, 1.10000, 0.90000
37160,'BLUFFTON 5 1', 100.0000,1,  30,   1,   1,1.00196433, -71.971479, 1.10000, 0.90000, 1.10000, 0.90000
37161,'BLUFFTON 6 1', 100.0000,1,  30,   1,   1,1.00005269, -71.553615, 1.10000, 0.90000, 1.10000, 0.90000
37162,'BLUFFTON 7 1', 100.0000,1,  30,   1,   1,1.00072098, -71.093533, 1.10000, 0.90000, 1.10000, 0.90000
37163,'COLUMBUS G~1', 100.0000,1,  30,   1,   1,1.01754296, -73.083461, 1.10000, 0.90000, 1.10000, 0.90000
37164,'COLUMBUS G~2', 100.0000,1,  30,   1,   1,1.01067138, -68.203639, 1.10000, 0.90000, 1.10000, 0.90000
37165,'DELPHOS 1 1 ', 230.0000,1,  30,   1,   1,1.03632891, -61.966222, 1.10000, 0.90000, 1.10000, 0.90000
37166,'DELPHOS 2 1 ', 100.0000,1,  30,   1,   1,1.00759709, -66.998849, 1.10000, 0.90000, 1.10000, 0.90000
37167,'DELPHOS 2 2 ', 100.0000,1,  30,   1,   1,1.00750399, -67.006519, 1.10000, 0.90000, 1.10000, 0.90000
37168,'DELPHOS 3 1 ', 100.0000,1,  30,   1,   1,1.00569773, -67.703547, 1.10000, 0.90000, 1.10000, 0.90000
37169,'FORT JENNI~1', 100.0000,1,  30,   1,   1,0.97814757, -72.471920, 1.10000, 0.90000, 1.10000, 0.90000
37170,'FORT JENNI~2', 100.0000,1,  30,   1,   1,0.97373366, -73.200886, 1.10000, 0.90000, 1.10000, 0.90000
37171,'HARROD 1    ', 100.0000,1,  30,   1,   1,1.00785887, -71.012152, 1.10000, 0.90000, 1.10000, 0.90000
37172,'LIMA 2 1    ', 230.0000,1,  30,   1,   1,1.03340137, -63.017893, 1.10000, 0.90000, 1.10000, 0.90000
37173,'LIMA 2 2    ', 100.0000,1,  30,   1,   1,1.01416624, -70.426244, 1.10000, 0.90000, 1.10000, 0.90000
37174,'LIMA 2 3    ',  13.8000,1,  30,   1,   1,1.03819919, -86.455455, 1.10000, 0.90000, 1.10000, 0.90000
37176,'LIMA 2 5    ', 230.0000,1,  30,   1,   1,1.03409421, -62.898754, 1.10000, 0.90000, 1.10000, 0.90000
37177,'LIMA 2 7    ', 230.0000,1,  30,   1,   1,1.03340137, -63.017893, 1.10000, 0.90000, 1.10000, 0.90000
37178,'LIMA 3 1    ', 100.0000,1,  30,   1,   1,1.01105666, -70.267477, 1.10000, 0.90000, 1.10000, 0.90000
37179,'LIMA 3 2    ', 100.0000,1,  30,   1,   1,1.01111341, -70.260961, 1.10000, 0.90000, 1.10000, 0.90000
37180,'LIMA 4 1    ', 100.0000,1,  30,   1,   1,1.01527381, -72.820950, 1.10000, 0.90000, 1.10000, 0.90000
37181,'LIMA 5 1    ', 100.0000,1,  30,   1,   1,1.02788758, -73.623634, 1.10000, 0.90000, 1.10000, 0.90000
37182,'LIMA 5 2    ', 100.0000,1,  30,   1,   1,1.02779186, -73.633210, 1.10000, 0.90000, 1.10000, 0.90000
37183,'LIMA 6 1    ', 100.0000,1,  30,   1,   1,1.01373577, -72.290681, 1.10000, 0.90000, 1.10000, 0.90000
37184,'LIMA 7 1    ', 100.0000,1,  30,   1,   1,1.00964403, -72.521432, 1.10000, 0.90000, 1.10000, 0.90000
37185,'LIMA 8 1    ', 100.0000,1,  30,   1,   1,1.01979578, -73.505724, 1.10000, 0.90000, 1.10000, 0.90000
37186,'LIMA 9 1    ', 100.0000,1,  30,   1,   1,1.00959992, -71.520495, 1.10000, 0.90000, 1.10000, 0.90000
37187,'LIMA 10 1   ', 500.0000,1,  30,   1,   1,1.03649271, -58.737079, 1.10000, 0.90000, 1.10000, 0.90000
37188,'LIMA 10 2   ', 230.0000,1,  30,   1,   1,1.03662300, -61.688923, 1.10000, 0.90000, 1.10000, 0.90000
37189,'LIMA 10 3   ', 500.0000,1,  30,   1,   1,1.03871131, -58.542351, 1.10000, 0.90000, 1.10000, 0.90000
37190,'LIMA 11 1   ', 100.0000,1,  30,   1,   1,1.01123393, -70.719205, 1.10000, 0.90000, 1.10000, 0.90000
37191,'LIMA 12 1   ', 100.0000,1,  30,   1,   1,1.01252103, -72.727260, 1.10000, 0.90000, 1.10000, 0.90000
37192,'LIMA 13 1   ', 230.0000,1,  30,   1,   1,1.03418517, -62.810543, 1.10000, 0.90000, 1.10000, 0.90000
37193,'LIMA 13 2   ', 230.0000,1,  30,   1,   1,1.03404975, -62.824811, 1.10000, 0.90000, 1.10000, 0.90000
37194,'LIMA 14 1   ', 100.0000,1,  30,   1,   1,1.01239049, -69.654945, 1.10000, 0.90000, 1.10000, 0.90000
37195,'LIMA 14 2   ', 100.0000,1,  30,   1,   1,1.01235759, -69.661441, 1.10000, 0.90000, 1.10000, 0.90000
37196,'LIMA 15 1   ', 100.0000,1,  30,   1,   1,1.01610923, -68.376327, 1.10000, 0.90000, 1.10000, 0.90000
37197,'LIMA 16 1   ', 100.0000,1,  30,   1,   1,1.01450801, -73.635675, 1.10000, 0.90000, 1.10000, 0.90000
37198,'LIMA 16 2   ', 100.0000,1,  30,   1,   1,1.01444423, -73.641624, 1.10000, 0.90000, 1.10000, 0.90000
37199,'SPENCERVIL~1', 100.0000,1,  30,   1,   1,1.00561738, -68.475440, 1.10000, 0.90000, 1.10000, 0.90000
37200,'SPENCERVIL~2', 100.0000,1,  30,   1,   1,1.00683546, -68.722775, 1.10000, 0.90000, 1.10000, 0.90000
37201,'ASHLAND 23 1', 230.0000,1,  30,   1,   1,1.03511941, -80.168717, 1.10000, 0.90000, 1.10000, 0.90000
37202,'ASHLAND 23 2', 100.0000,1,  30,   1,   1,1.03869116, -83.530864, 1.10000, 0.90000, 1.10000, 0.90000
37203,'ASHLAND 23 3', 230.0000,1,  30,   1,   1,1.03501034, -80.181250, 1.10000, 0.90000, 1.10000, 0.90000
37204,'ASHLAND 24 1', 100.0000,1,  30,   1,   1,1.01586032, -86.264818, 1.10000, 0.90000, 1.10000, 0.90000
37205,'ASHLAND 25 1', 100.0000,1,  30,   1,   1,1.01334441, -86.943110, 1.10000, 0.90000, 1.10000, 0.90000
37206,'ASHLAND 25 2', 100.0000,1,  30,   1,   1,1.01345718, -86.929593, 1.10000, 0.90000, 1.10000, 0.90000
37207,'ASHLAND 26 1', 100.0000,1,  30,   1,   1,1.01660573, -87.368235, 1.10000, 0.90000, 1.10000, 0.90000
37208,'GREENWICH~12', 100.0000,1,  30,   1,   1,1.03218794, -86.857214, 1.10000, 0.90000, 1.10000, 0.90000
37209,'LOUDONVILL~1', 100.0000,1,  30,   1,   1,1.01066244, -85.272952, 1.10000, 0.90000, 1.10000, 0.90000
37210,'LOUDONVILL~2', 100.0000,1,  30,   1,   1,1.03469443, -85.972964, 1.10000, 0.90000, 1.10000, 0.90000
37211,'LOUDONVILL~3', 100.0000,1,  30,   1,   1,1.00762665, -86.063778, 1.10000, 0.90000, 1.10000, 0.90000
37212,'MANSFIELD~69', 100.0000,1,  30,   1,   1,0.99730885, -85.333050, 1.10000, 0.90000, 1.10000, 0.90000
37213,'MANSFIELD~70', 100.0000,1,  30,   1,   1,0.99804395, -86.329691, 1.10000, 0.90000, 1.10000, 0.90000
37214,'MANSFIELD~71', 100.0000,1,  30,   1,   1,0.99795687, -86.339971, 1.10000, 0.90000, 1.10000, 0.90000
37215,'MANSFIELD ~2', 230.0000,1,  30,   1,   1,1.02318573, -77.084006, 1.10000, 0.90000, 1.10000, 0.90000
37216,'MANSFIELD ~3', 100.0000,1,  30,   1,   1,1.04341733, -80.874897, 1.10000, 0.90000, 1.10000, 0.90000
37217,'MANSFIELD ~4', 230.0000,1,  30,   1,   1,1.02293813, -77.101313, 1.10000, 0.90000, 1.10000, 0.90000
37218,'MANSFIELD ~5', 230.0000,1,  30,   1,   1,1.03479195, -76.053125, 1.10000, 0.90000, 1.10000, 0.90000
37219,'MANSFIELD ~6', 230.0000,1,  30,   1,   1,1.03384769, -76.026194, 1.10000, 0.90000, 1.10000, 0.90000
37220,'NEW LONDON~4', 100.0000,1,  30,   1,   1,1.03551245, -87.446386, 1.10000, 0.90000, 1.10000, 0.90000
37221,'NEW LONDON~5', 100.0000,1,  30,   1,   1,1.03442192, -85.326821, 1.10000, 0.90000, 1.10000, 0.90000
37222,'SHILOH 1    ', 100.0000,1,  30,   1,   1,1.03281450, -86.300069, 1.10000, 0.90000, 1.10000, 0.90000
37223,'SULLIVAN 2 1', 100.0000,1,  30,   1,   1,1.01787746, -88.383809, 1.10000, 0.90000, 1.10000, 0.90000
37224,'WEST SALEM~1', 100.0000,1,  30,   1,   1,1.02190781, -87.889331, 1.10000, 0.90000, 1.10000, 0.90000
37225,'WOOSTER 1 1 ', 230.0000,1,  30,   1,   1,1.04063499, -80.774486, 1.10000, 0.90000, 1.10000, 0.90000
37226,'WOOSTER 2 1 ', 100.0000,1,  30,   1,   1,1.02516127, -92.468474, 1.10000, 0.90000, 1.10000, 0.90000
37227,'WOOSTER 2 2 ', 100.0000,1,  30,   1,   1,1.02502584, -92.484265, 1.10000, 0.90000, 1.10000, 0.90000
37228,'WOOSTER 3 1 ', 230.0000,1,  30,   1,   1,1.03987861, -82.139923, 1.10000, 0.90000, 1.10000, 0.90000
37229,'WOOSTER 3 2 ', 100.0000,1,  30,   1,   1,1.04441619, -85.217231, 1.10000, 0.90000, 1.10000, 0.90000
37230,'WOOSTER 3 3 ', 230.0000,1,  30,   1,   1,1.04016924, -81.932661, 1.10000, 0.90000, 1.10000, 0.90000
37231,'WOOSTER 4 1 ', 100.0000,1,  30,   1,   1,1.03364170, -87.456276, 1.10000, 0.90000, 1.10000, 0.90000
37232,'ANDOVER 12 1', 100.0000,1,  30,   1,   1,1.02778804, -84.782373, 1.10000, 0.90000, 1.10000, 0.90000
37233,'ANDOVER 13 1', 230.0000,1,  30,   1,   1,1.03906560, -79.776787, 1.10000, 0.90000, 1.10000, 0.90000
37234,'ANDOVER 13 2', 138.0000,1,  30,   1,   1,1.03594673, -80.848949, 1.10000, 0.90000, 1.10000, 0.90000
37235,'ANDOVER 13 3', 100.0000,1,  30,   1,   1,1.03478682, -82.659154, 1.10000, 0.90000, 1.10000, 0.90000
37236,'ANDOVER 13 4',  13.8000,1,  30,   1,   1,1.03474557, -81.301067, 1.10000, 0.90000, 1.10000, 0.90000
37238,'ANDOVER 13 6', 230.0000,1,  30,   1,   1,1.03901982, -79.783296, 1.10000, 0.90000, 1.10000, 0.90000
37239,'ANDOVER 13 8', 230.0000,1,  30,   1,   1,1.03924847, -79.750744, 1.10000, 0.90000, 1.10000, 0.90000
37240,'ASHTABULA ~1', 100.0000,1,  30,   1,   1,1.03152096, -84.973543, 1.10000, 0.90000, 1.10000, 0.90000
37241,'ASHTABULA ~2', 100.0000,1,  30,   1,   1,1.03348303, -84.767135, 1.10000, 0.90000, 1.10000, 0.90000
37242,'ASHTABULA ~3', 230.0000,1,  30,   1,   1,1.03069592, -82.909535, 1.10000, 0.90000, 1.10000, 0.90000
37243,'ASHTABULA ~4', 100.0000,1,  30,   1,   1,1.03967416, -84.242775, 1.10000, 0.90000, 1.10000, 0.90000
37244,'ASHTABULA ~5', 230.0000,1,  30,   1,   1,1.03055561, -82.925416, 1.10000, 0.90000, 1.10000, 0.90000
37245,'ASHTABULA ~6', 100.0000,1,  30,   1,   1,1.03599620, -84.537757, 1.10000, 0.90000, 1.10000, 0.90000
37246,'ASHTABULA ~7', 100.0000,1,  30,   1,   1,1.03616297, -84.525626, 1.10000, 0.90000, 1.10000, 0.90000
37247,'CONNEAUT 1 1', 100.0000,1,  30,   1,   1,1.02915323, -86.206536, 1.10000, 0.90000, 1.10000, 0.90000
37248,'CONNEAUT 1 2', 100.0000,1,  30,   1,   1,1.02906132, -86.215080, 1.10000, 0.90000, 1.10000, 0.90000
37249,'CONNEAUT 2 1', 100.0000,1,  30,   1,   1,1.03777266, -85.405498, 1.10000, 0.90000, 1.10000, 0.90000
37250,'CONNEAUT 3 1', 100.0000,1,  30,   1,   1,1.03244579, -84.854090, 1.10000, 0.90000, 1.10000, 0.90000
37251,'CONNEAUT 4 1', 100.0000,1,  30,   1,   1,1.03499115, -83.583422, 1.10000, 0.90000, 1.10000, 0.90000
37252,'CONNEAUT 4 2', 100.0000,1,  30,   1,   1,1.03495622, -83.590157, 1.10000, 0.90000, 1.10000, 0.90000
37253,'GENEVA 8 1  ', 100.0000,1,  30,   1,   1,1.03008270, -89.442441, 1.10000, 0.90000, 1.10000, 0.90000
37254,'GENEVA 9 1  ', 230.0000,1,  30,   1,   1,1.03448761, -84.346074, 1.10000, 0.90000, 1.10000, 0.90000
37255,'GENEVA 10 1 ', 100.0000,1,  30,   1,   1,1.02833962, -90.022317, 1.10000, 0.90000, 1.10000, 0.90000
37256,'GENEVA 10 2 ', 100.0000,1,  30,   1,   1,1.02821910, -90.030533, 1.10000, 0.90000, 1.10000, 0.90000
37257,'JEFFERSON ~5', 100.0000,1,  30,   1,   1,1.03414333, -84.806327, 1.10000, 0.90000, 1.10000, 0.90000
37258,'JEFFERSON ~6', 100.0000,1,  30,   1,   1,1.03658223, -86.961668, 1.10000, 0.90000, 1.10000, 0.90000
37259,'JEFFERSON ~7', 100.0000,1,  30,   1,   1,1.03175199, -87.808932, 1.10000, 0.90000, 1.10000, 0.90000
37260,'KINSMAN 1 1 ', 100.0000,1,  30,   1,   1,1.02159035, -88.347541, 1.10000, 0.90000, 1.10000, 0.90000
37261,'KINSMAN 2 1 ', 100.0000,1,  30,   1,   1,1.02398539, -86.996529, 1.10000, 0.90000, 1.10000, 0.90000
37262,'MADISON 38 1', 100.0000,1,  30,   1,   1,1.04032338, -87.395242, 1.10000, 0.90000, 1.10000, 0.90000
37263,'MADISON 39 1', 100.0000,1,  30,   1,   1,1.03354537, -88.571277, 1.10000, 0.90000, 1.10000, 0.90000
37264,'MIDDLEFIEL~1', 100.0000,1,  30,   1,   1,1.01951873, -92.115544, 1.10000, 0.90000, 1.10000, 0.90000
37265,'MIDDLEFIEL~2', 100.0000,1,  30,   1,   1,1.02271402, -91.709558, 1.10000, 0.90000, 1.10000, 0.90000
37266,'MIDDLEFIEL~3', 230.0000,1,  30,   1,   1,1.03466439, -84.148149, 1.10000, 0.90000, 1.10000, 0.90000
37267,'ORWELL 1 1  ', 100.0000,1,  30,   1,   1,1.01142883, -90.126450, 1.10000, 0.90000, 1.10000, 0.90000
37268,'ORWELL 1 2  ', 100.0000,1,  30,   1,   1,1.01156688, -90.119340, 1.10000, 0.90000, 1.10000, 0.90000
37269,'ORWELL 2 1  ', 100.0000,1,  30,   1,   1,1.03300953, -90.746406, 1.10000, 0.90000, 1.10000, 0.90000
37270,'ROME 15 1   ', 100.0000,1,  30,   1,   1,1.01524317, -88.291287, 1.10000, 0.90000, 1.10000, 0.90000
37271,'EAST CANTO~1', 100.0000,1,  30,   1,   1,1.03808844, -93.161192, 1.10000, 0.90000, 1.10000, 0.90000
37272,'EAST CANTO~2', 100.0000,1,  30,   1,   1,1.03798139, -93.170474, 1.10000, 0.90000, 1.10000, 0.90000
37273,'MAGNOLIA 8 1', 100.0000,1,  30,   1,   1,1.02607703, -88.490285, 1.10000, 0.90000, 1.10000, 0.90000
37274,'MALVERN 4 1 ', 100.0000,1,  30,   1,   1,1.03068519, -87.993785, 1.10000, 0.90000, 1.10000, 0.90000
37275,'MINERVA 1 1 ', 230.0000,1,  30,   1,   1,1.03748274, -80.044100, 1.10000, 0.90000, 1.10000, 0.90000
37276,'MINERVA 2 1 ', 100.0000,1,  30,   1,   1,1.03156018, -90.868120, 1.10000, 0.90000, 1.10000, 0.90000
37277,'SALINEVILL~1', 100.0000,1,  30,   1,   1,1.03803551, -89.572836, 1.10000, 0.90000, 1.10000, 0.90000
37278,'ALLIANCE 1 1', 100.0000,1,  30,   1,   1,1.02942204, -94.410795, 1.10000, 0.90000, 1.10000, 0.90000
37279,'ALLIANCE 1 2', 100.0000,1,  30,   1,   1,1.02929795, -94.426689, 1.10000, 0.90000, 1.10000, 0.90000
37280,'ALLIANCE 2 1', 100.0000,1,  30,   1,   1,1.02124679, -93.968718, 1.10000, 0.90000, 1.10000, 0.90000
37281,'ALLIANCE 2 2', 100.0000,1,  30,   1,   1,1.02134383, -93.954286, 1.10000, 0.90000, 1.10000, 0.90000
37282,'ALLIANCE 3 1', 230.0000,1,  30,   1,   1,1.03955424, -80.659651, 1.10000, 0.90000, 1.10000, 0.90000
37283,'ALLIANCE 4 1', 100.0000,1,  30,   1,   1,1.03571391, -94.823168, 1.10000, 0.90000, 1.10000, 0.90000
37284,'BELOIT 1 1  ', 100.0000,1,  30,   1,   1,1.02724147, -93.238263, 1.10000, 0.90000, 1.10000, 0.90000
37285,'COLUMBIANA~3', 100.0000,1,  30,   1,   1,1.03329241, -87.226618, 1.10000, 0.90000, 1.10000, 0.90000
37286,'COLUMBIANA~4', 100.0000,1,  30,   1,   1,1.03324199, -87.234609, 1.10000, 0.90000, 1.10000, 0.90000
37287,'COLUMBIANA~5', 230.0000,1,  30,   1,   1,1.03340530, -79.726531, 1.10000, 0.90000, 1.10000, 0.90000
37288,'COLUMBIANA~6', 138.0000,1,  30,   1,   1,1.03647256, -80.012770, 1.10000, 0.90000, 1.10000, 0.90000
37289,'COLUMBIANA~7', 230.0000,1,  30,   1,   1,1.03315020, -79.743422, 1.10000, 0.90000, 1.10000, 0.90000
37290,'EAST LIVER~1', 100.0000,1,  30,   1,   1,1.02086496, -84.224798, 1.10000, 0.90000, 1.10000, 0.90000
37291,'EAST LIVER~2', 100.0000,1,  30,   1,   1,1.02078688, -84.233943, 1.10000, 0.90000, 1.10000, 0.90000
37292,'EAST LIVER~3', 230.0000,1,  30,   1,   1,1.03684783, -77.241209, 1.10000, 0.90000, 1.10000, 0.90000
37293,'EAST LIVER~4', 138.0000,1,  30,   1,   1,1.03242576, -79.246416, 1.10000, 0.90000, 1.10000, 0.90000
37294,'EAST LIVER~5',  18.0000,1,  30,   1,   1,1.03102660, -80.044544, 1.10000, 0.90000, 1.10000, 0.90000
37296,'EAST LIVER~7', 230.0000,1,  30,   1,   1,1.03677809, -77.253702, 1.10000, 0.90000, 1.10000, 0.90000
37297,'EAST LIVER~8', 100.0000,1,  30,   1,   1,1.01716888, -85.271968, 1.10000, 0.90000, 1.10000, 0.90000
37298,'EAST LIVER~9', 100.0000,1,  30,   1,   1,1.01725352, -86.340879, 1.10000, 0.90000, 1.10000, 0.90000
37299,'EAST PALES~1', 100.0000,1,  30,   1,   1,1.03372061, -86.534651, 1.10000, 0.90000, 1.10000, 0.90000
37300,'EAST PALES~2', 100.0000,1,  30,   1,   1,1.03874576, -81.875281, 1.10000, 0.90000, 1.10000, 0.90000
37301,'EAST PALES~3', 100.0000,1,  30,   1,   1,1.03699791, -85.584722, 1.10000, 0.90000, 1.10000, 0.90000
37302,'EAST PALES~4', 100.0000,1,  30,   1,   1,1.03693604, -85.591368, 1.10000, 0.90000, 1.10000, 0.90000
37303,'HOMEWORTH 1 ', 100.0000,1,  30,   1,   1,1.02509952, -92.345319, 1.10000, 0.90000, 1.10000, 0.90000
37304,'LEETONIA 1 1', 100.0000,1,  30,   1,   1,1.02431917, -87.375284, 1.10000, 0.90000, 1.10000, 0.90000
37305,'LEETONIA 2 1', 100.0000,1,  30,   1,   1,1.02586198, -90.091807, 1.10000, 0.90000, 1.10000, 0.90000
37306,'LISBON 8 1  ', 230.0000,1,  30,   1,   1,1.04273748, -77.797562, 1.10000, 0.90000, 1.10000, 0.90000
37307,'LISBON 9 1  ', 100.0000,1,  30,   1,   1,1.02756715, -87.490386, 1.10000, 0.90000, 1.10000, 0.90000
37308,'SALEM 29 1  ', 100.0000,1,  30,   1,   1,1.02483380, -90.750176, 1.10000, 0.90000, 1.10000, 0.90000
37309,'SALEM 29 2  ', 100.0000,1,  30,   1,   1,1.02475369, -90.761500, 1.10000, 0.90000, 1.10000, 0.90000
37310,'SALEM 30 1  ', 100.0000,1,  30,   1,   1,1.03682220, -91.980928, 1.10000, 0.90000, 1.10000, 0.90000
37311,'SALEM 31 1  ', 100.0000,1,  30,   1,   1,1.02772582, -91.437805, 1.10000, 0.90000, 1.10000, 0.90000
37312,'SALEM 31 2  ', 100.0000,1,  30,   1,   1,1.02764022, -91.447682, 1.10000, 0.90000, 1.10000, 0.90000
37313,'SALEM 32 1  ', 230.0000,1,  30,   1,   1,1.03568721, -80.115182, 1.10000, 0.90000, 1.10000, 0.90000
37314,'SALEM 32 2  ', 230.0000,1,  30,   1,   1,1.03560281, -80.125994, 1.10000, 0.90000, 1.10000, 0.90000
37315,'WELLSVILLE~5', 100.0000,1,  30,   1,   1,1.03077698, -83.358586, 1.10000, 0.90000, 1.10000, 0.90000
37316,'WELLSVILLE~6', 100.0000,1,  30,   1,   1,1.02969539, -84.563425, 1.10000, 0.90000, 1.10000, 0.90000
37317,'BLOOMVILLE~3', 100.0000,1,  30,   1,   1,1.00261199, -78.319040, 1.10000, 0.90000, 1.10000, 0.90000
37318,'BLOOMVILLE~4', 100.0000,1,  30,   1,   1,1.00258565, -78.323220, 1.10000, 0.90000, 1.10000, 0.90000
37319,'BUCYRUS 1 1 ', 230.0000,1,  30,   1,   1,1.02925944, -72.819857, 1.10000, 0.90000, 1.10000, 0.90000
37320,'BUCYRUS 1 2 ', 230.0000,1,  30,   1,   1,1.02913678, -72.835327, 1.10000, 0.90000, 1.10000, 0.90000
37321,'BUCYRUS 2 1 ', 100.0000,1,  30,   1,   1,0.98185843, -87.883600, 1.10000, 0.90000, 1.10000, 0.90000
37322,'BUCYRUS 3 1 ', 100.0000,1,  30,   1,   1,0.97574967, -86.602543, 1.10000, 0.90000, 1.10000, 0.90000
37323,'BUCYRUS 3 2 ', 100.0000,1,  30,   1,   1,0.97564989, -86.610385, 1.10000, 0.90000, 1.10000, 0.90000
37324,'CALEDONIA~17', 100.0000,1,  30,   1,   1,1.01167202, -90.937255, 1.10000, 0.90000, 1.10000, 0.90000
37325,'CALEDONIA~18', 100.0000,1,  30,   1,   1,1.01170599, -90.933990, 1.10000, 0.90000, 1.10000, 0.90000
37326,'CRESTLINE 1 ', 100.0000,1,  30,   1,   1,0.98332047, -84.803458, 1.10000, 0.90000, 1.10000, 0.90000
37327,'GALION 1 1  ', 100.0000,1,  30,   1,   1,0.98704445, -86.803276, 1.10000, 0.90000, 1.10000, 0.90000
37328,'GALION 2 1  ', 100.0000,1,  30,   1,   1,0.99312073, -89.060250, 1.10000, 0.90000, 1.10000, 0.90000
37329,'GALION 3 1  ', 100.0000,1,  30,   1,   1,0.98826092, -88.110636, 1.10000, 0.90000, 1.10000, 0.90000
37330,'GALION 4 1  ', 100.0000,1,  30,   1,   1,1.02993190, -92.343024, 1.10000, 0.90000, 1.10000, 0.90000
37331,'NEVADA 1 1  ', 100.0000,1,  30,   1,   1,0.97398978, -83.636145, 1.10000, 0.90000, 1.10000, 0.90000
37332,'PLYMOUTH 2~1', 100.0000,1,  30,   1,   1,0.98574668, -82.584118, 1.10000, 0.90000, 1.10000, 0.90000
37333,'SHELBY 12 1 ', 100.0000,1,  30,   1,   1,0.98304725, -81.275959, 1.10000, 0.90000, 1.10000, 0.90000
37334,'SHELBY 13 1 ', 230.0000,1,  30,   1,   1,1.03202009, -74.908980, 1.10000, 0.90000, 1.10000, 0.90000
37335,'SHELBY 13 2 ', 230.0000,1,  30,   1,   1,1.03194010, -74.924955, 1.10000, 0.90000, 1.10000, 0.90000
37336,'SHELBY 14 1 ', 100.0000,1,  30,   1,   1,1.00732815, -85.715637, 1.10000, 0.90000, 1.10000, 0.90000
37337,'BEACHWOOD ~2', 500.0000,1,  30,   1,   1,1.04272592, -80.899752, 1.10000, 0.90000, 1.10000, 0.90000
37338,'BEACHWOOD ~3', 230.0000,1,  30,   1,   1,1.04338479, -84.156885, 1.10000, 0.90000, 1.10000, 0.90000
37339,'BEACHWOOD ~4', 500.0000,1,  30,   1,   1,1.04257274, -80.917456, 1.10000, 0.90000, 1.10000, 0.90000
37340,'BEACHWOOD ~5', 100.0000,1,  30,   1,   1,1.01945317, -95.437407, 1.10000, 0.90000, 1.10000, 0.90000
37341,'BEACHWOOD ~6', 100.0000,1,  30,   1,   1,1.03432345, -93.236891, 1.10000, 0.90000, 1.10000, 0.90000
37342,'BEACHWOOD ~7', 100.0000,1,  30,   1,   1,1.03421199, -93.250517, 1.10000, 0.90000, 1.10000, 0.90000
37343,'BEACHWOOD ~8', 100.0000,1,  30,   1,   1,1.02436721, -95.360273, 1.10000, 0.90000, 1.10000, 0.90000
37344,'BEDFORD 16 1', 100.0000,1,  30,   1,   1,1.02867544, -93.345982, 1.10000, 0.90000, 1.10000, 0.90000
37345,'BEDFORD 17 1', 100.0000,1,  30,   1,   1,1.03134358, -91.810494, 1.10000, 0.90000, 1.10000, 0.90000
37346,'BRECKSVILL~1', 100.0000,1,  30,   1,   1,1.02686405, -93.502134, 1.10000, 0.90000, 1.10000, 0.90000
37347,'BRECKSVILL~2', 100.0000,1,  30,   1,   1,1.02666998, -93.517844, 1.10000, 0.90000, 1.10000, 0.90000
37348,'BRECKSVILL~3', 100.0000,1,  30,   1,   1,1.02787399, -93.598761, 1.10000, 0.90000, 1.10000, 0.90000
37349,'BRECKSVILL~4', 100.0000,1,  30,   1,   1,1.02776623, -93.608405, 1.10000, 0.90000, 1.10000, 0.90000
37350,'BROADVIEW ~1', 100.0000,1,  30,   1,   1,1.03096974, -92.509954, 1.10000, 0.90000, 1.10000, 0.90000
37351,'BROOKPARK ~1', 100.0000,1,  30,   1,   1,1.02638018, -92.810940, 1.10000, 0.90000, 1.10000, 0.90000
37352,'BROOKPARK ~2', 100.0000,1,  30,   1,   1,1.02657962, -92.798891, 1.10000, 0.90000, 1.10000, 0.90000
37353,'BROOKPARK ~3', 100.0000,1,  30,   1,   1,1.02326322, -91.003303, 1.10000, 0.90000, 1.10000, 0.90000
37354,'BROOKPARK ~4', 100.0000,1,  30,   1,   1,1.02795160, -93.157025, 1.10000, 0.90000, 1.10000, 0.90000
37355,'BROOKPARK ~5', 100.0000,1,  30,   1,   1,1.02453566, -91.205811, 1.10000, 0.90000, 1.10000, 0.90000
37356,'BROOKPARK ~6', 100.0000,1,  30,   1,   1,1.02448785, -91.212826, 1.10000, 0.90000, 1.10000, 0.90000
37357,'CHAGRIN FA~1', 100.0000,1,  30,   1,   1,1.03032684, -95.137828, 1.10000, 0.90000, 1.10000, 0.90000
37358,'CLEVELAND~17', 100.0000,1,  30,   1,   1,1.03219008, -93.274470, 1.10000, 0.90000, 1.10000, 0.90000
37359,'CLEVELAND~25', 100.0000,1,  30,   1,   1,1.02140677, -94.025709, 1.10000, 0.90000, 1.10000, 0.90000
37360,'CLEVELAND~26', 100.0000,1,  30,   1,   1,1.03349054, -91.300990, 1.10000, 0.90000, 1.10000, 0.90000
37361,'CLEVELAND~27', 100.0000,1,  30,   1,   1,1.03336632, -91.311474, 1.10000, 0.90000, 1.10000, 0.90000
37362,'CLEVELAND~28', 100.0000,1,  30,   1,   1,1.02149796, -94.699036, 1.10000, 0.90000, 1.10000, 0.90000
37363,'CLEVELAND~29', 100.0000,1,  30,   1,   1,1.02141225, -94.708578, 1.10000, 0.90000, 1.10000, 0.90000
37364,'CLEVELAND~30', 100.0000,1,  30,   1,   1,1.01083410, -94.658178, 1.10000, 0.90000, 1.10000, 0.90000
37365,'CLEVELAND~31', 230.0000,1,  30,   1,   1,1.03787422, -86.501088, 1.10000, 0.90000, 1.10000, 0.90000
37366,'CLEVELAND~32', 230.0000,1,  30,   1,   1,1.03767633, -86.535881, 1.10000, 0.90000, 1.10000, 0.90000
37367,'CLEVELAND~33', 100.0000,1,  30,   1,   1,1.02619767, -92.934730, 1.10000, 0.90000, 1.10000, 0.90000
37368,'CLEVELAND~34',  13.8000,1,  30,   1,   1,1.02619767, -92.934730, 1.10000, 0.90000, 1.10000, 0.90000
37369,'CLEVELAND~35',  13.8000,1,  30,   1,   1,1.02619767, -92.934730, 1.10000, 0.90000, 1.10000, 0.90000
37371,'CLEVELAND~37', 100.0000,1,  30,   1,   1,1.02653491, -92.913454, 1.10000, 0.90000, 1.10000, 0.90000
37372,'CLEVELAND~38', 100.0000,1,  30,   1,   1,1.02582395, -92.955815, 1.10000, 0.90000, 1.10000, 0.90000
37373,'CLEVELAND~39', 100.0000,1,  30,   1,   1,1.02190936, -93.462956, 1.10000, 0.90000, 1.10000, 0.90000
37374,'CLEVELAND~40', 100.0000,1,  30,   1,   1,1.02172506, -93.479260, 1.10000, 0.90000, 1.10000, 0.90000
37375,'CLEVELAND~41', 100.0000,1,  30,   1,   1,1.01553583, -94.072844, 1.10000, 0.90000, 1.10000, 0.90000
37376,'CLEVELAND~42', 100.0000,1,  30,   1,   1,1.01543951, -94.086853, 1.10000, 0.90000, 1.10000, 0.90000
37377,'CLEVELAND~43', 100.0000,1,  30,   1,   1,1.02891493, -93.331987, 1.10000, 0.90000, 1.10000, 0.90000
37378,'CLEVELAND~44', 100.0000,1,  30,   1,   1,1.02926350, -93.299790, 1.10000, 0.90000, 1.10000, 0.90000
37379,'CLEVELAND~45', 100.0000,1,  30,   1,   1,1.01311004, -94.224092, 1.10000, 0.90000, 1.10000, 0.90000
37380,'CLEVELAND~47', 100.0000,1,  30,   1,   1,1.01294482, -94.463784, 1.10000, 0.90000, 1.10000, 0.90000
37381,'CLEVELAND~48', 100.0000,1,  30,   1,   1,1.02107012, -93.568517, 1.10000, 0.90000, 1.10000, 0.90000
37382,'CLEVELAND~49', 100.0000,1,  30,   1,   1,1.02119839, -93.558060, 1.10000, 0.90000, 1.10000, 0.90000
37383,'CLEVELAND~50', 230.0000,1,  30,   1,   1,1.02765882, -86.314528, 1.10000, 0.90000, 1.10000, 0.90000
37384,'CLEVELAND~51', 100.0000,1,  30,   1,   1,1.03556812, -91.941777, 1.10000, 0.90000, 1.10000, 0.90000
37385,'CLEVELAND~52', 230.0000,1,  30,   1,   1,1.02740061, -86.343324, 1.10000, 0.90000, 1.10000, 0.90000
37386,'CLEVELAND~53', 100.0000,1,  30,   1,   1,1.02680600, -93.484396, 1.10000, 0.90000, 1.10000, 0.90000
37387,'CLEVELAND~54', 100.0000,1,  30,   1,   1,1.02700126, -93.453100, 1.10000, 0.90000, 1.10000, 0.90000
37388,'CLEVELAND~55', 100.0000,1,  30,   1,   1,1.02670956, -93.375216, 1.10000, 0.90000, 1.10000, 0.90000
37389,'CLEVELAND~56', 100.0000,1,  30,   1,   1,1.02251911, -93.381008, 1.10000, 0.90000, 1.10000, 0.90000
37390,'CLEVELAND~57', 100.0000,1,  30,   1,   1,1.01882243, -94.963187, 1.10000, 0.90000, 1.10000, 0.90000
37391,'CLEVELAND~58', 100.0000,1,  30,   1,   1,1.02235317, -94.395359, 1.10000, 0.90000, 1.10000, 0.90000
37392,'CLEVELAND~59', 100.0000,1,  30,   1,   1,1.01858366, -94.931754, 1.10000, 0.90000, 1.10000, 0.90000
37393,'CLEVELAND~60', 230.0000,1,  30,   1,   1,1.03564429, -86.965363, 1.10000, 0.90000, 1.10000, 0.90000
37394,'CLEVELAND~61', 100.0000,1,  30,   1,   1,1.03518033, -92.929416, 1.10000, 0.90000, 1.10000, 0.90000
37395,'CLEVELAND~62', 230.0000,1,  30,   1,   1,1.03578722, -86.794342, 1.10000, 0.90000, 1.10000, 0.90000
37396,'CLEVELAND~64', 100.0000,1,  30,   1,   1,1.01244700, -94.409395, 1.10000, 0.90000, 1.10000, 0.90000
37397,'CLEVELAND~65', 100.0000,1,  30,   1,   1,1.02126193, -93.617189, 1.10000, 0.90000, 1.10000, 0.90000
37398,'CLEVELAND~66', 100.0000,1,  30,   1,   1,1.02119493, -93.626908, 1.10000, 0.90000, 1.10000, 0.90000
37399,'CLEVELAND~67', 100.0000,1,  30,   1,   1,1.02340746, -94.267614, 1.10000, 0.90000, 1.10000, 0.90000
37400,'CLEVELAND~68', 100.0000,1,  30,   1,   1,1.02351534, -94.256365, 1.10000, 0.90000, 1.10000, 0.90000
37401,'CLEVELAND~69', 100.0000,1,  30,   1,   1,1.02429628, -94.276521, 1.10000, 0.90000, 1.10000, 0.90000
37402,'CLEVELAND~70', 100.0000,1,  30,   1,   1,1.02406728, -94.297838, 1.10000, 0.90000, 1.10000, 0.90000
37403,'CLEVELAND~71', 100.0000,1,  30,   1,   1,1.02038348, -93.785689, 1.10000, 0.90000, 1.10000, 0.90000
37404,'CLEVELAND~72', 100.0000,1,  30,   1,   1,1.01830685, -93.745651, 1.10000, 0.90000, 1.10000, 0.90000
37405,'CLEVELAND~73', 100.0000,1,  30,   1,   1,1.01814532, -93.758690, 1.10000, 0.90000, 1.10000, 0.90000
37406,'CLEVELAND~74', 230.0000,1,  30,   1,   1,1.03210104, -85.755334, 1.10000, 0.90000, 1.10000, 0.90000
37407,'CLEVELAND~75', 100.0000,1,  30,   1,   1,1.02809787, -93.166191, 1.10000, 0.90000, 1.10000, 0.90000
37408,'CLEVELAND~76', 100.0000,1,  30,   1,   1,1.03137314, -92.533046, 1.10000, 0.90000, 1.10000, 0.90000
37409,'CLEVELAND~77', 100.0000,1,  30,   1,   1,1.02432954, -92.515069, 1.10000, 0.90000, 1.10000, 0.90000
37410,'CLEVELAND~80', 100.0000,1,  30,   1,   1,1.01987469, -94.191293, 1.10000, 0.90000, 1.10000, 0.90000
37411,'CLEVELAND~81', 100.0000,1,  30,   1,   1,1.01959312, -92.904165, 1.10000, 0.90000, 1.10000, 0.90000
37412,'CLEVELAND~82', 100.0000,1,  30,   1,   1,1.02659059, -92.369907, 1.10000, 0.90000, 1.10000, 0.90000
37413,'CLEVELAND~83', 100.0000,1,  30,   1,   1,1.02644241, -92.399407, 1.10000, 0.90000, 1.10000, 0.90000
37414,'CLEVELAND~84', 100.0000,1,  30,   1,   1,1.01230013, -94.402025, 1.10000, 0.90000, 1.10000, 0.90000
37415,'CLEVELAND~85', 100.0000,1,  30,   1,   1,1.01205611, -94.416983, 1.10000, 0.90000, 1.10000, 0.90000
37416,'CLEVELAND~86', 100.0000,1,  30,   1,   1,1.01887548, -93.700517, 1.10000, 0.90000, 1.10000, 0.90000
37417,'CLEVELAND~87', 100.0000,1,  30,   1,   1,1.03068590, -92.080608, 1.10000, 0.90000, 1.10000, 0.90000
37418,'CLEVELAND~88', 100.0000,1,  30,   1,   1,1.01970458, -93.541544, 1.10000, 0.90000, 1.10000, 0.90000
37419,'CLEVELAND~89', 100.0000,1,  30,   1,   1,1.01452112, -94.216866, 1.10000, 0.90000, 1.10000, 0.90000
37420,'CLEVELAND~90', 100.0000,1,  30,   1,   1,1.03010070, -92.284865, 1.10000, 0.90000, 1.10000, 0.90000
37421,'CLEVELAND~91', 100.0000,1,  30,   1,   1,1.02932847, -93.607367, 1.10000, 0.90000, 1.10000, 0.90000
37422,'CLEVELAND~95', 100.0000,1,  30,   1,   1,1.03270221, -92.327574, 1.10000, 0.90000, 1.10000, 0.90000
37423,'CLEVELAND~96', 100.0000,1,  30,   1,   1,1.02195489, -92.921712, 1.10000, 0.90000, 1.10000, 0.90000
37424,'CLEVELAND~97', 100.0000,1,  30,   1,   1,1.02309632, -90.054897, 1.10000, 0.90000, 1.10000, 0.90000
37425,'CLEVELAND~98', 100.0000,1,  30,   1,   1,1.02137864, -90.442606, 1.10000, 0.90000, 1.10000, 0.90000
37426,'CLEVELAND~99', 100.0000,1,  30,   1,   1,1.02116191, -90.464373, 1.10000, 0.90000, 1.10000, 0.90000
37427,'CLEVELAN~100', 100.0000,1,  30,   1,   1,1.03078902, -92.099712, 1.10000, 0.90000, 1.10000, 0.90000
37428,'CLEVELAN~101', 100.0000,1,  30,   1,   1,1.03368783, -94.736616, 1.10000, 0.90000, 1.10000, 0.90000
37429,'CLEVELAN~102', 100.0000,1,  30,   1,   1,1.03356338, -94.747626, 1.10000, 0.90000, 1.10000, 0.90000
37430,'CLEVELAN~103', 500.0000,1,  30,   1,   1,1.03208864, -81.376370, 1.10000, 0.90000, 1.10000, 0.90000
37431,'CLEVELAN~104', 230.0000,1,  30,   1,   1,1.04137170, -84.581340, 1.10000, 0.90000, 1.10000, 0.90000
37432,'CLEVELAN~105', 100.0000,1,  30,   1,   1,1.03950489, -90.461061, 1.10000, 0.90000, 1.10000, 0.90000
37433,'CLEVELAN~106', 500.0000,1,  30,   1,   1,1.03185749, -81.395870, 1.10000, 0.90000, 1.10000, 0.90000
37434,'CLEVELAN~107', 230.0000,1,  30,   1,   1,1.03931618, -84.830854, 1.10000, 0.90000, 1.10000, 0.90000
37435,'CLEVELAN~108', 100.0000,1,  30,   1,   1,1.02405334, -94.122240, 1.10000, 0.90000, 1.10000, 0.90000
37436,'CLEVELAN~109', 100.0000,1,  30,   1,   1,1.02018571, -93.433573, 1.10000, 0.90000, 1.10000, 0.90000
37437,'CLEVELAN~110', 100.0000,1,  30,   1,   1,1.02006602, -93.445758, 1.10000, 0.90000, 1.10000, 0.90000
37438,'CLEVELAN~111', 100.0000,1,  30,   1,   1,1.02740991, -92.352907, 1.10000, 0.90000, 1.10000, 0.90000
37439,'CLEVELAN~112', 100.0000,1,  30,   1,   1,1.02761972, -92.329971, 1.10000, 0.90000, 1.10000, 0.90000
37440,'CLEVELAN~115', 230.0000,1,  30,   1,   1,1.02791381, -86.156689, 1.10000, 0.90000, 1.10000, 0.90000
37441,'CLEVELAN~116', 100.0000,1,  30,   1,   1,1.03424740, -91.333918, 1.10000, 0.90000, 1.10000, 0.90000
37442,'CLEVELAN~117', 100.0000,1,  30,   1,   1,1.03204978, -91.918172, 1.10000, 0.90000, 1.10000, 0.90000
37443,'CLEVELAN~118', 100.0000,1,  30,   1,   1,1.03320086, -93.706111, 1.10000, 0.90000, 1.10000, 0.90000
37444,'CLEVELAN~119', 100.0000,1,  30,   1,   1,1.01966822, -93.957025, 1.10000, 0.90000, 1.10000, 0.90000
37445,'CLEVELAN~120', 100.0000,1,  30,   1,   1,1.03061461, -94.079900, 1.10000, 0.90000, 1.10000, 0.90000
37446,'CLEVELAN~121', 100.0000,1,  30,   1,   1,1.02363956, -92.977473, 1.10000, 0.90000, 1.10000, 0.90000
37447,'CLEVELAN~122', 100.0000,1,  30,   1,   1,1.02345502, -92.991154, 1.10000, 0.90000, 1.10000, 0.90000
37448,'CLEVELAN~123', 230.0000,1,  30,   1,   1,1.02595401, -86.518341, 1.10000, 0.90000, 1.10000, 0.90000
37449,'EUCLID 1 1  ', 100.0000,1,  30,   1,   1,1.01933861, -93.549672, 1.10000, 0.90000, 1.10000, 0.90000
37450,'EUCLID 2 1  ', 100.0000,1,  30,   1,   1,1.02259624, -92.982992, 1.10000, 0.90000, 1.10000, 0.90000
37451,'EUCLID 2 2  ', 100.0000,1,  30,   1,   1,1.02245522, -92.996850, 1.10000, 0.90000, 1.10000, 0.90000
37452,'EUCLID 3 1  ', 100.0000,1,  30,   1,   1,1.01331723, -94.241953, 1.10000, 0.90000, 1.10000, 0.90000
37453,'EUCLID 3 2  ', 100.0000,1,  30,   1,   1,1.01344943, -94.229433, 1.10000, 0.90000, 1.10000, 0.90000
37454,'INDEPENDE~81', 100.0000,1,  30,   1,   1,1.02031970, -94.043536, 1.10000, 0.90000, 1.10000, 0.90000
37455,'LAKEWOOD 1~1', 230.0000,1,  30,   1,   1,1.03053987, -85.669109, 1.10000, 0.90000, 1.10000, 0.90000
37456,'LAKEWOOD 1~2', 230.0000,1,  30,   1,   1,1.02153981, -87.049142, 1.10000, 0.90000, 1.10000, 0.90000
37457,'LAKEWOOD 1~3', 100.0000,1,  30,   1,   1,1.03423691, -91.702994, 1.10000, 0.90000, 1.10000, 0.90000
37458,'LAKEWOOD 1~4', 230.0000,1,  30,   1,   1,1.02127421, -87.085684, 1.10000, 0.90000, 1.10000, 0.90000
37459,'LAKEWOOD 1~5', 100.0000,1,  30,   1,   1,1.02380192, -93.638499, 1.10000, 0.90000, 1.10000, 0.90000
37460,'MAPLE HEIG~1', 100.0000,1,  30,   1,   1,1.03002894, -92.896242, 1.10000, 0.90000, 1.10000, 0.90000
37461,'MAPLE HEIG~2', 100.0000,1,  30,   1,   1,1.02995908, -92.906077, 1.10000, 0.90000, 1.10000, 0.90000
37462,'MAPLE HEIG~3', 100.0000,1,  30,   1,   1,1.03390360, -91.349839, 1.10000, 0.90000, 1.10000, 0.90000
37463,'MAPLE HEIG~4', 100.0000,1,  30,   1,   1,1.03384614, -91.359367, 1.10000, 0.90000, 1.10000, 0.90000
37464,'NORTH OLMS~1', 100.0000,1,  30,   1,   1,1.02687478, -90.904367, 1.10000, 0.90000, 1.10000, 0.90000
37465,'NORTH OLMS~2', 100.0000,1,  30,   1,   1,1.01999259, -90.838319, 1.10000, 0.90000, 1.10000, 0.90000
37466,'NORTH OLMS~3', 100.0000,1,  30,   1,   1,1.01982403, -90.857683, 1.10000, 0.90000, 1.10000, 0.90000
37467,'NORTH OLMS~4', 100.0000,1,  30,   1,   1,1.02523506, -91.109089, 1.10000, 0.90000, 1.10000, 0.90000
37468,'NORTH OLMS~5', 100.0000,1,  30,   1,   1,1.02610099, -89.808361, 1.10000, 0.90000, 1.10000, 0.90000
37469,'NORTH ROYA~1', 100.0000,1,  30,   1,   1,1.03377032, -94.435295, 1.10000, 0.90000, 1.10000, 0.90000
37470,'NORTH ROYA~2', 100.0000,1,  30,   1,   1,1.02824974, -92.690831, 1.10000, 0.90000, 1.10000, 0.90000
37471,'NORTH ROYA~3', 230.0000,1,  30,   1,   1,1.03718662, -85.526031, 1.10000, 0.90000, 1.10000, 0.90000
37472,'NORTH ROYA~4', 100.0000,1,  30,   1,   1,1.02134025, -93.900006, 1.10000, 0.90000, 1.10000, 0.90000
37473,'NORTH ROYA~5',  24.0000,1,  30,   1,   1,1.02047276, -94.147997, 1.10000, 0.90000, 1.10000, 0.90000
37474,'NORTH ROYA~6',  24.0000,1,  30,   1,   1,1.01693308, -94.330704, 1.10000, 0.90000, 1.10000, 0.90000
37476,'NORTH ROYA~8', 100.0000,1,  30,   1,   1,1.02156448, -93.879618, 1.10000, 0.90000, 1.10000, 0.90000
37477,'NORTH ROYA~9', 100.0000,1,  30,   1,   1,1.02134025, -93.900006, 1.10000, 0.90000, 1.10000, 0.90000
37478,'OLMSTED FA~1', 100.0000,1,  30,   1,   1,1.02886426, -93.154293, 1.10000, 0.90000, 1.10000, 0.90000
37479,'OLMSTED FA~2', 100.0000,1,  30,   1,   1,1.02809060, -92.185178, 1.10000, 0.90000, 1.10000, 0.90000
37480,'OLMSTED FA~3', 100.0000,1,  30,   1,   1,1.02790499, -92.199706, 1.10000, 0.90000, 1.10000, 0.90000
37481,'OLMSTED FA~4', 100.0000,1,  30,   1,   1,1.02464652, -91.835281, 1.10000, 0.90000, 1.10000, 0.90000
37482,'OLMSTED FA~5', 100.0000,1,  30,   1,   1,1.02571237, -88.646997, 1.10000, 0.90000, 1.10000, 0.90000
37483,'ROCKY RIVE~1', 100.0000,1,  30,   1,   1,1.02162588, -93.316531, 1.10000, 0.90000, 1.10000, 0.90000
37484,'ROCKY RIVE~2', 100.0000,1,  30,   1,   1,1.02155030, -93.324460, 1.10000, 0.90000, 1.10000, 0.90000
37485,'SOLON 2 1   ', 100.0000,1,  30,   1,   1,1.02836347, -93.140196, 1.10000, 0.90000, 1.10000, 0.90000
37486,'SOLON 2 2   ', 100.0000,1,  30,   1,   1,1.02826762, -93.149068, 1.10000, 0.90000, 1.10000, 0.90000
37487,'SOLON 3 1   ', 100.0000,1,  30,   1,   1,1.02075934, -94.876969, 1.10000, 0.90000, 1.10000, 0.90000
37488,'SOLON 3 2   ',  20.0000,1,  30,   1,   1,1.02075934, -94.876969, 1.10000, 0.90000, 1.10000, 0.90000
37489,'SOLON 3 3   ',  20.0000,1,  30,   1,   1,1.02075934, -94.876969, 1.10000, 0.90000, 1.10000, 0.90000
37491,'SOLON 3 5   ', 100.0000,1,  30,   1,   1,1.02060246, -94.886279, 1.10000, 0.90000, 1.10000, 0.90000
37492,'SOLON 3 7   ', 100.0000,1,  30,   1,   1,1.02091455, -94.868732, 1.10000, 0.90000, 1.10000, 0.90000
37493,'SOLON 4 1   ', 230.0000,1,  30,   1,   1,1.03452313, -85.283101, 1.10000, 0.90000, 1.10000, 0.90000
37494,'STRONGSVIL~1', 100.0000,1,  30,   1,   1,1.02428389, -93.665280, 1.10000, 0.90000, 1.10000, 0.90000
37495,'STRONGSVIL~2', 100.0000,1,  30,   1,   1,1.03393126, -94.122008, 1.10000, 0.90000, 1.10000, 0.90000
37496,'STRONGSVIL~3', 100.0000,1,  30,   1,   1,1.03386903, -94.129610, 1.10000, 0.90000, 1.10000, 0.90000
37497,'STRONGSVIL~4', 100.0000,1,  30,   1,   1,1.02984262, -93.467792, 1.10000, 0.90000, 1.10000, 0.90000
37498,'STRONGSVIL~5', 100.0000,1,  30,   1,   1,1.02951503, -94.079039, 1.10000, 0.90000, 1.10000, 0.90000
37499,'STRONGSVIL~6', 100.0000,1,  30,   1,   1,1.02943265, -94.088670, 1.10000, 0.90000, 1.10000, 0.90000
37500,'STRONGSVIL~7', 100.0000,1,  30,   1,   1,1.02605259, -94.291001, 1.10000, 0.90000, 1.10000, 0.90000
37501,'STRONGSVIL~8', 100.0000,1,  30,   1,   1,1.02594769, -94.301710, 1.10000, 0.90000, 1.10000, 0.90000
37502,'WESTLAKE 1 1', 230.0000,1,  30,   1,   1,1.03557134, -85.058135, 1.10000, 0.90000, 1.10000, 0.90000
37503,'WESTLAKE 1 2', 100.0000,1,  30,   1,   1,1.02924263, -87.749462, 1.10000, 0.90000, 1.10000, 0.90000
37504,'WESTLAKE 1 3', 230.0000,1,  30,   1,   1,1.03570533, -84.807816, 1.10000, 0.90000, 1.10000, 0.90000
37505,'WESTLAKE 2 1', 100.0000,1,  30,   1,   1,1.02385569, -89.559599, 1.10000, 0.90000, 1.10000, 0.90000
37506,'WESTLAKE 2 2',  22.0000,1,  30,   1,   1,1.02319646, -89.728837, 1.10000, 0.90000, 1.10000, 0.90000
37507,'WESTLAKE 2 3',  22.0000,1,  30,   1,   1,1.02387238, -89.547011, 1.10000, 0.90000, 1.10000, 0.90000
37509,'WESTLAKE 2 5', 100.0000,1,  30,   1,   1,1.02394938, -89.546710, 1.10000, 0.90000, 1.10000, 0.90000
37510,'WESTLAKE 2 7', 100.0000,1,  30,   1,   1,1.02385569, -89.559599, 1.10000, 0.90000, 1.10000, 0.90000
37511,'WESTLAKE 3 1', 100.0000,1,  30,   1,   1,1.02554774, -88.796011, 1.10000, 0.90000, 1.10000, 0.90000
37512,'ANTWERP 2 1 ', 100.0000,1,  30,   1,   1,0.99466270, -69.992794, 1.10000, 0.90000, 1.10000, 0.90000
37513,'BRYAN 1 1   ', 230.0000,1,  30,   1,   1,1.04137790, -56.684891, 1.10000, 0.90000, 1.10000, 0.90000
37514,'BRYAN 2 1   ', 100.0000,1,  30,   1,   1,0.97461128, -74.787218, 1.10000, 0.90000, 1.10000, 0.90000
37515,'CONTINENTA~1', 100.0000,1,  30,   1,   1,0.96955365, -74.061005, 1.10000, 0.90000, 1.10000, 0.90000
37516,'DEFIANCE 1 1', 100.0000,1,  30,   1,   1,0.96775925, -74.920693, 1.10000, 0.90000, 1.10000, 0.90000
37517,'DEFIANCE 2 1', 100.0000,1,  30,   1,   1,0.97344714, -73.447169, 1.10000, 0.90000, 1.10000, 0.90000
37518,'DEFIANCE 2 2', 100.0000,1,  30,   1,   1,0.97335142, -73.459135, 1.10000, 0.90000, 1.10000, 0.90000
37519,'DEFIANCE 3 1', 100.0000,1,  30,   1,   1,0.96961057, -74.212307, 1.10000, 0.90000, 1.10000, 0.90000
37520,'DEFIANCE 4 1', 100.0000,1,  30,   1,   1,0.96684641, -75.173363, 1.10000, 0.90000, 1.10000, 0.90000
37521,'EDGERTON 1 1', 100.0000,1,  30,   1,   1,1.02454066, -72.191124, 1.10000, 0.90000, 1.10000, 0.90000
37522,'HICKSVILL~22', 100.0000,1,  30,   1,   1,1.00637007, -68.635546, 1.10000, 0.90000, 1.10000, 0.90000
37523,'HICKSVILL~23', 100.0000,1,  30,   1,   1,1.00633287, -68.639003, 1.10000, 0.90000, 1.10000, 0.90000
37524,'HICKSVILL~24', 100.0000,1,  30,   1,   1,0.97204292, -73.675283, 1.10000, 0.90000, 1.10000, 0.90000
37525,'HICKSVILL~25', 100.0000,1,  30,   1,   1,0.97201163, -73.679491, 1.10000, 0.90000, 1.10000, 0.90000
37526,'HOLGATE 1   ', 100.0000,1,  30,   1,   1,0.99761951, -69.537104, 1.10000, 0.90000, 1.10000, 0.90000
37527,'NAPOLEON 1 1', 100.0000,1,  30,   1,   1,0.99506134, -70.455607, 1.10000, 0.90000, 1.10000, 0.90000
37528,'NAPOLEON 1 2', 100.0000,1,  30,   1,   1,0.99490941, -70.471126, 1.10000, 0.90000, 1.10000, 0.90000
37529,'NAPOLEON 2 1', 100.0000,1,  30,   1,   1,1.00165033, -71.348819, 1.10000, 0.90000, 1.10000, 0.90000
37530,'SHERWOOD 1 1', 100.0000,1,  30,   1,   1,0.97252804, -72.956379, 1.10000, 0.90000, 1.10000, 0.90000
37531,'SHERWOOD 1 2', 100.0000,1,  30,   1,   1,0.97259295, -72.951659, 1.10000, 0.90000, 1.10000, 0.90000
37532,'BELLEVUE 1 1', 100.0000,1,  30,   1,   1,1.02713573, -80.308907, 1.10000, 0.90000, 1.10000, 0.90000
37533,'BELLEVUE 2 1', 100.0000,1,  30,   1,   1,1.00568366, -81.501471, 1.10000, 0.90000, 1.10000, 0.90000
37534,'BELLEVUE 3 1', 100.0000,1,  30,   1,   1,1.00668108, -78.831755, 1.10000, 0.90000, 1.10000, 0.90000
37535,'HURON 1 1   ', 100.0000,1,  30,   1,   1,0.98947251, -83.814720, 1.10000, 0.90000, 1.10000, 0.90000
37536,'HURON 1 2   ', 100.0000,1,  30,   1,   1,0.98941797, -83.824132, 1.10000, 0.90000, 1.10000, 0.90000
37537,'HURON 2 1   ', 100.0000,1,  30,   1,   1,0.99386674, -83.320610, 1.10000, 0.90000, 1.10000, 0.90000
37538,'HURON 3 1   ', 100.0000,1,  30,   1,   1,0.99635601, -83.018354, 1.10000, 0.90000, 1.10000, 0.90000
37539,'HURON 3 2   ', 100.0000,1,  30,   1,   1,0.99625218, -83.024706, 1.10000, 0.90000, 1.10000, 0.90000
37540,'NORWALK 13 1', 230.0000,1,  30,   1,   1,1.01814711, -72.936646, 1.10000, 0.90000, 1.10000, 0.90000
37541,'NORWALK 14 1', 100.0000,1,  30,   1,   1,0.98200357, -81.751456, 1.10000, 0.90000, 1.10000, 0.90000
37542,'NORWALK 15 1', 100.0000,1,  30,   1,   1,0.98126507, -81.736314, 1.10000, 0.90000, 1.10000, 0.90000
37543,'NORWALK 15 2', 100.0000,1,  30,   1,   1,0.98113251, -81.746416, 1.10000, 0.90000, 1.10000, 0.90000
37544,'SANDUSKY 1 1', 100.0000,1,  30,   1,   1,1.01405311, -78.962588, 1.10000, 0.90000, 1.10000, 0.90000
37545,'SANDUSKY 1 2', 100.0000,1,  30,   1,   1,1.01394653, -78.978632, 1.10000, 0.90000, 1.10000, 0.90000
37546,'SANDUSKY 2 1', 100.0000,1,  30,   1,   1,1.01406229, -78.021592, 1.10000, 0.90000, 1.10000, 0.90000
37547,'SANDUSKY 2 2', 100.0000,1,  30,   1,   1,1.01390982, -78.037944, 1.10000, 0.90000, 1.10000, 0.90000
37548,'SANDUSKY 3 1', 100.0000,1,  30,   1,   1,1.01175547, -78.956905, 1.10000, 0.90000, 1.10000, 0.90000
37549,'SANDUSKY 3 2', 100.0000,1,  30,   1,   1,1.01159382, -78.973441, 1.10000, 0.90000, 1.10000, 0.90000
37550,'SANDUSKY 4 1', 230.0000,1,  30,   1,   1,1.01898599, -71.690164, 1.10000, 0.90000, 1.10000, 0.90000
37551,'SANDUSKY 4 2', 230.0000,1,  30,   1,   1,1.01876616, -71.707048, 1.10000, 0.90000, 1.10000, 0.90000
37552,'VERMILION ~1', 100.0000,1,  30,   1,   1,0.98253876, -86.156676, 1.10000, 0.90000, 1.10000, 0.90000
37553,'VERMILION ~2', 100.0000,1,  30,   1,   1,0.98540407, -86.618526, 1.10000, 0.90000, 1.10000, 0.90000
37554,'VERMILION ~3', 100.0000,1,  30,   1,   1,0.98978299, -87.023761, 1.10000, 0.90000, 1.10000, 0.90000
37555,'WAKEMAN 1   ', 100.0000,1,  30,   1,   1,0.97847992, -83.125670, 1.10000, 0.90000, 1.10000, 0.90000
37556,'WAKEMAN 2   ', 100.0000,1,  30,   1,   1,0.97835362, -83.135348, 1.10000, 0.90000, 1.10000, 0.90000
37557,'ARCHBOLD 1  ', 100.0000,1,  30,   1,   1,0.97416604, -74.977712, 1.10000, 0.90000, 1.10000, 0.90000
37558,'ARCHBOLD 2  ', 100.0000,1,  30,   1,   1,0.97427511, -74.967412, 1.10000, 0.90000, 1.10000, 0.90000
37559,'DELTA 5 1   ', 100.0000,1,  30,   1,   1,1.00659060, -72.027651, 1.10000, 0.90000, 1.10000, 0.90000
37560,'DELTA 5 2   ', 100.0000,1,  30,   1,   1,1.00652719, -72.034003, 1.10000, 0.90000, 1.10000, 0.90000
37561,'DELTA 6 1   ', 100.0000,1,  30,   1,   1,1.00776052, -73.534349, 1.10000, 0.90000, 1.10000, 0.90000
37562,'LIBERTY CE~1', 100.0000,1,  30,   1,   1,1.00024414, -69.756551, 1.10000, 0.90000, 1.10000, 0.90000
37563,'STRYKER 1 1 ', 100.0000,1,  30,   1,   1,0.97231007, -74.955172, 1.10000, 0.90000, 1.10000, 0.90000
37564,'STRYKER 1 2 ', 100.0000,1,  30,   1,   1,0.97228175, -74.959755, 1.10000, 0.90000, 1.10000, 0.90000
37565,'SWANTON 7 1 ', 230.0000,1,  30,   1,   1,1.04184163, -63.154996, 1.10000, 0.90000, 1.10000, 0.90000
37566,'SWANTON 7 2 ', 100.0000,1,  30,   1,   1,1.04639745, -66.702664, 1.10000, 0.90000, 1.10000, 0.90000
37567,'SWANTON 7 3 ', 230.0000,1,  30,   1,   1,1.04189670, -62.945862, 1.10000, 0.90000, 1.10000, 0.90000
37568,'SWANTON 8 1 ', 100.0000,1,  30,   1,   1,1.02686012, -68.992875, 1.10000, 0.90000, 1.10000, 0.90000
37569,'SWANTON 8 2 ', 100.0000,1,  30,   1,   1,1.02700555, -68.982056, 1.10000, 0.90000, 1.10000, 0.90000
37570,'WAUSEON 1 1 ', 100.0000,1,  30,   1,   1,1.01126230, -75.091749, 1.10000, 0.90000, 1.10000, 0.90000
37571,'WAUSEON 1 2 ', 100.0000,1,  30,   1,   1,1.01117611, -75.099754, 1.10000, 0.90000, 1.10000, 0.90000
37572,'WAUSEON 2 1 ', 230.0000,1,  30,   1,   1,1.04258657, -60.624233, 1.10000, 0.90000, 1.10000, 0.90000
37573,'WAUSEON 3 1 ', 100.0000,1,  30,   1,   1,0.99067956, -73.539390, 1.10000, 0.90000, 1.10000, 0.90000
37574,'WEST UNITY~1', 100.0000,1,  30,   1,   1,0.97338164, -75.014772, 1.10000, 0.90000, 1.10000, 0.90000
37575,'WEST UNITY~2', 100.0000,1,  30,   1,   1,0.98003584, -74.513921, 1.10000, 0.90000, 1.10000, 0.90000
37576,'AURORA 5 1  ', 100.0000,1,  30,   1,   1,1.02337694, -91.549964, 1.10000, 0.90000, 1.10000, 0.90000
37577,'AURORA 6 1  ', 100.0000,1,  30,   1,   1,1.02407908, -91.785107, 1.10000, 0.90000, 1.10000, 0.90000
37578,'AURORA 7 1  ', 100.0000,1,  30,   1,   1,1.02059865, -91.918254, 1.10000, 0.90000, 1.10000, 0.90000
37579,'AURORA 7 2  ', 100.0000,1,  30,   1,   1,1.02067327, -91.911274, 1.10000, 0.90000, 1.10000, 0.90000
37580,'AURORA 8 1  ', 100.0000,1,  30,   1,   1,1.03167880, -92.890539, 1.10000, 0.90000, 1.10000, 0.90000
37581,'BURTON 1    ', 100.0000,1,  30,   1,   1,1.01984227, -91.764548, 1.10000, 0.90000, 1.10000, 0.90000
37582,'BURTON 2    ', 100.0000,1,  30,   1,   1,1.01981306, -91.767690, 1.10000, 0.90000, 1.10000, 0.90000
37583,'CHAGRIN FA~2', 100.0000,1,  30,   1,   1,1.02756619, -92.837850, 1.10000, 0.90000, 1.10000, 0.90000
37584,'CHAGRIN FA~3', 100.0000,1,  30,   1,   1,1.02679336, -91.471553, 1.10000, 0.90000, 1.10000, 0.90000
37585,'CHARDON 1 1 ', 100.0000,1,  30,   1,   1,1.02622890, -91.256798, 1.10000, 0.90000, 1.10000, 0.90000
37586,'CHARDON 1 2 ', 100.0000,1,  30,   1,   1,1.02615476, -91.268731, 1.10000, 0.90000, 1.10000, 0.90000
37587,'CHARDON 2 1 ', 100.0000,1,  30,   1,   1,1.03215981, -92.245639, 1.10000, 0.90000, 1.10000, 0.90000
37588,'CHARDON 3 1 ', 100.0000,1,  30,   1,   1,1.02958751, -92.205969, 1.10000, 0.90000, 1.10000, 0.90000
37589,'CHARDON 3 2 ', 100.0000,1,  30,   1,   1,1.02952218, -92.215497, 1.10000, 0.90000, 1.10000, 0.90000
37590,'CHARDON 4 1 ', 100.0000,1,  30,   1,   1,1.03162539, -92.089719, 1.10000, 0.90000, 1.10000, 0.90000
37591,'CHESTERLAN~1', 100.0000,1,  30,   1,   1,1.01656330, -94.396916, 1.10000, 0.90000, 1.10000, 0.90000
37592,'CHESTERLAN~2', 100.0000,1,  30,   1,   1,1.01645255, -94.408398, 1.10000, 0.90000, 1.10000, 0.90000
37593,'GARRETTSVI~1', 100.0000,1,  30,   1,   1,1.02366412, -90.992292, 1.10000, 0.90000, 1.10000, 0.90000
37594,'GARRETTSVI~2', 230.0000,1,  30,   1,   1,1.03579867, -82.857626, 1.10000, 0.90000, 1.10000, 0.90000
37595,'HUNTSBURG 1 ', 100.0000,1,  30,   1,   1,1.02798343, -89.903089, 1.10000, 0.90000, 1.10000, 0.90000
37596,'MENTOR 1 1  ', 100.0000,1,  30,   1,   1,1.02392483, -91.604769, 1.10000, 0.90000, 1.10000, 0.90000
37597,'MENTOR 2 1  ', 100.0000,1,  30,   1,   1,1.02332067, -91.614734, 1.10000, 0.90000, 1.10000, 0.90000
37598,'MENTOR 2 2  ', 100.0000,1,  30,   1,   1,1.02315891, -91.633593, 1.10000, 0.90000, 1.10000, 0.90000
37599,'MENTOR 3 1  ', 100.0000,1,  30,   1,   1,1.02181685, -91.818199, 1.10000, 0.90000, 1.10000, 0.90000
37600,'MENTOR 3 2  ', 100.0000,1,  30,   1,   1,1.02161407, -91.836190, 1.10000, 0.90000, 1.10000, 0.90000
37601,'MENTOR 4 1  ', 100.0000,1,  30,   1,   1,1.02482235, -91.235058, 1.10000, 0.90000, 1.10000, 0.90000
37602,'MENTOR 5 1  ', 100.0000,1,  30,   1,   1,1.02639747, -91.627643, 1.10000, 0.90000, 1.10000, 0.90000
37603,'BLOOMDALE 1 ', 100.0000,1,  30,   1,   1,1.01687384, -69.769276, 1.10000, 0.90000, 1.10000, 0.90000
37604,'BLOOMDALE 2 ', 100.0000,1,  30,   1,   1,1.01680279, -69.773476, 1.10000, 0.90000, 1.10000, 0.90000
37605,'CAREY 1 1   ', 100.0000,1,  30,   1,   1,1.02672422, -75.281457, 1.10000, 0.90000, 1.10000, 0.90000
37606,'CAREY 1 2   ', 100.0000,1,  30,   1,   1,1.02678645, -75.276485, 1.10000, 0.90000, 1.10000, 0.90000
37607,'CAREY 2 1   ', 100.0000,1,  30,   1,   1,1.02714860, -73.928608, 1.10000, 0.90000, 1.10000, 0.90000
37608,'CAREY 2 2   ', 100.0000,1,  30,   1,   1,1.02709043, -73.935623, 1.10000, 0.90000, 1.10000, 0.90000
37609,'DESHLER 1 1 ', 100.0000,1,  30,   1,   1,1.02624726, -70.936992, 1.10000, 0.90000, 1.10000, 0.90000
37610,'DESHLER 1 2 ', 100.0000,1,  30,   1,   1,1.02631176, -70.931194, 1.10000, 0.90000, 1.10000, 0.90000
37611,'FINDLAY 1 1 ', 500.0000,1,  30,   1,   1,1.03761780, -64.358537, 1.10000, 0.90000, 1.10000, 0.90000
37612,'FINDLAY 1 2 ', 230.0000,1,  30,   1,   1,1.03427744, -65.534613, 1.10000, 0.90000, 1.10000, 0.90000
37613,'FINDLAY 1 3 ',  18.0000,1,  30,   1,   1,1.03320360, -65.951200, 1.10000, 0.90000, 1.10000, 0.90000
37615,'FINDLAY 1 5 ', 500.0000,1,  30,   1,   1,1.03743231, -64.377818, 1.10000, 0.90000, 1.10000, 0.90000
37616,'FINDLAY 2 1 ', 100.0000,1,  30,   1,   1,1.03138900, -69.643553, 1.10000, 0.90000, 1.10000, 0.90000
37617,'FINDLAY 3 1 ', 100.0000,1,  30,   1,   1,1.01454508, -72.147466, 1.10000, 0.90000, 1.10000, 0.90000
37618,'FINDLAY 4 1 ', 100.0000,1,  30,   1,   1,1.03337264, -69.548169, 1.10000, 0.90000, 1.10000, 0.90000
37619,'FINDLAY 5 1 ', 230.0000,1,  30,   1,   1,1.02769101, -66.329606, 1.10000, 0.90000, 1.10000, 0.90000
37620,'FINDLAY 5 2 ', 100.0000,1,  30,   1,   1,1.03792572, -68.880231, 1.10000, 0.90000, 1.10000, 0.90000
37621,'FINDLAY 5 3 ', 230.0000,1,  30,   1,   1,1.02754235, -66.346169, 1.10000, 0.90000, 1.10000, 0.90000
37622,'FOREST 7 1  ', 100.0000,1,  30,   1,   1,0.99023837, -74.680045, 1.10000, 0.90000, 1.10000, 0.90000
37623,'FOSTORIA 1 1', 100.0000,1,  30,   1,   1,1.00504339, -74.026649, 1.10000, 0.90000, 1.10000, 0.90000
37624,'FOSTORIA 1 2', 100.0000,1,  30,   1,   1,1.00510991, -74.017080, 1.10000, 0.90000, 1.10000, 0.90000
37625,'FOSTORIA 2 1', 230.0000,1,  30,   1,   1,1.04133749, -65.152143, 1.10000, 0.90000, 1.10000, 0.90000
37626,'FOSTORIA 3 1', 100.0000,1,  30,   1,   1,1.00434804, -74.186912, 1.10000, 0.90000, 1.10000, 0.90000
37627,'FOSTORIA 4 1', 100.0000,1,  30,   1,   1,1.00830758, -72.537333, 1.10000, 0.90000, 1.10000, 0.90000
37628,'LEIPSIC 1   ', 100.0000,1,  30,   1,   1,1.00215626, -68.644125, 1.10000, 0.90000, 1.10000, 0.90000
37629,'LEIPSIC 2   ', 100.0000,1,  30,   1,   1,1.00208986, -68.651092, 1.10000, 0.90000, 1.10000, 0.90000
37630,'MC COMB 1 1 ', 100.0000,1,  30,   1,   1,1.01588976, -70.709731, 1.10000, 0.90000, 1.10000, 0.90000
37631,'MC COMB 2 1 ', 100.0000,1,  30,   1,   1,1.01079905, -69.940072, 1.10000, 0.90000, 1.10000, 0.90000
37632,'MC COMB 2 2 ', 100.0000,1,  30,   1,   1,1.01075816, -69.944955, 1.10000, 0.90000, 1.10000, 0.90000
37633,'MOUNT BLAN~1', 100.0000,1,  30,   1,   1,0.99228102, -75.336283, 1.10000, 0.90000, 1.10000, 0.90000
37634,'NORTH BALT~1', 100.0000,1,  30,   1,   1,1.02652407, -69.209166, 1.10000, 0.90000, 1.10000, 0.90000
37635,'NORTH BALT~2', 100.0000,1,  30,   1,   1,1.02665782, -69.199017, 1.10000, 0.90000, 1.10000, 0.90000
37636,'KENTON 2 1  ', 100.0000,1,  30,   1,   1,1.00203264, -79.634125, 1.10000, 0.90000, 1.10000, 0.90000
37637,'KENTON 3 1  ', 230.0000,1,  30,   1,   1,1.02853799, -67.084691, 1.10000, 0.90000, 1.10000, 0.90000
37638,'KENTON 3 2  ', 230.0000,1,  30,   1,   1,1.02837515, -67.098030, 1.10000, 0.90000, 1.10000, 0.90000
37639,'DUNDEE 3 1  ', 100.0000,1,  30,   1,   1,1.02301681, -89.467425, 1.10000, 0.90000, 1.10000, 0.90000
37640,'DUNDEE 4 1  ', 100.0000,1,  30,   1,   1,1.03805780, -89.653254, 1.10000, 0.90000, 1.10000, 0.90000
37641,'FREDERICK~12', 100.0000,1,  30,   1,   1,1.03066158, -89.312298, 1.10000, 0.90000, 1.10000, 0.90000
37642,'FREDERICK~13', 100.0000,1,  30,   1,   1,1.03071690, -89.303419, 1.10000, 0.90000, 1.10000, 0.90000
37643,'SHREVE 1 1  ', 100.0000,1,  30,   1,   1,1.00951862, -86.729073, 1.10000, 0.90000, 1.10000, 0.90000
37644,'SHREVE 2 1  ', 230.0000,1,  30,   1,   1,1.03665006, -79.266101, 1.10000, 0.90000, 1.10000, 0.90000
37645,'SHREVE 2 2  ', 100.0000,1,  30,   1,   1,1.04240119, -82.253229, 1.10000, 0.90000, 1.10000, 0.90000
37646,'SHREVE 2 3  ', 230.0000,1,  30,   1,   1,1.03697646, -79.141293, 1.10000, 0.90000, 1.10000, 0.90000
37647,'WILLARD 1 1 ', 100.0000,1,  30,   1,   1,0.99160486, -80.201297, 1.10000, 0.90000, 1.10000, 0.90000
37648,'WILLARD 1 2 ', 100.0000,1,  30,   1,   1,0.99167037, -80.194187, 1.10000, 0.90000, 1.10000, 0.90000
37649,'WILLARD 2 1 ', 100.0000,1,  30,   1,   1,0.98485780, -81.170153, 1.10000, 0.90000, 1.10000, 0.90000
37650,'WILLARD 3 1 ', 230.0000,1,  30,   1,   1,1.01612306, -71.575758, 1.10000, 0.90000, 1.10000, 0.90000
37651,'WILLARD 3 2 ', 100.0000,1,  30,   1,   1,1.00017440, -78.012645, 1.10000, 0.90000, 1.10000, 0.90000
37652,'WILLARD 3 3 ',  13.8000,1,  30,   1,   1,0.99394995, -85.388300, 1.10000, 0.90000, 1.10000, 0.90000
37654,'WILLARD 3 5 ', 230.0000,1,  30,   1,   1,1.01717687, -71.421799, 1.10000, 0.90000, 1.10000, 0.90000
37655,'EASTLAKE 1 1', 100.0000,1,  30,   1,   1,1.02942061, -92.105818, 1.10000, 0.90000, 1.10000, 0.90000
37656,'EASTLAKE 2 1', 100.0000,1,  30,   1,   1,1.02250135, -93.556345, 1.10000, 0.90000, 1.10000, 0.90000
37657,'EASTLAKE 2 2', 100.0000,1,  30,   1,   1,1.02240288, -93.569309, 1.10000, 0.90000, 1.10000, 0.90000
37658,'EASTLAKE 3 1', 230.0000,1,  30,   1,   1,1.02096069, -86.313299, 1.10000, 0.90000, 1.10000, 0.90000
37659,'EASTLAKE 3 2', 100.0000,1,  30,   1,   1,1.03890550, -90.519589, 1.10000, 0.90000, 1.10000, 0.90000
37660,'EASTLAKE 3 3', 230.0000,1,  30,   1,   1,1.02363217, -86.017743, 1.10000, 0.90000, 1.10000, 0.90000
37661,'PAINESVILL~1', 100.0000,1,  30,   1,   1,1.03108215, -92.575510, 1.10000, 0.90000, 1.10000, 0.90000
37662,'PAINESVILL~2', 100.0000,1,  30,   1,   1,1.03217006, -88.970994, 1.10000, 0.90000, 1.10000, 0.90000
37663,'PAINESVILL~3', 100.0000,1,  30,   1,   1,1.03231192, -88.951801, 1.10000, 0.90000, 1.10000, 0.90000
37664,'PAINESVILL~4', 100.0000,1,  30,   1,   1,1.02395999, -90.788521, 1.10000, 0.90000, 1.10000, 0.90000
37665,'PAINESVILL~5', 230.0000,1,  30,   1,   1,1.03702343, -84.905795, 1.10000, 0.90000, 1.10000, 0.90000
37666,'PERRY 13 1  ', 100.0000,1,  30,   1,   1,1.03823757, -87.775649, 1.10000, 0.90000, 1.10000, 0.90000
37667,'PERRY 13 2  ', 100.0000,1,  30,   1,   1,1.03827429, -87.772343, 1.10000, 0.90000, 1.10000, 0.90000
37668,'PERRY 14 1  ', 100.0000,1,  30,   1,   1,1.02869070, -92.010797, 1.10000, 0.90000, 1.10000, 0.90000
37669,'WICKLIFFE ~4', 100.0000,1,  30,   1,   1,1.01975179, -93.646135, 1.10000, 0.90000, 1.10000, 0.90000
37670,'WICKLIFFE ~5', 100.0000,1,  30,   1,   1,1.01951778, -93.673722, 1.10000, 0.90000, 1.10000, 0.90000
37671,'WILLOUGHBY~1', 100.0000,1,  30,   1,   1,1.02756357, -92.475673, 1.10000, 0.90000, 1.10000, 0.90000
37672,'WILLOUGHBY~2', 100.0000,1,  30,   1,   1,1.03377652, -91.407254, 1.10000, 0.90000, 1.10000, 0.90000
37673,'WILLOUGHBY~3', 100.0000,1,  30,   1,   1,1.02779782, -89.960510, 1.10000, 0.90000, 1.10000, 0.90000
37674,'WILLOUGHBY~4', 100.0000,1,  30,   1,   1,1.02767789, -89.973979, 1.10000, 0.90000, 1.10000, 0.90000
37675,'WILLOUGHBY~5', 100.0000,1,  30,   1,   1,1.03152323, -91.115960, 1.10000, 0.90000, 1.10000, 0.90000
37676,'AMHERST 11 1', 100.0000,1,  30,   1,   1,0.98154497, -84.567024, 1.10000, 0.90000, 1.10000, 0.90000
37677,'AMHERST 12 1', 100.0000,1,  30,   1,   1,0.99424964, -87.189086, 1.10000, 0.90000, 1.10000, 0.90000
37678,'AMHERST 13 1', 100.0000,1,  30,   1,   1,1.02636325, -86.606812, 1.10000, 0.90000, 1.10000, 0.90000
37679,'AMHERST 14 1', 100.0000,1,  30,   1,   1,1.00857246, -86.891440, 1.10000, 0.90000, 1.10000, 0.90000
37680,'AVON 8 1    ', 100.0000,1,  30,   1,   1,1.01766944, -89.329599, 1.10000, 0.90000, 1.10000, 0.90000
37681,'AVON 9 1    ', 100.0000,1,  30,   1,   1,1.02241683, -90.996800, 1.10000, 0.90000, 1.10000, 0.90000
37682,'AVON LAKE ~1', 100.0000,1,  30,   1,   1,1.01747799, -88.811392, 1.10000, 0.90000, 1.10000, 0.90000
37683,'AVON LAKE ~2', 100.0000,1,  30,   1,   1,1.02262127, -89.477233, 1.10000, 0.90000, 1.10000, 0.90000
37684,'AVON LAKE ~3', 100.0000,1,  30,   1,   1,1.02238333, -89.503967, 1.10000, 0.90000, 1.10000, 0.90000
37685,'COLUMBIA S~1', 100.0000,1,  30,   1,   1,1.02580261, -89.097830, 1.10000, 0.90000, 1.10000, 0.90000
37686,'ELYRIA 1 1  ', 230.0000,1,  30,   1,   1,1.03388834, -83.536936, 1.10000, 0.90000, 1.10000, 0.90000
37687,'ELYRIA 1 2  ', 100.0000,1,  30,   1,   1,1.03214717, -86.027988, 1.10000, 0.90000, 1.10000, 0.90000
37688,'ELYRIA 1 3  ', 230.0000,1,  30,   1,   1,1.03375816, -83.558034, 1.10000, 0.90000, 1.10000, 0.90000
37689,'ELYRIA 2 1  ', 100.0000,1,  30,   1,   1,1.02448308, -86.772998, 1.10000, 0.90000, 1.10000, 0.90000
37690,'ELYRIA 2 2  ', 100.0000,1,  30,   1,   1,1.02438438, -86.793174, 1.10000, 0.90000, 1.10000, 0.90000
37691,'ELYRIA 3 1  ', 100.0000,1,  30,   1,   1,1.02919436, -86.757288, 1.10000, 0.90000, 1.10000, 0.90000
37692,'ELYRIA 4 1  ', 100.0000,1,  30,   1,   1,1.01503551, -88.605326, 1.10000, 0.90000, 1.10000, 0.90000
37693,'ELYRIA 5 1  ', 100.0000,1,  30,   1,   1,1.01701128, -86.449684, 1.10000, 0.90000, 1.10000, 0.90000
37694,'GRAFTON 6 1 ', 100.0000,1,  30,   1,   1,0.95866114, -92.552779, 1.10000, 0.90000, 1.10000, 0.90000
37695,'GRAFTON 6 2 ', 100.0000,1,  30,   1,   1,0.95875019, -92.542629, 1.10000, 0.90000, 1.10000, 0.90000
37696,'GRAFTON 7 1 ', 100.0000,1,  30,   1,   1,0.95328391, -92.496047, 1.10000, 0.90000, 1.10000, 0.90000
37697,'LAGRANGE 9 1', 100.0000,1,  30,   1,   1,0.95334095, -92.013167, 1.10000, 0.90000, 1.10000, 0.90000
37698,'LAGRANGE 9 2', 100.0000,1,  30,   1,   1,0.95331115, -92.016992, 1.10000, 0.90000, 1.10000, 0.90000
37699,'LAGRANGE 1~1', 100.0000,1,  30,   1,   1,0.95230728, -92.285739, 1.10000, 0.90000, 1.10000, 0.90000
37700,'LAGRANGE 1~2', 100.0000,1,  30,   1,   1,0.95222300, -92.293457, 1.10000, 0.90000, 1.10000, 0.90000
37701,'LORAIN 1 1  ', 100.0000,1,  30,   1,   1,1.02462769, -86.362681, 1.10000, 0.90000, 1.10000, 0.90000
37702,'LORAIN 2 1  ', 100.0000,1,  30,   1,   1,1.01788592, -86.154428, 1.10000, 0.90000, 1.10000, 0.90000
37703,'LORAIN 3 1  ', 230.0000,1,  30,   1,   1,1.03309751, -82.745017, 1.10000, 0.90000, 1.10000, 0.90000
37704,'LORAIN 3 2  ', 100.0000,1,  30,   1,   1,1.02551258, -85.521885, 1.10000, 0.90000, 1.10000, 0.90000
37705,'LORAIN 3 3  ', 230.0000,1,  30,   1,   1,1.03373420, -82.604670, 1.10000, 0.90000, 1.10000, 0.90000
37706,'LORAIN 4 1  ', 100.0000,1,  30,   1,   1,1.01992679, -87.353694, 1.10000, 0.90000, 1.10000, 0.90000
37707,'LORAIN 5 1  ', 100.0000,1,  30,   1,   1,1.02279735, -86.588890, 1.10000, 0.90000, 1.10000, 0.90000
37708,'MEDINA 4 1  ', 100.0000,1,  30,   1,   1,1.00741112, -93.193997, 1.10000, 0.90000, 1.10000, 0.90000
37709,'MEDINA 5 1  ', 100.0000,1,  30,   1,   1,1.01617396, -94.260470, 1.10000, 0.90000, 1.10000, 0.90000
37710,'MEDINA 6 1  ', 100.0000,1,  30,   1,   1,1.00402009, -91.934804, 1.10000, 0.90000, 1.10000, 0.90000
37711,'MEDINA 7 1  ', 230.0000,1,  30,   1,   1,1.03653729, -84.309949, 1.10000, 0.90000, 1.10000, 0.90000
37712,'MEDINA 7 2  ', 100.0000,1,  30,   1,   1,1.00849509, -89.924406, 1.10000, 0.90000, 1.10000, 0.90000
37713,'MEDINA 7 3  ',  13.8000,1,  30,   1,   1,0.98571604, -98.786815, 1.10000, 0.90000, 1.10000, 0.90000
37715,'MEDINA 7 5  ', 230.0000,1,  30,   1,   1,1.03623283, -84.333302, 1.10000, 0.90000, 1.10000, 0.90000
37716,'MEDINA 8 1  ', 100.0000,1,  30,   1,   1,0.99430174, -90.828354, 1.10000, 0.90000, 1.10000, 0.90000
37717,'NORTH RIDG~1', 100.0000,1,  30,   1,   1,1.01939976, -89.773718, 1.10000, 0.90000, 1.10000, 0.90000
37718,'NORTH RIDG~2', 100.0000,1,  30,   1,   1,1.01929259, -89.785890, 1.10000, 0.90000, 1.10000, 0.90000
37719,'NORTH RIDG~3', 100.0000,1,  30,   1,   1,1.02784801, -87.853725, 1.10000, 0.90000, 1.10000, 0.90000
37720,'NORTH RIDG~4', 230.0000,1,  30,   1,   1,1.03398669, -83.692138, 1.10000, 0.90000, 1.10000, 0.90000
37721,'NORTH RIDG~5', 100.0000,1,  30,   1,   1,1.02760863, -88.898320, 1.10000, 0.90000, 1.10000, 0.90000
37722,'OBERLIN 1 1 ', 100.0000,1,  30,   1,   1,0.95415181, -91.556685, 1.10000, 0.90000, 1.10000, 0.90000
37723,'OBERLIN 1 2 ', 100.0000,1,  30,   1,   1,0.95420402, -91.548932, 1.10000, 0.90000, 1.10000, 0.90000
37724,'OBERLIN 2 1 ', 100.0000,1,  30,   1,   1,0.95340860, -91.630314, 1.10000, 0.90000, 1.10000, 0.90000
37725,'WELLINGTO~42', 230.0000,1,  30,   1,   1,1.03498566, -83.730101, 1.10000, 0.90000, 1.10000, 0.90000
37726,'WELLINGTO~43', 100.0000,1,  30,   1,   1,0.95616657, -89.221026, 1.10000, 0.90000, 1.10000, 0.90000
37727,'CURTICE 1   ', 100.0000,1,  30,   1,   1,1.02587914, -70.426333, 1.10000, 0.90000, 1.10000, 0.90000
37728,'CURTICE 2   ', 100.0000,1,  30,   1,   1,1.02583742, -70.430848, 1.10000, 0.90000, 1.10000, 0.90000
37729,'HOLLAND 4 1 ', 100.0000,1,  30,   1,   1,1.04102719, -67.159679, 1.10000, 0.90000, 1.10000, 0.90000
37730,'HOLLAND 5 1 ', 100.0000,1,  30,   1,   1,1.03194535, -67.894416, 1.10000, 0.90000, 1.10000, 0.90000
37731,'MAUMEE 1 1  ', 100.0000,1,  30,   1,   1,1.02534974, -68.595624, 1.10000, 0.90000, 1.10000, 0.90000
37732,'MAUMEE 2 1  ', 500.0000,1,  30,   1,   1,1.04489279, -60.191889, 1.10000, 0.90000, 1.10000, 0.90000
37733,'MAUMEE 2 2  ', 230.0000,1,  30,   1,   1,1.03782678, -63.403854, 1.10000, 0.90000, 1.10000, 0.90000
37734,'MAUMEE 2 3  ', 500.0000,1,  30,   1,   1,1.04538906, -59.994995, 1.10000, 0.90000, 1.10000, 0.90000
37735,'MAUMEE 3 1  ', 100.0000,1,  30,   1,   1,1.03590345, -67.665994, 1.10000, 0.90000, 1.10000, 0.90000
37736,'MAUMEE 4 1  ', 100.0000,1,  30,   1,   1,1.03703356, -67.769526, 1.10000, 0.90000, 1.10000, 0.90000
37737,'OREGON 1 1  ', 100.0000,1,  30,   1,   1,1.04151368, -66.002789, 1.10000, 0.90000, 1.10000, 0.90000
37738,'OREGON 1 2  ', 100.0000,1,  30,   1,   1,1.04162276, -65.991915, 1.10000, 0.90000, 1.10000, 0.90000
37739,'OREGON 2 1  ', 100.0000,1,  30,   1,   1,1.03490651, -67.799046, 1.10000, 0.90000, 1.10000, 0.90000
37740,'OREGON 3 1  ', 230.0000,1,  30,   1,   1,1.03886843, -64.281308, 1.10000, 0.90000, 1.10000, 0.90000
37741,'OREGON 3 2  ', 100.0000,1,  30,   1,   1,1.04626513, -65.849833, 1.10000, 0.90000, 1.10000, 0.90000
37742,'OREGON 3 3  ', 230.0000,1,  30,   1,   1,1.03874159, -64.294387, 1.10000, 0.90000, 1.10000, 0.90000
37743,'OREGON 4 1  ', 100.0000,1,  30,   1,   1,1.02025366, -69.105723, 1.10000, 0.90000, 1.10000, 0.90000
37744,'SYLVANIA 4 1', 100.0000,1,  30,   1,   1,1.03085101, -68.196140, 1.10000, 0.90000, 1.10000, 0.90000
37745,'SYLVANIA 4 2', 100.0000,1,  30,   1,   1,1.03077662, -68.209302, 1.10000, 0.90000, 1.10000, 0.90000
37746,'SYLVANIA 5 1', 100.0000,1,  30,   1,   1,1.02638865, -68.444451, 1.10000, 0.90000, 1.10000, 0.90000
37747,'SYLVANIA 5 2', 100.0000,1,  30,   1,   1,1.02663732, -68.433052, 1.10000, 0.90000, 1.10000, 0.90000
37748,'SYLVANIA 6 1', 100.0000,1,  30,   1,   1,1.02947736, -72.086260, 1.10000, 0.90000, 1.10000, 0.90000
37749,'SYLVANIA 7 1', 100.0000,1,  30,   1,   1,1.03194594, -68.150535, 1.10000, 0.90000, 1.10000, 0.90000
37750,'TOLEDO 1 1  ', 100.0000,1,  30,   1,   1,1.02918077, -68.347005, 1.10000, 0.90000, 1.10000, 0.90000
37751,'TOLEDO 2 1  ', 100.0000,1,  30,   1,   1,1.02532744, -68.592748, 1.10000, 0.90000, 1.10000, 0.90000
37752,'TOLEDO 3 1  ', 100.0000,1,  30,   1,   1,1.01160550, -69.592155, 1.10000, 0.90000, 1.10000, 0.90000
37753,'TOLEDO 3 2  ', 100.0000,1,  30,   1,   1,1.01145446, -69.602674, 1.10000, 0.90000, 1.10000, 0.90000
37754,'TOLEDO 4 1  ', 500.0000,1,  30,   1,   1,1.04382229, -59.469084, 1.10000, 0.90000, 1.10000, 0.90000
37755,'TOLEDO 4 2  ', 230.0000,1,  30,   1,   1,1.04309320, -61.427422, 1.10000, 0.90000, 1.10000, 0.90000
37756,'TOLEDO 4 3  ', 500.0000,1,  30,   1,   1,1.04370105, -59.489862, 1.10000, 0.90000, 1.10000, 0.90000
37757,'TOLEDO 5 1  ', 100.0000,1,  30,   1,   1,1.03514087, -68.032973, 1.10000, 0.90000, 1.10000, 0.90000
37758,'TOLEDO 5 2  ', 100.0000,1,  30,   1,   1,1.03504848, -68.044073, 1.10000, 0.90000, 1.10000, 0.90000
37759,'TOLEDO 6 1  ', 100.0000,1,  30,   1,   1,1.02965999, -67.990558, 1.10000, 0.90000, 1.10000, 0.90000
37760,'TOLEDO 7 1  ', 100.0000,1,  30,   1,   1,1.02971673, -69.021404, 1.10000, 0.90000, 1.10000, 0.90000
37761,'TOLEDO 7 2  ', 100.0000,1,  30,   1,   1,1.02977395, -69.014157, 1.10000, 0.90000, 1.10000, 0.90000
37762,'TOLEDO 8 1  ', 100.0000,1,  30,   1,   1,1.02737498, -68.327006, 1.10000, 0.90000, 1.10000, 0.90000
37763,'TOLEDO 8 2  ', 100.0000,1,  30,   1,   1,1.02723789, -68.340824, 1.10000, 0.90000, 1.10000, 0.90000
37764,'TOLEDO 9 1  ', 100.0000,1,  30,   1,   1,1.03117204, -68.167200, 1.10000, 0.90000, 1.10000, 0.90000
37765,'TOLEDO 10 1 ', 100.0000,1,  30,   1,   1,1.03595674, -70.503070, 1.10000, 0.90000, 1.10000, 0.90000
37766,'TOLEDO 10 2 ', 100.0000,1,  30,   1,   1,1.03559422, -70.490537, 1.10000, 0.90000, 1.10000, 0.90000
37767,'TOLEDO 11 1 ', 100.0000,1,  30,   1,   1,1.02867818, -68.428264, 1.10000, 0.90000, 1.10000, 0.90000
37768,'TOLEDO 12 1 ', 100.0000,1,  30,   1,   1,1.03089917, -68.317949, 1.10000, 0.90000, 1.10000, 0.90000
37769,'TOLEDO 13 1 ', 100.0000,1,  30,   1,   1,1.02570319, -68.551474, 1.10000, 0.90000, 1.10000, 0.90000
37770,'TOLEDO 14 1 ', 100.0000,1,  30,   1,   1,1.03745067, -67.140206, 1.10000, 0.90000, 1.10000, 0.90000
37771,'TOLEDO 15 1 ', 100.0000,1,  30,   1,   1,1.03826666, -67.640736, 1.10000, 0.90000, 1.10000, 0.90000
37772,'TOLEDO 16 1 ', 230.0000,1,  30,   1,   1,1.03003216, -64.389819, 1.10000, 0.90000, 1.10000, 0.90000
37773,'TOLEDO 16 2 ', 100.0000,1,  30,   1,   1,1.04447973, -67.214792, 1.10000, 0.90000, 1.10000, 0.90000
37774,'TOLEDO 16 3 ', 230.0000,1,  30,   1,   1,1.02971542, -64.423970, 1.10000, 0.90000, 1.10000, 0.90000
37775,'TOLEDO 17 1 ', 100.0000,1,  30,   1,   1,1.03204679, -68.175642, 1.10000, 0.90000, 1.10000, 0.90000
37776,'TOLEDO 18 1 ', 100.0000,1,  30,   1,   1,1.03528643, -67.215441, 1.10000, 0.90000, 1.10000, 0.90000
37777,'TOLEDO 19 1 ', 100.0000,1,  30,   1,   1,1.04254603, -66.081288, 1.10000, 0.90000, 1.10000, 0.90000
37778,'TOLEDO 20 1 ', 100.0000,1,  30,   1,   1,1.03084481, -68.120537, 1.10000, 0.90000, 1.10000, 0.90000
37779,'TOLEDO 21 1 ', 100.0000,1,  30,   1,   1,1.02788544, -68.299822, 1.10000, 0.90000, 1.10000, 0.90000
37780,'TOLEDO 22 1 ', 100.0000,1,  30,   1,   1,1.01569581, -69.509845, 1.10000, 0.90000, 1.10000, 0.90000
37781,'TOLEDO 23 1 ', 230.0000,1,  30,   1,   1,1.03294063, -64.314168, 1.10000, 0.90000, 1.10000, 0.90000
37782,'TOLEDO 23 2 ', 230.0000,1,  30,   1,   1,1.03275180, -64.346741, 1.10000, 0.90000, 1.10000, 0.90000
37783,'TOLEDO 24 1 ', 100.0000,1,  30,   1,   1,1.02591884, -68.555538, 1.10000, 0.90000, 1.10000, 0.90000
37784,'TOLEDO 25 1 ', 230.0000,1,  30,   1,   1,1.04016984, -64.217486, 1.10000, 0.90000, 1.10000, 0.90000
37785,'TOLEDO 25 2 ', 100.0000,1,  30,   1,   1,1.04592562, -66.044166, 1.10000, 0.90000, 1.10000, 0.90000
37786,'TOLEDO 25 3 ', 230.0000,1,  30,   1,   1,1.03980303, -64.244944, 1.10000, 0.90000, 1.10000, 0.90000
37787,'TOLEDO 26 1 ', 100.0000,1,  30,   1,   1,1.02819455, -67.996726, 1.10000, 0.90000, 1.10000, 0.90000
37788,'TOLEDO 27 1 ', 100.0000,1,  30,   1,   1,1.04085970, -66.668336, 1.10000, 0.90000, 1.10000, 0.90000
37789,'TOLEDO 28 1 ', 100.0000,1,  30,   1,   1,1.03750813, -67.165136, 1.10000, 0.90000, 1.10000, 0.90000
37790,'WATERVILLE~5', 100.0000,1,  30,   1,   1,1.02990949, -69.089173, 1.10000, 0.90000, 1.10000, 0.90000
37791,'WHITEHOUSE 1', 100.0000,1,  30,   1,   1,1.03139234, -70.277387, 1.10000, 0.90000, 1.10000, 0.90000
37792,'WHITEHOUSE 2',  13.8000,1,  30,   1,   1,1.02944350, -70.782036, 1.10000, 0.90000, 1.10000, 0.90000
37793,'WHITEHOUSE 3',  13.8000,1,  30,   1,   1,1.03137124, -70.278200, 1.10000, 0.90000, 1.10000, 0.90000
37795,'WHITEHOUSE 5', 100.0000,1,  30,   1,   1,1.03147113, -70.266049, 1.10000, 0.90000, 1.10000, 0.90000
37796,'WHITEHOUSE 7', 100.0000,1,  30,   1,   1,1.03139234, -70.277387, 1.10000, 0.90000, 1.10000, 0.90000
37797,'CANFIELD 1 1', 100.0000,1,  30,   1,   1,1.01914990, -90.404821, 1.10000, 0.90000, 1.10000, 0.90000
37798,'CANFIELD 2 1', 100.0000,1,  30,   1,   1,1.02300143, -88.596289, 1.10000, 0.90000, 1.10000, 0.90000
37799,'CANFIELD 2 2', 100.0000,1,  30,   1,   1,1.02291965, -88.605640, 1.10000, 0.90000, 1.10000, 0.90000
37800,'CANFIELD 3 1', 100.0000,1,  30,   1,   1,1.01868784, -89.984751, 1.10000, 0.90000, 1.10000, 0.90000
37801,'HUBBARD 1 1 ', 100.0000,1,  30,   1,   1,1.03147721, -85.287636, 1.10000, 0.90000, 1.10000, 0.90000
37802,'HUBBARD 2 1 ', 100.0000,1,  30,   1,   1,1.03151631, -84.499262, 1.10000, 0.90000, 1.10000, 0.90000
37803,'HUBBARD 2 2 ', 100.0000,1,  30,   1,   1,1.03146410, -84.506980, 1.10000, 0.90000, 1.10000, 0.90000
37804,'HUBBARD 3 1 ', 230.0000,1,  30,   1,   1,1.03986228, -80.189822, 1.10000, 0.90000, 1.10000, 0.90000
37805,'HUBBARD 3 2 ', 138.0000,1,  30,   1,   1,1.03435659, -81.824287, 1.10000, 0.90000, 1.10000, 0.90000
37806,'HUBBARD 3 3 ', 100.0000,1,  30,   1,   1,1.03488386, -84.865654, 1.10000, 0.90000, 1.10000, 0.90000
37807,'HUBBARD 3 4 ', 138.0000,1,  30,   1,   1,1.03420007, -81.833617, 1.10000, 0.90000, 1.10000, 0.90000
37808,'HUBBARD 3 6 ', 230.0000,1,  30,   1,   1,1.04013443, -80.157153, 1.10000, 0.90000, 1.10000, 0.90000
37809,'LOWELLVILL~1', 100.0000,1,  30,   1,   1,1.03280199, -86.065766, 1.10000, 0.90000, 1.10000, 0.90000
37810,'NEWTON FAL~1', 100.0000,1,  30,   1,   1,1.02935231, -90.605724, 1.10000, 0.90000, 1.10000, 0.90000
37811,'NEWTON FAL~2', 100.0000,1,  30,   1,   1,1.02927566, -90.617281, 1.10000, 0.90000, 1.10000, 0.90000
37812,'NEWTON FAL~3', 100.0000,1,  30,   1,   1,1.02565324, -90.146544, 1.10000, 0.90000, 1.10000, 0.90000
37813,'NEWTON FAL~4', 100.0000,1,  30,   1,   1,1.02660978, -90.727930, 1.10000, 0.90000, 1.10000, 0.90000
37814,'SEBRING 11 1', 100.0000,1,  30,   1,   1,1.02845931, -94.297264, 1.10000, 0.90000, 1.10000, 0.90000
37815,'STRUTHERS 1 ', 100.0000,1,  30,   1,   1,1.02155077, -87.060699, 1.10000, 0.90000, 1.10000, 0.90000
37816,'STRUTHERS 2 ', 100.0000,1,  30,   1,   1,1.02140224, -87.077098, 1.10000, 0.90000, 1.10000, 0.90000
37817,'WARREN 17 1 ', 100.0000,1,  30,   1,   1,1.03538489, -90.969985, 1.10000, 0.90000, 1.10000, 0.90000
37818,'WARREN 18 1 ', 100.0000,1,  30,   1,   1,1.02685237, -91.580297, 1.10000, 0.90000, 1.10000, 0.90000
37819,'YOUNGSTOW~23', 100.0000,1,  30,   1,   1,1.03175318, -86.276108, 1.10000, 0.90000, 1.10000, 0.90000
37820,'YOUNGSTOW~24', 100.0000,1,  30,   1,   1,1.03125441, -87.369826, 1.10000, 0.90000, 1.10000, 0.90000
37821,'YOUNGSTOW~25', 100.0000,1,  30,   1,   1,1.02988136, -86.530888, 1.10000, 0.90000, 1.10000, 0.90000
37822,'YOUNGSTOW~26', 100.0000,1,  30,   1,   1,1.02995896, -86.519454, 1.10000, 0.90000, 1.10000, 0.90000
37823,'YOUNGSTOW~27', 100.0000,1,  30,   1,   1,1.01064301, -87.783736, 1.10000, 0.90000, 1.10000, 0.90000
37824,'YOUNGSTOW~28', 100.0000,1,  30,   1,   1,1.00420463, -88.205944, 1.10000, 0.90000, 1.10000, 0.90000
37825,'YOUNGSTOW~29', 230.0000,1,  30,   1,   1,1.04065406, -80.757636, 1.10000, 0.90000, 1.10000, 0.90000
37826,'YOUNGSTOW~30', 230.0000,1,  30,   1,   1,1.04049551, -80.772560, 1.10000, 0.90000, 1.10000, 0.90000
37827,'YOUNGSTOW~31', 230.0000,1,  30,   1,   1,1.03669715, -80.739174, 1.10000, 0.90000, 1.10000, 0.90000
37828,'YOUNGSTOW~32', 230.0000,1,  30,   1,   1,1.03653193, -80.759706, 1.10000, 0.90000, 1.10000, 0.90000
37829,'YOUNGSTOWN~3', 230.0000,1,  30,   1,   1,1.03742683, -79.982000, 1.10000, 0.90000, 1.10000, 0.90000
37830,'YOUNGSTOWN~4', 100.0000,1,  30,   1,   1,1.01076508, -87.882965, 1.10000, 0.90000, 1.10000, 0.90000
37831,'YOUNGSTOWN~5', 100.0000,1,  30,   1,   1,1.00372672, -88.448143, 1.10000, 0.90000, 1.10000, 0.90000
37832,'YOUNGSTOWN~6', 100.0000,1,  30,   1,   1,1.00363505, -88.459399, 1.10000, 0.90000, 1.10000, 0.90000
37833,'YOUNGSTOWN~7', 100.0000,1,  30,   1,   1,1.02102518, -88.461639, 1.10000, 0.90000, 1.10000, 0.90000
37834,'YOUNGSTOWN~8', 100.0000,1,  30,   1,   1,1.02110255, -88.452528, 1.10000, 0.90000, 1.10000, 0.90000
37835,'YOUNGSTOWN~9', 100.0000,1,  30,   1,   1,1.00445724, -88.445404, 1.10000, 0.90000, 1.10000, 0.90000
37836,'YOUNGSTOW~10', 100.0000,1,  30,   1,   1,1.00948739, -87.565703, 1.10000, 0.90000, 1.10000, 0.90000
37837,'YOUNGSTOW~11', 500.0000,1,  30,   1,   1,1.04259717, -74.482871, 1.10000, 0.90000, 1.10000, 0.90000
37838,'YOUNGSTOW~12', 230.0000,1,  30,   1,   1,1.03499556, -78.958237, 1.10000, 0.90000, 1.10000, 0.90000
37839,'YOUNGSTOW~13', 138.0000,1,  30,   1,   1,1.02794409, -80.755642, 1.10000, 0.90000, 1.10000, 0.90000
37840,'YOUNGSTOW~14', 100.0000,1,  30,   1,   1,1.01659811, -86.109663, 1.10000, 0.90000, 1.10000, 0.90000
37841,'YOUNGSTOW~15', 500.0000,1,  30,   1,   1,1.04454315, -74.213974, 1.10000, 0.90000, 1.10000, 0.90000
37842,'YOUNGSTOW~16', 100.0000,1,  30,   1,   1,1.01315880, -87.278684, 1.10000, 0.90000, 1.10000, 0.90000
37843,'YOUNGSTOW~17', 100.0000,1,  30,   1,   1,1.02995181, -87.304243, 1.10000, 0.90000, 1.10000, 0.90000
37844,'YOUNGSTOW~18', 100.0000,1,  30,   1,   1,1.03413820, -87.788237, 1.10000, 0.90000, 1.10000, 0.90000
37845,'YOUNGSTOW~19', 100.0000,1,  30,   1,   1,1.03379619, -87.766558, 1.10000, 0.90000, 1.10000, 0.90000
37846,'YOUNGSTOW~21', 100.0000,1,  30,   1,   1,1.00901568, -87.164251, 1.10000, 0.90000, 1.10000, 0.90000
37847,'YOUNGSTOW~22', 100.0000,1,  30,   1,   1,1.00875795, -87.186682, 1.10000, 0.90000, 1.10000, 0.90000
37848,'AKRON 4 1   ', 100.0000,1,  30,   1,   1,1.01147211, -92.706144, 1.10000, 0.90000, 1.10000, 0.90000
37849,'AKRON 5 1   ', 100.0000,1,  30,   1,   1,1.03060281, -94.259240, 1.10000, 0.90000, 1.10000, 0.90000
37850,'AKRON 6 1   ', 100.0000,1,  30,   1,   1,1.01872313, -91.827399, 1.10000, 0.90000, 1.10000, 0.90000
37851,'AKRON 6 2   ', 100.0000,1,  30,   1,   1,1.01867545, -91.833697, 1.10000, 0.90000, 1.10000, 0.90000
37852,'AKRON 7 1   ', 100.0000,1,  30,   1,   1,1.02950501, -92.397898, 1.10000, 0.90000, 1.10000, 0.90000
37853,'AKRON 7 2   ', 100.0000,1,  30,   1,   1,1.02960742, -92.387447, 1.10000, 0.90000, 1.10000, 0.90000
37854,'BARBERTON ~1', 100.0000,1,  30,   1,   1,1.00189435, -93.279668, 1.10000, 0.90000, 1.10000, 0.90000
37855,'BARBERTON ~2', 100.0000,1,  30,   1,   1,1.00180793, -93.301723, 1.10000, 0.90000, 1.10000, 0.90000
37856,'BARBERTON ~3', 100.0000,1,  30,   1,   1,1.02838254, -93.494874, 1.10000, 0.90000, 1.10000, 0.90000
37857,'BARBERTON ~4', 100.0000,1,  30,   1,   1,1.02823758, -93.510727, 1.10000, 0.90000, 1.10000, 0.90000
37858,'BARBERTON ~5', 100.0000,1,  30,   1,   1,1.01897395, -92.650703, 1.10000, 0.90000, 1.10000, 0.90000
37859,'BARBERTON ~6', 100.0000,1,  30,   1,   1,1.01869583, -92.668817, 1.10000, 0.90000, 1.10000, 0.90000
37860,'BARBERTON ~7', 100.0000,1,  30,   1,   1,1.03795838, -93.341167, 1.10000, 0.90000, 1.10000, 0.90000
37861,'BARBERTON ~8', 100.0000,1,  30,   1,   1,1.03772795, -93.375994, 1.10000, 0.90000, 1.10000, 0.90000
37862,'BRUNSWICK~25', 100.0000,1,  30,   1,   1,1.02221572, -94.448634, 1.10000, 0.90000, 1.10000, 0.90000
37863,'BRUNSWICK~26', 230.0000,1,  30,   1,   1,1.03107083, -85.832324, 1.10000, 0.90000, 1.10000, 0.90000
37864,'BRUNSWICK~27', 100.0000,1,  30,   1,   1,1.02713442, -92.665156, 1.10000, 0.90000, 1.10000, 0.90000
37865,'BRUNSWICK~28', 100.0000,1,  30,   1,   1,1.02691460, -92.696315, 1.10000, 0.90000, 1.10000, 0.90000
37866,'BRUNSWICK~29', 230.0000,1,  30,   1,   1,1.03425026, -85.229122, 1.10000, 0.90000, 1.10000, 0.90000
37867,'BRUNSWICK~30', 230.0000,1,  30,   1,   1,1.03404415, -85.249749, 1.10000, 0.90000, 1.10000, 0.90000
37868,'CRESTON 1 1 ', 100.0000,1,  30,   1,   1,1.01241541, -89.382943, 1.10000, 0.90000, 1.10000, 0.90000
37869,'CRESTON 2 1 ', 100.0000,1,  30,   1,   1,1.02837646, -89.646930, 1.10000, 0.90000, 1.10000, 0.90000
37870,'LODI 2 1    ', 100.0000,1,  30,   1,   1,0.97315389, -92.061490, 1.10000, 0.90000, 1.10000, 0.90000
37871,'LODI 2 2    ', 100.0000,1,  30,   1,   1,0.97308791, -92.071517, 1.10000, 0.90000, 1.10000, 0.90000
37872,'LODI 3 1    ', 100.0000,1,  30,   1,   1,1.01956356, -88.227766, 1.10000, 0.90000, 1.10000, 0.90000
37873,'RITTMAN 1   ', 100.0000,1,  30,   1,   1,1.01446927, -90.945868, 1.10000, 0.90000, 1.10000, 0.90000
37874,'WADSWORTH ~1', 100.0000,1,  30,   1,   1,1.03227568, -93.054921, 1.10000, 0.90000, 1.10000, 0.90000
37875,'WADSWORTH ~2', 100.0000,1,  30,   1,   1,1.03239918, -93.042913, 1.10000, 0.90000, 1.10000, 0.90000
37876,'WADSWORTH ~1', 500.0000,1,  30,   1,   1,1.04217887, -80.564376, 1.10000, 0.90000, 1.10000, 0.90000
37877,'WADSWORTH ~2', 230.0000,1,  30,   1,   1,1.04177904, -83.911483, 1.10000, 0.90000, 1.10000, 0.90000
37878,'WADSWORTH ~3', 500.0000,1,  30,   1,   1,1.04192388, -80.594914, 1.10000, 0.90000, 1.10000, 0.90000
37879,'WADSWORTH ~1', 100.0000,1,  30,   1,   1,1.03767216, -93.318675, 1.10000, 0.90000, 1.10000, 0.90000
37880,'ROCKFORD 2 1', 100.0000,1,  30,   1,   1,0.99386072, -71.046692, 1.10000, 0.90000, 1.10000, 0.90000
37881,'ROCKFORD 2 2', 100.0000,1,  30,   1,   1,0.99372715, -71.053993, 1.10000, 0.90000, 1.10000, 0.90000
37882,'WILLSHIRE 1 ', 100.0000,1,  30,   1,   1,0.98265249, -72.044876, 1.10000, 0.90000, 1.10000, 0.90000
37883,'MANSFIELD ~7', 100.0000,1,  30,   1,   1,1.02965462, -83.654962, 1.10000, 0.90000, 1.10000, 0.90000
37884,'MANSFIELD ~8', 100.0000,1,  30,   1,   1,1.03132582, -84.476668, 1.10000, 0.90000, 1.10000, 0.90000
37885,'MANSFIELD ~9', 100.0000,1,  30,   1,   1,1.00636017, -84.582317, 1.10000, 0.90000, 1.10000, 0.90000
37886,'GENOA 3 1   ', 100.0000,1,  30,   1,   1,1.02812970, -67.551705, 1.10000, 0.90000, 1.10000, 0.90000
37887,'GENOA 4 1   ', 100.0000,1,  30,   1,   1,1.03304470, -67.782032, 1.10000, 0.90000, 1.10000, 0.90000
37888,'GENOA 4 2   ', 100.0000,1,  30,   1,   1,1.03310430, -67.772450, 1.10000, 0.90000, 1.10000, 0.90000
37889,'LAKESIDE M~1', 100.0000,1,  30,   1,   1,1.01374173, -76.881518, 1.10000, 0.90000, 1.10000, 0.90000
37890,'LAKESIDE M~2', 100.0000,1,  30,   1,   1,1.01185930, -78.069533, 1.10000, 0.90000, 1.10000, 0.90000
37891,'LAKESIDE M~3', 100.0000,1,  30,   1,   1,1.01182950, -78.072368, 1.10000, 0.90000, 1.10000, 0.90000
37892,'LAKESIDE M~4', 100.0000,1,  30,   1,   1,1.03183424, -77.910103, 1.10000, 0.90000, 1.10000, 0.90000
37893,'LAKESIDE M~5', 100.0000,1,  30,   1,   1,1.03179228, -77.914010, 1.10000, 0.90000, 1.10000, 0.90000
37894,'OAK HARBOR~1', 100.0000,1,  30,   1,   1,1.03247368, -68.972411, 1.10000, 0.90000, 1.10000, 0.90000
37895,'OAK HARBOR~2', 100.0000,1,  30,   1,   1,1.03240287, -68.976339, 1.10000, 0.90000, 1.10000, 0.90000
37896,'OAK HARBOR~3', 100.0000,1,  30,   1,   1,1.02070451, -73.356430, 1.10000, 0.90000, 1.10000, 0.90000
37897,'OAK HARBOR~4', 100.0000,1,  30,   1,   1,1.02066827, -73.360801, 1.10000, 0.90000, 1.10000, 0.90000
37898,'OAK HARBOR~7', 100.0000,1,  30,   1,   1,1.03351092, -67.745668, 1.10000, 0.90000, 1.10000, 0.90000
37899,'PORT CLINT~1', 100.0000,1,  30,   1,   1,1.02073991, -75.832093, 1.10000, 0.90000, 1.10000, 0.90000
37900,'PORT CLINT~2', 100.0000,1,  30,   1,   1,1.02383184, -76.789672, 1.10000, 0.90000, 1.10000, 0.90000
37901,'PORT CLINT~3', 100.0000,1,  30,   1,   1,1.01525211, -74.316932, 1.10000, 0.90000, 1.10000, 0.90000
37902,'CONVOY 1 1  ', 100.0000,1,  30,   1,   1,0.98090231, -71.243907, 1.10000, 0.90000, 1.10000, 0.90000
37903,'CONVOY 1 2  ', 100.0000,1,  30,   1,   1,0.98094523, -71.238771, 1.10000, 0.90000, 1.10000, 0.90000
37904,'OAKWOOD 3 1 ', 100.0000,1,  30,   1,   1,0.97091365, -73.659233, 1.10000, 0.90000, 1.10000, 0.90000
37905,'PAULDING 2 1', 100.0000,1,  30,   1,   1,0.98609942, -69.903428, 1.10000, 0.90000, 1.10000, 0.90000
37906,'PAULDING 3 1', 100.0000,1,  30,   1,   1,0.97800529, -71.382047, 1.10000, 0.90000, 1.10000, 0.90000
37907,'PAYNE 1 1   ', 100.0000,1,  30,   1,   1,0.98195088, -70.690265, 1.10000, 0.90000, 1.10000, 0.90000
37908,'AKRON 8 1   ', 230.0000,1,  30,   1,   1,1.03408599, -83.568123, 1.10000, 0.90000, 1.10000, 0.90000
37909,'AKRON 8 2   ', 100.0000,1,  30,   1,   1,1.01911545, -91.786719, 1.10000, 0.90000, 1.10000, 0.90000
37910,'AKRON 8 3   ',  13.8000,1,  30,   1,   1,1.02287197, -88.279929, 1.10000, 0.90000, 1.10000, 0.90000
37912,'AKRON 8 5   ', 230.0000,1,  30,   1,   1,1.03381121, -83.596318, 1.10000, 0.90000, 1.10000, 0.90000
37913,'AKRON 9 1   ', 100.0000,1,  30,   1,   1,1.00133681, -94.481010, 1.10000, 0.90000, 1.10000, 0.90000
37914,'AKRON 10 1  ', 100.0000,1,  30,   1,   1,1.00780571, -92.043540, 1.10000, 0.90000, 1.10000, 0.90000
37915,'AKRON 10 2  ', 100.0000,1,  30,   1,   1,1.00761366, -92.056088, 1.10000, 0.90000, 1.10000, 0.90000
37916,'ATWATER 1 1 ', 100.0000,1,  30,   1,   1,1.02574587, -93.243489, 1.10000, 0.90000, 1.10000, 0.90000
37917,'ATWATER 2 1 ', 100.0000,1,  30,   1,   1,1.03029335, -91.490794, 1.10000, 0.90000, 1.10000, 0.90000
37918,'ATWATER 2 2 ', 100.0000,1,  30,   1,   1,1.03034508, -91.485651, 1.10000, 0.90000, 1.10000, 0.90000
37919,'HUDSON 18 1 ', 230.0000,1,  30,   1,   1,1.03375900, -86.055732, 1.10000, 0.90000, 1.10000, 0.90000
37920,'HUDSON 18 2 ', 100.0000,1,  30,   1,   1,1.03023851, -90.088727, 1.10000, 0.90000, 1.10000, 0.90000
37921,'HUDSON 18 3 ', 230.0000,1,  30,   1,   1,1.03490996, -85.864022, 1.10000, 0.90000, 1.10000, 0.90000
37922,'HUDSON 19 1 ', 100.0000,1,  30,   1,   1,1.01903248, -92.142380, 1.10000, 0.90000, 1.10000, 0.90000
37923,'HUDSON 20 1 ', 100.0000,1,  30,   1,   1,1.02272606, -91.575625, 1.10000, 0.90000, 1.10000, 0.90000
37924,'HUDSON 21 1 ', 100.0000,1,  30,   1,   1,1.02285981, -91.724181, 1.10000, 0.90000, 1.10000, 0.90000
37925,'KENT 1 1    ', 100.0000,1,  30,   1,   1,1.02350068, -91.999848, 1.10000, 0.90000, 1.10000, 0.90000
37926,'KENT 1 2    ', 100.0000,1,  30,   1,   1,1.02369106, -91.982554, 1.10000, 0.90000, 1.10000, 0.90000
37927,'KENT 2 1    ', 230.0000,1,  30,   1,   1,1.04024851, -84.517895, 1.10000, 0.90000, 1.10000, 0.90000
37928,'KENT 3 1    ', 500.0000,1,  30,   1,   1,1.04197454, -80.251786, 1.10000, 0.90000, 1.10000, 0.90000
37929,'KENT 3 2    ', 230.0000,1,  30,   1,   1,1.03229058, -84.532026, 1.10000, 0.90000, 1.10000, 0.90000
37930,'KENT 3 3    ', 100.0000,1,  30,   1,   1,1.04225671, -88.814207, 1.10000, 0.90000, 1.10000, 0.90000
37931,'KENT 3 4    ',  13.8000,1,  30,   1,   1,1.03579938, -82.656805, 1.10000, 0.90000, 1.10000, 0.90000
37933,'KENT 3 6    ', 500.0000,1,  30,   1,   1,1.04168558, -80.276607, 1.10000, 0.90000, 1.10000, 0.90000
37934,'KENT 3 8    ', 500.0000,1,  30,   1,   1,1.04345989, -79.896773, 1.10000, 0.90000, 1.10000, 0.90000
37935,'KENT 4 1    ', 100.0000,1,  30,   1,   1,1.03575969, -89.962935, 1.10000, 0.90000, 1.10000, 0.90000
37936,'MANTUA 3 1  ', 100.0000,1,  30,   1,   1,1.02976441, -92.359881, 1.10000, 0.90000, 1.10000, 0.90000
37937,'MANTUA 3 2  ', 100.0000,1,  30,   1,   1,1.02980125, -92.355769, 1.10000, 0.90000, 1.10000, 0.90000
37938,'MANTUA 4 1  ', 100.0000,1,  30,   1,   1,1.02077818, -91.355665, 1.10000, 0.90000, 1.10000, 0.90000
37939,'MOGADORE 1 1', 100.0000,1,  30,   1,   1,1.02140284, -93.133222, 1.10000, 0.90000, 1.10000, 0.90000
37940,'MOGADORE 2 1', 100.0000,1,  30,   1,   1,1.00778913, -94.885131, 1.10000, 0.90000, 1.10000, 0.90000
37941,'MOGADORE 3 1', 100.0000,1,  30,   1,   1,1.02047741, -92.667130, 1.10000, 0.90000, 1.10000, 0.90000
37942,'RAVENNA 1 1 ', 100.0000,1,  30,   1,   1,1.03493237, -89.508905, 1.10000, 0.90000, 1.10000, 0.90000
37943,'RAVENNA 2 1 ', 100.0000,1,  30,   1,   1,1.02768493, -91.549725, 1.10000, 0.90000, 1.10000, 0.90000
37944,'RAVENNA 3 1 ', 100.0000,1,  30,   1,   1,1.02982283, -90.186002, 1.10000, 0.90000, 1.10000, 0.90000
37945,'STOW 1 1    ', 100.0000,1,  30,   1,   1,1.01857615, -92.284708, 1.10000, 0.90000, 1.10000, 0.90000
37946,'STOW 2 1    ', 230.0000,1,  30,   1,   1,1.03629112, -85.317833, 1.10000, 0.90000, 1.10000, 0.90000
37947,'STOW 3 1    ', 100.0000,1,  30,   1,   1,1.01272404, -92.326146, 1.10000, 0.90000, 1.10000, 0.90000
37948,'STOW 4 1    ', 100.0000,1,  30,   1,   1,1.02505445, -91.129224, 1.10000, 0.90000, 1.10000, 0.90000
37949,'STREETSBOR~1', 100.0000,1,  30,   1,   1,1.02929938, -91.226937, 1.10000, 0.90000, 1.10000, 0.90000
37950,'TALLMADGE 1 ', 100.0000,1,  30,   1,   1,1.00792384, -92.667280, 1.10000, 0.90000, 1.10000, 0.90000
37951,'TALLMADGE 2 ', 100.0000,1,  30,   1,   1,1.00781000, -92.677150, 1.10000, 0.90000, 1.10000, 0.90000
37952,'OTTAWA 1 1  ', 100.0000,1,  30,   1,   1,1.02388525, -64.670301, 1.10000, 0.90000, 1.10000, 0.90000
37953,'OTTAWA 2 1  ', 230.0000,1,  30,   1,   1,1.03281784, -61.622452, 1.10000, 0.90000, 1.10000, 0.90000
37954,'OTTAWA 2 2  ', 100.0000,1,  30,   1,   1,1.02851999, -63.878579, 1.10000, 0.90000, 1.10000, 0.90000
37955,'OTTAWA 2 3  ', 230.0000,1,  30,   1,   1,1.03363860, -61.517110, 1.10000, 0.90000, 1.10000, 0.90000
37956,'OTTAWA 3 1  ', 100.0000,1,  30,   1,   1,1.01034915, -68.912934, 1.10000, 0.90000, 1.10000, 0.90000
37957,'MANSFIELD~10', 100.0000,1,  30,   1,   1,1.03219473, -82.216039, 1.10000, 0.90000, 1.10000, 0.90000
37958,'MANSFIELD~11', 100.0000,1,  30,   1,   1,1.01617646, -84.232058, 1.10000, 0.90000, 1.10000, 0.90000
37959,'MANSFIELD~12', 100.0000,1,  30,   1,   1,1.02081358, -83.416048, 1.10000, 0.90000, 1.10000, 0.90000
37960,'MANSFIELD~13', 100.0000,1,  30,   1,   1,0.99200529, -86.499449, 1.10000, 0.90000, 1.10000, 0.90000
37961,'MANSFIELD~14', 100.0000,1,  30,   1,   1,1.03172541, -82.360941, 1.10000, 0.90000, 1.10000, 0.90000
37962,'MANSFIELD~16', 100.0000,1,  30,   1,   1,1.02199101, -83.461449, 1.10000, 0.90000, 1.10000, 0.90000
37963,'CLYDE 6 1   ', 100.0000,1,  30,   1,   1,1.03280997, -77.844308, 1.10000, 0.90000, 1.10000, 0.90000
37964,'CLYDE 7 1   ', 100.0000,1,  30,   1,   1,1.01707971, -77.261987, 1.10000, 0.90000, 1.10000, 0.90000
37965,'CLYDE 8 1   ', 100.0000,1,  30,   1,   1,1.02080584, -72.242651, 1.10000, 0.90000, 1.10000, 0.90000
37966,'FREMONT 2 1 ', 100.0000,1,  30,   1,   1,1.01718712, -73.004511, 1.10000, 0.90000, 1.10000, 0.90000
37967,'FREMONT 2 2 ', 100.0000,1,  30,   1,   1,1.01709890, -73.018718, 1.10000, 0.90000, 1.10000, 0.90000
37968,'FREMONT 3 1 ', 100.0000,1,  30,   1,   1,1.01716065, -73.782326, 1.10000, 0.90000, 1.10000, 0.90000
37969,'FREMONT 4 1 ', 100.0000,1,  30,   1,   1,1.01887703, -75.357211, 1.10000, 0.90000, 1.10000, 0.90000
37970,'FREMONT 5 1 ', 100.0000,1,  30,   1,   1,1.02459466, -76.833659, 1.10000, 0.90000, 1.10000, 0.90000
37971,'GIBSONBURG~1', 100.0000,1,  30,   1,   1,1.01786196, -72.057703, 1.10000, 0.90000, 1.10000, 0.90000
37972,'GIBSONBURG~2', 100.0000,1,  30,   1,   1,1.01038814, -73.132987, 1.10000, 0.90000, 1.10000, 0.90000
37973,'GIBSONBURG~3', 100.0000,1,  30,   1,   1,1.02384841, -70.213272, 1.10000, 0.90000, 1.10000, 0.90000
37974,'GREEN SPRI~2', 100.0000,1,  30,   1,   1,1.01874423, -79.678200, 1.10000, 0.90000, 1.10000, 0.90000
37975,'TIFFIN 1 1  ', 230.0000,1,  30,   1,   1,1.03143954, -66.982156, 1.10000, 0.90000, 1.10000, 0.90000
37976,'TIFFIN 2 1  ', 100.0000,1,  30,   1,   1,1.02896178, -77.344646, 1.10000, 0.90000, 1.10000, 0.90000
37977,'TIFFIN 3 1  ', 100.0000,1,  30,   1,   1,0.99747622, -79.192710, 1.10000, 0.90000, 1.10000, 0.90000
37978,'TIFFIN 4 1  ', 100.0000,1,  30,   1,   1,1.00978887, -78.263122, 1.10000, 0.90000, 1.10000, 0.90000
37979,'BOLIVAR 5 1 ', 100.0000,1,  30,   1,   1,1.02596760, -90.846563, 1.10000, 0.90000, 1.10000, 0.90000
37980,'BOLIVAR 5 2 ', 100.0000,1,  30,   1,   1,1.02600014, -90.840519, 1.10000, 0.90000, 1.10000, 0.90000
37981,'CANAL FULT~1', 230.0000,1,  30,   1,   1,1.03915930, -80.290294, 1.10000, 0.90000, 1.10000, 0.90000
37982,'CANAL FULT~2', 230.0000,1,  30,   1,   1,1.03899527, -80.319241, 1.10000, 0.90000, 1.10000, 0.90000
37983,'CANAL FULT~3', 100.0000,1,  30,   1,   1,0.99925679, -93.913175, 1.10000, 0.90000, 1.10000, 0.90000
37984,'CANAL FULT~4', 100.0000,1,  30,   1,   1,1.00950897, -93.286068, 1.10000, 0.90000, 1.10000, 0.90000
37985,'CANTON 25 1 ', 100.0000,1,  30,   1,   1,1.00899935, -95.066295, 1.10000, 0.90000, 1.10000, 0.90000
37986,'CANTON 26 1 ', 100.0000,1,  30,   1,   1,1.03206098, -94.527168, 1.10000, 0.90000, 1.10000, 0.90000
37987,'CANTON 26 2 ', 100.0000,1,  30,   1,   1,1.03200305, -94.533957, 1.10000, 0.90000, 1.10000, 0.90000
37988,'CANTON 27 1 ', 100.0000,1,  30,   1,   1,1.00001192, -94.308759, 1.10000, 0.90000, 1.10000, 0.90000
37989,'CANTON 28 1 ', 100.0000,1,  30,   1,   1,1.01920450, -94.827635, 1.10000, 0.90000, 1.10000, 0.90000
37990,'CANTON 29 1 ', 100.0000,1,  30,   1,   1,1.02421820, -94.985412, 1.10000, 0.90000, 1.10000, 0.90000
37991,'CANTON 30 1 ', 100.0000,1,  30,   1,   1,1.02421951, -94.355259, 1.10000, 0.90000, 1.10000, 0.90000
37992,'CANTON 30 2 ', 100.0000,1,  30,   1,   1,1.02427483, -94.351222, 1.10000, 0.90000, 1.10000, 0.90000
37993,'CANTON 31 1 ', 100.0000,1,  30,   1,   1,1.02045965, -95.081499, 1.10000, 0.90000, 1.10000, 0.90000
37994,'CANTON 31 2 ', 100.0000,1,  30,   1,   1,1.02028143, -95.101724, 1.10000, 0.90000, 1.10000, 0.90000
37995,'CANTON 32 1 ', 100.0000,1,  30,   1,   1,1.02515948, -94.736459, 1.10000, 0.90000, 1.10000, 0.90000
37996,'CANTON 32 2 ', 100.0000,1,  30,   1,   1,1.02508211, -94.743876, 1.10000, 0.90000, 1.10000, 0.90000
37997,'CANTON 33 1 ', 100.0000,1,  30,   1,   1,1.01232255, -94.922759, 1.10000, 0.90000, 1.10000, 0.90000
37998,'CANTON 33 2 ', 100.0000,1,  30,   1,   1,1.01224935, -94.929937, 1.10000, 0.90000, 1.10000, 0.90000
