37999,'CANTON 34 1 ', 100.0000,1,  30,   1,   1,1.02293932, -92.086202, 1.10000, 0.90000, 1.10000, 0.90000
38000,'CANTON 35 1 ', 100.0000,1,  30,   1,   1,1.02173388, -94.988581, 1.10000, 0.90000, 1.10000, 0.90000
38001,'CANTON 36 1 ', 230.0000,1,  30,   1,   1,1.04078782, -80.861455, 1.10000, 0.90000, 1.10000, 0.90000
38002,'CANTON 37 1 ', 100.0000,1,  30,   1,   1,1.02002370, -92.170015, 1.10000, 0.90000, 1.10000, 0.90000
38003,'CANTON 38 1 ', 100.0000,1,  30,   1,   1,1.02532697, -93.439638, 1.10000, 0.90000, 1.10000, 0.90000
38004,'CANTON 39 1 ', 100.0000,1,  30,   1,   1,1.01749814, -95.085966, 1.10000, 0.90000, 1.10000, 0.90000
38005,'CANTON 39 2 ', 100.0000,1,  30,   1,   1,1.01742339, -95.095692, 1.10000, 0.90000, 1.10000, 0.90000
38006,'CANTON 40 1 ', 100.0000,1,  30,   1,   1,1.02551913, -90.616331, 1.10000, 0.90000, 1.10000, 0.90000
38007,'CANTON 40 2 ', 100.0000,1,  30,   1,   1,1.02544081, -90.622069, 1.10000, 0.90000, 1.10000, 0.90000
38008,'CANTON 41 1 ', 100.0000,1,  30,   1,   1,1.02879655, -90.773549, 1.10000, 0.90000, 1.10000, 0.90000
38009,'CANTON 42 1 ', 100.0000,1,  30,   1,   1,1.02163494, -92.879405, 1.10000, 0.90000, 1.10000, 0.90000
38010,'CANTON 43 1 ', 100.0000,1,  30,   1,   1,1.02110326, -92.760792, 1.10000, 0.90000, 1.10000, 0.90000
38011,'CANTON 43 2 ', 100.0000,1,  30,   1,   1,1.02096474, -92.778681, 1.10000, 0.90000, 1.10000, 0.90000
38012,'CLINTON 34 1', 100.0000,1,  30,   1,   1,1.01273775, -92.783393, 1.10000, 0.90000, 1.10000, 0.90000
38013,'DALTON 13 1 ', 100.0000,1,  30,   1,   1,1.02474499, -89.624499, 1.10000, 0.90000, 1.10000, 0.90000
38014,'LOUISVILL~32', 100.0000,1,  30,   1,   1,1.02105236, -94.741151, 1.10000, 0.90000, 1.10000, 0.90000
38015,'LOUISVILL~33', 100.0000,1,  30,   1,   1,1.01673424, -94.944028, 1.10000, 0.90000, 1.10000, 0.90000
38016,'LOUISVILL~34', 100.0000,1,  30,   1,   1,1.03182840, -94.526608, 1.10000, 0.90000, 1.10000, 0.90000
38017,'MASSILLON ~1', 100.0000,1,  30,   1,   1,1.00122845, -94.564830, 1.10000, 0.90000, 1.10000, 0.90000
38018,'MASSILLON ~2', 100.0000,1,  30,   1,   1,1.00106418, -94.581352, 1.10000, 0.90000, 1.10000, 0.90000
38019,'MASSILLON ~3', 100.0000,1,  30,   1,   1,1.03060555, -94.783676, 1.10000, 0.90000, 1.10000, 0.90000
38020,'MASSILLON ~4', 100.0000,1,  30,   1,   1,1.02255440, -93.886175, 1.10000, 0.90000, 1.10000, 0.90000
38021,'MASSILLON ~5', 230.0000,1,  30,   1,   1,1.03949177, -80.573734, 1.10000, 0.90000, 1.10000, 0.90000
38022,'MASSILLON ~6', 230.0000,1,  30,   1,   1,1.03930330, -80.598035, 1.10000, 0.90000, 1.10000, 0.90000
38023,'MASSILLON ~7', 230.0000,1,  30,   1,   1,1.04236853, -80.956340, 1.10000, 0.90000, 1.10000, 0.90000
38024,'MASSILLON ~8', 100.0000,1,  30,   1,   1,1.01980138, -91.161886, 1.10000, 0.90000, 1.10000, 0.90000
38025,'MASSILLON ~9', 100.0000,1,  30,   1,   1,1.01964450, -91.175287, 1.10000, 0.90000, 1.10000, 0.90000
38026,'MASSILLON~10', 100.0000,1,  30,   1,   1,1.01766014, -93.480120, 1.10000, 0.90000, 1.10000, 0.90000
38027,'NAVARRE 4 1 ', 100.0000,1,  30,   1,   1,1.03629673, -90.825137, 1.10000, 0.90000, 1.10000, 0.90000
38028,'NORTH CANT~1', 100.0000,1,  30,   1,   1,1.00401270, -94.347862, 1.10000, 0.90000, 1.10000, 0.90000
38029,'NORTH CANT~2', 500.0000,1,  30,   1,   1,1.04155421, -77.188767, 1.10000, 0.90000, 1.10000, 0.90000
38030,'NORTH CANT~3', 230.0000,1,  30,   1,   1,1.03702760, -80.608533, 1.10000, 0.90000, 1.10000, 0.90000
38031,'NORTH CANT~4', 500.0000,1,  30,   1,   1,1.04124022, -77.219715, 1.10000, 0.90000, 1.10000, 0.90000
38032,'NORTH CANT~5', 100.0000,1,  30,   1,   1,1.00996399, -89.635414, 1.10000, 0.90000, 1.10000, 0.90000
38033,'NORTH CANT~6', 100.0000,1,  30,   1,   1,1.00447094, -94.555575, 1.10000, 0.90000, 1.10000, 0.90000
38034,'UNIONTOWN~23', 230.0000,1,  30,   1,   1,1.03550351, -81.497496, 1.10000, 0.90000, 1.10000, 0.90000
38035,'UNIONTOWN~24', 230.0000,1,  30,   1,   1,1.03567290, -81.481753, 1.10000, 0.90000, 1.10000, 0.90000
38036,'UNIONTOWN~25', 100.0000,1,  30,   1,   1,1.01784849, -94.681476, 1.10000, 0.90000, 1.10000, 0.90000
38037,'UNIONTOWN~26', 100.0000,1,  30,   1,   1,1.01771653, -94.692144, 1.10000, 0.90000, 1.10000, 0.90000
38038,'UNIONTOWN ~2', 100.0000,1,  30,   1,   1,1.01228201, -95.088125, 1.10000, 0.90000, 1.10000, 0.90000
38039,'UNIONTOWN ~3', 100.0000,1,  30,   1,   1,1.01235151, -95.075714, 1.10000, 0.90000, 1.10000, 0.90000
38040,'UNIONTOWN ~4', 100.0000,1,  30,   1,   1,1.00354612, -94.124863, 1.10000, 0.90000, 1.10000, 0.90000
38041,'UNIONTOWN ~5', 100.0000,1,  30,   1,   1,1.00367355, -94.113443, 1.10000, 0.90000, 1.10000, 0.90000
38042,'AKRON 11 1  ', 100.0000,1,  30,   1,   1,1.02046669, -90.643311, 1.10000, 0.90000, 1.10000, 0.90000
38043,'AKRON 11 2  ', 100.0000,1,  30,   1,   1,1.02066326, -90.617916, 1.10000, 0.90000, 1.10000, 0.90000
38044,'AKRON 12 1  ', 100.0000,1,  30,   1,   1,1.02026927, -93.694711, 1.10000, 0.90000, 1.10000, 0.90000
38045,'AKRON 13 1  ', 100.0000,1,  30,   1,   1,1.03516972, -94.559898, 1.10000, 0.90000, 1.10000, 0.90000
38046,'AKRON 14 1  ', 100.0000,1,  30,   1,   1,1.01264060, -91.815535, 1.10000, 0.90000, 1.10000, 0.90000
38047,'AKRON 14 2  ', 100.0000,1,  30,   1,   1,1.01274502, -91.805864, 1.10000, 0.90000, 1.10000, 0.90000
38048,'AKRON 15 1  ', 230.0000,1,  30,   1,   1,1.02574003, -84.208268, 1.10000, 0.90000, 1.10000, 0.90000
38049,'AKRON 15 2  ', 100.0000,1,  30,   1,   1,1.01613641, -88.756246, 1.10000, 0.90000, 1.10000, 0.90000
38050,'AKRON 15 3  ',  24.0000,1,  30,   1,   1,1.01303184, -93.330075, 1.10000, 0.90000, 1.10000, 0.90000
38052,'AKRON 15 5  ', 230.0000,1,  30,   1,   1,1.02562749, -84.228670, 1.10000, 0.90000, 1.10000, 0.90000
38053,'AKRON 16 1  ', 100.0000,1,  30,   1,   1,1.02156806, -93.352669, 1.10000, 0.90000, 1.10000, 0.90000
38054,'AKRON 17 1  ', 100.0000,1,  30,   1,   1,1.01712418, -89.553001, 1.10000, 0.90000, 1.10000, 0.90000
38055,'AKRON 18 1  ', 100.0000,1,  30,   1,   1,1.01742089, -90.268087, 1.10000, 0.90000, 1.10000, 0.90000
38056,'AKRON 19 1  ', 100.0000,1,  30,   1,   1,1.02663767, -94.326907, 1.10000, 0.90000, 1.10000, 0.90000
38057,'AKRON 20 1  ', 100.0000,1,  30,   1,   1,1.02349734, -92.985335, 1.10000, 0.90000, 1.10000, 0.90000
38058,'AKRON 21 1  ', 100.0000,1,  30,   1,   1,1.00734806, -90.126955, 1.10000, 0.90000, 1.10000, 0.90000
38059,'AKRON 22 1  ', 100.0000,1,  30,   1,   1,1.02255046, -91.374045, 1.10000, 0.90000, 1.10000, 0.90000
38060,'AKRON 23 1  ', 100.0000,1,  30,   1,   1,1.01388454, -91.327552, 1.10000, 0.90000, 1.10000, 0.90000
38061,'AKRON 24 1  ', 100.0000,1,  30,   1,   1,1.00769627, -90.284726, 1.10000, 0.90000, 1.10000, 0.90000
38062,'AKRON 25 1  ', 100.0000,1,  30,   1,   1,1.01259029, -89.481332, 1.10000, 0.90000, 1.10000, 0.90000
38063,'AKRON 26 1  ', 100.0000,1,  30,   1,   1,1.00914288, -92.450183, 1.10000, 0.90000, 1.10000, 0.90000
38064,'AKRON 26 2  ', 100.0000,1,  30,   1,   1,1.00882077, -92.473999, 1.10000, 0.90000, 1.10000, 0.90000
38065,'AKRON 27 1  ', 100.0000,1,  30,   1,   1,1.01311398, -91.184883, 1.10000, 0.90000, 1.10000, 0.90000
38066,'AKRON 28 1  ', 100.0000,1,  30,   1,   1,1.00741732, -93.627612, 1.10000, 0.90000, 1.10000, 0.90000
38067,'CUYAHOGA F~1', 230.0000,1,  30,   1,   1,1.03865921, -84.961509, 1.10000, 0.90000, 1.10000, 0.90000
38068,'CUYAHOGA F~2', 100.0000,1,  30,   1,   1,1.02881086, -93.999153, 1.10000, 0.90000, 1.10000, 0.90000
38069,'CUYAHOGA F~3', 100.0000,1,  30,   1,   1,1.01368713, -92.204685, 1.10000, 0.90000, 1.10000, 0.90000
38070,'CUYAHOGA F~4', 100.0000,1,  30,   1,   1,1.01035988, -93.208552, 1.10000, 0.90000, 1.10000, 0.90000
38071,'CUYAHOGA F~5', 100.0000,1,  30,   1,   1,1.01056075, -93.180972, 1.10000, 0.90000, 1.10000, 0.90000
38072,'CUYAHOGA F~6', 230.0000,1,  30,   1,   1,1.02542949, -84.653399, 1.10000, 0.90000, 1.10000, 0.90000
38073,'CUYAHOGA F~7', 100.0000,1,  30,   1,   1,1.02208972, -89.199709, 1.10000, 0.90000, 1.10000, 0.90000
38074,'CUYAHOGA F~8', 230.0000,1,  30,   1,   1,1.02493870, -84.680002, 1.10000, 0.90000, 1.10000, 0.90000
38075,'NORTHFIEL~36', 100.0000,1,  30,   1,   1,1.03489482, -91.141068, 1.10000, 0.90000, 1.10000, 0.90000
38076,'NORTHFIEL~37', 100.0000,1,  30,   1,   1,1.03471923, -91.155281, 1.10000, 0.90000, 1.10000, 0.90000
38077,'NORTHFIEL~38', 100.0000,1,  30,   1,   1,1.02969801, -91.817509, 1.10000, 0.90000, 1.10000, 0.90000
38078,'NORTHFIEL~39', 100.0000,1,  30,   1,   1,1.02965343, -91.825022, 1.10000, 0.90000, 1.10000, 0.90000
38079,'NORTHFIEL~40', 100.0000,1,  30,   1,   1,1.02647698, -91.271026, 1.10000, 0.90000, 1.10000, 0.90000
38080,'NORTHFIEL~41', 100.0000,1,  30,   1,   1,1.02630413, -91.285492, 1.10000, 0.90000, 1.10000, 0.90000
38081,'NORTHFIELD~2', 100.0000,1,  30,   1,   1,1.02800298, -90.981432, 1.10000, 0.90000, 1.10000, 0.90000
38082,'TWINSBURG ~1', 100.0000,1,  30,   1,   1,1.02518833, -92.579820, 1.10000, 0.90000, 1.10000, 0.90000
38083,'TWINSBURG ~2', 100.0000,1,  30,   1,   1,1.02463198, -91.192410, 1.10000, 0.90000, 1.10000, 0.90000
38084,'TWINSBURG ~3', 100.0000,1,  30,   1,   1,1.02658284, -91.975949, 1.10000, 0.90000, 1.10000, 0.90000
38085,'BRISTOLVIL~1', 100.0000,1,  30,   1,   1,1.02399635, -89.991260, 1.10000, 0.90000, 1.10000, 0.90000
38086,'BRISTOLVIL~2', 100.0000,1,  30,   1,   1,1.02395499, -89.994743, 1.10000, 0.90000, 1.10000, 0.90000
38087,'CORTLAND 5 1', 100.0000,1,  30,   1,   1,1.02893233, -88.285413, 1.10000, 0.90000, 1.10000, 0.90000
38088,'CORTLAND 6 1', 100.0000,1,  30,   1,   1,1.02748334, -88.884175, 1.10000, 0.90000, 1.10000, 0.90000
38089,'CORTLAND 7 1', 100.0000,1,  30,   1,   1,1.02773213, -89.641862, 1.10000, 0.90000, 1.10000, 0.90000
38090,'CORTLAND 7 2', 100.0000,1,  30,   1,   1,1.02766287, -89.648378, 1.10000, 0.90000, 1.10000, 0.90000
38091,'GIRARD 5 1  ', 100.0000,1,  30,   1,   1,1.02995324, -86.320989, 1.10000, 0.90000, 1.10000, 0.90000
38092,'GIRARD 5 2  ', 100.0000,1,  30,   1,   1,1.02982569, -86.336617, 1.10000, 0.90000, 1.10000, 0.90000
38093,'GIRARD 6 1  ', 230.0000,1,  30,   1,   1,1.03335619, -81.796119, 1.10000, 0.90000, 1.10000, 0.90000
38094,'GIRARD 6 2  ', 100.0000,1,  30,   1,   1,1.04072714, -85.742602, 1.10000, 0.90000, 1.10000, 0.90000
38095,'GIRARD 6 3  ', 230.0000,1,  30,   1,   1,1.03324676, -81.810865, 1.10000, 0.90000, 1.10000, 0.90000
38096,'MASURY 1 1  ', 100.0000,1,  30,   1,   1,1.03373563, -86.690899, 1.10000, 0.90000, 1.10000, 0.90000
38097,'MASURY 1 2  ', 100.0000,1,  30,   1,   1,1.03375983, -86.687695, 1.10000, 0.90000, 1.10000, 0.90000
38098,'MASURY 2 1  ', 100.0000,1,  30,   1,   1,1.03701830, -85.016703, 1.10000, 0.90000, 1.10000, 0.90000
38099,'NILES 1 1   ', 100.0000,1,  30,   1,   1,1.03544748, -86.518013, 1.10000, 0.90000, 1.10000, 0.90000
38100,'NILES 1 2   ', 100.0000,1,  30,   1,   1,1.03537416, -86.526025, 1.10000, 0.90000, 1.10000, 0.90000
38101,'NILES 2 1   ', 100.0000,1,  30,   1,   1,1.02856874, -88.063596, 1.10000, 0.90000, 1.10000, 0.90000
38102,'SOUTHINGT~12', 100.0000,1,  30,   1,   1,1.01816595, -91.175232, 1.10000, 0.90000, 1.10000, 0.90000
38103,'SOUTHINGT~13', 100.0000,1,  30,   1,   1,1.01807022, -91.182718, 1.10000, 0.90000, 1.10000, 0.90000
38104,'WARREN 19 1 ', 100.0000,1,  30,   1,   1,1.02241886, -89.249897, 1.10000, 0.90000, 1.10000, 0.90000
38105,'WARREN 20 1 ', 230.0000,1,  30,   1,   1,1.03791404, -81.518950, 1.10000, 0.90000, 1.10000, 0.90000
38106,'WARREN 21 1 ', 100.0000,1,  30,   1,   1,1.03649378, -86.417828, 1.10000, 0.90000, 1.10000, 0.90000
38107,'WARREN 21 2 ', 100.0000,1,  30,   1,   1,1.03634894, -86.434459, 1.10000, 0.90000, 1.10000, 0.90000
38108,'WARREN 22 1 ', 100.0000,1,  30,   1,   1,1.02670658, -89.842246, 1.10000, 0.90000, 1.10000, 0.90000
38109,'WARREN 23 1 ', 100.0000,1,  30,   1,   1,1.01594818, -90.407621, 1.10000, 0.90000, 1.10000, 0.90000
38110,'WARREN 24 1 ', 100.0000,1,  30,   1,   1,1.02197909, -90.224791, 1.10000, 0.90000, 1.10000, 0.90000
38111,'WARREN 25 1 ', 100.0000,1,  30,   1,   1,1.01585495, -89.840313, 1.10000, 0.90000, 1.10000, 0.90000
38112,'WARREN 26 1 ', 100.0000,1,  30,   1,   1,1.02604425, -88.406130, 1.10000, 0.90000, 1.10000, 0.90000
38113,'WARREN 27 1 ', 100.0000,1,  30,   1,   1,1.02842844, -87.835884, 1.10000, 0.90000, 1.10000, 0.90000
38114,'WARREN 28 1 ', 100.0000,1,  30,   1,   1,1.02129924, -88.954792, 1.10000, 0.90000, 1.10000, 0.90000
38115,'WARREN 28 2 ', 100.0000,1,  30,   1,   1,1.02121150, -88.963897, 1.10000, 0.90000, 1.10000, 0.90000
38116,'STRASBURG ~5', 100.0000,1,  30,   1,   1,1.02911305, -90.563404, 1.10000, 0.90000, 1.10000, 0.90000
38117,'VAN WERT 1 1', 100.0000,1,  30,   1,   1,1.02391410, -64.607627, 1.10000, 0.90000, 1.10000, 0.90000
38118,'VAN WERT 2 1', 100.0000,1,  30,   1,   1,1.01665366, -65.577691, 1.10000, 0.90000, 1.10000, 0.90000
38119,'VAN WERT 3 1', 100.0000,1,  30,   1,   1,1.03083694, -63.564411, 1.10000, 0.90000, 1.10000, 0.90000
38120,'APPLE CREE~1', 100.0000,1,  30,   1,   1,1.02601480, -87.928550, 1.10000, 0.90000, 1.10000, 0.90000
38121,'APPLE CREE~2', 100.0000,1,  30,   1,   1,1.02597940, -87.932559, 1.10000, 0.90000, 1.10000, 0.90000
38122,'APPLE CREE~3', 100.0000,1,  30,   1,   1,1.03942096, -91.189200, 1.10000, 0.90000, 1.10000, 0.90000
38123,'APPLE CREE~4', 100.0000,1,  30,   1,   1,1.03937829, -91.193161, 1.10000, 0.90000, 1.10000, 0.90000
38124,'APPLE CREE~5', 100.0000,1,  30,   1,   1,1.01602280, -92.889972, 1.10000, 0.90000, 1.10000, 0.90000
38125,'APPLE CREE~6', 100.0000,1,  30,   1,   1,1.01598012, -92.893742, 1.10000, 0.90000, 1.10000, 0.90000
38126,'ORRVILLE 2 1', 100.0000,1,  30,   1,   1,1.01399994, -92.872124, 1.10000, 0.90000, 1.10000, 0.90000
38127,'ORRVILLE 3 1', 100.0000,1,  30,   1,   1,1.00712812, -92.077008, 1.10000, 0.90000, 1.10000, 0.90000
38128,'ORRVILLE 4 1', 100.0000,1,  30,   1,   1,1.01281226, -92.447348, 1.10000, 0.90000, 1.10000, 0.90000
38129,'EDON 1      ', 100.0000,1,  30,   1,   1,1.01919520, -71.491542, 1.10000, 0.90000, 1.10000, 0.90000
38130,'MONTPELIE~18', 100.0000,1,  30,   1,   1,0.97238553, -74.385712, 1.10000, 0.90000, 1.10000, 0.90000
38131,'MONTPELIE~19', 100.0000,1,  30,   1,   1,0.97234219, -74.390015, 1.10000, 0.90000, 1.10000, 0.90000
38132,'MONTPELIE~20', 100.0000,1,  30,   1,   1,1.00643492, -70.662316, 1.10000, 0.90000, 1.10000, 0.90000
38133,'MONTPELIE~21', 100.0000,1,  30,   1,   1,1.00635207, -70.671708, 1.10000, 0.90000, 1.10000, 0.90000
38134,'MONTPELIE~22', 100.0000,1,  30,   1,   1,1.01235509, -70.153392, 1.10000, 0.90000, 1.10000, 0.90000
38135,'BOWLING G~21', 100.0000,1,  30,   1,   1,1.02091813, -68.706778, 1.10000, 0.90000, 1.10000, 0.90000
38136,'BOWLING G~22', 100.0000,1,  30,   1,   1,1.02893519, -67.316657, 1.10000, 0.90000, 1.10000, 0.90000
38137,'BOWLING G~23', 100.0000,1,  30,   1,   1,1.02214038, -68.373540, 1.10000, 0.90000, 1.10000, 0.90000
38138,'BOWLING G~24', 100.0000,1,  30,   1,   1,1.02213228, -68.335073, 1.10000, 0.90000, 1.10000, 0.90000
38139,'BOWLING G~25', 100.0000,1,  30,   1,   1,1.02735710, -67.764001, 1.10000, 0.90000, 1.10000, 0.90000
38140,'PEMBERVILL~1', 100.0000,1,  30,   1,   1,1.03657174, -66.421042, 1.10000, 0.90000, 1.10000, 0.90000
38141,'PEMBERVILL~2', 100.0000,1,  30,   1,   1,1.03663146, -66.411145, 1.10000, 0.90000, 1.10000, 0.90000
38142,'PERRYSBURG~1', 100.0000,1,  30,   1,   1,1.02150786, -68.848997, 1.10000, 0.90000, 1.10000, 0.90000
38143,'PERRYSBURG~2', 100.0000,1,  30,   1,   1,1.02557147, -68.289782, 1.10000, 0.90000, 1.10000, 0.90000
38144,'PERRYSBURG~3', 230.0000,1,  30,   1,   1,1.04176223, -63.709805, 1.10000, 0.90000, 1.10000, 0.90000
38145,'PERRYSBURG~4', 230.0000,1,  30,   1,   1,1.04183269, -63.693877, 1.10000, 0.90000, 1.10000, 0.90000
38146,'PERRYSBURG~5', 100.0000,1,  30,   1,   1,1.02246618, -68.260350, 1.10000, 0.90000, 1.10000, 0.90000
38147,'PERRYSBURG~6', 100.0000,1,  30,   1,   1,1.02262199, -68.246355, 1.10000, 0.90000, 1.10000, 0.90000
38148,'WESTON 4 1  ', 100.0000,1,  30,   1,   1,1.03603399, -70.771312, 1.10000, 0.90000, 1.10000, 0.90000
38149,'UPPER SAND~1', 100.0000,1,  30,   1,   1,0.97980225, -78.779006, 1.10000, 0.90000, 1.10000, 0.90000
38150,'UPPER SAND~2', 230.0000,1,  30,   1,   1,1.02782130, -70.429393, 1.10000, 0.90000, 1.10000, 0.90000
38151,'UPPER SAND~3', 100.0000,1,  30,   1,   1,0.97515732, -82.331537, 1.10000, 0.90000, 1.10000, 0.90000
38152,'AVON LAKE ~4', 100.0000,1,  30,   1,   1,1.01999474, -88.766518, 1.10000, 0.90000, 1.10000, 0.90000
38153,'AVON LAKE ~5',  13.8000,2,  30,   1,   1,1.01980352, -88.076710, 1.10000, 0.90000, 1.10000, 0.90000
38154,'AVON LAKE ~6', 100.0000,1,  30,   1,   1,1.01976299, -88.782672, 1.10000, 0.90000, 1.10000, 0.90000
38155,'GREEN SPRI~3', 500.0000,2,  30,   1,   1,1.03338253, -68.636107, 1.10000, 0.90000, 1.10000, 0.90000
38156,'GREEN SPRI~4', 230.0000,2,  30,   1,   1,1.03746831, -73.128206, 1.10000, 0.90000, 1.10000, 0.90000
38157,'GREEN SPRI~5', 500.0000,1,  30,   1,   1,1.03405249, -68.386648, 1.10000, 0.90000, 1.10000, 0.90000
38158,'GREEN SPRI~6', 500.0000,1,  30,   1,   1,1.03338253, -68.636107, 1.10000, 0.90000, 1.10000, 0.90000
38159,'CLEVELAN~124', 100.0000,1,  30,   1,   1,1.02790475, -94.205309, 1.10000, 0.90000, 1.10000, 0.90000
38160,'CLEVELAN~125',  24.0000,2,  30,   1,   1,1.03079545, -93.916440, 1.10000, 0.90000, 1.10000, 0.90000
38161,'CLEVELAN~126',  24.0000,2,  30,   1,   1,1.03079545, -93.916440, 1.10000, 0.90000, 1.10000, 0.90000
38163,'CLEVELAN~128', 100.0000,1,  30,   1,   1,1.02724147, -94.216661, 1.10000, 0.90000, 1.10000, 0.90000
38164,'STRYKER 2 1 ', 100.0000,1,  30,   1,   1,0.97443861, -74.830945, 1.10000, 0.90000, 1.10000, 0.90000
38165,'STRYKER 2 2 ',  24.0000,2,  30,   1,   1,1.00507092, -74.187452, 1.10000, 0.90000, 1.10000, 0.90000
38166,'STRYKER 2 3 ', 100.0000,1,  30,   1,   1,0.97429681, -74.842658, 1.10000, 0.90000, 1.10000, 0.90000
38167,'LORAIN 6 1  ', 500.0000,1,  30,   1,   1,1.04085207, -77.236155, 1.10000, 0.90000, 1.10000, 0.90000
38168,'LORAIN 6 2  ', 230.0000,1,  30,   1,   1,1.03701830, -81.341775, 1.10000, 0.90000, 1.10000, 0.90000
38169,'LORAIN 6 3  ',  18.0000,1,  30,   1,   1,1.03698230, -82.991593, 1.10000, 0.90000, 1.10000, 0.90000
38171,'LORAIN 6 5  ',  13.8000,2,  30,   1,   1,1.00388825, -76.499847, 1.10000, 0.90000, 1.10000, 0.90000
38172,'LORAIN 6 6  ',  13.8000,2,  30,   1,   1,1.00146961, -76.105636, 1.10000, 0.90000, 1.10000, 0.90000
38173,'LORAIN 6 7  ',  13.8000,2,  30,   1,   1,0.99889237, -76.385755, 1.10000, 0.90000, 1.10000, 0.90000
38174,'LORAIN 6 8  ',  13.8000,2,  30,   1,   1,1.00463390, -76.419797, 1.10000, 0.90000, 1.10000, 0.90000
38175,'LORAIN 6 9  ',  13.8000,2,  30,   1,   1,1.00441372, -76.444973, 1.10000, 0.90000, 1.10000, 0.90000
38176,'LORAIN 6 10 ', 500.0000,1,  30,   1,   1,1.03957176, -77.172477, 1.10000, 0.90000, 1.10000, 0.90000
38177,'LORAIN 6 12 ', 500.0000,1,  30,   1,   1,1.04085207, -77.236155, 1.10000, 0.90000, 1.10000, 0.90000
38178,'VAN WERT 4 1', 100.0000,2,  30,   1,   1,1.02496350, -64.313095, 1.10000, 0.90000, 1.10000, 0.90000
38179,'VAN WERT 4 2', 100.0000,1,  30,   1,   1,1.02494395, -64.315459, 1.10000, 0.90000, 1.10000, 0.90000
38180,'AVON LAKE ~7', 500.0000,1,  30,   1,   1,1.03617942, -79.411283, 1.10000, 0.90000, 1.10000, 0.90000
38181,'AVON LAKE ~8', 230.0000,1,  30,   1,   1,1.03601944, -83.443984, 1.10000, 0.90000, 1.10000, 0.90000
38182,'AVON LAKE ~9',  13.8000,1,  30,   1,   1,1.04066253, -87.287325, 1.10000, 0.90000, 1.10000, 0.90000
38184,'AVON LAKE~11',  18.0000,2,  30,   1,   1,1.03617942, -79.411283, 1.10000, 0.90000, 1.10000, 0.90000
38185,'AVON LAKE~12',  13.8000,2,  30,   1,   1,1.02851975, -77.855380, 1.10000, 0.90000, 1.10000, 0.90000
38186,'AVON LAKE~13', 500.0000,1,  30,   1,   1,1.03698170, -79.177185, 1.10000, 0.90000, 1.10000, 0.90000
38187,'AVON LAKE~14', 500.0000,1,  30,   1,   1,1.03617942, -79.411283, 1.10000, 0.90000, 1.10000, 0.90000
38188,'NAPOLEON 3 1', 230.0000,1,  30,   1,   1,1.04418302, -59.234501, 1.10000, 0.90000, 1.10000, 0.90000
38189,'NAPOLEON 3 2',  13.8000,2,  30,   1,   1,1.03600001, -57.386443, 1.10000, 0.90000, 1.10000, 0.90000
38190,'NAPOLEON 3 3', 230.0000,1,  30,   1,   1,1.04412484, -59.265838, 1.10000, 0.90000, 1.10000, 0.90000
38191,'MANSFIELD~17', 100.0000,1,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38192,'MANSFIELD~19',  13.8000,2,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38193,'MANSFIELD~20',  13.8000,2,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38195,'MANSFIELD~22',  13.8000,2,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38196,'MANSFIELD~23',  13.8000,2,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38198,'MANSFIELD~25', 100.0000,1,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38199,'MANSFIELD~18', 100.0000,1,  30,   1,   1,0.99459589, -85.875108, 1.10000, 0.90000, 1.10000, 0.90000
38200,'CONVOY 2 1  ', 500.0000,1,  30,   1,   1,1.04299998, -55.067625, 1.10000, 0.90000, 1.10000, 0.90000
38201,'CONVOY 2 2  ', 230.0000,1,  30,   1,   1,1.04162574, -59.154725, 1.10000, 0.90000, 1.10000, 0.90000
38202,'CONVOY 2 3  ', 100.0000,1,  30,   1,   1,1.04555881, -61.837644, 1.10000, 0.90000, 1.10000, 0.90000
38203,'CONVOY 2 4  ',  22.0000,2,  30,   1,   1,1.05837488, -54.041136, 1.10000, 0.90000, 1.10000, 0.90000
38204,'CONVOY 2 5  ',  18.0000,2,  30,   1,   1,1.06394112, -53.368042, 1.10000, 0.90000, 1.10000, 0.90000
38205,'CONVOY 2 6  ',  18.0000,2,  30,   1,   1,1.05700004, -54.206338, 1.10000, 0.90000, 1.10000, 0.90000
38206,'CONVOY 2 7  ', 500.0000,1,  30,   1,   1,1.04257119, -55.172059, 1.10000, 0.90000, 1.10000, 0.90000
38207,'CONVOY 2 9  ', 230.0000,1,  30,   1,   1,1.04127789, -59.240942, 1.10000, 0.90000, 1.10000, 0.90000
38208,'NAPOLEON 4 1', 100.0000,1,  30,   1,   1,1.00058174, -70.591979, 1.10000, 0.90000, 1.10000, 0.90000
38209,'NAPOLEON 4 2',  13.8000,2,  30,   1,   1,1.00057542, -70.601049, 1.10000, 0.90000, 1.10000, 0.90000
38210,'NAPOLEON 4 3',  13.8000,2,  30,   1,   1,1.00064719, -70.499341, 1.10000, 0.90000, 1.10000, 0.90000
38212,'NAPOLEON 4 5', 100.0000,1,  30,   1,   1,1.00057328, -70.594110, 1.10000, 0.90000, 1.10000, 0.90000
38213,'OAK HARBOR~8', 500.0000,1,  30,   1,   1,1.04400003, -59.573299, 1.10000, 0.90000, 1.10000, 0.90000
38214,'OAK HARBOR~9', 230.0000,1,  30,   1,   1,1.04549921, -63.255010, 1.10000, 0.90000, 1.10000, 0.90000
38215,'OAK HARBO~10', 100.0000,1,  30,   1,   1,1.04923165, -64.822812, 1.10000, 0.90000, 1.10000, 0.90000
38216,'OAK HARBO~11',  13.8000,2,  30,   1,   1,1.06325364, -54.717564, 1.10000, 0.90000, 1.10000, 0.90000
38217,'OAK HARBO~12', 230.0000,1,  30,   1,   1,1.04490077, -63.325109, 1.10000, 0.90000, 1.10000, 0.90000
38218,'OAK HARBO~13', 230.0000,1,  30,   1,   1,1.04549921, -63.255010, 1.10000, 0.90000, 1.10000, 0.90000
38219,'EDGERTON 2 1', 100.0000,1,  30,   1,   1,1.03125489, -72.618161, 1.10000, 0.90000, 1.10000, 0.90000
38220,'EDGERTON 2 2',  22.0000,2,  30,   1,   1,1.03125489, -72.618161, 1.10000, 0.90000, 1.10000, 0.90000
38221,'EDGERTON 2 3',  13.8000,2,  30,   1,   1,1.01324940, -72.509193, 1.10000, 0.90000, 1.10000, 0.90000
38222,'EDGERTON 2 4',  18.0000,2,  30,   1,   1,1.01333213, -72.500115, 1.10000, 0.90000, 1.10000, 0.90000
38223,'EDGERTON 2 5',  13.8000,2,  30,   1,   1,1.01272321, -72.568588, 1.10000, 0.90000, 1.10000, 0.90000
38224,'EDGERTON 2 6',  13.8000,2,  30,   1,   1,1.01318038, -72.518932, 1.10000, 0.90000, 1.10000, 0.90000
38225,'EDGERTON 2 7', 100.0000,1,  30,   1,   1,1.03079736, -72.614296, 1.10000, 0.90000, 1.10000, 0.90000
38226,'EDGERTON 2 9', 100.0000,1,  30,   1,   1,1.03125489, -72.618161, 1.10000, 0.90000, 1.10000, 0.90000
38227,'WADSWORTH ~1', 100.0000,2,  30,   1,   1,1.02919900, -91.543072, 1.10000, 0.90000, 1.10000, 0.90000
38228,'WADSWORTH ~2', 100.0000,1,  30,   1,   1,1.02916217, -91.545777, 1.10000, 0.90000, 1.10000, 0.90000
38229,'GALION 5 1  ', 100.0000,1,  30,   1,   1,0.99090242, -88.593830, 1.10000, 0.90000, 1.10000, 0.90000
38230,'GALION 5 2  ',  20.0000,2,  30,   1,   1,0.99090242, -88.593830, 1.10000, 0.90000, 1.10000, 0.90000
38231,'GALION 5 3  ',  13.8000,2,  30,   1,   1,0.99090242, -88.593830, 1.10000, 0.90000, 1.10000, 0.90000
38232,'GALION 5 4  ', 100.0000,1,  30,   1,   1,0.99090242, -88.593830, 1.10000, 0.90000, 1.10000, 0.90000
38233,'GALION 5 6  ', 100.0000,1,  30,   1,   1,0.99090242, -88.593830, 1.10000, 0.90000, 1.10000, 0.90000
38234,'OREGON 5 1  ', 100.0000,1,  30,   1,   1,1.02353311, -68.824353, 1.10000, 0.90000, 1.10000, 0.90000
38235,'OREGON 5 2  ',  13.8000,2,  30,   1,   1,1.04040205, -68.392726, 1.10000, 0.90000, 1.10000, 0.90000
38236,'OREGON 5 3  ', 100.0000,1,  30,   1,   1,1.02340031, -68.834735, 1.10000, 0.90000, 1.10000, 0.90000
38237,'OREGON 5 5  ', 100.0000,1,  30,   1,   1,1.02353311, -68.824353, 1.10000, 0.90000, 1.10000, 0.90000
38238,'CLEVELAN~129', 100.0000,2,  30,   1,   1,0.95475328, -91.249606, 1.10000, 0.90000, 1.10000, 0.90000
38239,'CLEVELAN~130', 100.0000,1,  30,   1,   1,0.95468211, -91.255043, 1.10000, 0.90000, 1.10000, 0.90000
38240,'EASTLAKE 4 1', 230.0000,1,  30,   1,   1,1.02924097, -85.442292, 1.10000, 0.90000, 1.10000, 0.90000
38241,'EASTLAKE 4 2',  13.8000,2,  30,   1,   1,1.00689638, -83.649832, 1.10000, 0.90000, 1.10000, 0.90000
38242,'EASTLAKE 4 3', 230.0000,1,  30,   1,   1,1.02899158, -85.460399, 1.10000, 0.90000, 1.10000, 0.90000
38243,'BRYAN 3 1   ', 230.0000,1,  30,   1,   1,1.04233885, -57.196895, 1.10000, 0.90000, 1.10000, 0.90000
38244,'BRYAN 3 2   ',  13.8000,2,  30,   1,   1,1.04750001, -56.020689, 1.10000, 0.90000, 1.10000, 0.90000
38245,'BRYAN 3 3   ',  13.8000,2,  30,   1,   1,1.04949999, -56.470010, 1.10000, 0.90000, 1.10000, 0.90000
38246,'BRYAN 3 4   ', 230.0000,1,  30,   1,   1,1.04228008, -57.220081, 1.10000, 0.90000, 1.10000, 0.90000
38247,'BRYAN 3 6   ', 230.0000,1,  30,   1,   1,1.04233885, -57.196895, 1.10000, 0.90000, 1.10000, 0.90000
38248,'CLEVELAN~133', 100.0000,1,  30,   1,   1,1.01770985, -93.956260, 1.10000, 0.90000, 1.10000, 0.90000
38249,'CLEVELAN~134',  13.8000,2,  30,   1,   1,1.05184174, -93.817532, 1.10000, 0.90000, 1.10000, 0.90000
38250,'CLEVELAN~135',  24.0000,2,  30,   1,   1,1.01770985, -93.956260, 1.10000, 0.90000, 1.10000, 0.90000
38251,'CLEVELAN~136',  13.8000,2,  30,   1,   1,1.01770985, -93.956260, 1.10000, 0.90000, 1.10000, 0.90000
38252,'CLEVELAN~137',  13.8000,2,  30,   1,   1,1.01770985, -93.956260, 1.10000, 0.90000, 1.10000, 0.90000
38253,'CLEVELAN~138',  18.0000,2,  30,   1,   1,1.01770985, -93.956260, 1.10000, 0.90000, 1.10000, 0.90000
38254,'CLEVELAN~139', 100.0000,1,  30,   1,   1,1.01768196, -93.958357, 1.10000, 0.90000, 1.10000, 0.90000
38255,'CLEVELAN~140', 100.0000,1,  30,   1,   1,1.01770985, -93.956260, 1.10000, 0.90000, 1.10000, 0.90000
38256,'LUCKEY 1    ', 500.0000,1,  30,   1,   1,1.04200006, -60.286972, 1.10000, 0.90000, 1.10000, 0.90000
38257,'LUCKEY 2    ', 230.0000,1,  30,   1,   1,1.04510033, -62.613819, 1.10000, 0.90000, 1.10000, 0.90000
38258,'LUCKEY 3    ', 100.0000,1,  30,   1,   1,1.04538906, -65.375135, 1.10000, 0.90000, 1.10000, 0.90000
38259,'LUCKEY 4    ',  24.0000,2,  30,   1,   1,1.04700005, -59.170919, 1.10000, 0.90000, 1.10000, 0.90000
38260,'LUCKEY 5    ',  18.0000,2,  30,   1,   1,1.05149996, -58.554317, 1.10000, 0.90000, 1.10000, 0.90000
38261,'LUCKEY 6    ',  22.0000,2,  30,   1,   1,1.05461967, -58.647467, 1.10000, 0.90000, 1.10000, 0.90000
38262,'LUCKEY 7    ',  20.0000,2,  30,   1,   1,1.05635905, -58.404251, 1.10000, 0.90000, 1.10000, 0.90000
38263,'LUCKEY 8    ', 230.0000,1,  30,   1,   1,1.04411328, -62.876112, 1.10000, 0.90000, 1.10000, 0.90000
38264,'LUCKEY 10   ', 500.0000,1,  30,   1,   1,1.04276228, -60.286685, 1.10000, 0.90000, 1.10000, 0.90000
38265,'ORRVILLE 5 1', 100.0000,2,  30,   1,   1,1.01390827, -91.258431, 1.10000, 0.90000, 1.10000, 0.90000
38266,'ORRVILLE 5 2', 100.0000,1,  30,   1,   1,1.01390827, -91.258431, 1.10000, 0.90000, 1.10000, 0.90000
38267,'NAPOLEON 5 1', 100.0000,1,  30,   1,   1,1.00148332, -71.245908, 1.10000, 0.90000, 1.10000, 0.90000
38268,'NAPOLEON 5 2',  18.0000,2,  30,   1,   1,1.00148332, -71.245908, 1.10000, 0.90000, 1.10000, 0.90000
38269,'NAPOLEON 5 3',  13.8000,2,  30,   1,   1,1.00148332, -71.245908, 1.10000, 0.90000, 1.10000, 0.90000
38270,'NAPOLEON 5 4', 100.0000,1,  30,   1,   1,1.00148332, -71.245908, 1.10000, 0.90000, 1.10000, 0.90000
38271,'NAPOLEON 5 6', 100.0000,1,  30,   1,   1,1.00148332, -71.245908, 1.10000, 0.90000, 1.10000, 0.90000
38272,'BOWLING G~26', 100.0000,1,  30,   1,   1,1.03051567, -67.511707, 1.10000, 0.90000, 1.10000, 0.90000
38273,'BOWLING G~27',  13.8000,2,  30,   1,   1,1.03137434, -67.418195, 1.10000, 0.90000, 1.10000, 0.90000
38274,'BOWLING G~28',  13.8000,2,  30,   1,   1,1.03137434, -67.418195, 1.10000, 0.90000, 1.10000, 0.90000
38276,'BOWLING G~30', 100.0000,1,  30,   1,   1,1.03045237, -67.516003, 1.10000, 0.90000, 1.10000, 0.90000
38277,'BOWLING G~31', 100.0000,1,  30,   1,   1,1.03051567, -67.511707, 1.10000, 0.90000, 1.10000, 0.90000
38278,'KENT 5 1    ', 100.0000,1,  30,   1,   1,1.02845526, -91.367734, 1.10000, 0.90000, 1.10000, 0.90000
38279,'KENT 5 2    ',  13.8000,2,  30,   1,   1,1.03859389, -90.999744, 1.10000, 0.90000, 1.10000, 0.90000
38280,'KENT 5 3    ', 100.0000,1,  30,   1,   1,1.02834928, -91.375302, 1.10000, 0.90000, 1.10000, 0.90000
38281,'CLEVELAN~141', 100.0000,1,  30,   1,   1,1.02815497, -93.058192, 1.10000, 0.90000, 1.10000, 0.90000
38282,'CLEVELAN~142',  18.0000,2,  30,   1,   1,1.01939917, -92.656523, 1.10000, 0.90000, 1.10000, 0.90000
38283,'CLEVELAN~143', 100.0000,1,  30,   1,   1,1.02803361, -93.065883, 1.10000, 0.90000, 1.10000, 0.90000
38284,'CLEVELAN~144', 100.0000,1,  30,   1,   1,1.02815497, -93.058192, 1.10000, 0.90000, 1.10000, 0.90000
38285,'BOWLING G~32', 230.0000,1,  30,   1,   1,1.04142869, -63.745978, 1.10000, 0.90000, 1.10000, 0.90000
38286,'BOWLING G~33', 100.0000,1,  30,   1,   1,1.03868270, -66.024058, 1.10000, 0.90000, 1.10000, 0.90000
38287,'BOWLING G~34',  13.8000,1,  30,   1,   1,1.03794014, -67.140896, 1.10000, 0.90000, 1.10000, 0.90000
38289,'BOWLING G~36',  13.8000,2,  30,   1,   1,1.03616679, -64.963534, 1.10000, 0.90000, 1.10000, 0.90000
38290,'BOWLING G~37', 230.0000,1,  30,   1,   1,1.04177248, -63.684971, 1.10000, 0.90000, 1.10000, 0.90000
38291,'BOWLING G~38', 230.0000,1,  30,   1,   1,1.04142869, -63.745978, 1.10000, 0.90000, 1.10000, 0.90000
38292,'ASHTABULA ~8', 500.0000,1,  30,   1,   1,1.03674388, -80.013986, 1.10000, 0.90000, 1.10000, 0.90000
38293,'ASHTABULA ~9', 230.0000,1,  30,   1,   1,1.03490460, -81.388910, 1.10000, 0.90000, 1.10000, 0.90000
38294,'ASHTABULA~10',  13.8000,2,  30,   1,   1,1.03674388, -80.013986, 1.10000, 0.90000, 1.10000, 0.90000
38295,'ASHTABULA~11', 500.0000,1,  30,   1,   1,1.03806055, -79.900612, 1.10000, 0.90000, 1.10000, 0.90000
38296,'ASHTABULA~12', 500.0000,1,  30,   1,   1,1.03674388, -80.013986, 1.10000, 0.90000, 1.10000, 0.90000
38297,'ASHTABULA~13', 100.0000,1,  30,   1,   1,1.03707314, -84.347160, 1.10000, 0.90000, 1.10000, 0.90000
38298,'ASHTABULA~15',  13.8000,2,  30,   1,   1,1.03842294, -84.211561, 1.10000, 0.90000, 1.10000, 0.90000
38299,'ASHTABULA~16',  13.8000,2,  30,   1,   1,1.03842294, -84.211561, 1.10000, 0.90000, 1.10000, 0.90000
38301,'ASHTABULA~18',  13.8000,2,  30,   1,   1,1.00811207, -84.090632, 1.10000, 0.90000, 1.10000, 0.90000
38302,'ASHTABULA~19',  24.0000,2,  30,   1,   1,1.03707314, -84.347160, 1.10000, 0.90000, 1.10000, 0.90000
38303,'ASHTABULA~20',  18.0000,2,  30,   1,   1,1.00657928, -84.252009, 1.10000, 0.90000, 1.10000, 0.90000
38304,'ASHTABULA~21', 100.0000,1,  30,   1,   1,1.03689396, -84.358225, 1.10000, 0.90000, 1.10000, 0.90000
38305,'ASHTABULA~14', 100.0000,1,  30,   1,   1,1.03707314, -84.347160, 1.10000, 0.90000, 1.10000, 0.90000
38306,'TOLEDO 29 1 ', 100.0000,2,  30,   1,   1,1.01824832, -69.292126, 1.10000, 0.90000, 1.10000, 0.90000
38307,'TOLEDO 29 2 ', 100.0000,1,  30,   1,   1,1.01816726, -69.297112, 1.10000, 0.90000, 1.10000, 0.90000
38308,'PAINESVILL~6', 230.0000,1,  30,   1,   1,1.04009879, -84.016429, 1.10000, 0.90000, 1.10000, 0.90000
38309,'PAINESVILL~7',  13.8000,2,  30,   1,   1,1.01600003, -83.376174, 1.10000, 0.90000, 1.10000, 0.90000
38310,'PAINESVILL~8',  18.0000,2,  30,   1,   1,1.01600003, -83.383564, 1.10000, 0.90000, 1.10000, 0.90000
38311,'PAINESVILL~9',  18.0000,2,  30,   1,   1,1.00999999, -83.252329, 1.10000, 0.90000, 1.10000, 0.90000
38312,'PAINESVIL~10', 230.0000,1,  30,   1,   1,1.03997123, -84.037801, 1.10000, 0.90000, 1.10000, 0.90000
38313,'PAINESVIL~11', 230.0000,1,  30,   1,   1,1.04009879, -84.016429, 1.10000, 0.90000, 1.10000, 0.90000
38314,'EASTLAKE 5 1', 500.0000,1,  30,   1,   1,1.03570354, -80.387713, 1.10000, 0.90000, 1.10000, 0.90000
38315,'EASTLAKE 5 2', 230.0000,1,  30,   1,   1,1.02859700, -84.876835, 1.10000, 0.90000, 1.10000, 0.90000
38316,'EASTLAKE 5 3',  13.8000,1,  30,   1,   1,1.02934444, -84.121320, 1.10000, 0.90000, 1.10000, 0.90000
38318,'EASTLAKE 5 5',  24.0000,2,  30,   1,   1,1.00814259, -79.190149, 1.10000, 0.90000, 1.10000, 0.90000
38319,'EASTLAKE 5 6',  13.8000,2,  30,   1,   1,1.00768006, -79.248854, 1.10000, 0.90000, 1.10000, 0.90000
38320,'EASTLAKE 5 7',  13.8000,2,  30,   1,   1,1.00585687, -79.471211, 1.10000, 0.90000, 1.10000, 0.90000
38321,'EASTLAKE 5 8', 500.0000,1,  30,   1,   1,1.03801751, -80.375665, 1.10000, 0.90000, 1.10000, 0.90000
38322,'EASTLAKE 5~1', 500.0000,1,  30,   1,   1,1.03570354, -80.387713, 1.10000, 0.90000, 1.10000, 0.90000
38323,'SHELBY 15 1 ', 100.0000,1,  30,   1,   1,0.98393238, -81.024301, 1.10000, 0.90000, 1.10000, 0.90000
38324,'SHELBY 15 2 ',  18.0000,2,  30,   1,   1,1.02307940, -80.935631, 1.10000, 0.90000, 1.10000, 0.90000
38325,'SHELBY 15 3 ',  22.0000,2,  30,   1,   1,1.02306068, -80.936772, 1.10000, 0.90000, 1.10000, 0.90000
38326,'SHELBY 15 4 ', 100.0000,1,  30,   1,   1,0.98389530, -81.026855, 1.10000, 0.90000, 1.10000, 0.90000
38327,'SHELBY 15 6 ', 100.0000,1,  30,   1,   1,0.98393238, -81.024301, 1.10000, 0.90000, 1.10000, 0.90000
38328,'NAPOLEON 6 1', 100.0000,1,  30,   1,   1,0.99992055, -70.378700, 1.10000, 0.90000, 1.10000, 0.90000
38329,'NAPOLEON 6 2',  18.0000,2,  30,   1,   1,1.00095689, -70.262457, 1.10000, 0.90000, 1.10000, 0.90000
38330,'NAPOLEON 6 3',  13.8000,2,  30,   1,   1,1.00050938, -70.312433, 1.10000, 0.90000, 1.10000, 0.90000
38331,'NAPOLEON 6 4', 100.0000,1,  30,   1,   1,0.99988288, -70.381643, 1.10000, 0.90000, 1.10000, 0.90000
38332,'NAPOLEON 6 6', 100.0000,1,  30,   1,   1,0.99992055, -70.378700, 1.10000, 0.90000, 1.10000, 0.90000
38333,'LORAIN 7 1  ', 100.0000,2,  30,   1,   1,1.02894723, -85.783433, 1.10000, 0.90000, 1.10000, 0.90000
38334,'LORAIN 7 2  ', 100.0000,1,  30,   1,   1,1.02804160, -85.848818, 1.10000, 0.90000, 1.10000, 0.90000
38335,'DEFIANCE 5 1', 100.0000,1,  30,   1,   1,0.97035843, -74.474504, 1.10000, 0.90000, 1.10000, 0.90000
38336,'DEFIANCE 5 2',  13.8000,2,  30,   1,   1,0.97623146, -73.786458, 1.10000, 0.90000, 1.10000, 0.90000
38337,'DEFIANCE 5 3', 100.0000,1,  30,   1,   1,0.97024328, -74.482885, 1.10000, 0.90000, 1.10000, 0.90000
38338,'PERRY 15 1  ', 500.0000,1,  30,   1,   1,1.04377580, -78.908977, 1.10000, 0.90000, 1.10000, 0.90000
38339,'PERRY 15 2  ', 230.0000,1,  30,   1,   1,1.04521978, -82.479561, 1.10000, 0.90000, 1.10000, 0.90000
38340,'PERRY 15 3  ', 100.0000,1,  30,   1,   1,1.04525590, -86.711437, 1.10000, 0.90000, 1.10000, 0.90000
38341,'PERRY 15 4  ',  24.0000,2,  30,   1,   1,1.02142811, -71.863105, 1.10000, 0.90000, 1.10000, 0.90000
38342,'PERRY 15 5  ', 230.0000,1,  30,   1,   1,1.04463720, -82.593721, 1.10000, 0.90000, 1.10000, 0.90000
38343,'PERRY 15 7  ', 500.0000,1,  30,   1,   1,1.04123056, -79.327613, 1.10000, 0.90000, 1.10000, 0.90000
38344,'BRYAN 4 1   ', 100.0000,1,  30,   1,   1,0.97504127, -74.762356, 1.10000, 0.90000, 1.10000, 0.90000
38345,'BRYAN 4 2   ',  13.8000,2,  30,   1,   1,0.97559190, -74.698890, 1.10000, 0.90000, 1.10000, 0.90000
38346,'BRYAN 4 3   ',  13.8000,2,  30,   1,   1,0.97559190, -74.698890, 1.10000, 0.90000, 1.10000, 0.90000
38348,'BRYAN 4 5   ',  13.8000,2,  30,   1,   1,1.00746346, -74.654336, 1.10000, 0.90000, 1.10000, 0.90000
38349,'BRYAN 4 6   ',  13.8000,2,  30,   1,   1,1.00716960, -74.687101, 1.10000, 0.90000, 1.10000, 0.90000
38350,'BRYAN 4 7   ',  22.0000,2,  30,   1,   1,1.00698245, -74.707680, 1.10000, 0.90000, 1.10000, 0.90000
38351,'BRYAN 4 8   ', 100.0000,1,  30,   1,   1,0.97493827, -74.770183, 1.10000, 0.90000, 1.10000, 0.90000
38352,'BRYAN 4 10  ', 100.0000,1,  30,   1,   1,0.97504127, -74.762356, 1.10000, 0.90000, 1.10000, 0.90000
38353,'MONTPELIE~23', 230.0000,2,  30,   1,   1,1.04279995, -58.351993, 1.10000, 0.90000, 1.10000, 0.90000
38354,'MONTPELIE~24', 230.0000,1,  30,   1,   1,1.04278469, -58.358714, 1.10000, 0.90000, 1.10000, 0.90000
38355,'FREMONT 6 1 ', 500.0000,1,  30,   1,   1,1.03799999, -59.898717, 1.10000, 0.90000, 1.10000, 0.90000
38356,'FREMONT 6 2 ', 230.0000,1,  30,   1,   1,1.03847575, -63.726355, 1.10000, 0.90000, 1.10000, 0.90000
38357,'FREMONT 6 3 ',  13.8000,2,  30,   1,   1,1.03799999, -59.898717, 1.10000, 0.90000, 1.10000, 0.90000
38358,'FREMONT 6 4 ',  18.0000,2,  30,   1,   1,1.04795003, -58.142013, 1.10000, 0.90000, 1.10000, 0.90000
38359,'FREMONT 6 5 ',  13.8000,2,  30,   1,   1,1.04929268, -57.903093, 1.10000, 0.90000, 1.10000, 0.90000
38360,'FREMONT 6 6 ', 500.0000,1,  30,   1,   1,1.03969276, -59.835059, 1.10000, 0.90000, 1.10000, 0.90000
38361,'FREMONT 6 8 ', 500.0000,1,  30,   1,   1,1.03799999, -59.898717, 1.10000, 0.90000, 1.10000, 0.90000
38362,'OREGON 6 1  ', 230.0000,1,  30,   1,   1,1.04057658, -63.781474, 1.10000, 0.90000, 1.10000, 0.90000
38363,'OREGON 6 2  ',  24.0000,2,  30,   1,   1,1.04980278, -58.657637, 1.10000, 0.90000, 1.10000, 0.90000
38364,'OREGON 6 3  ', 230.0000,1,  30,   1,   1,1.03970492, -63.860595, 1.10000, 0.90000, 1.10000, 0.90000
38365,'SEVILLE 1   ', 100.0000,1,  30,   1,   1,1.01006567, -89.724473, 1.10000, 0.90000, 1.10000, 0.90000
38366,'SEVILLE 2   ',  13.8000,2,  30,   1,   1,1.01044250, -89.682556, 1.10000, 0.90000, 1.10000, 0.90000
38367,'SEVILLE 3   ',  13.8000,2,  30,   1,   1,1.01044250, -89.682556, 1.10000, 0.90000, 1.10000, 0.90000
38369,'SEVILLE 5   ',  18.0000,2,  30,   1,   1,1.01107717, -89.610948, 1.10000, 0.90000, 1.10000, 0.90000
38370,'SEVILLE 6   ', 100.0000,1,  30,   1,   1,1.01002395, -89.727314, 1.10000, 0.90000, 1.10000, 0.90000
38371,'SEVILLE 8   ', 100.0000,1,  30,   1,   1,1.01006567, -89.724473, 1.10000, 0.90000, 1.10000, 0.90000
38372,'CLEVELAN~145', 230.0000,1,  30,   1,   1,1.03492105, -85.757424, 1.10000, 0.90000, 1.10000, 0.90000
38373,'CLEVELAN~146',  18.0000,2,  30,   1,   1,1.02591503, -82.228347, 1.10000, 0.90000, 1.10000, 0.90000
38374,'CLEVELAN~147', 230.0000,1,  30,   1,   1,1.03405356, -85.910604, 1.10000, 0.90000, 1.10000, 0.90000
38375,'ORRVILLE 6 1', 500.0000,1,  30,   1,   1,1.03934038, -78.881745, 1.10000, 0.90000, 1.10000, 0.90000
38376,'ORRVILLE 6 2', 230.0000,2,  30,   1,   1,1.04400003, -80.789458, 1.10000, 0.90000, 1.10000, 0.90000
38377,'ORRVILLE 6 3', 500.0000,1,  30,   1,   1,1.04055488, -78.741303, 1.10000, 0.90000, 1.10000, 0.90000
38378,'ORRVILLE 6 5', 500.0000,1,  30,   1,   1,1.03934038, -78.881745, 1.10000, 0.90000, 1.10000, 0.90000
38379,'HAVILAND 1 1', 100.0000,2,  30,   1,   1,1.00146532, -67.884649, 1.10000, 0.90000, 1.10000, 0.90000
38380,'HAVILAND 1 2', 100.0000,1,  30,   1,   1,1.00144899, -67.886589, 1.10000, 0.90000, 1.10000, 0.90000
38381,'OREGON 7 1  ', 100.0000,2,  30,   1,   1,1.02927327, -68.312198, 1.10000, 0.90000, 1.10000, 0.90000
38382,'OREGON 7 2  ', 100.0000,1,  30,   1,   1,1.02923000, -68.315265, 1.10000, 0.90000, 1.10000, 0.90000
38383,'NILES 3 1   ', 100.0000,1,  30,   1,   1,1.03085244, -87.288301, 1.10000, 0.90000, 1.10000, 0.90000
38384,'NILES 3 2   ',  13.8000,2,  30,   1,   1,1.01952744, -87.133290, 1.10000, 0.90000, 1.10000, 0.90000
38385,'NILES 3 3   ', 100.0000,1,  30,   1,   1,1.03081203, -87.291477, 1.10000, 0.90000, 1.10000, 0.90000
38386,'GENOA 5 1   ', 100.0000,2,  30,   1,   1,1.02946723, -68.726429, 1.10000, 0.90000, 1.10000, 0.90000
38387,'GENOA 5 2   ', 100.0000,1,  30,   1,   1,1.02942419, -68.729605, 1.10000, 0.90000, 1.10000, 0.90000
38388,'NAPOLEON 7 1', 100.0000,2,  30,   1,   1,1.00040734, -70.473386, 1.10000, 0.90000, 1.10000, 0.90000
38389,'NAPOLEON 7 2', 100.0000,1,  30,   1,   1,1.00038004, -70.479226, 1.10000, 0.90000, 1.10000, 0.90000
38390,'DEFIANCE 6 1', 500.0000,2,  30,   1,   1,1.04600000, -55.834474, 1.10000, 0.90000, 1.10000, 0.90000
38391,'DEFIANCE 6 2', 230.0000,1,  30,   1,   1,1.04527056, -57.318387, 1.10000, 0.90000, 1.10000, 0.90000
38392,'DEFIANCE 6 3', 500.0000,1,  30,   1,   1,1.04405701, -55.850908, 1.10000, 0.90000, 1.10000, 0.90000
38393,'DEFIANCE 6 5', 500.0000,1,  30,   1,   1,1.04600000, -55.834474, 1.10000, 0.90000, 1.10000, 0.90000
38394,'NILES 4 1   ', 100.0000,1,  30,   1,   1,1.03109360, -88.002179, 1.10000, 0.90000, 1.10000, 0.90000
38395,'NILES 4 2   ',  18.0000,2,  30,   1,   1,1.01892245, -87.242375, 1.10000, 0.90000, 1.10000, 0.90000
38396,'NILES 4 3   ', 100.0000,1,  30,   1,   1,1.03090239, -88.016270, 1.10000, 0.90000, 1.10000, 0.90000
38397,'NILES 4 5   ', 100.0000,1,  30,   1,   1,1.03109360, -88.002179, 1.10000, 0.90000, 1.10000, 0.90000
38398,'CLEVELAN~148', 100.0000,1,  30,   1,   1,0.95477384, -91.383819, 1.10000, 0.90000, 1.10000, 0.90000
38399,'CLEVELAN~149',  18.0000,2,  30,   1,   1,1.04044592, -91.260616, 1.10000, 0.90000, 1.10000, 0.90000
38400,'CLEVELAN~150',  13.8000,2,  30,   1,   1,1.04005313, -91.299371, 1.10000, 0.90000, 1.10000, 0.90000
38401,'CLEVELAN~151',  13.8000,2,  30,   1,   1,1.04024827, -91.281469, 1.10000, 0.90000, 1.10000, 0.90000
38402,'CLEVELAN~152', 100.0000,1,  30,   1,   1,0.95469928, -91.389085, 1.10000, 0.90000, 1.10000, 0.90000
38403,'CLEVELAN~153', 100.0000,1,  30,   1,   1,0.95477384, -91.383819, 1.10000, 0.90000, 1.10000, 0.90000
38404,'UPPER SAND~4', 100.0000,1,  30,   1,   1,0.97734886, -80.676241, 1.10000, 0.90000, 1.10000, 0.90000
38405,'UPPER SAND~5',  13.8000,2,  30,   1,   1,0.97748810, -80.423927, 1.10000, 0.90000, 1.10000, 0.90000
38406,'UPPER SAND~6',  13.8000,2,  30,   1,   1,0.97742945, -80.544664, 1.10000, 0.90000, 1.10000, 0.90000
38407,'UPPER SAND~7',  13.8000,2,  30,   1,   1,0.97740245, -80.575182, 1.10000, 0.90000, 1.10000, 0.90000
38408,'UPPER SAND~8', 100.0000,1,  30,   1,   1,0.97732198, -80.684171, 1.10000, 0.90000, 1.10000, 0.90000
38409,'UPPER SAND~9', 100.0000,1,  30,   1,   1,0.97734886, -80.676241, 1.10000, 0.90000, 1.10000, 0.90000
38410,'BOWLING G~39', 100.0000,2,  30,   1,   1,1.02922666, -67.674990, 1.10000, 0.90000, 1.10000, 0.90000
38411,'BOWLING G~40',  18.0000,2,  30,   1,   1,1.02936888, -67.643748, 1.10000, 0.90000, 1.10000, 0.90000
38412,'BOWLING G~41',  18.0000,2,  30,   1,   1,1.02947879, -67.619112, 1.10000, 0.90000, 1.10000, 0.90000
38414,'BOWLING G~43', 100.0000,1,  30,   1,   1,1.02918303, -67.679839, 1.10000, 0.90000, 1.10000, 0.90000
38415,'BOWLING G~44', 100.0000,1,  30,   1,   1,1.02922666, -67.674990, 1.10000, 0.90000, 1.10000, 0.90000
38416,'BOWLING G~45', 100.0000,2,  30,   1,   1,1.03052449, -67.571560, 1.10000, 0.90000, 1.10000, 0.90000
38417,'BOWLING G~46', 100.0000,1,  30,   1,   1,1.03026474, -67.588560, 1.10000, 0.90000, 1.10000, 0.90000
38418,'PAYNE 2 1   ', 230.0000,1,  30,   1,   1,1.03909683, -59.381637, 1.10000, 0.90000, 1.10000, 0.90000
38419,'PAYNE 2 2   ',  24.0000,2,  30,   1,   1,1.03400004, -57.091280, 1.10000, 0.90000, 1.10000, 0.90000
38420,'PAYNE 2 3   ', 230.0000,1,  30,   1,   1,1.03907573, -59.444461, 1.10000, 0.90000, 1.10000, 0.90000
38421,'CUYAHOGA F~9', 100.0000,2,  30,   1,   1,1.01422930, -92.331385, 1.10000, 0.90000, 1.10000, 0.90000
38422,'CUYAHOGA ~10', 100.0000,1,  30,   1,   1,1.01416039, -92.335920, 1.10000, 0.90000, 1.10000, 0.90000
38423,'GLENNIE 1 1 ', 100.0000,1,  31,   1,   1,1.04513061, -50.764083, 1.10000, 0.90000, 1.10000, 0.90000
38424,'HARRISVILL~7', 100.0000,1,  31,   1,   1,1.03478098, -48.474153, 1.10000, 0.90000, 1.10000, 0.90000
38425,'HARRISVILL~8', 100.0000,1,  31,   1,   1,1.03527915, -48.394254, 1.10000, 0.90000, 1.10000, 0.90000
38426,'HUBBARD LA~1', 100.0000,1,  31,   1,   1,1.04676771, -49.944744, 1.10000, 0.90000, 1.10000, 0.90000
38427,'HUBBARD LA~2', 100.0000,1,  31,   1,   1,1.04664338, -50.333546, 1.10000, 0.90000, 1.10000, 0.90000
38428,'MIO 1 1     ', 100.0000,1,  31,   1,   1,1.04068434, -52.572816, 1.10000, 0.90000, 1.10000, 0.90000
38429,'MIO 2 1     ', 100.0000,1,  31,   1,   1,1.03458405, -52.372521, 1.10000, 0.90000, 1.10000, 0.90000
38430,'MIO 2 2     ', 100.0000,1,  31,   1,   1,1.03455353, -52.374727, 1.10000, 0.90000, 1.10000, 0.90000
38431,'OSCODA 1 1  ', 230.0000,1,  31,   1,   1,1.04850328, -50.087416, 1.10000, 0.90000, 1.10000, 0.90000
38432,'OSCODA 1 2  ', 100.0000,1,  31,   1,   1,1.04653871, -50.866208, 1.10000, 0.90000, 1.10000, 0.90000
38433,'OSCODA 1 3  ', 230.0000,1,  31,   1,   1,1.04861689, -50.071946, 1.10000, 0.90000, 1.10000, 0.90000
38434,'OSCODA 2 1  ', 100.0000,1,  31,   1,   1,1.04143035, -51.436840, 1.10000, 0.90000, 1.10000, 0.90000
38435,'OSCODA 3 1  ', 100.0000,1,  31,   1,   1,1.04037297, -51.538162, 1.10000, 0.90000, 1.10000, 0.90000
38436,'OSCODA 3 2  ',  13.8000,1,  31,   1,   1,1.04037297, -51.538162, 1.10000, 0.90000, 1.10000, 0.90000
38437,'OSCODA 3 3  ',  13.8000,1,  31,   1,   1,1.04037297, -51.538162, 1.10000, 0.90000, 1.10000, 0.90000
38439,'OSCODA 3 5  ', 100.0000,1,  31,   1,   1,1.04031527, -51.541540, 1.10000, 0.90000, 1.10000, 0.90000
38440,'OSCODA 3 7  ', 100.0000,1,  31,   1,   1,1.04043257, -51.534942, 1.10000, 0.90000, 1.10000, 0.90000
38441,'GRAND MARA~1', 100.0000,1,  31,   1,   1,1.02841353, -26.265651, 1.10000, 0.90000, 1.10000, 0.90000
38442,'GRAND MARA~2', 100.0000,1,  31,   1,   1,1.02840722, -26.266372, 1.10000, 0.90000, 1.10000, 0.90000
38443,'MARQUETTE ~1', 100.0000,1,  31,   1,   1,1.03812230,   0.659625, 1.10000, 0.90000, 1.10000, 0.90000
38444,'MARQUETTE ~2', 100.0000,1,  31,   1,   1,1.03802216,   0.649388, 1.10000, 0.90000, 1.10000, 0.90000
38445,'MARQUETTE ~7', 100.0000,1,  31,   1,   1,1.03616977,  -0.815615, 1.10000, 0.90000, 1.10000, 0.90000
38446,'MARQUETTE ~8', 230.0000,1,  31,   1,   1,1.04134846,   5.313450, 1.10000, 0.90000, 1.10000, 0.90000
38447,'MARQUETTE ~9', 100.0000,1,  31,   1,   1,1.04014778,   0.972715, 1.10000, 0.90000, 1.10000, 0.90000
38448,'MARQUETTE~10',  24.0000,1,  31,   1,   1,1.04515541,  -3.487670, 1.10000, 0.90000, 1.10000, 0.90000
38450,'MARQUETTE~12', 230.0000,1,  31,   1,   1,1.04119241,   5.303049, 1.10000, 0.90000, 1.10000, 0.90000
38451,'MARQUETTE~13', 100.0000,1,  31,   1,   1,1.03794575,   0.329664, 1.10000, 0.90000, 1.10000, 0.90000
38452,'MUNISING 1 1', 100.0000,1,  31,   1,   1,1.03256857, -13.557976, 1.10000, 0.90000, 1.10000, 0.90000
38453,'MUNISING 1 2', 100.0000,1,  31,   1,   1,1.03254259, -13.560981, 1.10000, 0.90000, 1.10000, 0.90000
38454,'MUNISING 2 1', 100.0000,1,  31,   1,   1,1.03454030, -11.894757, 1.10000, 0.90000, 1.10000, 0.90000
38455,'RAPID RIVE~1', 100.0000,1,  31,   1,   1,1.03724444,  -8.483137, 1.10000, 0.90000, 1.10000, 0.90000
38456,'SHINGLETON 1', 100.0000,1,  31,   1,   1,1.02407253, -20.370988, 1.10000, 0.90000, 1.10000, 0.90000
38457,'SKANDIA 1   ', 100.0000,1,  31,   1,   1,1.02818263,  -4.327902, 1.10000, 0.90000, 1.10000, 0.90000
38458,'TRENARY 1   ', 100.0000,1,  31,   1,   1,1.02984512,  -7.022374, 1.10000, 0.90000, 1.10000, 0.90000
38459,'WETMORE 1 1 ', 100.0000,1,  31,   1,   1,1.03217244, -10.501487, 1.10000, 0.90000, 1.10000, 0.90000
38460,'ALPENA 1 1  ', 100.0000,1,  31,   1,   1,1.04130065, -47.357458, 1.10000, 0.90000, 1.10000, 0.90000
38461,'ALPENA 2 1  ', 100.0000,1,  31,   1,   1,1.03987336, -47.596112, 1.10000, 0.90000, 1.10000, 0.90000
38462,'ALPENA 3 1  ', 100.0000,1,  31,   1,   1,1.04015148, -47.650248, 1.10000, 0.90000, 1.10000, 0.90000
38463,'ALPENA 4 1  ', 100.0000,1,  31,   1,   1,1.03941560, -47.701293, 1.10000, 0.90000, 1.10000, 0.90000
38464,'HILLMAN 1 1 ', 230.0000,1,  31,   1,   1,1.04833317, -47.634460, 1.10000, 0.90000, 1.10000, 0.90000
38465,'HILLMAN 1 2 ', 100.0000,1,  31,   1,   1,1.04980803, -48.508465, 1.10000, 0.90000, 1.10000, 0.90000
38466,'HILLMAN 1 3 ', 230.0000,1,  31,   1,   1,1.04829121, -47.639613, 1.10000, 0.90000, 1.10000, 0.90000
38467,'LACHINE 1 1 ', 100.0000,1,  31,   1,   1,1.04771471, -49.310612, 1.10000, 0.90000, 1.10000, 0.90000
38468,'OSSINEKE 1  ', 100.0000,1,  31,   1,   1,1.03743696, -48.068542, 1.10000, 0.90000, 1.10000, 0.90000
38469,'OSSINEKE 2  ',  13.8000,1,  31,   1,   1,1.03636813, -48.240571, 1.10000, 0.90000, 1.10000, 0.90000
38470,'OSSINEKE 3  ',  13.8000,1,  31,   1,   1,1.03741741, -48.070830, 1.10000, 0.90000, 1.10000, 0.90000
38472,'OSSINEKE 5  ', 100.0000,1,  31,   1,   1,1.03747535, -48.065155, 1.10000, 0.90000, 1.10000, 0.90000
38473,'OSSINEKE 7  ', 100.0000,1,  31,   1,   1,1.03743696, -48.068542, 1.10000, 0.90000, 1.10000, 0.90000
38474,'POSEN 1     ', 100.0000,1,  31,   1,   1,1.03936040, -47.811676, 1.10000, 0.90000, 1.10000, 0.90000
38475,'POSEN 2     ', 100.0000,1,  31,   1,   1,1.03933954, -47.813971, 1.10000, 0.90000, 1.10000, 0.90000
38476,'BELLAIRE 3 1', 100.0000,1,  31,   1,   1,1.02788866, -51.994426, 1.10000, 0.90000, 1.10000, 0.90000
38477,'BELLAIRE 4 1', 100.0000,1,  31,   1,   1,1.03163600, -49.836492, 1.10000, 0.90000, 1.10000, 0.90000
38478,'BOYNE CITY~1', 230.0000,1,  31,   1,   1,1.04378402, -47.200596, 1.10000, 0.90000, 1.10000, 0.90000
38479,'BOYNE CITY~2', 100.0000,1,  31,   1,   1,1.04745865, -48.416332, 1.10000, 0.90000, 1.10000, 0.90000
38480,'BOYNE CITY~3', 230.0000,1,  31,   1,   1,1.04373538, -47.207911, 1.10000, 0.90000, 1.10000, 0.90000
38481,'BOYNE CITY~4', 100.0000,1,  31,   1,   1,1.04378116, -48.773199, 1.10000, 0.90000, 1.10000, 0.90000
38482,'CENTRAL LA~1', 100.0000,1,  31,   1,   1,1.02988267, -50.016652, 1.10000, 0.90000, 1.10000, 0.90000
38483,'CENTRAL LA~2', 100.0000,1,  31,   1,   1,1.03303862, -49.783377, 1.10000, 0.90000, 1.10000, 0.90000
38484,'CHARLEVOIX~1', 100.0000,1,  31,   1,   1,1.03721511, -49.143481, 1.10000, 0.90000, 1.10000, 0.90000
38485,'CHARLEVOIX~2', 100.0000,1,  31,   1,   1,1.03421152, -49.031934, 1.10000, 0.90000, 1.10000, 0.90000
38486,'CHARLEVOIX~3', 100.0000,1,  31,   1,   1,1.03624332, -49.281287, 1.10000, 0.90000, 1.10000, 0.90000
38487,'CHARLEVOIX~4', 100.0000,1,  31,   1,   1,1.03628528, -49.277411, 1.10000, 0.90000, 1.10000, 0.90000
38488,'EAST JORDA~1', 100.0000,1,  31,   1,   1,1.03497863, -49.052175, 1.10000, 0.90000, 1.10000, 0.90000
38489,'EAST JORDA~2', 100.0000,1,  31,   1,   1,1.03813851, -49.164603, 1.10000, 0.90000, 1.10000, 0.90000
38490,'EAST JORDA~3', 100.0000,1,  31,   1,   1,1.03816640, -49.161414, 1.10000, 0.90000, 1.10000, 0.90000
38491,'EAST JORDA~4', 100.0000,1,  31,   1,   1,1.03573930, -49.287926, 1.10000, 0.90000, 1.10000, 0.90000
38492,'EAST JORDA~5', 100.0000,1,  31,   1,   1,1.03570521, -49.290941, 1.10000, 0.90000, 1.10000, 0.90000
38493,'ELLSWORTH~31', 100.0000,1,  31,   1,   1,1.03448498, -49.560556, 1.10000, 0.90000, 1.10000, 0.90000
38494,'MANCELONA ~1', 100.0000,1,  31,   1,   1,1.03290856, -50.638186, 1.10000, 0.90000, 1.10000, 0.90000
38495,'MANCELONA ~2', 100.0000,1,  31,   1,   1,1.03286886, -50.641195, 1.10000, 0.90000, 1.10000, 0.90000
38496,'MANCELONA ~3', 100.0000,1,  31,   1,   1,1.03233647, -50.335352, 1.10000, 0.90000, 1.10000, 0.90000
38497,'MANCELONA ~4', 100.0000,1,  31,   1,   1,1.02980447, -51.178536, 1.10000, 0.90000, 1.10000, 0.90000
38498,'WILLIAMSB~18', 100.0000,1,  31,   1,   1,1.03612912, -52.179773, 1.10000, 0.90000, 1.10000, 0.90000
38499,'WILLIAMSB~19', 100.0000,1,  31,   1,   1,1.02718246, -52.747068, 1.10000, 0.90000, 1.10000, 0.90000
38500,'WILLIAMSB~20', 100.0000,1,  31,   1,   1,1.02715564, -52.749561, 1.10000, 0.90000, 1.10000, 0.90000
38501,'WILLIAMSB~21', 100.0000,1,  31,   1,   1,1.02726543, -53.013405, 1.10000, 0.90000, 1.10000, 0.90000
38502,'WILLIAMSB~22', 100.0000,1,  31,   1,   1,1.02732491, -53.008029, 1.10000, 0.90000, 1.10000, 0.90000
38503,'ALGER 1     ', 100.0000,1,  31,   1,   1,1.03574705, -52.690316, 1.10000, 0.90000, 1.10000, 0.90000
38504,'AU GRES 1 1 ', 100.0000,1,  31,   1,   1,1.03236687, -52.148218, 1.10000, 0.90000, 1.10000, 0.90000
38505,'AU GRES 2 1 ', 100.0000,1,  31,   1,   1,1.03146124, -51.945416, 1.10000, 0.90000, 1.10000, 0.90000
38506,'AU GRES 2 2 ', 100.0000,1,  31,   1,   1,1.03140485, -51.949398, 1.10000, 0.90000, 1.10000, 0.90000
38507,'PINCONNING~1', 100.0000,1,  31,   1,   1,1.02893782, -50.694251, 1.10000, 0.90000, 1.10000, 0.90000
38508,'PINCONNING~2', 100.0000,1,  31,   1,   1,1.02890730, -50.697110, 1.10000, 0.90000, 1.10000, 0.90000
38509,'PINCONNING~3', 100.0000,1,  31,   1,   1,1.02830660, -50.572544, 1.10000, 0.90000, 1.10000, 0.90000
38510,'PINCONNING~4', 100.0000,1,  31,   1,   1,1.02827513, -50.575331, 1.10000, 0.90000, 1.10000, 0.90000
38511,'PINCONNING~5', 100.0000,1,  31,   1,   1,1.03596091, -50.888444, 1.10000, 0.90000, 1.10000, 0.90000
38512,'PINCONNING~6', 100.0000,1,  31,   1,   1,1.03593504, -50.891613, 1.10000, 0.90000, 1.10000, 0.90000
38513,'STANDISH 4 1', 230.0000,1,  31,   1,   1,1.04073095, -48.158370, 1.10000, 0.90000, 1.10000, 0.90000
38514,'STANDISH 5 1', 100.0000,1,  31,   1,   1,1.03300333, -51.304515, 1.10000, 0.90000, 1.10000, 0.90000
38515,'STERLING 8 1', 100.0000,1,  31,   1,   1,1.03541255, -51.716058, 1.10000, 0.90000, 1.10000, 0.90000
38516,'STERLING 8 2', 100.0000,1,  31,   1,   1,1.03539646, -51.717677, 1.10000, 0.90000, 1.10000, 0.90000
38517,'STERLING 9 1', 100.0000,1,  31,   1,   1,1.03704965, -51.288078, 1.10000, 0.90000, 1.10000, 0.90000
38518,'STERLING 9 2', 100.0000,1,  31,   1,   1,1.03702927, -51.290349, 1.10000, 0.90000, 1.10000, 0.90000
38519,'TAWAS CITY~1', 100.0000,1,  31,   1,   1,1.04641414, -50.995767, 1.10000, 0.90000, 1.10000, 0.90000
38520,'TAWAS CITY~2', 100.0000,1,  31,   1,   1,1.04642379, -50.993400, 1.10000, 0.90000, 1.10000, 0.90000
38521,'TAWAS CITY~3', 100.0000,1,  31,   1,   1,1.03550124, -52.567011, 1.10000, 0.90000, 1.10000, 0.90000
38522,'TAWAS CITY~4', 100.0000,1,  31,   1,   1,1.04619086, -50.991860, 1.10000, 0.90000, 1.10000, 0.90000
38523,'BARAGA 1 1  ', 100.0000,1,  31,   1,   1,1.03807962,  -7.525875, 1.10000, 0.90000, 1.10000, 0.90000
38524,'BARAGA 1 2  ', 100.0000,1,  31,   1,   1,1.03809941,  -7.524454, 1.10000, 0.90000, 1.10000, 0.90000
38525,'BARAGA 2 1  ', 100.0000,1,  31,   1,   1,1.03823555,  -7.347535, 1.10000, 0.90000, 1.10000, 0.90000
38526,'BARAGA 2 2  ', 100.0000,1,  31,   1,   1,1.03825116,  -7.344871, 1.10000, 0.90000, 1.10000, 0.90000
38527,'LANSE 1     ', 230.0000,1,  31,   1,   1,1.04063165,   3.492362, 1.10000, 0.90000, 1.10000, 0.90000
38528,'LANSE 2     ', 100.0000,1,  31,   1,   1,1.04756284,   3.024865, 1.10000, 0.90000, 1.10000, 0.90000
38529,'LANSE 3     ', 230.0000,1,  31,   1,   1,1.04097629,   3.503815, 1.10000, 0.90000, 1.10000, 0.90000
38530,'MICHIGAMME 1', 100.0000,1,  31,   1,   1,1.04845524,   2.155883, 1.10000, 0.90000, 1.10000, 0.90000
38531,'PELKIE 1    ', 100.0000,1,  31,   1,   1,1.03877735,  -7.791850, 1.10000, 0.90000, 1.10000, 0.90000
38532,'PELKIE 2    ', 100.0000,1,  31,   1,   1,1.03879750,  -7.790066, 1.10000, 0.90000, 1.10000, 0.90000
38533,'AUBURN 22 1 ', 100.0000,1,  31,   1,   1,1.02561712, -49.840631, 1.10000, 0.90000, 1.10000, 0.90000
38534,'AUBURN 23 1 ', 100.0000,1,  31,   1,   1,1.03006244, -49.088607, 1.10000, 0.90000, 1.10000, 0.90000
38535,'BAY CITY 1 1', 100.0000,1,  31,   1,   1,1.03074396, -48.677358, 1.10000, 0.90000, 1.10000, 0.90000
38536,'BAY CITY 2 1', 100.0000,1,  31,   1,   1,1.02869821, -50.001373, 1.10000, 0.90000, 1.10000, 0.90000
38537,'BAY CITY 3 1', 100.0000,1,  31,   1,   1,1.02575672, -49.467686, 1.10000, 0.90000, 1.10000, 0.90000
38538,'BAY CITY 4 1', 100.0000,1,  31,   1,   1,1.01840353, -51.710396, 1.10000, 0.90000, 1.10000, 0.90000
38539,'BAY CITY 5 1', 100.0000,1,  31,   1,   1,1.03449702, -50.604916, 1.10000, 0.90000, 1.10000, 0.90000
38540,'BAY CITY 5 2', 100.0000,1,  31,   1,   1,1.03460968, -50.595562, 1.10000, 0.90000, 1.10000, 0.90000
38541,'BAY CITY 6 1', 100.0000,1,  31,   1,   1,1.03652382, -51.079624, 1.10000, 0.90000, 1.10000, 0.90000
38542,'BAY CITY 7 1', 100.0000,1,  31,   1,   1,1.03259349, -49.069028, 1.10000, 0.90000, 1.10000, 0.90000
38543,'BAY CITY 7 2', 100.0000,1,  31,   1,   1,1.03266621, -49.058937, 1.10000, 0.90000, 1.10000, 0.90000
38544,'BAY CITY 8 1', 230.0000,1,  31,   1,   1,1.03309858, -49.575224, 1.10000, 0.90000, 1.10000, 0.90000
38545,'ESSEXVILLE~1', 100.0000,1,  31,   1,   1,1.01923430, -55.329662, 1.10000, 0.90000, 1.10000, 0.90000
38546,'ESSEXVILLE~2', 100.0000,1,  31,   1,   1,1.01918960, -55.336564, 1.10000, 0.90000, 1.10000, 0.90000
38547,'ESSEXVILLE~3', 100.0000,1,  31,   1,   1,1.03865075, -48.060653, 1.10000, 0.90000, 1.10000, 0.90000
38548,'ESSEXVILLE~4', 100.0000,1,  31,   1,   1,1.03476858, -49.440860, 1.10000, 0.90000, 1.10000, 0.90000
38549,'FREELAND 4 1', 100.0000,1,  31,   1,   1,1.02756786, -51.152776, 1.10000, 0.90000, 1.10000, 0.90000
38550,'FREELAND 5 1', 100.0000,1,  31,   1,   1,1.03185415, -48.753272, 1.10000, 0.90000, 1.10000, 0.90000
38551,'FREELAND 6 1', 100.0000,1,  31,   1,   1,1.02932632, -50.651590, 1.10000, 0.90000, 1.10000, 0.90000
38552,'KAWKAWLIN 1 ', 100.0000,1,  31,   1,   1,1.02771306, -50.222138, 1.10000, 0.90000, 1.10000, 0.90000
38553,'KAWKAWLIN 2 ', 100.0000,1,  31,   1,   1,1.02767420, -50.225929, 1.10000, 0.90000, 1.10000, 0.90000
38554,'LINWOOD 2 1 ', 100.0000,1,  31,   1,   1,1.02791262, -50.044806, 1.10000, 0.90000, 1.10000, 0.90000
38555,'LINWOOD 2 2 ', 100.0000,1,  31,   1,   1,1.02789974, -50.046876, 1.10000, 0.90000, 1.10000, 0.90000
38556,'MIDLAND 7 1 ', 100.0000,1,  31,   1,   1,1.02375937, -50.082263, 1.10000, 0.90000, 1.10000, 0.90000
38557,'MIDLAND 8 1 ', 230.0000,1,  31,   1,   1,1.03611100, -46.741310, 1.10000, 0.90000, 1.10000, 0.90000
38558,'MIDLAND 8 2 ', 100.0000,1,  31,   1,   1,1.03812039, -48.108277, 1.10000, 0.90000, 1.10000, 0.90000
38559,'MIDLAND 8 3 ', 230.0000,1,  31,   1,   1,1.03598118, -46.753372, 1.10000, 0.90000, 1.10000, 0.90000
38560,'MIDLAND 9 1 ', 100.0000,1,  31,   1,   1,1.03039932, -51.024744, 1.10000, 0.90000, 1.10000, 0.90000
38561,'MIDLAND 10 1', 100.0000,1,  31,   1,   1,1.02369916, -50.084070, 1.10000, 0.90000, 1.10000, 0.90000
38562,'REESE 1 1   ', 100.0000,1,  31,   1,   1,1.00726068, -58.011638, 1.10000, 0.90000, 1.10000, 0.90000
38563,'REESE 1 2   ', 100.0000,1,  31,   1,   1,1.00731397, -58.006228, 1.10000, 0.90000, 1.10000, 0.90000
38564,'RHODES 1    ', 100.0000,1,  31,   1,   1,1.03457701, -49.860234, 1.10000, 0.90000, 1.10000, 0.90000
38565,'SAGINAW 1 1 ', 100.0000,1,  31,   1,   1,1.02541709, -51.499944, 1.10000, 0.90000, 1.10000, 0.90000
38566,'SAGINAW 2 1 ', 100.0000,1,  31,   1,   1,1.02513409, -52.141094, 1.10000, 0.90000, 1.10000, 0.90000
38567,'SAGINAW 3 1 ', 100.0000,1,  31,   1,   1,1.02737820, -51.573703, 1.10000, 0.90000, 1.10000, 0.90000
38568,'BENZONIA 1  ', 100.0000,1,  31,   1,   1,1.02315497, -49.656124, 1.10000, 0.90000, 1.10000, 0.90000
38569,'BEULAH 1 1  ', 100.0000,1,  31,   1,   1,1.03109837, -52.974780, 1.10000, 0.90000, 1.10000, 0.90000
38570,'FRANKFORT ~2', 100.0000,1,  31,   1,   1,1.03041553, -51.875977, 1.10000, 0.90000, 1.10000, 0.90000
38571,'FRANKFORT ~3', 100.0000,1,  31,   1,   1,1.03038323, -51.879364, 1.10000, 0.90000, 1.10000, 0.90000
38572,'FRANKFORT ~4', 100.0000,1,  31,   1,   1,1.03309238, -52.361381, 1.10000, 0.90000, 1.10000, 0.90000
38573,'INTERLOCHE~1', 100.0000,1,  31,   1,   1,1.02966225, -53.498399, 1.10000, 0.90000, 1.10000, 0.90000
38574,'INTERLOCHE~2', 100.0000,1,  31,   1,   1,1.02959836, -53.505059, 1.10000, 0.90000, 1.10000, 0.90000
38575,'INTERLOCHE~3', 100.0000,1,  31,   1,   1,1.02900004, -53.201426, 1.10000, 0.90000, 1.10000, 0.90000
38576,'INTERLOCHE~4', 100.0000,1,  31,   1,   1,1.02897680, -53.204196, 1.10000, 0.90000, 1.10000, 0.90000
38577,'LAKE ANN 1 1', 100.0000,1,  31,   1,   1,1.03800952, -53.454153, 1.10000, 0.90000, 1.10000, 0.90000
38578,'LAKE ANN 2 1', 100.0000,1,  31,   1,   1,1.03296721, -53.269301, 1.10000, 0.90000, 1.10000, 0.90000
38579,'THOMPSONVI~1', 100.0000,1,  31,   1,   1,1.02523267, -52.183834, 1.10000, 0.90000, 1.10000, 0.90000
38580,'TRAVERSE C~1', 230.0000,1,  31,   1,   1,0.97765583, -50.814377, 1.10000, 0.90000, 1.10000, 0.90000
38581,'TRAVERSE C~2', 100.0000,1,  31,   1,   1,1.03789639, -52.693895, 1.10000, 0.90000, 1.10000, 0.90000
38582,'TRAVERSE C~3', 230.0000,1,  31,   1,   1,0.97754425, -50.826890, 1.10000, 0.90000, 1.10000, 0.90000
38583,'TRAVERSE C~4', 100.0000,1,  31,   1,   1,1.03237021, -53.484083, 1.10000, 0.90000, 1.10000, 0.90000
38584,'TRAVERSE C~5', 100.0000,1,  31,   1,   1,1.03255773, -53.472530, 1.10000, 0.90000, 1.10000, 0.90000
38585,'TRAVERSE C~6', 100.0000,1,  31,   1,   1,1.03630698, -52.949320, 1.10000, 0.90000, 1.10000, 0.90000
38586,'TRAVERSE C~7', 100.0000,1,  31,   1,   1,1.03622627, -52.961826, 1.10000, 0.90000, 1.10000, 0.90000
38587,'TRAVERSE C~8', 230.0000,1,  31,   1,   1,0.97238123, -51.393082, 1.10000, 0.90000, 1.10000, 0.90000
38588,'TRAVERSE C~9', 100.0000,1,  31,   1,   1,1.04293478, -52.973919, 1.10000, 0.90000, 1.10000, 0.90000
38589,'TRAVERSE ~10', 230.0000,1,  31,   1,   1,0.97224778, -51.408013, 1.10000, 0.90000, 1.10000, 0.90000
38590,'PETOSKEY 1 1', 100.0000,1,  31,   1,   1,1.03346145, -47.681441, 1.10000, 0.90000, 1.10000, 0.90000
38591,'PETOSKEY 2 1', 100.0000,1,  31,   1,   1,1.03102016, -47.955124, 1.10000, 0.90000, 1.10000, 0.90000
38592,'PETOSKEY 3 1', 100.0000,1,  31,   1,   1,1.03114009, -48.012019, 1.10000, 0.90000, 1.10000, 0.90000
38593,'PETOSKEY 4 1', 100.0000,1,  31,   1,   1,1.03155363, -48.536847, 1.10000, 0.90000, 1.10000, 0.90000
38594,'PETOSKEY 4 2', 100.0000,1,  31,   1,   1,1.03149319, -48.542390, 1.10000, 0.90000, 1.10000, 0.90000
38595,'VANDERBILT 1', 100.0000,1,  31,   1,   1,1.03521752, -47.410413, 1.10000, 0.90000, 1.10000, 0.90000
38596,'ALANSON 1 1 ', 100.0000,1,  31,   1,   1,1.03388882, -46.072741, 1.10000, 0.90000, 1.10000, 0.90000
38597,'ALANSON 2 1 ', 100.0000,1,  31,   1,   1,1.03853083, -46.915634, 1.10000, 0.90000, 1.10000, 0.90000
38598,'ALANSON 3 1 ', 100.0000,1,  31,   1,   1,1.03294730, -47.715722, 1.10000, 0.90000, 1.10000, 0.90000
38599,'ALANSON 3 2 ', 100.0000,1,  31,   1,   1,1.03296995, -47.713881, 1.10000, 0.90000, 1.10000, 0.90000
38600,'CHEBOYGAN ~1', 100.0000,1,  31,   1,   1,1.04461265, -45.237313, 1.10000, 0.90000, 1.10000, 0.90000
38601,'CHEBOYGAN ~2', 100.0000,1,  31,   1,   1,1.03360415, -46.772319, 1.10000, 0.90000, 1.10000, 0.90000
38602,'CHEBOYGAN ~3', 100.0000,1,  31,   1,   1,1.03365481, -46.765817, 1.10000, 0.90000, 1.10000, 0.90000
38603,'CHEBOYGAN ~4', 230.0000,1,  31,   1,   1,1.04686713, -43.644400, 1.10000, 0.90000, 1.10000, 0.90000
38604,'CHEBOYGAN ~5', 100.0000,1,  31,   1,   1,1.04608166, -44.904724, 1.10000, 0.90000, 1.10000, 0.90000
38605,'CHEBOYGAN ~6', 230.0000,1,  31,   1,   1,1.04679966, -43.650663, 1.10000, 0.90000, 1.10000, 0.90000
38606,'INDIAN RIV~1', 100.0000,1,  31,   1,   1,1.03514481, -47.233746, 1.10000, 0.90000, 1.10000, 0.90000
38607,'INDIAN RIV~2', 100.0000,1,  31,   1,   1,1.04111898, -46.176805, 1.10000, 0.90000, 1.10000, 0.90000
38608,'INDIAN RIV~3', 100.0000,1,  31,   1,   1,1.03535175, -46.867293, 1.10000, 0.90000, 1.10000, 0.90000
38609,'LEVERING 1  ', 100.0000,1,  31,   1,   1,1.03448999, -45.532145, 1.10000, 0.90000, 1.10000, 0.90000
38610,'MACKINAW C~1', 100.0000,1,  31,   1,   1,1.04099357, -43.008902, 1.10000, 0.90000, 1.10000, 0.90000
38611,'ONAWAY 1 1  ', 100.0000,1,  31,   1,   1,1.03886604, -46.999379, 1.10000, 0.90000, 1.10000, 0.90000
38612,'ONAWAY 2 1  ', 100.0000,1,  31,   1,   1,1.04012525, -46.888047, 1.10000, 0.90000, 1.10000, 0.90000
38613,'ONAWAY 3 1  ', 100.0000,1,  31,   1,   1,1.03962386, -46.853564, 1.10000, 0.90000, 1.10000, 0.90000
38614,'BRIMLEY 1   ', 100.0000,1,  31,   1,   1,1.03205371, -36.806271, 1.10000, 0.90000, 1.10000, 0.90000
38615,'DE TOUR VI~1', 100.0000,1,  31,   1,   1,1.04374588, -38.890011, 1.10000, 0.90000, 1.10000, 0.90000
38616,'DRUMMOND I~1', 100.0000,1,  31,   1,   1,1.04523146, -39.006442, 1.10000, 0.90000, 1.10000, 0.90000
38617,'ECKERMAN 1  ', 100.0000,1,  31,   1,   1,1.03216255, -34.881428, 1.10000, 0.90000, 1.10000, 0.90000
38618,'KINCHELOE ~1', 100.0000,1,  31,   1,   1,1.03524041, -37.589615, 1.10000, 0.90000, 1.10000, 0.90000
38619,'KINCHELOE ~2', 100.0000,1,  31,   1,   1,1.03520775, -37.592559, 1.10000, 0.90000, 1.10000, 0.90000
38620,'KINCHELOE ~3', 230.0000,1,  31,   1,   1,1.04104733, -36.535221, 1.10000, 0.90000, 1.10000, 0.90000
38621,'PARADISE 3 1', 100.0000,1,  31,   1,   1,1.03024530, -32.883109, 1.10000, 0.90000, 1.10000, 0.90000
38622,'PARADISE 3 2', 100.0000,1,  31,   1,   1,1.03025508, -32.882518, 1.10000, 0.90000, 1.10000, 0.90000
38623,'PICKFORD 1 1', 100.0000,1,  31,   1,   1,1.04236591, -38.808066, 1.10000, 0.90000, 1.10000, 0.90000
38624,'PICKFORD 2 1', 100.0000,1,  31,   1,   1,1.04133320, -38.674754, 1.10000, 0.90000, 1.10000, 0.90000
38625,'PICKFORD 2 2', 100.0000,1,  31,   1,   1,1.04131639, -38.676933, 1.10000, 0.90000, 1.10000, 0.90000
38626,'RUDYARD 1   ', 100.0000,1,  31,   1,   1,1.03745961, -38.197000, 1.10000, 0.90000, 1.10000, 0.90000
38627,'RUDYARD 2   ', 100.0000,1,  31,   1,   1,1.03744328, -38.199407, 1.10000, 0.90000, 1.10000, 0.90000
38628,'SAULT SAIN~1', 100.0000,1,  31,   1,   1,1.03383422, -37.743062, 1.10000, 0.90000, 1.10000, 0.90000
38629,'SAULT SAIN~2', 100.0000,1,  31,   1,   1,1.03577769, -38.294852, 1.10000, 0.90000, 1.10000, 0.90000
38630,'SAULT SAIN~3', 100.0000,1,  31,   1,   1,1.03335166, -37.935540, 1.10000, 0.90000, 1.10000, 0.90000
38631,'CLARE 1 1   ', 100.0000,1,  31,   1,   1,1.03239179, -52.733428, 1.10000, 0.90000, 1.10000, 0.90000
38632,'CLARE 1 2   ', 100.0000,1,  31,   1,   1,1.03233325, -52.736492, 1.10000, 0.90000, 1.10000, 0.90000
38633,'CLARE 2 1   ', 100.0000,1,  31,   1,   1,1.04091644, -53.678112, 1.10000, 0.90000, 1.10000, 0.90000
38634,'CLARE 2 2   ',  13.8000,1,  31,   1,   1,1.04091644, -53.678112, 1.10000, 0.90000, 1.10000, 0.90000
38635,'CLARE 2 3   ',  13.8000,1,  31,   1,   1,1.04091644, -53.678112, 1.10000, 0.90000, 1.10000, 0.90000
38637,'CLARE 2 5   ', 100.0000,1,  31,   1,   1,1.04088831, -53.682224, 1.10000, 0.90000, 1.10000, 0.90000
38638,'CLARE 2 7   ', 100.0000,1,  31,   1,   1,1.04064345, -53.671118, 1.10000, 0.90000, 1.10000, 0.90000
38639,'CLARE 3 1   ', 100.0000,1,  31,   1,   1,1.03583038, -53.490292, 1.10000, 0.90000, 1.10000, 0.90000
38640,'CLARE 3 2   ', 100.0000,1,  31,   1,   1,1.03579330, -53.494001, 1.10000, 0.90000, 1.10000, 0.90000
38641,'FARWELL 1 1 ', 100.0000,1,  31,   1,   1,1.03347516, -52.480011, 1.10000, 0.90000, 1.10000, 0.90000
38642,'FARWELL 2 1 ', 100.0000,1,  31,   1,   1,1.02359807, -54.489053, 1.10000, 0.90000, 1.10000, 0.90000
38643,'FARWELL 3 1 ', 100.0000,1,  31,   1,   1,1.03730452, -53.593448, 1.10000, 0.90000, 1.10000, 0.90000
38644,'GLADWIN 1 1 ', 100.0000,1,  31,   1,   1,1.03228951, -50.461339, 1.10000, 0.90000, 1.10000, 0.90000
38645,'GLADWIN 1 2 ', 100.0000,1,  31,   1,   1,1.03226113, -50.466837, 1.10000, 0.90000, 1.10000, 0.90000
38646,'GLADWIN 2 1 ', 230.0000,1,  31,   1,   1,1.04382634, -48.896443, 1.10000, 0.90000, 1.10000, 0.90000
38647,'GLADWIN 2 2 ', 100.0000,1,  31,   1,   1,1.03837717, -49.951687, 1.10000, 0.90000, 1.10000, 0.90000
38648,'GLADWIN 2 3 ', 230.0000,1,  31,   1,   1,1.04376054, -48.901013, 1.10000, 0.90000, 1.10000, 0.90000
38649,'GLADWIN 3 1 ', 100.0000,1,  31,   1,   1,1.02530026, -50.775995, 1.10000, 0.90000, 1.10000, 0.90000
38650,'GLADWIN 3 2 ', 100.0000,1,  31,   1,   1,1.02539790, -50.771241, 1.10000, 0.90000, 1.10000, 0.90000
38651,'GLADWIN 4 1 ', 100.0000,1,  31,   1,   1,1.02757037, -50.706167, 1.10000, 0.90000, 1.10000, 0.90000
38652,'HARRISON 8 1', 230.0000,1,  31,   1,   1,1.03767443, -47.985702, 1.10000, 0.90000, 1.10000, 0.90000
38653,'HARRISON 8 2', 100.0000,1,  31,   1,   1,1.03886986, -50.443010, 1.10000, 0.90000, 1.10000, 0.90000
38654,'HARRISON 8 3', 230.0000,1,  31,   1,   1,1.03755510, -47.997085, 1.10000, 0.90000, 1.10000, 0.90000
38655,'HARRISON 9 1', 100.0000,1,  31,   1,   1,1.03434920, -52.001017, 1.10000, 0.90000, 1.10000, 0.90000
38656,'LAKE 4 1    ', 100.0000,1,  31,   1,   1,1.03204167, -53.244364, 1.10000, 0.90000, 1.10000, 0.90000
38657,'LAKE 4 2    ', 100.0000,1,  31,   1,   1,1.03201091, -53.246819, 1.10000, 0.90000, 1.10000, 0.90000
38658,'LAKE 5 1    ', 100.0000,1,  31,   1,   1,1.03230345, -53.353886, 1.10000, 0.90000, 1.10000, 0.90000
38659,'MARION 25 1 ', 100.0000,1,  31,   1,   1,1.02946508, -52.612780, 1.10000, 0.90000, 1.10000, 0.90000
38660,'MARION 26 1 ', 100.0000,1,  31,   1,   1,1.02677608, -52.430072, 1.10000, 0.90000, 1.10000, 0.90000
38661,'GRAYLING 1 1', 100.0000,1,  31,   1,   1,1.02967620, -50.551108, 1.10000, 0.90000, 1.10000, 0.90000
38662,'GRAYLING 2 1', 100.0000,1,  31,   1,   1,1.03315628, -49.499569, 1.10000, 0.90000, 1.10000, 0.90000
38663,'GRAYLING 2 2', 100.0000,1,  31,   1,   1,1.03312254, -49.503613, 1.10000, 0.90000, 1.10000, 0.90000
38664,'GRAYLING 3 1', 100.0000,1,  31,   1,   1,1.02955794, -50.035695, 1.10000, 0.90000, 1.10000, 0.90000
38665,'GRAYLING 3 2', 100.0000,1,  31,   1,   1,1.02945781, -50.042467, 1.10000, 0.90000, 1.10000, 0.90000
38666,'LEWISTON ~20', 100.0000,1,  31,   1,   1,1.03175282, -49.955751, 1.10000, 0.90000, 1.10000, 0.90000
38667,'LEWISTON ~21', 100.0000,1,  31,   1,   1,1.03095019, -50.684187, 1.10000, 0.90000, 1.10000, 0.90000
38668,'ROSCOMMON ~1', 230.0000,1,  31,   1,   1,1.04001331, -48.761400, 1.10000, 0.90000, 1.10000, 0.90000
38669,'ROSCOMMON ~2', 230.0000,1,  31,   1,   1,1.03996170, -48.769603, 1.10000, 0.90000, 1.10000, 0.90000
38670,'ROSCOMMON ~3', 100.0000,1,  31,   1,   1,1.03228366, -50.806072, 1.10000, 0.90000, 1.10000, 0.90000
38671,'BARK RIVER 1', 100.0000,1,  31,   1,   1,1.03564513,  -7.157316, 1.10000, 0.90000, 1.10000, 0.90000
38672,'BARK RIVER 2', 100.0000,1,  31,   1,   1,1.03560042,  -7.163670, 1.10000, 0.90000, 1.10000, 0.90000
38673,'ESCANABA 1 1', 100.0000,1,  31,   1,   1,1.03691077,  -7.749676, 1.10000, 0.90000, 1.10000, 0.90000
38674,'ESCANABA 1 2', 100.0000,1,  31,   1,   1,1.03686643,  -7.755000, 1.10000, 0.90000, 1.10000, 0.90000
38675,'ESCANABA 2 1', 100.0000,1,  31,   1,   1,1.03631711,  -7.868421, 1.10000, 0.90000, 1.10000, 0.90000
38676,'ESCANABA 3 1', 100.0000,1,  31,   1,   1,1.03673315,  -7.867742, 1.10000, 0.90000, 1.10000, 0.90000
38677,'ESCANABA 3 2', 100.0000,1,  31,   1,   1,1.03679466,  -7.862114, 1.10000, 0.90000, 1.10000, 0.90000
38678,'ESCANABA 4 1', 100.0000,1,  31,   1,   1,1.03630161,  -7.834126, 1.10000, 0.90000, 1.10000, 0.90000
38679,'GARDEN 1 1  ', 100.0000,1,  31,   1,   1,1.03580427, -14.805017, 1.10000, 0.90000, 1.10000, 0.90000
38680,'GARDEN 1 2  ', 100.0000,1,  31,   1,   1,1.03581715, -14.803883, 1.10000, 0.90000, 1.10000, 0.90000
38681,'GLADSTONE ~1', 100.0000,1,  31,   1,   1,1.03962219,  -8.516969, 1.10000, 0.90000, 1.10000, 0.90000
38682,'GLADSTONE ~2', 100.0000,1,  31,   1,   1,1.03948081,  -8.528281, 1.10000, 0.90000, 1.10000, 0.90000
38683,'MANISTIQUE~1', 100.0000,1,  31,   1,   1,1.03298199, -14.224351, 1.10000, 0.90000, 1.10000, 0.90000
38684,'MANISTIQUE~2', 100.0000,1,  31,   1,   1,1.03300071, -14.220813, 1.10000, 0.90000, 1.10000, 0.90000
38685,'MANISTIQUE~3', 100.0000,1,  31,   1,   1,1.03194559, -14.494756, 1.10000, 0.90000, 1.10000, 0.90000
38686,'ROCK 4 1    ', 100.0000,1,  31,   1,   1,1.03436542,  -5.988150, 1.10000, 0.90000, 1.10000, 0.90000
38687,'ROCK 4 2    ', 100.0000,1,  31,   1,   1,1.03434324,  -5.990335, 1.10000, 0.90000, 1.10000, 0.90000
38688,'IRON MOUNT~1', 100.0000,1,  31,   1,   1,1.03496099,  -1.105583, 1.10000, 0.90000, 1.10000, 0.90000
38689,'IRON MOUNT~2', 100.0000,1,  31,   1,   1,1.03503978,  -1.099652, 1.10000, 0.90000, 1.10000, 0.90000
38690,'IRON MOUNT~3', 230.0000,1,  31,   1,   1,1.03534365,   0.862335, 1.10000, 0.90000, 1.10000, 0.90000
38691,'IRON MOUNT~4', 100.0000,1,  31,   1,   1,1.04040289,  -0.024231, 1.10000, 0.90000, 1.10000, 0.90000
38692,'IRON MOUNT~5', 230.0000,1,  31,   1,   1,1.03527117,   0.852954, 1.10000, 0.90000, 1.10000, 0.90000
38693,'KINGSFORD ~1', 100.0000,1,  31,   1,   1,1.04360425,  -0.652033, 1.10000, 0.90000, 1.10000, 0.90000
38694,'KINGSFORD ~2', 230.0000,1,  31,   1,   1,1.03898001,  -1.006832, 1.10000, 0.90000, 1.10000, 0.90000
38695,'KINGSFORD ~3', 100.0000,1,  31,   1,   1,1.03950417,  -1.670478, 1.10000, 0.90000, 1.10000, 0.90000
38696,'KINGSFORD ~4', 230.0000,1,  31,   1,   1,1.03901196,  -0.994783, 1.10000, 0.90000, 1.10000, 0.90000
38697,'NORWAY 4 1  ', 100.0000,1,  31,   1,   1,1.03332782,  -2.420250, 1.10000, 0.90000, 1.10000, 0.90000
38698,'NORWAY 4 2  ', 100.0000,1,  31,   1,   1,1.03325498,  -2.427354, 1.10000, 0.90000, 1.10000, 0.90000
38699,'VULCAN 1    ', 100.0000,1,  31,   1,   1,1.03557312,  -2.781017, 1.10000, 0.90000, 1.10000, 0.90000
38700,'VULCAN 2    ', 100.0000,1,  31,   1,   1,1.03555703,  -2.782861, 1.10000, 0.90000, 1.10000, 0.90000
38701,'HARBOR SPR~1', 100.0000,1,  31,   1,   1,1.03285086, -46.530544, 1.10000, 0.90000, 1.10000, 0.90000
38702,'HARBOR SPR~2', 100.0000,1,  31,   1,   1,1.03207946, -47.316088, 1.10000, 0.90000, 1.10000, 0.90000
38703,'HARBOR SPR~3', 100.0000,1,  31,   1,   1,1.03213906, -47.433632, 1.10000, 0.90000, 1.10000, 0.90000
38704,'BIRCH RUN ~1', 100.0000,1,  31,   1,   1,1.02086270, -60.767729, 1.10000, 0.90000, 1.10000, 0.90000
38705,'BIRCH RUN ~2', 100.0000,1,  31,   1,   1,1.02190816, -61.691437, 1.10000, 0.90000, 1.10000, 0.90000
38706,'BIRCH RUN ~3', 100.0000,1,  31,   1,   1,1.02194369, -61.687093, 1.10000, 0.90000, 1.10000, 0.90000
38707,'MILLINGTON~8', 100.0000,1,  31,   1,   1,1.00306618, -65.528493, 1.10000, 0.90000, 1.10000, 0.90000
38708,'MILLINGTON~9', 100.0000,1,  31,   1,   1,0.99756777, -65.005246, 1.10000, 0.90000, 1.10000, 0.90000
38709,'OTTER LAKE 1', 100.0000,1,  31,   1,   1,1.00362897, -70.767918, 1.10000, 0.90000, 1.10000, 0.90000
38710,'OTTER LAKE 2', 100.0000,1,  31,   1,   1,1.00366342, -70.763827, 1.10000, 0.90000, 1.10000, 0.90000
38711,'BEAVERTON ~1', 100.0000,1,  31,   1,   1,1.02903831, -50.282627, 1.10000, 0.90000, 1.10000, 0.90000
38712,'BEAVERTON ~2', 100.0000,1,  31,   1,   1,1.02899384, -50.286667, 1.10000, 0.90000, 1.10000, 0.90000
38713,'BEAVERTON ~3', 100.0000,1,  31,   1,   1,1.02629113, -50.688562, 1.10000, 0.90000, 1.10000, 0.90000
38714,'COLEMAN 1 1 ', 100.0000,1,  31,   1,   1,1.03292477, -53.416352, 1.10000, 0.90000, 1.10000, 0.90000
38715,'COLEMAN 2 1 ', 100.0000,1,  31,   1,   1,1.02359283, -52.461990, 1.10000, 0.90000, 1.10000, 0.90000
38716,'COLEMAN 3 1 ', 100.0000,1,  31,   1,   1,1.02918649, -53.203557, 1.10000, 0.90000, 1.10000, 0.90000
38717,'HOPE 1 1    ', 100.0000,1,  31,   1,   1,1.03720367, -49.221755, 1.10000, 0.90000, 1.10000, 0.90000
38718,'HOPE 1 2    ', 100.0000,1,  31,   1,   1,1.03717756, -49.223240, 1.10000, 0.90000, 1.10000, 0.90000
38719,'BESSEMER 1~5', 100.0000,1,  31,   1,   1,1.03747785,  -4.171058, 1.10000, 0.90000, 1.10000, 0.90000
38720,'IRONWOOD 1 1', 100.0000,1,  31,   1,   1,1.03713381,  -3.947448, 1.10000, 0.90000, 1.10000, 0.90000
38721,'IRONWOOD 2 1', 100.0000,1,  31,   1,   1,1.03965461,  -3.399578, 1.10000, 0.90000, 1.10000, 0.90000
38722,'IRONWOOD 3 1', 230.0000,1,  31,   1,   1,1.04500914,  -0.483639, 1.10000, 0.90000, 1.10000, 0.90000
38723,'IRONWOOD 3 2', 100.0000,1,  31,   1,   1,1.04297268,  -2.698262, 1.10000, 0.90000, 1.10000, 0.90000
38724,'IRONWOOD 3 3', 230.0000,1,  31,   1,   1,1.04497039,  -0.486778, 1.10000, 0.90000, 1.10000, 0.90000
38725,'MARENISCO ~1', 100.0000,1,  31,   1,   1,1.03170514,  -7.350104, 1.10000, 0.90000, 1.10000, 0.90000
38726,'MARENISCO ~2', 100.0000,1,  31,   1,   1,1.03314209,  -6.400653, 1.10000, 0.90000, 1.10000, 0.90000
38727,'WAKEFIELD~32', 100.0000,1,  31,   1,   1,1.03416121,  -5.491882, 1.10000, 0.90000, 1.10000, 0.90000
38728,'WAKEFIELD~33', 100.0000,1,  31,   1,   1,1.03469527,  -5.285784, 1.10000, 0.90000, 1.10000, 0.90000
38729,'WATERSMEET~1', 100.0000,1,  31,   1,   1,1.02933729,  -8.602620, 1.10000, 0.90000, 1.10000, 0.90000
38730,'WATERSMEET~2', 100.0000,1,  31,   1,   1,1.03306997,  -7.037047, 1.10000, 0.90000, 1.10000, 0.90000
38731,'BUCKLEY 1 1 ', 100.0000,1,  31,   1,   1,1.02909601, -52.850484, 1.10000, 0.90000, 1.10000, 0.90000
38732,'BUCKLEY 1 2 ', 100.0000,1,  31,   1,   1,1.02907825, -52.852431, 1.10000, 0.90000, 1.10000, 0.90000
38733,'FIFE LAKE ~1', 100.0000,1,  31,   1,   1,1.04000700, -51.941034, 1.10000, 0.90000, 1.10000, 0.90000
38734,'FIFE LAKE ~2', 100.0000,1,  31,   1,   1,1.04253697, -51.741473, 1.10000, 0.90000, 1.10000, 0.90000
38735,'GRAWN 1     ', 100.0000,1,  31,   1,   1,1.02999401, -52.987754, 1.10000, 0.90000, 1.10000, 0.90000
38736,'KINGSLEY 1 1', 100.0000,1,  31,   1,   1,1.03041625, -52.710704, 1.10000, 0.90000, 1.10000, 0.90000
38737,'KINGSLEY 2 1', 100.0000,1,  31,   1,   1,1.03191423, -51.133805, 1.10000, 0.90000, 1.10000, 0.90000
38738,'SOUTH BOAR~1', 100.0000,1,  31,   1,   1,1.03826141, -52.084639, 1.10000, 0.90000, 1.10000, 0.90000
38739,'TRAVERSE ~11', 100.0000,1,  31,   1,   1,1.03685117, -52.821531, 1.10000, 0.90000, 1.10000, 0.90000
38740,'TRAVERSE ~12', 100.0000,1,  31,   1,   1,1.01637745, -54.573669, 1.10000, 0.90000, 1.10000, 0.90000
38741,'TRAVERSE ~13', 100.0000,1,  31,   1,   1,1.01795030, -54.376253, 1.10000, 0.90000, 1.10000, 0.90000
38742,'TRAVERSE ~14', 100.0000,1,  31,   1,   1,1.01802778, -54.364880, 1.10000, 0.90000, 1.10000, 0.90000
38743,'TRAVERSE ~15', 100.0000,1,  31,   1,   1,1.03206801, -53.029124, 1.10000, 0.90000, 1.10000, 0.90000
38744,'ALMA 4 1    ', 100.0000,1,  31,   1,   1,1.03628623, -53.387187, 1.10000, 0.90000, 1.10000, 0.90000
38745,'ALMA 5 1    ', 100.0000,1,  31,   1,   1,1.03758562, -53.358353, 1.10000, 0.90000, 1.10000, 0.90000
38746,'ALMA 6 1    ', 230.0000,1,  31,   1,   1,1.03808665, -50.079514, 1.10000, 0.90000, 1.10000, 0.90000
38747,'BRECKENRID~3', 100.0000,1,  31,   1,   1,1.03355157, -51.189905, 1.10000, 0.90000, 1.10000, 0.90000
38748,'BRECKENRID~5', 100.0000,1,  31,   1,   1,1.04949081, -52.563073, 1.10000, 0.90000, 1.10000, 0.90000
38749,'ITHACA 7 1  ', 100.0000,1,  31,   1,   1,1.03749716, -53.313684, 1.10000, 0.90000, 1.10000, 0.90000
38750,'ITHACA 7 2  ', 100.0000,1,  31,   1,   1,1.03746402, -53.316996, 1.10000, 0.90000, 1.10000, 0.90000
38751,'ITHACA 8 1  ', 100.0000,1,  31,   1,   1,1.03547800, -54.023491, 1.10000, 0.90000, 1.10000, 0.90000
38752,'ITHACA 9 1  ', 100.0000,1,  31,   1,   1,1.02603519, -55.814964, 1.10000, 0.90000, 1.10000, 0.90000
38753,'ITHACA 9 2  ', 100.0000,1,  31,   1,   1,1.02600515, -55.817552, 1.10000, 0.90000, 1.10000, 0.90000
38754,'MERRILL 1 1 ', 100.0000,1,  31,   1,   1,1.03736889, -50.651798, 1.10000, 0.90000, 1.10000, 0.90000
38755,'MERRILL 2 1 ', 100.0000,1,  31,   1,   1,1.03940117, -54.840890, 1.10000, 0.90000, 1.10000, 0.90000
38756,'SAINT LOUI~1', 100.0000,1,  31,   1,   1,1.02736890, -52.032139, 1.10000, 0.90000, 1.10000, 0.90000
38757,'SAINT LOU~53', 100.0000,1,  31,   1,   1,1.04013586, -53.173016, 1.10000, 0.90000, 1.10000, 0.90000
38758,'CALUMET 1 1 ', 230.0000,1,  31,   1,   1,1.05026722,  -4.217957, 1.10000, 0.90000, 1.10000, 0.90000
38759,'CALUMET 1 2 ', 230.0000,1,  31,   1,   1,1.05021358,  -4.222730, 1.10000, 0.90000, 1.10000, 0.90000
38760,'CALUMET 2 1 ', 100.0000,1,  31,   1,   1,1.03789485,  -8.297089, 1.10000, 0.90000, 1.10000, 0.90000
38761,'CALUMET 3 1 ', 100.0000,1,  31,   1,   1,1.03817284,  -8.506188, 1.10000, 0.90000, 1.10000, 0.90000
38762,'CHASSELL 1  ', 100.0000,1,  31,   1,   1,1.04217756,  -7.676460, 1.10000, 0.90000, 1.10000, 0.90000
38763,'CHASSELL 2  ', 100.0000,1,  31,   1,   1,1.04220057,  -7.674421, 1.10000, 0.90000, 1.10000, 0.90000
38764,'HANCOCK 8 1 ', 100.0000,1,  31,   1,   1,1.03980863,  -7.975976, 1.10000, 0.90000, 1.10000, 0.90000
38765,'HANCOCK 9 1 ', 100.0000,1,  31,   1,   1,1.03773808,  -8.302411, 1.10000, 0.90000, 1.10000, 0.90000
38766,'HANCOCK 9 2 ', 100.0000,1,  31,   1,   1,1.03770077,  -8.305405, 1.10000, 0.90000, 1.10000, 0.90000
38767,'HANCOCK 10 1', 100.0000,1,  31,   1,   1,1.03842008,  -8.254352, 1.10000, 0.90000, 1.10000, 0.90000
38768,'HOUGHTON 2 1', 100.0000,1,  31,   1,   1,1.04013002,  -7.893377, 1.10000, 0.90000, 1.10000, 0.90000
38769,'HOUGHTON 3 1', 100.0000,1,  31,   1,   1,1.03924918,  -7.891324, 1.10000, 0.90000, 1.10000, 0.90000
38770,'HOUGHTON 4 1', 100.0000,1,  31,   1,   1,1.04060555,  -7.930326, 1.10000, 0.90000, 1.10000, 0.90000
38771,'LAKE LINDE~1', 100.0000,1,  31,   1,   1,1.03746998,  -8.466768, 1.10000, 0.90000, 1.10000, 0.90000
38772,'SOUTH RANG~1', 100.0000,1,  31,   1,   1,1.04031897,  -7.939452, 1.10000, 0.90000, 1.10000, 0.90000
38773,'TROUT CREE~1', 100.0000,1,  31,   1,   1,1.03947544,  -5.863220, 1.10000, 0.90000, 1.10000, 0.90000
38774,'BAD AXE 1 1 ', 100.0000,1,  31,   1,   1,1.03147793, -57.680292, 1.10000, 0.90000, 1.10000, 0.90000
38775,'BAD AXE 1 2 ', 100.0000,1,  31,   1,   1,1.03149605, -57.676754, 1.10000, 0.90000, 1.10000, 0.90000
38776,'BAD AXE 2 1 ', 100.0000,1,  31,   1,   1,1.03087699, -57.505316, 1.10000, 0.90000, 1.10000, 0.90000
38777,'BAD AXE 3 1 ', 100.0000,1,  31,   1,   1,1.03251028, -56.785144, 1.10000, 0.90000, 1.10000, 0.90000
38778,'BAD AXE 3 2 ', 100.0000,1,  31,   1,   1,1.03247404, -56.789861, 1.10000, 0.90000, 1.10000, 0.90000
38779,'CASEVILLE 1 ', 100.0000,1,  31,   1,   1,1.03488994, -56.363216, 1.10000, 0.90000, 1.10000, 0.90000
38780,'CASEVILLE 2 ', 100.0000,1,  31,   1,   1,1.03488111, -56.364295, 1.10000, 0.90000, 1.10000, 0.90000
38781,'CASS CITY ~1', 100.0000,1,  31,   1,   1,1.01869869, -61.013124, 1.10000, 0.90000, 1.10000, 0.90000
38782,'CASS CITY ~2', 100.0000,1,  31,   1,   1,1.02069139, -61.111861, 1.10000, 0.90000, 1.10000, 0.90000
38783,'CASS CITY ~3', 100.0000,1,  31,   1,   1,1.02072346, -61.108637, 1.10000, 0.90000, 1.10000, 0.90000
38784,'HARBOR BEA~1', 100.0000,1,  31,   1,   1,1.03499901, -55.188229, 1.10000, 0.90000, 1.10000, 0.90000
38785,'HARBOR BEA~2', 100.0000,1,  31,   1,   1,1.03495944, -55.190968, 1.10000, 0.90000, 1.10000, 0.90000
38786,'HARBOR BEA~3', 100.0000,1,  31,   1,   1,1.03254986, -56.553109, 1.10000, 0.90000, 1.10000, 0.90000
38787,'KINDE 1     ', 100.0000,1,  31,   1,   1,1.03284431, -56.918873, 1.10000, 0.90000, 1.10000, 0.90000
38788,'PIGEON 1 1  ', 100.0000,1,  31,   1,   1,1.03482342, -57.932654, 1.10000, 0.90000, 1.10000, 0.90000
38789,'PORT AUSTI~1', 100.0000,1,  31,   1,   1,1.03863895, -54.242292, 1.10000, 0.90000, 1.10000, 0.90000
38790,'SEBEWAING ~1', 100.0000,1,  31,   1,   1,1.03778827, -55.441612, 1.10000, 0.90000, 1.10000, 0.90000
38791,'SEBEWAING ~2', 100.0000,1,  31,   1,   1,1.03775835, -55.444972, 1.10000, 0.90000, 1.10000, 0.90000
38792,'SEBEWAING ~3', 100.0000,1,  31,   1,   1,1.03721392, -55.234152, 1.10000, 0.90000, 1.10000, 0.90000
38793,'SEBEWAING ~4', 100.0000,1,  31,   1,   1,1.03719175, -55.235839, 1.10000, 0.90000, 1.10000, 0.90000
38794,'UBLY 1 1    ', 100.0000,1,  31,   1,   1,1.03310120, -59.409102, 1.10000, 0.90000, 1.10000, 0.90000
38795,'UBLY 1 2    ', 100.0000,1,  31,   1,   1,1.03314793, -59.406335, 1.10000, 0.90000, 1.10000, 0.90000
38796,'EAST TAWAS 1', 100.0000,1,  31,   1,   1,1.04050887, -51.610344, 1.10000, 0.90000, 1.10000, 0.90000
38797,'EAST TAWAS 2', 100.0000,1,  31,   1,   1,1.04048204, -51.613134, 1.10000, 0.90000, 1.10000, 0.90000
38798,'HALE 1 1    ', 100.0000,1,  31,   1,   1,1.03902185, -52.202098, 1.10000, 0.90000, 1.10000, 0.90000
38799,'HALE 1 2    ', 100.0000,1,  31,   1,   1,1.03897667, -52.206278, 1.10000, 0.90000, 1.10000, 0.90000
38800,'HALE 2 1    ', 100.0000,1,  31,   1,   1,1.04012930, -51.865854, 1.10000, 0.90000, 1.10000, 0.90000
38801,'WHITTEMORE~1', 100.0000,1,  31,   1,   1,1.03432429, -52.440195, 1.10000, 0.90000, 1.10000, 0.90000
38802,'CRYSTAL FA~1', 100.0000,1,  31,   1,   1,1.04665232,   0.988957, 1.10000, 0.90000, 1.10000, 0.90000
38803,'IRON RIVER~1', 230.0000,1,  31,   1,   1,1.05147636,  -0.666015, 1.10000, 0.90000, 1.10000, 0.90000
38804,'IRON RIVER~2', 100.0000,1,  31,   1,   1,1.04761600,  -2.486237, 1.10000, 0.90000, 1.10000, 0.90000
38805,'IRON RIVER~3',  13.8000,1,  31,   1,   1,1.04523587,  -3.994076, 1.10000, 0.90000, 1.10000, 0.90000
38807,'IRON RIVER~5', 230.0000,1,  31,   1,   1,1.05161750,  -0.645639, 1.10000, 0.90000, 1.10000, 0.90000
38808,'IRON RIVER~6', 100.0000,1,  31,   1,   1,1.04599869,  -2.924728, 1.10000, 0.90000, 1.10000, 0.90000
38809,'PHELPS 5 1  ', 100.0000,1,  31,   1,   1,1.02482784,  -9.826366, 1.10000, 0.90000, 1.10000, 0.90000
38810,'PHELPS 5 2  ', 100.0000,1,  31,   1,   1,1.02484322,  -9.824917, 1.10000, 0.90000, 1.10000, 0.90000
38811,'REPUBLIC 1 1', 100.0000,1,  31,   1,   1,1.04753542,   1.602455, 1.10000, 0.90000, 1.10000, 0.90000
38812,'BARRYTON 1  ', 100.0000,1,  31,   1,   1,1.02465856, -53.998133, 1.10000, 0.90000, 1.10000, 0.90000
38813,'BLANCHARD ~1', 100.0000,1,  31,   1,   1,1.01758134, -56.907138, 1.10000, 0.90000, 1.10000, 0.90000
38814,'BLANCHARD ~2', 100.0000,1,  31,   1,   1,1.02050555, -56.898915, 1.10000, 0.90000, 1.10000, 0.90000
38815,'BLANCHARD ~3', 100.0000,1,  31,   1,   1,1.02049160, -56.900120, 1.10000, 0.90000, 1.10000, 0.90000
38816,'EDMORE 1 1  ', 100.0000,1,  31,   1,   1,1.02415156, -56.816693, 1.10000, 0.90000, 1.10000, 0.90000
38817,'EDMORE 1 2  ', 100.0000,1,  31,   1,   1,1.02416563, -56.815296, 1.10000, 0.90000, 1.10000, 0.90000
38818,'MOUNT PLE~15', 100.0000,1,  31,   1,   1,1.03697312, -52.007868, 1.10000, 0.90000, 1.10000, 0.90000
38819,'MOUNT PLE~16', 230.0000,1,  31,   1,   1,1.03811109, -48.751124, 1.10000, 0.90000, 1.10000, 0.90000
38820,'MOUNT PLE~17', 100.0000,1,  31,   1,   1,1.04320824, -50.650005, 1.10000, 0.90000, 1.10000, 0.90000
38821,'MOUNT PLE~18', 230.0000,1,  31,   1,   1,1.03801155, -48.763084, 1.10000, 0.90000, 1.10000, 0.90000
38822,'MOUNT PLE~19', 230.0000,1,  31,   1,   1,1.03822136, -48.504414, 1.10000, 0.90000, 1.10000, 0.90000
38823,'MOUNT PLE~20', 100.0000,1,  31,   1,   1,1.01101613, -56.850243, 1.10000, 0.90000, 1.10000, 0.90000
38824,'MOUNT PLE~23', 100.0000,1,  31,   1,   1,1.01144266, -56.808261, 1.10000, 0.90000, 1.10000, 0.90000
38825,'REMUS 1     ', 100.0000,1,  31,   1,   1,1.04143727, -55.088228, 1.10000, 0.90000, 1.10000, 0.90000
38826,'SHEPHERD 1 1', 100.0000,1,  31,   1,   1,1.01679134, -55.984991, 1.10000, 0.90000, 1.10000, 0.90000
38827,'SHEPHERD 1 2', 100.0000,1,  31,   1,   1,1.01682019, -55.981699, 1.10000, 0.90000, 1.10000, 0.90000
38828,'SHEPHERD 2 1', 100.0000,1,  31,   1,   1,1.02544439, -52.267483, 1.10000, 0.90000, 1.10000, 0.90000
38829,'SHEPHERD 3 1', 100.0000,1,  31,   1,   1,1.01976264, -55.553224, 1.10000, 0.90000, 1.10000, 0.90000
38830,'WEIDMAN 1 1 ', 100.0000,1,  31,   1,   1,1.03799999, -53.291281, 1.10000, 0.90000, 1.10000, 0.90000
38831,'WEIDMAN 1 2 ', 100.0000,1,  31,   1,   1,1.03797770, -53.293282, 1.10000, 0.90000, 1.10000, 0.90000
38832,'WEIDMAN 2 1 ', 100.0000,1,  31,   1,   1,1.01561141, -55.906396, 1.10000, 0.90000, 1.10000, 0.90000
38833,'WEIDMAN 2 2 ', 100.0000,1,  31,   1,   1,1.01566589, -55.900625, 1.10000, 0.90000, 1.10000, 0.90000
38834,'KALKASKA 1 1', 100.0000,1,  31,   1,   1,1.03660941, -51.181152, 1.10000, 0.90000, 1.10000, 0.90000
38835,'KALKASKA 2 1', 100.0000,1,  31,   1,   1,1.04338014, -51.303412, 1.10000, 0.90000, 1.10000, 0.90000
38836,'KALKASKA 2 2', 100.0000,1,  31,   1,   1,1.04342067, -51.300345, 1.10000, 0.90000, 1.10000, 0.90000
38837,'KALKASKA 3 1', 100.0000,1,  31,   1,   1,1.04000354, -51.308647, 1.10000, 0.90000, 1.10000, 0.90000
38838,'CEDAR SPRI~1', 100.0000,1,  31,   1,   1,1.03658938, -55.502940, 1.10000, 0.90000, 1.10000, 0.90000
38839,'CEDAR SPRI~2', 230.0000,1,  31,   1,   1,1.03447998, -51.468713, 1.10000, 0.90000, 1.10000, 0.90000
38840,'CEDAR SPRI~3', 100.0000,1,  31,   1,   1,1.03948677, -54.899295, 1.10000, 0.90000, 1.10000, 0.90000
38841,'CEDAR SPRI~4', 230.0000,1,  31,   1,   1,1.03500628, -51.424720, 1.10000, 0.90000, 1.10000, 0.90000
38842,'CEDAR SPRI~5', 100.0000,1,  31,   1,   1,1.00431156, -55.688226, 1.10000, 0.90000, 1.10000, 0.90000
38843,'CEDAR SPRI~6', 100.0000,1,  31,   1,   1,1.03783059, -55.180238, 1.10000, 0.90000, 1.10000, 0.90000
38844,'CEDAR SPRI~7', 100.0000,1,  31,   1,   1,1.03789270, -55.175771, 1.10000, 0.90000, 1.10000, 0.90000
38845,'GOWEN 1 1   ', 100.0000,1,  31,   1,   1,1.00143921, -57.910900, 1.10000, 0.90000, 1.10000, 0.90000
38846,'GOWEN 2 1   ', 100.0000,1,  31,   1,   1,1.00127459, -57.357579, 1.10000, 0.90000, 1.10000, 0.90000
38847,'GRANT 4 1   ', 100.0000,1,  31,   1,   1,1.00787926, -55.816364, 1.10000, 0.90000, 1.10000, 0.90000
38848,'GRANT 5 1   ', 100.0000,1,  31,   1,   1,1.03291547, -59.429845, 1.10000, 0.90000, 1.10000, 0.90000
38849,'KENT CITY ~1', 100.0000,1,  31,   1,   1,1.02214241, -55.524408, 1.10000, 0.90000, 1.10000, 0.90000
38850,'KENT CITY ~2', 100.0000,1,  31,   1,   1,1.01815581, -55.764407, 1.10000, 0.90000, 1.10000, 0.90000
38851,'KENT CITY ~3', 100.0000,1,  31,   1,   1,1.01813233, -55.767808, 1.10000, 0.90000, 1.10000, 0.90000
38852,'KENT CITY ~4', 100.0000,1,  31,   1,   1,1.03049350, -55.166202, 1.10000, 0.90000, 1.10000, 0.90000
38853,'KENT CITY ~5', 100.0000,1,  31,   1,   1,1.03047562, -55.168466, 1.10000, 0.90000, 1.10000, 0.90000
38854,'SAND LAKE 1 ', 100.0000,1,  31,   1,   1,1.03733075, -55.309294, 1.10000, 0.90000, 1.10000, 0.90000
38855,'MOHAWK 4 1  ', 100.0000,1,  31,   1,   1,1.03776741,  -8.623361, 1.10000, 0.90000, 1.10000, 0.90000
38856,'MOHAWK 4 2  ', 100.0000,1,  31,   1,   1,1.03778327,  -8.621572, 1.10000, 0.90000, 1.10000, 0.90000
38857,'BALDWIN 4 1 ', 100.0000,1,  31,   1,   1,1.03391469, -52.337390, 1.10000, 0.90000, 1.10000, 0.90000
38858,'BALDWIN 5 1 ', 100.0000,1,  31,   1,   1,1.03150296, -53.378232, 1.10000, 0.90000, 1.10000, 0.90000
38859,'BALDWIN 5 2 ', 100.0000,1,  31,   1,   1,1.03153336, -53.375562, 1.10000, 0.90000, 1.10000, 0.90000
38860,'BITELY 1    ', 100.0000,1,  31,   1,   1,1.03307021, -54.308214, 1.10000, 0.90000, 1.10000, 0.90000
38861,'IRONS 1     ', 100.0000,1,  31,   1,   1,1.03697264, -50.388191, 1.10000, 0.90000, 1.10000, 0.90000
38862,'LEROY 2 1   ', 100.0000,1,  31,   1,   1,1.04172873, -52.789026, 1.10000, 0.90000, 1.10000, 0.90000
38863,'LEROY 2 2   ', 100.0000,1,  31,   1,   1,1.04170096, -52.793858, 1.10000, 0.90000, 1.10000, 0.90000
38864,'LEROY 3 1   ', 100.0000,1,  31,   1,   1,1.04015195, -52.536446, 1.10000, 0.90000, 1.10000, 0.90000
38865,'LUTHER 1 1  ', 100.0000,1,  31,   1,   1,1.02300119, -45.691216, 1.10000, 0.90000, 1.10000, 0.90000
38866,'LUTHER 1 2  ', 100.0000,1,  31,   1,   1,1.02297652, -45.694010, 1.10000, 0.90000, 1.10000, 0.90000
38867,'REED CITY ~1', 100.0000,1,  31,   1,   1,1.03801060, -52.079458, 1.10000, 0.90000, 1.10000, 0.90000
38868,'REED CITY ~2', 100.0000,1,  31,   1,   1,1.03948629, -50.783249, 1.10000, 0.90000, 1.10000, 0.90000
38869,'REED CITY ~3', 100.0000,1,  31,   1,   1,1.03942490, -50.786831, 1.10000, 0.90000, 1.10000, 0.90000
38870,'REED CITY ~4', 100.0000,1,  31,   1,   1,1.03784478, -51.827735, 1.10000, 0.90000, 1.10000, 0.90000
38871,'BROWN CITY~1', 100.0000,1,  31,   1,   1,1.03007925, -64.765773, 1.10000, 0.90000, 1.10000, 0.90000
38872,'BROWN CITY~2', 100.0000,1,  31,   1,   1,1.02026618, -65.416717, 1.10000, 0.90000, 1.10000, 0.90000
38873,'FOSTORIA 5 1', 100.0000,1,  31,   1,   1,0.99745548, -66.311363, 1.10000, 0.90000, 1.10000, 0.90000
38874,'FOSTORIA 5 2', 100.0000,1,  31,   1,   1,0.99746591, -66.310536, 1.10000, 0.90000, 1.10000, 0.90000
38875,'MARLETTE 1 1', 100.0000,1,  31,   1,   1,1.03465962, -64.377402, 1.10000, 0.90000, 1.10000, 0.90000
38876,'MARLETTE 2 1', 100.0000,1,  31,   1,   1,1.01901972, -63.533300, 1.10000, 0.90000, 1.10000, 0.90000
38877,'MARLETTE 3 1', 100.0000,1,  31,   1,   1,1.03194404, -62.964201, 1.10000, 0.90000, 1.10000, 0.90000
38878,'MAYVILLE 3 1', 100.0000,1,  31,   1,   1,1.01783001, -65.122575, 1.10000, 0.90000, 1.10000, 0.90000
38879,'MAYVILLE 4 1', 100.0000,1,  31,   1,   1,1.01264119, -65.004399, 1.10000, 0.90000, 1.10000, 0.90000
38880,'MAYVILLE 5 1', 100.0000,1,  31,   1,   1,1.01143456, -65.534927, 1.10000, 0.90000, 1.10000, 0.90000
38881,'SILVERWOOD 1', 100.0000,1,  31,   1,   1,1.03319550, -65.895254, 1.10000, 0.90000, 1.10000, 0.90000
38882,'CEDAR 1 1   ', 100.0000,1,  31,   1,   1,1.03206468, -53.851298, 1.10000, 0.90000, 1.10000, 0.90000
38883,'CEDAR 1 2   ', 100.0000,1,  31,   1,   1,1.03208363, -53.848607, 1.10000, 0.90000, 1.10000, 0.90000
38884,'LELAND 7 1  ', 100.0000,1,  31,   1,   1,1.04127610, -53.358257, 1.10000, 0.90000, 1.10000, 0.90000
38885,'LELAND 7 2  ', 100.0000,1,  31,   1,   1,1.04127002, -53.358814, 1.10000, 0.90000, 1.10000, 0.90000
38886,'MAPLE CITY 1', 100.0000,1,  31,   1,   1,1.03575861, -53.299190, 1.10000, 0.90000, 1.10000, 0.90000
38887,'NORTHPORT~13', 100.0000,1,  31,   1,   1,1.03044081, -53.732828, 1.10000, 0.90000, 1.10000, 0.90000
38888,'NORTHPORT~14', 100.0000,1,  31,   1,   1,1.03047824, -53.730219, 1.10000, 0.90000, 1.10000, 0.90000
38889,'SUTTONS BA~1', 100.0000,1,  31,   1,   1,1.02895558, -53.961749, 1.10000, 0.90000, 1.10000, 0.90000
38890,'SUTTONS BA~2', 100.0000,1,  31,   1,   1,1.02328873, -54.411896, 1.10000, 0.90000, 1.10000, 0.90000
38891,'MC MILLAN 1 ', 100.0000,1,  31,   1,   1,1.03326082, -34.297126, 1.10000, 0.90000, 1.10000, 0.90000
38892,'NEWBERRY 6 1', 230.0000,1,  31,   1,   1,1.03289747, -29.830158, 1.10000, 0.90000, 1.10000, 0.90000
38893,'NEWBERRY 6 2', 100.0000,1,  31,   1,   1,1.03173029, -30.126732, 1.10000, 0.90000, 1.10000, 0.90000
38894,'NEWBERRY 6 3',  13.8000,1,  31,   1,   1,1.03100038, -30.316222, 1.10000, 0.90000, 1.10000, 0.90000
38896,'NEWBERRY 6 5', 230.0000,1,  31,   1,   1,1.03294265, -29.823724, 1.10000, 0.90000, 1.10000, 0.90000
38897,'NEWBERRY 7 1', 100.0000,1,  31,   1,   1,1.02985573, -31.067962, 1.10000, 0.90000, 1.10000, 0.90000
38898,'NEWBERRY 8 1', 100.0000,1,  31,   1,   1,1.03009534, -29.295938, 1.10000, 0.90000, 1.10000, 0.90000
38899,'NEWBERRY 8 2', 100.0000,1,  31,   1,   1,1.03012025, -29.293920, 1.10000, 0.90000, 1.10000, 0.90000
38900,'CEDARVILLE~8', 100.0000,1,  31,   1,   1,1.04198992, -38.767355, 1.10000, 0.90000, 1.10000, 0.90000
38901,'ENGADINE 1  ', 100.0000,1,  31,   1,   1,1.03631604, -37.161598, 1.10000, 0.90000, 1.10000, 0.90000
38902,'HESSEL 1    ', 100.0000,1,  31,   1,   1,1.03975344, -38.571106, 1.10000, 0.90000, 1.10000, 0.90000
38903,'NAUBINWAY 1 ', 100.0000,1,  31,   1,   1,1.03446174, -39.411284, 1.10000, 0.90000, 1.10000, 0.90000
38904,'SAINT IGNA~1', 100.0000,1,  31,   1,   1,1.02933514, -44.184859, 1.10000, 0.90000, 1.10000, 0.90000
38905,'SAINT IGNA~2', 100.0000,1,  31,   1,   1,1.02634835, -42.781556, 1.10000, 0.90000, 1.10000, 0.90000
38906,'SAINT IGNA~3', 100.0000,1,  31,   1,   1,1.02630186, -42.784141, 1.10000, 0.90000, 1.10000, 0.90000
38907,'SAINT IGNA~4', 100.0000,1,  31,   1,   1,1.02826953, -43.684005, 1.10000, 0.90000, 1.10000, 0.90000
38908,'SAINT IGNA~5', 100.0000,1,  31,   1,   1,1.02828515, -43.681802, 1.10000, 0.90000, 1.10000, 0.90000
38909,'BEAR LAKE ~2', 100.0000,1,  31,   1,   1,1.02284360, -50.072117, 1.10000, 0.90000, 1.10000, 0.90000
38910,'BEAR LAKE ~3', 100.0000,1,  31,   1,   1,1.02228558, -51.026537, 1.10000, 0.90000, 1.10000, 0.90000
38911,'HARRIETTA 1 ', 100.0000,1,  31,   1,   1,1.03027356, -44.229938, 1.10000, 0.90000, 1.10000, 0.90000
38912,'MANISTEE 1 1', 100.0000,1,  31,   1,   1,1.02477944, -47.434175, 1.10000, 0.90000, 1.10000, 0.90000
38913,'MANISTEE 1 2', 100.0000,1,  31,   1,   1,1.02482808, -47.427953, 1.10000, 0.90000, 1.10000, 0.90000
38914,'MANISTEE 2 1', 100.0000,1,  31,   1,   1,1.02444410, -47.811218, 1.10000, 0.90000, 1.10000, 0.90000
38915,'MANISTEE 3 1', 100.0000,1,  31,   1,   1,1.02380395, -48.712817, 1.10000, 0.90000, 1.10000, 0.90000
38916,'MESICK 1 1  ', 100.0000,1,  31,   1,   1,1.02136397, -46.894863, 1.10000, 0.90000, 1.10000, 0.90000
38917,'MESICK 2 1  ', 100.0000,1,  31,   1,   1,1.02444732, -46.089621, 1.10000, 0.90000, 1.10000, 0.90000
38918,'MESICK 2 2  ', 100.0000,1,  31,   1,   1,1.02442336, -46.092374, 1.10000, 0.90000, 1.10000, 0.90000
38919,'ONEKAMA 1   ', 100.0000,1,  31,   1,   1,1.02666461, -49.452841, 1.10000, 0.90000, 1.10000, 0.90000
38920,'CHAMPION 2 1', 100.0000,1,  31,   1,   1,1.03559911,   0.101267, 1.10000, 0.90000, 1.10000, 0.90000
38921,'GWINN 1 1   ', 100.0000,1,  31,   1,   1,1.03652644,  -2.937002, 1.10000, 0.90000, 1.10000, 0.90000
38922,'GWINN 2 1   ', 100.0000,1,  31,   1,   1,1.03825271,  -3.448772, 1.10000, 0.90000, 1.10000, 0.90000
38923,'GWINN 3 1   ', 100.0000,1,  31,   1,   1,1.03458929,  -4.429895, 1.10000, 0.90000, 1.10000, 0.90000
38924,'ISHPEMING ~1', 100.0000,1,  31,   1,   1,1.03311455,  -0.126498, 1.10000, 0.90000, 1.10000, 0.90000
38925,'ISHPEMING ~2', 100.0000,1,  31,   1,   1,1.03368092,  -0.056438, 1.10000, 0.90000, 1.10000, 0.90000
38926,'ISHPEMING ~3', 100.0000,1,  31,   1,   1,1.03263247,  -0.185517, 1.10000, 0.90000, 1.10000, 0.90000
38927,'ISHPEMING ~4', 100.0000,1,  31,   1,   1,1.03257680,  -0.190983, 1.10000, 0.90000, 1.10000, 0.90000
38928,'NEGAUNEE 1 1', 100.0000,1,  31,   1,   1,1.03750610,   0.480106, 1.10000, 0.90000, 1.10000, 0.90000
38929,'NEGAUNEE 1 2', 100.0000,1,  31,   1,   1,1.03748405,   0.476633, 1.10000, 0.90000, 1.10000, 0.90000
38930,'NEGAUNEE 2 1', 100.0000,1,  31,   1,   1,1.03841841,   0.684696, 1.10000, 0.90000, 1.10000, 0.90000
38931,'NEGAUNEE 2 2', 100.0000,1,  31,   1,   1,1.03839421,   0.681339, 1.10000, 0.90000, 1.10000, 0.90000
38932,'NEGAUNEE 3 1', 100.0000,1,  31,   1,   1,1.03570950,   0.227501, 1.10000, 0.90000, 1.10000, 0.90000
38933,'CUSTER 1 1  ', 100.0000,1,  31,   1,   1,1.03456151, -45.881376, 1.10000, 0.90000, 1.10000, 0.90000
38934,'FOUNTAIN 2 1', 100.0000,1,  31,   1,   1,1.04129517, -48.133562, 1.10000, 0.90000, 1.10000, 0.90000
38935,'LUDINGTON ~1', 100.0000,1,  31,   1,   1,1.02921331, -43.451321, 1.10000, 0.90000, 1.10000, 0.90000
38936,'LUDINGTON ~2', 100.0000,1,  31,   1,   1,1.03054535, -42.492154, 1.10000, 0.90000, 1.10000, 0.90000
38937,'LUDINGTON ~3', 100.0000,1,  31,   1,   1,1.03285956, -41.830305, 1.10000, 0.90000, 1.10000, 0.90000
38938,'LUDINGTON ~4', 100.0000,1,  31,   1,   1,1.03032696, -44.429882, 1.10000, 0.90000, 1.10000, 0.90000
38939,'PENTWATER 1 ', 100.0000,1,  31,   1,   1,1.03191328, -41.871010, 1.10000, 0.90000, 1.10000, 0.90000
38940,'BIG RAPIDS~1', 100.0000,1,  31,   1,   1,1.02902031, -52.089403, 1.10000, 0.90000, 1.10000, 0.90000
38941,'BIG RAPIDS~2', 100.0000,1,  31,   1,   1,1.03083324, -51.837796, 1.10000, 0.90000, 1.10000, 0.90000
38942,'BIG RAPIDS~3', 100.0000,1,  31,   1,   1,1.03087318, -51.830720, 1.10000, 0.90000, 1.10000, 0.90000
38943,'BIG RAPIDS~4', 100.0000,1,  31,   1,   1,1.03634191, -51.065691, 1.10000, 0.90000, 1.10000, 0.90000
38944,'BIG RAPIDS~5', 230.0000,1,  31,   1,   1,1.03566992, -49.379522, 1.10000, 0.90000, 1.10000, 0.90000
38945,'BIG RAPIDS~6', 100.0000,1,  31,   1,   1,1.03800893, -50.808312, 1.10000, 0.90000, 1.10000, 0.90000
38946,'BIG RAPIDS~7', 230.0000,1,  31,   1,   1,1.03558791, -49.387230, 1.10000, 0.90000, 1.10000, 0.90000
38947,'EVART 1 1   ', 100.0000,1,  31,   1,   1,1.02466059, -53.154045, 1.10000, 0.90000, 1.10000, 0.90000
38948,'EVART 2 1   ', 100.0000,1,  31,   1,   1,1.02222574, -53.451213, 1.10000, 0.90000, 1.10000, 0.90000
38949,'EVART 2 2   ', 100.0000,1,  31,   1,   1,1.02216864, -53.457749, 1.10000, 0.90000, 1.10000, 0.90000
38950,'HERSEY 1 1  ', 100.0000,1,  31,   1,   1,1.02282453, -53.326729, 1.10000, 0.90000, 1.10000, 0.90000
38951,'LAKEVIEW 2 1', 100.0000,1,  31,   1,   1,1.03002095, -56.606169, 1.10000, 0.90000, 1.10000, 0.90000
38952,'LAKEVIEW 2 2', 100.0000,1,  31,   1,   1,1.03003609, -56.603253, 1.10000, 0.90000, 1.10000, 0.90000
38953,'LAKEVIEW 3 1', 100.0000,1,  31,   1,   1,1.03366005, -56.884660, 1.10000, 0.90000, 1.10000, 0.90000
38954,'MECOSTA 1 1 ', 100.0000,1,  31,   1,   1,1.03229845, -51.634294, 1.10000, 0.90000, 1.10000, 0.90000
38955,'MECOSTA 2 1 ', 100.0000,1,  31,   1,   1,1.03496790, -56.009839, 1.10000, 0.90000, 1.10000, 0.90000
38956,'NEWAYGO 1 1 ', 100.0000,1,  31,   1,   1,1.03069758, -52.310964, 1.10000, 0.90000, 1.10000, 0.90000
38957,'NEWAYGO 1 2 ', 100.0000,1,  31,   1,   1,1.03073728, -52.305981, 1.10000, 0.90000, 1.10000, 0.90000
38958,'NEWAYGO 2 1 ', 100.0000,1,  31,   1,   1,1.02747464, -55.098409, 1.10000, 0.90000, 1.10000, 0.90000
38959,'NEWAYGO 3 1 ', 100.0000,1,  31,   1,   1,1.02964985, -53.232855, 1.10000, 0.90000, 1.10000, 0.90000
38960,'STANWOOD 1 1', 100.0000,1,  31,   1,   1,1.02552760, -52.635483, 1.10000, 0.90000, 1.10000, 0.90000
38961,'STANWOOD 2 1', 100.0000,1,  31,   1,   1,1.03993988, -50.470126, 1.10000, 0.90000, 1.10000, 0.90000
38962,'STANWOOD 2 2',  18.0000,1,  31,   1,   1,1.03993988, -50.470126, 1.10000, 0.90000, 1.10000, 0.90000
38963,'STANWOOD 2 3',  18.0000,1,  31,   1,   1,1.03993988, -50.470126, 1.10000, 0.90000, 1.10000, 0.90000
38965,'STANWOOD 2 5', 100.0000,1,  31,   1,   1,1.03995907, -50.467243, 1.10000, 0.90000, 1.10000, 0.90000
38966,'STANWOOD 2 7', 100.0000,1,  31,   1,   1,1.03992164, -50.473469, 1.10000, 0.90000, 1.10000, 0.90000
38967,'HERMANSVIL~1', 100.0000,1,  31,   1,   1,1.03512526,  -3.908578, 1.10000, 0.90000, 1.10000, 0.90000
38968,'HERMANSVIL~2', 100.0000,1,  31,   1,   1,1.03511107,  -3.909801, 1.10000, 0.90000, 1.10000, 0.90000
38969,'MENOMINEE ~1', 100.0000,1,  31,   1,   1,1.03701103,  -5.504303, 1.10000, 0.90000, 1.10000, 0.90000
38970,'MENOMINEE ~2',  18.0000,1,  31,   1,   1,1.03701103,  -5.504303, 1.10000, 0.90000, 1.10000, 0.90000
38971,'MENOMINEE ~3',  18.0000,1,  31,   1,   1,1.03701103,  -5.504303, 1.10000, 0.90000, 1.10000, 0.90000
38973,'MENOMINEE ~5', 100.0000,1,  31,   1,   1,1.03695524,  -5.509469, 1.10000, 0.90000, 1.10000, 0.90000
38974,'MENOMINEE ~6', 100.0000,1,  31,   1,   1,1.03706348,  -5.499634, 1.10000, 0.90000, 1.10000, 0.90000
38975,'MENOMINEE ~7', 230.0000,1,  31,   1,   1,1.03522432,  -4.146359, 1.10000, 0.90000, 1.10000, 0.90000
38976,'MENOMINEE ~8', 100.0000,1,  31,   1,   1,1.03764999,  -5.140761, 1.10000, 0.90000, 1.10000, 0.90000
38977,'MENOMINEE ~9', 230.0000,1,  31,   1,   1,1.03518093,  -4.152728, 1.10000, 0.90000, 1.10000, 0.90000
38978,'MENOMINEE~10', 100.0000,1,  31,   1,   1,1.03730619,  -5.489087, 1.10000, 0.90000, 1.10000, 0.90000
38979,'POWERS 1    ', 100.0000,1,  31,   1,   1,1.03441834,  -5.166914, 1.10000, 0.90000, 1.10000, 0.90000
38980,'STEPHENSON~1', 100.0000,1,  31,   1,   1,1.03812778,  -5.573854, 1.10000, 0.90000, 1.10000, 0.90000
38981,'STEPHENSON~2', 100.0000,1,  31,   1,   1,1.03763926,  -5.838574, 1.10000, 0.90000, 1.10000, 0.90000
38982,'WILSON 10 1 ', 100.0000,1,  31,   1,   1,1.03526437,  -6.004783, 1.10000, 0.90000, 1.10000, 0.90000
38983,'HEMLOCK 1 1 ', 100.0000,1,  31,   1,   1,1.03336275, -48.621111, 1.10000, 0.90000, 1.10000, 0.90000
38984,'HEMLOCK 2 1 ', 100.0000,1,  31,   1,   1,1.03423059, -56.987571, 1.10000, 0.90000, 1.10000, 0.90000
38985,'MIDLAND 11 1', 100.0000,1,  31,   1,   1,1.02034485, -51.159114, 1.10000, 0.90000, 1.10000, 0.90000
38986,'MIDLAND 12 1', 230.0000,1,  31,   1,   1,1.03996158, -47.757615, 1.10000, 0.90000, 1.10000, 0.90000
38987,'MIDLAND 12 2', 100.0000,1,  31,   1,   1,1.04341710, -48.507621, 1.10000, 0.90000, 1.10000, 0.90000
38988,'MIDLAND 12 3', 230.0000,1,  31,   1,   1,1.03985476, -47.768581, 1.10000, 0.90000, 1.10000, 0.90000
38989,'MIDLAND 13 1', 100.0000,1,  31,   1,   1,1.01995528, -51.046378, 1.10000, 0.90000, 1.10000, 0.90000
38990,'MIDLAND 14 1', 100.0000,1,  31,   1,   1,1.02422440, -50.220147, 1.10000, 0.90000, 1.10000, 0.90000
38991,'MIDLAND 14 2', 100.0000,1,  31,   1,   1,1.02413738, -50.230225, 1.10000, 0.90000, 1.10000, 0.90000
38992,'SANFORD 17 1', 100.0000,1,  31,   1,   1,1.02290130, -52.421494, 1.10000, 0.90000, 1.10000, 0.90000
38993,'SANFORD 18 1', 100.0000,1,  31,   1,   1,1.02436984, -52.663033, 1.10000, 0.90000, 1.10000, 0.90000
38994,'SANFORD 19 1', 100.0000,1,  31,   1,   1,1.02260911, -52.513151, 1.10000, 0.90000, 1.10000, 0.90000
38995,'SANFORD 19 2', 100.0000,1,  31,   1,   1,1.02257574, -52.516877, 1.10000, 0.90000, 1.10000, 0.90000
38996,'CADILLAC 1 1', 100.0000,1,  31,   1,   1,1.03475904, -49.308888, 1.10000, 0.90000, 1.10000, 0.90000
38997,'CADILLAC 1 2', 100.0000,1,  31,   1,   1,1.03481853, -49.302385, 1.10000, 0.90000, 1.10000, 0.90000
38998,'CADILLAC 2 1', 230.0000,1,  31,   1,   1,1.00897181, -46.403212, 1.10000, 0.90000, 1.10000, 0.90000
38999,'CADILLAC 2 2', 100.0000,1,  31,   1,   1,1.03605938, -48.981663, 1.10000, 0.90000, 1.10000, 0.90000
39000,'CADILLAC 2 3', 230.0000,1,  31,   1,   1,1.00925839, -46.357341, 1.10000, 0.90000, 1.10000, 0.90000
39001,'CADILLAC 3 1', 100.0000,1,  31,   1,   1,1.02066255, -47.708096, 1.10000, 0.90000, 1.10000, 0.90000
39002,'CADILLAC 4 1', 100.0000,1,  31,   1,   1,1.02016628, -47.626714, 1.10000, 0.90000, 1.10000, 0.90000
39003,'LAKE CITY~19', 100.0000,1,  31,   1,   1,1.03177762, -51.085929, 1.10000, 0.90000, 1.10000, 0.90000
39004,'LAKE CITY~21', 100.0000,1,  31,   1,   1,1.03507495, -51.275931, 1.10000, 0.90000, 1.10000, 0.90000
39005,'LAKE CITY~22', 100.0000,1,  31,   1,   1,1.03237462, -51.312684, 1.10000, 0.90000, 1.10000, 0.90000
39006,'LAKE CITY~23', 100.0000,1,  31,   1,   1,1.03233707, -51.315901, 1.10000, 0.90000, 1.10000, 0.90000
39007,'MANTON 1    ', 100.0000,1,  31,   1,   1,1.02462971, -49.489970, 1.10000, 0.90000, 1.10000, 0.90000
39008,'MANTON 2    ', 100.0000,1,  31,   1,   1,1.02458310, -49.495304, 1.10000, 0.90000, 1.10000, 0.90000
39009,'MC BAIN 1 1 ', 100.0000,1,  31,   1,   1,1.03153253, -51.859253, 1.10000, 0.90000, 1.10000, 0.90000
39010,'MC BAIN 1 2 ', 100.0000,1,  31,   1,   1,1.03151464, -51.860814, 1.10000, 0.90000, 1.10000, 0.90000
39011,'MC BAIN 2 1 ', 100.0000,1,  31,   1,   1,1.02608848, -51.363258, 1.10000, 0.90000, 1.10000, 0.90000
39012,'CRYSTAL 1 1 ', 100.0000,1,  31,   1,   1,1.02774298, -54.960446, 1.10000, 0.90000, 1.10000, 0.90000
39013,'CRYSTAL 1 2 ', 100.0000,1,  31,   1,   1,1.02771974, -54.963721, 1.10000, 0.90000, 1.10000, 0.90000
39014,'CRYSTAL 2 1 ', 100.0000,1,  31,   1,   1,1.02379131, -55.702839, 1.10000, 0.90000, 1.10000, 0.90000
39015,'HOWARD CIT~1', 100.0000,1,  31,   1,   1,1.01941645, -53.385493, 1.10000, 0.90000, 1.10000, 0.90000
39016,'HOWARD CIT~2', 100.0000,1,  31,   1,   1,1.02132189, -52.972447, 1.10000, 0.90000, 1.10000, 0.90000
39017,'HOWARD CIT~3', 100.0000,1,  31,   1,   1,1.02421033, -52.403680, 1.10000, 0.90000, 1.10000, 0.90000
39018,'HOWARD CIT~4',  13.8000,1,  31,   1,   1,1.02396595, -52.449972, 1.10000, 0.90000, 1.10000, 0.90000
39019,'HOWARD CIT~5',  13.8000,1,  31,   1,   1,1.02248323, -52.628721, 1.10000, 0.90000, 1.10000, 0.90000
39021,'HOWARD CIT~7', 100.0000,1,  31,   1,   1,1.02425909, -52.399937, 1.10000, 0.90000, 1.10000, 0.90000
39022,'HOWARD CIT~8', 100.0000,1,  31,   1,   1,1.02421033, -52.403680, 1.10000, 0.90000, 1.10000, 0.90000
39023,'STANTON 5 1 ', 100.0000,1,  31,   1,   1,1.03626013, -56.819084, 1.10000, 0.90000, 1.10000, 0.90000
39024,'STANTON 5 2 ', 100.0000,1,  31,   1,   1,1.03620946, -56.822745, 1.10000, 0.90000, 1.10000, 0.90000
39025,'STANTON 6 1 ', 100.0000,1,  31,   1,   1,1.03114498, -56.869542, 1.10000, 0.90000, 1.10000, 0.90000
39026,'STANTON 7 1 ', 100.0000,1,  31,   1,   1,1.03741980, -55.704721, 1.10000, 0.90000, 1.10000, 0.90000
39027,'VESTABURG ~1', 100.0000,1,  31,   1,   1,1.02514040, -54.846658, 1.10000, 0.90000, 1.10000, 0.90000
39028,'ATLANTA 46 1', 100.0000,1,  31,   1,   1,1.03841114, -47.138796, 1.10000, 0.90000, 1.10000, 0.90000
39029,'ATLANTA 46 2', 100.0000,1,  31,   1,   1,1.03842783, -47.137355, 1.10000, 0.90000, 1.10000, 0.90000
39030,'ATLANTA 47 1', 100.0000,1,  31,   1,   1,1.03836846, -47.111612, 1.10000, 0.90000, 1.10000, 0.90000
39031,'ATLANTA 47 2', 100.0000,1,  31,   1,   1,1.03835368, -47.112968, 1.10000, 0.90000, 1.10000, 0.90000
39032,'ATLANTA 48 1', 100.0000,1,  31,   1,   1,1.03249002, -51.615555, 1.10000, 0.90000, 1.10000, 0.90000
39033,'ATLANTA 48 2', 100.0000,1,  31,   1,   1,1.03246760, -51.617123, 1.10000, 0.90000, 1.10000, 0.90000
39034,'JOHANNESBU~1', 100.0000,1,  31,   1,   1,1.03352368, -48.912498, 1.10000, 0.90000, 1.10000, 0.90000
39035,'JOHANNESBU~2', 100.0000,1,  31,   1,   1,1.03893387, -47.050537, 1.10000, 0.90000, 1.10000, 0.90000
39036,'JOHANNESBU~3', 100.0000,1,  31,   1,   1,1.03893983, -47.049591, 1.10000, 0.90000, 1.10000, 0.90000
39037,'FREMONT 7 1 ', 100.0000,1,  31,   1,   1,1.00843048, -54.985331, 1.10000, 0.90000, 1.10000, 0.90000
39038,'FREMONT 8 1 ', 230.0000,1,  31,   1,   1,1.03237844, -45.052505, 1.10000, 0.90000, 1.10000, 0.90000
39039,'HOLTON 1 1  ', 100.0000,1,  31,   1,   1,1.01200831, -54.138023, 1.10000, 0.90000, 1.10000, 0.90000
39040,'HOLTON 2 1  ', 100.0000,1,  31,   1,   1,1.01304936, -53.074620, 1.10000, 0.90000, 1.10000, 0.90000
39041,'HOLTON 2 2  ', 100.0000,1,  31,   1,   1,1.01303840, -53.076314, 1.10000, 0.90000, 1.10000, 0.90000
39042,'MONTAGUE 2 1', 100.0000,1,  31,   1,   1,1.04024398, -48.148896, 1.10000, 0.90000, 1.10000, 0.90000
39043,'MONTAGUE 2 2', 100.0000,1,  31,   1,   1,1.04020858, -48.151440, 1.10000, 0.90000, 1.10000, 0.90000
39044,'MONTAGUE 3 1', 230.0000,1,  31,   1,   1,1.03559017, -41.443733, 1.10000, 0.90000, 1.10000, 0.90000
39045,'MUSKEGON 1 1', 100.0000,1,  31,   1,   1,1.03112364, -48.343891, 1.10000, 0.90000, 1.10000, 0.90000
39046,'MUSKEGON 2 1', 100.0000,1,  31,   1,   1,1.02839959, -48.819723, 1.10000, 0.90000, 1.10000, 0.90000
39047,'MUSKEGON 2 2', 100.0000,1,  31,   1,   1,1.02832723, -48.826731, 1.10000, 0.90000, 1.10000, 0.90000
39048,'MUSKEGON 3 1', 100.0000,1,  31,   1,   1,1.02825415, -49.205516, 1.10000, 0.90000, 1.10000, 0.90000
39049,'MUSKEGON 4 1', 100.0000,1,  31,   1,   1,1.02616751, -49.271830, 1.10000, 0.90000, 1.10000, 0.90000
39050,'MUSKEGON 5 1', 100.0000,1,  31,   1,   1,1.01923156, -52.084601, 1.10000, 0.90000, 1.10000, 0.90000
39051,'MUSKEGON 6 1', 100.0000,1,  31,   1,   1,1.01917481, -50.726647, 1.10000, 0.90000, 1.10000, 0.90000
39052,'MUSKEGON 7 1', 100.0000,1,  31,   1,   1,1.02137291, -50.066465, 1.10000, 0.90000, 1.10000, 0.90000
39053,'MUSKEGON 8 1', 100.0000,1,  31,   1,   1,1.02043247, -50.762362, 1.10000, 0.90000, 1.10000, 0.90000
39054,'MUSKEGON 8 2', 100.0000,1,  31,   1,   1,1.02035642, -50.775964, 1.10000, 0.90000, 1.10000, 0.90000
39055,'RAVENNA 4 1 ', 100.0000,1,  31,   1,   1,1.01091659, -55.999611, 1.10000, 0.90000, 1.10000, 0.90000
39056,'RAVENNA 5 1 ', 100.0000,1,  31,   1,   1,1.03125381, -55.809237, 1.10000, 0.90000, 1.10000, 0.90000
39057,'RAVENNA 6 1 ', 100.0000,1,  31,   1,   1,1.01236260, -55.994154, 1.10000, 0.90000, 1.10000, 0.90000
39058,'RAVENNA 6 2 ', 100.0000,1,  31,   1,   1,1.01232922, -55.997343, 1.10000, 0.90000, 1.10000, 0.90000
39059,'TWIN LAKE 1 ', 100.0000,1,  31,   1,   1,1.01641679, -51.909796, 1.10000, 0.90000, 1.10000, 0.90000
39060,'TWIN LAKE 2 ', 100.0000,1,  31,   1,   1,1.01625609, -51.925041, 1.10000, 0.90000, 1.10000, 0.90000
39061,'WHITEHALL ~6', 100.0000,1,  31,   1,   1,1.03429115, -48.692453, 1.10000, 0.90000, 1.10000, 0.90000
39062,'WHITEHALL ~7', 100.0000,1,  31,   1,   1,1.03159308, -48.904335, 1.10000, 0.90000, 1.10000, 0.90000
39063,'HESPERIA 1 1', 100.0000,1,  31,   1,   1,1.00975323, -54.648408, 1.10000, 0.90000, 1.10000, 0.90000
39064,'HESPERIA 2 1', 100.0000,1,  31,   1,   1,1.02413177, -55.478724, 1.10000, 0.90000, 1.10000, 0.90000
39065,'HESPERIA 3 1', 100.0000,1,  31,   1,   1,1.02033138, -55.428447, 1.10000, 0.90000, 1.10000, 0.90000
39066,'WHITE CLOU~1', 100.0000,1,  31,   1,   1,1.03355134, -55.366760, 1.10000, 0.90000, 1.10000, 0.90000
39067,'WHITE CLOU~2', 100.0000,1,  31,   1,   1,1.03357840, -55.362908, 1.10000, 0.90000, 1.10000, 0.90000
39068,'WHITE CLOU~3', 100.0000,1,  31,   1,   1,1.03793836, -55.218927, 1.10000, 0.90000, 1.10000, 0.90000
39069,'HART 1 1    ', 100.0000,1,  31,   1,   1,1.03339291, -40.262671, 1.10000, 0.90000, 1.10000, 0.90000
39070,'HART 2 1    ', 100.0000,1,  31,   1,   1,1.01798558, -55.256657, 1.10000, 0.90000, 1.10000, 0.90000
39071,'HART 3 1    ', 100.0000,1,  31,   1,   1,1.03712809, -38.452988, 1.10000, 0.90000, 1.10000, 0.90000
39072,'NEW ERA 1   ', 100.0000,1,  31,   1,   1,1.01375306, -54.636575, 1.10000, 0.90000, 1.10000, 0.90000
39073,'NEW ERA 2   ', 100.0000,1,  31,   1,   1,1.01374817, -54.637603, 1.10000, 0.90000, 1.10000, 0.90000
39074,'SHELBY 16 1 ', 100.0000,1,  31,   1,   1,1.03616440, -47.234183, 1.10000, 0.90000, 1.10000, 0.90000
39075,'SHELBY 17 1 ', 100.0000,1,  31,   1,   1,1.03015924, -45.558981, 1.10000, 0.90000, 1.10000, 0.90000
39076,'SHELBY 17 2 ', 100.0000,1,  31,   1,   1,1.03010702, -45.562734, 1.10000, 0.90000, 1.10000, 0.90000
39077,'SHELBY 18 1 ', 100.0000,1,  31,   1,   1,1.02952504, -44.046842, 1.10000, 0.90000, 1.10000, 0.90000
39078,'PRESCOTT 1 1', 100.0000,1,  31,   1,   1,1.04105914, -53.198875, 1.10000, 0.90000, 1.10000, 0.90000
39079,'PRESCOTT 1 2', 100.0000,1,  31,   1,   1,1.04104447, -53.200740, 1.10000, 0.90000, 1.10000, 0.90000
39080,'PRESCOTT 2 1', 100.0000,1,  31,   1,   1,1.03388083, -52.172660, 1.10000, 0.90000, 1.10000, 0.90000
39081,'PRESCOTT 3 1', 100.0000,1,  31,   1,   1,1.03812695, -53.299368, 1.10000, 0.90000, 1.10000, 0.90000
39082,'ROSE CITY 1 ', 100.0000,1,  31,   1,   1,1.03671944, -53.194493, 1.10000, 0.90000, 1.10000, 0.90000
39083,'ROSE CITY 2 ', 100.0000,1,  31,   1,   1,1.03669798, -53.197236, 1.10000, 0.90000, 1.10000, 0.90000
39084,'WEST BRANC~1', 100.0000,1,  31,   1,   1,1.03848076, -49.862003, 1.10000, 0.90000, 1.10000, 0.90000
39085,'WEST BRANC~2', 100.0000,1,  31,   1,   1,1.03961766, -50.430046, 1.10000, 0.90000, 1.10000, 0.90000
39086,'WEST BRANC~3', 230.0000,1,  31,   1,   1,1.03562129, -48.497345, 1.10000, 0.90000, 1.10000, 0.90000
39087,'WEST BRANC~4', 100.0000,1,  31,   1,   1,1.03847170, -49.388767, 1.10000, 0.90000, 1.10000, 0.90000
39088,'WEST BRANC~5',  13.8000,1,  31,   1,   1,1.03763843, -49.832343, 1.10000, 0.90000, 1.10000, 0.90000
39090,'WEST BRANC~7', 230.0000,1,  31,   1,   1,1.03560102, -48.502229, 1.10000, 0.90000, 1.10000, 0.90000
39091,'BRUCE CROS~1', 100.0000,1,  31,   1,   1,1.03508413,  -5.585403, 1.10000, 0.90000, 1.10000, 0.90000
39092,'MASS CITY 1 ', 100.0000,1,  31,   1,   1,1.04066372,  -4.746057, 1.10000, 0.90000, 1.10000, 0.90000
39093,'MASS CITY 2 ', 100.0000,1,  31,   1,   1,1.04067194,  -4.745037, 1.10000, 0.90000, 1.10000, 0.90000
39094,'ONTONAGON ~1', 100.0000,1,  31,   1,   1,1.04470193,  -1.749254, 1.10000, 0.90000, 1.10000, 0.90000
39095,'ONTONAGON ~2', 100.0000,1,  31,   1,   1,1.04314673,  -3.030866, 1.10000, 0.90000, 1.10000, 0.90000
39096,'FAIRVIEW 1~3', 100.0000,1,  31,   1,   1,1.03593659, -52.469899, 1.10000, 0.90000, 1.10000, 0.90000
39097,'GAYLORD 1 1 ', 100.0000,1,  31,   1,   1,1.03700888, -47.247584, 1.10000, 0.90000, 1.10000, 0.90000
39098,'GAYLORD 1 2 ', 100.0000,1,  31,   1,   1,1.03695452, -47.255576, 1.10000, 0.90000, 1.10000, 0.90000
39099,'GAYLORD 2 1 ', 100.0000,1,  31,   1,   1,1.03538632, -48.327898, 1.10000, 0.90000, 1.10000, 0.90000
39100,'GAYLORD 2 2 ', 100.0000,1,  31,   1,   1,1.03546369, -48.318944, 1.10000, 0.90000, 1.10000, 0.90000
39101,'GAYLORD 3 1 ', 100.0000,1,  31,   1,   1,1.03667533, -47.498211, 1.10000, 0.90000, 1.10000, 0.90000
39102,'GAYLORD 4 1 ', 100.0000,1,  31,   1,   1,1.03934324, -46.846813, 1.10000, 0.90000, 1.10000, 0.90000
39103,'GAYLORD 4 2 ', 100.0000,1,  31,   1,   1,1.03930604, -46.852612, 1.10000, 0.90000, 1.10000, 0.90000
39104,'MILLERSBU~13', 100.0000,1,  31,   1,   1,1.03971541, -47.127120, 1.10000, 0.90000, 1.10000, 0.90000
39105,'MILLERSBU~14', 100.0000,1,  31,   1,   1,1.03972185, -47.126468, 1.10000, 0.90000, 1.10000, 0.90000
39106,'PRESQUE IS~9', 100.0000,1,  31,   1,   1,1.03916633, -47.841753, 1.10000, 0.90000, 1.10000, 0.90000
39107,'ROGERS CIT~1', 100.0000,1,  31,   1,   1,1.03859198, -47.732811, 1.10000, 0.90000, 1.10000, 0.90000
39108,'ROGERS CIT~2', 100.0000,1,  31,   1,   1,1.03961968, -47.395212, 1.10000, 0.90000, 1.10000, 0.90000
39109,'ROGERS CIT~3', 100.0000,1,  31,   1,   1,1.03841031, -47.645538, 1.10000, 0.90000, 1.10000, 0.90000
39110,'HOUGHTON L~1', 100.0000,1,  31,   1,   1,1.03675437, -51.190676, 1.10000, 0.90000, 1.10000, 0.90000
39111,'HOUGHTON L~2', 100.0000,1,  31,   1,   1,1.03566408, -51.371079, 1.10000, 0.90000, 1.10000, 0.90000
39112,'HOUGHTON L~3', 100.0000,1,  31,   1,   1,1.03503752, -51.455445, 1.10000, 0.90000, 1.10000, 0.90000
39113,'HOUGHTON L~4', 100.0000,1,  31,   1,   1,1.03499866, -51.459543, 1.10000, 0.90000, 1.10000, 0.90000
39114,'PRUDENVILL~1', 100.0000,1,  31,   1,   1,1.03559542, -50.473640, 1.10000, 0.90000, 1.10000, 0.90000
39115,'PRUDENVILL~2', 100.0000,1,  31,   1,   1,1.03557789, -50.475617, 1.10000, 0.90000, 1.10000, 0.90000
39116,'PRUDENVILL~3', 100.0000,1,  31,   1,   1,1.03205109, -51.127897, 1.10000, 0.90000, 1.10000, 0.90000
39117,'SAINT HELE~1', 100.0000,1,  31,   1,   1,1.03392613, -50.739734, 1.10000, 0.90000, 1.10000, 0.90000
39118,'SAINT HELE~2', 100.0000,1,  31,   1,   1,1.03397226, -50.736585, 1.10000, 0.90000, 1.10000, 0.90000
39119,'SAINT HELE~3', 100.0000,1,  31,   1,   1,1.04183137, -50.724823, 1.10000, 0.90000, 1.10000, 0.90000
39120,'FRANKENMUT~1', 100.0000,1,  31,   1,   1,0.99922323, -56.992434, 1.10000, 0.90000, 1.10000, 0.90000
39121,'FRANKENMUT~2', 100.0000,1,  31,   1,   1,1.00190234, -57.512228, 1.10000, 0.90000, 1.10000, 0.90000
39122,'FRANKENMUT~3', 100.0000,1,  31,   1,   1,1.00187325, -57.515671, 1.10000, 0.90000, 1.10000, 0.90000
39123,'SAGINAW 4 1 ', 100.0000,1,  31,   1,   1,1.02572417, -54.378964, 1.10000, 0.90000, 1.10000, 0.90000
39124,'SAGINAW 4 2 ', 100.0000,1,  31,   1,   1,1.02563345, -54.387785, 1.10000, 0.90000, 1.10000, 0.90000
39125,'SAGINAW 5 1 ', 100.0000,1,  31,   1,   1,1.02669263, -51.554538, 1.10000, 0.90000, 1.10000, 0.90000
39126,'SAGINAW 5 2 ', 100.0000,1,  31,   1,   1,1.02658677, -51.562631, 1.10000, 0.90000, 1.10000, 0.90000
39127,'SAGINAW 6 1 ', 100.0000,1,  31,   1,   1,1.02488434, -51.350458, 1.10000, 0.90000, 1.10000, 0.90000
39128,'SAGINAW 7 1 ', 100.0000,1,  31,   1,   1,1.02590430, -52.060197, 1.10000, 0.90000, 1.10000, 0.90000
39129,'SAGINAW 8 1 ', 100.0000,1,  31,   1,   1,1.00339353, -54.427407, 1.10000, 0.90000, 1.10000, 0.90000
39130,'SAGINAW 9 1 ', 100.0000,1,  31,   1,   1,1.02839851, -50.131697, 1.10000, 0.90000, 1.10000, 0.90000
39131,'SAGINAW 9 2 ', 100.0000,1,  31,   1,   1,1.02828562, -50.141337, 1.10000, 0.90000, 1.10000, 0.90000
39132,'SAGINAW 10 1', 100.0000,1,  31,   1,   1,1.02698755, -50.456984, 1.10000, 0.90000, 1.10000, 0.90000
39133,'SAGINAW 11 1', 230.0000,1,  31,   1,   1,1.03366196, -50.017687, 1.10000, 0.90000, 1.10000, 0.90000
39134,'SAGINAW 11 2', 230.0000,1,  31,   1,   1,1.03373313, -50.007708, 1.10000, 0.90000, 1.10000, 0.90000
39135,'SAGINAW 12 1', 100.0000,1,  31,   1,   1,1.02291560, -56.131844, 1.10000, 0.90000, 1.10000, 0.90000
39136,'SAGINAW 13 1', 100.0000,1,  31,   1,   1,1.02532828, -51.016162, 1.10000, 0.90000, 1.10000, 0.90000
39137,'SAGINAW 13 2', 100.0000,1,  31,   1,   1,1.02527022, -51.021233, 1.10000, 0.90000, 1.10000, 0.90000
39138,'SAGINAW 14 1', 100.0000,1,  31,   1,   1,1.02468753, -53.798361, 1.10000, 0.90000, 1.10000, 0.90000
39139,'SAGINAW 15 1', 100.0000,1,  31,   1,   1,1.02121925, -53.344857, 1.10000, 0.90000, 1.10000, 0.90000
39140,'SAGINAW 15 2', 100.0000,1,  31,   1,   1,1.02130497, -53.330097, 1.10000, 0.90000, 1.10000, 0.90000
39141,'SAGINAW 16 1', 230.0000,1,  31,   1,   1,1.03231180, -52.574240, 1.10000, 0.90000, 1.10000, 0.90000
39142,'SAGINAW 16 2', 100.0000,1,  31,   1,   1,1.02149355, -59.543014, 1.10000, 0.90000, 1.10000, 0.90000
39143,'SAGINAW 16 3',  13.8000,1,  31,   1,   1,1.02212286, -63.487558, 1.10000, 0.90000, 1.10000, 0.90000
39145,'SAGINAW 16 5', 230.0000,1,  31,   1,   1,1.03221595, -52.590838, 1.10000, 0.90000, 1.10000, 0.90000
39146,'SAGINAW 17 1', 100.0000,1,  31,   1,   1,0.99765581, -56.612614, 1.10000, 0.90000, 1.10000, 0.90000
39147,'SAGINAW 17 2',  13.8000,1,  31,   1,   1,0.99765581, -56.612614, 1.10000, 0.90000, 1.10000, 0.90000
39148,'SAGINAW 17 3',  13.8000,1,  31,   1,   1,0.99765581, -56.612614, 1.10000, 0.90000, 1.10000, 0.90000
39150,'SAGINAW 17 5', 100.0000,1,  31,   1,   1,0.99781930, -56.595791, 1.10000, 0.90000, 1.10000, 0.90000
39151,'SAGINAW 17 7', 100.0000,1,  31,   1,   1,0.99749982, -56.628648, 1.10000, 0.90000, 1.10000, 0.90000
39152,'SAGINAW 18 1', 100.0000,1,  31,   1,   1,1.02069378, -53.881081, 1.10000, 0.90000, 1.10000, 0.90000
39153,'SAGINAW 19 1', 100.0000,1,  31,   1,   1,1.02794182, -54.784831, 1.10000, 0.90000, 1.10000, 0.90000
39154,'SAGINAW 20 1', 100.0000,1,  31,   1,   1,1.03727210, -55.994120, 1.10000, 0.90000, 1.10000, 0.90000
39155,'SAGINAW 21 1', 100.0000,1,  31,   1,   1,1.03583407, -56.388556, 1.10000, 0.90000, 1.10000, 0.90000
39156,'SAINT CHAR~1', 100.0000,1,  31,   1,   1,1.03358400, -57.181647, 1.10000, 0.90000, 1.10000, 0.90000
39157,'SAINT CHA~34', 100.0000,1,  31,   1,   1,1.03325415, -57.719893, 1.10000, 0.90000, 1.10000, 0.90000
39158,'CARSONVILL~1', 100.0000,1,  31,   1,   1,1.02370596, -62.983462, 1.10000, 0.90000, 1.10000, 0.90000
39159,'CROSWELL 1 1', 100.0000,1,  31,   1,   1,1.03395092, -62.804081, 1.10000, 0.90000, 1.10000, 0.90000
39160,'CROSWELL 1 2', 100.0000,1,  31,   1,   1,1.03391647, -62.807285, 1.10000, 0.90000, 1.10000, 0.90000
39161,'CROSWELL 2 1', 100.0000,1,  31,   1,   1,1.02904928, -63.135086, 1.10000, 0.90000, 1.10000, 0.90000
39162,'DECKERVILL~1', 100.0000,1,  31,   1,   1,1.02544093, -60.112126, 1.10000, 0.90000, 1.10000, 0.90000
39163,'DECKERVILL~2', 100.0000,1,  31,   1,   1,1.02542925, -60.115043, 1.10000, 0.90000, 1.10000, 0.90000
39164,'DECKERVILL~3', 100.0000,1,  31,   1,   1,1.02875245, -58.542446, 1.10000, 0.90000, 1.10000, 0.90000
39165,'LEXINGTO~100', 100.0000,1,  31,   1,   1,1.02829480, -63.387857, 1.10000, 0.90000, 1.10000, 0.90000
39166,'LEXINGTO~101', 100.0000,1,  31,   1,   1,1.02827609, -63.390077, 1.10000, 0.90000, 1.10000, 0.90000
39167,'LEXINGTO~102', 100.0000,1,  31,   1,   1,1.02811062, -63.530417, 1.10000, 0.90000, 1.10000, 0.90000
39168,'SANDUSKY 5 1', 100.0000,1,  31,   1,   1,1.02262628, -61.513667, 1.10000, 0.90000, 1.10000, 0.90000
39169,'SANDUSKY 6 1', 100.0000,1,  31,   1,   1,1.02098441, -63.703146, 1.10000, 0.90000, 1.10000, 0.90000
39170,'SANDUSKY 7 1', 100.0000,1,  31,   1,   1,1.02026772, -64.316907, 1.10000, 0.90000, 1.10000, 0.90000
39171,'SNOVER 1    ', 100.0000,1,  31,   1,   1,1.03151655, -61.697263, 1.10000, 0.90000, 1.10000, 0.90000
39172,'GULLIVER 1  ', 100.0000,1,  31,   1,   1,1.03549862, -13.276668, 1.10000, 0.90000, 1.10000, 0.90000
39173,'GULLIVER 2  ', 100.0000,1,  31,   1,   1,1.03547561, -13.278965, 1.10000, 0.90000, 1.10000, 0.90000
39174,'AKRON 29 1  ', 100.0000,1,  31,   1,   1,1.02997434, -54.660170, 1.10000, 0.90000, 1.10000, 0.90000
39175,'CARO 1 1    ', 100.0000,1,  31,   1,   1,1.01356888, -64.427419, 1.10000, 0.90000, 1.10000, 0.90000
39176,'CARO 2 1    ', 100.0000,1,  31,   1,   1,1.01289988, -64.683449, 1.10000, 0.90000, 1.10000, 0.90000
39177,'CARO 3 1    ', 100.0000,1,  31,   1,   1,1.01360714, -63.671925, 1.10000, 0.90000, 1.10000, 0.90000
39178,'KINGSTON 2~5', 100.0000,1,  31,   1,   1,1.02259493, -65.573839, 1.10000, 0.90000, 1.10000, 0.90000
39179,'VASSAR 1 1  ', 100.0000,1,  31,   1,   1,0.99923050, -61.596879, 1.10000, 0.90000, 1.10000, 0.90000
39180,'VASSAR 2 1  ', 100.0000,1,  31,   1,   1,0.99699223, -63.681187, 1.10000, 0.90000, 1.10000, 0.90000
39181,'VASSAR 3 1  ', 230.0000,1,  31,   1,   1,1.03216481, -53.216743, 1.10000, 0.90000, 1.10000, 0.90000
39182,'VASSAR 3 2  ', 230.0000,1,  31,   1,   1,1.03211093, -53.224396, 1.10000, 0.90000, 1.10000, 0.90000
39183,'CRYSTAL FA~2', 100.0000,2,  31,   1,   1,1.04767692,   0.514414, 1.10000, 0.90000, 1.10000, 0.90000
39184,'CRYSTAL FA~3', 100.0000,1,  31,   1,   1,1.04766798,   0.511578, 1.10000, 0.90000, 1.10000, 0.90000
39185,'MAYVILLE 6 1', 230.0000,1,  31,   1,   1,1.03915894, -64.001687, 1.10000, 0.90000, 1.10000, 0.90000
39186,'MAYVILLE 6 2',  13.2000,2,  31,   1,   1,1.03999996, -63.906877, 1.10000, 0.90000, 1.10000, 0.90000
39187,'MAYVILLE 6 3',  13.2000,2,  31,   1,   1,1.03999996, -63.906877, 1.10000, 0.90000, 1.10000, 0.90000
39189,'MAYVILLE 6 5',  22.0000,2,  31,   1,   1,1.04146278, -63.748867, 1.10000, 0.90000, 1.10000, 0.90000
39190,'MAYVILLE 6 6',  18.0000,2,  31,   1,   1,1.04139233, -63.752316, 1.10000, 0.90000, 1.10000, 0.90000
39191,'MAYVILLE 6 7', 230.0000,1,  31,   1,   1,1.03905416, -64.009371, 1.10000, 0.90000, 1.10000, 0.90000
39192,'MAYVILLE 6 9', 230.0000,1,  31,   1,   1,1.03915894, -64.001687, 1.10000, 0.90000, 1.10000, 0.90000
39193,'ALPENA 5 1  ', 100.0000,1,  31,   1,   1,1.04058588, -47.519849, 1.10000, 0.90000, 1.10000, 0.90000
39194,'ALPENA 5 2  ',  13.8000,2,  31,   1,   1,1.04058588, -47.519849, 1.10000, 0.90000, 1.10000, 0.90000
39195,'ALPENA 5 3  ',  13.8000,2,  31,   1,   1,1.04058588, -47.519849, 1.10000, 0.90000, 1.10000, 0.90000
39196,'ALPENA 5 4  ',  13.8000,2,  31,   1,   1,1.04055774, -47.432676, 1.10000, 0.90000, 1.10000, 0.90000
39197,'ALPENA 5 5  ',  22.0000,2,  31,   1,   1,1.04057896, -47.490333, 1.10000, 0.90000, 1.10000, 0.90000
39198,'ALPENA 5 6  ',  18.0000,2,  31,   1,   1,1.04058588, -47.519849, 1.10000, 0.90000, 1.10000, 0.90000
39199,'ALPENA 5 7  ',  13.8000,2,  31,   1,   1,1.04057682, -47.492498, 1.10000, 0.90000, 1.10000, 0.90000
39200,'ALPENA 5 8  ',  18.0000,2,  31,   1,   1,1.04056811, -47.456933, 1.10000, 0.90000, 1.10000, 0.90000
39201,'ALPENA 5 9  ',  13.8000,2,  31,   1,   1,1.04056895, -47.453234, 1.10000, 0.90000, 1.10000, 0.90000
39202,'ALPENA 5 10 ',  18.0000,2,  31,   1,   1,1.04058588, -47.519849, 1.10000, 0.90000, 1.10000, 0.90000
39203,'ALPENA 5 11 ', 100.0000,1,  31,   1,   1,1.04057896, -47.522400, 1.10000, 0.90000, 1.10000, 0.90000
39204,'ALPENA 5 13 ', 100.0000,1,  31,   1,   1,1.04058588, -47.519849, 1.10000, 0.90000, 1.10000, 0.90000
39205,'REESE 2 1   ', 230.0000,1,  31,   1,   1,1.04068470, -48.802245, 1.10000, 0.90000, 1.10000, 0.90000
39206,'REESE 2 2   ',  18.0000,2,  31,   1,   1,1.03100002, -47.291482, 1.10000, 0.90000, 1.10000, 0.90000
39207,'REESE 2 3   ', 230.0000,1,  31,   1,   1,1.04037690, -48.863740, 1.10000, 0.90000, 1.10000, 0.90000
39208,'MUSKEGON 9 1', 230.0000,1,  31,   1,   1,1.04214430, -45.334564, 1.10000, 0.90000, 1.10000, 0.90000
39209,'MUSKEGON 9 2', 100.0000,1,  31,   1,   1,1.03604555, -47.682681, 1.10000, 0.90000, 1.10000, 0.90000
39210,'MUSKEGON 9 3',  13.8000,2,  31,   1,   1,1.05018032, -43.805978, 1.10000, 0.90000, 1.10000, 0.90000
39211,'MUSKEGON 9 4',  18.0000,2,  31,   1,   1,1.04794133, -44.036299, 1.10000, 0.90000, 1.10000, 0.90000
39212,'MUSKEGON 9 5',  13.8000,2,  31,   1,   1,1.04724383, -43.411060, 1.10000, 0.90000, 1.10000, 0.90000
39213,'MUSKEGON 9 6', 230.0000,1,  31,   1,   1,1.04213989, -45.334926, 1.10000, 0.90000, 1.10000, 0.90000
39214,'MUSKEGON 9 8', 230.0000,1,  31,   1,   1,1.04234469, -45.213387, 1.10000, 0.90000, 1.10000, 0.90000
39215,'SAULT SAIN~4', 230.0000,2,  31,   1,   1,1.04350543, -36.260153, 1.10000, 0.90000, 1.10000, 0.90000
39216,'SAULT SAIN~5', 100.0000,2,  31,   1,   1,1.04400003, -36.207833, 1.10000, 0.90000, 1.10000, 0.90000
39217,'SAULT SAIN~6',  13.8000,2,  31,   1,   1,1.04340982, -35.970727, 1.10000, 0.90000, 1.10000, 0.90000
39218,'SAULT SAIN~7',  13.8000,2,  31,   1,   1,1.04340982, -35.970727, 1.10000, 0.90000, 1.10000, 0.90000
39220,'SAULT SAIN~9', 230.0000,1,  31,   1,   1,1.04341602, -36.272942, 1.10000, 0.90000, 1.10000, 0.90000
39221,'SAULT SAI~10', 230.0000,1,  31,   1,   1,1.04350543, -36.260153, 1.10000, 0.90000, 1.10000, 0.90000
39222,'OSCODA 4 1  ', 100.0000,2,  31,   1,   1,1.04434979, -51.058755, 1.10000, 0.90000, 1.10000, 0.90000
39223,'OSCODA 4 2  ', 100.0000,1,  31,   1,   1,1.04433584, -51.062071, 1.10000, 0.90000, 1.10000, 0.90000
39224,'FILER CITY~1', 100.0000,1,  31,   1,   1,1.02871323, -45.940515, 1.10000, 0.90000, 1.10000, 0.90000
39225,'FILER CITY~2',  13.8000,2,  31,   1,   1,1.06064713, -45.394557, 1.10000, 0.90000, 1.10000, 0.90000
39226,'FILER CITY~3', 100.0000,1,  31,   1,   1,1.02856243, -45.950275, 1.10000, 0.90000, 1.10000, 0.90000
39227,'HART 4 1    ', 100.0000,1,  31,   1,   1,1.03034461, -43.189014, 1.10000, 0.90000, 1.10000, 0.90000
39228,'HART 4 2    ',  13.8000,2,  31,   1,   1,1.02495337, -43.077617, 1.10000, 0.90000, 1.10000, 0.90000
39229,'HART 4 3    ', 100.0000,1,  31,   1,   1,1.03034091, -43.189704, 1.10000, 0.90000, 1.10000, 0.90000
39230,'HART 4 5    ', 100.0000,1,  31,   1,   1,1.03032064, -43.190278, 1.10000, 0.90000, 1.10000, 0.90000
39231,'WHITE PINE~3', 230.0000,1,  31,   1,   1,1.04653990,   0.063811, 1.10000, 0.90000, 1.10000, 0.90000
39232,'WHITE PINE~4', 100.0000,1,  31,   1,   1,1.04756391,  -0.552304, 1.10000, 0.90000, 1.10000, 0.90000
39233,'WHITE PINE~5',  13.8000,2,  31,   1,   1,1.04282379,   1.946044, 1.10000, 0.90000, 1.10000, 0.90000
39234,'WHITE PINE~6',  13.8000,2,  31,   1,   1,1.04489303,   0.949676, 1.10000, 0.90000, 1.10000, 0.90000
39235,'WHITE PINE~7', 230.0000,1,  31,   1,   1,1.04653323,   0.063089, 1.10000, 0.90000, 1.10000, 0.90000
39236,'WHITE PINE~8', 230.0000,1,  31,   1,   1,1.04653001,   0.050887, 1.10000, 0.90000, 1.10000, 0.90000
39237,'GLADSTONE ~1', 100.0000,2,  31,   1,   1,1.03825319,  -6.862348, 1.10000, 0.90000, 1.10000, 0.90000
39238,'GLADSTONE ~2', 100.0000,1,  31,   1,   1,1.03825295,  -6.862370, 1.10000, 0.90000, 1.10000, 0.90000
39239,'KINGSTON 2~6', 230.0000,2,  31,   1,   1,1.03907275, -52.507728, 1.10000, 0.90000, 1.10000, 0.90000
39240,'KINGSTON 2~7', 230.0000,1,  31,   1,   1,1.03897262, -52.514230, 1.10000, 0.90000, 1.10000, 0.90000
39241,'SANFORD 20 1', 100.0000,1,  31,   1,   1,1.04268622, -48.590468, 1.10000, 0.90000, 1.10000, 0.90000
39242,'SANFORD 20 2',  18.0000,2,  31,   1,   1,1.04268110, -48.571644, 1.10000, 0.90000, 1.10000, 0.90000
39243,'SANFORD 20 3',  18.0000,2,  31,   1,   1,1.04268646, -48.591072, 1.10000, 0.90000, 1.10000, 0.90000
39245,'SANFORD 20 5',  13.8000,2,  31,   1,   1,1.04267287, -48.547803, 1.10000, 0.90000, 1.10000, 0.90000
39246,'SANFORD 20 6',  13.8000,2,  31,   1,   1,1.04266834, -48.524580, 1.10000, 0.90000, 1.10000, 0.90000
39247,'SANFORD 20 7', 100.0000,1,  31,   1,   1,1.04268241, -48.591919, 1.10000, 0.90000, 1.10000, 0.90000
39248,'SANFORD 20 9', 100.0000,1,  31,   1,   1,1.04268622, -48.590468, 1.10000, 0.90000, 1.10000, 0.90000
39249,'UNIONVILLE~8', 230.0000,1,  31,   1,   1,1.04194200, -49.241617, 1.10000, 0.90000, 1.10000, 0.90000
39250,'UNIONVILLE~9',  13.8000,2,  31,   1,   1,1.04949999, -46.605625, 1.10000, 0.90000, 1.10000, 0.90000
39251,'UNIONVILL~10', 230.0000,1,  31,   1,   1,1.04158854, -49.308321, 1.10000, 0.90000, 1.10000, 0.90000
39252,'HARBOR BEA~4', 100.0000,2,  31,   1,   1,1.03861749, -53.976338, 1.10000, 0.90000, 1.10000, 0.90000
39253,'HARBOR BEA~5', 100.0000,1,  31,   1,   1,1.03853464, -53.987605, 1.10000, 0.90000, 1.10000, 0.90000
39254,'MINDEN CIT~1', 100.0000,2,  31,   1,   1,1.03324986, -57.199788, 1.10000, 0.90000, 1.10000, 0.90000
39255,'MINDEN CIT~2', 100.0000,1,  31,   1,   1,1.03323138, -57.200905, 1.10000, 0.90000, 1.10000, 0.90000
39256,'PIGEON 2 1  ', 230.0000,2,  31,   1,   1,1.04095280, -49.932556, 1.10000, 0.90000, 1.10000, 0.90000
39257,'PIGEON 2 2  ', 230.0000,1,  31,   1,   1,1.04095328, -49.975572, 1.10000, 0.90000, 1.10000, 0.90000
39258,'LUDINGTON ~5', 230.0000,1,  31,   1,   1,1.03799999, -30.322102, 1.10000, 0.90000, 1.10000, 0.90000
39259,'LUDINGTON ~7',  24.0000,2,  31,   1,   1,1.04932296, -25.695822, 1.10000, 0.90000, 1.10000, 0.90000
39260,'LUDINGTON ~8',  13.2000,2,  31,   1,   1,1.03799999, -30.322102, 1.10000, 0.90000, 1.10000, 0.90000
39261,'LUDINGTON ~9',  13.8000,2,  31,   1,   1,1.05007386, -26.019490, 1.10000, 0.90000, 1.10000, 0.90000
39262,'LUDINGTON~10',  13.8000,2,  31,   1,   1,1.03799999, -30.322102, 1.10000, 0.90000, 1.10000, 0.90000
39263,'LUDINGTON~11',  24.0000,2,  31,   1,   1,1.05262351, -23.361057, 1.10000, 0.90000, 1.10000, 0.90000
39264,'LUDINGTON~12',  13.8000,2,  31,   1,   1,1.04958475, -25.633618, 1.10000, 0.90000, 1.10000, 0.90000
39265,'LUDINGTON~13', 230.0000,1,  31,   1,   1,1.03604293, -31.174821, 1.10000, 0.90000, 1.10000, 0.90000
39266,'LUDINGTON ~6', 230.0000,1,  31,   1,   1,1.03799999, -30.322102, 1.10000, 0.90000, 1.10000, 0.90000
39267,'OSCODA 5 1  ', 100.0000,2,  31,   1,   1,1.04126072, -51.567805, 1.10000, 0.90000, 1.10000, 0.90000
39268,'OSCODA 5 2  ', 100.0000,1,  31,   1,   1,1.04125643, -51.569069, 1.10000, 0.90000, 1.10000, 0.90000
39269,'ALPENA 6 1  ', 230.0000,1,  31,   1,   1,1.04999387, -46.472576, 1.10000, 0.90000, 1.10000, 0.90000
39270,'ALPENA 6 2  ', 100.0000,1,  31,   1,   1,1.04341114, -47.000133, 1.10000, 0.90000, 1.10000, 0.90000
39271,'ALPENA 6 3  ',  18.0000,2,  31,   1,   1,1.04317999, -46.826189, 1.10000, 0.90000, 1.10000, 0.90000
39272,'ALPENA 6 4  ',  18.0000,2,  31,   1,   1,1.04317999, -46.826189, 1.10000, 0.90000, 1.10000, 0.90000
39274,'ALPENA 6 6  ',  13.8000,2,  31,   1,   1,1.04260314, -46.501386, 1.10000, 0.90000, 1.10000, 0.90000
39275,'ALPENA 6 7  ',  18.0000,2,  31,   1,   1,1.04298544, -46.727602, 1.10000, 0.90000, 1.10000, 0.90000
39276,'ALPENA 6 8  ', 230.0000,1,  31,   1,   1,1.05014217, -46.464527, 1.10000, 0.90000, 1.10000, 0.90000
39277,'ALPENA 6 10 ', 230.0000,1,  31,   1,   1,1.04999387, -46.472576, 1.10000, 0.90000, 1.10000, 0.90000
39278,'SOUTH RANG~2', 230.0000,1,  31,   1,   1,1.04411733,  -5.279037, 1.10000, 0.90000, 1.10000, 0.90000
39279,'SOUTH RANG~3', 100.0000,1,  31,   1,   1,1.04596090,  -6.973852, 1.10000, 0.90000, 1.10000, 0.90000
39280,'SOUTH RANG~4',  13.8000,1,  31,   1,   1,1.04014683,  -7.548884, 1.10000, 0.90000, 1.10000, 0.90000
39282,'SOUTH RANG~6',  13.8000,2,  31,   1,   1,1.00337803,  -6.155728, 1.10000, 0.90000, 1.10000, 0.90000
39283,'SOUTH RANG~7', 230.0000,1,  31,   1,   1,1.04437208,  -5.247625, 1.10000, 0.90000, 1.10000, 0.90000
39284,'SOUTH RANG~8', 230.0000,1,  31,   1,   1,1.04411733,  -5.279037, 1.10000, 0.90000, 1.10000, 0.90000
39285,'MUNISING 3 1', 230.0000,1,  31,   1,   1,1.03984690, -10.660482, 1.10000, 0.90000, 1.10000, 0.90000
39286,'MUNISING 3 2', 100.0000,2,  31,   1,   1,1.03594232, -12.282116, 1.10000, 0.90000, 1.10000, 0.90000
39287,'MUNISING 3 3', 230.0000,1,  31,   1,   1,1.04004276, -10.627239, 1.10000, 0.90000, 1.10000, 0.90000
39288,'MUNISING 3 5', 230.0000,1,  31,   1,   1,1.03984690, -10.660482, 1.10000, 0.90000, 1.10000, 0.90000
39289,'GAYLORD 5 1 ', 100.0000,2,  31,   1,   1,1.03900003, -46.431216, 1.10000, 0.90000, 1.10000, 0.90000
39290,'GAYLORD 5 2 ', 100.0000,1,  31,   1,   1,1.03894091, -46.473068, 1.10000, 0.90000, 1.10000, 0.90000
39291,'MIO 3 1     ', 230.0000,1,  31,   1,   1,1.04208302, -48.177815, 1.10000, 0.90000, 1.10000, 0.90000
39292,'MIO 3 2     ',  13.8000,2,  31,   1,   1,1.04426372, -47.885353, 1.10000, 0.90000, 1.10000, 0.90000
39293,'MIO 3 3     ',  24.0000,2,  31,   1,   1,1.04427922, -47.885090, 1.10000, 0.90000, 1.10000, 0.90000
39294,'MIO 3 4     ', 230.0000,1,  31,   1,   1,1.04206192, -48.180151, 1.10000, 0.90000, 1.10000, 0.90000
39295,'MIO 3 6     ', 230.0000,1,  31,   1,   1,1.04207122, -48.178300, 1.10000, 0.90000, 1.10000, 0.90000
39296,'ELKTON 13 1 ', 100.0000,2,  31,   1,   1,1.03387344, -57.732468, 1.10000, 0.90000, 1.10000, 0.90000
39297,'ELKTON 13 2 ', 100.0000,1,  31,   1,   1,1.03387344, -57.732468, 1.10000, 0.90000, 1.10000, 0.90000
39298,'MIDLAND 15 1', 100.0000,2,  31,   1,   1,1.02442384, -50.219990, 1.10000, 0.90000, 1.10000, 0.90000
39299,'MIDLAND 15 2', 100.0000,1,  31,   1,   1,1.02438545, -50.222965, 1.10000, 0.90000, 1.10000, 0.90000
39300,'SAULT SAI~11', 100.0000,2,  31,   1,   1,1.04073417, -36.459540, 1.10000, 0.90000, 1.10000, 0.90000
39301,'SAULT SAI~12', 100.0000,1,  31,   1,   1,1.04068172, -36.472640, 1.10000, 0.90000, 1.10000, 0.90000
39302,'OSCODA 6 1  ', 100.0000,1,  31,   1,   1,1.04378080, -51.064116, 1.10000, 0.90000, 1.10000, 0.90000
39303,'OSCODA 6 2  ',  18.0000,2,  31,   1,   1,1.04374862, -50.966537, 1.10000, 0.90000, 1.10000, 0.90000
39304,'OSCODA 6 3  ',  13.8000,2,  31,   1,   1,1.04375219, -50.966431, 1.10000, 0.90000, 1.10000, 0.90000
39305,'OSCODA 6 4  ', 100.0000,1,  31,   1,   1,1.04377890, -51.066090, 1.10000, 0.90000, 1.10000, 0.90000
39306,'OSCODA 6 6  ', 100.0000,1,  31,   1,   1,1.04378080, -51.064116, 1.10000, 0.90000, 1.10000, 0.90000
39307,'VESTABURG ~2', 100.0000,2,  31,   1,   1,1.03503275, -54.092206, 1.10000, 0.90000, 1.10000, 0.90000
39308,'VESTABURG ~3', 100.0000,1,  31,   1,   1,1.03497958, -54.095877, 1.10000, 0.90000, 1.10000, 0.90000
39309,'CRYSTAL FA~4', 100.0000,1,  31,   1,   1,1.04850698,   0.847593, 1.10000, 0.90000, 1.10000, 0.90000
39310,'CRYSTAL FA~5',  18.0000,2,  31,   1,   1,1.04847717,   0.982735, 1.10000, 0.90000, 1.10000, 0.90000
39311,'CRYSTAL FA~6',  18.0000,2,  31,   1,   1,1.04847717,   0.982735, 1.10000, 0.90000, 1.10000, 0.90000
39313,'CRYSTAL FA~8', 100.0000,1,  31,   1,   1,1.04850614,   0.847471, 1.10000, 0.90000, 1.10000, 0.90000
39314,'LUDINGTON~14', 230.0000,1,  31,   1,   1,1.03764677, -33.830327, 1.10000, 0.90000, 1.10000, 0.90000
39315,'LUDINGTON~15', 100.0000,1,  31,   1,   1,1.04306686, -36.382621, 1.10000, 0.90000, 1.10000, 0.90000
39316,'LUDINGTON~16',  13.8000,2,  31,   1,   1,1.04200006, -32.395420, 1.10000, 0.90000, 1.10000, 0.90000
39317,'LUDINGTON~17', 230.0000,1,  31,   1,   1,1.03757477, -33.836091, 1.10000, 0.90000, 1.10000, 0.90000
39318,'LUDINGTON~18', 230.0000,1,  31,   1,   1,1.03696680, -33.838605, 1.10000, 0.90000, 1.10000, 0.90000
39319,'BAY CITY 9 1', 100.0000,1,  31,   1,   1,1.01645541, -52.251944, 1.10000, 0.90000, 1.10000, 0.90000
39320,'BAY CITY 9 2',  13.8000,2,  31,   1,   1,1.01764190, -52.131853, 1.10000, 0.90000, 1.10000, 0.90000
39321,'BAY CITY 9 3',  13.8000,2,  31,   1,   1,1.01764190, -52.131853, 1.10000, 0.90000, 1.10000, 0.90000
39323,'BAY CITY 9 5', 100.0000,1,  31,   1,   1,1.01635385, -52.259567, 1.10000, 0.90000, 1.10000, 0.90000
39324,'BAY CITY 9 7', 100.0000,1,  31,   1,   1,1.01645541, -52.251944, 1.10000, 0.90000, 1.10000, 0.90000
39325,'ELKTON 14 1 ', 230.0000,1,  31,   1,   1,1.04097271, -49.996421, 1.10000, 0.90000, 1.10000, 0.90000
39326,'ELKTON 14 2 ',  13.8000,2,  31,   1,   1,1.04499996, -47.445858, 1.10000, 0.90000, 1.10000, 0.90000
39327,'ELKTON 14 3 ',  13.8000,2,  31,   1,   1,1.04097271, -49.996421, 1.10000, 0.90000, 1.10000, 0.90000
39328,'ELKTON 14 4 ', 230.0000,1,  31,   1,   1,1.04079616, -50.031300, 1.10000, 0.90000, 1.10000, 0.90000
39329,'ELKTON 14 6 ', 230.0000,1,  31,   1,   1,1.04097271, -49.996421, 1.10000, 0.90000, 1.10000, 0.90000
39330,'STEPHENSON~3', 100.0000,1,  31,   1,   1,1.04007947,  -5.981798, 1.10000, 0.90000, 1.10000, 0.90000
39331,'STEPHENSON~4',  13.8000,2,  31,   1,   1,1.01605582,  -5.802894, 1.10000, 0.90000, 1.10000, 0.90000
39332,'STEPHENSON~5',  20.0000,2,  31,   1,   1,1.01537156,  -5.894760, 1.10000, 0.90000, 1.10000, 0.90000
39333,'STEPHENSON~6', 100.0000,1,  31,   1,   1,1.04003191,  -5.985618, 1.10000, 0.90000, 1.10000, 0.90000
39334,'STEPHENSON~7', 100.0000,1,  31,   1,   1,1.04007947,  -5.981798, 1.10000, 0.90000, 1.10000, 0.90000
39335,'WELLSTON 4 1', 230.0000,1,  31,   1,   1,1.01916540, -41.451557, 1.10000, 0.90000, 1.10000, 0.90000
39336,'WELLSTON 4 2', 100.0000,1,  31,   1,   1,1.02813721, -43.289165, 1.10000, 0.90000, 1.10000, 0.90000
39337,'WELLSTON 4 3',  13.8000,1,  31,   1,   1,1.03342915, -44.270093, 1.10000, 0.90000, 1.10000, 0.90000
39339,'WELLSTON 4 5',  20.0000,2,  31,   1,   1,1.02950430, -43.110044, 1.10000, 0.90000, 1.10000, 0.90000
39340,'WELLSTON 4 6',  20.0000,2,  31,   1,   1,1.02950430, -43.110044, 1.10000, 0.90000, 1.10000, 0.90000
39342,'WELLSTON 4 8',  13.8000,2,  31,   1,   1,1.01916540, -41.451557, 1.10000, 0.90000, 1.10000, 0.90000
39343,'WELLSTON 4 9', 230.0000,1,  31,   1,   1,1.01911020, -41.411294, 1.10000, 0.90000, 1.10000, 0.90000
39344,'WELLSTON 4~1', 230.0000,1,  31,   1,   1,1.01915276, -41.454160, 1.10000, 0.90000, 1.10000, 0.90000
39345,'ESSEXVILLE~5', 230.0000,1,  31,   1,   1,1.04511690, -45.462596, 1.10000, 0.90000, 1.10000, 0.90000
39346,'ESSEXVILLE~6', 100.0000,1,  31,   1,   1,1.04193461, -46.867710, 1.10000, 0.90000, 1.10000, 0.90000
39347,'ESSEXVILLE~7',  18.0000,2,  31,   1,   1,1.01032209, -42.114800, 1.10000, 0.90000, 1.10000, 0.90000
39348,'ESSEXVILLE~8',  18.0000,2,  31,   1,   1,1.01201403, -41.919347, 1.10000, 0.90000, 1.10000, 0.90000
39349,'ESSEXVILLE~9',  18.0000,2,  31,   1,   1,1.01043761, -42.141492, 1.10000, 0.90000, 1.10000, 0.90000
39350,'ESSEXVILL~10',  22.0000,2,  31,   1,   1,1.00978494, -38.763895, 1.10000, 0.90000, 1.10000, 0.90000
39351,'ESSEXVILL~11', 230.0000,1,  31,   1,   1,1.04173756, -45.702647, 1.10000, 0.90000, 1.10000, 0.90000
39352,'ESSEXVILL~12', 230.0000,1,  31,   1,   1,1.04511690, -45.462596, 1.10000, 0.90000, 1.10000, 0.90000
39353,'CROSWELL 3 1', 230.0000,1,  31,   1,   1,1.04337716, -57.307241, 1.10000, 0.90000, 1.10000, 0.90000
39354,'CROSWELL 3 2', 161.0000,1,  31,   1,   1,1.03775358, -59.129508, 1.10000, 0.90000, 1.10000, 0.90000
39355,'CROSWELL 3 3', 100.0000,2,  31,   1,   1,1.03753054, -62.489216, 1.10000, 0.90000, 1.10000, 0.90000
39356,'CROSWELL 3 4', 161.0000,1,  31,   1,   1,1.03775358, -59.129508, 1.10000, 0.90000, 1.10000, 0.90000
39357,'CROSWELL 3 6', 161.0000,1,  31,   1,   1,1.03772211, -59.131987, 1.10000, 0.90000, 1.10000, 0.90000
39358,'REESE 3 1   ', 100.0000,2,  31,   1,   1,1.04400003, -54.334076, 1.10000, 0.90000, 1.10000, 0.90000
39359,'REESE 3 2   ', 100.0000,1,  31,   1,   1,1.04375839, -54.375051, 1.10000, 0.90000, 1.10000, 0.90000
39360,'MARQUETTE~14', 100.0000,1,  31,   1,   1,1.04053152,   0.326625, 1.10000, 0.90000, 1.10000, 0.90000
39361,'MARQUETTE~15',  13.8000,2,  31,   1,   1,1.03999996,   0.781007, 1.10000, 0.90000, 1.10000, 0.90000
39362,'MARQUETTE~16',  13.8000,2,  31,   1,   1,1.04060030,   0.305508, 1.10000, 0.90000, 1.10000, 0.90000
39364,'MARQUETTE~18',  13.8000,2,  31,   1,   1,1.04564679,   0.885738, 1.10000, 0.90000, 1.10000, 0.90000
39365,'MARQUETTE~19', 100.0000,1,  31,   1,   1,1.04031849,   0.299907, 1.10000, 0.90000, 1.10000, 0.90000
39366,'MARQUETTE~20', 100.0000,1,  31,   1,   1,1.04053152,   0.326625, 1.10000, 0.90000, 1.10000, 0.90000
39367,'IRON MOUNT~6', 100.0000,1,  31,   1,   1,1.04212332,  -1.108778, 1.10000, 0.90000, 1.10000, 0.90000
39368,'IRON MOUNT~7',  13.8000,2,  31,   1,   1,1.04210520,  -1.019699, 1.10000, 0.90000, 1.10000, 0.90000
39369,'IRON MOUNT~8',  13.8000,2,  31,   1,   1,1.04210520,  -1.019699, 1.10000, 0.90000, 1.10000, 0.90000
39371,'IRON MOUN~10', 100.0000,1,  31,   1,   1,1.04211307,  -1.111353, 1.10000, 0.90000, 1.10000, 0.90000
39372,'IRON MOUN~11', 100.0000,1,  31,   1,   1,1.04212332,  -1.108778, 1.10000, 0.90000, 1.10000, 0.90000
39373,'GARDEN 2 1  ', 230.0000,1,  31,   1,   1,1.03741407, -14.879321, 1.10000, 0.90000, 1.10000, 0.90000
39374,'GARDEN 2 2  ', 100.0000,1,  31,   1,   1,1.03618860, -14.825995, 1.10000, 0.90000, 1.10000, 0.90000
39375,'GARDEN 2 3  ',  13.8000,2,  31,   1,   1,1.03734064, -14.939630, 1.10000, 0.90000, 1.10000, 0.90000
39376,'GARDEN 2 4  ',  13.8000,2,  31,   1,   1,1.03999996, -13.745628, 1.10000, 0.90000, 1.10000, 0.90000
39378,'GARDEN 2 6  ', 230.0000,1,  31,   1,   1,1.03734040, -14.895922, 1.10000, 0.90000, 1.10000, 0.90000
39379,'GARDEN 2 8  ', 230.0000,1,  31,   1,   1,1.03741407, -14.879321, 1.10000, 0.90000, 1.10000, 0.90000
39380,'SEBEWAING ~5', 100.0000,1,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39381,'SEBEWAING ~6',  22.0000,2,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39382,'SEBEWAING ~7',  22.0000,2,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39384,'SEBEWAING ~9',  13.2000,2,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39385,'SEBEWAING~10',  13.8000,2,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39386,'SEBEWAING~11', 100.0000,1,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39387,'SEBEWAING~12', 100.0000,1,  31,   1,   1,1.03364527, -55.690692, 1.10000, 0.90000, 1.10000, 0.90000
39388,'STEPHENSON~8', 100.0000,2,  31,   1,   1,1.03999996,  -5.950642, 1.10000, 0.90000, 1.10000, 0.90000
39389,'STEPHENSON~9', 100.0000,1,  31,   1,   1,1.03998768,  -5.955163, 1.10000, 0.90000, 1.10000, 0.90000
39390,'NEWAYGO 4 1 ', 100.0000,1,  31,   1,   1,1.03431523, -54.212137, 1.10000, 0.90000, 1.10000, 0.90000
39391,'NEWAYGO 4 2 ',  22.0000,2,  31,   1,   1,1.03532660, -54.081226, 1.10000, 0.90000, 1.10000, 0.90000
39392,'NEWAYGO 4 3 ',  20.0000,2,  31,   1,   1,1.03578711, -54.018771, 1.10000, 0.90000, 1.10000, 0.90000
39393,'NEWAYGO 4 4 ', 100.0000,1,  31,   1,   1,1.03415656, -54.215784, 1.10000, 0.90000, 1.10000, 0.90000
39394,'NEWAYGO 4 6 ', 100.0000,1,  31,   1,   1,1.03431523, -54.212137, 1.10000, 0.90000, 1.10000, 0.90000
39395,'MARQUETTE~21', 100.0000,2,  31,   1,   1,1.03997350,   0.916174, 1.10000, 0.90000, 1.10000, 0.90000
39396,'MARQUETTE~22', 100.0000,1,  31,   1,   1,1.03989041,   0.909014, 1.10000, 0.90000, 1.10000, 0.90000
39397,'GAYLORD 6 1 ', 100.0000,1,  31,   1,   1,1.04007137, -46.681625, 1.10000, 0.90000, 1.10000, 0.90000
39398,'GAYLORD 6 2 ',  18.0000,2,  31,   1,   1,1.04050004, -46.065258, 1.10000, 0.90000, 1.10000, 0.90000
39399,'GAYLORD 6 3 ',  13.8000,2,  31,   1,   1,1.04050004, -46.281229, 1.10000, 0.90000, 1.10000, 0.90000
39400,'GAYLORD 6 4 ', 100.0000,1,  31,   1,   1,1.03995323, -46.711117, 1.10000, 0.90000, 1.10000, 0.90000
39401,'GAYLORD 6 6 ', 100.0000,1,  31,   1,   1,1.04007137, -46.681625, 1.10000, 0.90000, 1.10000, 0.90000
39402,'MUSKEGON 1~1', 230.0000,1,  31,   1,   1,1.04600000, -45.060599, 1.10000, 0.90000, 1.10000, 0.90000
39403,'MUSKEGON 1~2',  18.0000,2,  31,   1,   1,1.06299996, -41.449584, 1.10000, 0.90000, 1.10000, 0.90000
39404,'MUSKEGON 1~3',  18.0000,2,  31,   1,   1,1.06985497, -40.726260, 1.10000, 0.90000, 1.10000, 0.90000
39405,'MUSKEGON 1~4', 230.0000,1,  31,   1,   1,1.04455543, -45.217116, 1.10000, 0.90000, 1.10000, 0.90000
39406,'MUSKEGON 1~5', 230.0000,1,  31,   1,   1,1.04600000, -45.060599, 1.10000, 0.90000, 1.10000, 0.90000
39407,'MESICK 3 1  ', 100.0000,1,  31,   1,   1,1.03086042, -44.503836, 1.10000, 0.90000, 1.10000, 0.90000
39408,'MESICK 3 2  ',  13.2000,2,  31,   1,   1,1.03154528, -44.417328, 1.10000, 0.90000, 1.10000, 0.90000
39409,'MESICK 3 3  ',  13.2000,2,  31,   1,   1,1.03154528, -44.417328, 1.10000, 0.90000, 1.10000, 0.90000
39411,'MESICK 3 5  ', 100.0000,1,  31,   1,   1,1.03075433, -44.513504, 1.10000, 0.90000, 1.10000, 0.90000
39412,'BRECKENRID~6', 100.0000,1,  31,   1,   1,1.05136561, -52.152896, 1.10000, 0.90000, 1.10000, 0.90000
39413,'BRECKENRID~7',  13.8000,2,  31,   1,   1,1.00000000, -50.380070, 1.10000, 0.90000, 1.10000, 0.90000
39414,'BRECKENRID~8', 100.0000,1,  31,   1,   1,1.05098450, -52.206780, 1.10000, 0.90000, 1.10000, 0.90000
39415,'HARBOR BEA~6', 230.0000,1,  31,   1,   1,1.03644836, -50.800973, 1.10000, 0.90000, 1.10000, 0.90000
39416,'HARBOR BEA~7', 100.0000,1,  31,   1,   1,1.03993809, -52.941811, 1.10000, 0.90000, 1.10000, 0.90000
39417,'HARBOR BEA~8',  13.8000,2,  31,   1,   1,1.00478995, -49.303652, 1.10000, 0.90000, 1.10000, 0.90000
39418,'HARBOR BEA~9', 230.0000,1,  31,   1,   1,1.03696299, -50.772262, 1.10000, 0.90000, 1.10000, 0.90000
39419,'HARBOR BE~10', 230.0000,1,  31,   1,   1,1.03644836, -50.800973, 1.10000, 0.90000, 1.10000, 0.90000
39420,'MARQUETTE~23', 230.0000,1,  31,   1,   1,1.03844297,   6.498506, 1.10000, 0.90000, 1.10000, 0.90000
39421,'MARQUETTE~24',  13.8000,2,  31,   1,   1,1.04750001,   9.453955, 1.10000, 0.90000, 1.10000, 0.90000
39422,'MARQUETTE~25',  13.8000,2,  31,   1,   1,1.04750001,   8.668706, 1.10000, 0.90000, 1.10000, 0.90000
39423,'MARQUETTE~26',  18.0000,2,  31,   1,   1,1.04750001,   9.933247, 1.10000, 0.90000, 1.10000, 0.90000
39424,'MARQUETTE~27',  13.8000,2,  31,   1,   1,1.04750001,   9.221037, 1.10000, 0.90000, 1.10000, 0.90000
39425,'MARQUETTE~28',  18.0000,2,  31,   1,   1,1.04750001,  10.018865, 1.10000, 0.90000, 1.10000, 0.90000
39426,'MARQUETTE~29', 230.0000,1,  31,   1,   1,1.03843522,   6.225714, 1.10000, 0.90000, 1.10000, 0.90000
39427,'MARQUETTE~30', 230.0000,1,  31,   1,   1,1.03844297,   6.498506, 1.10000, 0.90000, 1.10000, 0.90000
39428,'INGALLS 1 1 ', 100.0000,2,  31,   1,   1,1.03860068,  -5.577331, 1.10000, 0.90000, 1.10000, 0.90000
39429,'INGALLS 1 2 ', 100.0000,1,  31,   1,   1,1.03855181,  -5.581308, 1.10000, 0.90000, 1.10000, 0.90000
39430,'SAINT LOU~74', 100.0000,1,  31,   1,   1,1.04366803, -52.848008, 1.10000, 0.90000, 1.10000, 0.90000
39431,'SAINT LOU~75',  13.8000,2,  31,   1,   1,1.04366803, -52.848008, 1.10000, 0.90000, 1.10000, 0.90000
39432,'SAINT LOU~76',  13.8000,2,  31,   1,   1,1.04366803, -52.848008, 1.10000, 0.90000, 1.10000, 0.90000
39433,'SAINT LOU~77',  13.8000,2,  31,   1,   1,1.04366803, -52.848008, 1.10000, 0.90000, 1.10000, 0.90000
39434,'SAINT LOU~78', 100.0000,1,  31,   1,   1,1.04366803, -52.848008, 1.10000, 0.90000, 1.10000, 0.90000
39435,'SAINT LOU~79', 100.0000,1,  31,   1,   1,1.04366803, -52.848008, 1.10000, 0.90000, 1.10000, 0.90000
39436,'ROCKLAND 6 1', 100.0000,2,  31,   1,   1,1.04059041,  -4.078290, 1.10000, 0.90000, 1.10000, 0.90000
39437,'ROCKLAND 6 2', 100.0000,1,  31,   1,   1,1.04056561,  -4.087280, 1.10000, 0.90000, 1.10000, 0.90000
39438,'ELKTON 15 1 ', 100.0000,1,  31,   1,   1,1.03456366, -57.798236, 1.10000, 0.90000, 1.10000, 0.90000
39439,'ELKTON 15 2 ',  24.0000,2,  31,   1,   1,1.03456366, -57.798236, 1.10000, 0.90000, 1.10000, 0.90000
39440,'ELKTON 15 3 ', 100.0000,1,  31,   1,   1,1.03456366, -57.798236, 1.10000, 0.90000, 1.10000, 0.90000
39441,'ESSEXVILL~13', 100.0000,2,  31,   1,   1,1.04200006, -46.551001, 1.10000, 0.90000, 1.10000, 0.90000
39442,'ESSEXVILL~14', 100.0000,1,  31,   1,   1,1.04192150, -46.561000, 1.10000, 0.90000, 1.10000, 0.90000
39443,'DE TOUR VI~2', 100.0000,2,  31,   1,   1,1.03799999, -38.254732, 1.10000, 0.90000, 1.10000, 0.90000
39444,'DE TOUR VI~3', 100.0000,1,  31,   1,   1,1.03796685, -38.257805, 1.10000, 0.90000, 1.10000, 0.90000
39445,'SEBEWAING~13', 100.0000,1,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39446,'SEBEWAING~14',  13.8000,2,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39447,'SEBEWAING~15',  13.8000,2,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39449,'SEBEWAING~17',  13.8000,2,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39450,'SEBEWAING~18',  13.8000,2,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39451,'SEBEWAING~19', 100.0000,1,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39452,'SEBEWAING~20', 100.0000,1,  31,   1,   1,1.03331029, -55.610540, 1.10000, 0.90000, 1.10000, 0.90000
39453,'IRON MOUN~12', 100.0000,1,  31,   1,   1,1.04118049,  -1.320622, 1.10000, 0.90000, 1.10000, 0.90000
39454,'IRON MOUN~13',  13.8000,2,  31,   1,   1,1.04117286,  -1.263188, 1.10000, 0.90000, 1.10000, 0.90000
39455,'IRON MOUN~14',  13.8000,2,  31,   1,   1,1.04118598,  -1.318265, 1.10000, 0.90000, 1.10000, 0.90000
39457,'IRON MOUN~16', 100.0000,1,  31,   1,   1,1.04116237,  -1.325462, 1.10000, 0.90000, 1.10000, 0.90000
39458,'DAFTER 1    ', 100.0000,2,  31,   1,   1,1.03900003, -38.272221, 1.10000, 0.90000, 1.10000, 0.90000
39459,'DAFTER 2    ', 100.0000,1,  31,   1,   1,1.03896713, -38.276462, 1.10000, 0.90000, 1.10000, 0.90000
39460,'LUDINGTON~19', 230.0000,2,  31,   1,   1,1.03812706, -33.090211, 1.10000, 0.90000, 1.10000, 0.90000
39461,'LUDINGTON~20', 100.0000,1,  31,   1,   1,1.03804290, -39.513986, 1.10000, 0.90000, 1.10000, 0.90000
39462,'LUDINGTON~21',  24.0000,1,  31,   1,   1,1.03742886, -38.827539, 1.10000, 0.90000, 1.10000, 0.90000
39464,'LUDINGTON~23', 230.0000,1,  31,   1,   1,1.03753614, -33.052928, 1.10000, 0.90000, 1.10000, 0.90000
39465,'LUDINGTON~24', 230.0000,1,  31,   1,   1,1.03812706, -33.090211, 1.10000, 0.90000, 1.10000, 0.90000
39466,'ESCANABA 5 1', 100.0000,1,  31,   1,   1,1.03924251,  -7.649178, 1.10000, 0.90000, 1.10000, 0.90000
39467,'ESCANABA 5 2',  13.8000,2,  31,   1,   1,1.03924251,  -7.649178, 1.10000, 0.90000, 1.10000, 0.90000
39468,'ESCANABA 5 3', 100.0000,1,  31,   1,   1,1.03924251,  -7.649178, 1.10000, 0.90000, 1.10000, 0.90000
39469,'VESTABURG ~4', 230.0000,2,  31,   1,   1,1.03641069, -50.873902, 1.10000, 0.90000, 1.10000, 0.90000
39470,'VESTABURG ~5', 100.0000,1,  31,   1,   1,1.03418875, -53.817854, 1.10000, 0.90000, 1.10000, 0.90000
39471,'VESTABURG ~6',  13.8000,1,  31,   1,   1,1.03426230, -55.882675, 1.10000, 0.90000, 1.10000, 0.90000
39473,'VESTABURG ~8', 230.0000,1,  31,   1,   1,1.03660345, -50.816665, 1.10000, 0.90000, 1.10000, 0.90000
39474,'VESTABURG ~9', 230.0000,1,  31,   1,   1,1.03641069, -50.873902, 1.10000, 0.90000, 1.10000, 0.90000
39475,'GLENNIE 2 1 ', 100.0000,2,  31,   1,   1,1.04629958, -50.560503, 1.10000, 0.90000, 1.10000, 0.90000
39476,'GLENNIE 2 2 ', 100.0000,1,  31,   1,   1,1.04628646, -50.564915, 1.10000, 0.90000, 1.10000, 0.90000
39477,'KALKASKA 4 1', 230.0000,1,  31,   1,   1,1.04322159, -48.771779, 1.10000, 0.90000, 1.10000, 0.90000
39478,'KALKASKA 4 2', 100.0000,1,  31,   1,   1,1.04873514, -51.154295, 1.10000, 0.90000, 1.10000, 0.90000
39479,'KALKASKA 4 3',  13.8000,2,  31,   1,   1,1.04799998, -47.296987, 1.10000, 0.90000, 1.10000, 0.90000
39480,'KALKASKA 4 4', 230.0000,1,  31,   1,   1,1.04324806, -48.772311, 1.10000, 0.90000, 1.10000, 0.90000
39481,'KALKASKA 4 6', 230.0000,1,  31,   1,   1,1.04322159, -48.771779, 1.10000, 0.90000, 1.10000, 0.90000
39482,'FAIRVIEW 1~4', 100.0000,2,  31,   1,   1,1.03477848, -49.612343, 1.10000, 0.90000, 1.10000, 0.90000
39483,'FAIRVIEW 1~5', 100.0000,1,  31,   1,   1,1.03474617, -49.615170, 1.10000, 0.90000, 1.10000, 0.90000
39484,'TROUT LAKE 1', 100.0000,1,  31,   1,   1,1.04073405, -46.640032, 1.10000, 0.90000, 1.10000, 0.90000
39485,'TROUT LAKE 2',  20.0000,2,  31,   1,   1,1.04700005, -45.900210, 1.10000, 0.90000, 1.10000, 0.90000
39486,'TROUT LAKE 3', 100.0000,1,  31,   1,   1,1.04069781, -46.652108, 1.10000, 0.90000, 1.10000, 0.90000
39487,'TROUT LAKE 5', 100.0000,1,  31,   1,   1,1.04073405, -46.640032, 1.10000, 0.90000, 1.10000, 0.90000
39488,'PIGEON 3 1  ', 100.0000,1,  31,   1,   1,1.03492141, -57.954770, 1.10000, 0.90000, 1.10000, 0.90000
39489,'PIGEON 3 2  ',  22.0000,2,  31,   1,   1,1.03499997, -57.919198, 1.10000, 0.90000, 1.10000, 0.90000
39490,'PIGEON 3 3  ',  13.2000,2,  31,   1,   1,1.03450179, -57.694430, 1.10000, 0.90000, 1.10000, 0.90000
39491,'PIGEON 3 4  ',  13.8000,2,  31,   1,   1,1.03458214, -57.743013, 1.10000, 0.90000, 1.10000, 0.90000
39492,'PIGEON 3 5  ',  13.8000,2,  31,   1,   1,1.03492141, -57.954770, 1.10000, 0.90000, 1.10000, 0.90000
39493,'PIGEON 3 6  ',  13.8000,2,  31,   1,   1,1.03480089, -57.877650, 1.10000, 0.90000, 1.10000, 0.90000
39494,'PIGEON 3 7  ', 100.0000,1,  31,   1,   1,1.03490222, -57.964155, 1.10000, 0.90000, 1.10000, 0.90000
39495,'PIGEON 3 9  ', 100.0000,1,  31,   1,   1,1.03492141, -57.954770, 1.10000, 0.90000, 1.10000, 0.90000
39496,'ESSEXVILL~15', 230.0000,1,  31,   1,   1,1.03499997, -45.538135, 1.10000, 0.90000, 1.10000, 0.90000
39497,'ESSEXVILL~16', 100.0000,1,  31,   1,   1,1.04129684, -46.372374, 1.10000, 0.90000, 1.10000, 0.90000
39498,'ESSEXVILL~17',  18.0000,2,  31,   1,   1,1.04568756, -42.142855, 1.10000, 0.90000, 1.10000, 0.90000
39499,'ESSEXVILL~18',  18.0000,2,  31,   1,   1,1.03499997, -45.538135, 1.10000, 0.90000, 1.10000, 0.90000
39500,'ESSEXVILL~19', 230.0000,1,  31,   1,   1,1.03697205, -45.796534, 1.10000, 0.90000, 1.10000, 0.90000
39501,'ESSEXVILL~20', 230.0000,1,  31,   1,   1,1.03499997, -45.538135, 1.10000, 0.90000, 1.10000, 0.90000
39502,'NEWBERRY 9 1', 100.0000,2,  31,   1,   1,1.03081822, -27.190887, 1.10000, 0.90000, 1.10000, 0.90000
39503,'NEWBERRY 9 2',  18.0000,2,  31,   1,   1,1.03124928, -27.143713, 1.10000, 0.90000, 1.10000, 0.90000
39504,'NEWBERRY 9 3',  18.0000,2,  31,   1,   1,1.03124928, -27.143713, 1.10000, 0.90000, 1.10000, 0.90000
39506,'NEWBERRY 9 5', 100.0000,1,  31,   1,   1,1.03077769, -27.193546, 1.10000, 0.90000, 1.10000, 0.90000
39507,'NEWBERRY 9 7', 100.0000,1,  31,   1,   1,1.03081822, -27.190887, 1.10000, 0.90000, 1.10000, 0.90000
39508,'LACHINE 2 1 ', 230.0000,1,  31,   1,   1,1.04236007, -45.551269, 1.10000, 0.90000, 1.10000, 0.90000
39509,'LACHINE 2 2 ', 100.0000,1,  31,   1,   1,1.04021132, -46.715014, 1.10000, 0.90000, 1.10000, 0.90000
39510,'LACHINE 2 3 ',  13.8000,2,  31,   1,   1,1.03799999, -42.857443, 1.10000, 0.90000, 1.10000, 0.90000
39511,'LACHINE 2 4 ',  18.0000,2,  31,   1,   1,1.03921604, -45.992073, 1.10000, 0.90000, 1.10000, 0.90000
39512,'LACHINE 2 5 ',  18.0000,2,  31,   1,   1,1.04200006, -44.287998, 1.10000, 0.90000, 1.10000, 0.90000
39513,'LACHINE 2 6 ', 230.0000,1,  31,   1,   1,1.04229629, -45.604890, 1.10000, 0.90000, 1.10000, 0.90000
39514,'LACHINE 2 8 ', 230.0000,1,  31,   1,   1,1.04236007, -45.551269, 1.10000, 0.90000, 1.10000, 0.90000
39515,'ESSEXVILL~21', 100.0000,1,  31,   1,   1,1.04226720, -46.778053, 1.10000, 0.90000, 1.10000, 0.90000
39516,'ESSEXVILL~22',  24.0000,2,  31,   1,   1,1.04949999, -43.700821, 1.10000, 0.90000, 1.10000, 0.90000
39517,'ESSEXVILL~23',  18.0000,2,  31,   1,   1,1.04949999, -43.925343, 1.10000, 0.90000, 1.10000, 0.90000
39518,'ESSEXVILL~24', 100.0000,1,  31,   1,   1,1.04123354, -46.962117, 1.10000, 0.90000, 1.10000, 0.90000
39519,'ESSEXVILL~25', 100.0000,1,  31,   1,   1,1.04226720, -46.778053, 1.10000, 0.90000, 1.10000, 0.90000
39520,'ESCANABA 6 1', 100.0000,1,  31,   1,   1,1.03986514,  -7.593318, 1.10000, 0.90000, 1.10000, 0.90000
39521,'ESCANABA 6 2',  18.0000,2,  31,   1,   1,1.01800001,  -7.083274, 1.10000, 0.90000, 1.10000, 0.90000
39522,'ESCANABA 6 3', 100.0000,1,  31,   1,   1,1.03976285,  -7.602485, 1.10000, 0.90000, 1.10000, 0.90000
39523,'ESCANABA 6 5', 100.0000,1,  31,   1,   1,1.03986514,  -7.593318, 1.10000, 0.90000, 1.10000, 0.90000
39524,'MC BAIN 3 1 ', 230.0000,1,  31,   1,   1,1.02417874, -48.043052, 1.10000, 0.90000, 1.10000, 0.90000
39525,'MC BAIN 3 2 ', 100.0000,1,  31,   1,   1,1.02715981, -49.404947, 1.10000, 0.90000, 1.10000, 0.90000
39526,'MC BAIN 3 3 ',  13.8000,1,  31,   1,   1,1.02926600, -50.233104, 1.10000, 0.90000, 1.10000, 0.90000
39528,'MC BAIN 3 5 ',  13.8000,2,  31,   1,   1,1.02417874, -48.043052, 1.10000, 0.90000, 1.10000, 0.90000
39529,'MC BAIN 3 6 ', 230.0000,1,  31,   1,   1,1.02420497, -48.014802, 1.10000, 0.90000, 1.10000, 0.90000
39530,'MC BAIN 3 8 ', 230.0000,1,  31,   1,   1,1.02417874, -48.043052, 1.10000, 0.90000, 1.10000, 0.90000
39531,'NEWAYGO 5 1 ', 230.0000,2,  31,   1,   1,1.03368342, -48.599996, 1.10000, 0.90000, 1.10000, 0.90000
39532,'NEWAYGO 5 2 ', 100.0000,2,  31,   1,   1,1.03585243, -50.525962, 1.10000, 0.90000, 1.10000, 0.90000
39533,'NEWAYGO 5 3 ',  20.0000,1,  31,   1,   1,1.04519153, -54.892321, 1.10000, 0.90000, 1.10000, 0.90000
39535,'NEWAYGO 5 5 ', 230.0000,1,  31,   1,   1,1.03379786, -48.564906, 1.10000, 0.90000, 1.10000, 0.90000
39536,'NEWAYGO 5 7 ', 230.0000,1,  31,   1,   1,1.03368342, -48.599996, 1.10000, 0.90000, 1.10000, 0.90000
39537,'PIGEON 4 1  ', 100.0000,1,  31,   1,   1,1.03513217, -57.842181, 1.10000, 0.90000, 1.10000, 0.90000
39538,'PIGEON 4 2  ',  18.0000,2,  31,   1,   1,1.03723741, -57.370734, 1.10000, 0.90000, 1.10000, 0.90000
39539,'PIGEON 4 3  ', 100.0000,1,  31,   1,   1,1.03506017, -57.850049, 1.10000, 0.90000, 1.10000, 0.90000
39540,'SEBEWAING~21', 100.0000,2,  31,   1,   1,1.03115392, -56.324144, 1.10000, 0.90000, 1.10000, 0.90000
39541,'SEBEWAING~22',  13.8000,2,  31,   1,   1,1.03115392, -56.324144, 1.10000, 0.90000, 1.10000, 0.90000
39542,'SEBEWAING~23',  13.8000,2,  31,   1,   1,1.03115392, -56.324144, 1.10000, 0.90000, 1.10000, 0.90000
39544,'SEBEWAING~25', 100.0000,1,  31,   1,   1,1.03115392, -56.324144, 1.10000, 0.90000, 1.10000, 0.90000
39545,'SEBEWAING~26', 100.0000,1,  31,   1,   1,1.03115392, -56.324144, 1.10000, 0.90000, 1.10000, 0.90000
39546,'UBLY 2 1    ', 230.0000,2,  31,   1,   1,1.04055727, -50.783590, 1.10000, 0.90000, 1.10000, 0.90000
39547,'UBLY 2 2    ', 230.0000,1,  31,   1,   1,1.04049265, -50.824995, 1.10000, 0.90000, 1.10000, 0.90000
39548,'UBLY 3 1    ', 230.0000,2,  31,   1,   1,1.03951967, -50.803978, 1.10000, 0.90000, 1.10000, 0.90000
39549,'UBLY 3 2    ', 230.0000,1,  31,   1,   1,1.03951967, -50.803978, 1.10000, 0.90000, 1.10000, 0.90000
39550,'CRYSTAL FA~9', 100.0000,2,  31,   1,   1,1.04773438,   0.972208, 1.10000, 0.90000, 1.10000, 0.90000
39551,'CRYSTAL F~10', 100.0000,1,  31,   1,   1,1.04773331,   0.971800, 1.10000, 0.90000, 1.10000, 0.90000
39552,'MANISTIQUE~4', 100.0000,1,  31,   1,   1,1.03403389, -14.474160, 1.10000, 0.90000, 1.10000, 0.90000
39553,'MANISTIQUE~5',  13.2000,2,  31,   1,   1,1.03400004, -14.420823, 1.10000, 0.90000, 1.10000, 0.90000
39554,'MANISTIQUE~6', 100.0000,1,  31,   1,   1,1.03402841, -14.477173, 1.10000, 0.90000, 1.10000, 0.90000
39555,'FILER CITY~4', 230.0000,1,  31,   1,   1,1.03241599, -35.700979, 1.10000, 0.90000, 1.10000, 0.90000
39556,'FILER CITY~5',  13.8000,2,  31,   1,   1,1.05754089, -32.728791, 1.10000, 0.90000, 1.10000, 0.90000
39557,'FILER CITY~6', 230.0000,1,  31,   1,   1,1.03195834, -35.736424, 1.10000, 0.90000, 1.10000, 0.90000
39558,'FILER CITY~7', 230.0000,1,  31,   1,   1,1.03241599, -35.700979, 1.10000, 0.90000, 1.10000, 0.90000
39559,'MIDLAND 16 1', 230.0000,1,  31,   1,   1,1.04299998, -45.650054, 1.10000, 0.90000, 1.10000, 0.90000
39560,'MIDLAND 16 2', 100.0000,1,  31,   1,   1,1.03943110, -47.904345, 1.10000, 0.90000, 1.10000, 0.90000
39561,'MIDLAND 16 3',  18.0000,2,  31,   1,   1,1.05148506, -39.719842, 1.10000, 0.90000, 1.10000, 0.90000
39562,'MIDLAND 16 4',  13.8000,2,  31,   1,   1,1.05109978, -40.449439, 1.10000, 0.90000, 1.10000, 0.90000
39563,'MIDLAND 16 5',  13.8000,2,  31,   1,   1,1.05075908, -40.556680, 1.10000, 0.90000, 1.10000, 0.90000
39564,'MIDLAND 16 6',  13.8000,2,  31,   1,   1,1.05129445, -40.131292, 1.10000, 0.90000, 1.10000, 0.90000
39565,'MIDLAND 16 7',  22.0000,2,  31,   1,   1,1.05098498, -41.170891, 1.10000, 0.90000, 1.10000, 0.90000
39566,'MIDLAND 16 8',  18.0000,2,  31,   1,   1,1.05030060, -41.629508, 1.10000, 0.90000, 1.10000, 0.90000
39567,'MIDLAND 16 9', 230.0000,1,  31,   1,   1,1.04003501, -46.472488, 1.10000, 0.90000, 1.10000, 0.90000
39568,'MIDLAND 16~1', 230.0000,1,  31,   1,   1,1.04299998, -45.650054, 1.10000, 0.90000, 1.10000, 0.90000
39569,'HERSEY 2 1  ', 230.0000,1,  31,   1,   1,1.04073083, -49.088686, 1.10000, 0.90000, 1.10000, 0.90000
39570,'HERSEY 2 2  ', 100.0000,2,  31,   1,   1,1.04499996, -49.578369, 1.10000, 0.90000, 1.10000, 0.90000
39571,'HERSEY 2 3  ', 230.0000,1,  31,   1,   1,1.04011011, -49.072413, 1.10000, 0.90000, 1.10000, 0.90000
39572,'HERSEY 2 5  ', 230.0000,1,  31,   1,   1,1.04073083, -49.088686, 1.10000, 0.90000, 1.10000, 0.90000
39573,'OSCODA 7 1  ', 100.0000,1,  31,   1,   1,1.04446507, -50.897938, 1.10000, 0.90000, 1.10000, 0.90000
39574,'OSCODA 7 2  ',  13.8000,2,  31,   1,   1,1.04443538, -50.772368, 1.10000, 0.90000, 1.10000, 0.90000
39575,'OSCODA 7 3  ',  13.8000,2,  31,   1,   1,1.04443538, -50.772368, 1.10000, 0.90000, 1.10000, 0.90000
39577,'OSCODA 7 5  ', 100.0000,1,  31,   1,   1,1.04445577, -50.901681, 1.10000, 0.90000, 1.10000, 0.90000
39578,'BIG RAPIDS~8', 100.0000,1,  31,   1,   1,1.02853036, -52.204901, 1.10000, 0.90000, 1.10000, 0.90000
39579,'BIG RAPIDS~9',  18.0000,2,  31,   1,   1,1.04848468, -52.166065, 1.10000, 0.90000, 1.10000, 0.90000
39580,'BIG RAPID~10',  22.0000,2,  31,   1,   1,1.04910278, -52.087309, 1.10000, 0.90000, 1.10000, 0.90000
39581,'BIG RAPID~11', 100.0000,1,  31,   1,   1,1.02849960, -52.207558, 1.10000, 0.90000, 1.10000, 0.90000
39582,'BIG RAPID~12', 100.0000,1,  31,   1,   1,1.02853036, -52.204901, 1.10000, 0.90000, 1.10000, 0.90000
39583,'MACKINAW C~2', 230.0000,1,  31,   1,   1,1.04427171, -40.452735, 1.10000, 0.90000, 1.10000, 0.90000
39584,'MACKINAW C~3', 100.0000,2,  31,   1,   1,1.04330504, -42.157420, 1.10000, 0.90000, 1.10000, 0.90000
39585,'MACKINAW C~4', 230.0000,1,  31,   1,   1,1.04437840, -40.428873, 1.10000, 0.90000, 1.10000, 0.90000
39586,'MACKINAW C~5', 230.0000,1,  31,   1,   1,1.04427171, -40.452735, 1.10000, 0.90000, 1.10000, 0.90000
39587,'ESCANABA 7 1', 230.0000,2,  31,   1,   1,1.04499996,  -4.837112, 1.10000, 0.90000, 1.10000, 0.90000
39588,'ESCANABA 7 2', 230.0000,1,  31,   1,   1,1.04473639,  -4.908843, 1.10000, 0.90000, 1.10000, 0.90000
39589,'CARO 4 1    ', 100.0000,1,  31,   1,   1,1.01340497, -64.735857, 1.10000, 0.90000, 1.10000, 0.90000
39590,'CARO 4 2    ',  18.0000,2,  31,   1,   1,1.01346195, -64.729580, 1.10000, 0.90000, 1.10000, 0.90000
39591,'CARO 4 3    ',  18.0000,2,  31,   1,   1,1.01399577, -64.670929, 1.10000, 0.90000, 1.10000, 0.90000
39593,'CARO 4 5    ',  13.8000,2,  31,   1,   1,1.01437163, -64.628841, 1.10000, 0.90000, 1.10000, 0.90000
39594,'CARO 4 6    ',  13.2000,2,  31,   1,   1,1.01463115, -64.600414, 1.10000, 0.90000, 1.10000, 0.90000
39595,'CARO 4 7    ', 100.0000,1,  31,   1,   1,1.01334894, -64.740119, 1.10000, 0.90000, 1.10000, 0.90000
39596,'CARO 4 9    ', 100.0000,1,  31,   1,   1,1.01340497, -64.735857, 1.10000, 0.90000, 1.10000, 0.90000
39597,'NORWAY 5 1  ', 100.0000,1,  31,   1,   1,1.03972149,  -2.047812, 1.10000, 0.90000, 1.10000, 0.90000
39598,'NORWAY 5 2  ',  13.8000,2,  31,   1,   1,1.03999996,  -2.007193, 1.10000, 0.90000, 1.10000, 0.90000
39599,'NORWAY 5 3  ',  13.8000,2,  31,   1,   1,1.03972757,  -2.047101, 1.10000, 0.90000, 1.10000, 0.90000
39601,'NORWAY 5 5  ',  18.0000,2,  31,   1,   1,1.03971863,  -2.048468, 1.10000, 0.90000, 1.10000, 0.90000
39602,'NORWAY 5 6  ',  18.0000,2,  31,   1,   1,1.03999996,  -2.012250, 1.10000, 0.90000, 1.10000, 0.90000
39604,'NORWAY 5 8  ', 100.0000,1,  31,   1,   1,1.03970158,  -2.049356, 1.10000, 0.90000, 1.10000, 0.90000
39605,'NORWAY 5 10 ', 100.0000,1,  31,   1,   1,1.03972149,  -2.047812, 1.10000, 0.90000, 1.10000, 0.90000
39606,'REESE 4 1   ', 230.0000,1,  31,   1,   1,1.03682101, -48.921551, 1.10000, 0.90000, 1.10000, 0.90000
39607,'REESE 4 2   ', 100.0000,1,  31,   1,   1,1.02937663, -53.813992, 1.10000, 0.90000, 1.10000, 0.90000
39608,'REESE 4 3   ',  13.8000,1,  31,   1,   1,1.02880263, -54.782195, 1.10000, 0.90000, 1.10000, 0.90000
39610,'REESE 4 5   ',  18.0000,2,  31,   1,   1,1.05628061, -45.473767, 1.10000, 0.90000, 1.10000, 0.90000
39611,'REESE 4 6   ', 230.0000,1,  31,   1,   1,1.03711891, -48.864929, 1.10000, 0.90000, 1.10000, 0.90000
39612,'REESE 4 8   ', 230.0000,1,  31,   1,   1,1.03682101, -48.921551, 1.10000, 0.90000, 1.10000, 0.90000
39613,'ITHACA 10 1 ', 100.0000,2,  31,   1,   1,1.03917909, -52.885656, 1.10000, 0.90000, 1.10000, 0.90000
39614,'ITHACA 10 2 ', 100.0000,1,  31,   1,   1,1.03892481, -52.912642, 1.10000, 0.90000, 1.10000, 0.90000
39615,'ALPENA 7 1  ', 100.0000,2,  31,   1,   1,1.04063559, -47.513067, 1.10000, 0.90000, 1.10000, 0.90000
39616,'ALPENA 7 2  ', 100.0000,1,  31,   1,   1,1.04062736, -47.517442, 1.10000, 0.90000, 1.10000, 0.90000
39617,'IRON MOUN~17', 100.0000,1,  31,   1,   1,1.03952646,  -2.155723, 1.10000, 0.90000, 1.10000, 0.90000
39618,'IRON MOUN~18',  22.0000,2,  31,   1,   1,1.00199997,  -2.092008, 1.10000, 0.90000, 1.10000, 0.90000
39619,'IRON MOUN~19',  22.0000,2,  31,   1,   1,1.00199997,  -2.041417, 1.10000, 0.90000, 1.10000, 0.90000
39620,'IRON MOUN~20', 100.0000,1,  31,   1,   1,1.03950715,  -2.159874, 1.10000, 0.90000, 1.10000, 0.90000
39621,'IRON MOUN~21', 100.0000,1,  31,   1,   1,1.03952646,  -2.155723, 1.10000, 0.90000, 1.10000, 0.90000
39622,'UBLY 4 1    ', 100.0000,1,  31,   1,   1,1.03424847, -59.087174, 1.10000, 0.90000, 1.10000, 0.90000
39623,'UBLY 4 2    ',  13.8000,2,  31,   1,   1,1.00391078, -58.974872, 1.10000, 0.90000, 1.10000, 0.90000
39624,'UBLY 4 3    ',  13.8000,2,  31,   1,   1,1.00435448, -58.925592, 1.10000, 0.90000, 1.10000, 0.90000
39625,'UBLY 4 4    ',  13.8000,2,  31,   1,   1,1.00505173, -58.847469, 1.10000, 0.90000, 1.10000, 0.90000
39626,'UBLY 4 5    ', 100.0000,1,  31,   1,   1,1.03417039, -59.092413, 1.10000, 0.90000, 1.10000, 0.90000
39627,'UBLY 4 7    ', 100.0000,1,  31,   1,   1,1.03424847, -59.087174, 1.10000, 0.90000, 1.10000, 0.90000
39628,'BRECKENRID~9', 230.0000,1,  31,   1,   1,1.03977263, -49.127949, 1.10000, 0.90000, 1.10000, 0.90000
39629,'BRECKENRI~10', 100.0000,1,  31,   1,   1,1.04391778, -49.768686, 1.10000, 0.90000, 1.10000, 0.90000
39630,'BRECKENRI~11',  13.8000,2,  31,   1,   1,1.04875278, -46.825813, 1.10000, 0.90000, 1.10000, 0.90000
39631,'BRECKENRI~12', 230.0000,1,  31,   1,   1,1.03939664, -49.172526, 1.10000, 0.90000, 1.10000, 0.90000
39632,'BRECKENRI~13', 230.0000,1,  31,   1,   1,1.03977263, -49.127949, 1.10000, 0.90000, 1.10000, 0.90000
39633,'ITHACA 11 1 ', 230.0000,1,  31,   1,   1,1.03629661, -50.639507, 1.10000, 0.90000, 1.10000, 0.90000
39634,'ITHACA 11 2 ', 100.0000,1,  31,   1,   1,1.03819406, -52.862136, 1.10000, 0.90000, 1.10000, 0.90000
39635,'ITHACA 11 3 ',  13.8000,1,  31,   1,   1,1.03717196, -51.890887, 1.10000, 0.90000, 1.10000, 0.90000
39637,'ITHACA 11 5 ',  13.8000,2,  31,   1,   1,1.05900002, -48.471988, 1.10000, 0.90000, 1.10000, 0.90000
39638,'ITHACA 11 6 ', 230.0000,1,  31,   1,   1,1.03647470, -50.639053, 1.10000, 0.90000, 1.10000, 0.90000
39639,'ITHACA 11 8 ', 230.0000,1,  31,   1,   1,1.03629661, -50.639507, 1.10000, 0.90000, 1.10000, 0.90000
39640,'BAY CITY 1~1', 100.0000,2,  31,   1,   1,1.02165914, -50.930637, 1.10000, 0.90000, 1.10000, 0.90000
39641,'BAY CITY 1~2', 100.0000,1,  31,   1,   1,1.02153552, -50.939346, 1.10000, 0.90000, 1.10000, 0.90000
39642,'IRON MOUN~22', 100.0000,2,  31,   1,   1,1.04541647,  -0.182937, 1.10000, 0.90000, 1.10000, 0.90000
39643,'IRON MOUN~23', 100.0000,1,  31,   1,   1,1.04540908,  -0.186096, 1.10000, 0.90000, 1.10000, 0.90000
39644,'MARQUETTE~31', 100.0000,1,  31,   1,   1,1.03925622,   0.920507, 1.10000, 0.90000, 1.10000, 0.90000
39645,'MARQUETTE~32',  13.8000,2,  31,   1,   1,1.00701153,   1.406397, 1.10000, 0.90000, 1.10000, 0.90000
39646,'MARQUETTE~33', 100.0000,1,  31,   1,   1,1.03923941,   0.906181, 1.10000, 0.90000, 1.10000, 0.90000
39647,'ALLEGAN 1 1 ', 100.0000,1,  32,   1,   1,1.03582132, -63.971477, 1.10000, 0.90000, 1.10000, 0.90000
39648,'ALLEGAN 2 1 ', 100.0000,1,  32,   1,   1,1.02795529, -63.835180, 1.10000, 0.90000, 1.10000, 0.90000
39649,'ALLEGAN 3 1 ', 100.0000,1,  32,   1,   1,1.01599574, -61.330570, 1.10000, 0.90000, 1.10000, 0.90000
39650,'ALLEGAN 4 1 ', 100.0000,1,  32,   1,   1,1.01492274, -62.365481, 1.10000, 0.90000, 1.10000, 0.90000
39651,'BYRON CENT~1', 100.0000,1,  32,   1,   1,1.02267718, -59.786545, 1.10000, 0.90000, 1.10000, 0.90000
39652,'BYRON CENT~2', 100.0000,1,  32,   1,   1,1.01666784, -60.387560, 1.10000, 0.90000, 1.10000, 0.90000
39653,'BYRON CENT~3', 100.0000,1,  32,   1,   1,1.01660168, -60.394636, 1.10000, 0.90000, 1.10000, 0.90000
39654,'BYRON CENT~4', 100.0000,1,  32,   1,   1,1.03855515, -58.097814, 1.10000, 0.90000, 1.10000, 0.90000
39655,'BYRON CENT~5', 100.0000,1,  32,   1,   1,1.03818488, -58.085971, 1.10000, 0.90000, 1.10000, 0.90000
39656,'CALEDONIA~19', 100.0000,1,  32,   1,   1,1.00656235, -61.504146, 1.10000, 0.90000, 1.10000, 0.90000
39657,'CALEDONIA~20', 500.0000,1,  32,   1,   1,1.04175353, -49.744800, 1.10000, 0.90000, 1.10000, 0.90000
39658,'CALEDONIA~21', 230.0000,1,  32,   1,   1,1.04122818, -50.419353, 1.10000, 0.90000, 1.10000, 0.90000
39659,'CALEDONIA~22', 500.0000,1,  32,   1,   1,1.04162002, -49.760752, 1.10000, 0.90000, 1.10000, 0.90000
39660,'CALEDONIA~23', 100.0000,1,  32,   1,   1,1.03139937, -63.167133, 1.10000, 0.90000, 1.10000, 0.90000
39661,'DORR 1 1    ', 100.0000,1,  32,   1,   1,1.03185415, -58.734695, 1.10000, 0.90000, 1.10000, 0.90000
39662,'DORR 1 2    ', 100.0000,1,  32,   1,   1,1.03174722, -58.741430, 1.10000, 0.90000, 1.10000, 0.90000
39663,'DORR 2 1    ', 100.0000,1,  32,   1,   1,1.03921080, -56.764422, 1.10000, 0.90000, 1.10000, 0.90000
39664,'DORR 2 2    ', 100.0000,1,  32,   1,   1,1.03911769, -56.772286, 1.10000, 0.90000, 1.10000, 0.90000
39665,'FENNVILLE ~1', 100.0000,1,  32,   1,   1,1.01033497, -63.908844, 1.10000, 0.90000, 1.10000, 0.90000
39666,'FENNVILLE ~2', 100.0000,1,  32,   1,   1,1.00608575, -63.870936, 1.10000, 0.90000, 1.10000, 0.90000
39667,'FENNVILLE ~3', 100.0000,1,  32,   1,   1,1.00612736, -63.865629, 1.10000, 0.90000, 1.10000, 0.90000
39668,'GOBLES 1    ', 100.0000,1,  32,   1,   1,1.01321518, -60.378176, 1.10000, 0.90000, 1.10000, 0.90000
39669,'GRAND JUNC~2', 100.0000,1,  32,   1,   1,1.03005493, -61.985039, 1.10000, 0.90000, 1.10000, 0.90000
39670,'GRAND JUNC~4', 100.0000,1,  32,   1,   1,1.01388824, -60.656547, 1.10000, 0.90000, 1.10000, 0.90000
39671,'HAMILTON ~15', 100.0000,1,  32,   1,   1,1.01664698, -63.323510, 1.10000, 0.90000, 1.10000, 0.90000
39672,'HAMILTON ~16', 100.0000,1,  32,   1,   1,1.02193820, -59.294484, 1.10000, 0.90000, 1.10000, 0.90000
39673,'HOLLAND 6 1 ', 100.0000,1,  32,   1,   1,1.03760374, -55.237785, 1.10000, 0.90000, 1.10000, 0.90000
39674,'HOLLAND 6 2 ', 100.0000,1,  32,   1,   1,1.03729093, -55.266998, 1.10000, 0.90000, 1.10000, 0.90000
39675,'HOLLAND 7 1 ', 100.0000,1,  32,   1,   1,1.03818822, -55.193126, 1.10000, 0.90000, 1.10000, 0.90000
39676,'HOLLAND 8 1 ', 100.0000,1,  32,   1,   1,1.04140759, -54.406432, 1.10000, 0.90000, 1.10000, 0.90000
39677,'HOLLAND 8 2 ', 100.0000,1,  32,   1,   1,1.04149795, -54.391931, 1.10000, 0.90000, 1.10000, 0.90000
39678,'HUDSONVILL~1', 100.0000,1,  32,   1,   1,1.03883779, -55.664010, 1.10000, 0.90000, 1.10000, 0.90000
39679,'HUDSONVILL~2', 230.0000,1,  32,   1,   1,1.04198897, -50.128684, 1.10000, 0.90000, 1.10000, 0.90000
39680,'HUDSONVILL~3', 100.0000,1,  32,   1,   1,1.04506326, -54.426315, 1.10000, 0.90000, 1.10000, 0.90000
39681,'HUDSONVILL~4', 230.0000,1,  32,   1,   1,1.04177058, -50.146272, 1.10000, 0.90000, 1.10000, 0.90000
39682,'HUDSONVILL~5', 100.0000,1,  32,   1,   1,1.03644013, -56.662105, 1.10000, 0.90000, 1.10000, 0.90000
39683,'HUDSONVILL~6', 100.0000,1,  32,   1,   1,1.03653026, -56.651488, 1.10000, 0.90000, 1.10000, 0.90000
39684,'HUDSONVILL~7', 100.0000,1,  32,   1,   1,1.04245150, -55.462717, 1.10000, 0.90000, 1.10000, 0.90000
39685,'MIDDLEVILL~1', 100.0000,1,  32,   1,   1,1.04012704, -63.855896, 1.10000, 0.90000, 1.10000, 0.90000
39686,'OTSEGO 1 1  ', 100.0000,1,  32,   1,   1,1.01543427, -63.063116, 1.10000, 0.90000, 1.10000, 0.90000
39687,'OTSEGO 2 1  ', 100.0000,1,  32,   1,   1,1.02146053, -63.444562, 1.10000, 0.90000, 1.10000, 0.90000
39688,'PLAINWELL ~1', 100.0000,1,  32,   1,   1,1.00811899, -62.670462, 1.10000, 0.90000, 1.10000, 0.90000
39689,'PLAINWELL ~2', 100.0000,1,  32,   1,   1,1.00799143, -62.688344, 1.10000, 0.90000, 1.10000, 0.90000
39690,'PLAINWELL ~3', 100.0000,1,  32,   1,   1,1.01221728, -63.043261, 1.10000, 0.90000, 1.10000, 0.90000
39691,'PLAINWELL ~4', 100.0000,1,  32,   1,   1,1.01216102, -62.969624, 1.10000, 0.90000, 1.10000, 0.90000
39692,'SOUTH HAVE~1', 100.0000,1,  32,   1,   1,1.00693583, -64.061826, 1.10000, 0.90000, 1.10000, 0.90000
39693,'SOUTH HAVE~2', 100.0000,1,  32,   1,   1,0.99365693, -64.102555, 1.10000, 0.90000, 1.10000, 0.90000
39694,'SOUTH HAVE~3', 100.0000,1,  32,   1,   1,0.99361873, -64.108989, 1.10000, 0.90000, 1.10000, 0.90000
39695,'SOUTH HAVE~4', 100.0000,1,  32,   1,   1,0.98499244, -64.034253, 1.10000, 0.90000, 1.10000, 0.90000
39696,'WAYLAND 5 1 ', 100.0000,1,  32,   1,   1,1.02935219, -62.672928, 1.10000, 0.90000, 1.10000, 0.90000
39697,'WAYLAND 6 1 ', 100.0000,1,  32,   1,   1,1.02543652, -61.539642, 1.10000, 0.90000, 1.10000, 0.90000
39698,'WAYLAND 6 2 ', 100.0000,1,  32,   1,   1,1.02556145, -61.529302, 1.10000, 0.90000, 1.10000, 0.90000
39699,'ZEELAND 1 1 ', 100.0000,1,  32,   1,   1,1.04838824, -53.839157, 1.10000, 0.90000, 1.10000, 0.90000
39700,'ZEELAND 2 1 ', 100.0000,1,  32,   1,   1,1.05265188, -53.637588, 1.10000, 0.90000, 1.10000, 0.90000
39701,'ZEELAND 2 2 ', 100.0000,1,  32,   1,   1,1.05245471, -53.648008, 1.10000, 0.90000, 1.10000, 0.90000
39702,'ZEELAND 3 1 ', 100.0000,1,  32,   1,   1,1.03007984, -58.303273, 1.10000, 0.90000, 1.10000, 0.90000
39703,'ZEELAND 3 2 ', 100.0000,1,  32,   1,   1,1.02987492, -58.326312, 1.10000, 0.90000, 1.10000, 0.90000
39704,'BATTLE CRE~1', 100.0000,1,  32,   1,   1,1.00083971, -66.286528, 1.10000, 0.90000, 1.10000, 0.90000
39705,'BATTLE CR~15', 100.0000,1,  32,   1,   1,1.01538670, -66.447700, 1.10000, 0.90000, 1.10000, 0.90000
39706,'BATTLE CR~16', 100.0000,1,  32,   1,   1,1.00542283, -66.499186, 1.10000, 0.90000, 1.10000, 0.90000
39707,'BATTLE CR~17', 100.0000,1,  32,   1,   1,1.00531518, -66.506761, 1.10000, 0.90000, 1.10000, 0.90000
39708,'BELLEVUE 4 1', 100.0000,1,  32,   1,   1,1.02483320, -64.059251, 1.10000, 0.90000, 1.10000, 0.90000
39709,'BELLEVUE 5 1', 100.0000,1,  32,   1,   1,1.00128675, -66.556744, 1.10000, 0.90000, 1.10000, 0.90000
39710,'DELTON 1    ', 100.0000,1,  32,   1,   1,1.03368926, -66.210700, 1.10000, 0.90000, 1.10000, 0.90000
39711,'HASTINGS 5 1', 100.0000,1,  32,   1,   1,1.03175759, -64.440110, 1.10000, 0.90000, 1.10000, 0.90000
39712,'HASTINGS 5 2', 100.0000,1,  32,   1,   1,1.03182554, -64.427925, 1.10000, 0.90000, 1.10000, 0.90000
39713,'HASTINGS 6 1', 100.0000,1,  32,   1,   1,1.02944207, -64.441271, 1.10000, 0.90000, 1.10000, 0.90000
39714,'HASTINGS 7 1', 230.0000,1,  32,   1,   1,1.04227877, -51.299181, 1.10000, 0.90000, 1.10000, 0.90000
39715,'LAKE ODESS~1', 100.0000,1,  32,   1,   1,1.01408076, -60.964390, 1.10000, 0.90000, 1.10000, 0.90000
39716,'LAKE ODESS~2', 100.0000,1,  32,   1,   1,1.01940644, -61.703430, 1.10000, 0.90000, 1.10000, 0.90000
39717,'BENTON HAR~1', 100.0000,1,  32,   1,   1,1.00292313, -58.721459, 1.10000, 0.90000, 1.10000, 0.90000
39718,'BENTON HAR~2', 100.0000,1,  32,   1,   1,1.01292872, -58.333538, 1.10000, 0.90000, 1.10000, 0.90000
39719,'BENTON HAR~3', 100.0000,1,  32,   1,   1,0.98200965, -60.581169, 1.10000, 0.90000, 1.10000, 0.90000
39720,'BENTON HAR~4', 100.0000,1,  32,   1,   1,0.97086358, -63.526244, 1.10000, 0.90000, 1.10000, 0.90000
39721,'BERRIEN SP~1', 100.0000,1,  32,   1,   1,1.00670636, -55.216004, 1.10000, 0.90000, 1.10000, 0.90000
39722,'BERRIEN SP~2', 100.0000,1,  32,   1,   1,0.97503650, -62.637390, 1.10000, 0.90000, 1.10000, 0.90000
39723,'BUCHANAN 7 1', 100.0000,1,  32,   1,   1,1.02341223, -55.187826, 1.10000, 0.90000, 1.10000, 0.90000
39724,'COLOMA 1    ', 100.0000,1,  32,   1,   1,0.97746170, -63.698146, 1.10000, 0.90000, 1.10000, 0.90000
39725,'COLOMA 2    ', 100.0000,1,  32,   1,   1,0.97739232, -63.704129, 1.10000, 0.90000, 1.10000, 0.90000
39726,'DOWAGIAC 1 1', 100.0000,1,  32,   1,   1,1.02237844, -55.778713, 1.10000, 0.90000, 1.10000, 0.90000
39727,'DOWAGIAC 2 1', 100.0000,1,  32,   1,   1,0.99133366, -58.565396, 1.10000, 0.90000, 1.10000, 0.90000
39728,'DOWAGIAC 3 1', 100.0000,1,  32,   1,   1,1.02160847, -54.336221, 1.10000, 0.90000, 1.10000, 0.90000
39729,'DOWAGIAC 3 2', 100.0000,1,  32,   1,   1,1.02154267, -54.342744, 1.10000, 0.90000, 1.10000, 0.90000
39730,'NEW BUFFAL~1', 100.0000,1,  32,   1,   1,0.99799699, -53.562562, 1.10000, 0.90000, 1.10000, 0.90000
39731,'NILES 5 1   ', 100.0000,1,  32,   1,   1,1.01843226, -53.842883, 1.10000, 0.90000, 1.10000, 0.90000
39732,'NILES 6 1   ', 500.0000,1,  32,   1,   1,1.03696835, -41.989804, 1.10000, 0.90000, 1.10000, 0.90000
39733,'NILES 6 2   ', 230.0000,1,  32,   1,   1,1.03400064, -44.528332, 1.10000, 0.90000, 1.10000, 0.90000
39734,'NILES 6 3   ', 100.0000,1,  32,   1,   1,1.03065503, -48.330811, 1.10000, 0.90000, 1.10000, 0.90000
39735,'NILES 6 4   ', 230.0000,1,  32,   1,   1,1.03327322, -44.752243, 1.10000, 0.90000, 1.10000, 0.90000
39736,'NILES 6 6   ', 230.0000,1,  32,   1,   1,1.03400064, -44.528332, 1.10000, 0.90000, 1.10000, 0.90000
39737,'NILES 7 1   ', 100.0000,1,  32,   1,   1,1.02816379, -48.873347, 1.10000, 0.90000, 1.10000, 0.90000
39738,'NILES 8 1   ', 100.0000,1,  32,   1,   1,1.01866686, -52.444672, 1.10000, 0.90000, 1.10000, 0.90000
39739,'NILES 8 2   ', 100.0000,1,  32,   1,   1,1.01880646, -52.433603, 1.10000, 0.90000, 1.10000, 0.90000
39740,'SAINT JOSE~1', 100.0000,1,  32,   1,   1,1.03557301, -57.777806, 1.10000, 0.90000, 1.10000, 0.90000
39741,'SAINT JOS~25', 100.0000,1,  32,   1,   1,1.00692773, -57.338926, 1.10000, 0.90000, 1.10000, 0.90000
39742,'SAINT JOS~26', 100.0000,1,  32,   1,   1,1.00697827, -57.330975, 1.10000, 0.90000, 1.10000, 0.90000
39743,'SAINT JOS~50', 100.0000,1,  32,   1,   1,1.02317262, -58.199817, 1.10000, 0.90000, 1.10000, 0.90000
39744,'SAINT JOS~51', 100.0000,1,  32,   1,   1,1.02328467, -58.186450, 1.10000, 0.90000, 1.10000, 0.90000
39745,'SAINT JOS~62', 100.0000,1,  32,   1,   1,1.00868118, -57.977057, 1.10000, 0.90000, 1.10000, 0.90000
39746,'SAINT JOS~63', 100.0000,1,  32,   1,   1,1.00860846, -57.985499, 1.10000, 0.90000, 1.10000, 0.90000
39747,'STEVENSVIL~5', 100.0000,1,  32,   1,   1,1.03026521, -57.110063, 1.10000, 0.90000, 1.10000, 0.90000
39748,'THREE OAKS~1', 100.0000,1,  32,   1,   1,1.02272403, -52.880137, 1.10000, 0.90000, 1.10000, 0.90000
39749,'THREE OAKS~2', 100.0000,1,  32,   1,   1,1.00801682, -55.241132, 1.10000, 0.90000, 1.10000, 0.90000
39750,'BRONSON 1 1 ', 100.0000,1,  32,   1,   1,1.01003468, -63.967522, 1.10000, 0.90000, 1.10000, 0.90000
39751,'BRONSON 2 1 ', 100.0000,1,  32,   1,   1,1.01423919, -64.412270, 1.10000, 0.90000, 1.10000, 0.90000
39752,'COLDWATER~15', 100.0000,1,  32,   1,   1,1.02324891, -61.805002, 1.10000, 0.90000, 1.10000, 0.90000
39753,'COLDWATER~16', 100.0000,1,  32,   1,   1,1.02311182, -61.819188, 1.10000, 0.90000, 1.10000, 0.90000
39754,'COLDWATER~17', 100.0000,1,  32,   1,   1,1.03214824, -60.059540, 1.10000, 0.90000, 1.10000, 0.90000
39755,'COLDWATER~18', 230.0000,1,  32,   1,   1,1.03865516, -56.580444, 1.10000, 0.90000, 1.10000, 0.90000
39756,'COLDWATER~19', 100.0000,1,  32,   1,   1,1.04069614, -58.819041, 1.10000, 0.90000, 1.10000, 0.90000
39757,'COLDWATER~20', 230.0000,1,  32,   1,   1,1.03847516, -56.596030, 1.10000, 0.90000, 1.10000, 0.90000
39758,'COLON 1     ', 100.0000,1,  32,   1,   1,1.01481509, -61.690740, 1.10000, 0.90000, 1.10000, 0.90000
39759,'HOMER 3 1   ', 100.0000,1,  32,   1,   1,1.03020406, -61.468697, 1.10000, 0.90000, 1.10000, 0.90000
39760,'QUINCY 11 1 ', 100.0000,1,  32,   1,   1,1.00996625, -67.911984, 1.10000, 0.90000, 1.10000, 0.90000
39761,'QUINCY 12 1 ', 100.0000,1,  32,   1,   1,1.01070762, -66.556908, 1.10000, 0.90000, 1.10000, 0.90000
39762,'QUINCY 12 2 ', 100.0000,1,  32,   1,   1,1.01066911, -66.561396, 1.10000, 0.90000, 1.10000, 0.90000
39763,'READING 34 1', 100.0000,1,  32,   1,   1,1.02351582, -66.288857, 1.10000, 0.90000, 1.10000, 0.90000
39764,'READING 34 2', 100.0000,1,  32,   1,   1,1.02344179, -66.297088, 1.10000, 0.90000, 1.10000, 0.90000
39765,'ALBION 8 1  ', 100.0000,1,  32,   1,   1,1.02033591, -65.164308, 1.10000, 0.90000, 1.10000, 0.90000
39766,'ALBION 9 1  ', 100.0000,1,  32,   1,   1,1.03651130, -60.885454, 1.10000, 0.90000, 1.10000, 0.90000
39767,'BATTLE CR~18', 230.0000,1,  32,   1,   1,1.04214847, -52.361279, 1.10000, 0.90000, 1.10000, 0.90000
39768,'BATTLE CR~19', 100.0000,1,  32,   1,   1,0.98931736, -66.684947, 1.10000, 0.90000, 1.10000, 0.90000
39769,'BATTLE CR~20', 100.0000,1,  32,   1,   1,0.98623031, -66.905419, 1.10000, 0.90000, 1.10000, 0.90000
39770,'BATTLE CR~21', 100.0000,1,  32,   1,   1,1.01042700, -64.066799, 1.10000, 0.90000, 1.10000, 0.90000
39771,'BATTLE CR~22', 100.0000,1,  32,   1,   1,1.02594364, -62.114321, 1.10000, 0.90000, 1.10000, 0.90000
39772,'BATTLE CR~23', 100.0000,1,  32,   1,   1,1.01726544, -63.130339, 1.10000, 0.90000, 1.10000, 0.90000
39773,'BATTLE CRE~2', 100.0000,1,  32,   1,   1,1.01549292, -63.466787, 1.10000, 0.90000, 1.10000, 0.90000
39774,'BATTLE CRE~3', 100.0000,1,  32,   1,   1,0.97660404, -67.301283, 1.10000, 0.90000, 1.10000, 0.90000
39775,'BATTLE CRE~4', 100.0000,1,  32,   1,   1,0.99931926, -65.988268, 1.10000, 0.90000, 1.10000, 0.90000
39776,'BATTLE CRE~5', 100.0000,1,  32,   1,   1,0.99924105, -65.998602, 1.10000, 0.90000, 1.10000, 0.90000
39777,'BATTLE CRE~6', 100.0000,1,  32,   1,   1,0.98078656, -67.030377, 1.10000, 0.90000, 1.10000, 0.90000
39778,'BATTLE CRE~7', 100.0000,1,  32,   1,   1,0.98381782, -66.695957, 1.10000, 0.90000, 1.10000, 0.90000
39779,'CHARLOTT~111', 100.0000,1,  32,   1,   1,1.00389826, -64.803401, 1.10000, 0.90000, 1.10000, 0.90000
39780,'CHARLOTT~112', 100.0000,1,  32,   1,   1,1.00531483, -64.984407, 1.10000, 0.90000, 1.10000, 0.90000
39781,'CHARLOTT~113', 100.0000,1,  32,   1,   1,1.00526798, -64.992255, 1.10000, 0.90000, 1.10000, 0.90000
39782,'CHARLOTT~114', 100.0000,1,  32,   1,   1,1.00068414, -65.975884, 1.10000, 0.90000, 1.10000, 0.90000
39783,'CHARLOTT~115', 100.0000,1,  32,   1,   1,1.02521217, -63.993798, 1.10000, 0.90000, 1.10000, 0.90000
39784,'CHARLOTT~116', 100.0000,1,  32,   1,   1,1.02508461, -64.002650, 1.10000, 0.90000, 1.10000, 0.90000
39785,'MARSHALL 8 1', 230.0000,1,  32,   1,   1,1.04086769, -56.924200, 1.10000, 0.90000, 1.10000, 0.90000
39786,'MARSHALL 8 2', 100.0000,1,  32,   1,   1,1.04169047, -60.239051, 1.10000, 0.90000, 1.10000, 0.90000
39787,'MARSHALL 8 3', 230.0000,1,  32,   1,   1,1.04082203, -56.930696, 1.10000, 0.90000, 1.10000, 0.90000
39788,'MARSHALL 9 1', 100.0000,1,  32,   1,   1,1.01941454, -62.971551, 1.10000, 0.90000, 1.10000, 0.90000
39789,'MARSHALL 1~1', 100.0000,1,  32,   1,   1,1.03450167, -61.163559, 1.10000, 0.90000, 1.10000, 0.90000
39790,'CASSOPOLIS 1', 100.0000,1,  32,   1,   1,1.01439989, -57.436768, 1.10000, 0.90000, 1.10000, 0.90000
39791,'CASSOPOLIS 2', 100.0000,1,  32,   1,   1,1.01423168, -57.450763, 1.10000, 0.90000, 1.10000, 0.90000
39792,'DECATUR 21 1', 100.0000,1,  32,   1,   1,1.03057921, -57.873040, 1.10000, 0.90000, 1.10000, 0.90000
39793,'EDWARDSBUR~1', 230.0000,1,  32,   1,   1,1.03486931, -49.490769, 1.10000, 0.90000, 1.10000, 0.90000
39794,'EDWARDSBUR~2',  18.0000,1,  32,   1,   1,1.03486931, -49.490769, 1.10000, 0.90000, 1.10000, 0.90000
39795,'EDWARDSBUR~3',  18.0000,1,  32,   1,   1,1.03486931, -49.490769, 1.10000, 0.90000, 1.10000, 0.90000
39797,'EDWARDSBUR~5', 230.0000,1,  32,   1,   1,1.03501630, -49.473775, 1.10000, 0.90000, 1.10000, 0.90000
39798,'EDWARDSBUR~6', 230.0000,1,  32,   1,   1,1.03470886, -49.507100, 1.10000, 0.90000, 1.10000, 0.90000
39799,'MARCELLUS ~3', 100.0000,1,  32,   1,   1,1.02324426, -58.709649, 1.10000, 0.90000, 1.10000, 0.90000
39800,'THREE RIVE~9', 100.0000,1,  32,   1,   1,1.02540207, -58.423041, 1.10000, 0.90000, 1.10000, 0.90000
39801,'THREE RIV~10', 100.0000,1,  32,   1,   1,1.03173459, -56.992133, 1.10000, 0.90000, 1.10000, 0.90000
39802,'THREE RIV~11', 230.0000,1,  32,   1,   1,1.03571725, -51.481738, 1.10000, 0.90000, 1.10000, 0.90000
39803,'THREE RIV~12', 100.0000,1,  32,   1,   1,1.03958642, -55.521744, 1.10000, 0.90000, 1.10000, 0.90000
39804,'THREE RIV~13', 230.0000,1,  32,   1,   1,1.03560412, -51.496242, 1.10000, 0.90000, 1.10000, 0.90000
39805,'WHITE PIGE~1', 100.0000,1,  32,   1,   1,1.03033197, -57.150518, 1.10000, 0.90000, 1.10000, 0.90000
39806,'WHITE PIGE~2', 100.0000,1,  32,   1,   1,1.02016425, -59.571530, 1.10000, 0.90000, 1.10000, 0.90000
39807,'WHITE PIGE~3', 100.0000,1,  32,   1,   1,1.02007842, -59.578989, 1.10000, 0.90000, 1.10000, 0.90000
39808,'EAST LANSI~1', 230.0000,1,  32,   1,   1,1.03430378, -54.395534, 1.10000, 0.90000, 1.10000, 0.90000
39809,'EAST LANSI~2', 100.0000,1,  32,   1,   1,1.03034222, -60.111668, 1.10000, 0.90000, 1.10000, 0.90000
39810,'EAST LANSI~3',  13.8000,1,  32,   1,   1,1.03407896, -64.371002, 1.10000, 0.90000, 1.10000, 0.90000
39812,'EAST LANSI~5', 230.0000,1,  32,   1,   1,1.03410244, -54.413498, 1.10000, 0.90000, 1.10000, 0.90000
39813,'EAST LANSI~6', 100.0000,1,  32,   1,   1,1.02593219, -61.571375, 1.10000, 0.90000, 1.10000, 0.90000
39814,'EAST LANSI~7',  22.0000,1,  32,   1,   1,1.02380192, -61.937262, 1.10000, 0.90000, 1.10000, 0.90000
39815,'EAST LANSI~8',  22.0000,1,  32,   1,   1,1.02588630, -61.575542, 1.10000, 0.90000, 1.10000, 0.90000
39817,'EAST LANS~10', 100.0000,1,  32,   1,   1,1.02605641, -61.559498, 1.10000, 0.90000, 1.10000, 0.90000
39818,'EAST LANS~11', 100.0000,1,  32,   1,   1,1.02593219, -61.571375, 1.10000, 0.90000, 1.10000, 0.90000
39819,'EAST LANS~12', 100.0000,1,  32,   1,   1,1.03189981, -63.475127, 1.10000, 0.90000, 1.10000, 0.90000
39820,'EAST LANS~13', 100.0000,1,  32,   1,   1,1.03177345, -63.490686, 1.10000, 0.90000, 1.10000, 0.90000
39821,'EAST LANS~14', 100.0000,1,  32,   1,   1,1.02657938, -61.464340, 1.10000, 0.90000, 1.10000, 0.90000
39822,'EAST LANS~15', 100.0000,1,  32,   1,   1,1.02893412, -60.552489, 1.10000, 0.90000, 1.10000, 0.90000
39823,'FOWLER 1 1  ', 100.0000,1,  32,   1,   1,1.01036513, -61.321753, 1.10000, 0.90000, 1.10000, 0.90000
39824,'GRAND LEDG~1', 100.0000,1,  32,   1,   1,1.00247431, -64.494881, 1.10000, 0.90000, 1.10000, 0.90000
39825,'GRAND LEDG~2',  22.0000,1,  32,   1,   1,1.00171554, -65.097433, 1.10000, 0.90000, 1.10000, 0.90000
39826,'GRAND LEDG~3',  22.0000,1,  32,   1,   1,1.00243676, -64.513794, 1.10000, 0.90000, 1.10000, 0.90000
39828,'GRAND LEDG~5', 100.0000,1,  32,   1,   1,1.00255990, -64.479376, 1.10000, 0.90000, 1.10000, 0.90000
39829,'GRAND LEDG~6', 100.0000,1,  32,   1,   1,1.00247431, -64.494881, 1.10000, 0.90000, 1.10000, 0.90000
39830,'GRAND LEDG~7', 100.0000,1,  32,   1,   1,1.00399578, -65.002432, 1.10000, 0.90000, 1.10000, 0.90000
39831,'GRAND LEDG~8', 100.0000,1,  32,   1,   1,1.00451756, -64.872747, 1.10000, 0.90000, 1.10000, 0.90000
39832,'HASLETT 1   ', 100.0000,1,  32,   1,   1,1.01709056, -63.759850, 1.10000, 0.90000, 1.10000, 0.90000
39833,'LAINGSBURG~1', 100.0000,1,  32,   1,   1,1.02095163, -61.971324, 1.10000, 0.90000, 1.10000, 0.90000
39834,'LAINGSBURG~2', 100.0000,1,  32,   1,   1,1.02900136, -63.516374, 1.10000, 0.90000, 1.10000, 0.90000
39835,'LANSING 5 1 ', 100.0000,1,  32,   1,   1,1.02967834, -64.626505, 1.10000, 0.90000, 1.10000, 0.90000
39836,'LANSING 6 1 ', 100.0000,1,  32,   1,   1,1.03253317, -65.126885, 1.10000, 0.90000, 1.10000, 0.90000
39837,'LANSING 7 1 ', 100.0000,1,  32,   1,   1,1.02571309, -65.019972, 1.10000, 0.90000, 1.10000, 0.90000
39838,'LANSING 8 1 ', 100.0000,1,  32,   1,   1,1.01630533, -64.517967, 1.10000, 0.90000, 1.10000, 0.90000
39839,'LANSING 8 2 ', 100.0000,1,  32,   1,   1,1.01648200, -64.497674, 1.10000, 0.90000, 1.10000, 0.90000
39840,'OVID 2 1    ', 100.0000,1,  32,   1,   1,1.02660739, -63.095498, 1.10000, 0.90000, 1.10000, 0.90000
39841,'PORTLAND ~27', 100.0000,1,  32,   1,   1,1.00362206, -63.904780, 1.10000, 0.90000, 1.10000, 0.90000
39842,'PORTLAND ~30', 100.0000,1,  32,   1,   1,1.01206708, -60.022917, 1.10000, 0.90000, 1.10000, 0.90000
39843,'SAINT JOH~28', 100.0000,1,  32,   1,   1,1.01955199, -56.702239, 1.10000, 0.90000, 1.10000, 0.90000
39844,'SAINT JOH~29', 100.0000,1,  32,   1,   1,1.01108539, -59.114017, 1.10000, 0.90000, 1.10000, 0.90000
39845,'SAINT JOH~30', 100.0000,1,  32,   1,   1,1.01415741, -57.878791, 1.10000, 0.90000, 1.10000, 0.90000
39846,'DIMONDALE 1 ', 100.0000,1,  32,   1,   1,1.01779461, -64.201367, 1.10000, 0.90000, 1.10000, 0.90000
39847,'EATON RAPI~1', 100.0000,1,  32,   1,   1,1.02136576, -63.743861, 1.10000, 0.90000, 1.10000, 0.90000
39848,'EATON RAPI~2', 100.0000,1,  32,   1,   1,1.01507699, -67.910549, 1.10000, 0.90000, 1.10000, 0.90000
39849,'EATON RAPI~3', 100.0000,1,  32,   1,   1,1.01391923, -68.856011, 1.10000, 0.90000, 1.10000, 0.90000
39850,'EATON RAPI~4',  20.0000,1,  32,   1,   1,1.01391923, -68.856011, 1.10000, 0.90000, 1.10000, 0.90000
39851,'EATON RAPI~5',  20.0000,1,  32,   1,   1,1.01391923, -68.856011, 1.10000, 0.90000, 1.10000, 0.90000
39853,'EATON RAPI~7', 100.0000,1,  32,   1,   1,1.01394713, -68.850622, 1.10000, 0.90000, 1.10000, 0.90000
39854,'EATON RAPI~8', 100.0000,1,  32,   1,   1,1.01389086, -68.861175, 1.10000, 0.90000, 1.10000, 0.90000
39855,'EATON RAPI~9', 100.0000,1,  32,   1,   1,1.01412189, -69.200799, 1.10000, 0.90000, 1.10000, 0.90000
39856,'EATON RAP~10', 100.0000,1,  32,   1,   1,1.01404750, -69.208545, 1.10000, 0.90000, 1.10000, 0.90000
39857,'LANSING 9 1 ', 100.0000,1,  32,   1,   1,1.03220057, -62.124430, 1.10000, 0.90000, 1.10000, 0.90000
39858,'LANSING 10 1', 100.0000,1,  32,   1,   1,1.03126037, -63.535007, 1.10000, 0.90000, 1.10000, 0.90000
39859,'LANSING 11 1', 100.0000,1,  32,   1,   1,1.02863264, -63.789862, 1.10000, 0.90000, 1.10000, 0.90000
39860,'LANSING 11 2', 100.0000,1,  32,   1,   1,1.02853894, -63.799281, 1.10000, 0.90000, 1.10000, 0.90000
39861,'LANSING 12 1', 100.0000,1,  32,   1,   1,1.04097533, -62.818957, 1.10000, 0.90000, 1.10000, 0.90000
39862,'LANSING 13 1', 500.0000,1,  32,   1,   1,1.04380095, -51.710242, 1.10000, 0.90000, 1.10000, 0.90000
39863,'LANSING 13 2', 230.0000,1,  32,   1,   1,1.04024482, -53.095432, 1.10000, 0.90000, 1.10000, 0.90000
39864,'LANSING 13 3', 500.0000,1,  32,   1,   1,1.04382312, -51.545143, 1.10000, 0.90000, 1.10000, 0.90000
39865,'LANSING 14 1', 100.0000,1,  32,   1,   1,1.03855848, -61.980155, 1.10000, 0.90000, 1.10000, 0.90000
39866,'LANSING 15 1', 100.0000,1,  32,   1,   1,1.03511095, -63.010940, 1.10000, 0.90000, 1.10000, 0.90000
39867,'VERMONTVIL~2', 100.0000,1,  32,   1,   1,1.01995802, -62.829851, 1.10000, 0.90000, 1.10000, 0.90000
39868,'VERMONTVIL~3', 100.0000,1,  32,   1,   1,1.01990831, -62.835534, 1.10000, 0.90000, 1.10000, 0.90000
39869,'CLIO 2 1    ', 100.0000,1,  32,   1,   1,1.03246629, -63.976729, 1.10000, 0.90000, 1.10000, 0.90000
39870,'CLIO 3 1    ', 100.0000,1,  32,   1,   1,1.03929579, -64.729115, 1.10000, 0.90000, 1.10000, 0.90000
39871,'CLIO 3 2    ', 100.0000,1,  32,   1,   1,1.03924537, -64.736137, 1.10000, 0.90000, 1.10000, 0.90000
39872,'CLIO 4 1    ', 100.0000,1,  32,   1,   1,1.00001454, -65.493714, 1.10000, 0.90000, 1.10000, 0.90000
39873,'COLUMBIAVI~1', 100.0000,1,  32,   1,   1,0.99767900, -66.792263, 1.10000, 0.90000, 1.10000, 0.90000
39874,'DAVISON 1 1 ', 100.0000,1,  32,   1,   1,1.00007403, -69.106631, 1.10000, 0.90000, 1.10000, 0.90000
39875,'DAVISON 2 1 ', 100.0000,1,  32,   1,   1,1.01391852, -66.780897, 1.10000, 0.90000, 1.10000, 0.90000
39876,'DAVISON 2 2 ', 100.0000,1,  32,   1,   1,1.01374555, -66.797515, 1.10000, 0.90000, 1.10000, 0.90000
39877,'DAVISON 3 1 ', 230.0000,1,  32,   1,   1,1.03204751, -59.654244, 1.10000, 0.90000, 1.10000, 0.90000
39878,'DAVISON 3 2 ', 230.0000,1,  32,   1,   1,1.03178191, -59.672433, 1.10000, 0.90000, 1.10000, 0.90000
39879,'DURAND 1 1  ', 100.0000,1,  32,   1,   1,1.01750696, -64.052414, 1.10000, 0.90000, 1.10000, 0.90000
39880,'DURAND 2 1  ', 100.0000,1,  32,   1,   1,1.02295303, -63.600215, 1.10000, 0.90000, 1.10000, 0.90000
39881,'DURAND 3 1  ', 100.0000,1,  32,   1,   1,1.02417839, -65.960120, 1.10000, 0.90000, 1.10000, 0.90000
39882,'FENTON 1 1  ', 100.0000,1,  32,   1,   1,1.01711416, -68.875846, 1.10000, 0.90000, 1.10000, 0.90000
39883,'FENTON 2 1  ', 100.0000,1,  32,   1,   1,1.01811182, -73.007735, 1.10000, 0.90000, 1.10000, 0.90000
39884,'FENTON 3 1  ', 100.0000,1,  32,   1,   1,1.03641367, -67.955444, 1.10000, 0.90000, 1.10000, 0.90000
39885,'FENTON 3 2  ', 100.0000,1,  32,   1,   1,1.03629327, -67.969583, 1.10000, 0.90000, 1.10000, 0.90000
39886,'FENTON 4 1  ', 100.0000,1,  32,   1,   1,1.01407671, -70.662569, 1.10000, 0.90000, 1.10000, 0.90000
39887,'FLINT 1 1   ', 100.0000,1,  32,   1,   1,1.01671338, -66.254741, 1.10000, 0.90000, 1.10000, 0.90000
39888,'FLINT 2 1   ', 100.0000,1,  32,   1,   1,1.02092612, -65.487765, 1.10000, 0.90000, 1.10000, 0.90000
39889,'FLINT 3 1   ', 100.0000,1,  32,   1,   1,1.00442827, -64.407215, 1.10000, 0.90000, 1.10000, 0.90000
39890,'FLINT 4 1   ', 100.0000,1,  32,   1,   1,1.02911067, -66.321861, 1.10000, 0.90000, 1.10000, 0.90000
39891,'FLINT 4 2   ', 100.0000,1,  32,   1,   1,1.02898359, -66.339332, 1.10000, 0.90000, 1.10000, 0.90000
39892,'FLINT 5 1   ', 100.0000,1,  32,   1,   1,1.01456201, -66.657271, 1.10000, 0.90000, 1.10000, 0.90000
39893,'FLINT 5 2   ', 100.0000,1,  32,   1,   1,1.01424646, -66.677516, 1.10000, 0.90000, 1.10000, 0.90000
39894,'FLINT 6 1   ', 100.0000,1,  32,   1,   1,1.00723028, -65.443574, 1.10000, 0.90000, 1.10000, 0.90000
39895,'FLINT 7 1   ', 100.0000,1,  32,   1,   1,1.01978552, -66.305974, 1.10000, 0.90000, 1.10000, 0.90000
39896,'FLINT 8 1   ', 230.0000,1,  32,   1,   1,1.03044868, -59.765583, 1.10000, 0.90000, 1.10000, 0.90000
39897,'FLINT 8 2   ', 100.0000,1,  32,   1,   1,1.03384292, -63.761926, 1.10000, 0.90000, 1.10000, 0.90000
39898,'FLINT 8 3   ', 230.0000,1,  32,   1,   1,1.03171134, -59.508371, 1.10000, 0.90000, 1.10000, 0.90000
39899,'FLINT 9 1   ', 100.0000,1,  32,   1,   1,1.03802419, -66.211273, 1.10000, 0.90000, 1.10000, 0.90000
39900,'FLINT 10 1  ', 100.0000,1,  32,   1,   1,1.01442659, -66.651062, 1.10000, 0.90000, 1.10000, 0.90000
39901,'FLINT 10 2  ', 100.0000,1,  32,   1,   1,1.01428461, -66.675152, 1.10000, 0.90000, 1.10000, 0.90000
39902,'FLINT 11 1  ', 100.0000,1,  32,   1,   1,1.01688814, -65.924815, 1.10000, 0.90000, 1.10000, 0.90000
39903,'FLINT 12 1  ', 100.0000,1,  32,   1,   1,1.02221441, -66.156440, 1.10000, 0.90000, 1.10000, 0.90000
39904,'FLINT 13 1  ', 100.0000,1,  32,   1,   1,1.02761579, -64.882084, 1.10000, 0.90000, 1.10000, 0.90000
39905,'FLINT 14 1  ', 100.0000,1,  32,   1,   1,1.02424920, -65.779141, 1.10000, 0.90000, 1.10000, 0.90000
39906,'FLINT 14 2  ', 100.0000,1,  32,   1,   1,1.02414715, -65.788471, 1.10000, 0.90000, 1.10000, 0.90000
39907,'FLUSHING 1~4', 100.0000,1,  32,   1,   1,1.02734876, -65.622730, 1.10000, 0.90000, 1.10000, 0.90000
39908,'FLUSHING 1~5', 100.0000,1,  32,   1,   1,1.02743948, -65.613632, 1.10000, 0.90000, 1.10000, 0.90000
39909,'FLUSHING 1~6', 100.0000,1,  32,   1,   1,1.01537776, -63.883039, 1.10000, 0.90000, 1.10000, 0.90000
39910,'FLUSHING 1~7', 100.0000,1,  32,   1,   1,1.01525581, -63.896877, 1.10000, 0.90000, 1.10000, 0.90000
39911,'FLUSHING 1~8', 230.0000,1,  32,   1,   1,1.03530705, -57.288232, 1.10000, 0.90000, 1.10000, 0.90000
39912,'FLUSHING 1~9', 230.0000,1,  32,   1,   1,1.03519785, -57.300089, 1.10000, 0.90000, 1.10000, 0.90000
39913,'FLUSHING ~10', 100.0000,1,  32,   1,   1,1.01667833, -65.593455, 1.10000, 0.90000, 1.10000, 0.90000
39914,'GRAND BLAN~1', 100.0000,1,  32,   1,   1,1.02738369, -65.217310, 1.10000, 0.90000, 1.10000, 0.90000
39915,'GRAND BLAN~2', 100.0000,1,  32,   1,   1,1.02722001, -65.234379, 1.10000, 0.90000, 1.10000, 0.90000
39916,'GRAND BLAN~3', 100.0000,1,  32,   1,   1,1.02359569, -65.393508, 1.10000, 0.90000, 1.10000, 0.90000
39917,'GRAND BLAN~4', 100.0000,1,  32,   1,   1,1.02344203, -65.406315, 1.10000, 0.90000, 1.10000, 0.90000
39918,'GRAND BLAN~5', 230.0000,1,  32,   1,   1,1.03606761, -62.081980, 1.10000, 0.90000, 1.10000, 0.90000
39919,'GRAND BLAN~6', 100.0000,1,  32,   1,   1,1.03207564, -64.468960, 1.10000, 0.90000, 1.10000, 0.90000
39920,'GRAND BLAN~7', 230.0000,1,  32,   1,   1,1.03594506, -62.099752, 1.10000, 0.90000, 1.10000, 0.90000
39921,'GRAND BLAN~8', 100.0000,1,  32,   1,   1,1.02184784, -65.985324, 1.10000, 0.90000, 1.10000, 0.90000
39922,'GRAND BLAN~9', 100.0000,1,  32,   1,   1,1.02465904, -66.143757, 1.10000, 0.90000, 1.10000, 0.90000
39923,'GRAND BLA~10', 100.0000,1,  32,   1,   1,1.02449822, -66.159118, 1.10000, 0.90000, 1.10000, 0.90000
39924,'HOLLY 1 1   ', 100.0000,1,  32,   1,   1,1.01623845, -70.567677, 1.10000, 0.90000, 1.10000, 0.90000
39925,'HOLLY 2 1   ', 100.0000,1,  32,   1,   1,1.01965630, -68.167228, 1.10000, 0.90000, 1.10000, 0.90000
39926,'HOLLY 3 1   ', 100.0000,1,  32,   1,   1,1.01756322, -68.661098, 1.10000, 0.90000, 1.10000, 0.90000
39927,'LINDEN 13 1 ', 100.0000,1,  32,   1,   1,1.02761471, -65.931604, 1.10000, 0.90000, 1.10000, 0.90000
39928,'LINDEN 13 2 ', 100.0000,1,  32,   1,   1,1.02753150, -65.939835, 1.10000, 0.90000, 1.10000, 0.90000
39929,'MONTROSE 6 1', 100.0000,1,  32,   1,   1,1.02627945, -55.277418, 1.10000, 0.90000, 1.10000, 0.90000
39930,'MONTROSE 6 2', 100.0000,1,  32,   1,   1,1.02620387, -55.284767, 1.10000, 0.90000, 1.10000, 0.90000
39931,'MOUNT MORR~3', 100.0000,1,  32,   1,   1,1.01873314, -66.118601, 1.10000, 0.90000, 1.10000, 0.90000
39932,'MOUNT MORR~4', 100.0000,1,  32,   1,   1,1.01862574, -66.131346, 1.10000, 0.90000, 1.10000, 0.90000
39933,'ORTONVILLE~1', 100.0000,1,  32,   1,   1,1.02195370, -66.717322, 1.10000, 0.90000, 1.10000, 0.90000
39934,'ORTONVILLE~2', 100.0000,1,  32,   1,   1,1.00734234, -71.560432, 1.10000, 0.90000, 1.10000, 0.90000
39935,'ORTONVILLE~3', 100.0000,1,  32,   1,   1,1.00719237, -71.574802, 1.10000, 0.90000, 1.10000, 0.90000
39936,'OTISVILLE 1 ', 100.0000,1,  32,   1,   1,0.99969101, -64.728747, 1.10000, 0.90000, 1.10000, 0.90000
39937,'OTISVILLE 2 ', 100.0000,1,  32,   1,   1,0.99967223, -64.730693, 1.10000, 0.90000, 1.10000, 0.90000
39938,'SWARTZ CRE~1', 100.0000,1,  32,   1,   1,1.01938426, -65.925908, 1.10000, 0.90000, 1.10000, 0.90000
39939,'SWARTZ CRE~2', 100.0000,1,  32,   1,   1,1.02603090, -65.569358, 1.10000, 0.90000, 1.10000, 0.90000
39940,'SWARTZ CRE~3', 100.0000,1,  32,   1,   1,1.02607143, -65.561852, 1.10000, 0.90000, 1.10000, 0.90000
39941,'SWARTZ CRE~4', 500.0000,1,  32,   1,   1,1.03735340, -56.825664, 1.10000, 0.90000, 1.10000, 0.90000
39942,'SWARTZ CRE~5', 230.0000,1,  32,   1,   1,1.04298151, -59.115438, 1.10000, 0.90000, 1.10000, 0.90000
39943,'SWARTZ CRE~6', 500.0000,1,  32,   1,   1,1.03823352, -56.653100, 1.10000, 0.90000, 1.10000, 0.90000
39944,'SWARTZ CRE~7', 100.0000,1,  32,   1,   1,1.03211439, -65.941993, 1.10000, 0.90000, 1.10000, 0.90000
39945,'ASHLEY 2 1  ', 100.0000,1,  32,   1,   1,1.03209805, -53.916260, 1.10000, 0.90000, 1.10000, 0.90000
39946,'CARSON CIT~1', 100.0000,1,  32,   1,   1,1.02219057, -56.084743, 1.10000, 0.90000, 1.10000, 0.90000
39947,'CAMDEN 28 1 ', 100.0000,1,  32,   1,   1,1.00776887, -70.570471, 1.10000, 0.90000, 1.10000, 0.90000
39948,'HILLSDALE ~6', 100.0000,1,  32,   1,   1,1.02941513, -67.220160, 1.10000, 0.90000, 1.10000, 0.90000
39949,'HILLSDALE ~7', 100.0000,1,  32,   1,   1,1.01282871, -68.543066, 1.10000, 0.90000, 1.10000, 0.90000
39950,'HILLSDALE ~8', 100.0000,1,  32,   1,   1,1.01279497, -68.548598, 1.10000, 0.90000, 1.10000, 0.90000
39951,'HILLSDALE ~9', 100.0000,1,  32,   1,   1,1.00394273, -66.526343, 1.10000, 0.90000, 1.10000, 0.90000
39952,'HORTON 2 1  ', 100.0000,1,  32,   1,   1,1.01368678, -64.380974, 1.10000, 0.90000, 1.10000, 0.90000
39953,'HUDSON 22 1 ', 100.0000,1,  32,   1,   1,1.00657439, -70.412195, 1.10000, 0.90000, 1.10000, 0.90000
39954,'JEROME 1    ', 100.0000,1,  32,   1,   1,0.98865801, -76.797513, 1.10000, 0.90000, 1.10000, 0.90000
39955,'JEROME 2    ', 100.0000,1,  32,   1,   1,0.98877370, -76.787773, 1.10000, 0.90000, 1.10000, 0.90000
39956,'JONESVILLE~8', 100.0000,1,  32,   1,   1,1.00876915, -65.322577, 1.10000, 0.90000, 1.10000, 0.90000
39957,'JONESVILLE~9', 100.0000,1,  32,   1,   1,1.00481713, -66.792556, 1.10000, 0.90000, 1.10000, 0.90000
39958,'OSSEO 1 1   ', 100.0000,1,  32,   1,   1,1.02102089, -67.921238, 1.10000, 0.90000, 1.10000, 0.90000
39959,'OSSEO 1 2   ', 100.0000,1,  32,   1,   1,1.02095127, -67.926149, 1.10000, 0.90000, 1.10000, 0.90000
39960,'EAST LANS~16', 100.0000,1,  32,   1,   1,1.02866435, -62.959017, 1.10000, 0.90000, 1.10000, 0.90000
39961,'HOLT 1 1    ', 100.0000,1,  32,   1,   1,1.02574539, -63.598835, 1.10000, 0.90000, 1.10000, 0.90000
39962,'HOLT 2 1    ', 100.0000,1,  32,   1,   1,1.02393210, -64.586269, 1.10000, 0.90000, 1.10000, 0.90000
39963,'LANSING 16 1', 100.0000,1,  32,   1,   1,1.02595246, -62.296161, 1.10000, 0.90000, 1.10000, 0.90000
39964,'LANSING 17 1', 100.0000,1,  32,   1,   1,1.03037167, -62.506879, 1.10000, 0.90000, 1.10000, 0.90000
39965,'LANSING 18 1', 100.0000,1,  32,   1,   1,1.02819991, -63.805032, 1.10000, 0.90000, 1.10000, 0.90000
39966,'LANSING 19 1', 100.0000,1,  32,   1,   1,1.03292441, -61.977000, 1.10000, 0.90000, 1.10000, 0.90000
39967,'LANSING 20 1', 100.0000,1,  32,   1,   1,1.02869821, -64.249581, 1.10000, 0.90000, 1.10000, 0.90000
39968,'LANSING 21 1', 100.0000,1,  32,   1,   1,1.02539063, -62.370870, 1.10000, 0.90000, 1.10000, 0.90000
39969,'LESLIE 1 1  ', 100.0000,1,  32,   1,   1,0.99938333, -73.608942, 1.10000, 0.90000, 1.10000, 0.90000
39970,'MASON 7 1   ', 100.0000,1,  32,   1,   1,1.02300620, -63.809369, 1.10000, 0.90000, 1.10000, 0.90000
39971,'MASON 8 1   ', 100.0000,1,  32,   1,   1,1.02203047, -64.394675, 1.10000, 0.90000, 1.10000, 0.90000
39972,'OKEMOS 1 1  ', 100.0000,1,  32,   1,   1,1.03038371, -62.785168, 1.10000, 0.90000, 1.10000, 0.90000
39973,'OKEMOS 2 1  ', 100.0000,1,  32,   1,   1,1.02601755, -63.653695, 1.10000, 0.90000, 1.10000, 0.90000
39974,'OKEMOS 3 1  ', 100.0000,1,  32,   1,   1,1.01930976, -63.152366, 1.10000, 0.90000, 1.10000, 0.90000
39975,'OKEMOS 3 2  ', 100.0000,1,  32,   1,   1,1.01940954, -63.146690, 1.10000, 0.90000, 1.10000, 0.90000
39976,'OKEMOS 4 1  ', 100.0000,1,  32,   1,   1,1.02006364, -66.328056, 1.10000, 0.90000, 1.10000, 0.90000
39977,'PERRY 16 1  ', 100.0000,1,  32,   1,   1,1.01761317, -62.869467, 1.10000, 0.90000, 1.10000, 0.90000
39978,'PERRY 16 2  ', 100.0000,1,  32,   1,   1,1.01757371, -62.872533, 1.10000, 0.90000, 1.10000, 0.90000
39979,'PERRY 17 1  ', 100.0000,1,  32,   1,   1,1.02543318, -68.613075, 1.10000, 0.90000, 1.10000, 0.90000
39980,'PERRY 17 2  ', 100.0000,1,  32,   1,   1,1.02537906, -68.618539, 1.10000, 0.90000, 1.10000, 0.90000
39981,'WILLIAMST~10', 100.0000,1,  32,   1,   1,1.01649630, -63.418668, 1.10000, 0.90000, 1.10000, 0.90000
39982,'WILLIAMST~11', 100.0000,1,  32,   1,   1,1.01823986, -64.841786, 1.10000, 0.90000, 1.10000, 0.90000
39983,'WILLIAMST~12', 100.0000,1,  32,   1,   1,1.02353203, -64.786557, 1.10000, 0.90000, 1.10000, 0.90000
39984,'WILLIAMST~13', 100.0000,1,  32,   1,   1,1.02350199, -64.791782, 1.10000, 0.90000, 1.10000, 0.90000
39985,'BELDING 1   ', 100.0000,1,  32,   1,   1,1.01195252, -60.416377, 1.10000, 0.90000, 1.10000, 0.90000
39986,'GREENVIL~119', 100.0000,1,  32,   1,   1,1.00572920, -58.612442, 1.10000, 0.90000, 1.10000, 0.90000
39987,'GREENVIL~120', 100.0000,1,  32,   1,   1,1.00683975, -59.791852, 1.10000, 0.90000, 1.10000, 0.90000
39988,'GREENVIL~121', 100.0000,1,  32,   1,   1,1.03986132, -56.632029, 1.10000, 0.90000, 1.10000, 0.90000
39989,'IONIA 1 1   ', 230.0000,1,  32,   1,   1,1.03917384, -50.952415, 1.10000, 0.90000, 1.10000, 0.90000
39990,'IONIA 2 1   ', 100.0000,1,  32,   1,   1,1.01505721, -58.011686, 1.10000, 0.90000, 1.10000, 0.90000
39991,'IONIA 3 1   ', 100.0000,1,  32,   1,   1,1.01647675, -59.575806, 1.10000, 0.90000, 1.10000, 0.90000
39992,'IONIA 3 2   ', 100.0000,1,  32,   1,   1,1.01653874, -59.566428, 1.10000, 0.90000, 1.10000, 0.90000
39993,'LOWELL 18 1 ', 100.0000,1,  32,   1,   1,1.03425217, -60.595027, 1.10000, 0.90000, 1.10000, 0.90000
39994,'LOWELL 18 2 ', 100.0000,1,  32,   1,   1,1.03415978, -60.605641, 1.10000, 0.90000, 1.10000, 0.90000
39995,'LOWELL 19 1 ', 100.0000,1,  32,   1,   1,1.02120960, -59.988424, 1.10000, 0.90000, 1.10000, 0.90000
39996,'LOWELL 20 1 ', 100.0000,1,  32,   1,   1,1.02897131, -59.532571, 1.10000, 0.90000, 1.10000, 0.90000
39997,'LOWELL 20 2 ', 100.0000,1,  32,   1,   1,1.02900565, -59.526765, 1.10000, 0.90000, 1.10000, 0.90000
39998,'SARANAC 4 1 ', 100.0000,1,  32,   1,   1,1.02076805, -60.343103, 1.10000, 0.90000, 1.10000, 0.90000
39999,'BROOKLYN ~68', 100.0000,1,  32,   1,   1,0.97520727, -78.389617, 1.10000, 0.90000, 1.10000, 0.90000
40000,'BROOKLYN ~69', 100.0000,1,  32,   1,   1,0.97967839, -78.255574, 1.10000, 0.90000, 1.10000, 0.90000
40001,'BROOKLYN ~70', 100.0000,1,  32,   1,   1,0.97948724, -78.273340, 1.10000, 0.90000, 1.10000, 0.90000
40002,'GRASS LAKE~1', 100.0000,1,  32,   1,   1,1.01331735, -70.831227, 1.10000, 0.90000, 1.10000, 0.90000
40003,'GRASS LAKE~2', 100.0000,1,  32,   1,   1,1.00914478, -71.703988, 1.10000, 0.90000, 1.10000, 0.90000
40004,'JACKSON 52 1', 100.0000,1,  32,   1,   1,1.00727415, -76.237766, 1.10000, 0.90000, 1.10000, 0.90000
40005,'JACKSON 53 1', 100.0000,1,  32,   1,   1,1.01393986, -75.984823, 1.10000, 0.90000, 1.10000, 0.90000
40006,'JACKSON 53 2', 100.0000,1,  32,   1,   1,1.01384926, -75.998149, 1.10000, 0.90000, 1.10000, 0.90000
40007,'JACKSON 54 1', 100.0000,1,  32,   1,   1,0.99997991, -76.245955, 1.10000, 0.90000, 1.10000, 0.90000
40008,'JACKSON 55 1', 100.0000,1,  32,   1,   1,1.02825439, -76.459071, 1.10000, 0.90000, 1.10000, 0.90000
40009,'JACKSON 55 2', 100.0000,1,  32,   1,   1,1.02838969, -76.447719, 1.10000, 0.90000, 1.10000, 0.90000
40010,'JACKSON 56 1', 100.0000,1,  32,   1,   1,1.02440584, -76.039745, 1.10000, 0.90000, 1.10000, 0.90000
40011,'JACKSON 57 1', 100.0000,1,  32,   1,   1,1.03637648, -76.496773, 1.10000, 0.90000, 1.10000, 0.90000
40012,'JACKSON 58 1', 100.0000,1,  32,   1,   1,0.97242612, -78.330071, 1.10000, 0.90000, 1.10000, 0.90000
40013,'JACKSON 58 2',  13.8000,1,  32,   1,   1,0.97242612, -78.330071, 1.10000, 0.90000, 1.10000, 0.90000
40014,'JACKSON 58 3',  13.8000,1,  32,   1,   1,0.97242612, -78.330071, 1.10000, 0.90000, 1.10000, 0.90000
40016,'JACKSON 58 5', 100.0000,1,  32,   1,   1,0.97254145, -78.317620, 1.10000, 0.90000, 1.10000, 0.90000
40017,'JACKSON 58 7', 100.0000,1,  32,   1,   1,0.97231263, -78.341717, 1.10000, 0.90000, 1.10000, 0.90000
40018,'JACKSON 59 1', 230.0000,1,  32,   1,   1,1.03345466, -58.090909, 1.10000, 0.90000, 1.10000, 0.90000
40019,'JACKSON 59 2', 230.0000,1,  32,   1,   1,1.03374171, -58.066081, 1.10000, 0.90000, 1.10000, 0.90000
40020,'JACKSON 60 1', 100.0000,1,  32,   1,   1,0.99548584, -76.669440, 1.10000, 0.90000, 1.10000, 0.90000
40021,'JACKSON 61 1', 100.0000,1,  32,   1,   1,0.97298342, -77.955572, 1.10000, 0.90000, 1.10000, 0.90000
40022,'MANCHESTE~60', 100.0000,1,  32,   1,   1,0.99407148, -76.366549, 1.10000, 0.90000, 1.10000, 0.90000
40023,'MANCHESTE~61', 100.0000,1,  32,   1,   1,0.99405253, -76.369820, 1.10000, 0.90000, 1.10000, 0.90000
40024,'MANCHESTE~63', 100.0000,1,  32,   1,   1,1.00034952, -75.028187, 1.10000, 0.90000, 1.10000, 0.90000
40025,'MUNITH 1    ', 100.0000,1,  32,   1,   1,1.00705326, -70.810122, 1.10000, 0.90000, 1.10000, 0.90000
40026,'PARMA 1 1   ', 100.0000,1,  32,   1,   1,1.00635684, -70.823386, 1.10000, 0.90000, 1.10000, 0.90000
40027,'PARMA 1 2   ', 100.0000,1,  32,   1,   1,1.00626218, -70.830236, 1.10000, 0.90000, 1.10000, 0.90000
40028,'PARMA 2 1   ', 100.0000,1,  32,   1,   1,1.00796270, -74.898106, 1.10000, 0.90000, 1.10000, 0.90000
40029,'PARMA 2 2   ', 100.0000,1,  32,   1,   1,1.00802732, -74.892170, 1.10000, 0.90000, 1.10000, 0.90000
40030,'GALESBURG ~1', 100.0000,1,  32,   1,   1,1.01904857, -61.189500, 1.10000, 0.90000, 1.10000, 0.90000
40031,'KALAMAZOO ~1', 100.0000,1,  32,   1,   1,1.01854491, -64.736062, 1.10000, 0.90000, 1.10000, 0.90000
40032,'KALAMAZOO ~2', 100.0000,1,  32,   1,   1,1.01843977, -64.746785, 1.10000, 0.90000, 1.10000, 0.90000
40033,'KALAMAZOO~19', 100.0000,1,  32,   1,   1,1.01171374, -61.105987, 1.10000, 0.90000, 1.10000, 0.90000
40034,'KALAMAZOO~20', 100.0000,1,  32,   1,   1,1.01154077, -61.125863, 1.10000, 0.90000, 1.10000, 0.90000
40035,'KALAMAZOO~21', 230.0000,1,  32,   1,   1,1.04121673, -52.893306, 1.10000, 0.90000, 1.10000, 0.90000
40036,'KALAMAZOO~22', 100.0000,1,  32,   1,   1,1.02538955, -58.386438, 1.10000, 0.90000, 1.10000, 0.90000
40037,'KALAMAZOO~23', 230.0000,1,  32,   1,   1,1.04088402, -52.925066, 1.10000, 0.90000, 1.10000, 0.90000
40038,'KALAMAZOO~24', 100.0000,1,  32,   1,   1,1.02042139, -59.036481, 1.10000, 0.90000, 1.10000, 0.90000
40039,'KALAMAZOO~25', 100.0000,1,  32,   1,   1,1.01047719, -60.146755, 1.10000, 0.90000, 1.10000, 0.90000
40040,'KALAMAZOO~26', 100.0000,1,  32,   1,   1,1.01008463, -61.556745, 1.10000, 0.90000, 1.10000, 0.90000
40041,'KALAMAZOO~27', 100.0000,1,  32,   1,   1,1.02011144, -59.226510, 1.10000, 0.90000, 1.10000, 0.90000
40042,'KALAMAZOO~28', 100.0000,1,  32,   1,   1,1.01926291, -61.353240, 1.10000, 0.90000, 1.10000, 0.90000
40043,'KALAMAZOO~29', 100.0000,1,  32,   1,   1,1.01934469, -61.340925, 1.10000, 0.90000, 1.10000, 0.90000
40044,'KALAMAZOO~30', 100.0000,1,  32,   1,   1,1.02198792, -61.156728, 1.10000, 0.90000, 1.10000, 0.90000
40045,'KALAMAZOO ~3', 100.0000,1,  32,   1,   1,1.03166783, -61.478540, 1.10000, 0.90000, 1.10000, 0.90000
40046,'KALAMAZOO ~4', 100.0000,1,  32,   1,   1,1.01091337, -61.529110, 1.10000, 0.90000, 1.10000, 0.90000
40047,'KALAMAZOO ~5', 100.0000,1,  32,   1,   1,1.01083732, -61.538966, 1.10000, 0.90000, 1.10000, 0.90000
40048,'KALAMAZOO ~6', 100.0000,1,  32,   1,   1,1.01841366, -60.461784, 1.10000, 0.90000, 1.10000, 0.90000
40049,'KALAMAZOO ~7', 100.0000,1,  32,   1,   1,1.01731908, -60.004236, 1.10000, 0.90000, 1.10000, 0.90000
40050,'KALAMAZOO ~8', 100.0000,1,  32,   1,   1,1.01718032, -60.018880, 1.10000, 0.90000, 1.10000, 0.90000
40051,'MATTAWAN 1 1', 100.0000,1,  32,   1,   1,1.01173675, -60.218752, 1.10000, 0.90000, 1.10000, 0.90000
40052,'MATTAWAN 2 1', 100.0000,1,  32,   1,   1,1.01175213, -60.216088, 1.10000, 0.90000, 1.10000, 0.90000
40053,'PORTAGE 6 1 ', 100.0000,1,  32,   1,   1,1.00923026, -60.330501, 1.10000, 0.90000, 1.10000, 0.90000
40054,'PORTAGE 6 2 ', 100.0000,1,  32,   1,   1,1.00911593, -60.341730, 1.10000, 0.90000, 1.10000, 0.90000
40055,'PORTAGE 7 1 ', 100.0000,1,  32,   1,   1,1.01656842, -59.696174, 1.10000, 0.90000, 1.10000, 0.90000
40056,'PORTAGE 7 2 ', 100.0000,1,  32,   1,   1,1.01649892, -59.705190, 1.10000, 0.90000, 1.10000, 0.90000
40057,'PORTAGE 8 1 ', 100.0000,1,  32,   1,   1,1.01998758, -59.913224, 1.10000, 0.90000, 1.10000, 0.90000
40058,'PORTAGE 9 1 ', 100.0000,1,  32,   1,   1,1.02074730, -59.284048, 1.10000, 0.90000, 1.10000, 0.90000
40059,'PORTAGE 10 1', 100.0000,1,  32,   1,   1,1.02628624, -61.236614, 1.10000, 0.90000, 1.10000, 0.90000
40060,'VICKSBURG~18', 100.0000,1,  32,   1,   1,1.02162659, -60.182299, 1.10000, 0.90000, 1.10000, 0.90000
40061,'VICKSBURG ~3', 100.0000,1,  32,   1,   1,1.02080405, -60.596004, 1.10000, 0.90000, 1.10000, 0.90000
40062,'ADA 4 1     ', 100.0000,1,  32,   1,   1,1.04010320, -63.448537, 1.10000, 0.90000, 1.10000, 0.90000
40063,'ALTO 3 1    ', 100.0000,1,  32,   1,   1,1.02659607, -60.846788, 1.10000, 0.90000, 1.10000, 0.90000
40064,'ALTO 3 2    ', 100.0000,1,  32,   1,   1,1.02664804, -60.840873, 1.10000, 0.90000, 1.10000, 0.90000
40065,'COMSTOCK P~1', 100.0000,1,  32,   1,   1,1.03067517, -58.849525, 1.10000, 0.90000, 1.10000, 0.90000
40066,'COMSTOCK P~2', 100.0000,1,  32,   1,   1,1.02458990, -60.980250, 1.10000, 0.90000, 1.10000, 0.90000
40067,'GRAND RAPI~1', 100.0000,1,  32,   1,   1,1.02710116, -60.160422, 1.10000, 0.90000, 1.10000, 0.90000
40068,'GRAND RAP~15', 100.0000,1,  32,   1,   1,1.02352226, -62.875962, 1.10000, 0.90000, 1.10000, 0.90000
40069,'GRAND RAP~28', 100.0000,1,  32,   1,   1,1.02197349, -62.505732, 1.10000, 0.90000, 1.10000, 0.90000
40070,'GRAND RAP~29', 100.0000,1,  32,   1,   1,1.02212775, -62.486272, 1.10000, 0.90000, 1.10000, 0.90000
40071,'GRAND RAP~45', 100.0000,1,  32,   1,   1,1.02409279, -63.519004, 1.10000, 0.90000, 1.10000, 0.90000
40072,'GRAND RAP~46', 100.0000,1,  32,   1,   1,1.02733636, -62.702038, 1.10000, 0.90000, 1.10000, 0.90000
40073,'GRAND RAP~47', 100.0000,1,  32,   1,   1,1.02762246, -63.476022, 1.10000, 0.90000, 1.10000, 0.90000
40074,'GRAND RAP~48', 100.0000,1,  32,   1,   1,1.02741492, -63.498937, 1.10000, 0.90000, 1.10000, 0.90000
40075,'GRAND RAP~49', 100.0000,1,  32,   1,   1,1.02071095, -63.839825, 1.10000, 0.90000, 1.10000, 0.90000
40076,'GRAND RAP~50', 100.0000,1,  32,   1,   1,1.01984096, -63.985479, 1.10000, 0.90000, 1.10000, 0.90000
40077,'GRAND RAP~51', 100.0000,1,  32,   1,   1,1.01903176, -62.400239, 1.10000, 0.90000, 1.10000, 0.90000
40078,'GRAND RAPI~2', 230.0000,1,  32,   1,   1,1.03698194, -51.629386, 1.10000, 0.90000, 1.10000, 0.90000
40079,'GRAND RAPI~3', 100.0000,1,  32,   1,   1,1.03490603, -61.171734, 1.10000, 0.90000, 1.10000, 0.90000
40080,'GRAND RAPI~4', 100.0000,1,  32,   1,   1,1.03481185, -61.178865, 1.10000, 0.90000, 1.10000, 0.90000
40081,'GRAND RAPI~5', 100.0000,1,  32,   1,   1,1.04036617, -62.134245, 1.10000, 0.90000, 1.10000, 0.90000
40082,'GRAND RAPI~6', 100.0000,1,  32,   1,   1,1.02074134, -63.782260, 1.10000, 0.90000, 1.10000, 0.90000
40083,'GRAND RAPI~7', 100.0000,1,  32,   1,   1,1.02259660, -61.553289, 1.10000, 0.90000, 1.10000, 0.90000
40084,'GRAND RAPI~8', 100.0000,1,  32,   1,   1,1.02431011, -61.457899, 1.10000, 0.90000, 1.10000, 0.90000
40085,'GRAND RAPI~9', 100.0000,1,  32,   1,   1,1.02945709, -63.146192, 1.10000, 0.90000, 1.10000, 0.90000
40086,'GRAND RAP~10', 100.0000,1,  32,   1,   1,1.00412762, -61.752942, 1.10000, 0.90000, 1.10000, 0.90000
40087,'GRAND RAP~11', 100.0000,1,  32,   1,   1,1.00406611, -61.764731, 1.10000, 0.90000, 1.10000, 0.90000
40088,'GRAND RAP~12', 100.0000,1,  32,   1,   1,1.03543091, -63.416544, 1.10000, 0.90000, 1.10000, 0.90000
40089,'GRAND RAP~13', 100.0000,1,  32,   1,   1,1.03554428, -63.407364, 1.10000, 0.90000, 1.10000, 0.90000
40090,'GRAND RAP~14', 100.0000,1,  32,   1,   1,1.02625787, -62.672300, 1.10000, 0.90000, 1.10000, 0.90000
40091,'GRAND RAP~16', 100.0000,1,  32,   1,   1,1.02319777, -61.907052, 1.10000, 0.90000, 1.10000, 0.90000
40092,'GRAND RAP~17', 100.0000,1,  32,   1,   1,1.02310503, -61.919654, 1.10000, 0.90000, 1.10000, 0.90000
40093,'GRAND RAP~18', 100.0000,1,  32,   1,   1,1.02966642, -63.046457, 1.10000, 0.90000, 1.10000, 0.90000
40094,'GRAND RAP~19', 100.0000,1,  32,   1,   1,1.04102671, -63.385255, 1.10000, 0.90000, 1.10000, 0.90000
40095,'GRAND RAP~20', 100.0000,1,  32,   1,   1,1.02564859, -62.568672, 1.10000, 0.90000, 1.10000, 0.90000
40096,'GRAND RAP~21', 100.0000,1,  32,   1,   1,1.00453782, -61.708621, 1.10000, 0.90000, 1.10000, 0.90000
40097,'GRAND RAP~22', 100.0000,1,  32,   1,   1,1.00444746, -61.716585, 1.10000, 0.90000, 1.10000, 0.90000
40098,'GRAND RAP~23', 100.0000,1,  32,   1,   1,1.02314103, -63.475140, 1.10000, 0.90000, 1.10000, 0.90000
40099,'GRAND RAP~24', 100.0000,1,  32,   1,   1,1.02255082, -62.426973, 1.10000, 0.90000, 1.10000, 0.90000
40100,'GRAND RAP~25', 230.0000,1,  32,   1,   1,1.04153645, -49.360483, 1.10000, 0.90000, 1.10000, 0.90000
40101,'GRAND RAP~26', 100.0000,1,  32,   1,   1,1.01854873, -62.608833, 1.10000, 0.90000, 1.10000, 0.90000
40102,'GRAND RAP~27', 100.0000,1,  32,   1,   1,1.02500451, -59.239214, 1.10000, 0.90000, 1.10000, 0.90000
40103,'GRAND RAP~30', 100.0000,1,  32,   1,   1,1.02691698, -58.482812, 1.10000, 0.90000, 1.10000, 0.90000
40104,'GRANDVILLE~1', 100.0000,1,  32,   1,   1,1.03447711, -58.614320, 1.10000, 0.90000, 1.10000, 0.90000
40105,'GRANDVILLE~2', 100.0000,1,  32,   1,   1,1.03341115, -60.164527, 1.10000, 0.90000, 1.10000, 0.90000
40106,'ROCKFORD 3 1', 100.0000,1,  32,   1,   1,1.03582025, -56.135607, 1.10000, 0.90000, 1.10000, 0.90000
40107,'ROCKFORD 3 2', 100.0000,1,  32,   1,   1,1.03569663, -56.146153, 1.10000, 0.90000, 1.10000, 0.90000
40108,'ROCKFORD 4 1', 500.0000,1,  32,   1,   1,1.03594017, -50.541856, 1.10000, 0.90000, 1.10000, 0.90000
40109,'ROCKFORD 4 2', 230.0000,1,  32,   1,   1,1.03749716, -52.363140, 1.10000, 0.90000, 1.10000, 0.90000
40110,'ROCKFORD 4 3', 100.0000,1,  32,   1,   1,1.03943944, -56.445397, 1.10000, 0.90000, 1.10000, 0.90000
40111,'ROCKFORD 4 4', 230.0000,1,  32,   1,   1,1.03746581, -52.270051, 1.10000, 0.90000, 1.10000, 0.90000
40112,'ROCKFORD 4 6', 500.0000,1,  32,   1,   1,1.03572977, -50.561739, 1.10000, 0.90000, 1.10000, 0.90000
40113,'ROCKFORD 5 1', 100.0000,1,  32,   1,   1,1.02481365, -61.662415, 1.10000, 0.90000, 1.10000, 0.90000
40114,'SPARTA 12 1 ', 100.0000,1,  32,   1,   1,1.03186619, -55.160420, 1.10000, 0.90000, 1.10000, 0.90000
40115,'SPARTA 12 2 ', 100.0000,1,  32,   1,   1,1.03179610, -55.166072, 1.10000, 0.90000, 1.10000, 0.90000
40116,'WYOMING 4 1 ', 100.0000,1,  32,   1,   1,1.03277469, -57.157038, 1.10000, 0.90000, 1.10000, 0.90000
40117,'ALMONT 1 1  ', 100.0000,1,  32,   1,   1,1.00066459, -73.699039, 1.10000, 0.90000, 1.10000, 0.90000
40118,'ATTICA 4 1  ', 100.0000,1,  32,   1,   1,1.00577426, -75.004623, 1.10000, 0.90000, 1.10000, 0.90000
40119,'IMLAY CITY~1', 100.0000,1,  32,   1,   1,1.00211155, -74.457811, 1.10000, 0.90000, 1.10000, 0.90000
40120,'IMLAY CITY~2', 100.0000,1,  32,   1,   1,1.01227164, -70.976150, 1.10000, 0.90000, 1.10000, 0.90000
40121,'IMLAY CITY~3', 100.0000,1,  32,   1,   1,1.01155663, -70.614129, 1.10000, 0.90000, 1.10000, 0.90000
40122,'LAPEER 1 1  ', 100.0000,1,  32,   1,   1,0.99659532, -70.153802, 1.10000, 0.90000, 1.10000, 0.90000
40123,'LAPEER 1 2  ', 100.0000,1,  32,   1,   1,0.99649209, -70.176075, 1.10000, 0.90000, 1.10000, 0.90000
40124,'LAPEER 2 1  ', 100.0000,1,  32,   1,   1,0.99979264, -72.327592, 1.10000, 0.90000, 1.10000, 0.90000
40125,'LAPEER 3 1  ', 100.0000,1,  32,   1,   1,0.99587154, -69.142845, 1.10000, 0.90000, 1.10000, 0.90000
40126,'LAPEER 3 2  ', 100.0000,1,  32,   1,   1,0.99594820, -69.132791, 1.10000, 0.90000, 1.10000, 0.90000
40127,'LAPEER 4 1  ', 230.0000,1,  32,   1,   1,1.03626311, -60.482869, 1.10000, 0.90000, 1.10000, 0.90000
40128,'LAPEER 4 2  ', 230.0000,1,  32,   1,   1,1.03616822, -60.492636, 1.10000, 0.90000, 1.10000, 0.90000
40129,'METAMORA 1 1', 100.0000,1,  32,   1,   1,1.03114378, -72.069779, 1.10000, 0.90000, 1.10000, 0.90000
40130,'NORTH BRAN~2', 100.0000,1,  32,   1,   1,1.02490413, -65.711303, 1.10000, 0.90000, 1.10000, 0.90000
40131,'NORTH BRAN~3', 100.0000,1,  32,   1,   1,1.02486038, -65.714596, 1.10000, 0.90000, 1.10000, 0.90000
40132,'NORTH BRAN~4', 100.0000,1,  32,   1,   1,1.01657295, -71.542598, 1.10000, 0.90000, 1.10000, 0.90000
40133,'NORTH BRAN~5', 100.0000,1,  32,   1,   1,1.01648688, -71.548492, 1.10000, 0.90000, 1.10000, 0.90000
40134,'OXFORD 27 1 ', 500.0000,1,  32,   1,   1,1.03827238, -58.939027, 1.10000, 0.90000, 1.10000, 0.90000
40135,'OXFORD 27 2 ', 230.0000,1,  32,   1,   1,1.03731966, -63.240182, 1.10000, 0.90000, 1.10000, 0.90000
40136,'OXFORD 27 3 ', 100.0000,1,  32,   1,   1,1.03717160, -66.316465, 1.10000, 0.90000, 1.10000, 0.90000
40137,'OXFORD 27 4 ',  13.2000,1,  32,   1,   1,1.04364586, -55.314338, 1.10000, 0.90000, 1.10000, 0.90000
40139,'OXFORD 27 6 ', 500.0000,1,  32,   1,   1,1.03798211, -58.969920, 1.10000, 0.90000, 1.10000, 0.90000
40140,'OXFORD 27 8 ', 500.0000,1,  32,   1,   1,1.04016256, -58.640705, 1.10000, 0.90000, 1.10000, 0.90000
40141,'OXFORD 28 1 ', 100.0000,1,  32,   1,   1,1.01251829, -71.801660, 1.10000, 0.90000, 1.10000, 0.90000
40142,'OXFORD 29 1 ', 100.0000,1,  32,   1,   1,1.03151608, -68.488595, 1.10000, 0.90000, 1.10000, 0.90000
40143,'ADRIAN 2 1  ', 100.0000,1,  32,   1,   1,0.99821573, -77.917562, 1.10000, 0.90000, 1.10000, 0.90000
40144,'ADRIAN 3 1  ', 230.0000,1,  32,   1,   1,1.04234970, -61.290703, 1.10000, 0.90000, 1.10000, 0.90000
40145,'ADRIAN 4 1  ', 100.0000,1,  32,   1,   1,1.03195441, -77.059444, 1.10000, 0.90000, 1.10000, 0.90000
40146,'ADRIAN 5 1  ', 100.0000,1,  32,   1,   1,1.00041306, -78.020923, 1.10000, 0.90000, 1.10000, 0.90000
40147,'BLISSFIELD~1', 100.0000,1,  32,   1,   1,1.02894127, -75.927682, 1.10000, 0.90000, 1.10000, 0.90000
40148,'BLISSFIELD~2', 100.0000,1,  32,   1,   1,1.02643239, -74.328735, 1.10000, 0.90000, 1.10000, 0.90000
40149,'BLISSFIELD~3', 100.0000,1,  32,   1,   1,1.02649796, -74.320122, 1.10000, 0.90000, 1.10000, 0.90000
40150,'BRITTON 1 1 ', 100.0000,1,  32,   1,   1,1.00129580, -75.296074, 1.10000, 0.90000, 1.10000, 0.90000
40151,'CLINTON 35 1', 100.0000,1,  32,   1,   1,0.99464273, -75.629407, 1.10000, 0.90000, 1.10000, 0.90000
40152,'MORENCI 1   ', 100.0000,1,  32,   1,   1,1.01528430, -75.704915, 1.10000, 0.90000, 1.10000, 0.90000
40153,'ONSTED 1    ', 100.0000,1,  32,   1,   1,0.98676562, -78.295538, 1.10000, 0.90000, 1.10000, 0.90000
40154,'SALINE 1 1  ', 100.0000,1,  32,   1,   1,0.99525374, -74.529726, 1.10000, 0.90000, 1.10000, 0.90000
40155,'SALINE 2 1  ', 100.0000,1,  32,   1,   1,0.99460816, -73.502152, 1.10000, 0.90000, 1.10000, 0.90000
40156,'SALINE 2 2  ', 100.0000,1,  32,   1,   1,0.99454939, -73.509201, 1.10000, 0.90000, 1.10000, 0.90000
40157,'TECUMSEH 1 1', 100.0000,1,  32,   1,   1,0.99643785, -75.105286, 1.10000, 0.90000, 1.10000, 0.90000
40158,'TECUMSEH 1 2', 100.0000,1,  32,   1,   1,0.99631768, -75.121904, 1.10000, 0.90000, 1.10000, 0.90000
40159,'TECUMSEH 2 1', 100.0000,1,  32,   1,   1,0.99672765, -77.286978, 1.10000, 0.90000, 1.10000, 0.90000
40160,'BRIGHTON 7 1', 100.0000,1,  32,   1,   1,1.02632856, -73.443467, 1.10000, 0.90000, 1.10000, 0.90000
40161,'BRIGHTON 8 1', 230.0000,1,  32,   1,   1,1.03996396, -63.304556, 1.10000, 0.90000, 1.10000, 0.90000
40162,'BRIGHTON 8 2', 230.0000,1,  32,   1,   1,1.03987134, -63.324118, 1.10000, 0.90000, 1.10000, 0.90000
40163,'BRIGHTON 9 1', 100.0000,1,  32,   1,   1,1.02383935, -74.069262, 1.10000, 0.90000, 1.10000, 0.90000
40164,'BRIGHTON 1~1', 100.0000,1,  32,   1,   1,1.02741241, -74.829107, 1.10000, 0.90000, 1.10000, 0.90000
40165,'BRIGHTON 1~2', 100.0000,1,  32,   1,   1,1.02768576, -74.011356, 1.10000, 0.90000, 1.10000, 0.90000
40166,'BRIGHTON 1~3', 100.0000,1,  32,   1,   1,1.02474535, -76.299292, 1.10000, 0.90000, 1.10000, 0.90000
40167,'BRIGHTON 1~4', 100.0000,1,  32,   1,   1,1.03067291, -76.240224, 1.10000, 0.90000, 1.10000, 0.90000
40168,'BRIGHTON 1~5', 100.0000,1,  32,   1,   1,1.03061652, -76.248298, 1.10000, 0.90000, 1.10000, 0.90000
40169,'BRIGHTON 1~6', 100.0000,1,  32,   1,   1,1.03915942, -74.071414, 1.10000, 0.90000, 1.10000, 0.90000
40170,'FOWLERVILL~1', 100.0000,1,  32,   1,   1,1.02527797, -68.673345, 1.10000, 0.90000, 1.10000, 0.90000
40171,'FOWLERVILL~2', 100.0000,1,  32,   1,   1,1.02713346, -68.398095, 1.10000, 0.90000, 1.10000, 0.90000
40172,'FOWLERVILL~3', 100.0000,1,  32,   1,   1,1.02719724, -68.392125, 1.10000, 0.90000, 1.10000, 0.90000
40173,'FOWLERVILL~4', 100.0000,1,  32,   1,   1,1.01927805, -65.794625, 1.10000, 0.90000, 1.10000, 0.90000
40174,'GREGORY 1 1 ', 100.0000,1,  32,   1,   1,1.02802396, -68.517692, 1.10000, 0.90000, 1.10000, 0.90000
40175,'HOWELL 6 1  ', 100.0000,1,  32,   1,   1,1.02640951, -67.829468, 1.10000, 0.90000, 1.10000, 0.90000
40176,'HOWELL 7 1  ', 100.0000,1,  32,   1,   1,1.03118324, -67.263710, 1.10000, 0.90000, 1.10000, 0.90000
40177,'HOWELL 8 1  ', 100.0000,1,  32,   1,   1,1.02809584, -67.393210, 1.10000, 0.90000, 1.10000, 0.90000
40178,'HOWELL 8 2  ', 100.0000,1,  32,   1,   1,1.02815974, -67.387603, 1.10000, 0.90000, 1.10000, 0.90000
40179,'HOWELL 9 1  ', 500.0000,1,  32,   1,   1,1.03810561, -55.803168, 1.10000, 0.90000, 1.10000, 0.90000
40180,'HOWELL 9 2  ', 230.0000,1,  32,   1,   1,1.04196584, -61.988324, 1.10000, 0.90000, 1.10000, 0.90000
40181,'HOWELL 9 3  ', 100.0000,1,  32,   1,   1,1.04409027, -66.377383, 1.10000, 0.90000, 1.10000, 0.90000
40182,'HOWELL 9 4  ', 500.0000,1,  32,   1,   1,1.03796434, -55.823211, 1.10000, 0.90000, 1.10000, 0.90000
40183,'HOWELL 9 6  ', 230.0000,1,  32,   1,   1,1.04156494, -62.132742, 1.10000, 0.90000, 1.10000, 0.90000
40184,'HOWELL 10 1 ', 100.0000,1,  32,   1,   1,1.02834797, -68.272098, 1.10000, 0.90000, 1.10000, 0.90000
40185,'HOWELL 10 2 ', 100.0000,1,  32,   1,   1,1.02819932, -68.285212, 1.10000, 0.90000, 1.10000, 0.90000
40186,'HOWELL 11 1 ', 100.0000,1,  32,   1,   1,1.03606832, -67.362741, 1.10000, 0.90000, 1.10000, 0.90000
40187,'HOWELL 12 1 ', 100.0000,1,  32,   1,   1,1.03608477, -76.041001, 1.10000, 0.90000, 1.10000, 0.90000
40188,'HOWELL 12 2 ', 100.0000,1,  32,   1,   1,1.03590834, -76.053726, 1.10000, 0.90000, 1.10000, 0.90000
40189,'PINCKNEY 1  ', 100.0000,1,  32,   1,   1,1.01695120, -71.353675, 1.10000, 0.90000, 1.10000, 0.90000
40190,'SOUTH LYON~1', 100.0000,1,  32,   1,   1,1.02165592, -72.261065, 1.10000, 0.90000, 1.10000, 0.90000
40191,'SOUTH LYON~2', 100.0000,1,  32,   1,   1,1.02155983, -72.269740, 1.10000, 0.90000, 1.10000, 0.90000
40192,'SOUTH LYON~3', 100.0000,1,  32,   1,   1,1.03054464, -69.828746, 1.10000, 0.90000, 1.10000, 0.90000
40193,'SOUTH LYON~4', 100.0000,1,  32,   1,   1,1.03148830, -70.388234, 1.10000, 0.90000, 1.10000, 0.90000
40194,'SOUTH LYON~5', 100.0000,1,  32,   1,   1,1.03120327, -70.363919, 1.10000, 0.90000, 1.10000, 0.90000
40195,'ARMADA 1 1  ', 100.0000,1,  32,   1,   1,1.03171706, -74.834360, 1.10000, 0.90000, 1.10000, 0.90000
40196,'ARMADA 1 2  ', 100.0000,1,  32,   1,   1,1.03175437, -74.829285, 1.10000, 0.90000, 1.10000, 0.90000
40197,'ARMADA 2 1  ', 100.0000,1,  32,   1,   1,1.02979434, -72.361073, 1.10000, 0.90000, 1.10000, 0.90000
40198,'CLINTON TO~1', 100.0000,1,  32,   1,   1,1.01178157, -74.769760, 1.10000, 0.90000, 1.10000, 0.90000
40199,'CLINTON TO~2', 100.0000,1,  32,   1,   1,1.02159595, -77.861315, 1.10000, 0.90000, 1.10000, 0.90000
40200,'CLINTON TO~3', 100.0000,1,  32,   1,   1,1.00386226, -76.217377, 1.10000, 0.90000, 1.10000, 0.90000
40201,'CLINTON TO~4', 100.0000,1,  32,   1,   1,1.00378478, -76.232144, 1.10000, 0.90000, 1.10000, 0.90000
40202,'CLINTON TO~5', 100.0000,1,  32,   1,   1,1.00829458, -75.399121, 1.10000, 0.90000, 1.10000, 0.90000
40203,'CLINTON TO~6', 100.0000,1,  32,   1,   1,1.01463497, -74.505384, 1.10000, 0.90000, 1.10000, 0.90000
40204,'CLINTON TO~7', 100.0000,1,  32,   1,   1,1.03708744, -75.073710, 1.10000, 0.90000, 1.10000, 0.90000
40205,'CLINTON TO~8', 230.0000,1,  32,   1,   1,1.03710651, -63.745145, 1.10000, 0.90000, 1.10000, 0.90000
40206,'CLINTON TO~9', 100.0000,1,  32,   1,   1,1.01305985, -78.004408, 1.10000, 0.90000, 1.10000, 0.90000
40207,'CLINTON T~10', 100.0000,1,  32,   1,   1,1.01006818, -78.325891, 1.10000, 0.90000, 1.10000, 0.90000
40208,'EASTPOINTE~1', 100.0000,1,  32,   1,   1,1.00765550, -78.460289, 1.10000, 0.90000, 1.10000, 0.90000
40209,'EASTPOINTE~2', 100.0000,1,  32,   1,   1,1.00744915, -78.493757, 1.10000, 0.90000, 1.10000, 0.90000
40210,'EASTPOINTE~3', 100.0000,1,  32,   1,   1,1.00875235, -77.282177, 1.10000, 0.90000, 1.10000, 0.90000
40211,'EASTPOINTE~4', 100.0000,1,  32,   1,   1,1.00516987, -78.364912, 1.10000, 0.90000, 1.10000, 0.90000
40212,'EASTPOINTE~5', 100.0000,1,  32,   1,   1,1.01176023, -76.643916, 1.10000, 0.90000, 1.10000, 0.90000
40213,'GROSSE POI~1', 100.0000,1,  32,   1,   1,1.01797056, -76.049006, 1.10000, 0.90000, 1.10000, 0.90000
40214,'GROSSE POI~2', 100.0000,1,  32,   1,   1,1.01787519, -76.058043, 1.10000, 0.90000, 1.10000, 0.90000
40215,'GROSSE POI~3', 100.0000,1,  32,   1,   1,1.00429904, -78.055982, 1.10000, 0.90000, 1.10000, 0.90000
40216,'HARRISON T~1', 100.0000,1,  32,   1,   1,1.01959801, -74.630581, 1.10000, 0.90000, 1.10000, 0.90000
40217,'HARRISON T~2', 100.0000,1,  32,   1,   1,1.01878548, -73.849727, 1.10000, 0.90000, 1.10000, 0.90000
40218,'HARRISON T~3', 100.0000,1,  32,   1,   1,1.04078186, -76.411765, 1.10000, 0.90000, 1.10000, 0.90000
40219,'MACOMB 1 1  ', 500.0000,1,  32,   1,   1,1.04440451, -58.615632, 1.10000, 0.90000, 1.10000, 0.90000
40220,'MACOMB 1 2  ', 230.0000,1,  32,   1,   1,1.04560280, -62.483684, 1.10000, 0.90000, 1.10000, 0.90000
40221,'MACOMB 1 3  ', 500.0000,1,  32,   1,   1,1.04405689, -58.655124, 1.10000, 0.90000, 1.10000, 0.90000
40222,'MACOMB 2 1  ', 230.0000,1,  32,   1,   1,1.03948736, -61.999246, 1.10000, 0.90000, 1.10000, 0.90000
40223,'MACOMB 2 2  ', 230.0000,1,  32,   1,   1,1.03935933, -62.010987, 1.10000, 0.90000, 1.10000, 0.90000
40224,'MACOMB 3 1  ', 100.0000,1,  32,   1,   1,1.02683234, -76.019056, 1.10000, 0.90000, 1.10000, 0.90000
40225,'MACOMB 4 1  ', 100.0000,1,  32,   1,   1,1.00079441, -76.144971, 1.10000, 0.90000, 1.10000, 0.90000
40226,'MACOMB 4 2  ', 100.0000,1,  32,   1,   1,1.00063598, -76.159403, 1.10000, 0.90000, 1.10000, 0.90000
40227,'MACOMB 5 1  ', 100.0000,1,  32,   1,   1,1.00351501, -76.513186, 1.10000, 0.90000, 1.10000, 0.90000
40228,'MACOMB 6 1  ', 100.0000,1,  32,   1,   1,1.02094913, -76.338668, 1.10000, 0.90000, 1.10000, 0.90000
40229,'NEW BALTIM~1', 100.0000,1,  32,   1,   1,1.02198875, -73.229231, 1.10000, 0.90000, 1.10000, 0.90000
40230,'NEW BALTIM~2', 100.0000,1,  32,   1,   1,1.01613462, -70.321825, 1.10000, 0.90000, 1.10000, 0.90000
40231,'NEW BALTIM~3', 100.0000,1,  32,   1,   1,1.01416314, -71.984026, 1.10000, 0.90000, 1.10000, 0.90000
40232,'NEW BALTIM~4', 100.0000,1,  32,   1,   1,1.01463258, -74.797470, 1.10000, 0.90000, 1.10000, 0.90000
40233,'NEW BALTIM~5', 100.0000,1,  32,   1,   1,1.01449728, -74.811431, 1.10000, 0.90000, 1.10000, 0.90000
40234,'NEW BALTIM~6', 100.0000,1,  32,   1,   1,1.01987696, -70.498706, 1.10000, 0.90000, 1.10000, 0.90000
40235,'NEW BALTIM~7', 100.0000,1,  32,   1,   1,1.04227340, -72.952656, 1.10000, 0.90000, 1.10000, 0.90000
40236,'NEW BALTIM~8', 100.0000,1,  32,   1,   1,1.04168260, -72.932733, 1.10000, 0.90000, 1.10000, 0.90000
40237,'NEW HAVEN~41', 100.0000,1,  32,   1,   1,1.02724373, -72.407580, 1.10000, 0.90000, 1.10000, 0.90000
40238,'NEW HAVEN~42', 100.0000,1,  32,   1,   1,1.02716768, -72.416971, 1.10000, 0.90000, 1.10000, 0.90000
40239,'NEW HAVEN~43', 100.0000,1,  32,   1,   1,1.03452981, -72.702555, 1.10000, 0.90000, 1.10000, 0.90000
40240,'RICHMOND 4~3', 100.0000,1,  32,   1,   1,1.03094876, -72.914756, 1.10000, 0.90000, 1.10000, 0.90000
40241,'RICHMOND 4~4', 100.0000,1,  32,   1,   1,1.03731334, -74.162037, 1.10000, 0.90000, 1.10000, 0.90000
40242,'RICHMOND 4~5', 100.0000,1,  32,   1,   1,1.03720629, -74.173539, 1.10000, 0.90000, 1.10000, 0.90000
40243,'ROCHESTE~195', 100.0000,1,  32,   1,   1,1.03120887, -76.572807, 1.10000, 0.90000, 1.10000, 0.90000
40244,'ROCHESTE~196', 100.0000,1,  32,   1,   1,1.02303207, -75.525247, 1.10000, 0.90000, 1.10000, 0.90000
40245,'ROMEO 1     ', 100.0000,1,  32,   1,   1,1.02066100, -76.901933, 1.10000, 0.90000, 1.10000, 0.90000
40246,'ROSEVILLE ~3', 100.0000,1,  32,   1,   1,1.01305234, -74.953683, 1.10000, 0.90000, 1.10000, 0.90000
40247,'ROSEVILLE ~4', 100.0000,1,  32,   1,   1,1.01321542, -74.932619, 1.10000, 0.90000, 1.10000, 0.90000
40248,'ROSEVILLE ~5', 100.0000,1,  32,   1,   1,1.02004433, -76.136720, 1.10000, 0.90000, 1.10000, 0.90000
40249,'ROSEVILLE ~6', 100.0000,1,  32,   1,   1,1.01982522, -76.165611, 1.10000, 0.90000, 1.10000, 0.90000
40250,'ROSEVILLE ~7', 100.0000,1,  32,   1,   1,1.02237332, -77.926209, 1.10000, 0.90000, 1.10000, 0.90000
40251,'ROSEVILLE ~8', 100.0000,1,  32,   1,   1,1.02216494, -77.952812, 1.10000, 0.90000, 1.10000, 0.90000
40252,'SAINT CLA~11', 100.0000,1,  32,   1,   1,1.02490616, -75.276410, 1.10000, 0.90000, 1.10000, 0.90000
40253,'STERLING H~1', 100.0000,1,  32,   1,   1,0.98744541, -77.924658, 1.10000, 0.90000, 1.10000, 0.90000
40254,'STERLING H~2', 100.0000,1,  32,   1,   1,0.98735923, -77.930778, 1.10000, 0.90000, 1.10000, 0.90000
40255,'STERLING H~3', 100.0000,1,  32,   1,   1,1.00164533, -75.589403, 1.10000, 0.90000, 1.10000, 0.90000
40256,'STERLING H~4', 100.0000,1,  32,   1,   1,1.00175846, -75.577150, 1.10000, 0.90000, 1.10000, 0.90000
40257,'STERLING H~5', 100.0000,1,  32,   1,   1,1.02705646, -77.780377, 1.10000, 0.90000, 1.10000, 0.90000
40258,'STERLING H~6', 100.0000,1,  32,   1,   1,1.02681172, -77.804584, 1.10000, 0.90000, 1.10000, 0.90000
40259,'STERLING H~7', 100.0000,1,  32,   1,   1,1.00604916, -76.754456, 1.10000, 0.90000, 1.10000, 0.90000
40260,'STERLING H~8', 100.0000,1,  32,   1,   1,1.00585330, -76.772966, 1.10000, 0.90000, 1.10000, 0.90000
40261,'STERLING H~9', 100.0000,1,  32,   1,   1,0.98679268, -77.750898, 1.10000, 0.90000, 1.10000, 0.90000
40262,'STERLING ~10', 100.0000,1,  32,   1,   1,0.98667008, -77.765296, 1.10000, 0.90000, 1.10000, 0.90000
40263,'STERLING ~11', 100.0000,1,  32,   1,   1,1.00561309, -76.946275, 1.10000, 0.90000, 1.10000, 0.90000
40264,'STERLING ~12', 500.0000,1,  32,   1,   1,1.04030776, -59.060031, 1.10000, 0.90000, 1.10000, 0.90000
40265,'STERLING ~13', 230.0000,1,  32,   1,   1,1.04103100, -64.026794, 1.10000, 0.90000, 1.10000, 0.90000
40266,'STERLING ~14', 500.0000,1,  32,   1,   1,1.04006016, -59.100835, 1.10000, 0.90000, 1.10000, 0.90000
40267,'STERLING ~15', 100.0000,1,  32,   1,   1,1.01068366, -77.756643, 1.10000, 0.90000, 1.10000, 0.90000
40268,'STERLING ~16', 100.0000,1,  32,   1,   1,1.01035535, -77.799447, 1.10000, 0.90000, 1.10000, 0.90000
40269,'UTICA 12 1  ', 100.0000,1,  32,   1,   1,0.98041612, -78.385491, 1.10000, 0.90000, 1.10000, 0.90000
40270,'UTICA 13 1  ', 100.0000,1,  32,   1,   1,1.01727104, -76.740549, 1.10000, 0.90000, 1.10000, 0.90000
40271,'UTICA 14 1  ', 100.0000,1,  32,   1,   1,0.98705977, -77.455056, 1.10000, 0.90000, 1.10000, 0.90000
40272,'UTICA 15 1  ', 100.0000,1,  32,   1,   1,0.99007374, -77.970380, 1.10000, 0.90000, 1.10000, 0.90000
40273,'UTICA 16 1  ', 100.0000,1,  32,   1,   1,0.98159140, -78.432620, 1.10000, 0.90000, 1.10000, 0.90000
40274,'WARREN 29 1 ', 230.0000,1,  32,   1,   1,1.03942394, -64.998218, 1.10000, 0.90000, 1.10000, 0.90000
40275,'WARREN 29 2 ', 100.0000,1,  32,   1,   1,1.02062249, -75.588406, 1.10000, 0.90000, 1.10000, 0.90000
40276,'WARREN 29 3 ',  13.8000,1,  32,   1,   1,1.03703964, -86.131090, 1.10000, 0.90000, 1.10000, 0.90000
40278,'WARREN 29 5 ', 230.0000,1,  32,   1,   1,1.03924847, -65.024180, 1.10000, 0.90000, 1.10000, 0.90000
40279,'WARREN 30 1 ', 100.0000,1,  32,   1,   1,1.02275205, -76.859463, 1.10000, 0.90000, 1.10000, 0.90000
40280,'WARREN 31 1 ', 100.0000,1,  32,   1,   1,1.00566244, -75.947592, 1.10000, 0.90000, 1.10000, 0.90000
40281,'WARREN 32 1 ', 100.0000,1,  32,   1,   1,1.01718199, -75.995526, 1.10000, 0.90000, 1.10000, 0.90000
40282,'WARREN 33 1 ', 100.0000,1,  32,   1,   1,1.02169490, -77.128887, 1.10000, 0.90000, 1.10000, 0.90000
40283,'WARREN 34 1 ', 100.0000,1,  32,   1,   1,1.01870084, -75.901911, 1.10000, 0.90000, 1.10000, 0.90000
40284,'WASHINGTO~65', 100.0000,1,  32,   1,   1,1.02225947, -76.139363, 1.10000, 0.90000, 1.10000, 0.90000
40285,'BELLEVILL~82', 100.0000,1,  32,   1,   1,0.98542714, -76.481528, 1.10000, 0.90000, 1.10000, 0.90000
40286,'BELLEVILLE~2', 100.0000,1,  32,   1,   1,0.97753125, -77.104571, 1.10000, 0.90000, 1.10000, 0.90000
40287,'BELLEVILLE~3', 100.0000,1,  32,   1,   1,0.97724527, -77.129877, 1.10000, 0.90000, 1.10000, 0.90000
40288,'BELLEVILLE~4', 100.0000,1,  32,   1,   1,0.97839344, -76.120109, 1.10000, 0.90000, 1.10000, 0.90000
40289,'BELLEVILLE~5', 100.0000,1,  32,   1,   1,0.98743778, -76.225225, 1.10000, 0.90000, 1.10000, 0.90000
40290,'CARLETON 1  ', 100.0000,1,  32,   1,   1,1.02781367, -71.840599, 1.10000, 0.90000, 1.10000, 0.90000
40291,'CARLETON 2  ', 100.0000,1,  32,   1,   1,1.02775323, -71.844813, 1.10000, 0.90000, 1.10000, 0.90000
40292,'DUNDEE 5 1  ', 100.0000,1,  32,   1,   1,1.01248276, -71.868815, 1.10000, 0.90000, 1.10000, 0.90000
40293,'DUNDEE 5 2  ', 100.0000,1,  32,   1,   1,1.01243246, -71.876902, 1.10000, 0.90000, 1.10000, 0.90000
40294,'DUNDEE 6 1  ', 100.0000,1,  32,   1,   1,1.00663507, -73.023841, 1.10000, 0.90000, 1.10000, 0.90000
40295,'ERIE 34 1   ', 100.0000,1,  32,   1,   1,1.01300716, -69.645185, 1.10000, 0.90000, 1.10000, 0.90000
40296,'FLAT ROCK ~5', 100.0000,1,  32,   1,   1,1.02577400, -70.148208, 1.10000, 0.90000, 1.10000, 0.90000
40297,'FLAT ROCK ~6', 100.0000,1,  32,   1,   1,1.02569962, -70.155858, 1.10000, 0.90000, 1.10000, 0.90000
40298,'LAMBERTVIL~2', 100.0000,1,  32,   1,   1,1.03247917, -68.198892, 1.10000, 0.90000, 1.10000, 0.90000
40299,'MILAN 7 1   ', 100.0000,1,  32,   1,   1,1.03675306, -75.314768, 1.10000, 0.90000, 1.10000, 0.90000
40300,'MILAN 8 1   ', 100.0000,1,  32,   1,   1,1.00410211, -75.237402, 1.10000, 0.90000, 1.10000, 0.90000
40301,'MONROE 31 1 ', 100.0000,1,  32,   1,   1,1.00835645, -71.570048, 1.10000, 0.90000, 1.10000, 0.90000
40302,'MONROE 31 2 ', 100.0000,1,  32,   1,   1,1.00830162, -71.579966, 1.10000, 0.90000, 1.10000, 0.90000
40303,'MONROE 32 1 ', 100.0000,1,  32,   1,   1,1.01493537, -72.302586, 1.10000, 0.90000, 1.10000, 0.90000
40304,'MONROE 32 2 ', 100.0000,1,  32,   1,   1,1.01487410, -72.313282, 1.10000, 0.90000, 1.10000, 0.90000
40305,'MONROE 33 1 ', 100.0000,1,  32,   1,   1,1.01901770, -71.779059, 1.10000, 0.90000, 1.10000, 0.90000
40306,'MONROE 34 1 ', 100.0000,1,  32,   1,   1,0.99852192, -76.223900, 1.10000, 0.90000, 1.10000, 0.90000
40307,'MONROE 34 2 ', 100.0000,1,  32,   1,   1,0.99862826, -76.213662, 1.10000, 0.90000, 1.10000, 0.90000
40308,'MONROE 35 1 ', 100.0000,1,  32,   1,   1,1.01105821, -71.784441, 1.10000, 0.90000, 1.10000, 0.90000
40309,'MONROE 35 2 ', 100.0000,1,  32,   1,   1,1.01119089, -71.773807, 1.10000, 0.90000, 1.10000, 0.90000
40310,'MONROE 36 1 ', 100.0000,1,  32,   1,   1,1.02032304, -68.516312, 1.10000, 0.90000, 1.10000, 0.90000
40311,'MONROE 37 1 ', 100.0000,1,  32,   1,   1,1.01535606, -72.095584, 1.10000, 0.90000, 1.10000, 0.90000
40312,'MONROE 38 1 ', 100.0000,1,  32,   1,   1,1.01562035, -72.243580, 1.10000, 0.90000, 1.10000, 0.90000
40313,'NEW BOSTON~6', 100.0000,1,  32,   1,   1,0.98513085, -74.811752, 1.10000, 0.90000, 1.10000, 0.90000
40314,'NEW BOSTON~7', 100.0000,1,  32,   1,   1,0.98506707, -74.815693, 1.10000, 0.90000, 1.10000, 0.90000
40315,'NEWPORT 27 1', 100.0000,1,  32,   1,   1,1.02533770, -70.974312, 1.10000, 0.90000, 1.10000, 0.90000
40316,'NEWPORT 28 1', 100.0000,1,  32,   1,   1,1.03043222, -71.536983, 1.10000, 0.90000, 1.10000, 0.90000
40317,'TEMPERANCE~1', 230.0000,1,  32,   1,   1,1.03961444, -62.843628, 1.10000, 0.90000, 1.10000, 0.90000
40318,'TEMPERANCE~2', 100.0000,1,  32,   1,   1,1.03304756, -67.130589, 1.10000, 0.90000, 1.10000, 0.90000
40319,'TEMPERANCE~3', 230.0000,1,  32,   1,   1,1.04085815, -62.642663, 1.10000, 0.90000, 1.10000, 0.90000
40320,'TEMPERANCE~4', 100.0000,1,  32,   1,   1,1.01627743, -69.057447, 1.10000, 0.90000, 1.10000, 0.90000
40321,'TEMPERANCE~5', 100.0000,1,  32,   1,   1,1.02599764, -68.315129, 1.10000, 0.90000, 1.10000, 0.90000
40322,'TEMPERANCE~6', 100.0000,1,  32,   1,   1,1.02577496, -68.327573, 1.10000, 0.90000, 1.10000, 0.90000
40323,'TEMPERANCE~7', 100.0000,1,  32,   1,   1,1.03314948, -69.013953, 1.10000, 0.90000, 1.10000, 0.90000
40324,'WILLIS 3 1  ', 100.0000,1,  32,   1,   1,1.01237977, -75.642303, 1.10000, 0.90000, 1.10000, 0.90000
40325,'SHERIDAN 1 1', 100.0000,1,  32,   1,   1,1.01702201, -56.928739, 1.10000, 0.90000, 1.10000, 0.90000
40326,'SHERIDAN 1 2', 100.0000,1,  32,   1,   1,1.01707137, -56.923616, 1.10000, 0.90000, 1.10000, 0.90000
40327,'COOPERSVIL~1', 100.0000,1,  32,   1,   1,1.03667927, -57.386901, 1.10000, 0.90000, 1.10000, 0.90000
40328,'COOPERSVIL~2', 100.0000,1,  32,   1,   1,1.03351736, -60.378148, 1.10000, 0.90000, 1.10000, 0.90000
40329,'COOPERSVIL~3', 100.0000,1,  32,   1,   1,1.03356135, -60.373360, 1.10000, 0.90000, 1.10000, 0.90000
40330,'FRUITPORT 1 ', 100.0000,1,  32,   1,   1,1.02064681, -52.677865, 1.10000, 0.90000, 1.10000, 0.90000
40331,'FRUITPORT 2 ', 100.0000,1,  32,   1,   1,1.02062249, -52.680880, 1.10000, 0.90000, 1.10000, 0.90000
40332,'MUSKEGON 1~6', 100.0000,1,  32,   1,   1,1.02333987, -50.016557, 1.10000, 0.90000, 1.10000, 0.90000
40333,'MUSKEGON 1~7', 230.0000,1,  32,   1,   1,1.04312181, -46.052718, 1.10000, 0.90000, 1.10000, 0.90000
40334,'MUSKEGON 1~8', 100.0000,1,  32,   1,   1,1.02351868, -50.097406, 1.10000, 0.90000, 1.10000, 0.90000
40335,'MUSKEGON 1~9', 100.0000,1,  32,   1,   1,1.02367020, -50.078592, 1.10000, 0.90000, 1.10000, 0.90000
40336,'MUSKEGON ~10', 100.0000,1,  32,   1,   1,1.02502334, -49.704516, 1.10000, 0.90000, 1.10000, 0.90000
40337,'MUSKEGON ~11', 100.0000,1,  32,   1,   1,1.02489436, -49.717613, 1.10000, 0.90000, 1.10000, 0.90000
40338,'MUSKEGON ~12', 100.0000,1,  32,   1,   1,1.02029395, -51.001419, 1.10000, 0.90000, 1.10000, 0.90000
40339,'MUSKEGON ~13', 100.0000,1,  32,   1,   1,1.01876831, -51.370761, 1.10000, 0.90000, 1.10000, 0.90000
40340,'MUSKEGON ~14', 100.0000,1,  32,   1,   1,1.01858771, -51.389643, 1.10000, 0.90000, 1.10000, 0.90000
40341,'SPRING LAK~9', 100.0000,1,  32,   1,   1,1.02875257, -51.338734, 1.10000, 0.90000, 1.10000, 0.90000
40342,'SPRING LA~10', 100.0000,1,  32,   1,   1,1.02870548, -51.344260, 1.10000, 0.90000, 1.10000, 0.90000
40343,'SPRING LA~11', 100.0000,1,  32,   1,   1,1.02150118, -51.739660, 1.10000, 0.90000, 1.10000, 0.90000
40344,'SPRING LA~12', 100.0000,1,  32,   1,   1,1.02158654, -51.727919, 1.10000, 0.90000, 1.10000, 0.90000
40345,'CLARKSTON ~1', 100.0000,1,  32,   1,   1,1.03237498, -68.804075, 1.10000, 0.90000, 1.10000, 0.90000
40346,'CLARKSTON ~2', 100.0000,1,  32,   1,   1,1.03275192, -67.910406, 1.10000, 0.90000, 1.10000, 0.90000
40347,'CLARKSTON ~5', 100.0000,1,  32,   1,   1,1.03546655, -71.473367, 1.10000, 0.90000, 1.10000, 0.90000
40348,'CLARKSTON ~6', 100.0000,1,  32,   1,   1,1.03531551, -71.484664, 1.10000, 0.90000, 1.10000, 0.90000
40349,'CLARKSTON ~7', 100.0000,1,  32,   1,   1,1.03814769, -70.126133, 1.10000, 0.90000, 1.10000, 0.90000
40350,'CLARKSTON ~8', 100.0000,1,  32,   1,   1,1.03798079, -70.138605, 1.10000, 0.90000, 1.10000, 0.90000
40351,'CLARKSTON ~9', 100.0000,1,  32,   1,   1,1.03732991, -69.943685, 1.10000, 0.90000, 1.10000, 0.90000
40352,'CLARKSTON~10', 100.0000,1,  32,   1,   1,1.03727663, -69.950979, 1.10000, 0.90000, 1.10000, 0.90000
40353,'CLARKSTON~11', 100.0000,1,  32,   1,   1,1.03323209, -72.559176, 1.10000, 0.90000, 1.10000, 0.90000
40354,'COMMERCE T~1', 100.0000,1,  32,   1,   1,1.03852212, -73.135794, 1.10000, 0.90000, 1.10000, 0.90000
40355,'COMMERCE T~2', 100.0000,1,  32,   1,   1,1.02324116, -72.608729, 1.10000, 0.90000, 1.10000, 0.90000
40356,'COMMERCE T~3', 100.0000,1,  32,   1,   1,1.02644324, -72.507171, 1.10000, 0.90000, 1.10000, 0.90000
40357,'FARMINGTON~9', 100.0000,1,  32,   1,   1,1.01986396, -72.269337, 1.10000, 0.90000, 1.10000, 0.90000
40358,'FARMINGTO~10', 100.0000,1,  32,   1,   1,1.01990736, -72.262302, 1.10000, 0.90000, 1.10000, 0.90000
40359,'FARMINGTO~11', 100.0000,1,  32,   1,   1,1.03717792, -71.294730, 1.10000, 0.90000, 1.10000, 0.90000
40360,'FARMINGTO~12', 100.0000,1,  32,   1,   1,1.03690505, -71.320589, 1.10000, 0.90000, 1.10000, 0.90000
40361,'FARMINGTO~13', 100.0000,1,  32,   1,   1,1.03330410, -71.952641, 1.10000, 0.90000, 1.10000, 0.90000
40362,'FARMINGTO~14', 100.0000,1,  32,   1,   1,1.03343439, -71.939971, 1.10000, 0.90000, 1.10000, 0.90000
40363,'FARMINGTO~15', 100.0000,1,  32,   1,   1,1.01785409, -72.764997, 1.10000, 0.90000, 1.10000, 0.90000
40364,'FARMINGTO~16', 100.0000,1,  32,   1,   1,1.03208828, -72.018874, 1.10000, 0.90000, 1.10000, 0.90000
40365,'FARMINGTO~17', 100.0000,1,  32,   1,   1,1.03219211, -72.003984, 1.10000, 0.90000, 1.10000, 0.90000
40366,'FARMINGTO~18', 100.0000,1,  32,   1,   1,1.02637124, -72.713060, 1.10000, 0.90000, 1.10000, 0.90000
40367,'FERNDALE 1  ', 100.0000,1,  32,   1,   1,1.01407027, -74.537083, 1.10000, 0.90000, 1.10000, 0.90000
40368,'HIGHLAND 2 1', 100.0000,1,  32,   1,   1,1.01920140, -72.591387, 1.10000, 0.90000, 1.10000, 0.90000
40369,'LAKE ORION~1', 100.0000,1,  32,   1,   1,1.01509726, -75.322595, 1.10000, 0.90000, 1.10000, 0.90000
40370,'LAKE ORION~2', 100.0000,1,  32,   1,   1,1.01519561, -75.314003, 1.10000, 0.90000, 1.10000, 0.90000
40371,'LAKE ORION~3', 100.0000,1,  32,   1,   1,1.03401387, -69.605030, 1.10000, 0.90000, 1.10000, 0.90000
40372,'LAKE ORION~4', 100.0000,1,  32,   1,   1,1.03409600, -69.594669, 1.10000, 0.90000, 1.10000, 0.90000
40373,'MADISON HE~5', 100.0000,1,  32,   1,   1,1.00739574, -74.461056, 1.10000, 0.90000, 1.10000, 0.90000
40374,'MADISON HE~6', 100.0000,1,  32,   1,   1,1.00306642, -76.527570, 1.10000, 0.90000, 1.10000, 0.90000
40375,'MADISON HE~7', 100.0000,1,  32,   1,   1,0.99510598, -76.727319, 1.10000, 0.90000, 1.10000, 0.90000
40376,'MADISON HE~8', 100.0000,1,  32,   1,   1,0.99482179, -76.759169, 1.10000, 0.90000, 1.10000, 0.90000
40377,'MILFORD 37 1', 100.0000,1,  32,   1,   1,1.03112400, -73.367139, 1.10000, 0.90000, 1.10000, 0.90000
40378,'MILFORD 38 1', 100.0000,1,  32,   1,   1,1.02206504, -72.798335, 1.10000, 0.90000, 1.10000, 0.90000
40379,'NORTHVILLE~3', 100.0000,1,  32,   1,   1,1.01937699, -71.350553, 1.10000, 0.90000, 1.10000, 0.90000
40380,'NOVI 1 1    ', 100.0000,1,  32,   1,   1,1.02004147, -73.283121, 1.10000, 0.90000, 1.10000, 0.90000
40381,'NOVI 1 2    ', 100.0000,1,  32,   1,   1,1.01982737, -73.305927, 1.10000, 0.90000, 1.10000, 0.90000
40382,'NOVI 2 1    ', 500.0000,1,  32,   1,   1,1.03876936, -59.372376, 1.10000, 0.90000, 1.10000, 0.90000
40383,'NOVI 2 2    ', 230.0000,1,  32,   1,   1,1.04079688, -63.694123, 1.10000, 0.90000, 1.10000, 0.90000
40384,'NOVI 2 3    ', 100.0000,1,  32,   1,   1,1.02517056, -70.957039, 1.10000, 0.90000, 1.10000, 0.90000
40385,'NOVI 2 4    ',  18.0000,1,  32,   1,   1,1.03017175, -80.593637, 1.10000, 0.90000, 1.10000, 0.90000
40387,'NOVI 2 6    ', 500.0000,1,  32,   1,   1,1.03835487, -59.407169, 1.10000, 0.90000, 1.10000, 0.90000
40388,'NOVI 2 8    ', 230.0000,1,  32,   1,   1,1.04032481, -63.892711, 1.10000, 0.90000, 1.10000, 0.90000
40389,'NOVI 3 1    ', 100.0000,1,  32,   1,   1,1.01924038, -72.771151, 1.10000, 0.90000, 1.10000, 0.90000
40390,'NOVI 4 1    ', 100.0000,1,  32,   1,   1,1.01769567, -71.707076, 1.10000, 0.90000, 1.10000, 0.90000
40391,'NOVI 4 2    ', 100.0000,1,  32,   1,   1,1.01786292, -71.693859, 1.10000, 0.90000, 1.10000, 0.90000
40392,'OAK PARK 1 1', 100.0000,1,  32,   1,   1,1.02032590, -73.091173, 1.10000, 0.90000, 1.10000, 0.90000
40393,'PONTIAC 1 1 ', 100.0000,1,  32,   1,   1,1.01287401, -73.293708, 1.10000, 0.90000, 1.10000, 0.90000
40394,'PONTIAC 2 1 ', 100.0000,1,  32,   1,   1,1.01139081, -73.624720, 1.10000, 0.90000, 1.10000, 0.90000
40395,'PONTIAC 2 2 ', 100.0000,1,  32,   1,   1,1.01157403, -73.606039, 1.10000, 0.90000, 1.10000, 0.90000
40396,'PONTIAC 3 1 ', 100.0000,1,  32,   1,   1,1.02297676, -72.031899, 1.10000, 0.90000, 1.10000, 0.90000
40397,'PONTIAC 4 1 ', 100.0000,1,  32,   1,   1,1.03495359, -70.308772, 1.10000, 0.90000, 1.10000, 0.90000
40398,'PONTIAC 5 1 ', 100.0000,1,  32,   1,   1,0.99986845, -75.159798, 1.10000, 0.90000, 1.10000, 0.90000
40399,'ROCHESTE~197', 100.0000,1,  32,   1,   1,1.02816832, -74.984180, 1.10000, 0.90000, 1.10000, 0.90000
40400,'ROCHESTE~198', 100.0000,1,  32,   1,   1,0.99505293, -77.678389, 1.10000, 0.90000, 1.10000, 0.90000
40401,'ROCHESTE~199', 230.0000,1,  32,   1,   1,1.04026234, -63.522248, 1.10000, 0.90000, 1.10000, 0.90000
40402,'ROCHESTE~200', 230.0000,1,  32,   1,   1,1.04019773, -63.534905, 1.10000, 0.90000, 1.10000, 0.90000
40403,'ROCHESTE~201', 100.0000,1,  32,   1,   1,0.97944725, -78.648843, 1.10000, 0.90000, 1.10000, 0.90000
40404,'ROCHESTE~202', 100.0000,1,  32,   1,   1,0.97929287, -78.669613, 1.10000, 0.90000, 1.10000, 0.90000
40405,'ROCHESTE~203', 100.0000,1,  32,   1,   1,1.03868484, -73.895502, 1.10000, 0.90000, 1.10000, 0.90000
40406,'ROCHESTE~204', 100.0000,1,  32,   1,   1,0.98705250, -77.909004, 1.10000, 0.90000, 1.10000, 0.90000
40407,'ROCHESTE~205', 100.0000,1,  32,   1,   1,1.02725685, -71.859471, 1.10000, 0.90000, 1.10000, 0.90000
40408,'ROYAL OAK ~1', 100.0000,1,  32,   1,   1,1.02903223, -72.277595, 1.10000, 0.90000, 1.10000, 0.90000
40409,'ROYAL OAK ~2', 100.0000,1,  32,   1,   1,1.01833248, -72.783336, 1.10000, 0.90000, 1.10000, 0.90000
40410,'ROYAL OAK ~3', 100.0000,1,  32,   1,   1,1.00976932, -75.372756, 1.10000, 0.90000, 1.10000, 0.90000
40411,'ROYAL OAK ~4', 100.0000,1,  32,   1,   1,1.00984871, -75.354274, 1.10000, 0.90000, 1.10000, 0.90000
40412,'ROYAL OAK ~5', 100.0000,1,  32,   1,   1,1.01964915, -73.612330, 1.10000, 0.90000, 1.10000, 0.90000
40413,'ROYAL OAK ~6', 100.0000,1,  32,   1,   1,1.00115883, -76.289122, 1.10000, 0.90000, 1.10000, 0.90000
40414,'SOUTHFIELD~1', 100.0000,1,  32,   1,   1,1.03462660, -71.642476, 1.10000, 0.90000, 1.10000, 0.90000
40415,'SOUTHFIELD~2', 100.0000,1,  32,   1,   1,1.03448117, -71.654832, 1.10000, 0.90000, 1.10000, 0.90000
40416,'SOUTHFIELD~3', 230.0000,1,  32,   1,   1,1.03473139, -65.905793, 1.10000, 0.90000, 1.10000, 0.90000
40417,'SOUTHFIELD~4', 100.0000,1,  32,   1,   1,1.02321637, -71.830928, 1.10000, 0.90000, 1.10000, 0.90000
40418,'SOUTHFIELD~5', 230.0000,1,  32,   1,   1,1.03420818, -65.963406, 1.10000, 0.90000, 1.10000, 0.90000
40419,'SOUTHFIELD~6', 100.0000,1,  32,   1,   1,1.01947737, -73.874295, 1.10000, 0.90000, 1.10000, 0.90000
40420,'SOUTHFIELD~7', 100.0000,1,  32,   1,   1,1.01925814, -73.901308, 1.10000, 0.90000, 1.10000, 0.90000
40421,'SOUTHFIELD~8', 100.0000,1,  32,   1,   1,1.02390516, -74.079480, 1.10000, 0.90000, 1.10000, 0.90000
40422,'WALLED LAK~1', 100.0000,1,  32,   1,   1,1.02070332, -72.524649, 1.10000, 0.90000, 1.10000, 0.90000
40423,'WALLED LAK~2', 100.0000,1,  32,   1,   1,1.02027214, -72.263866, 1.10000, 0.90000, 1.10000, 0.90000
40424,'WATERFORD~18', 230.0000,1,  32,   1,   1,1.03956866, -64.796509, 1.10000, 0.90000, 1.10000, 0.90000
40425,'WATERFORD~19', 100.0000,1,  32,   1,   1,1.04012883, -69.672239, 1.10000, 0.90000, 1.10000, 0.90000
40426,'WATERFORD~20', 230.0000,1,  32,   1,   1,1.03941727, -64.812853, 1.10000, 0.90000, 1.10000, 0.90000
40427,'WATERFORD~21', 100.0000,1,  32,   1,   1,1.03967702, -71.178419, 1.10000, 0.90000, 1.10000, 0.90000
40428,'WATERFORD~22', 100.0000,1,  32,   1,   1,1.02310896, -73.238698, 1.10000, 0.90000, 1.10000, 0.90000
40429,'WATERFORD~23', 100.0000,1,  32,   1,   1,1.00988567, -73.790222, 1.10000, 0.90000, 1.10000, 0.90000
40430,'WATERFORD~24', 100.0000,1,  32,   1,   1,1.01096785, -73.713977, 1.10000, 0.90000, 1.10000, 0.90000
40431,'WATERFORD~25', 100.0000,1,  32,   1,   1,1.01109016, -73.702352, 1.10000, 0.90000, 1.10000, 0.90000
40432,'WATERFORD~26', 100.0000,1,  32,   1,   1,1.02438462, -72.470165, 1.10000, 0.90000, 1.10000, 0.90000
40433,'WATERFORD~34', 100.0000,1,  32,   1,   1,1.01151240, -73.697864, 1.10000, 0.90000, 1.10000, 0.90000
40434,'WATERFORD~35', 100.0000,1,  32,   1,   1,1.01144505, -73.709755, 1.10000, 0.90000, 1.10000, 0.90000
40435,'WEST BLOOM~1', 100.0000,1,  32,   1,   1,1.02086759, -73.172944, 1.10000, 0.90000, 1.10000, 0.90000
40436,'WEST BLOOM~2', 230.0000,1,  32,   1,   1,1.04097891, -66.210399, 1.10000, 0.90000, 1.10000, 0.90000
40437,'WEST BLOOM~3', 100.0000,1,  32,   1,   1,1.04194379, -70.866553, 1.10000, 0.90000, 1.10000, 0.90000
40438,'WEST BLOOM~4', 230.0000,1,  32,   1,   1,1.04083848, -66.235575, 1.10000, 0.90000, 1.10000, 0.90000
40439,'WEST BLOOM~5', 100.0000,1,  32,   1,   1,1.01665473, -73.039277, 1.10000, 0.90000, 1.10000, 0.90000
40440,'WHITE LAKE~1', 100.0000,1,  32,   1,   1,1.02318561, -71.197318, 1.10000, 0.90000, 1.10000, 0.90000
40441,'ALLENDALE ~3', 100.0000,1,  32,   1,   1,1.03313279, -60.532347, 1.10000, 0.90000, 1.10000, 0.90000
40442,'ALLENDALE ~4', 100.0000,1,  32,   1,   1,1.03206253, -52.674374, 1.10000, 0.90000, 1.10000, 0.90000
40443,'GRAND HAVE~1', 100.0000,1,  32,   1,   1,1.03297281, -50.447716, 1.10000, 0.90000, 1.10000, 0.90000
40444,'GRAND HAVE~2', 100.0000,1,  32,   1,   1,1.03010237, -53.547853, 1.10000, 0.90000, 1.10000, 0.90000
40445,'GRAND HAVE~3',  22.0000,1,  32,   1,   1,1.03010237, -53.547853, 1.10000, 0.90000, 1.10000, 0.90000
40446,'GRAND HAVE~4',  22.0000,1,  32,   1,   1,1.03010237, -53.547853, 1.10000, 0.90000, 1.10000, 0.90000
40448,'GRAND HAVE~6', 100.0000,1,  32,   1,   1,1.02997661, -53.555517, 1.10000, 0.90000, 1.10000, 0.90000
40449,'GRAND HAVE~7', 100.0000,1,  32,   1,   1,1.03022075, -53.539329, 1.10000, 0.90000, 1.10000, 0.90000
40450,'GRAND HAVE~8', 100.0000,1,  32,   1,   1,1.02902925, -52.290839, 1.10000, 0.90000, 1.10000, 0.90000
40451,'GRAND HAVE~9', 100.0000,1,  32,   1,   1,1.03266919, -50.893409, 1.10000, 0.90000, 1.10000, 0.90000
40452,'GRAND HAV~10', 100.0000,1,  32,   1,   1,1.03259063, -50.902080, 1.10000, 0.90000, 1.10000, 0.90000
40453,'HOLLAND 9 1 ', 100.0000,1,  32,   1,   1,1.03059375, -53.787265, 1.10000, 0.90000, 1.10000, 0.90000
40454,'HOLLAND 9 2 ', 100.0000,1,  32,   1,   1,1.03034174, -53.809716, 1.10000, 0.90000, 1.10000, 0.90000
40455,'HOLLAND 10 1', 100.0000,1,  32,   1,   1,1.03334188, -56.486757, 1.10000, 0.90000, 1.10000, 0.90000
40456,'HOLLAND 11 1', 100.0000,1,  32,   1,   1,1.02959168, -55.034601, 1.10000, 0.90000, 1.10000, 0.90000
40457,'JENISON 1 1 ', 100.0000,1,  32,   1,   1,1.03648531, -57.402098, 1.10000, 0.90000, 1.10000, 0.90000
40458,'JENISON 2 1 ', 100.0000,1,  32,   1,   1,1.03604865, -61.823935, 1.10000, 0.90000, 1.10000, 0.90000
40459,'JENISON 3 1 ', 100.0000,1,  32,   1,   1,1.03547966, -61.091022, 1.10000, 0.90000, 1.10000, 0.90000
40460,'WEST OLIVE~1', 100.0000,1,  32,   1,   1,1.04634929, -53.294989, 1.10000, 0.90000, 1.10000, 0.90000
40461,'CHESANING ~1', 100.0000,1,  32,   1,   1,1.03625846, -60.243464, 1.10000, 0.90000, 1.10000, 0.90000
40462,'CHESANING ~2', 100.0000,1,  32,   1,   1,1.03084743, -61.317894, 1.10000, 0.90000, 1.10000, 0.90000
40463,'CHESANING ~3', 100.0000,1,  32,   1,   1,1.03334296, -57.400657, 1.10000, 0.90000, 1.10000, 0.90000
40464,'YALE 1 1    ', 100.0000,1,  32,   1,   1,1.01088357, -69.634209, 1.10000, 0.90000, 1.10000, 0.90000
40465,'YALE 2 1    ', 100.0000,1,  32,   1,   1,1.00288904, -72.564797, 1.10000, 0.90000, 1.10000, 0.90000
40466,'CORUNNA 1 1 ', 100.0000,1,  32,   1,   1,1.01987588, -64.635986, 1.10000, 0.90000, 1.10000, 0.90000
40467,'CORUNNA 2 1 ', 100.0000,1,  32,   1,   1,1.01621771, -64.724901, 1.10000, 0.90000, 1.10000, 0.90000
40468,'OWOSSO 1 1  ', 100.0000,1,  32,   1,   1,1.02161944, -62.214950, 1.10000, 0.90000, 1.10000, 0.90000
40469,'OWOSSO 2 1  ', 100.0000,1,  32,   1,   1,1.02638495, -62.402459, 1.10000, 0.90000, 1.10000, 0.90000
40470,'OWOSSO 3 1  ', 230.0000,1,  32,   1,   1,1.02866006, -54.808440, 1.10000, 0.90000, 1.10000, 0.90000
40471,'OWOSSO 3 2  ', 100.0000,1,  32,   1,   1,1.02879524, -60.084532, 1.10000, 0.90000, 1.10000, 0.90000
40472,'OWOSSO 3 3  ',  13.8000,1,  32,   1,   1,1.03888988, -65.805710, 1.10000, 0.90000, 1.10000, 0.90000
40474,'OWOSSO 3 5  ', 230.0000,1,  32,   1,   1,1.02850211, -54.820823, 1.10000, 0.90000, 1.10000, 0.90000
40475,'OWOSSO 3 7  ', 230.0000,1,  32,   1,   1,1.02953017, -54.642275, 1.10000, 0.90000, 1.10000, 0.90000
40476,'OWOSSO 4 1  ', 100.0000,1,  32,   1,   1,1.02541244, -60.895009, 1.10000, 0.90000, 1.10000, 0.90000
40477,'OWOSSO 4 2  ', 100.0000,1,  32,   1,   1,1.02531350, -60.902891, 1.10000, 0.90000, 1.10000, 0.90000
40478,'ALGONAC 1 1 ', 100.0000,1,  32,   1,   1,1.02329719, -67.196965, 1.10000, 0.90000, 1.10000, 0.90000
40479,'ALGONAC 2 1 ', 100.0000,1,  32,   1,   1,1.02101135, -67.923725, 1.10000, 0.90000, 1.10000, 0.90000
40480,'ALGONAC 2 2 ', 100.0000,1,  32,   1,   1,1.02077019, -67.936559, 1.10000, 0.90000, 1.10000, 0.90000
40481,'AVOCA 2 1   ', 100.0000,1,  32,   1,   1,1.01518691, -64.744183, 1.10000, 0.90000, 1.10000, 0.90000
40482,'COLUMBUS 1~5', 100.0000,1,  32,   1,   1,1.02322769, -70.313020, 1.10000, 0.90000, 1.10000, 0.90000
40483,'COLUMBUS 1~6', 100.0000,1,  32,   1,   1,1.02317119, -70.319687, 1.10000, 0.90000, 1.10000, 0.90000
40484,'EAST CHINA~1', 100.0000,1,  32,   1,   1,1.03009117, -65.225288, 1.10000, 0.90000, 1.10000, 0.90000
40485,'EAST CHINA~2', 100.0000,1,  32,   1,   1,1.03000152, -65.233559, 1.10000, 0.90000, 1.10000, 0.90000
40486,'FORT GRATI~1', 100.0000,1,  32,   1,   1,1.00880754, -65.324482, 1.10000, 0.90000, 1.10000, 0.90000
40487,'FORT GRATI~2', 100.0000,1,  32,   1,   1,1.00895262, -65.312639, 1.10000, 0.90000, 1.10000, 0.90000
40488,'FORT GRATI~3', 100.0000,1,  32,   1,   1,1.00120211, -67.216281, 1.10000, 0.90000, 1.10000, 0.90000
40489,'FORT GRATI~4', 100.0000,1,  32,   1,   1,1.00115216, -67.221383, 1.10000, 0.90000, 1.10000, 0.90000
40490,'FORT GRATI~5', 100.0000,1,  32,   1,   1,1.00804782, -65.758049, 1.10000, 0.90000, 1.10000, 0.90000
40491,'FORT GRATI~6', 100.0000,1,  32,   1,   1,1.00798190, -65.767181, 1.10000, 0.90000, 1.10000, 0.90000
40492,'MARYSVILL~12', 100.0000,1,  32,   1,   1,1.02071393, -67.239538, 1.10000, 0.90000, 1.10000, 0.90000
40493,'MARYSVILL~13', 100.0000,1,  32,   1,   1,1.02066422, -67.243274, 1.10000, 0.90000, 1.10000, 0.90000
40494,'MARYSVILL~14', 100.0000,1,  32,   1,   1,1.01473176, -67.654847, 1.10000, 0.90000, 1.10000, 0.90000
40495,'PORT HURON~1', 230.0000,1,  32,   1,   1,1.04337239, -57.131848, 1.10000, 0.90000, 1.10000, 0.90000
40496,'PORT HURON~2', 100.0000,1,  32,   1,   1,0.99869746, -67.994055, 1.10000, 0.90000, 1.10000, 0.90000
40497,'PORT HURON~3', 100.0000,1,  32,   1,   1,1.00081897, -68.169782, 1.10000, 0.90000, 1.10000, 0.90000
40498,'PORT HURON~4', 100.0000,1,  32,   1,   1,1.00067282, -68.184494, 1.10000, 0.90000, 1.10000, 0.90000
40499,'SAINT CLAI~2', 100.0000,1,  32,   1,   1,1.02401638, -66.961003, 1.10000, 0.90000, 1.10000, 0.90000
40500,'SAINT CLAI~3', 100.0000,1,  32,   1,   1,1.03310537, -64.700565, 1.10000, 0.90000, 1.10000, 0.90000
40501,'STURGIS 4 1 ', 100.0000,1,  32,   1,   1,1.01115668, -63.108011, 1.10000, 0.90000, 1.10000, 0.90000
40502,'STURGIS 5 1 ', 100.0000,1,  32,   1,   1,1.01232147, -61.979554, 1.10000, 0.90000, 1.10000, 0.90000
40503,'STURGIS 6 1 ', 100.0000,1,  32,   1,   1,1.01514125, -64.776285, 1.10000, 0.90000, 1.10000, 0.90000
40504,'STURGIS 7 1 ', 100.0000,1,  32,   1,   1,1.01159966, -63.541885, 1.10000, 0.90000, 1.10000, 0.90000
40505,'BANGOR 12 1 ', 100.0000,1,  32,   1,   1,1.03641891, -62.329322, 1.10000, 0.90000, 1.10000, 0.90000
40506,'BANGOR 13 1 ', 100.0000,1,  32,   1,   1,1.02393508, -61.031265, 1.10000, 0.90000, 1.10000, 0.90000
40507,'HARTFORD ~21', 100.0000,1,  32,   1,   1,1.02340496, -60.716946, 1.10000, 0.90000, 1.10000, 0.90000
40508,'HARTFORD 2~1', 100.0000,1,  32,   1,   1,1.02036762, -59.872503, 1.10000, 0.90000, 1.10000, 0.90000
40509,'LAWTON 1 1  ', 100.0000,1,  32,   1,   1,1.02184641, -59.079955, 1.10000, 0.90000, 1.10000, 0.90000
40510,'PAW PAW 4 1 ', 100.0000,1,  32,   1,   1,1.01058733, -60.385559, 1.10000, 0.90000, 1.10000, 0.90000
40511,'PAW PAW 5 1 ', 100.0000,1,  32,   1,   1,1.01001132, -60.638297, 1.10000, 0.90000, 1.10000, 0.90000
40512,'ANN ARBOR ~1', 100.0000,1,  32,   1,   1,1.02904928, -72.500006, 1.10000, 0.90000, 1.10000, 0.90000
40513,'ANN ARBOR~23', 100.0000,1,  32,   1,   1,1.03055632, -73.150766, 1.10000, 0.90000, 1.10000, 0.90000
40514,'ANN ARBOR~24', 100.0000,1,  32,   1,   1,0.99890727, -73.428277, 1.10000, 0.90000, 1.10000, 0.90000
40515,'ANN ARBOR~25', 100.0000,1,  32,   1,   1,1.01537442, -73.456321, 1.10000, 0.90000, 1.10000, 0.90000
40516,'ANN ARBOR~26', 100.0000,1,  32,   1,   1,0.99863273, -73.537143, 1.10000, 0.90000, 1.10000, 0.90000
40517,'ANN ARBOR~27', 100.0000,1,  32,   1,   1,0.99531227, -73.667483, 1.10000, 0.90000, 1.10000, 0.90000
40518,'ANN ARBOR~28', 100.0000,1,  32,   1,   1,0.99541944, -73.654322, 1.10000, 0.90000, 1.10000, 0.90000
40519,'ANN ARBOR~29', 100.0000,1,  32,   1,   1,0.99142683, -73.706006, 1.10000, 0.90000, 1.10000, 0.90000
40520,'ANN ARBOR~30', 100.0000,1,  32,   1,   1,1.00819719, -72.818791, 1.10000, 0.90000, 1.10000, 0.90000
40521,'ANN ARBOR~31', 100.0000,1,  32,   1,   1,0.99734414, -72.438159, 1.10000, 0.90000, 1.10000, 0.90000
40522,'ANN ARBOR~32', 100.0000,1,  32,   1,   1,0.99718791, -72.453199, 1.10000, 0.90000, 1.10000, 0.90000
40523,'ANN ARBOR ~2', 230.0000,1,  32,   1,   1,1.02587962, -62.684191, 1.10000, 0.90000, 1.10000, 0.90000
40524,'ANN ARBOR ~3', 100.0000,1,  32,   1,   1,1.00040281, -71.627449, 1.10000, 0.90000, 1.10000, 0.90000
40525,'ANN ARBOR ~4',  13.8000,1,  32,   1,   1,1.00289595, -70.122882, 1.10000, 0.90000, 1.10000, 0.90000
40527,'ANN ARBOR ~6', 230.0000,1,  32,   1,   1,1.02690518, -62.558857, 1.10000, 0.90000, 1.10000, 0.90000
40528,'ANN ARBOR ~7', 100.0000,1,  32,   1,   1,0.99064988, -75.280637, 1.10000, 0.90000, 1.10000, 0.90000
40529,'ANN ARBOR ~8', 100.0000,1,  32,   1,   1,0.99084085, -75.261219, 1.10000, 0.90000, 1.10000, 0.90000
40530,'ANN ARBOR ~9', 100.0000,1,  32,   1,   1,0.99539751, -74.605863, 1.10000, 0.90000, 1.10000, 0.90000
40531,'ANN ARBOR~10', 100.0000,1,  32,   1,   1,1.00016189, -73.405833, 1.10000, 0.90000, 1.10000, 0.90000
40532,'ANN ARBOR~11', 100.0000,1,  32,   1,   1,1.00007367, -73.414343, 1.10000, 0.90000, 1.10000, 0.90000
40533,'ANN ARBOR~12', 100.0000,1,  32,   1,   1,0.98891759, -73.866467, 1.10000, 0.90000, 1.10000, 0.90000
40534,'CHELSEA 6 1 ', 100.0000,1,  32,   1,   1,1.01454437, -71.428500, 1.10000, 0.90000, 1.10000, 0.90000
40535,'CHELSEA 6 2 ', 100.0000,1,  32,   1,   1,1.01443362, -71.439612, 1.10000, 0.90000, 1.10000, 0.90000
40536,'CHELSEA 7 1 ', 100.0000,1,  32,   1,   1,1.03730571, -70.228750, 1.10000, 0.90000, 1.10000, 0.90000
40537,'CHELSEA 7 2 ', 100.0000,1,  32,   1,   1,1.03692937, -70.217125, 1.10000, 0.90000, 1.10000, 0.90000
40538,'DEXTER 7 1  ', 100.0000,1,  32,   1,   1,1.01825798, -70.346024, 1.10000, 0.90000, 1.10000, 0.90000
40539,'DEXTER 8 1  ', 100.0000,1,  32,   1,   1,1.02316463, -71.060175, 1.10000, 0.90000, 1.10000, 0.90000
40540,'DEXTER 8 2  ', 100.0000,1,  32,   1,   1,1.02321756, -71.053488, 1.10000, 0.90000, 1.10000, 0.90000
40541,'NORTHVILLE~4', 100.0000,1,  32,   1,   1,1.02015197, -73.642840, 1.10000, 0.90000, 1.10000, 0.90000
40542,'NORTHVILLE~5', 100.0000,1,  32,   1,   1,1.01980054, -73.667128, 1.10000, 0.90000, 1.10000, 0.90000
40543,'NORTHVILLE~6', 100.0000,1,  32,   1,   1,1.02382612, -71.010000, 1.10000, 0.90000, 1.10000, 0.90000
40544,'NORTHVILLE~7', 100.0000,1,  32,   1,   1,1.02370751, -71.027643, 1.10000, 0.90000, 1.10000, 0.90000
40545,'PLYMOUTH 2~2', 100.0000,1,  32,   1,   1,1.00745153, -74.013173, 1.10000, 0.90000, 1.10000, 0.90000
40546,'PLYMOUTH 2~3', 100.0000,1,  32,   1,   1,1.02834618, -71.897672, 1.10000, 0.90000, 1.10000, 0.90000
40547,'PLYMOUTH 2~4', 100.0000,1,  32,   1,   1,1.02504587, -70.557493, 1.10000, 0.90000, 1.10000, 0.90000
40548,'PLYMOUTH 2~5', 100.0000,1,  32,   1,   1,1.02516639, -70.537877, 1.10000, 0.90000, 1.10000, 0.90000
40549,'PLYMOUTH 2~6', 230.0000,1,  32,   1,   1,1.03407025, -64.658402, 1.10000, 0.90000, 1.10000, 0.90000
40550,'PLYMOUTH 2~7', 100.0000,1,  32,   1,   1,1.03251982, -68.917579, 1.10000, 0.90000, 1.10000, 0.90000
40551,'PLYMOUTH 2~8', 230.0000,1,  32,   1,   1,1.03530824, -64.357669, 1.10000, 0.90000, 1.10000, 0.90000
40552,'YPSILANTI ~1', 100.0000,1,  32,   1,   1,1.00090778, -73.396844, 1.10000, 0.90000, 1.10000, 0.90000
40553,'YPSILANTI~16', 100.0000,1,  32,   1,   1,0.99811196, -74.457846, 1.10000, 0.90000, 1.10000, 0.90000
40554,'YPSILANTI~17', 100.0000,1,  32,   1,   1,0.98250675, -76.484042, 1.10000, 0.90000, 1.10000, 0.90000
40555,'YPSILANTI~18', 100.0000,1,  32,   1,   1,1.00173450, -73.338227, 1.10000, 0.90000, 1.10000, 0.90000
40556,'YPSILANTI~19', 100.0000,1,  32,   1,   1,0.98966163, -73.774041, 1.10000, 0.90000, 1.10000, 0.90000
40557,'YPSILANTI~20', 100.0000,1,  32,   1,   1,0.99332386, -75.308115, 1.10000, 0.90000, 1.10000, 0.90000
40558,'YPSILANTI~21', 100.0000,1,  32,   1,   1,1.00399625, -73.086528, 1.10000, 0.90000, 1.10000, 0.90000
40559,'YPSILANTI~22', 100.0000,1,  32,   1,   1,1.00418079, -73.071597, 1.10000, 0.90000, 1.10000, 0.90000
40560,'YPSILANTI~23', 100.0000,1,  32,   1,   1,0.99883974, -73.493969, 1.10000, 0.90000, 1.10000, 0.90000
40561,'YPSILANTI~24', 100.0000,1,  32,   1,   1,0.99866253, -73.508716, 1.10000, 0.90000, 1.10000, 0.90000
40562,'YPSILANTI~25', 100.0000,1,  32,   1,   1,1.00444472, -73.445605, 1.10000, 0.90000, 1.10000, 0.90000
40563,'ALLEN PARK 1', 100.0000,1,  32,   1,   1,1.00697923, -74.003221, 1.10000, 0.90000, 1.10000, 0.90000
40564,'CANTON 44 1 ', 100.0000,1,  32,   1,   1,1.02627325, -74.981072, 1.10000, 0.90000, 1.10000, 0.90000
40565,'CANTON 45 1 ', 100.0000,1,  32,   1,   1,0.98498034, -76.538109, 1.10000, 0.90000, 1.10000, 0.90000
40566,'CANTON 46 1 ', 100.0000,1,  32,   1,   1,0.98973519, -77.305550, 1.10000, 0.90000, 1.10000, 0.90000
40567,'CANTON 47 1 ', 100.0000,1,  32,   1,   1,1.03293216, -75.017409, 1.10000, 0.90000, 1.10000, 0.90000
40568,'CANTON 47 2 ', 100.0000,1,  32,   1,   1,1.03278375, -75.031158, 1.10000, 0.90000, 1.10000, 0.90000
40569,'CANTON 48 1 ', 100.0000,1,  32,   1,   1,1.03868759, -75.286477, 1.10000, 0.90000, 1.10000, 0.90000
40570,'CANTON 48 2 ', 100.0000,1,  32,   1,   1,1.03845990, -75.310035, 1.10000, 0.90000, 1.10000, 0.90000
40571,'CANTON 49 1 ', 100.0000,1,  32,   1,   1,0.97422576, -77.239611, 1.10000, 0.90000, 1.10000, 0.90000
40572,'CANTON 49 2 ', 100.0000,1,  32,   1,   1,0.97466928, -77.194375, 1.10000, 0.90000, 1.10000, 0.90000
40573,'DEARBORN 1 1', 100.0000,1,  32,   1,   1,1.02746785, -75.844722, 1.10000, 0.90000, 1.10000, 0.90000
40574,'DEARBORN 2 1', 100.0000,1,  32,   1,   1,1.02977717, -73.488703, 1.10000, 0.90000, 1.10000, 0.90000
40575,'DEARBORN 3 1', 100.0000,1,  32,   1,   1,1.01918209, -75.567260, 1.10000, 0.90000, 1.10000, 0.90000
40576,'DEARBORN 4 1', 100.0000,1,  32,   1,   1,1.02586114, -75.163670, 1.10000, 0.90000, 1.10000, 0.90000
40577,'DEARBORN 5 1', 100.0000,1,  32,   1,   1,1.04212976, -72.798608, 1.10000, 0.90000, 1.10000, 0.90000
40578,'DEARBORN 6 1', 100.0000,1,  32,   1,   1,1.01603496, -76.011591, 1.10000, 0.90000, 1.10000, 0.90000
40579,'DEARBORN 7 1', 100.0000,1,  32,   1,   1,1.02297020, -72.497499, 1.10000, 0.90000, 1.10000, 0.90000
40580,'DEARBORN 8 1', 100.0000,1,  32,   1,   1,1.00258565, -75.259157, 1.10000, 0.90000, 1.10000, 0.90000
40581,'DEARBORN 8 2', 100.0000,1,  32,   1,   1,1.00275004, -75.237273, 1.10000, 0.90000, 1.10000, 0.90000
40582,'DEARBORN 9 1', 100.0000,1,  32,   1,   1,1.03843188, -73.470200, 1.10000, 0.90000, 1.10000, 0.90000
40583,'DEARBORN H~1', 100.0000,1,  32,   1,   1,1.01467383, -75.871237, 1.10000, 0.90000, 1.10000, 0.90000
40584,'DEARBORN H~2', 100.0000,1,  32,   1,   1,1.01488304, -75.843049, 1.10000, 0.90000, 1.10000, 0.90000
40585,'DEARBORN H~3', 100.0000,1,  32,   1,   1,1.00752318, -75.955815, 1.10000, 0.90000, 1.10000, 0.90000
40586,'DEARBORN H~4', 100.0000,1,  32,   1,   1,0.97755820, -77.365676, 1.10000, 0.90000, 1.10000, 0.90000
40587,'DEARBORN H~5', 100.0000,1,  32,   1,   1,0.99716759, -74.921574, 1.10000, 0.90000, 1.10000, 0.90000
40588,'DETROIT 1 1 ', 100.0000,1,  32,   1,   1,1.03428924, -78.056440, 1.10000, 0.90000, 1.10000, 0.90000
40589,'DETROIT 2 1 ', 100.0000,1,  32,   1,   1,1.00979102, -77.597171, 1.10000, 0.90000, 1.10000, 0.90000
40590,'DETROIT 3 1 ', 100.0000,1,  32,   1,   1,1.01392961, -76.507667, 1.10000, 0.90000, 1.10000, 0.90000
40591,'DETROIT 3 2 ', 100.0000,1,  32,   1,   1,1.01439142, -76.469541, 1.10000, 0.90000, 1.10000, 0.90000
40592,'DETROIT 4 1 ', 230.0000,1,  32,   1,   1,1.01495397, -67.734788, 1.10000, 0.90000, 1.10000, 0.90000
40593,'DETROIT 4 2 ', 100.0000,1,  32,   1,   1,1.03409374, -72.753433, 1.10000, 0.90000, 1.10000, 0.90000
40594,'DETROIT 4 3 ', 230.0000,1,  32,   1,   1,1.01445854, -67.791280, 1.10000, 0.90000, 1.10000, 0.90000
40595,'DETROIT 5 1 ', 100.0000,1,  32,   1,   1,1.02347517, -73.647792, 1.10000, 0.90000, 1.10000, 0.90000
40596,'DETROIT 5 2 ', 100.0000,1,  32,   1,   1,1.02326238, -73.670605, 1.10000, 0.90000, 1.10000, 0.90000
40597,'DETROIT 6 1 ', 100.0000,1,  32,   1,   1,1.00975978, -75.841355, 1.10000, 0.90000, 1.10000, 0.90000
40598,'DETROIT 7 1 ', 100.0000,1,  32,   1,   1,1.02455711, -76.146685, 1.10000, 0.90000, 1.10000, 0.90000
40599,'DETROIT 7 2 ', 100.0000,1,  32,   1,   1,1.02435851, -76.167025, 1.10000, 0.90000, 1.10000, 0.90000
40600,'DETROIT 8 1 ', 100.0000,1,  32,   1,   1,1.02263093, -73.942767, 1.10000, 0.90000, 1.10000, 0.90000
40601,'DETROIT 8 2 ', 100.0000,1,  32,   1,   1,1.02241445, -73.953586, 1.10000, 0.90000, 1.10000, 0.90000
40602,'DETROIT 9 1 ', 100.0000,1,  32,   1,   1,1.01605403, -75.453318, 1.10000, 0.90000, 1.10000, 0.90000
40603,'DETROIT 9 2 ',  13.8000,1,  32,   1,   1,1.01605403, -75.453318, 1.10000, 0.90000, 1.10000, 0.90000
40604,'DETROIT 9 3 ',  13.8000,1,  32,   1,   1,1.01605403, -75.453318, 1.10000, 0.90000, 1.10000, 0.90000
40606,'DETROIT 9 5 ', 100.0000,1,  32,   1,   1,1.01668799, -75.426899, 1.10000, 0.90000, 1.10000, 0.90000
40607,'DETROIT 9 7 ', 100.0000,1,  32,   1,   1,1.01540661, -75.486281, 1.10000, 0.90000, 1.10000, 0.90000
40608,'DETROIT 10 1', 100.0000,1,  32,   1,   1,1.03012371, -73.838313, 1.10000, 0.90000, 1.10000, 0.90000
40609,'DETROIT 11 1', 100.0000,1,  32,   1,   1,1.01927304, -73.765483, 1.10000, 0.90000, 1.10000, 0.90000
40610,'DETROIT 12 1', 100.0000,1,  32,   1,   1,1.01086438, -77.140833, 1.10000, 0.90000, 1.10000, 0.90000
40611,'DETROIT 12 2', 100.0000,1,  32,   1,   1,1.01113963, -77.091874, 1.10000, 0.90000, 1.10000, 0.90000
40612,'DETROIT 13 1', 100.0000,1,  32,   1,   1,1.02407300, -75.274128, 1.10000, 0.90000, 1.10000, 0.90000
40613,'DETROIT 13 2', 100.0000,1,  32,   1,   1,1.02434218, -75.231043, 1.10000, 0.90000, 1.10000, 0.90000
40614,'DETROIT 14 1', 230.0000,1,  32,   1,   1,1.03740609, -66.102673, 1.10000, 0.90000, 1.10000, 0.90000
40615,'DETROIT 15 1', 100.0000,1,  32,   1,   1,1.02113938, -75.651517, 1.10000, 0.90000, 1.10000, 0.90000
40616,'DETROIT 15 2', 100.0000,1,  32,   1,   1,1.02141666, -75.637071, 1.10000, 0.90000, 1.10000, 0.90000
40617,'DETROIT 16 1', 100.0000,1,  32,   1,   1,1.03159010, -74.433592, 1.10000, 0.90000, 1.10000, 0.90000
40618,'DETROIT 17 1', 100.0000,1,  32,   1,   1,1.02844846, -74.063436, 1.10000, 0.90000, 1.10000, 0.90000
40619,'DETROIT 18 1', 100.0000,1,  32,   1,   1,1.01359296, -74.889985, 1.10000, 0.90000, 1.10000, 0.90000
40620,'DETROIT 19 1', 100.0000,1,  32,   1,   1,1.02726293, -73.409268, 1.10000, 0.90000, 1.10000, 0.90000
40621,'DETROIT 20 1', 100.0000,1,  32,   1,   1,1.03375304, -73.541057, 1.10000, 0.90000, 1.10000, 0.90000
40622,'DETROIT 21 1', 100.0000,1,  32,   1,   1,1.02834749, -73.452852, 1.10000, 0.90000, 1.10000, 0.90000
40623,'DETROIT 22 1', 100.0000,1,  32,   1,   1,1.02713525, -76.120819, 1.10000, 0.90000, 1.10000, 0.90000
40624,'DETROIT 23 1', 100.0000,1,  32,   1,   1,1.03698361, -76.488638, 1.10000, 0.90000, 1.10000, 0.90000
40625,'DETROIT 24 1', 100.0000,1,  32,   1,   1,1.03784657, -75.670081, 1.10000, 0.90000, 1.10000, 0.90000
40626,'DETROIT 25 1', 100.0000,1,  32,   1,   1,1.02186871, -73.732439, 1.10000, 0.90000, 1.10000, 0.90000
40627,'DETROIT 26 1', 100.0000,1,  32,   1,   1,1.03321695, -74.198005, 1.10000, 0.90000, 1.10000, 0.90000
40628,'DETROIT 27 1', 100.0000,1,  32,   1,   1,1.00489914, -77.977825, 1.10000, 0.90000, 1.10000, 0.90000
40629,'DETROIT 28 1', 100.0000,1,  32,   1,   1,1.01956654, -75.051956, 1.10000, 0.90000, 1.10000, 0.90000
40630,'DETROIT 29 1', 100.0000,1,  32,   1,   1,1.02975070, -74.246540, 1.10000, 0.90000, 1.10000, 0.90000
40631,'DETROIT 30 1', 100.0000,1,  32,   1,   1,1.02307892, -73.077041, 1.10000, 0.90000, 1.10000, 0.90000
40632,'DETROIT 31 1', 100.0000,1,  32,   1,   1,1.02591598, -76.074681, 1.10000, 0.90000, 1.10000, 0.90000
40633,'DETROIT 32 1', 100.0000,1,  32,   1,   1,1.02303863, -75.882343, 1.10000, 0.90000, 1.10000, 0.90000
40634,'DETROIT 33 1', 100.0000,1,  32,   1,   1,1.03125679, -76.123353, 1.10000, 0.90000, 1.10000, 0.90000
40635,'DETROIT 34 1', 100.0000,1,  32,   1,   1,1.02406609, -73.941381, 1.10000, 0.90000, 1.10000, 0.90000
40636,'DETROIT 34 2', 100.0000,1,  32,   1,   1,1.02379715, -73.958292, 1.10000, 0.90000, 1.10000, 0.90000
40637,'DETROIT 35 1', 100.0000,1,  32,   1,   1,1.03656483, -74.630035, 1.10000, 0.90000, 1.10000, 0.90000
40638,'DETROIT 36 1', 100.0000,1,  32,   1,   1,1.03676844, -73.108979, 1.10000, 0.90000, 1.10000, 0.90000
40639,'DETROIT 36 2',  13.8000,1,  32,   1,   1,1.03518105, -73.213570, 1.10000, 0.90000, 1.10000, 0.90000
40640,'DETROIT 36 3',  13.8000,1,  32,   1,   1,1.03471327, -73.376893, 1.10000, 0.90000, 1.10000, 0.90000
40642,'DETROIT 36 5', 100.0000,1,  32,   1,   1,1.03696382, -73.096589, 1.10000, 0.90000, 1.10000, 0.90000
40643,'DETROIT 36 7', 100.0000,1,  32,   1,   1,1.03676844, -73.108979, 1.10000, 0.90000, 1.10000, 0.90000
40644,'DETROIT 37 1', 100.0000,1,  32,   1,   1,1.02308404, -74.774001, 1.10000, 0.90000, 1.10000, 0.90000
40645,'GARDEN CI~29', 100.0000,1,  32,   1,   1,1.00656939, -76.591617, 1.10000, 0.90000, 1.10000, 0.90000
40646,'GARDEN CI~30', 100.0000,1,  32,   1,   1,1.00675678, -76.574200, 1.10000, 0.90000, 1.10000, 0.90000
40647,'HAMTRAMCK ~1', 100.0000,1,  32,   1,   1,1.02197349, -75.824812, 1.10000, 0.90000, 1.10000, 0.90000
40648,'HAMTRAMCK ~2', 100.0000,1,  32,   1,   1,1.02144349, -75.851593, 1.10000, 0.90000, 1.10000, 0.90000
40649,'HAMTRAMCK ~3', 100.0000,1,  32,   1,   1,1.02863145, -75.015093, 1.10000, 0.90000, 1.10000, 0.90000
40650,'HAMTRAMCK ~4', 100.0000,1,  32,   1,   1,1.02856290, -75.029095, 1.10000, 0.90000, 1.10000, 0.90000
40651,'HAMTRAMCK ~5', 230.0000,1,  32,   1,   1,1.03891671, -67.621502, 1.10000, 0.90000, 1.10000, 0.90000
40652,'HAMTRAMCK ~6', 100.0000,1,  32,   1,   1,1.04031754, -73.543297, 1.10000, 0.90000, 1.10000, 0.90000
40653,'HAMTRAMCK ~7',  13.8000,1,  32,   1,   1,1.04031754, -73.543297, 1.10000, 0.90000, 1.10000, 0.90000
40654,'HAMTRAMCK ~8',  13.8000,1,  32,   1,   1,1.04031754, -73.543297, 1.10000, 0.90000, 1.10000, 0.90000
40656,'HAMTRAMCK~10', 230.0000,1,  32,   1,   1,1.03865612, -67.652853, 1.10000, 0.90000, 1.10000, 0.90000
40657,'HAMTRAMCK~11', 230.0000,1,  32,   1,   1,1.03862381, -66.999388, 1.10000, 0.90000, 1.10000, 0.90000
40658,'HAMTRAMCK~12', 100.0000,1,  32,   1,   1,1.02601230, -74.931471, 1.10000, 0.90000, 1.10000, 0.90000
40659,'HAMTRAMCK~13', 100.0000,1,  32,   1,   1,1.02563989, -74.968703, 1.10000, 0.90000, 1.10000, 0.90000
40660,'INKSTER 1   ', 100.0000,1,  32,   1,   1,1.02784932, -72.874259, 1.10000, 0.90000, 1.10000, 0.90000
40661,'LINCOLN PA~4', 100.0000,1,  32,   1,   1,1.03674400, -74.180717, 1.10000, 0.90000, 1.10000, 0.90000
40662,'LIVONIA 4 1 ', 100.0000,1,  32,   1,   1,1.02057898, -74.596498, 1.10000, 0.90000, 1.10000, 0.90000
40663,'LIVONIA 4 2 ', 100.0000,1,  32,   1,   1,1.02045500, -74.612577, 1.10000, 0.90000, 1.10000, 0.90000
40664,'LIVONIA 5 1 ', 100.0000,1,  32,   1,   1,1.00250232, -76.632967, 1.10000, 0.90000, 1.10000, 0.90000
40665,'LIVONIA 5 2 ', 100.0000,1,  32,   1,   1,1.00268483, -76.612975, 1.10000, 0.90000, 1.10000, 0.90000
40666,'LIVONIA 6 1 ', 100.0000,1,  32,   1,   1,1.02393854, -71.237329, 1.10000, 0.90000, 1.10000, 0.90000
40667,'LIVONIA 7 1 ', 100.0000,1,  32,   1,   1,1.02467823, -72.789367, 1.10000, 0.90000, 1.10000, 0.90000
40668,'LIVONIA 8 1 ', 100.0000,1,  32,   1,   1,1.02114904, -73.539042, 1.10000, 0.90000, 1.10000, 0.90000
40669,'LIVONIA 9 1 ', 100.0000,1,  32,   1,   1,1.01624417, -75.718856, 1.10000, 0.90000, 1.10000, 0.90000
40670,'REDFORD 1 1 ', 100.0000,1,  32,   1,   1,1.01161194, -76.296396, 1.10000, 0.90000, 1.10000, 0.90000
40671,'REDFORD 2 1 ', 230.0000,1,  32,   1,   1,1.02789402, -65.132301, 1.10000, 0.90000, 1.10000, 0.90000
40672,'RIVERVIEW ~8', 100.0000,1,  32,   1,   1,1.03038943, -70.624463, 1.10000, 0.90000, 1.10000, 0.90000
40673,'ROCKWOOD 9 1', 100.0000,1,  32,   1,   1,1.03267956, -67.771575, 1.10000, 0.90000, 1.10000, 0.90000
40674,'ROMULUS 4 1 ', 100.0000,1,  32,   1,   1,0.99072617, -75.575408, 1.10000, 0.90000, 1.10000, 0.90000
40675,'ROMULUS 4 2 ', 100.0000,1,  32,   1,   1,0.99040991, -75.599232, 1.10000, 0.90000, 1.10000, 0.90000
40676,'ROMULUS 5 1 ', 100.0000,1,  32,   1,   1,0.98553759, -76.028290, 1.10000, 0.90000, 1.10000, 0.90000
40677,'ROMULUS 5 2 ', 100.0000,1,  32,   1,   1,0.98565668, -76.016959, 1.10000, 0.90000, 1.10000, 0.90000
40678,'SOUTHGATE ~1', 100.0000,1,  32,   1,   1,1.03203845, -69.929724, 1.10000, 0.90000, 1.10000, 0.90000
40679,'SOUTHGATE ~2', 100.0000,1,  32,   1,   1,1.01402342, -73.062124, 1.10000, 0.90000, 1.10000, 0.90000
40680,'SOUTHGATE ~3', 100.0000,1,  32,   1,   1,1.01395166, -73.071706, 1.10000, 0.90000, 1.10000, 0.90000
40681,'SOUTHGATE ~4', 100.0000,1,  32,   1,   1,1.02527142, -73.452278, 1.10000, 0.90000, 1.10000, 0.90000
40682,'TAYLOR 1 1  ', 230.0000,1,  32,   1,   1,1.02753365, -64.159423, 1.10000, 0.90000, 1.10000, 0.90000
40683,'TAYLOR 2 1  ', 100.0000,1,  32,   1,   1,1.00159013, -74.169618, 1.10000, 0.90000, 1.10000, 0.90000
40684,'TAYLOR 3 1  ', 100.0000,1,  32,   1,   1,1.01951516, -73.993304, 1.10000, 0.90000, 1.10000, 0.90000
40685,'TAYLOR 4 1  ', 100.0000,1,  32,   1,   1,1.01790667, -72.205700, 1.10000, 0.90000, 1.10000, 0.90000
40686,'TRENTON 43 1', 100.0000,1,  32,   1,   1,1.02274382, -71.241127, 1.10000, 0.90000, 1.10000, 0.90000
40687,'TRENTON 44 1', 100.0000,1,  32,   1,   1,1.02188241, -70.911188, 1.10000, 0.90000, 1.10000, 0.90000
40688,'TRENTON 44 2', 100.0000,1,  32,   1,   1,1.02166498, -70.933837, 1.10000, 0.90000, 1.10000, 0.90000
40689,'TRENTON 45 1', 100.0000,1,  32,   1,   1,1.02273107, -71.401916, 1.10000, 0.90000, 1.10000, 0.90000
40690,'TRENTON 46 1', 100.0000,1,  32,   1,   1,1.03097010, -68.764917, 1.10000, 0.90000, 1.10000, 0.90000
40691,'WESTLAND 1 1', 100.0000,1,  32,   1,   1,1.01782346, -74.555613, 1.10000, 0.90000, 1.10000, 0.90000
40692,'WESTLAND 2 1', 100.0000,1,  32,   1,   1,1.02087295, -71.746383, 1.10000, 0.90000, 1.10000, 0.90000
40693,'WESTLAND 3 1', 100.0000,1,  32,   1,   1,1.03345490, -76.338210, 1.10000, 0.90000, 1.10000, 0.90000
40694,'WESTLAND 3 2', 100.0000,1,  32,   1,   1,1.03325760, -76.361733, 1.10000, 0.90000, 1.10000, 0.90000
40695,'WESTLAND 4 1', 100.0000,1,  32,   1,   1,1.01956058, -75.575579, 1.10000, 0.90000, 1.10000, 0.90000
40696,'WESTLAND 4 2', 100.0000,1,  32,   1,   1,1.01977849, -75.553319, 1.10000, 0.90000, 1.10000, 0.90000
40697,'WESTLAND 5 1', 230.0000,1,  32,   1,   1,1.03365445, -64.530070, 1.10000, 0.90000, 1.10000, 0.90000
40698,'WESTLAND 5 2', 230.0000,1,  32,   1,   1,1.03335285, -64.562691, 1.10000, 0.90000, 1.10000, 0.90000
40699,'WYANDOTTE ~1', 100.0000,1,  32,   1,   1,1.03323662, -73.129367, 1.10000, 0.90000, 1.10000, 0.90000
40700,'GRAND HAV~11', 100.0000,2,  32,   1,   1,1.03400004, -50.350843, 1.10000, 0.90000, 1.10000, 0.90000
40701,'GRAND HAV~12', 100.0000,1,  32,   1,   1,1.03393245, -50.357342, 1.10000, 0.90000, 1.10000, 0.90000
40702,'TRENTON 47 1', 100.0000,1,  32,   1,   1,1.02050638, -71.714439, 1.10000, 0.90000, 1.10000, 0.90000
40703,'TRENTON 47 2',  24.0000,2,  32,   1,   1,1.02050638, -71.714439, 1.10000, 0.90000, 1.10000, 0.90000
40704,'TRENTON 47 3',  13.8000,2,  32,   1,   1,1.02050638, -71.714439, 1.10000, 0.90000, 1.10000, 0.90000
40705,'TRENTON 47 4',  13.8000,2,  32,   1,   1,1.02050638, -71.714439, 1.10000, 0.90000, 1.10000, 0.90000
40706,'TRENTON 47 5', 100.0000,1,  32,   1,   1,1.02050638, -71.714439, 1.10000, 0.90000, 1.10000, 0.90000
40707,'TRENTON 47 7', 100.0000,1,  32,   1,   1,1.02050638, -71.714439, 1.10000, 0.90000, 1.10000, 0.90000
40708,'WYANDOTTE ~2', 100.0000,1,  32,   1,   1,1.01914442, -72.496543, 1.10000, 0.90000, 1.10000, 0.90000
40709,'WYANDOTTE ~3',  13.8000,2,  32,   1,   1,1.01914442, -72.496543, 1.10000, 0.90000, 1.10000, 0.90000
40710,'WYANDOTTE ~4', 100.0000,1,  32,   1,   1,1.01892674, -72.521815, 1.10000, 0.90000, 1.10000, 0.90000
40711,'CARSON CIT~3', 500.0000,1,  32,   1,   1,1.04400003, -48.870608, 1.10000, 0.90000, 1.10000, 0.90000
40712,'CARSON CIT~5', 230.0000,1,  32,   1,   1,1.04149449, -50.351547, 1.10000, 0.90000, 1.10000, 0.90000
40713,'CARSON CIT~6', 100.0000,1,  32,   1,   1,1.03793776, -52.759072, 1.10000, 0.90000, 1.10000, 0.90000
40714,'CARSON CIT~7',  22.0000,2,  32,   1,   1,1.04900002, -47.677029, 1.10000, 0.90000, 1.10000, 0.90000
40715,'CARSON CIT~8',  13.8000,2,  32,   1,   1,1.04900002, -47.673894, 1.10000, 0.90000, 1.10000, 0.90000
40716,'CARSON CIT~9',  13.8000,2,  32,   1,   1,1.04900002, -47.719496, 1.10000, 0.90000, 1.10000, 0.90000
40717,'CARSON CI~10',  20.0000,2,  32,   1,   1,1.04995120, -47.326241, 1.10000, 0.90000, 1.10000, 0.90000
40718,'CARSON CI~11', 230.0000,1,  32,   1,   1,1.04133046, -50.391729, 1.10000, 0.90000, 1.10000, 0.90000
40719,'CARSON CIT~4', 500.0000,1,  32,   1,   1,1.04356718, -49.113923, 1.10000, 0.90000, 1.10000, 0.90000
40720,'MONROE 39 1 ', 500.0000,1,  32,   1,   1,1.03865838, -58.630692, 1.10000, 0.90000, 1.10000, 0.90000
40721,'MONROE 39 2 ', 230.0000,1,  32,   1,   1,1.04283893, -60.045559, 1.10000, 0.90000, 1.10000, 0.90000
40722,'MONROE 39 3 ',  18.0000,2,  32,   1,   1,1.00611818, -58.060494, 1.10000, 0.90000, 1.10000, 0.90000
40723,'MONROE 39 4 ',  13.8000,2,  32,   1,   1,1.03865838, -58.630692, 1.10000, 0.90000, 1.10000, 0.90000
40724,'MONROE 39 5 ',  18.0000,2,  32,   1,   1,1.00670373, -58.022293, 1.10000, 0.90000, 1.10000, 0.90000
40725,'MONROE 39 6 ',  13.2000,2,  32,   1,   1,1.03865838, -58.630692, 1.10000, 0.90000, 1.10000, 0.90000
40726,'MONROE 39 7 ', 500.0000,1,  32,   1,   1,1.03982937, -58.691522, 1.10000, 0.90000, 1.10000, 0.90000
40727,'MONROE 39 9 ', 500.0000,1,  32,   1,   1,1.03865838, -58.630692, 1.10000, 0.90000, 1.10000, 0.90000
40728,'LANSING 22 1', 100.0000,1,  32,   1,   1,1.04004705, -60.697466, 1.10000, 0.90000, 1.10000, 0.90000
40729,'LANSING 22 2',  22.0000,2,  32,   1,   1,1.02250004, -59.543533, 1.10000, 0.90000, 1.10000, 0.90000
40730,'LANSING 22 3',  13.8000,2,  32,   1,   1,1.02250004, -59.707615, 1.10000, 0.90000, 1.10000, 0.90000
40731,'LANSING 22 4', 100.0000,1,  32,   1,   1,1.03977847, -60.758870, 1.10000, 0.90000, 1.10000, 0.90000
40732,'LANSING 22 6', 100.0000,1,  32,   1,   1,1.04004705, -60.697466, 1.10000, 0.90000, 1.10000, 0.90000
40733,'MARSHALL 1~2', 100.0000,2,  32,   1,   1,1.00989318, -63.978525, 1.10000, 0.90000, 1.10000, 0.90000
40734,'MARSHALL 1~3', 100.0000,1,  32,   1,   1,1.00989318, -63.978525, 1.10000, 0.90000, 1.10000, 0.90000
40735,'EAST CHINA~3', 100.0000,2,  32,   1,   1,1.04299998, -62.225626, 1.10000, 0.90000, 1.10000, 0.90000
40736,'EAST CHINA~4',  13.8000,1,  32,   1,   1,1.04299998, -62.225626, 1.10000, 0.90000, 1.10000, 0.90000
40737,'EAST CHINA~5',  13.8000,1,  32,   1,   1,1.04299998, -62.225626, 1.10000, 0.90000, 1.10000, 0.90000
40739,'EAST CHINA~7', 100.0000,1,  32,   1,   1,1.04283297, -62.239395, 1.10000, 0.90000, 1.10000, 0.90000
40740,'EAST CHINA~8', 100.0000,1,  32,   1,   1,1.04299998, -62.225626, 1.10000, 0.90000, 1.10000, 0.90000
40741,'ADA 5 1     ', 100.0000,1,  32,   1,   1,1.03514934, -63.216003, 1.10000, 0.90000, 1.10000, 0.90000
40742,'ADA 5 2     ',  13.8000,2,  32,   1,   1,1.03514934, -63.216003, 1.10000, 0.90000, 1.10000, 0.90000
40743,'ADA 5 3     ', 100.0000,1,  32,   1,   1,1.03514934, -63.216003, 1.10000, 0.90000, 1.10000, 0.90000
40744,'EAST CHINA~9', 100.0000,2,  32,   1,   1,1.04400003, -61.658747, 1.10000, 0.90000, 1.10000, 0.90000
40745,'EAST CHIN~10', 100.0000,1,  32,   1,   1,1.04335546, -61.817617, 1.10000, 0.90000, 1.10000, 0.90000
40746,'WYANDOTTE ~5', 100.0000,2,  32,   1,   1,1.02758610, -72.972170, 1.10000, 0.90000, 1.10000, 0.90000
40747,'WYANDOTTE ~6', 100.0000,1,  32,   1,   1,1.02710187, -73.006471, 1.10000, 0.90000, 1.10000, 0.90000
40748,'EAST CHIN~11', 100.0000,2,  32,   1,   1,1.04349482, -61.889683, 1.10000, 0.90000, 1.10000, 0.90000
40749,'EAST CHIN~12',  13.8000,2,  32,   1,   1,1.04349482, -61.889683, 1.10000, 0.90000, 1.10000, 0.90000
40750,'EAST CHIN~13',  13.8000,2,  32,   1,   1,1.04349482, -61.889683, 1.10000, 0.90000, 1.10000, 0.90000
40752,'EAST CHIN~15', 100.0000,1,  32,   1,   1,1.04349482, -61.889683, 1.10000, 0.90000, 1.10000, 0.90000
40753,'EAST CHIN~16', 100.0000,1,  32,   1,   1,1.04349482, -61.889683, 1.10000, 0.90000, 1.10000, 0.90000
40754,'BELLEVILLE~6', 100.0000,1,  32,   1,   1,0.97804338, -76.787746, 1.10000, 0.90000, 1.10000, 0.90000
40755,'BELLEVILLE~7',  13.8000,2,  32,   1,   1,0.97881562, -76.681823, 1.10000, 0.90000, 1.10000, 0.90000
40756,'BELLEVILLE~8', 100.0000,1,  32,   1,   1,0.97803336, -76.788682, 1.10000, 0.90000, 1.10000, 0.90000
40757,'COVERT 1 1  ', 500.0000,1,  32,   1,   1,1.04400003, -42.839589, 1.10000, 0.90000, 1.10000, 0.90000
40758,'COVERT 1 2  ', 230.0000,1,  32,   1,   1,1.03945756, -42.152598, 1.10000, 0.90000, 1.10000, 0.90000
40759,'COVERT 1 3  ',  13.8000,1,  32,   1,   1,1.03467548, -41.396609, 1.10000, 0.90000, 1.10000, 0.90000
40761,'COVERT 1 5  ',  13.8000,2,  32,   1,   1,1.04957461, -41.785929, 1.10000, 0.90000, 1.10000, 0.90000
40762,'COVERT 1 6  ',  24.0000,2,  32,   1,   1,1.05355263, -40.985523, 1.10000, 0.90000, 1.10000, 0.90000
40763,'COVERT 1 7  ',  24.0000,2,  32,   1,   1,1.05537319, -40.593993, 1.10000, 0.90000, 1.10000, 0.90000
40764,'COVERT 1 8  ',  18.0000,2,  32,   1,   1,1.05350006, -41.144219, 1.10000, 0.90000, 1.10000, 0.90000
40765,'COVERT 1 9  ',  18.0000,2,  32,   1,   1,1.05310273, -41.081098, 1.10000, 0.90000, 1.10000, 0.90000
40766,'COVERT 1 10 ',  13.8000,2,  32,   1,   1,1.04973960, -41.749350, 1.10000, 0.90000, 1.10000, 0.90000
40767,'COVERT 1 11 ', 500.0000,1,  32,   1,   1,1.04229999, -43.564811, 1.10000, 0.90000, 1.10000, 0.90000
40768,'COVERT 1 13 ', 500.0000,1,  32,   1,   1,1.04400003, -42.839589, 1.10000, 0.90000, 1.10000, 0.90000
40769,'DORR 3 1    ', 100.0000,2,  32,   1,   1,1.03714025, -57.001231, 1.10000, 0.90000, 1.10000, 0.90000
40770,'DORR 3 2    ', 100.0000,1,  32,   1,   1,1.03710270, -57.016134, 1.10000, 0.90000, 1.10000, 0.90000
40771,'GRAND HAV~13', 500.0000,1,  32,   1,   1,1.03054428, -47.286841, 1.10000, 0.90000, 1.10000, 0.90000
40772,'GRAND HAV~14', 230.0000,1,  32,   1,   1,1.03558087, -47.533195, 1.10000, 0.90000, 1.10000, 0.90000
40773,'GRAND HAV~15', 100.0000,1,  32,   1,   1,1.03563190, -49.764314, 1.10000, 0.90000, 1.10000, 0.90000
40774,'GRAND HAV~16',  22.0000,2,  32,   1,   1,1.03677368, -46.560539, 1.10000, 0.90000, 1.10000, 0.90000
40775,'GRAND HAV~17', 500.0000,1,  32,   1,   1,1.03248990, -47.339078, 1.10000, 0.90000, 1.10000, 0.90000
40776,'GRAND HAV~18', 230.0000,1,  32,   1,   1,1.03676152, -47.364240, 1.10000, 0.90000, 1.10000, 0.90000
40777,'MELVINDALE~1', 230.0000,1,  32,   1,   1,1.03799999, -63.815386, 1.10000, 0.90000, 1.10000, 0.90000
40778,'MELVINDALE~2',  13.8000,2,  32,   1,   1,1.02990878, -60.015725, 1.10000, 0.90000, 1.10000, 0.90000
40779,'MELVINDALE~3',  13.8000,2,  32,   1,   1,1.02490020, -58.524175, 1.10000, 0.90000, 1.10000, 0.90000
40780,'MELVINDALE~4',  13.8000,2,  32,   1,   1,1.03228295, -58.838644, 1.10000, 0.90000, 1.10000, 0.90000
40781,'MELVINDALE~5', 230.0000,1,  32,   1,   1,1.03754592, -64.137464, 1.10000, 0.90000, 1.10000, 0.90000
40782,'MELVINDALE~6', 230.0000,1,  32,   1,   1,1.03799999, -63.815386, 1.10000, 0.90000, 1.10000, 0.90000
40783,'CLINTON 36 1', 100.0000,1,  32,   1,   1,0.99422240, -75.578318, 1.10000, 0.90000, 1.10000, 0.90000
40784,'CLINTON 36 2',  13.8000,2,  32,   1,   1,0.99422240, -75.578318, 1.10000, 0.90000, 1.10000, 0.90000
40785,'CLINTON 36 3', 100.0000,1,  32,   1,   1,0.99422240, -75.578318, 1.10000, 0.90000, 1.10000, 0.90000
40786,'CLINTON 36 5', 100.0000,1,  32,   1,   1,0.99422240, -75.578318, 1.10000, 0.90000, 1.10000, 0.90000
40787,'MOUNT MORR~5', 500.0000,2,  32,   1,   1,1.03014302, -57.106303, 1.10000, 0.90000, 1.10000, 0.90000
40788,'MOUNT MORR~6', 230.0000,2,  32,   1,   1,1.03144932, -55.615505, 1.10000, 0.90000, 1.10000, 0.90000
40789,'MOUNT MORR~7', 500.0000,1,  32,   1,   1,1.02900779, -57.303115, 1.10000, 0.90000, 1.10000, 0.90000
40790,'MOUNT MORR~8', 500.0000,1,  32,   1,   1,1.03014302, -57.106303, 1.10000, 0.90000, 1.10000, 0.90000
40791,'HOLLAND 12 1', 100.0000,2,  32,   1,   1,1.04207349, -54.802808, 1.10000, 0.90000, 1.10000, 0.90000
40792,'HOLLAND 12 2', 100.0000,1,  32,   1,   1,1.04163229, -54.832199, 1.10000, 0.90000, 1.10000, 0.90000
40793,'LOWELL 21 1 ', 100.0000,2,  32,   1,   1,1.00932205, -61.068919, 1.10000, 0.90000, 1.10000, 0.90000
40794,'LOWELL 21 2 ', 100.0000,1,  32,   1,   1,1.00929475, -61.070866, 1.10000, 0.90000, 1.10000, 0.90000
40795,'EAST CHIN~17', 100.0000,1,  32,   1,   1,1.04098976, -61.934188, 1.10000, 0.90000, 1.10000, 0.90000
40796,'EAST CHIN~18',  13.8000,2,  32,   1,   1,1.05051601, -59.848371, 1.10000, 0.90000, 1.10000, 0.90000
40797,'EAST CHIN~19',  18.0000,2,  32,   1,   1,1.05210185, -60.629499, 1.10000, 0.90000, 1.10000, 0.90000
40798,'EAST CHIN~20',  22.0000,2,  32,   1,   1,1.04992449, -59.589671, 1.10000, 0.90000, 1.10000, 0.90000
40799,'EAST CHIN~21',  13.8000,2,  32,   1,   1,1.05042326, -59.703107, 1.10000, 0.90000, 1.10000, 0.90000
40800,'EAST CHIN~22', 100.0000,1,  32,   1,   1,1.04072678, -62.166572, 1.10000, 0.90000, 1.10000, 0.90000
40801,'EAST CHIN~23', 100.0000,1,  32,   1,   1,1.04098976, -61.934188, 1.10000, 0.90000, 1.10000, 0.90000
40802,'ALBION 10 1 ', 100.0000,2,  32,   1,   1,1.03729749, -60.869341, 1.10000, 0.90000, 1.10000, 0.90000
40803,'ALBION 10 2 ', 100.0000,1,  32,   1,   1,1.03729749, -60.869341, 1.10000, 0.90000, 1.10000, 0.90000
40804,'MELVINDALE~7', 100.0000,1,  32,   1,   1,1.04400778, -72.583020, 1.10000, 0.90000, 1.10000, 0.90000
40805,'MELVINDALE~8',  13.2000,2,  32,   1,   1,1.06299996, -68.053471, 1.10000, 0.90000, 1.10000, 0.90000
40806,'MELVINDALE~9', 100.0000,1,  32,   1,   1,1.04292762, -72.712343, 1.10000, 0.90000, 1.10000, 0.90000
40807,'WHITE PIGE~4', 100.0000,2,  32,   1,   1,1.02827072, -57.577286, 1.10000, 0.90000, 1.10000, 0.90000
40808,'WHITE PIGE~5', 100.0000,1,  32,   1,   1,1.02825654, -57.578570, 1.10000, 0.90000, 1.10000, 0.90000
40809,'YPSILANTI ~2', 500.0000,1,  32,   1,   1,1.04043388, -58.674788, 1.10000, 0.90000, 1.10000, 0.90000
40810,'YPSILANTI ~4', 230.0000,1,  32,   1,   1,1.04207873, -61.794408, 1.10000, 0.90000, 1.10000, 0.90000
40811,'YPSILANTI ~5', 100.0000,1,  32,   1,   1,1.00630903, -72.808628, 1.10000, 0.90000, 1.10000, 0.90000
40812,'YPSILANTI ~6',  13.8000,1,  32,   1,   1,1.03443801, -63.369505, 1.10000, 0.90000, 1.10000, 0.90000
40814,'YPSILANTI ~8',  20.0000,2,  32,   1,   1,1.01255274, -58.240320, 1.10000, 0.90000, 1.10000, 0.90000
40815,'YPSILANTI ~9',  13.8000,2,  32,   1,   1,1.01321971, -58.166847, 1.10000, 0.90000, 1.10000, 0.90000
40816,'YPSILANTI~10', 230.0000,1,  32,   1,   1,1.04132390, -61.866617, 1.10000, 0.90000, 1.10000, 0.90000
40817,'YPSILANTI ~3', 230.0000,1,  32,   1,   1,1.04207873, -61.794408, 1.10000, 0.90000, 1.10000, 0.90000
40818,'ANN ARBOR~13', 100.0000,2,  32,   1,   1,0.99778420, -73.540538, 1.10000, 0.90000, 1.10000, 0.90000
40819,'ANN ARBOR~14', 100.0000,1,  32,   1,   1,0.99777609, -73.541132, 1.10000, 0.90000, 1.10000, 0.90000
40820,'BUCHANAN 8 1', 100.0000,2,  32,   1,   1,1.02264082, -50.052101, 1.10000, 0.90000, 1.10000, 0.90000
40821,'BUCHANAN 8 2', 100.0000,1,  32,   1,   1,1.02261567, -50.054048, 1.10000, 0.90000, 1.10000, 0.90000
40822,'FOWLERVILL~5', 100.0000,1,  32,   1,   1,1.02037287, -65.353039, 1.10000, 0.90000, 1.10000, 0.90000
40823,'FOWLERVILL~6',  18.0000,2,  32,   1,   1,1.01551044, -65.191820, 1.10000, 0.90000, 1.10000, 0.90000
40824,'FOWLERVILL~7',  18.0000,2,  32,   1,   1,1.01572931, -65.164000, 1.10000, 0.90000, 1.10000, 0.90000
40825,'FOWLERVILL~8',  13.8000,2,  32,   1,   1,1.01481402, -65.265757, 1.10000, 0.90000, 1.10000, 0.90000
40826,'FOWLERVILL~9', 100.0000,1,  32,   1,   1,1.02027225, -65.360006, 1.10000, 0.90000, 1.10000, 0.90000
40827,'FOWLERVIL~10', 100.0000,1,  32,   1,   1,1.02037287, -65.353039, 1.10000, 0.90000, 1.10000, 0.90000
40828,'TRENTON 48 1', 500.0000,1,  32,   1,   1,1.03900003, -58.400501, 1.10000, 0.90000, 1.10000, 0.90000
40829,'TRENTON 48 2', 230.0000,1,  32,   1,   1,1.03811240, -63.165159, 1.10000, 0.90000, 1.10000, 0.90000
40830,'TRENTON 48 3', 100.0000,1,  32,   1,   1,1.03584695, -69.746518, 1.10000, 0.90000, 1.10000, 0.90000
40831,'TRENTON 48 4',  13.8000,2,  32,   1,   1,1.04446423, -57.346678, 1.10000, 0.90000, 1.10000, 0.90000
40832,'TRENTON 48 5',  13.8000,2,  32,   1,   1,1.04489744, -57.341241, 1.10000, 0.90000, 1.10000, 0.90000
40833,'TRENTON 48 6',  13.8000,2,  32,   1,   1,1.04849994, -56.583019, 1.10000, 0.90000, 1.10000, 0.90000
40834,'TRENTON 48 7', 230.0000,1,  32,   1,   1,1.03881800, -63.077227, 1.10000, 0.90000, 1.10000, 0.90000
40835,'TRENTON 48 9', 230.0000,1,  32,   1,   1,1.03811240, -63.165159, 1.10000, 0.90000, 1.10000, 0.90000
40836,'MONROE 40 1 ', 100.0000,2,  32,   1,   1,1.01902759, -71.836173, 1.10000, 0.90000, 1.10000, 0.90000
40837,'MONROE 40 2 ', 100.0000,1,  32,   1,   1,1.01892674, -71.843147, 1.10000, 0.90000, 1.10000, 0.90000
40838,'NEWPORT 29 1', 500.0000,1,  32,   1,   1,1.03900003, -57.800756, 1.10000, 0.90000, 1.10000, 0.90000
40839,'NEWPORT 29 2', 230.0000,1,  32,   1,   1,1.04265690, -62.029176, 1.10000, 0.90000, 1.10000, 0.90000
40840,'NEWPORT 29 3', 100.0000,1,  32,   1,   1,1.03846335, -66.059957, 1.10000, 0.90000, 1.10000, 0.90000
40841,'NEWPORT 29 4',  18.0000,2,  32,   1,   1,1.04926550, -52.559217, 1.10000, 0.90000, 1.10000, 0.90000
40842,'NEWPORT 29 5', 230.0000,1,  32,   1,   1,1.04208279, -62.122640, 1.10000, 0.90000, 1.10000, 0.90000
40843,'NEWPORT 29 7', 500.0000,1,  32,   1,   1,1.03901517, -58.214133, 1.10000, 0.90000, 1.10000, 0.90000
40844,'DEARBORN 1~1', 100.0000,2,  32,   1,   1,1.03977334, -75.900409, 1.10000, 0.90000, 1.10000, 0.90000
40845,'DEARBORN 1~2',  13.8000,2,  32,   1,   1,1.03999996, -75.857707, 1.10000, 0.90000, 1.10000, 0.90000
40846,'DEARBORN 1~3',  13.8000,2,  32,   1,   1,1.03999996, -75.857707, 1.10000, 0.90000, 1.10000, 0.90000
40848,'DEARBORN 1~5', 100.0000,1,  32,   1,   1,1.03974462, -75.903141, 1.10000, 0.90000, 1.10000, 0.90000
40849,'DEARBORN 1~6', 100.0000,1,  32,   1,   1,1.03977334, -75.900409, 1.10000, 0.90000, 1.10000, 0.90000
40850,'ANN ARBOR~15', 230.0000,1,  32,   1,   1,1.03598464, -62.510916, 1.10000, 0.90000, 1.10000, 0.90000
40851,'ANN ARBOR~16',  24.0000,2,  32,   1,   1,1.02900004, -61.526351, 1.10000, 0.90000, 1.10000, 0.90000
40852,'ANN ARBOR~17',  13.8000,2,  32,   1,   1,1.02900004, -61.596941, 1.10000, 0.90000, 1.10000, 0.90000
40853,'ANN ARBOR~18',  13.8000,2,  32,   1,   1,1.03649998, -61.919620, 1.10000, 0.90000, 1.10000, 0.90000
40854,'ANN ARBOR~19', 230.0000,1,  32,   1,   1,1.03588295, -62.535689, 1.10000, 0.90000, 1.10000, 0.90000
40855,'ANN ARBOR~20', 230.0000,1,  32,   1,   1,1.03598464, -62.510916, 1.10000, 0.90000, 1.10000, 0.90000
40856,'ALLEGAN 5 1 ', 100.0000,2,  32,   1,   1,1.01667166, -62.756038, 1.10000, 0.90000, 1.10000, 0.90000
40857,'ALLEGAN 5 2 ', 100.0000,1,  32,   1,   1,1.01666093, -62.757014, 1.10000, 0.90000, 1.10000, 0.90000
40858,'ZEELAND 4 1 ', 100.0000,1,  32,   1,   1,1.06200004, -52.308164, 1.10000, 0.90000, 1.10000, 0.90000
40859,'ZEELAND 4 2 ',  13.8000,2,  32,   1,   1,1.00875616, -48.283372, 1.10000, 0.90000, 1.10000, 0.90000
40860,'ZEELAND 4 3 ',  18.0000,2,  32,   1,   1,1.00450003, -48.494288, 1.10000, 0.90000, 1.10000, 0.90000
40861,'ZEELAND 4 4 ', 100.0000,1,  32,   1,   1,1.05967951, -52.512578, 1.10000, 0.90000, 1.10000, 0.90000
40862,'ZEELAND 4 6 ', 100.0000,1,  32,   1,   1,1.06200004, -52.308164, 1.10000, 0.90000, 1.10000, 0.90000
40863,'ZEELAND 5 1 ', 500.0000,1,  32,   1,   1,1.03934705, -46.798441, 1.10000, 0.90000, 1.10000, 0.90000
40864,'ZEELAND 5 2 ', 230.0000,1,  32,   1,   1,1.04292071, -49.028256, 1.10000, 0.90000, 1.10000, 0.90000
40865,'ZEELAND 5 3 ', 100.0000,1,  32,   1,   1,1.05405807, -52.296778, 1.10000, 0.90000, 1.10000, 0.90000
40866,'ZEELAND 5 4 ',  13.8000,2,  32,   1,   1,1.00916994, -45.299174, 1.10000, 0.90000, 1.10000, 0.90000
40867,'ZEELAND 5 5 ',  13.8000,2,  32,   1,   1,1.01183593, -44.985818, 1.10000, 0.90000, 1.10000, 0.90000
40868,'ZEELAND 5 6 ',  13.8000,2,  32,   1,   1,1.01372504, -45.467316, 1.10000, 0.90000, 1.10000, 0.90000
40869,'ZEELAND 5 7 ', 500.0000,1,  32,   1,   1,1.04012024, -46.975937, 1.10000, 0.90000, 1.10000, 0.90000
40870,'ZEELAND 5 9 ', 230.0000,1,  32,   1,   1,1.04270685, -49.037750, 1.10000, 0.90000, 1.10000, 0.90000
40871,'SAINT CLAI~4', 100.0000,1,  32,   1,   1,1.01966178, -67.312996, 1.10000, 0.90000, 1.10000, 0.90000
40872,'SAINT CLAI~5',  13.8000,2,  32,   1,   1,1.01966178, -67.312996, 1.10000, 0.90000, 1.10000, 0.90000
40873,'SAINT CLAI~6', 100.0000,1,  32,   1,   1,1.01966178, -67.312996, 1.10000, 0.90000, 1.10000, 0.90000
40874,'WARREN 35 1 ', 230.0000,2,  32,   1,   1,1.03023374, -66.684537, 1.10000, 0.90000, 1.10000, 0.90000
40875,'WARREN 35 2 ', 230.0000,1,  32,   1,   1,1.02972198, -66.719330, 1.10000, 0.90000, 1.10000, 0.90000
40876,'PORTLAND 2~1', 100.0000,1,  32,   1,   1,1.00779712, -62.337730, 1.10000, 0.90000, 1.10000, 0.90000
40877,'PORTLAND 2~2',  13.8000,2,  32,   1,   1,1.00822282, -62.290533, 1.10000, 0.90000, 1.10000, 0.90000
40878,'PORTLAND 2~3',  13.8000,2,  32,   1,   1,1.00779712, -62.337730, 1.10000, 0.90000, 1.10000, 0.90000
40879,'PORTLAND 2~4', 100.0000,1,  32,   1,   1,1.00777900, -62.339089, 1.10000, 0.90000, 1.10000, 0.90000
40880,'PORTLAND 2~5', 100.0000,1,  32,   1,   1,1.00779712, -62.337730, 1.10000, 0.90000, 1.10000, 0.90000
40881,'STURGIS 8 1 ', 100.0000,1,  32,   1,   1,1.01405978, -64.374465, 1.10000, 0.90000, 1.10000, 0.90000
40882,'STURGIS 8 2 ',  18.0000,2,  32,   1,   1,1.01557446, -64.220724, 1.10000, 0.90000, 1.10000, 0.90000
40883,'STURGIS 8 3 ', 100.0000,1,  32,   1,   1,1.01401067, -64.377654, 1.10000, 0.90000, 1.10000, 0.90000
40884,'ZEELAND 6 1 ', 100.0000,2,  32,   1,   1,1.05218935, -53.093536, 1.10000, 0.90000, 1.10000, 0.90000
40885,'ZEELAND 6 2 ', 100.0000,1,  32,   1,   1,1.05218935, -53.093536, 1.10000, 0.90000, 1.10000, 0.90000
40886,'CLARKSTON~12', 100.0000,2,  32,   1,   1,1.03776324, -70.136672, 1.10000, 0.90000, 1.10000, 0.90000
40887,'CLARKSTON~13', 100.0000,1,  32,   1,   1,1.03765619, -70.143891, 1.10000, 0.90000, 1.10000, 0.90000
40888,'DETROIT 38 1', 100.0000,2,  32,   1,   1,1.03999996, -72.842547, 1.10000, 0.90000, 1.10000, 0.90000
40889,'DETROIT 38 2', 100.0000,1,  32,   1,   1,1.03925121, -72.920384, 1.10000, 0.90000, 1.10000, 0.90000
40890,'OTSEGO 3 1  ', 230.0000,2,  32,   1,   1,1.04104018, -49.744742, 1.10000, 0.90000, 1.10000, 0.90000
40891,'OTSEGO 3 2  ', 230.0000,1,  32,   1,   1,1.04102206, -49.756443, 1.10000, 0.90000, 1.10000, 0.90000
40892,'COVERT 2 1  ', 230.0000,1,  32,   1,   1,1.03999996, -40.911788, 1.10000, 0.90000, 1.10000, 0.90000
40893,'COVERT 2 2  ',  13.8000,2,  32,   1,   1,1.03302908, -36.376583, 1.10000, 0.90000, 1.10000, 0.90000
40894,'COVERT 2 3  ', 230.0000,1,  32,   1,   1,1.03912568, -41.383754, 1.10000, 0.90000, 1.10000, 0.90000
40895,'LANSING 23 1', 230.0000,1,  32,   1,   1,1.04258823, -54.830105, 1.10000, 0.90000, 1.10000, 0.90000
40896,'LANSING 23 2', 100.0000,1,  32,   1,   1,1.04026973, -60.697453, 1.10000, 0.90000, 1.10000, 0.90000
40897,'LANSING 23 3',  13.8000,2,  32,   1,   1,1.05250001, -52.679019, 1.10000, 0.90000, 1.10000, 0.90000
40898,'LANSING 23 4',  13.8000,2,  32,   1,   1,1.04799998, -53.328741, 1.10000, 0.90000, 1.10000, 0.90000
40899,'LANSING 23 5',  13.8000,2,  32,   1,   1,1.05250001, -53.033516, 1.10000, 0.90000, 1.10000, 0.90000
40900,'LANSING 23 6',  18.0000,2,  32,   1,   1,1.05250001, -52.656691, 1.10000, 0.90000, 1.10000, 0.90000
40901,'LANSING 23 7',  13.8000,2,  32,   1,   1,1.05250001, -52.466856, 1.10000, 0.90000, 1.10000, 0.90000
40902,'LANSING 23 8', 230.0000,1,  32,   1,   1,1.04287398, -54.700581, 1.10000, 0.90000, 1.10000, 0.90000
40903,'LANSING 23~1', 230.0000,1,  32,   1,   1,1.04258823, -54.830105, 1.10000, 0.90000, 1.10000, 0.90000
40904,'KALAMAZOO ~9', 100.0000,1,  32,   1,   1,1.01499629, -60.712445, 1.10000, 0.90000, 1.10000, 0.90000
40905,'KALAMAZOO~10',  20.0000,2,  32,   1,   1,1.01497459, -60.715539, 1.10000, 0.90000, 1.10000, 0.90000
40906,'KALAMAZOO~11',  20.0000,2,  32,   1,   1,1.01577353, -60.633795, 1.10000, 0.90000, 1.10000, 0.90000
40908,'KALAMAZOO~13',  13.2000,2,  32,   1,   1,1.05644667, -60.527709, 1.10000, 0.90000, 1.10000, 0.90000
40909,'KALAMAZOO~14', 100.0000,1,  32,   1,   1,1.01491690, -60.717834, 1.10000, 0.90000, 1.10000, 0.90000
40910,'KALAMAZOO~15', 100.0000,1,  32,   1,   1,1.01499629, -60.712445, 1.10000, 0.90000, 1.10000, 0.90000
40911,'BATTLE CRE~8', 100.0000,2,  32,   1,   1,1.00905943, -64.254595, 1.10000, 0.90000, 1.10000, 0.90000
40912,'BATTLE CRE~9', 100.0000,1,  32,   1,   1,1.00905943, -64.254595, 1.10000, 0.90000, 1.10000, 0.90000
40913,'EAST LANS~17', 100.0000,1,  32,   1,   1,1.03096342, -62.651269, 1.10000, 0.90000, 1.10000, 0.90000
40914,'EAST LANS~18',  13.8000,2,  32,   1,   1,1.02897763, -62.205067, 1.10000, 0.90000, 1.10000, 0.90000
40915,'EAST LANS~19', 100.0000,1,  32,   1,   1,1.03085542, -62.658339, 1.10000, 0.90000, 1.10000, 0.90000
40916,'HOLLAND 13 1', 500.0000,1,  32,   1,   1,1.03780413, -47.428687, 1.10000, 0.90000, 1.10000, 0.90000
40917,'HOLLAND 13 2', 230.0000,1,  32,   1,   1,1.04148793, -48.408792, 1.10000, 0.90000, 1.10000, 0.90000
40918,'HOLLAND 13 3',  13.8000,2,  32,   1,   1,1.04254389, -46.925391, 1.10000, 0.90000, 1.10000, 0.90000
40919,'HOLLAND 13 4',  13.8000,2,  32,   1,   1,1.04212904, -46.970709, 1.10000, 0.90000, 1.10000, 0.90000
40920,'HOLLAND 13 5',  13.8000,2,  32,   1,   1,1.04406404, -46.764768, 1.10000, 0.90000, 1.10000, 0.90000
40921,'HOLLAND 13 6', 500.0000,1,  32,   1,   1,1.03968012, -47.480094, 1.10000, 0.90000, 1.10000, 0.90000
40922,'HOLLAND 13 8', 500.0000,1,  32,   1,   1,1.03780413, -47.428687, 1.10000, 0.90000, 1.10000, 0.90000
40923,'DORR 4 1    ', 230.0000,1,  32,   1,   1,1.04229081, -49.840283, 1.10000, 0.90000, 1.10000, 0.90000
40924,'DORR 4 2    ',  13.8000,2,  32,   1,   1,1.04100001, -48.441051, 1.10000, 0.90000, 1.10000, 0.90000
40925,'DORR 4 3    ', 230.0000,1,  32,   1,   1,1.04225349, -49.852776, 1.10000, 0.90000, 1.10000, 0.90000
40926,'DORR 4 5    ', 230.0000,1,  32,   1,   1,1.04229081, -49.840283, 1.10000, 0.90000, 1.10000, 0.90000
40927,'HILLSDALE~10', 100.0000,2,  32,   1,   1,1.01132405, -69.185165, 1.10000, 0.90000, 1.10000, 0.90000
40928,'HILLSDALE~11', 100.0000,1,  32,   1,   1,1.01129639, -69.187187, 1.10000, 0.90000, 1.10000, 0.90000
40929,'THREE RIV~14', 100.0000,1,  32,   1,   1,1.03331327, -56.923169, 1.10000, 0.90000, 1.10000, 0.90000
40930,'THREE RIV~15',  13.8000,2,  32,   1,   1,1.03404069, -56.828847, 1.10000, 0.90000, 1.10000, 0.90000
40931,'THREE RIV~16',  13.8000,2,  32,   1,   1,1.03426266, -56.799153, 1.10000, 0.90000, 1.10000, 0.90000
40932,'THREE RIV~17',  13.8000,2,  32,   1,   1,1.03460455, -56.752776, 1.10000, 0.90000, 1.10000, 0.90000
40933,'THREE RIV~18',  22.0000,2,  32,   1,   1,1.06250000, -52.832101, 1.10000, 0.90000, 1.10000, 0.90000
40934,'THREE RIV~19', 100.0000,1,  32,   1,   1,1.03329647, -56.924490, 1.10000, 0.90000, 1.10000, 0.90000
40935,'THREE RIV~20', 100.0000,1,  32,   1,   1,1.03331327, -56.923169, 1.10000, 0.90000, 1.10000, 0.90000
40936,'HILLSDALE~12', 230.0000,1,  32,   1,   1,1.04220676, -55.232273, 1.10000, 0.90000, 1.10000, 0.90000
40937,'HILLSDALE~13',  22.0000,2,  32,   1,   1,1.02849996, -54.655525, 1.10000, 0.90000, 1.10000, 0.90000
40938,'HILLSDALE~14',  13.8000,2,  32,   1,   1,1.03050005, -54.953059, 1.10000, 0.90000, 1.10000, 0.90000
40939,'HILLSDALE~15',  13.8000,2,  32,   1,   1,1.03050005, -54.959790, 1.10000, 0.90000, 1.10000, 0.90000
40940,'HILLSDALE~16', 230.0000,1,  32,   1,   1,1.04215062, -55.243489, 1.10000, 0.90000, 1.10000, 0.90000
40941,'HILLSDALE~17', 230.0000,1,  32,   1,   1,1.04220676, -55.232273, 1.10000, 0.90000, 1.10000, 0.90000
40942,'GRAND HAV~19', 100.0000,2,  32,   1,   1,1.03314674, -50.555472, 1.10000, 0.90000, 1.10000, 0.90000
40943,'GRAND HAV~20', 100.0000,1,  32,   1,   1,1.03307223, -50.559956, 1.10000, 0.90000, 1.10000, 0.90000
40944,'WEST OLIVE~2', 500.0000,1,  32,   1,   1,1.04700005, -47.596689, 1.10000, 0.90000, 1.10000, 0.90000
40945,'WEST OLIVE~3', 230.0000,1,  32,   1,   1,1.04922652, -48.756902, 1.10000, 0.90000, 1.10000, 0.90000
40946,'WEST OLIVE~4',  18.0000,2,  32,   1,   1,1.04700005, -47.596689, 1.10000, 0.90000, 1.10000, 0.90000
40947,'WEST OLIVE~5',  13.8000,2,  32,   1,   1,1.04700005, -47.596689, 1.10000, 0.90000, 1.10000, 0.90000
40948,'WEST OLIVE~6',  18.0000,2,  32,   1,   1,1.06406033, -46.998334, 1.10000, 0.90000, 1.10000, 0.90000
40949,'WEST OLIVE~7', 500.0000,1,  32,   1,   1,1.04508781, -47.547464, 1.10000, 0.90000, 1.10000, 0.90000
40950,'WEST OLIVE~8', 500.0000,1,  32,   1,   1,1.04700005, -47.596689, 1.10000, 0.90000, 1.10000, 0.90000
40951,'NEWPORT 30 1', 100.0000,1,  32,   1,   1,1.03625846, -70.874196, 1.10000, 0.90000, 1.10000, 0.90000
40952,'NEWPORT 30 2',  13.8000,2,  32,   1,   1,1.04710984, -70.404497, 1.10000, 0.90000, 1.10000, 0.90000
40953,'NEWPORT 30 3',  13.8000,2,  32,   1,   1,1.04661667, -70.465709, 1.10000, 0.90000, 1.10000, 0.90000
40954,'NEWPORT 30 4', 100.0000,1,  32,   1,   1,1.03577781, -70.909180, 1.10000, 0.90000, 1.10000, 0.90000
40955,'NEWPORT 30 6', 100.0000,1,  32,   1,   1,1.03625846, -70.874196, 1.10000, 0.90000, 1.10000, 0.90000
40956,'WARREN 36 1 ', 100.0000,2,  32,   1,   1,1.02566195, -75.341870, 1.10000, 0.90000, 1.10000, 0.90000
40957,'WARREN 36 2 ', 100.0000,1,  32,   1,   1,1.02516353, -75.373685, 1.10000, 0.90000, 1.10000, 0.90000
40958,'BERRIEN SP~3', 100.0000,2,  32,   1,   1,1.00784683, -53.559024, 1.10000, 0.90000, 1.10000, 0.90000
40959,'BERRIEN SP~4', 100.0000,1,  32,   1,   1,1.00780427, -53.562466, 1.10000, 0.90000, 1.10000, 0.90000
40960,'RIVER ROUG~1', 100.0000,1,  32,   1,   1,1.04400003, -72.244147, 1.10000, 0.90000, 1.10000, 0.90000
40961,'RIVER ROUG~2',  22.0000,1,  32,   1,   1,1.04400003, -72.244147, 1.10000, 0.90000, 1.10000, 0.90000
40962,'RIVER ROUG~3',  22.0000,1,  32,   1,   1,1.04400003, -72.244147, 1.10000, 0.90000, 1.10000, 0.90000
40964,'RIVER ROUG~5',  18.0000,2,  32,   1,   1,1.03094006, -66.351668, 1.10000, 0.90000, 1.10000, 0.90000
40965,'RIVER ROUG~6', 100.0000,1,  32,   1,   1,1.04247212, -72.409178, 1.10000, 0.90000, 1.10000, 0.90000
40966,'RIVER ROUG~7', 100.0000,1,  32,   1,   1,1.04400003, -72.244147, 1.10000, 0.90000, 1.10000, 0.90000
40967,'PORT HURON~5', 100.0000,2,  32,   1,   1,1.00704014, -67.936982, 1.10000, 0.90000, 1.10000, 0.90000
40968,'PORT HURON~6', 100.0000,1,  32,   1,   1,1.00704014, -67.936982, 1.10000, 0.90000, 1.10000, 0.90000
40969,'LITCHFIEL~20', 500.0000,2,  32,   1,   1,1.04228866, -52.001153, 1.10000, 0.90000, 1.10000, 0.90000
40970,'LITCHFIEL~21', 230.0000,1,  32,   1,   1,1.04315031, -54.206365, 1.10000, 0.90000, 1.10000, 0.90000
40971,'LITCHFIEL~22', 500.0000,1,  32,   1,   1,1.04253447, -51.837533, 1.10000, 0.90000, 1.10000, 0.90000
40972,'LITCHFIEL~23', 500.0000,1,  32,   1,   1,1.04228866, -52.001153, 1.10000, 0.90000, 1.10000, 0.90000
40973,'EAST LANS~20', 100.0000,1,  32,   1,   1,1.02979124, -62.699320, 1.10000, 0.90000, 1.10000, 0.90000
40974,'EAST LANS~21',  18.0000,2,  32,   1,   1,1.02979124, -62.699320, 1.10000, 0.90000, 1.10000, 0.90000
40975,'EAST LANS~22', 100.0000,1,  32,   1,   1,1.02979124, -62.699320, 1.10000, 0.90000, 1.10000, 0.90000
40976,'ROCHESTE~206', 100.0000,2,  32,   1,   1,0.97956872, -78.621392, 1.10000, 0.90000, 1.10000, 0.90000
40977,'ROCHESTE~207', 100.0000,1,  32,   1,   1,0.97956872, -78.621392, 1.10000, 0.90000, 1.10000, 0.90000
40978,'BRIDGMAN 1  ', 500.0000,1,  32,   1,   1,1.04200006, -39.033677, 1.10000, 0.90000, 1.10000, 0.90000
40979,'BRIDGMAN 2  ', 230.0000,1,  32,   1,   1,1.04398024, -43.058377, 1.10000, 0.90000, 1.10000, 0.90000
40980,'BRIDGMAN 3  ',  18.0000,2,  32,   1,   1,1.06729770, -34.105607, 1.10000, 0.90000, 1.10000, 0.90000
40981,'BRIDGMAN 4  ',  18.0000,2,  32,   1,   1,1.06461608, -35.515184, 1.10000, 0.90000, 1.10000, 0.90000
40982,'BRIDGMAN 5  ', 500.0000,1,  32,   1,   1,1.03888357, -39.990290, 1.10000, 0.90000, 1.10000, 0.90000
40983,'BRIDGMAN 7  ', 500.0000,1,  32,   1,   1,1.04200006, -39.033677, 1.10000, 0.90000, 1.10000, 0.90000
40984,'ZEELAND 7 1 ', 100.0000,1,  32,   1,   1,1.04486108, -53.313984, 1.10000, 0.90000, 1.10000, 0.90000
40985,'ZEELAND 7 2 ',  13.8000,2,  32,   1,   1,1.03808177, -53.105059, 1.10000, 0.90000, 1.10000, 0.90000
40986,'ZEELAND 7 3 ',  18.0000,2,  32,   1,   1,1.03803241, -53.078083, 1.10000, 0.90000, 1.10000, 0.90000
40987,'ZEELAND 7 4 ',  24.0000,2,  32,   1,   1,1.03822339, -53.211084, 1.10000, 0.90000, 1.10000, 0.90000
40988,'ZEELAND 7 5 ', 100.0000,1,  32,   1,   1,1.04483879, -53.324544, 1.10000, 0.90000, 1.10000, 0.90000
40989,'ZEELAND 7 7 ', 100.0000,1,  32,   1,   1,1.04486108, -53.313984, 1.10000, 0.90000, 1.10000, 0.90000
40990,'AVOCA 3 1   ', 500.0000,1,  32,   1,   1,1.04708958, -56.054611, 1.10000, 0.90000, 1.10000, 0.90000
40991,'AVOCA 3 2   ', 230.0000,1,  32,   1,   1,1.04900455, -56.758793, 1.10000, 0.90000, 1.10000, 0.90000
40992,'AVOCA 3 3   ',  13.8000,2,  32,   1,   1,1.02849996, -55.189339, 1.10000, 0.90000, 1.10000, 0.90000
40993,'AVOCA 3 4   ',  13.8000,2,  32,   1,   1,1.02849996, -55.130183, 1.10000, 0.90000, 1.10000, 0.90000
40994,'AVOCA 3 5   ',  24.0000,2,  32,   1,   1,1.02849996, -55.204526, 1.10000, 0.90000, 1.10000, 0.90000
40995,'AVOCA 3 6   ', 500.0000,1,  32,   1,   1,1.04618549, -56.152361, 1.10000, 0.90000, 1.10000, 0.90000
40996,'AVOCA 3 8   ', 500.0000,1,  32,   1,   1,1.04708958, -56.054611, 1.10000, 0.90000, 1.10000, 0.90000
40997,'ATHENS 37 1 ', 500.0000,2,  32,   1,   1,1.04494035, -48.819286, 1.10000, 0.90000, 1.10000, 0.90000
40998,'ATHENS 37 2 ', 230.0000,1,  32,   1,   1,1.04674780, -51.233051, 1.10000, 0.90000, 1.10000, 0.90000
40999,'ATHENS 37 3 ', 500.0000,1,  32,   1,   1,1.04551172, -48.673980, 1.10000, 0.90000, 1.10000, 0.90000
41000,'ATHENS 37 5 ', 500.0000,1,  32,   1,   1,1.04494035, -48.819286, 1.10000, 0.90000, 1.10000, 0.90000
41001,'WEST OLIVE~9', 100.0000,2,  32,   1,   1,1.03289163, -53.752294, 1.10000, 0.90000, 1.10000, 0.90000
41002,'WEST OLIV~10', 100.0000,1,  32,   1,   1,1.03275967, -53.761307, 1.10000, 0.90000, 1.10000, 0.90000
41003,'GRAND RAP~31', 100.0000,1,  32,   1,   1,1.03887343, -63.427473, 1.10000, 0.90000, 1.10000, 0.90000
41004,'GRAND RAP~32',  18.0000,2,  32,   1,   1,1.03886545, -63.389674, 1.10000, 0.90000, 1.10000, 0.90000
41005,'GRAND RAP~33', 100.0000,1,  32,   1,   1,1.03887105, -63.428388, 1.10000, 0.90000, 1.10000, 0.90000
41006,'GRAND RAP~34', 100.0000,1,  32,   1,   1,1.03887343, -63.427473, 1.10000, 0.90000, 1.10000, 0.90000
41007,'BELLEVILLE~9', 500.0000,2,  32,   1,   1,1.04157054, -58.946349, 1.10000, 0.90000, 1.10000, 0.90000
41008,'BELLEVILL~10', 230.0000,1,  32,   1,   1,1.03705275, -62.028739, 1.10000, 0.90000, 1.10000, 0.90000
41009,'BELLEVILL~11',  18.0000,1,  32,   1,   1,1.03670990, -62.404058, 1.10000, 0.90000, 1.10000, 0.90000
41011,'BELLEVILL~13', 500.0000,1,  32,   1,   1,1.04088557, -58.767965, 1.10000, 0.90000, 1.10000, 0.90000
41012,'BELLEVILL~14', 500.0000,1,  32,   1,   1,1.04157054, -58.946349, 1.10000, 0.90000, 1.10000, 0.90000
41013,'RIVER ROUG~8', 230.0000,1,  32,   1,   1,1.04200006, -62.873988, 1.10000, 0.90000, 1.10000, 0.90000
41014,'RIVER ROUG~9',  18.0000,2,  32,   1,   1,1.05725598, -58.132717, 1.10000, 0.90000, 1.10000, 0.90000
41015,'RIVER ROU~10',  13.8000,2,  32,   1,   1,1.05260324, -60.445801, 1.10000, 0.90000, 1.10000, 0.90000
41016,'RIVER ROU~11', 230.0000,1,  32,   1,   1,1.04042101, -63.114629, 1.10000, 0.90000, 1.10000, 0.90000
41017,'RIVER ROU~12', 230.0000,1,  32,   1,   1,1.04200006, -62.873988, 1.10000, 0.90000, 1.10000, 0.90000
41018,'ANN ARBOR~21', 100.0000,2,  32,   1,   1,1.00120449, -73.247249, 1.10000, 0.90000, 1.10000, 0.90000
41019,'ANN ARBOR~22', 100.0000,1,  32,   1,   1,1.00118053, -73.248943, 1.10000, 0.90000, 1.10000, 0.90000
41020,'ZEELAND 8 1 ', 100.0000,1,  32,   1,   1,1.04446888, -53.737446, 1.10000, 0.90000, 1.10000, 0.90000
41021,'ZEELAND 8 2 ',  13.8000,2,  32,   1,   1,1.04446888, -53.737446, 1.10000, 0.90000, 1.10000, 0.90000
41022,'ZEELAND 8 3 ', 100.0000,1,  32,   1,   1,1.04446888, -53.737446, 1.10000, 0.90000, 1.10000, 0.90000
41023,'ZEELAND 8 5 ', 100.0000,1,  32,   1,   1,1.04446888, -53.737446, 1.10000, 0.90000, 1.10000, 0.90000
41024,'ERIE 35 1   ', 500.0000,1,  32,   1,   1,1.04500401, -59.335732, 1.10000, 0.90000, 1.10000, 0.90000
41025,'ERIE 35 2   ', 230.0000,1,  32,   1,   1,1.04507303, -61.267910, 1.10000, 0.90000, 1.10000, 0.90000
41026,'ERIE 35 3   ', 100.0000,1,  32,   1,   1,1.03086698, -66.601195, 1.10000, 0.90000, 1.10000, 0.90000
41027,'ERIE 35 4   ',  13.8000,1,  32,   1,   1,1.02578878, -72.458007, 1.10000, 0.90000, 1.10000, 0.90000
41029,'ERIE 35 6   ',  13.8000,2,  32,   1,   1,1.04900002, -58.695695, 1.10000, 0.90000, 1.10000, 0.90000
41030,'ERIE 35 7   ',  13.8000,2,  32,   1,   1,1.05149996, -58.490612, 1.10000, 0.90000, 1.10000, 0.90000
41031,'ERIE 35 8   ',  13.8000,2,  32,   1,   1,1.05400002, -58.122854, 1.10000, 0.90000, 1.10000, 0.90000
41032,'ERIE 35 9   ', 230.0000,1,  32,   1,   1,1.04453313, -61.292069, 1.10000, 0.90000, 1.10000, 0.90000
41033,'ERIE 35 11  ', 230.0000,1,  32,   1,   1,1.04507303, -61.267910, 1.10000, 0.90000, 1.10000, 0.90000
41034,'WALLED LAK~3', 500.0000,1,  32,   1,   1,1.04077256, -59.382395, 1.10000, 0.90000, 1.10000, 0.90000
41035,'WALLED LAK~4', 230.0000,1,  32,   1,   1,1.03891408, -63.294448, 1.10000, 0.90000, 1.10000, 0.90000
41036,'WALLED LAK~5',  18.0000,2,  32,   1,   1,1.01741970, -62.225701, 1.10000, 0.90000, 1.10000, 0.90000
41037,'WALLED LAK~6',  18.0000,2,  32,   1,   1,1.01090550, -58.532822, 1.10000, 0.90000, 1.10000, 0.90000
41038,'WALLED LAK~7',  22.0000,2,  32,   1,   1,1.01015329, -58.615673, 1.10000, 0.90000, 1.10000, 0.90000
41039,'WALLED LAK~8',  13.8000,2,  32,   1,   1,1.00858188, -58.790997, 1.10000, 0.90000, 1.10000, 0.90000
41040,'WALLED LAK~9', 500.0000,1,  32,   1,   1,1.04133582, -59.238934, 1.10000, 0.90000, 1.10000, 0.90000
41041,'WALLED LA~10', 500.0000,1,  32,   1,   1,1.04077256, -59.382395, 1.10000, 0.90000, 1.10000, 0.90000
41042,'YPSILANTI~11', 100.0000,1,  32,   1,   1,1.00094163, -73.353261, 1.10000, 0.90000, 1.10000, 0.90000
41043,'YPSILANTI~12',  22.0000,2,  32,   1,   1,1.03445840, -73.230174, 1.10000, 0.90000, 1.10000, 0.90000
41044,'YPSILANTI~13', 100.0000,1,  32,   1,   1,1.00091076, -73.355323, 1.10000, 0.90000, 1.10000, 0.90000
41045,'LYONS 5 1   ', 100.0000,1,  32,   1,   1,1.01635754, -58.525678, 1.10000, 0.90000, 1.10000, 0.90000
41046,'LYONS 5 2   ',  18.0000,2,  32,   1,   1,1.01683879, -58.461727, 1.10000, 0.90000, 1.10000, 0.90000
41047,'LYONS 5 3   ',  18.0000,2,  32,   1,   1,1.01683879, -58.461727, 1.10000, 0.90000, 1.10000, 0.90000
41049,'LYONS 5 5   ', 100.0000,1,  32,   1,   1,1.01632965, -58.528226, 1.10000, 0.90000, 1.10000, 0.90000
41050,'LYONS 5 7   ', 100.0000,1,  32,   1,   1,1.01635754, -58.525678, 1.10000, 0.90000, 1.10000, 0.90000
41051,'HOLLAND 14 1', 100.0000,1,  32,   1,   1,1.04344988, -54.340411, 1.10000, 0.90000, 1.10000, 0.90000
41052,'HOLLAND 14 2',  13.8000,2,  32,   1,   1,1.02800000, -53.895220, 1.10000, 0.90000, 1.10000, 0.90000
41053,'HOLLAND 14 3', 100.0000,1,  32,   1,   1,1.04327965, -54.352159, 1.10000, 0.90000, 1.10000, 0.90000
41054,'EAST CHIN~24', 500.0000,1,  32,   1,   1,1.04694784, -55.323498, 1.10000, 0.90000, 1.10000, 0.90000
41055,'EAST CHIN~29', 230.0000,1,  32,   1,   1,1.04368043, -56.824490, 1.10000, 0.90000, 1.10000, 0.90000
41056,'EAST CHIN~30', 100.0000,1,  32,   1,   1,1.04479992, -61.742588, 1.10000, 0.90000, 1.10000, 0.90000
41057,'EAST CHIN~31',  13.8000,1,  32,   1,   1,1.04593849, -55.752570, 1.10000, 0.90000, 1.10000, 0.90000
41059,'EAST CHIN~33',  13.8000,2,  32,   1,   1,1.01364660, -54.043428, 1.10000, 0.90000, 1.10000, 0.90000
41060,'EAST CHIN~34',  13.8000,2,  32,   1,   1,1.01492858, -54.095706, 1.10000, 0.90000, 1.10000, 0.90000
41061,'EAST CHIN~35',  13.8000,2,  32,   1,   1,1.01370168, -53.521707, 1.10000, 0.90000, 1.10000, 0.90000
41062,'EAST CHIN~36',  13.8000,2,  32,   1,   1,1.01391566, -54.012088, 1.10000, 0.90000, 1.10000, 0.90000
41063,'EAST CHIN~25',  13.8000,2,  32,   1,   1,1.01728642, -53.590689, 1.10000, 0.90000, 1.10000, 0.90000
41064,'EAST CHIN~26',  13.8000,2,  32,   1,   1,1.01481771, -53.897497, 1.10000, 0.90000, 1.10000, 0.90000
41065,'EAST CHIN~27', 230.0000,1,  32,   1,   1,1.04335749, -56.981034, 1.10000, 0.90000, 1.10000, 0.90000
41066,'EAST CHIN~28', 230.0000,1,  32,   1,   1,1.04368043, -56.824490, 1.10000, 0.90000, 1.10000, 0.90000
41067,'RIVER ROU~13', 100.0000,2,  32,   1,   1,1.04141331, -72.782277, 1.10000, 0.90000, 1.10000, 0.90000
41068,'RIVER ROU~14',  13.8000,1,  32,   1,   1,1.04141331, -72.782277, 1.10000, 0.90000, 1.10000, 0.90000
41069,'RIVER ROU~15',  13.8000,1,  32,   1,   1,1.04141331, -72.782277, 1.10000, 0.90000, 1.10000, 0.90000
41071,'RIVER ROU~17', 100.0000,1,  32,   1,   1,1.04140556, -72.788616, 1.10000, 0.90000, 1.10000, 0.90000
41072,'RIVER ROU~18', 100.0000,1,  32,   1,   1,1.04141331, -72.782277, 1.10000, 0.90000, 1.10000, 0.90000
41073,'WARREN 37 1 ', 100.0000,1,  32,   1,   1,1.01640403, -76.240429, 1.10000, 0.90000, 1.10000, 0.90000
41074,'WARREN 37 2 ',  18.0000,2,  32,   1,   1,1.01835382, -76.040858, 1.10000, 0.90000, 1.10000, 0.90000
41075,'WARREN 37 3 ', 100.0000,1,  32,   1,   1,1.01637506, -76.242547, 1.10000, 0.90000, 1.10000, 0.90000
41076,'EAST CHIN~37', 500.0000,1,  32,   1,   1,1.04499996, -55.489720, 1.10000, 0.90000, 1.10000, 0.90000
41077,'EAST CHIN~38', 230.0000,1,  32,   1,   1,1.04409134, -56.707181, 1.10000, 0.90000, 1.10000, 0.90000
41078,'EAST CHIN~39',  18.0000,2,  32,   1,   1,1.03687620, -54.599443, 1.10000, 0.90000, 1.10000, 0.90000
41079,'EAST CHIN~40',  18.0000,2,  32,   1,   1,1.03975189, -54.445856, 1.10000, 0.90000, 1.10000, 0.90000
41080,'EAST CHIN~41', 500.0000,1,  32,   1,   1,1.04613030, -55.629053, 1.10000, 0.90000, 1.10000, 0.90000
41081,'EAST CHIN~42', 500.0000,1,  32,   1,   1,1.04499996, -55.489720, 1.10000, 0.90000, 1.10000, 0.90000
41082,'LANSING 24 1', 500.0000,1,  32,   1,   1,1.03858590, -50.582875, 1.10000, 0.90000, 1.10000, 0.90000
41083,'LANSING 24 2', 230.0000,1,  32,   1,   1,1.04152739, -52.846263, 1.10000, 0.90000, 1.10000, 0.90000
41084,'LANSING 24 3',  18.0000,2,  32,   1,   1,1.03149998, -49.332298, 1.10000, 0.90000, 1.10000, 0.90000
41085,'LANSING 24 4', 500.0000,1,  32,   1,   1,1.04150832, -50.556220, 1.10000, 0.90000, 1.10000, 0.90000
41086,'LANSING 24 6', 500.0000,1,  32,   1,   1,1.03858590, -50.582875, 1.10000, 0.90000, 1.10000, 0.90000
41087,'WYANDOTTE ~7', 100.0000,1,  32,   1,   1,1.02492774, -71.545241, 1.10000, 0.90000, 1.10000, 0.90000
41088,'WYANDOTTE ~8',  13.8000,2,  32,   1,   1,1.02492774, -71.545241, 1.10000, 0.90000, 1.10000, 0.90000
41089,'WYANDOTTE ~9',  13.8000,2,  32,   1,   1,1.02492774, -71.545241, 1.10000, 0.90000, 1.10000, 0.90000
41091,'WYANDOTTE~11',  18.0000,2,  32,   1,   1,1.02492774, -71.545241, 1.10000, 0.90000, 1.10000, 0.90000
41092,'WYANDOTTE~12', 100.0000,1,  32,   1,   1,1.02492774, -71.545241, 1.10000, 0.90000, 1.10000, 0.90000
41093,'WYANDOTTE~13', 100.0000,1,  32,   1,   1,1.02492774, -71.545241, 1.10000, 0.90000, 1.10000, 0.90000
41094,'MUIR 1      ', 100.0000,1,  32,   1,   1,1.01197815, -56.787576, 1.10000, 0.90000, 1.10000, 0.90000
41095,'MUIR 2      ',  18.0000,2,  32,   1,   1,1.01311529, -56.671999, 1.10000, 0.90000, 1.10000, 0.90000
41096,'MUIR 3      ',  18.0000,2,  32,   1,   1,1.01197815, -56.787576, 1.10000, 0.90000, 1.10000, 0.90000
41097,'MUIR 4      ', 100.0000,1,  32,   1,   1,1.01194775, -56.789724, 1.10000, 0.90000, 1.10000, 0.90000
41098,'MUIR 6      ', 100.0000,1,  32,   1,   1,1.01197815, -56.787576, 1.10000, 0.90000, 1.10000, 0.90000
41099,'KALAMAZOO~16', 100.0000,1,  32,   1,   1,1.01719916, -60.257520, 1.10000, 0.90000, 1.10000, 0.90000
41100,'KALAMAZOO~17',  22.0000,2,  32,   1,   1,1.01986754, -59.985453, 1.10000, 0.90000, 1.10000, 0.90000
41101,'KALAMAZOO~18', 100.0000,1,  32,   1,   1,1.01710510, -60.263797, 1.10000, 0.90000, 1.10000, 0.90000
41102,'AVOCA 4 1   ', 500.0000,1,  32,   1,   1,1.04499996, -56.116855, 1.10000, 0.90000, 1.10000, 0.90000
41103,'AVOCA 4 2   ', 230.0000,1,  32,   1,   1,1.04622388, -56.733986, 1.10000, 0.90000, 1.10000, 0.90000
41104,'AVOCA 4 3   ',  18.0000,1,  32,   1,   1,1.04548001, -56.366413, 1.10000, 0.90000, 1.10000, 0.90000
41106,'AVOCA 4 5   ',  22.0000,2,  32,   1,   1,1.03420746, -53.696420, 1.10000, 0.90000, 1.10000, 0.90000
41107,'AVOCA 4 6   ', 500.0000,1,  32,   1,   1,1.04547155, -56.269291, 1.10000, 0.90000, 1.10000, 0.90000
41108,'AVOCA 4 8   ', 500.0000,1,  32,   1,   1,1.04499996, -56.116855, 1.10000, 0.90000, 1.10000, 0.90000
41109,'JACKSON 62 1', 500.0000,1,  32,   1,   1,1.03727376, -53.198701, 1.10000, 0.90000, 1.10000, 0.90000
41110,'JACKSON 62 2', 230.0000,1,  32,   1,   1,1.03856719, -56.521666, 1.10000, 0.90000, 1.10000, 0.90000
41111,'JACKSON 62 3',  13.8000,2,  32,   1,   1,1.04299998, -52.015644, 1.10000, 0.90000, 1.10000, 0.90000
41112,'JACKSON 62 4',  13.8000,2,  32,   1,   1,1.04299998, -52.055973, 1.10000, 0.90000, 1.10000, 0.90000
41113,'JACKSON 62 5',  18.0000,2,  32,   1,   1,1.04299998, -51.741801, 1.10000, 0.90000, 1.10000, 0.90000
41114,'JACKSON 62 6',  13.8000,2,  32,   1,   1,1.04299998, -51.769764, 1.10000, 0.90000, 1.10000, 0.90000
41115,'JACKSON 62 7',  13.8000,2,  32,   1,   1,1.04299998, -52.224859, 1.10000, 0.90000, 1.10000, 0.90000
41116,'JACKSON 62 8',  18.0000,2,  32,   1,   1,1.04299998, -52.420612, 1.10000, 0.90000, 1.10000, 0.90000
41117,'JACKSON 62 9', 500.0000,1,  32,   1,   1,1.03816998, -53.329676, 1.10000, 0.90000, 1.10000, 0.90000
41118,'JACKSON 62~1', 500.0000,1,  32,   1,   1,1.03727376, -53.198701, 1.10000, 0.90000, 1.10000, 0.90000
41119,'ERIE 36 1   ', 100.0000,1,  32,   1,   1,1.02774405, -67.299186, 1.10000, 0.90000, 1.10000, 0.90000
41120,'ERIE 36 2   ',  13.8000,2,  32,   1,   1,1.00607061, -66.911812, 1.10000, 0.90000, 1.10000, 0.90000
41121,'ERIE 36 3   ', 100.0000,1,  32,   1,   1,1.02762294, -67.308482, 1.10000, 0.90000, 1.10000, 0.90000
41122,'ROYAL OAK ~7', 100.0000,1,  32,   1,   1,1.02159297, -72.518202, 1.10000, 0.90000, 1.10000, 0.90000
41123,'ROYAL OAK ~8',  18.0000,2,  32,   1,   1,1.02159297, -72.518202, 1.10000, 0.90000, 1.10000, 0.90000
41124,'ROYAL OAK ~9',  18.0000,2,  32,   1,   1,1.02159297, -72.518202, 1.10000, 0.90000, 1.10000, 0.90000
41126,'ROYAL OAK~11', 100.0000,1,  32,   1,   1,1.02159297, -72.518202, 1.10000, 0.90000, 1.10000, 0.90000
41127,'ROYAL OAK~12', 100.0000,1,  32,   1,   1,1.02159297, -72.518202, 1.10000, 0.90000, 1.10000, 0.90000
41128,'EAST LANS~23', 100.0000,2,  32,   1,   1,1.03248191, -62.595972, 1.10000, 0.90000, 1.10000, 0.90000
41129,'EAST LANS~24', 100.0000,1,  32,   1,   1,1.03194916, -62.629877, 1.10000, 0.90000, 1.10000, 0.90000
41130,'BERNE 2 1   ', 230.0000,1,  33,   1,   1,1.03593576, -59.304600, 1.10000, 0.90000, 1.10000, 0.90000
41131,'BERNE 3 1   ', 100.0000,1,  33,   1,   1,0.99875349, -63.729975, 1.10000, 0.90000, 1.10000, 0.90000
41132,'BLUFFTON 8 1', 100.0000,1,  33,   1,   1,0.97802818, -63.009390, 1.10000, 0.90000, 1.10000, 0.90000
41133,'BLUFFTON 9 1', 100.0000,1,  33,   1,   1,0.98080152, -62.787962, 1.10000, 0.90000, 1.10000, 0.90000
41134,'BLUFFTON 1~1', 100.0000,1,  33,   1,   1,0.97707951, -63.110279, 1.10000, 0.90000, 1.10000, 0.90000
41135,'DECATUR 22 1', 100.0000,1,  33,   1,   1,0.97720993, -72.368416, 1.10000, 0.90000, 1.10000, 0.90000
41136,'DECATUR 22 2', 100.0000,1,  33,   1,   1,0.97716361, -72.377896, 1.10000, 0.90000, 1.10000, 0.90000
41137,'DECATUR 23 1', 100.0000,1,  33,   1,   1,1.03283596, -64.732674, 1.10000, 0.90000, 1.10000, 0.90000
41138,'DECATUR 24 1', 100.0000,1,  33,   1,   1,0.97672445, -72.431192, 1.10000, 0.90000, 1.10000, 0.90000
41139,'DECATUR 24 2', 100.0000,1,  33,   1,   1,0.97683871, -72.422408, 1.10000, 0.90000, 1.10000, 0.90000
41140,'DECATUR 25 1', 100.0000,1,  33,   1,   1,1.03499508, -64.082549, 1.10000, 0.90000, 1.10000, 0.90000
41141,'MONROEVILL~7', 100.0000,1,  33,   1,   1,0.98170930, -71.403528, 1.10000, 0.90000, 1.10000, 0.90000
41142,'OSSIAN 1 1  ', 100.0000,1,  33,   1,   1,1.03469765, -65.746677, 1.10000, 0.90000, 1.10000, 0.90000
41143,'OSSIAN 2 1  ', 100.0000,1,  33,   1,   1,1.01634419, -64.191566, 1.10000, 0.90000, 1.10000, 0.90000
41144,'OSSIAN 3 1  ', 100.0000,1,  33,   1,   1,1.03235495, -65.432727, 1.10000, 0.90000, 1.10000, 0.90000
41145,'OSSIAN 3 2  ', 100.0000,1,  33,   1,   1,1.03227425, -65.436634, 1.10000, 0.90000, 1.10000, 0.90000
41146,'AUBURN 24 1 ', 100.0000,1,  33,   1,   1,0.99571210, -72.376701, 1.10000, 0.90000, 1.10000, 0.90000
41147,'AUBURN 25 1 ', 100.0000,1,  33,   1,   1,0.99582255, -69.928160, 1.10000, 0.90000, 1.10000, 0.90000
41148,'AUBURN 25 2 ', 100.0000,1,  33,   1,   1,0.99606091, -69.913140, 1.10000, 0.90000, 1.10000, 0.90000
41149,'AUBURN 26 1 ', 500.0000,1,  33,   1,   1,1.03948390, -53.048249, 1.10000, 0.90000, 1.10000, 0.90000
41150,'AUBURN 26 2 ', 230.0000,1,  33,   1,   1,1.04119849, -55.620857, 1.10000, 0.90000, 1.10000, 0.90000
41151,'AUBURN 26 3 ',  13.8000,1,  33,   1,   1,1.04226148, -56.495315, 1.10000, 0.90000, 1.10000, 0.90000
41153,'AUBURN 26 5 ', 500.0000,1,  33,   1,   1,1.03937328, -53.060909, 1.10000, 0.90000, 1.10000, 0.90000
41154,'AUBURN 27 1 ', 100.0000,1,  33,   1,   1,0.99871993, -72.851727, 1.10000, 0.90000, 1.10000, 0.90000
41155,'CHURUBUSCO~8', 100.0000,1,  33,   1,   1,1.03054416, -73.930432, 1.10000, 0.90000, 1.10000, 0.90000
41156,'CHURUBUSCO~9', 100.0000,1,  33,   1,   1,1.02369034, -73.313420, 1.10000, 0.90000, 1.10000, 0.90000
41157,'FORT WAYNE~1', 230.0000,1,  33,   1,   1,1.02537811, -59.468531, 1.10000, 0.90000, 1.10000, 0.90000
41158,'FORT WAYNE~2', 100.0000,1,  33,   1,   1,1.03679943, -63.055678, 1.10000, 0.90000, 1.10000, 0.90000
41159,'FORT WAYNE~3', 230.0000,1,  33,   1,   1,1.02521050, -59.487348, 1.10000, 0.90000, 1.10000, 0.90000
41160,'FORT WAYN~20', 100.0000,1,  33,   1,   1,1.03394258, -64.263939, 1.10000, 0.90000, 1.10000, 0.90000
41161,'FORT WAYN~21', 100.0000,1,  33,   1,   1,1.03390789, -64.269498, 1.10000, 0.90000, 1.10000, 0.90000
41162,'FORT WAYN~36', 100.0000,1,  33,   1,   1,1.01813841, -64.968240, 1.10000, 0.90000, 1.10000, 0.90000
41163,'FORT WAYN~37', 100.0000,1,  33,   1,   1,1.01797438, -64.980794, 1.10000, 0.90000, 1.10000, 0.90000
41164,'FORT WAYN~53', 100.0000,1,  33,   1,   1,1.02475071, -65.054854, 1.10000, 0.90000, 1.10000, 0.90000
41165,'FORT WAYN~57', 100.0000,1,  33,   1,   1,1.01496923, -64.826569, 1.10000, 0.90000, 1.10000, 0.90000
41166,'FORT WAYN~58', 100.0000,1,  33,   1,   1,1.01519406, -65.054970, 1.10000, 0.90000, 1.10000, 0.90000
41167,'FORT WAYN~59', 100.0000,1,  33,   1,   1,1.01510620, -65.068166, 1.10000, 0.90000, 1.10000, 0.90000
41168,'FORT WAYN~60', 100.0000,1,  33,   1,   1,1.00446522, -68.860417, 1.10000, 0.90000, 1.10000, 0.90000
41169,'FORT WAYN~61', 100.0000,1,  33,   1,   1,1.00458097, -68.846859, 1.10000, 0.90000, 1.10000, 0.90000
41170,'FORT WAYN~62', 100.0000,1,  33,   1,   1,1.01379728, -66.728599, 1.10000, 0.90000, 1.10000, 0.90000
41171,'FORT WAYN~63', 100.0000,1,  33,   1,   1,1.01364613, -66.747757, 1.10000, 0.90000, 1.10000, 0.90000
41172,'FORT WAYN~64', 100.0000,1,  33,   1,   1,1.02229488, -66.003472, 1.10000, 0.90000, 1.10000, 0.90000
41173,'FORT WAYNE~4', 100.0000,1,  33,   1,   1,1.02985287, -64.980378, 1.10000, 0.90000, 1.10000, 0.90000
41174,'FORT WAYNE~5', 100.0000,1,  33,   1,   1,1.02827144, -65.023572, 1.10000, 0.90000, 1.10000, 0.90000
41175,'FORT WAYNE~6', 100.0000,1,  33,   1,   1,1.02820981, -65.033633, 1.10000, 0.90000, 1.10000, 0.90000
41176,'FORT WAYNE~7', 230.0000,1,  33,   1,   1,1.03880215, -61.228473, 1.10000, 0.90000, 1.10000, 0.90000
41177,'FORT WAYNE~8', 100.0000,1,  33,   1,   1,1.04188848, -63.477613, 1.10000, 0.90000, 1.10000, 0.90000
41178,'FORT WAYNE~9', 230.0000,1,  33,   1,   1,1.03858316, -61.247652, 1.10000, 0.90000, 1.10000, 0.90000
41179,'FORT WAYN~10', 100.0000,1,  33,   1,   1,1.02689981, -63.879747, 1.10000, 0.90000, 1.10000, 0.90000
41180,'FORT WAYN~11', 100.0000,1,  33,   1,   1,1.02695978, -63.872637, 1.10000, 0.90000, 1.10000, 0.90000
41181,'FORT WAYN~12', 100.0000,1,  33,   1,   1,1.02001286, -64.180610, 1.10000, 0.90000, 1.10000, 0.90000
41182,'FORT WAYN~13', 100.0000,1,  33,   1,   1,1.02847636, -65.405591, 1.10000, 0.90000, 1.10000, 0.90000
41183,'FORT WAYN~14', 100.0000,1,  33,   1,   1,1.02163136, -64.838275, 1.10000, 0.90000, 1.10000, 0.90000
41184,'FORT WAYN~15', 100.0000,1,  33,   1,   1,1.02971947, -64.072666, 1.10000, 0.90000, 1.10000, 0.90000
41185,'FORT WAYN~16', 100.0000,1,  33,   1,   1,1.02957940, -64.091053, 1.10000, 0.90000, 1.10000, 0.90000
41186,'FORT WAYN~17', 100.0000,1,  33,   1,   1,1.02575397, -64.882528, 1.10000, 0.90000, 1.10000, 0.90000
41187,'FORT WAYN~18', 100.0000,1,  33,   1,   1,1.02569139, -64.892166, 1.10000, 0.90000, 1.10000, 0.90000
41188,'FORT WAYN~19', 100.0000,1,  33,   1,   1,1.01707220, -66.080687, 1.10000, 0.90000, 1.10000, 0.90000
41189,'FORT WAYN~22', 100.0000,1,  33,   1,   1,1.01941955, -64.772692, 1.10000, 0.90000, 1.10000, 0.90000
41190,'FORT WAYN~23', 100.0000,1,  33,   1,   1,1.01934671, -64.780226, 1.10000, 0.90000, 1.10000, 0.90000
41191,'FORT WAYN~24', 100.0000,1,  33,   1,   1,1.01922262, -64.100062, 1.10000, 0.90000, 1.10000, 0.90000
41192,'FORT WAYN~25', 100.0000,1,  33,   1,   1,1.03267288, -64.434181, 1.10000, 0.90000, 1.10000, 0.90000
41193,'FORT WAYN~26', 100.0000,1,  33,   1,   1,1.03180444, -65.303541, 1.10000, 0.90000, 1.10000, 0.90000
41194,'FORT WAYN~27', 100.0000,1,  33,   1,   1,1.03364313, -63.765437, 1.10000, 0.90000, 1.10000, 0.90000
41195,'FORT WAYN~28', 100.0000,1,  33,   1,   1,1.02860963, -64.787671, 1.10000, 0.90000, 1.10000, 0.90000
41196,'FORT WAYN~29', 100.0000,1,  33,   1,   1,1.02869272, -64.779324, 1.10000, 0.90000, 1.10000, 0.90000
41197,'FORT WAYN~30', 100.0000,1,  33,   1,   1,1.03734493, -65.823605, 1.10000, 0.90000, 1.10000, 0.90000
41198,'FORT WAYN~31', 100.0000,1,  33,   1,   1,1.03729331, -65.832785, 1.10000, 0.90000, 1.10000, 0.90000
41199,'FORT WAYN~32', 100.0000,1,  33,   1,   1,1.02712476, -65.075590, 1.10000, 0.90000, 1.10000, 0.90000
41200,'FORT WAYN~33', 100.0000,1,  33,   1,   1,1.02688920, -65.096142, 1.10000, 0.90000, 1.10000, 0.90000
41201,'FORT WAYN~34', 100.0000,1,  33,   1,   1,1.01544869, -66.066849, 1.10000, 0.90000, 1.10000, 0.90000
41202,'FORT WAYN~35', 100.0000,1,  33,   1,   1,1.01523423, -66.208097, 1.10000, 0.90000, 1.10000, 0.90000
41203,'FORT WAYN~38', 100.0000,1,  33,   1,   1,1.03142536, -65.521014, 1.10000, 0.90000, 1.10000, 0.90000
41204,'FORT WAYN~39', 100.0000,1,  33,   1,   1,1.03134394, -65.530051, 1.10000, 0.90000, 1.10000, 0.90000
41205,'FORT WAYN~40', 100.0000,1,  33,   1,   1,1.02504218, -65.311034, 1.10000, 0.90000, 1.10000, 0.90000
41206,'FORT WAYN~41', 100.0000,1,  33,   1,   1,1.02495098, -65.324353, 1.10000, 0.90000, 1.10000, 0.90000
41207,'FORT WAYN~42', 100.0000,1,  33,   1,   1,1.03573370, -64.365572, 1.10000, 0.90000, 1.10000, 0.90000
41208,'FORT WAYN~43', 100.0000,1,  33,   1,   1,1.02465057, -65.166452, 1.10000, 0.90000, 1.10000, 0.90000
41209,'FORT WAYN~44', 100.0000,1,  33,   1,   1,1.02455139, -65.179874, 1.10000, 0.90000, 1.10000, 0.90000
41210,'FORT WAYN~45', 230.0000,1,  33,   1,   1,1.03681540, -58.089208, 1.10000, 0.90000, 1.10000, 0.90000
41211,'FORT WAYN~46', 100.0000,1,  33,   1,   1,1.00500810, -68.549117, 1.10000, 0.90000, 1.10000, 0.90000
41212,'FORT WAYN~47', 100.0000,1,  33,   1,   1,1.00490832, -68.570796, 1.10000, 0.90000, 1.10000, 0.90000
41213,'FORT WAYN~48', 100.0000,1,  33,   1,   1,1.03335798, -67.164897, 1.10000, 0.90000, 1.10000, 0.90000
41214,'FORT WAYN~49', 100.0000,1,  33,   1,   1,0.99652100, -69.169954, 1.10000, 0.90000, 1.10000, 0.90000
41215,'FORT WAYN~50', 100.0000,1,  33,   1,   1,0.99635327, -69.189304, 1.10000, 0.90000, 1.10000, 0.90000
41216,'FORT WAYN~51', 100.0000,1,  33,   1,   1,1.01037979, -67.773146, 1.10000, 0.90000, 1.10000, 0.90000
41217,'FORT WAYN~52', 100.0000,1,  33,   1,   1,1.02909565, -64.677616, 1.10000, 0.90000, 1.10000, 0.90000
41218,'FORT WAYN~54', 100.0000,1,  33,   1,   1,0.99880797, -70.400297, 1.10000, 0.90000, 1.10000, 0.90000
41219,'FORT WAYN~55', 100.0000,1,  33,   1,   1,0.99865139, -70.415569, 1.10000, 0.90000, 1.10000, 0.90000
41220,'FORT WAYN~56', 100.0000,1,  33,   1,   1,1.01090217, -67.667312, 1.10000, 0.90000, 1.10000, 0.90000
41221,'GRABILL 1   ', 100.0000,1,  33,   1,   1,1.01029861, -68.517261, 1.10000, 0.90000, 1.10000, 0.90000
41222,'GRABILL 2   ', 100.0000,1,  33,   1,   1,1.01019943, -68.526106, 1.10000, 0.90000, 1.10000, 0.90000
41223,'HUNTERTOWN 1', 100.0000,1,  33,   1,   1,1.00609803, -70.263174, 1.10000, 0.90000, 1.10000, 0.90000
41224,'LEO 1       ', 100.0000,1,  33,   1,   1,1.01763117, -66.797754, 1.10000, 0.90000, 1.10000, 0.90000
41225,'NEW HAVEN~44', 100.0000,1,  33,   1,   1,0.98863071, -70.200220, 1.10000, 0.90000, 1.10000, 0.90000
41226,'NEW HAVEN~45', 100.0000,1,  33,   1,   1,0.98853266, -70.210670, 1.10000, 0.90000, 1.10000, 0.90000
41227,'NEW HAVEN~46', 100.0000,1,  33,   1,   1,1.02728379, -65.474535, 1.10000, 0.90000, 1.10000, 0.90000
41228,'NEW HAVEN~47', 100.0000,1,  33,   1,   1,1.02623534, -67.671896, 1.10000, 0.90000, 1.10000, 0.90000
41229,'ROANOKE 25 1', 100.0000,1,  33,   1,   1,1.02676547, -61.770100, 1.10000, 0.90000, 1.10000, 0.90000
41230,'ROANOKE 26 1', 100.0000,1,  33,   1,   1,1.01700771, -65.701031, 1.10000, 0.90000, 1.10000, 0.90000
41231,'WOODBURN 1  ', 100.0000,1,  33,   1,   1,0.98509395, -70.786414, 1.10000, 0.90000, 1.10000, 0.90000
41232,'COLUMBUS 1~7', 100.0000,1,  33,   1,   1,0.99024302, -54.743287, 1.10000, 0.90000, 1.10000, 0.90000
41233,'COLUMBUS 1~8', 100.0000,1,  33,   1,   1,0.99009830, -54.767066, 1.10000, 0.90000, 1.10000, 0.90000
41234,'COLUMBUS 1~9', 100.0000,1,  33,   1,   1,0.99139947, -54.510360, 1.10000, 0.90000, 1.10000, 0.90000
41235,'COLUMBUS ~10', 100.0000,1,  33,   1,   1,0.98615324, -55.351453, 1.10000, 0.90000, 1.10000, 0.90000
41236,'COLUMBUS ~11', 230.0000,1,  33,   1,   1,1.03249919, -49.972451, 1.10000, 0.90000, 1.10000, 0.90000
41237,'COLUMBUS ~12', 100.0000,1,  33,   1,   1,0.99715960, -53.977482, 1.10000, 0.90000, 1.10000, 0.90000
41238,'COLUMBUS ~13',  18.0000,1,  33,   1,   1,0.94302195, -62.692435, 1.10000, 0.90000, 1.10000, 0.90000
41240,'COLUMBUS ~15', 230.0000,1,  33,   1,   1,1.03229368, -49.992470, 1.10000, 0.90000, 1.10000, 0.90000
41241,'COLUMBUS ~16', 500.0000,1,  33,   1,   1,1.04567778, -44.636365, 1.10000, 0.90000, 1.10000, 0.90000
41242,'COLUMBUS ~17', 230.0000,1,  33,   1,   1,1.03701174, -49.035724, 1.10000, 0.90000, 1.10000, 0.90000
41243,'COLUMBUS ~18', 500.0000,1,  33,   1,   1,1.04558527, -44.324560, 1.10000, 0.90000, 1.10000, 0.90000
41244,'COLUMBUS ~19', 100.0000,1,  33,   1,   1,0.98468792, -56.413906, 1.10000, 0.90000, 1.10000, 0.90000
41245,'EDINBURGH ~1', 100.0000,1,  33,   1,   1,1.00961041, -57.660997, 1.10000, 0.90000, 1.10000, 0.90000
41246,'EDINBURGH ~2', 100.0000,1,  33,   1,   1,1.01254368, -54.117706, 1.10000, 0.90000, 1.10000, 0.90000
41247,'ELIZABETH~21', 100.0000,1,  33,   1,   1,1.00082660, -57.842550, 1.10000, 0.90000, 1.10000, 0.90000
41248,'HOPE 2 1    ', 100.0000,1,  33,   1,   1,1.00728667, -57.024553, 1.10000, 0.90000, 1.10000, 0.90000
41249,'HOPE 2 2    ', 100.0000,1,  33,   1,   1,1.00725496, -57.027835, 1.10000, 0.90000, 1.10000, 0.90000
41250,'HOPE 3 1    ', 100.0000,1,  33,   1,   1,1.00727320, -60.648241, 1.10000, 0.90000, 1.10000, 0.90000
41251,'HOPE 3 2    ', 100.0000,1,  33,   1,   1,1.00722945, -60.656970, 1.10000, 0.90000, 1.10000, 0.90000
41252,'SEYMOUR 3 1 ', 100.0000,1,  33,   1,   1,1.00573897, -58.124555, 1.10000, 0.90000, 1.10000, 0.90000
41253,'SEYMOUR 4 1 ', 230.0000,1,  33,   1,   1,1.03597593, -49.212602, 1.10000, 0.90000, 1.10000, 0.90000
41254,'SEYMOUR 5 1 ', 100.0000,1,  33,   1,   1,0.98946303, -54.775761, 1.10000, 0.90000, 1.10000, 0.90000
41255,'SEYMOUR 6 1 ', 100.0000,1,  33,   1,   1,0.99768490, -57.370789, 1.10000, 0.90000, 1.10000, 0.90000
41256,'WESTPORT 9 1', 100.0000,1,  33,   1,   1,1.01834607, -58.149792, 1.10000, 0.90000, 1.10000, 0.90000
41257,'WESTPORT 9 2', 100.0000,1,  33,   1,   1,1.01842093, -58.141801, 1.10000, 0.90000, 1.10000, 0.90000
41258,'FOWLER 2 1  ', 100.0000,1,  33,   1,   1,1.02843451, -35.510505, 1.10000, 0.90000, 1.10000, 0.90000
41259,'FOWLER 3 1  ', 100.0000,1,  33,   1,   1,1.03460956, -34.410035, 1.10000, 0.90000, 1.10000, 0.90000
41260,'FOWLER 3 2  ', 100.0000,1,  33,   1,   1,1.03458214, -34.413382, 1.10000, 0.90000, 1.10000, 0.90000
41261,'FOWLER 4 1  ', 100.0000,1,  33,   1,   1,1.02706575, -38.083728, 1.10000, 0.90000, 1.10000, 0.90000
41262,'OTTERBEIN 1 ', 100.0000,1,  33,   1,   1,1.03110433, -36.673669, 1.10000, 0.90000, 1.10000, 0.90000
41263,'REMINGTON~17', 100.0000,1,  33,   1,   1,1.02106750, -44.243694, 1.10000, 0.90000, 1.10000, 0.90000
41264,'DUNKIRK 7 1 ', 100.0000,1,  33,   1,   1,1.01385581, -65.060523, 1.10000, 0.90000, 1.10000, 0.90000
41265,'HARTFORD C~1', 100.0000,1,  33,   1,   1,0.99726653, -61.792482, 1.10000, 0.90000, 1.10000, 0.90000
41266,'HARTFORD C~2', 100.0000,1,  33,   1,   1,0.99730015, -61.786465, 1.10000, 0.90000, 1.10000, 0.90000
41267,'HARTFORD C~3', 100.0000,1,  33,   1,   1,0.99535966, -62.035138, 1.10000, 0.90000, 1.10000, 0.90000
41268,'HARTFORD C~4', 100.0000,1,  33,   1,   1,0.99454790, -62.048833, 1.10000, 0.90000, 1.10000, 0.90000
41269,'MARION 27 1 ', 100.0000,1,  33,   1,   1,1.01109278, -62.169481, 1.10000, 0.90000, 1.10000, 0.90000
41270,'MARION 28 1 ', 100.0000,1,  33,   1,   1,1.00527322, -61.162479, 1.10000, 0.90000, 1.10000, 0.90000
41271,'MARION 29 1 ', 100.0000,1,  33,   1,   1,1.00663924, -62.311153, 1.10000, 0.90000, 1.10000, 0.90000
41272,'MARION 30 1 ', 100.0000,1,  33,   1,   1,1.00696409, -62.228774, 1.10000, 0.90000, 1.10000, 0.90000
41273,'MARION 30 2 ', 100.0000,1,  33,   1,   1,1.00689363, -62.239095, 1.10000, 0.90000, 1.10000, 0.90000
41274,'MONTPELIER~3', 100.0000,1,  33,   1,   1,0.99948865, -61.626905, 1.10000, 0.90000, 1.10000, 0.90000
41275,'BROWNSBURG~1', 100.0000,1,  33,   1,   1,1.00502515, -57.075181, 1.10000, 0.90000, 1.10000, 0.90000
41276,'BROWNSBURG~2', 100.0000,1,  33,   1,   1,1.00951660, -56.613881, 1.10000, 0.90000, 1.10000, 0.90000
41277,'BROWNSBURG~3', 100.0000,1,  33,   1,   1,1.02825046, -52.321971, 1.10000, 0.90000, 1.10000, 0.90000
41278,'BROWNSBURG~4', 100.0000,1,  33,   1,   1,1.01342738, -57.812893, 1.10000, 0.90000, 1.10000, 0.90000
41279,'CRAWFORDSV~1', 230.0000,1,  33,   1,   1,0.99868047, -37.805244, 1.10000, 0.90000, 1.10000, 0.90000
41280,'CRAWFORDSV~2', 100.0000,1,  33,   1,   1,1.04074395, -40.527658, 1.10000, 0.90000, 1.10000, 0.90000
41281,'CRAWFORDSV~3', 230.0000,1,  33,   1,   1,0.99855602, -37.837926, 1.10000, 0.90000, 1.10000, 0.90000
41282,'CRAWFORDSV~4', 100.0000,1,  33,   1,   1,1.02855587, -44.042979, 1.10000, 0.90000, 1.10000, 0.90000
41283,'CRAWFORDSV~5', 100.0000,1,  33,   1,   1,1.02983081, -43.392093, 1.10000, 0.90000, 1.10000, 0.90000
41284,'CRAWFORDSV~6', 100.0000,1,  33,   1,   1,1.02967334, -43.406392, 1.10000, 0.90000, 1.10000, 0.90000
41285,'INDIANAPOL~1', 100.0000,1,  33,   1,   1,1.01753402, -53.365484, 1.10000, 0.90000, 1.10000, 0.90000
41286,'INDIANAPO~33', 100.0000,1,  33,   1,   1,1.01169002, -56.107911, 1.10000, 0.90000, 1.10000, 0.90000
41287,'INDIANAPO~34', 100.0000,1,  33,   1,   1,1.01149952, -56.129272, 1.10000, 0.90000, 1.10000, 0.90000
41288,'JAMESTOWN~18', 100.0000,1,  33,   1,   1,1.02589369, -52.238776, 1.10000, 0.90000, 1.10000, 0.90000
41289,'LEBANON 37 1', 100.0000,1,  33,   1,   1,1.02786684, -47.090247, 1.10000, 0.90000, 1.10000, 0.90000
41290,'LEBANON 37 2', 100.0000,1,  33,   1,   1,1.02804255, -47.081850, 1.10000, 0.90000, 1.10000, 0.90000
41291,'LEBANON 38 1', 230.0000,1,  33,   1,   1,0.98303014, -42.494548, 1.10000, 0.90000, 1.10000, 0.90000
41292,'LEBANON 38 2', 100.0000,1,  33,   1,   1,1.03566301, -45.649853, 1.10000, 0.90000, 1.10000, 0.90000
41293,'LEBANON 38 3', 230.0000,1,  33,   1,   1,0.98268539, -42.517388, 1.10000, 0.90000, 1.10000, 0.90000
41294,'LEBANON 39 1', 100.0000,1,  33,   1,   1,1.01427317, -51.481998, 1.10000, 0.90000, 1.10000, 0.90000
41295,'SHERIDAN 2 1', 100.0000,1,  33,   1,   1,1.02217901, -56.964836, 1.10000, 0.90000, 1.10000, 0.90000
41296,'SHERIDAN 3 1', 100.0000,1,  33,   1,   1,1.02618957, -57.642111, 1.10000, 0.90000, 1.10000, 0.90000
41297,'THORNTOWN ~1', 100.0000,1,  33,   1,   1,1.02188718, -47.667795, 1.10000, 0.90000, 1.10000, 0.90000
41298,'THORNTOWN ~2', 100.0000,1,  33,   1,   1,1.03263152, -52.084222, 1.10000, 0.90000, 1.10000, 0.90000
41299,'ZIONSVILLE~1', 100.0000,1,  33,   1,   1,1.01183629, -53.858477, 1.10000, 0.90000, 1.10000, 0.90000
41300,'ZIONSVILLE~2', 100.0000,1,  33,   1,   1,1.01205659, -56.599524, 1.10000, 0.90000, 1.10000, 0.90000
41301,'ZIONSVILLE~3', 100.0000,1,  33,   1,   1,1.00956154, -55.694203, 1.10000, 0.90000, 1.10000, 0.90000
41302,'ZIONSVILLE~4',  13.8000,1,  33,   1,   1,1.00956154, -55.694203, 1.10000, 0.90000, 1.10000, 0.90000
41303,'ZIONSVILLE~5',  13.8000,1,  33,   1,   1,1.00956154, -55.694203, 1.10000, 0.90000, 1.10000, 0.90000
41305,'ZIONSVILLE~7', 100.0000,1,  33,   1,   1,1.00971246, -55.678042, 1.10000, 0.90000, 1.10000, 0.90000
41306,'ZIONSVILLE~8', 100.0000,1,  33,   1,   1,1.00940275, -55.711753, 1.10000, 0.90000, 1.10000, 0.90000
41307,'BLOOMINGTO~3', 100.0000,1,  33,   1,   1,0.99885970, -49.782643, 1.10000, 0.90000, 1.10000, 0.90000
41308,'BLOOMINGT~18', 100.0000,1,  33,   1,   1,0.99955457, -49.361504, 1.10000, 0.90000, 1.10000, 0.90000
41309,'BLOOMINGT~31', 100.0000,1,  33,   1,   1,0.99243933, -50.271097, 1.10000, 0.90000, 1.10000, 0.90000
41310,'BLOOMINGT~32', 100.0000,1,  33,   1,   1,0.99209255, -50.288958, 1.10000, 0.90000, 1.10000, 0.90000
41311,'BLOOMINGT~33', 230.0000,1,  33,   1,   1,1.01836896, -41.270660, 1.10000, 0.90000, 1.10000, 0.90000
41312,'BLOOMINGT~34', 100.0000,1,  33,   1,   1,1.00904953, -46.624589, 1.10000, 0.90000, 1.10000, 0.90000
41313,'BLOOMINGT~35', 230.0000,1,  33,   1,   1,1.01818943, -41.297240, 1.10000, 0.90000, 1.10000, 0.90000
41314,'MORGANTOW~24', 100.0000,1,  33,   1,   1,1.01880407, -57.025854, 1.10000, 0.90000, 1.10000, 0.90000
41315,'MORGANTOW~25', 100.0000,1,  33,   1,   1,1.01876700, -57.029423, 1.10000, 0.90000, 1.10000, 0.90000
41316,'MORGANTOW~28', 100.0000,1,  33,   1,   1,0.99791926, -55.733012, 1.10000, 0.90000, 1.10000, 0.90000
41317,'NASHVILLE~60', 100.0000,1,  33,   1,   1,0.99066013, -54.459031, 1.10000, 0.90000, 1.10000, 0.90000
41318,'NASHVILLE~61', 100.0000,1,  33,   1,   1,0.99062490, -54.463795, 1.10000, 0.90000, 1.10000, 0.90000
41319,'NASHVILLE~63', 100.0000,1,  33,   1,   1,0.99164885, -51.963577, 1.10000, 0.90000, 1.10000, 0.90000
41320,'NASHVILLE~64', 100.0000,1,  33,   1,   1,0.99160725, -51.974734, 1.10000, 0.90000, 1.10000, 0.90000
41321,'NINEVEH 1   ', 100.0000,1,  33,   1,   1,1.01890421, -52.325857, 1.10000, 0.90000, 1.10000, 0.90000
41322,'NINEVEH 2   ', 100.0000,1,  33,   1,   1,1.01900196, -52.318129, 1.10000, 0.90000, 1.10000, 0.90000
41323,'TRAFALGAR 1 ', 100.0000,1,  33,   1,   1,1.00720572, -56.510356, 1.10000, 0.90000, 1.10000, 0.90000
41324,'TRAFALGAR 2 ', 100.0000,1,  33,   1,   1,1.00724649, -56.504113, 1.10000, 0.90000, 1.10000, 0.90000
41325,'BATTLE GRO~1', 100.0000,1,  33,   1,   1,1.02896690, -47.466608, 1.10000, 0.90000, 1.10000, 0.90000
41326,'BROOKSTON 1 ', 100.0000,1,  33,   1,   1,1.02094591, -39.687255, 1.10000, 0.90000, 1.10000, 0.90000
41327,'DELPHI 1 1  ', 100.0000,1,  33,   1,   1,1.02492523, -50.235980, 1.10000, 0.90000, 1.10000, 0.90000
41328,'DELPHI 2 1  ', 100.0000,1,  33,   1,   1,1.02602482, -49.563114, 1.10000, 0.90000, 1.10000, 0.90000
41329,'FLORA 3 1   ', 100.0000,1,  33,   1,   1,1.02815163, -50.824776, 1.10000, 0.90000, 1.10000, 0.90000
41330,'FRANKFORT ~5', 100.0000,1,  33,   1,   1,0.99700761, -52.183796, 1.10000, 0.90000, 1.10000, 0.90000
41331,'FRANKFORT ~6', 100.0000,1,  33,   1,   1,1.00502479, -50.572633, 1.10000, 0.90000, 1.10000, 0.90000
41332,'FRANKFORT ~7', 100.0000,1,  33,   1,   1,1.02401495, -50.432208, 1.10000, 0.90000, 1.10000, 0.90000
41333,'FRANKFORT ~8', 100.0000,1,  33,   1,   1,0.99363172, -53.471150, 1.10000, 0.90000, 1.10000, 0.90000
41334,'FRANKFORT ~9', 100.0000,1,  33,   1,   1,0.99374765, -53.457965, 1.10000, 0.90000, 1.10000, 0.90000
41335,'LOGANSPORT~1', 100.0000,1,  33,   1,   1,1.01988387, -49.836605, 1.10000, 0.90000, 1.10000, 0.90000
41336,'LOGANSPORT~2', 100.0000,1,  33,   1,   1,1.01975536, -49.853660, 1.10000, 0.90000, 1.10000, 0.90000
41337,'LOGANSPORT~3', 100.0000,1,  33,   1,   1,1.02216876, -49.778945, 1.10000, 0.90000, 1.10000, 0.90000
41338,'LOGANSPORT~4', 100.0000,1,  33,   1,   1,1.02235460, -49.757610, 1.10000, 0.90000, 1.10000, 0.90000
41339,'LOGANSPORT~5', 100.0000,1,  33,   1,   1,1.01923275, -49.718863, 1.10000, 0.90000, 1.10000, 0.90000
41340,'LOGANSPORT~6', 100.0000,1,  33,   1,   1,1.02915502, -51.623082, 1.10000, 0.90000, 1.10000, 0.90000
41341,'LOGANSPORT~7', 100.0000,1,  33,   1,   1,1.02903700, -51.636415, 1.10000, 0.90000, 1.10000, 0.90000
41342,'MONTICELLO~9', 230.0000,1,  33,   1,   1,1.00733185, -39.874648, 1.10000, 0.90000, 1.10000, 0.90000
41343,'MONTICELL~10', 100.0000,1,  33,   1,   1,1.03289413, -42.991861, 1.10000, 0.90000, 1.10000, 0.90000
41344,'MONTICELL~11', 230.0000,1,  33,   1,   1,1.00722563, -39.888841, 1.10000, 0.90000, 1.10000, 0.90000
41345,'MONTICELL~12', 100.0000,1,  33,   1,   1,1.02931571, -43.300415, 1.10000, 0.90000, 1.10000, 0.90000
41346,'MONTICELL~13', 100.0000,1,  33,   1,   1,1.02504790, -44.980948, 1.10000, 0.90000, 1.10000, 0.90000
41347,'MONTICELL~14', 100.0000,1,  33,   1,   1,1.02510977, -44.971475, 1.10000, 0.90000, 1.10000, 0.90000
41348,'ROSSVILLE ~6', 100.0000,1,  33,   1,   1,1.03305840, -50.994722, 1.10000, 0.90000, 1.10000, 0.90000
41349,'DENVER 6 1  ', 100.0000,1,  33,   1,   1,0.99431819, -59.235601, 1.10000, 0.90000, 1.10000, 0.90000
41350,'PERU 2 1    ', 100.0000,1,  33,   1,   1,1.03479946, -53.472793, 1.10000, 0.90000, 1.10000, 0.90000
41351,'PERU 3 1    ', 100.0000,1,  33,   1,   1,1.02434742, -54.870202, 1.10000, 0.90000, 1.10000, 0.90000
41352,'PERU 4 1    ', 100.0000,1,  33,   1,   1,1.03144097, -52.633827, 1.10000, 0.90000, 1.10000, 0.90000
41353,'PERU 5 1    ', 100.0000,1,  33,   1,   1,1.02852368, -53.034148, 1.10000, 0.90000, 1.10000, 0.90000
41354,'PERU 5 2    ', 100.0000,1,  33,   1,   1,1.02842915, -53.046411, 1.10000, 0.90000, 1.10000, 0.90000
41355,'BORDEN 1    ', 100.0000,1,  33,   1,   1,1.01777697, -63.061975, 1.10000, 0.90000, 1.10000, 0.90000
41356,'BORDEN 2    ', 100.0000,1,  33,   1,   1,1.01780450, -63.059223, 1.10000, 0.90000, 1.10000, 0.90000
41357,'CHARLESTO~32', 100.0000,1,  33,   1,   1,1.02348208, -58.460839, 1.10000, 0.90000, 1.10000, 0.90000
41358,'CHARLESTO~33', 100.0000,1,  33,   1,   1,1.02341664, -58.470053, 1.10000, 0.90000, 1.10000, 0.90000
41359,'CHARLESTOW~3', 100.0000,1,  33,   1,   1,1.02112901, -58.627905, 1.10000, 0.90000, 1.10000, 0.90000
41360,'CHARLESTOW~4', 100.0000,1,  33,   1,   1,1.02101505, -58.637119, 1.10000, 0.90000, 1.10000, 0.90000
41361,'CHARLESTOW~5', 100.0000,1,  33,   1,   1,1.01391375, -59.963248, 1.10000, 0.90000, 1.10000, 0.90000
41362,'CLARKSVIL~13', 100.0000,1,  33,   1,   1,1.03477097, -56.182551, 1.10000, 0.90000, 1.10000, 0.90000
41363,'CLARKSVIL~14', 100.0000,1,  33,   1,   1,1.03163731, -55.012833, 1.10000, 0.90000, 1.10000, 0.90000
41364,'CLARKSVIL~15', 100.0000,1,  33,   1,   1,1.03151929, -55.024359, 1.10000, 0.90000, 1.10000, 0.90000
41365,'CLARKSVIL~16', 100.0000,1,  33,   1,   1,1.03532481, -56.886286, 1.10000, 0.90000, 1.10000, 0.90000
41366,'FLOYDS KNO~1', 100.0000,1,  33,   1,   1,1.03465903, -55.534875, 1.10000, 0.90000, 1.10000, 0.90000
41367,'FLOYDS KNO~2', 100.0000,1,  33,   1,   1,1.03509223, -55.395078, 1.10000, 0.90000, 1.10000, 0.90000
41368,'FLOYDS KNO~3', 100.0000,1,  33,   1,   1,1.03496587, -55.407659, 1.10000, 0.90000, 1.10000, 0.90000
41369,'HENRYVILLE 1', 100.0000,1,  33,   1,   1,1.01181388, -60.101225, 1.10000, 0.90000, 1.10000, 0.90000
41370,'JEFFERSONV~3', 100.0000,1,  33,   1,   1,1.03566122, -55.292280, 1.10000, 0.90000, 1.10000, 0.90000
41371,'JEFFERSONV~4', 100.0000,1,  33,   1,   1,1.03551149, -55.312344, 1.10000, 0.90000, 1.10000, 0.90000
41372,'JEFFERSONV~5', 100.0000,1,  33,   1,   1,1.03853691, -54.749724, 1.10000, 0.90000, 1.10000, 0.90000
41373,'JEFFERSONV~6', 100.0000,1,  33,   1,   1,1.03377259, -57.589676, 1.10000, 0.90000, 1.10000, 0.90000
41374,'JEFFERSONV~7', 230.0000,1,  33,   1,   1,1.04213238, -48.337560, 1.10000, 0.90000, 1.10000, 0.90000
41375,'JEFFERSONV~8', 138.0000,1,  33,   1,   1,1.04250109, -51.393465, 1.10000, 0.90000, 1.10000, 0.90000
41376,'JEFFERSONV~9', 230.0000,1,  33,   1,   1,1.04192913, -48.357572, 1.10000, 0.90000, 1.10000, 0.90000
41377,'MARYSVILL~15', 100.0000,1,  33,   1,   1,1.01940358, -59.336852, 1.10000, 0.90000, 1.10000, 0.90000
41378,'NEW ALBAN~18', 100.0000,1,  33,   1,   1,1.04222822, -55.358444, 1.10000, 0.90000, 1.10000, 0.90000
41379,'NEW ALBAN~19', 100.0000,1,  33,   1,   1,1.03974760, -54.699696, 1.10000, 0.90000, 1.10000, 0.90000
41380,'NEW ALBAN~20', 100.0000,1,  33,   1,   1,1.03962493, -54.716789, 1.10000, 0.90000, 1.10000, 0.90000
41381,'NEW ALBANY~3', 100.0000,1,  33,   1,   1,1.03694177, -55.030639, 1.10000, 0.90000, 1.10000, 0.90000
41382,'NEW ALBANY~4', 100.0000,1,  33,   1,   1,1.03674757, -55.047452, 1.10000, 0.90000, 1.10000, 0.90000
41383,'NEW ALBANY~5', 100.0000,1,  33,   1,   1,1.03161573, -54.715652, 1.10000, 0.90000, 1.10000, 0.90000
41384,'NEW ALBANY~6', 100.0000,1,  33,   1,   1,1.03450167, -54.291555, 1.10000, 0.90000, 1.10000, 0.90000
41385,'SELLERSBUR~1', 100.0000,1,  33,   1,   1,1.03426206, -55.984346, 1.10000, 0.90000, 1.10000, 0.90000
41386,'SELLERSBUR~2', 100.0000,1,  33,   1,   1,1.03421986, -55.992149, 1.10000, 0.90000, 1.10000, 0.90000
41387,'SELLERSBUR~3', 100.0000,1,  33,   1,   1,1.00824440, -61.544301, 1.10000, 0.90000, 1.10000, 0.90000
41388,'SELLERSBUR~4', 100.0000,1,  33,   1,   1,1.02249467, -58.056034, 1.10000, 0.90000, 1.10000, 0.90000
41389,'SELLERSBUR~5', 100.0000,1,  33,   1,   1,1.01037347, -61.733654, 1.10000, 0.90000, 1.10000, 0.90000
41390,'SELLERSBUR~6', 100.0000,1,  33,   1,   1,1.01026630, -61.744869, 1.10000, 0.90000, 1.10000, 0.90000
41391,'BOWLING G~48', 100.0000,1,  33,   1,   1,1.02415621, -41.825671, 1.10000, 0.90000, 1.10000, 0.90000
41392,'BOWLING G~49', 100.0000,1,  33,   1,   1,1.02420700, -41.821293, 1.10000, 0.90000, 1.10000, 0.90000
41393,'BRAZIL 1 1  ', 100.0000,1,  33,   1,   1,1.02378786, -42.173085, 1.10000, 0.90000, 1.10000, 0.90000
41394,'BRAZIL 1 2  ', 100.0000,1,  33,   1,   1,1.02364206, -42.185352, 1.10000, 0.90000, 1.10000, 0.90000
41395,'BRAZIL 2 1  ', 230.0000,1,  33,   1,   1,1.03838563, -32.561697, 1.10000, 0.90000, 1.10000, 0.90000
41396,'BRAZIL 2 2  ', 100.0000,1,  33,   1,   1,1.02903461, -40.070415, 1.10000, 0.90000, 1.10000, 0.90000
41397,'BRAZIL 2 3  ',  13.8000,1,  33,   1,   1,1.03917384, -48.271594, 1.10000, 0.90000, 1.10000, 0.90000
41399,'BRAZIL 2 5  ', 230.0000,1,  33,   1,   1,1.03860188, -32.449334, 1.10000, 0.90000, 1.10000, 0.90000
41400,'BRAZIL 3 1  ', 100.0000,1,  33,   1,   1,1.02651930, -40.787373, 1.10000, 0.90000, 1.10000, 0.90000
41401,'BRAZIL 4 1  ', 100.0000,1,  33,   1,   1,1.02353907, -38.042719, 1.10000, 0.90000, 1.10000, 0.90000
41402,'BRAZIL 4 2  ', 100.0000,1,  33,   1,   1,1.02361536, -38.032939, 1.10000, 0.90000, 1.10000, 0.90000
41403,'CLAY CITY ~5', 100.0000,1,  33,   1,   1,1.00148296, -41.933861, 1.10000, 0.90000, 1.10000, 0.90000
41404,'JASONVILLE~1', 100.0000,1,  33,   1,   1,1.00675249, -38.480647, 1.10000, 0.90000, 1.10000, 0.90000
41405,'JASONVILLE~2', 100.0000,1,  33,   1,   1,1.00679839, -38.476132, 1.10000, 0.90000, 1.10000, 0.90000
41406,'JASONVILLE~3', 100.0000,1,  33,   1,   1,1.02686095, -41.080962, 1.10000, 0.90000, 1.10000, 0.90000
41407,'POLAND 4 1  ', 100.0000,1,  33,   1,   1,1.02556491, -45.785302, 1.10000, 0.90000, 1.10000, 0.90000
41408,'ROSEDALE 2 1', 100.0000,1,  33,   1,   1,1.00520790, -39.625926, 1.10000, 0.90000, 1.10000, 0.90000
41409,'TERRE HAUT~1', 100.0000,1,  33,   1,   1,1.01021516, -32.703028, 1.10000, 0.90000, 1.10000, 0.90000
41410,'TERRE HAU~12', 100.0000,1,  33,   1,   1,1.00707507, -32.603696, 1.10000, 0.90000, 1.10000, 0.90000
41411,'TERRE HAU~13', 100.0000,1,  33,   1,   1,1.01741695, -36.038646, 1.10000, 0.90000, 1.10000, 0.90000
41412,'TERRE HAU~14', 100.0000,1,  33,   1,   1,1.01215410, -33.365781, 1.10000, 0.90000, 1.10000, 0.90000
41413,'TERRE HAU~15', 100.0000,1,  33,   1,   1,1.01204038, -33.381955, 1.10000, 0.90000, 1.10000, 0.90000
41414,'RUSSIAVILL~1', 100.0000,1,  33,   1,   1,1.00150716, -54.205355, 1.10000, 0.90000, 1.10000, 0.90000
41415,'RUSSIAVILL~2', 100.0000,1,  33,   1,   1,1.00145388, -54.212390, 1.10000, 0.90000, 1.10000, 0.90000
41416,'RUSSIAVILL~3', 100.0000,1,  33,   1,   1,0.99546540, -53.886152, 1.10000, 0.90000, 1.10000, 0.90000
41417,'BIRDSEYE 1  ', 100.0000,1,  33,   1,   1,0.99513555, -43.869526, 1.10000, 0.90000, 1.10000, 0.90000
41418,'ENGLISH 1   ', 100.0000,1,  33,   1,   1,0.99507856, -48.954244, 1.10000, 0.90000, 1.10000, 0.90000
41419,'LEAVENWORT~2', 100.0000,1,  33,   1,   1,0.99994630, -43.895150, 1.10000, 0.90000, 1.10000, 0.90000
41420,'MARENGO 3 1 ', 100.0000,1,  33,   1,   1,1.00278461, -53.014484, 1.10000, 0.90000, 1.10000, 0.90000
41421,'MARENGO 3 2 ', 100.0000,1,  33,   1,   1,1.00272501, -53.020481, 1.10000, 0.90000, 1.10000, 0.90000
41422,'MARENGO 4 1 ', 100.0000,1,  33,   1,   1,1.01324904, -59.444304, 1.10000, 0.90000, 1.10000, 0.90000
41423,'MARENGO 4 2 ', 100.0000,1,  33,   1,   1,1.01322258, -59.448983, 1.10000, 0.90000, 1.10000, 0.90000
41424,'LOOGOOTEE ~1', 100.0000,1,  33,   1,   1,0.99398744, -47.639425, 1.10000, 0.90000, 1.10000, 0.90000
41425,'LOOGOOTEE ~2', 100.0000,1,  33,   1,   1,0.99408293, -47.627551, 1.10000, 0.90000, 1.10000, 0.90000
41426,'LOOGOOTEE ~3', 100.0000,1,  33,   1,   1,0.99144399, -48.511285, 1.10000, 0.90000, 1.10000, 0.90000
41427,'LOOGOOTEE ~4',  13.8000,1,  33,   1,   1,0.99144399, -48.511285, 1.10000, 0.90000, 1.10000, 0.90000
41428,'LOOGOOTEE ~5',  13.8000,1,  33,   1,   1,0.99144399, -48.511285, 1.10000, 0.90000, 1.10000, 0.90000
41430,'LOOGOOTEE ~7', 100.0000,1,  33,   1,   1,0.99149555, -48.505237, 1.10000, 0.90000, 1.10000, 0.90000
41431,'LOOGOOTEE ~8', 100.0000,1,  33,   1,   1,0.99139166, -48.516610, 1.10000, 0.90000, 1.10000, 0.90000
41432,'MONTGOMER~32', 100.0000,1,  33,   1,   1,1.01226306, -44.180310, 1.10000, 0.90000, 1.10000, 0.90000
41433,'ODON 1 1    ', 100.0000,1,  33,   1,   1,0.99718857, -43.532422, 1.10000, 0.90000, 1.10000, 0.90000
41434,'ODON 1 2    ', 100.0000,1,  33,   1,   1,0.99715513, -43.535571, 1.10000, 0.90000, 1.10000, 0.90000
41435,'ODON 2 1    ', 100.0000,1,  33,   1,   1,1.00249422, -40.859360, 1.10000, 0.90000, 1.10000, 0.90000
41436,'WASHINGTO~66', 100.0000,1,  33,   1,   1,1.02902079, -41.440557, 1.10000, 0.90000, 1.10000, 0.90000
41437,'WASHINGTO~67', 100.0000,1,  33,   1,   1,1.02892005, -41.451359, 1.10000, 0.90000, 1.10000, 0.90000
41438,'WASHINGTO~68', 100.0000,1,  33,   1,   1,1.02558446, -40.722537, 1.10000, 0.90000, 1.10000, 0.90000
41439,'WASHINGTO~69', 100.0000,1,  33,   1,   1,1.02272248, -39.725644, 1.10000, 0.90000, 1.10000, 0.90000
41440,'AURORA 9 1  ', 100.0000,1,  33,   1,   1,1.03618050, -62.956442, 1.10000, 0.90000, 1.10000, 0.90000
41441,'AURORA 10 1 ', 100.0000,1,  33,   1,   1,1.02781141, -64.852223, 1.10000, 0.90000, 1.10000, 0.90000
41442,'AURORA 10 2 ', 100.0000,1,  33,   1,   1,1.02769291, -64.861778, 1.10000, 0.90000, 1.10000, 0.90000
41443,'AURORA 11 1 ', 100.0000,1,  33,   1,   1,1.03184509, -63.793796, 1.10000, 0.90000, 1.10000, 0.90000
41444,'AURORA 11 2 ', 100.0000,1,  33,   1,   1,1.03178835, -63.799697, 1.10000, 0.90000, 1.10000, 0.90000
41445,'BROOKVILLE~8', 100.0000,1,  33,   1,   1,1.03351164, -61.940950, 1.10000, 0.90000, 1.10000, 0.90000
41446,'BROOKVILLE~9', 100.0000,1,  33,   1,   1,1.03340125, -61.947425, 1.10000, 0.90000, 1.10000, 0.90000
41447,'BROOKVILL~10', 230.0000,1,  33,   1,   1,1.03651822, -58.205219, 1.10000, 0.90000, 1.10000, 0.90000
41448,'BROOKVILL~11', 100.0000,1,  33,   1,   1,1.03820884, -60.918621, 1.10000, 0.90000, 1.10000, 0.90000
41449,'BROOKVILL~12', 230.0000,1,  33,   1,   1,1.03639281, -58.218360, 1.10000, 0.90000, 1.10000, 0.90000
41450,'DILLSBORO 1 ', 100.0000,1,  33,   1,   1,1.02275169, -61.253471, 1.10000, 0.90000, 1.10000, 0.90000
41451,'DILLSBORO 2 ', 100.0000,1,  33,   1,   1,1.02268505, -61.257829, 1.10000, 0.90000, 1.10000, 0.90000
41452,'GUILFORD 8 1', 100.0000,1,  33,   1,   1,1.01983714, -62.375746, 1.10000, 0.90000, 1.10000, 0.90000
41453,'GUILFORD 8 2', 100.0000,1,  33,   1,   1,1.01979351, -62.382037, 1.10000, 0.90000, 1.10000, 0.90000
41454,'LAWRENCEB~32', 100.0000,1,  33,   1,   1,1.02146494, -64.732537, 1.10000, 0.90000, 1.10000, 0.90000
41455,'LAWRENCEB~33', 100.0000,1,  33,   1,   1,1.02387536, -64.320424, 1.10000, 0.90000, 1.10000, 0.90000
41456,'LAWRENCEB~34',  13.8000,1,  33,   1,   1,1.02251732, -64.778525, 1.10000, 0.90000, 1.10000, 0.90000
41457,'LAWRENCEB~35',  13.8000,1,  33,   1,   1,1.02390683, -64.298151, 1.10000, 0.90000, 1.10000, 0.90000
41459,'LAWRENCEB~37', 100.0000,1,  33,   1,   1,1.02393854, -64.309175, 1.10000, 0.90000, 1.10000, 0.90000
41460,'LAWRENCEB~38', 100.0000,1,  33,   1,   1,1.02387536, -64.320424, 1.10000, 0.90000, 1.10000, 0.90000
41461,'LAWRENCEBU~2', 100.0000,1,  33,   1,   1,1.03259897, -62.975492, 1.10000, 0.90000, 1.10000, 0.90000
41462,'LAWRENCEBU~3', 100.0000,1,  33,   1,   1,1.02773917, -63.723302, 1.10000, 0.90000, 1.10000, 0.90000
41463,'MILAN 9 1   ', 100.0000,1,  33,   1,   1,1.02293038, -61.438098, 1.10000, 0.90000, 1.10000, 0.90000
41464,'SUNMAN 1 1  ', 100.0000,1,  33,   1,   1,1.02961755, -63.592333, 1.10000, 0.90000, 1.10000, 0.90000
41465,'SUNMAN 2 1  ', 100.0000,1,  33,   1,   1,1.01911521, -62.225844, 1.10000, 0.90000, 1.10000, 0.90000
41466,'WEST HARRI~1', 100.0000,1,  33,   1,   1,1.02785170, -68.465878, 1.10000, 0.90000, 1.10000, 0.90000
41467,'WEST HARRI~2', 100.0000,1,  33,   1,   1,1.02779770, -68.475023, 1.10000, 0.90000, 1.10000, 0.90000
41468,'WEST HARRI~3', 100.0000,1,  33,   1,   1,1.02655041, -68.493704, 1.10000, 0.90000, 1.10000, 0.90000
41469,'WEST HARRI~4', 100.0000,1,  33,   1,   1,1.02650511, -68.501101, 1.10000, 0.90000, 1.10000, 0.90000
41470,'BATESVILL~35', 100.0000,1,  33,   1,   1,1.03142834, -62.259094, 1.10000, 0.90000, 1.10000, 0.90000
41471,'BATESVILL~36', 100.0000,1,  33,   1,   1,1.02711987, -61.851379, 1.10000, 0.90000, 1.10000, 0.90000
41472,'BATESVILL~37', 100.0000,1,  33,   1,   1,1.02703881, -61.857922, 1.10000, 0.90000, 1.10000, 0.90000
41473,'BATESVILL~38', 100.0000,1,  33,   1,   1,1.02304053, -62.194671, 1.10000, 0.90000, 1.10000, 0.90000
41474,'BATESVILL~39', 100.0000,1,  33,   1,   1,1.02297509, -62.201679, 1.10000, 0.90000, 1.10000, 0.90000
41475,'GREENSBURG~2', 100.0000,1,  33,   1,   1,1.02301526, -60.396685, 1.10000, 0.90000, 1.10000, 0.90000
41476,'GREENSBURG~3', 100.0000,1,  33,   1,   1,1.02715099, -57.229192, 1.10000, 0.90000, 1.10000, 0.90000
41477,'GREENSBURG~4', 230.0000,1,  33,   1,   1,1.02666891, -53.274765, 1.10000, 0.90000, 1.10000, 0.90000
41478,'GREENSBURG~5', 100.0000,1,  33,   1,   1,1.03697467, -56.226746, 1.10000, 0.90000, 1.10000, 0.90000
41479,'GREENSBURG~6', 230.0000,1,  33,   1,   1,1.02655768, -53.284283, 1.10000, 0.90000, 1.10000, 0.90000
41480,'GREENSBURG~7', 100.0000,1,  33,   1,   1,1.02570021, -61.915842, 1.10000, 0.90000, 1.10000, 0.90000
41481,'RUSHVILLE ~1', 100.0000,1,  33,   1,   1,1.02218795, -62.679089, 1.10000, 0.90000, 1.10000, 0.90000
41482,'RUSHVILLE ~2',  13.8000,1,  33,   1,   1,1.02218795, -62.679089, 1.10000, 0.90000, 1.10000, 0.90000
41483,'RUSHVILLE ~3',  13.8000,1,  33,   1,   1,1.02218795, -62.679089, 1.10000, 0.90000, 1.10000, 0.90000
41485,'RUSHVILLE ~5', 100.0000,1,  33,   1,   1,1.02225232, -62.670585, 1.10000, 0.90000, 1.10000, 0.90000
41486,'RUSHVILLE ~6', 100.0000,1,  33,   1,   1,1.02218795, -62.679089, 1.10000, 0.90000, 1.10000, 0.90000
41487,'RUSHVILLE ~7', 100.0000,1,  33,   1,   1,1.02198899, -65.072674, 1.10000, 0.90000, 1.10000, 0.90000
41488,'RUSHVILLE ~8', 100.0000,1,  33,   1,   1,1.01928139, -65.053659, 1.10000, 0.90000, 1.10000, 0.90000
41489,'BUTLER 17 1 ', 100.0000,1,  33,   1,   1,1.01048589, -73.164611, 1.10000, 0.90000, 1.10000, 0.90000
41490,'GARRETT 4 1 ', 100.0000,1,  33,   1,   1,0.99565268, -71.395127, 1.10000, 0.90000, 1.10000, 0.90000
41491,'GARRETT 4 2 ', 100.0000,1,  33,   1,   1,0.99557424, -71.404901, 1.10000, 0.90000, 1.10000, 0.90000
41492,'HAMILTON ~17', 100.0000,1,  33,   1,   1,1.01364219, -67.050102, 1.10000, 0.90000, 1.10000, 0.90000
41493,'HAMILTON ~18', 100.0000,1,  33,   1,   1,1.01363063, -67.052507, 1.10000, 0.90000, 1.10000, 0.90000
41494,'KENDALLVIL~1', 100.0000,1,  33,   1,   1,1.01396000, -74.387474, 1.10000, 0.90000, 1.10000, 0.90000
41495,'KENDALLVIL~2', 100.0000,1,  33,   1,   1,1.00401163, -74.227743, 1.10000, 0.90000, 1.10000, 0.90000
41496,'KENDALLVIL~3', 100.0000,1,  33,   1,   1,0.99838918, -73.578855, 1.10000, 0.90000, 1.10000, 0.90000
41497,'KENDALLVIL~4', 100.0000,1,  33,   1,   1,0.99613696, -72.997469, 1.10000, 0.90000, 1.10000, 0.90000
41498,'ALBANY 45 1 ', 100.0000,1,  33,   1,   1,1.02301228, -63.069598, 1.10000, 0.90000, 1.10000, 0.90000
41499,'ALEXANDRI~35', 100.0000,1,  33,   1,   1,1.01391661, -65.735141, 1.10000, 0.90000, 1.10000, 0.90000
41500,'ANDERSON ~15', 230.0000,1,  33,   1,   1,1.03023231, -52.602900, 1.10000, 0.90000, 1.10000, 0.90000
41501,'ANDERSON ~16', 230.0000,1,  33,   1,   1,1.03007054, -52.618336, 1.10000, 0.90000, 1.10000, 0.90000
41502,'ANDERSON ~17', 100.0000,1,  33,   1,   1,1.01703048, -65.925676, 1.10000, 0.90000, 1.10000, 0.90000
41503,'ANDERSON ~18', 100.0000,1,  33,   1,   1,1.01717305, -65.914461, 1.10000, 0.90000, 1.10000, 0.90000
41504,'ANDERSON ~19', 100.0000,1,  33,   1,   1,0.98692125, -65.074197, 1.10000, 0.90000, 1.10000, 0.90000
41505,'ANDERSON ~20', 100.0000,1,  33,   1,   1,0.98667514, -65.093158, 1.10000, 0.90000, 1.10000, 0.90000
41506,'ANDERSON ~21', 100.0000,1,  33,   1,   1,1.00418806, -64.885103, 1.10000, 0.90000, 1.10000, 0.90000
41507,'ANDERSON ~22', 100.0000,1,  33,   1,   1,1.00142705, -64.364192, 1.10000, 0.90000, 1.10000, 0.90000
41508,'ANDERSON ~23', 100.0000,1,  33,   1,   1,1.00137377, -64.371726, 1.10000, 0.90000, 1.10000, 0.90000
41509,'MIDDLETOW~88', 100.0000,1,  33,   1,   1,1.00658858, -63.502475, 1.10000, 0.90000, 1.10000, 0.90000
41510,'MUNCIE 1 1  ', 230.0000,1,  33,   1,   1,1.03601551, -53.080173, 1.10000, 0.90000, 1.10000, 0.90000
41511,'MUNCIE 1 2  ', 100.0000,1,  33,   1,   1,1.01683187, -61.700828, 1.10000, 0.90000, 1.10000, 0.90000
41512,'MUNCIE 1 3  ',  18.0000,1,  33,   1,   1,1.03469193, -75.466111, 1.10000, 0.90000, 1.10000, 0.90000
41514,'MUNCIE 1 5  ', 230.0000,1,  33,   1,   1,1.03748393, -52.888863, 1.10000, 0.90000, 1.10000, 0.90000
41515,'MUNCIE 2 1  ', 100.0000,1,  33,   1,   1,1.01297927, -62.460912, 1.10000, 0.90000, 1.10000, 0.90000
41516,'MUNCIE 3 1  ', 100.0000,1,  33,   1,   1,1.01932836, -63.469369, 1.10000, 0.90000, 1.10000, 0.90000
41517,'MUNCIE 3 2  ', 100.0000,1,  33,   1,   1,1.01913774, -63.491294, 1.10000, 0.90000, 1.10000, 0.90000
41518,'MUNCIE 4 1  ', 100.0000,1,  33,   1,   1,1.01910460, -62.324219, 1.10000, 0.90000, 1.10000, 0.90000
41519,'MUNCIE 4 2  ', 100.0000,1,  33,   1,   1,1.01921368, -62.312109, 1.10000, 0.90000, 1.10000, 0.90000
41520,'MUNCIE 5 1  ', 100.0000,1,  33,   1,   1,1.03744447, -60.777851, 1.10000, 0.90000, 1.10000, 0.90000
41521,'MUNCIE 6 1  ', 100.0000,1,  33,   1,   1,1.00311983, -63.770341, 1.10000, 0.90000, 1.10000, 0.90000
41522,'MUNCIE 6 2  ', 100.0000,1,  33,   1,   1,1.00297642, -63.785238, 1.10000, 0.90000, 1.10000, 0.90000
41523,'MUNCIE 7 1  ', 230.0000,1,  33,   1,   1,1.01346910, -55.610065, 1.10000, 0.90000, 1.10000, 0.90000
41524,'MUNCIE 7 2  ', 100.0000,1,  33,   1,   1,1.04008031, -60.305099, 1.10000, 0.90000, 1.10000, 0.90000
41525,'MUNCIE 7 3  ', 230.0000,1,  33,   1,   1,1.01578784, -55.356863, 1.10000, 0.90000, 1.10000, 0.90000
41526,'MUNCIE 8 1  ', 100.0000,1,  33,   1,   1,1.01138186, -64.815203, 1.10000, 0.90000, 1.10000, 0.90000
41527,'MUNCIE 9 1  ', 100.0000,1,  33,   1,   1,1.00079000, -64.263863, 1.10000, 0.90000, 1.10000, 0.90000
41528,'MUNCIE 9 2  ', 100.0000,1,  33,   1,   1,1.00050604, -64.283575, 1.10000, 0.90000, 1.10000, 0.90000
41529,'MUNCIE 10 1 ', 100.0000,1,  33,   1,   1,1.02998412, -61.227004, 1.10000, 0.90000, 1.10000, 0.90000
41530,'SELMA 12 1  ', 100.0000,1,  33,   1,   1,1.02374518, -63.481172, 1.10000, 0.90000, 1.10000, 0.90000
41531,'UPLAND 1    ', 100.0000,1,  33,   1,   1,0.99518657, -62.093502, 1.10000, 0.90000, 1.10000, 0.90000
41532,'UPLAND 2    ', 100.0000,1,  33,   1,   1,0.99513227, -62.101262, 1.10000, 0.90000, 1.10000, 0.90000
41533,'YORKTOWN 8 1', 100.0000,1,  33,   1,   1,1.03412437, -62.633108, 1.10000, 0.90000, 1.10000, 0.90000
41534,'FERDINAND ~1', 100.0000,1,  33,   1,   1,0.99180508, -42.536564, 1.10000, 0.90000, 1.10000, 0.90000
41535,'FERDINAND ~2', 100.0000,1,  33,   1,   1,0.99175233, -42.542912, 1.10000, 0.90000, 1.10000, 0.90000
41536,'FERDINAND ~3', 100.0000,1,  33,   1,   1,1.00396287, -40.746453, 1.10000, 0.90000, 1.10000, 0.90000
41537,'FRENCH LIC~1', 100.0000,1,  33,   1,   1,0.98212659, -51.988193, 1.10000, 0.90000, 1.10000, 0.90000
41538,'FRENCH LIC~2', 100.0000,1,  33,   1,   1,0.99682897, -47.674013, 1.10000, 0.90000, 1.10000, 0.90000
41539,'FRENCH LIC~3', 100.0000,1,  33,   1,   1,0.99676502, -47.682982, 1.10000, 0.90000, 1.10000, 0.90000
41540,'FRENCH LIC~4', 100.0000,1,  33,   1,   1,1.00102711, -50.143164, 1.10000, 0.90000, 1.10000, 0.90000
41541,'HUNTINGBUR~1', 100.0000,1,  33,   1,   1,0.98157817, -43.681498, 1.10000, 0.90000, 1.10000, 0.90000
41542,'HUNTINGBUR~2', 100.0000,1,  33,   1,   1,0.98149770, -43.688004, 1.10000, 0.90000, 1.10000, 0.90000
41543,'HUNTINGBUR~3', 100.0000,1,  33,   1,   1,0.99117970, -42.185349, 1.10000, 0.90000, 1.10000, 0.90000
41544,'HUNTINGBUR~4', 100.0000,1,  33,   1,   1,0.99113536, -42.193275, 1.10000, 0.90000, 1.10000, 0.90000
41545,'HUNTINGBUR~5', 100.0000,1,  33,   1,   1,0.99190974, -41.711132, 1.10000, 0.90000, 1.10000, 0.90000
41546,'JASPER 19 1 ', 100.0000,1,  33,   1,   1,0.97782391, -45.139498, 1.10000, 0.90000, 1.10000, 0.90000
41547,'JASPER 20 1 ', 100.0000,1,  33,   1,   1,0.97746241, -46.086695, 1.10000, 0.90000, 1.10000, 0.90000
41548,'JASPER 20 2 ', 100.0000,1,  33,   1,   1,0.97754943, -46.073584, 1.10000, 0.90000, 1.10000, 0.90000
41549,'JASPER 21 1 ', 230.0000,1,  33,   1,   1,1.02869189, -31.498145, 1.10000, 0.90000, 1.10000, 0.90000
41550,'BRISTOL 32 1', 100.0000,1,  33,   1,   1,1.02847636, -59.497464, 1.10000, 0.90000, 1.10000, 0.90000
41551,'ELKHART 1 1 ', 100.0000,1,  33,   1,   1,1.01966774, -56.832331, 1.10000, 0.90000, 1.10000, 0.90000
41552,'ELKHART 1 2 ', 100.0000,1,  33,   1,   1,1.01980174, -56.813794, 1.10000, 0.90000, 1.10000, 0.90000
41553,'ELKHART 2 1 ', 100.0000,1,  33,   1,   1,1.02391970, -55.968763, 1.10000, 0.90000, 1.10000, 0.90000
41554,'ELKHART 2 2 ', 100.0000,1,  33,   1,   1,1.02363443, -56.000509, 1.10000, 0.90000, 1.10000, 0.90000
41555,'ELKHART 3 1 ', 100.0000,1,  33,   1,   1,1.02421248, -57.755574, 1.10000, 0.90000, 1.10000, 0.90000
41556,'ELKHART 4 1 ', 100.0000,1,  33,   1,   1,1.02336216, -57.553715, 1.10000, 0.90000, 1.10000, 0.90000
41557,'ELKHART 5 1 ', 100.0000,1,  33,   1,   1,1.02604520, -56.002172, 1.10000, 0.90000, 1.10000, 0.90000
41558,'ELKHART 5 2 ', 100.0000,1,  33,   1,   1,1.02590287, -56.018514, 1.10000, 0.90000, 1.10000, 0.90000
41559,'ELKHART 6 1 ', 100.0000,1,  33,   1,   1,1.02948403, -55.561536, 1.10000, 0.90000, 1.10000, 0.90000
41560,'ELKHART 7 1 ', 100.0000,1,  33,   1,   1,1.02601600, -55.638772, 1.10000, 0.90000, 1.10000, 0.90000
41561,'ELKHART 8 1 ', 100.0000,1,  33,   1,   1,1.02576804, -58.842414, 1.10000, 0.90000, 1.10000, 0.90000
41562,'ELKHART 8 2 ', 100.0000,1,  33,   1,   1,1.02564228, -58.858691, 1.10000, 0.90000, 1.10000, 0.90000
41563,'ELKHART 9 1 ', 230.0000,1,  33,   1,   1,1.02542090, -51.425024, 1.10000, 0.90000, 1.10000, 0.90000
41564,'ELKHART 9 2 ', 100.0000,1,  33,   1,   1,1.03424048, -54.254891, 1.10000, 0.90000, 1.10000, 0.90000
41565,'ELKHART 9 3 ', 230.0000,1,  33,   1,   1,1.02504611, -51.459981, 1.10000, 0.90000, 1.10000, 0.90000
41566,'ELKHART 10 1', 100.0000,1,  33,   1,   1,1.02849567, -58.308027, 1.10000, 0.90000, 1.10000, 0.90000
41567,'GOSHEN 9 1  ', 230.0000,1,  33,   1,   1,1.03459060, -52.236983, 1.10000, 0.90000, 1.10000, 0.90000
41568,'GOSHEN 10 1 ', 100.0000,1,  33,   1,   1,1.01523519, -60.510080, 1.10000, 0.90000, 1.10000, 0.90000
41569,'GOSHEN 10 2 ', 100.0000,1,  33,   1,   1,1.01505303, -60.524813, 1.10000, 0.90000, 1.10000, 0.90000
41570,'GOSHEN 11 1 ', 100.0000,1,  33,   1,   1,1.00925541, -60.357767, 1.10000, 0.90000, 1.10000, 0.90000
41571,'GOSHEN 12 1 ', 100.0000,1,  33,   1,   1,1.01496601, -64.767071, 1.10000, 0.90000, 1.10000, 0.90000
41572,'GOSHEN 13 1 ', 100.0000,1,  33,   1,   1,1.01121795, -63.121480, 1.10000, 0.90000, 1.10000, 0.90000
41573,'GOSHEN 14 1 ', 100.0000,1,  33,   1,   1,1.01301754, -59.419483, 1.10000, 0.90000, 1.10000, 0.90000
41574,'GOSHEN 14 2 ', 100.0000,1,  33,   1,   1,1.01312864, -59.407128, 1.10000, 0.90000, 1.10000, 0.90000
41575,'GOSHEN 15 1 ', 100.0000,1,  33,   1,   1,1.01327312, -60.306001, 1.10000, 0.90000, 1.10000, 0.90000
41576,'GRANGER 1 1 ', 100.0000,1,  33,   1,   1,1.01955819, -57.427390, 1.10000, 0.90000, 1.10000, 0.90000
41577,'GRANGER 2 1 ', 500.0000,1,  33,   1,   1,1.04227781, -41.955810, 1.10000, 0.90000, 1.10000, 0.90000
41578,'GRANGER 2 2 ', 230.0000,1,  33,   1,   1,1.03172624, -47.431289, 1.10000, 0.90000, 1.10000, 0.90000
41579,'GRANGER 2 3 ',  24.0000,1,  33,   1,   1,1.03640139, -57.148459, 1.10000, 0.90000, 1.10000, 0.90000
41581,'GRANGER 2 5 ', 500.0000,1,  33,   1,   1,1.04206443, -41.984654, 1.10000, 0.90000, 1.10000, 0.90000
41582,'GRANGER 3 1 ', 100.0000,1,  33,   1,   1,1.01895976, -56.109304, 1.10000, 0.90000, 1.10000, 0.90000
41583,'GRANGER 3 2 ', 100.0000,1,  33,   1,   1,1.01906466, -56.095548, 1.10000, 0.90000, 1.10000, 0.90000
41584,'GRANGER 4 1 ', 100.0000,1,  33,   1,   1,1.03041101, -57.573871, 1.10000, 0.90000, 1.10000, 0.90000
41585,'LIGONIER 4 1', 500.0000,1,  33,   1,   1,1.04156101, -49.383835, 1.10000, 0.90000, 1.10000, 0.90000
41586,'LIGONIER 4 2', 230.0000,1,  33,   1,   1,1.04462075, -51.037291, 1.10000, 0.90000, 1.10000, 0.90000
41587,'LIGONIER 4 3', 500.0000,1,  33,   1,   1,1.04135168, -49.404456, 1.10000, 0.90000, 1.10000, 0.90000
41588,'LIGONIER 5 1', 100.0000,1,  33,   1,   1,1.00284946, -69.140584, 1.10000, 0.90000, 1.10000, 0.90000
41589,'MIDDLEBUR~16', 100.0000,1,  33,   1,   1,1.03557611, -60.548773, 1.10000, 0.90000, 1.10000, 0.90000
41590,'MIDDLEBUR~17', 100.0000,1,  33,   1,   1,1.03547251, -60.555754, 1.10000, 0.90000, 1.10000, 0.90000
41591,'MIDDLEBUR~18', 100.0000,1,  33,   1,   1,1.02274537, -63.334964, 1.10000, 0.90000, 1.10000, 0.90000
41592,'MILFORD 39 1', 100.0000,1,  33,   1,   1,1.02434087, -63.742761, 1.10000, 0.90000, 1.10000, 0.90000
41593,'NAPPANEE 1 1', 100.0000,1,  33,   1,   1,1.00950193, -63.178020, 1.10000, 0.90000, 1.10000, 0.90000
41594,'NAPPANEE 2 1', 100.0000,1,  33,   1,   1,1.00474072, -62.767219, 1.10000, 0.90000, 1.10000, 0.90000
41595,'NAPPANEE 3 1', 100.0000,1,  33,   1,   1,1.00413656, -62.594722, 1.10000, 0.90000, 1.10000, 0.90000
41596,'OSCEOLA 1 1 ', 100.0000,1,  33,   1,   1,1.03406405, -58.686768, 1.10000, 0.90000, 1.10000, 0.90000
41597,'OSCEOLA 1 2 ',  13.8000,1,  33,   1,   1,1.03406405, -58.686768, 1.10000, 0.90000, 1.10000, 0.90000
41598,'OSCEOLA 1 3 ',  13.8000,1,  33,   1,   1,1.03406405, -58.686768, 1.10000, 0.90000, 1.10000, 0.90000
41600,'OSCEOLA 1 5 ', 100.0000,1,  33,   1,   1,1.03397048, -58.694780, 1.10000, 0.90000, 1.10000, 0.90000
41601,'OSCEOLA 1 7 ', 100.0000,1,  33,   1,   1,1.03368556, -58.672151, 1.10000, 0.90000, 1.10000, 0.90000
41602,'SYRACUSE 3~8', 100.0000,1,  33,   1,   1,1.01635432, -61.887169, 1.10000, 0.90000, 1.10000, 0.90000
41603,'SYRACUSE 3~9', 100.0000,1,  33,   1,   1,1.01629615, -61.892722, 1.10000, 0.90000, 1.10000, 0.90000
41604,'SYRACUSE ~10', 100.0000,1,  33,   1,   1,1.01440763, -62.473630, 1.10000, 0.90000, 1.10000, 0.90000
41605,'SYRACUSE ~11', 100.0000,1,  33,   1,   1,1.01427722, -62.487160, 1.10000, 0.90000, 1.10000, 0.90000
41606,'SYRACUSE ~12', 100.0000,1,  33,   1,   1,1.02249086, -63.405753, 1.10000, 0.90000, 1.10000, 0.90000
41607,'CONNERSVIL~1', 100.0000,1,  33,   1,   1,1.03038895, -60.489064, 1.10000, 0.90000, 1.10000, 0.90000
41608,'CONNERSVIL~2', 230.0000,1,  33,   1,   1,1.03287613, -57.016305, 1.10000, 0.90000, 1.10000, 0.90000
41609,'CONNERSVIL~3', 100.0000,1,  33,   1,   1,1.03489792, -59.401479, 1.10000, 0.90000, 1.10000, 0.90000
41610,'CONNERSVIL~4', 230.0000,1,  33,   1,   1,1.03334785, -56.916977, 1.10000, 0.90000, 1.10000, 0.90000
41611,'CONNERSVIL~5', 100.0000,1,  33,   1,   1,1.02453148, -62.048061, 1.10000, 0.90000, 1.10000, 0.90000
41612,'CONNERSVIL~6', 100.0000,1,  33,   1,   1,1.02437305, -62.059010, 1.10000, 0.90000, 1.10000, 0.90000
41613,'CONNERSVIL~7', 100.0000,1,  33,   1,   1,1.02089393, -65.063351, 1.10000, 0.90000, 1.10000, 0.90000
41614,'ELIZABETH~14', 100.0000,1,  33,   1,   1,1.02336299, -54.680357, 1.10000, 0.90000, 1.10000, 0.90000
41615,'ELIZABETH~15', 100.0000,1,  33,   1,   1,1.00594401, -53.235106, 1.10000, 0.90000, 1.10000, 0.90000
41616,'ELIZABETH~16', 100.0000,1,  33,   1,   1,1.00601888, -53.228262, 1.10000, 0.90000, 1.10000, 0.90000
41617,'ELIZABETH~17', 100.0000,1,  33,   1,   1,0.99904436, -52.014267, 1.10000, 0.90000, 1.10000, 0.90000
41618,'ELIZABETH~18', 100.0000,1,  33,   1,   1,0.99901557, -52.017686, 1.10000, 0.90000, 1.10000, 0.90000
41619,'GEORGETOWN~5', 100.0000,1,  33,   1,   1,1.02373457, -59.442815, 1.10000, 0.90000, 1.10000, 0.90000
41620,'GEORGETOWN~6', 100.0000,1,  33,   1,   1,1.03185332, -58.954791, 1.10000, 0.90000, 1.10000, 0.90000
41621,'GEORGETOWN~7', 100.0000,1,  33,   1,   1,1.02458775, -55.914978, 1.10000, 0.90000, 1.10000, 0.90000
41622,'PEKIN 1 1   ', 100.0000,1,  33,   1,   1,1.03779876, -64.884905, 1.10000, 0.90000, 1.10000, 0.90000
41623,'ATTICA 5 1  ', 100.0000,1,  33,   1,   1,1.01819253, -46.484659, 1.10000, 0.90000, 1.10000, 0.90000
41624,'ATTICA 5 2  ', 100.0000,1,  33,   1,   1,1.01823783, -46.480438, 1.10000, 0.90000, 1.10000, 0.90000
41625,'ATTICA 6 1  ', 100.0000,1,  33,   1,   1,1.02254236, -48.261020, 1.10000, 0.90000, 1.10000, 0.90000
41626,'ATTICA 7 1  ', 100.0000,1,  33,   1,   1,1.02282298, -47.832218, 1.10000, 0.90000, 1.10000, 0.90000
41627,'COVINGTON~36', 100.0000,1,  33,   1,   1,1.02370334, -36.306355, 1.10000, 0.90000, 1.10000, 0.90000
41628,'HILLSBORO ~3', 100.0000,1,  33,   1,   1,1.01550722, -43.047943, 1.10000, 0.90000, 1.10000, 0.90000
41629,'KINGMAN 1 1 ', 100.0000,1,  33,   1,   1,1.01381564, -49.391290, 1.10000, 0.90000, 1.10000, 0.90000
41630,'KINGMAN 2 1 ', 100.0000,1,  33,   1,   1,1.01076412, -42.439462, 1.10000, 0.90000, 1.10000, 0.90000
41631,'VEEDERSBUR~1', 100.0000,1,  33,   1,   1,1.01460016, -40.386758, 1.10000, 0.90000, 1.10000, 0.90000
41632,'LAUREL 19 1 ', 100.0000,1,  33,   1,   1,1.03087544, -64.433990, 1.10000, 0.90000, 1.10000, 0.90000
41633,'LAUREL 20 1 ', 100.0000,1,  33,   1,   1,1.03615546, -63.933275, 1.10000, 0.90000, 1.10000, 0.90000
41634,'LIBERTY 16 1', 100.0000,1,  33,   1,   1,1.03068399, -69.833937, 1.10000, 0.90000, 1.10000, 0.90000
41635,'LIBERTY 16 2', 100.0000,1,  33,   1,   1,1.03065264, -69.837667, 1.10000, 0.90000, 1.10000, 0.90000
41636,'LIBERTY 17 1', 100.0000,1,  33,   1,   1,1.02261150, -67.128342, 1.10000, 0.90000, 1.10000, 0.90000
41637,'LIBERTY 18 1', 100.0000,1,  33,   1,   1,1.02722752, -69.108680, 1.10000, 0.90000, 1.10000, 0.90000
41638,'AKRON 30 1  ', 100.0000,1,  33,   1,   1,0.99689126, -57.108062, 1.10000, 0.90000, 1.10000, 0.90000
41639,'CULVER 1 1  ', 100.0000,1,  33,   1,   1,1.00411534, -51.755875, 1.10000, 0.90000, 1.10000, 0.90000
41640,'CULVER 2 1  ', 100.0000,1,  33,   1,   1,1.00629842, -50.089179, 1.10000, 0.90000, 1.10000, 0.90000
41641,'CULVER 2 2  ', 100.0000,1,  33,   1,   1,1.00633693, -50.083212, 1.10000, 0.90000, 1.10000, 0.90000
41642,'KEWANNA 1   ', 100.0000,1,  33,   1,   1,1.01579523, -51.371724, 1.10000, 0.90000, 1.10000, 0.90000
41643,'MACY 1 1    ', 100.0000,1,  33,   1,   1,1.00733948, -55.452639, 1.10000, 0.90000, 1.10000, 0.90000
41644,'MENTONE 1   ', 100.0000,1,  33,   1,   1,0.98910004, -59.004932, 1.10000, 0.90000, 1.10000, 0.90000
41645,'MENTONE 2   ', 100.0000,1,  33,   1,   1,0.98915309, -58.999236, 1.10000, 0.90000, 1.10000, 0.90000
41646,'ROCHESTE~209', 230.0000,1,  33,   1,   1,1.02875829, -51.222013, 1.10000, 0.90000, 1.10000, 0.90000
41647,'ROCHESTE~210', 100.0000,1,  33,   1,   1,1.02224422, -53.320541, 1.10000, 0.90000, 1.10000, 0.90000
41648,'ROCHESTE~211', 230.0000,1,  33,   1,   1,1.02867651, -51.230093, 1.10000, 0.90000, 1.10000, 0.90000
41649,'ROCHESTE~212', 100.0000,1,  33,   1,   1,1.01963806, -53.835643, 1.10000, 0.90000, 1.10000, 0.90000
41650,'ROCHESTE~213', 100.0000,1,  33,   1,   1,1.01951218, -53.693213, 1.10000, 0.90000, 1.10000, 0.90000
41651,'ROCHESTE~214', 100.0000,1,  33,   1,   1,1.01942921, -53.701464, 1.10000, 0.90000, 1.10000, 0.90000
41652,'SILVER LAK~1', 100.0000,1,  33,   1,   1,0.98360401, -61.363075, 1.10000, 0.90000, 1.10000, 0.90000
41653,'ELBERFELD 1 ', 100.0000,1,  33,   1,   1,0.98240966, -36.724496, 1.10000, 0.90000, 1.10000, 0.90000
41654,'ELBERFELD 2 ', 100.0000,1,  33,   1,   1,0.98245555, -36.718906, 1.10000, 0.90000, 1.10000, 0.90000
41655,'EVANSVILLE~1', 100.0000,1,  33,   1,   1,0.97837716, -35.754176, 1.10000, 0.90000, 1.10000, 0.90000
41656,'EVANSVILL~16', 230.0000,1,  33,   1,   1,1.03878999, -19.906697, 1.10000, 0.90000, 1.10000, 0.90000
41657,'EVANSVILL~44', 100.0000,1,  33,   1,   1,1.00926065, -32.407308, 1.10000, 0.90000, 1.10000, 0.90000
41658,'EVANSVILL~45', 100.0000,1,  33,   1,   1,1.00916004, -32.417492, 1.10000, 0.90000, 1.10000, 0.90000
41659,'FORT BRANC~1', 100.0000,1,  33,   1,   1,1.03524780, -31.865718, 1.10000, 0.90000, 1.10000, 0.90000
41660,'HAUBSTADT 1 ', 100.0000,1,  33,   1,   1,1.02778089, -30.158051, 1.10000, 0.90000, 1.10000, 0.90000
41661,'OAKLAND CI~1', 100.0000,1,  33,   1,   1,0.99117309, -38.547726, 1.10000, 0.90000, 1.10000, 0.90000
41662,'OAKLAND CI~2', 100.0000,1,  33,   1,   1,0.99112833, -38.554468, 1.10000, 0.90000, 1.10000, 0.90000
41663,'OAKLAND CI~3', 100.0000,1,  33,   1,   1,0.99326617, -37.147801, 1.10000, 0.90000, 1.10000, 0.90000
41664,'OAKLAND CI~4', 100.0000,1,  33,   1,   1,0.99322534, -37.153360, 1.10000, 0.90000, 1.10000, 0.90000
41665,'PATOKA 1 1  ', 100.0000,1,  33,   1,   1,1.03525031, -26.607518, 1.10000, 0.90000, 1.10000, 0.90000
41666,'PRINCETON~12', 100.0000,1,  33,   1,   1,1.02220869, -30.668738, 1.10000, 0.90000, 1.10000, 0.90000
41667,'PRINCETON~13', 100.0000,1,  33,   1,   1,1.02750027, -29.387893, 1.10000, 0.90000, 1.10000, 0.90000
41668,'PRINCETON~14', 100.0000,1,  33,   1,   1,1.03586674, -26.574210, 1.10000, 0.90000, 1.10000, 0.90000
41669,'PRINCETON~15', 100.0000,1,  33,   1,   1,1.03578663, -26.581027, 1.10000, 0.90000, 1.10000, 0.90000
41670,'ELWOOD 1 1  ', 100.0000,1,  33,   1,   1,1.00503063, -63.547295, 1.10000, 0.90000, 1.10000, 0.90000
41671,'ELWOOD 2 1  ', 100.0000,1,  33,   1,   1,1.00372148, -62.088216, 1.10000, 0.90000, 1.10000, 0.90000
41672,'ELWOOD 2 2  ', 100.0000,1,  33,   1,   1,1.00360310, -62.105319, 1.10000, 0.90000, 1.10000, 0.90000
41673,'FAIRMOUNT ~1', 100.0000,1,  33,   1,   1,1.02262962, -63.633942, 1.10000, 0.90000, 1.10000, 0.90000
41674,'GAS CITY 1  ', 100.0000,1,  33,   1,   1,0.99631542, -61.839891, 1.10000, 0.90000, 1.10000, 0.90000
41675,'GAS CITY 2  ', 100.0000,1,  33,   1,   1,0.99626118, -61.848483, 1.10000, 0.90000, 1.10000, 0.90000
41676,'JONESBORO~38', 100.0000,1,  33,   1,   1,1.02241492, -62.979002, 1.10000, 0.90000, 1.10000, 0.90000
41677,'JONESBORO~39', 100.0000,1,  33,   1,   1,1.02235651, -62.985525, 1.10000, 0.90000, 1.10000, 0.90000
41678,'MARION 31 1 ', 230.0000,1,  33,   1,   1,1.04228103, -51.424621, 1.10000, 0.90000, 1.10000, 0.90000
41679,'MARION 32 1 ', 100.0000,1,  33,   1,   1,0.99889451, -61.422477, 1.10000, 0.90000, 1.10000, 0.90000
41680,'MARION 33 1 ', 100.0000,1,  33,   1,   1,1.00640714, -60.315611, 1.10000, 0.90000, 1.10000, 0.90000
41681,'MARION 34 1 ', 100.0000,1,  33,   1,   1,1.03207922, -63.821725, 1.10000, 0.90000, 1.10000, 0.90000
41682,'BLOOMFIELD~8', 100.0000,1,  33,   1,   1,1.00265884, -43.457232, 1.10000, 0.90000, 1.10000, 0.90000
41683,'BLOOMFIELD~9', 100.0000,1,  33,   1,   1,1.00270760, -43.449985, 1.10000, 0.90000, 1.10000, 0.90000
41684,'BLOOMFIEL~10', 100.0000,1,  33,   1,   1,1.00689948, -45.060131, 1.10000, 0.90000, 1.10000, 0.90000
41685,'BLOOMFIEL~11', 100.0000,1,  33,   1,   1,1.00695944, -45.052993, 1.10000, 0.90000, 1.10000, 0.90000
41686,'BLOOMFIEL~12', 100.0000,1,  33,   1,   1,1.01114559, -43.265782, 1.10000, 0.90000, 1.10000, 0.90000
41687,'BLOOMINGT~36', 100.0000,1,  33,   1,   1,0.98790503, -48.072702, 1.10000, 0.90000, 1.10000, 0.90000
41688,'BLOOMINGT~37', 100.0000,1,  33,   1,   1,0.98297191, -50.109857, 1.10000, 0.90000, 1.10000, 0.90000
41689,'BLOOMINGT~38', 100.0000,1,  33,   1,   1,0.98275441, -50.135764, 1.10000, 0.90000, 1.10000, 0.90000
41690,'BLOOMINGT~39', 100.0000,1,  33,   1,   1,0.98941499, -48.979317, 1.10000, 0.90000, 1.10000, 0.90000
41691,'BLOOMINGT~40', 100.0000,1,  33,   1,   1,0.98957247, -48.960835, 1.10000, 0.90000, 1.10000, 0.90000
41692,'BLOOMINGT~41', 500.0000,1,  33,   1,   1,1.02147436, -35.379028, 1.10000, 0.90000, 1.10000, 0.90000
41693,'BLOOMINGT~42', 230.0000,1,  33,   1,   1,1.04362416, -37.281611, 1.10000, 0.90000, 1.10000, 0.90000
41694,'BLOOMINGT~43', 500.0000,1,  33,   1,   1,1.02761185, -34.389186, 1.10000, 0.90000, 1.10000, 0.90000
41695,'LINTON 1 1  ', 100.0000,1,  33,   1,   1,1.03037274, -40.243939, 1.10000, 0.90000, 1.10000, 0.90000
41696,'LINTON 1 2  ', 100.0000,1,  33,   1,   1,1.03043556, -40.235644, 1.10000, 0.90000, 1.10000, 0.90000
41697,'LINTON 2 1  ', 100.0000,1,  33,   1,   1,1.03495038, -39.493906, 1.10000, 0.90000, 1.10000, 0.90000
41698,'LINTON 3 1  ', 100.0000,1,  33,   1,   1,1.03326178, -38.572172, 1.10000, 0.90000, 1.10000, 0.90000
41699,'LINTON 3 2  ', 100.0000,1,  33,   1,   1,1.03321254, -38.579852, 1.10000, 0.90000, 1.10000, 0.90000
41700,'SPENCER 7 1 ', 100.0000,1,  33,   1,   1,1.00582719, -48.229830, 1.10000, 0.90000, 1.10000, 0.90000
41701,'SPENCER 7 2 ', 100.0000,1,  33,   1,   1,1.00591147, -48.220005, 1.10000, 0.90000, 1.10000, 0.90000
41702,'SPENCER 8 1 ', 100.0000,1,  33,   1,   1,0.99938238, -49.592252, 1.10000, 0.90000, 1.10000, 0.90000
41703,'SPENCER 8 2 ', 100.0000,1,  33,   1,   1,0.99930316, -49.600871, 1.10000, 0.90000, 1.10000, 0.90000
41704,'SPENCER 9 1 ', 100.0000,1,  33,   1,   1,1.00198078, -50.925665, 1.10000, 0.90000, 1.10000, 0.90000
41705,'WORTHINGT~28', 100.0000,1,  33,   1,   1,1.00173879, -44.912486, 1.10000, 0.90000, 1.10000, 0.90000
41706,'CARMEL 7 1  ', 100.0000,1,  33,   1,   1,1.01671636, -56.003248, 1.10000, 0.90000, 1.10000, 0.90000
41707,'CARMEL 8 1  ', 100.0000,1,  33,   1,   1,1.02870095, -55.765230, 1.10000, 0.90000, 1.10000, 0.90000
41708,'CARMEL 8 2  ',  13.2000,1,  33,   1,   1,1.02870095, -55.765230, 1.10000, 0.90000, 1.10000, 0.90000
41709,'CARMEL 8 3  ',  13.2000,1,  33,   1,   1,1.02870095, -55.765230, 1.10000, 0.90000, 1.10000, 0.90000
41711,'CARMEL 8 5  ', 100.0000,1,  33,   1,   1,1.02850330, -55.788107, 1.10000, 0.90000, 1.10000, 0.90000
41712,'CARMEL 8 7  ', 100.0000,1,  33,   1,   1,1.02888465, -55.741187, 1.10000, 0.90000, 1.10000, 0.90000
41713,'CARMEL 9 1  ', 100.0000,1,  33,   1,   1,1.03260195, -55.510887, 1.10000, 0.90000, 1.10000, 0.90000
41714,'CARMEL 10 1 ', 500.0000,1,  33,   1,   1,1.04436052, -46.756753, 1.10000, 0.90000, 1.10000, 0.90000
41715,'CARMEL 10 2 ', 230.0000,1,  33,   1,   1,1.04805231, -49.464254, 1.10000, 0.90000, 1.10000, 0.90000
41716,'CARMEL 10 3 ', 100.0000,1,  33,   1,   1,1.04700935, -53.363452, 1.10000, 0.90000, 1.10000, 0.90000
41717,'CARMEL 10 4 ', 500.0000,1,  33,   1,   1,1.04405344, -46.773614, 1.10000, 0.90000, 1.10000, 0.90000
41718,'CARMEL 10 6 ', 230.0000,1,  33,   1,   1,1.04711878, -49.470459, 1.10000, 0.90000, 1.10000, 0.90000
41719,'CARMEL 11 1 ', 100.0000,1,  33,   1,   1,1.03565097, -56.337473, 1.10000, 0.90000, 1.10000, 0.90000
41720,'CARMEL 11 2 ', 100.0000,1,  33,   1,   1,1.03535926, -56.351561, 1.10000, 0.90000, 1.10000, 0.90000
41721,'CARMEL 12 1 ', 100.0000,1,  33,   1,   1,1.04233170, -53.978473, 1.10000, 0.90000, 1.10000, 0.90000
41722,'CARMEL 13 1 ', 100.0000,1,  33,   1,   1,1.04117513, -54.299543, 1.10000, 0.90000, 1.10000, 0.90000
41723,'CARMEL 14 1 ', 100.0000,1,  33,   1,   1,1.03748775, -55.002574, 1.10000, 0.90000, 1.10000, 0.90000
41724,'CICERO 4 1  ', 100.0000,1,  33,   1,   1,1.03775001, -58.921119, 1.10000, 0.90000, 1.10000, 0.90000
41725,'CICERO 5 1  ', 100.0000,1,  33,   1,   1,1.03348148, -57.605638, 1.10000, 0.90000, 1.10000, 0.90000
41726,'FISHERS 1 1 ', 100.0000,1,  33,   1,   1,1.02222657, -58.459521, 1.10000, 0.90000, 1.10000, 0.90000
41727,'FISHERS 2 1 ', 100.0000,1,  33,   1,   1,1.01774693, -59.246748, 1.10000, 0.90000, 1.10000, 0.90000
41728,'FISHERS 3 1 ', 100.0000,1,  33,   1,   1,1.01693845, -60.094286, 1.10000, 0.90000, 1.10000, 0.90000
41729,'FISHERS 3 2 ', 100.0000,1,  33,   1,   1,1.01713347, -60.077272, 1.10000, 0.90000, 1.10000, 0.90000
41730,'FISHERS 4 1 ', 100.0000,1,  33,   1,   1,1.01602852, -59.808647, 1.10000, 0.90000, 1.10000, 0.90000
41731,'FISHERS 4 2 ', 100.0000,1,  33,   1,   1,1.01573265, -59.840619, 1.10000, 0.90000, 1.10000, 0.90000
41732,'FISHERS 5 1 ', 100.0000,1,  33,   1,   1,1.03021538, -57.236794, 1.10000, 0.90000, 1.10000, 0.90000
41733,'FISHERS 6 1 ', 100.0000,1,  33,   1,   1,1.03008115, -56.674669, 1.10000, 0.90000, 1.10000, 0.90000
41734,'FISHERS 6 2 ', 100.0000,1,  33,   1,   1,1.03025758, -56.655149, 1.10000, 0.90000, 1.10000, 0.90000
41735,'FISHERS 7 1 ', 100.0000,1,  33,   1,   1,1.03182781, -55.672226, 1.10000, 0.90000, 1.10000, 0.90000
41736,'FISHERS 7 2 ', 100.0000,1,  33,   1,   1,1.03203440, -55.651855, 1.10000, 0.90000, 1.10000, 0.90000
41737,'FISHERS 8 1 ', 100.0000,1,  33,   1,   1,1.01821113, -59.416984, 1.10000, 0.90000, 1.10000, 0.90000
41738,'FORTVILLE 1 ', 100.0000,1,  33,   1,   1,1.02550077, -61.332162, 1.10000, 0.90000, 1.10000, 0.90000
41739,'INDIANAPO~53', 100.0000,1,  33,   1,   1,1.03471422, -54.602113, 1.10000, 0.90000, 1.10000, 0.90000
41740,'INDIANAPO~54', 100.0000,1,  33,   1,   1,1.03461623, -54.610211, 1.10000, 0.90000, 1.10000, 0.90000
41741,'INDIANAPO~67', 100.0000,1,  33,   1,   1,1.02578759, -57.258541, 1.10000, 0.90000, 1.10000, 0.90000
41742,'INDIANAPO~82', 100.0000,1,  33,   1,   1,1.03577209, -55.072495, 1.10000, 0.90000, 1.10000, 0.90000
41743,'INDIANAPO~83', 100.0000,1,  33,   1,   1,1.03573024, -55.081647, 1.10000, 0.90000, 1.10000, 0.90000
41744,'INDIANAP~102', 100.0000,1,  33,   1,   1,1.02178717, -57.979283, 1.10000, 0.90000, 1.10000, 0.90000
41745,'INDIANAP~103', 100.0000,1,  33,   1,   1,1.02170455, -57.988395, 1.10000, 0.90000, 1.10000, 0.90000
41746,'INDIANAP~121', 100.0000,1,  33,   1,   1,1.02817142, -56.069866, 1.10000, 0.90000, 1.10000, 0.90000
41747,'INDIANAP~137', 100.0000,1,  33,   1,   1,1.02377844, -57.260440, 1.10000, 0.90000, 1.10000, 0.90000
41748,'INDIANAP~164', 100.0000,1,  33,   1,   1,1.02211559, -55.690852, 1.10000, 0.90000, 1.10000, 0.90000
41749,'INDIANAPOL~2', 230.0000,1,  33,   1,   1,1.03218281, -50.164253, 1.10000, 0.90000, 1.10000, 0.90000
41750,'INDIANAPOL~3', 100.0000,1,  33,   1,   1,1.04209554, -54.093527, 1.10000, 0.90000, 1.10000, 0.90000
41751,'INDIANAPOL~4', 230.0000,1,  33,   1,   1,1.03517640, -49.817453, 1.10000, 0.90000, 1.10000, 0.90000
41752,'INDIANAPO~17', 100.0000,1,  33,   1,   1,1.03358543, -55.240282, 1.10000, 0.90000, 1.10000, 0.90000
41753,'INDIANAPO~18', 100.0000,1,  33,   1,   1,1.03186321, -55.546141, 1.10000, 0.90000, 1.10000, 0.90000
41754,'MC CORDSVI~1', 100.0000,1,  33,   1,   1,1.01577628, -62.252291, 1.10000, 0.90000, 1.10000, 0.90000
41755,'NOBLESVILL~1', 100.0000,1,  33,   1,   1,1.02250755, -58.966799, 1.10000, 0.90000, 1.10000, 0.90000
41756,'NOBLESVILL~2', 100.0000,1,  33,   1,   1,1.03111649, -60.605115, 1.10000, 0.90000, 1.10000, 0.90000
41757,'NOBLESVILL~3', 100.0000,1,  33,   1,   1,1.02636290, -60.310611, 1.10000, 0.90000, 1.10000, 0.90000
41758,'NOBLESVILL~4', 100.0000,1,  33,   1,   1,1.03996396, -54.257267, 1.10000, 0.90000, 1.10000, 0.90000
41759,'NOBLESVILL~5', 100.0000,1,  33,   1,   1,1.04343641, -53.831047, 1.10000, 0.90000, 1.10000, 0.90000
41760,'NOBLESVILL~6', 100.0000,1,  33,   1,   1,1.03788018, -54.728147, 1.10000, 0.90000, 1.10000, 0.90000
41761,'NOBLESVILL~7', 100.0000,1,  33,   1,   1,1.03770041, -54.740742, 1.10000, 0.90000, 1.10000, 0.90000
41762,'NOBLESVILL~8', 100.0000,1,  33,   1,   1,1.04020333, -54.228147, 1.10000, 0.90000, 1.10000, 0.90000
41763,'WESTFIELD~13', 100.0000,1,  33,   1,   1,1.04259527, -53.957962, 1.10000, 0.90000, 1.10000, 0.90000
41764,'WESTFIELD~14', 100.0000,1,  33,   1,   1,1.04117155, -54.234140, 1.10000, 0.90000, 1.10000, 0.90000
41765,'WESTFIELD~15', 100.0000,1,  33,   1,   1,1.03648448, -55.502308, 1.10000, 0.90000, 1.10000, 0.90000
41766,'WESTFIELD~16', 100.0000,1,  33,   1,   1,1.04139149, -54.184352, 1.10000, 0.90000, 1.10000, 0.90000
41767,'WESTFIELD~17', 100.0000,1,  33,   1,   1,1.04146647, -54.171262, 1.10000, 0.90000, 1.10000, 0.90000
41768,'GREENFIELD~3', 230.0000,1,  33,   1,   1,1.03711772, -53.108734, 1.10000, 0.90000, 1.10000, 0.90000
41769,'GREENFIELD~4', 100.0000,1,  33,   1,   1,1.01108336, -64.399634, 1.10000, 0.90000, 1.10000, 0.90000
41770,'GREENFIELD~5', 100.0000,1,  33,   1,   1,1.00918913, -56.600589, 1.10000, 0.90000, 1.10000, 0.90000
41771,'GREENFIELD~6', 100.0000,1,  33,   1,   1,1.00272655, -58.888286, 1.10000, 0.90000, 1.10000, 0.90000
41772,'INDIANAPO~19', 100.0000,1,  33,   1,   1,1.02093744, -57.777458, 1.10000, 0.90000, 1.10000, 0.90000
41773,'INDIANAPO~20', 100.0000,1,  33,   1,   1,1.00769746, -58.819287, 1.10000, 0.90000, 1.10000, 0.90000
41774,'INDIANAPO~21',  13.8000,1,  33,   1,   1,1.00769746, -58.819287, 1.10000, 0.90000, 1.10000, 0.90000
41775,'INDIANAPO~22',  13.8000,1,  33,   1,   1,1.00769746, -58.819287, 1.10000, 0.90000, 1.10000, 0.90000
41777,'INDIANAPO~24', 100.0000,1,  33,   1,   1,1.00752151, -58.833030, 1.10000, 0.90000, 1.10000, 0.90000
41778,'INDIANAPO~25', 100.0000,1,  33,   1,   1,1.00785661, -58.806467, 1.10000, 0.90000, 1.10000, 0.90000
41779,'INDIANAPO~26', 100.0000,1,  33,   1,   1,1.01319742, -58.523752, 1.10000, 0.90000, 1.10000, 0.90000
41780,'INDIANAPO~27', 100.0000,1,  33,   1,   1,1.01305187, -58.547924, 1.10000, 0.90000, 1.10000, 0.90000
41781,'INDIANAPO~28', 100.0000,1,  33,   1,   1,1.01234436, -56.328587, 1.10000, 0.90000, 1.10000, 0.90000
41782,'INDIANAPO~29', 100.0000,1,  33,   1,   1,1.00548136, -56.068705, 1.10000, 0.90000, 1.10000, 0.90000
41783,'MORRISTOWN~5', 100.0000,1,  33,   1,   1,1.01441371, -56.002838, 1.10000, 0.90000, 1.10000, 0.90000
41784,'NEW PALEST~1', 100.0000,1,  33,   1,   1,1.01789665, -54.638494, 1.10000, 0.90000, 1.10000, 0.90000
41785,'NEW PALEST~2', 100.0000,1,  33,   1,   1,1.01461601, -56.076420, 1.10000, 0.90000, 1.10000, 0.90000
41786,'NEW PALEST~3', 100.0000,1,  33,   1,   1,1.01451588, -56.091778, 1.10000, 0.90000, 1.10000, 0.90000
41787,'PENDLETON ~3', 100.0000,1,  33,   1,   1,1.02291346, -62.143424, 1.10000, 0.90000, 1.10000, 0.90000
41788,'PENDLETON ~4', 100.0000,1,  33,   1,   1,1.01457250, -62.853648, 1.10000, 0.90000, 1.10000, 0.90000
41789,'PENDLETON ~5', 100.0000,1,  33,   1,   1,1.03360152, -62.123282, 1.10000, 0.90000, 1.10000, 0.90000
41790,'PENDLETON ~6', 100.0000,1,  33,   1,   1,1.03267193, -62.098372, 1.10000, 0.90000, 1.10000, 0.90000
41791,'SHIRLEY 7 1 ', 100.0000,1,  33,   1,   1,1.01645350, -65.552467, 1.10000, 0.90000, 1.10000, 0.90000
41792,'CORYDON 3 1 ', 100.0000,1,  33,   1,   1,0.98936445, -49.830540, 1.10000, 0.90000, 1.10000, 0.90000
41793,'CORYDON 4 1 ', 230.0000,1,  33,   1,   1,1.03503144, -41.662692, 1.10000, 0.90000, 1.10000, 0.90000
41794,'CORYDON 4 2 ', 230.0000,1,  33,   1,   1,1.03496647, -41.671336, 1.10000, 0.90000, 1.10000, 0.90000
41795,'CORYDON 5 1 ', 100.0000,1,  33,   1,   1,1.01872945, -56.745174, 1.10000, 0.90000, 1.10000, 0.90000
41796,'CORYDON 6 1 ', 100.0000,1,  33,   1,   1,0.99033284, -48.677454, 1.10000, 0.90000, 1.10000, 0.90000
41797,'NEW SALISB~1', 100.0000,1,  33,   1,   1,1.01594555, -57.012231, 1.10000, 0.90000, 1.10000, 0.90000
