45599,'GLEN CARBO~4', 100.0000,1,  35,   1,   1,1.03403389, -10.518842, 1.10000, 0.90000, 1.10000, 0.90000
45600,'GRANITE CI~1', 100.0000,1,  35,   1,   1,1.04500961,  -9.760119, 1.10000, 0.90000, 1.10000, 0.90000
45601,'GRANITE CI~2',  69.0000,1,  35,   1,   1,1.04304767, -10.254079, 1.10000, 0.90000, 1.10000, 0.90000
45602,'GRANITE CI~3', 100.0000,1,  35,   1,   1,1.04506814,  -9.752429, 1.10000, 0.90000, 1.10000, 0.90000
45603,'GRANITE CI~4', 230.0000,1,  35,   1,   1,1.04097009,  -5.228748, 1.10000, 0.90000, 1.10000, 0.90000
45604,'GRANITE CI~5', 161.0000,1,  35,   1,   1,1.03726602,  -6.449066, 1.10000, 0.90000, 1.10000, 0.90000
45605,'GRANITE CI~6',  22.0000,1,  35,   1,   1,1.03638136,  -6.767363, 1.10000, 0.90000, 1.10000, 0.90000
45607,'GRANITE CI~8', 230.0000,1,  35,   1,   1,1.04078639,  -5.247333, 1.10000, 0.90000, 1.10000, 0.90000
45608,'GRANITE CI~9', 230.0000,1,  35,   1,   1,1.03166354,  -5.178242, 1.10000, 0.90000, 1.10000, 0.90000
45609,'GRANITE C~10', 161.0000,1,  35,   1,   1,1.03963590,  -7.027836, 1.10000, 0.90000, 1.10000, 0.90000
45610,'GRANITE C~11', 100.0000,1,  35,   1,   1,1.04556453,  -9.687658, 1.10000, 0.90000, 1.10000, 0.90000
45611,'GRANITE C~12', 230.0000,1,  35,   1,   1,1.03150499,  -5.193449, 1.10000, 0.90000, 1.10000, 0.90000
45612,'GRANITE C~13', 161.0000,1,  35,   1,   1,1.03912389,  -7.026960, 1.10000, 0.90000, 1.10000, 0.90000
45613,'GRANITE C~14', 100.0000,1,  35,   1,   1,1.03296673, -11.502383, 1.10000, 0.90000, 1.10000, 0.90000
45614,'MADISON 45 1', 100.0000,1,  35,   1,   1,0.98136520,  -9.662166, 1.10000, 0.90000, 1.10000, 0.90000
45615,'MADISON 45 2',  69.0000,1,  35,   1,   1,1.04106116,  -9.243888, 1.10000, 0.90000, 1.10000, 0.90000
45616,'MADISON 45 3', 100.0000,1,  35,   1,   1,0.98184305,  -9.678339, 1.10000, 0.90000, 1.10000, 0.90000
45617,'MADISON 46 1', 100.0000,1,  35,   1,   1,1.03825963, -10.252531, 1.10000, 0.90000, 1.10000, 0.90000
45618,'MADISON 47 1', 100.0000,1,  35,   1,   1,1.03663850, -11.390050, 1.10000, 0.90000, 1.10000, 0.90000
45619,'MADISON 47 2',  69.0000,1,  35,   1,   1,1.03461361, -10.527264, 1.10000, 0.90000, 1.10000, 0.90000
45620,'MADISON 47 3',  13.8000,1,  35,   1,   1,1.03102469, -10.508674, 1.10000, 0.90000, 1.10000, 0.90000
45622,'MADISON 47 5', 100.0000,1,  35,   1,   1,1.03659427, -11.392484, 1.10000, 0.90000, 1.10000, 0.90000
45623,'MARYVILLE~11', 100.0000,1,  35,   1,   1,1.03532231,  -9.856859, 1.10000, 0.90000, 1.10000, 0.90000
45624,'MARYVILLE~12', 100.0000,1,  35,   1,   1,1.03315938,  -9.989672, 1.10000, 0.90000, 1.10000, 0.90000
45625,'MARYVILLE~13', 100.0000,1,  35,   1,   1,1.03313839,  -9.994007, 1.10000, 0.90000, 1.10000, 0.90000
45626,'MORO 1 1    ', 100.0000,1,  35,   1,   1,1.03007495, -13.728804, 1.10000, 0.90000, 1.10000, 0.90000
45627,'MORO 1 2    ', 100.0000,1,  35,   1,   1,1.03004658, -13.730956, 1.10000, 0.90000, 1.10000, 0.90000
45628,'TROY 28 1   ', 100.0000,1,  35,   1,   1,1.03780687,  -9.086272, 1.10000, 0.90000, 1.10000, 0.90000
45629,'TROY 29 1   ', 100.0000,1,  35,   1,   1,1.03272510,  -9.788013, 1.10000, 0.90000, 1.10000, 0.90000
45630,'TROY 29 2   ', 100.0000,1,  35,   1,   1,1.03278816,  -9.779738, 1.10000, 0.90000, 1.10000, 0.90000
45631,'TROY 30 1   ', 100.0000,1,  35,   1,   1,1.03551495,  -9.495114, 1.10000, 0.90000, 1.10000, 0.90000
45632,'TROY 30 2   ', 100.0000,1,  35,   1,   1,1.03545117,  -9.502068, 1.10000, 0.90000, 1.10000, 0.90000
45633,'WOOD RIVER~1', 100.0000,1,  35,   1,   1,1.03522325, -12.063862, 1.10000, 0.90000, 1.10000, 0.90000
45634,'WOOD RIVER~2', 100.0000,1,  35,   1,   1,1.03029048, -12.014106, 1.10000, 0.90000, 1.10000, 0.90000
45635,'WOOD RIVER~3', 100.0000,1,  35,   1,   1,1.03245151, -11.772883, 1.10000, 0.90000, 1.10000, 0.90000
45636,'WORDEN 1 1  ', 100.0000,1,  35,   1,   1,1.03756797, -14.701099, 1.10000, 0.90000, 1.10000, 0.90000
45637,'WORDEN 2 1  ', 100.0000,1,  35,   1,   1,1.03240776, -14.306081, 1.10000, 0.90000, 1.10000, 0.90000
45638,'ALMA 7 1    ', 100.0000,1,  35,   1,   1,1.02850759, -16.979495, 1.10000, 0.90000, 1.10000, 0.90000
45639,'ALMA 7 2    ',  13.8000,1,  35,   1,   1,1.02805352, -17.087837, 1.10000, 0.90000, 1.10000, 0.90000
45640,'ALMA 7 3    ',  13.8000,1,  35,   1,   1,1.02847934, -16.985845, 1.10000, 0.90000, 1.10000, 0.90000
45642,'ALMA 7 5    ', 100.0000,1,  35,   1,   1,1.02852988, -16.976533, 1.10000, 0.90000, 1.10000, 0.90000
45643,'ALMA 7 7    ', 100.0000,1,  35,   1,   1,1.02850759, -16.979495, 1.10000, 0.90000, 1.10000, 0.90000
45644,'IUKA 3 1    ', 100.0000,1,  35,   1,   1,1.03366172, -17.611431, 1.10000, 0.90000, 1.10000, 0.90000
45645,'KELL 1      ', 100.0000,1,  35,   1,   1,1.03429294, -16.738934, 1.10000, 0.90000, 1.10000, 0.90000
45646,'ODIN 1 1    ', 100.0000,1,  35,   1,   1,1.03120434, -15.009901, 1.10000, 0.90000, 1.10000, 0.90000
45647,'ODIN 2 1    ', 100.0000,1,  35,   1,   1,1.03087604, -13.716853, 1.10000, 0.90000, 1.10000, 0.90000
45648,'SALEM 37 1  ', 100.0000,1,  35,   1,   1,1.03387320, -16.431424, 1.10000, 0.90000, 1.10000, 0.90000
45649,'SALEM 37 2  ', 100.0000,1,  35,   1,   1,1.03381944, -16.437397, 1.10000, 0.90000, 1.10000, 0.90000
45650,'SALEM 38 1  ', 100.0000,1,  35,   1,   1,1.03506911, -16.704761, 1.10000, 0.90000, 1.10000, 0.90000
45651,'SALEM 38 2  ', 100.0000,1,  35,   1,   1,1.03499353, -16.710415, 1.10000, 0.90000, 1.10000, 0.90000
45652,'SALEM 39 1  ', 100.0000,1,  35,   1,   1,1.03310180, -17.452568, 1.10000, 0.90000, 1.10000, 0.90000
45653,'SALEM 39 2  ', 100.0000,1,  35,   1,   1,1.03315854, -17.445297, 1.10000, 0.90000, 1.10000, 0.90000
45654,'CHILLICOT~33', 100.0000,1,  35,   1,   1,1.04039884, -17.614182, 1.10000, 0.90000, 1.10000, 0.90000
45655,'CHILLICOT~34', 100.0000,1,  35,   1,   1,1.03544319, -19.039958, 1.10000, 0.90000, 1.10000, 0.90000
45656,'CHILLICOT~35', 100.0000,1,  35,   1,   1,1.03839374, -18.209151, 1.10000, 0.90000, 1.10000, 0.90000
45657,'LACON 1 1   ', 100.0000,1,  35,   1,   1,1.03689051, -20.227445, 1.10000, 0.90000, 1.10000, 0.90000
45658,'LACON 2 1   ', 100.0000,1,  35,   1,   1,1.03367376, -19.987116, 1.10000, 0.90000, 1.10000, 0.90000
45659,'LACON 3 1   ', 100.0000,1,  35,   1,   1,1.03478968, -19.314260, 1.10000, 0.90000, 1.10000, 0.90000
45660,'LACON 3 2   ', 100.0000,1,  35,   1,   1,1.03477442, -19.316567, 1.10000, 0.90000, 1.10000, 0.90000
45661,'MINONK 1 1  ', 100.0000,1,  35,   1,   1,1.03523588, -22.101533, 1.10000, 0.90000, 1.10000, 0.90000
45662,'MINONK 1 2  ', 100.0000,1,  35,   1,   1,1.03520429, -22.103059, 1.10000, 0.90000, 1.10000, 0.90000
45663,'MINONK 2 1  ', 100.0000,1,  35,   1,   1,1.03427923, -22.290932, 1.10000, 0.90000, 1.10000, 0.90000
45664,'MINONK 3 1  ', 100.0000,1,  35,   1,   1,1.03618765, -22.546323, 1.10000, 0.90000, 1.10000, 0.90000
45665,'TOLUCA 1    ', 100.0000,1,  35,   1,   1,1.03277457, -22.575573, 1.10000, 0.90000, 1.10000, 0.90000
45666,'VARNA 1     ', 100.0000,1,  35,   1,   1,1.03474176, -22.220431, 1.10000, 0.90000, 1.10000, 0.90000
45667,'WASHBURN 2 1', 100.0000,1,  35,   1,   1,1.03289366, -20.286329, 1.10000, 0.90000, 1.10000, 0.90000
45668,'WASHBURN 2 2', 100.0000,1,  35,   1,   1,1.03287828, -20.288023, 1.10000, 0.90000, 1.10000, 0.90000
45669,'WASHBURN 3 1', 100.0000,1,  35,   1,   1,1.03273451, -20.756612, 1.10000, 0.90000, 1.10000, 0.90000
45670,'WASHBURN 4 1', 100.0000,1,  35,   1,   1,1.03586948, -21.437872, 1.10000, 0.90000, 1.10000, 0.90000
45671,'WASHBURN 4 2', 100.0000,1,  35,   1,   1,1.03586054, -21.439248, 1.10000, 0.90000, 1.10000, 0.90000
45672,'WYOMING 5 1 ', 100.0000,1,  35,   1,   1,1.03053570, -16.449351, 1.10000, 0.90000, 1.10000, 0.90000
45673,'BATH 15 1   ', 100.0000,1,  35,   1,   1,1.02664816, -14.055252, 1.10000, 0.90000, 1.10000, 0.90000
45674,'KILBOURNE 1 ', 100.0000,1,  35,   1,   1,1.03064358, -13.431632, 1.10000, 0.90000, 1.10000, 0.90000
45675,'KILBOURNE 2 ', 100.0000,1,  35,   1,   1,1.03063142, -13.433445, 1.10000, 0.90000, 1.10000, 0.90000
45676,'MANITO 1 1  ', 100.0000,1,  35,   1,   1,1.02930319, -19.221662, 1.10000, 0.90000, 1.10000, 0.90000
45677,'MANITO 2 1  ', 100.0000,1,  35,   1,   1,1.03095925, -19.581283, 1.10000, 0.90000, 1.10000, 0.90000
45678,'MANITO 2 2  ', 100.0000,1,  35,   1,   1,1.03099358, -19.579053, 1.10000, 0.90000, 1.10000, 0.90000
45679,'MASON CITY~1', 100.0000,1,  35,   1,   1,1.03222156, -14.791787, 1.10000, 0.90000, 1.10000, 0.90000
45680,'MASON CITY~2', 230.0000,1,  35,   1,   1,1.03985524, -10.782966, 1.10000, 0.90000, 1.10000, 0.90000
45681,'MASON CITY~3', 100.0000,1,  35,   1,   1,1.03893459, -13.413553, 1.10000, 0.90000, 1.10000, 0.90000
45682,'MASON CITY~4',  13.8000,1,  35,   1,   1,1.03990209, -15.684170, 1.10000, 0.90000, 1.10000, 0.90000
45684,'MASON CITY~6', 230.0000,1,  35,   1,   1,1.04001021, -10.729282, 1.10000, 0.90000, 1.10000, 0.90000
45685,'MASON CITY~7', 230.0000,1,  35,   1,   1,1.03984189, -10.784544, 1.10000, 0.90000, 1.10000, 0.90000
45686,'TOPEKA 2 1  ', 100.0000,1,  35,   1,   1,1.03250146, -13.912088, 1.10000, 0.90000, 1.10000, 0.90000
45687,'TOPEKA 2 2  ', 100.0000,1,  35,   1,   1,1.03248620, -13.913955, 1.10000, 0.90000, 1.10000, 0.90000
45688,'BROOKPORT ~1', 100.0000,1,  35,   1,   1,1.04536557,  -8.645124, 1.10000, 0.90000, 1.10000, 0.90000
45689,'BROOKPORT ~2', 100.0000,1,  35,   1,   1,1.03306293, -10.890916, 1.10000, 0.90000, 1.10000, 0.90000
45690,'BROOKPORT ~3', 100.0000,1,  35,   1,   1,1.03304994, -10.892365, 1.10000, 0.90000, 1.10000, 0.90000
45691,'BROOKPORT ~4', 100.0000,1,  35,   1,   1,1.03844023,  -9.740296, 1.10000, 0.90000, 1.10000, 0.90000
45692,'BROOKPORT ~5', 100.0000,1,  35,   1,   1,1.03842139,  -9.741559, 1.10000, 0.90000, 1.10000, 0.90000
45693,'GRAND CHAI~1', 100.0000,1,  35,   1,   1,1.04346251,  -7.639072, 1.10000, 0.90000, 1.10000, 0.90000
45694,'KARNAK 1    ', 100.0000,1,  35,   1,   1,1.03532052,  -8.646161, 1.10000, 0.90000, 1.10000, 0.90000
45695,'KARNAK 2    ', 100.0000,1,  35,   1,   1,1.03531051,  -8.647352, 1.10000, 0.90000, 1.10000, 0.90000
45696,'METROPOLIS~1', 100.0000,1,  35,   1,   1,1.03762591,  -7.239668, 1.10000, 0.90000, 1.10000, 0.90000
45697,'METROPOLIS~2', 100.0000,1,  35,   1,   1,1.03755641,  -7.247219, 1.10000, 0.90000, 1.10000, 0.90000
45698,'METROPOLIS~3', 100.0000,1,  35,   1,   1,1.04274642,  -7.656986, 1.10000, 0.90000, 1.10000, 0.90000
45699,'METROPOLIS~4', 100.0000,1,  35,   1,   1,1.03816462,  -7.413011, 1.10000, 0.90000, 1.10000, 0.90000
45700,'BUSHNELL 4 1', 100.0000,1,  35,   1,   1,1.02814448, -12.633746, 1.10000, 0.90000, 1.10000, 0.90000
45701,'BUSHNELL 5 1', 100.0000,1,  35,   1,   1,1.03225517, -12.912226, 1.10000, 0.90000, 1.10000, 0.90000
45702,'MACOMB 7 1  ', 100.0000,1,  35,   1,   1,1.00064540, -12.080596, 1.10000, 0.90000, 1.10000, 0.90000
45703,'MACOMB 7 2  ', 100.0000,1,  35,   1,   1,1.00076807, -12.070559, 1.10000, 0.90000, 1.10000, 0.90000
45704,'MACOMB 8 1  ', 100.0000,1,  35,   1,   1,1.00448132, -12.888080, 1.10000, 0.90000, 1.10000, 0.90000
45705,'MACOMB 9 1  ', 100.0000,1,  35,   1,   1,1.00149405, -12.288432, 1.10000, 0.90000, 1.10000, 0.90000
45706,'MACOMB 9 2  ', 100.0000,1,  35,   1,   1,1.00137818, -12.297452, 1.10000, 0.90000, 1.10000, 0.90000
45707,'MACOMB 10 1 ', 230.0000,1,  35,   1,   1,1.04136086,  -6.925931, 1.10000, 0.90000, 1.10000, 0.90000
45708,'BLOOMINGT~13', 100.0000,1,  35,   1,   1,1.02463150, -19.672311, 1.10000, 0.90000, 1.10000, 0.90000
45709,'BLOOMINGT~14', 100.0000,1,  35,   1,   1,1.02441990, -19.684057, 1.10000, 0.90000, 1.10000, 0.90000
45710,'BLOOMINGT~15', 100.0000,1,  35,   1,   1,1.02492023, -19.967254, 1.10000, 0.90000, 1.10000, 0.90000
45711,'BLOOMINGT~16', 230.0000,1,  35,   1,   1,1.03759837, -16.774029, 1.10000, 0.90000, 1.10000, 0.90000
45712,'BLOOMINGT~17', 100.0000,1,  35,   1,   1,1.03025913, -19.830326, 1.10000, 0.90000, 1.10000, 0.90000
45713,'BLOOMINGT~19', 100.0000,1,  35,   1,   1,1.03387165, -19.870412, 1.10000, 0.90000, 1.10000, 0.90000
45714,'BLOOMINGT~20', 100.0000,1,  35,   1,   1,1.03375971, -19.883579, 1.10000, 0.90000, 1.10000, 0.90000
45715,'BLOOMINGT~21', 230.0000,1,  35,   1,   1,1.03527653, -16.153519, 1.10000, 0.90000, 1.10000, 0.90000
45716,'BLOOMINGT~22', 100.0000,1,  35,   1,   1,1.03555310, -19.759744, 1.10000, 0.90000, 1.10000, 0.90000
45717,'BLOOMINGT~23', 230.0000,1,  35,   1,   1,1.03512633, -16.166452, 1.10000, 0.90000, 1.10000, 0.90000
45718,'BLOOMINGT~24', 100.0000,1,  35,   1,   1,1.03102136, -19.586872, 1.10000, 0.90000, 1.10000, 0.90000
45719,'BLOOMINGT~25', 100.0000,1,  35,   1,   1,1.02924049, -20.711934, 1.10000, 0.90000, 1.10000, 0.90000
45720,'BLOOMINGT~26', 100.0000,1,  35,   1,   1,1.02647889, -21.631759, 1.10000, 0.90000, 1.10000, 0.90000
45721,'BLOOMINGT~27', 100.0000,1,  35,   1,   1,1.02641678, -21.639446, 1.10000, 0.90000, 1.10000, 0.90000
45722,'BLOOMINGT~28', 100.0000,1,  35,   1,   1,1.03252292, -19.978052, 1.10000, 0.90000, 1.10000, 0.90000
45723,'BLOOMINGT~29', 100.0000,1,  35,   1,   1,1.02686095, -21.572780, 1.10000, 0.90000, 1.10000, 0.90000
45724,'CARLOCK 1 1 ', 100.0000,1,  35,   1,   1,1.03847611, -20.015938, 1.10000, 0.90000, 1.10000, 0.90000
45725,'COLFAX 1 1  ', 100.0000,1,  35,   1,   1,1.03340280, -22.748094, 1.10000, 0.90000, 1.10000, 0.90000
45726,'DANVERS 2 1 ', 100.0000,1,  35,   1,   1,1.03682935, -18.999203, 1.10000, 0.90000, 1.10000, 0.90000
45727,'DANVERS 2 2 ', 100.0000,1,  35,   1,   1,1.03680885, -19.000697, 1.10000, 0.90000, 1.10000, 0.90000
45728,'DANVERS 3 1 ', 100.0000,1,  35,   1,   1,1.03453326, -19.619954, 1.10000, 0.90000, 1.10000, 0.90000
45729,'EL PASO 1 1 ', 100.0000,1,  35,   1,   1,1.03340304, -23.155451, 1.10000, 0.90000, 1.10000, 0.90000
45730,'EL PASO 2 1 ', 100.0000,1,  35,   1,   1,1.03816199, -19.275096, 1.10000, 0.90000, 1.10000, 0.90000
45731,'EL PASO 2 2 ', 100.0000,1,  35,   1,   1,1.03812659, -19.278989, 1.10000, 0.90000, 1.10000, 0.90000
45732,'EL PASO 3 1 ', 100.0000,1,  35,   1,   1,1.03209484, -23.274833, 1.10000, 0.90000, 1.10000, 0.90000
45733,'EL PASO 3 2 ', 100.0000,1,  35,   1,   1,1.03207147, -23.276745, 1.10000, 0.90000, 1.10000, 0.90000
45734,'LEXINGTO~104', 100.0000,1,  35,   1,   1,1.03307915, -22.892272, 1.10000, 0.90000, 1.10000, 0.90000
45735,'LEXINGTO~105',  24.0000,1,  35,   1,   1,1.03268898, -22.977011, 1.10000, 0.90000, 1.10000, 0.90000
45736,'LEXINGTO~106',  24.0000,1,  35,   1,   1,1.03307080, -22.893691, 1.10000, 0.90000, 1.10000, 0.90000
45738,'LEXINGTO~108', 100.0000,1,  35,   1,   1,1.03309345, -22.890646, 1.10000, 0.90000, 1.10000, 0.90000
45739,'LEXINGTO~109', 100.0000,1,  35,   1,   1,1.03307915, -22.892272, 1.10000, 0.90000, 1.10000, 0.90000
45740,'LEXINGTO~111', 100.0000,1,  35,   1,   1,1.03672040, -20.897821, 1.10000, 0.90000, 1.10000, 0.90000
45741,'LEXINGTO~112', 100.0000,1,  35,   1,   1,1.03145373, -24.146326, 1.10000, 0.90000, 1.10000, 0.90000
45742,'LEXINGTO~113',  20.0000,1,  35,   1,   1,1.03145373, -24.146326, 1.10000, 0.90000, 1.10000, 0.90000
45743,'LEXINGTO~114',  20.0000,1,  35,   1,   1,1.03145373, -24.146326, 1.10000, 0.90000, 1.10000, 0.90000
45745,'LEXINGTO~116', 100.0000,1,  35,   1,   1,1.03143775, -24.147879, 1.10000, 0.90000, 1.10000, 0.90000
45746,'LEXINGTO~117', 100.0000,1,  35,   1,   1,1.03146946, -24.144676, 1.10000, 0.90000, 1.10000, 0.90000
45747,'NORMAL 1 1  ', 100.0000,1,  35,   1,   1,1.03290200, -19.939610, 1.10000, 0.90000, 1.10000, 0.90000
45748,'NORMAL 1 2  ', 100.0000,1,  35,   1,   1,1.03301907, -19.923856, 1.10000, 0.90000, 1.10000, 0.90000
45749,'NORMAL 2 1  ', 100.0000,1,  35,   1,   1,1.03825545, -18.447953, 1.10000, 0.90000, 1.10000, 0.90000
45750,'NORMAL 2 2  ', 100.0000,1,  35,   1,   1,1.03810859, -18.466870, 1.10000, 0.90000, 1.10000, 0.90000
45751,'NORMAL 3 1  ', 100.0000,1,  35,   1,   1,1.03267908, -19.160253, 1.10000, 0.90000, 1.10000, 0.90000
45752,'NORMAL 4 1  ', 100.0000,1,  35,   1,   1,1.03031409, -19.942880, 1.10000, 0.90000, 1.10000, 0.90000
45753,'NORMAL 5 1  ', 100.0000,1,  35,   1,   1,1.03014946, -20.076914, 1.10000, 0.90000, 1.10000, 0.90000
45754,'SAYBROOK 1  ', 100.0000,1,  35,   1,   1,1.03924513, -25.982999, 1.10000, 0.90000, 1.10000, 0.90000
45755,'GREENVIEW 1 ', 100.0000,1,  35,   1,   1,1.03460968, -15.432643, 1.10000, 0.90000, 1.10000, 0.90000
45756,'PETERSBUR~43', 100.0000,1,  35,   1,   1,1.03538358, -14.607758, 1.10000, 0.90000, 1.10000, 0.90000
45757,'PETERSBUR~44', 100.0000,1,  35,   1,   1,1.03543735, -14.602999, 1.10000, 0.90000, 1.10000, 0.90000
45758,'PETERSBUR~45', 100.0000,1,  35,   1,   1,1.02361500, -15.621020, 1.10000, 0.90000, 1.10000, 0.90000
45759,'PETERSBUR~46', 100.0000,1,  35,   1,   1,1.02448642, -15.718135, 1.10000, 0.90000, 1.10000, 0.90000
45760,'PLEASANT P~1', 100.0000,1,  35,   1,   1,1.02222109, -15.432763, 1.10000, 0.90000, 1.10000, 0.90000
45761,'PLEASANT P~2', 100.0000,1,  35,   1,   1,1.02224040, -15.429920, 1.10000, 0.90000, 1.10000, 0.90000
45762,'PLEASANT P~3', 100.0000,1,  35,   1,   1,1.02210104, -15.191985, 1.10000, 0.90000, 1.10000, 0.90000
45763,'PLEASANT P~4', 100.0000,1,  35,   1,   1,1.02208495, -15.193781, 1.10000, 0.90000, 1.10000, 0.90000
45764,'TALLULA 1   ', 100.0000,1,  35,   1,   1,1.02444506, -15.387277, 1.10000, 0.90000, 1.10000, 0.90000
45765,'ALEDO 1 1   ', 100.0000,1,  35,   1,   1,1.02430212,  -8.129999, 1.10000, 0.90000, 1.10000, 0.90000
45766,'ALEDO 1 2   ', 100.0000,1,  35,   1,   1,1.02433658,  -8.127400, 1.10000, 0.90000, 1.10000, 0.90000
45767,'ALEDO 2 1   ', 100.0000,1,  35,   1,   1,1.02603328, -10.269354, 1.10000, 0.90000, 1.10000, 0.90000
45768,'ALEDO 3 1   ', 230.0000,1,  35,   1,   1,1.03725648,  -5.899862, 1.10000, 0.90000, 1.10000, 0.90000
45769,'ALEDO 3 2   ', 161.0000,1,  35,   1,   1,1.03340232,  -5.429743, 1.10000, 0.90000, 1.10000, 0.90000
45770,'ALEDO 3 3   ', 100.0000,1,  35,   1,   1,1.02684522,  -7.727085, 1.10000, 0.90000, 1.10000, 0.90000
45771,'ALEDO 3 4   ',  22.0000,1,  35,   1,   1,1.02475762,  -8.621999, 1.10000, 0.90000, 1.10000, 0.90000
45773,'ALEDO 3 6   ', 161.0000,1,  35,   1,   1,1.03351462,  -5.385726, 1.10000, 0.90000, 1.10000, 0.90000
45774,'ALEDO 3 8   ', 230.0000,1,  35,   1,   1,1.03742146,  -5.915731, 1.10000, 0.90000, 1.10000, 0.90000
45775,'ALEXIS 1    ', 100.0000,1,  35,   1,   1,1.03815079, -15.014364, 1.10000, 0.90000, 1.10000, 0.90000
45776,'NEW BOSTON~8', 100.0000,1,  35,   1,   1,1.02876508,  -4.918897, 1.10000, 0.90000, 1.10000, 0.90000
45777,'NEW BOSTON~9',  69.0000,1,  35,   1,   1,1.02956188,  -4.627635, 1.10000, 0.90000, 1.10000, 0.90000
45778,'NEW BOSTO~10',  18.0000,1,  35,   1,   1,1.03081858,  -4.187599, 1.10000, 0.90000, 1.10000, 0.90000
45780,'NEW BOSTO~12', 100.0000,1,  35,   1,   1,1.02874959,  -4.920300, 1.10000, 0.90000, 1.10000, 0.90000
45781,'NEW BOSTO~13', 100.0000,1,  35,   1,   1,1.02578211,  -6.429012, 1.10000, 0.90000, 1.10000, 0.90000
45782,'SHERRARD 1 1', 100.0000,1,  35,   1,   1,1.01068735, -11.327166, 1.10000, 0.90000, 1.10000, 0.90000
45783,'SHERRARD 1 2', 100.0000,1,  35,   1,   1,1.01070833, -11.325748, 1.10000, 0.90000, 1.10000, 0.90000
45784,'SHERRARD 2 1', 100.0000,1,  35,   1,   1,1.02886033, -11.982114, 1.10000, 0.90000, 1.10000, 0.90000
45785,'SHERRARD 3 1', 100.0000,1,  35,   1,   1,1.01231861, -11.027373, 1.10000, 0.90000, 1.10000, 0.90000
45786,'SHERRARD 3 2', 100.0000,1,  35,   1,   1,1.01233101, -11.025921, 1.10000, 0.90000, 1.10000, 0.90000
45787,'VIOLA 1 1   ', 100.0000,1,  35,   1,   1,1.03480196, -14.236334, 1.10000, 0.90000, 1.10000, 0.90000
45788,'VIOLA 2 1   ', 100.0000,1,  35,   1,   1,1.03140485, -13.241072, 1.10000, 0.90000, 1.10000, 0.90000
45789,'COLUMBIA 6~4', 100.0000,1,  35,   1,   1,1.02562022,  -8.655852, 1.10000, 0.90000, 1.10000, 0.90000
45790,'COLUMBIA 6~5', 100.0000,1,  35,   1,   1,1.03703737,  -7.783976, 1.10000, 0.90000, 1.10000, 0.90000
45791,'COLUMBIA 6~6', 100.0000,1,  35,   1,   1,1.03707612,  -7.777933, 1.10000, 0.90000, 1.10000, 0.90000
45792,'COLUMBIA 6~7', 100.0000,1,  35,   1,   1,1.02931345,  -8.383933, 1.10000, 0.90000, 1.10000, 0.90000
45793,'NEW ATHENS 1', 100.0000,1,  35,   1,   1,1.04044831,  -7.546107, 1.10000, 0.90000, 1.10000, 0.90000
45794,'NEW ATHENS 2', 100.0000,1,  35,   1,   1,1.04042244,  -7.548231, 1.10000, 0.90000, 1.10000, 0.90000
45795,'PRAIRIE DU~9', 100.0000,1,  35,   1,   1,1.04132390,  -3.625796, 1.10000, 0.90000, 1.10000, 0.90000
45796,'PRAIRIE D~10', 100.0000,1,  35,   1,   1,1.04132938,  -3.625104, 1.10000, 0.90000, 1.10000, 0.90000
45797,'PRAIRIE D~11', 100.0000,1,  35,   1,   1,1.03858769,  -8.720041, 1.10000, 0.90000, 1.10000, 0.90000
45798,'RED BUD 1 1 ', 100.0000,1,  35,   1,   1,1.04193056,  -7.372236, 1.10000, 0.90000, 1.10000, 0.90000
45799,'RED BUD 2 1 ', 100.0000,1,  35,   1,   1,1.04373407,  -6.972473, 1.10000, 0.90000, 1.10000, 0.90000
45800,'RED BUD 3 1 ', 100.0000,1,  35,   1,   1,1.03953314,  -7.982778, 1.10000, 0.90000, 1.10000, 0.90000
45801,'VALMEYER 1 1', 100.0000,1,  35,   1,   1,1.03988791,  -9.020664, 1.10000, 0.90000, 1.10000, 0.90000
45802,'VALMEYER 2 1', 100.0000,1,  35,   1,   1,1.04144657,  -9.319184, 1.10000, 0.90000, 1.10000, 0.90000
45803,'VALMEYER 2 2', 100.0000,1,  35,   1,   1,1.04135740,  -9.314940, 1.10000, 0.90000, 1.10000, 0.90000
45804,'WATERLOO 5 1', 100.0000,1,  35,   1,   1,1.03727174,  -8.383507, 1.10000, 0.90000, 1.10000, 0.90000
45805,'WATERLOO 6 1', 100.0000,1,  35,   1,   1,1.03740048,  -8.012082, 1.10000, 0.90000, 1.10000, 0.90000
45806,'WATERLOO 7 1', 100.0000,1,  35,   1,   1,1.03810120,  -9.372521, 1.10000, 0.90000, 1.10000, 0.90000
45807,'WATERLOO 8 1', 100.0000,1,  35,   1,   1,1.03826141,  -9.426982, 1.10000, 0.90000, 1.10000, 0.90000
45808,'WATERLOO 8 2', 100.0000,1,  35,   1,   1,1.03831208,  -9.419449, 1.10000, 0.90000, 1.10000, 0.90000
45809,'COFFEEN 1 1 ', 100.0000,1,  35,   1,   1,1.03576636, -12.248837, 1.10000, 0.90000, 1.10000, 0.90000
45810,'HILLSBORO ~4', 100.0000,1,  35,   1,   1,1.03976834, -10.618494, 1.10000, 0.90000, 1.10000, 0.90000
45811,'HILLSBORO ~5', 100.0000,1,  35,   1,   1,1.03968072, -10.622867, 1.10000, 0.90000, 1.10000, 0.90000
45812,'HILLSBORO ~6', 100.0000,1,  35,   1,   1,1.03385901, -13.118916, 1.10000, 0.90000, 1.10000, 0.90000
45813,'HILLSBORO ~7', 100.0000,1,  35,   1,   1,1.03621018, -11.269184, 1.10000, 0.90000, 1.10000, 0.90000
45814,'IRVING 2 1  ', 100.0000,1,  35,   1,   1,1.03785098, -11.713915, 1.10000, 0.90000, 1.10000, 0.90000
45815,'WITT 1      ', 100.0000,1,  35,   1,   1,1.03136253, -14.623227, 1.10000, 0.90000, 1.10000, 0.90000
45816,'BLUFFS 1    ', 100.0000,1,  35,   1,   1,1.03210151,  -6.918611, 1.10000, 0.90000, 1.10000, 0.90000
45817,'JACKSONV~153', 100.0000,1,  35,   1,   1,1.02683759, -12.468943, 1.10000, 0.90000, 1.10000, 0.90000
45818,'JACKSONV~154', 100.0000,1,  35,   1,   1,1.02677631, -12.479348, 1.10000, 0.90000, 1.10000, 0.90000
45819,'JACKSONV~155', 100.0000,1,  35,   1,   1,1.02288938, -13.720090, 1.10000, 0.90000, 1.10000, 0.90000
45820,'JACKSONV~156', 100.0000,1,  35,   1,   1,1.02281713, -13.730127, 1.10000, 0.90000, 1.10000, 0.90000
45821,'JACKSONV~157', 100.0000,1,  35,   1,   1,1.02569067, -12.891894, 1.10000, 0.90000, 1.10000, 0.90000
45822,'JACKSONV~158', 100.0000,1,  35,   1,   1,1.02559495, -12.901672, 1.10000, 0.90000, 1.10000, 0.90000
45823,'JACKSONV~159', 230.0000,1,  35,   1,   1,1.03785741,  -7.372236, 1.10000, 0.90000, 1.10000, 0.90000
45824,'JACKSONV~160', 100.0000,1,  35,   1,   1,1.02800024, -12.374616, 1.10000, 0.90000, 1.10000, 0.90000
45825,'JACKSONV~161', 230.0000,1,  35,   1,   1,1.03830624,  -7.307483, 1.10000, 0.90000, 1.10000, 0.90000
45826,'MEREDOSIA 1 ', 100.0000,1,  35,   1,   1,1.03170061,  -7.321095, 1.10000, 0.90000, 1.10000, 0.90000
45827,'MURRAYVILL~1', 100.0000,1,  35,   1,   1,1.03199017, -15.593552, 1.10000, 0.90000, 1.10000, 0.90000
45828,'NEW BERLIN~4', 100.0000,1,  35,   1,   1,1.02223814, -14.967916, 1.10000, 0.90000, 1.10000, 0.90000
45829,'NEW BERLIN~5', 100.0000,1,  35,   1,   1,1.02232254, -15.132755, 1.10000, 0.90000, 1.10000, 0.90000
45830,'NEW BERLIN~6', 100.0000,1,  35,   1,   1,1.02228606, -15.136017, 1.10000, 0.90000, 1.10000, 0.90000
45831,'WAVERLY 14 1', 100.0000,1,  35,   1,   1,1.02412462, -15.458292, 1.10000, 0.90000, 1.10000, 0.90000
45832,'WAVERLY 14 2', 100.0000,1,  35,   1,   1,1.02409077, -15.461977, 1.10000, 0.90000, 1.10000, 0.90000
45833,'WINCHESTER~2', 100.0000,1,  35,   1,   1,1.03854549,  -6.082991, 1.10000, 0.90000, 1.10000, 0.90000
45834,'WINCHESTER~3', 100.0000,1,  35,   1,   1,1.03862321,  -6.103683, 1.10000, 0.90000, 1.10000, 0.90000
45835,'BETHANY 2 1 ', 100.0000,1,  35,   1,   1,1.02833056, -19.633729, 1.10000, 0.90000, 1.10000, 0.90000
45836,'BETHANY 2 2 ', 100.0000,1,  35,   1,   1,1.02831125, -19.635778, 1.10000, 0.90000, 1.10000, 0.90000
45837,'WINDSOR 19 1', 100.0000,1,  35,   1,   1,1.03969872, -18.195667, 1.10000, 0.90000, 1.10000, 0.90000
45838,'WINDSOR 19 2', 100.0000,1,  35,   1,   1,1.03965771, -18.199061, 1.10000, 0.90000, 1.10000, 0.90000
45839,'BRIMFIELD ~8', 100.0000,1,  35,   1,   1,1.04244113, -17.104257, 1.10000, 0.90000, 1.10000, 0.90000
45840,'BRIMFIELD ~9', 100.0000,1,  35,   1,   1,1.04156065, -17.369256, 1.10000, 0.90000, 1.10000, 0.90000
45841,'BRIMFIELD~10',  18.0000,1,  35,   1,   1,1.04156065, -17.369256, 1.10000, 0.90000, 1.10000, 0.90000
45842,'BRIMFIELD~11',  18.0000,1,  35,   1,   1,1.04156065, -17.369256, 1.10000, 0.90000, 1.10000, 0.90000
45844,'BRIMFIELD~13', 100.0000,1,  35,   1,   1,1.04154706, -17.371065, 1.10000, 0.90000, 1.10000, 0.90000
45845,'BRIMFIELD~14', 100.0000,1,  35,   1,   1,1.04157579, -17.367453, 1.10000, 0.90000, 1.10000, 0.90000
45846,'BRIMFIELD~15', 100.0000,1,  35,   1,   1,1.04091668, -17.470338, 1.10000, 0.90000, 1.10000, 0.90000
45847,'DUNLAP 4 1  ', 100.0000,1,  35,   1,   1,1.03710151, -18.904604, 1.10000, 0.90000, 1.10000, 0.90000
45848,'DUNLAP 5 1  ', 100.0000,1,  35,   1,   1,1.03212070, -16.998212, 1.10000, 0.90000, 1.10000, 0.90000
45849,'DUNLAP 6 1  ', 100.0000,1,  35,   1,   1,1.03338110, -17.068412, 1.10000, 0.90000, 1.10000, 0.90000
45850,'EDWARDS 2 1 ', 100.0000,1,  35,   1,   1,1.03742671, -18.592919, 1.10000, 0.90000, 1.10000, 0.90000
45851,'HANNA CITY~1', 100.0000,1,  35,   1,   1,1.03813660, -17.926820, 1.10000, 0.90000, 1.10000, 0.90000
45852,'HANNA CITY~2', 100.0000,1,  35,   1,   1,1.03431785, -18.720328, 1.10000, 0.90000, 1.10000, 0.90000
45853,'HANNA CITY~3', 100.0000,1,  35,   1,   1,1.03430390, -18.722387, 1.10000, 0.90000, 1.10000, 0.90000
45854,'MAPLETON 4 1', 100.0000,1,  35,   1,   1,1.03012395, -20.125074, 1.10000, 0.90000, 1.10000, 0.90000
45855,'MAPLETON 4 2', 100.0000,1,  35,   1,   1,1.03010619, -20.127224, 1.10000, 0.90000, 1.10000, 0.90000
45856,'MAPLETON 5 1', 100.0000,1,  35,   1,   1,1.03105140, -20.419754, 1.10000, 0.90000, 1.10000, 0.90000
45857,'PEORIA 1 1  ', 100.0000,1,  35,   1,   1,1.02957940, -19.924312, 1.10000, 0.90000, 1.10000, 0.90000
45858,'PEORIA 2 1  ', 230.0000,1,  35,   1,   1,1.03359580, -14.151367, 1.10000, 0.90000, 1.10000, 0.90000
45859,'PEORIA 2 2  ', 100.0000,1,  35,   1,   1,1.04291999, -17.077729, 1.10000, 0.90000, 1.10000, 0.90000
45860,'PEORIA 2 3  ', 230.0000,1,  35,   1,   1,1.03348899, -14.163721, 1.10000, 0.90000, 1.10000, 0.90000
45861,'PEORIA 3 1  ', 100.0000,1,  35,   1,   1,1.03632867, -19.364662, 1.10000, 0.90000, 1.10000, 0.90000
45862,'PEORIA 4 1  ', 230.0000,1,  35,   1,   1,1.03587997, -13.375297, 1.10000, 0.90000, 1.10000, 0.90000
45863,'PEORIA 5 1  ', 100.0000,1,  35,   1,   1,1.03462899, -19.958689, 1.10000, 0.90000, 1.10000, 0.90000
45864,'PEORIA 5 2  ', 100.0000,1,  35,   1,   1,1.03471875, -19.949644, 1.10000, 0.90000, 1.10000, 0.90000
45865,'PEORIA 6 1  ', 100.0000,1,  35,   1,   1,1.03540754, -18.429093, 1.10000, 0.90000, 1.10000, 0.90000
45866,'PEORIA 6 2  ', 100.0000,1,  35,   1,   1,1.03546143, -18.419434, 1.10000, 0.90000, 1.10000, 0.90000
45867,'PEORIA 7 1  ', 100.0000,1,  35,   1,   1,1.03706110, -17.925900, 1.10000, 0.90000, 1.10000, 0.90000
45868,'PEORIA 8 1  ', 230.0000,1,  35,   1,   1,1.04080391, -11.073811, 1.10000, 0.90000, 1.10000, 0.90000
45869,'PEORIA 9 1  ', 100.0000,1,  35,   1,   1,1.03196824, -20.438795, 1.10000, 0.90000, 1.10000, 0.90000
45870,'PEORIA 10 1 ', 100.0000,1,  35,   1,   1,1.03826678, -20.554619, 1.10000, 0.90000, 1.10000, 0.90000
45871,'PEORIA 10 2 ', 100.0000,1,  35,   1,   1,1.03818238, -20.560558, 1.10000, 0.90000, 1.10000, 0.90000
45872,'PEORIA 11 1 ', 100.0000,1,  35,   1,   1,1.03421199, -19.404678, 1.10000, 0.90000, 1.10000, 0.90000
45873,'PEORIA 12 1 ', 100.0000,1,  35,   1,   1,1.02970827, -19.681559, 1.10000, 0.90000, 1.10000, 0.90000
45874,'PEORIA 13 1 ', 100.0000,1,  35,   1,   1,1.02935016, -19.993422, 1.10000, 0.90000, 1.10000, 0.90000
45875,'PEORIA 14 1 ', 100.0000,1,  35,   1,   1,1.03183079, -19.255203, 1.10000, 0.90000, 1.10000, 0.90000
45876,'PEORIA 15 1 ', 230.0000,1,  35,   1,   1,1.03656578, -12.715163, 1.10000, 0.90000, 1.10000, 0.90000
45877,'PEORIA 15 2 ', 100.0000,1,  35,   1,   1,1.04468036, -16.695573, 1.10000, 0.90000, 1.10000, 0.90000
45878,'PEORIA 15 3 ', 230.0000,1,  35,   1,   1,1.03641570, -12.731457, 1.10000, 0.90000, 1.10000, 0.90000
45879,'PEORIA 16 1 ', 100.0000,1,  35,   1,   1,1.03288114, -19.317956, 1.10000, 0.90000, 1.10000, 0.90000
45880,'PEORIA 17 1 ', 100.0000,1,  35,   1,   1,1.03269374, -19.100283, 1.10000, 0.90000, 1.10000, 0.90000
45881,'PEORIA 18 1 ', 100.0000,1,  35,   1,   1,1.03240967, -19.679454, 1.10000, 0.90000, 1.10000, 0.90000
45882,'PEORIA 19 1 ', 100.0000,1,  35,   1,   1,1.03493702, -20.818273, 1.10000, 0.90000, 1.10000, 0.90000
45883,'PEORIA 19 2 ', 100.0000,1,  35,   1,   1,1.03487253, -20.824617, 1.10000, 0.90000, 1.10000, 0.90000
45884,'PEORIA 20 1 ', 100.0000,1,  35,   1,   1,1.03115177, -19.382354, 1.10000, 0.90000, 1.10000, 0.90000
45885,'PEORIA 20 2 ', 100.0000,1,  35,   1,   1,1.03109503, -19.388597, 1.10000, 0.90000, 1.10000, 0.90000
45886,'PEORIA 21 1 ', 100.0000,1,  35,   1,   1,1.03351676, -19.238273, 1.10000, 0.90000, 1.10000, 0.90000
45887,'PEORIA 22 1 ', 100.0000,1,  35,   1,   1,1.02913463, -19.808460, 1.10000, 0.90000, 1.10000, 0.90000
45888,'PEORIA 23 1 ', 100.0000,1,  35,   1,   1,1.03185594, -19.564197, 1.10000, 0.90000, 1.10000, 0.90000
45889,'PEORIA 24 1 ', 100.0000,1,  35,   1,   1,1.03502488, -18.458827, 1.10000, 0.90000, 1.10000, 0.90000
45890,'PEORIA 25 1 ', 100.0000,1,  35,   1,   1,1.03062582, -19.981971, 1.10000, 0.90000, 1.10000, 0.90000
45891,'PEORIA HEI~1', 100.0000,1,  35,   1,   1,1.03884888, -18.342155, 1.10000, 0.90000, 1.10000, 0.90000
45892,'PEORIA HEI~2', 100.0000,1,  35,   1,   1,1.03882992, -18.345540, 1.10000, 0.90000, 1.10000, 0.90000
45893,'PRINCEVILL~1', 100.0000,1,  35,   1,   1,1.03930914, -17.864811, 1.10000, 0.90000, 1.10000, 0.90000
45894,'PRINCEVILL~2', 100.0000,1,  35,   1,   1,1.03789032, -18.341332, 1.10000, 0.90000, 1.10000, 0.90000
45895,'COULTERVIL~1', 100.0000,1,  35,   1,   1,1.03886330,  -8.008597, 1.10000, 0.90000, 1.10000, 0.90000
45896,'NASHVILLE~65', 100.0000,1,  35,   1,   1,1.03726995, -10.198909, 1.10000, 0.90000, 1.10000, 0.90000
45897,'NASHVILLE~66', 100.0000,1,  35,   1,   1,1.03724086, -10.203381, 1.10000, 0.90000, 1.10000, 0.90000
45898,'NASHVILLE~67', 100.0000,1,  35,   1,   1,1.03670049,  -9.087299, 1.10000, 0.90000, 1.10000, 0.90000
45899,'NASHVILLE~68', 100.0000,1,  35,   1,   1,1.03554201,  -9.734743, 1.10000, 0.90000, 1.10000, 0.90000
45900,'NASHVILLE~69', 100.0000,1,  35,   1,   1,1.03550339,  -9.738642, 1.10000, 0.90000, 1.10000, 0.90000
45901,'PERCY 1 1   ', 100.0000,1,  35,   1,   1,1.03657186,  -6.982096, 1.10000, 0.90000, 1.10000, 0.90000
45902,'PERCY 1 2   ', 100.0000,1,  35,   1,   1,1.03660595,  -6.980044, 1.10000, 0.90000, 1.10000, 0.90000
45903,'PERCY 2 1   ', 100.0000,1,  35,   1,   1,1.03832757,  -6.570652, 1.10000, 0.90000, 1.10000, 0.90000
45904,'PINCKNEYVI~1', 100.0000,1,  35,   1,   1,1.03935909,  -8.352122, 1.10000, 0.90000, 1.10000, 0.90000
45905,'PINCKNEYVI~2', 100.0000,1,  35,   1,   1,1.03812778,  -8.446821, 1.10000, 0.90000, 1.10000, 0.90000
45906,'TAMAROA 1 1 ', 100.0000,1,  35,   1,   1,1.03496838, -10.447941, 1.10000, 0.90000, 1.10000, 0.90000
45907,'TAMAROA 2 1 ', 100.0000,1,  35,   1,   1,1.03439295, -10.462434, 1.10000, 0.90000, 1.10000, 0.90000
45908,'TAMAROA 3 1 ', 100.0000,1,  35,   1,   1,1.03831565,  -8.807661, 1.10000, 0.90000, 1.10000, 0.90000
45909,'TAMAROA 3 2 ', 100.0000,1,  35,   1,   1,1.03832233,  -8.806441, 1.10000, 0.90000, 1.10000, 0.90000
45910,'BEMENT 1 1  ', 100.0000,1,  35,   1,   1,1.02531624, -21.958513, 1.10000, 0.90000, 1.10000, 0.90000
45911,'BEMENT 1 2  ', 100.0000,1,  35,   1,   1,1.02529550, -21.960554, 1.10000, 0.90000, 1.10000, 0.90000
45912,'BEMENT 2 1  ', 100.0000,1,  35,   1,   1,1.02158535, -25.370707, 1.10000, 0.90000, 1.10000, 0.90000
45913,'BEMENT 2 2  ', 100.0000,1,  35,   1,   1,1.02156544, -25.373897, 1.10000, 0.90000, 1.10000, 0.90000
45914,'MANSFIELD~26', 100.0000,1,  35,   1,   1,1.02834916, -26.282235, 1.10000, 0.90000, 1.10000, 0.90000
45915,'MANSFIELD~27', 100.0000,1,  35,   1,   1,1.02831292, -26.284912, 1.10000, 0.90000, 1.10000, 0.90000
45916,'MONTICELLO~2', 100.0000,1,  35,   1,   1,1.02864206, -25.693345, 1.10000, 0.90000, 1.10000, 0.90000
45917,'MONTICELLO~3', 100.0000,1,  35,   1,   1,1.02100098, -23.120254, 1.10000, 0.90000, 1.10000, 0.90000
45918,'MONTICELLO~4', 100.0000,1,  35,   1,   1,1.02105415, -23.116572, 1.10000, 0.90000, 1.10000, 0.90000
45919,'MONTICELLO~5', 100.0000,1,  35,   1,   1,1.02848363, -26.388088, 1.10000, 0.90000, 1.10000, 0.90000
45920,'GRIGGSVILL~1', 100.0000,1,  35,   1,   1,1.03090858,  -8.246774, 1.10000, 0.90000, 1.10000, 0.90000
45921,'GRIGGSVILL~2', 100.0000,1,  35,   1,   1,1.03089046,  -8.248849, 1.10000, 0.90000, 1.10000, 0.90000
45922,'GRIGGSVILL~3', 100.0000,1,  35,   1,   1,1.03143668,  -8.438160, 1.10000, 0.90000, 1.10000, 0.90000
45923,'GRIGGSVILL~4', 100.0000,1,  35,   1,   1,1.03144634,  -8.436368, 1.10000, 0.90000, 1.10000, 0.90000
45924,'PITTSFIEL~16', 100.0000,1,  35,   1,   1,1.04294443,  -5.161425, 1.10000, 0.90000, 1.10000, 0.90000
45925,'PITTSFIEL~17', 230.0000,1,  35,   1,   1,1.04341662,  -3.523617, 1.10000, 0.90000, 1.10000, 0.90000
45926,'PITTSFIEL~18', 100.0000,1,  35,   1,   1,1.04505730,  -4.776705, 1.10000, 0.90000, 1.10000, 0.90000
45927,'PITTSFIEL~19', 230.0000,1,  35,   1,   1,1.04356420,  -3.506728, 1.10000, 0.90000, 1.10000, 0.90000
45928,'HARRISBUR~24', 100.0000,1,  35,   1,   1,1.02965176, -13.923917, 1.10000, 0.90000, 1.10000, 0.90000
45929,'HARRISBUR~25', 100.0000,1,  35,   1,   1,1.02970350, -13.917667, 1.10000, 0.90000, 1.10000, 0.90000
45930,'HARRISBUR~26', 100.0000,1,  35,   1,   1,1.03017700, -13.390485, 1.10000, 0.90000, 1.10000, 0.90000
45931,'HARRISBUR~27', 230.0000,1,  35,   1,   1,1.04018772, -10.833270, 1.10000, 0.90000, 1.10000, 0.90000
45932,'HARRISBUR~28', 100.0000,1,  35,   1,   1,1.03323805, -13.232225, 1.10000, 0.90000, 1.10000, 0.90000
45933,'HARRISBUR~29', 230.0000,1,  35,   1,   1,1.04014409, -10.840736, 1.10000, 0.90000, 1.10000, 0.90000
45934,'DONGOLA 1 1 ', 100.0000,1,  35,   1,   1,1.02833223,  -7.837995, 1.10000, 0.90000, 1.10000, 0.90000
45935,'DONGOLA 1 2 ', 100.0000,1,  35,   1,   1,1.02830470,  -7.840501, 1.10000, 0.90000, 1.10000, 0.90000
45936,'DONGOLA 2 1 ', 100.0000,1,  35,   1,   1,1.02766824,  -7.955204, 1.10000, 0.90000, 1.10000, 0.90000
45937,'MOUNDS 1 1  ', 100.0000,1,  35,   1,   1,1.03542244, -10.891630, 1.10000, 0.90000, 1.10000, 0.90000
45938,'MOUNDS 1 2  ', 100.0000,1,  35,   1,   1,1.03541279, -10.893205, 1.10000, 0.90000, 1.10000, 0.90000
45939,'OLMSTED 1   ', 100.0000,1,  35,   1,   1,1.04015052,  -8.707835, 1.10000, 0.90000, 1.10000, 0.90000
45940,'OLMSTED 2   ', 100.0000,1,  35,   1,   1,1.04013658,  -8.709890, 1.10000, 0.90000, 1.10000, 0.90000
45941,'GRANVILLE~14', 100.0000,1,  35,   1,   1,1.02664566, -22.975305, 1.10000, 0.90000, 1.10000, 0.90000
45942,'GRANVILLE~15', 100.0000,1,  35,   1,   1,1.02516949, -22.859853, 1.10000, 0.90000, 1.10000, 0.90000
45943,'GRANVILLE~16', 100.0000,1,  35,   1,   1,1.02513373, -22.862981, 1.10000, 0.90000, 1.10000, 0.90000
45944,'CHESTER 26 1', 230.0000,1,  35,   1,   1,1.04882431,  -3.882050, 1.10000, 0.90000, 1.10000, 0.90000
45945,'CHESTER 26 2', 100.0000,1,  35,   1,   1,1.04132736,  -5.897176, 1.10000, 0.90000, 1.10000, 0.90000
45946,'CHESTER 26 3',  13.8000,1,  35,   1,   1,1.04161048,  -5.813633, 1.10000, 0.90000, 1.10000, 0.90000
45948,'CHESTER 26 5', 230.0000,1,  35,   1,   1,1.04906559,  -3.852401, 1.10000, 0.90000, 1.10000, 0.90000
45949,'CHESTER 26 7', 230.0000,1,  35,   1,   1,1.04882431,  -3.882050, 1.10000, 0.90000, 1.10000, 0.90000
45950,'CHESTER 27 1', 100.0000,1,  35,   1,   1,1.03604305,  -6.781396, 1.10000, 0.90000, 1.10000, 0.90000
45951,'CHESTER 28 1', 100.0000,1,  35,   1,   1,1.03521419,  -6.627279, 1.10000, 0.90000, 1.10000, 0.90000
45952,'ELLIS GROV~1', 100.0000,1,  35,   1,   1,1.03609824,  -7.191367, 1.10000, 0.90000, 1.10000, 0.90000
45953,'ELLIS GROV~2', 100.0000,1,  35,   1,   1,1.03608608,  -7.193851, 1.10000, 0.90000, 1.10000, 0.90000
45954,'MARISSA 1 1 ', 100.0000,1,  35,   1,   1,1.04245198,  -8.442016, 1.10000, 0.90000, 1.10000, 0.90000
45955,'MARISSA 2 1 ', 100.0000,1,  35,   1,   1,1.04640567,  -7.071793, 1.10000, 0.90000, 1.10000, 0.90000
45956,'MARISSA 3 1 ', 100.0000,1,  35,   1,   1,1.03394580,  -9.823332, 1.10000, 0.90000, 1.10000, 0.90000
45957,'MARISSA 3 2 ', 100.0000,1,  35,   1,   1,1.03395951,  -9.821641, 1.10000, 0.90000, 1.10000, 0.90000
45958,'SAINT MARY~1', 100.0000,1,  35,   1,   1,1.03727007,  -5.455483, 1.10000, 0.90000, 1.10000, 0.90000
45959,'SAINT MARY~2', 100.0000,1,  35,   1,   1,1.03586602,  -6.046214, 1.10000, 0.90000, 1.10000, 0.90000
45960,'SPARTA 13 1 ', 100.0000,1,  35,   1,   1,1.03654790,  -7.618910, 1.10000, 0.90000, 1.10000, 0.90000
45961,'SPARTA 14 1 ', 100.0000,1,  35,   1,   1,1.04071903,  -7.807753, 1.10000, 0.90000, 1.10000, 0.90000
45962,'SPARTA 15 1 ', 100.0000,1,  35,   1,   1,1.03776741,  -7.812306, 1.10000, 0.90000, 1.10000, 0.90000
45963,'STEELEVILL~1', 100.0000,1,  35,   1,   1,1.03560114,  -6.929230, 1.10000, 0.90000, 1.10000, 0.90000
45964,'STEELEVILL~2', 100.0000,1,  35,   1,   1,1.03925908,  -6.172025, 1.10000, 0.90000, 1.10000, 0.90000
45965,'OLNEY 4 1   ', 100.0000,1,  35,   1,   1,1.03313720, -23.858187, 1.10000, 0.90000, 1.10000, 0.90000
45966,'OLNEY 4 2   ', 100.0000,1,  35,   1,   1,1.03320515, -23.852226, 1.10000, 0.90000, 1.10000, 0.90000
45967,'OLNEY 5 1   ', 230.0000,1,  35,   1,   1,1.03987253, -20.423949, 1.10000, 0.90000, 1.10000, 0.90000
45968,'OLNEY 5 2   ', 100.0000,1,  35,   1,   1,1.03640711, -23.008991, 1.10000, 0.90000, 1.10000, 0.90000
45969,'OLNEY 5 3   ',  13.8000,1,  35,   1,   1,1.03582132, -23.728210, 1.10000, 0.90000, 1.10000, 0.90000
45971,'OLNEY 5 5   ', 230.0000,1,  35,   1,   1,1.03981042, -20.429700, 1.10000, 0.90000, 1.10000, 0.90000
45972,'OLNEY 6 1   ', 100.0000,1,  35,   1,   1,1.03185105, -23.677296, 1.10000, 0.90000, 1.10000, 0.90000
45973,'OLNEY 6 2   ', 100.0000,1,  35,   1,   1,1.03191149, -23.670026, 1.10000, 0.90000, 1.10000, 0.90000
45974,'CARRIER MI~1', 100.0000,1,  35,   1,   1,1.02908933, -12.938488, 1.10000, 0.90000, 1.10000, 0.90000
45975,'CARRIER MI~2', 100.0000,1,  35,   1,   1,1.02816403, -12.625880, 1.10000, 0.90000, 1.10000, 0.90000
45976,'CARRIER MI~3', 100.0000,1,  35,   1,   1,1.02814448, -12.628844, 1.10000, 0.90000, 1.10000, 0.90000
45977,'RALEIGH 33 1', 100.0000,1,  35,   1,   1,1.01753008, -18.180823, 1.10000, 0.90000, 1.10000, 0.90000
45978,'AUBURN 28 1 ', 100.0000,1,  35,   1,   1,1.02694237, -14.744652, 1.10000, 0.90000, 1.10000, 0.90000
45979,'AUBURN 29 1 ', 100.0000,1,  35,   1,   1,1.03133440, -14.815269, 1.10000, 0.90000, 1.10000, 0.90000
45980,'CHATHAM 7 1 ', 100.0000,1,  35,   1,   1,1.02583086, -14.443270, 1.10000, 0.90000, 1.10000, 0.90000
45981,'CHATHAM 7 2 ', 100.0000,1,  35,   1,   1,1.02576816, -14.450645, 1.10000, 0.90000, 1.10000, 0.90000
45982,'CHATHAM 8 1 ', 100.0000,1,  35,   1,   1,1.02937841, -14.345320, 1.10000, 0.90000, 1.10000, 0.90000
45983,'CHATHAM 8 2 ', 100.0000,1,  35,   1,   1,1.02932692, -14.355388, 1.10000, 0.90000, 1.10000, 0.90000
45984,'DAWSON 4 1  ', 100.0000,1,  35,   1,   1,1.02424812, -16.405131, 1.10000, 0.90000, 1.10000, 0.90000
45985,'DIVERNON 1  ', 100.0000,1,  35,   1,   1,1.03427279, -14.961731, 1.10000, 0.90000, 1.10000, 0.90000
45986,'RIVERTON 2 1', 230.0000,1,  35,   1,   1,1.03613174, -12.136274, 1.10000, 0.90000, 1.10000, 0.90000
45987,'RIVERTON 2 2', 230.0000,1,  35,   1,   1,1.03620923, -12.129757, 1.10000, 0.90000, 1.10000, 0.90000
45988,'RIVERTON 3 1', 100.0000,1,  35,   1,   1,1.02398777, -15.842487, 1.10000, 0.90000, 1.10000, 0.90000
45989,'RIVERTON 4 1', 100.0000,1,  35,   1,   1,1.02377498, -16.179999, 1.10000, 0.90000, 1.10000, 0.90000
45990,'RIVERTON 4 2', 100.0000,1,  35,   1,   1,1.02375376, -16.183717, 1.10000, 0.90000, 1.10000, 0.90000
45991,'SHERMAN 2 1 ', 100.0000,1,  35,   1,   1,1.02611947, -16.713837, 1.10000, 0.90000, 1.10000, 0.90000
45992,'SHERMAN 2 2 ', 100.0000,1,  35,   1,   1,1.02603018, -16.720411, 1.10000, 0.90000, 1.10000, 0.90000
45993,'SPRINGFI~140', 100.0000,1,  35,   1,   1,1.02156234, -15.769701, 1.10000, 0.90000, 1.10000, 0.90000
45994,'SPRINGFI~141', 100.0000,1,  35,   1,   1,1.02161264, -15.765788, 1.10000, 0.90000, 1.10000, 0.90000
45995,'SPRINGFI~142', 100.0000,1,  35,   1,   1,1.02240145, -15.875760, 1.10000, 0.90000, 1.10000, 0.90000
45996,'SPRINGFI~143', 100.0000,1,  35,   1,   1,1.02281833, -15.315477, 1.10000, 0.90000, 1.10000, 0.90000
45997,'SPRINGFI~144', 100.0000,1,  35,   1,   1,1.02286601, -15.311694, 1.10000, 0.90000, 1.10000, 0.90000
45998,'SPRINGFI~145', 100.0000,1,  35,   1,   1,1.02430618, -15.283001, 1.10000, 0.90000, 1.10000, 0.90000
45999,'SPRINGFI~146', 100.0000,1,  35,   1,   1,1.02723527, -14.922874, 1.10000, 0.90000, 1.10000, 0.90000
46000,'SPRINGFI~147', 100.0000,1,  35,   1,   1,1.02734697, -14.901615, 1.10000, 0.90000, 1.10000, 0.90000
46001,'SPRINGFI~150', 100.0000,1,  35,   1,   1,1.02157426, -15.555370, 1.10000, 0.90000, 1.10000, 0.90000
46002,'SPRINGFI~151', 100.0000,1,  35,   1,   1,1.02170372, -15.541204, 1.10000, 0.90000, 1.10000, 0.90000
46003,'SPRINGFI~152', 230.0000,1,  35,   1,   1,1.03852987, -11.867505, 1.10000, 0.90000, 1.10000, 0.90000
46004,'SPRINGFI~153', 100.0000,1,  35,   1,   1,1.02720046, -14.606088, 1.10000, 0.90000, 1.10000, 0.90000
46005,'SPRINGFI~154',  13.8000,1,  35,   1,   1,1.02455592, -15.353405, 1.10000, 0.90000, 1.10000, 0.90000
46007,'SPRINGFI~156', 230.0000,1,  35,   1,   1,1.03888500, -11.821282, 1.10000, 0.90000, 1.10000, 0.90000
46008,'SPRINGFI~157', 100.0000,1,  35,   1,   1,1.02171183, -14.803588, 1.10000, 0.90000, 1.10000, 0.90000
46009,'SPRINGFI~158', 100.0000,1,  35,   1,   1,1.02147067, -14.827547, 1.10000, 0.90000, 1.10000, 0.90000
46010,'SPRINGFI~159', 100.0000,1,  35,   1,   1,1.02254033, -15.290482, 1.10000, 0.90000, 1.10000, 0.90000
46011,'SPRINGFI~160', 100.0000,1,  35,   1,   1,1.02226305, -15.323103, 1.10000, 0.90000, 1.10000, 0.90000
46012,'SPRINGFI~161', 100.0000,1,  35,   1,   1,1.02267087, -14.717128, 1.10000, 0.90000, 1.10000, 0.90000
46013,'SPRINGFI~162', 100.0000,1,  35,   1,   1,1.02442837, -14.712402, 1.10000, 0.90000, 1.10000, 0.90000
46014,'SPRINGFI~163', 100.0000,1,  35,   1,   1,1.02551687, -14.827203, 1.10000, 0.90000, 1.10000, 0.90000
46015,'SPRINGFI~164', 100.0000,1,  35,   1,   1,1.02535212, -14.451075, 1.10000, 0.90000, 1.10000, 0.90000
46016,'SPRINGFI~165', 100.0000,1,  35,   1,   1,1.02448869, -14.895703, 1.10000, 0.90000, 1.10000, 0.90000
46017,'SPRINGFI~166', 100.0000,1,  35,   1,   1,1.02405107, -15.142963, 1.10000, 0.90000, 1.10000, 0.90000
46018,'SPRINGFI~168', 100.0000,1,  35,   1,   1,1.02407706, -14.999831, 1.10000, 0.90000, 1.10000, 0.90000
46019,'SPRINGFI~169', 100.0000,1,  35,   1,   1,1.02419078, -14.987295, 1.10000, 0.90000, 1.10000, 0.90000
46020,'SPRINGFI~170', 100.0000,1,  35,   1,   1,1.02251935, -15.287420, 1.10000, 0.90000, 1.10000, 0.90000
46021,'SPRINGFI~171', 100.0000,1,  35,   1,   1,1.02467167, -15.051538, 1.10000, 0.90000, 1.10000, 0.90000
46022,'SPRINGFI~172', 100.0000,1,  35,   1,   1,1.02456677, -15.064054, 1.10000, 0.90000, 1.10000, 0.90000
46023,'SPRINGFI~173', 100.0000,1,  35,   1,   1,1.02706146, -14.613171, 1.10000, 0.90000, 1.10000, 0.90000
46024,'SPRINGFI~174', 100.0000,1,  35,   1,   1,1.02539468, -16.073276, 1.10000, 0.90000, 1.10000, 0.90000
46025,'SPRINGFI~175', 100.0000,1,  35,   1,   1,1.02531230, -16.081812, 1.10000, 0.90000, 1.10000, 0.90000
46026,'RUSHVILLE ~9', 100.0000,1,  35,   1,   1,1.03376126,  -8.277933, 1.10000, 0.90000, 1.10000, 0.90000
46027,'RUSHVILLE~10', 100.0000,1,  35,   1,   1,1.02728748, -10.204611, 1.10000, 0.90000, 1.10000, 0.90000
46028,'RUSHVILLE~11', 100.0000,1,  35,   1,   1,1.02536738, -10.753496, 1.10000, 0.90000, 1.10000, 0.90000
46029,'RUSHVILLE~12', 100.0000,1,  35,   1,   1,1.02534652, -10.756433, 1.10000, 0.90000, 1.10000, 0.90000
46030,'SHELBYVILL~7', 100.0000,1,  35,   1,   1,1.01907814, -18.054287, 1.10000, 0.90000, 1.10000, 0.90000
46031,'SHELBYVILL~8', 100.0000,1,  35,   1,   1,1.02470660, -20.026128, 1.10000, 0.90000, 1.10000, 0.90000
46032,'SHELBYVILL~9', 100.0000,1,  35,   1,   1,1.01970363, -17.693552, 1.10000, 0.90000, 1.10000, 0.90000
46033,'STEWARDSON~1', 100.0000,1,  35,   1,   1,1.03311729, -17.431556, 1.10000, 0.90000, 1.10000, 0.90000
46034,'STEWARDSON~2', 100.0000,1,  35,   1,   1,1.03598058, -17.871018, 1.10000, 0.90000, 1.10000, 0.90000
46035,'STEWARDSON~3', 100.0000,1,  35,   1,   1,1.03599679, -17.869669, 1.10000, 0.90000, 1.10000, 0.90000
46036,'TOWER HILL 1', 100.0000,1,  35,   1,   1,1.02342474, -18.763327, 1.10000, 0.90000, 1.10000, 0.90000
46037,'TOWER HILL 2', 100.0000,1,  35,   1,   1,1.02341557, -18.764114, 1.10000, 0.90000, 1.10000, 0.90000
46038,'BELLEVILL~15', 100.0000,1,  35,   1,   1,1.03782761, -10.257058, 1.10000, 0.90000, 1.10000, 0.90000
46039,'BELLEVILL~16', 100.0000,1,  35,   1,   1,1.03777385, -10.263907, 1.10000, 0.90000, 1.10000, 0.90000
46040,'BELLEVILL~17', 230.0000,1,  35,   1,   1,1.03760564,  -5.392156, 1.10000, 0.90000, 1.10000, 0.90000
46041,'BELLEVILL~18', 161.0000,1,  35,   1,   1,1.03472412,  -6.733781, 1.10000, 0.90000, 1.10000, 0.90000
46042,'BELLEVILL~19',  13.8000,1,  35,   1,   1,1.03295624,  -7.732567, 1.10000, 0.90000, 1.10000, 0.90000
46044,'BELLEVILL~21', 230.0000,1,  35,   1,   1,1.03750002,  -5.405037, 1.10000, 0.90000, 1.10000, 0.90000
46045,'BELLEVILL~22', 100.0000,1,  35,   1,   1,1.03378808,  -9.163052, 1.10000, 0.90000, 1.10000, 0.90000
46046,'BELLEVILL~23', 500.0000,1,  35,   1,   1,1.03807616,  -1.182690, 1.10000, 0.90000, 1.10000, 0.90000
46047,'BELLEVILL~24', 230.0000,1,  35,   1,   1,1.04029524,  -4.814544, 1.10000, 0.90000, 1.10000, 0.90000
46048,'BELLEVILL~25', 100.0000,1,  35,   1,   1,1.03736961,  -8.764743, 1.10000, 0.90000, 1.10000, 0.90000
46049,'BELLEVILL~26', 500.0000,1,  35,   1,   1,1.03782868,  -1.199530, 1.10000, 0.90000, 1.10000, 0.90000
46050,'BELLEVILL~27', 230.0000,1,  35,   1,   1,1.03931975,  -4.969554, 1.10000, 0.90000, 1.10000, 0.90000
46051,'BELLEVILL~28', 100.0000,1,  35,   1,   1,1.03182507,  -9.566371, 1.10000, 0.90000, 1.10000, 0.90000
46052,'BELLEVILL~30', 100.0000,1,  35,   1,   1,1.03133512,  -9.486053, 1.10000, 0.90000, 1.10000, 0.90000
46053,'BELLEVILL~31', 100.0000,1,  35,   1,   1,1.03123903,  -9.498753, 1.10000, 0.90000, 1.10000, 0.90000
46054,'BELLEVILL~32', 100.0000,1,  35,   1,   1,1.04105997, -10.405638, 1.10000, 0.90000, 1.10000, 0.90000
46055,'BELLEVILL~33', 100.0000,1,  35,   1,   1,1.04087603, -10.416383, 1.10000, 0.90000, 1.10000, 0.90000
46056,'BELLEVILL~34', 100.0000,1,  35,   1,   1,1.03170490,  -9.131358, 1.10000, 0.90000, 1.10000, 0.90000
46057,'BELLEVILL~35', 100.0000,1,  35,   1,   1,1.03180242,  -9.119895, 1.10000, 0.90000, 1.10000, 0.90000
46058,'BELLEVILL~36', 230.0000,1,  35,   1,   1,1.03696001,  -5.717879, 1.10000, 0.90000, 1.10000, 0.90000
46059,'BELLEVILL~37', 100.0000,1,  35,   1,   1,1.03436041,  -8.727199, 1.10000, 0.90000, 1.10000, 0.90000
46060,'BELLEVILL~38',  18.0000,1,  35,   1,   1,1.03518319,  -7.363239, 1.10000, 0.90000, 1.10000, 0.90000
46062,'BELLEVILL~40', 230.0000,1,  35,   1,   1,1.03685009,  -5.732666, 1.10000, 0.90000, 1.10000, 0.90000
46063,'BELLEVILL~41', 100.0000,1,  35,   1,   1,1.03121340,  -9.204866, 1.10000, 0.90000, 1.10000, 0.90000
46064,'BELLEVILL~42', 100.0000,1,  35,   1,   1,1.03130198,  -9.193700, 1.10000, 0.90000, 1.10000, 0.90000
46065,'BELLEVILL~43', 100.0000,1,  35,   1,   1,1.03286088,  -9.513818, 1.10000, 0.90000, 1.10000, 0.90000
46066,'BELLEVILL~44', 100.0000,1,  35,   1,   1,1.03485680,  -9.625896, 1.10000, 0.90000, 1.10000, 0.90000
46067,'BELLEVILL~45', 100.0000,1,  35,   1,   1,1.03478634,  -9.634146, 1.10000, 0.90000, 1.10000, 0.90000
46068,'BELLEVILL~46', 100.0000,1,  35,   1,   1,1.03508997,  -9.462590, 1.10000, 0.90000, 1.10000, 0.90000
46069,'BELLEVILL~47', 100.0000,1,  35,   1,   1,1.03497994,  -9.470645, 1.10000, 0.90000, 1.10000, 0.90000
46070,'BELLEVILL~48', 100.0000,1,  35,   1,   1,1.03509569,  -9.349371, 1.10000, 0.90000, 1.10000, 0.90000
46071,'BELLEVILL~49', 100.0000,1,  35,   1,   1,1.03628218, -10.162133, 1.10000, 0.90000, 1.10000, 0.90000
46072,'BELLEVILL~50', 100.0000,1,  35,   1,   1,1.03635037, -10.154762, 1.10000, 0.90000, 1.10000, 0.90000
46073,'CASEYVILLE~1', 100.0000,1,  35,   1,   1,1.03244197,  -9.644813, 1.10000, 0.90000, 1.10000, 0.90000
46074,'CASEYVILLE~2', 100.0000,1,  35,   1,   1,1.03250206, -10.157575, 1.10000, 0.90000, 1.10000, 0.90000
46075,'EAST SAIN~11', 100.0000,1,  35,   1,   1,1.03323030, -10.301645, 1.10000, 0.90000, 1.10000, 0.90000
46076,'EAST SAIN~12', 100.0000,1,  35,   1,   1,1.03206253,  -9.852150, 1.10000, 0.90000, 1.10000, 0.90000
46077,'EAST SAIN~13', 100.0000,1,  35,   1,   1,1.03371739, -11.007121, 1.10000, 0.90000, 1.10000, 0.90000
46078,'EAST SAIN~14', 100.0000,1,  35,   1,   1,1.03388739, -10.843712, 1.10000, 0.90000, 1.10000, 0.90000
46079,'EAST SAIN~15', 100.0000,1,  35,   1,   1,1.03967166, -11.118723, 1.10000, 0.90000, 1.10000, 0.90000
46080,'EAST SAIN~16', 100.0000,1,  35,   1,   1,1.03963232, -11.123239, 1.10000, 0.90000, 1.10000, 0.90000
46081,'EAST SAIN~17', 100.0000,1,  35,   1,   1,1.03541994, -10.465621, 1.10000, 0.90000, 1.10000, 0.90000
46082,'EAST SAIN~18', 100.0000,1,  35,   1,   1,1.03545916, -10.461013, 1.10000, 0.90000, 1.10000, 0.90000
46083,'EAST SAIN~19', 100.0000,1,  35,   1,   1,1.03423369,  -9.325800, 1.10000, 0.90000, 1.10000, 0.90000
46084,'EAST SAIN~20', 100.0000,1,  35,   1,   1,1.04189670, -11.188277, 1.10000, 0.90000, 1.10000, 0.90000
46085,'EAST SAINT~4', 100.0000,1,  35,   1,   1,1.02324700,  -9.211071, 1.10000, 0.90000, 1.10000, 0.90000
46086,'EAST SAINT~5',  69.0000,1,  35,   1,   1,1.03438330,  -9.186310, 1.10000, 0.90000, 1.10000, 0.90000
46087,'EAST SAINT~6', 100.0000,1,  35,   1,   1,1.02306712,  -9.209498, 1.10000, 0.90000, 1.10000, 0.90000
46088,'EAST SAINT~7', 100.0000,1,  35,   1,   1,1.03709817, -10.967059, 1.10000, 0.90000, 1.10000, 0.90000
46089,'EAST SAINT~8', 100.0000,1,  35,   1,   1,1.02002287,  -9.193575, 1.10000, 0.90000, 1.10000, 0.90000
46090,'EAST SAINT~9', 100.0000,1,  35,   1,   1,1.01988494,  -9.205057, 1.10000, 0.90000, 1.10000, 0.90000
46091,'EAST SAIN~10', 100.0000,1,  35,   1,   1,1.03556383, -11.031187, 1.10000, 0.90000, 1.10000, 0.90000
46092,'FAIRVIEW H~1', 100.0000,1,  35,   1,   1,1.03201020,  -9.437416, 1.10000, 0.90000, 1.10000, 0.90000
46093,'FAIRVIEW H~2', 100.0000,1,  35,   1,   1,1.03216994,  -9.501702, 1.10000, 0.90000, 1.10000, 0.90000
46094,'FAIRVIEW H~3', 100.0000,1,  35,   1,   1,1.03542900, -10.295437, 1.10000, 0.90000, 1.10000, 0.90000
46095,'FAIRVIEW H~4', 100.0000,1,  35,   1,   1,1.03272903,  -9.130563, 1.10000, 0.90000, 1.10000, 0.90000
46096,'FREEBURG 1 1', 100.0000,1,  35,   1,   1,1.03149533,  -9.299989, 1.10000, 0.90000, 1.10000, 0.90000
46097,'FREEBURG 2 1', 100.0000,1,  35,   1,   1,1.04046845,  -9.166550, 1.10000, 0.90000, 1.10000, 0.90000
46098,'FREEBURG 2 2', 100.0000,1,  35,   1,   1,1.04050398,  -9.160936, 1.10000, 0.90000, 1.10000, 0.90000
46099,'LEBANON 40 1', 100.0000,1,  35,   1,   1,1.02767193, -11.878162, 1.10000, 0.90000, 1.10000, 0.90000
46100,'LEBANON 41 1', 100.0000,1,  35,   1,   1,1.03001559, -12.384905, 1.10000, 0.90000, 1.10000, 0.90000
46101,'LEBANON 41 2', 100.0000,1,  35,   1,   1,1.03004396, -12.381612, 1.10000, 0.90000, 1.10000, 0.90000
46102,'LEBANON 42 1', 100.0000,1,  35,   1,   1,1.03005612, -10.522353, 1.10000, 0.90000, 1.10000, 0.90000
46103,'LEBANON 42 2', 100.0000,1,  35,   1,   1,1.03000569, -10.525325, 1.10000, 0.90000, 1.10000, 0.90000
46104,'MASCOUTAH ~1', 100.0000,1,  35,   1,   1,1.02448094, -11.747588, 1.10000, 0.90000, 1.10000, 0.90000
46105,'MASCOUTAH ~2',  13.8000,1,  35,   1,   1,1.02448094, -11.747588, 1.10000, 0.90000, 1.10000, 0.90000
46106,'MASCOUTAH ~3',  13.8000,1,  35,   1,   1,1.02448094, -11.747588, 1.10000, 0.90000, 1.10000, 0.90000
46108,'MASCOUTAH ~5', 100.0000,1,  35,   1,   1,1.02439570, -11.752005, 1.10000, 0.90000, 1.10000, 0.90000
46109,'MASCOUTAH ~6', 100.0000,1,  35,   1,   1,1.02456915, -11.742843, 1.10000, 0.90000, 1.10000, 0.90000
46110,'MASCOUTAH ~7', 100.0000,1,  35,   1,   1,1.02709031, -10.806894, 1.10000, 0.90000, 1.10000, 0.90000
46111,'MASCOUTAH ~8', 100.0000,1,  35,   1,   1,1.02792704, -10.383756, 1.10000, 0.90000, 1.10000, 0.90000
46112,'MILLSTADT ~1', 100.0000,1,  35,   1,   1,1.03524804, -10.199558, 1.10000, 0.90000, 1.10000, 0.90000
46113,'MILLSTADT ~2', 100.0000,1,  35,   1,   1,1.03521717, -10.203054, 1.10000, 0.90000, 1.10000, 0.90000
46114,'MILLSTADT ~3', 100.0000,1,  35,   1,   1,1.02043402,  -9.193391, 1.10000, 0.90000, 1.10000, 0.90000
46115,'MILLSTADT ~4', 100.0000,1,  35,   1,   1,1.03496385, -10.125773, 1.10000, 0.90000, 1.10000, 0.90000
46116,'MILLSTADT ~5', 100.0000,1,  35,   1,   1,1.03488839, -10.131117, 1.10000, 0.90000, 1.10000, 0.90000
46117,'O FALLON 1 1', 100.0000,1,  35,   1,   1,1.03690696,  -9.555575, 1.10000, 0.90000, 1.10000, 0.90000
46118,'O FALLON 1 2', 100.0000,1,  35,   1,   1,1.03699315,  -9.542196, 1.10000, 0.90000, 1.10000, 0.90000
46119,'O FALLON 2 1', 100.0000,1,  35,   1,   1,1.03171527,  -9.300539, 1.10000, 0.90000, 1.10000, 0.90000
46120,'O FALLON 2 2', 100.0000,1,  35,   1,   1,1.03159928,  -9.313282, 1.10000, 0.90000, 1.10000, 0.90000
46121,'O FALLON 3 1', 100.0000,1,  35,   1,   1,1.02662015, -11.388316, 1.10000, 0.90000, 1.10000, 0.90000
46122,'O FALLON 4 1', 100.0000,1,  35,   1,   1,1.03265119,  -9.071431, 1.10000, 0.90000, 1.10000, 0.90000
46123,'O FALLON 4 2', 100.0000,1,  35,   1,   1,1.03256047,  -9.083914, 1.10000, 0.90000, 1.10000, 0.90000
46124,'SMITHTON 1 1', 100.0000,1,  35,   1,   1,1.03617001,  -9.985147, 1.10000, 0.90000, 1.10000, 0.90000
46125,'SMITHTON 1 2', 100.0000,1,  35,   1,   1,1.03613186,  -9.987436, 1.10000, 0.90000, 1.10000, 0.90000
46126,'SMITHTON 2 1', 100.0000,1,  35,   1,   1,1.03674817,  -9.856259, 1.10000, 0.90000, 1.10000, 0.90000
46127,'TOULON 1 1  ', 100.0000,1,  35,   1,   1,1.02920473, -15.806924, 1.10000, 0.90000, 1.10000, 0.90000
46128,'TOULON 2 1  ', 100.0000,1,  35,   1,   1,1.02855861, -15.601892, 1.10000, 0.90000, 1.10000, 0.90000
46129,'TOULON 3 1  ', 100.0000,1,  35,   1,   1,1.02810037, -15.168931, 1.10000, 0.90000, 1.10000, 0.90000
46130,'TOULON 3 2  ', 100.0000,1,  35,   1,   1,1.02811205, -15.167702, 1.10000, 0.90000, 1.10000, 0.90000
46131,'CREVE COEU~1', 100.0000,1,  35,   1,   1,1.03313971, -20.918376, 1.10000, 0.90000, 1.10000, 0.90000
46132,'CREVE COEU~2', 100.0000,1,  35,   1,   1,1.02990329, -19.764616, 1.10000, 0.90000, 1.10000, 0.90000
46133,'DELAVAN 1 1 ', 100.0000,1,  35,   1,   1,1.03753614, -19.031130, 1.10000, 0.90000, 1.10000, 0.90000
46134,'EAST PEORI~1', 230.0000,1,  35,   1,   1,1.03854275, -13.182111, 1.10000, 0.90000, 1.10000, 0.90000
46135,'EAST PEORI~2', 100.0000,1,  35,   1,   1,1.03565586, -18.281478, 1.10000, 0.90000, 1.10000, 0.90000
46136,'EAST PEORI~3',  13.8000,1,  35,   1,   1,1.03651857, -19.979997, 1.10000, 0.90000, 1.10000, 0.90000
46138,'EAST PEORI~5', 230.0000,1,  35,   1,   1,1.03839898, -13.191373, 1.10000, 0.90000, 1.10000, 0.90000
46139,'EAST PEORI~6', 100.0000,1,  35,   1,   1,1.03006673, -19.844918, 1.10000, 0.90000, 1.10000, 0.90000
46140,'EAST PEORI~7', 100.0000,1,  35,   1,   1,1.02967060, -20.158187, 1.10000, 0.90000, 1.10000, 0.90000
46141,'EAST PEORI~8', 100.0000,1,  35,   1,   1,1.03186870, -19.195251, 1.10000, 0.90000, 1.10000, 0.90000
46142,'EAST PEORI~9', 100.0000,1,  35,   1,   1,1.03178418, -19.204742, 1.10000, 0.90000, 1.10000, 0.90000
46143,'EUREKA 1 1  ', 100.0000,1,  35,   1,   1,1.03287232, -20.885484, 1.10000, 0.90000, 1.10000, 0.90000
46144,'EUREKA 2 1  ', 100.0000,1,  35,   1,   1,1.03288150, -19.872932, 1.10000, 0.90000, 1.10000, 0.90000
46145,'EUREKA 3 1  ', 100.0000,1,  35,   1,   1,1.03366470, -20.836860, 1.10000, 0.90000, 1.10000, 0.90000
46146,'GOODFIELD 1 ', 100.0000,1,  35,   1,   1,1.03938699, -20.603797, 1.10000, 0.90000, 1.10000, 0.90000
46147,'GREEN VALL~1', 100.0000,1,  35,   1,   1,1.03328168, -15.615530, 1.10000, 0.90000, 1.10000, 0.90000
46148,'GROVELAND ~5', 100.0000,1,  35,   1,   1,1.03753722, -20.124072, 1.10000, 0.90000, 1.10000, 0.90000
46149,'HOPEDALE 1 1', 100.0000,1,  35,   1,   1,1.03575397, -19.416428, 1.10000, 0.90000, 1.10000, 0.90000
46150,'MACKINAW 1  ', 100.0000,1,  35,   1,   1,1.03533399, -19.466292, 1.10000, 0.90000, 1.10000, 0.90000
46151,'MACKINAW 2  ', 100.0000,1,  35,   1,   1,1.03529477, -19.470561, 1.10000, 0.90000, 1.10000, 0.90000
46152,'MORTON 3 1  ', 100.0000,1,  35,   1,   1,1.03121889, -20.660837, 1.10000, 0.90000, 1.10000, 0.90000
46153,'MORTON 4 1  ', 100.0000,1,  35,   1,   1,1.03232956, -20.733809, 1.10000, 0.90000, 1.10000, 0.90000
46154,'MORTON 5 1  ', 230.0000,1,  35,   1,   1,1.04106772, -11.397321, 1.10000, 0.90000, 1.10000, 0.90000
46155,'MORTON 5 2  ', 230.0000,1,  35,   1,   1,1.04099667, -11.405827, 1.10000, 0.90000, 1.10000, 0.90000
46156,'MORTON 6 1  ', 100.0000,1,  35,   1,   1,1.03910685, -20.601710, 1.10000, 0.90000, 1.10000, 0.90000
46157,'PEKIN 2 1   ', 100.0000,1,  35,   1,   1,1.03132081, -20.815176, 1.10000, 0.90000, 1.10000, 0.90000
46158,'PEKIN 3 1   ', 100.0000,1,  35,   1,   1,1.03222167, -20.678516, 1.10000, 0.90000, 1.10000, 0.90000
46159,'PEKIN 3 2   ', 100.0000,1,  35,   1,   1,1.03217649, -20.659978, 1.10000, 0.90000, 1.10000, 0.90000
46160,'PEKIN 4 1   ', 100.0000,1,  35,   1,   1,1.02989173, -21.034780, 1.10000, 0.90000, 1.10000, 0.90000
46161,'PEKIN 5 1   ', 100.0000,1,  35,   1,   1,1.03524709, -20.630035, 1.10000, 0.90000, 1.10000, 0.90000
46162,'TREMONT 2 1 ', 100.0000,1,  35,   1,   1,1.03290892, -20.159689, 1.10000, 0.90000, 1.10000, 0.90000
46163,'TREMONT 3 1 ', 100.0000,1,  35,   1,   1,1.03314734, -17.172204, 1.10000, 0.90000, 1.10000, 0.90000
46164,'TREMONT 3 2 ',  13.8000,1,  35,   1,   1,1.03297615, -17.241209, 1.10000, 0.90000, 1.10000, 0.90000
46165,'TREMONT 3 3 ',  13.8000,1,  35,   1,   1,1.03282189, -17.271030, 1.10000, 0.90000, 1.10000, 0.90000
46167,'TREMONT 3 5 ', 100.0000,1,  35,   1,   1,1.03317010, -17.168309, 1.10000, 0.90000, 1.10000, 0.90000
46168,'TREMONT 3 7 ', 100.0000,1,  35,   1,   1,1.03314734, -17.172204, 1.10000, 0.90000, 1.10000, 0.90000
46169,'TREMONT 4 1 ', 100.0000,1,  35,   1,   1,1.03455925, -18.674939, 1.10000, 0.90000, 1.10000, 0.90000
46170,'WASHINGTO~80', 100.0000,1,  35,   1,   1,1.02864385, -20.737414, 1.10000, 0.90000, 1.10000, 0.90000
46171,'WASHINGTO~81', 230.0000,1,  35,   1,   1,1.03894114, -12.627830, 1.10000, 0.90000, 1.10000, 0.90000
46172,'WASHINGTO~87', 100.0000,1,  35,   1,   1,1.02736366, -20.836117, 1.10000, 0.90000, 1.10000, 0.90000
46173,'WASHINGTO~88', 100.0000,1,  35,   1,   1,1.02798212, -20.428481, 1.10000, 0.90000, 1.10000, 0.90000
46174,'WASHINGTO~89', 100.0000,1,  35,   1,   1,1.02790272, -20.438414, 1.10000, 0.90000, 1.10000, 0.90000
46175,'ANNA 3 1    ', 230.0000,1,  35,   1,   1,1.04382038,  -3.315091, 1.10000, 0.90000, 1.10000, 0.90000
46176,'ANNA 3 2    ', 138.0000,1,  35,   1,   1,1.04799521,  -4.482051, 1.10000, 0.90000, 1.10000, 0.90000
46177,'ANNA 3 3    ',  18.0000,1,  35,   1,   1,1.05018222,  -5.046254, 1.10000, 0.90000, 1.10000, 0.90000
46179,'ANNA 3 5    ', 230.0000,1,  35,   1,   1,1.04382229,  -3.290063, 1.10000, 0.90000, 1.10000, 0.90000
46180,'ANNA 4 1    ', 100.0000,1,  35,   1,   1,1.03002632,  -7.711640, 1.10000, 0.90000, 1.10000, 0.90000
46181,'ANNA 5 1    ', 100.0000,1,  35,   1,   1,1.02813160,  -7.955396, 1.10000, 0.90000, 1.10000, 0.90000
46182,'COBDEN 1 1  ', 100.0000,1,  35,   1,   1,1.03122938,  -7.536706, 1.10000, 0.90000, 1.10000, 0.90000
46183,'COBDEN 2 1  ', 100.0000,1,  35,   1,   1,1.03258777, -11.323823, 1.10000, 0.90000, 1.10000, 0.90000
46184,'COBDEN 3 1  ', 100.0000,1,  35,   1,   1,1.03764617,  -9.667351, 1.10000, 0.90000, 1.10000, 0.90000
46185,'COBDEN 3 2  ', 100.0000,1,  35,   1,   1,1.03763199,  -9.669072, 1.10000, 0.90000, 1.10000, 0.90000
46186,'BISMARCK 1 1', 100.0000,1,  35,   1,   1,1.03826416, -35.168176, 1.10000, 0.90000, 1.10000, 0.90000
46187,'BISMARCK 1 2', 100.0000,1,  35,   1,   1,1.03825271, -35.169255, 1.10000, 0.90000, 1.10000, 0.90000
46188,'CATLIN 1 1  ', 100.0000,1,  35,   1,   1,1.02850556, -33.539975, 1.10000, 0.90000, 1.10000, 0.90000
46189,'CATLIN 1 2  ', 100.0000,1,  35,   1,   1,1.02851629, -33.537718, 1.10000, 0.90000, 1.10000, 0.90000
46190,'CATLIN 2 1  ', 100.0000,1,  35,   1,   1,1.02776670, -33.419002, 1.10000, 0.90000, 1.10000, 0.90000
46191,'CATLIN 3 1  ', 100.0000,1,  35,   1,   1,1.02682412, -32.634364, 1.10000, 0.90000, 1.10000, 0.90000
46192,'DANVILLE ~22', 100.0000,1,  35,   1,   1,1.02770925, -34.578096, 1.10000, 0.90000, 1.10000, 0.90000
46193,'DANVILLE 3~1', 100.0000,1,  35,   1,   1,1.02720475, -34.644314, 1.10000, 0.90000, 1.10000, 0.90000
46194,'DANVILLE 3~2', 100.0000,1,  35,   1,   1,1.02714384, -34.649703, 1.10000, 0.90000, 1.10000, 0.90000
46195,'DANVILLE 3~3', 100.0000,1,  35,   1,   1,1.02550876, -33.712936, 1.10000, 0.90000, 1.10000, 0.90000
46196,'DANVILLE 3~4', 100.0000,1,  35,   1,   1,1.02871311, -35.055700, 1.10000, 0.90000, 1.10000, 0.90000
46197,'DANVILLE 3~5', 100.0000,1,  35,   1,   1,1.02307332, -35.273453, 1.10000, 0.90000, 1.10000, 0.90000
46198,'DANVILLE 3~6', 100.0000,1,  35,   1,   1,1.02288151, -35.287482, 1.10000, 0.90000, 1.10000, 0.90000
46199,'DANVILLE 3~7', 100.0000,1,  35,   1,   1,1.03089976, -34.646384, 1.10000, 0.90000, 1.10000, 0.90000
46200,'DANVILLE 3~8', 100.0000,1,  35,   1,   1,1.03075266, -34.662725, 1.10000, 0.90000, 1.10000, 0.90000
46201,'DANVILLE 3~9', 100.0000,1,  35,   1,   1,1.02177191, -33.974556, 1.10000, 0.90000, 1.10000, 0.90000
46202,'GEORGETOWN~8', 100.0000,1,  35,   1,   1,1.02695870, -33.956702, 1.10000, 0.90000, 1.10000, 0.90000
46203,'GEORGETOWN~9', 100.0000,1,  35,   1,   1,1.02903056, -33.239669, 1.10000, 0.90000, 1.10000, 0.90000
46204,'OAKWOOD 4 1 ', 100.0000,1,  35,   1,   1,1.02508855, -31.874232, 1.10000, 0.90000, 1.10000, 0.90000
46205,'POTOMAC 6 1 ', 100.0000,1,  35,   1,   1,1.03978491, -31.442878, 1.10000, 0.90000, 1.10000, 0.90000
46206,'POTOMAC 7 1 ', 100.0000,1,  35,   1,   1,1.02892637, -30.186007, 1.10000, 0.90000, 1.10000, 0.90000
46207,'POTOMAC 7 2 ', 100.0000,1,  35,   1,   1,1.02891731, -30.186766, 1.10000, 0.90000, 1.10000, 0.90000
46208,'ROSSVILLE ~7', 100.0000,1,  35,   1,   1,1.03668320, -33.996143, 1.10000, 0.90000, 1.10000, 0.90000
46209,'ROSSVILLE ~8', 100.0000,1,  35,   1,   1,1.03671205, -33.070393, 1.10000, 0.90000, 1.10000, 0.90000
46210,'ROSSVILLE ~9', 100.0000,1,  35,   1,   1,1.03669524, -33.071629, 1.10000, 0.90000, 1.10000, 0.90000
46211,'TILTON 4 1  ', 100.0000,1,  35,   1,   1,1.02448106, -35.055567, 1.10000, 0.90000, 1.10000, 0.90000
46212,'TILTON 4 2  ', 100.0000,1,  35,   1,   1,1.02449155, -35.054413, 1.10000, 0.90000, 1.10000, 0.90000
46213,'WESTVILLE~12', 230.0000,1,  35,   1,   1,1.04005086, -28.033635, 1.10000, 0.90000, 1.10000, 0.90000
46214,'WESTVILLE~13', 100.0000,1,  35,   1,   1,1.03804255, -35.014774, 1.10000, 0.90000, 1.10000, 0.90000
46215,'WESTVILLE~14', 100.0000,1,  35,   1,   1,1.03749883, -35.004194, 1.10000, 0.90000, 1.10000, 0.90000
46216,'MOUNT CARM~6', 100.0000,1,  35,   1,   1,1.02180648, -25.389966, 1.10000, 0.90000, 1.10000, 0.90000
46217,'MOUNT CARM~7', 100.0000,1,  35,   1,   1,1.02226651, -25.392780, 1.10000, 0.90000, 1.10000, 0.90000
46218,'MOUNT CARM~8', 100.0000,1,  35,   1,   1,1.02221251, -25.398489, 1.10000, 0.90000, 1.10000, 0.90000
46219,'MOUNT CARM~9', 230.0000,1,  35,   1,   1,1.04453850, -19.552192, 1.10000, 0.90000, 1.10000, 0.90000
46220,'ROSEVILLE ~9', 100.0000,1,  35,   1,   1,1.03813362, -14.103661, 1.10000, 0.90000, 1.10000, 0.90000
46221,'ROSEVILLE~10', 100.0000,1,  35,   1,   1,1.01501513, -13.097476, 1.10000, 0.90000, 1.10000, 0.90000
46222,'ADDIEVILLE 1', 100.0000,1,  35,   1,   1,1.03645611,  -9.355408, 1.10000, 0.90000, 1.10000, 0.90000
46223,'IRVINGTON~12', 100.0000,1,  35,   1,   1,1.03090739, -13.468641, 1.10000, 0.90000, 1.10000, 0.90000
46224,'OKAWVILLE 1 ', 100.0000,1,  35,   1,   1,1.03102934, -10.336328, 1.10000, 0.90000, 1.10000, 0.90000
46225,'CISNE 1     ', 100.0000,1,  35,   1,   1,1.02071416, -21.247825, 1.10000, 0.90000, 1.10000, 0.90000
46226,'CISNE 2     ', 100.0000,1,  35,   1,   1,1.02067232, -21.252053, 1.10000, 0.90000, 1.10000, 0.90000
46227,'FAIRFIELD~21', 100.0000,1,  35,   1,   1,1.03011155, -22.327333, 1.10000, 0.90000, 1.10000, 0.90000
46228,'FAIRFIELD~22', 100.0000,1,  35,   1,   1,1.03005743, -22.332075, 1.10000, 0.90000, 1.10000, 0.90000
46229,'FAIRFIELD~28', 100.0000,1,  35,   1,   1,1.03185248, -21.219156, 1.10000, 0.90000, 1.10000, 0.90000
46230,'FAIRFIELD~29', 230.0000,1,  35,   1,   1,1.04061997, -16.873330, 1.10000, 0.90000, 1.10000, 0.90000
46231,'FAIRFIELD~30', 100.0000,1,  35,   1,   1,1.03918076, -19.512756, 1.10000, 0.90000, 1.10000, 0.90000
46232,'FAIRFIELD~31',  13.8000,1,  35,   1,   1,1.04107559, -23.394183, 1.10000, 0.90000, 1.10000, 0.90000
46234,'FAIRFIELD~33', 230.0000,1,  35,   1,   1,1.04059196, -16.878825, 1.10000, 0.90000, 1.10000, 0.90000
46235,'CARMI 1 1   ', 100.0000,1,  35,   1,   1,1.00510943, -24.307588, 1.10000, 0.90000, 1.10000, 0.90000
46236,'CARMI 1 2   ', 100.0000,1,  35,   1,   1,1.00505829, -24.312012, 1.10000, 0.90000, 1.10000, 0.90000
46237,'CARMI 2 1   ', 100.0000,1,  35,   1,   1,1.03006208, -21.492169, 1.10000, 0.90000, 1.10000, 0.90000
46238,'CARMI 2 2   ', 100.0000,1,  35,   1,   1,1.03002596, -21.496571, 1.10000, 0.90000, 1.10000, 0.90000
46239,'CARMI 3 1   ', 100.0000,1,  35,   1,   1,1.02251017, -21.103934, 1.10000, 0.90000, 1.10000, 0.90000
46240,'CROSSVILLE~3', 100.0000,1,  35,   1,   1,1.03756797, -21.430292, 1.10000, 0.90000, 1.10000, 0.90000
46241,'BRAIDWOOD ~1', 100.0000,1,  35,   1,   1,1.04439473, -30.963700, 1.10000, 0.90000, 1.10000, 0.90000
46242,'BRAIDWOOD ~2', 100.0000,1,  35,   1,   1,1.04442835, -30.959666, 1.10000, 0.90000, 1.10000, 0.90000
46243,'BRAIDWOOD ~3', 100.0000,1,  35,   1,   1,1.01821470, -36.298303, 1.10000, 0.90000, 1.10000, 0.90000
46244,'CARTERVILL~1', 100.0000,1,  35,   1,   1,1.03031945,  -9.640887, 1.10000, 0.90000, 1.10000, 0.90000
46245,'CARTERVILL~2', 100.0000,1,  35,   1,   1,1.03623128,  -8.209777, 1.10000, 0.90000, 1.10000, 0.90000
46246,'CARTERVILL~3', 100.0000,1,  35,   1,   1,1.03626907,  -8.203668, 1.10000, 0.90000, 1.10000, 0.90000
46247,'CARTERVILL~4', 100.0000,1,  35,   1,   1,1.03342581, -10.513130, 1.10000, 0.90000, 1.10000, 0.90000
46248,'HERRIN 1 1  ', 230.0000,1,  35,   1,   1,1.03837895,  -6.550875, 1.10000, 0.90000, 1.10000, 0.90000
46249,'HERRIN 1 2  ', 100.0000,1,  35,   1,   1,1.03643501,  -9.312804, 1.10000, 0.90000, 1.10000, 0.90000
46250,'HERRIN 1 3  ',  13.8000,1,  35,   1,   1,1.03799582, -13.411508, 1.10000, 0.90000, 1.10000, 0.90000
46252,'HERRIN 1 5  ', 230.0000,1,  35,   1,   1,1.03832161,  -6.559861, 1.10000, 0.90000, 1.10000, 0.90000
46253,'HERRIN 2 1  ', 100.0000,1,  35,   1,   1,1.02953231,  -9.232005, 1.10000, 0.90000, 1.10000, 0.90000
46254,'HERRIN 3 1  ', 100.0000,1,  35,   1,   1,1.03512979,  -9.686855, 1.10000, 0.90000, 1.10000, 0.90000
46255,'HERRIN 3 2  ', 100.0000,1,  35,   1,   1,1.03507936,  -9.693569, 1.10000, 0.90000, 1.10000, 0.90000
46256,'JOHNSTON C~1', 100.0000,1,  35,   1,   1,1.02481866, -10.862548, 1.10000, 0.90000, 1.10000, 0.90000
46257,'MARION 35 1 ', 100.0000,1,  35,   1,   1,1.03130746,  -8.606363, 1.10000, 0.90000, 1.10000, 0.90000
46258,'MARION 35 2 ', 100.0000,1,  35,   1,   1,1.03122389,  -8.616292, 1.10000, 0.90000, 1.10000, 0.90000
46259,'MARION 36 1 ', 100.0000,1,  35,   1,   1,1.02977884,  -8.943603, 1.10000, 0.90000, 1.10000, 0.90000
46260,'MARION 36 2 ', 100.0000,1,  35,   1,   1,1.02968788,  -8.954956, 1.10000, 0.90000, 1.10000, 0.90000
46261,'MARION 37 1 ', 100.0000,1,  35,   1,   1,1.02921259,  -9.436405, 1.10000, 0.90000, 1.10000, 0.90000
46262,'MARION 38 1 ', 100.0000,1,  35,   1,   1,1.03055859,  -8.942598, 1.10000, 0.90000, 1.10000, 0.90000
46263,'PITTSBURG~13', 100.0000,1,  35,   1,   1,1.02398920, -13.008139, 1.10000, 0.90000, 1.10000, 0.90000
46264,'METAMORA 2 1', 100.0000,1,  35,   1,   1,1.03186798, -19.062899, 1.10000, 0.90000, 1.10000, 0.90000
46265,'METAMORA 3 1', 100.0000,1,  35,   1,   1,1.02974916, -20.993729, 1.10000, 0.90000, 1.10000, 0.90000
46266,'METAMORA 3 2', 100.0000,1,  35,   1,   1,1.02968001, -21.000856, 1.10000, 0.90000, 1.10000, 0.90000
46267,'METAMORA 4 1', 100.0000,1,  35,   1,   1,1.03383529, -19.258728, 1.10000, 0.90000, 1.10000, 0.90000
46268,'ROANOKE 27 1', 100.0000,1,  35,   1,   1,1.03708017, -21.847115, 1.10000, 0.90000, 1.10000, 0.90000
46269,'ROANOKE 28 1', 100.0000,1,  35,   1,   1,1.03586602, -22.482094, 1.10000, 0.90000, 1.10000, 0.90000
46270,'CHAMPAIGN ~9', 100.0000,2,  35,   1,   1,1.04160154, -26.975098, 1.10000, 0.90000, 1.10000, 0.90000
46271,'CHAMPAIGN~10', 100.0000,1,  35,   1,   1,1.04139924, -26.988002, 1.10000, 0.90000, 1.10000, 0.90000
46272,'DECATUR 38 1', 500.0000,2,  35,   1,   1,1.04596400, -12.556038, 1.10000, 0.90000, 1.10000, 0.90000
46273,'DECATUR 38 2', 230.0000,1,  35,   1,   1,1.04084063, -15.445300, 1.10000, 0.90000, 1.10000, 0.90000
46274,'DECATUR 38 3', 100.0000,1,  35,   1,   1,1.03197122, -17.037478, 1.10000, 0.90000, 1.10000, 0.90000
46275,'DECATUR 38 4', 500.0000,1,  35,   1,   1,1.04644263, -12.442247, 1.10000, 0.90000, 1.10000, 0.90000
46276,'DECATUR 38 6', 230.0000,1,  35,   1,   1,1.04047203, -15.567306, 1.10000, 0.90000, 1.10000, 0.90000
46277,'SPRINGFI~176', 100.0000,2,  35,   1,   1,1.03120184, -14.955186, 1.10000, 0.90000, 1.10000, 0.90000
46278,'SPRINGFI~177', 100.0000,1,  35,   1,   1,1.03101766, -14.968807, 1.10000, 0.90000, 1.10000, 0.90000
46279,'KINCAID 1 1 ', 500.0000,1,  35,   1,   1,1.04600000,  -7.128828, 1.10000, 0.90000, 1.10000, 0.90000
46280,'KINCAID 1 2 ', 230.0000,1,  35,   1,   1,1.04847586, -10.997615, 1.10000, 0.90000, 1.10000, 0.90000
46281,'KINCAID 1 3 ', 100.0000,1,  35,   1,   1,1.04751921, -13.884073, 1.10000, 0.90000, 1.10000, 0.90000
46282,'KINCAID 1 4 ',  13.8000,2,  35,   1,   1,1.02889287,  -6.404653, 1.10000, 0.90000, 1.10000, 0.90000
46283,'KINCAID 1 5 ',  24.0000,2,  35,   1,   1,1.03226268,  -5.135651, 1.10000, 0.90000, 1.10000, 0.90000
46284,'KINCAID 1 6 ', 230.0000,1,  35,   1,   1,1.04771340, -11.158683, 1.10000, 0.90000, 1.10000, 0.90000
46285,'KINCAID 1 8 ', 500.0000,1,  35,   1,   1,1.04520011,  -7.229734, 1.10000, 0.90000, 1.10000, 0.90000
46286,'ODELL 2 1   ', 500.0000,1,  35,   1,   1,1.04583049, -21.544013, 1.10000, 0.90000, 1.10000, 0.90000
46287,'ODELL 2 2   ', 230.0000,1,  35,   1,   1,1.05105615, -24.478332, 1.10000, 0.90000, 1.10000, 0.90000
46288,'ODELL 2 3   ',  20.0000,2,  35,   1,   1,1.04583049, -21.544013, 1.10000, 0.90000, 1.10000, 0.90000
46289,'ODELL 2 4   ', 500.0000,1,  35,   1,   1,1.04489946, -21.341913, 1.10000, 0.90000, 1.10000, 0.90000
46290,'ODELL 2 6   ', 500.0000,1,  35,   1,   1,1.04583049, -21.544013, 1.10000, 0.90000, 1.10000, 0.90000
46291,'TUSCOLA 4 1 ', 230.0000,2,  35,   1,   1,1.03999877, -22.927275, 1.10000, 0.90000, 1.10000, 0.90000
46292,'TUSCOLA 4 2 ', 230.0000,1,  35,   1,   1,1.03997946, -22.934015, 1.10000, 0.90000, 1.10000, 0.90000
46293,'CARLOCK 2 1 ', 500.0000,1,  35,   1,   1,1.04016459, -15.111312, 1.10000, 0.90000, 1.10000, 0.90000
46294,'CARLOCK 2 2 ', 230.0000,1,  35,   1,   1,1.03945863, -16.405308, 1.10000, 0.90000, 1.10000, 0.90000
46295,'CARLOCK 2 3 ', 100.0000,1,  35,   1,   1,1.04179513, -17.874236, 1.10000, 0.90000, 1.10000, 0.90000
46296,'CARLOCK 2 4 ',  13.8000,2,  35,   1,   1,1.03299296, -13.641976, 1.10000, 0.90000, 1.10000, 0.90000
46297,'CARLOCK 2 5 ', 500.0000,1,  35,   1,   1,1.04096520, -15.058465, 1.10000, 0.90000, 1.10000, 0.90000
46298,'CARLOCK 2 7 ', 230.0000,1,  35,   1,   1,1.03921640, -16.386288, 1.10000, 0.90000, 1.10000, 0.90000
46299,'NORMAL 6 1  ', 100.0000,1,  35,   1,   1,1.03234339, -18.530686, 1.10000, 0.90000, 1.10000, 0.90000
46300,'NORMAL 6 2  ',  13.8000,2,  35,   1,   1,1.00761831, -18.426583, 1.10000, 0.90000, 1.10000, 0.90000
46301,'NORMAL 6 3  ', 100.0000,1,  35,   1,   1,1.03248346, -18.533530, 1.10000, 0.90000, 1.10000, 0.90000
46302,'NEOGA 4 1   ', 500.0000,1,  35,   1,   1,1.04106987, -16.239304, 1.10000, 0.90000, 1.10000, 0.90000
46303,'NEOGA 4 2   ', 230.0000,1,  35,   1,   1,1.04281998, -17.806109, 1.10000, 0.90000, 1.10000, 0.90000
46304,'NEOGA 4 3   ', 100.0000,1,  35,   1,   1,1.03791440, -20.287175, 1.10000, 0.90000, 1.10000, 0.90000
46305,'NEOGA 4 4   ',  13.8000,1,  35,   1,   1,1.03576529, -21.921554, 1.10000, 0.90000, 1.10000, 0.90000
46307,'NEOGA 4 6   ',  22.0000,2,  35,   1,   1,1.04600000, -15.428506, 1.10000, 0.90000, 1.10000, 0.90000
46308,'NEOGA 4 7   ',  20.0000,2,  35,   1,   1,1.04600000, -15.255265, 1.10000, 0.90000, 1.10000, 0.90000
46309,'NEOGA 4 8   ',  13.8000,2,  35,   1,   1,1.04600000, -15.416569, 1.10000, 0.90000, 1.10000, 0.90000
46310,'NEOGA 4 9   ',  13.8000,2,  35,   1,   1,1.04600000, -15.533194, 1.10000, 0.90000, 1.10000, 0.90000
46311,'NEOGA 4 10  ',  13.8000,2,  35,   1,   1,1.04600000, -15.181294, 1.10000, 0.90000, 1.10000, 0.90000
46312,'NEOGA 4 11  ',  13.2000,2,  35,   1,   1,1.04600000, -15.192110, 1.10000, 0.90000, 1.10000, 0.90000
46313,'NEOGA 4 12  ', 500.0000,1,  35,   1,   1,1.04214001, -16.383406, 1.10000, 0.90000, 1.10000, 0.90000
46314,'NEOGA 4 14  ', 230.0000,1,  35,   1,   1,1.04265428, -17.934311, 1.10000, 0.90000, 1.10000, 0.90000
46315,'ELLSWORTH~32', 500.0000,1,  35,   1,   1,1.04271328, -15.105131, 1.10000, 0.90000, 1.10000, 0.90000
46316,'ELLSWORTH~33', 230.0000,1,  35,   1,   1,1.04115963, -17.484086, 1.10000, 0.90000, 1.10000, 0.90000
46317,'ELLSWORTH~34', 100.0000,1,  35,   1,   1,1.04099894, -18.934917, 1.10000, 0.90000, 1.10000, 0.90000
46318,'ELLSWORTH~35',  18.0000,2,  35,   1,   1,1.04799998, -13.732162, 1.10000, 0.90000, 1.10000, 0.90000
46319,'ELLSWORTH~36', 500.0000,1,  35,   1,   1,1.04236257, -15.000531, 1.10000, 0.90000, 1.10000, 0.90000
46320,'ELLSWORTH~37', 500.0000,1,  35,   1,   1,1.04271328, -15.105131, 1.10000, 0.90000, 1.10000, 0.90000
46321,'SAINT ELMO~4', 230.0000,2,  35,   1,   1,1.04400003, -15.112666, 1.10000, 0.90000, 1.10000, 0.90000
46322,'SAINT ELMO~5', 100.0000,1,  35,   1,   1,1.03848875, -16.573785, 1.10000, 0.90000, 1.10000, 0.90000
46323,'SAINT ELMO~6', 230.0000,1,  35,   1,   1,1.04392183, -15.116539, 1.10000, 0.90000, 1.10000, 0.90000
46324,'SAINT ELMO~7', 230.0000,1,  35,   1,   1,1.04400003, -15.112666, 1.10000, 0.90000, 1.10000, 0.90000
46325,'BRADLEY 3 1 ', 100.0000,2,  35,   1,   1,1.03099167, -35.308431, 1.10000, 0.90000, 1.10000, 0.90000
46326,'BRADLEY 3 2 ', 100.0000,1,  35,   1,   1,1.03096437, -35.310148, 1.10000, 0.90000, 1.10000, 0.90000
46327,'BRACEVILLE~2', 500.0000,1,  35,   1,   1,1.04499996, -24.272032, 1.10000, 0.90000, 1.10000, 0.90000
46328,'BRACEVILLE~3', 230.0000,1,  35,   1,   1,1.04750347, -26.618480, 1.10000, 0.90000, 1.10000, 0.90000
46329,'BRACEVILLE~4', 100.0000,1,  35,   1,   1,1.04640818, -30.726689, 1.10000, 0.90000, 1.10000, 0.90000
46330,'BRACEVILLE~5',  18.0000,2,  35,   1,   1,1.05431247, -20.687832, 1.10000, 0.90000, 1.10000, 0.90000
46331,'BRACEVILLE~6',  18.0000,2,  35,   1,   1,1.05385721, -20.861850, 1.10000, 0.90000, 1.10000, 0.90000
46332,'BRACEVILLE~7', 230.0000,1,  35,   1,   1,1.04704106, -26.757678, 1.10000, 0.90000, 1.10000, 0.90000
46333,'BRACEVILLE~8', 230.0000,1,  35,   1,   1,1.04750347, -26.618480, 1.10000, 0.90000, 1.10000, 0.90000
46334,'PAXTON 4 1  ', 500.0000,1,  35,   1,   1,1.04483402, -22.895467, 1.10000, 0.90000, 1.10000, 0.90000
46335,'PAXTON 4 2  ', 230.0000,1,  35,   1,   1,1.05056071, -23.832603, 1.10000, 0.90000, 1.10000, 0.90000
46336,'PAXTON 4 3  ', 100.0000,1,  35,   1,   1,1.05154765, -27.087465, 1.10000, 0.90000, 1.10000, 0.90000
46337,'PAXTON 4 4  ',  13.8000,2,  35,   1,   1,1.04483402, -22.895467, 1.10000, 0.90000, 1.10000, 0.90000
46338,'PAXTON 4 5  ', 230.0000,1,  35,   1,   1,1.05019009, -23.830521, 1.10000, 0.90000, 1.10000, 0.90000
46339,'PAXTON 4 7  ', 230.0000,1,  35,   1,   1,1.05056071, -23.832603, 1.10000, 0.90000, 1.10000, 0.90000
46340,'MARION 39 1 ', 500.0000,2,  35,   1,   1,1.04214728,  -1.211662, 1.10000, 0.90000, 1.10000, 0.90000
46341,'MARION 39 2 ', 345.0000,1,  35,   1,   1,1.04078102,  -2.319786, 1.10000, 0.90000, 1.10000, 0.90000
46342,'MARION 39 3 ', 230.0000,1,  35,   1,   1,1.04269457,  -5.203134, 1.10000, 0.90000, 1.10000, 0.90000
46343,'MARION 39 4 ', 100.0000,1,  35,   1,   1,1.03709602,  -7.659360, 1.10000, 0.90000, 1.10000, 0.90000
46344,'MARION 39 5 ', 345.0000,1,  35,   1,   1,1.04136002,  -2.094180, 1.10000, 0.90000, 1.10000, 0.90000
46345,'MARION 39 7 ', 345.0000,1,  35,   1,   1,1.04078102,  -2.319786, 1.10000, 0.90000, 1.10000, 0.90000
46346,'COFFEEN 2 1 ', 500.0000,1,  35,   1,   1,1.04200006,  -4.123957, 1.10000, 0.90000, 1.10000, 0.90000
46347,'COFFEEN 2 2 ', 230.0000,1,  35,   1,   1,1.04180145,  -7.536654, 1.10000, 0.90000, 1.10000, 0.90000
46348,'COFFEEN 2 3 ', 100.0000,1,  35,   1,   1,1.04445422, -10.067358, 1.10000, 0.90000, 1.10000, 0.90000
46349,'COFFEEN 2 4 ',  13.8000,2,  35,   1,   1,1.05777526,  -2.336655, 1.10000, 0.90000, 1.10000, 0.90000
46350,'COFFEEN 2 5 ',  13.8000,2,  35,   1,   1,1.05052245,  -2.896915, 1.10000, 0.90000, 1.10000, 0.90000
46351,'COFFEEN 2 6 ', 500.0000,1,  35,   1,   1,1.04253411,  -4.250648, 1.10000, 0.90000, 1.10000, 0.90000
46352,'COFFEEN 2 8 ', 230.0000,1,  35,   1,   1,1.04153478,  -7.610100, 1.10000, 0.90000, 1.10000, 0.90000
46353,'CARBONDALE~3', 100.0000,2,  35,   1,   1,1.04114735,  -8.520588, 1.10000, 0.90000, 1.10000, 0.90000
46354,'CARBONDALE~4', 100.0000,1,  35,   1,   1,1.04114187,  -8.522597, 1.10000, 0.90000, 1.10000, 0.90000
46355,'JOPPA 2 1   ', 230.0000,2,  35,   1,   1,1.04400003,  -0.169219, 1.10000, 0.90000, 1.10000, 0.90000
46356,'JOPPA 2 2   ', 138.0000,1,  35,   1,   1,1.04015636,  -3.210104, 1.10000, 0.90000, 1.10000, 0.90000
46357,'JOPPA 2 3   ', 100.0000,1,  35,   1,   1,1.03886878,  -7.266104, 1.10000, 0.90000, 1.10000, 0.90000
46358,'JOPPA 2 4   ', 230.0000,1,  35,   1,   1,1.04238820,  -0.195336, 1.10000, 0.90000, 1.10000, 0.90000
46359,'JOPPA 2 6   ', 138.0000,1,  35,   1,   1,1.03962886,  -3.318493, 1.10000, 0.90000, 1.10000, 0.90000
46360,'DWIGHT 3 1  ', 500.0000,1,  35,   1,   1,1.04200006, -22.106309, 1.10000, 0.90000, 1.10000, 0.90000
46361,'DWIGHT 3 2  ', 230.0000,1,  35,   1,   1,1.04413676, -23.409744, 1.10000, 0.90000, 1.10000, 0.90000
46362,'DWIGHT 3 3  ', 100.0000,1,  35,   1,   1,1.04334247, -25.946471, 1.10000, 0.90000, 1.10000, 0.90000
46363,'DWIGHT 3 4  ',  13.8000,2,  35,   1,   1,1.02427089, -21.148200, 1.10000, 0.90000, 1.10000, 0.90000
46364,'DWIGHT 3 5  ', 500.0000,1,  35,   1,   1,1.04278982, -22.161394, 1.10000, 0.90000, 1.10000, 0.90000
46365,'DWIGHT 3 7  ', 500.0000,1,  35,   1,   1,1.04200006, -22.106309, 1.10000, 0.90000, 1.10000, 0.90000
46366,'FAIRFIELD~34', 100.0000,2,  35,   1,   1,1.03118992, -20.648888, 1.10000, 0.90000, 1.10000, 0.90000
46367,'FAIRFIELD~35', 100.0000,1,  35,   1,   1,1.03118992, -20.648888, 1.10000, 0.90000, 1.10000, 0.90000
46368,'BEECHER CI~3', 500.0000,1,  35,   1,   1,1.04900002, -15.052596, 1.10000, 0.90000, 1.10000, 0.90000
46369,'BEECHER CI~4', 230.0000,1,  35,   1,   1,1.04773605, -16.960125, 1.10000, 0.90000, 1.10000, 0.90000
46370,'BEECHER CI~5',  13.8000,2,  35,   1,   1,1.01740551, -13.542490, 1.10000, 0.90000, 1.10000, 0.90000
46371,'BEECHER CI~6',  18.0000,2,  35,   1,   1,1.01844776, -13.281191, 1.10000, 0.90000, 1.10000, 0.90000
46372,'BEECHER CI~7',  18.0000,2,  35,   1,   1,1.01871216, -13.222220, 1.10000, 0.90000, 1.10000, 0.90000
46373,'BEECHER CI~8', 500.0000,1,  35,   1,   1,1.04623973, -15.337984, 1.10000, 0.90000, 1.10000, 0.90000
46374,'BEECHER CI~9', 500.0000,1,  35,   1,   1,1.04900002, -15.052596, 1.10000, 0.90000, 1.10000, 0.90000
46375,'BRADLEY 4 1 ', 100.0000,1,  35,   1,   1,1.02668285, -35.931361, 1.10000, 0.90000, 1.10000, 0.90000
46376,'BRADLEY 4 2 ',  13.8000,2,  35,   1,   1,1.02755868, -35.842832, 1.10000, 0.90000, 1.10000, 0.90000
46377,'BRADLEY 4 3 ', 100.0000,1,  35,   1,   1,1.02665031, -35.933400, 1.10000, 0.90000, 1.10000, 0.90000
46378,'FLORA 7 1   ', 500.0000,1,  35,   1,   1,1.04095387, -14.758417, 1.10000, 0.90000, 1.10000, 0.90000
46379,'FLORA 7 2   ', 230.0000,1,  35,   1,   1,1.04275119, -15.951997, 1.10000, 0.90000, 1.10000, 0.90000
46380,'FLORA 7 3   ', 100.0000,1,  35,   1,   1,1.04012299, -18.678756, 1.10000, 0.90000, 1.10000, 0.90000
46381,'FLORA 7 4   ',  13.8000,1,  35,   1,   1,1.04155135, -16.915481, 1.10000, 0.90000, 1.10000, 0.90000
46383,'FLORA 7 6   ',  13.8000,2,  35,   1,   1,1.04600000, -13.864940, 1.10000, 0.90000, 1.10000, 0.90000
46384,'FLORA 7 7   ',  18.0000,2,  35,   1,   1,1.04600000, -13.875591, 1.10000, 0.90000, 1.10000, 0.90000
46385,'FLORA 7 8   ',  18.0000,2,  35,   1,   1,1.04600000, -13.784503, 1.10000, 0.90000, 1.10000, 0.90000
46386,'FLORA 7 9   ',  13.8000,2,  35,   1,   1,1.04600000, -13.489208, 1.10000, 0.90000, 1.10000, 0.90000
46387,'FLORA 7 10  ', 230.0000,1,  35,   1,   1,1.04279208, -15.994420, 1.10000, 0.90000, 1.10000, 0.90000
46388,'FLORA 7 12  ', 230.0000,1,  35,   1,   1,1.04275119, -15.951997, 1.10000, 0.90000, 1.10000, 0.90000
46389,'SPRINGFI~178', 100.0000,2,  35,   1,   1,1.02702975, -14.706977, 1.10000, 0.90000, 1.10000, 0.90000
46390,'SPRINGFI~179', 100.0000,1,  35,   1,   1,1.02702975, -14.706977, 1.10000, 0.90000, 1.10000, 0.90000
46391,'RANSOM 2 1  ', 500.0000,1,  35,   1,   1,1.03906310, -21.996351, 1.10000, 0.90000, 1.10000, 0.90000
46392,'RANSOM 2 2  ', 230.0000,1,  35,   1,   1,1.03928697, -24.273188, 1.10000, 0.90000, 1.10000, 0.90000
46393,'RANSOM 2 3  ',  13.8000,1,  35,   1,   1,1.03986514, -25.222096, 1.10000, 0.90000, 1.10000, 0.90000
46395,'RANSOM 2 5  ',  13.8000,2,  35,   1,   1,1.01629341, -21.346838, 1.10000, 0.90000, 1.10000, 0.90000
46396,'RANSOM 2 6  ',  22.0000,2,  35,   1,   1,1.01542902, -21.563606, 1.10000, 0.90000, 1.10000, 0.90000
46397,'RANSOM 2 7  ',  18.0000,2,  35,   1,   1,1.01699996, -21.121443, 1.10000, 0.90000, 1.10000, 0.90000
46398,'RANSOM 2 8  ',  13.8000,2,  35,   1,   1,1.03906310, -21.996351, 1.10000, 0.90000, 1.10000, 0.90000
46399,'RANSOM 2 9  ', 500.0000,1,  35,   1,   1,1.04005361, -21.915447, 1.10000, 0.90000, 1.10000, 0.90000
46400,'RANSOM 2 11 ', 500.0000,1,  35,   1,   1,1.03906310, -21.996351, 1.10000, 0.90000, 1.10000, 0.90000
46401,'HIGHLAND 9 1', 230.0000,2,  35,   1,   1,1.03946698,  -6.777749, 1.10000, 0.90000, 1.10000, 0.90000
46402,'HIGHLAND 9 2', 230.0000,1,  35,   1,   1,1.03933609,  -6.787976, 1.10000, 0.90000, 1.10000, 0.90000
46403,'CARLYLE 4 1 ', 100.0000,2,  35,   1,   1,1.03177750, -12.204048, 1.10000, 0.90000, 1.10000, 0.90000
46404,'CARLYLE 4 2 ', 100.0000,1,  35,   1,   1,1.03171170, -12.208980, 1.10000, 0.90000, 1.10000, 0.90000
46405,'PEORIA 26 1 ', 500.0000,1,  35,   1,   1,1.03962624, -10.551806, 1.10000, 0.90000, 1.10000, 0.90000
46406,'PEORIA 26 2 ', 230.0000,1,  35,   1,   1,1.03893399, -12.522741, 1.10000, 0.90000, 1.10000, 0.90000
46407,'PEORIA 26 3 ',  13.8000,2,  35,   1,   1,1.00450003, -10.765856, 1.10000, 0.90000, 1.10000, 0.90000
46408,'PEORIA 26 4 ', 500.0000,1,  35,   1,   1,1.04086864, -10.421544, 1.10000, 0.90000, 1.10000, 0.90000
46409,'PEORIA 26 6 ', 500.0000,1,  35,   1,   1,1.03962624, -10.551806, 1.10000, 0.90000, 1.10000, 0.90000
46410,'MARISSA 4 1 ', 500.0000,1,  35,   1,   1,1.04400003,  -0.901214, 1.10000, 0.90000, 1.10000, 0.90000
46411,'MARISSA 4 2 ', 230.0000,1,  35,   1,   1,1.04089177,  -4.625869, 1.10000, 0.90000, 1.10000, 0.90000
46412,'MARISSA 4 3 ',  13.8000,2,  35,   1,   1,1.04400003,  -0.901214, 1.10000, 0.90000, 1.10000, 0.90000
46413,'MARISSA 4 4 ',  18.0000,2,  35,   1,   1,1.05715287,   0.363114, 1.10000, 0.90000, 1.10000, 0.90000
46414,'MARISSA 4 5 ', 500.0000,1,  35,   1,   1,1.04466295,  -0.799138, 1.10000, 0.90000, 1.10000, 0.90000
46415,'MARISSA 4 7 ', 500.0000,1,  35,   1,   1,1.04400003,  -0.901214, 1.10000, 0.90000, 1.10000, 0.90000
46416,'CHAMPAIGN~11', 230.0000,1,  35,   1,   1,1.03665459, -23.895786, 1.10000, 0.90000, 1.10000, 0.90000
46417,'CHAMPAIGN~12',  24.0000,2,  35,   1,   1,1.03600001, -23.437874, 1.10000, 0.90000, 1.10000, 0.90000
46418,'CHAMPAIGN~13',  13.8000,2,  35,   1,   1,1.03600001, -22.761558, 1.10000, 0.90000, 1.10000, 0.90000
46419,'CHAMPAIGN~14',  18.0000,2,  35,   1,   1,1.03600001, -23.179169, 1.10000, 0.90000, 1.10000, 0.90000
46420,'CHAMPAIGN~15', 230.0000,1,  35,   1,   1,1.03657365, -23.924821, 1.10000, 0.90000, 1.10000, 0.90000
46421,'CHAMPAIGN~16', 230.0000,1,  35,   1,   1,1.03665459, -23.895786, 1.10000, 0.90000, 1.10000, 0.90000
46422,'RED BUD 4 1 ', 230.0000,1,  35,   1,   1,1.04525769,  -4.961746, 1.10000, 0.90000, 1.10000, 0.90000
46423,'RED BUD 4 2 ', 100.0000,1,  35,   1,   1,1.04674554,  -6.510478, 1.10000, 0.90000, 1.10000, 0.90000
46424,'RED BUD 4 3 ',  18.0000,2,  35,   1,   1,1.04508221,  -4.862851, 1.10000, 0.90000, 1.10000, 0.90000
46425,'RED BUD 4 4 ',  18.0000,2,  35,   1,   1,1.04508221,  -4.862851, 1.10000, 0.90000, 1.10000, 0.90000
46427,'RED BUD 4 6 ',  13.8000,2,  35,   1,   1,1.04662824,  -6.432813, 1.10000, 0.90000, 1.10000, 0.90000
46428,'RED BUD 4 7 ',  13.8000,2,  35,   1,   1,1.04658210,  -6.406005, 1.10000, 0.90000, 1.10000, 0.90000
46429,'RED BUD 4 8 ',  13.8000,2,  35,   1,   1,1.04478645,  -4.715463, 1.10000, 0.90000, 1.10000, 0.90000
46430,'RED BUD 4 9 ', 230.0000,1,  35,   1,   1,1.04543400,  -4.940903, 1.10000, 0.90000, 1.10000, 0.90000
46431,'RED BUD 4 11', 230.0000,1,  35,   1,   1,1.04525769,  -4.961746, 1.10000, 0.90000, 1.10000, 0.90000
46432,'TILTON 5 1  ', 500.0000,1,  35,   1,   1,1.04326522, -28.565157, 1.10000, 0.90000, 1.10000, 0.90000
46433,'TILTON 5 2  ', 230.0000,1,  35,   1,   1,1.04883718, -28.960678, 1.10000, 0.90000, 1.10000, 0.90000
46434,'TILTON 5 3  ',  20.0000,2,  35,   1,   1,1.06141460, -27.343276, 1.10000, 0.90000, 1.10000, 0.90000
46435,'TILTON 5 4  ',  18.0000,2,  35,   1,   1,1.05731785, -27.777592, 1.10000, 0.90000, 1.10000, 0.90000
46436,'TILTON 5 5  ', 500.0000,1,  35,   1,   1,1.04248846, -28.641305, 1.10000, 0.90000, 1.10000, 0.90000
46437,'TILTON 5 7  ', 500.0000,1,  35,   1,   1,1.04326522, -28.565157, 1.10000, 0.90000, 1.10000, 0.90000
46438,'FARMER CIT~4', 100.0000,2,  35,   1,   1,1.02886486, -24.263130, 1.10000, 0.90000, 1.10000, 0.90000
46439,'FARMER CIT~5', 100.0000,1,  35,   1,   1,1.02884674, -24.264423, 1.10000, 0.90000, 1.10000, 0.90000
46440,'PEORIA 27 1 ', 500.0000,1,  35,   1,   1,1.04299998,  -9.304908, 1.10000, 0.90000, 1.10000, 0.90000
46441,'PEORIA 27 2 ', 230.0000,1,  35,   1,   1,1.04325080, -10.174146, 1.10000, 0.90000, 1.10000, 0.90000
46442,'PEORIA 27 3 ',  18.0000,2,  35,   1,   1,1.02286518,  -6.899236, 1.10000, 0.90000, 1.10000, 0.90000
46443,'PEORIA 27 4 ',  13.8000,2,  35,   1,   1,1.02449930,  -7.879384, 1.10000, 0.90000, 1.10000, 0.90000
46444,'PEORIA 27 5 ',  24.0000,2,  35,   1,   1,1.02100003,  -7.131373, 1.10000, 0.90000, 1.10000, 0.90000
46445,'PEORIA 27 6 ', 500.0000,1,  35,   1,   1,1.04148734,  -9.675518, 1.10000, 0.90000, 1.10000, 0.90000
46446,'PEORIA 27 8 ', 500.0000,1,  35,   1,   1,1.04299998,  -9.304908, 1.10000, 0.90000, 1.10000, 0.90000
46447,'JOPPA 3 1   ', 500.0000,1,  35,   1,   1,1.04100001,   2.052371, 1.10000, 0.90000, 1.10000, 0.90000
46448,'JOPPA 3 2   ', 345.0000,1,  35,   1,   1,1.04237223,   1.008256, 1.10000, 0.90000, 1.10000, 0.90000
46449,'JOPPA 3 3   ', 230.0000,1,  35,   1,   1,1.04216182,  -0.040528, 1.10000, 0.90000, 1.10000, 0.90000
46450,'JOPPA 3 4   ', 138.0000,1,  35,   1,   1,1.03859878,  -3.621859, 1.10000, 0.90000, 1.10000, 0.90000
46451,'JOPPA 3 5   ', 100.0000,1,  35,   1,   1,1.04091430,  -6.302283, 1.10000, 0.90000, 1.10000, 0.90000
46452,'JOPPA 3 6   ',  18.0000,2,  35,   1,   1,1.04546356,   3.264673, 1.10000, 0.90000, 1.10000, 0.90000
46453,'JOPPA 3 7   ',  20.0000,2,  35,   1,   1,1.04600000,   3.331006, 1.10000, 0.90000, 1.10000, 0.90000
46454,'JOPPA 3 8   ',  13.8000,2,  35,   1,   1,1.04600000,   3.308205, 1.10000, 0.90000, 1.10000, 0.90000
46455,'JOPPA 3 9   ',  18.0000,2,  35,   1,   1,1.04713058,   3.748540, 1.10000, 0.90000, 1.10000, 0.90000
46456,'JOPPA 3 10  ',  24.0000,2,  35,   1,   1,1.04600000,   3.508659, 1.10000, 0.90000, 1.10000, 0.90000
46457,'JOPPA 3 11  ',  13.8000,2,  35,   1,   1,1.04719818,   3.772336, 1.10000, 0.90000, 1.10000, 0.90000
46458,'JOPPA 3 12  ', 345.0000,1,  35,   1,   1,1.04250479,   1.002504, 1.10000, 0.90000, 1.10000, 0.90000
46459,'JOPPA 3 14  ', 230.0000,1,  35,   1,   1,1.04215729,  -0.064312, 1.10000, 0.90000, 1.10000, 0.90000
46460,'HIGHLAND 1~1', 100.0000,2,  35,   1,   1,1.02574313, -12.844557, 1.10000, 0.90000, 1.10000, 0.90000
46461,'HIGHLAND 1~2', 100.0000,1,  35,   1,   1,1.02574313, -12.844557, 1.10000, 0.90000, 1.10000, 0.90000
46462,'GIBSON CIT~5', 500.0000,1,  35,   1,   1,1.04109585, -19.110145, 1.10000, 0.90000, 1.10000, 0.90000
46463,'GIBSON CIT~7', 230.0000,1,  35,   1,   1,1.04397082, -22.982320, 1.10000, 0.90000, 1.10000, 0.90000
46464,'GIBSON CIT~8', 100.0000,1,  35,   1,   1,1.04339194, -25.218225, 1.10000, 0.90000, 1.10000, 0.90000
46465,'GIBSON CIT~9',  22.0000,1,  35,   1,   1,1.04694581, -29.646542, 1.10000, 0.90000, 1.10000, 0.90000
46467,'GIBSON CI~11',  18.0000,2,  35,   1,   1,1.04700005, -18.388558, 1.10000, 0.90000, 1.10000, 0.90000
46468,'GIBSON CI~12',  18.0000,2,  35,   1,   1,1.04700005, -17.731243, 1.10000, 0.90000, 1.10000, 0.90000
46469,'GIBSON CI~13', 230.0000,1,  35,   1,   1,1.04319191, -23.172252, 1.10000, 0.90000, 1.10000, 0.90000
46470,'GIBSON CIT~6', 230.0000,1,  35,   1,   1,1.04397082, -22.982320, 1.10000, 0.90000, 1.10000, 0.90000
46471,'TISKILWA 3 1', 100.0000,2,  35,   1,   1,1.02878201, -17.515269, 1.10000, 0.90000, 1.10000, 0.90000
46472,'TISKILWA 3 2', 100.0000,1,  35,   1,   1,1.02874470, -17.519613, 1.10000, 0.90000, 1.10000, 0.90000
46473,'CARMI 4 1   ', 500.0000,2,  35,   1,   1,1.04438508, -13.985757, 1.10000, 0.90000, 1.10000, 0.90000
46474,'CARMI 4 2   ', 230.0000,1,  35,   1,   1,1.04065275, -16.335779, 1.10000, 0.90000, 1.10000, 0.90000
46475,'CARMI 4 3   ', 100.0000,2,  35,   1,   1,1.04697478, -18.907217, 1.10000, 0.90000, 1.10000, 0.90000
46476,'CARMI 4 4   ',  13.8000,1,  35,   1,   1,1.03919613, -17.835550, 1.10000, 0.90000, 1.10000, 0.90000
46478,'CARMI 4 6   ', 230.0000,1,  35,   1,   1,1.04083729, -16.352135, 1.10000, 0.90000, 1.10000, 0.90000
46479,'CARMI 4 8   ', 500.0000,1,  35,   1,   1,1.04525018, -13.831103, 1.10000, 0.90000, 1.10000, 0.90000
46480,'SPRINGFI~180', 100.0000,2,  35,   1,   1,1.02619457, -14.721867, 1.10000, 0.90000, 1.10000, 0.90000
46481,'SPRINGFI~181', 100.0000,1,  35,   1,   1,1.02607489, -14.730835, 1.10000, 0.90000, 1.10000, 0.90000
46482,'TISKILWA 4 1', 230.0000,2,  35,   1,   1,1.03908086, -15.165552, 1.10000, 0.90000, 1.10000, 0.90000
46483,'TISKILWA 4 2', 100.0000,1,  35,   1,   1,1.04025352, -16.177575, 1.10000, 0.90000, 1.10000, 0.90000
46484,'TISKILWA 4 3', 230.0000,1,  35,   1,   1,1.03922999, -15.174717, 1.10000, 0.90000, 1.10000, 0.90000
46485,'TISKILWA 4 5', 230.0000,1,  35,   1,   1,1.03908086, -15.165552, 1.10000, 0.90000, 1.10000, 0.90000
46486,'HENNEPIN 1 1', 500.0000,1,  35,   1,   1,1.04100001, -14.876960, 1.10000, 0.90000, 1.10000, 0.90000
46487,'HENNEPIN 1 2', 230.0000,1,  35,   1,   1,1.04156971, -16.298522, 1.10000, 0.90000, 1.10000, 0.90000
46488,'HENNEPIN 1 3',  22.0000,1,  35,   1,   1,1.04200435, -16.900205, 1.10000, 0.90000, 1.10000, 0.90000
46490,'HENNEPIN 1 5',  18.0000,2,  35,   1,   1,1.05949998, -13.618613, 1.10000, 0.90000, 1.10000, 0.90000
46491,'HENNEPIN 1 6',  22.0000,2,  35,   1,   1,1.06126225, -13.393321, 1.10000, 0.90000, 1.10000, 0.90000
46492,'HENNEPIN 1 7', 500.0000,1,  35,   1,   1,1.04103792, -14.951192, 1.10000, 0.90000, 1.10000, 0.90000
46493,'HENNEPIN 1 9', 500.0000,1,  35,   1,   1,1.04100001, -14.876960, 1.10000, 0.90000, 1.10000, 0.90000
46494,'SPRINGFI~182', 230.0000,1,  35,   1,   1,1.03799999, -11.700485, 1.10000, 0.90000, 1.10000, 0.90000
46495,'SPRINGFI~183', 100.0000,1,  35,   1,   1,1.02874517, -14.761581, 1.10000, 0.90000, 1.10000, 0.90000
46496,'SPRINGFI~184',  13.8000,1,  35,   1,   1,1.02259767, -17.789217, 1.10000, 0.90000, 1.10000, 0.90000
46498,'SPRINGFI~186',  13.8000,2,  35,   1,   1,1.05393374,  -8.029530, 1.10000, 0.90000, 1.10000, 0.90000
46499,'SPRINGFI~187', 230.0000,1,  35,   1,   1,1.03792977, -11.706216, 1.10000, 0.90000, 1.10000, 0.90000
46500,'SPRINGFI~188', 230.0000,1,  35,   1,   1,1.03799999, -11.700485, 1.10000, 0.90000, 1.10000, 0.90000
46501,'PEKIN 6 1   ', 500.0000,1,  35,   1,   1,1.04263258,  -9.373815, 1.10000, 0.90000, 1.10000, 0.90000
46502,'PEKIN 6 2   ', 230.0000,1,  35,   1,   1,1.04355836, -10.125219, 1.10000, 0.90000, 1.10000, 0.90000
46503,'PEKIN 6 3   ',  18.0000,2,  35,   1,   1,1.04263258,  -9.373815, 1.10000, 0.90000, 1.10000, 0.90000
46504,'PEKIN 6 4   ',  13.8000,2,  35,   1,   1,1.04263258,  -9.373815, 1.10000, 0.90000, 1.10000, 0.90000
46505,'PEKIN 6 5   ', 500.0000,1,  35,   1,   1,1.04172492,  -9.294144, 1.10000, 0.90000, 1.10000, 0.90000
46506,'PEKIN 6 7   ', 500.0000,1,  35,   1,   1,1.04263258,  -9.373815, 1.10000, 0.90000, 1.10000, 0.90000
46507,'VENICE 11 1 ', 230.0000,1,  35,   1,   1,1.03699994,  -4.193706, 1.10000, 0.90000, 1.10000, 0.90000
46508,'VENICE 11 2 ', 161.0000,1,  35,   1,   1,1.03974819,  -6.791065, 1.10000, 0.90000, 1.10000, 0.90000
46509,'VENICE 11 3 ',  13.8000,2,  35,   1,   1,1.04649997,  -1.956506, 1.10000, 0.90000, 1.10000, 0.90000
46510,'VENICE 11 4 ',  13.8000,2,  35,   1,   1,1.05100000,  -0.034207, 1.10000, 0.90000, 1.10000, 0.90000
46511,'VENICE 11 5 ',  18.0000,2,  35,   1,   1,1.05550003,   2.517788, 1.10000, 0.90000, 1.10000, 0.90000
46512,'VENICE 11 6 ',  13.8000,2,  35,   1,   1,1.05011761,  -0.320780, 1.10000, 0.90000, 1.10000, 0.90000
46513,'VENICE 11 7 ', 230.0000,1,  35,   1,   1,1.03593826,  -4.396205, 1.10000, 0.90000, 1.10000, 0.90000
46514,'VENICE 11 9 ', 230.0000,1,  35,   1,   1,1.03699994,  -4.193706, 1.10000, 0.90000, 1.10000, 0.90000
46515,'PEARL 3 1   ', 230.0000,1,  35,   1,   1,1.04229796,  -3.413555, 1.10000, 0.90000, 1.10000, 0.90000
46516,'PEARL 3 2   ', 100.0000,1,  35,   1,   1,1.04876626,  -4.913382, 1.10000, 0.90000, 1.10000, 0.90000
46517,'PEARL 3 3   ',  18.0000,2,  35,   1,   1,1.04799998,  -2.479824, 1.10000, 0.90000, 1.10000, 0.90000
46518,'PEARL 3 4   ', 230.0000,1,  35,   1,   1,1.04255497,  -3.406816, 1.10000, 0.90000, 1.10000, 0.90000
46519,'PEARL 3 6   ', 230.0000,1,  35,   1,   1,1.04229796,  -3.413555, 1.10000, 0.90000, 1.10000, 0.90000
46520,'BUSHNELL 6 1', 230.0000,1,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46521,'BUSHNELL 6 2',  13.8000,2,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46522,'BUSHNELL 6 3',  18.0000,2,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46523,'BUSHNELL 6 4',  13.8000,2,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46524,'BUSHNELL 6 5',  13.8000,2,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46525,'BUSHNELL 6 6', 230.0000,1,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46526,'BUSHNELL 6 8', 230.0000,1,  35,   1,   1,1.04282904,  -7.670035, 1.10000, 0.90000, 1.10000, 0.90000
46527,'TISKILWA 5 1', 230.0000,1,  35,   1,   1,1.04217374, -15.034571, 1.10000, 0.90000, 1.10000, 0.90000
46528,'TISKILWA 5 2', 100.0000,1,  35,   1,   1,1.04104888, -16.748780, 1.10000, 0.90000, 1.10000, 0.90000
46529,'TISKILWA 5 3',  13.8000,1,  35,   1,   1,1.04084265, -17.554976, 1.10000, 0.90000, 1.10000, 0.90000
46531,'TISKILWA 5 5',  13.8000,2,  35,   1,   1,1.02250004, -11.619366, 1.10000, 0.90000, 1.10000, 0.90000
46532,'TISKILWA 5 6', 230.0000,1,  35,   1,   1,1.04216170, -15.035393, 1.10000, 0.90000, 1.10000, 0.90000
46533,'TISKILWA 5 8', 230.0000,1,  35,   1,   1,1.04217374, -15.034571, 1.10000, 0.90000, 1.10000, 0.90000
46534,'CANTON 54 1 ', 500.0000,1,  35,   1,   1,1.03799999,  -7.059566, 1.10000, 0.90000, 1.10000, 0.90000
46535,'CANTON 54 2 ', 230.0000,1,  35,   1,   1,1.03955245,  -8.412482, 1.10000, 0.90000, 1.10000, 0.90000
46536,'CANTON 54 3 ', 100.0000,1,  35,   1,   1,1.03834665, -10.566815, 1.10000, 0.90000, 1.10000, 0.90000
46537,'CANTON 54 4 ',  13.8000,1,  35,   1,   1,1.03919709,  -8.143413, 1.10000, 0.90000, 1.10000, 0.90000
46539,'CANTON 54 6 ',  13.8000,2,  35,   1,   1,1.04842806,  -5.238160, 1.10000, 0.90000, 1.10000, 0.90000
46540,'CANTON 54 7 ', 500.0000,1,  35,   1,   1,1.03885341,  -7.132711, 1.10000, 0.90000, 1.10000, 0.90000
46541,'CANTON 54 9 ', 500.0000,1,  35,   1,   1,1.03799999,  -7.059566, 1.10000, 0.90000, 1.10000, 0.90000
46542,'WYOMING 6 1 ', 500.0000,1,  35,   1,   1,1.04298294, -12.121463, 1.10000, 0.90000, 1.10000, 0.90000
46543,'WYOMING 6 2 ', 230.0000,1,  35,   1,   1,1.04280937, -13.943565, 1.10000, 0.90000, 1.10000, 0.90000
46544,'WYOMING 6 3 ', 100.0000,1,  35,   1,   1,1.04382825, -16.311217, 1.10000, 0.90000, 1.10000, 0.90000
46545,'WYOMING 6 4 ',  18.0000,2,  35,   1,   1,1.04045153, -11.122540, 1.10000, 0.90000, 1.10000, 0.90000
46546,'WYOMING 6 5 ', 230.0000,1,  35,   1,   1,1.04228115, -14.075924, 1.10000, 0.90000, 1.10000, 0.90000
46547,'WYOMING 6 7 ', 500.0000,1,  35,   1,   1,1.04369700, -12.010545, 1.10000, 0.90000, 1.10000, 0.90000
46548,'ALTAMONT 7 1', 100.0000,2,  35,   1,   1,1.03015804, -17.248857, 1.10000, 0.90000, 1.10000, 0.90000
46549,'ALTAMONT 7 2', 100.0000,1,  35,   1,   1,1.03015804, -17.248857, 1.10000, 0.90000, 1.10000, 0.90000
46550,'MT ZION 4 1 ', 100.0000,2,  35,   1,   1,1.03488529, -18.007515, 1.10000, 0.90000, 1.10000, 0.90000
46551,'MT ZION 4 2 ', 100.0000,1,  35,   1,   1,1.03488529, -18.007515, 1.10000, 0.90000, 1.10000, 0.90000
46552,'DWIGHT 4 1  ', 230.0000,1,  35,   1,   1,1.03616524, -23.549261, 1.10000, 0.90000, 1.10000, 0.90000
46553,'DWIGHT 4 2  ',  13.8000,2,  35,   1,   1,1.01849997, -19.279332, 1.10000, 0.90000, 1.10000, 0.90000
46554,'DWIGHT 4 3  ', 230.0000,1,  35,   1,   1,1.03689742, -23.623210, 1.10000, 0.90000, 1.10000, 0.90000
46555,'MARSHALL ~10', 100.0000,2,  35,   1,   1,1.01781988, -32.133414, 1.10000, 0.90000, 1.10000, 0.90000
46556,'MARSHALL ~11', 100.0000,1,  35,   1,   1,1.01770341, -32.141914, 1.10000, 0.90000, 1.10000, 0.90000
46557,'MINONK 4 1  ', 500.0000,1,  35,   1,   1,1.03857851, -17.966406, 1.10000, 0.90000, 1.10000, 0.90000
46558,'MINONK 4 2  ', 230.0000,1,  35,   1,   1,1.04004729, -20.021947, 1.10000, 0.90000, 1.10000, 0.90000
46559,'MINONK 4 3  ', 100.0000,1,  35,   1,   1,1.03923428, -21.786149, 1.10000, 0.90000, 1.10000, 0.90000
46560,'MINONK 4 4  ',  13.8000,2,  35,   1,   1,1.04237568, -17.012478, 1.10000, 0.90000, 1.10000, 0.90000
46561,'MINONK 4 5  ', 500.0000,1,  35,   1,   1,1.04002690, -17.944466, 1.10000, 0.90000, 1.10000, 0.90000
46562,'MINONK 4 7  ', 230.0000,1,  35,   1,   1,1.03980815, -20.140469, 1.10000, 0.90000, 1.10000, 0.90000
46563,'WYOMING 7 1 ', 500.0000,1,  35,   1,   1,1.03864253, -10.173101, 1.10000, 0.90000, 1.10000, 0.90000
46564,'WYOMING 7 2 ', 230.0000,1,  35,   1,   1,1.03924525, -10.775125, 1.10000, 0.90000, 1.10000, 0.90000
46565,'WYOMING 7 3 ', 161.0000,1,  35,   1,   1,1.03819013,  -9.685837, 1.10000, 0.90000, 1.10000, 0.90000
46566,'WYOMING 7 4 ',  13.8000,2,  35,   1,   1,1.04400003,  -8.521807, 1.10000, 0.90000, 1.10000, 0.90000
46567,'WYOMING 7 5 ', 230.0000,1,  35,   1,   1,1.03917551, -10.857474, 1.10000, 0.90000, 1.10000, 0.90000
46568,'WYOMING 7 7 ', 500.0000,1,  35,   1,   1,1.04098523, -10.272028, 1.10000, 0.90000, 1.10000, 0.90000
46569,'BREESE 4 1  ', 100.0000,1,  35,   1,   1,1.03524518, -11.337959, 1.10000, 0.90000, 1.10000, 0.90000
46570,'BREESE 4 2  ',  18.0000,2,  35,   1,   1,1.03628790, -11.225606, 1.10000, 0.90000, 1.10000, 0.90000
46571,'BREESE 4 3  ',  18.0000,2,  35,   1,   1,1.03628790, -11.225606, 1.10000, 0.90000, 1.10000, 0.90000
46573,'BREESE 4 5  ',  13.8000,2,  35,   1,   1,1.01075768, -11.253213, 1.10000, 0.90000, 1.10000, 0.90000
46574,'BREESE 4 6  ',  13.8000,2,  35,   1,   1,1.01247334, -11.059441, 1.10000, 0.90000, 1.10000, 0.90000
46575,'BREESE 4 7  ', 100.0000,1,  35,   1,   1,1.03512025, -11.347106, 1.10000, 0.90000, 1.10000, 0.90000
46576,'BREESE 4 9  ', 100.0000,1,  35,   1,   1,1.03524518, -11.337959, 1.10000, 0.90000, 1.10000, 0.90000
46577,'ALTON 8 1   ', 500.0000,1,  35,   1,   1,1.04200006,  -1.908963, 1.10000, 0.90000, 1.10000, 0.90000
46578,'ALTON 8 2   ', 230.0000,1,  35,   1,   1,1.04252362,  -4.922052, 1.10000, 0.90000, 1.10000, 0.90000
46579,'ALTON 8 3   ', 161.0000,1,  35,   1,   1,1.04532802,  -6.172025, 1.10000, 0.90000, 1.10000, 0.90000
46580,'ALTON 8 4   ',  24.0000,2,  35,   1,   1,1.02935660,   0.281005, 1.10000, 0.90000, 1.10000, 0.90000
46581,'ALTON 8 5   ',  13.8000,2,  35,   1,   1,1.02937973,   0.337900, 1.10000, 0.90000, 1.10000, 0.90000
46582,'ALTON 8 6   ', 230.0000,1,  35,   1,   1,1.04186344,  -5.056009, 1.10000, 0.90000, 1.10000, 0.90000
46583,'ALTON 8 8   ', 500.0000,1,  35,   1,   1,1.04183805,  -2.027922, 1.10000, 0.90000, 1.10000, 0.90000
46584,'FREEBURG 3 1', 100.0000,2,  35,   1,   1,1.04083419,  -9.250627, 1.10000, 0.90000, 1.10000, 0.90000
46585,'FREEBURG 3 2', 100.0000,1,  35,   1,   1,1.04072022,  -9.258006, 1.10000, 0.90000, 1.10000, 0.90000
46586,'ELLSWORTH~38', 100.0000,1,  35,   1,   1,1.04251242, -18.613025, 1.10000, 0.90000, 1.10000, 0.90000
46587,'ELLSWORTH~39',  13.2000,2,  35,   1,   1,1.00899994, -13.269972, 1.10000, 0.90000, 1.10000, 0.90000
46588,'ELLSWORTH~40', 100.0000,1,  35,   1,   1,1.04215062, -18.738112, 1.10000, 0.90000, 1.10000, 0.90000
46589,'WINCHESTER~4', 500.0000,1,  35,   1,   1,1.04086292,  -0.140310, 1.10000, 0.90000, 1.10000, 0.90000
46590,'WINCHESTER~5', 230.0000,1,  35,   1,   1,1.04464233,  -3.208445, 1.10000, 0.90000, 1.10000, 0.90000
46591,'WINCHESTER~6', 100.0000,1,  35,   1,   1,1.04284024,  -5.342335, 1.10000, 0.90000, 1.10000, 0.90000
46592,'WINCHESTER~7',  18.0000,2,  35,   1,   1,1.04496598,   0.291056, 1.10000, 0.90000, 1.10000, 0.90000
46593,'WINCHESTER~8',  18.0000,2,  35,   1,   1,1.04449105,   0.239862, 1.10000, 0.90000, 1.10000, 0.90000
46594,'WINCHESTER~9',  13.8000,2,  35,   1,   1,1.04449999,  -2.638681, 1.10000, 0.90000, 1.10000, 0.90000
46595,'WINCHESTE~10', 500.0000,1,  35,   1,   1,1.04174423,   0.003679, 1.10000, 0.90000, 1.10000, 0.90000
46596,'WINCHESTE~11', 500.0000,1,  35,   1,   1,1.04086292,  -0.140310, 1.10000, 0.90000, 1.10000, 0.90000
46597,'CASEY 4 1   ', 230.0000,1,  35,   1,   1,1.03678691, -22.837410, 1.10000, 0.90000, 1.10000, 0.90000
46598,'CASEY 4 2   ', 100.0000,1,  35,   1,   1,1.03220689, -26.500851, 1.10000, 0.90000, 1.10000, 0.90000
46599,'CASEY 4 3   ',  13.8000,1,  35,   1,   1,1.03150225, -28.414823, 1.10000, 0.90000, 1.10000, 0.90000
46601,'CASEY 4 5   ',  13.8000,2,  35,   1,   1,1.03220689, -26.500851, 1.10000, 0.90000, 1.10000, 0.90000
46602,'CASEY 4 6   ',  13.8000,2,  35,   1,   1,1.03220689, -26.500851, 1.10000, 0.90000, 1.10000, 0.90000
46603,'CASEY 4 7   ', 230.0000,1,  35,   1,   1,1.03716743, -22.770671, 1.10000, 0.90000, 1.10000, 0.90000
46604,'CASEY 4 9   ', 230.0000,1,  35,   1,   1,1.03678691, -22.837410, 1.10000, 0.90000, 1.10000, 0.90000
46605,'MARION 40 1 ', 230.0000,2,  35,   1,   1,1.04499996,  -4.993323, 1.10000, 0.90000, 1.10000, 0.90000
46606,'MARION 40 2 ', 230.0000,1,  35,   1,   1,1.04414129,  -5.073215, 1.10000, 0.90000, 1.10000, 0.90000
46607,'HAVANA 6 1  ', 500.0000,1,  35,   1,   1,1.03900003,  -5.353924, 1.10000, 0.90000, 1.10000, 0.90000
46608,'HAVANA 6 2  ', 230.0000,1,  35,   1,   1,1.04039538,  -5.953556, 1.10000, 0.90000, 1.10000, 0.90000
46609,'HAVANA 6 3  ',  22.0000,1,  35,   1,   1,1.04106355,  -6.224070, 1.10000, 0.90000, 1.10000, 0.90000
46611,'HAVANA 6 5  ',  20.0000,2,  35,   1,   1,1.05311871,  -4.819698, 1.10000, 0.90000, 1.10000, 0.90000
46612,'HAVANA 6 6  ', 500.0000,1,  35,   1,   1,1.03912377,  -5.415205, 1.10000, 0.90000, 1.10000, 0.90000
46613,'HAVANA 6 8  ', 500.0000,1,  35,   1,   1,1.03900003,  -5.353924, 1.10000, 0.90000, 1.10000, 0.90000
46614,'KINMUNDY 2 1', 500.0000,1,  35,   1,   1,1.03892481, -12.012673, 1.10000, 0.90000, 1.10000, 0.90000
46615,'KINMUNDY 2 2', 230.0000,1,  35,   1,   1,1.03857231, -12.046318, 1.10000, 0.90000, 1.10000, 0.90000
46616,'KINMUNDY 2 3',  13.8000,2,  35,   1,   1,1.04400003, -11.024476, 1.10000, 0.90000, 1.10000, 0.90000
46617,'KINMUNDY 2 4',  13.8000,2,  35,   1,   1,1.04400003, -10.723621, 1.10000, 0.90000, 1.10000, 0.90000
46618,'KINMUNDY 2 5', 500.0000,1,  35,   1,   1,1.03947473, -12.170309, 1.10000, 0.90000, 1.10000, 0.90000
46619,'KINMUNDY 2 7', 500.0000,1,  35,   1,   1,1.03892481, -12.012673, 1.10000, 0.90000, 1.10000, 0.90000
46620,'CAMBRIDGE ~3', 100.0000,1,  35,   1,   1,1.03489375, -10.446295, 1.10000, 0.90000, 1.10000, 0.90000
46621,'CAMBRIDGE ~4',  13.8000,2,  35,   1,   1,1.03600001,  -8.597116, 1.10000, 0.90000, 1.10000, 0.90000
46622,'CAMBRIDGE ~5', 100.0000,1,  35,   1,   1,1.03472149, -10.491286, 1.10000, 0.90000, 1.10000, 0.90000
46623,'CAMBRIDGE ~6', 100.0000,1,  35,   1,   1,1.03489375, -10.446295, 1.10000, 0.90000, 1.10000, 0.90000
46624,'MOUNT STER~6', 100.0000,2,  35,   1,   1,1.03319681,  -8.655992, 1.10000, 0.90000, 1.10000, 0.90000
46625,'MOUNT STER~7', 100.0000,1,  35,   1,   1,1.03318751,  -8.657155, 1.10000, 0.90000, 1.10000, 0.90000
46626,'SPRINGFI~189', 500.0000,1,  35,   1,   1,1.04185295,  -6.723041, 1.10000, 0.90000, 1.10000, 0.90000
46627,'SPRINGFI~191', 230.0000,1,  35,   1,   1,1.03712487, -10.896088, 1.10000, 0.90000, 1.10000, 0.90000
46628,'SPRINGFI~192', 100.0000,1,  35,   1,   1,1.03025818, -13.955871, 1.10000, 0.90000, 1.10000, 0.90000
46629,'SPRINGFI~193',  13.8000,2,  35,   1,   1,1.00873315,  -4.685079, 1.10000, 0.90000, 1.10000, 0.90000
46630,'SPRINGFI~194',  18.0000,2,  35,   1,   1,1.01168954,  -5.070493, 1.10000, 0.90000, 1.10000, 0.90000
46631,'SPRINGFI~195',  18.0000,2,  35,   1,   1,1.00779510,  -4.807474, 1.10000, 0.90000, 1.10000, 0.90000
46632,'SPRINGFI~196',  13.8000,2,  35,   1,   1,1.00871551,  -5.452428, 1.10000, 0.90000, 1.10000, 0.90000
46633,'SPRINGFI~197', 500.0000,1,  35,   1,   1,1.04269004,  -6.884995, 1.10000, 0.90000, 1.10000, 0.90000
46634,'SPRINGFI~190', 500.0000,1,  35,   1,   1,1.04185295,  -6.723041, 1.10000, 0.90000, 1.10000, 0.90000
46635,'NEWTON 16 1 ', 500.0000,1,  35,   1,   1,1.04100001, -18.290796, 1.10000, 0.90000, 1.10000, 0.90000
46636,'NEWTON 16 2 ', 230.0000,1,  35,   1,   1,1.04456747, -19.097091, 1.10000, 0.90000, 1.10000, 0.90000
46637,'NEWTON 16 3 ',  13.8000,2,  35,   1,   1,1.02112794, -16.666638, 1.10000, 0.90000, 1.10000, 0.90000
46638,'NEWTON 16 4 ',  13.8000,2,  35,   1,   1,1.01779389, -16.029983, 1.10000, 0.90000, 1.10000, 0.90000
46639,'NEWTON 16 5 ', 500.0000,1,  35,   1,   1,1.04005456, -18.523488, 1.10000, 0.90000, 1.10000, 0.90000
46640,'NEWTON 16 7 ', 500.0000,1,  35,   1,   1,1.04100001, -18.290796, 1.10000, 0.90000, 1.10000, 0.90000
46641,'FLORA 8 1   ', 100.0000,1,  35,   1,   1,1.03182077, -22.006839, 1.10000, 0.90000, 1.10000, 0.90000
46642,'FLORA 8 2   ',  18.0000,2,  35,   1,   1,1.03182077, -22.006839, 1.10000, 0.90000, 1.10000, 0.90000
46643,'FLORA 8 3   ',  13.8000,2,  35,   1,   1,1.03182077, -22.006839, 1.10000, 0.90000, 1.10000, 0.90000
46644,'FLORA 8 4   ', 100.0000,1,  35,   1,   1,1.03182077, -22.006839, 1.10000, 0.90000, 1.10000, 0.90000
46645,'FLORA 8 6   ', 100.0000,1,  35,   1,   1,1.03182077, -22.006839, 1.10000, 0.90000, 1.10000, 0.90000
46646,'FLORA 9 1   ', 100.0000,1,  35,   1,   1,1.03422010, -22.403126, 1.10000, 0.90000, 1.10000, 0.90000
46647,'FLORA 9 2   ',  18.0000,2,  35,   1,   1,1.03422010, -22.403126, 1.10000, 0.90000, 1.10000, 0.90000
46648,'FLORA 9 3   ',  18.0000,2,  35,   1,   1,1.03422010, -22.403126, 1.10000, 0.90000, 1.10000, 0.90000
46650,'FLORA 9 5   ', 100.0000,1,  35,   1,   1,1.03413022, -22.401692, 1.10000, 0.90000, 1.10000, 0.90000
46651,'GRAND TOWE~2', 500.0000,1,  35,   1,   1,1.04499996,   1.289852, 1.10000, 0.90000, 1.10000, 0.90000
46652,'GRAND TOWE~4', 230.0000,1,  35,   1,   1,1.04655349,  -2.849101, 1.10000, 0.90000, 1.10000, 0.90000
46653,'GRAND TOWE~5',  13.8000,1,  35,   1,   1,1.05588722,  -7.884855, 1.10000, 0.90000, 1.10000, 0.90000
46655,'GRAND TOWE~7',  13.8000,2,  35,   1,   1,1.01773572,   3.515145, 1.10000, 0.90000, 1.10000, 0.90000
46656,'GRAND TOWE~8',  22.0000,2,  35,   1,   1,1.02330256,   3.449564, 1.10000, 0.90000, 1.10000, 0.90000
46657,'GRAND TOWE~9',  13.8000,2,  35,   1,   1,1.02386045,   2.676643, 1.10000, 0.90000, 1.10000, 0.90000
46658,'GRAND TOW~10',  18.0000,2,  35,   1,   1,1.01849997,   2.620993, 1.10000, 0.90000, 1.10000, 0.90000
46659,'GRAND TOW~11', 500.0000,1,  35,   1,   1,1.04374027,   1.196319, 1.10000, 0.90000, 1.10000, 0.90000
46660,'GRAND TOWE~3', 500.0000,1,  35,   1,   1,1.04499996,   1.289852, 1.10000, 0.90000, 1.10000, 0.90000
46661,'PINCKNEYVI~3', 500.0000,2,  35,   1,   1,1.03999996,  -3.713190, 1.10000, 0.90000, 1.10000, 0.90000
46662,'PINCKNEYVI~4', 230.0000,1,  35,   1,   1,1.04071641,  -6.817716, 1.10000, 0.90000, 1.10000, 0.90000
46663,'PINCKNEYVI~5', 100.0000,1,  35,   1,   1,1.04085076,  -7.910712, 1.10000, 0.90000, 1.10000, 0.90000
46664,'PINCKNEYVI~6', 230.0000,1,  35,   1,   1,1.04053831,  -6.914539, 1.10000, 0.90000, 1.10000, 0.90000
46665,'PINCKNEYVI~7', 500.0000,1,  35,   1,   1,1.03823578,  -3.705929, 1.10000, 0.90000, 1.10000, 0.90000
46666,'FARMER CIT~6', 100.0000,2,  35,   1,   1,1.02880418, -23.714738, 1.10000, 0.90000, 1.10000, 0.90000
46667,'FARMER CIT~7', 100.0000,1,  35,   1,   1,1.02880418, -23.714738, 1.10000, 0.90000, 1.10000, 0.90000
46668,'CHAMPAIGN~17', 100.0000,2,  35,   1,   1,1.04104710, -27.014103, 1.10000, 0.90000, 1.10000, 0.90000
46669,'CHAMPAIGN~18', 100.0000,1,  35,   1,   1,1.04095626, -27.019967, 1.10000, 0.90000, 1.10000, 0.90000
46670,'SHELDON 4 1 ', 500.0000,1,  35,   1,   1,1.04224730, -27.135650, 1.10000, 0.90000, 1.10000, 0.90000
46671,'SHELDON 4 2 ', 230.0000,1,  35,   1,   1,1.04241633, -29.022406, 1.10000, 0.90000, 1.10000, 0.90000
46672,'SHELDON 4 3 ',  13.8000,2,  35,   1,   1,1.04701614, -25.931062, 1.10000, 0.90000, 1.10000, 0.90000
46673,'SHELDON 4 4 ', 500.0000,1,  35,   1,   1,1.04299140, -27.091826, 1.10000, 0.90000, 1.10000, 0.90000
46674,'SHELDON 4 6 ', 500.0000,1,  35,   1,   1,1.04224730, -27.135650, 1.10000, 0.90000, 1.10000, 0.90000
46675,'SULLIVAN 9 1', 230.0000,2,  35,   1,   1,1.04324532, -20.253994, 1.10000, 0.90000, 1.10000, 0.90000
46676,'SULLIVAN 9 2', 100.0000,2,  35,   1,   1,1.03999996, -21.011118, 1.10000, 0.90000, 1.10000, 0.90000
46677,'SULLIVAN 9 3', 230.0000,1,  35,   1,   1,1.04336607, -20.246110, 1.10000, 0.90000, 1.10000, 0.90000
46678,'SULLIVAN 9 5', 230.0000,1,  35,   1,   1,1.04324532, -20.253994, 1.10000, 0.90000, 1.10000, 0.90000
46679,'MC LEANSBO~5', 230.0000,1,  35,   1,   1,1.04171777, -13.093855, 1.10000, 0.90000, 1.10000, 0.90000
46680,'MC LEANSBO~9', 100.0000,1,  35,   1,   1,1.03998923, -15.951979, 1.10000, 0.90000, 1.10000, 0.90000
46681,'MC LEANSB~10',  13.2000,2,  35,   1,   1,1.03999996, -15.913653, 1.10000, 0.90000, 1.10000, 0.90000
46682,'MC LEANSB~11',  13.2000,2,  35,   1,   1,1.03999996, -15.913653, 1.10000, 0.90000, 1.10000, 0.90000
46684,'MC LEANSB~13',  24.0000,2,  35,   1,   1,1.04155624, -13.007457, 1.10000, 0.90000, 1.10000, 0.90000
46685,'MC LEANSB~14',  24.0000,2,  35,   1,   1,1.04155624, -13.007457, 1.10000, 0.90000, 1.10000, 0.90000
46687,'MC LEANSB~16',  13.2000,2,  35,   1,   1,1.04021430, -15.927608, 1.10000, 0.90000, 1.10000, 0.90000
46688,'MC LEANSBO~6',  13.8000,2,  35,   1,   1,1.04388368, -12.851095, 1.10000, 0.90000, 1.10000, 0.90000
46689,'MC LEANSBO~7', 230.0000,1,  35,   1,   1,1.04167092, -13.039854, 1.10000, 0.90000, 1.10000, 0.90000
46690,'MC LEANSBO~8', 230.0000,1,  35,   1,   1,1.04171777, -13.093855, 1.10000, 0.90000, 1.10000, 0.90000
46691,'DECATUR 39 1', 230.0000,1,  35,   1,   1,1.03762901, -15.238215, 1.10000, 0.90000, 1.10000, 0.90000
46692,'DECATUR 39 2', 100.0000,1,  35,   1,   1,1.04336894, -16.751620, 1.10000, 0.90000, 1.10000, 0.90000
46693,'DECATUR 39 3',  13.8000,2,  35,   1,   1,1.04750001, -13.157349, 1.10000, 0.90000, 1.10000, 0.90000
46694,'DECATUR 39 4',  13.8000,2,  35,   1,   1,1.04750001, -13.208428, 1.10000, 0.90000, 1.10000, 0.90000
46695,'DECATUR 39 5',  20.0000,2,  35,   1,   1,1.04750001, -12.893211, 1.10000, 0.90000, 1.10000, 0.90000
46696,'DECATUR 39 6',  22.0000,2,  35,   1,   1,1.04299998, -13.610937, 1.10000, 0.90000, 1.10000, 0.90000
46697,'DECATUR 39 7',  13.8000,2,  35,   1,   1,1.04750001, -13.069683, 1.10000, 0.90000, 1.10000, 0.90000
46698,'DECATUR 39 8',  13.8000,2,  35,   1,   1,1.03762901, -15.238215, 1.10000, 0.90000, 1.10000, 0.90000
46699,'DECATUR 39 9', 230.0000,1,  35,   1,   1,1.03785717, -15.279886, 1.10000, 0.90000, 1.10000, 0.90000
46700,'DECATUR 39~1', 230.0000,1,  35,   1,   1,1.03762901, -15.238215, 1.10000, 0.90000, 1.10000, 0.90000
46701,'WATERLOO 9 1', 230.0000,1,  35,   1,   1,1.04361176,  -5.612345, 1.10000, 0.90000, 1.10000, 0.90000
46702,'WATERLOO 9 2', 100.0000,1,  35,   1,   1,1.03883886,  -7.568612, 1.10000, 0.90000, 1.10000, 0.90000
46703,'WATERLOO 9 3',  18.0000,2,  35,   1,   1,1.04569137,  -5.378647, 1.10000, 0.90000, 1.10000, 0.90000
46704,'WATERLOO 9 4',  13.8000,2,  35,   1,   1,1.04042351,  -7.396787, 1.10000, 0.90000, 1.10000, 0.90000
46705,'WATERLOO 9 5',  13.8000,2,  35,   1,   1,1.03976691,  -7.467204, 1.10000, 0.90000, 1.10000, 0.90000
46706,'WATERLOO 9 6',  18.0000,2,  35,   1,   1,1.04666138,  -5.271426, 1.10000, 0.90000, 1.10000, 0.90000
46707,'WATERLOO 9 7',  13.8000,2,  35,   1,   1,1.03993380,  -7.450531, 1.10000, 0.90000, 1.10000, 0.90000
46708,'WATERLOO 9 8', 230.0000,1,  35,   1,   1,1.04384482,  -5.578293, 1.10000, 0.90000, 1.10000, 0.90000
46709,'WATERLOO 9~1', 230.0000,1,  35,   1,   1,1.04361176,  -5.612345, 1.10000, 0.90000, 1.10000, 0.90000
46710,'WATERLOO 1~1', 100.0000,1,  35,   1,   1,1.03819907,  -8.073086, 1.10000, 0.90000, 1.10000, 0.90000
46711,'WATERLOO 1~2',  18.0000,2,  35,   1,   1,1.03999996,  -7.871315, 1.10000, 0.90000, 1.10000, 0.90000
46712,'WATERLOO 1~3',  18.0000,2,  35,   1,   1,1.03999996,  -7.871315, 1.10000, 0.90000, 1.10000, 0.90000
46714,'WATERLOO 1~5', 100.0000,1,  35,   1,   1,1.03809667,  -8.080498, 1.10000, 0.90000, 1.10000, 0.90000
46715,'WATERLOO 1~6', 100.0000,1,  35,   1,   1,1.03819907,  -8.073086, 1.10000, 0.90000, 1.10000, 0.90000
46716,'RANTOUL 4 1 ', 230.0000,2,  35,   1,   1,1.04162991, -23.869148, 1.10000, 0.90000, 1.10000, 0.90000
46717,'RANTOUL 4 2 ', 100.0000,2,  35,   1,   1,1.03900003, -26.060952, 1.10000, 0.90000, 1.10000, 0.90000
46718,'RANTOUL 4 3 ',  18.0000,1,  35,   1,   1,1.03786087, -28.665273, 1.10000, 0.90000, 1.10000, 0.90000
46720,'RANTOUL 4 5 ', 230.0000,1,  35,   1,   1,1.04189992, -23.824255, 1.10000, 0.90000, 1.10000, 0.90000
46721,'RANTOUL 4 7 ', 230.0000,1,  35,   1,   1,1.04162991, -23.869148, 1.10000, 0.90000, 1.10000, 0.90000
46722,'BALDWIN 6 1 ', 500.0000,1,  35,   1,   1,1.04799998,  -0.232534, 1.10000, 0.90000, 1.10000, 0.90000
46723,'BALDWIN 6 2 ', 230.0000,1,  35,   1,   1,1.04883277,  -3.888659, 1.10000, 0.90000, 1.10000, 0.90000
46724,'BALDWIN 6 3 ', 100.0000,1,  35,   1,   1,1.04965091,  -6.676517, 1.10000, 0.90000, 1.10000, 0.90000
46725,'BALDWIN 6 4 ',  13.8000,2,  35,   1,   1,1.02244508,   1.131807, 1.10000, 0.90000, 1.10000, 0.90000
46726,'BALDWIN 6 5 ',  13.8000,2,  35,   1,   1,1.02427757,   1.819944, 1.10000, 0.90000, 1.10000, 0.90000
46727,'BALDWIN 6 6 ',  13.8000,2,  35,   1,   1,1.02443743,   0.993717, 1.10000, 0.90000, 1.10000, 0.90000
46728,'BALDWIN 6 7 ', 500.0000,1,  35,   1,   1,1.04536092,  -0.516997, 1.10000, 0.90000, 1.10000, 0.90000
46729,'BALDWIN 6 9 ', 230.0000,1,  35,   1,   1,1.04803896,  -4.006195, 1.10000, 0.90000, 1.10000, 0.90000
46730,'CLINTON 43 1', 500.0000,1,  35,   1,   1,1.03799999, -13.948462, 1.10000, 0.90000, 1.10000, 0.90000
46731,'CLINTON 43 2', 230.0000,1,  35,   1,   1,1.03941369, -17.657255, 1.10000, 0.90000, 1.10000, 0.90000
46732,'CLINTON 43 3',  13.8000,2,  35,   1,   1,1.05030417,  -8.245761, 1.10000, 0.90000, 1.10000, 0.90000
46733,'CLINTON 43 4', 500.0000,1,  35,   1,   1,1.03933775, -14.454441, 1.10000, 0.90000, 1.10000, 0.90000
46734,'CLINTON 43 6', 500.0000,1,  35,   1,   1,1.03799999, -13.948462, 1.10000, 0.90000, 1.10000, 0.90000
46735,'HOPEDALE 2 1', 500.0000,1,  35,   1,   1,1.03783345, -10.084869, 1.10000, 0.90000, 1.10000, 0.90000
46736,'HOPEDALE 2 2', 230.0000,1,  35,   1,   1,1.03835905, -12.312579, 1.10000, 0.90000, 1.10000, 0.90000
46737,'HOPEDALE 2 3',  22.0000,2,  35,   1,   1,1.02950001,  -8.775004, 1.10000, 0.90000, 1.10000, 0.90000
46738,'HOPEDALE 2 4', 500.0000,1,  35,   1,   1,1.03896892, -10.014588, 1.10000, 0.90000, 1.10000, 0.90000
46739,'HOPEDALE 2 6', 500.0000,1,  35,   1,   1,1.03783345, -10.084869, 1.10000, 0.90000, 1.10000, 0.90000
46740,'FLORA 10 1  ', 100.0000,1,  35,   1,   1,1.03298306, -22.219145, 1.10000, 0.90000, 1.10000, 0.90000
46741,'FLORA 10 2  ',  18.0000,2,  35,   1,   1,1.03298306, -22.219145, 1.10000, 0.90000, 1.10000, 0.90000
46742,'FLORA 10 3  ',  13.8000,2,  35,   1,   1,1.03298306, -22.219145, 1.10000, 0.90000, 1.10000, 0.90000
46743,'FLORA 10 4  ',  18.0000,2,  35,   1,   1,1.03298306, -22.219145, 1.10000, 0.90000, 1.10000, 0.90000
46744,'FLORA 10 5  ', 100.0000,1,  35,   1,   1,1.03298306, -22.219145, 1.10000, 0.90000, 1.10000, 0.90000
46745,'FLORA 10 7  ', 100.0000,1,  35,   1,   1,1.03298306, -22.219145, 1.10000, 0.90000, 1.10000, 0.90000
46746,'FITHIAN 1   ', 500.0000,1,  35,   1,   1,1.04228437, -26.585127, 1.10000, 0.90000, 1.10000, 0.90000
46747,'FITHIAN 2   ', 230.0000,1,  35,   1,   1,1.04190123, -26.039046, 1.10000, 0.90000, 1.10000, 0.90000
46748,'FITHIAN 3   ',  13.8000,2,  35,   1,   1,1.04590273, -25.692808, 1.10000, 0.90000, 1.10000, 0.90000
46749,'FITHIAN 4   ', 500.0000,1,  35,   1,   1,1.04187381, -26.757864, 1.10000, 0.90000, 1.10000, 0.90000
46750,'FITHIAN 6   ', 500.0000,1,  35,   1,   1,1.04228437, -26.585127, 1.10000, 0.90000, 1.10000, 0.90000
46751,'ADAMS 4 1   ', 100.0000,1,  36,   1,   1,1.00247955, -14.804304, 1.10000, 0.90000, 1.10000, 0.90000
46752,'ADAMS 4 2   ', 100.0000,1,  36,   1,   1,1.00250685, -14.802376, 1.10000, 0.90000, 1.10000, 0.90000
46753,'BANCROFT 1 1', 100.0000,1,  36,   1,   1,1.01862431, -14.406708, 1.10000, 0.90000, 1.10000, 0.90000
46754,'FRIENDSHIP~2', 100.0000,1,  36,   1,   1,1.01283085, -13.923431, 1.10000, 0.90000, 1.10000, 0.90000
46755,'FRIENDSHIP~3', 100.0000,1,  36,   1,   1,1.01170111, -13.253056, 1.10000, 0.90000, 1.10000, 0.90000
46756,'HANCOCK 11 1', 100.0000,1,  36,   1,   1,1.01852214, -15.499472, 1.10000, 0.90000, 1.10000, 0.90000
46757,'NEKOOSA 1 1 ', 100.0000,1,  36,   1,   1,1.03415918,  -6.574659, 1.10000, 0.90000, 1.10000, 0.90000
46758,'OXFORD 30 1 ', 100.0000,1,  36,   1,   1,1.02250218, -15.059674, 1.10000, 0.90000, 1.10000, 0.90000
46759,'OXFORD 30 2 ', 100.0000,1,  36,   1,   1,1.02247310, -15.062241, 1.10000, 0.90000, 1.10000, 0.90000
46760,'OXFORD 31 1 ', 230.0000,1,  36,   1,   1,1.03979552,  -8.586141, 1.10000, 0.90000, 1.10000, 0.90000
46761,'OXFORD 31 2 ', 100.0000,1,  36,   1,   1,1.03290725, -12.676245, 1.10000, 0.90000, 1.10000, 0.90000
46762,'OXFORD 31 3 ',  18.0000,1,  36,   1,   1,1.02843261, -11.171291, 1.10000, 0.90000, 1.10000, 0.90000
46764,'OXFORD 31 5 ', 230.0000,1,  36,   1,   1,1.03995550,  -8.500215, 1.10000, 0.90000, 1.10000, 0.90000
46765,'WESTFIELD~18', 100.0000,1,  36,   1,   1,1.01760042, -14.802434, 1.10000, 0.90000, 1.10000, 0.90000
46766,'WESTFIELD~19', 100.0000,1,  36,   1,   1,1.01767671, -14.798354, 1.10000, 0.90000, 1.10000, 0.90000
46767,'WESTFIELD~20', 100.0000,1,  36,   1,   1,1.02238572, -14.947971, 1.10000, 0.90000, 1.10000, 0.90000
46768,'WESTFIELD~21',  18.0000,1,  36,   1,   1,1.02185571, -15.018874, 1.10000, 0.90000, 1.10000, 0.90000
46769,'WESTFIELD~22',  18.0000,1,  36,   1,   1,1.02234495, -14.952971, 1.10000, 0.90000, 1.10000, 0.90000
46771,'WESTFIELD~24', 100.0000,1,  36,   1,   1,1.02242720, -14.944563, 1.10000, 0.90000, 1.10000, 0.90000
46772,'WESTFIELD~25', 100.0000,1,  36,   1,   1,1.02238572, -14.947971, 1.10000, 0.90000, 1.10000, 0.90000
46773,'WISCONSIN ~1', 100.0000,1,  36,   1,   1,0.98677671, -18.205309, 1.10000, 0.90000, 1.10000, 0.90000
46774,'WISCONSIN ~2', 100.0000,1,  36,   1,   1,0.98197335, -20.532759, 1.10000, 0.90000, 1.10000, 0.90000
46775,'WISCONSIN ~3', 100.0000,1,  36,   1,   1,0.97958815, -22.320869, 1.10000, 0.90000, 1.10000, 0.90000
46776,'WISCONSIN ~6', 100.0000,1,  36,   1,   1,1.02520180,  -7.534890, 1.10000, 0.90000, 1.10000, 0.90000
46777,'WISCONSIN ~7', 100.0000,1,  36,   1,   1,1.02141500,  -9.951785, 1.10000, 0.90000, 1.10000, 0.90000
46778,'WISCONSIN ~8', 100.0000,1,  36,   1,   1,1.02905381,  -7.574842, 1.10000, 0.90000, 1.10000, 0.90000
46779,'WISCONSIN ~9', 100.0000,1,  36,   1,   1,1.01946044,  -8.278701, 1.10000, 0.90000, 1.10000, 0.90000
46780,'WISCONSIN~10', 100.0000,1,  36,   1,   1,1.01959896,  -8.267609, 1.10000, 0.90000, 1.10000, 0.90000
46781,'ASHLAND 28 1', 100.0000,1,  36,   1,   1,1.03002620,  -1.645856, 1.10000, 0.90000, 1.10000, 0.90000
46782,'ASHLAND 29 1', 100.0000,1,  36,   1,   1,1.02875936,  -2.355472, 1.10000, 0.90000, 1.10000, 0.90000
46783,'BUTTERNUT 1 ', 100.0000,1,  36,   1,   1,1.02175057,  -7.488255, 1.10000, 0.90000, 1.10000, 0.90000
46784,'GLIDDEN 1 1 ', 100.0000,1,  36,   1,   1,1.02406788,  -5.675772, 1.10000, 0.90000, 1.10000, 0.90000
46785,'MASON 10 1  ', 100.0000,1,  36,   1,   1,1.03328490,  -0.990188, 1.10000, 0.90000, 1.10000, 0.90000
46786,'MELLEN 1    ', 100.0000,1,  36,   1,   1,1.03067112,  -3.761343, 1.10000, 0.90000, 1.10000, 0.90000
46787,'BARRON 1 1  ', 100.0000,1,  36,   1,   1,1.01692355,  -3.188300, 1.10000, 0.90000, 1.10000, 0.90000
46788,'BIRCHWOOD 1 ', 100.0000,1,  36,   1,   1,1.02572608,  -2.059379, 1.10000, 0.90000, 1.10000, 0.90000
46789,'BIRCHWOOD 2 ', 100.0000,1,  36,   1,   1,1.02566981,  -2.062636, 1.10000, 0.90000, 1.10000, 0.90000
46790,'CHETEK 1 1  ', 100.0000,1,  36,   1,   1,1.02579010,  -2.149790, 1.10000, 0.90000, 1.10000, 0.90000
46791,'CHETEK 2 1  ', 100.0000,1,  36,   1,   1,1.02346909,  -2.057108, 1.10000, 0.90000, 1.10000, 0.90000
46792,'CLAYTON 17 1', 100.0000,1,  36,   1,   1,1.01306486,  -3.849217, 1.10000, 0.90000, 1.10000, 0.90000
46793,'CLEAR LAKE~1', 100.0000,1,  36,   1,   1,1.01349294,  -3.622458, 1.10000, 0.90000, 1.10000, 0.90000
46794,'CLEAR LAKE~2', 100.0000,1,  36,   1,   1,1.01347232,  -3.625449, 1.10000, 0.90000, 1.10000, 0.90000
46795,'CUMBERLAND~7', 100.0000,1,  36,   1,   1,1.01342249,  -3.479465, 1.10000, 0.90000, 1.10000, 0.90000
46796,'NEW AUBURN 1', 100.0000,1,  36,   1,   1,1.02540648,  -1.811171, 1.10000, 0.90000, 1.10000, 0.90000
46797,'RICE LAKE ~1', 100.0000,1,  36,   1,   1,1.02307773,  -2.265991, 1.10000, 0.90000, 1.10000, 0.90000
46798,'RICE LAKE ~2', 100.0000,1,  36,   1,   1,1.02293289,  -2.574325, 1.10000, 0.90000, 1.10000, 0.90000
46799,'RICE LAKE ~3', 100.0000,1,  36,   1,   1,1.02299201,  -2.567455, 1.10000, 0.90000, 1.10000, 0.90000
46800,'RICE LAKE ~4', 500.0000,1,  36,   1,   1,1.04383862,   4.187849, 1.10000, 0.90000, 1.10000, 0.90000
46801,'RICE LAKE ~6', 230.0000,1,  36,   1,   1,1.04165006,   3.162811, 1.10000, 0.90000, 1.10000, 0.90000
46802,'RICE LAKE ~7', 100.0000,1,  36,   1,   1,1.03050411,  -0.855992, 1.10000, 0.90000, 1.10000, 0.90000
46803,'RICE LAKE ~8',  13.8000,1,  36,   1,   1,1.02564573,  -3.814827, 1.10000, 0.90000, 1.10000, 0.90000
46805,'RICE LAKE~10',  13.2000,1,  36,   1,   1,1.03050411,  -0.855992, 1.10000, 0.90000, 1.10000, 0.90000
46806,'RICE LAKE~11',  13.2000,1,  36,   1,   1,1.03050411,  -0.855992, 1.10000, 0.90000, 1.10000, 0.90000
46808,'RICE LAKE~13', 230.0000,1,  36,   1,   1,1.04173708,   3.143421, 1.10000, 0.90000, 1.10000, 0.90000
46809,'RICE LAKE ~5', 230.0000,1,  36,   1,   1,1.04148090,   3.151624, 1.10000, 0.90000, 1.10000, 0.90000
46810,'RICE LAKE~14', 100.0000,1,  36,   1,   1,1.02613962,  -1.717073, 1.10000, 0.90000, 1.10000, 0.90000
46811,'TURTLE LAK~1', 100.0000,1,  36,   1,   1,1.00873673,  -2.867177, 1.10000, 0.90000, 1.10000, 0.90000
46812,'TURTLE LAK~2',  24.0000,1,  36,   1,   1,1.00873673,  -2.867177, 1.10000, 0.90000, 1.10000, 0.90000
46813,'TURTLE LAK~3',  24.0000,1,  36,   1,   1,1.00873673,  -2.867177, 1.10000, 0.90000, 1.10000, 0.90000
46815,'TURTLE LAK~5', 100.0000,1,  36,   1,   1,1.00870919,  -2.868950, 1.10000, 0.90000, 1.10000, 0.90000
46816,'TURTLE LAK~6', 100.0000,1,  36,   1,   1,1.00876296,  -2.865494, 1.10000, 0.90000, 1.10000, 0.90000
46817,'TURTLE LAK~7', 100.0000,1,  36,   1,   1,1.01315427,  -3.854374, 1.10000, 0.90000, 1.10000, 0.90000
46818,'BAYFIELD 1  ', 100.0000,1,  36,   1,   1,1.02781427,  -0.735266, 1.10000, 0.90000, 1.10000, 0.90000
46819,'CABLE 2 1   ', 100.0000,1,  36,   1,   1,1.02755845,  -2.111721, 1.10000, 0.90000, 1.10000, 0.90000
46820,'CABLE 2 2   ', 100.0000,1,  36,   1,   1,1.02757323,  -2.108859, 1.10000, 0.90000, 1.10000, 0.90000
46821,'IRON RIVER~7', 100.0000,1,  36,   1,   1,1.01761758,  -0.445233, 1.10000, 0.90000, 1.10000, 0.90000
46822,'IRON RIVER~8', 100.0000,1,  36,   1,   1,1.01753211,  -0.449697, 1.10000, 0.90000, 1.10000, 0.90000
46823,'SOLON SPRI~1', 100.0000,1,  36,   1,   1,1.02453697,  -2.666604, 1.10000, 0.90000, 1.10000, 0.90000
46824,'SOLON SPRI~2', 100.0000,1,  36,   1,   1,1.02457488,  -2.662648, 1.10000, 0.90000, 1.10000, 0.90000
46825,'WASHBURN 5 1', 100.0000,1,  36,   1,   1,1.02437842,  -0.858393, 1.10000, 0.90000, 1.10000, 0.90000
46826,'WASHBURN 5 2', 100.0000,1,  36,   1,   1,1.02436256,  -0.859982, 1.10000, 0.90000, 1.10000, 0.90000
46827,'WASHBURN 6 1', 100.0000,1,  36,   1,   1,1.02206588,  -0.838624, 1.10000, 0.90000, 1.10000, 0.90000
46828,'WASHBURN 6 2', 100.0000,1,  36,   1,   1,1.02204382,  -0.841131, 1.10000, 0.90000, 1.10000, 0.90000
46829,'WASHBURN 7 1', 100.0000,1,  36,   1,   1,1.03586757,  -0.078793, 1.10000, 0.90000, 1.10000, 0.90000
46830,'BRILLION 1 1', 100.0000,1,  36,   1,   1,1.02593660, -23.212990, 1.10000, 0.90000, 1.10000, 0.90000
46831,'BRILLION 2 1', 100.0000,1,  36,   1,   1,1.03679037, -22.062933, 1.10000, 0.90000, 1.10000, 0.90000
46832,'BRILLION 2 2', 100.0000,1,  36,   1,   1,1.03682816, -22.057179, 1.10000, 0.90000, 1.10000, 0.90000
46833,'DE PERE 1 1 ', 100.0000,1,  36,   1,   1,1.02519715, -17.692748, 1.10000, 0.90000, 1.10000, 0.90000
46834,'DE PERE 2 1 ', 100.0000,1,  36,   1,   1,1.03058660, -16.329516, 1.10000, 0.90000, 1.10000, 0.90000
46835,'DE PERE 3 1 ', 100.0000,1,  36,   1,   1,1.01518142, -17.767521, 1.10000, 0.90000, 1.10000, 0.90000
46836,'DE PERE 4 1 ', 100.0000,1,  36,   1,   1,1.01375151, -19.986197, 1.10000, 0.90000, 1.10000, 0.90000
46837,'DENMARK 2 1 ', 100.0000,1,  36,   1,   1,1.01228154, -18.557854, 1.10000, 0.90000, 1.10000, 0.90000
46838,'DENMARK 2 2 ', 100.0000,1,  36,   1,   1,1.01221502, -18.562588, 1.10000, 0.90000, 1.10000, 0.90000
46839,'DENMARK 3 1 ', 100.0000,1,  36,   1,   1,1.01139200, -19.111815, 1.10000, 0.90000, 1.10000, 0.90000
46840,'DENMARK 4 1 ', 100.0000,1,  36,   1,   1,1.00327015, -20.863762, 1.10000, 0.90000, 1.10000, 0.90000
46841,'GREEN BAY ~1', 100.0000,1,  36,   1,   1,1.02373326, -16.755801, 1.10000, 0.90000, 1.10000, 0.90000
46842,'GREEN BAY~17', 100.0000,1,  36,   1,   1,1.03546011, -15.499560, 1.10000, 0.90000, 1.10000, 0.90000
46843,'GREEN BAY~33', 100.0000,1,  36,   1,   1,1.02979743, -16.190397, 1.10000, 0.90000, 1.10000, 0.90000
46844,'GREEN BAY~34', 100.0000,1,  36,   1,   1,1.02984989, -16.180918, 1.10000, 0.90000, 1.10000, 0.90000
46845,'GREEN BAY~35', 100.0000,1,  36,   1,   1,1.03177333, -15.669379, 1.10000, 0.90000, 1.10000, 0.90000
46846,'GREEN BAY~36', 100.0000,1,  36,   1,   1,1.03190994, -15.659307, 1.10000, 0.90000, 1.10000, 0.90000
46847,'GREEN BAY~37', 100.0000,1,  36,   1,   1,1.02289283, -17.119171, 1.10000, 0.90000, 1.10000, 0.90000
46848,'GREEN BAY~38', 100.0000,1,  36,   1,   1,1.00968504, -18.881177, 1.10000, 0.90000, 1.10000, 0.90000
46849,'GREEN BAY~39', 100.0000,1,  36,   1,   1,1.03467309, -15.269028, 1.10000, 0.90000, 1.10000, 0.90000
46850,'GREEN BAY~40', 100.0000,1,  36,   1,   1,1.03460634, -15.279864, 1.10000, 0.90000, 1.10000, 0.90000
46851,'GREEN BAY~41', 100.0000,1,  36,   1,   1,1.02638364, -16.497063, 1.10000, 0.90000, 1.10000, 0.90000
46852,'GREEN BAY~42', 100.0000,1,  36,   1,   1,1.03913915, -14.946529, 1.10000, 0.90000, 1.10000, 0.90000
46853,'GREEN BAY ~2', 100.0000,1,  36,   1,   1,1.03128731, -15.888050, 1.10000, 0.90000, 1.10000, 0.90000
46854,'GREEN BAY ~3', 100.0000,1,  36,   1,   1,1.03473461, -15.514684, 1.10000, 0.90000, 1.10000, 0.90000
46855,'GREEN BAY ~4', 100.0000,1,  36,   1,   1,1.01685345, -18.107617, 1.10000, 0.90000, 1.10000, 0.90000
46856,'GREEN BAY ~5', 100.0000,1,  36,   1,   1,1.01676810, -18.118634, 1.10000, 0.90000, 1.10000, 0.90000
46857,'GREEN BAY ~6', 100.0000,1,  36,   1,   1,1.03723788, -15.375785, 1.10000, 0.90000, 1.10000, 0.90000
46858,'GREEN BAY ~7', 100.0000,1,  36,   1,   1,1.03713584, -15.386565, 1.10000, 0.90000, 1.10000, 0.90000
46859,'GREEN BAY ~8', 100.0000,1,  36,   1,   1,1.01667893, -18.460705, 1.10000, 0.90000, 1.10000, 0.90000
46860,'GREEN BAY ~9', 100.0000,1,  36,   1,   1,1.01065624, -18.753726, 1.10000, 0.90000, 1.10000, 0.90000
46861,'GREEN BAY~10', 100.0000,1,  36,   1,   1,1.01858890, -17.571985, 1.10000, 0.90000, 1.10000, 0.90000
46862,'GREEN BAY~11', 100.0000,1,  36,   1,   1,1.03183806, -15.816234, 1.10000, 0.90000, 1.10000, 0.90000
46863,'GREEN BAY~12', 230.0000,1,  36,   1,   1,1.03830254, -12.386820, 1.10000, 0.90000, 1.10000, 0.90000
46864,'GREEN BAY~13', 100.0000,1,  36,   1,   1,1.04021001, -14.937303, 1.10000, 0.90000, 1.10000, 0.90000
46865,'GREEN BAY~14', 230.0000,1,  36,   1,   1,1.03806305, -12.421232, 1.10000, 0.90000, 1.10000, 0.90000
46866,'GREEN BAY~15', 100.0000,1,  36,   1,   1,0.99307090, -16.614510, 1.10000, 0.90000, 1.10000, 0.90000
46867,'GREEN BAY~16', 100.0000,1,  36,   1,   1,0.99320227, -16.599486, 1.10000, 0.90000, 1.10000, 0.90000
46868,'GREEN BAY~18', 230.0000,1,  36,   1,   1,1.03734612, -12.108285, 1.10000, 0.90000, 1.10000, 0.90000
46869,'GREEN BAY~19', 100.0000,1,  36,   1,   1,1.03226721, -14.268258, 1.10000, 0.90000, 1.10000, 0.90000
46870,'GREEN BAY~20', 230.0000,1,  36,   1,   1,1.03722191, -12.121426, 1.10000, 0.90000, 1.10000, 0.90000
46871,'GREEN BAY~21', 100.0000,1,  36,   1,   1,1.03660154, -15.107697, 1.10000, 0.90000, 1.10000, 0.90000
46872,'GREENLEAF ~1', 100.0000,1,  36,   1,   1,1.01336110, -18.198858, 1.10000, 0.90000, 1.10000, 0.90000
46873,'GREENLEAF ~2', 100.0000,1,  36,   1,   1,1.01334727, -18.200689, 1.10000, 0.90000, 1.10000, 0.90000
46874,'KAUKAUNA 1 1', 100.0000,1,  36,   1,   1,1.01657474, -18.387306, 1.10000, 0.90000, 1.10000, 0.90000
46875,'KAUKAUNA 1 2', 100.0000,1,  36,   1,   1,1.01649380, -18.396884, 1.10000, 0.90000, 1.10000, 0.90000
46876,'KAUKAUNA 2 1', 100.0000,1,  36,   1,   1,1.02464342, -19.196766, 1.10000, 0.90000, 1.10000, 0.90000
46877,'KAUKAUNA 3 1', 100.0000,1,  36,   1,   1,1.03947413, -19.110174, 1.10000, 0.90000, 1.10000, 0.90000
46878,'KAUKAUNA 3 2',  13.8000,1,  36,   1,   1,1.03947413, -19.110174, 1.10000, 0.90000, 1.10000, 0.90000
46879,'KAUKAUNA 3 3',  13.8000,1,  36,   1,   1,1.03947413, -19.110174, 1.10000, 0.90000, 1.10000, 0.90000
46881,'KAUKAUNA 3 5', 100.0000,1,  36,   1,   1,1.03932786, -19.128054, 1.10000, 0.90000, 1.10000, 0.90000
46882,'KAUKAUNA 3 7', 100.0000,1,  36,   1,   1,1.03964329, -19.091157, 1.10000, 0.90000, 1.10000, 0.90000
46883,'LUXEMBURG ~1', 100.0000,1,  36,   1,   1,1.02737904, -17.385861, 1.10000, 0.90000, 1.10000, 0.90000
46884,'LUXEMBURG ~2', 100.0000,1,  36,   1,   1,1.02364755, -17.710271, 1.10000, 0.90000, 1.10000, 0.90000
46885,'ONEIDA 8 1  ', 100.0000,1,  36,   1,   1,1.02722883, -15.378099, 1.10000, 0.90000, 1.10000, 0.90000
46886,'PULASKI 12 1', 100.0000,1,  36,   1,   1,1.00693679, -15.887790, 1.10000, 0.90000, 1.10000, 0.90000
46887,'PULASKI 13 1', 100.0000,1,  36,   1,   1,1.00007927, -16.255399, 1.10000, 0.90000, 1.10000, 0.90000
46888,'SEYMOUR 7 1 ', 100.0000,1,  36,   1,   1,1.02608883, -17.405870, 1.10000, 0.90000, 1.10000, 0.90000
46889,'SEYMOUR 7 2 ', 100.0000,1,  36,   1,   1,1.02611291, -17.401613, 1.10000, 0.90000, 1.10000, 0.90000
46890,'SEYMOUR 8 1 ', 100.0000,1,  36,   1,   1,1.02814472, -15.590921, 1.10000, 0.90000, 1.10000, 0.90000
46891,'ALMA 8 1    ', 100.0000,1,  36,   1,   1,1.02002907,  -4.160853, 1.10000, 0.90000, 1.10000, 0.90000
46892,'ARCADIA 6 1 ', 100.0000,1,  36,   1,   1,1.03091168,  -5.400720, 1.10000, 0.90000, 1.10000, 0.90000
46893,'ARCADIA 6 2 ', 100.0000,1,  36,   1,   1,1.03082621,  -5.405746, 1.10000, 0.90000, 1.10000, 0.90000
46894,'DURAND 4 1  ', 100.0000,1,  36,   1,   1,1.01358771,  -3.484415, 1.10000, 0.90000, 1.10000, 0.90000
46895,'FOUNTAIN C~2', 100.0000,1,  36,   1,   1,1.03438091,  -2.074629, 1.10000, 0.90000, 1.10000, 0.90000
46896,'FOUNTAIN C~3', 100.0000,1,  36,   1,   1,1.03434169,  -2.079492, 1.10000, 0.90000, 1.10000, 0.90000
46897,'INDEPENDEN~3', 100.0000,1,  36,   1,   1,1.02479351,  -4.260445, 1.10000, 0.90000, 1.10000, 0.90000
46898,'MONDOVI 1   ', 230.0000,1,  36,   1,   1,1.05194211,   2.236555, 1.10000, 0.90000, 1.10000, 0.90000
46899,'DANBURY 10 1', 100.0000,1,  36,   1,   1,1.02996695,  -2.214117, 1.10000, 0.90000, 1.10000, 0.90000
46900,'DANBURY 10 2', 100.0000,1,  36,   1,   1,1.02992690,  -2.217876, 1.10000, 0.90000, 1.10000, 0.90000
46901,'FREDERIC 1 1', 500.0000,1,  36,   1,   1,1.03553796,   3.688265, 1.10000, 0.90000, 1.10000, 0.90000
46902,'FREDERIC 1 2', 230.0000,1,  36,   1,   1,1.03661525,   3.063033, 1.10000, 0.90000, 1.10000, 0.90000
46903,'FREDERIC 1 3', 100.0000,1,  36,   1,   1,1.03359663,   1.875304, 1.10000, 0.90000, 1.10000, 0.90000
46904,'FREDERIC 1 4', 500.0000,1,  36,   1,   1,1.03543353,   3.677747, 1.10000, 0.90000, 1.10000, 0.90000
46905,'FREDERIC 1 6', 500.0000,1,  36,   1,   1,1.03961813,   3.690014, 1.10000, 0.90000, 1.10000, 0.90000
46906,'GRANTSBURG~1', 100.0000,1,  36,   1,   1,1.01913309,   0.238703, 1.10000, 0.90000, 1.10000, 0.90000
46907,'GRANTSBURG~2', 100.0000,1,  36,   1,   1,1.01911974,   0.236444, 1.10000, 0.90000, 1.10000, 0.90000
46908,'GRANTSBURG~3', 100.0000,1,  36,   1,   1,1.01637161,   0.419039, 1.10000, 0.90000, 1.10000, 0.90000
46909,'GRANTSBURG~4',  69.0000,1,  36,   1,   1,1.03843570,   0.536626, 1.10000, 0.90000, 1.10000, 0.90000
46910,'GRANTSBURG~5', 100.0000,1,  36,   1,   1,1.01642442,   0.416180, 1.10000, 0.90000, 1.10000, 0.90000
46911,'SHELL LAKE 1', 100.0000,1,  36,   1,   1,1.03167427,  -2.502980, 1.10000, 0.90000, 1.10000, 0.90000
46912,'SPOONER 1 1 ', 100.0000,1,  36,   1,   1,1.02695572,  -3.053639, 1.10000, 0.90000, 1.10000, 0.90000
46913,'SPOONER 2 1 ', 230.0000,1,  36,   1,   1,1.03720224,   2.674509, 1.10000, 0.90000, 1.10000, 0.90000
46914,'WEBSTER 10 1', 100.0000,1,  36,   1,   1,1.03449821,  -1.646745, 1.10000, 0.90000, 1.10000, 0.90000
46915,'WEBSTER 11 1', 100.0000,1,  36,   1,   1,1.03702772,  -1.044230, 1.10000, 0.90000, 1.10000, 0.90000
46916,'APPLETON 1 1', 230.0000,1,  36,   1,   1,1.03667188, -14.394752, 1.10000, 0.90000, 1.10000, 0.90000
46917,'APPLETON 1 2', 100.0000,1,  36,   1,   1,1.02715421, -19.280395, 1.10000, 0.90000, 1.10000, 0.90000
46918,'APPLETON 1 3',  13.8000,1,  36,   1,   1,1.02498257, -23.065301, 1.10000, 0.90000, 1.10000, 0.90000
46920,'APPLETON 1 5', 230.0000,1,  36,   1,   1,1.03651059, -14.409102, 1.10000, 0.90000, 1.10000, 0.90000
46921,'APPLETON 2 1', 100.0000,1,  36,   1,   1,1.02866840, -19.881969, 1.10000, 0.90000, 1.10000, 0.90000
46922,'APPLETON 3 1', 230.0000,1,  36,   1,   1,1.03765476, -14.303114, 1.10000, 0.90000, 1.10000, 0.90000
46923,'APPLETON 3 2', 100.0000,1,  36,   1,   1,1.02872431, -19.512129, 1.10000, 0.90000, 1.10000, 0.90000
46924,'APPLETON 3 3',  18.0000,1,  36,   1,   1,1.02967870, -18.586606, 1.10000, 0.90000, 1.10000, 0.90000
46926,'APPLETON 3 5', 230.0000,1,  36,   1,   1,1.03821135, -14.214072, 1.10000, 0.90000, 1.10000, 0.90000
46927,'APPLETON 4 1', 100.0000,1,  36,   1,   1,1.02437091, -19.899551, 1.10000, 0.90000, 1.10000, 0.90000
46928,'CHILTON 1 1 ', 100.0000,1,  36,   1,   1,1.01698649, -24.106003, 1.10000, 0.90000, 1.10000, 0.90000
46929,'CHILTON 1 2 ', 100.0000,1,  36,   1,   1,1.01694489, -24.110231, 1.10000, 0.90000, 1.10000, 0.90000
46930,'CHILTON 2 1 ', 100.0000,1,  36,   1,   1,1.01894474, -23.853155, 1.10000, 0.90000, 1.10000, 0.90000
46931,'CHILTON 3 1 ', 100.0000,1,  36,   1,   1,1.02167284, -24.788686, 1.10000, 0.90000, 1.10000, 0.90000
46932,'HILBERT 1   ', 100.0000,1,  36,   1,   1,1.01926208, -22.217938, 1.10000, 0.90000, 1.10000, 0.90000
46933,'KIEL 1 1    ', 100.0000,1,  36,   1,   1,1.02174985, -26.127017, 1.10000, 0.90000, 1.10000, 0.90000
46934,'KIEL 1 2    ', 100.0000,1,  36,   1,   1,1.02180493, -26.122190, 1.10000, 0.90000, 1.10000, 0.90000
46935,'KIEL 2 1    ', 100.0000,1,  36,   1,   1,1.03213799, -24.664202, 1.10000, 0.90000, 1.10000, 0.90000
46936,'KIEL 3 1    ', 100.0000,1,  36,   1,   1,1.02010453, -26.530985, 1.10000, 0.90000, 1.10000, 0.90000
46937,'KIEL 3 2    ', 100.0000,1,  36,   1,   1,1.02002501, -26.538551, 1.10000, 0.90000, 1.10000, 0.90000
46938,'MENASHA 1 1 ', 100.0000,1,  36,   1,   1,1.02553201, -19.498303, 1.10000, 0.90000, 1.10000, 0.90000
46939,'MENASHA 1 2 ', 100.0000,1,  36,   1,   1,1.02544534, -19.508789, 1.10000, 0.90000, 1.10000, 0.90000
46940,'MENASHA 2 1 ', 100.0000,1,  36,   1,   1,1.02255273, -20.334906, 1.10000, 0.90000, 1.10000, 0.90000
46941,'MENASHA 3 1 ', 100.0000,1,  36,   1,   1,1.01962602, -22.599021, 1.10000, 0.90000, 1.10000, 0.90000
46942,'NEW HOLSTE~1', 100.0000,1,  36,   1,   1,1.03898120, -24.487193, 1.10000, 0.90000, 1.10000, 0.90000
46943,'NEW HOLSTE~2', 100.0000,1,  36,   1,   1,1.03859937, -24.478590, 1.10000, 0.90000, 1.10000, 0.90000
46944,'NEW HOLSTE~3', 100.0000,1,  36,   1,   1,1.01607382, -24.214890, 1.10000, 0.90000, 1.10000, 0.90000
46945,'NEW HOLSTE~4', 100.0000,1,  36,   1,   1,1.01594460, -24.162923, 1.10000, 0.90000, 1.10000, 0.90000
46946,'NEW HOLSTE~5',  13.8000,1,  36,   1,   1,1.01443338, -24.401715, 1.10000, 0.90000, 1.10000, 0.90000
46947,'NEW HOLSTE~6',  13.8000,1,  36,   1,   1,1.01584518, -24.178542, 1.10000, 0.90000, 1.10000, 0.90000
46949,'NEW HOLSTE~8', 100.0000,1,  36,   1,   1,1.01599419, -24.158050, 1.10000, 0.90000, 1.10000, 0.90000
46950,'NEW HOLSTE~9', 100.0000,1,  36,   1,   1,1.01594460, -24.162923, 1.10000, 0.90000, 1.10000, 0.90000
46951,'BLOOMER 1 1 ', 100.0000,1,  36,   1,   1,1.03368485,  -2.164897, 1.10000, 0.90000, 1.10000, 0.90000
46952,'BLOOMER 2 1 ', 100.0000,1,  36,   1,   1,1.03291833,  -2.307407, 1.10000, 0.90000, 1.10000, 0.90000
46953,'BLOOMER 2 2 ', 100.0000,1,  36,   1,   1,1.03287649,  -2.311078, 1.10000, 0.90000, 1.10000, 0.90000
46954,'BLOOMER 3 1 ', 100.0000,1,  36,   1,   1,1.03257310,  -2.400915, 1.10000, 0.90000, 1.10000, 0.90000
46955,'CADOTT 1    ', 100.0000,1,  36,   1,   1,1.03839099,  -2.305834, 1.10000, 0.90000, 1.10000, 0.90000
46956,'CHIPPEWA F~1', 100.0000,1,  36,   1,   1,1.02429974,  -2.961912, 1.10000, 0.90000, 1.10000, 0.90000
46957,'CHIPPEWA F~2', 100.0000,1,  36,   1,   1,1.04019237,  -2.474339, 1.10000, 0.90000, 1.10000, 0.90000
46958,'CHIPPEWA F~3', 100.0000,1,  36,   1,   1,1.04008603,  -2.486435, 1.10000, 0.90000, 1.10000, 0.90000
46959,'CHIPPEWA F~4', 100.0000,1,  36,   1,   1,1.04221392,  -2.522572, 1.10000, 0.90000, 1.10000, 0.90000
46960,'CHIPPEWA F~5', 100.0000,1,  36,   1,   1,1.04191983,  -2.505415, 1.10000, 0.90000, 1.10000, 0.90000
46961,'CHIPPEWA F~6', 100.0000,1,  36,   1,   1,1.03311133,  -2.486748, 1.10000, 0.90000, 1.10000, 0.90000
46962,'COLFAX 2 1  ', 100.0000,1,  36,   1,   1,1.02793384,  -2.247604, 1.10000, 0.90000, 1.10000, 0.90000
46963,'COLFAX 3 1  ', 100.0000,1,  36,   1,   1,1.02678132,  -2.458426, 1.10000, 0.90000, 1.10000, 0.90000
46964,'COLFAX 4 1  ', 100.0000,1,  36,   1,   1,1.03078485,  -1.939648, 1.10000, 0.90000, 1.10000, 0.90000
46965,'COLFAX 4 2  ', 100.0000,1,  36,   1,   1,1.03080595,  -1.937045, 1.10000, 0.90000, 1.10000, 0.90000
46966,'CORNELL 3 1 ', 100.0000,1,  36,   1,   1,1.03940904,  -0.303613, 1.10000, 0.90000, 1.10000, 0.90000
46967,'CORNELL 3 2 ', 100.0000,1,  36,   1,   1,1.03944147,  -0.300379, 1.10000, 0.90000, 1.10000, 0.90000
46968,'CORNELL 4 1 ', 100.0000,1,  36,   1,   1,1.03909647,  -1.189296, 1.10000, 0.90000, 1.10000, 0.90000
46969,'EAU CLAIRE~1', 100.0000,1,  36,   1,   1,1.03682399,  -1.960879, 1.10000, 0.90000, 1.10000, 0.90000
46970,'EAU CLAIRE~2', 100.0000,1,  36,   1,   1,1.03602183,  -1.552345, 1.10000, 0.90000, 1.10000, 0.90000
46971,'EAU CLAIRE~3', 100.0000,1,  36,   1,   1,1.03582132,  -1.582943, 1.10000, 0.90000, 1.10000, 0.90000
46972,'EAU CLAIRE~4', 100.0000,1,  36,   1,   1,1.03431523,  -2.094014, 1.10000, 0.90000, 1.10000, 0.90000
46973,'ELK MOUND ~1', 100.0000,1,  36,   1,   1,1.03452957,  -1.950980, 1.10000, 0.90000, 1.10000, 0.90000
46974,'GILMAN 4 1  ', 100.0000,1,  36,   1,   1,1.03223121,  -2.308311, 1.10000, 0.90000, 1.10000, 0.90000
46975,'GILMAN 4 2  ', 100.0000,1,  36,   1,   1,1.03221452,  -2.309695, 1.10000, 0.90000, 1.10000, 0.90000
46976,'SHELDON 5 1 ', 100.0000,1,  36,   1,   1,1.03504944,  -0.813530, 1.10000, 0.90000, 1.10000, 0.90000
46977,'STANLEY 7 1 ', 100.0000,1,  36,   1,   1,1.03369904,  -3.616069, 1.10000, 0.90000, 1.10000, 0.90000
46978,'STANLEY 7 2 ', 100.0000,1,  36,   1,   1,1.03367388,  -3.618857, 1.10000, 0.90000, 1.10000, 0.90000
46979,'STANLEY 8 1 ', 230.0000,1,  36,   1,   1,1.04192841,   1.150004, 1.10000, 0.90000, 1.10000, 0.90000
46980,'STANLEY 8 2 ', 100.0000,1,  36,   1,   1,1.04018021,  -1.637494, 1.10000, 0.90000, 1.10000, 0.90000
46981,'STANLEY 8 3 ', 230.0000,1,  36,   1,   1,1.04187918,   1.140946, 1.10000, 0.90000, 1.10000, 0.90000
46982,'ABBOTSFORD 1', 100.0000,1,  36,   1,   1,1.03432429,  -4.199587, 1.10000, 0.90000, 1.10000, 0.90000
46983,'ABBOTSFORD 2', 100.0000,1,  36,   1,   1,1.03427637,  -4.204752, 1.10000, 0.90000, 1.10000, 0.90000
46984,'COLBY 1 1   ', 100.0000,1,  36,   1,   1,1.03072321,  -8.544315, 1.10000, 0.90000, 1.10000, 0.90000
46985,'FAIRCHILD 1 ', 100.0000,1,  36,   1,   1,1.02974153,  -6.725083, 1.10000, 0.90000, 1.10000, 0.90000
46986,'FAIRCHILD 2 ', 100.0000,1,  36,   1,   1,1.02971339,  -6.728684, 1.10000, 0.90000, 1.10000, 0.90000
46987,'GRANTON 1   ', 100.0000,1,  36,   1,   1,1.02961159,  -9.619289, 1.10000, 0.90000, 1.10000, 0.90000
46988,'GREENWOOD~41', 100.0000,1,  36,   1,   1,1.02844417,  -6.199869, 1.10000, 0.90000, 1.10000, 0.90000
46989,'GREENWOOD~42', 100.0000,1,  36,   1,   1,1.02927411,  -6.576116, 1.10000, 0.90000, 1.10000, 0.90000
46990,'LOYAL 1     ', 100.0000,1,  36,   1,   1,1.02676845,  -8.400546, 1.10000, 0.90000, 1.10000, 0.90000
46991,'MARSHFIEL~33', 100.0000,1,  36,   1,   1,1.03363907, -11.083763, 1.10000, 0.90000, 1.10000, 0.90000
46992,'MARSHFIEL~34', 100.0000,1,  36,   1,   1,1.03867137, -11.246399, 1.10000, 0.90000, 1.10000, 0.90000
46993,'MARSHFIEL~35', 100.0000,1,  36,   1,   1,1.03828001, -11.230141, 1.10000, 0.90000, 1.10000, 0.90000
46994,'MARSHFIELD~2', 100.0000,1,  36,   1,   1,1.03121984, -11.097368, 1.10000, 0.90000, 1.10000, 0.90000
46995,'MARSHFIELD~3', 100.0000,1,  36,   1,   1,1.03108788, -11.120334, 1.10000, 0.90000, 1.10000, 0.90000
46996,'MERRILLAN 1 ', 100.0000,1,  36,   1,   1,1.02738631,  -5.267307, 1.10000, 0.90000, 1.10000, 0.90000
46997,'NEILLSVILL~1', 230.0000,1,  36,   1,   1,1.04448295,  -1.730135, 1.10000, 0.90000, 1.10000, 0.90000
46998,'OWEN 1      ', 100.0000,1,  36,   1,   1,1.03036261,  -3.860654, 1.10000, 0.90000, 1.10000, 0.90000
46999,'OWEN 2      ', 100.0000,1,  36,   1,   1,1.03032041,  -3.864188, 1.10000, 0.90000, 1.10000, 0.90000
47000,'PITTSVILLE~2', 100.0000,1,  36,   1,   1,1.03023136,  -8.273194, 1.10000, 0.90000, 1.10000, 0.90000
47001,'PITTSVILLE~3', 100.0000,1,  36,   1,   1,1.03062654,  -7.766529, 1.10000, 0.90000, 1.10000, 0.90000
47002,'SPENCER 10 1', 100.0000,1,  36,   1,   1,1.03001106,  -8.073240, 1.10000, 0.90000, 1.10000, 0.90000
47003,'SPENCER 11 1', 100.0000,1,  36,   1,   1,1.03011203,  -7.335823, 1.10000, 0.90000, 1.10000, 0.90000
47004,'THORP 1     ', 100.0000,1,  36,   1,   1,1.03161168,  -4.163099, 1.10000, 0.90000, 1.10000, 0.90000
47005,'WITHEE 1    ', 100.0000,1,  36,   1,   1,1.03098738,  -3.164216, 1.10000, 0.90000, 1.10000, 0.90000
47006,'WITHEE 2    ', 100.0000,1,  36,   1,   1,1.03096354,  -3.166868, 1.10000, 0.90000, 1.10000, 0.90000
47007,'BARABOO 1 1 ', 100.0000,1,  36,   1,   1,0.98113078, -23.066708, 1.10000, 0.90000, 1.10000, 0.90000
47008,'BARABOO 2 1 ', 100.0000,1,  36,   1,   1,0.97934353, -22.943640, 1.10000, 0.90000, 1.10000, 0.90000
47009,'BARABOO 3 1 ', 230.0000,1,  36,   1,   1,1.04022574, -11.464167, 1.10000, 0.90000, 1.10000, 0.90000
47010,'BARABOO 4 1 ', 100.0000,1,  36,   1,   1,0.97931582, -22.368885, 1.10000, 0.90000, 1.10000, 0.90000
47011,'BARABOO 4 2 ', 100.0000,1,  36,   1,   1,0.97927284, -22.378126, 1.10000, 0.90000, 1.10000, 0.90000
47012,'CAMBRIA 1 1 ', 100.0000,1,  36,   1,   1,1.02967513, -18.215981, 1.10000, 0.90000, 1.10000, 0.90000
47013,'CAMBRIA 1 2 ', 100.0000,1,  36,   1,   1,1.02965200, -18.220235, 1.10000, 0.90000, 1.10000, 0.90000
47014,'COLUMBUS ~30', 100.0000,1,  36,   1,   1,1.01794934, -24.533788, 1.10000, 0.90000, 1.10000, 0.90000
47015,'COLUMBUS ~32', 100.0000,1,  36,   1,   1,1.02861023, -25.797722, 1.10000, 0.90000, 1.10000, 0.90000
47016,'COLUMBUS ~33', 100.0000,1,  36,   1,   1,1.02856517, -25.801600, 1.10000, 0.90000, 1.10000, 0.90000
47017,'COLUMBUS ~34', 100.0000,1,  36,   1,   1,1.02139711, -19.150935, 1.10000, 0.90000, 1.10000, 0.90000
47018,'DE FOREST ~1', 100.0000,1,  36,   1,   1,1.01863801, -26.886932, 1.10000, 0.90000, 1.10000, 0.90000
47019,'DE FOREST ~2', 100.0000,1,  36,   1,   1,1.01871037, -26.878693, 1.10000, 0.90000, 1.10000, 0.90000
47020,'DE FOREST ~3', 100.0000,1,  36,   1,   1,1.02318358, -27.388616, 1.10000, 0.90000, 1.10000, 0.90000
47021,'DE FOREST ~4', 100.0000,1,  36,   1,   1,1.01703310, -26.322999, 1.10000, 0.90000, 1.10000, 0.90000
47022,'DE FOREST ~5', 100.0000,1,  36,   1,   1,1.01696861, -26.330733, 1.10000, 0.90000, 1.10000, 0.90000
47023,'LODI 4 1    ', 100.0000,1,  36,   1,   1,0.99356091, -24.060354, 1.10000, 0.90000, 1.10000, 0.90000
47024,'LODI 4 2    ', 100.0000,1,  36,   1,   1,0.99360013, -24.055706, 1.10000, 0.90000, 1.10000, 0.90000
47025,'LODI 5 1    ', 100.0000,1,  36,   1,   1,0.99169260, -24.051849, 1.10000, 0.90000, 1.10000, 0.90000
47026,'LODI 6 1    ', 100.0000,1,  36,   1,   1,0.99834830, -24.482190, 1.10000, 0.90000, 1.10000, 0.90000
47027,'PARDEEVILL~1', 100.0000,1,  36,   1,   1,1.02192426, -18.755262, 1.10000, 0.90000, 1.10000, 0.90000
47028,'PARDEEVILL~2', 100.0000,1,  36,   1,   1,1.01938856, -19.417186, 1.10000, 0.90000, 1.10000, 0.90000
47029,'PARDEEVILL~3', 100.0000,1,  36,   1,   1,1.01194346, -20.008713, 1.10000, 0.90000, 1.10000, 0.90000
47030,'PORTAGE 16 1', 100.0000,1,  36,   1,   1,1.01236105, -17.530830, 1.10000, 0.90000, 1.10000, 0.90000
47031,'PORTAGE 16 2', 100.0000,1,  36,   1,   1,1.01230705, -17.539133, 1.10000, 0.90000, 1.10000, 0.90000
47032,'PORTAGE 17 1', 100.0000,1,  36,   1,   1,1.00993156, -18.445392, 1.10000, 0.90000, 1.10000, 0.90000
47033,'PORTAGE 18 1', 100.0000,1,  36,   1,   1,1.00795543, -20.995710, 1.10000, 0.90000, 1.10000, 0.90000
47034,'PORTAGE 18 2', 100.0000,1,  36,   1,   1,1.00788748, -21.002777, 1.10000, 0.90000, 1.10000, 0.90000
47035,'POYNETTE 1 1', 100.0000,1,  36,   1,   1,1.01197803, -20.387452, 1.10000, 0.90000, 1.10000, 0.90000
47036,'POYNETTE 2 1', 100.0000,1,  36,   1,   1,0.99918354, -23.736622, 1.10000, 0.90000, 1.10000, 0.90000
47037,'POYNETTE 3 1', 100.0000,1,  36,   1,   1,1.00373960, -22.058414, 1.10000, 0.90000, 1.10000, 0.90000
47038,'POYNETTE 3 2', 100.0000,1,  36,   1,   1,1.00378025, -22.055526, 1.10000, 0.90000, 1.10000, 0.90000
47039,'PRAIRIE D~12', 100.0000,1,  36,   1,   1,1.01777792, -22.554126, 1.10000, 0.90000, 1.10000, 0.90000
47040,'PRAIRIE D~13', 100.0000,1,  36,   1,   1,1.02090454, -23.503617, 1.10000, 0.90000, 1.10000, 0.90000
47041,'RANDOLPH 1~7', 100.0000,1,  36,   1,   1,1.02363050, -19.353935, 1.10000, 0.90000, 1.10000, 0.90000
47042,'RANDOLPH 1~8', 100.0000,1,  36,   1,   1,1.02366054, -19.347208, 1.10000, 0.90000, 1.10000, 0.90000
47043,'RANDOLPH 1~9', 100.0000,1,  36,   1,   1,1.02886868, -18.923280, 1.10000, 0.90000, 1.10000, 0.90000
47044,'SAUK CITY ~1', 100.0000,1,  36,   1,   1,1.03570473, -24.837334, 1.10000, 0.90000, 1.10000, 0.90000
47045,'SAUK CITY ~2', 100.0000,1,  36,   1,   1,1.02485025, -23.853626, 1.10000, 0.90000, 1.10000, 0.90000
47046,'SAUK CITY ~3', 100.0000,1,  36,   1,   1,1.02489650, -23.849629, 1.10000, 0.90000, 1.10000, 0.90000
47047,'BOSCOBEL 1 1', 100.0000,1,  36,   1,   1,0.98132306, -12.686258, 1.10000, 0.90000, 1.10000, 0.90000
47048,'BOSCOBEL 2 1', 100.0000,1,  36,   1,   1,0.98085237, -12.941475, 1.10000, 0.90000, 1.10000, 0.90000
47049,'DE SOTO 3 1 ', 100.0000,1,  36,   1,   1,1.03312278,  -0.306394, 1.10000, 0.90000, 1.10000, 0.90000
47050,'DE SOTO 3 2 ',  69.0000,1,  36,   1,   1,1.04342055,   0.334163, 1.10000, 0.90000, 1.10000, 0.90000
47051,'DE SOTO 3 3 ', 100.0000,1,  36,   1,   1,1.03312862,  -0.322580, 1.10000, 0.90000, 1.10000, 0.90000
47052,'PRAIRIE DU~1', 230.0000,1,  36,   1,   1,1.03956413,  -0.869720, 1.10000, 0.90000, 1.10000, 0.90000
47053,'PRAIRIE DU~2', 161.0000,1,  36,   1,   1,1.04025066,   1.903833, 1.10000, 0.90000, 1.10000, 0.90000
47054,'PRAIRIE DU~3',  20.0000,1,  36,   1,   1,1.04115999,   2.965746, 1.10000, 0.90000, 1.10000, 0.90000
47056,'PRAIRIE DU~5', 230.0000,1,  36,   1,   1,1.03966200,  -0.913052, 1.10000, 0.90000, 1.10000, 0.90000
47057,'PRAIRIE DU~6', 100.0000,1,  36,   1,   1,1.03454947,  -3.634543, 1.10000, 0.90000, 1.10000, 0.90000
47058,'PRAIRIE DU~7',  69.0000,1,  36,   1,   1,1.04191566,  -2.567157, 1.10000, 0.90000, 1.10000, 0.90000
47059,'PRAIRIE DU~8', 100.0000,1,  36,   1,   1,1.03450501,  -3.639015, 1.10000, 0.90000, 1.10000, 0.90000
47060,'SOLDIERS G~1', 100.0000,1,  36,   1,   1,1.02086008,  -5.823132, 1.10000, 0.90000, 1.10000, 0.90000
47061,'WAUZEKA 1   ', 100.0000,1,  36,   1,   1,0.99587244, -10.082119, 1.10000, 0.90000, 1.10000, 0.90000
47062,'WAUZEKA 2   ', 100.0000,1,  36,   1,   1,0.99585176, -10.085485, 1.10000, 0.90000, 1.10000, 0.90000
47063,'BELLEVILL~52', 100.0000,1,  36,   1,   1,0.99084336, -24.344299, 1.10000, 0.90000, 1.10000, 0.90000
47064,'BLANCHARDV~1', 100.0000,1,  36,   1,   1,0.98435837, -23.299606, 1.10000, 0.90000, 1.10000, 0.90000
47065,'BROOKLYN ~71', 100.0000,1,  36,   1,   1,1.03409660, -25.827621, 1.10000, 0.90000, 1.10000, 0.90000
47066,'BROOKLYN ~72', 100.0000,1,  36,   1,   1,1.03406799, -25.830616, 1.10000, 0.90000, 1.10000, 0.90000
47067,'COTTAGE GR~2', 100.0000,1,  36,   1,   1,1.02080119, -27.651141, 1.10000, 0.90000, 1.10000, 0.90000
47068,'COTTAGE GR~3', 100.0000,1,  36,   1,   1,1.02879381, -25.867900, 1.10000, 0.90000, 1.10000, 0.90000
47069,'EDGERTON 3 1', 100.0000,1,  36,   1,   1,1.03271008, -31.291019, 1.10000, 0.90000, 1.10000, 0.90000
47070,'EDGERTON 3 2', 100.0000,1,  36,   1,   1,1.03268135, -31.296654, 1.10000, 0.90000, 1.10000, 0.90000
47071,'EDGERTON 4 1', 100.0000,1,  36,   1,   1,1.02274823, -32.690723, 1.10000, 0.90000, 1.10000, 0.90000
47072,'EDGERTON 5 1', 100.0000,1,  36,   1,   1,1.01024091, -29.271404, 1.10000, 0.90000, 1.10000, 0.90000
47073,'EDGERTON 5 2', 100.0000,1,  36,   1,   1,1.01015973, -29.282076, 1.10000, 0.90000, 1.10000, 0.90000
47074,'MADISON 48 1', 100.0000,1,  36,   1,   1,1.01492953, -25.867436, 1.10000, 0.90000, 1.10000, 0.90000
47075,'MADISON 48 2', 100.0000,1,  36,   1,   1,1.01503587, -25.853760, 1.10000, 0.90000, 1.10000, 0.90000
47076,'MADISON 49 1', 230.0000,1,  36,   1,   1,1.04201281, -17.575356, 1.10000, 0.90000, 1.10000, 0.90000
47077,'MADISON 49 2', 100.0000,1,  36,   1,   1,1.04225731, -23.553904, 1.10000, 0.90000, 1.10000, 0.90000
47078,'MADISON 49 3', 230.0000,1,  36,   1,   1,1.04173207, -17.604944, 1.10000, 0.90000, 1.10000, 0.90000
47079,'MADISON 50 1', 100.0000,1,  36,   1,   1,0.99551785, -24.316298, 1.10000, 0.90000, 1.10000, 0.90000
47080,'MADISON 50 2', 100.0000,1,  36,   1,   1,0.99534690, -24.327150, 1.10000, 0.90000, 1.10000, 0.90000
47081,'MADISON 51 1', 100.0000,1,  36,   1,   1,1.01286340, -25.447840, 1.10000, 0.90000, 1.10000, 0.90000
47082,'MADISON 51 2', 100.0000,1,  36,   1,   1,1.01260602, -25.469726, 1.10000, 0.90000, 1.10000, 0.90000
47083,'MADISON 52 1', 100.0000,1,  36,   1,   1,1.01657593, -23.693711, 1.10000, 0.90000, 1.10000, 0.90000
47084,'MADISON 53 1', 100.0000,1,  36,   1,   1,1.01190162, -25.011813, 1.10000, 0.90000, 1.10000, 0.90000
47085,'MADISON 53 2', 100.0000,1,  36,   1,   1,1.01170325, -25.030826, 1.10000, 0.90000, 1.10000, 0.90000
47086,'MADISON 54 1', 100.0000,1,  36,   1,   1,1.02648127, -24.520326, 1.10000, 0.90000, 1.10000, 0.90000
47087,'MADISON 55 1', 100.0000,1,  36,   1,   1,1.02209616, -24.026119, 1.10000, 0.90000, 1.10000, 0.90000
47088,'MADISON 56 1', 100.0000,1,  36,   1,   1,0.99989897, -24.274641, 1.10000, 0.90000, 1.10000, 0.90000
47089,'MADISON 56 2', 100.0000,1,  36,   1,   1,0.99976850, -24.283653, 1.10000, 0.90000, 1.10000, 0.90000
47090,'MADISON 57 1', 100.0000,1,  36,   1,   1,1.01334870, -24.510824, 1.10000, 0.90000, 1.10000, 0.90000
47091,'MADISON 58 1', 100.0000,1,  36,   1,   1,0.98963088, -26.204801, 1.10000, 0.90000, 1.10000, 0.90000
47092,'MADISON 59 1', 100.0000,1,  36,   1,   1,0.99234921, -26.138591, 1.10000, 0.90000, 1.10000, 0.90000
47093,'MADISON 60 1', 230.0000,1,  36,   1,   1,1.03944969, -16.884006, 1.10000, 0.90000, 1.10000, 0.90000
47094,'MADISON 61 1', 100.0000,1,  36,   1,   1,0.99825132, -25.295869, 1.10000, 0.90000, 1.10000, 0.90000
47095,'MADISON 61 2', 100.0000,1,  36,   1,   1,0.99817836, -25.311431, 1.10000, 0.90000, 1.10000, 0.90000
47096,'MADISON 62 1', 100.0000,1,  36,   1,   1,1.03959215, -23.985159, 1.10000, 0.90000, 1.10000, 0.90000
47097,'MADISON 62 2', 100.0000,1,  36,   1,   1,1.03933442, -24.018475, 1.10000, 0.90000, 1.10000, 0.90000
47098,'MADISON 63 1', 100.0000,1,  36,   1,   1,0.99069875, -26.755386, 1.10000, 0.90000, 1.10000, 0.90000
47099,'MADISON 64 1', 100.0000,1,  36,   1,   1,0.99735403, -26.525270, 1.10000, 0.90000, 1.10000, 0.90000
47100,'MADISON 65 1', 100.0000,1,  36,   1,   1,1.02535069, -25.294798, 1.10000, 0.90000, 1.10000, 0.90000
47101,'MADISON 66 1', 100.0000,1,  36,   1,   1,1.01844096, -25.457539, 1.10000, 0.90000, 1.10000, 0.90000
47102,'MADISON 67 1', 100.0000,1,  36,   1,   1,1.00856173, -24.431737, 1.10000, 0.90000, 1.10000, 0.90000
47103,'MADISON 68 1', 100.0000,1,  36,   1,   1,1.02819681, -24.138438, 1.10000, 0.90000, 1.10000, 0.90000
47104,'MADISON 68 2', 100.0000,1,  36,   1,   1,1.02807534, -24.157754, 1.10000, 0.90000, 1.10000, 0.90000
47105,'MADISON 69 1', 100.0000,1,  36,   1,   1,1.03148115, -24.696859, 1.10000, 0.90000, 1.10000, 0.90000
47106,'MADISON 70 1', 100.0000,1,  36,   1,   1,0.99132413, -26.169006, 1.10000, 0.90000, 1.10000, 0.90000
47107,'MADISON 71 1', 100.0000,1,  36,   1,   1,1.02440381, -26.872727, 1.10000, 0.90000, 1.10000, 0.90000
47108,'MADISON 72 1', 100.0000,1,  36,   1,   1,0.98982149, -26.585267, 1.10000, 0.90000, 1.10000, 0.90000
47109,'MADISON 72 2', 100.0000,1,  36,   1,   1,0.98967725, -26.604564, 1.10000, 0.90000, 1.10000, 0.90000
47110,'MADISON 73 1', 100.0000,1,  36,   1,   1,0.99979758, -24.482011, 1.10000, 0.90000, 1.10000, 0.90000
47111,'MADISON 74 1', 100.0000,1,  36,   1,   1,1.00160384, -24.218994, 1.10000, 0.90000, 1.10000, 0.90000
47112,'MADISON 74 2',  13.8000,1,  36,   1,   1,1.00160384, -24.218994, 1.10000, 0.90000, 1.10000, 0.90000
47113,'MADISON 74 3',  13.8000,1,  36,   1,   1,1.00160384, -24.218994, 1.10000, 0.90000, 1.10000, 0.90000
47115,'MADISON 74 5', 100.0000,1,  36,   1,   1,1.00170791, -24.207430, 1.10000, 0.90000, 1.10000, 0.90000
47116,'MADISON 74 7', 100.0000,1,  36,   1,   1,1.00149548, -24.230569, 1.10000, 0.90000, 1.10000, 0.90000
47117,'MARSHALL ~12', 100.0000,1,  36,   1,   1,1.01053452, -28.496454, 1.10000, 0.90000, 1.10000, 0.90000
47118,'MARSHALL ~13', 100.0000,1,  36,   1,   1,1.01060581, -28.489018, 1.10000, 0.90000, 1.10000, 0.90000
47119,'MARSHALL ~14', 100.0000,1,  36,   1,   1,1.00637090, -27.816362, 1.10000, 0.90000, 1.10000, 0.90000
47120,'MARSHALL ~15', 100.0000,1,  36,   1,   1,1.00630128, -27.822668, 1.10000, 0.90000, 1.10000, 0.90000
47121,'MAZOMANIE ~1', 100.0000,1,  36,   1,   1,1.00262737, -23.516367, 1.10000, 0.90000, 1.10000, 0.90000
47122,'MAZOMANIE ~2', 100.0000,1,  36,   1,   1,1.01495683, -24.757803, 1.10000, 0.90000, 1.10000, 0.90000
47123,'MC FARLAND~1', 100.0000,1,  36,   1,   1,1.02013552, -26.103438, 1.10000, 0.90000, 1.10000, 0.90000
47124,'MC FARLAND~2', 100.0000,1,  36,   1,   1,1.02008080, -26.109467, 1.10000, 0.90000, 1.10000, 0.90000
47125,'MC FARLAND~3', 100.0000,1,  36,   1,   1,1.02330232, -30.218721, 1.10000, 0.90000, 1.10000, 0.90000
47126,'MIDDLETON ~4', 500.0000,1,  36,   1,   1,1.03727901, -10.936372, 1.10000, 0.90000, 1.10000, 0.90000
47127,'MIDDLETON ~5', 230.0000,1,  36,   1,   1,1.03748238, -14.413412, 1.10000, 0.90000, 1.10000, 0.90000
47128,'MIDDLETON ~6', 100.0000,1,  36,   1,   1,1.00983083, -22.575879, 1.10000, 0.90000, 1.10000, 0.90000
47129,'MIDDLETON ~7',  22.0000,1,  36,   1,   1,1.01289904, -21.221825, 1.10000, 0.90000, 1.10000, 0.90000
47131,'MIDDLETON ~9', 230.0000,1,  36,   1,   1,1.03748524, -14.466708, 1.10000, 0.90000, 1.10000, 0.90000
47132,'MIDDLETON~10', 500.0000,1,  36,   1,   1,1.03975308, -10.704876, 1.10000, 0.90000, 1.10000, 0.90000
47133,'MIDDLETON~11', 100.0000,1,  36,   1,   1,1.00454140, -23.467608, 1.10000, 0.90000, 1.10000, 0.90000
47134,'MIDDLETON~12', 100.0000,1,  36,   1,   1,1.00447571, -23.477747, 1.10000, 0.90000, 1.10000, 0.90000
47135,'MIDDLETON~13', 100.0000,1,  36,   1,   1,1.00190592, -23.967165, 1.10000, 0.90000, 1.10000, 0.90000
47136,'MIDDLETON~14', 100.0000,1,  36,   1,   1,1.00147545, -24.147688, 1.10000, 0.90000, 1.10000, 0.90000
47137,'MIDDLETON~15', 100.0000,1,  36,   1,   1,1.00157750, -24.138498, 1.10000, 0.90000, 1.10000, 0.90000
47138,'MOUNT HORE~1', 230.0000,1,  36,   1,   1,1.04018772, -11.839263, 1.10000, 0.90000, 1.10000, 0.90000
47139,'MOUNT HORE~2', 100.0000,1,  36,   1,   1,0.99818438, -25.362748, 1.10000, 0.90000, 1.10000, 0.90000
47140,'MOUNT HORE~3', 100.0000,1,  36,   1,   1,0.99814743, -25.368011, 1.10000, 0.90000, 1.10000, 0.90000
47141,'MOUNT HORE~4', 100.0000,1,  36,   1,   1,0.99026191, -24.891764, 1.10000, 0.90000, 1.10000, 0.90000
47142,'NEW GLARUS 1', 100.0000,1,  36,   1,   1,0.99405497, -23.229209, 1.10000, 0.90000, 1.10000, 0.90000
47143,'OREGON 9 1  ', 100.0000,1,  36,   1,   1,1.02827251, -25.934044, 1.10000, 0.90000, 1.10000, 0.90000
47144,'OREGON 10 1 ', 100.0000,1,  36,   1,   1,1.03136766, -26.160360, 1.10000, 0.90000, 1.10000, 0.90000
47145,'STOUGHTON ~6', 100.0000,1,  36,   1,   1,1.02115858, -28.739875, 1.10000, 0.90000, 1.10000, 0.90000
47146,'STOUGHTON ~7', 100.0000,1,  36,   1,   1,1.01551437, -28.175932, 1.10000, 0.90000, 1.10000, 0.90000
47147,'STOUGHTON ~8', 100.0000,1,  36,   1,   1,1.02633607, -30.933555, 1.10000, 0.90000, 1.10000, 0.90000
47148,'STOUGHTON ~9', 100.0000,1,  36,   1,   1,1.02624726, -30.947754, 1.10000, 0.90000, 1.10000, 0.90000
47149,'SUN PRAIRI~1', 100.0000,1,  36,   1,   1,1.02882802, -27.192846, 1.10000, 0.90000, 1.10000, 0.90000
47150,'SUN PRAIRI~2', 100.0000,1,  36,   1,   1,1.02898288, -27.179778, 1.10000, 0.90000, 1.10000, 0.90000
47151,'SUN PRAIRI~3', 230.0000,1,  36,   1,   1,1.03809571, -16.412994, 1.10000, 0.90000, 1.10000, 0.90000
47152,'SUN PRAIRI~4', 100.0000,1,  36,   1,   1,1.03749788, -27.771431, 1.10000, 0.90000, 1.10000, 0.90000
47153,'SUN PRAIRI~5', 100.0000,1,  36,   1,   1,1.03739953, -27.785109, 1.10000, 0.90000, 1.10000, 0.90000
47154,'SUN PRAIRI~6', 100.0000,1,  36,   1,   1,1.03051996, -27.783984, 1.10000, 0.90000, 1.10000, 0.90000
47155,'SUN PRAIRI~7', 100.0000,1,  36,   1,   1,1.03039050, -27.799174, 1.10000, 0.90000, 1.10000, 0.90000
47156,'VERONA 9 1  ', 100.0000,1,  36,   1,   1,0.99450189, -24.958606, 1.10000, 0.90000, 1.10000, 0.90000
47157,'VERONA 10 1 ', 100.0000,1,  36,   1,   1,0.99126619, -25.554051, 1.10000, 0.90000, 1.10000, 0.90000
47158,'VERONA 11 1 ', 100.0000,1,  36,   1,   1,0.99242127, -25.315306, 1.10000, 0.90000, 1.10000, 0.90000
47159,'WATERLOO 1~7', 100.0000,1,  36,   1,   1,1.01879287, -28.021351, 1.10000, 0.90000, 1.10000, 0.90000
47160,'WATERLOO 1~8', 100.0000,1,  36,   1,   1,1.01877677, -28.024304, 1.10000, 0.90000, 1.10000, 0.90000
47161,'WATERLOO 1~9', 100.0000,1,  36,   1,   1,1.00930095, -26.502242, 1.10000, 0.90000, 1.10000, 0.90000
47162,'WATERLOO ~10', 100.0000,1,  36,   1,   1,1.00920069, -26.508283, 1.10000, 0.90000, 1.10000, 0.90000
47163,'WAUNAKEE 1 1', 100.0000,1,  36,   1,   1,1.00655842, -24.115192, 1.10000, 0.90000, 1.10000, 0.90000
47164,'WAUNAKEE 1 2', 100.0000,1,  36,   1,   1,1.00649869, -24.122413, 1.10000, 0.90000, 1.10000, 0.90000
47165,'WAUNAKEE 2 1', 100.0000,1,  36,   1,   1,1.00601518, -24.600437, 1.10000, 0.90000, 1.10000, 0.90000
47166,'WAUNAKEE 2 2', 100.0000,1,  36,   1,   1,1.00613344, -24.586610, 1.10000, 0.90000, 1.10000, 0.90000
47167,'BEAVER DAM~5', 230.0000,1,  36,   1,   1,1.03550315, -17.963182, 1.10000, 0.90000, 1.10000, 0.90000
47168,'BEAVER DAM~6', 100.0000,1,  36,   1,   1,1.03801322, -20.468888, 1.10000, 0.90000, 1.10000, 0.90000
47169,'BEAVER DAM~7', 230.0000,1,  36,   1,   1,1.03543746, -17.972191, 1.10000, 0.90000, 1.10000, 0.90000
47170,'BEAVER DAM~8', 100.0000,1,  36,   1,   1,1.03247750, -21.517078, 1.10000, 0.90000, 1.10000, 0.90000
47171,'BEAVER DAM~9', 100.0000,1,  36,   1,   1,1.03253102, -21.507986, 1.10000, 0.90000, 1.10000, 0.90000
47172,'BEAVER DA~10', 100.0000,1,  36,   1,   1,1.02030861, -23.065825, 1.10000, 0.90000, 1.10000, 0.90000
47173,'BEAVER DA~11', 100.0000,1,  36,   1,   1,1.02836752, -21.479961, 1.10000, 0.90000, 1.10000, 0.90000
47174,'BEAVER DA~12', 100.0000,1,  36,   1,   1,1.02828085, -21.489553, 1.10000, 0.90000, 1.10000, 0.90000
47175,'FOX LAKE 3 1', 100.0000,1,  36,   1,   1,1.01416636, -20.335447, 1.10000, 0.90000, 1.10000, 0.90000
47176,'HARTFORD 2~2', 100.0000,1,  36,   1,   1,1.03639293, -29.195804, 1.10000, 0.90000, 1.10000, 0.90000
47177,'HARTFORD 2~3', 100.0000,1,  36,   1,   1,1.02252710, -33.013518, 1.10000, 0.90000, 1.10000, 0.90000
47178,'HARTFORD 2~4', 100.0000,1,  36,   1,   1,1.01887071, -32.978708, 1.10000, 0.90000, 1.10000, 0.90000
47179,'HARTFORD 2~5', 100.0000,1,  36,   1,   1,1.03122306, -28.433348, 1.10000, 0.90000, 1.10000, 0.90000
47180,'JUNEAU 1 1  ', 100.0000,1,  36,   1,   1,1.01826167, -25.082908, 1.10000, 0.90000, 1.10000, 0.90000
47181,'JUNEAU 2 1  ', 100.0000,1,  36,   1,   1,1.03146803, -22.682362, 1.10000, 0.90000, 1.10000, 0.90000
47182,'JUNEAU 2 2  ', 100.0000,1,  36,   1,   1,1.03143394, -22.686369, 1.10000, 0.90000, 1.10000, 0.90000
47183,'JUNEAU 3 1  ', 100.0000,1,  36,   1,   1,1.01762521, -24.228870, 1.10000, 0.90000, 1.10000, 0.90000
47184,'JUNEAU 3 2  ', 100.0000,1,  36,   1,   1,1.01756513, -24.234373, 1.10000, 0.90000, 1.10000, 0.90000
47185,'LOMIRA 1    ', 100.0000,1,  36,   1,   1,1.02365398, -30.965243, 1.10000, 0.90000, 1.10000, 0.90000
47186,'MARKESAN 1 1', 100.0000,1,  36,   1,   1,1.02552605, -19.236970, 1.10000, 0.90000, 1.10000, 0.90000
47187,'MARKESAN 2 1', 100.0000,1,  36,   1,   1,1.03468502, -19.034076, 1.10000, 0.90000, 1.10000, 0.90000
47188,'MAYVILLE 7 1', 100.0000,1,  36,   1,   1,1.01850510, -23.702107, 1.10000, 0.90000, 1.10000, 0.90000
47189,'MAYVILLE 8 1', 100.0000,1,  36,   1,   1,1.02306747, -22.328203, 1.10000, 0.90000, 1.10000, 0.90000
47190,'OCONOMOWOC~1', 100.0000,1,  36,   1,   1,1.02393293, -30.881338, 1.10000, 0.90000, 1.10000, 0.90000
47191,'OCONOMOWOC~2', 230.0000,1,  36,   1,   1,1.04702210, -21.821713, 1.10000, 0.90000, 1.10000, 0.90000
47192,'OCONOMOWOC~3', 230.0000,1,  36,   1,   1,1.04695165, -21.837356, 1.10000, 0.90000, 1.10000, 0.90000
47193,'OCONOMOWOC~4', 100.0000,1,  36,   1,   1,1.03973639, -35.591812, 1.10000, 0.90000, 1.10000, 0.90000
47194,'OCONOMOWOC~5', 100.0000,1,  36,   1,   1,1.03963876, -35.611899, 1.10000, 0.90000, 1.10000, 0.90000
47195,'OCONOMOWOC~6', 100.0000,1,  36,   1,   1,1.03510654, -32.682373, 1.10000, 0.90000, 1.10000, 0.90000
47196,'WATERTOWN~27', 100.0000,1,  36,   1,   1,1.02319777, -25.375823, 1.10000, 0.90000, 1.10000, 0.90000
47197,'WATERTOWN~28', 100.0000,1,  36,   1,   1,1.02326334, -25.365606, 1.10000, 0.90000, 1.10000, 0.90000
47198,'WATERTOWN~29', 100.0000,1,  36,   1,   1,1.02081168, -27.444141, 1.10000, 0.90000, 1.10000, 0.90000
47199,'WAUPUN 1 1  ', 100.0000,1,  36,   1,   1,1.01730430, -19.814628, 1.10000, 0.90000, 1.10000, 0.90000
47200,'WAUPUN 2 1  ', 100.0000,1,  36,   1,   1,1.01383245, -20.361170, 1.10000, 0.90000, 1.10000, 0.90000
47201,'WAUPUN 3 1  ', 100.0000,1,  36,   1,   1,1.01351774, -20.399815, 1.10000, 0.90000, 1.10000, 0.90000
47202,'ALGOMA 1 1  ', 230.0000,1,  36,   1,   1,1.04242086, -11.058326, 1.10000, 0.90000, 1.10000, 0.90000
47203,'ALGOMA 1 2  ', 230.0000,1,  36,   1,   1,1.04246783, -11.048658, 1.10000, 0.90000, 1.10000, 0.90000
47204,'EGG HARBOR 1', 100.0000,1,  36,   1,   1,1.03136146, -19.886639, 1.10000, 0.90000, 1.10000, 0.90000
47205,'SISTER BAY~1', 100.0000,1,  36,   1,   1,1.03656280, -20.259828, 1.10000, 0.90000, 1.10000, 0.90000
47206,'SISTER BAY~2', 100.0000,1,  36,   1,   1,1.04039240, -20.334889, 1.10000, 0.90000, 1.10000, 0.90000
47207,'STURGEON B~1', 100.0000,1,  36,   1,   1,1.02927792, -19.692255, 1.10000, 0.90000, 1.10000, 0.90000
47208,'STURGEON B~2', 100.0000,1,  36,   1,   1,1.02792966, -19.658558, 1.10000, 0.90000, 1.10000, 0.90000
47209,'STURGEON B~3', 230.0000,1,  36,   1,   1,1.03617024, -13.643206, 1.10000, 0.90000, 1.10000, 0.90000
47210,'WASHINGT~129', 100.0000,1,  36,   1,   1,1.04039192, -20.303130, 1.10000, 0.90000, 1.10000, 0.90000
47211,'LAKE NEBAG~1', 100.0000,1,  36,   1,   1,1.02202106,  -1.357509, 1.10000, 0.90000, 1.10000, 0.90000
47212,'MAPLE 1     ', 100.0000,1,  36,   1,   1,1.02277863,  -0.566266, 1.10000, 0.90000, 1.10000, 0.90000
47213,'MINONG 1    ', 100.0000,1,  36,   1,   1,1.02673209,  -2.234796, 1.10000, 0.90000, 1.10000, 0.90000
47214,'SOUTH RANG~9', 100.0000,1,  36,   1,   1,1.02332759,   0.466493, 1.10000, 0.90000, 1.10000, 0.90000
47215,'SOUTH RAN~10',  69.0000,1,  36,   1,   1,1.02538085,   0.643567, 1.10000, 0.90000, 1.10000, 0.90000
47216,'SOUTH RAN~11', 100.0000,1,  36,   1,   1,1.02323329,   0.459973, 1.10000, 0.90000, 1.10000, 0.90000
47217,'SUPERIOR 1 1', 100.0000,1,  36,   1,   1,1.02872956,   1.652284, 1.10000, 0.90000, 1.10000, 0.90000
47218,'SUPERIOR 1 2',  69.0000,1,  36,   1,   1,1.03010631,   1.429823, 1.10000, 0.90000, 1.10000, 0.90000
47219,'SUPERIOR 1 3', 100.0000,1,  36,   1,   1,1.02860904,   1.641322, 1.10000, 0.90000, 1.10000, 0.90000
47220,'SUPERIOR 2 1', 500.0000,1,  36,   1,   1,1.03502357,   7.257367, 1.10000, 0.90000, 1.10000, 0.90000
47221,'SUPERIOR 2 2', 230.0000,1,  36,   1,   1,1.03743660,   5.608525, 1.10000, 0.90000, 1.10000, 0.90000
47222,'SUPERIOR 2 3', 161.0000,1,  36,   1,   1,1.03470325,   4.577409, 1.10000, 0.90000, 1.10000, 0.90000
47223,'SUPERIOR 2 4', 230.0000,1,  36,   1,   1,1.03753090,   5.541559, 1.10000, 0.90000, 1.10000, 0.90000
47224,'SUPERIOR 2 6', 230.0000,1,  36,   1,   1,1.03732347,   5.598084, 1.10000, 0.90000, 1.10000, 0.90000
47225,'SUPERIOR 3 1', 100.0000,1,  36,   1,   1,1.02581310,   1.255157, 1.10000, 0.90000, 1.10000, 0.90000
47226,'SUPERIOR 3 2',  69.0000,1,  36,   1,   1,1.02654040,   1.437412, 1.10000, 0.90000, 1.10000, 0.90000
47227,'SUPERIOR 3 3',  18.0000,1,  36,   1,   1,1.02627993,   1.372470, 1.10000, 0.90000, 1.10000, 0.90000
47229,'SUPERIOR 3 5', 100.0000,1,  36,   1,   1,1.02570784,   1.242449, 1.10000, 0.90000, 1.10000, 0.90000
47230,'SUPERIOR 3 7', 100.0000,1,  36,   1,   1,1.02591228,   1.266941, 1.10000, 0.90000, 1.10000, 0.90000
47231,'SUPERIOR 4 1', 100.0000,1,  36,   1,   1,1.02502942,   1.481399, 1.10000, 0.90000, 1.10000, 0.90000
47232,'SUPERIOR 4 2',  69.0000,1,  36,   1,   1,1.03880918,   1.395708, 1.10000, 0.90000, 1.10000, 0.90000
47233,'SUPERIOR 4 3', 100.0000,1,  36,   1,   1,1.02491486,   1.469573, 1.10000, 0.90000, 1.10000, 0.90000
47234,'BOYCEVILLE~1', 100.0000,1,  36,   1,   1,1.02160597,  -3.035378, 1.10000, 0.90000, 1.10000, 0.90000
47235,'BOYCEVILLE~2', 100.0000,1,  36,   1,   1,1.02158630,  -3.037956, 1.10000, 0.90000, 1.10000, 0.90000
47236,'BOYCEVILLE~3', 100.0000,1,  36,   1,   1,1.01473820,  -3.620051, 1.10000, 0.90000, 1.10000, 0.90000
47237,'EAU CLAIRE~5', 100.0000,1,  36,   1,   1,1.03671610,  -1.925788, 1.10000, 0.90000, 1.10000, 0.90000
47238,'EAU CLAIRE~6', 100.0000,1,  36,   1,   1,1.03661871,  -1.940732, 1.10000, 0.90000, 1.10000, 0.90000
47239,'EAU CLAIRE~7', 230.0000,1,  36,   1,   1,1.04407394,   1.186971, 1.10000, 0.90000, 1.10000, 0.90000
47240,'EAU CLAIRE~8', 100.0000,1,  36,   1,   1,1.03930962,  -2.002799, 1.10000, 0.90000, 1.10000, 0.90000
47241,'EAU CLAIRE~9', 230.0000,1,  36,   1,   1,1.04456544,   1.227894, 1.10000, 0.90000, 1.10000, 0.90000
47242,'EAU CLAIR~10', 100.0000,1,  36,   1,   1,1.03516936,  -2.405611, 1.10000, 0.90000, 1.10000, 0.90000
47243,'ELMWOOD 4 1 ', 100.0000,1,  36,   1,   1,1.01346731,  -3.207567, 1.10000, 0.90000, 1.10000, 0.90000
47244,'ELMWOOD 4 2 ', 100.0000,1,  36,   1,   1,1.01352322,  -3.203477, 1.10000, 0.90000, 1.10000, 0.90000
47245,'GLENWOOD C~1', 100.0000,1,  36,   1,   1,1.01559925,  -3.608717, 1.10000, 0.90000, 1.10000, 0.90000
47246,'MENOMONIE ~1', 100.0000,1,  36,   1,   1,1.02590573,  -2.557992, 1.10000, 0.90000, 1.10000, 0.90000
47247,'MENOMONIE ~2', 100.0000,1,  36,   1,   1,1.01969087,  -3.174519, 1.10000, 0.90000, 1.10000, 0.90000
47248,'MENOMONIE ~3', 100.0000,1,  36,   1,   1,1.01958632,  -3.185990, 1.10000, 0.90000, 1.10000, 0.90000
47249,'MENOMONIE ~4', 230.0000,1,  36,   1,   1,1.03580248,  -0.274820, 1.10000, 0.90000, 1.10000, 0.90000
47250,'MENOMONIE ~5', 100.0000,1,  36,   1,   1,1.02743077,  -2.363983, 1.10000, 0.90000, 1.10000, 0.90000
47251,'MENOMONIE ~6',  13.8000,1,  36,   1,   1,1.00927019,  -4.741615, 1.10000, 0.90000, 1.10000, 0.90000
47253,'MENOMONIE ~8', 230.0000,1,  36,   1,   1,1.03622067,  -0.225107, 1.10000, 0.90000, 1.10000, 0.90000
47254,'MENOMONIE ~9', 100.0000,1,  36,   1,   1,1.02567732,  -2.578581, 1.10000, 0.90000, 1.10000, 0.90000
47255,'SPRING VA~19', 100.0000,1,  36,   1,   1,1.01350486,  -2.844243, 1.10000, 0.90000, 1.10000, 0.90000
47256,'AUGUSTA 29 1', 100.0000,1,  36,   1,   1,1.03315926,  -6.849049, 1.10000, 0.90000, 1.10000, 0.90000
47257,'AUGUSTA 30 1', 100.0000,1,  36,   1,   1,1.02700078,  -6.293602, 1.10000, 0.90000, 1.10000, 0.90000
47258,'ELEVA 1 1   ', 100.0000,1,  36,   1,   1,1.02448332,  -5.110084, 1.10000, 0.90000, 1.10000, 0.90000
47259,'ELEVA 1 2   ', 100.0000,1,  36,   1,   1,1.02445340,  -5.113665, 1.10000, 0.90000, 1.10000, 0.90000
47260,'ELEVA 2 1   ', 100.0000,1,  36,   1,   1,1.02935731,  -3.522012, 1.10000, 0.90000, 1.10000, 0.90000
47261,'FALL CREEK 1', 100.0000,1,  36,   1,   1,1.02427316,  -4.392933, 1.10000, 0.90000, 1.10000, 0.90000
47262,'OSSEO 2 1   ', 100.0000,1,  36,   1,   1,1.02637100,  -5.832071, 1.10000, 0.90000, 1.10000, 0.90000
47263,'OSSEO 2 2   ', 100.0000,1,  36,   1,   1,1.02635002,  -5.834718, 1.10000, 0.90000, 1.10000, 0.90000
47264,'OSSEO 3 1   ', 100.0000,1,  36,   1,   1,1.02519417,  -5.495551, 1.10000, 0.90000, 1.10000, 0.90000
47265,'FLORENCE 3~1', 100.0000,1,  36,   1,   1,1.03925562,  -2.038955, 1.10000, 0.90000, 1.10000, 0.90000
47266,'LONG LAKE ~2', 100.0000,1,  36,   1,   1,1.04336619,  -4.192328, 1.10000, 0.90000, 1.10000, 0.90000
47267,'NIAGARA 1 1 ', 230.0000,1,  36,   1,   1,1.03819168,  -0.507624, 1.10000, 0.90000, 1.10000, 0.90000
47268,'CAMPBELLSP~1', 100.0000,1,  36,   1,   1,1.03767335, -31.501809, 1.10000, 0.90000, 1.10000, 0.90000
47269,'CAMPBELLSP~2', 100.0000,1,  36,   1,   1,1.00636601, -29.154779, 1.10000, 0.90000, 1.10000, 0.90000
47270,'CAMPBELLSP~3', 100.0000,1,  36,   1,   1,1.00631356, -29.158819, 1.10000, 0.90000, 1.10000, 0.90000
47271,'CAMPBELLSP~4', 100.0000,1,  36,   1,   1,1.02791500, -31.346528, 1.10000, 0.90000, 1.10000, 0.90000
47272,'CAMPBELLSP~5', 100.0000,1,  36,   1,   1,1.02788103, -31.350124, 1.10000, 0.90000, 1.10000, 0.90000
47273,'FOND DU LA~1', 100.0000,1,  36,   1,   1,0.99126756, -24.552754, 1.10000, 0.90000, 1.10000, 0.90000
47274,'FOND DU LA~2', 100.0000,1,  36,   1,   1,0.98585033, -25.767502, 1.10000, 0.90000, 1.10000, 0.90000
47275,'FOND DU LA~3', 100.0000,1,  36,   1,   1,0.98573291, -25.783749, 1.10000, 0.90000, 1.10000, 0.90000
47276,'FOND DU LA~4', 230.0000,1,  36,   1,   1,1.04365766, -15.074928, 1.10000, 0.90000, 1.10000, 0.90000
47277,'FOND DU LA~5', 100.0000,1,  36,   1,   1,0.98107415, -28.415928, 1.10000, 0.90000, 1.10000, 0.90000
47278,'FOND DU LA~6', 100.0000,1,  36,   1,   1,0.98157054, -27.234811, 1.10000, 0.90000, 1.10000, 0.90000
47279,'FOND DU LA~7', 100.0000,1,  36,   1,   1,0.98754060, -25.271724, 1.10000, 0.90000, 1.10000, 0.90000
47280,'KEWASKUM 1  ', 100.0000,1,  36,   1,   1,1.01145649, -30.791603, 1.10000, 0.90000, 1.10000, 0.90000
47281,'KEWASKUM 2  ', 100.0000,1,  36,   1,   1,1.01157129, -30.784551, 1.10000, 0.90000, 1.10000, 0.90000
47282,'RIPON 1 1   ', 100.0000,1,  36,   1,   1,1.01810300, -20.118375, 1.10000, 0.90000, 1.10000, 0.90000
47283,'RIPON 1 2   ', 100.0000,1,  36,   1,   1,1.01806402, -20.124210, 1.10000, 0.90000, 1.10000, 0.90000
47284,'RIPON 2 1   ', 100.0000,1,  36,   1,   1,1.02172673, -19.799644, 1.10000, 0.90000, 1.10000, 0.90000
47285,'RIPON 3 1   ', 230.0000,1,  36,   1,   1,1.04313946, -15.578212, 1.10000, 0.90000, 1.10000, 0.90000
47286,'RIPON 3 2   ', 230.0000,1,  36,   1,   1,1.04303503, -15.586852, 1.10000, 0.90000, 1.10000, 0.90000
47287,'ARGONNE 1   ', 100.0000,1,  36,   1,   1,1.03936255,  -5.367362, 1.10000, 0.90000, 1.10000, 0.90000
47288,'CRANDON 1 1 ', 100.0000,1,  36,   1,   1,1.02913213, -10.683392, 1.10000, 0.90000, 1.10000, 0.90000
47289,'CRANDON 2 1 ', 230.0000,1,  36,   1,   1,1.03690827,  -3.347244, 1.10000, 0.90000, 1.10000, 0.90000
47290,'CRANDON 2 2 ', 230.0000,1,  36,   1,   1,1.03689265,  -3.349398, 1.10000, 0.90000, 1.10000, 0.90000
47291,'EAGLE RIVE~1', 100.0000,1,  36,   1,   1,1.03061807,  -9.646493, 1.10000, 0.90000, 1.10000, 0.90000
47292,'EAGLE RIVE~2', 100.0000,1,  36,   1,   1,1.01657426, -12.020840, 1.10000, 0.90000, 1.10000, 0.90000
47293,'EAGLE RIVE~3', 100.0000,1,  36,   1,   1,1.03321338,  -9.616483, 1.10000, 0.90000, 1.10000, 0.90000
47294,'EAGLE RIVE~4', 100.0000,1,  36,   1,   1,1.03311992,  -9.610371, 1.10000, 0.90000, 1.10000, 0.90000
47295,'LAONA 1     ', 100.0000,1,  36,   1,   1,1.03807449,  -6.226438, 1.10000, 0.90000, 1.10000, 0.90000
47296,'THREE LAKE~1', 100.0000,1,  36,   1,   1,1.01801658, -11.132921, 1.10000, 0.90000, 1.10000, 0.90000
47297,'WABENO 1    ', 100.0000,1,  36,   1,   1,1.03777778,  -6.693725, 1.10000, 0.90000, 1.10000, 0.90000
47298,'BLOOMINGT~30', 100.0000,1,  36,   1,   1,1.00887036,  -7.425380, 1.10000, 0.90000, 1.10000, 0.90000
47299,'CASSVILLE ~1', 100.0000,1,  36,   1,   1,0.99833971,  -5.723607, 1.10000, 0.90000, 1.10000, 0.90000
47300,'CASSVILLE ~2',  69.0000,1,  36,   1,   1,1.04331255,  -5.056636, 1.10000, 0.90000, 1.10000, 0.90000
47301,'CASSVILLE ~3', 100.0000,1,  36,   1,   1,0.99831724,  -5.726655, 1.10000, 0.90000, 1.10000, 0.90000
47302,'CUBA CITY 1 ', 100.0000,1,  36,   1,   1,1.01496494,  -8.906772, 1.10000, 0.90000, 1.10000, 0.90000
47303,'FENNIMORE ~1', 100.0000,1,  36,   1,   1,0.99310315, -10.284973, 1.10000, 0.90000, 1.10000, 0.90000
47304,'FENNIMORE ~2', 100.0000,1,  36,   1,   1,0.99308807, -10.287205, 1.10000, 0.90000, 1.10000, 0.90000
47305,'FENNIMORE ~3', 100.0000,1,  36,   1,   1,0.98689312, -11.317222, 1.10000, 0.90000, 1.10000, 0.90000
47306,'HAZEL GREE~6', 100.0000,1,  36,   1,   1,1.00423360,  -9.520699, 1.10000, 0.90000, 1.10000, 0.90000
47307,'HAZEL GREE~7',  69.0000,1,  36,   1,   1,1.03831613,  -8.386441, 1.10000, 0.90000, 1.10000, 0.90000
47308,'HAZEL GREE~8', 100.0000,1,  36,   1,   1,1.00449216,  -9.546201, 1.10000, 0.90000, 1.10000, 0.90000
47309,'LANCASTER~63', 100.0000,1,  36,   1,   1,1.00034559,  -8.821292, 1.10000, 0.90000, 1.10000, 0.90000
47310,'LANCASTER~66', 100.0000,1,  36,   1,   1,1.00897300,  -7.726487, 1.10000, 0.90000, 1.10000, 0.90000
47311,'MUSCODA 1 1 ', 100.0000,1,  36,   1,   1,0.97760522, -14.436559, 1.10000, 0.90000, 1.10000, 0.90000
47312,'MUSCODA 2 1 ', 100.0000,1,  36,   1,   1,0.97717184, -18.379286, 1.10000, 0.90000, 1.10000, 0.90000
47313,'MUSCODA 2 2 ', 100.0000,1,  36,   1,   1,0.97714108, -18.384977, 1.10000, 0.90000, 1.10000, 0.90000
47314,'PLATTEVILL~1', 230.0000,1,  36,   1,   1,1.04015183,  -5.893515, 1.10000, 0.90000, 1.10000, 0.90000
47315,'PLATTEVILL~2', 161.0000,1,  36,   1,   1,1.02551258,  -5.384960, 1.10000, 0.90000, 1.10000, 0.90000
47316,'PLATTEVILL~3', 100.0000,1,  36,   1,   1,1.02351737,  -7.705286, 1.10000, 0.90000, 1.10000, 0.90000
47317,'PLATTEVILL~4', 230.0000,1,  36,   1,   1,1.04004204,  -5.903603, 1.10000, 0.90000, 1.10000, 0.90000
47318,'PLATTEVILL~5', 230.0000,1,  36,   1,   1,1.04078937,  -5.896531, 1.10000, 0.90000, 1.10000, 0.90000
47319,'PLATTEVILL~6', 100.0000,1,  36,   1,   1,1.02458525,  -7.855481, 1.10000, 0.90000, 1.10000, 0.90000
47320,'PLATTEVIL~10', 100.0000,1,  36,   1,   1,1.02454042,  -7.860916, 1.10000, 0.90000, 1.10000, 0.90000
47321,'PLATTEVIL~18', 100.0000,1,  36,   1,   1,1.02224982,  -8.108972, 1.10000, 0.90000, 1.10000, 0.90000
47322,'POTOSI 1 1  ', 100.0000,1,  36,   1,   1,1.03126371,  -7.104831, 1.10000, 0.90000, 1.10000, 0.90000
47323,'POTOSI 1 2  ',  69.0000,1,  36,   1,   1,1.04514086,  -6.727284, 1.10000, 0.90000, 1.10000, 0.90000
47324,'POTOSI 1 3  ', 100.0000,1,  36,   1,   1,1.03123724,  -7.108231, 1.10000, 0.90000, 1.10000, 0.90000
47325,'ALBANY 46 1 ', 100.0000,1,  36,   1,   1,1.03329623, -23.493820, 1.10000, 0.90000, 1.10000, 0.90000
47326,'ALBANY 46 2 ', 100.0000,1,  36,   1,   1,1.03332317, -23.491628, 1.10000, 0.90000, 1.10000, 0.90000
47327,'BRODHEAD 1 1', 100.0000,1,  36,   1,   1,1.02506137, -25.835795, 1.10000, 0.90000, 1.10000, 0.90000
47328,'BRODHEAD 2 1', 100.0000,1,  36,   1,   1,1.02299547, -27.058035, 1.10000, 0.90000, 1.10000, 0.90000
47329,'MONROE 41 1 ', 100.0000,1,  36,   1,   1,1.03299558, -23.434162, 1.10000, 0.90000, 1.10000, 0.90000
47330,'MONROE 42 1 ', 100.0000,1,  36,   1,   1,0.99144351, -22.697374, 1.10000, 0.90000, 1.10000, 0.90000
47331,'MONROE 43 1 ', 230.0000,1,  36,   1,   1,1.03416240, -18.870344, 1.10000, 0.90000, 1.10000, 0.90000
47332,'MONROE 43 2 ', 100.0000,1,  36,   1,   1,1.03717005, -21.504217, 1.10000, 0.90000, 1.10000, 0.90000
47333,'MONROE 43 3 ', 230.0000,1,  36,   1,   1,1.03412628, -18.877497, 1.10000, 0.90000, 1.10000, 0.90000
47334,'MONROE 44 1 ', 100.0000,1,  36,   1,   1,1.02489209, -18.997920, 1.10000, 0.90000, 1.10000, 0.90000
47335,'BERLIN 16 1 ', 100.0000,1,  36,   1,   1,1.02504039, -16.915378, 1.10000, 0.90000, 1.10000, 0.90000
47336,'BERLIN 17 1 ', 230.0000,1,  36,   1,   1,1.03420579, -13.723132, 1.10000, 0.90000, 1.10000, 0.90000
47337,'BERLIN 17 2 ', 100.0000,1,  36,   1,   1,1.03841043, -15.906162, 1.10000, 0.90000, 1.10000, 0.90000
47338,'BERLIN 17 3 ', 230.0000,1,  36,   1,   1,1.03413057, -13.732783, 1.10000, 0.90000, 1.10000, 0.90000
47339,'GREEN LAKE 1', 100.0000,1,  36,   1,   1,1.02620351, -19.204438, 1.10000, 0.90000, 1.10000, 0.90000
47340,'MONTELLO 1 1', 100.0000,1,  36,   1,   1,1.02101016, -16.683401, 1.10000, 0.90000, 1.10000, 0.90000
47341,'MONTELLO 2 1', 100.0000,1,  36,   1,   1,1.02136052, -17.405870, 1.10000, 0.90000, 1.10000, 0.90000
47342,'MONTELLO 3 1', 100.0000,1,  36,   1,   1,1.02190959, -17.159469, 1.10000, 0.90000, 1.10000, 0.90000
47343,'MONTELLO 3 2', 100.0000,1,  36,   1,   1,1.02194846, -17.156708, 1.10000, 0.90000, 1.10000, 0.90000
47344,'NESHKORO 1  ', 100.0000,1,  36,   1,   1,1.02358079, -18.701138, 1.10000, 0.90000, 1.10000, 0.90000
47345,'NESHKORO 2  ', 100.0000,1,  36,   1,   1,1.02361441, -18.698112, 1.10000, 0.90000, 1.10000, 0.90000
47346,'DODGEVILLE~1', 100.0000,1,  36,   1,   1,0.98329109, -23.363019, 1.10000, 0.90000, 1.10000, 0.90000
47347,'DODGEVILLE~2', 100.0000,1,  36,   1,   1,0.98338479, -23.353557, 1.10000, 0.90000, 1.10000, 0.90000
47348,'DODGEVILLE~3', 100.0000,1,  36,   1,   1,0.97577739, -17.368857, 1.10000, 0.90000, 1.10000, 0.90000
47349,'MINERAL PO~1', 100.0000,1,  36,   1,   1,0.98586869, -22.485756, 1.10000, 0.90000, 1.10000, 0.90000
47350,'SPRING GRE~1', 100.0000,1,  36,   1,   1,0.98361260, -19.762097, 1.10000, 0.90000, 1.10000, 0.90000
47351,'SPRING GRE~2', 100.0000,1,  36,   1,   1,0.98359036, -19.765123, 1.10000, 0.90000, 1.10000, 0.90000
47352,'SPRING GRE~3', 100.0000,1,  36,   1,   1,0.98968893, -21.939276, 1.10000, 0.90000, 1.10000, 0.90000
47353,'SPRING GRE~4', 100.0000,1,  36,   1,   1,0.98964769, -21.945106, 1.10000, 0.90000, 1.10000, 0.90000
47354,'SPRING GRE~5', 100.0000,1,  36,   1,   1,0.99929410, -23.252597, 1.10000, 0.90000, 1.10000, 0.90000
47355,'HURLEY 4 1  ', 100.0000,1,  36,   1,   1,1.03286731,  -4.895895, 1.10000, 0.90000, 1.10000, 0.90000
47356,'HURLEY 4 2  ', 100.0000,1,  36,   1,   1,1.03283215,  -4.899512, 1.10000, 0.90000, 1.10000, 0.90000
47357,'LAC DU FLA~1', 100.0000,1,  36,   1,   1,1.02563632,  -7.779334, 1.10000, 0.90000, 1.10000, 0.90000
47358,'MERCER 4 1  ', 100.0000,1,  36,   1,   1,1.02856529,  -5.969427, 1.10000, 0.90000, 1.10000, 0.90000
47359,'PARK FALLS~1', 100.0000,1,  36,   1,   1,1.02101052,  -7.863622, 1.10000, 0.90000, 1.10000, 0.90000
47360,'PARK FALLS~2', 100.0000,1,  36,   1,   1,1.02097881,  -7.867201, 1.10000, 0.90000, 1.10000, 0.90000
47361,'PARK FALLS~3', 100.0000,1,  36,   1,   1,1.02134979,  -8.018585, 1.10000, 0.90000, 1.10000, 0.90000
47362,'ALMA CENTE~1', 100.0000,1,  36,   1,   1,1.02993119,  -6.155933, 1.10000, 0.90000, 1.10000, 0.90000
47363,'ALMA CENTE~2', 100.0000,1,  36,   1,   1,1.02995396,  -6.152767, 1.10000, 0.90000, 1.10000, 0.90000
47364,'BLACK RIV~11', 100.0000,1,  36,   1,   1,1.03001273,  -5.723089, 1.10000, 0.90000, 1.10000, 0.90000
47365,'BLACK RIV~12', 100.0000,1,  36,   1,   1,1.03004313,  -5.717213, 1.10000, 0.90000, 1.10000, 0.90000
47366,'BLACK RIV~13', 230.0000,1,  36,   1,   1,1.04281402,  -0.233859, 1.10000, 0.90000, 1.10000, 0.90000
47367,'BLACK RIV~14', 230.0000,1,  36,   1,   1,1.04274952,  -0.239509, 1.10000, 0.90000, 1.10000, 0.90000
47368,'BLACK RIV~15', 100.0000,1,  36,   1,   1,1.02582431,  -5.694396, 1.10000, 0.90000, 1.10000, 0.90000
47369,'BLAIR 1 1   ', 100.0000,1,  36,   1,   1,1.03114855,  -5.451964, 1.10000, 0.90000, 1.10000, 0.90000
47370,'HIXTON 1    ', 100.0000,1,  36,   1,   1,1.03445768,  -6.388712, 1.10000, 0.90000, 1.10000, 0.90000
47371,'MELROSE 5 1 ', 100.0000,1,  36,   1,   1,1.02881575,  -5.791996, 1.10000, 0.90000, 1.10000, 0.90000
47372,'WARRENS 1   ', 100.0000,1,  36,   1,   1,1.03079331,  -7.756000, 1.10000, 0.90000, 1.10000, 0.90000
47373,'DOUSMAN 1   ', 100.0000,1,  36,   1,   1,1.02895272, -31.360974, 1.10000, 0.90000, 1.10000, 0.90000
47374,'FORT ATKIN~1', 100.0000,1,  36,   1,   1,1.02365577, -33.142803, 1.10000, 0.90000, 1.10000, 0.90000
47375,'FORT ATKIN~2', 100.0000,1,  36,   1,   1,1.02360511, -33.149954, 1.10000, 0.90000, 1.10000, 0.90000
47376,'FORT ATKIN~3', 100.0000,1,  36,   1,   1,1.01073313, -33.739741, 1.10000, 0.90000, 1.10000, 0.90000
47377,'FORT ATKIN~4', 100.0000,1,  36,   1,   1,1.01058793, -33.753658, 1.10000, 0.90000, 1.10000, 0.90000
47378,'FORT ATKIN~5', 100.0000,1,  36,   1,   1,1.02025664, -32.751655, 1.10000, 0.90000, 1.10000, 0.90000
47379,'FORT ATKIN~6', 100.0000,1,  36,   1,   1,1.02886426, -33.966469, 1.10000, 0.90000, 1.10000, 0.90000
47380,'JEFFERSON ~8', 100.0000,1,  36,   1,   1,1.03598559, -34.203101, 1.10000, 0.90000, 1.10000, 0.90000
47381,'JEFFERSON ~9', 100.0000,1,  36,   1,   1,1.03542674, -34.189574, 1.10000, 0.90000, 1.10000, 0.90000
47382,'JEFFERSON~10', 100.0000,1,  36,   1,   1,1.02963555, -33.016311, 1.10000, 0.90000, 1.10000, 0.90000
47383,'JEFFERSON~11', 100.0000,1,  36,   1,   1,1.02968931, -33.011131, 1.10000, 0.90000, 1.10000, 0.90000
47384,'JOHNSON CR~1', 100.0000,1,  36,   1,   1,1.01214600, -29.628425, 1.10000, 0.90000, 1.10000, 0.90000
47385,'LAKE MILLS~1', 100.0000,1,  36,   1,   1,1.01024830, -28.757019, 1.10000, 0.90000, 1.10000, 0.90000
47386,'LAKE MILLS~2', 100.0000,1,  36,   1,   1,1.01028824, -28.752484, 1.10000, 0.90000, 1.10000, 0.90000
47387,'LAKE MILLS~3', 100.0000,1,  36,   1,   1,1.01409650, -31.188481, 1.10000, 0.90000, 1.10000, 0.90000
47388,'LAKE MILLS~4', 100.0000,1,  36,   1,   1,1.01404953, -31.194423, 1.10000, 0.90000, 1.10000, 0.90000
47389,'LAKE MILLS~5', 100.0000,1,  36,   1,   1,1.01370668, -29.708574, 1.10000, 0.90000, 1.10000, 0.90000
47390,'LAKE MILLS~6', 100.0000,1,  36,   1,   1,1.01366150, -29.712505, 1.10000, 0.90000, 1.10000, 0.90000
47391,'MILTON 32 1 ', 100.0000,1,  36,   1,   1,1.00774741, -33.937482, 1.10000, 0.90000, 1.10000, 0.90000
47392,'SULLIVAN 1~1', 100.0000,1,  36,   1,   1,1.02765346, -31.501765, 1.10000, 0.90000, 1.10000, 0.90000
47393,'WATERTOWN~30', 100.0000,1,  36,   1,   1,1.03868842, -32.568435, 1.10000, 0.90000, 1.10000, 0.90000
47394,'WATERTOWN~31', 100.0000,1,  36,   1,   1,1.01500058, -29.632024, 1.10000, 0.90000, 1.10000, 0.90000
47395,'WATERTOWN~32', 100.0000,1,  36,   1,   1,1.01516366, -29.608897, 1.10000, 0.90000, 1.10000, 0.90000
47396,'WATERTOWN~33', 100.0000,1,  36,   1,   1,1.01169312, -29.359978, 1.10000, 0.90000, 1.10000, 0.90000
47397,'WHITEWATER~1', 100.0000,1,  36,   1,   1,1.02483857, -34.013922, 1.10000, 0.90000, 1.10000, 0.90000
47398,'WHITEWATER~2', 100.0000,1,  36,   1,   1,1.02474225, -34.021247, 1.10000, 0.90000, 1.10000, 0.90000
47399,'WHITEWATER~1', 100.0000,1,  36,   1,   1,1.02589095, -33.432400, 1.10000, 0.90000, 1.10000, 0.90000
47400,'WHITEWATER~1', 100.0000,1,  36,   1,   1,1.02802730, -34.091045, 1.10000, 0.90000, 1.10000, 0.90000
47401,'CAMP DOUGL~1', 100.0000,1,  36,   1,   1,1.03227508,  -8.866224, 1.10000, 0.90000, 1.10000, 0.90000
47402,'CAMP DOUGL~2', 100.0000,1,  36,   1,   1,1.03225267,  -8.868360, 1.10000, 0.90000, 1.10000, 0.90000
47403,'CAMP DOUGL~3', 100.0000,1,  36,   1,   1,1.03733206, -10.652279, 1.10000, 0.90000, 1.10000, 0.90000
47404,'HILLSBORO ~8', 100.0000,1,  36,   1,   1,1.03316844,  -8.197724, 1.10000, 0.90000, 1.10000, 0.90000
47405,'HILLSBORO ~9', 100.0000,1,  36,   1,   1,1.01449120, -11.115982, 1.10000, 0.90000, 1.10000, 0.90000
47406,'HILLSBORO~10', 100.0000,1,  36,   1,   1,1.01445162, -11.119679, 1.10000, 0.90000, 1.10000, 0.90000
47407,'LA VALLE 1  ', 100.0000,1,  36,   1,   1,1.01100767, -15.690855, 1.10000, 0.90000, 1.10000, 0.90000
47408,'MAUSTON 1 1 ', 100.0000,1,  36,   1,   1,1.02507329, -10.263699, 1.10000, 0.90000, 1.10000, 0.90000
47409,'MAUSTON 2 1 ', 100.0000,1,  36,   1,   1,1.02105987, -11.071654, 1.10000, 0.90000, 1.10000, 0.90000
47410,'MAUSTON 3 1 ', 230.0000,1,  36,   1,   1,1.03576148,  -7.180142, 1.10000, 0.90000, 1.10000, 0.90000
47411,'MAUSTON 3 2 ', 100.0000,1,  36,   1,   1,1.03331506,  -8.939216, 1.10000, 0.90000, 1.10000, 0.90000
47412,'MAUSTON 3 3 ',  22.0000,1,  36,   1,   1,1.03139949, -11.967022, 1.10000, 0.90000, 1.10000, 0.90000
47414,'MAUSTON 3 5 ', 230.0000,1,  36,   1,   1,1.03569639,  -7.190343, 1.10000, 0.90000, 1.10000, 0.90000
47415,'NECEDAH 1 1 ', 100.0000,1,  36,   1,   1,1.03548086,  -7.265242, 1.10000, 0.90000, 1.10000, 0.90000
47416,'NECEDAH 1 2 ', 100.0000,1,  36,   1,   1,1.03547072,  -7.267218, 1.10000, 0.90000, 1.10000, 0.90000
47417,'NECEDAH 2 1 ', 100.0000,1,  36,   1,   1,1.03416431,  -6.975740, 1.10000, 0.90000, 1.10000, 0.90000
47418,'NECEDAH 2 2 ', 100.0000,1,  36,   1,   1,1.03413606,  -6.977579, 1.10000, 0.90000, 1.10000, 0.90000
47419,'NEW LISBON~1', 100.0000,1,  36,   1,   1,1.03181493,  -9.034658, 1.10000, 0.90000, 1.10000, 0.90000
47420,'WONEWOC 1   ', 100.0000,1,  36,   1,   1,1.01572871, -12.646656, 1.10000, 0.90000, 1.10000, 0.90000
47421,'BURLINGTO~68', 100.0000,1,  36,   1,   1,1.00453770, -34.589881, 1.10000, 0.90000, 1.10000, 0.90000
47422,'BURLINGTO~69', 100.0000,1,  36,   1,   1,1.00039303, -36.303197, 1.10000, 0.90000, 1.10000, 0.90000
47423,'BURLINGTO~70', 500.0000,1,  36,   1,   1,1.04673636, -26.534846, 1.10000, 0.90000, 1.10000, 0.90000
47424,'BURLINGTO~71', 230.0000,1,  36,   1,   1,1.05084443, -28.796743, 1.10000, 0.90000, 1.10000, 0.90000
47425,'BURLINGTO~72', 500.0000,1,  36,   1,   1,1.04528987, -26.263517, 1.10000, 0.90000, 1.10000, 0.90000
47426,'BURLINGTO~73', 100.0000,1,  36,   1,   1,0.99992913, -35.863940, 1.10000, 0.90000, 1.10000, 0.90000
47427,'GENOA CITY 1', 100.0000,1,  36,   1,   1,1.03106320, -38.893037, 1.10000, 0.90000, 1.10000, 0.90000
47428,'GENOA CITY 2', 100.0000,1,  36,   1,   1,1.03109443, -38.888232, 1.10000, 0.90000, 1.10000, 0.90000
47429,'KENOSHA 1 1 ', 230.0000,1,  36,   1,   1,1.03778255, -28.684530, 1.10000, 0.90000, 1.10000, 0.90000
47430,'KENOSHA 1 2 ', 230.0000,1,  36,   1,   1,1.03915370, -28.665604, 1.10000, 0.90000, 1.10000, 0.90000
47431,'KENOSHA 2 1 ', 100.0000,1,  36,   1,   1,1.02256811, -39.987377, 1.10000, 0.90000, 1.10000, 0.90000
47432,'KENOSHA 3 1 ', 100.0000,1,  36,   1,   1,1.01865864, -39.607075, 1.10000, 0.90000, 1.10000, 0.90000
47433,'KENOSHA 3 2 ', 100.0000,1,  36,   1,   1,1.01856720, -39.619079, 1.10000, 0.90000, 1.10000, 0.90000
47434,'KENOSHA 4 1 ', 100.0000,1,  36,   1,   1,1.01381660, -38.796294, 1.10000, 0.90000, 1.10000, 0.90000
47435,'KENOSHA 4 2 ', 100.0000,1,  36,   1,   1,1.01375651, -38.808582, 1.10000, 0.90000, 1.10000, 0.90000
47436,'KENOSHA 5 1 ', 100.0000,1,  36,   1,   1,1.00922644, -37.570442, 1.10000, 0.90000, 1.10000, 0.90000
47437,'KENOSHA 5 2 ', 100.0000,1,  36,   1,   1,1.00911653, -37.586183, 1.10000, 0.90000, 1.10000, 0.90000
47438,'KENOSHA 6 1 ', 230.0000,1,  36,   1,   1,1.04049826, -29.390820, 1.10000, 0.90000, 1.10000, 0.90000
47439,'KENOSHA 6 2 ', 100.0000,1,  36,   1,   1,1.01467526, -36.194477, 1.10000, 0.90000, 1.10000, 0.90000
47440,'KENOSHA 6 3 ',  22.0000,1,  36,   1,   1,1.01107621, -37.682693, 1.10000, 0.90000, 1.10000, 0.90000
47442,'KENOSHA 6 5 ', 230.0000,1,  36,   1,   1,1.04130220, -29.306959, 1.10000, 0.90000, 1.10000, 0.90000
47443,'KENOSHA 7 1 ', 100.0000,1,  36,   1,   1,1.00919962, -37.788571, 1.10000, 0.90000, 1.10000, 0.90000
47444,'KENOSHA 7 2 ', 100.0000,1,  36,   1,   1,1.00906503, -37.799995, 1.10000, 0.90000, 1.10000, 0.90000
47445,'KENOSHA 8 1 ', 100.0000,1,  36,   1,   1,1.00824606, -38.778249, 1.10000, 0.90000, 1.10000, 0.90000
47446,'KENOSHA 9 1 ', 100.0000,1,  36,   1,   1,1.01442206, -38.336575, 1.10000, 0.90000, 1.10000, 0.90000
47447,'KENOSHA 10 1', 100.0000,1,  36,   1,   1,1.01153147, -37.116751, 1.10000, 0.90000, 1.10000, 0.90000
47448,'KENOSHA 11 1', 100.0000,1,  36,   1,   1,1.00885344, -37.736416, 1.10000, 0.90000, 1.10000, 0.90000
47449,'KENOSHA 12 1', 100.0000,1,  36,   1,   1,1.01070333, -36.723280, 1.10000, 0.90000, 1.10000, 0.90000
47450,'KENOSHA 13 1', 100.0000,1,  36,   1,   1,1.01308715, -36.696882, 1.10000, 0.90000, 1.10000, 0.90000
47451,'KENOSHA 13 2', 100.0000,1,  36,   1,   1,1.01296318, -36.706318, 1.10000, 0.90000, 1.10000, 0.90000
47452,'PLEASANT P~7', 100.0000,1,  36,   1,   1,1.02687562, -40.196872, 1.10000, 0.90000, 1.10000, 0.90000
47453,'PLEASANT P~8', 100.0000,1,  36,   1,   1,1.02124882, -39.849601, 1.10000, 0.90000, 1.10000, 0.90000
47454,'PLEASANT P~9', 100.0000,1,  36,   1,   1,1.02118778, -39.855971, 1.10000, 0.90000, 1.10000, 0.90000
47455,'PLEASANT ~10', 100.0000,1,  36,   1,   1,1.01872075, -39.650003, 1.10000, 0.90000, 1.10000, 0.90000
47456,'PLEASANT ~11', 100.0000,1,  36,   1,   1,1.01569772, -38.941340, 1.10000, 0.90000, 1.10000, 0.90000
47457,'RACINE 6 1  ', 100.0000,1,  36,   1,   1,1.00957561, -36.535973, 1.10000, 0.90000, 1.10000, 0.90000
47458,'RACINE 7 1  ', 100.0000,1,  36,   1,   1,1.00641119, -36.883858, 1.10000, 0.90000, 1.10000, 0.90000
47459,'RACINE 8 1  ', 100.0000,1,  36,   1,   1,1.00698078, -36.999504, 1.10000, 0.90000, 1.10000, 0.90000
47460,'RACINE 8 2  ',  18.0000,1,  36,   1,   1,1.00698078, -36.999504, 1.10000, 0.90000, 1.10000, 0.90000
47461,'RACINE 8 3  ',  18.0000,1,  36,   1,   1,1.00698078, -36.999504, 1.10000, 0.90000, 1.10000, 0.90000
47463,'RACINE 8 5  ', 100.0000,1,  36,   1,   1,1.00714433, -36.980485, 1.10000, 0.90000, 1.10000, 0.90000
47464,'RACINE 8 7  ', 100.0000,1,  36,   1,   1,1.00698078, -36.999504, 1.10000, 0.90000, 1.10000, 0.90000
47465,'RACINE 9 1  ', 100.0000,1,  36,   1,   1,1.00075209, -37.627133, 1.10000, 0.90000, 1.10000, 0.90000
47466,'SALEM 40 1  ', 100.0000,1,  36,   1,   1,1.01073396, -36.627777, 1.10000, 0.90000, 1.10000, 0.90000
47467,'SALEM 40 2  ', 100.0000,1,  36,   1,   1,1.01063371, -36.637275, 1.10000, 0.90000, 1.10000, 0.90000
47468,'STURTEVANT~1', 100.0000,1,  36,   1,   1,1.01889801, -34.704632, 1.10000, 0.90000, 1.10000, 0.90000
47469,'STURTEVANT~2', 100.0000,1,  36,   1,   1,1.01896083, -34.697521, 1.10000, 0.90000, 1.10000, 0.90000
47470,'TREVOR 1    ', 100.0000,1,  36,   1,   1,1.01193380, -36.866817, 1.10000, 0.90000, 1.10000, 0.90000
47471,'TWIN LAKES 1', 100.0000,1,  36,   1,   1,1.02866542, -39.681623, 1.10000, 0.90000, 1.10000, 0.90000
47472,'UNION GROV~1', 100.0000,1,  36,   1,   1,1.01828885, -34.929526, 1.10000, 0.90000, 1.10000, 0.90000
47473,'UNION GROV~2', 100.0000,1,  36,   1,   1,1.01733494, -35.116137, 1.10000, 0.90000, 1.10000, 0.90000
47474,'UNION GROV~3', 100.0000,1,  36,   1,   1,1.02223420, -34.203982, 1.10000, 0.90000, 1.10000, 0.90000
47475,'KEWAUNEE 1 1', 100.0000,1,  36,   1,   1,0.98500150, -25.271700, 1.10000, 0.90000, 1.10000, 0.90000
47476,'KEWAUNEE 2 1', 100.0000,1,  36,   1,   1,0.98915464, -24.148974, 1.10000, 0.90000, 1.10000, 0.90000
47477,'BANGOR 14 1 ', 100.0000,1,  36,   1,   1,1.02587831,  -4.227104, 1.10000, 0.90000, 1.10000, 0.90000
47478,'BANGOR 14 2 ', 100.0000,1,  36,   1,   1,1.02589750,  -4.224877, 1.10000, 0.90000, 1.10000, 0.90000
47479,'BANGOR 15 1 ', 100.0000,1,  36,   1,   1,1.02577901,  -3.735050, 1.10000, 0.90000, 1.10000, 0.90000
47480,'CASHTON 1 1 ', 230.0000,1,  36,   1,   1,1.04962122,   1.273955, 1.10000, 0.90000, 1.10000, 0.90000
47481,'CASHTON 1 2 ', 161.0000,1,  36,   1,   1,1.04290676,   1.173622, 1.10000, 0.90000, 1.10000, 0.90000
47482,'CASHTON 1 3 ', 100.0000,1,  36,   1,   1,1.03177881,  -4.181707, 1.10000, 0.90000, 1.10000, 0.90000
47483,'CASHTON 1 4 ', 230.0000,1,  36,   1,   1,1.04979372,   1.280538, 1.10000, 0.90000, 1.10000, 0.90000
47484,'CASHTON 1 6 ', 230.0000,1,  36,   1,   1,1.04958284,   1.268094, 1.10000, 0.90000, 1.10000, 0.90000
47485,'HOLMEN 1 1  ', 100.0000,1,  36,   1,   1,1.03435552,  -5.084432, 1.10000, 0.90000, 1.10000, 0.90000
47486,'HOLMEN 1 2  ', 100.0000,1,  36,   1,   1,1.03430724,  -5.091160, 1.10000, 0.90000, 1.10000, 0.90000
47487,'HOLMEN 2 1  ', 100.0000,1,  36,   1,   1,1.02410877,  -4.987561, 1.10000, 0.90000, 1.10000, 0.90000
47488,'HOLMEN 2 2  ', 100.0000,1,  36,   1,   1,1.02404523,  -4.994822, 1.10000, 0.90000, 1.10000, 0.90000
47489,'HOLMEN 3 1  ', 100.0000,1,  36,   1,   1,1.02065480,  -4.781250, 1.10000, 0.90000, 1.10000, 0.90000
47490,'HOLMEN 3 2  ', 100.0000,1,  36,   1,   1,1.02053070,  -4.788050, 1.10000, 0.90000, 1.10000, 0.90000
47491,'LA CROSSE~14', 100.0000,1,  36,   1,   1,1.02241039,  -3.517253, 1.10000, 0.90000, 1.10000, 0.90000
47492,'LA CROSSE~15', 100.0000,1,  36,   1,   1,1.02228475,  -3.533938, 1.10000, 0.90000, 1.10000, 0.90000
47493,'LA CROSSE~16', 100.0000,1,  36,   1,   1,1.00890565,  -5.012520, 1.10000, 0.90000, 1.10000, 0.90000
47494,'LA CROSSE~17', 100.0000,1,  36,   1,   1,1.00816584,  -5.025684, 1.10000, 0.90000, 1.10000, 0.90000
47495,'LA CROSSE~18', 230.0000,1,  36,   1,   1,1.04505444,   1.276568, 1.10000, 0.90000, 1.10000, 0.90000
47496,'LA CROSSE~19', 100.0000,1,  36,   1,   1,1.02752900,  -3.004275, 1.10000, 0.90000, 1.10000, 0.90000
47497,'LA CROSSE~20',  18.0000,1,  36,   1,   1,1.01744819,  -6.660564, 1.10000, 0.90000, 1.10000, 0.90000
47499,'LA CROSSE~22', 230.0000,1,  36,   1,   1,1.04494071,   1.259383, 1.10000, 0.90000, 1.10000, 0.90000
47500,'LA CROSSE~23', 230.0000,1,  36,   1,   1,1.04566276,   1.355782, 1.10000, 0.90000, 1.10000, 0.90000
47501,'LA CROSSE~24', 100.0000,1,  36,   1,   1,1.01468134,  -4.048920, 1.10000, 0.90000, 1.10000, 0.90000
47502,'LA CROSSE~25', 100.0000,1,  36,   1,   1,1.02001083,  -4.398664, 1.10000, 0.90000, 1.10000, 0.90000
47503,'LA CROSSE~26', 100.0000,1,  36,   1,   1,1.01855278,  -3.846774, 1.10000, 0.90000, 1.10000, 0.90000
47504,'LA CROSSE~27', 100.0000,1,  36,   1,   1,1.01862574,  -3.838941, 1.10000, 0.90000, 1.10000, 0.90000
47505,'LA CROSSE~28', 100.0000,1,  36,   1,   1,1.01392353,  -3.047904, 1.10000, 0.90000, 1.10000, 0.90000
47506,'LA CROSSE~30',  69.0000,1,  36,   1,   1,1.00908315,  -2.337028, 1.10000, 0.90000, 1.10000, 0.90000
47507,'LA CROSSE~31',  18.0000,1,  36,   1,   1,1.00289559,  -2.925276, 1.10000, 0.90000, 1.10000, 0.90000
47509,'LA CROSSE~33',  13.8000,1,  36,   1,   1,1.00908315,  -2.337028, 1.10000, 0.90000, 1.10000, 0.90000
47510,'LA CROSSE~34',  13.8000,1,  36,   1,   1,1.00908315,  -2.337028, 1.10000, 0.90000, 1.10000, 0.90000
47512,'LA CROSSE~36', 100.0000,1,  36,   1,   1,1.01395845,  -3.074035, 1.10000, 0.90000, 1.10000, 0.90000
47513,'LA CROSSE~29', 100.0000,1,  36,   1,   1,1.01392353,  -3.047904, 1.10000, 0.90000, 1.10000, 0.90000
47514,'ONALASKA 1 1', 100.0000,1,  36,   1,   1,1.01681376,  -4.152534, 1.10000, 0.90000, 1.10000, 0.90000
47515,'ONALASKA 1 2', 100.0000,1,  36,   1,   1,1.01672518,  -4.162475, 1.10000, 0.90000, 1.10000, 0.90000
47516,'ONALASKA 2 1', 100.0000,1,  36,   1,   1,1.01668417,  -4.053663, 1.10000, 0.90000, 1.10000, 0.90000
47517,'ONALASKA 3 1', 230.0000,1,  36,   1,   1,1.04573870,   1.496488, 1.10000, 0.90000, 1.10000, 0.90000
47518,'ONALASKA 3 2', 161.0000,1,  36,   1,   1,1.04369295,   2.131576, 1.10000, 0.90000, 1.10000, 0.90000
47519,'ONALASKA 3 3',  13.8000,1,  36,   1,   1,1.04545486,   1.582135, 1.10000, 0.90000, 1.10000, 0.90000
47521,'ONALASKA 3 5',  18.0000,1,  36,   1,   1,1.03761113,   1.289415, 1.10000, 0.90000, 1.10000, 0.90000
47522,'ONALASKA 3 6',  18.0000,1,  36,   1,   1,1.04337454,   2.088482, 1.10000, 0.90000, 1.10000, 0.90000
47524,'ONALASKA 3 8', 230.0000,1,  36,   1,   1,1.04573393,   1.485870, 1.10000, 0.90000, 1.10000, 0.90000
47525,'ONALASKA 3~1', 230.0000,1,  36,   1,   1,1.04573870,   1.496488, 1.10000, 0.90000, 1.10000, 0.90000
47526,'ONALASKA 4 1', 100.0000,1,  36,   1,   1,1.01809466,  -4.374090, 1.10000, 0.90000, 1.10000, 0.90000
47527,'ONALASKA 4 2', 100.0000,1,  36,   1,   1,1.01800585,  -4.383325, 1.10000, 0.90000, 1.10000, 0.90000
47528,'SPARTA 16 1 ', 100.0000,1,  36,   1,   1,1.03607929,  -5.781155, 1.10000, 0.90000, 1.10000, 0.90000
47529,'SPARTA 16 2 ', 100.0000,1,  36,   1,   1,1.03604245,  -5.787832, 1.10000, 0.90000, 1.10000, 0.90000
47530,'SPARTA 17 1 ', 100.0000,1,  36,   1,   1,1.03834152,  -5.207923, 1.10000, 0.90000, 1.10000, 0.90000
47531,'SPARTA 17 2 ', 100.0000,1,  36,   1,   1,1.03839135,  -5.200749, 1.10000, 0.90000, 1.10000, 0.90000
47532,'SPARTA 18 1 ', 100.0000,1,  36,   1,   1,1.03830922,  -5.011127, 1.10000, 0.90000, 1.10000, 0.90000
47533,'SPARTA 19 1 ', 230.0000,1,  36,   1,   1,1.03929663,  -0.509415, 1.10000, 0.90000, 1.10000, 0.90000
47534,'SPARTA 19 2 ', 100.0000,1,  36,   1,   1,1.04237306,  -4.456316, 1.10000, 0.90000, 1.10000, 0.90000
47535,'SPARTA 19 3 ', 230.0000,1,  36,   1,   1,1.03922832,  -0.515875, 1.10000, 0.90000, 1.10000, 0.90000
47536,'STODDARD 2 1', 100.0000,1,  36,   1,   1,1.03298879,  -2.034001, 1.10000, 0.90000, 1.10000, 0.90000
47537,'STODDARD 2 2', 100.0000,1,  36,   1,   1,1.03295887,  -2.038924, 1.10000, 0.90000, 1.10000, 0.90000
47538,'TREMPEALEA~1', 100.0000,1,  36,   1,   1,1.03297222,  -2.121635, 1.10000, 0.90000, 1.10000, 0.90000
47539,'WEST SALEM~5', 100.0000,1,  36,   1,   1,1.02070785,  -4.014402, 1.10000, 0.90000, 1.10000, 0.90000
47540,'WESTBY 1 1  ', 100.0000,1,  36,   1,   1,1.02433312,  -5.200908, 1.10000, 0.90000, 1.10000, 0.90000
47541,'WESTBY 2 1  ', 100.0000,1,  36,   1,   1,1.02205300,  -5.486455, 1.10000, 0.90000, 1.10000, 0.90000
47542,'DARLINGTO~14', 100.0000,1,  36,   1,   1,1.02104723, -20.536938, 1.10000, 0.90000, 1.10000, 0.90000
47543,'DARLINGTO~15', 100.0000,1,  36,   1,   1,0.98701924, -19.949618, 1.10000, 0.90000, 1.10000, 0.90000
47544,'DARLINGTON~2', 100.0000,1,  36,   1,   1,0.98504889, -21.209023, 1.10000, 0.90000, 1.10000, 0.90000
47545,'DARLINGTON~3', 100.0000,1,  36,   1,   1,0.98502386, -21.211661, 1.10000, 0.90000, 1.10000, 0.90000
47546,'SHULLSBURG 1', 100.0000,1,  36,   1,   1,0.99018025, -18.536795, 1.10000, 0.90000, 1.10000, 0.90000
47547,'SOUTH WAYN~1', 100.0000,1,  36,   1,   1,1.02561724, -20.030107, 1.10000, 0.90000, 1.10000, 0.90000
47548,'SOUTH WAYN~2', 100.0000,1,  36,   1,   1,1.02564049, -20.027703, 1.10000, 0.90000, 1.10000, 0.90000
47549,'ANTIGO 1 1  ', 100.0000,1,  36,   1,   1,1.03164613,  -8.612711, 1.10000, 0.90000, 1.10000, 0.90000
47550,'ANTIGO 1 2  ', 100.0000,1,  36,   1,   1,1.03159320,  -8.619192, 1.10000, 0.90000, 1.10000, 0.90000
47551,'ANTIGO 2 1  ', 230.0000,1,  36,   1,   1,1.03326404,  -5.224520, 1.10000, 0.90000, 1.10000, 0.90000
47552,'ANTIGO 2 2  ', 100.0000,1,  36,   1,   1,1.04018795,  -8.494148, 1.10000, 0.90000, 1.10000, 0.90000
47553,'ANTIGO 2 3  ', 230.0000,1,  36,   1,   1,1.03319526,  -5.233597, 1.10000, 0.90000, 1.10000, 0.90000
47554,'ANTIGO 3 1  ', 100.0000,1,  36,   1,   1,1.03106165, -10.070732, 1.10000, 0.90000, 1.10000, 0.90000
47555,'DEERBROOK 1 ', 100.0000,1,  36,   1,   1,1.03337324, -10.015853, 1.10000, 0.90000, 1.10000, 0.90000
47556,'ELCHO 1     ', 100.0000,1,  36,   1,   1,1.02714801, -11.115719, 1.10000, 0.90000, 1.10000, 0.90000
47557,'GLEASON 2 1 ', 100.0000,1,  36,   1,   1,1.03296185,  -7.294610, 1.10000, 0.90000, 1.10000, 0.90000
47558,'GLEASON 2 2 ', 100.0000,1,  36,   1,   1,1.03293049,  -7.297674, 1.10000, 0.90000, 1.10000, 0.90000
47559,'WHITE LAKE~2', 100.0000,1,  36,   1,   1,1.03126049, -16.684631, 1.10000, 0.90000, 1.10000, 0.90000
47560,'WHITE LAKE~3', 100.0000,1,  36,   1,   1,1.03313327, -17.325924, 1.10000, 0.90000, 1.10000, 0.90000
47561,'WHITE LAKE~4', 100.0000,1,  36,   1,   1,1.03314888, -17.323533, 1.10000, 0.90000, 1.10000, 0.90000
47562,'IRMA 1 1    ', 100.0000,1,  36,   1,   1,1.03494418,  -9.592164, 1.10000, 0.90000, 1.10000, 0.90000
47563,'MERRILL 3 1 ', 100.0000,1,  36,   1,   1,1.01959705, -10.939830, 1.10000, 0.90000, 1.10000, 0.90000
47564,'MERRILL 4 1 ', 100.0000,1,  36,   1,   1,1.01518643, -11.156393, 1.10000, 0.90000, 1.10000, 0.90000
47565,'MERRILL 5 1 ', 500.0000,1,  36,   1,   1,1.03750098,   0.290421, 1.10000, 0.90000, 1.10000, 0.90000
47566,'MERRILL 5 2 ', 230.0000,1,  36,   1,   1,1.03864968,  -0.434366, 1.10000, 0.90000, 1.10000, 0.90000
47567,'MERRILL 5 3 ', 500.0000,1,  36,   1,   1,1.03732657,   0.275470, 1.10000, 0.90000, 1.10000, 0.90000
47568,'RHINELANDE~1', 100.0000,1,  36,   1,   1,1.02321851, -11.552319, 1.10000, 0.90000, 1.10000, 0.90000
47569,'RHINELANDE~2', 100.0000,1,  36,   1,   1,1.02886689, -10.967936, 1.10000, 0.90000, 1.10000, 0.90000
47570,'RHINELANDE~3', 100.0000,1,  36,   1,   1,1.02882695, -10.976615, 1.10000, 0.90000, 1.10000, 0.90000
47571,'RHINELANDE~4', 100.0000,1,  36,   1,   1,1.01892912, -11.922012, 1.10000, 0.90000, 1.10000, 0.90000
47572,'RHINELANDE~5', 100.0000,1,  36,   1,   1,1.01900578, -11.914609, 1.10000, 0.90000, 1.10000, 0.90000
47573,'RHINELANDE~6', 100.0000,1,  36,   1,   1,1.01490378, -11.943733, 1.10000, 0.90000, 1.10000, 0.90000
47574,'RHINELANDE~7', 100.0000,1,  36,   1,   1,1.01498497, -11.936112, 1.10000, 0.90000, 1.10000, 0.90000
47575,'TOMAHAWK 2 1', 100.0000,1,  36,   1,   1,1.03119147, -10.378306, 1.10000, 0.90000, 1.10000, 0.90000
47576,'TOMAHAWK 3 1', 230.0000,1,  36,   1,   1,1.04025197,  -0.913133, 1.10000, 0.90000, 1.10000, 0.90000
47577,'MANITOWOC ~1', 100.0000,1,  36,   1,   1,1.01389039, -35.015655, 1.10000, 0.90000, 1.10000, 0.90000
47578,'MANITOWOC ~2', 100.0000,1,  36,   1,   1,1.02702200, -34.452266, 1.10000, 0.90000, 1.10000, 0.90000
47579,'MANITOWOC ~3', 230.0000,1,  36,   1,   1,1.04474497, -16.248723, 1.10000, 0.90000, 1.10000, 0.90000
47580,'MANITOWOC ~4', 100.0000,1,  36,   1,   1,1.03280473, -35.156217, 1.10000, 0.90000, 1.10000, 0.90000
47581,'MANITOWOC ~5', 100.0000,1,  36,   1,   1,1.03261244, -35.171209, 1.10000, 0.90000, 1.10000, 0.90000
47582,'REEDSVILLE~7', 100.0000,1,  36,   1,   1,1.03418159, -24.417074, 1.10000, 0.90000, 1.10000, 0.90000
47583,'TWO RIVERS~1', 100.0000,1,  36,   1,   1,0.99518794, -33.521551, 1.10000, 0.90000, 1.10000, 0.90000
47584,'TWO RIVERS~2', 100.0000,1,  36,   1,   1,0.99504781, -33.528740, 1.10000, 0.90000, 1.10000, 0.90000
47585,'TWO RIVERS~3', 100.0000,1,  36,   1,   1,0.99182779, -32.672681, 1.10000, 0.90000, 1.10000, 0.90000
47586,'TWO RIVERS~4', 100.0000,1,  36,   1,   1,0.99175102, -32.681485, 1.10000, 0.90000, 1.10000, 0.90000
47587,'TWO RIVERS~5', 100.0000,1,  36,   1,   1,0.97940797, -29.545363, 1.10000, 0.90000, 1.10000, 0.90000
47588,'TWO RIVERS~6', 100.0000,1,  36,   1,   1,0.97916090, -29.557060, 1.10000, 0.90000, 1.10000, 0.90000
47589,'ATHENS 41 1 ', 100.0000,1,  36,   1,   1,1.03601348,  -8.806681, 1.10000, 0.90000, 1.10000, 0.90000
47590,'ATHENS 42 1 ', 100.0000,1,  36,   1,   1,1.03510046,  -8.703758, 1.10000, 0.90000, 1.10000, 0.90000
47591,'ATHENS 43 1 ', 100.0000,1,  36,   1,   1,1.03625882,  -8.403425, 1.10000, 0.90000, 1.10000, 0.90000
47592,'BIRNAMWOOD 1', 100.0000,1,  36,   1,   1,1.03140938, -15.093968, 1.10000, 0.90000, 1.10000, 0.90000
47593,'EDGAR 1 1   ', 100.0000,1,  36,   1,   1,1.03837526,  -7.265905, 1.10000, 0.90000, 1.10000, 0.90000
47594,'EDGAR 1 2   ', 100.0000,1,  36,   1,   1,1.03836060,  -7.268265, 1.10000, 0.90000, 1.10000, 0.90000
47595,'EDGAR 2 1   ', 100.0000,1,  36,   1,   1,1.03676438,  -7.768437, 1.10000, 0.90000, 1.10000, 0.90000
47596,'HATLEY 1    ', 100.0000,1,  36,   1,   1,1.02074039,  -8.981102, 1.10000, 0.90000, 1.10000, 0.90000
47597,'HATLEY 2    ', 100.0000,1,  36,   1,   1,1.02071011,  -8.984746, 1.10000, 0.90000, 1.10000, 0.90000
47598,'MEDFORD 15 1', 100.0000,1,  36,   1,   1,1.03014553,  -4.814000, 1.10000, 0.90000, 1.10000, 0.90000
47599,'MEDFORD 16 1', 230.0000,1,  36,   1,   1,1.04071712,  -2.942904, 1.10000, 0.90000, 1.10000, 0.90000
47600,'MEDFORD 16 2', 100.0000,1,  36,   1,   1,1.03634477,  -3.856003, 1.10000, 0.90000, 1.10000, 0.90000
47601,'MEDFORD 16 3', 230.0000,1,  36,   1,   1,1.04066682,  -2.950838, 1.10000, 0.90000, 1.10000, 0.90000
47602,'MEDFORD 17 1', 100.0000,1,  36,   1,   1,1.03137612,  -4.159070, 1.10000, 0.90000, 1.10000, 0.90000
47603,'MEDFORD 17 2', 100.0000,1,  36,   1,   1,1.03146064,  -4.151585, 1.10000, 0.90000, 1.10000, 0.90000
47604,'MOSINEE 1 1 ', 100.0000,1,  36,   1,   1,1.03860831,  -6.791012, 1.10000, 0.90000, 1.10000, 0.90000
47605,'MOSINEE 2 1 ', 100.0000,1,  36,   1,   1,1.02973890,  -8.606032, 1.10000, 0.90000, 1.10000, 0.90000
47606,'MOSINEE 3 1 ', 100.0000,1,  36,   1,   1,1.03797781,  -6.527724, 1.10000, 0.90000, 1.10000, 0.90000
47607,'MOSINEE 3 2 ', 100.0000,1,  36,   1,   1,1.03810549,  -6.511551, 1.10000, 0.90000, 1.10000, 0.90000
47608,'ROSHOLT 1 1 ', 100.0000,1,  36,   1,   1,1.02400112, -11.764438, 1.10000, 0.90000, 1.10000, 0.90000
47609,'SCHOFIELD ~1', 100.0000,1,  36,   1,   1,1.02965856,  -8.730100, 1.10000, 0.90000, 1.10000, 0.90000
47610,'SCHOFIELD ~2', 100.0000,1,  36,   1,   1,1.02995110, -10.368865, 1.10000, 0.90000, 1.10000, 0.90000
47611,'SCHOFIELD ~3', 100.0000,1,  36,   1,   1,1.02654600,  -7.711904, 1.10000, 0.90000, 1.10000, 0.90000
47612,'SCHOFIELD ~4', 100.0000,1,  36,   1,   1,1.01992130,  -8.548892, 1.10000, 0.90000, 1.10000, 0.90000
47613,'SCHOFIELD ~5', 100.0000,1,  36,   1,   1,1.01981080,  -8.557971, 1.10000, 0.90000, 1.10000, 0.90000
47614,'STRATFORD~19', 100.0000,1,  36,   1,   1,1.03375101,  -8.942553, 1.10000, 0.90000, 1.10000, 0.90000
47615,'STRATFORD~20', 100.0000,1,  36,   1,   1,1.03277791, -10.026197, 1.10000, 0.90000, 1.10000, 0.90000
47616,'STRATFORD~21', 100.0000,1,  36,   1,   1,1.03282917, -10.021056, 1.10000, 0.90000, 1.10000, 0.90000
47617,'WAUSAU 1 1  ', 100.0000,1,  36,   1,   1,1.00507462, -10.714153, 1.10000, 0.90000, 1.10000, 0.90000
47618,'WAUSAU 1 2  ', 100.0000,1,  36,   1,   1,1.00524199, -10.702270, 1.10000, 0.90000, 1.10000, 0.90000
47619,'WAUSAU 2 1  ', 230.0000,1,  36,   1,   1,1.03718865,  -2.036384, 1.10000, 0.90000, 1.10000, 0.90000
47620,'WAUSAU 3 1  ', 100.0000,1,  36,   1,   1,1.00599492, -11.028771, 1.10000, 0.90000, 1.10000, 0.90000
47621,'WAUSAU 4 1  ', 100.0000,1,  36,   1,   1,1.00948238,  -9.938729, 1.10000, 0.90000, 1.10000, 0.90000
47622,'WAUSAU 5 1  ', 100.0000,1,  36,   1,   1,1.03528464,  -6.892764, 1.10000, 0.90000, 1.10000, 0.90000
47623,'WAUSAU 5 2  ', 100.0000,1,  36,   1,   1,1.03520298,  -6.901015, 1.10000, 0.90000, 1.10000, 0.90000
47624,'WAUSAU 6 1  ', 230.0000,1,  36,   1,   1,1.03476739,  -4.646879, 1.10000, 0.90000, 1.10000, 0.90000
47625,'WAUSAU 6 2  ', 100.0000,1,  36,   1,   1,1.03720331,  -6.645017, 1.10000, 0.90000, 1.10000, 0.90000
47626,'WAUSAU 6 3  ', 230.0000,1,  36,   1,   1,1.03460860,  -4.657995, 1.10000, 0.90000, 1.10000, 0.90000
47627,'WAUSAU 7 1  ', 100.0000,1,  36,   1,   1,1.03366876,  -7.575206, 1.10000, 0.90000, 1.10000, 0.90000
47628,'WAUSAU 7 2  ', 100.0000,1,  36,   1,   1,1.03360701,  -7.585495, 1.10000, 0.90000, 1.10000, 0.90000
47629,'WAUSAU 8 1  ', 100.0000,1,  36,   1,   1,1.03284538,  -7.254294, 1.10000, 0.90000, 1.10000, 0.90000
47630,'WAUSAU 8 2  ', 100.0000,1,  36,   1,   1,1.03291583,  -7.245111, 1.10000, 0.90000, 1.10000, 0.90000
47631,'WITTENBERG~1', 100.0000,1,  36,   1,   1,1.03288198, -13.130404, 1.10000, 0.90000, 1.10000, 0.90000
47632,'WITTENBERG~2', 100.0000,1,  36,   1,   1,1.02211440, -12.553200, 1.10000, 0.90000, 1.10000, 0.90000
47633,'COLEMAN 4 1 ', 100.0000,1,  36,   1,   1,1.03564298,  -7.631964, 1.10000, 0.90000, 1.10000, 0.90000
47634,'COLEMAN 4 2 ', 100.0000,1,  36,   1,   1,1.03566432,  -7.629907, 1.10000, 0.90000, 1.10000, 0.90000
47635,'CRIVITZ 1 1 ', 100.0000,1,  36,   1,   1,1.02730691,  -7.619815, 1.10000, 0.90000, 1.10000, 0.90000
47636,'CRIVITZ 1 2 ', 100.0000,1,  36,   1,   1,1.02725089,  -7.624847, 1.10000, 0.90000, 1.10000, 0.90000
47637,'CRIVITZ 2 1 ', 230.0000,1,  36,   1,   1,1.03834081,  -8.137731, 1.10000, 0.90000, 1.10000, 0.90000
47638,'CRIVITZ 2 2 ', 100.0000,1,  36,   1,   1,1.03565776,  -7.693301, 1.10000, 0.90000, 1.10000, 0.90000
47639,'CRIVITZ 2 3 ', 230.0000,1,  36,   1,   1,1.03827894,  -8.142788, 1.10000, 0.90000, 1.10000, 0.90000
47640,'DUNBAR 7 1  ', 100.0000,1,  36,   1,   1,1.03801179,  -3.612474, 1.10000, 0.90000, 1.10000, 0.90000
47641,'MARINETTE ~1', 100.0000,1,  36,   1,   1,1.03746402,  -5.697043, 1.10000, 0.90000, 1.10000, 0.90000
47642,'MARINETTE ~2', 100.0000,1,  36,   1,   1,1.04111850,  -5.401142, 1.10000, 0.90000, 1.10000, 0.90000
47643,'MARINETTE ~3', 100.0000,1,  36,   1,   1,1.04105794,  -5.407131, 1.10000, 0.90000, 1.10000, 0.90000
47644,'MARINETTE ~4', 100.0000,1,  36,   1,   1,1.04058552,  -5.584724, 1.10000, 0.90000, 1.10000, 0.90000
47645,'PEMBINE 1   ', 100.0000,1,  36,   1,   1,1.03633511,  -6.987955, 1.10000, 0.90000, 1.10000, 0.90000
47646,'PESHTIGO 1 1', 100.0000,1,  36,   1,   1,1.03979695,  -5.524441, 1.10000, 0.90000, 1.10000, 0.90000
47647,'PESHTIGO 2 1', 100.0000,1,  36,   1,   1,1.03483903,  -6.453914, 1.10000, 0.90000, 1.10000, 0.90000
47648,'PESHTIGO 2 2',  13.8000,1,  36,   1,   1,1.03483903,  -6.453914, 1.10000, 0.90000, 1.10000, 0.90000
47649,'PESHTIGO 2 3',  13.8000,1,  36,   1,   1,1.03483903,  -6.453914, 1.10000, 0.90000, 1.10000, 0.90000
47651,'PESHTIGO 2 5', 100.0000,1,  36,   1,   1,1.03481734,  -6.456857, 1.10000, 0.90000, 1.10000, 0.90000
47652,'PESHTIGO 2 7', 100.0000,1,  36,   1,   1,1.03487706,  -6.448091, 1.10000, 0.90000, 1.10000, 0.90000
47653,'WAUSAUKEE 1 ', 100.0000,1,  36,   1,   1,1.03797054,  -6.515753, 1.10000, 0.90000, 1.10000, 0.90000
47654,'WAUTOMA 1 1 ', 100.0000,1,  36,   1,   1,1.01661241, -19.363076, 1.10000, 0.90000, 1.10000, 0.90000
47655,'WAUTOMA 2 1 ', 100.0000,1,  36,   1,   1,1.02107048, -17.717565, 1.10000, 0.90000, 1.10000, 0.90000
47656,'WAUTOMA 3 1 ', 100.0000,1,  36,   1,   1,1.01667869, -17.874813, 1.10000, 0.90000, 1.10000, 0.90000
47657,'WAUTOMA 3 2 ', 100.0000,1,  36,   1,   1,1.01671910, -17.870020, 1.10000, 0.90000, 1.10000, 0.90000
47658,'GILLETT 2 1 ', 100.0000,1,  36,   1,   1,1.00437760, -15.393445, 1.10000, 0.90000, 1.10000, 0.90000
47659,'GILLETT 3 1 ', 100.0000,1,  36,   1,   1,1.01561093, -17.594620, 1.10000, 0.90000, 1.10000, 0.90000
47660,'KESHENA 1 1 ', 100.0000,1,  36,   1,   1,1.03762710, -18.040090, 1.10000, 0.90000, 1.10000, 0.90000
47661,'KESHENA 2 1 ', 100.0000,1,  36,   1,   1,1.03476727, -17.830265, 1.10000, 0.90000, 1.10000, 0.90000
47662,'KESHENA 2 2 ', 100.0000,1,  36,   1,   1,1.03474033, -17.832963, 1.10000, 0.90000, 1.10000, 0.90000
47663,'SURING 1    ', 100.0000,1,  36,   1,   1,1.02362931, -17.964162, 1.10000, 0.90000, 1.10000, 0.90000
47664,'CUDAHY 1    ', 100.0000,1,  36,   1,   1,1.03422058, -31.811657, 1.10000, 0.90000, 1.10000, 0.90000
47665,'FRANKLIN 6~6', 100.0000,1,  36,   1,   1,1.03989255, -33.542472, 1.10000, 0.90000, 1.10000, 0.90000
47666,'FRANKLIN 6~7', 100.0000,1,  36,   1,   1,1.02673149, -32.785690, 1.10000, 0.90000, 1.10000, 0.90000
47667,'FRANKLIN 6~8', 100.0000,1,  36,   1,   1,1.01815200, -34.301019, 1.10000, 0.90000, 1.10000, 0.90000
47668,'FRANKLIN 6~9', 100.0000,1,  36,   1,   1,1.02396536, -33.536977, 1.10000, 0.90000, 1.10000, 0.90000
47669,'FRANKLIN ~10', 100.0000,1,  36,   1,   1,1.02388799, -33.550651, 1.10000, 0.90000, 1.10000, 0.90000
47670,'HALES CORN~1', 100.0000,1,  36,   1,   1,1.03543317, -32.126437, 1.10000, 0.90000, 1.10000, 0.90000
47671,'HALES CORN~2', 100.0000,1,  36,   1,   1,1.03558946, -32.116670, 1.10000, 0.90000, 1.10000, 0.90000
47672,'MILWAUKEE ~1', 100.0000,1,  36,   1,   1,1.01924932, -34.268992, 1.10000, 0.90000, 1.10000, 0.90000
47673,'MILWAUKEE ~2', 100.0000,1,  36,   1,   1,1.01917851, -34.277557, 1.10000, 0.90000, 1.10000, 0.90000
47674,'MILWAUKEE~18', 100.0000,1,  36,   1,   1,1.02435613, -33.886730, 1.10000, 0.90000, 1.10000, 0.90000
47675,'MILWAUKEE~33', 100.0000,1,  36,   1,   1,1.02097034, -34.575466, 1.10000, 0.90000, 1.10000, 0.90000
47676,'MILWAUKEE~34', 100.0000,1,  36,   1,   1,1.02111614, -34.559798, 1.10000, 0.90000, 1.10000, 0.90000
47677,'MILWAUKEE~47', 100.0000,1,  36,   1,   1,1.03195238, -32.280584, 1.10000, 0.90000, 1.10000, 0.90000
47678,'MILWAUKEE~64', 230.0000,1,  36,   1,   1,1.03982115, -25.780482, 1.10000, 0.90000, 1.10000, 0.90000
47679,'MILWAUKEE~65', 100.0000,1,  36,   1,   1,1.03983700, -32.453278, 1.10000, 0.90000, 1.10000, 0.90000
47680,'MILWAUKEE~66', 230.0000,1,  36,   1,   1,1.03946102, -25.819105, 1.10000, 0.90000, 1.10000, 0.90000
47681,'MILWAUKEE~80', 500.0000,1,  36,   1,   1,1.04083502, -22.378073, 1.10000, 0.90000, 1.10000, 0.90000
47682,'MILWAUKEE~81', 230.0000,1,  36,   1,   1,1.04348361, -25.874515, 1.10000, 0.90000, 1.10000, 0.90000
47683,'MILWAUKEE~82', 100.0000,1,  36,   1,   1,1.04200327, -30.112217, 1.10000, 0.90000, 1.10000, 0.90000
47684,'MILWAUKEE~83', 230.0000,1,  36,   1,   1,1.04305172, -25.861572, 1.10000, 0.90000, 1.10000, 0.90000
47685,'MILWAUKEE~84', 500.0000,1,  36,   1,   1,1.04326999, -22.114242, 1.10000, 0.90000, 1.10000, 0.90000
47686,'MILWAUKE~103', 230.0000,1,  36,   1,   1,1.03871727, -27.376460, 1.10000, 0.90000, 1.10000, 0.90000
47687,'MILWAUKE~104', 100.0000,1,  36,   1,   1,1.03732097, -31.150143, 1.10000, 0.90000, 1.10000, 0.90000
47688,'MILWAUKE~105', 230.0000,1,  36,   1,   1,1.04114842, -26.916097, 1.10000, 0.90000, 1.10000, 0.90000
47689,'MILWAUKE~113', 100.0000,1,  36,   1,   1,1.03295302, -33.202164, 1.10000, 0.90000, 1.10000, 0.90000
47690,'MILWAUKE~114', 100.0000,1,  36,   1,   1,1.02633893, -33.423756, 1.10000, 0.90000, 1.10000, 0.90000
47691,'MILWAUKEE ~3', 100.0000,1,  36,   1,   1,1.02303708, -34.050576, 1.10000, 0.90000, 1.10000, 0.90000
47692,'MILWAUKEE ~4', 100.0000,1,  36,   1,   1,1.02129769, -34.429549, 1.10000, 0.90000, 1.10000, 0.90000
47693,'MILWAUKEE ~5', 100.0000,1,  36,   1,   1,1.02116251, -34.445631, 1.10000, 0.90000, 1.10000, 0.90000
47694,'MILWAUKEE ~6', 230.0000,1,  36,   1,   1,1.04384887, -23.157982, 1.10000, 0.90000, 1.10000, 0.90000
47695,'MILWAUKEE ~7', 100.0000,1,  36,   1,   1,1.01810336, -34.931951, 1.10000, 0.90000, 1.10000, 0.90000
47696,'MILWAUKEE ~8', 100.0000,1,  36,   1,   1,1.01375794, -35.078738, 1.10000, 0.90000, 1.10000, 0.90000
47697,'MILWAUKEE ~9', 230.0000,1,  36,   1,   1,1.03733850, -25.274198, 1.10000, 0.90000, 1.10000, 0.90000
47698,'MILWAUKEE~10', 100.0000,1,  36,   1,   1,1.01778126, -34.349657, 1.10000, 0.90000, 1.10000, 0.90000
47699,'MILWAUKEE~11',  13.8000,1,  36,   1,   1,1.02493596, -29.497504, 1.10000, 0.90000, 1.10000, 0.90000
47701,'MILWAUKEE~13', 230.0000,1,  36,   1,   1,1.03836000, -25.134089, 1.10000, 0.90000, 1.10000, 0.90000
47702,'MILWAUKEE~14', 100.0000,1,  36,   1,   1,1.01472425, -34.849766, 1.10000, 0.90000, 1.10000, 0.90000
47703,'MILWAUKEE~15', 100.0000,1,  36,   1,   1,1.03141272, -33.400069, 1.10000, 0.90000, 1.10000, 0.90000
47704,'MILWAUKEE~16', 100.0000,1,  36,   1,   1,1.03436196, -33.006715, 1.10000, 0.90000, 1.10000, 0.90000
47705,'MILWAUKEE~17', 100.0000,1,  36,   1,   1,1.02742517, -33.998657, 1.10000, 0.90000, 1.10000, 0.90000
47706,'MILWAUKEE~19', 100.0000,1,  36,   1,   1,1.01722670, -34.433364, 1.10000, 0.90000, 1.10000, 0.90000
47707,'MILWAUKEE~20', 100.0000,1,  36,   1,   1,1.03408647, -31.724426, 1.10000, 0.90000, 1.10000, 0.90000
47708,'MILWAUKEE~21', 100.0000,1,  36,   1,   1,1.03398991, -31.738711, 1.10000, 0.90000, 1.10000, 0.90000
47709,'MILWAUKEE~22', 100.0000,1,  36,   1,   1,1.01220036, -35.675977, 1.10000, 0.90000, 1.10000, 0.90000
47710,'MILWAUKEE~23', 100.0000,1,  36,   1,   1,1.01775980, -35.716886, 1.10000, 0.90000, 1.10000, 0.90000
47711,'MILWAUKEE~24', 100.0000,1,  36,   1,   1,1.02532649, -33.690605, 1.10000, 0.90000, 1.10000, 0.90000
47712,'MILWAUKEE~25', 100.0000,1,  36,   1,   1,1.02494454, -35.044717, 1.10000, 0.90000, 1.10000, 0.90000
47713,'MILWAUKEE~26', 100.0000,1,  36,   1,   1,1.02505267, -35.029189, 1.10000, 0.90000, 1.10000, 0.90000
47714,'MILWAUKEE~27', 100.0000,1,  36,   1,   1,1.02045000, -34.126856, 1.10000, 0.90000, 1.10000, 0.90000
47715,'MILWAUKEE~28', 100.0000,1,  36,   1,   1,1.02031362, -34.136961, 1.10000, 0.90000, 1.10000, 0.90000
47716,'MILWAUKEE~29', 100.0000,1,  36,   1,   1,1.02859104, -33.567614, 1.10000, 0.90000, 1.10000, 0.90000
47717,'MILWAUKEE~30', 100.0000,1,  36,   1,   1,1.02822065, -33.598800, 1.10000, 0.90000, 1.10000, 0.90000
47718,'MILWAUKEE~31', 100.0000,1,  36,   1,   1,1.02699113, -34.097882, 1.10000, 0.90000, 1.10000, 0.90000
47719,'MILWAUKEE~32', 100.0000,1,  36,   1,   1,1.02932036, -33.114236, 1.10000, 0.90000, 1.10000, 0.90000
47720,'MILWAUKEE~35', 100.0000,1,  36,   1,   1,1.03046632, -33.579652, 1.10000, 0.90000, 1.10000, 0.90000
47721,'MILWAUKEE~36', 100.0000,1,  36,   1,   1,1.02999628, -32.448699, 1.10000, 0.90000, 1.10000, 0.90000
47722,'MILWAUKEE~37', 100.0000,1,  36,   1,   1,1.03081369, -32.702676, 1.10000, 0.90000, 1.10000, 0.90000
47723,'MILWAUKEE~38', 100.0000,1,  36,   1,   1,1.03522766, -31.448144, 1.10000, 0.90000, 1.10000, 0.90000
47724,'MILWAUKEE~39', 100.0000,1,  36,   1,   1,1.01996398, -34.175859, 1.10000, 0.90000, 1.10000, 0.90000
47725,'MILWAUKEE~40', 100.0000,1,  36,   1,   1,1.03161037, -33.359440, 1.10000, 0.90000, 1.10000, 0.90000
47726,'MILWAUKEE~41', 100.0000,1,  36,   1,   1,1.01601815, -36.105432, 1.10000, 0.90000, 1.10000, 0.90000
47727,'MILWAUKEE~42', 100.0000,1,  36,   1,   1,1.01229346, -35.662610, 1.10000, 0.90000, 1.10000, 0.90000
47728,'MILWAUKEE~43', 100.0000,1,  36,   1,   1,1.01238227, -35.651019, 1.10000, 0.90000, 1.10000, 0.90000
47729,'MILWAUKEE~44', 100.0000,1,  36,   1,   1,1.02042317, -36.371434, 1.10000, 0.90000, 1.10000, 0.90000
47730,'MILWAUKEE~45', 100.0000,1,  36,   1,   1,1.01469910, -34.792458, 1.10000, 0.90000, 1.10000, 0.90000
47731,'MILWAUKEE~46', 100.0000,1,  36,   1,   1,1.01484334, -34.777155, 1.10000, 0.90000, 1.10000, 0.90000
47732,'MILWAUKEE~48', 100.0000,1,  36,   1,   1,1.02504969, -29.261452, 1.10000, 0.90000, 1.10000, 0.90000
47733,'MILWAUKEE~49', 100.0000,1,  36,   1,   1,1.02516329, -29.246771, 1.10000, 0.90000, 1.10000, 0.90000
47734,'MILWAUKEE~50', 100.0000,1,  36,   1,   1,1.01505601, -35.575464, 1.10000, 0.90000, 1.10000, 0.90000
47735,'MILWAUKEE~51', 100.0000,1,  36,   1,   1,1.02273536, -35.837442, 1.10000, 0.90000, 1.10000, 0.90000
47736,'MILWAUKEE~52', 100.0000,1,  36,   1,   1,1.02263057, -35.853179, 1.10000, 0.90000, 1.10000, 0.90000
47737,'MILWAUKEE~53', 100.0000,1,  36,   1,   1,1.03615952, -32.842606, 1.10000, 0.90000, 1.10000, 0.90000
47738,'MILWAUKEE~54', 100.0000,1,  36,   1,   1,1.02975249, -33.408924, 1.10000, 0.90000, 1.10000, 0.90000
47739,'MILWAUKEE~55', 100.0000,1,  36,   1,   1,1.02962530, -33.424098, 1.10000, 0.90000, 1.10000, 0.90000
47740,'MILWAUKEE~56', 230.0000,1,  36,   1,   1,1.04298890, -26.532259, 1.10000, 0.90000, 1.10000, 0.90000
47741,'MILWAUKEE~57', 100.0000,1,  36,   1,   1,1.02582705, -34.192275, 1.10000, 0.90000, 1.10000, 0.90000
47742,'MILWAUKEE~58', 100.0000,1,  36,   1,   1,1.02574372, -34.206294, 1.10000, 0.90000, 1.10000, 0.90000
47743,'MILWAUKEE~59', 100.0000,1,  36,   1,   1,1.03088939, -32.119566, 1.10000, 0.90000, 1.10000, 0.90000
47744,'MILWAUKEE~60', 100.0000,1,  36,   1,   1,1.03131986, -32.090606, 1.10000, 0.90000, 1.10000, 0.90000
47745,'MILWAUKEE~61', 100.0000,1,  36,   1,   1,1.03475881, -33.407323, 1.10000, 0.90000, 1.10000, 0.90000
47746,'MILWAUKEE~62', 100.0000,1,  36,   1,   1,1.02213764, -33.973750, 1.10000, 0.90000, 1.10000, 0.90000
47747,'MILWAUKEE~63', 100.0000,1,  36,   1,   1,1.02199244, -33.983439, 1.10000, 0.90000, 1.10000, 0.90000
47748,'MILWAUKEE~67', 100.0000,1,  36,   1,   1,1.03461397, -32.953689, 1.10000, 0.90000, 1.10000, 0.90000
47749,'MILWAUKEE~68', 100.0000,1,  36,   1,   1,1.03385818, -31.679384, 1.10000, 0.90000, 1.10000, 0.90000
47750,'MILWAUKEE~69', 100.0000,1,  36,   1,   1,1.03721595, -31.043319, 1.10000, 0.90000, 1.10000, 0.90000
47751,'MILWAUKEE~70', 100.0000,1,  36,   1,   1,1.03709817, -31.057857, 1.10000, 0.90000, 1.10000, 0.90000
47752,'MILWAUKEE~71', 100.0000,1,  36,   1,   1,1.03592169, -31.937094, 1.10000, 0.90000, 1.10000, 0.90000
47753,'MILWAUKEE~72', 100.0000,1,  36,   1,   1,1.03001010, -32.221967, 1.10000, 0.90000, 1.10000, 0.90000
47754,'MILWAUKEE~73', 100.0000,1,  36,   1,   1,1.02294111, -34.510101, 1.10000, 0.90000, 1.10000, 0.90000
47755,'MILWAUKEE~74', 100.0000,1,  36,   1,   1,1.02365005, -34.581364, 1.10000, 0.90000, 1.10000, 0.90000
47756,'MILWAUKEE~75', 100.0000,1,  36,   1,   1,1.02328646, -34.613548, 1.10000, 0.90000, 1.10000, 0.90000
47757,'MILWAUKEE~76', 100.0000,1,  36,   1,   1,1.03015459, -33.553899, 1.10000, 0.90000, 1.10000, 0.90000
47758,'MILWAUKEE~77', 100.0000,1,  36,   1,   1,1.02465749, -34.117065, 1.10000, 0.90000, 1.10000, 0.90000
47759,'MILWAUKEE~78', 100.0000,1,  36,   1,   1,1.02731538, -36.671808, 1.10000, 0.90000, 1.10000, 0.90000
47760,'MILWAUKEE~79', 100.0000,1,  36,   1,   1,1.02720368, -36.682801, 1.10000, 0.90000, 1.10000, 0.90000
47761,'MILWAUKEE~85', 100.0000,1,  36,   1,   1,1.01568282, -35.219642, 1.10000, 0.90000, 1.10000, 0.90000
47762,'MILWAUKEE~86', 100.0000,1,  36,   1,   1,1.01556981, -35.231318, 1.10000, 0.90000, 1.10000, 0.90000
47763,'MILWAUKEE~87', 100.0000,1,  36,   1,   1,1.01309073, -35.581338, 1.10000, 0.90000, 1.10000, 0.90000
47764,'MILWAUKEE~88', 100.0000,1,  36,   1,   1,1.03017509, -28.819802, 1.10000, 0.90000, 1.10000, 0.90000
47765,'MILWAUKEE~89', 100.0000,1,  36,   1,   1,1.03970051, -35.540449, 1.10000, 0.90000, 1.10000, 0.90000
47766,'MILWAUKEE~90', 100.0000,1,  36,   1,   1,1.03941536, -35.556315, 1.10000, 0.90000, 1.10000, 0.90000
47767,'MILWAUKEE~91', 100.0000,1,  36,   1,   1,1.02397203, -34.926770, 1.10000, 0.90000, 1.10000, 0.90000
47768,'MILWAUKEE~92', 100.0000,1,  36,   1,   1,1.02404118, -34.910914, 1.10000, 0.90000, 1.10000, 0.90000
47769,'MILWAUKEE~93', 100.0000,1,  36,   1,   1,1.03111982, -33.622170, 1.10000, 0.90000, 1.10000, 0.90000
47770,'MILWAUKEE~94', 100.0000,1,  36,   1,   1,1.03137064, -33.594002, 1.10000, 0.90000, 1.10000, 0.90000
47771,'MILWAUKEE~95', 100.0000,1,  36,   1,   1,1.02561224, -33.883124, 1.10000, 0.90000, 1.10000, 0.90000
47772,'MILWAUKEE~96', 100.0000,1,  36,   1,   1,1.02544093, -33.899465, 1.10000, 0.90000, 1.10000, 0.90000
47773,'MILWAUKEE~97', 100.0000,1,  36,   1,   1,1.03052187, -33.804556, 1.10000, 0.90000, 1.10000, 0.90000
47774,'OAK CREEK ~1', 100.0000,1,  36,   1,   1,1.02972293, -32.484199, 1.10000, 0.90000, 1.10000, 0.90000
47775,'OAK CREEK ~2', 100.0000,1,  36,   1,   1,1.02956557, -32.497600, 1.10000, 0.90000, 1.10000, 0.90000
47776,'OAK CREEK ~1', 100.0000,1,  36,   1,   1,1.03584278, -32.406072, 1.10000, 0.90000, 1.10000, 0.90000
47777,'OAK CREEK ~2', 100.0000,1,  36,   1,   1,1.00485075, -36.354047, 1.10000, 0.90000, 1.10000, 0.90000
47778,'OAK CREEK ~3', 100.0000,1,  36,   1,   1,1.03575122, -31.777759, 1.10000, 0.90000, 1.10000, 0.90000
47779,'OAK CREEK ~4', 100.0000,1,  36,   1,   1,1.03555155, -31.788274, 1.10000, 0.90000, 1.10000, 0.90000
47780,'SOUTH MILW~1', 100.0000,1,  36,   1,   1,1.04088438, -33.625332, 1.10000, 0.90000, 1.10000, 0.90000
47781,'SOUTH MILW~2', 100.0000,1,  36,   1,   1,1.03765476, -32.906304, 1.10000, 0.90000, 1.10000, 0.90000
47782,'NORWALK 16 1', 100.0000,1,  36,   1,   1,1.02110493,  -7.362800, 1.10000, 0.90000, 1.10000, 0.90000
47783,'TOMAH 1 1   ', 230.0000,1,  36,   1,   1,1.04638386,   0.247338, 1.10000, 0.90000, 1.10000, 0.90000
47784,'TOMAH 2 1   ', 100.0000,1,  36,   1,   1,1.03067565,  -7.005121, 1.10000, 0.90000, 1.10000, 0.90000
47785,'TOMAH 2 2   ', 100.0000,1,  36,   1,   1,1.03061533,  -7.011446, 1.10000, 0.90000, 1.10000, 0.90000
47786,'TOMAH 3 1   ', 100.0000,1,  36,   1,   1,1.03190577,  -7.448544, 1.10000, 0.90000, 1.10000, 0.90000
47787,'TOMAH 4 1   ', 100.0000,1,  36,   1,   1,1.03302491,  -6.342869, 1.10000, 0.90000, 1.10000, 0.90000
47788,'WILTON 7 1  ', 100.0000,1,  36,   1,   1,1.01604915,  -9.796247, 1.10000, 0.90000, 1.10000, 0.90000
47789,'ABRAMS 1    ', 100.0000,1,  36,   1,   1,0.99544960, -15.474260, 1.10000, 0.90000, 1.10000, 0.90000
47790,'LAKEWOOD 1~6', 100.0000,1,  36,   1,   1,1.03776920,  -7.007964, 1.10000, 0.90000, 1.10000, 0.90000
47791,'OCONTO 1 1  ', 100.0000,1,  36,   1,   1,1.01757467, -10.403471, 1.10000, 0.90000, 1.10000, 0.90000
47792,'OCONTO 1 2  ', 100.0000,1,  36,   1,   1,1.01754558, -10.407505, 1.10000, 0.90000, 1.10000, 0.90000
47793,'OCONTO 2 1  ', 100.0000,1,  36,   1,   1,1.02334833,  -8.623407, 1.10000, 0.90000, 1.10000, 0.90000
47794,'OCONTO 2 2  ', 100.0000,1,  36,   1,   1,1.02331865,  -8.627521, 1.10000, 0.90000, 1.10000, 0.90000
47795,'OCONTO 3 1  ', 100.0000,1,  36,   1,   1,1.00190866, -13.735483, 1.10000, 0.90000, 1.10000, 0.90000
47796,'OCONTO 3 2  ', 100.0000,1,  36,   1,   1,1.00182927, -13.741926, 1.10000, 0.90000, 1.10000, 0.90000
47797,'OCONTO FAL~1', 100.0000,1,  36,   1,   1,1.02342844,  -9.693553, 1.10000, 0.90000, 1.10000, 0.90000
47798,'OCONTO FAL~2', 230.0000,1,  36,   1,   1,1.03833401, -10.870387, 1.10000, 0.90000, 1.10000, 0.90000
47799,'SOBIESKI 1  ', 100.0000,1,  36,   1,   1,0.99231458, -16.309331, 1.10000, 0.90000, 1.10000, 0.90000
47800,'LAKE TOMAH~1', 100.0000,1,  36,   1,   1,1.02594519, -10.869172, 1.10000, 0.90000, 1.10000, 0.90000
47801,'LAKE TOMAH~2', 100.0000,1,  36,   1,   1,1.02591181, -10.873199, 1.10000, 0.90000, 1.10000, 0.90000
47802,'MINOCQUA 1 1', 100.0000,1,  36,   1,   1,1.02303338,  -9.623316, 1.10000, 0.90000, 1.10000, 0.90000
47803,'MINOCQUA 2 1', 100.0000,1,  36,   1,   1,1.02371693,  -8.434679, 1.10000, 0.90000, 1.10000, 0.90000
47804,'MINOCQUA 2 2', 100.0000,1,  36,   1,   1,1.02368605,  -8.436812, 1.10000, 0.90000, 1.10000, 0.90000
47805,'MINOCQUA 3 1', 100.0000,1,  36,   1,   1,1.02464652, -10.322742, 1.10000, 0.90000, 1.10000, 0.90000
47806,'SAINT GERM~1', 100.0000,1,  36,   1,   1,1.02777553,  -9.466891, 1.10000, 0.90000, 1.10000, 0.90000
47807,'WOODRUFF 3 1', 500.0000,1,  36,   1,   1,1.04568362,   0.070069, 1.10000, 0.90000, 1.10000, 0.90000
47808,'WOODRUFF 3 2', 230.0000,1,  36,   1,   1,1.04643118,   0.004965, 1.10000, 0.90000, 1.10000, 0.90000
47809,'WOODRUFF 3 3',  13.8000,1,  36,   1,   1,1.04642963,   0.005098, 1.10000, 0.90000, 1.10000, 0.90000
47811,'WOODRUFF 3 5', 500.0000,1,  36,   1,   1,1.04560804,   0.062435, 1.10000, 0.90000, 1.10000, 0.90000
47812,'WOODRUFF 3 7', 500.0000,1,  36,   1,   1,1.04569542,   0.087314, 1.10000, 0.90000, 1.10000, 0.90000
47813,'APPLETON 5 1', 100.0000,1,  36,   1,   1,1.04201758, -21.413881, 1.10000, 0.90000, 1.10000, 0.90000
47814,'APPLETON 6 1', 100.0000,1,  36,   1,   1,1.03338063, -20.448859, 1.10000, 0.90000, 1.10000, 0.90000
47815,'APPLETON 7 1', 100.0000,1,  36,   1,   1,1.02440727, -19.759307, 1.10000, 0.90000, 1.10000, 0.90000
47816,'APPLETON 7 2', 100.0000,1,  36,   1,   1,1.02451360, -19.749666, 1.10000, 0.90000, 1.10000, 0.90000
47817,'APPLETON 8 1', 100.0000,1,  36,   1,   1,1.03192115, -20.480585, 1.10000, 0.90000, 1.10000, 0.90000
47818,'APPLETON 9 1', 100.0000,1,  36,   1,   1,1.02558088, -19.566390, 1.10000, 0.90000, 1.10000, 0.90000
47819,'APPLETON 1~1', 100.0000,1,  36,   1,   1,1.02606499, -19.838214, 1.10000, 0.90000, 1.10000, 0.90000
47820,'APPLETON 1~2', 100.0000,1,  36,   1,   1,1.03079379, -22.851060, 1.10000, 0.90000, 1.10000, 0.90000
47821,'APPLETON 1~3', 100.0000,1,  36,   1,   1,1.02563274, -19.839137, 1.10000, 0.90000, 1.10000, 0.90000
47822,'APPLETON 1~4', 100.0000,1,  36,   1,   1,1.02776849, -23.512689, 1.10000, 0.90000, 1.10000, 0.90000
47823,'APPLETON 1~5', 100.0000,1,  36,   1,   1,1.02767491, -23.524905, 1.10000, 0.90000, 1.10000, 0.90000
47824,'APPLETON 1~6', 100.0000,1,  36,   1,   1,1.02266955, -20.221724, 1.10000, 0.90000, 1.10000, 0.90000
47825,'BLACK CREE~1', 100.0000,1,  36,   1,   1,1.02521765, -19.112037, 1.10000, 0.90000, 1.10000, 0.90000
47826,'BLACK CREE~2', 100.0000,1,  36,   1,   1,1.02517509, -19.117274, 1.10000, 0.90000, 1.10000, 0.90000
47827,'BONDUEL 1   ', 100.0000,1,  36,   1,   1,1.00744200, -16.649078, 1.10000, 0.90000, 1.10000, 0.90000
47828,'BONDUEL 2   ', 100.0000,1,  36,   1,   1,1.00751579, -16.643117, 1.10000, 0.90000, 1.10000, 0.90000
47829,'CLINTONVIL~1', 100.0000,1,  36,   1,   1,1.02228940, -14.677928, 1.10000, 0.90000, 1.10000, 0.90000
47830,'CLINTONVIL~2', 100.0000,1,  36,   1,   1,1.02046168, -14.427282, 1.10000, 0.90000, 1.10000, 0.90000
47831,'CLINTONVIL~3', 100.0000,1,  36,   1,   1,1.02094054, -14.618881, 1.10000, 0.90000, 1.10000, 0.90000
47832,'GREENVIL~128', 100.0000,1,  36,   1,   1,1.03252625, -17.838434, 1.10000, 0.90000, 1.10000, 0.90000
47833,'HORTONVILL~1', 100.0000,1,  36,   1,   1,1.02754247, -19.412077, 1.10000, 0.90000, 1.10000, 0.90000
47834,'HORTONVILL~2', 100.0000,1,  36,   1,   1,1.02316189, -21.574433, 1.10000, 0.90000, 1.10000, 0.90000
47835,'HORTONVILL~3', 100.0000,1,  36,   1,   1,1.02311718, -21.578265, 1.10000, 0.90000, 1.10000, 0.90000
47836,'HORTONVILL~4', 100.0000,1,  36,   1,   1,1.02434766, -20.515095, 1.10000, 0.90000, 1.10000, 0.90000
47837,'HORTONVILL~5', 100.0000,1,  36,   1,   1,1.02429974, -20.519458, 1.10000, 0.90000, 1.10000, 0.90000
47838,'KIMBERLY 3 1', 100.0000,1,  36,   1,   1,1.02685857, -19.708967, 1.10000, 0.90000, 1.10000, 0.90000
47839,'LITTLE CHU~1', 100.0000,1,  36,   1,   1,1.04180336, -19.476797, 1.10000, 0.90000, 1.10000, 0.90000
47840,'LITTLE CHU~2', 100.0000,1,  36,   1,   1,1.04174435, -19.483746, 1.10000, 0.90000, 1.10000, 0.90000
47841,'NEENAH 1 1  ', 100.0000,1,  36,   1,   1,1.02797937, -24.713491, 1.10000, 0.90000, 1.10000, 0.90000
47842,'NEENAH 2 1  ', 100.0000,1,  36,   1,   1,1.03951919, -16.265742, 1.10000, 0.90000, 1.10000, 0.90000
47843,'NEENAH 2 2  ', 100.0000,1,  36,   1,   1,1.03933108, -16.284238, 1.10000, 0.90000, 1.10000, 0.90000
47844,'NEENAH 3 1  ', 100.0000,1,  36,   1,   1,1.02958918, -25.020146, 1.10000, 0.90000, 1.10000, 0.90000
47845,'NEENAH 4 1  ', 500.0000,1,  36,   1,   1,1.04594672, -11.136662, 1.10000, 0.90000, 1.10000, 0.90000
47846,'NEENAH 4 2  ', 230.0000,1,  36,   1,   1,1.03903687, -13.857288, 1.10000, 0.90000, 1.10000, 0.90000
47847,'NEENAH 4 3  ', 100.0000,1,  36,   1,   1,1.04411578, -15.304296, 1.10000, 0.90000, 1.10000, 0.90000
47848,'NEENAH 4 4  ',  18.0000,1,  36,   1,   1,1.04311192, -12.140708, 1.10000, 0.90000, 1.10000, 0.90000
47850,'NEENAH 4 6  ', 500.0000,1,  36,   1,   1,1.04567122, -11.157165, 1.10000, 0.90000, 1.10000, 0.90000
47851,'NEENAH 4 8  ', 500.0000,1,  36,   1,   1,1.04642975, -10.915540, 1.10000, 0.90000, 1.10000, 0.90000
47852,'NEW LONDON~6', 100.0000,1,  36,   1,   1,1.02275693, -17.405482, 1.10000, 0.90000, 1.10000, 0.90000
47853,'NEW LONDON~7', 230.0000,1,  36,   1,   1,1.04082835, -11.858804, 1.10000, 0.90000, 1.10000, 0.90000
47854,'NEW LONDON~8', 100.0000,1,  36,   1,   1,1.04363835, -14.700860, 1.10000, 0.90000, 1.10000, 0.90000
47855,'NEW LONDON~9', 230.0000,1,  36,   1,   1,1.04075563, -11.808753, 1.10000, 0.90000, 1.10000, 0.90000
47856,'NEW LONDO~10', 100.0000,1,  36,   1,   1,1.02912593, -16.447989, 1.10000, 0.90000, 1.10000, 0.90000
47857,'SHIOCTON 1  ', 100.0000,1,  36,   1,   1,1.02584708, -14.584942, 1.10000, 0.90000, 1.10000, 0.90000
47858,'BELGIUM 1   ', 100.0000,1,  36,   1,   1,1.03237021, -26.048240, 1.10000, 0.90000, 1.10000, 0.90000
47859,'CEDARBURG ~1', 100.0000,1,  36,   1,   1,1.02132189, -36.073699, 1.10000, 0.90000, 1.10000, 0.90000
47860,'CEDARBURG ~2', 100.0000,1,  36,   1,   1,1.02112830, -32.907083, 1.10000, 0.90000, 1.10000, 0.90000
47861,'CEDARBURG ~3', 100.0000,1,  36,   1,   1,1.02117670, -32.900502, 1.10000, 0.90000, 1.10000, 0.90000
47862,'CEDARBURG ~4', 230.0000,1,  36,   1,   1,1.03269279, -21.727720, 1.10000, 0.90000, 1.10000, 0.90000
47863,'CEDARBURG ~5', 100.0000,1,  36,   1,   1,1.03966415, -27.530957, 1.10000, 0.90000, 1.10000, 0.90000
47864,'CEDARBURG ~6', 230.0000,1,  36,   1,   1,1.03507745, -21.498814, 1.10000, 0.90000, 1.10000, 0.90000
47865,'CEDARBURG ~7', 100.0000,1,  36,   1,   1,1.03138077, -28.266265, 1.10000, 0.90000, 1.10000, 0.90000
47866,'FREDONIA 6 1', 100.0000,1,  36,   1,   1,1.02601850, -29.228408, 1.10000, 0.90000, 1.10000, 0.90000
47867,'GRAFTON 10 1', 100.0000,1,  36,   1,   1,1.02336538, -29.461417, 1.10000, 0.90000, 1.10000, 0.90000
47868,'GRAFTON 11 1', 100.0000,1,  36,   1,   1,1.02824306, -36.815010, 1.10000, 0.90000, 1.10000, 0.90000
47869,'PORT WASHI~5', 100.0000,1,  36,   1,   1,1.02232373, -29.552774, 1.10000, 0.90000, 1.10000, 0.90000
47870,'PORT WASHI~6', 100.0000,1,  36,   1,   1,1.02230799, -29.632653, 1.10000, 0.90000, 1.10000, 0.90000
47871,'PORT WASHI~7', 100.0000,1,  36,   1,   1,1.02224457, -29.642526, 1.10000, 0.90000, 1.10000, 0.90000
47872,'PORT WASHI~8', 100.0000,1,  36,   1,   1,1.02171612, -29.673412, 1.10000, 0.90000, 1.10000, 0.90000
47873,'RANDOM LAK~1', 100.0000,1,  36,   1,   1,1.02630866, -31.145031, 1.10000, 0.90000, 1.10000, 0.90000
47874,'SAUKVILLE 1 ', 100.0000,1,  36,   1,   1,1.02584851, -29.156302, 1.10000, 0.90000, 1.10000, 0.90000
47875,'THIENSVILL~1', 100.0000,1,  36,   1,   1,1.03677762, -37.025578, 1.10000, 0.90000, 1.10000, 0.90000
47876,'THIENSVILL~2', 100.0000,1,  36,   1,   1,1.02350473, -29.459651, 1.10000, 0.90000, 1.10000, 0.90000
47877,'THIENSVILL~3', 100.0000,1,  36,   1,   1,1.01933515, -36.201492, 1.10000, 0.90000, 1.10000, 0.90000
47878,'WEST BEND ~1', 100.0000,1,  36,   1,   1,1.00984395, -30.265494, 1.10000, 0.90000, 1.10000, 0.90000
47879,'WEST BEND ~2', 100.0000,1,  36,   1,   1,1.00995934, -30.252769, 1.10000, 0.90000, 1.10000, 0.90000
47880,'WEST BEND~10', 230.0000,1,  36,   1,   1,1.03790522, -19.784017, 1.10000, 0.90000, 1.10000, 0.90000
47881,'WEST BEND~11', 100.0000,1,  36,   1,   1,1.00943601, -32.034748, 1.10000, 0.90000, 1.10000, 0.90000
47882,'WEST BEND~12', 100.0000,1,  36,   1,   1,1.02840602, -28.273741, 1.10000, 0.90000, 1.10000, 0.90000
47883,'WEST BEND~13', 100.0000,1,  36,   1,   1,1.00794756, -31.710536, 1.10000, 0.90000, 1.10000, 0.90000
47884,'WEST BEND~14', 100.0000,1,  36,   1,   1,1.02617395, -28.694178, 1.10000, 0.90000, 1.10000, 0.90000
47885,'WEST BEND~15', 100.0000,1,  36,   1,   1,1.02626014, -28.683625, 1.10000, 0.90000, 1.10000, 0.90000
47886,'WEST BEND~16', 100.0000,1,  36,   1,   1,1.02533102, -28.735084, 1.10000, 0.90000, 1.10000, 0.90000
47887,'PEPIN 1 1   ', 100.0000,1,  36,   1,   1,1.01419282,  -2.973547, 1.10000, 0.90000, 1.10000, 0.90000
47888,'PEPIN 2 1   ', 100.0000,1,  36,   1,   1,1.01351535,  -3.239759, 1.10000, 0.90000, 1.10000, 0.90000
47889,'ELLSWORTH~41', 100.0000,1,  36,   1,   1,1.01776087,  -1.803699, 1.10000, 0.90000, 1.10000, 0.90000
47890,'ELLSWORTH~42', 100.0000,1,  36,   1,   1,1.03251755,   0.301480, 1.10000, 0.90000, 1.10000, 0.90000
47891,'PRESCOTT 4 1', 100.0000,1,  36,   1,   1,1.03942263,   1.550079, 1.10000, 0.90000, 1.10000, 0.90000
47892,'PRESCOTT 4 2',  69.0000,1,  36,   1,   1,1.04499900,   1.199240, 1.10000, 0.90000, 1.10000, 0.90000
47893,'PRESCOTT 4 3', 100.0000,1,  36,   1,   1,1.03955674,   1.554638, 1.10000, 0.90000, 1.10000, 0.90000
47894,'PRESCOTT 5 1', 100.0000,1,  36,   1,   1,1.03384542,   0.582359, 1.10000, 0.90000, 1.10000, 0.90000
47895,'RIVER FALL~1', 100.0000,1,  36,   1,   1,1.02400517,  -0.963560, 1.10000, 0.90000, 1.10000, 0.90000
47896,'RIVER FALL~2', 100.0000,1,  36,   1,   1,1.02396739,  -1.160132, 1.10000, 0.90000, 1.10000, 0.90000
47897,'RIVER FALL~3', 100.0000,1,  36,   1,   1,1.02388275,  -1.168802, 1.10000, 0.90000, 1.10000, 0.90000
47898,'RIVER FALL~4', 230.0000,1,  36,   1,   1,1.05588913,   2.450431, 1.10000, 0.90000, 1.10000, 0.90000
47899,'RIVER FALL~5', 230.0000,1,  36,   1,   1,1.05581379,   2.442662, 1.10000, 0.90000, 1.10000, 0.90000
47900,'RIVER FALL~6', 100.0000,1,  36,   1,   1,1.02751350,  -0.469043, 1.10000, 0.90000, 1.10000, 0.90000
47901,'AMERY 1 1   ', 100.0000,1,  36,   1,   1,1.00570667,  -2.427969, 1.10000, 0.90000, 1.10000, 0.90000
47902,'AMERY 2 1   ', 100.0000,1,  36,   1,   1,1.01440060,  -3.874315, 1.10000, 0.90000, 1.10000, 0.90000
47903,'BALSAM LAK~1', 100.0000,1,  36,   1,   1,1.00480962,  -2.365662, 1.10000, 0.90000, 1.10000, 0.90000
47904,'CENTURIA 1  ', 100.0000,1,  36,   1,   1,1.01143491,  -1.136352, 1.10000, 0.90000, 1.10000, 0.90000
47905,'DRESSER 1   ', 100.0000,1,  36,   1,   1,1.00805449,  -1.838707, 1.10000, 0.90000, 1.10000, 0.90000
47906,'NEW RICHMO~4', 230.0000,1,  36,   1,   1,1.04941595,   2.730046, 1.10000, 0.90000, 1.10000, 0.90000
47907,'NEW RICHMO~5', 161.0000,1,  36,   1,   1,1.04537714,   2.245819, 1.10000, 0.90000, 1.10000, 0.90000
47908,'NEW RICHMO~6', 230.0000,1,  36,   1,   1,1.04932344,   2.719899, 1.10000, 0.90000, 1.10000, 0.90000
47909,'NEW RICHMO~7', 100.0000,1,  36,   1,   1,1.01305175,  -2.577917, 1.10000, 0.90000, 1.10000, 0.90000
47910,'NEW RICHMO~8', 100.0000,1,  36,   1,   1,1.00870681,  -2.739338, 1.10000, 0.90000, 1.10000, 0.90000
47911,'NEW RICHMO~9', 100.0000,1,  36,   1,   1,1.01601672,  -2.744856, 1.10000, 0.90000, 1.10000, 0.90000
47912,'OSCEOLA 2 1 ', 100.0000,1,  36,   1,   1,1.02664399,  -2.332978, 1.10000, 0.90000, 1.10000, 0.90000
47913,'OSCEOLA 2 2 ', 100.0000,1,  36,   1,   1,1.02667439,  -2.329162, 1.10000, 0.90000, 1.10000, 0.90000
47914,'OSCEOLA 3 1 ', 100.0000,1,  36,   1,   1,1.02552593,  -2.415773, 1.10000, 0.90000, 1.10000, 0.90000
47915,'OSCEOLA 3 2 ', 100.0000,1,  36,   1,   1,1.02545464,  -2.423304, 1.10000, 0.90000, 1.10000, 0.90000
47916,'SAINT CROI~1', 100.0000,1,  36,   1,   1,1.00800657,  -1.457242, 1.10000, 0.90000, 1.10000, 0.90000
47917,'SAINT CROI~2',  69.0000,1,  36,   1,   1,1.03824949,  -0.832158, 1.10000, 0.90000, 1.10000, 0.90000
47918,'SAINT CROI~3', 100.0000,1,  36,   1,   1,1.00794232,  -1.466084, 1.10000, 0.90000, 1.10000, 0.90000
47919,'ALMOND 1    ', 100.0000,1,  36,   1,   1,1.02945328, -14.641344, 1.10000, 0.90000, 1.10000, 0.90000
47920,'ALMOND 2    ', 100.0000,1,  36,   1,   1,1.02943361, -14.644633, 1.10000, 0.90000, 1.10000, 0.90000
47921,'AMHERST 15 1', 100.0000,1,  36,   1,   1,1.02321291, -13.614608, 1.10000, 0.90000, 1.10000, 0.90000
47922,'CUSTER 2 1  ', 100.0000,1,  36,   1,   1,1.01278663, -11.797164, 1.10000, 0.90000, 1.10000, 0.90000
47923,'IOLA 1 1    ', 100.0000,1,  36,   1,   1,1.02424800, -12.931353, 1.10000, 0.90000, 1.10000, 0.90000
47924,'IOLA 2 1    ', 100.0000,1,  36,   1,   1,1.02488494, -13.647212, 1.10000, 0.90000, 1.10000, 0.90000
47925,'PLOVER 1 1  ', 100.0000,1,  36,   1,   1,1.01376343, -10.515559, 1.10000, 0.90000, 1.10000, 0.90000
47926,'PLOVER 2 1  ', 100.0000,1,  36,   1,   1,1.01595318, -11.778838, 1.10000, 0.90000, 1.10000, 0.90000
47927,'STEVENS PO~1', 230.0000,1,  36,   1,   1,1.03764009,  -4.899678, 1.10000, 0.90000, 1.10000, 0.90000
47928,'STEVENS PO~2', 230.0000,1,  36,   1,   1,1.03791654,  -4.880224, 1.10000, 0.90000, 1.10000, 0.90000
47929,'STEVENS P~17', 100.0000,1,  36,   1,   1,1.01315975, -10.465731, 1.10000, 0.90000, 1.10000, 0.90000
47930,'STEVENS P~18', 100.0000,1,  36,   1,   1,1.01325655, -10.453149, 1.10000, 0.90000, 1.10000, 0.90000
47931,'STEVENS P~19', 100.0000,1,  36,   1,   1,1.01590049,  -9.524018, 1.10000, 0.90000, 1.10000, 0.90000
47932,'STEVENS P~20', 100.0000,1,  36,   1,   1,1.01465213,  -9.943222, 1.10000, 0.90000, 1.10000, 0.90000
47933,'STEVENS P~21', 100.0000,1,  36,   1,   1,1.01473534,  -9.930636, 1.10000, 0.90000, 1.10000, 0.90000
47934,'STEVENS P~22', 100.0000,1,  36,   1,   1,1.01391947, -12.591590, 1.10000, 0.90000, 1.10000, 0.90000
47935,'STEVENS P~23', 100.0000,1,  36,   1,   1,1.01387453, -12.596456, 1.10000, 0.90000, 1.10000, 0.90000
47936,'STEVENS P~24', 100.0000,1,  36,   1,   1,1.01529169, -12.904739, 1.10000, 0.90000, 1.10000, 0.90000
47937,'STEVENS P~25', 100.0000,1,  36,   1,   1,1.01384282, -10.812950, 1.10000, 0.90000, 1.10000, 0.90000
47938,'WAUPACA 1 1 ', 100.0000,1,  36,   1,   1,1.03864896, -14.510918, 1.10000, 0.90000, 1.10000, 0.90000
47939,'WAUPACA 2 1 ', 100.0000,1,  36,   1,   1,1.02969718, -15.572147, 1.10000, 0.90000, 1.10000, 0.90000
47940,'WAUPACA 3 1 ', 230.0000,1,  36,   1,   1,1.03851008, -11.367607, 1.10000, 0.90000, 1.10000, 0.90000
47941,'WILD ROSE 1 ', 100.0000,1,  36,   1,   1,1.02699554, -16.479621, 1.10000, 0.90000, 1.10000, 0.90000
47942,'WILD ROSE 2 ', 100.0000,1,  36,   1,   1,1.02693641, -16.486026, 1.10000, 0.90000, 1.10000, 0.90000
47943,'HAWKINS 1 1 ', 100.0000,1,  36,   1,   1,1.03824925,  -1.938766, 1.10000, 0.90000, 1.10000, 0.90000
47944,'PHILLIPS 2 1', 100.0000,1,  36,   1,   1,1.02834976,  -5.056325, 1.10000, 0.90000, 1.10000, 0.90000
47945,'PHILLIPS 3 1', 100.0000,1,  36,   1,   1,1.02941227,  -4.848688, 1.10000, 0.90000, 1.10000, 0.90000
47946,'PRENTICE 1 1', 100.0000,1,  36,   1,   1,1.03024650, -10.404122, 1.10000, 0.90000, 1.10000, 0.90000
47947,'PRENTICE 2 1', 100.0000,1,  36,   1,   1,1.02771986,  -5.108532, 1.10000, 0.90000, 1.10000, 0.90000
47948,'RIB LAKE 1  ', 100.0000,1,  36,   1,   1,1.03046358,  -4.746636, 1.10000, 0.90000, 1.10000, 0.90000
47949,'EAST TROY ~1', 100.0000,1,  36,   1,   1,1.02599359, -31.364280, 1.10000, 0.90000, 1.10000, 0.90000
47950,'EAST TROY ~2', 100.0000,1,  36,   1,   1,1.02215493, -32.693619, 1.10000, 0.90000, 1.10000, 0.90000
47951,'EAST TROY ~3', 100.0000,1,  36,   1,   1,1.01716995, -32.727449, 1.10000, 0.90000, 1.10000, 0.90000
47952,'MUKWONAGO ~1', 100.0000,1,  36,   1,   1,1.02493298, -31.868829, 1.10000, 0.90000, 1.10000, 0.90000
47953,'MUKWONAGO ~2', 100.0000,1,  36,   1,   1,1.02756131, -32.175604, 1.10000, 0.90000, 1.10000, 0.90000
47954,'MUKWONAGO ~3', 100.0000,1,  36,   1,   1,1.02744448, -32.189097, 1.10000, 0.90000, 1.10000, 0.90000
47955,'MUKWONAGO ~4', 100.0000,1,  36,   1,   1,1.01580119, -32.929407, 1.10000, 0.90000, 1.10000, 0.90000
47956,'MUSKEGO 1 1 ', 100.0000,1,  36,   1,   1,1.03627419, -31.189338, 1.10000, 0.90000, 1.10000, 0.90000
47957,'MUSKEGO 2 1 ', 230.0000,1,  36,   1,   1,1.03794217, -27.104361, 1.10000, 0.90000, 1.10000, 0.90000
47958,'MUSKEGO 2 2 ', 100.0000,1,  36,   1,   1,1.04265106, -30.407210, 1.10000, 0.90000, 1.10000, 0.90000
47959,'MUSKEGO 2 3 ', 230.0000,1,  36,   1,   1,1.03789568, -27.114504, 1.10000, 0.90000, 1.10000, 0.90000
47960,'MUSKEGO 3 1 ', 100.0000,1,  36,   1,   1,1.02679980, -33.004987, 1.10000, 0.90000, 1.10000, 0.90000
47961,'MUSKEGO 4 1 ', 100.0000,1,  36,   1,   1,1.03649533, -31.225081, 1.10000, 0.90000, 1.10000, 0.90000
47962,'RACINE 10 1 ', 100.0000,1,  36,   1,   1,1.00434232, -36.201044, 1.10000, 0.90000, 1.10000, 0.90000
47963,'RACINE 11 1 ', 100.0000,1,  36,   1,   1,0.99787247, -37.497260, 1.10000, 0.90000, 1.10000, 0.90000
47964,'RACINE 11 2 ', 100.0000,1,  36,   1,   1,0.99755609, -37.539577, 1.10000, 0.90000, 1.10000, 0.90000
47965,'RACINE 12 1 ', 100.0000,1,  36,   1,   1,1.00506413, -36.713483, 1.10000, 0.90000, 1.10000, 0.90000
47966,'RACINE 13 1 ', 100.0000,1,  36,   1,   1,1.01213276, -35.671991, 1.10000, 0.90000, 1.10000, 0.90000
47967,'RACINE 14 1 ', 100.0000,1,  36,   1,   1,1.00782168, -36.558246, 1.10000, 0.90000, 1.10000, 0.90000
47968,'RACINE 14 2 ', 100.0000,1,  36,   1,   1,1.00769627, -36.574475, 1.10000, 0.90000, 1.10000, 0.90000
47969,'RACINE 15 1 ', 100.0000,1,  36,   1,   1,1.01535583, -35.177127, 1.10000, 0.90000, 1.10000, 0.90000
47970,'RACINE 15 2 ', 100.0000,1,  36,   1,   1,1.01520491, -35.185706, 1.10000, 0.90000, 1.10000, 0.90000
47971,'RACINE 16 1 ', 100.0000,1,  36,   1,   1,1.01954401, -34.660447, 1.10000, 0.90000, 1.10000, 0.90000
47972,'RACINE 17 1 ', 100.0000,1,  36,   1,   1,1.00404096, -37.117639, 1.10000, 0.90000, 1.10000, 0.90000
47973,'RACINE 18 1 ', 100.0000,1,  36,   1,   1,1.00880051, -35.603713, 1.10000, 0.90000, 1.10000, 0.90000
47974,'RACINE 19 1 ', 100.0000,1,  36,   1,   1,1.00568640, -37.433108, 1.10000, 0.90000, 1.10000, 0.90000
47975,'RACINE 19 2 ', 100.0000,1,  36,   1,   1,1.00547981, -37.452758, 1.10000, 0.90000, 1.10000, 0.90000
47976,'WATERFORD~36', 100.0000,1,  36,   1,   1,1.04026020, -30.737993, 1.10000, 0.90000, 1.10000, 0.90000
47977,'WATERFORD~37', 100.0000,1,  36,   1,   1,1.03900135, -30.865075, 1.10000, 0.90000, 1.10000, 0.90000
47978,'WATERFORD~38', 100.0000,1,  36,   1,   1,1.03992879, -30.769661, 1.10000, 0.90000, 1.10000, 0.90000
47979,'WATERFORD~39', 100.0000,1,  36,   1,   1,1.03988469, -30.776423, 1.10000, 0.90000, 1.10000, 0.90000
47980,'LONE ROCK 1 ', 100.0000,1,  36,   1,   1,0.98015749, -19.554420, 1.10000, 0.90000, 1.10000, 0.90000
47981,'RICHLAND C~1', 100.0000,1,  36,   1,   1,0.99025172, -14.176269, 1.10000, 0.90000, 1.10000, 0.90000
47982,'RICHLAND C~2', 230.0000,1,  36,   1,   1,1.04008341,  -5.691946, 1.10000, 0.90000, 1.10000, 0.90000
47983,'BELOIT 2 1  ', 100.0000,1,  36,   1,   1,1.01162684, -33.175779, 1.10000, 0.90000, 1.10000, 0.90000
47984,'BELOIT 3 1  ', 100.0000,1,  36,   1,   1,1.02277875, -31.903650, 1.10000, 0.90000, 1.10000, 0.90000
47985,'BELOIT 4 1  ', 100.0000,1,  36,   1,   1,1.03516555, -31.871903, 1.10000, 0.90000, 1.10000, 0.90000
47986,'BELOIT 5 1  ', 100.0000,1,  36,   1,   1,1.02559459, -31.463345, 1.10000, 0.90000, 1.10000, 0.90000
47987,'BELOIT 5 2  ', 100.0000,1,  36,   1,   1,1.02550006, -31.477425, 1.10000, 0.90000, 1.10000, 0.90000
47988,'BELOIT 6 1  ', 100.0000,1,  36,   1,   1,1.02463365, -32.014230, 1.10000, 0.90000, 1.10000, 0.90000
47989,'BELOIT 6 2  ', 100.0000,1,  36,   1,   1,1.02473462, -31.999798, 1.10000, 0.90000, 1.10000, 0.90000
47990,'CLINTON 44 1', 100.0000,1,  36,   1,   1,1.02762640, -34.520965, 1.10000, 0.90000, 1.10000, 0.90000
47991,'CLINTON 45 1', 100.0000,1,  36,   1,   1,1.02857137, -34.878112, 1.10000, 0.90000, 1.10000, 0.90000
47992,'CLINTON 45 2', 100.0000,1,  36,   1,   1,1.02861035, -34.874335, 1.10000, 0.90000, 1.10000, 0.90000
47993,'EVANSVILL~40', 100.0000,1,  36,   1,   1,1.03879356, -28.870001, 1.10000, 0.90000, 1.10000, 0.90000
47994,'EVANSVILL~41', 100.0000,1,  36,   1,   1,1.03874469, -28.873894, 1.10000, 0.90000, 1.10000, 0.90000
47995,'EVANSVILL~42', 100.0000,1,  36,   1,   1,1.02447641, -28.397796, 1.10000, 0.90000, 1.10000, 0.90000
47996,'EVANSVILL~43', 100.0000,1,  36,   1,   1,1.02441645, -28.402302, 1.10000, 0.90000, 1.10000, 0.90000
47997,'EVANSVILL~46', 100.0000,1,  36,   1,   1,1.03477108, -27.489980, 1.10000, 0.90000, 1.10000, 0.90000
47998,'JANESVILLE~1', 100.0000,1,  36,   1,   1,1.01256049, -32.361235, 1.10000, 0.90000, 1.10000, 0.90000
47999,'JANESVILLE~2', 100.0000,1,  36,   1,   1,1.01262534, -32.352745, 1.10000, 0.90000, 1.10000, 0.90000
48000,'JANESVILLE~1', 100.0000,1,  36,   1,   1,1.00470150, -33.684683, 1.10000, 0.90000, 1.10000, 0.90000
48001,'JANESVILLE~2',  13.8000,1,  36,   1,   1,1.00470150, -33.684683, 1.10000, 0.90000, 1.10000, 0.90000
48002,'JANESVILLE~3',  13.8000,1,  36,   1,   1,1.00470150, -33.684683, 1.10000, 0.90000, 1.10000, 0.90000
48004,'JANESVILLE~5', 100.0000,1,  36,   1,   1,1.00459766, -33.693610, 1.10000, 0.90000, 1.10000, 0.90000
48005,'JANESVILLE~6', 100.0000,1,  36,   1,   1,1.00480521, -33.675602, 1.10000, 0.90000, 1.10000, 0.90000
48006,'JANESVILLE~7', 100.0000,1,  36,   1,   1,1.00899994, -33.109806, 1.10000, 0.90000, 1.10000, 0.90000
48007,'JANESVILLE~8', 100.0000,1,  36,   1,   1,1.02860749, -33.669599, 1.10000, 0.90000, 1.10000, 0.90000
48008,'JANESVILLE~9', 100.0000,1,  36,   1,   1,1.02853179, -33.681459, 1.10000, 0.90000, 1.10000, 0.90000
48009,'JANESVILL~10', 100.0000,1,  36,   1,   1,1.00679743, -33.949100, 1.10000, 0.90000, 1.10000, 0.90000
48010,'JANESVILL~11', 100.0000,1,  36,   1,   1,1.00666285, -33.967241, 1.10000, 0.90000, 1.10000, 0.90000
48011,'JANESVILL~12', 230.0000,1,  36,   1,   1,1.04170835, -24.243789, 1.10000, 0.90000, 1.10000, 0.90000
48012,'JANESVILL~13', 100.0000,1,  36,   1,   1,1.00499070, -33.750960, 1.10000, 0.90000, 1.10000, 0.90000
48013,'JANESVILL~14', 100.0000,1,  36,   1,   1,1.02122903, -32.116635, 1.10000, 0.90000, 1.10000, 0.90000
48014,'JANESVILL~15', 100.0000,1,  36,   1,   1,1.02116656, -32.125136, 1.10000, 0.90000, 1.10000, 0.90000
48015,'JANESVILL~16', 100.0000,1,  36,   1,   1,1.02844882, -29.593236, 1.10000, 0.90000, 1.10000, 0.90000
48016,'JANESVILLE~3', 100.0000,1,  36,   1,   1,1.01078951, -33.082738, 1.10000, 0.90000, 1.10000, 0.90000
48017,'JANESVILLE~4', 100.0000,1,  36,   1,   1,1.01334572, -32.883246, 1.10000, 0.90000, 1.10000, 0.90000
48018,'JANESVILLE~5', 100.0000,1,  36,   1,   1,1.01328886, -32.890673, 1.10000, 0.90000, 1.10000, 0.90000
48019,'BRUCE 2 1   ', 100.0000,1,  36,   1,   1,1.03260481,  -1.445575, 1.10000, 0.90000, 1.10000, 0.90000
48020,'LADYSMITH ~1', 100.0000,1,  36,   1,   1,1.03621387,  -1.026924, 1.10000, 0.90000, 1.10000, 0.90000
48021,'LADYSMITH ~2', 100.0000,1,  36,   1,   1,1.03617024,  -1.032255, 1.10000, 0.90000, 1.10000, 0.90000
48022,'LADYSMITH ~3', 100.0000,1,  36,   1,   1,1.03770459,  -0.890499, 1.10000, 0.90000, 1.10000, 0.90000
48023,'LADYSMITH ~4', 100.0000,1,  36,   1,   1,1.03381050,  -1.278827, 1.10000, 0.90000, 1.10000, 0.90000
48024,'LADYSMITH ~5', 100.0000,1,  36,   1,   1,1.03387415,  -1.274525, 1.10000, 0.90000, 1.10000, 0.90000
48025,'WINTER 1 1  ', 100.0000,1,  36,   1,   1,1.03749192,  -2.599625, 1.10000, 0.90000, 1.10000, 0.90000
48026,'REEDSBURG ~1', 100.0000,1,  36,   1,   1,0.98228508, -17.539890, 1.10000, 0.90000, 1.10000, 0.90000
48027,'REEDSBURG ~2', 100.0000,1,  36,   1,   1,0.98220903, -17.551119, 1.10000, 0.90000, 1.10000, 0.90000
48028,'REEDSBURG ~3', 100.0000,1,  36,   1,   1,1.00988877, -19.077019, 1.10000, 0.90000, 1.10000, 0.90000
48029,'REEDSBURG ~4', 230.0000,1,  36,   1,   1,1.03826749,  -9.991978, 1.10000, 0.90000, 1.10000, 0.90000
48030,'REEDSBURG ~5', 230.0000,1,  36,   1,   1,1.03816974, -10.001213, 1.10000, 0.90000, 1.10000, 0.90000
48031,'HAYWARD 1 1 ', 100.0000,1,  36,   1,   1,1.02386010,  -2.891398, 1.10000, 0.90000, 1.10000, 0.90000
48032,'HAYWARD 2 1 ', 100.0000,1,  36,   1,   1,1.02426541,  -3.027994, 1.10000, 0.90000, 1.10000, 0.90000
48033,'HAYWARD 3 1 ', 230.0000,1,  36,   1,   1,1.03420675,   2.317654, 1.10000, 0.90000, 1.10000, 0.90000
48034,'STONE LAKE 1', 100.0000,1,  36,   1,   1,1.02194405,  -2.925250, 1.10000, 0.90000, 1.10000, 0.90000
48035,'BOWLER 1    ', 100.0000,1,  36,   1,   1,1.03126061, -15.991501, 1.10000, 0.90000, 1.10000, 0.90000
48036,'GRESHAM 2 1 ', 100.0000,1,  36,   1,   1,1.03103149, -15.778517, 1.10000, 0.90000, 1.10000, 0.90000
48037,'MARION 41 1 ', 100.0000,1,  36,   1,   1,1.01978791, -13.675717, 1.10000, 0.90000, 1.10000, 0.90000
48038,'MARION 41 2 ', 100.0000,1,  36,   1,   1,1.01983845, -13.670683, 1.10000, 0.90000, 1.10000, 0.90000
48039,'SHAWANO 1 1 ', 100.0000,1,  36,   1,   1,1.03660452, -12.688051, 1.10000, 0.90000, 1.10000, 0.90000
48040,'SHAWANO 1 2 ', 100.0000,1,  36,   1,   1,1.03656185, -12.696202, 1.10000, 0.90000, 1.10000, 0.90000
48041,'SHAWANO 2 1 ', 100.0000,1,  36,   1,   1,1.03430629, -13.485320, 1.10000, 0.90000, 1.10000, 0.90000
48042,'SHAWANO 3 1 ', 100.0000,1,  36,   1,   1,1.03477418, -14.140660, 1.10000, 0.90000, 1.10000, 0.90000
48043,'SHAWANO 3 2 ', 100.0000,1,  36,   1,   1,1.03469729, -14.147030, 1.10000, 0.90000, 1.10000, 0.90000
48044,'SHAWANO 4 1 ', 230.0000,1,  36,   1,   1,1.04239476,  -9.147514, 1.10000, 0.90000, 1.10000, 0.90000
48045,'SHAWANO 4 2 ', 100.0000,1,  36,   1,   1,1.04142284, -11.428070, 1.10000, 0.90000, 1.10000, 0.90000
48046,'SHAWANO 4 3 ',  18.0000,1,  36,   1,   1,1.04142928, -11.344849, 1.10000, 0.90000, 1.10000, 0.90000
48048,'SHAWANO 4 5 ', 230.0000,1,  36,   1,   1,1.04255605,  -9.111571, 1.10000, 0.90000, 1.10000, 0.90000
48049,'TIGERTON 1  ', 100.0000,1,  36,   1,   1,1.02112365, -13.145154, 1.10000, 0.90000, 1.10000, 0.90000
48050,'GLENBEULAH 1', 100.0000,1,  36,   1,   1,1.01795721, -23.819544, 1.10000, 0.90000, 1.10000, 0.90000
48051,'OOSTBURG 1  ', 100.0000,1,  36,   1,   1,1.03483593, -28.148868, 1.10000, 0.90000, 1.10000, 0.90000
48052,'PLYMOUTH 3~2', 100.0000,1,  36,   1,   1,1.02199566, -30.556791, 1.10000, 0.90000, 1.10000, 0.90000
48053,'PLYMOUTH 3~3', 100.0000,1,  36,   1,   1,1.01799965, -28.250706, 1.10000, 0.90000, 1.10000, 0.90000
48054,'PLYMOUTH 3~4', 100.0000,1,  36,   1,   1,1.01806843, -28.244951, 1.10000, 0.90000, 1.10000, 0.90000
48055,'PLYMOUTH 3~5', 100.0000,1,  36,   1,   1,1.01662254, -29.498945, 1.10000, 0.90000, 1.10000, 0.90000
48056,'PLYMOUTH 3~6', 100.0000,1,  36,   1,   1,1.02068436, -29.283265, 1.10000, 0.90000, 1.10000, 0.90000
48057,'SHEBOYGAN ~1', 230.0000,1,  36,   1,   1,1.03237677, -17.937870, 1.10000, 0.90000, 1.10000, 0.90000
48058,'SHEBOYGAN ~2', 100.0000,1,  36,   1,   1,1.03899550, -23.947608, 1.10000, 0.90000, 1.10000, 0.90000
48059,'SHEBOYGAN ~3', 230.0000,1,  36,   1,   1,1.03219509, -17.956694, 1.10000, 0.90000, 1.10000, 0.90000
48060,'SHEBOYGAN ~4', 100.0000,1,  36,   1,   1,1.02909100, -27.123649, 1.10000, 0.90000, 1.10000, 0.90000
48061,'SHEBOYGAN ~5', 100.0000,1,  36,   1,   1,1.02708888, -25.600285, 1.10000, 0.90000, 1.10000, 0.90000
48062,'SHEBOYGAN ~6', 100.0000,1,  36,   1,   1,1.02729428, -25.584418, 1.10000, 0.90000, 1.10000, 0.90000
48063,'SHEBOYGAN ~7', 100.0000,1,  36,   1,   1,1.02556634, -25.911863, 1.10000, 0.90000, 1.10000, 0.90000
48064,'SHEBOYGAN ~8', 100.0000,1,  36,   1,   1,1.02397287, -31.088023, 1.10000, 0.90000, 1.10000, 0.90000
48065,'SHEBOYGAN ~9', 100.0000,1,  36,   1,   1,1.03131044, -29.120600, 1.10000, 0.90000, 1.10000, 0.90000
48066,'SHEBOYGAN~10', 100.0000,1,  36,   1,   1,1.03586197, -28.504497, 1.10000, 0.90000, 1.10000, 0.90000
48067,'SHEBOYGAN~11', 100.0000,1,  36,   1,   1,1.03529298, -28.483398, 1.10000, 0.90000, 1.10000, 0.90000
48068,'SHEBOYGAN~12', 100.0000,1,  36,   1,   1,1.02710962, -30.012476, 1.10000, 0.90000, 1.10000, 0.90000
48069,'SHEBOYGAN~20', 100.0000,1,  36,   1,   1,1.03131557, -28.880816, 1.10000, 0.90000, 1.10000, 0.90000
48070,'SHEBOYGAN~21', 100.0000,1,  36,   1,   1,1.03522527, -27.399608, 1.10000, 0.90000, 1.10000, 0.90000
48071,'BALDWIN 7 1 ', 100.0000,1,  36,   1,   1,1.02297974,  -1.402928, 1.10000, 0.90000, 1.10000, 0.90000
48072,'BALDWIN 7 2 ', 100.0000,1,  36,   1,   1,1.02295077,  -1.407687, 1.10000, 0.90000, 1.10000, 0.90000
48073,'BALDWIN 8 1 ', 230.0000,1,  36,   1,   1,1.04305255,   2.622774, 1.10000, 0.90000, 1.10000, 0.90000
48074,'BALDWIN 8 2 ', 100.0000,1,  36,   1,   1,1.03974092,   1.017451, 1.10000, 0.90000, 1.10000, 0.90000
48075,'BALDWIN 8 3 ',  13.8000,1,  36,   1,   1,1.03667736,  -1.070795, 1.10000, 0.90000, 1.10000, 0.90000
48077,'BALDWIN 8 5 ', 230.0000,1,  36,   1,   1,1.04297018,   2.615085, 1.10000, 0.90000, 1.10000, 0.90000
48078,'BALDWIN 8 7 ', 230.0000,1,  36,   1,   1,1.04337680,   2.662085, 1.10000, 0.90000, 1.10000, 0.90000
48079,'BALDWIN 9 1 ', 100.0000,1,  36,   1,   1,1.03453183,   0.033408, 1.10000, 0.90000, 1.10000, 0.90000
48080,'HAMMOND 12 1', 100.0000,1,  36,   1,   1,1.03510344,  -0.524576, 1.10000, 0.90000, 1.10000, 0.90000
48081,'HUDSON 23 1 ', 100.0000,1,  36,   1,   1,1.03630006,  -0.801425, 1.10000, 0.90000, 1.10000, 0.90000
48082,'HUDSON 24 1 ', 100.0000,1,  36,   1,   1,1.02923584,  -1.105445, 1.10000, 0.90000, 1.10000, 0.90000
48083,'HUDSON 24 2 ',  69.0000,1,  36,   1,   1,1.04822147,  -1.177125, 1.10000, 0.90000, 1.10000, 0.90000
48084,'HUDSON 24 3 ', 100.0000,1,  36,   1,   1,1.02901089,  -1.116360, 1.10000, 0.90000, 1.10000, 0.90000
48085,'HUDSON 25 1 ', 500.0000,1,  36,   1,   1,1.04679954,   4.827002, 1.10000, 0.90000, 1.10000, 0.90000
48086,'HUDSON 25 2 ', 230.0000,1,  36,   1,   1,1.04516947,   3.379587, 1.10000, 0.90000, 1.10000, 0.90000
48087,'HUDSON 25 3 ', 161.0000,1,  36,   1,   1,1.04266143,   2.399084, 1.10000, 0.90000, 1.10000, 0.90000
48088,'HUDSON 25 4 ', 100.0000,1,  36,   1,   1,1.04447246,  -0.286351, 1.10000, 0.90000, 1.10000, 0.90000
48089,'HUDSON 25 5 ',  69.0000,1,  36,   1,   1,1.05590427,  -0.645982, 1.10000, 0.90000, 1.10000, 0.90000
48090,'HUDSON 25 6 ', 161.0000,1,  36,   1,   1,1.04252434,   2.386992, 1.10000, 0.90000, 1.10000, 0.90000
48091,'HUDSON 25 8 ', 161.0000,1,  36,   1,   1,1.04208076,   2.410710, 1.10000, 0.90000, 1.10000, 0.90000
48092,'HUDSON 26 1 ', 100.0000,1,  36,   1,   1,1.02951849,  -1.393807, 1.10000, 0.90000, 1.10000, 0.90000
48093,'HUDSON 26 2 ',  69.0000,1,  36,   1,   1,1.04843819,  -1.132461, 1.10000, 0.90000, 1.10000, 0.90000
48094,'HUDSON 26 3 ', 100.0000,1,  36,   1,   1,1.02951157,  -1.399707, 1.10000, 0.90000, 1.10000, 0.90000
48095,'ROBERTS 1   ', 100.0000,1,  36,   1,   1,1.03589308,  -0.945468, 1.10000, 0.90000, 1.10000, 0.90000
48096,'SOMERSET ~20', 100.0000,1,  36,   1,   1,1.02884126,  -2.118236, 1.10000, 0.90000, 1.10000, 0.90000
48097,'SOMERSET 3~1', 100.0000,1,  36,   1,   1,1.03541899,  -1.629511, 1.10000, 0.90000, 1.10000, 0.90000
48098,'SOMERSET 3~2', 100.0000,1,  36,   1,   1,1.03544497,  -1.625227, 1.10000, 0.90000, 1.10000, 0.90000
48099,'GALESVILLE~1', 100.0000,1,  36,   1,   1,1.03229249,  -4.596827, 1.10000, 0.90000, 1.10000, 0.90000
48100,'GALESVILLE~2', 100.0000,1,  36,   1,   1,1.03220570,  -4.026026, 1.10000, 0.90000, 1.10000, 0.90000
48101,'GALESVILLE~3', 100.0000,1,  36,   1,   1,1.03214514,  -4.032918, 1.10000, 0.90000, 1.10000, 0.90000
48102,'WHITEHALL ~8', 100.0000,1,  36,   1,   1,1.03095293,  -6.320831, 1.10000, 0.90000, 1.10000, 0.90000
48103,'WHITEHALL ~9', 100.0000,1,  36,   1,   1,1.03099716,  -6.313619, 1.10000, 0.90000, 1.10000, 0.90000
48104,'VIROQUA 1 1 ', 100.0000,1,  36,   1,   1,1.02370751,  -4.089159, 1.10000, 0.90000, 1.10000, 0.90000
48105,'VIROQUA 2 1 ', 100.0000,1,  36,   1,   1,1.02178872,  -4.200179, 1.10000, 0.90000, 1.10000, 0.90000
48106,'VIROQUA 3 1 ', 100.0000,1,  36,   1,   1,1.02324402,  -3.821429, 1.10000, 0.90000, 1.10000, 0.90000
48107,'CONOVER 6 1 ', 100.0000,1,  36,   1,   1,1.02945149,  -8.950405, 1.10000, 0.90000, 1.10000, 0.90000
48108,'PRESQUE I~10', 100.0000,1,  36,   1,   1,1.03153956,  -6.554358, 1.10000, 0.90000, 1.10000, 0.90000
48109,'DELAVAN 2 1 ', 100.0000,1,  36,   1,   1,1.03095210, -31.820769, 1.10000, 0.90000, 1.10000, 0.90000
48110,'DELAVAN 2 2 ', 100.0000,1,  36,   1,   1,1.03090906, -31.826776, 1.10000, 0.90000, 1.10000, 0.90000
48111,'DELAVAN 3 1 ', 100.0000,1,  36,   1,   1,1.01276088, -33.499571, 1.10000, 0.90000, 1.10000, 0.90000
48112,'DELAVAN 4 1 ', 100.0000,1,  36,   1,   1,1.03046668, -32.269673, 1.10000, 0.90000, 1.10000, 0.90000
48113,'DELAVAN 4 2 ', 100.0000,1,  36,   1,   1,1.03052175, -32.263976, 1.10000, 0.90000, 1.10000, 0.90000
48114,'DELAVAN 5 1 ', 100.0000,1,  36,   1,   1,1.00948131, -33.772038, 1.10000, 0.90000, 1.10000, 0.90000
48115,'DELAVAN 5 2 ', 100.0000,1,  36,   1,   1,1.00940549, -33.777748, 1.10000, 0.90000, 1.10000, 0.90000
48116,'EAGLE 1 1   ', 100.0000,1,  36,   1,   1,1.02132547, -32.231471, 1.10000, 0.90000, 1.10000, 0.90000
48117,'ELKHORN 1 1 ', 230.0000,1,  36,   1,   1,1.03637052, -26.477093, 1.10000, 0.90000, 1.10000, 0.90000
48118,'ELKHORN 1 2 ', 100.0000,1,  36,   1,   1,1.03052795, -30.916298, 1.10000, 0.90000, 1.10000, 0.90000
48119,'ELKHORN 1 3 ',  22.0000,1,  36,   1,   1,1.02993584, -32.675567, 1.10000, 0.90000, 1.10000, 0.90000
48121,'ELKHORN 1 5 ', 230.0000,1,  36,   1,   1,1.03727376, -26.344142, 1.10000, 0.90000, 1.10000, 0.90000
48122,'ELKHORN 2 1 ', 100.0000,1,  36,   1,   1,1.03942549, -33.996215, 1.10000, 0.90000, 1.10000, 0.90000
48123,'ELKHORN 3 1 ', 100.0000,1,  36,   1,   1,1.02109563, -33.240202, 1.10000, 0.90000, 1.10000, 0.90000
48124,'ELKHORN 3 2 ', 100.0000,1,  36,   1,   1,1.02098799, -33.247633, 1.10000, 0.90000, 1.10000, 0.90000
48125,'ELKHORN 4 1 ', 100.0000,1,  36,   1,   1,1.03267086, -32.738606, 1.10000, 0.90000, 1.10000, 0.90000
48126,'ELKHORN 4 2 ', 100.0000,1,  36,   1,   1,1.03259265, -32.745604, 1.10000, 0.90000, 1.10000, 0.90000
48127,'LAKE GENEV~1', 100.0000,1,  36,   1,   1,1.00698543, -36.945323, 1.10000, 0.90000, 1.10000, 0.90000
48128,'LAKE GENEV~2', 100.0000,1,  36,   1,   1,1.00710583, -36.933189, 1.10000, 0.90000, 1.10000, 0.90000
48129,'LAKE GENEV~3', 100.0000,1,  36,   1,   1,1.02354980, -35.282575, 1.10000, 0.90000, 1.10000, 0.90000
48130,'LAKE GENEV~4', 100.0000,1,  36,   1,   1,1.01582730, -35.785984, 1.10000, 0.90000, 1.10000, 0.90000
48131,'LAKE GENEV~5', 100.0000,1,  36,   1,   1,1.01578021, -35.793026, 1.10000, 0.90000, 1.10000, 0.90000
48132,'LAKE GENEV~6', 100.0000,1,  36,   1,   1,1.00766015, -36.165671, 1.10000, 0.90000, 1.10000, 0.90000
48133,'LAKE GENEV~7', 100.0000,1,  36,   1,   1,1.00772464, -36.158963, 1.10000, 0.90000, 1.10000, 0.90000
48134,'WALWORTH 2 1', 100.0000,1,  36,   1,   1,1.00614762, -36.187059, 1.10000, 0.90000, 1.10000, 0.90000
48135,'TREGO 1     ', 100.0000,1,  36,   1,   1,1.03327060,  -2.945142, 1.10000, 0.90000, 1.10000, 0.90000
48136,'COLGATE 1   ', 100.0000,1,  36,   1,   1,1.02003062, -31.739384, 1.10000, 0.90000, 1.10000, 0.90000
48137,'COLGATE 2   ', 100.0000,1,  36,   1,   1,1.02009726, -31.731771, 1.10000, 0.90000, 1.10000, 0.90000
48138,'GERMANTOWN~9', 100.0000,1,  36,   1,   1,1.03155756, -35.069658, 1.10000, 0.90000, 1.10000, 0.90000
48139,'GERMANTOW~10', 100.0000,1,  36,   1,   1,1.02557111, -31.161270, 1.10000, 0.90000, 1.10000, 0.90000
48140,'HARTLAND 5 1', 100.0000,1,  36,   1,   1,1.03572130, -35.673788, 1.10000, 0.90000, 1.10000, 0.90000
48141,'HARTLAND 6 1', 100.0000,1,  36,   1,   1,1.03053510, -35.359333, 1.10000, 0.90000, 1.10000, 0.90000
48142,'HARTLAND 6 2', 100.0000,1,  36,   1,   1,1.03040743, -35.368632, 1.10000, 0.90000, 1.10000, 0.90000
48143,'HARTLAND 7 1', 100.0000,1,  36,   1,   1,1.03125215, -35.519600, 1.10000, 0.90000, 1.10000, 0.90000
48144,'HARTLAND 7 2',  13.8000,1,  36,   1,   1,1.03125215, -35.519600, 1.10000, 0.90000, 1.10000, 0.90000
48145,'HARTLAND 7 3',  13.8000,1,  36,   1,   1,1.03125215, -35.519600, 1.10000, 0.90000, 1.10000, 0.90000
48147,'HARTLAND 7 5', 100.0000,1,  36,   1,   1,1.03132939, -35.511236, 1.10000, 0.90000, 1.10000, 0.90000
48148,'HARTLAND 7 7', 100.0000,1,  36,   1,   1,1.03118336, -35.527796, 1.10000, 0.90000, 1.10000, 0.90000
48149,'HARTLAND 8 1', 100.0000,1,  36,   1,   1,1.02865767, -35.425336, 1.10000, 0.90000, 1.10000, 0.90000
48150,'HARTLAND 8 2', 100.0000,1,  36,   1,   1,1.02877343, -35.409084, 1.10000, 0.90000, 1.10000, 0.90000
48151,'JACKSON 63 1', 100.0000,1,  36,   1,   1,1.03269768, -29.115372, 1.10000, 0.90000, 1.10000, 0.90000
48152,'JACKSON 63 2', 100.0000,1,  36,   1,   1,1.03284824, -29.097285, 1.10000, 0.90000, 1.10000, 0.90000
48153,'SLINGER 1 1 ', 100.0000,1,  36,   1,   1,1.01473320, -32.167182, 1.10000, 0.90000, 1.10000, 0.90000
48154,'SLINGER 2 1 ', 100.0000,1,  36,   1,   1,1.01616573, -32.372911, 1.10000, 0.90000, 1.10000, 0.90000
48155,'BROOKFIELD~4', 100.0000,1,  36,   1,   1,1.02726722, -34.481578, 1.10000, 0.90000, 1.10000, 0.90000
48156,'BROOKFIELD~5', 100.0000,1,  36,   1,   1,1.02937937, -33.604022, 1.10000, 0.90000, 1.10000, 0.90000
48157,'DELAFIELD ~1', 100.0000,1,  36,   1,   1,1.02923775, -33.300157, 1.10000, 0.90000, 1.10000, 0.90000
48158,'DELAFIELD ~2', 100.0000,1,  36,   1,   1,1.03313279, -34.731915, 1.10000, 0.90000, 1.10000, 0.90000
48159,'DELAFIELD ~3',  13.8000,1,  36,   1,   1,1.03313279, -34.731915, 1.10000, 0.90000, 1.10000, 0.90000
48160,'DELAFIELD ~4',  13.8000,1,  36,   1,   1,1.03313279, -34.731915, 1.10000, 0.90000, 1.10000, 0.90000
48162,'DELAFIELD ~6', 100.0000,1,  36,   1,   1,1.03316510, -34.727940, 1.10000, 0.90000, 1.10000, 0.90000
48163,'DELAFIELD ~7', 100.0000,1,  36,   1,   1,1.03309834, -34.735665, 1.10000, 0.90000, 1.10000, 0.90000
48164,'MENOMONEE ~1', 100.0000,1,  36,   1,   1,1.02966857, -35.137133, 1.10000, 0.90000, 1.10000, 0.90000
48165,'MENOMONEE ~2', 100.0000,1,  36,   1,   1,1.02614868, -35.282292, 1.10000, 0.90000, 1.10000, 0.90000
48166,'MENOMONEE ~3', 100.0000,1,  36,   1,   1,1.02145243, -36.057808, 1.10000, 0.90000, 1.10000, 0.90000
48167,'MENOMONEE ~4', 100.0000,1,  36,   1,   1,1.02127337, -36.078418, 1.10000, 0.90000, 1.10000, 0.90000
48168,'MENOMONEE ~5', 230.0000,1,  36,   1,   1,1.03943110, -24.340344, 1.10000, 0.90000, 1.10000, 0.90000
48169,'NEW BERLIN~7', 100.0000,1,  36,   1,   1,1.03264356, -31.789767, 1.10000, 0.90000, 1.10000, 0.90000
48170,'NEW BERLIN~8', 100.0000,1,  36,   1,   1,1.03259063, -31.794811, 1.10000, 0.90000, 1.10000, 0.90000
48171,'NEW BERLIN~9', 500.0000,1,  36,   1,   1,1.04483140, -21.993865, 1.10000, 0.90000, 1.10000, 0.90000
48172,'NEW BERLI~10', 230.0000,1,  36,   1,   1,1.04536581, -25.812658, 1.10000, 0.90000, 1.10000, 0.90000
48173,'NEW BERLI~11', 500.0000,1,  36,   1,   1,1.04518461, -21.667370, 1.10000, 0.90000, 1.10000, 0.90000
48174,'NEW BERLI~12', 100.0000,1,  36,   1,   1,1.02523577, -33.734916, 1.10000, 0.90000, 1.10000, 0.90000
48175,'NEW BERLI~13', 100.0000,1,  36,   1,   1,1.02509642, -33.748361, 1.10000, 0.90000, 1.10000, 0.90000
48176,'NEW BERLI~14', 100.0000,1,  36,   1,   1,1.03679860, -33.075191, 1.10000, 0.90000, 1.10000, 0.90000
48177,'NEW BERLI~15',  13.8000,1,  36,   1,   1,1.03679860, -33.075191, 1.10000, 0.90000, 1.10000, 0.90000
48178,'NEW BERLI~16',  13.8000,1,  36,   1,   1,1.03679860, -33.075191, 1.10000, 0.90000, 1.10000, 0.90000
48180,'NEW BERLI~18', 100.0000,1,  36,   1,   1,1.03667378, -33.087366, 1.10000, 0.90000, 1.10000, 0.90000
48181,'NEW BERLI~19', 100.0000,1,  36,   1,   1,1.03691101, -33.063662, 1.10000, 0.90000, 1.10000, 0.90000
48182,'PEWAUKEE 1 1', 100.0000,1,  36,   1,   1,1.03590965, -35.652706, 1.10000, 0.90000, 1.10000, 0.90000
48183,'PEWAUKEE 2 1', 100.0000,1,  36,   1,   1,1.03381932, -35.316347, 1.10000, 0.90000, 1.10000, 0.90000
48184,'PEWAUKEE 3 1', 100.0000,1,  36,   1,   1,1.03472269, -34.980325, 1.10000, 0.90000, 1.10000, 0.90000
48185,'SUSSEX 6 1  ', 100.0000,1,  36,   1,   1,1.02126253, -33.482127, 1.10000, 0.90000, 1.10000, 0.90000
48186,'SUSSEX 6 2  ', 100.0000,1,  36,   1,   1,1.02113831, -33.495050, 1.10000, 0.90000, 1.10000, 0.90000
48187,'SUSSEX 7 1  ', 100.0000,1,  36,   1,   1,1.03288543, -35.511291, 1.10000, 0.90000, 1.10000, 0.90000
48188,'WAUKESHA 1 1', 100.0000,1,  36,   1,   1,1.02804053, -34.594529, 1.10000, 0.90000, 1.10000, 0.90000
48189,'WAUKESHA 1 2', 100.0000,1,  36,   1,   1,1.02783847, -34.618114, 1.10000, 0.90000, 1.10000, 0.90000
48190,'WAUKESHA 2 1', 100.0000,1,  36,   1,   1,1.03222704, -34.656971, 1.10000, 0.90000, 1.10000, 0.90000
48191,'WAUKESHA 3 1', 230.0000,1,  36,   1,   1,1.03910458, -24.478756, 1.10000, 0.90000, 1.10000, 0.90000
48192,'WAUKESHA 4 1', 100.0000,1,  36,   1,   1,1.02922893, -35.394324, 1.10000, 0.90000, 1.10000, 0.90000
48193,'WAUKESHA 4 2', 100.0000,1,  36,   1,   1,1.02905524, -35.416740, 1.10000, 0.90000, 1.10000, 0.90000
48194,'WAUKESHA 5 1', 100.0000,1,  36,   1,   1,1.01587224, -33.797258, 1.10000, 0.90000, 1.10000, 0.90000
48195,'WAUKESHA 6 1', 100.0000,1,  36,   1,   1,1.02274597, -35.135791, 1.10000, 0.90000, 1.10000, 0.90000
48196,'WAUKESHA 7 1', 100.0000,1,  36,   1,   1,1.01732624, -35.206647, 1.10000, 0.90000, 1.10000, 0.90000
48197,'WAUKESHA 8 1', 100.0000,1,  36,   1,   1,1.03137088, -31.579304, 1.10000, 0.90000, 1.10000, 0.90000
48198,'WAUKESHA 8 2',  24.0000,1,  36,   1,   1,1.03137088, -31.579304, 1.10000, 0.90000, 1.10000, 0.90000
48199,'WAUKESHA 8 3',  24.0000,1,  36,   1,   1,1.03137088, -31.579304, 1.10000, 0.90000, 1.10000, 0.90000
48201,'WAUKESHA 8 5', 100.0000,1,  36,   1,   1,1.03129709, -31.591264, 1.10000, 0.90000, 1.10000, 0.90000
48202,'WAUKESHA 8 7', 100.0000,1,  36,   1,   1,1.03145862, -31.566430, 1.10000, 0.90000, 1.10000, 0.90000
48203,'WAUKESHA 9 1', 100.0000,1,  36,   1,   1,1.01349163, -34.660557, 1.10000, 0.90000, 1.10000, 0.90000
48204,'WAUKESHA 1~1', 100.0000,1,  36,   1,   1,1.02777243, -35.430124, 1.10000, 0.90000, 1.10000, 0.90000
48205,'WAUKESHA 1~2', 100.0000,1,  36,   1,   1,1.02768099, -35.440926, 1.10000, 0.90000, 1.10000, 0.90000
48206,'WAUKESHA 1~3', 230.0000,1,  36,   1,   1,1.03705800, -25.623562, 1.10000, 0.90000, 1.10000, 0.90000
48207,'WAUKESHA 1~4', 100.0000,1,  36,   1,   1,1.03603494, -29.765131, 1.10000, 0.90000, 1.10000, 0.90000
48208,'WAUKESHA 1~5', 230.0000,1,  36,   1,   1,1.03692198, -25.637428, 1.10000, 0.90000, 1.10000, 0.90000
48209,'MANAWA 1    ', 100.0000,1,  36,   1,   1,1.02812409, -14.236774, 1.10000, 0.90000, 1.10000, 0.90000
48210,'WEYAUWEGA ~1', 100.0000,1,  36,   1,   1,1.01647949, -18.594582, 1.10000, 0.90000, 1.10000, 0.90000
48211,'WEYAUWEGA ~2', 100.0000,1,  36,   1,   1,1.03785646, -15.162786, 1.10000, 0.90000, 1.10000, 0.90000
48212,'REDGRANITE 1', 100.0000,1,  36,   1,   1,1.02777469, -16.686658, 1.10000, 0.90000, 1.10000, 0.90000
48213,'WINNECONNE~1', 100.0000,1,  36,   1,   1,1.01505899, -18.995612, 1.10000, 0.90000, 1.10000, 0.90000
48214,'WINNECONNE~2', 100.0000,1,  36,   1,   1,1.02335179, -23.957677, 1.10000, 0.90000, 1.10000, 0.90000
48215,'OMRO 1 1    ', 100.0000,1,  36,   1,   1,1.03555524, -20.918655, 1.10000, 0.90000, 1.10000, 0.90000
48216,'OMRO 1 2    ', 100.0000,1,  36,   1,   1,1.03552198, -20.922444, 1.10000, 0.90000, 1.10000, 0.90000
48217,'OMRO 2 1    ', 100.0000,1,  36,   1,   1,1.01647985, -19.927306, 1.10000, 0.90000, 1.10000, 0.90000
48218,'OMRO 2 2    ', 100.0000,1,  36,   1,   1,1.01643455, -19.932025, 1.10000, 0.90000, 1.10000, 0.90000
48219,'OSHKOSH 1 1 ', 100.0000,1,  36,   1,   1,1.03244019, -25.051865, 1.10000, 0.90000, 1.10000, 0.90000
48220,'OSHKOSH 2 1 ', 100.0000,1,  36,   1,   1,1.02625358, -24.259251, 1.10000, 0.90000, 1.10000, 0.90000
48221,'OSHKOSH 2 2 ', 100.0000,1,  36,   1,   1,1.02638757, -24.244479, 1.10000, 0.90000, 1.10000, 0.90000
48222,'OSHKOSH 3 1 ', 230.0000,1,  36,   1,   1,1.03675985, -13.916068, 1.10000, 0.90000, 1.10000, 0.90000
48223,'OSHKOSH 4 1 ', 100.0000,1,  36,   1,   1,1.01365745, -24.173037, 1.10000, 0.90000, 1.10000, 0.90000
48224,'OSHKOSH 4 2 ', 100.0000,1,  36,   1,   1,1.01374972, -24.158145, 1.10000, 0.90000, 1.10000, 0.90000
48225,'OSHKOSH 5 1 ', 100.0000,1,  36,   1,   1,0.99917054, -24.247530, 1.10000, 0.90000, 1.10000, 0.90000
48226,'OSHKOSH 6 1 ', 100.0000,1,  36,   1,   1,0.99853706, -23.727879, 1.10000, 0.90000, 1.10000, 0.90000
48227,'OSHKOSH 7 1 ', 100.0000,1,  36,   1,   1,1.00487435, -22.439965, 1.10000, 0.90000, 1.10000, 0.90000
48228,'OSHKOSH 7 2 ', 100.0000,1,  36,   1,   1,1.00481415, -22.450480, 1.10000, 0.90000, 1.10000, 0.90000
48229,'OSHKOSH 8 1 ', 100.0000,1,  36,   1,   1,0.99832040, -24.108679, 1.10000, 0.90000, 1.10000, 0.90000
48230,'OSHKOSH 9 1 ', 100.0000,1,  36,   1,   1,1.02201605, -22.808469, 1.10000, 0.90000, 1.10000, 0.90000
48231,'OSHKOSH 10 1', 100.0000,1,  36,   1,   1,1.02493238, -24.934022, 1.10000, 0.90000, 1.10000, 0.90000
48232,'OSHKOSH 10 2', 100.0000,1,  36,   1,   1,1.02487588, -24.941826, 1.10000, 0.90000, 1.10000, 0.90000
48233,'OSHKOSH 11 1', 100.0000,1,  36,   1,   1,1.01957464, -24.699723, 1.10000, 0.90000, 1.10000, 0.90000
48234,'OSHKOSH 12 1', 100.0000,1,  36,   1,   1,1.00366962, -22.277847, 1.10000, 0.90000, 1.10000, 0.90000
48235,'OSHKOSH 12 2', 100.0000,1,  36,   1,   1,1.00379193, -22.267909, 1.10000, 0.90000, 1.10000, 0.90000
48236,'ARPIN 1     ', 100.0000,1,  36,   1,   1,1.03010559,  -9.925779, 1.10000, 0.90000, 1.10000, 0.90000
48237,'ARPIN 2     ', 100.0000,1,  36,   1,   1,1.03013277,  -9.922768, 1.10000, 0.90000, 1.10000, 0.90000
48238,'VESPER 1    ', 100.0000,1,  36,   1,   1,1.03088045, -10.645678, 1.10000, 0.90000, 1.10000, 0.90000
48239,'WISCONSIN~11', 100.0000,1,  36,   1,   1,1.02977180,  -8.591995, 1.10000, 0.90000, 1.10000, 0.90000
48240,'WISCONSIN~12', 100.0000,1,  36,   1,   1,1.03141928,  -6.990461, 1.10000, 0.90000, 1.10000, 0.90000
48241,'WISCONSIN~13', 100.0000,1,  36,   1,   1,1.03136456,  -6.994086, 1.10000, 0.90000, 1.10000, 0.90000
48242,'JIM FALLS 1 ', 100.0000,1,  36,   1,   1,1.03983009,  -1.728638, 1.10000, 0.90000, 1.10000, 0.90000
48243,'JIM FALLS 2 ',  13.8000,2,  36,   1,   1,1.03984630,  -1.720315, 1.10000, 0.90000, 1.10000, 0.90000
48244,'JIM FALLS 3 ',  13.8000,2,  36,   1,   1,1.03999996,  -1.356755, 1.10000, 0.90000, 1.10000, 0.90000
48246,'JIM FALLS 5 ',  18.0000,2,  36,   1,   1,1.03983009,  -1.728638, 1.10000, 0.90000, 1.10000, 0.90000
48247,'JIM FALLS 6 ', 100.0000,1,  36,   1,   1,1.03978407,  -1.740794, 1.10000, 0.90000, 1.10000, 0.90000
48248,'JIM FALLS 8 ', 100.0000,1,  36,   1,   1,1.03983009,  -1.728638, 1.10000, 0.90000, 1.10000, 0.90000
48249,'CRIVITZ 3 1 ', 100.0000,2,  36,   1,   1,1.03666556,  -7.347831, 1.10000, 0.90000, 1.10000, 0.90000
48250,'CRIVITZ 3 2 ', 100.0000,1,  36,   1,   1,1.03665364,  -7.348750, 1.10000, 0.90000, 1.10000, 0.90000
48251,'CRIVITZ 4 1 ', 100.0000,1,  36,   1,   1,1.03615725,  -7.498808, 1.10000, 0.90000, 1.10000, 0.90000
48252,'CRIVITZ 4 2 ',  13.8000,2,  36,   1,   1,1.03728580,  -7.351894, 1.10000, 0.90000, 1.10000, 0.90000
48253,'CRIVITZ 4 3 ', 100.0000,1,  36,   1,   1,1.03613067,  -7.501144, 1.10000, 0.90000, 1.10000, 0.90000
48254,'CRIVITZ 4 5 ', 100.0000,1,  36,   1,   1,1.03616178,  -7.498336, 1.10000, 0.90000, 1.10000, 0.90000
48255,'WINTER 2 1  ', 100.0000,2,  36,   1,   1,1.03034627,  -2.867245, 1.10000, 0.90000, 1.10000, 0.90000
48256,'WINTER 2 2  ', 100.0000,1,  36,   1,   1,1.03032804,  -2.868431, 1.10000, 0.90000, 1.10000, 0.90000
48257,'CASCO 3 1   ', 100.0000,1,  36,   1,   1,1.02682304, -18.572999, 1.10000, 0.90000, 1.10000, 0.90000
48258,'CASCO 3 2   ',  24.0000,2,  36,   1,   1,1.02811515, -18.286411, 1.10000, 0.90000, 1.10000, 0.90000
48259,'CASCO 3 3   ', 100.0000,1,  36,   1,   1,1.02681148, -18.572727, 1.10000, 0.90000, 1.10000, 0.90000
48260,'IRMA 2 1    ', 100.0000,1,  36,   1,   1,1.02868783, -10.322122, 1.10000, 0.90000, 1.10000, 0.90000
48261,'IRMA 2 2    ',  13.8000,2,  36,   1,   1,1.03056359, -10.074763, 1.10000, 0.90000, 1.10000, 0.90000
48262,'IRMA 2 3    ',  13.8000,2,  36,   1,   1,1.03056359, -10.074763, 1.10000, 0.90000, 1.10000, 0.90000
48264,'IRMA 2 5    ', 100.0000,1,  36,   1,   1,1.02858067, -10.330883, 1.10000, 0.90000, 1.10000, 0.90000
48265,'IRMA 2 7    ', 100.0000,1,  36,   1,   1,1.02868783, -10.322122, 1.10000, 0.90000, 1.10000, 0.90000
48266,'TWO RIVERS~7', 500.0000,1,  36,   1,   1,1.04600000,  -7.171351, 1.10000, 0.90000, 1.10000, 0.90000
48267,'TWO RIVERS~8', 230.0000,1,  36,   1,   1,1.04523563,  -9.579153, 1.10000, 0.90000, 1.10000, 0.90000
48268,'TWO RIVERS~9',  20.0000,2,  36,   1,   1,1.05836689,  -4.325790, 1.10000, 0.90000, 1.10000, 0.90000
48269,'TWO RIVER~10',  13.8000,2,  36,   1,   1,1.05846286,  -4.244546, 1.10000, 0.90000, 1.10000, 0.90000
48270,'TWO RIVER~11', 500.0000,1,  36,   1,   1,1.04431546,  -7.731017, 1.10000, 0.90000, 1.10000, 0.90000
48271,'TWO RIVER~12', 500.0000,1,  36,   1,   1,1.04600000,  -7.171351, 1.10000, 0.90000, 1.10000, 0.90000
48272,'MOSINEE 4 1 ', 100.0000,1,  36,   1,   1,1.02807760,  -9.956642, 1.10000, 0.90000, 1.10000, 0.90000
48273,'MOSINEE 4 2 ',  24.0000,2,  36,   1,   1,1.02931213,  -9.793521, 1.10000, 0.90000, 1.10000, 0.90000
48274,'MOSINEE 4 3 ',  13.8000,2,  36,   1,   1,1.02913094,  -9.818175, 1.10000, 0.90000, 1.10000, 0.90000
48275,'MOSINEE 4 4 ', 100.0000,1,  36,   1,   1,1.02806449,  -9.957690, 1.10000, 0.90000, 1.10000, 0.90000
48276,'MOSINEE 4 6 ', 100.0000,1,  36,   1,   1,1.02804232,  -9.959515, 1.10000, 0.90000, 1.10000, 0.90000
48277,'COMBINED L~1', 100.0000,1,  36,   1,   1,1.03850186, -19.291837, 1.10000, 0.90000, 1.10000, 0.90000
48278,'COMBINED L~2',  13.8000,2,  36,   1,   1,1.04501271, -19.208944, 1.10000, 0.90000, 1.10000, 0.90000
48279,'COMBINED L~3',  13.8000,2,  36,   1,   1,1.04502881, -19.268269, 1.10000, 0.90000, 1.10000, 0.90000
48280,'COMBINED L~4', 100.0000,1,  36,   1,   1,1.03848243, -19.293351, 1.10000, 0.90000, 1.10000, 0.90000
48281,'COMBINED L~5', 100.0000,1,  36,   1,   1,1.03851438, -19.292187, 1.10000, 0.90000, 1.10000, 0.90000
48282,'FLORENCE 3~2', 100.0000,1,  36,   1,   1,1.04860580,   0.930866, 1.10000, 0.90000, 1.10000, 0.90000
48283,'FLORENCE 3~3',  24.0000,2,  36,   1,   1,1.04859209,   0.997359, 1.10000, 0.90000, 1.10000, 0.90000
48284,'FLORENCE 3~4',  24.0000,2,  36,   1,   1,1.04859209,   0.997359, 1.10000, 0.90000, 1.10000, 0.90000
48286,'FLORENCE 3~6',  13.8000,2,  36,   1,   1,1.04857922,   1.032681, 1.10000, 0.90000, 1.10000, 0.90000
48287,'FLORENCE 3~7', 100.0000,1,  36,   1,   1,1.04859376,   0.928054, 1.10000, 0.90000, 1.10000, 0.90000
48288,'FLORENCE 3~8', 100.0000,1,  36,   1,   1,1.04860580,   0.930866, 1.10000, 0.90000, 1.10000, 0.90000
48289,'RADISSON 1  ', 100.0000,1,  36,   1,   1,1.03449214,  -2.788917, 1.10000, 0.90000, 1.10000, 0.90000
48290,'RADISSON 2  ',  13.8000,2,  36,   1,   1,1.03467047,  -2.765990, 1.10000, 0.90000, 1.10000, 0.90000
48291,'RADISSON 3  ',  13.8000,2,  36,   1,   1,1.03467047,  -2.765990, 1.10000, 0.90000, 1.10000, 0.90000
48293,'RADISSON 5  ',  13.8000,2,  36,   1,   1,1.02345741,  -2.556298, 1.10000, 0.90000, 1.10000, 0.90000
48294,'RADISSON 6  ', 100.0000,1,  36,   1,   1,1.03447998,  -2.790760, 1.10000, 0.90000, 1.10000, 0.90000
48295,'RADISSON 8  ', 100.0000,1,  36,   1,   1,1.03449643,  -2.787672, 1.10000, 0.90000, 1.10000, 0.90000
48296,'NEW LISBON~2', 100.0000,2,  36,   1,   1,1.03313267,  -9.301872, 1.10000, 0.90000, 1.10000, 0.90000
48297,'NEW LISBON~3',  22.0000,2,  36,   1,   1,1.03352845,  -9.258970, 1.10000, 0.90000, 1.10000, 0.90000
48298,'NEW LISBON~4',  22.0000,2,  36,   1,   1,1.03352845,  -9.258970, 1.10000, 0.90000, 1.10000, 0.90000
48300,'NEW LISBON~6', 100.0000,1,  36,   1,   1,1.03307164,  -9.306619, 1.10000, 0.90000, 1.10000, 0.90000
48301,'NEW LISBON~7', 100.0000,1,  36,   1,   1,1.03313220,  -9.301968, 1.10000, 0.90000, 1.10000, 0.90000
48302,'MENOMONIE~10', 100.0000,1,  36,   1,   1,1.02647817,  -2.507130, 1.10000, 0.90000, 1.10000, 0.90000
48303,'MENOMONIE~11',  24.0000,2,  36,   1,   1,1.02688324,  -2.454109, 1.10000, 0.90000, 1.10000, 0.90000
48304,'MENOMONIE~12',  13.8000,2,  36,   1,   1,1.02750468,  -2.370186, 1.10000, 0.90000, 1.10000, 0.90000
48305,'MENOMONIE~13',  13.8000,2,  36,   1,   1,1.02711749,  -2.422860, 1.10000, 0.90000, 1.10000, 0.90000
48306,'MENOMONIE~14', 100.0000,1,  36,   1,   1,1.02643847,  -2.510718, 1.10000, 0.90000, 1.10000, 0.90000
48307,'MENOMONIE~15', 100.0000,1,  36,   1,   1,1.02647817,  -2.507130, 1.10000, 0.90000, 1.10000, 0.90000
48308,'NEKOOSA 2 1 ', 100.0000,2,  36,   1,   1,1.03507590,  -5.963687, 1.10000, 0.90000, 1.10000, 0.90000
48309,'NEKOOSA 2 2 ',  18.0000,2,  36,   1,   1,1.03529453,  -5.935442, 1.10000, 0.90000, 1.10000, 0.90000
48310,'NEKOOSA 2 3 ',  18.0000,2,  36,   1,   1,1.03529453,  -5.935442, 1.10000, 0.90000, 1.10000, 0.90000
48312,'NEKOOSA 2 5 ', 100.0000,1,  36,   1,   1,1.03515708,  -5.957158, 1.10000, 0.90000, 1.10000, 0.90000
48313,'NEKOOSA 2 7 ', 100.0000,1,  36,   1,   1,1.03507590,  -5.963687, 1.10000, 0.90000, 1.10000, 0.90000
48314,'LADYSMITH ~6', 100.0000,1,  36,   1,   1,1.03327262,  -1.353268, 1.10000, 0.90000, 1.10000, 0.90000
48315,'LADYSMITH ~7',  20.0000,2,  36,   1,   1,1.03388000,  -1.274158, 1.10000, 0.90000, 1.10000, 0.90000
48316,'LADYSMITH ~8',  24.0000,2,  36,   1,   1,1.03381360,  -1.282810, 1.10000, 0.90000, 1.10000, 0.90000
48317,'LADYSMITH ~9', 100.0000,1,  36,   1,   1,1.03325403,  -1.354538, 1.10000, 0.90000, 1.10000, 0.90000
48318,'LADYSMITH~10', 100.0000,1,  36,   1,   1,1.03328121,  -1.352791, 1.10000, 0.90000, 1.10000, 0.90000
48319,'FREDERIC 2 1', 100.0000,1,  36,   1,   1,1.02226079,   0.241174, 1.10000, 0.90000, 1.10000, 0.90000
48320,'FREDERIC 2 2',  13.8000,2,  36,   1,   1,1.02280331,   0.300034, 1.10000, 0.90000, 1.10000, 0.90000
48321,'FREDERIC 2 3',  13.8000,2,  36,   1,   1,1.02280331,   0.300034, 1.10000, 0.90000, 1.10000, 0.90000
48323,'FREDERIC 2 5',  18.0000,2,  36,   1,   1,1.02296829,   0.318274, 1.10000, 0.90000, 1.10000, 0.90000
48324,'FREDERIC 2 6',  18.0000,2,  36,   1,   1,1.02296829,   0.318274, 1.10000, 0.90000, 1.10000, 0.90000
48326,'FREDERIC 2 8',  18.0000,2,  36,   1,   1,1.02366745,   0.393752, 1.10000, 0.90000, 1.10000, 0.90000
48327,'FREDERIC 2 9', 100.0000,1,  36,   1,   1,1.02223384,   0.236890, 1.10000, 0.90000, 1.10000, 0.90000
48328,'FREDERIC 2~1', 100.0000,1,  36,   1,   1,1.02218151,   0.238255, 1.10000, 0.90000, 1.10000, 0.90000
48329,'KAUKAUNA 4 1', 500.0000,1,  36,   1,   1,1.04100001,  -9.715565, 1.10000, 0.90000, 1.10000, 0.90000
48330,'KAUKAUNA 4 2', 230.0000,1,  36,   1,   1,1.04429328, -12.811843, 1.10000, 0.90000, 1.10000, 0.90000
48331,'KAUKAUNA 4 3',  13.8000,2,  36,   1,   1,1.04781306,  -7.682252, 1.10000, 0.90000, 1.10000, 0.90000
48332,'KAUKAUNA 4 4',  13.8000,2,  36,   1,   1,1.05050004,  -7.662942, 1.10000, 0.90000, 1.10000, 0.90000
48333,'KAUKAUNA 4 5',  13.8000,2,  36,   1,   1,1.04600000,  -8.863017, 1.10000, 0.90000, 1.10000, 0.90000
48334,'KAUKAUNA 4 6', 500.0000,1,  36,   1,   1,1.04097629,  -9.718289, 1.10000, 0.90000, 1.10000, 0.90000
48335,'KAUKAUNA 4 8', 500.0000,1,  36,   1,   1,1.04206181,  -9.887822, 1.10000, 0.90000, 1.10000, 0.90000
48336,'WAUSAU 9 1  ', 100.0000,1,  36,   1,   1,1.01355433,  -9.431638, 1.10000, 0.90000, 1.10000, 0.90000
48337,'WAUSAU 9 2  ',  18.0000,2,  36,   1,   1,1.01435578,  -9.323869, 1.10000, 0.90000, 1.10000, 0.90000
48338,'WAUSAU 9 3  ',  13.8000,2,  36,   1,   1,1.01355433,  -9.431638, 1.10000, 0.90000, 1.10000, 0.90000
48339,'WAUSAU 9 4  ', 100.0000,1,  36,   1,   1,1.01353145,  -9.433537, 1.10000, 0.90000, 1.10000, 0.90000
48340,'WAUSAU 9 6  ', 100.0000,1,  36,   1,   1,1.01355433,  -9.431638, 1.10000, 0.90000, 1.10000, 0.90000
48341,'CRIVITZ 5 1 ', 100.0000,2,  36,   1,   1,1.03845298,  -7.131023, 1.10000, 0.90000, 1.10000, 0.90000
48342,'CRIVITZ 5 2 ', 100.0000,1,  36,   1,   1,1.03840888,  -7.134834, 1.10000, 0.90000, 1.10000, 0.90000
48343,'CUMBERLAND~8', 230.0000,1,  36,   1,   1,1.04262817,   3.110702, 1.10000, 0.90000, 1.10000, 0.90000
48344,'CUMBERLAND~9',  13.2000,2,  36,   1,   1,1.00450003,   3.468193, 1.10000, 0.90000, 1.10000, 0.90000
48345,'CUMBERLAN~10',  13.8000,2,  36,   1,   1,1.00450003,   3.505247, 1.10000, 0.90000, 1.10000, 0.90000
48346,'CUMBERLAN~11',  13.8000,2,  36,   1,   1,1.00450003,   3.514231, 1.10000, 0.90000, 1.10000, 0.90000
48347,'CUMBERLAN~12', 230.0000,1,  36,   1,   1,1.04259491,   3.106808, 1.10000, 0.90000, 1.10000, 0.90000
48348,'CUMBERLAN~13', 230.0000,1,  36,   1,   1,1.04264712,   3.108601, 1.10000, 0.90000, 1.10000, 0.90000
48349,'NEKOOSA 3 1 ', 230.0000,2,  36,   1,   1,1.04474616,  -3.894310, 1.10000, 0.90000, 1.10000, 0.90000
48350,'NEKOOSA 3 2 ', 230.0000,1,  36,   1,   1,1.04472840,  -3.895898, 1.10000, 0.90000, 1.10000, 0.90000
48351,'HOLCOMBE 1  ', 500.0000,1,  36,   1,   1,1.03879774,   3.060947, 1.10000, 0.90000, 1.10000, 0.90000
48352,'HOLCOMBE 2  ', 230.0000,1,  36,   1,   1,1.04179251,   2.099254, 1.10000, 0.90000, 1.10000, 0.90000
48353,'HOLCOMBE 3  ', 100.0000,1,  36,   1,   1,1.04234052,   0.711261, 1.10000, 0.90000, 1.10000, 0.90000
48354,'HOLCOMBE 4  ',  13.2000,2,  36,   1,   1,1.02250004,   3.031418, 1.10000, 0.90000, 1.10000, 0.90000
48355,'HOLCOMBE 5  ',  13.8000,2,  36,   1,   1,1.03993964,   3.217914, 1.10000, 0.90000, 1.10000, 0.90000
48356,'HOLCOMBE 6  ', 500.0000,1,  36,   1,   1,1.03876591,   3.057107, 1.10000, 0.90000, 1.10000, 0.90000
48357,'HOLCOMBE 8  ', 500.0000,1,  36,   1,   1,1.04056215,   3.099589, 1.10000, 0.90000, 1.10000, 0.90000
48358,'LA FARGE 1  ', 100.0000,2,  36,   1,   1,1.01921964,  -7.763143, 1.10000, 0.90000, 1.10000, 0.90000
48359,'LA FARGE 2  ', 100.0000,1,  36,   1,   1,1.01928031,  -7.756541, 1.10000, 0.90000, 1.10000, 0.90000
48360,'FENNIMORE ~4', 100.0000,1,  36,   1,   1,0.99607581,  -9.712430, 1.10000, 0.90000, 1.10000, 0.90000
48361,'FENNIMORE ~5',  13.8000,2,  36,   1,   1,0.99607581,  -9.712430, 1.10000, 0.90000, 1.10000, 0.90000
48362,'FENNIMORE ~6',  13.8000,2,  36,   1,   1,0.99607581,  -9.712430, 1.10000, 0.90000, 1.10000, 0.90000
48363,'FENNIMORE ~7',  24.0000,2,  36,   1,   1,0.99607581,  -9.712430, 1.10000, 0.90000, 1.10000, 0.90000
48364,'FENNIMORE ~8', 100.0000,1,  36,   1,   1,0.99607581,  -9.712430, 1.10000, 0.90000, 1.10000, 0.90000
48365,'FENNIMORE ~9', 100.0000,1,  36,   1,   1,0.99607581,  -9.712430, 1.10000, 0.90000, 1.10000, 0.90000
48366,'ARCADIA 7 1 ', 230.0000,2,  36,   1,   1,1.06362569,   4.293469, 1.10000, 0.90000, 1.10000, 0.90000
48367,'ARCADIA 7 2 ', 230.0000,1,  36,   1,   1,1.06367517,   4.295123, 1.10000, 0.90000, 1.10000, 0.90000
48368,'OCONTO FAL~3', 100.0000,1,  36,   1,   1,1.00342834, -14.475544, 1.10000, 0.90000, 1.10000, 0.90000
48369,'OCONTO FAL~4',  18.0000,2,  36,   1,   1,1.00358534, -14.454717, 1.10000, 0.90000, 1.10000, 0.90000
48370,'OCONTO FAL~5',  18.0000,2,  36,   1,   1,1.00358534, -14.454717, 1.10000, 0.90000, 1.10000, 0.90000
48372,'OCONTO FAL~7',  13.8000,2,  36,   1,   1,1.00370789, -14.437929, 1.10000, 0.90000, 1.10000, 0.90000
48373,'OCONTO FAL~8',  13.8000,2,  36,   1,   1,1.01447964, -10.037455, 1.10000, 0.90000, 1.10000, 0.90000
48374,'OCONTO FAL~9', 100.0000,1,  36,   1,   1,1.00342190, -14.476989, 1.10000, 0.90000, 1.10000, 0.90000
48375,'OCONTO FA~10', 100.0000,1,  36,   1,   1,1.00342512, -14.474902, 1.10000, 0.90000, 1.10000, 0.90000
48376,'ELK MOUND ~2', 100.0000,1,  36,   1,   1,1.03831172,  -1.145163, 1.10000, 0.90000, 1.10000, 0.90000
48377,'ELK MOUND ~3',  13.8000,2,  36,   1,   1,1.00450003,   0.456119, 1.10000, 0.90000, 1.10000, 0.90000
48378,'ELK MOUND ~4', 100.0000,1,  36,   1,   1,1.03810346,  -1.189062, 1.10000, 0.90000, 1.10000, 0.90000
48379,'ELK MOUND ~5', 100.0000,1,  36,   1,   1,1.03831172,  -1.145163, 1.10000, 0.90000, 1.10000, 0.90000
48380,'WISCONSIN ~4', 100.0000,2,  36,   1,   1,0.98292673, -21.323880, 1.10000, 0.90000, 1.10000, 0.90000
48381,'WISCONSIN ~5', 100.0000,1,  36,   1,   1,0.98289293, -21.326832, 1.10000, 0.90000, 1.10000, 0.90000
48382,'RHINELANDE~8', 100.0000,1,  36,   1,   1,1.02929580, -10.780218, 1.10000, 0.90000, 1.10000, 0.90000
48383,'RHINELANDE~9',  18.0000,2,  36,   1,   1,1.01090634, -10.705819, 1.10000, 0.90000, 1.10000, 0.90000
48384,'RHINELAND~10',  18.0000,2,  36,   1,   1,1.01112926, -10.676434, 1.10000, 0.90000, 1.10000, 0.90000
48385,'RHINELAND~11', 100.0000,1,  36,   1,   1,1.02928495, -10.781215, 1.10000, 0.90000, 1.10000, 0.90000
48386,'RHINELAND~12', 100.0000,1,  36,   1,   1,1.02929580, -10.780218, 1.10000, 0.90000, 1.10000, 0.90000
48387,'GREEN BAY~22', 230.0000,2,  36,   1,   1,1.04200006, -11.275274, 1.10000, 0.90000, 1.10000, 0.90000
48388,'GREEN BAY~23', 230.0000,1,  36,   1,   1,1.04104769, -11.494651, 1.10000, 0.90000, 1.10000, 0.90000
48389,'KAUKAUNA 5 1', 100.0000,2,  36,   1,   1,1.03774941, -19.546509, 1.10000, 0.90000, 1.10000, 0.90000
48390,'KAUKAUNA 5 2', 100.0000,1,  36,   1,   1,1.03769636, -19.551015, 1.10000, 0.90000, 1.10000, 0.90000
48391,'OCONTO FA~11', 100.0000,1,  36,   1,   1,1.00373948, -14.616311, 1.10000, 0.90000, 1.10000, 0.90000
48392,'OCONTO FA~12',  18.0000,2,  36,   1,   1,1.02994442, -14.555106, 1.10000, 0.90000, 1.10000, 0.90000
48393,'OCONTO FA~13',  13.8000,2,  36,   1,   1,1.03001559, -14.545535, 1.10000, 0.90000, 1.10000, 0.90000
48394,'OCONTO FA~14', 100.0000,1,  36,   1,   1,1.00372660, -14.617501, 1.10000, 0.90000, 1.10000, 0.90000
48395,'OCONTO FA~15', 100.0000,1,  36,   1,   1,1.00373948, -14.616311, 1.10000, 0.90000, 1.10000, 0.90000
48396,'CRIVITZ 6 1 ', 100.0000,1,  36,   1,   1,1.03790319,  -5.640480, 1.10000, 0.90000, 1.10000, 0.90000
48397,'CRIVITZ 6 2 ',  13.8000,2,  36,   1,   1,1.03791428,  -5.639391, 1.10000, 0.90000, 1.10000, 0.90000
48398,'CRIVITZ 6 3 ',  13.8000,2,  36,   1,   1,1.03846037,  -5.568438, 1.10000, 0.90000, 1.10000, 0.90000
48400,'CRIVITZ 6 5 ', 100.0000,1,  36,   1,   1,1.03788269,  -5.641961, 1.10000, 0.90000, 1.10000, 0.90000
48401,'SHEBOYGAN~13', 500.0000,1,  36,   1,   1,1.03900003, -13.585460, 1.10000, 0.90000, 1.10000, 0.90000
48402,'SHEBOYGAN~14', 230.0000,1,  36,   1,   1,1.03673494, -15.936863, 1.10000, 0.90000, 1.10000, 0.90000
48403,'SHEBOYGAN~15',  18.0000,2,  36,   1,   1,1.04604244, -12.351288, 1.10000, 0.90000, 1.10000, 0.90000
48404,'SHEBOYGAN~16',  24.0000,2,  36,   1,   1,1.04696345, -11.870432, 1.10000, 0.90000, 1.10000, 0.90000
48405,'SHEBOYGAN~17',  13.8000,2,  36,   1,   1,1.04549885, -12.087253, 1.10000, 0.90000, 1.10000, 0.90000
48406,'SHEBOYGAN~18', 500.0000,1,  36,   1,   1,1.03898025, -13.587668, 1.10000, 0.90000, 1.10000, 0.90000
48407,'SHEBOYGAN~19', 500.0000,1,  36,   1,   1,1.03981256, -13.808905, 1.10000, 0.90000, 1.10000, 0.90000
48408,'STURTEVANT~3', 100.0000,1,  36,   1,   1,1.01236093, -35.740205, 1.10000, 0.90000, 1.10000, 0.90000
48409,'STURTEVANT~4',  20.0000,2,  36,   1,   1,1.03193331, -35.689613, 1.10000, 0.90000, 1.10000, 0.90000
48410,'STURTEVANT~5', 100.0000,1,  36,   1,   1,1.01235366, -35.741048, 1.10000, 0.90000, 1.10000, 0.90000
48411,'STURTEVANT~6', 100.0000,1,  36,   1,   1,1.01236093, -35.740205, 1.10000, 0.90000, 1.10000, 0.90000
48412,'MADISON 75 1', 230.0000,1,  36,   1,   1,1.03707707, -16.454648, 1.10000, 0.90000, 1.10000, 0.90000
48413,'MADISON 75 2', 100.0000,1,  36,   1,   1,1.01906931, -23.327891, 1.10000, 0.90000, 1.10000, 0.90000
48414,'MADISON 75 3',  13.8000,1,  36,   1,   1,1.02936304, -18.742227, 1.10000, 0.90000, 1.10000, 0.90000
48416,'MADISON 75 5',  13.8000,2,  36,   1,   1,1.04610419, -14.644564, 1.10000, 0.90000, 1.10000, 0.90000
48417,'MADISON 75 6', 230.0000,1,  36,   1,   1,1.03763640, -16.359338, 1.10000, 0.90000, 1.10000, 0.90000
48418,'MADISON 75 8', 230.0000,1,  36,   1,   1,1.03707707, -16.454648, 1.10000, 0.90000, 1.10000, 0.90000
48419,'SAXON 1 1   ', 100.0000,2,  36,   1,   1,1.03715181,  -4.069275, 1.10000, 0.90000, 1.10000, 0.90000
48420,'SAXON 1 2   ',  13.8000,2,  36,   1,   1,1.03714991,  -4.069618, 1.10000, 0.90000, 1.10000, 0.90000
48421,'SAXON 1 3   ',  13.8000,2,  36,   1,   1,1.03733766,  -4.045195, 1.10000, 0.90000, 1.10000, 0.90000
48423,'SAXON 1 5   ', 100.0000,1,  36,   1,   1,1.03713024,  -4.070521, 1.10000, 0.90000, 1.10000, 0.90000
48424,'SAXON 1 7   ', 100.0000,1,  36,   1,   1,1.03716528,  -4.068633, 1.10000, 0.90000, 1.10000, 0.90000
48425,'MARINETTE ~5', 100.0000,2,  36,   1,   1,1.04122317,  -5.375392, 1.10000, 0.90000, 1.10000, 0.90000
48426,'MARINETTE ~6', 100.0000,1,  36,   1,   1,1.04121876,  -5.376816, 1.10000, 0.90000, 1.10000, 0.90000
48427,'GENOA 6 1   ', 500.0000,1,  36,   1,   1,1.04700005,   4.880208, 1.10000, 0.90000, 1.10000, 0.90000
48428,'GENOA 6 2   ', 230.0000,1,  36,   1,   1,1.05278194,   2.531292, 1.10000, 0.90000, 1.10000, 0.90000
48429,'GENOA 6 3   ', 161.0000,1,  36,   1,   1,1.04634273,   2.463978, 1.10000, 0.90000, 1.10000, 0.90000
48430,'GENOA 6 4   ', 100.0000,1,  36,   1,   1,1.04507172,   0.156936, 1.10000, 0.90000, 1.10000, 0.90000
48431,'GENOA 6 5   ',  69.0000,1,  36,   1,   1,1.04941511,   0.356734, 1.10000, 0.90000, 1.10000, 0.90000
48432,'GENOA 6 6   ',  13.8000,2,  36,   1,   1,1.02219677,   6.398579, 1.10000, 0.90000, 1.10000, 0.90000
48433,'GENOA 6 7   ', 230.0000,1,  36,   1,   1,1.05193174,   2.285838, 1.10000, 0.90000, 1.10000, 0.90000
48434,'GENOA 6 9   ', 230.0000,1,  36,   1,   1,1.05277848,   2.530640, 1.10000, 0.90000, 1.10000, 0.90000
48435,'ROTHSCHILD~1', 100.0000,1,  36,   1,   1,1.04230428,  -5.366541, 1.10000, 0.90000, 1.10000, 0.90000
48436,'ROTHSCHILD~2',  24.0000,2,  36,   1,   1,1.03958082,  -3.759899, 1.10000, 0.90000, 1.10000, 0.90000
48437,'ROTHSCHILD~3', 100.0000,1,  36,   1,   1,1.04226410,  -5.413607, 1.10000, 0.90000, 1.10000, 0.90000
48438,'MONTFORT 1  ', 500.0000,1,  36,   1,   1,1.04525316,  -6.319857, 1.10000, 0.90000, 1.10000, 0.90000
48439,'MONTFORT 2  ', 230.0000,1,  36,   1,   1,1.04731309,  -7.217391, 1.10000, 0.90000, 1.10000, 0.90000
48440,'MONTFORT 3  ',  18.0000,2,  36,   1,   1,1.04731309,  -7.217391, 1.10000, 0.90000, 1.10000, 0.90000
48441,'MONTFORT 4  ', 500.0000,1,  36,   1,   1,1.04555964,  -6.215448, 1.10000, 0.90000, 1.10000, 0.90000
48442,'MONTFORT 6  ', 500.0000,1,  36,   1,   1,1.04520071,  -6.323729, 1.10000, 0.90000, 1.10000, 0.90000
48443,'KAUKAUNA 6 1', 100.0000,1,  36,   1,   1,1.04214907, -19.759302, 1.10000, 0.90000, 1.10000, 0.90000
48444,'KAUKAUNA 6 2',  18.0000,2,  36,   1,   1,1.04214907, -19.759302, 1.10000, 0.90000, 1.10000, 0.90000
48445,'KAUKAUNA 6 3', 100.0000,1,  36,   1,   1,1.04215920, -19.757862, 1.10000, 0.90000, 1.10000, 0.90000
48446,'KAUKAUNA 6 5', 100.0000,1,  36,   1,   1,1.04214132, -19.760512, 1.10000, 0.90000, 1.10000, 0.90000
48447,'STURTEVANT~7', 100.0000,1,  36,   1,   1,1.00826943, -36.240898, 1.10000, 0.90000, 1.10000, 0.90000
48448,'STURTEVANT~8',  20.0000,2,  36,   1,   1,1.04881728, -36.116107, 1.10000, 0.90000, 1.10000, 0.90000
48449,'STURTEVANT~9', 100.0000,1,  36,   1,   1,1.00821209, -36.248596, 1.10000, 0.90000, 1.10000, 0.90000
48450,'STURTEVAN~10', 100.0000,1,  36,   1,   1,1.00830698, -36.235096, 1.10000, 0.90000, 1.10000, 0.90000
48451,'BROWNSVILL~7', 230.0000,1,  36,   1,   1,1.03745353, -16.346335, 1.10000, 0.90000, 1.10000, 0.90000
48452,'BROWNSVILL~8', 100.0000,1,  36,   1,   1,1.04687703, -18.170130, 1.10000, 0.90000, 1.10000, 0.90000
48453,'BROWNSVILL~9',  22.0000,2,  36,   1,   1,1.00823808, -14.200921, 1.10000, 0.90000, 1.10000, 0.90000
48454,'BROWNSVIL~10',  13.8000,2,  36,   1,   1,1.03745353, -16.346335, 1.10000, 0.90000, 1.10000, 0.90000
48455,'BROWNSVIL~11', 230.0000,1,  36,   1,   1,1.03741813, -16.349497, 1.10000, 0.90000, 1.10000, 0.90000
48456,'BROWNSVIL~12', 230.0000,1,  36,   1,   1,1.03774035, -16.286260, 1.10000, 0.90000, 1.10000, 0.90000
48457,'ALMA 9 1    ', 500.0000,1,  36,   1,   1,1.07599998,   6.904977, 1.10000, 0.90000, 1.10000, 0.90000
48458,'ALMA 9 2    ', 230.0000,1,  36,   1,   1,1.07391024,   6.272589, 1.10000, 0.90000, 1.10000, 0.90000
48459,'ALMA 9 3    ',  24.0000,2,  36,   1,   1,1.00438595,   7.834088, 1.10000, 0.90000, 1.10000, 0.90000
48460,'ALMA 9 4    ', 500.0000,1,  36,   1,   1,1.07445848,   6.894394, 1.10000, 0.90000, 1.10000, 0.90000
48461,'ALMA 9 6    ', 500.0000,1,  36,   1,   1,1.07599998,   6.904977, 1.10000, 0.90000, 1.10000, 0.90000
48462,'ADAMS 5 1   ', 100.0000,1,  36,   1,   1,1.01628423, -12.056810, 1.10000, 0.90000, 1.10000, 0.90000
48463,'ADAMS 5 2   ',  13.8000,2,  36,   1,   1,1.01703310, -11.957521, 1.10000, 0.90000, 1.10000, 0.90000
48464,'ADAMS 5 3   ',  13.8000,2,  36,   1,   1,1.01703513, -11.959498, 1.10000, 0.90000, 1.10000, 0.90000
48465,'ADAMS 5 4   ',  18.0000,2,  36,   1,   1,1.01780856, -11.852373, 1.10000, 0.90000, 1.10000, 0.90000
48466,'ADAMS 5 5   ', 100.0000,1,  36,   1,   1,1.01627421, -12.057774, 1.10000, 0.90000, 1.10000, 0.90000
48467,'ADAMS 5 7   ', 100.0000,1,  36,   1,   1,1.01621032, -12.062727, 1.10000, 0.90000, 1.10000, 0.90000
48468,'KAUKAUNA 7 1', 100.0000,1,  36,   1,   1,1.04187691, -19.006777, 1.10000, 0.90000, 1.10000, 0.90000
48469,'KAUKAUNA 7 2',  18.0000,2,  36,   1,   1,1.04187691, -19.006777, 1.10000, 0.90000, 1.10000, 0.90000
48470,'KAUKAUNA 7 3',  18.0000,2,  36,   1,   1,1.04187691, -19.006777, 1.10000, 0.90000, 1.10000, 0.90000
48472,'KAUKAUNA 7 5',  13.8000,2,  36,   1,   1,1.01028275, -18.922202, 1.10000, 0.90000, 1.10000, 0.90000
48473,'KAUKAUNA 7 6', 100.0000,1,  36,   1,   1,1.04187500, -19.007438, 1.10000, 0.90000, 1.10000, 0.90000
48474,'KAUKAUNA 7 8', 100.0000,1,  36,   1,   1,1.04187691, -19.006777, 1.10000, 0.90000, 1.10000, 0.90000
48475,'WISCONSIN~14', 100.0000,2,  36,   1,   1,1.03733838,  -5.652081, 1.10000, 0.90000, 1.10000, 0.90000
48476,'WISCONSIN~15', 100.0000,1,  36,   1,   1,1.03730810,  -5.654823, 1.10000, 0.90000, 1.10000, 0.90000
48477,'DENMARK 5 1 ', 100.0000,2,  36,   1,   1,1.01392138, -18.667626, 1.10000, 0.90000, 1.10000, 0.90000
48478,'DENMARK 5 2 ', 100.0000,1,  36,   1,   1,1.01382792, -18.679994, 1.10000, 0.90000, 1.10000, 0.90000
48479,'BELOIT 7 1  ', 100.0000,2,  36,   1,   1,1.03887558, -31.394999, 1.10000, 0.90000, 1.10000, 0.90000
48480,'BELOIT 7 2  ', 100.0000,1,  36,   1,   1,1.03856075, -31.415076, 1.10000, 0.90000, 1.10000, 0.90000
48481,'PLEASANT ~12', 100.0000,1,  36,   1,   1,1.01920104, -39.522367, 1.10000, 0.90000, 1.10000, 0.90000
48482,'PLEASANT ~13',  13.8000,2,  36,   1,   1,1.02001178, -39.432837, 1.10000, 0.90000, 1.10000, 0.90000
48483,'PLEASANT ~14', 100.0000,1,  36,   1,   1,1.01918566, -39.523508, 1.10000, 0.90000, 1.10000, 0.90000
48484,'WHITEWATER~2', 500.0000,1,  36,   1,   1,1.04096735, -21.477240, 1.10000, 0.90000, 1.10000, 0.90000
48485,'WHITEWATER~3', 230.0000,1,  36,   1,   1,1.05005312, -22.810043, 1.10000, 0.90000, 1.10000, 0.90000
48486,'WHITEWATER~4',  13.8000,2,  36,   1,   1,1.00309789, -20.166560, 1.10000, 0.90000, 1.10000, 0.90000
48487,'WHITEWATER~5',  13.8000,2,  36,   1,   1,1.00450230, -20.695374, 1.10000, 0.90000, 1.10000, 0.90000
48488,'WHITEWATER~6', 500.0000,1,  36,   1,   1,1.04168737, -21.268207, 1.10000, 0.90000, 1.10000, 0.90000
48489,'WHITEWATER~7', 500.0000,1,  36,   1,   1,1.04096735, -21.477240, 1.10000, 0.90000, 1.10000, 0.90000
48490,'MADISON 76 1', 100.0000,2,  36,   1,   1,0.99609709, -26.543881, 1.10000, 0.90000, 1.10000, 0.90000
48491,'MADISON 76 2', 100.0000,1,  36,   1,   1,0.99601370, -26.549154, 1.10000, 0.90000, 1.10000, 0.90000
48492,'RHINELAND~13', 100.0000,2,  36,   1,   1,1.02761102, -11.065969, 1.10000, 0.90000, 1.10000, 0.90000
48493,'RHINELAND~14', 100.0000,1,  36,   1,   1,1.02753651, -11.070864, 1.10000, 0.90000, 1.10000, 0.90000
48494,'BELOIT 8 1  ', 100.0000,2,  36,   1,   1,1.01443684, -32.885670, 1.10000, 0.90000, 1.10000, 0.90000
48495,'BELOIT 8 2  ', 100.0000,1,  36,   1,   1,1.01442540, -32.886429, 1.10000, 0.90000, 1.10000, 0.90000
48496,'PORT EDWAR~1', 100.0000,1,  36,   1,   1,1.02695239,  -8.212806, 1.10000, 0.90000, 1.10000, 0.90000
48497,'PORT EDWAR~2',  13.8000,2,  36,   1,   1,1.02086508,  -8.174464, 1.10000, 0.90000, 1.10000, 0.90000
48498,'PORT EDWAR~3',  13.8000,2,  36,   1,   1,1.02136612,  -8.108111, 1.10000, 0.90000, 1.10000, 0.90000
48499,'PORT EDWAR~4',  18.0000,2,  36,   1,   1,1.02695239,  -8.212806, 1.10000, 0.90000, 1.10000, 0.90000
48500,'PORT EDWAR~5',  13.8000,2,  36,   1,   1,1.02111590,  -8.141598, 1.10000, 0.90000, 1.10000, 0.90000
48501,'PORT EDWAR~6', 100.0000,1,  36,   1,   1,1.02692258,  -8.214991, 1.10000, 0.90000, 1.10000, 0.90000
48502,'PORT EDWAR~7', 100.0000,1,  36,   1,   1,1.02695239,  -8.212806, 1.10000, 0.90000, 1.10000, 0.90000
48503,'KIMBERLY 4 1', 100.0000,1,  36,   1,   1,1.03106701, -20.135859, 1.10000, 0.90000, 1.10000, 0.90000
48504,'KIMBERLY 4 2',  22.0000,2,  36,   1,   1,1.05117893, -20.083864, 1.10000, 0.90000, 1.10000, 0.90000
48505,'KIMBERLY 4 3',  20.0000,2,  36,   1,   1,1.03106701, -20.135859, 1.10000, 0.90000, 1.10000, 0.90000
48506,'KIMBERLY 4 4', 100.0000,1,  36,   1,   1,1.03105807, -20.136639, 1.10000, 0.90000, 1.10000, 0.90000
48507,'KIMBERLY 4 6', 100.0000,1,  36,   1,   1,1.03106701, -20.135859, 1.10000, 0.90000, 1.10000, 0.90000
48508,'WAUSAU 10 1 ', 100.0000,1,  36,   1,   1,1.04149318,  -5.846347, 1.10000, 0.90000, 1.10000, 0.90000
48509,'WAUSAU 10 2 ',  18.0000,2,  36,   1,   1,1.02327895,  -5.741361, 1.10000, 0.90000, 1.10000, 0.90000
48510,'WAUSAU 10 3 ',  13.8000,2,  36,   1,   1,1.02301419,  -5.770118, 1.10000, 0.90000, 1.10000, 0.90000
48511,'WAUSAU 10 4 ', 100.0000,1,  36,   1,   1,1.04147327,  -5.847641, 1.10000, 0.90000, 1.10000, 0.90000
48512,'WAUSAU 10 6 ', 100.0000,1,  36,   1,   1,1.04149318,  -5.846347, 1.10000, 0.90000, 1.10000, 0.90000
48513,'CAMBRIDGE ~7', 500.0000,1,  36,   1,   1,1.04200006, -19.562833, 1.10000, 0.90000, 1.10000, 0.90000
48514,'CAMBRIDGE ~9', 230.0000,1,  36,   1,   1,1.04131043, -18.786644, 1.10000, 0.90000, 1.10000, 0.90000
48515,'CAMBRIDGE~10',  13.8000,1,  36,   1,   1,1.04103541, -18.395197, 1.10000, 0.90000, 1.10000, 0.90000
48517,'CAMBRIDGE~12',  18.0000,2,  36,   1,   1,1.04008913, -17.766820, 1.10000, 0.90000, 1.10000, 0.90000
48518,'CAMBRIDGE~13',  13.8000,2,  36,   1,   1,1.03916681, -18.127501, 1.10000, 0.90000, 1.10000, 0.90000
48519,'CAMBRIDGE~14',  13.8000,2,  36,   1,   1,1.04055321, -18.068967, 1.10000, 0.90000, 1.10000, 0.90000
48520,'CAMBRIDGE~15', 500.0000,1,  36,   1,   1,1.04099071, -19.946529, 1.10000, 0.90000, 1.10000, 0.90000
48521,'CAMBRIDGE ~8', 500.0000,1,  36,   1,   1,1.04200006, -19.562833, 1.10000, 0.90000, 1.10000, 0.90000
48522,'ASHLAND 30 1', 500.0000,1,  36,   1,   1,1.03800952,   2.512679, 1.10000, 0.90000, 1.10000, 0.90000
48523,'ASHLAND 30 2', 230.0000,1,  36,   1,   1,1.03996980,   2.024877, 1.10000, 0.90000, 1.10000, 0.90000
48524,'ASHLAND 30 3', 100.0000,1,  36,   1,   1,1.03906775,   0.195816, 1.10000, 0.90000, 1.10000, 0.90000
48525,'ASHLAND 30 4',  13.8000,2,  36,   1,   1,1.04050004,   3.144424, 1.10000, 0.90000, 1.10000, 0.90000
48526,'ASHLAND 30 5', 230.0000,1,  36,   1,   1,1.04018700,   2.015164, 1.10000, 0.90000, 1.10000, 0.90000
48527,'ASHLAND 30 7', 230.0000,1,  36,   1,   1,1.03996980,   2.024877, 1.10000, 0.90000, 1.10000, 0.90000
48528,'BELOIT 9 1  ', 500.0000,1,  36,   1,   1,1.03900003, -18.182865, 1.10000, 0.90000, 1.10000, 0.90000
48529,'BELOIT 9 2  ', 230.0000,1,  36,   1,   1,1.03923059, -21.852406, 1.10000, 0.90000, 1.10000, 0.90000
48530,'BELOIT 9 3  ', 100.0000,1,  36,   1,   1,1.02967477, -31.256059, 1.10000, 0.90000, 1.10000, 0.90000
48531,'BELOIT 9 4  ',  13.8000,1,  36,   1,   1,1.08110917, -47.573296, 1.10000, 0.90000, 1.10000, 0.90000
48533,'BELOIT 9 6  ',  13.8000,2,  36,   1,   1,1.06649995, -16.511108, 1.10000, 0.90000, 1.10000, 0.90000
48534,'BELOIT 9 7  ',  18.0000,2,  36,   1,   1,1.06630754, -16.768075, 1.10000, 0.90000, 1.10000, 0.90000
48535,'BELOIT 9 8  ',  13.8000,2,  36,   1,   1,1.06649995, -16.315307, 1.10000, 0.90000, 1.10000, 0.90000
48536,'BELOIT 9 9  ', 230.0000,1,  36,   1,   1,1.03869796, -22.074429, 1.10000, 0.90000, 1.10000, 0.90000
48537,'BELOIT 9 11 ', 230.0000,1,  36,   1,   1,1.03923059, -21.852406, 1.10000, 0.90000, 1.10000, 0.90000
48538,'TOMAHAWK 4 1', 100.0000,2,  36,   1,   1,1.03278887, -10.114853, 1.10000, 0.90000, 1.10000, 0.90000
48539,'TOMAHAWK 4 2', 100.0000,1,  36,   1,   1,1.03277576, -10.115811, 1.10000, 0.90000, 1.10000, 0.90000
48540,'FLORENCE 3~9', 100.0000,2,  36,   1,   1,1.03941703,  -1.955446, 1.10000, 0.90000, 1.10000, 0.90000
48541,'FLORENCE ~10', 100.0000,1,  36,   1,   1,1.03941011,  -1.957691, 1.10000, 0.90000, 1.10000, 0.90000
48542,'STEVENS P~26', 100.0000,2,  36,   1,   1,1.01990914, -13.657943, 1.10000, 0.90000, 1.10000, 0.90000
48543,'STEVENS P~27', 100.0000,1,  36,   1,   1,1.01984596, -13.661808, 1.10000, 0.90000, 1.10000, 0.90000
48544,'MILWAUKEE~98', 100.0000,1,  36,   1,   1,1.02199352, -34.042073, 1.10000, 0.90000, 1.10000, 0.90000
48545,'MILWAUKEE~99',  13.8000,2,  36,   1,   1,1.03284538, -33.597222, 1.10000, 0.90000, 1.10000, 0.90000
48546,'MILWAUKE~100', 100.0000,1,  36,   1,   1,1.02185047, -34.051420, 1.10000, 0.90000, 1.10000, 0.90000
48547,'WASHINGT~130', 100.0000,1,  36,   1,   1,1.04039586, -20.285587, 1.10000, 0.90000, 1.10000, 0.90000
48548,'WASHINGT~133',  18.0000,2,  36,   1,   1,1.04034758, -20.253435, 1.10000, 0.90000, 1.10000, 0.90000
48549,'WASHINGT~134',  18.0000,2,  36,   1,   1,1.04034758, -20.253435, 1.10000, 0.90000, 1.10000, 0.90000
48551,'WASHINGT~136',  13.8000,2,  36,   1,   1,1.04038608, -20.277409, 1.10000, 0.90000, 1.10000, 0.90000
48552,'WASHINGT~137',  13.8000,2,  36,   1,   1,1.04038608, -20.277409, 1.10000, 0.90000, 1.10000, 0.90000
48554,'WASHINGT~139',  22.0000,2,  36,   1,   1,1.04039586, -20.285587, 1.10000, 0.90000, 1.10000, 0.90000
48555,'WASHINGT~140',  18.0000,2,  36,   1,   1,1.04039586, -20.285587, 1.10000, 0.90000, 1.10000, 0.90000
48556,'WASHINGT~131', 100.0000,1,  36,   1,   1,1.04039192, -20.287547, 1.10000, 0.90000, 1.10000, 0.90000
48557,'WASHINGT~132', 100.0000,1,  36,   1,   1,1.04039586, -20.285587, 1.10000, 0.90000, 1.10000, 0.90000
48558,'CUMBERLAN~14', 100.0000,2,  36,   1,   1,1.01414955,  -3.208198, 1.10000, 0.90000, 1.10000, 0.90000
48559,'CUMBERLAN~15', 100.0000,1,  36,   1,   1,1.01405299,  -3.215296, 1.10000, 0.90000, 1.10000, 0.90000
48560,'NIAGARA 2 1 ', 100.0000,1,  36,   1,   1,1.04056025,  -1.584613, 1.10000, 0.90000, 1.10000, 0.90000
48561,'NIAGARA 2 2 ',  20.0000,2,  36,   1,   1,1.00900340,  -1.500952, 1.10000, 0.90000, 1.10000, 0.90000
48562,'NIAGARA 2 3 ',  13.8000,2,  36,   1,   1,1.00901341,  -1.528312, 1.10000, 0.90000, 1.10000, 0.90000
48563,'NIAGARA 2 4 ',  24.0000,2,  36,   1,   1,1.00901258,  -1.506587, 1.10000, 0.90000, 1.10000, 0.90000
48564,'NIAGARA 2 5 ',  13.8000,2,  36,   1,   1,1.04056025,  -1.584613, 1.10000, 0.90000, 1.10000, 0.90000
48565,'NIAGARA 2 6 ', 100.0000,1,  36,   1,   1,1.04055369,  -1.587388, 1.10000, 0.90000, 1.10000, 0.90000
48566,'NIAGARA 2 8 ', 100.0000,1,  36,   1,   1,1.04056025,  -1.584613, 1.10000, 0.90000, 1.10000, 0.90000
48567,'NECEDAH 3 1 ', 500.0000,1,  36,   1,   1,1.03894830,  -0.889342, 1.10000, 0.90000, 1.10000, 0.90000
48568,'NECEDAH 3 2 ', 230.0000,1,  36,   1,   1,1.03975809,  -3.582980, 1.10000, 0.90000, 1.10000, 0.90000
48569,'NECEDAH 3 3 ', 100.0000,1,  36,   1,   1,1.03698087,  -7.418829, 1.10000, 0.90000, 1.10000, 0.90000
48570,'NECEDAH 3 4 ',  13.8000,2,  36,   1,   1,1.03947854,  -3.051102, 1.10000, 0.90000, 1.10000, 0.90000
48571,'NECEDAH 3 5 ',  13.8000,2,  36,   1,   1,1.03935957,  -2.950490, 1.10000, 0.90000, 1.10000, 0.90000
48572,'NECEDAH 3 6 ', 230.0000,1,  36,   1,   1,1.03878784,  -3.874632, 1.10000, 0.90000, 1.10000, 0.90000
48573,'NECEDAH 3 8 ', 500.0000,1,  36,   1,   1,1.04191852,  -0.607483, 1.10000, 0.90000, 1.10000, 0.90000
48574,'DANBURY 11 1', 100.0000,1,  36,   1,   1,1.03916121,   0.175896, 1.10000, 0.90000, 1.10000, 0.90000
48575,'DANBURY 11 2',  69.0000,1,  36,   1,   1,1.03827345,   0.346162, 1.10000, 0.90000, 1.10000, 0.90000
48576,'DANBURY 11 3',  13.8000,2,  36,   1,   1,1.01349998,   6.393744, 1.10000, 0.90000, 1.10000, 0.90000
48577,'DANBURY 11 4',  13.8000,2,  36,   1,   1,1.01699996,   1.055027, 1.10000, 0.90000, 1.10000, 0.90000
48578,'DANBURY 11 5',  13.8000,2,  36,   1,   1,1.03972733,   0.247956, 1.10000, 0.90000, 1.10000, 0.90000
48579,'DANBURY 11 6',  13.8000,2,  36,   1,   1,1.01349998,   3.069976, 1.10000, 0.90000, 1.10000, 0.90000
48580,'DANBURY 11 7',  13.8000,2,  36,   1,   1,1.03849995,   5.028487, 1.10000, 0.90000, 1.10000, 0.90000
48581,'DANBURY 11 8', 100.0000,1,  36,   1,   1,1.03917265,   0.168722, 1.10000, 0.90000, 1.10000, 0.90000
48582,'DANBURY 11~1', 100.0000,1,  36,   1,   1,1.03916121,   0.175896, 1.10000, 0.90000, 1.10000, 0.90000
48583,'MERRILL 6 1 ', 100.0000,1,  36,   1,   1,1.01496804, -11.097503, 1.10000, 0.90000, 1.10000, 0.90000
48584,'MERRILL 6 2 ',  20.0000,2,  36,   1,   1,1.01562583, -11.010834, 1.10000, 0.90000, 1.10000, 0.90000
48585,'MERRILL 6 3 ',  13.2000,2,  36,   1,   1,1.01555860, -11.019504, 1.10000, 0.90000, 1.10000, 0.90000
48586,'MERRILL 6 4 ', 100.0000,1,  36,   1,   1,1.01495421, -11.098718, 1.10000, 0.90000, 1.10000, 0.90000
48587,'MERRILL 6 6 ', 100.0000,1,  36,   1,   1,1.01496804, -11.097503, 1.10000, 0.90000, 1.10000, 0.90000
48588,'PARDEEVILL~4', 500.0000,1,  36,   1,   1,1.04600000, -11.414001, 1.10000, 0.90000, 1.10000, 0.90000
48589,'PARDEEVILL~5', 230.0000,1,  36,   1,   1,1.04379725, -11.445051, 1.10000, 0.90000, 1.10000, 0.90000
48590,'PARDEEVILL~6',  13.8000,1,  36,   1,   1,1.04227304, -11.466617, 1.10000, 0.90000, 1.10000, 0.90000
48592,'PARDEEVILL~8',  13.8000,2,  36,   1,   1,1.06241035,  -9.918171, 1.10000, 0.90000, 1.10000, 0.90000
48593,'PARDEEVILL~9',  22.0000,2,  36,   1,   1,1.05449641, -10.692157, 1.10000, 0.90000, 1.10000, 0.90000
48594,'PARDEEVIL~10', 500.0000,1,  36,   1,   1,1.04370618, -11.622313, 1.10000, 0.90000, 1.10000, 0.90000
48595,'PARDEEVIL~11', 500.0000,1,  36,   1,   1,1.04600000, -11.414001, 1.10000, 0.90000, 1.10000, 0.90000
48596,'WATERTOWN~35', 500.0000,2,  36,   1,   1,1.04794466, -16.668798, 1.10000, 0.90000, 1.10000, 0.90000
48597,'WATERTOWN~36', 230.0000,1,  36,   1,   1,1.05456257, -19.714375, 1.10000, 0.90000, 1.10000, 0.90000
48598,'WATERTOWN~37', 500.0000,1,  36,   1,   1,1.04669166, -16.614896, 1.10000, 0.90000, 1.10000, 0.90000
48599,'WATERTOWN~38', 500.0000,1,  36,   1,   1,1.04794466, -16.668798, 1.10000, 0.90000, 1.10000, 0.90000
48600,'STEVENS P~28', 100.0000,2,  36,   1,   1,1.01538813, -10.221716, 1.10000, 0.90000, 1.10000, 0.90000
48601,'STEVENS P~29', 100.0000,1,  36,   1,   1,1.01535642, -10.224183, 1.10000, 0.90000, 1.10000, 0.90000
48602,'MAYVILLE 9 1', 500.0000,2,  36,   1,   1,1.04439533, -16.644988, 1.10000, 0.90000, 1.10000, 0.90000
48603,'MAYVILLE 9 2', 230.0000,1,  36,   1,   1,1.05090261, -18.377870, 1.10000, 0.90000, 1.10000, 0.90000
48604,'MAYVILLE 9 3', 500.0000,1,  36,   1,   1,1.04572403, -16.480417, 1.10000, 0.90000, 1.10000, 0.90000
48605,'MAYVILLE 9 5', 500.0000,1,  36,   1,   1,1.04439533, -16.644988, 1.10000, 0.90000, 1.10000, 0.90000
48606,'MADISON 77 1', 100.0000,2,  36,   1,   1,1.03386557, -23.908036, 1.10000, 0.90000, 1.10000, 0.90000
48607,'MADISON 77 2', 100.0000,1,  36,   1,   1,1.03312302, -23.956854, 1.10000, 0.90000, 1.10000, 0.90000
48608,'LA CROSSE ~2', 500.0000,2,  36,   1,   1,1.04425144,   3.560604, 1.10000, 0.90000, 1.10000, 0.90000
48609,'LA CROSSE ~3', 230.0000,1,  36,   1,   1,1.04860580,   2.136000, 1.10000, 0.90000, 1.10000, 0.90000
48610,'LA CROSSE ~4', 500.0000,1,  36,   1,   1,1.04363632,   3.580690, 1.10000, 0.90000, 1.10000, 0.90000
48611,'LA CROSSE ~5', 500.0000,1,  36,   1,   1,1.04425144,   3.560604, 1.10000, 0.90000, 1.10000, 0.90000
48612,'SOLON SPRI~3', 230.0000,1,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48613,'SOLON SPRI~5',  13.8000,2,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48614,'SOLON SPRI~6',  13.8000,2,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48616,'SOLON SPRI~8',  13.8000,2,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48617,'SOLON SPRI~9',  13.8000,2,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48618,'SOLON SPR~10',  20.0000,2,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48619,'SOLON SPR~11', 230.0000,1,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48620,'SOLON SPRI~4', 230.0000,1,  36,   1,   1,1.04083025,   4.403163, 1.10000, 0.90000, 1.10000, 0.90000
48621,'SHEBOYGAN~22', 500.0000,1,  36,   1,   1,1.04400003, -14.360317, 1.10000, 0.90000, 1.10000, 0.90000
48622,'SHEBOYGAN~23', 230.0000,1,  36,   1,   1,1.04400790, -16.788226, 1.10000, 0.90000, 1.10000, 0.90000
48623,'SHEBOYGAN~24',  24.0000,2,  36,   1,   1,1.05660105, -12.813257, 1.10000, 0.90000, 1.10000, 0.90000
48624,'SHEBOYGAN~25',  13.8000,2,  36,   1,   1,1.05374849, -13.561983, 1.10000, 0.90000, 1.10000, 0.90000
48625,'SHEBOYGAN~26', 500.0000,1,  36,   1,   1,1.04356456, -14.406469, 1.10000, 0.90000, 1.10000, 0.90000
48626,'SHEBOYGAN~27', 500.0000,1,  36,   1,   1,1.04400003, -14.360317, 1.10000, 0.90000, 1.10000, 0.90000
48627,'STEVENS PO~3', 100.0000,1,  36,   1,   1,1.01528621, -10.211986, 1.10000, 0.90000, 1.10000, 0.90000
48628,'STEVENS PO~4',  13.8000,2,  36,   1,   1,1.00957799, -10.131778, 1.10000, 0.90000, 1.10000, 0.90000
48629,'STEVENS PO~5',  13.8000,2,  36,   1,   1,1.00923622, -10.177871, 1.10000, 0.90000, 1.10000, 0.90000
48630,'STEVENS PO~6',  18.0000,2,  36,   1,   1,1.00970411, -10.116734, 1.10000, 0.90000, 1.10000, 0.90000
48631,'STEVENS PO~7',  13.8000,2,  36,   1,   1,1.01528621, -10.211986, 1.10000, 0.90000, 1.10000, 0.90000
48632,'STEVENS PO~8', 100.0000,1,  36,   1,   1,1.01526344, -10.213750, 1.10000, 0.90000, 1.10000, 0.90000
48633,'STEVENS PO~9', 100.0000,1,  36,   1,   1,1.01528621, -10.211986, 1.10000, 0.90000, 1.10000, 0.90000
48634,'CASHTON 2 1 ', 100.0000,1,  36,   1,   1,1.02772975,  -5.080290, 1.10000, 0.90000, 1.10000, 0.90000
48635,'CASHTON 2 2 ',  13.8000,2,  36,   1,   1,1.02772975,  -5.080290, 1.10000, 0.90000, 1.10000, 0.90000
48636,'CASHTON 2 3 ',  13.8000,2,  36,   1,   1,1.02772975,  -5.080290, 1.10000, 0.90000, 1.10000, 0.90000
48638,'CASHTON 2 5 ', 100.0000,1,  36,   1,   1,1.02772975,  -5.080290, 1.10000, 0.90000, 1.10000, 0.90000
48639,'MARINETTE ~7', 500.0000,1,  36,   1,   1,1.04301858,  -0.525069, 1.10000, 0.90000, 1.10000, 0.90000
48640,'MARINETTE ~8', 230.0000,1,  36,   1,   1,1.04476607,  -3.558394, 1.10000, 0.90000, 1.10000, 0.90000
48641,'MARINETTE ~9', 100.0000,1,  36,   1,   1,1.04284930,  -5.246914, 1.10000, 0.90000, 1.10000, 0.90000
48642,'MARINETTE~10',  18.0000,2,  36,   1,   1,1.04799998,   0.174985, 1.10000, 0.90000, 1.10000, 0.90000
48643,'MARINETTE~11',  13.8000,2,  36,   1,   1,1.04799998,   0.210661, 1.10000, 0.90000, 1.10000, 0.90000
48644,'MARINETTE~12',  13.8000,2,  36,   1,   1,1.04725754,  -0.079177, 1.10000, 0.90000, 1.10000, 0.90000
48645,'MARINETTE~13', 230.0000,1,  36,   1,   1,1.04385102,  -3.701496, 1.10000, 0.90000, 1.10000, 0.90000
48646,'MARINETTE~14', 230.0000,1,  36,   1,   1,1.04476607,  -3.558394, 1.10000, 0.90000, 1.10000, 0.90000
48647,'VIOLA 3 1   ', 100.0000,1,  36,   1,   1,1.02087855,  -6.845057, 1.10000, 0.90000, 1.10000, 0.90000
48648,'VIOLA 3 2   ',  13.8000,2,  36,   1,   1,1.02147436,  -6.779117, 1.10000, 0.90000, 1.10000, 0.90000
48649,'VIOLA 3 3   ', 100.0000,1,  36,   1,   1,1.02086508,  -6.845949, 1.10000, 0.90000, 1.10000, 0.90000
48650,'VIOLA 3 5   ', 100.0000,1,  36,   1,   1,1.02087855,  -6.845057, 1.10000, 0.90000, 1.10000, 0.90000
48651,'STEVENS P~10', 100.0000,1,  36,   1,   1,1.01490104, -10.303624, 1.10000, 0.90000, 1.10000, 0.90000
48652,'STEVENS P~11',  20.0000,2,  36,   1,   1,1.01522422, -10.260469, 1.10000, 0.90000, 1.10000, 0.90000
48653,'STEVENS P~12',  13.8000,2,  36,   1,   1,1.01528490, -10.252468, 1.10000, 0.90000, 1.10000, 0.90000
48654,'STEVENS P~13',  18.0000,2,  36,   1,   1,1.01551712, -10.221059, 1.10000, 0.90000, 1.10000, 0.90000
48655,'STEVENS P~14',  13.8000,2,  36,   1,   1,1.01551127, -10.222689, 1.10000, 0.90000, 1.10000, 0.90000
48656,'STEVENS P~15', 100.0000,1,  36,   1,   1,1.01487494, -10.305748, 1.10000, 0.90000, 1.10000, 0.90000
48657,'STEVENS P~16', 100.0000,1,  36,   1,   1,1.01490104, -10.303624, 1.10000, 0.90000, 1.10000, 0.90000
48658,'MILWAUKE~101', 100.0000,2,  36,   1,   1,1.02620006, -33.483974, 1.10000, 0.90000, 1.10000, 0.90000
48659,'MILWAUKE~102', 100.0000,1,  36,   1,   1,1.02617908, -33.485467, 1.10000, 0.90000, 1.10000, 0.90000
48660,'MADISON 78 1', 100.0000,2,  36,   1,   1,1.00952232, -26.010571, 1.10000, 0.90000, 1.10000, 0.90000
48661,'MADISON 78 2', 100.0000,1,  36,   1,   1,1.00939584, -26.018424, 1.10000, 0.90000, 1.10000, 0.90000
48662,'GERMANTOW~11', 500.0000,2,  36,   1,   1,1.04431081, -19.529176, 1.10000, 0.90000, 1.10000, 0.90000
48663,'GERMANTOW~12', 230.0000,2,  36,   1,   1,1.04145217, -23.520002, 1.10000, 0.90000, 1.10000, 0.90000
48664,'GERMANTOW~13', 500.0000,1,  36,   1,   1,1.04367614, -19.428357, 1.10000, 0.90000, 1.10000, 0.90000
48665,'GERMANTOW~14', 500.0000,1,  36,   1,   1,1.04431081, -19.529176, 1.10000, 0.90000, 1.10000, 0.90000
48666,'CASSVILLE ~4', 500.0000,1,  36,   1,   1,1.04600000,  -2.400464, 1.10000, 0.90000, 1.10000, 0.90000
48667,'CASSVILLE ~6', 230.0000,1,  36,   1,   1,1.04799771,  -3.019608, 1.10000, 0.90000, 1.10000, 0.90000
48668,'CASSVILLE ~7', 161.0000,1,  36,   1,   1,1.04173541,  -0.969399, 1.10000, 0.90000, 1.10000, 0.90000
48669,'CASSVILLE ~8',  13.8000,1,  36,   1,   1,1.04337943,  -1.554712, 1.10000, 0.90000, 1.10000, 0.90000
48671,'CASSVILLE~10',  22.0000,2,  36,   1,   1,1.05100000,  -1.055787, 1.10000, 0.90000, 1.10000, 0.90000
48672,'CASSVILLE~11',  18.0000,2,  36,   1,   1,1.05376387,  -1.481634, 1.10000, 0.90000, 1.10000, 0.90000
48673,'CASSVILLE~12', 230.0000,1,  36,   1,   1,1.04749084,  -3.092628, 1.10000, 0.90000, 1.10000, 0.90000
48674,'CASSVILLE ~5', 500.0000,1,  36,   1,   1,1.04628813,  -2.494362, 1.10000, 0.90000, 1.10000, 0.90000
48675,'COMBINED L~6', 100.0000,1,  36,   1,   1,1.03033841, -19.843016, 1.10000, 0.90000, 1.10000, 0.90000
48676,'COMBINED L~7',  13.2000,2,  36,   1,   1,1.01856530, -19.716979, 1.10000, 0.90000, 1.10000, 0.90000
48677,'COMBINED L~8',  13.8000,2,  36,   1,   1,1.03033841, -19.843016, 1.10000, 0.90000, 1.10000, 0.90000
48678,'COMBINED L~9', 100.0000,1,  36,   1,   1,1.03031623, -19.844790, 1.10000, 0.90000, 1.10000, 0.90000
48679,'COMBINED ~10', 100.0000,1,  36,   1,   1,1.03033841, -19.843016, 1.10000, 0.90000, 1.10000, 0.90000
48680,'TWO RIVER~13', 100.0000,2,  36,   1,   1,0.98885125, -30.454485, 1.10000, 0.90000, 1.10000, 0.90000
48681,'TWO RIVER~14', 100.0000,1,  36,   1,   1,0.98865259, -30.467739, 1.10000, 0.90000, 1.10000, 0.90000
48682,'BELOIT 10 1 ', 230.0000,1,  36,   1,   1,1.03986704, -22.565280, 1.10000, 0.90000, 1.10000, 0.90000
48683,'BELOIT 10 2 ',  13.8000,2,  36,   1,   1,1.04949999, -19.897323, 1.10000, 0.90000, 1.10000, 0.90000
48684,'BELOIT 10 3 ',  18.0000,2,  36,   1,   1,1.04949999, -20.046424, 1.10000, 0.90000, 1.10000, 0.90000
48685,'BELOIT 10 4 ', 230.0000,1,  36,   1,   1,1.03949571, -22.665368, 1.10000, 0.90000, 1.10000, 0.90000
48686,'BELOIT 10 6 ', 230.0000,1,  36,   1,   1,1.03986704, -22.565280, 1.10000, 0.90000, 1.10000, 0.90000
48687,'MARSHFIELD~4', 500.0000,2,  36,   1,   1,1.04332197,   0.794291, 1.10000, 0.90000, 1.10000, 0.90000
48688,'MARSHFIELD~5', 230.0000,1,  36,   1,   1,1.04479814,  -0.210398, 1.10000, 0.90000, 1.10000, 0.90000
48689,'MARSHFIELD~6',  13.8000,1,  36,   1,   1,1.04729366,  -1.559155, 1.10000, 0.90000, 1.10000, 0.90000
48691,'MARSHFIELD~8', 500.0000,1,  36,   1,   1,1.04323435,   0.949454, 1.10000, 0.90000, 1.10000, 0.90000
48692,'MARSHFIELD~9', 500.0000,1,  36,   1,   1,1.04332197,   0.794291, 1.10000, 0.90000, 1.10000, 0.90000
48693,'GRANTSBURG~6', 100.0000,1,  36,   1,   1,1.01842737,   0.281529, 1.10000, 0.90000, 1.10000, 0.90000
48694,'GRANTSBURG~7',  20.0000,2,  36,   1,   1,1.01842737,   0.281529, 1.10000, 0.90000, 1.10000, 0.90000
48695,'GRANTSBURG~8',  13.8000,2,  36,   1,   1,1.01842737,   0.281529, 1.10000, 0.90000, 1.10000, 0.90000
48696,'GRANTSBURG~9',  18.0000,2,  36,   1,   1,1.01842737,   0.281529, 1.10000, 0.90000, 1.10000, 0.90000
48697,'GRANTSBUR~10', 100.0000,1,  36,   1,   1,1.01842737,   0.281529, 1.10000, 0.90000, 1.10000, 0.90000
48698,'GRANTSBUR~11', 100.0000,1,  36,   1,   1,1.01842737,   0.281529, 1.10000, 0.90000, 1.10000, 0.90000
48699,'PARK FALLS~4', 100.0000,1,  36,   1,   1,1.03437030,  -3.976076, 1.10000, 0.90000, 1.10000, 0.90000
48700,'PARK FALLS~5',  13.8000,2,  36,   1,   1,1.01608884,  -3.875979, 1.10000, 0.90000, 1.10000, 0.90000
48701,'PARK FALLS~6',  13.8000,2,  36,   1,   1,1.01587331,  -3.903538, 1.10000, 0.90000, 1.10000, 0.90000
48702,'PARK FALLS~7',  18.0000,2,  36,   1,   1,1.01603723,  -3.882004, 1.10000, 0.90000, 1.10000, 0.90000
48703,'PARK FALLS~8', 100.0000,1,  36,   1,   1,1.03435326,  -3.977511, 1.10000, 0.90000, 1.10000, 0.90000
48704,'PARK FALLS~9', 100.0000,1,  36,   1,   1,1.03437030,  -3.976076, 1.10000, 0.90000, 1.10000, 0.90000
48705,'GERMANTOW~15', 100.0000,1,  36,   1,   1,1.03889811, -34.665997, 1.10000, 0.90000, 1.10000, 0.90000
48706,'GERMANTOW~16',  18.0000,2,  36,   1,   1,1.04050004, -32.903412, 1.10000, 0.90000, 1.10000, 0.90000
48707,'GERMANTOW~17', 100.0000,1,  36,   1,   1,1.03832090, -34.713678, 1.10000, 0.90000, 1.10000, 0.90000
48708,'CORNELL 5 1 ', 100.0000,1,  36,   1,   1,1.03967965,  -0.580462, 1.10000, 0.90000, 1.10000, 0.90000
48709,'CORNELL 5 2 ',  13.8000,2,  36,   1,   1,1.02699995,  -0.152246, 1.10000, 0.90000, 1.10000, 0.90000
48710,'CORNELL 5 3 ',  18.0000,2,  36,   1,   1,1.02699995,  -0.165202, 1.10000, 0.90000, 1.10000, 0.90000
48711,'CORNELL 5 4 ', 100.0000,1,  36,   1,   1,1.03961611,  -0.601829, 1.10000, 0.90000, 1.10000, 0.90000
48712,'CORNELL 5 6 ', 100.0000,1,  36,   1,   1,1.03967965,  -0.580462, 1.10000, 0.90000, 1.10000, 0.90000
48713,'EAU CLAIR~11', 500.0000,1,  36,   1,   1,1.04360151,   3.293542, 1.10000, 0.90000, 1.10000, 0.90000
48714,'EAU CLAIR~12', 230.0000,2,  36,   1,   1,1.04501677,   2.316144, 1.10000, 0.90000, 1.10000, 0.90000
48715,'EAU CLAIR~13', 100.0000,1,  36,   1,   1,1.03928137,  -1.361812, 1.10000, 0.90000, 1.10000, 0.90000
48716,'EAU CLAIR~14', 500.0000,1,  36,   1,   1,1.04470074,   3.343685, 1.10000, 0.90000, 1.10000, 0.90000
48717,'EAU CLAIR~15', 500.0000,1,  36,   1,   1,1.04360151,   3.293542, 1.10000, 0.90000, 1.10000, 0.90000
48718,'CAMBRIA 2 1 ', 500.0000,1,  36,   1,   1,1.03767276, -12.858732, 1.10000, 0.90000, 1.10000, 0.90000
48719,'CAMBRIA 2 2 ', 230.0000,1,  36,   1,   1,1.03825164, -13.665364, 1.10000, 0.90000, 1.10000, 0.90000
48720,'CAMBRIA 2 3 ', 100.0000,1,  36,   1,   1,1.03077590, -17.049981, 1.10000, 0.90000, 1.10000, 0.90000
48721,'CAMBRIA 2 4 ',  18.0000,1,  36,   1,   1,1.02644539, -21.805084, 1.10000, 0.90000, 1.10000, 0.90000
48723,'CAMBRIA 2 6 ',  13.8000,2,  36,   1,   1,1.04280746, -11.590854, 1.10000, 0.90000, 1.10000, 0.90000
48724,'CAMBRIA 2 7 ', 500.0000,1,  36,   1,   1,1.03978109, -12.933037, 1.10000, 0.90000, 1.10000, 0.90000
48725,'CAMBRIA 2 9 ', 230.0000,1,  36,   1,   1,1.03813672, -13.645081, 1.10000, 0.90000, 1.10000, 0.90000
48726,'OAK CREEK ~5', 500.0000,1,  36,   1,   1,1.04704142, -23.789356, 1.10000, 0.90000, 1.10000, 0.90000
48727,'OAK CREEK ~6', 230.0000,1,  36,   1,   1,1.04678369, -26.100257, 1.10000, 0.90000, 1.10000, 0.90000
48728,'OAK CREEK ~7',  13.8000,2,  36,   1,   1,1.04704142, -23.789356, 1.10000, 0.90000, 1.10000, 0.90000
48729,'OAK CREEK ~8',  20.0000,2,  36,   1,   1,1.04704142, -23.789356, 1.10000, 0.90000, 1.10000, 0.90000
48730,'OAK CREEK ~9', 500.0000,1,  36,   1,   1,1.04603672, -23.636734, 1.10000, 0.90000, 1.10000, 0.90000
48731,'OAK CREEK~10', 500.0000,1,  36,   1,   1,1.04704142, -23.789356, 1.10000, 0.90000, 1.10000, 0.90000
48732,'WISCONSIN~16', 100.0000,1,  36,   1,   1,1.03421462,  -6.352621, 1.10000, 0.90000, 1.10000, 0.90000
48733,'WISCONSIN~17',  24.0000,2,  36,   1,   1,1.03536594,  -6.202213, 1.10000, 0.90000, 1.10000, 0.90000
48734,'WISCONSIN~18',  13.8000,2,  36,   1,   1,1.03487337,  -6.266412, 1.10000, 0.90000, 1.10000, 0.90000
48735,'WISCONSIN~19',  18.0000,2,  36,   1,   1,1.03476393,  -6.280770, 1.10000, 0.90000, 1.10000, 0.90000
48736,'WISCONSIN~20', 100.0000,1,  36,   1,   1,1.03415620,  -6.357222, 1.10000, 0.90000, 1.10000, 0.90000
48737,'WISCONSIN~21', 100.0000,1,  36,   1,   1,1.03421462,  -6.352621, 1.10000, 0.90000, 1.10000, 0.90000
48738,'SOMERSET 3~3', 100.0000,1,  36,   1,   1,1.02870953,  -2.130042, 1.10000, 0.90000, 1.10000, 0.90000
48739,'SOMERSET 3~4',  13.8000,2,  36,   1,   1,1.02919054,  -2.067571, 1.10000, 0.90000, 1.10000, 0.90000
48740,'SOMERSET 3~5',  13.8000,2,  36,   1,   1,1.02908528,  -2.080521, 1.10000, 0.90000, 1.10000, 0.90000
48741,'SOMERSET 3~6', 100.0000,1,  36,   1,   1,1.02869546,  -2.131291, 1.10000, 0.90000, 1.10000, 0.90000
48742,'SOMERSET 3~7', 100.0000,1,  36,   1,   1,1.02870953,  -2.130042, 1.10000, 0.90000, 1.10000, 0.90000
48743,'WINTER 3 1  ', 100.0000,2,  36,   1,   1,1.03900003,  -2.973637, 1.10000, 0.90000, 1.10000, 0.90000
48744,'WINTER 3 2  ', 100.0000,1,  36,   1,   1,1.03896415,  -2.976530, 1.10000, 0.90000, 1.10000, 0.90000
48745,'FOND DU LA~8', 500.0000,1,  36,   1,   1,1.04716051, -13.404427, 1.10000, 0.90000, 1.10000, 0.90000
48746,'FOND DU LA~9', 230.0000,1,  36,   1,   1,1.04654741, -14.107066, 1.10000, 0.90000, 1.10000, 0.90000
48747,'FOND DU L~10',  13.8000,1,  36,   1,   1,1.04605114, -14.888424, 1.10000, 0.90000, 1.10000, 0.90000
48749,'FOND DU L~12',  13.8000,2,  36,   1,   1,1.05158293, -12.300920, 1.10000, 0.90000, 1.10000, 0.90000
48750,'FOND DU L~13', 500.0000,1,  36,   1,   1,1.04574728, -13.398347, 1.10000, 0.90000, 1.10000, 0.90000
48751,'FOND DU L~14', 500.0000,1,  36,   1,   1,1.04716051, -13.404427, 1.10000, 0.90000, 1.10000, 0.90000
48752,'KAUKAUNA 8 1', 100.0000,2,  36,   1,   1,1.03566277, -19.946116, 1.10000, 0.90000, 1.10000, 0.90000
48753,'KAUKAUNA 8 2', 100.0000,1,  36,   1,   1,1.03565240, -19.949161, 1.10000, 0.90000, 1.10000, 0.90000
48754,'PLEASANT ~15', 500.0000,1,  36,   1,   1,1.04700005, -25.315833, 1.10000, 0.90000, 1.10000, 0.90000
48755,'PLEASANT ~16', 230.0000,1,  36,   1,   1,1.04731679, -27.958097, 1.10000, 0.90000, 1.10000, 0.90000
48756,'PLEASANT ~17',  13.8000,2,  36,   1,   1,1.03647268, -24.590259, 1.10000, 0.90000, 1.10000, 0.90000
48757,'PLEASANT ~18',  13.8000,2,  36,   1,   1,1.04700005, -25.315833, 1.10000, 0.90000, 1.10000, 0.90000
48758,'PLEASANT ~19', 500.0000,1,  36,   1,   1,1.04696715, -25.144112, 1.10000, 0.90000, 1.10000, 0.90000
48759,'PLEASANT ~20', 500.0000,1,  36,   1,   1,1.04700005, -25.315833, 1.10000, 0.90000, 1.10000, 0.90000
48760,'FOND DU L~15', 500.0000,1,  36,   1,   1,1.03819430, -14.782730, 1.10000, 0.90000, 1.10000, 0.90000
48761,'FOND DU L~17', 230.0000,1,  36,   1,   1,1.03673625, -16.251018, 1.10000, 0.90000, 1.10000, 0.90000
48762,'FOND DU L~18', 100.0000,1,  36,   1,   1,1.03067255, -17.984901, 1.10000, 0.90000, 1.10000, 0.90000
48763,'FOND DU L~19',  18.0000,2,  36,   1,   1,1.04299998, -13.770228, 1.10000, 0.90000, 1.10000, 0.90000
48764,'FOND DU L~20',  13.8000,2,  36,   1,   1,1.04299998, -14.159877, 1.10000, 0.90000, 1.10000, 0.90000
48765,'FOND DU L~21',  13.8000,2,  36,   1,   1,1.04299998, -13.980271, 1.10000, 0.90000, 1.10000, 0.90000
48766,'FOND DU L~22',  13.8000,2,  36,   1,   1,1.04299998, -14.014962, 1.10000, 0.90000, 1.10000, 0.90000
48767,'FOND DU L~23', 230.0000,1,  36,   1,   1,1.03669429, -16.322670, 1.10000, 0.90000, 1.10000, 0.90000
48768,'FOND DU L~16', 500.0000,1,  36,   1,   1,1.04075539, -14.845638, 1.10000, 0.90000, 1.10000, 0.90000
48769,'ROTHSCHILD~4', 500.0000,1,  36,   1,   1,1.04408765,   0.856329, 1.10000, 0.90000, 1.10000, 0.90000
48770,'ROTHSCHILD~7', 230.0000,1,  36,   1,   1,1.03694952,  -2.815490, 1.10000, 0.90000, 1.10000, 0.90000
48771,'ROTHSCHILD~8', 100.0000,1,  36,   1,   1,1.04216242,  -5.630013, 1.10000, 0.90000, 1.10000, 0.90000
48772,'ROTHSCHILD~9',  18.0000,1,  36,   1,   1,1.03484893,  -4.862151, 1.10000, 0.90000, 1.10000, 0.90000
48774,'ROTHSCHIL~11',  18.0000,2,  36,   1,   1,1.00933981,   1.950763, 1.10000, 0.90000, 1.10000, 0.90000
48775,'ROTHSCHIL~12',  13.8000,2,  36,   1,   1,1.00800037,   2.534754, 1.10000, 0.90000, 1.10000, 0.90000
48776,'ROTHSCHIL~13',  13.8000,2,  36,   1,   1,1.00453842,   2.264702, 1.10000, 0.90000, 1.10000, 0.90000
48777,'ROTHSCHIL~14',  13.8000,2,  36,   1,   1,1.00956476,   2.557458, 1.10000, 0.90000, 1.10000, 0.90000
48778,'ROTHSCHILD~5', 230.0000,1,  36,   1,   1,1.03674078,  -2.896772, 1.10000, 0.90000, 1.10000, 0.90000
48779,'ROTHSCHILD~6', 230.0000,1,  36,   1,   1,1.03694952,  -2.815490, 1.10000, 0.90000, 1.10000, 0.90000
48780,'MARINETTE~15', 100.0000,2,  36,   1,   1,1.03999996,  -5.687496, 1.10000, 0.90000, 1.10000, 0.90000
48781,'MARINETTE~16', 100.0000,1,  36,   1,   1,1.03966272,  -5.735321, 1.10000, 0.90000, 1.10000, 0.90000
48782,'CHIPPEWA F~7', 100.0000,2,  36,   1,   1,1.03871024,  -2.174734, 1.10000, 0.90000, 1.10000, 0.90000
48783,'CHIPPEWA F~8', 100.0000,1,  36,   1,   1,1.03867865,  -2.184455, 1.10000, 0.90000, 1.10000, 0.90000
48784,'RHINELAND~15', 100.0000,1,  36,   1,   1,1.02789259, -10.948783, 1.10000, 0.90000, 1.10000, 0.90000
48785,'RHINELAND~16',  13.8000,2,  36,   1,   1,1.01543856, -10.917166, 1.10000, 0.90000, 1.10000, 0.90000
48786,'RHINELAND~17',  13.8000,2,  36,   1,   1,1.01578164, -10.872994, 1.10000, 0.90000, 1.10000, 0.90000
48787,'RHINELAND~18', 100.0000,1,  36,   1,   1,1.02788305, -10.949542, 1.10000, 0.90000, 1.10000, 0.90000
48788,'RHINELAND~19', 100.0000,1,  36,   1,   1,1.02789259, -10.948783, 1.10000, 0.90000, 1.10000, 0.90000
48789,'EAU CLAIR~16', 100.0000,1,  36,   1,   1,1.03446019,  -0.976299, 1.10000, 0.90000, 1.10000, 0.90000
48790,'EAU CLAIR~17',  24.0000,2,  36,   1,   1,1.00800002,  -0.144798, 1.10000, 0.90000, 1.10000, 0.90000
48791,'EAU CLAIR~18',  13.8000,2,  36,   1,   1,1.00800002,  -0.016163, 1.10000, 0.90000, 1.10000, 0.90000
48792,'EAU CLAIR~19', 100.0000,1,  36,   1,   1,1.03437471,  -1.043976, 1.10000, 0.90000, 1.10000, 0.90000
48793,'EAU CLAIR~20', 100.0000,1,  36,   1,   1,1.03446019,  -0.976299, 1.10000, 0.90000, 1.10000, 0.90000
48794,'PARK FALL~10', 230.0000,1,  36,   1,   1,1.04076779,   0.396715, 1.10000, 0.90000, 1.10000, 0.90000
48795,'PARK FALL~11',  13.8000,2,  36,   1,   1,1.05250001,   1.442204, 1.10000, 0.90000, 1.10000, 0.90000
48796,'PARK FALL~12', 230.0000,1,  36,   1,   1,1.04088604,   0.385203, 1.10000, 0.90000, 1.10000, 0.90000
48797,'PARK FALL~13', 230.0000,1,  36,   1,   1,1.04076779,   0.396715, 1.10000, 0.90000, 1.10000, 0.90000
48798,'KAUKAUNA 9 1', 100.0000,2,  36,   1,   1,1.04200006, -18.849731, 1.10000, 0.90000, 1.10000, 0.90000
48799,'KAUKAUNA 9 2', 100.0000,1,  36,   1,   1,1.04179955, -18.886228, 1.10000, 0.90000, 1.10000, 0.90000
48800,'EDEN 7 1    ', 230.0000,2,  36,   1,   1,1.04200006, -15.311186, 1.10000, 0.90000, 1.10000, 0.90000
48801,'EDEN 7 2    ', 230.0000,1,  36,   1,   1,1.04183853, -15.346889, 1.10000, 0.90000, 1.10000, 0.90000
48802,'KAUKAUNA 1~1', 100.0000,2,  36,   1,   1,1.03927588, -19.134495, 1.10000, 0.90000, 1.10000, 0.90000
48803,'KAUKAUNA 1~2', 100.0000,1,  36,   1,   1,1.03925240, -19.145162, 1.10000, 0.90000, 1.10000, 0.90000
48804,'SAINT CROI~4', 230.0000,1,  36,   1,   1,1.04034007,   2.987860, 1.10000, 0.90000, 1.10000, 0.90000
48805,'SAINT CROI~5', 161.0000,1,  36,   1,   1,1.04175842,   2.782885, 1.10000, 0.90000, 1.10000, 0.90000
48806,'SAINT CROI~6', 161.0000,1,  36,   1,   1,1.04125130,   3.645524, 1.10000, 0.90000, 1.10000, 0.90000
48807,'SAINT CROI~7',  13.8000,2,  36,   1,   1,1.02173030,   4.335354, 1.10000, 0.90000, 1.10000, 0.90000
48808,'SAINT CROI~8',  13.8000,2,  36,   1,   1,1.04898047,   3.271242, 1.10000, 0.90000, 1.10000, 0.90000
48809,'SAINT CROI~9',  18.0000,2,  36,   1,   1,1.02170014,   4.400935, 1.10000, 0.90000, 1.10000, 0.90000
48810,'SAINT CRO~10', 161.0000,1,  36,   1,   1,1.04161155,   2.771462, 1.10000, 0.90000, 1.10000, 0.90000
48811,'SAINT CRO~11', 230.0000,1,  36,   1,   1,1.04045451,   2.989034, 1.10000, 0.90000, 1.10000, 0.90000
48812,'CASHTON 3 1 ', 100.0000,2,  36,   1,   1,1.02922034,  -4.648868, 1.10000, 0.90000, 1.10000, 0.90000
48813,'CASHTON 3 2 ', 100.0000,1,  36,   1,   1,1.02919579,  -4.651463, 1.10000, 0.90000, 1.10000, 0.90000
48814,'BARRON 2 1  ', 100.0000,2,  36,   1,   1,1.01984131,  -2.722243, 1.10000, 0.90000, 1.10000, 0.90000
48815,'BARRON 2 2  ', 100.0000,1,  36,   1,   1,1.01984131,  -2.722243, 1.10000, 0.90000, 1.10000, 0.90000
48816,'GORDON 3 1  ', 100.0000,1,  36,   1,   1,1.02818894,  -2.171208, 1.10000, 0.90000, 1.10000, 0.90000
48817,'GORDON 3 2  ',  13.8000,2,  36,   1,   1,1.03567290,  -2.059991, 1.10000, 0.90000, 1.10000, 0.90000
48818,'GORDON 3 3  ',  18.0000,2,  36,   1,   1,1.03568828,  -2.058767, 1.10000, 0.90000, 1.10000, 0.90000
48819,'GORDON 3 4  ',  13.8000,2,  36,   1,   1,1.03508818,  -2.123723, 1.10000, 0.90000, 1.10000, 0.90000
48820,'GORDON 3 5  ', 100.0000,1,  36,   1,   1,1.02814317,  -2.174646, 1.10000, 0.90000, 1.10000, 0.90000
48821,'GORDON 3 7  ', 100.0000,1,  36,   1,   1,1.02818894,  -2.171208, 1.10000, 0.90000, 1.10000, 0.90000
48822,'MERRILL 7 1 ', 100.0000,2,  36,   1,   1,1.01743293, -11.022282, 1.10000, 0.90000, 1.10000, 0.90000
48823,'MERRILL 7 2 ',  24.0000,2,  36,   1,   1,1.01780963, -10.972466, 1.10000, 0.90000, 1.10000, 0.90000
48824,'MERRILL 7 3 ',  24.0000,2,  36,   1,   1,1.01780963, -10.972466, 1.10000, 0.90000, 1.10000, 0.90000
48826,'MERRILL 7 5 ', 100.0000,1,  36,   1,   1,1.01741493, -11.023862, 1.10000, 0.90000, 1.10000, 0.90000
48827,'MERRILL 7 7 ', 100.0000,1,  36,   1,   1,1.01743293, -11.022282, 1.10000, 0.90000, 1.10000, 0.90000
48828,'GREEN BAY~24', 100.0000,1,  36,   1,   1,1.03551698, -15.021638, 1.10000, 0.90000, 1.10000, 0.90000
48829,'GREEN BAY~25',  13.8000,2,  36,   1,   1,1.06299996, -14.040839, 1.10000, 0.90000, 1.10000, 0.90000
48830,'GREEN BAY~26', 100.0000,1,  36,   1,   1,1.03530526, -15.077718, 1.10000, 0.90000, 1.10000, 0.90000
48831,'FOND DU L~24', 100.0000,2,  36,   1,   1,1.03821599, -19.593803, 1.10000, 0.90000, 1.10000, 0.90000
48832,'FOND DU L~25', 100.0000,1,  36,   1,   1,1.03821599, -19.593803, 1.10000, 0.90000, 1.10000, 0.90000
48833,'ALGOMA 2 1  ', 100.0000,1,  36,   1,   1,1.02941561, -17.797921, 1.10000, 0.90000, 1.10000, 0.90000
48834,'ALGOMA 2 2  ',  22.0000,2,  36,   1,   1,1.05685043, -17.568160, 1.10000, 0.90000, 1.10000, 0.90000
48835,'ALGOMA 2 3  ', 100.0000,1,  36,   1,   1,1.02937329, -17.803364, 1.10000, 0.90000, 1.10000, 0.90000
48836,'MILWAUKE~106', 100.0000,2,  36,   1,   1,1.02811956, -33.896364, 1.10000, 0.90000, 1.10000, 0.90000
48837,'MILWAUKE~107', 100.0000,1,  36,   1,   1,1.02803278, -33.902433, 1.10000, 0.90000, 1.10000, 0.90000
48838,'MADISON 79 1', 100.0000,2,  36,   1,   1,1.01783717, -23.552063, 1.10000, 0.90000, 1.10000, 0.90000
48839,'MADISON 79 2', 100.0000,1,  36,   1,   1,1.01783717, -23.552063, 1.10000, 0.90000, 1.10000, 0.90000
48840,'MILWAUKE~108', 230.0000,1,  36,   1,   1,1.04200006, -25.288763, 1.10000, 0.90000, 1.10000, 0.90000
48841,'MILWAUKE~109',  13.8000,2,  36,   1,   1,1.04950833, -22.750179, 1.10000, 0.90000, 1.10000, 0.90000
48842,'MILWAUKE~110',  13.8000,2,  36,   1,   1,1.05675662, -21.484160, 1.10000, 0.90000, 1.10000, 0.90000
48843,'MILWAUKE~111', 230.0000,1,  36,   1,   1,1.04165959, -25.445520, 1.10000, 0.90000, 1.10000, 0.90000
48844,'MILWAUKE~112', 230.0000,1,  36,   1,   1,1.04200006, -25.288763, 1.10000, 0.90000, 1.10000, 0.90000
48845,'SAXON 2 1   ', 100.0000,2,  36,   1,   1,1.03608823,  -4.299613, 1.10000, 0.90000, 1.10000, 0.90000
48846,'SAXON 2 2   ', 100.0000,1,  36,   1,   1,1.03608346,  -4.300007, 1.10000, 0.90000, 1.10000, 0.90000
48847,'RHINELAND~20', 230.0000,1,  36,   1,   1,1.03578961,  -1.951489, 1.10000, 0.90000, 1.10000, 0.90000
48848,'RHINELAND~21',  13.8000,2,  36,   1,   1,1.04126298,  -1.335394, 1.10000, 0.90000, 1.10000, 0.90000
48849,'RHINELAND~22', 230.0000,1,  36,   1,   1,1.03599679,  -1.959678, 1.10000, 0.90000, 1.10000, 0.90000
48850,'LADYSMITH~11', 230.0000,1,  36,   1,   1,1.04090607,   1.029527, 1.10000, 0.90000, 1.10000, 0.90000
48851,'LADYSMITH~12', 100.0000,2,  36,   1,   1,1.03950000,  -0.605027, 1.10000, 0.90000, 1.10000, 0.90000
48852,'LADYSMITH~13', 230.0000,1,  36,   1,   1,1.04106879,   1.058564, 1.10000, 0.90000, 1.10000, 0.90000
48853,'LADYSMITH~14', 230.0000,1,  36,   1,   1,1.04090607,   1.029527, 1.10000, 0.90000, 1.10000, 0.90000
48854,'DANBURY 12 1', 100.0000,1,  36,   1,   1,1.03873885,  -0.601054, 1.10000, 0.90000, 1.10000, 0.90000
48855,'DANBURY 12 2',  13.8000,2,  36,   1,   1,1.03936529,  -0.533662, 1.10000, 0.90000, 1.10000, 0.90000
48856,'DANBURY 12 3',  13.8000,2,  36,   1,   1,1.03936529,  -0.533662, 1.10000, 0.90000, 1.10000, 0.90000
48858,'DANBURY 12 5',  13.8000,2,  36,   1,   1,1.03978646,  -0.487319, 1.10000, 0.90000, 1.10000, 0.90000
48859,'DANBURY 12 6', 100.0000,1,  36,   1,   1,1.03868139,  -0.605297, 1.10000, 0.90000, 1.10000, 0.90000
48860,'DANBURY 12 8', 100.0000,1,  36,   1,   1,1.03873885,  -0.601054, 1.10000, 0.90000, 1.10000, 0.90000
48861,'WAUPUN 4 1  ', 100.0000,1,  36,   1,   1,1.01564610, -20.094533, 1.10000, 0.90000, 1.10000, 0.90000
48862,'WAUPUN 4 2  ',  13.8000,2,  36,   1,   1,1.01564610, -20.094533, 1.10000, 0.90000, 1.10000, 0.90000
48863,'WAUPUN 4 3  ', 100.0000,1,  36,   1,   1,1.01564610, -20.094533, 1.10000, 0.90000, 1.10000, 0.90000
48864,'WAUPUN 5 1  ', 100.0000,2,  36,   1,   1,1.01461887, -20.265702, 1.10000, 0.90000, 1.10000, 0.90000
48865,'WAUPUN 5 2  ', 100.0000,1,  36,   1,   1,1.01461887, -20.265702, 1.10000, 0.90000, 1.10000, 0.90000
48866,'MENOMONIE~16', 100.0000,2,  36,   1,   1,1.02598810,  -2.533806, 1.10000, 0.90000, 1.10000, 0.90000
48867,'MENOMONIE~17', 100.0000,1,  36,   1,   1,1.02595019,  -2.536794, 1.10000, 0.90000, 1.10000, 0.90000
48868,'MADISON 80 1', 100.0000,2,  36,   1,   1,1.02599192, -24.556260, 1.10000, 0.90000, 1.10000, 0.90000
48869,'MADISON 80 2', 100.0000,1,  36,   1,   1,1.02569735, -24.576677, 1.10000, 0.90000, 1.10000, 0.90000
48870,'WISCONSIN~22', 500.0000,2,  36,   1,   1,1.04492831,  -0.832988, 1.10000, 0.90000, 1.10000, 0.90000
48871,'WISCONSIN~23', 230.0000,2,  36,   1,   1,1.04236221,  -2.906394, 1.10000, 0.90000, 1.10000, 0.90000
48872,'WISCONSIN~24', 100.0000,1,  36,   1,   1,1.03939021,  -5.057399, 1.10000, 0.90000, 1.10000, 0.90000
48873,'WISCONSIN~25', 500.0000,1,  36,   1,   1,1.04600382,  -0.627933, 1.10000, 0.90000, 1.10000, 0.90000
48874,'WISCONSIN~26', 230.0000,1,  36,   1,   1,1.04229140,  -2.930761, 1.10000, 0.90000, 1.10000, 0.90000
48875,'NECEDAH 4 1 ', 100.0000,1,  36,   1,   1,1.03385758,  -8.262401, 1.10000, 0.90000, 1.10000, 0.90000
48876,'NECEDAH 4 2 ',  13.8000,2,  36,   1,   1,1.02608657,  -7.708496, 1.10000, 0.90000, 1.10000, 0.90000
48877,'NECEDAH 4 3 ', 100.0000,1,  36,   1,   1,1.03373659,  -8.270593, 1.10000, 0.90000, 1.10000, 0.90000
48878,'LADYSMITH~15', 100.0000,1,  36,   1,   1,1.03534782,  -1.130435, 1.10000, 0.90000, 1.10000, 0.90000
48879,'LADYSMITH~16',  13.8000,2,  36,   1,   1,1.03590202,  -1.059260, 1.10000, 0.90000, 1.10000, 0.90000
48880,'LADYSMITH~17',  13.8000,2,  36,   1,   1,1.03579891,  -1.071659, 1.10000, 0.90000, 1.10000, 0.90000
48881,'LADYSMITH~18', 100.0000,1,  36,   1,   1,1.03532398,  -1.132340, 1.10000, 0.90000, 1.10000, 0.90000
48882,'LADYSMITH~19', 100.0000,1,  36,   1,   1,1.03534782,  -1.130435, 1.10000, 0.90000, 1.10000, 0.90000
48883,'CHIPPEWA F~9', 230.0000,2,  36,   1,   1,1.04507172,   2.170099, 1.10000, 0.90000, 1.10000, 0.90000
48884,'CHIPPEWA ~11',  13.8000,2,  36,   1,   1,1.04491544,   2.469220, 1.10000, 0.90000, 1.10000, 0.90000
48885,'CHIPPEWA ~12',  13.8000,2,  36,   1,   1,1.04509139,   2.156599, 1.10000, 0.90000, 1.10000, 0.90000
48887,'CHIPPEWA ~14',  22.0000,2,  36,   1,   1,1.04496574,   2.388123, 1.10000, 0.90000, 1.10000, 0.90000
48888,'CHIPPEWA ~15',  22.0000,2,  36,   1,   1,1.04496574,   2.388123, 1.10000, 0.90000, 1.10000, 0.90000
48890,'CHIPPEWA ~17', 230.0000,1,  36,   1,   1,1.04502678,   2.150595, 1.10000, 0.90000, 1.10000, 0.90000
48891,'CHIPPEWA ~10', 230.0000,1,  36,   1,   1,1.04507172,   2.170099, 1.10000, 0.90000, 1.10000, 0.90000
48892,'ARGYLE 3 1  ', 100.0000,1,  36,   1,   1,1.01476610, -21.155703, 1.10000, 0.90000, 1.10000, 0.90000
48893,'ARGYLE 3 2  ',  13.8000,2,  36,   1,   1,1.02805293, -21.107747, 1.10000, 0.90000, 1.10000, 0.90000
48894,'ARGYLE 3 3  ', 100.0000,1,  36,   1,   1,1.01474881, -21.156844, 1.10000, 0.90000, 1.10000, 0.90000
48895,'OAK CREEK~11', 500.0000,1,  36,   1,   1,1.04499996, -23.300523, 1.10000, 0.90000, 1.10000, 0.90000
48896,'OAK CREEK~12', 230.0000,1,  36,   1,   1,1.04661882, -25.947209, 1.10000, 0.90000, 1.10000, 0.90000
48897,'OAK CREEK~13',  13.8000,2,  36,   1,   1,1.05288792, -22.069205, 1.10000, 0.90000, 1.10000, 0.90000
48898,'OAK CREEK~14',  20.0000,2,  36,   1,   1,1.04939985, -22.860361, 1.10000, 0.90000, 1.10000, 0.90000
48899,'OAK CREEK~15',  13.8000,2,  36,   1,   1,1.05528224, -21.948186, 1.10000, 0.90000, 1.10000, 0.90000
48900,'OAK CREEK~16',  13.8000,2,  36,   1,   1,1.05470467, -21.651814, 1.10000, 0.90000, 1.10000, 0.90000
48901,'OAK CREEK~17', 500.0000,1,  36,   1,   1,1.04563046, -23.564513, 1.10000, 0.90000, 1.10000, 0.90000
48902,'OAK CREEK~18', 500.0000,1,  36,   1,   1,1.04499996, -23.300523, 1.10000, 0.90000, 1.10000, 0.90000
48903,'GREEN BAY~27', 230.0000,1,  36,   1,   1,1.03939867, -12.666044, 1.10000, 0.90000, 1.10000, 0.90000
48904,'GREEN BAY~28', 100.0000,1,  36,   1,   1,1.04124904, -14.726402, 1.10000, 0.90000, 1.10000, 0.90000
48905,'GREEN BAY~29',  20.0000,2,  36,   1,   1,1.02486098, -11.399190, 1.10000, 0.90000, 1.10000, 0.90000
48906,'GREEN BAY~30',  13.8000,2,  36,   1,   1,1.03354836, -13.983527, 1.10000, 0.90000, 1.10000, 0.90000
48907,'GREEN BAY~31', 230.0000,1,  36,   1,   1,1.04008329, -12.374456, 1.10000, 0.90000, 1.10000, 0.90000
48908,'GREEN BAY~32', 230.0000,1,  36,   1,   1,1.03939867, -12.666044, 1.10000, 0.90000, 1.10000, 0.90000
48909,'TOMAHAWK 5 1', 100.0000,2,  36,   1,   1,1.03461897,  -9.870586, 1.10000, 0.90000, 1.10000, 0.90000
48910,'TOMAHAWK 5 2', 100.0000,1,  36,   1,   1,1.03456056,  -9.875099, 1.10000, 0.90000, 1.10000, 0.90000
48911,'MADISON 81 1', 230.0000,1,  36,   1,   1,1.03701556, -15.540168, 1.10000, 0.90000, 1.10000, 0.90000
48912,'MADISON 81 2',  24.0000,2,  36,   1,   1,1.02499998, -14.201426, 1.10000, 0.90000, 1.10000, 0.90000
48913,'MADISON 81 3',  13.8000,2,  36,   1,   1,1.02499998, -14.471248, 1.10000, 0.90000, 1.10000, 0.90000
48914,'MADISON 81 4', 230.0000,1,  36,   1,   1,1.03757870, -15.580819, 1.10000, 0.90000, 1.10000, 0.90000
48915,'MADISON 81 6', 230.0000,1,  36,   1,   1,1.03701556, -15.540168, 1.10000, 0.90000, 1.10000, 0.90000
48916,'TONY 1      ', 100.0000,2,  36,   1,   1,1.03515959,  -1.148420, 1.10000, 0.90000, 1.10000, 0.90000
48917,'TONY 2      ', 100.0000,1,  36,   1,   1,1.03515959,  -1.148420, 1.10000, 0.90000, 1.10000, 0.90000
48918,'UNION GROV~4', 500.0000,2,  36,   1,   1,1.04485822, -23.995146, 1.10000, 0.90000, 1.10000, 0.90000
48919,'UNION GROV~5', 230.0000,1,  36,   1,   1,1.03862011, -28.543828, 1.10000, 0.90000, 1.10000, 0.90000
48920,'UNION GROV~6', 100.0000,1,  36,   1,   1,1.02578878, -33.679472, 1.10000, 0.90000, 1.10000, 0.90000
48921,'UNION GROV~7',  13.8000,1,  36,   1,   1,1.03889704, -33.009444, 1.10000, 0.90000, 1.10000, 0.90000
48923,'UNION GROV~9', 230.0000,1,  36,   1,   1,1.03974724, -28.529999, 1.10000, 0.90000, 1.10000, 0.90000
48924,'UNION GRO~10', 230.0000,1,  36,   1,   1,1.03862011, -28.543828, 1.10000, 0.90000, 1.10000, 0.90000
48925,'TOMAHAWK 6 1', 100.0000,2,  36,   1,   1,1.03242397, -10.163659, 1.10000, 0.90000, 1.10000, 0.90000
48926,'TOMAHAWK 6 2', 100.0000,1,  36,   1,   1,1.03241503, -10.164346, 1.10000, 0.90000, 1.10000, 0.90000
48927,'CASHTON 4 1 ', 100.0000,1,  36,   1,   1,1.02641630,  -5.501082, 1.10000, 0.90000, 1.10000, 0.90000
48928,'CASHTON 4 2 ',  13.8000,2,  36,   1,   1,1.02641630,  -5.501082, 1.10000, 0.90000, 1.10000, 0.90000
48929,'CASHTON 4 3 ', 100.0000,1,  36,   1,   1,1.02641630,  -5.501082, 1.10000, 0.90000, 1.10000, 0.90000
48930,'CASHTON 4 5 ', 100.0000,1,  36,   1,   1,1.02641630,  -5.501082, 1.10000, 0.90000, 1.10000, 0.90000
48931,'MOSINEE 5 1 ', 100.0000,1,  36,   1,   1,1.03334916,  -7.623735, 1.10000, 0.90000, 1.10000, 0.90000
48932,'MOSINEE 5 2 ',  13.8000,2,  36,   1,   1,1.03374350,  -7.572519, 1.10000, 0.90000, 1.10000, 0.90000
48933,'MOSINEE 5 3 ',  13.8000,2,  36,   1,   1,1.03397286,  -7.543173, 1.10000, 0.90000, 1.10000, 0.90000
48934,'MOSINEE 5 4 ', 100.0000,1,  36,   1,   1,1.03333437,  -7.624838, 1.10000, 0.90000, 1.10000, 0.90000
48935,'MOSINEE 5 6 ', 100.0000,1,  36,   1,   1,1.03334916,  -7.623735, 1.10000, 0.90000, 1.10000, 0.90000
48936,'EAU CLAIR~21', 100.0000,1,  36,   1,   1,1.03568125,  -1.723552, 1.10000, 0.90000, 1.10000, 0.90000
48937,'EAU CLAIR~22',  22.0000,2,  36,   1,   1,1.03600001,  -1.663381, 1.10000, 0.90000, 1.10000, 0.90000
48938,'EAU CLAIR~23',  18.0000,2,  36,   1,   1,1.03600001,  -1.544235, 1.10000, 0.90000, 1.10000, 0.90000
48939,'EAU CLAIR~24',  13.8000,2,  36,   1,   1,1.03600001,  -1.620119, 1.10000, 0.90000, 1.10000, 0.90000
48940,'EAU CLAIR~25', 100.0000,1,  36,   1,   1,1.03564501,  -1.729057, 1.10000, 0.90000, 1.10000, 0.90000
48941,'EAU CLAIR~26', 100.0000,1,  36,   1,   1,1.03568125,  -1.723552, 1.10000, 0.90000, 1.10000, 0.90000
48942,'COMBINED ~11', 100.0000,2,  36,   1,   1,1.04299998, -19.532049, 1.10000, 0.90000, 1.10000, 0.90000
48943,'COMBINED ~12', 100.0000,1,  36,   1,   1,1.04281855, -19.563795, 1.10000, 0.90000, 1.10000, 0.90000
48944,'PRAIRIE D~14', 230.0000,1,  36,   1,   1,1.03967321, -11.321938, 1.10000, 0.90000, 1.10000, 0.90000
48945,'PRAIRIE D~15',  22.0000,2,  36,   1,   1,1.04209101, -10.999222, 1.10000, 0.90000, 1.10000, 0.90000
48946,'PRAIRIE D~16',  24.0000,2,  36,   1,   1,1.04188514, -11.022653, 1.10000, 0.90000, 1.10000, 0.90000
48947,'PRAIRIE D~17',  13.8000,2,  36,   1,   1,1.04192829, -11.018323, 1.10000, 0.90000, 1.10000, 0.90000
48948,'PRAIRIE D~18',  13.8000,2,  36,   1,   1,1.04178536, -11.040237, 1.10000, 0.90000, 1.10000, 0.90000
48949,'PRAIRIE D~19',  13.8000,2,  36,   1,   1,1.06850004,  -5.922678, 1.10000, 0.90000, 1.10000, 0.90000
48950,'PRAIRIE D~20', 230.0000,1,  36,   1,   1,1.03953254, -11.333837, 1.10000, 0.90000, 1.10000, 0.90000
48951,'PRAIRIE D~21', 230.0000,1,  36,   1,   1,1.03967321, -11.321938, 1.10000, 0.90000, 1.10000, 0.90000
48952,'ARCADIA 8 1 ', 100.0000,2,  36,   1,   1,1.03378212,  -4.759678, 1.10000, 0.90000, 1.10000, 0.90000
48953,'ARCADIA 8 2 ', 100.0000,1,  36,   1,   1,1.03370011,  -4.764885, 1.10000, 0.90000, 1.10000, 0.90000
48954,'ROTHSCHIL~15', 100.0000,1,  36,   1,   1,1.03716195,  -6.427005, 1.10000, 0.90000, 1.10000, 0.90000
48955,'ROTHSCHIL~17',  13.8000,2,  36,   1,   1,1.03724575,  -6.416196, 1.10000, 0.90000, 1.10000, 0.90000
48956,'ROTHSCHIL~18',  13.8000,2,  36,   1,   1,1.03716767,  -6.426309, 1.10000, 0.90000, 1.10000, 0.90000
48958,'ROTHSCHIL~20',  13.8000,2,  36,   1,   1,1.03714657,  -6.429033, 1.10000, 0.90000, 1.10000, 0.90000
48959,'ROTHSCHIL~21',  13.8000,2,  36,   1,   1,1.03741038,  -6.394294, 1.10000, 0.90000, 1.10000, 0.90000
48961,'ROTHSCHIL~23',  20.0000,2,  36,   1,   1,1.03759921,  -6.370625, 1.10000, 0.90000, 1.10000, 0.90000
48962,'ROTHSCHIL~24', 100.0000,1,  36,   1,   1,1.03714323,  -6.428521, 1.10000, 0.90000, 1.10000, 0.90000
48963,'ROTHSCHIL~16', 100.0000,1,  36,   1,   1,1.03716195,  -6.427005, 1.10000, 0.90000, 1.10000, 0.90000
48964,'APPLETON 1~7', 100.0000,2,  36,   1,   1,1.02693081, -19.540748, 1.10000, 0.90000, 1.10000, 0.90000
48965,'APPLETON 1~8', 100.0000,1,  36,   1,   1,1.02692580, -19.541149, 1.10000, 0.90000, 1.10000, 0.90000
48966,'PORT WASHI~9', 500.0000,1,  36,   1,   1,1.04400003, -17.345359, 1.10000, 0.90000, 1.10000, 0.90000
48967,'PORT WASH~11', 230.0000,1,  36,   1,   1,1.04422283, -18.960699, 1.10000, 0.90000, 1.10000, 0.90000
48968,'PORT WASH~12',  13.8000,2,  36,   1,   1,1.05799997, -16.143004, 1.10000, 0.90000, 1.10000, 0.90000
48969,'PORT WASH~13',  13.8000,2,  36,   1,   1,1.05708051, -15.830546, 1.10000, 0.90000, 1.10000, 0.90000
48970,'PORT WASH~14',  13.8000,2,  36,   1,   1,1.05589461, -16.109611, 1.10000, 0.90000, 1.10000, 0.90000
48971,'PORT WASH~15',  13.8000,2,  36,   1,   1,1.05863678, -15.430085, 1.10000, 0.90000, 1.10000, 0.90000
48972,'PORT WASH~16',  13.8000,2,  36,   1,   1,1.05799997, -15.687121, 1.10000, 0.90000, 1.10000, 0.90000
48973,'PORT WASH~17',  18.0000,2,  36,   1,   1,1.05799997, -16.188322, 1.10000, 0.90000, 1.10000, 0.90000
48974,'PORT WASH~18', 500.0000,1,  36,   1,   1,1.04423547, -17.353977, 1.10000, 0.90000, 1.10000, 0.90000
48975,'PORT WASH~10', 500.0000,1,  36,   1,   1,1.04400003, -17.345359, 1.10000, 0.90000, 1.10000, 0.90000
48976,'ELROY 1     ', 100.0000,2,  36,   1,   1,1.03010035, -10.418955, 1.10000, 0.90000, 1.10000, 0.90000
48977,'ELROY 2     ', 100.0000,1,  36,   1,   1,1.03004968, -10.422338, 1.10000, 0.90000, 1.10000, 0.90000
48978,'DE PERE 5 1 ', 500.0000,1,  36,   1,   1,1.03999996,  -9.585005, 1.10000, 0.90000, 1.10000, 0.90000
48979,'DE PERE 5 2 ', 230.0000,1,  36,   1,   1,1.04026067, -11.674987, 1.10000, 0.90000, 1.10000, 0.90000
48980,'DE PERE 5 3 ',  18.0000,1,  36,   1,   1,1.04156411, -13.443475, 1.10000, 0.90000, 1.10000, 0.90000
48982,'DE PERE 5 5 ',  13.8000,2,  36,   1,   1,1.04848576,  -7.947005, 1.10000, 0.90000, 1.10000, 0.90000
48983,'DE PERE 5 6 ', 500.0000,1,  36,   1,   1,1.04204607,  -9.609333, 1.10000, 0.90000, 1.10000, 0.90000
48984,'DE PERE 5 8 ', 500.0000,1,  36,   1,   1,1.03999996,  -9.585005, 1.10000, 0.90000, 1.10000, 0.90000
48985,'AITKIN 1 1  ', 161.0000,1,  37,   1,   1,1.04309285,   5.075763, 1.10000, 0.90000, 1.10000, 0.90000
48986,'AITKIN 1 2  ',  69.0000,1,  37,   1,   1,1.03765285,   5.165549, 1.10000, 0.90000, 1.10000, 0.90000
48987,'AITKIN 1 3  ', 161.0000,1,  37,   1,   1,1.04313600,   5.074633, 1.10000, 0.90000, 1.10000, 0.90000
48988,'AITKIN 2 1  ', 161.0000,1,  37,   1,   1,1.04335546,   5.384551, 1.10000, 0.90000, 1.10000, 0.90000
48989,'AITKIN 2 2  ', 161.0000,1,  37,   1,   1,1.04330504,   5.380578, 1.10000, 0.90000, 1.10000, 0.90000
48990,'AITKIN 3 1  ', 161.0000,1,  37,   1,   1,1.03538013,   5.460765, 1.10000, 0.90000, 1.10000, 0.90000
48991,'AITKIN 3 2  ',  69.0000,1,  37,   1,   1,1.03462696,   5.357082, 1.10000, 0.90000, 1.10000, 0.90000
48992,'AITKIN 3 3  ', 161.0000,1,  37,   1,   1,1.03534162,   5.456482, 1.10000, 0.90000, 1.10000, 0.90000
48993,'FINLAYSON ~1',  69.0000,1,  37,   1,   1,1.02835715,   3.072014, 1.10000, 0.90000, 1.10000, 0.90000
48994,'FINLAYSON ~2',  69.0000,1,  37,   1,   1,1.02839303,   3.073730, 1.10000, 0.90000, 1.10000, 0.90000
48995,'FINLAYSON ~3',  69.0000,1,  37,   1,   1,1.03581452,   0.850029, 1.10000, 0.90000, 1.10000, 0.90000
48996,'FINLAYSON ~4',  69.0000,1,  37,   1,   1,1.03581011,   0.849089, 1.10000, 0.90000, 1.10000, 0.90000
48997,'HILL CITY ~1',  69.0000,1,  37,   1,   1,1.03353298,  10.270094, 1.10000, 0.90000, 1.10000, 0.90000
48998,'HILL CITY ~2',  69.0000,1,  37,   1,   1,1.03352129,  10.268320, 1.10000, 0.90000, 1.10000, 0.90000
48999,'ISLE 1      ', 161.0000,1,  37,   1,   1,1.04180586,   4.339327, 1.10000, 0.90000, 1.10000, 0.90000
49000,'MC GRATH 1  ',  69.0000,1,  37,   1,   1,1.03030777,   3.323485, 1.10000, 0.90000, 1.10000, 0.90000
49001,'MCGREGOR 1  ', 161.0000,1,  37,   1,   1,1.04273808,   6.061717, 1.10000, 0.90000, 1.10000, 0.90000
49002,'MCGREGOR 2  ',  69.0000,1,  37,   1,   1,1.03945851,   5.681065, 1.10000, 0.90000, 1.10000, 0.90000
49003,'MCGREGOR 3  ', 161.0000,1,  37,   1,   1,1.04269636,   6.056822, 1.10000, 0.90000, 1.10000, 0.90000
49004,'PALISADE 1 1',  69.0000,1,  37,   1,   1,1.03577006,   6.967957, 1.10000, 0.90000, 1.10000, 0.90000
49005,'STURGEON L~1',  69.0000,1,  37,   1,   1,1.03247690,   1.368347, 1.10000, 0.90000, 1.10000, 0.90000
49006,'STURGEON L~2', 161.0000,1,  37,   1,   1,1.03429651,   2.098286, 1.10000, 0.90000, 1.10000, 0.90000
49007,'STURGEON L~3',  69.0000,1,  37,   1,   1,1.03320169,   1.382746, 1.10000, 0.90000, 1.10000, 0.90000
49008,'STURGEON L~4', 161.0000,1,  37,   1,   1,1.03427005,   2.095309, 1.10000, 0.90000, 1.10000, 0.90000
49009,'WRIGHT 1    ',  69.0000,1,  37,   1,   1,1.03287482,   4.507340, 1.10000, 0.90000, 1.10000, 0.90000
49010,'WRIGHT 2    ',  69.0000,1,  37,   1,   1,1.03285730,   4.505459, 1.10000, 0.90000, 1.10000, 0.90000
49011,'DETROIT LA~1',  69.0000,1,  37,   1,   1,1.03586352,  20.232229, 1.10000, 0.90000, 1.10000, 0.90000
49012,'DETROIT LA~2',  69.0000,1,  37,   1,   1,1.03581691,  20.225307, 1.10000, 0.90000, 1.10000, 0.90000
49013,'DETROIT LA~3',  69.0000,1,  37,   1,   1,1.03452611,  20.290404, 1.10000, 0.90000, 1.10000, 0.90000
49014,'DETROIT LA~4',  69.0000,1,  37,   1,   1,1.03533590,  20.058628, 1.10000, 0.90000, 1.10000, 0.90000
49015,'DETROIT LA~5',  69.0000,1,  37,   1,   1,1.03527117,  20.052588, 1.10000, 0.90000, 1.10000, 0.90000
49016,'DETROIT LA~6', 161.0000,1,  37,   1,   1,1.03668225,  22.074615, 1.10000, 0.90000, 1.10000, 0.90000
49017,'DETROIT LA~7', 161.0000,1,  37,   1,   1,1.03662074,  22.068505, 1.10000, 0.90000, 1.10000, 0.90000
49018,'FRAZEE 1    ', 161.0000,1,  37,   1,   1,1.03421748,  20.817252, 1.10000, 0.90000, 1.10000, 0.90000
49019,'FRAZEE 2    ',  69.0000,1,  37,   1,   1,1.03698790,  19.764877, 1.10000, 0.90000, 1.10000, 0.90000
49020,'FRAZEE 3    ', 161.0000,1,  37,   1,   1,1.03411806,  20.810056, 1.10000, 0.90000, 1.10000, 0.90000
49021,'LAKE PARK ~3',  69.0000,1,  37,   1,   1,1.03730857,  23.345412, 1.10000, 0.90000, 1.10000, 0.90000
49022,'LAKE PARK ~4',  69.0000,1,  37,   1,   1,1.03728867,  23.341891, 1.10000, 0.90000, 1.10000, 0.90000
49023,'LAKE PARK ~5',  69.0000,1,  37,   1,   1,1.03896582,  24.420337, 1.10000, 0.90000, 1.10000, 0.90000
49024,'MENAHGA 1 1 ',  69.0000,1,  37,   1,   1,1.02813578,  15.430202, 1.10000, 0.90000, 1.10000, 0.90000
49025,'MENAHGA 1 2 ',  69.0000,1,  37,   1,   1,1.02815437,  15.432575, 1.10000, 0.90000, 1.10000, 0.90000
49026,'MENAHGA 2 1 ', 161.0000,1,  37,   1,   1,1.02826560,  17.993297, 1.10000, 0.90000, 1.10000, 0.90000
49027,'MENAHGA 3 1 ',  69.0000,1,  37,   1,   1,1.03082788,  15.999829, 1.10000, 0.90000, 1.10000, 0.90000
49028,'OGEMA 1     ',  69.0000,1,  37,   1,   1,1.03472698,  21.645942, 1.10000, 0.90000, 1.10000, 0.90000
49029,'OSAGE 1 1   ', 161.0000,1,  37,   1,   1,1.03295016,  19.784008, 1.10000, 0.90000, 1.10000, 0.90000
49030,'OSAGE 1 2   ',  69.0000,1,  37,   1,   1,1.03702271,  19.631700, 1.10000, 0.90000, 1.10000, 0.90000
49031,'OSAGE 1 3   ', 161.0000,1,  37,   1,   1,1.03298068,  19.785402, 1.10000, 0.90000, 1.10000, 0.90000
49032,'PARK RAPID~1',  69.0000,1,  37,   1,   1,1.02858377,  17.433646, 1.10000, 0.90000, 1.10000, 0.90000
49033,'PARK RAPID~2',  69.0000,1,  37,   1,   1,1.02852893,  17.428215, 1.10000, 0.90000, 1.10000, 0.90000
49034,'PARK RAPID~3', 161.0000,1,  37,   1,   1,1.02924216,  17.896675, 1.10000, 0.90000, 1.10000, 0.90000
49035,'PARK RAPID~4',  69.0000,1,  37,   1,   1,1.03358507,  16.846119, 1.10000, 0.90000, 1.10000, 0.90000
49036,'PARK RAPID~5', 161.0000,1,  37,   1,   1,1.02937484,  17.907532, 1.10000, 0.90000, 1.10000, 0.90000
49037,'PARK RAPID~6',  69.0000,1,  37,   1,   1,1.03120100,  16.892369, 1.10000, 0.90000, 1.10000, 0.90000
49038,'PARK RAPID~7',  69.0000,1,  37,   1,   1,1.03115726,  16.887006, 1.10000, 0.90000, 1.10000, 0.90000
49039,'PELICAN RA~1', 161.0000,1,  37,   1,   1,1.03222799,  23.119058, 1.10000, 0.90000, 1.10000, 0.90000
49040,'PELICAN RA~2', 161.0000,1,  37,   1,   1,1.03220737,  23.116577, 1.10000, 0.90000, 1.10000, 0.90000
49041,'PELICAN RA~3',  69.0000,1,  37,   1,   1,1.03693712,  23.019715, 1.10000, 0.90000, 1.10000, 0.90000
49042,'ROCHERT 1   ',  69.0000,1,  37,   1,   1,1.03365338,  20.590532, 1.10000, 0.90000, 1.10000, 0.90000
49043,'ULEN 1      ',  69.0000,1,  37,   1,   1,1.03633237,  23.589986, 1.10000, 0.90000, 1.10000, 0.90000
49044,'WAUBUN 1    ', 161.0000,1,  37,   1,   1,1.04131675,  23.838830, 1.10000, 0.90000, 1.10000, 0.90000
49045,'WAUBUN 2    ',  69.0000,1,  37,   1,   1,1.04017389,  22.808966, 1.10000, 0.90000, 1.10000, 0.90000
49046,'WAUBUN 3    ',  13.8000,1,  37,   1,   1,1.03925991,  21.593691, 1.10000, 0.90000, 1.10000, 0.90000
49048,'WAUBUN 5    ', 161.0000,1,  37,   1,   1,1.04136944,  23.849214, 1.10000, 0.90000, 1.10000, 0.90000
49049,'BEMIDJI 1 1 ', 161.0000,1,  37,   1,   1,1.03725040,  21.229565, 1.10000, 0.90000, 1.10000, 0.90000
49050,'BEMIDJI 1 2 ',  69.0000,1,  37,   1,   1,1.03872621,  20.750811, 1.10000, 0.90000, 1.10000, 0.90000
49051,'BEMIDJI 1 3 ',  22.0000,1,  37,   1,   1,1.03921402,  20.597807, 1.10000, 0.90000, 1.10000, 0.90000
49053,'BEMIDJI 1 5 ', 161.0000,1,  37,   1,   1,1.03713512,  21.218551, 1.10000, 0.90000, 1.10000, 0.90000
49054,'BEMIDJI 2 1 ', 500.0000,1,  37,   1,   1,1.03581321,  22.875111, 1.10000, 0.90000, 1.10000, 0.90000
49055,'BEMIDJI 2 2 ', 161.0000,1,  37,   1,   1,1.03784657,  21.662164, 1.10000, 0.90000, 1.10000, 0.90000
49056,'BEMIDJI 2 3 ', 500.0000,1,  37,   1,   1,1.03574288,  22.863223, 1.10000, 0.90000, 1.10000, 0.90000
49057,'BEMIDJI 3 1 ', 161.0000,1,  37,   1,   1,1.03845656,  20.528385, 1.10000, 0.90000, 1.10000, 0.90000
49058,'BEMIDJI 3 2 ',  69.0000,1,  37,   1,   1,1.04013109,  20.165288, 1.10000, 0.90000, 1.10000, 0.90000
49059,'BEMIDJI 3 3 ', 161.0000,1,  37,   1,   1,1.03824759,  20.518401, 1.10000, 0.90000, 1.10000, 0.90000
49060,'BEMIDJI 4 1 ', 161.0000,1,  37,   1,   1,1.03490055,  20.490697, 1.10000, 0.90000, 1.10000, 0.90000
49061,'BEMIDJI 4 2 ',  69.0000,1,  37,   1,   1,1.03724527,  20.680501, 1.10000, 0.90000, 1.10000, 0.90000
49062,'BEMIDJI 4 3 ',  13.8000,1,  37,   1,   1,1.03675294,  20.640792, 1.10000, 0.90000, 1.10000, 0.90000
49064,'BEMIDJI 4 5 ', 161.0000,1,  37,   1,   1,1.03502953,  20.501043, 1.10000, 0.90000, 1.10000, 0.90000
49065,'BEMIDJI 4 7 ', 161.0000,1,  37,   1,   1,1.03473473,  20.479028, 1.10000, 0.90000, 1.10000, 0.90000
49066,'BLACKDUCK ~1', 161.0000,1,  37,   1,   1,1.04201996,  20.853087, 1.10000, 0.90000, 1.10000, 0.90000
49067,'BLACKDUCK ~2',  69.0000,1,  37,   1,   1,1.04281878,  20.181341, 1.10000, 0.90000, 1.10000, 0.90000
49068,'BLACKDUCK ~3', 161.0000,1,  37,   1,   1,1.04199672,  20.850324, 1.10000, 0.90000, 1.10000, 0.90000
49069,'BLACKDUCK ~4',  69.0000,1,  37,   1,   1,1.04328239,  20.267442, 1.10000, 0.90000, 1.10000, 0.90000
49070,'CASS LAKE ~1',  69.0000,1,  37,   1,   1,1.03230238,  19.133848, 1.10000, 0.90000, 1.10000, 0.90000
49071,'CASS LAKE ~2',  69.0000,1,  37,   1,   1,1.03227639,  19.131792, 1.10000, 0.90000, 1.10000, 0.90000
49072,'CASS LAKE ~3', 161.0000,1,  37,   1,   1,1.03748214,  20.678234, 1.10000, 0.90000, 1.10000, 0.90000
49073,'CASS LAKE ~4',  69.0000,1,  37,   1,   1,1.03638363,  19.642261, 1.10000, 0.90000, 1.10000, 0.90000
49074,'CASS LAKE ~5', 161.0000,1,  37,   1,   1,1.03752482,  20.688846, 1.10000, 0.90000, 1.10000, 0.90000
49075,'CASS LAKE ~6',  69.0000,1,  37,   1,   1,1.02844930,  18.314295, 1.10000, 0.90000, 1.10000, 0.90000
49076,'CASS LAKE ~7',  69.0000,1,  37,   1,   1,1.02847719,  18.316769, 1.10000, 0.90000, 1.10000, 0.90000
49077,'GRYGLA 1    ', 161.0000,1,  37,   1,   1,1.03507638,  24.456580, 1.10000, 0.90000, 1.10000, 0.90000
49078,'GRYGLA 2    ',  69.0000,1,  37,   1,   1,1.03462636,  23.602086, 1.10000, 0.90000, 1.10000, 0.90000
49079,'GRYGLA 3    ',  22.0000,1,  37,   1,   1,1.03659976,  22.018646, 1.10000, 0.90000, 1.10000, 0.90000
49081,'GRYGLA 5    ', 161.0000,1,  37,   1,   1,1.03517187,  24.460914, 1.10000, 0.90000, 1.10000, 0.90000
49082,'GRYGLA 7    ', 161.0000,1,  37,   1,   1,1.03507638,  24.456580, 1.10000, 0.90000, 1.10000, 0.90000
49083,'HINES 1     ',  69.0000,1,  37,   1,   1,1.04182482,  19.971065, 1.10000, 0.90000, 1.10000, 0.90000
49084,'KELLIHER 1  ',  69.0000,1,  37,   1,   1,1.04437721,  20.585721, 1.10000, 0.90000, 1.10000, 0.90000
49085,'NORTHOME 1  ', 161.0000,1,  37,   1,   1,1.02836204,  21.691667, 1.10000, 0.90000, 1.10000, 0.90000
49086,'NORTHOME 2  ',  69.0000,1,  37,   1,   1,1.03542233,  20.325528, 1.10000, 0.90000, 1.10000, 0.90000
49087,'NORTHOME 3  ', 161.0000,1,  37,   1,   1,1.02848566,  21.701738, 1.10000, 0.90000, 1.10000, 0.90000
49088,'PONEMAH 1   ', 161.0000,1,  37,   1,   1,1.04594135,  21.998038, 1.10000, 0.90000, 1.10000, 0.90000
49089,'PONEMAH 2   ',  69.0000,1,  37,   1,   1,1.04798508,  21.059411, 1.10000, 0.90000, 1.10000, 0.90000
49090,'PONEMAH 3   ', 161.0000,1,  37,   1,   1,1.04592574,  21.996419, 1.10000, 0.90000, 1.10000, 0.90000
49091,'REDBY 1 1   ',  69.0000,1,  37,   1,   1,1.04229033,  19.869010, 1.10000, 0.90000, 1.10000, 0.90000
49092,'REDBY 2 1   ',  69.0000,1,  37,   1,   1,1.04428554,  20.251267, 1.10000, 0.90000, 1.10000, 0.90000
49093,'REDLAKE 1 1 ', 161.0000,1,  37,   1,   1,1.04149497,  19.086265, 1.10000, 0.90000, 1.10000, 0.90000
49094,'REDLAKE 1 2 ',  69.0000,1,  37,   1,   1,1.03992176,  19.207798, 1.10000, 0.90000, 1.10000, 0.90000
49095,'REDLAKE 1 3 ', 161.0000,1,  37,   1,   1,1.04148245,  19.084580, 1.10000, 0.90000, 1.10000, 0.90000
49096,'REDLAKE 2 1 ',  69.0000,1,  37,   1,   1,1.03950489,  19.304041, 1.10000, 0.90000, 1.10000, 0.90000
49097,'REDLAKE 2 2 ',  69.0000,1,  37,   1,   1,1.03952086,  19.305731, 1.10000, 0.90000, 1.10000, 0.90000
49098,'REDLAKE 3 1 ',  69.0000,1,  37,   1,   1,1.03938091,  19.295836, 1.10000, 0.90000, 1.10000, 0.90000
49099,'SHEVLIN 1 1 ',  69.0000,1,  37,   1,   1,1.03907859,  19.924292, 1.10000, 0.90000, 1.10000, 0.90000
49100,'SHEVLIN 1 2 ',  69.0000,1,  37,   1,   1,1.03906322,  19.923168, 1.10000, 0.90000, 1.10000, 0.90000
49101,'SHEVLIN 2 1 ',  69.0000,1,  37,   1,   1,1.03878927,  19.975795, 1.10000, 0.90000, 1.10000, 0.90000
49102,'SOLWAY 1 1  ',  69.0000,1,  37,   1,   1,1.03829181,  19.474763, 1.10000, 0.90000, 1.10000, 0.90000
49103,'FOLEY 5 1   ',  69.0000,1,  37,   1,   1,1.02429152,   4.037383, 1.10000, 0.90000, 1.10000, 0.90000
49104,'FOLEY 6 1   ',  69.0000,1,  37,   1,   1,1.01952171,   3.650340, 1.10000, 0.90000, 1.10000, 0.90000
49105,'FOLEY 7 1   ', 161.0000,1,  37,   1,   1,1.03227925,   5.685503, 1.10000, 0.90000, 1.10000, 0.90000
49106,'PRINCETON~31', 161.0000,1,  37,   1,   1,1.02876568,   4.892832, 1.10000, 0.90000, 1.10000, 0.90000
49107,'PRINCETON~32',  69.0000,1,  37,   1,   1,1.02919960,   3.562083, 1.10000, 0.90000, 1.10000, 0.90000
49108,'PRINCETON~33',  13.8000,1,  37,   1,   1,1.02877641,   4.810083, 1.10000, 0.90000, 1.10000, 0.90000
49110,'PRINCETON~35', 161.0000,1,  37,   1,   1,1.02867723,   4.886765, 1.10000, 0.90000, 1.10000, 0.90000
49111,'PRINCETON~36', 161.0000,1,  37,   1,   1,1.02636218,   4.567038, 1.10000, 0.90000, 1.10000, 0.90000
49112,'PRINCETON~37',  69.0000,1,  37,   1,   1,1.02374148,   4.306900, 1.10000, 0.90000, 1.10000, 0.90000
49113,'PRINCETON~38', 161.0000,1,  37,   1,   1,1.02630341,   4.560681, 1.10000, 0.90000, 1.10000, 0.90000
49114,'PRINCETON~39',  69.0000,1,  37,   1,   1,1.02401650,   4.297152, 1.10000, 0.90000, 1.10000, 0.90000
49115,'PRINCETON~40',  69.0000,1,  37,   1,   1,1.02059460,   4.150430, 1.10000, 0.90000, 1.10000, 0.90000
49116,'RICE 2 1    ', 161.0000,1,  37,   1,   1,1.02820194,   6.716677, 1.10000, 0.90000, 1.10000, 0.90000
49117,'RICE 2 2    ',  69.0000,1,  37,   1,   1,1.02647340,   5.547658, 1.10000, 0.90000, 1.10000, 0.90000
49118,'RICE 2 3    ',  13.8000,1,  37,   1,   1,1.02507377,   4.265273, 1.10000, 0.90000, 1.10000, 0.90000
49120,'RICE 2 5    ', 161.0000,1,  37,   1,   1,1.02825296,   6.725785, 1.10000, 0.90000, 1.10000, 0.90000
49121,'RICE 3 1    ',  69.0000,1,  37,   1,   1,1.02779090,   5.460385, 1.10000, 0.90000, 1.10000, 0.90000
49122,'ROYALTON 2 1',  69.0000,1,  37,   1,   1,1.02251577,   5.234687, 1.10000, 0.90000, 1.10000, 0.90000
49123,'ROYALTON 3 1',  69.0000,1,  37,   1,   1,1.02249217,   7.231233, 1.10000, 0.90000, 1.10000, 0.90000
49124,'SAINT CLO~53',  69.0000,1,  37,   1,   1,1.03185320,   4.965058, 1.10000, 0.90000, 1.10000, 0.90000
49125,'SAINT CLOU~3',  69.0000,1,  37,   1,   1,1.03004408,   4.552553, 1.10000, 0.90000, 1.10000, 0.90000
49126,'SAINT CLOU~4',  69.0000,1,  37,   1,   1,1.02998328,   4.546927, 1.10000, 0.90000, 1.10000, 0.90000
49127,'SAINT CLOU~5', 161.0000,1,  37,   1,   1,1.03274059,   7.640347, 1.10000, 0.90000, 1.10000, 0.90000
49128,'SAINT CLOU~6',  69.0000,1,  37,   1,   1,1.03986764,   5.265933, 1.10000, 0.90000, 1.10000, 0.90000
49129,'SAINT CLOU~7', 161.0000,1,  37,   1,   1,1.03295648,   7.663109, 1.10000, 0.90000, 1.10000, 0.90000
49130,'SAINT CLOU~8',  69.0000,1,  37,   1,   1,1.03269970,   4.822245, 1.10000, 0.90000, 1.10000, 0.90000
49131,'SARTELL 1 1 ',  69.0000,1,  37,   1,   1,1.03183866,   5.789978, 1.10000, 0.90000, 1.10000, 0.90000
49132,'SARTELL 1 2 ',  69.0000,1,  37,   1,   1,1.03179514,   5.783534, 1.10000, 0.90000, 1.10000, 0.90000
49133,'SARTELL 2 1 ', 161.0000,1,  37,   1,   1,1.03326368,   7.257096, 1.10000, 0.90000, 1.10000, 0.90000
49134,'SARTELL 2 2 ', 161.0000,1,  37,   1,   1,1.03321373,   7.249940, 1.10000, 0.90000, 1.10000, 0.90000
49135,'SARTELL 3 1 ',  69.0000,1,  37,   1,   1,1.02664292,   5.487573, 1.10000, 0.90000, 1.10000, 0.90000
49136,'SARTELL 4 1 ',  69.0000,1,  37,   1,   1,1.02866042,   5.786875, 1.10000, 0.90000, 1.10000, 0.90000
49137,'SAUK RAPID~1', 161.0000,1,  37,   1,   1,1.03162336,   6.834041, 1.10000, 0.90000, 1.10000, 0.90000
49138,'SAUK RAPID~2',  69.0000,1,  37,   1,   1,1.03169334,   5.584258, 1.10000, 0.90000, 1.10000, 0.90000
49139,'SAUK RAPID~3', 161.0000,1,  37,   1,   1,1.03153026,   6.824505, 1.10000, 0.90000, 1.10000, 0.90000
49140,'SAUK RAPID~4',  69.0000,1,  37,   1,   1,1.02913761,   4.570564, 1.10000, 0.90000, 1.10000, 0.90000
49141,'SAUK RAPID~5',  69.0000,1,  37,   1,   1,1.03059447,   5.162732, 1.10000, 0.90000, 1.10000, 0.90000
49142,'SAUK RAPID~6', 161.0000,1,  37,   1,   1,1.03208947,   7.033285, 1.10000, 0.90000, 1.10000, 0.90000
49143,'SAUK RAPID~7',  69.0000,1,  37,   1,   1,1.03403878,   4.979804, 1.10000, 0.90000, 1.10000, 0.90000
49144,'SAUK RAPID~8', 161.0000,1,  37,   1,   1,1.03229189,   7.042222, 1.10000, 0.90000, 1.10000, 0.90000
49145,'BEARDSLEY 1 ',  69.0000,1,  37,   1,   1,1.04537916,  21.321358, 1.10000, 0.90000, 1.10000, 0.90000
49146,'CHOKIO 1    ',  69.0000,1,  37,   1,   1,1.04124773,  17.974092, 1.10000, 0.90000, 1.10000, 0.90000
49147,'GRACEVILLE~3', 161.0000,1,  37,   1,   1,1.04285884,  21.038822, 1.10000, 0.90000, 1.10000, 0.90000
49148,'GRACEVILLE~4',  69.0000,1,  37,   1,   1,1.04494703,  20.511130, 1.10000, 0.90000, 1.10000, 0.90000
49149,'GRACEVILLE~5',  13.8000,1,  37,   1,   1,1.04407883,  19.375162, 1.10000, 0.90000, 1.10000, 0.90000
49151,'GRACEVILLE~7', 161.0000,1,  37,   1,   1,1.04285681,  21.043383, 1.10000, 0.90000, 1.10000, 0.90000
49152,'BARNUM 1 1  ',  69.0000,1,  37,   1,   1,1.01931632,   1.417367, 1.10000, 0.90000, 1.10000, 0.90000
49153,'BARNUM 1 2  ',  69.0000,1,  37,   1,   1,1.01929820,   1.415680, 1.10000, 0.90000, 1.10000, 0.90000
49154,'BARNUM 2 1  ',  69.0000,1,  37,   1,   1,1.01771486,   1.462287, 1.10000, 0.90000, 1.10000, 0.90000
49155,'BARNUM 3 1  ', 161.0000,1,  37,   1,   1,1.03411698,   2.383644, 1.10000, 0.90000, 1.10000, 0.90000
49156,'BARNUM 3 2  ',  69.0000,1,  37,   1,   1,1.03038955,   2.009702, 1.10000, 0.90000, 1.10000, 0.90000
49157,'BARNUM 3 3  ', 161.0000,1,  37,   1,   1,1.03409970,   2.381736, 1.10000, 0.90000, 1.10000, 0.90000
49158,'CARLTON 1 1 ',  69.0000,1,  37,   1,   1,1.01976442,   1.443114, 1.10000, 0.90000, 1.10000, 0.90000
49159,'CLOQUET 1 1 ',  69.0000,1,  37,   1,   1,1.02350426,   2.285581, 1.10000, 0.90000, 1.10000, 0.90000
49160,'CLOQUET 2 1 ', 161.0000,1,  37,   1,   1,1.01959860,   3.785465, 1.10000, 0.90000, 1.10000, 0.90000
49161,'CLOQUET 2 2 ',  69.0000,1,  37,   1,   1,1.02749157,   2.588527, 1.10000, 0.90000, 1.10000, 0.90000
49162,'CLOQUET 2 3 ', 161.0000,1,  37,   1,   1,1.01954997,   3.778640, 1.10000, 0.90000, 1.10000, 0.90000
49163,'CLOQUET 3 1 ',  69.0000,1,  37,   1,   1,1.02434742,   2.331896, 1.10000, 0.90000, 1.10000, 0.90000
49164,'CLOQUET 4 1 ', 161.0000,1,  37,   1,   1,1.02060974,   3.674578, 1.10000, 0.90000, 1.10000, 0.90000
49165,'CLOQUET 4 2 ',  69.0000,1,  37,   1,   1,1.01816738,   1.653234, 1.10000, 0.90000, 1.10000, 0.90000
49166,'CLOQUET 4 3 ',  13.8000,1,  37,   1,   1,0.99424708,  -4.734923, 1.10000, 0.90000, 1.10000, 0.90000
49168,'CLOQUET 4 5 ', 161.0000,1,  37,   1,   1,1.02058029,   3.679684, 1.10000, 0.90000, 1.10000, 0.90000
49169,'CROMWELL 2 1',  69.0000,1,  37,   1,   1,1.03015578,   3.431250, 1.10000, 0.90000, 1.10000, 0.90000
49170,'DULUTH 7 1  ',  69.0000,1,  37,   1,   1,1.02802169,   1.569156, 1.10000, 0.90000, 1.10000, 0.90000
49171,'DULUTH 8 1  ',  69.0000,1,  37,   1,   1,1.02738595,   1.807401, 1.10000, 0.90000, 1.10000, 0.90000
49172,'DULUTH 8 2  ',  69.0000,1,  37,   1,   1,1.02734804,   1.802867, 1.10000, 0.90000, 1.10000, 0.90000
49173,'DULUTH 9 1  ',  69.0000,1,  37,   1,   1,1.02538478,   1.718618, 1.10000, 0.90000, 1.10000, 0.90000
49174,'ESKO 1      ',  69.0000,1,  37,   1,   1,1.02177763,   1.554240, 1.10000, 0.90000, 1.10000, 0.90000
49175,'KETTLE RIV~1',  69.0000,1,  37,   1,   1,1.02558899,   2.123823, 1.10000, 0.90000, 1.10000, 0.90000
49176,'MOOSE LAKE~1',  69.0000,1,  37,   1,   1,1.02514148,   1.617465, 1.10000, 0.90000, 1.10000, 0.90000
49177,'MOOSE LAKE~2',  69.0000,1,  37,   1,   1,1.02432656,   1.514401, 1.10000, 0.90000, 1.10000, 0.90000
49178,'WRENSHALL 1 ',  69.0000,1,  37,   1,   1,1.02600229,   1.809884, 1.10000, 0.90000, 1.10000, 0.90000
49179,'AKELEY 1    ',  69.0000,1,  37,   1,   1,1.03464592,  16.497038, 1.10000, 0.90000, 1.10000, 0.90000
49180,'BACKUS 1 1  ',  69.0000,1,  37,   1,   1,1.02773893,  14.991097, 1.10000, 0.90000, 1.10000, 0.90000
49181,'BACKUS 2 1  ',  69.0000,1,  37,   1,   1,1.02751470,  14.904648, 1.10000, 0.90000, 1.10000, 0.90000
49182,'BRAINERD 1 1', 161.0000,1,  37,   1,   1,1.03484714,   5.680329, 1.10000, 0.90000, 1.10000, 0.90000
49183,'BRAINERD 1 2', 161.0000,1,  37,   1,   1,1.03474033,   5.669480, 1.10000, 0.90000, 1.10000, 0.90000
49184,'BRAINERD 2 1', 161.0000,1,  37,   1,   1,1.02723992,   5.932409, 1.10000, 0.90000, 1.10000, 0.90000
49185,'BRAINERD 2 2',  69.0000,1,  37,   1,   1,1.02287769,   5.548272, 1.10000, 0.90000, 1.10000, 0.90000
49186,'BRAINERD 2 3',  13.8000,1,  37,   1,   1,1.03153813,  -3.698192, 1.10000, 0.90000, 1.10000, 0.90000
49188,'BRAINERD 2 5', 161.0000,1,  37,   1,   1,1.02761197,   5.930671, 1.10000, 0.90000, 1.10000, 0.90000
49189,'BRAINERD 3 1', 500.0000,1,  37,   1,   1,1.04664814,   6.275892, 1.10000, 0.90000, 1.10000, 0.90000
49190,'BRAINERD 3 2', 161.0000,1,  37,   1,   1,1.03689289,   5.786056, 1.10000, 0.90000, 1.10000, 0.90000
49191,'BRAINERD 3 3',  69.0000,1,  37,   1,   1,1.03126609,   6.003134, 1.10000, 0.90000, 1.10000, 0.90000
49192,'BRAINERD 3 4', 161.0000,1,  37,   1,   1,1.03668857,   5.765319, 1.10000, 0.90000, 1.10000, 0.90000
49193,'BRAINERD 3 6', 161.0000,1,  37,   1,   1,1.03624213,   5.774986, 1.10000, 0.90000, 1.10000, 0.90000
49194,'DEER RIVER~1',  69.0000,1,  37,   1,   1,1.03244758,  10.525886, 1.10000, 0.90000, 1.10000, 0.90000
49195,'DEER RIVER~2', 161.0000,1,  37,   1,   1,1.04007649,  12.305575, 1.10000, 0.90000, 1.10000, 0.90000
49196,'DEER RIVER~3',  69.0000,1,  37,   1,   1,1.03716528,  11.238818, 1.10000, 0.90000, 1.10000, 0.90000
49197,'DEER RIVER~4',  13.8000,1,  37,   1,   1,1.03712201,  11.221851, 1.10000, 0.90000, 1.10000, 0.90000
49199,'DEER RIVER~6', 161.0000,1,  37,   1,   1,1.04014182,  12.315194, 1.10000, 0.90000, 1.10000, 0.90000
49200,'DEER RIVER~7', 161.0000,1,  37,   1,   1,1.04007649,  12.305575, 1.10000, 0.90000, 1.10000, 0.90000
49201,'DEER RIVER~8',  69.0000,1,  37,   1,   1,1.03526473,  10.912291, 1.10000, 0.90000, 1.10000, 0.90000
49202,'HACKENSACK~6',  69.0000,1,  37,   1,   1,1.03133273,  15.010570, 1.10000, 0.90000, 1.10000, 0.90000
49203,'HACKENSACK~7',  69.0000,1,  37,   1,   1,1.03009152,  14.953577, 1.10000, 0.90000, 1.10000, 0.90000
49204,'LAPORTE 1 1 ', 161.0000,1,  37,   1,   1,1.03294754,  19.540124, 1.10000, 0.90000, 1.10000, 0.90000
49205,'LAPORTE 1 2 ',  69.0000,1,  37,   1,   1,1.03844249,  19.135354, 1.10000, 0.90000, 1.10000, 0.90000
49206,'LAPORTE 1 3 ', 161.0000,1,  37,   1,   1,1.03292215,  19.536568, 1.10000, 0.90000, 1.10000, 0.90000
49207,'LAPORTE 2 1 ',  69.0000,1,  37,   1,   1,1.03470123,  18.487584, 1.10000, 0.90000, 1.10000, 0.90000
49208,'LONGVILLE ~1',  69.0000,1,  37,   1,   1,1.03026021,  13.855896, 1.10000, 0.90000, 1.10000, 0.90000
49209,'MOTLEY 1 1  ',  69.0000,1,  37,   1,   1,1.01999509,  10.165628, 1.10000, 0.90000, 1.10000, 0.90000
49210,'MOTLEY 2 1  ', 161.0000,1,  37,   1,   1,1.02815151,  15.660575, 1.10000, 0.90000, 1.10000, 0.90000
49211,'MOTLEY 2 2  ',  69.0000,1,  37,   1,   1,1.03043282,  14.400725, 1.10000, 0.90000, 1.10000, 0.90000
49212,'MOTLEY 2 3  ', 161.0000,1,  37,   1,   1,1.02812088,  15.655784, 1.10000, 0.90000, 1.10000, 0.90000
49213,'NISSWA 1 1  ',  69.0000,1,  37,   1,   1,1.02621782,   7.239782, 1.10000, 0.90000, 1.10000, 0.90000
49214,'NISSWA 2 1  ',  69.0000,1,  37,   1,   1,1.02603650,   8.639336, 1.10000, 0.90000, 1.10000, 0.90000
49215,'NISSWA 2 2  ',  69.0000,1,  37,   1,   1,1.02604878,   8.641977, 1.10000, 0.90000, 1.10000, 0.90000
49216,'NISSWA 3 1  ',  69.0000,1,  37,   1,   1,1.02592909,   7.819624, 1.10000, 0.90000, 1.10000, 0.90000
49217,'PEQUOT LAK~1', 161.0000,1,  37,   1,   1,1.02437258,   6.119773, 1.10000, 0.90000, 1.10000, 0.90000
49218,'PEQUOT LAK~2',  69.0000,1,  37,   1,   1,1.02647924,   6.923817, 1.10000, 0.90000, 1.10000, 0.90000
49219,'PEQUOT LAK~3', 161.0000,1,  37,   1,   1,1.02434158,   6.116312, 1.10000, 0.90000, 1.10000, 0.90000
49220,'PEQUOT LAK~4',  69.0000,1,  37,   1,   1,1.01895928,  11.230123, 1.10000, 0.90000, 1.10000, 0.90000
49221,'PEQUOT LAK~5', 161.0000,1,  37,   1,   1,1.02597356,  11.672453, 1.10000, 0.90000, 1.10000, 0.90000
49222,'PEQUOT LAK~6',  69.0000,1,  37,   1,   1,1.03270483,   9.950720, 1.10000, 0.90000, 1.10000, 0.90000
49223,'PEQUOT LAK~7', 161.0000,1,  37,   1,   1,1.02594101,  11.666461, 1.10000, 0.90000, 1.10000, 0.90000
49224,'PILLAGER 1 1',  69.0000,1,  37,   1,   1,1.02227247,   6.964017, 1.10000, 0.90000, 1.10000, 0.90000
49225,'PILLAGER 2 1',  69.0000,1,  37,   1,   1,1.02361774,   6.465587, 1.10000, 0.90000, 1.10000, 0.90000
49226,'PINE RIVER~1', 161.0000,1,  37,   1,   1,1.02598596,  13.334106, 1.10000, 0.90000, 1.10000, 0.90000
49227,'PINE RIVER~2',  69.0000,1,  37,   1,   1,1.03026855,   9.821370, 1.10000, 0.90000, 1.10000, 0.90000
49228,'REMER 1 1   ', 161.0000,1,  37,   1,   1,1.03829813,  12.807487, 1.10000, 0.90000, 1.10000, 0.90000
49229,'REMER 1 2   ',  69.0000,1,  37,   1,   1,1.03521621,  11.863204, 1.10000, 0.90000, 1.10000, 0.90000
49230,'REMER 1 3   ', 161.0000,1,  37,   1,   1,1.03829145,  12.806361, 1.10000, 0.90000, 1.10000, 0.90000
49231,'REMER 2 1   ',  69.0000,1,  37,   1,   1,1.03193176,  12.797216, 1.10000, 0.90000, 1.10000, 0.90000
49232,'REMER 2 2   ',  20.0000,1,  37,   1,   1,1.03024173,  12.663974, 1.10000, 0.90000, 1.10000, 0.90000
49233,'REMER 2 3   ',  20.0000,1,  37,   1,   1,1.03190279,  12.794943, 1.10000, 0.90000, 1.10000, 0.90000
49235,'REMER 2 5   ',  69.0000,1,  37,   1,   1,1.03194904,  12.798242, 1.10000, 0.90000, 1.10000, 0.90000
49236,'REMER 2 7   ',  69.0000,1,  37,   1,   1,1.03193176,  12.797216, 1.10000, 0.90000, 1.10000, 0.90000
49237,'SEBEKA 1 1  ',  69.0000,1,  37,   1,   1,1.02046239,  11.940654, 1.10000, 0.90000, 1.10000, 0.90000
49238,'SEBEKA 2 1  ', 161.0000,1,  37,   1,   1,1.02792680,  16.711280, 1.10000, 0.90000, 1.10000, 0.90000
49239,'STAPLES 1 1 ', 161.0000,1,  37,   1,   1,1.02821028,  15.924031, 1.10000, 0.90000, 1.10000, 0.90000
49240,'STAPLES 1 2 ',  69.0000,1,  37,   1,   1,1.03001666,  14.073065, 1.10000, 0.90000, 1.10000, 0.90000
49241,'STAPLES 1 3 ', 161.0000,1,  37,   1,   1,1.02819633,  15.921330, 1.10000, 0.90000, 1.10000, 0.90000
49242,'STAPLES 2 1 ',  69.0000,1,  37,   1,   1,1.01771474,  10.693254, 1.10000, 0.90000, 1.10000, 0.90000
49243,'STAPLES 2 2 ',  69.0000,1,  37,   1,   1,1.01767957,  10.690669, 1.10000, 0.90000, 1.10000, 0.90000
49244,'VERNDALE 1  ',  69.0000,1,  37,   1,   1,1.02356660,  12.713677, 1.10000, 0.90000, 1.10000, 0.90000
49245,'VERNDALE 2  ',  69.0000,1,  37,   1,   1,1.02354074,  12.710597, 1.10000, 0.90000, 1.10000, 0.90000
49246,'WALKER 4 1  ', 161.0000,1,  37,   1,   1,1.03594208,  19.387794, 1.10000, 0.90000, 1.10000, 0.90000
49247,'WALKER 4 2  ',  69.0000,1,  37,   1,   1,1.03741968,  16.891457, 1.10000, 0.90000, 1.10000, 0.90000
49248,'WALKER 4 3  ', 161.0000,1,  37,   1,   1,1.03602552,  19.411312, 1.10000, 0.90000, 1.10000, 0.90000
49249,'BRAHAM 1 1  ',  69.0000,1,  37,   1,   1,1.03743505,   1.235928, 1.10000, 0.90000, 1.10000, 0.90000
49250,'BRAHAM 1 2  ',  69.0000,1,  37,   1,   1,1.03742480,   1.233697, 1.10000, 0.90000, 1.10000, 0.90000
49251,'BRAHAM 2 1  ', 161.0000,1,  37,   1,   1,1.03858900,   3.748188, 1.10000, 0.90000, 1.10000, 0.90000
49252,'BRAHAM 2 2  ',  69.0000,1,  37,   1,   1,1.03991711,   3.341175, 1.10000, 0.90000, 1.10000, 0.90000
49253,'BRAHAM 2 3  ', 161.0000,1,  37,   1,   1,1.03850806,   3.742942, 1.10000, 0.90000, 1.10000, 0.90000
49254,'CAMBRIDGE~16',  69.0000,1,  37,   1,   1,1.03909898,   2.409780, 1.10000, 0.90000, 1.10000, 0.90000
49255,'CAMBRIDGE~17',  69.0000,1,  37,   1,   1,1.03905153,   2.403041, 1.10000, 0.90000, 1.10000, 0.90000
49256,'CAMBRIDGE~18', 161.0000,1,  37,   1,   1,1.03672540,   3.483096, 1.10000, 0.90000, 1.10000, 0.90000
49257,'CAMBRIDGE~19',  69.0000,1,  37,   1,   1,1.03967202,   2.309523, 1.10000, 0.90000, 1.10000, 0.90000
49258,'CAMBRIDGE~20', 161.0000,1,  37,   1,   1,1.03674686,   3.500269, 1.10000, 0.90000, 1.10000, 0.90000
49259,'HARRIS 1 1  ',  69.0000,1,  37,   1,   1,1.03864062,   1.401920, 1.10000, 0.90000, 1.10000, 0.90000
49260,'HARRIS 2 1  ',  69.0000,1,  37,   1,   1,1.03444445,   2.410624, 1.10000, 0.90000, 1.10000, 0.90000
49261,'HARRIS 3 1  ',  69.0000,1,  37,   1,   1,1.04061413,   2.300260, 1.10000, 0.90000, 1.10000, 0.90000
49262,'NORTH BRAN~6',  69.0000,1,  37,   1,   1,1.02836871,   1.618323, 1.10000, 0.90000, 1.10000, 0.90000
49263,'NORTH BRAN~7',  69.0000,1,  37,   1,   1,1.02829230,   1.611841, 1.10000, 0.90000, 1.10000, 0.90000
49264,'NORTH BRAN~8',  69.0000,1,  37,   1,   1,1.02919686,   1.430869, 1.10000, 0.90000, 1.10000, 0.90000
49265,'NORTH BRAN~9', 161.0000,1,  37,   1,   1,1.03688741,   2.703800, 1.10000, 0.90000, 1.10000, 0.90000
49266,'NORTH BRA~10',  69.0000,1,  37,   1,   1,1.03828704,   1.727582, 1.10000, 0.90000, 1.10000, 0.90000
49267,'NORTH BRA~11',  13.8000,1,  37,   1,   1,1.04101086,   0.239240, 1.10000, 0.90000, 1.10000, 0.90000
49269,'NORTH BRA~13', 161.0000,1,  37,   1,   1,1.03684413,   2.696825, 1.10000, 0.90000, 1.10000, 0.90000
49270,'NORTH BRA~14', 161.0000,1,  37,   1,   1,1.03696311,   2.718740, 1.10000, 0.90000, 1.10000, 0.90000
49271,'RUSH CITY ~1', 161.0000,1,  37,   1,   1,1.03885174,   3.470918, 1.10000, 0.90000, 1.10000, 0.90000
49272,'RUSH CITY ~2',  69.0000,1,  37,   1,   1,1.04182863,   2.366849, 1.10000, 0.90000, 1.10000, 0.90000
49273,'RUSH CITY ~3', 161.0000,1,  37,   1,   1,1.03881645,   3.468268, 1.10000, 0.90000, 1.10000, 0.90000
49274,'RUSH CITY ~4',  69.0000,1,  37,   1,   1,1.04082310,   1.860390, 1.10000, 0.90000, 1.10000, 0.90000
49275,'RUSH CITY ~5',  69.0000,1,  37,   1,   1,1.03834784,   1.843983, 1.10000, 0.90000, 1.10000, 0.90000
49276,'RUSH CITY ~6',  69.0000,1,  37,   1,   1,1.03833008,   1.841192, 1.10000, 0.90000, 1.10000, 0.90000
49277,'STANCHFIEL~1',  69.0000,1,  37,   1,   1,1.04023087,   3.166815, 1.10000, 0.90000, 1.10000, 0.90000
49278,'BARNESVILL~7',  69.0000,1,  37,   1,   1,1.03648078,  24.348455, 1.10000, 0.90000, 1.10000, 0.90000
49279,'BARNESVILL~8',  69.0000,1,  37,   1,   1,1.03890383,  25.699961, 1.10000, 0.90000, 1.10000, 0.90000
49280,'BARNESVILL~9', 161.0000,1,  37,   1,   1,1.03714418,  26.657303, 1.10000, 0.90000, 1.10000, 0.90000
49281,'BARNESVIL~10',  69.0000,1,  37,   1,   1,1.03938746,  25.534258, 1.10000, 0.90000, 1.10000, 0.90000
49282,'BARNESVIL~11',  13.8000,1,  37,   1,   1,1.04242849,  24.260852, 1.10000, 0.90000, 1.10000, 0.90000
49284,'BARNESVIL~13', 161.0000,1,  37,   1,   1,1.03712773,  26.654808, 1.10000, 0.90000, 1.10000, 0.90000
49285,'DILWORTH 1  ',  69.0000,1,  37,   1,   1,1.03833747,  26.900753, 1.10000, 0.90000, 1.10000, 0.90000
49286,'GLYNDON 1 1 ',  69.0000,1,  37,   1,   1,1.03933191,  25.853277, 1.10000, 0.90000, 1.10000, 0.90000
49287,'GLYNDON 1 2 ',  69.0000,1,  37,   1,   1,1.03932047,  25.852085, 1.10000, 0.90000, 1.10000, 0.90000
49288,'GLYNDON 2 1 ',  69.0000,1,  37,   1,   1,1.04046631,  26.293995, 1.10000, 0.90000, 1.10000, 0.90000
49289,'GLYNDON 2 2 ',  69.0000,1,  37,   1,   1,1.04044461,  26.292636, 1.10000, 0.90000, 1.10000, 0.90000
49290,'GLYNDON 3 1 ',  69.0000,1,  37,   1,   1,1.04158783,  26.682388, 1.10000, 0.90000, 1.10000, 0.90000
49291,'GLYNDON 3 2 ',  69.0000,1,  37,   1,   1,1.04156351,  26.679805, 1.10000, 0.90000, 1.10000, 0.90000
49292,'HAWLEY 5 1  ',  69.0000,1,  37,   1,   1,1.04048657,  24.975108, 1.10000, 0.90000, 1.10000, 0.90000
49293,'HAWLEY 6 1  ', 161.0000,1,  37,   1,   1,1.03841591,  25.011770, 1.10000, 0.90000, 1.10000, 0.90000
49294,'HAWLEY 6 2  ',  69.0000,1,  37,   1,   1,1.03974164,  24.480843, 1.10000, 0.90000, 1.10000, 0.90000
49295,'HAWLEY 6 3  ', 161.0000,1,  37,   1,   1,1.03837597,  25.008427, 1.10000, 0.90000, 1.10000, 0.90000
49296,'HAWLEY 7 1  ', 161.0000,1,  37,   1,   1,1.03895628,  26.708106, 1.10000, 0.90000, 1.10000, 0.90000
49297,'HAWLEY 7 2  ',  69.0000,1,  37,   1,   1,1.04220080,  25.344983, 1.10000, 0.90000, 1.10000, 0.90000
49298,'HAWLEY 7 3  ',  13.8000,1,  37,   1,   1,1.04525840,  24.247677, 1.10000, 0.90000, 1.10000, 0.90000
49300,'HAWLEY 7 5  ', 161.0000,1,  37,   1,   1,1.03893304,  26.705469, 1.10000, 0.90000, 1.10000, 0.90000
49301,'MOORHEAD 1 1', 161.0000,1,  37,   1,   1,1.03229678,  27.547526, 1.10000, 0.90000, 1.10000, 0.90000
49302,'MOORHEAD 2 1', 500.0000,1,  37,   1,   1,1.04465377,  30.713810, 1.10000, 0.90000, 1.10000, 0.90000
49303,'MOORHEAD 2 2', 161.0000,1,  37,   1,   1,1.04031503,  28.633913, 1.10000, 0.90000, 1.10000, 0.90000
49304,'MOORHEAD 2 3',  69.0000,1,  37,   1,   1,1.04316711,  26.949871, 1.10000, 0.90000, 1.10000, 0.90000
49305,'MOORHEAD 2 4', 500.0000,1,  37,   1,   1,1.04454243,  30.693176, 1.10000, 0.90000, 1.10000, 0.90000
49306,'MOORHEAD 2 6', 161.0000,1,  37,   1,   1,1.03945994,  28.456339, 1.10000, 0.90000, 1.10000, 0.90000
49307,'MOORHEAD 3 1', 161.0000,1,  37,   1,   1,1.03576112,  27.933373, 1.10000, 0.90000, 1.10000, 0.90000
49308,'MOORHEAD 3 2',  69.0000,1,  37,   1,   1,1.03601921,  26.897797, 1.10000, 0.90000, 1.10000, 0.90000
49309,'MOORHEAD 3 3', 161.0000,1,  37,   1,   1,1.03559256,  27.917737, 1.10000, 0.90000, 1.10000, 0.90000
49310,'MOORHEAD 4 1', 161.0000,1,  37,   1,   1,1.03264713,  27.429707, 1.10000, 0.90000, 1.10000, 0.90000
49311,'MOORHEAD 4 2',  69.0000,1,  37,   1,   1,1.03621030,  26.573759, 1.10000, 0.90000, 1.10000, 0.90000
49312,'MOORHEAD 4 3', 161.0000,1,  37,   1,   1,1.03249073,  27.415737, 1.10000, 0.90000, 1.10000, 0.90000
49313,'SABIN 1     ',  69.0000,1,  37,   1,   1,1.03697407,  26.143586, 1.10000, 0.90000, 1.10000, 0.90000
49314,'BAGLEY 1 1  ', 161.0000,1,  37,   1,   1,1.03782105,  21.219043, 1.10000, 0.90000, 1.10000, 0.90000
49315,'BAGLEY 1 2  ',  69.0000,1,  37,   1,   1,1.04042041,  20.084875, 1.10000, 0.90000, 1.10000, 0.90000
49316,'BAGLEY 1 3  ', 161.0000,1,  37,   1,   1,1.03779089,  21.216471, 1.10000, 0.90000, 1.10000, 0.90000
49317,'BAGLEY 2 1  ',  69.0000,1,  37,   1,   1,1.03975487,  20.006626, 1.10000, 0.90000, 1.10000, 0.90000
49318,'BAGLEY 2 2  ',  69.0000,1,  37,   1,   1,1.03973591,  20.004420, 1.10000, 0.90000, 1.10000, 0.90000
49319,'BAGLEY 3 1  ',  69.0000,1,  37,   1,   1,1.03967488,  19.822105, 1.10000, 0.90000, 1.10000, 0.90000
49320,'CLEARBROOK 1', 161.0000,1,  37,   1,   1,1.04087520,  20.567829, 1.10000, 0.90000, 1.10000, 0.90000
49321,'GONVICK 1   ',  69.0000,1,  37,   1,   1,1.03535676,  22.009902, 1.10000, 0.90000, 1.10000, 0.90000
49322,'MAHNOMEN 1 1',  69.0000,1,  37,   1,   1,1.03838003,  22.469558, 1.10000, 0.90000, 1.10000, 0.90000
49323,'MAHNOMEN 1 2',  69.0000,1,  37,   1,   1,1.03836334,  22.467882, 1.10000, 0.90000, 1.10000, 0.90000
49324,'MAHNOMEN 2 1', 161.0000,1,  37,   1,   1,1.04176152,  24.050512, 1.10000, 0.90000, 1.10000, 0.90000
49325,'MAHNOMEN 2 2',  69.0000,1,  37,   1,   1,1.04030395,  22.926773, 1.10000, 0.90000, 1.10000, 0.90000
49326,'MAHNOMEN 2 3',  18.0000,1,  37,   1,   1,1.04073060,  23.289782, 1.10000, 0.90000, 1.10000, 0.90000
49328,'MAHNOMEN 2 5', 161.0000,1,  37,   1,   1,1.04180384,  24.057770, 1.10000, 0.90000, 1.10000, 0.90000
49329,'GRAND MARA~3', 161.0000,1,  37,   1,   1,1.03567743,   9.162466, 1.10000, 0.90000, 1.10000, 0.90000
49330,'GRAND MARA~4',  69.0000,1,  37,   1,   1,1.02692628,   9.178956, 1.10000, 0.90000, 1.10000, 0.90000
49331,'GRAND MARA~5', 161.0000,1,  37,   1,   1,1.03565192,   9.158174, 1.10000, 0.90000, 1.10000, 0.90000
49332,'GRAND MARA~6',  69.0000,1,  37,   1,   1,1.02420580,   9.268857, 1.10000, 0.90000, 1.10000, 0.90000
49333,'GRAND PORT~1', 161.0000,1,  37,   1,   1,1.03154027,   9.339426, 1.10000, 0.90000, 1.10000, 0.90000
49334,'GRAND PORT~2',  69.0000,1,  37,   1,   1,1.02917194,   9.318782, 1.10000, 0.90000, 1.10000, 0.90000
49335,'GRAND PORT~3', 161.0000,1,  37,   1,   1,1.03155887,   9.339420, 1.10000, 0.90000, 1.10000, 0.90000
49336,'SCHROEDER ~1',  69.0000,1,  37,   1,   1,1.02147937,  10.154713, 1.10000, 0.90000, 1.10000, 0.90000
49337,'BAXTER 4 1  ',  69.0000,1,  37,   1,   1,1.02404761,   6.654373, 1.10000, 0.90000, 1.10000, 0.90000
49338,'BAXTER 4 2  ',  69.0000,1,  37,   1,   1,1.02407682,   6.658349, 1.10000, 0.90000, 1.10000, 0.90000
49339,'BAXTER 5 1  ',  69.0000,1,  37,   1,   1,1.02375484,   6.047050, 1.10000, 0.90000, 1.10000, 0.90000
49340,'BAXTER 5 2  ',  69.0000,1,  37,   1,   1,1.02377391,   6.051061, 1.10000, 0.90000, 1.10000, 0.90000
49341,'BAXTER 6 1  ', 161.0000,1,  37,   1,   1,1.02719808,   5.951773, 1.10000, 0.90000, 1.10000, 0.90000
49342,'BAXTER 6 2  ',  69.0000,1,  37,   1,   1,1.02357173,   6.049779, 1.10000, 0.90000, 1.10000, 0.90000
49343,'BAXTER 6 3  ', 161.0000,1,  37,   1,   1,1.02722561,   5.950632, 1.10000, 0.90000, 1.10000, 0.90000
49344,'CROSBY 1 1  ', 161.0000,1,  37,   1,   1,1.02326810,   5.668850, 1.10000, 0.90000, 1.10000, 0.90000
49345,'CROSBY 1 2  ',  69.0000,1,  37,   1,   1,1.03307486,   6.215819, 1.10000, 0.90000, 1.10000, 0.90000
49346,'CROSBY 1 3  ', 161.0000,1,  37,   1,   1,1.02321374,   5.663998, 1.10000, 0.90000, 1.10000, 0.90000
49347,'CROSBY 2 1  ',  69.0000,1,  37,   1,   1,1.02258527,   5.964073, 1.10000, 0.90000, 1.10000, 0.90000
49348,'CROSBY 3 1  ',  69.0000,1,  37,   1,   1,1.03172815,   7.419995, 1.10000, 0.90000, 1.10000, 0.90000
49349,'CROSBY 3 2  ',  69.0000,1,  37,   1,   1,1.03171015,   7.417585, 1.10000, 0.90000, 1.10000, 0.90000
49350,'CROSSLAKE ~1', 161.0000,1,  37,   1,   1,1.02693141,  10.742578, 1.10000, 0.90000, 1.10000, 0.90000
49351,'CROSSLAKE ~2',  69.0000,1,  37,   1,   1,1.03266633,   9.012837, 1.10000, 0.90000, 1.10000, 0.90000
49352,'CROSSLAKE ~3', 161.0000,1,  37,   1,   1,1.02696669,  10.775296, 1.10000, 0.90000, 1.10000, 0.90000
49353,'CROSSLAKE ~4',  69.0000,1,  37,   1,   1,1.03105617,   7.738397, 1.10000, 0.90000, 1.10000, 0.90000
49354,'CROSSLAKE ~5',  69.0000,1,  37,   1,   1,1.03104770,   7.737300, 1.10000, 0.90000, 1.10000, 0.90000
49355,'DEERWOOD 1 1',  69.0000,1,  37,   1,   1,1.02865195,   5.402715, 1.10000, 0.90000, 1.10000, 0.90000
49356,'DEERWOOD 1 2',  69.0000,1,  37,   1,   1,1.02866268,   5.404216, 1.10000, 0.90000, 1.10000, 0.90000
49357,'DEERWOOD 2 1',  69.0000,1,  37,   1,   1,1.02497542,   5.618364, 1.10000, 0.90000, 1.10000, 0.90000
49358,'DEERWOOD 2 2',  69.0000,1,  37,   1,   1,1.02496600,   5.616799, 1.10000, 0.90000, 1.10000, 0.90000
49359,'DEERWOOD 3 1', 161.0000,1,  37,   1,   1,1.03136742,   5.631666, 1.10000, 0.90000, 1.10000, 0.90000
49360,'DEERWOOD 3 2',  13.8000,1,  37,   1,   1,1.03136742,   5.631666, 1.10000, 0.90000, 1.10000, 0.90000
49361,'DEERWOOD 3 3',  13.8000,1,  37,   1,   1,1.03136742,   5.631666, 1.10000, 0.90000, 1.10000, 0.90000
49363,'DEERWOOD 3 5', 161.0000,1,  37,   1,   1,1.03134882,   5.629290, 1.10000, 0.90000, 1.10000, 0.90000
49364,'DEERWOOD 3 7', 161.0000,1,  37,   1,   1,1.03138769,   5.634393, 1.10000, 0.90000, 1.10000, 0.90000
49365,'EMILY 1     ',  69.0000,1,  37,   1,   1,1.03456497,   9.439598, 1.10000, 0.90000, 1.10000, 0.90000
49366,'FORT RIPLE~1',  69.0000,1,  37,   1,   1,1.02195203,   7.902761, 1.10000, 0.90000, 1.10000, 0.90000
49367,'FORT RIPLE~2',  69.0000,1,  37,   1,   1,1.02194643,   7.901790, 1.10000, 0.90000, 1.10000, 0.90000
49368,'FORT RIPLE~3',  69.0000,1,  37,   1,   1,1.02516794,   5.469985, 1.10000, 0.90000, 1.10000, 0.90000
49369,'HILLMAN 2 1 ',  69.0000,1,  37,   1,   1,1.03193724,   4.021362, 1.10000, 0.90000, 1.10000, 0.90000
49370,'PIERZ 1 1   ', 161.0000,1,  37,   1,   1,1.02834821,   6.116054, 1.10000, 0.90000, 1.10000, 0.90000
49371,'PIERZ 2 1   ',  69.0000,1,  37,   1,   1,1.02202511,   5.219663, 1.10000, 0.90000, 1.10000, 0.90000
49372,'PIERZ 3 1   ',  69.0000,1,  37,   1,   1,1.02187526,   5.173437, 1.10000, 0.90000, 1.10000, 0.90000
49373,'ALEXANDRI~37', 161.0000,1,  37,   1,   1,1.03040802,  13.703248, 1.10000, 0.90000, 1.10000, 0.90000
49374,'ALEXANDRI~38',  69.0000,1,  37,   1,   1,1.03330624,  12.990216, 1.10000, 0.90000, 1.10000, 0.90000
49375,'ALEXANDRI~39',  18.0000,1,  37,   1,   1,1.03431332,  12.572635, 1.10000, 0.90000, 1.10000, 0.90000
49377,'ALEXANDRI~41', 161.0000,1,  37,   1,   1,1.03032351,  13.693872, 1.10000, 0.90000, 1.10000, 0.90000
49378,'ALEXANDRI~42', 161.0000,1,  37,   1,   1,1.03049445,  13.720559, 1.10000, 0.90000, 1.10000, 0.90000
49379,'ALEXANDRI~43',  69.0000,1,  37,   1,   1,1.03058910,  12.614238, 1.10000, 0.90000, 1.10000, 0.90000
49380,'ALEXANDRI~44', 500.0000,1,  37,   1,   1,1.03062999,  14.757366, 1.10000, 0.90000, 1.10000, 0.90000
49381,'ALEXANDRI~45', 161.0000,1,  37,   1,   1,1.03155482,  14.489512, 1.10000, 0.90000, 1.10000, 0.90000
49382,'ALEXANDRI~46',  69.0000,1,  37,   1,   1,1.03179908,  12.816014, 1.10000, 0.90000, 1.10000, 0.90000
49383,'ALEXANDRI~47', 500.0000,1,  37,   1,   1,1.03052616,  14.747459, 1.10000, 0.90000, 1.10000, 0.90000
49384,'ALEXANDRI~48', 161.0000,1,  37,   1,   1,1.03165245,  14.470968, 1.10000, 0.90000, 1.10000, 0.90000
49385,'ALEXANDRI~49',  69.0000,1,  37,   1,   1,1.03245580,  12.806601, 1.10000, 0.90000, 1.10000, 0.90000
49386,'BRANDON 18 1',  69.0000,1,  37,   1,   1,1.02920282,  13.765345, 1.10000, 0.90000, 1.10000, 0.90000
49387,'BRANDON 19 1',  69.0000,1,  37,   1,   1,1.02922559,  13.150939, 1.10000, 0.90000, 1.10000, 0.90000
49388,'CARLOS 1    ',  69.0000,1,  37,   1,   1,1.03042161,  13.174407, 1.10000, 0.90000, 1.10000, 0.90000
49389,'EAGLE BEND~1',  69.0000,1,  37,   1,   1,1.01724041,  12.780923, 1.10000, 0.90000, 1.10000, 0.90000
49390,'EAGLE BEND~2',  69.0000,1,  37,   1,   1,1.01779211,  13.110400, 1.10000, 0.90000, 1.10000, 0.90000
49391,'EAGLE BEND~3',  69.0000,1,  37,   1,   1,1.01781464,  13.112787, 1.10000, 0.90000, 1.10000, 0.90000
49392,'EVANSVILL~47', 161.0000,1,  37,   1,   1,1.03635168,  16.017705, 1.10000, 0.90000, 1.10000, 0.90000
49393,'EVANSVILL~48',  69.0000,1,  37,   1,   1,1.03510857,  15.461498, 1.10000, 0.90000, 1.10000, 0.90000
49394,'EVANSVILL~49', 161.0000,1,  37,   1,   1,1.03633273,  16.015136, 1.10000, 0.90000, 1.10000, 0.90000
49395,'GLENWOOD 4 1',  69.0000,1,  37,   1,   1,1.02949321,  13.384855, 1.10000, 0.90000, 1.10000, 0.90000
49396,'GLENWOOD 5 1', 161.0000,1,  37,   1,   1,1.03299952,  12.382324, 1.10000, 0.90000, 1.10000, 0.90000
49397,'GLENWOOD 5 2',  69.0000,1,  37,   1,   1,1.03807867,  12.431185, 1.10000, 0.90000, 1.10000, 0.90000
49398,'GLENWOOD 5 3', 161.0000,1,  37,   1,   1,1.03295934,  12.378158, 1.10000, 0.90000, 1.10000, 0.90000
49399,'GLENWOOD 6 1', 161.0000,1,  37,   1,   1,1.03573060,  13.848098, 1.10000, 0.90000, 1.10000, 0.90000
49400,'GLENWOOD 6 2',  69.0000,1,  37,   1,   1,1.03100824,  13.847642, 1.10000, 0.90000, 1.10000, 0.90000
49401,'GLENWOOD 6 3', 161.0000,1,  37,   1,   1,1.03579211,  13.847634, 1.10000, 0.90000, 1.10000, 0.90000
49402,'HOFFMAN 1   ', 161.0000,1,  37,   1,   1,1.03737044,  16.572431, 1.10000, 0.90000, 1.10000, 0.90000
49403,'KENSINGTON~3',  69.0000,1,  37,   1,   1,1.02971339,  13.537923, 1.10000, 0.90000, 1.10000, 0.90000
49404,'OSAKIS 1 1  ',  69.0000,1,  37,   1,   1,1.02925408,  12.180116, 1.10000, 0.90000, 1.10000, 0.90000
49405,'OSAKIS 2 1  ', 161.0000,1,  37,   1,   1,1.02940953,  12.232477, 1.10000, 0.90000, 1.10000, 0.90000
49406,'OSAKIS 2 2  ',  69.0000,1,  37,   1,   1,1.03330159,  11.621819, 1.10000, 0.90000, 1.10000, 0.90000
49407,'OSAKIS 2 3  ',  13.8000,1,  37,   1,   1,1.03567958,  11.259661, 1.10000, 0.90000, 1.10000, 0.90000
49409,'OSAKIS 2 5  ', 161.0000,1,  37,   1,   1,1.02936161,  12.228329, 1.10000, 0.90000, 1.10000, 0.90000
49410,'PARKERS PR~1', 161.0000,1,  37,   1,   1,1.03143108,  14.336893, 1.10000, 0.90000, 1.10000, 0.90000
49411,'PARKERS PR~2',  69.0000,1,  37,   1,   1,1.02917397,  13.951960, 1.10000, 0.90000, 1.10000, 0.90000
49412,'PARKERS PR~3', 161.0000,1,  37,   1,   1,1.03145933,  14.339422, 1.10000, 0.90000, 1.10000, 0.90000
49413,'PARKERS PR~4',  69.0000,1,  37,   1,   1,1.03075969,  13.591329, 1.10000, 0.90000, 1.10000, 0.90000
49414,'ELBOW LAKE~1',  69.0000,1,  37,   1,   1,1.02981675,  16.600869, 1.10000, 0.90000, 1.10000, 0.90000
49415,'ELBOW LAKE~2',  69.0000,1,  37,   1,   1,1.02978790,  16.597674, 1.10000, 0.90000, 1.10000, 0.90000
49416,'ELBOW LAKE~3',  69.0000,1,  37,   1,   1,1.03061271,  16.015940, 1.10000, 0.90000, 1.10000, 0.90000
49417,'HERMAN 1 1  ',  69.0000,1,  37,   1,   1,1.03204286,  17.522811, 1.10000, 0.90000, 1.10000, 0.90000
49418,'HERMAN 1 2  ',  69.0000,1,  37,   1,   1,1.03202891,  17.521273, 1.10000, 0.90000, 1.10000, 0.90000
49419,'NEVIS 1     ', 161.0000,1,  37,   1,   1,1.02656257,  15.462729, 1.10000, 0.90000, 1.10000, 0.90000
49420,'NEVIS 2     ', 161.0000,1,  37,   1,   1,1.02650535,  15.458108, 1.10000, 0.90000, 1.10000, 0.90000
49421,'MILACA 1 1  ', 161.0000,1,  37,   1,   1,1.02778184,   4.542955, 1.10000, 0.90000, 1.10000, 0.90000
49422,'MILACA 1 2  ',  69.0000,1,  37,   1,   1,1.02602077,   3.738351, 1.10000, 0.90000, 1.10000, 0.90000
49423,'MILACA 1 3  ',  13.8000,1,  37,   1,   1,1.02371800,   2.501555, 1.10000, 0.90000, 1.10000, 0.90000
49425,'MILACA 1 5  ', 161.0000,1,  37,   1,   1,1.02774072,   4.537165, 1.10000, 0.90000, 1.10000, 0.90000
49426,'MILACA 2 1  ',  69.0000,1,  37,   1,   1,1.02373278,   3.618616, 1.10000, 0.90000, 1.10000, 0.90000
