53308,'NEWTON 19 1 ',  69.0000,1,  39,   1,   1,1.02694440,   7.215393, 1.10000, 0.90000, 1.10000, 0.90000
53309,'NEWTON 20 1 ',  69.0000,1,  39,   1,   1,1.02847683,   7.385611, 1.10000, 0.90000, 1.10000, 0.90000
53310,'RUNNELLS 1 1', 161.0000,1,  39,   1,   1,1.03863835,  10.619535, 1.10000, 0.90000, 1.10000, 0.90000
53311,'RUNNELLS 1 2',  69.0000,1,  39,   1,   1,1.03400195,   8.851251, 1.10000, 0.90000, 1.10000, 0.90000
53312,'RUNNELLS 1 3', 161.0000,1,  39,   1,   1,1.03872681,  10.634039, 1.10000, 0.90000, 1.10000, 0.90000
53313,'RUNNELLS 2 1', 161.0000,1,  39,   1,   1,1.03761506,  10.957041, 1.10000, 0.90000, 1.10000, 0.90000
53314,'RUNNELLS 2 2',  69.0000,1,  39,   1,   1,1.03262722,   8.949268, 1.10000, 0.90000, 1.10000, 0.90000
53315,'RUNNELLS 2 3',  22.0000,1,  39,   1,   1,1.02939045,   7.227642, 1.10000, 0.90000, 1.10000, 0.90000
53317,'RUNNELLS 2 5', 161.0000,1,  39,   1,   1,1.03771484,  10.972040, 1.10000, 0.90000, 1.10000, 0.90000
53318,'SULLY 1 1   ',  69.0000,1,  39,   1,   1,1.04286647,   6.921449, 1.10000, 0.90000, 1.10000, 0.90000
53319,'SULLY 2 1   ',  69.0000,1,  39,   1,   1,1.04367399,   7.407200, 1.10000, 0.90000, 1.10000, 0.90000
53320,'BATAVIA 13 1',  69.0000,1,  39,   1,   1,1.03927517,   5.920718, 1.10000, 0.90000, 1.10000, 0.90000
53321,'BATAVIA 13 2',  69.0000,1,  39,   1,   1,1.03923976,   5.918241, 1.10000, 0.90000, 1.10000, 0.90000
53322,'BRIGHTON ~11',  69.0000,1,  39,   1,   1,1.03702414,   1.871381, 1.10000, 0.90000, 1.10000, 0.90000
53323,'BRIGHTON ~12',  69.0000,1,  39,   1,   1,1.04573655,   0.700422, 1.10000, 0.90000, 1.10000, 0.90000
53324,'FAIRFIELD~36', 161.0000,1,  39,   1,   1,1.04779398,   4.198829, 1.10000, 0.90000, 1.10000, 0.90000
53325,'FAIRFIELD~37',  69.0000,1,  39,   1,   1,1.03863955,   2.468365, 1.10000, 0.90000, 1.10000, 0.90000
53326,'FAIRFIELD~38', 161.0000,1,  39,   1,   1,1.04770470,   4.191854, 1.10000, 0.90000, 1.10000, 0.90000
53327,'FAIRFIELD~39', 500.0000,1,  39,   1,   1,1.04591060,   4.062608, 1.10000, 0.90000, 1.10000, 0.90000
53328,'FAIRFIELD~40', 161.0000,1,  39,   1,   1,1.04898870,   4.417316, 1.10000, 0.90000, 1.10000, 0.90000
53329,'FAIRFIELD~41', 500.0000,1,  39,   1,   1,1.04581165,   4.053429, 1.10000, 0.90000, 1.10000, 0.90000
53330,'FAIRFIELD~42',  69.0000,1,  39,   1,   1,1.03510463,   2.483851, 1.10000, 0.90000, 1.10000, 0.90000
53331,'FAIRFIELD~43',  69.0000,1,  39,   1,   1,1.03520882,   2.491797, 1.10000, 0.90000, 1.10000, 0.90000
53332,'HEDRICK 1 1 ',  69.0000,1,  39,   1,   1,1.03912473,   6.035958, 1.10000, 0.90000, 1.10000, 0.90000
53333,'HEDRICK 2 1 ',  69.0000,1,  39,   1,   1,1.03994036,   6.340614, 1.10000, 0.90000, 1.10000, 0.90000
53334,'PACKWOOD 1  ',  69.0000,1,  39,   1,   1,1.03924119,   5.902757, 1.10000, 0.90000, 1.10000, 0.90000
53335,'PACKWOOD 2  ',  69.0000,1,  39,   1,   1,1.03924215,   5.904088, 1.10000, 0.90000, 1.10000, 0.90000
53336,'RICHLAND 3 1',  69.0000,1,  39,   1,   1,1.03493929,  -0.846647, 1.10000, 0.90000, 1.10000, 0.90000
53337,'CEDAR RAPI~1',  69.0000,1,  39,   1,   1,1.03853118,   1.654739, 1.10000, 0.90000, 1.10000, 0.90000
53338,'CEDAR RAP~25', 161.0000,1,  39,   1,   1,1.03907096,   1.611520, 1.10000, 0.90000, 1.10000, 0.90000
53339,'CEDAR RAP~26', 161.0000,1,  39,   1,   1,1.03892660,   1.596381, 1.10000, 0.90000, 1.10000, 0.90000
53340,'CEDAR RAP~48', 161.0000,1,  39,   1,   1,1.03757393,   2.722078, 1.10000, 0.90000, 1.10000, 0.90000
53341,'CEDAR RAP~49',  69.0000,1,  39,   1,   1,1.03845966,   1.563525, 1.10000, 0.90000, 1.10000, 0.90000
53342,'CEDAR RAP~50',  13.8000,1,  39,   1,   1,1.03908360,   0.965599, 1.10000, 0.90000, 1.10000, 0.90000
53344,'CEDAR RAP~52', 161.0000,1,  39,   1,   1,1.03738892,   2.705983, 1.10000, 0.90000, 1.10000, 0.90000
53345,'CEDAR RAP~53',  69.0000,1,  39,   1,   1,1.03830910,   1.492171, 1.10000, 0.90000, 1.10000, 0.90000
53346,'CORALVILLE~1',  69.0000,1,  39,   1,   1,1.03084755,  -1.637565, 1.10000, 0.90000, 1.10000, 0.90000
53347,'CORALVILLE~2',  69.0000,1,  39,   1,   1,1.03079212,  -1.646093, 1.10000, 0.90000, 1.10000, 0.90000
53348,'CORALVILLE~3', 161.0000,1,  39,   1,   1,1.03743804,   0.993068, 1.10000, 0.90000, 1.10000, 0.90000
53349,'CORALVILLE~4',  69.0000,1,  39,   1,   1,1.04551995,  -0.786306, 1.10000, 0.90000, 1.10000, 0.90000
53350,'CORALVILLE~5', 161.0000,1,  39,   1,   1,1.03785026,   1.008225, 1.10000, 0.90000, 1.10000, 0.90000
53351,'CORALVILLE~6',  69.0000,1,  39,   1,   1,1.03555286,  -1.247021, 1.10000, 0.90000, 1.10000, 0.90000
53352,'CORALVILLE~7',  13.8000,1,  39,   1,   1,1.03555286,  -1.247021, 1.10000, 0.90000, 1.10000, 0.90000
53353,'CORALVILLE~8',  13.8000,1,  39,   1,   1,1.03555286,  -1.247021, 1.10000, 0.90000, 1.10000, 0.90000
53355,'CORALVILL~10',  69.0000,1,  39,   1,   1,1.03562677,  -1.238868, 1.10000, 0.90000, 1.10000, 0.90000
53356,'CORALVILL~11',  69.0000,1,  39,   1,   1,1.03548360,  -1.255233, 1.10000, 0.90000, 1.10000, 0.90000
53357,'CORALVILL~12',  69.0000,1,  39,   1,   1,1.03383648,  -1.398216, 1.10000, 0.90000, 1.10000, 0.90000
53358,'IOWA CITY ~1', 161.0000,1,  39,   1,   1,1.03923368,  -0.155327, 1.10000, 0.90000, 1.10000, 0.90000
53359,'IOWA CITY ~2',  69.0000,1,  39,   1,   1,1.03838611,  -1.479436, 1.10000, 0.90000, 1.10000, 0.90000
53360,'IOWA CITY ~3', 161.0000,1,  39,   1,   1,1.03929043,  -0.142948, 1.10000, 0.90000, 1.10000, 0.90000
53361,'IOWA CITY~25', 161.0000,1,  39,   1,   1,1.03689134,  -0.535553, 1.10000, 0.90000, 1.10000, 0.90000
53362,'IOWA CITY~26',  69.0000,1,  39,   1,   1,1.03813064,  -1.434245, 1.10000, 0.90000, 1.10000, 0.90000
53363,'IOWA CITY~27', 161.0000,1,  39,   1,   1,1.03673518,  -0.550365, 1.10000, 0.90000, 1.10000, 0.90000
53364,'IOWA CITY~28', 500.0000,1,  39,   1,   1,1.04064405,  -0.296408, 1.10000, 0.90000, 1.10000, 0.90000
53365,'IOWA CITY~29', 161.0000,1,  39,   1,   1,1.04213667,  -0.432945, 1.10000, 0.90000, 1.10000, 0.90000
53366,'IOWA CITY~30', 500.0000,1,  39,   1,   1,1.04192197,  -0.299024, 1.10000, 0.90000, 1.10000, 0.90000
53367,'IOWA CITY~31', 161.0000,1,  39,   1,   1,1.03944433,  -0.240165, 1.10000, 0.90000, 1.10000, 0.90000
53368,'IOWA CITY~32',  69.0000,1,  39,   1,   1,1.04347420,  -1.307007, 1.10000, 0.90000, 1.10000, 0.90000
53369,'IOWA CITY~33', 161.0000,1,  39,   1,   1,1.03927553,  -0.255026, 1.10000, 0.90000, 1.10000, 0.90000
53370,'IOWA CITY~34', 161.0000,1,  39,   1,   1,1.03865767,   0.180646, 1.10000, 0.90000, 1.10000, 0.90000
53371,'IOWA CITY~35',  69.0000,1,  39,   1,   1,1.03592634,  -1.194162, 1.10000, 0.90000, 1.10000, 0.90000
53372,'IOWA CITY~36', 161.0000,1,  39,   1,   1,1.03858507,   0.170048, 1.10000, 0.90000, 1.10000, 0.90000
53373,'IOWA CITY~37', 161.0000,1,  39,   1,   1,1.04145110,  -0.557151, 1.10000, 0.90000, 1.10000, 0.90000
53374,'IOWA CITY~38',  69.0000,1,  39,   1,   1,1.04082334,  -1.022658, 1.10000, 0.90000, 1.10000, 0.90000
53375,'IOWA CITY~39', 161.0000,1,  39,   1,   1,1.04136944,  -0.566313, 1.10000, 0.90000, 1.10000, 0.90000
53376,'IOWA CITY~40', 161.0000,1,  39,   1,   1,1.03840792,   1.192449, 1.10000, 0.90000, 1.10000, 0.90000
53377,'IOWA CITY~41',  69.0000,1,  39,   1,   1,1.04077172,  -0.822426, 1.10000, 0.90000, 1.10000, 0.90000
53378,'IOWA CITY~42', 161.0000,1,  39,   1,   1,1.03843844,   1.206391, 1.10000, 0.90000, 1.10000, 0.90000
53379,'IOWA CITY~43', 161.0000,1,  39,   1,   1,1.04055667,   0.361082, 1.10000, 0.90000, 1.10000, 0.90000
53380,'IOWA CITY~44',  69.0000,1,  39,   1,   1,1.03926420,  -1.015483, 1.10000, 0.90000, 1.10000, 0.90000
53381,'IOWA CITY~45', 161.0000,1,  39,   1,   1,1.04069328,   0.375885, 1.10000, 0.90000, 1.10000, 0.90000
53382,'IOWA CITY~46',  69.0000,1,  39,   1,   1,1.03642893,  -1.496460, 1.10000, 0.90000, 1.10000, 0.90000
53383,'IOWA CITY ~4',  69.0000,1,  39,   1,   1,1.04118538,  -0.931868, 1.10000, 0.90000, 1.10000, 0.90000
53384,'IOWA CITY ~5',  69.0000,1,  39,   1,   1,1.03021991,  -1.657628, 1.10000, 0.90000, 1.10000, 0.90000
53385,'IOWA CITY ~6',  69.0000,1,  39,   1,   1,1.03008890,  -1.666555, 1.10000, 0.90000, 1.10000, 0.90000
53386,'IOWA CITY ~7',  69.0000,1,  39,   1,   1,1.02906787,  -1.792461, 1.10000, 0.90000, 1.10000, 0.90000
53387,'KALONA 1 1  ',  69.0000,1,  39,   1,   1,1.03404140,  -1.317607, 1.10000, 0.90000, 1.10000, 0.90000
53388,'KALONA 2 1  ', 161.0000,1,  39,   1,   1,1.03977752,   0.097022, 1.10000, 0.90000, 1.10000, 0.90000
53389,'KALONA 2 2  ',  69.0000,1,  39,   1,   1,1.03523433,  -1.194051, 1.10000, 0.90000, 1.10000, 0.90000
53390,'KALONA 2 3  ',  18.0000,1,  39,   1,   1,1.02892792,  -2.264840, 1.10000, 0.90000, 1.10000, 0.90000
53392,'KALONA 2 5  ', 161.0000,1,  39,   1,   1,1.03990066,   0.113773, 1.10000, 0.90000, 1.10000, 0.90000
53393,'KALONA 2 7  ', 161.0000,1,  39,   1,   1,1.03977752,   0.097022, 1.10000, 0.90000, 1.10000, 0.90000
53394,'KALONA 3 1  ', 161.0000,1,  39,   1,   1,1.04106617,   0.420212, 1.10000, 0.90000, 1.10000, 0.90000
53395,'KALONA 3 2  ', 161.0000,1,  39,   1,   1,1.04104006,   0.417077, 1.10000, 0.90000, 1.10000, 0.90000
53396,'LONE TREE 1 ',  69.0000,1,  39,   1,   1,1.03833437,  -2.088871, 1.10000, 0.90000, 1.10000, 0.90000
53397,'NORTH LIBE~1',  69.0000,1,  39,   1,   1,1.04140174,  -0.386737, 1.10000, 0.90000, 1.10000, 0.90000
53398,'NORTH LIBE~2',  69.0000,1,  39,   1,   1,1.04155266,  -0.818330, 1.10000, 0.90000, 1.10000, 0.90000
53399,'NORTH LIBE~3',  69.0000,1,  39,   1,   1,1.04162443,  -0.809944, 1.10000, 0.90000, 1.10000, 0.90000
53400,'NORTH LIBE~4', 161.0000,1,  39,   1,   1,1.03853571,   1.215683, 1.10000, 0.90000, 1.10000, 0.90000
53401,'NORTH LIBE~5',  69.0000,1,  39,   1,   1,1.04400849,  -0.020895, 1.10000, 0.90000, 1.10000, 0.90000
53402,'NORTH LIBE~6', 161.0000,1,  39,   1,   1,1.03846335,   1.207479, 1.10000, 0.90000, 1.10000, 0.90000
53403,'OXFORD 32 1 ',  69.0000,1,  39,   1,   1,1.03488827,  -1.325667, 1.10000, 0.90000, 1.10000, 0.90000
53404,'OXFORD 33 1 ',  69.0000,1,  39,   1,   1,1.03365040,  -1.373890, 1.10000, 0.90000, 1.10000, 0.90000
53405,'RIVERSIDE~35',  69.0000,1,  39,   1,   1,1.03710377,  -1.922179, 1.10000, 0.90000, 1.10000, 0.90000
53406,'RIVERSIDE~36',  69.0000,1,  39,   1,   1,1.03708375,  -1.923692, 1.10000, 0.90000, 1.10000, 0.90000
53407,'RIVERSIDE ~4',  69.0000,1,  39,   1,   1,1.03774273,  -2.028742, 1.10000, 0.90000, 1.10000, 0.90000
53408,'RIVERSIDE ~5',  69.0000,1,  39,   1,   1,1.03756440,  -1.694590, 1.10000, 0.90000, 1.10000, 0.90000
53409,'SWISHER 1 1 ',  69.0000,1,  39,   1,   1,1.04256332,  -0.036622, 1.10000, 0.90000, 1.10000, 0.90000
53410,'SWISHER 2 1 ',  69.0000,1,  39,   1,   1,1.04136205,   0.029098, 1.10000, 0.90000, 1.10000, 0.90000
53411,'SWISHER 2 2 ',  69.0000,1,  39,   1,   1,1.04137468,   0.031582, 1.10000, 0.90000, 1.10000, 0.90000
53412,'SWISHER 3 1 ',  69.0000,1,  39,   1,   1,1.04102528,   0.236942, 1.10000, 0.90000, 1.10000, 0.90000
53413,'ANAMOSA 1 1 ',  69.0000,1,  39,   1,   1,1.02769446,   0.532003, 1.10000, 0.90000, 1.10000, 0.90000
53414,'ANAMOSA 2 1 ', 161.0000,1,  39,   1,   1,1.03714597,   1.743390, 1.10000, 0.90000, 1.10000, 0.90000
53415,'WYOMING 9 1 ', 161.0000,1,  39,   1,   1,1.03274512,  -1.535283, 1.10000, 0.90000, 1.10000, 0.90000
53416,'WYOMING 9 2 ',  69.0000,1,  39,   1,   1,1.03793180,  -2.280456, 1.10000, 0.90000, 1.10000, 0.90000
53417,'WYOMING 9 3 ', 161.0000,1,  39,   1,   1,1.03272414,  -1.538374, 1.10000, 0.90000, 1.10000, 0.90000
53418,'FREMONT 11 1',  69.0000,1,  39,   1,   1,1.04186058,   6.476862, 1.10000, 0.90000, 1.10000, 0.90000
53419,'KEOTA 1 1   ',  69.0000,1,  39,   1,   1,1.03399014,  -1.090891, 1.10000, 0.90000, 1.10000, 0.90000
53420,'KEOTA 2 1   ',  69.0000,1,  39,   1,   1,1.03879440,  -0.080387, 1.10000, 0.90000, 1.10000, 0.90000
53421,'SIGOURNEY ~1',  69.0000,1,  39,   1,   1,1.03604341,   4.038478, 1.10000, 0.90000, 1.10000, 0.90000
53422,'SIGOURNEY ~2',  69.0000,1,  39,   1,   1,1.03593004,   3.266741, 1.10000, 0.90000, 1.10000, 0.90000
53423,'SIGOURNEY ~3',  69.0000,1,  39,   1,   1,1.03590369,   3.264550, 1.10000, 0.90000, 1.10000, 0.90000
53424,'SIGOURNEY ~4', 161.0000,1,  39,   1,   1,1.03922045,   2.848726, 1.10000, 0.90000, 1.10000, 0.90000
53425,'WHAT CHEER~1', 161.0000,1,  39,   1,   1,1.04103148,   4.587183, 1.10000, 0.90000, 1.10000, 0.90000
53426,'WHAT CHEER~2',  69.0000,1,  39,   1,   1,1.04421234,   5.057666, 1.10000, 0.90000, 1.10000, 0.90000
53427,'WHAT CHEER~3', 161.0000,1,  39,   1,   1,1.04101682,   4.585063, 1.10000, 0.90000, 1.10000, 0.90000
53428,'WHAT CHEER~4',  69.0000,1,  39,   1,   1,1.03846669,   5.130243, 1.10000, 0.90000, 1.10000, 0.90000
53429,'ALGONA 1 1  ',  69.0000,1,  39,   1,   1,1.04041409,  14.112400, 1.10000, 0.90000, 1.10000, 0.90000
53430,'ALGONA 2 1  ',  69.0000,1,  39,   1,   1,1.04075444,  14.356948, 1.10000, 0.90000, 1.10000, 0.90000
53431,'ALGONA 3 1  ', 161.0000,1,  39,   1,   1,1.04650128,  15.764611, 1.10000, 0.90000, 1.10000, 0.90000
53432,'ALGONA 3 2  ',  69.0000,1,  39,   1,   1,1.04718781,  14.191637, 1.10000, 0.90000, 1.10000, 0.90000
53433,'ALGONA 3 3  ', 161.0000,1,  39,   1,   1,1.04652703,  15.774979, 1.10000, 0.90000, 1.10000, 0.90000
53434,'BANCROFT 2 1', 161.0000,1,  39,   1,   1,1.04999506,  16.348223, 1.10000, 0.90000, 1.10000, 0.90000
53435,'BANCROFT 2 2',  69.0000,1,  39,   1,   1,1.05057085,  16.119202, 1.10000, 0.90000, 1.10000, 0.90000
53436,'BANCROFT 2 3', 161.0000,1,  39,   1,   1,1.04997706,  16.345768, 1.10000, 0.90000, 1.10000, 0.90000
53437,'BANCROFT 3 1',  69.0000,1,  39,   1,   1,1.04158068,  15.922563, 1.10000, 0.90000, 1.10000, 0.90000
53438,'BANCROFT 3 2',  69.0000,1,  39,   1,   1,1.04156888,  15.921265, 1.10000, 0.90000, 1.10000, 0.90000
53439,'BUFFALO CE~1',  69.0000,1,  39,   1,   1,1.05119717,  14.431054, 1.10000, 0.90000, 1.10000, 0.90000
53440,'BUFFALO CE~2',  69.0000,1,  39,   1,   1,1.05120933,  14.432487, 1.10000, 0.90000, 1.10000, 0.90000
53441,'BUFFALO CE~3',  69.0000,1,  39,   1,   1,1.05027747,  15.132441, 1.10000, 0.90000, 1.10000, 0.90000
53442,'BUFFALO CE~4',  69.0000,1,  39,   1,   1,1.05101347,  13.325400, 1.10000, 0.90000, 1.10000, 0.90000
53443,'ELMORE 1    ',  69.0000,1,  39,   1,   1,1.04303682,  15.713514, 1.10000, 0.90000, 1.10000, 0.90000
53444,'ELMORE 2    ',  69.0000,1,  39,   1,   1,1.04300344,  15.711056, 1.10000, 0.90000, 1.10000, 0.90000
53445,'FENTON 5 1  ',  69.0000,1,  39,   1,   1,1.03673470,  15.865291, 1.10000, 0.90000, 1.10000, 0.90000
53446,'LAKOTA 1 1  ',  69.0000,1,  39,   1,   1,1.04879701,  15.817926, 1.10000, 0.90000, 1.10000, 0.90000
53447,'LAKOTA 1 2  ',  69.0000,1,  39,   1,   1,1.04878759,  15.816802, 1.10000, 0.90000, 1.10000, 0.90000
53448,'WEST BEND~17',  69.0000,1,  39,   1,   1,1.03590035,  15.850630, 1.10000, 0.90000, 1.10000, 0.90000
53449,'WEST BEND~18',  18.0000,1,  39,   1,   1,1.03291214,  15.558908, 1.10000, 0.90000, 1.10000, 0.90000
53450,'WEST BEND~19',  18.0000,1,  39,   1,   1,1.03589475,  15.850420, 1.10000, 0.90000, 1.10000, 0.90000
53452,'WEST BEND~21',  69.0000,1,  39,   1,   1,1.03590560,  15.852452, 1.10000, 0.90000, 1.10000, 0.90000
53453,'WEST BEND~22',  69.0000,1,  39,   1,   1,1.03590035,  15.850630, 1.10000, 0.90000, 1.10000, 0.90000
53454,'WEST BEND~23',  69.0000,1,  39,   1,   1,1.03578615,  16.020470, 1.10000, 0.90000, 1.10000, 0.90000
53455,'WEST BEND~24',  13.8000,1,  39,   1,   1,1.03512895,  15.828238, 1.10000, 0.90000, 1.10000, 0.90000
53456,'WEST BEND~25',  13.8000,1,  39,   1,   1,1.03584695,  16.038059, 1.10000, 0.90000, 1.10000, 0.90000
53458,'WEST BEND~27',  69.0000,1,  39,   1,   1,1.03579712,  16.021961, 1.10000, 0.90000, 1.10000, 0.90000
53459,'WEST BEND~28',  69.0000,1,  39,   1,   1,1.03578615,  16.020470, 1.10000, 0.90000, 1.10000, 0.90000
53460,'WHITTEMORE~2',  69.0000,1,  39,   1,   1,1.04076719,  14.296767, 1.10000, 0.90000, 1.10000, 0.90000
53461,'WHITTEMORE~3',  69.0000,1,  39,   1,   1,1.04075646,  14.295796, 1.10000, 0.90000, 1.10000, 0.90000
53462,'DONNELLSON~1',  69.0000,1,  39,   1,   1,1.03185225,  -3.131439, 1.10000, 0.90000, 1.10000, 0.90000
53463,'DONNELLSON~2', 161.0000,1,  39,   1,   1,1.03545153,  -1.203848, 1.10000, 0.90000, 1.10000, 0.90000
53464,'DONNELLSON~3',  69.0000,1,  39,   1,   1,1.03709233,  -1.885788, 1.10000, 0.90000, 1.10000, 0.90000
53465,'DONNELLSON~4',  13.8000,1,  39,   1,   1,1.04005837,  -2.984807, 1.10000, 0.90000, 1.10000, 0.90000
53467,'DONNELLSON~6', 161.0000,1,  39,   1,   1,1.03543186,  -1.206966, 1.10000, 0.90000, 1.10000, 0.90000
53468,'FARMINGTO~41', 161.0000,1,  39,   1,   1,1.03738737,   0.553918, 1.10000, 0.90000, 1.10000, 0.90000
53469,'FARMINGTO~42', 161.0000,1,  39,   1,   1,1.03737366,   0.551505, 1.10000, 0.90000, 1.10000, 0.90000
53470,'FORT MADIS~1', 161.0000,1,  39,   1,   1,1.02683365,  -1.788991, 1.10000, 0.90000, 1.10000, 0.90000
53471,'FORT MADIS~2',  69.0000,1,  39,   1,   1,1.04376268,  -4.326600, 1.10000, 0.90000, 1.10000, 0.90000
53472,'FORT MADIS~3', 161.0000,1,  39,   1,   1,1.02713811,  -1.776988, 1.10000, 0.90000, 1.10000, 0.90000
53473,'FORT MADIS~4',  69.0000,1,  39,   1,   1,1.04033113,  -4.791770, 1.10000, 0.90000, 1.10000, 0.90000
53474,'FORT MADIS~5', 161.0000,1,  39,   1,   1,1.03059018,  -1.647204, 1.10000, 0.90000, 1.10000, 0.90000
53475,'FORT MADIS~6',  69.0000,1,  39,   1,   1,1.03099799,  -3.908563, 1.10000, 0.90000, 1.10000, 0.90000
53476,'FORT MADIS~7',  13.8000,1,  39,   1,   1,1.03706598,  -8.822459, 1.10000, 0.90000, 1.10000, 0.90000
53478,'FORT MADIS~9', 161.0000,1,  39,   1,   1,1.03053069,  -1.641848, 1.10000, 0.90000, 1.10000, 0.90000
53479,'KEOKUK 1 1  ',  69.0000,1,  39,   1,   1,1.04108906,  -2.828403, 1.10000, 0.90000, 1.10000, 0.90000
53480,'KEOKUK 1 2  ',  69.0000,1,  39,   1,   1,1.04103649,  -2.835623, 1.10000, 0.90000, 1.10000, 0.90000
53481,'KEOKUK 2 1  ',  69.0000,1,  39,   1,   1,1.04054379,  -2.803912, 1.10000, 0.90000, 1.10000, 0.90000
53482,'KEOKUK 3 1  ', 161.0000,1,  39,   1,   1,1.03842151,  -1.371282, 1.10000, 0.90000, 1.10000, 0.90000
53483,'KEOKUK 3 2  ', 100.0000,1,  39,   1,   1,1.02844322,  -4.290806, 1.10000, 0.90000, 1.10000, 0.90000
53484,'KEOKUK 3 3  ', 161.0000,1,  39,   1,   1,1.03837550,  -1.379368, 1.10000, 0.90000, 1.10000, 0.90000
53485,'MONTROSE 9 1',  69.0000,1,  39,   1,   1,1.04388261,  -2.850794, 1.10000, 0.90000, 1.10000, 0.90000
53486,'MONTROSE 1~1',  69.0000,1,  39,   1,   1,1.04281032,  -2.927628, 1.10000, 0.90000, 1.10000, 0.90000
53487,'MONTROSE 1~2',  69.0000,1,  39,   1,   1,1.04282284,  -2.926111, 1.10000, 0.90000, 1.10000, 0.90000
53488,'ALBURNETT 1 ',  69.0000,1,  39,   1,   1,1.03680146,   2.099542, 1.10000, 0.90000, 1.10000, 0.90000
53489,'ALBURNETT 2 ',  69.0000,1,  39,   1,   1,1.03683412,   2.102737, 1.10000, 0.90000, 1.10000, 0.90000
53490,'CEDAR RAP~54', 161.0000,1,  39,   1,   1,1.04004419,   3.531726, 1.10000, 0.90000, 1.10000, 0.90000
53491,'CEDAR RAP~55',  69.0000,1,  39,   1,   1,1.03497505,   1.486599, 1.10000, 0.90000, 1.10000, 0.90000
53492,'CEDAR RAP~56',  18.0000,1,  39,   1,   1,1.03160369,  -0.334579, 1.10000, 0.90000, 1.10000, 0.90000
53494,'CEDAR RAP~58', 161.0000,1,  39,   1,   1,1.03992236,   3.514206, 1.10000, 0.90000, 1.10000, 0.90000
53495,'CEDAR RAP~59', 161.0000,1,  39,   1,   1,1.03741407,   3.236793, 1.10000, 0.90000, 1.10000, 0.90000
53496,'CEDAR RAP~60',  69.0000,1,  39,   1,   1,1.04021335,   1.579929, 1.10000, 0.90000, 1.10000, 0.90000
53497,'CEDAR RAP~61', 161.0000,1,  39,   1,   1,1.03725004,   3.218923, 1.10000, 0.90000, 1.10000, 0.90000
53498,'CEDAR RAP~62',  69.0000,1,  39,   1,   1,1.03262568,   1.295975, 1.10000, 0.90000, 1.10000, 0.90000
53499,'CEDAR RAP~63', 161.0000,1,  39,   1,   1,1.04043126,   3.887072, 1.10000, 0.90000, 1.10000, 0.90000
53500,'CEDAR RAP~64',  69.0000,1,  39,   1,   1,1.03174984,   1.513615, 1.10000, 0.90000, 1.10000, 0.90000
53501,'CEDAR RAP~65', 161.0000,1,  39,   1,   1,1.04059327,   3.910632, 1.10000, 0.90000, 1.10000, 0.90000
53502,'CEDAR RAP~66', 161.0000,1,  39,   1,   1,1.03914094,   2.626183, 1.10000, 0.90000, 1.10000, 0.90000
53503,'CEDAR RAP~67',  69.0000,1,  39,   1,   1,1.04463935,   0.867162, 1.10000, 0.90000, 1.10000, 0.90000
53504,'CEDAR RAP~68', 161.0000,1,  39,   1,   1,1.03906047,   2.616510, 1.10000, 0.90000, 1.10000, 0.90000
53505,'CEDAR RAPI~2', 500.0000,1,  39,   1,   1,1.04098260,   5.359277, 1.10000, 0.90000, 1.10000, 0.90000
53506,'CEDAR RAPI~3', 161.0000,1,  39,   1,   1,1.04152334,   3.704366, 1.10000, 0.90000, 1.10000, 0.90000
53507,'CEDAR RAPI~4',  69.0000,1,  39,   1,   1,1.04165423,   1.519643, 1.10000, 0.90000, 1.10000, 0.90000
53508,'CEDAR RAPI~5',  13.8000,1,  39,   1,   1,1.04111755,   4.617247, 1.10000, 0.90000, 1.10000, 0.90000
53510,'CEDAR RAPI~7', 161.0000,1,  39,   1,   1,1.04101086,   3.518685, 1.10000, 0.90000, 1.10000, 0.90000
53511,'CEDAR RAPI~8', 500.0000,1,  39,   1,   1,1.04000115,   5.567571, 1.10000, 0.90000, 1.10000, 0.90000
53512,'CEDAR RAPI~9',  69.0000,1,  39,   1,   1,1.03450239,   1.412249, 1.10000, 0.90000, 1.10000, 0.90000
53513,'CEDAR RAP~10',  69.0000,1,  39,   1,   1,1.03525376,   1.459679, 1.10000, 0.90000, 1.10000, 0.90000
53514,'CEDAR RAP~11',  69.0000,1,  39,   1,   1,1.03691435,   1.577770, 1.10000, 0.90000, 1.10000, 0.90000
53515,'CEDAR RAP~12',  69.0000,1,  39,   1,   1,1.03680336,   1.568116, 1.10000, 0.90000, 1.10000, 0.90000
53516,'CEDAR RAP~13',  69.0000,1,  39,   1,   1,1.03756344,   1.373844, 1.10000, 0.90000, 1.10000, 0.90000
53517,'CEDAR RAP~14',  69.0000,1,  39,   1,   1,1.03746533,   1.363553, 1.10000, 0.90000, 1.10000, 0.90000
53518,'CEDAR RAP~15',  69.0000,1,  39,   1,   1,1.03616905,   1.344196, 1.10000, 0.90000, 1.10000, 0.90000
53519,'CEDAR RAP~16',  69.0000,1,  39,   1,   1,1.03609109,   1.333795, 1.10000, 0.90000, 1.10000, 0.90000
53520,'CEDAR RAP~17', 161.0000,1,  39,   1,   1,1.03565323,   2.632934, 1.10000, 0.90000, 1.10000, 0.90000
53521,'CEDAR RAP~18',  69.0000,1,  39,   1,   1,1.04484046,   1.602014, 1.10000, 0.90000, 1.10000, 0.90000
53522,'CEDAR RAP~19', 161.0000,1,  39,   1,   1,1.03593647,   2.643916, 1.10000, 0.90000, 1.10000, 0.90000
53523,'CEDAR RAP~20', 161.0000,1,  39,   1,   1,1.04150534,   4.362108, 1.10000, 0.90000, 1.10000, 0.90000
53524,'CEDAR RAP~21', 161.0000,1,  39,   1,   1,1.04142141,   4.356479, 1.10000, 0.90000, 1.10000, 0.90000
53525,'CEDAR RAP~22',  69.0000,1,  39,   1,   1,1.03501427,   3.688475, 1.10000, 0.90000, 1.10000, 0.90000
53526,'CEDAR RAP~23',  69.0000,1,  39,   1,   1,1.03818393,   1.510001, 1.10000, 0.90000, 1.10000, 0.90000
53527,'CEDAR RAP~24',  69.0000,1,  39,   1,   1,1.03813553,   1.505891, 1.10000, 0.90000, 1.10000, 0.90000
53528,'CENTRAL C~25',  69.0000,1,  39,   1,   1,1.03091383,   0.775718, 1.10000, 0.90000, 1.10000, 0.90000
53529,'CENTRAL C~26',  69.0000,1,  39,   1,   1,1.03275490,   1.289275, 1.10000, 0.90000, 1.10000, 0.90000
53530,'CENTRAL C~27',  69.0000,1,  39,   1,   1,1.03274226,   1.287440, 1.10000, 0.90000, 1.10000, 0.90000
53531,'CENTRAL CI~3',  69.0000,1,  39,   1,   1,1.03380358,   1.074085, 1.10000, 0.90000, 1.10000, 0.90000
53532,'HIAWATHA 1 1', 161.0000,1,  39,   1,   1,1.04088259,   3.851888, 1.10000, 0.90000, 1.10000, 0.90000
53533,'HIAWATHA 1 2',  69.0000,1,  39,   1,   1,1.04101360,   2.592405, 1.10000, 0.90000, 1.10000, 0.90000
53534,'HIAWATHA 1 3', 161.0000,1,  39,   1,   1,1.04083753,   3.846114, 1.10000, 0.90000, 1.10000, 0.90000
53535,'HIAWATHA 2 1',  69.0000,1,  39,   1,   1,1.03499031,   1.614609, 1.10000, 0.90000, 1.10000, 0.90000
53536,'MARION 42 1 ', 161.0000,1,  39,   1,   1,1.03928435,   3.401670, 1.10000, 0.90000, 1.10000, 0.90000
53537,'MARION 43 1 ', 161.0000,1,  39,   1,   1,1.03920162,   3.043886, 1.10000, 0.90000, 1.10000, 0.90000
53538,'MARION 43 2 ',  69.0000,1,  39,   1,   1,1.03898299,   1.825033, 1.10000, 0.90000, 1.10000, 0.90000
53539,'MARION 43 3 ',  13.8000,1,  39,   1,   1,1.03898501,   1.747301, 1.10000, 0.90000, 1.10000, 0.90000
53541,'MARION 43 5 ', 161.0000,1,  39,   1,   1,1.03906584,   3.027160, 1.10000, 0.90000, 1.10000, 0.90000
53542,'MARION 44 1 ', 500.0000,1,  39,   1,   1,1.03798592,   5.813980, 1.10000, 0.90000, 1.10000, 0.90000
53543,'MARION 44 2 ', 161.0000,1,  39,   1,   1,1.03952265,   3.618990, 1.10000, 0.90000, 1.10000, 0.90000
53544,'MARION 44 3 ',  69.0000,1,  39,   1,   1,1.03697479,   1.574958, 1.10000, 0.90000, 1.10000, 0.90000
53545,'MARION 44 4 ', 500.0000,1,  39,   1,   1,1.03762591,   5.783153, 1.10000, 0.90000, 1.10000, 0.90000
53546,'MARION 44 6 ', 161.0000,1,  39,   1,   1,1.03941596,   3.522499, 1.10000, 0.90000, 1.10000, 0.90000
53547,'MOUNT VER~34',  69.0000,1,  39,   1,   1,1.03851986,   0.920491, 1.10000, 0.90000, 1.10000, 0.90000
53548,'MOUNT VER~35',  69.0000,1,  39,   1,   1,1.04013813,   0.867659, 1.10000, 0.90000, 1.10000, 0.90000
53549,'MOUNT VER~36',  69.0000,1,  39,   1,   1,1.04237688,   0.327010, 1.10000, 0.90000, 1.10000, 0.90000
53550,'MOUNT VER~37',  69.0000,1,  39,   1,   1,1.04234266,   0.323733, 1.10000, 0.90000, 1.10000, 0.90000
53551,'SPRINGVIL~13',  69.0000,1,  39,   1,   1,1.03289902,   0.608930, 1.10000, 0.90000, 1.10000, 0.90000
53552,'SPRINGVIL~14',  69.0000,1,  39,   1,   1,1.03005838,   0.487204, 1.10000, 0.90000, 1.10000, 0.90000
53553,'SPRINGVIL~15',  69.0000,1,  39,   1,   1,1.03004622,   0.485480, 1.10000, 0.90000, 1.10000, 0.90000
53554,'COLUMBUS J~1', 161.0000,1,  39,   1,   1,1.04471970,   0.656605, 1.10000, 0.90000, 1.10000, 0.90000
53555,'COLUMBUS J~2',  69.0000,1,  39,   1,   1,1.04643619,  -0.873443, 1.10000, 0.90000, 1.10000, 0.90000
53556,'COLUMBUS J~3',  13.8000,1,  39,   1,   1,1.04858065,  -2.225374, 1.10000, 0.90000, 1.10000, 0.90000
53558,'COLUMBUS J~5', 161.0000,1,  39,   1,   1,1.04467726,   0.649688, 1.10000, 0.90000, 1.10000, 0.90000
53559,'LETTS 1     ',  69.0000,1,  39,   1,   1,1.03742325,  -2.396372, 1.10000, 0.90000, 1.10000, 0.90000
53560,'MUSCATINE ~1', 161.0000,1,  39,   1,   1,1.03619111,  -3.491324, 1.10000, 0.90000, 1.10000, 0.90000
53561,'MUSCATINE ~2', 161.0000,1,  39,   1,   1,1.03634238,  -3.469848, 1.10000, 0.90000, 1.10000, 0.90000
53562,'MUSCATINE ~3',  69.0000,1,  39,   1,   1,1.03627777,  -4.515385, 1.10000, 0.90000, 1.10000, 0.90000
53563,'MUSCATINE ~4', 161.0000,1,  39,   1,   1,1.03619969,  -3.481947, 1.10000, 0.90000, 1.10000, 0.90000
53564,'MUSCATINE ~5',  69.0000,1,  39,   1,   1,1.02772796,  -5.813837, 1.10000, 0.90000, 1.10000, 0.90000
53565,'MUSCATINE ~6', 161.0000,1,  39,   1,   1,1.03611791,  -3.424411, 1.10000, 0.90000, 1.10000, 0.90000
53566,'MUSCATINE ~7',  69.0000,1,  39,   1,   1,1.03237569,  -5.100772, 1.10000, 0.90000, 1.10000, 0.90000
53567,'MUSCATINE ~8', 161.0000,1,  39,   1,   1,1.03591990,  -3.438118, 1.10000, 0.90000, 1.10000, 0.90000
53568,'WAPELLO 1 1 ', 161.0000,1,  39,   1,   1,1.04169440,  -3.781382, 1.10000, 0.90000, 1.10000, 0.90000
53569,'WAPELLO 2 1 ',  69.0000,1,  39,   1,   1,1.04046726,  -4.570206, 1.10000, 0.90000, 1.10000, 0.90000
53570,'WAPELLO 2 2 ',  69.0000,1,  39,   1,   1,1.04045331,  -4.572459, 1.10000, 0.90000, 1.10000, 0.90000
53571,'WAPELLO 3 1 ',  69.0000,1,  39,   1,   1,1.03474009,  -4.501173, 1.10000, 0.90000, 1.10000, 0.90000
53572,'WAPELLO 3 2 ',  69.0000,1,  39,   1,   1,1.03472066,  -4.503448, 1.10000, 0.90000, 1.10000, 0.90000
53573,'CHARITON 1 1', 161.0000,1,  39,   1,   1,1.03811514,  10.605336, 1.10000, 0.90000, 1.10000, 0.90000
53574,'CHARITON 1 2',  69.0000,1,  39,   1,   1,1.04314458,   9.009508, 1.10000, 0.90000, 1.10000, 0.90000
53575,'CHARITON 1 3', 161.0000,1,  39,   1,   1,1.03824711,  10.615731, 1.10000, 0.90000, 1.10000, 0.90000
53576,'CHARITON 2 1',  69.0000,1,  39,   1,   1,1.04127896,   8.984555, 1.10000, 0.90000, 1.10000, 0.90000
53577,'CHARITON 2 2',  69.0000,1,  39,   1,   1,1.04132247,   8.988629, 1.10000, 0.90000, 1.10000, 0.90000
53578,'CHARITON 3 1',  69.0000,1,  39,   1,   1,1.04186141,   8.700073, 1.10000, 0.90000, 1.10000, 0.90000
53579,'CHARITON 3 2',  69.0000,1,  39,   1,   1,1.04188645,   8.703824, 1.10000, 0.90000, 1.10000, 0.90000
53580,'LACONA 3 1  ',  69.0000,1,  39,   1,   1,1.04329109,   8.480055, 1.10000, 0.90000, 1.10000, 0.90000
53581,'LACONA 4 1  ', 161.0000,1,  39,   1,   1,1.03877687,  10.109956, 1.10000, 0.90000, 1.10000, 0.90000
53582,'LACONA 4 2  ',  69.0000,1,  39,   1,   1,1.04425478,   9.865151, 1.10000, 0.90000, 1.10000, 0.90000
53583,'LACONA 4 3  ', 161.0000,1,  39,   1,   1,1.03876901,  10.109212, 1.10000, 0.90000, 1.10000, 0.90000
53584,'LUCAS 1     ', 161.0000,1,  39,   1,   1,1.03860354,  10.295102, 1.10000, 0.90000, 1.10000, 0.90000
53585,'RUSSELL 6 1 ',  69.0000,1,  39,   1,   1,1.04063523,   8.941335, 1.10000, 0.90000, 1.10000, 0.90000
53586,'DOON 1      ',  69.0000,1,  39,   1,   1,1.03751397,  19.314458, 1.10000, 0.90000, 1.10000, 0.90000
53587,'GEORGE 1 1  ',  69.0000,1,  39,   1,   1,1.02988565,  17.872868, 1.10000, 0.90000, 1.10000, 0.90000
53588,'GEORGE 1 2  ',  69.0000,1,  39,   1,   1,1.02987838,  17.871933, 1.10000, 0.90000, 1.10000, 0.90000
53589,'GEORGE 2 1  ',  69.0000,1,  39,   1,   1,1.03227603,  18.680187, 1.10000, 0.90000, 1.10000, 0.90000
53590,'GEORGE 2 2  ',  69.0000,1,  39,   1,   1,1.03226459,  18.679135, 1.10000, 0.90000, 1.10000, 0.90000
53591,'HULL 4 1    ', 161.0000,1,  39,   1,   1,1.03932369,  20.780425, 1.10000, 0.90000, 1.10000, 0.90000
53592,'HULL 5 1    ',  69.0000,1,  39,   1,   1,1.02988076,  17.492509, 1.10000, 0.90000, 1.10000, 0.90000
53593,'INWOOD 4 1  ', 161.0000,1,  39,   1,   1,1.03928781,  20.605723, 1.10000, 0.90000, 1.10000, 0.90000
53594,'INWOOD 4 2  ',  69.0000,1,  39,   1,   1,1.04218328,  19.994822, 1.10000, 0.90000, 1.10000, 0.90000
53595,'INWOOD 4 3  ',  13.8000,1,  39,   1,   1,1.04867852,  18.717182, 1.10000, 0.90000, 1.10000, 0.90000
53597,'INWOOD 4 5  ', 161.0000,1,  39,   1,   1,1.03924429,  20.602665, 1.10000, 0.90000, 1.10000, 0.90000
53598,'INWOOD 5 1  ',  69.0000,1,  39,   1,   1,1.03953373,  19.288620, 1.10000, 0.90000, 1.10000, 0.90000
53599,'LARCHWOOD ~1',  69.0000,1,  39,   1,   1,1.03946817,  19.021915, 1.10000, 0.90000, 1.10000, 0.90000
53600,'LARCHWOOD ~2',  69.0000,1,  39,   1,   1,1.04384971,  19.001532, 1.10000, 0.90000, 1.10000, 0.90000
53601,'LARCHWOOD ~3',  69.0000,1,  39,   1,   1,1.04384005,  19.000386, 1.10000, 0.90000, 1.10000, 0.90000
53602,'LITTLE RO~15',  69.0000,1,  39,   1,   1,1.03552628,  19.349173, 1.10000, 0.90000, 1.10000, 0.90000
53603,'ROCK RAPID~1',  69.0000,1,  39,   1,   1,1.03658926,  19.234518, 1.10000, 0.90000, 1.10000, 0.90000
53604,'ROCK RAPID~2',  69.0000,1,  39,   1,   1,1.03682363,  19.250060, 1.10000, 0.90000, 1.10000, 0.90000
53605,'ROCK RAPID~3', 161.0000,1,  39,   1,   1,1.03860235,  20.271602, 1.10000, 0.90000, 1.10000, 0.90000
53606,'ROCK RAPID~4',  69.0000,1,  39,   1,   1,1.03878069,  19.414898, 1.10000, 0.90000, 1.10000, 0.90000
53607,'ROCK RAPID~5',  13.8000,1,  39,   1,   1,1.03898382,  18.931754, 1.10000, 0.90000, 1.10000, 0.90000
53609,'ROCK RAPID~7', 161.0000,1,  39,   1,   1,1.03858888,  20.269471, 1.10000, 0.90000, 1.10000, 0.90000
53610,'ROCK VALLE~1', 161.0000,1,  39,   1,   1,1.03869379,  20.602417, 1.10000, 0.90000, 1.10000, 0.90000
53611,'ROCK VALLE~2',  69.0000,1,  39,   1,   1,1.04003739,  19.663356, 1.10000, 0.90000, 1.10000, 0.90000
53612,'ROCK VALLE~3', 161.0000,1,  39,   1,   1,1.03876352,  20.609882, 1.10000, 0.90000, 1.10000, 0.90000
53613,'ROCK VALLE~4',  69.0000,1,  39,   1,   1,1.03801703,  19.497004, 1.10000, 0.90000, 1.10000, 0.90000
53614,'ROCK VALLE~5',  69.0000,1,  39,   1,   1,1.03799355,  19.494123, 1.10000, 0.90000, 1.10000, 0.90000
53615,'ROCK VALLE~6', 500.0000,1,  39,   1,   1,1.04073596,  22.783986, 1.10000, 0.90000, 1.10000, 0.90000
53616,'ROCK VALLE~7', 161.0000,1,  39,   1,   1,1.04031086,  21.183031, 1.10000, 0.90000, 1.10000, 0.90000
53617,'ROCK VALLE~8',  69.0000,1,  39,   1,   1,1.04340398,  19.715192, 1.10000, 0.90000, 1.10000, 0.90000
53618,'ROCK VALLE~9',  18.0000,1,  39,   1,   1,1.04038095,  19.987949, 1.10000, 0.90000, 1.10000, 0.90000
53620,'ROCK VALL~11', 500.0000,1,  39,   1,   1,1.04268324,  22.838954, 1.10000, 0.90000, 1.10000, 0.90000
53621,'ROCK VALL~12', 161.0000,1,  39,   1,   1,1.04007065,  21.122034, 1.10000, 0.90000, 1.10000, 0.90000
53622,'SHELDON 6 1 ',  69.0000,1,  39,   1,   1,1.03527451,  17.380859, 1.10000, 0.90000, 1.10000, 0.90000
53623,'SHELDON 6 2 ',  69.0000,1,  39,   1,   1,1.03521585,  17.377791, 1.10000, 0.90000, 1.10000, 0.90000
53624,'SHELDON 7 1 ', 161.0000,1,  39,   1,   1,1.04125047,  18.072759, 1.10000, 0.90000, 1.10000, 0.90000
53625,'SHELDON 7 2 ', 161.0000,1,  39,   1,   1,1.04129851,  18.078063, 1.10000, 0.90000, 1.10000, 0.90000
53626,'SHELDON 8 1 ', 161.0000,1,  39,   1,   1,1.03964269,  17.988401, 1.10000, 0.90000, 1.10000, 0.90000
53627,'SHELDON 8 2 ',  69.0000,1,  39,   1,   1,1.04513478,  17.599080, 1.10000, 0.90000, 1.10000, 0.90000
53628,'SHELDON 8 3 ', 161.0000,1,  39,   1,   1,1.03961432,  17.984728, 1.10000, 0.90000, 1.10000, 0.90000
53629,'NORWALK 17 1',  69.0000,1,  39,   1,   1,1.03869677,   9.263278, 1.10000, 0.90000, 1.10000, 0.90000
53630,'NORWALK 18 1', 161.0000,1,  39,   1,   1,1.03766131,  10.662623, 1.10000, 0.90000, 1.10000, 0.90000
53631,'NORWALK 18 2',  69.0000,1,  39,   1,   1,1.04074335,   9.650210, 1.10000, 0.90000, 1.10000, 0.90000
53632,'NORWALK 18 3', 161.0000,1,  39,   1,   1,1.03762114,  10.654365, 1.10000, 0.90000, 1.10000, 0.90000
53633,'SAINT CHA~12',  69.0000,1,  39,   1,   1,1.03704786,  10.793371, 1.10000, 0.90000, 1.10000, 0.90000
53634,'SAINT CHA~13',  69.0000,1,  39,   1,   1,1.03634596,  10.501363, 1.10000, 0.90000, 1.10000, 0.90000
53635,'SAINT CHA~14',  69.0000,1,  39,   1,   1,1.03637195,  10.505528, 1.10000, 0.90000, 1.10000, 0.90000
53636,'WINTERSET ~1', 161.0000,1,  39,   1,   1,1.04597092,  12.884249, 1.10000, 0.90000, 1.10000, 0.90000
53637,'WINTERSET ~2',  69.0000,1,  39,   1,   1,1.04553115,  11.885654, 1.10000, 0.90000, 1.10000, 0.90000
53638,'WINTERSET ~3', 161.0000,1,  39,   1,   1,1.04591405,  12.878550, 1.10000, 0.90000, 1.10000, 0.90000
53639,'WINTERSET ~4',  69.0000,1,  39,   1,   1,1.03596282,  11.463293, 1.10000, 0.90000, 1.10000, 0.90000
53640,'WINTERSET ~5',  69.0000,1,  39,   1,   1,1.03912961,  12.696742, 1.10000, 0.90000, 1.10000, 0.90000
53641,'BUSSEY 1    ',  69.0000,1,  39,   1,   1,1.03449786,   8.296456, 1.10000, 0.90000, 1.10000, 0.90000
53642,'EDDYVILLE ~5',  69.0000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53643,'EDDYVILLE ~6',  13.8000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53644,'EDDYVILLE ~7',  13.8000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53646,'EDDYVILLE ~9',  69.0000,1,  39,   1,   1,1.04781127,   7.555065, 1.10000, 0.90000, 1.10000, 0.90000
53647,'EDDYVILLE~10',  69.0000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53648,'NEW SHARON~1',  69.0000,1,  39,   1,   1,1.03856564,   6.419909, 1.10000, 0.90000, 1.10000, 0.90000
53649,'NEW SHARON~2',  69.0000,1,  39,   1,   1,1.03803837,   5.701960, 1.10000, 0.90000, 1.10000, 0.90000
53650,'NEW SHARON~3',  69.0000,1,  39,   1,   1,1.03802586,   5.700452, 1.10000, 0.90000, 1.10000, 0.90000
53651,'NEW SHARON~4',  69.0000,1,  39,   1,   1,1.04473937,   7.048657, 1.10000, 0.90000, 1.10000, 0.90000
53652,'NEW SHARON~5',  69.0000,1,  39,   1,   1,1.04473126,   7.047025, 1.10000, 0.90000, 1.10000, 0.90000
53653,'OSKALOOSA ~1',  69.0000,1,  39,   1,   1,1.04425848,   7.084425, 1.10000, 0.90000, 1.10000, 0.90000
53654,'OSKALOOSA ~2',  69.0000,1,  39,   1,   1,1.04421198,   7.075419, 1.10000, 0.90000, 1.10000, 0.90000
53655,'OSKALOOSA ~3',  69.0000,1,  39,   1,   1,1.04042363,   6.801310, 1.10000, 0.90000, 1.10000, 0.90000
53656,'OSKALOOSA ~4',  69.0000,1,  39,   1,   1,1.04037273,   6.794159, 1.10000, 0.90000, 1.10000, 0.90000
53657,'OSKALOOSA ~5', 161.0000,1,  39,   1,   1,1.03962743,   7.859777, 1.10000, 0.90000, 1.10000, 0.90000
53658,'OSKALOOSA ~6',  69.0000,1,  39,   1,   1,1.04106700,   6.899034, 1.10000, 0.90000, 1.10000, 0.90000
53659,'OSKALOOSA ~7',  18.0000,1,  39,   1,   1,1.04027462,   7.403230, 1.10000, 0.90000, 1.10000, 0.90000
53661,'OSKALOOSA ~9', 161.0000,1,  39,   1,   1,1.03953063,   7.852753, 1.10000, 0.90000, 1.10000, 0.90000
53662,'OSKALOOSA~10', 161.0000,1,  39,   1,   1,1.04103577,   8.121565, 1.10000, 0.90000, 1.10000, 0.90000
53663,'OSKALOOSA~11',  69.0000,1,  39,   1,   1,1.04505694,   7.121711, 1.10000, 0.90000, 1.10000, 0.90000
53664,'OSKALOOSA~12', 161.0000,1,  39,   1,   1,1.04096234,   8.114782, 1.10000, 0.90000, 1.10000, 0.90000
53665,'PELLA 1 1   ', 161.0000,1,  39,   1,   1,1.04072666,   8.950770, 1.10000, 0.90000, 1.10000, 0.90000
53666,'PELLA 1 2   ',  69.0000,1,  39,   1,   1,1.04530907,   8.404328, 1.10000, 0.90000, 1.10000, 0.90000
53667,'PELLA 1 3   ', 161.0000,1,  39,   1,   1,1.04066217,   8.941603, 1.10000, 0.90000, 1.10000, 0.90000
53668,'PELLA 2 1   ', 161.0000,1,  39,   1,   1,1.03999853,   8.746065, 1.10000, 0.90000, 1.10000, 0.90000
53669,'PELLA 2 2   ',  69.0000,1,  39,   1,   1,1.04554558,   7.761598, 1.10000, 0.90000, 1.10000, 0.90000
53670,'PELLA 2 3   ', 161.0000,1,  39,   1,   1,1.03994608,   8.737397, 1.10000, 0.90000, 1.10000, 0.90000
53671,'PELLA 3 1   ', 161.0000,1,  39,   1,   1,1.03935575,   9.208673, 1.10000, 0.90000, 1.10000, 0.90000
53672,'PELLA 3 2   ',  69.0000,1,  39,   1,   1,1.03899455,   8.908038, 1.10000, 0.90000, 1.10000, 0.90000
53673,'PELLA 3 3   ', 161.0000,1,  39,   1,   1,1.03921413,   9.200378, 1.10000, 0.90000, 1.10000, 0.90000
53674,'KNOXVILLE~54',  69.0000,1,  39,   1,   1,1.04337883,   8.428634, 1.10000, 0.90000, 1.10000, 0.90000
53675,'KNOXVILLE~55', 161.0000,1,  39,   1,   1,1.03905869,   9.113267, 1.10000, 0.90000, 1.10000, 0.90000
53676,'KNOXVILLE~56',  69.0000,1,  39,   1,   1,1.04553592,   8.637212, 1.10000, 0.90000, 1.10000, 0.90000
53677,'KNOXVILLE~57', 161.0000,1,  39,   1,   1,1.03897512,   9.104933, 1.10000, 0.90000, 1.10000, 0.90000
53678,'KNOXVILLE~58', 161.0000,1,  39,   1,   1,1.03720081,   9.056336, 1.10000, 0.90000, 1.10000, 0.90000
53679,'KNOXVILLE~59',  69.0000,1,  39,   1,   1,1.03613710,   8.563052, 1.10000, 0.90000, 1.10000, 0.90000
53680,'KNOXVILLE~60', 161.0000,1,  39,   1,   1,1.03711808,   9.049297, 1.10000, 0.90000, 1.10000, 0.90000
53681,'MELCHER-DA~1',  69.0000,1,  39,   1,   1,1.03249764,   8.146280, 1.10000, 0.90000, 1.10000, 0.90000
53682,'PLEASANTV~11',  69.0000,1,  39,   1,   1,1.02935088,   8.051031, 1.10000, 0.90000, 1.10000, 0.90000
53683,'PLEASANTV~12',  69.0000,1,  39,   1,   1,1.02932978,   8.049201, 1.10000, 0.90000, 1.10000, 0.90000
53684,'PLEASANTV~13',  69.0000,1,  39,   1,   1,1.03244865,   8.923465, 1.10000, 0.90000, 1.10000, 0.90000
53685,'PLEASANTV~14',  69.0000,1,  39,   1,   1,1.03246498,   8.925569, 1.10000, 0.90000, 1.10000, 0.90000
53686,'GLADBROOK ~1',  69.0000,1,  39,   1,   1,1.03748381,   7.668286, 1.10000, 0.90000, 1.10000, 0.90000
53687,'GLADBROOK ~2',  69.0000,1,  39,   1,   1,1.03745604,   7.664691, 1.10000, 0.90000, 1.10000, 0.90000
53688,'GLADBROOK ~3',  69.0000,1,  39,   1,   1,1.04052961,   7.639605, 1.10000, 0.90000, 1.10000, 0.90000
53689,'GLADBROOK ~4',  69.0000,1,  39,   1,   1,1.04050744,   7.637409, 1.10000, 0.90000, 1.10000, 0.90000
53690,'MARSHALLTO~1',  69.0000,1,  39,   1,   1,1.04258180,   8.594699, 1.10000, 0.90000, 1.10000, 0.90000
53691,'MARSHALLTO~2',  69.0000,1,  39,   1,   1,1.03769767,   7.872962, 1.10000, 0.90000, 1.10000, 0.90000
53692,'MARSHALLTO~3',  69.0000,1,  39,   1,   1,1.03776658,   7.887324, 1.10000, 0.90000, 1.10000, 0.90000
53693,'MARSHALLTO~4', 161.0000,1,  39,   1,   1,1.04731882,  10.469036, 1.10000, 0.90000, 1.10000, 0.90000
53694,'MARSHALLTO~5',  69.0000,1,  39,   1,   1,1.03880513,   8.123451, 1.10000, 0.90000, 1.10000, 0.90000
53695,'MARSHALLTO~6', 161.0000,1,  39,   1,   1,1.04744112,  10.483253, 1.10000, 0.90000, 1.10000, 0.90000
53696,'MARSHALLTO~7', 161.0000,1,  39,   1,   1,1.04662001,   9.896283, 1.10000, 0.90000, 1.10000, 0.90000
53697,'MARSHALLTO~8',  69.0000,1,  39,   1,   1,1.04362381,   8.686122, 1.10000, 0.90000, 1.10000, 0.90000
53698,'MARSHALLTO~9', 161.0000,1,  39,   1,   1,1.04653001,   9.881815, 1.10000, 0.90000, 1.10000, 0.90000
53699,'MELBOURNE ~5',  69.0000,1,  39,   1,   1,1.04001129,   8.038633, 1.10000, 0.90000, 1.10000, 0.90000
53700,'MELBOURNE ~6',  69.0000,1,  39,   1,   1,1.03999221,   8.036138, 1.10000, 0.90000, 1.10000, 0.90000
53701,'STATE CENT~1',  69.0000,1,  39,   1,   1,1.02798843,   8.060934, 1.10000, 0.90000, 1.10000, 0.90000
53702,'STATE CENT~2',  69.0000,1,  39,   1,   1,1.02565241,   7.909503, 1.10000, 0.90000, 1.10000, 0.90000
53703,'COUNCIL BL~1', 161.0000,1,  39,   1,   1,1.03873146,  20.674332, 1.10000, 0.90000, 1.10000, 0.90000
53704,'COUNCIL BL~2', 161.0000,1,  39,   1,   1,1.03465581,  20.378879, 1.10000, 0.90000, 1.10000, 0.90000
53705,'COUNCIL BL~3',  69.0000,1,  39,   1,   1,1.04365098,  19.244287, 1.10000, 0.90000, 1.10000, 0.90000
53706,'COUNCIL BL~4', 161.0000,1,  39,   1,   1,1.03454077,  20.359708, 1.10000, 0.90000, 1.10000, 0.90000
53707,'COUNCIL BL~5', 161.0000,1,  39,   1,   1,1.03922379,  20.719311, 1.10000, 0.90000, 1.10000, 0.90000
53708,'COUNCIL BL~6',  69.0000,1,  39,   1,   1,1.03888488,  18.871621, 1.10000, 0.90000, 1.10000, 0.90000
53709,'COUNCIL BL~7',  18.0000,1,  39,   1,   1,1.03891289,  19.759835, 1.10000, 0.90000, 1.10000, 0.90000
53711,'COUNCIL BL~9', 161.0000,1,  39,   1,   1,1.03913140,  20.703068, 1.10000, 0.90000, 1.10000, 0.90000
53712,'COUNCIL B~10', 161.0000,1,  39,   1,   1,1.03936815,  20.750659, 1.10000, 0.90000, 1.10000, 0.90000
53713,'COUNCIL B~11', 161.0000,1,  39,   1,   1,1.03876638,  20.748866, 1.10000, 0.90000, 1.10000, 0.90000
53714,'COUNCIL B~12',  69.0000,1,  39,   1,   1,1.03650606,  19.094489, 1.10000, 0.90000, 1.10000, 0.90000
53715,'COUNCIL B~13',  13.8000,1,  39,   1,   1,1.03467369,  16.348645, 1.10000, 0.90000, 1.10000, 0.90000
53717,'COUNCIL B~15', 161.0000,1,  39,   1,   1,1.03886580,  20.769217, 1.10000, 0.90000, 1.10000, 0.90000
53718,'EMERSON 1 1 ',  69.0000,1,  39,   1,   1,1.03944886,  17.708918, 1.10000, 0.90000, 1.10000, 0.90000
53719,'GLENWOOD 7 1',  69.0000,1,  39,   1,   1,1.03169215,  19.433958, 1.10000, 0.90000, 1.10000, 0.90000
53720,'GLENWOOD 7 2',  69.0000,1,  39,   1,   1,1.03164315,  19.428982, 1.10000, 0.90000, 1.10000, 0.90000
53721,'GLENWOOD 8 1',  69.0000,1,  39,   1,   1,1.04312742,  19.207737, 1.10000, 0.90000, 1.10000, 0.90000
53722,'GLENWOOD 9 1', 161.0000,1,  39,   1,   1,1.04087889,  21.410722, 1.10000, 0.90000, 1.10000, 0.90000
53723,'GLENWOOD 9 2',  69.0000,1,  39,   1,   1,1.03226197,  19.440808, 1.10000, 0.90000, 1.10000, 0.90000
53724,'GLENWOOD 9 3',  13.8000,1,  39,   1,   1,1.01005769,  14.215076, 1.10000, 0.90000, 1.10000, 0.90000
53726,'GLENWOOD 9 5', 161.0000,1,  39,   1,   1,1.04095280,  21.421135, 1.10000, 0.90000, 1.10000, 0.90000
53727,'GLENWOOD 9 7', 161.0000,1,  39,   1,   1,1.04087889,  21.410722, 1.10000, 0.90000, 1.10000, 0.90000
53728,'MALVERN 5 1 ',  69.0000,1,  39,   1,   1,1.03252685,  19.186997, 1.10000, 0.90000, 1.10000, 0.90000
53729,'MALVERN 6 1 ',  69.0000,1,  39,   1,   1,1.03162873,  19.281832, 1.10000, 0.90000, 1.10000, 0.90000
53730,'MALVERN 6 2 ',  69.0000,1,  39,   1,   1,1.03161824,  19.280779, 1.10000, 0.90000, 1.10000, 0.90000
53731,'MALVERN 7 1 ',  69.0000,1,  39,   1,   1,1.03181756,  19.206442, 1.10000, 0.90000, 1.10000, 0.90000
53732,'MALVERN 7 2 ',  69.0000,1,  39,   1,   1,1.03183591,  19.208066, 1.10000, 0.90000, 1.10000, 0.90000
53733,'PACIFIC JU~1',  69.0000,1,  39,   1,   1,1.04282558,  19.708166, 1.10000, 0.90000, 1.10000, 0.90000
53734,'SAINT ANSG~1',  69.0000,1,  39,   1,   1,1.04443443,   9.137193, 1.10000, 0.90000, 1.10000, 0.90000
53735,'SAINT ANSG~2',  69.0000,1,  39,   1,   1,1.04367173,   9.331742, 1.10000, 0.90000, 1.10000, 0.90000
53736,'SAINT ANSG~3',  69.0000,1,  39,   1,   1,1.04387498,   9.553968, 1.10000, 0.90000, 1.10000, 0.90000
53737,'SAINT ANSG~4',  69.0000,1,  39,   1,   1,1.04386258,   9.552700, 1.10000, 0.90000, 1.10000, 0.90000
53738,'STACYVILLE 1',  69.0000,1,  39,   1,   1,1.04135716,   9.861575, 1.10000, 0.90000, 1.10000, 0.90000
53739,'STACYVILLE 2',  69.0000,1,  39,   1,   1,1.04134178,   9.860684, 1.10000, 0.90000, 1.10000, 0.90000
53740,'ONAWA 1 1   ', 161.0000,1,  39,   1,   1,1.04221308,  20.008819, 1.10000, 0.90000, 1.10000, 0.90000
53741,'ONAWA 2 1   ',  69.0000,1,  39,   1,   1,1.03996158,  19.323432, 1.10000, 0.90000, 1.10000, 0.90000
53742,'ONAWA 3 1   ', 161.0000,1,  39,   1,   1,1.04072607,  20.297966, 1.10000, 0.90000, 1.10000, 0.90000
53743,'ONAWA 3 2   ',  69.0000,1,  39,   1,   1,1.04306674,  19.428617, 1.10000, 0.90000, 1.10000, 0.90000
53744,'ONAWA 3 3   ', 161.0000,1,  39,   1,   1,1.04079068,  20.306038, 1.10000, 0.90000, 1.10000, 0.90000
53745,'SLOAN 1     ',  69.0000,1,  39,   1,   1,1.04014814,  19.112266, 1.10000, 0.90000, 1.10000, 0.90000
53746,'SMITHLAND ~3',  69.0000,1,  39,   1,   1,1.02993870,  17.986458, 1.10000, 0.90000, 1.10000, 0.90000
53747,'WHITING 4 1 ',  69.0000,1,  39,   1,   1,1.03045404,  18.139784, 1.10000, 0.90000, 1.10000, 0.90000
53748,'WHITING 4 2 ',  69.0000,1,  39,   1,   1,1.03044450,  18.138599, 1.10000, 0.90000, 1.10000, 0.90000
53749,'ALBIA 1 1   ',  69.0000,1,  39,   1,   1,1.04241300,   8.019395, 1.10000, 0.90000, 1.10000, 0.90000
53750,'ALBIA 2 1   ', 161.0000,1,  39,   1,   1,1.04084146,   9.307460, 1.10000, 0.90000, 1.10000, 0.90000
53751,'ALBIA 2 2   ',  69.0000,1,  39,   1,   1,1.04381859,   8.494406, 1.10000, 0.90000, 1.10000, 0.90000
53752,'ALBIA 2 3   ',  13.8000,1,  39,   1,   1,1.04477465,   8.245738, 1.10000, 0.90000, 1.10000, 0.90000
53754,'ALBIA 2 5   ', 161.0000,1,  39,   1,   1,1.04075539,   9.300803, 1.10000, 0.90000, 1.10000, 0.90000
53755,'ALBIA 2 7   ', 161.0000,1,  39,   1,   1,1.04093301,   9.324753, 1.10000, 0.90000, 1.10000, 0.90000
53756,'BLAKESBURG 1',  69.0000,1,  39,   1,   1,1.04282045,   7.935666, 1.10000, 0.90000, 1.10000, 0.90000
53757,'BLAKESBURG 2',  69.0000,1,  39,   1,   1,1.04283190,   7.936853, 1.10000, 0.90000, 1.10000, 0.90000
53758,'LOVILIA 1   ',  69.0000,1,  39,   1,   1,1.04208088,   8.145159, 1.10000, 0.90000, 1.10000, 0.90000
53759,'LOVILIA 2   ',  69.0000,1,  39,   1,   1,1.04210842,   8.147156, 1.10000, 0.90000, 1.10000, 0.90000
53760,'ESSEX 6 1   ',  69.0000,1,  39,   1,   1,1.04252064,  19.905143, 1.10000, 0.90000, 1.10000, 0.90000
53761,'RED OAK 2 1 ', 161.0000,1,  39,   1,   1,1.04874492,  19.166187, 1.10000, 0.90000, 1.10000, 0.90000
53762,'RED OAK 2 2 ',  69.0000,1,  39,   1,   1,1.04054391,  18.036277, 1.10000, 0.90000, 1.10000, 0.90000
53763,'RED OAK 2 3 ', 161.0000,1,  39,   1,   1,1.04883969,  19.174709, 1.10000, 0.90000, 1.10000, 0.90000
53764,'RED OAK 3 1 ',  69.0000,1,  39,   1,   1,1.03815448,  17.477740, 1.10000, 0.90000, 1.10000, 0.90000
53765,'RED OAK 3 2 ',  69.0000,1,  39,   1,   1,1.03813136,  17.473565, 1.10000, 0.90000, 1.10000, 0.90000
53766,'RED OAK 4 1 ',  69.0000,1,  39,   1,   1,1.03892946,  18.837011, 1.10000, 0.90000, 1.10000, 0.90000
53767,'RED OAK 4 2 ',  69.0000,1,  39,   1,   1,1.03900516,  18.840450, 1.10000, 0.90000, 1.10000, 0.90000
53768,'STANTON 8 1 ',  69.0000,1,  39,   1,   1,1.04932535,  17.485573, 1.10000, 0.90000, 1.10000, 0.90000
53769,'STANTON 8 2 ',  69.0000,1,  39,   1,   1,1.04933619,  17.487420, 1.10000, 0.90000, 1.10000, 0.90000
53770,'BLUE GRASS~1',  69.0000,1,  39,   1,   1,1.04031682,  -8.401051, 1.10000, 0.90000, 1.10000, 0.90000
53771,'BLUE GRASS~2',  69.0000,1,  39,   1,   1,1.04034078,  -8.397840, 1.10000, 0.90000, 1.10000, 0.90000
53772,'BLUE GRASS~3',  69.0000,1,  39,   1,   1,1.04109216,  -8.829367, 1.10000, 0.90000, 1.10000, 0.90000
53773,'BLUE GRASS~4',  69.0000,1,  39,   1,   1,1.04220963,  -6.693624, 1.10000, 0.90000, 1.10000, 0.90000
53774,'BLUE GRASS~5',  69.0000,1,  39,   1,   1,1.04218328,  -6.696484, 1.10000, 0.90000, 1.10000, 0.90000
53775,'FRUITLAND 1 ',  69.0000,1,  39,   1,   1,1.03509402,  -3.265181, 1.10000, 0.90000, 1.10000, 0.90000
53776,'WALCOTT 1 1 ',  69.0000,1,  39,   1,   1,1.03913653,  -7.980916, 1.10000, 0.90000, 1.10000, 0.90000
53777,'WALCOTT 1 2 ',  69.0000,1,  39,   1,   1,1.03911567,  -7.982604, 1.10000, 0.90000, 1.10000, 0.90000
53778,'WALCOTT 2 1 ',  69.0000,1,  39,   1,   1,1.04177845,  -7.577226, 1.10000, 0.90000, 1.10000, 0.90000
53779,'HOSPERS 1   ',  69.0000,1,  39,   1,   1,1.03848803,  16.649817, 1.10000, 0.90000, 1.10000, 0.90000
53780,'PRIMGHAR 1  ',  69.0000,1,  39,   1,   1,1.04096341,  17.275118, 1.10000, 0.90000, 1.10000, 0.90000
53781,'SANBORN 2 1 ',  69.0000,1,  39,   1,   1,1.04011953,  17.562255, 1.10000, 0.90000, 1.10000, 0.90000
53782,'SANBORN 3 1 ',  69.0000,1,  39,   1,   1,1.03993154,  17.397873, 1.10000, 0.90000, 1.10000, 0.90000
53783,'OCHEYEDAN ~1',  69.0000,1,  39,   1,   1,1.04724979,  19.158080, 1.10000, 0.90000, 1.10000, 0.90000
53784,'OCHEYEDAN ~2',  69.0000,1,  39,   1,   1,1.04726529,  19.159820, 1.10000, 0.90000, 1.10000, 0.90000
53785,'SIBLEY 1 1  ',  69.0000,1,  39,   1,   1,1.04560661,  18.765024, 1.10000, 0.90000, 1.10000, 0.90000
53786,'SIBLEY 1 2  ',  69.0000,1,  39,   1,   1,1.04558384,  18.762132, 1.10000, 0.90000, 1.10000, 0.90000
53787,'SIBLEY 2 1  ',  69.0000,1,  39,   1,   1,1.04443383,  18.611009, 1.10000, 0.90000, 1.10000, 0.90000
53788,'SIBLEY 3 1  ',  69.0000,1,  39,   1,   1,1.04109240,  18.065254, 1.10000, 0.90000, 1.10000, 0.90000
53789,'SIBLEY 3 2  ',  69.0000,1,  39,   1,   1,1.04107881,  18.063228, 1.10000, 0.90000, 1.10000, 0.90000
53790,'CLARINDA 1 1', 161.0000,1,  39,   1,   1,1.04954350,  19.872797, 1.10000, 0.90000, 1.10000, 0.90000
53791,'CLARINDA 2 1', 161.0000,1,  39,   1,   1,1.05048823,  20.077613, 1.10000, 0.90000, 1.10000, 0.90000
53792,'CLARINDA 3 1', 161.0000,1,  39,   1,   1,1.04699993,  21.392661, 1.10000, 0.90000, 1.10000, 0.90000
53793,'CLARINDA 3 2',  69.0000,1,  39,   1,   1,1.05354202,  18.289221, 1.10000, 0.90000, 1.10000, 0.90000
53794,'CLARINDA 3 3',  24.0000,1,  39,   1,   1,1.04686916,  15.925354, 1.10000, 0.90000, 1.10000, 0.90000
53796,'CLARINDA 3 5', 161.0000,1,  39,   1,   1,1.04704833,  21.422813, 1.10000, 0.90000, 1.10000, 0.90000
53797,'EMMETSBURG~1',  69.0000,1,  39,   1,   1,1.03647554,  16.585890, 1.10000, 0.90000, 1.10000, 0.90000
53798,'EMMETSBURG~2', 161.0000,1,  39,   1,   1,1.04768145,  17.430836, 1.10000, 0.90000, 1.10000, 0.90000
53799,'EMMETSBURG~3',  69.0000,1,  39,   1,   1,1.03744721,  16.501592, 1.10000, 0.90000, 1.10000, 0.90000
53800,'EMMETSBURG~4',  69.0000,1,  39,   1,   1,1.03742206,  16.498964, 1.10000, 0.90000, 1.10000, 0.90000
53801,'ROLFE 1 1   ',  69.0000,1,  39,   1,   1,1.04409432,  14.690904, 1.10000, 0.90000, 1.10000, 0.90000
53802,'ROLFE 2 1   ',  69.0000,1,  39,   1,   1,1.04286218,  14.945111, 1.10000, 0.90000, 1.10000, 0.90000
53803,'AKRON 31 1  ',  69.0000,1,  39,   1,   1,1.03182685,  17.864358, 1.10000, 0.90000, 1.10000, 0.90000
53804,'AKRON 31 2  ',  69.0000,1,  39,   1,   1,1.03180146,  17.862999, 1.10000, 0.90000, 1.10000, 0.90000
53805,'AKRON 32 1  ', 161.0000,1,  39,   1,   1,1.03923261,  19.339167, 1.10000, 0.90000, 1.10000, 0.90000
53806,'AKRON 32 2  ',  69.0000,1,  39,   1,   1,1.03913295,  18.332484, 1.10000, 0.90000, 1.10000, 0.90000
53807,'AKRON 32 3  ', 161.0000,1,  39,   1,   1,1.03920722,  19.336322, 1.10000, 0.90000, 1.10000, 0.90000
53808,'HINTON 4 1  ',  69.0000,1,  39,   1,   1,1.03722620,  18.433398, 1.10000, 0.90000, 1.10000, 0.90000
53809,'HINTON 4 2  ',  69.0000,1,  39,   1,   1,1.03721106,  18.432367, 1.10000, 0.90000, 1.10000, 0.90000
53810,'IRETON 1    ',  69.0000,1,  39,   1,   1,1.03995264,  16.832019, 1.10000, 0.90000, 1.10000, 0.90000
53811,'KINGSLEY 3 1',  69.0000,1,  39,   1,   1,1.04033852,  17.379071, 1.10000, 0.90000, 1.10000, 0.90000
53812,'KINGSLEY 4 1', 161.0000,1,  39,   1,   1,1.04595411,  18.640604, 1.10000, 0.90000, 1.10000, 0.90000
53813,'KINGSLEY 4 2',  69.0000,1,  39,   1,   1,1.04323602,  17.593463, 1.10000, 0.90000, 1.10000, 0.90000
53814,'KINGSLEY 4 3',  24.0000,1,  39,   1,   1,1.03580141,  15.968890, 1.10000, 0.90000, 1.10000, 0.90000
53816,'KINGSLEY 4 5', 161.0000,1,  39,   1,   1,1.04600394,  18.650325, 1.10000, 0.90000, 1.10000, 0.90000
53817,'LE MARS 1 1 ', 161.0000,1,  39,   1,   1,1.04121029,  18.769683, 1.10000, 0.90000, 1.10000, 0.90000
53818,'LE MARS 1 2 ',  69.0000,1,  39,   1,   1,1.04672325,  17.741410, 1.10000, 0.90000, 1.10000, 0.90000
53819,'LE MARS 1 3 ', 161.0000,1,  39,   1,   1,1.04112208,  18.763300, 1.10000, 0.90000, 1.10000, 0.90000
53820,'LE MARS 2 1 ', 500.0000,1,  39,   1,   1,1.04495025,  20.384240, 1.10000, 0.90000, 1.10000, 0.90000
53821,'LE MARS 2 2 ', 161.0000,1,  39,   1,   1,1.04437661,  19.363620, 1.10000, 0.90000, 1.10000, 0.90000
53822,'LE MARS 2 3 ',  69.0000,1,  39,   1,   1,1.04315078,  18.961556, 1.10000, 0.90000, 1.10000, 0.90000
53823,'LE MARS 2 4 ', 500.0000,1,  39,   1,   1,1.04488873,  20.377275, 1.10000, 0.90000, 1.10000, 0.90000
53824,'LE MARS 2 6 ', 500.0000,1,  39,   1,   1,1.04493678,  20.457530, 1.10000, 0.90000, 1.10000, 0.90000
53825,'LE MARS 3 1 ', 161.0000,1,  39,   1,   1,1.04454494,  19.131990, 1.10000, 0.90000, 1.10000, 0.90000
53826,'MERRILL 8 1 ', 161.0000,1,  39,   1,   1,1.03332555,  19.342011, 1.10000, 0.90000, 1.10000, 0.90000
53827,'MERRILL 8 2 ',  69.0000,1,  39,   1,   1,1.04031599,  18.564639, 1.10000, 0.90000, 1.10000, 0.90000
53828,'MERRILL 8 3 ', 161.0000,1,  39,   1,   1,1.03327608,  19.337707, 1.10000, 0.90000, 1.10000, 0.90000
53829,'MERRILL 9 1 ',  69.0000,1,  39,   1,   1,1.03572047,  18.514592, 1.10000, 0.90000, 1.10000, 0.90000
53830,'REMSEN 4 1  ',  69.0000,1,  39,   1,   1,1.03646755,  17.263129, 1.10000, 0.90000, 1.10000, 0.90000
53831,'REMSEN 5 1  ',  69.0000,1,  39,   1,   1,1.03637695,  17.140641, 1.10000, 0.90000, 1.10000, 0.90000
53832,'REMSEN 6 1  ',  69.0000,1,  39,   1,   1,1.03586519,  17.142424, 1.10000, 0.90000, 1.10000, 0.90000
53833,'SIOUX CITY~1',  69.0000,1,  39,   1,   1,1.03385162,  18.168498, 1.10000, 0.90000, 1.10000, 0.90000
53834,'SIOUX CIT~14',  69.0000,1,  39,   1,   1,1.03439415,  18.186873, 1.10000, 0.90000, 1.10000, 0.90000
53835,'SIOUX CIT~20',  69.0000,1,  39,   1,   1,1.03689063,  18.285600, 1.10000, 0.90000, 1.10000, 0.90000
53836,'SIOUX CIT~21',  69.0000,1,  39,   1,   1,1.03535831,  18.364821, 1.10000, 0.90000, 1.10000, 0.90000
53837,'SIOUX CIT~22',  69.0000,1,  39,   1,   1,1.03459930,  18.337735, 1.10000, 0.90000, 1.10000, 0.90000
53838,'WESTFIELD~27',  69.0000,1,  39,   1,   1,1.04042161,  18.000509, 1.10000, 0.90000, 1.10000, 0.90000
53839,'WESTFIELD~28',  69.0000,1,  39,   1,   1,1.04041517,  17.999645, 1.10000, 0.90000, 1.10000, 0.90000
53840,'CLARE 4 1   ',  69.0000,1,  39,   1,   1,1.04563761,  14.066118, 1.10000, 0.90000, 1.10000, 0.90000
53841,'POCAHONTAS~7',  69.0000,1,  39,   1,   1,1.04680204,  14.826228, 1.10000, 0.90000, 1.10000, 0.90000
53842,'POCAHONTAS~8',  69.0000,1,  39,   1,   1,1.04661000,  14.869346, 1.10000, 0.90000, 1.10000, 0.90000
53843,'ALTOONA 13 1',  69.0000,1,  39,   1,   1,1.03483331,   8.828248, 1.10000, 0.90000, 1.10000, 0.90000
53844,'ALTOONA 14 1', 161.0000,1,  39,   1,   1,1.03002882,  11.186534, 1.10000, 0.90000, 1.10000, 0.90000
53845,'ALTOONA 14 2',  69.0000,1,  39,   1,   1,1.03845823,   8.920229, 1.10000, 0.90000, 1.10000, 0.90000
53846,'ALTOONA 14 3', 161.0000,1,  39,   1,   1,1.02988589,  11.180046, 1.10000, 0.90000, 1.10000, 0.90000
53847,'ALTOONA 15 1',  69.0000,1,  39,   1,   1,1.03532481,   8.689233, 1.10000, 0.90000, 1.10000, 0.90000
53848,'ANKENY 1 1  ',  69.0000,1,  39,   1,   1,1.03660631,   8.671626, 1.10000, 0.90000, 1.10000, 0.90000
53849,'ANKENY 2 1  ', 161.0000,1,  39,   1,   1,1.03905737,  10.484695, 1.10000, 0.90000, 1.10000, 0.90000
53850,'ANKENY 3 1  ', 161.0000,1,  39,   1,   1,1.03874910,  10.518835, 1.10000, 0.90000, 1.10000, 0.90000
53851,'ANKENY 3 2  ',  69.0000,1,  39,   1,   1,1.03540576,   8.656370, 1.10000, 0.90000, 1.10000, 0.90000
53852,'ANKENY 3 3  ', 161.0000,1,  39,   1,   1,1.03881669,  10.529542, 1.10000, 0.90000, 1.10000, 0.90000
53853,'ANKENY 4 1  ', 161.0000,1,  39,   1,   1,1.03946197,  10.719628, 1.10000, 0.90000, 1.10000, 0.90000
53854,'ANKENY 4 2  ',  69.0000,1,  39,   1,   1,1.03894842,   8.805661, 1.10000, 0.90000, 1.10000, 0.90000
53855,'ANKENY 4 3  ', 161.0000,1,  39,   1,   1,1.03937495,  10.709702, 1.10000, 0.90000, 1.10000, 0.90000
53856,'ANKENY 5 1  ', 161.0000,1,  39,   1,   1,1.03838980,  10.715966, 1.10000, 0.90000, 1.10000, 0.90000
53857,'ANKENY 5 2  ',  69.0000,1,  39,   1,   1,1.03689873,   8.781353, 1.10000, 0.90000, 1.10000, 0.90000
53858,'ANKENY 5 3  ',  13.2000,1,  39,   1,   1,1.03656626,   7.080976, 1.10000, 0.90000, 1.10000, 0.90000
53860,'ANKENY 5 5  ', 161.0000,1,  39,   1,   1,1.03847384,  10.734641, 1.10000, 0.90000, 1.10000, 0.90000
53861,'ANKENY 6 1  ',  69.0000,1,  39,   1,   1,1.03705263,   8.667783, 1.10000, 0.90000, 1.10000, 0.90000
53862,'ANKENY 7 1  ', 161.0000,1,  39,   1,   1,1.03726900,  10.153150, 1.10000, 0.90000, 1.10000, 0.90000
53863,'ANKENY 7 2  ',  69.0000,1,  39,   1,   1,1.03836334,   9.235949, 1.10000, 0.90000, 1.10000, 0.90000
53864,'ANKENY 7 3  ',  13.8000,1,  39,   1,   1,1.03929675,   8.589076, 1.10000, 0.90000, 1.10000, 0.90000
53866,'ANKENY 7 5  ', 161.0000,1,  39,   1,   1,1.03712916,  10.137609, 1.10000, 0.90000, 1.10000, 0.90000
53867,'ANKENY 8 1  ', 161.0000,1,  39,   1,   1,1.03775072,  10.411134, 1.10000, 0.90000, 1.10000, 0.90000
53868,'ANKENY 8 2  ',  69.0000,1,  39,   1,   1,1.04193783,   8.834381, 1.10000, 0.90000, 1.10000, 0.90000
53869,'ANKENY 8 3  ', 161.0000,1,  39,   1,   1,1.03766239,  10.398102, 1.10000, 0.90000, 1.10000, 0.90000
53870,'BONDURANT ~1',  69.0000,1,  39,   1,   1,1.03707230,   8.723296, 1.10000, 0.90000, 1.10000, 0.90000
53871,'BONDURANT ~2',  69.0000,1,  39,   1,   1,1.03853071,   8.697022, 1.10000, 0.90000, 1.10000, 0.90000
53872,'BONDURANT ~3',  69.0000,1,  39,   1,   1,1.03856337,   8.700032, 1.10000, 0.90000, 1.10000, 0.90000
53873,'CAMBRIDGE~33',  69.0000,1,  39,   1,   1,1.03015745,   8.396983, 1.10000, 0.90000, 1.10000, 0.90000
53874,'CARLISLE 1~8',  69.0000,1,  39,   1,   1,1.02582407,   8.343772, 1.10000, 0.90000, 1.10000, 0.90000
53875,'CARLISLE 1~9',  69.0000,1,  39,   1,   1,1.02746511,   8.492815, 1.10000, 0.90000, 1.10000, 0.90000
53876,'CARLISLE ~10',  69.0000,1,  39,   1,   1,1.03548062,   8.852291, 1.10000, 0.90000, 1.10000, 0.90000
53877,'CARLISLE ~11',  69.0000,1,  39,   1,   1,1.03545451,   8.849005, 1.10000, 0.90000, 1.10000, 0.90000
53878,'DES MOINES~1',  69.0000,1,  39,   1,   1,1.03123975,   8.687453, 1.10000, 0.90000, 1.10000, 0.90000
53879,'DES MOINES~2',  69.0000,1,  39,   1,   1,1.03129745,   8.694396, 1.10000, 0.90000, 1.10000, 0.90000
53880,'DES MOINE~28', 161.0000,1,  39,   1,   1,1.03644168,  10.765866, 1.10000, 0.90000, 1.10000, 0.90000
53881,'DES MOINE~29', 161.0000,1,  39,   1,   1,1.03659058,  10.778557, 1.10000, 0.90000, 1.10000, 0.90000
53882,'DES MOINE~57',  69.0000,1,  39,   1,   1,1.03641760,   8.637320, 1.10000, 0.90000, 1.10000, 0.90000
53883,'DES MOINE~58',  69.0000,1,  39,   1,   1,1.03652120,   8.651089, 1.10000, 0.90000, 1.10000, 0.90000
53884,'DES MOINE~91', 161.0000,1,  39,   1,   1,1.03626657,  10.858911, 1.10000, 0.90000, 1.10000, 0.90000
53885,'DES MOINE~92',  69.0000,1,  39,   1,   1,1.03267682,   8.759353, 1.10000, 0.90000, 1.10000, 0.90000
53886,'DES MOINE~93', 161.0000,1,  39,   1,   1,1.03614604,  10.845452, 1.10000, 0.90000, 1.10000, 0.90000
53887,'DES MOINE~94', 161.0000,1,  39,   1,   1,1.03677499,  10.916780, 1.10000, 0.90000, 1.10000, 0.90000
53888,'DES MOINE~95',  69.0000,1,  39,   1,   1,1.03378987,   8.616217, 1.10000, 0.90000, 1.10000, 0.90000
53889,'DES MOINE~96',  69.0000,1,  39,   1,   1,1.03306150,   8.596246, 1.10000, 0.90000, 1.10000, 0.90000
53890,'DES MOINE~97',  69.0000,1,  39,   1,   1,1.03300703,   8.589706, 1.10000, 0.90000, 1.10000, 0.90000
53891,'DES MOINE~98',  69.0000,1,  39,   1,   1,1.03443682,   8.467111, 1.10000, 0.90000, 1.10000, 0.90000
53892,'DES MOINE~99',  69.0000,1,  39,   1,   1,1.03541160,   8.328897, 1.10000, 0.90000, 1.10000, 0.90000
53893,'DES MOIN~100',  69.0000,1,  39,   1,   1,1.03532088,   8.322624, 1.10000, 0.90000, 1.10000, 0.90000
53894,'DES MOINES~3',  69.0000,1,  39,   1,   1,1.03054917,   8.672109, 1.10000, 0.90000, 1.10000, 0.90000
53895,'DES MOINES~4',  69.0000,1,  39,   1,   1,1.03045094,   8.665531, 1.10000, 0.90000, 1.10000, 0.90000
53896,'DES MOINES~5',  69.0000,1,  39,   1,   1,1.03280771,   8.761229, 1.10000, 0.90000, 1.10000, 0.90000
53897,'DES MOINES~6', 161.0000,1,  39,   1,   1,1.03681624,  10.761616, 1.10000, 0.90000, 1.10000, 0.90000
53898,'DES MOINES~7',  69.0000,1,  39,   1,   1,1.03796661,   8.255855, 1.10000, 0.90000, 1.10000, 0.90000
53899,'DES MOINES~8', 161.0000,1,  39,   1,   1,1.03729224,  10.778441, 1.10000, 0.90000, 1.10000, 0.90000
53900,'DES MOINES~9',  69.0000,1,  39,   1,   1,1.03766119,   8.748426, 1.10000, 0.90000, 1.10000, 0.90000
53901,'DES MOINE~10', 161.0000,1,  39,   1,   1,1.03624451,  11.052708, 1.10000, 0.90000, 1.10000, 0.90000
53902,'DES MOINE~11',  69.0000,1,  39,   1,   1,1.03563333,   8.792611, 1.10000, 0.90000, 1.10000, 0.90000
53903,'DES MOINE~12',  13.8000,1,  39,   1,   1,1.03591371,   7.705125, 1.10000, 0.90000, 1.10000, 0.90000
53905,'DES MOINE~14', 161.0000,1,  39,   1,   1,1.03612506,  11.038855, 1.10000, 0.90000, 1.10000, 0.90000
53906,'DES MOINE~15',  69.0000,1,  39,   1,   1,1.03722715,   8.783517, 1.10000, 0.90000, 1.10000, 0.90000
53907,'DES MOINE~16',  69.0000,1,  39,   1,   1,1.03711820,   8.776738, 1.10000, 0.90000, 1.10000, 0.90000
53908,'DES MOINE~17',  69.0000,1,  39,   1,   1,1.03684914,   8.543404, 1.10000, 0.90000, 1.10000, 0.90000
53909,'DES MOINE~18',  69.0000,1,  39,   1,   1,1.03453565,   8.486499, 1.10000, 0.90000, 1.10000, 0.90000
53910,'DES MOINE~19',  69.0000,1,  39,   1,   1,1.03448999,   8.479594, 1.10000, 0.90000, 1.10000, 0.90000
53911,'DES MOINE~20',  69.0000,1,  39,   1,   1,1.03536665,   8.668499, 1.10000, 0.90000, 1.10000, 0.90000
53912,'DES MOINE~21',  69.0000,1,  39,   1,   1,1.03532004,   8.660401, 1.10000, 0.90000, 1.10000, 0.90000
53913,'DES MOINE~22', 161.0000,1,  39,   1,   1,1.03625536,  11.217705, 1.10000, 0.90000, 1.10000, 0.90000
53914,'DES MOINE~23',  69.0000,1,  39,   1,   1,1.03449929,   9.047750, 1.10000, 0.90000, 1.10000, 0.90000
53915,'DES MOINE~24',  18.0000,1,  39,   1,   1,1.03441477,   6.284291, 1.10000, 0.90000, 1.10000, 0.90000
53917,'DES MOINE~26', 161.0000,1,  39,   1,   1,1.03640020,  11.242996, 1.10000, 0.90000, 1.10000, 0.90000
53918,'DES MOINE~27', 161.0000,1,  39,   1,   1,1.03625536,  11.217705, 1.10000, 0.90000, 1.10000, 0.90000
53919,'DES MOINE~30', 161.0000,1,  39,   1,   1,1.03659785,  10.817339, 1.10000, 0.90000, 1.10000, 0.90000
53920,'DES MOINE~31', 161.0000,1,  39,   1,   1,1.03679347,  10.832055, 1.10000, 0.90000, 1.10000, 0.90000
53921,'DES MOINE~32', 161.0000,1,  39,   1,   1,1.03440475,  11.169174, 1.10000, 0.90000, 1.10000, 0.90000
53922,'DES MOINE~33',  69.0000,1,  39,   1,   1,1.03768718,   8.700020, 1.10000, 0.90000, 1.10000, 0.90000
53923,'DES MOINE~34', 161.0000,1,  39,   1,   1,1.03474331,  11.189316, 1.10000, 0.90000, 1.10000, 0.90000
53924,'DES MOINE~35', 161.0000,1,  39,   1,   1,1.03704679,  11.256203, 1.10000, 0.90000, 1.10000, 0.90000
53925,'DES MOINE~36',  69.0000,1,  39,   1,   1,1.03559697,   9.067530, 1.10000, 0.90000, 1.10000, 0.90000
53926,'DES MOINE~37',  13.8000,1,  39,   1,   1,1.03563666,   9.186271, 1.10000, 0.90000, 1.10000, 0.90000
53928,'DES MOINE~39', 161.0000,1,  39,   1,   1,1.03694212,  11.240164, 1.10000, 0.90000, 1.10000, 0.90000
53929,'DES MOINE~40',  69.0000,1,  39,   1,   1,1.03685892,   8.774933, 1.10000, 0.90000, 1.10000, 0.90000
53930,'DES MOINE~41',  69.0000,1,  39,   1,   1,1.03741062,   8.646217, 1.10000, 0.90000, 1.10000, 0.90000
53931,'DES MOINE~42',  69.0000,1,  39,   1,   1,1.03639233,   8.918510, 1.10000, 0.90000, 1.10000, 0.90000
53932,'DES MOINE~43', 161.0000,1,  39,   1,   1,1.03960693,  10.588980, 1.10000, 0.90000, 1.10000, 0.90000
53933,'DES MOINE~44',  69.0000,1,  39,   1,   1,1.03499830,   8.770135, 1.10000, 0.90000, 1.10000, 0.90000
53934,'DES MOINE~45',  18.0000,1,  39,   1,   1,1.03126192,   6.826681, 1.10000, 0.90000, 1.10000, 0.90000
53936,'DES MOINE~47', 161.0000,1,  39,   1,   1,1.03975153,  10.610810, 1.10000, 0.90000, 1.10000, 0.90000
53937,'DES MOINE~48', 161.0000,1,  39,   1,   1,1.03244472,  11.209951, 1.10000, 0.90000, 1.10000, 0.90000
53938,'DES MOINE~49',  69.0000,1,  39,   1,   1,1.03948760,   8.884719, 1.10000, 0.90000, 1.10000, 0.90000
53939,'DES MOINE~50', 161.0000,1,  39,   1,   1,1.03220606,  11.179302, 1.10000, 0.90000, 1.10000, 0.90000
53940,'DES MOINE~51', 500.0000,1,  39,   1,   1,1.04354382,  10.912234, 1.10000, 0.90000, 1.10000, 0.90000
53941,'DES MOINE~52', 161.0000,1,  39,   1,   1,1.04219484,  10.817825, 1.10000, 0.90000, 1.10000, 0.90000
53942,'DES MOINE~53',  69.0000,1,  39,   1,   1,1.04177856,   8.878032, 1.10000, 0.90000, 1.10000, 0.90000
53943,'DES MOINE~54', 500.0000,1,  39,   1,   1,1.04338753,  10.897178, 1.10000, 0.90000, 1.10000, 0.90000
53944,'DES MOINE~55', 500.0000,1,  39,   1,   1,1.04468930,  10.924958, 1.10000, 0.90000, 1.10000, 0.90000
53945,'DES MOINE~56',  69.0000,1,  39,   1,   1,1.03660786,   8.597005, 1.10000, 0.90000, 1.10000, 0.90000
53946,'DES MOINE~59',  69.0000,1,  39,   1,   1,1.03195572,   8.639267, 1.10000, 0.90000, 1.10000, 0.90000
53947,'DES MOINE~60',  69.0000,1,  39,   1,   1,1.03182733,   8.630773, 1.10000, 0.90000, 1.10000, 0.90000
53948,'DES MOINE~61',  69.0000,1,  39,   1,   1,1.03249359,   8.789437, 1.10000, 0.90000, 1.10000, 0.90000
53949,'DES MOINE~62',  69.0000,1,  39,   1,   1,1.03470016,   8.923017, 1.10000, 0.90000, 1.10000, 0.90000
53950,'DES MOINE~63',  69.0000,1,  39,   1,   1,1.02304626,   8.057317, 1.10000, 0.90000, 1.10000, 0.90000
53951,'HUXLEY 1 1  ',  69.0000,1,  39,   1,   1,1.03644335,   8.747350, 1.10000, 0.90000, 1.10000, 0.90000
53952,'HUXLEY 2 1  ',  69.0000,1,  39,   1,   1,1.03911889,  11.314867, 1.10000, 0.90000, 1.10000, 0.90000
53953,'HUXLEY 3 1  ', 161.0000,1,  39,   1,   1,1.03650773,   9.956940, 1.10000, 0.90000, 1.10000, 0.90000
53954,'HUXLEY 3 2  ',  69.0000,1,  39,   1,   1,1.03457642,   8.816919, 1.10000, 0.90000, 1.10000, 0.90000
53955,'HUXLEY 3 3  ', 161.0000,1,  39,   1,   1,1.03655863,   9.966679, 1.10000, 0.90000, 1.10000, 0.90000
53956,'JOHNSTON 5 1',  69.0000,1,  39,   1,   1,1.03901947,   8.637281, 1.10000, 0.90000, 1.10000, 0.90000
53957,'JOHNSTON 5 2',  69.0000,1,  39,   1,   1,1.03893888,   8.630061, 1.10000, 0.90000, 1.10000, 0.90000
53958,'JOHNSTON 6 1',  69.0000,1,  39,   1,   1,1.03894317,   8.707461, 1.10000, 0.90000, 1.10000, 0.90000
53959,'JOHNSTON 7 1',  69.0000,1,  39,   1,   1,1.03885710,   8.141156, 1.10000, 0.90000, 1.10000, 0.90000
53960,'JOHNSTON 7 2',  69.0000,1,  39,   1,   1,1.03877366,   8.133858, 1.10000, 0.90000, 1.10000, 0.90000
53961,'JOHNSTON 8 1',  69.0000,1,  39,   1,   1,1.03652728,   8.098189, 1.10000, 0.90000, 1.10000, 0.90000
53962,'MAXWELL 1 1 ',  69.0000,1,  39,   1,   1,1.02590215,   8.037791, 1.10000, 0.90000, 1.10000, 0.90000
53963,'MAXWELL 2 1 ', 161.0000,1,  39,   1,   1,1.03608942,   9.998279, 1.10000, 0.90000, 1.10000, 0.90000
53964,'MAXWELL 2 2 ',  69.0000,1,  39,   1,   1,1.04730916,   9.553301, 1.10000, 0.90000, 1.10000, 0.90000
53965,'MAXWELL 2 3 ', 161.0000,1,  39,   1,   1,1.03604138,   9.995080, 1.10000, 0.90000, 1.10000, 0.90000
53966,'PLEASANT H~2',  69.0000,1,  39,   1,   1,1.03716648,   8.993901, 1.10000, 0.90000, 1.10000, 0.90000
53967,'PLEASANT H~3',  69.0000,1,  39,   1,   1,1.03605235,   8.921297, 1.10000, 0.90000, 1.10000, 0.90000
53968,'POLK CITY ~3',  69.0000,1,  39,   1,   1,1.03946388,  10.266375, 1.10000, 0.90000, 1.10000, 0.90000
53969,'POLK CITY ~4',  69.0000,1,  39,   1,   1,1.03940821,  10.597531, 1.10000, 0.90000, 1.10000, 0.90000
53970,'POLK CITY ~5', 161.0000,1,  39,   1,   1,1.03399003,  10.407076, 1.10000, 0.90000, 1.10000, 0.90000
53971,'POLK CITY ~6',  69.0000,1,  39,   1,   1,1.04567599,  10.027213, 1.10000, 0.90000, 1.10000, 0.90000
53972,'POLK CITY ~7', 161.0000,1,  39,   1,   1,1.03416860,  10.408225, 1.10000, 0.90000, 1.10000, 0.90000
53973,'URBANDALE ~4', 161.0000,1,  39,   1,   1,1.03963614,  10.594347, 1.10000, 0.90000, 1.10000, 0.90000
53974,'URBANDALE ~5', 161.0000,1,  39,   1,   1,1.03561783,  10.861260, 1.10000, 0.90000, 1.10000, 0.90000
53975,'URBANDALE ~6', 161.0000,1,  39,   1,   1,1.03540659,  10.840647, 1.10000, 0.90000, 1.10000, 0.90000
53976,'URBANDALE ~7', 500.0000,1,  39,   1,   1,1.04021907,  11.842197, 1.10000, 0.90000, 1.10000, 0.90000
53977,'URBANDALE ~8', 161.0000,1,  39,   1,   1,1.04097497,  10.989663, 1.10000, 0.90000, 1.10000, 0.90000
53978,'URBANDALE ~9',  69.0000,1,  39,   1,   1,1.04134309,   8.701008, 1.10000, 0.90000, 1.10000, 0.90000
53979,'URBANDALE~10', 161.0000,1,  39,   1,   1,1.03991306,  10.932526, 1.10000, 0.90000, 1.10000, 0.90000
53980,'URBANDALE~11', 500.0000,1,  39,   1,   1,1.04190409,  11.914747, 1.10000, 0.90000, 1.10000, 0.90000
53981,'URBANDALE~12',  69.0000,1,  39,   1,   1,1.03792512,   8.643476, 1.10000, 0.90000, 1.10000, 0.90000
53982,'URBANDALE~13',  69.0000,1,  39,   1,   1,1.03778601,   8.629710, 1.10000, 0.90000, 1.10000, 0.90000
53983,'WEST DES ~16', 500.0000,1,  39,   1,   1,1.03969669,  11.393682, 1.10000, 0.90000, 1.10000, 0.90000
53984,'WEST DES ~17', 161.0000,1,  39,   1,   1,1.03914607,  10.797381, 1.10000, 0.90000, 1.10000, 0.90000
53985,'WEST DES ~18',  69.0000,1,  39,   1,   1,1.03935933,   9.204681, 1.10000, 0.90000, 1.10000, 0.90000
53986,'WEST DES ~19', 161.0000,1,  39,   1,   1,1.03849137,  10.755495, 1.10000, 0.90000, 1.10000, 0.90000
53987,'WEST DES ~20', 500.0000,1,  39,   1,   1,1.04103363,  11.435615, 1.10000, 0.90000, 1.10000, 0.90000
53988,'WEST DES ~21', 161.0000,1,  39,   1,   1,1.03643417,  10.677191, 1.10000, 0.90000, 1.10000, 0.90000
53989,'WEST DES ~22',  69.0000,1,  39,   1,   1,1.03641808,   8.091075, 1.10000, 0.90000, 1.10000, 0.90000
53990,'WEST DES ~23',  69.0000,1,  39,   1,   1,1.03474414,   8.152212, 1.10000, 0.90000, 1.10000, 0.90000
53991,'WEST DES ~24',  69.0000,1,  39,   1,   1,1.03463888,   8.138888, 1.10000, 0.90000, 1.10000, 0.90000
53992,'WINDSOR HE~1',  69.0000,1,  39,   1,   1,1.03387058,   8.858958, 1.10000, 0.90000, 1.10000, 0.90000
53993,'AVOCA 5 1   ', 161.0000,1,  39,   1,   1,1.03888345,  19.177969, 1.10000, 0.90000, 1.10000, 0.90000
53994,'AVOCA 5 2   ',  69.0000,1,  39,   1,   1,1.04498923,  17.974071, 1.10000, 0.90000, 1.10000, 0.90000
53995,'AVOCA 5 3   ', 161.0000,1,  39,   1,   1,1.03892350,  19.189194, 1.10000, 0.90000, 1.10000, 0.90000
53996,'AVOCA 6 1   ',  69.0000,1,  39,   1,   1,1.04416132,  17.848534, 1.10000, 0.90000, 1.10000, 0.90000
53997,'CARSON 1 1  ',  69.0000,1,  39,   1,   1,1.04221129,  18.302286, 1.10000, 0.90000, 1.10000, 0.90000
53998,'CARTER LAK~1',  69.0000,1,  39,   1,   1,1.03927529,  17.753938, 1.10000, 0.90000, 1.10000, 0.90000
53999,'CARTER LAK~2',  69.0000,1,  39,   1,   1,1.03618455,  17.339234, 1.10000, 0.90000, 1.10000, 0.90000
54000,'CARTER LAK~3',  69.0000,1,  39,   1,   1,1.03615487,  17.337030, 1.10000, 0.90000, 1.10000, 0.90000
54001,'CARTER LAK~4',  69.0000,1,  39,   1,   1,1.03613901,  17.569347, 1.10000, 0.90000, 1.10000, 0.90000
54002,'COUNCIL B~16', 161.0000,1,  39,   1,   1,1.03608191,  20.816349, 1.10000, 0.90000, 1.10000, 0.90000
54003,'COUNCIL B~17', 500.0000,1,  39,   1,   1,1.04184127,  22.244755, 1.10000, 0.90000, 1.10000, 0.90000
54004,'COUNCIL B~18', 161.0000,1,  39,   1,   1,1.04092193,  20.958283, 1.10000, 0.90000, 1.10000, 0.90000
54005,'COUNCIL B~19',  69.0000,1,  39,   1,   1,1.04458737,  18.928003, 1.10000, 0.90000, 1.10000, 0.90000
54006,'COUNCIL B~20', 161.0000,1,  39,   1,   1,1.04076564,  20.942629, 1.10000, 0.90000, 1.10000, 0.90000
54007,'COUNCIL B~21', 161.0000,1,  39,   1,   1,1.04042220,  20.915007, 1.10000, 0.90000, 1.10000, 0.90000
54008,'COUNCIL B~22', 161.0000,1,  39,   1,   1,1.03748918,  20.877762, 1.10000, 0.90000, 1.10000, 0.90000
54009,'COUNCIL B~23',  69.0000,1,  39,   1,   1,1.04650843,  18.899026, 1.10000, 0.90000, 1.10000, 0.90000
54010,'COUNCIL B~24', 161.0000,1,  39,   1,   1,1.03773928,  20.904344, 1.10000, 0.90000, 1.10000, 0.90000
54011,'COUNCIL B~25', 161.0000,1,  39,   1,   1,1.03423238,  20.931928, 1.10000, 0.90000, 1.10000, 0.90000
54012,'HONEY CREE~1',  69.0000,1,  39,   1,   1,1.03446364,  18.582047, 1.10000, 0.90000, 1.10000, 0.90000
54013,'HONEY CREE~2',  69.0000,1,  39,   1,   1,1.03445947,  18.581395, 1.10000, 0.90000, 1.10000, 0.90000
54014,'MINDEN 1 1  ',  69.0000,1,  39,   1,   1,1.03654921,  18.004737, 1.10000, 0.90000, 1.10000, 0.90000
54015,'OAKLAND 20 1',  69.0000,1,  39,   1,   1,1.04475296,  17.940108, 1.10000, 0.90000, 1.10000, 0.90000
54016,'OAKLAND 21 1',  69.0000,1,  39,   1,   1,1.04440081,  17.905267, 1.10000, 0.90000, 1.10000, 0.90000
54017,'OAKLAND 22 1', 161.0000,1,  39,   1,   1,1.03891075,  19.753059, 1.10000, 0.90000, 1.10000, 0.90000
54018,'OAKLAND 22 2',  69.0000,1,  39,   1,   1,1.04571307,  18.403683, 1.10000, 0.90000, 1.10000, 0.90000
54019,'OAKLAND 22 3', 161.0000,1,  39,   1,   1,1.03888822,  19.750631, 1.10000, 0.90000, 1.10000, 0.90000
54020,'TREYNOR 1 1 ',  69.0000,1,  39,   1,   1,1.03887784,  18.336269, 1.10000, 0.90000, 1.10000, 0.90000
54021,'TREYNOR 2 1 ',  69.0000,1,  39,   1,   1,1.03793526,  18.549155, 1.10000, 0.90000, 1.10000, 0.90000
54022,'TREYNOR 2 2 ',  69.0000,1,  39,   1,   1,1.03791308,  18.547013, 1.10000, 0.90000, 1.10000, 0.90000
54023,'UNDERWOOD ~4',  69.0000,1,  39,   1,   1,1.03936052,  18.794225, 1.10000, 0.90000, 1.10000, 0.90000
54024,'WALNUT 3 1  ',  69.0000,1,  39,   1,   1,1.04108989,  17.208404, 1.10000, 0.90000, 1.10000, 0.90000
54025,'WALNUT 4 1  ',  69.0000,1,  39,   1,   1,1.04069424,  17.013825, 1.10000, 0.90000, 1.10000, 0.90000
54026,'BROOKLYN ~73',  69.0000,1,  39,   1,   1,1.03783190,   5.026877, 1.10000, 0.90000, 1.10000, 0.90000
54027,'BROOKLYN ~74',  69.0000,1,  39,   1,   1,1.03785145,   5.028899, 1.10000, 0.90000, 1.10000, 0.90000
54028,'BROOKLYN ~77', 161.0000,1,  39,   1,   1,1.04470825,   7.817782, 1.10000, 0.90000, 1.10000, 0.90000
54029,'BROOKLYN ~78',  69.0000,1,  39,   1,   1,1.03968525,   6.987096, 1.10000, 0.90000, 1.10000, 0.90000
54030,'BROOKLYN ~79', 161.0000,1,  39,   1,   1,1.04469466,   7.815913, 1.10000, 0.90000, 1.10000, 0.90000
54031,'BROOKLYN ~80', 161.0000,1,  39,   1,   1,1.04143643,   4.848673, 1.10000, 0.90000, 1.10000, 0.90000
54032,'BROOKLYN ~81',  69.0000,1,  39,   1,   1,1.03868711,   4.940369, 1.10000, 0.90000, 1.10000, 0.90000
54033,'BROOKLYN ~82',  13.8000,1,  39,   1,   1,1.03706217,   4.994835, 1.10000, 0.90000, 1.10000, 0.90000
54035,'BROOKLYN ~84', 161.0000,1,  39,   1,   1,1.04141355,   4.846280, 1.10000, 0.90000, 1.10000, 0.90000
54036,'BROOKLYN ~85', 161.0000,1,  39,   1,   1,1.04148245,   4.850326, 1.10000, 0.90000, 1.10000, 0.90000
54037,'CHELSEA 8 1 ',  69.0000,1,  39,   1,   1,1.03391433,   6.584355, 1.10000, 0.90000, 1.10000, 0.90000
54038,'MALCOM 1    ',  69.0000,1,  39,   1,   1,1.03774166,   5.301721, 1.10000, 0.90000, 1.10000, 0.90000
54039,'MONTEZUMA~15',  69.0000,1,  39,   1,   1,1.03901434,   5.583491, 1.10000, 0.90000, 1.10000, 0.90000
54040,'MONTEZUMA~16',  69.0000,1,  39,   1,   1,1.03854048,   5.546125, 1.10000, 0.90000, 1.10000, 0.90000
54041,'MONTEZUMA~17',  69.0000,1,  39,   1,   1,1.03857434,   5.549676, 1.10000, 0.90000, 1.10000, 0.90000
54042,'TAMA 1 1    ',  69.0000,1,  39,   1,   1,1.03734934,   7.038832, 1.10000, 0.90000, 1.10000, 0.90000
54043,'TAMA 1 2    ',  69.0000,1,  39,   1,   1,1.03731394,   7.036417, 1.10000, 0.90000, 1.10000, 0.90000
54044,'TAMA 2 1    ',  69.0000,1,  39,   1,   1,1.04231000,   7.285791, 1.10000, 0.90000, 1.10000, 0.90000
54045,'TAMA 2 2    ',  69.0000,1,  39,   1,   1,1.04228759,   7.283038, 1.10000, 0.90000, 1.10000, 0.90000
54046,'TAMA 3 1    ', 161.0000,1,  39,   1,   1,1.04603946,   8.961481, 1.10000, 0.90000, 1.10000, 0.90000
54047,'TAMA 3 2    ',  69.0000,1,  39,   1,   1,1.04518163,   7.498735, 1.10000, 0.90000, 1.10000, 0.90000
54048,'TAMA 3 3    ', 161.0000,1,  39,   1,   1,1.04613280,   8.970319, 1.10000, 0.90000, 1.10000, 0.90000
54049,'DIAGONAL 1  ',  69.0000,1,  39,   1,   1,1.03979194,  14.361714, 1.10000, 0.90000, 1.10000, 0.90000
54050,'DIAGONAL 2  ',  69.0000,1,  39,   1,   1,1.03977263,  14.360181, 1.10000, 0.90000, 1.10000, 0.90000
54051,'ELLSTON 1   ',  69.0000,1,  39,   1,   1,1.03805470,  13.365414, 1.10000, 0.90000, 1.10000, 0.90000
54052,'MOUNT AYR ~1',  69.0000,1,  39,   1,   1,1.03802180,  13.660726, 1.10000, 0.90000, 1.10000, 0.90000
54053,'MOUNT AYR ~2',  69.0000,1,  39,   1,   1,1.03800058,  13.658820, 1.10000, 0.90000, 1.10000, 0.90000
54054,'MOUNT AYR ~3', 161.0000,1,  39,   1,   1,1.04856384,  15.030028, 1.10000, 0.90000, 1.10000, 0.90000
54055,'REDDING 3 1 ',  69.0000,1,  39,   1,   1,1.04032755,  14.751310, 1.10000, 0.90000, 1.10000, 0.90000
54056,'LAKE VIEW ~4',  69.0000,1,  39,   1,   1,1.03491282,  15.629008, 1.10000, 0.90000, 1.10000, 0.90000
54057,'ODEBOLT 1 1 ',  69.0000,1,  39,   1,   1,1.03869081,  16.927256, 1.10000, 0.90000, 1.10000, 0.90000
54058,'ODEBOLT 1 2 ',  69.0000,1,  39,   1,   1,1.03867447,  16.925072, 1.10000, 0.90000, 1.10000, 0.90000
54059,'ODEBOLT 2 1 ', 161.0000,1,  39,   1,   1,1.04303432,  18.042495, 1.10000, 0.90000, 1.10000, 0.90000
54060,'ODEBOLT 2 2 ',  69.0000,1,  39,   1,   1,1.04293191,  17.137378, 1.10000, 0.90000, 1.10000, 0.90000
54061,'ODEBOLT 2 3 ',  13.8000,1,  39,   1,   1,1.04167712,  15.495937, 1.10000, 0.90000, 1.10000, 0.90000
54063,'ODEBOLT 2 5 ', 161.0000,1,  39,   1,   1,1.04306340,  18.052400, 1.10000, 0.90000, 1.10000, 0.90000
54064,'SAC CITY 1 1',  69.0000,1,  39,   1,   1,1.04594648,  17.124392, 1.10000, 0.90000, 1.10000, 0.90000
54065,'SAC CITY 2 1', 161.0000,1,  39,   1,   1,1.04483986,  17.466431, 1.10000, 0.90000, 1.10000, 0.90000
54066,'SAC CITY 2 2',  69.0000,1,  39,   1,   1,1.04862332,  17.213125, 1.10000, 0.90000, 1.10000, 0.90000
54067,'SAC CITY 2 3', 161.0000,1,  39,   1,   1,1.04480278,  17.462367, 1.10000, 0.90000, 1.10000, 0.90000
54068,'SAC CITY 3 1',  69.0000,1,  39,   1,   1,1.04544902,  17.145289, 1.10000, 0.90000, 1.10000, 0.90000
54069,'SAC CITY 3 2',  69.0000,1,  39,   1,   1,1.04543650,  17.143481, 1.10000, 0.90000, 1.10000, 0.90000
54070,'WALL LAKE 1 ',  69.0000,1,  39,   1,   1,1.03941584,  16.619891, 1.10000, 0.90000, 1.10000, 0.90000
54071,'BETTENDORF~1', 161.0000,1,  39,   1,   1,1.03363633,  -6.779732, 1.10000, 0.90000, 1.10000, 0.90000
54072,'BETTENDORF~2', 100.0000,1,  39,   1,   1,1.03782523,  -9.508351, 1.10000, 0.90000, 1.10000, 0.90000
54073,'BETTENDORF~3',  69.0000,1,  39,   1,   1,1.04342806,  -9.592024, 1.10000, 0.90000, 1.10000, 0.90000
54074,'BETTENDORF~4', 161.0000,1,  39,   1,   1,1.03340065,  -6.792706, 1.10000, 0.90000, 1.10000, 0.90000
54075,'BETTENDORF~5', 161.0000,1,  39,   1,   1,1.03392410,  -6.741906, 1.10000, 0.90000, 1.10000, 0.90000
54076,'BETTENDORF~6', 161.0000,1,  39,   1,   1,1.03016031,  -6.380838, 1.10000, 0.90000, 1.10000, 0.90000
54077,'BETTENDORF~7',  69.0000,1,  39,   1,   1,1.04402280,  -8.053617, 1.10000, 0.90000, 1.10000, 0.90000
54078,'BETTENDORF~8', 161.0000,1,  39,   1,   1,1.03005385,  -6.397181, 1.10000, 0.90000, 1.10000, 0.90000
54079,'BETTENDORF~9',  69.0000,1,  39,   1,   1,1.04293621,  -9.727747, 1.10000, 0.90000, 1.10000, 0.90000
54080,'BETTENDOR~10', 161.0000,1,  39,   1,   1,1.02790618,  -7.210570, 1.10000, 0.90000, 1.10000, 0.90000
54081,'BETTENDOR~11', 100.0000,1,  39,   1,   1,1.03780997, -10.503744, 1.10000, 0.90000, 1.10000, 0.90000
54082,'BETTENDOR~12',  69.0000,1,  39,   1,   1,1.03269517, -10.494682, 1.10000, 0.90000, 1.10000, 0.90000
54083,'BETTENDOR~13',  13.8000,1,  39,   1,   1,1.03246164, -10.494265, 1.10000, 0.90000, 1.10000, 0.90000
54085,'BETTENDOR~15', 100.0000,1,  39,   1,   1,1.03770375, -10.518776, 1.10000, 0.90000, 1.10000, 0.90000
54086,'BETTENDOR~16', 100.0000,1,  39,   1,   1,1.03711677, -10.523272, 1.10000, 0.90000, 1.10000, 0.90000
54087,'DAVENPORT ~9',  69.0000,1,  39,   1,   1,1.04316676,  -9.342029, 1.10000, 0.90000, 1.10000, 0.90000
54088,'DAVENPORT~10',  69.0000,1,  39,   1,   1,1.03936005,  -8.530057, 1.10000, 0.90000, 1.10000, 0.90000
54089,'DAVENPORT~11',  69.0000,1,  39,   1,   1,1.04662895,  -9.353027, 1.10000, 0.90000, 1.10000, 0.90000
54090,'DAVENPORT~12', 161.0000,1,  39,   1,   1,1.02995872,  -6.644186, 1.10000, 0.90000, 1.10000, 0.90000
54091,'DAVENPORT~13', 100.0000,1,  39,   1,   1,1.01213169,  -9.950138, 1.10000, 0.90000, 1.10000, 0.90000
54092,'DAVENPORT~14',  69.0000,1,  39,   1,   1,1.05239785,  -9.552763, 1.10000, 0.90000, 1.10000, 0.90000
54093,'DAVENPORT~15', 100.0000,1,  39,   1,   1,1.01207590,  -9.961253, 1.10000, 0.90000, 1.10000, 0.90000
54094,'DAVENPORT~16', 161.0000,1,  39,   1,   1,1.03098261,  -6.631376, 1.10000, 0.90000, 1.10000, 0.90000
54095,'DAVENPORT~17',  69.0000,1,  39,   1,   1,1.03603125,  -8.968469, 1.10000, 0.90000, 1.10000, 0.90000
54096,'DAVENPORT~18',  69.0000,1,  39,   1,   1,1.03594041,  -8.978289, 1.10000, 0.90000, 1.10000, 0.90000
54097,'DAVENPORT ~3', 161.0000,1,  39,   1,   1,1.03268445,  -6.846223, 1.10000, 0.90000, 1.10000, 0.90000
54098,'DAVENPORT ~4', 100.0000,1,  39,   1,   1,1.03178418,  -9.799107, 1.10000, 0.90000, 1.10000, 0.90000
54099,'DAVENPORT ~5',  69.0000,1,  39,   1,   1,1.03225100,  -9.562742, 1.10000, 0.90000, 1.10000, 0.90000
54100,'DAVENPORT ~6',  13.8000,1,  39,   1,   1,1.03290522, -12.009316, 1.10000, 0.90000, 1.10000, 0.90000
54102,'DAVENPORT ~8', 100.0000,1,  39,   1,   1,1.03171217,  -9.810638, 1.10000, 0.90000, 1.10000, 0.90000
54103,'DAVENPORT ~9', 161.0000,1,  39,   1,   1,1.03287816,  -6.806777, 1.10000, 0.90000, 1.10000, 0.90000
54104,'DAVENPORT~10', 161.0000,1,  39,   1,   1,1.02926767,  -6.837944, 1.10000, 0.90000, 1.10000, 0.90000
54105,'DAVENPORT~11',  69.0000,1,  39,   1,   1,1.04415405,  -8.812249, 1.10000, 0.90000, 1.10000, 0.90000
54106,'DAVENPORT~12', 161.0000,1,  39,   1,   1,1.02918243,  -6.848768, 1.10000, 0.90000, 1.10000, 0.90000
54107,'DAVENPORT~13',  69.0000,1,  39,   1,   1,1.03574324,  -8.785560, 1.10000, 0.90000, 1.10000, 0.90000
54108,'DAVENPORT~14', 161.0000,1,  39,   1,   1,1.03590930,  -5.819261, 1.10000, 0.90000, 1.10000, 0.90000
54109,'DAVENPORT~15',  69.0000,1,  39,   1,   1,1.04081333,  -7.928440, 1.10000, 0.90000, 1.10000, 0.90000
54110,'DAVENPORT~16', 161.0000,1,  39,   1,   1,1.03580570,  -5.830556, 1.10000, 0.90000, 1.10000, 0.90000
54111,'DAVENPORT~17', 500.0000,1,  39,   1,   1,1.04229939,  -4.169076, 1.10000, 0.90000, 1.10000, 0.90000
54112,'DAVENPORT~18', 161.0000,1,  39,   1,   1,1.04154277,  -6.179686, 1.10000, 0.90000, 1.10000, 0.90000
54113,'DAVENPORT~19',  69.0000,1,  39,   1,   1,1.04902351,  -9.168660, 1.10000, 0.90000, 1.10000, 0.90000
54114,'DAVENPORT~20', 161.0000,1,  39,   1,   1,1.03931856,  -6.303692, 1.10000, 0.90000, 1.10000, 0.90000
54115,'DAVENPORT~21', 500.0000,1,  39,   1,   1,1.04281282,  -4.000054, 1.10000, 0.90000, 1.10000, 0.90000
54116,'DAVENPORT~22',  69.0000,1,  39,   1,   1,1.04100990,  -8.797729, 1.10000, 0.90000, 1.10000, 0.90000
54117,'DAVENPORT~23',  69.0000,1,  39,   1,   1,1.04092336,  -8.810904, 1.10000, 0.90000, 1.10000, 0.90000
54118,'DAVENPORT~24', 161.0000,1,  39,   1,   1,1.03006113,  -6.582902, 1.10000, 0.90000, 1.10000, 0.90000
54119,'DAVENPORT~25',  69.0000,1,  39,   1,   1,1.03898954,  -8.486493, 1.10000, 0.90000, 1.10000, 0.90000
54120,'DAVENPORT~26', 161.0000,1,  39,   1,   1,1.02990115,  -6.595711, 1.10000, 0.90000, 1.10000, 0.90000
54121,'DAVENPORT~27', 161.0000,1,  39,   1,   1,1.03079486,  -5.041586, 1.10000, 0.90000, 1.10000, 0.90000
54122,'DAVENPORT~28',  69.0000,1,  39,   1,   1,1.04271924,  -7.107085, 1.10000, 0.90000, 1.10000, 0.90000
54123,'DAVENPORT~29', 161.0000,1,  39,   1,   1,1.03099239,  -5.026926, 1.10000, 0.90000, 1.10000, 0.90000
54124,'DAVENPORT~30',  69.0000,1,  39,   1,   1,1.03689826,  -8.727763, 1.10000, 0.90000, 1.10000, 0.90000
54125,'DAVENPORT~31', 161.0000,1,  39,   1,   1,1.03673398,  -6.388495, 1.10000, 0.90000, 1.10000, 0.90000
54126,'DAVENPORT~32',  69.0000,1,  39,   1,   1,1.03738821,  -8.655036, 1.10000, 0.90000, 1.10000, 0.90000
54127,'DAVENPORT~33', 161.0000,1,  39,   1,   1,1.03656924,  -6.400228, 1.10000, 0.90000, 1.10000, 0.90000
54128,'DAVENPORT ~2',  69.0000,1,  39,   1,   1,1.04619801,  -9.741105, 1.10000, 0.90000, 1.10000, 0.90000
54129,'DAVENPORT ~3',  69.0000,1,  39,   1,   1,1.04606485,  -9.752032, 1.10000, 0.90000, 1.10000, 0.90000
54130,'DAVENPORT ~4',  69.0000,1,  39,   1,   1,1.04173470,  -8.990096, 1.10000, 0.90000, 1.10000, 0.90000
54131,'DAVENPORT ~5',  69.0000,1,  39,   1,   1,1.04164720,  -8.997141, 1.10000, 0.90000, 1.10000, 0.90000
54132,'DAVENPORT ~6', 161.0000,1,  39,   1,   1,1.03150296,  -6.723726, 1.10000, 0.90000, 1.10000, 0.90000
54133,'DIXON 9 1   ',  69.0000,1,  39,   1,   1,1.04422295,  -5.907201, 1.10000, 0.90000, 1.10000, 0.90000
54134,'ELDRIDGE 1 1',  69.0000,1,  39,   1,   1,1.03442860,  -7.765572, 1.10000, 0.90000, 1.10000, 0.90000
54135,'ELDRIDGE 1 2',  69.0000,1,  39,   1,   1,1.03438497,  -7.770653, 1.10000, 0.90000, 1.10000, 0.90000
54136,'ELDRIDGE 2 1',  69.0000,1,  39,   1,   1,1.04230380,  -8.235632, 1.10000, 0.90000, 1.10000, 0.90000
54137,'ELDRIDGE 2 2',  69.0000,1,  39,   1,   1,1.04224324,  -8.240209, 1.10000, 0.90000, 1.10000, 0.90000
54138,'ELDRIDGE 3 1',  69.0000,1,  39,   1,   1,1.04354393,  -8.417717, 1.10000, 0.90000, 1.10000, 0.90000
54139,'ELDRIDGE 3 2',  69.0000,1,  39,   1,   1,1.04348171,  -8.423058, 1.10000, 0.90000, 1.10000, 0.90000
54140,'LE CLAIRE ~1',  69.0000,1,  39,   1,   1,1.03434062, -10.224476, 1.10000, 0.90000, 1.10000, 0.90000
54141,'LE CLAIRE ~2', 161.0000,1,  39,   1,   1,1.04350746,  -7.992271, 1.10000, 0.90000, 1.10000, 0.90000
54142,'LE CLAIRE ~3', 100.0000,1,  39,   1,   1,1.04498124, -10.907019, 1.10000, 0.90000, 1.10000, 0.90000
54143,'LE CLAIRE ~4',  69.0000,1,  39,   1,   1,1.04198706, -10.301530, 1.10000, 0.90000, 1.10000, 0.90000
54144,'LE CLAIRE ~5', 161.0000,1,  39,   1,   1,1.04356790,  -7.976029, 1.10000, 0.90000, 1.10000, 0.90000
54145,'LE CLAIRE ~6', 161.0000,1,  39,   1,   1,1.04350746,  -7.992271, 1.10000, 0.90000, 1.10000, 0.90000
54146,'LONG GROVE 1',  69.0000,1,  39,   1,   1,1.04316914,  -9.229133, 1.10000, 0.90000, 1.10000, 0.90000
54147,'PRINCETON~43',  69.0000,1,  39,   1,   1,1.04336131,  -9.389617, 1.10000, 0.90000, 1.10000, 0.90000
54148,'EARLING 1 1 ',  69.0000,1,  39,   1,   1,1.04405344,  17.393946, 1.10000, 0.90000, 1.10000, 0.90000
54149,'EARLING 1 2 ',  69.0000,1,  39,   1,   1,1.04403973,  17.392349, 1.10000, 0.90000, 1.10000, 0.90000
54150,'EARLING 2 1 ', 161.0000,1,  39,   1,   1,1.03753173,  18.182749, 1.10000, 0.90000, 1.10000, 0.90000
54151,'EARLING 2 2 ',  69.0000,1,  39,   1,   1,1.04526234,  17.881686, 1.10000, 0.90000, 1.10000, 0.90000
54152,'EARLING 2 3 ', 161.0000,1,  39,   1,   1,1.03751898,  18.180225, 1.10000, 0.90000, 1.10000, 0.90000
54153,'HARLAN 3 1  ',  69.0000,1,  39,   1,   1,1.03781700,  17.354713, 1.10000, 0.90000, 1.10000, 0.90000
54154,'HARLAN 4 1  ', 161.0000,1,  39,   1,   1,1.03854716,  18.638686, 1.10000, 0.90000, 1.10000, 0.90000
54155,'HARLAN 5 1  ',  69.0000,1,  39,   1,   1,1.03611445,  16.819370, 1.10000, 0.90000, 1.10000, 0.90000
54156,'ALTON 9 1   ',  69.0000,1,  39,   1,   1,1.03651178,  16.435535, 1.10000, 0.90000, 1.10000, 0.90000
54157,'ALTON 9 2   ',  69.0000,1,  39,   1,   1,1.03649414,  16.434547, 1.10000, 0.90000, 1.10000, 0.90000
54158,'BOYDEN 1    ',  69.0000,1,  39,   1,   1,1.03062880,  17.391931, 1.10000, 0.90000, 1.10000, 0.90000
54159,'HAWARDEN 1 1', 161.0000,1,  39,   1,   1,1.03593898,  18.029135, 1.10000, 0.90000, 1.10000, 0.90000
54160,'HAWARDEN 1 2',  69.0000,1,  39,   1,   1,1.03617322,  17.548086, 1.10000, 0.90000, 1.10000, 0.90000
54161,'HAWARDEN 1 3', 161.0000,1,  39,   1,   1,1.03601658,  18.033011, 1.10000, 0.90000, 1.10000, 0.90000
54162,'HAWARDEN 2 1',  69.0000,1,  39,   1,   1,1.03373170,  17.507440, 1.10000, 0.90000, 1.10000, 0.90000
54163,'HAWARDEN 3 1',  69.0000,1,  39,   1,   1,1.03179002,  17.570522, 1.10000, 0.90000, 1.10000, 0.90000
54164,'ORANGE CIT~2',  69.0000,1,  39,   1,   1,1.03493631,  16.171014, 1.10000, 0.90000, 1.10000, 0.90000
54165,'ORANGE CIT~3',  69.0000,1,  39,   1,   1,1.03632939,  16.418438, 1.10000, 0.90000, 1.10000, 0.90000
54166,'ORANGE CIT~4',  69.0000,1,  39,   1,   1,1.03592849,  16.355098, 1.10000, 0.90000, 1.10000, 0.90000
54167,'ORANGE CIT~5',  69.0000,1,  39,   1,   1,1.03589952,  16.351065, 1.10000, 0.90000, 1.10000, 0.90000
54168,'SIOUX CENT~1', 161.0000,1,  39,   1,   1,1.03723884,  18.140325, 1.10000, 0.90000, 1.10000, 0.90000
54169,'SIOUX CENT~2',  69.0000,1,  39,   1,   1,1.03761947,  16.557722, 1.10000, 0.90000, 1.10000, 0.90000
54170,'SIOUX CENT~3', 161.0000,1,  39,   1,   1,1.03720307,  18.135529, 1.10000, 0.90000, 1.10000, 0.90000
54171,'SIOUX CENT~4',  69.0000,1,  39,   1,   1,1.03633165,  19.376097, 1.10000, 0.90000, 1.10000, 0.90000
54172,'SIOUX CENT~5',  69.0000,1,  39,   1,   1,1.03518987,  16.353717, 1.10000, 0.90000, 1.10000, 0.90000
54173,'AMES 5 1    ',  69.0000,1,  39,   1,   1,1.03855705,  11.150192, 1.10000, 0.90000, 1.10000, 0.90000
54174,'AMES 5 2    ',  69.0000,1,  39,   1,   1,1.03841436,  11.138229, 1.10000, 0.90000, 1.10000, 0.90000
54175,'AMES 6 1    ', 161.0000,1,  39,   1,   1,1.03656745,  11.034938, 1.10000, 0.90000, 1.10000, 0.90000
54176,'AMES 6 2    ', 161.0000,1,  39,   1,   1,1.03647339,  11.022094, 1.10000, 0.90000, 1.10000, 0.90000
54177,'AMES 7 1    ', 161.0000,1,  39,   1,   1,1.03643441,  10.973507, 1.10000, 0.90000, 1.10000, 0.90000
54178,'AMES 7 2    ',  69.0000,1,  39,   1,   1,1.04325604,  10.729626, 1.10000, 0.90000, 1.10000, 0.90000
54179,'AMES 7 3    ', 161.0000,1,  39,   1,   1,1.03667307,  10.973742, 1.10000, 0.90000, 1.10000, 0.90000
54180,'AMES 8 1    ', 161.0000,1,  39,   1,   1,1.03646135,  11.050613, 1.10000, 0.90000, 1.10000, 0.90000
54181,'AMES 8 2    ',  69.0000,1,  39,   1,   1,1.03763008,  11.085291, 1.10000, 0.90000, 1.10000, 0.90000
54182,'AMES 8 3    ',  22.0000,1,  39,   1,   1,1.03966188,  11.145365, 1.10000, 0.90000, 1.10000, 0.90000
54184,'AMES 8 5    ', 161.0000,1,  39,   1,   1,1.03636444,  11.038029, 1.10000, 0.90000, 1.10000, 0.90000
54185,'AMES 9 1    ',  69.0000,1,  39,   1,   1,1.03687596,  11.141787, 1.10000, 0.90000, 1.10000, 0.90000
54186,'AMES 9 2    ',  69.0000,1,  39,   1,   1,1.03685629,  11.138774, 1.10000, 0.90000, 1.10000, 0.90000
54187,'AMES 10 1   ',  69.0000,1,  39,   1,   1,1.03742003,  11.109362, 1.10000, 0.90000, 1.10000, 0.90000
54188,'AMES 10 2   ',  69.0000,1,  39,   1,   1,1.03744483,  11.111898, 1.10000, 0.90000, 1.10000, 0.90000
54189,'AMES 11 1   ',  69.0000,1,  39,   1,   1,1.03536904,  11.066350, 1.10000, 0.90000, 1.10000, 0.90000
54190,'AMES 11 2   ',  69.0000,1,  39,   1,   1,1.03540707,  11.068663, 1.10000, 0.90000, 1.10000, 0.90000
54191,'COLO 1 1    ',  69.0000,1,  39,   1,   1,1.03223789,   8.395897, 1.10000, 0.90000, 1.10000, 0.90000
54192,'COLO 2 1    ',  69.0000,1,  39,   1,   1,1.03848302,   8.887174, 1.10000, 0.90000, 1.10000, 0.90000
54193,'COLO 2 2    ',  69.0000,1,  39,   1,   1,1.03849149,   8.887983, 1.10000, 0.90000, 1.10000, 0.90000
54194,'GILBERT 6 1 ',  69.0000,1,  39,   1,   1,1.03648484,  10.995327, 1.10000, 0.90000, 1.10000, 0.90000
54195,'GILBERT 6 2 ',  69.0000,1,  39,   1,   1,1.03646874,  10.994100, 1.10000, 0.90000, 1.10000, 0.90000
54196,'NEVADA 2 1  ', 161.0000,1,  39,   1,   1,1.03644478,  10.952215, 1.10000, 0.90000, 1.10000, 0.90000
54197,'NEVADA 2 2  ', 161.0000,1,  39,   1,   1,1.03641272,  10.947153, 1.10000, 0.90000, 1.10000, 0.90000
54198,'NEVADA 3 1  ',  69.0000,1,  39,   1,   1,1.03806317,  10.287085, 1.10000, 0.90000, 1.10000, 0.90000
54199,'NEVADA 3 2  ',  69.0000,1,  39,   1,   1,1.03801656,  10.282615, 1.10000, 0.90000, 1.10000, 0.90000
54200,'NEVADA 4 1  ', 161.0000,1,  39,   1,   1,1.03811002,  10.949696, 1.10000, 0.90000, 1.10000, 0.90000
54201,'ROLAND 1 1  ',  69.0000,1,  39,   1,   1,1.03904605,  10.991520, 1.10000, 0.90000, 1.10000, 0.90000
54202,'ZEARING 1 1 ',  69.0000,1,  39,   1,   1,1.03982854,   8.950376, 1.10000, 0.90000, 1.10000, 0.90000
54203,'MONTOUR 1   ',  69.0000,1,  39,   1,   1,1.03791153,   7.306202, 1.10000, 0.90000, 1.10000, 0.90000
54204,'TOLEDO 33 1 ',  69.0000,1,  39,   1,   1,1.04182315,   7.416079, 1.10000, 0.90000, 1.10000, 0.90000
54205,'TOLEDO 34 1 ',  69.0000,1,  39,   1,   1,1.04075813,   7.056318, 1.10000, 0.90000, 1.10000, 0.90000
54206,'BEDFORD 22 1',  69.0000,1,  39,   1,   1,1.04096353,  15.603658, 1.10000, 0.90000, 1.10000, 0.90000
54207,'BEDFORD 23 1', 161.0000,1,  39,   1,   1,1.04876053,  15.145109, 1.10000, 0.90000, 1.10000, 0.90000
54208,'BEDFORD 23 2',  69.0000,1,  39,   1,   1,1.04394984,  15.501174, 1.10000, 0.90000, 1.10000, 0.90000
54209,'BEDFORD 23 3', 161.0000,1,  39,   1,   1,1.04874527,  15.143364, 1.10000, 0.90000, 1.10000, 0.90000
54210,'BEDFORD 24 1',  69.0000,1,  39,   1,   1,1.03913844,  14.915473, 1.10000, 0.90000, 1.10000, 0.90000
54211,'BEDFORD 24 2',  69.0000,1,  39,   1,   1,1.03915167,  14.916920, 1.10000, 0.90000, 1.10000, 0.90000
54212,'NEW MARKE~12',  69.0000,1,  39,   1,   1,1.04519224,  16.477584, 1.10000, 0.90000, 1.10000, 0.90000
54213,'AFTON 4 1   ', 161.0000,1,  39,   1,   1,1.04275215,  13.496939, 1.10000, 0.90000, 1.10000, 0.90000
54214,'AFTON 4 2   ',  69.0000,1,  39,   1,   1,1.04247367,  12.990542, 1.10000, 0.90000, 1.10000, 0.90000
54215,'AFTON 4 3   ', 161.0000,1,  39,   1,   1,1.04274118,  13.495477, 1.10000, 0.90000, 1.10000, 0.90000
54216,'AFTON 5 1   ',  69.0000,1,  39,   1,   1,1.03932834,  13.120927, 1.10000, 0.90000, 1.10000, 0.90000
54217,'AFTON 5 2   ',  69.0000,1,  39,   1,   1,1.03931534,  13.119701, 1.10000, 0.90000, 1.10000, 0.90000
54218,'AFTON 6 1   ',  69.0000,1,  39,   1,   1,1.04117739,  13.109778, 1.10000, 0.90000, 1.10000, 0.90000
54219,'AFTON 6 2   ',  69.0000,1,  39,   1,   1,1.04119623,  13.111139, 1.10000, 0.90000, 1.10000, 0.90000
54220,'CANTRIL 1   ',  69.0000,1,  39,   1,   1,1.01708186,   5.443917, 1.10000, 0.90000, 1.10000, 0.90000
54221,'CANTRIL 2   ',  69.0000,1,  39,   1,   1,1.01708829,   5.444587, 1.10000, 0.90000, 1.10000, 0.90000
54222,'DOUDS 1     ',  69.0000,1,  39,   1,   1,1.04039824,   3.726881, 1.10000, 0.90000, 1.10000, 0.90000
54223,'KEOSAUQUA ~1', 161.0000,1,  39,   1,   1,1.03901768,   2.022146, 1.10000, 0.90000, 1.10000, 0.90000
54224,'KEOSAUQUA ~2',  69.0000,1,  39,   1,   1,1.04652405,   0.841428, 1.10000, 0.90000, 1.10000, 0.90000
54225,'KEOSAUQUA ~3', 161.0000,1,  39,   1,   1,1.03897750,   2.019260, 1.10000, 0.90000, 1.10000, 0.90000
54226,'KEOSAUQUA ~4',  69.0000,1,  39,   1,   1,1.04222167,  -0.153627, 1.10000, 0.90000, 1.10000, 0.90000
54227,'OTTUMWA 1 1 ', 161.0000,1,  39,   1,   1,1.04166436,   7.808313, 1.10000, 0.90000, 1.10000, 0.90000
54228,'OTTUMWA 1 2 ',  69.0000,1,  39,   1,   1,1.04324853,   7.629495, 1.10000, 0.90000, 1.10000, 0.90000
54229,'OTTUMWA 1 3 ',  13.8000,1,  39,   1,   1,1.04638863,   7.279955, 1.10000, 0.90000, 1.10000, 0.90000
54231,'OTTUMWA 1 5 ', 161.0000,1,  39,   1,   1,1.04158103,   7.795554, 1.10000, 0.90000, 1.10000, 0.90000
54232,'OTTUMWA 2 1 ', 161.0000,1,  39,   1,   1,1.04330051,   7.749456, 1.10000, 0.90000, 1.10000, 0.90000
54233,'OTTUMWA 3 1 ', 161.0000,1,  39,   1,   1,1.04207730,   7.726342, 1.10000, 0.90000, 1.10000, 0.90000
54234,'OTTUMWA 3 2 ',  69.0000,1,  39,   1,   1,1.04310834,   7.743678, 1.10000, 0.90000, 1.10000, 0.90000
54235,'OTTUMWA 3 3 ', 161.0000,1,  39,   1,   1,1.04191971,   7.712290, 1.10000, 0.90000, 1.10000, 0.90000
54236,'OTTUMWA 4 1 ', 161.0000,1,  39,   1,   1,1.04153442,   8.012565, 1.10000, 0.90000, 1.10000, 0.90000
54237,'OTTUMWA 4 2 ',  69.0000,1,  39,   1,   1,1.04366875,   7.347971, 1.10000, 0.90000, 1.10000, 0.90000
54238,'OTTUMWA 4 3 ', 161.0000,1,  39,   1,   1,1.04165626,   8.017808, 1.10000, 0.90000, 1.10000, 0.90000
54239,'INDIANOLA ~4',  69.0000,1,  39,   1,   1,1.02324629,   8.117559, 1.10000, 0.90000, 1.10000, 0.90000
54240,'INDIANOLA ~5', 161.0000,1,  39,   1,   1,1.03856683,  10.836006, 1.10000, 0.90000, 1.10000, 0.90000
54241,'INDIANOLA ~6',  69.0000,1,  39,   1,   1,1.03096771,   8.877520, 1.10000, 0.90000, 1.10000, 0.90000
54242,'INDIANOLA ~7', 161.0000,1,  39,   1,   1,1.03848696,  10.827599, 1.10000, 0.90000, 1.10000, 0.90000
54243,'INDIANOLA ~8', 161.0000,1,  39,   1,   1,1.03721595,  11.149444, 1.10000, 0.90000, 1.10000, 0.90000
54244,'INDIANOLA ~9',  69.0000,1,  39,   1,   1,1.02301896,   8.074179, 1.10000, 0.90000, 1.10000, 0.90000
54245,'MILO 3 1    ',  69.0000,1,  39,   1,   1,1.03711545,   9.333664, 1.10000, 0.90000, 1.10000, 0.90000
54246,'MILO 3 2    ',  69.0000,1,  39,   1,   1,1.03709733,   9.331879, 1.10000, 0.90000, 1.10000, 0.90000
54247,'MILO 4 1    ',  69.0000,1,  39,   1,   1,1.03392267,   9.053875, 1.10000, 0.90000, 1.10000, 0.90000
54248,'AINSWORTH ~1',  69.0000,1,  39,   1,   1,1.04039323,  -2.126313, 1.10000, 0.90000, 1.10000, 0.90000
54249,'AINSWORTH ~2',  69.0000,1,  39,   1,   1,1.04038811,  -2.126996, 1.10000, 0.90000, 1.10000, 0.90000
54250,'AINSWORTH ~3',  69.0000,1,  39,   1,   1,1.03803766,  -2.038651, 1.10000, 0.90000, 1.10000, 0.90000
54251,'WASHINGTO~90', 161.0000,1,  39,   1,   1,1.04363608,   1.267737, 1.10000, 0.90000, 1.10000, 0.90000
54252,'WASHINGTO~91', 500.0000,1,  39,   1,   1,1.04772079,   3.089691, 1.10000, 0.90000, 1.10000, 0.90000
54253,'WASHINGTO~92', 161.0000,1,  39,   1,   1,1.04642379,   2.435189, 1.10000, 0.90000, 1.10000, 0.90000
54254,'WASHINGTO~93',  69.0000,1,  39,   1,   1,1.05113137,   1.263578, 1.10000, 0.90000, 1.10000, 0.90000
54255,'WASHINGTO~94', 161.0000,1,  39,   1,   1,1.04621911,   2.400598, 1.10000, 0.90000, 1.10000, 0.90000
54256,'WASHINGTO~95', 500.0000,1,  39,   1,   1,1.04798627,   3.140919, 1.10000, 0.90000, 1.10000, 0.90000
54257,'ALLERTON 1  ',  69.0000,1,  39,   1,   1,1.03671098,  11.478443, 1.10000, 0.90000, 1.10000, 0.90000
54258,'CORYDON 7 1 ',  69.0000,1,  39,   1,   1,1.04260480,   9.692486, 1.10000, 0.90000, 1.10000, 0.90000
54259,'CORYDON 8 1 ', 161.0000,1,  39,   1,   1,1.04154634,  11.401724, 1.10000, 0.90000, 1.10000, 0.90000
54260,'CORYDON 8 2 ',  69.0000,1,  39,   1,   1,1.03900611,  11.420537, 1.10000, 0.90000, 1.10000, 0.90000
54261,'CORYDON 8 3 ', 161.0000,1,  39,   1,   1,1.04149473,  11.398086, 1.10000, 0.90000, 1.10000, 0.90000
54262,'FORT DODGE~1', 161.0000,1,  39,   1,   1,1.04255342,  15.159702, 1.10000, 0.90000, 1.10000, 0.90000
54263,'FORT DODGE~2',  69.0000,1,  39,   1,   1,1.03987086,  13.911277, 1.10000, 0.90000, 1.10000, 0.90000
54264,'FORT DODGE~3',  13.8000,1,  39,   1,   1,1.04009628,  14.026065, 1.10000, 0.90000, 1.10000, 0.90000
54266,'FORT DODGE~5', 161.0000,1,  39,   1,   1,1.04241061,  15.147078, 1.10000, 0.90000, 1.10000, 0.90000
54267,'FORT DODGE~6',  69.0000,1,  39,   1,   1,1.03827047,  13.744614, 1.10000, 0.90000, 1.10000, 0.90000
54268,'FORT DODGE~7',  69.0000,1,  39,   1,   1,1.03837323,  13.757282, 1.10000, 0.90000, 1.10000, 0.90000
54269,'FORT DODGE~8', 500.0000,1,  39,   1,   1,1.04168725,  15.114532, 1.10000, 0.90000, 1.10000, 0.90000
54270,'FORT DODGE~9', 161.0000,1,  39,   1,   1,1.04268253,  14.832756, 1.10000, 0.90000, 1.10000, 0.90000
54271,'FORT DODG~10',  69.0000,1,  39,   1,   1,1.04004467,  13.847648, 1.10000, 0.90000, 1.10000, 0.90000
54272,'FORT DODG~11', 161.0000,1,  39,   1,   1,1.04260278,  14.819941, 1.10000, 0.90000, 1.10000, 0.90000
54273,'FORT DODG~12', 161.0000,1,  39,   1,   1,1.04281998,  14.837136, 1.10000, 0.90000, 1.10000, 0.90000
54274,'FORT DODG~13', 161.0000,1,  39,   1,   1,1.04285967,  14.843111, 1.10000, 0.90000, 1.10000, 0.90000
54275,'FORT DODG~14', 161.0000,1,  39,   1,   1,1.04278159,  14.829445, 1.10000, 0.90000, 1.10000, 0.90000
54276,'GOWRIE 1 1  ',  69.0000,1,  39,   1,   1,1.04298222,  13.650009, 1.10000, 0.90000, 1.10000, 0.90000
54277,'GOWRIE 2 1  ',  69.0000,1,  39,   1,   1,1.04350150,  13.725154, 1.10000, 0.90000, 1.10000, 0.90000
54278,'HARCOURT 1  ',  69.0000,1,  39,   1,   1,1.04070044,  13.588192, 1.10000, 0.90000, 1.10000, 0.90000
54279,'HARCOURT 2  ',  69.0000,1,  39,   1,   1,1.04071009,  13.589100, 1.10000, 0.90000, 1.10000, 0.90000
54280,'MOORLAND 1  ',  69.0000,1,  39,   1,   1,1.03819108,  13.750669, 1.10000, 0.90000, 1.10000, 0.90000
54281,'OTHO 1 1    ',  69.0000,1,  39,   1,   1,1.02213001,  12.207062, 1.10000, 0.90000, 1.10000, 0.90000
54282,'JOICE 1 1   ',  69.0000,1,  39,   1,   1,1.04664743,  10.939335, 1.10000, 0.90000, 1.10000, 0.90000
54283,'LAKE MILLS~7',  69.0000,1,  39,   1,   1,1.04745698,  11.355854, 1.10000, 0.90000, 1.10000, 0.90000
54284,'LAKE MILLS~8',  69.0000,1,  39,   1,   1,1.04744506,  11.353847, 1.10000, 0.90000, 1.10000, 0.90000
54285,'LAKE MILLS~9',  69.0000,1,  39,   1,   1,1.04286635,  10.823230, 1.10000, 0.90000, 1.10000, 0.90000
54286,'RIDGEWAY 5 1',  69.0000,1,  39,   1,   1,1.04309833,   3.293164, 1.10000, 0.90000, 1.10000, 0.90000
54287,'RIDGEWAY 5 2',  69.0000,1,  39,   1,   1,1.04308307,   3.291141, 1.10000, 0.90000, 1.10000, 0.90000
54288,'LAWTON 2 1  ',  69.0000,1,  39,   1,   1,1.03047168,  18.386014, 1.10000, 0.90000, 1.10000, 0.90000
54289,'LAWTON 3 1  ',  69.0000,1,  39,   1,   1,1.03805888,  18.339203, 1.10000, 0.90000, 1.10000, 0.90000
54290,'MOVILLE 1 1 ',  69.0000,1,  39,   1,   1,1.03005373,  17.962131, 1.10000, 0.90000, 1.10000, 0.90000
54291,'MOVILLE 2 1 ', 161.0000,1,  39,   1,   1,1.04005384,  20.122263, 1.10000, 0.90000, 1.10000, 0.90000
54292,'MOVILLE 2 2 ', 161.0000,1,  39,   1,   1,1.04007733,  20.126220, 1.10000, 0.90000, 1.10000, 0.90000
54293,'SERGEANT B~1',  69.0000,1,  39,   1,   1,1.03194380,  18.460113, 1.10000, 0.90000, 1.10000, 0.90000
54294,'SERGEANT B~2',  69.0000,1,  39,   1,   1,1.03375423,  18.811777, 1.10000, 0.90000, 1.10000, 0.90000
54295,'SIOUX CIT~23', 161.0000,1,  39,   1,   1,1.03801107,  19.746789, 1.10000, 0.90000, 1.10000, 0.90000
54296,'SIOUX CIT~24',  69.0000,1,  39,   1,   1,1.03487456,  18.342347, 1.10000, 0.90000, 1.10000, 0.90000
54297,'SIOUX CIT~25', 161.0000,1,  39,   1,   1,1.03794682,  19.739149, 1.10000, 0.90000, 1.10000, 0.90000
54298,'SIOUX CIT~26', 161.0000,1,  39,   1,   1,1.03822660,  19.844790, 1.10000, 0.90000, 1.10000, 0.90000
54299,'SIOUX CIT~27',  69.0000,1,  39,   1,   1,1.03518116,  18.351250, 1.10000, 0.90000, 1.10000, 0.90000
54300,'SIOUX CIT~28', 161.0000,1,  39,   1,   1,1.03816831,  19.836205, 1.10000, 0.90000, 1.10000, 0.90000
54301,'SIOUX CIT~29',  69.0000,1,  39,   1,   1,1.03467047,  18.241731, 1.10000, 0.90000, 1.10000, 0.90000
54302,'SIOUX CIT~30',  69.0000,1,  39,   1,   1,1.03472912,  18.250728, 1.10000, 0.90000, 1.10000, 0.90000
54303,'SIOUX CIT~31',  69.0000,1,  39,   1,   1,1.03436780,  18.265691, 1.10000, 0.90000, 1.10000, 0.90000
54304,'SIOUX CITY~2',  69.0000,1,  39,   1,   1,1.03052711,  18.386485, 1.10000, 0.90000, 1.10000, 0.90000
54305,'SIOUX CITY~3',  69.0000,1,  39,   1,   1,1.03289449,  18.126583, 1.10000, 0.90000, 1.10000, 0.90000
54306,'SIOUX CITY~4',  69.0000,1,  39,   1,   1,1.03344142,  18.173211, 1.10000, 0.90000, 1.10000, 0.90000
54307,'SIOUX CITY~5', 161.0000,1,  39,   1,   1,1.03585362,  19.583930, 1.10000, 0.90000, 1.10000, 0.90000
54308,'SIOUX CITY~6',  69.0000,1,  39,   1,   1,1.03368902,  18.229090, 1.10000, 0.90000, 1.10000, 0.90000
54309,'SIOUX CITY~7',  69.0000,1,  39,   1,   1,1.03214860,  18.108717, 1.10000, 0.90000, 1.10000, 0.90000
54310,'SIOUX CITY~8',  69.0000,1,  39,   1,   1,1.02988529,  18.226157, 1.10000, 0.90000, 1.10000, 0.90000
54311,'SIOUX CITY~9',  69.0000,1,  39,   1,   1,1.03074014,  18.287743, 1.10000, 0.90000, 1.10000, 0.90000
54312,'SIOUX CIT~10', 161.0000,1,  39,   1,   1,1.03957689,  20.454041, 1.10000, 0.90000, 1.10000, 0.90000
54313,'SIOUX CIT~11', 161.0000,1,  39,   1,   1,1.03743899,  19.927369, 1.10000, 0.90000, 1.10000, 0.90000
54314,'SIOUX CIT~12',  69.0000,1,  39,   1,   1,1.03416371,  18.656353, 1.10000, 0.90000, 1.10000, 0.90000
54315,'SIOUX CIT~13', 161.0000,1,  39,   1,   1,1.03736746,  19.914347, 1.10000, 0.90000, 1.10000, 0.90000
54316,'SIOUX CIT~15', 500.0000,1,  39,   1,   1,1.03897989,  20.880051, 1.10000, 0.90000, 1.10000, 0.90000
54317,'SIOUX CIT~16', 161.0000,1,  39,   1,   1,1.03859127,  20.195314, 1.10000, 0.90000, 1.10000, 0.90000
54318,'SIOUX CIT~17',  69.0000,1,  39,   1,   1,1.03857589,  18.406117, 1.10000, 0.90000, 1.10000, 0.90000
54319,'SIOUX CIT~18', 500.0000,1,  39,   1,   1,1.03926194,  20.971674, 1.10000, 0.90000, 1.10000, 0.90000
54320,'SIOUX CIT~19', 500.0000,1,  39,   1,   1,1.03881359,  20.869631, 1.10000, 0.90000, 1.10000, 0.90000
54321,'MANLY 1     ',  69.0000,1,  39,   1,   1,1.04626143,  10.304434, 1.10000, 0.90000, 1.10000, 0.90000
54322,'NORTHWOOD ~1', 161.0000,1,  39,   1,   1,1.04471910,  10.483277, 1.10000, 0.90000, 1.10000, 0.90000
54323,'BELMOND 1 1 ',  69.0000,1,  39,   1,   1,1.04422760,  11.075465, 1.10000, 0.90000, 1.10000, 0.90000
54324,'BELMOND 2 1 ',  69.0000,1,  39,   1,   1,1.04454172,  11.240987, 1.10000, 0.90000, 1.10000, 0.90000
54325,'BELMOND 3 1 ',  69.0000,1,  39,   1,   1,1.04584968,  11.322566, 1.10000, 0.90000, 1.10000, 0.90000
54326,'CLARION 5 1 ',  69.0000,1,  39,   1,   1,1.04043186,  11.371880, 1.10000, 0.90000, 1.10000, 0.90000
54327,'CLARION 6 1 ',  69.0000,1,  39,   1,   1,1.03492045,  11.923866, 1.10000, 0.90000, 1.10000, 0.90000
54328,'CLARION 6 2 ',  69.0000,1,  39,   1,   1,1.03489971,  11.921632, 1.10000, 0.90000, 1.10000, 0.90000
54329,'CLARION 7 1 ',  69.0000,1,  39,   1,   1,1.04283905,  11.204258, 1.10000, 0.90000, 1.10000, 0.90000
54330,'GRAND JUNC~7', 500.0000,1,  39,   1,   1,1.04483294,  16.098172, 1.10000, 0.90000, 1.10000, 0.90000
54331,'GRAND JUNC~8', 161.0000,1,  39,   1,   1,1.04363561,  14.908484, 1.10000, 0.90000, 1.10000, 0.90000
54332,'GRAND JUNC~9',  69.0000,1,  39,   1,   1,1.04715896,  13.579353, 1.10000, 0.90000, 1.10000, 0.90000
54333,'GRAND JUN~10',  13.8000,2,  39,   1,   1,1.04686832,  16.602771, 1.10000, 0.90000, 1.10000, 0.90000
54334,'GRAND JUN~11', 161.0000,1,  39,   1,   1,1.04324245,  14.849982, 1.10000, 0.90000, 1.10000, 0.90000
54335,'GRAND JUN~12', 161.0000,1,  39,   1,   1,1.04363561,  14.908484, 1.10000, 0.90000, 1.10000, 0.90000
54336,'DES MOINE~64', 161.0000,1,  39,   1,   1,1.03600001,  12.038643, 1.10000, 0.90000, 1.10000, 0.90000
54337,'DES MOINE~66',  69.0000,1,  39,   1,   1,1.03765643,   9.121886, 1.10000, 0.90000, 1.10000, 0.90000
54338,'DES MOINE~67',  13.8000,1,  39,   1,   1,1.04146373,   6.496130, 1.10000, 0.90000, 1.10000, 0.90000
54340,'DES MOINE~69',  13.8000,2,  39,   1,   1,1.02759099,  16.200966, 1.10000, 0.90000, 1.10000, 0.90000
54341,'DES MOINE~70',  13.8000,2,  39,   1,   1,1.02744246,  17.573971, 1.10000, 0.90000, 1.10000, 0.90000
54342,'DES MOINE~71',  13.8000,2,  39,   1,   1,1.02874887,  16.722243, 1.10000, 0.90000, 1.10000, 0.90000
54343,'DES MOINE~72', 161.0000,1,  39,   1,   1,1.03570282,  11.726938, 1.10000, 0.90000, 1.10000, 0.90000
54344,'DES MOINE~65', 161.0000,1,  39,   1,   1,1.03589356,  12.029295, 1.10000, 0.90000, 1.10000, 0.90000
54345,'MONTEZUMA~18', 161.0000,1,  39,   1,   1,1.04326916,   6.035723, 1.10000, 0.90000, 1.10000, 0.90000
54346,'MONTEZUMA~20',  69.0000,1,  39,   1,   1,1.04039669,   5.704602, 1.10000, 0.90000, 1.10000, 0.90000
54347,'MONTEZUMA~21',  13.8000,2,  39,   1,   1,1.04326916,   6.035723, 1.10000, 0.90000, 1.10000, 0.90000
54348,'MONTEZUMA~22',  13.8000,2,  39,   1,   1,1.04326916,   6.035723, 1.10000, 0.90000, 1.10000, 0.90000
54350,'MONTEZUMA~24',  20.0000,2,  39,   1,   1,1.04326916,   6.035723, 1.10000, 0.90000, 1.10000, 0.90000
54351,'MONTEZUMA~25',  13.8000,2,  39,   1,   1,1.04039669,   5.704602, 1.10000, 0.90000, 1.10000, 0.90000
54352,'MONTEZUMA~26', 161.0000,1,  39,   1,   1,1.04326713,   6.035551, 1.10000, 0.90000, 1.10000, 0.90000
54353,'MONTEZUMA~19', 161.0000,1,  39,   1,   1,1.04331720,   6.039121, 1.10000, 0.90000, 1.10000, 0.90000
54354,'GREENFIEL~12', 161.0000,1,  39,   1,   1,1.04206336,  14.653652, 1.10000, 0.90000, 1.10000, 0.90000
54355,'GREENFIEL~13',  69.0000,1,  39,   1,   1,1.04076505,  14.113798, 1.10000, 0.90000, 1.10000, 0.90000
54356,'GREENFIEL~14',  13.8000,2,  39,   1,   1,1.04142761,  15.043666, 1.10000, 0.90000, 1.10000, 0.90000
54357,'GREENFIEL~15',  13.8000,2,  39,   1,   1,1.03961778,  14.960587, 1.10000, 0.90000, 1.10000, 0.90000
54358,'GREENFIEL~16', 161.0000,1,  39,   1,   1,1.04204392,  14.651435, 1.10000, 0.90000, 1.10000, 0.90000
54359,'GREENFIEL~17', 161.0000,1,  39,   1,   1,1.04210794,  14.658366, 1.10000, 0.90000, 1.10000, 0.90000
54360,'SUMNER 7 1  ', 161.0000,1,  39,   1,   1,1.04228055,   5.359243, 1.10000, 0.90000, 1.10000, 0.90000
54361,'SUMNER 7 2  ',  69.0000,1,  39,   1,   1,1.04312110,   4.037710, 1.10000, 0.90000, 1.10000, 0.90000
54362,'SUMNER 7 3  ',  13.8000,1,  39,   1,   1,1.04402280,   1.398902, 1.10000, 0.90000, 1.10000, 0.90000
54364,'SUMNER 7 5  ',  13.8000,2,  39,   1,   1,1.04206669,   5.494841, 1.10000, 0.90000, 1.10000, 0.90000
54365,'SUMNER 7 6  ',  13.8000,2,  39,   1,   1,1.04206669,   5.494841, 1.10000, 0.90000, 1.10000, 0.90000
54367,'SUMNER 7 8  ',  13.8000,2,  39,   1,   1,1.04250002,   5.655033, 1.10000, 0.90000, 1.10000, 0.90000
54368,'SUMNER 7 9  ', 161.0000,1,  39,   1,   1,1.04229176,   5.365274, 1.10000, 0.90000, 1.10000, 0.90000
54369,'SUMNER 7 11 ', 161.0000,1,  39,   1,   1,1.04228055,   5.359243, 1.10000, 0.90000, 1.10000, 0.90000
54370,'LANSING 28 1', 500.0000,1,  39,   1,   1,1.04290819,   5.642053, 1.10000, 0.90000, 1.10000, 0.90000
54371,'LANSING 28 2', 161.0000,1,  39,   1,   1,1.04413474,   4.299027, 1.10000, 0.90000, 1.10000, 0.90000
54372,'LANSING 28 3', 100.0000,1,  39,   1,   1,1.03986669,   0.726088, 1.10000, 0.90000, 1.10000, 0.90000
54373,'LANSING 28 4',  13.8000,2,  39,   1,   1,1.01302731,   7.325212, 1.10000, 0.90000, 1.10000, 0.90000
54374,'LANSING 28 5', 500.0000,1,  39,   1,   1,1.04290056,   5.640789, 1.10000, 0.90000, 1.10000, 0.90000
54375,'LANSING 28 7', 500.0000,1,  39,   1,   1,1.04493856,   5.571479, 1.10000, 0.90000, 1.10000, 0.90000
54376,'ALGONA 4 1  ', 500.0000,1,  39,   1,   1,1.04564500,  15.289655, 1.10000, 0.90000, 1.10000, 0.90000
54377,'ALGONA 4 2  ', 161.0000,1,  39,   1,   1,1.04615247,  15.380299, 1.10000, 0.90000, 1.10000, 0.90000
54378,'ALGONA 4 3  ',  69.0000,1,  39,   1,   1,1.04424202,  14.758594, 1.10000, 0.90000, 1.10000, 0.90000
54379,'ALGONA 4 4  ',  13.8000,2,  39,   1,   1,1.04548919,  15.374484, 1.10000, 0.90000, 1.10000, 0.90000
54380,'ALGONA 4 5  ',  13.8000,2,  39,   1,   1,1.04548919,  15.374484, 1.10000, 0.90000, 1.10000, 0.90000
54382,'ALGONA 4 7  ',  18.0000,2,  39,   1,   1,1.04307520,  15.467076, 1.10000, 0.90000, 1.10000, 0.90000
54383,'ALGONA 4 8  ', 500.0000,1,  39,   1,   1,1.04527521,  15.280926, 1.10000, 0.90000, 1.10000, 0.90000
54384,'ALGONA 4 10 ', 500.0000,1,  39,   1,   1,1.04564500,  15.289655, 1.10000, 0.90000, 1.10000, 0.90000
54385,'RUTHVEN 2 1 ', 500.0000,1,  39,   1,   1,1.03804767,  19.543705, 1.10000, 0.90000, 1.10000, 0.90000
54386,'RUTHVEN 2 2 ', 161.0000,2,  39,   1,   1,1.04299998,  18.956270, 1.10000, 0.90000, 1.10000, 0.90000
54387,'RUTHVEN 2 3 ',  69.0000,1,  39,   1,   1,1.04365110,  18.018751, 1.10000, 0.90000, 1.10000, 0.90000
54388,'RUTHVEN 2 4 ',  13.8000,1,  39,   1,   1,1.03897965,  17.779983, 1.10000, 0.90000, 1.10000, 0.90000
54390,'RUTHVEN 2 6 ', 500.0000,1,  39,   1,   1,1.04026031,  19.568617, 1.10000, 0.90000, 1.10000, 0.90000
54391,'RUTHVEN 2 8 ', 161.0000,1,  39,   1,   1,1.04321241,  18.903942, 1.10000, 0.90000, 1.10000, 0.90000
54392,'SCHALLER 2 1', 500.0000,1,  39,   1,   1,1.04284716,  19.932546, 1.10000, 0.90000, 1.10000, 0.90000
54393,'SCHALLER 2 2', 161.0000,1,  39,   1,   1,1.04403853,  19.639331, 1.10000, 0.90000, 1.10000, 0.90000
54394,'SCHALLER 2 3',  69.0000,1,  39,   1,   1,1.04732490,  19.011772, 1.10000, 0.90000, 1.10000, 0.90000
54395,'SCHALLER 2 4',  13.2000,2,  39,   1,   1,1.04715896,  21.020626, 1.10000, 0.90000, 1.10000, 0.90000
54396,'SCHALLER 2 5', 500.0000,1,  39,   1,   1,1.04283476,  19.930661, 1.10000, 0.90000, 1.10000, 0.90000
54397,'SCHALLER 2 7', 500.0000,1,  39,   1,   1,1.04302645,  19.851064, 1.10000, 0.90000, 1.10000, 0.90000
54398,'LAURENS 6 1 ', 161.0000,2,  39,   1,   1,1.04573405,  18.114172, 1.10000, 0.90000, 1.10000, 0.90000
54399,'LAURENS 6 2 ', 161.0000,1,  39,   1,   1,1.04572880,  18.109854, 1.10000, 0.90000, 1.10000, 0.90000
54400,'COON RAPID~2', 161.0000,1,  39,   1,   1,1.04111946,  14.749288, 1.10000, 0.90000, 1.10000, 0.90000
54401,'COON RAPID~3',  69.0000,1,  39,   1,   1,1.04562330,  14.632622, 1.10000, 0.90000, 1.10000, 0.90000
54402,'COON RAPID~4',  18.0000,2,  39,   1,   1,1.04540539,  14.803223, 1.10000, 0.90000, 1.10000, 0.90000
54403,'COON RAPID~5',  18.0000,2,  39,   1,   1,1.04540539,  14.803223, 1.10000, 0.90000, 1.10000, 0.90000
54405,'COON RAPID~7',  13.8000,2,  39,   1,   1,1.04264379,  14.918269, 1.10000, 0.90000, 1.10000, 0.90000
54406,'COON RAPID~8', 161.0000,1,  39,   1,   1,1.04111362,  14.748052, 1.10000, 0.90000, 1.10000, 0.90000
54407,'COON RAPID~9', 161.0000,1,  39,   1,   1,1.04113328,  14.750296, 1.10000, 0.90000, 1.10000, 0.90000
54408,'BLOOMFIEL~15', 161.0000,1,  39,   1,   1,1.04663312,   6.349451, 1.10000, 0.90000, 1.10000, 0.90000
54409,'BLOOMFIEL~16',  69.0000,2,  39,   1,   1,1.04449999,   7.392878, 1.10000, 0.90000, 1.10000, 0.90000
54410,'BLOOMFIEL~17', 161.0000,1,  39,   1,   1,1.04677689,   6.343325, 1.10000, 0.90000, 1.10000, 0.90000
54411,'BLOOMFIEL~18', 161.0000,1,  39,   1,   1,1.04659247,   6.345092, 1.10000, 0.90000, 1.10000, 0.90000
54412,'GREENFIEL~18',  69.0000,1,  39,   1,   1,1.03572345,  13.878396, 1.10000, 0.90000, 1.10000, 0.90000
54413,'GREENFIEL~19',  13.8000,2,  39,   1,   1,1.03572345,  13.878396, 1.10000, 0.90000, 1.10000, 0.90000
54414,'GREENFIEL~20',  69.0000,1,  39,   1,   1,1.03570092,  13.876673, 1.10000, 0.90000, 1.10000, 0.90000
54415,'MUSCATINE ~9', 500.0000,1,  39,   1,   1,1.04080749,  -1.788082, 1.10000, 0.90000, 1.10000, 0.90000
54416,'MUSCATINE~10', 161.0000,1,  39,   1,   1,1.04013896,  -2.903052, 1.10000, 0.90000, 1.10000, 0.90000
54417,'MUSCATINE~11', 100.0000,1,  39,   1,   1,1.03304482,  -4.406762, 1.10000, 0.90000, 1.10000, 0.90000
54418,'MUSCATINE~12',  69.0000,1,  39,   1,   1,1.03261352,  -4.307575, 1.10000, 0.90000, 1.10000, 0.90000
54419,'MUSCATINE~13',  18.0000,2,  39,   1,   1,1.04080749,  -1.788082, 1.10000, 0.90000, 1.10000, 0.90000
54420,'MUSCATINE~14', 161.0000,1,  39,   1,   1,1.04013026,  -2.904143, 1.10000, 0.90000, 1.10000, 0.90000
54421,'MUSCATINE~15', 100.0000,1,  39,   1,   1,1.03289735,  -4.426748, 1.10000, 0.90000, 1.10000, 0.90000
54422,'MARSHALLT~10',  69.0000,1,  39,   1,   1,1.04273951,   8.579970, 1.10000, 0.90000, 1.10000, 0.90000
54423,'MARSHALLT~11',  18.0000,2,  39,   1,   1,1.01650000,   9.186574, 1.10000, 0.90000, 1.10000, 0.90000
54424,'MARSHALLT~12',  13.8000,2,  39,   1,   1,1.01648498,   9.281405, 1.10000, 0.90000, 1.10000, 0.90000
54425,'MARSHALLT~13',  18.0000,2,  39,   1,   1,1.01654851,   9.120803, 1.10000, 0.90000, 1.10000, 0.90000
54426,'MARSHALLT~14',  69.0000,1,  39,   1,   1,1.04273343,   8.579486, 1.10000, 0.90000, 1.10000, 0.90000
54427,'MARSHALLT~15',  69.0000,1,  39,   1,   1,1.04273403,   8.573689, 1.10000, 0.90000, 1.10000, 0.90000
54428,'EAGLE GROV~4',  69.0000,1,  39,   1,   1,1.03451002,  12.957985, 1.10000, 0.90000, 1.10000, 0.90000
54429,'EAGLE GROV~5',  13.8000,2,  39,   1,   1,1.01329172,  14.075380, 1.10000, 0.90000, 1.10000, 0.90000
54430,'EAGLE GROV~6',  69.0000,1,  39,   1,   1,1.03450882,  12.957782, 1.10000, 0.90000, 1.10000, 0.90000
54431,'EAGLE GROV~7',  69.0000,1,  39,   1,   1,1.03454685,  12.952176, 1.10000, 0.90000, 1.10000, 0.90000
54432,'CEDAR RAP~27',  69.0000,2,  39,   1,   1,1.03891098,   1.437510, 1.10000, 0.90000, 1.10000, 0.90000
54433,'CEDAR RAP~28',  69.0000,1,  39,   1,   1,1.03886187,   1.434221, 1.10000, 0.90000, 1.10000, 0.90000
54434,'COGGON 4 1  ', 161.0000,1,  39,   1,   1,1.03760123,   1.750225, 1.10000, 0.90000, 1.10000, 0.90000
54435,'COGGON 4 2  ',  69.0000,1,  39,   1,   1,1.03862119,   1.045821, 1.10000, 0.90000, 1.10000, 0.90000
54436,'COGGON 4 3  ',  13.8000,2,  39,   1,   1,1.03760123,   1.750225, 1.10000, 0.90000, 1.10000, 0.90000
54437,'COGGON 4 4  ',  13.8000,2,  39,   1,   1,1.03760123,   1.750225, 1.10000, 0.90000, 1.10000, 0.90000
54439,'COGGON 4 6  ',  22.0000,2,  39,   1,   1,1.03760123,   1.750225, 1.10000, 0.90000, 1.10000, 0.90000
54440,'COGGON 4 7  ', 161.0000,1,  39,   1,   1,1.03761423,   1.759400, 1.10000, 0.90000, 1.10000, 0.90000
54441,'COGGON 4 9  ', 161.0000,1,  39,   1,   1,1.03760123,   1.750225, 1.10000, 0.90000, 1.10000, 0.90000
54442,'WEST LIBE~13', 161.0000,1,  39,   1,   1,1.04007077,  -1.304946, 1.10000, 0.90000, 1.10000, 0.90000
54443,'WEST LIBE~14',  69.0000,2,  39,   1,   1,1.04324102,  -2.387300, 1.10000, 0.90000, 1.10000, 0.90000
54444,'WEST LIBE~15',  18.0000,1,  39,   1,   1,1.04168808,  -1.873745, 1.10000, 0.90000, 1.10000, 0.90000
54446,'WEST LIBE~17', 161.0000,1,  39,   1,   1,1.04008698,  -1.288225, 1.10000, 0.90000, 1.10000, 0.90000
54447,'WEST LIBE~18', 161.0000,1,  39,   1,   1,1.04007077,  -1.304946, 1.10000, 0.90000, 1.10000, 0.90000
54448,'CARROLL 5 1 ', 500.0000,1,  39,   1,   1,1.04581773,  17.931007, 1.10000, 0.90000, 1.10000, 0.90000
54449,'CARROLL 5 2 ', 161.0000,1,  39,   1,   1,1.04564154,  17.606583, 1.10000, 0.90000, 1.10000, 0.90000
54450,'CARROLL 5 3 ',  69.0000,1,  39,   1,   1,1.04815364,  15.813578, 1.10000, 0.90000, 1.10000, 0.90000
54451,'CARROLL 5 4 ',  13.8000,1,  39,   1,   1,1.04559159,  17.501223, 1.10000, 0.90000, 1.10000, 0.90000
54453,'CARROLL 5 6 ',  13.8000,2,  39,   1,   1,1.04581773,  17.931007, 1.10000, 0.90000, 1.10000, 0.90000
54454,'CARROLL 5 7 ', 500.0000,1,  39,   1,   1,1.04592764,  17.953192, 1.10000, 0.90000, 1.10000, 0.90000
54455,'CARROLL 5 9 ', 161.0000,1,  39,   1,   1,1.04563820,  17.599821, 1.10000, 0.90000, 1.10000, 0.90000
54456,'GREENFIELD~3', 161.0000,2,  39,   1,   1,1.04104233,  14.796543, 1.10000, 0.90000, 1.10000, 0.90000
54457,'GREENFIELD~4',  69.0000,2,  39,   1,   1,1.04042280,  13.955542, 1.10000, 0.90000, 1.10000, 0.90000
54458,'GREENFIELD~5',  13.8000,1,  39,   1,   1,1.04036617,  13.859099, 1.10000, 0.90000, 1.10000, 0.90000
54460,'GREENFIELD~7', 161.0000,1,  39,   1,   1,1.04107141,  14.803171, 1.10000, 0.90000, 1.10000, 0.90000
54461,'GREENFIELD~8', 161.0000,1,  39,   1,   1,1.04104233,  14.796543, 1.10000, 0.90000, 1.10000, 0.90000
54462,'OSAGE 4 1   ',  69.0000,1,  39,   1,   1,1.04772329,   9.091391, 1.10000, 0.90000, 1.10000, 0.90000
54463,'OSAGE 4 2   ',  18.0000,2,  39,   1,   1,1.01542914,   9.483617, 1.10000, 0.90000, 1.10000, 0.90000
54464,'OSAGE 4 3   ',  13.8000,2,  39,   1,   1,1.04772329,   9.091391, 1.10000, 0.90000, 1.10000, 0.90000
54465,'OSAGE 4 4   ',  18.0000,2,  39,   1,   1,1.04772329,   9.091391, 1.10000, 0.90000, 1.10000, 0.90000
54466,'OSAGE 4 5   ',  69.0000,1,  39,   1,   1,1.04771662,   9.087517, 1.10000, 0.90000, 1.10000, 0.90000
54467,'OSAGE 4 7   ',  69.0000,1,  39,   1,   1,1.04772329,   9.091391, 1.10000, 0.90000, 1.10000, 0.90000
54468,'ESTHERVILL~5', 500.0000,2,  39,   1,   1,1.04378760,  19.362584, 1.10000, 0.90000, 1.10000, 0.90000
54469,'ESTHERVILL~6', 161.0000,2,  39,   1,   1,1.04671216,  18.833436, 1.10000, 0.90000, 1.10000, 0.90000
54470,'ESTHERVILL~7', 500.0000,1,  39,   1,   1,1.04368639,  19.399993, 1.10000, 0.90000, 1.10000, 0.90000
54471,'ESTHERVILL~8', 500.0000,1,  39,   1,   1,1.04378760,  19.362584, 1.10000, 0.90000, 1.10000, 0.90000
54472,'KENSETT 1 1 ', 161.0000,2,  39,   1,   1,1.04642308,  11.166666, 1.10000, 0.90000, 1.10000, 0.90000
54473,'KENSETT 1 2 ', 161.0000,1,  39,   1,   1,1.04640365,  11.164417, 1.10000, 0.90000, 1.10000, 0.90000
54474,'EDDYVILLE~11', 500.0000,2,  39,   1,   1,1.04260647,   9.669384, 1.10000, 0.90000, 1.10000, 0.90000
54475,'EDDYVILLE~12', 161.0000,1,  39,   1,   1,1.04392731,   8.640505, 1.10000, 0.90000, 1.10000, 0.90000
54476,'EDDYVILLE~13',  69.0000,1,  39,   1,   1,1.04563737,   7.346137, 1.10000, 0.90000, 1.10000, 0.90000
54477,'EDDYVILLE~14',  18.0000,1,  39,   1,   1,1.04648232,   7.131294, 1.10000, 0.90000, 1.10000, 0.90000
54479,'EDDYVILLE~16', 161.0000,1,  39,   1,   1,1.04373801,   8.563675, 1.10000, 0.90000, 1.10000, 0.90000
54480,'EDDYVILLE~17', 500.0000,1,  39,   1,   1,1.04258943,   9.740207, 1.10000, 0.90000, 1.10000, 0.90000
54481,'HARLAN 6 1  ',  69.0000,2,  39,   1,   1,1.04106271,  16.782108, 1.10000, 0.90000, 1.10000, 0.90000
54482,'HARLAN 6 2  ',  69.0000,1,  39,   1,   1,1.04106045,  16.780142, 1.10000, 0.90000, 1.10000, 0.90000
54483,'SIBLEY 4 1  ', 161.0000,1,  39,   1,   1,1.05210125,  19.563612, 1.10000, 0.90000, 1.10000, 0.90000
54484,'SIBLEY 4 2  ',  69.0000,1,  39,   1,   1,1.04790246,  18.999274, 1.10000, 0.90000, 1.10000, 0.90000
54485,'SIBLEY 4 3  ',  13.8000,2,  39,   1,   1,1.05165839,  19.832299, 1.10000, 0.90000, 1.10000, 0.90000
54486,'SIBLEY 4 4  ',  13.8000,2,  39,   1,   1,1.04700005,  19.596156, 1.10000, 0.90000, 1.10000, 0.90000
54487,'SIBLEY 4 5  ',  18.0000,2,  39,   1,   1,1.04709339,  19.604957, 1.10000, 0.90000, 1.10000, 0.90000
54488,'SIBLEY 4 6  ',  13.8000,2,  39,   1,   1,1.05210125,  19.563612, 1.10000, 0.90000, 1.10000, 0.90000
54489,'SIBLEY 4 7  ',  18.0000,2,  39,   1,   1,1.04790246,  18.999274, 1.10000, 0.90000, 1.10000, 0.90000
54490,'SIBLEY 4 8  ', 161.0000,1,  39,   1,   1,1.05214500,  19.565739, 1.10000, 0.90000, 1.10000, 0.90000
54491,'SIBLEY 4 10 ', 161.0000,1,  39,   1,   1,1.05209613,  19.563129, 1.10000, 0.90000, 1.10000, 0.90000
54492,'BELLEVUE 8 1', 161.0000,1,  39,   1,   1,1.03083456,  -5.584348, 1.10000, 0.90000, 1.10000, 0.90000
54493,'BELLEVUE 8 2',  69.0000,1,  39,   1,   1,1.04392266,  -5.982873, 1.10000, 0.90000, 1.10000, 0.90000
54494,'BELLEVUE 8 3',  18.0000,2,  39,   1,   1,1.03083456,  -5.584348, 1.10000, 0.90000, 1.10000, 0.90000
54495,'BELLEVUE 8 4',  20.0000,2,  39,   1,   1,1.05677354,  -5.665123, 1.10000, 0.90000, 1.10000, 0.90000
54496,'BELLEVUE 8 5',  13.8000,2,  39,   1,   1,1.05618548,  -5.290800, 1.10000, 0.90000, 1.10000, 0.90000
54497,'BELLEVUE 8 6',  13.8000,2,  39,   1,   1,1.03360021,  -5.273573, 1.10000, 0.90000, 1.10000, 0.90000
54498,'BELLEVUE 8 7', 161.0000,1,  39,   1,   1,1.03082097,  -5.587232, 1.10000, 0.90000, 1.10000, 0.90000
54499,'BELLEVUE 8 9', 161.0000,1,  39,   1,   1,1.03090179,  -5.579064, 1.10000, 0.90000, 1.10000, 0.90000
54500,'LENOX 6 1   ', 161.0000,1,  39,   1,   1,1.04841125,  15.118328, 1.10000, 0.90000, 1.10000, 0.90000
54501,'LENOX 6 2   ',  69.0000,2,  39,   1,   1,1.04195535,  14.923470, 1.10000, 0.90000, 1.10000, 0.90000
54502,'LENOX 6 3   ', 161.0000,1,  39,   1,   1,1.04840446,  15.117562, 1.10000, 0.90000, 1.10000, 0.90000
54503,'LENOX 6 5   ', 161.0000,1,  39,   1,   1,1.04848635,  15.120067, 1.10000, 0.90000, 1.10000, 0.90000
54504,'DUBUQUE 11 1', 500.0000,2,  39,   1,   1,1.04233217,  -1.644877, 1.10000, 0.90000, 1.10000, 0.90000
54505,'DUBUQUE 11 2', 161.0000,2,  39,   1,   1,1.03085530,  -3.572259, 1.10000, 0.90000, 1.10000, 0.90000
54506,'DUBUQUE 11 3', 100.0000,1,  39,   1,   1,1.03522432,  -6.287512, 1.10000, 0.90000, 1.10000, 0.90000
54507,'DUBUQUE 11 4',  69.0000,1,  39,   1,   1,1.04020214,  -6.043085, 1.10000, 0.90000, 1.10000, 0.90000
54508,'DUBUQUE 11 5', 100.0000,1,  39,   1,   1,1.03510797,  -6.320950, 1.10000, 0.90000, 1.10000, 0.90000
54509,'DUBUQUE 11 7', 100.0000,1,  39,   1,   1,1.03522432,  -6.287512, 1.10000, 0.90000, 1.10000, 0.90000
54510,'WINTERSET ~6', 161.0000,1,  39,   1,   1,1.04451573,  12.813729, 1.10000, 0.90000, 1.10000, 0.90000
54511,'WINTERSET ~9',  69.0000,1,  39,   1,   1,1.04032838,  12.006743, 1.10000, 0.90000, 1.10000, 0.90000
54512,'WINTERSET~10',  13.8000,1,  39,   1,   1,1.03104603,  10.024700, 1.10000, 0.90000, 1.10000, 0.90000
54514,'WINTERSET~12',  18.0000,2,  39,   1,   1,1.03999996,  12.346679, 1.10000, 0.90000, 1.10000, 0.90000
54515,'WINTERSET~13',  18.0000,2,  39,   1,   1,1.03999996,  12.346679, 1.10000, 0.90000, 1.10000, 0.90000
54517,'WINTERSET~15',  13.8000,2,  39,   1,   1,1.03057528,  13.411701, 1.10000, 0.90000, 1.10000, 0.90000
54518,'WINTERSET~16',  13.8000,2,  39,   1,   1,1.03095531,  13.208527, 1.10000, 0.90000, 1.10000, 0.90000
54519,'WINTERSET ~7', 161.0000,1,  39,   1,   1,1.04457688,  12.815780, 1.10000, 0.90000, 1.10000, 0.90000
54520,'WINTERSET ~8', 161.0000,1,  39,   1,   1,1.04451573,  12.813729, 1.10000, 0.90000, 1.10000, 0.90000
54521,'STATE CENT~3', 161.0000,1,  39,   1,   1,1.04717541,   9.908187, 1.10000, 0.90000, 1.10000, 0.90000
54522,'STATE CENT~4',  69.0000,2,  39,   1,   1,1.04589689,   8.934494, 1.10000, 0.90000, 1.10000, 0.90000
54523,'STATE CENT~5',  13.8000,2,  39,   1,   1,1.04717541,   9.908187, 1.10000, 0.90000, 1.10000, 0.90000
54524,'STATE CENT~6',  13.8000,2,  39,   1,   1,1.04717541,   9.908187, 1.10000, 0.90000, 1.10000, 0.90000
54526,'STATE CENT~8', 161.0000,1,  39,   1,   1,1.04715025,   9.906718, 1.10000, 0.90000, 1.10000, 0.90000
54527,'STATE CENT~9', 161.0000,1,  39,   1,   1,1.04723287,   9.917816, 1.10000, 0.90000, 1.10000, 0.90000
54528,'MACKSBURG 1 ', 500.0000,1,  39,   1,   1,1.04678237,  13.648656, 1.10000, 0.90000, 1.10000, 0.90000
54529,'MACKSBURG 2 ', 161.0000,1,  39,   1,   1,1.04974520,  13.575465, 1.10000, 0.90000, 1.10000, 0.90000
54530,'MACKSBURG 3 ',  13.8000,2,  39,   1,   1,1.05110490,  14.719165, 1.10000, 0.90000, 1.10000, 0.90000
54531,'MACKSBURG 4 ', 500.0000,1,  39,   1,   1,1.04677689,  13.647687, 1.10000, 0.90000, 1.10000, 0.90000
54532,'MACKSBURG 6 ', 500.0000,1,  39,   1,   1,1.04530191,  13.606395, 1.10000, 0.90000, 1.10000, 0.90000
54533,'WAVERLY 18 1',  69.0000,2,  39,   1,   1,1.03718197,   6.964796, 1.10000, 0.90000, 1.10000, 0.90000
54534,'WAVERLY 18 2',  13.8000,2,  39,   1,   1,1.03999996,   7.298049, 1.10000, 0.90000, 1.10000, 0.90000
54535,'WAVERLY 18 3',  13.8000,2,  39,   1,   1,1.03999996,   7.298049, 1.10000, 0.90000, 1.10000, 0.90000
54537,'WAVERLY 18 5',  69.0000,1,  39,   1,   1,1.03712547,   6.958299, 1.10000, 0.90000, 1.10000, 0.90000
54538,'WAVERLY 18 7',  69.0000,1,  39,   1,   1,1.03718197,   6.964796, 1.10000, 0.90000, 1.10000, 0.90000
54539,'LAKE PARK ~7',  69.0000,2,  39,   1,   1,1.05174983,  19.515623, 1.10000, 0.90000, 1.10000, 0.90000
54540,'LAKE PARK ~8',  69.0000,1,  39,   1,   1,1.05173969,  19.514644, 1.10000, 0.90000, 1.10000, 0.90000
54541,'OSAGE 5 1   ', 161.0000,2,  39,   1,   1,1.04583418,   9.496047, 1.10000, 0.90000, 1.10000, 0.90000
54542,'OSAGE 5 2   ',  69.0000,2,  39,   1,   1,1.04783595,   9.204225, 1.10000, 0.90000, 1.10000, 0.90000
54543,'OSAGE 5 3   ', 161.0000,1,  39,   1,   1,1.04580140,   9.493021, 1.10000, 0.90000, 1.10000, 0.90000
54544,'OSAGE 5 5   ', 161.0000,1,  39,   1,   1,1.04585266,   9.499710, 1.10000, 0.90000, 1.10000, 0.90000
54545,'ZEARING 2 1 ', 500.0000,1,  39,   1,   1,1.04478371,  11.024862, 1.10000, 0.90000, 1.10000, 0.90000
54546,'ZEARING 2 2 ', 161.0000,1,  39,   1,   1,1.04209435,  10.984219, 1.10000, 0.90000, 1.10000, 0.90000
54547,'ZEARING 2 3 ',  13.8000,2,  39,   1,   1,1.01314723,  12.646536, 1.10000, 0.90000, 1.10000, 0.90000
54548,'ZEARING 2 4 ',  13.8000,2,  39,   1,   1,1.01113498,  11.121755, 1.10000, 0.90000, 1.10000, 0.90000
54549,'ZEARING 2 5 ', 500.0000,1,  39,   1,   1,1.04477310,  11.023273, 1.10000, 0.90000, 1.10000, 0.90000
54550,'ZEARING 2 7 ', 500.0000,1,  39,   1,   1,1.04432774,  10.951017, 1.10000, 0.90000, 1.10000, 0.90000
54551,'MAQUOKETA~11',  69.0000,1,  39,   1,   1,1.03858960,  -5.248598, 1.10000, 0.90000, 1.10000, 0.90000
54552,'MAQUOKETA~12',  13.8000,2,  39,   1,   1,1.03849995,  -4.529235, 1.10000, 0.90000, 1.10000, 0.90000
54553,'MAQUOKETA~13',  13.8000,2,  39,   1,   1,1.03734946,  -4.366710, 1.10000, 0.90000, 1.10000, 0.90000
54554,'MAQUOKETA~14',  69.0000,1,  39,   1,   1,1.03858662,  -5.249148, 1.10000, 0.90000, 1.10000, 0.90000
54555,'MAQUOKETA~15',  69.0000,1,  39,   1,   1,1.03858292,  -5.251124, 1.10000, 0.90000, 1.10000, 0.90000
54556,'GRINNELL 4 1', 500.0000,1,  39,   1,   1,1.04443514,   9.959982, 1.10000, 0.90000, 1.10000, 0.90000
54557,'GRINNELL 4 2', 161.0000,1,  39,   1,   1,1.04716706,   8.503699, 1.10000, 0.90000, 1.10000, 0.90000
54558,'GRINNELL 4 3',  69.0000,1,  39,   1,   1,1.04017448,   5.811776, 1.10000, 0.90000, 1.10000, 0.90000
54559,'GRINNELL 4 4',  13.8000,2,  39,   1,   1,1.00450003,  12.136377, 1.10000, 0.90000, 1.10000, 0.90000
54560,'GRINNELL 4 5', 500.0000,1,  39,   1,   1,1.04544175,  10.034455, 1.10000, 0.90000, 1.10000, 0.90000
54561,'GRINNELL 4 7', 500.0000,1,  39,   1,   1,1.04443514,   9.959982, 1.10000, 0.90000, 1.10000, 0.90000
54562,'TIPTON 6 1  ', 161.0000,2,  39,   1,   1,1.04156399,  -1.681092, 1.10000, 0.90000, 1.10000, 0.90000
54563,'TIPTON 6 2  ',  69.0000,2,  39,   1,   1,1.04666555,  -2.715301, 1.10000, 0.90000, 1.10000, 0.90000
54564,'TIPTON 6 3  ', 161.0000,1,  39,   1,   1,1.04152799,  -1.683838, 1.10000, 0.90000, 1.10000, 0.90000
54565,'TIPTON 6 5  ', 161.0000,1,  39,   1,   1,1.04157400,  -1.637644, 1.10000, 0.90000, 1.10000, 0.90000
54566,'HOPKINTON ~7', 161.0000,1,  39,   1,   1,1.03586483,  -0.161405, 1.10000, 0.90000, 1.10000, 0.90000
54567,'HOPKINTON ~8',  69.0000,1,  39,   1,   1,1.03943551,  -1.027721, 1.10000, 0.90000, 1.10000, 0.90000
54568,'HOPKINTON ~9',  13.8000,1,  39,   1,   1,1.04530132,  -2.330006, 1.10000, 0.90000, 1.10000, 0.90000
54570,'HOPKINTON~11',  24.0000,2,  39,   1,   1,1.03817976,   0.093630, 1.10000, 0.90000, 1.10000, 0.90000
54571,'HOPKINTON~12',  13.8000,2,  39,   1,   1,1.03890181,   0.164694, 1.10000, 0.90000, 1.10000, 0.90000
54572,'HOPKINTON~13', 161.0000,1,  39,   1,   1,1.03582251,  -0.152073, 1.10000, 0.90000, 1.10000, 0.90000
54573,'HOPKINTON~14', 161.0000,1,  39,   1,   1,1.03585947,  -0.162347, 1.10000, 0.90000, 1.10000, 0.90000
54574,'ALTA 3 1    ', 500.0000,1,  39,   1,   1,1.04386520,  19.642815, 1.10000, 0.90000, 1.10000, 0.90000
54575,'ALTA 3 2    ', 161.0000,2,  39,   1,   1,1.04527426,  19.328623, 1.10000, 0.90000, 1.10000, 0.90000
54576,'ALTA 3 3    ',  69.0000,1,  39,   1,   1,1.04583514,  18.160476, 1.10000, 0.90000, 1.10000, 0.90000
54577,'ALTA 3 4    ',  13.8000,1,  39,   1,   1,1.04384768,  17.003491, 1.10000, 0.90000, 1.10000, 0.90000
54579,'ALTA 3 6    ', 500.0000,1,  39,   1,   1,1.04384649,  19.641138, 1.10000, 0.90000, 1.10000, 0.90000
54580,'ALTA 3 8    ', 161.0000,1,  39,   1,   1,1.04533017,  19.297972, 1.10000, 0.90000, 1.10000, 0.90000
54581,'IOWA CITY ~8', 500.0000,1,  39,   1,   1,1.04260516,   0.695407, 1.10000, 0.90000, 1.10000, 0.90000
54582,'IOWA CITY ~9', 161.0000,2,  39,   1,   1,1.04055417,   0.277636, 1.10000, 0.90000, 1.10000, 0.90000
54583,'IOWA CITY~10',  69.0000,1,  39,   1,   1,1.03118110,  -1.594243, 1.10000, 0.90000, 1.10000, 0.90000
54584,'IOWA CITY~11', 161.0000,1,  39,   1,   1,1.04017246,   0.211234, 1.10000, 0.90000, 1.10000, 0.90000
54585,'IOWA CITY~12', 500.0000,1,  39,   1,   1,1.04332113,   0.733154, 1.10000, 0.90000, 1.10000, 0.90000
54586,'SPENCER 15 1', 161.0000,1,  39,   1,   1,1.04364038,  19.751917, 1.10000, 0.90000, 1.10000, 0.90000
54587,'SPENCER 15 2',  69.0000,1,  39,   1,   1,1.04028773,  18.923886, 1.10000, 0.90000, 1.10000, 0.90000
54588,'SPENCER 15 3',  24.0000,1,  39,   1,   1,1.03721416,  18.107364, 1.10000, 0.90000, 1.10000, 0.90000
54590,'SPENCER 15 5',  20.0000,2,  39,   1,   1,1.03867066,  22.456875, 1.10000, 0.90000, 1.10000, 0.90000
54591,'SPENCER 15 6', 161.0000,1,  39,   1,   1,1.04363298,  19.750802, 1.10000, 0.90000, 1.10000, 0.90000
54592,'SPENCER 15 8', 161.0000,1,  39,   1,   1,1.04367089,  19.736957, 1.10000, 0.90000, 1.10000, 0.90000
54593,'CEDAR FAL~12',  69.0000,2,  39,   1,   1,1.04232967,   7.092359, 1.10000, 0.90000, 1.10000, 0.90000
54594,'CEDAR FAL~13',  69.0000,1,  39,   1,   1,1.04231644,   7.082305, 1.10000, 0.90000, 1.10000, 0.90000
54595,'TRAER 3 1   ', 161.0000,1,  39,   1,   1,1.04365253,   8.059279, 1.10000, 0.90000, 1.10000, 0.90000
54596,'TRAER 3 2   ',  69.0000,1,  39,   1,   1,1.04389393,   7.300028, 1.10000, 0.90000, 1.10000, 0.90000
54597,'TRAER 3 3   ',  13.8000,2,  39,   1,   1,1.04305804,   8.411908, 1.10000, 0.90000, 1.10000, 0.90000
54598,'TRAER 3 4   ',  13.8000,2,  39,   1,   1,1.04301643,   7.911986, 1.10000, 0.90000, 1.10000, 0.90000
54599,'TRAER 3 5   ', 161.0000,1,  39,   1,   1,1.04364955,   8.058897, 1.10000, 0.90000, 1.10000, 0.90000
54600,'TRAER 3 7   ', 161.0000,1,  39,   1,   1,1.04367995,   8.065675, 1.10000, 0.90000, 1.10000, 0.90000
54601,'KENSETT 2 1 ', 500.0000,2,  39,   1,   1,1.04647028,  11.199104, 1.10000, 0.90000, 1.10000, 0.90000
54602,'KENSETT 2 2 ', 161.0000,2,  39,   1,   1,1.04653871,  11.209747, 1.10000, 0.90000, 1.10000, 0.90000
54603,'KENSETT 2 3 ', 500.0000,1,  39,   1,   1,1.04614675,  11.200286, 1.10000, 0.90000, 1.10000, 0.90000
54604,'KENSETT 2 5 ', 500.0000,1,  39,   1,   1,1.04637635,  11.150625, 1.10000, 0.90000, 1.10000, 0.90000
54605,'BETTENDOR~17', 500.0000,1,  39,   1,   1,1.03838062,  -4.938873, 1.10000, 0.90000, 1.10000, 0.90000
54606,'BETTENDOR~18', 161.0000,1,  39,   1,   1,1.03620565,  -6.438790, 1.10000, 0.90000, 1.10000, 0.90000
54607,'BETTENDOR~19', 100.0000,1,  39,   1,   1,1.03223586,  -9.614465, 1.10000, 0.90000, 1.10000, 0.90000
54608,'BETTENDOR~20',  13.8000,2,  39,   1,   1,1.04400003,  -3.859894, 1.10000, 0.90000, 1.10000, 0.90000
54609,'BETTENDOR~21', 161.0000,1,  39,   1,   1,1.03558218,  -6.496537, 1.10000, 0.90000, 1.10000, 0.90000
54610,'BETTENDOR~22', 161.0000,1,  39,   1,   1,1.03620565,  -6.438790, 1.10000, 0.90000, 1.10000, 0.90000
54611,'LAKE MILL~10', 161.0000,1,  39,   1,   1,1.05243349,  12.748060, 1.10000, 0.90000, 1.10000, 0.90000
54612,'LAKE MILL~11',  18.0000,2,  39,   1,   1,1.05150998,  13.300319, 1.10000, 0.90000, 1.10000, 0.90000
54613,'LAKE MILL~12',  13.8000,2,  39,   1,   1,1.05193865,  13.052139, 1.10000, 0.90000, 1.10000, 0.90000
54614,'LAKE MILL~13',  18.0000,2,  39,   1,   1,1.05188441,  13.112597, 1.10000, 0.90000, 1.10000, 0.90000
54615,'LAKE MILL~14', 161.0000,1,  39,   1,   1,1.05241632,  12.746269, 1.10000, 0.90000, 1.10000, 0.90000
54616,'LAKE MILL~15', 161.0000,1,  39,   1,   1,1.05243957,  12.738515, 1.10000, 0.90000, 1.10000, 0.90000
54617,'PALO 1      ', 500.0000,1,  39,   1,   1,1.04700005,   6.811889, 1.10000, 0.90000, 1.10000, 0.90000
54618,'PALO 2      ', 161.0000,1,  39,   1,   1,1.04314852,   4.433999, 1.10000, 0.90000, 1.10000, 0.90000
54619,'PALO 3      ',  69.0000,1,  39,   1,   1,1.04090869,   2.204188, 1.10000, 0.90000, 1.10000, 0.90000
54620,'PALO 4      ',  13.8000,2,  39,   1,   1,1.02481687,  11.114477, 1.10000, 0.90000, 1.10000, 0.90000
54621,'PALO 5      ', 161.0000,1,  39,   1,   1,1.04224038,   4.276098, 1.10000, 0.90000, 1.10000, 0.90000
54622,'PALO 7      ', 500.0000,1,  39,   1,   1,1.04434037,   6.612811, 1.10000, 0.90000, 1.10000, 0.90000
54623,'PANORA 2 1  ',  69.0000,1,  39,   1,   1,1.03957736,  13.527650, 1.10000, 0.90000, 1.10000, 0.90000
54624,'PANORA 2 2  ',  13.8000,2,  39,   1,   1,1.00199997,  14.022619, 1.10000, 0.90000, 1.10000, 0.90000
54625,'PANORA 2 3  ',  20.0000,2,  39,   1,   1,1.00199997,  14.064706, 1.10000, 0.90000, 1.10000, 0.90000
54626,'PANORA 2 4  ',  69.0000,1,  39,   1,   1,1.03957307,  13.527120, 1.10000, 0.90000, 1.10000, 0.90000
54627,'PANORA 2 6  ',  69.0000,1,  39,   1,   1,1.03957355,  13.525652, 1.10000, 0.90000, 1.10000, 0.90000
54628,'DANA 1      ', 161.0000,1,  39,   1,   1,1.04822230,  14.343332, 1.10000, 0.90000, 1.10000, 0.90000
54629,'DANA 2      ',  69.0000,2,  39,   1,   1,1.04892695,  14.190083, 1.10000, 0.90000, 1.10000, 0.90000
54630,'DANA 3      ', 161.0000,1,  39,   1,   1,1.04821014,  14.342018, 1.10000, 0.90000, 1.10000, 0.90000
54631,'DANA 5      ', 161.0000,1,  39,   1,   1,1.04823208,  14.346297, 1.10000, 0.90000, 1.10000, 0.90000
54632,'SPENCER 16 1', 161.0000,1,  39,   1,   1,1.04501796,  19.466908, 1.10000, 0.90000, 1.10000, 0.90000
54633,'SPENCER 16 2',  69.0000,2,  39,   1,   1,1.04287386,  19.420985, 1.10000, 0.90000, 1.10000, 0.90000
54634,'SPENCER 16 3', 161.0000,1,  39,   1,   1,1.04501140,  19.465723, 1.10000, 0.90000, 1.10000, 0.90000
54635,'SPENCER 16 5', 161.0000,1,  39,   1,   1,1.04503739,  19.468262, 1.10000, 0.90000, 1.10000, 0.90000
54636,'LAKE PARK ~9', 161.0000,1,  39,   1,   1,1.04858887,  19.618026, 1.10000, 0.90000, 1.10000, 0.90000
54637,'LAKE PARK~10',  69.0000,2,  39,   1,   1,1.05180383,  19.558942, 1.10000, 0.90000, 1.10000, 0.90000
54638,'LAKE PARK~11', 161.0000,1,  39,   1,   1,1.04860950,  19.618173, 1.10000, 0.90000, 1.10000, 0.90000
54639,'LAKE PARK~12', 161.0000,1,  39,   1,   1,1.04858887,  19.618026, 1.10000, 0.90000, 1.10000, 0.90000
54640,'DUBUQUE 12 1',  69.0000,1,  39,   1,   1,1.04346979,  -6.341767, 1.10000, 0.90000, 1.10000, 0.90000
54641,'DUBUQUE 12 2',  18.0000,2,  39,   1,   1,1.04317212,  -6.078541, 1.10000, 0.90000, 1.10000, 0.90000
54642,'DUBUQUE 12 3',  18.0000,2,  39,   1,   1,1.04317212,  -6.078541, 1.10000, 0.90000, 1.10000, 0.90000
54644,'DUBUQUE 12 5',  69.0000,1,  39,   1,   1,1.04346478,  -6.344093, 1.10000, 0.90000, 1.10000, 0.90000
54645,'AMES 12 1   ', 500.0000,1,  39,   1,   1,1.03785956,  11.511193, 1.10000, 0.90000, 1.10000, 0.90000
54646,'AMES 12 2   ', 161.0000,1,  39,   1,   1,1.03687453,  11.267105, 1.10000, 0.90000, 1.10000, 0.90000
54647,'AMES 12 3   ',  69.0000,1,  39,   1,   1,1.03914535,  11.322490, 1.10000, 0.90000, 1.10000, 0.90000
54648,'AMES 12 4   ',  13.8000,2,  39,   1,   1,1.04299998,  12.474777, 1.10000, 0.90000, 1.10000, 0.90000
54649,'AMES 12 5   ',  13.8000,2,  39,   1,   1,1.04299998,  12.114452, 1.10000, 0.90000, 1.10000, 0.90000
54650,'AMES 12 6   ', 500.0000,1,  39,   1,   1,1.03971469,  11.444707, 1.10000, 0.90000, 1.10000, 0.90000
54651,'AMES 12 8   ', 161.0000,1,  39,   1,   1,1.03672874,  11.251132, 1.10000, 0.90000, 1.10000, 0.90000
54652,'BLAIRSBURG 1', 500.0000,2,  39,   1,   1,1.04423010,  12.050066, 1.10000, 0.90000, 1.10000, 0.90000
54653,'BLAIRSBURG 2', 161.0000,1,  39,   1,   1,1.04190707,  12.141319, 1.10000, 0.90000, 1.10000, 0.90000
54654,'BLAIRSBURG 3',  69.0000,1,  39,   1,   1,1.02950478,  10.781204, 1.10000, 0.90000, 1.10000, 0.90000
54655,'BLAIRSBURG 4', 161.0000,1,  39,   1,   1,1.04193544,  12.155820, 1.10000, 0.90000, 1.10000, 0.90000
54656,'BLAIRSBURG 6', 161.0000,1,  39,   1,   1,1.04190707,  12.141319, 1.10000, 0.90000, 1.10000, 0.90000
54657,'STORY CITY~6', 161.0000,2,  39,   1,   1,1.03868270,  11.369910, 1.10000, 0.90000, 1.10000, 0.90000
54658,'STORY CITY~7',  69.0000,2,  39,   1,   1,1.04100001,  11.287757, 1.10000, 0.90000, 1.10000, 0.90000
54659,'STORY CITY~8',  13.8000,1,  39,   1,   1,1.04254770,  11.233132, 1.10000, 0.90000, 1.10000, 0.90000
54661,'STORY CIT~10', 161.0000,1,  39,   1,   1,1.03864729,  11.369541, 1.10000, 0.90000, 1.10000, 0.90000
54662,'STORY CIT~11', 161.0000,1,  39,   1,   1,1.03868270,  11.369910, 1.10000, 0.90000, 1.10000, 0.90000
54663,'IOWA FALLS~8', 500.0000,1,  39,   1,   1,1.04329431,  10.867421, 1.10000, 0.90000, 1.10000, 0.90000
54664,'IOWA FALLS~9', 161.0000,1,  39,   1,   1,1.04450953,  10.194930, 1.10000, 0.90000, 1.10000, 0.90000
54665,'IOWA FALL~10',  69.0000,1,  39,   1,   1,1.04286993,   9.473344, 1.10000, 0.90000, 1.10000, 0.90000
54666,'IOWA FALL~11',  24.0000,1,  39,   1,   1,1.04127681,   8.687130, 1.10000, 0.90000, 1.10000, 0.90000
54668,'IOWA FALL~13',  13.8000,2,  39,   1,   1,1.04746795,  11.922048, 1.10000, 0.90000, 1.10000, 0.90000
54669,'IOWA FALL~14', 500.0000,1,  39,   1,   1,1.04353917,  10.796160, 1.10000, 0.90000, 1.10000, 0.90000
54670,'IOWA FALL~15', 161.0000,1,  39,   1,   1,1.04441369,  10.148845, 1.10000, 0.90000, 1.10000, 0.90000
54671,'JEFFERSON~16', 161.0000,1,  39,   1,   1,1.04892659,  14.342340, 1.10000, 0.90000, 1.10000, 0.90000
54672,'JEFFERSON~17',  69.0000,2,  39,   1,   1,1.05100393,  14.641345, 1.10000, 0.90000, 1.10000, 0.90000
54673,'JEFFERSON~18', 161.0000,1,  39,   1,   1,1.04890561,  14.340307, 1.10000, 0.90000, 1.10000, 0.90000
54674,'JEFFERSON~19', 161.0000,1,  39,   1,   1,1.04892659,  14.342340, 1.10000, 0.90000, 1.10000, 0.90000
54675,'CLEAR LAK~12', 500.0000,1,  39,   1,   1,1.04700005,  11.851298, 1.10000, 0.90000, 1.10000, 0.90000
54676,'CLEAR LAK~13', 161.0000,1,  39,   1,   1,1.05026734,  10.748111, 1.10000, 0.90000, 1.10000, 0.90000
54677,'CLEAR LAK~14',  69.0000,1,  39,   1,   1,1.04705286,   9.982567, 1.10000, 0.90000, 1.10000, 0.90000
54678,'CLEAR LAK~15',  13.8000,2,  39,   1,   1,1.05446887,  13.479737, 1.10000, 0.90000, 1.10000, 0.90000
54679,'CLEAR LAK~16',  13.8000,2,  39,   1,   1,1.05501246,  13.591787, 1.10000, 0.90000, 1.10000, 0.90000
54680,'CLEAR LAK~17',  18.0000,2,  39,   1,   1,1.05382359,  13.347936, 1.10000, 0.90000, 1.10000, 0.90000
54681,'CLEAR LAK~18', 161.0000,1,  39,   1,   1,1.05000246,  10.692289, 1.10000, 0.90000, 1.10000, 0.90000
54682,'CLEAR LAK~19', 500.0000,1,  39,   1,   1,1.04689479,  11.542238, 1.10000, 0.90000, 1.10000, 0.90000
54683,'MARENGO 10 1',  69.0000,1,  39,   1,   1,1.04091895,   2.617616, 1.10000, 0.90000, 1.10000, 0.90000
54684,'MARENGO 10 2',  13.8000,2,  39,   1,   1,1.04091895,   2.617616, 1.10000, 0.90000, 1.10000, 0.90000
54685,'MARENGO 10 3',  13.8000,2,  39,   1,   1,1.04091895,   2.617616, 1.10000, 0.90000, 1.10000, 0.90000
54687,'MARENGO 10 5',  24.0000,2,  39,   1,   1,1.04091895,   2.617616, 1.10000, 0.90000, 1.10000, 0.90000
54688,'MARENGO 10 6',  69.0000,1,  39,   1,   1,1.04084945,   2.618562, 1.10000, 0.90000, 1.10000, 0.90000
54689,'MARENGO 10 8',  69.0000,1,  39,   1,   1,1.04091895,   2.617616, 1.10000, 0.90000, 1.10000, 0.90000
54690,'MECHANICSV~5',  69.0000,1,  39,   1,   1,1.04449010,  -1.262484, 1.10000, 0.90000, 1.10000, 0.90000
54691,'MECHANICSV~6',  13.8000,2,  39,   1,   1,1.05638337,  -0.498544, 1.10000, 0.90000, 1.10000, 0.90000
54692,'MECHANICSV~7',  13.8000,2,  39,   1,   1,1.05691803,  -0.823419, 1.10000, 0.90000, 1.10000, 0.90000
54693,'MECHANICSV~8',  69.0000,1,  39,   1,   1,1.04448688,  -1.267970, 1.10000, 0.90000, 1.10000, 0.90000
54694,'MECHANICSV~9',  69.0000,1,  39,   1,   1,1.04449010,  -1.262484, 1.10000, 0.90000, 1.10000, 0.90000
54695,'TRAER 4 1   ',  69.0000,1,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54696,'TRAER 4 2   ',  18.0000,2,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54697,'TRAER 4 3   ',  18.0000,2,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54699,'TRAER 4 5   ',  13.8000,2,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54700,'TRAER 4 6   ',  13.8000,2,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54701,'TRAER 4 7   ',  69.0000,1,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54702,'TRAER 4 9   ',  69.0000,1,  39,   1,   1,1.04314435,   7.043829, 1.10000, 0.90000, 1.10000, 0.90000
54703,'GRAETTINGE~7',  69.0000,2,  39,   1,   1,1.04471552,  16.975585, 1.10000, 0.90000, 1.10000, 0.90000
54704,'GRAETTINGE~8',  69.0000,1,  39,   1,   1,1.04471421,  16.974700, 1.10000, 0.90000, 1.10000, 0.90000
54705,'WELLSBURG ~6', 500.0000,1,  39,   1,   1,1.04261041,  10.825256, 1.10000, 0.90000, 1.10000, 0.90000
54706,'WELLSBURG ~7', 161.0000,1,  39,   1,   1,1.04362857,  10.084896, 1.10000, 0.90000, 1.10000, 0.90000
54707,'WELLSBURG ~8',  13.8000,1,  39,   1,   1,1.04409981,   9.779680, 1.10000, 0.90000, 1.10000, 0.90000
54709,'WELLSBURG~10',  13.8000,2,  39,   1,   1,1.04261041,  10.825256, 1.10000, 0.90000, 1.10000, 0.90000
54710,'WELLSBURG~11', 500.0000,1,  39,   1,   1,1.04351699,  10.888007, 1.10000, 0.90000, 1.10000, 0.90000
54711,'WELLSBURG~12', 500.0000,1,  39,   1,   1,1.04261041,  10.825256, 1.10000, 0.90000, 1.10000, 0.90000
54712,'CHARLES C~12', 161.0000,2,  39,   1,   1,1.04918301,   8.265164, 1.10000, 0.90000, 1.10000, 0.90000
54713,'CHARLES C~13', 161.0000,1,  39,   1,   1,1.04913378,   8.243103, 1.10000, 0.90000, 1.10000, 0.90000
54714,'ZEARING 3 1 ', 500.0000,1,  39,   1,   1,1.04389966,  10.501972, 1.10000, 0.90000, 1.10000, 0.90000
54715,'ZEARING 3 2 ', 161.0000,1,  39,   1,   1,1.04828727,  10.191344, 1.10000, 0.90000, 1.10000, 0.90000
54716,'ZEARING 3 3 ',  69.0000,1,  39,   1,   1,1.04312348,   9.267675, 1.10000, 0.90000, 1.10000, 0.90000
54717,'ZEARING 3 4 ',  13.8000,2,  39,   1,   1,1.04389966,  10.501972, 1.10000, 0.90000, 1.10000, 0.90000
54718,'ZEARING 3 5 ', 161.0000,1,  39,   1,   1,1.04824781,  10.179629, 1.10000, 0.90000, 1.10000, 0.90000
54719,'ZEARING 3 7 ', 500.0000,1,  39,   1,   1,1.04541385,  10.500916, 1.10000, 0.90000, 1.10000, 0.90000
54720,'LA PORTE C~5', 161.0000,1,  39,   1,   1,1.04161644,   6.373224, 1.10000, 0.90000, 1.10000, 0.90000
54721,'LA PORTE C~6',  18.0000,2,  39,   1,   1,1.04134524,   6.525472, 1.10000, 0.90000, 1.10000, 0.90000
54722,'LA PORTE C~7',  18.0000,2,  39,   1,   1,1.04134524,   6.525472, 1.10000, 0.90000, 1.10000, 0.90000
54724,'LA PORTE C~9',  18.0000,2,  39,   1,   1,1.00450003,   6.709967, 1.10000, 0.90000, 1.10000, 0.90000
54725,'LA PORTE ~10', 161.0000,1,  39,   1,   1,1.04160702,   6.369790, 1.10000, 0.90000, 1.10000, 0.90000
54726,'LA PORTE ~11', 161.0000,1,  39,   1,   1,1.04161644,   6.373224, 1.10000, 0.90000, 1.10000, 0.90000
54727,'GOWRIE 3 1  ', 161.0000,2,  39,   1,   1,1.04818869,  14.257712, 1.10000, 0.90000, 1.10000, 0.90000
54728,'GOWRIE 3 2  ',  69.0000,2,  39,   1,   1,1.04448915,  13.809834, 1.10000, 0.90000, 1.10000, 0.90000
54729,'GOWRIE 3 3  ', 161.0000,1,  39,   1,   1,1.04822755,  14.259400, 1.10000, 0.90000, 1.10000, 0.90000
54730,'GOWRIE 3 5  ', 161.0000,1,  39,   1,   1,1.04818869,  14.257712, 1.10000, 0.90000, 1.10000, 0.90000
54731,'LAMONI 4 1  ', 500.0000,1,  39,   1,   1,1.03782010,  14.669088, 1.10000, 0.90000, 1.10000, 0.90000
54732,'LAMONI 4 2  ', 161.0000,1,  39,   1,   1,1.03974533,  14.439285, 1.10000, 0.90000, 1.10000, 0.90000
54733,'LAMONI 4 3  ',  69.0000,2,  39,   1,   1,1.03803301,  12.729798, 1.10000, 0.90000, 1.10000, 0.90000
54734,'LAMONI 4 4  ',  13.8000,1,  39,   1,   1,1.03747690,  11.766306, 1.10000, 0.90000, 1.10000, 0.90000
54736,'LAMONI 4 6  ', 500.0000,1,  39,   1,   1,1.04141951,  14.644491, 1.10000, 0.90000, 1.10000, 0.90000
54737,'LAMONI 4 8  ', 161.0000,1,  39,   1,   1,1.03987706,  14.436071, 1.10000, 0.90000, 1.10000, 0.90000
54738,'WEBSTER CI~7', 161.0000,1,  39,   1,   1,1.04213881,  12.653272, 1.10000, 0.90000, 1.10000, 0.90000
54739,'WEBSTER CI~8',  18.0000,2,  39,   1,   1,1.03997540,  13.818608, 1.10000, 0.90000, 1.10000, 0.90000
54740,'WEBSTER CI~9', 161.0000,1,  39,   1,   1,1.04211903,  12.639752, 1.10000, 0.90000, 1.10000, 0.90000
54741,'STUART 12 1 ', 161.0000,1,  39,   1,   1,1.03928328,  13.916622, 1.10000, 0.90000, 1.10000, 0.90000
54742,'STUART 12 2 ',  13.8000,2,  39,   1,   1,1.03875208,  14.251991, 1.10000, 0.90000, 1.10000, 0.90000
54743,'STUART 12 3 ',  13.8000,2,  39,   1,   1,1.03928328,  13.916622, 1.10000, 0.90000, 1.10000, 0.90000
54744,'STUART 12 4 ',  24.0000,2,  39,   1,   1,1.03928328,  13.916622, 1.10000, 0.90000, 1.10000, 0.90000
54745,'STUART 12 5 ', 161.0000,1,  39,   1,   1,1.03927982,  13.914267, 1.10000, 0.90000, 1.10000, 0.90000
54746,'STUART 12 7 ', 161.0000,1,  39,   1,   1,1.03928328,  13.916622, 1.10000, 0.90000, 1.10000, 0.90000
54747,'VINTON 7 1  ', 161.0000,1,  39,   1,   1,1.04348886,   5.259941, 1.10000, 0.90000, 1.10000, 0.90000
54748,'VINTON 7 2  ',  69.0000,1,  39,   1,   1,1.04462814,   4.486708, 1.10000, 0.90000, 1.10000, 0.90000
54749,'VINTON 7 3  ',  20.0000,2,  39,   1,   1,1.04333913,   5.352682, 1.10000, 0.90000, 1.10000, 0.90000
54750,'VINTON 7 4  ',  20.0000,2,  39,   1,   1,1.04333913,   5.352682, 1.10000, 0.90000, 1.10000, 0.90000
54752,'VINTON 7 6  ',  24.0000,2,  39,   1,   1,1.04319847,   5.451450, 1.10000, 0.90000, 1.10000, 0.90000
54753,'VINTON 7 7  ',  24.0000,2,  39,   1,   1,1.04319847,   5.451450, 1.10000, 0.90000, 1.10000, 0.90000
54755,'VINTON 7 9  ',  18.0000,2,  39,   1,   1,1.03102422,   5.017261, 1.10000, 0.90000, 1.10000, 0.90000
54756,'VINTON 7 10 ', 161.0000,1,  39,   1,   1,1.04354036,   5.259013, 1.10000, 0.90000, 1.10000, 0.90000
54757,'VINTON 7 12 ', 161.0000,1,  39,   1,   1,1.04348886,   5.259941, 1.10000, 0.90000, 1.10000, 0.90000
54758,'WAVERLY 19 1',  69.0000,2,  39,   1,   1,1.03699994,   6.949916, 1.10000, 0.90000, 1.10000, 0.90000
54759,'WAVERLY 19 2',  69.0000,1,  39,   1,   1,1.03695619,   6.943678, 1.10000, 0.90000, 1.10000, 0.90000
54760,'CEDAR RAP~29',  69.0000,1,  39,   1,   1,1.04160690,   1.443359, 1.10000, 0.90000, 1.10000, 0.90000
54761,'CEDAR RAP~30',  13.8000,2,  39,   1,   1,1.04499996,   3.318513, 1.10000, 0.90000, 1.10000, 0.90000
54762,'CEDAR RAP~31',  69.0000,1,  39,   1,   1,1.04155195,   1.430428, 1.10000, 0.90000, 1.10000, 0.90000
54763,'BELMOND 4 1 ', 161.0000,1,  39,   1,   1,1.04754484,  12.473370, 1.10000, 0.90000, 1.10000, 0.90000
54764,'BELMOND 4 2 ',  69.0000,1,  39,   1,   1,1.04823804,  11.525720, 1.10000, 0.90000, 1.10000, 0.90000
54765,'BELMOND 4 3 ',  18.0000,2,  39,   1,   1,1.05362487,  12.756781, 1.10000, 0.90000, 1.10000, 0.90000
54766,'BELMOND 4 4 ',  13.8000,2,  39,   1,   1,1.05378330,  12.686142, 1.10000, 0.90000, 1.10000, 0.90000
54767,'BELMOND 4 5 ', 161.0000,1,  39,   1,   1,1.04765832,  12.480991, 1.10000, 0.90000, 1.10000, 0.90000
54768,'BELMOND 4 7 ', 161.0000,1,  39,   1,   1,1.04754484,  12.473370, 1.10000, 0.90000, 1.10000, 0.90000
54769,'OTHO 2 1    ', 500.0000,1,  39,   1,   1,1.03999996,  15.666123, 1.10000, 0.90000, 1.10000, 0.90000
54770,'OTHO 2 2    ', 161.0000,1,  39,   1,   1,1.04212308,  15.021864, 1.10000, 0.90000, 1.10000, 0.90000
54771,'OTHO 2 3    ',  69.0000,1,  39,   1,   1,1.03930473,  13.544685, 1.10000, 0.90000, 1.10000, 0.90000
54772,'OTHO 2 4    ',  18.0000,2,  39,   1,   1,1.05095494,  17.365676, 1.10000, 0.90000, 1.10000, 0.90000
54773,'OTHO 2 5    ', 161.0000,1,  39,   1,   1,1.04214978,  14.974804, 1.10000, 0.90000, 1.10000, 0.90000
54774,'OTHO 2 7    ', 161.0000,1,  39,   1,   1,1.04212308,  15.021864, 1.10000, 0.90000, 1.10000, 0.90000
54775,'MONTEZUMA~27',  69.0000,2,  39,   1,   1,1.04016638,   5.702615, 1.10000, 0.90000, 1.10000, 0.90000
54776,'MONTEZUMA~28',  69.0000,1,  39,   1,   1,1.04016137,   5.700131, 1.10000, 0.90000, 1.10000, 0.90000
54777,'BRITT 5 1   ', 161.0000,1,  39,   1,   1,1.04895639,  14.612003, 1.10000, 0.90000, 1.10000, 0.90000
54778,'BRITT 5 2   ',  69.0000,1,  39,   1,   1,1.04855573,  13.711148, 1.10000, 0.90000, 1.10000, 0.90000
54779,'BRITT 5 3   ',  13.8000,1,  39,   1,   1,1.04841959,  12.953515, 1.10000, 0.90000, 1.10000, 0.90000
54781,'BRITT 5 5   ',  24.0000,2,  39,   1,   1,1.00000000,  20.656879, 1.10000, 0.90000, 1.10000, 0.90000
54782,'BRITT 5 6   ',  18.0000,2,  39,   1,   1,1.04895639,  14.612003, 1.10000, 0.90000, 1.10000, 0.90000
54783,'BRITT 5 7   ', 161.0000,1,  39,   1,   1,1.04876828,  14.527932, 1.10000, 0.90000, 1.10000, 0.90000
54784,'BRITT 5 9   ', 161.0000,1,  39,   1,   1,1.04895639,  14.612003, 1.10000, 0.90000, 1.10000, 0.90000
54785,'MARSHALLT~16', 161.0000,1,  39,   1,   1,1.04902232,  10.490424, 1.10000, 0.90000, 1.10000, 0.90000
54786,'MARSHALLT~18',  69.0000,1,  39,   1,   1,1.04223549,   8.355818, 1.10000, 0.90000, 1.10000, 0.90000
54787,'MARSHALLT~19',  13.8000,1,  39,   1,   1,1.04223609,   8.356021, 1.10000, 0.90000, 1.10000, 0.90000
54789,'MARSHALLT~21',  22.0000,2,  39,   1,   1,1.00450003,  12.371023, 1.10000, 0.90000, 1.10000, 0.90000
54790,'MARSHALLT~22',  13.8000,2,  39,   1,   1,1.00450003,  14.153910, 1.10000, 0.90000, 1.10000, 0.90000
54791,'MARSHALLT~23',  13.8000,2,  39,   1,   1,1.01060247,  10.837169, 1.10000, 0.90000, 1.10000, 0.90000
54792,'MARSHALLT~24', 161.0000,1,  39,   1,   1,1.04865265,  10.445164, 1.10000, 0.90000, 1.10000, 0.90000
54793,'MARSHALLT~17', 161.0000,1,  39,   1,   1,1.04902232,  10.490424, 1.10000, 0.90000, 1.10000, 0.90000
54794,'DURANT 3 1  ',  69.0000,1,  39,   1,   1,1.04210174,  -5.025168, 1.10000, 0.90000, 1.10000, 0.90000
54795,'DURANT 3 2  ',  13.8000,2,  39,   1,   1,1.04172838,  -4.697872, 1.10000, 0.90000, 1.10000, 0.90000
54796,'DURANT 3 3  ',  13.8000,2,  39,   1,   1,1.04172838,  -4.697872, 1.10000, 0.90000, 1.10000, 0.90000
54798,'DURANT 3 5  ',  13.8000,2,  39,   1,   1,1.04900002,  -4.639698, 1.10000, 0.90000, 1.10000, 0.90000
54799,'DURANT 3 6  ',  69.0000,1,  39,   1,   1,1.04209137,  -5.029260, 1.10000, 0.90000, 1.10000, 0.90000
54800,'DURANT 3 8  ',  69.0000,1,  39,   1,   1,1.04210174,  -5.025168, 1.10000, 0.90000, 1.10000, 0.90000
54801,'INDIANOLA~10', 500.0000,2,  39,   1,   1,1.04290438,  11.538068, 1.10000, 0.90000, 1.10000, 0.90000
54802,'INDIANOLA~11', 161.0000,2,  39,   1,   1,1.04042172,  11.196595, 1.10000, 0.90000, 1.10000, 0.90000
54803,'INDIANOLA~12',  22.0000,1,  39,   1,   1,1.04062617,  11.224960, 1.10000, 0.90000, 1.10000, 0.90000
54805,'INDIANOLA~14', 500.0000,1,  39,   1,   1,1.04333889,  11.567155, 1.10000, 0.90000, 1.10000, 0.90000
54806,'INDIANOLA~15', 500.0000,1,  39,   1,   1,1.04290438,  11.538068, 1.10000, 0.90000, 1.10000, 0.90000
54807,'CLINTON 51 1', 500.0000,1,  39,   1,   1,1.04059732,  -6.877280, 1.10000, 0.90000, 1.10000, 0.90000
54808,'CLINTON 51 2', 161.0000,1,  39,   1,   1,1.04246521,  -7.334697, 1.10000, 0.90000, 1.10000, 0.90000
54809,'CLINTON 51 3',  69.0000,1,  39,   1,   1,1.04904127,  -9.060120, 1.10000, 0.90000, 1.10000, 0.90000
54810,'CLINTON 51 4',  13.8000,2,  39,   1,   1,1.01477265,  -5.452119, 1.10000, 0.90000, 1.10000, 0.90000
54811,'CLINTON 51 5', 161.0000,1,  39,   1,   1,1.04250014,  -7.362005, 1.10000, 0.90000, 1.10000, 0.90000
54812,'CLINTON 51 7', 500.0000,1,  39,   1,   1,1.04146016,  -6.982575, 1.10000, 0.90000, 1.10000, 0.90000
54813,'POMEROY 5 1 ', 161.0000,1,  39,   1,   1,1.04563713,  16.237783, 1.10000, 0.90000, 1.10000, 0.90000
54814,'POMEROY 5 2 ',  18.0000,2,  39,   1,   1,1.03330100,  18.773284, 1.10000, 0.90000, 1.10000, 0.90000
54815,'POMEROY 5 3 ', 161.0000,1,  39,   1,   1,1.04558301,  16.188771, 1.10000, 0.90000, 1.10000, 0.90000
54816,'POMEROY 5 5 ', 161.0000,1,  39,   1,   1,1.04563713,  16.237783, 1.10000, 0.90000, 1.10000, 0.90000
54817,'MASON CIT~20', 500.0000,2,  39,   1,   1,1.04679120,  11.084821, 1.10000, 0.90000, 1.10000, 0.90000
54818,'MASON CIT~21', 161.0000,1,  39,   1,   1,1.04728866,  10.735171, 1.10000, 0.90000, 1.10000, 0.90000
54819,'MASON CIT~22',  69.0000,1,  39,   1,   1,1.04670537,  10.408145, 1.10000, 0.90000, 1.10000, 0.90000
54820,'MASON CIT~23', 500.0000,1,  39,   1,   1,1.04622483,  11.062335, 1.10000, 0.90000, 1.10000, 0.90000
54821,'MASON CIT~24', 500.0000,1,  39,   1,   1,1.04679120,  11.084821, 1.10000, 0.90000, 1.10000, 0.90000
54822,'GRUNDY CEN~5',  69.0000,1,  39,   1,   1,1.04359639,   8.759446, 1.10000, 0.90000, 1.10000, 0.90000
54823,'GRUNDY CEN~6',  18.0000,2,  39,   1,   1,1.04499996,   9.218899, 1.10000, 0.90000, 1.10000, 0.90000
54824,'GRUNDY CEN~7',  13.8000,2,  39,   1,   1,1.04499996,   9.408991, 1.10000, 0.90000, 1.10000, 0.90000
54825,'GRUNDY CEN~8',  13.8000,2,  39,   1,   1,1.04499996,   9.476604, 1.10000, 0.90000, 1.10000, 0.90000
54826,'GRUNDY CEN~9',  69.0000,1,  39,   1,   1,1.04356420,   8.753025, 1.10000, 0.90000, 1.10000, 0.90000
54827,'GRUNDY CE~10',  69.0000,1,  39,   1,   1,1.04359639,   8.759446, 1.10000, 0.90000, 1.10000, 0.90000
54828,'LAUREL 21 1 ', 500.0000,1,  39,   1,   1,1.04943812,  11.009193, 1.10000, 0.90000, 1.10000, 0.90000
54829,'LAUREL 21 2 ', 161.0000,1,  39,   1,   1,1.04643714,  10.513994, 1.10000, 0.90000, 1.10000, 0.90000
54830,'LAUREL 21 3 ',  69.0000,1,  39,   1,   1,1.03852344,   8.125229, 1.10000, 0.90000, 1.10000, 0.90000
54831,'LAUREL 21 4 ',  13.8000,1,  39,   1,   1,1.04543412,  10.344905, 1.10000, 0.90000, 1.10000, 0.90000
54833,'LAUREL 21 6 ',  24.0000,2,  39,   1,   1,1.04715598,  11.940655, 1.10000, 0.90000, 1.10000, 0.90000
54834,'LAUREL 21 7 ', 161.0000,1,  39,   1,   1,1.04629564,  10.506856, 1.10000, 0.90000, 1.10000, 0.90000
54835,'LAUREL 21 9 ', 161.0000,1,  39,   1,   1,1.04643714,  10.513994, 1.10000, 0.90000, 1.10000, 0.90000
54836,'WEST BEND ~3', 161.0000,1,  39,   1,   1,1.04849803,  15.024517, 1.10000, 0.90000, 1.10000, 0.90000
54837,'WEST BEND ~4',  13.2000,2,  39,   1,   1,1.04808390,  15.256535, 1.10000, 0.90000, 1.10000, 0.90000
54838,'WEST BEND ~5',  13.8000,2,  39,   1,   1,1.04807496,  15.274022, 1.10000, 0.90000, 1.10000, 0.90000
54839,'WEST BEND ~6',  13.8000,2,  39,   1,   1,1.04796398,  15.332308, 1.10000, 0.90000, 1.10000, 0.90000
54840,'WEST BEND ~7',  24.0000,2,  39,   1,   1,1.04830110,  15.145746, 1.10000, 0.90000, 1.10000, 0.90000
54841,'WEST BEND ~8', 161.0000,1,  39,   1,   1,1.04848731,  15.020773, 1.10000, 0.90000, 1.10000, 0.90000
54842,'WEST BEND ~9', 161.0000,1,  39,   1,   1,1.04849803,  15.024517, 1.10000, 0.90000, 1.10000, 0.90000
54843,'POSTVILLE ~6',  69.0000,2,  39,   1,   1,1.04565418,   1.988846, 1.10000, 0.90000, 1.10000, 0.90000
54844,'POSTVILLE ~7',  69.0000,1,  39,   1,   1,1.04565418,   1.988846, 1.10000, 0.90000, 1.10000, 0.90000
54845,'RICEVILLE ~6', 500.0000,1,  39,   1,   1,1.03898787,   9.551112, 1.10000, 0.90000, 1.10000, 0.90000
54846,'RICEVILLE ~7', 161.0000,1,  39,   1,   1,1.04009414,   9.692517, 1.10000, 0.90000, 1.10000, 0.90000
54847,'RICEVILLE ~8',  18.0000,2,  39,   1,   1,1.04347026,  10.679791, 1.10000, 0.90000, 1.10000, 0.90000
54848,'RICEVILLE ~9', 500.0000,1,  39,   1,   1,1.04148054,   9.455909, 1.10000, 0.90000, 1.10000, 0.90000
54849,'RICEVILLE~10', 500.0000,1,  39,   1,   1,1.03898787,   9.551112, 1.10000, 0.90000, 1.10000, 0.90000
54850,'MARSHALLT~25', 500.0000,1,  39,   1,   1,1.04623318,  11.062049, 1.10000, 0.90000, 1.10000, 0.90000
54851,'MARSHALLT~27', 161.0000,1,  39,   1,   1,1.04799581,  10.562156, 1.10000, 0.90000, 1.10000, 0.90000
54852,'MARSHALLT~28',  13.8000,1,  39,   1,   1,1.04930460,  10.205831, 1.10000, 0.90000, 1.10000, 0.90000
54854,'MARSHALLT~30',  13.8000,2,  39,   1,   1,1.05071759,  11.573949, 1.10000, 0.90000, 1.10000, 0.90000
54855,'MARSHALLT~31',  13.8000,2,  39,   1,   1,1.05089939,  11.595146, 1.10000, 0.90000, 1.10000, 0.90000
54856,'MARSHALLT~32',  13.8000,2,  39,   1,   1,1.05100000,  11.904427, 1.10000, 0.90000, 1.10000, 0.90000
54857,'MARSHALLT~33', 500.0000,1,  39,   1,   1,1.04697335,  10.973043, 1.10000, 0.90000, 1.10000, 0.90000
54858,'MARSHALLT~26', 500.0000,1,  39,   1,   1,1.04623318,  11.062049, 1.10000, 0.90000, 1.10000, 0.90000
54859,'OGDEN 4 1   ', 161.0000,1,  39,   1,   1,1.03721631,  13.131077, 1.10000, 0.90000, 1.10000, 0.90000
54860,'OGDEN 4 2   ',  69.0000,2,  39,   1,   1,1.04732180,  12.330826, 1.10000, 0.90000, 1.10000, 0.90000
54861,'OGDEN 4 3   ',  18.0000,2,  39,   1,   1,1.03721631,  13.131077, 1.10000, 0.90000, 1.10000, 0.90000
54862,'OGDEN 4 4   ',  18.0000,2,  39,   1,   1,1.03721631,  13.131077, 1.10000, 0.90000, 1.10000, 0.90000
54864,'OGDEN 4 6   ', 161.0000,1,  39,   1,   1,1.03735614,  13.148417, 1.10000, 0.90000, 1.10000, 0.90000
54865,'OGDEN 4 8   ', 161.0000,1,  39,   1,   1,1.03721631,  13.131077, 1.10000, 0.90000, 1.10000, 0.90000
54866,'BURLINGTO~82', 500.0000,1,  39,   1,   1,1.04762781,  -4.366239, 1.10000, 0.90000, 1.10000, 0.90000
54867,'BURLINGTO~83', 161.0000,1,  39,   1,   1,1.04485989,  -4.668293, 1.10000, 0.90000, 1.10000, 0.90000
54868,'BURLINGTO~84', 100.0000,1,  39,   1,   1,1.04384041,  -9.928860, 1.10000, 0.90000, 1.10000, 0.90000
54869,'BURLINGTO~85',  18.0000,2,  39,   1,   1,1.00855887,  -2.285196, 1.10000, 0.90000, 1.10000, 0.90000
54870,'BURLINGTO~86', 500.0000,1,  39,   1,   1,1.04644585,  -4.452707, 1.10000, 0.90000, 1.10000, 0.90000
54871,'BURLINGTO~87', 161.0000,1,  39,   1,   1,1.04485929,  -4.629506, 1.10000, 0.90000, 1.10000, 0.90000
54872,'CORNING 8 1 ', 161.0000,1,  39,   1,   1,1.04595518,  19.864413, 1.10000, 0.90000, 1.10000, 0.90000
54873,'CORNING 8 2 ',  13.8000,2,  39,   1,   1,1.01999998,  20.281695, 1.10000, 0.90000, 1.10000, 0.90000
54874,'CORNING 8 3 ',  18.0000,2,  39,   1,   1,1.01999998,  20.221656, 1.10000, 0.90000, 1.10000, 0.90000
54875,'CORNING 8 4 ', 161.0000,1,  39,   1,   1,1.04594481,  19.860252, 1.10000, 0.90000, 1.10000, 0.90000
54876,'CORNING 8 6 ', 161.0000,1,  39,   1,   1,1.04595518,  19.864413, 1.10000, 0.90000, 1.10000, 0.90000
54877,'CASCADE 4 1 ',  69.0000,1,  39,   1,   1,1.03852975,  -2.512590, 1.10000, 0.90000, 1.10000, 0.90000
54878,'CASCADE 4 2 ',  20.0000,2,  39,   1,   1,1.03852975,  -2.512590, 1.10000, 0.90000, 1.10000, 0.90000
54879,'CASCADE 4 3 ',  20.0000,2,  39,   1,   1,1.03852975,  -2.512590, 1.10000, 0.90000, 1.10000, 0.90000
54881,'CASCADE 4 5 ',  13.8000,2,  39,   1,   1,1.03852975,  -2.512590, 1.10000, 0.90000, 1.10000, 0.90000
54882,'CASCADE 4 6 ',  69.0000,1,  39,   1,   1,1.03852975,  -2.512590, 1.10000, 0.90000, 1.10000, 0.90000
54883,'CASCADE 4 8 ',  69.0000,1,  39,   1,   1,1.03852975,  -2.512590, 1.10000, 0.90000, 1.10000, 0.90000
54884,'MAQUOKETA~16', 500.0000,2,  39,   1,   1,1.04042172,  -5.182747, 1.10000, 0.90000, 1.10000, 0.90000
54885,'MAQUOKETA~17', 161.0000,2,  39,   1,   1,1.04066348,  -5.681468, 1.10000, 0.90000, 1.10000, 0.90000
54886,'MAQUOKETA~18',  69.0000,2,  39,   1,   1,1.04600000,  -6.026486, 1.10000, 0.90000, 1.10000, 0.90000
54887,'MAQUOKETA~19', 161.0000,1,  39,   1,   1,1.04048014,  -5.718808, 1.10000, 0.90000, 1.10000, 0.90000
54888,'MAQUOKETA~20', 500.0000,1,  39,   1,   1,1.04051089,  -5.146266, 1.10000, 0.90000, 1.10000, 0.90000
54889,'BRITT 6 1   ', 500.0000,1,  39,   1,   1,1.04567349,  14.366410, 1.10000, 0.90000, 1.10000, 0.90000
54890,'BRITT 6 2   ', 161.0000,1,  39,   1,   1,1.04714799,  14.425817, 1.10000, 0.90000, 1.10000, 0.90000
54891,'BRITT 6 3   ',  69.0000,1,  39,   1,   1,1.04806936,  13.804793, 1.10000, 0.90000, 1.10000, 0.90000
54892,'BRITT 6 4   ',  18.0000,2,  39,   1,   1,1.04567349,  14.366410, 1.10000, 0.90000, 1.10000, 0.90000
54893,'BRITT 6 5   ', 500.0000,1,  39,   1,   1,1.04486990,  14.370868, 1.10000, 0.90000, 1.10000, 0.90000
54894,'BRITT 6 7   ', 500.0000,1,  39,   1,   1,1.04567349,  14.366410, 1.10000, 0.90000, 1.10000, 0.90000
54895,'SCHLESWIG 1 ', 500.0000,2,  39,   1,   1,1.04098606,  19.234221, 1.10000, 0.90000, 1.10000, 0.90000
54896,'SCHLESWIG 2 ', 161.0000,1,  39,   1,   1,1.04269469,  18.540873, 1.10000, 0.90000, 1.10000, 0.90000
54897,'SCHLESWIG 3 ',  69.0000,1,  39,   1,   1,1.04212797,  17.927030, 1.10000, 0.90000, 1.10000, 0.90000
54898,'SCHLESWIG 4 ', 500.0000,1,  39,   1,   1,1.04059815,  19.230401, 1.10000, 0.90000, 1.10000, 0.90000
54899,'SCHLESWIG 6 ', 500.0000,1,  39,   1,   1,1.04098606,  19.234221, 1.10000, 0.90000, 1.10000, 0.90000
54900,'CLINTON 52 1', 161.0000,2,  39,   1,   1,1.04299998,  -7.076031, 1.10000, 0.90000, 1.10000, 0.90000
54901,'CLINTON 52 2',  69.0000,1,  39,   1,   1,1.04962766,  -8.921523, 1.10000, 0.90000, 1.10000, 0.90000
54902,'CLINTON 52 3', 161.0000,1,  39,   1,   1,1.04267275,  -7.159217, 1.10000, 0.90000, 1.10000, 0.90000
54903,'CLINTON 52 5', 161.0000,1,  39,   1,   1,1.04299998,  -7.076031, 1.10000, 0.90000, 1.10000, 0.90000
54904,'LAKE PARK~13', 500.0000,2,  39,   1,   1,1.04528666,  19.808889, 1.10000, 0.90000, 1.10000, 0.90000
54905,'LAKE PARK~14', 161.0000,1,  39,   1,   1,1.05024004,  19.563803, 1.10000, 0.90000, 1.10000, 0.90000
54906,'LAKE PARK~15',  69.0000,1,  39,   1,   1,1.05322587,  19.458121, 1.10000, 0.90000, 1.10000, 0.90000
54907,'LAKE PARK~16', 500.0000,1,  39,   1,   1,1.04497850,  19.771931, 1.10000, 0.90000, 1.10000, 0.90000
54908,'LAKE PARK~17', 500.0000,1,  39,   1,   1,1.04528666,  19.808889, 1.10000, 0.90000, 1.10000, 0.90000
54909,'MC INTIRE 1 ', 500.0000,1,  39,   1,   1,1.04320335,   9.928298, 1.10000, 0.90000, 1.10000, 0.90000
54910,'MC INTIRE 2 ', 161.0000,1,  39,   1,   1,1.04357243,   9.938038, 1.10000, 0.90000, 1.10000, 0.90000
54911,'MC INTIRE 3 ',  69.0000,1,  39,   1,   1,1.04176700,   9.855321, 1.10000, 0.90000, 1.10000, 0.90000
54912,'MC INTIRE 4 ',  13.8000,1,  39,   1,   1,1.04054177,   9.798962, 1.10000, 0.90000, 1.10000, 0.90000
54914,'MC INTIRE 6 ',  13.8000,2,  39,   1,   1,1.04320335,   9.928298, 1.10000, 0.90000, 1.10000, 0.90000
54915,'MC INTIRE 7 ', 161.0000,1,  39,   1,   1,1.04362583,   9.939133, 1.10000, 0.90000, 1.10000, 0.90000
54916,'MC INTIRE 9 ', 500.0000,1,  39,   1,   1,1.04316890,   9.927904, 1.10000, 0.90000, 1.10000, 0.90000
54917,'WILTON 11 1 ',  69.0000,2,  39,   1,   1,1.04225719,  -5.286111, 1.10000, 0.90000, 1.10000, 0.90000
54918,'WILTON 11 2 ',  69.0000,1,  39,   1,   1,1.04225063,  -5.291633, 1.10000, 0.90000, 1.10000, 0.90000
54919,'OTTUMWA 5 1 ', 500.0000,1,  39,   1,   1,1.04600000,   8.867773, 1.10000, 0.90000, 1.10000, 0.90000
54920,'OTTUMWA 5 2 ', 161.0000,1,  39,   1,   1,1.04780388,   8.398856, 1.10000, 0.90000, 1.10000, 0.90000
54921,'OTTUMWA 5 3 ',  69.0000,1,  39,   1,   1,1.05119765,   7.820826, 1.10000, 0.90000, 1.10000, 0.90000
54922,'OTTUMWA 5 4 ',  13.8000,2,  39,   1,   1,1.06220448,  10.691135, 1.10000, 0.90000, 1.10000, 0.90000
54923,'OTTUMWA 5 5 ', 500.0000,1,  39,   1,   1,1.04472888,   8.719300, 1.10000, 0.90000, 1.10000, 0.90000
54924,'OTTUMWA 5 7 ', 500.0000,1,  39,   1,   1,1.04600000,   8.867773, 1.10000, 0.90000, 1.10000, 0.90000
54925,'CEDAR FAL~14',  69.0000,1,  39,   1,   1,1.04218376,   6.958193, 1.10000, 0.90000, 1.10000, 0.90000
54926,'CEDAR FAL~15',  22.0000,2,  39,   1,   1,1.03710461,   9.914025, 1.10000, 0.90000, 1.10000, 0.90000
54927,'CEDAR FAL~16',  69.0000,1,  39,   1,   1,1.04217708,   6.936548, 1.10000, 0.90000, 1.10000, 0.90000
54928,'CARROLL 6 1 ', 500.0000,1,  39,   1,   1,1.04454148,  18.554456, 1.10000, 0.90000, 1.10000, 0.90000
54929,'CARROLL 6 2 ', 161.0000,1,  39,   1,   1,1.04561722,  18.271758, 1.10000, 0.90000, 1.10000, 0.90000
54930,'CARROLL 6 3 ',  18.0000,2,  39,   1,   1,1.01744545,  19.749724, 1.10000, 0.90000, 1.10000, 0.90000
54931,'CARROLL 6 4 ', 500.0000,1,  39,   1,   1,1.04435551,  18.528258, 1.10000, 0.90000, 1.10000, 0.90000
54932,'CARROLL 6 6 ', 500.0000,1,  39,   1,   1,1.04454148,  18.554456, 1.10000, 0.90000, 1.10000, 0.90000
54933,'KEOKUK 4 1  ', 161.0000,1,  39,   1,   1,1.04134405,  -0.778938, 1.10000, 0.90000, 1.10000, 0.90000
54934,'KEOKUK 4 2  ', 100.0000,1,  39,   1,   1,1.03808534,  -3.099517, 1.10000, 0.90000, 1.10000, 0.90000
54935,'KEOKUK 4 3  ',  69.0000,1,  39,   1,   1,1.04344451,  -3.090687, 1.10000, 0.90000, 1.10000, 0.90000
54936,'KEOKUK 4 4  ',  13.8000,2,  39,   1,   1,1.03999996,   0.662293, 1.10000, 0.90000, 1.10000, 0.90000
54937,'KEOKUK 4 5  ',  13.8000,2,  39,   1,   1,1.03999996,   0.662293, 1.10000, 0.90000, 1.10000, 0.90000
54939,'KEOKUK 4 7  ', 100.0000,1,  39,   1,   1,1.03796589,  -3.119446, 1.10000, 0.90000, 1.10000, 0.90000
54940,'KEOKUK 4 9  ', 161.0000,1,  39,   1,   1,1.04150605,  -0.790733, 1.10000, 0.90000, 1.10000, 0.90000
54941,'MAQUOKETA~21',  69.0000,1,  39,   1,   1,1.04015863,  -5.479242, 1.10000, 0.90000, 1.10000, 0.90000
54942,'MAQUOKETA~22',  13.8000,2,  39,   1,   1,1.00800002,  -4.711821, 1.10000, 0.90000, 1.10000, 0.90000
54943,'MAQUOKETA~23',  13.8000,2,  39,   1,   1,1.00800002,  -4.749513, 1.10000, 0.90000, 1.10000, 0.90000
54944,'MAQUOKETA~24',  13.8000,2,  39,   1,   1,1.04015863,  -5.479242, 1.10000, 0.90000, 1.10000, 0.90000
54945,'MAQUOKETA~25',  69.0000,1,  39,   1,   1,1.04014683,  -5.484167, 1.10000, 0.90000, 1.10000, 0.90000
54946,'MAQUOKETA~26',  69.0000,1,  39,   1,   1,1.04015863,  -5.479242, 1.10000, 0.90000, 1.10000, 0.90000
54947,'OCHEYEDAN ~3',  69.0000,2,  39,   1,   1,1.04500794,  18.704272, 1.10000, 0.90000, 1.10000, 0.90000
54948,'OCHEYEDAN ~4',  13.8000,2,  39,   1,   1,1.04465640,  18.896422, 1.10000, 0.90000, 1.10000, 0.90000
54949,'OCHEYEDAN ~5',  13.8000,2,  39,   1,   1,1.04440856,  19.026248, 1.10000, 0.90000, 1.10000, 0.90000
54951,'OCHEYEDAN ~7',  69.0000,1,  39,   1,   1,1.04500628,  18.702383, 1.10000, 0.90000, 1.10000, 0.90000
54952,'OCHEYEDAN ~8',  69.0000,1,  39,   1,   1,1.04500794,  18.704272, 1.10000, 0.90000, 1.10000, 0.90000
54953,'WATERLOO ~11', 500.0000,1,  39,   1,   1,1.04423034,   9.566044, 1.10000, 0.90000, 1.10000, 0.90000
54954,'WATERLOO ~12', 161.0000,1,  39,   1,   1,1.04242170,   7.618781, 1.10000, 0.90000, 1.10000, 0.90000
54955,'WATERLOO ~13',  69.0000,1,  39,   1,   1,1.03878891,   6.720092, 1.10000, 0.90000, 1.10000, 0.90000
54956,'WATERLOO ~14',  18.0000,2,  39,   1,   1,1.04900002,  10.460482, 1.10000, 0.90000, 1.10000, 0.90000
54957,'WATERLOO ~15',  13.8000,2,  39,   1,   1,1.04900002,  10.334620, 1.10000, 0.90000, 1.10000, 0.90000
54958,'WATERLOO ~16',  13.8000,2,  39,   1,   1,1.04900002,  10.687285, 1.10000, 0.90000, 1.10000, 0.90000
54959,'WATERLOO ~17', 500.0000,1,  39,   1,   1,1.04478621,   9.509657, 1.10000, 0.90000, 1.10000, 0.90000
54960,'WATERLOO ~18', 161.0000,1,  39,   1,   1,1.04195547,   7.521918, 1.10000, 0.90000, 1.10000, 0.90000
54961,'BURLINGTO~88', 161.0000,1,  39,   1,   1,1.04457569,  -4.239016, 1.10000, 0.90000, 1.10000, 0.90000
54962,'BURLINGTO~89',  69.0000,1,  39,   1,   1,1.05751836,  -2.180857, 1.10000, 0.90000, 1.10000, 0.90000
54963,'BURLINGTO~90',  13.8000,2,  39,   1,   1,1.06750000,   1.028283, 1.10000, 0.90000, 1.10000, 0.90000
54964,'BURLINGTO~91',  20.0000,2,  39,   1,   1,1.06299996,   0.862831, 1.10000, 0.90000, 1.10000, 0.90000
54965,'BURLINGTO~92', 161.0000,1,  39,   1,   1,1.04440320,  -4.264436, 1.10000, 0.90000, 1.10000, 0.90000
54966,'BURLINGTO~93', 161.0000,1,  39,   1,   1,1.04457569,  -4.239016, 1.10000, 0.90000, 1.10000, 0.90000
54967,'GREELEY 1 1 ', 500.0000,1,  39,   1,   1,1.04655278,  -0.392505, 1.10000, 0.90000, 1.10000, 0.90000
54968,'GREELEY 1 2 ', 161.0000,1,  39,   1,   1,1.04390466,   0.090852, 1.10000, 0.90000, 1.10000, 0.90000
54969,'GREELEY 1 3 ',  69.0000,1,  39,   1,   1,1.04912519,  -0.958554, 1.10000, 0.90000, 1.10000, 0.90000
54970,'GREELEY 1 4 ',  18.0000,1,  39,   1,   1,1.04086471,   0.666488, 1.10000, 0.90000, 1.10000, 0.90000
54972,'GREELEY 1 6 ',  24.0000,2,  39,   1,   1,1.04499996,   0.259090, 1.10000, 0.90000, 1.10000, 0.90000
54973,'GREELEY 1 7 ', 161.0000,1,  39,   1,   1,1.04390085,   0.147054, 1.10000, 0.90000, 1.10000, 0.90000
54974,'GREELEY 1 9 ', 161.0000,1,  39,   1,   1,1.04390466,   0.090852, 1.10000, 0.90000, 1.10000, 0.90000
54975,'HARRIS 4 1  ', 500.0000,1,  39,   1,   1,1.04697061,  19.717786, 1.10000, 0.90000, 1.10000, 0.90000
54976,'HARRIS 4 2  ', 161.0000,1,  39,   1,   1,1.04825103,  19.656890, 1.10000, 0.90000, 1.10000, 0.90000
54977,'HARRIS 4 3  ',  69.0000,1,  39,   1,   1,1.05017650,  19.513548, 1.10000, 0.90000, 1.10000, 0.90000
54978,'HARRIS 4 4  ',  22.0000,1,  39,   1,   1,1.05145395,  19.418996, 1.10000, 0.90000, 1.10000, 0.90000
54980,'HARRIS 4 6  ',  13.8000,2,  39,   1,   1,1.05072773,  20.650722, 1.10000, 0.90000, 1.10000, 0.90000
54981,'HARRIS 4 7  ', 161.0000,1,  39,   1,   1,1.04835343,  19.650009, 1.10000, 0.90000, 1.10000, 0.90000
54982,'HARRIS 4 9  ', 161.0000,1,  39,   1,   1,1.04825103,  19.656890, 1.10000, 0.90000, 1.10000, 0.90000
54983,'GARNER 6 1  ', 500.0000,1,  39,   1,   1,1.04677618,  12.080328, 1.10000, 0.90000, 1.10000, 0.90000
54984,'GARNER 6 2  ', 161.0000,1,  39,   1,   1,1.05006278,  12.735276, 1.10000, 0.90000, 1.10000, 0.90000
54985,'GARNER 6 3  ',  13.8000,2,  39,   1,   1,1.05067766,  13.049121, 1.10000, 0.90000, 1.10000, 0.90000
54986,'GARNER 6 4  ', 500.0000,1,  39,   1,   1,1.04683042,  11.978892, 1.10000, 0.90000, 1.10000, 0.90000
54987,'GARNER 6 6  ', 500.0000,1,  39,   1,   1,1.04677618,  12.080328, 1.10000, 0.90000, 1.10000, 0.90000
54988,'ADAIR 3 1   ', 500.0000,1,  39,   1,   1,1.04077637,  17.401966, 1.10000, 0.90000, 1.10000, 0.90000
54989,'ADAIR 3 2   ', 161.0000,1,  39,   1,   1,1.04161108,  16.616691, 1.10000, 0.90000, 1.10000, 0.90000
54990,'ADAIR 3 3   ',  69.0000,1,  39,   1,   1,1.03853822,  16.122571, 1.10000, 0.90000, 1.10000, 0.90000
54991,'ADAIR 3 4   ',  13.8000,1,  39,   1,   1,1.04128623,  16.900900, 1.10000, 0.90000, 1.10000, 0.90000
54993,'ADAIR 3 6   ',  13.8000,2,  39,   1,   1,1.00294697,  18.938800, 1.10000, 0.90000, 1.10000, 0.90000
54994,'ADAIR 3 7   ',  20.0000,2,  39,   1,   1,1.03853822,  16.122571, 1.10000, 0.90000, 1.10000, 0.90000
54995,'ADAIR 3 8   ', 161.0000,1,  39,   1,   1,1.04140913,  16.553592, 1.10000, 0.90000, 1.10000, 0.90000
54996,'ADAIR 3 10  ', 500.0000,1,  39,   1,   1,1.04078686,  17.367954, 1.10000, 0.90000, 1.10000, 0.90000
54997,'SALIX 1 1   ', 500.0000,1,  39,   1,   1,1.04200006,  21.607370, 1.10000, 0.90000, 1.10000, 0.90000
54998,'SALIX 1 2   ', 161.0000,1,  39,   1,   1,1.04159784,  20.957618, 1.10000, 0.90000, 1.10000, 0.90000
54999,'SALIX 1 3   ',  69.0000,1,  39,   1,   1,1.04220951,  19.567169, 1.10000, 0.90000, 1.10000, 0.90000
55000,'SALIX 1 4   ',  18.0000,1,  39,   1,   1,1.04153657,  20.834041, 1.10000, 0.90000, 1.10000, 0.90000
55002,'SALIX 1 6   ',  13.8000,2,  39,   1,   1,1.00204837,  23.049807, 1.10000, 0.90000, 1.10000, 0.90000
55003,'SALIX 1 7   ',  13.8000,2,  39,   1,   1,0.99667925,  22.971682, 1.10000, 0.90000, 1.10000, 0.90000
55004,'SALIX 1 8   ',  18.0000,2,  39,   1,   1,1.00069785,  22.438992, 1.10000, 0.90000, 1.10000, 0.90000
55005,'SALIX 1 9   ', 161.0000,1,  39,   1,   1,1.04143476,  20.933063, 1.10000, 0.90000, 1.10000, 0.90000
55006,'SALIX 1 11  ', 500.0000,1,  39,   1,   1,1.03952253,  21.294657, 1.10000, 0.90000, 1.10000, 0.90000
55007,'DUBUQUE 13 1',  69.0000,1,  39,   1,   1,1.04444563,  -6.533865, 1.10000, 0.90000, 1.10000, 0.90000
55008,'DUBUQUE 13 2',  13.8000,2,  39,   1,   1,1.04371595,  -6.017957, 1.10000, 0.90000, 1.10000, 0.90000
55009,'DUBUQUE 13 3',  13.8000,2,  39,   1,   1,1.04352963,  -5.962032, 1.10000, 0.90000, 1.10000, 0.90000
55010,'DUBUQUE 13 4',  13.8000,2,  39,   1,   1,1.04368901,  -5.991651, 1.10000, 0.90000, 1.10000, 0.90000
55011,'DUBUQUE 13 5',  13.8000,2,  39,   1,   1,1.04367614,  -5.955396, 1.10000, 0.90000, 1.10000, 0.90000
55012,'DUBUQUE 13 6',  69.0000,1,  39,   1,   1,1.04443645,  -6.541248, 1.10000, 0.90000, 1.10000, 0.90000
55013,'DUBUQUE 13 8',  69.0000,1,  39,   1,   1,1.04444563,  -6.533865, 1.10000, 0.90000, 1.10000, 0.90000
55014,'BRAYTON 1   ', 500.0000,2,  39,   1,   1,1.03922081,  18.033737, 1.10000, 0.90000, 1.10000, 0.90000
55015,'BRAYTON 2   ', 161.0000,1,  39,   1,   1,1.04146945,  17.802634, 1.10000, 0.90000, 1.10000, 0.90000
55016,'BRAYTON 3   ',  69.0000,1,  39,   1,   1,1.04159260,  17.152072, 1.10000, 0.90000, 1.10000, 0.90000
55017,'BRAYTON 4   ', 500.0000,1,  39,   1,   1,1.03770804,  17.962778, 1.10000, 0.90000, 1.10000, 0.90000
55018,'BRAYTON 6   ', 500.0000,1,  39,   1,   1,1.03922081,  18.033737, 1.10000, 0.90000, 1.10000, 0.90000
55019,'TIPTON 7 1  ',  69.0000,1,  39,   1,   1,1.04667878,  -2.890874, 1.10000, 0.90000, 1.10000, 0.90000
55020,'TIPTON 7 2  ',  13.8000,2,  39,   1,   1,1.04624593,  -2.413283, 1.10000, 0.90000, 1.10000, 0.90000
55021,'TIPTON 7 3  ',  18.0000,2,  39,   1,   1,1.04556131,  -2.085011, 1.10000, 0.90000, 1.10000, 0.90000
55022,'TIPTON 7 4  ',  69.0000,1,  39,   1,   1,1.04667497,  -2.893524, 1.10000, 0.90000, 1.10000, 0.90000
55023,'TIPTON 7 6  ',  69.0000,1,  39,   1,   1,1.04667878,  -2.890874, 1.10000, 0.90000, 1.10000, 0.90000
55024,'SALIX 2 1   ', 500.0000,1,  39,   1,   1,1.03900003,  21.254936, 1.10000, 0.90000, 1.10000, 0.90000
55025,'SALIX 2 2   ', 161.0000,1,  39,   1,   1,1.04090071,  20.918091, 1.10000, 0.90000, 1.10000, 0.90000
55026,'SALIX 2 3   ',  69.0000,1,  39,   1,   1,1.04241943,  19.621100, 1.10000, 0.90000, 1.10000, 0.90000
55027,'SALIX 2 4   ',  13.8000,2,  39,   1,   1,1.01590335,  22.912370, 1.10000, 0.90000, 1.10000, 0.90000
55028,'SALIX 2 5   ', 161.0000,1,  39,   1,   1,1.04099286,  20.893738, 1.10000, 0.90000, 1.10000, 0.90000
55029,'SALIX 2 7   ', 161.0000,1,  39,   1,   1,1.04090071,  20.918091, 1.10000, 0.90000, 1.10000, 0.90000
55030,'MUSCATINE~16', 500.0000,2,  39,   1,   1,1.04100001,  -1.729785, 1.10000, 0.90000, 1.10000, 0.90000
55031,'MUSCATINE~17', 161.0000,1,  39,   1,   1,1.03974104,  -2.598577, 1.10000, 0.90000, 1.10000, 0.90000
55032,'MUSCATINE~18',  13.8000,1,  39,   1,   1,1.03979278,  -2.559344, 1.10000, 0.90000, 1.10000, 0.90000
55034,'MUSCATINE~20', 500.0000,1,  39,   1,   1,1.04096889,  -1.750096, 1.10000, 0.90000, 1.10000, 0.90000
55035,'MUSCATINE~21', 500.0000,1,  39,   1,   1,1.04100001,  -1.729785, 1.10000, 0.90000, 1.10000, 0.90000
55036,'ATLANTIC 4 1',  69.0000,1,  39,   1,   1,1.04151213,  17.240234, 1.10000, 0.90000, 1.10000, 0.90000
55037,'ATLANTIC 4 2',  18.0000,2,  39,   1,   1,1.04499996,  17.838721, 1.10000, 0.90000, 1.10000, 0.90000
55038,'ATLANTIC 4 3',  18.0000,2,  39,   1,   1,1.04499996,  17.888412, 1.10000, 0.90000, 1.10000, 0.90000
55039,'ATLANTIC 4 4',  13.8000,2,  39,   1,   1,1.04151213,  17.240234, 1.10000, 0.90000, 1.10000, 0.90000
55040,'ATLANTIC 4 5',  18.0000,2,  39,   1,   1,1.04151213,  17.240234, 1.10000, 0.90000, 1.10000, 0.90000
55041,'ATLANTIC 4 6',  13.8000,2,  39,   1,   1,1.04151213,  17.240234, 1.10000, 0.90000, 1.10000, 0.90000
55042,'ATLANTIC 4 7',  69.0000,1,  39,   1,   1,1.04148042,  17.236636, 1.10000, 0.90000, 1.10000, 0.90000
55043,'ATLANTIC 4 9',  69.0000,1,  39,   1,   1,1.04151213,  17.240234, 1.10000, 0.90000, 1.10000, 0.90000
55044,'SPENCER 17 1', 500.0000,1,  39,   1,   1,1.04338789,  19.775757, 1.10000, 0.90000, 1.10000, 0.90000
55045,'SPENCER 17 2', 161.0000,1,  39,   1,   1,1.04347932,  19.698020, 1.10000, 0.90000, 1.10000, 0.90000
55046,'SPENCER 17 3',  69.0000,1,  39,   1,   1,1.04076290,  18.948956, 1.10000, 0.90000, 1.10000, 0.90000
55047,'SPENCER 17 4',  13.8000,2,  39,   1,   1,1.04138577,  20.798761, 1.10000, 0.90000, 1.10000, 0.90000
55048,'SPENCER 17 5', 161.0000,1,  39,   1,   1,1.04351234,  19.695312, 1.10000, 0.90000, 1.10000, 0.90000
55049,'SPENCER 17 7', 500.0000,1,  39,   1,   1,1.04329503,  19.739506, 1.10000, 0.90000, 1.10000, 0.90000
55050,'WAVERLY 20 1',  69.0000,1,  39,   1,   1,1.03775907,   6.992433, 1.10000, 0.90000, 1.10000, 0.90000
55051,'WAVERLY 20 2',  13.8000,2,  39,   1,   1,1.04432654,   7.687856, 1.10000, 0.90000, 1.10000, 0.90000
55052,'WAVERLY 20 3',  69.0000,1,  39,   1,   1,1.03770685,   6.988913, 1.10000, 0.90000, 1.10000, 0.90000
55053,'WAVERLY 20 5',  69.0000,1,  39,   1,   1,1.03775907,   6.992433, 1.10000, 0.90000, 1.10000, 0.90000
55054,'URBANDALE~14', 161.0000,1,  39,   1,   1,1.04227650,  10.864720, 1.10000, 0.90000, 1.10000, 0.90000
55055,'URBANDALE~15',  69.0000,1,  39,   1,   1,1.03926837,   8.818948, 1.10000, 0.90000, 1.10000, 0.90000
55056,'URBANDALE~16',  13.8000,2,  39,   1,   1,1.01800001,  14.763944, 1.10000, 0.90000, 1.10000, 0.90000
55057,'URBANDALE~17',  18.0000,2,  39,   1,   1,1.01800001,  15.860918, 1.10000, 0.90000, 1.10000, 0.90000
55058,'URBANDALE~18', 161.0000,1,  39,   1,   1,1.04139721,  10.800533, 1.10000, 0.90000, 1.10000, 0.90000
55059,'URBANDALE~19', 161.0000,1,  39,   1,   1,1.04227650,  10.864720, 1.10000, 0.90000, 1.10000, 0.90000
55060,'KEOKUK 5 1  ', 500.0000,1,  39,   1,   1,1.04323125,  -0.839800, 1.10000, 0.90000, 1.10000, 0.90000
55061,'KEOKUK 5 2  ', 161.0000,2,  39,   1,   1,1.04400003,  -0.680531, 1.10000, 0.90000, 1.10000, 0.90000
55062,'KEOKUK 5 3  ', 100.0000,1,  39,   1,   1,1.04127538,  -3.319137, 1.10000, 0.90000, 1.10000, 0.90000
55063,'KEOKUK 5 4  ',  69.0000,1,  39,   1,   1,1.04455531,  -3.245873, 1.10000, 0.90000, 1.10000, 0.90000
55064,'KEOKUK 5 5  ',  22.0000,2,  39,   1,   1,1.04403889,  -0.696552, 1.10000, 0.90000, 1.10000, 0.90000
55065,'KEOKUK 5 6  ',  22.0000,2,  39,   1,   1,1.04372430,   0.202776, 1.10000, 0.90000, 1.10000, 0.90000
55067,'KEOKUK 5 8  ',  13.8000,2,  39,   1,   1,1.04363525,   0.066989, 1.10000, 0.90000, 1.10000, 0.90000
55068,'KEOKUK 5 9  ',  13.8000,2,  39,   1,   1,1.04402363,  -0.683736, 1.10000, 0.90000, 1.10000, 0.90000
55070,'KEOKUK 5 11 ', 161.0000,1,  39,   1,   1,1.04340160,  -0.683940, 1.10000, 0.90000, 1.10000, 0.90000
55071,'KEOKUK 5 13 ', 100.0000,1,  39,   1,   1,1.04122591,  -3.341121, 1.10000, 0.90000, 1.10000, 0.90000
55072,'MARSHALLT~34', 500.0000,2,  39,   1,   1,1.04868054,  10.764005, 1.10000, 0.90000, 1.10000, 0.90000
55073,'MARSHALLT~35', 161.0000,2,  39,   1,   1,1.05030084,   9.430379, 1.10000, 0.90000, 1.10000, 0.90000
55074,'MARSHALLT~36', 500.0000,1,  39,   1,   1,1.04865754,  10.819634, 1.10000, 0.90000, 1.10000, 0.90000
55075,'MARSHALLT~37', 500.0000,1,  39,   1,   1,1.04868054,  10.764005, 1.10000, 0.90000, 1.10000, 0.90000
55076,'CHARLES C~14', 500.0000,1,  39,   1,   1,1.04697132,   9.806203, 1.10000, 0.90000, 1.10000, 0.90000
55077,'CHARLES C~15', 161.0000,1,  39,   1,   1,1.04991627,   8.168426, 1.10000, 0.90000, 1.10000, 0.90000
55078,'CHARLES C~16',  13.8000,2,  39,   1,   1,1.00618315,  10.610859, 1.10000, 0.90000, 1.10000, 0.90000
55079,'CHARLES C~17',  13.8000,2,  39,   1,   1,1.00336719,   9.876809, 1.10000, 0.90000, 1.10000, 0.90000
55080,'CHARLES C~18',  13.8000,2,  39,   1,   1,1.01750004,   8.718504, 1.10000, 0.90000, 1.10000, 0.90000
55081,'CHARLES C~19', 500.0000,1,  39,   1,   1,1.04749954,   9.873420, 1.10000, 0.90000, 1.10000, 0.90000
55082,'CHARLES C~20', 500.0000,1,  39,   1,   1,1.04697132,   9.806203, 1.10000, 0.90000, 1.10000, 0.90000
55083,'MOUNT PLE~32', 500.0000,2,  39,   1,   1,1.03684640,   1.625393, 1.10000, 0.90000, 1.10000, 0.90000
55084,'MOUNT PLE~33', 161.0000,2,  39,   1,   1,1.03862000,   0.454040, 1.10000, 0.90000, 1.10000, 0.90000
55085,'MOUNT PLE~34',  69.0000,2,  39,   1,   1,1.03699994,   0.074716, 1.10000, 0.90000, 1.10000, 0.90000
55086,'MOUNT PLE~35', 500.0000,1,  39,   1,   1,1.03710318,   1.721191, 1.10000, 0.90000, 1.10000, 0.90000
55087,'MOUNT PLE~36', 161.0000,1,  39,   1,   1,1.03844321,   0.357572, 1.10000, 0.90000, 1.10000, 0.90000
55088,'VILLISCA 2 1',  69.0000,1,  39,   1,   1,1.04891050,  17.330297, 1.10000, 0.90000, 1.10000, 0.90000
55089,'VILLISCA 2 2',  13.8000,2,  39,   1,   1,1.04847515,  17.618289, 1.10000, 0.90000, 1.10000, 0.90000
55090,'VILLISCA 2 3',  13.8000,2,  39,   1,   1,1.04847515,  17.618289, 1.10000, 0.90000, 1.10000, 0.90000
55092,'VILLISCA 2 5',  69.0000,1,  39,   1,   1,1.04890537,  17.328077, 1.10000, 0.90000, 1.10000, 0.90000
55093,'ALTA 4 1    ', 500.0000,2,  39,   1,   1,1.04359102,  19.474602, 1.10000, 0.90000, 1.10000, 0.90000
55094,'ALTA 4 2    ', 161.0000,1,  39,   1,   1,1.04798973,  18.961891, 1.10000, 0.90000, 1.10000, 0.90000
55095,'ALTA 4 3    ',  69.0000,1,  39,   1,   1,1.04504097,  18.261516, 1.10000, 0.90000, 1.10000, 0.90000
55096,'ALTA 4 4    ', 161.0000,1,  39,   1,   1,1.04772091,  18.929468, 1.10000, 0.90000, 1.10000, 0.90000
55097,'ALTA 4 6    ', 500.0000,1,  39,   1,   1,1.04391241,  19.516256, 1.10000, 0.90000, 1.10000, 0.90000
55098,'IOWA CITY~13',  69.0000,1,  39,   1,   1,1.03675818,  -1.176652, 1.10000, 0.90000, 1.10000, 0.90000
55099,'IOWA CITY~14',  20.0000,2,  39,   1,   1,1.03506684,  -0.068793, 1.10000, 0.90000, 1.10000, 0.90000
55100,'IOWA CITY~15',  22.0000,2,  39,   1,   1,1.03544402,  -0.320630, 1.10000, 0.90000, 1.10000, 0.90000
55101,'IOWA CITY~16',  13.2000,2,  39,   1,   1,1.03542018,  -0.301242, 1.10000, 0.90000, 1.10000, 0.90000
55102,'IOWA CITY~17',  69.0000,1,  39,   1,   1,1.03673422,  -1.189129, 1.10000, 0.90000, 1.10000, 0.90000
55103,'IOWA CITY~18',  69.0000,1,  39,   1,   1,1.03675818,  -1.176652, 1.10000, 0.90000, 1.10000, 0.90000
55104,'ADAIR 4 1   ', 500.0000,1,  39,   1,   1,1.03868258,  17.262238, 1.10000, 0.90000, 1.10000, 0.90000
55105,'ADAIR 4 2   ', 161.0000,1,  39,   1,   1,1.04058957,  16.400951, 1.10000, 0.90000, 1.10000, 0.90000
55106,'ADAIR 4 3   ',  69.0000,1,  39,   1,   1,1.03846097,  16.354596, 1.10000, 0.90000, 1.10000, 0.90000
55107,'ADAIR 4 4   ',  13.8000,2,  39,   1,   1,1.00927460,  19.484841, 1.10000, 0.90000, 1.10000, 0.90000
55108,'ADAIR 4 5   ', 161.0000,1,  39,   1,   1,1.04056680,  16.347679, 1.10000, 0.90000, 1.10000, 0.90000
55109,'ADAIR 4 7   ', 500.0000,1,  39,   1,   1,1.03987205,  17.175590, 1.10000, 0.90000, 1.10000, 0.90000
55110,'CENTERVIL~25', 500.0000,1,  39,   1,   1,1.03750658,  13.197506, 1.10000, 0.90000, 1.10000, 0.90000
55111,'CENTERVIL~26', 161.0000,2,  39,   1,   1,1.03909767,  12.733307, 1.10000, 0.90000, 1.10000, 0.90000
55112,'CENTERVIL~27',  69.0000,2,  39,   1,   1,1.04629230,  10.241566, 1.10000, 0.90000, 1.10000, 0.90000
55113,'CENTERVIL~28', 161.0000,1,  39,   1,   1,1.03899336,  12.657485, 1.10000, 0.90000, 1.10000, 0.90000
55114,'CENTERVIL~29', 500.0000,1,  39,   1,   1,1.04344738,  13.181660, 1.10000, 0.90000, 1.10000, 0.90000
55115,'BRITT 7 1   ', 500.0000,1,  39,   1,   1,1.03765237,  15.305049, 1.10000, 0.90000, 1.10000, 0.90000
55116,'BRITT 7 2   ', 161.0000,1,  39,   1,   1,1.04291236,  15.459725, 1.10000, 0.90000, 1.10000, 0.90000
55117,'BRITT 7 3   ',  13.2000,2,  39,   1,   1,1.03278136,  15.694509, 1.10000, 0.90000, 1.10000, 0.90000
55118,'BRITT 7 4   ', 500.0000,1,  39,   1,   1,1.04106224,  15.217699, 1.10000, 0.90000, 1.10000, 0.90000
55119,'BRITT 7 6   ', 500.0000,1,  39,   1,   1,1.03765237,  15.305049, 1.10000, 0.90000, 1.10000, 0.90000
55120,'FOREST CIT~2', 161.0000,2,  39,   1,   1,1.05561829,  13.204459, 1.10000, 0.90000, 1.10000, 0.90000
55121,'FOREST CIT~3', 161.0000,1,  39,   1,   1,1.05558407,  13.191504, 1.10000, 0.90000, 1.10000, 0.90000
55122,'KEOKUK 6 1  ', 161.0000,1,  39,   1,   1,1.04138529,  -0.863482, 1.10000, 0.90000, 1.10000, 0.90000
55123,'KEOKUK 6 2  ', 100.0000,2,  39,   1,   1,1.04100001,  -3.424757, 1.10000, 0.90000, 1.10000, 0.90000
55124,'KEOKUK 6 3  ',  69.0000,1,  39,   1,   1,1.04474258,  -3.172825, 1.10000, 0.90000, 1.10000, 0.90000
55125,'KEOKUK 6 4  ', 100.0000,1,  39,   1,   1,1.04076433,  -3.475567, 1.10000, 0.90000, 1.10000, 0.90000
55126,'KEOKUK 6 6  ', 100.0000,1,  39,   1,   1,1.04100001,  -3.424757, 1.10000, 0.90000, 1.10000, 0.90000
55127,'ASHTON 1    ', 161.0000,2,  39,   1,   1,1.04020798,  18.094008, 1.10000, 0.90000, 1.10000, 0.90000
55128,'ASHTON 2    ',  69.0000,1,  39,   1,   1,1.04084241,  18.080088, 1.10000, 0.90000, 1.10000, 0.90000
55129,'ASHTON 3    ', 161.0000,1,  39,   1,   1,1.04019129,  18.089356, 1.10000, 0.90000, 1.10000, 0.90000
55130,'ASHTON 5    ', 161.0000,1,  39,   1,   1,1.04020798,  18.094008, 1.10000, 0.90000, 1.10000, 0.90000
55131,'SUPERIOR 5 1', 161.0000,1,  39,   1,   1,1.04711759,  19.011446, 1.10000, 0.90000, 1.10000, 0.90000
55132,'SUPERIOR 5 2',  69.0000,1,  39,   1,   1,1.04549551,  18.151291, 1.10000, 0.90000, 1.10000, 0.90000
55133,'SUPERIOR 5 3',  13.8000,2,  39,   1,   1,1.04697728,  19.078392, 1.10000, 0.90000, 1.10000, 0.90000
55134,'SUPERIOR 5 4',  13.8000,2,  39,   1,   1,1.04607034,  19.504847, 1.10000, 0.90000, 1.10000, 0.90000
55136,'SUPERIOR 5 6', 161.0000,1,  39,   1,   1,1.04715192,  19.012117, 1.10000, 0.90000, 1.10000, 0.90000
55137,'SUPERIOR 5 8', 161.0000,1,  39,   1,   1,1.04711759,  19.011446, 1.10000, 0.90000, 1.10000, 0.90000
55138,'ATLANTIC 5 1', 161.0000,1,  39,   1,   1,1.04216969,  18.123733, 1.10000, 0.90000, 1.10000, 0.90000
55139,'ATLANTIC 5 2',  13.8000,2,  39,   1,   1,1.04079282,  18.970021, 1.10000, 0.90000, 1.10000, 0.90000
55140,'ATLANTIC 5 3', 161.0000,1,  39,   1,   1,1.04215956,  18.117662, 1.10000, 0.90000, 1.10000, 0.90000
55141,'ATLANTIC 5 5', 161.0000,1,  39,   1,   1,1.04216969,  18.123733, 1.10000, 0.90000, 1.10000, 0.90000
55142,'MILFORD 44 1', 161.0000,1,  39,   1,   1,1.04951370,  19.380967, 1.10000, 0.90000, 1.10000, 0.90000
55143,'MILFORD 44 2',  69.0000,1,  39,   1,   1,1.04961443,  19.241638, 1.10000, 0.90000, 1.10000, 0.90000
55144,'MILFORD 44 3',  13.8000,2,  39,   1,   1,1.04961443,  19.241638, 1.10000, 0.90000, 1.10000, 0.90000
55145,'MILFORD 44 4',  13.8000,2,  39,   1,   1,1.04961443,  19.241638, 1.10000, 0.90000, 1.10000, 0.90000
55146,'MILFORD 44 5',  13.8000,2,  39,   1,   1,1.04951370,  19.380967, 1.10000, 0.90000, 1.10000, 0.90000
55147,'MILFORD 44 6', 161.0000,1,  39,   1,   1,1.04952669,  19.385790, 1.10000, 0.90000, 1.10000, 0.90000
55148,'MILFORD 44 8', 161.0000,1,  39,   1,   1,1.04951370,  19.380967, 1.10000, 0.90000, 1.10000, 0.90000
55149,'JOICE 2 1   ', 500.0000,2,  39,   1,   1,1.04703248,  12.884879, 1.10000, 0.90000, 1.10000, 0.90000
55150,'JOICE 2 2   ', 161.0000,1,  39,   1,   1,1.04782462,  12.211162, 1.10000, 0.90000, 1.10000, 0.90000
55151,'JOICE 2 3   ',  69.0000,1,  39,   1,   1,1.04803693,  11.508220, 1.10000, 0.90000, 1.10000, 0.90000
55152,'JOICE 2 4   ', 500.0000,1,  39,   1,   1,1.04680884,  12.891535, 1.10000, 0.90000, 1.10000, 0.90000
55153,'JOICE 2 6   ', 161.0000,1,  39,   1,   1,1.04777050,  12.178075, 1.10000, 0.90000, 1.10000, 0.90000
55154,'DUBUQUE 14 1',  69.0000,1,  39,   1,   1,1.04364717,  -5.153331, 1.10000, 0.90000, 1.10000, 0.90000
55155,'DUBUQUE 14 2',  13.8000,2,  39,   1,   1,1.04236269,  -4.338651, 1.10000, 0.90000, 1.10000, 0.90000
55156,'DUBUQUE 14 3',  69.0000,1,  39,   1,   1,1.04364407,  -5.155290, 1.10000, 0.90000, 1.10000, 0.90000
55157,'NEW HAMPTO~6',  69.0000,2,  39,   1,   1,1.04100001,   6.572097, 1.10000, 0.90000, 1.10000, 0.90000
55158,'NEW HAMPTO~7',  69.0000,1,  39,   1,   1,1.04096866,   6.564750, 1.10000, 0.90000, 1.10000, 0.90000
55159,'MASSENA 8 1 ', 500.0000,1,  39,   1,   1,1.04400003,  18.486575, 1.10000, 0.90000, 1.10000, 0.90000
55160,'MASSENA 8 2 ', 161.0000,1,  39,   1,   1,1.04390907,  18.793122, 1.10000, 0.90000, 1.10000, 0.90000
55161,'MASSENA 8 3 ',  22.0000,2,  39,   1,   1,1.05224979,  21.277684, 1.10000, 0.90000, 1.10000, 0.90000
55162,'MASSENA 8 4 ', 500.0000,1,  39,   1,   1,1.04220247,  18.223206, 1.10000, 0.90000, 1.10000, 0.90000
55163,'MASSENA 8 6 ', 500.0000,1,  39,   1,   1,1.04400003,  18.486575, 1.10000, 0.90000, 1.10000, 0.90000
55164,'CEDAR RAP~32', 161.0000,2,  39,   1,   1,1.04299998,   2.912128, 1.10000, 0.90000, 1.10000, 0.90000
55165,'CEDAR RAP~33', 161.0000,1,  39,   1,   1,1.04169178,   2.797452, 1.10000, 0.90000, 1.10000, 0.90000
55166,'DES MOINE~73', 161.0000,2,  39,   1,   1,1.03799999,  11.587885, 1.10000, 0.90000, 1.10000, 0.90000
55167,'DES MOINE~74',  69.0000,1,  39,   1,   1,1.03800476,   9.034350, 1.10000, 0.90000, 1.10000, 0.90000
55168,'DES MOINE~75', 161.0000,1,  39,   1,   1,1.03778684,  11.501518, 1.10000, 0.90000, 1.10000, 0.90000
55169,'DES MOINE~76', 161.0000,1,  39,   1,   1,1.03799999,  11.587885, 1.10000, 0.90000, 1.10000, 0.90000
55170,'KNOXVILLE~61', 161.0000,1,  39,   1,   1,1.03925467,   9.357336, 1.10000, 0.90000, 1.10000, 0.90000
55171,'KNOXVILLE~63',  69.0000,1,  39,   1,   1,1.04459131,   8.541117, 1.10000, 0.90000, 1.10000, 0.90000
55172,'KNOXVILLE~64',  20.0000,1,  39,   1,   1,1.05703294,   6.779903, 1.10000, 0.90000, 1.10000, 0.90000
55174,'KNOXVILLE~66',  13.8000,2,  39,   1,   1,1.03872550,   9.663887, 1.10000, 0.90000, 1.10000, 0.90000
55175,'KNOXVILLE~67',  13.8000,2,  39,   1,   1,1.03895509,   9.527068, 1.10000, 0.90000, 1.10000, 0.90000
55176,'KNOXVILLE~68',  18.0000,2,  39,   1,   1,1.03894174,   9.550972, 1.10000, 0.90000, 1.10000, 0.90000
55177,'KNOXVILLE~69',  13.2000,2,  39,   1,   1,1.04383230,   9.026707, 1.10000, 0.90000, 1.10000, 0.90000
55178,'KNOXVILLE~70', 161.0000,1,  39,   1,   1,1.03922510,   9.356010, 1.10000, 0.90000, 1.10000, 0.90000
55179,'KNOXVILLE~62', 161.0000,1,  39,   1,   1,1.03925467,   9.357336, 1.10000, 0.90000, 1.10000, 0.90000
55180,'POCAHONTAS~9', 161.0000,1,  39,   1,   1,1.04601181,  15.111819, 1.10000, 0.90000, 1.10000, 0.90000
55181,'POCAHONTA~10',  69.0000,2,  39,   1,   1,1.04693460,  14.726702, 1.10000, 0.90000, 1.10000, 0.90000
55182,'POCAHONTA~11', 161.0000,1,  39,   1,   1,1.04601526,  15.116474, 1.10000, 0.90000, 1.10000, 0.90000
55183,'POCAHONTA~12', 161.0000,1,  39,   1,   1,1.04601181,  15.111819, 1.10000, 0.90000, 1.10000, 0.90000
55184,'ADAIR 5 1   ', 500.0000,1,  39,   1,   1,1.03762901,  16.915573, 1.10000, 0.90000, 1.10000, 0.90000
55185,'ADAIR 5 2   ', 161.0000,1,  39,   1,   1,1.04026389,  16.330185, 1.10000, 0.90000, 1.10000, 0.90000
55186,'ADAIR 5 3   ',  69.0000,1,  39,   1,   1,1.04264796,  15.435693, 1.10000, 0.90000, 1.10000, 0.90000
55187,'ADAIR 5 4   ',  20.0000,2,  39,   1,   1,1.04205906,  18.041905, 1.10000, 0.90000, 1.10000, 0.90000
55188,'ADAIR 5 5   ', 500.0000,1,  39,   1,   1,1.03976309,  16.874942, 1.10000, 0.90000, 1.10000, 0.90000
55189,'ADAIR 5 7   ', 161.0000,1,  39,   1,   1,1.04031885,  16.292071, 1.10000, 0.90000, 1.10000, 0.90000
55190,'STRAWBERRY~8',  69.0000,2,  39,   1,   1,1.03930199,   0.879073, 1.10000, 0.90000, 1.10000, 0.90000
55191,'STRAWBERRY~9',  69.0000,1,  39,   1,   1,1.03929698,   0.876881, 1.10000, 0.90000, 1.10000, 0.90000
55192,'AMES 13 1   ',  69.0000,1,  39,   1,   1,1.03948140,  11.332613, 1.10000, 0.90000, 1.10000, 0.90000
55193,'AMES 13 2   ',  18.0000,1,  39,   1,   1,1.03948140,  11.332613, 1.10000, 0.90000, 1.10000, 0.90000
55194,'AMES 13 3   ',  18.0000,1,  39,   1,   1,1.03948140,  11.332613, 1.10000, 0.90000, 1.10000, 0.90000
55196,'AMES 13 5   ',  18.0000,2,  39,   1,   1,1.04781938,  12.201818, 1.10000, 0.90000, 1.10000, 0.90000
55197,'AMES 13 6   ',  13.8000,2,  39,   1,   1,1.04670930,  12.108933, 1.10000, 0.90000, 1.10000, 0.90000
55198,'AMES 13 7   ',  13.8000,2,  39,   1,   1,1.04694450,  12.133946, 1.10000, 0.90000, 1.10000, 0.90000
55199,'AMES 13 8   ',  69.0000,1,  39,   1,   1,1.03938437,  11.325809, 1.10000, 0.90000, 1.10000, 0.90000
55200,'AMES 13 10  ',  69.0000,1,  39,   1,   1,1.03948140,  11.332613, 1.10000, 0.90000, 1.10000, 0.90000
55201,'PELLA 4 1   ', 500.0000,1,  39,   1,   1,1.04345644,   9.871744, 1.10000, 0.90000, 1.10000, 0.90000
55202,'PELLA 4 2   ', 161.0000,1,  39,   1,   1,1.04174542,   9.384158, 1.10000, 0.90000, 1.10000, 0.90000
55203,'PELLA 4 3   ',  18.0000,1,  39,   1,   1,1.04203069,   9.467110, 1.10000, 0.90000, 1.10000, 0.90000
55205,'PELLA 4 5   ',  13.8000,2,  39,   1,   1,1.00892830,  10.138222, 1.10000, 0.90000, 1.10000, 0.90000
55206,'PELLA 4 6   ',  18.0000,2,  39,   1,   1,1.03148818,   9.976976, 1.10000, 0.90000, 1.10000, 0.90000
55207,'PELLA 4 7   ',  13.2000,2,  39,   1,   1,1.00915956,  10.054165, 1.10000, 0.90000, 1.10000, 0.90000
55208,'PELLA 4 8   ',  13.8000,2,  39,   1,   1,1.03150988,   9.979477, 1.10000, 0.90000, 1.10000, 0.90000
55209,'PELLA 4 9   ', 500.0000,1,  39,   1,   1,1.04409170,   9.889610, 1.10000, 0.90000, 1.10000, 0.90000
55210,'PELLA 4 11  ', 500.0000,1,  39,   1,   1,1.04345644,   9.871744, 1.10000, 0.90000, 1.10000, 0.90000
55211,'IOWA CITY~19',  69.0000,2,  39,   1,   1,1.03519046,  -1.270692, 1.10000, 0.90000, 1.10000, 0.90000
55212,'IOWA CITY~20',  13.8000,2,  39,   1,   1,1.03519046,  -1.270692, 1.10000, 0.90000, 1.10000, 0.90000
55213,'IOWA CITY~21',  13.8000,2,  39,   1,   1,1.03519046,  -1.270692, 1.10000, 0.90000, 1.10000, 0.90000
55215,'IOWA CITY~23',  69.0000,1,  39,   1,   1,1.03512681,  -1.274485, 1.10000, 0.90000, 1.10000, 0.90000
55216,'IOWA CITY~24',  69.0000,1,  39,   1,   1,1.03519046,  -1.270692, 1.10000, 0.90000, 1.10000, 0.90000
55217,'AMES 14 1   ',  69.0000,1,  39,   1,   1,1.03874648,  10.958227, 1.10000, 0.90000, 1.10000, 0.90000
55218,'AMES 14 2   ',  18.0000,2,  39,   1,   1,1.03999996,  11.222388, 1.10000, 0.90000, 1.10000, 0.90000
55219,'AMES 14 3   ',  18.0000,2,  39,   1,   1,1.03999996,  11.222388, 1.10000, 0.90000, 1.10000, 0.90000
55221,'AMES 14 5   ',  69.0000,1,  39,   1,   1,1.03872871,  10.955868, 1.10000, 0.90000, 1.10000, 0.90000
55222,'BROOKLYN ~86',  69.0000,1,  39,   1,   1,1.03867865,   5.092517, 1.10000, 0.90000, 1.10000, 0.90000
55223,'BROOKLYN ~87',  13.8000,2,  39,   1,   1,1.03719270,   6.045788, 1.10000, 0.90000, 1.10000, 0.90000
55224,'BROOKLYN ~88',  69.0000,1,  39,   1,   1,1.03867340,   5.089813, 1.10000, 0.90000, 1.10000, 0.90000
55225,'DES MOINE~77',  69.0000,2,  39,   1,   1,1.03699994,   8.780602, 1.10000, 0.90000, 1.10000, 0.90000
55226,'DES MOINE~78',  69.0000,1,  39,   1,   1,1.03697598,   8.776199, 1.10000, 0.90000, 1.10000, 0.90000
55227,'CEDAR FAL~17',  69.0000,1,  39,   1,   1,1.04458511,   7.253271, 1.10000, 0.90000, 1.10000, 0.90000
55228,'CEDAR FAL~18',  13.8000,2,  39,   1,   1,1.05491316,   9.169610, 1.10000, 0.90000, 1.10000, 0.90000
55229,'CEDAR FAL~19',  13.8000,2,  39,   1,   1,1.05321634,  10.199534, 1.10000, 0.90000, 1.10000, 0.90000
55230,'CEDAR FAL~20',  69.0000,1,  39,   1,   1,1.04452801,   7.228507, 1.10000, 0.90000, 1.10000, 0.90000
55231,'CEDAR FAL~21',  69.0000,1,  39,   1,   1,1.04458511,   7.253271, 1.10000, 0.90000, 1.10000, 0.90000
55232,'CRESTON 6 1 ', 500.0000,1,  39,   1,   1,1.03990316,  13.808175, 1.10000, 0.90000, 1.10000, 0.90000
55233,'CRESTON 6 2 ', 161.0000,1,  39,   1,   1,1.04386961,  13.998808, 1.10000, 0.90000, 1.10000, 0.90000
55234,'CRESTON 6 3 ',  69.0000,1,  39,   1,   1,1.04122365,  13.383403, 1.10000, 0.90000, 1.10000, 0.90000
55235,'CRESTON 6 4 ',  13.2000,2,  39,   1,   1,1.03999996,  14.211170, 1.10000, 0.90000, 1.10000, 0.90000
55236,'CRESTON 6 5 ',  13.2000,2,  39,   1,   1,1.03999996,  14.211170, 1.10000, 0.90000, 1.10000, 0.90000
55238,'CRESTON 6 7 ', 500.0000,1,  39,   1,   1,1.04144013,  13.734675, 1.10000, 0.90000, 1.10000, 0.90000
55239,'CRESTON 6 9 ', 500.0000,1,  39,   1,   1,1.03990316,  13.808175, 1.10000, 0.90000, 1.10000, 0.90000
55240,'FOREST CIT~4', 161.0000,1,  39,   1,   1,1.04931629,  14.444214, 1.10000, 0.90000, 1.10000, 0.90000
55241,'FOREST CIT~5',  69.0000,1,  39,   1,   1,1.04918194,  14.041267, 1.10000, 0.90000, 1.10000, 0.90000
55242,'FOREST CIT~6',  13.8000,2,  39,   1,   1,1.04918194,  14.041267, 1.10000, 0.90000, 1.10000, 0.90000
55243,'FOREST CIT~7', 161.0000,1,  39,   1,   1,1.04933012,  14.447937, 1.10000, 0.90000, 1.10000, 0.90000
55244,'FOREST CIT~8', 161.0000,1,  39,   1,   1,1.04931629,  14.444214, 1.10000, 0.90000, 1.10000, 0.90000
55245,'DES MOINE~79',  69.0000,2,  39,   1,   1,1.03259039,   8.651795, 1.10000, 0.90000, 1.10000, 0.90000
55246,'DES MOINE~80',  69.0000,1,  39,   1,   1,1.03257596,   8.650645, 1.10000, 0.90000, 1.10000, 0.90000
55247,'POCAHONTA~13', 500.0000,1,  39,   1,   1,1.04552996,  16.879339, 1.10000, 0.90000, 1.10000, 0.90000
55248,'POCAHONTA~15', 161.0000,1,  39,   1,   1,1.04617834,  16.501317, 1.10000, 0.90000, 1.10000, 0.90000
55249,'POCAHONTA~16',  69.0000,1,  39,   1,   1,1.04804707,  15.708810, 1.10000, 0.90000, 1.10000, 0.90000
55250,'POCAHONTA~17',  13.8000,2,  39,   1,   1,1.04836917,  17.577849, 1.10000, 0.90000, 1.10000, 0.90000
55251,'POCAHONTA~18',  18.0000,2,  39,   1,   1,1.04552996,  16.879339, 1.10000, 0.90000, 1.10000, 0.90000
55252,'POCAHONTA~19',  13.8000,2,  39,   1,   1,1.04960394,  17.896807, 1.10000, 0.90000, 1.10000, 0.90000
55253,'POCAHONTA~20',  13.8000,2,  39,   1,   1,1.04866660,  17.651249, 1.10000, 0.90000, 1.10000, 0.90000
55254,'POCAHONTA~21', 161.0000,1,  39,   1,   1,1.04610562,  16.463864, 1.10000, 0.90000, 1.10000, 0.90000
55255,'POCAHONTA~14', 161.0000,1,  39,   1,   1,1.04617834,  16.501317, 1.10000, 0.90000, 1.10000, 0.90000
55256,'GARNER 7 1  ', 161.0000,1,  39,   1,   1,1.04998410,  12.034317, 1.10000, 0.90000, 1.10000, 0.90000
55257,'GARNER 7 2  ',  69.0000,1,  39,   1,   1,1.05131125,  11.898637, 1.10000, 0.90000, 1.10000, 0.90000
55258,'GARNER 7 3  ',  13.8000,1,  39,   1,   1,1.05200672,  11.827921, 1.10000, 0.90000, 1.10000, 0.90000
55260,'GARNER 7 5  ',  13.8000,2,  39,   1,   1,1.04901063,  13.208542, 1.10000, 0.90000, 1.10000, 0.90000
55261,'GARNER 7 6  ', 161.0000,1,  39,   1,   1,1.04997528,  12.035837, 1.10000, 0.90000, 1.10000, 0.90000
55262,'GARNER 7 8  ', 161.0000,1,  39,   1,   1,1.04998410,  12.034317, 1.10000, 0.90000, 1.10000, 0.90000
55263,'BANCROFT 4 1',  69.0000,2,  39,   1,   1,1.05042386,  16.076867, 1.10000, 0.90000, 1.10000, 0.90000
55264,'BANCROFT 4 2',  69.0000,1,  39,   1,   1,1.05042386,  16.076867, 1.10000, 0.90000, 1.10000, 0.90000
55265,'KENSETT 3 1 ', 500.0000,1,  39,   1,   1,1.04111946,  10.833217, 1.10000, 0.90000, 1.10000, 0.90000
55266,'KENSETT 3 2 ', 161.0000,1,  39,   1,   1,1.04234433,  10.754066, 1.10000, 0.90000, 1.10000, 0.90000
55267,'KENSETT 3 3 ',  69.0000,1,  39,   1,   1,1.04428279,  10.417466, 1.10000, 0.90000, 1.10000, 0.90000
55268,'KENSETT 3 4 ',  13.8000,2,  39,   1,   1,1.04111946,  10.833217, 1.10000, 0.90000, 1.10000, 0.90000
55269,'KENSETT 3 5 ',  13.8000,2,  39,   1,   1,1.04111946,  10.833217, 1.10000, 0.90000, 1.10000, 0.90000
55270,'KENSETT 3 6 ',  18.0000,2,  39,   1,   1,1.04400003,  10.706754, 1.10000, 0.90000, 1.10000, 0.90000
55271,'KENSETT 3 7 ', 161.0000,1,  39,   1,   1,1.04242766,  10.747405, 1.10000, 0.90000, 1.10000, 0.90000
55272,'KENSETT 3 9 ', 500.0000,1,  39,   1,   1,1.04288697,  10.822817, 1.10000, 0.90000, 1.10000, 0.90000
55273,'AMES 15 1   ', 161.0000,1,  39,   1,   1,1.03693438,  11.016553, 1.10000, 0.90000, 1.10000, 0.90000
55274,'AMES 15 2   ',  69.0000,2,  39,   1,   1,1.04115713,  11.452253, 1.10000, 0.90000, 1.10000, 0.90000
55275,'AMES 15 3   ',  13.8000,1,  39,   1,   1,1.03889537,  11.220103, 1.10000, 0.90000, 1.10000, 0.90000
55277,'AMES 15 5   ', 161.0000,1,  39,   1,   1,1.03688288,  11.012993, 1.10000, 0.90000, 1.10000, 0.90000
55278,'AMES 15 7   ', 161.0000,1,  39,   1,   1,1.03693438,  11.016553, 1.10000, 0.90000, 1.10000, 0.90000
55279,'SHENANDOA~19', 500.0000,1,  39,   1,   1,1.04393733,  25.326575, 1.10000, 0.90000, 1.10000, 0.90000
55280,'SHENANDOA~22', 161.0000,2,  39,   1,   1,1.04653239,  23.897430, 1.10000, 0.90000, 1.10000, 0.90000
55281,'SHENANDOA~23',  69.0000,2,  39,   1,   1,1.04605246,  20.964221, 1.10000, 0.90000, 1.10000, 0.90000
55282,'SHENANDOA~24',  22.0000,2,  39,   1,   1,1.04576302,  21.308833, 1.10000, 0.90000, 1.10000, 0.90000
55283,'SHENANDOA~25',  22.0000,2,  39,   1,   1,1.04576302,  21.308833, 1.10000, 0.90000, 1.10000, 0.90000
55285,'SHENANDOA~27',  13.8000,2,  39,   1,   1,1.04532421,  21.492949, 1.10000, 0.90000, 1.10000, 0.90000
55286,'SHENANDOA~28',  13.8000,2,  39,   1,   1,1.04532421,  21.492949, 1.10000, 0.90000, 1.10000, 0.90000
55288,'SHENANDOA~20', 500.0000,1,  39,   1,   1,1.04419661,  25.430251, 1.10000, 0.90000, 1.10000, 0.90000
55289,'SHENANDOA~21', 500.0000,1,  39,   1,   1,1.04393733,  25.326575, 1.10000, 0.90000, 1.10000, 0.90000
55290,'OCHEYEDAN ~9', 161.0000,1,  39,   1,   1,1.04882634,  19.619918, 1.10000, 0.90000, 1.10000, 0.90000
55291,'OCHEYEDAN~10',  69.0000,1,  39,   1,   1,1.04971910,  19.468259, 1.10000, 0.90000, 1.10000, 0.90000
55292,'OCHEYEDAN~11',  20.0000,2,  39,   1,   1,1.04882634,  19.619918, 1.10000, 0.90000, 1.10000, 0.90000
55293,'OCHEYEDAN~12', 161.0000,1,  39,   1,   1,1.04882228,  19.621955, 1.10000, 0.90000, 1.10000, 0.90000
55294,'OCHEYEDAN~13', 161.0000,1,  39,   1,   1,1.04882634,  19.619918, 1.10000, 0.90000, 1.10000, 0.90000
55295,'LAKOTA 2 1  ', 161.0000,1,  39,   1,   1,1.04938865,  16.163325, 1.10000, 0.90000, 1.10000, 0.90000
55296,'LAKOTA 2 2  ',  69.0000,1,  39,   1,   1,1.05056131,  15.798397, 1.10000, 0.90000, 1.10000, 0.90000
55297,'LAKOTA 2 3  ',  18.0000,2,  39,   1,   1,1.04949999,  16.898812, 1.10000, 0.90000, 1.10000, 0.90000
55298,'LAKOTA 2 4  ', 161.0000,1,  39,   1,   1,1.04939187,  16.166653, 1.10000, 0.90000, 1.10000, 0.90000
55299,'LAKOTA 2 6  ', 161.0000,1,  39,   1,   1,1.04938865,  16.163325, 1.10000, 0.90000, 1.10000, 0.90000
55300,'DES MOINE~81', 161.0000,1,  39,   1,   1,1.03872645,  11.289627, 1.10000, 0.90000, 1.10000, 0.90000
55301,'DES MOINE~82',  13.8000,2,  39,   1,   1,1.03999996,  12.447527, 1.10000, 0.90000, 1.10000, 0.90000
55302,'DES MOINE~83',  13.8000,2,  39,   1,   1,1.03999996,  12.447527, 1.10000, 0.90000, 1.10000, 0.90000
55304,'DES MOINE~85',  13.8000,2,  39,   1,   1,1.01699090,  14.382638, 1.10000, 0.90000, 1.10000, 0.90000
55305,'DES MOINE~86',  13.8000,2,  39,   1,   1,1.01404476,  13.319836, 1.10000, 0.90000, 1.10000, 0.90000
55306,'DES MOINE~87', 161.0000,1,  39,   1,   1,1.03805685,  11.225426, 1.10000, 0.90000, 1.10000, 0.90000
55307,'DES MOINE~88', 161.0000,1,  39,   1,   1,1.03872645,  11.289627, 1.10000, 0.90000, 1.10000, 0.90000
55308,'GREENFIELD~9',  69.0000,1,  39,   1,   1,1.04063463,  14.215821, 1.10000, 0.90000, 1.10000, 0.90000
55309,'GREENFIEL~10',  13.8000,2,  39,   1,   1,1.03936756,  14.953186, 1.10000, 0.90000, 1.10000, 0.90000
55310,'GREENFIEL~11',  13.8000,2,  39,   1,   1,1.03934717,  14.943498, 1.10000, 0.90000, 1.10000, 0.90000
55311,'GREENFIEL~12',  18.0000,2,  39,   1,   1,1.03979635,  14.669016, 1.10000, 0.90000, 1.10000, 0.90000
55312,'GREENFIEL~13',  69.0000,1,  39,   1,   1,1.04062986,  14.212083, 1.10000, 0.90000, 1.10000, 0.90000
55313,'GREENFIEL~14',  69.0000,1,  39,   1,   1,1.04063463,  14.215821, 1.10000, 0.90000, 1.10000, 0.90000
55314,'OTTUMWA 6 1 ',  69.0000,1,  39,   1,   1,1.04331315,   7.692446, 1.10000, 0.90000, 1.10000, 0.90000
55315,'OTTUMWA 6 2 ',  13.8000,2,  39,   1,   1,1.04986322,   7.895637, 1.10000, 0.90000, 1.10000, 0.90000
55316,'OTTUMWA 6 3 ',  13.8000,2,  39,   1,   1,1.04327440,   8.507639, 1.10000, 0.90000, 1.10000, 0.90000
55317,'OTTUMWA 6 4 ',  18.0000,2,  39,   1,   1,1.04331315,   7.692446, 1.10000, 0.90000, 1.10000, 0.90000
55318,'OTTUMWA 6 5 ',  69.0000,1,  39,   1,   1,1.04330778,   7.690968, 1.10000, 0.90000, 1.10000, 0.90000
55319,'OTTUMWA 6 7 ',  69.0000,1,  39,   1,   1,1.04331315,   7.692446, 1.10000, 0.90000, 1.10000, 0.90000
55320,'COUNCIL B~26', 500.0000,1,  39,   1,   1,1.03900003,  22.852394, 1.10000, 0.90000, 1.10000, 0.90000
55321,'COUNCIL B~28', 161.0000,1,  39,   1,   1,1.03835857,  21.206184, 1.10000, 0.90000, 1.10000, 0.90000
55322,'COUNCIL B~29',  69.0000,1,  39,   1,   1,1.04434252,  19.205814, 1.10000, 0.90000, 1.10000, 0.90000
55323,'COUNCIL B~30',  18.0000,2,  39,   1,   1,1.04922390,  24.452157, 1.10000, 0.90000, 1.10000, 0.90000
55324,'COUNCIL B~31',  13.8000,2,  39,   1,   1,1.04806602,  24.580191, 1.10000, 0.90000, 1.10000, 0.90000
55325,'COUNCIL B~32',  18.0000,2,  39,   1,   1,1.03900003,  22.852394, 1.10000, 0.90000, 1.10000, 0.90000
55326,'COUNCIL B~33',  18.0000,2,  39,   1,   1,1.04800606,  24.239110, 1.10000, 0.90000, 1.10000, 0.90000
55327,'COUNCIL B~34', 500.0000,1,  39,   1,   1,1.04106033,  22.524448, 1.10000, 0.90000, 1.10000, 0.90000
55328,'COUNCIL B~27', 500.0000,1,  39,   1,   1,1.03900003,  22.852394, 1.10000, 0.90000, 1.10000, 0.90000
55329,'CEDAR RAP~34',  69.0000,1,  39,   1,   1,1.03546190,   1.476519, 1.10000, 0.90000, 1.10000, 0.90000
55330,'CEDAR RAP~35',  18.0000,2,  39,   1,   1,1.03546190,   1.476519, 1.10000, 0.90000, 1.10000, 0.90000
55331,'CEDAR RAP~36',  13.8000,2,  39,   1,   1,1.03546190,   1.476519, 1.10000, 0.90000, 1.10000, 0.90000
55332,'CEDAR RAP~37',  69.0000,1,  39,   1,   1,1.03546190,   1.476519, 1.10000, 0.90000, 1.10000, 0.90000
55333,'CEDAR RAP~38',  69.0000,1,  39,   1,   1,1.03546190,   1.476519, 1.10000, 0.90000, 1.10000, 0.90000
55334,'WATERLOO ~19', 161.0000,1,  39,   1,   1,1.03860223,   6.613422, 1.10000, 0.90000, 1.10000, 0.90000
55335,'WATERLOO ~20',  69.0000,1,  39,   1,   1,1.04017234,   6.431841, 1.10000, 0.90000, 1.10000, 0.90000
55336,'WATERLOO ~21',  18.0000,2,  39,   1,   1,1.03900719,   7.193052, 1.10000, 0.90000, 1.10000, 0.90000
55337,'WATERLOO ~22',  13.8000,2,  39,   1,   1,1.03999996,   7.084641, 1.10000, 0.90000, 1.10000, 0.90000
55338,'WATERLOO ~23',  13.8000,2,  39,   1,   1,1.03907323,   7.150444, 1.10000, 0.90000, 1.10000, 0.90000
55339,'WATERLOO ~24', 161.0000,1,  39,   1,   1,1.03868043,   6.613868, 1.10000, 0.90000, 1.10000, 0.90000
55340,'WATERLOO ~25', 161.0000,1,  39,   1,   1,1.03860223,   6.613422, 1.10000, 0.90000, 1.10000, 0.90000
55341,'AMES 16 1   ', 161.0000,1,  39,   1,   1,1.03687453,  11.314454, 1.10000, 0.90000, 1.10000, 0.90000
55342,'AMES 16 2   ',  69.0000,1,  39,   1,   1,1.03987932,  11.398286, 1.10000, 0.90000, 1.10000, 0.90000
55343,'AMES 16 3   ',  24.0000,2,  39,   1,   1,1.03799999,  12.746834, 1.10000, 0.90000, 1.10000, 0.90000
55344,'AMES 16 4   ',  18.0000,2,  39,   1,   1,1.03987932,  11.398286, 1.10000, 0.90000, 1.10000, 0.90000
55345,'AMES 16 5   ',  13.8000,2,  39,   1,   1,1.04701316,  12.849574, 1.10000, 0.90000, 1.10000, 0.90000
55346,'AMES 16 6   ', 161.0000,1,  39,   1,   1,1.03684461,  11.300475, 1.10000, 0.90000, 1.10000, 0.90000
55347,'AMES 16 8   ', 161.0000,1,  39,   1,   1,1.03687453,  11.314454, 1.10000, 0.90000, 1.10000, 0.90000
55348,'SUMNER 8 1  ', 500.0000,1,  39,   1,   1,1.04295087,   4.509795, 1.10000, 0.90000, 1.10000, 0.90000
55349,'SUMNER 8 2  ', 161.0000,1,  39,   1,   1,1.04271436,   4.857967, 1.10000, 0.90000, 1.10000, 0.90000
55350,'SUMNER 8 3  ',  69.0000,1,  39,   1,   1,1.04412806,   4.108868, 1.10000, 0.90000, 1.10000, 0.90000
55351,'SUMNER 8 4  ',  13.8000,1,  39,   1,   1,1.04257286,   5.099593, 1.10000, 0.90000, 1.10000, 0.90000
55353,'SUMNER 8 6  ',  20.0000,2,  39,   1,   1,1.04294944,   4.523226, 1.10000, 0.90000, 1.10000, 0.90000
55354,'SUMNER 8 7  ',  20.0000,2,  39,   1,   1,1.04216182,   4.861513, 1.10000, 0.90000, 1.10000, 0.90000
55356,'SUMNER 8 9  ', 500.0000,1,  39,   1,   1,1.04384339,   4.453006, 1.10000, 0.90000, 1.10000, 0.90000
55357,'SUMNER 8 11 ', 161.0000,1,  39,   1,   1,1.04280257,   4.881694, 1.10000, 0.90000, 1.10000, 0.90000
55358,'NEW HAMPTO~8', 161.0000,2,  39,   1,   1,1.04729652,   6.614610, 1.10000, 0.90000, 1.10000, 0.90000
55359,'NEW HAMPTO~9',  69.0000,1,  39,   1,   1,1.04143775,   6.416834, 1.10000, 0.90000, 1.10000, 0.90000
55360,'NEW HAMPT~10',  13.8000,2,  39,   1,   1,1.04664695,   7.071815, 1.10000, 0.90000, 1.10000, 0.90000
55361,'NEW HAMPT~11',  13.8000,2,  39,   1,   1,1.04664695,   7.071815, 1.10000, 0.90000, 1.10000, 0.90000
55363,'NEW HAMPT~13', 161.0000,1,  39,   1,   1,1.04733622,   6.606978, 1.10000, 0.90000, 1.10000, 0.90000
55364,'NEW HAMPT~14', 161.0000,1,  39,   1,   1,1.04729652,   6.614610, 1.10000, 0.90000, 1.10000, 0.90000
55365,'CEDAR RAP~39',  69.0000,2,  39,   1,   1,1.04100001,   1.326015, 1.10000, 0.90000, 1.10000, 0.90000
55366,'CEDAR RAP~40',  69.0000,1,  39,   1,   1,1.04097283,   1.323096, 1.10000, 0.90000, 1.10000, 0.90000
55367,'CEDAR RAP~41',  69.0000,2,  39,   1,   1,1.04223156,   1.243090, 1.10000, 0.90000, 1.10000, 0.90000
55368,'CEDAR RAP~42',  13.8000,2,  39,   1,   1,1.04223156,   1.243090, 1.10000, 0.90000, 1.10000, 0.90000
55369,'CEDAR RAP~43',  13.8000,2,  39,   1,   1,1.04223156,   1.243090, 1.10000, 0.90000, 1.10000, 0.90000
55371,'CEDAR RAP~45',  69.0000,1,  39,   1,   1,1.04223156,   1.243090, 1.10000, 0.90000, 1.10000, 0.90000
55372,'CEDAR RAP~46',  69.0000,1,  39,   1,   1,1.04223156,   1.243090, 1.10000, 0.90000, 1.10000, 0.90000
55373,'WALNUT 5 1  ', 500.0000,1,  39,   1,   1,1.04150081,  19.265903, 1.10000, 0.90000, 1.10000, 0.90000
55374,'WALNUT 5 2  ', 161.0000,1,  39,   1,   1,1.04247570,  18.767917, 1.10000, 0.90000, 1.10000, 0.90000
55375,'WALNUT 5 3  ',  69.0000,1,  39,   1,   1,1.04347801,  17.851155, 1.10000, 0.90000, 1.10000, 0.90000
55376,'WALNUT 5 4  ',  24.0000,1,  39,   1,   1,1.04382944,  17.577447, 1.10000, 0.90000, 1.10000, 0.90000
55378,'WALNUT 5 6  ',  18.0000,2,  39,   1,   1,1.04150081,  19.265903, 1.10000, 0.90000, 1.10000, 0.90000
55379,'WALNUT 5 7  ', 500.0000,1,  39,   1,   1,1.04121888,  19.302596, 1.10000, 0.90000, 1.10000, 0.90000
55380,'WALNUT 5 9  ', 161.0000,1,  39,   1,   1,1.04244912,  18.745203, 1.10000, 0.90000, 1.10000, 0.90000
55381,'MANNING 6 1 ', 161.0000,2,  39,   1,   1,1.04153669,  15.699832, 1.10000, 0.90000, 1.10000, 0.90000
55382,'MANNING 6 2 ',  69.0000,2,  39,   1,   1,1.04600000,  15.039426, 1.10000, 0.90000, 1.10000, 0.90000
55383,'MANNING 6 3 ',  13.8000,2,  39,   1,   1,1.04600000,  15.039426, 1.10000, 0.90000, 1.10000, 0.90000
55384,'MANNING 6 4 ',  13.8000,2,  39,   1,   1,1.04600000,  15.039426, 1.10000, 0.90000, 1.10000, 0.90000
55386,'MANNING 6 6 ', 161.0000,1,  39,   1,   1,1.04160130,  15.703001, 1.10000, 0.90000, 1.10000, 0.90000
55387,'MANNING 6 8 ', 161.0000,1,  39,   1,   1,1.04153669,  15.699832, 1.10000, 0.90000, 1.10000, 0.90000
55388,'IOWA FALL~16', 500.0000,2,  39,   1,   1,1.04237819,  11.225844, 1.10000, 0.90000, 1.10000, 0.90000
55389,'IOWA FALL~17', 161.0000,1,  39,   1,   1,1.04352391,  10.853648, 1.10000, 0.90000, 1.10000, 0.90000
55390,'IOWA FALL~18',  69.0000,1,  39,   1,   1,1.04643774,  10.154563, 1.10000, 0.90000, 1.10000, 0.90000
55391,'IOWA FALL~19', 500.0000,1,  39,   1,   1,1.04239571,  11.259145, 1.10000, 0.90000, 1.10000, 0.90000
55392,'IOWA FALL~20', 500.0000,1,  39,   1,   1,1.04237819,  11.225844, 1.10000, 0.90000, 1.10000, 0.90000
55393,'GREENTOP 1  ',  69.0000,1,  40,   1,   1,1.03805876,   7.673117, 1.10000, 0.90000, 1.10000, 0.90000
55394,'GREENTOP 2  ',  69.0000,1,  40,   1,   1,1.03801882,   7.667347, 1.10000, 0.90000, 1.10000, 0.90000
55395,'KIRKSVILLE~1', 161.0000,1,  40,   1,   1,1.04299891,   8.858032, 1.10000, 0.90000, 1.10000, 0.90000
55396,'KIRKSVILLE~2',  69.0000,1,  40,   1,   1,1.04088306,   8.582788, 1.10000, 0.90000, 1.10000, 0.90000
55397,'KIRKSVILLE~3',  24.0000,1,  40,   1,   1,1.03936386,   8.382497, 1.10000, 0.90000, 1.10000, 0.90000
55399,'KIRKSVILLE~5', 161.0000,1,  40,   1,   1,1.04289639,   8.848420, 1.10000, 0.90000, 1.10000, 0.90000
55400,'KIRKSVILLE~6',  69.0000,1,  40,   1,   1,1.03993618,   8.498091, 1.10000, 0.90000, 1.10000, 0.90000
55401,'KIRKSVILLE~7',  69.0000,1,  40,   1,   1,1.03987086,   8.488586, 1.10000, 0.90000, 1.10000, 0.90000
55402,'KIRKSVILLE~8', 161.0000,1,  40,   1,   1,1.04486120,   9.416430, 1.10000, 0.90000, 1.10000, 0.90000
55403,'KIRKSVILLE~9', 161.0000,1,  40,   1,   1,1.04495370,   9.429748, 1.10000, 0.90000, 1.10000, 0.90000
55404,'KIRKSVILL~10', 500.0000,1,  40,   1,   1,1.04265749,  13.927668, 1.10000, 0.90000, 1.10000, 0.90000
55405,'KIRKSVILL~11', 161.0000,1,  40,   1,   1,1.04644215,  10.870874, 1.10000, 0.90000, 1.10000, 0.90000
55406,'KIRKSVILL~12',  13.8000,1,  40,   1,   1,1.04644215,  10.870874, 1.10000, 0.90000, 1.10000, 0.90000
55407,'KIRKSVILL~13',  13.8000,1,  40,   1,   1,1.04644215,  10.870874, 1.10000, 0.90000, 1.10000, 0.90000
55409,'KIRKSVILL~15', 500.0000,1,  40,   1,   1,1.04256296,  13.918046, 1.10000, 0.90000, 1.10000, 0.90000
55410,'KIRKSVILL~16', 500.0000,1,  40,   1,   1,1.04450142,  14.104361, 1.10000, 0.90000, 1.10000, 0.90000
55411,'LA PLATA 5 1',  69.0000,1,  40,   1,   1,1.03396893,   8.922160, 1.10000, 0.90000, 1.10000, 0.90000
55412,'LA PLATA 5 2',  69.0000,1,  40,   1,   1,1.03401721,   8.926700, 1.10000, 0.90000, 1.10000, 0.90000
55413,'CENTRALIA~14', 161.0000,1,  40,   1,   1,1.04113460,   8.209139, 1.10000, 0.90000, 1.10000, 0.90000
55414,'CENTRALIA~15',  69.0000,1,  40,   1,   1,1.03849661,   7.353295, 1.10000, 0.90000, 1.10000, 0.90000
55415,'CENTRALIA~16',  18.0000,1,  40,   1,   1,1.03882813,   7.465369, 1.10000, 0.90000, 1.10000, 0.90000
55417,'CENTRALIA~18', 161.0000,1,  40,   1,   1,1.04109895,   8.204083, 1.10000, 0.90000, 1.10000, 0.90000
55418,'CENTRALIA~19',  69.0000,1,  40,   1,   1,1.03582740,   6.687730, 1.10000, 0.90000, 1.10000, 0.90000
55419,'CENTRALIA~20',  69.0000,1,  40,   1,   1,1.03771961,   7.182559, 1.10000, 0.90000, 1.10000, 0.90000
55420,'CLARK 1 1   ',  69.0000,1,  40,   1,   1,1.03323686,   8.627849, 1.10000, 0.90000, 1.10000, 0.90000
55421,'CLARK 2 1   ',  69.0000,1,  40,   1,   1,1.03345442,   8.223489, 1.10000, 0.90000, 1.10000, 0.90000
55422,'CLARK 2 2   ',  69.0000,1,  40,   1,   1,1.03343022,   8.220235, 1.10000, 0.90000, 1.10000, 0.90000
55423,'MEXICO 3 1  ', 161.0000,1,  40,   1,   1,1.03911090,   6.605601, 1.10000, 0.90000, 1.10000, 0.90000
55424,'MEXICO 3 2  ',  69.0000,1,  40,   1,   1,1.04485989,   6.175662, 1.10000, 0.90000, 1.10000, 0.90000
55425,'MEXICO 3 3  ', 161.0000,1,  40,   1,   1,1.03904331,   6.598679, 1.10000, 0.90000, 1.10000, 0.90000
55426,'MEXICO 4 1  ', 161.0000,1,  40,   1,   1,1.03921139,   7.264462, 1.10000, 0.90000, 1.10000, 0.90000
55427,'MEXICO 4 2  ',  69.0000,1,  40,   1,   1,1.03257251,   6.055621, 1.10000, 0.90000, 1.10000, 0.90000
55428,'MEXICO 4 3  ',  13.8000,1,  40,   1,   1,1.03518796,   6.543813, 1.10000, 0.90000, 1.10000, 0.90000
55430,'MEXICO 4 5  ', 161.0000,1,  40,   1,   1,1.03942585,   7.286547, 1.10000, 0.90000, 1.10000, 0.90000
55431,'MEXICO 4 7  ', 161.0000,1,  40,   1,   1,1.03912020,   7.255709, 1.10000, 0.90000, 1.10000, 0.90000
55432,'MEXICO 5 1  ',  69.0000,1,  40,   1,   1,1.02867866,   5.660425, 1.10000, 0.90000, 1.10000, 0.90000
55433,'MEXICO 6 1  ',  69.0000,1,  40,   1,   1,1.02887928,   5.742210, 1.10000, 0.90000, 1.10000, 0.90000
55434,'MEXICO 6 2  ',  69.0000,1,  40,   1,   1,1.02881205,   5.735831, 1.10000, 0.90000, 1.10000, 0.90000
55435,'VANDALIA 6 1',  69.0000,1,  40,   1,   1,1.04130232,   4.735171, 1.10000, 0.90000, 1.10000, 0.90000
55436,'VANDALIA 6 2',  69.0000,1,  40,   1,   1,1.04133952,   4.738918, 1.10000, 0.90000, 1.10000, 0.90000
55437,'VANDALIA 7 1',  69.0000,1,  40,   1,   1,1.03758335,   3.658143, 1.10000, 0.90000, 1.10000, 0.90000
55438,'VANDALIA 7 2',  69.0000,1,  40,   1,   1,1.03761029,   3.660886, 1.10000, 0.90000, 1.10000, 0.90000
55439,'VANDALIA 8 1',  69.0000,1,  40,   1,   1,1.03592336,   3.075946, 1.10000, 0.90000, 1.10000, 0.90000
55440,'VANDALIA 8 2',  69.0000,1,  40,   1,   1,1.03586435,   3.071068, 1.10000, 0.90000, 1.10000, 0.90000
55441,'WELLSVILLE~7',  69.0000,1,  40,   1,   1,1.03771961,   4.049934, 1.10000, 0.90000, 1.10000, 0.90000
55442,'WELLSVILLE~8',  69.0000,1,  40,   1,   1,1.03768551,   4.047204, 1.10000, 0.90000, 1.10000, 0.90000
55443,'ADVANCE 3 1 ',  69.0000,1,  40,   1,   1,1.02995729,   0.929308, 1.10000, 0.90000, 1.10000, 0.90000
55444,'ADVANCE 3 2 ',  24.0000,1,  40,   1,   1,1.02995729,   0.929308, 1.10000, 0.90000, 1.10000, 0.90000
55445,'ADVANCE 3 3 ',  24.0000,1,  40,   1,   1,1.02995729,   0.929308, 1.10000, 0.90000, 1.10000, 0.90000
55447,'ADVANCE 3 5 ',  69.0000,1,  40,   1,   1,1.03001714,   0.934027, 1.10000, 0.90000, 1.10000, 0.90000
55448,'ADVANCE 3 7 ',  69.0000,1,  40,   1,   1,1.02989435,   0.924646, 1.10000, 0.90000, 1.10000, 0.90000
55449,'ADVANCE 4 1 ',  69.0000,1,  40,   1,   1,1.01974845,   1.802534, 1.10000, 0.90000, 1.10000, 0.90000
55450,'MARBLE HIL~1', 161.0000,1,  40,   1,   1,1.03794813,   1.151068, 1.10000, 0.90000, 1.10000, 0.90000
55451,'MARBLE HIL~2',  69.0000,1,  40,   1,   1,1.04332459,  -0.044787, 1.10000, 0.90000, 1.10000, 0.90000
55452,'MARBLE HIL~3', 161.0000,1,  40,   1,   1,1.03786135,   1.142643, 1.10000, 0.90000, 1.10000, 0.90000
55453,'MARBLE HIL~4',  69.0000,1,  40,   1,   1,1.03531146,  -0.217841, 1.10000, 0.90000, 1.10000, 0.90000
55454,'MARQUAND 1 1',  69.0000,1,  40,   1,   1,1.03085995,   0.257676, 1.10000, 0.90000, 1.10000, 0.90000
55455,'MARQUAND 2 1',  69.0000,1,  40,   1,   1,1.03621018,  -0.114282, 1.10000, 0.90000, 1.10000, 0.90000
55456,'MILLERSVI~12',  69.0000,1,  40,   1,   1,1.02858031,  -2.416691, 1.10000, 0.90000, 1.10000, 0.90000
55457,'PUXICO 1 1  ',  69.0000,1,  40,   1,   1,1.03243470,   5.094463, 1.10000, 0.90000, 1.10000, 0.90000
55458,'PUXICO 2 1  ', 161.0000,1,  40,   1,   1,1.03528380,   5.457380, 1.10000, 0.90000, 1.10000, 0.90000
55459,'SEDGEWICKV~1',  69.0000,1,  40,   1,   1,1.03884077,  -0.820569, 1.10000, 0.90000, 1.10000, 0.90000
55460,'WHITEWATER~8',  69.0000,1,  40,   1,   1,1.03004205,   1.144836, 1.10000, 0.90000, 1.10000, 0.90000
55461,'WHITEWATER~9',  69.0000,1,  40,   1,   1,1.03001535,   1.141659, 1.10000, 0.90000, 1.10000, 0.90000
55462,'ZALMA 1     ',  69.0000,1,  40,   1,   1,1.03197300,   0.196588, 1.10000, 0.90000, 1.10000, 0.90000
55463,'ASHLAND 31 1',  69.0000,1,  40,   1,   1,1.02535510,   6.428029, 1.10000, 0.90000, 1.10000, 0.90000
55464,'ASHLAND 32 1',  69.0000,1,  40,   1,   1,1.02235758,   6.232911, 1.10000, 0.90000, 1.10000, 0.90000
55465,'ASHLAND 33 1',  69.0000,1,  40,   1,   1,1.02188957,   5.661513, 1.10000, 0.90000, 1.10000, 0.90000
55466,'COLUMBIA 6~8', 161.0000,1,  40,   1,   1,1.01677370,   8.593595, 1.10000, 0.90000, 1.10000, 0.90000
55467,'COLUMBIA 6~9',  69.0000,1,  40,   1,   1,1.03199685,   5.907165, 1.10000, 0.90000, 1.10000, 0.90000
55468,'COLUMBIA ~10', 161.0000,1,  40,   1,   1,1.01667058,   8.575958, 1.10000, 0.90000, 1.10000, 0.90000
55469,'COLUMBIA ~11', 161.0000,1,  40,   1,   1,1.01703346,   8.615191, 1.10000, 0.90000, 1.10000, 0.90000
55470,'COLUMBIA ~12',  69.0000,1,  40,   1,   1,1.02794397,   6.505765, 1.10000, 0.90000, 1.10000, 0.90000
55471,'COLUMBIA ~13',  13.8000,1,  40,   1,   1,1.03836977,   4.737018, 1.10000, 0.90000, 1.10000, 0.90000
55473,'COLUMBIA ~15', 161.0000,1,  40,   1,   1,1.01681781,   8.595853, 1.10000, 0.90000, 1.10000, 0.90000
55474,'COLUMBIA ~16',  69.0000,1,  40,   1,   1,1.02704251,   6.039728, 1.10000, 0.90000, 1.10000, 0.90000
55475,'COLUMBIA ~17',  69.0000,1,  40,   1,   1,1.02684402,   6.020919, 1.10000, 0.90000, 1.10000, 0.90000
55476,'COLUMBIA ~18', 161.0000,1,  40,   1,   1,1.02522326,   8.730202, 1.10000, 0.90000, 1.10000, 0.90000
55477,'COLUMBIA ~19',  69.0000,1,  40,   1,   1,1.04519665,   6.343077, 1.10000, 0.90000, 1.10000, 0.90000
55478,'COLUMBIA ~20', 161.0000,1,  40,   1,   1,1.02504134,   8.712413, 1.10000, 0.90000, 1.10000, 0.90000
55479,'COLUMBIA ~21',  69.0000,1,  40,   1,   1,1.03717530,   6.052345, 1.10000, 0.90000, 1.10000, 0.90000
55480,'COLUMBIA ~22',  69.0000,1,  40,   1,   1,1.03704846,   6.036786, 1.10000, 0.90000, 1.10000, 0.90000
55481,'COLUMBIA ~23',  69.0000,1,  40,   1,   1,1.03022861,   5.777163, 1.10000, 0.90000, 1.10000, 0.90000
55482,'COLUMBIA ~24',  69.0000,1,  40,   1,   1,1.03003514,   5.759864, 1.10000, 0.90000, 1.10000, 0.90000
55483,'COLUMBIA 7~1',  69.0000,1,  40,   1,   1,1.00655615,   5.659699, 1.10000, 0.90000, 1.10000, 0.90000
55484,'COLUMBIA 7~2',  69.0000,1,  40,   1,   1,1.00623596,   5.645070, 1.10000, 0.90000, 1.10000, 0.90000
55485,'COLUMBIA 7~3',  69.0000,1,  40,   1,   1,1.02920604,   5.881685, 1.10000, 0.90000, 1.10000, 0.90000
55486,'COLUMBIA 7~4',  69.0000,1,  40,   1,   1,1.02899683,   5.863863, 1.10000, 0.90000, 1.10000, 0.90000
55487,'COLUMBIA 7~5',  69.0000,1,  40,   1,   1,1.01156890,   5.449270, 1.10000, 0.90000, 1.10000, 0.90000
55488,'COLUMBIA 7~6',  69.0000,1,  40,   1,   1,1.01139081,   5.431375, 1.10000, 0.90000, 1.10000, 0.90000
55489,'COLUMBIA 7~7',  69.0000,1,  40,   1,   1,1.01026058,   6.163291, 1.10000, 0.90000, 1.10000, 0.90000
55490,'COLUMBIA 7~8', 500.0000,1,  40,   1,   1,1.04334044,  10.456519, 1.10000, 0.90000, 1.10000, 0.90000
55491,'COLUMBIA 7~9', 161.0000,1,  40,   1,   1,1.03647244,   9.576898, 1.10000, 0.90000, 1.10000, 0.90000
55492,'COLUMBIA ~10',  69.0000,1,  40,   1,   1,1.02459502,   7.247330, 1.10000, 0.90000, 1.10000, 0.90000
55493,'COLUMBIA ~11',  13.8000,1,  40,   1,   1,1.02868807,   8.094897, 1.10000, 0.90000, 1.10000, 0.90000
55495,'COLUMBIA ~13', 161.0000,1,  40,   1,   1,1.03633404,   9.552091, 1.10000, 0.90000, 1.10000, 0.90000
55496,'COLUMBIA ~14', 161.0000,1,  40,   1,   1,1.03606570,   9.560790, 1.10000, 0.90000, 1.10000, 0.90000
55497,'COLUMBIA ~15', 161.0000,1,  40,   1,   1,1.03522182,   9.741489, 1.10000, 0.90000, 1.10000, 0.90000
55498,'COLUMBIA ~16', 161.0000,1,  40,   1,   1,1.03530180,   9.761288, 1.10000, 0.90000, 1.10000, 0.90000
55499,'COLUMBIA ~17', 161.0000,1,  40,   1,   1,1.03079402,   9.012308, 1.10000, 0.90000, 1.10000, 0.90000
55500,'COLUMBIA ~18',  69.0000,1,  40,   1,   1,1.01330578,   6.282747, 1.10000, 0.90000, 1.10000, 0.90000
55501,'COLUMBIA ~19',  18.0000,1,  40,   1,   1,0.99086446,   1.862216, 1.10000, 0.90000, 1.10000, 0.90000
55503,'COLUMBIA ~21', 161.0000,1,  40,   1,   1,1.03120482,   9.051423, 1.10000, 0.90000, 1.10000, 0.90000
55504,'COLUMBIA ~22', 161.0000,1,  40,   1,   1,1.01881826,   9.072279, 1.10000, 0.90000, 1.10000, 0.90000
55505,'COLUMBIA ~23',  69.0000,1,  40,   1,   1,1.02501655,   6.791196, 1.10000, 0.90000, 1.10000, 0.90000
55506,'COLUMBIA ~24',  24.0000,1,  40,   1,   1,1.02149010,   8.011444, 1.10000, 0.90000, 1.10000, 0.90000
55508,'COLUMBIA ~26', 161.0000,1,  40,   1,   1,1.01869404,   9.052611, 1.10000, 0.90000, 1.10000, 0.90000
55509,'HALLSVILLE~1',  69.0000,1,  40,   1,   1,1.03779769,   6.131053, 1.10000, 0.90000, 1.10000, 0.90000
55510,'HALLSVILLE~2',  69.0000,1,  40,   1,   1,1.04059875,   6.124888, 1.10000, 0.90000, 1.10000, 0.90000
55511,'HARRISBUR~30',  69.0000,1,  40,   1,   1,1.03398311,   9.377814, 1.10000, 0.90000, 1.10000, 0.90000
55512,'HARRISBUR~31',  69.0000,1,  40,   1,   1,1.03393972,   9.373326, 1.10000, 0.90000, 1.10000, 0.90000
55513,'HARTSBURG 1 ',  69.0000,1,  40,   1,   1,1.02509439,   5.513079, 1.10000, 0.90000, 1.10000, 0.90000
55514,'HARTSBURG 2 ',  69.0000,1,  40,   1,   1,1.02506554,   5.510518, 1.10000, 0.90000, 1.10000, 0.90000
55515,'ELLSINORE ~1', 161.0000,1,  40,   1,   1,1.03356194,   8.516786, 1.10000, 0.90000, 1.10000, 0.90000
55516,'ELLSINORE ~2',  69.0000,1,  40,   1,   1,1.03664362,   7.701039, 1.10000, 0.90000, 1.10000, 0.90000
55517,'ELLSINORE ~3', 161.0000,1,  40,   1,   1,1.03353989,   8.511909, 1.10000, 0.90000, 1.10000, 0.90000
55518,'ELLSINORE ~4',  69.0000,1,  40,   1,   1,1.03367233,   7.444004, 1.10000, 0.90000, 1.10000, 0.90000
55519,'FISK 1      ',  69.0000,1,  40,   1,   1,1.03270471,   5.660384, 1.10000, 0.90000, 1.10000, 0.90000
55520,'NAYLOR 2 1  ', 161.0000,1,  40,   1,   1,1.03515172,   7.929365, 1.10000, 0.90000, 1.10000, 0.90000
55521,'NAYLOR 2 2  ', 115.0000,1,  40,   1,   1,1.02228546,   9.582336, 1.10000, 0.90000, 1.10000, 0.90000
55522,'NAYLOR 2 3  ',  69.0000,1,  40,   1,   1,1.02748847,   8.371450, 1.10000, 0.90000, 1.10000, 0.90000
55523,'NAYLOR 2 4  ',  13.8000,1,  40,   1,   1,1.01338744,  10.822653, 1.10000, 0.90000, 1.10000, 0.90000
55525,'NAYLOR 2 6  ', 161.0000,1,  40,   1,   1,1.03520012,   7.916305, 1.10000, 0.90000, 1.10000, 0.90000
55526,'NAYLOR 2 8  ', 115.0000,1,  40,   1,   1,1.02223647,   9.608915, 1.10000, 0.90000, 1.10000, 0.90000
55527,'NAYLOR 3 1  ',  69.0000,1,  40,   1,   1,1.02578676,   7.961462, 1.10000, 0.90000, 1.10000, 0.90000
55528,'NAYLOR 3 2  ',  69.0000,1,  40,   1,   1,1.02581537,   7.963938, 1.10000, 0.90000, 1.10000, 0.90000
55529,'NEELYVILLE 1',  69.0000,1,  40,   1,   1,1.02770317,   7.608622, 1.10000, 0.90000, 1.10000, 0.90000
55530,'POPLAR BLU~1', 161.0000,1,  40,   1,   1,1.03540671,   7.314606, 1.10000, 0.90000, 1.10000, 0.90000
55531,'POPLAR BLU~2',  69.0000,1,  40,   1,   1,1.03555334,   6.642911, 1.10000, 0.90000, 1.10000, 0.90000
55532,'POPLAR BLU~3', 161.0000,1,  40,   1,   1,1.03529394,   7.298257, 1.10000, 0.90000, 1.10000, 0.90000
55533,'POPLAR BLU~4', 161.0000,1,  40,   1,   1,1.03542161,   6.647757, 1.10000, 0.90000, 1.10000, 0.90000
55534,'POPLAR BLU~5',  69.0000,1,  40,   1,   1,1.03089416,   6.542931, 1.10000, 0.90000, 1.10000, 0.90000
55535,'POPLAR BLU~6', 500.0000,1,  40,   1,   1,1.04023576,   9.193031, 1.10000, 0.90000, 1.10000, 0.90000
55536,'POPLAR BLU~7', 345.0000,1,  40,   1,   1,1.03953075,  10.202719, 1.10000, 0.90000, 1.10000, 0.90000
55537,'POPLAR BLU~8', 161.0000,1,  40,   1,   1,1.03755212,   7.582690, 1.10000, 0.90000, 1.10000, 0.90000
55538,'POPLAR BLU~9',  69.0000,1,  40,   1,   1,1.03434122,   6.651111, 1.10000, 0.90000, 1.10000, 0.90000
55539,'POPLAR BL~10', 161.0000,1,  40,   1,   1,1.03706110,   7.494058, 1.10000, 0.90000, 1.10000, 0.90000
55540,'QULIN 1     ',  69.0000,1,  40,   1,   1,1.02865040,   6.514416, 1.10000, 0.90000, 1.10000, 0.90000
55541,'QULIN 2     ',  69.0000,1,  40,   1,   1,1.02861881,   6.510511, 1.10000, 0.90000, 1.10000, 0.90000
55542,'WAPPAPELLO 1',  69.0000,1,  40,   1,   1,1.02808166,   5.753358, 1.10000, 0.90000, 1.10000, 0.90000
55543,'WILLIAMSVI~1',  69.0000,1,  40,   1,   1,1.02601790,   6.956213, 1.10000, 0.90000, 1.10000, 0.90000
55544,'WILLIAMSVI~2',  69.0000,1,  40,   1,   1,1.02600467,   6.953889, 1.10000, 0.90000, 1.10000, 0.90000
55545,'AUXVASSE 1  ',  69.0000,1,  40,   1,   1,1.02895033,   5.798376, 1.10000, 0.90000, 1.10000, 0.90000
55546,'FULTON 14 1 ',  69.0000,1,  40,   1,   1,1.03587353,   5.407712, 1.10000, 0.90000, 1.10000, 0.90000
55547,'FULTON 15 1 ',  69.0000,1,  40,   1,   1,1.03649116,   5.453796, 1.10000, 0.90000, 1.10000, 0.90000
55548,'FULTON 16 1 ',  69.0000,1,  40,   1,   1,1.03321552,   5.422874, 1.10000, 0.90000, 1.10000, 0.90000
55549,'FULTON 17 1 ', 161.0000,1,  40,   1,   1,1.03508294,   7.223254, 1.10000, 0.90000, 1.10000, 0.90000
55550,'FULTON 17 2 ',  69.0000,1,  40,   1,   1,1.03780818,   5.601895, 1.10000, 0.90000, 1.10000, 0.90000
55551,'FULTON 17 3 ', 161.0000,1,  40,   1,   1,1.03496635,   7.213983, 1.10000, 0.90000, 1.10000, 0.90000
55552,'HOLTS SUMM~1',  69.0000,1,  40,   1,   1,1.03924680,   5.871990, 1.10000, 0.90000, 1.10000, 0.90000
55553,'HOLTS SUMM~2',  69.0000,1,  40,   1,   1,1.03919172,   5.866411, 1.10000, 0.90000, 1.10000, 0.90000
55554,'HOLTS SUMM~3', 161.0000,1,  40,   1,   1,1.02786052,   8.890165, 1.10000, 0.90000, 1.10000, 0.90000
55555,'HOLTS SUMM~4',  69.0000,1,  40,   1,   1,1.04744065,   6.177677, 1.10000, 0.90000, 1.10000, 0.90000
55556,'HOLTS SUMM~5', 161.0000,1,  40,   1,   1,1.02817607,   8.912623, 1.10000, 0.90000, 1.10000, 0.90000
55557,'JEFFERSON~57',  69.0000,1,  40,   1,   1,1.01130390,   5.591736, 1.10000, 0.90000, 1.10000, 0.90000
55558,'JEFFERSON~58',  69.0000,1,  40,   1,   1,1.01139498,   5.608325, 1.10000, 0.90000, 1.10000, 0.90000
55559,'JEFFERSON~59', 161.0000,1,  40,   1,   1,1.02667415,   7.788688, 1.10000, 0.90000, 1.10000, 0.90000
55560,'JEFFERSON~60',  69.0000,1,  40,   1,   1,1.03899193,   5.061158, 1.10000, 0.90000, 1.10000, 0.90000
55561,'JEFFERSON~61', 161.0000,1,  40,   1,   1,1.02657580,   7.773953, 1.10000, 0.90000, 1.10000, 0.90000
55562,'JEFFERSON~62', 161.0000,1,  40,   1,   1,1.02398968,   7.017761, 1.10000, 0.90000, 1.10000, 0.90000
55563,'JEFFERSON~63',  69.0000,1,  40,   1,   1,1.01372111,   5.750191, 1.10000, 0.90000, 1.10000, 0.90000
55564,'JEFFERSON~64',  13.8000,1,  40,   1,   1,1.01741052,   6.215727, 1.10000, 0.90000, 1.10000, 0.90000
55566,'JEFFERSON~66', 161.0000,1,  40,   1,   1,1.02385545,   7.002480, 1.10000, 0.90000, 1.10000, 0.90000
55567,'JEFFERSON~67',  69.0000,1,  40,   1,   1,1.02368283,   4.580492, 1.10000, 0.90000, 1.10000, 0.90000
55568,'JEFFERSON~68',  69.0000,1,  40,   1,   1,1.02350450,   4.566847, 1.10000, 0.90000, 1.10000, 0.90000
55569,'MONTGOMER~51', 161.0000,1,  40,   1,   1,1.03881335,   6.824217, 1.10000, 0.90000, 1.10000, 0.90000
55570,'MONTGOMER~52',  69.0000,1,  40,   1,   1,1.04067278,   4.590907, 1.10000, 0.90000, 1.10000, 0.90000
55571,'MONTGOMER~53',  20.0000,1,  40,   1,   1,1.04145205,   3.984611, 1.10000, 0.90000, 1.10000, 0.90000
55573,'MONTGOMER~55', 161.0000,1,  40,   1,   1,1.03876543,   6.818495, 1.10000, 0.90000, 1.10000, 0.90000
55574,'MONTGOMER~56',  69.0000,1,  40,   1,   1,1.03664970,   3.500162, 1.10000, 0.90000, 1.10000, 0.90000
55575,'MONTGOMER~57',  69.0000,1,  40,   1,   1,1.03762615,   3.964095, 1.10000, 0.90000, 1.10000, 0.90000
55576,'MONTGOMER~58',  69.0000,1,  40,   1,   1,1.03760648,   3.960213, 1.10000, 0.90000, 1.10000, 0.90000
55577,'NEW BLOOMF~4',  69.0000,1,  40,   1,   1,1.04107320,   5.872592, 1.10000, 0.90000, 1.10000, 0.90000
55578,'NEW BLOOMF~5',  69.0000,1,  40,   1,   1,1.04101348,   5.867419, 1.10000, 0.90000, 1.10000, 0.90000
55579,'LAKE OZARK~1', 161.0000,1,  40,   1,   1,1.03232610,  15.793586, 1.10000, 0.90000, 1.10000, 0.90000
55580,'LAKE OZARK~2',  69.0000,1,  40,   1,   1,1.04044950,  15.032136, 1.10000, 0.90000, 1.10000, 0.90000
55581,'LAKE OZARK~3', 161.0000,1,  40,   1,   1,1.03225851,  15.785768, 1.10000, 0.90000, 1.10000, 0.90000
55582,'LAKE OZARK~4',  69.0000,1,  40,   1,   1,1.03665924,  14.433849, 1.10000, 0.90000, 1.10000, 0.90000
55583,'LEBANON 43 1', 500.0000,1,  40,   1,   1,1.03370416,  16.099815, 1.10000, 0.90000, 1.10000, 0.90000
55584,'LEBANON 43 2', 161.0000,1,  40,   1,   1,1.03216362,  17.177741, 1.10000, 0.90000, 1.10000, 0.90000
55585,'LEBANON 43 3',  69.0000,1,  40,   1,   1,1.03310919,  16.660672, 1.10000, 0.90000, 1.10000, 0.90000
55586,'LEBANON 43 4', 161.0000,1,  40,   1,   1,1.03199553,  17.163552, 1.10000, 0.90000, 1.10000, 0.90000
55587,'LEBANON 43 6', 161.0000,1,  40,   1,   1,1.03214300,  17.276108, 1.10000, 0.90000, 1.10000, 0.90000
55588,'LEBANON 44 1',  69.0000,1,  40,   1,   1,1.03358066,  15.470754, 1.10000, 0.90000, 1.10000, 0.90000
55589,'LEBANON 45 1', 161.0000,1,  40,   1,   1,1.02708292,  18.376819, 1.10000, 0.90000, 1.10000, 0.90000
55590,'LEBANON 45 2',  69.0000,1,  40,   1,   1,1.03664136,  15.816925, 1.10000, 0.90000, 1.10000, 0.90000
55591,'LEBANON 45 3', 161.0000,1,  40,   1,   1,1.02735341,  18.392475, 1.10000, 0.90000, 1.10000, 0.90000
55592,'LEBANON 46 1',  69.0000,1,  40,   1,   1,1.03400743,  15.501321, 1.10000, 0.90000, 1.10000, 0.90000
55593,'LINN CREEK~1', 161.0000,1,  40,   1,   1,1.03099287,  15.771148, 1.10000, 0.90000, 1.10000, 0.90000
55594,'LINN CREEK~2',  69.0000,1,  40,   1,   1,1.03064406,  14.186546, 1.10000, 0.90000, 1.10000, 0.90000
55595,'LINN CREEK~3', 161.0000,1,  40,   1,   1,1.03104186,  15.781958, 1.10000, 0.90000, 1.10000, 0.90000
55596,'LINN CREEK~4',  69.0000,1,  40,   1,   1,1.02993143,  13.180800, 1.10000, 0.90000, 1.10000, 0.90000
55597,'LINN CREEK~5',  69.0000,1,  40,   1,   1,1.03625762,  13.809135, 1.10000, 0.90000, 1.10000, 0.90000
55598,'OSAGE BEAC~1', 161.0000,1,  40,   1,   1,1.03269064,  15.017132, 1.10000, 0.90000, 1.10000, 0.90000
55599,'OSAGE BEAC~2', 161.0000,1,  40,   1,   1,1.03261483,  15.006387, 1.10000, 0.90000, 1.10000, 0.90000
55600,'RICHLAND 4 1',  69.0000,1,  40,   1,   1,1.00466776,  11.271086, 1.10000, 0.90000, 1.10000, 0.90000
55601,'RICHLAND 5 1',  69.0000,1,  40,   1,   1,1.00948226,  11.801975, 1.10000, 0.90000, 1.10000, 0.90000
55602,'RICHLAND 5 2',  69.0000,1,  40,   1,   1,1.00941122,  11.798461, 1.10000, 0.90000, 1.10000, 0.90000
55603,'CAPE GIRAR~1',  69.0000,1,  40,   1,   1,1.03398323,   1.239244, 1.10000, 0.90000, 1.10000, 0.90000
55604,'CAPE GIRAR~2',  69.0000,1,  40,   1,   1,1.03392231,   1.234138, 1.10000, 0.90000, 1.10000, 0.90000
55605,'CAPE GIRAR~3', 161.0000,1,  40,   1,   1,1.03583956,   2.155629, 1.10000, 0.90000, 1.10000, 0.90000
55606,'CAPE GIRAR~4',  69.0000,1,  40,   1,   1,1.03924048,   0.907708, 1.10000, 0.90000, 1.10000, 0.90000
55607,'CAPE GIRAR~5', 161.0000,1,  40,   1,   1,1.03577042,   2.147196, 1.10000, 0.90000, 1.10000, 0.90000
55608,'CAPE GIRAR~6',  69.0000,1,  40,   1,   1,1.03579950,   0.720784, 1.10000, 0.90000, 1.10000, 0.90000
55609,'CAPE GIRAR~7', 161.0000,1,  40,   1,   1,1.03857648,   2.094381, 1.10000, 0.90000, 1.10000, 0.90000
55610,'CAPE GIRAR~8', 161.0000,1,  40,   1,   1,1.03563309,   1.474919, 1.10000, 0.90000, 1.10000, 0.90000
55611,'CAPE GIRAR~9',  69.0000,1,  40,   1,   1,1.03939807,   0.236645, 1.10000, 0.90000, 1.10000, 0.90000
55612,'CAPE GIRA~10', 161.0000,1,  40,   1,   1,1.03555512,   1.457278, 1.10000, 0.90000, 1.10000, 0.90000
55613,'CAPE GIRA~11',  69.0000,1,  40,   1,   1,1.03570139,   0.700202, 1.10000, 0.90000, 1.10000, 0.90000
55614,'CAPE GIRA~12', 500.0000,1,  40,   1,   1,1.03826153,   2.335511, 1.10000, 0.90000, 1.10000, 0.90000
55615,'CAPE GIRA~13', 345.0000,1,  40,   1,   1,1.03998446,   4.003041, 1.10000, 0.90000, 1.10000, 0.90000
55616,'CAPE GIRA~14', 161.0000,1,  40,   1,   1,1.03885972,   2.572879, 1.10000, 0.90000, 1.10000, 0.90000
55617,'CAPE GIRA~15',  69.0000,1,  40,   1,   1,1.03787589,   0.806650, 1.10000, 0.90000, 1.10000, 0.90000
55618,'CAPE GIRA~16',  22.0000,1,  40,   1,   1,1.04067624,   4.504480, 1.10000, 0.90000, 1.10000, 0.90000
55620,'CAPE GIRA~18', 500.0000,1,  40,   1,   1,1.03809845,   2.318711, 1.10000, 0.90000, 1.10000, 0.90000
55621,'CAPE GIRA~19', 500.0000,1,  40,   1,   1,1.03935277,   2.200704, 1.10000, 0.90000, 1.10000, 0.90000
55622,'CHAFFEE 2 1 ', 161.0000,1,  40,   1,   1,1.03488886,   2.971133, 1.10000, 0.90000, 1.10000, 0.90000
55623,'CHAFFEE 2 2 ',  69.0000,1,  40,   1,   1,1.03303850,   1.259179, 1.10000, 0.90000, 1.10000, 0.90000
55624,'CHAFFEE 2 3 ',  18.0000,1,  40,   1,   1,1.01383471,  -2.235574, 1.10000, 0.90000, 1.10000, 0.90000
55626,'CHAFFEE 2 5 ', 161.0000,1,  40,   1,   1,1.03500509,   2.990354, 1.10000, 0.90000, 1.10000, 0.90000
55627,'CHAFFEE 3 1 ',  69.0000,1,  40,   1,   1,1.03113496,   0.525750, 1.10000, 0.90000, 1.10000, 0.90000
55628,'JACKSON 66 1',  69.0000,1,  40,   1,   1,1.02467513,  -1.670832, 1.10000, 0.90000, 1.10000, 0.90000
55629,'JACKSON 66 2',  69.0000,1,  40,   1,   1,1.02458429,  -1.683430, 1.10000, 0.90000, 1.10000, 0.90000
55630,'JACKSON 67 1', 161.0000,1,  40,   1,   1,1.04019201,   1.871867, 1.10000, 0.90000, 1.10000, 0.90000
55631,'JACKSON 68 1',  69.0000,1,  40,   1,   1,1.03146720,  -0.795105, 1.10000, 0.90000, 1.10000, 0.90000
55632,'JACKSON 68 2',  69.0000,1,  40,   1,   1,1.03133225,  -0.804686, 1.10000, 0.90000, 1.10000, 0.90000
55633,'JACKSON 69 1', 500.0000,1,  40,   1,   1,1.04373431,   2.959898, 1.10000, 0.90000, 1.10000, 0.90000
55634,'JACKSON 69 2', 161.0000,1,  40,   1,   1,1.04394424,   1.817450, 1.10000, 0.90000, 1.10000, 0.90000
55635,'JACKSON 69 3',  69.0000,1,  40,   1,   1,1.04722333,   0.195012, 1.10000, 0.90000, 1.10000, 0.90000
55636,'JACKSON 69 4', 161.0000,1,  40,   1,   1,1.04298520,   1.766443, 1.10000, 0.90000, 1.10000, 0.90000
55637,'JACKSON 69 6', 500.0000,1,  40,   1,   1,1.04411030,   3.031809, 1.10000, 0.90000, 1.10000, 0.90000
55638,'ORAN 1 1    ',  69.0000,1,  40,   1,   1,1.03007948,   0.787313, 1.10000, 0.90000, 1.10000, 0.90000
55639,'ORAN 2 1    ',  69.0000,1,  40,   1,   1,1.03260040,   0.678332, 1.10000, 0.90000, 1.10000, 0.90000
55640,'PERRYVILLE~6',  69.0000,1,  40,   1,   1,1.02216327,  -2.978783, 1.10000, 0.90000, 1.10000, 0.90000
55641,'PERRYVILLE~7',  69.0000,1,  40,   1,   1,1.03055227,  -2.583824, 1.10000, 0.90000, 1.10000, 0.90000
55642,'PERRYVILLE~8',  69.0000,1,  40,   1,   1,1.03048205,  -2.590965, 1.10000, 0.90000, 1.10000, 0.90000
55643,'PERRYVILLE~9', 161.0000,1,  40,   1,   1,1.02526462,   0.244084, 1.10000, 0.90000, 1.10000, 0.90000
55644,'PERRYVILL~10',  69.0000,1,  40,   1,   1,1.03561544,  -2.291503, 1.10000, 0.90000, 1.10000, 0.90000
55645,'PERRYVILL~11', 161.0000,1,  40,   1,   1,1.02557063,   0.267125, 1.10000, 0.90000, 1.10000, 0.90000
55646,'PERRYVILL~12',  69.0000,1,  40,   1,   1,1.02071571,  -2.916866, 1.10000, 0.90000, 1.10000, 0.90000
55647,'SCOTT CITY~1',  69.0000,1,  40,   1,   1,1.03294742,   1.130352, 1.10000, 0.90000, 1.10000, 0.90000
55648,'SCOTT CITY~2',  69.0000,1,  40,   1,   1,1.03290784,   1.126265, 1.10000, 0.90000, 1.10000, 0.90000
55649,'SCOTT CITY~3', 161.0000,1,  40,   1,   1,1.03675485,   2.445250, 1.10000, 0.90000, 1.10000, 0.90000
55650,'SCOTT CITY~4',  69.0000,1,  40,   1,   1,1.03887010,   1.585072, 1.10000, 0.90000, 1.10000, 0.90000
55651,'SCOTT CITY~5', 161.0000,1,  40,   1,   1,1.03667629,   2.437405, 1.10000, 0.90000, 1.10000, 0.90000
55652,'DONIPHAN 1 1',  69.0000,1,  40,   1,   1,1.02511597,   8.753825, 1.10000, 0.90000, 1.10000, 0.90000
55653,'DONIPHAN 1 2',  69.0000,1,  40,   1,   1,1.02515697,   8.760007, 1.10000, 0.90000, 1.10000, 0.90000
55654,'DONIPHAN 2 1', 161.0000,1,  40,   1,   1,1.02787876,  10.838621, 1.10000, 0.90000, 1.10000, 0.90000
55655,'DONIPHAN 2 2',  69.0000,1,  40,   1,   1,1.03233027,  10.227962, 1.10000, 0.90000, 1.10000, 0.90000
55656,'DONIPHAN 2 3', 161.0000,1,  40,   1,   1,1.02780759,  10.832503, 1.10000, 0.90000, 1.10000, 0.90000
55657,'DONIPHAN 3 1', 161.0000,1,  40,   1,   1,1.03031301,  10.230680, 1.10000, 0.90000, 1.10000, 0.90000
55658,'VAN BUREN ~9',  69.0000,1,  40,   1,   1,1.03187859,   7.350851, 1.10000, 0.90000, 1.10000, 0.90000
55659,'VAN BUREN~10',  69.0000,1,  40,   1,   1,1.03186285,   7.349381, 1.10000, 0.90000, 1.10000, 0.90000
55660,'VAN BUREN~11',  69.0000,1,  40,   1,   1,1.03091168,   7.190213, 1.10000, 0.90000, 1.10000, 0.90000
55661,'VAN BUREN~12',  69.0000,1,  40,   1,   1,1.02925444,   7.182543, 1.10000, 0.90000, 1.10000, 0.90000
55662,'CANTON 55 1 ',  69.0000,1,  40,   1,   1,1.03872859,  -1.870790, 1.10000, 0.90000, 1.10000, 0.90000
55663,'CANTON 55 2 ',  69.0000,1,  40,   1,   1,1.03867483,  -1.872710, 1.10000, 0.90000, 1.10000, 0.90000
55664,'CANTON 56 1 ', 161.0000,1,  40,   1,   1,1.04232848,   2.979536, 1.10000, 0.90000, 1.10000, 0.90000
55665,'CANTON 56 2 ', 161.0000,1,  40,   1,   1,1.04229748,   2.976322, 1.10000, 0.90000, 1.10000, 0.90000
55666,'CANTON 57 1 ',  69.0000,1,  40,   1,   1,1.04050398,  -1.086390, 1.10000, 0.90000, 1.10000, 0.90000
55667,'KAHOKA 1 1  ',  69.0000,1,  40,   1,   1,1.04079151,  -1.120492, 1.10000, 0.90000, 1.10000, 0.90000
55668,'KAHOKA 2 1  ', 161.0000,1,  40,   1,   1,1.03823197,   1.089851, 1.10000, 0.90000, 1.10000, 0.90000
55669,'KAHOKA 2 2  ',  69.0000,1,  40,   1,   1,1.04522014,  -0.767550, 1.10000, 0.90000, 1.10000, 0.90000
55670,'KAHOKA 2 3  ', 161.0000,1,  40,   1,   1,1.03819585,   1.086246, 1.10000, 0.90000, 1.10000, 0.90000
55671,'WAYLAND 8 1 ',  69.0000,1,  40,   1,   1,1.04249787,  -1.845988, 1.10000, 0.90000, 1.10000, 0.90000
55672,'EUGENE 1    ',  69.0000,1,  40,   1,   1,1.02913737,  11.875351, 1.10000, 0.90000, 1.10000, 0.90000
55673,'JEFFERSON~69',  69.0000,1,  40,   1,   1,1.02552283,   5.658402, 1.10000, 0.90000, 1.10000, 0.90000
55674,'JEFFERSON~36',  69.0000,1,  40,   1,   1,1.01852620,   4.662136, 1.10000, 0.90000, 1.10000, 0.90000
55675,'JEFFERSON~37', 161.0000,1,  40,   1,   1,1.03506196,  10.232319, 1.10000, 0.90000, 1.10000, 0.90000
55676,'JEFFERSON~38', 161.0000,1,  40,   1,   1,1.03485119,  10.213283, 1.10000, 0.90000, 1.10000, 0.90000
55677,'JEFFERSON~39', 161.0000,1,  40,   1,   1,1.03314376,   9.952980, 1.10000, 0.90000, 1.10000, 0.90000
55678,'JEFFERSON~40',  69.0000,1,  40,   1,   1,1.03504658,   5.534016, 1.10000, 0.90000, 1.10000, 0.90000
55679,'JEFFERSON~41', 161.0000,1,  40,   1,   1,1.03373182,   9.974756, 1.10000, 0.90000, 1.10000, 0.90000
55680,'META 1      ',  69.0000,1,  40,   1,   1,1.01074278,   6.408935, 1.10000, 0.90000, 1.10000, 0.90000
55681,'META 2      ',  69.0000,1,  40,   1,   1,1.01071596,   6.406123, 1.10000, 0.90000, 1.10000, 0.90000
55682,'RUSSELLVIL~3',  69.0000,1,  40,   1,   1,1.02547371,  10.201385, 1.10000, 0.90000, 1.10000, 0.90000
55683,'RUSSELLVIL~4',  69.0000,1,  40,   1,   1,1.02673185,  10.813053, 1.10000, 0.90000, 1.10000, 0.90000
55684,'CALIFORNIA~5', 161.0000,1,  40,   1,   1,1.02108157,  12.157859, 1.10000, 0.90000, 1.10000, 0.90000
55685,'CALIFORNIA~6',  69.0000,1,  40,   1,   1,1.04039025,  11.055331, 1.10000, 0.90000, 1.10000, 0.90000
55686,'CALIFORNIA~7', 161.0000,1,  40,   1,   1,1.02098918,  12.148069, 1.10000, 0.90000, 1.10000, 0.90000
55687,'CALIFORNIA~8',  69.0000,1,  40,   1,   1,1.03322935,  10.751407, 1.10000, 0.90000, 1.10000, 0.90000
55688,'CLARKSBUR~12',  69.0000,1,  40,   1,   1,1.02499461,  11.612008, 1.10000, 0.90000, 1.10000, 0.90000
55689,'BOURBON 3 1 ',  69.0000,1,  40,   1,   1,1.02839959,   1.908671, 1.10000, 0.90000, 1.10000, 0.90000
55690,'CUBA 6 1    ',  69.0000,1,  40,   1,   1,1.03394973,   2.670050, 1.10000, 0.90000, 1.10000, 0.90000
55691,'CUBA 6 2    ',  69.0000,1,  40,   1,   1,1.03398693,   2.675098, 1.10000, 0.90000, 1.10000, 0.90000
55692,'CUBA 7 1    ',  69.0000,1,  40,   1,   1,1.03109133,   3.386700, 1.10000, 0.90000, 1.10000, 0.90000
55693,'CUBA 7 2    ',  69.0000,1,  40,   1,   1,1.03105581,   3.380944, 1.10000, 0.90000, 1.10000, 0.90000
55694,'CUBA 8 1    ', 161.0000,1,  40,   1,   1,1.01897311,   5.285298, 1.10000, 0.90000, 1.10000, 0.90000
55695,'CUBA 8 2    ',  69.0000,1,  40,   1,   1,1.03622711,   3.338855, 1.10000, 0.90000, 1.10000, 0.90000
55696,'CUBA 8 3    ', 161.0000,1,  40,   1,   1,1.01892698,   5.280073, 1.10000, 0.90000, 1.10000, 0.90000
55697,'LEASBURG 1  ',  69.0000,1,  40,   1,   1,1.03205276,   2.401809, 1.10000, 0.90000, 1.10000, 0.90000
55698,'OWENSVILL~11',  69.0000,1,  40,   1,   1,1.02859926,   2.411279, 1.10000, 0.90000, 1.10000, 0.90000
55699,'OWENSVILL~12',  69.0000,1,  40,   1,   1,1.03461528,   0.633697, 1.10000, 0.90000, 1.10000, 0.90000
55700,'OWENSVILL~13', 161.0000,1,  40,   1,   1,1.01613140,   3.272846, 1.10000, 0.90000, 1.10000, 0.90000
55701,'OWENSVILL~14',  69.0000,1,  40,   1,   1,1.03869224,   1.034361, 1.10000, 0.90000, 1.10000, 0.90000
55702,'OWENSVILL~15', 161.0000,1,  40,   1,   1,1.01627839,   3.292538, 1.10000, 0.90000, 1.10000, 0.90000
55703,'SAINT JAM~11', 161.0000,1,  40,   1,   1,1.03316224,   8.640615, 1.10000, 0.90000, 1.10000, 0.90000
55704,'SAINT JAM~12',  69.0000,1,  40,   1,   1,1.02854836,   3.576658, 1.10000, 0.90000, 1.10000, 0.90000
55705,'SAINT JAM~13',  69.0000,1,  40,   1,   1,1.03284788,   4.897702, 1.10000, 0.90000, 1.10000, 0.90000
55706,'SALEM 42 1  ',  69.0000,1,  40,   1,   1,1.03296065,   5.574826, 1.10000, 0.90000, 1.10000, 0.90000
55707,'SALEM 43 1  ', 161.0000,1,  40,   1,   1,1.02820826,   6.996318, 1.10000, 0.90000, 1.10000, 0.90000
55708,'SALEM 43 2  ',  69.0000,1,  40,   1,   1,1.03655732,   6.309020, 1.10000, 0.90000, 1.10000, 0.90000
55709,'SALEM 43 3  ', 161.0000,1,  40,   1,   1,1.02809417,   6.987926, 1.10000, 0.90000, 1.10000, 0.90000
55710,'SALEM 44 1  ', 500.0000,1,  40,   1,   1,1.03216743,  10.189045, 1.10000, 0.90000, 1.10000, 0.90000
55711,'SALEM 44 2  ', 161.0000,1,  40,   1,   1,1.03481948,   8.798050, 1.10000, 0.90000, 1.10000, 0.90000
55712,'SALEM 44 3  ',  69.0000,1,  40,   1,   1,1.03799105,   7.863253, 1.10000, 0.90000, 1.10000, 0.90000
55713,'SALEM 44 4  ', 500.0000,1,  40,   1,   1,1.03208017,  10.178877, 1.10000, 0.90000, 1.10000, 0.90000
55714,'SALEM 44 6  ', 161.0000,1,  40,   1,   1,1.03395009,   8.684354, 1.10000, 0.90000, 1.10000, 0.90000
55715,'STEELVILLE~1', 161.0000,1,  40,   1,   1,1.00713384,   2.386000, 1.10000, 0.90000, 1.10000, 0.90000
55716,'STEELVILLE~2',  69.0000,1,  40,   1,   1,1.03521430,   2.863793, 1.10000, 0.90000, 1.10000, 0.90000
55717,'STEELVILLE~3', 161.0000,1,  40,   1,   1,1.00709403,   2.380946, 1.10000, 0.90000, 1.10000, 0.90000
55718,'STEELVILLE~4',  69.0000,1,  40,   1,   1,1.03112221,   2.467580, 1.10000, 0.90000, 1.10000, 0.90000
55719,'STEELVILLE~5',  69.0000,1,  40,   1,   1,1.03254473,   2.642830, 1.10000, 0.90000, 1.10000, 0.90000
55720,'STEELVILLE~6',  69.0000,1,  40,   1,   1,1.03252387,   2.638637, 1.10000, 0.90000, 1.10000, 0.90000
55721,'SULLIVAN 1~2', 161.0000,1,  40,   1,   1,1.01743126,   2.596075, 1.10000, 0.90000, 1.10000, 0.90000
55722,'SULLIVAN 1~3',  69.0000,1,  40,   1,   1,1.03456461,   0.762288, 1.10000, 0.90000, 1.10000, 0.90000
55723,'SULLIVAN 1~4', 161.0000,1,  40,   1,   1,1.01734042,   2.584395, 1.10000, 0.90000, 1.10000, 0.90000
55724,'SULLIVAN 1~5', 161.0000,1,  40,   1,   1,1.01693845,   2.589205, 1.10000, 0.90000, 1.10000, 0.90000
55725,'SULLIVAN 1~6',  69.0000,1,  40,   1,   1,1.03793180,   0.699125, 1.10000, 0.90000, 1.10000, 0.90000
55726,'SULLIVAN 1~7', 161.0000,1,  40,   1,   1,1.01682854,   2.579592, 1.10000, 0.90000, 1.10000, 0.90000
55727,'SULLIVAN 1~8', 161.0000,1,  40,   1,   1,1.01944470,   2.946686, 1.10000, 0.90000, 1.10000, 0.90000
55728,'SULLIVAN 1~9',  69.0000,1,  40,   1,   1,1.03004003,   1.954384, 1.10000, 0.90000, 1.10000, 0.90000
55729,'SULLIVAN ~10', 161.0000,1,  40,   1,   1,1.01937878,   2.938161, 1.10000, 0.90000, 1.10000, 0.90000
55730,'BUNKER 1    ',  69.0000,1,  40,   1,   1,1.03003561,   7.837839, 1.10000, 0.90000, 1.10000, 0.90000
55731,'LICKING 1 1 ',  69.0000,1,  40,   1,   1,1.02088559,  10.411815, 1.10000, 0.90000, 1.10000, 0.90000
55732,'LICKING 1 2 ',  69.0000,1,  40,   1,   1,1.02084517,  10.407829, 1.10000, 0.90000, 1.10000, 0.90000
55733,'LICKING 2 1 ', 161.0000,1,  40,   1,   1,1.02625692,  10.384808, 1.10000, 0.90000, 1.10000, 0.90000
55734,'LICKING 2 2 ',  69.0000,1,  40,   1,   1,1.02507722,  10.241865, 1.10000, 0.90000, 1.10000, 0.90000
55735,'LICKING 2 3 ', 161.0000,1,  40,   1,   1,1.02621281,  10.379633, 1.10000, 0.90000, 1.10000, 0.90000
55736,'LICKING 3 1 ',  69.0000,1,  40,   1,   1,1.02311075,  10.132215, 1.10000, 0.90000, 1.10000, 0.90000
55737,'ROLLA 1 1   ',  69.0000,1,  40,   1,   1,1.01532233,   6.525891, 1.10000, 0.90000, 1.10000, 0.90000
55738,'ROLLA 2 1   ', 161.0000,1,  40,   1,   1,1.02807844,   9.127048, 1.10000, 0.90000, 1.10000, 0.90000
55739,'ROLLA 2 2   ',  69.0000,1,  40,   1,   1,1.01862109,   6.940427, 1.10000, 0.90000, 1.10000, 0.90000
55740,'ROLLA 2 3   ',  13.8000,1,  40,   1,   1,1.01292956,   5.396509, 1.10000, 0.90000, 1.10000, 0.90000
55742,'ROLLA 2 5   ', 161.0000,1,  40,   1,   1,1.02827215,   9.149454, 1.10000, 0.90000, 1.10000, 0.90000
55743,'ROLLA 3 1   ', 161.0000,1,  40,   1,   1,1.03005338,   9.095468, 1.10000, 0.90000, 1.10000, 0.90000
55744,'ROLLA 3 2   ',  69.0000,1,  40,   1,   1,1.02231658,   7.068134, 1.10000, 0.90000, 1.10000, 0.90000
55745,'ROLLA 3 3   ',  24.0000,1,  40,   1,   1,1.02252293,   7.127384, 1.10000, 0.90000, 1.10000, 0.90000
55747,'ROLLA 3 5   ', 161.0000,1,  40,   1,   1,1.03030884,   9.125802, 1.10000, 0.90000, 1.10000, 0.90000
55748,'ROLLA 3 7   ', 161.0000,1,  40,   1,   1,1.02995932,   9.081474, 1.10000, 0.90000, 1.10000, 0.90000
55749,'ROLLA 4 1   ', 500.0000,1,  40,   1,   1,1.03513706,  10.886220, 1.10000, 0.90000, 1.10000, 0.90000
55750,'ROLLA 4 2   ', 161.0000,1,  40,   1,   1,1.03776801,   9.652253, 1.10000, 0.90000, 1.10000, 0.90000
55751,'ROLLA 4 3   ',  69.0000,1,  40,   1,   1,1.04324365,   7.727954, 1.10000, 0.90000, 1.10000, 0.90000
55752,'ROLLA 4 4   ', 500.0000,1,  40,   1,   1,1.03632951,  11.025593, 1.10000, 0.90000, 1.10000, 0.90000
55753,'ROLLA 4 6   ', 500.0000,1,  40,   1,   1,1.03513396,  10.885710, 1.10000, 0.90000, 1.10000, 0.90000
55754,'AVA 4 1     ', 500.0000,1,  40,   1,   1,1.03618979,  21.792171, 1.10000, 0.90000, 1.10000, 0.90000
55755,'AVA 4 2     ', 161.0000,1,  40,   1,   1,1.03621852,  21.284990, 1.10000, 0.90000, 1.10000, 0.90000
55756,'AVA 4 3     ',  69.0000,1,  40,   1,   1,1.04072821,  19.565473, 1.10000, 0.90000, 1.10000, 0.90000
55757,'AVA 4 4     ', 500.0000,1,  40,   1,   1,1.03614593,  21.785991, 1.10000, 0.90000, 1.10000, 0.90000
55758,'AVA 4 6     ', 500.0000,1,  40,   1,   1,1.03572667,  21.833953, 1.10000, 0.90000, 1.10000, 0.90000
55759,'AVA 5 1     ', 161.0000,1,  40,   1,   1,1.03309035,  23.083582, 1.10000, 0.90000, 1.10000, 0.90000
55760,'AVA 5 2     ',  69.0000,1,  40,   1,   1,1.03450453,  22.495733, 1.10000, 0.90000, 1.10000, 0.90000
55761,'AVA 5 3     ', 161.0000,1,  40,   1,   1,1.03305066,  23.076530, 1.10000, 0.90000, 1.10000, 0.90000
55762,'AVA 6 1     ',  69.0000,1,  40,   1,   1,1.03062880,  21.454208, 1.10000, 0.90000, 1.10000, 0.90000
55763,'CABOOL 1 1  ', 161.0000,1,  40,   1,   1,1.02381110,  13.688137, 1.10000, 0.90000, 1.10000, 0.90000
55764,'CABOOL 1 2  ',  69.0000,1,  40,   1,   1,1.01926100,  12.957661, 1.10000, 0.90000, 1.10000, 0.90000
55765,'CABOOL 1 3  ',  18.0000,1,  40,   1,   1,1.02026999,  13.122543, 1.10000, 0.90000, 1.10000, 0.90000
55767,'CABOOL 1 5  ', 161.0000,1,  40,   1,   1,1.02391279,  13.697085, 1.10000, 0.90000, 1.10000, 0.90000
55768,'CABOOL 2 1  ',  69.0000,1,  40,   1,   1,1.01646256,  12.790981, 1.10000, 0.90000, 1.10000, 0.90000
55769,'DORA 4 1    ',  69.0000,1,  40,   1,   1,1.02384079,  20.501590, 1.10000, 0.90000, 1.10000, 0.90000
55770,'DORA 5 1    ',  69.0000,1,  40,   1,   1,1.02566195,  21.133526, 1.10000, 0.90000, 1.10000, 0.90000
55771,'DORA 5 2    ',  69.0000,1,  40,   1,   1,1.02564979,  21.131639, 1.10000, 0.90000, 1.10000, 0.90000
55772,'MANSFIELD~28',  69.0000,1,  40,   1,   1,1.02697515,  19.330117, 1.10000, 0.90000, 1.10000, 0.90000
55773,'MANSFIELD~29',  69.0000,1,  40,   1,   1,1.02695143,  19.327863, 1.10000, 0.90000, 1.10000, 0.90000
55774,'MANSFIELD~30', 161.0000,1,  40,   1,   1,1.02847540,  18.611676, 1.10000, 0.90000, 1.10000, 0.90000
55775,'MANSFIELD~31',  69.0000,1,  40,   1,   1,1.02713144,  18.377452, 1.10000, 0.90000, 1.10000, 0.90000
55776,'MANSFIELD~32',  24.0000,1,  40,   1,   1,1.02745748,  18.434590, 1.10000, 0.90000, 1.10000, 0.90000
55778,'MANSFIELD~34', 161.0000,1,  40,   1,   1,1.02842581,  18.605934, 1.10000, 0.90000, 1.10000, 0.90000
55779,'MANSFIELD~35', 161.0000,1,  40,   1,   1,1.02853191,  18.619085, 1.10000, 0.90000, 1.10000, 0.90000
55780,'MOUNTAIN G~1',  69.0000,1,  40,   1,   1,1.00897181,  15.084953, 1.10000, 0.90000, 1.10000, 0.90000
55781,'MOUNTAIN G~2', 161.0000,1,  40,   1,   1,1.02536845,  16.335210, 1.10000, 0.90000, 1.10000, 0.90000
55782,'MOUNTAIN G~3',  69.0000,1,  40,   1,   1,1.01007307,  14.849767, 1.10000, 0.90000, 1.10000, 0.90000
55783,'MOUNTAIN G~4',  69.0000,1,  40,   1,   1,1.00997579,  14.843015, 1.10000, 0.90000, 1.10000, 0.90000
55784,'NORWOOD 8 1 ',  69.0000,1,  40,   1,   1,1.03456891,  18.807851, 1.10000, 0.90000, 1.10000, 0.90000
55785,'NORWOOD 9 1 ',  69.0000,1,  40,   1,   1,1.02366006,  16.796847, 1.10000, 0.90000, 1.10000, 0.90000
55786,'NORWOOD 9 2 ',  69.0000,1,  40,   1,   1,1.02364719,  16.795292, 1.10000, 0.90000, 1.10000, 0.90000
55787,'WEST PLAIN~1', 161.0000,1,  40,   1,   1,1.02662444,  18.003614, 1.10000, 0.90000, 1.10000, 0.90000
55788,'WEST PLAIN~2', 161.0000,1,  40,   1,   1,1.02474904,  19.443438, 1.10000, 0.90000, 1.10000, 0.90000
55789,'WEST PLAIN~3',  69.0000,1,  40,   1,   1,1.02512276,  17.814921, 1.10000, 0.90000, 1.10000, 0.90000
55790,'WEST PLAIN~4', 161.0000,1,  40,   1,   1,1.02466345,  19.432424, 1.10000, 0.90000, 1.10000, 0.90000
55791,'WEST PLAIN~5',  69.0000,1,  40,   1,   1,1.02033794,  16.750865, 1.10000, 0.90000, 1.10000, 0.90000
55792,'WEST PLAIN~6',  69.0000,1,  40,   1,   1,1.02043664,  16.762900, 1.10000, 0.90000, 1.10000, 0.90000
55793,'WEST PLAIN~7', 161.0000,1,  40,   1,   1,1.02295613,  18.008670, 1.10000, 0.90000, 1.10000, 0.90000
55794,'WILLOW SPR~6',  69.0000,1,  40,   1,   1,1.01493859,  14.373418, 1.10000, 0.90000, 1.10000, 0.90000
55795,'WILLOW SPR~7',  69.0000,1,  40,   1,   1,1.01497722,  14.376971, 1.10000, 0.90000, 1.10000, 0.90000
55796,'WILLOW SPR~8',  69.0000,1,  40,   1,   1,1.01433611,  13.223189, 1.10000, 0.90000, 1.10000, 0.90000
55797,'WILLOW SPR~9',  69.0000,1,  40,   1,   1,1.01430929,  13.219306, 1.10000, 0.90000, 1.10000, 0.90000
55798,'WILLOW SP~10', 161.0000,1,  40,   1,   1,1.02229011,  15.577599, 1.10000, 0.90000, 1.10000, 0.90000
55799,'WILLOW SP~11',  69.0000,1,  40,   1,   1,1.03937387,  14.509132, 1.10000, 0.90000, 1.10000, 0.90000
55800,'WILLOW SP~12', 161.0000,1,  40,   1,   1,1.02245438,  15.589980, 1.10000, 0.90000, 1.10000, 0.90000
55801,'CAMPBELL 5 1',  69.0000,1,  40,   1,   1,1.03513062,   6.362282, 1.10000, 0.90000, 1.10000, 0.90000
55802,'CAMPBELL 6 1',  69.0000,1,  40,   1,   1,1.02280521,   4.787336, 1.10000, 0.90000, 1.10000, 0.90000
55803,'CAMPBELL 6 2',  69.0000,1,  40,   1,   1,1.02272677,   4.783375, 1.10000, 0.90000, 1.10000, 0.90000
55804,'CAMPBELL 7 1',  69.0000,1,  40,   1,   1,1.03289986,   5.981922, 1.10000, 0.90000, 1.10000, 0.90000
55805,'CAMPBELL 7 2',  69.0000,1,  40,   1,   1,1.03287125,   5.977803, 1.10000, 0.90000, 1.10000, 0.90000
55806,'CARDWELL 1  ',  69.0000,1,  40,   1,   1,1.02419150,   6.055913, 1.10000, 0.90000, 1.10000, 0.90000
55807,'HOLCOMB 2 1 ',  69.0000,1,  40,   1,   1,1.02138734,   4.488680, 1.10000, 0.90000, 1.10000, 0.90000
55808,'HORNERSVIL~1',  69.0000,1,  40,   1,   1,1.02223647,   4.923344, 1.10000, 0.90000, 1.10000, 0.90000
55809,'KENNETT 1 1 ',  69.0000,1,  40,   1,   1,1.01833653,   5.165261, 1.10000, 0.90000, 1.10000, 0.90000
55810,'KENNETT 2 1 ', 161.0000,1,  40,   1,   1,1.02508461,  12.117965, 1.10000, 0.90000, 1.10000, 0.90000
55811,'KENNETT 2 2 ', 115.0000,1,  40,   1,   1,1.03200459,  10.164545, 1.10000, 0.90000, 1.10000, 0.90000
55812,'KENNETT 2 3 ', 161.0000,1,  40,   1,   1,1.02546918,  12.128241, 1.10000, 0.90000, 1.10000, 0.90000
55813,'KENNETT 3 1 ',  69.0000,1,  40,   1,   1,1.01908028,   4.976441, 1.10000, 0.90000, 1.10000, 0.90000
55814,'MALDEN 6 1  ',  69.0000,1,  40,   1,   1,1.02481234,   4.501259, 1.10000, 0.90000, 1.10000, 0.90000
55815,'MALDEN 7 1  ',  69.0000,1,  40,   1,   1,1.02484095,   5.333440, 1.10000, 0.90000, 1.10000, 0.90000
55816,'MALDEN 7 2  ',  69.0000,1,  40,   1,   1,1.02486920,   5.337021, 1.10000, 0.90000, 1.10000, 0.90000
55817,'MALDEN 8 1  ',  69.0000,1,  40,   1,   1,1.02559638,   5.021143, 1.10000, 0.90000, 1.10000, 0.90000
55818,'SENATH 1    ',  69.0000,1,  40,   1,   1,1.02424443,   5.760722, 1.10000, 0.90000, 1.10000, 0.90000
55819,'STEELE 1 1  ', 161.0000,1,  40,   1,   1,1.03086162,   9.293675, 1.10000, 0.90000, 1.10000, 0.90000
55820,'STEELE 2 1  ',  69.0000,1,  40,   1,   1,1.01983190,   4.809225, 1.10000, 0.90000, 1.10000, 0.90000
55821,'CATAWISSA ~4',  69.0000,1,  40,   1,   1,1.03548169,  -5.302049, 1.10000, 0.90000, 1.10000, 0.90000
55822,'CATAWISSA ~5',  69.0000,1,  40,   1,   1,1.03543699,  -5.306077, 1.10000, 0.90000, 1.10000, 0.90000
55823,'GERALD 1 1  ',  69.0000,1,  40,   1,   1,1.03041661,  -0.687999, 1.10000, 0.90000, 1.10000, 0.90000
55824,'GERALD 1 2  ',  69.0000,1,  40,   1,   1,1.03039825,  -0.690002, 1.10000, 0.90000, 1.10000, 0.90000
55825,'GERALD 2 1  ', 161.0000,1,  40,   1,   1,1.03910136,   1.879089, 1.10000, 0.90000, 1.10000, 0.90000
55826,'GERALD 2 2  ',  69.0000,1,  40,   1,   1,1.03520584,   1.195698, 1.10000, 0.90000, 1.10000, 0.90000
55827,'GERALD 2 3  ',  13.8000,1,  40,   1,   1,1.03453279,   1.074398, 1.10000, 0.90000, 1.10000, 0.90000
55829,'GERALD 2 5  ', 161.0000,1,  40,   1,   1,1.03915238,   1.884630, 1.10000, 0.90000, 1.10000, 0.90000
55830,'LONEDELL 1  ', 161.0000,1,  40,   1,   1,1.01702905,  -1.278761, 1.10000, 0.90000, 1.10000, 0.90000
55831,'LONEDELL 2  ', 161.0000,1,  40,   1,   1,1.01698530,  -1.285348, 1.10000, 0.90000, 1.10000, 0.90000
55832,'NEW HAVEN~48',  69.0000,1,  40,   1,   1,1.03647268,   1.088749, 1.10000, 0.90000, 1.10000, 0.90000
55833,'NEW HAVEN~56', 161.0000,1,  40,   1,   1,1.03232658,   1.538222, 1.10000, 0.90000, 1.10000, 0.90000
55834,'NEW HAVEN~57',  69.0000,1,  40,   1,   1,1.04272377,   0.701025, 1.10000, 0.90000, 1.10000, 0.90000
55835,'NEW HAVEN~58', 161.0000,1,  40,   1,   1,1.03226328,   1.531242, 1.10000, 0.90000, 1.10000, 0.90000
55836,'PACIFIC 1 1 ',  69.0000,1,  40,   1,   1,1.02394450,  -7.979263, 1.10000, 0.90000, 1.10000, 0.90000
55837,'PACIFIC 2 1 ',  69.0000,1,  40,   1,   1,1.02525115,  -7.328162, 1.10000, 0.90000, 1.10000, 0.90000
55838,'PACIFIC 2 2 ',  69.0000,1,  40,   1,   1,1.02518559,  -7.335764, 1.10000, 0.90000, 1.10000, 0.90000
55839,'PACIFIC 3 1 ', 161.0000,1,  40,   1,   1,1.02875876,  -4.123807, 1.10000, 0.90000, 1.10000, 0.90000
55840,'PACIFIC 3 2 ',  69.0000,1,  40,   1,   1,1.04296279,  -7.517287, 1.10000, 0.90000, 1.10000, 0.90000
55841,'PACIFIC 3 3 ', 161.0000,1,  40,   1,   1,1.02867150,  -4.130475, 1.10000, 0.90000, 1.10000, 0.90000
55842,'SAINT CLAI~7',  69.0000,1,  40,   1,   1,1.02970207,  -2.253871, 1.10000, 0.90000, 1.10000, 0.90000
55843,'SAINT CLAI~8',  69.0000,1,  40,   1,   1,1.02881098,  -0.414819, 1.10000, 0.90000, 1.10000, 0.90000
55844,'SAINT CLAI~9',  69.0000,1,  40,   1,   1,1.02875364,  -0.422395, 1.10000, 0.90000, 1.10000, 0.90000
55845,'SAINT CLA~10', 161.0000,1,  40,   1,   1,1.03805351,   0.284934, 1.10000, 0.90000, 1.10000, 0.90000
55846,'UNION 25 1  ', 500.0000,1,  40,   1,   1,1.04117215,   4.408552, 1.10000, 0.90000, 1.10000, 0.90000
55847,'UNION 25 2  ', 161.0000,1,  40,   1,   1,1.04541707,   2.288345, 1.10000, 0.90000, 1.10000, 0.90000
55848,'UNION 25 3  ',  69.0000,1,  40,   1,   1,1.03819633,  -1.354369, 1.10000, 0.90000, 1.10000, 0.90000
55849,'UNION 25 4  ', 500.0000,1,  40,   1,   1,1.04169810,   4.612793, 1.10000, 0.90000, 1.10000, 0.90000
55850,'UNION 25 6  ', 500.0000,1,  40,   1,   1,1.04109645,   4.398280, 1.10000, 0.90000, 1.10000, 0.90000
55851,'UNION 26 1  ',  69.0000,1,  40,   1,   1,1.02637327,  -2.583685, 1.10000, 0.90000, 1.10000, 0.90000
55852,'UNION 27 1  ',  69.0000,1,  40,   1,   1,1.02988267,  -3.063672, 1.10000, 0.90000, 1.10000, 0.90000
55853,'UNION 28 1  ',  69.0000,1,  40,   1,   1,1.02710915,  -1.785008, 1.10000, 0.90000, 1.10000, 0.90000
55854,'UNION 28 2  ',  69.0000,1,  40,   1,   1,1.02727127,  -1.777370, 1.10000, 0.90000, 1.10000, 0.90000
55855,'VILLA RIDG~1', 161.0000,1,  40,   1,   1,1.03145635,  -1.694008, 1.10000, 0.90000, 1.10000, 0.90000
55856,'VILLA RIDG~2',  69.0000,1,  40,   1,   1,1.02844715,  -4.620128, 1.10000, 0.90000, 1.10000, 0.90000
55857,'WASHINGTO~96',  69.0000,1,  40,   1,   1,1.03183436,  -1.366689, 1.10000, 0.90000, 1.10000, 0.90000
55858,'WASHINGTO~97',  69.0000,1,  40,   1,   1,1.03170013,  -1.376873, 1.10000, 0.90000, 1.10000, 0.90000
55859,'WASHINGTO~98', 161.0000,1,  40,   1,   1,1.02517354,  -1.419620, 1.10000, 0.90000, 1.10000, 0.90000
55860,'WASHINGTO~99', 161.0000,1,  40,   1,   1,1.03936768,   0.533144, 1.10000, 0.90000, 1.10000, 0.90000
55861,'WASHINGT~100',  69.0000,1,  40,   1,   1,1.03894806,  -0.365653, 1.10000, 0.90000, 1.10000, 0.90000
55862,'WASHINGT~101',  13.8000,1,  40,   1,   1,1.03878260,  -1.471818, 1.10000, 0.90000, 1.10000, 0.90000
55864,'WASHINGT~103', 161.0000,1,  40,   1,   1,1.03950298,   0.567388, 1.10000, 0.90000, 1.10000, 0.90000
55865,'WASHINGT~104', 161.0000,1,  40,   1,   1,1.02696073,  -0.259779, 1.10000, 0.90000, 1.10000, 0.90000
55866,'BLAND 3 1   ',  69.0000,1,  40,   1,   1,1.02926707,   1.746098, 1.10000, 0.90000, 1.10000, 0.90000
55867,'BLAND 4 1   ',  69.0000,1,  40,   1,   1,1.03064167,   1.342732, 1.10000, 0.90000, 1.10000, 0.90000
55868,'BLAND 4 2   ',  69.0000,1,  40,   1,   1,1.03066349,   1.345611, 1.10000, 0.90000, 1.10000, 0.90000
55869,'HERMANN 1 1 ', 161.0000,1,  40,   1,   1,1.03256083,   4.182469, 1.10000, 0.90000, 1.10000, 0.90000
55870,'HERMANN 1 2 ',  69.0000,1,  40,   1,   1,1.04523718,   2.254835, 1.10000, 0.90000, 1.10000, 0.90000
55871,'HERMANN 1 3 ', 161.0000,1,  40,   1,   1,1.03250706,   4.178149, 1.10000, 0.90000, 1.10000, 0.90000
55872,'HERMANN 2 1 ',  69.0000,1,  40,   1,   1,1.03669906,   0.682642, 1.10000, 0.90000, 1.10000, 0.90000
55873,'HERMANN 3 1 ',  69.0000,1,  40,   1,   1,1.03231263,   0.916282, 1.10000, 0.90000, 1.10000, 0.90000
55874,'LINN 1 1    ',  69.0000,1,  40,   1,   1,1.04170668,   1.777178, 1.10000, 0.90000, 1.10000, 0.90000
55875,'LINN 2 1    ', 161.0000,1,  40,   1,   1,1.02474785,   5.879951, 1.10000, 0.90000, 1.10000, 0.90000
55876,'LINN 2 2    ',  69.0000,1,  40,   1,   1,1.03279769,   4.569046, 1.10000, 0.90000, 1.10000, 0.90000
55877,'LINN 2 3    ', 161.0000,1,  40,   1,   1,1.02468467,   5.873620, 1.10000, 0.90000, 1.10000, 0.90000
55878,'FAYETTE 9 1 ',  69.0000,1,  40,   1,   1,1.03676450,  11.428527, 1.10000, 0.90000, 1.10000, 0.90000
55879,'FAYETTE 9 2 ',  69.0000,1,  40,   1,   1,1.03673804,  11.424456, 1.10000, 0.90000, 1.10000, 0.90000
55880,'FAYETTE 10 1',  69.0000,1,  40,   1,   1,1.02487850,  11.261794, 1.10000, 0.90000, 1.10000, 0.90000
55881,'FAYETTE 11 1',  69.0000,1,  40,   1,   1,1.03652322,  12.064527, 1.10000, 0.90000, 1.10000, 0.90000
55882,'CAULFIELD 1 ', 161.0000,1,  40,   1,   1,1.02857220,  24.301145, 1.10000, 0.90000, 1.10000, 0.90000
55883,'CAULFIELD 2 ', 115.0000,1,  40,   1,   1,1.02853811,  23.423410, 1.10000, 0.90000, 1.10000, 0.90000
55884,'CAULFIELD 3 ',  69.0000,1,  40,   1,   1,1.02941453,  22.474947, 1.10000, 0.90000, 1.10000, 0.90000
55885,'CAULFIELD 4 ', 115.0000,1,  40,   1,   1,1.02850223,  23.414995, 1.10000, 0.90000, 1.10000, 0.90000
55886,'CAULFIELD 6 ', 161.0000,1,  40,   1,   1,1.02861130,  24.312605, 1.10000, 0.90000, 1.10000, 0.90000
55887,'KOSHKONONG 1',  69.0000,1,  40,   1,   1,1.01674438,  14.297274, 1.10000, 0.90000, 1.10000, 0.90000
55888,'MOUNTAIN V~1',  69.0000,1,  40,   1,   1,1.00619233,  14.246570, 1.10000, 0.90000, 1.10000, 0.90000
55889,'MOUNTAIN V~2',  69.0000,1,  40,   1,   1,1.00282979,  13.375556, 1.10000, 0.90000, 1.10000, 0.90000
55890,'MOUNTAIN V~3', 161.0000,1,  40,   1,   1,1.02301848,  14.079383, 1.10000, 0.90000, 1.10000, 0.90000
55891,'MOUNTAIN V~4', 161.0000,1,  40,   1,   1,1.02304983,  14.082759, 1.10000, 0.90000, 1.10000, 0.90000
55892,'POMONA 1 1  ',  69.0000,1,  40,   1,   1,1.01715052,  15.144889, 1.10000, 0.90000, 1.10000, 0.90000
55893,'POMONA 1 2  ',  69.0000,1,  40,   1,   1,1.01712751,  15.142186, 1.10000, 0.90000, 1.10000, 0.90000
55894,'ANNAPOLIS ~3',  69.0000,1,  40,   1,   1,1.02469754,   2.600920, 1.10000, 0.90000, 1.10000, 0.90000
55895,'ANNAPOLIS ~4',  69.0000,1,  40,   1,   1,1.02472353,   2.604725, 1.10000, 0.90000, 1.10000, 0.90000
55896,'ARCADIA 10 1',  69.0000,1,  40,   1,   1,1.02166212,   1.979737, 1.10000, 0.90000, 1.10000, 0.90000
55897,'BISMARCK 2 1',  69.0000,1,  40,   1,   1,1.04041851,   0.034270, 1.10000, 0.90000, 1.10000, 0.90000
55898,'BISMARCK 2 2',  69.0000,1,  40,   1,   1,1.04046214,   0.038393, 1.10000, 0.90000, 1.10000, 0.90000
55899,'BISMARCK 3 1', 161.0000,1,  40,   1,   1,1.04245901,   2.515820, 1.10000, 0.90000, 1.10000, 0.90000
55900,'BISMARCK 3 2',  69.0000,1,  40,   1,   1,1.04308605,   0.745457, 1.10000, 0.90000, 1.10000, 0.90000
55901,'BISMARCK 3 3',  13.8000,1,  40,   1,   1,1.04544795,  -1.594329, 1.10000, 0.90000, 1.10000, 0.90000
55903,'BISMARCK 3 5', 161.0000,1,  40,   1,   1,1.04251730,   2.530006, 1.10000, 0.90000, 1.10000, 0.90000
55904,'IRONTON 6 1 ',  69.0000,1,  40,   1,   1,1.02126920,   0.770814, 1.10000, 0.90000, 1.10000, 0.90000
55905,'IRONTON 6 2 ',  69.0000,1,  40,   1,   1,1.02123702,   0.767935, 1.10000, 0.90000, 1.10000, 0.90000
55906,'IRONTON 7 1 ',  69.0000,1,  40,   1,   1,1.02144754,   0.407329, 1.10000, 0.90000, 1.10000, 0.90000
55907,'IRONTON 7 2 ',  69.0000,1,  40,   1,   1,1.02141964,   0.403494, 1.10000, 0.90000, 1.10000, 0.90000
55908,'IRONTON 8 1 ',  69.0000,1,  40,   1,   1,1.02364492,   1.817442, 1.10000, 0.90000, 1.10000, 0.90000
55909,'IRONTON 8 2 ',  69.0000,1,  40,   1,   1,1.02362382,   1.813617, 1.10000, 0.90000, 1.10000, 0.90000
55910,'LESTERVILL~1',  69.0000,1,  40,   1,   1,1.02947104,   3.920453, 1.10000, 0.90000, 1.10000, 0.90000
55911,'VIBURNUM 1  ',  69.0000,1,  40,   1,   1,1.03097498,   1.861994, 1.10000, 0.90000, 1.10000, 0.90000
55912,'ARNOLD 4 1  ',  69.0000,1,  40,   1,   1,1.03363705,  -7.435993, 1.10000, 0.90000, 1.10000, 0.90000
55913,'ARNOLD 5 1  ', 161.0000,1,  40,   1,   1,1.02993500,  -4.224929, 1.10000, 0.90000, 1.10000, 0.90000
55914,'ARNOLD 5 2  ',  69.0000,1,  40,   1,   1,1.03425860,  -6.007863, 1.10000, 0.90000, 1.10000, 0.90000
55915,'ARNOLD 5 3  ',  13.8000,1,  40,   1,   1,1.03700995,  -8.284033, 1.10000, 0.90000, 1.10000, 0.90000
55917,'ARNOLD 5 5  ', 161.0000,1,  40,   1,   1,1.02974916,  -4.240121, 1.10000, 0.90000, 1.10000, 0.90000
55918,'ARNOLD 5 7  ', 161.0000,1,  40,   1,   1,1.03013456,  -4.189005, 1.10000, 0.90000, 1.10000, 0.90000
55919,'ARNOLD 6 1  ',  69.0000,1,  40,   1,   1,1.03402245,  -8.439257, 1.10000, 0.90000, 1.10000, 0.90000
55920,'ARNOLD 7 1  ', 161.0000,1,  40,   1,   1,1.02912319,  -5.105676, 1.10000, 0.90000, 1.10000, 0.90000
55921,'ARNOLD 7 2  ',  69.0000,1,  40,   1,   1,1.03490722,  -7.444514, 1.10000, 0.90000, 1.10000, 0.90000
55922,'ARNOLD 7 3  ', 161.0000,1,  40,   1,   1,1.02886987,  -5.133715, 1.10000, 0.90000, 1.10000, 0.90000
55923,'BARNHART 1 1',  69.0000,1,  40,   1,   1,1.03991759,  -6.803871, 1.10000, 0.90000, 1.10000, 0.90000
55924,'BARNHART 2 1',  69.0000,1,  40,   1,   1,1.03270411,  -7.111390, 1.10000, 0.90000, 1.10000, 0.90000
55925,'BLOOMSDALE 1',  69.0000,1,  40,   1,   1,1.02829409,  -3.236574, 1.10000, 0.90000, 1.10000, 0.90000
55926,'BLOOMSDALE 2',  69.0000,1,  40,   1,   1,1.02824771,  -3.242231, 1.10000, 0.90000, 1.10000, 0.90000
55927,'BONNE TERR~1',  69.0000,1,  40,   1,   1,1.02696943,  -2.537234, 1.10000, 0.90000, 1.10000, 0.90000
55928,'BONNE TERR~2',  69.0000,1,  40,   1,   1,1.03104424,  -3.153710, 1.10000, 0.90000, 1.10000, 0.90000
55929,'BONNE TERR~3', 161.0000,1,  40,   1,   1,1.04071343,  -0.055959, 1.10000, 0.90000, 1.10000, 0.90000
55930,'BONNE TERR~4',  69.0000,1,  40,   1,   1,1.02583528,  -3.163630, 1.10000, 0.90000, 1.10000, 0.90000
55931,'CEDAR HILL~3',  69.0000,1,  40,   1,   1,1.02166104,  -7.043488, 1.10000, 0.90000, 1.10000, 0.90000
55932,'CEDAR HILL~4',  69.0000,1,  40,   1,   1,1.02933908,  -7.889692, 1.10000, 0.90000, 1.10000, 0.90000
55933,'CEDAR HILL~5',  69.0000,1,  40,   1,   1,1.02927613,  -7.895510, 1.10000, 0.90000, 1.10000, 0.90000
55934,'DE SOTO 4 1 ',  69.0000,1,  40,   1,   1,1.02562356,  -4.455513, 1.10000, 0.90000, 1.10000, 0.90000
55935,'DE SOTO 5 1 ', 500.0000,1,  40,   1,   1,1.04452991,   2.726457, 1.10000, 0.90000, 1.10000, 0.90000
55936,'DE SOTO 5 2 ', 161.0000,1,  40,   1,   1,1.04784238,  -0.400305, 1.10000, 0.90000, 1.10000, 0.90000
55937,'DE SOTO 5 3 ', 500.0000,1,  40,   1,   1,1.04440904,   2.706657, 1.10000, 0.90000, 1.10000, 0.90000
55938,'DE SOTO 6 1 ', 161.0000,1,  40,   1,   1,1.04135466,  -0.359823, 1.10000, 0.90000, 1.10000, 0.90000
55939,'DE SOTO 6 2 ',  69.0000,1,  40,   1,   1,1.03952658,  -3.335550, 1.10000, 0.90000, 1.10000, 0.90000
55940,'DE SOTO 6 3 ', 161.0000,1,  40,   1,   1,1.04124320,  -0.368935, 1.10000, 0.90000, 1.10000, 0.90000
55941,'DITTMER 1 1 ',  69.0000,1,  40,   1,   1,1.03010094,  -5.409234, 1.10000, 0.90000, 1.10000, 0.90000
55942,'DITTMER 2 1 ', 161.0000,1,  40,   1,   1,1.01677084,  -2.282999, 1.10000, 0.90000, 1.10000, 0.90000
55943,'DITTMER 2 2 ',  69.0000,1,  40,   1,   1,1.03038323,  -5.200031, 1.10000, 0.90000, 1.10000, 0.90000
55944,'DITTMER 2 3 ',  13.8000,1,  40,   1,   1,1.02705944,  -4.544378, 1.10000, 0.90000, 1.10000, 0.90000
55946,'DITTMER 2 5 ', 161.0000,1,  40,   1,   1,1.01671481,  -2.289771, 1.10000, 0.90000, 1.10000, 0.90000
55947,'DITTMER 2 7 ', 161.0000,1,  40,   1,   1,1.01683438,  -2.254072, 1.10000, 0.90000, 1.10000, 0.90000
55948,'EUREKA 4 1  ',  69.0000,1,  40,   1,   1,1.01886666,  -7.739938, 1.10000, 0.90000, 1.10000, 0.90000
55949,'EUREKA 4 2  ',  69.0000,1,  40,   1,   1,1.01877868,  -7.748142, 1.10000, 0.90000, 1.10000, 0.90000
55950,'EUREKA 5 1  ',  69.0000,1,  40,   1,   1,1.03515184,  -8.374332, 1.10000, 0.90000, 1.10000, 0.90000
55951,'FENTON 6 1  ',  69.0000,1,  40,   1,   1,1.03385949,  -8.793344, 1.10000, 0.90000, 1.10000, 0.90000
55952,'FENTON 7 1  ',  69.0000,1,  40,   1,   1,1.04065621,  -9.080531, 1.10000, 0.90000, 1.10000, 0.90000
55953,'FENTON 8 1  ', 161.0000,1,  40,   1,   1,1.02752757,  -5.011431, 1.10000, 0.90000, 1.10000, 0.90000
55954,'FENTON 8 2  ',  69.0000,1,  40,   1,   1,1.04137135,  -8.513629, 1.10000, 0.90000, 1.10000, 0.90000
55955,'FENTON 8 3  ', 161.0000,1,  40,   1,   1,1.02737403,  -5.032561, 1.10000, 0.90000, 1.10000, 0.90000
55956,'FENTON 9 1  ',  69.0000,1,  40,   1,   1,1.03200018,  -9.155285, 1.10000, 0.90000, 1.10000, 0.90000
55957,'FESTUS 1 1  ',  69.0000,1,  40,   1,   1,1.02496290,  -4.534268, 1.10000, 0.90000, 1.10000, 0.90000
55958,'FESTUS 2 1  ', 161.0000,1,  40,   1,   1,1.03299522,  -2.426410, 1.10000, 0.90000, 1.10000, 0.90000
55959,'FESTUS 2 2  ',  69.0000,1,  40,   1,   1,1.03040862,  -4.573228, 1.10000, 0.90000, 1.10000, 0.90000
55960,'FESTUS 2 3  ', 161.0000,1,  40,   1,   1,1.03292108,  -2.441085, 1.10000, 0.90000, 1.10000, 0.90000
55961,'FESTUS 3 1  ', 161.0000,1,  40,   1,   1,1.03252113,  -2.679072, 1.10000, 0.90000, 1.10000, 0.90000
55962,'FESTUS 3 2  ',  69.0000,1,  40,   1,   1,1.04198527,  -5.157020, 1.10000, 0.90000, 1.10000, 0.90000
55963,'FESTUS 3 3  ', 161.0000,1,  40,   1,   1,1.03229868,  -2.699577, 1.10000, 0.90000, 1.10000, 0.90000
55964,'FESTUS 4 1  ', 161.0000,1,  40,   1,   1,1.03943050,  -1.861210, 1.10000, 0.90000, 1.10000, 0.90000
55965,'FESTUS 4 2  ',  69.0000,1,  40,   1,   1,1.02966678,  -3.587985, 1.10000, 0.90000, 1.10000, 0.90000
55966,'FESTUS 4 3  ', 161.0000,1,  40,   1,   1,1.03956854,  -1.847259, 1.10000, 0.90000, 1.10000, 0.90000
55967,'HIGH RIDGE~1',  69.0000,1,  40,   1,   1,1.04192746,  -8.291103, 1.10000, 0.90000, 1.10000, 0.90000
55968,'HIGH RIDGE~2',  69.0000,1,  40,   1,   1,1.03199816,  -8.478427, 1.10000, 0.90000, 1.10000, 0.90000
55969,'HIGH RIDGE~3',  69.0000,1,  40,   1,   1,1.03194869,  -8.485583, 1.10000, 0.90000, 1.10000, 0.90000
55970,'HIGH RIDGE~4',  69.0000,1,  40,   1,   1,1.03882241,  -8.492625, 1.10000, 0.90000, 1.10000, 0.90000
55971,'HILLSBORO~11',  69.0000,1,  40,   1,   1,1.03196704,  -6.470400, 1.10000, 0.90000, 1.10000, 0.90000
55972,'HILLSBORO~12', 161.0000,1,  40,   1,   1,1.03381371,  -3.187974, 1.10000, 0.90000, 1.10000, 0.90000
55973,'HILLSBORO~13',  69.0000,1,  40,   1,   1,1.02934289,  -6.007573, 1.10000, 0.90000, 1.10000, 0.90000
55974,'HOUSE SPRI~1',  69.0000,1,  40,   1,   1,1.02137017,  -7.919055, 1.10000, 0.90000, 1.10000, 0.90000
55975,'HOUSE SPRI~2', 161.0000,1,  40,   1,   1,1.02905810,  -4.571244, 1.10000, 0.90000, 1.10000, 0.90000
55976,'HOUSE SPRI~3',  69.0000,1,  40,   1,   1,1.04536498,  -7.976224, 1.10000, 0.90000, 1.10000, 0.90000
55977,'HOUSE SPRI~4', 161.0000,1,  40,   1,   1,1.02899122,  -4.579331, 1.10000, 0.90000, 1.10000, 0.90000
55978,'HOUSE SPRI~5', 161.0000,1,  40,   1,   1,1.02939773,  -3.833004, 1.10000, 0.90000, 1.10000, 0.90000
55979,'HOUSE SPRI~6',  69.0000,1,  40,   1,   1,1.02854073,  -5.868096, 1.10000, 0.90000, 1.10000, 0.90000
55980,'HOUSE SPRI~7',  13.8000,1,  40,   1,   1,1.02853549,  -6.463339, 1.10000, 0.90000, 1.10000, 0.90000
55982,'HOUSE SPRI~9', 161.0000,1,  40,   1,   1,1.02923453,  -3.844638, 1.10000, 0.90000, 1.10000, 0.90000
55983,'IMPERIAL 3 1', 161.0000,1,  40,   1,   1,1.02846372,  -4.907239, 1.10000, 0.90000, 1.10000, 0.90000
55984,'IMPERIAL 4 1',  69.0000,1,  40,   1,   1,1.03611505,  -6.602262, 1.10000, 0.90000, 1.10000, 0.90000
55985,'IMPERIAL 5 1',  69.0000,1,  40,   1,   1,1.02904212,  -8.141550, 1.10000, 0.90000, 1.10000, 0.90000
55986,'IMPERIAL 5 2',  69.0000,1,  40,   1,   1,1.02916336,  -8.130066, 1.10000, 0.90000, 1.10000, 0.90000
55987,'PEVELY 1 1  ',  69.0000,1,  40,   1,   1,1.03744018,  -6.644009, 1.10000, 0.90000, 1.10000, 0.90000
55988,'PEVELY 1 2  ',  69.0000,1,  40,   1,   1,1.03737378,  -6.648549, 1.10000, 0.90000, 1.10000, 0.90000
55989,'PEVELY 2 1  ',  69.0000,1,  40,   1,   1,1.03015816,  -5.115517, 1.10000, 0.90000, 1.10000, 0.90000
55990,'EDINA 1 1   ',  69.0000,1,  40,   1,   1,1.02307355,   5.456848, 1.10000, 0.90000, 1.10000, 0.90000
55991,'EDINA 1 2   ',  69.0000,1,  40,   1,   1,1.02304494,   5.453138, 1.10000, 0.90000, 1.10000, 0.90000
55992,'EDINA 2 1   ', 161.0000,1,  40,   1,   1,1.04276526,   7.370607, 1.10000, 0.90000, 1.10000, 0.90000
55993,'EDINA 2 2   ',  69.0000,1,  40,   1,   1,1.03431726,   6.196431, 1.10000, 0.90000, 1.10000, 0.90000
55994,'EDINA 2 3   ',  13.8000,1,  40,   1,   1,1.03215253,   5.882157, 1.10000, 0.90000, 1.10000, 0.90000
55996,'EDINA 2 5   ', 161.0000,1,  40,   1,   1,1.04286444,   7.378276, 1.10000, 0.90000, 1.10000, 0.90000
55997,'SHELBYVIL~10', 161.0000,1,  40,   1,   1,1.04351151,   6.035462, 1.10000, 0.90000, 1.10000, 0.90000
55998,'SHELBYVIL~11',  69.0000,1,  40,   1,   1,1.03632247,   4.429306, 1.10000, 0.90000, 1.10000, 0.90000
55999,'FALCON 1    ',  69.0000,1,  40,   1,   1,1.02718067,  12.333635, 1.10000, 0.90000, 1.10000, 0.90000
56000,'PLATO 1     ', 161.0000,1,  40,   1,   1,1.02803254,  14.725372, 1.10000, 0.90000, 1.10000, 0.90000
56001,'PLATO 2     ', 161.0000,1,  40,   1,   1,1.02806747,  14.731338, 1.10000, 0.90000, 1.10000, 0.90000
56002,'EWING 4 1   ',  69.0000,1,  40,   1,   1,1.03271449,   2.739301, 1.10000, 0.90000, 1.10000, 0.90000
56003,'EWING 4 2   ',  69.0000,1,  40,   1,   1,1.03269541,   2.737412, 1.10000, 0.90000, 1.10000, 0.90000
56004,'EWING 5 1   ',  69.0000,1,  40,   1,   1,1.03546154,   1.457814, 1.10000, 0.90000, 1.10000, 0.90000
56005,'LA GRANGE ~3',  69.0000,1,  40,   1,   1,1.04133070,   1.359261, 1.10000, 0.90000, 1.10000, 0.90000
56006,'LA GRANGE ~4',  69.0000,1,  40,   1,   1,1.04014373,  -0.819221, 1.10000, 0.90000, 1.10000, 0.90000
56007,'LA GRANGE ~5',  69.0000,1,  40,   1,   1,1.04015076,  -0.818362, 1.10000, 0.90000, 1.10000, 0.90000
56008,'LEWISTOWN ~7', 161.0000,1,  40,   1,   1,1.04365599,   4.636360, 1.10000, 0.90000, 1.10000, 0.90000
56009,'LEWISTOWN ~8',  69.0000,1,  40,   1,   1,1.05045724,   2.557808, 1.10000, 0.90000, 1.10000, 0.90000
56010,'LEWISTOWN ~9', 161.0000,1,  40,   1,   1,1.04356551,   4.631409, 1.10000, 0.90000, 1.10000, 0.90000
56011,'BELLFLOWER 1',  69.0000,1,  40,   1,   1,1.02917480,   0.990950, 1.10000, 0.90000, 1.10000, 0.90000
56012,'BOWLING G~50',  69.0000,1,  40,   1,   1,1.03333902,   1.924313, 1.10000, 0.90000, 1.10000, 0.90000
56013,'BOWLING G~51',  69.0000,1,  40,   1,   1,1.03329277,   1.917743, 1.10000, 0.90000, 1.10000, 0.90000
56014,'BOWLING G~52', 161.0000,1,  40,   1,   1,1.04232931,   4.180298, 1.10000, 0.90000, 1.10000, 0.90000
56015,'BOWLING G~53',  69.0000,1,  40,   1,   1,1.04386866,   2.580242, 1.10000, 0.90000, 1.10000, 0.90000
56016,'BOWLING G~54', 161.0000,1,  40,   1,   1,1.04228687,   4.175262, 1.10000, 0.90000, 1.10000, 0.90000
56017,'BOWLING G~55',  69.0000,1,  40,   1,   1,1.03889978,   1.877149, 1.10000, 0.90000, 1.10000, 0.90000
56018,'ELSBERRY 1  ', 161.0000,1,  40,   1,   1,1.03732264,   2.735030, 1.10000, 0.90000, 1.10000, 0.90000
56019,'EOLIA 2 1   ',  69.0000,1,  40,   1,   1,1.03916931,   1.369993, 1.10000, 0.90000, 1.10000, 0.90000
56020,'FOLEY 8 1   ',  69.0000,1,  40,   1,   1,1.03089190,  -5.582981, 1.10000, 0.90000, 1.10000, 0.90000
56021,'FOLEY 8 2   ',  69.0000,1,  40,   1,   1,1.03087187,  -5.584954, 1.10000, 0.90000, 1.10000, 0.90000
56022,'FORISTELL ~1',  69.0000,1,  40,   1,   1,1.03262520,  -3.323835, 1.10000, 0.90000, 1.10000, 0.90000
56023,'FORISTELL ~2',  69.0000,1,  40,   1,   1,1.03782928,  -0.380807, 1.10000, 0.90000, 1.10000, 0.90000
56024,'SILEX 1 1   ',  69.0000,1,  40,   1,   1,1.02329338,  -1.065692, 1.10000, 0.90000, 1.10000, 0.90000
56025,'SILEX 1 2   ',  69.0000,1,  40,   1,   1,1.02326965,  -1.069881, 1.10000, 0.90000, 1.10000, 0.90000
56026,'SILEX 2 1   ',  69.0000,1,  40,   1,   1,1.03374410,   0.460916, 1.10000, 0.90000, 1.10000, 0.90000
56027,'SILEX 2 2   ',  69.0000,1,  40,   1,   1,1.03376997,   0.463611, 1.10000, 0.90000, 1.10000, 0.90000
56028,'TROY 31 1   ',  69.0000,1,  40,   1,   1,1.01414871,  -2.184122, 1.10000, 0.90000, 1.10000, 0.90000
56029,'TROY 31 2   ',  69.0000,1,  40,   1,   1,1.01407552,  -2.195839, 1.10000, 0.90000, 1.10000, 0.90000
56030,'TROY 32 1   ', 161.0000,1,  40,   1,   1,1.03194451,   0.929777, 1.10000, 0.90000, 1.10000, 0.90000
56031,'TROY 33 1   ',  69.0000,1,  40,   1,   1,1.01478088,  -2.073384, 1.10000, 0.90000, 1.10000, 0.90000
56032,'TROY 34 1   ', 161.0000,1,  40,   1,   1,1.02883589,  -0.183818, 1.10000, 0.90000, 1.10000, 0.90000
56033,'TROY 34 2   ',  69.0000,1,  40,   1,   1,1.02766502,  -0.828371, 1.10000, 0.90000, 1.10000, 0.90000
56034,'TROY 34 3   ', 161.0000,1,  40,   1,   1,1.02872491,  -0.194094, 1.10000, 0.90000, 1.10000, 0.90000
56035,'WARRENTON~11',  69.0000,1,  40,   1,   1,1.03691328,  -0.134750, 1.10000, 0.90000, 1.10000, 0.90000
56036,'WARRENTON~12', 161.0000,1,  40,   1,   1,1.02757311,   0.918210, 1.10000, 0.90000, 1.10000, 0.90000
56037,'WARRENTON~13',  69.0000,1,  40,   1,   1,1.03871238,  -0.302684, 1.10000, 0.90000, 1.10000, 0.90000
56038,'WARRENTON~14', 161.0000,1,  40,   1,   1,1.02750266,   0.910941, 1.10000, 0.90000, 1.10000, 0.90000
56039,'WARRENTON~15', 500.0000,1,  40,   1,   1,1.03196657,   2.996510, 1.10000, 0.90000, 1.10000, 0.90000
56040,'WARRENTON~16', 161.0000,1,  40,   1,   1,1.04334438,   1.192940, 1.10000, 0.90000, 1.10000, 0.90000
56041,'WARRENTON~17',  69.0000,1,  40,   1,   1,1.04771364,   0.323489, 1.10000, 0.90000, 1.10000, 0.90000
56042,'WARRENTON~18', 161.0000,1,  40,   1,   1,1.04323101,   1.179891, 1.10000, 0.90000, 1.10000, 0.90000
56043,'WARRENTON~19', 161.0000,1,  40,   1,   1,1.04247916,   1.089848, 1.10000, 0.90000, 1.10000, 0.90000
56044,'WINFIELD 1~2',  69.0000,1,  40,   1,   1,1.02925134,  -1.066611, 1.10000, 0.90000, 1.10000, 0.90000
56045,'WINFIELD 1~3', 161.0000,1,  40,   1,   1,1.03514087,   2.014813, 1.10000, 0.90000, 1.10000, 0.90000
56046,'WINFIELD 1~4',  69.0000,1,  40,   1,   1,1.03396189,  -0.156444, 1.10000, 0.90000, 1.10000, 0.90000
56047,'WINFIELD 1~5', 161.0000,1,  40,   1,   1,1.03508675,   2.006415, 1.10000, 0.90000, 1.10000, 0.90000
56048,'WINFIELD 1~6',  69.0000,1,  40,   1,   1,1.01161730,  -3.414999, 1.10000, 0.90000, 1.10000, 0.90000
56049,'WINFIELD 1~7',  69.0000,1,  40,   1,   1,1.01153660,  -3.423770, 1.10000, 0.90000, 1.10000, 0.90000
56050,'WRIGHT CIT~1',  69.0000,1,  40,   1,   1,1.02446592,  -1.278293, 1.10000, 0.90000, 1.10000, 0.90000
56051,'WRIGHT CIT~2',  69.0000,1,  40,   1,   1,1.02441752,  -1.284856, 1.10000, 0.90000, 1.10000, 0.90000
56052,'WRIGHT CIT~3',  69.0000,1,  40,   1,   1,1.03770876,  -1.047005, 1.10000, 0.90000, 1.10000, 0.90000
56053,'CALLAO 3 1  ',  69.0000,1,  40,   1,   1,1.03918958,  10.348337, 1.10000, 0.90000, 1.10000, 0.90000
56054,'CLARENCE 7 1',  69.0000,1,  40,   1,   1,1.03784299,   8.796620, 1.10000, 0.90000, 1.10000, 0.90000
56055,'CLARENCE 7 2',  69.0000,1,  40,   1,   1,1.03780043,   8.793561, 1.10000, 0.90000, 1.10000, 0.90000
56056,'MACON 23 1  ',  69.0000,1,  40,   1,   1,1.03911245,   9.735688, 1.10000, 0.90000, 1.10000, 0.90000
56057,'MACON 23 2  ',  69.0000,1,  40,   1,   1,1.03905869,   9.729494, 1.10000, 0.90000, 1.10000, 0.90000
56058,'MACON 24 1  ',  69.0000,1,  40,   1,   1,1.03430510,   9.192658, 1.10000, 0.90000, 1.10000, 0.90000
56059,'MACON 25 1  ',  69.0000,1,  40,   1,   1,1.03850818,   9.811563, 1.10000, 0.90000, 1.10000, 0.90000
56060,'FREDERICKT~3',  69.0000,1,  40,   1,   1,1.01936233,  -0.539584, 1.10000, 0.90000, 1.10000, 0.90000
56061,'FREDERICKT~4', 161.0000,1,  40,   1,   1,1.03586173,   0.629562, 1.10000, 0.90000, 1.10000, 0.90000
56062,'FREDERICKT~5',  69.0000,1,  40,   1,   1,1.01701665,  -0.280550, 1.10000, 0.90000, 1.10000, 0.90000
56063,'BELLE 4 1   ',  69.0000,1,  40,   1,   1,1.02989101,   2.244438, 1.10000, 0.90000, 1.10000, 0.90000
56064,'BELLE 5 1   ',  69.0000,1,  40,   1,   1,1.03048456,   3.691276, 1.10000, 0.90000, 1.10000, 0.90000
56065,'BELLE 5 2   ',  69.0000,1,  40,   1,   1,1.03046858,   3.689098, 1.10000, 0.90000, 1.10000, 0.90000
56066,'BELLE 6 1   ', 161.0000,1,  40,   1,   1,1.02436709,   6.472348, 1.10000, 0.90000, 1.10000, 0.90000
56067,'DIXON 10 1  ', 161.0000,1,  40,   1,   1,1.02694464,   9.074686, 1.10000, 0.90000, 1.10000, 0.90000
56068,'DIXON 10 2  ',  69.0000,1,  40,   1,   1,1.03367484,   9.331916, 1.10000, 0.90000, 1.10000, 0.90000
56069,'DIXON 10 3  ', 161.0000,1,  40,   1,   1,1.02688801,   9.069916, 1.10000, 0.90000, 1.10000, 0.90000
56070,'DIXON 11 1  ',  69.0000,1,  40,   1,   1,1.02408004,  10.403083, 1.10000, 0.90000, 1.10000, 0.90000
56071,'DIXON 12 1  ',  69.0000,1,  40,   1,   1,1.02717006,   9.632098, 1.10000, 0.90000, 1.10000, 0.90000
56072,'VIENNA 11 1 ',  69.0000,1,  40,   1,   1,1.01574969,   7.617555, 1.10000, 0.90000, 1.10000, 0.90000
56073,'HANNIBAL 4 1',  69.0000,1,  40,   1,   1,1.03315783,   2.124556, 1.10000, 0.90000, 1.10000, 0.90000
56074,'HANNIBAL 5 1', 161.0000,1,  40,   1,   1,1.04249990,   5.061100, 1.10000, 0.90000, 1.10000, 0.90000
56075,'HANNIBAL 6 1', 161.0000,1,  40,   1,   1,1.04235888,   4.838398, 1.10000, 0.90000, 1.10000, 0.90000
56076,'HANNIBAL 6 2', 161.0000,1,  40,   1,   1,1.04244530,   4.847833, 1.10000, 0.90000, 1.10000, 0.90000
56077,'HANNIBAL 7 1',  69.0000,1,  40,   1,   1,1.03328562,   2.206546, 1.10000, 0.90000, 1.10000, 0.90000
56078,'MONROE CIT~1', 161.0000,1,  40,   1,   1,1.04381442,   5.348393, 1.10000, 0.90000, 1.10000, 0.90000
56079,'PALMYRA 15 1', 161.0000,1,  40,   1,   1,1.04440892,   5.546907, 1.10000, 0.90000, 1.10000, 0.90000
56080,'PALMYRA 15 2',  69.0000,1,  40,   1,   1,1.04690230,   3.612784, 1.10000, 0.90000, 1.10000, 0.90000
56081,'PALMYRA 15 3', 161.0000,1,  40,   1,   1,1.04448628,   5.560368, 1.10000, 0.90000, 1.10000, 0.90000
56082,'CROCKER 1   ',  69.0000,1,  40,   1,   1,1.02537942,  12.589187, 1.10000, 0.90000, 1.10000, 0.90000
56083,'CROCKER 2   ',  69.0000,1,  40,   1,   1,1.02535415,  12.587442, 1.10000, 0.90000, 1.10000, 0.90000
56084,'ELDON 3 1   ',  69.0000,1,  40,   1,   1,1.03565001,  12.828962, 1.10000, 0.90000, 1.10000, 0.90000
56085,'ELDON 4 1   ',  69.0000,1,  40,   1,   1,1.03359675,  13.796433, 1.10000, 0.90000, 1.10000, 0.90000
56086,'ELDON 4 2   ',  69.0000,1,  40,   1,   1,1.03354526,  13.788941, 1.10000, 0.90000, 1.10000, 0.90000
56087,'ELDON 5 1   ', 161.0000,1,  40,   1,   1,1.03405225,  14.236814, 1.10000, 0.90000, 1.10000, 0.90000
56088,'ELDON 5 2   ', 161.0000,1,  40,   1,   1,1.03412271,  14.244462, 1.10000, 0.90000, 1.10000, 0.90000
56089,'IBERIA 1 1  ',  69.0000,1,  40,   1,   1,1.02665854,  12.836762, 1.10000, 0.90000, 1.10000, 0.90000
56090,'IBERIA 2 1  ', 161.0000,1,  40,   1,   1,1.04152596,  14.742663, 1.10000, 0.90000, 1.10000, 0.90000
56091,'IBERIA 2 2  ',  69.0000,1,  40,   1,   1,1.04226482,  13.811717, 1.10000, 0.90000, 1.10000, 0.90000
56092,'IBERIA 2 3  ', 161.0000,1,  40,   1,   1,1.04149818,  14.735817, 1.10000, 0.90000, 1.10000, 0.90000
56093,'TUSCUMBIA~20',  69.0000,1,  40,   1,   1,1.03370082,  12.680318, 1.10000, 0.90000, 1.10000, 0.90000
56094,'CHARLESTO~92',  69.0000,1,  40,   1,   1,1.02255070,  -5.152932, 1.10000, 0.90000, 1.10000, 0.90000
56095,'CHARLESTO~93', 161.0000,1,  40,   1,   1,1.03696501,   2.144399, 1.10000, 0.90000, 1.10000, 0.90000
56096,'CHARLESTO~94',  69.0000,1,  40,   1,   1,1.03983521,   0.855587, 1.10000, 0.90000, 1.10000, 0.90000
56097,'CHARLESTO~95', 161.0000,1,  40,   1,   1,1.03701925,   2.152142, 1.10000, 0.90000, 1.10000, 0.90000
56098,'CHARLESTO~96', 161.0000,1,  40,   1,   1,1.03660119,   3.963808, 1.10000, 0.90000, 1.10000, 0.90000
56099,'EAST PRAIR~1',  69.0000,1,  40,   1,   1,1.03873849,  -3.210964, 1.10000, 0.90000, 1.10000, 0.90000
56100,'EAST PRAIR~2',  69.0000,1,  40,   1,   1,1.03356397,   0.018182, 1.10000, 0.90000, 1.10000, 0.90000
56101,'EAST PRAIR~3', 161.0000,1,  40,   1,   1,1.02277374,   2.448804, 1.10000, 0.90000, 1.10000, 0.90000
56102,'EAST PRAIR~4', 138.0000,1,  40,   1,   1,1.03969717,  -3.480607, 1.10000, 0.90000, 1.10000, 0.90000
56103,'EAST PRAIR~5',  69.0000,1,  40,   1,   1,1.04606843,  -3.409090, 1.10000, 0.90000, 1.10000, 0.90000
56104,'EAST PRAIR~6', 161.0000,1,  40,   1,   1,1.02274835,   2.445487, 1.10000, 0.90000, 1.10000, 0.90000
56105,'EAST PRAIR~7', 138.0000,1,  40,   1,   1,1.03962076,  -3.519037, 1.10000, 0.90000, 1.10000, 0.90000
56106,'MADISON 84 1',  69.0000,1,  40,   1,   1,1.04161727,   8.557711, 1.10000, 0.90000, 1.10000, 0.90000
56107,'MADISON 84 2',  69.0000,1,  40,   1,   1,1.04163492,   8.560542, 1.10000, 0.90000, 1.10000, 0.90000
56108,'MADISON 85 1',  69.0000,1,  40,   1,   1,1.04183853,   8.128593, 1.10000, 0.90000, 1.10000, 0.90000
56109,'MOBERLY 1 1 ',  69.0000,1,  40,   1,   1,1.03417408,   8.650790, 1.10000, 0.90000, 1.10000, 0.90000
56110,'MOBERLY 2 1 ', 161.0000,1,  40,   1,   1,1.04046547,   9.889819, 1.10000, 0.90000, 1.10000, 0.90000
56111,'MOBERLY 2 2 ',  69.0000,1,  40,   1,   1,1.04222524,   8.759843, 1.10000, 0.90000, 1.10000, 0.90000
56112,'MOBERLY 2 3 ', 161.0000,1,  40,   1,   1,1.04041576,   9.881296, 1.10000, 0.90000, 1.10000, 0.90000
56113,'MOBERLY 3 1 ',  69.0000,1,  40,   1,   1,1.03633142,   8.539283, 1.10000, 0.90000, 1.10000, 0.90000
56114,'MOBERLY 3 2 ',  69.0000,1,  40,   1,   1,1.03626001,   8.531266, 1.10000, 0.90000, 1.10000, 0.90000
56115,'MOBERLY 4 1 ', 161.0000,1,  40,   1,   1,1.04182827,  10.170232, 1.10000, 0.90000, 1.10000, 0.90000
56116,'MOBERLY 4 2 ',  69.0000,1,  40,   1,   1,1.04413438,   9.309770, 1.10000, 0.90000, 1.10000, 0.90000
56117,'MOBERLY 4 3 ', 161.0000,1,  40,   1,   1,1.04174519,  10.161087, 1.10000, 0.90000, 1.10000, 0.90000
56118,'PARIS 12 1  ', 161.0000,1,  40,   1,   1,1.04173052,   8.114219, 1.10000, 0.90000, 1.10000, 0.90000
56119,'PARIS 12 2  ',  69.0000,1,  40,   1,   1,1.04354179,   6.791900, 1.10000, 0.90000, 1.10000, 0.90000
56120,'PARIS 12 3  ', 161.0000,1,  40,   1,   1,1.04168379,   8.111007, 1.10000, 0.90000, 1.10000, 0.90000
56121,'PARIS 13 1  ',  69.0000,1,  40,   1,   1,1.04139829,   6.819712, 1.10000, 0.90000, 1.10000, 0.90000
56122,'PERRY 21 1  ',  69.0000,1,  40,   1,   1,1.04559827,   4.770024, 1.10000, 0.90000, 1.10000, 0.90000
56123,'SHELBINA 1 1',  69.0000,1,  40,   1,   1,1.04300952,   5.595084, 1.10000, 0.90000, 1.10000, 0.90000
56124,'SHELBINA 2 1',  69.0000,1,  40,   1,   1,1.04284656,   7.409504, 1.10000, 0.90000, 1.10000, 0.90000
56125,'JONESBURG 1 ',  69.0000,1,  40,   1,   1,1.03896582,  -0.310636, 1.10000, 0.90000, 1.10000, 0.90000
56126,'JONESBURG 2 ',  69.0000,1,  40,   1,   1,1.03899872,  -0.306826, 1.10000, 0.90000, 1.10000, 0.90000
56127,'NEW FLORE~18', 161.0000,1,  40,   1,   1,1.03216660,   2.947905, 1.10000, 0.90000, 1.10000, 0.90000
56128,'LILBOURN 1  ',  69.0000,1,  40,   1,   1,1.03311884,  -1.251151, 1.10000, 0.90000, 1.10000, 0.90000
56129,'NEW MADRID~1',  69.0000,1,  40,   1,   1,1.03415585,  -1.624870, 1.10000, 0.90000, 1.10000, 0.90000
56130,'NEW MADRID~2',  69.0000,1,  40,   1,   1,1.03268850,  -2.762815, 1.10000, 0.90000, 1.10000, 0.90000
56131,'PORTAGEVIL~1',  69.0000,1,  40,   1,   1,1.03338468,   0.696560, 1.10000, 0.90000, 1.10000, 0.90000
56132,'PORTAGEVIL~2',  69.0000,1,  40,   1,   1,1.03687692,   0.568755, 1.10000, 0.90000, 1.10000, 0.90000
56133,'PORTAGEVIL~3', 161.0000,1,  40,   1,   1,1.03034031,   6.121215, 1.10000, 0.90000, 1.10000, 0.90000
56134,'PORTAGEVIL~4',  69.0000,1,  40,   1,   1,1.04229403,   2.102949, 1.10000, 0.90000, 1.10000, 0.90000
56135,'PORTAGEVIL~5', 161.0000,1,  40,   1,   1,1.03029501,   6.115552, 1.10000, 0.90000, 1.10000, 0.90000
56136,'SIKESTON 1 1',  69.0000,1,  40,   1,   1,1.02806127,   1.218067, 1.10000, 0.90000, 1.10000, 0.90000
56137,'SIKESTON 1 2',  69.0000,1,  40,   1,   1,1.02799726,   1.207350, 1.10000, 0.90000, 1.10000, 0.90000
56138,'SIKESTON 2 1', 161.0000,1,  40,   1,   1,1.03898311,   4.791555, 1.10000, 0.90000, 1.10000, 0.90000
56139,'SIKESTON 2 2', 161.0000,1,  40,   1,   1,1.03890502,   4.780109, 1.10000, 0.90000, 1.10000, 0.90000
56140,'SIKESTON 3 1', 161.0000,1,  40,   1,   1,1.03296113,   3.937030, 1.10000, 0.90000, 1.10000, 0.90000
56141,'SIKESTON 3 2',  69.0000,1,  40,   1,   1,1.02213895,   1.553522, 1.10000, 0.90000, 1.10000, 0.90000
56142,'SIKESTON 3 3',  13.8000,1,  40,   1,   1,0.96460509,  -5.981596, 1.10000, 0.90000, 1.10000, 0.90000
56144,'SIKESTON 3 5', 161.0000,1,  40,   1,   1,1.03304911,   3.952336, 1.10000, 0.90000, 1.10000, 0.90000
56145,'SIKESTON 4 1',  69.0000,1,  40,   1,   1,1.02745354,   0.595864, 1.10000, 0.90000, 1.10000, 0.90000
56146,'ALTON 10 1  ', 161.0000,1,  40,   1,   1,1.02555954,  12.930567, 1.10000, 0.90000, 1.10000, 0.90000
56147,'ALTON 10 2  ',  69.0000,1,  40,   1,   1,1.01978505,  13.034821, 1.10000, 0.90000, 1.10000, 0.90000
56148,'ALTON 10 3  ', 161.0000,1,  40,   1,   1,1.02547479,  12.924397, 1.10000, 0.90000, 1.10000, 0.90000
56149,'BIRCH TREE~1',  69.0000,1,  40,   1,   1,1.03565252,  12.890433, 1.10000, 0.90000, 1.10000, 0.90000
56150,'BIRCH TREE~2', 161.0000,1,  40,   1,   1,1.02635705,  16.793670, 1.10000, 0.90000, 1.10000, 0.90000
56151,'BIRCH TREE~3',  69.0000,1,  40,   1,   1,1.04012048,  14.785562, 1.10000, 0.90000, 1.10000, 0.90000
56152,'BIRCH TREE~4', 161.0000,1,  40,   1,   1,1.02631330,  16.789686, 1.10000, 0.90000, 1.10000, 0.90000
56153,'GATEWOOD 1  ',  69.0000,1,  40,   1,   1,1.02474904,  11.445210, 1.10000, 0.90000, 1.10000, 0.90000
56154,'GATEWOOD 2  ',  69.0000,1,  40,   1,   1,1.02476847,  11.446691, 1.10000, 0.90000, 1.10000, 0.90000
56155,'THAYER 1 1  ',  69.0000,1,  40,   1,   1,1.01737046,  14.465910, 1.10000, 0.90000, 1.10000, 0.90000
56156,'THAYER 1 2  ',  69.0000,1,  40,   1,   1,1.01734662,  14.463247, 1.10000, 0.90000, 1.10000, 0.90000
56157,'THAYER 2 1  ',  69.0000,1,  40,   1,   1,1.01672626,  13.754115, 1.10000, 0.90000, 1.10000, 0.90000
56158,'THAYER 3 1  ',  69.0000,1,  40,   1,   1,1.01806653,  13.468637, 1.10000, 0.90000, 1.10000, 0.90000
56159,'WINONA 7 1  ',  69.0000,1,  40,   1,   1,1.03215051,   7.257966, 1.10000, 0.90000, 1.10000, 0.90000
56160,'WINONA 8 1  ', 161.0000,1,  40,   1,   1,1.02983439,  10.981044, 1.10000, 0.90000, 1.10000, 0.90000
56161,'BONNOTS MI~1',  69.0000,1,  40,   1,   1,1.03574610,   4.788451, 1.10000, 0.90000, 1.10000, 0.90000
56162,'CHAMOIS 1 1 ',  69.0000,1,  40,   1,   1,1.04139209,   4.267821, 1.10000, 0.90000, 1.10000, 0.90000
56163,'FREEBURG 4 1',  69.0000,1,  40,   1,   1,1.00943506,   5.889182, 1.10000, 0.90000, 1.10000, 0.90000
56164,'GAINESVIL~71',  69.0000,1,  40,   1,   1,1.02986956,  23.135070, 1.10000, 0.90000, 1.10000, 0.90000
56165,'GAINESVIL~72',  69.0000,1,  40,   1,   1,1.03144932,  23.772035, 1.10000, 0.90000, 1.10000, 0.90000
56166,'GAINESVIL~74', 161.0000,1,  40,   1,   1,1.02326655,  23.032303, 1.10000, 0.90000, 1.10000, 0.90000
56167,'GAINESVIL~75',  69.0000,1,  40,   1,   1,1.03381944,  22.631330, 1.10000, 0.90000, 1.10000, 0.90000
56168,'GAINESVIL~76', 161.0000,1,  40,   1,   1,1.02325094,  23.029108, 1.10000, 0.90000, 1.10000, 0.90000
56169,'THORNFIELD 1',  69.0000,1,  40,   1,   1,1.03448534,  24.592407, 1.10000, 0.90000, 1.10000, 0.90000
56170,'WASOLA 1    ',  69.0000,1,  40,   1,   1,1.02996933,  22.333783, 1.10000, 0.90000, 1.10000, 0.90000
56171,'BRAGG CITY 1',  69.0000,1,  40,   1,   1,1.02036071,   3.902196, 1.10000, 0.90000, 1.10000, 0.90000
56172,'BRAGG CITY 2',  69.0000,1,  40,   1,   1,1.02037644,   3.903689, 1.10000, 0.90000, 1.10000, 0.90000
56173,'CARUTHERSV~1',  69.0000,1,  40,   1,   1,1.02047503,   3.553204, 1.10000, 0.90000, 1.10000, 0.90000
56174,'CARUTHERSV~2', 161.0000,1,  40,   1,   1,1.03045595,   8.249508, 1.10000, 0.90000, 1.10000, 0.90000
56175,'CARUTHERSV~3',  69.0000,1,  40,   1,   1,1.02542353,   4.913895, 1.10000, 0.90000, 1.10000, 0.90000
56176,'CARUTHERSV~4', 161.0000,1,  40,   1,   1,1.03060222,   8.278388, 1.10000, 0.90000, 1.10000, 0.90000
56177,'CARUTHERSV~5',  69.0000,1,  40,   1,   1,1.02268004,   4.432123, 1.10000, 0.90000, 1.10000, 0.90000
56178,'HAYTI 1     ',  69.0000,1,  40,   1,   1,1.02250898,   2.826347, 1.10000, 0.90000, 1.10000, 0.90000
56179,'FROHNA 1    ',  69.0000,1,  40,   1,   1,1.01988316,  -2.674907, 1.10000, 0.90000, 1.10000, 0.90000
56180,'NEWBURG 7 1 ',  69.0000,1,  40,   1,   1,1.02045381,   7.598248, 1.10000, 0.90000, 1.10000, 0.90000
56181,'NEWBURG 7 2 ',  13.8000,1,  40,   1,   1,1.02045381,   7.598248, 1.10000, 0.90000, 1.10000, 0.90000
56182,'NEWBURG 7 3 ',  13.8000,1,  40,   1,   1,1.02045381,   7.598248, 1.10000, 0.90000, 1.10000, 0.90000
56184,'NEWBURG 7 5 ',  69.0000,1,  40,   1,   1,1.02043164,   7.595187, 1.10000, 0.90000, 1.10000, 0.90000
56185,'NEWBURG 7 7 ',  69.0000,1,  40,   1,   1,1.02047300,   7.601674, 1.10000, 0.90000, 1.10000, 0.90000
56186,'NEWBURG 8 1 ',  69.0000,1,  40,   1,   1,1.02183986,   6.066341, 1.10000, 0.90000, 1.10000, 0.90000
56187,'LOUISIANA ~1', 161.0000,1,  40,   1,   1,1.04033077,   3.687829, 1.10000, 0.90000, 1.10000, 0.90000
56188,'LOUISIANA ~2',  69.0000,1,  40,   1,   1,1.04043293,   1.659182, 1.10000, 0.90000, 1.10000, 0.90000
56189,'LOUISIANA ~3',  13.8000,1,  40,   1,   1,1.04162908,  -0.153512, 1.10000, 0.90000, 1.10000, 0.90000
56191,'LOUISIANA ~5', 161.0000,1,  40,   1,   1,1.04027450,   3.682383, 1.10000, 0.90000, 1.10000, 0.90000
56192,'LOUISIANA ~6',  69.0000,1,  40,   1,   1,1.03625166,   0.403120, 1.10000, 0.90000, 1.10000, 0.90000
56193,'NEW LONDO~23',  69.0000,1,  40,   1,   1,1.03835869,   2.559611, 1.10000, 0.90000, 1.10000, 0.90000
56194,'NEW LONDO~24',  69.0000,1,  40,   1,   1,1.03831828,   2.555305, 1.10000, 0.90000, 1.10000, 0.90000
56195,'NEW LONDO~25', 161.0000,1,  40,   1,   1,1.04100704,   5.048905, 1.10000, 0.90000, 1.10000, 0.90000
56196,'NEW LONDO~26',  69.0000,1,  40,   1,   1,1.04276824,   2.898041, 1.10000, 0.90000, 1.10000, 0.90000
56197,'NEW LONDO~27', 161.0000,1,  40,   1,   1,1.04096115,   5.043191, 1.10000, 0.90000, 1.10000, 0.90000
56198,'FORT LEONA~1', 161.0000,1,  40,   1,   1,1.02716386,  12.485815, 1.10000, 0.90000, 1.10000, 0.90000
56199,'FORT LEONA~2',  69.0000,1,  40,   1,   1,1.04040062,  12.347926, 1.10000, 0.90000, 1.10000, 0.90000
56200,'FORT LEONA~3', 161.0000,1,  40,   1,   1,1.02706957,  12.476756, 1.10000, 0.90000, 1.10000, 0.90000
56201,'FORT LEONA~4',  69.0000,1,  40,   1,   1,1.02242649,  10.861533, 1.10000, 0.90000, 1.10000, 0.90000
56202,'FORT LEONA~5',  69.0000,1,  40,   1,   1,1.02238417,  10.854678, 1.10000, 0.90000, 1.10000, 0.90000
56203,'FORT LEONA~6', 500.0000,1,  40,   1,   1,1.03269029,  13.546334, 1.10000, 0.90000, 1.10000, 0.90000
56204,'FORT LEONA~7', 161.0000,1,  40,   1,   1,1.03528821,  13.213013, 1.10000, 0.90000, 1.10000, 0.90000
56205,'FORT LEONA~8',  69.0000,1,  40,   1,   1,1.03551424,  11.238136, 1.10000, 0.90000, 1.10000, 0.90000
56206,'FORT LEONA~9', 161.0000,1,  40,   1,   1,1.03465998,  13.211924, 1.10000, 0.90000, 1.10000, 0.90000
56207,'FORT LEON~10', 500.0000,1,  40,   1,   1,1.03359413,  13.559041, 1.10000, 0.90000, 1.10000, 0.90000
56208,'SAINT ROBE~1',  69.0000,1,  40,   1,   1,1.03050458,  10.138385, 1.10000, 0.90000, 1.10000, 0.90000
56209,'SAINT ROBE~2',  69.0000,1,  40,   1,   1,1.03053463,  10.538813, 1.10000, 0.90000, 1.10000, 0.90000
56210,'SAINT ROBE~3', 161.0000,1,  40,   1,   1,1.02256310,  11.976453, 1.10000, 0.90000, 1.10000, 0.90000
56211,'SAINT ROBE~4',  69.0000,1,  40,   1,   1,1.03397310,  10.437773, 1.10000, 0.90000, 1.10000, 0.90000
56212,'SAINT ROBE~5', 161.0000,1,  40,   1,   1,1.02249742,  11.971081, 1.10000, 0.90000, 1.10000, 0.90000
56213,'WAYNESVIL~14', 161.0000,1,  40,   1,   1,1.02098644,  11.884052, 1.10000, 0.90000, 1.10000, 0.90000
56214,'WAYNESVIL~15',  69.0000,1,  40,   1,   1,1.01117325,  11.247584, 1.10000, 0.90000, 1.10000, 0.90000
56215,'WAYNESVIL~16',  18.0000,1,  40,   1,   1,1.01321054,  11.381407, 1.10000, 0.90000, 1.10000, 0.90000
56217,'WAYNESVIL~18', 161.0000,1,  40,   1,   1,1.02106559,  11.887550, 1.10000, 0.90000, 1.10000, 0.90000
56218,'WAYNESVIL~19',  69.0000,1,  40,   1,   1,1.01516485,  10.998485, 1.10000, 0.90000, 1.10000, 0.90000
56219,'WAYNESVIL~20',  69.0000,1,  40,   1,   1,1.01509809,  10.990794, 1.10000, 0.90000, 1.10000, 0.90000
56220,'WAYNESVIL~21',  69.0000,1,  40,   1,   1,1.01339471,  11.138649, 1.10000, 0.90000, 1.10000, 0.90000
56221,'CAIRO 13 1  ',  69.0000,1,  40,   1,   1,1.03911579,  10.310929, 1.10000, 0.90000, 1.10000, 0.90000
56222,'HUNTSVILL~27',  69.0000,1,  40,   1,   1,1.03838944,  10.077987, 1.10000, 0.90000, 1.10000, 0.90000
56223,'HUNTSVILL~28',  69.0000,1,  40,   1,   1,1.03960383,  10.402898, 1.10000, 0.90000, 1.10000, 0.90000
56224,'CENTERVIL~30',  69.0000,1,  40,   1,   1,1.03472018,   6.880447, 1.10000, 0.90000, 1.10000, 0.90000
56225,'ELLINGTON ~6', 161.0000,1,  40,   1,   1,1.02823949,  10.097945, 1.10000, 0.90000, 1.10000, 0.90000
56226,'ELLINGTON ~7',  69.0000,1,  40,   1,   1,1.04122388,   8.171450, 1.10000, 0.90000, 1.10000, 0.90000
56227,'ELLINGTON ~8', 161.0000,1,  40,   1,   1,1.02820837,  10.094354, 1.10000, 0.90000, 1.10000, 0.90000
56228,'ELLINGTON ~9',  69.0000,1,  40,   1,   1,1.03391206,   7.421818, 1.10000, 0.90000, 1.10000, 0.90000
56229,'PIEDMONT 7 1', 161.0000,1,  40,   1,   1,1.03723502,   7.063044, 1.10000, 0.90000, 1.10000, 0.90000
56230,'PIEDMONT 7 2', 161.0000,1,  40,   1,   1,1.03716993,   7.057180, 1.10000, 0.90000, 1.10000, 0.90000
56231,'PIEDMONT 8 1', 161.0000,1,  40,   1,   1,1.03395188,   5.809232, 1.10000, 0.90000, 1.10000, 0.90000
56232,'PIEDMONT 8 2',  69.0000,1,  40,   1,   1,1.03986716,   3.538029, 1.10000, 0.90000, 1.10000, 0.90000
56233,'PIEDMONT 8 3', 161.0000,1,  40,   1,   1,1.03405547,   5.831741, 1.10000, 0.90000, 1.10000, 0.90000
56234,'PIEDMONT 9 1',  69.0000,1,  40,   1,   1,1.03655457,   2.896783, 1.10000, 0.90000, 1.10000, 0.90000
56235,'PIEDMONT 9 2',  69.0000,1,  40,   1,   1,1.03651714,   2.893418, 1.10000, 0.90000, 1.10000, 0.90000
56236,'LANCASTER~70', 161.0000,1,  40,   1,   1,1.04729366,   8.474294, 1.10000, 0.90000, 1.10000, 0.90000
56237,'LANCASTER~71',  69.0000,1,  40,   1,   1,1.04116797,   7.647011, 1.10000, 0.90000, 1.10000, 0.90000
56238,'LANCASTER~72', 161.0000,1,  40,   1,   1,1.04736269,   8.480318, 1.10000, 0.90000, 1.10000, 0.90000
56239,'MEMPHIS 55 1',  69.0000,1,  40,   1,   1,1.01346922,   5.176985, 1.10000, 0.90000, 1.10000, 0.90000
56240,'MEMPHIS 56 1',  69.0000,1,  40,   1,   1,1.01654720,   5.360312, 1.10000, 0.90000, 1.10000, 0.90000
56241,'BENTON 16 1 ', 161.0000,1,  40,   1,   1,1.03810692,   3.406038, 1.10000, 0.90000, 1.10000, 0.90000
56242,'BENTON 16 2 ',  69.0000,1,  40,   1,   1,1.04247117,   2.435554, 1.10000, 0.90000, 1.10000, 0.90000
56243,'BENTON 16 3 ', 161.0000,1,  40,   1,   1,1.03805816,   3.400673, 1.10000, 0.90000, 1.10000, 0.90000
56244,'BENTON 17 1 ',  69.0000,1,  40,   1,   1,1.02757859,   0.617686, 1.10000, 0.90000, 1.10000, 0.90000
56245,'EMINENCE 3 1',  69.0000,1,  40,   1,   1,1.02781904,   9.966609, 1.10000, 0.90000, 1.10000, 0.90000
56246,'EMINENCE 3 2',  69.0000,1,  40,   1,   1,1.02778780,   9.963573, 1.10000, 0.90000, 1.10000, 0.90000
56247,'SUMMERSVIL~9',  69.0000,1,  40,   1,   1,1.00491369,  13.199803, 1.10000, 0.90000, 1.10000, 0.90000
56248,'SUMMERSVI~10',  69.0000,1,  40,   1,   1,1.00486398,  13.195452, 1.10000, 0.90000, 1.10000, 0.90000
56249,'AUGUSTA 31 1',  69.0000,1,  40,   1,   1,1.04050207,  -3.664243, 1.10000, 0.90000, 1.10000, 0.90000
56250,'AUGUSTA 31 2',  69.0000,1,  40,   1,   1,1.04042673,  -3.670419, 1.10000, 0.90000, 1.10000, 0.90000
56251,'DEFIANCE 7 1',  69.0000,1,  40,   1,   1,1.04033971,  -5.671652, 1.10000, 0.90000, 1.10000, 0.90000
56252,'DEFIANCE 7 2',  18.0000,1,  40,   1,   1,1.04033971,  -5.671652, 1.10000, 0.90000, 1.10000, 0.90000
56253,'DEFIANCE 7 3',  18.0000,1,  40,   1,   1,1.04033971,  -5.671652, 1.10000, 0.90000, 1.10000, 0.90000
56255,'DEFIANCE 7 5',  69.0000,1,  40,   1,   1,1.04036248,  -5.669736, 1.10000, 0.90000, 1.10000, 0.90000
56256,'DEFIANCE 7 7',  69.0000,1,  40,   1,   1,1.04031682,  -5.673518, 1.10000, 0.90000, 1.10000, 0.90000
56257,'LAKE SAINT~1',  69.0000,1,  40,   1,   1,1.04226470,  -6.088040, 1.10000, 0.90000, 1.10000, 0.90000
56258,'LAKE SAINT~2',  69.0000,1,  40,   1,   1,1.04216301,  -6.095784, 1.10000, 0.90000, 1.10000, 0.90000
56259,'LAKE SAINT~3',  69.0000,1,  40,   1,   1,1.03058898,  -6.897360, 1.10000, 0.90000, 1.10000, 0.90000
56260,'LAKE SAINT~4',  69.0000,1,  40,   1,   1,1.03040540,  -6.910262, 1.10000, 0.90000, 1.10000, 0.90000
56261,'LAKE SAINT~5',  69.0000,1,  40,   1,   1,1.03269005,  -5.441260, 1.10000, 0.90000, 1.10000, 0.90000
56262,'LAKE SAINT~6',  69.0000,1,  40,   1,   1,1.03256810,  -5.452866, 1.10000, 0.90000, 1.10000, 0.90000
56263,'LAKE SAINT~7',  69.0000,1,  40,   1,   1,1.03217006,  -6.116875, 1.10000, 0.90000, 1.10000, 0.90000
56264,'MARTHASVIL~1', 161.0000,1,  40,   1,   1,1.03399634,   0.763687, 1.10000, 0.90000, 1.10000, 0.90000
56265,'MARTHASVIL~2',  69.0000,1,  40,   1,   1,1.04315257,  -0.553478, 1.10000, 0.90000, 1.10000, 0.90000
56266,'MARTHASVIL~3', 161.0000,1,  40,   1,   1,1.03380084,   0.753465, 1.10000, 0.90000, 1.10000, 0.90000
56267,'O FALLON 5 1', 161.0000,1,  40,   1,   1,1.03047740,  -3.455870, 1.10000, 0.90000, 1.10000, 0.90000
56268,'O FALLON 6 1',  69.0000,1,  40,   1,   1,1.02272272,  -6.536637, 1.10000, 0.90000, 1.10000, 0.90000
56269,'O FALLON 7 1',  69.0000,1,  40,   1,   1,1.01386678,  -5.499051, 1.10000, 0.90000, 1.10000, 0.90000
56270,'O FALLON 8 1', 161.0000,1,  40,   1,   1,1.03158939,  -4.208912, 1.10000, 0.90000, 1.10000, 0.90000
56271,'O FALLON 9 1', 161.0000,1,  40,   1,   1,1.03230941,  -1.916487, 1.10000, 0.90000, 1.10000, 0.90000
56272,'O FALLON 9 2',  69.0000,1,  40,   1,   1,1.05093670,  -3.772431, 1.10000, 0.90000, 1.10000, 0.90000
56273,'O FALLON 9 3', 161.0000,1,  40,   1,   1,1.03218675,  -1.933676, 1.10000, 0.90000, 1.10000, 0.90000
56274,'O FALLON 1~1',  69.0000,1,  40,   1,   1,1.03771269,  -6.992303, 1.10000, 0.90000, 1.10000, 0.90000
56275,'O FALLON 1~2',  69.0000,1,  40,   1,   1,1.03634799,  -7.267349, 1.10000, 0.90000, 1.10000, 0.90000
56276,'O FALLON 1~3', 161.0000,1,  40,   1,   1,1.01927412,  -3.092585, 1.10000, 0.90000, 1.10000, 0.90000
56277,'O FALLON 1~4',  69.0000,1,  40,   1,   1,1.04287398,  -6.373451, 1.10000, 0.90000, 1.10000, 0.90000
56278,'O FALLON 1~5', 161.0000,1,  40,   1,   1,1.01906216,  -3.113022, 1.10000, 0.90000, 1.10000, 0.90000
56279,'O FALLON 1~6', 161.0000,1,  40,   1,   1,1.01729071,  -3.741997, 1.10000, 0.90000, 1.10000, 0.90000
56280,'O FALLON 1~7',  69.0000,1,  40,   1,   1,1.03231239,  -6.923896, 1.10000, 0.90000, 1.10000, 0.90000
56281,'O FALLON 1~8',  13.2000,1,  40,   1,   1,1.03774738,  -7.916052, 1.10000, 0.90000, 1.10000, 0.90000
56283,'O FALLON ~10', 161.0000,1,  40,   1,   1,1.01704240,  -3.761004, 1.10000, 0.90000, 1.10000, 0.90000
56284,'O FALLON ~11', 161.0000,1,  40,   1,   1,1.01752603,  -3.691015, 1.10000, 0.90000, 1.10000, 0.90000
56285,'SAINT CHA~15',  69.0000,1,  40,   1,   1,1.03851616,  -9.373367, 1.10000, 0.90000, 1.10000, 0.90000
56286,'SAINT CHA~16', 161.0000,1,  40,   1,   1,1.02339804,  -5.919882, 1.10000, 0.90000, 1.10000, 0.90000
56287,'SAINT CHA~17', 100.0000,1,  40,   1,   1,1.03819811,  -9.200287, 1.10000, 0.90000, 1.10000, 0.90000
56288,'SAINT CHA~18',  69.0000,1,  40,   1,   1,1.05243254,  -8.928884, 1.10000, 0.90000, 1.10000, 0.90000
56289,'SAINT CHA~19', 100.0000,1,  40,   1,   1,1.03804588,  -9.219193, 1.10000, 0.90000, 1.10000, 0.90000
56290,'SAINT CHA~20', 100.0000,1,  40,   1,   1,1.03817451,  -9.204421, 1.10000, 0.90000, 1.10000, 0.90000
56291,'SAINT CHA~21', 161.0000,1,  40,   1,   1,1.02904665,  -6.216984, 1.10000, 0.90000, 1.10000, 0.90000
56292,'SAINT CHA~22', 100.0000,1,  40,   1,   1,1.03826892,  -8.616233, 1.10000, 0.90000, 1.10000, 0.90000
56293,'SAINT CHA~23',  69.0000,1,  40,   1,   1,1.04571998,  -8.710842, 1.10000, 0.90000, 1.10000, 0.90000
56294,'SAINT CHA~24', 161.0000,1,  40,   1,   1,1.02905440,  -6.190701, 1.10000, 0.90000, 1.10000, 0.90000
56295,'SAINT CHA~25', 100.0000,1,  40,   1,   1,1.03810799,  -8.641993, 1.10000, 0.90000, 1.10000, 0.90000
56296,'SAINT CHA~26',  69.0000,1,  40,   1,   1,1.02526641,  -9.676596, 1.10000, 0.90000, 1.10000, 0.90000
56297,'SAINT CHA~27',  69.0000,1,  40,   1,   1,1.02541673,  -9.657709, 1.10000, 0.90000, 1.10000, 0.90000
56298,'SAINT CHA~28', 161.0000,1,  40,   1,   1,1.03438044,  -6.133309, 1.10000, 0.90000, 1.10000, 0.90000
56299,'SAINT CHA~29',  69.0000,1,  40,   1,   1,1.02549958,  -9.522108, 1.10000, 0.90000, 1.10000, 0.90000
56300,'SAINT CHA~30',  18.0000,1,  40,   1,   1,1.02633548,  -9.130215, 1.10000, 0.90000, 1.10000, 0.90000
56302,'SAINT CHA~32', 161.0000,1,  40,   1,   1,1.03450537,  -6.115544, 1.10000, 0.90000, 1.10000, 0.90000
56303,'SAINT CHA~33',  69.0000,1,  40,   1,   1,1.03551078,  -8.240815, 1.10000, 0.90000, 1.10000, 0.90000
56304,'SAINT CHA~35',  69.0000,1,  40,   1,   1,1.02430081,  -8.218609, 1.10000, 0.90000, 1.10000, 0.90000
56305,'SAINT CHA~36', 161.0000,1,  40,   1,   1,1.02935064,  -4.740621, 1.10000, 0.90000, 1.10000, 0.90000
56306,'SAINT CHA~37',  69.0000,1,  40,   1,   1,1.03847897,  -8.172165, 1.10000, 0.90000, 1.10000, 0.90000
56307,'SAINT CHA~38', 161.0000,1,  40,   1,   1,1.02917182,  -4.757390, 1.10000, 0.90000, 1.10000, 0.90000
56308,'SAINT CHA~39', 161.0000,1,  40,   1,   1,1.02694511,  -5.589746, 1.10000, 0.90000, 1.10000, 0.90000
56309,'SAINT CHA~40',  69.0000,1,  40,   1,   1,1.02693737,  -8.451896, 1.10000, 0.90000, 1.10000, 0.90000
56310,'SAINT CHA~41',  69.0000,1,  40,   1,   1,1.03337896,  -7.148209, 1.10000, 0.90000, 1.10000, 0.90000
56311,'SAINT CHA~42',  69.0000,1,  40,   1,   1,1.03360319,  -7.804890, 1.10000, 0.90000, 1.10000, 0.90000
56312,'SAINT CHA~43', 161.0000,1,  40,   1,   1,1.01828527,  -4.345404, 1.10000, 0.90000, 1.10000, 0.90000
56313,'SAINT CHA~44',  69.0000,1,  40,   1,   1,1.03756523,  -8.287217, 1.10000, 0.90000, 1.10000, 0.90000
56314,'SAINT CHA~45', 161.0000,1,  40,   1,   1,1.01888716,  -4.324802, 1.10000, 0.90000, 1.10000, 0.90000
56315,'SAINT CHA~46', 161.0000,1,  40,   1,   1,1.01492882,  -3.509786, 1.10000, 0.90000, 1.10000, 0.90000
56316,'SAINT CHA~47',  69.0000,1,  40,   1,   1,1.04207337,  -7.020955, 1.10000, 0.90000, 1.10000, 0.90000
56317,'SAINT CHA~48', 161.0000,1,  40,   1,   1,1.01466358,  -3.529132, 1.10000, 0.90000, 1.10000, 0.90000
56318,'SAINT PETE~7', 500.0000,1,  40,   1,   1,1.04155290,  -0.698961, 1.10000, 0.90000, 1.10000, 0.90000
56319,'SAINT PETE~8', 161.0000,1,  40,   1,   1,1.04142368,  -3.809978, 1.10000, 0.90000, 1.10000, 0.90000
56320,'SAINT PETE~9',  69.0000,1,  40,   1,   1,1.02733111,  -7.284961, 1.10000, 0.90000, 1.10000, 0.90000
56321,'SAINT PET~10',  13.8000,1,  40,   1,   1,1.02073145,  -9.409900, 1.10000, 0.90000, 1.10000, 0.90000
56323,'SAINT PET~12', 500.0000,1,  40,   1,   1,1.04140306,  -0.724162, 1.10000, 0.90000, 1.10000, 0.90000
56324,'SAINT PET~13', 161.0000,1,  40,   1,   1,1.03958976,  -3.993574, 1.10000, 0.90000, 1.10000, 0.90000
56325,'SAINT PET~14',  69.0000,1,  40,   1,   1,1.02204204,  -7.342573, 1.10000, 0.90000, 1.10000, 0.90000
56326,'SAINT PET~15',  69.0000,1,  40,   1,   1,1.02232337,  -7.317572, 1.10000, 0.90000, 1.10000, 0.90000
56327,'SAINT PET~16', 161.0000,1,  40,   1,   1,1.02902079,  -4.267777, 1.10000, 0.90000, 1.10000, 0.90000
56328,'SAINT PET~17',  69.0000,1,  40,   1,   1,1.04169083,  -7.940348, 1.10000, 0.90000, 1.10000, 0.90000
56329,'SAINT PET~18', 161.0000,1,  40,   1,   1,1.02881730,  -4.295713, 1.10000, 0.90000, 1.10000, 0.90000
56330,'SAINT PET~19', 161.0000,1,  40,   1,   1,1.03598082,  -5.032902, 1.10000, 0.90000, 1.10000, 0.90000
56331,'SAINT PET~20',  69.0000,1,  40,   1,   1,1.03138065,  -7.732765, 1.10000, 0.90000, 1.10000, 0.90000
56332,'SAINT PET~21', 161.0000,1,  40,   1,   1,1.03567147,  -5.055330, 1.10000, 0.90000, 1.10000, 0.90000
56333,'SAINT PET~22', 161.0000,1,  40,   1,   1,1.02209246,  -5.371505, 1.10000, 0.90000, 1.10000, 0.90000
56334,'SAINT PET~23',  69.0000,1,  40,   1,   1,1.03329122,  -6.990089, 1.10000, 0.90000, 1.10000, 0.90000
56335,'SAINT PET~24', 161.0000,1,  40,   1,   1,1.02253020,  -5.365446, 1.10000, 0.90000, 1.10000, 0.90000
56336,'WENTZVILLE~1',  69.0000,1,  40,   1,   1,1.03718424,  -5.697476, 1.10000, 0.90000, 1.10000, 0.90000
56337,'WENTZVILLE~2',  69.0000,1,  40,   1,   1,1.03694355,  -5.712584, 1.10000, 0.90000, 1.10000, 0.90000
56338,'WENTZVILLE~3', 161.0000,1,  40,   1,   1,1.02177238,  -3.090376, 1.10000, 0.90000, 1.10000, 0.90000
56339,'WENTZVILLE~4',  69.0000,1,  40,   1,   1,1.04498887,  -5.644353, 1.10000, 0.90000, 1.10000, 0.90000
56340,'WENTZVILLE~5', 161.0000,1,  40,   1,   1,1.02165937,  -3.108641, 1.10000, 0.90000, 1.10000, 0.90000
56341,'WENTZVILLE~6',  69.0000,1,  40,   1,   1,1.03825641,  -5.582882, 1.10000, 0.90000, 1.10000, 0.90000
56342,'WENTZVILLE~7', 500.0000,1,  40,   1,   1,1.03314507,   0.867799, 1.10000, 0.90000, 1.10000, 0.90000
56343,'WENTZVILLE~8', 161.0000,1,  40,   1,   1,1.03876090,  -1.222107, 1.10000, 0.90000, 1.10000, 0.90000
56344,'WENTZVILLE~9',  69.0000,1,  40,   1,   1,1.04405367,  -5.049710, 1.10000, 0.90000, 1.10000, 0.90000
56345,'WENTZVILL~10', 161.0000,1,  40,   1,   1,1.03853869,  -1.245414, 1.10000, 0.90000, 1.10000, 0.90000
56346,'WENTZVILL~11', 161.0000,1,  40,   1,   1,1.03683364,  -1.344494, 1.10000, 0.90000, 1.10000, 0.90000
56347,'CADET 1 1   ',  69.0000,1,  40,   1,   1,1.02899957,  -2.523964, 1.10000, 0.90000, 1.10000, 0.90000
56348,'CADET 2 1   ',  69.0000,1,  40,   1,   1,1.03187954,  -1.616658, 1.10000, 0.90000, 1.10000, 0.90000
56349,'FARMINGTO~43', 161.0000,1,  40,   1,   1,1.03584707,   0.296691, 1.10000, 0.90000, 1.10000, 0.90000
56350,'FARMINGTO~44',  69.0000,1,  40,   1,   1,1.02773905,  -0.681290, 1.10000, 0.90000, 1.10000, 0.90000
56351,'FARMINGTO~45', 161.0000,1,  40,   1,   1,1.03597713,   0.306386, 1.10000, 0.90000, 1.10000, 0.90000
56352,'FARMINGTO~46', 161.0000,1,  40,   1,   1,1.03921199,   1.050978, 1.10000, 0.90000, 1.10000, 0.90000
56353,'FARMINGTO~47',  69.0000,1,  40,   1,   1,1.02575123,  -0.316800, 1.10000, 0.90000, 1.10000, 0.90000
56354,'FARMINGTO~48',  13.8000,1,  40,   1,   1,1.01684582,  -1.277538, 1.10000, 0.90000, 1.10000, 0.90000
56356,'FARMINGTO~50', 161.0000,1,  40,   1,   1,1.03944039,   1.067316, 1.10000, 0.90000, 1.10000, 0.90000
56357,'FARMINGTO~51', 161.0000,1,  40,   1,   1,1.03921199,   1.050978, 1.10000, 0.90000, 1.10000, 0.90000
56358,'FARMINGTO~52',  69.0000,1,  40,   1,   1,1.02717590,  -0.502582, 1.10000, 0.90000, 1.10000, 0.90000
56359,'FARMINGTO~53', 500.0000,1,  40,   1,   1,1.04216123,   3.325022, 1.10000, 0.90000, 1.10000, 0.90000
56360,'FARMINGTO~54', 161.0000,1,  40,   1,   1,1.04655945,   2.009789, 1.10000, 0.90000, 1.10000, 0.90000
56361,'FARMINGTO~55',  69.0000,1,  40,   1,   1,1.04856944,   0.490276, 1.10000, 0.90000, 1.10000, 0.90000
56362,'FARMINGTO~56', 500.0000,1,  40,   1,   1,1.04198349,   3.305744, 1.10000, 0.90000, 1.10000, 0.90000
56363,'FARMINGTO~57', 161.0000,1,  40,   1,   1,1.04574871,   1.941292, 1.10000, 0.90000, 1.10000, 0.90000
56364,'PARK HILLS~1',  69.0000,1,  40,   1,   1,1.03481603,  -1.076671, 1.10000, 0.90000, 1.10000, 0.90000
56365,'PARK HILLS~2', 161.0000,1,  40,   1,   1,1.04091597,   0.588662, 1.10000, 0.90000, 1.10000, 0.90000
56366,'PARK HILLS~3',  69.0000,1,  40,   1,   1,1.03548038,  -1.283693, 1.10000, 0.90000, 1.10000, 0.90000
56367,'PARK HILLS~4', 161.0000,1,  40,   1,   1,1.04084241,   0.578230, 1.10000, 0.90000, 1.10000, 0.90000
56368,'PARK HILLS~5',  69.0000,1,  40,   1,   1,1.03446913,  -3.342032, 1.10000, 0.90000, 1.10000, 0.90000
56369,'PARK HILLS~6',  69.0000,1,  40,   1,   1,1.03439677,  -3.349426, 1.10000, 0.90000, 1.10000, 0.90000
56370,'BALLWIN 1 1 ', 161.0000,1,  40,   1,   1,1.01635396,  -4.243419, 1.10000, 0.90000, 1.10000, 0.90000
56371,'BALLWIN 1 2 ',  69.0000,1,  40,   1,   1,1.02347004,  -7.724760, 1.10000, 0.90000, 1.10000, 0.90000
56372,'BALLWIN 1 3 ', 161.0000,1,  40,   1,   1,1.01625288,  -4.266649, 1.10000, 0.90000, 1.10000, 0.90000
56373,'BALLWIN 2 1 ', 161.0000,1,  40,   1,   1,1.02570140,  -4.667000, 1.10000, 0.90000, 1.10000, 0.90000
56374,'BALLWIN 2 2 ',  69.0000,1,  40,   1,   1,1.04182041,  -8.361883, 1.10000, 0.90000, 1.10000, 0.90000
56375,'BALLWIN 2 3 ',  18.0000,1,  40,   1,   1,1.06414843, -12.242896, 1.10000, 0.90000, 1.10000, 0.90000
56377,'BALLWIN 2 5 ', 161.0000,1,  40,   1,   1,1.02543974,  -4.688176, 1.10000, 0.90000, 1.10000, 0.90000
56378,'BALLWIN 3 1 ', 161.0000,1,  40,   1,   1,1.02442408,  -4.132411, 1.10000, 0.90000, 1.10000, 0.90000
56379,'BALLWIN 4 1 ', 500.0000,1,  40,   1,   1,1.03958583,  -1.371130, 1.10000, 0.90000, 1.10000, 0.90000
56380,'BALLWIN 4 2 ', 161.0000,1,  40,   1,   1,1.02876318,  -4.822308, 1.10000, 0.90000, 1.10000, 0.90000
56381,'BALLWIN 4 3 ',  69.0000,1,  40,   1,   1,1.04486907,  -8.093048, 1.10000, 0.90000, 1.10000, 0.90000
56382,'BALLWIN 4 4 ',  13.8000,1,  40,   1,   1,1.01891577, -11.180980, 1.10000, 0.90000, 1.10000, 0.90000
56384,'BALLWIN 4 6 ', 161.0000,1,  40,   1,   1,1.02860785,  -4.843383, 1.10000, 0.90000, 1.10000, 0.90000
56385,'BALLWIN 4 8 ', 161.0000,1,  40,   1,   1,1.02757227,  -5.032521, 1.10000, 0.90000, 1.10000, 0.90000
56386,'BALLWIN 5 1 ', 161.0000,1,  40,   1,   1,1.02370906,  -4.956950, 1.10000, 0.90000, 1.10000, 0.90000
56387,'BALLWIN 5 2 ',  69.0000,1,  40,   1,   1,1.04244089,  -8.604204, 1.10000, 0.90000, 1.10000, 0.90000
56388,'BALLWIN 5 3 ', 161.0000,1,  40,   1,   1,1.02347052,  -4.983100, 1.10000, 0.90000, 1.10000, 0.90000
56389,'BALLWIN 6 1 ', 161.0000,1,  40,   1,   1,1.02313221,  -4.732029, 1.10000, 0.90000, 1.10000, 0.90000
56390,'BALLWIN 6 2 ',  69.0000,1,  40,   1,   1,1.03684664,  -8.535919, 1.10000, 0.90000, 1.10000, 0.90000
56391,'BALLWIN 6 3 ',  13.8000,1,  40,   1,   1,1.04384005, -10.079426, 1.10000, 0.90000, 1.10000, 0.90000
56393,'BALLWIN 6 5 ', 161.0000,1,  40,   1,   1,1.02287865,  -4.756057, 1.10000, 0.90000, 1.10000, 0.90000
56394,'BALLWIN 7 1 ',  69.0000,1,  40,   1,   1,1.03997326,  -8.625953, 1.10000, 0.90000, 1.10000, 0.90000
56395,'BALLWIN 7 2 ',  69.0000,1,  40,   1,   1,1.03987753,  -8.643635, 1.10000, 0.90000, 1.10000, 0.90000
56396,'BALLWIN 8 1 ',  69.0000,1,  40,   1,   1,1.02201247,  -8.100198, 1.10000, 0.90000, 1.10000, 0.90000
56397,'BALLWIN 9 1 ',  69.0000,1,  40,   1,   1,1.03468466,  -8.543277, 1.10000, 0.90000, 1.10000, 0.90000
56398,'BRIDGETON ~7',  69.0000,1,  40,   1,   1,1.03315032,  -8.932521, 1.10000, 0.90000, 1.10000, 0.90000
56399,'CHESTERFIE~2',  69.0000,1,  40,   1,   1,1.03625107,  -8.733423, 1.10000, 0.90000, 1.10000, 0.90000
56400,'CHESTERFIE~3',  69.0000,1,  40,   1,   1,1.03607261,  -8.752375, 1.10000, 0.90000, 1.10000, 0.90000
56401,'CHESTERFIE~4',  69.0000,1,  40,   1,   1,1.02742577,  -8.226777, 1.10000, 0.90000, 1.10000, 0.90000
56402,'CHESTERFIE~5',  69.0000,1,  40,   1,   1,1.02631533,  -8.489025, 1.10000, 0.90000, 1.10000, 0.90000
56403,'CHESTERFIE~6',  69.0000,1,  40,   1,   1,1.04331827,  -8.372401, 1.10000, 0.90000, 1.10000, 0.90000
56404,'CHESTERFIE~7',  69.0000,1,  40,   1,   1,1.03163290,  -6.681890, 1.10000, 0.90000, 1.10000, 0.90000
56405,'CHESTERFIE~8', 161.0000,1,  40,   1,   1,1.01511455,  -3.375694, 1.10000, 0.90000, 1.10000, 0.90000
56406,'CHESTERFIE~9', 161.0000,1,  40,   1,   1,1.01498997,  -3.383924, 1.10000, 0.90000, 1.10000, 0.90000
56407,'CHESTERFI~10',  69.0000,1,  40,   1,   1,1.02986848,  -7.576500, 1.10000, 0.90000, 1.10000, 0.90000
56408,'CHESTERFI~11',  69.0000,1,  40,   1,   1,1.02979469,  -7.583902, 1.10000, 0.90000, 1.10000, 0.90000
56409,'FLORISSANT~1', 161.0000,1,  40,   1,   1,1.03884935,  -6.559800, 1.10000, 0.90000, 1.10000, 0.90000
56410,'FLORISSANT~2',  69.0000,1,  40,   1,   1,1.03144979,  -8.977508, 1.10000, 0.90000, 1.10000, 0.90000
56411,'FLORISSANT~3',  18.0000,1,  40,   1,   1,1.02656043, -10.716915, 1.10000, 0.90000, 1.10000, 0.90000
56413,'FLORISSANT~5', 161.0000,1,  40,   1,   1,1.03866756,  -6.577717, 1.10000, 0.90000, 1.10000, 0.90000
56414,'FLORISSANT~6', 161.0000,1,  40,   1,   1,1.03919590,  -6.525873, 1.10000, 0.90000, 1.10000, 0.90000
56415,'FLORISSAN~13', 161.0000,1,  40,   1,   1,1.03691089,  -6.756266, 1.10000, 0.90000, 1.10000, 0.90000
56416,'FLORISSAN~14', 100.0000,1,  40,   1,   1,1.03983140, -10.008542, 1.10000, 0.90000, 1.10000, 0.90000
56417,'FLORISSAN~15',  69.0000,1,  40,   1,   1,1.03948617,  -9.496930, 1.10000, 0.90000, 1.10000, 0.90000
56418,'FLORISSAN~16', 161.0000,1,  40,   1,   1,1.03713882,  -6.719378, 1.10000, 0.90000, 1.10000, 0.90000
56419,'FLORISSAN~17', 161.0000,1,  40,   1,   1,1.03670657,  -6.775762, 1.10000, 0.90000, 1.10000, 0.90000
56420,'FLORISSAN~18',  69.0000,1,  40,   1,   1,1.02583909,  -9.415251, 1.10000, 0.90000, 1.10000, 0.90000
56421,'FLORISSAN~19',  69.0000,1,  40,   1,   1,1.02555203,  -9.435385, 1.10000, 0.90000, 1.10000, 0.90000
56422,'FLORISSAN~20', 161.0000,1,  40,   1,   1,1.03103709,  -6.966907, 1.10000, 0.90000, 1.10000, 0.90000
56423,'FLORISSAN~21',  69.0000,1,  40,   1,   1,1.03911614,  -9.479294, 1.10000, 0.90000, 1.10000, 0.90000
56424,'FLORISSAN~22',  13.8000,1,  40,   1,   1,1.05862236, -13.896362, 1.10000, 0.90000, 1.10000, 0.90000
56426,'FLORISSAN~24', 161.0000,1,  40,   1,   1,1.03084493,  -6.986357, 1.10000, 0.90000, 1.10000, 0.90000
56427,'FLORISSAN~25',  69.0000,1,  40,   1,   1,1.04109967,  -8.520569, 1.10000, 0.90000, 1.10000, 0.90000
56428,'FLORISSAN~26',  69.0000,1,  40,   1,   1,1.05119419,  -8.696987, 1.10000, 0.90000, 1.10000, 0.90000
56429,'FLORISSAN~27',  69.0000,1,  40,   1,   1,1.05127859,  -8.688976, 1.10000, 0.90000, 1.10000, 0.90000
56430,'FLORISSAN~28', 161.0000,1,  40,   1,   1,1.02694774,  -5.997922, 1.10000, 0.90000, 1.10000, 0.90000
56431,'FLORISSAN~29',  69.0000,1,  40,   1,   1,1.04423845,  -8.826769, 1.10000, 0.90000, 1.10000, 0.90000
56432,'FLORISSAN~30', 161.0000,1,  40,   1,   1,1.02683127,  -6.015253, 1.10000, 0.90000, 1.10000, 0.90000
56433,'FLORISSAN~31', 161.0000,1,  40,   1,   1,1.02846956,  -6.122211, 1.10000, 0.90000, 1.10000, 0.90000
56434,'FLORISSAN~32', 161.0000,1,  40,   1,   1,1.02877605,  -6.096450, 1.10000, 0.90000, 1.10000, 0.90000
56435,'FLORISSAN~33', 161.0000,1,  40,   1,   1,1.03935015,  -6.094442, 1.10000, 0.90000, 1.10000, 0.90000
56436,'FLORISSAN~34', 100.0000,1,  40,   1,   1,1.04229987, -11.444166, 1.10000, 0.90000, 1.10000, 0.90000
56437,'FLORISSAN~35', 161.0000,1,  40,   1,   1,1.03975105,  -6.060006, 1.10000, 0.90000, 1.10000, 0.90000
56438,'FLORISSANT~7',  69.0000,1,  40,   1,   1,1.03290844,  -8.961587, 1.10000, 0.90000, 1.10000, 0.90000
56439,'FLORISSANT~8', 500.0000,1,  40,   1,   1,1.04090178,  -1.760845, 1.10000, 0.90000, 1.10000, 0.90000
56440,'FLORISSANT~9', 161.0000,1,  40,   1,   1,1.04097950,  -5.743678, 1.10000, 0.90000, 1.10000, 0.90000
56441,'FLORISSAN~10',  69.0000,1,  40,   1,   1,1.05091226,  -8.096893, 1.10000, 0.90000, 1.10000, 0.90000
56442,'FLORISSAN~11', 161.0000,1,  40,   1,   1,1.04072702,  -5.761358, 1.10000, 0.90000, 1.10000, 0.90000
56443,'FLORISSAN~12', 161.0000,1,  40,   1,   1,1.03981149,  -5.857583, 1.10000, 0.90000, 1.10000, 0.90000
56444,'GLENCOE 5 1 ',  69.0000,1,  40,   1,   1,1.03266549,  -7.886002, 1.10000, 0.90000, 1.10000, 0.90000
56445,'GROVER 1    ',  69.0000,1,  40,   1,   1,1.02414310,  -7.892472, 1.10000, 0.90000, 1.10000, 0.90000
56446,'GROVER 2    ',  69.0000,1,  40,   1,   1,1.02410674,  -7.897493, 1.10000, 0.90000, 1.10000, 0.90000
56447,'HAZELWOOD ~1',  69.0000,1,  40,   1,   1,1.03883231,  -8.844735, 1.10000, 0.90000, 1.10000, 0.90000
56448,'HAZELWOOD ~2',  69.0000,1,  40,   1,   1,1.02758622,  -9.389702, 1.10000, 0.90000, 1.10000, 0.90000
56449,'HAZELWOOD ~3',  69.0000,1,  40,   1,   1,1.02752209,  -9.398134, 1.10000, 0.90000, 1.10000, 0.90000
56450,'HAZELWOOD ~4',  69.0000,1,  40,   1,   1,1.03973258,  -8.540935, 1.10000, 0.90000, 1.10000, 0.90000
56451,'MARYLAND H~1',  69.0000,1,  40,   1,   1,1.03374398,  -8.391225, 1.10000, 0.90000, 1.10000, 0.90000
56452,'MARYLAND H~2',  69.0000,1,  40,   1,   1,1.03361857,  -8.401539, 1.10000, 0.90000, 1.10000, 0.90000
56453,'MARYLAND H~3', 161.0000,1,  40,   1,   1,1.01774096,  -6.130454, 1.10000, 0.90000, 1.10000, 0.90000
56454,'MARYLAND H~4',  69.0000,1,  40,   1,   1,1.04155505,  -9.253498, 1.10000, 0.90000, 1.10000, 0.90000
56455,'MARYLAND H~5', 161.0000,1,  40,   1,   1,1.01748526,  -6.156860, 1.10000, 0.90000, 1.10000, 0.90000
56456,'MARYLAND H~6', 161.0000,1,  40,   1,   1,1.02716625,  -5.725389, 1.10000, 0.90000, 1.10000, 0.90000
56457,'MARYLAND H~7',  69.0000,1,  40,   1,   1,1.04752362,  -8.009924, 1.10000, 0.90000, 1.10000, 0.90000
56458,'MARYLAND H~8', 161.0000,1,  40,   1,   1,1.02821469,  -5.611878, 1.10000, 0.90000, 1.10000, 0.90000
56459,'SAINT LO~102', 161.0000,1,  40,   1,   1,1.03552866,  -6.642444, 1.10000, 0.90000, 1.10000, 0.90000
56460,'SAINT LO~103',  69.0000,1,  40,   1,   1,1.04444778,  -9.271495, 1.10000, 0.90000, 1.10000, 0.90000
56461,'SAINT LO~104', 161.0000,1,  40,   1,   1,1.03544450,  -6.651441, 1.10000, 0.90000, 1.10000, 0.90000
56462,'SAINT LO~122',  69.0000,1,  40,   1,   1,1.03479326, -10.468838, 1.10000, 0.90000, 1.10000, 0.90000
56463,'SAINT LO~151',  69.0000,1,  40,   1,   1,1.03106034,  -9.645923, 1.10000, 0.90000, 1.10000, 0.90000
56464,'SAINT LO~167',  69.0000,1,  40,   1,   1,1.04443920, -10.087335, 1.10000, 0.90000, 1.10000, 0.90000
56465,'SAINT LO~168',  69.0000,1,  40,   1,   1,1.04437804, -10.097185, 1.10000, 0.90000, 1.10000, 0.90000
56466,'SAINT LO~181',  69.0000,1,  40,   1,   1,1.03660965,  -9.456294, 1.10000, 0.90000, 1.10000, 0.90000
56467,'SAINT LO~202', 161.0000,1,  40,   1,   1,1.03396022,  -7.246817, 1.10000, 0.90000, 1.10000, 0.90000
56468,'SAINT LO~203',  69.0000,1,  40,   1,   1,1.04091191,  -9.366803, 1.10000, 0.90000, 1.10000, 0.90000
56469,'SAINT LO~204',  18.0000,1,  40,   1,   1,1.04151344,  -9.530851, 1.10000, 0.90000, 1.10000, 0.90000
56471,'SAINT LO~206', 161.0000,1,  40,   1,   1,1.03378582,  -7.269382, 1.10000, 0.90000, 1.10000, 0.90000
56472,'SAINT LOUI~2',  69.0000,1,  40,   1,   1,1.03843355,  -9.677934, 1.10000, 0.90000, 1.10000, 0.90000
56473,'SAINT LOU~27', 161.0000,1,  40,   1,   1,1.03261852,  -7.092436, 1.10000, 0.90000, 1.10000, 0.90000
56474,'SAINT LOU~28',  69.0000,1,  40,   1,   1,1.03827560,  -9.885159, 1.10000, 0.90000, 1.10000, 0.90000
56475,'SAINT LOU~29',  18.0000,1,  40,   1,   1,1.06061029, -16.186561, 1.10000, 0.90000, 1.10000, 0.90000
56477,'SAINT LOU~31', 161.0000,1,  40,   1,   1,1.03251350,  -7.109198, 1.10000, 0.90000, 1.10000, 0.90000
56478,'SAINT LOU~32', 161.0000,1,  40,   1,   1,1.03015947,  -7.024023, 1.10000, 0.90000, 1.10000, 0.90000
56479,'SAINT LOU~33',  69.0000,1,  40,   1,   1,1.03276658,  -9.525372, 1.10000, 0.90000, 1.10000, 0.90000
56480,'SAINT LOU~34',  13.8000,1,  40,   1,   1,1.03286481,  -9.593085, 1.10000, 0.90000, 1.10000, 0.90000
56482,'SAINT LOU~36', 161.0000,1,  40,   1,   1,1.03026092,  -6.999237, 1.10000, 0.90000, 1.10000, 0.90000
56483,'SAINT LOU~37',  69.0000,1,  40,   1,   1,1.03638613,  -9.616813, 1.10000, 0.90000, 1.10000, 0.90000
56484,'SAINT LOU~38', 161.0000,1,  40,   1,   1,1.02823126,  -7.117248, 1.10000, 0.90000, 1.10000, 0.90000
56485,'SAINT LOU~39',  69.0000,1,  40,   1,   1,1.03978086, -10.246548, 1.10000, 0.90000, 1.10000, 0.90000
56486,'SAINT LOU~40', 161.0000,1,  40,   1,   1,1.02764404,  -7.160332, 1.10000, 0.90000, 1.10000, 0.90000
56487,'SAINT LOU~41',  69.0000,1,  40,   1,   1,1.03869760,  -9.631399, 1.10000, 0.90000, 1.10000, 0.90000
56488,'SAINT LOU~42',  69.0000,1,  40,   1,   1,1.03333044,  -8.941321, 1.10000, 0.90000, 1.10000, 0.90000
56489,'SAINT LOU~43', 161.0000,1,  40,   1,   1,1.01750767,  -7.063443, 1.10000, 0.90000, 1.10000, 0.90000
56490,'SAINT LOU~44', 100.0000,1,  40,   1,   1,1.01683486,  -9.054731, 1.10000, 0.90000, 1.10000, 0.90000
56491,'SAINT LOU~45',  69.0000,1,  40,   1,   1,1.04397237,  -9.340874, 1.10000, 0.90000, 1.10000, 0.90000
56492,'SAINT LOU~46',  13.8000,1,  40,   1,   1,1.01691413,  -9.870901, 1.10000, 0.90000, 1.10000, 0.90000
56494,'SAINT LOU~48', 161.0000,1,  40,   1,   1,1.01773429,  -7.033488, 1.10000, 0.90000, 1.10000, 0.90000
56495,'SAINT LOU~49', 161.0000,1,  40,   1,   1,1.01736140,  -7.078016, 1.10000, 0.90000, 1.10000, 0.90000
56496,'SAINT LOU~50',  69.0000,1,  40,   1,   1,1.03190422,  -8.923682, 1.10000, 0.90000, 1.10000, 0.90000
56497,'SAINT LOU~51',  69.0000,1,  40,   1,   1,1.03181970,  -8.933969, 1.10000, 0.90000, 1.10000, 0.90000
56498,'SAINT LOU~52',  69.0000,1,  40,   1,   1,1.03812385,  -9.320479, 1.10000, 0.90000, 1.10000, 0.90000
56499,'SAINT LOU~54', 161.0000,1,  40,   1,   1,1.03483450,  -6.488295, 1.10000, 0.90000, 1.10000, 0.90000
56500,'SAINT LOU~55',  69.0000,1,  40,   1,   1,1.04002333,  -8.477085, 1.10000, 0.90000, 1.10000, 0.90000
56501,'SAINT LOU~56', 161.0000,1,  40,   1,   1,1.03468049,  -6.518059, 1.10000, 0.90000, 1.10000, 0.90000
56502,'SAINT LOU~57', 161.0000,1,  40,   1,   1,1.01856673,  -6.453248, 1.10000, 0.90000, 1.10000, 0.90000
56503,'SAINT LOU~58',  69.0000,1,  40,   1,   1,1.04371941,  -9.299955, 1.10000, 0.90000, 1.10000, 0.90000
56504,'SAINT LOU~59', 161.0000,1,  40,   1,   1,1.01832819,  -6.485535, 1.10000, 0.90000, 1.10000, 0.90000
56505,'SAINT LOU~60',  69.0000,1,  40,   1,   1,1.03623927,  -9.083868, 1.10000, 0.90000, 1.10000, 0.90000
56506,'SAINT LOU~61', 161.0000,1,  40,   1,   1,1.03032231,  -5.468769, 1.10000, 0.90000, 1.10000, 0.90000
56507,'SAINT LOU~62',  69.0000,1,  40,   1,   1,1.04631698,  -8.399201, 1.10000, 0.90000, 1.10000, 0.90000
56508,'SAINT LOU~63', 161.0000,1,  40,   1,   1,1.03072608,  -5.446430, 1.10000, 0.90000, 1.10000, 0.90000
56509,'SAINT LOU~64', 161.0000,1,  40,   1,   1,1.02665436,  -6.071760, 1.10000, 0.90000, 1.10000, 0.90000
56510,'SAINT LOU~65',  69.0000,1,  40,   1,   1,1.03872621,  -8.640211, 1.10000, 0.90000, 1.10000, 0.90000
56511,'SAINT LOU~66',  18.0000,1,  40,   1,   1,1.05325401, -11.213098, 1.10000, 0.90000, 1.10000, 0.90000
56513,'SAINT LOU~68', 161.0000,1,  40,   1,   1,1.02662981,  -6.052787, 1.10000, 0.90000, 1.10000, 0.90000
56514,'SAINT LOU~69',  69.0000,1,  40,   1,   1,1.03857017,  -8.441411, 1.10000, 0.90000, 1.10000, 0.90000
56515,'SAINT LOU~70',  69.0000,1,  40,   1,   1,1.03680444,  -8.571581, 1.10000, 0.90000, 1.10000, 0.90000
56516,'SAINT LOU~71',  69.0000,1,  40,   1,   1,1.03616965,  -9.288636, 1.10000, 0.90000, 1.10000, 0.90000
56517,'SAINT LOU~72',  69.0000,1,  40,   1,   1,1.03348613,  -9.926666, 1.10000, 0.90000, 1.10000, 0.90000
56518,'SAINT LOU~73',  69.0000,1,  40,   1,   1,1.03816545,  -8.870846, 1.10000, 0.90000, 1.10000, 0.90000
56519,'SAINT LOU~80',  69.0000,1,  40,   1,   1,1.03612554,  -9.513916, 1.10000, 0.90000, 1.10000, 0.90000
56520,'SAINT LOU~81',  69.0000,1,  40,   1,   1,1.03189802,  -9.957244, 1.10000, 0.90000, 1.10000, 0.90000
56521,'SAINT LOU~82',  69.0000,1,  40,   1,   1,1.03208542,  -9.939068, 1.10000, 0.90000, 1.10000, 0.90000
56522,'SAINT LOU~83', 161.0000,1,  40,   1,   1,1.02834785,  -6.999817, 1.10000, 0.90000, 1.10000, 0.90000
56523,'SAINT LOU~84',  69.0000,1,  40,   1,   1,1.03617609,  -9.789971, 1.10000, 0.90000, 1.10000, 0.90000
56524,'SAINT LOU~85',  18.0000,1,  40,   1,   1,1.03311419,  -8.803402, 1.10000, 0.90000, 1.10000, 0.90000
56526,'SAINT LOU~87', 161.0000,1,  40,   1,   1,1.02786863,  -7.039362, 1.10000, 0.90000, 1.10000, 0.90000
56527,'SAINT LOU~88',  69.0000,1,  40,   1,   1,1.02924097,  -9.516906, 1.10000, 0.90000, 1.10000, 0.90000
56528,'SAINT LOU~89',  69.0000,1,  40,   1,   1,1.02903008,  -9.535562, 1.10000, 0.90000, 1.10000, 0.90000
56529,'SAINT LOU~90', 161.0000,1,  40,   1,   1,1.02379167,  -6.424715, 1.10000, 0.90000, 1.10000, 0.90000
56530,'SAINT LOU~91',  69.0000,1,  40,   1,   1,1.03627217,  -9.786786, 1.10000, 0.90000, 1.10000, 0.90000
56531,'SAINT LOU~92', 161.0000,1,  40,   1,   1,1.02354264,  -6.477700, 1.10000, 0.90000, 1.10000, 0.90000
56532,'SAINT LOU~93', 161.0000,1,  40,   1,   1,1.02474082,  -6.324979, 1.10000, 0.90000, 1.10000, 0.90000
56533,'SAINT LOU~94',  69.0000,1,  40,   1,   1,1.03701699,  -9.311086, 1.10000, 0.90000, 1.10000, 0.90000
56534,'SAINT LOU~95', 161.0000,1,  40,   1,   1,1.02476239,  -6.292255, 1.10000, 0.90000, 1.10000, 0.90000
56535,'SAINT LOU~96', 161.0000,1,  40,   1,   1,1.02739477,  -5.635134, 1.10000, 0.90000, 1.10000, 0.90000
56536,'SAINT LOU~97', 161.0000,1,  40,   1,   1,1.02764380,  -5.602350, 1.10000, 0.90000, 1.10000, 0.90000
56537,'SAINT LOU~98',  69.0000,1,  40,   1,   1,1.03773832,  -9.085642, 1.10000, 0.90000, 1.10000, 0.90000
56538,'SAINT LOU~99',  69.0000,1,  40,   1,   1,1.03338456,  -9.871694, 1.10000, 0.90000, 1.10000, 0.90000
56539,'SAINT LO~100',  69.0000,1,  40,   1,   1,1.03333235,  -9.879781, 1.10000, 0.90000, 1.10000, 0.90000
56540,'SAINT LO~101',  69.0000,1,  40,   1,   1,1.03128827, -10.051509, 1.10000, 0.90000, 1.10000, 0.90000
56541,'SAINT LO~105',  69.0000,1,  40,   1,   1,1.03070962,  -9.350701, 1.10000, 0.90000, 1.10000, 0.90000
56542,'SAINT LO~106',  69.0000,1,  40,   1,   1,1.03883052,  -8.652981, 1.10000, 0.90000, 1.10000, 0.90000
56543,'SAINT LO~107', 161.0000,1,  40,   1,   1,1.02628374,  -5.907959, 1.10000, 0.90000, 1.10000, 0.90000
56544,'SAINT LO~108',  69.0000,1,  40,   1,   1,1.04001760,  -8.955648, 1.10000, 0.90000, 1.10000, 0.90000
56545,'SAINT LO~109', 161.0000,1,  40,   1,   1,1.02612209,  -5.922444, 1.10000, 0.90000, 1.10000, 0.90000
56546,'SAINT LO~110', 500.0000,1,  40,   1,   1,1.04263985,  -1.546641, 1.10000, 0.90000, 1.10000, 0.90000
56547,'SAINT LO~111', 161.0000,1,  40,   1,   1,1.03266394,  -4.964727, 1.10000, 0.90000, 1.10000, 0.90000
56548,'SAINT LO~112',  13.8000,1,  40,   1,   1,1.02910411,  -6.678217, 1.10000, 0.90000, 1.10000, 0.90000
56550,'SAINT LO~114', 500.0000,1,  40,   1,   1,1.04144776,  -1.319994, 1.10000, 0.90000, 1.10000, 0.90000
56551,'SAINT LO~115',  69.0000,1,  40,   1,   1,1.03336489,  -9.267076, 1.10000, 0.90000, 1.10000, 0.90000
56552,'SAINT LO~116',  69.0000,1,  40,   1,   1,1.03322697,  -9.281597, 1.10000, 0.90000, 1.10000, 0.90000
56553,'SAINT LO~117',  69.0000,1,  40,   1,   1,1.03773034, -10.416885, 1.10000, 0.90000, 1.10000, 0.90000
56554,'SAINT LO~118',  69.0000,1,  40,   1,   1,1.03572142,  -9.693953, 1.10000, 0.90000, 1.10000, 0.90000
56555,'SAINT LO~119',  69.0000,1,  40,   1,   1,1.03377914,  -9.389029, 1.10000, 0.90000, 1.10000, 0.90000
56556,'SAINT LO~120',  69.0000,1,  40,   1,   1,1.03990912,  -8.528695, 1.10000, 0.90000, 1.10000, 0.90000
56557,'SAINT LO~121',  69.0000,1,  40,   1,   1,1.03898585,  -8.435255, 1.10000, 0.90000, 1.10000, 0.90000
56558,'SAINT LO~123',  69.0000,1,  40,   1,   1,1.03489649,  -9.899190, 1.10000, 0.90000, 1.10000, 0.90000
56559,'SAINT LO~124',  69.0000,1,  40,   1,   1,1.03472877,  -9.914949, 1.10000, 0.90000, 1.10000, 0.90000
56560,'SAINT LO~125', 161.0000,1,  40,   1,   1,1.02787626,  -5.738457, 1.10000, 0.90000, 1.10000, 0.90000
56561,'SAINT LO~126',  69.0000,1,  40,   1,   1,1.03621995,  -9.124550, 1.10000, 0.90000, 1.10000, 0.90000
56562,'SAINT LO~127',  13.8000,1,  40,   1,   1,1.03621995,  -9.124550, 1.10000, 0.90000, 1.10000, 0.90000
56563,'SAINT LO~128',  13.8000,1,  40,   1,   1,1.03621995,  -9.124550, 1.10000, 0.90000, 1.10000, 0.90000
56565,'SAINT LO~130',  69.0000,1,  40,   1,   1,1.03616810,  -9.131711, 1.10000, 0.90000, 1.10000, 0.90000
56566,'SAINT LO~131',  69.0000,1,  40,   1,   1,1.03626895,  -9.117369, 1.10000, 0.90000, 1.10000, 0.90000
56567,'SAINT LO~132',  69.0000,1,  40,   1,   1,1.03783035,  -9.263728, 1.10000, 0.90000, 1.10000, 0.90000
56568,'SAINT LO~133',  69.0000,1,  40,   1,   1,1.03786290,  -9.256152, 1.10000, 0.90000, 1.10000, 0.90000
56569,'SAINT LO~134',  69.0000,1,  40,   1,   1,1.03199232,  -9.023421, 1.10000, 0.90000, 1.10000, 0.90000
56570,'SAINT LO~135', 161.0000,1,  40,   1,   1,1.02416682,  -4.758002, 1.10000, 0.90000, 1.10000, 0.90000
56571,'SAINT LO~136',  69.0000,1,  40,   1,   1,1.04504776,  -8.311443, 1.10000, 0.90000, 1.10000, 0.90000
56572,'SAINT LO~137', 161.0000,1,  40,   1,   1,1.02399564,  -4.777474, 1.10000, 0.90000, 1.10000, 0.90000
56573,'SAINT LO~138', 161.0000,1,  40,   1,   1,1.02837706,  -6.201947, 1.10000, 0.90000, 1.10000, 0.90000
56574,'SAINT LO~139',  69.0000,1,  40,   1,   1,1.03649294,  -9.083489, 1.10000, 0.90000, 1.10000, 0.90000
56575,'SAINT LO~140',  13.8000,1,  40,   1,   1,1.06089687, -14.777130, 1.10000, 0.90000, 1.10000, 0.90000
56577,'SAINT LO~142', 161.0000,1,  40,   1,   1,1.02842414,  -6.177683, 1.10000, 0.90000, 1.10000, 0.90000
56578,'SAINT LO~143', 500.0000,1,  40,   1,   1,1.02795780,  -1.092028, 1.10000, 0.90000, 1.10000, 0.90000
56579,'SAINT LO~144', 161.0000,1,  40,   1,   1,1.04422891,  -4.768003, 1.10000, 0.90000, 1.10000, 0.90000
56580,'SAINT LO~145',  69.0000,1,  40,   1,   1,1.04651701,  -9.050824, 1.10000, 0.90000, 1.10000, 0.90000
56581,'SAINT LO~146', 161.0000,1,  40,   1,   1,1.04402614,  -4.782726, 1.10000, 0.90000, 1.10000, 0.90000
56582,'SAINT LO~147', 161.0000,1,  40,   1,   1,1.04016888,  -4.960474, 1.10000, 0.90000, 1.10000, 0.90000
56583,'SAINT LO~148',  69.0000,1,  40,   1,   1,1.03764641,  -8.899042, 1.10000, 0.90000, 1.10000, 0.90000
56584,'SAINT LO~149',  69.0000,1,  40,   1,   1,1.03788447,  -8.883003, 1.10000, 0.90000, 1.10000, 0.90000
56585,'SAINT LO~150',  69.0000,1,  40,   1,   1,1.03833234,  -9.111173, 1.10000, 0.90000, 1.10000, 0.90000
56586,'SAINT LO~152',  69.0000,1,  40,   1,   1,1.03991640,  -8.749140, 1.10000, 0.90000, 1.10000, 0.90000
56587,'SAINT LO~153',  69.0000,1,  40,   1,   1,1.04006314,  -8.731996, 1.10000, 0.90000, 1.10000, 0.90000
56588,'SAINT LO~154',  69.0000,1,  40,   1,   1,1.03204954,  -8.958040, 1.10000, 0.90000, 1.10000, 0.90000
56589,'SAINT LO~155',  69.0000,1,  40,   1,   1,1.03198647,  -8.965323, 1.10000, 0.90000, 1.10000, 0.90000
56590,'SAINT LO~156',  69.0000,1,  40,   1,   1,1.03443539,  -8.761234, 1.10000, 0.90000, 1.10000, 0.90000
56591,'SAINT LO~157',  69.0000,1,  40,   1,   1,1.04140234,  -8.448957, 1.10000, 0.90000, 1.10000, 0.90000
56592,'SAINT LO~158',  69.0000,1,  40,   1,   1,1.03312159,  -8.940977, 1.10000, 0.90000, 1.10000, 0.90000
56593,'SAINT LO~159',  69.0000,1,  40,   1,   1,1.03303552,  -8.951092, 1.10000, 0.90000, 1.10000, 0.90000
56594,'SAINT LO~160',  69.0000,1,  40,   1,   1,1.03246450,  -9.044630, 1.10000, 0.90000, 1.10000, 0.90000
56595,'SAINT LO~161',  69.0000,1,  40,   1,   1,1.04158258,  -8.395669, 1.10000, 0.90000, 1.10000, 0.90000
56596,'SAINT LO~162',  69.0000,1,  40,   1,   1,1.03609002,  -9.333131, 1.10000, 0.90000, 1.10000, 0.90000
56597,'SAINT LO~163',  69.0000,1,  40,   1,   1,1.03592014,  -9.354576, 1.10000, 0.90000, 1.10000, 0.90000
56598,'SAINT LO~164',  69.0000,1,  40,   1,   1,1.03458881,  -8.579797, 1.10000, 0.90000, 1.10000, 0.90000
56599,'SAINT LO~165', 161.0000,1,  40,   1,   1,1.03176558,  -6.900765, 1.10000, 0.90000, 1.10000, 0.90000
56600,'SAINT LO~166', 161.0000,1,  40,   1,   1,1.03152728,  -6.919511, 1.10000, 0.90000, 1.10000, 0.90000
56601,'SAINT LO~169',  69.0000,1,  40,   1,   1,1.03591919, -10.275908, 1.10000, 0.90000, 1.10000, 0.90000
56602,'SAINT LO~170',  69.0000,1,  40,   1,   1,1.04308510,  -9.414511, 1.10000, 0.90000, 1.10000, 0.90000
56603,'SAINT LO~171',  69.0000,1,  40,   1,   1,1.03773665, -10.005008, 1.10000, 0.90000, 1.10000, 0.90000
56604,'SAINT LO~172',  69.0000,1,  40,   1,   1,1.04959035,  -9.438556, 1.10000, 0.90000, 1.10000, 0.90000
56605,'SAINT LO~173',  69.0000,1,  40,   1,   1,1.03699994, -10.058351, 1.10000, 0.90000, 1.10000, 0.90000
56606,'SAINT LO~174',  69.0000,1,  40,   1,   1,1.03694129, -10.064501, 1.10000, 0.90000, 1.10000, 0.90000
56607,'SAINT LO~175',  69.0000,1,  40,   1,   1,1.04117274,  -9.918188, 1.10000, 0.90000, 1.10000, 0.90000
56608,'SAINT LO~176',  69.0000,1,  40,   1,   1,1.03532314,  -8.832977, 1.10000, 0.90000, 1.10000, 0.90000
56609,'SAINT LO~177',  69.0000,1,  40,   1,   1,1.03327656,  -9.699589, 1.10000, 0.90000, 1.10000, 0.90000
56610,'SAINT LO~178',  69.0000,1,  40,   1,   1,1.04125464,  -9.350719, 1.10000, 0.90000, 1.10000, 0.90000
56611,'SAINT LO~179',  69.0000,1,  40,   1,   1,1.04109335,  -9.372969, 1.10000, 0.90000, 1.10000, 0.90000
56612,'SAINT LO~180',  69.0000,1,  40,   1,   1,1.03738928,  -9.603978, 1.10000, 0.90000, 1.10000, 0.90000
56613,'SAINT LO~182',  69.0000,1,  40,   1,   1,1.03886545,  -9.217777, 1.10000, 0.90000, 1.10000, 0.90000
56614,'SAINT LO~183',  69.0000,1,  40,   1,   1,1.03435767,  -9.153512, 1.10000, 0.90000, 1.10000, 0.90000
56615,'SAINT LO~184',  69.0000,1,  40,   1,   1,1.04498053,  -8.168516, 1.10000, 0.90000, 1.10000, 0.90000
56616,'SAINT LO~185',  69.0000,1,  40,   1,   1,1.04067361,  -8.412429, 1.10000, 0.90000, 1.10000, 0.90000
56617,'SAINT LO~186', 161.0000,1,  40,   1,   1,1.03794408,  -7.009468, 1.10000, 0.90000, 1.10000, 0.90000
56618,'SAINT LO~187',  69.0000,1,  40,   1,   1,1.04755235,  -9.310008, 1.10000, 0.90000, 1.10000, 0.90000
56619,'SAINT LO~188', 161.0000,1,  40,   1,   1,1.03775251,  -7.037178, 1.10000, 0.90000, 1.10000, 0.90000
56620,'SAINT LO~189', 161.0000,1,  40,   1,   1,1.01490164,  -7.356240, 1.10000, 0.90000, 1.10000, 0.90000
56621,'SAINT LO~190',  69.0000,1,  40,   1,   1,1.04448748,  -9.137227, 1.10000, 0.90000, 1.10000, 0.90000
56622,'SAINT LO~191', 161.0000,1,  40,   1,   1,1.01558495,  -7.280247, 1.10000, 0.90000, 1.10000, 0.90000
56623,'SAINT LO~192', 161.0000,1,  40,   1,   1,1.01853836,  -6.808181, 1.10000, 0.90000, 1.10000, 0.90000
56624,'SAINT LO~193',  69.0000,1,  40,   1,   1,1.03912067,  -9.590621, 1.10000, 0.90000, 1.10000, 0.90000
56625,'SAINT LO~194', 161.0000,1,  40,   1,   1,1.01813912,  -6.850214, 1.10000, 0.90000, 1.10000, 0.90000
56626,'SAINT LO~195',  69.0000,1,  40,   1,   1,1.03571939,  -9.773975, 1.10000, 0.90000, 1.10000, 0.90000
56627,'SAINT LO~196', 161.0000,1,  40,   1,   1,1.02641404,  -6.021626, 1.10000, 0.90000, 1.10000, 0.90000
56628,'SAINT LO~197',  69.0000,1,  40,   1,   1,1.03404903,  -8.820232, 1.10000, 0.90000, 1.10000, 0.90000
56629,'SAINT LO~198',  13.8000,1,  40,   1,   1,1.03338790,  -8.610728, 1.10000, 0.90000, 1.10000, 0.90000
56631,'SAINT LO~200', 161.0000,1,  40,   1,   1,1.02615845,  -6.045276, 1.10000, 0.90000, 1.10000, 0.90000
56632,'SAINT LO~201',  69.0000,1,  40,   1,   1,1.04096627,  -9.441943, 1.10000, 0.90000, 1.10000, 0.90000
56633,'SAINT LO~207',  69.0000,1,  40,   1,   1,1.04058766,  -9.604668, 1.10000, 0.90000, 1.10000, 0.90000
56634,'SAINT LO~208',  69.0000,1,  40,   1,   1,1.03821909, -10.285759, 1.10000, 0.90000, 1.10000, 0.90000
56635,'SAINT LO~209',  69.0000,1,  40,   1,   1,1.03809536, -10.300092, 1.10000, 0.90000, 1.10000, 0.90000
56636,'SAINT LO~210', 161.0000,1,  40,   1,   1,1.03611374,  -7.103293, 1.10000, 0.90000, 1.10000, 0.90000
56637,'SAINT LO~211',  69.0000,1,  40,   1,   1,1.05117047,  -9.406369, 1.10000, 0.90000, 1.10000, 0.90000
56638,'SAINT LO~212', 161.0000,1,  40,   1,   1,1.03594971,  -7.121495, 1.10000, 0.90000, 1.10000, 0.90000
56639,'SAINT LO~213', 161.0000,1,  40,   1,   1,1.02983499,  -5.662538, 1.10000, 0.90000, 1.10000, 0.90000
56640,'SAINT LO~214',  69.0000,1,  40,   1,   1,1.03981090,  -9.025495, 1.10000, 0.90000, 1.10000, 0.90000
56641,'SAINT LO~215', 161.0000,1,  40,   1,   1,1.02948904,  -5.684960, 1.10000, 0.90000, 1.10000, 0.90000
56642,'SAINT LO~216',  69.0000,1,  40,   1,   1,1.03022301,  -9.840861, 1.10000, 0.90000, 1.10000, 0.90000
56643,'SAINT LO~217', 161.0000,1,  40,   1,   1,1.02426839,  -6.476891, 1.10000, 0.90000, 1.10000, 0.90000
56644,'SAINT LO~218',  69.0000,1,  40,   1,   1,1.03203785,  -9.318641, 1.10000, 0.90000, 1.10000, 0.90000
56645,'SAINT LO~219',  13.8000,1,  40,   1,   1,1.03880048, -11.236352, 1.10000, 0.90000, 1.10000, 0.90000
56647,'SAINT LO~221', 161.0000,1,  40,   1,   1,1.02410173,  -6.508356, 1.10000, 0.90000, 1.10000, 0.90000
56648,'SAINT LO~222', 161.0000,1,  40,   1,   1,1.02446795,  -6.423350, 1.10000, 0.90000, 1.10000, 0.90000
56649,'SAINT LO~223',  69.0000,1,  40,   1,   1,1.03073394,  -9.426389, 1.10000, 0.90000, 1.10000, 0.90000
56650,'SAINT LO~224',  69.0000,1,  40,   1,   1,1.03060937,  -9.437527, 1.10000, 0.90000, 1.10000, 0.90000
56651,'SAINT LO~225',  69.0000,1,  40,   1,   1,1.03587770,  -8.904180, 1.10000, 0.90000, 1.10000, 0.90000
56652,'SAINTE GEN~1', 161.0000,1,  40,   1,   1,1.03074920,  -0.975180, 1.10000, 0.90000, 1.10000, 0.90000
56653,'SAINTE GEN~2',  69.0000,1,  40,   1,   1,1.04504907,  -1.435077, 1.10000, 0.90000, 1.10000, 0.90000
56654,'SAINTE GEN~3', 161.0000,1,  40,   1,   1,1.03064191,  -0.989974, 1.10000, 0.90000, 1.10000, 0.90000
56655,'SAINTE GEN~4', 161.0000,1,  40,   1,   1,1.02947652,  -2.213663, 1.10000, 0.90000, 1.10000, 0.90000
56656,'SAINTE GEN~5', 100.0000,1,  40,   1,   1,1.04185510,  -3.387818, 1.10000, 0.90000, 1.10000, 0.90000
56657,'SAINTE GEN~6',  69.0000,1,  40,   1,   1,1.05071855,  -3.061925, 1.10000, 0.90000, 1.10000, 0.90000
56658,'SAINTE GEN~7', 161.0000,1,  40,   1,   1,1.02942908,  -2.220539, 1.10000, 0.90000, 1.10000, 0.90000
56659,'SAINTE GEN~8', 161.0000,1,  40,   1,   1,1.02964485,  -2.200706, 1.10000, 0.90000, 1.10000, 0.90000
56660,'BERNIE 1    ',  69.0000,1,  40,   1,   1,1.01671636,   3.395867, 1.10000, 0.90000, 1.10000, 0.90000
56661,'BLOOMFIEL~19', 161.0000,1,  40,   1,   1,1.03599930,   5.240104, 1.10000, 0.90000, 1.10000, 0.90000
56662,'DEXTER 14 1 ', 161.0000,1,  40,   1,   1,1.03827298,   6.294897, 1.10000, 0.90000, 1.10000, 0.90000
56663,'DEXTER 14 2 ',  69.0000,1,  40,   1,   1,1.04382265,   3.339299, 1.10000, 0.90000, 1.10000, 0.90000
56664,'DEXTER 14 3 ', 161.0000,1,  40,   1,   1,1.03843081,   6.319024, 1.10000, 0.90000, 1.10000, 0.90000
56665,'DEXTER 15 1 ', 161.0000,1,  40,   1,   1,1.03395963,   6.014811, 1.10000, 0.90000, 1.10000, 0.90000
56666,'DEXTER 15 2 ',  69.0000,1,  40,   1,   1,1.03386211,   4.994188, 1.10000, 0.90000, 1.10000, 0.90000
56667,'DEXTER 15 3 ', 161.0000,1,  40,   1,   1,1.03419030,   6.022749, 1.10000, 0.90000, 1.10000, 0.90000
56668,'ESSEX 7 1   ',  69.0000,1,  40,   1,   1,1.01500642,   2.509248, 1.10000, 0.90000, 1.10000, 0.90000
56669,'HOUSTON 7 1 ', 161.0000,1,  40,   1,   1,1.02575159,  11.468653, 1.10000, 0.90000, 1.10000, 0.90000
56670,'HOUSTON 7 2 ',  69.0000,1,  40,   1,   1,1.03388846,  10.696006, 1.10000, 0.90000, 1.10000, 0.90000
56671,'HOUSTON 7 3 ', 161.0000,1,  40,   1,   1,1.02569532,  11.463521, 1.10000, 0.90000, 1.10000, 0.90000
56672,'HOUSTON 8 1 ',  69.0000,1,  40,   1,   1,1.01716113,  13.387879, 1.10000, 0.90000, 1.10000, 0.90000
56673,'HOUSTON 9 1 ',  69.0000,1,  40,   1,   1,1.01596701,  12.287788, 1.10000, 0.90000, 1.10000, 0.90000
56674,'BELGRADE 4 1',  69.0000,1,  40,   1,   1,1.03048277,   2.049247, 1.10000, 0.90000, 1.10000, 0.90000
56675,'MINERAL PO~2', 161.0000,1,  40,   1,   1,1.04007912,   1.231695, 1.10000, 0.90000, 1.10000, 0.90000
56676,'MINERAL PO~3',  69.0000,1,  40,   1,   1,1.03525925,  -0.721603, 1.10000, 0.90000, 1.10000, 0.90000
56677,'MINERAL PO~4',  13.8000,1,  40,   1,   1,1.01607287,  -5.880947, 1.10000, 0.90000, 1.10000, 0.90000
56679,'MINERAL PO~6', 161.0000,1,  40,   1,   1,1.04019988,   1.254272, 1.10000, 0.90000, 1.10000, 0.90000
56680,'POTOSI 2 1  ',  69.0000,1,  40,   1,   1,1.03132248,   1.247803, 1.10000, 0.90000, 1.10000, 0.90000
56681,'POTOSI 3 1  ',  69.0000,1,  40,   1,   1,1.03039420,   0.778818, 1.10000, 0.90000, 1.10000, 0.90000
56682,'POTOSI 4 1  ', 161.0000,1,  40,   1,   1,1.01186669,   2.389925, 1.10000, 0.90000, 1.10000, 0.90000
56683,'POTOSI 4 2  ',  69.0000,1,  40,   1,   1,1.03191638,   1.231002, 1.10000, 0.90000, 1.10000, 0.90000
56684,'POTOSI 4 3  ', 161.0000,1,  40,   1,   1,1.01198256,   2.404674, 1.10000, 0.90000, 1.10000, 0.90000
56685,'GREENVIL~130',  69.0000,1,  40,   1,   1,1.02518356,   5.970607, 1.10000, 0.90000, 1.10000, 0.90000
56686,'SILVA 1     ',  69.0000,1,  40,   1,   1,1.02939630,   0.798758, 1.10000, 0.90000, 1.10000, 0.90000
56687,'SILVA 2     ',  69.0000,1,  40,   1,   1,1.02938676,   0.801381, 1.10000, 0.90000, 1.10000, 0.90000
56688,'HARTVILLE ~1',  69.0000,1,  40,   1,   1,1.03838515,  16.575455, 1.10000, 0.90000, 1.10000, 0.90000
56689,'HARTVILLE ~2',  69.0000,1,  40,   1,   1,1.03837013,  16.573456, 1.10000, 0.90000, 1.10000, 0.90000
56690,'HARTVILLE ~3', 161.0000,1,  40,   1,   1,1.01976144,  17.334972, 1.10000, 0.90000, 1.10000, 0.90000
56691,'HARTVILLE ~4',  69.0000,1,  40,   1,   1,1.03869092,  15.583937, 1.10000, 0.90000, 1.10000, 0.90000
56692,'HARTVILLE ~5', 161.0000,1,  40,   1,   1,1.01993299,  17.346396, 1.10000, 0.90000, 1.10000, 0.90000
56693,'HARTVILLE ~6',  69.0000,1,  40,   1,   1,1.02793133,  16.172460, 1.10000, 0.90000, 1.10000, 0.90000
56694,'SAINT LO~226',  69.0000,1,  40,   1,   1,1.04098547,  -9.309205, 1.10000, 0.90000, 1.10000, 0.90000
56695,'SAINT LO~227',  13.8000,2,  40,   1,   1,1.03849995,  -7.335977, 1.10000, 0.90000, 1.10000, 0.90000
56696,'SAINT LO~228',  13.8000,2,  40,   1,   1,1.04015779,  -8.645794, 1.10000, 0.90000, 1.10000, 0.90000
56697,'SAINT LO~229',  69.0000,1,  40,   1,   1,1.04096377,  -9.331023, 1.10000, 0.90000, 1.10000, 0.90000
56698,'SAINT LO~230',  69.0000,1,  40,   1,   1,1.04098547,  -9.309205, 1.10000, 0.90000, 1.10000, 0.90000
56699,'CHAMOIS 2 1 ', 161.0000,1,  40,   1,   1,1.03654838,   5.478820, 1.10000, 0.90000, 1.10000, 0.90000
56700,'CHAMOIS 2 2 ',  69.0000,1,  40,   1,   1,1.04470384,   3.986387, 1.10000, 0.90000, 1.10000, 0.90000
56701,'CHAMOIS 2 3 ',  18.0000,2,  40,   1,   1,1.04050004,   6.992085, 1.10000, 0.90000, 1.10000, 0.90000
56702,'CHAMOIS 2 4 ', 161.0000,1,  40,   1,   1,1.03647971,   5.473861, 1.10000, 0.90000, 1.10000, 0.90000
56703,'CHAMOIS 2 6 ', 161.0000,1,  40,   1,   1,1.03654838,   5.478820, 1.10000, 0.90000, 1.10000, 0.90000
56704,'POPLAR BL~11', 161.0000,1,  40,   1,   1,1.03772485,   6.934344, 1.10000, 0.90000, 1.10000, 0.90000
56705,'POPLAR BL~12',  69.0000,1,  40,   1,   1,1.04325557,   6.869345, 1.10000, 0.90000, 1.10000, 0.90000
56706,'POPLAR BL~13',  18.0000,2,  40,   1,   1,1.04050004,   7.646486, 1.10000, 0.90000, 1.10000, 0.90000
56707,'POPLAR BL~14',  13.8000,2,  40,   1,   1,1.01349998,   7.949501, 1.10000, 0.90000, 1.10000, 0.90000
56708,'POPLAR BL~15',  18.0000,2,  40,   1,   1,1.04050004,   7.290900, 1.10000, 0.90000, 1.10000, 0.90000
56709,'POPLAR BL~16', 161.0000,1,  40,   1,   1,1.03763294,   6.924070, 1.10000, 0.90000, 1.10000, 0.90000
56710,'POPLAR BL~17', 161.0000,1,  40,   1,   1,1.03772485,   6.934344, 1.10000, 0.90000, 1.10000, 0.90000
56711,'JACKSON 70 1', 161.0000,2,  40,   1,   1,1.03799999,   1.781343, 1.10000, 0.90000, 1.10000, 0.90000
56712,'JACKSON 70 2', 161.0000,1,  40,   1,   1,1.03796303,   1.765569, 1.10000, 0.90000, 1.10000, 0.90000
56713,'SIKESTON 5 1', 500.0000,1,  40,   1,   1,1.03423309,   5.659014, 1.10000, 0.90000, 1.10000, 0.90000
56714,'SIKESTON 5 2', 161.0000,1,  40,   1,   1,1.03640568,   4.591741, 1.10000, 0.90000, 1.10000, 0.90000
56715,'SIKESTON 5 3',  69.0000,1,  40,   1,   1,1.03280175,   1.531605, 1.10000, 0.90000, 1.10000, 0.90000
56716,'SIKESTON 5 4',  18.0000,1,  40,   1,   1,1.03418314,  -4.358288, 1.10000, 0.90000, 1.10000, 0.90000
56718,'SIKESTON 5 6',  18.0000,2,  40,   1,   1,1.04299998,   7.123520, 1.10000, 0.90000, 1.10000, 0.90000
56719,'SIKESTON 5 7', 161.0000,1,  40,   1,   1,1.03638721,   4.517130, 1.10000, 0.90000, 1.10000, 0.90000
56720,'SIKESTON 5 9', 500.0000,1,  40,   1,   1,1.03550935,   5.592886, 1.10000, 0.90000, 1.10000, 0.90000
56721,'KENNETT 4 1 ',  69.0000,1,  40,   1,   1,1.02034438,   4.636561, 1.10000, 0.90000, 1.10000, 0.90000
56722,'KENNETT 4 2 ',  13.8000,2,  40,   1,   1,1.02997541,   5.698494, 1.10000, 0.90000, 1.10000, 0.90000
56723,'KENNETT 4 3 ',  18.0000,2,  40,   1,   1,1.05172396,   8.167496, 1.10000, 0.90000, 1.10000, 0.90000
56724,'KENNETT 4 4 ',  13.8000,2,  40,   1,   1,1.03844106,   6.562036, 1.10000, 0.90000, 1.10000, 0.90000
56725,'KENNETT 4 5 ',  69.0000,1,  40,   1,   1,1.02032328,   4.635066, 1.10000, 0.90000, 1.10000, 0.90000
56726,'KENNETT 4 7 ',  69.0000,1,  40,   1,   1,1.02034438,   4.636561, 1.10000, 0.90000, 1.10000, 0.90000
56727,'WEST ALTON 1', 500.0000,1,  40,   1,   1,1.04362738,  -1.936658, 1.10000, 0.90000, 1.10000, 0.90000
56728,'WEST ALTON 2', 161.0000,1,  40,   1,   1,1.04657567,  -5.128012, 1.10000, 0.90000, 1.10000, 0.90000
56729,'WEST ALTON 3',  69.0000,1,  40,   1,   1,1.05647779,  -7.639348, 1.10000, 0.90000, 1.10000, 0.90000
56730,'WEST ALTON 4',  13.8000,2,  40,   1,   1,1.07379782,  -0.438201, 1.10000, 0.90000, 1.10000, 0.90000
56731,'WEST ALTON 5',  13.8000,2,  40,   1,   1,1.04362738,  -1.936658, 1.10000, 0.90000, 1.10000, 0.90000
56732,'WEST ALTON 6', 500.0000,1,  40,   1,   1,1.04300654,  -1.879825, 1.10000, 0.90000, 1.10000, 0.90000
56733,'WEST ALTON 8', 161.0000,1,  40,   1,   1,1.04455042,  -5.257255, 1.10000, 0.90000, 1.10000, 0.90000
56734,'MOBERLY 5 1 ', 500.0000,1,  40,   1,   1,1.04458237,  13.096609, 1.10000, 0.90000, 1.10000, 0.90000
56735,'MOBERLY 5 2 ', 161.0000,1,  40,   1,   1,1.04465878,  11.860553, 1.10000, 0.90000, 1.10000, 0.90000
56736,'MOBERLY 5 3 ',  69.0000,1,  40,   1,   1,1.04239500,  10.529322, 1.10000, 0.90000, 1.10000, 0.90000
56737,'MOBERLY 5 4 ',  13.2000,2,  40,   1,   1,1.05449998,  13.502355, 1.10000, 0.90000, 1.10000, 0.90000
56738,'MOBERLY 5 5 ', 161.0000,1,  40,   1,   1,1.04432452,  11.783000, 1.10000, 0.90000, 1.10000, 0.90000
56739,'MOBERLY 5 7 ', 161.0000,1,  40,   1,   1,1.04465878,  11.860553, 1.10000, 0.90000, 1.10000, 0.90000
56740,'WENTZVILL~12',  69.0000,2,  40,   1,   1,1.03802335,  -5.568233, 1.10000, 0.90000, 1.10000, 0.90000
56741,'WENTZVILL~13',  69.0000,1,  40,   1,   1,1.03802335,  -5.568233, 1.10000, 0.90000, 1.10000, 0.90000
56742,'CAMPBELL 8 1', 500.0000,1,  40,   1,   1,1.03904331,   9.982421, 1.10000, 0.90000, 1.10000, 0.90000
56743,'CAMPBELL 8 2', 345.0000,1,  40,   1,   1,1.03687215,  10.852137, 1.10000, 0.90000, 1.10000, 0.90000
56744,'CAMPBELL 8 3', 161.0000,1,  40,   1,   1,1.03894329,   9.169508, 1.10000, 0.90000, 1.10000, 0.90000
56745,'CAMPBELL 8 4', 115.0000,1,  40,   1,   1,1.02498007,   9.686491, 1.10000, 0.90000, 1.10000, 0.90000
56746,'CAMPBELL 8 5',  69.0000,1,  40,   1,   1,1.02804339,   6.001280, 1.10000, 0.90000, 1.10000, 0.90000
56747,'CAMPBELL 8 6',  18.0000,1,  40,   1,   1,1.03975487,   8.656498, 1.10000, 0.90000, 1.10000, 0.90000
56749,'CAMPBELL 8 8',  13.8000,2,  40,   1,   1,1.04260230,  11.758709, 1.10000, 0.90000, 1.10000, 0.90000
56750,'CAMPBELL 8 9',  18.0000,2,  40,   1,   1,1.05354226,  11.532193, 1.10000, 0.90000, 1.10000, 0.90000
56751,'CAMPBELL 8~1', 345.0000,1,  40,   1,   1,1.03716588,  11.019829, 1.10000, 0.90000, 1.10000, 0.90000
56752,'CAMPBELL 8~2', 345.0000,1,  40,   1,   1,1.03687215,  10.852137, 1.10000, 0.90000, 1.10000, 0.90000
56753,'KAHOKA 3 1  ',  69.0000,2,  40,   1,   1,1.04450202,  -1.179000, 1.10000, 0.90000, 1.10000, 0.90000
56754,'KAHOKA 3 2  ',  20.0000,1,  40,   1,   1,1.04450202,  -1.179000, 1.10000, 0.90000, 1.10000, 0.90000
56755,'KAHOKA 3 3  ',  20.0000,1,  40,   1,   1,1.04450202,  -1.179000, 1.10000, 0.90000, 1.10000, 0.90000
56757,'KAHOKA 3 5  ',  69.0000,1,  40,   1,   1,1.04450202,  -1.179000, 1.10000, 0.90000, 1.10000, 0.90000
56758,'KAHOKA 3 7  ',  69.0000,1,  40,   1,   1,1.04450202,  -1.179000, 1.10000, 0.90000, 1.10000, 0.90000
56759,'CLIFTON HI~1', 500.0000,1,  40,   1,   1,1.04200006,  15.293840, 1.10000, 0.90000, 1.10000, 0.90000
56760,'CLIFTON HI~3', 161.0000,1,  40,   1,   1,1.04544866,  13.199596, 1.10000, 0.90000, 1.10000, 0.90000
56761,'CLIFTON HI~4',  69.0000,1,  40,   1,   1,1.04537201,  11.263494, 1.10000, 0.90000, 1.10000, 0.90000
56762,'CLIFTON HI~5',  13.8000,1,  40,   1,   1,1.04944468,  11.442424, 1.10000, 0.90000, 1.10000, 0.90000
56764,'CLIFTON HI~7',  13.8000,2,  40,   1,   1,1.05269349,  17.135512, 1.10000, 0.90000, 1.10000, 0.90000
56765,'CLIFTON HI~8',  13.8000,2,  40,   1,   1,1.05130243,  16.707286, 1.10000, 0.90000, 1.10000, 0.90000
56766,'CLIFTON HI~9',  13.8000,2,  40,   1,   1,1.05162168,  16.538992, 1.10000, 0.90000, 1.10000, 0.90000
56767,'CLIFTON H~10', 500.0000,1,  40,   1,   1,1.04358351,  14.973600, 1.10000, 0.90000, 1.10000, 0.90000
56768,'CLIFTON HI~2', 500.0000,1,  40,   1,   1,1.04200006,  15.293840, 1.10000, 0.90000, 1.10000, 0.90000
56769,'PALMYRA 16 1', 161.0000,1,  40,   1,   1,1.04418457,   5.744166, 1.10000, 0.90000, 1.10000, 0.90000
56770,'PALMYRA 16 2',  69.0000,1,  40,   1,   1,1.04526412,   3.102755, 1.10000, 0.90000, 1.10000, 0.90000
56771,'PALMYRA 16 3',  18.0000,2,  40,   1,   1,1.04376721,   6.071414, 1.10000, 0.90000, 1.10000, 0.90000
56772,'PALMYRA 16 4', 161.0000,1,  40,   1,   1,1.04427087,   5.767401, 1.10000, 0.90000, 1.10000, 0.90000
56773,'PALMYRA 16 6', 161.0000,1,  40,   1,   1,1.04418457,   5.744166, 1.10000, 0.90000, 1.10000, 0.90000
56774,'MACON 26 1  ',  69.0000,1,  40,   1,   1,1.03962779,   9.838522, 1.10000, 0.90000, 1.10000, 0.90000
56775,'MACON 26 2  ',  13.8000,2,  40,   1,   1,1.03872180,  10.576554, 1.10000, 0.90000, 1.10000, 0.90000
56776,'MACON 26 3  ',  69.0000,1,  40,   1,   1,1.03962350,   9.836193, 1.10000, 0.90000, 1.10000, 0.90000
56777,'MACON 27 1  ',  69.0000,1,  40,   1,   1,1.03904998,   9.751817, 1.10000, 0.90000, 1.10000, 0.90000
56778,'MACON 27 2  ',  13.8000,2,  40,   1,   1,1.04430068,  10.632586, 1.10000, 0.90000, 1.10000, 0.90000
56779,'MACON 27 3  ',  69.0000,1,  40,   1,   1,1.03904545,   9.748402, 1.10000, 0.90000, 1.10000, 0.90000
56780,'NEW MADRID~3', 500.0000,1,  40,   1,   1,1.03833413,   8.326814, 1.10000, 0.90000, 1.10000, 0.90000
56781,'NEW MADRID~4', 161.0000,1,  40,   1,   1,1.03556490,   6.653540, 1.10000, 0.90000, 1.10000, 0.90000
56782,'NEW MADRID~5', 138.0000,1,  40,   1,   1,1.03697538,   0.567901, 1.10000, 0.90000, 1.10000, 0.90000
56783,'NEW MADRID~6',  69.0000,1,  40,   1,   1,1.04001045,  -0.260028, 1.10000, 0.90000, 1.10000, 0.90000
56784,'NEW MADRID~7',  13.8000,2,  40,   1,   1,1.01620817,  10.190939, 1.10000, 0.90000, 1.10000, 0.90000
56785,'NEW MADRID~8',  13.8000,2,  40,   1,   1,1.03833413,   8.326814, 1.10000, 0.90000, 1.10000, 0.90000
56786,'NEW MADRID~9', 500.0000,1,  40,   1,   1,1.03745997,   8.247329, 1.10000, 0.90000, 1.10000, 0.90000
56787,'NEW MADRI~10', 161.0000,1,  40,   1,   1,1.03535748,   6.619086, 1.10000, 0.90000, 1.10000, 0.90000
56788,'SAINT LO~231',  69.0000,1,  40,   1,   1,1.04034424,  -9.430749, 1.10000, 0.90000, 1.10000, 0.90000
56789,'SAINT LO~232',  13.8000,2,  40,   1,   1,1.04034424,  -9.430749, 1.10000, 0.90000, 1.10000, 0.90000
56790,'SAINT LO~233',  13.8000,2,  40,   1,   1,1.04034424,  -9.430749, 1.10000, 0.90000, 1.10000, 0.90000
56791,'SAINT LO~234',  69.0000,1,  40,   1,   1,1.04034424,  -9.430749, 1.10000, 0.90000, 1.10000, 0.90000
56792,'SAINT LO~235',  69.0000,1,  40,   1,   1,1.04034424,  -9.430749, 1.10000, 0.90000, 1.10000, 0.90000
56793,'MACON 28 1  ', 161.0000,1,  40,   1,   1,1.04518950,  11.010677, 1.10000, 0.90000, 1.10000, 0.90000
56794,'MACON 28 2  ',  69.0000,2,  40,   1,   1,1.04165363,  10.080542, 1.10000, 0.90000, 1.10000, 0.90000
56795,'MACON 28 3  ',  13.8000,1,  40,   1,   1,1.03856158,   9.194567, 1.10000, 0.90000, 1.10000, 0.90000
56797,'MACON 28 5  ', 161.0000,1,  40,   1,   1,1.04530168,  11.023788, 1.10000, 0.90000, 1.10000, 0.90000
56798,'MACON 28 7  ', 161.0000,1,  40,   1,   1,1.04518950,  11.010677, 1.10000, 0.90000, 1.10000, 0.90000
56799,'CHESTERFI~12', 161.0000,1,  40,   1,   1,1.02803457,  -4.994350, 1.10000, 0.90000, 1.10000, 0.90000
56800,'CHESTERFI~13',  69.0000,2,  40,   1,   1,1.03783655,  -8.119172, 1.10000, 0.90000, 1.10000, 0.90000
56801,'CHESTERFI~14',  24.0000,1,  40,   1,   1,1.04830456, -10.669148, 1.10000, 0.90000, 1.10000, 0.90000
56803,'CHESTERFI~16', 161.0000,1,  40,   1,   1,1.02806926,  -4.964076, 1.10000, 0.90000, 1.10000, 0.90000
56804,'CHESTERFI~17', 161.0000,1,  40,   1,   1,1.02803457,  -4.994350, 1.10000, 0.90000, 1.10000, 0.90000
56805,'WEST PLAIN~8', 500.0000,2,  40,   1,   1,1.03040147,  17.849369, 1.10000, 0.90000, 1.10000, 0.90000
56806,'WEST PLAIN~9', 161.0000,2,  40,   1,   1,1.03285122,  18.292000, 1.10000, 0.90000, 1.10000, 0.90000
56807,'WEST PLAI~10',  69.0000,1,  40,   1,   1,1.02470088,  16.403599, 1.10000, 0.90000, 1.10000, 0.90000
56808,'WEST PLAI~11',  13.8000,1,  40,   1,   1,1.01946902,  15.008712, 1.10000, 0.90000, 1.10000, 0.90000
56810,'WEST PLAI~13', 500.0000,1,  40,   1,   1,1.03064299,  17.733480, 1.10000, 0.90000, 1.10000, 0.90000
56811,'WEST PLAI~14', 500.0000,1,  40,   1,   1,1.03040147,  17.849369, 1.10000, 0.90000, 1.10000, 0.90000
56812,'FAYETTE 12 1', 161.0000,1,  40,   1,   1,1.03193390,  11.940857, 1.10000, 0.90000, 1.10000, 0.90000
56813,'FAYETTE 12 2',  69.0000,2,  40,   1,   1,1.04049587,  11.073945, 1.10000, 0.90000, 1.10000, 0.90000
56814,'FAYETTE 12 3', 161.0000,1,  40,   1,   1,1.03205192,  11.947191, 1.10000, 0.90000, 1.10000, 0.90000
56815,'FAYETTE 12 5', 161.0000,1,  40,   1,   1,1.03193390,  11.940857, 1.10000, 0.90000, 1.10000, 0.90000
56816,'VANDALIA 9 1', 500.0000,1,  40,   1,   1,1.04382789,   7.865361, 1.10000, 0.90000, 1.10000, 0.90000
56817,'VANDALIA 9 2', 161.0000,1,  40,   1,   1,1.04510558,   6.345805, 1.10000, 0.90000, 1.10000, 0.90000
56818,'VANDALIA 9 3',  69.0000,1,  40,   1,   1,1.04180789,   4.337143, 1.10000, 0.90000, 1.10000, 0.90000
56819,'VANDALIA 9 4',  18.0000,2,  40,   1,   1,1.05799997,   9.601945, 1.10000, 0.90000, 1.10000, 0.90000
56820,'VANDALIA 9 5',  13.8000,2,  40,   1,   1,1.05799997,   9.153505, 1.10000, 0.90000, 1.10000, 0.90000
56821,'VANDALIA 9 6',  13.8000,2,  40,   1,   1,1.05799997,   9.495464, 1.10000, 0.90000, 1.10000, 0.90000
56822,'VANDALIA 9 7',  13.8000,2,  40,   1,   1,1.05350006,   8.692836, 1.10000, 0.90000, 1.10000, 0.90000
56823,'VANDALIA 9 8',  13.8000,2,  40,   1,   1,1.05799997,   9.024585, 1.10000, 0.90000, 1.10000, 0.90000
56824,'VANDALIA 9 9',  24.0000,2,  40,   1,   1,1.05799997,   9.286994, 1.10000, 0.90000, 1.10000, 0.90000
56825,'VANDALIA 9~1', 500.0000,1,  40,   1,   1,1.04372168,   7.494271, 1.10000, 0.90000, 1.10000, 0.90000
56826,'VANDALIA 9~2', 161.0000,1,  40,   1,   1,1.04494178,   6.266649, 1.10000, 0.90000, 1.10000, 0.90000
56827,'SHELBINA 3 1',  69.0000,1,  40,   1,   1,1.04396880,   7.807072, 1.10000, 0.90000, 1.10000, 0.90000
56828,'SHELBINA 3 2',  22.0000,2,  40,   1,   1,1.01849997,   8.393880, 1.10000, 0.90000, 1.10000, 0.90000
56829,'SHELBINA 3 3',  69.0000,1,  40,   1,   1,1.04396200,   7.804163, 1.10000, 0.90000, 1.10000, 0.90000
56830,'SHELBINA 3 5',  69.0000,1,  40,   1,   1,1.04396880,   7.807072, 1.10000, 0.90000, 1.10000, 0.90000
56831,'LA PLATA 6 1',  69.0000,1,  40,   1,   1,1.03902626,   8.952818, 1.10000, 0.90000, 1.10000, 0.90000
56832,'LA PLATA 6 2',  18.0000,2,  40,   1,   1,1.03999996,   9.175778, 1.10000, 0.90000, 1.10000, 0.90000
56833,'LA PLATA 6 3',  18.0000,2,  40,   1,   1,1.03999996,   9.175778, 1.10000, 0.90000, 1.10000, 0.90000
56835,'LA PLATA 6 5',  69.0000,1,  40,   1,   1,1.03901052,   8.950914, 1.10000, 0.90000, 1.10000, 0.90000
56836,'MACON 29 1  ',  69.0000,2,  40,   1,   1,1.03957534,   9.831181, 1.10000, 0.90000, 1.10000, 0.90000
56837,'MACON 29 2  ',  69.0000,1,  40,   1,   1,1.03957021,   9.827049, 1.10000, 0.90000, 1.10000, 0.90000
56838,'KIRKSVILL~17',  69.0000,1,  40,   1,   1,1.04184079,   8.745160, 1.10000, 0.90000, 1.10000, 0.90000
56839,'KIRKSVILL~18',  13.8000,2,  40,   1,   1,1.04400003,  10.673436, 1.10000, 0.90000, 1.10000, 0.90000
56840,'KIRKSVILL~19',  69.0000,1,  40,   1,   1,1.04180944,   8.736073, 1.10000, 0.90000, 1.10000, 0.90000
56841,'FULTON 18 1 ',  69.0000,1,  40,   1,   1,1.03854060,   5.598201, 1.10000, 0.90000, 1.10000, 0.90000
56842,'FULTON 18 2 ',  13.8000,2,  40,   1,   1,1.01800001,   7.701655, 1.10000, 0.90000, 1.10000, 0.90000
56843,'FULTON 18 3 ',  69.0000,1,  40,   1,   1,1.03839564,   5.587440, 1.10000, 0.90000, 1.10000, 0.90000
56844,'FULTON 18 5 ',  69.0000,1,  40,   1,   1,1.03854060,   5.598201, 1.10000, 0.90000, 1.10000, 0.90000
56845,'SAINT LOUI~3',  69.0000,2,  40,   1,   1,1.04638100,  -7.345205, 1.10000, 0.90000, 1.10000, 0.90000
56846,'SAINT LOUI~4',  69.0000,1,  40,   1,   1,1.04631615,  -7.378050, 1.10000, 0.90000, 1.10000, 0.90000
56847,'COLUMBIA ~27', 500.0000,1,  40,   1,   1,1.03684592,   9.538715, 1.10000, 0.90000, 1.10000, 0.90000
56848,'COLUMBIA ~28', 161.0000,2,  40,   1,   1,1.03332543,   9.294967, 1.10000, 0.90000, 1.10000, 0.90000
56849,'COLUMBIA ~29',  69.0000,1,  40,   1,   1,1.03434324,   6.245040, 1.10000, 0.90000, 1.10000, 0.90000
56850,'COLUMBIA ~30', 500.0000,1,  40,   1,   1,1.03851604,   9.534293, 1.10000, 0.90000, 1.10000, 0.90000
56851,'COLUMBIA ~31', 500.0000,1,  40,   1,   1,1.03684592,   9.538715, 1.10000, 0.90000, 1.10000, 0.90000
56852,'MONROE CIT~2', 161.0000,1,  40,   1,   1,1.04487264,   5.982991, 1.10000, 0.90000, 1.10000, 0.90000
56853,'MONROE CIT~3',  69.0000,2,  40,   1,   1,1.04829323,   5.061034, 1.10000, 0.90000, 1.10000, 0.90000
56854,'MONROE CIT~4', 161.0000,1,  40,   1,   1,1.04493761,   5.991679, 1.10000, 0.90000, 1.10000, 0.90000
56855,'MONROE CIT~5', 161.0000,1,  40,   1,   1,1.04487264,   5.982991, 1.10000, 0.90000, 1.10000, 0.90000
56856,'MEMPHIS 57 1', 161.0000,1,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56857,'MEMPHIS 57 2',  13.8000,2,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56858,'MEMPHIS 57 3',  18.0000,2,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56859,'MEMPHIS 57 4',  13.8000,2,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56860,'MEMPHIS 57 5',  13.8000,2,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56861,'MEMPHIS 57 6', 161.0000,1,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56862,'MEMPHIS 57 8', 161.0000,1,  40,   1,   1,1.04299247,   4.983188, 1.10000, 0.90000, 1.10000, 0.90000
56863,'MEXICO 7 1  ', 500.0000,1,  40,   1,   1,1.04049313,   8.189590, 1.10000, 0.90000, 1.10000, 0.90000
56864,'MEXICO 7 2  ', 161.0000,1,  40,   1,   1,1.04050028,   7.438715, 1.10000, 0.90000, 1.10000, 0.90000
56865,'MEXICO 7 3  ',  13.8000,2,  40,   1,   1,1.01900005,   8.802352, 1.10000, 0.90000, 1.10000, 0.90000
56866,'MEXICO 7 4  ', 500.0000,1,  40,   1,   1,1.04135561,   8.198063, 1.10000, 0.90000, 1.10000, 0.90000
56867,'MEXICO 7 6  ', 500.0000,1,  40,   1,   1,1.04049313,   8.189590, 1.10000, 0.90000, 1.10000, 0.90000
56868,'BOWLING G~56', 500.0000,2,  40,   1,   1,1.04801285,   6.251949, 1.10000, 0.90000, 1.10000, 0.90000
56869,'BOWLING G~57', 161.0000,1,  40,   1,   1,1.04629421,   5.143592, 1.10000, 0.90000, 1.10000, 0.90000
56870,'BOWLING G~58', 500.0000,1,  40,   1,   1,1.04640901,   6.186650, 1.10000, 0.90000, 1.10000, 0.90000
56871,'BOWLING G~59', 500.0000,1,  40,   1,   1,1.04801285,   6.251949, 1.10000, 0.90000, 1.10000, 0.90000
56872,'PALMYRA 17 1',  69.0000,2,  40,   1,   1,1.04414129,   2.604892, 1.10000, 0.90000, 1.10000, 0.90000
56873,'PALMYRA 17 2',  69.0000,1,  40,   1,   1,1.04414129,   2.604892, 1.10000, 0.90000, 1.10000, 0.90000
56874,'KAHOKA 4 1  ',  69.0000,2,  40,   1,   1,1.04510403,  -0.920474, 1.10000, 0.90000, 1.10000, 0.90000
56875,'KAHOKA 4 2  ',  69.0000,1,  40,   1,   1,1.04509819,  -0.922891, 1.10000, 0.90000, 1.10000, 0.90000
56876,'JEFFERSON~42', 500.0000,2,  40,   1,   1,1.04078496,  10.818326, 1.10000, 0.90000, 1.10000, 0.90000
56877,'JEFFERSON~43', 161.0000,1,  40,   1,   1,1.04196811,  10.340992, 1.10000, 0.90000, 1.10000, 0.90000
56878,'JEFFERSON~44', 500.0000,1,  40,   1,   1,1.04135180,  10.811109, 1.10000, 0.90000, 1.10000, 0.90000
56879,'JEFFERSON~45', 500.0000,1,  40,   1,   1,1.04078496,  10.818326, 1.10000, 0.90000, 1.10000, 0.90000
56880,'SAINT LOUI~5',  69.0000,2,  40,   1,   1,1.04400003,  -9.326918, 1.10000, 0.90000, 1.10000, 0.90000
56881,'SAINT LOUI~6',  69.0000,1,  40,   1,   1,1.04389155,  -9.335908, 1.10000, 0.90000, 1.10000, 0.90000
56882,'FULTON 19 1 ', 500.0000,1,  40,   1,   1,1.03799999,   9.763034, 1.10000, 0.90000, 1.10000, 0.90000
56883,'FULTON 19 2 ', 161.0000,1,  40,   1,   1,1.03811109,   7.641675, 1.10000, 0.90000, 1.10000, 0.90000
56884,'FULTON 19 3 ',  69.0000,1,  40,   1,   1,1.04445505,   5.319686, 1.10000, 0.90000, 1.10000, 0.90000
56885,'FULTON 19 4 ',  13.8000,2,  40,   1,   1,1.05006981,  16.081151, 1.10000, 0.90000, 1.10000, 0.90000
56886,'FULTON 19 5 ', 500.0000,1,  40,   1,   1,1.03681958,   9.191719, 1.10000, 0.90000, 1.10000, 0.90000
56887,'FULTON 19 7 ', 161.0000,1,  40,   1,   1,1.03755093,   7.513654, 1.10000, 0.90000, 1.10000, 0.90000
56888,'FESTUS 5 1  ', 500.0000,1,  40,   1,   1,1.04100001,   1.916305, 1.10000, 0.90000, 1.10000, 0.90000
56889,'FESTUS 5 2  ', 161.0000,1,  40,   1,   1,1.03747368,  -1.174141, 1.10000, 0.90000, 1.10000, 0.90000
56890,'FESTUS 5 3  ',  69.0000,1,  40,   1,   1,1.05017674,  -3.583873, 1.10000, 0.90000, 1.10000, 0.90000
56891,'FESTUS 5 4  ',  24.0000,1,  40,   1,   1,1.03781903,  -0.697648, 1.10000, 0.90000, 1.10000, 0.90000
56893,'FESTUS 5 6  ',  13.8000,2,  40,   1,   1,1.05243611,   2.933682, 1.10000, 0.90000, 1.10000, 0.90000
56894,'FESTUS 5 7  ',  13.8000,2,  40,   1,   1,1.05206871,   2.717243, 1.10000, 0.90000, 1.10000, 0.90000
56895,'FESTUS 5 8  ', 161.0000,1,  40,   1,   1,1.03682256,  -1.315204, 1.10000, 0.90000, 1.10000, 0.90000
56896,'FESTUS 5 10 ', 500.0000,1,  40,   1,   1,1.04136336,   1.857123, 1.10000, 0.90000, 1.10000, 0.90000
56897,'MALDEN 9 1  ', 161.0000,1,  40,   1,   1,1.02403903,   6.693454, 1.10000, 0.90000, 1.10000, 0.90000
56898,'MALDEN 9 2  ', 115.0000,1,  40,   1,   1,1.02943611,   7.422059, 1.10000, 0.90000, 1.10000, 0.90000
56899,'MALDEN 9 3  ',  69.0000,1,  40,   1,   1,1.03046036,   4.985086, 1.10000, 0.90000, 1.10000, 0.90000
56900,'MALDEN 9 4  ',  24.0000,2,  40,   1,   1,1.02545464,   6.850640, 1.10000, 0.90000, 1.10000, 0.90000
56901,'MALDEN 9 5  ',  24.0000,2,  40,   1,   1,1.02545464,   6.850640, 1.10000, 0.90000, 1.10000, 0.90000
56903,'MALDEN 9 7  ',  20.0000,2,  40,   1,   1,1.05345571,   7.887329, 1.10000, 0.90000, 1.10000, 0.90000
56904,'MALDEN 9 8  ',  13.8000,2,  40,   1,   1,1.04020798,   7.046012, 1.10000, 0.90000, 1.10000, 0.90000
56905,'MALDEN 9 9  ',  18.0000,2,  40,   1,   1,1.05198884,   5.167821, 1.10000, 0.90000, 1.10000, 0.90000
56906,'MALDEN 9 10 ', 161.0000,1,  40,   1,   1,1.02419758,   6.677342, 1.10000, 0.90000, 1.10000, 0.90000
56907,'MALDEN 9 12 ', 115.0000,1,  40,   1,   1,1.02932668,   7.440824, 1.10000, 0.90000, 1.10000, 0.90000
56908,'FULTON 20 1 ',  69.0000,1,  40,   1,   1,1.03738809,   5.589205, 1.10000, 0.90000, 1.10000, 0.90000
56909,'FULTON 20 2 ',  18.0000,2,  40,   1,   1,1.03999996,   6.296908, 1.10000, 0.90000, 1.10000, 0.90000
56910,'FULTON 20 3 ',  18.0000,2,  40,   1,   1,1.03999996,   6.296908, 1.10000, 0.90000, 1.10000, 0.90000
56912,'FULTON 20 5 ',  69.0000,1,  40,   1,   1,1.03733587,   5.582359, 1.10000, 0.90000, 1.10000, 0.90000
56913,'FULTON 20 7 ',  69.0000,1,  40,   1,   1,1.03738809,   5.589205, 1.10000, 0.90000, 1.10000, 0.90000
56914,'SAINT LOUI~7', 500.0000,1,  40,   1,   1,1.03696918,  -0.532946, 1.10000, 0.90000, 1.10000, 0.90000
56915,'SAINT LOUI~9', 161.0000,1,  40,   1,   1,1.03940642,  -4.589138, 1.10000, 0.90000, 1.10000, 0.90000
56916,'SAINT LOU~10',  69.0000,1,  40,   1,   1,1.04678738,  -7.571948, 1.10000, 0.90000, 1.10000, 0.90000
56917,'SAINT LOU~11',  13.8000,2,  40,   1,   1,1.05292189,   1.335672, 1.10000, 0.90000, 1.10000, 0.90000
56918,'SAINT LOU~12',  13.8000,2,  40,   1,   1,1.04834926,   0.796824, 1.10000, 0.90000, 1.10000, 0.90000
56919,'SAINT LOU~13',  13.8000,2,  40,   1,   1,1.03696918,  -0.532946, 1.10000, 0.90000, 1.10000, 0.90000
56920,'SAINT LOU~14',  18.0000,2,  40,   1,   1,1.05137765,   1.155830, 1.10000, 0.90000, 1.10000, 0.90000
56921,'SAINT LOU~15', 161.0000,1,  40,   1,   1,1.03686297,  -4.825748, 1.10000, 0.90000, 1.10000, 0.90000
56922,'SAINT LOUI~8', 161.0000,1,  40,   1,   1,1.03940642,  -4.589138, 1.10000, 0.90000, 1.10000, 0.90000
56923,'ESSEX 8 1   ', 500.0000,1,  40,   1,   1,1.04226029,   6.878019, 1.10000, 0.90000, 1.10000, 0.90000
56924,'ESSEX 8 2   ', 161.0000,1,  40,   1,   1,1.04445338,   6.046400, 1.10000, 0.90000, 1.10000, 0.90000
56925,'ESSEX 8 3   ',  13.8000,2,  40,   1,   1,1.05100000,   8.162482, 1.10000, 0.90000, 1.10000, 0.90000
56926,'ESSEX 8 4   ', 500.0000,1,  40,   1,   1,1.04250944,   6.880699, 1.10000, 0.90000, 1.10000, 0.90000
56927,'ESSEX 8 6   ', 500.0000,1,  40,   1,   1,1.04226029,   6.878019, 1.10000, 0.90000, 1.10000, 0.90000
56928,'FARMINGTO~58',  69.0000,1,  40,   1,   1,1.04476833,  -0.119121, 1.10000, 0.90000, 1.10000, 0.90000
56929,'FARMINGTO~59',  18.0000,2,  40,   1,   1,1.04388833,   0.442149, 1.10000, 0.90000, 1.10000, 0.90000
56930,'FARMINGTO~60',  22.0000,2,  40,   1,   1,1.04355383,   0.623001, 1.10000, 0.90000, 1.10000, 0.90000
56931,'FARMINGTO~61',  69.0000,1,  40,   1,   1,1.04476130,  -0.122783, 1.10000, 0.90000, 1.10000, 0.90000
56932,'FARMINGTO~62',  69.0000,1,  40,   1,   1,1.04476833,  -0.119121, 1.10000, 0.90000, 1.10000, 0.90000
56933,'ELDON 6 1   ', 500.0000,2,  40,   1,   1,1.04031730,  14.786248, 1.10000, 0.90000, 1.10000, 0.90000
56934,'ELDON 6 2   ', 161.0000,2,  40,   1,   1,1.04200006,  15.131920, 1.10000, 0.90000, 1.10000, 0.90000
56935,'ELDON 6 3   ',  69.0000,1,  40,   1,   1,1.04147494,  13.794550, 1.10000, 0.90000, 1.10000, 0.90000
56936,'ELDON 6 4   ', 500.0000,1,  40,   1,   1,1.03952527,  14.713356, 1.10000, 0.90000, 1.10000, 0.90000
56937,'ELDON 6 6   ', 161.0000,1,  40,   1,   1,1.04193306,  15.119329, 1.10000, 0.90000, 1.10000, 0.90000
56938,'JEFFERSON~46', 500.0000,2,  40,   1,   1,1.04060340,  10.134076, 1.10000, 0.90000, 1.10000, 0.90000
56939,'JEFFERSON~47', 161.0000,1,  40,   1,   1,1.03760958,   8.771974, 1.10000, 0.90000, 1.10000, 0.90000
56940,'JEFFERSON~48',  18.0000,1,  40,   1,   1,1.03594279,   7.860935, 1.10000, 0.90000, 1.10000, 0.90000
56942,'JEFFERSON~50', 500.0000,1,  40,   1,   1,1.04077339,  10.192844, 1.10000, 0.90000, 1.10000, 0.90000
56943,'JEFFERSON~51', 500.0000,1,  40,   1,   1,1.04060340,  10.134076, 1.10000, 0.90000, 1.10000, 0.90000
56944,'SAINT LOU~16',  69.0000,1,  40,   1,   1,1.04521143,  -9.347814, 1.10000, 0.90000, 1.10000, 0.90000
56945,'SAINT LOU~17',  13.8000,2,  40,   1,   1,1.04521143,  -9.347814, 1.10000, 0.90000, 1.10000, 0.90000
56946,'SAINT LOU~18',  13.8000,2,  40,   1,   1,1.04521143,  -9.347814, 1.10000, 0.90000, 1.10000, 0.90000
56948,'SAINT LOU~20',  69.0000,1,  40,   1,   1,1.04521143,  -9.347814, 1.10000, 0.90000, 1.10000, 0.90000
56949,'SAINT LOU~21',  69.0000,1,  40,   1,   1,1.04521143,  -9.347814, 1.10000, 0.90000, 1.10000, 0.90000
56950,'FARMINGTO~64',  69.0000,1,  40,   1,   1,1.03855681,  -0.172411, 1.10000, 0.90000, 1.10000, 0.90000
56951,'FARMINGTO~65',  13.8000,2,  40,   1,   1,1.04649258,   0.646959, 1.10000, 0.90000, 1.10000, 0.90000
56952,'FARMINGTO~66',  18.0000,2,  40,   1,   1,1.04271388,   0.275231, 1.10000, 0.90000, 1.10000, 0.90000
56953,'FARMINGTO~67',  69.0000,1,  40,   1,   1,1.03851593,  -0.175572, 1.10000, 0.90000, 1.10000, 0.90000
56954,'FARMINGTO~68',  69.0000,1,  40,   1,   1,1.03855681,  -0.172411, 1.10000, 0.90000, 1.10000, 0.90000
56955,'SHELBINA 4 1',  69.0000,1,  40,   1,   1,1.04325986,   7.875523, 1.10000, 0.90000, 1.10000, 0.90000
56956,'SHELBINA 4 2',  18.0000,2,  40,   1,   1,1.04217231,   8.583243, 1.10000, 0.90000, 1.10000, 0.90000
56957,'SHELBINA 4 3',  69.0000,1,  40,   1,   1,1.04325747,   7.873308, 1.10000, 0.90000, 1.10000, 0.90000
56958,'SHELBINA 5 1', 161.0000,1,  40,   1,   1,1.04104948,   8.065412, 1.10000, 0.90000, 1.10000, 0.90000
56959,'SHELBINA 5 2',  69.0000,1,  40,   1,   1,1.04510355,   7.414073, 1.10000, 0.90000, 1.10000, 0.90000
56960,'SHELBINA 5 3',  13.8000,2,  40,   1,   1,1.04104948,   8.065412, 1.10000, 0.90000, 1.10000, 0.90000
56961,'SHELBINA 5 4',  13.2000,2,  40,   1,   1,1.03149998,   8.072282, 1.10000, 0.90000, 1.10000, 0.90000
56962,'SHELBINA 5 5', 161.0000,1,  40,   1,   1,1.04113901,   8.069607, 1.10000, 0.90000, 1.10000, 0.90000
56963,'SHELBINA 5 7', 161.0000,1,  40,   1,   1,1.04104948,   8.065412, 1.10000, 0.90000, 1.10000, 0.90000
56964,'VANDALIA 1~1',  69.0000,2,  40,   1,   1,1.03850889,   5.944268, 1.10000, 0.90000, 1.10000, 0.90000
56965,'VANDALIA 1~2',  69.0000,1,  40,   1,   1,1.03850889,   5.944268, 1.10000, 0.90000, 1.10000, 0.90000
56966,'ANNAPOLIS ~5', 500.0000,1,  40,   1,   1,1.03940868,   6.271902, 1.10000, 0.90000, 1.10000, 0.90000
56967,'ANNAPOLIS ~6', 161.0000,1,  40,   1,   1,1.04028141,   5.179633, 1.10000, 0.90000, 1.10000, 0.90000
56968,'ANNAPOLIS ~7',  69.0000,1,  40,   1,   1,1.03089654,   3.530214, 1.10000, 0.90000, 1.10000, 0.90000
56969,'ANNAPOLIS ~8',  18.0000,2,  40,   1,   1,1.00340629,   8.306295, 1.10000, 0.90000, 1.10000, 0.90000
56970,'ANNAPOLIS ~9',  13.8000,2,  40,   1,   1,1.00258994,   8.163725, 1.10000, 0.90000, 1.10000, 0.90000
56971,'ANNAPOLIS~10', 500.0000,1,  40,   1,   1,1.04052126,   6.088605, 1.10000, 0.90000, 1.10000, 0.90000
56972,'ANNAPOLIS~11', 161.0000,1,  40,   1,   1,1.04021609,   5.132936, 1.10000, 0.90000, 1.10000, 0.90000
56973,'MONROE CIT~6', 500.0000,2,  40,   1,   1,1.04517710,   6.940498, 1.10000, 0.90000, 1.10000, 0.90000
56974,'MONROE CIT~7', 161.0000,1,  40,   1,   1,1.04552674,   6.107761, 1.10000, 0.90000, 1.10000, 0.90000
56975,'MONROE CIT~8',  13.2000,1,  40,   1,   1,1.04594159,   5.473187, 1.10000, 0.90000, 1.10000, 0.90000
56977,'MONROE CI~10', 500.0000,1,  40,   1,   1,1.04532695,   6.981125, 1.10000, 0.90000, 1.10000, 0.90000
56978,'MONROE CI~11', 500.0000,1,  40,   1,   1,1.04517710,   6.940498, 1.10000, 0.90000, 1.10000, 0.90000
56979,'FARMINGTO~69',  69.0000,2,  40,   1,   1,1.04038632,  -0.117621, 1.10000, 0.90000, 1.10000, 0.90000
56980,'FARMINGTO~70',  13.8000,2,  40,   1,   1,1.04013324,   0.067272, 1.10000, 0.90000, 1.10000, 0.90000
56981,'FARMINGTO~71',  13.8000,2,  40,   1,   1,1.04013324,   0.067272, 1.10000, 0.90000, 1.10000, 0.90000
56983,'FARMINGTO~73',  69.0000,1,  40,   1,   1,1.04035294,  -0.121809, 1.10000, 0.90000, 1.10000, 0.90000
56984,'FARMINGTO~74',  69.0000,1,  40,   1,   1,1.04038632,  -0.117621, 1.10000, 0.90000, 1.10000, 0.90000
56985,'LADDONIA 1  ', 161.0000,1,  40,   1,   1,1.04127610,   5.994552, 1.10000, 0.90000, 1.10000, 0.90000
56986,'LADDONIA 2  ',  69.0000,2,  40,   1,   1,1.04350591,   5.667967, 1.10000, 0.90000, 1.10000, 0.90000
56987,'LADDONIA 3  ',  13.8000,1,  40,   1,   1,1.04253578,   5.809283, 1.10000, 0.90000, 1.10000, 0.90000
56989,'LADDONIA 5  ', 161.0000,1,  40,   1,   1,1.04126537,   5.998154, 1.10000, 0.90000, 1.10000, 0.90000
56990,'LADDONIA 7  ', 161.0000,1,  40,   1,   1,1.04127610,   5.994552, 1.10000, 0.90000, 1.10000, 0.90000
56991,'MONROE CI~12',  69.0000,1,  40,   1,   1,1.04469275,   4.332908, 1.10000, 0.90000, 1.10000, 0.90000
56992,'MONROE CI~13',  13.8000,2,  40,   1,   1,1.04385924,   5.013846, 1.10000, 0.90000, 1.10000, 0.90000
56993,'MONROE CI~14',  18.0000,2,  40,   1,   1,1.04392314,   4.878655, 1.10000, 0.90000, 1.10000, 0.90000
56994,'MONROE CI~15',  20.0000,2,  40,   1,   1,1.04374814,   4.984901, 1.10000, 0.90000, 1.10000, 0.90000
56995,'MONROE CI~16',  13.8000,2,  40,   1,   1,1.04346728,   5.201748, 1.10000, 0.90000, 1.10000, 0.90000
56996,'MONROE CI~17',  69.0000,1,  40,   1,   1,1.04467940,   4.326217, 1.10000, 0.90000, 1.10000, 0.90000
56997,'MONROE CI~18',  69.0000,1,  40,   1,   1,1.04469275,   4.332908, 1.10000, 0.90000, 1.10000, 0.90000
56998,'KENNETT 5 1 ', 500.0000,1,  40,   1,   1,1.03027284,  11.472376, 1.10000, 0.90000, 1.10000, 0.90000
56999,'KENNETT 5 2 ', 345.0000,2,  40,   1,   1,1.03318334,  12.563523, 1.10000, 0.90000, 1.10000, 0.90000
57000,'KENNETT 5 3 ', 161.0000,2,  40,   1,   1,1.03118551,  12.292221, 1.10000, 0.90000, 1.10000, 0.90000
57001,'KENNETT 5 4 ', 115.0000,1,  40,   1,   1,1.03108835,  10.287123, 1.10000, 0.90000, 1.10000, 0.90000
57002,'KENNETT 5 5 ',  69.0000,1,  40,   1,   1,1.02098203,   5.545038, 1.10000, 0.90000, 1.10000, 0.90000
57003,'KENNETT 5 6 ', 161.0000,1,  40,   1,   1,1.03086901,  12.282587, 1.10000, 0.90000, 1.10000, 0.90000
57004,'KENNETT 5 8 ', 115.0000,1,  40,   1,   1,1.03111470,  10.283470, 1.10000, 0.90000, 1.10000, 0.90000
57005,'SAINT LOU~22', 161.0000,1,  40,   1,   1,1.03184128,  -5.349462, 1.10000, 0.90000, 1.10000, 0.90000
57006,'SAINT LOU~23',  69.0000,1,  40,   1,   1,1.05051982,  -7.333807, 1.10000, 0.90000, 1.10000, 0.90000
57007,'SAINT LOU~24',  13.8000,2,  40,   1,   1,1.01097035,  -2.682675, 1.10000, 0.90000, 1.10000, 0.90000
57008,'SAINT LOU~25', 161.0000,1,  40,   1,   1,1.03233373,  -5.266243, 1.10000, 0.90000, 1.10000, 0.90000
57009,'SAINT LOU~26', 161.0000,1,  40,   1,   1,1.03184128,  -5.349462, 1.10000, 0.90000, 1.10000, 0.90000
57010,'FARMINGTO~75',  69.0000,2,  40,   1,   1,1.04638648,   0.157636, 1.10000, 0.90000, 1.10000, 0.90000
57011,'FARMINGTO~76',  69.0000,1,  40,   1,   1,1.04637563,   0.152690, 1.10000, 0.90000, 1.10000, 0.90000
57012,'LABADIE 1   ', 500.0000,1,  40,   1,   1,1.04499996,   1.793650, 1.10000, 0.90000, 1.10000, 0.90000
57013,'LABADIE 2   ', 161.0000,1,  40,   1,   1,1.04663002,  -1.729191, 1.10000, 0.90000, 1.10000, 0.90000
57014,'LABADIE 3   ',  69.0000,1,  40,   1,   1,1.05119312,  -4.129065, 1.10000, 0.90000, 1.10000, 0.90000
57015,'LABADIE 4   ',  13.8000,2,  40,   1,   1,1.06292558,   3.533598, 1.10000, 0.90000, 1.10000, 0.90000
57016,'LABADIE 5   ',  13.8000,2,  40,   1,   1,1.06018782,   3.105148, 1.10000, 0.90000, 1.10000, 0.90000
57017,'LABADIE 6   ',  13.8000,2,  40,   1,   1,1.05729926,   3.518014, 1.10000, 0.90000, 1.10000, 0.90000
57018,'LABADIE 7   ',  13.8000,2,  40,   1,   1,1.05845761,   3.296062, 1.10000, 0.90000, 1.10000, 0.90000
57019,'LABADIE 8   ', 161.0000,1,  40,   1,   1,1.04335129,  -2.190844, 1.10000, 0.90000, 1.10000, 0.90000
57020,'LABADIE 10  ', 161.0000,1,  40,   1,   1,1.04663002,  -1.729191, 1.10000, 0.90000, 1.10000, 0.90000
57021,'GREEN CAST~1', 161.0000,1,  41,   1,   1,1.05098438,  10.893044, 1.10000, 0.90000, 1.10000, 0.90000
57022,'KING CITY ~1',  69.0000,1,  41,   1,   1,1.04018724,  15.502791, 1.10000, 0.90000, 1.10000, 0.90000
57023,'KING CITY ~2',  69.0000,1,  41,   1,   1,1.04020202,  15.505252, 1.10000, 0.90000, 1.10000, 0.90000
57024,'KING CITY ~3',  69.0000,1,  41,   1,   1,1.04033113,  15.794935, 1.10000, 0.90000, 1.10000, 0.90000
57025,'SAINT JOSE~4',  69.0000,1,  41,   1,   1,1.03317297,  16.159775, 1.10000, 0.90000, 1.10000, 0.90000
57026,'SAINT JOSE~5',  69.0000,1,  41,   1,   1,1.03304672,  16.149393, 1.10000, 0.90000, 1.10000, 0.90000
57027,'SAINT JOSE~6', 161.0000,1,  41,   1,   1,1.04253352,  17.561494, 1.10000, 0.90000, 1.10000, 0.90000
57028,'SAINT JOSE~7',  69.0000,1,  41,   1,   1,1.03198314,  15.960745, 1.10000, 0.90000, 1.10000, 0.90000
57029,'SAINT JOSE~8', 161.0000,1,  41,   1,   1,1.04238391,  17.551042, 1.10000, 0.90000, 1.10000, 0.90000
57030,'SAINT JOSE~9',  69.0000,1,  41,   1,   1,1.02959859,  15.785363, 1.10000, 0.90000, 1.10000, 0.90000
57031,'SAINT JOS~10', 161.0000,1,  41,   1,   1,1.04319191,  17.761227, 1.10000, 0.90000, 1.10000, 0.90000
57032,'SAINT JOS~11', 161.0000,1,  41,   1,   1,1.04325581,  17.771850, 1.10000, 0.90000, 1.10000, 0.90000
57033,'SAINT JOS~12',  69.0000,1,  41,   1,   1,1.03118670,  15.779443, 1.10000, 0.90000, 1.10000, 0.90000
57034,'SAINT JOS~13',  69.0000,1,  41,   1,   1,1.03126526,  15.788022, 1.10000, 0.90000, 1.10000, 0.90000
57035,'SAINT JOS~14', 161.0000,1,  41,   1,   1,1.04295301,  17.867696, 1.10000, 0.90000, 1.10000, 0.90000
57036,'SAINT JOS~15',  69.0000,1,  41,   1,   1,1.03908670,  16.713107, 1.10000, 0.90000, 1.10000, 0.90000
57037,'SAINT JOS~16', 161.0000,1,  41,   1,   1,1.04287052,  17.859797, 1.10000, 0.90000, 1.10000, 0.90000
57038,'SAINT JOS~17',  69.0000,1,  41,   1,   1,1.03023231,  15.759736, 1.10000, 0.90000, 1.10000, 0.90000
57039,'SAVANNAH 3~2', 161.0000,1,  41,   1,   1,1.04364944,  16.921843, 1.10000, 0.90000, 1.10000, 0.90000
57040,'SAVANNAH 3~3',  69.0000,1,  41,   1,   1,1.03373671,  15.890186, 1.10000, 0.90000, 1.10000, 0.90000
57041,'SAVANNAH 3~4',  13.8000,1,  41,   1,   1,1.00786090,  10.556228, 1.10000, 0.90000, 1.10000, 0.90000
57043,'SAVANNAH 3~6', 161.0000,1,  41,   1,   1,1.04377830,  16.931207, 1.10000, 0.90000, 1.10000, 0.90000
57044,'SAVANNAH 3~7', 161.0000,1,  41,   1,   1,1.04364944,  16.921843, 1.10000, 0.90000, 1.10000, 0.90000
57045,'SAVANNAH 3~8',  69.0000,1,  41,   1,   1,1.03165054,  15.972515, 1.10000, 0.90000, 1.10000, 0.90000
57046,'SAVANNAH 3~9',  69.0000,1,  41,   1,   1,1.03169453,  15.978545, 1.10000, 0.90000, 1.10000, 0.90000
57047,'SAVANNAH ~10',  69.0000,1,  41,   1,   1,1.03013515,  15.797475, 1.10000, 0.90000, 1.10000, 0.90000
57048,'BURLINGT~127',  69.0000,1,  41,   1,   1,1.03402412,  19.980009, 1.10000, 0.90000, 1.10000, 0.90000
57049,'FAIRFAX 21 1',  69.0000,1,  41,   1,   1,1.03619754,  21.623209, 1.10000, 0.90000, 1.10000, 0.90000
57050,'ROCK PORT ~1',  69.0000,1,  41,   1,   1,1.03955698,  22.730829, 1.10000, 0.90000, 1.10000, 0.90000
57051,'ROCK PORT ~2',  69.0000,1,  41,   1,   1,1.03917670,  22.851501, 1.10000, 0.90000, 1.10000, 0.90000
57052,'TARKIO 1 1  ',  69.0000,1,  41,   1,   1,1.03890383,  22.817958, 1.10000, 0.90000, 1.10000, 0.90000
57053,'AURORA 33 1 ', 500.0000,1,  41,   1,   1,1.03503489,  32.028956, 1.10000, 0.90000, 1.10000, 0.90000
57054,'AURORA 33 2 ', 345.0000,1,  41,   1,   1,1.03649914,  32.206425, 1.10000, 0.90000, 1.10000, 0.90000
57055,'AURORA 33 3 ', 161.0000,1,  41,   1,   1,1.03512383,  30.215080, 1.10000, 0.90000, 1.10000, 0.90000
57056,'AURORA 33 4 ', 345.0000,1,  41,   1,   1,1.03643787,  32.197321, 1.10000, 0.90000, 1.10000, 0.90000
57057,'AURORA 33 6 ', 345.0000,1,  41,   1,   1,1.03656769,  32.321599, 1.10000, 0.90000, 1.10000, 0.90000
57058,'AURORA 34 1 ', 161.0000,1,  41,   1,   1,1.03170025,  29.596361, 1.10000, 0.90000, 1.10000, 0.90000
57059,'AURORA 35 1 ',  69.0000,1,  41,   1,   1,1.01432085,  24.069973, 1.10000, 0.90000, 1.10000, 0.90000
57060,'CASSVILLE~13',  69.0000,1,  41,   1,   1,1.01848435,  25.573514, 1.10000, 0.90000, 1.10000, 0.90000
57061,'CASSVILLE~14', 161.0000,1,  41,   1,   1,1.02896023,  29.748483, 1.10000, 0.90000, 1.10000, 0.90000
57062,'CASSVILLE~15', 115.0000,1,  41,   1,   1,1.03513360,  29.417611, 1.10000, 0.90000, 1.10000, 0.90000
57063,'CASSVILLE~16', 161.0000,1,  41,   1,   1,1.02897453,  29.752171, 1.10000, 0.90000, 1.10000, 0.90000
57064,'CASSVILLE~17',  69.0000,1,  41,   1,   1,1.01857078,  25.238966, 1.10000, 0.90000, 1.10000, 0.90000
57065,'CRANE 1 1   ',  69.0000,1,  41,   1,   1,1.01890647,  23.302999, 1.10000, 0.90000, 1.10000, 0.90000
57066,'CRANE 1 2   ',  69.0000,1,  41,   1,   1,1.01887238,  23.296168, 1.10000, 0.90000, 1.10000, 0.90000
57067,'CRANE 2 1   ',  69.0000,1,  41,   1,   1,1.02700520,  23.243774, 1.10000, 0.90000, 1.10000, 0.90000
57068,'EAGLE ROCK~2',  69.0000,1,  41,   1,   1,1.03076994,  26.387703, 1.10000, 0.90000, 1.10000, 0.90000
57069,'EAGLE ROCK~3',  69.0000,1,  41,   1,   1,1.03237677,  26.702121, 1.10000, 0.90000, 1.10000, 0.90000
57070,'EAGLE ROCK~4',  69.0000,1,  41,   1,   1,1.03236437,  26.700632, 1.10000, 0.90000, 1.10000, 0.90000
57071,'EXETER 6 1  ', 161.0000,1,  41,   1,   1,1.03090024,  30.245799, 1.10000, 0.90000, 1.10000, 0.90000
57072,'GALENA 5 1  ',  69.0000,1,  41,   1,   1,1.02683580,  23.425490, 1.10000, 0.90000, 1.10000, 0.90000
57073,'GALENA 6 1  ', 161.0000,1,  41,   1,   1,1.02898920,  26.769089, 1.10000, 0.90000, 1.10000, 0.90000
57074,'GALENA 6 2  ',  69.0000,1,  41,   1,   1,1.02800500,  23.832094, 1.10000, 0.90000, 1.10000, 0.90000
57075,'GALENA 6 3  ', 161.0000,1,  41,   1,   1,1.02909327,  26.790686, 1.10000, 0.90000, 1.10000, 0.90000
57076,'MONETT 1 1  ', 161.0000,1,  41,   1,   1,1.02636766,  28.791214, 1.10000, 0.90000, 1.10000, 0.90000
57077,'MONETT 1 2  ',  69.0000,1,  41,   1,   1,1.03312802,  27.019960, 1.10000, 0.90000, 1.10000, 0.90000
57078,'MONETT 1 3  ',  13.8000,1,  41,   1,   1,1.03312802,  27.019960, 1.10000, 0.90000, 1.10000, 0.90000
57079,'MONETT 1 4  ',  13.8000,1,  41,   1,   1,1.03312802,  27.019960, 1.10000, 0.90000, 1.10000, 0.90000
57081,'MONETT 1 6  ', 161.0000,1,  41,   1,   1,1.02625811,  28.783582, 1.10000, 0.90000, 1.10000, 0.90000
57082,'MONETT 1 8  ', 161.0000,1,  41,   1,   1,1.02660394,  28.814280, 1.10000, 0.90000, 1.10000, 0.90000
57083,'MONETT 2 1  ',  69.0000,1,  41,   1,   1,1.02668715,  26.925931, 1.10000, 0.90000, 1.10000, 0.90000
57084,'MONETT 2 2  ',  69.0000,1,  41,   1,   1,1.02674377,  26.933765, 1.10000, 0.90000, 1.10000, 0.90000
57085,'MONETT 3 1  ',  69.0000,1,  41,   1,   1,1.02420783,  26.979522, 1.10000, 0.90000, 1.10000, 0.90000
57086,'PIERCE CIT~1', 161.0000,1,  41,   1,   1,1.03336358,  29.424571, 1.10000, 0.90000, 1.10000, 0.90000
57087,'PIERCE CIT~2',  69.0000,1,  41,   1,   1,1.03161311,  27.983273, 1.10000, 0.90000, 1.10000, 0.90000
57088,'PIERCE CIT~3', 161.0000,1,  41,   1,   1,1.03332400,  29.419961, 1.10000, 0.90000, 1.10000, 0.90000
57089,'PIERCE CIT~4',  69.0000,1,  41,   1,   1,1.02702832,  27.460284, 1.10000, 0.90000, 1.10000, 0.90000
57090,'PIERCE CIT~5',  69.0000,1,  41,   1,   1,1.02698791,  27.457205, 1.10000, 0.90000, 1.10000, 0.90000
57091,'PIERCE CIT~6',  69.0000,1,  41,   1,   1,1.02601135,  27.188408, 1.10000, 0.90000, 1.10000, 0.90000
57092,'PURDY 1     ',  69.0000,1,  41,   1,   1,1.01850760,  25.650176, 1.10000, 0.90000, 1.10000, 0.90000
57093,'PURDY 2     ',  69.0000,1,  41,   1,   1,1.01847339,  25.644806, 1.10000, 0.90000, 1.10000, 0.90000
57094,'SELIGMAN 1 1', 161.0000,1,  41,   1,   1,1.02913463,  30.714456, 1.10000, 0.90000, 1.10000, 0.90000
57095,'SELIGMAN 1 2', 115.0000,1,  41,   1,   1,1.03608847,  29.492002, 1.10000, 0.90000, 1.10000, 0.90000
57096,'SELIGMAN 1 3',  69.0000,1,  41,   1,   1,1.02829838,  27.358067, 1.10000, 0.90000, 1.10000, 0.90000
57097,'SELIGMAN 1 4',  13.8000,1,  41,   1,   1,0.97195226,  18.620716, 1.10000, 0.90000, 1.10000, 0.90000
57099,'SELIGMAN 1 6', 115.0000,1,  41,   1,   1,1.03597522,  29.488232, 1.10000, 0.90000, 1.10000, 0.90000
57100,'SELIGMAN 1 8', 161.0000,1,  41,   1,   1,1.02928960,  30.724250, 1.10000, 0.90000, 1.10000, 0.90000
57101,'SELIGMAN 2 1',  69.0000,1,  41,   1,   1,1.03017282,  27.267841, 1.10000, 0.90000, 1.10000, 0.90000
57102,'SHELL KNOB~1',  69.0000,1,  41,   1,   1,1.02740359,  25.653554, 1.10000, 0.90000, 1.10000, 0.90000
57103,'SHELL KNOB~2', 161.0000,1,  41,   1,   1,1.02812135,  28.796877, 1.10000, 0.90000, 1.10000, 0.90000
57104,'SHELL KNOB~3', 115.0000,1,  41,   1,   1,1.02294159,  27.952382, 1.10000, 0.90000, 1.10000, 0.90000
57105,'SHELL KNOB~4',  13.8000,1,  41,   1,   1,1.01189578,  25.381579, 1.10000, 0.90000, 1.10000, 0.90000
57107,'SHELL KNOB~6', 161.0000,1,  41,   1,   1,1.02816176,  28.799769, 1.10000, 0.90000, 1.10000, 0.90000
57108,'VERONA 12 1 ',  69.0000,1,  41,   1,   1,1.03230953,  26.323165, 1.10000, 0.90000, 1.10000, 0.90000
57109,'WASHBURN 8 1',  69.0000,1,  41,   1,   1,1.03491700,  27.649000, 1.10000, 0.90000, 1.10000, 0.90000
57110,'GOLDEN CIT~1',  69.0000,1,  41,   1,   1,1.01602149,  23.953911, 1.10000, 0.90000, 1.10000, 0.90000
57111,'GOLDEN CIT~2',  69.0000,1,  41,   1,   1,1.02144265,  25.494490, 1.10000, 0.90000, 1.10000, 0.90000
57112,'JASPER 22 1 ',  69.0000,1,  41,   1,   1,1.02957702,  28.071333, 1.10000, 0.90000, 1.10000, 0.90000
57113,'LAMAR 3 1   ',  69.0000,1,  41,   1,   1,1.03309715,  26.244696, 1.10000, 0.90000, 1.10000, 0.90000
57114,'LAMAR 4 1   ', 161.0000,1,  41,   1,   1,1.03937161,  28.133115, 1.10000, 0.90000, 1.10000, 0.90000
57115,'LAMAR 4 2   ',  69.0000,1,  41,   1,   1,1.03365028,  26.557545, 1.10000, 0.90000, 1.10000, 0.90000
57116,'LAMAR 4 3   ',  13.8000,1,  41,   1,   1,1.01928353,  22.817598, 1.10000, 0.90000, 1.10000, 0.90000
57118,'LAMAR 4 5   ', 161.0000,1,  41,   1,   1,1.03948784,  28.147041, 1.10000, 0.90000, 1.10000, 0.90000
57119,'LAMAR 5 1   ',  69.0000,1,  41,   1,   1,1.02818382,  27.305949, 1.10000, 0.90000, 1.10000, 0.90000
57120,'LIBERAL 1 1 ', 161.0000,1,  41,   1,   1,1.03470528,  29.414759, 1.10000, 0.90000, 1.10000, 0.90000
57121,'LIBERAL 1 2 ', 161.0000,1,  41,   1,   1,1.03467488,  29.410904, 1.10000, 0.90000, 1.10000, 0.90000
57122,'ORONOGO 1 1 ',  69.0000,1,  41,   1,   1,1.03236890,  28.905292, 1.10000, 0.90000, 1.10000, 0.90000
57123,'ORONOGO 2 1 ',  69.0000,1,  41,   1,   1,1.02989721,  29.012154, 1.10000, 0.90000, 1.10000, 0.90000
57124,'ORONOGO 2 2 ',  69.0000,1,  41,   1,   1,1.02987850,  29.010160, 1.10000, 0.90000, 1.10000, 0.90000
57125,'SHELDON 9 1 ',  69.0000,1,  41,   1,   1,1.03260982,  25.719779, 1.10000, 0.90000, 1.10000, 0.90000
57126,'ADRIAN 7 1  ',  69.0000,1,  41,   1,   1,1.03314114,  20.016125, 1.10000, 0.90000, 1.10000, 0.90000
57127,'ADRIAN 8 1  ', 161.0000,1,  41,   1,   1,1.03809738,  19.964723, 1.10000, 0.90000, 1.10000, 0.90000
57128,'AMORET 1    ',  69.0000,1,  41,   1,   1,1.03658867,  20.332362, 1.10000, 0.90000, 1.10000, 0.90000
57129,'APPLETON C~1',  69.0000,1,  41,   1,   1,1.03658700,  22.290520, 1.10000, 0.90000, 1.10000, 0.90000
57130,'APPLETON C~2',  69.0000,1,  41,   1,   1,1.03237653,  22.122196, 1.10000, 0.90000, 1.10000, 0.90000
57131,'ARCHIE 1    ',  69.0000,1,  41,   1,   1,1.02729654,  18.690777, 1.10000, 0.90000, 1.10000, 0.90000
57132,'ARCHIE 2    ',  69.0000,1,  41,   1,   1,1.02732599,  18.694178, 1.10000, 0.90000, 1.10000, 0.90000
57133,'BUTLER 18 1 ',  69.0000,1,  41,   1,   1,1.03224778,  20.985493, 1.10000, 0.90000, 1.10000, 0.90000
57134,'BUTLER 19 1 ', 161.0000,1,  41,   1,   1,1.03168261,  21.589583, 1.10000, 0.90000, 1.10000, 0.90000
57135,'BUTLER 19 2 ',  69.0000,1,  41,   1,   1,1.03981948,  20.580193, 1.10000, 0.90000, 1.10000, 0.90000
57136,'BUTLER 19 3 ', 161.0000,1,  41,   1,   1,1.03164864,  21.585327, 1.10000, 0.90000, 1.10000, 0.90000
57137,'BUTLER 20 1 ',  69.0000,1,  41,   1,   1,1.03422785,  20.108212, 1.10000, 0.90000, 1.10000, 0.90000
57138,'DREXEL 1    ',  69.0000,1,  41,   1,   1,1.02641940,  17.713351, 1.10000, 0.90000, 1.10000, 0.90000
57139,'DREXEL 2    ',  69.0000,1,  41,   1,   1,1.02641189,  17.712029, 1.10000, 0.90000, 1.10000, 0.90000
57140,'HUME 1      ',  69.0000,1,  41,   1,   1,1.03427052,  24.456993, 1.10000, 0.90000, 1.10000, 0.90000
57141,'HUME 2      ',  69.0000,1,  41,   1,   1,1.03422093,  24.454594, 1.10000, 0.90000, 1.10000, 0.90000
57142,'RICH HILL 1 ', 161.0000,1,  41,   1,   1,1.02880824,  22.781486, 1.10000, 0.90000, 1.10000, 0.90000
57143,'RICH HILL 2 ',  69.0000,1,  41,   1,   1,1.03642344,  22.644828, 1.10000, 0.90000, 1.10000, 0.90000
57144,'RICH HILL 3 ', 161.0000,1,  41,   1,   1,1.02887690,  22.782332, 1.10000, 0.90000, 1.10000, 0.90000
57145,'URICH 1     ',  69.0000,1,  41,   1,   1,1.03321636,  18.505305, 1.10000, 0.90000, 1.10000, 0.90000
57146,'CLINTON 53 1',  69.0000,1,  41,   1,   1,1.02435791,  20.132473, 1.10000, 0.90000, 1.10000, 0.90000
57147,'CLINTON 53 2',  69.0000,1,  41,   1,   1,1.02426684,  20.124338, 1.10000, 0.90000, 1.10000, 0.90000
57148,'CLINTON 54 1',  69.0000,1,  41,   1,   1,1.02800226,  19.855816, 1.10000, 0.90000, 1.10000, 0.90000
57149,'CLINTON 55 1', 161.0000,1,  41,   1,   1,1.03859937,  23.052881, 1.10000, 0.90000, 1.10000, 0.90000
57150,'CLINTON 55 2',  69.0000,1,  41,   1,   1,1.03865004,  21.346416, 1.10000, 0.90000, 1.10000, 0.90000
57151,'CLINTON 55 3', 161.0000,1,  41,   1,   1,1.03852773,  23.045028, 1.10000, 0.90000, 1.10000, 0.90000
57152,'COLE CAMP ~1',  69.0000,1,  41,   1,   1,1.03405070,  16.704532, 1.10000, 0.90000, 1.10000, 0.90000
57153,'COLE CAMP ~2',  69.0000,1,  41,   1,   1,1.03405988,  16.706551, 1.10000, 0.90000, 1.10000, 0.90000
57154,'COLE CAMP ~3',  69.0000,1,  41,   1,   1,1.03594577,  16.384832, 1.10000, 0.90000, 1.10000, 0.90000
57155,'COLE CAMP ~4',  69.0000,1,  41,   1,   1,1.03592134,  16.382320, 1.10000, 0.90000, 1.10000, 0.90000
57156,'COLE CAMP ~5', 161.0000,1,  41,   1,   1,1.03720033,  19.614864, 1.10000, 0.90000, 1.10000, 0.90000
57157,'COLE CAMP ~6',  69.0000,1,  41,   1,   1,1.04064059,  17.412365, 1.10000, 0.90000, 1.10000, 0.90000
57158,'COLE CAMP ~7', 161.0000,1,  41,   1,   1,1.03725195,  19.635809, 1.10000, 0.90000, 1.10000, 0.90000
57159,'EDWARDS 3 1 ',  69.0000,1,  41,   1,   1,1.03633773,  18.078203, 1.10000, 0.90000, 1.10000, 0.90000
57160,'LINCOLN 11 1',  69.0000,1,  41,   1,   1,1.03369677,  17.154631, 1.10000, 0.90000, 1.10000, 0.90000
57161,'LINCOLN 12 1',  69.0000,1,  41,   1,   1,1.03469181,  17.823344, 1.10000, 0.90000, 1.10000, 0.90000
57162,'OSCEOLA 7 1 ',  69.0000,1,  41,   1,   1,1.03601897,  21.863823, 1.10000, 0.90000, 1.10000, 0.90000
57163,'OSCEOLA 7 2 ',  69.0000,1,  41,   1,   1,1.03598797,  21.861629, 1.10000, 0.90000, 1.10000, 0.90000
57164,'OSCEOLA 8 1 ',  69.0000,1,  41,   1,   1,1.03668988,  21.784574, 1.10000, 0.90000, 1.10000, 0.90000
57165,'OSCEOLA 9 1 ', 161.0000,1,  41,   1,   1,1.03363049,  23.108832, 1.10000, 0.90000, 1.10000, 0.90000
57166,'OSCEOLA 9 2 ',  69.0000,1,  41,   1,   1,1.04321671,  22.328196, 1.10000, 0.90000, 1.10000, 0.90000
57167,'OSCEOLA 9 3 ', 161.0000,1,  41,   1,   1,1.03358185,  23.104645, 1.10000, 0.90000, 1.10000, 0.90000
57168,'STOVER 1 1  ',  69.0000,1,  41,   1,   1,1.04015911,  14.831909, 1.10000, 0.90000, 1.10000, 0.90000
57169,'STOVER 2 1  ', 161.0000,1,  41,   1,   1,1.03646410,  17.994174, 1.10000, 0.90000, 1.10000, 0.90000
57170,'STOVER 2 2  ',  69.0000,1,  41,   1,   1,1.04737484,  15.792927, 1.10000, 0.90000, 1.10000, 0.90000
57171,'STOVER 2 3  ', 161.0000,1,  41,   1,   1,1.03643215,  17.989398, 1.10000, 0.90000, 1.10000, 0.90000
57172,'WARSAW 19 1 ',  69.0000,1,  41,   1,   1,1.03501463,  18.100749, 1.10000, 0.90000, 1.10000, 0.90000
57173,'WARSAW 20 1 ', 161.0000,1,  41,   1,   1,1.03601706,  20.913515, 1.10000, 0.90000, 1.10000, 0.90000
57174,'WARSAW 20 2 ',  69.0000,1,  41,   1,   1,1.04417157,  19.295341, 1.10000, 0.90000, 1.10000, 0.90000
57175,'WARSAW 20 3 ', 161.0000,1,  41,   1,   1,1.03621078,  20.940218, 1.10000, 0.90000, 1.10000, 0.90000
57176,'WARSAW 21 1 ',  69.0000,1,  41,   1,   1,1.04078090,  19.128443, 1.10000, 0.90000, 1.10000, 0.90000
57177,'WARSAW 21 2 ',  69.0000,1,  41,   1,   1,1.04082406,  19.134440, 1.10000, 0.90000, 1.10000, 0.90000
57178,'WHEATLAND~18', 161.0000,1,  41,   1,   1,1.03696811,  22.038782, 1.10000, 0.90000, 1.10000, 0.90000
57179,'WHEATLAND~19',  69.0000,1,  41,   1,   1,1.04374695,  20.368480, 1.10000, 0.90000, 1.10000, 0.90000
57180,'WHEATLAND~20', 161.0000,1,  41,   1,   1,1.03693962,  22.034265, 1.10000, 0.90000, 1.10000, 0.90000
57181,'WINDSOR 20 1', 161.0000,1,  41,   1,   1,1.03482985,  18.356740, 1.10000, 0.90000, 1.10000, 0.90000
57182,'WINDSOR 21 1',  69.0000,1,  41,   1,   1,1.03569686,  16.744270, 1.10000, 0.90000, 1.10000, 0.90000
57183,'DEARBORN 1~7',  69.0000,1,  41,   1,   1,1.04073751,  16.865801, 1.10000, 0.90000, 1.10000, 0.90000
57184,'GOWER 1 1   ', 161.0000,1,  41,   1,   1,1.03502047,  17.512323, 1.10000, 0.90000, 1.10000, 0.90000
