57185,'GOWER 1 2   ',  69.0000,1,  41,   1,   1,1.03927839,  16.763540, 1.10000, 0.90000, 1.10000, 0.90000
57186,'GOWER 1 3   ', 161.0000,1,  41,   1,   1,1.03494287,  17.505524, 1.10000, 0.90000, 1.10000, 0.90000
57187,'GOWER 2 1   ',  69.0000,1,  41,   1,   1,1.03884077,  16.564916, 1.10000, 0.90000, 1.10000, 0.90000
57188,'RUSHVILLE~13',  69.0000,1,  41,   1,   1,1.03549683,  17.934735, 1.10000, 0.90000, 1.10000, 0.90000
57189,'SAINT JOS~18',  69.0000,1,  41,   1,   1,1.03933966,  16.689852, 1.10000, 0.90000, 1.10000, 0.90000
57190,'SAINT JOS~19', 161.0000,1,  41,   1,   1,1.04311359,  17.534641, 1.10000, 0.90000, 1.10000, 0.90000
57191,'SAINT JOS~20',  69.0000,1,  41,   1,   1,1.03478289,  16.269760, 1.10000, 0.90000, 1.10000, 0.90000
57192,'SAINT JOS~21',  13.8000,1,  41,   1,   1,1.02989531,  15.478942, 1.10000, 0.90000, 1.10000, 0.90000
57194,'SAINT JOS~23', 161.0000,1,  41,   1,   1,1.04306257,  17.525439, 1.10000, 0.90000, 1.10000, 0.90000
57195,'SAINT JOS~24', 161.0000,1,  41,   1,   1,1.04326284,  17.554206, 1.10000, 0.90000, 1.10000, 0.90000
57196,'SAINT JOS~27',  69.0000,1,  41,   1,   1,1.03852963,  16.672784, 1.10000, 0.90000, 1.10000, 0.90000
57197,'SAINT JOS~28', 161.0000,1,  41,   1,   1,1.04300535,  17.864858, 1.10000, 0.90000, 1.10000, 0.90000
57198,'SAINT JOS~29',  69.0000,1,  41,   1,   1,1.04134190,  16.782828, 1.10000, 0.90000, 1.10000, 0.90000
57199,'SAINT JOS~30', 161.0000,1,  41,   1,   1,1.04285252,  17.848749, 1.10000, 0.90000, 1.10000, 0.90000
57200,'SAINT JOS~31',  69.0000,1,  41,   1,   1,1.03114963,  15.916374, 1.10000, 0.90000, 1.10000, 0.90000
57201,'SAINT JOS~32',  69.0000,1,  41,   1,   1,1.03122878,  15.924033, 1.10000, 0.90000, 1.10000, 0.90000
57202,'SAINT JOS~33',  69.0000,1,  41,   1,   1,1.03551912,  16.428939, 1.10000, 0.90000, 1.10000, 0.90000
57203,'SAINT JOS~34',  69.0000,1,  41,   1,   1,1.03922558,  16.875412, 1.10000, 0.90000, 1.10000, 0.90000
57204,'SAINT JOS~35',  69.0000,1,  41,   1,   1,1.03703213,  16.534279, 1.10000, 0.90000, 1.10000, 0.90000
57205,'SAINT JOS~36',  69.0000,1,  41,   1,   1,1.04086864,  16.884501, 1.10000, 0.90000, 1.10000, 0.90000
57206,'SAINT JOS~37',  69.0000,1,  41,   1,   1,1.03920066,  16.785933, 1.10000, 0.90000, 1.10000, 0.90000
57207,'STEWARTSVI~1', 161.0000,1,  41,   1,   1,1.04211009,  17.115250, 1.10000, 0.90000, 1.10000, 0.90000
57208,'STEWARTSVI~2',  69.0000,1,  41,   1,   1,1.04234374,  16.707025, 1.10000, 0.90000, 1.10000, 0.90000
57209,'STEWARTSVI~3', 161.0000,1,  41,   1,   1,1.04205787,  17.109988, 1.10000, 0.90000, 1.10000, 0.90000
57210,'BRAYMER 1   ', 161.0000,1,  41,   1,   1,1.03632927,  15.768381, 1.10000, 0.90000, 1.10000, 0.90000
57211,'BRAYMER 2   ',  69.0000,1,  41,   1,   1,1.03719318,  15.673179, 1.10000, 0.90000, 1.10000, 0.90000
57212,'BRAYMER 3   ', 161.0000,1,  41,   1,   1,1.03627658,  15.763549, 1.10000, 0.90000, 1.10000, 0.90000
57213,'CAMERON 5 1 ', 161.0000,1,  41,   1,   1,1.04128790,  16.736431, 1.10000, 0.90000, 1.10000, 0.90000
57214,'CAMERON 5 2 ',  69.0000,1,  41,   1,   1,1.04270363,  16.339737, 1.10000, 0.90000, 1.10000, 0.90000
57215,'CAMERON 5 3 ', 161.0000,1,  41,   1,   1,1.04122055,  16.728267, 1.10000, 0.90000, 1.10000, 0.90000
57216,'CAMERON 6 1 ', 500.0000,1,  41,   1,   1,1.04376650,  17.810717, 1.10000, 0.90000, 1.10000, 0.90000
57217,'CAMERON 6 2 ', 161.0000,1,  41,   1,   1,1.04269624,  17.172550, 1.10000, 0.90000, 1.10000, 0.90000
57218,'CAMERON 6 3 ',  69.0000,1,  41,   1,   1,1.04814041,  16.457454, 1.10000, 0.90000, 1.10000, 0.90000
57219,'CAMERON 6 4 ', 500.0000,1,  41,   1,   1,1.04372263,  17.801925, 1.10000, 0.90000, 1.10000, 0.90000
57220,'CAMERON 6 6 ', 161.0000,1,  41,   1,   1,1.04244423,  17.142764, 1.10000, 0.90000, 1.10000, 0.90000
57221,'CAMERON 7 1 ', 161.0000,1,  41,   1,   1,1.04061234,  16.435582, 1.10000, 0.90000, 1.10000, 0.90000
57222,'CAMERON 7 2 ',  69.0000,1,  41,   1,   1,1.04812479,  16.194496, 1.10000, 0.90000, 1.10000, 0.90000
57223,'CAMERON 7 3 ', 161.0000,1,  41,   1,   1,1.04055703,  16.427568, 1.10000, 0.90000, 1.10000, 0.90000
57224,'HAMILTON ~27', 161.0000,1,  41,   1,   1,1.03678536,  15.866903, 1.10000, 0.90000, 1.10000, 0.90000
57225,'HAMILTON 3~1',  69.0000,1,  41,   1,   1,1.03705275,  15.619475, 1.10000, 0.90000, 1.10000, 0.90000
57226,'LATHROP 1 1 ',  69.0000,1,  41,   1,   1,1.04041004,  15.691076, 1.10000, 0.90000, 1.10000, 0.90000
57227,'LATHROP 2 1 ', 161.0000,1,  41,   1,   1,1.03894365,  16.980223, 1.10000, 0.90000, 1.10000, 0.90000
57228,'LATHROP 2 2 ',  69.0000,1,  41,   1,   1,1.04368222,  15.896292, 1.10000, 0.90000, 1.10000, 0.90000
57229,'LATHROP 2 3 ', 161.0000,1,  41,   1,   1,1.03890026,  16.975370, 1.10000, 0.90000, 1.10000, 0.90000
57230,'LATHROP 3 1 ',  69.0000,1,  41,   1,   1,1.03786755,  15.603372, 1.10000, 0.90000, 1.10000, 0.90000
57231,'POLO 3 1    ',  69.0000,1,  41,   1,   1,1.04090440,  16.375486, 1.10000, 0.90000, 1.10000, 0.90000
57232,'POLO 4 1    ',  69.0000,1,  41,   1,   1,1.03816056,  15.704053, 1.10000, 0.90000, 1.10000, 0.90000
57233,'CAMDENTON ~1',  69.0000,1,  41,   1,   1,1.03473854,  14.937938, 1.10000, 0.90000, 1.10000, 0.90000
57234,'CAMDENTON ~2',  69.0000,1,  41,   1,   1,1.03466940,  14.928733, 1.10000, 0.90000, 1.10000, 0.90000
57235,'CAMDENTON ~3', 161.0000,1,  41,   1,   1,1.02522123,  15.877902, 1.10000, 0.90000, 1.10000, 0.90000
57236,'CAMDENTON ~4',  69.0000,1,  41,   1,   1,1.03242815,  16.114400, 1.10000, 0.90000, 1.10000, 0.90000
57237,'CAMDENTON ~5', 161.0000,1,  41,   1,   1,1.02536738,  15.874312, 1.10000, 0.90000, 1.10000, 0.90000
57238,'CAMDENTON ~6', 500.0000,1,  41,   1,   1,1.04165757,  16.536638, 1.10000, 0.90000, 1.10000, 0.90000
57239,'CAMDENTON ~7', 161.0000,1,  41,   1,   1,1.03702581,  16.128600, 1.10000, 0.90000, 1.10000, 0.90000
57240,'CAMDENTON ~8',  69.0000,1,  41,   1,   1,1.04255843,  15.167087, 1.10000, 0.90000, 1.10000, 0.90000
57241,'CAMDENTON ~9',  13.8000,1,  41,   1,   1,1.03437686,  15.891456, 1.10000, 0.90000, 1.10000, 0.90000
57243,'CAMDENTON~11', 500.0000,1,  41,   1,   1,1.04155052,  16.526087, 1.10000, 0.90000, 1.10000, 0.90000
57244,'CAMDENTON~12', 500.0000,1,  41,   1,   1,1.04009521,  16.595319, 1.10000, 0.90000, 1.10000, 0.90000
57245,'CLIMAX SPR~1', 161.0000,1,  41,   1,   1,1.03417635,  19.763185, 1.10000, 0.90000, 1.10000, 0.90000
57246,'CLIMAX SPR~2', 161.0000,1,  41,   1,   1,1.03421748,  19.766998, 1.10000, 0.90000, 1.10000, 0.90000
57247,'ELDRIDGE 4 1',  69.0000,1,  41,   1,   1,1.03585398,  18.522558, 1.10000, 0.90000, 1.10000, 0.90000
57248,'ELDRIDGE 4 2',  69.0000,1,  41,   1,   1,1.03583300,  18.520328, 1.10000, 0.90000, 1.10000, 0.90000
57249,'GRAVOIS MI~1', 161.0000,1,  41,   1,   1,1.03480363,  16.041389, 1.10000, 0.90000, 1.10000, 0.90000
57250,'GRAVOIS MI~2',  69.0000,1,  41,   1,   1,1.03896821,  15.024089, 1.10000, 0.90000, 1.10000, 0.90000
57251,'GRAVOIS MI~3', 161.0000,1,  41,   1,   1,1.03470731,  16.033268, 1.10000, 0.90000, 1.10000, 0.90000
57252,'GRAVOIS MI~4',  69.0000,1,  41,   1,   1,1.03486836,  15.790153, 1.10000, 0.90000, 1.10000, 0.90000
57253,'MACKS CREE~1',  69.0000,1,  41,   1,   1,1.02714694,  17.116297, 1.10000, 0.90000, 1.10000, 0.90000
57254,'MACKS CREE~2',  69.0000,1,  41,   1,   1,1.02711070,  17.111267, 1.10000, 0.90000, 1.10000, 0.90000
57255,'ROACH 1     ',  69.0000,1,  41,   1,   1,1.03093708,  16.690180, 1.10000, 0.90000, 1.10000, 0.90000
57256,'SUNRISE BE~1', 161.0000,1,  41,   1,   1,1.03039789,  17.091428, 1.10000, 0.90000, 1.10000, 0.90000
57257,'SUNRISE BE~2',  69.0000,1,  41,   1,   1,1.04205728,  15.393170, 1.10000, 0.90000, 1.10000, 0.90000
57258,'SUNRISE BE~3', 161.0000,1,  41,   1,   1,1.03036106,  17.087634, 1.10000, 0.90000, 1.10000, 0.90000
57259,'SUNRISE BE~4',  69.0000,1,  41,   1,   1,1.03794718,  15.157634, 1.10000, 0.90000, 1.10000, 0.90000
57260,'SUNRISE BE~5',  69.0000,1,  41,   1,   1,1.03889239,  15.159338, 1.10000, 0.90000, 1.10000, 0.90000
57261,'BOGARD 1    ',  69.0000,1,  41,   1,   1,1.03987086,  14.023254, 1.10000, 0.90000, 1.10000, 0.90000
57262,'CARROLLTO~14',  69.0000,1,  41,   1,   1,1.03732777,  14.738735, 1.10000, 0.90000, 1.10000, 0.90000
57263,'CARROLLTO~15',  69.0000,1,  41,   1,   1,1.03729367,  14.735264, 1.10000, 0.90000, 1.10000, 0.90000
57264,'CARROLLTO~16',  69.0000,1,  41,   1,   1,1.03700900,  14.979225, 1.10000, 0.90000, 1.10000, 0.90000
57265,'CARROLLTO~17',  69.0000,1,  41,   1,   1,1.03703117,  14.982239, 1.10000, 0.90000, 1.10000, 0.90000
57266,'CARROLLTO~18',  69.0000,1,  41,   1,   1,1.03471196,  14.799041, 1.10000, 0.90000, 1.10000, 0.90000
57267,'HALE 3 1    ', 161.0000,1,  41,   1,   1,1.04375935,  13.924308, 1.10000, 0.90000, 1.10000, 0.90000
57268,'HALE 3 2    ',  69.0000,1,  41,   1,   1,1.04124665,  13.901359, 1.10000, 0.90000, 1.10000, 0.90000
57269,'HALE 3 3    ', 161.0000,1,  41,   1,   1,1.04373860,  13.921183, 1.10000, 0.90000, 1.10000, 0.90000
57270,'NORBORNE 1  ',  69.0000,1,  41,   1,   1,1.03485525,  14.989755, 1.10000, 0.90000, 1.10000, 0.90000
57271,'NORBORNE 2  ',  69.0000,1,  41,   1,   1,1.03482580,  14.986943, 1.10000, 0.90000, 1.10000, 0.90000
57272,'BELTON 5 1  ', 161.0000,1,  41,   1,   1,1.03512585,  18.555788, 1.10000, 0.90000, 1.10000, 0.90000
57273,'BELTON 6 1  ',  69.0000,1,  41,   1,   1,1.03281939,  14.665229, 1.10000, 0.90000, 1.10000, 0.90000
57274,'BELTON 6 2  ',  69.0000,1,  41,   1,   1,1.03271770,  14.652161, 1.10000, 0.90000, 1.10000, 0.90000
57275,'BELTON 7 1  ', 161.0000,1,  41,   1,   1,1.02956569,  17.892603, 1.10000, 0.90000, 1.10000, 0.90000
57276,'BELTON 7 2  ',  69.0000,1,  41,   1,   1,1.03471792,  15.627423, 1.10000, 0.90000, 1.10000, 0.90000
57277,'BELTON 7 3  ', 161.0000,1,  41,   1,   1,1.02936220,  17.879591, 1.10000, 0.90000, 1.10000, 0.90000
57278,'CLEVELAN~154',  69.0000,1,  41,   1,   1,1.04553568,  17.962930, 1.10000, 0.90000, 1.10000, 0.90000
57279,'CLEVELAN~155',  69.0000,1,  41,   1,   1,1.04552042,  17.961787, 1.10000, 0.90000, 1.10000, 0.90000
57280,'CLEVELAN~156',  69.0000,1,  41,   1,   1,1.02106035,  16.444217, 1.10000, 0.90000, 1.10000, 0.90000
57281,'GARDEN CI~31', 161.0000,1,  41,   1,   1,1.03666568,  20.518438, 1.10000, 0.90000, 1.10000, 0.90000
57282,'GARDEN CI~32',  69.0000,1,  41,   1,   1,1.04029536,  19.254838, 1.10000, 0.90000, 1.10000, 0.90000
57283,'GARDEN CI~33', 161.0000,1,  41,   1,   1,1.03662372,  20.514378, 1.10000, 0.90000, 1.10000, 0.90000
57284,'GREENWOOD~43',  69.0000,1,  41,   1,   1,1.03521276,  16.032228, 1.10000, 0.90000, 1.10000, 0.90000
57285,'HARRISONVI~1', 161.0000,1,  41,   1,   1,1.03639829,  19.781596, 1.10000, 0.90000, 1.10000, 0.90000
57286,'HARRISONVI~2',  69.0000,1,  41,   1,   1,1.03662741,  18.230398, 1.10000, 0.90000, 1.10000, 0.90000
57287,'HARRISONVI~3', 161.0000,1,  41,   1,   1,1.03650403,  19.806611, 1.10000, 0.90000, 1.10000, 0.90000
57288,'HARRISONVI~4',  69.0000,1,  41,   1,   1,1.02699423,  15.817581, 1.10000, 0.90000, 1.10000, 0.90000
57289,'HARRISONVI~5', 161.0000,1,  41,   1,   1,1.03528929,  19.822278, 1.10000, 0.90000, 1.10000, 0.90000
57290,'KINGSVILLE~1',  69.0000,1,  41,   1,   1,1.03287995,  16.055372, 1.10000, 0.90000, 1.10000, 0.90000
57291,'KINGSVILLE~2',  69.0000,1,  41,   1,   1,1.03286529,  16.053450, 1.10000, 0.90000, 1.10000, 0.90000
57292,'KINGSVILLE~3',  69.0000,1,  41,   1,   1,1.03137064,  16.169846, 1.10000, 0.90000, 1.10000, 0.90000
57293,'LEES SUMMI~1',  69.0000,1,  41,   1,   1,1.03381085,  15.669171, 1.10000, 0.90000, 1.10000, 0.90000
57294,'LEES SUMMI~2',  69.0000,1,  41,   1,   1,1.03374982,  15.660802, 1.10000, 0.90000, 1.10000, 0.90000
57295,'LEES SUMM~16', 161.0000,1,  41,   1,   1,1.03295648,  18.642566, 1.10000, 0.90000, 1.10000, 0.90000
57296,'LEES SUMM~17',  69.0000,1,  41,   1,   1,1.04149342,  16.247253, 1.10000, 0.90000, 1.10000, 0.90000
57297,'LEES SUMM~18', 161.0000,1,  41,   1,   1,1.03341758,  18.677451, 1.10000, 0.90000, 1.10000, 0.90000
57298,'PECULIAR 1 1',  69.0000,1,  41,   1,   1,1.02229929,  15.953131, 1.10000, 0.90000, 1.10000, 0.90000
57299,'PECULIAR 2 1',  69.0000,1,  41,   1,   1,1.04042125,  16.226212, 1.10000, 0.90000, 1.10000, 0.90000
57300,'PECULIAR 3 1',  69.0000,1,  41,   1,   1,1.03287601,  15.609112, 1.10000, 0.90000, 1.10000, 0.90000
57301,'PECULIAR 3 2',  69.0000,1,  41,   1,   1,1.03291011,  15.614992, 1.10000, 0.90000, 1.10000, 0.90000
57302,'PLEASANT H~4',  69.0000,1,  41,   1,   1,1.02849483,  15.684324, 1.10000, 0.90000, 1.10000, 0.90000
57303,'PLEASANT H~5', 161.0000,1,  41,   1,   1,1.01796222,  18.879268, 1.10000, 0.90000, 1.10000, 0.90000
57304,'PLEASANT H~6',  69.0000,1,  41,   1,   1,1.03994715,  16.348454, 1.10000, 0.90000, 1.10000, 0.90000
57305,'PLEASANT H~7', 161.0000,1,  41,   1,   1,1.01782155,  18.865932, 1.10000, 0.90000, 1.10000, 0.90000
57306,'PLEASANT H~8',  69.0000,1,  41,   1,   1,1.02601457,  15.660884, 1.10000, 0.90000, 1.10000, 0.90000
57307,'RAYMORE 1 1 ',  69.0000,1,  41,   1,   1,1.03118527,  15.949769, 1.10000, 0.90000, 1.10000, 0.90000
57308,'RAYMORE 1 2 ',  69.0000,1,  41,   1,   1,1.03111184,  15.940717, 1.10000, 0.90000, 1.10000, 0.90000
57309,'RAYMORE 2 1 ',  69.0000,1,  41,   1,   1,1.03266931,  15.435889, 1.10000, 0.90000, 1.10000, 0.90000
57310,'RAYMORE 2 2 ',  69.0000,1,  41,   1,   1,1.03258228,  15.427183, 1.10000, 0.90000, 1.10000, 0.90000
57311,'RAYMORE 3 1 ',  69.0000,1,  41,   1,   1,1.02892542,  14.810225, 1.10000, 0.90000, 1.10000, 0.90000
57312,'EL DORADO~39', 161.0000,1,  41,   1,   1,1.04154587,  27.458358, 1.10000, 0.90000, 1.10000, 0.90000
57313,'EL DORADO~40',  69.0000,1,  41,   1,   1,1.04185379,  25.203690, 1.10000, 0.90000, 1.10000, 0.90000
57314,'EL DORADO~41', 161.0000,1,  41,   1,   1,1.04167366,  27.471630, 1.10000, 0.90000, 1.10000, 0.90000
57315,'EL DORADO~42',  69.0000,1,  41,   1,   1,1.03495359,  25.228274, 1.10000, 0.90000, 1.10000, 0.90000
57316,'EL DORADO~43',  69.0000,1,  41,   1,   1,1.03492570,  25.223817, 1.10000, 0.90000, 1.10000, 0.90000
57317,'EL DORADO~44',  69.0000,1,  41,   1,   1,1.03919923,  25.003379, 1.10000, 0.90000, 1.10000, 0.90000
57318,'EL DORADO~45',  69.0000,1,  41,   1,   1,1.03915381,  24.999167, 1.10000, 0.90000, 1.10000, 0.90000
57319,'FAIR PLAY 1 ', 161.0000,1,  41,   1,   1,1.03635168,  25.515275, 1.10000, 0.90000, 1.10000, 0.90000
57320,'FAIR PLAY 2 ',  69.0000,1,  41,   1,   1,1.03913581,  23.821231, 1.10000, 0.90000, 1.10000, 0.90000
57321,'FAIR PLAY 3 ', 161.0000,1,  41,   1,   1,1.03624904,  25.510021, 1.10000, 0.90000, 1.10000, 0.90000
57322,'HUMANSVILL~1', 161.0000,1,  41,   1,   1,1.04020166,  24.418908, 1.10000, 0.90000, 1.10000, 0.90000
57323,'HUMANSVILL~2',  69.0000,1,  41,   1,   1,1.03994286,  23.249669, 1.10000, 0.90000, 1.10000, 0.90000
57324,'HUMANSVILL~3', 161.0000,1,  41,   1,   1,1.04016900,  24.414199, 1.10000, 0.90000, 1.10000, 0.90000
57325,'HUMANSVILL~4', 161.0000,1,  41,   1,   1,1.03646362,  23.527492, 1.10000, 0.90000, 1.10000, 0.90000
57326,'HUMANSVILL~5',  69.0000,1,  41,   1,   1,1.04699838,  21.326567, 1.10000, 0.90000, 1.10000, 0.90000
57327,'HUMANSVILL~6', 161.0000,1,  41,   1,   1,1.03641546,  23.523593, 1.10000, 0.90000, 1.10000, 0.90000
57328,'STOCKTON 6 1',  69.0000,1,  41,   1,   1,1.04327238,  25.199117, 1.10000, 0.90000, 1.10000, 0.90000
57329,'STOCKTON 7 1', 161.0000,1,  41,   1,   1,1.04303277,  26.880698, 1.10000, 0.90000, 1.10000, 0.90000
57330,'STOCKTON 7 2',  69.0000,1,  41,   1,   1,1.04497015,  25.605889, 1.10000, 0.90000, 1.10000, 0.90000
57331,'STOCKTON 7 3',  18.0000,1,  41,   1,   1,1.02432203,  22.891821, 1.10000, 0.90000, 1.10000, 0.90000
57333,'STOCKTON 7 5', 161.0000,1,  41,   1,   1,1.04308820,  26.891071, 1.10000, 0.90000, 1.10000, 0.90000
57334,'STOCKTON 8 1',  69.0000,1,  41,   1,   1,1.04296660,  25.381014, 1.10000, 0.90000, 1.10000, 0.90000
57335,'STOCKTON 8 2',  69.0000,1,  41,   1,   1,1.04293311,  25.377896, 1.10000, 0.90000, 1.10000, 0.90000
57336,'BROOKFIELD~6', 161.0000,1,  41,   1,   1,1.04410088,  11.462048, 1.10000, 0.90000, 1.10000, 0.90000
57337,'BROOKFIELD~7',  69.0000,1,  41,   1,   1,1.04163694,  10.712120, 1.10000, 0.90000, 1.10000, 0.90000
57338,'BROOKFIELD~8', 161.0000,1,  41,   1,   1,1.04421580,  11.468223, 1.10000, 0.90000, 1.10000, 0.90000
57339,'BROOKFIELD~9',  69.0000,1,  41,   1,   1,1.03712726,  10.642907, 1.10000, 0.90000, 1.10000, 0.90000
57340,'BROOKFIEL~10', 161.0000,1,  41,   1,   1,1.04356349,  11.298478, 1.10000, 0.90000, 1.10000, 0.90000
57341,'BROOKFIEL~11',  69.0000,1,  41,   1,   1,1.04276717,  11.054757, 1.10000, 0.90000, 1.10000, 0.90000
57342,'BROOKFIEL~12', 161.0000,1,  41,   1,   1,1.04352295,  11.292994, 1.10000, 0.90000, 1.10000, 0.90000
57343,'BRUNSWICK~31',  69.0000,1,  41,   1,   1,1.03702593,  13.544192, 1.10000, 0.90000, 1.10000, 0.90000
57344,'GLASGOW 8 1 ',  69.0000,1,  41,   1,   1,1.03653371,  12.385670, 1.10000, 0.90000, 1.10000, 0.90000
57345,'GLASGOW 9 1 ',  69.0000,1,  41,   1,   1,1.03996468,  13.642511, 1.10000, 0.90000, 1.10000, 0.90000
57346,'KEYTESVILL~1', 161.0000,1,  41,   1,   1,1.04481244,  13.129613, 1.10000, 0.90000, 1.10000, 0.90000
57347,'KEYTESVILL~2', 161.0000,1,  41,   1,   1,1.04477644,  13.126309, 1.10000, 0.90000, 1.10000, 0.90000
57348,'MARCELINE ~1',  69.0000,1,  41,   1,   1,1.03884315,  10.620036, 1.10000, 0.90000, 1.10000, 0.90000
57349,'MARCELINE ~2',  69.0000,1,  41,   1,   1,1.03941607,  10.673641, 1.10000, 0.90000, 1.10000, 0.90000
57350,'NEW CAMBRI~1',  69.0000,1,  41,   1,   1,1.03985298,  10.485116, 1.10000, 0.90000, 1.10000, 0.90000
57351,'SALISBURY~60',  69.0000,1,  41,   1,   1,1.04003048,  10.723397, 1.10000, 0.90000, 1.10000, 0.90000
57352,'SALISBURY~61', 161.0000,1,  41,   1,   1,1.04493678,  13.109509, 1.10000, 0.90000, 1.10000, 0.90000
57353,'BILLINGS 1 1',  69.0000,1,  41,   1,   1,1.03681099,  24.583674, 1.10000, 0.90000, 1.10000, 0.90000
57354,'BILLINGS 2 1', 161.0000,1,  41,   1,   1,1.02363181,  27.246260, 1.10000, 0.90000, 1.10000, 0.90000
57355,'BILLINGS 2 2',  69.0000,1,  41,   1,   1,1.03886461,  25.177944, 1.10000, 0.90000, 1.10000, 0.90000
57356,'BILLINGS 2 3', 161.0000,1,  41,   1,   1,1.02360094,  27.243383, 1.10000, 0.90000, 1.10000, 0.90000
57357,'BROOKLINE ~6',  69.0000,1,  41,   1,   1,1.03768921,  22.505398, 1.10000, 0.90000, 1.10000, 0.90000
57358,'CLEVER 1    ',  69.0000,1,  41,   1,   1,1.01591408,  21.965762, 1.10000, 0.90000, 1.10000, 0.90000
57359,'CLEVER 2    ',  69.0000,1,  41,   1,   1,1.01587164,  21.961915, 1.10000, 0.90000, 1.10000, 0.90000
57360,'FORDLAND 1 1',  69.0000,1,  41,   1,   1,1.03723705,  20.772728, 1.10000, 0.90000, 1.10000, 0.90000
57361,'FORDLAND 2 1',  69.0000,1,  41,   1,   1,1.02058089,  21.161145, 1.10000, 0.90000, 1.10000, 0.90000
57362,'FORDLAND 3 1',  69.0000,1,  41,   1,   1,1.03171110,  21.146650, 1.10000, 0.90000, 1.10000, 0.90000
57363,'FORDLAND 3 2',  69.0000,1,  41,   1,   1,1.03168404,  21.144338, 1.10000, 0.90000, 1.10000, 0.90000
57364,'FORSYTH 7 1 ',  69.0000,1,  41,   1,   1,1.02040482,  22.584804, 1.10000, 0.90000, 1.10000, 0.90000
57365,'FORSYTH 8 1 ',  69.0000,1,  41,   1,   1,1.01974475,  22.622452, 1.10000, 0.90000, 1.10000, 0.90000
57366,'FORSYTH 9 1 ', 161.0000,1,  41,   1,   1,1.02318764,  25.635679, 1.10000, 0.90000, 1.10000, 0.90000
57367,'FORSYTH 9 2 ', 161.0000,1,  41,   1,   1,1.02311230,  25.629810, 1.10000, 0.90000, 1.10000, 0.90000
57368,'HIGHLANDVI~1',  69.0000,1,  41,   1,   1,1.02187157,  23.013329, 1.10000, 0.90000, 1.10000, 0.90000
57369,'HIGHLANDVI~2',  69.0000,1,  41,   1,   1,1.02188444,  23.016464, 1.10000, 0.90000, 1.10000, 0.90000
57370,'NIXA 1 1    ',  69.0000,1,  41,   1,   1,1.03335142,  22.820968, 1.10000, 0.90000, 1.10000, 0.90000
57371,'NIXA 1 2    ',  69.0000,1,  41,   1,   1,1.03321159,  22.807262, 1.10000, 0.90000, 1.10000, 0.90000
57372,'NIXA 2 1    ', 500.0000,1,  41,   1,   1,1.03337657,  27.053867, 1.10000, 0.90000, 1.10000, 0.90000
57373,'NIXA 2 2    ', 161.0000,1,  41,   1,   1,1.03482699,  26.338610, 1.10000, 0.90000, 1.10000, 0.90000
57374,'NIXA 2 3    ', 500.0000,1,  41,   1,   1,1.03318429,  27.039411, 1.10000, 0.90000, 1.10000, 0.90000
57375,'NIXA 3 1    ', 161.0000,1,  41,   1,   1,1.03242755,  26.105406, 1.10000, 0.90000, 1.10000, 0.90000
57376,'OZARK 5 1   ',  69.0000,1,  41,   1,   1,1.01207721,  22.009547, 1.10000, 0.90000, 1.10000, 0.90000
57377,'OZARK 5 2   ',  69.0000,1,  41,   1,   1,1.01197374,  21.996887, 1.10000, 0.90000, 1.10000, 0.90000
57378,'OZARK 6 1   ', 161.0000,1,  41,   1,   1,1.02711093,  25.724463, 1.10000, 0.90000, 1.10000, 0.90000
57379,'OZARK 6 2   ',  69.0000,1,  41,   1,   1,1.02236021,  22.687981, 1.10000, 0.90000, 1.10000, 0.90000
57380,'OZARK 6 3   ',  13.8000,1,  41,   1,   1,1.02658808,  25.463789, 1.10000, 0.90000, 1.10000, 0.90000
57382,'OZARK 6 5   ', 161.0000,1,  41,   1,   1,1.02726090,  25.752088, 1.10000, 0.90000, 1.10000, 0.90000
57383,'OZARK 7 1   ', 161.0000,1,  41,   1,   1,1.02424026,  25.433470, 1.10000, 0.90000, 1.10000, 0.90000
57384,'OZARK 7 2   ',  69.0000,1,  41,   1,   1,1.01372015,  22.324292, 1.10000, 0.90000, 1.10000, 0.90000
57385,'OZARK 7 3   ',  24.0000,1,  41,   1,   1,0.97051096,  12.742528, 1.10000, 0.90000, 1.10000, 0.90000
57387,'OZARK 7 5   ', 161.0000,1,  41,   1,   1,1.02429414,  25.450419, 1.10000, 0.90000, 1.10000, 0.90000
57388,'OZARK 8 1   ', 161.0000,1,  41,   1,   1,1.01984084,  24.946016, 1.10000, 0.90000, 1.10000, 0.90000
57389,'OZARK 8 2   ',  69.0000,1,  41,   1,   1,1.03185713,  22.369344, 1.10000, 0.90000, 1.10000, 0.90000
57390,'OZARK 8 3   ', 161.0000,1,  41,   1,   1,1.02035296,  24.964114, 1.10000, 0.90000, 1.10000, 0.90000
57391,'REEDS SPRI~1',  69.0000,1,  41,   1,   1,1.03179264,  24.508326, 1.10000, 0.90000, 1.10000, 0.90000
57392,'REEDS SPRI~2', 161.0000,1,  41,   1,   1,1.02631605,  26.490242, 1.10000, 0.90000, 1.10000, 0.90000
57393,'REEDS SPRI~3', 161.0000,1,  41,   1,   1,1.02628040,  26.484557, 1.10000, 0.90000, 1.10000, 0.90000
57394,'REPUBLIC 2 1', 161.0000,1,  41,   1,   1,1.03481042,  26.564011, 1.10000, 0.90000, 1.10000, 0.90000
57395,'REPUBLIC 2 2',  69.0000,1,  41,   1,   1,1.04092026,  23.265441, 1.10000, 0.90000, 1.10000, 0.90000
57396,'REPUBLIC 2 3', 161.0000,1,  41,   1,   1,1.03472269,  26.556144, 1.10000, 0.90000, 1.10000, 0.90000
57397,'REPUBLIC 3 1',  69.0000,1,  41,   1,   1,1.04177535,  22.801224, 1.10000, 0.90000, 1.10000, 0.90000
57398,'REPUBLIC 3 2',  69.0000,1,  41,   1,   1,1.04173028,  22.793316, 1.10000, 0.90000, 1.10000, 0.90000
57399,'REPUBLIC 4 1',  69.0000,1,  41,   1,   1,1.03977609,  22.658251, 1.10000, 0.90000, 1.10000, 0.90000
57400,'REPUBLIC 5 1', 500.0000,1,  41,   1,   1,1.03164101,  27.094887, 1.10000, 0.90000, 1.10000, 0.90000
57401,'REPUBLIC 5 2', 161.0000,1,  41,   1,   1,1.03768718,  26.483401, 1.10000, 0.90000, 1.10000, 0.90000
57402,'REPUBLIC 5 3',  69.0000,1,  41,   1,   1,1.04441428,  22.928522, 1.10000, 0.90000, 1.10000, 0.90000
57403,'REPUBLIC 5 4', 161.0000,1,  41,   1,   1,1.03760076,  26.476434, 1.10000, 0.90000, 1.10000, 0.90000
57404,'REPUBLIC 5 6', 161.0000,1,  41,   1,   1,1.03737783,  26.473275, 1.10000, 0.90000, 1.10000, 0.90000
57405,'ROGERSVIL~19',  69.0000,1,  41,   1,   1,1.02364397,  21.909488, 1.10000, 0.90000, 1.10000, 0.90000
57406,'ROGERSVIL~20',  69.0000,1,  41,   1,   1,1.02370226,  21.915823, 1.10000, 0.90000, 1.10000, 0.90000
57407,'ROGERSVIL~21', 161.0000,1,  41,   1,   1,1.01953936,  23.488811, 1.10000, 0.90000, 1.10000, 0.90000
57408,'ROGERSVIL~22',  69.0000,1,  41,   1,   1,1.02566540,  21.874014, 1.10000, 0.90000, 1.10000, 0.90000
57409,'ROGERSVIL~23',  13.8000,1,  41,   1,   1,1.02729011,  21.481304, 1.10000, 0.90000, 1.10000, 0.90000
57411,'ROGERSVIL~25', 161.0000,1,  41,   1,   1,1.01949930,  23.480922, 1.10000, 0.90000, 1.10000, 0.90000
57412,'ROGERSVILL~3',  69.0000,1,  41,   1,   1,1.02241576,  21.733802, 1.10000, 0.90000, 1.10000, 0.90000
57413,'SPARTA 20 1 ',  69.0000,1,  41,   1,   1,1.02354801,  21.648667, 1.10000, 0.90000, 1.10000, 0.90000
57414,'SPARTA 20 2 ',  69.0000,1,  41,   1,   1,1.02358055,  21.651795, 1.10000, 0.90000, 1.10000, 0.90000
57415,'SPARTA 21 1 ',  69.0000,1,  41,   1,   1,1.02533174,  21.749156, 1.10000, 0.90000, 1.10000, 0.90000
57416,'SPARTA 22 1 ',  69.0000,1,  41,   1,   1,1.02360308,  21.586856, 1.10000, 0.90000, 1.10000, 0.90000
57417,'SPARTA 22 2 ',  69.0000,1,  41,   1,   1,1.02358627,  21.583587, 1.10000, 0.90000, 1.10000, 0.90000
57418,'EXCELSIOR ~5', 161.0000,1,  41,   1,   1,1.04215443,  18.269368, 1.10000, 0.90000, 1.10000, 0.90000
57419,'EXCELSIOR ~6',  69.0000,1,  41,   1,   1,1.03985751,  17.071798, 1.10000, 0.90000, 1.10000, 0.90000
57420,'EXCELSIOR ~7',  18.0000,1,  41,   1,   1,1.04124701,  17.824562, 1.10000, 0.90000, 1.10000, 0.90000
57422,'EXCELSIOR ~9', 161.0000,1,  41,   1,   1,1.04206872,  18.260238, 1.10000, 0.90000, 1.10000, 0.90000
57423,'EXCELSIOR~10',  69.0000,1,  41,   1,   1,1.03894806,  16.073131, 1.10000, 0.90000, 1.10000, 0.90000
57424,'EXCELSIOR~11',  69.0000,1,  41,   1,   1,1.03495097,  16.012818, 1.10000, 0.90000, 1.10000, 0.90000
57425,'EXCELSIOR~12',  69.0000,1,  41,   1,   1,1.03420174,  16.488601, 1.10000, 0.90000, 1.10000, 0.90000
57426,'HOLT 3 1    ',  69.0000,1,  41,   1,   1,1.03797805,  16.066109, 1.10000, 0.90000, 1.10000, 0.90000
57427,'HOLT 3 2    ',  69.0000,1,  41,   1,   1,1.03795409,  16.063760, 1.10000, 0.90000, 1.10000, 0.90000
57428,'HOLT 4 1    ',  69.0000,1,  41,   1,   1,1.03807294,  15.922464, 1.10000, 0.90000, 1.10000, 0.90000
57429,'HOLT 4 2    ',  69.0000,1,  41,   1,   1,1.03805614,  15.920018, 1.10000, 0.90000, 1.10000, 0.90000
57430,'KANSAS CIT~1',  69.0000,1,  41,   1,   1,1.04184604,  14.809080, 1.10000, 0.90000, 1.10000, 0.90000
57431,'KANSAS CI~56',  69.0000,1,  41,   1,   1,1.04300380,  15.666480, 1.10000, 0.90000, 1.10000, 0.90000
57432,'KANSAS CI~95',  69.0000,1,  41,   1,   1,1.04621649,  14.968383, 1.10000, 0.90000, 1.10000, 0.90000
57433,'KANSAS C~116',  69.0000,1,  41,   1,   1,1.04038584,  14.863608, 1.10000, 0.90000, 1.10000, 0.90000
57434,'KANSAS C~117',  69.0000,1,  41,   1,   1,1.04041970,  14.871383, 1.10000, 0.90000, 1.10000, 0.90000
57435,'KANSAS C~136', 161.0000,1,  41,   1,   1,1.03382969,  17.648676, 1.10000, 0.90000, 1.10000, 0.90000
57436,'KANSAS C~158',  69.0000,1,  41,   1,   1,1.03843331,  15.022581, 1.10000, 0.90000, 1.10000, 0.90000
57437,'KANSAS C~159',  69.0000,1,  41,   1,   1,1.03863609,  15.043183, 1.10000, 0.90000, 1.10000, 0.90000
57438,'KANSAS C~178',  69.0000,1,  41,   1,   1,1.04465580,  16.020533, 1.10000, 0.90000, 1.10000, 0.90000
57439,'KANSAS C~224', 161.0000,1,  41,   1,   1,1.03238630,  17.625974, 1.10000, 0.90000, 1.10000, 0.90000
57440,'KANSAS C~225',  69.0000,1,  41,   1,   1,1.05184519,  15.332083, 1.10000, 0.90000, 1.10000, 0.90000
57441,'KANSAS C~226', 161.0000,1,  41,   1,   1,1.03226697,  17.614669, 1.10000, 0.90000, 1.10000, 0.90000
57442,'KANSAS C~254',  69.0000,1,  41,   1,   1,1.04360986,  16.034533, 1.10000, 0.90000, 1.10000, 0.90000
57443,'KANSAS C~255',  69.0000,1,  41,   1,   1,1.04357636,  16.031484, 1.10000, 0.90000, 1.10000, 0.90000
57444,'KANSAS CIT~2',  69.0000,1,  41,   1,   1,1.03543341,  15.593909, 1.10000, 0.90000, 1.10000, 0.90000
57445,'KANSAS CI~41',  69.0000,1,  41,   1,   1,1.02904558,  15.401172, 1.10000, 0.90000, 1.10000, 0.90000
57446,'KANSAS CI~42',  69.0000,1,  41,   1,   1,1.03882742,  15.054555, 1.10000, 0.90000, 1.10000, 0.90000
57447,'KANSAS CI~43',  69.0000,1,  41,   1,   1,1.03856230,  15.037951, 1.10000, 0.90000, 1.10000, 0.90000
57448,'KANSAS CI~44', 161.0000,1,  41,   1,   1,1.02762544,  17.219289, 1.10000, 0.90000, 1.10000, 0.90000
57449,'KANSAS CI~45',  69.0000,1,  41,   1,   1,1.04743838,  15.022637, 1.10000, 0.90000, 1.10000, 0.90000
57450,'KANSAS CI~46', 161.0000,1,  41,   1,   1,1.02743793,  17.200061, 1.10000, 0.90000, 1.10000, 0.90000
57451,'KANSAS CI~47',  69.0000,1,  41,   1,   1,1.03998470,  15.299274, 1.10000, 0.90000, 1.10000, 0.90000
57452,'KANSAS CI~48', 161.0000,1,  41,   1,   1,1.03483224,  17.982484, 1.10000, 0.90000, 1.10000, 0.90000
57453,'KANSAS CI~49',  69.0000,1,  41,   1,   1,1.04397535,  15.606419, 1.10000, 0.90000, 1.10000, 0.90000
57454,'KANSAS CI~50', 161.0000,1,  41,   1,   1,1.03455937,  17.954884, 1.10000, 0.90000, 1.10000, 0.90000
57455,'KANSAS CI~51',  69.0000,1,  41,   1,   1,1.04010987,  15.589488, 1.10000, 0.90000, 1.10000, 0.90000
57456,'KANSAS CI~52',  69.0000,1,  41,   1,   1,1.04003918,  15.582935, 1.10000, 0.90000, 1.10000, 0.90000
57457,'KANSAS CI~53',  69.0000,1,  41,   1,   1,1.04276133,  15.406171, 1.10000, 0.90000, 1.10000, 0.90000
57458,'KANSAS CI~54',  69.0000,1,  41,   1,   1,1.04304123,  14.864802, 1.10000, 0.90000, 1.10000, 0.90000
57459,'KANSAS CI~55',  69.0000,1,  41,   1,   1,1.03777182,  15.880026, 1.10000, 0.90000, 1.10000, 0.90000
57460,'KANSAS CI~57', 161.0000,1,  41,   1,   1,1.03982937,  18.414882, 1.10000, 0.90000, 1.10000, 0.90000
57461,'KANSAS CI~58',  69.0000,1,  41,   1,   1,1.03984857,  16.206183, 1.10000, 0.90000, 1.10000, 0.90000
57462,'KANSAS CI~59',  13.8000,1,  41,   1,   1,1.04145765,  13.957669, 1.10000, 0.90000, 1.10000, 0.90000
57464,'KANSAS CI~61', 161.0000,1,  41,   1,   1,1.03970480,  18.404949, 1.10000, 0.90000, 1.10000, 0.90000
57465,'KANSAS CI~62',  69.0000,1,  41,   1,   1,1.03743541,  15.774366, 1.10000, 0.90000, 1.10000, 0.90000
57466,'KANSAS CI~63',  69.0000,1,  41,   1,   1,1.03736877,  15.764111, 1.10000, 0.90000, 1.10000, 0.90000
57467,'KEARNEY 1 1 ',  69.0000,1,  41,   1,   1,1.04170251,  15.435323, 1.10000, 0.90000, 1.10000, 0.90000
57468,'KEARNEY 1 2 ',  69.0000,1,  41,   1,   1,1.04162478,  15.427514, 1.10000, 0.90000, 1.10000, 0.90000
57469,'KEARNEY 2 1 ',  69.0000,1,  41,   1,   1,1.04232180,  15.275916, 1.10000, 0.90000, 1.10000, 0.90000
57470,'KEARNEY 3 1 ', 161.0000,1,  41,   1,   1,1.03594398,  17.234659, 1.10000, 0.90000, 1.10000, 0.90000
57471,'KEARNEY 3 2 ',  69.0000,1,  41,   1,   1,1.04356527,  16.017726, 1.10000, 0.90000, 1.10000, 0.90000
57472,'KEARNEY 3 3 ', 161.0000,1,  41,   1,   1,1.03585982,  17.226808, 1.10000, 0.90000, 1.10000, 0.90000
57473,'LAWSON 1 1  ',  69.0000,1,  41,   1,   1,1.03900313,  15.745787, 1.10000, 0.90000, 1.10000, 0.90000
57474,'LAWSON 2 1  ', 161.0000,1,  41,   1,   1,1.03794706,  17.696320, 1.10000, 0.90000, 1.10000, 0.90000
57475,'LAWSON 2 2  ',  69.0000,1,  41,   1,   1,1.04251158,  16.193470, 1.10000, 0.90000, 1.10000, 0.90000
57476,'LAWSON 2 3  ', 161.0000,1,  41,   1,   1,1.03790021,  17.691966, 1.10000, 0.90000, 1.10000, 0.90000
57477,'LAWSON 3 1  ',  69.0000,1,  41,   1,   1,1.04057324,  15.973907, 1.10000, 0.90000, 1.10000, 0.90000
57478,'LIBERTY 21 1', 161.0000,1,  41,   1,   1,1.04068875,  18.211841, 1.10000, 0.90000, 1.10000, 0.90000
57479,'LIBERTY 21 2',  69.0000,1,  41,   1,   1,1.04864538,  16.341902, 1.10000, 0.90000, 1.10000, 0.90000
57480,'LIBERTY 21 3', 161.0000,1,  41,   1,   1,1.04056859,  18.195199, 1.10000, 0.90000, 1.10000, 0.90000
57481,'LIBERTY 22 1', 161.0000,1,  41,   1,   1,1.03643155,  17.540588, 1.10000, 0.90000, 1.10000, 0.90000
57482,'LIBERTY 22 2',  69.0000,1,  41,   1,   1,1.04632926,  15.330269, 1.10000, 0.90000, 1.10000, 0.90000
57483,'LIBERTY 22 3', 161.0000,1,  41,   1,   1,1.03679788,  17.556378, 1.10000, 0.90000, 1.10000, 0.90000
57484,'LIBERTY 23 1', 500.0000,1,  41,   1,   1,1.04179442,  19.538354, 1.10000, 0.90000, 1.10000, 0.90000
57485,'LIBERTY 23 2', 161.0000,1,  41,   1,   1,1.04366696,  18.113832, 1.10000, 0.90000, 1.10000, 0.90000
57486,'LIBERTY 23 3',  69.0000,1,  41,   1,   1,1.04707992,  16.247401, 1.10000, 0.90000, 1.10000, 0.90000
57487,'LIBERTY 23 4', 161.0000,1,  41,   1,   1,1.04307616,  18.066760, 1.10000, 0.90000, 1.10000, 0.90000
57488,'LIBERTY 23 6', 500.0000,1,  41,   1,   1,1.04259789,  19.595992, 1.10000, 0.90000, 1.10000, 0.90000
57489,'LIBERTY 24 1', 161.0000,1,  41,   1,   1,1.04021227,  17.848138, 1.10000, 0.90000, 1.10000, 0.90000
57490,'LIBERTY 24 2',  69.0000,1,  41,   1,   1,1.04384565,  15.488683, 1.10000, 0.90000, 1.10000, 0.90000
57491,'LIBERTY 24 3', 161.0000,1,  41,   1,   1,1.04038632,  17.871169, 1.10000, 0.90000, 1.10000, 0.90000
57492,'ORRICK 1    ',  69.0000,1,  41,   1,   1,1.04035234,  15.287939, 1.10000, 0.90000, 1.10000, 0.90000
57493,'SMITHVILLE~5', 161.0000,1,  41,   1,   1,1.03643990,  17.693398, 1.10000, 0.90000, 1.10000, 0.90000
57494,'SMITHVILLE~6',  69.0000,1,  41,   1,   1,1.04082501,  16.602522, 1.10000, 0.90000, 1.10000, 0.90000
57495,'SMITHVILLE~7', 161.0000,1,  41,   1,   1,1.03634536,  17.684874, 1.10000, 0.90000, 1.10000, 0.90000
57496,'SMITHVILLE~8', 161.0000,1,  41,   1,   1,1.03558123,  17.664245, 1.10000, 0.90000, 1.10000, 0.90000
57497,'SMITHVILLE~9',  69.0000,1,  41,   1,   1,1.04877186,  16.372800, 1.10000, 0.90000, 1.10000, 0.90000
57498,'SMITHVILL~10', 161.0000,1,  41,   1,   1,1.03552985,  17.656985, 1.10000, 0.90000, 1.10000, 0.90000
57499,'SMITHVILL~11',  69.0000,1,  41,   1,   1,1.04563475,  16.209612, 1.10000, 0.90000, 1.10000, 0.90000
57500,'SMITHVILL~12',  69.0000,1,  41,   1,   1,1.04573894,  16.215368, 1.10000, 0.90000, 1.10000, 0.90000
57501,'PLATTSBURG~1',  69.0000,1,  41,   1,   1,1.04034662,  15.767123, 1.10000, 0.90000, 1.10000, 0.90000
57502,'PLATTSBURG~2',  69.0000,1,  41,   1,   1,1.03897011,  16.593617, 1.10000, 0.90000, 1.10000, 0.90000
57503,'PLATTSBURG~3',  69.0000,1,  41,   1,   1,1.03900135,  16.596723, 1.10000, 0.90000, 1.10000, 0.90000
57504,'BOONVILLE ~8',  69.0000,1,  41,   1,   1,1.01886034,  11.815274, 1.10000, 0.90000, 1.10000, 0.90000
57505,'BOONVILLE ~9',  69.0000,1,  41,   1,   1,1.02442050,  12.783445, 1.10000, 0.90000, 1.10000, 0.90000
57506,'BOONVILLE~10', 161.0000,1,  41,   1,   1,1.02679384,  10.824053, 1.10000, 0.90000, 1.10000, 0.90000
57507,'BOONVILLE~11', 161.0000,1,  41,   1,   1,1.02669549,  10.816790, 1.10000, 0.90000, 1.10000, 0.90000
57508,'NELSON 1 1  ',  69.0000,1,  41,   1,   1,1.03493512,  14.098365, 1.10000, 0.90000, 1.10000, 0.90000
57509,'OTTERVILLE 1', 161.0000,1,  41,   1,   1,1.03235710,  15.054107, 1.10000, 0.90000, 1.10000, 0.90000
57510,'PILOT GROV~1',  69.0000,1,  41,   1,   1,1.03129184,  13.943127, 1.10000, 0.90000, 1.10000, 0.90000
57511,'PILOT GROV~2',  69.0000,1,  41,   1,   1,1.03126860,  13.941129, 1.10000, 0.90000, 1.10000, 0.90000
57512,'TIPTON 8 1  ',  69.0000,1,  41,   1,   1,1.03391612,  11.228392, 1.10000, 0.90000, 1.10000, 0.90000
57513,'TIPTON 9 1  ', 161.0000,1,  41,   1,   1,1.02673757,  13.880436, 1.10000, 0.90000, 1.10000, 0.90000
57514,'TIPTON 9 2  ',  69.0000,1,  41,   1,   1,1.04454720,  12.176858, 1.10000, 0.90000, 1.10000, 0.90000
57515,'TIPTON 9 3  ', 161.0000,1,  41,   1,   1,1.02686763,  13.895652, 1.10000, 0.90000, 1.10000, 0.90000
57516,'TIPTON 10 1 ',  69.0000,1,  41,   1,   1,1.03909111,  11.777498, 1.10000, 0.90000, 1.10000, 0.90000
57517,'ASH GROVE ~1', 161.0000,1,  41,   1,   1,1.03412569,  25.973449, 1.10000, 0.90000, 1.10000, 0.90000
57518,'ASH GROVE ~2', 161.0000,1,  41,   1,   1,1.03418040,  25.981659, 1.10000, 0.90000, 1.10000, 0.90000
57519,'ASH GROVE ~3',  69.0000,1,  41,   1,   1,1.03898704,  22.861540, 1.10000, 0.90000, 1.10000, 0.90000
57520,'ASH GROVE ~4',  69.0000,1,  41,   1,   1,1.03897297,  22.858951, 1.10000, 0.90000, 1.10000, 0.90000
57521,'EVERTON 1   ',  69.0000,1,  41,   1,   1,1.02447355,  22.896643, 1.10000, 0.90000, 1.10000, 0.90000
57522,'EVERTON 2   ',  69.0000,1,  41,   1,   1,1.02450120,  22.899956, 1.10000, 0.90000, 1.10000, 0.90000
57523,'GREENFIEL~15',  69.0000,1,  41,   1,   1,1.01710927,  23.168178, 1.10000, 0.90000, 1.10000, 0.90000
57524,'GREENFIEL~16',  69.0000,1,  41,   1,   1,1.01707387,  23.163267, 1.10000, 0.90000, 1.10000, 0.90000
57525,'GREENFIEL~17', 161.0000,1,  41,   1,   1,1.03456962,  27.463064, 1.10000, 0.90000, 1.10000, 0.90000
57526,'WALNUT GRO~8',  69.0000,1,  41,   1,   1,1.02913129,  22.017600, 1.10000, 0.90000, 1.10000, 0.90000
57527,'WALNUT GRO~9',  69.0000,1,  41,   1,   1,1.03391445,  22.121051, 1.10000, 0.90000, 1.10000, 0.90000
57528,'WALNUT GR~10',  69.0000,1,  41,   1,   1,1.03390145,  22.119127, 1.10000, 0.90000, 1.10000, 0.90000
57529,'BUFFALO 74 1',  69.0000,1,  41,   1,   1,1.03819883,  20.383088, 1.10000, 0.90000, 1.10000, 0.90000
57530,'BUFFALO 75 1', 500.0000,1,  41,   1,   1,1.03484166,  20.672677, 1.10000, 0.90000, 1.10000, 0.90000
57531,'BUFFALO 75 2', 161.0000,1,  41,   1,   1,1.03189290,  21.325007, 1.10000, 0.90000, 1.10000, 0.90000
57532,'BUFFALO 75 3',  69.0000,1,  41,   1,   1,1.04089177,  19.911419, 1.10000, 0.90000, 1.10000, 0.90000
57533,'BUFFALO 75 4',  18.0000,1,  41,   1,   1,1.03080130,  21.575292, 1.10000, 0.90000, 1.10000, 0.90000
57535,'BUFFALO 75 6', 500.0000,1,  41,   1,   1,1.03469431,  20.660854, 1.10000, 0.90000, 1.10000, 0.90000
57536,'BUFFALO 75 8', 161.0000,1,  41,   1,   1,1.03190684,  21.370900, 1.10000, 0.90000, 1.10000, 0.90000
57537,'CONWAY 14 1 ',  69.0000,1,  41,   1,   1,1.03518093,  19.096384, 1.10000, 0.90000, 1.10000, 0.90000
57538,'CONWAY 14 2 ',  69.0000,1,  41,   1,   1,1.03514385,  19.092713, 1.10000, 0.90000, 1.10000, 0.90000
57539,'CONWAY 15 1 ',  69.0000,1,  41,   1,   1,1.04000711,  18.172348, 1.10000, 0.90000, 1.10000, 0.90000
57540,'ELKLAND 3 1 ',  69.0000,1,  41,   1,   1,1.04204726,  20.413827, 1.10000, 0.90000, 1.10000, 0.90000
57541,'ELKLAND 4 1 ', 161.0000,1,  41,   1,   1,1.03023648,  20.949356, 1.10000, 0.90000, 1.10000, 0.90000
57542,'ELKLAND 4 2 ',  69.0000,1,  41,   1,   1,1.03960001,  20.104095, 1.10000, 0.90000, 1.10000, 0.90000
57543,'ELKLAND 4 3 ', 161.0000,1,  41,   1,   1,1.03017426,  20.942419, 1.10000, 0.90000, 1.10000, 0.90000
57544,'FAIR GROVE~1', 161.0000,1,  41,   1,   1,1.03374910,  23.017000, 1.10000, 0.90000, 1.10000, 0.90000
57545,'FAIR GROVE~2',  69.0000,1,  41,   1,   1,1.04182541,  21.540057, 1.10000, 0.90000, 1.10000, 0.90000
57546,'FAIR GROVE~3', 161.0000,1,  41,   1,   1,1.03369331,  23.013014, 1.10000, 0.90000, 1.10000, 0.90000
57547,'FAIR GROVE~4',  69.0000,1,  41,   1,   1,1.02927125,  22.262296, 1.10000, 0.90000, 1.10000, 0.90000
57548,'FAIR GROVE~5',  69.0000,1,  41,   1,   1,1.02924299,  22.259175, 1.10000, 0.90000, 1.10000, 0.90000
57549,'FAIR GROVE~6',  69.0000,1,  41,   1,   1,1.02652407,  22.298911, 1.10000, 0.90000, 1.10000, 0.90000
57550,'PHILLIPSB~10',  69.0000,1,  41,   1,   1,1.03304803,  18.244538, 1.10000, 0.90000, 1.10000, 0.90000
57551,'PHILLIPSB~11',  69.0000,1,  41,   1,   1,1.03303111,  18.242138, 1.10000, 0.90000, 1.10000, 0.90000
57552,'URBANA 13 1 ',  69.0000,1,  41,   1,   1,1.02469897,  19.505752, 1.10000, 0.90000, 1.10000, 0.90000
57553,'URBANA 14 1 ', 161.0000,1,  41,   1,   1,1.03696024,  22.276513, 1.10000, 0.90000, 1.10000, 0.90000
57554,'URBANA 14 2 ', 161.0000,1,  41,   1,   1,1.03693378,  22.273908, 1.10000, 0.90000, 1.10000, 0.90000
57555,'URBANA 15 1 ',  69.0000,1,  41,   1,   1,1.02460039,  18.151264, 1.10000, 0.90000, 1.10000, 0.90000
57556,'URBANA 15 2 ',  69.0000,1,  41,   1,   1,1.02462494,  18.153888, 1.10000, 0.90000, 1.10000, 0.90000
57557,'GALLATIN 7 1', 161.0000,1,  41,   1,   1,1.05245805,  15.386994, 1.10000, 0.90000, 1.10000, 0.90000
57558,'GALLATIN 7 2',  69.0000,1,  41,   1,   1,1.04987562,  15.069665, 1.10000, 0.90000, 1.10000, 0.90000
57559,'GALLATIN 7 3', 161.0000,1,  41,   1,   1,1.05241311,  15.381706, 1.10000, 0.90000, 1.10000, 0.90000
57560,'GALLATIN 8 1',  69.0000,1,  41,   1,   1,1.04756701,  15.639156, 1.10000, 0.90000, 1.10000, 0.90000
57561,'JAMESPORT 1 ',  69.0000,1,  41,   1,   1,1.04711950,  14.617336, 1.10000, 0.90000, 1.10000, 0.90000
57562,'JAMESPORT 2 ',  69.0000,1,  41,   1,   1,1.04708266,  14.614361, 1.10000, 0.90000, 1.10000, 0.90000
57563,'PATTONSBUR~1',  69.0000,1,  41,   1,   1,1.03884041,  14.863808, 1.10000, 0.90000, 1.10000, 0.90000
57564,'WEATHERBY 1 ',  69.0000,1,  41,   1,   1,1.04782832,  16.052727, 1.10000, 0.90000, 1.10000, 0.90000
57565,'WEATHERBY 2 ',  13.8000,1,  41,   1,   1,1.04782832,  16.052727, 1.10000, 0.90000, 1.10000, 0.90000
57566,'WEATHERBY 3 ',  13.8000,1,  41,   1,   1,1.04782832,  16.052727, 1.10000, 0.90000, 1.10000, 0.90000
57568,'WEATHERBY 5 ',  69.0000,1,  41,   1,   1,1.04780138,  16.049978, 1.10000, 0.90000, 1.10000, 0.90000
57569,'WEATHERBY 7 ',  69.0000,1,  41,   1,   1,1.04785287,  16.055755, 1.10000, 0.90000, 1.10000, 0.90000
57570,'MAYSVILLE~18',  69.0000,1,  41,   1,   1,1.04003799,  16.305082, 1.10000, 0.90000, 1.10000, 0.90000
57571,'SEYMOUR 10 1', 161.0000,1,  41,   1,   1,1.01894557,  21.758708, 1.10000, 0.90000, 1.10000, 0.90000
57572,'SEYMOUR 10 2',  69.0000,1,  41,   1,   1,1.01974356,  21.064249, 1.10000, 0.90000, 1.10000, 0.90000
57573,'SEYMOUR 10 3',  13.8000,1,  41,   1,   1,1.02037704,  20.588772, 1.10000, 0.90000, 1.10000, 0.90000
57575,'SEYMOUR 10 5', 161.0000,1,  41,   1,   1,1.01889145,  21.753709, 1.10000, 0.90000, 1.10000, 0.90000
57576,'SEYMOUR 10 7', 161.0000,1,  41,   1,   1,1.01901388,  21.770682, 1.10000, 0.90000, 1.10000, 0.90000
57577,'SEYMOUR 11 1', 161.0000,1,  41,   1,   1,1.01854146,  19.883149, 1.10000, 0.90000, 1.10000, 0.90000
57578,'SEYMOUR 11 2',  69.0000,1,  41,   1,   1,1.01676059,  20.268696, 1.10000, 0.90000, 1.10000, 0.90000
57579,'SEYMOUR 11 3', 161.0000,1,  41,   1,   1,1.01849210,  19.878279, 1.10000, 0.90000, 1.10000, 0.90000
57580,'SEYMOUR 12 1',  69.0000,1,  41,   1,   1,1.01786864,  20.771481, 1.10000, 0.90000, 1.10000, 0.90000
57581,'SEYMOUR 12 2',  69.0000,1,  41,   1,   1,1.01782155,  20.766593, 1.10000, 0.90000, 1.10000, 0.90000
57582,'ALBANY 50 1 ', 161.0000,1,  41,   1,   1,1.04680967,  15.547973, 1.10000, 0.90000, 1.10000, 0.90000
57583,'ALBANY 50 2 ',  69.0000,1,  41,   1,   1,1.04408681,  15.204626, 1.10000, 0.90000, 1.10000, 0.90000
57584,'ALBANY 50 3 ', 161.0000,1,  41,   1,   1,1.04674792,  15.543608, 1.10000, 0.90000, 1.10000, 0.90000
57585,'ALBANY 51 1 ',  69.0000,1,  41,   1,   1,1.04126430,  15.255953, 1.10000, 0.90000, 1.10000, 0.90000
57586,'STANBERRY ~1',  69.0000,1,  41,   1,   1,1.04867351,  15.055651, 1.10000, 0.90000, 1.10000, 0.90000
57587,'STANBERRY ~2',  69.0000,1,  41,   1,   1,1.04863572,  15.052588, 1.10000, 0.90000, 1.10000, 0.90000
57588,'STANBERRY ~3',  69.0000,1,  41,   1,   1,1.04738045,  15.026744, 1.10000, 0.90000, 1.10000, 0.90000
57589,'PLEASANT ~20',  69.0000,1,  41,   1,   1,1.02700436,  22.095973, 1.10000, 0.90000, 1.10000, 0.90000
57590,'PLEASANT ~21',  69.0000,1,  41,   1,   1,1.02698147,  22.092962, 1.10000, 0.90000, 1.10000, 0.90000
57591,'SPRINGFI~214',  69.0000,1,  41,   1,   1,1.03217494,  22.566522, 1.10000, 0.90000, 1.10000, 0.90000
57592,'SPRINGFI~215',  69.0000,1,  41,   1,   1,1.02326369,  22.373174, 1.10000, 0.90000, 1.10000, 0.90000
57593,'SPRINGFI~216',  69.0000,1,  41,   1,   1,1.02453220,  22.066709, 1.10000, 0.90000, 1.10000, 0.90000
57594,'SPRINGFI~217',  69.0000,1,  41,   1,   1,1.02728736,  22.302263, 1.10000, 0.90000, 1.10000, 0.90000
57595,'SPRINGFI~218',  69.0000,1,  41,   1,   1,1.02744794,  22.318089, 1.10000, 0.90000, 1.10000, 0.90000
57596,'SPRINGFI~219',  69.0000,1,  41,   1,   1,1.02472961,  22.163469, 1.10000, 0.90000, 1.10000, 0.90000
57597,'SPRINGFI~220', 161.0000,1,  41,   1,   1,1.03386295,  25.383623, 1.10000, 0.90000, 1.10000, 0.90000
57598,'SPRINGFI~221',  69.0000,1,  41,   1,   1,1.02777600,  22.420969, 1.10000, 0.90000, 1.10000, 0.90000
57599,'SPRINGFI~222',  18.0000,1,  41,   1,   1,1.02779210,  22.431159, 1.10000, 0.90000, 1.10000, 0.90000
57601,'SPRINGFI~224', 161.0000,1,  41,   1,   1,1.03400350,  25.409468, 1.10000, 0.90000, 1.10000, 0.90000
57602,'SPRINGFI~225', 500.0000,1,  41,   1,   1,1.03245759,  25.558146, 1.10000, 0.90000, 1.10000, 0.90000
57603,'SPRINGFI~226', 161.0000,1,  41,   1,   1,1.03474927,  25.436171, 1.10000, 0.90000, 1.10000, 0.90000
57604,'SPRINGFI~227', 500.0000,1,  41,   1,   1,1.03228199,  25.538960, 1.10000, 0.90000, 1.10000, 0.90000
57605,'SPRINGFI~230', 161.0000,1,  41,   1,   1,1.03155935,  25.324716, 1.10000, 0.90000, 1.10000, 0.90000
57606,'SPRINGFI~231',  69.0000,1,  41,   1,   1,1.02912176,  22.687759, 1.10000, 0.90000, 1.10000, 0.90000
57607,'SPRINGFI~232',  22.0000,1,  41,   1,   1,1.02912283,  22.689876, 1.10000, 0.90000, 1.10000, 0.90000
57609,'SPRINGFI~234', 161.0000,1,  41,   1,   1,1.03140199,  25.305074, 1.10000, 0.90000, 1.10000, 0.90000
57610,'SPRINGFI~235', 161.0000,1,  41,   1,   1,1.03187335,  25.370178, 1.10000, 0.90000, 1.10000, 0.90000
57611,'SPRINGFI~236',  69.0000,1,  41,   1,   1,1.02771974,  22.839862, 1.10000, 0.90000, 1.10000, 0.90000
57612,'SPRINGFI~237',  69.0000,1,  41,   1,   1,1.02767694,  22.833561, 1.10000, 0.90000, 1.10000, 0.90000
57613,'SPRINGFI~238',  69.0000,1,  41,   1,   1,1.02826262,  22.411160, 1.10000, 0.90000, 1.10000, 0.90000
57614,'SPRINGFI~239',  69.0000,1,  41,   1,   1,1.03575206,  22.961052, 1.10000, 0.90000, 1.10000, 0.90000
57615,'SPRINGFI~240',  69.0000,1,  41,   1,   1,1.03261971,  22.771617, 1.10000, 0.90000, 1.10000, 0.90000
57616,'SPRINGFI~241',  69.0000,1,  41,   1,   1,1.03246784,  22.762767, 1.10000, 0.90000, 1.10000, 0.90000
57617,'SPRINGFI~242',  69.0000,1,  41,   1,   1,1.03458941,  22.894096, 1.10000, 0.90000, 1.10000, 0.90000
57618,'SPRINGFI~243',  69.0000,1,  41,   1,   1,1.03448272,  22.884083, 1.10000, 0.90000, 1.10000, 0.90000
57619,'SPRINGFI~244', 161.0000,1,  41,   1,   1,1.03047848,  25.787362, 1.10000, 0.90000, 1.10000, 0.90000
57620,'SPRINGFI~245',  69.0000,1,  41,   1,   1,1.03905952,  22.201147, 1.10000, 0.90000, 1.10000, 0.90000
57621,'SPRINGFI~246', 161.0000,1,  41,   1,   1,1.03121865,  25.804916, 1.10000, 0.90000, 1.10000, 0.90000
57622,'SPRINGFI~247', 161.0000,1,  41,   1,   1,1.03644097,  25.671833, 1.10000, 0.90000, 1.10000, 0.90000
57623,'SPRINGFI~248',  69.0000,1,  41,   1,   1,1.02450848,  22.090411, 1.10000, 0.90000, 1.10000, 0.90000
57624,'SPRINGFI~249', 161.0000,1,  41,   1,   1,1.03663397,  25.700443, 1.10000, 0.90000, 1.10000, 0.90000
57625,'SPRINGFI~250',  69.0000,1,  41,   1,   1,1.03829360,  21.883581, 1.10000, 0.90000, 1.10000, 0.90000
57626,'SPRINGFI~251', 161.0000,1,  41,   1,   1,1.03063703,  25.641362, 1.10000, 0.90000, 1.10000, 0.90000
57627,'SPRINGFIEL~8', 161.0000,1,  41,   1,   1,1.03158462,  25.687870, 1.10000, 0.90000, 1.10000, 0.90000
57628,'SPRINGFIEL~9',  69.0000,1,  41,   1,   1,1.02283323,  21.894438, 1.10000, 0.90000, 1.10000, 0.90000
57629,'SPRINGFIE~10',  69.0000,1,  41,   1,   1,1.02245855,  21.877595, 1.10000, 0.90000, 1.10000, 0.90000
57630,'SPRINGFIE~11',  69.0000,1,  41,   1,   1,1.03783178,  21.982412, 1.10000, 0.90000, 1.10000, 0.90000
57631,'SPRINGFIE~12',  69.0000,1,  41,   1,   1,1.03774202,  21.960706, 1.10000, 0.90000, 1.10000, 0.90000
57632,'SPRINGFIE~13',  69.0000,1,  41,   1,   1,1.04030442,  22.068070, 1.10000, 0.90000, 1.10000, 0.90000
57633,'SPRINGFIE~14', 161.0000,1,  41,   1,   1,1.03470635,  26.259502, 1.10000, 0.90000, 1.10000, 0.90000
57634,'SPRINGFIE~15',  69.0000,1,  41,   1,   1,1.04084969,  22.495684, 1.10000, 0.90000, 1.10000, 0.90000
57635,'SPRINGFIE~16', 161.0000,1,  41,   1,   1,1.03459334,  26.240504, 1.10000, 0.90000, 1.10000, 0.90000
57636,'STRAFFORD ~3',  69.0000,1,  41,   1,   1,1.03483033,  22.491125, 1.10000, 0.90000, 1.10000, 0.90000
57637,'STRAFFORD ~4', 500.0000,1,  41,   1,   1,1.03435957,  24.903647, 1.10000, 0.90000, 1.10000, 0.90000
57638,'STRAFFORD ~5', 161.0000,1,  41,   1,   1,1.03588295,  24.651918, 1.10000, 0.90000, 1.10000, 0.90000
57639,'STRAFFORD ~6',  69.0000,1,  41,   1,   1,1.04124141,  22.729541, 1.10000, 0.90000, 1.10000, 0.90000
57640,'STRAFFORD ~7',  13.8000,1,  41,   1,   1,1.03579843,  24.665768, 1.10000, 0.90000, 1.10000, 0.90000
57642,'STRAFFORD ~9', 500.0000,1,  41,   1,   1,1.03425491,  24.896217, 1.10000, 0.90000, 1.10000, 0.90000
57643,'STRAFFORD~10', 161.0000,1,  41,   1,   1,1.03618705,  24.640109, 1.10000, 0.90000, 1.10000, 0.90000
57644,'WILLARD 4 1 ', 161.0000,1,  41,   1,   1,1.03254962,  25.224100, 1.10000, 0.90000, 1.10000, 0.90000
57645,'WILLARD 4 2 ',  69.0000,1,  41,   1,   1,1.02888727,  23.119039, 1.10000, 0.90000, 1.10000, 0.90000
57646,'WILLARD 4 3 ',  13.8000,1,  41,   1,   1,1.02865446,  22.950049, 1.10000, 0.90000, 1.10000, 0.90000
57648,'WILLARD 4 5 ', 161.0000,1,  41,   1,   1,1.03250265,  25.217475, 1.10000, 0.90000, 1.10000, 0.90000
57649,'WILLARD 5 1 ',  69.0000,1,  41,   1,   1,1.02693343,  22.310601, 1.10000, 0.90000, 1.10000, 0.90000
57650,'WILLARD 6 1 ',  69.0000,1,  41,   1,   1,1.02492082,  22.790813, 1.10000, 0.90000, 1.10000, 0.90000
57651,'TRENTON 52 1',  69.0000,1,  41,   1,   1,1.04541063,  14.142667, 1.10000, 0.90000, 1.10000, 0.90000
57652,'TRENTON 53 1',  69.0000,1,  41,   1,   1,1.04274678,  13.678303, 1.10000, 0.90000, 1.10000, 0.90000
57653,'TRENTON 53 2',  69.0000,1,  41,   1,   1,1.04269779,  13.671289, 1.10000, 0.90000, 1.10000, 0.90000
57654,'TRENTON 54 1',  69.0000,1,  41,   1,   1,1.04227042,  13.677166, 1.10000, 0.90000, 1.10000, 0.90000
57655,'BETHANY 3 1 ', 161.0000,1,  41,   1,   1,1.04385591,  15.687056, 1.10000, 0.90000, 1.10000, 0.90000
57656,'BETHANY 3 2 ',  69.0000,1,  41,   1,   1,1.04194033,  14.692111, 1.10000, 0.90000, 1.10000, 0.90000
57657,'BETHANY 3 3 ', 161.0000,1,  41,   1,   1,1.04383504,  15.684571, 1.10000, 0.90000, 1.10000, 0.90000
57658,'BETHANY 4 1 ',  69.0000,1,  41,   1,   1,1.04055583,  14.429777, 1.10000, 0.90000, 1.10000, 0.90000
57659,'BETHANY 4 2 ',  69.0000,1,  41,   1,   1,1.04054010,  14.426457, 1.10000, 0.90000, 1.10000, 0.90000
57660,'BETHANY 5 1 ',  69.0000,1,  41,   1,   1,1.03933895,  14.632893, 1.10000, 0.90000, 1.10000, 0.90000
57661,'BETHANY 5 2 ',  69.0000,1,  41,   1,   1,1.03929877,  14.629386, 1.10000, 0.90000, 1.10000, 0.90000
57662,'CAINSVILLE 1',  69.0000,1,  41,   1,   1,1.03608704,  12.314108, 1.10000, 0.90000, 1.10000, 0.90000
57663,'EAGLEVILLE 1',  69.0000,1,  41,   1,   1,1.03395665,  13.375806, 1.10000, 0.90000, 1.10000, 0.90000
57664,'GRANT CITY 1',  69.0000,1,  41,   1,   1,1.04156494,  14.880376, 1.10000, 0.90000, 1.10000, 0.90000
57665,'RIDGEWAY 6 1',  69.0000,1,  41,   1,   1,1.03227019,  12.695067, 1.10000, 0.90000, 1.10000, 0.90000
57666,'CHILHOWEE 1 ',  69.0000,1,  41,   1,   1,1.02933741,  17.747958, 1.10000, 0.90000, 1.10000, 0.90000
57667,'DEEPWATER ~1',  69.0000,1,  41,   1,   1,1.03645909,  22.065100, 1.10000, 0.90000, 1.10000, 0.90000
57668,'DEEPWATER ~2',  69.0000,1,  41,   1,   1,1.03742468,  22.350821, 1.10000, 0.90000, 1.10000, 0.90000
57669,'LEETON 1    ',  69.0000,1,  41,   1,   1,1.02963829,  17.358437, 1.10000, 0.90000, 1.10000, 0.90000
57670,'FLEMINGTO~15',  69.0000,1,  41,   1,   1,1.02942944,  21.412016, 1.10000, 0.90000, 1.10000, 0.90000
57671,'HERMITAGE~18',  69.0000,1,  41,   1,   1,1.02694130,  20.377904, 1.10000, 0.90000, 1.10000, 0.90000
57672,'HERMITAGE ~3',  69.0000,1,  41,   1,   1,1.02859378,  20.586726, 1.10000, 0.90000, 1.10000, 0.90000
57673,'PITTSBURG~14',  69.0000,1,  41,   1,   1,1.03558183,  17.953352, 1.10000, 0.90000, 1.10000, 0.90000
57674,'MOUND CITY~1', 161.0000,1,  41,   1,   1,1.04316974,  23.577429, 1.10000, 0.90000, 1.10000, 0.90000
57675,'MOUND CITY~2',  69.0000,1,  41,   1,   1,1.03788388,  24.600169, 1.10000, 0.90000, 1.10000, 0.90000
57676,'OREGON 11 1 ', 161.0000,1,  41,   1,   1,1.04924536,  21.914700, 1.10000, 0.90000, 1.10000, 0.90000
57677,'OREGON 11 2 ', 161.0000,1,  41,   1,   1,1.04930246,  21.919750, 1.10000, 0.90000, 1.10000, 0.90000
57678,'BLUE SPRIN~1',  69.0000,1,  41,   1,   1,1.03090751,  15.466644, 1.10000, 0.90000, 1.10000, 0.90000
57679,'BLUE SPRIN~2', 161.0000,1,  41,   1,   1,1.03165460,  18.006639, 1.10000, 0.90000, 1.10000, 0.90000
57680,'BLUE SPRIN~3',  69.0000,1,  41,   1,   1,1.02043760,  15.343316, 1.10000, 0.90000, 1.10000, 0.90000
57681,'BLUE SPRIN~4',  18.0000,1,  41,   1,   1,1.01148283,  12.630699, 1.10000, 0.90000, 1.10000, 0.90000
57683,'BLUE SPRIN~6', 161.0000,1,  41,   1,   1,1.03184450,  18.028768, 1.10000, 0.90000, 1.10000, 0.90000
57684,'BLUE SPRIN~7',  69.0000,1,  41,   1,   1,1.03669846,  15.453935, 1.10000, 0.90000, 1.10000, 0.90000
57685,'BLUE SPRIN~8',  69.0000,1,  41,   1,   1,1.03273845,  15.437081, 1.10000, 0.90000, 1.10000, 0.90000
57686,'BLUE SPRIN~9',  69.0000,1,  41,   1,   1,1.03266275,  15.426173, 1.10000, 0.90000, 1.10000, 0.90000
57687,'BLUE SPRI~10',  69.0000,1,  41,   1,   1,1.03968692,  15.888640, 1.10000, 0.90000, 1.10000, 0.90000
57688,'BLUE SPRI~11',  69.0000,1,  41,   1,   1,1.03956652,  15.876046, 1.10000, 0.90000, 1.10000, 0.90000
57689,'BLUE SPRI~12', 500.0000,1,  41,   1,   1,1.04244924,  20.444312, 1.10000, 0.90000, 1.10000, 0.90000
57690,'BLUE SPRI~13', 161.0000,1,  41,   1,   1,1.03558326,  18.518707, 1.10000, 0.90000, 1.10000, 0.90000
57691,'BLUE SPRI~14',  69.0000,1,  41,   1,   1,1.03551400,  16.347318, 1.10000, 0.90000, 1.10000, 0.90000
57692,'BLUE SPRI~15', 161.0000,1,  41,   1,   1,1.03467381,  18.402070, 1.10000, 0.90000, 1.10000, 0.90000
57693,'BLUE SPRI~16', 161.0000,1,  41,   1,   1,1.03550708,  18.503240, 1.10000, 0.90000, 1.10000, 0.90000
57694,'BLUE SPRI~17', 161.0000,1,  41,   1,   1,1.00359714,  18.388314, 1.10000, 0.90000, 1.10000, 0.90000
57695,'BLUE SPRI~18',  69.0000,1,  41,   1,   1,1.03803778,  15.452893, 1.10000, 0.90000, 1.10000, 0.90000
57696,'BLUE SPRI~19', 161.0000,1,  41,   1,   1,1.00414848,  18.403839, 1.10000, 0.90000, 1.10000, 0.90000
57697,'BLUE SPRI~20', 161.0000,1,  41,   1,   1,1.03144753,  18.178316, 1.10000, 0.90000, 1.10000, 0.90000
57698,'BLUE SPRI~21',  69.0000,1,  41,   1,   1,1.04138362,  16.119135, 1.10000, 0.90000, 1.10000, 0.90000
57699,'BLUE SPRI~22', 161.0000,1,  41,   1,   1,1.03196430,  18.191717, 1.10000, 0.90000, 1.10000, 0.90000
57700,'GRAIN VALL~1',  69.0000,1,  41,   1,   1,1.03263628,  15.601880, 1.10000, 0.90000, 1.10000, 0.90000
57701,'GRAIN VALL~2', 161.0000,1,  41,   1,   1,1.04062581,  18.600086, 1.10000, 0.90000, 1.10000, 0.90000
57702,'GRAIN VALL~3',  69.0000,1,  41,   1,   1,1.04066801,  16.491294, 1.10000, 0.90000, 1.10000, 0.90000
57703,'GRAIN VALL~4',  22.0000,1,  41,   1,   1,1.04361498,  13.159572, 1.10000, 0.90000, 1.10000, 0.90000
57705,'GRAIN VALL~6', 161.0000,1,  41,   1,   1,1.04069614,  18.616816, 1.10000, 0.90000, 1.10000, 0.90000
57706,'GRAIN VALL~7', 161.0000,1,  41,   1,   1,1.03920031,  18.079461, 1.10000, 0.90000, 1.10000, 0.90000
57707,'GRAIN VALL~9',  69.0000,1,  41,   1,   1,1.04113317,  16.230478, 1.10000, 0.90000, 1.10000, 0.90000
57708,'GRAIN VAL~10',  13.8000,1,  41,   1,   1,1.04324174,  14.877378, 1.10000, 0.90000, 1.10000, 0.90000
57710,'GRAIN VAL~12',  18.0000,1,  41,   1,   1,1.04113317,  16.230478, 1.10000, 0.90000, 1.10000, 0.90000
57711,'GRAIN VAL~13',  18.0000,1,  41,   1,   1,1.04113317,  16.230478, 1.10000, 0.90000, 1.10000, 0.90000
57713,'GRAIN VAL~15', 161.0000,1,  41,   1,   1,1.03911197,  18.070167, 1.10000, 0.90000, 1.10000, 0.90000
57714,'GRAIN VALL~8', 161.0000,1,  41,   1,   1,1.03933764,  18.100466, 1.10000, 0.90000, 1.10000, 0.90000
57715,'GRANDVIEW ~1',  69.0000,1,  41,   1,   1,1.02586472,  15.108368, 1.10000, 0.90000, 1.10000, 0.90000
57716,'GRANDVIEW ~2', 161.0000,1,  41,   1,   1,1.03000247,  17.451919, 1.10000, 0.90000, 1.10000, 0.90000
57717,'GRANDVIEW ~3',  69.0000,1,  41,   1,   1,1.04150498,  14.809382, 1.10000, 0.90000, 1.10000, 0.90000
57718,'GRANDVIEW ~4', 161.0000,1,  41,   1,   1,1.03049624,  17.471550, 1.10000, 0.90000, 1.10000, 0.90000
57719,'GRANDVIEW ~5',  69.0000,1,  41,   1,   1,1.02704716,  14.817023, 1.10000, 0.90000, 1.10000, 0.90000
57720,'INDEPENDE~10',  69.0000,1,  41,   1,   1,1.03751624,  16.275287, 1.10000, 0.90000, 1.10000, 0.90000
57721,'INDEPENDE~11',  69.0000,1,  41,   1,   1,1.03912926,  15.925834, 1.10000, 0.90000, 1.10000, 0.90000
57722,'INDEPENDE~12',  69.0000,1,  41,   1,   1,1.04009950,  15.940471, 1.10000, 0.90000, 1.10000, 0.90000
57723,'INDEPENDE~13',  69.0000,1,  41,   1,   1,1.03270638,  15.575627, 1.10000, 0.90000, 1.10000, 0.90000
57724,'INDEPENDE~14',  69.0000,1,  41,   1,   1,1.03865600,  16.184797, 1.10000, 0.90000, 1.10000, 0.90000
57725,'INDEPENDE~15',  69.0000,1,  41,   1,   1,1.03416371,  16.062430, 1.10000, 0.90000, 1.10000, 0.90000
57726,'INDEPENDE~17', 500.0000,1,  41,   1,   1,1.04082215,  19.890846, 1.10000, 0.90000, 1.10000, 0.90000
57727,'INDEPENDE~18', 161.0000,1,  41,   1,   1,1.04358268,  18.722028, 1.10000, 0.90000, 1.10000, 0.90000
57728,'INDEPENDE~19',  69.0000,1,  41,   1,   1,1.04414082,  16.496049, 1.10000, 0.90000, 1.10000, 0.90000
57729,'INDEPENDE~20', 161.0000,1,  41,   1,   1,1.04333544,  18.662006, 1.10000, 0.90000, 1.10000, 0.90000
57730,'INDEPENDE~21', 500.0000,1,  41,   1,   1,1.04078841,  19.886907, 1.10000, 0.90000, 1.10000, 0.90000
57731,'INDEPENDE~22',  69.0000,1,  41,   1,   1,1.03745127,  16.064938, 1.10000, 0.90000, 1.10000, 0.90000
57732,'INDEPENDE~23',  69.0000,1,  41,   1,   1,1.03752387,  16.072128, 1.10000, 0.90000, 1.10000, 0.90000
57733,'INDEPENDE~24', 161.0000,1,  41,   1,   1,1.03513741,  17.953878, 1.10000, 0.90000, 1.10000, 0.90000
57734,'INDEPENDE~25', 161.0000,1,  41,   1,   1,1.03527820,  17.969719, 1.10000, 0.90000, 1.10000, 0.90000
57735,'INDEPENDE~26',  69.0000,1,  41,   1,   1,1.03483152,  15.519848, 1.10000, 0.90000, 1.10000, 0.90000
57736,'INDEPENDE~27',  69.0000,1,  41,   1,   1,1.03703499,  14.942760, 1.10000, 0.90000, 1.10000, 0.90000
57737,'INDEPENDE~28',  69.0000,1,  41,   1,   1,1.04006600,  15.906384, 1.10000, 0.90000, 1.10000, 0.90000
57738,'INDEPENDE~29',  69.0000,1,  41,   1,   1,1.04033041,  16.007009, 1.10000, 0.90000, 1.10000, 0.90000
57739,'INDEPENDE~30', 161.0000,1,  41,   1,   1,1.03575218,  17.820793, 1.10000, 0.90000, 1.10000, 0.90000
57740,'INDEPENDE~31',  69.0000,1,  41,   1,   1,1.03710759,  15.716829, 1.10000, 0.90000, 1.10000, 0.90000
57741,'INDEPENDE~32',  13.8000,1,  41,   1,   1,1.03808630,  14.840645, 1.10000, 0.90000, 1.10000, 0.90000
57743,'INDEPENDE~34', 161.0000,1,  41,   1,   1,1.03555226,  17.798959, 1.10000, 0.90000, 1.10000, 0.90000
57744,'INDEPENDE~35',  69.0000,1,  41,   1,   1,1.03866696,  15.715242, 1.10000, 0.90000, 1.10000, 0.90000
57745,'INDEPENDE~36',  69.0000,1,  41,   1,   1,1.03889251,  15.772269, 1.10000, 0.90000, 1.10000, 0.90000
57746,'INDEPENDE~39',  69.0000,1,  41,   1,   1,1.03185380,  15.470042, 1.10000, 0.90000, 1.10000, 0.90000
57747,'INDEPENDE~40',  69.0000,1,  41,   1,   1,1.03093767,  15.245696, 1.10000, 0.90000, 1.10000, 0.90000
57748,'INDEPENDE~41',  69.0000,1,  41,   1,   1,1.03715980,  15.852483, 1.10000, 0.90000, 1.10000, 0.90000
57749,'INDEPENDE~42', 161.0000,1,  41,   1,   1,1.03423023,  17.606565, 1.10000, 0.90000, 1.10000, 0.90000
57750,'KANSAS CI~64',  69.0000,1,  41,   1,   1,1.03303111,  15.624075, 1.10000, 0.90000, 1.10000, 0.90000
57751,'KANSAS CI~65',  69.0000,1,  41,   1,   1,1.03183258,  15.260541, 1.10000, 0.90000, 1.10000, 0.90000
57752,'KANSAS CI~66', 161.0000,1,  41,   1,   1,1.03147388,  17.726130, 1.10000, 0.90000, 1.10000, 0.90000
57753,'KANSAS CI~67',  69.0000,1,  41,   1,   1,1.03300369,  15.473174, 1.10000, 0.90000, 1.10000, 0.90000
57754,'KANSAS CI~68',  18.0000,1,  41,   1,   1,1.03217685,  16.405032, 1.10000, 0.90000, 1.10000, 0.90000
57756,'KANSAS CI~70', 161.0000,1,  41,   1,   1,1.03136563,  17.710669, 1.10000, 0.90000, 1.10000, 0.90000
57757,'KANSAS CI~71',  69.0000,1,  41,   1,   1,1.03922212,  15.915048, 1.10000, 0.90000, 1.10000, 0.90000
57758,'KANSAS CI~72',  18.0000,1,  41,   1,   1,1.03377128,  14.483694, 1.10000, 0.90000, 1.10000, 0.90000
57759,'KANSAS CI~73',  18.0000,1,  41,   1,   1,1.03884196,  15.820904, 1.10000, 0.90000, 1.10000, 0.90000
57761,'KANSAS CI~75',  69.0000,1,  41,   1,   1,1.03932166,  15.929483, 1.10000, 0.90000, 1.10000, 0.90000
57762,'KANSAS CI~76',  69.0000,1,  41,   1,   1,1.03922212,  15.915048, 1.10000, 0.90000, 1.10000, 0.90000
57763,'KANSAS CI~77', 161.0000,1,  41,   1,   1,1.02649772,  17.741550, 1.10000, 0.90000, 1.10000, 0.90000
57764,'KANSAS CI~78', 161.0000,1,  41,   1,   1,1.02623534,  17.719307, 1.10000, 0.90000, 1.10000, 0.90000
57765,'KANSAS CI~79', 500.0000,1,  41,   1,   1,1.04491746,  20.591856, 1.10000, 0.90000, 1.10000, 0.90000
57766,'KANSAS CI~80', 161.0000,1,  41,   1,   1,1.04421079,  18.094220, 1.10000, 0.90000, 1.10000, 0.90000
57767,'KANSAS CI~81',  69.0000,1,  41,   1,   1,1.03622067,  15.050547, 1.10000, 0.90000, 1.10000, 0.90000
57768,'KANSAS CI~82',  13.8000,1,  41,   1,   1,1.03233182,  12.856397, 1.10000, 0.90000, 1.10000, 0.90000
57770,'KANSAS CI~84', 500.0000,1,  41,   1,   1,1.04492497,  20.750820, 1.10000, 0.90000, 1.10000, 0.90000
57771,'KANSAS CI~85', 161.0000,1,  41,   1,   1,1.04210973,  17.999157, 1.10000, 0.90000, 1.10000, 0.90000
57772,'KANSAS CI~86', 161.0000,1,  41,   1,   1,1.03086603,  17.312709, 1.10000, 0.90000, 1.10000, 0.90000
57773,'KANSAS CI~87',  69.0000,1,  41,   1,   1,1.03760600,  14.873041, 1.10000, 0.90000, 1.10000, 0.90000
57774,'KANSAS CI~88',  13.8000,1,  41,   1,   1,1.04054046,  13.988152, 1.10000, 0.90000, 1.10000, 0.90000
57776,'KANSAS CI~90', 161.0000,1,  41,   1,   1,1.03064346,  17.285093, 1.10000, 0.90000, 1.10000, 0.90000
57777,'KANSAS CI~91', 161.0000,1,  41,   1,   1,1.03114557,  17.357964, 1.10000, 0.90000, 1.10000, 0.90000
57778,'KANSAS CI~92', 161.0000,1,  41,   1,   1,1.02478719,  17.633364, 1.10000, 0.90000, 1.10000, 0.90000
57779,'KANSAS CI~93',  69.0000,1,  41,   1,   1,1.04433906,  15.449283, 1.10000, 0.90000, 1.10000, 0.90000
57780,'KANSAS CI~94', 161.0000,1,  41,   1,   1,1.02434909,  17.604830, 1.10000, 0.90000, 1.10000, 0.90000
57781,'KANSAS CI~96',  69.0000,1,  41,   1,   1,1.03366327,  14.823862, 1.10000, 0.90000, 1.10000, 0.90000
57782,'KANSAS CI~97',  69.0000,1,  41,   1,   1,1.03386843,  14.838951, 1.10000, 0.90000, 1.10000, 0.90000
57783,'KANSAS CI~98',  69.0000,1,  41,   1,   1,1.03442085,  15.338189, 1.10000, 0.90000, 1.10000, 0.90000
57784,'KANSAS CI~99',  69.0000,1,  41,   1,   1,1.04012263,  16.006359, 1.10000, 0.90000, 1.10000, 0.90000
57785,'KANSAS C~100',  69.0000,1,  41,   1,   1,1.03914678,  15.783070, 1.10000, 0.90000, 1.10000, 0.90000
57786,'KANSAS C~101',  69.0000,1,  41,   1,   1,1.03923345,  15.794416, 1.10000, 0.90000, 1.10000, 0.90000
57787,'KANSAS C~102', 161.0000,1,  41,   1,   1,1.03301692,  17.346365, 1.10000, 0.90000, 1.10000, 0.90000
57788,'KANSAS C~103',  69.0000,1,  41,   1,   1,1.02860057,  15.378285, 1.10000, 0.90000, 1.10000, 0.90000
57789,'KANSAS C~104',  13.8000,1,  41,   1,   1,1.02585530,  13.727701, 1.10000, 0.90000, 1.10000, 0.90000
57791,'KANSAS C~106', 161.0000,1,  41,   1,   1,1.03277063,  17.323416, 1.10000, 0.90000, 1.10000, 0.90000
57792,'KANSAS C~107',  69.0000,1,  41,   1,   1,1.03623807,  15.292517, 1.10000, 0.90000, 1.10000, 0.90000
57793,'KANSAS C~108',  69.0000,1,  41,   1,   1,1.03841734,  15.680864, 1.10000, 0.90000, 1.10000, 0.90000
57794,'KANSAS C~109', 161.0000,1,  41,   1,   1,1.03600502,  17.817778, 1.10000, 0.90000, 1.10000, 0.90000
57795,'KANSAS C~110', 161.0000,1,  41,   1,   1,1.03569198,  17.686749, 1.10000, 0.90000, 1.10000, 0.90000
57796,'KANSAS C~111',  69.0000,1,  41,   1,   1,1.04093611,  15.559955, 1.10000, 0.90000, 1.10000, 0.90000
57797,'KANSAS C~112',  13.8000,1,  41,   1,   1,1.04002309,  15.890609, 1.10000, 0.90000, 1.10000, 0.90000
57799,'KANSAS C~114', 161.0000,1,  41,   1,   1,1.03537536,  17.659002, 1.10000, 0.90000, 1.10000, 0.90000
57800,'KANSAS C~115',  69.0000,1,  41,   1,   1,1.03156853,  15.101120, 1.10000, 0.90000, 1.10000, 0.90000
57801,'KANSAS C~118',  69.0000,1,  41,   1,   1,1.03802431,  15.664544, 1.10000, 0.90000, 1.10000, 0.90000
57802,'KANSAS C~119',  69.0000,1,  41,   1,   1,1.03793740,  15.656747, 1.10000, 0.90000, 1.10000, 0.90000
57803,'KANSAS C~120',  69.0000,1,  41,   1,   1,1.02624428,  15.214292, 1.10000, 0.90000, 1.10000, 0.90000
57804,'KANSAS C~121',  69.0000,1,  41,   1,   1,1.02904475,  15.312249, 1.10000, 0.90000, 1.10000, 0.90000
57805,'KANSAS C~122',  69.0000,1,  41,   1,   1,1.02894270,  15.299888, 1.10000, 0.90000, 1.10000, 0.90000
57806,'KANSAS C~123', 161.0000,1,  41,   1,   1,1.03735185,  18.047791, 1.10000, 0.90000, 1.10000, 0.90000
57807,'KANSAS C~124',  69.0000,1,  41,   1,   1,1.03100264,  15.595646, 1.10000, 0.90000, 1.10000, 0.90000
57808,'KANSAS C~125',  13.8000,1,  41,   1,   1,1.03207803,  16.070240, 1.10000, 0.90000, 1.10000, 0.90000
57810,'KANSAS C~127', 161.0000,1,  41,   1,   1,1.03708327,  18.029857, 1.10000, 0.90000, 1.10000, 0.90000
57811,'KANSAS C~128',  69.0000,1,  41,   1,   1,1.02821410,  15.208804, 1.10000, 0.90000, 1.10000, 0.90000
57812,'KANSAS C~129',  69.0000,1,  41,   1,   1,1.02805877,  15.200396, 1.10000, 0.90000, 1.10000, 0.90000
57813,'KANSAS C~130',  69.0000,1,  41,   1,   1,1.03298151,  15.513518, 1.10000, 0.90000, 1.10000, 0.90000
57814,'KANSAS C~131',  69.0000,1,  41,   1,   1,1.03285563,  15.499559, 1.10000, 0.90000, 1.10000, 0.90000
57815,'KANSAS C~132',  69.0000,1,  41,   1,   1,1.03046596,  14.601128, 1.10000, 0.90000, 1.10000, 0.90000
57816,'KANSAS C~133',  69.0000,1,  41,   1,   1,1.03486586,  14.939903, 1.10000, 0.90000, 1.10000, 0.90000
57817,'KANSAS C~134',  69.0000,1,  41,   1,   1,1.03143895,  14.890741, 1.10000, 0.90000, 1.10000, 0.90000
57818,'KANSAS C~135',  69.0000,1,  41,   1,   1,1.02977049,  15.067606, 1.10000, 0.90000, 1.10000, 0.90000
57819,'KANSAS C~137',  69.0000,1,  41,   1,   1,1.03258646,  14.825728, 1.10000, 0.90000, 1.10000, 0.90000
57820,'KANSAS C~138', 161.0000,1,  41,   1,   1,1.03192246,  17.968585, 1.10000, 0.90000, 1.10000, 0.90000
57821,'KANSAS C~139',  69.0000,1,  41,   1,   1,1.04511690,  15.270877, 1.10000, 0.90000, 1.10000, 0.90000
57822,'KANSAS C~140', 161.0000,1,  41,   1,   1,1.03241205,  17.995047, 1.10000, 0.90000, 1.10000, 0.90000
57823,'KANSAS C~141', 161.0000,1,  41,   1,   1,1.03276837,  17.677978, 1.10000, 0.90000, 1.10000, 0.90000
57824,'KANSAS C~142',  69.0000,1,  41,   1,   1,1.03840160,  14.975157, 1.10000, 0.90000, 1.10000, 0.90000
57825,'KANSAS C~143', 161.0000,1,  41,   1,   1,1.03327203,  17.700517, 1.10000, 0.90000, 1.10000, 0.90000
57826,'KANSAS C~144',  69.0000,1,  41,   1,   1,1.03961778,  15.240700, 1.10000, 0.90000, 1.10000, 0.90000
57827,'KANSAS C~145',  69.0000,1,  41,   1,   1,1.03270531,  14.930961, 1.10000, 0.90000, 1.10000, 0.90000
57828,'KANSAS C~146',  69.0000,1,  41,   1,   1,1.03149152,  15.134584, 1.10000, 0.90000, 1.10000, 0.90000
57829,'KANSAS C~147',  69.0000,1,  41,   1,   1,1.03406274,  14.624477, 1.10000, 0.90000, 1.10000, 0.90000
57830,'KANSAS C~148',  69.0000,1,  41,   1,   1,1.03419948,  14.641685, 1.10000, 0.90000, 1.10000, 0.90000
57831,'KANSAS C~149', 161.0000,1,  41,   1,   1,1.03046584,  17.602361, 1.10000, 0.90000, 1.10000, 0.90000
57832,'KANSAS C~150',  69.0000,1,  41,   1,   1,1.02996826,  14.829980, 1.10000, 0.90000, 1.10000, 0.90000
57833,'KANSAS C~151', 161.0000,1,  41,   1,   1,1.03060639,  17.632453, 1.10000, 0.90000, 1.10000, 0.90000
57834,'KANSAS C~152', 161.0000,1,  41,   1,   1,1.03349817,  17.363442, 1.10000, 0.90000, 1.10000, 0.90000
57835,'KANSAS C~153',  69.0000,1,  41,   1,   1,1.03267705,  15.183920, 1.10000, 0.90000, 1.10000, 0.90000
57836,'KANSAS C~154', 161.0000,1,  41,   1,   1,1.03335214,  17.343920, 1.10000, 0.90000, 1.10000, 0.90000
57837,'KANSAS C~155', 161.0000,1,  41,   1,   1,1.02803457,  17.405352, 1.10000, 0.90000, 1.10000, 0.90000
57838,'KANSAS C~156',  69.0000,1,  41,   1,   1,1.03003180,  14.980869, 1.10000, 0.90000, 1.10000, 0.90000
57839,'KANSAS C~157', 161.0000,1,  41,   1,   1,1.02793300,  17.395121, 1.10000, 0.90000, 1.10000, 0.90000
57840,'KANSAS C~160',  69.0000,1,  41,   1,   1,1.03380632,  14.516867, 1.10000, 0.90000, 1.10000, 0.90000
57841,'KANSAS C~161',  69.0000,1,  41,   1,   1,1.03370953,  14.507148, 1.10000, 0.90000, 1.10000, 0.90000
57842,'LEES SUMM~19',  69.0000,1,  41,   1,   1,1.03502464,  15.952817, 1.10000, 0.90000, 1.10000, 0.90000
57843,'LEES SUMM~20',  69.0000,1,  41,   1,   1,1.03775597,  16.165905, 1.10000, 0.90000, 1.10000, 0.90000
57844,'LEES SUMM~21',  69.0000,1,  41,   1,   1,1.03078985,  16.046392, 1.10000, 0.90000, 1.10000, 0.90000
57845,'LEES SUMM~22',  69.0000,1,  41,   1,   1,1.03459454,  15.981582, 1.10000, 0.90000, 1.10000, 0.90000
57846,'LEES SUMM~23',  69.0000,1,  41,   1,   1,1.03448522,  15.972677, 1.10000, 0.90000, 1.10000, 0.90000
57847,'LEES SUMM~24',  69.0000,1,  41,   1,   1,1.02990937,  15.866999, 1.10000, 0.90000, 1.10000, 0.90000
57848,'LEES SUMM~25',  69.0000,1,  41,   1,   1,1.03489184,  16.212851, 1.10000, 0.90000, 1.10000, 0.90000
57849,'LEES SUMM~26',  69.0000,1,  41,   1,   1,1.03249657,  15.782602, 1.10000, 0.90000, 1.10000, 0.90000
57850,'LEES SUMMI~3',  69.0000,1,  41,   1,   1,1.03555715,  15.612469, 1.10000, 0.90000, 1.10000, 0.90000
57851,'LEES SUMMI~4',  69.0000,1,  41,   1,   1,1.03547680,  15.603402, 1.10000, 0.90000, 1.10000, 0.90000
57852,'LEES SUMMI~5',  69.0000,1,  41,   1,   1,1.03351855,  16.267369, 1.10000, 0.90000, 1.10000, 0.90000
57853,'LEES SUMMI~6', 161.0000,1,  41,   1,   1,1.03311586,  17.892270, 1.10000, 0.90000, 1.10000, 0.90000
57854,'LEES SUMMI~7',  69.0000,1,  41,   1,   1,1.03667355,  16.409432, 1.10000, 0.90000, 1.10000, 0.90000
57855,'LEES SUMMI~8', 161.0000,1,  41,   1,   1,1.03265655,  17.864150, 1.10000, 0.90000, 1.10000, 0.90000
57856,'LEES SUMMI~9',  69.0000,1,  41,   1,   1,1.03474247,  16.273713, 1.10000, 0.90000, 1.10000, 0.90000
57857,'LEES SUMM~10',  69.0000,1,  41,   1,   1,1.03571463,  15.259015, 1.10000, 0.90000, 1.10000, 0.90000
57858,'LEES SUMM~11',  69.0000,1,  41,   1,   1,1.03483164,  16.063259, 1.10000, 0.90000, 1.10000, 0.90000
57859,'LEES SUMM~12',  69.0000,1,  41,   1,   1,1.03494406,  16.073110, 1.10000, 0.90000, 1.10000, 0.90000
57860,'LEES SUMM~13',  69.0000,1,  41,   1,   1,1.03806245,  15.480895, 1.10000, 0.90000, 1.10000, 0.90000
57861,'LEES SUMM~14',  69.0000,1,  41,   1,   1,1.03789473,  15.469161, 1.10000, 0.90000, 1.10000, 0.90000
57862,'LEES SUMM~15',  69.0000,1,  41,   1,   1,1.03973377,  15.182539, 1.10000, 0.90000, 1.10000, 0.90000
57863,'OAK GROVE ~7',  69.0000,1,  41,   1,   1,1.03943157,  16.074372, 1.10000, 0.90000, 1.10000, 0.90000
57864,'OAK GROVE ~8',  69.0000,1,  41,   1,   1,1.03936672,  16.067530, 1.10000, 0.90000, 1.10000, 0.90000
57865,'OAK GROVE ~9', 161.0000,1,  41,   1,   1,1.03876460,  17.687757, 1.10000, 0.90000, 1.10000, 0.90000
57866,'OAK GROVE~10',  69.0000,1,  41,   1,   1,1.03538132,  15.919060, 1.10000, 0.90000, 1.10000, 0.90000
57867,'OAK GROVE~11',  18.0000,1,  41,   1,   1,1.02678061,  12.138236, 1.10000, 0.90000, 1.10000, 0.90000
57869,'OAK GROVE~13', 161.0000,1,  41,   1,   1,1.03890717,  17.709762, 1.10000, 0.90000, 1.10000, 0.90000
57870,'CARL JUNCT~1',  69.0000,1,  41,   1,   1,1.03858685,  29.356566, 1.10000, 0.90000, 1.10000, 0.90000
57871,'CARL JUNCT~2',  69.0000,1,  41,   1,   1,1.03849137,  29.351126, 1.10000, 0.90000, 1.10000, 0.90000
57872,'CARL JUNCT~3',  69.0000,1,  41,   1,   1,1.02813137,  28.953233, 1.10000, 0.90000, 1.10000, 0.90000
57873,'CARL JUNCT~4',  69.0000,1,  41,   1,   1,1.02819157,  28.959490, 1.10000, 0.90000, 1.10000, 0.90000
57874,'CARL JUNCT~5',  69.0000,1,  41,   1,   1,1.02528393,  28.909971, 1.10000, 0.90000, 1.10000, 0.90000
57875,'CARTHAGE 2~1', 161.0000,1,  41,   1,   1,1.03495657,  29.572769, 1.10000, 0.90000, 1.10000, 0.90000
57876,'CARTHAGE 2~2',  69.0000,1,  41,   1,   1,1.03014910,  28.093705, 1.10000, 0.90000, 1.10000, 0.90000
57877,'CARTHAGE 2~3',  18.0000,1,  41,   1,   1,1.02533221,  26.317310, 1.10000, 0.90000, 1.10000, 0.90000
57879,'CARTHAGE 2~5', 161.0000,1,  41,   1,   1,1.03512168,  29.593659, 1.10000, 0.90000, 1.10000, 0.90000
57880,'CARTHAGE 2~6', 161.0000,1,  41,   1,   1,1.03366423,  30.052972, 1.10000, 0.90000, 1.10000, 0.90000
57881,'CARTHAGE 2~7',  69.0000,1,  41,   1,   1,1.03522563,  28.128707, 1.10000, 0.90000, 1.10000, 0.90000
57882,'CARTHAGE 2~8', 161.0000,1,  41,   1,   1,1.03392637,  30.061954, 1.10000, 0.90000, 1.10000, 0.90000
57883,'CARTHAGE 2~9',  69.0000,1,  41,   1,   1,1.02780080,  28.006405, 1.10000, 0.90000, 1.10000, 0.90000
57884,'CARTHAGE ~10',  69.0000,1,  41,   1,   1,1.03025603,  28.032123, 1.10000, 0.90000, 1.10000, 0.90000
57885,'DIAMOND 1 1 ',  69.0000,1,  41,   1,   1,1.03665733,  28.413998, 1.10000, 0.90000, 1.10000, 0.90000
57886,'DIAMOND 2 1 ',  69.0000,1,  41,   1,   1,1.03772461,  28.646638, 1.10000, 0.90000, 1.10000, 0.90000
57887,'DIAMOND 2 2 ',  69.0000,1,  41,   1,   1,1.03773606,  28.648631, 1.10000, 0.90000, 1.10000, 0.90000
57888,'JOPLIN 1 1  ', 161.0000,1,  41,   1,   1,1.03444147,  31.281146, 1.10000, 0.90000, 1.10000, 0.90000
57889,'JOPLIN 1 2  ',  69.0000,1,  41,   1,   1,1.02408528,  29.089407, 1.10000, 0.90000, 1.10000, 0.90000
57890,'JOPLIN 1 3  ',  22.0000,1,  41,   1,   1,1.01252913,  26.063905, 1.10000, 0.90000, 1.10000, 0.90000
57892,'JOPLIN 1 5  ', 161.0000,1,  41,   1,   1,1.03463256,  31.300240, 1.10000, 0.90000, 1.10000, 0.90000
57893,'JOPLIN 1 7  ', 161.0000,1,  41,   1,   1,1.03444147,  31.281146, 1.10000, 0.90000, 1.10000, 0.90000
57894,'JOPLIN 2 1  ', 161.0000,1,  41,   1,   1,1.03814232,  31.560108, 1.10000, 0.90000, 1.10000, 0.90000
57895,'JOPLIN 3 1  ', 161.0000,1,  41,   1,   1,1.03309667,  31.104074, 1.10000, 0.90000, 1.10000, 0.90000
57896,'JOPLIN 3 2  ', 161.0000,1,  41,   1,   1,1.03291321,  31.088023, 1.10000, 0.90000, 1.10000, 0.90000
57897,'JOPLIN 4 1  ',  69.0000,1,  41,   1,   1,1.02747405,  28.883313, 1.10000, 0.90000, 1.10000, 0.90000
57898,'JOPLIN 5 1  ', 161.0000,1,  41,   1,   1,1.03716671,  32.258072, 1.10000, 0.90000, 1.10000, 0.90000
57899,'JOPLIN 5 2  ', 115.0000,1,  41,   1,   1,1.03674185,  31.682529, 1.10000, 0.90000, 1.10000, 0.90000
57900,'JOPLIN 5 3  ',  13.8000,1,  41,   1,   1,1.03662288,  31.489515, 1.10000, 0.90000, 1.10000, 0.90000
57902,'JOPLIN 5 5  ', 161.0000,1,  41,   1,   1,1.03700638,  32.241324, 1.10000, 0.90000, 1.10000, 0.90000
57903,'JOPLIN 6 1  ', 500.0000,1,  41,   1,   1,1.03820574,  32.182233, 1.10000, 0.90000, 1.10000, 0.90000
57904,'JOPLIN 6 2  ', 161.0000,1,  41,   1,   1,1.03887510,  31.268234, 1.10000, 0.90000, 1.10000, 0.90000
57905,'JOPLIN 6 3  ',  69.0000,1,  41,   1,   1,1.03971028,  29.004047, 1.10000, 0.90000, 1.10000, 0.90000
57906,'JOPLIN 6 4  ', 161.0000,1,  41,   1,   1,1.03870916,  31.230907, 1.10000, 0.90000, 1.10000, 0.90000
57907,'JOPLIN 6 6  ', 161.0000,1,  41,   1,   1,1.03856909,  31.250622, 1.10000, 0.90000, 1.10000, 0.90000
57908,'JOPLIN 7 1  ',  69.0000,1,  41,   1,   1,1.02679634,  28.598571, 1.10000, 0.90000, 1.10000, 0.90000
57909,'JOPLIN 7 2  ',  69.0000,1,  41,   1,   1,1.02654982,  28.580643, 1.10000, 0.90000, 1.10000, 0.90000
57910,'SARCOXIE 1 1',  69.0000,1,  41,   1,   1,1.03598022,  28.274343, 1.10000, 0.90000, 1.10000, 0.90000
57911,'SARCOXIE 1 2',  69.0000,1,  41,   1,   1,1.03594255,  28.269765, 1.10000, 0.90000, 1.10000, 0.90000
57912,'SARCOXIE 2 1',  69.0000,1,  41,   1,   1,1.03736556,  28.385655, 1.10000, 0.90000, 1.10000, 0.90000
57913,'SARCOXIE 2 2',  69.0000,1,  41,   1,   1,1.03734159,  28.382972, 1.10000, 0.90000, 1.10000, 0.90000
57914,'WEBB CITY ~1',  69.0000,1,  41,   1,   1,1.02342880,  28.777267, 1.10000, 0.90000, 1.10000, 0.90000
57915,'WEBB CITY ~2',  69.0000,1,  41,   1,   1,1.02328241,  28.768385, 1.10000, 0.90000, 1.10000, 0.90000
57916,'WEBB CITY ~3',  69.0000,1,  41,   1,   1,1.02225244,  28.966272, 1.10000, 0.90000, 1.10000, 0.90000
57917,'WEBB CITY ~4',  69.0000,1,  41,   1,   1,1.02489650,  29.179080, 1.10000, 0.90000, 1.10000, 0.90000
57918,'BATES CITY 1',  69.0000,1,  41,   1,   1,1.03568709,  15.516264, 1.10000, 0.90000, 1.10000, 0.90000
57919,'CENTERVIEW 1',  69.0000,1,  41,   1,   1,1.03222907,  16.703994, 1.10000, 0.90000, 1.10000, 0.90000
57920,'CENTERVIEW 2',  69.0000,1,  41,   1,   1,1.03219628,  16.701114, 1.10000, 0.90000, 1.10000, 0.90000
57921,'CONCORDIA ~1',  69.0000,1,  41,   1,   1,1.03896058,  14.306947, 1.10000, 0.90000, 1.10000, 0.90000
57922,'CONCORDIA ~2',  69.0000,1,  41,   1,   1,1.03802860,  14.761885, 1.10000, 0.90000, 1.10000, 0.90000
57923,'CONCORDIA ~3',  69.0000,1,  41,   1,   1,1.03704178,  14.110869, 1.10000, 0.90000, 1.10000, 0.90000
57924,'CONCORDIA ~4',  69.0000,1,  41,   1,   1,1.03700173,  14.106480, 1.10000, 0.90000, 1.10000, 0.90000
57925,'GREEN RIDG~1',  69.0000,1,  41,   1,   1,1.03729630,  16.362044, 1.10000, 0.90000, 1.10000, 0.90000
57926,'HOLDEN 8 1  ',  69.0000,1,  41,   1,   1,1.03113115,  16.632856, 1.10000, 0.90000, 1.10000, 0.90000
57927,'HOLDEN 8 2  ',  69.0000,1,  41,   1,   1,1.03118181,  16.636912, 1.10000, 0.90000, 1.10000, 0.90000
57928,'HOLDEN 9 1  ',  69.0000,1,  41,   1,   1,1.02849078,  16.469866, 1.10000, 0.90000, 1.10000, 0.90000
57929,'HOLDEN 10 1 ',  69.0000,1,  41,   1,   1,1.03297997,  16.982811, 1.10000, 0.90000, 1.10000, 0.90000
57930,'HOLDEN 10 2 ',  69.0000,1,  41,   1,   1,1.03295803,  16.978848, 1.10000, 0.90000, 1.10000, 0.90000
57931,'KNOB NOSTE~1',  69.0000,1,  41,   1,   1,1.03637540,  15.549682, 1.10000, 0.90000, 1.10000, 0.90000
57932,'KNOB NOSTE~2',  69.0000,1,  41,   1,   1,1.03320670,  15.681899, 1.10000, 0.90000, 1.10000, 0.90000
57933,'KNOB NOSTE~3', 161.0000,1,  41,   1,   1,1.03094995,  16.738847, 1.10000, 0.90000, 1.10000, 0.90000
57934,'KNOB NOSTE~4',  69.0000,1,  41,   1,   1,1.04385018,  15.947269, 1.10000, 0.90000, 1.10000, 0.90000
57935,'KNOB NOSTE~5', 161.0000,1,  41,   1,   1,1.03089464,  16.730924, 1.10000, 0.90000, 1.10000, 0.90000
57936,'ODESSA 3 1  ',  69.0000,1,  41,   1,   1,1.03664219,  15.980493, 1.10000, 0.90000, 1.10000, 0.90000
57937,'ODESSA 4 1  ',  69.0000,1,  41,   1,   1,1.03769970,  15.586295, 1.10000, 0.90000, 1.10000, 0.90000
57938,'ODESSA 4 2  ',  69.0000,1,  41,   1,   1,1.03766179,  15.580917, 1.10000, 0.90000, 1.10000, 0.90000
57939,'ODESSA 5 1  ', 161.0000,1,  41,   1,   1,1.03942430,  17.971595, 1.10000, 0.90000, 1.10000, 0.90000
57940,'ODESSA 5 2  ',  69.0000,1,  41,   1,   1,1.04283774,  16.163204, 1.10000, 0.90000, 1.10000, 0.90000
57941,'ODESSA 5 3  ', 161.0000,1,  41,   1,   1,1.03932703,  17.966512, 1.10000, 0.90000, 1.10000, 0.90000
57942,'SWEET SPRI~1', 161.0000,1,  41,   1,   1,1.03284359,  15.982673, 1.10000, 0.90000, 1.10000, 0.90000
57943,'SWEET SPRI~2', 161.0000,1,  41,   1,   1,1.03289747,  15.987914, 1.10000, 0.90000, 1.10000, 0.90000
57944,'WARRENSBUR~6',  69.0000,1,  41,   1,   1,1.03066349,  16.469531, 1.10000, 0.90000, 1.10000, 0.90000
57945,'WARRENSBUR~7', 161.0000,1,  41,   1,   1,1.03481317,  17.187290, 1.10000, 0.90000, 1.10000, 0.90000
57946,'WARRENSBUR~8', 161.0000,1,  41,   1,   1,1.02983832,  18.071803, 1.10000, 0.90000, 1.10000, 0.90000
57947,'WARRENSBUR~9',  69.0000,1,  41,   1,   1,1.04133677,  17.087103, 1.10000, 0.90000, 1.10000, 0.90000
57948,'WARRENSBU~10', 161.0000,1,  41,   1,   1,1.02973914,  18.058329, 1.10000, 0.90000, 1.10000, 0.90000
57949,'WARRENSBU~11', 161.0000,1,  41,   1,   1,1.02970183,  17.535672, 1.10000, 0.90000, 1.10000, 0.90000
57950,'WARRENSBU~12',  69.0000,1,  41,   1,   1,1.03462815,  16.836201, 1.10000, 0.90000, 1.10000, 0.90000
57951,'WARRENSBU~13', 161.0000,1,  41,   1,   1,1.02959788,  17.523204, 1.10000, 0.90000, 1.10000, 0.90000
57952,'HIGGINSVIL~1',  69.0000,1,  41,   1,   1,1.03686571,  15.411180, 1.10000, 0.90000, 1.10000, 0.90000
57953,'HIGGINSVIL~2',  69.0000,1,  41,   1,   1,1.03682482,  15.407153, 1.10000, 0.90000, 1.10000, 0.90000
57954,'HIGGINSVIL~3',  69.0000,1,  41,   1,   1,1.03880322,  15.572418, 1.10000, 0.90000, 1.10000, 0.90000
57955,'HIGGINSVIL~4',  69.0000,1,  41,   1,   1,1.03706360,  15.421305, 1.10000, 0.90000, 1.10000, 0.90000
57956,'LEXINGTO~118',  69.0000,1,  41,   1,   1,1.04092920,  16.668566, 1.10000, 0.90000, 1.10000, 0.90000
57957,'LEXINGTO~119',  69.0000,1,  41,   1,   1,1.03537738,  15.343340, 1.10000, 0.90000, 1.10000, 0.90000
57958,'LEXINGTO~120', 161.0000,1,  41,   1,   1,1.04464352,  18.705055, 1.10000, 0.90000, 1.10000, 0.90000
57959,'LEXINGTO~121',  69.0000,1,  41,   1,   1,1.04371905,  16.867762, 1.10000, 0.90000, 1.10000, 0.90000
57960,'LEXINGTO~122', 161.0000,1,  41,   1,   1,1.04459786,  18.701423, 1.10000, 0.90000, 1.10000, 0.90000
57961,'WAVERLY 21 1',  69.0000,1,  41,   1,   1,1.03453243,  14.800871, 1.10000, 0.90000, 1.10000, 0.90000
57962,'WAVERLY 21 2',  69.0000,1,  41,   1,   1,1.03451502,  14.798122, 1.10000, 0.90000, 1.10000, 0.90000
57963,'MARIONVILL~1',  69.0000,1,  41,   1,   1,1.03657806,  24.258221, 1.10000, 0.90000, 1.10000, 0.90000
57964,'MARIONVILL~2',  69.0000,1,  41,   1,   1,1.03324282,  24.973694, 1.10000, 0.90000, 1.10000, 0.90000
57965,'MILLER 1 1  ',  69.0000,1,  41,   1,   1,1.02843952,  25.586918, 1.10000, 0.90000, 1.10000, 0.90000
57966,'MILLER 2 1  ',  69.0000,1,  41,   1,   1,1.02448344,  24.523762, 1.10000, 0.90000, 1.10000, 0.90000
57967,'MOUNT VER~38', 161.0000,1,  41,   1,   1,1.03393459,  27.719980, 1.10000, 0.90000, 1.10000, 0.90000
57968,'MOUNT VER~39',  69.0000,1,  41,   1,   1,1.03233802,  26.510625, 1.10000, 0.90000, 1.10000, 0.90000
57969,'MOUNT VER~40',  22.0000,1,  41,   1,   1,1.03272009,  26.834521, 1.10000, 0.90000, 1.10000, 0.90000
57971,'MOUNT VER~42', 161.0000,1,  41,   1,   1,1.03383148,  27.714338, 1.10000, 0.90000, 1.10000, 0.90000
57972,'MOUNT VER~43',  69.0000,1,  41,   1,   1,1.02718472,  26.763825, 1.10000, 0.90000, 1.10000, 0.90000
57973,'MOUNT VER~44', 161.0000,1,  41,   1,   1,1.02440047,  27.700952, 1.10000, 0.90000, 1.10000, 0.90000
57974,'MOUNT VER~45',  69.0000,1,  41,   1,   1,1.02755916,  26.947349, 1.10000, 0.90000, 1.10000, 0.90000
57975,'MOUNT VER~46', 161.0000,1,  41,   1,   1,1.02431858,  27.694628, 1.10000, 0.90000, 1.10000, 0.90000
57976,'BUCKLIN 1 1 ',  69.0000,1,  41,   1,   1,1.03893924,  10.765821, 1.10000, 0.90000, 1.10000, 0.90000
57977,'MEADVILLE~11', 161.0000,1,  41,   1,   1,1.04565012,  11.897670, 1.10000, 0.90000, 1.10000, 0.90000
57978,'MEADVILLE~12', 161.0000,1,  41,   1,   1,1.04559386,  11.893961, 1.10000, 0.90000, 1.10000, 0.90000
57979,'CHILLICOTH~3',  69.0000,1,  41,   1,   1,1.04540253,  13.869695, 1.10000, 0.90000, 1.10000, 0.90000
57980,'CHILLICOTH~4', 161.0000,1,  41,   1,   1,1.05227423,  14.739176, 1.10000, 0.90000, 1.10000, 0.90000
57981,'CHILLICOTH~5',  69.0000,1,  41,   1,   1,1.04675591,  13.905352, 1.10000, 0.90000, 1.10000, 0.90000
57982,'CHILLICOTH~6',  13.8000,1,  41,   1,   1,1.04248726,  13.229607, 1.10000, 0.90000, 1.10000, 0.90000
57984,'CHILLICOTH~8', 161.0000,1,  41,   1,   1,1.05237508,  14.748233, 1.10000, 0.90000, 1.10000, 0.90000
57985,'CHILLICOTH~9',  69.0000,1,  41,   1,   1,1.04465675,  13.858734, 1.10000, 0.90000, 1.10000, 0.90000
57986,'ANDERSON 3~1',  69.0000,1,  41,   1,   1,1.03511882,  30.978569, 1.10000, 0.90000, 1.10000, 0.90000
57987,'ANDERSON 3~2',  69.0000,1,  41,   1,   1,1.03508627,  30.975376, 1.10000, 0.90000, 1.10000, 0.90000
57988,'ANDERSON 3~3',  69.0000,1,  41,   1,   1,1.02548325,  31.456662, 1.10000, 0.90000, 1.10000, 0.90000
57989,'ANDERSON 3~4', 161.0000,1,  41,   1,   1,1.02979290,  31.916750, 1.10000, 0.90000, 1.10000, 0.90000
57990,'GOODMAN 1   ', 161.0000,1,  41,   1,   1,1.02617383,  31.634591, 1.10000, 0.90000, 1.10000, 0.90000
57991,'GOODMAN 2   ', 115.0000,1,  41,   1,   1,1.02727866,  31.308624, 1.10000, 0.90000, 1.10000, 0.90000
57992,'GOODMAN 3   ',  69.0000,1,  41,   1,   1,1.03082430,  30.889541, 1.10000, 0.90000, 1.10000, 0.90000
57993,'GOODMAN 4   ', 115.0000,1,  41,   1,   1,1.02726114,  31.307948, 1.10000, 0.90000, 1.10000, 0.90000
57994,'GOODMAN 6   ', 115.0000,1,  41,   1,   1,1.02727866,  31.308624, 1.10000, 0.90000, 1.10000, 0.90000
57995,'NEOSHO 1 1  ', 500.0000,1,  41,   1,   1,1.03077006,  33.722690, 1.10000, 0.90000, 1.10000, 0.90000
57996,'NEOSHO 1 2  ', 345.0000,1,  41,   1,   1,1.03621340,  35.178247, 1.10000, 0.90000, 1.10000, 0.90000
57997,'NEOSHO 1 3  ', 161.0000,1,  41,   1,   1,1.03405988,  31.497732, 1.10000, 0.90000, 1.10000, 0.90000
57998,'NEOSHO 1 4  ', 500.0000,1,  41,   1,   1,1.03066087,  33.710634, 1.10000, 0.90000, 1.10000, 0.90000
57999,'NEOSHO 1 6  ', 500.0000,1,  41,   1,   1,1.03213191,  33.609479, 1.10000, 0.90000, 1.10000, 0.90000
58000,'NEOSHO 2 1  ', 161.0000,1,  41,   1,   1,1.02258635,  30.618874, 1.10000, 0.90000, 1.10000, 0.90000
58001,'NEOSHO 2 2  ',  69.0000,1,  41,   1,   1,1.02657604,  29.458421, 1.10000, 0.90000, 1.10000, 0.90000
58002,'NEOSHO 2 3  ', 161.0000,1,  41,   1,   1,1.02246189,  30.609021, 1.10000, 0.90000, 1.10000, 0.90000
58003,'NEOSHO 3 1  ', 161.0000,1,  41,   1,   1,1.02212214,  30.358849, 1.10000, 0.90000, 1.10000, 0.90000
58004,'NEOSHO 3 2  ',  69.0000,1,  41,   1,   1,1.02938414,  29.060775, 1.10000, 0.90000, 1.10000, 0.90000
58005,'NEOSHO 3 3  ',  13.8000,1,  41,   1,   1,1.02941024,  29.056301, 1.10000, 0.90000, 1.10000, 0.90000
58007,'NEOSHO 3 5  ', 161.0000,1,  41,   1,   1,1.02203882,  30.347231, 1.10000, 0.90000, 1.10000, 0.90000
58008,'NEOSHO 4 1  ',  69.0000,1,  41,   1,   1,1.02539241,  29.400474, 1.10000, 0.90000, 1.10000, 0.90000
58009,'NEOSHO 4 2  ',  69.0000,1,  41,   1,   1,1.02528536,  29.388545, 1.10000, 0.90000, 1.10000, 0.90000
58010,'NOEL 1 1    ',  69.0000,1,  41,   1,   1,1.02232862,  29.792035, 1.10000, 0.90000, 1.10000, 0.90000
58011,'NOEL 2 1    ',  69.0000,1,  41,   1,   1,1.02484870,  29.541521, 1.10000, 0.90000, 1.10000, 0.90000
58012,'PINEVILLE~15',  69.0000,1,  41,   1,   1,1.02375019,  30.647960, 1.10000, 0.90000, 1.10000, 0.90000
58013,'PINEVILLE~16',  69.0000,1,  41,   1,   1,1.03434801,  28.715574, 1.10000, 0.90000, 1.10000, 0.90000
58014,'PINEVILLE~17', 161.0000,1,  41,   1,   1,1.03017187,  31.446140, 1.10000, 0.90000, 1.10000, 0.90000
58015,'PINEVILLE~18', 115.0000,1,  41,   1,   1,1.03964508,  30.274646, 1.10000, 0.90000, 1.10000, 0.90000
58016,'PINEVILLE~19',  69.0000,1,  41,   1,   1,1.04086077,  28.939027, 1.10000, 0.90000, 1.10000, 0.90000
58017,'PINEVILLE~20', 161.0000,1,  41,   1,   1,1.03014493,  31.441352, 1.10000, 0.90000, 1.10000, 0.90000
58018,'PINEVILLE~21', 161.0000,1,  41,   1,   1,1.03037822,  31.465626, 1.10000, 0.90000, 1.10000, 0.90000
58019,'SENECA 8 1  ',  69.0000,1,  41,   1,   1,1.03533268,  30.278768, 1.10000, 0.90000, 1.10000, 0.90000
58020,'SENECA 8 2  ',  69.0000,1,  41,   1,   1,1.03530383,  30.275432, 1.10000, 0.90000, 1.10000, 0.90000
58021,'SENECA 9 1  ',  69.0000,1,  41,   1,   1,1.02919364,  29.738586, 1.10000, 0.90000, 1.10000, 0.90000
58022,'SENECA 10 1 ', 161.0000,1,  41,   1,   1,1.01995254,  31.579875, 1.10000, 0.90000, 1.10000, 0.90000
58023,'SENECA 10 2 ', 115.0000,1,  41,   1,   1,1.03109598,  31.270891, 1.10000, 0.90000, 1.10000, 0.90000
58024,'SENECA 10 3 ',  69.0000,1,  41,   1,   1,1.03765094,  30.551658, 1.10000, 0.90000, 1.10000, 0.90000
58025,'SENECA 10 4 ', 115.0000,1,  41,   1,   1,1.03094780,  31.273582, 1.10000, 0.90000, 1.10000, 0.90000
58026,'SENECA 10 6 ', 161.0000,1,  41,   1,   1,1.02018797,  31.580384, 1.10000, 0.90000, 1.10000, 0.90000
58027,'SOUTH WEST~1',  69.0000,1,  41,   1,   1,1.02034831,  30.275175, 1.10000, 0.90000, 1.10000, 0.90000
58028,'SOUTH WEST~2',  69.0000,1,  41,   1,   1,1.02037537,  30.278744, 1.10000, 0.90000, 1.10000, 0.90000
58029,'MERCER 5 1  ',  69.0000,1,  41,   1,   1,1.03493452,  11.648650, 1.10000, 0.90000, 1.10000, 0.90000
58030,'NEWTOWN 7 1 ',  69.0000,1,  41,   1,   1,1.04753757,  12.069849, 1.10000, 0.90000, 1.10000, 0.90000
58031,'NEWTOWN 7 2 ',  69.0000,1,  41,   1,   1,1.04751265,  12.067719, 1.10000, 0.90000, 1.10000, 0.90000
58032,'PRINCETON~44', 161.0000,1,  41,   1,   1,1.04961145,  14.492717, 1.10000, 0.90000, 1.10000, 0.90000
58033,'BARNETT 1 1 ',  69.0000,1,  41,   1,   1,1.03888595,  14.012790, 1.10000, 0.90000, 1.10000, 0.90000
58034,'BARNETT 2 1 ',  69.0000,1,  41,   1,   1,1.03124213,  12.075125, 1.10000, 0.90000, 1.10000, 0.90000
58035,'VERSAILLES~6',  69.0000,1,  41,   1,   1,1.03164339,  13.572321, 1.10000, 0.90000, 1.10000, 0.90000
58036,'VERSAILLES~7',  69.0000,1,  41,   1,   1,1.03171623,  13.576399, 1.10000, 0.90000, 1.10000, 0.90000
58037,'VERSAILLES~8', 161.0000,1,  41,   1,   1,1.03591979,  15.392513, 1.10000, 0.90000, 1.10000, 0.90000
58038,'VERSAILLES~9',  69.0000,1,  41,   1,   1,1.03198302,  13.385508, 1.10000, 0.90000, 1.10000, 0.90000
58039,'VERSAILLE~10',  24.0000,1,  41,   1,   1,1.03222680,  13.532130, 1.10000, 0.90000, 1.10000, 0.90000
58041,'VERSAILLE~12', 161.0000,1,  41,   1,   1,1.03601360,  15.408772, 1.10000, 0.90000, 1.10000, 0.90000
58042,'SMITHTON 3 1',  69.0000,1,  41,   1,   1,1.03884137,  16.308852, 1.10000, 0.90000, 1.10000, 0.90000
58043,'SMITHTON 3 2',  69.0000,1,  41,   1,   1,1.03885543,  16.312498, 1.10000, 0.90000, 1.10000, 0.90000
58044,'GRANBY 3 1  ',  69.0000,1,  41,   1,   1,1.02741778,  27.761915, 1.10000, 0.90000, 1.10000, 0.90000
58045,'GRANBY 4 1  ',  69.0000,1,  41,   1,   1,1.02895522,  28.560438, 1.10000, 0.90000, 1.10000, 0.90000
58046,'GRANBY 4 2  ',  69.0000,1,  41,   1,   1,1.02897906,  28.564753, 1.10000, 0.90000, 1.10000, 0.90000
58047,'GRANBY 5 1  ', 161.0000,1,  41,   1,   1,1.03278863,  30.054557, 1.10000, 0.90000, 1.10000, 0.90000
58048,'GRANBY 5 2  ',  69.0000,1,  41,   1,   1,1.03079379,  28.272687, 1.10000, 0.90000, 1.10000, 0.90000
58049,'GRANBY 5 3  ', 161.0000,1,  41,   1,   1,1.03274798,  30.050964, 1.10000, 0.90000, 1.10000, 0.90000
58050,'BARNARD 2 1 ',  69.0000,1,  41,   1,   1,1.04856956,  15.251181, 1.10000, 0.90000, 1.10000, 0.90000
58051,'HOPKINS 9 1 ',  69.0000,1,  41,   1,   1,1.03304899,  17.836692, 1.10000, 0.90000, 1.10000, 0.90000
58052,'HOPKINS 9 2 ',  69.0000,1,  41,   1,   1,1.03303015,  17.834911, 1.10000, 0.90000, 1.10000, 0.90000
58053,'MARYVILLE~14',  69.0000,1,  41,   1,   1,1.03981388,  15.288549, 1.10000, 0.90000, 1.10000, 0.90000
58054,'MARYVILLE~15',  69.0000,1,  41,   1,   1,1.03854465,  15.124318, 1.10000, 0.90000, 1.10000, 0.90000
58055,'MARYVILLE~16', 161.0000,1,  41,   1,   1,1.04392707,  15.550082, 1.10000, 0.90000, 1.10000, 0.90000
58056,'MARYVILLE~17',  69.0000,1,  41,   1,   1,1.04427028,  15.335197, 1.10000, 0.90000, 1.10000, 0.90000
58057,'MARYVILLE~18', 161.0000,1,  41,   1,   1,1.04385602,  15.541489, 1.10000, 0.90000, 1.10000, 0.90000
58058,'MARYVILLE~19', 161.0000,1,  41,   1,   1,1.04168642,  15.414509, 1.10000, 0.90000, 1.10000, 0.90000
58059,'MARYVILLE~20',  69.0000,1,  41,   1,   1,1.04231048,  15.261603, 1.10000, 0.90000, 1.10000, 0.90000
58060,'MARYVILLE~21', 161.0000,1,  41,   1,   1,1.04159319,  15.407799, 1.10000, 0.90000, 1.10000, 0.90000
58061,'SHERIDAN 5 1',  69.0000,1,  41,   1,   1,1.03913260,  14.785889, 1.10000, 0.90000, 1.10000, 0.90000
58062,'SHERIDAN 5 2',  20.0000,1,  41,   1,   1,1.03913260,  14.785889, 1.10000, 0.90000, 1.10000, 0.90000
58063,'SHERIDAN 5 3',  20.0000,1,  41,   1,   1,1.03913260,  14.785889, 1.10000, 0.90000, 1.10000, 0.90000
58065,'SHERIDAN 5 5',  69.0000,1,  41,   1,   1,1.03914285,  14.788037, 1.10000, 0.90000, 1.10000, 0.90000
58066,'SHERIDAN 5 7',  69.0000,1,  41,   1,   1,1.03913260,  14.785889, 1.10000, 0.90000, 1.10000, 0.90000
58067,'HUGHESVILL~6',  69.0000,1,  41,   1,   1,1.04021716,  14.979250, 1.10000, 0.90000, 1.10000, 0.90000
58068,'HUGHESVILL~7',  69.0000,1,  41,   1,   1,1.04019535,  14.976940, 1.10000, 0.90000, 1.10000, 0.90000
58069,'MARSHALL ~20',  69.0000,1,  41,   1,   1,1.04058969,  14.438081, 1.10000, 0.90000, 1.10000, 0.90000
58070,'MARSHALL ~21',  69.0000,1,  41,   1,   1,1.04263628,  14.449665, 1.10000, 0.90000, 1.10000, 0.90000
58071,'MARSHALL ~22',  69.0000,1,  41,   1,   1,1.04130638,  14.372091, 1.10000, 0.90000, 1.10000, 0.90000
58072,'MARSHALL 3~1', 161.0000,1,  41,   1,   1,1.03907645,  15.878607, 1.10000, 0.90000, 1.10000, 0.90000
58073,'MARSHALL 3~2', 161.0000,1,  41,   1,   1,1.03899229,  15.871497, 1.10000, 0.90000, 1.10000, 0.90000
58074,'SEDALIA 3 1 ', 161.0000,1,  41,   1,   1,1.03380704,  17.279243, 1.10000, 0.90000, 1.10000, 0.90000
58075,'SEDALIA 3 2 ',  69.0000,1,  41,   1,   1,1.04341924,  15.999450, 1.10000, 0.90000, 1.10000, 0.90000
58076,'SEDALIA 3 3 ', 161.0000,1,  41,   1,   1,1.03361785,  17.264838, 1.10000, 0.90000, 1.10000, 0.90000
58077,'SEDALIA 4 1 ', 500.0000,1,  41,   1,   1,1.04636431,  19.910521, 1.10000, 0.90000, 1.10000, 0.90000
58078,'SEDALIA 4 2 ', 161.0000,1,  41,   1,   1,1.03917134,  17.770887, 1.10000, 0.90000, 1.10000, 0.90000
58079,'SEDALIA 4 3 ',  69.0000,1,  41,   1,   1,1.04314029,  15.817366, 1.10000, 0.90000, 1.10000, 0.90000
58080,'SEDALIA 4 4 ',  13.8000,1,  41,   1,   1,1.03949952,  17.879588, 1.10000, 0.90000, 1.10000, 0.90000
58082,'SEDALIA 4 6 ', 161.0000,1,  41,   1,   1,1.03905106,  17.753366, 1.10000, 0.90000, 1.10000, 0.90000
58083,'SEDALIA 4 8 ', 161.0000,1,  41,   1,   1,1.03866899,  17.682289, 1.10000, 0.90000, 1.10000, 0.90000
58084,'SEDALIA 5 1 ',  69.0000,1,  41,   1,   1,1.04079199,  15.829788, 1.10000, 0.90000, 1.10000, 0.90000
58085,'SEDALIA 6 1 ', 161.0000,1,  41,   1,   1,1.03603709,  17.087124, 1.10000, 0.90000, 1.10000, 0.90000
58086,'SEDALIA 6 2 ',  69.0000,1,  41,   1,   1,1.04300404,  15.872639, 1.10000, 0.90000, 1.10000, 0.90000
58087,'SEDALIA 6 3 ', 161.0000,1,  41,   1,   1,1.03587532,  17.072249, 1.10000, 0.90000, 1.10000, 0.90000
58088,'KANSAS C~162',  69.0000,1,  41,   1,   1,1.03935504,  16.365174, 1.10000, 0.90000, 1.10000, 0.90000
58089,'KANSAS C~163',  69.0000,1,  41,   1,   1,1.03632915,  15.043580, 1.10000, 0.90000, 1.10000, 0.90000
58090,'KANSAS C~164',  69.0000,1,  41,   1,   1,1.03640950,  15.055547, 1.10000, 0.90000, 1.10000, 0.90000
58091,'KANSAS C~165',  69.0000,1,  41,   1,   1,1.03667974,  15.452487, 1.10000, 0.90000, 1.10000, 0.90000
58092,'KANSAS C~166',  69.0000,1,  41,   1,   1,1.03656793,  15.440751, 1.10000, 0.90000, 1.10000, 0.90000
58093,'KANSAS C~167', 161.0000,1,  41,   1,   1,1.03430533,  17.758854, 1.10000, 0.90000, 1.10000, 0.90000
58094,'KANSAS C~168',  69.0000,1,  41,   1,   1,1.04678655,  15.420161, 1.10000, 0.90000, 1.10000, 0.90000
58095,'KANSAS C~169', 161.0000,1,  41,   1,   1,1.03465807,  17.779546, 1.10000, 0.90000, 1.10000, 0.90000
58096,'KANSAS C~170',  69.0000,1,  41,   1,   1,1.03880453,  15.807745, 1.10000, 0.90000, 1.10000, 0.90000
58097,'KANSAS C~171',  69.0000,1,  41,   1,   1,1.03884947,  15.812977, 1.10000, 0.90000, 1.10000, 0.90000
58098,'KANSAS C~172',  69.0000,1,  41,   1,   1,1.04089999,  15.765052, 1.10000, 0.90000, 1.10000, 0.90000
58099,'KANSAS C~173', 161.0000,1,  41,   1,   1,1.03931630,  18.249763, 1.10000, 0.90000, 1.10000, 0.90000
58100,'KANSAS C~174',  69.0000,1,  41,   1,   1,1.04177296,  16.883944, 1.10000, 0.90000, 1.10000, 0.90000
58101,'KANSAS C~175', 161.0000,1,  41,   1,   1,1.03926718,  18.238063, 1.10000, 0.90000, 1.10000, 0.90000
58102,'KANSAS C~176', 161.0000,1,  41,   1,   1,1.03116655,  17.721510, 1.10000, 0.90000, 1.10000, 0.90000
58103,'KANSAS C~177', 161.0000,1,  41,   1,   1,1.03341794,  17.604242, 1.10000, 0.90000, 1.10000, 0.90000
58104,'KANSAS C~179', 161.0000,1,  41,   1,   1,1.03849375,  18.073703, 1.10000, 0.90000, 1.10000, 0.90000
58105,'KANSAS C~180',  69.0000,1,  41,   1,   1,1.03291941,  15.394236, 1.10000, 0.90000, 1.10000, 0.90000
58106,'KANSAS C~181',  13.8000,1,  41,   1,   1,1.02894664,  11.594550, 1.10000, 0.90000, 1.10000, 0.90000
58108,'KANSAS C~183', 161.0000,1,  41,   1,   1,1.03862059,  18.093482, 1.10000, 0.90000, 1.10000, 0.90000
58109,'KANSAS C~184',  69.0000,1,  41,   1,   1,1.04120541,  16.263719, 1.10000, 0.90000, 1.10000, 0.90000
58110,'KANSAS C~185',  69.0000,1,  41,   1,   1,1.04124963,  16.267250, 1.10000, 0.90000, 1.10000, 0.90000
58111,'PLATTE CIT~1', 161.0000,1,  41,   1,   1,1.03677154,  17.945683, 1.10000, 0.90000, 1.10000, 0.90000
58112,'PLATTE CIT~2',  69.0000,1,  41,   1,   1,1.04424536,  16.091770, 1.10000, 0.90000, 1.10000, 0.90000
58113,'PLATTE CIT~3', 161.0000,1,  41,   1,   1,1.03700829,  17.957669, 1.10000, 0.90000, 1.10000, 0.90000
58114,'PLATTE CIT~4',  69.0000,1,  41,   1,   1,1.03484738,  16.038433, 1.10000, 0.90000, 1.10000, 0.90000
58115,'PLATTE CIT~5', 161.0000,1,  41,   1,   1,1.03842902,  18.176602, 1.10000, 0.90000, 1.10000, 0.90000
58116,'WESTON 5 1  ',  69.0000,1,  41,   1,   1,1.04501772,  17.151969, 1.10000, 0.90000, 1.10000, 0.90000
58117,'WESTON 6 1  ', 161.0000,1,  41,   1,   1,1.04778206,  18.453972, 1.10000, 0.90000, 1.10000, 0.90000
58118,'WESTON 6 2  ',  69.0000,1,  41,   1,   1,1.05051649,  17.653570, 1.10000, 0.90000, 1.10000, 0.90000
58119,'WESTON 6 3  ', 161.0000,1,  41,   1,   1,1.04772174,  18.449681, 1.10000, 0.90000, 1.10000, 0.90000
58120,'BOLIVAR 6 1 ',  69.0000,1,  41,   1,   1,1.01929879,  21.117958, 1.10000, 0.90000, 1.10000, 0.90000
58121,'BOLIVAR 7 1 ',  69.0000,1,  41,   1,   1,1.02351928,  21.403112, 1.10000, 0.90000, 1.10000, 0.90000
58122,'BOLIVAR 7 2 ',  69.0000,1,  41,   1,   1,1.02356839,  21.411412, 1.10000, 0.90000, 1.10000, 0.90000
58123,'BOLIVAR 8 1 ', 161.0000,1,  41,   1,   1,1.03154171,  23.283439, 1.10000, 0.90000, 1.10000, 0.90000
58124,'BOLIVAR 8 2 ',  69.0000,1,  41,   1,   1,1.02714062,  21.574568, 1.10000, 0.90000, 1.10000, 0.90000
58125,'BOLIVAR 8 3 ', 161.0000,1,  41,   1,   1,1.03144002,  23.272712, 1.10000, 0.90000, 1.10000, 0.90000
58126,'BOLIVAR 9 1 ',  69.0000,1,  41,   1,   1,1.02275789,  21.635676, 1.10000, 0.90000, 1.10000, 0.90000
58127,'HALF WAY 1  ',  69.0000,1,  41,   1,   1,1.02291298,  21.265765, 1.10000, 0.90000, 1.10000, 0.90000
58128,'UNIONVILL~11',  69.0000,1,  41,   1,   1,1.04134941,  10.564018, 1.10000, 0.90000, 1.10000, 0.90000
58129,'UNIONVILL~12',  69.0000,1,  41,   1,   1,1.04138505,  10.569153, 1.10000, 0.90000, 1.10000, 0.90000
58130,'UNIONVILL~13',  69.0000,1,  41,   1,   1,1.04687226,  10.638460, 1.10000, 0.90000, 1.10000, 0.90000
58131,'UNIONVILL~14',  69.0000,1,  41,   1,   1,1.04685104,  10.635777, 1.10000, 0.90000, 1.10000, 0.90000
58132,'UNIONVILL~15',  69.0000,1,  41,   1,   1,1.04151714,  10.624829, 1.10000, 0.90000, 1.10000, 0.90000
58133,'RICHMOND 5~3', 161.0000,1,  41,   1,   1,1.04307663,  17.992091, 1.10000, 0.90000, 1.10000, 0.90000
58134,'RICHMOND 5~4',  69.0000,1,  41,   1,   1,1.04200757,  16.794624, 1.10000, 0.90000, 1.10000, 0.90000
58135,'RICHMOND 5~5',  13.8000,1,  41,   1,   1,1.04189670,  16.630580, 1.10000, 0.90000, 1.10000, 0.90000
58137,'RICHMOND 5~7', 161.0000,1,  41,   1,   1,1.04299557,  17.982051, 1.10000, 0.90000, 1.10000, 0.90000
58138,'RICHMOND 5~8', 161.0000,1,  41,   1,   1,1.04319286,  18.010010, 1.10000, 0.90000, 1.10000, 0.90000
58139,'RICHMOND 5~9',  69.0000,1,  41,   1,   1,1.03823888,  16.511217, 1.10000, 0.90000, 1.10000, 0.90000
58140,'SLATER 1 1  ', 161.0000,1,  41,   1,   1,1.04451656,  14.472712, 1.10000, 0.90000, 1.10000, 0.90000
58141,'SLATER 1 2  ',  69.0000,1,  41,   1,   1,1.04236376,  14.099138, 1.10000, 0.90000, 1.10000, 0.90000
58142,'SLATER 1 3  ', 161.0000,1,  41,   1,   1,1.04456890,  14.477279, 1.10000, 0.90000, 1.10000, 0.90000
58143,'SLATER 2 1  ',  69.0000,1,  41,   1,   1,1.04050446,  14.171426, 1.10000, 0.90000, 1.10000, 0.90000
58144,'SCHELL CIT~1',  69.0000,1,  41,   1,   1,1.03587377,  22.922110, 1.10000, 0.90000, 1.10000, 0.90000
58145,'BLUE EYE 1  ',  69.0000,1,  41,   1,   1,1.03488576,  24.953405, 1.10000, 0.90000, 1.10000, 0.90000
58146,'BLUE EYE 2  ',  69.0000,1,  41,   1,   1,1.03486407,  24.950211, 1.10000, 0.90000, 1.10000, 0.90000
58147,'BRANSON 1 1 ',  69.0000,1,  41,   1,   1,1.03227913,  24.388493, 1.10000, 0.90000, 1.10000, 0.90000
58148,'BRANSON 1 2 ',  69.0000,1,  41,   1,   1,1.03217292,  24.377013, 1.10000, 0.90000, 1.10000, 0.90000
58149,'BRANSON 2 1 ', 161.0000,1,  41,   1,   1,1.02573001,  27.257343, 1.10000, 0.90000, 1.10000, 0.90000
58150,'BRANSON 2 2 ', 115.0000,1,  41,   1,   1,1.03371537,  28.493828, 1.10000, 0.90000, 1.10000, 0.90000
58151,'BRANSON 2 3 ',  69.0000,1,  41,   1,   1,1.03672862,  25.299606, 1.10000, 0.90000, 1.10000, 0.90000
58152,'BRANSON 2 4 ', 161.0000,1,  41,   1,   1,1.02558196,  27.243386, 1.10000, 0.90000, 1.10000, 0.90000
58153,'BRANSON 2 6 ', 161.0000,1,  41,   1,   1,1.02605450,  27.259982, 1.10000, 0.90000, 1.10000, 0.90000
58154,'BRANSON 3 1 ',  69.0000,1,  41,   1,   1,1.03206670,  24.099373, 1.10000, 0.90000, 1.10000, 0.90000
58155,'BRANSON 4 1 ', 161.0000,1,  41,   1,   1,1.02524197,  26.242966, 1.10000, 0.90000, 1.10000, 0.90000
58156,'BRANSON 4 2 ',  69.0000,1,  41,   1,   1,1.03401148,  24.047474, 1.10000, 0.90000, 1.10000, 0.90000
58157,'BRANSON 4 3 ', 161.0000,1,  41,   1,   1,1.02564096,  26.255447, 1.10000, 0.90000, 1.10000, 0.90000
58158,'KIMBERLING~1',  69.0000,1,  41,   1,   1,1.03142047,  24.182655, 1.10000, 0.90000, 1.10000, 0.90000
58159,'KIMBERLING~2',  69.0000,1,  41,   1,   1,1.03139603,  24.179537, 1.10000, 0.90000, 1.10000, 0.90000
58160,'KIMBERLING~3',  69.0000,1,  41,   1,   1,1.03477240,  24.788022, 1.10000, 0.90000, 1.10000, 0.90000
58161,'KIMBERLING~4', 161.0000,1,  41,   1,   1,1.02607369,  26.756769, 1.10000, 0.90000, 1.10000, 0.90000
58162,'KIMBERLING~5',  69.0000,1,  41,   1,   1,1.03355980,  25.172268, 1.10000, 0.90000, 1.10000, 0.90000
58163,'KIMBERLING~6',  24.0000,1,  41,   1,   1,1.04969537,  22.264856, 1.10000, 0.90000, 1.10000, 0.90000
58165,'KIMBERLING~8', 161.0000,1,  41,   1,   1,1.02599955,  26.749811, 1.10000, 0.90000, 1.10000, 0.90000
58166,'LAMPE 1     ',  69.0000,1,  41,   1,   1,1.03133738,  25.326777, 1.10000, 0.90000, 1.10000, 0.90000
58167,'MILAN 12 1  ',  69.0000,1,  41,   1,   1,1.04365754,  13.396382, 1.10000, 0.90000, 1.10000, 0.90000
58168,'MILAN 13 1  ', 161.0000,1,  41,   1,   1,1.05046427,  11.046561, 1.10000, 0.90000, 1.10000, 0.90000
58169,'MILAN 13 2  ',  69.0000,1,  41,   1,   1,1.04946697,  11.279248, 1.10000, 0.90000, 1.10000, 0.90000
58170,'MILAN 13 3  ', 161.0000,1,  41,   1,   1,1.05044103,  11.041564, 1.10000, 0.90000, 1.10000, 0.90000
58171,'HOLLISTER ~1',  69.0000,1,  41,   1,   1,1.03427052,  24.873657, 1.10000, 0.90000, 1.10000, 0.90000
58172,'HOLLISTER ~3',  69.0000,1,  41,   1,   1,1.03313756,  25.261417, 1.10000, 0.90000, 1.10000, 0.90000
58173,'HOLLISTER ~4',  69.0000,1,  41,   1,   1,1.03307557,  25.255885, 1.10000, 0.90000, 1.10000, 0.90000
58174,'HOLLISTER ~5',  69.0000,1,  41,   1,   1,1.03530848,  26.356278, 1.10000, 0.90000, 1.10000, 0.90000
58175,'KIRBYVILLE~1',  69.0000,1,  41,   1,   1,1.03105330,  24.791370, 1.10000, 0.90000, 1.10000, 0.90000
58176,'KISSEE MIL~1',  69.0000,1,  41,   1,   1,1.02571440,  24.369060, 1.10000, 0.90000, 1.10000, 0.90000
58177,'ROCKAWAY B~1',  69.0000,1,  41,   1,   1,1.02664518,  24.496777, 1.10000, 0.90000, 1.10000, 0.90000
58178,'BRONAUGH 1  ',  69.0000,1,  41,   1,   1,1.03338218,  23.480201, 1.10000, 0.90000, 1.10000, 0.90000
58179,'NEVADA 5 1  ', 161.0000,1,  41,   1,   1,1.04124117,  27.001343, 1.10000, 0.90000, 1.10000, 0.90000
58180,'NEVADA 5 2  ',  69.0000,1,  41,   1,   1,1.04259527,  25.525863, 1.10000, 0.90000, 1.10000, 0.90000
58181,'NEVADA 5 3  ', 161.0000,1,  41,   1,   1,1.04115069,  26.992025, 1.10000, 0.90000, 1.10000, 0.90000
58182,'NEVADA 6 1  ',  69.0000,1,  41,   1,   1,1.04222572,  25.685719, 1.10000, 0.90000, 1.10000, 0.90000
58183,'NEVADA 7 1  ', 500.0000,1,  41,   1,   1,1.04409814,  28.381046, 1.10000, 0.90000, 1.10000, 0.90000
58184,'NEVADA 7 2  ', 161.0000,1,  41,   1,   1,1.04354417,  27.553193, 1.10000, 0.90000, 1.10000, 0.90000
58185,'NEVADA 7 3  ', 500.0000,1,  41,   1,   1,1.04397762,  28.371458, 1.10000, 0.90000, 1.10000, 0.90000
58186,'MARSHFIEL~10', 161.0000,1,  41,   1,   1,1.03358889,  23.011462, 1.10000, 0.90000, 1.10000, 0.90000
58187,'MARSHFIEL~11',  69.0000,1,  41,   1,   1,1.04454565,  20.732010, 1.10000, 0.90000, 1.10000, 0.90000
58188,'MARSHFIEL~12', 161.0000,1,  41,   1,   1,1.03347504,  23.003131, 1.10000, 0.90000, 1.10000, 0.90000
58189,'MARSHFIEL~13', 161.0000,1,  41,   1,   1,1.03174734,  19.466015, 1.10000, 0.90000, 1.10000, 0.90000
58190,'MARSHFIEL~14',  69.0000,1,  41,   1,   1,1.04196548,  18.283539, 1.10000, 0.90000, 1.10000, 0.90000
58191,'MARSHFIEL~15', 161.0000,1,  41,   1,   1,1.03157067,  19.446191, 1.10000, 0.90000, 1.10000, 0.90000
58192,'NIANGUA 1   ',  69.0000,1,  41,   1,   1,1.03811324,  16.027116, 1.10000, 0.90000, 1.10000, 0.90000
58193,'SAINT JOS~38', 161.0000,1,  41,   1,   1,1.04388595,  18.112408, 1.10000, 0.90000, 1.10000, 0.90000
58194,'SAINT JOS~39',  69.0000,1,  41,   1,   1,1.03896439,  16.797324, 1.10000, 0.90000, 1.10000, 0.90000
58195,'SAINT JOS~40',  18.0000,2,  41,   1,   1,1.03806305,  21.174770, 1.10000, 0.90000, 1.10000, 0.90000
58196,'SAINT JOS~41',  22.0000,2,  41,   1,   1,1.04138613,  19.577740, 1.10000, 0.90000, 1.10000, 0.90000
58197,'SAINT JOS~42', 161.0000,1,  41,   1,   1,1.04392111,  18.088086, 1.10000, 0.90000, 1.10000, 0.90000
58198,'SAINT JOS~43', 161.0000,1,  41,   1,   1,1.04388595,  18.112408, 1.10000, 0.90000, 1.10000, 0.90000
58199,'INDEPENDE~43', 161.0000,1,  41,   1,   1,1.03304374,  17.953019, 1.10000, 0.90000, 1.10000, 0.90000
58200,'INDEPENDE~44',  69.0000,2,  41,   1,   1,1.04200006,  16.073920, 1.10000, 0.90000, 1.10000, 0.90000
58201,'INDEPENDE~45', 161.0000,1,  41,   1,   1,1.03322291,  17.964707, 1.10000, 0.90000, 1.10000, 0.90000
58202,'INDEPENDE~46', 161.0000,1,  41,   1,   1,1.03304374,  17.953019, 1.10000, 0.90000, 1.10000, 0.90000
58203,'PLEASANT H~9', 161.0000,1,  41,   1,   1,1.04196131,  18.987641, 1.10000, 0.90000, 1.10000, 0.90000
58204,'PLEASANT ~10',  22.0000,2,  41,   1,   1,1.03635979,  22.511521, 1.10000, 0.90000, 1.10000, 0.90000
58205,'PLEASANT ~11', 161.0000,1,  41,   1,   1,1.04146874,  18.951058, 1.10000, 0.90000, 1.10000, 0.90000
58206,'WESTON 7 1  ', 500.0000,1,  41,   1,   1,1.04299998,  20.151848, 1.10000, 0.90000, 1.10000, 0.90000
58207,'WESTON 7 2  ', 161.0000,1,  41,   1,   1,1.04214597,  18.735024, 1.10000, 0.90000, 1.10000, 0.90000
58208,'WESTON 7 3  ',  69.0000,1,  41,   1,   1,1.03942919,  17.392199, 1.10000, 0.90000, 1.10000, 0.90000
58209,'WESTON 7 4  ',  13.8000,2,  41,   1,   1,1.04299998,  20.151848, 1.10000, 0.90000, 1.10000, 0.90000
58210,'WESTON 7 5  ',  13.8000,2,  41,   1,   1,1.02890253,  20.957669, 1.10000, 0.90000, 1.10000, 0.90000
58211,'WESTON 7 6  ', 500.0000,1,  41,   1,   1,1.04398084,  20.153276, 1.10000, 0.90000, 1.10000, 0.90000
58212,'WESTON 7 8  ', 161.0000,1,  41,   1,   1,1.04164088,  18.677427, 1.10000, 0.90000, 1.10000, 0.90000
58213,'STOCKTON 9 1', 500.0000,2,  41,   1,   1,1.04598451,  28.180917, 1.10000, 0.90000, 1.10000, 0.90000
58214,'STOCKTON 9 2', 161.0000,1,  41,   1,   1,1.04445636,  26.756795, 1.10000, 0.90000, 1.10000, 0.90000
58215,'STOCKTON 9 3',  69.0000,1,  41,   1,   1,1.04545021,  25.249615, 1.10000, 0.90000, 1.10000, 0.90000
58216,'STOCKTON 9 4', 161.0000,1,  41,   1,   1,1.04403639,  26.663489, 1.10000, 0.90000, 1.10000, 0.90000
58217,'STOCKTON 9 6', 161.0000,1,  41,   1,   1,1.04445636,  26.756795, 1.10000, 0.90000, 1.10000, 0.90000
58218,'GREENWOOD~44', 500.0000,1,  41,   1,   1,1.04305530,  21.068306, 1.10000, 0.90000, 1.10000, 0.90000
58219,'GREENWOOD~46', 161.0000,1,  41,   1,   1,1.03579688,  18.648348, 1.10000, 0.90000, 1.10000, 0.90000
58220,'GREENWOOD~47',  69.0000,1,  41,   1,   1,1.03446412,  16.471196, 1.10000, 0.90000, 1.10000, 0.90000
58221,'GREENWOOD~48',  13.8000,2,  41,   1,   1,1.04799998,  21.710397, 1.10000, 0.90000, 1.10000, 0.90000
58222,'GREENWOOD~49',  13.8000,2,  41,   1,   1,1.04799998,  21.681372, 1.10000, 0.90000, 1.10000, 0.90000
58223,'GREENWOOD~50',  13.8000,2,  41,   1,   1,1.04799998,  22.007018, 1.10000, 0.90000, 1.10000, 0.90000
58224,'GREENWOOD~51',  22.0000,2,  41,   1,   1,1.04799998,  21.938592, 1.10000, 0.90000, 1.10000, 0.90000
58225,'GREENWOOD~52', 500.0000,1,  41,   1,   1,1.04299080,  21.053828, 1.10000, 0.90000, 1.10000, 0.90000
58226,'GREENWOOD~45', 161.0000,1,  41,   1,   1,1.03515422,  18.547964, 1.10000, 0.90000, 1.10000, 0.90000
58227,'ROCK PORT ~3',  69.0000,2,  41,   1,   1,1.03975344,  22.912389, 1.10000, 0.90000, 1.10000, 0.90000
58228,'ROCK PORT ~4',  69.0000,1,  41,   1,   1,1.03974915,  22.909397, 1.10000, 0.90000, 1.10000, 0.90000
58229,'HARRISONVI~6', 500.0000,1,  41,   1,   1,1.04600298,  21.957149, 1.10000, 0.90000, 1.10000, 0.90000
58230,'HARRISONVI~7', 161.0000,1,  41,   1,   1,1.04271400,  19.399735, 1.10000, 0.90000, 1.10000, 0.90000
58231,'HARRISONVI~8',  20.0000,2,  41,   1,   1,1.01082742,  23.607564, 1.10000, 0.90000, 1.10000, 0.90000
58232,'HARRISONVI~9',  13.8000,2,  41,   1,   1,1.01204920,  23.049546, 1.10000, 0.90000, 1.10000, 0.90000
58233,'HARRISONV~10',  13.8000,2,  41,   1,   1,1.01246798,  22.413443, 1.10000, 0.90000, 1.10000, 0.90000
58234,'HARRISONV~11', 500.0000,1,  41,   1,   1,1.04526985,  21.905279, 1.10000, 0.90000, 1.10000, 0.90000
58235,'HARRISONV~12', 500.0000,1,  41,   1,   1,1.04600298,  21.957149, 1.10000, 0.90000, 1.10000, 0.90000
58236,'STRAFFORD~11', 161.0000,1,  41,   1,   1,1.04020584,  25.167348, 1.10000, 0.90000, 1.10000, 0.90000
58237,'STRAFFORD~12',  69.0000,1,  41,   1,   1,1.03359473,  22.874677, 1.10000, 0.90000, 1.10000, 0.90000
58238,'STRAFFORD~13',  13.8000,1,  41,   1,   1,1.02724886,  19.684795, 1.10000, 0.90000, 1.10000, 0.90000
58240,'STRAFFORD~15',  22.0000,2,  41,   1,   1,1.06506574,  27.793800, 1.10000, 0.90000, 1.10000, 0.90000
58241,'STRAFFORD~16',  18.0000,2,  41,   1,   1,1.06938386,  28.185858, 1.10000, 0.90000, 1.10000, 0.90000
58242,'STRAFFORD~17', 161.0000,1,  41,   1,   1,1.03955531,  25.124943, 1.10000, 0.90000, 1.10000, 0.90000
58243,'STRAFFORD~18', 161.0000,1,  41,   1,   1,1.04020584,  25.167348, 1.10000, 0.90000, 1.10000, 0.90000
58244,'ODESSA 6 1  ',  69.0000,1,  41,   1,   1,1.04050028,  16.062761, 1.10000, 0.90000, 1.10000, 0.90000
58245,'ODESSA 6 2  ',  20.0000,2,  41,   1,   1,1.04050028,  16.062761, 1.10000, 0.90000, 1.10000, 0.90000
58246,'ODESSA 6 3  ',  13.8000,2,  41,   1,   1,1.04050028,  16.062761, 1.10000, 0.90000, 1.10000, 0.90000
58247,'ODESSA 6 4  ',  69.0000,1,  41,   1,   1,1.04050028,  16.062761, 1.10000, 0.90000, 1.10000, 0.90000
58248,'ODESSA 6 6  ',  69.0000,1,  41,   1,   1,1.04050028,  16.062761, 1.10000, 0.90000, 1.10000, 0.90000
58249,'CONCEPTION~1', 500.0000,1,  41,   1,   1,1.04299998,  16.437540, 1.10000, 0.90000, 1.10000, 0.90000
58250,'CONCEPTION~3', 161.0000,1,  41,   1,   1,1.04762304,  15.858987, 1.10000, 0.90000, 1.10000, 0.90000
58251,'CONCEPTION~4',  69.0000,1,  41,   1,   1,1.04888153,  15.306474, 1.10000, 0.90000, 1.10000, 0.90000
58252,'CONCEPTION~5',  24.0000,2,  41,   1,   1,1.05234551,  17.204586, 1.10000, 0.90000, 1.10000, 0.90000
58253,'CONCEPTION~6',  18.0000,2,  41,   1,   1,1.05700004,  17.433568, 1.10000, 0.90000, 1.10000, 0.90000
58254,'CONCEPTION~7',  13.8000,2,  41,   1,   1,1.04299998,  16.437540, 1.10000, 0.90000, 1.10000, 0.90000
58255,'CONCEPTION~8',  13.8000,2,  41,   1,   1,1.04299998,  16.437540, 1.10000, 0.90000, 1.10000, 0.90000
58256,'CONCEPTION~9', 500.0000,1,  41,   1,   1,1.04419649,  16.269456, 1.10000, 0.90000, 1.10000, 0.90000
58257,'CONCEPTION~2', 500.0000,1,  41,   1,   1,1.04299998,  16.437540, 1.10000, 0.90000, 1.10000, 0.90000
58258,'PLEASANT ~12', 500.0000,1,  41,   1,   1,1.03900003,  21.427845, 1.10000, 0.90000, 1.10000, 0.90000
58259,'PLEASANT ~13', 161.0000,1,  41,   1,   1,1.04269695,  19.255430, 1.10000, 0.90000, 1.10000, 0.90000
58260,'PLEASANT ~14',  69.0000,1,  41,   1,   1,1.03729427,  16.098962, 1.10000, 0.90000, 1.10000, 0.90000
58261,'PLEASANT ~15',  18.0000,2,  41,   1,   1,1.04357624,  22.889007, 1.10000, 0.90000, 1.10000, 0.90000
58262,'PLEASANT ~16',  13.8000,2,  41,   1,   1,1.04400194,  23.037280, 1.10000, 0.90000, 1.10000, 0.90000
58263,'PLEASANT ~17',  18.0000,2,  41,   1,   1,1.04353416,  22.878914, 1.10000, 0.90000, 1.10000, 0.90000
58264,'PLEASANT ~18', 500.0000,1,  41,   1,   1,1.04145515,  21.238567, 1.10000, 0.90000, 1.10000, 0.90000
58265,'PLEASANT ~19', 161.0000,1,  41,   1,   1,1.04160798,  19.088258, 1.10000, 0.90000, 1.10000, 0.90000
58266,'SALISBURY~63',  69.0000,2,  41,   1,   1,1.04184377,  10.884378, 1.10000, 0.90000, 1.10000, 0.90000
58267,'SALISBURY~64',  69.0000,1,  41,   1,   1,1.04184377,  10.884378, 1.10000, 0.90000, 1.10000, 0.90000
58268,'SARCOXIE 3 1', 500.0000,1,  41,   1,   1,1.03062010,  30.662164, 1.10000, 0.90000, 1.10000, 0.90000
58269,'SARCOXIE 3 2', 161.0000,1,  41,   1,   1,1.03519297,  29.179767, 1.10000, 0.90000, 1.10000, 0.90000
58270,'SARCOXIE 3 3',  69.0000,1,  41,   1,   1,1.03889096,  28.533609, 1.10000, 0.90000, 1.10000, 0.90000
58271,'SARCOXIE 3 4',  13.2000,1,  41,   1,   1,1.04519045,  26.537728, 1.10000, 0.90000, 1.10000, 0.90000
58273,'SARCOXIE 3 6',  13.8000,2,  41,   1,   1,1.00311840,  31.732263, 1.10000, 0.90000, 1.10000, 0.90000
58274,'SARCOXIE 3 7',  13.8000,2,  41,   1,   1,1.00219250,  31.648928, 1.10000, 0.90000, 1.10000, 0.90000
58275,'SARCOXIE 3 8',  13.8000,2,  41,   1,   1,1.00005019,  32.090838, 1.10000, 0.90000, 1.10000, 0.90000
58276,'SARCOXIE 3 9',  13.8000,2,  41,   1,   1,1.00073564,  31.474977, 1.10000, 0.90000, 1.10000, 0.90000
58277,'SARCOXIE 3~1', 500.0000,1,  41,   1,   1,1.03186548,  30.601225, 1.10000, 0.90000, 1.10000, 0.90000
58278,'SARCOXIE 3~2', 161.0000,1,  41,   1,   1,1.03511012,  28.989317, 1.10000, 0.90000, 1.10000, 0.90000
58279,'FORSYTH 10 1', 161.0000,2,  41,   1,   1,1.02656913,  25.756647, 1.10000, 0.90000, 1.10000, 0.90000
58280,'FORSYTH 10 2', 161.0000,1,  41,   1,   1,1.02648687,  25.749830, 1.10000, 0.90000, 1.10000, 0.90000
58281,'STRAFFORD~19',  69.0000,2,  41,   1,   1,1.03317475,  22.769361, 1.10000, 0.90000, 1.10000, 0.90000
58282,'STRAFFORD~20',  69.0000,1,  41,   1,   1,1.03316677,  22.767671, 1.10000, 0.90000, 1.10000, 0.90000
58283,'CHILLICOT~10',  69.0000,1,  41,   1,   1,1.04649842,  13.994298, 1.10000, 0.90000, 1.10000, 0.90000
58284,'CHILLICOT~11',  13.8000,2,  41,   1,   1,1.04649842,  13.994298, 1.10000, 0.90000, 1.10000, 0.90000
58285,'CHILLICOT~12',  13.8000,2,  41,   1,   1,1.04649842,  13.994298, 1.10000, 0.90000, 1.10000, 0.90000
58287,'CHILLICOT~14',  13.8000,2,  41,   1,   1,1.04649842,  13.994298, 1.10000, 0.90000, 1.10000, 0.90000
58288,'CHILLICOT~15',  13.8000,2,  41,   1,   1,1.02600002,  14.938351, 1.10000, 0.90000, 1.10000, 0.90000
58289,'CHILLICOT~16',  69.0000,1,  41,   1,   1,1.04649723,  13.993184, 1.10000, 0.90000, 1.10000, 0.90000
58290,'CHILLICOT~17',  69.0000,1,  41,   1,   1,1.04649842,  13.994298, 1.10000, 0.90000, 1.10000, 0.90000
58291,'SIBLEY 5 1  ', 500.0000,1,  41,   1,   1,1.04489195,  20.511531, 1.10000, 0.90000, 1.10000, 0.90000
58292,'SIBLEY 5 2  ', 161.0000,1,  41,   1,   1,1.04687035,  19.068708, 1.10000, 0.90000, 1.10000, 0.90000
58293,'SIBLEY 5 3  ',  69.0000,1,  41,   1,   1,1.04321337,  17.009150, 1.10000, 0.90000, 1.10000, 0.90000
58294,'SIBLEY 5 4  ',  20.0000,1,  41,   1,   1,1.04218268,  16.226339, 1.10000, 0.90000, 1.10000, 0.90000
58296,'SIBLEY 5 6  ',  13.8000,2,  41,   1,   1,1.01242363,  22.631232, 1.10000, 0.90000, 1.10000, 0.90000
58297,'SIBLEY 5 7  ',  13.8000,2,  41,   1,   1,1.00993168,  21.571877, 1.10000, 0.90000, 1.10000, 0.90000
58298,'SIBLEY 5 8  ',  13.8000,2,  41,   1,   1,1.00869954,  21.429013, 1.10000, 0.90000, 1.10000, 0.90000
58299,'SIBLEY 5 9  ', 500.0000,1,  41,   1,   1,1.04379272,  20.344115, 1.10000, 0.90000, 1.10000, 0.90000
58300,'SIBLEY 5 11 ', 500.0000,1,  41,   1,   1,1.04489195,  20.511531, 1.10000, 0.90000, 1.10000, 0.90000
58301,'BARNARD 3 1 ', 161.0000,2,  41,   1,   1,1.04830742,  15.637329, 1.10000, 0.90000, 1.10000, 0.90000
58302,'BARNARD 3 2 ',  69.0000,1,  41,   1,   1,1.05152798,  15.226945, 1.10000, 0.90000, 1.10000, 0.90000
58303,'BARNARD 3 3 ', 161.0000,1,  41,   1,   1,1.04835260,  15.640826, 1.10000, 0.90000, 1.10000, 0.90000
58304,'BARNARD 3 5 ', 161.0000,1,  41,   1,   1,1.04830742,  15.637329, 1.10000, 0.90000, 1.10000, 0.90000
58305,'INDEPENDE~47',  69.0000,1,  41,   1,   1,1.03760386,  15.909636, 1.10000, 0.90000, 1.10000, 0.90000
58306,'INDEPENDE~48',  24.0000,2,  41,   1,   1,1.03999996,  17.123438, 1.10000, 0.90000, 1.10000, 0.90000
58307,'INDEPENDE~49',  24.0000,2,  41,   1,   1,1.03999996,  17.123438, 1.10000, 0.90000, 1.10000, 0.90000
58309,'INDEPENDE~51',  69.0000,1,  41,   1,   1,1.03749967,  15.890456, 1.10000, 0.90000, 1.10000, 0.90000
58310,'SAINT JOS~44', 161.0000,2,  41,   1,   1,1.04314113,  18.159894, 1.10000, 0.90000, 1.10000, 0.90000
58311,'SAINT JOS~45',  69.0000,1,  41,   1,   1,1.04035604,  16.811577, 1.10000, 0.90000, 1.10000, 0.90000
58312,'SAINT JOS~46',  18.0000,1,  41,   1,   1,1.03932822,  16.224875, 1.10000, 0.90000, 1.10000, 0.90000
58314,'SAINT JOS~48', 161.0000,1,  41,   1,   1,1.04311931,  18.126531, 1.10000, 0.90000, 1.10000, 0.90000
58315,'SAINT JOS~49', 161.0000,1,  41,   1,   1,1.04314113,  18.159894, 1.10000, 0.90000, 1.10000, 0.90000
58316,'SAINT JOS~52', 500.0000,1,  41,   1,   1,1.04397893,  19.151926, 1.10000, 0.90000, 1.10000, 0.90000
58317,'SAINT JOS~53', 161.0000,1,  41,   1,   1,1.04428172,  18.111162, 1.10000, 0.90000, 1.10000, 0.90000
58318,'SAINT JOS~54',  69.0000,1,  41,   1,   1,1.04044127,  16.918582, 1.10000, 0.90000, 1.10000, 0.90000
58319,'SAINT JOS~55',  18.0000,2,  41,   1,   1,1.04751229,  19.551476, 1.10000, 0.90000, 1.10000, 0.90000
58320,'SAINT JOS~56', 500.0000,1,  41,   1,   1,1.04556572,  19.140340, 1.10000, 0.90000, 1.10000, 0.90000
58321,'SAINT JOS~57', 500.0000,1,  41,   1,   1,1.04397893,  19.151926, 1.10000, 0.90000, 1.10000, 0.90000
58322,'SAINT JOS~58',  69.0000,1,  41,   1,   1,1.04028046,  17.026601, 1.10000, 0.90000, 1.10000, 0.90000
58323,'SAINT JOS~59',  13.8000,2,  41,   1,   1,1.01681590,  19.668641, 1.10000, 0.90000, 1.10000, 0.90000
58324,'SAINT JOS~60',  69.0000,1,  41,   1,   1,1.04025245,  17.005569, 1.10000, 0.90000, 1.10000, 0.90000
58325,'HOLDEN 11 1 ', 500.0000,1,  41,   1,   1,1.04284763,  21.728795, 1.10000, 0.90000, 1.10000, 0.90000
58326,'HOLDEN 11 2 ', 161.0000,1,  41,   1,   1,1.03742778,  20.417421, 1.10000, 0.90000, 1.10000, 0.90000
58327,'HOLDEN 11 3 ',  69.0000,1,  41,   1,   1,1.03519809,  17.360613, 1.10000, 0.90000, 1.10000, 0.90000
58328,'HOLDEN 11 4 ',  18.0000,2,  41,   1,   1,1.03450000,  22.425106, 1.10000, 0.90000, 1.10000, 0.90000
58329,'HOLDEN 11 5 ',  18.0000,2,  41,   1,   1,1.03450000,  22.920377, 1.10000, 0.90000, 1.10000, 0.90000
58330,'HOLDEN 11 6 ',  24.0000,2,  41,   1,   1,1.03450000,  22.961436, 1.10000, 0.90000, 1.10000, 0.90000
58331,'HOLDEN 11 7 ', 161.0000,1,  41,   1,   1,1.03625906,  20.298754, 1.10000, 0.90000, 1.10000, 0.90000
58332,'HOLDEN 11 9 ', 161.0000,1,  41,   1,   1,1.03742778,  20.417421, 1.10000, 0.90000, 1.10000, 0.90000
58333,'UNIONVILL~16',  69.0000,1,  41,   1,   1,1.04714549,  11.000029, 1.10000, 0.90000, 1.10000, 0.90000
58334,'UNIONVILL~17',  13.8000,2,  41,   1,   1,1.04659665,  11.491866, 1.10000, 0.90000, 1.10000, 0.90000
58335,'UNIONVILL~18',  13.8000,2,  41,   1,   1,1.04714549,  11.000029, 1.10000, 0.90000, 1.10000, 0.90000
58336,'UNIONVILL~19',  13.8000,2,  41,   1,   1,1.04714549,  11.000029, 1.10000, 0.90000, 1.10000, 0.90000
58337,'UNIONVILL~20',  18.0000,2,  41,   1,   1,1.04714549,  11.000029, 1.10000, 0.90000, 1.10000, 0.90000
58338,'UNIONVILL~21',  69.0000,1,  41,   1,   1,1.04714394,  10.999157, 1.10000, 0.90000, 1.10000, 0.90000
58339,'UNIONVILL~22',  69.0000,1,  41,   1,   1,1.04714549,  11.000029, 1.10000, 0.90000, 1.10000, 0.90000
58340,'ALBANY 52 1 ', 161.0000,2,  41,   1,   1,1.04529166,  16.121663, 1.10000, 0.90000, 1.10000, 0.90000
58341,'ALBANY 52 2 ',  13.8000,2,  41,   1,   1,1.04527462,  16.132548, 1.10000, 0.90000, 1.10000, 0.90000
58342,'ALBANY 52 3 ',  13.8000,2,  41,   1,   1,1.04520214,  16.178403, 1.10000, 0.90000, 1.10000, 0.90000
58344,'ALBANY 52 5 ', 161.0000,1,  41,   1,   1,1.04528451,  16.117911, 1.10000, 0.90000, 1.10000, 0.90000
58345,'ALBANY 52 7 ', 161.0000,1,  41,   1,   1,1.04529166,  16.121663, 1.10000, 0.90000, 1.10000, 0.90000
58346,'JOPLIN 8 1  ', 500.0000,1,  41,   1,   1,1.04549658,  33.841641, 1.10000, 0.90000, 1.10000, 0.90000
58347,'JOPLIN 8 2  ', 345.0000,1,  41,   1,   1,1.04101062,  34.775075, 1.10000, 0.90000, 1.10000, 0.90000
58348,'JOPLIN 8 3  ', 161.0000,1,  41,   1,   1,1.03878307,  32.538212, 1.10000, 0.90000, 1.10000, 0.90000
58349,'JOPLIN 8 4  ', 115.0000,1,  41,   1,   1,1.03547585,  32.733627, 1.10000, 0.90000, 1.10000, 0.90000
58350,'JOPLIN 8 5  ',  69.0000,1,  41,   1,   1,1.03494322,  30.204797, 1.10000, 0.90000, 1.10000, 0.90000
58351,'JOPLIN 8 6  ',  13.2000,2,  41,   1,   1,1.01244390,  35.040855, 1.10000, 0.90000, 1.10000, 0.90000
58352,'JOPLIN 8 7  ',  13.8000,2,  41,   1,   1,1.01399922,  35.205800, 1.10000, 0.90000, 1.10000, 0.90000
58353,'JOPLIN 8 8  ',  13.8000,2,  41,   1,   1,1.01491177,  35.317098, 1.10000, 0.90000, 1.10000, 0.90000
58354,'JOPLIN 8 9  ', 115.0000,1,  41,   1,   1,1.03550076,  32.745252, 1.10000, 0.90000, 1.10000, 0.90000
58355,'JOPLIN 8 11 ', 500.0000,1,  41,   1,   1,1.04198754,  33.472974, 1.10000, 0.90000, 1.10000, 0.90000
58356,'HIGGINSVIL~5',  69.0000,2,  41,   1,   1,1.04084134,  15.801665, 1.10000, 0.90000, 1.10000, 0.90000
58357,'HIGGINSVIL~6',  69.0000,1,  41,   1,   1,1.04071283,  15.793197, 1.10000, 0.90000, 1.10000, 0.90000
58358,'CARTHAGE ~11', 500.0000,1,  41,   1,   1,1.03066301,  31.118243, 1.10000, 0.90000, 1.10000, 0.90000
58359,'CARTHAGE ~13', 161.0000,1,  41,   1,   1,1.03414798,  30.194842, 1.10000, 0.90000, 1.10000, 0.90000
58360,'CARTHAGE ~14',  69.0000,1,  41,   1,   1,1.03147531,  28.378705, 1.10000, 0.90000, 1.10000, 0.90000
58361,'CARTHAGE ~15',  13.8000,1,  41,   1,   1,1.03031766,  27.220604, 1.10000, 0.90000, 1.10000, 0.90000
58363,'CARTHAGE ~17',  18.0000,2,  41,   1,   1,1.03799999,  30.656273, 1.10000, 0.90000, 1.10000, 0.90000
58364,'CARTHAGE ~18',  20.0000,2,  41,   1,   1,1.03164971,  31.222680, 1.10000, 0.90000, 1.10000, 0.90000
58365,'CARTHAGE ~19',  13.8000,2,  41,   1,   1,1.03195393,  31.254276, 1.10000, 0.90000, 1.10000, 0.90000
58366,'CARTHAGE ~20', 161.0000,1,  41,   1,   1,1.03423667,  30.101105, 1.10000, 0.90000, 1.10000, 0.90000
58367,'CARTHAGE ~12', 500.0000,1,  41,   1,   1,1.03264296,  31.183833, 1.10000, 0.90000, 1.10000, 0.90000
58368,'ROCK PORT ~5', 161.0000,1,  41,   1,   1,1.03987730,  25.824766, 1.10000, 0.90000, 1.10000, 0.90000
58369,'ROCK PORT ~6',  69.0000,1,  41,   1,   1,1.04070282,  22.981358, 1.10000, 0.90000, 1.10000, 0.90000
58370,'ROCK PORT ~7',  22.0000,2,  41,   1,   1,1.03189158,  29.039219, 1.10000, 0.90000, 1.10000, 0.90000
58371,'ROCK PORT ~8', 161.0000,1,  41,   1,   1,1.03991437,  25.811310, 1.10000, 0.90000, 1.10000, 0.90000
58372,'ROCK PORT ~9', 161.0000,1,  41,   1,   1,1.03987730,  25.824766, 1.10000, 0.90000, 1.10000, 0.90000
58373,'SPRINGFIE~17', 161.0000,1,  41,   1,   1,1.03668296,  26.172419, 1.10000, 0.90000, 1.10000, 0.90000
58374,'SPRINGFIE~18',  69.0000,1,  41,   1,   1,1.04352593,  22.248701, 1.10000, 0.90000, 1.10000, 0.90000
58375,'SPRINGFIE~19',  13.8000,2,  41,   1,   1,1.05346239,  28.573232, 1.10000, 0.90000, 1.10000, 0.90000
58376,'SPRINGFIE~20',  18.0000,2,  41,   1,   1,1.05505049,  29.558610, 1.10000, 0.90000, 1.10000, 0.90000
58377,'SPRINGFIE~21', 161.0000,1,  41,   1,   1,1.03640676,  26.147923, 1.10000, 0.90000, 1.10000, 0.90000
58378,'SPRINGFIE~22', 161.0000,1,  41,   1,   1,1.03668296,  26.172419, 1.10000, 0.90000, 1.10000, 0.90000
58379,'SPRINGFIE~23', 161.0000,1,  41,   1,   1,1.03380513,  26.126232, 1.10000, 0.90000, 1.10000, 0.90000
58380,'SPRINGFIE~24',  69.0000,1,  41,   1,   1,1.03788161,  23.103550, 1.10000, 0.90000, 1.10000, 0.90000
58381,'SPRINGFIE~25',  13.8000,2,  41,   1,   1,1.04900002,  31.178629, 1.10000, 0.90000, 1.10000, 0.90000
58382,'SPRINGFIE~26',  13.8000,2,  41,   1,   1,1.04900002,  30.337911, 1.10000, 0.90000, 1.10000, 0.90000
58383,'SPRINGFIE~27', 161.0000,1,  41,   1,   1,1.03356504,  26.092788, 1.10000, 0.90000, 1.10000, 0.90000
58384,'SPRINGFIE~28', 161.0000,1,  41,   1,   1,1.03380513,  26.126232, 1.10000, 0.90000, 1.10000, 0.90000
58385,'UNIONVILL~23', 500.0000,1,  41,   1,   1,1.04802501,  13.826901, 1.10000, 0.90000, 1.10000, 0.90000
58386,'UNIONVILL~24', 161.0000,1,  41,   1,   1,1.04830611,  13.377457, 1.10000, 0.90000, 1.10000, 0.90000
58387,'UNIONVILL~25',  69.0000,1,  41,   1,   1,1.04976988,  11.594533, 1.10000, 0.90000, 1.10000, 0.90000
58388,'UNIONVILL~26',  18.0000,2,  41,   1,   1,1.01600003,  14.351933, 1.10000, 0.90000, 1.10000, 0.90000
58389,'UNIONVILL~27', 161.0000,1,  41,   1,   1,1.04814804,  13.335691, 1.10000, 0.90000, 1.10000, 0.90000
58390,'UNIONVILL~28', 161.0000,1,  41,   1,   1,1.04830611,  13.377457, 1.10000, 0.90000, 1.10000, 0.90000
58391,'NEVADA 8 1  ', 161.0000,1,  41,   1,   1,1.04349673,  27.340668, 1.10000, 0.90000, 1.10000, 0.90000
58392,'NEVADA 8 2  ',  69.0000,2,  41,   1,   1,1.05050004,  26.745469, 1.10000, 0.90000, 1.10000, 0.90000
58393,'NEVADA 8 3  ', 161.0000,1,  41,   1,   1,1.04352522,  27.352411, 1.10000, 0.90000, 1.10000, 0.90000
58394,'NEVADA 8 5  ', 161.0000,1,  41,   1,   1,1.04349673,  27.340668, 1.10000, 0.90000, 1.10000, 0.90000
58395,'JOPLIN 9 1  ', 161.0000,1,  41,   1,   1,1.03831840,  32.522434, 1.10000, 0.90000, 1.10000, 0.90000
58396,'JOPLIN 9 2  ',  69.0000,1,  41,   1,   1,1.03472197,  30.248630, 1.10000, 0.90000, 1.10000, 0.90000
58397,'JOPLIN 9 3  ',  13.2000,1,  41,   1,   1,1.03317714,  28.646198, 1.10000, 0.90000, 1.10000, 0.90000
58399,'JOPLIN 9 5  ',  13.8000,2,  41,   1,   1,1.03450000,  34.969547, 1.10000, 0.90000, 1.10000, 0.90000
58400,'JOPLIN 9 6  ', 161.0000,1,  41,   1,   1,1.03837121,  32.480524, 1.10000, 0.90000, 1.10000, 0.90000
58401,'JOPLIN 9 8  ', 161.0000,1,  41,   1,   1,1.03831840,  32.522434, 1.10000, 0.90000, 1.10000, 0.90000
58402,'ASBURY 1    ', 500.0000,1,  41,   1,   1,1.03900003,  32.504378, 1.10000, 0.90000, 1.10000, 0.90000
58403,'ASBURY 2    ', 161.0000,1,  41,   1,   1,1.03835130,  31.311698, 1.10000, 0.90000, 1.10000, 0.90000
58404,'ASBURY 3    ',  69.0000,1,  41,   1,   1,1.04207015,  29.520006, 1.10000, 0.90000, 1.10000, 0.90000
58405,'ASBURY 4    ',  13.8000,2,  41,   1,   1,1.02924013,  33.786145, 1.10000, 0.90000, 1.10000, 0.90000
58406,'ASBURY 5    ', 500.0000,1,  41,   1,   1,1.04110205,  32.432897, 1.10000, 0.90000, 1.10000, 0.90000
58407,'ASBURY 7    ', 161.0000,1,  41,   1,   1,1.03823304,  31.247784, 1.10000, 0.90000, 1.10000, 0.90000
58408,'TRENTON 55 1', 161.0000,1,  41,   1,   1,1.05053151,  14.612510, 1.10000, 0.90000, 1.10000, 0.90000
58409,'TRENTON 55 2',  69.0000,1,  41,   1,   1,1.04872775,  14.138143, 1.10000, 0.90000, 1.10000, 0.90000
58410,'TRENTON 55 3',  24.0000,2,  41,   1,   1,1.04949999,  15.060058, 1.10000, 0.90000, 1.10000, 0.90000
58411,'TRENTON 55 4',  13.8000,2,  41,   1,   1,1.04746044,  15.019939, 1.10000, 0.90000, 1.10000, 0.90000
58412,'TRENTON 55 5',  24.0000,2,  41,   1,   1,1.04900002,  14.728270, 1.10000, 0.90000, 1.10000, 0.90000
58413,'TRENTON 55 6',  13.8000,2,  41,   1,   1,1.05005991,  14.899212, 1.10000, 0.90000, 1.10000, 0.90000
58414,'TRENTON 55 7', 161.0000,1,  41,   1,   1,1.05057716,  14.617513, 1.10000, 0.90000, 1.10000, 0.90000
58415,'TRENTON 55 9', 161.0000,1,  41,   1,   1,1.05053151,  14.612510, 1.10000, 0.90000, 1.10000, 0.90000
58416,'MARCELINE ~3', 161.0000,2,  41,   1,   1,1.04511368,  11.395366, 1.10000, 0.90000, 1.10000, 0.90000
58417,'MARCELINE ~4',  69.0000,2,  41,   1,   1,1.04145479,  10.787516, 1.10000, 0.90000, 1.10000, 0.90000
58418,'MARCELINE ~5', 161.0000,1,  41,   1,   1,1.04518020,  11.400771, 1.10000, 0.90000, 1.10000, 0.90000
58419,'MARCELINE ~6', 161.0000,1,  41,   1,   1,1.04511368,  11.395366, 1.10000, 0.90000, 1.10000, 0.90000
58420,'KANSAS C~186', 161.0000,1,  41,   1,   1,1.04118788,  18.589152, 1.10000, 0.90000, 1.10000, 0.90000
58421,'KANSAS C~187',  69.0000,1,  41,   1,   1,1.04727089,  16.076286, 1.10000, 0.90000, 1.10000, 0.90000
58422,'KANSAS C~188',  24.0000,2,  41,   1,   1,1.02900004,  23.206819, 1.10000, 0.90000, 1.10000, 0.90000
58423,'KANSAS C~189',  13.8000,2,  41,   1,   1,1.02400005,  21.694651, 1.10000, 0.90000, 1.10000, 0.90000
58424,'KANSAS C~190', 161.0000,1,  41,   1,   1,1.04075980,  18.540719, 1.10000, 0.90000, 1.10000, 0.90000
58425,'KANSAS C~191', 161.0000,1,  41,   1,   1,1.04118788,  18.589152, 1.10000, 0.90000, 1.10000, 0.90000
58426,'MISSOURI C~1', 161.0000,2,  41,   1,   1,1.04201126,  18.431617, 1.10000, 0.90000, 1.10000, 0.90000
58427,'MISSOURI C~3', 161.0000,1,  41,   1,   1,1.04201126,  18.431617, 1.10000, 0.90000, 1.10000, 0.90000
58428,'KANSAS C~192', 161.0000,1,  41,   1,   1,1.04110384,  18.409373, 1.10000, 0.90000, 1.10000, 0.90000
58429,'KANSAS C~194',  69.0000,1,  41,   1,   1,1.04403126,  15.442440, 1.10000, 0.90000, 1.10000, 0.90000
58430,'KANSAS C~195',  13.8000,2,  41,   1,   1,1.05807161,  20.290989, 1.10000, 0.90000, 1.10000, 0.90000
58431,'KANSAS C~196',  13.8000,2,  41,   1,   1,1.05649102,  22.499751, 1.10000, 0.90000, 1.10000, 0.90000
58432,'KANSAS C~197',  22.0000,2,  41,   1,   1,1.05626500,  20.889251, 1.10000, 0.90000, 1.10000, 0.90000
58433,'KANSAS C~198',  13.8000,2,  41,   1,   1,1.06030262,  21.373149, 1.10000, 0.90000, 1.10000, 0.90000
58434,'KANSAS C~199',  18.0000,2,  41,   1,   1,1.05913055,  22.947887, 1.10000, 0.90000, 1.10000, 0.90000
58435,'KANSAS C~200',  18.0000,2,  41,   1,   1,1.05927312,  21.216888, 1.10000, 0.90000, 1.10000, 0.90000
58436,'KANSAS C~201', 161.0000,1,  41,   1,   1,1.03877020,  18.181873, 1.10000, 0.90000, 1.10000, 0.90000
58437,'KANSAS C~193', 161.0000,1,  41,   1,   1,1.04110384,  18.409373, 1.10000, 0.90000, 1.10000, 0.90000
58438,'SPRINGFIE~29', 161.0000,1,  41,   1,   1,1.03799999,  26.727743, 1.10000, 0.90000, 1.10000, 0.90000
58439,'SPRINGFIE~30',  13.8000,2,  41,   1,   1,1.05237389,  30.615203, 1.10000, 0.90000, 1.10000, 0.90000
58440,'SPRINGFIE~31',  13.8000,2,  41,   1,   1,1.03799999,  26.727743, 1.10000, 0.90000, 1.10000, 0.90000
58441,'SPRINGFIE~32', 161.0000,1,  41,   1,   1,1.03710258,  26.580916, 1.10000, 0.90000, 1.10000, 0.90000
58442,'SPRINGFIE~33', 161.0000,1,  41,   1,   1,1.03799999,  26.727743, 1.10000, 0.90000, 1.10000, 0.90000
58443,'INDEPENDE~52', 161.0000,1,  41,   1,   1,1.03804803,  18.368213, 1.10000, 0.90000, 1.10000, 0.90000
58444,'INDEPENDE~53',  69.0000,1,  41,   1,   1,1.04329419,  16.280483, 1.10000, 0.90000, 1.10000, 0.90000
58445,'INDEPENDE~54',  13.8000,2,  41,   1,   1,1.04499996,  18.263658, 1.10000, 0.90000, 1.10000, 0.90000
58446,'INDEPENDE~55', 161.0000,1,  41,   1,   1,1.03830194,  18.379612, 1.10000, 0.90000, 1.10000, 0.90000
58447,'INDEPENDE~56', 161.0000,1,  41,   1,   1,1.03804803,  18.368213, 1.10000, 0.90000, 1.10000, 0.90000
58448,'INDEPENDE~57', 161.0000,1,  41,   1,   1,1.03368020,  17.779911, 1.10000, 0.90000, 1.10000, 0.90000
58449,'INDEPENDE~58',  69.0000,2,  41,   1,   1,1.04118192,  16.145408, 1.10000, 0.90000, 1.10000, 0.90000
58450,'INDEPENDE~59',  13.8000,1,  41,   1,   1,1.04572499,  15.245305, 1.10000, 0.90000, 1.10000, 0.90000
58452,'INDEPENDE~61', 161.0000,1,  41,   1,   1,1.03365695,  17.797502, 1.10000, 0.90000, 1.10000, 0.90000
58453,'INDEPENDE~62', 161.0000,1,  41,   1,   1,1.03368020,  17.779911, 1.10000, 0.90000, 1.10000, 0.90000
58454,'KANSAS C~202', 161.0000,1,  41,   1,   1,1.04196370,  18.516064, 1.10000, 0.90000, 1.10000, 0.90000
58455,'KANSAS C~203',  69.0000,1,  41,   1,   1,1.03795528,  15.780228, 1.10000, 0.90000, 1.10000, 0.90000
58456,'KANSAS C~204',  24.0000,1,  41,   1,   1,1.03815222,  15.966534, 1.10000, 0.90000, 1.10000, 0.90000
58458,'KANSAS C~206',  13.8000,2,  41,   1,   1,1.01549995,  21.622012, 1.10000, 0.90000, 1.10000, 0.90000
58459,'KANSAS C~207',  13.8000,2,  41,   1,   1,1.01800001,  25.774508, 1.10000, 0.90000, 1.10000, 0.90000
58460,'KANSAS C~208', 161.0000,1,  41,   1,   1,1.04015064,  18.351477, 1.10000, 0.90000, 1.10000, 0.90000
58461,'KANSAS C~209', 161.0000,1,  41,   1,   1,1.04196370,  18.516064, 1.10000, 0.90000, 1.10000, 0.90000
58462,'WARSAW 22 1 ', 500.0000,1,  41,   1,   1,1.03813910,  22.506745, 1.10000, 0.90000, 1.10000, 0.90000
58463,'WARSAW 22 2 ', 161.0000,1,  41,   1,   1,1.03928792,  21.317135, 1.10000, 0.90000, 1.10000, 0.90000
58464,'WARSAW 22 3 ',  13.8000,2,  41,   1,   1,1.03813910,  22.506745, 1.10000, 0.90000, 1.10000, 0.90000
58465,'WARSAW 22 4 ',  13.8000,2,  41,   1,   1,1.04050004,  23.578877, 1.10000, 0.90000, 1.10000, 0.90000
58466,'WARSAW 22 5 ',  18.0000,2,  41,   1,   1,1.00231826,  22.750552, 1.10000, 0.90000, 1.10000, 0.90000
58467,'WARSAW 22 6 ',  13.8000,2,  41,   1,   1,1.04050004,  23.270907, 1.10000, 0.90000, 1.10000, 0.90000
58468,'WARSAW 22 7 ',  13.8000,2,  41,   1,   1,1.00090206,  22.547588, 1.10000, 0.90000, 1.10000, 0.90000
58469,'WARSAW 22 8 ', 500.0000,1,  41,   1,   1,1.04040086,  22.624348, 1.10000, 0.90000, 1.10000, 0.90000
58470,'WARSAW 22 10', 500.0000,1,  41,   1,   1,1.03813910,  22.506745, 1.10000, 0.90000, 1.10000, 0.90000
58471,'MARSHALL 3~3',  69.0000,1,  41,   1,   1,1.04223585,  14.717748, 1.10000, 0.90000, 1.10000, 0.90000
58472,'MARSHALL 3~4',  13.8000,2,  41,   1,   1,1.00849998,  16.355376, 1.10000, 0.90000, 1.10000, 0.90000
58473,'MARSHALL 3~5',  69.0000,1,  41,   1,   1,1.04222071,  14.710059, 1.10000, 0.90000, 1.10000, 0.90000
58474,'MARSHALL 3~6',  69.0000,1,  41,   1,   1,1.04223585,  14.717748, 1.10000, 0.90000, 1.10000, 0.90000
58475,'BRANSON 5 1 ', 500.0000,1,  41,   1,   1,1.03057230,  27.543793, 1.10000, 0.90000, 1.10000, 0.90000
58476,'BRANSON 5 2 ', 345.0000,1,  41,   1,   1,1.03382862,  29.201948, 1.10000, 0.90000, 1.10000, 0.90000
58477,'BRANSON 5 3 ', 161.0000,1,  41,   1,   1,1.03283787,  27.380108, 1.10000, 0.90000, 1.10000, 0.90000
58478,'BRANSON 5 4 ',  69.0000,1,  41,   1,   1,1.03916550,  24.919783, 1.10000, 0.90000, 1.10000, 0.90000
58479,'BRANSON 5 5 ',  13.8000,2,  41,   1,   1,1.03731048,  28.490876, 1.10000, 0.90000, 1.10000, 0.90000
58480,'BRANSON 5 6 ',  18.0000,2,  41,   1,   1,1.03364253,  27.976472, 1.10000, 0.90000, 1.10000, 0.90000
58481,'BRANSON 5 7 ',  18.0000,2,  41,   1,   1,1.03439975,  28.083824, 1.10000, 0.90000, 1.10000, 0.90000
58482,'BRANSON 5 8 ',  13.8000,2,  41,   1,   1,1.03438950,  28.078484, 1.10000, 0.90000, 1.10000, 0.90000
58483,'BRANSON 5 9 ', 161.0000,1,  41,   1,   1,1.03215516,  27.326492, 1.10000, 0.90000, 1.10000, 0.90000
58484,'BRANSON 5 11', 161.0000,1,  41,   1,   1,1.03283787,  27.380108, 1.10000, 0.90000, 1.10000, 0.90000
58485,'KANSAS C~210', 161.0000,1,  41,   1,   1,1.04100001,  18.586125, 1.10000, 0.90000, 1.10000, 0.90000
58486,'KANSAS C~211',  69.0000,1,  41,   1,   1,1.04481244,  15.989668, 1.10000, 0.90000, 1.10000, 0.90000
58487,'KANSAS C~212',  13.8000,2,  41,   1,   1,1.05053163,  20.308493, 1.10000, 0.90000, 1.10000, 0.90000
58488,'KANSAS C~213', 161.0000,1,  41,   1,   1,1.04035008,  18.500355, 1.10000, 0.90000, 1.10000, 0.90000
58489,'KANSAS C~214', 161.0000,1,  41,   1,   1,1.04100001,  18.586125, 1.10000, 0.90000, 1.10000, 0.90000
58490,'TARKIO 2 1  ', 500.0000,1,  41,   1,   1,1.03990591,  25.839827, 1.10000, 0.90000, 1.10000, 0.90000
58491,'TARKIO 2 2  ', 161.0000,1,  41,   1,   1,1.04381442,  25.204925, 1.10000, 0.90000, 1.10000, 0.90000
58492,'TARKIO 2 3  ',  69.0000,1,  41,   1,   1,1.04594457,  24.649936, 1.10000, 0.90000, 1.10000, 0.90000
58493,'TARKIO 2 4  ',  13.8000,1,  41,   1,   1,1.04596984,  24.643505, 1.10000, 0.90000, 1.10000, 0.90000
58495,'TARKIO 2 6  ',  13.8000,2,  41,   1,   1,1.03990591,  25.839827, 1.10000, 0.90000, 1.10000, 0.90000
58496,'TARKIO 2 7  ', 161.0000,1,  41,   1,   1,1.04387999,  25.170357, 1.10000, 0.90000, 1.10000, 0.90000
58497,'TARKIO 2 9  ', 500.0000,1,  41,   1,   1,1.04162776,  25.865312, 1.10000, 0.90000, 1.10000, 0.90000
58498,'KANSAS C~215',  69.0000,1,  41,   1,   1,1.04135621,  15.513521, 1.10000, 0.90000, 1.10000, 0.90000
58499,'KANSAS C~216',  18.0000,2,  41,   1,   1,1.04135621,  15.513521, 1.10000, 0.90000, 1.10000, 0.90000
58500,'KANSAS C~217',  69.0000,1,  41,   1,   1,1.04135621,  15.513521, 1.10000, 0.90000, 1.10000, 0.90000
58501,'KANSAS C~218',  69.0000,1,  41,   1,   1,1.04135621,  15.513521, 1.10000, 0.90000, 1.10000, 0.90000
58502,'BUTLER 21 1 ', 161.0000,1,  41,   1,   1,1.03489029,  20.952708, 1.10000, 0.90000, 1.10000, 0.90000
58503,'BUTLER 21 2 ',  69.0000,1,  41,   1,   1,1.03426862,  20.683887, 1.10000, 0.90000, 1.10000, 0.90000
58504,'BUTLER 21 3 ',  13.8000,1,  41,   1,   1,1.03457105,  20.815936, 1.10000, 0.90000, 1.10000, 0.90000
58506,'BUTLER 21 5 ',  13.8000,2,  41,   1,   1,1.04746246,  21.259705, 1.10000, 0.90000, 1.10000, 0.90000
58507,'BUTLER 21 6 ',  18.0000,2,  41,   1,   1,1.00399995,  21.327971, 1.10000, 0.90000, 1.10000, 0.90000
58508,'BUTLER 21 7 ',  13.8000,2,  41,   1,   1,1.00399995,  21.617125, 1.10000, 0.90000, 1.10000, 0.90000
58509,'BUTLER 21 8 ',  13.8000,2,  41,   1,   1,1.04731822,  21.372620, 1.10000, 0.90000, 1.10000, 0.90000
58510,'BUTLER 21 9 ', 161.0000,1,  41,   1,   1,1.03489769,  20.950980, 1.10000, 0.90000, 1.10000, 0.90000
58511,'BUTLER 21 11', 161.0000,1,  41,   1,   1,1.03489029,  20.952708, 1.10000, 0.90000, 1.10000, 0.90000
58512,'GALLATIN 9 1',  69.0000,1,  41,   1,   1,1.04812086,  15.487669, 1.10000, 0.90000, 1.10000, 0.90000
58513,'GALLATIN 9 2',  20.0000,2,  41,   1,   1,1.04812086,  15.487669, 1.10000, 0.90000, 1.10000, 0.90000
58514,'GALLATIN 9 3',  13.8000,2,  41,   1,   1,1.04812086,  15.487669, 1.10000, 0.90000, 1.10000, 0.90000
58515,'GALLATIN 9 4',  13.8000,2,  41,   1,   1,1.04812086,  15.487669, 1.10000, 0.90000, 1.10000, 0.90000
58516,'GALLATIN 9 5',  69.0000,1,  41,   1,   1,1.04812086,  15.487669, 1.10000, 0.90000, 1.10000, 0.90000
58517,'GALLATIN 9 7',  69.0000,1,  41,   1,   1,1.04812086,  15.487669, 1.10000, 0.90000, 1.10000, 0.90000
58518,'TRENTON 56 1', 161.0000,1,  41,   1,   1,1.05072236,  14.697379, 1.10000, 0.90000, 1.10000, 0.90000
58519,'TRENTON 56 2',  69.0000,1,  41,   1,   1,1.04676092,  14.298990, 1.10000, 0.90000, 1.10000, 0.90000
58520,'TRENTON 56 3',  13.8000,1,  41,   1,   1,1.04375982,  13.991669, 1.10000, 0.90000, 1.10000, 0.90000
58522,'TRENTON 56 5',  18.0000,2,  41,   1,   1,1.04643965,  14.575134, 1.10000, 0.90000, 1.10000, 0.90000
58523,'TRENTON 56 6',  18.0000,2,  41,   1,   1,1.04643965,  14.575134, 1.10000, 0.90000, 1.10000, 0.90000
58525,'TRENTON 56 8',  13.8000,2,  41,   1,   1,1.04606998,  14.845321, 1.10000, 0.90000, 1.10000, 0.90000
58526,'TRENTON 56 9',  13.8000,2,  41,   1,   1,1.05032396,  14.940889, 1.10000, 0.90000, 1.10000, 0.90000
58527,'TRENTON 56~1', 161.0000,1,  41,   1,   1,1.05076873,  14.699025, 1.10000, 0.90000, 1.10000, 0.90000
58528,'TRENTON 56~2', 161.0000,1,  41,   1,   1,1.05072236,  14.697379, 1.10000, 0.90000, 1.10000, 0.90000
58529,'MARSHALL 3~7', 500.0000,2,  41,   1,   1,1.04220176,  18.514775, 1.10000, 0.90000, 1.10000, 0.90000
58530,'MARSHALL 3~8', 161.0000,2,  41,   1,   1,1.04508150,  16.016486, 1.10000, 0.90000, 1.10000, 0.90000
58531,'MARSHALL 3~9',  69.0000,1,  41,   1,   1,1.04371619,  14.496559, 1.10000, 0.90000, 1.10000, 0.90000
58532,'MARSHALL ~10', 500.0000,1,  41,   1,   1,1.04325891,  18.661096, 1.10000, 0.90000, 1.10000, 0.90000
58533,'MARSHALL ~11', 500.0000,1,  41,   1,   1,1.04220176,  18.514775, 1.10000, 0.90000, 1.10000, 0.90000
58534,'SPRINGFIE~34', 161.0000,1,  41,   1,   1,1.04013264,  25.968926, 1.10000, 0.90000, 1.10000, 0.90000
58535,'SPRINGFIE~37',  69.0000,1,  41,   1,   1,1.02750337,  22.567172, 1.10000, 0.90000, 1.10000, 0.90000
58536,'SPRINGFIE~38',  20.0000,1,  41,   1,   1,1.02054119,  20.004340, 1.10000, 0.90000, 1.10000, 0.90000
58538,'SPRINGFIE~40',  13.8000,2,  41,   1,   1,1.04499996,  28.101463, 1.10000, 0.90000, 1.10000, 0.90000
58539,'SPRINGFIE~41',  22.0000,2,  41,   1,   1,1.04499996,  28.423211, 1.10000, 0.90000, 1.10000, 0.90000
58540,'SPRINGFIE~42',  13.8000,2,  41,   1,   1,1.04499996,  29.513510, 1.10000, 0.90000, 1.10000, 0.90000
58541,'SPRINGFIE~43',  13.8000,2,  41,   1,   1,1.04499996,  27.531712, 1.10000, 0.90000, 1.10000, 0.90000
58542,'SPRINGFIE~44',  13.8000,2,  41,   1,   1,1.04499996,  29.061212, 1.10000, 0.90000, 1.10000, 0.90000
58543,'SPRINGFIE~35', 161.0000,1,  41,   1,   1,1.03951728,  25.847266, 1.10000, 0.90000, 1.10000, 0.90000
58544,'SPRINGFIE~36', 161.0000,1,  41,   1,   1,1.04013264,  25.968926, 1.10000, 0.90000, 1.10000, 0.90000
58545,'KING CITY ~5', 161.0000,2,  41,   1,   1,1.04364812,  17.095702, 1.10000, 0.90000, 1.10000, 0.90000
58546,'KING CITY ~6', 161.0000,1,  41,   1,   1,1.04359865,  17.062583, 1.10000, 0.90000, 1.10000, 0.90000
58547,'MARSHALL ~12',  69.0000,1,  41,   1,   1,1.04294646,  14.747203, 1.10000, 0.90000, 1.10000, 0.90000
58548,'MARSHALL ~13',  13.8000,2,  41,   1,   1,1.04100001,  16.620528, 1.10000, 0.90000, 1.10000, 0.90000
58549,'MARSHALL ~14',  13.8000,2,  41,   1,   1,1.04299998,  15.257128, 1.10000, 0.90000, 1.10000, 0.90000
58550,'MARSHALL ~15',  69.0000,1,  41,   1,   1,1.04292667,  14.735874, 1.10000, 0.90000, 1.10000, 0.90000
58551,'MARSHALL ~16',  69.0000,1,  41,   1,   1,1.04294646,  14.747203, 1.10000, 0.90000, 1.10000, 0.90000
58552,'HIGGINSVIL~7', 500.0000,1,  41,   1,   1,1.04280078,  20.840521, 1.10000, 0.90000, 1.10000, 0.90000
58553,'HIGGINSVIL~8', 161.0000,1,  41,   1,   1,1.04702997,  19.270808, 1.10000, 0.90000, 1.10000, 0.90000
58554,'HIGGINSVIL~9',  13.8000,2,  41,   1,   1,1.04499996,  21.245039, 1.10000, 0.90000, 1.10000, 0.90000
58555,'HIGGINSVI~10', 500.0000,1,  41,   1,   1,1.04347837,  20.953315, 1.10000, 0.90000, 1.10000, 0.90000
58556,'HIGGINSVI~11', 500.0000,1,  41,   1,   1,1.04280078,  20.840521, 1.10000, 0.90000, 1.10000, 0.90000
58557,'PLATTE CIT~6', 500.0000,1,  41,   1,   1,1.04506552,  20.169371, 1.10000, 0.90000, 1.10000, 0.90000
58558,'PLATTE CIT~7', 161.0000,1,  41,   1,   1,1.04275382,  18.946014, 1.10000, 0.90000, 1.10000, 0.90000
58559,'PLATTE CIT~8',  69.0000,1,  41,   1,   1,1.04244673,  16.273134, 1.10000, 0.90000, 1.10000, 0.90000
58560,'PLATTE CIT~9',  18.0000,2,  41,   1,   1,1.04918039,  20.597790, 1.10000, 0.90000, 1.10000, 0.90000
58561,'PLATTE CI~10', 500.0000,1,  41,   1,   1,1.04414630,  20.303139, 1.10000, 0.90000, 1.10000, 0.90000
58562,'PLATTE CI~11', 161.0000,1,  41,   1,   1,1.04207110,  18.840397, 1.10000, 0.90000, 1.10000, 0.90000
58563,'CHILLICOT~18', 500.0000,1,  41,   1,   1,1.05232561,  16.843390, 1.10000, 0.90000, 1.10000, 0.90000
58564,'CHILLICOT~19', 161.0000,2,  41,   1,   1,1.05336273,  16.213759, 1.10000, 0.90000, 1.10000, 0.90000
58565,'CHILLICOT~20',  69.0000,1,  41,   1,   1,1.04784977,  14.126565, 1.10000, 0.90000, 1.10000, 0.90000
58566,'CHILLICOT~21', 161.0000,1,  41,   1,   1,1.05322587,  16.128090, 1.10000, 0.90000, 1.10000, 0.90000
58567,'CHILLICOT~22', 500.0000,1,  41,   1,   1,1.05244708,  16.892303, 1.10000, 0.90000, 1.10000, 0.90000
58568,'KING CITY ~7', 500.0000,1,  41,   1,   1,1.03976631,  16.969444, 1.10000, 0.90000, 1.10000, 0.90000
58569,'KING CITY ~8', 161.0000,1,  41,   1,   1,1.04131508,  16.923988, 1.10000, 0.90000, 1.10000, 0.90000
58570,'KING CITY ~9',  69.0000,1,  41,   1,   1,1.04182661,  16.329101, 1.10000, 0.90000, 1.10000, 0.90000
58571,'KING CITY~10',  13.8000,2,  41,   1,   1,1.00879312,  18.742278, 1.10000, 0.90000, 1.10000, 0.90000
58572,'KING CITY~11', 161.0000,1,  41,   1,   1,1.04139876,  16.927789, 1.10000, 0.90000, 1.10000, 0.90000
58573,'KING CITY~12', 500.0000,1,  41,   1,   1,1.04201043,  16.855442, 1.10000, 0.90000, 1.10000, 0.90000
58574,'CARROLLTO~19', 161.0000,1,  41,   1,   1,1.04292977,  16.103207, 1.10000, 0.90000, 1.10000, 0.90000
58575,'CARROLLTO~20',  69.0000,2,  41,   1,   1,1.03904235,  15.143749, 1.10000, 0.90000, 1.10000, 0.90000
58576,'CARROLLTO~21',  13.8000,1,  41,   1,   1,1.02950943,  12.347772, 1.10000, 0.90000, 1.10000, 0.90000
58578,'CARROLLTO~23', 161.0000,1,  41,   1,   1,1.04298747,  16.111047, 1.10000, 0.90000, 1.10000, 0.90000
58579,'CARROLLTO~24', 161.0000,1,  41,   1,   1,1.04292977,  16.103207, 1.10000, 0.90000, 1.10000, 0.90000
58580,'CLINTON 56 1', 500.0000,1,  41,   1,   1,1.04100001,  25.280374, 1.10000, 0.90000, 1.10000, 0.90000
58581,'CLINTON 56 2', 161.0000,1,  41,   1,   1,1.04175317,  23.798765, 1.10000, 0.90000, 1.10000, 0.90000
58582,'CLINTON 56 3',  69.0000,1,  41,   1,   1,1.04318845,  23.181963, 1.10000, 0.90000, 1.10000, 0.90000
58583,'CLINTON 56 4',  13.8000,2,  41,   1,   1,1.04600000,  26.598300, 1.10000, 0.90000, 1.10000, 0.90000
58584,'CLINTON 56 5',  13.8000,2,  41,   1,   1,1.04600000,  27.028884, 1.10000, 0.90000, 1.10000, 0.90000
58585,'CLINTON 56 6',  13.8000,2,  41,   1,   1,1.04897165,  26.712351, 1.10000, 0.90000, 1.10000, 0.90000
58586,'CLINTON 56 7', 500.0000,1,  41,   1,   1,1.04208457,  25.042682, 1.10000, 0.90000, 1.10000, 0.90000
58587,'CLINTON 56 9', 161.0000,1,  41,   1,   1,1.04137564,  23.683732, 1.10000, 0.90000, 1.10000, 0.90000
58588,'DE WITT 4 1 ', 115.0000,1,  42,   1,   1,1.02934349,  31.904647, 1.10000, 0.90000, 1.10000, 0.90000
58589,'DE WITT 4 2 ', 115.0000,1,  42,   1,   1,1.02932024,  31.899917, 1.10000, 0.90000, 1.10000, 0.90000
58590,'DE WITT 5 1 ', 115.0000,1,  42,   1,   1,1.02907228,  31.417576, 1.10000, 0.90000, 1.10000, 0.90000
58591,'DE WITT 6 1 ', 115.0000,1,  42,   1,   1,1.02904415,  31.580394, 1.10000, 0.90000, 1.10000, 0.90000
58592,'DE WITT 6 2 ', 115.0000,1,  42,   1,   1,1.02901590,  31.576699, 1.10000, 0.90000, 1.10000, 0.90000
58593,'GILLETT 4 1 ', 115.0000,1,  42,   1,   1,1.03948939,  42.992919, 1.10000, 0.90000, 1.10000, 0.90000
58594,'STUTTGART ~1', 115.0000,1,  42,   1,   1,1.03652990,  38.179678, 1.10000, 0.90000, 1.10000, 0.90000
58595,'STUTTGART ~2', 115.0000,1,  42,   1,   1,1.03533435,  37.851699, 1.10000, 0.90000, 1.10000, 0.90000
58596,'STUTTGART ~3', 345.0000,1,  42,   1,   1,1.03602946,  40.501273, 1.10000, 0.90000, 1.10000, 0.90000
58597,'STUTTGART ~4', 115.0000,1,  42,   1,   1,1.03704250,  38.371757, 1.10000, 0.90000, 1.10000, 0.90000
58598,'STUTTGART ~5', 345.0000,1,  42,   1,   1,1.03598845,  40.492148, 1.10000, 0.90000, 1.10000, 0.90000
58599,'CROSSETT 1 1', 115.0000,1,  42,   1,   1,1.02509964,  52.434666, 1.10000, 0.90000, 1.10000, 0.90000
58600,'CROSSETT 2 1', 345.0000,1,  42,   1,   1,1.03158939,  53.798832, 1.10000, 0.90000, 1.10000, 0.90000
58601,'CROSSETT 2 2', 115.0000,1,  42,   1,   1,1.03244364,  51.730336, 1.10000, 0.90000, 1.10000, 0.90000
58602,'CROSSETT 2 3', 345.0000,1,  42,   1,   1,1.03139138,  53.783730, 1.10000, 0.90000, 1.10000, 0.90000
58603,'HAMBURG 12 1', 115.0000,1,  42,   1,   1,1.03014100,  49.781957, 1.10000, 0.90000, 1.10000, 0.90000
58604,'HAMBURG 13 1', 115.0000,1,  42,   1,   1,1.03000152,  50.017223, 1.10000, 0.90000, 1.10000, 0.90000
58605,'HAMBURG 14 1', 115.0000,1,  42,   1,   1,1.02357376,  52.979247, 1.10000, 0.90000, 1.10000, 0.90000
58606,'MONTROSE 1~3', 115.0000,1,  42,   1,   1,1.03369308,  48.272396, 1.10000, 0.90000, 1.10000, 0.90000
58607,'WILMOT 1 1  ', 115.0000,1,  42,   1,   1,1.02429950,  47.738952, 1.10000, 0.90000, 1.10000, 0.90000
58608,'CALICO ROC~1', 115.0000,1,  42,   1,   1,1.02504814,  29.424878, 1.10000, 0.90000, 1.10000, 0.90000
58609,'CALICO ROC~2', 115.0000,1,  42,   1,   1,1.02430892,  29.315011, 1.10000, 0.90000, 1.10000, 0.90000
58610,'CALICO ROC~3', 115.0000,1,  42,   1,   1,1.02359414,  28.063285, 1.10000, 0.90000, 1.10000, 0.90000
58611,'ELIZABETH~19', 115.0000,1,  42,   1,   1,1.02383029,  29.342093, 1.10000, 0.90000, 1.10000, 0.90000
58612,'GAMALIEL 2 1', 115.0000,1,  42,   1,   1,1.02116954,  27.980416, 1.10000, 0.90000, 1.10000, 0.90000
58613,'GAMALIEL 2 2',  69.0000,1,  42,   1,   1,1.03246570,  23.435436, 1.10000, 0.90000, 1.10000, 0.90000
58614,'GAMALIEL 2 3',  13.8000,1,  42,   1,   1,1.06111038,  16.882102, 1.10000, 0.90000, 1.10000, 0.90000
58616,'GAMALIEL 2 5', 115.0000,1,  42,   1,   1,1.02115309,  27.978584, 1.10000, 0.90000, 1.10000, 0.90000
58617,'GAMALIEL 2 7', 115.0000,1,  42,   1,   1,1.02120554,  28.005435, 1.10000, 0.90000, 1.10000, 0.90000
58618,'GASSVILLE 1 ', 115.0000,1,  42,   1,   1,1.03804004,  34.109213, 1.10000, 0.90000, 1.10000, 0.90000
58619,'MOUNTAIN H~1', 115.0000,1,  42,   1,   1,1.02581453,  31.663688, 1.10000, 0.90000, 1.10000, 0.90000
58620,'MOUNTAIN H~3', 115.0000,1,  42,   1,   1,1.02486050,  30.667071, 1.10000, 0.90000, 1.10000, 0.90000
58621,'MOUNTAIN H~7', 115.0000,1,  42,   1,   1,1.03008270,  31.913383, 1.10000, 0.90000, 1.10000, 0.90000
58622,'MOUNTAIN H~9', 115.0000,1,  42,   1,   1,1.02773488,  32.470364, 1.10000, 0.90000, 1.10000, 0.90000
58623,'MOUNTAIN ~10', 115.0000,1,  42,   1,   1,1.02757239,  32.452978, 1.10000, 0.90000, 1.10000, 0.90000
58624,'BELLA VIST~1', 115.0000,1,  42,   1,   1,1.02842510,  30.492953, 1.10000, 0.90000, 1.10000, 0.90000
58625,'BELLA VIST~2', 115.0000,1,  42,   1,   1,1.02953815,  29.881760, 1.10000, 0.90000, 1.10000, 0.90000
58626,'BELLA VIST~3', 115.0000,1,  42,   1,   1,1.02945220,  29.873776, 1.10000, 0.90000, 1.10000, 0.90000
58627,'BELLA VIST~4', 115.0000,1,  42,   1,   1,1.02799678,  29.288135, 1.10000, 0.90000, 1.10000, 0.90000
58628,'BELLA VIST~5',  69.0000,1,  42,   1,   1,1.03112876,  28.940191, 1.10000, 0.90000, 1.10000, 0.90000
58629,'BELLA VIST~6',  18.0000,1,  42,   1,   1,1.03566408,  28.447296, 1.10000, 0.90000, 1.10000, 0.90000
58631,'BELLA VIST~8', 115.0000,1,  42,   1,   1,1.02795291,  29.280724, 1.10000, 0.90000, 1.10000, 0.90000
58632,'BELLA VIST~9', 115.0000,1,  42,   1,   1,1.03104103,  30.137240, 1.10000, 0.90000, 1.10000, 0.90000
58633,'BELLA VIS~10', 115.0000,1,  42,   1,   1,1.02717352,  29.378037, 1.10000, 0.90000, 1.10000, 0.90000
58634,'BELLA VIS~11',  69.0000,1,  42,   1,   1,1.03350651,  28.716089, 1.10000, 0.90000, 1.10000, 0.90000
58635,'BELLA VIS~12', 115.0000,1,  42,   1,   1,1.02706528,  29.370503, 1.10000, 0.90000, 1.10000, 0.90000
58636,'BENTONVILL~2', 345.0000,1,  42,   1,   1,1.03159976,  36.687726, 1.10000, 0.90000, 1.10000, 0.90000
58637,'BENTONVILL~3', 161.0000,1,  42,   1,   1,1.03645647,  34.263026, 1.10000, 0.90000, 1.10000, 0.90000
58638,'BENTONVILL~4', 115.0000,1,  42,   1,   1,1.03585947,  31.165026, 1.10000, 0.90000, 1.10000, 0.90000
58639,'BENTONVILL~5', 345.0000,1,  42,   1,   1,1.03138316,  36.656218, 1.10000, 0.90000, 1.10000, 0.90000
58640,'BENTONVILL~6', 161.0000,1,  42,   1,   1,1.03632808,  34.233287, 1.10000, 0.90000, 1.10000, 0.90000
58641,'BENTONVILL~7', 115.0000,1,  42,   1,   1,1.02334535,  30.782580, 1.10000, 0.90000, 1.10000, 0.90000
58642,'BENTONVILL~8', 115.0000,1,  42,   1,   1,1.03332961,  30.810625, 1.10000, 0.90000, 1.10000, 0.90000
58643,'BENTONVILL~9', 115.0000,1,  42,   1,   1,1.03363502,  30.830641, 1.10000, 0.90000, 1.10000, 0.90000
58644,'BENTONVIL~10', 345.0000,1,  42,   1,   1,1.03252852,  36.215220, 1.10000, 0.90000, 1.10000, 0.90000
58645,'BENTONVIL~11', 115.0000,1,  42,   1,   1,1.02788150,  31.699328, 1.10000, 0.90000, 1.10000, 0.90000
58646,'BENTONVIL~12',  13.8000,1,  42,   1,   1,1.02807701,  29.173353, 1.10000, 0.90000, 1.10000, 0.90000
58648,'BENTONVIL~14', 345.0000,1,  42,   1,   1,1.03236377,  36.193289, 1.10000, 0.90000, 1.10000, 0.90000
58649,'CENTERTON 1 ', 115.0000,1,  42,   1,   1,1.02655554,  30.557682, 1.10000, 0.90000, 1.10000, 0.90000
58650,'GARFIELD 3 1', 115.0000,1,  42,   1,   1,1.03123713,  30.827195, 1.10000, 0.90000, 1.10000, 0.90000
58651,'GARFIELD 4 1', 115.0000,1,  42,   1,   1,1.03080058,  31.052837, 1.10000, 0.90000, 1.10000, 0.90000
58652,'GARFIELD 4 2', 115.0000,1,  42,   1,   1,1.03081965,  31.056119, 1.10000, 0.90000, 1.10000, 0.90000
58653,'GARFIELD 5 1', 115.0000,1,  42,   1,   1,1.03390706,  29.430319, 1.10000, 0.90000, 1.10000, 0.90000
58654,'GARFIELD 5 2',  69.0000,1,  42,   1,   1,1.03221416,  27.274199, 1.10000, 0.90000, 1.10000, 0.90000
58655,'GARFIELD 5 3',  13.8000,1,  42,   1,   1,1.02062953,  24.228423, 1.10000, 0.90000, 1.10000, 0.90000
58657,'GARFIELD 5 5', 115.0000,1,  42,   1,   1,1.03397191,  29.441513, 1.10000, 0.90000, 1.10000, 0.90000
58658,'GENTRY 1 1  ', 115.0000,1,  42,   1,   1,1.02591360,  34.126043, 1.10000, 0.90000, 1.10000, 0.90000
58659,'GRAVETTE 1 1', 115.0000,1,  42,   1,   1,1.02292860,  31.797283, 1.10000, 0.90000, 1.10000, 0.90000
58660,'GRAVETTE 2 1', 115.0000,1,  42,   1,   1,1.02368605,  32.040301, 1.10000, 0.90000, 1.10000, 0.90000
58661,'GRAVETTE 2 2', 115.0000,1,  42,   1,   1,1.02371621,  32.046510, 1.10000, 0.90000, 1.10000, 0.90000
58662,'GRAVETTE 3 1', 115.0000,1,  42,   1,   1,1.02384293,  31.285886, 1.10000, 0.90000, 1.10000, 0.90000
58663,'HINDSVILLE 1', 115.0000,1,  42,   1,   1,1.03214419,  32.846469, 1.10000, 0.90000, 1.10000, 0.90000
58664,'HINDSVILLE 2', 115.0000,1,  42,   1,   1,1.03211296,  32.842975, 1.10000, 0.90000, 1.10000, 0.90000
58665,'LOWELL 26 1 ', 115.0000,1,  42,   1,   1,1.03679383,  31.004776, 1.10000, 0.90000, 1.10000, 0.90000
58666,'LOWELL 26 2 ', 115.0000,1,  42,   1,   1,1.03613973,  31.019605, 1.10000, 0.90000, 1.10000, 0.90000
58667,'PEA RIDGE ~1', 115.0000,1,  42,   1,   1,1.02936769,  29.229033, 1.10000, 0.90000, 1.10000, 0.90000
58668,'PEA RIDGE ~2',  69.0000,1,  42,   1,   1,1.03933287,  28.112072, 1.10000, 0.90000, 1.10000, 0.90000
58669,'PEA RIDGE ~3', 115.0000,1,  42,   1,   1,1.02933490,  29.224481, 1.10000, 0.90000, 1.10000, 0.90000
58670,'PEA RIDGE ~4', 115.0000,1,  42,   1,   1,1.03170109,  29.625727, 1.10000, 0.90000, 1.10000, 0.90000
58671,'PEA RIDGE ~5', 115.0000,1,  42,   1,   1,1.03129303,  29.686126, 1.10000, 0.90000, 1.10000, 0.90000
58672,'PEA RIDGE ~6', 115.0000,1,  42,   1,   1,1.03134584,  29.689815, 1.10000, 0.90000, 1.10000, 0.90000
58673,'ROGERS 4 1  ', 115.0000,1,  42,   1,   1,1.02724075,  31.869280, 1.10000, 0.90000, 1.10000, 0.90000
58674,'ROGERS 4 2  ', 115.0000,1,  42,   1,   1,1.02702332,  31.848913, 1.10000, 0.90000, 1.10000, 0.90000
58675,'ROGERS 5 1  ', 115.0000,1,  42,   1,   1,1.03258157,  31.963356, 1.10000, 0.90000, 1.10000, 0.90000
58676,'ROGERS 5 2  ', 115.0000,1,  42,   1,   1,1.03242099,  31.943811, 1.10000, 0.90000, 1.10000, 0.90000
58677,'ROGERS 6 1  ', 345.0000,1,  42,   1,   1,1.03356433,  34.387858, 1.10000, 0.90000, 1.10000, 0.90000
58678,'ROGERS 6 2  ', 115.0000,1,  42,   1,   1,1.03635156,  32.386790, 1.10000, 0.90000, 1.10000, 0.90000
58679,'ROGERS 6 3  ', 345.0000,1,  42,   1,   1,1.03410268,  34.484467, 1.10000, 0.90000, 1.10000, 0.90000
58680,'ROGERS 7 1  ', 115.0000,1,  42,   1,   1,1.03004944,  31.815445, 1.10000, 0.90000, 1.10000, 0.90000
58681,'ROGERS 7 2  ', 115.0000,1,  42,   1,   1,1.03021634,  31.834733, 1.10000, 0.90000, 1.10000, 0.90000
58682,'ROGERS 8 1  ', 115.0000,1,  42,   1,   1,1.02230644,  30.564666, 1.10000, 0.90000, 1.10000, 0.90000
58683,'ROGERS 9 1  ', 115.0000,1,  42,   1,   1,1.03066313,  31.274425, 1.10000, 0.90000, 1.10000, 0.90000
58684,'ROGERS 10 1 ', 115.0000,1,  42,   1,   1,1.02216387,  30.485276, 1.10000, 0.90000, 1.10000, 0.90000
58685,'ROGERS 11 1 ', 115.0000,1,  42,   1,   1,1.02564514,  30.554213, 1.10000, 0.90000, 1.10000, 0.90000
58686,'SILOAM SPR~1', 115.0000,1,  42,   1,   1,1.03029203,  29.434482, 1.10000, 0.90000, 1.10000, 0.90000
58687,'SILOAM SPR~2', 115.0000,1,  42,   1,   1,1.03037846,  29.450041, 1.10000, 0.90000, 1.10000, 0.90000
58688,'SILOAM SPR~3', 115.0000,1,  42,   1,   1,1.03554940,  29.955581, 1.10000, 0.90000, 1.10000, 0.90000
58689,'SILOAM SPR~4', 115.0000,1,  42,   1,   1,1.02690673,  29.654390, 1.10000, 0.90000, 1.10000, 0.90000
58690,'SILOAM SPR~5', 115.0000,1,  42,   1,   1,1.02678204,  29.641679, 1.10000, 0.90000, 1.10000, 0.90000
58691,'SILOAM SPR~6', 115.0000,1,  42,   1,   1,1.02868021,  29.422925, 1.10000, 0.90000, 1.10000, 0.90000
58692,'SILOAM SPR~7', 115.0000,1,  42,   1,   1,1.02860665,  29.411109, 1.10000, 0.90000, 1.10000, 0.90000
58693,'SPRINGDAL~25', 115.0000,1,  42,   1,   1,1.02932417,  30.515684, 1.10000, 0.90000, 1.10000, 0.90000
58694,'SPRINGDAL~26', 115.0000,1,  42,   1,   1,1.02489007,  31.406173, 1.10000, 0.90000, 1.10000, 0.90000
58695,'SPRINGDAL~27', 115.0000,1,  42,   1,   1,1.02627122,  31.401884, 1.10000, 0.90000, 1.10000, 0.90000
58696,'SPRINGDAL~28', 115.0000,1,  42,   1,   1,1.02743113,  31.247077, 1.10000, 0.90000, 1.10000, 0.90000
58697,'SPRINGDAL~29', 115.0000,1,  42,   1,   1,1.03573489,  32.785489, 1.10000, 0.90000, 1.10000, 0.90000
58698,'SPRINGDAL~30', 115.0000,1,  42,   1,   1,1.02865398,  32.082614, 1.10000, 0.90000, 1.10000, 0.90000
58699,'SPRINGDALE~2', 115.0000,1,  42,   1,   1,1.02963305,  30.947819, 1.10000, 0.90000, 1.10000, 0.90000
58700,'SPRINGDALE~3', 345.0000,1,  42,   1,   1,1.03365934,  35.495117, 1.10000, 0.90000, 1.10000, 0.90000
58701,'SPRINGDALE~4', 115.0000,1,  42,   1,   1,1.03407562,  33.177087, 1.10000, 0.90000, 1.10000, 0.90000
58702,'SPRINGDALE~5',  13.8000,1,  42,   1,   1,1.03425753,  32.870545, 1.10000, 0.90000, 1.10000, 0.90000
58704,'SPRINGDALE~7', 345.0000,1,  42,   1,   1,1.03346777,  35.475883, 1.10000, 0.90000, 1.10000, 0.90000
58705,'SPRINGDALE~8', 115.0000,1,  42,   1,   1,1.02795768,  31.764450, 1.10000, 0.90000, 1.10000, 0.90000
58706,'ALPENA 8 1  ', 115.0000,1,  42,   1,   1,1.02503347,  28.767363, 1.10000, 0.90000, 1.10000, 0.90000
58707,'HARRISON 1~1', 115.0000,1,  42,   1,   1,1.03415084,  30.809962, 1.10000, 0.90000, 1.10000, 0.90000
58708,'HARRISON 1~2', 345.0000,1,  42,   1,   1,1.04330909,  32.536501, 1.10000, 0.90000, 1.10000, 0.90000
58709,'HARRISON 1~3', 115.0000,1,  42,   1,   1,1.03775966,  31.415684, 1.10000, 0.90000, 1.10000, 0.90000
58710,'HARRISON 1~4', 345.0000,1,  42,   1,   1,1.04321337,  32.520108, 1.10000, 0.90000, 1.10000, 0.90000
58711,'HARRISON 1~5', 115.0000,1,  42,   1,   1,1.03311121,  30.600064, 1.10000, 0.90000, 1.10000, 0.90000
58712,'HARRISON 1~6', 115.0000,1,  42,   1,   1,1.03298604,  30.585737, 1.10000, 0.90000, 1.10000, 0.90000
58713,'HARRISON 1~7', 115.0000,1,  42,   1,   1,1.03485739,  31.219664, 1.10000, 0.90000, 1.10000, 0.90000
58714,'HARRISON 1~8', 115.0000,1,  42,   1,   1,1.03468406,  31.203265, 1.10000, 0.90000, 1.10000, 0.90000
58715,'LEAD HILL 1 ', 115.0000,1,  42,   1,   1,1.03206086,  29.787879, 1.10000, 0.90000, 1.10000, 0.90000
58716,'LEAD HILL 2 ', 115.0000,1,  42,   1,   1,1.03202724,  29.784898, 1.10000, 0.90000, 1.10000, 0.90000
58717,'OMAHA 1 1   ', 115.0000,1,  42,   1,   1,1.03561354,  29.747878, 1.10000, 0.90000, 1.10000, 0.90000
58718,'OMAHA 1 2   ',  69.0000,1,  42,   1,   1,1.04162562,  27.720719, 1.10000, 0.90000, 1.10000, 0.90000
58719,'OMAHA 1 3   ', 115.0000,1,  42,   1,   1,1.03553772,  29.776763, 1.10000, 0.90000, 1.10000, 0.90000
58720,'OMAHA 2 1   ', 115.0000,1,  42,   1,   1,1.03666687,  30.530539, 1.10000, 0.90000, 1.10000, 0.90000
58721,'OMAHA 3 1   ', 115.0000,1,  42,   1,   1,1.03241420,  29.459668, 1.10000, 0.90000, 1.10000, 0.90000
58722,'PROTEM 1    ', 115.0000,1,  42,   1,   1,1.03163576,  29.934049, 1.10000, 0.90000, 1.10000, 0.90000
58723,'WESTERN GR~1', 115.0000,1,  42,   1,   1,1.03334224,  31.901112, 1.10000, 0.90000, 1.10000, 0.90000
58724,'YELLVILLE ~1', 115.0000,1,  42,   1,   1,1.04106951,  34.422869, 1.10000, 0.90000, 1.10000, 0.90000
58725,'YELLVILLE ~2', 115.0000,1,  42,   1,   1,1.03275645,  32.722313, 1.10000, 0.90000, 1.10000, 0.90000
58726,'YELLVILLE ~3', 115.0000,1,  42,   1,   1,1.03952944,  33.138548, 1.10000, 0.90000, 1.10000, 0.90000
58727,'YELLVILLE ~4', 115.0000,1,  42,   1,   1,1.03957725,  33.144224, 1.10000, 0.90000, 1.10000, 0.90000
58728,'HERMITAGE ~4', 115.0000,1,  42,   1,   1,1.02579498,  48.805776, 1.10000, 0.90000, 1.10000, 0.90000
58729,'WARREN 42 1 ', 115.0000,1,  42,   1,   1,1.02491581,  47.897893, 1.10000, 0.90000, 1.10000, 0.90000
58730,'WARREN 43 1 ', 115.0000,1,  42,   1,   1,1.02847850,  45.897444, 1.10000, 0.90000, 1.10000, 0.90000
58731,'WARREN 44 1 ', 115.0000,1,  42,   1,   1,1.02480102,  47.553642, 1.10000, 0.90000, 1.10000, 0.90000
58732,'BEARDEN 1 1 ', 115.0000,1,  42,   1,   1,1.01982975,  43.940871, 1.10000, 0.90000, 1.10000, 0.90000
58733,'BEARDEN 2 1 ', 115.0000,1,  42,   1,   1,1.02067089,  43.123123, 1.10000, 0.90000, 1.10000, 0.90000
58734,'CAMDEN 29 1 ', 115.0000,1,  42,   1,   1,1.01568043,  46.200892, 1.10000, 0.90000, 1.10000, 0.90000
58735,'CAMDEN 30 1 ', 115.0000,1,  42,   1,   1,1.01637566,  45.116545, 1.10000, 0.90000, 1.10000, 0.90000
58736,'CAMDEN 31 1 ', 115.0000,1,  42,   1,   1,1.02862751,  47.879271, 1.10000, 0.90000, 1.10000, 0.90000
58737,'CAMDEN 31 2 ', 115.0000,1,  42,   1,   1,1.02856684,  47.869521, 1.10000, 0.90000, 1.10000, 0.90000
58738,'FORDYCE 1 1 ', 115.0000,1,  42,   1,   1,1.03725052,  40.964200, 1.10000, 0.90000, 1.10000, 0.90000
58739,'FORDYCE 1 2 ', 115.0000,1,  42,   1,   1,1.03722095,  40.960180, 1.10000, 0.90000, 1.10000, 0.90000
58740,'FORDYCE 2 1 ', 115.0000,1,  42,   1,   1,1.02909601,  40.739264, 1.10000, 0.90000, 1.10000, 0.90000
58741,'HAMPTON 29 1', 115.0000,1,  42,   1,   1,1.02036381,  46.847595, 1.10000, 0.90000, 1.10000, 0.90000
58742,'HAMPTON 30 1', 115.0000,1,  42,   1,   1,1.02233970,  47.183811, 1.10000, 0.90000, 1.10000, 0.90000
58743,'HAMPTON 30 2', 115.0000,1,  42,   1,   1,1.02227068,  47.178958, 1.10000, 0.90000, 1.10000, 0.90000
58744,'BERRYVILLE~4', 345.0000,1,  42,   1,   1,1.03371942,  32.633643, 1.10000, 0.90000, 1.10000, 0.90000
58745,'BERRYVILLE~5', 161.0000,1,  42,   1,   1,1.03486788,  30.635762, 1.10000, 0.90000, 1.10000, 0.90000
58746,'BERRYVILLE~6', 115.0000,1,  42,   1,   1,1.02606344,  28.743813, 1.10000, 0.90000, 1.10000, 0.90000
58747,'BERRYVILLE~7', 345.0000,1,  42,   1,   1,1.03367841,  32.626694, 1.10000, 0.90000, 1.10000, 0.90000
58748,'BERRYVILLE~8', 345.0000,1,  42,   1,   1,1.03423512,  32.772576, 1.10000, 0.90000, 1.10000, 0.90000
58749,'BERRYVILLE~9', 115.0000,1,  42,   1,   1,1.02264464,  27.997009, 1.10000, 0.90000, 1.10000, 0.90000
58750,'BERRYVILL~10', 115.0000,1,  42,   1,   1,1.02447093,  28.348173, 1.10000, 0.90000, 1.10000, 0.90000
58751,'BERRYVILL~11', 115.0000,1,  42,   1,   1,1.02452600,  28.354899, 1.10000, 0.90000, 1.10000, 0.90000
58752,'EUREKA SPR~1', 115.0000,1,  42,   1,   1,1.02249503,  30.262618, 1.10000, 0.90000, 1.10000, 0.90000
58753,'EUREKA SPR~2',  69.0000,1,  42,   1,   1,1.03346276,  26.853229, 1.10000, 0.90000, 1.10000, 0.90000
58754,'EUREKA SPR~3', 115.0000,1,  42,   1,   1,1.02243137,  30.254268, 1.10000, 0.90000, 1.10000, 0.90000
58755,'EUREKA SPR~4', 115.0000,1,  42,   1,   1,1.03150904,  31.597603, 1.10000, 0.90000, 1.10000, 0.90000
58756,'EUREKA SPR~5', 115.0000,1,  42,   1,   1,1.02887130,  31.204658, 1.10000, 0.90000, 1.10000, 0.90000
58757,'GREEN FORE~1', 115.0000,1,  42,   1,   1,1.02280593,  28.324441, 1.10000, 0.90000, 1.10000, 0.90000
58758,'GREEN FORE~2', 115.0000,1,  42,   1,   1,1.02518404,  28.683390, 1.10000, 0.90000, 1.10000, 0.90000
58759,'HUNTSVILL~29', 115.0000,1,  42,   1,   1,1.02888262,  33.307329, 1.10000, 0.90000, 1.10000, 0.90000
58760,'HUNTSVILL~30', 115.0000,1,  42,   1,   1,1.02875626,  33.509355, 1.10000, 0.90000, 1.10000, 0.90000
58761,'HUNTSVILL~32', 115.0000,1,  42,   1,   1,1.02906060,  33.107033, 1.10000, 0.90000, 1.10000, 0.90000
58762,'HUNTSVILL~33', 115.0000,1,  42,   1,   1,1.02901053,  33.099974, 1.10000, 0.90000, 1.10000, 0.90000
58763,'DERMOTT 1 1 ', 115.0000,1,  42,   1,   1,1.03516996,  47.700118, 1.10000, 0.90000, 1.10000, 0.90000
58764,'DERMOTT 2 1 ', 115.0000,1,  42,   1,   1,1.02361739,  27.060397, 1.10000, 0.90000, 1.10000, 0.90000
58765,'EUDORA 1 1  ', 115.0000,1,  42,   1,   1,1.03378832,  44.729884, 1.10000, 0.90000, 1.10000, 0.90000
58766,'EUDORA 2 1  ', 115.0000,1,  42,   1,   1,1.03229368,  45.074915, 1.10000, 0.90000, 1.10000, 0.90000
58767,'EUDORA 3 1  ', 115.0000,1,  42,   1,   1,1.02988636,  45.834107, 1.10000, 0.90000, 1.10000, 0.90000
58768,'LAKE VILLA~7', 115.0000,1,  42,   1,   1,1.03681338,  44.396284, 1.10000, 0.90000, 1.10000, 0.90000
58769,'LAKE VILLA~8', 345.0000,1,  42,   1,   1,1.03774381,  45.679772, 1.10000, 0.90000, 1.10000, 0.90000
58770,'LAKE VILLA~9', 115.0000,1,  42,   1,   1,1.03806520,  44.123708, 1.10000, 0.90000, 1.10000, 0.90000
58771,'LAKE VILL~10', 100.0000,1,  42,   1,   1,1.03863680,  41.138571, 1.10000, 0.90000, 1.10000, 0.90000
58772,'LAKE VILL~11', 115.0000,1,  42,   1,   1,1.03795087,  44.138861, 1.10000, 0.90000, 1.10000, 0.90000
58773,'LAKE VILL~12', 115.0000,1,  42,   1,   1,1.03804076,  44.120071, 1.10000, 0.90000, 1.10000, 0.90000
58774,'AMITY 1 1   ', 115.0000,1,  42,   1,   1,1.03703749,  40.704451, 1.10000, 0.90000, 1.10000, 0.90000
58775,'AMITY 2 1   ', 115.0000,1,  42,   1,   1,1.04185581,  45.385572, 1.10000, 0.90000, 1.10000, 0.90000
58776,'AMITY 3 1   ', 115.0000,1,  42,   1,   1,1.04071236,  45.870509, 1.10000, 0.90000, 1.10000, 0.90000
58777,'ARKADELPHI~1', 115.0000,1,  42,   1,   1,1.03946340,  44.278129, 1.10000, 0.90000, 1.10000, 0.90000
58778,'ARKADELPHI~2', 115.0000,1,  42,   1,   1,1.03940558,  44.269943, 1.10000, 0.90000, 1.10000, 0.90000
58779,'ARKADELPHI~3', 115.0000,1,  42,   1,   1,1.01627946,  40.941769, 1.10000, 0.90000, 1.10000, 0.90000
58780,'ARKADELPHI~4', 115.0000,1,  42,   1,   1,1.03670192,  44.252748, 1.10000, 0.90000, 1.10000, 0.90000
58781,'ARKADELPHI~5', 115.0000,1,  42,   1,   1,1.04308176,  44.214823, 1.10000, 0.90000, 1.10000, 0.90000
58782,'GURDON 1 1  ', 115.0000,1,  42,   1,   1,1.03092897,  45.068488, 1.10000, 0.90000, 1.10000, 0.90000
58783,'GURDON 2 1  ', 115.0000,1,  42,   1,   1,1.03253388,  44.758865, 1.10000, 0.90000, 1.10000, 0.90000
58784,'GURDON 2 2  ', 115.0000,1,  42,   1,   1,1.03255332,  44.761802, 1.10000, 0.90000, 1.10000, 0.90000
58785,'CORNING 9 1 ', 115.0000,1,  42,   1,   1,1.01933312,  11.122406, 1.10000, 0.90000, 1.10000, 0.90000
58786,'CORNING 10 1', 115.0000,1,  42,   1,   1,1.01854217,  10.230092, 1.10000, 0.90000, 1.10000, 0.90000
58787,'CORNING 10 2',  69.0000,1,  42,   1,   1,1.02626252,   8.126366, 1.10000, 0.90000, 1.10000, 0.90000
58788,'CORNING 10 3',  13.8000,1,  42,   1,   1,1.03460538,   6.104708, 1.10000, 0.90000, 1.10000, 0.90000
58790,'CORNING 10 5', 115.0000,1,  42,   1,   1,1.01853919,  10.239937, 1.10000, 0.90000, 1.10000, 0.90000
58791,'CORNING 11 1', 115.0000,1,  42,   1,   1,1.01888692,  10.714508, 1.10000, 0.90000, 1.10000, 0.90000
58792,'PIGGOTT 1 1 ', 115.0000,1,  42,   1,   1,1.02353823,   8.407471, 1.10000, 0.90000, 1.10000, 0.90000
58793,'PIGGOTT 1 2 ',  69.0000,1,  42,   1,   1,1.02859521,   6.551855, 1.10000, 0.90000, 1.10000, 0.90000
58794,'PIGGOTT 1 3 ',  18.0000,1,  42,   1,   1,1.03481269,   4.690872, 1.10000, 0.90000, 1.10000, 0.90000
58796,'PIGGOTT 1 5 ', 115.0000,1,  42,   1,   1,1.02353930,   8.418136, 1.10000, 0.90000, 1.10000, 0.90000
58797,'PIGGOTT 2 1 ', 115.0000,1,  42,   1,   1,1.02403593,  10.079047, 1.10000, 0.90000, 1.10000, 0.90000
58798,'PIGGOTT 3 1 ', 115.0000,1,  42,   1,   1,1.02171528,   8.848870, 1.10000, 0.90000, 1.10000, 0.90000
58799,'PIGGOTT 3 2 ',  69.0000,1,  42,   1,   1,1.03735137,   6.388214, 1.10000, 0.90000, 1.10000, 0.90000
58800,'PIGGOTT 3 3 ', 115.0000,1,  42,   1,   1,1.02168465,   8.845332, 1.10000, 0.90000, 1.10000, 0.90000
58801,'RECTOR 1 1  ', 115.0000,1,  42,   1,   1,1.02650940,  11.125897, 1.10000, 0.90000, 1.10000, 0.90000
58802,'RECTOR 1 2  ', 115.0000,1,  42,   1,   1,1.02645636,  11.123400, 1.10000, 0.90000, 1.10000, 0.90000
58803,'RECTOR 2 1  ', 115.0000,1,  42,   1,   1,1.03000760,  12.159232, 1.10000, 0.90000, 1.10000, 0.90000
58804,'RECTOR 2 2  ', 115.0000,1,  42,   1,   1,1.03003228,  12.162653, 1.10000, 0.90000, 1.10000, 0.90000
58805,'RECTOR 3 1  ', 115.0000,1,  42,   1,   1,1.02107430,  11.334408, 1.10000, 0.90000, 1.10000, 0.90000
58806,'RECTOR 3 2  ',  69.0000,1,  42,   1,   1,1.03013253,   6.522903, 1.10000, 0.90000, 1.10000, 0.90000
58807,'RECTOR 3 3  ', 115.0000,1,  42,   1,   1,1.02124846,  11.356095, 1.10000, 0.90000, 1.10000, 0.90000
58808,'DRASCO 1    ', 115.0000,1,  42,   1,   1,1.03877032,  29.200705, 1.10000, 0.90000, 1.10000, 0.90000
58809,'DRASCO 2    ', 115.0000,1,  42,   1,   1,1.03885639,  29.206794, 1.10000, 0.90000, 1.10000, 0.90000
58810,'FAIRFIELD~65', 115.0000,1,  42,   1,   1,1.02500558,  33.246089, 1.10000, 0.90000, 1.10000, 0.90000
58811,'FLORAL 1    ', 115.0000,1,  42,   1,   1,1.04042578,  27.531734, 1.10000, 0.90000, 1.10000, 0.90000
58812,'FLORAL 2    ', 115.0000,1,  42,   1,   1,1.04038274,  27.527619, 1.10000, 0.90000, 1.10000, 0.90000
58813,'HEBER SPRI~1', 115.0000,1,  42,   1,   1,1.02981508,  30.477151, 1.10000, 0.90000, 1.10000, 0.90000
58814,'HEBER SPRI~2', 115.0000,1,  42,   1,   1,1.03370941,  30.218362, 1.10000, 0.90000, 1.10000, 0.90000
58815,'HEBER SPRI~3',  13.8000,1,  42,   1,   1,1.03370941,  30.218362, 1.10000, 0.90000, 1.10000, 0.90000
58816,'HEBER SPRI~4',  13.8000,1,  42,   1,   1,1.03370941,  30.218362, 1.10000, 0.90000, 1.10000, 0.90000
58818,'HEBER SPRI~6', 115.0000,1,  42,   1,   1,1.03364670,  30.210408, 1.10000, 0.90000, 1.10000, 0.90000
58819,'HEBER SPRI~7', 115.0000,1,  42,   1,   1,1.03377020,  30.226357, 1.10000, 0.90000, 1.10000, 0.90000
58820,'HEBER SPRI~8', 115.0000,1,  42,   1,   1,1.03700423,  30.264999, 1.10000, 0.90000, 1.10000, 0.90000
58821,'HIGDEN 1    ', 115.0000,1,  42,   1,   1,1.02242959,  31.389033, 1.10000, 0.90000, 1.10000, 0.90000
58822,'HIGDEN 2    ',  13.8000,1,  42,   1,   1,1.02242959,  31.389033, 1.10000, 0.90000, 1.10000, 0.90000
58823,'HIGDEN 3    ',  13.8000,1,  42,   1,   1,1.02242959,  31.389033, 1.10000, 0.90000, 1.10000, 0.90000
58825,'HIGDEN 5    ', 115.0000,1,  42,   1,   1,1.02238548,  31.383760, 1.10000, 0.90000, 1.10000, 0.90000
58826,'HIGDEN 7    ', 115.0000,1,  42,   1,   1,1.02248001,  31.394196, 1.10000, 0.90000, 1.10000, 0.90000
58827,'LOCUST GRO~7', 115.0000,1,  42,   1,   1,1.02026248,  24.827167, 1.10000, 0.90000, 1.10000, 0.90000
58828,'PANGBURN 1 1', 115.0000,1,  42,   1,   1,1.02659702,  28.917819, 1.10000, 0.90000, 1.10000, 0.90000
58829,'PANGBURN 2 1', 115.0000,1,  42,   1,   1,1.03956592,  26.910355, 1.10000, 0.90000, 1.10000, 0.90000
58830,'QUITMAN 7 1 ', 115.0000,1,  42,   1,   1,1.02780700,  30.781603, 1.10000, 0.90000, 1.10000, 0.90000
58831,'QUITMAN 8 1 ', 115.0000,1,  42,   1,   1,1.02834356,  30.622938, 1.10000, 0.90000, 1.10000, 0.90000
58832,'ROSE BUD 1  ', 115.0000,1,  42,   1,   1,1.01920402,  29.429858, 1.10000, 0.90000, 1.10000, 0.90000
58833,'SEARCY 1 1  ', 115.0000,1,  42,   1,   1,1.03242946,  28.619447, 1.10000, 0.90000, 1.10000, 0.90000
58834,'SEARCY 2 1  ', 345.0000,1,  42,   1,   1,1.03716540,  29.981498, 1.10000, 0.90000, 1.10000, 0.90000
58835,'SEARCY 2 2  ', 115.0000,1,  42,   1,   1,1.03770745,  28.173400, 1.10000, 0.90000, 1.10000, 0.90000
58836,'SEARCY 2 3  ', 345.0000,1,  42,   1,   1,1.03760338,  30.042269, 1.10000, 0.90000, 1.10000, 0.90000
58837,'SEARCY 3 1  ', 115.0000,1,  42,   1,   1,1.00276208,  27.720053, 1.10000, 0.90000, 1.10000, 0.90000
58838,'SEARCY 4 1  ', 115.0000,1,  42,   1,   1,1.00144506,  28.125524, 1.10000, 0.90000, 1.10000, 0.90000
58839,'SHIRLEY 8 1 ', 115.0000,1,  42,   1,   1,1.02386463,  29.972304, 1.10000, 0.90000, 1.10000, 0.90000
58840,'SHIRLEY 8 2 ', 115.0000,1,  42,   1,   1,1.02383888,  29.969200, 1.10000, 0.90000, 1.10000, 0.90000
58841,'SHIRLEY 9 1 ', 115.0000,1,  42,   1,   1,1.02736592,  34.675942, 1.10000, 0.90000, 1.10000, 0.90000
58842,'KINGSLAND ~9', 115.0000,1,  42,   1,   1,1.03346920,  41.761235, 1.10000, 0.90000, 1.10000, 0.90000
58843,'KINGSLAND~10', 115.0000,1,  42,   1,   1,1.03342080,  41.758411, 1.10000, 0.90000, 1.10000, 0.90000
58844,'PINE BLUFF~1', 115.0000,1,  42,   1,   1,1.03112996,  42.137722, 1.10000, 0.90000, 1.10000, 0.90000
58845,'PINE BLUFF~2', 345.0000,1,  42,   1,   1,1.04104531,  44.924285, 1.10000, 0.90000, 1.10000, 0.90000
58846,'PINE BLUFF~3', 115.0000,1,  42,   1,   1,1.03420043,  42.643501, 1.10000, 0.90000, 1.10000, 0.90000
58847,'PINE BLUFF~4',  13.8000,1,  42,   1,   1,1.03445494,  42.739943, 1.10000, 0.90000, 1.10000, 0.90000
58849,'PINE BLUFF~6', 345.0000,1,  42,   1,   1,1.04172194,  45.039306, 1.10000, 0.90000, 1.10000, 0.90000
58850,'PINE BLUFF~7', 115.0000,1,  42,   1,   1,1.03124487,  42.396436, 1.10000, 0.90000, 1.10000, 0.90000
58851,'PINE BLUFF~8', 115.0000,1,  42,   1,   1,1.02669764,  41.110519, 1.10000, 0.90000, 1.10000, 0.90000
58852,'RISON 1 1   ', 115.0000,1,  42,   1,   1,1.03844035,  44.217743, 1.10000, 0.90000, 1.10000, 0.90000
58853,'RISON 2 1   ', 115.0000,1,  42,   1,   1,1.03353083,  43.373067, 1.10000, 0.90000, 1.10000, 0.90000
58854,'RISON 3 1   ', 115.0000,1,  42,   1,   1,1.03226244,  42.988323, 1.10000, 0.90000, 1.10000, 0.90000
58855,'STAR CITY ~3', 115.0000,1,  42,   1,   1,1.03697395,  34.773996, 1.10000, 0.90000, 1.10000, 0.90000
58856,'STAR CITY ~4', 115.0000,1,  42,   1,   1,1.03691959,  34.768217, 1.10000, 0.90000, 1.10000, 0.90000
58857,'STAR CITY ~5', 115.0000,1,  42,   1,   1,1.02576494,  36.657472, 1.10000, 0.90000, 1.10000, 0.90000
58858,'STAR CITY ~6', 115.0000,1,  42,   1,   1,1.02734637,  34.961259, 1.10000, 0.90000, 1.10000, 0.90000
58859,'STAR CITY ~7', 115.0000,1,  42,   1,   1,1.02729392,  34.956270, 1.10000, 0.90000, 1.10000, 0.90000
58860,'EMERSON 2 1 ', 115.0000,1,  42,   1,   1,1.02303827,  55.905214, 1.10000, 0.90000, 1.10000, 0.90000
58861,'EMERSON 2 2 ', 115.0000,1,  42,   1,   1,1.02298701,  55.901605, 1.10000, 0.90000, 1.10000, 0.90000
58862,'MAGNOLIA 9 1', 115.0000,1,  42,   1,   1,1.02151024,  48.735490, 1.10000, 0.90000, 1.10000, 0.90000
58863,'MAGNOLIA 1~1', 115.0000,1,  42,   1,   1,1.02676857,  49.786871, 1.10000, 0.90000, 1.10000, 0.90000
58864,'MAGNOLIA 1~2', 115.0000,1,  42,   1,   1,1.02228189,  49.811695, 1.10000, 0.90000, 1.10000, 0.90000
58865,'MAGNOLIA 1~3', 345.0000,1,  42,   1,   1,1.03994250,  50.267884, 1.10000, 0.90000, 1.10000, 0.90000
58866,'MAGNOLIA 1~4', 115.0000,1,  42,   1,   1,1.03060818,  49.885489, 1.10000, 0.90000, 1.10000, 0.90000
58867,'MAGNOLIA 1~5', 345.0000,1,  42,   1,   1,1.03987765,  50.259325, 1.10000, 0.90000, 1.10000, 0.90000
58868,'STAMPS 1 1  ', 115.0000,1,  42,   1,   1,1.02872539,  51.371926, 1.10000, 0.90000, 1.10000, 0.90000
58869,'STAMPS 2 1  ', 115.0000,1,  42,   1,   1,1.02954412,  52.040485, 1.10000, 0.90000, 1.10000, 0.90000
58870,'STEPHENS 1 1', 115.0000,1,  42,   1,   1,1.01781714,  47.268669, 1.10000, 0.90000, 1.10000, 0.90000
58871,'STEPHENS 2 1', 115.0000,1,  42,   1,   1,1.02052164,  48.289864, 1.10000, 0.90000, 1.10000, 0.90000
58872,'TAYLOR 5 1  ', 115.0000,1,  42,   1,   1,1.03268242,  53.468278, 1.10000, 0.90000, 1.10000, 0.90000
58873,'WALDO 1     ', 115.0000,1,  42,   1,   1,1.02633691,  47.314862, 1.10000, 0.90000, 1.10000, 0.90000
58874,'WALDO 2     ', 115.0000,1,  42,   1,   1,1.02623463,  47.305743, 1.10000, 0.90000, 1.10000, 0.90000
58875,'ATKINS 4 1  ', 115.0000,1,  42,   1,   1,1.03871906,  38.756249, 1.10000, 0.90000, 1.10000, 0.90000
58876,'ATKINS 4 2  ', 115.0000,1,  42,   1,   1,1.03867316,  38.749999, 1.10000, 0.90000, 1.10000, 0.90000
58877,'ATKINS 5 1  ', 115.0000,1,  42,   1,   1,1.03994536,  39.078589, 1.10000, 0.90000, 1.10000, 0.90000
58878,'ATKINS 6 1  ', 115.0000,1,  42,   1,   1,1.03839493,  38.576604, 1.10000, 0.90000, 1.10000, 0.90000
58879,'BEE BRANCH~1', 115.0000,1,  42,   1,   1,1.02870810,  31.142808, 1.10000, 0.90000, 1.10000, 0.90000
58880,'BEE BRANCH~2', 115.0000,1,  42,   1,   1,1.03065944,  31.666577, 1.10000, 0.90000, 1.10000, 0.90000
58881,'CENTER RID~1', 115.0000,1,  42,   1,   1,1.03629410,  32.724099, 1.10000, 0.90000, 1.10000, 0.90000
58882,'CENTER RID~2', 115.0000,1,  42,   1,   1,1.03627324,  32.722391, 1.10000, 0.90000, 1.10000, 0.90000
58883,'CLEVELAN~157', 115.0000,1,  42,   1,   1,1.03674090,  33.734919, 1.10000, 0.90000, 1.10000, 0.90000
58884,'CLINTON 57 1', 115.0000,1,  42,   1,   1,1.03353894,  36.132992, 1.10000, 0.90000, 1.10000, 0.90000
58885,'CLINTON 57 2', 115.0000,1,  42,   1,   1,1.03359711,  36.138346, 1.10000, 0.90000, 1.10000, 0.90000
58886,'CLINTON 58 1', 115.0000,1,  42,   1,   1,1.03287053,  35.211859, 1.10000, 0.90000, 1.10000, 0.90000
58887,'CLINTON 59 1', 345.0000,1,  42,   1,   1,1.03469968,  40.904217, 1.10000, 0.90000, 1.10000, 0.90000
58888,'CLINTON 59 2', 115.0000,1,  42,   1,   1,1.03604162,  37.193857, 1.10000, 0.90000, 1.10000, 0.90000
58889,'CLINTON 59 3', 345.0000,1,  42,   1,   1,1.03465819,  40.898223, 1.10000, 0.90000, 1.10000, 0.90000
58890,'HATTIEVILL~1', 115.0000,1,  42,   1,   1,1.03870559,  35.314342, 1.10000, 0.90000, 1.10000, 0.90000
58891,'MORRILTON ~1', 115.0000,1,  42,   1,   1,1.04001355,  37.240500, 1.10000, 0.90000, 1.10000, 0.90000
58892,'MORRILTON ~2', 115.0000,1,  42,   1,   1,1.04029632,  37.673551, 1.10000, 0.90000, 1.10000, 0.90000
58893,'MORRILTON ~3', 115.0000,1,  42,   1,   1,1.04028833,  36.601956, 1.10000, 0.90000, 1.10000, 0.90000
58894,'MORRILTON ~4', 115.0000,1,  42,   1,   1,1.04020429,  36.595150, 1.10000, 0.90000, 1.10000, 0.90000
58895,'PLUMERVILL~1', 115.0000,1,  42,   1,   1,1.02837241,  36.382375, 1.10000, 0.90000, 1.10000, 0.90000
58896,'PLUMERVILL~2', 115.0000,1,  42,   1,   1,1.02833748,  36.377687, 1.10000, 0.90000, 1.10000, 0.90000
58897,'SPRINGFIE~45', 115.0000,1,  42,   1,   1,1.03766644,  34.512516, 1.10000, 0.90000, 1.10000, 0.90000
58898,'SPRINGFIE~46', 115.0000,1,  42,   1,   1,1.03763413,  34.507926, 1.10000, 0.90000, 1.10000, 0.90000
58899,'BAY 1       ', 115.0000,1,  42,   1,   1,1.02649593,  15.483327, 1.10000, 0.90000, 1.10000, 0.90000
58900,'BAY 2       ', 115.0000,1,  42,   1,   1,1.02646840,  15.480438, 1.10000, 0.90000, 1.10000, 0.90000
58901,'BONO 1 1    ', 115.0000,1,  42,   1,   1,1.01292098,  15.335974, 1.10000, 0.90000, 1.10000, 0.90000
58902,'BONO 2 1    ', 115.0000,1,  42,   1,   1,1.01068354,  15.052557, 1.10000, 0.90000, 1.10000, 0.90000
58903,'BONO 2 2    ', 115.0000,1,  42,   1,   1,1.01076090,  15.061274, 1.10000, 0.90000, 1.10000, 0.90000
58904,'BROOKLAND ~1', 115.0000,1,  42,   1,   1,1.02424228,  14.709868, 1.10000, 0.90000, 1.10000, 0.90000
58905,'BROOKLAND ~2', 115.0000,1,  42,   1,   1,1.02414334,  14.704012, 1.10000, 0.90000, 1.10000, 0.90000
58906,'BROOKLAND ~3', 115.0000,1,  42,   1,   1,1.01996291,  15.940396, 1.10000, 0.90000, 1.10000, 0.90000
58907,'CARAWAY 1   ', 115.0000,1,  42,   1,   1,1.02479017,  16.180298, 1.10000, 0.90000, 1.10000, 0.90000
58908,'CARAWAY 2   ', 115.0000,1,  42,   1,   1,1.02481806,  16.184777, 1.10000, 0.90000, 1.10000, 0.90000
58909,'JONESBORO ~3', 115.0000,1,  42,   1,   1,1.02443981,  16.664179, 1.10000, 0.90000, 1.10000, 0.90000
58910,'JONESBORO ~4', 115.0000,1,  42,   1,   1,1.02431238,  16.643047, 1.10000, 0.90000, 1.10000, 0.90000
58911,'JONESBORO ~5', 115.0000,1,  42,   1,   1,1.00972724,  14.851848, 1.10000, 0.90000, 1.10000, 0.90000
58912,'JONESBORO ~6', 115.0000,1,  42,   1,   1,1.02282512,  16.199899, 1.10000, 0.90000, 1.10000, 0.90000
58913,'JONESBORO ~7', 115.0000,1,  42,   1,   1,1.02264941,  16.178582, 1.10000, 0.90000, 1.10000, 0.90000
58914,'JONESBORO ~8', 115.0000,1,  42,   1,   1,1.02371395,  16.340437, 1.10000, 0.90000, 1.10000, 0.90000
58915,'JONESBORO ~9', 115.0000,1,  42,   1,   1,1.01540220,  15.553053, 1.10000, 0.90000, 1.10000, 0.90000
58916,'JONESBORO~10', 115.0000,1,  42,   1,   1,1.02229607,  16.864150, 1.10000, 0.90000, 1.10000, 0.90000
58917,'JONESBORO~11', 115.0000,1,  42,   1,   1,1.02521050,  16.949483, 1.10000, 0.90000, 1.10000, 0.90000
58918,'JONESBORO~12', 115.0000,1,  42,   1,   1,1.02176368,  17.202166, 1.10000, 0.90000, 1.10000, 0.90000
58919,'JONESBORO~13', 115.0000,1,  42,   1,   1,1.02161503,  17.190183, 1.10000, 0.90000, 1.10000, 0.90000
58920,'JONESBORO~14', 115.0000,1,  42,   1,   1,1.02261019,  16.586476, 1.10000, 0.90000, 1.10000, 0.90000
58921,'JONESBORO~15', 115.0000,1,  42,   1,   1,1.02271545,  16.598466, 1.10000, 0.90000, 1.10000, 0.90000
58922,'LAKE CITY~33', 115.0000,1,  42,   1,   1,1.02168190,  15.164497, 1.10000, 0.90000, 1.10000, 0.90000
58923,'LAKE CITY~34', 115.0000,1,  42,   1,   1,1.02239978,  15.662462, 1.10000, 0.90000, 1.10000, 0.90000
58924,'MONETTE 1   ', 115.0000,1,  42,   1,   1,1.01955009,  14.420105, 1.10000, 0.90000, 1.10000, 0.90000
58925,'MONETTE 2   ', 115.0000,1,  42,   1,   1,1.01951814,  14.417353, 1.10000, 0.90000, 1.10000, 0.90000
58926,'PARAGOULD ~1', 345.0000,1,  42,   1,   1,1.03298593,  14.009209, 1.10000, 0.90000, 1.10000, 0.90000
58927,'PARAGOULD ~2', 115.0000,1,  42,   1,   1,1.03129852,  12.638647, 1.10000, 0.90000, 1.10000, 0.90000
58928,'PARAGOULD ~3', 345.0000,1,  42,   1,   1,1.03277063,  13.989191, 1.10000, 0.90000, 1.10000, 0.90000
58929,'PARAGOULD ~4', 115.0000,1,  42,   1,   1,1.01653540,  12.451709, 1.10000, 0.90000, 1.10000, 0.90000
58930,'PARAGOULD ~5', 115.0000,1,  42,   1,   1,1.01676655,  12.471125, 1.10000, 0.90000, 1.10000, 0.90000
58931,'PARAGOULD ~6', 115.0000,1,  42,   1,   1,1.01649690,  12.106487, 1.10000, 0.90000, 1.10000, 0.90000
58932,'PARAGOULD ~7', 345.0000,1,  42,   1,   1,1.02956033,  15.856911, 1.10000, 0.90000, 1.10000, 0.90000
58933,'PARAGOULD ~8', 115.0000,1,  42,   1,   1,1.02419090,  14.266245, 1.10000, 0.90000, 1.10000, 0.90000
58934,'PARAGOULD ~9',  20.0000,1,  42,   1,   1,1.01868403,  12.289899, 1.10000, 0.90000, 1.10000, 0.90000
58936,'PARAGOULD~11', 345.0000,1,  42,   1,   1,1.03060138,  15.907545, 1.10000, 0.90000, 1.10000, 0.90000
58937,'WEINER 1    ', 115.0000,1,  42,   1,   1,1.02679372,  18.221997, 1.10000, 0.90000, 1.10000, 0.90000
58938,'ALMA 10 1   ', 115.0000,1,  42,   1,   1,1.03722262,  36.709750, 1.10000, 0.90000, 1.10000, 0.90000
58939,'ALMA 11 1   ', 345.0000,1,  42,   1,   1,1.04571962,  41.157644, 1.10000, 0.90000, 1.10000, 0.90000
58940,'ALMA 11 2   ', 115.0000,1,  42,   1,   1,1.04043865,  37.444842, 1.10000, 0.90000, 1.10000, 0.90000
58941,'ALMA 11 3   ', 345.0000,1,  42,   1,   1,1.04629540,  41.248004, 1.10000, 0.90000, 1.10000, 0.90000
58942,'ALMA 12 1   ', 115.0000,1,  42,   1,   1,1.03334308,  35.349572, 1.10000, 0.90000, 1.10000, 0.90000
58943,'ALMA 12 2   ', 115.0000,1,  42,   1,   1,1.03343320,  35.358144, 1.10000, 0.90000, 1.10000, 0.90000
58944,'CEDARVILLE~9', 115.0000,1,  42,   1,   1,1.03159273,  33.762370, 1.10000, 0.90000, 1.10000, 0.90000
58945,'CEDARVILL~10', 115.0000,1,  42,   1,   1,1.03094602,  35.140620, 1.10000, 0.90000, 1.10000, 0.90000
58946,'MOUNTAINBU~1', 115.0000,1,  42,   1,   1,1.03497267,  33.943072, 1.10000, 0.90000, 1.10000, 0.90000
58947,'MULBERRY 6 1', 115.0000,1,  42,   1,   1,1.03490472,  33.820228, 1.10000, 0.90000, 1.10000, 0.90000
58948,'MULBERRY 6 2', 115.0000,1,  42,   1,   1,1.03495634,  33.825621, 1.10000, 0.90000, 1.10000, 0.90000
58949,'MULBERRY 7 1', 115.0000,1,  42,   1,   1,1.03430068,  34.445293, 1.10000, 0.90000, 1.10000, 0.90000
58950,'RUDY 1      ', 115.0000,1,  42,   1,   1,1.03664792,  35.540435, 1.10000, 0.90000, 1.10000, 0.90000
58951,'RUDY 2      ', 115.0000,1,  42,   1,   1,1.03668356,  35.543437, 1.10000, 0.90000, 1.10000, 0.90000
58952,'VAN BUREN~13', 115.0000,1,  42,   1,   1,1.02718461,  35.725373, 1.10000, 0.90000, 1.10000, 0.90000
58953,'VAN BUREN~14', 115.0000,1,  42,   1,   1,1.03726935,  34.692580, 1.10000, 0.90000, 1.10000, 0.90000
58954,'VAN BUREN~15', 115.0000,1,  42,   1,   1,1.02790880,  36.703592, 1.10000, 0.90000, 1.10000, 0.90000
58955,'VAN BUREN~16', 115.0000,1,  42,   1,   1,1.02764630,  36.662587, 1.10000, 0.90000, 1.10000, 0.90000
58956,'VAN BUREN ~2', 115.0000,1,  42,   1,   1,1.03281224,  34.716212, 1.10000, 0.90000, 1.10000, 0.90000
58957,'VAN BUREN ~3', 115.0000,1,  42,   1,   1,1.03260767,  34.696234, 1.10000, 0.90000, 1.10000, 0.90000
58958,'WINSLOW 2 1 ', 115.0000,1,  42,   1,   1,1.03325272,  32.830711, 1.10000, 0.90000, 1.10000, 0.90000
58959,'WINSLOW 2 2 ', 115.0000,1,  42,   1,   1,1.03323543,  32.828898, 1.10000, 0.90000, 1.10000, 0.90000
58960,'WINSLOW 3 1 ', 115.0000,1,  42,   1,   1,1.03561103,  33.350444, 1.10000, 0.90000, 1.10000, 0.90000
58961,'CRAWFORDS~11', 115.0000,1,  42,   1,   1,1.03418422,   9.392318, 1.10000, 0.90000, 1.10000, 0.90000
58962,'CRAWFORDS~12', 115.0000,1,  42,   1,   1,1.03416097,   9.389662, 1.10000, 0.90000, 1.10000, 0.90000
58963,'EARLE 1 1   ', 115.0000,1,  42,   1,   1,1.03477430,   9.808426, 1.10000, 0.90000, 1.10000, 0.90000
58964,'EARLE 2 1   ', 115.0000,1,  42,   1,   1,1.03143609,  11.051550, 1.10000, 0.90000, 1.10000, 0.90000
58965,'HUGHES 1    ', 115.0000,1,  42,   1,   1,1.03660381,  10.297682, 1.10000, 0.90000, 1.10000, 0.90000
58966,'HUGHES 2    ', 115.0000,1,  42,   1,   1,1.03667557,  10.302870, 1.10000, 0.90000, 1.10000, 0.90000
58967,'MARION 45 1 ', 115.0000,1,  42,   1,   1,1.03534544,  10.884251, 1.10000, 0.90000, 1.10000, 0.90000
58968,'MARION 46 1 ', 115.0000,1,  42,   1,   1,1.03937197,   8.903996, 1.10000, 0.90000, 1.10000, 0.90000
58969,'MARION 46 2 ', 100.0000,1,  42,   1,   1,1.04210818,   9.423639, 1.10000, 0.90000, 1.10000, 0.90000
58970,'MARION 46 3 ', 115.0000,1,  42,   1,   1,1.03929377,   8.896277, 1.10000, 0.90000, 1.10000, 0.90000
58971,'MARION 47 1 ', 115.0000,1,  42,   1,   1,1.03382206,   9.006877, 1.10000, 0.90000, 1.10000, 0.90000
58972,'MARION 47 2 ', 115.0000,1,  42,   1,   1,1.03374267,   8.996974, 1.10000, 0.90000, 1.10000, 0.90000
58973,'PROCTOR 5 1 ', 115.0000,1,  42,   1,   1,1.03473604,  11.449203, 1.10000, 0.90000, 1.10000, 0.90000
58974,'TYRONZA 1 1 ', 115.0000,1,  42,   1,   1,1.02735829,  15.980915, 1.10000, 0.90000, 1.10000, 0.90000
58975,'TYRONZA 2 1 ', 115.0000,1,  42,   1,   1,1.03113270,  10.741492, 1.10000, 0.90000, 1.10000, 0.90000
58976,'WEST MEMPH~1', 345.0000,1,  42,   1,   1,1.03486812,  13.693969, 1.10000, 0.90000, 1.10000, 0.90000
58977,'WEST MEMPH~2', 115.0000,1,  42,   1,   1,1.03764367,  10.946812, 1.10000, 0.90000, 1.10000, 0.90000
58978,'WEST MEMPH~3', 100.0000,1,  42,   1,   1,1.04213786,   9.556685, 1.10000, 0.90000, 1.10000, 0.90000
58979,'WEST MEMPH~4',  13.8000,1,  42,   1,   1,1.03631961,  11.978935, 1.10000, 0.90000, 1.10000, 0.90000
58981,'WEST MEMPH~6', 345.0000,1,  42,   1,   1,1.03458095,  13.672657, 1.10000, 0.90000, 1.10000, 0.90000
58982,'WEST MEMPH~7', 345.0000,1,  42,   1,   1,1.03543007,  13.814566, 1.10000, 0.90000, 1.10000, 0.90000
58983,'WEST MEMPH~8', 115.0000,1,  42,   1,   1,1.03394639,  10.899724, 1.10000, 0.90000, 1.10000, 0.90000
58984,'WEST MEMPH~9', 115.0000,1,  42,   1,   1,1.03963459,   9.454789, 1.10000, 0.90000, 1.10000, 0.90000
58985,'WEST MEMP~10', 100.0000,1,  42,   1,   1,1.03880465,   9.243518, 1.10000, 0.90000, 1.10000, 0.90000
58986,'WEST MEMP~11',  18.0000,1,  42,   1,   1,1.03896821,   9.285466, 1.10000, 0.90000, 1.10000, 0.90000
58988,'WEST MEMP~13', 115.0000,1,  42,   1,   1,1.03946626,   9.442679, 1.10000, 0.90000, 1.10000, 0.90000
58989,'WEST MEMP~14', 115.0000,1,  42,   1,   1,1.03744256,   8.058160, 1.10000, 0.90000, 1.10000, 0.90000
58990,'CHERRY VAL~1', 115.0000,1,  42,   1,   1,1.03093815,  19.892012, 1.10000, 0.90000, 1.10000, 0.90000
58991,'COLT 1      ', 115.0000,1,  42,   1,   1,1.02296293,  16.261388, 1.10000, 0.90000, 1.10000, 0.90000
58992,'COLT 2      ', 115.0000,1,  42,   1,   1,1.02299738,  16.264955, 1.10000, 0.90000, 1.10000, 0.90000
58993,'HICKORY RI~1', 115.0000,1,  42,   1,   1,1.03262866,  21.622436, 1.10000, 0.90000, 1.10000, 0.90000
58994,'PARKIN 1    ', 115.0000,1,  42,   1,   1,1.03285503,  11.667993, 1.10000, 0.90000, 1.10000, 0.90000
58995,'PARKIN 2    ', 115.0000,1,  42,   1,   1,1.03283405,  11.664888, 1.10000, 0.90000, 1.10000, 0.90000
58996,'WYNNE 1 1   ', 115.0000,1,  42,   1,   1,1.02539790,  15.620900, 1.10000, 0.90000, 1.10000, 0.90000
58997,'WYNNE 2 1   ', 115.0000,1,  42,   1,   1,1.03240037,  15.235080, 1.10000, 0.90000, 1.10000, 0.90000
58998,'WYNNE 3 1   ', 115.0000,1,  42,   1,   1,1.02180886,  17.306453, 1.10000, 0.90000, 1.10000, 0.90000
58999,'LEOLA 2 1   ', 115.0000,1,  42,   1,   1,1.02321410,  41.704954, 1.10000, 0.90000, 1.10000, 0.90000
59000,'SPARKMAN 1  ', 115.0000,1,  42,   1,   1,1.02667296,  40.685166, 1.10000, 0.90000, 1.10000, 0.90000
59001,'DUMAS 1 1   ', 115.0000,1,  42,   1,   1,1.02569616,  31.767073, 1.10000, 0.90000, 1.10000, 0.90000
59002,'DUMAS 2 1   ', 115.0000,1,  42,   1,   1,1.02805209,  31.238673, 1.10000, 0.90000, 1.10000, 0.90000
59003,'MC GEHEE 1 1', 115.0000,1,  42,   1,   1,1.02397168,  27.767682, 1.10000, 0.90000, 1.10000, 0.90000
59004,'MC GEHEE 2 1', 115.0000,1,  42,   1,   1,1.02533317,  26.570933, 1.10000, 0.90000, 1.10000, 0.90000
59005,'MC GEHEE 2 2', 115.0000,1,  42,   1,   1,1.02539468,  26.581022, 1.10000, 0.90000, 1.10000, 0.90000
59006,'ROSEDALE 3 1', 115.0000,1,  42,   1,   1,1.01918173,  22.981189, 1.10000, 0.90000, 1.10000, 0.90000
59007,'ROSEDALE 3 2', 100.0000,1,  42,   1,   1,1.03629291,  19.902864, 1.10000, 0.90000, 1.10000, 0.90000
59008,'ROSEDALE 3 3', 115.0000,1,  42,   1,   1,1.01937985,  23.007294, 1.10000, 0.90000, 1.10000, 0.90000
59009,'ROSEDALE 4 1', 115.0000,1,  42,   1,   1,1.02716935,  24.261713, 1.10000, 0.90000, 1.10000, 0.90000
59010,'WATSON 2 1  ', 115.0000,1,  42,   1,   1,1.02928102,  25.244687, 1.10000, 0.90000, 1.10000, 0.90000
59011,'MONTICELLO~4', 115.0000,1,  42,   1,   1,1.02735710,  41.963651, 1.10000, 0.90000, 1.10000, 0.90000
59012,'MONTICELLO~5', 345.0000,1,  42,   1,   1,1.03391099,  48.032325, 1.10000, 0.90000, 1.10000, 0.90000
59013,'MONTICELLO~6', 115.0000,1,  42,   1,   1,1.03680873,  44.899078, 1.10000, 0.90000, 1.10000, 0.90000
59014,'MONTICELLO~7', 345.0000,1,  42,   1,   1,1.03384101,  48.022811, 1.10000, 0.90000, 1.10000, 0.90000
59015,'MONTICELLO~8', 115.0000,1,  42,   1,   1,1.02577507,  41.316125, 1.10000, 0.90000, 1.10000, 0.90000
59016,'MONTICELLO~9', 115.0000,1,  42,   1,   1,1.02979350,  43.000767, 1.10000, 0.90000, 1.10000, 0.90000
59017,'MONTICELL~10', 115.0000,1,  42,   1,   1,1.02994132,  43.006771, 1.10000, 0.90000, 1.10000, 0.90000
59018,'CABOT 4 1   ', 115.0000,1,  42,   1,   1,1.02395988,  33.652677, 1.10000, 0.90000, 1.10000, 0.90000
59019,'CABOT 5 1   ', 115.0000,1,  42,   1,   1,1.02706361,  32.792090, 1.10000, 0.90000, 1.10000, 0.90000
59020,'CABOT 6 1   ', 115.0000,1,  42,   1,   1,1.02977431,  32.747557, 1.10000, 0.90000, 1.10000, 0.90000
59021,'CABOT 7 1   ', 115.0000,1,  42,   1,   1,1.02594411,  33.161917, 1.10000, 0.90000, 1.10000, 0.90000
59022,'CONWAY 16 1 ', 345.0000,1,  42,   1,   1,1.03746879,  36.460055, 1.10000, 0.90000, 1.10000, 0.90000
59023,'CONWAY 16 2 ', 115.0000,1,  42,   1,   1,1.03055000,  34.694417, 1.10000, 0.90000, 1.10000, 0.90000
59024,'CONWAY 16 3 ',  13.8000,1,  42,   1,   1,1.02839708,  34.081435, 1.10000, 0.90000, 1.10000, 0.90000
59026,'CONWAY 16 5 ', 345.0000,1,  42,   1,   1,1.03735459,  36.444855, 1.10000, 0.90000, 1.10000, 0.90000
59027,'CONWAY 16 7 ', 345.0000,1,  42,   1,   1,1.03814244,  36.533746, 1.10000, 0.90000, 1.10000, 0.90000
59028,'CONWAY 17 1 ', 115.0000,1,  42,   1,   1,1.02699995,  33.194395, 1.10000, 0.90000, 1.10000, 0.90000
59029,'CONWAY 18 1 ', 115.0000,1,  42,   1,   1,1.02500629,  34.648774, 1.10000, 0.90000, 1.10000, 0.90000
59030,'CONWAY 18 2 ', 115.0000,1,  42,   1,   1,1.02472532,  34.633775, 1.10000, 0.90000, 1.10000, 0.90000
59031,'CONWAY 19 1 ', 115.0000,1,  42,   1,   1,1.02796328,  34.553859, 1.10000, 0.90000, 1.10000, 0.90000
59032,'CONWAY 19 2 ', 115.0000,1,  42,   1,   1,1.02781880,  34.537965, 1.10000, 0.90000, 1.10000, 0.90000
59033,'CONWAY 20 1 ', 345.0000,1,  42,   1,   1,1.03568459,  37.525746, 1.10000, 0.90000, 1.10000, 0.90000
59034,'CONWAY 20 2 ', 115.0000,1,  42,   1,   1,1.03075361,  34.977938, 1.10000, 0.90000, 1.10000, 0.90000
59035,'CONWAY 20 3 ',  13.8000,1,  42,   1,   1,1.02893150,  33.581882, 1.10000, 0.90000, 1.10000, 0.90000
59037,'CONWAY 20 5 ', 345.0000,1,  42,   1,   1,1.03540921,  37.501939, 1.10000, 0.90000, 1.10000, 0.90000
59038,'CONWAY 21 1 ', 115.0000,1,  42,   1,   1,1.02082813,  35.364117, 1.10000, 0.90000, 1.10000, 0.90000
59039,'CONWAY 21 2 ', 115.0000,1,  42,   1,   1,1.02067614,  35.339262, 1.10000, 0.90000, 1.10000, 0.90000
59040,'CONWAY 22 1 ', 115.0000,1,  42,   1,   1,1.01771593,  34.453383, 1.10000, 0.90000, 1.10000, 0.90000
59041,'CONWAY 23 1 ', 115.0000,1,  42,   1,   1,1.01745796,  35.012229, 1.10000, 0.90000, 1.10000, 0.90000
59042,'GREENBRIER~4', 115.0000,1,  42,   1,   1,1.02746570,  32.614119, 1.10000, 0.90000, 1.10000, 0.90000
59043,'GREENBRIER~5', 115.0000,1,  42,   1,   1,1.03002512,  32.520955, 1.10000, 0.90000, 1.10000, 0.90000
59044,'GREENBRIER~6', 115.0000,1,  42,   1,   1,1.03421319,  32.727169, 1.10000, 0.90000, 1.10000, 0.90000
59045,'GREENBRIER~7', 115.0000,1,  42,   1,   1,1.02836978,  33.720862, 1.10000, 0.90000, 1.10000, 0.90000
59046,'JACKSONV~162', 115.0000,1,  42,   1,   1,1.03361583,  35.795389, 1.10000, 0.90000, 1.10000, 0.90000
59047,'JACKSONV~163', 345.0000,1,  42,   1,   1,1.03952539,  37.621153, 1.10000, 0.90000, 1.10000, 0.90000
59048,'JACKSONV~164', 115.0000,1,  42,   1,   1,1.03981876,  33.866752, 1.10000, 0.90000, 1.10000, 0.90000
59049,'JACKSONV~165', 345.0000,1,  42,   1,   1,1.03934216,  37.597733, 1.10000, 0.90000, 1.10000, 0.90000
59050,'JACKSONV~167', 115.0000,1,  42,   1,   1,1.03380489,  33.906763, 1.10000, 0.90000, 1.10000, 0.90000
59051,'JACKSONV~168', 115.0000,1,  42,   1,   1,1.02373099,  33.261491, 1.10000, 0.90000, 1.10000, 0.90000
59052,'JACKSONV~169', 115.0000,1,  42,   1,   1,1.02352202,  33.241161, 1.10000, 0.90000, 1.10000, 0.90000
59053,'MAYFLOWER ~1', 115.0000,1,  42,   1,   1,1.02257812,  35.607187, 1.10000, 0.90000, 1.10000, 0.90000
59054,'MAYFLOWER ~2', 115.0000,1,  42,   1,   1,1.02252316,  35.599793, 1.10000, 0.90000, 1.10000, 0.90000
59055,'MAYFLOWER ~3', 115.0000,1,  42,   1,   1,1.01726079,  34.655167, 1.10000, 0.90000, 1.10000, 0.90000
59056,'MOUNT VER~47', 115.0000,1,  42,   1,   1,1.02934909,  30.685653, 1.10000, 0.90000, 1.10000, 0.90000
59057,'MOUNT VER~48', 115.0000,1,  42,   1,   1,1.02932107,  30.682286, 1.10000, 0.90000, 1.10000, 0.90000
59058,'SHERWOOD 2 1', 115.0000,1,  42,   1,   1,1.02386856,  33.704839, 1.10000, 0.90000, 1.10000, 0.90000
59059,'SHERWOOD 3 1', 115.0000,1,  42,   1,   1,1.03581381,  34.024126, 1.10000, 0.90000, 1.10000, 0.90000
59060,'SHERWOOD 3 2', 115.0000,1,  42,   1,   1,1.03568637,  34.008834, 1.10000, 0.90000, 1.10000, 0.90000
59061,'SHERWOOD 4 1', 115.0000,1,  42,   1,   1,1.04145038,  33.660275, 1.10000, 0.90000, 1.10000, 0.90000
59062,'SHERWOOD 5 1', 115.0000,1,  42,   1,   1,1.03732240,  33.648906, 1.10000, 0.90000, 1.10000, 0.90000
59063,'VILONIA 1 1 ', 115.0000,1,  42,   1,   1,1.02118707,  31.528191, 1.10000, 0.90000, 1.10000, 0.90000
59064,'VILONIA 2 1 ', 115.0000,1,  42,   1,   1,1.02531636,  33.567641, 1.10000, 0.90000, 1.10000, 0.90000
59065,'VILONIA 3 1 ', 115.0000,1,  42,   1,   1,1.02700162,  31.781044, 1.10000, 0.90000, 1.10000, 0.90000
59066,'ALTUS 1 1   ', 115.0000,1,  42,   1,   1,1.03165424,  37.488115, 1.10000, 0.90000, 1.10000, 0.90000
59067,'CHARLESTO~98', 115.0000,1,  42,   1,   1,1.02964389,  37.160351, 1.10000, 0.90000, 1.10000, 0.90000
59068,'CHARLESTO~99', 115.0000,1,  42,   1,   1,1.02962315,  37.156625, 1.10000, 0.90000, 1.10000, 0.90000
59069,'CHARLEST~100', 115.0000,1,  42,   1,   1,1.03266978,  38.462622, 1.10000, 0.90000, 1.10000, 0.90000
59070,'OZARK 9 1   ', 115.0000,1,  42,   1,   1,1.03798628,  39.125694, 1.10000, 0.90000, 1.10000, 0.90000
59071,'OZARK 10 1  ', 115.0000,1,  42,   1,   1,1.03813791,  38.297885, 1.10000, 0.90000, 1.10000, 0.90000
59072,'OZARK 10 2  ', 115.0000,1,  42,   1,   1,1.03803742,  38.291147, 1.10000, 0.90000, 1.10000, 0.90000
59073,'PARIS 14 1  ', 115.0000,1,  42,   1,   1,1.03450871,  39.526537, 1.10000, 0.90000, 1.10000, 0.90000
59074,'PARIS 15 1  ', 115.0000,1,  42,   1,   1,1.03683496,  37.447950, 1.10000, 0.90000, 1.10000, 0.90000
59075,'RATCLIFF 1  ', 115.0000,1,  42,   1,   1,1.03062403,  37.275532, 1.10000, 0.90000, 1.10000, 0.90000
59076,'RATCLIFF 2  ', 115.0000,1,  42,   1,   1,1.03058994,  37.272107, 1.10000, 0.90000, 1.10000, 0.90000
59077,'ASH FLAT 1  ', 115.0000,1,  42,   1,   1,1.02254939,  20.444833, 1.10000, 0.90000, 1.10000, 0.90000
59078,'ASH FLAT 2  ', 115.0000,1,  42,   1,   1,1.02249897,  20.440219, 1.10000, 0.90000, 1.10000, 0.90000
59079,'CHEROKEE V~1', 115.0000,1,  42,   1,   1,1.02725172,  18.108168, 1.10000, 0.90000, 1.10000, 0.90000
59080,'CHEROKEE V~2', 115.0000,1,  42,   1,   1,1.02773774,  18.763834, 1.10000, 0.90000, 1.10000, 0.90000
59081,'CHEROKEE V~3', 345.0000,1,  42,   1,   1,1.02622080,  14.847160, 1.10000, 0.90000, 1.10000, 0.90000
59082,'CHEROKEE V~4', 115.0000,1,  42,   1,   1,1.02674782,  16.707399, 1.10000, 0.90000, 1.10000, 0.90000
59083,'CHEROKEE V~5', 345.0000,1,  42,   1,   1,1.02675474,  14.784195, 1.10000, 0.90000, 1.10000, 0.90000
59084,'HARDY 4 1   ', 115.0000,1,  42,   1,   1,1.02577782,  19.262208, 1.10000, 0.90000, 1.10000, 0.90000
59085,'HORSESHOE ~2', 115.0000,1,  42,   1,   1,1.01644409,  24.080874, 1.10000, 0.90000, 1.10000, 0.90000
59086,'MAMMOTH SP~1', 115.0000,1,  42,   1,   1,1.02445078,  17.888950, 1.10000, 0.90000, 1.10000, 0.90000
59087,'MAMMOTH SP~2', 115.0000,1,  42,   1,   1,1.02443027,  17.887038, 1.10000, 0.90000, 1.10000, 0.90000
59088,'SALEM 45 1  ', 115.0000,1,  42,   1,   1,1.01827574,  23.119330, 1.10000, 0.90000, 1.10000, 0.90000
59089,'SALEM 45 2  ', 115.0000,1,  42,   1,   1,1.01824963,  23.116715, 1.10000, 0.90000, 1.10000, 0.90000
59090,'SALEM 46 1  ', 115.0000,1,  42,   1,   1,1.01672387,  24.851821, 1.10000, 0.90000, 1.10000, 0.90000
59091,'SALEM 47 1  ', 115.0000,1,  42,   1,   1,1.01831007,  24.308498, 1.10000, 0.90000, 1.10000, 0.90000
59092,'SALEM 47 2  ', 115.0000,1,  42,   1,   1,1.01823342,  24.303929, 1.10000, 0.90000, 1.10000, 0.90000
59093,'HOT SPRING~3', 115.0000,1,  42,   1,   1,1.02907324,  39.313018, 1.10000, 0.90000, 1.10000, 0.90000
59094,'HOT SPRING~4', 115.0000,1,  42,   1,   1,1.02896869,  39.297026, 1.10000, 0.90000, 1.10000, 0.90000
59095,'HOT SPRING~5', 115.0000,1,  42,   1,   1,1.03111827,  40.003858, 1.10000, 0.90000, 1.10000, 0.90000
59096,'HOT SPRING~6', 115.0000,1,  42,   1,   1,1.02749038,  39.178826, 1.10000, 0.90000, 1.10000, 0.90000
59097,'HOT SPRING~7', 115.0000,1,  42,   1,   1,1.02740526,  39.258401, 1.10000, 0.90000, 1.10000, 0.90000
59098,'HOT SPRING~8', 115.0000,1,  42,   1,   1,1.04149997,  42.443639, 1.10000, 0.90000, 1.10000, 0.90000
59099,'HOT SPRING~9', 115.0000,1,  42,   1,   1,1.04133034,  42.420826, 1.10000, 0.90000, 1.10000, 0.90000
59100,'HOT SPRIN~10', 115.0000,1,  42,   1,   1,1.04105020,  42.479911, 1.10000, 0.90000, 1.10000, 0.90000
59101,'HOT SPRIN~11', 115.0000,1,  42,   1,   1,1.04093599,  42.457480, 1.10000, 0.90000, 1.10000, 0.90000
59102,'HOT SPRIN~12', 115.0000,1,  42,   1,   1,1.02429080,  38.973203, 1.10000, 0.90000, 1.10000, 0.90000
59103,'HOT SPRIN~13', 115.0000,1,  42,   1,   1,1.02453470,  38.992956, 1.10000, 0.90000, 1.10000, 0.90000
59104,'HOT SPRIN~14', 115.0000,1,  42,   1,   1,1.02224100,  38.904095, 1.10000, 0.90000, 1.10000, 0.90000
59105,'HOT SPRIN~15', 115.0000,1,  42,   1,   1,1.02204692,  38.881904, 1.10000, 0.90000, 1.10000, 0.90000
59106,'HOT SPRIN~22', 115.0000,1,  42,   1,   1,1.03065383,  38.374024, 1.10000, 0.90000, 1.10000, 0.90000
59107,'HOT SPRIN~23', 115.0000,1,  42,   1,   1,1.02876151,  38.382047, 1.10000, 0.90000, 1.10000, 0.90000
59108,'HOT SPRIN~24', 115.0000,1,  42,   1,   1,1.03454733,  40.061167, 1.10000, 0.90000, 1.10000, 0.90000
59109,'HOT SPRIN~25', 115.0000,1,  42,   1,   1,1.03448522,  40.053732, 1.10000, 0.90000, 1.10000, 0.90000
59110,'HOT SPRIN~26', 115.0000,1,  42,   1,   1,1.03106093,  38.783723, 1.10000, 0.90000, 1.10000, 0.90000
59111,'HOT SPRIN~27', 115.0000,1,  42,   1,   1,1.03114510,  38.790605, 1.10000, 0.90000, 1.10000, 0.90000
59112,'JESSIEVILL~1', 115.0000,1,  42,   1,   1,1.03159428,  38.589128, 1.10000, 0.90000, 1.10000, 0.90000
59113,'JESSIEVILL~2', 115.0000,1,  42,   1,   1,1.03152847,  38.585364, 1.10000, 0.90000, 1.10000, 0.90000
59114,'MOUNTAIN P~1', 115.0000,1,  42,   1,   1,1.03830779,  41.430339, 1.10000, 0.90000, 1.10000, 0.90000
59115,'PEARCY 1    ', 115.0000,1,  42,   1,   1,1.03014290,  40.409014, 1.10000, 0.90000, 1.10000, 0.90000
59116,'ROYAL 2 1   ', 115.0000,1,  42,   1,   1,1.03179777,  39.917319, 1.10000, 0.90000, 1.10000, 0.90000
59117,'ROYAL 3 1   ', 115.0000,1,  42,   1,   1,1.03862226,  41.800167, 1.10000, 0.90000, 1.10000, 0.90000
59118,'ROYAL 3 2   ', 115.0000,1,  42,   1,   1,1.03867567,  41.805201, 1.10000, 0.90000, 1.10000, 0.90000
59119,'ROYAL 4 1   ', 115.0000,1,  42,   1,   1,1.03482664,  40.792799, 1.10000, 0.90000, 1.10000, 0.90000
59120,'BENTON 18 1 ', 345.0000,1,  42,   1,   1,1.03734159,  42.607458, 1.10000, 0.90000, 1.10000, 0.90000
59121,'BENTON 18 2 ', 115.0000,1,  42,   1,   1,1.04258657,  39.705232, 1.10000, 0.90000, 1.10000, 0.90000
59122,'BENTON 18 3 ', 345.0000,1,  42,   1,   1,1.03715563,  42.592134, 1.10000, 0.90000, 1.10000, 0.90000
59123,'BENTON 19 1 ', 115.0000,1,  42,   1,   1,1.03184044,  38.738391, 1.10000, 0.90000, 1.10000, 0.90000
59124,'BENTON 20 1 ', 115.0000,1,  42,   1,   1,1.03232658,  38.325390, 1.10000, 0.90000, 1.10000, 0.90000
59125,'BENTON 21 1 ', 115.0000,1,  42,   1,   1,1.02548051,  38.757707, 1.10000, 0.90000, 1.10000, 0.90000
59126,'HENSLEY 1 1 ', 115.0000,1,  42,   1,   1,1.02501774,  38.623077, 1.10000, 0.90000, 1.10000, 0.90000
59127,'HENSLEY 2 1 ', 115.0000,1,  42,   1,   1,1.01828539,  37.031360, 1.10000, 0.90000, 1.10000, 0.90000
59128,'POYEN 1     ', 115.0000,1,  42,   1,   1,1.03846395,  39.556064, 1.10000, 0.90000, 1.10000, 0.90000
59129,'REDFIELD 2 1', 115.0000,1,  42,   1,   1,1.02825248,  39.150938, 1.10000, 0.90000, 1.10000, 0.90000
59130,'SHERIDAN 6 1', 115.0000,1,  42,   1,   1,1.03162777,  39.445572, 1.10000, 0.90000, 1.10000, 0.90000
59131,'SHERIDAN 7 1', 115.0000,1,  42,   1,   1,1.03281450,  39.432017, 1.10000, 0.90000, 1.10000, 0.90000
59132,'SHERIDAN 8 1', 115.0000,1,  42,   1,   1,1.03311121,  39.655351, 1.10000, 0.90000, 1.10000, 0.90000
59133,'SHERIDAN 8 2', 115.0000,1,  42,   1,   1,1.03304207,  39.648121, 1.10000, 0.90000, 1.10000, 0.90000
59134,'TRASKWOOD 1 ', 115.0000,1,  42,   1,   1,1.02771401,  39.682409, 1.10000, 0.90000, 1.10000, 0.90000
59135,'WHITE HALL~5', 115.0000,1,  42,   1,   1,1.02432168,  40.713614, 1.10000, 0.90000, 1.10000, 0.90000
59136,'WHITE HALL~6', 115.0000,1,  42,   1,   1,1.02345741,  40.409366, 1.10000, 0.90000, 1.10000, 0.90000
59137,'WHITE HALL~7', 115.0000,1,  42,   1,   1,1.02334249,  40.400060, 1.10000, 0.90000, 1.10000, 0.90000
59138,'WHITE HALL~8', 115.0000,1,  42,   1,   1,1.02440548,  39.900971, 1.10000, 0.90000, 1.10000, 0.90000
59139,'WHITE HALL~9', 115.0000,1,  42,   1,   1,1.02325952,  40.021210, 1.10000, 0.90000, 1.10000, 0.90000
59140,'MARMADUKE 1 ', 115.0000,1,  42,   1,   1,1.02706516,  12.060523, 1.10000, 0.90000, 1.10000, 0.90000
59141,'MARMADUKE 2 ', 115.0000,1,  42,   1,   1,1.02708662,  12.063362, 1.10000, 0.90000, 1.10000, 0.90000
59142,'EMMET 1     ', 115.0000,1,  42,   1,   1,1.03644717,  47.002855, 1.10000, 0.90000, 1.10000, 0.90000
59143,'EMMET 2     ', 115.0000,1,  42,   1,   1,1.03641510,  47.000523, 1.10000, 0.90000, 1.10000, 0.90000
59144,'FULTON 21 1 ', 115.0000,1,  42,   1,   1,1.03515041,  49.667742, 1.10000, 0.90000, 1.10000, 0.90000
59145,'HOPE 4 1    ', 115.0000,1,  42,   1,   1,1.03416467,  48.239908, 1.10000, 0.90000, 1.10000, 0.90000
59146,'HOPE 5 1    ', 115.0000,1,  42,   1,   1,1.03044558,  48.659907, 1.10000, 0.90000, 1.10000, 0.90000
59147,'HOPE 6 1    ', 115.0000,1,  42,   1,   1,1.02923846,  47.313444, 1.10000, 0.90000, 1.10000, 0.90000
59148,'HOPE 6 2    ', 115.0000,1,  42,   1,   1,1.02913976,  47.306157, 1.10000, 0.90000, 1.10000, 0.90000
59149,'HOPE 7 1    ', 115.0000,1,  42,   1,   1,1.02855682,  47.572517, 1.10000, 0.90000, 1.10000, 0.90000
59150,'NASHVILLE~70', 115.0000,1,  42,   1,   1,1.03541160,  47.675520, 1.10000, 0.90000, 1.10000, 0.90000
59151,'NASHVILLE~71', 345.0000,1,  42,   1,   1,1.04312742,  50.363547, 1.10000, 0.90000, 1.10000, 0.90000
59152,'NASHVILLE~72', 115.0000,1,  42,   1,   1,1.04343331,  48.796200, 1.10000, 0.90000, 1.10000, 0.90000
59153,'NASHVILLE~73', 345.0000,1,  42,   1,   1,1.04338503,  50.438789, 1.10000, 0.90000, 1.10000, 0.90000
59154,'NASHVILLE~74', 115.0000,1,  42,   1,   1,1.03288198,  47.402486, 1.10000, 0.90000, 1.10000, 0.90000
59155,'NASHVILLE~75', 115.0000,1,  42,   1,   1,1.03295434,  47.409678, 1.10000, 0.90000, 1.10000, 0.90000
59156,'OZAN 1      ', 115.0000,1,  42,   1,   1,1.03702223,  48.728376, 1.10000, 0.90000, 1.10000, 0.90000
59157,'PRESCOTT 6 1', 115.0000,1,  42,   1,   1,1.03301680,  46.752419, 1.10000, 0.90000, 1.10000, 0.90000
59158,'PRESCOTT 7 1', 115.0000,1,  42,   1,   1,1.03107774,  45.786330, 1.10000, 0.90000, 1.10000, 0.90000
59159,'BISMARCK 4 1', 115.0000,1,  42,   1,   1,1.04149318,  43.130643, 1.10000, 0.90000, 1.10000, 0.90000
59160,'BISMARCK 5 1', 115.0000,1,  42,   1,   1,1.04033685,  42.742812, 1.10000, 0.90000, 1.10000, 0.90000
59161,'BISMARCK 5 2', 115.0000,1,  42,   1,   1,1.04042971,  42.748112, 1.10000, 0.90000, 1.10000, 0.90000
59162,'DONALDSON 1 ', 115.0000,1,  42,   1,   1,1.01822627,  40.844190, 1.10000, 0.90000, 1.10000, 0.90000
59163,'GLENWOOD 1~1', 115.0000,1,  42,   1,   1,1.03592074,  40.236665, 1.10000, 0.90000, 1.10000, 0.90000
59164,'GLENWOOD 1~2', 115.0000,1,  42,   1,   1,1.03586924,  40.231187, 1.10000, 0.90000, 1.10000, 0.90000
59165,'GLENWOOD 1~3', 115.0000,1,  42,   1,   1,1.03623509,  40.470035, 1.10000, 0.90000, 1.10000, 0.90000
59166,'MALVERN 8 1 ', 115.0000,1,  42,   1,   1,1.03954363,  42.311478, 1.10000, 0.90000, 1.10000, 0.90000
59167,'MALVERN 9 1 ', 115.0000,1,  42,   1,   1,1.04051077,  42.467224, 1.10000, 0.90000, 1.10000, 0.90000
59168,'MALVERN 10 1', 115.0000,1,  42,   1,   1,1.03935552,  42.249194, 1.10000, 0.90000, 1.10000, 0.90000
59169,'MALVERN 11 1', 115.0000,1,  42,   1,   1,1.03578222,  41.509296, 1.10000, 0.90000, 1.10000, 0.90000
59170,'DIERKS 1 1  ', 115.0000,1,  42,   1,   1,1.02915549,  47.861649, 1.10000, 0.90000, 1.10000, 0.90000
59171,'DIERKS 2 1  ', 115.0000,1,  42,   1,   1,1.04208696,  45.993476, 1.10000, 0.90000, 1.10000, 0.90000
59172,'DIERKS 3 1  ', 115.0000,1,  42,   1,   1,1.03021753,  47.146299, 1.10000, 0.90000, 1.10000, 0.90000
59173,'DIERKS 3 2  ', 115.0000,1,  42,   1,   1,1.03018343,  47.143926, 1.10000, 0.90000, 1.10000, 0.90000
59174,'MINERAL SP~1', 115.0000,1,  42,   1,   1,1.03250909,  49.643625, 1.10000, 0.90000, 1.10000, 0.90000
59175,'MINERAL SP~2', 115.0000,1,  42,   1,   1,1.03253424,  49.646036, 1.10000, 0.90000, 1.10000, 0.90000
59176,'MINERAL SP~3', 115.0000,1,  42,   1,   1,1.04065597,  48.410899, 1.10000, 0.90000, 1.10000, 0.90000
59177,'NEWHOPE 1   ', 115.0000,1,  42,   1,   1,1.03423989,  45.821390, 1.10000, 0.90000, 1.10000, 0.90000
59178,'WICKES 1    ', 115.0000,1,  42,   1,   1,1.03843188,  45.143555, 1.10000, 0.90000, 1.10000, 0.90000
59179,'WICKES 2    ', 115.0000,1,  42,   1,   1,1.03838909,  45.138627, 1.10000, 0.90000, 1.10000, 0.90000
59180,'BATESVILLE~2', 115.0000,1,  42,   1,   1,1.02586532,  22.893469, 1.10000, 0.90000, 1.10000, 0.90000
59181,'BATESVILLE~3', 115.0000,1,  42,   1,   1,1.01892459,  23.594639, 1.10000, 0.90000, 1.10000, 0.90000
59182,'BATESVILLE~4', 345.0000,1,  42,   1,   1,1.03231454,  25.012274, 1.10000, 0.90000, 1.10000, 0.90000
59183,'BATESVILLE~5', 115.0000,1,  42,   1,   1,1.02753079,  23.118232, 1.10000, 0.90000, 1.10000, 0.90000
59184,'BATESVILLE~6',  13.8000,1,  42,   1,   1,1.02752316,  23.114789, 1.10000, 0.90000, 1.10000, 0.90000
59186,'BATESVILLE~8', 345.0000,1,  42,   1,   1,1.03225267,  24.999836, 1.10000, 0.90000, 1.10000, 0.90000
59187,'BATESVILLE~9', 345.0000,1,  42,   1,   1,1.03291464,  25.074690, 1.10000, 0.90000, 1.10000, 0.90000
59188,'BATESVILL~10', 115.0000,1,  42,   1,   1,1.02043140,  23.203604, 1.10000, 0.90000, 1.10000, 0.90000
59189,'BRADFORD 1~2', 115.0000,1,  42,   1,   1,1.03992069,  27.070548, 1.10000, 0.90000, 1.10000, 0.90000
59190,'BRADFORD 1~3', 115.0000,1,  42,   1,   1,1.03657079,  24.874962, 1.10000, 0.90000, 1.10000, 0.90000
59191,'BRADFORD 1~4', 115.0000,1,  42,   1,   1,1.03672659,  25.550081, 1.10000, 0.90000, 1.10000, 0.90000
59192,'BRADFORD 1~5', 115.0000,1,  42,   1,   1,1.03669596,  25.547090, 1.10000, 0.90000, 1.10000, 0.90000
59193,'CAVE CITY ~4', 115.0000,1,  42,   1,   1,1.02899158,  22.442596, 1.10000, 0.90000, 1.10000, 0.90000
59194,'CAVE CITY ~5', 115.0000,1,  42,   1,   1,1.02428973,  21.077532, 1.10000, 0.90000, 1.10000, 0.90000
59195,'CAVE CITY ~6', 115.0000,1,  42,   1,   1,1.02422523,  21.070352, 1.10000, 0.90000, 1.10000, 0.90000
59196,'NEWARK 38 1 ', 115.0000,1,  42,   1,   1,1.03512859,  21.575010, 1.10000, 0.90000, 1.10000, 0.90000
59197,'NEWPORT 31 1', 115.0000,1,  42,   1,   1,1.03428888,  22.482404, 1.10000, 0.90000, 1.10000, 0.90000
59198,'NEWPORT 31 2', 115.0000,1,  42,   1,   1,1.03422010,  22.474623, 1.10000, 0.90000, 1.10000, 0.90000
59199,'NEWPORT 32 1', 115.0000,1,  42,   1,   1,1.03540003,  21.555850, 1.10000, 0.90000, 1.10000, 0.90000
59200,'NEWPORT 32 2', 115.0000,1,  42,   1,   1,1.03535092,  21.548724, 1.10000, 0.90000, 1.10000, 0.90000
59201,'NEWPORT 33 1', 115.0000,1,  42,   1,   1,1.03569067,  22.493661, 1.10000, 0.90000, 1.10000, 0.90000
59202,'PLEASANT P~5', 115.0000,1,  42,   1,   1,1.03790450,  25.833090, 1.10000, 0.90000, 1.10000, 0.90000
59203,'PLEASANT P~6', 115.0000,1,  42,   1,   1,1.03788900,  25.830498, 1.10000, 0.90000, 1.10000, 0.90000
59204,'EVENING SH~1', 115.0000,1,  42,   1,   1,1.02527404,  22.527849, 1.10000, 0.90000, 1.10000, 0.90000
59205,'FRANKLIN ~11', 115.0000,1,  42,   1,   1,1.02577806,  22.555002, 1.10000, 0.90000, 1.10000, 0.90000
59206,'MELBOURNE ~7', 115.0000,1,  42,   1,   1,1.02499640,  25.990673, 1.10000, 0.90000, 1.10000, 0.90000
59207,'MOUNT PLE~37', 115.0000,1,  42,   1,   1,1.02349222,  23.961031, 1.10000, 0.90000, 1.10000, 0.90000
59208,'MOUNT PLE~38', 115.0000,1,  42,   1,   1,1.02351558,  23.963695, 1.10000, 0.90000, 1.10000, 0.90000
59209,'MOUNTAIN V~5', 115.0000,1,  42,   1,   1,1.02462804,  28.964708, 1.10000, 0.90000, 1.10000, 0.90000
59210,'MOUNTAIN V~6', 115.0000,1,  42,   1,   1,1.02480042,  29.432832, 1.10000, 0.90000, 1.10000, 0.90000
59211,'MOUNTAIN V~7', 115.0000,1,  42,   1,   1,1.02899170,  27.242396, 1.10000, 0.90000, 1.10000, 0.90000
59212,'MC CRORY 1 1', 115.0000,1,  42,   1,   1,1.03376186,  22.963537, 1.10000, 0.90000, 1.10000, 0.90000
59213,'MC CRORY 2 1', 115.0000,1,  42,   1,   1,1.03504646,  24.180383, 1.10000, 0.90000, 1.10000, 0.90000
59214,'MC CRORY 2 2', 115.0000,1,  42,   1,   1,1.03499639,  24.178224, 1.10000, 0.90000, 1.10000, 0.90000
59215,'TUCKERMAN ~1', 115.0000,1,  42,   1,   1,1.03292739,  20.430055, 1.10000, 0.90000, 1.10000, 0.90000
59216,'TUCKERMAN ~2', 115.0000,1,  42,   1,   1,1.03328550,  19.446199, 1.10000, 0.90000, 1.10000, 0.90000
59217,'ALTHEIMER 1 ', 115.0000,1,  42,   1,   1,1.04115689,  39.485067, 1.10000, 0.90000, 1.10000, 0.90000
59218,'ENGLAND 1 1 ', 115.0000,1,  42,   1,   1,1.02616644,  35.442296, 1.10000, 0.90000, 1.10000, 0.90000
59219,'ENGLAND 2 1 ', 115.0000,1,  42,   1,   1,1.02299321,  36.149913, 1.10000, 0.90000, 1.10000, 0.90000
59220,'GRADY 2 1   ', 115.0000,1,  42,   1,   1,1.02923405,  31.054060, 1.10000, 0.90000, 1.10000, 0.90000
59221,'GRADY 3 1   ', 115.0000,1,  42,   1,   1,1.03014934,  31.110006, 1.10000, 0.90000, 1.10000, 0.90000
59222,'PINE BLUFF~9', 115.0000,1,  42,   1,   1,1.04606044,  40.815469, 1.10000, 0.90000, 1.10000, 0.90000
59223,'PINE BLUF~10', 115.0000,1,  42,   1,   1,1.04752469,  41.119542, 1.10000, 0.90000, 1.10000, 0.90000
59224,'PINE BLUF~11', 115.0000,1,  42,   1,   1,1.02441144,  35.644063, 1.10000, 0.90000, 1.10000, 0.90000
59225,'PINE BLUF~12', 115.0000,1,  42,   1,   1,1.02429891,  35.634931, 1.10000, 0.90000, 1.10000, 0.90000
59226,'PINE BLUF~13', 115.0000,1,  42,   1,   1,1.02813423,  35.159847, 1.10000, 0.90000, 1.10000, 0.90000
59227,'TUCKER 2 1  ', 115.0000,1,  42,   1,   1,1.03792953,  38.878226, 1.10000, 0.90000, 1.10000, 0.90000
59228,'CLARKSVIL~25', 115.0000,1,  42,   1,   1,1.03380156,  36.576073, 1.10000, 0.90000, 1.10000, 0.90000
59229,'CLARKSVIL~26', 115.0000,1,  42,   1,   1,1.03841269,  37.469994, 1.10000, 0.90000, 1.10000, 0.90000
59230,'HARTMAN 1   ', 115.0000,1,  42,   1,   1,1.03251433,  37.773084, 1.10000, 0.90000, 1.10000, 0.90000
59231,'HARTMAN 2   ',  18.0000,1,  42,   1,   1,1.03251433,  37.773084, 1.10000, 0.90000, 1.10000, 0.90000
59232,'HARTMAN 3   ',  18.0000,1,  42,   1,   1,1.03251433,  37.773084, 1.10000, 0.90000, 1.10000, 0.90000
59234,'HARTMAN 5   ', 115.0000,1,  42,   1,   1,1.03254163,  37.777913, 1.10000, 0.90000, 1.10000, 0.90000
59235,'HARTMAN 7   ', 115.0000,1,  42,   1,   1,1.03251433,  37.773084, 1.10000, 0.90000, 1.10000, 0.90000
59236,'LAMAR 6 1   ', 115.0000,1,  42,   1,   1,1.03598547,  37.650629, 1.10000, 0.90000, 1.10000, 0.90000
59237,'LAMAR 6 2   ', 115.0000,1,  42,   1,   1,1.03595960,  37.647832, 1.10000, 0.90000, 1.10000, 0.90000
59238,'LAMAR 7 1   ', 115.0000,1,  42,   1,   1,1.03743041,  38.295570, 1.10000, 0.90000, 1.10000, 0.90000
59239,'LAMAR 7 2   ', 115.0000,1,  42,   1,   1,1.03736544,  38.290939, 1.10000, 0.90000, 1.10000, 0.90000
59240,'LONDON 14 1 ', 115.0000,1,  42,   1,   1,1.04037786,  38.963661, 1.10000, 0.90000, 1.10000, 0.90000
59241,'LONDON 15 1 ', 115.0000,1,  42,   1,   1,1.03705049,  37.952134, 1.10000, 0.90000, 1.10000, 0.90000
59242,'OZONE 1     ', 115.0000,1,  42,   1,   1,1.03454185,  36.695721, 1.10000, 0.90000, 1.10000, 0.90000
59243,'BRADLEY 5 1 ', 115.0000,1,  42,   1,   1,1.02820563,  55.968810, 1.10000, 0.90000, 1.10000, 0.90000
59244,'LEWISVILLE~5', 115.0000,1,  42,   1,   1,1.02995741,  50.696246, 1.10000, 0.90000, 1.10000, 0.90000
59245,'BLACK ROCK 1', 115.0000,1,  42,   1,   1,1.02938294,  18.560891, 1.10000, 0.90000, 1.10000, 0.90000
59246,'HOXIE 1 1   ', 115.0000,1,  42,   1,   1,1.02113461,  16.873960, 1.10000, 0.90000, 1.10000, 0.90000
59247,'IMBODEN 1   ', 115.0000,1,  42,   1,   1,1.02586210,  17.103446, 1.10000, 0.90000, 1.10000, 0.90000
59248,'SMITHVILL~13', 115.0000,1,  42,   1,   1,1.03076720,  20.468754, 1.10000, 0.90000, 1.10000, 0.90000
59249,'SMITHVILL~14', 115.0000,1,  42,   1,   1,1.03075516,  20.467036, 1.10000, 0.90000, 1.10000, 0.90000
59250,'SMITHVILL~15', 115.0000,1,  42,   1,   1,1.03264594,  20.825278, 1.10000, 0.90000, 1.10000, 0.90000
59251,'SMITHVILL~16',  13.8000,1,  42,   1,   1,1.03008533,  20.360618, 1.10000, 0.90000, 1.10000, 0.90000
59252,'SMITHVILL~17',  13.8000,1,  42,   1,   1,1.03275275,  20.844346, 1.10000, 0.90000, 1.10000, 0.90000
59254,'SMITHVILL~19', 115.0000,1,  42,   1,   1,1.03266692,  20.827388, 1.10000, 0.90000, 1.10000, 0.90000
59255,'SMITHVILL~20', 115.0000,1,  42,   1,   1,1.03264594,  20.825278, 1.10000, 0.90000, 1.10000, 0.90000
59256,'STRAWBERRY 1', 115.0000,1,  42,   1,   1,1.03426099,  21.371341, 1.10000, 0.90000, 1.10000, 0.90000
59257,'STRAWBERRY 2', 115.0000,1,  42,   1,   1,1.03423643,  21.367938, 1.10000, 0.90000, 1.10000, 0.90000
59258,'WALNUT RID~1', 115.0000,1,  42,   1,   1,1.01560152,  15.639914, 1.10000, 0.90000, 1.10000, 0.90000
59259,'WALNUT RID~2',  24.0000,1,  42,   1,   1,1.01560152,  15.639914, 1.10000, 0.90000, 1.10000, 0.90000
59260,'WALNUT RID~3',  24.0000,1,  42,   1,   1,1.01560152,  15.639914, 1.10000, 0.90000, 1.10000, 0.90000
59262,'WALNUT RID~5', 115.0000,1,  42,   1,   1,1.01555192,  15.635034, 1.10000, 0.90000, 1.10000, 0.90000
59263,'WALNUT RID~6', 115.0000,1,  42,   1,   1,1.01565337,  15.645542, 1.10000, 0.90000, 1.10000, 0.90000
59264,'WALNUT RID~7', 115.0000,1,  42,   1,   1,1.02000201,  16.044379, 1.10000, 0.90000, 1.10000, 0.90000
59265,'WALNUT RID~8', 115.0000,1,  42,   1,   1,1.01886129,  15.050452, 1.10000, 0.90000, 1.10000, 0.90000
59266,'BRICKEYS 1  ', 115.0000,1,  42,   1,   1,1.03392589,  10.475760, 1.10000, 0.90000, 1.10000, 0.90000
59267,'BRICKEYS 2  ', 100.0000,1,  42,   1,   1,1.01470470,  11.373557, 1.10000, 0.90000, 1.10000, 0.90000
59268,'BRICKEYS 3  ',  22.0000,1,  42,   1,   1,1.00466502,  11.861110, 1.10000, 0.90000, 1.10000, 0.90000
59270,'BRICKEYS 5  ', 115.0000,1,  42,   1,   1,1.03397274,  10.472434, 1.10000, 0.90000, 1.10000, 0.90000
59271,'FORREST CI~1', 115.0000,1,  42,   1,   1,1.03406286,  15.179558, 1.10000, 0.90000, 1.10000, 0.90000
59272,'FORREST CI~2', 115.0000,1,  42,   1,   1,1.03395355,  15.168440, 1.10000, 0.90000, 1.10000, 0.90000
59273,'FORREST CI~3', 345.0000,1,  42,   1,   1,1.04077208,  18.526799, 1.10000, 0.90000, 1.10000, 0.90000
59274,'FORREST CI~4', 115.0000,1,  42,   1,   1,1.03644109,  15.377189, 1.10000, 0.90000, 1.10000, 0.90000
59275,'FORREST CI~5',  13.8000,1,  42,   1,   1,1.03527820,  12.104280, 1.10000, 0.90000, 1.10000, 0.90000
59277,'FORREST CI~7', 345.0000,1,  42,   1,   1,1.04069078,  18.515275, 1.10000, 0.90000, 1.10000, 0.90000
59278,'FORREST CI~8', 115.0000,1,  42,   1,   1,1.03295612,  14.614867, 1.10000, 0.90000, 1.10000, 0.90000
59279,'FORREST CI~9', 115.0000,1,  42,   1,   1,1.03531826,  15.031196, 1.10000, 0.90000, 1.10000, 0.90000
59280,'LEXA 1      ', 115.0000,1,  42,   1,   1,1.02912223,  24.563857, 1.10000, 0.90000, 1.10000, 0.90000
59281,'MARIANNA 6 1', 115.0000,1,  42,   1,   1,1.02898014,  19.041034, 1.10000, 0.90000, 1.10000, 0.90000
59282,'MARIANNA 7 1', 115.0000,1,  42,   1,   1,1.02968502,  15.879087, 1.10000, 0.90000, 1.10000, 0.90000
59283,'MARIANNA 8 1', 115.0000,1,  42,   1,   1,1.02889943,  16.793475, 1.10000, 0.90000, 1.10000, 0.90000
59284,'MARIANNA 8 2', 115.0000,1,  42,   1,   1,1.02883816,  16.788318, 1.10000, 0.90000, 1.10000, 0.90000
59285,'MORO 2 1    ', 115.0000,1,  42,   1,   1,1.02686453,  21.403211, 1.10000, 0.90000, 1.10000, 0.90000
59286,'PALESTINE ~5', 115.0000,1,  42,   1,   1,1.02387357,  19.539443, 1.10000, 0.90000, 1.10000, 0.90000
59287,'ASHDOWN 1 1 ', 115.0000,1,  42,   1,   1,1.02861249,  49.838190, 1.10000, 0.90000, 1.10000, 0.90000
59288,'ASHDOWN 2 1 ', 115.0000,1,  42,   1,   1,1.02872884,  49.528485, 1.10000, 0.90000, 1.10000, 0.90000
59289,'ASHDOWN 3 1 ', 115.0000,1,  42,   1,   1,1.03111744,  49.118598, 1.10000, 0.90000, 1.10000, 0.90000
59290,'FOREMAN 1 1 ', 115.0000,1,  42,   1,   1,1.01684487,  51.078518, 1.10000, 0.90000, 1.10000, 0.90000
59291,'FOREMAN 1 2 ', 115.0000,1,  42,   1,   1,1.01679873,  51.074526, 1.10000, 0.90000, 1.10000, 0.90000
59292,'FOREMAN 2 1 ', 115.0000,1,  42,   1,   1,1.01905835,  51.091393, 1.10000, 0.90000, 1.10000, 0.90000
59293,'FOREMAN 2 2 ',  18.0000,1,  42,   1,   1,1.01905835,  51.091393, 1.10000, 0.90000, 1.10000, 0.90000
59294,'FOREMAN 2 3 ',  18.0000,1,  42,   1,   1,1.01905835,  51.091393, 1.10000, 0.90000, 1.10000, 0.90000
59296,'FOREMAN 2 5 ', 115.0000,1,  42,   1,   1,1.01904106,  51.089450, 1.10000, 0.90000, 1.10000, 0.90000
59297,'FOREMAN 2 7 ', 115.0000,1,  42,   1,   1,1.01908028,  51.093753, 1.10000, 0.90000, 1.10000, 0.90000
59298,'LOCKESBURG 1', 115.0000,1,  42,   1,   1,1.02879977,  48.673755, 1.10000, 0.90000, 1.10000, 0.90000
59299,'LOCKESBURG 2', 115.0000,1,  42,   1,   1,1.02886629,  48.679571, 1.10000, 0.90000, 1.10000, 0.90000
59300,'BOONEVILL~13', 115.0000,1,  42,   1,   1,1.03968084,  41.437269, 1.10000, 0.90000, 1.10000, 0.90000
59301,'BOONEVILL~14', 345.0000,1,  42,   1,   1,1.04677117,  43.889057, 1.10000, 0.90000, 1.10000, 0.90000
59302,'BOONEVILL~15', 115.0000,1,  42,   1,   1,1.04524624,  42.850452, 1.10000, 0.90000, 1.10000, 0.90000
59303,'BOONEVILL~16', 345.0000,1,  42,   1,   1,1.04672742,  43.883675, 1.10000, 0.90000, 1.10000, 0.90000
59304,'DARDANELLE~1', 115.0000,1,  42,   1,   1,1.03674984,  37.442093, 1.10000, 0.90000, 1.10000, 0.90000
59305,'DARDANELLE~2', 115.0000,1,  42,   1,   1,1.03741503,  37.992026, 1.10000, 0.90000, 1.10000, 0.90000
59306,'DARDANELLE~3', 115.0000,1,  42,   1,   1,1.03647363,  38.470310, 1.10000, 0.90000, 1.10000, 0.90000
59307,'MAGAZINE 1  ', 115.0000,1,  42,   1,   1,1.03744435,  40.338114, 1.10000, 0.90000, 1.10000, 0.90000
59308,'SCRANTON ~11', 115.0000,1,  42,   1,   1,1.03352356,  38.803442, 1.10000, 0.90000, 1.10000, 0.90000
59309,'SCRANTON ~12', 115.0000,1,  42,   1,   1,1.03355336,  38.807164, 1.10000, 0.90000, 1.10000, 0.90000
59310,'SCRANTON ~13', 115.0000,1,  42,   1,   1,1.03312767,  38.011884, 1.10000, 0.90000, 1.10000, 0.90000
59311,'AUSTIN 10 1 ', 115.0000,1,  42,   1,   1,1.03136861,  32.722979, 1.10000, 0.90000, 1.10000, 0.90000
59312,'AUSTIN 11 1 ', 115.0000,1,  42,   1,   1,1.02893257,  33.223522, 1.10000, 0.90000, 1.10000, 0.90000
59313,'AUSTIN 11 2 ', 115.0000,1,  42,   1,   1,1.02897060,  33.227969, 1.10000, 0.90000, 1.10000, 0.90000
59314,'CARLISLE ~12', 115.0000,1,  42,   1,   1,1.02515388,  28.200196, 1.10000, 0.90000, 1.10000, 0.90000
59315,'CARLISLE ~13', 115.0000,1,  42,   1,   1,1.02656507,  30.044708, 1.10000, 0.90000, 1.10000, 0.90000
59316,'CARLISLE 2~1', 115.0000,1,  42,   1,   1,1.02463174,  30.699211, 1.10000, 0.90000, 1.10000, 0.90000
59317,'LONOKE 1 1  ', 115.0000,1,  42,   1,   1,1.01807082,  33.464543, 1.10000, 0.90000, 1.10000, 0.90000
59318,'LONOKE 2 1  ', 115.0000,1,  42,   1,   1,1.02090013,  35.477314, 1.10000, 0.90000, 1.10000, 0.90000
59319,'LONOKE 3 1  ', 115.0000,1,  42,   1,   1,1.01900280,  34.866555, 1.10000, 0.90000, 1.10000, 0.90000
59320,'LONOKE 3 2  ', 115.0000,1,  42,   1,   1,1.01888978,  34.860565, 1.10000, 0.90000, 1.10000, 0.90000
59321,'SCOTT 1 1   ', 115.0000,1,  42,   1,   1,1.03946078,  37.064780, 1.10000, 0.90000, 1.10000, 0.90000
59322,'WARD 1 1    ', 115.0000,1,  42,   1,   1,1.02162910,  31.869366, 1.10000, 0.90000, 1.10000, 0.90000
59323,'WARD 2 1    ', 115.0000,1,  42,   1,   1,1.01780069,  30.894506, 1.10000, 0.90000, 1.10000, 0.90000
59324,'WARD 3 1    ', 115.0000,1,  42,   1,   1,1.01933134,  32.363441, 1.10000, 0.90000, 1.10000, 0.90000
59325,'WARD 3 2    ', 115.0000,1,  42,   1,   1,1.01929438,  32.357857, 1.10000, 0.90000, 1.10000, 0.90000
59326,'ELKINS 4 1  ', 115.0000,1,  42,   1,   1,1.03105402,  33.784667, 1.10000, 0.90000, 1.10000, 0.90000
59327,'ELKINS 5 1  ', 115.0000,1,  42,   1,   1,1.03144097,  34.054196, 1.10000, 0.90000, 1.10000, 0.90000
59328,'FAYETTEVI~80', 115.0000,1,  42,   1,   1,1.03104603,  32.541774, 1.10000, 0.90000, 1.10000, 0.90000
59329,'FAYETTEVI~81', 115.0000,1,  42,   1,   1,1.02903807,  31.465100, 1.10000, 0.90000, 1.10000, 0.90000
59330,'FAYETTEVI~82', 115.0000,1,  42,   1,   1,1.02921093,  31.479700, 1.10000, 0.90000, 1.10000, 0.90000
59331,'FAYETTEVI~83', 115.0000,1,  42,   1,   1,1.02884507,  31.158059, 1.10000, 0.90000, 1.10000, 0.90000
59332,'FAYETTEVI~84', 115.0000,1,  42,   1,   1,1.02867973,  31.143849, 1.10000, 0.90000, 1.10000, 0.90000
59333,'FAYETTEVI~85', 115.0000,1,  42,   1,   1,1.02871692,  31.556147, 1.10000, 0.90000, 1.10000, 0.90000
59334,'WITTER 1    ', 115.0000,1,  42,   1,   1,1.03255713,  34.643556, 1.10000, 0.90000, 1.10000, 0.90000
59335,'BULL SHOAL~1', 115.0000,1,  42,   1,   1,1.03111637,  30.208622, 1.10000, 0.90000, 1.10000, 0.90000
59336,'BULL SHOAL~2', 115.0000,1,  42,   1,   1,1.03105867,  30.204449, 1.10000, 0.90000, 1.10000, 0.90000
59337,'FLIPPIN 1 1 ', 115.0000,1,  42,   1,   1,1.02851760,  31.682068, 1.10000, 0.90000, 1.10000, 0.90000
59338,'FLIPPIN 2 1 ', 115.0000,1,  42,   1,   1,1.02921581,  31.958103, 1.10000, 0.90000, 1.10000, 0.90000
59339,'SAINT JOE 1 ', 115.0000,1,  42,   1,   1,1.02920592,  31.346047, 1.10000, 0.90000, 1.10000, 0.90000
59340,'THEODOSIA 1 ', 115.0000,1,  42,   1,   1,1.03087306,  28.732512, 1.10000, 0.90000, 1.10000, 0.90000
59341,'THEODOSIA 2 ',  69.0000,1,  42,   1,   1,1.03741264,  26.867259, 1.10000, 0.90000, 1.10000, 0.90000
59342,'THEODOSIA 3 ', 115.0000,1,  42,   1,   1,1.03085983,  28.730699, 1.10000, 0.90000, 1.10000, 0.90000
59343,'BLOOMBURG 1 ', 115.0000,1,  42,   1,   1,0.99509984,  55.794302, 1.10000, 0.90000, 1.10000, 0.90000
59344,'BLOOMBURG 2 ', 115.0000,1,  42,   1,   1,0.99511242,  55.796645, 1.10000, 0.90000, 1.10000, 0.90000
59345,'DODDRIDGE 1 ', 115.0000,1,  42,   1,   1,1.02475905,  55.486589, 1.10000, 0.90000, 1.10000, 0.90000
59346,'FOUKE 1 1   ', 115.0000,1,  42,   1,   1,1.02965117,  54.613165, 1.10000, 0.90000, 1.10000, 0.90000
59347,'FOUKE 1 2   ', 115.0000,1,  42,   1,   1,1.02960944,  54.608028, 1.10000, 0.90000, 1.10000, 0.90000
59348,'FOUKE 2 1   ', 115.0000,1,  42,   1,   1,1.03471661,  55.475981, 1.10000, 0.90000, 1.10000, 0.90000
59349,'FOUKE 3 1   ', 115.0000,1,  42,   1,   1,1.03097486,  54.095238, 1.10000, 0.90000, 1.10000, 0.90000
59350,'TEXARKANA ~1', 115.0000,1,  42,   1,   1,1.02792084,  50.526055, 1.10000, 0.90000, 1.10000, 0.90000
59351,'TEXARKANA ~7', 115.0000,1,  42,   1,   1,1.03372920,  53.399993, 1.10000, 0.90000, 1.10000, 0.90000
59352,'TEXARKANA ~8',  18.0000,1,  42,   1,   1,1.02493596,  50.823427, 1.10000, 0.90000, 1.10000, 0.90000
59353,'TEXARKANA ~9',  18.0000,1,  42,   1,   1,1.03400826,  53.472257, 1.10000, 0.90000, 1.10000, 0.90000
59355,'TEXARKANA~11', 115.0000,1,  42,   1,   1,1.03387892,  53.420013, 1.10000, 0.90000, 1.10000, 0.90000
59356,'TEXARKANA~12', 115.0000,1,  42,   1,   1,1.03372920,  53.399993, 1.10000, 0.90000, 1.10000, 0.90000
59357,'TEXARKANA~13', 115.0000,1,  42,   1,   1,1.03099155,  50.300344, 1.10000, 0.90000, 1.10000, 0.90000
59358,'TEXARKANA~14', 345.0000,1,  42,   1,   1,1.03324056,  55.082317, 1.10000, 0.90000, 1.10000, 0.90000
59359,'TEXARKANA~15', 115.0000,1,  42,   1,   1,1.03573394,  53.424350, 1.10000, 0.90000, 1.10000, 0.90000
59360,'TEXARKANA~16', 345.0000,1,  42,   1,   1,1.03303802,  55.064401, 1.10000, 0.90000, 1.10000, 0.90000
59361,'BLYTHEVILL~1', 115.0000,1,  42,   1,   1,1.01712883,  10.113986, 1.10000, 0.90000, 1.10000, 0.90000
59362,'BLYTHEVILL~2', 115.0000,1,  42,   1,   1,1.02382100,  10.166112, 1.10000, 0.90000, 1.10000, 0.90000
59363,'BLYTHEVILL~3', 115.0000,1,  42,   1,   1,1.01867986,   9.857253, 1.10000, 0.90000, 1.10000, 0.90000
59364,'BLYTHEVILL~4', 115.0000,1,  42,   1,   1,1.01719952,   9.826352, 1.10000, 0.90000, 1.10000, 0.90000
59365,'BLYTHEVILL~5', 115.0000,1,  42,   1,   1,1.01705098,   9.815457, 1.10000, 0.90000, 1.10000, 0.90000
59366,'JOINER 1    ', 115.0000,1,  42,   1,   1,1.02748227,  11.184769, 1.10000, 0.90000, 1.10000, 0.90000
59367,'JOINER 2    ', 115.0000,1,  42,   1,   1,1.02751660,  11.187558, 1.10000, 0.90000, 1.10000, 0.90000
59368,'LEACHVILLE 1', 115.0000,1,  42,   1,   1,1.01715279,  12.990105, 1.10000, 0.90000, 1.10000, 0.90000
59369,'LEACHVILLE 2', 115.0000,1,  42,   1,   1,1.01710379,  12.984348, 1.10000, 0.90000, 1.10000, 0.90000
59370,'LEPANTO 1   ', 115.0000,1,  42,   1,   1,1.02337158,  13.720311, 1.10000, 0.90000, 1.10000, 0.90000
59371,'MANILA 1 1  ', 115.0000,1,  42,   1,   1,1.02274704,  11.949663, 1.10000, 0.90000, 1.10000, 0.90000
59372,'MANILA 1 2  ', 115.0000,1,  42,   1,   1,1.02268767,  11.942568, 1.10000, 0.90000, 1.10000, 0.90000
59373,'MANILA 2 1  ', 115.0000,1,  42,   1,   1,1.01732767,  13.503064, 1.10000, 0.90000, 1.10000, 0.90000
59374,'OSCEOLA 10 1', 115.0000,1,  42,   1,   1,1.02165568,  11.233447, 1.10000, 0.90000, 1.10000, 0.90000
59375,'OSCEOLA 11 1', 115.0000,1,  42,   1,   1,1.02307260,  11.290282, 1.10000, 0.90000, 1.10000, 0.90000
59376,'OSCEOLA 11 2', 115.0000,1,  42,   1,   1,1.02301526,  11.284150, 1.10000, 0.90000, 1.10000, 0.90000
59377,'OSCEOLA 12 1', 115.0000,1,  42,   1,   1,1.02465665,  12.094093, 1.10000, 0.90000, 1.10000, 0.90000
59378,'WILSON 11 1 ', 115.0000,1,  42,   1,   1,1.02542841,  11.503389, 1.10000, 0.90000, 1.10000, 0.90000
59379,'BRINKLEY 1 1', 115.0000,1,  42,   1,   1,1.02730870,  22.206545, 1.10000, 0.90000, 1.10000, 0.90000
59380,'BRINKLEY 2 1', 115.0000,1,  42,   1,   1,1.02945757,  22.733013, 1.10000, 0.90000, 1.10000, 0.90000
59381,'BRINKLEY 2 2', 115.0000,1,  42,   1,   1,1.02943730,  22.729785, 1.10000, 0.90000, 1.10000, 0.90000
59382,'CLARENDON 1 ', 115.0000,1,  42,   1,   1,1.03102064,  23.061861, 1.10000, 0.90000, 1.10000, 0.90000
59383,'COTTON PLA~1', 115.0000,1,  42,   1,   1,1.03649688,  28.628974, 1.10000, 0.90000, 1.10000, 0.90000
59384,'COTTON PLA~2', 115.0000,1,  42,   1,   1,1.03648090,  28.627406, 1.10000, 0.90000, 1.10000, 0.90000
59385,'HOLLY GROV~1', 115.0000,1,  42,   1,   1,1.02879834,  28.867091, 1.10000, 0.90000, 1.10000, 0.90000
59386,'MARVELL 1 1 ', 115.0000,1,  42,   1,   1,1.03273296,  25.362415, 1.10000, 0.90000, 1.10000, 0.90000
59387,'MARVELL 1 2 ', 115.0000,1,  42,   1,   1,1.03261173,  25.366868, 1.10000, 0.90000, 1.10000, 0.90000
59388,'MARVELL 2 1 ', 115.0000,1,  42,   1,   1,1.02862895,  26.154908, 1.10000, 0.90000, 1.10000, 0.90000
59389,'MARVELL 2 2 ', 115.0000,1,  42,   1,   1,1.02858841,  26.151230, 1.10000, 0.90000, 1.10000, 0.90000
59390,'MOUNT IDA ~1', 115.0000,1,  42,   1,   1,1.03885472,  41.810511, 1.10000, 0.90000, 1.10000, 0.90000
59391,'MOUNT IDA ~2', 115.0000,1,  42,   1,   1,1.03882146,  41.807523, 1.10000, 0.90000, 1.10000, 0.90000
59392,'MOUNT IDA ~3', 115.0000,1,  42,   1,   1,1.03818774,  41.293507, 1.10000, 0.90000, 1.10000, 0.90000
59393,'MOUNT IDA ~4', 115.0000,1,  42,   1,   1,1.03821599,  41.299425, 1.10000, 0.90000, 1.10000, 0.90000
59394,'NORMAN 1 1  ', 115.0000,1,  42,   1,   1,1.04007459,  39.033179, 1.10000, 0.90000, 1.10000, 0.90000
59395,'NORMAN 1 2  ', 115.0000,1,  42,   1,   1,1.04009855,  39.035057, 1.10000, 0.90000, 1.10000, 0.90000
59396,'ODEN 1      ', 115.0000,1,  42,   1,   1,1.03862631,  40.165747, 1.10000, 0.90000, 1.10000, 0.90000
59397,'ODEN 2      ', 115.0000,1,  42,   1,   1,1.03864539,  40.168763, 1.10000, 0.90000, 1.10000, 0.90000
59398,'ROSSTON 1   ', 115.0000,1,  42,   1,   1,1.02859867,  46.972031, 1.10000, 0.90000, 1.10000, 0.90000
59399,'ROSSTON 2   ', 115.0000,1,  42,   1,   1,1.02857196,  46.968079, 1.10000, 0.90000, 1.10000, 0.90000
59400,'DEER 1      ', 115.0000,1,  42,   1,   1,1.03391385,  35.836964, 1.10000, 0.90000, 1.10000, 0.90000
59401,'DEER 2      ', 115.0000,1,  42,   1,   1,1.03389180,  35.834926, 1.10000, 0.90000, 1.10000, 0.90000
59402,'JASPER 23 1 ', 115.0000,1,  42,   1,   1,1.02532566,  29.126891, 1.10000, 0.90000, 1.10000, 0.90000
59403,'JASPER 23 2 ', 115.0000,1,  42,   1,   1,1.02522719,  29.119624, 1.10000, 0.90000, 1.10000, 0.90000
59404,'PELSOR 1    ', 115.0000,1,  42,   1,   1,1.03021002,  29.843306, 1.10000, 0.90000, 1.10000, 0.90000
59405,'CHIDESTER 1 ', 115.0000,1,  42,   1,   1,1.01655221,  46.278380, 1.10000, 0.90000, 1.10000, 0.90000
59406,'SMACKOVER ~1', 115.0000,1,  42,   1,   1,1.03919578,  48.859328, 1.10000, 0.90000, 1.10000, 0.90000
59407,'SMACKOVER ~2', 115.0000,1,  42,   1,   1,1.03921103,  48.861807, 1.10000, 0.90000, 1.10000, 0.90000
59408,'SMACKOVER ~3', 115.0000,1,  42,   1,   1,1.03813970,  48.884152, 1.10000, 0.90000, 1.10000, 0.90000
59409,'BIGELOW 1   ', 115.0000,1,  42,   1,   1,1.02685416,  36.198001, 1.10000, 0.90000, 1.10000, 0.90000
59410,'HOUSTON 10 1', 115.0000,1,  42,   1,   1,1.02792370,  36.534825, 1.10000, 0.90000, 1.10000, 0.90000
59411,'HOUSTON 10 2', 115.0000,1,  42,   1,   1,1.02795577,  36.538268, 1.10000, 0.90000, 1.10000, 0.90000
59412,'OLA 1       ', 115.0000,1,  42,   1,   1,1.03594768,  37.443261, 1.10000, 0.90000, 1.10000, 0.90000
59413,'PERRYVILL~13', 115.0000,1,  42,   1,   1,1.03433073,  36.908420, 1.10000, 0.90000, 1.10000, 0.90000
59414,'PERRYVILL~14', 115.0000,1,  42,   1,   1,1.03428662,  36.904806, 1.10000, 0.90000, 1.10000, 0.90000
59415,'PERRYVILL~15', 115.0000,1,  42,   1,   1,1.03759873,  37.235005, 1.10000, 0.90000, 1.10000, 0.90000
59416,'PERRYVILL~16', 115.0000,1,  42,   1,   1,1.03757977,  37.232714, 1.10000, 0.90000, 1.10000, 0.90000
59417,'PERRYVILLE~2', 115.0000,1,  42,   1,   1,1.03521848,  37.619135, 1.10000, 0.90000, 1.10000, 0.90000
59418,'PERRYVILLE~3', 115.0000,1,  42,   1,   1,1.03520298,  37.616485, 1.10000, 0.90000, 1.10000, 0.90000
59419,'PLAINVIEW~19', 115.0000,1,  42,   1,   1,1.03549910,  39.515636, 1.10000, 0.90000, 1.10000, 0.90000
59420,'PLAINVIEW~20', 115.0000,1,  42,   1,   1,1.03549063,  39.514519, 1.10000, 0.90000, 1.10000, 0.90000
59421,'ELAINE 1    ', 115.0000,1,  42,   1,   1,1.03103256,  24.702854, 1.10000, 0.90000, 1.10000, 0.90000
59422,'HELENA 4 1  ', 115.0000,1,  42,   1,   1,1.03543997,  24.556709, 1.10000, 0.90000, 1.10000, 0.90000
59423,'HELENA 4 2  ', 115.0000,1,  42,   1,   1,1.03540707,  24.552937, 1.10000, 0.90000, 1.10000, 0.90000
59424,'HELENA 5 1  ', 115.0000,1,  42,   1,   1,1.03486097,  25.121576, 1.10000, 0.90000, 1.10000, 0.90000
59425,'HELENA 6 1  ', 115.0000,1,  42,   1,   1,1.03374445,  24.928966, 1.10000, 0.90000, 1.10000, 0.90000
59426,'WEST HELEN~1', 115.0000,1,  42,   1,   1,1.03300393,  23.034506, 1.10000, 0.90000, 1.10000, 0.90000
59427,'WEST HELEN~2', 115.0000,1,  42,   1,   1,1.03296185,  23.028133, 1.10000, 0.90000, 1.10000, 0.90000
59428,'WEST HELEN~3', 345.0000,1,  42,   1,   1,1.03667378,  26.783701, 1.10000, 0.90000, 1.10000, 0.90000
59429,'WEST HELEN~4', 115.0000,1,  42,   1,   1,1.03699982,  25.415457, 1.10000, 0.90000, 1.10000, 0.90000
59430,'WEST HELEN~5',  18.0000,1,  42,   1,   1,1.03732884,  24.816422, 1.10000, 0.90000, 1.10000, 0.90000
59432,'WEST HELEN~7', 345.0000,1,  42,   1,   1,1.03657639,  26.776449, 1.10000, 0.90000, 1.10000, 0.90000
59433,'WEST HELEN~8', 115.0000,1,  42,   1,   1,1.03300285,  23.596497, 1.10000, 0.90000, 1.10000, 0.90000
59434,'DELIGHT 1   ', 115.0000,1,  42,   1,   1,1.03862655,  47.111985, 1.10000, 0.90000, 1.10000, 0.90000
59435,'MURFREESB~28', 115.0000,1,  42,   1,   1,1.03843057,  41.721080, 1.10000, 0.90000, 1.10000, 0.90000
59436,'MURFREESB~29', 115.0000,1,  42,   1,   1,1.03839648,  41.717289, 1.10000, 0.90000, 1.10000, 0.90000
59437,'MURFREESB~30', 115.0000,1,  42,   1,   1,1.03948259,  42.660467, 1.10000, 0.90000, 1.10000, 0.90000
59438,'HARRISBUR~32', 115.0000,1,  42,   1,   1,1.02225292,  16.768907, 1.10000, 0.90000, 1.10000, 0.90000
59439,'HARRISBUR~33', 115.0000,1,  42,   1,   1,1.02363706,  16.849911, 1.10000, 0.90000, 1.10000, 0.90000
59440,'HARRISBUR~34', 115.0000,1,  42,   1,   1,1.02353060,  16.841081, 1.10000, 0.90000, 1.10000, 0.90000
59441,'MARKED TRE~1', 115.0000,1,  42,   1,   1,1.02788854,  17.567159, 1.10000, 0.90000, 1.10000, 0.90000
59442,'MARKED TRE~2', 115.0000,1,  42,   1,   1,1.03347003,   9.964835, 1.10000, 0.90000, 1.10000, 0.90000
59443,'TRUMANN 1 1 ', 345.0000,1,  42,   1,   1,1.03008914,  19.598806, 1.10000, 0.90000, 1.10000, 0.90000
59444,'TRUMANN 1 2 ', 115.0000,1,  42,   1,   1,1.03308463,  17.602482, 1.10000, 0.90000, 1.10000, 0.90000
59445,'TRUMANN 1 3 ', 345.0000,1,  42,   1,   1,1.03076768,  19.701355, 1.10000, 0.90000, 1.10000, 0.90000
59446,'TRUMANN 2 1 ', 115.0000,1,  42,   1,   1,1.02817726,  17.221342, 1.10000, 0.90000, 1.10000, 0.90000
59447,'TRUMANN 2 2 ', 115.0000,1,  42,   1,   1,1.02822697,  17.227754, 1.10000, 0.90000, 1.10000, 0.90000
59448,'TRUMANN 3 1 ', 115.0000,1,  42,   1,   1,1.02964365,  16.642555, 1.10000, 0.90000, 1.10000, 0.90000
59449,'TRUMANN 3 2 ', 115.0000,1,  42,   1,   1,1.02970362,  16.650989, 1.10000, 0.90000, 1.10000, 0.90000
59450,'COVE 1 1    ', 115.0000,1,  42,   1,   1,1.03753173,  45.724657, 1.10000, 0.90000, 1.10000, 0.90000
59451,'COVE 2 1    ', 115.0000,1,  42,   1,   1,1.03820574,  46.570736, 1.10000, 0.90000, 1.10000, 0.90000
59452,'MENA 1 1    ', 115.0000,1,  42,   1,   1,1.04016829,  44.372515, 1.10000, 0.90000, 1.10000, 0.90000
59453,'MENA 1 2    ', 115.0000,1,  42,   1,   1,1.04006469,  44.362854, 1.10000, 0.90000, 1.10000, 0.90000
59454,'MENA 2 1    ', 345.0000,1,  42,   1,   1,1.04732919,  45.023521, 1.10000, 0.90000, 1.10000, 0.90000
59455,'MENA 2 2    ', 115.0000,1,  42,   1,   1,1.04241633,  44.246546, 1.10000, 0.90000, 1.10000, 0.90000
59456,'MENA 2 3    ', 345.0000,1,  42,   1,   1,1.04717350,  45.015099, 1.10000, 0.90000, 1.10000, 0.90000
59457,'MENA 3 1    ', 115.0000,1,  42,   1,   1,1.03783941,  44.732459, 1.10000, 0.90000, 1.10000, 0.90000
59458,'MENA 3 2    ', 115.0000,1,  42,   1,   1,1.03771162,  44.721500, 1.10000, 0.90000, 1.10000, 0.90000
59459,'DOVER 34 1  ', 115.0000,1,  42,   1,   1,1.03389239,  36.360082, 1.10000, 0.90000, 1.10000, 0.90000
59460,'DOVER 34 2  ', 115.0000,1,  42,   1,   1,1.03384376,  36.354628, 1.10000, 0.90000, 1.10000, 0.90000
59461,'DOVER 35 1  ', 115.0000,1,  42,   1,   1,1.03552139,  37.648778, 1.10000, 0.90000, 1.10000, 0.90000
59462,'DOVER 36 1  ', 115.0000,1,  42,   1,   1,1.03640473,  35.274126, 1.10000, 0.90000, 1.10000, 0.90000
59463,'HECTOR 2 1  ', 115.0000,1,  42,   1,   1,1.03492260,  34.582785, 1.10000, 0.90000, 1.10000, 0.90000
59464,'HECTOR 2 2  ', 115.0000,1,  42,   1,   1,1.03490674,  34.579660, 1.10000, 0.90000, 1.10000, 0.90000
59465,'HECTOR 3 1  ', 115.0000,1,  42,   1,   1,1.03615534,  35.026996, 1.10000, 0.90000, 1.10000, 0.90000
59466,'POTTSVILL~12', 115.0000,1,  42,   1,   1,1.03783703,  39.294027, 1.10000, 0.90000, 1.10000, 0.90000
59467,'POTTSVILL~13', 115.0000,1,  42,   1,   1,1.03779495,  39.287846, 1.10000, 0.90000, 1.10000, 0.90000
59468,'RUSSELLVIL~5', 115.0000,1,  42,   1,   1,1.04270554,  39.713660, 1.10000, 0.90000, 1.10000, 0.90000
59469,'RUSSELLVIL~6', 115.0000,1,  42,   1,   1,1.04103339,  39.371604, 1.10000, 0.90000, 1.10000, 0.90000
59470,'RUSSELLVIL~7', 115.0000,1,  42,   1,   1,1.04092526,  39.359771, 1.10000, 0.90000, 1.10000, 0.90000
59471,'RUSSELLVIL~8', 115.0000,1,  42,   1,   1,1.04028344,  39.576428, 1.10000, 0.90000, 1.10000, 0.90000
59472,'RUSSELLVIL~9', 115.0000,1,  42,   1,   1,1.03665531,  39.060428, 1.10000, 0.90000, 1.10000, 0.90000
59473,'RUSSELLVI~10', 115.0000,1,  42,   1,   1,1.03657043,  39.051224, 1.10000, 0.90000, 1.10000, 0.90000
59474,'RUSSELLVI~11', 115.0000,1,  42,   1,   1,1.03838074,  39.160398, 1.10000, 0.90000, 1.10000, 0.90000
59475,'RUSSELLVI~12', 115.0000,1,  42,   1,   1,1.03678977,  39.050657, 1.10000, 0.90000, 1.10000, 0.90000
59476,'RUSSELLVI~13', 115.0000,1,  42,   1,   1,1.03685999,  39.061012, 1.10000, 0.90000, 1.10000, 0.90000
59477,'RUSSELLVI~14', 115.0000,1,  42,   1,   1,1.03834307,  39.325740, 1.10000, 0.90000, 1.10000, 0.90000
59478,'RUSSELLVI~15', 115.0000,1,  42,   1,   1,1.03562748,  38.818257, 1.10000, 0.90000, 1.10000, 0.90000
59479,'RUSSELLVI~16', 115.0000,1,  42,   1,   1,1.03549957,  38.808175, 1.10000, 0.90000, 1.10000, 0.90000
59480,'DE VALLS B~1', 115.0000,1,  42,   1,   1,1.03226602,  23.790141, 1.10000, 0.90000, 1.10000, 0.90000
59481,'DES ARC 1   ', 115.0000,1,  42,   1,   1,1.03105652,  29.072270, 1.10000, 0.90000, 1.10000, 0.90000
59482,'DES ARC 2   ', 115.0000,1,  42,   1,   1,1.03097939,  29.065597, 1.10000, 0.90000, 1.10000, 0.90000
59483,'HAZEN 1 1   ', 115.0000,1,  42,   1,   1,1.02702010,  26.213667, 1.10000, 0.90000, 1.10000, 0.90000
59484,'ALEXANDER ~1', 115.0000,1,  42,   1,   1,1.02761269,  37.150277, 1.10000, 0.90000, 1.10000, 0.90000
59485,'ALEXANDER ~2', 115.0000,1,  42,   1,   1,1.04045391,  35.494676, 1.10000, 0.90000, 1.10000, 0.90000
59486,'ALEXANDER ~3', 115.0000,1,  42,   1,   1,1.03186047,  35.983527, 1.10000, 0.90000, 1.10000, 0.90000
59487,'LITTLE RO~39', 115.0000,1,  42,   1,   1,1.03588712,  35.444908, 1.10000, 0.90000, 1.10000, 0.90000
59488,'LITTLE RO~40', 115.0000,1,  42,   1,   1,1.03595769,  35.451185, 1.10000, 0.90000, 1.10000, 0.90000
59489,'LITTLE RO~49', 115.0000,1,  42,   1,   1,1.01811993,  35.820746, 1.10000, 0.90000, 1.10000, 0.90000
59490,'LITTLE RO~50', 115.0000,1,  42,   1,   1,1.02469373,  35.447903, 1.10000, 0.90000, 1.10000, 0.90000
59491,'LITTLE RO~51', 115.0000,1,  42,   1,   1,1.02758396,  35.651368, 1.10000, 0.90000, 1.10000, 0.90000
59492,'LITTLE RO~52', 115.0000,1,  42,   1,   1,1.03246367,  34.382817, 1.10000, 0.90000, 1.10000, 0.90000
59493,'LITTLE RO~53', 115.0000,1,  42,   1,   1,1.02998424,  34.742952, 1.10000, 0.90000, 1.10000, 0.90000
59494,'LITTLE RO~54', 115.0000,1,  42,   1,   1,1.02984703,  34.730795, 1.10000, 0.90000, 1.10000, 0.90000
59495,'LITTLE RO~55', 115.0000,1,  42,   1,   1,1.02849042,  34.665140, 1.10000, 0.90000, 1.10000, 0.90000
59496,'LITTLE RO~56', 115.0000,1,  42,   1,   1,1.02837145,  34.653969, 1.10000, 0.90000, 1.10000, 0.90000
59497,'LITTLE ROC~3', 115.0000,1,  42,   1,   1,1.01945651,  35.611312, 1.10000, 0.90000, 1.10000, 0.90000
59498,'LITTLE ROC~4', 115.0000,1,  42,   1,   1,1.01883018,  35.802612, 1.10000, 0.90000, 1.10000, 0.90000
59499,'LITTLE ROC~5', 115.0000,1,  42,   1,   1,1.01752794,  36.763620, 1.10000, 0.90000, 1.10000, 0.90000
59500,'LITTLE ROC~6', 115.0000,1,  42,   1,   1,1.01742387,  36.751383, 1.10000, 0.90000, 1.10000, 0.90000
59501,'LITTLE ROC~7', 115.0000,1,  42,   1,   1,1.03156900,  38.105031, 1.10000, 0.90000, 1.10000, 0.90000
59502,'LITTLE ROC~8', 115.0000,1,  42,   1,   1,1.02927959,  37.011173, 1.10000, 0.90000, 1.10000, 0.90000
59503,'LITTLE ROC~9', 115.0000,1,  42,   1,   1,1.03019297,  37.558807, 1.10000, 0.90000, 1.10000, 0.90000
59504,'LITTLE RO~10', 115.0000,1,  42,   1,   1,1.03030300,  37.571511, 1.10000, 0.90000, 1.10000, 0.90000
59505,'LITTLE RO~11', 115.0000,1,  42,   1,   1,1.02453136,  35.675386, 1.10000, 0.90000, 1.10000, 0.90000
59506,'LITTLE RO~12', 115.0000,1,  42,   1,   1,1.02006686,  35.433153, 1.10000, 0.90000, 1.10000, 0.90000
59507,'LITTLE RO~13', 115.0000,1,  42,   1,   1,1.01877058,  36.617792, 1.10000, 0.90000, 1.10000, 0.90000
59508,'LITTLE RO~14', 115.0000,1,  42,   1,   1,1.02055192,  36.955985, 1.10000, 0.90000, 1.10000, 0.90000
59509,'LITTLE RO~16', 115.0000,1,  42,   1,   1,1.02739537,  36.177794, 1.10000, 0.90000, 1.10000, 0.90000
59510,'LITTLE RO~17', 115.0000,1,  42,   1,   1,1.02666283,  36.009724, 1.10000, 0.90000, 1.10000, 0.90000
59511,'LITTLE RO~18', 115.0000,1,  42,   1,   1,1.02656221,  36.000947, 1.10000, 0.90000, 1.10000, 0.90000
59512,'LITTLE RO~19', 345.0000,1,  42,   1,   1,1.03651571,  39.827212, 1.10000, 0.90000, 1.10000, 0.90000
59513,'LITTLE RO~20', 115.0000,1,  42,   1,   1,1.02974069,  36.460571, 1.10000, 0.90000, 1.10000, 0.90000
59514,'LITTLE RO~21',  18.0000,1,  42,   1,   1,1.02834105,  35.385407, 1.10000, 0.90000, 1.10000, 0.90000
59516,'LITTLE RO~23', 345.0000,1,  42,   1,   1,1.03642333,  39.818695, 1.10000, 0.90000, 1.10000, 0.90000
59517,'LITTLE RO~24', 115.0000,1,  42,   1,   1,1.03634548,  35.619293, 1.10000, 0.90000, 1.10000, 0.90000
59518,'LITTLE RO~25', 115.0000,1,  42,   1,   1,1.03646636,  35.630402, 1.10000, 0.90000, 1.10000, 0.90000
59519,'LITTLE RO~26', 115.0000,1,  42,   1,   1,1.03032362,  36.209049, 1.10000, 0.90000, 1.10000, 0.90000
59520,'LITTLE RO~27', 115.0000,1,  42,   1,   1,1.03022134,  36.198350, 1.10000, 0.90000, 1.10000, 0.90000
59521,'LITTLE RO~28', 345.0000,1,  42,   1,   1,1.03768802,  39.145177, 1.10000, 0.90000, 1.10000, 0.90000
59522,'LITTLE RO~29', 115.0000,1,  42,   1,   1,1.03388381,  35.470511, 1.10000, 0.90000, 1.10000, 0.90000
59523,'LITTLE RO~30',  13.8000,1,  42,   1,   1,1.03388381,  35.470511, 1.10000, 0.90000, 1.10000, 0.90000
59524,'LITTLE RO~31',  13.8000,1,  42,   1,   1,1.03388381,  35.470511, 1.10000, 0.90000, 1.10000, 0.90000
59526,'LITTLE RO~33', 345.0000,1,  42,   1,   1,1.03868532,  39.259675, 1.10000, 0.90000, 1.10000, 0.90000
59527,'LITTLE RO~34', 345.0000,1,  42,   1,   1,1.03768802,  39.145177, 1.10000, 0.90000, 1.10000, 0.90000
59528,'LITTLE RO~35', 115.0000,1,  42,   1,   1,1.02893579,  34.784623, 1.10000, 0.90000, 1.10000, 0.90000
59529,'LITTLE RO~36', 115.0000,1,  42,   1,   1,1.02297509,  35.400809, 1.10000, 0.90000, 1.10000, 0.90000
59530,'LITTLE RO~37', 115.0000,1,  42,   1,   1,1.02717459,  36.085191, 1.10000, 0.90000, 1.10000, 0.90000
59531,'LITTLE RO~38', 115.0000,1,  42,   1,   1,1.02876985,  36.752247, 1.10000, 0.90000, 1.10000, 0.90000
59532,'LITTLE RO~41', 115.0000,1,  42,   1,   1,1.02338302,  35.647959, 1.10000, 0.90000, 1.10000, 0.90000
59533,'LITTLE RO~42', 115.0000,1,  42,   1,   1,1.03127158,  34.691303, 1.10000, 0.90000, 1.10000, 0.90000
59534,'LITTLE RO~43', 115.0000,1,  42,   1,   1,1.03006208,  35.570983, 1.10000, 0.90000, 1.10000, 0.90000
59535,'MABELVALE ~1', 345.0000,1,  42,   1,   1,1.02954245,  40.524735, 1.10000, 0.90000, 1.10000, 0.90000
59536,'MABELVALE ~2', 115.0000,1,  42,   1,   1,1.02514505,  37.987289, 1.10000, 0.90000, 1.10000, 0.90000
59537,'MABELVALE ~3',  13.8000,1,  42,   1,   1,1.02625275,  38.750887, 1.10000, 0.90000, 1.10000, 0.90000
59539,'MABELVALE ~5', 345.0000,1,  42,   1,   1,1.02942598,  40.513813, 1.10000, 0.90000, 1.10000, 0.90000
59540,'MABELVALE ~6', 115.0000,1,  42,   1,   1,1.01893890,  37.348591, 1.10000, 0.90000, 1.10000, 0.90000
59541,'MABELVALE ~7', 115.0000,1,  42,   1,   1,1.02559364,  37.554241, 1.10000, 0.90000, 1.10000, 0.90000
59542,'MAUMELLE 1 1', 115.0000,1,  42,   1,   1,1.02426374,  34.977559, 1.10000, 0.90000, 1.10000, 0.90000
59543,'MAUMELLE 1 2', 115.0000,1,  42,   1,   1,1.02415347,  34.967184, 1.10000, 0.90000, 1.10000, 0.90000
59544,'MAUMELLE 2 1', 115.0000,1,  42,   1,   1,1.03323150,  34.919438, 1.10000, 0.90000, 1.10000, 0.90000
59545,'MAUMELLE 2 2', 115.0000,1,  42,   1,   1,1.03314602,  34.908373, 1.10000, 0.90000, 1.10000, 0.90000
59546,'MAUMELLE 3 1', 115.0000,1,  42,   1,   1,1.02666128,  34.391727, 1.10000, 0.90000, 1.10000, 0.90000
59547,'MAUMELLE 4 1', 115.0000,1,  42,   1,   1,1.02676284,  34.665225, 1.10000, 0.90000, 1.10000, 0.90000
59548,'MAUMELLE 4 2', 115.0000,1,  42,   1,   1,1.02654159,  34.648501, 1.10000, 0.90000, 1.10000, 0.90000
59549,'NORTH LITT~1', 115.0000,1,  42,   1,   1,1.03038239,  36.031799, 1.10000, 0.90000, 1.10000, 0.90000
59550,'NORTH LITT~5', 115.0000,1,  42,   1,   1,1.03339374,  34.566710, 1.10000, 0.90000, 1.10000, 0.90000
59551,'NORTH LITT~6', 115.0000,1,  42,   1,   1,1.04145515,  35.859077, 1.10000, 0.90000, 1.10000, 0.90000
59552,'NORTH LITT~7', 115.0000,1,  42,   1,   1,1.02905631,  36.669209, 1.10000, 0.90000, 1.10000, 0.90000
59553,'NORTH LITT~8', 345.0000,1,  42,   1,   1,1.02827752,  39.607014, 1.10000, 0.90000, 1.10000, 0.90000
59554,'NORTH LITT~9', 115.0000,1,  42,   1,   1,1.03866613,  35.728467, 1.10000, 0.90000, 1.10000, 0.90000
59555,'NORTH LIT~10', 345.0000,1,  42,   1,   1,1.02817452,  39.595891, 1.10000, 0.90000, 1.10000, 0.90000
59556,'NORTH LIT~11', 115.0000,1,  42,   1,   1,1.04014409,  36.126978, 1.10000, 0.90000, 1.10000, 0.90000
59557,'NORTH LIT~12', 115.0000,1,  42,   1,   1,1.04022098,  36.137274, 1.10000, 0.90000, 1.10000, 0.90000
59558,'NORTH LIT~13', 115.0000,1,  42,   1,   1,1.03385556,  35.107261, 1.10000, 0.90000, 1.10000, 0.90000
59559,'NORTH LIT~14', 115.0000,1,  42,   1,   1,1.03377759,  35.098898, 1.10000, 0.90000, 1.10000, 0.90000
59560,'NORTH LIT~15', 115.0000,1,  42,   1,   1,1.03110349,  37.564603, 1.10000, 0.90000, 1.10000, 0.90000
59561,'NORTH LIT~16', 115.0000,1,  42,   1,   1,1.03451657,  34.168342, 1.10000, 0.90000, 1.10000, 0.90000
59562,'NORTH LITT~2', 115.0000,1,  42,   1,   1,1.03125298,  34.226734, 1.10000, 0.90000, 1.10000, 0.90000
59563,'BIGGERS 1   ', 115.0000,1,  42,   1,   1,1.01918888,  11.779346, 1.10000, 0.90000, 1.10000, 0.90000
59564,'MAYNARD 3 1 ', 115.0000,1,  42,   1,   1,1.01813579,  13.074558, 1.10000, 0.90000, 1.10000, 0.90000
59565,'MAYNARD 3 2 ', 115.0000,1,  42,   1,   1,1.01819587,  13.079329, 1.10000, 0.90000, 1.10000, 0.90000
59566,'POCAHONTA~22', 345.0000,1,  42,   1,   1,1.03136051,  14.241158, 1.10000, 0.90000, 1.10000, 0.90000
59567,'POCAHONTA~23', 161.0000,1,  42,   1,   1,1.03031707,  12.952373, 1.10000, 0.90000, 1.10000, 0.90000
59568,'POCAHONTA~24', 115.0000,1,  42,   1,   1,1.02111793,  13.949809, 1.10000, 0.90000, 1.10000, 0.90000
59569,'POCAHONTA~25', 161.0000,1,  42,   1,   1,1.03024054,  12.939512, 1.10000, 0.90000, 1.10000, 0.90000
59570,'POCAHONTA~26', 161.0000,1,  42,   1,   1,1.03022933,  12.918434, 1.10000, 0.90000, 1.10000, 0.90000
59571,'POCAHONTAS~2', 115.0000,1,  42,   1,   1,1.02017283,  14.178430, 1.10000, 0.90000, 1.10000, 0.90000
59572,'POCAHONTAS~3', 115.0000,1,  42,   1,   1,1.02226901,  15.747582, 1.10000, 0.90000, 1.10000, 0.90000
59573,'BENTON 22 1 ', 115.0000,1,  42,   1,   1,1.02902949,  39.006510, 1.10000, 0.90000, 1.10000, 0.90000
59574,'BENTON 23 1 ', 345.0000,1,  42,   1,   1,1.04095328,  41.987649, 1.10000, 0.90000, 1.10000, 0.90000
59575,'BENTON 23 2 ', 115.0000,1,  42,   1,   1,1.03369296,  39.587063, 1.10000, 0.90000, 1.10000, 0.90000
59576,'BENTON 23 3 ', 345.0000,1,  42,   1,   1,1.04198456,  42.057819, 1.10000, 0.90000, 1.10000, 0.90000
59577,'BENTON 24 1 ', 115.0000,1,  42,   1,   1,1.02329600,  36.690468, 1.10000, 0.90000, 1.10000, 0.90000
59578,'BRYANT 3 1  ', 115.0000,1,  42,   1,   1,1.03214705,  38.498860, 1.10000, 0.90000, 1.10000, 0.90000
59579,'BRYANT 4 1  ', 115.0000,1,  42,   1,   1,1.02704442,  36.471147, 1.10000, 0.90000, 1.10000, 0.90000
59580,'DANVILLE ~13', 115.0000,1,  42,   1,   1,1.03521883,  38.419507, 1.10000, 0.90000, 1.10000, 0.90000
59581,'DANVILLE ~14', 115.0000,1,  42,   1,   1,1.03514981,  38.413062, 1.10000, 0.90000, 1.10000, 0.90000
59582,'DANVILLE ~15', 115.0000,1,  42,   1,   1,1.03521609,  38.472635, 1.10000, 0.90000, 1.10000, 0.90000
59583,'MANSFIELD~36', 115.0000,1,  42,   1,   1,1.03672564,  38.791397, 1.10000, 0.90000, 1.10000, 0.90000
59584,'MANSFIELD~37',  13.8000,1,  42,   1,   1,1.03672564,  38.791397, 1.10000, 0.90000, 1.10000, 0.90000
59585,'MANSFIELD~38',  13.8000,1,  42,   1,   1,1.03672564,  38.791397, 1.10000, 0.90000, 1.10000, 0.90000
59587,'MANSFIELD~40', 115.0000,1,  42,   1,   1,1.03675747,  38.794139, 1.10000, 0.90000, 1.10000, 0.90000
59588,'MANSFIELD~41', 115.0000,1,  42,   1,   1,1.03672564,  38.791397, 1.10000, 0.90000, 1.10000, 0.90000
59589,'MANSFIELD~42', 115.0000,1,  42,   1,   1,1.03503060,  39.636964, 1.10000, 0.90000, 1.10000, 0.90000
59590,'MANSFIELD~43', 115.0000,1,  42,   1,   1,1.03496313,  39.632296, 1.10000, 0.90000, 1.10000, 0.90000
59591,'PARKS 1     ', 115.0000,1,  42,   1,   1,1.03897357,  39.765163, 1.10000, 0.90000, 1.10000, 0.90000
59592,'WALDRON 2 1 ', 115.0000,1,  42,   1,   1,1.03521121,  40.653549, 1.10000, 0.90000, 1.10000, 0.90000
59593,'WALDRON 2 2 ', 115.0000,1,  42,   1,   1,1.03516710,  40.648105, 1.10000, 0.90000, 1.10000, 0.90000
59594,'WALDRON 3 1 ', 115.0000,1,  42,   1,   1,1.03588605,  39.456449, 1.10000, 0.90000, 1.10000, 0.90000
59595,'WALDRON 3 2 ', 115.0000,1,  42,   1,   1,1.03585768,  39.450715, 1.10000, 0.90000, 1.10000, 0.90000
59596,'WALDRON 4 1 ', 115.0000,1,  42,   1,   1,1.03525424,  40.139891, 1.10000, 0.90000, 1.10000, 0.90000
59597,'WALDRON 4 2 ', 115.0000,1,  42,   1,   1,1.03530312,  40.145636, 1.10000, 0.90000, 1.10000, 0.90000
59598,'HARRIET 1   ', 115.0000,1,  42,   1,   1,1.02955639,  31.676850, 1.10000, 0.90000, 1.10000, 0.90000
59599,'LESLIE 2 1  ', 115.0000,1,  42,   1,   1,1.03060830,  32.998143, 1.10000, 0.90000, 1.10000, 0.90000
59600,'LESLIE 2 2  ', 115.0000,1,  42,   1,   1,1.03058672,  32.996473, 1.10000, 0.90000, 1.10000, 0.90000
59601,'LESLIE 3 1  ', 115.0000,1,  42,   1,   1,1.03237283,  34.630767, 1.10000, 0.90000, 1.10000, 0.90000
59602,'MARSHALL ~17', 115.0000,1,  42,   1,   1,1.03046191,  31.741784, 1.10000, 0.90000, 1.10000, 0.90000
59603,'MARSHALL ~18', 115.0000,1,  42,   1,   1,1.03196764,  32.872563, 1.10000, 0.90000, 1.10000, 0.90000
59604,'MARSHALL ~19', 115.0000,1,  42,   1,   1,1.03114140,  32.866085, 1.10000, 0.90000, 1.10000, 0.90000
59605,'FORT SMITH~1', 115.0000,1,  42,   1,   1,1.02823651,  35.843716, 1.10000, 0.90000, 1.10000, 0.90000
59606,'FORT SMITH~8', 115.0000,1,  42,   1,   1,1.02867544,  36.142858, 1.10000, 0.90000, 1.10000, 0.90000
59607,'FORT SMITH~9', 115.0000,1,  42,   1,   1,1.02871752,  36.154626, 1.10000, 0.90000, 1.10000, 0.90000
59608,'FORT SMIT~10', 115.0000,1,  42,   1,   1,1.02860677,  36.895258, 1.10000, 0.90000, 1.10000, 0.90000
59609,'FORT SMIT~11', 115.0000,1,  42,   1,   1,1.03077924,  37.125958, 1.10000, 0.90000, 1.10000, 0.90000
59610,'FORT SMIT~12', 115.0000,1,  42,   1,   1,1.03014278,  37.005944, 1.10000, 0.90000, 1.10000, 0.90000
59611,'FORT SMIT~13', 345.0000,1,  42,   1,   1,1.04728425,  42.394834, 1.10000, 0.90000, 1.10000, 0.90000
59612,'FORT SMIT~14', 115.0000,1,  42,   1,   1,1.03543115,  37.787236, 1.10000, 0.90000, 1.10000, 0.90000
59613,'FORT SMIT~15',  13.2000,1,  42,   1,   1,1.03035557,  32.951018, 1.10000, 0.90000, 1.10000, 0.90000
59615,'FORT SMIT~17', 345.0000,1,  42,   1,   1,1.04710841,  42.375604, 1.10000, 0.90000, 1.10000, 0.90000
59616,'FORT SMIT~18', 115.0000,1,  42,   1,   1,1.03382385,  37.243048, 1.10000, 0.90000, 1.10000, 0.90000
59617,'FORT SMIT~19', 115.0000,1,  42,   1,   1,1.03037035,  36.889196, 1.10000, 0.90000, 1.10000, 0.90000
59618,'FORT SMIT~20', 115.0000,1,  42,   1,   1,1.03023899,  36.879429, 1.10000, 0.90000, 1.10000, 0.90000
59619,'FORT SMIT~21', 115.0000,1,  42,   1,   1,1.03270340,  35.988431, 1.10000, 0.90000, 1.10000, 0.90000
59620,'FORT SMITH~2', 115.0000,1,  42,   1,   1,1.03069913,  37.226372, 1.10000, 0.90000, 1.10000, 0.90000
59621,'FORT SMITH~3', 115.0000,1,  42,   1,   1,1.02953899,  37.160413, 1.10000, 0.90000, 1.10000, 0.90000
59622,'FORT SMITH~4', 115.0000,1,  42,   1,   1,1.03255439,  36.628553, 1.10000, 0.90000, 1.10000, 0.90000
59623,'FORT SMITH~5', 115.0000,1,  42,   1,   1,1.03094804,  37.410613, 1.10000, 0.90000, 1.10000, 0.90000
59624,'FORT SMITH~6', 115.0000,1,  42,   1,   1,1.03102541,  37.420455, 1.10000, 0.90000, 1.10000, 0.90000
59625,'FORT SMITH~7', 115.0000,1,  42,   1,   1,1.03005993,  37.256445, 1.10000, 0.90000, 1.10000, 0.90000
59626,'GREENWOOD~53', 115.0000,1,  42,   1,   1,1.02492952,  36.812712, 1.10000, 0.90000, 1.10000, 0.90000
59627,'GREENWOOD~54', 115.0000,1,  42,   1,   1,1.02480960,  36.803317, 1.10000, 0.90000, 1.10000, 0.90000
59628,'GREENWOOD~55', 115.0000,1,  42,   1,   1,1.02451849,  36.774712, 1.10000, 0.90000, 1.10000, 0.90000
59629,'GREENWOOD~56', 115.0000,1,  42,   1,   1,1.02422619,  36.752380, 1.10000, 0.90000, 1.10000, 0.90000
59630,'HACKETT 1 1 ', 115.0000,1,  42,   1,   1,1.03711808,  38.416180, 1.10000, 0.90000, 1.10000, 0.90000
59631,'HACKETT 2 1 ', 115.0000,1,  42,   1,   1,1.03377903,  37.127378, 1.10000, 0.90000, 1.10000, 0.90000
59632,'HACKETT 3 1 ', 115.0000,1,  42,   1,   1,1.03210044,  37.644823, 1.10000, 0.90000, 1.10000, 0.90000
59633,'HACKETT 3 2 ', 115.0000,1,  42,   1,   1,1.03212786,  37.647292, 1.10000, 0.90000, 1.10000, 0.90000
59634,'LAVACA 1 1  ', 115.0000,1,  42,   1,   1,1.02893424,  36.576172, 1.10000, 0.90000, 1.10000, 0.90000
59635,'LAVACA 2 1  ', 115.0000,1,  42,   1,   1,1.03281379,  36.860940, 1.10000, 0.90000, 1.10000, 0.90000
59636,'LAVACA 2 2  ', 115.0000,1,  42,   1,   1,1.03278768,  36.856876, 1.10000, 0.90000, 1.10000, 0.90000
59637,'DE QUEEN 1 1', 115.0000,1,  42,   1,   1,1.03919971,  48.168847, 1.10000, 0.90000, 1.10000, 0.90000
59638,'DE QUEEN 2 1', 345.0000,1,  42,   1,   1,1.04300582,  49.823269, 1.10000, 0.90000, 1.10000, 0.90000
59639,'DE QUEEN 2 2', 115.0000,1,  42,   1,   1,1.04229939,  48.761298, 1.10000, 0.90000, 1.10000, 0.90000
59640,'DE QUEEN 2 3',  13.8000,1,  42,   1,   1,1.03984940,  48.597254, 1.10000, 0.90000, 1.10000, 0.90000
59642,'DE QUEEN 2 5', 345.0000,1,  42,   1,   1,1.04329586,  49.878454, 1.10000, 0.90000, 1.10000, 0.90000
59643,'DE QUEEN 3 1', 115.0000,1,  42,   1,   1,1.03840756,  47.866912, 1.10000, 0.90000, 1.10000, 0.90000
59644,'HORATIO 1   ', 115.0000,1,  42,   1,   1,1.04053319,  48.327574, 1.10000, 0.90000, 1.10000, 0.90000
59645,'WILLIFORD 1 ', 115.0000,1,  42,   1,   1,1.02642548,  19.533778, 1.10000, 0.90000, 1.10000, 0.90000
59646,'TIMBO 1     ', 115.0000,1,  42,   1,   1,1.02941942,  31.952923, 1.10000, 0.90000, 1.10000, 0.90000
59647,'TIMBO 2     ', 115.0000,1,  42,   1,   1,1.02939761,  31.950341, 1.10000, 0.90000, 1.10000, 0.90000
59648,'CALION 1    ', 115.0000,1,  42,   1,   1,1.04016817,  48.922193, 1.10000, 0.90000, 1.10000, 0.90000
59649,'EL DORADO ~1', 115.0000,1,  42,   1,   1,1.00999439,  49.904149, 1.10000, 0.90000, 1.10000, 0.90000
59650,'EL DORADO ~9', 115.0000,1,  42,   1,   1,1.01628554,  49.528625, 1.10000, 0.90000, 1.10000, 0.90000
59651,'EL DORADO~10', 115.0000,1,  42,   1,   1,1.00762177,  51.623345, 1.10000, 0.90000, 1.10000, 0.90000
59652,'EL DORADO~11', 115.0000,1,  42,   1,   1,1.00744426,  51.608100, 1.10000, 0.90000, 1.10000, 0.90000
59653,'EL DORADO~12', 115.0000,1,  42,   1,   1,1.02372146,  49.374959, 1.10000, 0.90000, 1.10000, 0.90000
59654,'JUNCTION C~2', 115.0000,1,  42,   1,   1,1.01954198,  51.323739, 1.10000, 0.90000, 1.10000, 0.90000
59655,'STRONG 3 1  ', 115.0000,1,  42,   1,   1,1.02521706,  53.981635, 1.10000, 0.90000, 1.10000, 0.90000
59656,'STRONG 4 1  ', 115.0000,1,  42,   1,   1,1.02494156,  54.315922, 1.10000, 0.90000, 1.10000, 0.90000
59657,'STRONG 4 2  ', 115.0000,1,  42,   1,   1,1.02489316,  54.311369, 1.10000, 0.90000, 1.10000, 0.90000
59658,'FARMINGTO~77', 115.0000,1,  42,   1,   1,1.03374398,  31.280542, 1.10000, 0.90000, 1.10000, 0.90000
59659,'FARMINGTO~78', 115.0000,1,  42,   1,   1,1.02856219,  31.167174, 1.10000, 0.90000, 1.10000, 0.90000
59660,'FARMINGTO~79', 115.0000,1,  42,   1,   1,1.02852929,  31.161929, 1.10000, 0.90000, 1.10000, 0.90000
59661,'FARMINGTO~80', 115.0000,1,  42,   1,   1,1.02658617,  31.441031, 1.10000, 0.90000, 1.10000, 0.90000
59662,'FAYETTEVI~86', 345.0000,1,  42,   1,   1,1.03374910,  37.680525, 1.10000, 0.90000, 1.10000, 0.90000
59663,'FAYETTEVI~87', 115.0000,1,  42,   1,   1,1.03414595,  34.087879, 1.10000, 0.90000, 1.10000, 0.90000
59664,'FAYETTEVI~88', 345.0000,1,  42,   1,   1,1.03459883,  37.803482, 1.10000, 0.90000, 1.10000, 0.90000
59665,'FAYETTEVI~89', 115.0000,1,  42,   1,   1,1.02020872,  33.318366, 1.10000, 0.90000, 1.10000, 0.90000
59666,'FAYETTEVI~91', 115.0000,1,  42,   1,   1,1.02171576,  33.261163, 1.10000, 0.90000, 1.10000, 0.90000
59667,'FAYETTEVI~92', 115.0000,1,  42,   1,   1,1.02920210,  31.807651, 1.10000, 0.90000, 1.10000, 0.90000
59668,'FAYETTEVI~93', 115.0000,1,  42,   1,   1,1.02900112,  31.786208, 1.10000, 0.90000, 1.10000, 0.90000
59669,'FAYETTEVI~94', 115.0000,1,  42,   1,   1,1.02979732,  31.103196, 1.10000, 0.90000, 1.10000, 0.90000
59670,'FAYETTEVI~95', 115.0000,1,  42,   1,   1,1.02986526,  31.114749, 1.10000, 0.90000, 1.10000, 0.90000
59671,'FAYETTEVI~96', 115.0000,1,  42,   1,   1,1.02951765,  31.696907, 1.10000, 0.90000, 1.10000, 0.90000
59672,'FAYETTEVI~97', 115.0000,1,  42,   1,   1,1.03377593,  30.039920, 1.10000, 0.90000, 1.10000, 0.90000
59673,'FAYETTEVI~98', 115.0000,1,  42,   1,   1,1.03365266,  30.029391, 1.10000, 0.90000, 1.10000, 0.90000
59674,'FAYETTEVI~99', 115.0000,1,  42,   1,   1,1.03068459,  31.482640, 1.10000, 0.90000, 1.10000, 0.90000
59675,'FAYETTEV~100', 115.0000,1,  42,   1,   1,1.03079474,  31.493855, 1.10000, 0.90000, 1.10000, 0.90000
59676,'LINCOLN 13 1', 115.0000,1,  42,   1,   1,1.02488005,  31.569285, 1.10000, 0.90000, 1.10000, 0.90000
59677,'LINCOLN 14 1', 115.0000,1,  42,   1,   1,1.02805352,  30.807035, 1.10000, 0.90000, 1.10000, 0.90000
59678,'LINCOLN 14 2', 115.0000,1,  42,   1,   1,1.02810597,  30.814142, 1.10000, 0.90000, 1.10000, 0.90000
59679,'PRAIRIE GR~1', 115.0000,1,  42,   1,   1,1.02680767,  32.341844, 1.10000, 0.90000, 1.10000, 0.90000
59680,'PRAIRIE GR~2', 115.0000,1,  42,   1,   1,1.02692652,  32.355074, 1.10000, 0.90000, 1.10000, 0.90000
59681,'PRAIRIE GR~3', 115.0000,1,  42,   1,   1,1.02614868,  31.658535, 1.10000, 0.90000, 1.10000, 0.90000
59682,'WEST FORK ~1', 115.0000,1,  42,   1,   1,1.03241158,  33.368957, 1.10000, 0.90000, 1.10000, 0.90000
59683,'WEST FORK ~2', 115.0000,1,  42,   1,   1,1.03245080,  33.373155, 1.10000, 0.90000, 1.10000, 0.90000
59684,'WEST FORK ~3', 115.0000,1,  42,   1,   1,1.02622461,  33.906411, 1.10000, 0.90000, 1.10000, 0.90000
59685,'WEST FORK ~4', 115.0000,1,  42,   1,   1,1.02618802,  33.902450, 1.10000, 0.90000, 1.10000, 0.90000
59686,'BALD KNOB ~1', 115.0000,1,  42,   1,   1,1.03744781,  26.384374, 1.10000, 0.90000, 1.10000, 0.90000
59687,'BALD KNOB ~2', 115.0000,1,  42,   1,   1,1.00804722,  26.615434, 1.10000, 0.90000, 1.10000, 0.90000
59688,'BALD KNOB ~3', 115.0000,1,  42,   1,   1,1.01037371,  26.335934, 1.10000, 0.90000, 1.10000, 0.90000
59689,'BEEBE 1 1   ', 115.0000,1,  42,   1,   1,1.02200210,  31.079232, 1.10000, 0.90000, 1.10000, 0.90000
59690,'BEEBE 1 2   ', 115.0000,1,  42,   1,   1,1.02194297,  31.070254, 1.10000, 0.90000, 1.10000, 0.90000
59691,'BEEBE 2 1   ', 115.0000,1,  42,   1,   1,1.02389300,  29.252587, 1.10000, 0.90000, 1.10000, 0.90000
59692,'BEEBE 3 1   ', 115.0000,1,  42,   1,   1,1.02282655,  29.515901, 1.10000, 0.90000, 1.10000, 0.90000
59693,'JUDSONIA 1 1', 115.0000,1,  42,   1,   1,1.02375925,  26.346143, 1.10000, 0.90000, 1.10000, 0.90000
59694,'JUDSONIA 2 1', 115.0000,1,  42,   1,   1,1.01924074,  25.776173, 1.10000, 0.90000, 1.10000, 0.90000
59695,'JUDSONIA 3 1', 115.0000,1,  42,   1,   1,1.02638769,  26.764873, 1.10000, 0.90000, 1.10000, 0.90000
59696,'MC RAE 2 1  ', 115.0000,1,  42,   1,   1,1.00701904,  28.233562, 1.10000, 0.90000, 1.10000, 0.90000
59697,'MC RAE 2 2  ', 115.0000,1,  42,   1,   1,1.00707304,  28.237701, 1.10000, 0.90000, 1.10000, 0.90000
59698,'ROMANCE 1   ', 115.0000,1,  42,   1,   1,1.01305282,  28.786730, 1.10000, 0.90000, 1.10000, 0.90000
59699,'AUGUSTA 32 1', 115.0000,1,  42,   1,   1,1.04100406,  28.336387, 1.10000, 0.90000, 1.10000, 0.90000
59700,'BELLEVILL~53', 115.0000,1,  42,   1,   1,1.03840530,  37.328401, 1.10000, 0.90000, 1.10000, 0.90000
59701,'BELLEVILL~54', 115.0000,1,  42,   1,   1,1.04038858,  37.286522, 1.10000, 0.90000, 1.10000, 0.90000
59702,'BELLEVILL~55', 115.0000,1,  42,   1,   1,1.04037154,  37.284230, 1.10000, 0.90000, 1.10000, 0.90000
59703,'HAVANA 7 1  ', 115.0000,1,  42,   1,   1,1.03614068,  38.032498, 1.10000, 0.90000, 1.10000, 0.90000
59704,'OSCEOLA 13 1', 765.0000,1,  42,   1,   1,1.01753867,  19.420927, 1.10000, 0.90000, 1.10000, 0.90000
59705,'OSCEOLA 13 2', 345.0000,1,  42,   1,   1,1.03001630,  15.809176, 1.10000, 0.90000, 1.10000, 0.90000
59706,'OSCEOLA 13 3', 115.0000,1,  42,   1,   1,1.03133976,  14.604630, 1.10000, 0.90000, 1.10000, 0.90000
59707,'OSCEOLA 13 4',  13.8000,2,  42,   1,   1,1.03398919,  19.950935, 1.10000, 0.90000, 1.10000, 0.90000
59708,'OSCEOLA 13 5', 345.0000,1,  42,   1,   1,1.02975631,  15.635415, 1.10000, 0.90000, 1.10000, 0.90000
59709,'OSCEOLA 13 7', 765.0000,1,  42,   1,   1,1.01990116,  19.869541, 1.10000, 0.90000, 1.10000, 0.90000
59710,'MALVERN 12 1', 765.0000,1,  42,   1,   1,1.05400002,  46.331851, 1.10000, 0.90000, 1.10000, 0.90000
59711,'MALVERN 12 2', 345.0000,1,  42,   1,   1,1.04605448,  43.343687, 1.10000, 0.90000, 1.10000, 0.90000
59712,'MALVERN 12 3', 115.0000,1,  42,   1,   1,1.04274082,  42.076475, 1.10000, 0.90000, 1.10000, 0.90000
59713,'MALVERN 12 4',  13.8000,2,  42,   1,   1,1.04735231,  47.520170, 1.10000, 0.90000, 1.10000, 0.90000
59714,'MALVERN 12 5',  13.8000,2,  42,   1,   1,1.04099381,  47.100148, 1.10000, 0.90000, 1.10000, 0.90000
59715,'MALVERN 12 6',  13.8000,2,  42,   1,   1,1.04095769,  47.360115, 1.10000, 0.90000, 1.10000, 0.90000
59716,'MALVERN 12 7', 345.0000,1,  42,   1,   1,1.04468071,  43.149150, 1.10000, 0.90000, 1.10000, 0.90000
59717,'MALVERN 12 9', 345.0000,1,  42,   1,   1,1.04605448,  43.343687, 1.10000, 0.90000, 1.10000, 0.90000
59718,'FULTON 22 1 ', 765.0000,1,  42,   1,   1,1.03666532,  50.670257, 1.10000, 0.90000, 1.10000, 0.90000
59719,'FULTON 22 2 ', 345.0000,1,  42,   1,   1,1.03678620,  53.538612, 1.10000, 0.90000, 1.10000, 0.90000
59720,'FULTON 22 3 ', 115.0000,1,  42,   1,   1,1.03737450,  50.518883, 1.10000, 0.90000, 1.10000, 0.90000
59721,'FULTON 22 4 ',  22.0000,2,  42,   1,   1,1.03666532,  50.670257, 1.10000, 0.90000, 1.10000, 0.90000
59722,'FULTON 22 5 ', 765.0000,1,  42,   1,   1,1.03944898,  50.123678, 1.10000, 0.90000, 1.10000, 0.90000
59723,'FULTON 22 7 ', 345.0000,1,  42,   1,   1,1.03819740,  54.105832, 1.10000, 0.90000, 1.10000, 0.90000
59724,'PIGGOTT 4 1 ', 115.0000,1,  42,   1,   1,1.02383339,  10.043558, 1.10000, 0.90000, 1.10000, 0.90000
59725,'PIGGOTT 4 2 ',  13.8000,2,  42,   1,   1,1.02419412,  10.081532, 1.10000, 0.90000, 1.10000, 0.90000
59726,'PIGGOTT 4 3 ',  13.8000,2,  42,   1,   1,1.02547741,  10.216951, 1.10000, 0.90000, 1.10000, 0.90000
59728,'PIGGOTT 4 5 ',  13.8000,2,  42,   1,   1,1.02383339,  10.043558, 1.10000, 0.90000, 1.10000, 0.90000
59729,'PIGGOTT 4 6 ',  24.0000,2,  42,   1,   1,0.99467283,  10.250839, 1.10000, 0.90000, 1.10000, 0.90000
59730,'PIGGOTT 4 7 ',  13.8000,2,  42,   1,   1,0.99760926,  10.582755, 1.10000, 0.90000, 1.10000, 0.90000
59731,'PIGGOTT 4 8 ',  13.8000,2,  42,   1,   1,0.99612927,  10.413619, 1.10000, 0.90000, 1.10000, 0.90000
59732,'PIGGOTT 4 9 ', 115.0000,1,  42,   1,   1,1.02406478,  10.036054, 1.10000, 0.90000, 1.10000, 0.90000
59733,'PIGGOTT 4 11', 115.0000,1,  42,   1,   1,1.02383339,  10.043558, 1.10000, 0.90000, 1.10000, 0.90000
59734,'PARAGOULD~12', 115.0000,1,  42,   1,   1,1.02079952,  13.047118, 1.10000, 0.90000, 1.10000, 0.90000
59735,'PARAGOULD~13',  13.8000,2,  42,   1,   1,1.00432718,  13.918273, 1.10000, 0.90000, 1.10000, 0.90000
59736,'PARAGOULD~14',  13.8000,2,  42,   1,   1,1.00451410,  13.937623, 1.10000, 0.90000, 1.10000, 0.90000
59737,'PARAGOULD~15', 115.0000,1,  42,   1,   1,1.02070391,  13.040944, 1.10000, 0.90000, 1.10000, 0.90000
59738,'PARAGOULD~16', 115.0000,1,  42,   1,   1,1.02079952,  13.047118, 1.10000, 0.90000, 1.10000, 0.90000
59739,'ARKANSAS C~1', 115.0000,2,  42,   1,   1,1.03107297,  26.109394, 1.10000, 0.90000, 1.10000, 0.90000
59740,'ARKANSAS C~2', 115.0000,1,  42,   1,   1,1.03091407,  26.099293, 1.10000, 0.90000, 1.10000, 0.90000
59741,'MOUNTAIN ~12', 345.0000,1,  42,   1,   1,1.03780401,  32.768843, 1.10000, 0.90000, 1.10000, 0.90000
59742,'MOUNTAIN ~13', 161.0000,2,  42,   1,   1,1.03806376,  30.561156, 1.10000, 0.90000, 1.10000, 0.90000
59743,'MOUNTAIN ~14', 115.0000,1,  42,   1,   1,1.02567828,  29.145326, 1.10000, 0.90000, 1.10000, 0.90000
59744,'MOUNTAIN ~15', 345.0000,1,  42,   1,   1,1.03898978,  33.068614, 1.10000, 0.90000, 1.10000, 0.90000
59745,'MOUNTAIN ~16', 161.0000,1,  42,   1,   1,1.03693998,  30.246523, 1.10000, 0.90000, 1.10000, 0.90000
59746,'MORRILTON ~5', 345.0000,1,  42,   1,   1,1.04283988,  41.038311, 1.10000, 0.90000, 1.10000, 0.90000
59747,'MORRILTON ~6', 115.0000,1,  42,   1,   1,1.04102552,  38.157115, 1.10000, 0.90000, 1.10000, 0.90000
59748,'MORRILTON ~7',  18.0000,2,  42,   1,   1,1.04102552,  38.157115, 1.10000, 0.90000, 1.10000, 0.90000
59749,'MORRILTON ~8',  13.8000,2,  42,   1,   1,1.02999997,  41.447340, 1.10000, 0.90000, 1.10000, 0.90000
59750,'MORRILTON ~9',  18.0000,2,  42,   1,   1,1.04102552,  38.157115, 1.10000, 0.90000, 1.10000, 0.90000
59751,'MORRILTON~10', 345.0000,1,  42,   1,   1,1.04330254,  41.131573, 1.10000, 0.90000, 1.10000, 0.90000
59752,'MORRILTON~11', 345.0000,1,  42,   1,   1,1.04283988,  41.038311, 1.10000, 0.90000, 1.10000, 0.90000
59753,'ARKADELPHI~6', 345.0000,1,  42,   1,   1,1.04744649,  44.578756, 1.10000, 0.90000, 1.10000, 0.90000
59754,'ARKADELPHI~7', 115.0000,2,  42,   1,   1,1.04400003,  44.568026, 1.10000, 0.90000, 1.10000, 0.90000
59755,'ARKADELPHI~8', 345.0000,1,  42,   1,   1,1.04763591,  44.577096, 1.10000, 0.90000, 1.10000, 0.90000
59756,'ARKADELPHI~9', 345.0000,1,  42,   1,   1,1.04744649,  44.578756, 1.10000, 0.90000, 1.10000, 0.90000
59757,'LITTLE RO~44', 765.0000,2,  42,   1,   1,1.04888594,  43.985991, 1.10000, 0.90000, 1.10000, 0.90000
59758,'LITTLE RO~45', 345.0000,1,  42,   1,   1,1.04375148,  42.049800, 1.10000, 0.90000, 1.10000, 0.90000
59759,'LITTLE RO~46', 115.0000,1,  42,   1,   1,1.03855836,  38.506264, 1.10000, 0.90000, 1.10000, 0.90000
59760,'LITTLE RO~47', 345.0000,1,  42,   1,   1,1.04267430,  41.855290, 1.10000, 0.90000, 1.10000, 0.90000
59761,'LITTLE RO~48', 345.0000,1,  42,   1,   1,1.04375148,  42.049800, 1.10000, 0.90000, 1.10000, 0.90000
59762,'CAMDEN 32 1 ', 345.0000,1,  42,   1,   1,1.03750324,  50.594456, 1.10000, 0.90000, 1.10000, 0.90000
59763,'CAMDEN 32 2 ', 115.0000,1,  42,   1,   1,1.03884149,  49.123462, 1.10000, 0.90000, 1.10000, 0.90000
59764,'CAMDEN 32 3 ',  13.8000,2,  42,   1,   1,1.05050004,  52.650985, 1.10000, 0.90000, 1.10000, 0.90000
59765,'CAMDEN 32 4 ', 345.0000,1,  42,   1,   1,1.03837502,  50.557487, 1.10000, 0.90000, 1.10000, 0.90000
59766,'CAMDEN 32 6 ', 345.0000,1,  42,   1,   1,1.03750324,  50.594456, 1.10000, 0.90000, 1.10000, 0.90000
59767,'NEWARK 39 1 ', 765.0000,1,  42,   1,   1,1.03588951,  28.473203, 1.10000, 0.90000, 1.10000, 0.90000
59768,'NEWARK 39 2 ', 345.0000,1,  42,   1,   1,1.03577805,  25.604076, 1.10000, 0.90000, 1.10000, 0.90000
59769,'NEWARK 39 3 ', 115.0000,1,  42,   1,   1,1.03805339,  23.474110, 1.10000, 0.90000, 1.10000, 0.90000
59770,'NEWARK 39 4 ',  13.8000,1,  42,   1,   1,1.03703129,  23.808387, 1.10000, 0.90000, 1.10000, 0.90000
59772,'NEWARK 39 6 ',  13.8000,2,  42,   1,   1,1.03588951,  28.473203, 1.10000, 0.90000, 1.10000, 0.90000
59773,'NEWARK 39 7 ',  13.8000,2,  42,   1,   1,1.02385592,  28.955392, 1.10000, 0.90000, 1.10000, 0.90000
59774,'NEWARK 39 8 ', 765.0000,1,  42,   1,   1,1.03583813,  28.842588, 1.10000, 0.90000, 1.10000, 0.90000
59775,'NEWARK 39 10', 765.0000,1,  42,   1,   1,1.03588951,  28.473203, 1.10000, 0.90000, 1.10000, 0.90000
59776,'RUSSELLVI~19', 765.0000,1,  42,   1,   1,1.04100001,  45.989487, 1.10000, 0.90000, 1.10000, 0.90000
59777,'RUSSELLVI~20', 345.0000,1,  42,   1,   1,1.04613471,  42.997769, 1.10000, 0.90000, 1.10000, 0.90000
59778,'RUSSELLVI~21', 115.0000,1,  42,   1,   1,1.04334974,  39.857265, 1.10000, 0.90000, 1.10000, 0.90000
59779,'RUSSELLVI~22',  18.0000,2,  42,   1,   1,1.04660571,  48.011660, 1.10000, 0.90000, 1.10000, 0.90000
59780,'RUSSELLVI~23',  13.8000,2,  42,   1,   1,1.05123663,  50.134613, 1.10000, 0.90000, 1.10000, 0.90000
59781,'RUSSELLVI~24', 345.0000,1,  42,   1,   1,1.04601514,  42.771061, 1.10000, 0.90000, 1.10000, 0.90000
59782,'RUSSELLVI~25', 345.0000,1,  42,   1,   1,1.04613471,  42.997769, 1.10000, 0.90000, 1.10000, 0.90000
59783,'RUSSELLVI~26', 345.0000,1,  42,   1,   1,1.04478657,  42.321222, 1.10000, 0.90000, 1.10000, 0.90000
59784,'RUSSELLVI~28', 115.0000,2,  42,   1,   1,1.04166830,  39.977739, 1.10000, 0.90000, 1.10000, 0.90000
59785,'RUSSELLVI~29',  18.0000,1,  42,   1,   1,1.04316115,  41.263857, 1.10000, 0.90000, 1.10000, 0.90000
59787,'RUSSELLVI~31',  18.0000,2,  42,   1,   1,1.04431224,  43.058339, 1.10000, 0.90000, 1.10000, 0.90000
59788,'RUSSELLVI~32',  18.0000,2,  42,   1,   1,1.04431224,  43.058339, 1.10000, 0.90000, 1.10000, 0.90000
59790,'RUSSELLVI~34', 345.0000,1,  42,   1,   1,1.04520190,  42.374661, 1.10000, 0.90000, 1.10000, 0.90000
59791,'RUSSELLVI~27', 345.0000,1,  42,   1,   1,1.04478657,  42.321222, 1.10000, 0.90000, 1.10000, 0.90000
59792,'MABELVALE ~8', 115.0000,2,  42,   1,   1,1.02002835,  36.467917, 1.10000, 0.90000, 1.10000, 0.90000
59793,'MABELVALE ~9', 115.0000,1,  42,   1,   1,1.01988125,  36.457296, 1.10000, 0.90000, 1.10000, 0.90000
59794,'MURFREESB~31', 115.0000,2,  42,   1,   1,1.03999996,  43.652121, 1.10000, 0.90000, 1.10000, 0.90000
59795,'MURFREESB~32', 115.0000,1,  42,   1,   1,1.03996408,  43.641784, 1.10000, 0.90000, 1.10000, 0.90000
59796,'HEBER SPRI~9', 345.0000,2,  42,   1,   1,1.03918111,  30.644108, 1.10000, 0.90000, 1.10000, 0.90000
59797,'HEBER SPR~10', 115.0000,2,  42,   1,   1,1.03999996,  30.395107, 1.10000, 0.90000, 1.10000, 0.90000
59798,'HEBER SPR~11', 345.0000,1,  42,   1,   1,1.03883827,  30.633211, 1.10000, 0.90000, 1.10000, 0.90000
59799,'HEBER SPR~12', 345.0000,1,  42,   1,   1,1.03918111,  30.644108, 1.10000, 0.90000, 1.10000, 0.90000
59800,'PINE BLUF~14', 765.0000,1,  42,   1,   1,1.04383433,  45.685165, 1.10000, 0.90000, 1.10000, 0.90000
59801,'PINE BLUF~15', 345.0000,1,  42,   1,   1,1.04637492,  44.959345, 1.10000, 0.90000, 1.10000, 0.90000
59802,'PINE BLUF~16', 115.0000,1,  42,   1,   1,1.04892004,  41.456909, 1.10000, 0.90000, 1.10000, 0.90000
59803,'PINE BLUF~17',  24.0000,2,  42,   1,   1,1.04900002,  46.315147, 1.10000, 0.90000, 1.10000, 0.90000
59804,'PINE BLUF~18',  18.0000,2,  42,   1,   1,1.04900002,  46.561598, 1.10000, 0.90000, 1.10000, 0.90000
59805,'PINE BLUF~19', 345.0000,1,  42,   1,   1,1.04595661,  44.970450, 1.10000, 0.90000, 1.10000, 0.90000
59806,'PINE BLUF~20', 765.0000,1,  42,   1,   1,1.04553878,  45.639973, 1.10000, 0.90000, 1.10000, 0.90000
59807,'GENTRY 2 1  ', 765.0000,1,  42,   1,   1,1.03773260,  44.755368, 1.10000, 0.90000, 1.10000, 0.90000
59808,'GENTRY 2 2  ', 500.0000,1,  42,   1,   1,1.03583491,  40.676102, 1.10000, 0.90000, 1.10000, 0.90000
59809,'GENTRY 2 3  ', 345.0000,1,  42,   1,   1,1.03543675,  38.703445, 1.10000, 0.90000, 1.10000, 0.90000
59810,'GENTRY 2 4  ', 115.0000,1,  42,   1,   1,1.03435719,  36.348057, 1.10000, 0.90000, 1.10000, 0.90000
59811,'GENTRY 2 5  ',  13.2000,1,  42,   1,   1,1.03552222,  39.863614, 1.10000, 0.90000, 1.10000, 0.90000
59813,'GENTRY 2 7  ',  13.8000,2,  42,   1,   1,1.05731070,  45.521862, 1.10000, 0.90000, 1.10000, 0.90000
59814,'GENTRY 2 8  ', 765.0000,1,  42,   1,   1,1.04748011,  45.538254, 1.10000, 0.90000, 1.10000, 0.90000
59815,'GENTRY 2 10 ', 345.0000,1,  42,   1,   1,1.03470111,  38.499307, 1.10000, 0.90000, 1.10000, 0.90000
59816,'EL DORADO~13', 765.0000,1,  42,   1,   1,1.05299997,  50.951589, 1.10000, 0.90000, 1.10000, 0.90000
59817,'EL DORADO~17', 345.0000,1,  42,   1,   1,1.04936540,  50.531109, 1.10000, 0.90000, 1.10000, 0.90000
59818,'EL DORADO~18', 115.0000,1,  42,   1,   1,1.04091632,  49.538529, 1.10000, 0.90000, 1.10000, 0.90000
59819,'EL DORADO~19',  18.0000,2,  42,   1,   1,1.05063045,  52.399866, 1.10000, 0.90000, 1.10000, 0.90000
59820,'EL DORADO~20',  13.8000,2,  42,   1,   1,1.05054653,  52.458206, 1.10000, 0.90000, 1.10000, 0.90000
59821,'EL DORADO~21',  13.8000,2,  42,   1,   1,1.04998124,  52.592337, 1.10000, 0.90000, 1.10000, 0.90000
59822,'EL DORADO~22',  13.8000,2,  42,   1,   1,1.04859149,  53.433929, 1.10000, 0.90000, 1.10000, 0.90000
59823,'EL DORADO~23',  13.8000,2,  42,   1,   1,1.05044258,  52.508213, 1.10000, 0.90000, 1.10000, 0.90000
59824,'EL DORADO~24',  13.8000,2,  42,   1,   1,1.05007780,  52.702976, 1.10000, 0.90000, 1.10000, 0.90000
59825,'EL DORADO~14',  13.8000,2,  42,   1,   1,1.04936540,  50.531109, 1.10000, 0.90000, 1.10000, 0.90000
59826,'EL DORADO~15', 345.0000,1,  42,   1,   1,1.04936540,  50.531109, 1.10000, 0.90000, 1.10000, 0.90000
59827,'EL DORADO~16', 345.0000,1,  42,   1,   1,1.04936540,  50.531109, 1.10000, 0.90000, 1.10000, 0.90000
59828,'DELL 1      ', 765.0000,1,  42,   1,   1,1.01753640,  20.363721, 1.10000, 0.90000, 1.10000, 0.90000
59829,'DELL 2      ', 500.0000,1,  42,   1,   1,1.02680480,  15.148984, 1.10000, 0.90000, 1.10000, 0.90000
59830,'DELL 3      ', 345.0000,1,  42,   1,   1,1.03053820,  14.498128, 1.10000, 0.90000, 1.10000, 0.90000
59831,'DELL 4      ', 161.0000,1,  42,   1,   1,1.03223372,  12.381992, 1.10000, 0.90000, 1.10000, 0.90000
59832,'DELL 5      ', 115.0000,1,  42,   1,   1,1.02603483,  11.537078, 1.10000, 0.90000, 1.10000, 0.90000
59833,'DELL 6      ',  13.8000,1,  42,   1,   1,1.02866554,  14.821123, 1.10000, 0.90000, 1.10000, 0.90000
59835,'DELL 8      ',  13.8000,2,  42,   1,   1,1.02626085,  21.311280, 1.10000, 0.90000, 1.10000, 0.90000
59836,'DELL 9      ',  13.8000,2,  42,   1,   1,1.02749312,  21.451840, 1.10000, 0.90000, 1.10000, 0.90000
59837,'DELL 10     ',  24.0000,2,  42,   1,   1,1.02620792,  21.308568, 1.10000, 0.90000, 1.10000, 0.90000
59838,'DELL 11     ', 765.0000,1,  42,   1,   1,1.02101743,  20.524249, 1.10000, 0.90000, 1.10000, 0.90000
59839,'DELL 13     ', 500.0000,1,  42,   1,   1,1.02589095,  14.595520, 1.10000, 0.90000, 1.10000, 0.90000
59840,'EUREKA SPR~6', 345.0000,1,  42,   1,   1,1.03193843,  33.994224, 1.10000, 0.90000, 1.10000, 0.90000
59841,'EUREKA SPR~7', 161.0000,1,  42,   1,   1,1.03280962,  32.650213, 1.10000, 0.90000, 1.10000, 0.90000
59842,'EUREKA SPR~8', 115.0000,1,  42,   1,   1,1.02839804,  31.068150, 1.10000, 0.90000, 1.10000, 0.90000
59843,'EUREKA SPR~9',  18.0000,2,  42,   1,   1,1.03999996,  35.214010, 1.10000, 0.90000, 1.10000, 0.90000
59844,'EUREKA SP~10',  13.8000,2,  42,   1,   1,1.03999996,  35.400754, 1.10000, 0.90000, 1.10000, 0.90000
59845,'EUREKA SP~11', 161.0000,1,  42,   1,   1,1.03279126,  32.611892, 1.10000, 0.90000, 1.10000, 0.90000
59846,'EUREKA SP~12', 345.0000,1,  42,   1,   1,1.03265703,  33.972241, 1.10000, 0.90000, 1.10000, 0.90000
59847,'ROYAL 5 1   ', 345.0000,2,  42,   1,   1,1.04015958,  43.622871, 1.10000, 0.90000, 1.10000, 0.90000
59848,'ROYAL 5 2   ', 115.0000,2,  42,   1,   1,1.03989947,  42.086055, 1.10000, 0.90000, 1.10000, 0.90000
59849,'ROYAL 5 3   ',  13.8000,1,  42,   1,   1,1.03999615,  41.504799, 1.10000, 0.90000, 1.10000, 0.90000
59851,'ROYAL 5 5   ', 345.0000,1,  42,   1,   1,1.04012930,  43.658221, 1.10000, 0.90000, 1.10000, 0.90000
59852,'ROYAL 5 7   ', 345.0000,1,  42,   1,   1,1.04015958,  43.622871, 1.10000, 0.90000, 1.10000, 0.90000
59853,'VAN BUREN ~4', 115.0000,2,  42,   1,   1,1.02995265,  36.327386, 1.10000, 0.90000, 1.10000, 0.90000
59854,'VAN BUREN ~5', 115.0000,1,  42,   1,   1,1.02980673,  36.315747, 1.10000, 0.90000, 1.10000, 0.90000
59855,'MAYFLOWER ~4', 345.0000,1,  42,   1,   1,1.04700005,  44.130720, 1.10000, 0.90000, 1.10000, 0.90000
59856,'MAYFLOWER ~5', 115.0000,1,  42,   1,   1,1.04440331,  42.714555, 1.10000, 0.90000, 1.10000, 0.90000
59857,'MAYFLOWER ~6',  18.0000,2,  42,   1,   1,1.00991952,  49.128431, 1.10000, 0.90000, 1.10000, 0.90000
59858,'MAYFLOWER ~7', 345.0000,1,  42,   1,   1,1.04559970,  43.976542, 1.10000, 0.90000, 1.10000, 0.90000
59859,'MAYFLOWER ~8', 345.0000,1,  42,   1,   1,1.04700005,  44.130720, 1.10000, 0.90000, 1.10000, 0.90000
59860,'MOUNTAIN ~17', 765.0000,1,  42,   1,   1,1.04599953,  38.852046, 1.10000, 0.90000, 1.10000, 0.90000
59861,'MOUNTAIN ~20', 345.0000,1,  42,   1,   1,1.04492724,  36.758941, 1.10000, 0.90000, 1.10000, 0.90000
59862,'MOUNTAIN ~21', 115.0000,1,  42,   1,   1,1.04345644,  35.002469, 1.10000, 0.90000, 1.10000, 0.90000
59863,'MOUNTAIN ~22',  24.0000,2,  42,   1,   1,1.04575109,  39.193087, 1.10000, 0.90000, 1.10000, 0.90000
59864,'MOUNTAIN ~23',  18.0000,2,  42,   1,   1,1.04599953,  38.852046, 1.10000, 0.90000, 1.10000, 0.90000
59865,'MOUNTAIN ~24',  13.8000,2,  42,   1,   1,1.04575050,  39.191919, 1.10000, 0.90000, 1.10000, 0.90000
59866,'MOUNTAIN ~25',  24.0000,2,  42,   1,   1,1.04599953,  38.852046, 1.10000, 0.90000, 1.10000, 0.90000
59867,'MOUNTAIN ~26',  13.8000,2,  42,   1,   1,1.04599953,  38.852046, 1.10000, 0.90000, 1.10000, 0.90000
59868,'MOUNTAIN ~27',  18.0000,2,  42,   1,   1,1.04599953,  38.852046, 1.10000, 0.90000, 1.10000, 0.90000
59869,'MOUNTAIN ~18', 345.0000,1,  42,   1,   1,1.04310989,  36.157191, 1.10000, 0.90000, 1.10000, 0.90000
59870,'MOUNTAIN ~19', 345.0000,1,  42,   1,   1,1.04492724,  36.758941, 1.10000, 0.90000, 1.10000, 0.90000
59871,'OZARK 11 1  ', 765.0000,2,  42,   1,   1,1.04034889,  45.602175, 1.10000, 0.90000, 1.10000, 0.90000
59872,'OZARK 11 2  ', 345.0000,1,  42,   1,   1,1.04014015,  42.666757, 1.10000, 0.90000, 1.10000, 0.90000
59873,'OZARK 11 3  ', 115.0000,1,  42,   1,   1,1.04269779,  41.045858, 1.10000, 0.90000, 1.10000, 0.90000
59874,'OZARK 11 4  ', 765.0000,1,  42,   1,   1,1.04063749,  45.880170, 1.10000, 0.90000, 1.10000, 0.90000
59875,'OZARK 11 6  ', 345.0000,1,  42,   1,   1,1.03902161,  42.379582, 1.10000, 0.90000, 1.10000, 0.90000
59876,'NORTH LITT~3', 115.0000,2,  42,   1,   1,1.03185105,  34.857058, 1.10000, 0.90000, 1.10000, 0.90000
59877,'NORTH LITT~4', 115.0000,1,  42,   1,   1,1.03170657,  34.845125, 1.10000, 0.90000, 1.10000, 0.90000
59878,'PARAGOULD~17', 115.0000,1,  42,   1,   1,1.02437210,  14.529911, 1.10000, 0.90000, 1.10000, 0.90000
59879,'PARAGOULD~18',  22.0000,2,  42,   1,   1,1.02437210,  14.529911, 1.10000, 0.90000, 1.10000, 0.90000
59880,'PARAGOULD~19',  22.0000,2,  42,   1,   1,1.02437210,  14.529911, 1.10000, 0.90000, 1.10000, 0.90000
59881,'PARAGOULD~20',  13.8000,2,  42,   1,   1,1.02437210,  14.529911, 1.10000, 0.90000, 1.10000, 0.90000
59882,'PARAGOULD~21', 115.0000,1,  42,   1,   1,1.02437210,  14.529911, 1.10000, 0.90000, 1.10000, 0.90000
59883,'PARAGOULD~22', 115.0000,1,  42,   1,   1,1.02437210,  14.529911, 1.10000, 0.90000, 1.10000, 0.90000
59884,'HOT SPRIN~16', 115.0000,1,  42,   1,   1,1.04196739,  42.593135, 1.10000, 0.90000, 1.10000, 0.90000
59885,'HOT SPRIN~17',  13.8000,2,  42,   1,   1,1.05850005,  48.510223, 1.10000, 0.90000, 1.10000, 0.90000
59886,'HOT SPRIN~18',  13.8000,2,  42,   1,   1,1.04807997,  43.377562, 1.10000, 0.90000, 1.10000, 0.90000
59887,'HOT SPRIN~19',  13.8000,2,  42,   1,   1,1.04451203,  42.920677, 1.10000, 0.90000, 1.10000, 0.90000
59888,'HOT SPRIN~20', 115.0000,1,  42,   1,   1,1.04175389,  42.557188, 1.10000, 0.90000, 1.10000, 0.90000
59889,'HOT SPRIN~21', 115.0000,1,  42,   1,   1,1.04196739,  42.593135, 1.10000, 0.90000, 1.10000, 0.90000
59890,'ARKADELPH~10', 115.0000,2,  42,   1,   1,1.04401076,  44.688186, 1.10000, 0.90000, 1.10000, 0.90000
59891,'ARKADELPH~11', 115.0000,1,  42,   1,   1,1.04395723,  44.672118, 1.10000, 0.90000, 1.10000, 0.90000
59892,'ELKINS 6 1  ', 345.0000,1,  42,   1,   1,1.03601241,  36.654183, 1.10000, 0.90000, 1.10000, 0.90000
59893,'ELKINS 6 2  ', 115.0000,1,  42,   1,   1,1.03368723,  34.519971, 1.10000, 0.90000, 1.10000, 0.90000
59894,'ELKINS 6 3  ',  13.8000,2,  42,   1,   1,1.04050004,  37.758669, 1.10000, 0.90000, 1.10000, 0.90000
59895,'ELKINS 6 4  ',  24.0000,2,  42,   1,   1,1.04623258,  35.799306, 1.10000, 0.90000, 1.10000, 0.90000
59896,'ELKINS 6 5  ', 345.0000,1,  42,   1,   1,1.03610706,  36.692104, 1.10000, 0.90000, 1.10000, 0.90000
59897,'ELKINS 6 7  ', 345.0000,1,  42,   1,   1,1.03601241,  36.654183, 1.10000, 0.90000, 1.10000, 0.90000
59898,'AUGUSTA 33 1', 345.0000,1,  42,   1,   1,1.04789877,  30.420355, 1.10000, 0.90000, 1.10000, 0.90000
59899,'AUGUSTA 33 2', 115.0000,1,  42,   1,   1,1.04507387,  28.254698, 1.10000, 0.90000, 1.10000, 0.90000
59900,'AUGUSTA 33 3',  13.8000,1,  42,   1,   1,1.04368544,  25.787675, 1.10000, 0.90000, 1.10000, 0.90000
59902,'AUGUSTA 33 5',  13.8000,2,  42,   1,   1,1.00000000,  33.217778, 1.10000, 0.90000, 1.10000, 0.90000
59903,'AUGUSTA 33 6', 345.0000,1,  42,   1,   1,1.04775572,  30.431262, 1.10000, 0.90000, 1.10000, 0.90000
59904,'AUGUSTA 33 8', 345.0000,1,  42,   1,   1,1.04789877,  30.420355, 1.10000, 0.90000, 1.10000, 0.90000
59905,'MALVERN 13 1', 765.0000,1,  42,   1,   1,1.05400002,  46.959200, 1.10000, 0.90000, 1.10000, 0.90000
59906,'MALVERN 13 2', 345.0000,1,  42,   1,   1,1.04978991,  44.781797, 1.10000, 0.90000, 1.10000, 0.90000
59907,'MALVERN 13 3', 115.0000,1,  42,   1,   1,1.04466510,  43.077955, 1.10000, 0.90000, 1.10000, 0.90000
59908,'MALVERN 13 4',  13.8000,2,  42,   1,   1,1.05284381,  47.800987, 1.10000, 0.90000, 1.10000, 0.90000
59909,'MALVERN 13 5',  22.0000,2,  42,   1,   1,1.05295110,  47.734263, 1.10000, 0.90000, 1.10000, 0.90000
59910,'MALVERN 13 6',  13.2000,2,  42,   1,   1,1.05250216,  48.006835, 1.10000, 0.90000, 1.10000, 0.90000
59911,'MALVERN 13 7', 345.0000,1,  42,   1,   1,1.04861569,  44.579688, 1.10000, 0.90000, 1.10000, 0.90000
59912,'MALVERN 13 9', 765.0000,1,  42,   1,   1,1.05502486,  46.819885, 1.10000, 0.90000, 1.10000, 0.90000
59913,'DUMAS 3 1   ', 345.0000,2,  42,   1,   1,1.03422594,  42.303798, 1.10000, 0.90000, 1.10000, 0.90000
59914,'DUMAS 3 2   ', 115.0000,2,  42,   1,   1,1.03951550,  42.652506, 1.10000, 0.90000, 1.10000, 0.90000
59915,'DUMAS 3 3   ', 345.0000,1,  42,   1,   1,1.03421783,  42.287788, 1.10000, 0.90000, 1.10000, 0.90000
59916,'DUMAS 3 5   ', 345.0000,1,  42,   1,   1,1.03422594,  42.303798, 1.10000, 0.90000, 1.10000, 0.90000
59917,'JONESBORO~18', 765.0000,1,  42,   1,   1,1.02759540,  22.509471, 1.10000, 0.90000, 1.10000, 0.90000
59918,'JONESBORO~21', 345.0000,2,  42,   1,   1,1.03305483,  20.953576, 1.10000, 0.90000, 1.10000, 0.90000
59919,'JONESBORO~22', 115.0000,1,  42,   1,   1,1.03017080,  17.443796, 1.10000, 0.90000, 1.10000, 0.90000
59920,'JONESBORO~23',  22.0000,2,  42,   1,   1,1.02766132,  22.510702, 1.10000, 0.90000, 1.10000, 0.90000
59921,'JONESBORO~24',  22.0000,2,  42,   1,   1,1.02918029,  22.671317, 1.10000, 0.90000, 1.10000, 0.90000
59923,'JONESBORO~26',  13.8000,2,  42,   1,   1,1.02873445,  22.616274, 1.10000, 0.90000, 1.10000, 0.90000
59924,'JONESBORO~27',  13.8000,2,  42,   1,   1,1.02873445,  22.616274, 1.10000, 0.90000, 1.10000, 0.90000
59926,'JONESBORO~19', 765.0000,1,  42,   1,   1,1.03060198,  23.328829, 1.10000, 0.90000, 1.10000, 0.90000
59927,'JONESBORO~20', 765.0000,1,  42,   1,   1,1.02759540,  22.509471, 1.10000, 0.90000, 1.10000, 0.90000
59928,'FULTON 23 1 ', 115.0000,1,  42,   1,   1,1.03376460,  50.379742, 1.10000, 0.90000, 1.10000, 0.90000
59929,'FULTON 23 2 ',  13.8000,2,  42,   1,   1,1.03376460,  50.379742, 1.10000, 0.90000, 1.10000, 0.90000
59930,'FULTON 23 3 ', 115.0000,1,  42,   1,   1,1.03376460,  50.379742, 1.10000, 0.90000, 1.10000, 0.90000
59931,'REDFIELD 3 1', 765.0000,1,  42,   1,   1,1.03799999,  45.130830, 1.10000, 0.90000, 1.10000, 0.90000
59932,'REDFIELD 3 2', 345.0000,1,  42,   1,   1,1.03527284,  42.676453, 1.10000, 0.90000, 1.10000, 0.90000
59933,'REDFIELD 3 3', 115.0000,1,  42,   1,   1,1.03353310,  39.917159, 1.10000, 0.90000, 1.10000, 0.90000
59934,'REDFIELD 3 4',  20.0000,2,  42,   1,   1,1.05393064,  45.897772, 1.10000, 0.90000, 1.10000, 0.90000
59935,'REDFIELD 3 5',  13.8000,2,  42,   1,   1,1.04616511,  45.556313, 1.10000, 0.90000, 1.10000, 0.90000
59936,'REDFIELD 3 6', 345.0000,1,  42,   1,   1,1.03379047,  42.402351, 1.10000, 0.90000, 1.10000, 0.90000
59937,'REDFIELD 3 8', 345.0000,1,  42,   1,   1,1.03527284,  42.676453, 1.10000, 0.90000, 1.10000, 0.90000
59938,'OZARK 12 1  ', 115.0000,2,  42,   1,   1,1.04263282,  40.808229, 1.10000, 0.90000, 1.10000, 0.90000
59939,'OZARK 12 2  ',  18.0000,2,  42,   1,   1,1.04263282,  40.808229, 1.10000, 0.90000, 1.10000, 0.90000
59940,'OZARK 12 3  ',  18.0000,2,  42,   1,   1,1.04263282,  40.808229, 1.10000, 0.90000, 1.10000, 0.90000
59942,'OZARK 12 5  ',  18.0000,2,  42,   1,   1,1.04212594,  42.283837, 1.10000, 0.90000, 1.10000, 0.90000
59943,'OZARK 12 6  ',  18.0000,2,  42,   1,   1,1.04267490,  40.736802, 1.10000, 0.90000, 1.10000, 0.90000
59945,'OZARK 12 8  ', 115.0000,1,  42,   1,   1,1.04248667,  40.786837, 1.10000, 0.90000, 1.10000, 0.90000
59946,'OZARK 12 10 ', 115.0000,1,  42,   1,   1,1.04263282,  40.808229, 1.10000, 0.90000, 1.10000, 0.90000
59947,'CHURCH POI~1', 115.0000,1,  43,   1,   1,1.02763653,  81.003298, 1.10000, 0.90000, 1.10000, 0.90000
59948,'CHURCH POI~2', 115.0000,1,  43,   1,   1,1.02754986,  80.994091, 1.10000, 0.90000, 1.10000, 0.90000
59949,'CHURCH POI~3', 115.0000,1,  43,   1,   1,1.03082001,  82.438594, 1.10000, 0.90000, 1.10000, 0.90000
59950,'CHURCH POI~4', 115.0000,1,  43,   1,   1,1.03051698,  82.660486, 1.10000, 0.90000, 1.10000, 0.90000
59951,'CROWLEY 1 1 ', 115.0000,1,  43,   1,   1,1.02650118,  81.793448, 1.10000, 0.90000, 1.10000, 0.90000
59952,'CROWLEY 2 1 ', 115.0000,1,  43,   1,   1,1.01988328,  77.919324, 1.10000, 0.90000, 1.10000, 0.90000
59953,'CROWLEY 3 1 ', 115.0000,1,  43,   1,   1,1.03233981,  82.906352, 1.10000, 0.90000, 1.10000, 0.90000
59954,'CROWLEY 3 2 ', 115.0000,1,  43,   1,   1,1.03248465,  82.916885, 1.10000, 0.90000, 1.10000, 0.90000
59955,'DUSON 1     ', 115.0000,1,  43,   1,   1,1.02257025,  78.278168, 1.10000, 0.90000, 1.10000, 0.90000
59956,'DUSON 2     ', 115.0000,1,  43,   1,   1,1.02265871,  78.287451, 1.10000, 0.90000, 1.10000, 0.90000
59957,'EUNICE 1 1  ', 115.0000,1,  43,   1,   1,1.03929472,  84.379576, 1.10000, 0.90000, 1.10000, 0.90000
59958,'EUNICE 1 2  ', 115.0000,1,  43,   1,   1,1.03921294,  84.368177, 1.10000, 0.90000, 1.10000, 0.90000
59959,'EUNICE 2 1  ', 115.0000,1,  43,   1,   1,1.04022455,  84.696477, 1.10000, 0.90000, 1.10000, 0.90000
59960,'EUNICE 2 2  ', 115.0000,1,  43,   1,   1,1.04012370,  84.686245, 1.10000, 0.90000, 1.10000, 0.90000
59961,'EUNICE 3 1  ', 115.0000,1,  43,   1,   1,1.03055358,  80.498110, 1.10000, 0.90000, 1.10000, 0.90000
59962,'EUNICE 3 2  ', 115.0000,1,  43,   1,   1,1.03047156,  80.486970, 1.10000, 0.90000, 1.10000, 0.90000
59963,'EUNICE 4 1  ', 115.0000,1,  43,   1,   1,1.02917957,  80.236712, 1.10000, 0.90000, 1.10000, 0.90000
59964,'IOTA 1      ', 115.0000,1,  43,   1,   1,1.02918887,  80.269018, 1.10000, 0.90000, 1.10000, 0.90000
59965,'JENNINGS 2 1', 115.0000,1,  43,   1,   1,1.03485882,  85.244360, 1.10000, 0.90000, 1.10000, 0.90000
59966,'JENNINGS 2 2', 115.0000,1,  43,   1,   1,1.03475058,  85.233610, 1.10000, 0.90000, 1.10000, 0.90000
59967,'JENNINGS 3 1', 115.0000,1,  43,   1,   1,1.03308332,  85.135043, 1.10000, 0.90000, 1.10000, 0.90000
59968,'JENNINGS 4 1', 115.0000,1,  43,   1,   1,1.03761864,  85.753606, 1.10000, 0.90000, 1.10000, 0.90000
59969,'MORSE 1     ', 115.0000,1,  43,   1,   1,1.02941167,  83.416103, 1.10000, 0.90000, 1.10000, 0.90000
59970,'RAYNE 1 1   ', 115.0000,1,  43,   1,   1,1.02168000,  79.270711, 1.10000, 0.90000, 1.10000, 0.90000
59971,'RAYNE 2 1   ', 115.0000,1,  43,   1,   1,1.02964735,  82.691181, 1.10000, 0.90000, 1.10000, 0.90000
59972,'RAYNE 3 1   ', 115.0000,1,  43,   1,   1,1.01952088,  78.760209, 1.10000, 0.90000, 1.10000, 0.90000
59973,'RAYNE 3 2   ', 115.0000,1,  43,   1,   1,1.01966298,  78.768986, 1.10000, 0.90000, 1.10000, 0.90000
59974,'SCOTT 2 1   ', 115.0000,1,  43,   1,   1,1.03015041,  80.552007, 1.10000, 0.90000, 1.10000, 0.90000
59975,'ELTON 1     ', 115.0000,1,  43,   1,   1,1.03677309,  80.804082, 1.10000, 0.90000, 1.10000, 0.90000
59976,'KINDER 1 1  ', 115.0000,1,  43,   1,   1,1.03159976,  81.911262, 1.10000, 0.90000, 1.10000, 0.90000
59977,'KINDER 2 1  ', 115.0000,1,  43,   1,   1,1.02994347,  82.533014, 1.10000, 0.90000, 1.10000, 0.90000
59978,'KINDER 2 2  ', 115.0000,1,  43,   1,   1,1.02980602,  82.518732, 1.10000, 0.90000, 1.10000, 0.90000
59979,'OAKDALE 5 1 ', 115.0000,1,  43,   1,   1,1.03400481,  81.309632, 1.10000, 0.90000, 1.10000, 0.90000
59980,'OAKDALE 6 1 ', 115.0000,1,  43,   1,   1,1.03399777,  81.518615, 1.10000, 0.90000, 1.10000, 0.90000
59981,'OAKDALE 6 2 ', 115.0000,1,  43,   1,   1,1.03407681,  81.528860, 1.10000, 0.90000, 1.10000, 0.90000
59982,'OAKDALE 7 1 ', 115.0000,1,  43,   1,   1,1.03557801,  81.384907, 1.10000, 0.90000, 1.10000, 0.90000
59983,'OBERLIN 3 1 ', 115.0000,1,  43,   1,   1,1.03195524,  82.059573, 1.10000, 0.90000, 1.10000, 0.90000
59984,'OBERLIN 3 2 ', 115.0000,1,  43,   1,   1,1.03188670,  82.049437, 1.10000, 0.90000, 1.10000, 0.90000
59985,'PITKIN 1    ', 115.0000,1,  43,   1,   1,1.02903187,  83.155258, 1.10000, 0.90000, 1.10000, 0.90000
59986,'PITKIN 2    ', 115.0000,1,  43,   1,   1,1.02910292,  83.166091, 1.10000, 0.90000, 1.10000, 0.90000
59987,'RAGLEY 1    ', 115.0000,1,  43,   1,   1,1.02801347,  90.858004, 1.10000, 0.90000, 1.10000, 0.90000
59988,'DONALDSONV~1', 115.0000,1,  43,   1,   1,1.03359377,  72.693307, 1.10000, 0.90000, 1.10000, 0.90000
59989,'GEISMAR 1 1 ', 115.0000,1,  43,   1,   1,1.03227007,  72.586046, 1.10000, 0.90000, 1.10000, 0.90000
59990,'GONZALES 1 1', 115.0000,1,  43,   1,   1,1.03103375,  70.296778, 1.10000, 0.90000, 1.10000, 0.90000
59991,'GONZALES 2 1', 345.0000,1,  43,   1,   1,1.03514409,  73.615205, 1.10000, 0.90000, 1.10000, 0.90000
59992,'GONZALES 2 2', 115.0000,1,  43,   1,   1,1.03132439,  70.460327, 1.10000, 0.90000, 1.10000, 0.90000
59993,'GONZALES 2 3',  18.0000,1,  43,   1,   1,1.03187966,  65.256638, 1.10000, 0.90000, 1.10000, 0.90000
59995,'GONZALES 2 5', 345.0000,1,  43,   1,   1,1.03591764,  73.748489, 1.10000, 0.90000, 1.10000, 0.90000
59996,'GONZALES 3 1', 115.0000,1,  43,   1,   1,1.02661097,  69.955323, 1.10000, 0.90000, 1.10000, 0.90000
59997,'GONZALES 4 1', 115.0000,1,  43,   1,   1,1.02693832,  69.408587, 1.10000, 0.90000, 1.10000, 0.90000
59998,'PRAIRIEVIL~1', 115.0000,1,  43,   1,   1,1.03057063,  69.377353, 1.10000, 0.90000, 1.10000, 0.90000
59999,'PRAIRIEVIL~2', 115.0000,1,  43,   1,   1,1.02696228,  67.785598, 1.10000, 0.90000, 1.10000, 0.90000
60000,'PRAIRIEVIL~3', 115.0000,1,  43,   1,   1,1.02870297,  68.005339, 1.10000, 0.90000, 1.10000, 0.90000
60001,'PRAIRIEVIL~4', 115.0000,1,  43,   1,   1,1.02761734,  68.351943, 1.10000, 0.90000, 1.10000, 0.90000
60002,'SAINT AMAN~1', 115.0000,1,  43,   1,   1,1.02989423,  69.953889, 1.10000, 0.90000, 1.10000, 0.90000
60003,'SAINT AMAN~2', 115.0000,1,  43,   1,   1,1.02982974,  69.943125, 1.10000, 0.90000, 1.10000, 0.90000
60004,'SAINT AMAN~3', 115.0000,1,  43,   1,   1,1.02734673,  69.551557, 1.10000, 0.90000, 1.10000, 0.90000
60005,'BELLE ROSE 1', 115.0000,1,  43,   1,   1,1.03057230,  72.542947, 1.10000, 0.90000, 1.10000, 0.90000
60006,'MORGAN CIT~1', 115.0000,1,  43,   1,   1,1.02970386,  73.811655, 1.10000, 0.90000, 1.10000, 0.90000
60007,'MORGAN CIT~2', 115.0000,1,  43,   1,   1,1.03276587,  72.718299, 1.10000, 0.90000, 1.10000, 0.90000
60008,'MORGAN CIT~3', 115.0000,1,  43,   1,   1,1.03401399,  73.495226, 1.10000, 0.90000, 1.10000, 0.90000
60009,'MORGAN CIT~4', 115.0000,1,  43,   1,   1,1.03204739,  71.907480, 1.10000, 0.90000, 1.10000, 0.90000
60010,'MORGAN CIT~5', 115.0000,1,  43,   1,   1,1.03198528,  71.893362, 1.10000, 0.90000, 1.10000, 0.90000
60011,'NAPOLEONVI~1', 115.0000,1,  43,   1,   1,1.02204525,  70.847394, 1.10000, 0.90000, 1.10000, 0.90000
60012,'PIERRE PAR~1', 115.0000,1,  43,   1,   1,1.03223133,  74.158888, 1.10000, 0.90000, 1.10000, 0.90000
60013,'PIERRE PAR~2', 115.0000,1,  43,   1,   1,1.02771878,  72.586121, 1.10000, 0.90000, 1.10000, 0.90000
60014,'THIBODAUX ~1', 115.0000,1,  43,   1,   1,1.02909279,  70.714513, 1.10000, 0.90000, 1.10000, 0.90000
60015,'THIBODAUX ~2', 345.0000,1,  43,   1,   1,1.03997719,  74.027127, 1.10000, 0.90000, 1.10000, 0.90000
60016,'THIBODAUX ~3', 115.0000,1,  43,   1,   1,1.04424393,  73.010023, 1.10000, 0.90000, 1.10000, 0.90000
60017,'THIBODAUX ~4', 345.0000,1,  43,   1,   1,1.03966439,  73.998823, 1.10000, 0.90000, 1.10000, 0.90000
60018,'THIBODAUX ~5', 115.0000,1,  43,   1,   1,1.03625154,  70.512681, 1.10000, 0.90000, 1.10000, 0.90000
60019,'THIBODAUX ~6', 115.0000,1,  43,   1,   1,1.03924382,  72.119298, 1.10000, 0.90000, 1.10000, 0.90000
60020,'BUNKIE 1 1  ', 115.0000,1,  43,   1,   1,1.03125906,  82.465443, 1.10000, 0.90000, 1.10000, 0.90000
60021,'BUNKIE 2 1  ', 115.0000,1,  43,   1,   1,1.03378141,  83.791074, 1.10000, 0.90000, 1.10000, 0.90000
60022,'BUNKIE 2 2  ', 115.0000,1,  43,   1,   1,1.03392208,  83.800971, 1.10000, 0.90000, 1.10000, 0.90000
60023,'COTTONPORT~1', 115.0000,1,  43,   1,   1,1.02356887,  76.887706, 1.10000, 0.90000, 1.10000, 0.90000
60024,'COTTONPORT~2', 115.0000,1,  43,   1,   1,1.02097833,  79.809770, 1.10000, 0.90000, 1.10000, 0.90000
60025,'COTTONPORT~3', 115.0000,1,  43,   1,   1,1.02115691,  79.821532, 1.10000, 0.90000, 1.10000, 0.90000
60026,'DEVILLE 1 1 ', 115.0000,1,  43,   1,   1,1.02476919,  75.458953, 1.10000, 0.90000, 1.10000, 0.90000
60027,'DEVILLE 1 2 ', 115.0000,1,  43,   1,   1,1.02482057,  75.467812, 1.10000, 0.90000, 1.10000, 0.90000
60028,'DEVILLE 2 1 ', 115.0000,1,  43,   1,   1,1.02843463,  75.032606, 1.10000, 0.90000, 1.10000, 0.90000
60029,'HESSMER 1   ', 115.0000,1,  43,   1,   1,1.02373099,  80.137476, 1.10000, 0.90000, 1.10000, 0.90000
60030,'MARKSVILLE~1', 115.0000,1,  43,   1,   1,1.01350737,  77.973699, 1.10000, 0.90000, 1.10000, 0.90000
60031,'MARKSVILLE~2', 115.0000,1,  43,   1,   1,1.02212274,  75.729497, 1.10000, 0.90000, 1.10000, 0.90000
60032,'MARKSVILLE~3', 115.0000,1,  43,   1,   1,1.01635277,  72.865769, 1.10000, 0.90000, 1.10000, 0.90000
60033,'MARKSVILLE~4', 115.0000,1,  43,   1,   1,1.01645124,  72.877408, 1.10000, 0.90000, 1.10000, 0.90000
60034,'MOREAUVILL~1', 115.0000,1,  43,   1,   1,1.01159215,  74.902470, 1.10000, 0.90000, 1.10000, 0.90000
60035,'PINEVILLE ~4', 115.0000,1,  43,   1,   1,1.02522373,  78.376188, 1.10000, 0.90000, 1.10000, 0.90000
60036,'PINEVILLE ~5', 115.0000,1,  43,   1,   1,1.03274941,  75.002669, 1.10000, 0.90000, 1.10000, 0.90000
60037,'PINEVILLE ~6', 115.0000,1,  43,   1,   1,1.03738189,  75.448209, 1.10000, 0.90000, 1.10000, 0.90000
60038,'PINEVILLE ~7', 115.0000,1,  43,   1,   1,1.03718913,  75.428279, 1.10000, 0.90000, 1.10000, 0.90000
60039,'PINEVILLE ~8', 115.0000,1,  43,   1,   1,1.02941561,  76.688681, 1.10000, 0.90000, 1.10000, 0.90000
60040,'SIMMESPORT~1', 115.0000,1,  43,   1,   1,1.00844693,  75.975473, 1.10000, 0.90000, 1.10000, 0.90000
60041,'SIMMESPORT~2', 115.0000,1,  43,   1,   1,1.00874174,  74.938254, 1.10000, 0.90000, 1.10000, 0.90000
60042,'DEQUINCY 1  ', 115.0000,1,  43,   1,   1,1.02938914,  95.506419, 1.10000, 0.90000, 1.10000, 0.90000
60043,'DEQUINCY 2  ',  13.8000,1,  43,   1,   1,1.01931655,  91.083619, 1.10000, 0.90000, 1.10000, 0.90000
60044,'DEQUINCY 3  ',  13.8000,1,  43,   1,   1,1.02867794,  95.265846, 1.10000, 0.90000, 1.10000, 0.90000
60046,'DEQUINCY 5  ', 115.0000,1,  43,   1,   1,1.02954936,  95.527285, 1.10000, 0.90000, 1.10000, 0.90000
60047,'DEQUINCY 7  ', 115.0000,1,  43,   1,   1,1.02938914,  95.506419, 1.10000, 0.90000, 1.10000, 0.90000
60048,'DERIDDER 1 1', 115.0000,1,  43,   1,   1,1.02908087,  86.029047, 1.10000, 0.90000, 1.10000, 0.90000
60049,'DERIDDER 1 2', 115.0000,1,  43,   1,   1,1.02891874,  86.013207, 1.10000, 0.90000, 1.10000, 0.90000
60050,'DERIDDER 2 1', 345.0000,1,  43,   1,   1,1.03172517,  90.175429, 1.10000, 0.90000, 1.10000, 0.90000
60051,'DERIDDER 2 2', 115.0000,1,  43,   1,   1,1.03298247,  86.627064, 1.10000, 0.90000, 1.10000, 0.90000
60052,'DERIDDER 2 3',  18.0000,1,  43,   1,   1,1.03880155,  82.804801, 1.10000, 0.90000, 1.10000, 0.90000
60054,'DERIDDER 2 5', 345.0000,1,  43,   1,   1,1.03163087,  90.159426, 1.10000, 0.90000, 1.10000, 0.90000
60055,'DERIDDER 2 7', 345.0000,1,  43,   1,   1,1.03222680,  90.325830, 1.10000, 0.90000, 1.10000, 0.90000
60056,'DERIDDER 3 1', 115.0000,1,  43,   1,   1,1.03075469,  86.624086, 1.10000, 0.90000, 1.10000, 0.90000
60057,'DERIDDER 4 1', 115.0000,1,  43,   1,   1,1.03046608,  86.220722, 1.10000, 0.90000, 1.10000, 0.90000
60058,'DERIDDER 4 2', 115.0000,1,  43,   1,   1,1.03058636,  86.235851, 1.10000, 0.90000, 1.10000, 0.90000
60059,'LONGVILLE ~2', 115.0000,1,  43,   1,   1,1.03263140,  87.286553, 1.10000, 0.90000, 1.10000, 0.90000
60060,'MERRYVILLE 1', 115.0000,1,  43,   1,   1,1.00693309,  89.748631, 1.10000, 0.90000, 1.10000, 0.90000
60061,'MERRYVILLE 2', 115.0000,1,  43,   1,   1,1.00684428,  89.740257, 1.10000, 0.90000, 1.10000, 0.90000
60062,'STARKS 1    ', 115.0000,1,  43,   1,   1,1.03537548,  98.903598, 1.10000, 0.90000, 1.10000, 0.90000
60063,'STARKS 2    ', 115.0000,1,  43,   1,   1,1.03540611,  98.909028, 1.10000, 0.90000, 1.10000, 0.90000
60064,'ARCADIA 11 1', 115.0000,1,  43,   1,   1,1.02944601,  62.984405, 1.10000, 0.90000, 1.10000, 0.90000
60065,'ARCADIA 12 1', 115.0000,1,  43,   1,   1,1.03364205,  61.705220, 1.10000, 0.90000, 1.10000, 0.90000
60066,'ARCADIA 12 2', 115.0000,1,  43,   1,   1,1.03353965,  61.698321, 1.10000, 0.90000, 1.10000, 0.90000
60067,'HEFLIN 4 1  ', 115.0000,1,  43,   1,   1,1.02948821,  64.560396, 1.10000, 0.90000, 1.10000, 0.90000
60068,'JONESBORO~29', 115.0000,1,  43,   1,   1,1.03145885,  66.731180, 1.10000, 0.90000, 1.10000, 0.90000
60069,'JONESBORO~30', 115.0000,1,  43,   1,   1,1.01873338,  63.138781, 1.10000, 0.90000, 1.10000, 0.90000
60070,'JONESBORO~31', 115.0000,1,  43,   1,   1,1.02661479,  65.833386, 1.10000, 0.90000, 1.10000, 0.90000
60071,'JONESBORO~32', 115.0000,1,  43,   1,   1,1.02653039,  65.827246, 1.10000, 0.90000, 1.10000, 0.90000
60072,'MINDEN 2 1  ', 115.0000,1,  43,   1,   1,1.03993058,  63.293963, 1.10000, 0.90000, 1.10000, 0.90000
60073,'MINDEN 3 1  ', 345.0000,1,  43,   1,   1,1.03876436,  65.195651, 1.10000, 0.90000, 1.10000, 0.90000
60074,'MINDEN 3 2  ', 115.0000,1,  43,   1,   1,1.04104567,  63.921179, 1.10000, 0.90000, 1.10000, 0.90000
60075,'MINDEN 3 3  ',  13.8000,1,  43,   1,   1,1.04239202,  63.280207, 1.10000, 0.90000, 1.10000, 0.90000
60077,'MINDEN 3 5  ', 345.0000,1,  43,   1,   1,1.03914452,  65.286110, 1.10000, 0.90000, 1.10000, 0.90000
60078,'MINDEN 3 7  ', 345.0000,1,  43,   1,   1,1.03857839,  65.172914, 1.10000, 0.90000, 1.10000, 0.90000
60079,'MINDEN 4 1  ', 115.0000,1,  43,   1,   1,1.03538835,  63.293321, 1.10000, 0.90000, 1.10000, 0.90000
60080,'MINDEN 4 2  ', 115.0000,1,  43,   1,   1,1.03545809,  63.304174, 1.10000, 0.90000, 1.10000, 0.90000
60081,'RINGGOLD 7 1', 115.0000,1,  43,   1,   1,1.02777207,  69.311237, 1.10000, 0.90000, 1.10000, 0.90000
60082,'RINGGOLD 8 1', 115.0000,1,  43,   1,   1,1.03284109,  68.183135, 1.10000, 0.90000, 1.10000, 0.90000
60083,'SALINE 3 1  ', 115.0000,1,  43,   1,   1,1.03186584,  70.742195, 1.10000, 0.90000, 1.10000, 0.90000
60084,'BENTON 25 1 ', 115.0000,1,  43,   1,   1,1.02462423,  59.865467, 1.10000, 0.90000, 1.10000, 0.90000
60085,'BENTON 26 1 ', 115.0000,1,  43,   1,   1,1.02153194,  61.901888, 1.10000, 0.90000, 1.10000, 0.90000
60086,'BENTON 27 1 ', 115.0000,1,  43,   1,   1,1.02335322,  63.352559, 1.10000, 0.90000, 1.10000, 0.90000
60087,'BENTON 27 2 ', 115.0000,1,  43,   1,   1,1.02322626,  63.344008, 1.10000, 0.90000, 1.10000, 0.90000
60088,'BOSSIER CI~1', 115.0000,1,  43,   1,   1,1.03996706,  65.837669, 1.10000, 0.90000, 1.10000, 0.90000
60089,'BOSSIER CI~2', 115.0000,1,  43,   1,   1,1.03981423,  65.816878, 1.10000, 0.90000, 1.10000, 0.90000
60090,'BOSSIER CI~3', 115.0000,1,  43,   1,   1,1.03339720,  64.975658, 1.10000, 0.90000, 1.10000, 0.90000
60091,'BOSSIER CI~4', 345.0000,1,  43,   1,   1,1.03844500,  68.157262, 1.10000, 0.90000, 1.10000, 0.90000
60092,'BOSSIER CI~5', 115.0000,1,  43,   1,   1,1.04416704,  66.405162, 1.10000, 0.90000, 1.10000, 0.90000
60093,'BOSSIER CI~6', 345.0000,1,  43,   1,   1,1.03827584,  68.134921, 1.10000, 0.90000, 1.10000, 0.90000
60094,'BOSSIER CI~7', 115.0000,1,  43,   1,   1,1.03385651,  69.094344, 1.10000, 0.90000, 1.10000, 0.90000
60095,'BOSSIER CI~8', 115.0000,1,  43,   1,   1,1.03353238,  69.054818, 1.10000, 0.90000, 1.10000, 0.90000
60096,'BOSSIER CI~9', 115.0000,1,  43,   1,   1,1.03666067,  66.411043, 1.10000, 0.90000, 1.10000, 0.90000
60097,'BOSSIER C~10', 115.0000,1,  43,   1,   1,1.03623402,  66.437715, 1.10000, 0.90000, 1.10000, 0.90000
60098,'BOSSIER C~11', 345.0000,1,  43,   1,   1,1.03510785,  70.048596, 1.10000, 0.90000, 1.10000, 0.90000
60099,'BOSSIER C~12', 115.0000,1,  43,   1,   1,1.03489721,  66.496618, 1.10000, 0.90000, 1.10000, 0.90000
60100,'BOSSIER C~13',  13.8000,1,  43,   1,   1,1.03451061,  67.822843, 1.10000, 0.90000, 1.10000, 0.90000
60102,'BOSSIER C~15', 345.0000,1,  43,   1,   1,1.03555655,  70.149314, 1.10000, 0.90000, 1.10000, 0.90000
60103,'BOSSIER C~16', 115.0000,1,  43,   1,   1,1.03026342,  68.064249, 1.10000, 0.90000, 1.10000, 0.90000
60104,'BOSSIER C~17', 115.0000,1,  43,   1,   1,1.03012693,  68.047754, 1.10000, 0.90000, 1.10000, 0.90000
60105,'BOSSIER C~18', 115.0000,1,  43,   1,   1,1.02439427,  66.318405, 1.10000, 0.90000, 1.10000, 0.90000
60106,'BOSSIER C~19', 115.0000,1,  43,   1,   1,1.02419758,  66.299062, 1.10000, 0.90000, 1.10000, 0.90000
60107,'DOYLINE 1   ', 115.0000,1,  43,   1,   1,1.03081834,  64.359875, 1.10000, 0.90000, 1.10000, 0.90000
60108,'DOYLINE 2   ', 115.0000,1,  43,   1,   1,1.03089523,  64.368475, 1.10000, 0.90000, 1.10000, 0.90000
60109,'HAUGHTON 1 1', 115.0000,1,  43,   1,   1,1.03035498,  65.167327, 1.10000, 0.90000, 1.10000, 0.90000
60110,'HAUGHTON 1 2', 115.0000,1,  43,   1,   1,1.03019881,  65.158140, 1.10000, 0.90000, 1.10000, 0.90000
60111,'HAUGHTON 2 1', 115.0000,1,  43,   1,   1,1.03004861,  64.800368, 1.10000, 0.90000, 1.10000, 0.90000
60112,'HAUGHTON 3 1', 115.0000,1,  43,   1,   1,1.03229177,  64.663013, 1.10000, 0.90000, 1.10000, 0.90000
60113,'PLAIN DEAL~1', 115.0000,1,  43,   1,   1,1.02172554,  57.220210, 1.10000, 0.90000, 1.10000, 0.90000
60114,'PRINCETON~45', 115.0000,1,  43,   1,   1,1.02263474,  65.074375, 1.10000, 0.90000, 1.10000, 0.90000
60115,'PRINCETON~46', 115.0000,1,  43,   1,   1,1.02270889,  65.081669, 1.10000, 0.90000, 1.10000, 0.90000
60116,'SHREVEPORT~1', 115.0000,1,  43,   1,   1,1.03423905,  69.868956, 1.10000, 0.90000, 1.10000, 0.90000
60117,'SHREVEPOR~15', 115.0000,1,  43,   1,   1,1.02144110,  67.752089, 1.10000, 0.90000, 1.10000, 0.90000
60118,'SHREVEPOR~35', 115.0000,1,  43,   1,   1,1.03145599,  65.551088, 1.10000, 0.90000, 1.10000, 0.90000
60119,'SHREVEPOR~36', 115.0000,1,  43,   1,   1,1.03138542,  65.538636, 1.10000, 0.90000, 1.10000, 0.90000
60120,'SHREVEPOR~37', 115.0000,1,  43,   1,   1,1.03240550,  68.818698, 1.10000, 0.90000, 1.10000, 0.90000
60121,'SHREVEPOR~38', 115.0000,1,  43,   1,   1,1.03210032,  68.786965, 1.10000, 0.90000, 1.10000, 0.90000
60122,'SHREVEPOR~39', 115.0000,1,  43,   1,   1,1.02130914,  67.957302, 1.10000, 0.90000, 1.10000, 0.90000
60123,'SHREVEPOR~40', 115.0000,1,  43,   1,   1,1.02541709,  68.519686, 1.10000, 0.90000, 1.10000, 0.90000
60124,'SHREVEPOR~41', 115.0000,1,  43,   1,   1,1.01933122,  67.511837, 1.10000, 0.90000, 1.10000, 0.90000
60125,'SHREVEPOR~42', 115.0000,1,  43,   1,   1,1.01918948,  67.490882, 1.10000, 0.90000, 1.10000, 0.90000
60126,'SHREVEPOR~43', 115.0000,1,  43,   1,   1,1.03506029,  69.399968, 1.10000, 0.90000, 1.10000, 0.90000
60127,'SPRINGHILL~1', 115.0000,1,  43,   1,   1,1.03432584,  57.330012, 1.10000, 0.90000, 1.10000, 0.90000
60128,'SPRINGHILL~2', 115.0000,1,  43,   1,   1,1.03396845,  57.348816, 1.10000, 0.90000, 1.10000, 0.90000
60129,'SPRINGHILL~3', 115.0000,1,  43,   1,   1,1.03032124,  54.965384, 1.10000, 0.90000, 1.10000, 0.90000
60130,'KEITHVILLE~1', 115.0000,1,  43,   1,   1,1.00706756,  68.766966, 1.10000, 0.90000, 1.10000, 0.90000
60131,'KEITHVILLE~2', 115.0000,1,  43,   1,   1,1.00684381,  68.747329, 1.10000, 0.90000, 1.10000, 0.90000
60132,'KEITHVILLE~3', 115.0000,1,  43,   1,   1,1.00990915,  67.967861, 1.10000, 0.90000, 1.10000, 0.90000
60133,'KEITHVILLE~4', 115.0000,1,  43,   1,   1,1.00778496,  68.237517, 1.10000, 0.90000, 1.10000, 0.90000
60134,'OIL CITY 5 1', 115.0000,1,  43,   1,   1,1.02873492,  62.998530, 1.10000, 0.90000, 1.10000, 0.90000
60135,'SHREVEPOR~44', 115.0000,1,  43,   1,   1,1.02920640,  65.646157, 1.10000, 0.90000, 1.10000, 0.90000
60136,'SHREVEPORT~2', 115.0000,1,  43,   1,   1,1.03404939,  67.271216, 1.10000, 0.90000, 1.10000, 0.90000
60137,'SHREVEPORT~3', 345.0000,1,  43,   1,   1,1.03452635,  70.600080, 1.10000, 0.90000, 1.10000, 0.90000
60138,'SHREVEPORT~4', 115.0000,1,  43,   1,   1,1.04065800,  69.222813, 1.10000, 0.90000, 1.10000, 0.90000
60139,'SHREVEPORT~5', 345.0000,1,  43,   1,   1,1.03407967,  70.556742, 1.10000, 0.90000, 1.10000, 0.90000
60140,'SHREVEPORT~6', 115.0000,1,  43,   1,   1,1.01330018,  67.175573, 1.10000, 0.90000, 1.10000, 0.90000
60141,'SHREVEPORT~7', 115.0000,1,  43,   1,   1,1.01973867,  67.379912, 1.10000, 0.90000, 1.10000, 0.90000
60142,'SHREVEPORT~8', 115.0000,1,  43,   1,   1,1.01676917,  67.437210, 1.10000, 0.90000, 1.10000, 0.90000
60143,'SHREVEPORT~9', 115.0000,1,  43,   1,   1,1.03618777,  69.421408, 1.10000, 0.90000, 1.10000, 0.90000
60144,'SHREVEPOR~10', 115.0000,1,  43,   1,   1,1.02712750,  66.010794, 1.10000, 0.90000, 1.10000, 0.90000
60145,'SHREVEPOR~11', 115.0000,1,  43,   1,   1,1.02703416,  65.997167, 1.10000, 0.90000, 1.10000, 0.90000
60146,'SHREVEPOR~12', 115.0000,1,  43,   1,   1,1.02754641,  66.828920, 1.10000, 0.90000, 1.10000, 0.90000
60147,'SHREVEPOR~13', 115.0000,1,  43,   1,   1,1.02582562,  65.265545, 1.10000, 0.90000, 1.10000, 0.90000
60148,'SHREVEPOR~14', 115.0000,1,  43,   1,   1,1.01291955,  67.485097, 1.10000, 0.90000, 1.10000, 0.90000
60149,'SHREVEPOR~16', 115.0000,1,  43,   1,   1,1.03582501,  68.644603, 1.10000, 0.90000, 1.10000, 0.90000
60150,'SHREVEPOR~17', 115.0000,1,  43,   1,   1,1.02173698,  67.467584, 1.10000, 0.90000, 1.10000, 0.90000
60151,'SHREVEPOR~18', 115.0000,1,  43,   1,   1,1.01683772,  67.358766, 1.10000, 0.90000, 1.10000, 0.90000
60152,'SHREVEPOR~19', 115.0000,1,  43,   1,   1,1.02498889,  67.726974, 1.10000, 0.90000, 1.10000, 0.90000
60153,'SHREVEPOR~20', 115.0000,1,  43,   1,   1,1.03213799,  68.780681, 1.10000, 0.90000, 1.10000, 0.90000
60154,'SHREVEPOR~21', 345.0000,1,  43,   1,   1,1.04077375,  68.969707, 1.10000, 0.90000, 1.10000, 0.90000
60155,'SHREVEPOR~22', 115.0000,1,  43,   1,   1,1.03053975,  68.163744, 1.10000, 0.90000, 1.10000, 0.90000
60156,'SHREVEPOR~23', 345.0000,1,  43,   1,   1,1.04062247,  68.955274, 1.10000, 0.90000, 1.10000, 0.90000
60157,'SHREVEPOR~24', 115.0000,1,  43,   1,   1,1.02271891,  67.721449, 1.10000, 0.90000, 1.10000, 0.90000
60158,'SHREVEPOR~25', 115.0000,1,  43,   1,   1,1.01845026,  67.518811, 1.10000, 0.90000, 1.10000, 0.90000
60159,'VIVIAN 1 1  ', 115.0000,1,  43,   1,   1,1.01947570,  59.626691, 1.10000, 0.90000, 1.10000, 0.90000
60160,'VIVIAN 2 1  ', 115.0000,1,  43,   1,   1,1.01915419,  59.087591, 1.10000, 0.90000, 1.10000, 0.90000
60161,'VIVIAN 2 2  ', 115.0000,1,  43,   1,   1,1.01903772,  59.077503, 1.10000, 0.90000, 1.10000, 0.90000
60162,'BELL CITY 1 ', 115.0000,1,  43,   1,   1,1.03679836,  87.849053, 1.10000, 0.90000, 1.10000, 0.90000
60163,'BELL CITY 2 ',  13.8000,1,  43,   1,   1,1.03679836,  87.849053, 1.10000, 0.90000, 1.10000, 0.90000
60164,'BELL CITY 3 ',  13.8000,1,  43,   1,   1,1.03679836,  87.849053, 1.10000, 0.90000, 1.10000, 0.90000
60166,'BELL CITY 5 ', 115.0000,1,  43,   1,   1,1.03670442,  87.844743, 1.10000, 0.90000, 1.10000, 0.90000
60167,'BELL CITY 7 ', 115.0000,1,  43,   1,   1,1.03633142,  87.859735, 1.10000, 0.90000, 1.10000, 0.90000
60168,'IOWA 1 1    ', 115.0000,1,  43,   1,   1,1.02398372,  90.014605, 1.10000, 0.90000, 1.10000, 0.90000
60169,'IOWA 2 1    ', 115.0000,1,  43,   1,   1,1.03147292,  85.469060, 1.10000, 0.90000, 1.10000, 0.90000
60170,'IOWA 2 2    ', 115.0000,1,  43,   1,   1,1.03140080,  85.453815, 1.10000, 0.90000, 1.10000, 0.90000
60171,'LAKE CHARL~1', 115.0000,1,  43,   1,   1,1.02724361,  93.520214, 1.10000, 0.90000, 1.10000, 0.90000
60172,'LAKE CHARL~2', 115.0000,1,  43,   1,   1,1.02708638,  93.500891, 1.10000, 0.90000, 1.10000, 0.90000
60173,'LAKE CHAR~15', 115.0000,1,  43,   1,   1,1.02405429,  92.371232, 1.10000, 0.90000, 1.10000, 0.90000
60174,'LAKE CHAR~16', 115.0000,1,  43,   1,   1,1.02396727,  91.981611, 1.10000, 0.90000, 1.10000, 0.90000
60175,'LAKE CHAR~17', 115.0000,1,  43,   1,   1,1.03244054,  94.086129, 1.10000, 0.90000, 1.10000, 0.90000
60176,'LAKE CHAR~18', 115.0000,1,  43,   1,   1,1.03667915,  94.797917, 1.10000, 0.90000, 1.10000, 0.90000
60177,'LAKE CHAR~19', 115.0000,1,  43,   1,   1,1.01763928,  92.775962, 1.10000, 0.90000, 1.10000, 0.90000
60178,'LAKE CHAR~20', 115.0000,1,  43,   1,   1,1.03167033,  94.324871, 1.10000, 0.90000, 1.10000, 0.90000
60179,'LAKE CHAR~21', 115.0000,1,  43,   1,   1,1.03287065,  94.703469, 1.10000, 0.90000, 1.10000, 0.90000
60180,'LAKE CHAR~22', 115.0000,1,  43,   1,   1,1.03308153,  94.721842, 1.10000, 0.90000, 1.10000, 0.90000
60181,'LAKE CHAR~23', 115.0000,1,  43,   1,   1,1.01638997,  91.350830, 1.10000, 0.90000, 1.10000, 0.90000
60182,'LAKE CHAR~24', 115.0000,1,  43,   1,   1,1.01612651,  91.339266, 1.10000, 0.90000, 1.10000, 0.90000
60183,'LAKE CHARL~3', 115.0000,1,  43,   1,   1,1.01992524,  91.127428, 1.10000, 0.90000, 1.10000, 0.90000
60184,'LAKE CHARL~4', 115.0000,1,  43,   1,   1,1.01983798,  91.113282, 1.10000, 0.90000, 1.10000, 0.90000
60185,'LAKE CHARL~5', 115.0000,1,  43,   1,   1,1.02164209,  90.368799, 1.10000, 0.90000, 1.10000, 0.90000
60186,'LAKE CHARL~6', 115.0000,1,  43,   1,   1,1.02200508,  92.200013, 1.10000, 0.90000, 1.10000, 0.90000
60187,'LAKE CHARL~7', 115.0000,1,  43,   1,   1,1.02840710,  92.409065, 1.10000, 0.90000, 1.10000, 0.90000
60188,'LAKE CHARL~8', 115.0000,1,  43,   1,   1,1.02825737,  92.387475, 1.10000, 0.90000, 1.10000, 0.90000
60189,'LAKE CHARL~9', 115.0000,1,  43,   1,   1,1.03083396,  93.674651, 1.10000, 0.90000, 1.10000, 0.90000
60190,'LAKE CHAR~10', 115.0000,1,  43,   1,   1,1.02500224,  92.643053, 1.10000, 0.90000, 1.10000, 0.90000
60191,'LAKE CHAR~11', 115.0000,1,  43,   1,   1,1.02525544,  92.671009, 1.10000, 0.90000, 1.10000, 0.90000
60192,'LAKE CHAR~12', 115.0000,1,  43,   1,   1,1.02713835,  93.192344, 1.10000, 0.90000, 1.10000, 0.90000
60193,'LAKE CHAR~13', 115.0000,1,  43,   1,   1,1.02697515,  93.172721, 1.10000, 0.90000, 1.10000, 0.90000
60194,'LAKE CHAR~14', 115.0000,1,  43,   1,   1,1.02655435,  93.273726, 1.10000, 0.90000, 1.10000, 0.90000
60195,'SULPHUR 1 1 ', 115.0000,1,  43,   1,   1,1.02871394,  94.586741, 1.10000, 0.90000, 1.10000, 0.90000
60196,'SULPHUR 2 1 ', 115.0000,1,  43,   1,   1,1.02308071,  95.800793, 1.10000, 0.90000, 1.10000, 0.90000
60197,'SULPHUR 2 2 ',  13.8000,1,  43,   1,   1,1.02308071,  95.800793, 1.10000, 0.90000, 1.10000, 0.90000
60198,'SULPHUR 2 3 ',  13.8000,1,  43,   1,   1,1.02308071,  95.800793, 1.10000, 0.90000, 1.10000, 0.90000
60200,'SULPHUR 2 5 ', 115.0000,1,  43,   1,   1,1.02293861,  95.783431, 1.10000, 0.90000, 1.10000, 0.90000
60201,'SULPHUR 2 7 ', 115.0000,1,  43,   1,   1,1.02324498,  95.817220, 1.10000, 0.90000, 1.10000, 0.90000
60202,'SULPHUR 3 1 ', 115.0000,1,  43,   1,   1,1.02447474,  95.016319, 1.10000, 0.90000, 1.10000, 0.90000
60203,'SULPHUR 3 2 ', 115.0000,1,  43,   1,   1,1.02456677,  95.033784, 1.10000, 0.90000, 1.10000, 0.90000
60204,'SULPHUR 4 1 ', 115.0000,1,  43,   1,   1,1.03301239,  94.467547, 1.10000, 0.90000, 1.10000, 0.90000
60205,'SULPHUR 5 1 ', 115.0000,1,  43,   1,   1,1.02052784,  93.481350, 1.10000, 0.90000, 1.10000, 0.90000
60206,'SULPHUR 6 1 ', 115.0000,1,  43,   1,   1,1.02733433,  94.815484, 1.10000, 0.90000, 1.10000, 0.90000
60207,'SULPHUR 7 1 ', 115.0000,1,  43,   1,   1,1.03927553,  95.288468, 1.10000, 0.90000, 1.10000, 0.90000
60208,'SULPHUR 7 2 ', 115.0000,1,  43,   1,   1,1.03917146,  95.278345, 1.10000, 0.90000, 1.10000, 0.90000
60209,'VINTON 8 1  ', 115.0000,1,  43,   1,   1,1.02695680,  97.302609, 1.10000, 0.90000, 1.10000, 0.90000
60210,'VINTON 9 1  ', 115.0000,1,  43,   1,   1,1.02629423,  98.524980, 1.10000, 0.90000, 1.10000, 0.90000
60211,'COLUMBIA ~32', 115.0000,1,  43,   1,   1,1.03011191,  58.319884, 1.10000, 0.90000, 1.10000, 0.90000
60212,'COLUMBIA 8~1', 115.0000,1,  43,   1,   1,1.01557517,  59.945838, 1.10000, 0.90000, 1.10000, 0.90000
60213,'COLUMBIA 8~2', 115.0000,1,  43,   1,   1,1.01015866,  61.324041, 1.10000, 0.90000, 1.10000, 0.90000
60214,'COLUMBIA 8~3', 115.0000,1,  43,   1,   1,1.01005638,  61.313024, 1.10000, 0.90000, 1.10000, 0.90000
60215,'GRAYSON 4 1 ', 115.0000,1,  43,   1,   1,1.00865006,  64.122950, 1.10000, 0.90000, 1.10000, 0.90000
60216,'OLLA 1      ', 115.0000,1,  43,   1,   1,1.00864351,  65.718099, 1.10000, 0.90000, 1.10000, 0.90000
60217,'CAMERON 8 1 ', 115.0000,1,  43,   1,   1,1.03827178,  98.263507, 1.10000, 0.90000, 1.10000, 0.90000
60218,'GUEYDAN 1   ', 115.0000,1,  43,   1,   1,1.03027391,  84.333350, 1.10000, 0.90000, 1.10000, 0.90000
60219,'GUEYDAN 2   ', 115.0000,1,  43,   1,   1,1.03031898,  84.338124, 1.10000, 0.90000, 1.10000, 0.90000
60220,'LAKE ARTHU~1', 115.0000,1,  43,   1,   1,1.03296554,  86.281067, 1.10000, 0.90000, 1.10000, 0.90000
60221,'HARRISONB~12', 115.0000,1,  43,   1,   1,1.03343296,  59.998834, 1.10000, 0.90000, 1.10000, 0.90000
60222,'JONESVILL~10', 115.0000,1,  43,   1,   1,1.00721991,  71.759368, 1.10000, 0.90000, 1.10000, 0.90000
60223,'BERNICE 1   ', 115.0000,1,  43,   1,   1,1.01013613,  54.038688, 1.10000, 0.90000, 1.10000, 0.90000
60224,'HAYNESVILL~1', 115.0000,1,  43,   1,   1,1.01703477,  53.959454, 1.10000, 0.90000, 1.10000, 0.90000
60225,'HOMER 5 1   ', 115.0000,1,  43,   1,   1,1.03889537,  61.615669, 1.10000, 0.90000, 1.10000, 0.90000
60226,'HOMER 6 1   ', 115.0000,1,  43,   1,   1,1.03601718,  60.894866, 1.10000, 0.90000, 1.10000, 0.90000
60227,'HOMER 7 1   ', 115.0000,1,  43,   1,   1,1.03913569,  61.920890, 1.10000, 0.90000, 1.10000, 0.90000
60228,'FERRIDAY 1 1', 115.0000,1,  43,   1,   1,1.01875460,  60.365615, 1.10000, 0.90000, 1.10000, 0.90000
60229,'FERRIDAY 1 2', 100.0000,1,  43,   1,   1,1.03233981,  53.185068, 1.10000, 0.90000, 1.10000, 0.90000
60230,'FERRIDAY 1 3', 115.0000,1,  43,   1,   1,1.01870692,  60.357139, 1.10000, 0.90000, 1.10000, 0.90000
60231,'FERRIDAY 2 1', 115.0000,1,  43,   1,   1,1.02768016,  60.062792, 1.10000, 0.90000, 1.10000, 0.90000
60232,'FERRIDAY 3 1', 345.0000,1,  43,   1,   1,1.03349006,  64.818085, 1.10000, 0.90000, 1.10000, 0.90000
60233,'FERRIDAY 3 2', 115.0000,1,  43,   1,   1,1.03661573,  61.265376, 1.10000, 0.90000, 1.10000, 0.90000
60234,'FERRIDAY 3 3', 345.0000,1,  43,   1,   1,1.03342509,  64.809923, 1.10000, 0.90000, 1.10000, 0.90000
60235,'VIDALIA 4 1 ', 115.0000,1,  43,   1,   1,1.00856018,  67.043402, 1.10000, 0.90000, 1.10000, 0.90000
60236,'VIDALIA 4 2 ', 115.0000,1,  43,   1,   1,1.00848281,  67.024496, 1.10000, 0.90000, 1.10000, 0.90000
60237,'CONVERSE 2 1', 115.0000,1,  43,   1,   1,1.02937841,  74.070137, 1.10000, 0.90000, 1.10000, 0.90000
60238,'LOGANSPOR~15', 115.0000,1,  43,   1,   1,1.00907397,  69.518581, 1.10000, 0.90000, 1.10000, 0.90000
60239,'MANSFIELD~44', 115.0000,1,  43,   1,   1,1.02545440,  70.431271, 1.10000, 0.90000, 1.10000, 0.90000
60240,'MANSFIELD~45', 115.0000,1,  43,   1,   1,1.02554595,  70.440301, 1.10000, 0.90000, 1.10000, 0.90000
60241,'MANSFIELD~46', 115.0000,1,  43,   1,   1,1.03111720,  71.603093, 1.10000, 0.90000, 1.10000, 0.90000
60242,'MANSFIELD~47', 115.0000,1,  43,   1,   1,1.03095722,  71.585744, 1.10000, 0.90000, 1.10000, 0.90000
60243,'STONEWALL ~1', 115.0000,1,  43,   1,   1,1.01903260,  68.286640, 1.10000, 0.90000, 1.10000, 0.90000
60244,'BAKER 3 1   ', 115.0000,1,  43,   1,   1,1.01780975,  68.524126, 1.10000, 0.90000, 1.10000, 0.90000
60245,'BAKER 4 1   ', 115.0000,1,  43,   1,   1,1.02268255,  69.804991, 1.10000, 0.90000, 1.10000, 0.90000
60246,'BAKER 5 1   ', 115.0000,1,  43,   1,   1,1.02132976,  69.387304, 1.10000, 0.90000, 1.10000, 0.90000
60247,'BAKER 5 2   ',  13.8000,1,  43,   1,   1,1.02132976,  69.387304, 1.10000, 0.90000, 1.10000, 0.90000
60248,'BAKER 5 3   ',  13.8000,1,  43,   1,   1,1.02132976,  69.387304, 1.10000, 0.90000, 1.10000, 0.90000
60250,'BAKER 5 5   ', 115.0000,1,  43,   1,   1,1.02118993,  69.375447, 1.10000, 0.90000, 1.10000, 0.90000
60251,'BAKER 5 7   ', 115.0000,1,  43,   1,   1,1.02145100,  69.397584, 1.10000, 0.90000, 1.10000, 0.90000
60252,'BATON ROUG~1', 345.0000,1,  43,   1,   1,1.03658152,  73.327757, 1.10000, 0.90000, 1.10000, 0.90000
60253,'BATON ROUG~2', 115.0000,1,  43,   1,   1,1.03415024,  71.641690, 1.10000, 0.90000, 1.10000, 0.90000
60254,'BATON ROUG~3', 345.0000,1,  43,   1,   1,1.03639102,  73.312635, 1.10000, 0.90000, 1.10000, 0.90000
60255,'BATON ROU~20', 115.0000,1,  43,   1,   1,1.03437388,  72.216266, 1.10000, 0.90000, 1.10000, 0.90000
60256,'BATON ROU~38', 115.0000,1,  43,   1,   1,1.02691233,  70.461345, 1.10000, 0.90000, 1.10000, 0.90000
60257,'BATON ROU~39', 115.0000,1,  43,   1,   1,1.02664948,  70.434427, 1.10000, 0.90000, 1.10000, 0.90000
60258,'BATON ROU~58', 115.0000,1,  43,   1,   1,1.02960086,  70.693305, 1.10000, 0.90000, 1.10000, 0.90000
60259,'BATON ROU~59', 115.0000,1,  43,   1,   1,1.02968359,  70.709827, 1.10000, 0.90000, 1.10000, 0.90000
60260,'BATON ROU~60', 115.0000,1,  43,   1,   1,1.04145014,  68.088339, 1.10000, 0.90000, 1.10000, 0.90000
60261,'BATON ROU~61', 115.0000,1,  43,   1,   1,1.02538133,  69.933330, 1.10000, 0.90000, 1.10000, 0.90000
60262,'BATON ROU~62', 115.0000,1,  43,   1,   1,1.03117180,  70.227445, 1.10000, 0.90000, 1.10000, 0.90000
60263,'BATON ROU~63', 115.0000,1,  43,   1,   1,1.02776742,  68.002074, 1.10000, 0.90000, 1.10000, 0.90000
60264,'BATON ROU~64', 115.0000,1,  43,   1,   1,1.02940655,  69.973580, 1.10000, 0.90000, 1.10000, 0.90000
60265,'BATON ROU~65', 115.0000,1,  43,   1,   1,1.02925348,  69.956362, 1.10000, 0.90000, 1.10000, 0.90000
60266,'BATON ROUG~4', 115.0000,1,  43,   1,   1,1.01828563,  69.661345, 1.10000, 0.90000, 1.10000, 0.90000
60267,'BATON ROUG~5', 115.0000,1,  43,   1,   1,1.01792884,  69.614217, 1.10000, 0.90000, 1.10000, 0.90000
60268,'BATON ROUG~6', 115.0000,1,  43,   1,   1,1.03608632,  72.344483, 1.10000, 0.90000, 1.10000, 0.90000
60269,'BATON ROUG~7', 115.0000,1,  43,   1,   1,1.03108633,  71.128996, 1.10000, 0.90000, 1.10000, 0.90000
60270,'BATON ROUG~8', 115.0000,1,  43,   1,   1,1.02968919,  69.644051, 1.10000, 0.90000, 1.10000, 0.90000
60271,'BATON ROUG~9', 115.0000,1,  43,   1,   1,1.02950406,  69.621225, 1.10000, 0.90000, 1.10000, 0.90000
60272,'BATON ROU~10', 115.0000,1,  43,   1,   1,1.02932692,  70.396963, 1.10000, 0.90000, 1.10000, 0.90000
60273,'BATON ROU~11', 115.0000,1,  43,   1,   1,1.03352761,  68.778393, 1.10000, 0.90000, 1.10000, 0.90000
60274,'BATON ROU~12', 115.0000,1,  43,   1,   1,1.03331244,  68.755430, 1.10000, 0.90000, 1.10000, 0.90000
60275,'BATON ROU~13', 115.0000,1,  43,   1,   1,1.02967429,  70.657562, 1.10000, 0.90000, 1.10000, 0.90000
60276,'BATON ROU~14', 115.0000,1,  43,   1,   1,1.02984118,  70.671435, 1.10000, 0.90000, 1.10000, 0.90000
60277,'BATON ROU~15', 115.0000,1,  43,   1,   1,1.03595817,  74.047891, 1.10000, 0.90000, 1.10000, 0.90000
60278,'BATON ROU~16', 115.0000,1,  43,   1,   1,1.03561914,  74.016595, 1.10000, 0.90000, 1.10000, 0.90000
60279,'BATON ROU~17', 115.0000,1,  43,   1,   1,1.03399491,  73.880927, 1.10000, 0.90000, 1.10000, 0.90000
60280,'BATON ROU~18', 115.0000,1,  43,   1,   1,1.03422570,  73.909211, 1.10000, 0.90000, 1.10000, 0.90000
60281,'BATON ROU~19', 115.0000,1,  43,   1,   1,1.03244984,  73.156865, 1.10000, 0.90000, 1.10000, 0.90000
60282,'BATON ROU~21', 115.0000,1,  43,   1,   1,1.03582704,  71.994490, 1.10000, 0.90000, 1.10000, 0.90000
60283,'BATON ROU~22', 115.0000,1,  43,   1,   1,1.02094269,  68.278457, 1.10000, 0.90000, 1.10000, 0.90000
60284,'BATON ROU~23', 115.0000,1,  43,   1,   1,1.02062201,  68.241205, 1.10000, 0.90000, 1.10000, 0.90000
60285,'BATON ROU~24', 115.0000,1,  43,   1,   1,1.03237891,  71.078931, 1.10000, 0.90000, 1.10000, 0.90000
60286,'BATON ROU~25', 115.0000,1,  43,   1,   1,1.03222120,  71.063412, 1.10000, 0.90000, 1.10000, 0.90000
60287,'BATON ROU~26', 115.0000,1,  43,   1,   1,1.03741324,  71.768534, 1.10000, 0.90000, 1.10000, 0.90000
60288,'BATON ROU~27', 115.0000,1,  43,   1,   1,1.03193545,  68.416051, 1.10000, 0.90000, 1.10000, 0.90000
60289,'BATON ROU~28', 115.0000,1,  43,   1,   1,1.03235030,  68.457927, 1.10000, 0.90000, 1.10000, 0.90000
60290,'BATON ROU~29', 115.0000,1,  43,   1,   1,1.02354777,  67.818478, 1.10000, 0.90000, 1.10000, 0.90000
60291,'BATON ROU~30', 115.0000,1,  43,   1,   1,1.02308822,  67.761467, 1.10000, 0.90000, 1.10000, 0.90000
60292,'BATON ROU~31', 115.0000,1,  43,   1,   1,1.03141379,  68.275541, 1.10000, 0.90000, 1.10000, 0.90000
60293,'BATON ROU~32', 115.0000,1,  43,   1,   1,1.03091967,  68.232927, 1.10000, 0.90000, 1.10000, 0.90000
60294,'BATON ROU~33', 345.0000,1,  43,   1,   1,1.03031898,  72.519294, 1.10000, 0.90000, 1.10000, 0.90000
60295,'BATON ROU~34', 115.0000,1,  43,   1,   1,1.03790522,  69.381779, 1.10000, 0.90000, 1.10000, 0.90000
60296,'BATON ROU~35', 345.0000,1,  43,   1,   1,1.03010154,  72.493558, 1.10000, 0.90000, 1.10000, 0.90000
60297,'BATON ROU~36', 115.0000,1,  43,   1,   1,1.03134847,  68.716675, 1.10000, 0.90000, 1.10000, 0.90000
60298,'BATON ROU~37', 115.0000,1,  43,   1,   1,1.02893102,  67.955731, 1.10000, 0.90000, 1.10000, 0.90000
60299,'BATON ROU~40', 115.0000,1,  43,   1,   1,1.03023446,  68.436685, 1.10000, 0.90000, 1.10000, 0.90000
60300,'BATON ROU~41', 115.0000,1,  43,   1,   1,1.02925766,  68.134798, 1.10000, 0.90000, 1.10000, 0.90000
60301,'BATON ROU~42', 115.0000,1,  43,   1,   1,1.02916479,  68.127613, 1.10000, 0.90000, 1.10000, 0.90000
60302,'BATON ROU~43', 115.0000,1,  43,   1,   1,1.03324866,  73.087757, 1.10000, 0.90000, 1.10000, 0.90000
60303,'BATON ROU~44', 115.0000,1,  43,   1,   1,1.03335273,  73.098768, 1.10000, 0.90000, 1.10000, 0.90000
60304,'BATON ROU~45', 115.0000,1,  43,   1,   1,1.03583217,  72.182689, 1.10000, 0.90000, 1.10000, 0.90000
60305,'BATON ROU~46', 115.0000,1,  43,   1,   1,1.03782344,  73.182192, 1.10000, 0.90000, 1.10000, 0.90000
60306,'BATON ROU~47', 115.0000,1,  43,   1,   1,1.03167355,  71.996143, 1.10000, 0.90000, 1.10000, 0.90000
60307,'CLINTON 60 1', 115.0000,1,  43,   1,   1,1.00656939,  66.195086, 1.10000, 0.90000, 1.10000, 0.90000
60308,'CLINTON 60 2', 115.0000,1,  43,   1,   1,1.00642633,  66.183925, 1.10000, 0.90000, 1.10000, 0.90000
60309,'CLINTON 61 1', 115.0000,1,  43,   1,   1,1.00977492,  60.509807, 1.10000, 0.90000, 1.10000, 0.90000
60310,'GREENWELL ~1', 115.0000,1,  43,   1,   1,1.03365147,  66.857054, 1.10000, 0.90000, 1.10000, 0.90000
60311,'GREENWELL ~2', 115.0000,1,  43,   1,   1,1.02252102,  67.493935, 1.10000, 0.90000, 1.10000, 0.90000
60312,'GREENWELL ~3', 115.0000,1,  43,   1,   1,1.02240050,  67.480042, 1.10000, 0.90000, 1.10000, 0.90000
60313,'JACKSON 71 1', 115.0000,1,  43,   1,   1,1.02714658,  71.661696, 1.10000, 0.90000, 1.10000, 0.90000
60314,'JACKSON 72 1', 115.0000,1,  43,   1,   1,1.00260329,  66.473361, 1.10000, 0.90000, 1.10000, 0.90000
60315,'JACKSON 72 2', 100.0000,1,  43,   1,   1,1.03529131,  56.018264, 1.10000, 0.90000, 1.10000, 0.90000
60316,'JACKSON 72 3', 115.0000,1,  43,   1,   1,1.00248194,  66.465862, 1.10000, 0.90000, 1.10000, 0.90000
60317,'SLAUGHTER 1 ', 115.0000,1,  43,   1,   1,1.00304163,  62.976632, 1.10000, 0.90000, 1.10000, 0.90000
60318,'SLAUGHTER 2 ', 115.0000,1,  43,   1,   1,1.00310385,  62.982800, 1.10000, 0.90000, 1.10000, 0.90000
60319,'ZACHARY 1 1 ', 115.0000,1,  43,   1,   1,1.01495528,  68.336780, 1.10000, 0.90000, 1.10000, 0.90000
60320,'ZACHARY 2 1 ', 115.0000,1,  43,   1,   1,1.02315402,  70.131385, 1.10000, 0.90000, 1.10000, 0.90000
60321,'ZACHARY 3 1 ', 115.0000,1,  43,   1,   1,1.00461268,  61.141401, 1.10000, 0.90000, 1.10000, 0.90000
60322,'ZACHARY 3 2 ', 115.0000,1,  43,   1,   1,1.00442421,  61.114962, 1.10000, 0.90000, 1.10000, 0.90000
60323,'ZACHARY 4 1 ', 115.0000,1,  43,   1,   1,1.02646351,  70.494806, 1.10000, 0.90000, 1.10000, 0.90000
60324,'LAKE PROVI~1', 115.0000,1,  43,   1,   1,1.03552568,  44.412168, 1.10000, 0.90000, 1.10000, 0.90000
60325,'LAKE PROVI~2', 345.0000,1,  43,   1,   1,1.03607488,  46.205724, 1.10000, 0.90000, 1.10000, 0.90000
60326,'LAKE PROVI~3', 115.0000,1,  43,   1,   1,1.03723669,  46.595335, 1.10000, 0.90000, 1.10000, 0.90000
60327,'LAKE PROVI~4', 345.0000,1,  43,   1,   1,1.03631175,  46.176617, 1.10000, 0.90000, 1.10000, 0.90000
60328,'MAMOU 1 1   ', 115.0000,1,  43,   1,   1,1.03330767,  83.572603, 1.10000, 0.90000, 1.10000, 0.90000
60329,'MAMOU 2 1   ', 115.0000,1,  43,   1,   1,1.03652203,  80.227771, 1.10000, 0.90000, 1.10000, 0.90000
60330,'MAMOU 2 2   ', 115.0000,1,  43,   1,   1,1.03637564,  80.234423, 1.10000, 0.90000, 1.10000, 0.90000
60331,'VILLE PLAT~1', 115.0000,1,  43,   1,   1,1.03320670,  83.404403, 1.10000, 0.90000, 1.10000, 0.90000
60332,'VILLE PLAT~2', 115.0000,1,  43,   1,   1,1.02802181,  83.045497, 1.10000, 0.90000, 1.10000, 0.90000
60333,'VILLE PLAT~3', 115.0000,1,  43,   1,   1,1.03206193,  82.284231, 1.10000, 0.90000, 1.10000, 0.90000
60334,'DELHI 4 1   ', 115.0000,1,  43,   1,   1,1.02311194,  52.772856, 1.10000, 0.90000, 1.10000, 0.90000
60335,'DELHI 4 2   ', 115.0000,1,  43,   1,   1,1.02301943,  52.763648, 1.10000, 0.90000, 1.10000, 0.90000
60336,'DELHI 5 1   ', 115.0000,1,  43,   1,   1,1.02514350,  54.573594, 1.10000, 0.90000, 1.10000, 0.90000
60337,'GILBERT 7 1 ', 115.0000,1,  43,   1,   1,1.03225112,  59.600647, 1.10000, 0.90000, 1.10000, 0.90000
60338,'GILBERT 7 2 ', 115.0000,1,  43,   1,   1,1.03220844,  59.592396, 1.10000, 0.90000, 1.10000, 0.90000
60339,'WINNSBORO ~3', 115.0000,1,  43,   1,   1,1.03633034,  59.752571, 1.10000, 0.90000, 1.10000, 0.90000
60340,'WINNSBORO ~4', 345.0000,1,  43,   1,   1,1.03825259,  64.911037, 1.10000, 0.90000, 1.10000, 0.90000
60341,'WINNSBORO ~5', 115.0000,1,  43,   1,   1,1.04223204,  61.763468, 1.10000, 0.90000, 1.10000, 0.90000
60342,'WINNSBORO ~6', 345.0000,1,  43,   1,   1,1.03807545,  64.900335, 1.10000, 0.90000, 1.10000, 0.90000
60343,'WINNSBORO ~7', 115.0000,1,  43,   1,   1,1.03459561,  59.581229, 1.10000, 0.90000, 1.10000, 0.90000
60344,'WINNSBORO ~8', 115.0000,1,  43,   1,   1,1.03452420,  59.571032, 1.10000, 0.90000, 1.10000, 0.90000
60345,'WISNER 1 1  ', 115.0000,1,  43,   1,   1,1.03213573,  59.527394, 1.10000, 0.90000, 1.10000, 0.90000
60346,'COLFAX 8 1  ', 115.0000,1,  43,   1,   1,1.04111338,  84.882914, 1.10000, 0.90000, 1.10000, 0.90000
60347,'COLFAX 8 2  ', 115.0000,1,  43,   1,   1,1.04103386,  84.875653, 1.10000, 0.90000, 1.10000, 0.90000
60348,'DRY PRONG ~1', 115.0000,1,  43,   1,   1,1.02059233,  81.401136, 1.10000, 0.90000, 1.10000, 0.90000
60349,'DRY PRONG ~2', 115.0000,1,  43,   1,   1,1.01177752,  78.344490, 1.10000, 0.90000, 1.10000, 0.90000
60350,'DRY PRONG ~3', 115.0000,1,  43,   1,   1,1.01169860,  78.337284, 1.10000, 0.90000, 1.10000, 0.90000
60351,'GEORGETOW~10', 115.0000,1,  43,   1,   1,1.01978958,  70.849033, 1.10000, 0.90000, 1.10000, 0.90000
60352,'MONTGOMER~42', 115.0000,1,  43,   1,   1,1.03724492,  78.777667, 1.10000, 0.90000, 1.10000, 0.90000
60353,'MONTGOMER~43', 115.0000,1,  43,   1,   1,1.00421500,  72.733414, 1.10000, 0.90000, 1.10000, 0.90000
60354,'POLLOCK 1 1 ', 345.0000,1,  43,   1,   1,1.03735340,  74.857535, 1.10000, 0.90000, 1.10000, 0.90000
60355,'POLLOCK 1 2 ', 115.0000,1,  43,   1,   1,1.03066468,  72.632170, 1.10000, 0.90000, 1.10000, 0.90000
60356,'POLLOCK 1 3 ', 345.0000,1,  43,   1,   1,1.03671479,  74.986215, 1.10000, 0.90000, 1.10000, 0.90000
60357,'POLLOCK 2 1 ', 115.0000,1,  43,   1,   1,1.00604987,  69.555272, 1.10000, 0.90000, 1.10000, 0.90000
60358,'POLLOCK 3 1 ', 115.0000,1,  43,   1,   1,1.01038373,  69.967611, 1.10000, 0.90000, 1.10000, 0.90000
60359,'BROUSSARD ~1', 115.0000,1,  43,   1,   1,1.03037024,  77.999586, 1.10000, 0.90000, 1.10000, 0.90000
60360,'BROUSSARD ~2', 115.0000,1,  43,   1,   1,1.02932727,  77.511821, 1.10000, 0.90000, 1.10000, 0.90000
60361,'BROUSSARD ~3', 115.0000,1,  43,   1,   1,1.02926517,  77.502908, 1.10000, 0.90000, 1.10000, 0.90000
60362,'ERATH 1     ', 115.0000,1,  43,   1,   1,1.02189934,  77.473101, 1.10000, 0.90000, 1.10000, 0.90000
60363,'JEANERETTE~1', 115.0000,1,  43,   1,   1,1.04131866,  76.434441, 1.10000, 0.90000, 1.10000, 0.90000
60364,'JEANERETTE~2', 115.0000,1,  43,   1,   1,1.04177725,  76.429393, 1.10000, 0.90000, 1.10000, 0.90000
60365,'NEW IBERIA~1', 115.0000,1,  43,   1,   1,1.01593721,  76.896804, 1.10000, 0.90000, 1.10000, 0.90000
60366,'NEW IBERIA~2', 115.0000,1,  43,   1,   1,1.02040434,  77.097236, 1.10000, 0.90000, 1.10000, 0.90000
60367,'NEW IBERIA~3', 345.0000,1,  43,   1,   1,1.03972054,  80.022653, 1.10000, 0.90000, 1.10000, 0.90000
60368,'NEW IBERIA~4', 115.0000,1,  43,   1,   1,1.02358377,  77.356230, 1.10000, 0.90000, 1.10000, 0.90000
60369,'NEW IBERIA~5', 345.0000,1,  43,   1,   1,1.04013956,  80.111152, 1.10000, 0.90000, 1.10000, 0.90000
60370,'NEW IBERIA~6', 115.0000,1,  43,   1,   1,1.01829278,  76.982270, 1.10000, 0.90000, 1.10000, 0.90000
60371,'NEW IBERIA~7', 115.0000,1,  43,   1,   1,1.01891947,  76.209837, 1.10000, 0.90000, 1.10000, 0.90000
60372,'NEW IBERIA~8', 115.0000,1,  43,   1,   1,1.01904023,  76.221503, 1.10000, 0.90000, 1.10000, 0.90000
60373,'NEW IBERIA~9', 115.0000,1,  43,   1,   1,1.02803028,  76.033604, 1.10000, 0.90000, 1.10000, 0.90000
60374,'NEW IBERI~10', 115.0000,1,  43,   1,   1,1.02031481,  75.935434, 1.10000, 0.90000, 1.10000, 0.90000
60375,'NEW IBERI~11', 115.0000,1,  43,   1,   1,1.02041769,  75.945229, 1.10000, 0.90000, 1.10000, 0.90000
60376,'NEW IBERI~12', 115.0000,1,  43,   1,   1,1.02372432,  75.896017, 1.10000, 0.90000, 1.10000, 0.90000
60377,'NEW IBERI~13', 115.0000,1,  43,   1,   1,1.02361298,  75.885649, 1.10000, 0.90000, 1.10000, 0.90000
60378,'SAINT MART~1', 115.0000,1,  43,   1,   1,1.01470268,  74.398355, 1.10000, 0.90000, 1.10000, 0.90000
60379,'SAINT MART~2', 115.0000,1,  43,   1,   1,1.02937329,  77.891935, 1.10000, 0.90000, 1.10000, 0.90000
60380,'YOUNGSVILL~6', 115.0000,1,  43,   1,   1,1.03397584,  78.575377, 1.10000, 0.90000, 1.10000, 0.90000
60381,'YOUNGSVILL~7', 115.0000,1,  43,   1,   1,1.01383078,  76.926973, 1.10000, 0.90000, 1.10000, 0.90000
60382,'MARINGOUIN 1', 115.0000,1,  43,   1,   1,1.02660775,  71.498885, 1.10000, 0.90000, 1.10000, 0.90000
60383,'PLAQUEMINE~1', 115.0000,1,  43,   1,   1,1.03486574,  72.024174, 1.10000, 0.90000, 1.10000, 0.90000
60384,'PLAQUEMINE~2', 115.0000,1,  43,   1,   1,1.03336775,  72.390593, 1.10000, 0.90000, 1.10000, 0.90000
60385,'PLAQUEMINE~3', 115.0000,1,  43,   1,   1,1.03517163,  72.861699, 1.10000, 0.90000, 1.10000, 0.90000
60386,'PLAQUEMINE~4', 115.0000,1,  43,   1,   1,1.03503299,  72.847137, 1.10000, 0.90000, 1.10000, 0.90000
60387,'PLAQUEMINE~5', 115.0000,1,  43,   1,   1,1.03343558,  72.089129, 1.10000, 0.90000, 1.10000, 0.90000
60388,'PLAQUEMINE~6', 115.0000,1,  43,   1,   1,1.03331804,  72.079137, 1.10000, 0.90000, 1.10000, 0.90000
60389,'CHATHAM 9 1 ', 115.0000,1,  43,   1,   1,1.00415969,  58.530282, 1.10000, 0.90000, 1.10000, 0.90000
60390,'CHOUDRANT 1 ', 115.0000,1,  43,   1,   1,1.01466346,  55.853407, 1.10000, 0.90000, 1.10000, 0.90000
60391,'EROS 1      ', 115.0000,1,  43,   1,   1,1.00685394,  60.125814, 1.10000, 0.90000, 1.10000, 0.90000
60392,'RUSTON 1 1  ', 345.0000,1,  43,   1,   1,1.02053583,  59.818790, 1.10000, 0.90000, 1.10000, 0.90000
60393,'RUSTON 1 2  ', 115.0000,1,  43,   1,   1,1.02659845,  58.811774, 1.10000, 0.90000, 1.10000, 0.90000
60394,'RUSTON 1 3  ', 345.0000,1,  43,   1,   1,1.02030456,  59.791551, 1.10000, 0.90000, 1.10000, 0.90000
60395,'RUSTON 2 1  ', 115.0000,1,  43,   1,   1,1.01850128,  60.514752, 1.10000, 0.90000, 1.10000, 0.90000
60396,'RUSTON 2 2  ', 115.0000,1,  43,   1,   1,1.01868391,  60.538630, 1.10000, 0.90000, 1.10000, 0.90000
60397,'RUSTON 3 1  ', 115.0000,1,  43,   1,   1,1.01099420,  55.729928, 1.10000, 0.90000, 1.10000, 0.90000
60398,'RUSTON 3 2  ', 115.0000,1,  43,   1,   1,1.01123047,  55.754578, 1.10000, 0.90000, 1.10000, 0.90000
60399,'RUSTON 4 1  ', 115.0000,1,  43,   1,   1,1.02275586,  59.100042, 1.10000, 0.90000, 1.10000, 0.90000
60400,'RUSTON 4 2  ', 115.0000,1,  43,   1,   1,1.02263713,  59.079142, 1.10000, 0.90000, 1.10000, 0.90000
60401,'WELSH 1 1   ', 115.0000,1,  43,   1,   1,1.03082442,  84.354441, 1.10000, 0.90000, 1.10000, 0.90000
60402,'WELSH 2 1   ', 115.0000,1,  43,   1,   1,1.03124213,  85.178210, 1.10000, 0.90000, 1.10000, 0.90000
60403,'WELSH 3 1   ', 115.0000,1,  43,   1,   1,1.03235447,  85.127188, 1.10000, 0.90000, 1.10000, 0.90000
60404,'GRAND ISLE~3', 115.0000,1,  43,   1,   1,1.03771329,  66.956645, 1.10000, 0.90000, 1.10000, 0.90000
60405,'GRAND ISLE~4', 115.0000,1,  43,   1,   1,1.03767180,  66.951755, 1.10000, 0.90000, 1.10000, 0.90000
60406,'GRETNA 4 1  ', 115.0000,1,  43,   1,   1,1.02986825,  67.319963, 1.10000, 0.90000, 1.10000, 0.90000
60407,'GRETNA 5 1  ', 115.0000,1,  43,   1,   1,1.03709924,  68.209821, 1.10000, 0.90000, 1.10000, 0.90000
60408,'GRETNA 6 1  ', 115.0000,1,  43,   1,   1,1.02807915,  67.184684, 1.10000, 0.90000, 1.10000, 0.90000
60409,'GRETNA 7 1  ', 115.0000,1,  43,   1,   1,1.02851844,  67.342605, 1.10000, 0.90000, 1.10000, 0.90000
60410,'HARVEY 3 1  ', 115.0000,1,  43,   1,   1,1.03061378,  67.678958, 1.10000, 0.90000, 1.10000, 0.90000
60411,'HARVEY 4 1  ', 115.0000,1,  43,   1,   1,1.03041565,  67.589148, 1.10000, 0.90000, 1.10000, 0.90000
60412,'HARVEY 4 2  ', 115.0000,1,  43,   1,   1,1.03010750,  67.559423, 1.10000, 0.90000, 1.10000, 0.90000
60413,'HARVEY 5 1  ', 115.0000,1,  43,   1,   1,1.03496611,  68.415601, 1.10000, 0.90000, 1.10000, 0.90000
60414,'KENNER 1 1  ', 115.0000,1,  43,   1,   1,1.03135967,  72.059431, 1.10000, 0.90000, 1.10000, 0.90000
60415,'KENNER 2 1  ', 115.0000,1,  43,   1,   1,1.03129220,  69.723999, 1.10000, 0.90000, 1.10000, 0.90000
60416,'KENNER 3 1  ', 115.0000,1,  43,   1,   1,1.03391862,  71.748105, 1.10000, 0.90000, 1.10000, 0.90000
60417,'KENNER 4 1  ', 115.0000,1,  43,   1,   1,1.02992666,  69.542944, 1.10000, 0.90000, 1.10000, 0.90000
60418,'KENNER 5 1  ', 115.0000,1,  43,   1,   1,1.02993512,  68.385145, 1.10000, 0.90000, 1.10000, 0.90000
60419,'KENNER 5 2  ', 115.0000,1,  43,   1,   1,1.03023624,  68.405444, 1.10000, 0.90000, 1.10000, 0.90000
60420,'KENNER 6 1  ', 115.0000,1,  43,   1,   1,1.03061175,  71.511473, 1.10000, 0.90000, 1.10000, 0.90000
60421,'KENNER 7 1  ', 115.0000,1,  43,   1,   1,1.03536284,  68.328284, 1.10000, 0.90000, 1.10000, 0.90000
60422,'KENNER 7 2  ', 115.0000,1,  43,   1,   1,1.03510010,  68.305068, 1.10000, 0.90000, 1.10000, 0.90000
60423,'MARRERO 1 1 ', 115.0000,1,  43,   1,   1,1.03268421,  67.547415, 1.10000, 0.90000, 1.10000, 0.90000
60424,'MARRERO 2 1 ', 345.0000,1,  43,   1,   1,1.02508426,  71.466332, 1.10000, 0.90000, 1.10000, 0.90000
60425,'MARRERO 2 2 ', 115.0000,1,  43,   1,   1,1.03803754,  67.892941, 1.10000, 0.90000, 1.10000, 0.90000
60426,'MARRERO 2 3 ', 345.0000,1,  43,   1,   1,1.02488315,  71.439080, 1.10000, 0.90000, 1.10000, 0.90000
60427,'MARRERO 3 1 ', 115.0000,1,  43,   1,   1,1.01883686,  68.102293, 1.10000, 0.90000, 1.10000, 0.90000
60428,'MARRERO 4 1 ', 115.0000,1,  43,   1,   1,1.02932870,  67.498921, 1.10000, 0.90000, 1.10000, 0.90000
60429,'MARRERO 5 1 ', 115.0000,1,  43,   1,   1,1.02482677,  67.266339, 1.10000, 0.90000, 1.10000, 0.90000
60430,'METAIRIE 1 1', 115.0000,1,  43,   1,   1,1.03625345,  69.328872, 1.10000, 0.90000, 1.10000, 0.90000
60431,'METAIRIE 1 2', 115.0000,1,  43,   1,   1,1.03589487,  69.285876, 1.10000, 0.90000, 1.10000, 0.90000
60432,'METAIRIE 2 1', 115.0000,1,  43,   1,   1,1.03618002,  67.787066, 1.10000, 0.90000, 1.10000, 0.90000
60433,'METAIRIE 3 1', 115.0000,1,  43,   1,   1,1.04195011,  68.753333, 1.10000, 0.90000, 1.10000, 0.90000
60434,'METAIRIE 4 1', 115.0000,1,  43,   1,   1,1.03635824,  67.863168, 1.10000, 0.90000, 1.10000, 0.90000
60435,'METAIRIE 5 1', 115.0000,1,  43,   1,   1,1.03763115,  68.218338, 1.10000, 0.90000, 1.10000, 0.90000
60436,'METAIRIE 6 1', 115.0000,1,  43,   1,   1,1.03119671,  68.551528, 1.10000, 0.90000, 1.10000, 0.90000
60437,'METAIRIE 7 1', 345.0000,1,  43,   1,   1,1.03688824,  70.849621, 1.10000, 0.90000, 1.10000, 0.90000
60438,'METAIRIE 7 2', 115.0000,1,  43,   1,   1,1.03965700,  68.737863, 1.10000, 0.90000, 1.10000, 0.90000
60439,'METAIRIE 7 3', 345.0000,1,  43,   1,   1,1.03654134,  70.817027, 1.10000, 0.90000, 1.10000, 0.90000
60440,'METAIRIE 8 1', 115.0000,1,  43,   1,   1,1.03048754,  70.911912, 1.10000, 0.90000, 1.10000, 0.90000
60441,'METAIRIE 8 2', 115.0000,1,  43,   1,   1,1.03022826,  70.883935, 1.10000, 0.90000, 1.10000, 0.90000
60442,'METAIRIE 9 1', 115.0000,1,  43,   1,   1,1.03178287,  64.974237, 1.10000, 0.90000, 1.10000, 0.90000
60443,'METAIRIE 1~1', 115.0000,1,  43,   1,   1,1.03705502,  67.618244, 1.10000, 0.90000, 1.10000, 0.90000
60444,'METAIRIE 1~2', 115.0000,1,  43,   1,   1,1.03749025,  68.140740, 1.10000, 0.90000, 1.10000, 0.90000
60445,'METAIRIE 1~3', 115.0000,1,  43,   1,   1,1.03726363,  68.107785, 1.10000, 0.90000, 1.10000, 0.90000
60446,'WESTWEGO 1 1', 115.0000,1,  43,   1,   1,1.02158809,  69.332321, 1.10000, 0.90000, 1.10000, 0.90000
60447,'WESTWEGO 2 1', 115.0000,1,  43,   1,   1,1.02184093,  68.721532, 1.10000, 0.90000, 1.10000, 0.90000
60448,'JENA 1      ', 115.0000,1,  43,   1,   1,1.00178885,  69.316564, 1.10000, 0.90000, 1.10000, 0.90000
60449,'BREAUX BRI~1', 115.0000,1,  43,   1,   1,1.02848244,  78.345494, 1.10000, 0.90000, 1.10000, 0.90000
60450,'BREAUX BRI~2', 115.0000,1,  43,   1,   1,1.02834940,  78.329682, 1.10000, 0.90000, 1.10000, 0.90000
60451,'BREAUX BRI~3', 115.0000,1,  43,   1,   1,1.03006816,  78.415073, 1.10000, 0.90000, 1.10000, 0.90000
60452,'BREAUX BRI~4', 115.0000,1,  43,   1,   1,1.01647627,  73.400717, 1.10000, 0.90000, 1.10000, 0.90000
60453,'BREAUX BRI~5', 115.0000,1,  43,   1,   1,1.01635468,  73.383983, 1.10000, 0.90000, 1.10000, 0.90000
60454,'BREAUX BRI~6', 115.0000,1,  43,   1,   1,1.02197170,  76.003121, 1.10000, 0.90000, 1.10000, 0.90000
60455,'CARENCRO 1 1', 115.0000,1,  43,   1,   1,1.01986516,  80.429787, 1.10000, 0.90000, 1.10000, 0.90000
60456,'CARENCRO 1 2', 115.0000,1,  43,   1,   1,1.01973641,  80.410547, 1.10000, 0.90000, 1.10000, 0.90000
60457,'CARENCRO 2 1', 115.0000,1,  43,   1,   1,1.03877866,  80.426263, 1.10000, 0.90000, 1.10000, 0.90000
60458,'CARENCRO 3 1', 115.0000,1,  43,   1,   1,1.02055788,  80.292241, 1.10000, 0.90000, 1.10000, 0.90000
60459,'LAFAYETTE~25', 115.0000,1,  43,   1,   1,1.03671801,  79.653967, 1.10000, 0.90000, 1.10000, 0.90000
60460,'LAFAYETTE~26', 115.0000,1,  43,   1,   1,1.03696334,  79.686308, 1.10000, 0.90000, 1.10000, 0.90000
60461,'LAFAYETTE~27', 115.0000,1,  43,   1,   1,1.04048264,  80.364689, 1.10000, 0.90000, 1.10000, 0.90000
60462,'LAFAYETTE~28', 115.0000,1,  43,   1,   1,1.03882158,  80.195095, 1.10000, 0.90000, 1.10000, 0.90000
60463,'LAFAYETTE~29', 115.0000,1,  43,   1,   1,1.03752017,  79.469832, 1.10000, 0.90000, 1.10000, 0.90000
60464,'LAFAYETTE~30', 115.0000,1,  43,   1,   1,1.01373172,  77.235759, 1.10000, 0.90000, 1.10000, 0.90000
60465,'LAFAYETTE~31', 115.0000,1,  43,   1,   1,1.01347888,  77.216504, 1.10000, 0.90000, 1.10000, 0.90000
60466,'LAFAYETTE~32', 115.0000,1,  43,   1,   1,1.03763855,  79.823731, 1.10000, 0.90000, 1.10000, 0.90000
60467,'LAFAYETTE~33', 115.0000,1,  43,   1,   1,1.03446913,  79.037569, 1.10000, 0.90000, 1.10000, 0.90000
60468,'LAFAYETTE~34', 115.0000,1,  43,   1,   1,1.03423965,  79.014258, 1.10000, 0.90000, 1.10000, 0.90000
60469,'LAFAYETTE~35', 345.0000,1,  43,   1,   1,1.03729939,  84.805678, 1.10000, 0.90000, 1.10000, 0.90000
60470,'LAFAYETTE~36', 115.0000,1,  43,   1,   1,1.04201412,  81.502462, 1.10000, 0.90000, 1.10000, 0.90000
60471,'LAFAYETTE~37', 345.0000,1,  43,   1,   1,1.03687072,  84.761562, 1.10000, 0.90000, 1.10000, 0.90000
60472,'LAFAYETTE~38', 115.0000,1,  43,   1,   1,1.02861047,  79.563801, 1.10000, 0.90000, 1.10000, 0.90000
60473,'LAFAYETTE~39', 115.0000,1,  43,   1,   1,1.03774858,  79.847732, 1.10000, 0.90000, 1.10000, 0.90000
60474,'LAFAYETTE~42', 115.0000,1,  43,   1,   1,1.03640854,  78.217066, 1.10000, 0.90000, 1.10000, 0.90000
60475,'LAFAYETTE~43', 115.0000,1,  43,   1,   1,1.03600943,  78.261113, 1.10000, 0.90000, 1.10000, 0.90000
60476,'LAFAYETTE~44', 115.0000,1,  43,   1,   1,1.03954852,  79.189247, 1.10000, 0.90000, 1.10000, 0.90000
60477,'LAFAYETTE~45', 115.0000,1,  43,   1,   1,1.03935182,  79.169938, 1.10000, 0.90000, 1.10000, 0.90000
60478,'LAFAYETTE~46', 115.0000,1,  43,   1,   1,1.03124404,  78.586750, 1.10000, 0.90000, 1.10000, 0.90000
60479,'LAFAYETTE~47', 115.0000,1,  43,   1,   1,1.03225946,  78.567085, 1.10000, 0.90000, 1.10000, 0.90000
60480,'LAFAYETTE~48', 115.0000,1,  43,   1,   1,1.03198910,  78.534007, 1.10000, 0.90000, 1.10000, 0.90000
60481,'MAURICE 1   ', 115.0000,1,  43,   1,   1,1.02630532,  78.426233, 1.10000, 0.90000, 1.10000, 0.90000
60482,'BOURG 1     ', 115.0000,1,  43,   1,   1,1.03429580,  70.018455, 1.10000, 0.90000, 1.10000, 0.90000
60483,'BOURG 2     ', 115.0000,1,  43,   1,   1,1.03416252,  70.006645, 1.10000, 0.90000, 1.10000, 0.90000
60484,'CUT OFF 1 1 ', 115.0000,1,  43,   1,   1,1.02123880,  68.655791, 1.10000, 0.90000, 1.10000, 0.90000
60485,'CUT OFF 2 1 ', 115.0000,1,  43,   1,   1,1.03730261,  71.155524, 1.10000, 0.90000, 1.10000, 0.90000
60486,'CUT OFF 3 1 ', 345.0000,1,  43,   1,   1,1.04010963,  73.788405, 1.10000, 0.90000, 1.10000, 0.90000
60487,'CUT OFF 3 2 ', 115.0000,1,  43,   1,   1,1.04316580,  72.209702, 1.10000, 0.90000, 1.10000, 0.90000
60488,'CUT OFF 3 3 ', 345.0000,1,  43,   1,   1,1.04022622,  73.859678, 1.10000, 0.90000, 1.10000, 0.90000
60489,'DES ALLEMA~1', 115.0000,1,  43,   1,   1,1.02304602,  70.154635, 1.10000, 0.90000, 1.10000, 0.90000
60490,'DES ALLEMA~2', 115.0000,1,  43,   1,   1,1.02319813,  70.167817, 1.10000, 0.90000, 1.10000, 0.90000
60491,'DES ALLEMA~3', 115.0000,1,  43,   1,   1,1.03346014,  69.546639, 1.10000, 0.90000, 1.10000, 0.90000
60492,'DES ALLEMA~4', 115.0000,1,  43,   1,   1,1.03339958,  69.540697, 1.10000, 0.90000, 1.10000, 0.90000
60493,'GALLIANO 1 1', 115.0000,1,  43,   1,   1,1.03894317,  67.981214, 1.10000, 0.90000, 1.10000, 0.90000
60494,'GALLIANO 2 1', 115.0000,1,  43,   1,   1,1.03528965,  69.621436, 1.10000, 0.90000, 1.10000, 0.90000
60495,'GOLDEN MEA~1', 115.0000,1,  43,   1,   1,1.03674603,  67.284849, 1.10000, 0.90000, 1.10000, 0.90000
60496,'GRAY 7 1    ', 115.0000,1,  43,   1,   1,1.03506720,  70.857093, 1.10000, 0.90000, 1.10000, 0.90000
60497,'HOUMA 1 1   ', 115.0000,1,  43,   1,   1,1.03495288,  70.777405, 1.10000, 0.90000, 1.10000, 0.90000
60498,'HOUMA 1 2   ', 115.0000,1,  43,   1,   1,1.03473532,  70.761409, 1.10000, 0.90000, 1.10000, 0.90000
60499,'HOUMA 2 1   ', 115.0000,1,  43,   1,   1,1.04101646,  71.867667, 1.10000, 0.90000, 1.10000, 0.90000
60500,'HOUMA 3 1   ', 115.0000,1,  43,   1,   1,1.03488863,  70.696822, 1.10000, 0.90000, 1.10000, 0.90000
60501,'HOUMA 4 1   ', 115.0000,1,  43,   1,   1,1.03569829,  70.824595, 1.10000, 0.90000, 1.10000, 0.90000
60502,'LAROSE 1    ', 115.0000,1,  43,   1,   1,1.03398407,  70.129807, 1.10000, 0.90000, 1.10000, 0.90000
60503,'LOCKPORT 1~8', 115.0000,1,  43,   1,   1,1.03818786,  69.326891, 1.10000, 0.90000, 1.10000, 0.90000
60504,'LOCKPORT 1~9', 115.0000,1,  43,   1,   1,1.03674722,  70.722483, 1.10000, 0.90000, 1.10000, 0.90000
60505,'MONTEGUT 1  ', 115.0000,1,  43,   1,   1,1.03920257,  68.440463, 1.10000, 0.90000, 1.10000, 0.90000
60506,'RACELAND 1 1', 115.0000,1,  43,   1,   1,1.03288746,  69.569691, 1.10000, 0.90000, 1.10000, 0.90000
60507,'RACELAND 1 2', 115.0000,1,  43,   1,   1,1.03271163,  69.559459, 1.10000, 0.90000, 1.10000, 0.90000
60508,'RACELAND 2 1', 115.0000,1,  43,   1,   1,1.03245568,  69.682813, 1.10000, 0.90000, 1.10000, 0.90000
60509,'DOWNSVILLE~2', 115.0000,1,  43,   1,   1,1.02801180,  57.840972, 1.10000, 0.90000, 1.10000, 0.90000
60510,'GRAMBLING 1 ', 115.0000,1,  43,   1,   1,1.02973855,  61.971625, 1.10000, 0.90000, 1.10000, 0.90000
60511,'GRAMBLING 2 ', 115.0000,1,  43,   1,   1,1.02959502,  61.958162, 1.10000, 0.90000, 1.10000, 0.90000
60512,'DENHAM SPR~1', 345.0000,1,  43,   1,   1,1.03007841,  69.698542, 1.10000, 0.90000, 1.10000, 0.90000
60513,'DENHAM SPR~2', 115.0000,1,  43,   1,   1,1.03874469,  66.881233, 1.10000, 0.90000, 1.10000, 0.90000
60514,'DENHAM SPR~3', 345.0000,1,  43,   1,   1,1.02993941,  69.674951, 1.10000, 0.90000, 1.10000, 0.90000
60515,'DENHAM SPR~4', 115.0000,1,  43,   1,   1,1.03445387,  65.562678, 1.10000, 0.90000, 1.10000, 0.90000
60516,'DENHAM SPR~5', 115.0000,1,  43,   1,   1,1.02593327,  66.772510, 1.10000, 0.90000, 1.10000, 0.90000
60517,'DENHAM SPR~6', 115.0000,1,  43,   1,   1,1.02053714,  67.450099, 1.10000, 0.90000, 1.10000, 0.90000
60518,'DENHAM SPR~7', 115.0000,1,  43,   1,   1,1.02075636,  67.474831, 1.10000, 0.90000, 1.10000, 0.90000
60519,'DENHAM SPR~8', 115.0000,1,  43,   1,   1,1.02520895,  66.823907, 1.10000, 0.90000, 1.10000, 0.90000
60520,'DENHAM SPR~9', 115.0000,1,  43,   1,   1,1.01890981,  67.294248, 1.10000, 0.90000, 1.10000, 0.90000
60521,'DENHAM SP~10', 115.0000,1,  43,   1,   1,1.01924896,  67.317573, 1.10000, 0.90000, 1.10000, 0.90000
60522,'DENHAM SP~11', 115.0000,1,  43,   1,   1,1.03361320,  68.363254, 1.10000, 0.90000, 1.10000, 0.90000
60523,'DENHAM SP~12', 115.0000,1,  43,   1,   1,1.02030170,  67.339716, 1.10000, 0.90000, 1.10000, 0.90000
60524,'DENHAM SP~13', 115.0000,1,  43,   1,   1,1.02001643,  67.317709, 1.10000, 0.90000, 1.10000, 0.90000
60525,'HAMMOND 13 1', 115.0000,1,  43,   1,   1,1.03032207,  64.344658, 1.10000, 0.90000, 1.10000, 0.90000
60526,'HAMMOND 14 1', 115.0000,1,  43,   1,   1,1.02368152,  64.120819, 1.10000, 0.90000, 1.10000, 0.90000
60527,'HAMMOND 15 1', 345.0000,1,  43,   1,   1,1.03265190,  68.348911, 1.10000, 0.90000, 1.10000, 0.90000
60528,'HAMMOND 15 2', 115.0000,1,  43,   1,   1,1.03364861,  65.115936, 1.10000, 0.90000, 1.10000, 0.90000
60529,'HAMMOND 15 3', 345.0000,1,  43,   1,   1,1.03234863,  68.327389, 1.10000, 0.90000, 1.10000, 0.90000
60530,'HAMMOND 16 1', 115.0000,1,  43,   1,   1,1.02676058,  64.124166, 1.10000, 0.90000, 1.10000, 0.90000
60531,'HOLDEN 12 1 ', 115.0000,1,  43,   1,   1,1.03717279,  64.150742, 1.10000, 0.90000, 1.10000, 0.90000
60532,'HOLDEN 12 2 ', 115.0000,1,  43,   1,   1,1.03707767,  64.137081, 1.10000, 0.90000, 1.10000, 0.90000
60533,'INDEPENDE~63', 115.0000,1,  43,   1,   1,1.03176141,  65.301273, 1.10000, 0.90000, 1.10000, 0.90000
60534,'INDEPENDE~64', 115.0000,1,  43,   1,   1,1.03163910,  65.287975, 1.10000, 0.90000, 1.10000, 0.90000
60535,'INDEPENDE~65', 115.0000,1,  43,   1,   1,1.03203082,  65.188002, 1.10000, 0.90000, 1.10000, 0.90000
60536,'INDEPENDE~66', 115.0000,1,  43,   1,   1,1.03186727,  65.176834, 1.10000, 0.90000, 1.10000, 0.90000
60537,'LIVINGSTO~13', 115.0000,1,  43,   1,   1,1.02889919,  65.666272, 1.10000, 0.90000, 1.10000, 0.90000
60538,'LIVINGSTO~14', 115.0000,1,  43,   1,   1,1.02740490,  66.738229, 1.10000, 0.90000, 1.10000, 0.90000
60539,'LIVINGSTO~15', 115.0000,1,  43,   1,   1,1.02783644,  66.225719, 1.10000, 0.90000, 1.10000, 0.90000
60540,'SPRINGFIE~48', 115.0000,1,  43,   1,   1,1.03557897,  64.990985, 1.10000, 0.90000, 1.10000, 0.90000
60541,'SPRINGFIE~49', 115.0000,1,  43,   1,   1,1.03299284,  64.671639, 1.10000, 0.90000, 1.10000, 0.90000
60542,'TICKFAW 1 1 ', 115.0000,1,  43,   1,   1,1.02588284,  64.605031, 1.10000, 0.90000, 1.10000, 0.90000
60543,'TICKFAW 2 1 ', 115.0000,1,  43,   1,   1,1.02532542,  63.495781, 1.10000, 0.90000, 1.10000, 0.90000
60544,'TICKFAW 2 2 ', 115.0000,1,  43,   1,   1,1.02539599,  63.503185, 1.10000, 0.90000, 1.10000, 0.90000
60545,'WALKER 6 1  ', 115.0000,1,  43,   1,   1,1.03574216,  67.007557, 1.10000, 0.90000, 1.10000, 0.90000
60546,'WALKER 7 1  ', 115.0000,1,  43,   1,   1,1.03797138,  66.643173, 1.10000, 0.90000, 1.10000, 0.90000
60547,'WALKER 8 1  ', 115.0000,1,  43,   1,   1,1.03278387,  68.359060, 1.10000, 0.90000, 1.10000, 0.90000
60548,'WALKER 9 1  ', 115.0000,1,  43,   1,   1,1.03620970,  66.224715, 1.10000, 0.90000, 1.10000, 0.90000
60549,'WALKER 9 2  ', 115.0000,1,  43,   1,   1,1.03609681,  66.212974, 1.10000, 0.90000, 1.10000, 0.90000
60550,'TALLULAH 1 1', 115.0000,1,  43,   1,   1,0.98198283,  46.046034, 1.10000, 0.90000, 1.10000, 0.90000
60551,'TALLULAH 1 2', 115.0000,1,  43,   1,   1,0.98209393,  46.056119, 1.10000, 0.90000, 1.10000, 0.90000
60552,'TALLULAH 2 1', 115.0000,1,  43,   1,   1,0.98203099,  47.544530, 1.10000, 0.90000, 1.10000, 0.90000
60553,'TALLULAH 3 1', 115.0000,1,  43,   1,   1,0.98647845,  45.531851, 1.10000, 0.90000, 1.10000, 0.90000
60554,'BASTROP 1 1 ', 115.0000,1,  43,   1,   1,1.02527380,  55.992999, 1.10000, 0.90000, 1.10000, 0.90000
60555,'BASTROP 2 1 ', 115.0000,1,  43,   1,   1,1.02159369,  55.285819, 1.10000, 0.90000, 1.10000, 0.90000
60556,'BASTROP 3 1 ', 115.0000,1,  43,   1,   1,1.02093923,  55.127092, 1.10000, 0.90000, 1.10000, 0.90000
60557,'MER ROUGE 1 ', 115.0000,1,  43,   1,   1,1.02410746,  55.648256, 1.10000, 0.90000, 1.10000, 0.90000
60558,'CAMPTI 1    ', 115.0000,1,  43,   1,   1,1.03310609,  74.166080, 1.10000, 0.90000, 1.10000, 0.90000
60559,'CAMPTI 2    ', 115.0000,1,  43,   1,   1,1.03306019,  74.159291, 1.10000, 0.90000, 1.10000, 0.90000
60560,'COUSHATTA ~1', 115.0000,1,  43,   1,   1,1.02982509,  69.885020, 1.10000, 0.90000, 1.10000, 0.90000
60561,'COUSHATTA ~2', 115.0000,1,  43,   1,   1,1.02939928,  70.059702, 1.10000, 0.90000, 1.10000, 0.90000
60562,'COUSHATTA ~3', 115.0000,1,  43,   1,   1,1.02933443,  70.053863, 1.10000, 0.90000, 1.10000, 0.90000
60563,'COUSHATTA ~4', 115.0000,1,  43,   1,   1,1.02976990,  71.041692, 1.10000, 0.90000, 1.10000, 0.90000
60564,'COUSHATTA ~5', 115.0000,1,  43,   1,   1,1.02970421,  71.034691, 1.10000, 0.90000, 1.10000, 0.90000
60565,'LENA 4 1    ', 115.0000,1,  43,   1,   1,1.04041326,  80.343754, 1.10000, 0.90000, 1.10000, 0.90000
60566,'NATCHITOCH~1', 115.0000,1,  43,   1,   1,1.01287472,  75.910716, 1.10000, 0.90000, 1.10000, 0.90000
60567,'NATCHITOCH~2', 115.0000,1,  43,   1,   1,1.01310575,  75.946998, 1.10000, 0.90000, 1.10000, 0.90000
60568,'NATCHITOCH~3', 115.0000,1,  43,   1,   1,1.04006708,  75.955802, 1.10000, 0.90000, 1.10000, 0.90000
60569,'NATCHITOCH~4', 345.0000,1,  43,   1,   1,1.03032279,  79.148451, 1.10000, 0.90000, 1.10000, 0.90000
60570,'NATCHITOCH~5', 115.0000,1,  43,   1,   1,1.04243803,  76.346386, 1.10000, 0.90000, 1.10000, 0.90000
60571,'NATCHITOCH~6', 345.0000,1,  43,   1,   1,1.03019881,  79.132871, 1.10000, 0.90000, 1.10000, 0.90000
60572,'PROVENCAL 1 ', 115.0000,1,  43,   1,   1,1.03711009,  81.602148, 1.10000, 0.90000, 1.10000, 0.90000
60573,'ROBELINE 1  ', 115.0000,1,  43,   1,   1,1.03565621,  75.339213, 1.10000, 0.90000, 1.10000, 0.90000
60574,'NEW ORLEAN~1', 115.0000,1,  43,   1,   1,1.02785563,  67.338309, 1.10000, 0.90000, 1.10000, 0.90000
60575,'NEW ORLEA~17', 345.0000,1,  43,   1,   1,1.02861321,  71.522736, 1.10000, 0.90000, 1.10000, 0.90000
60576,'NEW ORLEA~18', 115.0000,1,  43,   1,   1,1.04331875,  68.483752, 1.10000, 0.90000, 1.10000, 0.90000
60577,'NEW ORLEA~19', 345.0000,1,  43,   1,   1,1.02801991,  71.420870, 1.10000, 0.90000, 1.10000, 0.90000
60578,'NEW ORLEA~34', 115.0000,1,  43,   1,   1,1.03918684,  68.904075, 1.10000, 0.90000, 1.10000, 0.90000
60579,'NEW ORLEA~35', 115.0000,1,  43,   1,   1,1.03426826,  67.043231, 1.10000, 0.90000, 1.10000, 0.90000
60580,'NEW ORLEA~36', 115.0000,1,  43,   1,   1,1.02516687,  67.126307, 1.10000, 0.90000, 1.10000, 0.90000
60581,'NEW ORLEA~37', 115.0000,1,  43,   1,   1,1.02493703,  67.099819, 1.10000, 0.90000, 1.10000, 0.90000
60582,'NEW ORLEA~38', 115.0000,1,  43,   1,   1,1.03031147,  66.653829, 1.10000, 0.90000, 1.10000, 0.90000
60583,'NEW ORLEA~39', 115.0000,1,  43,   1,   1,1.02998316,  69.079891, 1.10000, 0.90000, 1.10000, 0.90000
60584,'NEW ORLEA~40', 115.0000,1,  43,   1,   1,1.04044116,  68.182118, 1.10000, 0.90000, 1.10000, 0.90000
60585,'NEW ORLEA~41', 115.0000,1,  43,   1,   1,1.03123689,  65.658192, 1.10000, 0.90000, 1.10000, 0.90000
60586,'NEW ORLEAN~2', 115.0000,1,  43,   1,   1,1.04310155,  69.073198, 1.10000, 0.90000, 1.10000, 0.90000
60587,'NEW ORLEAN~3', 115.0000,1,  43,   1,   1,1.04267836,  69.036861, 1.10000, 0.90000, 1.10000, 0.90000
60588,'NEW ORLEAN~4', 115.0000,1,  43,   1,   1,1.03903675,  68.112361, 1.10000, 0.90000, 1.10000, 0.90000
60589,'NEW ORLEAN~5', 115.0000,1,  43,   1,   1,1.03884637,  68.093168, 1.10000, 0.90000, 1.10000, 0.90000
60590,'NEW ORLEAN~6', 345.0000,1,  43,   1,   1,1.02969003,  71.967429, 1.10000, 0.90000, 1.10000, 0.90000
60591,'NEW ORLEAN~7', 115.0000,1,  43,   1,   1,1.02788174,  67.533926, 1.10000, 0.90000, 1.10000, 0.90000
60592,'NEW ORLEAN~8', 345.0000,1,  43,   1,   1,1.02950871,  71.948134, 1.10000, 0.90000, 1.10000, 0.90000
60593,'NEW ORLEAN~9', 115.0000,1,  43,   1,   1,1.03705299,  67.401830, 1.10000, 0.90000, 1.10000, 0.90000
60594,'NEW ORLEA~10', 115.0000,1,  43,   1,   1,1.03413117,  67.498737, 1.10000, 0.90000, 1.10000, 0.90000
60595,'NEW ORLEA~11', 115.0000,1,  43,   1,   1,1.03556764,  67.509310, 1.10000, 0.90000, 1.10000, 0.90000
60596,'NEW ORLEA~12', 115.0000,1,  43,   1,   1,1.03621590,  67.800296, 1.10000, 0.90000, 1.10000, 0.90000
60597,'NEW ORLEA~13', 115.0000,1,  43,   1,   1,1.03072441,  66.605341, 1.10000, 0.90000, 1.10000, 0.90000
60598,'NEW ORLEA~14', 115.0000,1,  43,   1,   1,1.02852821,  65.232569, 1.10000, 0.90000, 1.10000, 0.90000
60599,'NEW ORLEA~15', 115.0000,1,  43,   1,   1,1.03098989,  66.430242, 1.10000, 0.90000, 1.10000, 0.90000
60600,'NEW ORLEA~16', 115.0000,1,  43,   1,   1,1.03074789,  66.407580, 1.10000, 0.90000, 1.10000, 0.90000
60601,'NEW ORLEA~20', 115.0000,1,  43,   1,   1,1.02982664,  65.908798, 1.10000, 0.90000, 1.10000, 0.90000
60602,'NEW ORLEA~21', 115.0000,1,  43,   1,   1,1.03245950,  66.385996, 1.10000, 0.90000, 1.10000, 0.90000
60603,'NEW ORLEA~22', 115.0000,1,  43,   1,   1,1.03224277,  66.366298, 1.10000, 0.90000, 1.10000, 0.90000
60604,'NEW ORLEA~23', 115.0000,1,  43,   1,   1,1.03390396,  63.223735, 1.10000, 0.90000, 1.10000, 0.90000
60605,'NEW ORLEA~24', 115.0000,1,  43,   1,   1,1.02393770,  66.840668, 1.10000, 0.90000, 1.10000, 0.90000
60606,'NEW ORLEA~25', 115.0000,1,  43,   1,   1,1.02105713,  66.852730, 1.10000, 0.90000, 1.10000, 0.90000
60607,'NEW ORLEA~26', 115.0000,1,  43,   1,   1,1.02494407,  66.817145, 1.10000, 0.90000, 1.10000, 0.90000
60608,'NEW ORLEA~27', 115.0000,1,  43,   1,   1,1.02517259,  66.844644, 1.10000, 0.90000, 1.10000, 0.90000
60609,'NEW ORLEA~28', 115.0000,1,  43,   1,   1,1.04079688,  68.492761, 1.10000, 0.90000, 1.10000, 0.90000
60610,'CALHOUN 8 1 ', 115.0000,1,  43,   1,   1,0.99505234,  55.113114, 1.10000, 0.90000, 1.10000, 0.90000
60611,'CALHOUN 8 2 ', 115.0000,1,  43,   1,   1,0.99518037,  55.128212, 1.10000, 0.90000, 1.10000, 0.90000
60612,'CALHOUN 9 1 ', 115.0000,1,  43,   1,   1,0.99527520,  55.756648, 1.10000, 0.90000, 1.10000, 0.90000
60613,'MONROE 48 1 ', 115.0000,1,  43,   1,   1,1.02908659,  57.402283, 1.10000, 0.90000, 1.10000, 0.90000
60614,'MONROE 49 1 ', 115.0000,1,  43,   1,   1,1.03387070,  57.277246, 1.10000, 0.90000, 1.10000, 0.90000
60615,'MONROE 49 2 ', 115.0000,1,  43,   1,   1,1.03374290,  57.266833, 1.10000, 0.90000, 1.10000, 0.90000
60616,'MONROE 50 1 ', 115.0000,1,  43,   1,   1,1.02384114,  56.443877, 1.10000, 0.90000, 1.10000, 0.90000
60617,'MONROE 51 1 ', 115.0000,1,  43,   1,   1,1.01946986,  55.915730, 1.10000, 0.90000, 1.10000, 0.90000
60618,'MONROE 51 2 ', 115.0000,1,  43,   1,   1,1.01933563,  55.899976, 1.10000, 0.90000, 1.10000, 0.90000
60619,'MONROE 52 1 ', 115.0000,1,  43,   1,   1,1.01737499,  55.787414, 1.10000, 0.90000, 1.10000, 0.90000
60620,'MONROE 53 1 ', 115.0000,1,  43,   1,   1,1.01584744,  55.731690, 1.10000, 0.90000, 1.10000, 0.90000
60621,'MONROE 54 1 ', 115.0000,1,  43,   1,   1,1.01694608,  55.736044, 1.10000, 0.90000, 1.10000, 0.90000
60622,'MONROE 55 1 ', 115.0000,1,  43,   1,   1,1.04284084,  59.542447, 1.10000, 0.90000, 1.10000, 0.90000
60623,'MONROE 55 2 ', 115.0000,1,  43,   1,   1,1.04305005,  59.560793, 1.10000, 0.90000, 1.10000, 0.90000
60624,'MONROE 56 1 ', 115.0000,1,  43,   1,   1,1.04041505,  58.958876, 1.10000, 0.90000, 1.10000, 0.90000
60625,'MONROE 57 1 ', 115.0000,1,  43,   1,   1,1.03227401,  58.026261, 1.10000, 0.90000, 1.10000, 0.90000
60626,'MONROE 58 1 ', 115.0000,1,  43,   1,   1,1.04184651,  59.382450, 1.10000, 0.90000, 1.10000, 0.90000
60627,'MONROE 58 2 ', 115.0000,1,  43,   1,   1,1.04156601,  59.353476, 1.10000, 0.90000, 1.10000, 0.90000
60628,'WEST MONRO~6', 115.0000,1,  43,   1,   1,1.02951312,  57.127193, 1.10000, 0.90000, 1.10000, 0.90000
60629,'WEST MONRO~7', 115.0000,1,  43,   1,   1,0.99784452,  55.005409, 1.10000, 0.90000, 1.10000, 0.90000
60630,'WEST MONRO~8', 115.0000,1,  43,   1,   1,1.02914262,  57.184686, 1.10000, 0.90000, 1.10000, 0.90000
60631,'WEST MONRO~9', 115.0000,1,  43,   1,   1,1.02897084,  57.151324, 1.10000, 0.90000, 1.10000, 0.90000
60632,'WEST MONR~10', 115.0000,1,  43,   1,   1,1.02818584,  56.993984, 1.10000, 0.90000, 1.10000, 0.90000
60633,'WEST MONR~11', 115.0000,1,  43,   1,   1,1.00115383,  56.780104, 1.10000, 0.90000, 1.10000, 0.90000
60634,'WEST MONR~12', 115.0000,1,  43,   1,   1,1.00097942,  56.766460, 1.10000, 0.90000, 1.10000, 0.90000
60635,'WEST MONR~13', 115.0000,1,  43,   1,   1,0.99944341,  56.890975, 1.10000, 0.90000, 1.10000, 0.90000
60636,'WEST MONR~14', 115.0000,1,  43,   1,   1,1.00692296,  56.976598, 1.10000, 0.90000, 1.10000, 0.90000
60637,'WEST MONR~15', 115.0000,1,  43,   1,   1,1.02693331,  56.643336, 1.10000, 0.90000, 1.10000, 0.90000
60638,'BELLE CHAS~1', 115.0000,1,  43,   1,   1,1.02794707,  66.454619, 1.10000, 0.90000, 1.10000, 0.90000
60639,'BELLE CHAS~2', 115.0000,1,  43,   1,   1,1.02342379,  66.233963, 1.10000, 0.90000, 1.10000, 0.90000
60640,'BURAS 1 1   ', 115.0000,1,  43,   1,   1,1.04273880,  66.740203, 1.10000, 0.90000, 1.10000, 0.90000
60641,'BURAS 1 2   ', 115.0000,1,  43,   1,   1,1.04280388,  66.746699, 1.10000, 0.90000, 1.10000, 0.90000
60642,'PORT SULPH~1', 115.0000,1,  43,   1,   1,1.03601241,  66.449442, 1.10000, 0.90000, 1.10000, 0.90000
60643,'JARREAU 1 1 ', 115.0000,1,  43,   1,   1,1.04346514,  73.348090, 1.10000, 0.90000, 1.10000, 0.90000
60644,'MORGANZA 1  ', 115.0000,1,  43,   1,   1,1.03516734,  76.254745, 1.10000, 0.90000, 1.10000, 0.90000
60645,'MORGANZA 2  ', 115.0000,1,  43,   1,   1,1.03519928,  76.261999, 1.10000, 0.90000, 1.10000, 0.90000
60646,'NEW ROADS ~1', 115.0000,1,  43,   1,   1,1.04004872,  73.016928, 1.10000, 0.90000, 1.10000, 0.90000
60647,'NEW ROADS ~2', 115.0000,1,  43,   1,   1,1.03890133,  73.598444, 1.10000, 0.90000, 1.10000, 0.90000
60648,'ALEXANDRI~52', 115.0000,1,  43,   1,   1,1.03090060,  80.765839, 1.10000, 0.90000, 1.10000, 0.90000
60649,'ALEXANDRI~53', 115.0000,1,  43,   1,   1,1.02861619,  81.538327, 1.10000, 0.90000, 1.10000, 0.90000
60650,'ALEXANDRI~54', 115.0000,1,  43,   1,   1,1.02822399,  81.505446, 1.10000, 0.90000, 1.10000, 0.90000
60651,'ALEXANDRI~55', 115.0000,1,  43,   1,   1,1.02721059,  80.014020, 1.10000, 0.90000, 1.10000, 0.90000
60652,'ALEXANDRI~56', 115.0000,1,  43,   1,   1,1.02705705,  79.992607, 1.10000, 0.90000, 1.10000, 0.90000
60653,'ALEXANDRI~57', 115.0000,1,  43,   1,   1,1.02507186,  78.939802, 1.10000, 0.90000, 1.10000, 0.90000
60654,'ALEXANDRI~58', 115.0000,1,  43,   1,   1,1.02486789,  78.927446, 1.10000, 0.90000, 1.10000, 0.90000
60655,'ALEXANDRI~59', 115.0000,1,  43,   1,   1,1.02812564,  81.775594, 1.10000, 0.90000, 1.10000, 0.90000
60656,'ALEXANDRI~62', 115.0000,1,  43,   1,   1,1.03241670,  82.408978, 1.10000, 0.90000, 1.10000, 0.90000
60657,'ALEXANDRI~63', 115.0000,1,  43,   1,   1,1.03327119,  82.752796, 1.10000, 0.90000, 1.10000, 0.90000
60658,'ALEXANDRI~64', 115.0000,1,  43,   1,   1,1.03314424,  82.741465, 1.10000, 0.90000, 1.10000, 0.90000
60659,'ALEXANDRI~65', 115.0000,1,  43,   1,   1,1.03165841,  82.130935, 1.10000, 0.90000, 1.10000, 0.90000
60660,'ALEXANDRI~66', 115.0000,1,  43,   1,   1,1.03418481,  84.036749, 1.10000, 0.90000, 1.10000, 0.90000
60661,'BOYCE 2 1   ', 115.0000,1,  43,   1,   1,1.03761995,  85.707693, 1.10000, 0.90000, 1.10000, 0.90000
60662,'BOYCE 2 2   ', 115.0000,1,  43,   1,   1,1.03769147,  85.712891, 1.10000, 0.90000, 1.10000, 0.90000
60663,'BOYCE 3 1   ', 115.0000,1,  43,   1,   1,1.04005599,  85.959857, 1.10000, 0.90000, 1.10000, 0.90000
60664,'BOYCE 3 2   ', 115.0000,1,  43,   1,   1,1.04012597,  85.968360, 1.10000, 0.90000, 1.10000, 0.90000
60665,'GLENMORA 1 1', 115.0000,1,  43,   1,   1,1.03581095,  82.810641, 1.10000, 0.90000, 1.10000, 0.90000
60666,'GLENMORA 2 1', 115.0000,1,  43,   1,   1,1.04011738,  84.557387, 1.10000, 0.90000, 1.10000, 0.90000
60667,'HINESTON 1  ', 115.0000,1,  43,   1,   1,1.03631425,  84.663767, 1.10000, 0.90000, 1.10000, 0.90000
60668,'LECOMPTE 1  ', 115.0000,1,  43,   1,   1,1.03233004,  81.503295, 1.10000, 0.90000, 1.10000, 0.90000
60669,'RAYVILLE 1 1', 115.0000,1,  43,   1,   1,1.01435411,  56.838840, 1.10000, 0.90000, 1.10000, 0.90000
60670,'RAYVILLE 2 1', 115.0000,1,  43,   1,   1,1.01394832,  56.198339, 1.10000, 0.90000, 1.10000, 0.90000
60671,'RAYVILLE 3 1', 115.0000,1,  43,   1,   1,1.01814055,  57.813815, 1.10000, 0.90000, 1.10000, 0.90000
60672,'ANACOCO 1 1 ', 115.0000,1,  43,   1,   1,1.02569449,  80.881584, 1.10000, 0.90000, 1.10000, 0.90000
60673,'ANACOCO 2 1 ', 115.0000,1,  43,   1,   1,1.02859330,  82.058986, 1.10000, 0.90000, 1.10000, 0.90000
60674,'ANACOCO 2 2 ', 115.0000,1,  43,   1,   1,1.02856147,  82.055495, 1.10000, 0.90000, 1.10000, 0.90000
60675,'HORNBECK 1  ', 115.0000,1,  43,   1,   1,1.02625751,  82.245532, 1.10000, 0.90000, 1.10000, 0.90000
60676,'HORNBECK 2  ', 115.0000,1,  43,   1,   1,1.02623940,  82.244077, 1.10000, 0.90000, 1.10000, 0.90000
60677,'MANY 1 1    ', 115.0000,1,  43,   1,   1,1.02926588,  78.534348, 1.10000, 0.90000, 1.10000, 0.90000
60678,'MANY 2 1    ', 115.0000,1,  43,   1,   1,1.01443362,  76.935128, 1.10000, 0.90000, 1.10000, 0.90000
60679,'ZWOLLE 1 1  ', 115.0000,1,  43,   1,   1,1.00979614,  72.351408, 1.10000, 0.90000, 1.10000, 0.90000
60680,'ZWOLLE 1 2  ', 115.0000,1,  43,   1,   1,1.00985837,  72.358314, 1.10000, 0.90000, 1.10000, 0.90000
60681,'ZWOLLE 2 1  ', 115.0000,1,  43,   1,   1,1.00978374,  71.810164, 1.10000, 0.90000, 1.10000, 0.90000
60682,'SAINT BERN~1', 115.0000,1,  43,   1,   1,1.02790046,  66.945020, 1.10000, 0.90000, 1.10000, 0.90000
60683,'VIOLET 1    ', 115.0000,1,  43,   1,   1,1.02211142,  66.547769, 1.10000, 0.90000, 1.10000, 0.90000
60684,'DESTREHAN 1 ', 115.0000,1,  43,   1,   1,1.03146803,  72.220856, 1.10000, 0.90000, 1.10000, 0.90000
60685,'HAHNVILLE ~1', 115.0000,1,  43,   1,   1,1.02842176,  71.494138, 1.10000, 0.90000, 1.10000, 0.90000
60686,'LA PLACE 1 1', 115.0000,1,  43,   1,   1,1.03121948,  71.285564, 1.10000, 0.90000, 1.10000, 0.90000
60687,'LA PLACE 2 1', 115.0000,1,  43,   1,   1,1.02869010,  70.459453, 1.10000, 0.90000, 1.10000, 0.90000
60688,'LA PLACE 2 2', 115.0000,1,  43,   1,   1,1.02849650,  70.436046, 1.10000, 0.90000, 1.10000, 0.90000
60689,'LA PLACE 3 1', 115.0000,1,  43,   1,   1,1.03220022,  71.381890, 1.10000, 0.90000, 1.10000, 0.90000
60690,'LA PLACE 4 1', 115.0000,1,  43,   1,   1,1.02328169,  71.421021, 1.10000, 0.90000, 1.10000, 0.90000
60691,'LULING 1 1  ', 115.0000,1,  43,   1,   1,1.02345121,  70.021645, 1.10000, 0.90000, 1.10000, 0.90000
60692,'LULING 2 1  ', 115.0000,1,  43,   1,   1,1.03381670,  70.400221, 1.10000, 0.90000, 1.10000, 0.90000
60693,'LULING 2 2  ', 115.0000,1,  43,   1,   1,1.03373325,  70.389122, 1.10000, 0.90000, 1.10000, 0.90000
60694,'SAINT ROSE 1', 115.0000,1,  43,   1,   1,1.03038955,  70.375824, 1.10000, 0.90000, 1.10000, 0.90000
60695,'SAINT ROSE 2',  13.8000,1,  43,   1,   1,1.02910197,  69.721806, 1.10000, 0.90000, 1.10000, 0.90000
60696,'SAINT ROSE 3',  13.8000,1,  43,   1,   1,1.02843785,  69.723042, 1.10000, 0.90000, 1.10000, 0.90000
60698,'SAINT ROSE 5', 115.0000,1,  43,   1,   1,1.03045881,  70.387763, 1.10000, 0.90000, 1.10000, 0.90000
60699,'SAINT ROSE 7', 115.0000,1,  43,   1,   1,1.03038955,  70.375824, 1.10000, 0.90000, 1.10000, 0.90000
60700,'AMITE 1 1   ', 115.0000,1,  43,   1,   1,1.03395891,  57.165067, 1.10000, 0.90000, 1.10000, 0.90000
60701,'AMITE 2 1   ', 115.0000,1,  43,   1,   1,1.03524947,  64.609218, 1.10000, 0.90000, 1.10000, 0.90000
60702,'GREENSBURG~8', 115.0000,1,  43,   1,   1,1.02262640,  59.226264, 1.10000, 0.90000, 1.10000, 0.90000
60703,'KENTWOOD 1 1', 115.0000,1,  43,   1,   1,1.02131832,  54.589515, 1.10000, 0.90000, 1.10000, 0.90000
60704,'KENTWOOD 2 1', 115.0000,1,  43,   1,   1,1.01433301,  52.959299, 1.10000, 0.90000, 1.10000, 0.90000
60705,'KENTWOOD 2 2', 100.0000,1,  43,   1,   1,1.03800428,  48.177173, 1.10000, 0.90000, 1.10000, 0.90000
60706,'KENTWOOD 2 3', 115.0000,1,  43,   1,   1,1.01425934,  52.951383, 1.10000, 0.90000, 1.10000, 0.90000
60707,'KENTWOOD 3 1', 345.0000,1,  43,   1,   1,1.02973938,  62.367031, 1.10000, 0.90000, 1.10000, 0.90000
60708,'KENTWOOD 3 2', 115.0000,1,  43,   1,   1,1.03378272,  58.904419, 1.10000, 0.90000, 1.10000, 0.90000
60709,'KENTWOOD 3 3',  13.8000,1,  43,   1,   1,1.03524828,  58.110471, 1.10000, 0.90000, 1.10000, 0.90000
60711,'KENTWOOD 3 5', 345.0000,1,  43,   1,   1,1.02967072,  62.355413, 1.10000, 0.90000, 1.10000, 0.90000
60712,'LUTCHER 1   ', 115.0000,1,  43,   1,   1,1.03627241,  70.898757, 1.10000, 0.90000, 1.10000, 0.90000
60713,'LUTCHER 2   ', 115.0000,1,  43,   1,   1,1.03612792,  70.885896, 1.10000, 0.90000, 1.10000, 0.90000
60714,'SAINT JAM~14', 115.0000,1,  43,   1,   1,1.03735924,  72.303665, 1.10000, 0.90000, 1.10000, 0.90000
60715,'VACHERIE 1 1', 115.0000,1,  43,   1,   1,1.03304756,  72.031721, 1.10000, 0.90000, 1.10000, 0.90000
60716,'VACHERIE 2 1', 115.0000,1,  43,   1,   1,1.03445458,  72.260109, 1.10000, 0.90000, 1.10000, 0.90000
60717,'VACHERIE 2 2', 115.0000,1,  43,   1,   1,1.03422666,  72.243649, 1.10000, 0.90000, 1.10000, 0.90000
60718,'ARNAUDVILL~1', 115.0000,1,  43,   1,   1,1.02974045,  78.578034, 1.10000, 0.90000, 1.10000, 0.90000
60719,'ARNAUDVILL~2', 115.0000,1,  43,   1,   1,1.02969170,  78.570460, 1.10000, 0.90000, 1.10000, 0.90000
60720,'MELVILLE 2 1', 115.0000,1,  43,   1,   1,1.03586233,  78.551615, 1.10000, 0.90000, 1.10000, 0.90000
60721,'OPELOUSAS ~1', 115.0000,1,  43,   1,   1,1.02485120,  81.602702, 1.10000, 0.90000, 1.10000, 0.90000
60722,'OPELOUSAS ~2', 115.0000,1,  43,   1,   1,1.03815722,  79.942481, 1.10000, 0.90000, 1.10000, 0.90000
60723,'OPELOUSAS ~3', 115.0000,1,  43,   1,   1,1.03253424,  83.331484, 1.10000, 0.90000, 1.10000, 0.90000
60724,'OPELOUSAS ~4', 345.0000,1,  43,   1,   1,1.04385924,  86.065124, 1.10000, 0.90000, 1.10000, 0.90000
60725,'OPELOUSAS ~5', 115.0000,1,  43,   1,   1,1.04753280,  81.524605, 1.10000, 0.90000, 1.10000, 0.90000
60726,'OPELOUSAS ~6', 345.0000,1,  43,   1,   1,1.04368746,  86.041252, 1.10000, 0.90000, 1.10000, 0.90000
60727,'PORT BARRE 1', 115.0000,1,  43,   1,   1,1.03409481,  79.457947, 1.10000, 0.90000, 1.10000, 0.90000
60728,'WASHINGT~105', 115.0000,1,  43,   1,   1,1.03964102,  79.065238, 1.10000, 0.90000, 1.10000, 0.90000
60729,'PATTERSON ~4', 115.0000,1,  43,   1,   1,1.02999139,  74.311481, 1.10000, 0.90000, 1.10000, 0.90000
60730,'PATTERSON ~5', 115.0000,1,  43,   1,   1,1.02892983,  73.846045, 1.10000, 0.90000, 1.10000, 0.90000
60731,'PATTERSON ~6', 115.0000,1,  43,   1,   1,1.02904499,  73.859364, 1.10000, 0.90000, 1.10000, 0.90000
60732,'FRANKLIN ~12', 115.0000,1,  43,   1,   1,1.03409564,  75.363378, 1.10000, 0.90000, 1.10000, 0.90000
60733,'FRANKLIN ~13', 115.0000,1,  43,   1,   1,1.03884614,  75.844080, 1.10000, 0.90000, 1.10000, 0.90000
60734,'FRANKLIN 7~1', 115.0000,1,  43,   1,   1,1.03922522,  76.246378, 1.10000, 0.90000, 1.10000, 0.90000
60735,'ABITA SPRI~1', 115.0000,1,  43,   1,   1,1.01883733,  62.003938, 1.10000, 0.90000, 1.10000, 0.90000
60736,'BOGALUSA 1 1', 115.0000,1,  43,   1,   1,1.02031517,  53.043058, 1.10000, 0.90000, 1.10000, 0.90000
60737,'BOGALUSA 1 2', 115.0000,1,  43,   1,   1,1.02012312,  53.021625, 1.10000, 0.90000, 1.10000, 0.90000
60738,'BOGALUSA 2 1', 115.0000,1,  43,   1,   1,1.01864064,  55.829686, 1.10000, 0.90000, 1.10000, 0.90000
60739,'BOGALUSA 3 1', 115.0000,1,  43,   1,   1,1.02040887,  57.318872, 1.10000, 0.90000, 1.10000, 0.90000
60740,'BOGALUSA 3 2', 115.0000,1,  43,   1,   1,1.02017689,  57.298764, 1.10000, 0.90000, 1.10000, 0.90000
60741,'BOGALUSA 4 1', 115.0000,1,  43,   1,   1,1.01846015,  54.935112, 1.10000, 0.90000, 1.10000, 0.90000
60742,'COVINGTON~37', 115.0000,1,  43,   1,   1,1.01875830,  62.225906, 1.10000, 0.90000, 1.10000, 0.90000
60743,'COVINGTON~38', 115.0000,1,  43,   1,   1,1.01843977,  62.208058, 1.10000, 0.90000, 1.10000, 0.90000
60744,'COVINGTON~39', 115.0000,1,  43,   1,   1,1.01802528,  62.952535, 1.10000, 0.90000, 1.10000, 0.90000
60745,'COVINGTON~40', 115.0000,1,  43,   1,   1,1.01777256,  62.934763, 1.10000, 0.90000, 1.10000, 0.90000
60746,'COVINGTON~41', 115.0000,1,  43,   1,   1,1.02406502,  58.279832, 1.10000, 0.90000, 1.10000, 0.90000
60747,'COVINGTON~44', 115.0000,1,  43,   1,   1,1.02157521,  59.952327, 1.10000, 0.90000, 1.10000, 0.90000
60748,'COVINGTON~45', 115.0000,1,  43,   1,   1,1.02057350,  58.430568, 1.10000, 0.90000, 1.10000, 0.90000
60749,'COVINGTON~46', 115.0000,1,  43,   1,   1,1.02372479,  57.568755, 1.10000, 0.90000, 1.10000, 0.90000
60750,'COVINGTON~47', 115.0000,1,  43,   1,   1,1.01979351,  61.285594, 1.10000, 0.90000, 1.10000, 0.90000
60751,'COVINGTON~48',  18.0000,1,  43,   1,   1,1.01979351,  61.285594, 1.10000, 0.90000, 1.10000, 0.90000
60752,'COVINGTON~49',  18.0000,1,  43,   1,   1,1.01979351,  61.285594, 1.10000, 0.90000, 1.10000, 0.90000
60754,'COVINGTON~51', 115.0000,1,  43,   1,   1,1.01983619,  61.294855, 1.10000, 0.90000, 1.10000, 0.90000
60755,'COVINGTON~52', 115.0000,1,  43,   1,   1,1.01974654,  61.276332, 1.10000, 0.90000, 1.10000, 0.90000
60756,'COVINGTON~53', 115.0000,1,  43,   1,   1,1.03159988,  58.375072, 1.10000, 0.90000, 1.10000, 0.90000
60757,'COVINGTON~54', 115.0000,1,  43,   1,   1,1.03154635,  58.365688, 1.10000, 0.90000, 1.10000, 0.90000
60758,'FOLSOM 1    ', 115.0000,1,  43,   1,   1,1.02183485,  57.214555, 1.10000, 0.90000, 1.10000, 0.90000
60759,'FOLSOM 2    ', 115.0000,1,  43,   1,   1,1.02187312,  57.221020, 1.10000, 0.90000, 1.10000, 0.90000
60760,'LACOMBE 1 1 ', 115.0000,1,  43,   1,   1,1.01969481,  61.175013, 1.10000, 0.90000, 1.10000, 0.90000
60761,'LACOMBE 2 1 ', 115.0000,1,  43,   1,   1,1.02259016,  60.471032, 1.10000, 0.90000, 1.10000, 0.90000
60762,'MADISONVI~11', 115.0000,1,  43,   1,   1,1.01722479,  63.126125, 1.10000, 0.90000, 1.10000, 0.90000
60763,'MADISONVI~12', 115.0000,1,  43,   1,   1,1.02172601,  63.830064, 1.10000, 0.90000, 1.10000, 0.90000
60764,'MADISONVI~13', 115.0000,1,  43,   1,   1,1.02063692,  63.942715, 1.10000, 0.90000, 1.10000, 0.90000
60765,'MANDEVILLE~1', 115.0000,1,  43,   1,   1,1.01515973,  61.782585, 1.10000, 0.90000, 1.10000, 0.90000
60766,'MANDEVILLE~2', 345.0000,1,  43,   1,   1,1.01233149,  65.205378, 1.10000, 0.90000, 1.10000, 0.90000
60767,'MANDEVILLE~3', 115.0000,1,  43,   1,   1,1.01878166,  62.502658, 1.10000, 0.90000, 1.10000, 0.90000
60768,'MANDEVILLE~4', 345.0000,1,  43,   1,   1,1.01198173,  65.156733, 1.10000, 0.90000, 1.10000, 0.90000
60769,'MANDEVILLE~5', 115.0000,1,  43,   1,   1,1.02036548,  62.586546, 1.10000, 0.90000, 1.10000, 0.90000
60770,'MANDEVILLE~6', 115.0000,1,  43,   1,   1,1.01730466,  61.645005, 1.10000, 0.90000, 1.10000, 0.90000
60771,'MANDEVILLE~7', 115.0000,1,  43,   1,   1,1.01516783,  61.572789, 1.10000, 0.90000, 1.10000, 0.90000
60772,'MANDEVILLE~8', 115.0000,1,  43,   1,   1,1.02034390,  63.056409, 1.10000, 0.90000, 1.10000, 0.90000
60773,'MANDEVILLE~9', 115.0000,1,  43,   1,   1,1.02025092,  63.044395, 1.10000, 0.90000, 1.10000, 0.90000
60774,'PEARL RIVE~6', 115.0000,1,  43,   1,   1,1.04272091,  57.417391, 1.10000, 0.90000, 1.10000, 0.90000
60775,'PEARL RIVE~7', 100.0000,1,  43,   1,   1,1.04286063,  47.883837, 1.10000, 0.90000, 1.10000, 0.90000
60776,'PEARL RIVE~8', 115.0000,1,  43,   1,   1,1.04265666,  57.407822, 1.10000, 0.90000, 1.10000, 0.90000
60777,'PEARL RIVE~9', 115.0000,1,  43,   1,   1,1.03556728,  60.045853, 1.10000, 0.90000, 1.10000, 0.90000
60778,'PEARL RIV~10', 115.0000,1,  43,   1,   1,1.03539705,  60.036926, 1.10000, 0.90000, 1.10000, 0.90000
60779,'PEARL RIV~11', 115.0000,1,  43,   1,   1,1.02932715,  61.575993, 1.10000, 0.90000, 1.10000, 0.90000
60780,'PEARL RIV~12', 115.0000,1,  43,   1,   1,1.02926230,  61.566485, 1.10000, 0.90000, 1.10000, 0.90000
60781,'SLIDELL 1 1 ', 115.0000,1,  43,   1,   1,1.02615440,  63.271218, 1.10000, 0.90000, 1.10000, 0.90000
60782,'SLIDELL 2 1 ', 115.0000,1,  43,   1,   1,1.02726996,  63.135728, 1.10000, 0.90000, 1.10000, 0.90000
60783,'SLIDELL 3 1 ', 345.0000,1,  43,   1,   1,1.00810337,  67.031545, 1.10000, 0.90000, 1.10000, 0.90000
60784,'SLIDELL 3 2 ', 115.0000,1,  43,   1,   1,1.04215419,  62.050110, 1.10000, 0.90000, 1.10000, 0.90000
60785,'SLIDELL 3 3 ', 345.0000,1,  43,   1,   1,1.00789320,  67.009818, 1.10000, 0.90000, 1.10000, 0.90000
60786,'SLIDELL 4 1 ', 115.0000,1,  43,   1,   1,1.03526247,  63.479081, 1.10000, 0.90000, 1.10000, 0.90000
60787,'SLIDELL 4 2 ', 115.0000,1,  43,   1,   1,1.03485048,  63.454541, 1.10000, 0.90000, 1.10000, 0.90000
60788,'SLIDELL 5 1 ', 115.0000,1,  43,   1,   1,1.02676618,  60.532975, 1.10000, 0.90000, 1.10000, 0.90000
60789,'SLIDELL 6 1 ', 115.0000,1,  43,   1,   1,1.02692115,  61.526194, 1.10000, 0.90000, 1.10000, 0.90000
60790,'SLIDELL 7 1 ', 115.0000,1,  43,   1,   1,1.03113019,  61.239128, 1.10000, 0.90000, 1.10000, 0.90000
60791,'SLIDELL 8 1 ', 115.0000,1,  43,   1,   1,1.03590715,  61.834809, 1.10000, 0.90000, 1.10000, 0.90000
60792,'SLIDELL 9 1 ', 115.0000,1,  43,   1,   1,1.02159774,  59.818503, 1.10000, 0.90000, 1.10000, 0.90000
60793,'SLIDELL 9 2 ', 100.0000,1,  43,   1,   1,1.04858267,  55.064077, 1.10000, 0.90000, 1.10000, 0.90000
60794,'SLIDELL 9 3 ', 115.0000,1,  43,   1,   1,1.02147985,  59.800396, 1.10000, 0.90000, 1.10000, 0.90000
60795,'HAMMOND 17 1', 115.0000,1,  43,   1,   1,1.03142786,  64.553641, 1.10000, 0.90000, 1.10000, 0.90000
60796,'HAMMOND 17 2', 115.0000,1,  43,   1,   1,1.03136110,  64.541818, 1.10000, 0.90000, 1.10000, 0.90000
60797,'HAMMOND 18 1', 115.0000,1,  43,   1,   1,1.02501237,  63.925981, 1.10000, 0.90000, 1.10000, 0.90000
60798,'HAMMOND 19 1', 115.0000,1,  43,   1,   1,1.01728344,  61.647375, 1.10000, 0.90000, 1.10000, 0.90000
60799,'LORANGER 1  ', 115.0000,1,  43,   1,   1,1.01581895,  59.911721, 1.10000, 0.90000, 1.10000, 0.90000
60800,'LORANGER 2  ', 115.0000,1,  43,   1,   1,1.01572394,  59.899967, 1.10000, 0.90000, 1.10000, 0.90000
60801,'PONCHATOUL~1', 115.0000,1,  43,   1,   1,1.02125275,  64.087829, 1.10000, 0.90000, 1.10000, 0.90000
60802,'PONCHATOUL~2', 115.0000,1,  43,   1,   1,1.02115250,  64.071867, 1.10000, 0.90000, 1.10000, 0.90000
60803,'PONCHATOUL~3', 115.0000,1,  43,   1,   1,1.03354979,  66.812658, 1.10000, 0.90000, 1.10000, 0.90000
60804,'PONCHATOUL~4', 115.0000,1,  43,   1,   1,1.02357531,  64.641730, 1.10000, 0.90000, 1.10000, 0.90000
60805,'PONCHATOUL~5', 115.0000,1,  43,   1,   1,1.01897669,  63.685661, 1.10000, 0.90000, 1.10000, 0.90000
60806,'PONCHATOUL~6', 115.0000,1,  43,   1,   1,1.01883399,  63.672185, 1.10000, 0.90000, 1.10000, 0.90000
60807,'NEWELLTON 1 ', 115.0000,1,  43,   1,   1,0.99033380,  50.274266, 1.10000, 0.90000, 1.10000, 0.90000
60808,'SAINT JOS~61', 115.0000,1,  43,   1,   1,1.00651157,  55.225385, 1.10000, 0.90000, 1.10000, 0.90000
60809,'WATERPROOF 1', 115.0000,1,  43,   1,   1,1.01466393,  57.757951, 1.10000, 0.90000, 1.10000, 0.90000
60810,'CHAUVIN 1 1 ', 115.0000,1,  43,   1,   1,1.03420973,  68.750328, 1.10000, 0.90000, 1.10000, 0.90000
60811,'CHAUVIN 1 2 ', 115.0000,1,  43,   1,   1,1.03427422,  68.754419, 1.10000, 0.90000, 1.10000, 0.90000
60812,'CHAUVIN 2 1 ', 115.0000,1,  43,   1,   1,1.03626347,  68.596587, 1.10000, 0.90000, 1.10000, 0.90000
60813,'HOUMA 5 1   ', 115.0000,1,  43,   1,   1,1.03596699,  71.253790, 1.10000, 0.90000, 1.10000, 0.90000
60814,'HOUMA 6 1   ', 115.0000,1,  43,   1,   1,1.03267288,  70.683169, 1.10000, 0.90000, 1.10000, 0.90000
60815,'HOUMA 7 1   ', 115.0000,1,  43,   1,   1,1.03144157,  71.003313, 1.10000, 0.90000, 1.10000, 0.90000
60816,'HOUMA 7 2   ', 115.0000,1,  43,   1,   1,1.03116965,  70.985562, 1.10000, 0.90000, 1.10000, 0.90000
60817,'HOUMA 8 1   ', 115.0000,1,  43,   1,   1,1.03129745,  70.608822, 1.10000, 0.90000, 1.10000, 0.90000
60818,'HOUMA 9 1   ', 115.0000,1,  43,   1,   1,1.03049159,  70.385318, 1.10000, 0.90000, 1.10000, 0.90000
60819,'HOUMA 10 1  ', 115.0000,1,  43,   1,   1,1.02957892,  70.158856, 1.10000, 0.90000, 1.10000, 0.90000
60820,'HOUMA 10 2  ', 115.0000,1,  43,   1,   1,1.02936912,  70.135565, 1.10000, 0.90000, 1.10000, 0.90000
60821,'HOUMA 11 1  ', 115.0000,1,  43,   1,   1,1.03801095,  71.400270, 1.10000, 0.90000, 1.10000, 0.90000
60822,'SCHRIEVER 1 ', 115.0000,1,  43,   1,   1,1.03377688,  71.060414, 1.10000, 0.90000, 1.10000, 0.90000
60823,'SCHRIEVER 2 ', 115.0000,1,  43,   1,   1,1.03382075,  71.066151, 1.10000, 0.90000, 1.10000, 0.90000
60824,'FARMERVILL~1', 115.0000,1,  43,   1,   1,1.02053416,  56.813428, 1.10000, 0.90000, 1.10000, 0.90000
60825,'FARMERVILL~2', 115.0000,1,  43,   1,   1,1.03169680,  58.465880, 1.10000, 0.90000, 1.10000, 0.90000
60826,'FARMERVILL~3',  18.0000,1,  43,   1,   1,1.03169680,  58.465880, 1.10000, 0.90000, 1.10000, 0.90000
60827,'FARMERVILL~4',  18.0000,1,  43,   1,   1,1.03169680,  58.465880, 1.10000, 0.90000, 1.10000, 0.90000
60829,'FARMERVILL~6', 115.0000,1,  43,   1,   1,1.03164327,  58.457950, 1.10000, 0.90000, 1.10000, 0.90000
60830,'FARMERVILL~7', 115.0000,1,  43,   1,   1,1.03175581,  58.474014, 1.10000, 0.90000, 1.10000, 0.90000
60831,'MARION 48 1 ', 115.0000,1,  43,   1,   1,1.02614057,  54.998862, 1.10000, 0.90000, 1.10000, 0.90000
60832,'SPEARSVILL~1', 115.0000,1,  43,   1,   1,1.01312780,  51.930591, 1.10000, 0.90000, 1.10000, 0.90000
60833,'SPEARSVILL~2',  13.8000,1,  43,   1,   1,1.00979948,  51.272615, 1.10000, 0.90000, 1.10000, 0.90000
60834,'SPEARSVILL~3',  13.8000,1,  43,   1,   1,1.01308191,  51.922617, 1.10000, 0.90000, 1.10000, 0.90000
60836,'SPEARSVILL~5', 115.0000,1,  43,   1,   1,1.01317930,  51.936144, 1.10000, 0.90000, 1.10000, 0.90000
60837,'SPEARSVILL~6', 115.0000,1,  43,   1,   1,1.01312780,  51.930591, 1.10000, 0.90000, 1.10000, 0.90000
60838,'ABBEVILLE~25', 115.0000,1,  43,   1,   1,1.03302622,  77.865277, 1.10000, 0.90000, 1.10000, 0.90000
60839,'ABBEVILLE~26', 115.0000,1,  43,   1,   1,1.03292310,  77.849827, 1.10000, 0.90000, 1.10000, 0.90000
60840,'ABBEVILLE~27', 115.0000,1,  43,   1,   1,1.03560567,  77.890303, 1.10000, 0.90000, 1.10000, 0.90000
60841,'ABBEVILLE~28', 115.0000,1,  43,   1,   1,1.03540480,  77.878220, 1.10000, 0.90000, 1.10000, 0.90000
60842,'ABBEVILLE ~4', 115.0000,1,  43,   1,   1,1.02709055,  78.095666, 1.10000, 0.90000, 1.10000, 0.90000
60843,'ABBEVILLE ~5', 345.0000,1,  43,   1,   1,1.03878069,  79.680741, 1.10000, 0.90000, 1.10000, 0.90000
60844,'ABBEVILLE ~6', 115.0000,1,  43,   1,   1,1.03175592,  78.475670, 1.10000, 0.90000, 1.10000, 0.90000
60845,'ABBEVILLE ~7', 345.0000,1,  43,   1,   1,1.03917742,  79.721654, 1.10000, 0.90000, 1.10000, 0.90000
60846,'KAPLAN 1 1  ', 115.0000,1,  43,   1,   1,1.02693510,  80.204036, 1.10000, 0.90000, 1.10000, 0.90000
60847,'KAPLAN 1 2  ',  13.8000,1,  43,   1,   1,1.02693510,  80.204036, 1.10000, 0.90000, 1.10000, 0.90000
60848,'KAPLAN 1 3  ',  13.8000,1,  43,   1,   1,1.02693510,  80.204036, 1.10000, 0.90000, 1.10000, 0.90000
60850,'KAPLAN 1 5  ', 115.0000,1,  43,   1,   1,1.02686405,  80.195853, 1.10000, 0.90000, 1.10000, 0.90000
60851,'KAPLAN 1 7  ', 115.0000,1,  43,   1,   1,1.02700746,  80.211952, 1.10000, 0.90000, 1.10000, 0.90000
60852,'KAPLAN 2 1  ', 115.0000,1,  43,   1,   1,1.02823305,  78.873256, 1.10000, 0.90000, 1.10000, 0.90000
60853,'FORT POLK ~1', 115.0000,1,  43,   1,   1,1.02643764,  83.010520, 1.10000, 0.90000, 1.10000, 0.90000
60854,'FORT POLK ~2', 115.0000,1,  43,   1,   1,1.02520907,  83.261864, 1.10000, 0.90000, 1.10000, 0.90000
60855,'FORT POLK ~3', 115.0000,1,  43,   1,   1,1.02513063,  83.835716, 1.10000, 0.90000, 1.10000, 0.90000
60856,'LEESVILLE ~4', 345.0000,1,  43,   1,   1,1.03075039,  85.782716, 1.10000, 0.90000, 1.10000, 0.90000
60857,'LEESVILLE ~5', 115.0000,1,  43,   1,   1,1.03551602,  83.770112, 1.10000, 0.90000, 1.10000, 0.90000
60858,'LEESVILLE ~6', 345.0000,1,  43,   1,   1,1.03059733,  85.771460, 1.10000, 0.90000, 1.10000, 0.90000
60859,'LEESVILLE ~7', 115.0000,1,  43,   1,   1,1.02955830,  83.846029, 1.10000, 0.90000, 1.10000, 0.90000
60860,'LEESVILLE ~8', 115.0000,1,  43,   1,   1,1.02944267,  83.834165, 1.10000, 0.90000, 1.10000, 0.90000
60861,'LEESVILLE ~9', 115.0000,1,  43,   1,   1,1.03422785,  83.554476, 1.10000, 0.90000, 1.10000, 0.90000
60862,'LEESVILLE~10', 115.0000,1,  43,   1,   1,1.03034210,  85.266825, 1.10000, 0.90000, 1.10000, 0.90000
60863,'ANGIE 1     ', 115.0000,1,  43,   1,   1,1.03659809,  49.075097, 1.10000, 0.90000, 1.10000, 0.90000
60864,'ANGIE 2     ', 100.0000,1,  43,   1,   1,1.00761807,  33.918146, 1.10000, 0.90000, 1.10000, 0.90000
60865,'ANGIE 3     ',  20.0000,1,  43,   1,   1,1.03683376,  17.527420, 1.10000, 0.90000, 1.10000, 0.90000
60867,'ANGIE 5     ', 115.0000,1,  43,   1,   1,1.03620875,  49.150099, 1.10000, 0.90000, 1.10000, 0.90000
60868,'FRANKLINT~10', 115.0000,1,  43,   1,   1,1.02277911,  57.154022, 1.10000, 0.90000, 1.10000, 0.90000
60869,'FRANKLINT~11', 115.0000,1,  43,   1,   1,1.01877260,  55.847803, 1.10000, 0.90000, 1.10000, 0.90000
60870,'FRANKLINT~12', 115.0000,1,  43,   1,   1,1.01870024,  55.837056, 1.10000, 0.90000, 1.10000, 0.90000
60871,'FRANKLINT~13', 345.0000,1,  43,   1,   1,1.02570856,  61.204492, 1.10000, 0.90000, 1.10000, 0.90000
60872,'FRANKLINT~14', 115.0000,1,  43,   1,   1,1.03942895,  59.620598, 1.10000, 0.90000, 1.10000, 0.90000
60873,'FRANKLINT~15', 345.0000,1,  43,   1,   1,1.02554500,  61.184596, 1.10000, 0.90000, 1.10000, 0.90000
60874,'MOUNT HERM~1', 115.0000,1,  43,   1,   1,1.01552558,  54.114851, 1.10000, 0.90000, 1.10000, 0.90000
60875,'SHONGALOO 1 ', 115.0000,1,  43,   1,   1,1.03124595,  57.473965, 1.10000, 0.90000, 1.10000, 0.90000
60876,'SIBLEY 6 1  ', 115.0000,1,  43,   1,   1,1.02965736,  65.387136, 1.10000, 0.90000, 1.10000, 0.90000
60877,'PORT ALLEN~1', 115.0000,1,  43,   1,   1,1.02899945,  70.192625, 1.10000, 0.90000, 1.10000, 0.90000
60878,'PORT ALLEN~2', 115.0000,1,  43,   1,   1,1.03048790,  71.038919, 1.10000, 0.90000, 1.10000, 0.90000
60879,'PORT ALLEN~3', 115.0000,1,  43,   1,   1,1.03033102,  71.027567, 1.10000, 0.90000, 1.10000, 0.90000
60880,'PORT ALLEN~4', 115.0000,1,  43,   1,   1,1.02897358,  70.383884, 1.10000, 0.90000, 1.10000, 0.90000
60881,'OAK GROVE~14', 115.0000,1,  43,   1,   1,1.03870642,  44.225509, 1.10000, 0.90000, 1.10000, 0.90000
60882,'OAK GROVE~15', 115.0000,1,  43,   1,   1,1.01857185,  51.035624, 1.10000, 0.90000, 1.10000, 0.90000
60883,'OAK GROVE~16', 115.0000,1,  43,   1,   1,1.01862442,  51.042779, 1.10000, 0.90000, 1.10000, 0.90000
60884,'OAK GROVE~17', 115.0000,1,  43,   1,   1,1.01877022,  52.160365, 1.10000, 0.90000, 1.10000, 0.90000
60885,'OAK GROVE~18', 115.0000,1,  43,   1,   1,1.01867759,  52.152934, 1.10000, 0.90000, 1.10000, 0.90000
60886,'PIONEER 2 1 ', 115.0000,1,  43,   1,   1,1.02567708,  50.291639, 1.10000, 0.90000, 1.10000, 0.90000
60887,'SAINT FRA~26', 115.0000,1,  43,   1,   1,1.03138900,  72.548330, 1.10000, 0.90000, 1.10000, 0.90000
60888,'SAINT FRA~27', 115.0000,1,  43,   1,   1,1.04328120,  74.297275, 1.10000, 0.90000, 1.10000, 0.90000
60889,'SAINT FRA~28', 115.0000,1,  43,   1,   1,1.03054547,  72.316848, 1.10000, 0.90000, 1.10000, 0.90000
60890,'SAINT FRA~29', 115.0000,1,  43,   1,   1,1.03047240,  72.305250, 1.10000, 0.90000, 1.10000, 0.90000
60891,'DODSON 1    ', 115.0000,1,  43,   1,   1,1.01783359,  67.712631, 1.10000, 0.90000, 1.10000, 0.90000
60892,'DODSON 2    ', 115.0000,1,  43,   1,   1,1.01787531,  67.717050, 1.10000, 0.90000, 1.10000, 0.90000
60893,'WINNFIELD ~1', 115.0000,1,  43,   1,   1,1.00251925,  74.436289, 1.10000, 0.90000, 1.10000, 0.90000
60894,'WINNFIELD ~2', 115.0000,1,  43,   1,   1,1.01282561,  70.253591, 1.10000, 0.90000, 1.10000, 0.90000
60895,'WINNFIELD ~3', 115.0000,1,  43,   1,   1,1.00963676,  70.801946, 1.10000, 0.90000, 1.10000, 0.90000
60896,'WINNFIELD ~4', 115.0000,1,  43,   1,   1,1.00956285,  70.792889, 1.10000, 0.90000, 1.10000, 0.90000
60897,'STERLINGTO~1', 115.0000,2,  43,   1,   1,1.04289508,  60.512785, 1.10000, 0.90000, 1.10000, 0.90000
60898,'STERLINGTO~2', 115.0000,1,  43,   1,   1,1.04266369,  60.372192, 1.10000, 0.90000, 1.10000, 0.90000
60899,'HAHNVILLE ~2', 115.0000,1,  43,   1,   1,1.04388857,  73.656562, 1.10000, 0.90000, 1.10000, 0.90000
60900,'HAHNVILLE ~3',  13.8000,2,  43,   1,   1,1.03149998,  77.546744, 1.10000, 0.90000, 1.10000, 0.90000
60901,'HAHNVILLE ~4',  18.0000,2,  43,   1,   1,1.03149998,  77.801039, 1.10000, 0.90000, 1.10000, 0.90000
60902,'HAHNVILLE ~5',  13.2000,2,  43,   1,   1,1.03149998,  79.998113, 1.10000, 0.90000, 1.10000, 0.90000
60903,'HAHNVILLE ~6',  13.8000,2,  43,   1,   1,1.03149998,  77.454024, 1.10000, 0.90000, 1.10000, 0.90000
60904,'HAHNVILLE ~7', 115.0000,1,  43,   1,   1,1.04277158,  73.483526, 1.10000, 0.90000, 1.10000, 0.90000
60905,'HAHNVILLE ~8', 115.0000,1,  43,   1,   1,1.04388857,  73.656562, 1.10000, 0.90000, 1.10000, 0.90000
60906,'JARREAU 2 1 ', 115.0000,1,  43,   1,   1,1.04775965,  73.868482, 1.10000, 0.90000, 1.10000, 0.90000
60907,'JARREAU 2 2 ',  20.0000,2,  43,   1,   1,1.00899994,  79.256702, 1.10000, 0.90000, 1.10000, 0.90000
60908,'JARREAU 2 3 ',  18.0000,2,  43,   1,   1,1.00899994,  79.954864, 1.10000, 0.90000, 1.10000, 0.90000
60909,'JARREAU 2 4 ', 115.0000,1,  43,   1,   1,1.04632998,  73.740594, 1.10000, 0.90000, 1.10000, 0.90000
60910,'JARREAU 2 6 ', 115.0000,1,  43,   1,   1,1.04775965,  73.868482, 1.10000, 0.90000, 1.10000, 0.90000
60911,'EUNICE 5 1  ', 345.0000,1,  43,   1,   1,1.04200006,  88.318266, 1.10000, 0.90000, 1.10000, 0.90000
60912,'EUNICE 5 2  ', 115.0000,1,  43,   1,   1,1.04456544,  85.449198, 1.10000, 0.90000, 1.10000, 0.90000
60913,'EUNICE 5 3  ',  22.0000,2,  43,   1,   1,1.05289245,  92.681514, 1.10000, 0.90000, 1.10000, 0.90000
60914,'EUNICE 5 4  ',  13.8000,2,  43,   1,   1,1.05113041,  90.033716, 1.10000, 0.90000, 1.10000, 0.90000
60915,'EUNICE 5 5  ',  18.0000,2,  43,   1,   1,1.04949999,  90.418973, 1.10000, 0.90000, 1.10000, 0.90000
60916,'EUNICE 5 6  ',  13.8000,2,  43,   1,   1,1.05254042,  92.479539, 1.10000, 0.90000, 1.10000, 0.90000
60917,'EUNICE 5 7  ',  13.8000,2,  43,   1,   1,1.05288434,  91.706792, 1.10000, 0.90000, 1.10000, 0.90000
60918,'EUNICE 5 8  ',  13.8000,2,  43,   1,   1,1.04949999,  91.326063, 1.10000, 0.90000, 1.10000, 0.90000
60919,'EUNICE 5 9  ', 345.0000,1,  43,   1,   1,1.04103410,  87.872706, 1.10000, 0.90000, 1.10000, 0.90000
60920,'EUNICE 5 11 ', 345.0000,1,  43,   1,   1,1.04200006,  88.318266, 1.10000, 0.90000, 1.10000, 0.90000
60921,'STERLINGTO~3', 115.0000,1,  43,   1,   1,1.04600000,  60.051761, 1.10000, 0.90000, 1.10000, 0.90000
60922,'STERLINGTO~4',  13.8000,2,  43,   1,   1,1.07086301,  64.867147, 1.10000, 0.90000, 1.10000, 0.90000
60923,'STERLINGTO~5', 115.0000,1,  43,   1,   1,1.04520071,  59.953112, 1.10000, 0.90000, 1.10000, 0.90000
60924,'SHREVEPOR~26', 115.0000,1,  43,   1,   1,1.04299998,  70.976177, 1.10000, 0.90000, 1.10000, 0.90000
60925,'SHREVEPOR~27',  13.8000,2,  43,   1,   1,1.05400002,  74.764746, 1.10000, 0.90000, 1.10000, 0.90000
60926,'SHREVEPOR~28',  13.8000,2,  43,   1,   1,1.05400002,  74.435238, 1.10000, 0.90000, 1.10000, 0.90000
60927,'SHREVEPOR~29',  18.0000,2,  43,   1,   1,1.05938458,  75.525377, 1.10000, 0.90000, 1.10000, 0.90000
60928,'SHREVEPOR~30', 115.0000,1,  43,   1,   1,1.04111505,  70.622968, 1.10000, 0.90000, 1.10000, 0.90000
60929,'SHREVEPOR~31', 115.0000,1,  43,   1,   1,1.04299998,  70.976177, 1.10000, 0.90000, 1.10000, 0.90000
60930,'FRANKLIN 7~2', 115.0000,1,  43,   1,   1,1.04150653,  76.476856, 1.10000, 0.90000, 1.10000, 0.90000
60931,'FRANKLIN 7~3',  18.0000,2,  43,   1,   1,1.04499996,  77.560083, 1.10000, 0.90000, 1.10000, 0.90000
60932,'FRANKLIN 7~4', 115.0000,1,  43,   1,   1,1.04146659,  76.471522, 1.10000, 0.90000, 1.10000, 0.90000
60933,'WESTLAKE 4 1', 345.0000,1,  43,   1,   1,1.03999996,  97.725766, 1.10000, 0.90000, 1.10000, 0.90000
60934,'WESTLAKE 4 2', 115.0000,1,  43,   1,   1,1.04103708,  95.339578, 1.10000, 0.90000, 1.10000, 0.90000
60935,'WESTLAKE 4 3',  18.0000,2,  43,   1,   1,1.06731772, 103.772212, 1.10000, 0.90000, 1.10000, 0.90000
60936,'WESTLAKE 4 4',  13.8000,2,  43,   1,   1,1.06803811, 103.776699, 1.10000, 0.90000, 1.10000, 0.90000
60937,'WESTLAKE 4 5', 345.0000,1,  43,   1,   1,1.03883326,  97.401708, 1.10000, 0.90000, 1.10000, 0.90000
60938,'WESTLAKE 4 7', 345.0000,1,  43,   1,   1,1.03999996,  97.725766, 1.10000, 0.90000, 1.10000, 0.90000
60939,'LAFAYETTE~49', 115.0000,1,  43,   1,   1,1.04271412,  80.646516, 1.10000, 0.90000, 1.10000, 0.90000
60940,'LAFAYETTE~50',  13.8000,2,  43,   1,   1,1.05850005,  86.766734, 1.10000, 0.90000, 1.10000, 0.90000
60941,'LAFAYETTE~51',  13.8000,2,  43,   1,   1,1.05850005,  85.987369, 1.10000, 0.90000, 1.10000, 0.90000
60942,'LAFAYETTE~52',  13.8000,2,  43,   1,   1,1.05850005,  87.188833, 1.10000, 0.90000, 1.10000, 0.90000
60943,'LAFAYETTE~53', 115.0000,1,  43,   1,   1,1.04157746,  80.446829, 1.10000, 0.90000, 1.10000, 0.90000
60944,'LAFAYETTE~54', 115.0000,1,  43,   1,   1,1.04271412,  80.646516, 1.10000, 0.90000, 1.10000, 0.90000
60945,'GREENWELL ~4', 115.0000,1,  43,   1,   1,1.03452837,  71.549606, 1.10000, 0.90000, 1.10000, 0.90000
60946,'GREENWELL ~5',  18.0000,2,  43,   1,   1,1.03999996,  72.153326, 1.10000, 0.90000, 1.10000, 0.90000
60947,'GREENWELL ~6',  18.0000,2,  43,   1,   1,1.03486454,  71.587254, 1.10000, 0.90000, 1.10000, 0.90000
60949,'GREENWELL ~8',  13.8000,2,  43,   1,   1,1.03452837,  71.549606, 1.10000, 0.90000, 1.10000, 0.90000
60950,'GREENWELL ~9', 115.0000,1,  43,   1,   1,1.03450072,  71.547413, 1.10000, 0.90000, 1.10000, 0.90000
60951,'GREENWELL~10', 115.0000,1,  43,   1,   1,1.03452837,  71.549606, 1.10000, 0.90000, 1.10000, 0.90000
60952,'WESTWEGO 3 1', 115.0000,1,  43,   1,   1,1.04700005,  69.227341, 1.10000, 0.90000, 1.10000, 0.90000
60953,'WESTWEGO 3 2',  13.8000,2,  43,   1,   1,1.02680182,  73.032365, 1.10000, 0.90000, 1.10000, 0.90000
60954,'WESTWEGO 3 3',  13.8000,2,  43,   1,   1,1.02699995,  73.939946, 1.10000, 0.90000, 1.10000, 0.90000
60955,'WESTWEGO 3 4',  18.0000,2,  43,   1,   1,1.02614975,  74.005837, 1.10000, 0.90000, 1.10000, 0.90000
60956,'WESTWEGO 3 5', 115.0000,1,  43,   1,   1,1.04357576,  68.911281, 1.10000, 0.90000, 1.10000, 0.90000
60957,'WESTWEGO 3 7', 115.0000,1,  43,   1,   1,1.04700005,  69.227341, 1.10000, 0.90000, 1.10000, 0.90000
60958,'LA PLACE 5 1', 345.0000,1,  43,   1,   1,1.03900003,  75.829354, 1.10000, 0.90000, 1.10000, 0.90000
60959,'LA PLACE 5 2', 115.0000,1,  43,   1,   1,1.03844702,  73.194220, 1.10000, 0.90000, 1.10000, 0.90000
60960,'LA PLACE 5 3',  18.0000,1,  43,   1,   1,1.03977692,  70.877624, 1.10000, 0.90000, 1.10000, 0.90000
60962,'LA PLACE 5 5',  13.8000,2,  43,   1,   1,1.03715599,  79.922250, 1.10000, 0.90000, 1.10000, 0.90000
60963,'LA PLACE 5 6',  24.0000,2,  43,   1,   1,1.03730321,  80.080184, 1.10000, 0.90000, 1.10000, 0.90000
60964,'LA PLACE 5 7',  13.8000,2,  43,   1,   1,1.03709865,  79.833293, 1.10000, 0.90000, 1.10000, 0.90000
60965,'LA PLACE 5 8', 345.0000,1,  43,   1,   1,1.03636539,  75.205574, 1.10000, 0.90000, 1.10000, 0.90000
60966,'LA PLACE 5~1', 345.0000,1,  43,   1,   1,1.03900003,  75.829354, 1.10000, 0.90000, 1.10000, 0.90000
60967,'ARABI 2 1   ', 115.0000,1,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60968,'ARABI 2 2   ',  22.0000,2,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60969,'ARABI 2 3   ',  13.8000,2,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60970,'ARABI 2 4   ',  13.8000,2,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60971,'ARABI 2 5   ',  24.0000,2,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60972,'ARABI 2 6   ', 115.0000,1,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60973,'ARABI 2 8   ', 115.0000,1,  43,   1,   1,1.03021574,  66.963830, 1.10000, 0.90000, 1.10000, 0.90000
60974,'NEW ROADS ~3', 345.0000,1,  43,   1,   1,1.04499996,  74.876331, 1.10000, 0.90000, 1.10000, 0.90000
60975,'NEW ROADS ~4', 115.0000,1,  43,   1,   1,1.04350960,  74.071858, 1.10000, 0.90000, 1.10000, 0.90000
60976,'NEW ROADS ~5',  18.0000,2,  43,   1,   1,1.05055726,  75.221966, 1.10000, 0.90000, 1.10000, 0.90000
60977,'NEW ROADS ~6',  13.8000,2,  43,   1,   1,1.04499996,  74.876331, 1.10000, 0.90000, 1.10000, 0.90000
60978,'NEW ROADS ~7',  13.8000,2,  43,   1,   1,1.04499996,  74.876331, 1.10000, 0.90000, 1.10000, 0.90000
60979,'NEW ROADS ~8', 345.0000,1,  43,   1,   1,1.04357469,  74.912203, 1.10000, 0.90000, 1.10000, 0.90000
60980,'NEW ROADS ~9', 345.0000,1,  43,   1,   1,1.04499996,  74.876331, 1.10000, 0.90000, 1.10000, 0.90000
60981,'NEW ORLEA~29', 115.0000,1,  43,   1,   1,1.03600001,  67.350399, 1.10000, 0.90000, 1.10000, 0.90000
60982,'NEW ORLEA~30',  13.8000,2,  43,   1,   1,1.03856647,  70.015914, 1.10000, 0.90000, 1.10000, 0.90000
60983,'NEW ORLEA~31',  13.8000,2,  43,   1,   1,1.03850853,  72.948866, 1.10000, 0.90000, 1.10000, 0.90000
60984,'NEW ORLEA~32', 115.0000,1,  43,   1,   1,1.03428221,  66.875823, 1.10000, 0.90000, 1.10000, 0.90000
60985,'NEW ORLEA~33', 115.0000,1,  43,   1,   1,1.03600001,  67.350399, 1.10000, 0.90000, 1.10000, 0.90000
60986,'HAHNVILLE ~9', 115.0000,1,  43,   1,   1,1.03673661,  73.290512, 1.10000, 0.90000, 1.10000, 0.90000
60987,'HAHNVILLE~10',  13.8000,2,  43,   1,   1,1.05987358,  75.937087, 1.10000, 0.90000, 1.10000, 0.90000
60988,'HAHNVILLE~11', 115.0000,1,  43,   1,   1,1.03643537,  73.267255, 1.10000, 0.90000, 1.10000, 0.90000
60989,'BATON ROU~48', 115.0000,1,  43,   1,   1,1.03365827,  71.208704, 1.10000, 0.90000, 1.10000, 0.90000
60990,'BATON ROU~49',  24.0000,2,  43,   1,   1,1.05051541,  72.941482, 1.10000, 0.90000, 1.10000, 0.90000
60991,'BATON ROU~50', 115.0000,1,  43,   1,   1,1.03350246,  71.198131, 1.10000, 0.90000, 1.10000, 0.90000
60992,'BATON ROU~51', 115.0000,1,  43,   1,   1,1.02926815,  69.544925, 1.10000, 0.90000, 1.10000, 0.90000
60993,'BATON ROU~52',  18.0000,2,  43,   1,   1,1.00675786,  71.094449, 1.10000, 0.90000, 1.10000, 0.90000
60994,'BATON ROU~53',  20.0000,2,  43,   1,   1,1.00253785,  70.643322, 1.10000, 0.90000, 1.10000, 0.90000
60995,'BATON ROU~54', 115.0000,1,  43,   1,   1,1.02908778,  69.531531, 1.10000, 0.90000, 1.10000, 0.90000
60996,'BATON ROU~55', 115.0000,1,  43,   1,   1,1.02926815,  69.544925, 1.10000, 0.90000, 1.10000, 0.90000
60997,'STERLINGTO~6', 345.0000,1,  43,   1,   1,1.03799999,  61.027665, 1.10000, 0.90000, 1.10000, 0.90000
60998,'STERLINGTO~8', 115.0000,1,  43,   1,   1,1.03984892,  59.191369, 1.10000, 0.90000, 1.10000, 0.90000
60999,'STERLINGTO~9',  13.8000,2,  43,   1,   1,1.03827882,  62.750983, 1.10000, 0.90000, 1.10000, 0.90000
61000,'STERLINGT~10',  13.8000,2,  43,   1,   1,1.03600001,  63.571412, 1.10000, 0.90000, 1.10000, 0.90000
61001,'STERLINGT~11',  13.8000,2,  43,   1,   1,1.03787112,  63.981886, 1.10000, 0.90000, 1.10000, 0.90000
61002,'STERLINGT~12',  13.8000,2,  43,   1,   1,1.03600001,  63.736641, 1.10000, 0.90000, 1.10000, 0.90000
61003,'STERLINGT~13',  13.8000,2,  43,   1,   1,1.03600001,  63.848479, 1.10000, 0.90000, 1.10000, 0.90000
