61004,'STERLINGT~14',  13.8000,2,  43,   1,   1,1.03800952,  63.835843, 1.10000, 0.90000, 1.10000, 0.90000
61005,'STERLINGT~15', 345.0000,1,  43,   1,   1,1.03681004,  60.551738, 1.10000, 0.90000, 1.10000, 0.90000
61006,'STERLINGTO~7', 345.0000,1,  43,   1,   1,1.03799999,  61.027665, 1.10000, 0.90000, 1.10000, 0.90000
61007,'ALEXANDRI~67', 345.0000,1,  43,   1,   1,1.03605258,  83.137582, 1.10000, 0.90000, 1.10000, 0.90000
61008,'ALEXANDRI~68', 115.0000,1,  43,   1,   1,1.03952324,  81.912068, 1.10000, 0.90000, 1.10000, 0.90000
61009,'ALEXANDRI~69',  18.0000,2,  43,   1,   1,1.04200006,  84.206090, 1.10000, 0.90000, 1.10000, 0.90000
61010,'ALEXANDRI~70',  24.0000,2,  43,   1,   1,1.04200006,  84.603224, 1.10000, 0.90000, 1.10000, 0.90000
61011,'ALEXANDRI~71', 345.0000,1,  43,   1,   1,1.03593922,  83.114858, 1.10000, 0.90000, 1.10000, 0.90000
61012,'ALEXANDRI~72', 345.0000,1,  43,   1,   1,1.03605258,  83.137582, 1.10000, 0.90000, 1.10000, 0.90000
61013,'HOUMA 12 1  ', 345.0000,1,  43,   1,   1,1.04127443,  73.358458, 1.10000, 0.90000, 1.10000, 0.90000
61014,'HOUMA 12 2  ', 115.0000,1,  43,   1,   1,1.04456031,  72.346579, 1.10000, 0.90000, 1.10000, 0.90000
61015,'HOUMA 12 3  ',  13.8000,2,  43,   1,   1,1.03682315,  74.948834, 1.10000, 0.90000, 1.10000, 0.90000
61016,'HOUMA 12 4  ',  18.0000,2,  43,   1,   1,1.03423154,  73.978947, 1.10000, 0.90000, 1.10000, 0.90000
61017,'HOUMA 12 5  ', 345.0000,1,  43,   1,   1,1.04180348,  73.602706, 1.10000, 0.90000, 1.10000, 0.90000
61018,'HOUMA 12 7  ', 345.0000,1,  43,   1,   1,1.04127443,  73.358458, 1.10000, 0.90000, 1.10000, 0.90000
61019,'MOORINGSPO~1', 345.0000,2,  43,   1,   1,1.03799999,  66.894046, 1.10000, 0.90000, 1.10000, 0.90000
61020,'MOORINGSPO~2', 115.0000,1,  43,   1,   1,1.03595853,  64.960133, 1.10000, 0.90000, 1.10000, 0.90000
61021,'MOORINGSPO~3',  18.0000,1,  43,   1,   1,1.03577447,  64.699944, 1.10000, 0.90000, 1.10000, 0.90000
61023,'MOORINGSPO~5', 345.0000,1,  43,   1,   1,1.03795552,  66.824611, 1.10000, 0.90000, 1.10000, 0.90000
61024,'MOORINGSPO~6', 345.0000,1,  43,   1,   1,1.03799999,  66.894046, 1.10000, 0.90000, 1.10000, 0.90000
61025,'JARREAU 3 1 ', 345.0000,1,  43,   1,   1,1.04304624,  74.722112, 1.10000, 0.90000, 1.10000, 0.90000
61026,'JARREAU 3 2 ', 115.0000,1,  43,   1,   1,1.04355788,  73.606661, 1.10000, 0.90000, 1.10000, 0.90000
61027,'JARREAU 3 3 ',  24.0000,1,  43,   1,   1,1.04329002,  74.084835, 1.10000, 0.90000, 1.10000, 0.90000
61029,'JARREAU 3 5 ',  18.0000,2,  43,   1,   1,1.04499996,  76.544666, 1.10000, 0.90000, 1.10000, 0.90000
61030,'JARREAU 3 6 ',  18.0000,2,  43,   1,   1,1.04499996,  76.722975, 1.10000, 0.90000, 1.10000, 0.90000
61031,'JARREAU 3 7 ',  18.0000,2,  43,   1,   1,1.04304624,  74.722112, 1.10000, 0.90000, 1.10000, 0.90000
61032,'JARREAU 3 8 ',  24.0000,2,  43,   1,   1,1.04355788,  73.606661, 1.10000, 0.90000, 1.10000, 0.90000
61033,'JARREAU 3 9 ',  13.8000,2,  43,   1,   1,1.04355788,  73.606661, 1.10000, 0.90000, 1.10000, 0.90000
61034,'JARREAU 3 10',  13.8000,2,  43,   1,   1,1.04304624,  74.722112, 1.10000, 0.90000, 1.10000, 0.90000
61035,'JARREAU 3 11', 345.0000,1,  43,   1,   1,1.04252458,  74.626189, 1.10000, 0.90000, 1.10000, 0.90000
61036,'JARREAU 3 13', 345.0000,1,  43,   1,   1,1.04304624,  74.722112, 1.10000, 0.90000, 1.10000, 0.90000
61037,'GEISMAR 2 1 ', 115.0000,2,  43,   1,   1,1.04012859,  73.273880, 1.10000, 0.90000, 1.10000, 0.90000
61038,'GEISMAR 2 2 ',  13.2000,1,  43,   1,   1,1.04012859,  73.273880, 1.10000, 0.90000, 1.10000, 0.90000
61039,'GEISMAR 2 3 ',  13.2000,1,  43,   1,   1,1.04012859,  73.273880, 1.10000, 0.90000, 1.10000, 0.90000
61041,'GEISMAR 2 5 ', 115.0000,1,  43,   1,   1,1.04002893,  73.229347, 1.10000, 0.90000, 1.10000, 0.90000
61042,'GEISMAR 2 7 ', 115.0000,1,  43,   1,   1,1.04012859,  73.273880, 1.10000, 0.90000, 1.10000, 0.90000
61043,'LENA 5 1    ', 115.0000,1,  43,   1,   1,1.04200006,  86.993722, 1.10000, 0.90000, 1.10000, 0.90000
61044,'LENA 5 2    ',  24.0000,2,  43,   1,   1,1.03549898,  90.834986, 1.10000, 0.90000, 1.10000, 0.90000
61045,'LENA 5 3    ', 115.0000,1,  43,   1,   1,1.04144073,  86.537944, 1.10000, 0.90000, 1.10000, 0.90000
61046,'BELLE CHAS~3', 115.0000,2,  43,   1,   1,1.02716482,  66.406787, 1.10000, 0.90000, 1.10000, 0.90000
61047,'BELLE CHAS~4',  18.0000,2,  43,   1,   1,1.02716482,  66.406787, 1.10000, 0.90000, 1.10000, 0.90000
61048,'BELLE CHAS~5',  18.0000,2,  43,   1,   1,1.02716482,  66.406787, 1.10000, 0.90000, 1.10000, 0.90000
61050,'BELLE CHAS~7', 115.0000,1,  43,   1,   1,1.02716482,  66.406787, 1.10000, 0.90000, 1.10000, 0.90000
61051,'BELLE CHAS~8', 115.0000,1,  43,   1,   1,1.02716482,  66.406787, 1.10000, 0.90000, 1.10000, 0.90000
61052,'WESTLAKE 5 1', 115.0000,2,  43,   1,   1,1.03663170,  95.210214, 1.10000, 0.90000, 1.10000, 0.90000
61053,'WESTLAKE 5 2', 115.0000,1,  43,   1,   1,1.03651488,  95.202045, 1.10000, 0.90000, 1.10000, 0.90000
61054,'SAINT FRA~30', 345.0000,1,  43,   1,   1,1.04499996,  75.933952, 1.10000, 0.90000, 1.10000, 0.90000
61055,'SAINT FRA~31', 115.0000,1,  43,   1,   1,1.04823816,  75.022108, 1.10000, 0.90000, 1.10000, 0.90000
61056,'SAINT FRA~32',  18.0000,2,  43,   1,   1,1.04530227,  80.152871, 1.10000, 0.90000, 1.10000, 0.90000
61057,'SAINT FRA~33', 345.0000,1,  43,   1,   1,1.04337573,  75.376554, 1.10000, 0.90000, 1.10000, 0.90000
61058,'SAINT FRA~34', 345.0000,1,  43,   1,   1,1.04499996,  75.933952, 1.10000, 0.90000, 1.10000, 0.90000
61059,'PLAQUEMINE~7', 115.0000,1,  43,   1,   1,1.03773785,  72.948565, 1.10000, 0.90000, 1.10000, 0.90000
61060,'PLAQUEMINE~8',  13.8000,2,  43,   1,   1,1.03778684,  72.998924, 1.10000, 0.90000, 1.10000, 0.90000
61061,'PLAQUEMINE~9',  13.8000,2,  43,   1,   1,1.03999996,  74.752985, 1.10000, 0.90000, 1.10000, 0.90000
61063,'PLAQUEMIN~11', 115.0000,1,  43,   1,   1,1.03768718,  72.934666, 1.10000, 0.90000, 1.10000, 0.90000
61064,'PLAQUEMIN~12', 115.0000,1,  43,   1,   1,1.03773785,  72.948565, 1.10000, 0.90000, 1.10000, 0.90000
61065,'BATON ROU~56', 115.0000,2,  43,   1,   1,1.03323543,  70.575832, 1.10000, 0.90000, 1.10000, 0.90000
61066,'BATON ROU~57', 115.0000,1,  43,   1,   1,1.03261232,  70.534134, 1.10000, 0.90000, 1.10000, 0.90000
61067,'SHREVEPOR~32', 115.0000,1,  43,   1,   1,1.03669286,  69.095205, 1.10000, 0.90000, 1.10000, 0.90000
61068,'SHREVEPOR~33',  13.8000,2,  43,   1,   1,1.01223528,  74.575161, 1.10000, 0.90000, 1.10000, 0.90000
61069,'SHREVEPOR~34', 115.0000,1,  43,   1,   1,1.03584039,  69.027094, 1.10000, 0.90000, 1.10000, 0.90000
61070,'PLAQUEMIN~13', 345.0000,1,  43,   1,   1,1.04249108,  75.933324, 1.10000, 0.90000, 1.10000, 0.90000
61071,'PLAQUEMIN~14', 115.0000,1,  43,   1,   1,1.04451156,  74.335804, 1.10000, 0.90000, 1.10000, 0.90000
61072,'PLAQUEMIN~15',  20.0000,2,  43,   1,   1,1.04700005,  77.381733, 1.10000, 0.90000, 1.10000, 0.90000
61073,'PLAQUEMIN~16',  13.8000,2,  43,   1,   1,1.05149996,  78.009353, 1.10000, 0.90000, 1.10000, 0.90000
61074,'PLAQUEMIN~17',  13.8000,2,  43,   1,   1,1.05149996,  78.196261, 1.10000, 0.90000, 1.10000, 0.90000
61075,'PLAQUEMIN~18', 345.0000,1,  43,   1,   1,1.04109025,  75.867043, 1.10000, 0.90000, 1.10000, 0.90000
61076,'PLAQUEMIN~19', 345.0000,1,  43,   1,   1,1.04249108,  75.933324, 1.10000, 0.90000, 1.10000, 0.90000
61077,'WESTWEGO 4 1', 345.0000,1,  43,   1,   1,1.03900003,  72.630934, 1.10000, 0.90000, 1.10000, 0.90000
61078,'WESTWEGO 4 2', 115.0000,1,  43,   1,   1,1.04589379,  69.372059, 1.10000, 0.90000, 1.10000, 0.90000
61079,'WESTWEGO 4 3',  24.0000,2,  43,   1,   1,1.07137144,  77.738023, 1.10000, 0.90000, 1.10000, 0.90000
61080,'WESTWEGO 4 4',  22.0000,2,  43,   1,   1,1.06179619,  75.398800, 1.10000, 0.90000, 1.10000, 0.90000
61081,'WESTWEGO 4 5',  13.8000,2,  43,   1,   1,1.06709313,  75.460941, 1.10000, 0.90000, 1.10000, 0.90000
61082,'WESTWEGO 4 6', 345.0000,1,  43,   1,   1,1.03446603,  72.260683, 1.10000, 0.90000, 1.10000, 0.90000
61083,'WESTWEGO 4 8', 345.0000,1,  43,   1,   1,1.03900003,  72.630934, 1.10000, 0.90000, 1.10000, 0.90000
61084,'SAINT GABR~1', 345.0000,1,  43,   1,   1,1.04404581,  76.039287, 1.10000, 0.90000, 1.10000, 0.90000
61085,'SAINT GABR~2', 115.0000,1,  43,   1,   1,1.04905665,  74.554349, 1.10000, 0.90000, 1.10000, 0.90000
61086,'SAINT GABR~3',  13.8000,2,  43,   1,   1,1.00395453,  78.453704, 1.10000, 0.90000, 1.10000, 0.90000
61087,'SAINT GABR~4',  24.0000,2,  43,   1,   1,1.00899994,  79.861195, 1.10000, 0.90000, 1.10000, 0.90000
61088,'SAINT GABR~5',  13.8000,2,  43,   1,   1,1.00899994,  78.381420, 1.10000, 0.90000, 1.10000, 0.90000
61089,'SAINT GABR~6', 345.0000,1,  43,   1,   1,1.03998208,  75.794295, 1.10000, 0.90000, 1.10000, 0.90000
61090,'SAINT GABR~7', 345.0000,1,  43,   1,   1,1.04404581,  76.039287, 1.10000, 0.90000, 1.10000, 0.90000
61091,'VIDALIA 5 1 ', 345.0000,2,  43,   1,   1,1.04114521,  75.004746, 1.10000, 0.90000, 1.10000, 0.90000
61092,'VIDALIA 5 2 ', 115.0000,2,  43,   1,   1,1.04200006,  75.368064, 1.10000, 0.90000, 1.10000, 0.90000
61093,'VIDALIA 5 3 ',  18.0000,1,  43,   1,   1,1.04111362,  74.990956, 1.10000, 0.90000, 1.10000, 0.90000
61095,'VIDALIA 5 5 ', 345.0000,1,  43,   1,   1,1.04104972,  74.991358, 1.10000, 0.90000, 1.10000, 0.90000
61096,'VIDALIA 5 7 ', 345.0000,1,  43,   1,   1,1.04114521,  75.004746, 1.10000, 0.90000, 1.10000, 0.90000
61097,'MORGAN CIT~6', 345.0000,2,  43,   1,   1,1.04050004,  75.892882, 1.10000, 0.90000, 1.10000, 0.90000
61098,'MORGAN CIT~7', 115.0000,2,  43,   1,   1,1.03760409,  74.136417, 1.10000, 0.90000, 1.10000, 0.90000
61099,'MORGAN CIT~8', 345.0000,1,  43,   1,   1,1.04098690,  75.937866, 1.10000, 0.90000, 1.10000, 0.90000
61100,'MORGAN CIT~9', 345.0000,1,  43,   1,   1,1.04050004,  75.892882, 1.10000, 0.90000, 1.10000, 0.90000
61101,'SULPHUR 8 1 ', 345.0000,1,  43,   1,   1,1.04357636,  98.191250, 1.10000, 0.90000, 1.10000, 0.90000
61102,'SULPHUR 8 2 ', 115.0000,1,  43,   1,   1,1.03757310,  95.469236, 1.10000, 0.90000, 1.10000, 0.90000
61103,'SULPHUR 8 3 ',  22.0000,1,  43,   1,   1,1.03938735,  96.416016, 1.10000, 0.90000, 1.10000, 0.90000
61105,'SULPHUR 8 5 ',  22.0000,2,  43,   1,   1,1.04587102, 101.243020, 1.10000, 0.90000, 1.10000, 0.90000
61106,'SULPHUR 8 6 ',  13.2000,2,  43,   1,   1,1.04849994, 100.148543, 1.10000, 0.90000, 1.10000, 0.90000
61107,'SULPHUR 8 7 ', 345.0000,1,  43,   1,   1,1.04179955,  98.128986, 1.10000, 0.90000, 1.10000, 0.90000
61108,'SULPHUR 8 9 ', 345.0000,1,  43,   1,   1,1.04357636,  98.191250, 1.10000, 0.90000, 1.10000, 0.90000
61109,'WESTLAKE 6 1', 345.0000,1,  43,   1,   1,1.03777230,  96.535039, 1.10000, 0.90000, 1.10000, 0.90000
61110,'WESTLAKE 6 2', 115.0000,1,  43,   1,   1,1.03655469,  94.919999, 1.10000, 0.90000, 1.10000, 0.90000
61111,'WESTLAKE 6 3',  13.8000,1,  43,   1,   1,1.03620434,  93.860801, 1.10000, 0.90000, 1.10000, 0.90000
61113,'WESTLAKE 6 5',  13.8000,2,  43,   1,   1,1.03777230,  96.535039, 1.10000, 0.90000, 1.10000, 0.90000
61114,'WESTLAKE 6 6', 345.0000,1,  43,   1,   1,1.03803945,  96.589011, 1.10000, 0.90000, 1.10000, 0.90000
61115,'WESTLAKE 6 8', 345.0000,1,  43,   1,   1,1.03777230,  96.535039, 1.10000, 0.90000, 1.10000, 0.90000
61116,'BALDWIN 10 1', 115.0000,2,  43,   1,   1,1.04036343,  76.451680, 1.10000, 0.90000, 1.10000, 0.90000
61117,'BALDWIN 10 2', 115.0000,1,  43,   1,   1,1.04032290,  76.429598, 1.10000, 0.90000, 1.10000, 0.90000
61118,'BURAS 2 1   ', 115.0000,2,  43,   1,   1,1.04400003,  66.849090, 1.10000, 0.90000, 1.10000, 0.90000
61119,'BURAS 2 2   ', 115.0000,1,  43,   1,   1,1.04384518,  66.838421, 1.10000, 0.90000, 1.10000, 0.90000
61120,'LENA 6 1    ', 115.0000,1,  43,   1,   1,1.04700005,  86.519031, 1.10000, 0.90000, 1.10000, 0.90000
61121,'LENA 6 2    ',  13.8000,2,  43,   1,   1,1.04862177,  90.096752, 1.10000, 0.90000, 1.10000, 0.90000
61122,'LENA 6 3    ', 115.0000,1,  43,   1,   1,1.04485023,  86.323926, 1.10000, 0.90000, 1.10000, 0.90000
61123,'LAFAYETTE~55', 345.0000,1,  43,   1,   1,1.03602946,  83.187763, 1.10000, 0.90000, 1.10000, 0.90000
61124,'LAFAYETTE~56', 115.0000,1,  43,   1,   1,1.03688192,  78.747389, 1.10000, 0.90000, 1.10000, 0.90000
61125,'LAFAYETTE~57',  13.8000,2,  43,   1,   1,1.02454722,  84.690726, 1.10000, 0.90000, 1.10000, 0.90000
61126,'LAFAYETTE~58',  13.8000,2,  43,   1,   1,1.02333200,  84.564101, 1.10000, 0.90000, 1.10000, 0.90000
61127,'LAFAYETTE~59', 345.0000,1,  43,   1,   1,1.03636038,  83.250895, 1.10000, 0.90000, 1.10000, 0.90000
61128,'LAFAYETTE~60', 345.0000,1,  43,   1,   1,1.03602946,  83.187763, 1.10000, 0.90000, 1.10000, 0.90000
61129,'HAHNVILLE~12', 115.0000,1,  43,   1,   1,1.03600001,  74.168273, 1.10000, 0.90000, 1.10000, 0.90000
61130,'HAHNVILLE~13',  13.8000,2,  43,   1,   1,1.04212320,  80.498130, 1.10000, 0.90000, 1.10000, 0.90000
61131,'HAHNVILLE~14',  13.2000,2,  43,   1,   1,1.04517484,  79.269973, 1.10000, 0.90000, 1.10000, 0.90000
61132,'HAHNVILLE~15', 115.0000,1,  43,   1,   1,1.03637660,  73.600268, 1.10000, 0.90000, 1.10000, 0.90000
61133,'HAHNVILLE~16', 115.0000,1,  43,   1,   1,1.03600001,  74.168273, 1.10000, 0.90000, 1.10000, 0.90000
61134,'HAHNVILLE~17', 345.0000,1,  43,   1,   1,1.03600001,  75.484587, 1.10000, 0.90000, 1.10000, 0.90000
61135,'HAHNVILLE~19', 115.0000,1,  43,   1,   1,1.03472650,  73.101944, 1.10000, 0.90000, 1.10000, 0.90000
61136,'HAHNVILLE~20',  13.8000,1,  43,   1,   1,1.03470635,  72.246893, 1.10000, 0.90000, 1.10000, 0.90000
61138,'HAHNVILLE~22',  13.8000,2,  43,   1,   1,1.03115654,  78.188966, 1.10000, 0.90000, 1.10000, 0.90000
61139,'HAHNVILLE~23',  18.0000,2,  43,   1,   1,1.03299999,  77.968542, 1.10000, 0.90000, 1.10000, 0.90000
61140,'HAHNVILLE~24',  13.8000,2,  43,   1,   1,1.03100002,  78.491482, 1.10000, 0.90000, 1.10000, 0.90000
61141,'HAHNVILLE~25',  13.8000,2,  43,   1,   1,1.03248072,  80.059666, 1.10000, 0.90000, 1.10000, 0.90000
61142,'HAHNVILLE~26', 345.0000,1,  43,   1,   1,1.03591561,  75.050303, 1.10000, 0.90000, 1.10000, 0.90000
61143,'HAHNVILLE~18', 345.0000,1,  43,   1,   1,1.03600001,  75.484587, 1.10000, 0.90000, 1.10000, 0.90000
61144,'LAFAYETTE~61', 345.0000,1,  43,   1,   1,1.03643847,  83.505565, 1.10000, 0.90000, 1.10000, 0.90000
61145,'LAFAYETTE~62', 115.0000,1,  43,   1,   1,1.04342473,  80.516421, 1.10000, 0.90000, 1.10000, 0.90000
61146,'LAFAYETTE~63',  13.8000,2,  43,   1,   1,1.04619813,  85.248438, 1.10000, 0.90000, 1.10000, 0.90000
61147,'LAFAYETTE~64',  13.8000,2,  43,   1,   1,1.04725718,  84.656944, 1.10000, 0.90000, 1.10000, 0.90000
61148,'LAFAYETTE~65', 345.0000,1,  43,   1,   1,1.03707004,  83.574871, 1.10000, 0.90000, 1.10000, 0.90000
61149,'LAFAYETTE~66', 345.0000,1,  43,   1,   1,1.03643847,  83.505565, 1.10000, 0.90000, 1.10000, 0.90000
61150,'GEISMAR 3 1 ', 115.0000,2,  43,   1,   1,1.03900003,  73.225072, 1.10000, 0.90000, 1.10000, 0.90000
61151,'GEISMAR 3 2 ', 115.0000,1,  43,   1,   1,1.03877139,  73.177499, 1.10000, 0.90000, 1.10000, 0.90000
61152,'MANSFIELD~48', 345.0000,1,  43,   1,   1,1.03735805,  72.024276, 1.10000, 0.90000, 1.10000, 0.90000
61153,'MANSFIELD~49', 115.0000,1,  43,   1,   1,1.03341937,  71.545890, 1.10000, 0.90000, 1.10000, 0.90000
61154,'MANSFIELD~50',  20.0000,2,  43,   1,   1,1.03735805,  72.024276, 1.10000, 0.90000, 1.10000, 0.90000
61155,'MANSFIELD~51', 345.0000,1,  43,   1,   1,1.03735554,  72.069465, 1.10000, 0.90000, 1.10000, 0.90000
61156,'MANSFIELD~52', 345.0000,1,  43,   1,   1,1.03735805,  72.024276, 1.10000, 0.90000, 1.10000, 0.90000
61157,'LENA 7 1    ', 345.0000,1,  43,   1,   1,1.03564966,  83.105459, 1.10000, 0.90000, 1.10000, 0.90000
61158,'LENA 7 2    ', 115.0000,1,  43,   1,   1,1.04044855,  86.098715, 1.10000, 0.90000, 1.10000, 0.90000
61159,'LENA 7 3    ',  13.8000,2,  43,   1,   1,1.03564966,  83.105459, 1.10000, 0.90000, 1.10000, 0.90000
61160,'LENA 7 4    ', 345.0000,1,  43,   1,   1,1.03462136,  82.897664, 1.10000, 0.90000, 1.10000, 0.90000
61161,'LENA 7 6    ', 345.0000,1,  43,   1,   1,1.03564966,  83.105459, 1.10000, 0.90000, 1.10000, 0.90000
61162,'MINDEN 5 1  ', 115.0000,1,  43,   1,   1,1.04088879,  63.689998, 1.10000, 0.90000, 1.10000, 0.90000
61163,'MINDEN 5 2  ',  22.0000,2,  43,   1,   1,1.01227343,  65.272730, 1.10000, 0.90000, 1.10000, 0.90000
61164,'MINDEN 5 3  ',  18.0000,2,  43,   1,   1,1.01100004,  64.817573, 1.10000, 0.90000, 1.10000, 0.90000
61165,'MINDEN 5 4  ', 115.0000,1,  43,   1,   1,1.04073548,  63.676897, 1.10000, 0.90000, 1.10000, 0.90000
61166,'MINDEN 5 6  ', 115.0000,1,  43,   1,   1,1.04088879,  63.689998, 1.10000, 0.90000, 1.10000, 0.90000
61167,'PLAQUEMIN~20', 345.0000,2,  43,   1,   1,1.04100001,  75.014991, 1.10000, 0.90000, 1.10000, 0.90000
61168,'PLAQUEMIN~21', 115.0000,1,  43,   1,   1,1.04098880,  73.355351, 1.10000, 0.90000, 1.10000, 0.90000
61169,'PLAQUEMIN~22', 345.0000,1,  43,   1,   1,1.03938103,  74.826259, 1.10000, 0.90000, 1.10000, 0.90000
61170,'PLAQUEMIN~23', 345.0000,1,  43,   1,   1,1.04100001,  75.014991, 1.10000, 0.90000, 1.10000, 0.90000
61171,'HAHNVILLE~27', 345.0000,1,  43,   1,   1,1.04100001,  76.269519, 1.10000, 0.90000, 1.10000, 0.90000
61172,'HAHNVILLE~28', 115.0000,1,  43,   1,   1,1.04199016,  73.497699, 1.10000, 0.90000, 1.10000, 0.90000
61173,'HAHNVILLE~29',  13.8000,2,  43,   1,   1,1.06075120,  81.493897, 1.10000, 0.90000, 1.10000, 0.90000
61174,'HAHNVILLE~30', 345.0000,1,  43,   1,   1,1.03801405,  75.681645, 1.10000, 0.90000, 1.10000, 0.90000
61175,'HAHNVILLE~31', 345.0000,1,  43,   1,   1,1.04100001,  76.269519, 1.10000, 0.90000, 1.10000, 0.90000
61176,'BALDWIN 11 1', 345.0000,1,  43,   1,   1,1.04200006,  79.040076, 1.10000, 0.90000, 1.10000, 0.90000
61177,'BALDWIN 11 2', 115.0000,1,  43,   1,   1,1.04426098,  76.850994, 1.10000, 0.90000, 1.10000, 0.90000
61178,'BALDWIN 11 3',  13.2000,2,  43,   1,   1,1.05344558,  82.374848, 1.10000, 0.90000, 1.10000, 0.90000
61179,'BALDWIN 11 4',  13.8000,2,  43,   1,   1,1.04949999,  80.935105, 1.10000, 0.90000, 1.10000, 0.90000
61180,'BALDWIN 11 5', 345.0000,1,  43,   1,   1,1.04161060,  78.958373, 1.10000, 0.90000, 1.10000, 0.90000
61181,'BALDWIN 11 7', 345.0000,1,  43,   1,   1,1.04200006,  79.040076, 1.10000, 0.90000, 1.10000, 0.90000
61182,'MINDEN 6 1  ', 115.0000,2,  43,   1,   1,1.04006875,  63.463099, 1.10000, 0.90000, 1.10000, 0.90000
61183,'MINDEN 6 2  ', 115.0000,1,  43,   1,   1,1.04005647,  63.456883, 1.10000, 0.90000, 1.10000, 0.90000
61184,'MANSFIELD~59', 115.0000,2,  43,   1,   1,1.03353012,  69.526087, 1.10000, 0.90000, 1.10000, 0.90000
61185,'MANSFIELD~60', 115.0000,1,  43,   1,   1,1.03333545,  69.512809, 1.10000, 0.90000, 1.10000, 0.90000
61186,'WESTLAKE 7 1', 115.0000,2,  43,   1,   1,1.03315878,  94.596952, 1.10000, 0.90000, 1.10000, 0.90000
61187,'WESTLAKE 7 2', 115.0000,1,  43,   1,   1,1.03302443,  94.588619, 1.10000, 0.90000, 1.10000, 0.90000
61188,'BELLE CHAS~9', 115.0000,2,  43,   1,   1,1.03493321,  67.365562, 1.10000, 0.90000, 1.10000, 0.90000
61189,'BELLE CHA~10', 115.0000,1,  43,   1,   1,1.03478229,  67.354681, 1.10000, 0.90000, 1.10000, 0.90000
61190,'ZACHARY 5 1 ', 115.0000,2,  43,   1,   1,1.03285396,  71.580027, 1.10000, 0.90000, 1.10000, 0.90000
61191,'ZACHARY 5 2 ', 115.0000,1,  43,   1,   1,1.03240895,  71.547119, 1.10000, 0.90000, 1.10000, 0.90000
61192,'STERLINGT~16', 345.0000,1,  43,   1,   1,1.03999996,  60.825717, 1.10000, 0.90000, 1.10000, 0.90000
61193,'STERLINGT~17', 115.0000,1,  43,   1,   1,1.04338336,  59.498522, 1.10000, 0.90000, 1.10000, 0.90000
61194,'STERLINGT~18',  18.0000,2,  43,   1,   1,1.01068568,  63.423286, 1.10000, 0.90000, 1.10000, 0.90000
61195,'STERLINGT~19',  13.8000,2,  43,   1,   1,1.00767624,  62.840131, 1.10000, 0.90000, 1.10000, 0.90000
61196,'STERLINGT~20',  13.8000,2,  43,   1,   1,1.01135361,  64.772603, 1.10000, 0.90000, 1.10000, 0.90000
61197,'STERLINGT~21', 345.0000,1,  43,   1,   1,1.03744352,  60.494466, 1.10000, 0.90000, 1.10000, 0.90000
61198,'STERLINGT~22', 345.0000,1,  43,   1,   1,1.03999996,  60.825717, 1.10000, 0.90000, 1.10000, 0.90000
61199,'STERLINGT~23', 115.0000,2,  43,   1,   1,1.04299998,  59.472991, 1.10000, 0.90000, 1.10000, 0.90000
61200,'STERLINGT~24', 115.0000,1,  43,   1,   1,1.04212499,  59.350656, 1.10000, 0.90000, 1.10000, 0.90000
61201,'WEST MONRO~2', 345.0000,1,  43,   1,   1,1.02965891,  60.872333, 1.10000, 0.90000, 1.10000, 0.90000
61202,'WEST MONRO~3', 115.0000,2,  43,   1,   1,1.03930449,  57.649344, 1.10000, 0.90000, 1.10000, 0.90000
61203,'WEST MONRO~4', 345.0000,1,  43,   1,   1,1.03067183,  60.943374, 1.10000, 0.90000, 1.10000, 0.90000
61204,'WEST MONRO~5', 345.0000,1,  43,   1,   1,1.02965891,  60.872333, 1.10000, 0.90000, 1.10000, 0.90000
61205,'SAINT GABR~8', 345.0000,1,  43,   1,   1,1.03999996,  77.924303, 1.10000, 0.90000, 1.10000, 0.90000
61206,'SAINT GAB~11', 115.0000,1,  43,   1,   1,1.03900826,  75.007321, 1.10000, 0.90000, 1.10000, 0.90000
61207,'SAINT GAB~12',  18.0000,1,  43,   1,   1,1.03955555,  73.493812, 1.10000, 0.90000, 1.10000, 0.90000
61209,'SAINT GAB~14',  13.8000,2,  43,   1,   1,1.02388120,  83.426676, 1.10000, 0.90000, 1.10000, 0.90000
61210,'SAINT GAB~15',  13.8000,2,  43,   1,   1,1.02387726,  83.686736, 1.10000, 0.90000, 1.10000, 0.90000
61211,'SAINT GAB~16',  18.0000,2,  43,   1,   1,1.02473462,  82.872085, 1.10000, 0.90000, 1.10000, 0.90000
61212,'SAINT GAB~17',  22.0000,2,  43,   1,   1,1.02625704,  81.666120, 1.10000, 0.90000, 1.10000, 0.90000
61213,'SAINT GAB~18',  13.8000,2,  43,   1,   1,1.02196944,  84.789463, 1.10000, 0.90000, 1.10000, 0.90000
61214,'SAINT GABR~9', 345.0000,1,  43,   1,   1,1.03838241,  76.868322, 1.10000, 0.90000, 1.10000, 0.90000
61215,'SAINT GAB~10', 345.0000,1,  43,   1,   1,1.03999996,  77.924303, 1.10000, 0.90000, 1.10000, 0.90000
61216,'GEISMAR 4 1 ', 115.0000,2,  43,   1,   1,1.03999996,  72.987429, 1.10000, 0.90000, 1.10000, 0.90000
61217,'GEISMAR 4 2 ', 115.0000,1,  43,   1,   1,1.03960299,  72.949180, 1.10000, 0.90000, 1.10000, 0.90000
61218,'GRAMERCY 1 1', 345.0000,2,  43,   1,   1,1.03646910,  74.763066, 1.10000, 0.90000, 1.10000, 0.90000
61219,'GRAMERCY 1 2', 115.0000,2,  43,   1,   1,1.03900003,  73.748749, 1.10000, 0.90000, 1.10000, 0.90000
61220,'GRAMERCY 1 3',  13.8000,1,  43,   1,   1,1.04008937,  73.349449, 1.10000, 0.90000, 1.10000, 0.90000
61222,'GRAMERCY 1 5', 345.0000,1,  43,   1,   1,1.03654218,  74.804082, 1.10000, 0.90000, 1.10000, 0.90000
61223,'GRAMERCY 1 7', 345.0000,1,  43,   1,   1,1.03646910,  74.763066, 1.10000, 0.90000, 1.10000, 0.90000
61224,'WESTLAKE 8 1', 115.0000,1,  43,   1,   1,1.03932095,  95.766608, 1.10000, 0.90000, 1.10000, 0.90000
61225,'WESTLAKE 8 2',  13.8000,2,  43,   1,   1,1.03600001, 100.029760, 1.10000, 0.90000, 1.10000, 0.90000
61226,'WESTLAKE 8 3',  13.8000,2,  43,   1,   1,1.03600001, 100.938325, 1.10000, 0.90000, 1.10000, 0.90000
61227,'WESTLAKE 8 4',  13.8000,2,  43,   1,   1,1.03999996,  97.031054, 1.10000, 0.90000, 1.10000, 0.90000
61228,'WESTLAKE 8 5', 115.0000,1,  43,   1,   1,1.03917420,  95.622163, 1.10000, 0.90000, 1.10000, 0.90000
61229,'WESTLAKE 8 7', 115.0000,1,  43,   1,   1,1.03932095,  95.766608, 1.10000, 0.90000, 1.10000, 0.90000
61230,'JENNINGS 5 1', 345.0000,1,  43,   1,   1,1.03960800,  89.346852, 1.10000, 0.90000, 1.10000, 0.90000
61231,'JENNINGS 5 2', 115.0000,1,  43,   1,   1,1.04380095,  86.584676, 1.10000, 0.90000, 1.10000, 0.90000
61232,'JENNINGS 5 3',  13.8000,2,  43,   1,   1,1.03149998,  91.384728, 1.10000, 0.90000, 1.10000, 0.90000
61233,'JENNINGS 5 4',  18.0000,2,  43,   1,   1,1.04050004,  90.867908, 1.10000, 0.90000, 1.10000, 0.90000
61234,'JENNINGS 5 5',  13.8000,2,  43,   1,   1,1.03149998,  91.947645, 1.10000, 0.90000, 1.10000, 0.90000
61235,'JENNINGS 5 6',  22.0000,2,  43,   1,   1,1.03149998,  92.077227, 1.10000, 0.90000, 1.10000, 0.90000
61236,'JENNINGS 5 7', 345.0000,1,  43,   1,   1,1.03926599,  89.200105, 1.10000, 0.90000, 1.10000, 0.90000
61237,'JENNINGS 5 9', 345.0000,1,  43,   1,   1,1.03960800,  89.346852, 1.10000, 0.90000, 1.10000, 0.90000
61238,'GRAMERCY 2 1', 115.0000,2,  43,   1,   1,1.03842032,  73.607528, 1.10000, 0.90000, 1.10000, 0.90000
61239,'GRAMERCY 2 2', 115.0000,1,  43,   1,   1,1.03834891,  73.582632, 1.10000, 0.90000, 1.10000, 0.90000
61240,'SAINT LAND~1', 345.0000,1,  43,   1,   1,1.04499996,  89.822554, 1.10000, 0.90000, 1.10000, 0.90000
61241,'SAINT LAND~3', 115.0000,1,  43,   1,   1,1.04889393,  87.113414, 1.10000, 0.90000, 1.10000, 0.90000
61242,'SAINT LAND~4',  13.8000,2,  43,   1,   1,1.02014017,  92.806432, 1.10000, 0.90000, 1.10000, 0.90000
61243,'SAINT LAND~5',  18.0000,2,  43,   1,   1,1.02250004,  92.907525, 1.10000, 0.90000, 1.10000, 0.90000
61244,'SAINT LAND~6',  13.8000,2,  43,   1,   1,1.02250004,  92.178607, 1.10000, 0.90000, 1.10000, 0.90000
61245,'SAINT LAND~7',  18.0000,2,  43,   1,   1,1.02250004,  91.818991, 1.10000, 0.90000, 1.10000, 0.90000
61246,'SAINT LAND~8',  18.0000,2,  43,   1,   1,1.02250004,  91.853846, 1.10000, 0.90000, 1.10000, 0.90000
61247,'SAINT LAND~9', 345.0000,1,  43,   1,   1,1.04442334,  89.667406, 1.10000, 0.90000, 1.10000, 0.90000
61248,'SAINT LAND~2', 345.0000,1,  43,   1,   1,1.04499996,  89.822554, 1.10000, 0.90000, 1.10000, 0.90000
61249,'AVERY 1     ', 115.0000,1,  44,   1,   1,1.03966951,  48.375785, 1.10000, 0.90000, 1.10000, 0.90000
61250,'AVERY 2     ', 115.0000,1,  44,   1,   1,1.03931367,  48.383752, 1.10000, 0.90000, 1.10000, 0.90000
61251,'DE KALB 5 1 ', 115.0000,1,  44,   1,   1,1.02161813,  49.817392, 1.10000, 0.90000, 1.10000, 0.90000
61252,'DE KALB 6 1 ', 115.0000,1,  44,   1,   1,1.00657666,  51.523003, 1.10000, 0.90000, 1.10000, 0.90000
61253,'DE KALB 6 2 ', 115.0000,1,  44,   1,   1,1.00647581,  51.515660, 1.10000, 0.90000, 1.10000, 0.90000
61254,'HOOKS 1 1   ', 115.0000,1,  44,   1,   1,1.03029633,  51.178560, 1.10000, 0.90000, 1.10000, 0.90000
61255,'HOOKS 2 1   ', 115.0000,1,  44,   1,   1,1.02178156,  51.530991, 1.10000, 0.90000, 1.10000, 0.90000
61256,'HOOKS 2 2   ', 115.0000,1,  44,   1,   1,1.02181590,  51.534747, 1.10000, 0.90000, 1.10000, 0.90000
61257,'MAUD 1 1    ', 115.0000,1,  44,   1,   1,0.99924338,  51.648057, 1.10000, 0.90000, 1.10000, 0.90000
61258,'MAUD 1 2    ', 115.0000,1,  44,   1,   1,0.99919176,  51.641397, 1.10000, 0.90000, 1.10000, 0.90000
61259,'MAUD 2 1    ', 115.0000,1,  44,   1,   1,0.99027592,  53.312966, 1.10000, 0.90000, 1.10000, 0.90000
61260,'NEW BOSTO~14', 115.0000,1,  44,   1,   1,1.00453794,  51.175179, 1.10000, 0.90000, 1.10000, 0.90000
61261,'NEW BOSTO~15', 115.0000,1,  44,   1,   1,0.99818510,  53.347305, 1.10000, 0.90000, 1.10000, 0.90000
61262,'TEXARKANA~17', 115.0000,1,  44,   1,   1,1.03111315,  49.035970, 1.10000, 0.90000, 1.10000, 0.90000
61263,'TEXARKANA~18', 115.0000,1,  44,   1,   1,1.03128266,  49.047493, 1.10000, 0.90000, 1.10000, 0.90000
61264,'TEXARKANA~19', 115.0000,1,  44,   1,   1,1.03542697,  48.899220, 1.10000, 0.90000, 1.10000, 0.90000
61265,'TEXARKANA~20', 115.0000,1,  44,   1,   1,1.02886832,  49.480056, 1.10000, 0.90000, 1.10000, 0.90000
61266,'TEXARKANA~21', 115.0000,1,  44,   1,   1,1.02786803,  52.526112, 1.10000, 0.90000, 1.10000, 0.90000
61267,'TEXARKANA~22', 115.0000,1,  44,   1,   1,1.02770853,  52.511058, 1.10000, 0.90000, 1.10000, 0.90000
61268,'TEXARKANA~23', 115.0000,1,  44,   1,   1,0.98324043,  55.142767, 1.10000, 0.90000, 1.10000, 0.90000
61269,'TEXARKANA~24', 115.0000,1,  44,   1,   1,0.98355228,  55.162732, 1.10000, 0.90000, 1.10000, 0.90000
61270,'TEXARKANA ~2', 115.0000,1,  44,   1,   1,0.99076921,  56.230639, 1.10000, 0.90000, 1.10000, 0.90000
61271,'TEXARKANA ~3', 115.0000,1,  44,   1,   1,0.99055189,  56.212621, 1.10000, 0.90000, 1.10000, 0.90000
61272,'TEXARKANA ~4', 345.0000,1,  44,   1,   1,1.03056717,  56.501705, 1.10000, 0.90000, 1.10000, 0.90000
61273,'TEXARKANA ~5', 115.0000,1,  44,   1,   1,1.03899670,  54.138603, 1.10000, 0.90000, 1.10000, 0.90000
61274,'TEXARKANA ~6', 345.0000,1,  44,   1,   1,1.03003931,  56.461479, 1.10000, 0.90000, 1.10000, 0.90000
61275,'PITTSBURG~16', 115.0000,1,  44,   1,   1,1.01531351,  64.728487, 1.10000, 0.90000, 1.10000, 0.90000
61276,'PITTSBURG~24', 115.0000,1,  44,   1,   1,1.01405311,  64.051745, 1.10000, 0.90000, 1.10000, 0.90000
61277,'PITTSBURG~25', 115.0000,1,  44,   1,   1,1.01391459,  64.038802, 1.10000, 0.90000, 1.10000, 0.90000
61278,'PITTSBURG~32', 115.0000,1,  44,   1,   1,1.01135290,  64.282544, 1.10000, 0.90000, 1.10000, 0.90000
61279,'PITTSBURG~33', 115.0000,1,  44,   1,   1,1.01125944,  64.270086, 1.10000, 0.90000, 1.10000, 0.90000
61280,'ATLANTA 51 1', 115.0000,1,  44,   1,   1,0.97807640,  56.649958, 1.10000, 0.90000, 1.10000, 0.90000
61281,'ATLANTA 51 2', 115.0000,1,  44,   1,   1,0.97786874,  56.635830, 1.10000, 0.90000, 1.10000, 0.90000
61282,'ATLANTA 52 1', 115.0000,1,  44,   1,   1,0.99070483,  58.144765, 1.10000, 0.90000, 1.10000, 0.90000
61283,'AVINGER 1 1 ', 115.0000,1,  44,   1,   1,1.01271081,  64.803858, 1.10000, 0.90000, 1.10000, 0.90000
61284,'AVINGER 1 2 ', 115.0000,1,  44,   1,   1,1.01266372,  64.800149, 1.10000, 0.90000, 1.10000, 0.90000
61285,'BIVINS 1    ', 115.0000,1,  44,   1,   1,1.00591278,  63.220880, 1.10000, 0.90000, 1.10000, 0.90000
61286,'BIVINS 2    ', 115.0000,1,  44,   1,   1,1.00594485,  63.223953, 1.10000, 0.90000, 1.10000, 0.90000
61287,'DAINGERFIE~1', 115.0000,1,  44,   1,   1,1.02053440,  64.079482, 1.10000, 0.90000, 1.10000, 0.90000
61288,'HUGHES SPR~1', 115.0000,1,  44,   1,   1,0.99085987,  60.828517, 1.10000, 0.90000, 1.10000, 0.90000
61289,'JEFFERSON~21', 115.0000,1,  44,   1,   1,1.02181470,  66.233260, 1.10000, 0.90000, 1.10000, 0.90000
61290,'JEFFERSON~22', 115.0000,1,  44,   1,   1,1.03279686,  66.769102, 1.10000, 0.90000, 1.10000, 0.90000
61291,'LINDEN 14 1 ', 115.0000,1,  44,   1,   1,0.98423755,  59.257321, 1.10000, 0.90000, 1.10000, 0.90000
61292,'NAPLES 32 1 ', 115.0000,1,  44,   1,   1,0.99762166,  59.033236, 1.10000, 0.90000, 1.10000, 0.90000
61293,'GILMER 1 1  ', 115.0000,1,  44,   1,   1,0.99836415,  65.237268, 1.10000, 0.90000, 1.10000, 0.90000
61294,'GILMER 1 2  ', 115.0000,1,  44,   1,   1,0.99821341,  65.223669, 1.10000, 0.90000, 1.10000, 0.90000
61295,'GILMER 2 1  ', 115.0000,1,  44,   1,   1,0.99550915,  65.037300, 1.10000, 0.90000, 1.10000, 0.90000
61296,'GLADEWATER 1', 115.0000,1,  44,   1,   1,0.99373800,  65.700969, 1.10000, 0.90000, 1.10000, 0.90000
61297,'KILGORE 1 1 ', 115.0000,1,  44,   1,   1,1.00482905,  68.389844, 1.10000, 0.90000, 1.10000, 0.90000
61298,'KILGORE 1 2 ', 115.0000,1,  44,   1,   1,1.00469935,  68.378233, 1.10000, 0.90000, 1.10000, 0.90000
61299,'KILGORE 2 1 ', 115.0000,1,  44,   1,   1,0.99835724,  68.027735, 1.10000, 0.90000, 1.10000, 0.90000
61300,'KILGORE 3 1 ', 115.0000,1,  44,   1,   1,0.99506372,  67.162022, 1.10000, 0.90000, 1.10000, 0.90000
61301,'LONGVIEW 1 1', 115.0000,1,  44,   1,   1,1.01719809,  69.222335, 1.10000, 0.90000, 1.10000, 0.90000
61302,'LONGVIEW 1 2', 115.0000,1,  44,   1,   1,1.01702774,  69.211140, 1.10000, 0.90000, 1.10000, 0.90000
61303,'LONGVIEW 2 1', 115.0000,1,  44,   1,   1,1.03513157,  71.584720, 1.10000, 0.90000, 1.10000, 0.90000
61304,'LONGVIEW 3 1', 115.0000,1,  44,   1,   1,1.03317583,  72.621829, 1.10000, 0.90000, 1.10000, 0.90000
61305,'LONGVIEW 4 1', 115.0000,1,  44,   1,   1,1.03402436,  71.255163, 1.10000, 0.90000, 1.10000, 0.90000
61306,'LONGVIEW 4 2', 115.0000,1,  44,   1,   1,1.03416729,  71.270046, 1.10000, 0.90000, 1.10000, 0.90000
61307,'LONGVIEW 5 1', 115.0000,1,  44,   1,   1,1.03199852,  70.484335, 1.10000, 0.90000, 1.10000, 0.90000
61308,'LONGVIEW 6 1', 115.0000,1,  44,   1,   1,1.01058888,  65.807554, 1.10000, 0.90000, 1.10000, 0.90000
61309,'LONGVIEW 6 2',  13.8000,1,  44,   1,   1,1.01058888,  65.807554, 1.10000, 0.90000, 1.10000, 0.90000
61310,'LONGVIEW 6 3',  13.8000,1,  44,   1,   1,1.01058888,  65.807554, 1.10000, 0.90000, 1.10000, 0.90000
61312,'LONGVIEW 6 5', 115.0000,1,  44,   1,   1,1.01050425,  65.791401, 1.10000, 0.90000, 1.10000, 0.90000
61313,'LONGVIEW 6 7', 115.0000,1,  44,   1,   1,1.01066661,  65.821447, 1.10000, 0.90000, 1.10000, 0.90000
61314,'LONGVIEW 7 1', 115.0000,1,  44,   1,   1,1.00735295,  66.034993, 1.10000, 0.90000, 1.10000, 0.90000
61315,'LONGVIEW 8 1', 115.0000,1,  44,   1,   1,1.04202831,  66.747388, 1.10000, 0.90000, 1.10000, 0.90000
61316,'LONGVIEW 9 1', 115.0000,1,  44,   1,   1,1.01514661,  65.762011, 1.10000, 0.90000, 1.10000, 0.90000
61317,'LONGVIEW 1~1', 115.0000,1,  44,   1,   1,1.02409661,  65.966855, 1.10000, 0.90000, 1.10000, 0.90000
61318,'LONGVIEW 1~2', 115.0000,1,  44,   1,   1,1.03102744,  68.313510, 1.10000, 0.90000, 1.10000, 0.90000
61319,'LONGVIEW 1~3', 115.0000,1,  44,   1,   1,1.03062880,  68.281176, 1.10000, 0.90000, 1.10000, 0.90000
61320,'LONGVIEW 1~4', 115.0000,1,  44,   1,   1,1.01772845,  69.303143, 1.10000, 0.90000, 1.10000, 0.90000
61321,'LONGVIEW 1~5', 115.0000,1,  44,   1,   1,1.00576746,  70.081757, 1.10000, 0.90000, 1.10000, 0.90000
61322,'LONGVIEW 1~6', 115.0000,1,  44,   1,   1,1.00552881,  70.044341, 1.10000, 0.90000, 1.10000, 0.90000
61323,'HULL 6 1    ', 115.0000,1,  44,   1,   1,1.02219892,  87.577246, 1.10000, 0.90000, 1.10000, 0.90000
61324,'KOUNTZE 1 1 ', 115.0000,1,  44,   1,   1,1.03610015,  92.360441, 1.10000, 0.90000, 1.10000, 0.90000
61325,'KOUNTZE 2 1 ', 115.0000,1,  44,   1,   1,1.02839673,  90.779669, 1.10000, 0.90000, 1.10000, 0.90000
61326,'KOUNTZE 3 1 ', 115.0000,1,  44,   1,   1,1.03062916,  91.265179, 1.10000, 0.90000, 1.10000, 0.90000
61327,'LUMBERTON~13', 115.0000,1,  44,   1,   1,1.01870584,  94.048741, 1.10000, 0.90000, 1.10000, 0.90000
61328,'LUMBERTON~14', 115.0000,1,  44,   1,   1,1.02014637,  94.162279, 1.10000, 0.90000, 1.10000, 0.90000
61329,'LUMBERTON~15', 115.0000,1,  44,   1,   1,1.02000856,  94.151603, 1.10000, 0.90000, 1.10000, 0.90000
61330,'LUMBERTON~16', 115.0000,1,  44,   1,   1,1.02618873,  94.570075, 1.10000, 0.90000, 1.10000, 0.90000
61331,'LUMBERTON~17', 115.0000,1,  44,   1,   1,1.02212977,  95.477766, 1.10000, 0.90000, 1.10000, 0.90000
61332,'LUMBERTON~18', 115.0000,1,  44,   1,   1,1.02218866,  95.488510, 1.10000, 0.90000, 1.10000, 0.90000
61333,'RYE 2 1     ', 115.0000,1,  44,   1,   1,1.01964426,  87.451939, 1.10000, 0.90000, 1.10000, 0.90000
61334,'RYE 2 2     ', 115.0000,1,  44,   1,   1,1.01961374,  87.447117, 1.10000, 0.90000, 1.10000, 0.90000
61335,'SILSBEE 1 1 ', 115.0000,1,  44,   1,   1,1.02250218,  94.115861, 1.10000, 0.90000, 1.10000, 0.90000
61336,'SILSBEE 2 1 ', 115.0000,1,  44,   1,   1,1.02273345,  92.342348, 1.10000, 0.90000, 1.10000, 0.90000
61337,'SILSBEE 3 1 ', 115.0000,1,  44,   1,   1,1.02457321,  94.443648, 1.10000, 0.90000, 1.10000, 0.90000
61338,'SOUR LAKE ~1', 115.0000,1,  44,   1,   1,1.01481771,  89.897017, 1.10000, 0.90000, 1.10000, 0.90000
61339,'SOUR LAKE ~2', 115.0000,1,  44,   1,   1,1.03231943,  88.628828, 1.10000, 0.90000, 1.10000, 0.90000
61340,'SOUR LAKE ~3', 115.0000,1,  44,   1,   1,1.03226495,  88.624054, 1.10000, 0.90000, 1.10000, 0.90000
61341,'HALLSVILLE~3', 115.0000,1,  44,   1,   1,1.03558075,  75.645588, 1.10000, 0.90000, 1.10000, 0.90000
61342,'HALLSVILLE~4', 115.0000,1,  44,   1,   1,1.03270614,  73.321002, 1.10000, 0.90000, 1.10000, 0.90000
61343,'MARSHALL ~20', 115.0000,1,  44,   1,   1,1.03278875,  74.629167, 1.10000, 0.90000, 1.10000, 0.90000
61344,'MARSHALL ~21', 115.0000,1,  44,   1,   1,1.02589357,  72.162110, 1.10000, 0.90000, 1.10000, 0.90000
61345,'MARSHALL ~22', 115.0000,1,  44,   1,   1,1.02600837,  72.174561, 1.10000, 0.90000, 1.10000, 0.90000
61346,'MARSHALL ~23', 115.0000,1,  44,   1,   1,1.02823067,  73.496353, 1.10000, 0.90000, 1.10000, 0.90000
61347,'MARSHALL ~24', 115.0000,1,  44,   1,   1,1.02811480,  73.478451, 1.10000, 0.90000, 1.10000, 0.90000
61348,'MARSHALL 4~1', 115.0000,1,  44,   1,   1,1.02783167,  67.794238, 1.10000, 0.90000, 1.10000, 0.90000
61349,'MARSHALL 4~2', 115.0000,1,  44,   1,   1,1.01974332,  68.552498, 1.10000, 0.90000, 1.10000, 0.90000
61350,'MARSHALL 4~3', 115.0000,1,  44,   1,   1,1.02331507,  70.479206, 1.10000, 0.90000, 1.10000, 0.90000
61351,'WASKOM 1    ', 115.0000,1,  44,   1,   1,1.02114642,  67.467550, 1.10000, 0.90000, 1.10000, 0.90000
61352,'BROOKELAND 1', 115.0000,1,  44,   1,   1,1.02935708,  84.377555, 1.10000, 0.90000, 1.10000, 0.90000
61353,'BROOKELAND 2', 115.0000,1,  44,   1,   1,1.02932954,  84.374249, 1.10000, 0.90000, 1.10000, 0.90000
61354,'BUNA 1 1    ', 115.0000,1,  44,   1,   1,1.01563394,  91.841094, 1.10000, 0.90000, 1.10000, 0.90000
61355,'BUNA 2 1    ', 115.0000,1,  44,   1,   1,1.01492941,  92.480256, 1.10000, 0.90000, 1.10000, 0.90000
61356,'BUNA 2 2    ', 115.0000,1,  44,   1,   1,1.01485872,  92.474819, 1.10000, 0.90000, 1.10000, 0.90000
61357,'CALL 1      ', 115.0000,1,  44,   1,   1,1.02019751,  97.053915, 1.10000, 0.90000, 1.10000, 0.90000
61358,'CALL 2      ', 115.0000,1,  44,   1,   1,1.02016985,  97.050465, 1.10000, 0.90000, 1.10000, 0.90000
61359,'JASPER 24 1 ', 115.0000,1,  44,   1,   1,1.03892696,  89.530386, 1.10000, 0.90000, 1.10000, 0.90000
61360,'JASPER 24 2 ', 115.0000,1,  44,   1,   1,1.03884602,  89.519868, 1.10000, 0.90000, 1.10000, 0.90000
61361,'JASPER 25 1 ', 345.0000,1,  44,   1,   1,1.03738809,  93.981470, 1.10000, 0.90000, 1.10000, 0.90000
61362,'JASPER 25 2 ', 115.0000,1,  44,   1,   1,1.04078615,  90.948367, 1.10000, 0.90000, 1.10000, 0.90000
61363,'JASPER 25 3 ', 345.0000,1,  44,   1,   1,1.03716016,  93.955529, 1.10000, 0.90000, 1.10000, 0.90000
61364,'KIRBYVILLE~2', 115.0000,1,  44,   1,   1,1.02258492,  92.649802, 1.10000, 0.90000, 1.10000, 0.90000
61365,'KIRBYVILLE~3', 115.0000,1,  44,   1,   1,1.02264571,  92.654658, 1.10000, 0.90000, 1.10000, 0.90000
61366,'KIRBYVILLE~4', 115.0000,1,  44,   1,   1,1.02217603,  91.360405, 1.10000, 0.90000, 1.10000, 0.90000
61367,'VIDOR 1 1   ', 115.0000,1,  44,   1,   1,1.02019370,  95.267793, 1.10000, 0.90000, 1.10000, 0.90000
61368,'VIDOR 2 1   ', 115.0000,1,  44,   1,   1,1.01435077,  93.694698, 1.10000, 0.90000, 1.10000, 0.90000
61369,'VIDOR 3 1   ', 115.0000,1,  44,   1,   1,1.01104450,  94.070925, 1.10000, 0.90000, 1.10000, 0.90000
61370,'VIDOR 4 1   ', 115.0000,1,  44,   1,   1,1.03038788,  99.972331, 1.10000, 0.90000, 1.10000, 0.90000
61371,'BEAUMONT 2 1', 115.0000,1,  44,   1,   1,1.02309334,  95.784169, 1.10000, 0.90000, 1.10000, 0.90000
61372,'BEAUMONT 2 2', 115.0000,1,  44,   1,   1,1.02288342,  95.765953, 1.10000, 0.90000, 1.10000, 0.90000
61373,'BEAUMONT 3 1', 115.0000,1,  44,   1,   1,1.01831734,  97.642226, 1.10000, 0.90000, 1.10000, 0.90000
61374,'BEAUMONT 4 1', 115.0000,1,  44,   1,   1,1.02147019,  98.232607, 1.10000, 0.90000, 1.10000, 0.90000
61375,'BEAUMONT 5 1', 115.0000,1,  44,   1,   1,1.01888907,  97.792244, 1.10000, 0.90000, 1.10000, 0.90000
61376,'BEAUMONT 5 2', 115.0000,1,  44,   1,   1,1.01856577,  97.772116, 1.10000, 0.90000, 1.10000, 0.90000
61377,'BEAUMONT 6 1', 115.0000,1,  44,   1,   1,1.02878046,  97.059570, 1.10000, 0.90000, 1.10000, 0.90000
61378,'BEAUMONT 6 2', 115.0000,1,  44,   1,   1,1.02895820,  97.078039, 1.10000, 0.90000, 1.10000, 0.90000
61379,'BEAUMONT 7 1', 115.0000,1,  44,   1,   1,1.01481760,  94.763274, 1.10000, 0.90000, 1.10000, 0.90000
61380,'BEAUMONT 7 2', 115.0000,1,  44,   1,   1,1.01450455,  94.741868, 1.10000, 0.90000, 1.10000, 0.90000
61381,'BEAUMONT 8 1', 115.0000,1,  44,   1,   1,1.00801969,  93.310424, 1.10000, 0.90000, 1.10000, 0.90000
61382,'BEAUMONT 9 1', 115.0000,1,  44,   1,   1,1.01286674,  93.531285, 1.10000, 0.90000, 1.10000, 0.90000
61383,'BEAUMONT 1~1', 115.0000,1,  44,   1,   1,1.00591242,  93.165747, 1.10000, 0.90000, 1.10000, 0.90000
61384,'BEAUMONT 1~2', 115.0000,1,  44,   1,   1,1.00238431,  91.285786, 1.10000, 0.90000, 1.10000, 0.90000
61385,'BEAUMONT 1~3', 115.0000,1,  44,   1,   1,1.01004505,  93.892439, 1.10000, 0.90000, 1.10000, 0.90000
61386,'GROVES 1    ', 115.0000,1,  44,   1,   1,1.03694880, 101.276515, 1.10000, 0.90000, 1.10000, 0.90000
61387,'NEDERLAND ~1', 115.0000,1,  44,   1,   1,1.03335440,  99.503091, 1.10000, 0.90000, 1.10000, 0.90000
61388,'NEDERLAND ~2', 115.0000,1,  44,   1,   1,1.03405368,  98.748846, 1.10000, 0.90000, 1.10000, 0.90000
61389,'NEDERLAND ~3', 115.0000,1,  44,   1,   1,1.03626215,  99.532863, 1.10000, 0.90000, 1.10000, 0.90000
61390,'NEDERLAND ~4', 115.0000,1,  44,   1,   1,1.03212106, 100.049055, 1.10000, 0.90000, 1.10000, 0.90000
61391,'PORT ARTHU~1', 115.0000,1,  44,   1,   1,1.03491724, 100.420802, 1.10000, 0.90000, 1.10000, 0.90000
61392,'PORT ARTHU~8', 115.0000,1,  44,   1,   1,1.02888489, 100.014713, 1.10000, 0.90000, 1.10000, 0.90000
61393,'PORT ARTHU~9', 115.0000,1,  44,   1,   1,1.03687525, 100.807500, 1.10000, 0.90000, 1.10000, 0.90000
61394,'PORT ARTH~10', 115.0000,1,  44,   1,   1,1.03703868, 100.824855, 1.10000, 0.90000, 1.10000, 0.90000
61395,'PORT ARTH~11', 115.0000,1,  44,   1,   1,1.03341711, 100.925676, 1.10000, 0.90000, 1.10000, 0.90000
61396,'PORT ARTH~12', 115.0000,1,  44,   1,   1,1.03269005,  99.617674, 1.10000, 0.90000, 1.10000, 0.90000
61397,'PORT ARTH~13', 115.0000,1,  44,   1,   1,1.04006648, 101.041338, 1.10000, 0.90000, 1.10000, 0.90000
61398,'PORT NECHE~1', 115.0000,1,  44,   1,   1,1.03385544, 100.248012, 1.10000, 0.90000, 1.10000, 0.90000
61399,'PORT NECHE~2', 115.0000,1,  44,   1,   1,1.03378129, 100.239009, 1.10000, 0.90000, 1.10000, 0.90000
61400,'CLEVELAN~158', 115.0000,1,  44,   1,   1,1.03043401,  86.330722, 1.10000, 0.90000, 1.10000, 0.90000
61401,'CLEVELAN~159', 115.0000,1,  44,   1,   1,1.03035712,  86.321420, 1.10000, 0.90000, 1.10000, 0.90000
61402,'CLEVELAN~160', 115.0000,1,  44,   1,   1,1.02502489,  84.723729, 1.10000, 0.90000, 1.10000, 0.90000
61403,'CLEVELAN~161', 115.0000,1,  44,   1,   1,1.02496111,  84.713730, 1.10000, 0.90000, 1.10000, 0.90000
61404,'CLEVELAN~162', 115.0000,1,  44,   1,   1,1.02474356,  83.822486, 1.10000, 0.90000, 1.10000, 0.90000
61405,'CLEVELAN~163', 115.0000,1,  44,   1,   1,1.02480268,  83.834056, 1.10000, 0.90000, 1.10000, 0.90000
61406,'CLEVELAN~165', 115.0000,1,  44,   1,   1,1.02657521,  82.373352, 1.10000, 0.90000, 1.10000, 0.90000
61407,'CLEVELAN~166', 115.0000,1,  44,   1,   1,1.02663434,  82.382668, 1.10000, 0.90000, 1.10000, 0.90000
61408,'CLEVELAN~167', 115.0000,1,  44,   1,   1,1.02535796,  82.948515, 1.10000, 0.90000, 1.10000, 0.90000
61409,'CLEVELAN~168', 115.0000,1,  44,   1,   1,1.02655089,  84.488334, 1.10000, 0.90000, 1.10000, 0.90000
61410,'CLEVELAN~169', 115.0000,1,  44,   1,   1,1.02663004,  84.497705, 1.10000, 0.90000, 1.10000, 0.90000
61411,'DAISETTA 1  ', 115.0000,1,  44,   1,   1,1.02502966,  87.852133, 1.10000, 0.90000, 1.10000, 0.90000
61412,'SHEPHERD 4 1', 115.0000,1,  44,   1,   1,1.02869582,  85.381934, 1.10000, 0.90000, 1.10000, 0.90000
61413,'SHEPHERD 5 1', 115.0000,1,  44,   1,   1,1.02051747,  86.151635, 1.10000, 0.90000, 1.10000, 0.90000
61414,'SPLENDORA ~1', 115.0000,1,  44,   1,   1,1.02735102,  82.331244, 1.10000, 0.90000, 1.10000, 0.90000
61415,'SPLENDORA ~2', 115.0000,1,  44,   1,   1,1.02738965,  82.339488, 1.10000, 0.90000, 1.10000, 0.90000
61416,'SPLENDORA ~3', 115.0000,1,  44,   1,   1,1.03011560,  81.989113, 1.10000, 0.90000, 1.10000, 0.90000
61417,'SPLENDORA ~4', 115.0000,1,  44,   1,   1,1.03004599,  81.980650, 1.10000, 0.90000, 1.10000, 0.90000
61418,'ORE CITY 1  ', 115.0000,1,  44,   1,   1,1.02840960,  66.766274, 1.10000, 0.90000, 1.10000, 0.90000
61419,'OMAHA 4 1   ', 115.0000,1,  44,   1,   1,1.01419079,  62.318953, 1.10000, 0.90000, 1.10000, 0.90000
61420,'OMAHA 4 2   ',  22.0000,1,  44,   1,   1,1.01419079,  62.318953, 1.10000, 0.90000, 1.10000, 0.90000
61421,'OMAHA 4 3   ',  22.0000,1,  44,   1,   1,1.01419079,  62.318953, 1.10000, 0.90000, 1.10000, 0.90000
61423,'OMAHA 4 5   ', 115.0000,1,  44,   1,   1,1.01416063,  62.314807, 1.10000, 0.90000, 1.10000, 0.90000
61424,'OMAHA 4 7   ', 115.0000,1,  44,   1,   1,1.01421630,  62.322696, 1.10000, 0.90000, 1.10000, 0.90000
61425,'HEMPHILL 1 1', 115.0000,1,  44,   1,   1,1.00970626,  77.568157, 1.10000, 0.90000, 1.10000, 0.90000
61426,'HEMPHILL 2 1', 115.0000,1,  44,   1,   1,1.00956976,  76.488167, 1.10000, 0.90000, 1.10000, 0.90000
61427,'HEMPHILL 2 2', 115.0000,1,  44,   1,   1,1.00947940,  76.482805, 1.10000, 0.90000, 1.10000, 0.90000
61428,'NEWTON 21 1 ', 115.0000,1,  44,   1,   1,1.01249361,  88.142970, 1.10000, 0.90000, 1.10000, 0.90000
61429,'NEWTON 21 2 ', 115.0000,1,  44,   1,   1,1.01255357,  88.148591, 1.10000, 0.90000, 1.10000, 0.90000
61430,'NEWTON 22 1 ', 115.0000,1,  44,   1,   1,1.00590277,  92.716055, 1.10000, 0.90000, 1.10000, 0.90000
61431,'NEWTON 22 2 ', 115.0000,1,  44,   1,   1,1.00580645,  92.706028, 1.10000, 0.90000, 1.10000, 0.90000
61432,'ORANGE 10 1 ', 115.0000,1,  44,   1,   1,1.03600347,  99.971935, 1.10000, 0.90000, 1.10000, 0.90000
61433,'ORANGE 10 2 ', 115.0000,1,  44,   1,   1,1.03592253,  99.959491, 1.10000, 0.90000, 1.10000, 0.90000
61434,'ORANGE 11 1 ', 115.0000,1,  44,   1,   1,1.02984297,  99.698946, 1.10000, 0.90000, 1.10000, 0.90000
61435,'ORANGE 11 2 ', 115.0000,1,  44,   1,   1,1.02974653,  99.687813, 1.10000, 0.90000, 1.10000, 0.90000
61436,'ORANGE 12 1 ', 115.0000,1,  44,   1,   1,1.02960086,  99.871163, 1.10000, 0.90000, 1.10000, 0.90000
61437,'ORANGE 13 1 ', 115.0000,1,  44,   1,   1,1.02840924,  99.151903, 1.10000, 0.90000, 1.10000, 0.90000
61438,'ORANGE 13 2 ', 115.0000,1,  44,   1,   1,1.02830803,  99.139779, 1.10000, 0.90000, 1.10000, 0.90000
61439,'BRIDGE CIT~1', 115.0000,1,  44,   1,   1,1.03821480, 100.304477, 1.10000, 0.90000, 1.10000, 0.90000
61440,'BRIDGE CIT~2', 115.0000,1,  44,   1,   1,1.03818262, 100.299340, 1.10000, 0.90000, 1.10000, 0.90000
61441,'BRIDGE CIT~3', 115.0000,1,  44,   1,   1,1.03838181, 101.511747, 1.10000, 0.90000, 1.10000, 0.90000
61442,'ORANGE 14 1 ', 115.0000,1,  44,   1,   1,1.03576660, 101.703914, 1.10000, 0.90000, 1.10000, 0.90000
61443,'ORANGE 14 2 ', 115.0000,1,  44,   1,   1,1.03591895, 101.721905, 1.10000, 0.90000, 1.10000, 0.90000
61444,'ORANGE 15 1 ', 115.0000,1,  44,   1,   1,1.03026164, 100.480176, 1.10000, 0.90000, 1.10000, 0.90000
61445,'ORANGE 15 2 ', 115.0000,1,  44,   1,   1,1.03006291, 100.467131, 1.10000, 0.90000, 1.10000, 0.90000
61446,'ORANGE 16 1 ', 115.0000,1,  44,   1,   1,1.03267097, 100.734567, 1.10000, 0.90000, 1.10000, 0.90000
61447,'CARTHAGE ~21', 115.0000,1,  44,   1,   1,1.02448332,  73.509911, 1.10000, 0.90000, 1.10000, 0.90000
61448,'CARTHAGE ~22', 115.0000,1,  44,   1,   1,1.01423776,  71.364630, 1.10000, 0.90000, 1.10000, 0.90000
61449,'CARTHAGE ~23', 115.0000,1,  44,   1,   1,1.01416886,  71.354658, 1.10000, 0.90000, 1.10000, 0.90000
61450,'CARTHAGE ~24', 115.0000,1,  44,   1,   1,1.02265799,  73.303844, 1.10000, 0.90000, 1.10000, 0.90000
61451,'DE BERRY 1  ', 115.0000,1,  44,   1,   1,1.01012850,  69.812265, 1.10000, 0.90000, 1.10000, 0.90000
61452,'JOAQUIN 1   ', 115.0000,1,  44,   1,   1,1.02048421,  71.991423, 1.10000, 0.90000, 1.10000, 0.90000
61453,'TATUM 1 1   ', 115.0000,1,  44,   1,   1,1.03732467,  76.365483, 1.10000, 0.90000, 1.10000, 0.90000
61454,'TIMPSON 1   ', 115.0000,1,  44,   1,   1,1.02772820,  73.905167, 1.10000, 0.90000, 1.10000, 0.90000
61455,'CORRIGAN 1  ', 115.0000,1,  44,   1,   1,1.02784240,  86.725521, 1.10000, 0.90000, 1.10000, 0.90000
61456,'LIVINGSTON~2', 115.0000,1,  44,   1,   1,1.01284993,  85.611319, 1.10000, 0.90000, 1.10000, 0.90000
61457,'LIVINGSTON~3', 115.0000,1,  44,   1,   1,1.01253223,  85.469798, 1.10000, 0.90000, 1.10000, 0.90000
61458,'LIVINGSTON~4', 115.0000,1,  44,   1,   1,1.01121509,  85.269202, 1.10000, 0.90000, 1.10000, 0.90000
61459,'LIVINGSTON~5', 115.0000,1,  44,   1,   1,1.01106322,  85.252570, 1.10000, 0.90000, 1.10000, 0.90000
61460,'LIVINGSTON~6', 115.0000,1,  44,   1,   1,1.01772320,  85.684464, 1.10000, 0.90000, 1.10000, 0.90000
61461,'ONALASKA 5 1', 115.0000,1,  44,   1,   1,1.01929247,  80.823042, 1.10000, 0.90000, 1.10000, 0.90000
61462,'ONALASKA 5 2', 115.0000,1,  44,   1,   1,1.01918483,  80.811219, 1.10000, 0.90000, 1.10000, 0.90000
61463,'PINELAND 1  ', 115.0000,1,  44,   1,   1,1.01948571,  80.440224, 1.10000, 0.90000, 1.10000, 0.90000
61464,'SAN AUGUST~1', 115.0000,1,  44,   1,   1,1.02400458,  75.355735, 1.10000, 0.90000, 1.10000, 0.90000
61465,'SAN AUGUST~2', 115.0000,1,  44,   1,   1,1.02166259,  73.604270, 1.10000, 0.90000, 1.10000, 0.90000
61466,'BROADDUS 1  ', 115.0000,1,  44,   1,   1,1.01891947,  78.545939, 1.10000, 0.90000, 1.10000, 0.90000
61467,'BROADDUS 2  ', 115.0000,1,  44,   1,   1,1.01888943,  78.542927, 1.10000, 0.90000, 1.10000, 0.90000
61468,'CENTER 2 1  ', 115.0000,1,  44,   1,   1,1.01833928,  73.853668, 1.10000, 0.90000, 1.10000, 0.90000
61469,'CENTER 3 1  ', 345.0000,1,  44,   1,   1,1.03979838,  72.095017, 1.10000, 0.90000, 1.10000, 0.90000
61470,'CENTER 3 2  ', 115.0000,1,  44,   1,   1,1.02712059,  72.866678, 1.10000, 0.90000, 1.10000, 0.90000
61471,'CENTER 3 3  ',  13.8000,1,  44,   1,   1,1.01938045,  73.353117, 1.10000, 0.90000, 1.10000, 0.90000
61473,'CENTER 3 5  ', 345.0000,1,  44,   1,   1,1.03953278,  72.075517, 1.10000, 0.90000, 1.10000, 0.90000
61474,'COLDSPRING~1', 115.0000,1,  44,   1,   1,1.02609456,  81.429946, 1.10000, 0.90000, 1.10000, 0.90000
61475,'COLDSPRING~2', 115.0000,1,  44,   1,   1,1.02682126,  83.018279, 1.10000, 0.90000, 1.10000, 0.90000
61476,'HUNTSVILL~34', 115.0000,1,  44,   1,   1,1.01899886,  87.272312, 1.10000, 0.90000, 1.10000, 0.90000
61477,'HUNTSVILL~35', 345.0000,1,  44,   1,   1,1.03162158,  91.450523, 1.10000, 0.90000, 1.10000, 0.90000
61478,'HUNTSVILL~36', 115.0000,1,  44,   1,   1,1.02944064,  89.433746, 1.10000, 0.90000, 1.10000, 0.90000
61479,'HUNTSVILL~37',  13.8000,1,  44,   1,   1,1.02869391,  88.074989, 1.10000, 0.90000, 1.10000, 0.90000
61481,'HUNTSVILL~39', 345.0000,1,  44,   1,   1,1.03145039,  91.432389, 1.10000, 0.90000, 1.10000, 0.90000
61482,'HUNTSVILL~40', 115.0000,1,  44,   1,   1,1.01788974,  86.150440, 1.10000, 0.90000, 1.10000, 0.90000
61483,'HUNTSVILL~41', 115.0000,1,  44,   1,   1,1.02252769,  87.541613, 1.10000, 0.90000, 1.10000, 0.90000
61484,'SHELBYVIL~12', 115.0000,1,  44,   1,   1,1.01918459,  76.048720, 1.10000, 0.90000, 1.10000, 0.90000
61485,'GROVETON 2 1', 115.0000,1,  44,   1,   1,1.01661944,  79.380178, 1.10000, 0.90000, 1.10000, 0.90000
61486,'GROVETON 3 1', 115.0000,1,  44,   1,   1,1.01416755,  81.099849, 1.10000, 0.90000, 1.10000, 0.90000
61487,'GROVETON 3 2', 115.0000,1,  44,   1,   1,1.01412296,  81.095082, 1.10000, 0.90000, 1.10000, 0.90000
61488,'TRINITY 5 1 ', 115.0000,1,  44,   1,   1,1.01523459,  80.793604, 1.10000, 0.90000, 1.10000, 0.90000
61489,'TRINITY 6 1 ', 115.0000,1,  44,   1,   1,1.01057529,  83.714828, 1.10000, 0.90000, 1.10000, 0.90000
61490,'COLMESNEIL 1', 115.0000,1,  44,   1,   1,1.03580356,  89.002248, 1.10000, 0.90000, 1.10000, 0.90000
61491,'WARREN 45 1 ', 115.0000,1,  44,   1,   1,1.02782226,  88.335697, 1.10000, 0.90000, 1.10000, 0.90000
61492,'WOODVILLE ~4', 115.0000,1,  44,   1,   1,1.02691495,  88.116270, 1.10000, 0.90000, 1.10000, 0.90000
61493,'WOODVILLE ~5', 115.0000,1,  44,   1,   1,1.02678549,  88.101818, 1.10000, 0.90000, 1.10000, 0.90000
61494,'WOODVILLE ~6', 115.0000,1,  44,   1,   1,1.02595937,  88.047074, 1.10000, 0.90000, 1.10000, 0.90000
61495,'BIG SANDY ~2', 115.0000,1,  44,   1,   1,0.97898787,  65.758787, 1.10000, 0.90000, 1.10000, 0.90000
61496,'BIG SANDY ~3', 115.0000,1,  44,   1,   1,0.97875822,  65.746172, 1.10000, 0.90000, 1.10000, 0.90000
61497,'GILMER 3 1  ', 115.0000,1,  44,   1,   1,1.00759077,  64.353223, 1.10000, 0.90000, 1.10000, 0.90000
61498,'GILMER 4 1  ', 115.0000,1,  44,   1,   1,0.98241919,  64.844491, 1.10000, 0.90000, 1.10000, 0.90000
61499,'GILMER 4 2  ',  13.8000,1,  44,   1,   1,0.98241919,  64.844491, 1.10000, 0.90000, 1.10000, 0.90000
61500,'GILMER 4 3  ',  13.8000,1,  44,   1,   1,0.98241919,  64.844491, 1.10000, 0.90000, 1.10000, 0.90000
61502,'GILMER 4 5  ', 115.0000,1,  44,   1,   1,0.98217225,  64.822648, 1.10000, 0.90000, 1.10000, 0.90000
61503,'GILMER 4 7  ', 115.0000,1,  44,   1,   1,0.98267341,  64.865705, 1.10000, 0.90000, 1.10000, 0.90000
61504,'HAWKINS 2 1 ', 115.0000,1,  44,   1,   1,0.98494655,  67.033116, 1.10000, 0.90000, 1.10000, 0.90000
61505,'BEAUMONT 1~4', 115.0000,2,  44,   1,   1,1.02224946,  97.055048, 1.10000, 0.90000, 1.10000, 0.90000
61506,'BEAUMONT 1~5', 115.0000,1,  44,   1,   1,1.02231383,  97.067104, 1.10000, 0.90000, 1.10000, 0.90000
61507,'BEAUMONT 1~6', 115.0000,1,  44,   1,   1,1.02089000,  97.173614, 1.10000, 0.90000, 1.10000, 0.90000
61508,'BEAUMONT 1~7',  13.8000,2,  44,   1,   1,1.04517150,  97.647636, 1.10000, 0.90000, 1.10000, 0.90000
61509,'BEAUMONT 1~8',  13.8000,2,  44,   1,   1,1.02089000,  97.173614, 1.10000, 0.90000, 1.10000, 0.90000
61510,'BEAUMONT 1~9', 115.0000,1,  44,   1,   1,1.02079940,  97.164557, 1.10000, 0.90000, 1.10000, 0.90000
61511,'BEAUMONT ~10', 115.0000,1,  44,   1,   1,1.02094197,  97.179440, 1.10000, 0.90000, 1.10000, 0.90000
61512,'PORT NECHE~3', 115.0000,1,  44,   1,   1,1.03929281, 100.796332, 1.10000, 0.90000, 1.10000, 0.90000
61513,'PORT NECHE~4',  18.0000,2,  44,   1,   1,1.03288782, 104.156526, 1.10000, 0.90000, 1.10000, 0.90000
61514,'PORT NECHE~5', 115.0000,1,  44,   1,   1,1.03926027, 100.772795, 1.10000, 0.90000, 1.10000, 0.90000
61515,'PORT NECHE~6', 115.0000,1,  44,   1,   1,1.03929281, 100.796332, 1.10000, 0.90000, 1.10000, 0.90000
61516,'SHEPHERD 6 1', 345.0000,2,  44,   1,   1,1.03999996,  91.523394, 1.10000, 0.90000, 1.10000, 0.90000
61517,'SHEPHERD 6 2', 115.0000,1,  44,   1,   1,1.03370225,  87.259997, 1.10000, 0.90000, 1.10000, 0.90000
61518,'SHEPHERD 6 3',  18.0000,1,  44,   1,   1,1.03516912,  88.691523, 1.10000, 0.90000, 1.10000, 0.90000
61520,'SHEPHERD 6 5', 345.0000,1,  44,   1,   1,1.04029202,  91.584169, 1.10000, 0.90000, 1.10000, 0.90000
61521,'SHEPHERD 6 7', 345.0000,1,  44,   1,   1,1.03999996,  91.523394, 1.10000, 0.90000, 1.10000, 0.90000
61522,'JASPER 26 1 ', 115.0000,2,  44,   1,   1,1.03653622,  87.506738, 1.10000, 0.90000, 1.10000, 0.90000
61523,'JASPER 26 2 ', 115.0000,1,  44,   1,   1,1.03621387,  87.478884, 1.10000, 0.90000, 1.10000, 0.90000
61524,'BURKEVILLE~2', 115.0000,2,  44,   1,   1,1.03799999,  84.762579, 1.10000, 0.90000, 1.10000, 0.90000
61525,'BURKEVILLE~3', 115.0000,1,  44,   1,   1,1.03754807,  84.722548, 1.10000, 0.90000, 1.10000, 0.90000
61526,'BEAUMONT ~11', 345.0000,1,  44,   1,   1,1.03627408, 102.516932, 1.10000, 0.90000, 1.10000, 0.90000
61527,'BEAUMONT ~12', 115.0000,1,  44,   1,   1,1.03720784,  97.560769, 1.10000, 0.90000, 1.10000, 0.90000
61528,'BEAUMONT ~13',  13.8000,2,  44,   1,   1,1.04486215, 103.417294, 1.10000, 0.90000, 1.10000, 0.90000
61529,'BEAUMONT ~14',  13.8000,2,  44,   1,   1,1.04931498, 103.910414, 1.10000, 0.90000, 1.10000, 0.90000
61530,'BEAUMONT ~15',  20.0000,2,  44,   1,   1,1.04934645, 103.904977, 1.10000, 0.90000, 1.10000, 0.90000
61531,'BEAUMONT ~16',  13.8000,2,  44,   1,   1,1.03627408, 102.516932, 1.10000, 0.90000, 1.10000, 0.90000
61532,'BEAUMONT ~17', 345.0000,1,  44,   1,   1,1.03605020, 102.494987, 1.10000, 0.90000, 1.10000, 0.90000
61533,'BEAUMONT ~18', 345.0000,1,  44,   1,   1,1.03605103, 102.499078, 1.10000, 0.90000, 1.10000, 0.90000
61534,'HALLSVILLE~5', 345.0000,1,  44,   1,   1,1.03699994,  73.380001, 1.10000, 0.90000, 1.10000, 0.90000
61535,'HALLSVILLE~6', 115.0000,1,  44,   1,   1,1.03421605,  74.817735, 1.10000, 0.90000, 1.10000, 0.90000
61536,'HALLSVILLE~7',  22.0000,1,  44,   1,   1,1.03611827,  73.799682, 1.10000, 0.90000, 1.10000, 0.90000
61538,'HALLSVILLE~9',  13.8000,2,  44,   1,   1,1.05139816,  75.671393, 1.10000, 0.90000, 1.10000, 0.90000
61539,'HALLSVILL~10', 345.0000,1,  44,   1,   1,1.03664303,  73.114662, 1.10000, 0.90000, 1.10000, 0.90000
61540,'HALLSVILL~11', 345.0000,1,  44,   1,   1,1.03699994,  73.380001, 1.10000, 0.90000, 1.10000, 0.90000
61541,'PORT NECHE~7', 115.0000,2,  44,   1,   1,1.03863025, 100.797931, 1.10000, 0.90000, 1.10000, 0.90000
61542,'PORT NECHE~8', 115.0000,1,  44,   1,   1,1.03834105, 100.778389, 1.10000, 0.90000, 1.10000, 0.90000
61543,'PORT ARTH~14', 115.0000,2,  44,   1,   1,1.03699994, 101.186732, 1.10000, 0.90000, 1.10000, 0.90000
61544,'PORT ARTH~15', 115.0000,1,  44,   1,   1,1.03679013, 101.164643, 1.10000, 0.90000, 1.10000, 0.90000
61545,'KOUNTZE 4 1 ', 345.0000,2,  44,   1,   1,1.03081596,  98.280125, 1.10000, 0.90000, 1.10000, 0.90000
61546,'KOUNTZE 4 2 ', 115.0000,1,  44,   1,   1,1.03168344,  96.439730, 1.10000, 0.90000, 1.10000, 0.90000
61547,'KOUNTZE 4 3 ', 345.0000,1,  44,   1,   1,1.03045094,  98.447512, 1.10000, 0.90000, 1.10000, 0.90000
61548,'KOUNTZE 4 5 ', 345.0000,1,  44,   1,   1,1.03081596,  98.280125, 1.10000, 0.90000, 1.10000, 0.90000
61549,'PITTSBURG~37', 345.0000,1,  44,   1,   1,1.03600001,  67.918247, 1.10000, 0.90000, 1.10000, 0.90000
61550,'PITTSBURG~38', 115.0000,1,  44,   1,   1,1.03511202,  66.223192, 1.10000, 0.90000, 1.10000, 0.90000
61551,'PITTSBURG~39',  13.8000,2,  44,   1,   1,1.04295754,  69.617441, 1.10000, 0.90000, 1.10000, 0.90000
61552,'PITTSBURG~40',  18.0000,2,  44,   1,   1,1.04004884,  68.916267, 1.10000, 0.90000, 1.10000, 0.90000
61553,'PITTSBURG~41',  22.0000,2,  44,   1,   1,1.04441428,  70.655097, 1.10000, 0.90000, 1.10000, 0.90000
61554,'PITTSBURG~42', 345.0000,1,  44,   1,   1,1.03518724,  67.607077, 1.10000, 0.90000, 1.10000, 0.90000
61555,'PITTSBURG~43', 345.0000,1,  44,   1,   1,1.03520751,  67.984520, 1.10000, 0.90000, 1.10000, 0.90000
61556,'LONGVIEW 1~7', 115.0000,1,  44,   1,   1,1.03600001,  76.600995, 1.10000, 0.90000, 1.10000, 0.90000
61557,'LONGVIEW 1~8',  13.8000,2,  44,   1,   1,1.05850005,  80.976387, 1.10000, 0.90000, 1.10000, 0.90000
61558,'LONGVIEW 1~9',  13.8000,2,  44,   1,   1,1.05693555,  82.849648, 1.10000, 0.90000, 1.10000, 0.90000
61559,'LONGVIEW ~10',  18.0000,2,  44,   1,   1,1.05850005,  81.078068, 1.10000, 0.90000, 1.10000, 0.90000
61560,'LONGVIEW ~11',  13.8000,2,  44,   1,   1,1.05850005,  80.901671, 1.10000, 0.90000, 1.10000, 0.90000
61561,'LONGVIEW ~12', 115.0000,1,  44,   1,   1,1.03564382,  76.302017, 1.10000, 0.90000, 1.10000, 0.90000
61562,'LONGVIEW ~13', 115.0000,1,  44,   1,   1,1.03600001,  76.600995, 1.10000, 0.90000, 1.10000, 0.90000
61563,'BEAUMONT ~19', 115.0000,2,  44,   1,   1,1.03214741,  96.808274, 1.10000, 0.90000, 1.10000, 0.90000
61564,'BEAUMONT ~20', 115.0000,1,  44,   1,   1,1.03191650,  96.793541, 1.10000, 0.90000, 1.10000, 0.90000
61565,'PORT ARTH~16', 115.0000,1,  44,   1,   1,1.04120517, 101.296883, 1.10000, 0.90000, 1.10000, 0.90000
61566,'PORT ARTH~17',  13.8000,2,  44,   1,   1,1.03999996, 103.602775, 1.10000, 0.90000, 1.10000, 0.90000
61567,'PORT ARTH~18',  13.8000,2,  44,   1,   1,1.04108691, 101.433124, 1.10000, 0.90000, 1.10000, 0.90000
61569,'PORT ARTH~20', 115.0000,1,  44,   1,   1,1.04116940, 101.274862, 1.10000, 0.90000, 1.10000, 0.90000
61570,'TATUM 2 1   ', 345.0000,1,  44,   1,   1,1.03799999,  74.695372, 1.10000, 0.90000, 1.10000, 0.90000
61571,'TATUM 2 2   ', 115.0000,1,  44,   1,   1,1.02966046,  74.403347, 1.10000, 0.90000, 1.10000, 0.90000
61572,'TATUM 2 3   ',  13.8000,2,  44,   1,   1,1.02301824,  75.963171, 1.10000, 0.90000, 1.10000, 0.90000
61573,'TATUM 2 4   ',  13.2000,2,  44,   1,   1,1.02298415,  76.462650, 1.10000, 0.90000, 1.10000, 0.90000
61574,'TATUM 2 5   ',  13.8000,2,  44,   1,   1,1.03799999,  74.695372, 1.10000, 0.90000, 1.10000, 0.90000
61575,'TATUM 2 6   ', 345.0000,1,  44,   1,   1,1.03764796,  74.338611, 1.10000, 0.90000, 1.10000, 0.90000
61576,'TATUM 2 8   ', 345.0000,1,  44,   1,   1,1.03799999,  74.695372, 1.10000, 0.90000, 1.10000, 0.90000
61577,'ORANGE 17 1 ', 345.0000,1,  44,   1,   1,1.04499996, 104.393772, 1.10000, 0.90000, 1.10000, 0.90000
61578,'ORANGE 17 2 ', 115.0000,1,  44,   1,   1,1.03869188, 101.676819, 1.10000, 0.90000, 1.10000, 0.90000
61579,'ORANGE 17 3 ',  13.8000,1,  44,   1,   1,1.03793538, 101.259160, 1.10000, 0.90000, 1.10000, 0.90000
61581,'ORANGE 17 5 ',  22.0000,2,  44,   1,   1,1.05013621, 106.209646, 1.10000, 0.90000, 1.10000, 0.90000
61582,'ORANGE 17 6 ',  13.8000,2,  44,   1,   1,1.05691576, 109.554650, 1.10000, 0.90000, 1.10000, 0.90000
61583,'ORANGE 17 7 ',  13.8000,2,  44,   1,   1,1.04499996, 104.393772, 1.10000, 0.90000, 1.10000, 0.90000
61584,'ORANGE 17 8 ',  24.0000,2,  44,   1,   1,1.05710411, 109.619939, 1.10000, 0.90000, 1.10000, 0.90000
61585,'ORANGE 17 9 ',  13.8000,2,  44,   1,   1,1.05559421, 108.679812, 1.10000, 0.90000, 1.10000, 0.90000
61586,'ORANGE 17 10', 345.0000,1,  44,   1,   1,1.04107177, 103.566288, 1.10000, 0.90000, 1.10000, 0.90000
61587,'ORANGE 17 12', 345.0000,1,  44,   1,   1,1.04499996, 104.393772, 1.10000, 0.90000, 1.10000, 0.90000
61588,'AVINGER 2 1 ', 345.0000,1,  44,   1,   1,1.03759849,  69.459056, 1.10000, 0.90000, 1.10000, 0.90000
61589,'AVINGER 2 2 ', 115.0000,1,  44,   1,   1,1.03094864,  67.572059, 1.10000, 0.90000, 1.10000, 0.90000
61590,'AVINGER 2 3 ',  13.2000,1,  44,   1,   1,1.02245283,  64.407960, 1.10000, 0.90000, 1.10000, 0.90000
61592,'AVINGER 2 5 ',  22.0000,2,  44,   1,   1,1.02066731,  74.071783, 1.10000, 0.90000, 1.10000, 0.90000
61593,'AVINGER 2 6 ',  13.8000,2,  44,   1,   1,1.02176535,  71.901258, 1.10000, 0.90000, 1.10000, 0.90000
61594,'AVINGER 2 7 ',  13.8000,2,  44,   1,   1,1.01847041,  70.810955, 1.10000, 0.90000, 1.10000, 0.90000
61595,'AVINGER 2 8 ', 345.0000,1,  44,   1,   1,1.03576863,  68.986864, 1.10000, 0.90000, 1.10000, 0.90000
61596,'AVINGER 2 10', 345.0000,1,  44,   1,   1,1.03759849,  69.459056, 1.10000, 0.90000, 1.10000, 0.90000
61597,'ORANGE 18 1 ', 115.0000,2,  44,   1,   1,1.03649998, 101.910855, 1.10000, 0.90000, 1.10000, 0.90000
61598,'ORANGE 18 2 ', 115.0000,1,  44,   1,   1,1.03638268, 101.849144, 1.10000, 0.90000, 1.10000, 0.90000
61599,'PORT ARTH~21', 115.0000,1,  44,   1,   1,1.04255283, 101.382854, 1.10000, 0.90000, 1.10000, 0.90000
61600,'PORT ARTH~22',  18.0000,2,  44,   1,   1,1.04255283, 101.382854, 1.10000, 0.90000, 1.10000, 0.90000
61601,'PORT ARTH~23', 115.0000,1,  44,   1,   1,1.04255283, 101.382854, 1.10000, 0.90000, 1.10000, 0.90000
61602,'PORT ARTH~24', 115.0000,1,  44,   1,   1,1.04255283, 101.382854, 1.10000, 0.90000, 1.10000, 0.90000
61603,'PORT ARTHU~2', 115.0000,2,  44,   1,   1,1.04400003, 101.219497, 1.10000, 0.90000, 1.10000, 0.90000
61604,'PORT ARTHU~3', 115.0000,1,  44,   1,   1,1.04328132, 101.173004, 1.10000, 0.90000, 1.10000, 0.90000
61605,'LONE STAR 1 ', 115.0000,1,  44,   1,   1,1.03061819,  66.449230, 1.10000, 0.90000, 1.10000, 0.90000
61606,'LONE STAR 2 ',  13.8000,2,  44,   1,   1,1.02049911,  70.883300, 1.10000, 0.90000, 1.10000, 0.90000
61607,'LONE STAR 3 ', 115.0000,1,  44,   1,   1,1.03035247,  66.425946, 1.10000, 0.90000, 1.10000, 0.90000
61608,'ORANGE 19 1 ', 115.0000,1,  44,   1,   1,1.03919089, 101.967197, 1.10000, 0.90000, 1.10000, 0.90000
61609,'ORANGE 19 2 ',  18.0000,2,  44,   1,   1,1.00000000, 104.574533, 1.10000, 0.90000, 1.10000, 0.90000
61610,'ORANGE 19 3 ',  13.8000,2,  44,   1,   1,1.00000000, 105.440096, 1.10000, 0.90000, 1.10000, 0.90000
61611,'ORANGE 19 4 ', 115.0000,1,  44,   1,   1,1.03897560, 101.922986, 1.10000, 0.90000, 1.10000, 0.90000
61612,'ORANGE 19 6 ', 115.0000,1,  44,   1,   1,1.03919089, 101.967197, 1.10000, 0.90000, 1.10000, 0.90000
61613,'ORANGE 20 1 ', 345.0000,1,  44,   1,   1,1.03600001, 102.634705, 1.10000, 0.90000, 1.10000, 0.90000
61614,'ORANGE 20 2 ', 115.0000,1,  44,   1,   1,1.03495073, 101.036618, 1.10000, 0.90000, 1.10000, 0.90000
61615,'ORANGE 20 3 ',  13.8000,2,  44,   1,   1,1.05449998, 105.369485, 1.10000, 0.90000, 1.10000, 0.90000
61616,'ORANGE 20 4 ',  18.0000,2,  44,   1,   1,1.04994285, 104.546782, 1.10000, 0.90000, 1.10000, 0.90000
61617,'ORANGE 20 5 ',  20.0000,2,  44,   1,   1,1.05449998, 106.407319, 1.10000, 0.90000, 1.10000, 0.90000
61618,'ORANGE 20 6 ', 345.0000,1,  44,   1,   1,1.03666222, 102.409452, 1.10000, 0.90000, 1.10000, 0.90000
61619,'ORANGE 20 8 ', 345.0000,1,  44,   1,   1,1.03600001, 102.634705, 1.10000, 0.90000, 1.10000, 0.90000
61620,'LONGVIEW ~14', 345.0000,1,  44,   1,   1,1.04224575,  73.921082, 1.10000, 0.90000, 1.10000, 0.90000
61621,'LONGVIEW ~15', 115.0000,1,  44,   1,   1,1.04402018,  71.675076, 1.10000, 0.90000, 1.10000, 0.90000
61622,'LONGVIEW ~16',  20.0000,2,  44,   1,   1,1.06308913,  76.158774, 1.10000, 0.90000, 1.10000, 0.90000
61623,'LONGVIEW ~17',  13.8000,2,  44,   1,   1,1.06761265,  76.681632, 1.10000, 0.90000, 1.10000, 0.90000
61624,'LONGVIEW ~18',  13.2000,2,  44,   1,   1,1.05759394,  75.557889, 1.10000, 0.90000, 1.10000, 0.90000
61625,'LONGVIEW ~19', 345.0000,1,  44,   1,   1,1.04086268,  73.707290, 1.10000, 0.90000, 1.10000, 0.90000
61626,'LONGVIEW ~20', 345.0000,1,  44,   1,   1,1.04224575,  73.921082, 1.10000, 0.90000, 1.10000, 0.90000
61627,'DEWEYVILLE 1', 345.0000,1,  44,   1,   1,1.03999996, 103.121165, 1.10000, 0.90000, 1.10000, 0.90000
61628,'DEWEYVILLE 2', 115.0000,1,  44,   1,   1,1.03942120, 100.748924, 1.10000, 0.90000, 1.10000, 0.90000
61629,'DEWEYVILLE 3',  13.8000,1,  44,   1,   1,1.04039347,  98.653060, 1.10000, 0.90000, 1.10000, 0.90000
61631,'DEWEYVILLE 5',  18.0000,2,  44,   1,   1,1.05850005, 106.050414, 1.10000, 0.90000, 1.10000, 0.90000
61632,'DEWEYVILLE 6',  13.8000,2,  44,   1,   1,1.06108487, 106.180277, 1.10000, 0.90000, 1.10000, 0.90000
61633,'DEWEYVILLE 7',  13.8000,2,  44,   1,   1,1.06086648, 106.889865, 1.10000, 0.90000, 1.10000, 0.90000
61634,'DEWEYVILLE 8',  13.8000,2,  44,   1,   1,1.06115949, 106.288262, 1.10000, 0.90000, 1.10000, 0.90000
61635,'DEWEYVILLE 9',  13.8000,2,  44,   1,   1,1.05850005, 106.426730, 1.10000, 0.90000, 1.10000, 0.90000
61636,'DEWEYVILLE~1',  18.0000,2,  44,   1,   1,1.05850005, 106.873206, 1.10000, 0.90000, 1.10000, 0.90000
61637,'DEWEYVILLE~2', 345.0000,1,  44,   1,   1,1.03826022, 102.351191, 1.10000, 0.90000, 1.10000, 0.90000
61638,'DEWEYVILLE~3', 345.0000,1,  44,   1,   1,1.03999996, 103.121165, 1.10000, 0.90000, 1.10000, 0.90000
61639,'MARSHALL 4~4', 115.0000,1,  44,   1,   1,1.04299998,  77.641472, 1.10000, 0.90000, 1.10000, 0.90000
61640,'MARSHALL 4~5',  13.8000,2,  44,   1,   1,1.05131066,  83.426389, 1.10000, 0.90000, 1.10000, 0.90000
61641,'MARSHALL 4~6',  22.0000,2,  44,   1,   1,1.04949999,  82.259684, 1.10000, 0.90000, 1.10000, 0.90000
61642,'MARSHALL 4~7',  13.8000,2,  44,   1,   1,1.04889297,  81.042530, 1.10000, 0.90000, 1.10000, 0.90000
61643,'MARSHALL 4~8', 115.0000,1,  44,   1,   1,1.04159021,  77.285155, 1.10000, 0.90000, 1.10000, 0.90000
61644,'MARSHALL 4~9', 115.0000,1,  44,   1,   1,1.04299998,  77.641472, 1.10000, 0.90000, 1.10000, 0.90000
61645,'PORT ARTHU~4', 345.0000,2,  44,   1,   1,1.03990149, 103.310702, 1.10000, 0.90000, 1.10000, 0.90000
61646,'PORT ARTHU~5', 115.0000,2,  44,   1,   1,1.04499996, 101.957335, 1.10000, 0.90000, 1.10000, 0.90000
61647,'PORT ARTHU~6', 345.0000,1,  44,   1,   1,1.04024315, 103.350734, 1.10000, 0.90000, 1.10000, 0.90000
61648,'PORT ARTHU~7', 345.0000,1,  44,   1,   1,1.03990149, 103.310702, 1.10000, 0.90000, 1.10000, 0.90000
61649,'FARWELL 4 1 ', 115.0000,1,  45,   1,   1,1.03675544,  74.666228, 1.10000, 0.90000, 1.10000, 0.90000
61650,'MORTON 7 1  ', 115.0000,1,  45,   1,   1,1.03917980,  77.590512, 1.10000, 0.90000, 1.10000, 0.90000
61651,'MULESHOE 1 1', 115.0000,1,  45,   1,   1,1.03683877,  74.911295, 1.10000, 0.90000, 1.10000, 0.90000
61652,'MULESHOE 2 1', 115.0000,1,  45,   1,   1,1.03650177,  75.295439, 1.10000, 0.90000, 1.10000, 0.90000
61653,'MULESHOE 2 2', 115.0000,1,  45,   1,   1,1.03645754,  75.290330, 1.10000, 0.90000, 1.10000, 0.90000
61654,'MULESHOE 3 1', 115.0000,1,  45,   1,   1,1.03786755,  75.960091, 1.10000, 0.90000, 1.10000, 0.90000
61655,'SUDAN 1 1   ', 115.0000,1,  45,   1,   1,1.02972150,  74.371020, 1.10000, 0.90000, 1.10000, 0.90000
61656,'DALHART 1 1 ', 345.0000,1,  45,   1,   1,1.05105889,  67.002155, 1.10000, 0.90000, 1.10000, 0.90000
61657,'DALHART 1 2 ', 115.0000,1,  45,   1,   1,1.04978287,  66.418358, 1.10000, 0.90000, 1.10000, 0.90000
61658,'DALHART 1 3 ', 345.0000,1,  45,   1,   1,1.05116975,  67.020528, 1.10000, 0.90000, 1.10000, 0.90000
61659,'DALHART 2 1 ', 115.0000,1,  45,   1,   1,1.03661120,  64.955304, 1.10000, 0.90000, 1.10000, 0.90000
61660,'TEXLINE 1   ', 115.0000,1,  45,   1,   1,1.04789543,  65.932923, 1.10000, 0.90000, 1.10000, 0.90000
61661,'TEXLINE 2   ', 115.0000,1,  45,   1,   1,1.04790795,  65.934371, 1.10000, 0.90000, 1.10000, 0.90000
61662,'HEDLEY 1    ', 115.0000,1,  45,   1,   1,1.03095305,  62.447074, 1.10000, 0.90000, 1.10000, 0.90000
61663,'HEDLEY 2    ', 115.0000,1,  45,   1,   1,1.03094339,  62.446022, 1.10000, 0.90000, 1.10000, 0.90000
61664,'MCLEAN 1    ', 115.0000,1,  45,   1,   1,1.03579760,  64.155352, 1.10000, 0.90000, 1.10000, 0.90000
61665,'DENVER CIT~1', 115.0000,1,  45,   1,   1,1.04257476,  84.666444, 1.10000, 0.90000, 1.10000, 0.90000
61666,'DENVER CIT~2', 115.0000,1,  45,   1,   1,1.04783285,  84.843237, 1.10000, 0.90000, 1.10000, 0.90000
61667,'SEAGRAVES ~1', 115.0000,1,  45,   1,   1,1.03511608,  84.573615, 1.10000, 0.90000, 1.10000, 0.90000
61668,'SEAGRAVES ~2', 115.0000,1,  45,   1,   1,1.03874135,  80.670429, 1.10000, 0.90000, 1.10000, 0.90000
61669,'SEAGRAVES ~3', 115.0000,1,  45,   1,   1,1.04362202,  82.586153, 1.10000, 0.90000, 1.10000, 0.90000
61670,'SEMINOLE 4 1', 115.0000,1,  45,   1,   1,1.02568579,  84.786888, 1.10000, 0.90000, 1.10000, 0.90000
61671,'SEMINOLE 4 2', 115.0000,1,  45,   1,   1,1.02558684,  84.777285, 1.10000, 0.90000, 1.10000, 0.90000
61672,'SEMINOLE 5 1', 115.0000,1,  45,   1,   1,1.02656901,  84.548118, 1.10000, 0.90000, 1.10000, 0.90000
61673,'SEMINOLE 5 2',  13.8000,1,  45,   1,   1,1.02656901,  84.548118, 1.10000, 0.90000, 1.10000, 0.90000
61674,'SEMINOLE 5 3',  13.8000,1,  45,   1,   1,1.02656901,  84.548118, 1.10000, 0.90000, 1.10000, 0.90000
61676,'SEMINOLE 5 5', 115.0000,1,  45,   1,   1,1.02645671,  84.539977, 1.10000, 0.90000, 1.10000, 0.90000
61677,'SEMINOLE 5 7', 115.0000,1,  45,   1,   1,1.02669525,  84.557359, 1.10000, 0.90000, 1.10000, 0.90000
61678,'SEMINOLE 6 1', 115.0000,1,  45,   1,   1,1.02772844,  85.568227, 1.10000, 0.90000, 1.10000, 0.90000
61679,'ABERNATHY ~1', 115.0000,1,  45,   1,   1,1.03700018,  76.734682, 1.10000, 0.90000, 1.10000, 0.90000
61680,'ABERNATHY ~2', 115.0000,1,  45,   1,   1,1.03704119,  76.742517, 1.10000, 0.90000, 1.10000, 0.90000
61681,'HALE CENTE~1', 115.0000,1,  45,   1,   1,1.03877926,  77.374452, 1.10000, 0.90000, 1.10000, 0.90000
61682,'OLTON 1     ', 115.0000,1,  45,   1,   1,1.03965533,  77.676128, 1.10000, 0.90000, 1.10000, 0.90000
61683,'PLAINVIEW~21', 115.0000,1,  45,   1,   1,1.03682292,  74.690721, 1.10000, 0.90000, 1.10000, 0.90000
61684,'PLAINVIEW~22', 115.0000,1,  45,   1,   1,1.03389919,  74.467654, 1.10000, 0.90000, 1.10000, 0.90000
61685,'PLAINVIEW~23', 115.0000,1,  45,   1,   1,1.03377497,  74.451685, 1.10000, 0.90000, 1.10000, 0.90000
61686,'PLAINVIEW~24', 115.0000,1,  45,   1,   1,1.03322744,  74.781576, 1.10000, 0.90000, 1.10000, 0.90000
61687,'PLAINVIEW~25', 345.0000,1,  45,   1,   1,1.03221118,  75.609293, 1.10000, 0.90000, 1.10000, 0.90000
61688,'PLAINVIEW~26', 115.0000,1,  45,   1,   1,1.04231060,  74.934927, 1.10000, 0.90000, 1.10000, 0.90000
61689,'PLAINVIEW~27', 345.0000,1,  45,   1,   1,1.03204405,  75.594881, 1.10000, 0.90000, 1.10000, 0.90000
61690,'GRUVER 1 1  ', 115.0000,1,  45,   1,   1,1.04762852,  67.110126, 1.10000, 0.90000, 1.10000, 0.90000
61691,'SPEARMAN 1 1', 115.0000,1,  45,   1,   1,1.04709852,  66.865838, 1.10000, 0.90000, 1.10000, 0.90000
61692,'HARTLEY 3 1 ', 115.0000,1,  45,   1,   1,1.03885996,  65.349133, 1.10000, 0.90000, 1.10000, 0.90000
61693,'HARTLEY 3 2 ', 115.0000,1,  45,   1,   1,1.03890824,  65.350690, 1.10000, 0.90000, 1.10000, 0.90000
61694,'CANADIAN 1 1', 115.0000,1,  45,   1,   1,1.04470658,  62.797743, 1.10000, 0.90000, 1.10000, 0.90000
61695,'CANADIAN 2 1', 115.0000,1,  45,   1,   1,1.04474080,  63.346364, 1.10000, 0.90000, 1.10000, 0.90000
61696,'CANADIAN 2 2', 115.0000,1,  45,   1,   1,1.04469717,  63.343953, 1.10000, 0.90000, 1.10000, 0.90000
61697,'CANADIAN 3 1', 115.0000,1,  45,   1,   1,1.04470062,  62.599107, 1.10000, 0.90000, 1.10000, 0.90000
61698,'LEVELLAND ~1', 115.0000,1,  45,   1,   1,1.04079854,  76.891893, 1.10000, 0.90000, 1.10000, 0.90000
61699,'LEVELLAND ~2', 345.0000,1,  45,   1,   1,1.04951310,  79.824277, 1.10000, 0.90000, 1.10000, 0.90000
61700,'LEVELLAND ~3', 115.0000,1,  45,   1,   1,1.04466760,  77.598968, 1.10000, 0.90000, 1.10000, 0.90000
61701,'LEVELLAND ~4', 345.0000,1,  45,   1,   1,1.04940796,  79.816880, 1.10000, 0.90000, 1.10000, 0.90000
61702,'LEVELLAND ~5', 115.0000,1,  45,   1,   1,1.04069114,  76.943201, 1.10000, 0.90000, 1.10000, 0.90000
61703,'LEVELLAND ~6', 115.0000,1,  45,   1,   1,1.04219687,  77.180352, 1.10000, 0.90000, 1.10000, 0.90000
61704,'LITTLEFIEL~2', 115.0000,1,  45,   1,   1,1.03774548,  77.868664, 1.10000, 0.90000, 1.10000, 0.90000
61705,'LITTLEFIEL~4', 115.0000,1,  45,   1,   1,1.03563082,  77.245751, 1.10000, 0.90000, 1.10000, 0.90000
61706,'LUBBOCK 1 1 ', 115.0000,1,  45,   1,   1,1.02599895,  72.957629, 1.10000, 0.90000, 1.10000, 0.90000
61707,'LUBBOCK 2 1 ', 115.0000,1,  45,   1,   1,1.02674282,  73.774410, 1.10000, 0.90000, 1.10000, 0.90000
61708,'LUBBOCK 3 1 ', 115.0000,1,  45,   1,   1,1.02599633,  73.268949, 1.10000, 0.90000, 1.10000, 0.90000
61709,'LUBBOCK 3 2 ', 115.0000,1,  45,   1,   1,1.02590966,  73.258765, 1.10000, 0.90000, 1.10000, 0.90000
61710,'LUBBOCK 4 1 ', 115.0000,1,  45,   1,   1,1.02739120,  72.443356, 1.10000, 0.90000, 1.10000, 0.90000
61711,'ROPESVILLE 1', 115.0000,1,  45,   1,   1,1.03161705,  73.685652, 1.10000, 0.90000, 1.10000, 0.90000
61712,'SHALLOWATE~1', 115.0000,1,  45,   1,   1,1.03602993,  75.598624, 1.10000, 0.90000, 1.10000, 0.90000
61713,'SUNDOWN 1   ', 115.0000,1,  45,   1,   1,1.04244876,  77.159021, 1.10000, 0.90000, 1.10000, 0.90000
61714,'SUNDOWN 2   ', 115.0000,1,  45,   1,   1,1.04242527,  77.154281, 1.10000, 0.90000, 1.10000, 0.90000
61715,'BORGER 1 1  ', 115.0000,1,  45,   1,   1,1.03364289,  66.286153, 1.10000, 0.90000, 1.10000, 0.90000
61716,'BORGER 1 2  ', 115.0000,1,  45,   1,   1,1.03373313,  66.296582, 1.10000, 0.90000, 1.10000, 0.90000
61717,'BORGER 2 1  ', 115.0000,1,  45,   1,   1,1.03418481,  66.554094, 1.10000, 0.90000, 1.10000, 0.90000
61718,'BORGER 3 1  ', 115.0000,1,  45,   1,   1,1.03373551,  66.423214, 1.10000, 0.90000, 1.10000, 0.90000
61719,'BORGER 3 2  ', 115.0000,1,  45,   1,   1,1.03366482,  66.413522, 1.10000, 0.90000, 1.10000, 0.90000
61720,'STINNETT 2 1', 115.0000,1,  45,   1,   1,1.03378451,  66.907188, 1.10000, 0.90000, 1.10000, 0.90000
61721,'BOOKER 1    ', 115.0000,1,  45,   1,   1,1.04055178,  61.528106, 1.10000, 0.90000, 1.10000, 0.90000
61722,'FOLLETT 1   ', 115.0000,1,  45,   1,   1,1.04281068,  61.764745, 1.10000, 0.90000, 1.10000, 0.90000
61723,'FOLLETT 2   ', 115.0000,1,  45,   1,   1,1.04278672,  61.762532, 1.10000, 0.90000, 1.10000, 0.90000
61724,'IDALOU 1    ', 115.0000,1,  45,   1,   1,1.03694296,  73.619030, 1.10000, 0.90000, 1.10000, 0.90000
61725,'LUBBOCK 5 1 ', 115.0000,1,  45,   1,   1,1.03686774,  73.368540, 1.10000, 0.90000, 1.10000, 0.90000
61726,'LUBBOCK 5 2 ', 115.0000,1,  45,   1,   1,1.03677416,  73.359865, 1.10000, 0.90000, 1.10000, 0.90000
61727,'LUBBOCK 6 1 ', 115.0000,1,  45,   1,   1,1.03789675,  73.555953, 1.10000, 0.90000, 1.10000, 0.90000
61728,'LUBBOCK 6 2 ', 115.0000,1,  45,   1,   1,1.03779614,  73.548078, 1.10000, 0.90000, 1.10000, 0.90000
61729,'LUBBOCK 7 1 ', 115.0000,1,  45,   1,   1,1.03830922,  73.844590, 1.10000, 0.90000, 1.10000, 0.90000
61730,'LUBBOCK 8 1 ', 115.0000,1,  45,   1,   1,1.03834176,  73.808547, 1.10000, 0.90000, 1.10000, 0.90000
61731,'LUBBOCK 9 1 ', 115.0000,1,  45,   1,   1,1.03275239,  73.170628, 1.10000, 0.90000, 1.10000, 0.90000
61732,'LUBBOCK 9 2 ', 115.0000,1,  45,   1,   1,1.03268790,  73.163081, 1.10000, 0.90000, 1.10000, 0.90000
61733,'LUBBOCK 10 1', 115.0000,1,  45,   1,   1,1.03578198,  73.649964, 1.10000, 0.90000, 1.10000, 0.90000
61734,'LUBBOCK 11 1', 115.0000,1,  45,   1,   1,1.03501570,  74.111330, 1.10000, 0.90000, 1.10000, 0.90000
61735,'LUBBOCK 12 1', 115.0000,1,  45,   1,   1,1.02809370,  73.956353, 1.10000, 0.90000, 1.10000, 0.90000
61736,'LUBBOCK 13 1', 345.0000,1,  45,   1,   1,1.03815055,  78.027589, 1.10000, 0.90000, 1.10000, 0.90000
61737,'LUBBOCK 13 2', 115.0000,1,  45,   1,   1,1.04146004,  74.179215, 1.10000, 0.90000, 1.10000, 0.90000
61738,'LUBBOCK 13 3', 345.0000,1,  45,   1,   1,1.03804159,  78.011579, 1.10000, 0.90000, 1.10000, 0.90000
61739,'LUBBOCK 14 1', 115.0000,1,  45,   1,   1,1.03387380,  73.010822, 1.10000, 0.90000, 1.10000, 0.90000
61740,'LUBBOCK 14 2', 115.0000,1,  45,   1,   1,1.03400564,  73.026907, 1.10000, 0.90000, 1.10000, 0.90000
61741,'LUBBOCK 15 1', 115.0000,1,  45,   1,   1,1.03298461,  73.182970, 1.10000, 0.90000, 1.10000, 0.90000
61742,'LUBBOCK 16 1', 115.0000,1,  45,   1,   1,1.03436458,  73.418366, 1.10000, 0.90000, 1.10000, 0.90000
61743,'LUBBOCK 17 1', 115.0000,1,  45,   1,   1,1.02850044,  72.294103, 1.10000, 0.90000, 1.10000, 0.90000
61744,'LUBBOCK 17 2', 115.0000,1,  45,   1,   1,1.02877855,  72.319293, 1.10000, 0.90000, 1.10000, 0.90000
61745,'LUBBOCK 18 1', 115.0000,1,  45,   1,   1,1.03611410,  73.645675, 1.10000, 0.90000, 1.10000, 0.90000
61746,'LUBBOCK 18 2', 115.0000,1,  45,   1,   1,1.03597713,  73.633872, 1.10000, 0.90000, 1.10000, 0.90000
61747,'LUBBOCK 19 1', 115.0000,1,  45,   1,   1,1.03321588,  72.994956, 1.10000, 0.90000, 1.10000, 0.90000
61748,'LUBBOCK 19 2', 115.0000,1,  45,   1,   1,1.03313935,  72.983843, 1.10000, 0.90000, 1.10000, 0.90000
61749,'LUBBOCK 20 1', 115.0000,1,  45,   1,   1,1.03210187,  72.814768, 1.10000, 0.90000, 1.10000, 0.90000
61750,'LUBBOCK 21 1', 115.0000,1,  45,   1,   1,1.03581226,  73.475323, 1.10000, 0.90000, 1.10000, 0.90000
61751,'LUBBOCK 21 2', 115.0000,1,  45,   1,   1,1.03561842,  73.451888, 1.10000, 0.90000, 1.10000, 0.90000
61752,'LUBBOCK 22 1', 115.0000,1,  45,   1,   1,1.03864622,  73.729140, 1.10000, 0.90000, 1.10000, 0.90000
61753,'LUBBOCK 22 2',  13.8000,1,  45,   1,   1,1.03864622,  73.729140, 1.10000, 0.90000, 1.10000, 0.90000
61754,'LUBBOCK 22 3',  13.8000,1,  45,   1,   1,1.03864622,  73.729140, 1.10000, 0.90000, 1.10000, 0.90000
61756,'LUBBOCK 22 5', 115.0000,1,  45,   1,   1,1.03877342,  73.746249, 1.10000, 0.90000, 1.10000, 0.90000
61757,'LUBBOCK 22 7', 115.0000,1,  45,   1,   1,1.03852797,  73.713177, 1.10000, 0.90000, 1.10000, 0.90000
61758,'LUBBOCK 23 1', 115.0000,1,  45,   1,   1,1.03604126,  73.578664, 1.10000, 0.90000, 1.10000, 0.90000
61759,'LUBBOCK 24 1', 345.0000,1,  45,   1,   1,1.03667045,  76.327268, 1.10000, 0.90000, 1.10000, 0.90000
61760,'LUBBOCK 24 2', 115.0000,1,  45,   1,   1,1.03952718,  74.172637, 1.10000, 0.90000, 1.10000, 0.90000
61761,'LUBBOCK 24 3', 345.0000,1,  45,   1,   1,1.03662217,  76.318744, 1.10000, 0.90000, 1.10000, 0.90000
61762,'LUBBOCK 25 1', 115.0000,1,  45,   1,   1,1.03708267,  73.439744, 1.10000, 0.90000, 1.10000, 0.90000
61763,'LUBBOCK 26 1', 115.0000,1,  45,   1,   1,1.03552723,  73.372679, 1.10000, 0.90000, 1.10000, 0.90000
61764,'LUBBOCK 26 2', 115.0000,1,  45,   1,   1,1.03576756,  73.402288, 1.10000, 0.90000, 1.10000, 0.90000
61765,'LUBBOCK 27 1', 115.0000,1,  45,   1,   1,1.03533995,  74.012217, 1.10000, 0.90000, 1.10000, 0.90000
61766,'LUBBOCK 27 2', 115.0000,1,  45,   1,   1,1.03554833,  74.029381, 1.10000, 0.90000, 1.10000, 0.90000
61767,'LUBBOCK 28 1', 115.0000,1,  45,   1,   1,1.02951348,  72.585814, 1.10000, 0.90000, 1.10000, 0.90000
61768,'LUBBOCK 29 1', 115.0000,1,  45,   1,   1,1.03010452,  72.802829, 1.10000, 0.90000, 1.10000, 0.90000
61769,'LUBBOCK 30 1', 115.0000,1,  45,   1,   1,1.03584301,  73.362659, 1.10000, 0.90000, 1.10000, 0.90000
61770,'LUBBOCK 31 1', 115.0000,1,  45,   1,   1,1.03499901,  74.366041, 1.10000, 0.90000, 1.10000, 0.90000
61771,'LUBBOCK 32 1', 115.0000,1,  45,   1,   1,1.03739691,  72.604713, 1.10000, 0.90000, 1.10000, 0.90000
61772,'LUBBOCK 33 1', 115.0000,1,  45,   1,   1,1.03611410,  73.235296, 1.10000, 0.90000, 1.10000, 0.90000
61773,'WOLFFORTH 1 ', 115.0000,1,  45,   1,   1,1.03214741,  73.217422, 1.10000, 0.90000, 1.10000, 0.90000
61774,'TAHOKA 1 1  ', 115.0000,1,  45,   1,   1,1.03739119,  75.301907, 1.10000, 0.90000, 1.10000, 0.90000
61775,'TAHOKA 2 1  ', 115.0000,1,  45,   1,   1,1.03307128,  75.132914, 1.10000, 0.90000, 1.10000, 0.90000
61776,'CACTUS 1    ', 115.0000,1,  45,   1,   1,1.03577304,  67.535476, 1.10000, 0.90000, 1.10000, 0.90000
61777,'DUMAS 4 1   ', 115.0000,1,  45,   1,   1,1.03584361,  68.530280, 1.10000, 0.90000, 1.10000, 0.90000
61778,'DUMAS 5 1   ', 115.0000,1,  45,   1,   1,1.03626752,  68.300758, 1.10000, 0.90000, 1.10000, 0.90000
61779,'DUMAS 6 1   ', 115.0000,1,  45,   1,   1,1.03610289,  68.451063, 1.10000, 0.90000, 1.10000, 0.90000
61780,'DUMAS 7 1   ', 115.0000,1,  45,   1,   1,1.03589392,  68.279550, 1.10000, 0.90000, 1.10000, 0.90000
61781,'DUMAS 7 2   ', 115.0000,1,  45,   1,   1,1.03582406,  68.271381, 1.10000, 0.90000, 1.10000, 0.90000
61782,'SUNRAY 1 1  ', 115.0000,1,  45,   1,   1,1.03557575,  68.234000, 1.10000, 0.90000, 1.10000, 0.90000
61783,'SUNRAY 1 2  ', 115.0000,1,  45,   1,   1,1.03559840,  68.236752, 1.10000, 0.90000, 1.10000, 0.90000
61784,'BOVINA 1    ', 115.0000,1,  45,   1,   1,1.04025948,  74.083647, 1.10000, 0.90000, 1.10000, 0.90000
61785,'BOVINA 2    ', 115.0000,1,  45,   1,   1,1.04027069,  74.085395, 1.10000, 0.90000, 1.10000, 0.90000
61786,'AMARILLO 1 1', 115.0000,1,  45,   1,   1,1.03508210,  61.046592, 1.10000, 0.90000, 1.10000, 0.90000
61787,'AMARILLO 1 2', 115.0000,1,  45,   1,   1,1.03520930,  61.055703, 1.10000, 0.90000, 1.10000, 0.90000
61788,'AMARILLO 2 1', 115.0000,1,  45,   1,   1,1.03255224,  60.492615, 1.10000, 0.90000, 1.10000, 0.90000
61789,'AMARILLO 3 1', 115.0000,1,  45,   1,   1,1.03663993,  61.148286, 1.10000, 0.90000, 1.10000, 0.90000
61790,'AMARILLO 4 1', 115.0000,1,  45,   1,   1,1.03594375,  61.242570, 1.10000, 0.90000, 1.10000, 0.90000
61791,'AMARILLO 4 2', 115.0000,1,  45,   1,   1,1.03601491,  61.252645, 1.10000, 0.90000, 1.10000, 0.90000
61792,'AMARILLO 5 1', 345.0000,1,  45,   1,   1,1.05149376,  63.759618, 1.10000, 0.90000, 1.10000, 0.90000
61793,'AMARILLO 5 2', 115.0000,1,  45,   1,   1,1.04402077,  61.785707, 1.10000, 0.90000, 1.10000, 0.90000
61794,'AMARILLO 5 3', 345.0000,1,  45,   1,   1,1.05213130,  63.834163, 1.10000, 0.90000, 1.10000, 0.90000
61795,'AMARILLO 6 1', 115.0000,1,  45,   1,   1,1.03880417,  61.266913, 1.10000, 0.90000, 1.10000, 0.90000
61796,'AMARILLO 7 1', 115.0000,1,  45,   1,   1,1.03718770,  61.064746, 1.10000, 0.90000, 1.10000, 0.90000
61797,'CANYON 1 1  ', 115.0000,1,  45,   1,   1,1.03148723,  59.755836, 1.10000, 0.90000, 1.10000, 0.90000
61798,'CANYON 2 1  ', 115.0000,1,  45,   1,   1,1.03971875,  60.449940, 1.10000, 0.90000, 1.10000, 0.90000
61799,'CANYON 2 2  ', 115.0000,1,  45,   1,   1,1.03965831,  60.440166, 1.10000, 0.90000, 1.10000, 0.90000
61800,'CANYON 3 1  ', 115.0000,1,  45,   1,   1,1.03791690,  59.863780, 1.10000, 0.90000, 1.10000, 0.90000
61801,'CANYON 3 2  ', 115.0000,1,  45,   1,   1,1.03785157,  59.874463, 1.10000, 0.90000, 1.10000, 0.90000
61802,'CANYON 4 1  ', 115.0000,1,  45,   1,   1,1.03182089,  59.677808, 1.10000, 0.90000, 1.10000, 0.90000
61803,'STRATFORD ~4', 115.0000,1,  45,   1,   1,1.04125178,  65.969102, 1.10000, 0.90000, 1.10000, 0.90000
61804,'STRATFORD ~5', 115.0000,1,  45,   1,   1,1.04124486,  65.967306, 1.10000, 0.90000, 1.10000, 0.90000
61805,'STRATFORD ~6', 115.0000,1,  45,   1,   1,1.04016411,  66.517457, 1.10000, 0.90000, 1.10000, 0.90000
61806,'BROWNFIELD~2', 115.0000,1,  45,   1,   1,1.03517020,  75.775485, 1.10000, 0.90000, 1.10000, 0.90000
61807,'BROWNFIELD~3', 115.0000,1,  45,   1,   1,1.03326035,  75.040727, 1.10000, 0.90000, 1.10000, 0.90000
61808,'BROWNFIELD~4', 115.0000,1,  45,   1,   1,1.03451037,  76.652898, 1.10000, 0.90000, 1.10000, 0.90000
61809,'BROWNFIELD~5', 115.0000,1,  45,   1,   1,1.03456795,  76.661340, 1.10000, 0.90000, 1.10000, 0.90000
61810,'PLAINS 1 1  ', 115.0000,1,  45,   1,   1,1.05203378,  86.562689, 1.10000, 0.90000, 1.10000, 0.90000
61811,'PLAINS 1 2  ', 115.0000,1,  45,   1,   1,1.05200315,  86.558946, 1.10000, 0.90000, 1.10000, 0.90000
61812,'GRUVER 2 1  ', 115.0000,2,  45,   1,   1,1.04540277,  65.556866, 1.10000, 0.90000, 1.10000, 0.90000
61813,'GRUVER 2 2  ', 115.0000,1,  45,   1,   1,1.04540277,  65.556866, 1.10000, 0.90000, 1.10000, 0.90000
61814,'LUBBOCK 34 1', 115.0000,2,  45,   1,   1,1.03407538,  73.207033, 1.10000, 0.90000, 1.10000, 0.90000
61815,'LUBBOCK 34 2', 115.0000,1,  45,   1,   1,1.03421450,  73.217538, 1.10000, 0.90000, 1.10000, 0.90000
61816,'DENVER CIT~3', 115.0000,1,  45,   1,   1,1.05623055,  85.765511, 1.10000, 0.90000, 1.10000, 0.90000
61817,'DENVER CIT~4',  13.2000,2,  45,   1,   1,1.05209112,  88.334304, 1.10000, 0.90000, 1.10000, 0.90000
61818,'DENVER CIT~5', 115.0000,1,  45,   1,   1,1.05621243,  85.751618, 1.10000, 0.90000, 1.10000, 0.90000
61819,'DENVER CIT~6', 115.0000,1,  45,   1,   1,1.05623055,  85.765511, 1.10000, 0.90000, 1.10000, 0.90000
61820,'BORGER 4 1  ', 765.0000,1,  45,   1,   1,1.04319382,  71.664141, 1.10000, 0.90000, 1.10000, 0.90000
61821,'BORGER 4 2  ', 345.0000,1,  45,   1,   1,1.04271173,  69.596814, 1.10000, 0.90000, 1.10000, 0.90000
61822,'BORGER 4 3  ', 115.0000,1,  45,   1,   1,1.04307508,  68.430613, 1.10000, 0.90000, 1.10000, 0.90000
61823,'BORGER 4 4  ',  18.0000,2,  45,   1,   1,1.04052961,  72.068987, 1.10000, 0.90000, 1.10000, 0.90000
61824,'BORGER 4 5  ',  13.8000,2,  45,   1,   1,1.04343152,  72.376783, 1.10000, 0.90000, 1.10000, 0.90000
61825,'BORGER 4 6  ',  13.8000,2,  45,   1,   1,1.03685808,  69.662213, 1.10000, 0.90000, 1.10000, 0.90000
61826,'BORGER 4 7  ',  18.0000,2,  45,   1,   1,1.04307508,  68.430613, 1.10000, 0.90000, 1.10000, 0.90000
61827,'BORGER 4 8  ', 765.0000,1,  45,   1,   1,1.05238104,  71.608414, 1.10000, 0.90000, 1.10000, 0.90000
61828,'BORGER 4 10 ', 345.0000,1,  45,   1,   1,1.04288852,  69.358604, 1.10000, 0.90000, 1.10000, 0.90000
61829,'SUNRAY 2 1  ', 115.0000,2,  45,   1,   1,1.03799999,  68.898126, 1.10000, 0.90000, 1.10000, 0.90000
61830,'SUNRAY 2 2  ', 115.0000,1,  45,   1,   1,1.03784883,  68.871769, 1.10000, 0.90000, 1.10000, 0.90000
61831,'LUBBOCK 35 1', 115.0000,2,  45,   1,   1,1.03999996,  73.694681, 1.10000, 0.90000, 1.10000, 0.90000
61832,'LUBBOCK 35 2', 115.0000,1,  45,   1,   1,1.03942943,  73.655831, 1.10000, 0.90000, 1.10000, 0.90000
61833,'TAHOKA 3 1  ', 345.0000,2,  45,   1,   1,1.03729331,  77.225076, 1.10000, 0.90000, 1.10000, 0.90000
61834,'TAHOKA 3 2  ', 115.0000,2,  45,   1,   1,1.03827047,  76.513705, 1.10000, 0.90000, 1.10000, 0.90000
61835,'TAHOKA 3 3  ', 345.0000,1,  45,   1,   1,1.03711736,  77.243251, 1.10000, 0.90000, 1.10000, 0.90000
61836,'TAHOKA 3 5  ', 345.0000,1,  45,   1,   1,1.03729331,  77.225076, 1.10000, 0.90000, 1.10000, 0.90000
61837,'DUMAS 8 1   ', 115.0000,2,  45,   1,   1,1.03732419,  68.536550, 1.10000, 0.90000, 1.10000, 0.90000
61838,'DUMAS 8 2   ',  20.0000,2,  45,   1,   1,1.03734982,  68.542226, 1.10000, 0.90000, 1.10000, 0.90000
61839,'DUMAS 8 3   ',  20.0000,2,  45,   1,   1,1.03873670,  68.845008, 1.10000, 0.90000, 1.10000, 0.90000
61841,'DUMAS 8 5   ', 115.0000,1,  45,   1,   1,1.03723490,  68.525054, 1.10000, 0.90000, 1.10000, 0.90000
61842,'DUMAS 8 7   ', 115.0000,1,  45,   1,   1,1.03732419,  68.536550, 1.10000, 0.90000, 1.10000, 0.90000
61843,'EDMONSON 1  ', 345.0000,1,  45,   1,   1,1.04138803,  79.583500, 1.10000, 0.90000, 1.10000, 0.90000
61844,'EDMONSON 2  ', 115.0000,1,  45,   1,   1,1.04190540,  78.614774, 1.10000, 0.90000, 1.10000, 0.90000
61845,'EDMONSON 3  ',  13.8000,2,  45,   1,   1,1.04600000,  80.820297, 1.10000, 0.90000, 1.10000, 0.90000
61846,'EDMONSON 4  ',  18.0000,2,  45,   1,   1,1.05050004,  81.853062, 1.10000, 0.90000, 1.10000, 0.90000
61847,'EDMONSON 5  ',  18.0000,2,  45,   1,   1,1.05050004,  81.584622, 1.10000, 0.90000, 1.10000, 0.90000
61848,'EDMONSON 6  ',  13.8000,2,  45,   1,   1,1.04600000,  80.879835, 1.10000, 0.90000, 1.10000, 0.90000
61849,'EDMONSON 7  ', 345.0000,1,  45,   1,   1,1.04167151,  79.350570, 1.10000, 0.90000, 1.10000, 0.90000
61850,'EDMONSON 9  ', 345.0000,1,  45,   1,   1,1.04138803,  79.583500, 1.10000, 0.90000, 1.10000, 0.90000
61851,'SUDAN 2 1   ', 765.0000,1,  45,   1,   1,1.04299998,  77.664817, 1.10000, 0.90000, 1.10000, 0.90000
61852,'SUDAN 2 2   ', 345.0000,1,  45,   1,   1,1.04338312,  78.339497, 1.10000, 0.90000, 1.10000, 0.90000
61853,'SUDAN 2 3   ', 115.0000,1,  45,   1,   1,1.04396439,  77.351667, 1.10000, 0.90000, 1.10000, 0.90000
61854,'SUDAN 2 4   ',  13.8000,1,  45,   1,   1,1.04473388,  76.481993, 1.10000, 0.90000, 1.10000, 0.90000
61856,'SUDAN 2 6   ',  18.0000,2,  45,   1,   1,1.05231774,  78.445699, 1.10000, 0.90000, 1.10000, 0.90000
61857,'SUDAN 2 7   ',  13.8000,2,  45,   1,   1,1.05267489,  78.235685, 1.10000, 0.90000, 1.10000, 0.90000
61858,'SUDAN 2 8   ', 765.0000,1,  45,   1,   1,1.04673624,  77.275715, 1.10000, 0.90000, 1.10000, 0.90000
61859,'SUDAN 2 10  ', 345.0000,1,  45,   1,   1,1.04382133,  78.465063, 1.10000, 0.90000, 1.10000, 0.90000
61860,'ABERNATHY ~3', 345.0000,1,  45,   1,   1,1.04133260,  78.685070, 1.10000, 0.90000, 1.10000, 0.90000
61861,'ABERNATHY ~5', 115.0000,1,  45,   1,   1,1.04165661,  77.913484, 1.10000, 0.90000, 1.10000, 0.90000
61862,'ABERNATHY ~6',  13.8000,1,  45,   1,   1,1.04225183,  77.039917, 1.10000, 0.90000, 1.10000, 0.90000
61864,'ABERNATHY ~8',  22.0000,2,  45,   1,   1,1.04600000,  79.484715, 1.10000, 0.90000, 1.10000, 0.90000
61865,'ABERNATHY ~9',  13.8000,2,  45,   1,   1,1.04600000,  79.535306, 1.10000, 0.90000, 1.10000, 0.90000
61866,'ABERNATHY~10',  13.8000,2,  45,   1,   1,1.04600000,  80.192862, 1.10000, 0.90000, 1.10000, 0.90000
61867,'ABERNATHY~11',  13.8000,2,  45,   1,   1,1.04074705,  78.573369, 1.10000, 0.90000, 1.10000, 0.90000
61868,'ABERNATHY~12', 345.0000,1,  45,   1,   1,1.04140830,  78.635893, 1.10000, 0.90000, 1.10000, 0.90000
61869,'ABERNATHY ~4', 345.0000,1,  45,   1,   1,1.04133260,  78.685070, 1.10000, 0.90000, 1.10000, 0.90000
61870,'SUNRAY 3 1  ', 345.0000,1,  45,   1,   1,1.03409338,  69.202725, 1.10000, 0.90000, 1.10000, 0.90000
61871,'SUNRAY 3 2  ', 115.0000,1,  45,   1,   1,1.03626788,  68.864180, 1.10000, 0.90000, 1.10000, 0.90000
61872,'SUNRAY 3 3  ',  18.0000,1,  45,   1,   1,1.03783727,  68.624147, 1.10000, 0.90000, 1.10000, 0.90000
61874,'SUNRAY 3 5  ',  18.0000,2,  45,   1,   1,1.03416121,  69.827640, 1.10000, 0.90000, 1.10000, 0.90000
61875,'SUNRAY 3 6  ',  13.8000,2,  45,   1,   1,1.03605759,  69.685114, 1.10000, 0.90000, 1.10000, 0.90000
61876,'SUNRAY 3 7  ',  13.8000,2,  45,   1,   1,1.02912712,  72.011238, 1.10000, 0.90000, 1.10000, 0.90000
61877,'SUNRAY 3 8  ', 345.0000,1,  45,   1,   1,1.03722525,  69.182959, 1.10000, 0.90000, 1.10000, 0.90000
61878,'SUNRAY 3 10 ', 345.0000,1,  45,   1,   1,1.03409338,  69.202725, 1.10000, 0.90000, 1.10000, 0.90000
61879,'SPEARMAN 2 1', 115.0000,1,  45,   1,   1,1.04780936,  67.697393, 1.10000, 0.90000, 1.10000, 0.90000
61880,'SPEARMAN 2 2',  13.8000,2,  45,   1,   1,1.03865767,  71.423548, 1.10000, 0.90000, 1.10000, 0.90000
61881,'SPEARMAN 2 3',  24.0000,2,  45,   1,   1,1.04567134,  68.792470, 1.10000, 0.90000, 1.10000, 0.90000
61882,'SPEARMAN 2 4', 115.0000,1,  45,   1,   1,1.04775751,  67.642881, 1.10000, 0.90000, 1.10000, 0.90000
61883,'SPEARMAN 2 6', 115.0000,1,  45,   1,   1,1.04780936,  67.697393, 1.10000, 0.90000, 1.10000, 0.90000
61884,'LUBBOCK 36 1', 115.0000,2,  45,   1,   1,1.03191721,  72.781813, 1.10000, 0.90000, 1.10000, 0.90000
61885,'LUBBOCK 36 2', 115.0000,1,  45,   1,   1,1.03175080,  72.771458, 1.10000, 0.90000, 1.10000, 0.90000
61886,'LUBBOCK 37 1', 765.0000,2,  45,   1,   1,1.03723848,  77.982865, 1.10000, 0.90000, 1.10000, 0.90000
61887,'LUBBOCK 37 2', 345.0000,2,  45,   1,   1,1.03916180,  77.477875, 1.10000, 0.90000, 1.10000, 0.90000
61888,'LUBBOCK 37 3', 115.0000,1,  45,   1,   1,1.04118490,  74.184857, 1.10000, 0.90000, 1.10000, 0.90000
61889,'LUBBOCK 37 4', 765.0000,1,  45,   1,   1,1.03781879,  78.025691, 1.10000, 0.90000, 1.10000, 0.90000
61890,'LUBBOCK 37 6', 765.0000,1,  45,   1,   1,1.03723848,  77.982865, 1.10000, 0.90000, 1.10000, 0.90000
61891,'LUBBOCK 38 1', 115.0000,2,  45,   1,   1,1.03375840,  73.315292, 1.10000, 0.90000, 1.10000, 0.90000
61892,'LUBBOCK 38 2', 115.0000,1,  45,   1,   1,1.03375840,  73.315292, 1.10000, 0.90000, 1.10000, 0.90000
61893,'SPEARMAN 3 1', 345.0000,1,  45,   1,   1,1.04482412,  68.223420, 1.10000, 0.90000, 1.10000, 0.90000
61894,'SPEARMAN 3 2', 115.0000,1,  45,   1,   1,1.04733419,  66.703409, 1.10000, 0.90000, 1.10000, 0.90000
61895,'SPEARMAN 3 3',  18.0000,1,  45,   1,   1,1.05304444,  64.226099, 1.10000, 0.90000, 1.10000, 0.90000
61897,'SPEARMAN 3 5',  13.8000,2,  45,   1,   1,1.04482412,  68.223420, 1.10000, 0.90000, 1.10000, 0.90000
61898,'SPEARMAN 3 6',  13.8000,2,  45,   1,   1,1.04501331,  67.787353, 1.10000, 0.90000, 1.10000, 0.90000
61899,'SPEARMAN 3 7',  13.8000,2,  45,   1,   1,1.04258764,  68.700215, 1.10000, 0.90000, 1.10000, 0.90000
61900,'SPEARMAN 3 8', 345.0000,1,  45,   1,   1,1.04497242,  68.279823, 1.10000, 0.90000, 1.10000, 0.90000
61901,'SPEARMAN 3~1', 345.0000,1,  45,   1,   1,1.04482412,  68.223420, 1.10000, 0.90000, 1.10000, 0.90000
61902,'DENVER CIT~7', 765.0000,1,  45,   1,   1,1.05100000,  81.950720, 1.10000, 0.90000, 1.10000, 0.90000
61903,'DENVER CIT~8', 345.0000,1,  45,   1,   1,1.05313480,  83.487151, 1.10000, 0.90000, 1.10000, 0.90000
61904,'DENVER CIT~9', 115.0000,1,  45,   1,   1,1.05495596,  85.059187, 1.10000, 0.90000, 1.10000, 0.90000
61905,'DENVER CI~10',  13.8000,2,  45,   1,   1,1.03699529,  82.500127, 1.10000, 0.90000, 1.10000, 0.90000
61906,'DENVER CI~11',  18.0000,2,  45,   1,   1,1.03772557,  82.662795, 1.10000, 0.90000, 1.10000, 0.90000
61907,'DENVER CI~12',  24.0000,2,  45,   1,   1,1.03675735,  82.633083, 1.10000, 0.90000, 1.10000, 0.90000
61908,'DENVER CI~13', 345.0000,1,  45,   1,   1,1.05416381,  83.663978, 1.10000, 0.90000, 1.10000, 0.90000
61909,'DENVER CI~14', 345.0000,1,  45,   1,   1,1.05313480,  83.487151, 1.10000, 0.90000, 1.10000, 0.90000
61910,'DENVER CI~15', 115.0000,1,  45,   1,   1,1.05700004,  85.409712, 1.10000, 0.90000, 1.10000, 0.90000
61911,'DENVER CI~16',  18.0000,2,  45,   1,   1,1.00720894,  92.919355, 1.10000, 0.90000, 1.10000, 0.90000
61912,'DENVER CI~17',  13.8000,2,  45,   1,   1,1.05700004,  85.409712, 1.10000, 0.90000, 1.10000, 0.90000
61913,'DENVER CI~18',  18.0000,2,  45,   1,   1,1.05700004,  85.409712, 1.10000, 0.90000, 1.10000, 0.90000
61914,'DENVER CI~19', 115.0000,1,  45,   1,   1,1.05617511,  85.313325, 1.10000, 0.90000, 1.10000, 0.90000
61915,'DENVER CI~20', 115.0000,1,  45,   1,   1,1.05700004,  85.409712, 1.10000, 0.90000, 1.10000, 0.90000
61916,'CLOVIS 1 1  ', 115.0000,1,  46,   1,   1,1.03032327,  73.147931, 1.10000, 0.90000, 1.10000, 0.90000
61917,'CLOVIS 2 1  ', 115.0000,1,  46,   1,   1,1.02924883,  73.287493, 1.10000, 0.90000, 1.10000, 0.90000
61918,'CLOVIS 3 1  ', 115.0000,1,  46,   1,   1,1.03433669,  73.925446, 1.10000, 0.90000, 1.10000, 0.90000
61919,'CLOVIS 3 2  ', 115.0000,1,  46,   1,   1,1.03417456,  73.908849, 1.10000, 0.90000, 1.10000, 0.90000
61920,'CLOVIS 4 1  ', 345.0000,1,  46,   1,   1,1.03551102,  76.240989, 1.10000, 0.90000, 1.10000, 0.90000
61921,'CLOVIS 4 2  ', 115.0000,1,  46,   1,   1,1.03318429,  74.065158, 1.10000, 0.90000, 1.10000, 0.90000
61922,'CLOVIS 4 3  ',  13.8000,1,  46,   1,   1,1.03317106,  74.046921, 1.10000, 0.90000, 1.10000, 0.90000
61924,'CLOVIS 4 5  ', 345.0000,1,  46,   1,   1,1.03807962,  76.272436, 1.10000, 0.90000, 1.10000, 0.90000
61925,'CLOVIS 5 1  ', 115.0000,1,  46,   1,   1,1.02910507,  73.142269, 1.10000, 0.90000, 1.10000, 0.90000
61926,'CLOVIS 5 2  ', 115.0000,1,  46,   1,   1,1.02917719,  73.161093, 1.10000, 0.90000, 1.10000, 0.90000
61927,'GRADY 4 1   ', 115.0000,1,  46,   1,   1,1.04835951,  74.815249, 1.10000, 0.90000, 1.10000, 0.90000
61928,'MELROSE 9 1 ', 115.0000,1,  46,   1,   1,1.03244209,  73.694449, 1.10000, 0.90000, 1.10000, 0.90000
61929,'TEXICO 1 1  ', 115.0000,1,  46,   1,   1,1.03688121,  73.903705, 1.10000, 0.90000, 1.10000, 0.90000
61930,'TEXICO 2 1  ', 115.0000,1,  46,   1,   1,1.04045427,  73.797803, 1.10000, 0.90000, 1.10000, 0.90000
61931,'TEXICO 3 1  ', 115.0000,1,  46,   1,   1,1.03696108,  73.724256, 1.10000, 0.90000, 1.10000, 0.90000
61932,'TEXICO 3 2  ', 115.0000,1,  46,   1,   1,1.03695226,  73.722951, 1.10000, 0.90000, 1.10000, 0.90000
61933,'EUNICE 6 1  ', 115.0000,1,  46,   1,   1,1.03456414,  89.057327, 1.10000, 0.90000, 1.10000, 0.90000
61934,'EUNICE 6 2  ', 115.0000,1,  46,   1,   1,1.03459823,  89.062033, 1.10000, 0.90000, 1.10000, 0.90000
61935,'EUNICE 7 1  ', 115.0000,1,  46,   1,   1,1.04318321,  90.464653, 1.10000, 0.90000, 1.10000, 0.90000
61936,'HOBBS 1 1   ', 115.0000,1,  46,   1,   1,1.03518236,  89.761383, 1.10000, 0.90000, 1.10000, 0.90000
61937,'HOBBS 2 1   ', 115.0000,1,  46,   1,   1,1.03269792,  89.045190, 1.10000, 0.90000, 1.10000, 0.90000
61938,'HOBBS 3 1   ', 115.0000,1,  46,   1,   1,1.03503704,  89.291746, 1.10000, 0.90000, 1.10000, 0.90000
61939,'HOBBS 4 1   ', 115.0000,1,  46,   1,   1,1.04241621,  89.925055, 1.10000, 0.90000, 1.10000, 0.90000
61940,'HOBBS 5 1   ', 115.0000,1,  46,   1,   1,1.04260731,  89.718353, 1.10000, 0.90000, 1.10000, 0.90000
61941,'HOBBS 6 1   ', 115.0000,1,  46,   1,   1,1.04209328,  88.848603, 1.10000, 0.90000, 1.10000, 0.90000
61942,'HOBBS 7 1   ', 115.0000,1,  46,   1,   1,1.03790414,  87.978902, 1.10000, 0.90000, 1.10000, 0.90000
61943,'HOBBS 7 2   ', 115.0000,1,  46,   1,   1,1.03787994,  87.974824, 1.10000, 0.90000, 1.10000, 0.90000
61944,'JAL 1       ', 115.0000,1,  46,   1,   1,1.04095638,  89.816578, 1.10000, 0.90000, 1.10000, 0.90000
61945,'LOVINGTON ~2', 115.0000,1,  46,   1,   1,1.04712665,  87.512372, 1.10000, 0.90000, 1.10000, 0.90000
61946,'LOVINGTON ~3', 115.0000,1,  46,   1,   1,1.05000627,  88.006660, 1.10000, 0.90000, 1.10000, 0.90000
61947,'LOVINGTON ~4', 115.0000,1,  46,   1,   1,1.05010068,  88.016078, 1.10000, 0.90000, 1.10000, 0.90000
61948,'LOVINGTON ~5', 115.0000,1,  46,   1,   1,1.04826975,  87.670129, 1.10000, 0.90000, 1.10000, 0.90000
61949,'LOVINGTON ~6', 115.0000,1,  46,   1,   1,1.04831433,  87.678913, 1.10000, 0.90000, 1.10000, 0.90000
61950,'TATUM 3 1   ', 115.0000,1,  46,   1,   1,1.04163289,  83.375866, 1.10000, 0.90000, 1.10000, 0.90000
61951,'TATUM 4 1   ', 115.0000,1,  46,   1,   1,1.04069018,  81.300056, 1.10000, 0.90000, 1.10000, 0.90000
61952,'NARA VISA 1 ', 115.0000,1,  46,   1,   1,1.05236948,  70.568989, 1.10000, 0.90000, 1.10000, 0.90000
61953,'NARA VISA 2 ', 115.0000,1,  46,   1,   1,1.05237150,  70.569323, 1.10000, 0.90000, 1.10000, 0.90000
61954,'SAN JON 1 1 ', 115.0000,1,  46,   1,   1,1.05657864,  74.692654, 1.10000, 0.90000, 1.10000, 0.90000
61955,'TUCUMCARI ~1', 115.0000,1,  46,   1,   1,1.05438566,  73.725854, 1.10000, 0.90000, 1.10000, 0.90000
61956,'TUCUMCARI ~2', 115.0000,1,  46,   1,   1,1.05454445,  73.543194, 1.10000, 0.90000, 1.10000, 0.90000
61957,'TUCUMCARI ~3', 115.0000,1,  46,   1,   1,1.05371022,  73.553604, 1.10000, 0.90000, 1.10000, 0.90000
61958,'TUCUMCARI ~4', 115.0000,1,  46,   1,   1,1.05366004,  73.548952, 1.10000, 0.90000, 1.10000, 0.90000
61959,'CAUSEY 1    ', 115.0000,1,  46,   1,   1,1.03986335,  75.794479, 1.10000, 0.90000, 1.10000, 0.90000
61960,'CAUSEY 2    ', 115.0000,1,  46,   1,   1,1.03985834,  75.793728, 1.10000, 0.90000, 1.10000, 0.90000
61961,'FLOYD 4 1   ', 115.0000,1,  46,   1,   1,1.02062356,  72.575903, 1.10000, 0.90000, 1.10000, 0.90000
61962,'FLOYD 4 2   ', 115.0000,1,  46,   1,   1,1.02061939,  72.575555, 1.10000, 0.90000, 1.10000, 0.90000
61963,'PORTALES 1 1', 115.0000,1,  46,   1,   1,1.01093554,  71.971985, 1.10000, 0.90000, 1.10000, 0.90000
61964,'PORTALES 2 1', 115.0000,1,  46,   1,   1,1.00812316,  71.484548, 1.10000, 0.90000, 1.10000, 0.90000
61965,'PORTALES 3 1', 115.0000,1,  46,   1,   1,1.00735140,  71.458307, 1.10000, 0.90000, 1.10000, 0.90000
61966,'PORTALES 3 2', 115.0000,1,  46,   1,   1,1.00725830,  71.448000, 1.10000, 0.90000, 1.10000, 0.90000
61967,'PORTALES 4 1', 115.0000,1,  46,   1,   1,1.00770247,  71.613427, 1.10000, 0.90000, 1.10000, 0.90000
61968,'DES MOINE~89', 115.0000,1,  46,   1,   1,1.04855025,  67.480329, 1.10000, 0.90000, 1.10000, 0.90000
61969,'DES MOINE~90', 115.0000,1,  46,   1,   1,1.04854429,  67.479749, 1.10000, 0.90000, 1.10000, 0.90000
61970,'GRENVILLE 1 ', 115.0000,1,  46,   1,   1,1.03745747,  69.462812, 1.10000, 0.90000, 1.10000, 0.90000
61971,'GRENVILLE 2 ', 115.0000,1,  46,   1,   1,1.03745413,  69.462580, 1.10000, 0.90000, 1.10000, 0.90000
61972,'SEDAN 1 1   ', 115.0000,1,  46,   1,   1,1.04636192,  65.654968, 1.10000, 0.90000, 1.10000, 0.90000
61973,'SEDAN 1 2   ', 115.0000,1,  46,   1,   1,1.04635763,  65.654654, 1.10000, 0.90000, 1.10000, 0.90000
61974,'LOVINGTON ~7', 115.0000,2,  46,   1,   1,1.04625726,  88.118251, 1.10000, 0.90000, 1.10000, 0.90000
61975,'LOVINGTON ~8', 115.0000,1,  46,   1,   1,1.04623628,  88.101476, 1.10000, 0.90000, 1.10000, 0.90000
61976,'LOVINGTON ~9', 345.0000,1,  46,   1,   1,1.06370604,  88.461250, 1.10000, 0.90000, 1.10000, 0.90000
61977,'LOVINGTON~10', 115.0000,1,  46,   1,   1,1.05678177,  88.287421, 1.10000, 0.90000, 1.10000, 0.90000
61978,'LOVINGTON~11',  24.0000,2,  46,   1,   1,1.05678177,  88.287421, 1.10000, 0.90000, 1.10000, 0.90000
61979,'LOVINGTON~12',  13.8000,2,  46,   1,   1,1.05272341,  90.772401, 1.10000, 0.90000, 1.10000, 0.90000
61980,'LOVINGTON~13',  18.0000,2,  46,   1,   1,1.05542338,  89.251906, 1.10000, 0.90000, 1.10000, 0.90000
61981,'LOVINGTON~14', 345.0000,1,  46,   1,   1,1.06412506,  88.466570, 1.10000, 0.90000, 1.10000, 0.90000
61982,'LOVINGTON~15', 345.0000,1,  46,   1,   1,1.06370604,  88.461250, 1.10000, 0.90000, 1.10000, 0.90000
61983,'HOBBS 8 1   ', 115.0000,2,  46,   1,   1,1.04590881,  91.370466, 1.10000, 0.90000, 1.10000, 0.90000
61984,'HOBBS 8 2   ', 115.0000,1,  46,   1,   1,1.04580963,  91.313318, 1.10000, 0.90000, 1.10000, 0.90000
61985,'HOUSE 1     ', 345.0000,1,  46,   1,   1,1.07200003,  77.180653, 1.10000, 0.90000, 1.10000, 0.90000
61986,'HOUSE 2     ', 115.0000,1,  46,   1,   1,1.05097413,  76.714287, 1.10000, 0.90000, 1.10000, 0.90000
61987,'HOUSE 3     ',  18.0000,2,  46,   1,   1,1.00455451,  80.455872, 1.10000, 0.90000, 1.10000, 0.90000
61988,'HOUSE 4     ', 345.0000,1,  46,   1,   1,1.07151628,  77.098055, 1.10000, 0.90000, 1.10000, 0.90000
61989,'HOUSE 6     ', 345.0000,1,  46,   1,   1,1.07199895,  77.180557, 1.10000, 0.90000, 1.10000, 0.90000
61990,'HOBBS 9 1   ', 345.0000,1,  46,   1,   1,1.07049227,  90.631337, 1.10000, 0.90000, 1.10000, 0.90000
61991,'HOBBS 9 2   ', 115.0000,1,  46,   1,   1,1.04314888,  90.964555, 1.10000, 0.90000, 1.10000, 0.90000
61992,'HOBBS 9 3   ',  18.0000,2,  46,   1,   1,1.00199997,  92.925694, 1.10000, 0.90000, 1.10000, 0.90000
61993,'HOBBS 9 4   ',  20.0000,2,  46,   1,   1,1.00000000,  96.512281, 1.10000, 0.90000, 1.10000, 0.90000
61994,'HOBBS 9 5   ',  13.8000,2,  46,   1,   1,1.00000000,  94.433574, 1.10000, 0.90000, 1.10000, 0.90000
61995,'HOBBS 9 6   ', 345.0000,1,  46,   1,   1,1.06851816,  90.234333, 1.10000, 0.90000, 1.10000, 0.90000
61996,'HOBBS 9 8   ', 345.0000,1,  46,   1,   1,1.07049227,  90.631337, 1.10000, 0.90000, 1.10000, 0.90000
61997,'HOBBS 10 1  ', 345.0000,1,  46,   1,   1,1.06543493,  89.617785, 1.10000, 0.90000, 1.10000, 0.90000
61998,'HOBBS 10 2  ', 115.0000,1,  46,   1,   1,1.04535151,  90.353110, 1.10000, 0.90000, 1.10000, 0.90000
61999,'HOBBS 10 3  ',  24.0000,2,  46,   1,   1,1.02046680,  92.592216, 1.10000, 0.90000, 1.10000, 0.90000
62000,'HOBBS 10 4  ',  13.8000,2,  46,   1,   1,1.01629472,  91.834195, 1.10000, 0.90000, 1.10000, 0.90000
62001,'HOBBS 10 5  ', 345.0000,1,  46,   1,   1,1.06548560,  89.438062, 1.10000, 0.90000, 1.10000, 0.90000
62002,'HOBBS 10 7  ', 345.0000,1,  46,   1,   1,1.06543493,  89.617785, 1.10000, 0.90000, 1.10000, 0.90000
62003,'SAN JON 2 1 ', 345.0000,2,  46,   1,   1,1.06053996,  75.415459, 1.10000, 0.90000, 1.10000, 0.90000
62004,'SAN JON 2 2 ', 115.0000,2,  46,   1,   1,1.05793166,  75.525090, 1.10000, 0.90000, 1.10000, 0.90000
62005,'SAN JON 2 3 ', 345.0000,1,  46,   1,   1,1.06066775,  75.395596, 1.10000, 0.90000, 1.10000, 0.90000
62006,'SAN JON 2 5 ', 345.0000,1,  46,   1,   1,1.06053996,  75.415459, 1.10000, 0.90000, 1.10000, 0.90000
62007,'HOBBS 11 1  ', 115.0000,1,  46,   1,   1,1.04397666,  91.475398, 1.10000, 0.90000, 1.10000, 0.90000
62008,'HOBBS 11 2  ',  13.8000,2,  46,   1,   1,1.01800001,  95.502417, 1.10000, 0.90000, 1.10000, 0.90000
62009,'HOBBS 11 3  ',  18.0000,2,  46,   1,   1,1.01940775,  94.595579, 1.10000, 0.90000, 1.10000, 0.90000
62010,'HOBBS 11 4  ', 115.0000,1,  46,   1,   1,1.04369700,  91.325571, 1.10000, 0.90000, 1.10000, 0.90000
62011,'HOBBS 11 6  ', 115.0000,1,  46,   1,   1,1.04397666,  91.475398, 1.10000, 0.90000, 1.10000, 0.90000
62012,'HOBBS 12 1  ', 115.0000,2,  46,   1,   1,1.04650450,  91.427956, 1.10000, 0.90000, 1.10000, 0.90000
62013,'HOBBS 12 2  ', 115.0000,1,  46,   1,   1,1.04641414,  91.405369, 1.10000, 0.90000, 1.10000, 0.90000
62014,'HOBBS 13 1  ', 115.0000,1,  46,   1,   1,1.04356563,  91.102067, 1.10000, 0.90000, 1.10000, 0.90000
62015,'HOBBS 13 2  ',  20.0000,2,  46,   1,   1,1.04356563,  91.102067, 1.10000, 0.90000, 1.10000, 0.90000
62016,'HOBBS 13 3  ', 115.0000,1,  46,   1,   1,1.04356563,  91.102067, 1.10000, 0.90000, 1.10000, 0.90000
62017,'COLCORD 1 1 ', 115.0000,1,  47,   1,   1,1.03993487,  38.091859, 1.10000, 0.90000, 1.10000, 0.90000
62018,'COLCORD 2 1 ', 115.0000,1,  47,   1,   1,1.03986347,  37.695080, 1.10000, 0.90000, 1.10000, 0.90000
62019,'COLCORD 3 1 ', 115.0000,1,  47,   1,   1,1.04120135,  37.174640, 1.10000, 0.90000, 1.10000, 0.90000
62020,'COLCORD 3 2 ', 115.0000,1,  47,   1,   1,1.04110086,  37.181883, 1.10000, 0.90000, 1.10000, 0.90000
62021,'KANSAS 2 1  ', 115.0000,1,  47,   1,   1,1.04001617,  38.176523, 1.10000, 0.90000, 1.10000, 0.90000
62022,'MULDROW 1 1 ', 115.0000,1,  47,   1,   1,1.02943873,  36.808135, 1.10000, 0.90000, 1.10000, 0.90000
62023,'MULDROW 2 1 ', 115.0000,1,  47,   1,   1,1.03222203,  37.493989, 1.10000, 0.90000, 1.10000, 0.90000
62024,'STILWELL 1 1', 115.0000,1,  47,   1,   1,1.01914263,  34.795869, 1.10000, 0.90000, 1.10000, 0.90000
62025,'STILWELL 2 1', 115.0000,1,  47,   1,   1,1.02010179,  35.537488, 1.10000, 0.90000, 1.10000, 0.90000
62026,'STILWELL 3 1', 115.0000,1,  47,   1,   1,1.01957381,  35.248182, 1.10000, 0.90000, 1.10000, 0.90000
62027,'WATTS 1     ', 115.0000,1,  47,   1,   1,1.04030788,  37.645677, 1.10000, 0.90000, 1.10000, 0.90000
62028,'WATTS 2     ', 115.0000,1,  47,   1,   1,1.04027486,  37.642060, 1.10000, 0.90000, 1.10000, 0.90000
62029,'WESTVILLE~15', 115.0000,1,  47,   1,   1,1.02790809,  30.532240, 1.10000, 0.90000, 1.10000, 0.90000
62030,'WESTVILLE~16', 115.0000,1,  47,   1,   1,1.02062547,  32.882850, 1.10000, 0.90000, 1.10000, 0.90000
62031,'ALINE 1     ', 115.0000,1,  47,   1,   1,1.03583014,  54.079642, 1.10000, 0.90000, 1.10000, 0.90000
62032,'ALINE 2     ', 115.0000,1,  47,   1,   1,1.03580582,  54.077968, 1.10000, 0.90000, 1.10000, 0.90000
62033,'ALVA 1 1    ', 115.0000,1,  47,   1,   1,1.02322006,  56.950022, 1.10000, 0.90000, 1.10000, 0.90000
62034,'ALVA 2 1    ', 115.0000,1,  47,   1,   1,1.02276218,  56.564068, 1.10000, 0.90000, 1.10000, 0.90000
62035,'ALVA 3 1    ', 115.0000,1,  47,   1,   1,1.02275240,  55.448145, 1.10000, 0.90000, 1.10000, 0.90000
62036,'CHEROKEE 7 1', 115.0000,1,  47,   1,   1,1.02601993,  53.633002, 1.10000, 0.90000, 1.10000, 0.90000
62037,'CHEROKEE 7 2', 115.0000,1,  47,   1,   1,1.02597451,  53.627664, 1.10000, 0.90000, 1.10000, 0.90000
62038,'HELENA 7 1  ', 115.0000,1,  47,   1,   1,1.03299129,  52.351054, 1.10000, 0.90000, 1.10000, 0.90000
62039,'HELENA 7 2  ', 115.0000,1,  47,   1,   1,1.03296387,  52.348564, 1.10000, 0.90000, 1.10000, 0.90000
62040,'ATOKA 2 1   ', 115.0000,1,  47,   1,   1,1.03567970,  44.487225, 1.10000, 0.90000, 1.10000, 0.90000
62041,'ATOKA 2 2   ', 115.0000,1,  47,   1,   1,1.03560865,  44.479503, 1.10000, 0.90000, 1.10000, 0.90000
62042,'ATOKA 3 1   ', 115.0000,1,  47,   1,   1,1.03500593,  43.850993, 1.10000, 0.90000, 1.10000, 0.90000
62043,'ATOKA 4 1   ', 115.0000,1,  47,   1,   1,1.03510916,  43.653655, 1.10000, 0.90000, 1.10000, 0.90000
62044,'ATOKA 4 2   ', 115.0000,1,  47,   1,   1,1.03503156,  43.645028, 1.10000, 0.90000, 1.10000, 0.90000
62045,'BOSWELL 3 1 ', 115.0000,1,  47,   1,   1,1.03660774,  45.109390, 1.10000, 0.90000, 1.10000, 0.90000
62046,'CADDO 1     ', 115.0000,1,  47,   1,   1,1.03808308,  43.100512, 1.10000, 0.90000, 1.10000, 0.90000
62047,'COLEMAN 5 1 ', 115.0000,1,  47,   1,   1,1.03858519,  43.344964, 1.10000, 0.90000, 1.10000, 0.90000
62048,'KIOWA 1 1   ', 115.0000,1,  47,   1,   1,1.04856098,  47.588721, 1.10000, 0.90000, 1.10000, 0.90000
62049,'KIOWA 2 1   ', 115.0000,1,  47,   1,   1,1.04568434,  46.777715, 1.10000, 0.90000, 1.10000, 0.90000
62050,'KIOWA 2 2   ', 115.0000,1,  47,   1,   1,1.04565704,  46.773402, 1.10000, 0.90000, 1.10000, 0.90000
62051,'BEAVER 8 1  ', 115.0000,1,  47,   1,   1,1.03440773,  62.203284, 1.10000, 0.90000, 1.10000, 0.90000
62052,'FORGAN 1    ', 115.0000,1,  47,   1,   1,1.03638899,  61.979295, 1.10000, 0.90000, 1.10000, 0.90000
62053,'LAVERNE 1 1 ', 115.0000,1,  47,   1,   1,1.04058552,  63.042701, 1.10000, 0.90000, 1.10000, 0.90000
62054,'LAVERNE 1 2 ', 115.0000,1,  47,   1,   1,1.04056716,  63.041382, 1.10000, 0.90000, 1.10000, 0.90000
62055,'LAVERNE 2 1 ', 115.0000,1,  47,   1,   1,1.04285812,  63.482640, 1.10000, 0.90000, 1.10000, 0.90000
62056,'TURPIN 1 1  ', 115.0000,1,  47,   1,   1,1.04002213,  57.936909, 1.10000, 0.90000, 1.10000, 0.90000
62057,'TURPIN 2 1  ', 115.0000,1,  47,   1,   1,1.04154646,  60.660037, 1.10000, 0.90000, 1.10000, 0.90000
62058,'CARTER 1    ', 115.0000,1,  47,   1,   1,1.02624059,  55.488429, 1.10000, 0.90000, 1.10000, 0.90000
62059,'ELK CITY 1 1', 115.0000,1,  47,   1,   1,1.03090906,  58.636894, 1.10000, 0.90000, 1.10000, 0.90000
62060,'ELK CITY 2 1', 115.0000,1,  47,   1,   1,1.02855229,  57.209719, 1.10000, 0.90000, 1.10000, 0.90000
62061,'ELK CITY 3 1', 115.0000,1,  47,   1,   1,1.03291273,  58.942736, 1.10000, 0.90000, 1.10000, 0.90000
62062,'ELK CITY 3 2', 115.0000,1,  47,   1,   1,1.03281796,  58.931801, 1.10000, 0.90000, 1.10000, 0.90000
62063,'ERICK 1     ', 115.0000,1,  47,   1,   1,1.04621077,  60.319634, 1.10000, 0.90000, 1.10000, 0.90000
62064,'ERICK 2     ',  13.8000,1,  47,   1,   1,1.04621077,  60.319634, 1.10000, 0.90000, 1.10000, 0.90000
62065,'ERICK 3     ',  13.8000,1,  47,   1,   1,1.04621077,  60.319634, 1.10000, 0.90000, 1.10000, 0.90000
62067,'ERICK 5     ', 115.0000,1,  47,   1,   1,1.04618847,  60.316752, 1.10000, 0.90000, 1.10000, 0.90000
62068,'ERICK 7     ', 115.0000,1,  47,   1,   1,1.04623711,  60.322708, 1.10000, 0.90000, 1.10000, 0.90000
62069,'SAYRE 3 1   ', 115.0000,1,  47,   1,   1,1.02496898,  56.349645, 1.10000, 0.90000, 1.10000, 0.90000
62070,'SAYRE 4 1   ', 115.0000,1,  47,   1,   1,1.02603459,  57.426660, 1.10000, 0.90000, 1.10000, 0.90000
62071,'SAYRE 5 1   ', 115.0000,1,  47,   1,   1,1.02532768,  57.142059, 1.10000, 0.90000, 1.10000, 0.90000
62072,'CANTON 58 1 ', 115.0000,1,  47,   1,   1,1.03723836,  60.683506, 1.10000, 0.90000, 1.10000, 0.90000
62073,'GEARY 1 1   ', 115.0000,1,  47,   1,   1,1.03455460,  56.049403, 1.10000, 0.90000, 1.10000, 0.90000
62074,'GEARY 2 1   ', 115.0000,1,  47,   1,   1,1.03329861,  54.457850, 1.10000, 0.90000, 1.10000, 0.90000
62075,'HYDRO 1     ', 115.0000,1,  47,   1,   1,1.03872299,  55.808045, 1.10000, 0.90000, 1.10000, 0.90000
62076,'OKEENE 1 1  ', 115.0000,1,  47,   1,   1,1.03252053,  51.333291, 1.10000, 0.90000, 1.10000, 0.90000
62077,'OKEENE 1 2  ', 115.0000,1,  47,   1,   1,1.03248787,  51.330897, 1.10000, 0.90000, 1.10000, 0.90000
62078,'OKEENE 2 1  ', 115.0000,1,  47,   1,   1,1.03373337,  53.105032, 1.10000, 0.90000, 1.10000, 0.90000
62079,'THOMAS 2 1  ', 115.0000,1,  47,   1,   1,1.04536176,  58.751122, 1.10000, 0.90000, 1.10000, 0.90000
62080,'WATONGA 1 1 ', 115.0000,1,  47,   1,   1,1.03357410,  57.684533, 1.10000, 0.90000, 1.10000, 0.90000
62081,'WATONGA 1 2 ', 115.0000,1,  47,   1,   1,1.03363001,  57.688720, 1.10000, 0.90000, 1.10000, 0.90000
62082,'WATONGA 2 1 ', 115.0000,1,  47,   1,   1,1.03391826,  58.392626, 1.10000, 0.90000, 1.10000, 0.90000
62083,'WATONGA 2 2 ', 115.0000,1,  47,   1,   1,1.03385329,  58.385126, 1.10000, 0.90000, 1.10000, 0.90000
62084,'BENNINGTO~10', 115.0000,1,  47,   1,   1,1.03664029,  43.897271, 1.10000, 0.90000, 1.10000, 0.90000
62085,'BENNINGTO~11', 115.0000,1,  47,   1,   1,1.03659546,  43.894002, 1.10000, 0.90000, 1.10000, 0.90000
62086,'BOKCHITO 1 1', 115.0000,1,  47,   1,   1,1.03899801,  43.010678, 1.10000, 0.90000, 1.10000, 0.90000
62087,'BOKCHITO 1 2', 115.0000,1,  47,   1,   1,1.03897929,  43.009148, 1.10000, 0.90000, 1.10000, 0.90000
62088,'BOKCHITO 2 1', 115.0000,1,  47,   1,   1,1.04013312,  42.824313, 1.10000, 0.90000, 1.10000, 0.90000
62089,'BOKCHITO 2 2', 115.0000,1,  47,   1,   1,1.04015732,  42.825590, 1.10000, 0.90000, 1.10000, 0.90000
62090,'CALERA 4 1  ', 115.0000,1,  47,   1,   1,1.04131198,  43.436195, 1.10000, 0.90000, 1.10000, 0.90000
62091,'CALERA 5 1  ', 115.0000,1,  47,   1,   1,1.04726422,  44.577738, 1.10000, 0.90000, 1.10000, 0.90000
62092,'CALERA 5 2  ', 115.0000,1,  47,   1,   1,1.04722714,  44.571684, 1.10000, 0.90000, 1.10000, 0.90000
62093,'COLBERT 2 1 ', 115.0000,1,  47,   1,   1,1.03727615,  41.894628, 1.10000, 0.90000, 1.10000, 0.90000
62094,'COLBERT 2 2 ', 115.0000,1,  47,   1,   1,1.03724217,  41.892183, 1.10000, 0.90000, 1.10000, 0.90000
62095,'DURANT 4 1  ', 115.0000,1,  47,   1,   1,1.04069245,  42.776525, 1.10000, 0.90000, 1.10000, 0.90000
62096,'DURANT 5 1  ', 345.0000,1,  47,   1,   1,1.05454910,  47.957193, 1.10000, 0.90000, 1.10000, 0.90000
62097,'DURANT 5 2  ', 115.0000,1,  47,   1,   1,1.05191350,  45.477240, 1.10000, 0.90000, 1.10000, 0.90000
62098,'DURANT 5 3  ', 345.0000,1,  47,   1,   1,1.05440676,  47.947136, 1.10000, 0.90000, 1.10000, 0.90000
62099,'DURANT 6 1  ', 115.0000,1,  47,   1,   1,1.03989720,  43.037842, 1.10000, 0.90000, 1.10000, 0.90000
62100,'DURANT 7 1  ', 115.0000,1,  47,   1,   1,1.04179287,  43.671932, 1.10000, 0.90000, 1.10000, 0.90000
62101,'HENDRIX 1   ', 115.0000,1,  47,   1,   1,1.03850162,  42.304023, 1.10000, 0.90000, 1.10000, 0.90000
62102,'MEAD 1      ', 115.0000,1,  47,   1,   1,1.04659379,  44.499270, 1.10000, 0.90000, 1.10000, 0.90000
62103,'ANADARKO 1 1', 115.0000,1,  47,   1,   1,1.03776526,  56.427212, 1.10000, 0.90000, 1.10000, 0.90000
62104,'ANADARKO 2 1', 115.0000,1,  47,   1,   1,1.03850424,  56.578729, 1.10000, 0.90000, 1.10000, 0.90000
62105,'APACHE 1 1  ', 115.0000,1,  47,   1,   1,1.03732777,  56.217327, 1.10000, 0.90000, 1.10000, 0.90000
62106,'APACHE 1 2  ', 115.0000,1,  47,   1,   1,1.03729022,  56.214923, 1.10000, 0.90000, 1.10000, 0.90000
62107,'APACHE 2 1  ', 115.0000,1,  47,   1,   1,1.03751588,  56.275537, 1.10000, 0.90000, 1.10000, 0.90000
62108,'APACHE 3 1  ', 115.0000,1,  47,   1,   1,1.03747046,  56.152549, 1.10000, 0.90000, 1.10000, 0.90000
62109,'APACHE 3 2  ', 115.0000,1,  47,   1,   1,1.03744256,  56.150340, 1.10000, 0.90000, 1.10000, 0.90000
62110,'BINGER 1    ', 115.0000,1,  47,   1,   1,1.03995180,  55.725386, 1.10000, 0.90000, 1.10000, 0.90000
62111,'BINGER 2    ', 115.0000,1,  47,   1,   1,1.03989029,  55.721001, 1.10000, 0.90000, 1.10000, 0.90000
62112,'CARNEGIE 5 1', 115.0000,1,  47,   1,   1,1.04341924,  56.827153, 1.10000, 0.90000, 1.10000, 0.90000
62113,'CARNEGIE 6 1', 115.0000,1,  47,   1,   1,1.04129767,  56.645248, 1.10000, 0.90000, 1.10000, 0.90000
62114,'CYRIL 1     ', 115.0000,1,  47,   1,   1,1.03848958,  56.308486, 1.10000, 0.90000, 1.10000, 0.90000
62115,'FORT COBB 1 ', 115.0000,1,  47,   1,   1,1.04729021,  57.292067, 1.10000, 0.90000, 1.10000, 0.90000
62116,'HINTON 5 1  ', 115.0000,1,  47,   1,   1,1.03395641,  53.840923, 1.10000, 0.90000, 1.10000, 0.90000
62117,'HINTON 6 1  ', 115.0000,1,  47,   1,   1,1.03720772,  55.184848, 1.10000, 0.90000, 1.10000, 0.90000
62118,'HINTON 7 1  ', 115.0000,1,  47,   1,   1,1.03275406,  53.078264, 1.10000, 0.90000, 1.10000, 0.90000
62119,'MINCO 1 1   ', 115.0000,1,  47,   1,   1,1.03843093,  50.059983, 1.10000, 0.90000, 1.10000, 0.90000
62120,'MINCO 2 1   ', 115.0000,1,  47,   1,   1,1.04677093,  52.457038, 1.10000, 0.90000, 1.10000, 0.90000
62121,'CALUMET 4 1 ', 115.0000,1,  47,   1,   1,1.03069043,  52.277250, 1.10000, 0.90000, 1.10000, 0.90000
62122,'EL RENO 1 1 ', 115.0000,1,  47,   1,   1,1.02990484,  47.422242, 1.10000, 0.90000, 1.10000, 0.90000
62123,'EL RENO 2 1 ', 115.0000,1,  47,   1,   1,1.03337920,  47.810785, 1.10000, 0.90000, 1.10000, 0.90000
62124,'EL RENO 2 2 ', 115.0000,1,  47,   1,   1,1.03329909,  47.800768, 1.10000, 0.90000, 1.10000, 0.90000
62125,'EL RENO 3 1 ', 115.0000,1,  47,   1,   1,1.03470886,  48.943503, 1.10000, 0.90000, 1.10000, 0.90000
62126,'EL RENO 4 1 ', 115.0000,1,  47,   1,   1,1.02807653,  48.837072, 1.10000, 0.90000, 1.10000, 0.90000
62127,'MUSTANG 1 1 ', 115.0000,1,  47,   1,   1,1.03287911,  46.689059, 1.10000, 0.90000, 1.10000, 0.90000
62128,'MUSTANG 2 1 ', 345.0000,1,  47,   1,   1,1.04113281,  51.546639, 1.10000, 0.90000, 1.10000, 0.90000
62129,'MUSTANG 2 2 ', 115.0000,1,  47,   1,   1,1.04390037,  49.416477, 1.10000, 0.90000, 1.10000, 0.90000
62130,'MUSTANG 2 3 ', 345.0000,1,  47,   1,   1,1.04105735,  51.535922, 1.10000, 0.90000, 1.10000, 0.90000
62131,'MUSTANG 3 1 ', 345.0000,1,  47,   1,   1,1.04403651,  51.055507, 1.10000, 0.90000, 1.10000, 0.90000
62132,'MUSTANG 3 2 ', 115.0000,1,  47,   1,   1,1.04649198,  48.539235, 1.10000, 0.90000, 1.10000, 0.90000
62133,'MUSTANG 3 3 ', 345.0000,1,  47,   1,   1,1.04348516,  51.205392, 1.10000, 0.90000, 1.10000, 0.90000
62134,'OKARCHE 1   ', 115.0000,1,  47,   1,   1,1.04570317,  51.397423, 1.10000, 0.90000, 1.10000, 0.90000
62135,'OKARCHE 2   ', 115.0000,1,  47,   1,   1,1.04573476,  51.399824, 1.10000, 0.90000, 1.10000, 0.90000
62136,'OKLAHOMA C~1', 115.0000,1,  47,   1,   1,1.02902806,  44.983544, 1.10000, 0.90000, 1.10000, 0.90000
62137,'OKLAHOMA C~2', 115.0000,1,  47,   1,   1,1.02887046,  44.971605, 1.10000, 0.90000, 1.10000, 0.90000
62138,'OKLAHOMA ~18', 115.0000,1,  47,   1,   1,1.03512871,  45.600901, 1.10000, 0.90000, 1.10000, 0.90000
62139,'OKLAHOMA ~19', 115.0000,1,  47,   1,   1,1.03504157,  45.588921, 1.10000, 0.90000, 1.10000, 0.90000
62140,'OKLAHOMA ~33', 115.0000,1,  47,   1,   1,1.03430367,  46.534987, 1.10000, 0.90000, 1.10000, 0.90000
62141,'OKLAHOMA ~48', 115.0000,1,  47,   1,   1,1.03430927,  45.413948, 1.10000, 0.90000, 1.10000, 0.90000
62142,'PIEDMONT 1~1', 115.0000,1,  47,   1,   1,1.03231990,  44.587625, 1.10000, 0.90000, 1.10000, 0.90000
62143,'YUKON 1 1   ', 115.0000,1,  47,   1,   1,1.03276479,  46.861132, 1.10000, 0.90000, 1.10000, 0.90000
62144,'YUKON 1 2   ', 115.0000,1,  47,   1,   1,1.03300858,  46.885195, 1.10000, 0.90000, 1.10000, 0.90000
62145,'YUKON 2 1   ', 115.0000,1,  47,   1,   1,1.02498233,  44.148024, 1.10000, 0.90000, 1.10000, 0.90000
62146,'YUKON 2 2   ', 115.0000,1,  47,   1,   1,1.02482617,  44.125324, 1.10000, 0.90000, 1.10000, 0.90000
62147,'YUKON 3 1   ', 115.0000,1,  47,   1,   1,1.03204799,  46.749189, 1.10000, 0.90000, 1.10000, 0.90000
62148,'YUKON 4 1   ', 115.0000,1,  47,   1,   1,1.03115094,  45.557724, 1.10000, 0.90000, 1.10000, 0.90000
62149,'YUKON 4 2   ', 115.0000,1,  47,   1,   1,1.03135324,  45.581930, 1.10000, 0.90000, 1.10000, 0.90000
62150,'YUKON 5 1   ', 345.0000,1,  47,   1,   1,1.04212153,  52.366408, 1.10000, 0.90000, 1.10000, 0.90000
62151,'YUKON 5 2   ', 115.0000,1,  47,   1,   1,1.03676295,  47.847080, 1.10000, 0.90000, 1.10000, 0.90000
62152,'YUKON 5 3   ', 345.0000,1,  47,   1,   1,1.04318023,  52.532108, 1.10000, 0.90000, 1.10000, 0.90000
62153,'ARDMORE 3 1 ', 115.0000,1,  47,   1,   1,1.03390706,  43.301798, 1.10000, 0.90000, 1.10000, 0.90000
62154,'ARDMORE 4 1 ', 115.0000,1,  47,   1,   1,1.03592062,  42.829794, 1.10000, 0.90000, 1.10000, 0.90000
62155,'ARDMORE 5 1 ', 345.0000,1,  47,   1,   1,1.03886509,  48.560405, 1.10000, 0.90000, 1.10000, 0.90000
62156,'ARDMORE 5 2 ', 115.0000,1,  47,   1,   1,1.03976190,  45.420454, 1.10000, 0.90000, 1.10000, 0.90000
62157,'ARDMORE 5 3 ', 345.0000,1,  47,   1,   1,1.04057705,  48.641967, 1.10000, 0.90000, 1.10000, 0.90000
62158,'ARDMORE 6 1 ', 115.0000,1,  47,   1,   1,1.03896677,  45.153489, 1.10000, 0.90000, 1.10000, 0.90000
62159,'ARDMORE 6 2 ', 115.0000,1,  47,   1,   1,1.03881979,  45.136363, 1.10000, 0.90000, 1.10000, 0.90000
62160,'HEALDTON 1 1', 115.0000,1,  47,   1,   1,1.03168190,  45.659832, 1.10000, 0.90000, 1.10000, 0.90000
62161,'HEALDTON 2 1', 115.0000,1,  47,   1,   1,1.03313553,  45.409560, 1.10000, 0.90000, 1.10000, 0.90000
62162,'LONE GROVE 1', 115.0000,1,  47,   1,   1,1.03873158,  45.222723, 1.10000, 0.90000, 1.10000, 0.90000
62163,'LONE GROVE 2', 115.0000,1,  47,   1,   1,1.03871989,  45.220429, 1.10000, 0.90000, 1.10000, 0.90000
62164,'RATLIFF CI~1', 115.0000,1,  47,   1,   1,1.03073049,  46.275502, 1.10000, 0.90000, 1.10000, 0.90000
62165,'RATLIFF CI~2', 115.0000,1,  47,   1,   1,1.03069103,  46.271759, 1.10000, 0.90000, 1.10000, 0.90000
62166,'RINGLING 1  ', 115.0000,1,  47,   1,   1,1.03590345,  44.486412, 1.10000, 0.90000, 1.10000, 0.90000
62167,'WILSON 12 1 ', 115.0000,1,  47,   1,   1,1.03885126,  44.502804, 1.10000, 0.90000, 1.10000, 0.90000
62168,'WILSON 12 2 ', 115.0000,1,  47,   1,   1,1.03880382,  44.495889, 1.10000, 0.90000, 1.10000, 0.90000
62169,'FORT GIBSO~1', 115.0000,1,  47,   1,   1,1.03941298,  41.515819, 1.10000, 0.90000, 1.10000, 0.90000
62170,'FORT GIBSO~2', 115.0000,1,  47,   1,   1,1.03926349,  42.027237, 1.10000, 0.90000, 1.10000, 0.90000
62171,'HULBERT 1 1 ', 115.0000,1,  47,   1,   1,1.03907025,  40.177164, 1.10000, 0.90000, 1.10000, 0.90000
62172,'HULBERT 2 1 ', 115.0000,1,  47,   1,   1,1.03848684,  39.908375, 1.10000, 0.90000, 1.10000, 0.90000
62173,'LOCUST GRO~8', 115.0000,1,  47,   1,   1,1.03687656,  39.979279, 1.10000, 0.90000, 1.10000, 0.90000
62174,'LOCUST GRO~9', 115.0000,1,  47,   1,   1,1.03885877,  39.990187, 1.10000, 0.90000, 1.10000, 0.90000
62175,'PARK HILL ~1', 115.0000,1,  47,   1,   1,1.02673006,  37.871333, 1.10000, 0.90000, 1.10000, 0.90000
62176,'PARK HILL ~2', 115.0000,1,  47,   1,   1,1.03442943,  40.126832, 1.10000, 0.90000, 1.10000, 0.90000
62177,'PARK HILL ~3', 115.0000,1,  47,   1,   1,1.03597069,  41.222732, 1.10000, 0.90000, 1.10000, 0.90000
62178,'PARK HILL ~4', 115.0000,1,  47,   1,   1,1.03592563,  41.218542, 1.10000, 0.90000, 1.10000, 0.90000
62179,'ROSE 1      ', 115.0000,1,  47,   1,   1,1.03964579,  38.676933, 1.10000, 0.90000, 1.10000, 0.90000
62180,'ROSE 2      ', 115.0000,1,  47,   1,   1,1.03967535,  38.680205, 1.10000, 0.90000, 1.10000, 0.90000
62181,'TAHLEQUAH ~1', 115.0000,1,  47,   1,   1,1.03782260,  40.200502, 1.10000, 0.90000, 1.10000, 0.90000
62182,'TAHLEQUAH ~2', 115.0000,1,  47,   1,   1,1.03175128,  39.000414, 1.10000, 0.90000, 1.10000, 0.90000
62183,'TAHLEQUAH ~3', 345.0000,1,  47,   1,   1,1.03747129,  43.517802, 1.10000, 0.90000, 1.10000, 0.90000
62184,'TAHLEQUAH ~4', 115.0000,1,  47,   1,   1,1.04027832,  40.753557, 1.10000, 0.90000, 1.10000, 0.90000
62185,'TAHLEQUAH ~5', 345.0000,1,  47,   1,   1,1.03737533,  43.503903, 1.10000, 0.90000, 1.10000, 0.90000
62186,'TAHLEQUAH ~6', 115.0000,1,  47,   1,   1,1.03476202,  39.688651, 1.10000, 0.90000, 1.10000, 0.90000
62187,'VIAN 1 1    ', 115.0000,1,  47,   1,   1,1.02782714,  38.979084, 1.10000, 0.90000, 1.10000, 0.90000
62188,'VIAN 2 1    ', 115.0000,1,  47,   1,   1,1.02694070,  38.395376, 1.10000, 0.90000, 1.10000, 0.90000
62189,'VIAN 2 2    ', 115.0000,1,  47,   1,   1,1.02691603,  38.391855, 1.10000, 0.90000, 1.10000, 0.90000
62190,'VIAN 3 1    ', 115.0000,1,  47,   1,   1,1.03040802,  39.800393, 1.10000, 0.90000, 1.10000, 0.90000
62191,'WELLING 1   ', 115.0000,1,  47,   1,   1,1.02449453,  37.498575, 1.10000, 0.90000, 1.10000, 0.90000
62192,'ANTLERS 1 1 ', 115.0000,1,  47,   1,   1,1.03622854,  47.929968, 1.10000, 0.90000, 1.10000, 0.90000
62193,'ANTLERS 2 1 ', 115.0000,1,  47,   1,   1,1.03327596,  47.708182, 1.10000, 0.90000, 1.10000, 0.90000
62194,'ANTLERS 2 2 ', 115.0000,1,  47,   1,   1,1.03336191,  47.715647, 1.10000, 0.90000, 1.10000, 0.90000
62195,'FORT TOWSO~1', 115.0000,1,  47,   1,   1,1.03882611,  50.133230, 1.10000, 0.90000, 1.10000, 0.90000
62196,'HUGO 5 1    ', 115.0000,1,  47,   1,   1,1.03553355,  46.295019, 1.10000, 0.90000, 1.10000, 0.90000
62197,'HUGO 6 1    ', 115.0000,1,  47,   1,   1,1.03814721,  48.023706, 1.10000, 0.90000, 1.10000, 0.90000
62198,'HUGO 7 1    ', 115.0000,1,  47,   1,   1,1.03765237,  48.241602, 1.10000, 0.90000, 1.10000, 0.90000
62199,'HUGO 7 2    ', 115.0000,1,  47,   1,   1,1.03757274,  48.233566, 1.10000, 0.90000, 1.10000, 0.90000
62200,'SOPER 1     ', 115.0000,1,  47,   1,   1,1.03615737,  46.427361, 1.10000, 0.90000, 1.10000, 0.90000
62201,'VALLIANT 1  ', 115.0000,1,  47,   1,   1,1.03341639,  46.652002, 1.10000, 0.90000, 1.10000, 0.90000
62202,'BOISE CITY 1', 115.0000,1,  47,   1,   1,1.04998672,  64.826077, 1.10000, 0.90000, 1.10000, 0.90000
62203,'KEYES 1     ', 115.0000,1,  47,   1,   1,1.04763854,  64.238735, 1.10000, 0.90000, 1.10000, 0.90000
62204,'TEXHOMA 1 1 ', 115.0000,1,  47,   1,   1,1.04586971,  64.677568, 1.10000, 0.90000, 1.10000, 0.90000
62205,'TEXHOMA 2 1 ', 115.0000,1,  47,   1,   1,1.04524243,  65.534586, 1.10000, 0.90000, 1.10000, 0.90000
62206,'CHOCTAW 1 1 ', 115.0000,1,  47,   1,   1,1.03032613,  46.603972, 1.10000, 0.90000, 1.10000, 0.90000
62207,'CHOCTAW 1 2 ', 115.0000,1,  47,   1,   1,1.03017306,  46.594594, 1.10000, 0.90000, 1.10000, 0.90000
62208,'CHOCTAW 2 1 ', 115.0000,1,  47,   1,   1,1.03224921,  46.299151, 1.10000, 0.90000, 1.10000, 0.90000
62209,'CHOCTAW 2 2 ', 115.0000,1,  47,   1,   1,1.03217936,  46.289080, 1.10000, 0.90000, 1.10000, 0.90000
62210,'CHOCTAW 3 1 ', 115.0000,1,  47,   1,   1,1.03306949,  46.895509, 1.10000, 0.90000, 1.10000, 0.90000
62211,'CHOCTAW 4 1 ', 115.0000,1,  47,   1,   1,1.03261113,  46.665881, 1.10000, 0.90000, 1.10000, 0.90000
62212,'LEXINGTO~123', 115.0000,1,  47,   1,   1,1.03399873,  45.722277, 1.10000, 0.90000, 1.10000, 0.90000
62213,'LEXINGTO~124', 115.0000,1,  47,   1,   1,1.04083860,  44.899307, 1.10000, 0.90000, 1.10000, 0.90000
62214,'MCLOUD 1 1  ', 115.0000,1,  47,   1,   1,1.03067887,  44.839062, 1.10000, 0.90000, 1.10000, 0.90000
62215,'MCLOUD 1 2  ', 115.0000,1,  47,   1,   1,1.03072488,  44.845403, 1.10000, 0.90000, 1.10000, 0.90000
62216,'MCLOUD 2 1  ', 115.0000,1,  47,   1,   1,1.03014755,  46.536124, 1.10000, 0.90000, 1.10000, 0.90000
62217,'NEWALLA 1 1 ', 115.0000,1,  47,   1,   1,1.02554786,  45.370802, 1.10000, 0.90000, 1.10000, 0.90000
62218,'NEWALLA 1 2 ', 115.0000,1,  47,   1,   1,1.02550900,  45.364050, 1.10000, 0.90000, 1.10000, 0.90000
62219,'NEWALLA 2 1 ', 115.0000,1,  47,   1,   1,1.02824867,  46.035113, 1.10000, 0.90000, 1.10000, 0.90000
62220,'NEWALLA 3 1 ', 115.0000,1,  47,   1,   1,1.02690732,  45.667092, 1.10000, 0.90000, 1.10000, 0.90000
62221,'NOBLE 3 1   ', 115.0000,1,  47,   1,   1,1.03571272,  44.655719, 1.10000, 0.90000, 1.10000, 0.90000
62222,'NOBLE 4 1   ', 115.0000,1,  47,   1,   1,1.03076863,  44.590661, 1.10000, 0.90000, 1.10000, 0.90000
62223,'NOBLE 5 1   ', 115.0000,1,  47,   1,   1,1.03685260,  44.592505, 1.10000, 0.90000, 1.10000, 0.90000
62224,'NORMAN 2 1  ', 115.0000,1,  47,   1,   1,1.02493310,  45.128593, 1.10000, 0.90000, 1.10000, 0.90000
62225,'NORMAN 2 2  ', 115.0000,1,  47,   1,   1,1.02485180,  45.121384, 1.10000, 0.90000, 1.10000, 0.90000
62226,'NORMAN 3 1  ', 115.0000,1,  47,   1,   1,1.03475392,  44.803015, 1.10000, 0.90000, 1.10000, 0.90000
62227,'NORMAN 4 1  ', 115.0000,1,  47,   1,   1,1.04184508,  44.616309, 1.10000, 0.90000, 1.10000, 0.90000
62228,'NORMAN 4 2  ', 115.0000,1,  47,   1,   1,1.04177594,  44.609530, 1.10000, 0.90000, 1.10000, 0.90000
62229,'NORMAN 5 1  ', 115.0000,1,  47,   1,   1,1.02860308,  44.987393, 1.10000, 0.90000, 1.10000, 0.90000
62230,'NORMAN 5 2  ', 115.0000,1,  47,   1,   1,1.02869558,  45.000001, 1.10000, 0.90000, 1.10000, 0.90000
62231,'NORMAN 6 1  ', 115.0000,1,  47,   1,   1,1.02553082,  44.930928, 1.10000, 0.90000, 1.10000, 0.90000
62232,'NORMAN 7 1  ', 115.0000,1,  47,   1,   1,1.02936685,  45.237996, 1.10000, 0.90000, 1.10000, 0.90000
62233,'NORMAN 8 1  ', 115.0000,1,  47,   1,   1,1.02667320,  44.828034, 1.10000, 0.90000, 1.10000, 0.90000
62234,'NORMAN 8 2  ', 115.0000,1,  47,   1,   1,1.02656949,  44.807844, 1.10000, 0.90000, 1.10000, 0.90000
62235,'NORMAN 9 1  ', 115.0000,1,  47,   1,   1,1.02599943,  44.472711, 1.10000, 0.90000, 1.10000, 0.90000
62236,'NORMAN 9 2  ', 115.0000,1,  47,   1,   1,1.02569318,  44.455055, 1.10000, 0.90000, 1.10000, 0.90000
62237,'NORMAN 10 1 ', 115.0000,1,  47,   1,   1,1.02252209,  45.160179, 1.10000, 0.90000, 1.10000, 0.90000
62238,'NORMAN 11 1 ', 115.0000,1,  47,   1,   1,1.02962387,  45.019942, 1.10000, 0.90000, 1.10000, 0.90000
62239,'NORMAN 12 1 ', 115.0000,1,  47,   1,   1,1.03093755,  45.251841, 1.10000, 0.90000, 1.10000, 0.90000
62240,'NORMAN 13 1 ', 115.0000,1,  47,   1,   1,1.02437890,  44.831818, 1.10000, 0.90000, 1.10000, 0.90000
62241,'NORMAN 13 2 ', 115.0000,1,  47,   1,   1,1.02421153,  44.805580, 1.10000, 0.90000, 1.10000, 0.90000
62242,'OKLAHOMA ~65', 115.0000,1,  47,   1,   1,1.01997244,  43.970862, 1.10000, 0.90000, 1.10000, 0.90000
62243,'OKLAHOMA ~66', 115.0000,1,  47,   1,   1,1.01987231,  43.961502, 1.10000, 0.90000, 1.10000, 0.90000
62244,'OKLAHOMA ~80', 115.0000,1,  47,   1,   1,1.03166354,  45.008129, 1.10000, 0.90000, 1.10000, 0.90000
62245,'OKLAHOMA~101', 115.0000,1,  47,   1,   1,1.02488756,  44.737039, 1.10000, 0.90000, 1.10000, 0.90000
62246,'OKLAHOMA~125', 115.0000,1,  47,   1,   1,1.02849567,  45.845852, 1.10000, 0.90000, 1.10000, 0.90000
62247,'OKLAHOMA~126', 115.0000,1,  47,   1,   1,1.03038561,  46.590926, 1.10000, 0.90000, 1.10000, 0.90000
62248,'OKLAHOMA C~3', 115.0000,1,  47,   1,   1,1.03276622,  45.361035, 1.10000, 0.90000, 1.10000, 0.90000
62249,'OKLAHOMA C~4', 115.0000,1,  47,   1,   1,1.03795826,  45.790046, 1.10000, 0.90000, 1.10000, 0.90000
62250,'OKLAHOMA C~5', 115.0000,1,  47,   1,   1,1.03810513,  45.805697, 1.10000, 0.90000, 1.10000, 0.90000
62251,'OKLAHOMA C~6', 115.0000,1,  47,   1,   1,1.03678894,  45.730370, 1.10000, 0.90000, 1.10000, 0.90000
62252,'OKLAHOMA C~7', 115.0000,1,  47,   1,   1,1.03053784,  46.426838, 1.10000, 0.90000, 1.10000, 0.90000
62253,'OKLAHOMA C~8', 115.0000,1,  47,   1,   1,1.02889109,  45.442727, 1.10000, 0.90000, 1.10000, 0.90000
62254,'OKLAHOMA C~9', 115.0000,1,  47,   1,   1,1.02862382,  45.417941, 1.10000, 0.90000, 1.10000, 0.90000
62255,'OKLAHOMA ~10', 115.0000,1,  47,   1,   1,1.02038133,  44.001940, 1.10000, 0.90000, 1.10000, 0.90000
62256,'OKLAHOMA ~11', 115.0000,1,  47,   1,   1,1.02790523,  45.626234, 1.10000, 0.90000, 1.10000, 0.90000
62257,'OKLAHOMA ~12', 345.0000,1,  47,   1,   1,1.03615773,  50.544226, 1.10000, 0.90000, 1.10000, 0.90000
62258,'OKLAHOMA ~13', 115.0000,1,  47,   1,   1,1.03691792,  45.689915, 1.10000, 0.90000, 1.10000, 0.90000
62259,'OKLAHOMA ~14', 345.0000,1,  47,   1,   1,1.03593493,  50.523749, 1.10000, 0.90000, 1.10000, 0.90000
62260,'OKLAHOMA ~15', 115.0000,1,  47,   1,   1,1.02886939,  44.878981, 1.10000, 0.90000, 1.10000, 0.90000
62261,'OKLAHOMA ~16', 115.0000,1,  47,   1,   1,1.02172041,  44.313188, 1.10000, 0.90000, 1.10000, 0.90000
62262,'OKLAHOMA ~17', 115.0000,1,  47,   1,   1,1.02158201,  44.302222, 1.10000, 0.90000, 1.10000, 0.90000
62263,'OKLAHOMA ~20', 115.0000,1,  47,   1,   1,1.02530921,  44.935200, 1.10000, 0.90000, 1.10000, 0.90000
62264,'OKLAHOMA ~21', 115.0000,1,  47,   1,   1,1.02803016,  45.410120, 1.10000, 0.90000, 1.10000, 0.90000
62265,'OKLAHOMA ~22', 115.0000,1,  47,   1,   1,1.02642417,  45.185967, 1.10000, 0.90000, 1.10000, 0.90000
62266,'OKLAHOMA ~23', 115.0000,1,  47,   1,   1,1.02770221,  44.798132, 1.10000, 0.90000, 1.10000, 0.90000
62267,'OKLAHOMA ~24', 115.0000,1,  47,   1,   1,1.03329957,  43.981658, 1.10000, 0.90000, 1.10000, 0.90000
62268,'OKLAHOMA ~25', 115.0000,1,  47,   1,   1,1.03289711,  43.942381, 1.10000, 0.90000, 1.10000, 0.90000
62269,'WANETTE 1   ', 115.0000,1,  47,   1,   1,1.04073668,  45.774681, 1.10000, 0.90000, 1.10000, 0.90000
62270,'ALLEN 1 1   ', 115.0000,1,  47,   1,   1,1.03938282,  45.367605, 1.10000, 0.90000, 1.10000, 0.90000
62271,'ALLEN 2 1   ', 115.0000,1,  47,   1,   1,1.03907466,  45.402036, 1.10000, 0.90000, 1.10000, 0.90000
62272,'COALGATE 1 1', 115.0000,1,  47,   1,   1,1.03598821,  44.809975, 1.10000, 0.90000, 1.10000, 0.90000
62273,'COALGATE 2 1', 115.0000,1,  47,   1,   1,1.03505957,  44.781760, 1.10000, 0.90000, 1.10000, 0.90000
62274,'COALGATE 3 1', 115.0000,1,  47,   1,   1,1.03713810,  44.932140, 1.10000, 0.90000, 1.10000, 0.90000
62275,'STONEWALL ~2', 115.0000,1,  47,   1,   1,1.03843176,  45.616467, 1.10000, 0.90000, 1.10000, 0.90000
62276,'STONEWALL ~3', 115.0000,1,  47,   1,   1,1.03840411,  45.614267, 1.10000, 0.90000, 1.10000, 0.90000
62277,'STONEWALL ~4', 115.0000,1,  47,   1,   1,1.03291702,  45.329264, 1.10000, 0.90000, 1.10000, 0.90000
62278,'CACHE 1 1   ', 115.0000,1,  47,   1,   1,1.03624547,  51.258907, 1.10000, 0.90000, 1.10000, 0.90000
62279,'CACHE 2 1   ', 115.0000,1,  47,   1,   1,1.03400588,  50.460536, 1.10000, 0.90000, 1.10000, 0.90000
62280,'CACHE 2 2   ', 115.0000,1,  47,   1,   1,1.03397012,  50.457094, 1.10000, 0.90000, 1.10000, 0.90000
62281,'CACHE 3 1   ', 115.0000,1,  47,   1,   1,1.03374076,  50.356478, 1.10000, 0.90000, 1.10000, 0.90000
62282,'ELGIN 17 1  ', 115.0000,1,  47,   1,   1,1.03280497,  53.106517, 1.10000, 0.90000, 1.10000, 0.90000
62283,'FLETCHER 3 1', 115.0000,1,  47,   1,   1,1.03434038,  54.944726, 1.10000, 0.90000, 1.10000, 0.90000
62284,'FORT SILL ~1', 115.0000,1,  47,   1,   1,1.03175581,  50.905731, 1.10000, 0.90000, 1.10000, 0.90000
62285,'FORT SILL ~2', 115.0000,1,  47,   1,   1,1.03307366,  51.960268, 1.10000, 0.90000, 1.10000, 0.90000
62286,'INDIAHOMA 1 ', 115.0000,1,  47,   1,   1,1.03195024,  49.594909, 1.10000, 0.90000, 1.10000, 0.90000
62287,'INDIAHOMA 2 ', 115.0000,1,  47,   1,   1,1.03192759,  49.591750, 1.10000, 0.90000, 1.10000, 0.90000
62288,'LAWTON 4 1  ', 115.0000,1,  47,   1,   1,1.04101360,  50.596382, 1.10000, 0.90000, 1.10000, 0.90000
62289,'LAWTON 4 2  ', 115.0000,1,  47,   1,   1,1.04086590,  50.583852, 1.10000, 0.90000, 1.10000, 0.90000
62290,'LAWTON 5 1  ', 115.0000,1,  47,   1,   1,1.03312910,  51.877192, 1.10000, 0.90000, 1.10000, 0.90000
62291,'LAWTON 5 2  ', 115.0000,1,  47,   1,   1,1.03301930,  51.866783, 1.10000, 0.90000, 1.10000, 0.90000
62292,'LAWTON 6 1  ', 115.0000,1,  47,   1,   1,1.03535199,  51.631732, 1.10000, 0.90000, 1.10000, 0.90000
62293,'LAWTON 6 2  ', 115.0000,1,  47,   1,   1,1.03528154,  51.620302, 1.10000, 0.90000, 1.10000, 0.90000
62294,'LAWTON 7 1  ', 115.0000,1,  47,   1,   1,1.03979480,  51.537223, 1.10000, 0.90000, 1.10000, 0.90000
62295,'LAWTON 8 1  ', 115.0000,1,  47,   1,   1,1.03215408,  50.598854, 1.10000, 0.90000, 1.10000, 0.90000
62296,'LAWTON 9 1  ', 115.0000,1,  47,   1,   1,1.03339124,  50.432542, 1.10000, 0.90000, 1.10000, 0.90000
62297,'LAWTON 9 2  ', 115.0000,1,  47,   1,   1,1.03320992,  50.413288, 1.10000, 0.90000, 1.10000, 0.90000
62298,'LAWTON 10 1 ', 115.0000,1,  47,   1,   1,1.03019309,  50.376842, 1.10000, 0.90000, 1.10000, 0.90000
62299,'LAWTON 10 2 ',  13.8000,1,  47,   1,   1,1.03019309,  50.376842, 1.10000, 0.90000, 1.10000, 0.90000
62300,'LAWTON 10 3 ',  13.8000,1,  47,   1,   1,1.03019309,  50.376842, 1.10000, 0.90000, 1.10000, 0.90000
62302,'LAWTON 10 5 ', 115.0000,1,  47,   1,   1,1.03047216,  50.401632, 1.10000, 0.90000, 1.10000, 0.90000
62303,'LAWTON 10 7 ', 115.0000,1,  47,   1,   1,1.02993023,  50.352356, 1.10000, 0.90000, 1.10000, 0.90000
62304,'LAWTON 11 1 ', 115.0000,1,  47,   1,   1,1.03522861,  50.573384, 1.10000, 0.90000, 1.10000, 0.90000
62305,'LAWTON 11 2 ', 115.0000,1,  47,   1,   1,1.03505886,  50.555564, 1.10000, 0.90000, 1.10000, 0.90000
62306,'LAWTON 12 1 ', 115.0000,1,  47,   1,   1,1.03504980,  50.635604, 1.10000, 0.90000, 1.10000, 0.90000
62307,'LAWTON 13 1 ', 115.0000,1,  47,   1,   1,1.03746414,  53.487030, 1.10000, 0.90000, 1.10000, 0.90000
62308,'LAWTON 14 1 ', 115.0000,1,  47,   1,   1,1.03754163,  53.544752, 1.10000, 0.90000, 1.10000, 0.90000
62309,'LAWTON 15 1 ', 115.0000,1,  47,   1,   1,1.03836119,  53.680287, 1.10000, 0.90000, 1.10000, 0.90000
62310,'LAWTON 16 1 ', 115.0000,1,  47,   1,   1,1.03885412,  51.831836, 1.10000, 0.90000, 1.10000, 0.90000
62311,'MARLOW 1 1  ', 115.0000,1,  47,   1,   1,1.04022658,  47.313724, 1.10000, 0.90000, 1.10000, 0.90000
62312,'MARLOW 2 1  ', 115.0000,1,  47,   1,   1,1.03847027,  46.772036, 1.10000, 0.90000, 1.10000, 0.90000
62313,'MARLOW 3 1  ', 115.0000,1,  47,   1,   1,1.03766787,  47.296560, 1.10000, 0.90000, 1.10000, 0.90000
62314,'RUSH SPRIN~1', 115.0000,1,  47,   1,   1,1.03750002,  45.728916, 1.10000, 0.90000, 1.10000, 0.90000
62315,'WALTERS 1 1 ', 115.0000,1,  47,   1,   1,1.03825152,  49.351727, 1.10000, 0.90000, 1.10000, 0.90000
62316,'WALTERS 1 2 ', 115.0000,1,  47,   1,   1,1.03827286,  49.354059, 1.10000, 0.90000, 1.10000, 0.90000
62317,'WALTERS 2 1 ', 115.0000,1,  47,   1,   1,1.03755379,  48.383506, 1.10000, 0.90000, 1.10000, 0.90000
62318,'WALTERS 2 2 ', 115.0000,1,  47,   1,   1,1.03753221,  48.381075, 1.10000, 0.90000, 1.10000, 0.90000
62319,'WALTERS 3 1 ', 115.0000,1,  47,   1,   1,1.03557336,  46.618889, 1.10000, 0.90000, 1.10000, 0.90000
62320,'DUNCAN 3 1  ', 115.0000,1,  47,   1,   1,1.03683186,  47.198199, 1.10000, 0.90000, 1.10000, 0.90000
62321,'DUNCAN 3 2  ', 115.0000,1,  47,   1,   1,1.03674078,  47.184951, 1.10000, 0.90000, 1.10000, 0.90000
62322,'DUNCAN 4 1  ', 345.0000,1,  47,   1,   1,1.04520285,  51.263565, 1.10000, 0.90000, 1.10000, 0.90000
62323,'DUNCAN 4 2  ', 115.0000,1,  47,   1,   1,1.04237747,  48.138535, 1.10000, 0.90000, 1.10000, 0.90000
62324,'DUNCAN 4 3  ', 345.0000,1,  47,   1,   1,1.04505479,  51.251291, 1.10000, 0.90000, 1.10000, 0.90000
62325,'DUNCAN 5 1  ', 115.0000,1,  47,   1,   1,1.03471863,  46.280061, 1.10000, 0.90000, 1.10000, 0.90000
62326,'DUNCAN 6 1  ', 115.0000,1,  47,   1,   1,1.03543961,  46.725939, 1.10000, 0.90000, 1.10000, 0.90000
62327,'DUNCAN 6 2  ', 115.0000,1,  47,   1,   1,1.03529310,  46.710789, 1.10000, 0.90000, 1.10000, 0.90000
62328,'RANDLETT 1  ', 115.0000,1,  47,   1,   1,1.03632641,  47.387381, 1.10000, 0.90000, 1.10000, 0.90000
62329,'TEMPLE 4 1  ', 115.0000,1,  47,   1,   1,1.03648853,  46.008561, 1.10000, 0.90000, 1.10000, 0.90000
62330,'AFTON 7 1   ', 115.0000,1,  47,   1,   1,1.02868533,  35.526782, 1.10000, 0.90000, 1.10000, 0.90000
62331,'AFTON 8 1   ', 115.0000,1,  47,   1,   1,1.03923893,  35.142454, 1.10000, 0.90000, 1.10000, 0.90000
62332,'AFTON 9 1   ', 115.0000,1,  47,   1,   1,1.03346241,  36.460441, 1.10000, 0.90000, 1.10000, 0.90000
62333,'CHELSEA 9 1 ', 115.0000,1,  47,   1,   1,1.03316498,  37.573967, 1.10000, 0.90000, 1.10000, 0.90000
62334,'CHELSEA 9 2 ', 115.0000,1,  47,   1,   1,1.03312004,  37.570053, 1.10000, 0.90000, 1.10000, 0.90000
62335,'CHELSEA 10 1', 115.0000,1,  47,   1,   1,1.03285015,  36.326505, 1.10000, 0.90000, 1.10000, 0.90000
62336,'CHELSEA 10 2', 115.0000,1,  47,   1,   1,1.03282464,  36.322468, 1.10000, 0.90000, 1.10000, 0.90000
62337,'CHELSEA 11 1', 115.0000,1,  47,   1,   1,1.02669585,  37.287563, 1.10000, 0.90000, 1.10000, 0.90000
62338,'CHELSEA 11 2', 115.0000,1,  47,   1,   1,1.02672851,  37.291330, 1.10000, 0.90000, 1.10000, 0.90000
62339,'MIAMI 80 1  ', 115.0000,1,  47,   1,   1,1.03544056,  31.529987, 1.10000, 0.90000, 1.10000, 0.90000
62340,'MIAMI 80 2  ', 115.0000,1,  47,   1,   1,1.03555584,  31.541438, 1.10000, 0.90000, 1.10000, 0.90000
62341,'MIAMI 81 1  ', 345.0000,1,  47,   1,   1,1.04145265,  35.782787, 1.10000, 0.90000, 1.10000, 0.90000
62342,'MIAMI 81 2  ', 161.0000,1,  47,   1,   1,1.03732800,  34.852096, 1.10000, 0.90000, 1.10000, 0.90000
62343,'MIAMI 81 3  ', 161.0000,1,  47,   1,   1,1.03770185,  33.511517, 1.10000, 0.90000, 1.10000, 0.90000
62344,'MIAMI 81 4  ', 115.0000,1,  47,   1,   1,1.03797603,  31.925592, 1.10000, 0.90000, 1.10000, 0.90000
62345,'MIAMI 81 5  ', 161.0000,1,  47,   1,   1,1.03715658,  34.833562, 1.10000, 0.90000, 1.10000, 0.90000
62346,'MIAMI 82 1  ', 115.0000,1,  47,   1,   1,1.03538287,  31.475294, 1.10000, 0.90000, 1.10000, 0.90000
62347,'MIAMI 82 2  ',  69.0000,1,  47,   1,   1,1.02689195,  29.971669, 1.10000, 0.90000, 1.10000, 0.90000
62348,'MIAMI 82 3  ',  24.0000,1,  47,   1,   1,1.02065289,  28.758928, 1.10000, 0.90000, 1.10000, 0.90000
62350,'MIAMI 82 5  ', 115.0000,1,  47,   1,   1,1.03545582,  31.483200, 1.10000, 0.90000, 1.10000, 0.90000
62351,'S COFFEYVI~1', 115.0000,1,  47,   1,   1,1.04450834,  34.417600, 1.10000, 0.90000, 1.10000, 0.90000
62352,'S COFFEYVI~2',  69.0000,1,  47,   1,   1,1.04568839,  33.729684, 1.10000, 0.90000, 1.10000, 0.90000
62353,'S COFFEYVI~3', 115.0000,1,  47,   1,   1,1.04446793,  34.412778, 1.10000, 0.90000, 1.10000, 0.90000
62354,'VINITA 1 1  ', 115.0000,1,  47,   1,   1,1.02429211,  36.002614, 1.10000, 0.90000, 1.10000, 0.90000
62355,'VINITA 2 1  ', 115.0000,1,  47,   1,   1,1.03324318,  36.417910, 1.10000, 0.90000, 1.10000, 0.90000
62356,'VINITA 3 1  ', 115.0000,1,  47,   1,   1,1.02369416,  36.315836, 1.10000, 0.90000, 1.10000, 0.90000
62357,'WELCH 5 1   ', 115.0000,1,  47,   1,   1,1.03914869,  32.889779, 1.10000, 0.90000, 1.10000, 0.90000
62358,'BRISTOW 4 1 ', 115.0000,1,  47,   1,   1,1.02666140,  41.993185, 1.10000, 0.90000, 1.10000, 0.90000
62359,'BRISTOW 5 1 ', 115.0000,1,  47,   1,   1,1.02381265,  41.631150, 1.10000, 0.90000, 1.10000, 0.90000
62360,'BRISTOW 6 1 ', 115.0000,1,  47,   1,   1,1.02207446,  41.324229, 1.10000, 0.90000, 1.10000, 0.90000
62361,'DRUMRIGHT ~1', 115.0000,1,  47,   1,   1,1.03793836,  42.649945, 1.10000, 0.90000, 1.10000, 0.90000
62362,'DRUMRIGHT ~2', 115.0000,1,  47,   1,   1,1.03428209,  43.283274, 1.10000, 0.90000, 1.10000, 0.90000
62363,'MANNFORD 1 1', 115.0000,1,  47,   1,   1,1.02410901,  41.490978, 1.10000, 0.90000, 1.10000, 0.90000
62364,'MANNFORD 2 1', 115.0000,1,  47,   1,   1,1.02830350,  41.783337, 1.10000, 0.90000, 1.10000, 0.90000
62365,'MANNFORD 2 2', 115.0000,1,  47,   1,   1,1.02825284,  41.778587, 1.10000, 0.90000, 1.10000, 0.90000
62366,'MOUNDS 2 1  ', 115.0000,1,  47,   1,   1,1.03369427,  40.814700, 1.10000, 0.90000, 1.10000, 0.90000
62367,'MOUNDS 3 1  ', 115.0000,1,  47,   1,   1,1.03435004,  41.420630, 1.10000, 0.90000, 1.10000, 0.90000
62368,'SAND SPRIN~1', 115.0000,1,  47,   1,   1,1.03613639,  42.136687, 1.10000, 0.90000, 1.10000, 0.90000
62369,'SAND SPRIN~2', 115.0000,1,  47,   1,   1,1.03598559,  42.257831, 1.10000, 0.90000, 1.10000, 0.90000
62370,'SAND SPRIN~3', 115.0000,1,  47,   1,   1,1.03474879,  42.517777, 1.10000, 0.90000, 1.10000, 0.90000
62371,'SAND SPRIN~4', 115.0000,1,  47,   1,   1,1.03466761,  42.503424, 1.10000, 0.90000, 1.10000, 0.90000
62372,'SAND SPRIN~5', 115.0000,1,  47,   1,   1,1.03363824,  42.102932, 1.10000, 0.90000, 1.10000, 0.90000
62373,'SAPULPA 1 1 ', 115.0000,1,  47,   1,   1,1.03172159,  42.470430, 1.10000, 0.90000, 1.10000, 0.90000
62374,'SAPULPA 1 2 ', 115.0000,1,  47,   1,   1,1.03154767,  42.451924, 1.10000, 0.90000, 1.10000, 0.90000
62375,'SAPULPA 2 1 ', 115.0000,1,  47,   1,   1,1.02555883,  41.791978, 1.10000, 0.90000, 1.10000, 0.90000
62376,'SAPULPA 2 2 ', 115.0000,1,  47,   1,   1,1.02536654,  41.775875, 1.10000, 0.90000, 1.10000, 0.90000
62377,'SAPULPA 3 1 ', 115.0000,1,  47,   1,   1,1.02605164,  41.842637, 1.10000, 0.90000, 1.10000, 0.90000
62378,'SAPULPA 4 1 ', 115.0000,1,  47,   1,   1,1.02491248,  41.706843, 1.10000, 0.90000, 1.10000, 0.90000
62379,'STROUD 1 1  ', 115.0000,1,  47,   1,   1,1.03162205,  43.010155, 1.10000, 0.90000, 1.10000, 0.90000
62380,'STROUD 1 2  ', 115.0000,1,  47,   1,   1,1.03148949,  43.003172, 1.10000, 0.90000, 1.10000, 0.90000
62381,'STROUD 2 1  ', 115.0000,1,  47,   1,   1,1.03210294,  43.704290, 1.10000, 0.90000, 1.10000, 0.90000
62382,'YALE 3 1    ', 115.0000,1,  47,   1,   1,1.03338015,  43.756176, 1.10000, 0.90000, 1.10000, 0.90000
62383,'YALE 3 2    ', 115.0000,1,  47,   1,   1,1.03332341,  43.752238, 1.10000, 0.90000, 1.10000, 0.90000
62384,'ARAPAHO 1   ', 115.0000,1,  47,   1,   1,1.03148305,  54.565254, 1.10000, 0.90000, 1.10000, 0.90000
62385,'CANUTE 1    ', 115.0000,1,  47,   1,   1,1.02686954,  56.344194, 1.10000, 0.90000, 1.10000, 0.90000
62386,'CANUTE 2    ', 115.0000,1,  47,   1,   1,1.02678835,  56.340287, 1.10000, 0.90000, 1.10000, 0.90000
62387,'CLINTON 62 1', 115.0000,1,  47,   1,   1,1.02539337,  54.213769, 1.10000, 0.90000, 1.10000, 0.90000
62388,'CLINTON 63 1', 115.0000,1,  47,   1,   1,1.02689898,  54.219821, 1.10000, 0.90000, 1.10000, 0.90000
62389,'CLINTON 64 1', 115.0000,1,  47,   1,   1,1.02790272,  55.138584, 1.10000, 0.90000, 1.10000, 0.90000
62390,'LEEDEY 1    ', 115.0000,1,  47,   1,   1,1.03558171,  60.238095, 1.10000, 0.90000, 1.10000, 0.90000
62391,'WEATHERFOR~2', 115.0000,1,  47,   1,   1,1.04107678,  56.675387, 1.10000, 0.90000, 1.10000, 0.90000
62392,'WEATHERFOR~4', 345.0000,1,  47,   1,   1,1.04405165,  58.077515, 1.10000, 0.90000, 1.10000, 0.90000
62393,'WEATHERFOR~5', 115.0000,1,  47,   1,   1,1.04615569,  57.583809, 1.10000, 0.90000, 1.10000, 0.90000
62394,'WEATHERFOR~6', 345.0000,1,  47,   1,   1,1.04393351,  58.068813, 1.10000, 0.90000, 1.10000, 0.90000
62395,'WEATHERFOR~8', 115.0000,1,  47,   1,   1,1.04319310,  57.844360, 1.10000, 0.90000, 1.10000, 0.90000
62396,'EUCHA 1     ', 115.0000,1,  47,   1,   1,1.02457571,  36.696168, 1.10000, 0.90000, 1.10000, 0.90000
62397,'GROVE 1 1   ', 115.0000,1,  47,   1,   1,1.02382231,  34.573277, 1.10000, 0.90000, 1.10000, 0.90000
62398,'GROVE 2 1   ', 115.0000,1,  47,   1,   1,1.03165865,  34.795040, 1.10000, 0.90000, 1.10000, 0.90000
62399,'GROVE 2 2   ',  69.0000,1,  47,   1,   1,1.03095973,  32.896650, 1.10000, 0.90000, 1.10000, 0.90000
62400,'GROVE 2 3   ', 115.0000,1,  47,   1,   1,1.03160095,  34.785914, 1.10000, 0.90000, 1.10000, 0.90000
62401,'GROVE 3 1   ', 115.0000,1,  47,   1,   1,1.01701462,  34.370700, 1.10000, 0.90000, 1.10000, 0.90000
62402,'GROVE 3 2   ',  69.0000,1,  47,   1,   1,1.02849054,  32.485565, 1.10000, 0.90000, 1.10000, 0.90000
62403,'GROVE 3 3   ',  13.8000,1,  47,   1,   1,1.03372395,  31.693833, 1.10000, 0.90000, 1.10000, 0.90000
62405,'GROVE 3 5   ', 115.0000,1,  47,   1,   1,1.01692498,  34.360933, 1.10000, 0.90000, 1.10000, 0.90000
62406,'JAY 10 1    ', 115.0000,1,  47,   1,   1,1.02256966,  31.441304, 1.10000, 0.90000, 1.10000, 0.90000
62407,'JAY 10 2    ', 115.0000,1,  47,   1,   1,1.02252138,  31.436540, 1.10000, 0.90000, 1.10000, 0.90000
62408,'JAY 11 1    ', 115.0000,1,  47,   1,   1,1.01907563,  35.098580, 1.10000, 0.90000, 1.10000, 0.90000
62409,'JAY 11 2    ',  69.0000,1,  47,   1,   1,1.02177882,  31.556437, 1.10000, 0.90000, 1.10000, 0.90000
62410,'JAY 11 3    ', 115.0000,1,  47,   1,   1,1.01912129,  35.113091, 1.10000, 0.90000, 1.10000, 0.90000
62411,'JAY 12 1    ', 115.0000,1,  47,   1,   1,1.02118003,  35.764698, 1.10000, 0.90000, 1.10000, 0.90000
62412,'SALINA 1 1  ', 115.0000,1,  47,   1,   1,1.03987813,  40.449681, 1.10000, 0.90000, 1.10000, 0.90000
62413,'SALINA 2 1  ', 115.0000,1,  47,   1,   1,1.03960884,  40.392991, 1.10000, 0.90000, 1.10000, 0.90000
62414,'SALINA 3 1  ', 115.0000,1,  47,   1,   1,1.03934228,  40.366630, 1.10000, 0.90000, 1.10000, 0.90000
62415,'WYANDOTTE~14', 115.0000,1,  47,   1,   1,1.02478528,  34.497797, 1.10000, 0.90000, 1.10000, 0.90000
62416,'WYANDOTTE~15',  69.0000,1,  47,   1,   1,1.04312778,  32.734365, 1.10000, 0.90000, 1.10000, 0.90000
62417,'WYANDOTTE~16', 115.0000,1,  47,   1,   1,1.02473915,  34.493541, 1.10000, 0.90000, 1.10000, 0.90000
62418,'WYANDOTTE~17', 115.0000,1,  47,   1,   1,1.02631128,  31.499907, 1.10000, 0.90000, 1.10000, 0.90000
62419,'WYANDOTTE~18',  69.0000,1,  47,   1,   1,1.04057562,  31.253320, 1.10000, 0.90000, 1.10000, 0.90000
62420,'WYANDOTTE~19', 115.0000,1,  47,   1,   1,1.02643585,  31.500153, 1.10000, 0.90000, 1.10000, 0.90000
62421,'SEILING 1 1 ', 115.0000,1,  47,   1,   1,1.03985488,  59.905185, 1.10000, 0.90000, 1.10000, 0.90000
62422,'SEILING 1 2 ', 115.0000,1,  47,   1,   1,1.03988159,  59.908634, 1.10000, 0.90000, 1.10000, 0.90000
62423,'TALOGA 1    ', 115.0000,1,  47,   1,   1,1.04512513,  60.695759, 1.10000, 0.90000, 1.10000, 0.90000
62424,'TALOGA 2    ', 115.0000,1,  47,   1,   1,1.04513776,  60.697268, 1.10000, 0.90000, 1.10000, 0.90000
62425,'VICI 1      ', 115.0000,1,  47,   1,   1,1.04769337,  62.771358, 1.10000, 0.90000, 1.10000, 0.90000
62426,'ARNETT 1    ', 115.0000,1,  47,   1,   1,1.04839694,  62.632138, 1.10000, 0.90000, 1.10000, 0.90000
62427,'FORT SUPPL~1', 115.0000,1,  47,   1,   1,1.03952897,  61.490868, 1.10000, 0.90000, 1.10000, 0.90000
62428,'GAGE 1      ', 115.0000,1,  47,   1,   1,1.03951311,  61.419049, 1.10000, 0.90000, 1.10000, 0.90000
62429,'SHATTUCK 1  ', 115.0000,1,  47,   1,   1,1.03991187,  61.459838, 1.10000, 0.90000, 1.10000, 0.90000
62430,'ENID 1 1    ', 115.0000,1,  47,   1,   1,1.03442264,  47.106022, 1.10000, 0.90000, 1.10000, 0.90000
62431,'ENID 2 1    ', 115.0000,1,  47,   1,   1,1.03109694,  47.244705, 1.10000, 0.90000, 1.10000, 0.90000
62432,'ENID 3 1    ', 115.0000,1,  47,   1,   1,1.03421211,  47.179976, 1.10000, 0.90000, 1.10000, 0.90000
62433,'ENID 4 1    ', 115.0000,1,  47,   1,   1,1.02965677,  47.535555, 1.10000, 0.90000, 1.10000, 0.90000
62434,'ENID 5 1    ', 115.0000,1,  47,   1,   1,1.03413010,  48.936471, 1.10000, 0.90000, 1.10000, 0.90000
62435,'ENID 5 2    ', 115.0000,1,  47,   1,   1,1.03397787,  48.922736, 1.10000, 0.90000, 1.10000, 0.90000
62436,'ENID 6 1    ', 345.0000,1,  47,   1,   1,1.04237044,  50.911752, 1.10000, 0.90000, 1.10000, 0.90000
62437,'ENID 6 2    ', 115.0000,1,  47,   1,   1,1.03827834,  49.296023, 1.10000, 0.90000, 1.10000, 0.90000
62438,'ENID 6 3    ',  22.0000,1,  47,   1,   1,1.03789723,  49.125852, 1.10000, 0.90000, 1.10000, 0.90000
62440,'ENID 6 5    ', 345.0000,1,  47,   1,   1,1.04228079,  50.897036, 1.10000, 0.90000, 1.10000, 0.90000
62441,'ENID 7 1    ', 115.0000,1,  47,   1,   1,1.02924979,  49.293076, 1.10000, 0.90000, 1.10000, 0.90000
62442,'ENID 7 2    ', 115.0000,1,  47,   1,   1,1.02938557,  49.306436, 1.10000, 0.90000, 1.10000, 0.90000
62443,'ENID 8 1    ', 115.0000,1,  47,   1,   1,1.03089738,  48.629789, 1.10000, 0.90000, 1.10000, 0.90000
62444,'GARBER 1 1  ', 115.0000,1,  47,   1,   1,1.03785300,  45.826830, 1.10000, 0.90000, 1.10000, 0.90000
62445,'GARBER 2 1  ', 115.0000,1,  47,   1,   1,1.03700221,  47.183684, 1.10000, 0.90000, 1.10000, 0.90000
62446,'GARBER 2 2  ', 115.0000,1,  47,   1,   1,1.03698373,  47.180840, 1.10000, 0.90000, 1.10000, 0.90000
62447,'LAHOMA 1 1  ', 115.0000,1,  47,   1,   1,1.03576672,  52.969944, 1.10000, 0.90000, 1.10000, 0.90000
62448,'LAHOMA 1 2  ', 115.0000,1,  47,   1,   1,1.03574085,  52.967366, 1.10000, 0.90000, 1.10000, 0.90000
62449,'LAHOMA 2 1  ', 115.0000,1,  47,   1,   1,1.03353179,  51.562184, 1.10000, 0.90000, 1.10000, 0.90000
62450,'LAHOMA 2 2  ', 115.0000,1,  47,   1,   1,1.03349555,  51.558130, 1.10000, 0.90000, 1.10000, 0.90000
62451,'MARSHALL ~10', 115.0000,1,  47,   1,   1,1.03960371,  47.376402, 1.10000, 0.90000, 1.10000, 0.90000
62452,'MARSHALL ~11', 115.0000,1,  47,   1,   1,1.03958786,  47.373704, 1.10000, 0.90000, 1.10000, 0.90000
62453,'ORLANDO 58 1', 115.0000,1,  47,   1,   1,1.04070687,  44.115283, 1.10000, 0.90000, 1.10000, 0.90000
62454,'ORLANDO 58 2', 115.0000,1,  47,   1,   1,1.04072022,  44.116346, 1.10000, 0.90000, 1.10000, 0.90000
62455,'WAUKOMIS 1  ', 115.0000,1,  47,   1,   1,1.03181934,  48.133047, 1.10000, 0.90000, 1.10000, 0.90000
62456,'DAVIS 5 1   ', 115.0000,1,  47,   1,   1,1.03615344,  43.396539, 1.10000, 0.90000, 1.10000, 0.90000
62457,'DAVIS 6 1   ', 115.0000,1,  47,   1,   1,1.03863716,  48.405199, 1.10000, 0.90000, 1.10000, 0.90000
62458,'DAVIS 7 1   ', 115.0000,1,  47,   1,   1,1.04284644,  47.848556, 1.10000, 0.90000, 1.10000, 0.90000
62459,'ELMORE CIT~1', 115.0000,1,  47,   1,   1,1.03551912,  47.656272, 1.10000, 0.90000, 1.10000, 0.90000
62460,'ELMORE CIT~2', 115.0000,1,  47,   1,   1,1.04335749,  48.406883, 1.10000, 0.90000, 1.10000, 0.90000
62461,'ELMORE CIT~3', 115.0000,1,  47,   1,   1,1.04334319,  48.405107, 1.10000, 0.90000, 1.10000, 0.90000
62462,'ELMORE CIT~4', 115.0000,1,  47,   1,   1,1.03202164,  47.046268, 1.10000, 0.90000, 1.10000, 0.90000
62463,'LINDSAY 1 1 ', 115.0000,1,  47,   1,   1,1.02789283,  44.978466, 1.10000, 0.90000, 1.10000, 0.90000
62464,'LINDSAY 2 1 ', 115.0000,1,  47,   1,   1,1.02532506,  44.944311, 1.10000, 0.90000, 1.10000, 0.90000
62465,'MAYSVILLE~19', 115.0000,1,  47,   1,   1,1.04337609,  48.689266, 1.10000, 0.90000, 1.10000, 0.90000
62466,'PAULS VALL~1', 115.0000,1,  47,   1,   1,1.04327154,  47.272511, 1.10000, 0.90000, 1.10000, 0.90000
62467,'PAULS VALL~2', 345.0000,1,  47,   1,   1,1.04513431,  50.648325, 1.10000, 0.90000, 1.10000, 0.90000
62468,'PAULS VALL~3', 115.0000,1,  47,   1,   1,1.04573917,  49.418072, 1.10000, 0.90000, 1.10000, 0.90000
62469,'PAULS VALL~4',  13.8000,1,  47,   1,   1,1.04714370,  47.907432, 1.10000, 0.90000, 1.10000, 0.90000
62471,'PAULS VALL~6', 345.0000,1,  47,   1,   1,1.04503071,  50.636270, 1.10000, 0.90000, 1.10000, 0.90000
62472,'ROFF 1      ', 115.0000,1,  47,   1,   1,1.03437150,  46.035263, 1.10000, 0.90000, 1.10000, 0.90000
62473,'STRATFORD ~7', 115.0000,1,  47,   1,   1,1.04182160,  48.311789, 1.10000, 0.90000, 1.10000, 0.90000
62474,'STRATFORD ~8', 115.0000,1,  47,   1,   1,1.03181493,  46.727441, 1.10000, 0.90000, 1.10000, 0.90000
62475,'STRATFORD ~9', 115.0000,1,  47,   1,   1,1.03176236,  46.723104, 1.10000, 0.90000, 1.10000, 0.90000
62476,'WYNNEWOOD 1 ', 115.0000,1,  47,   1,   1,1.04292953,  47.471591, 1.10000, 0.90000, 1.10000, 0.90000
62477,'WYNNEWOOD 2 ', 115.0000,1,  47,   1,   1,1.04295182,  47.474463, 1.10000, 0.90000, 1.10000, 0.90000
62478,'BLANCHARD ~4', 115.0000,1,  47,   1,   1,1.02233589,  46.527027, 1.10000, 0.90000, 1.10000, 0.90000
62479,'BLANCHARD ~5', 115.0000,1,  47,   1,   1,1.02386498,  45.931967, 1.10000, 0.90000, 1.10000, 0.90000
62480,'BLANCHARD ~6', 115.0000,1,  47,   1,   1,1.02271676,  45.644621, 1.10000, 0.90000, 1.10000, 0.90000
62481,'BLANCHARD ~7', 115.0000,1,  47,   1,   1,1.02262270,  45.635585, 1.10000, 0.90000, 1.10000, 0.90000
62482,'BLANCHARD ~8', 115.0000,1,  47,   1,   1,1.03240752,  46.518485, 1.10000, 0.90000, 1.10000, 0.90000
62483,'CHICKASHA ~1', 115.0000,1,  47,   1,   1,1.01499760,  49.504938, 1.10000, 0.90000, 1.10000, 0.90000
62484,'CHICKASHA ~2', 115.0000,1,  47,   1,   1,1.02063453,  52.225614, 1.10000, 0.90000, 1.10000, 0.90000
62485,'CHICKASHA ~3', 115.0000,1,  47,   1,   1,1.02080286,  52.236928, 1.10000, 0.90000, 1.10000, 0.90000
62486,'CHICKASHA ~4', 115.0000,1,  47,   1,   1,1.01029611,  49.015951, 1.10000, 0.90000, 1.10000, 0.90000
62487,'CHICKASHA ~5', 115.0000,1,  47,   1,   1,1.01012075,  49.000487, 1.10000, 0.90000, 1.10000, 0.90000
62488,'CHICKASHA ~6', 115.0000,1,  47,   1,   1,1.01045728,  48.944132, 1.10000, 0.90000, 1.10000, 0.90000
62489,'TUTTLE 1 1  ', 115.0000,1,  47,   1,   1,1.04093635,  47.693746, 1.10000, 0.90000, 1.10000, 0.90000
62490,'TUTTLE 2 1  ', 115.0000,1,  47,   1,   1,1.02267814,  48.508833, 1.10000, 0.90000, 1.10000, 0.90000
62491,'TUTTLE 3 1  ', 115.0000,1,  47,   1,   1,1.02848256,  49.291033, 1.10000, 0.90000, 1.10000, 0.90000
62492,'TUTTLE 3 2  ', 115.0000,1,  47,   1,   1,1.02843487,  49.282694, 1.10000, 0.90000, 1.10000, 0.90000
62493,'MEDFORD 18 1', 115.0000,1,  47,   1,   1,1.03616893,  45.753668, 1.10000, 0.90000, 1.10000, 0.90000
62494,'POND CREEK 1', 115.0000,1,  47,   1,   1,1.03715229,  47.892142, 1.10000, 0.90000, 1.10000, 0.90000
62495,'BLAIR 2 1   ', 115.0000,1,  47,   1,   1,1.03616118,  54.871824, 1.10000, 0.90000, 1.10000, 0.90000
62496,'GRANITE 1   ', 115.0000,1,  47,   1,   1,1.02832055,  54.628522, 1.10000, 0.90000, 1.10000, 0.90000
62497,'GRANITE 2   ', 115.0000,1,  47,   1,   1,1.02827775,  54.622529, 1.10000, 0.90000, 1.10000, 0.90000
62498,'MANGUM 1 1  ', 115.0000,1,  47,   1,   1,1.03603482,  54.182176, 1.10000, 0.90000, 1.10000, 0.90000
62499,'MANGUM 1 2  ', 115.0000,1,  47,   1,   1,1.03601885,  54.179902, 1.10000, 0.90000, 1.10000, 0.90000
62500,'MANGUM 2 1  ', 115.0000,1,  47,   1,   1,1.03299308,  54.149248, 1.10000, 0.90000, 1.10000, 0.90000
62501,'ELDORADO 3 1', 115.0000,1,  47,   1,   1,1.04376829,  56.795987, 1.10000, 0.90000, 1.10000, 0.90000
62502,'ELDORADO 3 2', 115.0000,1,  47,   1,   1,1.04374230,  56.793033, 1.10000, 0.90000, 1.10000, 0.90000
62503,'HOLLIS 2 1  ', 115.0000,1,  47,   1,   1,1.04635799,  58.711876, 1.10000, 0.90000, 1.10000, 0.90000
62504,'BUFFALO 76 1', 115.0000,1,  47,   1,   1,1.03532720,  62.828540, 1.10000, 0.90000, 1.10000, 0.90000
62505,'BUFFALO 76 2', 115.0000,1,  47,   1,   1,1.03535426,  62.830651, 1.10000, 0.90000, 1.10000, 0.90000
62506,'BUFFALO 77 1', 115.0000,1,  47,   1,   1,1.03190184,  61.132789, 1.10000, 0.90000, 1.10000, 0.90000
62507,'BUFFALO 77 2', 115.0000,1,  47,   1,   1,1.03187191,  61.130671, 1.10000, 0.90000, 1.10000, 0.90000
62508,'WOODWARD 3 1', 115.0000,1,  47,   1,   1,1.03565478,  62.711512, 1.10000, 0.90000, 1.10000, 0.90000
62509,'WOODWARD 4 1', 115.0000,1,  47,   1,   1,1.03528297,  61.929257, 1.10000, 0.90000, 1.10000, 0.90000
62510,'WOODWARD 4 2', 115.0000,1,  47,   1,   1,1.03536844,  61.936244, 1.10000, 0.90000, 1.10000, 0.90000
62511,'WOODWARD 5 1', 115.0000,1,  47,   1,   1,1.03542602,  62.507883, 1.10000, 0.90000, 1.10000, 0.90000
62512,'WOODWARD 6 1', 115.0000,1,  47,   1,   1,1.03640866,  61.674108, 1.10000, 0.90000, 1.10000, 0.90000
62513,'KEOTA 3 1   ', 115.0000,1,  47,   1,   1,1.03949010,  39.612724, 1.10000, 0.90000, 1.10000, 0.90000
62514,'MCCURTAIN 1 ', 115.0000,1,  47,   1,   1,1.04126656,  42.009369, 1.10000, 0.90000, 1.10000, 0.90000
62515,'QUINTON 4 1 ', 115.0000,1,  47,   1,   1,1.03707945,  41.713618, 1.10000, 0.90000, 1.10000, 0.90000
62516,'STIGLER 1 1 ', 115.0000,1,  47,   1,   1,1.03935742,  41.159649, 1.10000, 0.90000, 1.10000, 0.90000
62517,'STIGLER 2 1 ', 115.0000,1,  47,   1,   1,1.03917968,  39.617761, 1.10000, 0.90000, 1.10000, 0.90000
62518,'STIGLER 3 1 ', 115.0000,1,  47,   1,   1,1.03875005,  40.487237, 1.10000, 0.90000, 1.10000, 0.90000
62519,'CALVIN 1    ', 115.0000,1,  47,   1,   1,1.04048312,  45.516644, 1.10000, 0.90000, 1.10000, 0.90000
62520,'HOLDENVILL~1', 115.0000,1,  47,   1,   1,1.01131487,  41.811949, 1.10000, 0.90000, 1.10000, 0.90000
62521,'HOLDENVILL~2', 115.0000,1,  47,   1,   1,1.01136696,  41.817577, 1.10000, 0.90000, 1.10000, 0.90000
62522,'HOLDENVILL~3', 115.0000,1,  47,   1,   1,1.01290524,  41.811290, 1.10000, 0.90000, 1.10000, 0.90000
62523,'HOLDENVILL~4', 115.0000,1,  47,   1,   1,1.01172698,  41.757413, 1.10000, 0.90000, 1.10000, 0.90000
62524,'HOLDENVILL~5', 115.0000,1,  47,   1,   1,1.01179802,  41.762922, 1.10000, 0.90000, 1.10000, 0.90000
62525,'WETUMKA 1 1 ', 115.0000,1,  47,   1,   1,1.02380514,  42.588927, 1.10000, 0.90000, 1.10000, 0.90000
62526,'WETUMKA 2 1 ', 115.0000,1,  47,   1,   1,1.02793741,  43.369065, 1.10000, 0.90000, 1.10000, 0.90000
62527,'WETUMKA 2 2 ', 115.0000,1,  47,   1,   1,1.02790308,  43.365677, 1.10000, 0.90000, 1.10000, 0.90000
62528,'WEWOKA 1 1  ', 115.0000,1,  47,   1,   1,1.01317799,  42.284830, 1.10000, 0.90000, 1.10000, 0.90000
62529,'WEWOKA 2 1  ', 115.0000,1,  47,   1,   1,1.01856232,  42.268141, 1.10000, 0.90000, 1.10000, 0.90000
62530,'ALTUS 2 1   ', 345.0000,1,  47,   1,   1,1.04905164,  55.136900, 1.10000, 0.90000, 1.10000, 0.90000
62531,'ALTUS 2 2   ', 115.0000,1,  47,   1,   1,1.04699647,  55.124958, 1.10000, 0.90000, 1.10000, 0.90000
62532,'ALTUS 2 3   ',  18.0000,1,  47,   1,   1,1.04742599,  55.127457, 1.10000, 0.90000, 1.10000, 0.90000
62534,'ALTUS 2 5   ', 345.0000,1,  47,   1,   1,1.04888642,  55.124999, 1.10000, 0.90000, 1.10000, 0.90000
62535,'ALTUS 3 1   ', 115.0000,1,  47,   1,   1,1.03579867,  54.509073, 1.10000, 0.90000, 1.10000, 0.90000
62536,'ALTUS 4 1   ', 115.0000,1,  47,   1,   1,1.04091191,  55.161632, 1.10000, 0.90000, 1.10000, 0.90000
62537,'ALTUS 5 1   ', 115.0000,1,  47,   1,   1,1.03708732,  54.674817, 1.10000, 0.90000, 1.10000, 0.90000
62538,'ALTUS 5 2   ', 115.0000,1,  47,   1,   1,1.03717959,  54.684895, 1.10000, 0.90000, 1.10000, 0.90000
62539,'COMANCHE 1 1', 115.0000,1,  47,   1,   1,1.04008687,  45.291295, 1.10000, 0.90000, 1.10000, 0.90000
62540,'COMANCHE 2 1', 115.0000,1,  47,   1,   1,1.03914356,  45.342675, 1.10000, 0.90000, 1.10000, 0.90000
62541,'TERRAL 1    ', 115.0000,1,  47,   1,   1,1.03830767,  44.665510, 1.10000, 0.90000, 1.10000, 0.90000
62542,'WAURIKA 1 1 ', 115.0000,1,  47,   1,   1,1.03959668,  44.996108, 1.10000, 0.90000, 1.10000, 0.90000
62543,'WAURIKA 2 1 ', 115.0000,1,  47,   1,   1,1.03780103,  45.625377, 1.10000, 0.90000, 1.10000, 0.90000
62544,'WAURIKA 2 2 ', 115.0000,1,  47,   1,   1,1.03777397,  45.621617, 1.10000, 0.90000, 1.10000, 0.90000
62545,'ADA 8 1     ', 115.0000,1,  47,   1,   1,1.02929759,  46.686030, 1.10000, 0.90000, 1.10000, 0.90000
62546,'ADA 8 2     ', 115.0000,1,  47,   1,   1,1.02916181,  46.668282, 1.10000, 0.90000, 1.10000, 0.90000
62547,'ADA 9 1     ', 115.0000,1,  47,   1,   1,1.03272998,  47.444331, 1.10000, 0.90000, 1.10000, 0.90000
62548,'ADA 10 1    ', 115.0000,1,  47,   1,   1,1.02895546,  45.838144, 1.10000, 0.90000, 1.10000, 0.90000
62549,'ADA 11 1    ', 115.0000,1,  47,   1,   1,1.03402686,  47.650162, 1.10000, 0.90000, 1.10000, 0.90000
62550,'MANNSVILLE 1', 115.0000,1,  47,   1,   1,1.03321326,  42.473371, 1.10000, 0.90000, 1.10000, 0.90000
62551,'TISHOMINGO~1', 115.0000,1,  47,   1,   1,1.03260386,  42.581240, 1.10000, 0.90000, 1.10000, 0.90000
62552,'TISHOMINGO~2', 115.0000,1,  47,   1,   1,1.03323793,  42.405697, 1.10000, 0.90000, 1.10000, 0.90000
62553,'TISHOMINGO~3', 115.0000,1,  47,   1,   1,1.03370416,  42.472886, 1.10000, 0.90000, 1.10000, 0.90000
62554,'BLACKWELL ~1', 115.0000,1,  47,   1,   1,1.03500676,  45.096461, 1.10000, 0.90000, 1.10000, 0.90000
62555,'BLACKWELL ~2', 115.0000,1,  47,   1,   1,1.03338814,  44.850383, 1.10000, 0.90000, 1.10000, 0.90000
62556,'BLACKWELL ~3', 115.0000,1,  47,   1,   1,1.03338766,  44.830995, 1.10000, 0.90000, 1.10000, 0.90000
62557,'BLACKWELL ~4', 115.0000,1,  47,   1,   1,1.03334272,  44.824728, 1.10000, 0.90000, 1.10000, 0.90000
62558,'NEWKIRK 1   ', 115.0000,1,  47,   1,   1,1.03507745,  43.322981, 1.10000, 0.90000, 1.10000, 0.90000
62559,'NEWKIRK 2   ', 115.0000,1,  47,   1,   1,1.03517854,  43.331765, 1.10000, 0.90000, 1.10000, 0.90000
62560,'PONCA CITY~1', 115.0000,1,  47,   1,   1,1.03396153,  44.784738, 1.10000, 0.90000, 1.10000, 0.90000
62561,'PONCA CITY~2', 115.0000,1,  47,   1,   1,1.03386927,  44.774557, 1.10000, 0.90000, 1.10000, 0.90000
62562,'PONCA CITY~7', 115.0000,1,  47,   1,   1,1.03402209,  44.951947, 1.10000, 0.90000, 1.10000, 0.90000
62563,'PONCA CITY~8', 115.0000,1,  47,   1,   1,1.03206050,  44.684071, 1.10000, 0.90000, 1.10000, 0.90000
62564,'PONCA CITY~9', 115.0000,1,  47,   1,   1,1.03194582,  44.673839, 1.10000, 0.90000, 1.10000, 0.90000
62565,'PONCA CIT~10', 115.0000,1,  47,   1,   1,1.03720975,  45.159189, 1.10000, 0.90000, 1.10000, 0.90000
62566,'PONCA CIT~11', 115.0000,1,  47,   1,   1,1.03621483,  43.352795, 1.10000, 0.90000, 1.10000, 0.90000
62567,'PONCA CIT~12', 115.0000,1,  47,   1,   1,1.03629255,  43.360947, 1.10000, 0.90000, 1.10000, 0.90000
62568,'PONCA CIT~13', 115.0000,1,  47,   1,   1,1.03666532,  44.182158, 1.10000, 0.90000, 1.10000, 0.90000
62569,'SHIDLER 1   ', 115.0000,1,  47,   1,   1,1.03791761,  41.534247, 1.10000, 0.90000, 1.10000, 0.90000
62570,'SHIDLER 2   ', 115.0000,1,  47,   1,   1,1.03794014,  41.536235, 1.10000, 0.90000, 1.10000, 0.90000
62571,'TONKAWA 1 1 ', 115.0000,1,  47,   1,   1,1.03618193,  44.964730, 1.10000, 0.90000, 1.10000, 0.90000
62572,'TONKAWA 2 1 ', 115.0000,1,  47,   1,   1,1.03569865,  44.924459, 1.10000, 0.90000, 1.10000, 0.90000
62573,'TONKAWA 2 2 ', 115.0000,1,  47,   1,   1,1.03572941,  44.930337, 1.10000, 0.90000, 1.10000, 0.90000
62574,'CASHION 1   ', 115.0000,1,  47,   1,   1,1.03677225,  48.628365, 1.10000, 0.90000, 1.10000, 0.90000
62575,'CRESCENT 1  ', 115.0000,1,  47,   1,   1,1.03591406,  48.136957, 1.10000, 0.90000, 1.10000, 0.90000
62576,'CRESCENT 2  ', 115.0000,1,  47,   1,   1,1.03599203,  48.144211, 1.10000, 0.90000, 1.10000, 0.90000
62577,'HENNESSEY 1 ', 115.0000,1,  47,   1,   1,1.03090453,  50.478797, 1.10000, 0.90000, 1.10000, 0.90000
62578,'HENNESSEY 2 ', 115.0000,1,  47,   1,   1,1.03103745,  50.487645, 1.10000, 0.90000, 1.10000, 0.90000
62579,'KINGFISHER 1', 115.0000,1,  47,   1,   1,1.03769469,  49.740395, 1.10000, 0.90000, 1.10000, 0.90000
62580,'HOBART 6 1  ', 115.0000,1,  47,   1,   1,1.03991115,  56.198892, 1.10000, 0.90000, 1.10000, 0.90000
62581,'HOBART 6 2  ', 115.0000,1,  47,   1,   1,1.03987861,  56.196133, 1.10000, 0.90000, 1.10000, 0.90000
62582,'HOBART 7 1  ', 115.0000,1,  47,   1,   1,1.03835726,  55.497350, 1.10000, 0.90000, 1.10000, 0.90000
62583,'SNYDER 1    ', 115.0000,1,  47,   1,   1,1.03371704,  49.015804, 1.10000, 0.90000, 1.10000, 0.90000
62584,'CLAYTON 18 1', 115.0000,1,  47,   1,   1,1.03758204,  42.773080, 1.10000, 0.90000, 1.10000, 0.90000
62585,'HARTSHORNE 1', 115.0000,1,  47,   1,   1,1.03832448,  42.959178, 1.10000, 0.90000, 1.10000, 0.90000
62586,'RED OAK 5 1 ', 115.0000,1,  47,   1,   1,1.03450108,  41.901554, 1.10000, 0.90000, 1.10000, 0.90000
62587,'TALIHINA 1 1', 115.0000,1,  47,   1,   1,1.03883755,  45.625107, 1.10000, 0.90000, 1.10000, 0.90000
62588,'TALIHINA 2 1', 115.0000,1,  47,   1,   1,1.03374732,  43.843196, 1.10000, 0.90000, 1.10000, 0.90000
62589,'TUSKAHOMA 1 ', 115.0000,1,  47,   1,   1,1.03841758,  42.898475, 1.10000, 0.90000, 1.10000, 0.90000
62590,'WILBURTON ~1', 115.0000,1,  47,   1,   1,1.03046775,  41.144711, 1.10000, 0.90000, 1.10000, 0.90000
62591,'WILBURTON ~2', 115.0000,1,  47,   1,   1,1.03052521,  41.150274, 1.10000, 0.90000, 1.10000, 0.90000
62592,'WILBURTON ~3', 115.0000,1,  47,   1,   1,1.02903020,  41.123845, 1.10000, 0.90000, 1.10000, 0.90000
62593,'WILBURTON ~4', 115.0000,1,  47,   1,   1,1.02892065,  41.114180, 1.10000, 0.90000, 1.10000, 0.90000
62594,'WISTER 1 1  ', 115.0000,1,  47,   1,   1,1.03109848,  42.517125, 1.10000, 0.90000, 1.10000, 0.90000
62595,'WISTER 2 1  ', 115.0000,1,  47,   1,   1,1.02920449,  42.251516, 1.10000, 0.90000, 1.10000, 0.90000
62596,'WISTER 2 2  ', 115.0000,1,  47,   1,   1,1.02922297,  42.253937, 1.10000, 0.90000, 1.10000, 0.90000
62597,'BOKOSHE 1   ', 115.0000,1,  47,   1,   1,1.04610360,  42.173450, 1.10000, 0.90000, 1.10000, 0.90000
62598,'HEAVENER 1  ', 115.0000,1,  47,   1,   1,1.02872610,  42.371229, 1.10000, 0.90000, 1.10000, 0.90000
62599,'HODGEN 1 1  ', 115.0000,1,  47,   1,   1,1.03837240,  43.581463, 1.10000, 0.90000, 1.10000, 0.90000
62600,'HODGEN 1 2  ', 115.0000,1,  47,   1,   1,1.03833818,  43.579575, 1.10000, 0.90000, 1.10000, 0.90000
62601,'HODGEN 2 1  ', 115.0000,1,  47,   1,   1,1.03843427,  43.763720, 1.10000, 0.90000, 1.10000, 0.90000
62602,'HOWE 2 1    ', 115.0000,1,  47,   1,   1,1.02667272,  42.012736, 1.10000, 0.90000, 1.10000, 0.90000
62603,'POCOLA 1 1  ', 115.0000,1,  47,   1,   1,1.03652751,  36.791845, 1.10000, 0.90000, 1.10000, 0.90000
62604,'POCOLA 2 1  ', 115.0000,1,  47,   1,   1,1.03203332,  37.452820, 1.10000, 0.90000, 1.10000, 0.90000
62605,'POCOLA 2 2  ', 115.0000,1,  47,   1,   1,1.03197753,  37.446130, 1.10000, 0.90000, 1.10000, 0.90000
62606,'POTEAU 1 1  ', 115.0000,1,  47,   1,   1,1.02627611,  41.997867, 1.10000, 0.90000, 1.10000, 0.90000
62607,'POTEAU 2 1  ', 115.0000,1,  47,   1,   1,1.03310716,  38.385052, 1.10000, 0.90000, 1.10000, 0.90000
62608,'POTEAU 3 1  ', 115.0000,1,  47,   1,   1,1.03564203,  39.322523, 1.10000, 0.90000, 1.10000, 0.90000
62609,'SMITHVILL~21', 115.0000,1,  47,   1,   1,1.03978968,  45.171740, 1.10000, 0.90000, 1.10000, 0.90000
62610,'SMITHVILL~22', 115.0000,1,  47,   1,   1,1.03977227,  45.169212, 1.10000, 0.90000, 1.10000, 0.90000
62611,'SPIRO 1 1   ', 115.0000,1,  47,   1,   1,1.03782523,  39.090306, 1.10000, 0.90000, 1.10000, 0.90000
62612,'SPIRO 1 2   ', 115.0000,1,  47,   1,   1,1.03779435,  39.085662, 1.10000, 0.90000, 1.10000, 0.90000
62613,'SPIRO 2 1   ', 115.0000,1,  47,   1,   1,1.03167474,  36.686862, 1.10000, 0.90000, 1.10000, 0.90000
62614,'SPIRO 3 1   ', 115.0000,1,  47,   1,   1,1.03278399,  36.651533, 1.10000, 0.90000, 1.10000, 0.90000
62615,'SPIRO 3 2   ', 115.0000,1,  47,   1,   1,1.03268170,  36.644405, 1.10000, 0.90000, 1.10000, 0.90000
62616,'CHANDLER 4 1', 115.0000,1,  47,   1,   1,1.03193188,  44.710893, 1.10000, 0.90000, 1.10000, 0.90000
62617,'CHANDLER 5 1', 115.0000,1,  47,   1,   1,1.03340626,  44.984370, 1.10000, 0.90000, 1.10000, 0.90000
62618,'CHANDLER 5 2', 115.0000,1,  47,   1,   1,1.03334022,  44.978770, 1.10000, 0.90000, 1.10000, 0.90000
62619,'CHANDLER 6 1', 115.0000,1,  47,   1,   1,1.03559268,  47.218904, 1.10000, 0.90000, 1.10000, 0.90000
62620,'CHANDLER 6 2', 115.0000,1,  47,   1,   1,1.03555095,  47.213939, 1.10000, 0.90000, 1.10000, 0.90000
62621,'CUSHING 2 1 ', 115.0000,1,  47,   1,   1,1.03265309,  44.844420, 1.10000, 0.90000, 1.10000, 0.90000
62622,'CUSHING 2 2 ', 115.0000,1,  47,   1,   1,1.03251398,  44.836609, 1.10000, 0.90000, 1.10000, 0.90000
62623,'CUSHING 3 1 ', 115.0000,1,  47,   1,   1,1.03515363,  44.749381, 1.10000, 0.90000, 1.10000, 0.90000
62624,'CUSHING 3 2 ', 115.0000,1,  47,   1,   1,1.03508353,  44.739109, 1.10000, 0.90000, 1.10000, 0.90000
62625,'CUSHING 4 1 ', 115.0000,1,  47,   1,   1,1.03319728,  44.677244, 1.10000, 0.90000, 1.10000, 0.90000
62626,'HARRAH 1 1  ', 115.0000,1,  47,   1,   1,1.03549433,  47.579258, 1.10000, 0.90000, 1.10000, 0.90000
62627,'HARRAH 1 2  ', 115.0000,1,  47,   1,   1,1.03544068,  47.572831, 1.10000, 0.90000, 1.10000, 0.90000
62628,'HARRAH 2 1  ', 115.0000,1,  47,   1,   1,1.03480959,  47.258315, 1.10000, 0.90000, 1.10000, 0.90000
62629,'LUTHER 2 1  ', 115.0000,1,  47,   1,   1,1.03865302,  47.188599, 1.10000, 0.90000, 1.10000, 0.90000
62630,'LUTHER 2 2  ', 115.0000,1,  47,   1,   1,1.03862262,  47.185003, 1.10000, 0.90000, 1.10000, 0.90000
62631,'LUTHER 3 1  ', 115.0000,1,  47,   1,   1,1.03527117,  47.452350, 1.10000, 0.90000, 1.10000, 0.90000
62632,'LUTHER 3 2  ', 115.0000,1,  47,   1,   1,1.03523004,  47.449567, 1.10000, 0.90000, 1.10000, 0.90000
62633,'MEEKER 1 1  ', 115.0000,1,  47,   1,   1,1.03372574,  42.928401, 1.10000, 0.90000, 1.10000, 0.90000
62634,'MEEKER 2 1  ', 115.0000,1,  47,   1,   1,1.03174400,  43.089034, 1.10000, 0.90000, 1.10000, 0.90000
62635,'MEEKER 2 2  ',  13.8000,1,  47,   1,   1,1.03174400,  43.089034, 1.10000, 0.90000, 1.10000, 0.90000
62636,'MEEKER 2 3  ',  13.8000,1,  47,   1,   1,1.03174400,  43.089034, 1.10000, 0.90000, 1.10000, 0.90000
62638,'MEEKER 2 5  ', 115.0000,1,  47,   1,   1,1.03170788,  43.086056, 1.10000, 0.90000, 1.10000, 0.90000
62639,'MEEKER 2 7  ', 115.0000,1,  47,   1,   1,1.03177762,  43.092060, 1.10000, 0.90000, 1.10000, 0.90000
62640,'PERKINS 1 1 ', 115.0000,1,  47,   1,   1,1.03803408,  44.323420, 1.10000, 0.90000, 1.10000, 0.90000
62641,'PERKINS 2 1 ', 115.0000,1,  47,   1,   1,1.03590178,  44.540271, 1.10000, 0.90000, 1.10000, 0.90000
62642,'PRAGUE 1 1  ', 115.0000,1,  47,   1,   1,1.03155553,  42.280090, 1.10000, 0.90000, 1.10000, 0.90000
62643,'PRAGUE 1 2  ', 115.0000,1,  47,   1,   1,1.03159487,  42.283485, 1.10000, 0.90000, 1.10000, 0.90000
62644,'PRAGUE 2 1  ', 115.0000,1,  47,   1,   1,1.03812039,  42.847109, 1.10000, 0.90000, 1.10000, 0.90000
62645,'PRAGUE 3 1  ', 115.0000,1,  47,   1,   1,1.03518188,  41.799327, 1.10000, 0.90000, 1.10000, 0.90000
62646,'WELLSTON 5 1', 115.0000,1,  47,   1,   1,1.03627086,  45.021735, 1.10000, 0.90000, 1.10000, 0.90000
62647,'WELLSTON 6 1', 115.0000,1,  47,   1,   1,1.03594732,  45.803255, 1.10000, 0.90000, 1.10000, 0.90000
62648,'WELLSTON 6 2', 115.0000,1,  47,   1,   1,1.03592193,  45.799946, 1.10000, 0.90000, 1.10000, 0.90000
62649,'WELLSTON 7 1', 115.0000,1,  47,   1,   1,1.03757119,  46.695463, 1.10000, 0.90000, 1.10000, 0.90000
62650,'COYLE 1     ', 115.0000,1,  47,   1,   1,1.04125345,  43.853899, 1.10000, 0.90000, 1.10000, 0.90000
62651,'COYLE 2     ', 115.0000,1,  47,   1,   1,1.04121614,  43.850009, 1.10000, 0.90000, 1.10000, 0.90000
62652,'EDMOND 1 1  ', 115.0000,1,  47,   1,   1,1.03672075,  47.782023, 1.10000, 0.90000, 1.10000, 0.90000
62653,'EDMOND 2 1  ', 115.0000,1,  47,   1,   1,1.03720391,  46.790194, 1.10000, 0.90000, 1.10000, 0.90000
62654,'EDMOND 3 1  ', 345.0000,1,  47,   1,   1,1.04324996,  50.527803, 1.10000, 0.90000, 1.10000, 0.90000
62655,'EDMOND 3 2  ', 115.0000,1,  47,   1,   1,1.04049957,  47.575625, 1.10000, 0.90000, 1.10000, 0.90000
62656,'EDMOND 3 3  ', 345.0000,1,  47,   1,   1,1.04316044,  50.728570, 1.10000, 0.90000, 1.10000, 0.90000
62657,'EDMOND 4 1  ', 115.0000,1,  47,   1,   1,1.03208005,  46.163510, 1.10000, 0.90000, 1.10000, 0.90000
62658,'EDMOND 5 1  ', 115.0000,1,  47,   1,   1,1.03449368,  44.717737, 1.10000, 0.90000, 1.10000, 0.90000
62659,'GUTHRIE 3 1 ', 115.0000,1,  47,   1,   1,1.04202938,  43.834242, 1.10000, 0.90000, 1.10000, 0.90000
62660,'GUTHRIE 3 2 ', 115.0000,1,  47,   1,   1,1.04171634,  43.849511, 1.10000, 0.90000, 1.10000, 0.90000
62661,'GUTHRIE 4 1 ', 115.0000,1,  47,   1,   1,1.03051198,  44.801752, 1.10000, 0.90000, 1.10000, 0.90000
62662,'GUTHRIE 5 1 ', 115.0000,1,  47,   1,   1,1.03609347,  44.095435, 1.10000, 0.90000, 1.10000, 0.90000
62663,'BURNEYVILL~1', 115.0000,1,  47,   1,   1,1.04573464,  44.179176, 1.10000, 0.90000, 1.10000, 0.90000
62664,'MARIETTA ~14', 115.0000,1,  47,   1,   1,1.03738678,  44.666049, 1.10000, 0.90000, 1.10000, 0.90000
62665,'MARIETTA ~15', 115.0000,1,  47,   1,   1,1.03773367,  44.825838, 1.10000, 0.90000, 1.10000, 0.90000
62666,'THACKERVIL~1', 115.0000,1,  47,   1,   1,1.04907906,  44.328262, 1.10000, 0.90000, 1.10000, 0.90000
62667,'THACKERVIL~2', 115.0000,1,  47,   1,   1,1.04905486,  44.325940, 1.10000, 0.90000, 1.10000, 0.90000
62668,'FAIRVIEW 1~7', 115.0000,1,  47,   1,   1,1.03592646,  57.139747, 1.10000, 0.90000, 1.10000, 0.90000
62669,'FAIRVIEW 1~8', 115.0000,1,  47,   1,   1,1.03453243,  58.508118, 1.10000, 0.90000, 1.10000, 0.90000
62670,'FAIRVIEW 1~9', 115.0000,1,  47,   1,   1,1.03349185,  59.902050, 1.10000, 0.90000, 1.10000, 0.90000
62671,'RINGWOOD 3 1', 115.0000,1,  47,   1,   1,1.03818822,  51.756749, 1.10000, 0.90000, 1.10000, 0.90000
62672,'WAYNOKA 1   ', 115.0000,1,  47,   1,   1,1.03965259,  59.091580, 1.10000, 0.90000, 1.10000, 0.90000
62673,'KINGSTON 2~8', 115.0000,1,  47,   1,   1,1.03836906,  42.245827, 1.10000, 0.90000, 1.10000, 0.90000
62674,'KINGSTON 2~9', 115.0000,1,  47,   1,   1,1.03829598,  42.239147, 1.10000, 0.90000, 1.10000, 0.90000
62675,'KINGSTON ~10', 115.0000,1,  47,   1,   1,1.03743696,  41.374749, 1.10000, 0.90000, 1.10000, 0.90000
62676,'KINGSTON ~11', 115.0000,1,  47,   1,   1,1.03735936,  41.364889, 1.10000, 0.90000, 1.10000, 0.90000
62677,'MADILL 1 1  ', 115.0000,1,  47,   1,   1,1.03839993,  41.792244, 1.10000, 0.90000, 1.10000, 0.90000
62678,'MADILL 2 1  ', 115.0000,1,  47,   1,   1,1.03725457,  41.986553, 1.10000, 0.90000, 1.10000, 0.90000
62679,'MADILL 3 1  ', 115.0000,1,  47,   1,   1,1.03957844,  41.638124, 1.10000, 0.90000, 1.10000, 0.90000
62680,'MADILL 3 2  ', 115.0000,1,  47,   1,   1,1.03951502,  41.632510, 1.10000, 0.90000, 1.10000, 0.90000
62681,'ADAIR 6 1   ', 115.0000,1,  47,   1,   1,1.02637005,  36.535645, 1.10000, 0.90000, 1.10000, 0.90000
62682,'CHOUTEAU 1 1', 115.0000,1,  47,   1,   1,1.04179001,  40.801197, 1.10000, 0.90000, 1.10000, 0.90000
62683,'CHOUTEAU 2 1', 115.0000,1,  47,   1,   1,1.04453969,  41.203956, 1.10000, 0.90000, 1.10000, 0.90000
62684,'INOLA 1 1   ', 115.0000,1,  47,   1,   1,1.03280044,  40.819178, 1.10000, 0.90000, 1.10000, 0.90000
62685,'INOLA 2 1   ', 115.0000,1,  47,   1,   1,1.03398502,  40.631631, 1.10000, 0.90000, 1.10000, 0.90000
62686,'INOLA 2 2   ', 115.0000,1,  47,   1,   1,1.03395116,  40.627116, 1.10000, 0.90000, 1.10000, 0.90000
62687,'INOLA 3 1   ', 115.0000,1,  47,   1,   1,1.03317738,  40.648795, 1.10000, 0.90000, 1.10000, 0.90000
62688,'LANGLEY 1 1 ', 115.0000,1,  47,   1,   1,1.03978121,  37.493046, 1.10000, 0.90000, 1.10000, 0.90000
62689,'LANGLEY 1 2 ', 115.0000,1,  47,   1,   1,1.03982115,  37.497097, 1.10000, 0.90000, 1.10000, 0.90000
62690,'PRYOR 1 1   ', 115.0000,1,  47,   1,   1,1.02795458,  39.650624, 1.10000, 0.90000, 1.10000, 0.90000
62691,'PRYOR 2 1   ', 115.0000,1,  47,   1,   1,1.03507411,  41.220017, 1.10000, 0.90000, 1.10000, 0.90000
62692,'PRYOR 3 1   ', 115.0000,1,  47,   1,   1,1.02462459,  37.668077, 1.10000, 0.90000, 1.10000, 0.90000
62693,'PRYOR 4 1   ', 115.0000,1,  47,   1,   1,1.02581418,  38.843808, 1.10000, 0.90000, 1.10000, 0.90000
62694,'NEWCASTLE ~4', 115.0000,1,  47,   1,   1,1.02781212,  45.674650, 1.10000, 0.90000, 1.10000, 0.90000
62695,'PURCELL 1 1 ', 115.0000,1,  47,   1,   1,1.03569078,  45.352381, 1.10000, 0.90000, 1.10000, 0.90000
62696,'PURCELL 2 1 ', 115.0000,1,  47,   1,   1,1.04190612,  45.258032, 1.10000, 0.90000, 1.10000, 0.90000
62697,'PURCELL 3 1 ', 115.0000,1,  47,   1,   1,1.02193499,  45.141140, 1.10000, 0.90000, 1.10000, 0.90000
62698,'PURCELL 3 2 ', 115.0000,1,  47,   1,   1,1.02180254,  45.130116, 1.10000, 0.90000, 1.10000, 0.90000
62699,'BETHEL 13 1 ', 115.0000,1,  47,   1,   1,1.03636050,  47.826863, 1.10000, 0.90000, 1.10000, 0.90000
62700,'BETHEL 13 2 ', 115.0000,1,  47,   1,   1,1.03634226,  47.825510, 1.10000, 0.90000, 1.10000, 0.90000
62701,'BROKEN BOW~1', 115.0000,1,  47,   1,   1,1.03590322,  49.558989, 1.10000, 0.90000, 1.10000, 0.90000
62702,'BROKEN BO~11', 115.0000,1,  47,   1,   1,1.03580832,  48.885699, 1.10000, 0.90000, 1.10000, 0.90000
62703,'BROKEN BO~12', 115.0000,1,  47,   1,   1,1.03352118,  49.197064, 1.10000, 0.90000, 1.10000, 0.90000
62704,'EAGLETOWN 1 ', 115.0000,1,  47,   1,   1,1.02940142,  49.491824, 1.10000, 0.90000, 1.10000, 0.90000
62705,'GARVIN 1    ', 115.0000,1,  47,   1,   1,1.03339565,  47.861758, 1.10000, 0.90000, 1.10000, 0.90000
62706,'HAWORTH 1   ', 115.0000,1,  47,   1,   1,1.02349269,  50.098157, 1.10000, 0.90000, 1.10000, 0.90000
62707,'IDABEL 1 1  ', 115.0000,1,  47,   1,   1,1.03385878,  47.297417, 1.10000, 0.90000, 1.10000, 0.90000
62708,'IDABEL 1 2  ', 115.0000,1,  47,   1,   1,1.03389406,  47.304787, 1.10000, 0.90000, 1.10000, 0.90000
62709,'IDABEL 2 1  ', 115.0000,1,  47,   1,   1,1.03342402,  47.076618, 1.10000, 0.90000, 1.10000, 0.90000
62710,'IDABEL 3 1  ', 115.0000,1,  47,   1,   1,1.03331745,  47.174887, 1.10000, 0.90000, 1.10000, 0.90000
62711,'WATSON 3 1  ', 115.0000,1,  47,   1,   1,1.03888106,  46.179401, 1.10000, 0.90000, 1.10000, 0.90000
62712,'WATSON 3 2  ', 115.0000,1,  47,   1,   1,1.03887284,  46.178195, 1.10000, 0.90000, 1.10000, 0.90000
62713,'WRIGHT CIT~4', 115.0000,1,  47,   1,   1,1.03479874,  48.505084, 1.10000, 0.90000, 1.10000, 0.90000
62714,'WRIGHT CIT~5', 115.0000,1,  47,   1,   1,1.03477323,  48.502881, 1.10000, 0.90000, 1.10000, 0.90000
62715,'CHECOTAH 1 1', 115.0000,1,  47,   1,   1,1.02409220,  38.199185, 1.10000, 0.90000, 1.10000, 0.90000
62716,'CHECOTAH 2 1', 115.0000,1,  47,   1,   1,1.02536404,  38.125675, 1.10000, 0.90000, 1.10000, 0.90000
62717,'CHECOTAH 3 1', 115.0000,1,  47,   1,   1,1.02721024,  38.221131, 1.10000, 0.90000, 1.10000, 0.90000
62718,'COUNCIL HI~1', 115.0000,1,  47,   1,   1,1.02451956,  38.515891, 1.10000, 0.90000, 1.10000, 0.90000
62719,'COUNCIL HI~2', 115.0000,1,  47,   1,   1,1.02454853,  38.518647, 1.10000, 0.90000, 1.10000, 0.90000
62720,'EUFAULA 4 1 ', 115.0000,1,  47,   1,   1,1.02990198,  39.860813, 1.10000, 0.90000, 1.10000, 0.90000
62721,'EUFAULA 5 1 ', 115.0000,1,  47,   1,   1,1.03387988,  38.660035, 1.10000, 0.90000, 1.10000, 0.90000
62722,'EUFAULA 5 2 ', 115.0000,1,  47,   1,   1,1.03381360,  38.653065, 1.10000, 0.90000, 1.10000, 0.90000
62723,'EUFAULA 6 1 ', 115.0000,1,  47,   1,   1,1.03139377,  39.156730, 1.10000, 0.90000, 1.10000, 0.90000
62724,'HENRYETTA ~1', 115.0000,1,  47,   1,   1,1.02249563,  40.142101, 1.10000, 0.90000, 1.10000, 0.90000
62725,'HENRYETTA ~2', 115.0000,1,  47,   1,   1,1.02526283,  42.137862, 1.10000, 0.90000, 1.10000, 0.90000
62726,'HENRYETTA ~3', 115.0000,1,  47,   1,   1,1.02518427,  42.130420, 1.10000, 0.90000, 1.10000, 0.90000
62727,'HENRYETTA ~4', 115.0000,1,  47,   1,   1,1.02312875,  41.527134, 1.10000, 0.90000, 1.10000, 0.90000
62728,'HENRYETTA ~5', 115.0000,1,  47,   1,   1,1.02324355,  41.534240, 1.10000, 0.90000, 1.10000, 0.90000
62729,'MORRIS 12 1 ', 115.0000,1,  47,   1,   1,1.03306293,  38.895014, 1.10000, 0.90000, 1.10000, 0.90000
62730,'PORUM 1 1   ', 115.0000,1,  47,   1,   1,1.04024065,  41.838085, 1.10000, 0.90000, 1.10000, 0.90000
62731,'PORUM 1 2   ', 115.0000,1,  47,   1,   1,1.04025757,  41.840796, 1.10000, 0.90000, 1.10000, 0.90000
62732,'PORUM 2 1   ', 115.0000,1,  47,   1,   1,1.03733301,  41.388180, 1.10000, 0.90000, 1.10000, 0.90000
62733,'PORUM 2 2   ', 115.0000,1,  47,   1,   1,1.03726578,  41.383597, 1.10000, 0.90000, 1.10000, 0.90000
62734,'WARNER 2 1  ', 115.0000,1,  47,   1,   1,1.03640199,  41.342561, 1.10000, 0.90000, 1.10000, 0.90000
62735,'WARNER 3 1  ', 115.0000,1,  47,   1,   1,1.03014326,  39.964465, 1.10000, 0.90000, 1.10000, 0.90000
62736,'WARNER 3 2  ', 115.0000,1,  47,   1,   1,1.03016996,  39.967436, 1.10000, 0.90000, 1.10000, 0.90000
62737,'SULPHUR 9 1 ', 115.0000,1,  47,   1,   1,1.02935100,  46.887483, 1.10000, 0.90000, 1.10000, 0.90000
62738,'SULPHUR 9 2 ', 115.0000,1,  47,   1,   1,1.02916753,  46.877183, 1.10000, 0.90000, 1.10000, 0.90000
62739,'SULPHUR 10 1', 115.0000,1,  47,   1,   1,1.02986944,  46.442295, 1.10000, 0.90000, 1.10000, 0.90000
62740,'GORE 1 1    ', 115.0000,1,  47,   1,   1,1.03960121,  42.559083, 1.10000, 0.90000, 1.10000, 0.90000
62741,'HASKELL 1 1 ', 115.0000,1,  47,   1,   1,1.02503228,  39.068706, 1.10000, 0.90000, 1.10000, 0.90000
62742,'HASKELL 2 1 ', 115.0000,1,  47,   1,   1,1.02486563,  39.526001, 1.10000, 0.90000, 1.10000, 0.90000
62743,'MUSKOGEE 1 1', 115.0000,1,  47,   1,   1,1.04033697,  42.678802, 1.10000, 0.90000, 1.10000, 0.90000
62744,'MUSKOGEE 2 1', 115.0000,1,  47,   1,   1,1.02366555,  39.134228, 1.10000, 0.90000, 1.10000, 0.90000
62745,'MUSKOGEE 3 1', 115.0000,1,  47,   1,   1,1.02762127,  38.798336, 1.10000, 0.90000, 1.10000, 0.90000
62746,'MUSKOGEE 4 1', 115.0000,1,  47,   1,   1,1.02426851,  38.978612, 1.10000, 0.90000, 1.10000, 0.90000
62747,'MUSKOGEE 5 1', 115.0000,1,  47,   1,   1,1.03745306,  42.303880, 1.10000, 0.90000, 1.10000, 0.90000
62748,'MUSKOGEE 6 1', 115.0000,1,  47,   1,   1,1.03518760,  41.947057, 1.10000, 0.90000, 1.10000, 0.90000
62749,'MUSKOGEE 7 1', 115.0000,1,  47,   1,   1,1.03653014,  42.098749, 1.10000, 0.90000, 1.10000, 0.90000
62750,'MUSKOGEE 8 1', 115.0000,1,  47,   1,   1,1.03784060,  42.296083, 1.10000, 0.90000, 1.10000, 0.90000
62751,'TAFT 2 1    ', 115.0000,1,  47,   1,   1,1.02557528,  39.070301, 1.10000, 0.90000, 1.10000, 0.90000
62752,'TAFT 2 2    ', 115.0000,1,  47,   1,   1,1.02553427,  39.065854, 1.10000, 0.90000, 1.10000, 0.90000
62753,'GLENCOE 6 1 ', 115.0000,1,  47,   1,   1,1.03125381,  42.093049, 1.10000, 0.90000, 1.10000, 0.90000
62754,'MORRISON 4 1', 115.0000,1,  47,   1,   1,1.04421914,  46.761247, 1.10000, 0.90000, 1.10000, 0.90000
62755,'PERRY 22 1  ', 115.0000,1,  47,   1,   1,1.04069698,  46.217445, 1.10000, 0.90000, 1.10000, 0.90000
62756,'PERRY 23 1  ', 115.0000,1,  47,   1,   1,1.03856885,  45.871199, 1.10000, 0.90000, 1.10000, 0.90000
62757,'PERRY 23 2  ', 115.0000,1,  47,   1,   1,1.03866386,  45.880747, 1.10000, 0.90000, 1.10000, 0.90000
62758,'STILLWATE~44', 115.0000,1,  47,   1,   1,1.03183353,  44.250473, 1.10000, 0.90000, 1.10000, 0.90000
62759,'STILLWATER~6', 115.0000,1,  47,   1,   1,1.03942299,  45.655409, 1.10000, 0.90000, 1.10000, 0.90000
62760,'STILLWATER~7', 115.0000,1,  47,   1,   1,1.03280103,  44.236294, 1.10000, 0.90000, 1.10000, 0.90000
62761,'STILLWATER~8', 115.0000,1,  47,   1,   1,1.03362882,  44.872410, 1.10000, 0.90000, 1.10000, 0.90000
62762,'NOWATA 1 1  ', 115.0000,1,  47,   1,   1,1.03174114,  38.307980, 1.10000, 0.90000, 1.10000, 0.90000
62763,'NOWATA 2 1  ', 115.0000,1,  47,   1,   1,1.03196788,  37.943306, 1.10000, 0.90000, 1.10000, 0.90000
62764,'BOLEY 1     ', 115.0000,1,  47,   1,   1,1.02620542,  41.561483, 1.10000, 0.90000, 1.10000, 0.90000
62765,'OKEMAH 1 1  ', 115.0000,1,  47,   1,   1,1.02252185,  41.720455, 1.10000, 0.90000, 1.10000, 0.90000
62766,'OKEMAH 2 1  ', 115.0000,1,  47,   1,   1,1.02075934,  42.183784, 1.10000, 0.90000, 1.10000, 0.90000
62767,'OKEMAH 2 2  ', 115.0000,1,  47,   1,   1,1.02080214,  42.188214, 1.10000, 0.90000, 1.10000, 0.90000
62768,'OKEMAH 3 1  ', 115.0000,1,  47,   1,   1,1.02141535,  41.915672, 1.10000, 0.90000, 1.10000, 0.90000
62769,'OKEMAH 3 2  ', 115.0000,1,  47,   1,   1,1.02139437,  41.911035, 1.10000, 0.90000, 1.10000, 0.90000
62770,'PADEN 1     ', 115.0000,1,  47,   1,   1,1.03096044,  41.610247, 1.10000, 0.90000, 1.10000, 0.90000
62771,'PADEN 2     ', 115.0000,1,  47,   1,   1,1.03093898,  41.606610, 1.10000, 0.90000, 1.10000, 0.90000
62772,'WELEETKA 1 1', 115.0000,1,  47,   1,   1,1.03232360,  43.978615, 1.10000, 0.90000, 1.10000, 0.90000
62773,'BETHANY 6 1 ', 115.0000,1,  47,   1,   1,1.03637743,  45.726235, 1.10000, 0.90000, 1.10000, 0.90000
62774,'BETHANY 7 1 ', 115.0000,1,  47,   1,   1,1.03432262,  45.571364, 1.10000, 0.90000, 1.10000, 0.90000
62775,'BETHANY 7 2 ', 115.0000,1,  47,   1,   1,1.03444195,  45.581524, 1.10000, 0.90000, 1.10000, 0.90000
62776,'BETHANY 8 1 ', 115.0000,1,  47,   1,   1,1.02778494,  44.925334, 1.10000, 0.90000, 1.10000, 0.90000
62777,'EDMOND 6 1  ', 115.0000,1,  47,   1,   1,1.02992606,  45.116920, 1.10000, 0.90000, 1.10000, 0.90000
62778,'EDMOND 7 1  ', 115.0000,1,  47,   1,   1,1.02811587,  43.641808, 1.10000, 0.90000, 1.10000, 0.90000
62779,'EDMOND 8 1  ', 115.0000,1,  47,   1,   1,1.03103900,  46.014291, 1.10000, 0.90000, 1.10000, 0.90000
62780,'EDMOND 8 2  ', 115.0000,1,  47,   1,   1,1.03089285,  45.995976, 1.10000, 0.90000, 1.10000, 0.90000
62781,'EDMOND 9 1  ', 115.0000,1,  47,   1,   1,1.02498579,  43.229032, 1.10000, 0.90000, 1.10000, 0.90000
62782,'EDMOND 10 1 ', 115.0000,1,  47,   1,   1,1.02980602,  43.238174, 1.10000, 0.90000, 1.10000, 0.90000
62783,'EDMOND 10 2 ', 115.0000,1,  47,   1,   1,1.02969491,  43.226341, 1.10000, 0.90000, 1.10000, 0.90000
62784,'EDMOND 11 1 ', 115.0000,1,  47,   1,   1,1.02762926,  45.413019, 1.10000, 0.90000, 1.10000, 0.90000
62785,'EDMOND 11 2 ', 115.0000,1,  47,   1,   1,1.02738845,  45.392901, 1.10000, 0.90000, 1.10000, 0.90000
62786,'EDMOND 12 1 ', 115.0000,1,  47,   1,   1,1.03910720,  42.991065, 1.10000, 0.90000, 1.10000, 0.90000
62787,'EDMOND 13 1 ', 115.0000,1,  47,   1,   1,1.02859950,  43.548921, 1.10000, 0.90000, 1.10000, 0.90000
62788,'EDMOND 14 1 ', 115.0000,1,  47,   1,   1,1.02737725,  44.727818, 1.10000, 0.90000, 1.10000, 0.90000
62789,'EDMOND 15 1 ', 115.0000,1,  47,   1,   1,1.03101730,  43.106519, 1.10000, 0.90000, 1.10000, 0.90000
62790,'EDMOND 16 1 ', 115.0000,1,  47,   1,   1,1.03096116,  45.975847, 1.10000, 0.90000, 1.10000, 0.90000
62791,'JONES 2 1   ', 115.0000,1,  47,   1,   1,1.02922165,  45.281432, 1.10000, 0.90000, 1.10000, 0.90000
62792,'JONES 2 2   ', 115.0000,1,  47,   1,   1,1.02917635,  45.277420, 1.10000, 0.90000, 1.10000, 0.90000
62793,'OKLAHOMA ~26', 115.0000,1,  47,   1,   1,1.02639031,  44.764090, 1.10000, 0.90000, 1.10000, 0.90000
62794,'OKLAHOMA ~27', 115.0000,1,  47,   1,   1,1.03719568,  43.164053, 1.10000, 0.90000, 1.10000, 0.90000
62795,'OKLAHOMA ~28', 115.0000,1,  47,   1,   1,1.02442336,  44.334089, 1.10000, 0.90000, 1.10000, 0.90000
62796,'OKLAHOMA ~29', 115.0000,1,  47,   1,   1,1.02458596,  44.362161, 1.10000, 0.90000, 1.10000, 0.90000
62797,'OKLAHOMA ~30', 115.0000,1,  47,   1,   1,1.02495742,  44.012383, 1.10000, 0.90000, 1.10000, 0.90000
62798,'OKLAHOMA ~31', 115.0000,1,  47,   1,   1,1.02688432,  44.750672, 1.10000, 0.90000, 1.10000, 0.90000
62799,'OKLAHOMA ~32', 115.0000,1,  47,   1,   1,1.02706122,  44.773686, 1.10000, 0.90000, 1.10000, 0.90000
62800,'OKLAHOMA ~34', 115.0000,1,  47,   1,   1,1.02738595,  44.853835, 1.10000, 0.90000, 1.10000, 0.90000
62801,'OKLAHOMA ~35', 115.0000,1,  47,   1,   1,1.03404236,  45.566456, 1.10000, 0.90000, 1.10000, 0.90000
62802,'OKLAHOMA ~36', 115.0000,1,  47,   1,   1,1.03198588,  45.250085, 1.10000, 0.90000, 1.10000, 0.90000
62803,'OKLAHOMA ~37', 115.0000,1,  47,   1,   1,1.01771045,  43.898493, 1.10000, 0.90000, 1.10000, 0.90000
62804,'OKLAHOMA ~38', 115.0000,1,  47,   1,   1,1.01751399,  43.887674, 1.10000, 0.90000, 1.10000, 0.90000
62805,'OKLAHOMA ~39', 115.0000,1,  47,   1,   1,1.02671707,  44.681643, 1.10000, 0.90000, 1.10000, 0.90000
62806,'OKLAHOMA ~40', 115.0000,1,  47,   1,   1,1.02646792,  44.664868, 1.10000, 0.90000, 1.10000, 0.90000
62807,'OKLAHOMA ~41', 115.0000,1,  47,   1,   1,1.02005684,  43.962554, 1.10000, 0.90000, 1.10000, 0.90000
62808,'OKLAHOMA ~42', 115.0000,1,  47,   1,   1,1.03420067,  43.430116, 1.10000, 0.90000, 1.10000, 0.90000
62809,'OKLAHOMA ~43', 115.0000,1,  47,   1,   1,1.03430080,  43.445812, 1.10000, 0.90000, 1.10000, 0.90000
62810,'OKLAHOMA ~44', 115.0000,1,  47,   1,   1,1.01860332,  43.907734, 1.10000, 0.90000, 1.10000, 0.90000
62811,'OKLAHOMA ~45', 115.0000,1,  47,   1,   1,1.02752459,  44.369988, 1.10000, 0.90000, 1.10000, 0.90000
62812,'OKLAHOMA ~46', 115.0000,1,  47,   1,   1,1.02733493,  44.354043, 1.10000, 0.90000, 1.10000, 0.90000
62813,'OKLAHOMA ~47', 115.0000,1,  47,   1,   1,1.03633571,  43.974575, 1.10000, 0.90000, 1.10000, 0.90000
62814,'OKLAHOMA ~49', 115.0000,1,  47,   1,   1,1.01885390,  43.888108, 1.10000, 0.90000, 1.10000, 0.90000
62815,'OKLAHOMA ~50', 115.0000,1,  47,   1,   1,1.01871181,  43.872754, 1.10000, 0.90000, 1.10000, 0.90000
62816,'OKLAHOMA ~51', 115.0000,1,  47,   1,   1,1.02599847,  44.031569, 1.10000, 0.90000, 1.10000, 0.90000
62817,'OKLAHOMA ~52', 115.0000,1,  47,   1,   1,1.02589822,  44.014620, 1.10000, 0.90000, 1.10000, 0.90000
62818,'OKLAHOMA ~53', 115.0000,1,  47,   1,   1,1.02942944,  43.452332, 1.10000, 0.90000, 1.10000, 0.90000
62819,'OKLAHOMA ~54', 115.0000,1,  47,   1,   1,1.02916384,  44.967698, 1.10000, 0.90000, 1.10000, 0.90000
62820,'OKLAHOMA ~55', 115.0000,1,  47,   1,   1,1.02903676,  44.952415, 1.10000, 0.90000, 1.10000, 0.90000
62821,'OKLAHOMA ~56', 115.0000,1,  47,   1,   1,1.03554070,  43.989318, 1.10000, 0.90000, 1.10000, 0.90000
62822,'OKLAHOMA ~57', 115.0000,1,  47,   1,   1,1.03543591,  43.981490, 1.10000, 0.90000, 1.10000, 0.90000
62823,'OKLAHOMA ~58', 115.0000,1,  47,   1,   1,1.02389550,  44.265869, 1.10000, 0.90000, 1.10000, 0.90000
62824,'OKLAHOMA ~59', 115.0000,1,  47,   1,   1,1.03260803,  44.573941, 1.10000, 0.90000, 1.10000, 0.90000
62825,'OKLAHOMA ~60', 115.0000,1,  47,   1,   1,1.02913201,  44.364674, 1.10000, 0.90000, 1.10000, 0.90000
62826,'OKLAHOMA ~61', 115.0000,1,  47,   1,   1,1.02878332,  44.336179, 1.10000, 0.90000, 1.10000, 0.90000
62827,'OKLAHOMA ~62', 115.0000,1,  47,   1,   1,1.03379130,  45.322939, 1.10000, 0.90000, 1.10000, 0.90000
62828,'OKLAHOMA ~63', 115.0000,1,  47,   1,   1,1.03166938,  43.904599, 1.10000, 0.90000, 1.10000, 0.90000
62829,'OKLAHOMA ~64', 115.0000,1,  47,   1,   1,1.03155923,  43.891164, 1.10000, 0.90000, 1.10000, 0.90000
62830,'OKLAHOMA ~67', 115.0000,1,  47,   1,   1,1.02969730,  45.213516, 1.10000, 0.90000, 1.10000, 0.90000
62831,'OKLAHOMA ~68', 115.0000,1,  47,   1,   1,1.03070796,  44.073575, 1.10000, 0.90000, 1.10000, 0.90000
62832,'OKLAHOMA ~69', 115.0000,1,  47,   1,   1,1.02570915,  44.595507, 1.10000, 0.90000, 1.10000, 0.90000
62833,'OKLAHOMA ~70', 115.0000,1,  47,   1,   1,1.02303827,  44.248643, 1.10000, 0.90000, 1.10000, 0.90000
62834,'OKLAHOMA ~71', 115.0000,1,  47,   1,   1,1.02800357,  44.825432, 1.10000, 0.90000, 1.10000, 0.90000
62835,'OKLAHOMA ~72', 115.0000,1,  47,   1,   1,1.02626824,  43.081534, 1.10000, 0.90000, 1.10000, 0.90000
62836,'OKLAHOMA ~73', 115.0000,1,  47,   1,   1,1.02602828,  43.063226, 1.10000, 0.90000, 1.10000, 0.90000
62837,'OKLAHOMA ~74', 115.0000,1,  47,   1,   1,1.02947235,  43.180705, 1.10000, 0.90000, 1.10000, 0.90000
62838,'OKLAHOMA ~75', 115.0000,1,  47,   1,   1,1.03220177,  43.026544, 1.10000, 0.90000, 1.10000, 0.90000
62839,'OKLAHOMA ~76', 115.0000,1,  47,   1,   1,1.03199792,  43.005221, 1.10000, 0.90000, 1.10000, 0.90000
62840,'OKLAHOMA ~77', 115.0000,1,  47,   1,   1,1.03357351,  43.759868, 1.10000, 0.90000, 1.10000, 0.90000
62841,'OKLAHOMA ~78', 115.0000,1,  47,   1,   1,1.02942717,  44.998017, 1.10000, 0.90000, 1.10000, 0.90000
62842,'OKLAHOMA ~79', 115.0000,1,  47,   1,   1,1.02930081,  44.981792, 1.10000, 0.90000, 1.10000, 0.90000
62843,'OKLAHOMA ~81', 115.0000,1,  47,   1,   1,1.02056384,  44.313226, 1.10000, 0.90000, 1.10000, 0.90000
62844,'OKLAHOMA ~82', 115.0000,1,  47,   1,   1,1.01810884,  43.973028, 1.10000, 0.90000, 1.10000, 0.90000
62845,'OKLAHOMA ~83', 115.0000,1,  47,   1,   1,1.02889049,  43.385594, 1.10000, 0.90000, 1.10000, 0.90000
62846,'OKLAHOMA ~84', 115.0000,1,  47,   1,   1,1.02876306,  43.372507, 1.10000, 0.90000, 1.10000, 0.90000
62847,'OKLAHOMA ~85', 115.0000,1,  47,   1,   1,1.02939677,  43.969206, 1.10000, 0.90000, 1.10000, 0.90000
62848,'OKLAHOMA ~86', 115.0000,1,  47,   1,   1,1.02949977,  43.981951, 1.10000, 0.90000, 1.10000, 0.90000
62849,'OKLAHOMA ~87', 115.0000,1,  47,   1,   1,1.03239083,  46.586873, 1.10000, 0.90000, 1.10000, 0.90000
62850,'OKLAHOMA ~88', 115.0000,1,  47,   1,   1,1.03151751,  45.867483, 1.10000, 0.90000, 1.10000, 0.90000
62851,'OKLAHOMA ~89', 115.0000,1,  47,   1,   1,1.02865720,  44.560834, 1.10000, 0.90000, 1.10000, 0.90000
62852,'OKLAHOMA ~90', 115.0000,1,  47,   1,   1,1.02854013,  44.547037, 1.10000, 0.90000, 1.10000, 0.90000
62853,'OKLAHOMA ~91', 345.0000,1,  47,   1,   1,1.03992188,  51.745127, 1.10000, 0.90000, 1.10000, 0.90000
62854,'OKLAHOMA ~92', 115.0000,1,  47,   1,   1,1.03011310,  45.704873, 1.10000, 0.90000, 1.10000, 0.90000
62855,'OKLAHOMA ~93',  18.0000,1,  47,   1,   1,1.03033257,  47.644217, 1.10000, 0.90000, 1.10000, 0.90000
62857,'OKLAHOMA ~95', 345.0000,1,  47,   1,   1,1.04082441,  51.909533, 1.10000, 0.90000, 1.10000, 0.90000
62858,'OKLAHOMA ~96', 345.0000,1,  47,   1,   1,1.03983676,  51.730675, 1.10000, 0.90000, 1.10000, 0.90000
62859,'OKLAHOMA ~97', 115.0000,1,  47,   1,   1,1.02570081,  43.216028, 1.10000, 0.90000, 1.10000, 0.90000
62860,'OKLAHOMA ~98', 115.0000,1,  47,   1,   1,1.02555263,  43.202521, 1.10000, 0.90000, 1.10000, 0.90000
62861,'OKLAHOMA ~99', 115.0000,1,  47,   1,   1,1.03206789,  45.747009, 1.10000, 0.90000, 1.10000, 0.90000
62862,'OKLAHOMA~100', 115.0000,1,  47,   1,   1,1.03189909,  45.724664, 1.10000, 0.90000, 1.10000, 0.90000
62863,'OKLAHOMA~102', 115.0000,1,  47,   1,   1,1.04209232,  45.277365, 1.10000, 0.90000, 1.10000, 0.90000
62864,'OKLAHOMA~103', 115.0000,1,  47,   1,   1,1.03491116,  45.727065, 1.10000, 0.90000, 1.10000, 0.90000
62865,'OKLAHOMA~104', 115.0000,1,  47,   1,   1,1.02361655,  44.841199, 1.10000, 0.90000, 1.10000, 0.90000
62866,'OKLAHOMA~105', 115.0000,1,  47,   1,   1,1.02386045,  44.860624, 1.10000, 0.90000, 1.10000, 0.90000
62867,'OKLAHOMA~106', 115.0000,1,  47,   1,   1,1.02498162,  43.784808, 1.10000, 0.90000, 1.10000, 0.90000
62868,'OKLAHOMA~107', 115.0000,1,  47,   1,   1,1.02489626,  43.340323, 1.10000, 0.90000, 1.10000, 0.90000
62869,'OKLAHOMA~108', 115.0000,1,  47,   1,   1,1.02842832,  44.925439, 1.10000, 0.90000, 1.10000, 0.90000
62870,'OKLAHOMA~109', 115.0000,1,  47,   1,   1,1.02823555,  44.906964, 1.10000, 0.90000, 1.10000, 0.90000
62871,'OKMULGEE 1 1', 115.0000,1,  47,   1,   1,1.02334559,  39.688354, 1.10000, 0.90000, 1.10000, 0.90000
62872,'OKMULGEE 2 1', 115.0000,1,  47,   1,   1,1.03618395,  40.171546, 1.10000, 0.90000, 1.10000, 0.90000
62873,'OKMULGEE 3 1', 115.0000,1,  47,   1,   1,1.03290558,  40.176276, 1.10000, 0.90000, 1.10000, 0.90000
62874,'OKMULGEE 3 2', 115.0000,1,  47,   1,   1,1.03282726,  40.167441, 1.10000, 0.90000, 1.10000, 0.90000
62875,'OKMULGEE 4 1', 115.0000,1,  47,   1,   1,1.03137624,  40.509989, 1.10000, 0.90000, 1.10000, 0.90000
62876,'BARNSDALL 1 ', 115.0000,1,  47,   1,   1,1.03473461,  39.753429, 1.10000, 0.90000, 1.10000, 0.90000
62877,'BARTLESVIL~1', 115.0000,1,  47,   1,   1,1.03852654,  37.700749, 1.10000, 0.90000, 1.10000, 0.90000
62878,'BARTLESVIL~2', 115.0000,1,  47,   1,   1,1.03580105,  37.484099, 1.10000, 0.90000, 1.10000, 0.90000
62879,'BARTLESVIL~3', 115.0000,1,  47,   1,   1,1.03655028,  37.484317, 1.10000, 0.90000, 1.10000, 0.90000
62880,'COPAN 1     ', 115.0000,1,  47,   1,   1,1.03657961,  36.441197, 1.10000, 0.90000, 1.10000, 0.90000
62881,'COPAN 2     ',  69.0000,1,  47,   1,   1,1.04063880,  36.617894, 1.10000, 0.90000, 1.10000, 0.90000
62882,'COPAN 3     ',  18.0000,1,  47,   1,   1,1.04295301,  36.717827, 1.10000, 0.90000, 1.10000, 0.90000
62884,'COPAN 5     ', 115.0000,1,  47,   1,   1,1.03655624,  36.437714, 1.10000, 0.90000, 1.10000, 0.90000
62885,'FAIRFAX 22 1', 115.0000,1,  47,   1,   1,1.03393924,  40.726461, 1.10000, 0.90000, 1.10000, 0.90000
62886,'FAIRFAX 22 2', 115.0000,1,  47,   1,   1,1.03396666,  40.730549, 1.10000, 0.90000, 1.10000, 0.90000
62887,'HOMINY 1 1  ', 115.0000,1,  47,   1,   1,1.03788781,  40.736051, 1.10000, 0.90000, 1.10000, 0.90000
62888,'HOMINY 1 2  ', 115.0000,1,  47,   1,   1,1.03785384,  40.733052, 1.10000, 0.90000, 1.10000, 0.90000
62889,'HOMINY 2 1  ', 115.0000,1,  47,   1,   1,1.03469658,  40.617380, 1.10000, 0.90000, 1.10000, 0.90000
62890,'HOMINY 2 2  ', 115.0000,1,  47,   1,   1,1.03462040,  40.608576, 1.10000, 0.90000, 1.10000, 0.90000
62891,'PAWHUSKA 1 1', 115.0000,1,  47,   1,   1,1.03612876,  37.877227, 1.10000, 0.90000, 1.10000, 0.90000
62892,'PAWHUSKA 1 2', 115.0000,1,  47,   1,   1,1.03616261,  37.880741, 1.10000, 0.90000, 1.10000, 0.90000
62893,'PAWHUSKA 2 1', 115.0000,1,  47,   1,   1,1.04026031,  39.388584, 1.10000, 0.90000, 1.10000, 0.90000
62894,'PAWHUSKA 2 2', 115.0000,1,  47,   1,   1,1.04018390,  39.393905, 1.10000, 0.90000, 1.10000, 0.90000
62895,'PAWHUSKA 3 1', 115.0000,1,  47,   1,   1,1.03759301,  38.466994, 1.10000, 0.90000, 1.10000, 0.90000
62896,'SKIATOOK 1 1', 115.0000,1,  47,   1,   1,1.03190660,  40.421063, 1.10000, 0.90000, 1.10000, 0.90000
62897,'SKIATOOK 1 2',  13.8000,1,  47,   1,   1,1.02526951,  38.885250, 1.10000, 0.90000, 1.10000, 0.90000
62898,'SKIATOOK 1 3',  13.8000,1,  47,   1,   1,1.03225529,  40.496765, 1.10000, 0.90000, 1.10000, 0.90000
62900,'SKIATOOK 1 5', 115.0000,1,  47,   1,   1,1.03198957,  40.430448, 1.10000, 0.90000, 1.10000, 0.90000
62901,'SKIATOOK 1 7', 115.0000,1,  47,   1,   1,1.03190660,  40.421063, 1.10000, 0.90000, 1.10000, 0.90000
62902,'SKIATOOK 2 1', 115.0000,1,  47,   1,   1,1.03325808,  40.004630, 1.10000, 0.90000, 1.10000, 0.90000
62903,'SKIATOOK 2 2', 115.0000,1,  47,   1,   1,1.03318775,  39.994634, 1.10000, 0.90000, 1.10000, 0.90000
62904,'SKIATOOK 3 1', 115.0000,1,  47,   1,   1,1.03763449,  41.430227, 1.10000, 0.90000, 1.10000, 0.90000
62905,'SPERRY 1    ', 115.0000,1,  47,   1,   1,1.03570032,  41.651938, 1.10000, 0.90000, 1.10000, 0.90000
62906,'TULSA 1 1   ', 115.0000,1,  47,   1,   1,1.03214169,  41.904768, 1.10000, 0.90000, 1.10000, 0.90000
62907,'TULSA 2 1   ', 115.0000,1,  47,   1,   1,1.03465176,  42.006384, 1.10000, 0.90000, 1.10000, 0.90000
62908,'TULSA 2 2   ', 115.0000,1,  47,   1,   1,1.03455627,  41.997191, 1.10000, 0.90000, 1.10000, 0.90000
62909,'TULSA 3 1   ', 115.0000,1,  47,   1,   1,1.03493035,  42.528316, 1.10000, 0.90000, 1.10000, 0.90000
62910,'TULSA 4 1   ', 115.0000,1,  47,   1,   1,1.03726149,  41.099707, 1.10000, 0.90000, 1.10000, 0.90000
62911,'TULSA 5 1   ', 115.0000,1,  47,   1,   1,1.03235340,  40.662189, 1.10000, 0.90000, 1.10000, 0.90000
62912,'TULSA 6 1   ', 115.0000,1,  47,   1,   1,1.03384984,  43.220611, 1.10000, 0.90000, 1.10000, 0.90000
62913,'TULSA 6 2   ', 115.0000,1,  47,   1,   1,1.03375864,  43.212476, 1.10000, 0.90000, 1.10000, 0.90000
62914,'TULSA 7 1   ', 345.0000,1,  47,   1,   1,1.04130173,  44.956104, 1.10000, 0.90000, 1.10000, 0.90000
62915,'TULSA 7 2   ', 115.0000,1,  47,   1,   1,1.04019487,  42.680729, 1.10000, 0.90000, 1.10000, 0.90000
62916,'TULSA 7 3   ', 345.0000,1,  47,   1,   1,1.04208648,  45.050637, 1.10000, 0.90000, 1.10000, 0.90000
62917,'COMMERCE 4 1', 115.0000,1,  47,   1,   1,1.03620648,  31.589212, 1.10000, 0.90000, 1.10000, 0.90000
62918,'COMMERCE 4 2',  69.0000,1,  47,   1,   1,1.03439176,  30.582285, 1.10000, 0.90000, 1.10000, 0.90000
62919,'COMMERCE 4 3',  13.8000,1,  47,   1,   1,1.03545630,  31.194512, 1.10000, 0.90000, 1.10000, 0.90000
62921,'COMMERCE 4 5', 115.0000,1,  47,   1,   1,1.03618169,  31.585144, 1.10000, 0.90000, 1.10000, 0.90000
62922,'COMMERCE 4 7', 115.0000,1,  47,   1,   1,1.03625870,  31.597893, 1.10000, 0.90000, 1.10000, 0.90000
62923,'FAIRLAND 1  ', 115.0000,1,  47,   1,   1,1.02705002,  35.077065, 1.10000, 0.90000, 1.10000, 0.90000
62924,'QUAPAW 1    ', 115.0000,1,  47,   1,   1,1.03595471,  31.569681, 1.10000, 0.90000, 1.10000, 0.90000
62925,'QUAPAW 2    ',  69.0000,1,  47,   1,   1,1.03591585,  31.072501, 1.10000, 0.90000, 1.10000, 0.90000
62926,'QUAPAW 3    ',  69.0000,1,  47,   1,   1,1.03578448,  30.317980, 1.10000, 0.90000, 1.10000, 0.90000
62927,'QUAPAW 4    ', 115.0000,1,  47,   1,   1,1.03592706,  31.565965, 1.10000, 0.90000, 1.10000, 0.90000
62928,'QUAPAW 6    ', 115.0000,1,  47,   1,   1,1.03599691,  31.576016, 1.10000, 0.90000, 1.10000, 0.90000
62929,'CLEVELAN~170', 115.0000,1,  47,   1,   1,1.02991390,  41.789000, 1.10000, 0.90000, 1.10000, 0.90000
62930,'CLEVELAN~171', 115.0000,1,  47,   1,   1,1.03002870,  41.367997, 1.10000, 0.90000, 1.10000, 0.90000
62931,'CLEVELAN~172', 115.0000,1,  47,   1,   1,1.03118181,  42.445084, 1.10000, 0.90000, 1.10000, 0.90000
62932,'PAWNEE 3 1  ', 115.0000,1,  47,   1,   1,1.03172719,  41.423916, 1.10000, 0.90000, 1.10000, 0.90000
62933,'PAWNEE 3 2  ', 115.0000,1,  47,   1,   1,1.03165972,  41.413356, 1.10000, 0.90000, 1.10000, 0.90000
62934,'STILLWATER~9', 115.0000,1,  47,   1,   1,1.03438473,  44.509990, 1.10000, 0.90000, 1.10000, 0.90000
62935,'STILLWATE~10', 345.0000,1,  47,   1,   1,1.04573941,  48.806899, 1.10000, 0.90000, 1.10000, 0.90000
62936,'STILLWATE~11', 115.0000,1,  47,   1,   1,1.04123211,  46.121798, 1.10000, 0.90000, 1.10000, 0.90000
62937,'STILLWATE~12', 345.0000,1,  47,   1,   1,1.04557383,  48.786853, 1.10000, 0.90000, 1.10000, 0.90000
62938,'STILLWATE~13', 115.0000,1,  47,   1,   1,1.03861904,  45.636039, 1.10000, 0.90000, 1.10000, 0.90000
62939,'CANADIAN 4 1', 115.0000,1,  47,   1,   1,1.03117681,  40.739391, 1.10000, 0.90000, 1.10000, 0.90000
62940,'MCALESTER ~1', 115.0000,1,  47,   1,   1,1.03426540,  42.831505, 1.10000, 0.90000, 1.10000, 0.90000
62941,'MCALESTER ~2', 115.0000,1,  47,   1,   1,1.03220987,  42.239618, 1.10000, 0.90000, 1.10000, 0.90000
62942,'MCALESTER ~3', 115.0000,1,  47,   1,   1,1.03212047,  42.225794, 1.10000, 0.90000, 1.10000, 0.90000
62943,'MCALESTER ~4', 345.0000,1,  47,   1,   1,1.04594982,  46.637198, 1.10000, 0.90000, 1.10000, 0.90000
62944,'MCALESTER ~5', 115.0000,1,  47,   1,   1,1.04101706,  43.740859, 1.10000, 0.90000, 1.10000, 0.90000
62945,'MCALESTER ~6', 345.0000,1,  47,   1,   1,1.04571247,  46.623442, 1.10000, 0.90000, 1.10000, 0.90000
62946,'MCALESTER ~7', 115.0000,1,  47,   1,   1,1.03378332,  42.160914, 1.10000, 0.90000, 1.10000, 0.90000
62947,'ASHER 1     ', 115.0000,1,  47,   1,   1,1.04338908,  47.738405, 1.10000, 0.90000, 1.10000, 0.90000
62948,'EARLSBORO 1 ', 115.0000,1,  47,   1,   1,1.03470969,  46.481367, 1.10000, 0.90000, 1.10000, 0.90000
62949,'EARLSBORO 2 ', 115.0000,1,  47,   1,   1,1.03468108,  46.477467, 1.10000, 0.90000, 1.10000, 0.90000
62950,'KONAWA 1 1  ', 115.0000,1,  47,   1,   1,1.04024911,  48.520223, 1.10000, 0.90000, 1.10000, 0.90000
62951,'KONAWA 2 1  ', 115.0000,1,  47,   1,   1,1.03981662,  48.561918, 1.10000, 0.90000, 1.10000, 0.90000
62952,'MAUD 3 1    ', 115.0000,1,  47,   1,   1,1.03713703,  47.543157, 1.10000, 0.90000, 1.10000, 0.90000
62953,'MAUD 3 2    ', 115.0000,1,  47,   1,   1,1.03711498,  47.540480, 1.10000, 0.90000, 1.10000, 0.90000
62954,'SHAWNEE 1 1 ', 115.0000,1,  47,   1,   1,1.03314650,  45.812503, 1.10000, 0.90000, 1.10000, 0.90000
62955,'SHAWNEE 2 1 ', 345.0000,1,  47,   1,   1,1.03338277,  50.665899, 1.10000, 0.90000, 1.10000, 0.90000
62956,'SHAWNEE 2 2 ', 115.0000,1,  47,   1,   1,1.03559387,  47.030763, 1.10000, 0.90000, 1.10000, 0.90000
62957,'SHAWNEE 2 3 ', 345.0000,1,  47,   1,   1,1.03328586,  50.655217, 1.10000, 0.90000, 1.10000, 0.90000
62958,'SHAWNEE 3 1 ', 115.0000,1,  47,   1,   1,1.02912021,  45.535474, 1.10000, 0.90000, 1.10000, 0.90000
62959,'SHAWNEE 3 2 ', 115.0000,1,  47,   1,   1,1.02921891,  45.545214, 1.10000, 0.90000, 1.10000, 0.90000
62960,'SHAWNEE 4 1 ', 115.0000,1,  47,   1,   1,1.03297377,  46.764564, 1.10000, 0.90000, 1.10000, 0.90000
62961,'SHAWNEE 5 1 ', 115.0000,1,  47,   1,   1,1.03266644,  46.767306, 1.10000, 0.90000, 1.10000, 0.90000
62962,'SHAWNEE 6 1 ', 115.0000,1,  47,   1,   1,1.03044629,  42.584597, 1.10000, 0.90000, 1.10000, 0.90000
62963,'SHAWNEE 6 2 ', 115.0000,1,  47,   1,   1,1.03055859,  42.595027, 1.10000, 0.90000, 1.10000, 0.90000
62964,'SHAWNEE 7 1 ', 115.0000,1,  47,   1,   1,1.02132308,  44.188708, 1.10000, 0.90000, 1.10000, 0.90000
62965,'SHAWNEE 8 1 ', 115.0000,1,  47,   1,   1,1.02329552,  44.587724, 1.10000, 0.90000, 1.10000, 0.90000
62966,'SHAWNEE 8 2 ', 115.0000,1,  47,   1,   1,1.02337849,  44.597273, 1.10000, 0.90000, 1.10000, 0.90000
62967,'TECUMSEH 3 1', 115.0000,1,  47,   1,   1,1.03265035,  45.922842, 1.10000, 0.90000, 1.10000, 0.90000
62968,'TECUMSEH 4 1', 115.0000,1,  47,   1,   1,1.04046953,  46.450194, 1.10000, 0.90000, 1.10000, 0.90000
62969,'MOYERS 1    ', 115.0000,1,  47,   1,   1,1.04506314,  46.941465, 1.10000, 0.90000, 1.10000, 0.90000
62970,'RATTAN 1    ', 115.0000,1,  47,   1,   1,1.03338492,  47.876013, 1.10000, 0.90000, 1.10000, 0.90000
62971,'CHEYENNE 1 1', 115.0000,1,  47,   1,   1,1.03703058,  61.629528, 1.10000, 0.90000, 1.10000, 0.90000
62972,'CATOOSA 1 1 ', 115.0000,1,  47,   1,   1,1.03521943,  41.646160, 1.10000, 0.90000, 1.10000, 0.90000
62973,'CATOOSA 2 1 ', 115.0000,1,  47,   1,   1,1.04278755,  42.971541, 1.10000, 0.90000, 1.10000, 0.90000
62974,'CLAREMORE ~1', 115.0000,1,  47,   1,   1,1.03489244,  39.958762, 1.10000, 0.90000, 1.10000, 0.90000
62975,'CLAREMORE ~2', 115.0000,1,  47,   1,   1,1.03019011,  39.118594, 1.10000, 0.90000, 1.10000, 0.90000
62976,'CLAREMORE ~3', 115.0000,1,  47,   1,   1,1.03005564,  39.105859, 1.10000, 0.90000, 1.10000, 0.90000
62977,'CLAREMORE ~4', 115.0000,1,  47,   1,   1,1.03055978,  39.264828, 1.10000, 0.90000, 1.10000, 0.90000
62978,'CLAREMORE ~5', 115.0000,1,  47,   1,   1,1.03038168,  39.240103, 1.10000, 0.90000, 1.10000, 0.90000
62979,'CLAREMORE ~6', 115.0000,1,  47,   1,   1,1.03622437,  40.329409, 1.10000, 0.90000, 1.10000, 0.90000
62980,'CLAREMORE ~7', 115.0000,1,  47,   1,   1,1.03612888,  40.313986, 1.10000, 0.90000, 1.10000, 0.90000
62981,'CLAREMORE ~8', 115.0000,1,  47,   1,   1,1.04688966,  43.637471, 1.10000, 0.90000, 1.10000, 0.90000
62982,'CLAREMORE ~9', 115.0000,1,  47,   1,   1,1.04680562,  43.629008, 1.10000, 0.90000, 1.10000, 0.90000
62983,'CLAREMORE~10', 115.0000,1,  47,   1,   1,1.02997291,  39.181414, 1.10000, 0.90000, 1.10000, 0.90000
62984,'CLAREMORE~11', 115.0000,1,  47,   1,   1,1.04524612,  43.305056, 1.10000, 0.90000, 1.10000, 0.90000
62985,'COLLINSVIL~4', 115.0000,1,  47,   1,   1,1.04780126,  43.774020, 1.10000, 0.90000, 1.10000, 0.90000
62986,'COLLINSVIL~5', 115.0000,1,  47,   1,   1,1.04000342,  40.562632, 1.10000, 0.90000, 1.10000, 0.90000
62987,'COLLINSVIL~6', 115.0000,1,  47,   1,   1,1.03449237,  40.094938, 1.10000, 0.90000, 1.10000, 0.90000
62988,'COLLINSVIL~7', 115.0000,1,  47,   1,   1,1.03457582,  40.105563, 1.10000, 0.90000, 1.10000, 0.90000
62989,'COLLINSVIL~8', 115.0000,1,  47,   1,   1,1.04695666,  43.595028, 1.10000, 0.90000, 1.10000, 0.90000
62990,'OOLOGAH 1 1 ', 115.0000,1,  47,   1,   1,1.04965210,  44.104434, 1.10000, 0.90000, 1.10000, 0.90000
62991,'OWASSO 1 1  ', 345.0000,1,  47,   1,   1,1.03985667,  44.668269, 1.10000, 0.90000, 1.10000, 0.90000
62992,'OWASSO 1 2  ', 115.0000,1,  47,   1,   1,1.04617655,  43.359451, 1.10000, 0.90000, 1.10000, 0.90000
62993,'OWASSO 1 3  ', 345.0000,1,  47,   1,   1,1.03962767,  44.648250, 1.10000, 0.90000, 1.10000, 0.90000
62994,'OWASSO 2 1  ', 115.0000,1,  47,   1,   1,1.04449058,  43.065306, 1.10000, 0.90000, 1.10000, 0.90000
62995,'OWASSO 3 1  ', 115.0000,1,  47,   1,   1,1.04430485,  43.228704, 1.10000, 0.90000, 1.10000, 0.90000
62996,'OWASSO 4 1  ', 115.0000,1,  47,   1,   1,1.04186356,  42.538794, 1.10000, 0.90000, 1.10000, 0.90000
62997,'OWASSO 4 2  ', 115.0000,1,  47,   1,   1,1.04168057,  42.510770, 1.10000, 0.90000, 1.10000, 0.90000
62998,'TALALA 1    ', 115.0000,1,  47,   1,   1,1.04052782,  41.942416, 1.10000, 0.90000, 1.10000, 0.90000
62999,'SEMINOLE 7 1', 115.0000,1,  47,   1,   1,1.01538384,  42.827492, 1.10000, 0.90000, 1.10000, 0.90000
63000,'SEMINOLE 8 1', 115.0000,1,  47,   1,   1,1.01751745,  43.142897, 1.10000, 0.90000, 1.10000, 0.90000
63001,'SEMINOLE 9 1', 115.0000,1,  47,   1,   1,1.01891744,  43.318228, 1.10000, 0.90000, 1.10000, 0.90000
63002,'ROLAND 2 1  ', 115.0000,1,  47,   1,   1,1.02873373,  36.168034, 1.10000, 0.90000, 1.10000, 0.90000
63003,'ROLAND 2 2  ', 115.0000,1,  47,   1,   1,1.02868247,  36.161388, 1.10000, 0.90000, 1.10000, 0.90000
63004,'ROLAND 3 1  ', 115.0000,1,  47,   1,   1,1.02948451,  36.443277, 1.10000, 0.90000, 1.10000, 0.90000
63005,'SALLISAW 1 1', 115.0000,1,  47,   1,   1,1.03151393,  37.213674, 1.10000, 0.90000, 1.10000, 0.90000
63006,'SALLISAW 1 2', 115.0000,1,  47,   1,   1,1.03146589,  37.205646, 1.10000, 0.90000, 1.10000, 0.90000
63007,'SALLISAW 2 1', 115.0000,1,  47,   1,   1,1.03967988,  39.580772, 1.10000, 0.90000, 1.10000, 0.90000
63008,'SALLISAW 2 2', 115.0000,1,  47,   1,   1,1.03956580,  39.572429, 1.10000, 0.90000, 1.10000, 0.90000
63009,'SALLISAW 3 1', 115.0000,1,  47,   1,   1,1.03201711,  37.029396, 1.10000, 0.90000, 1.10000, 0.90000
63010,'SALLISAW 4 1', 115.0000,1,  47,   1,   1,1.02866447,  37.236036, 1.10000, 0.90000, 1.10000, 0.90000
63011,'SALLISAW 4 2', 115.0000,1,  47,   1,   1,1.02861047,  37.227881, 1.10000, 0.90000, 1.10000, 0.90000
63012,'GOODWELL 1  ', 115.0000,1,  47,   1,   1,1.04497933,  63.894610, 1.10000, 0.90000, 1.10000, 0.90000
63013,'GOODWELL 2  ', 115.0000,1,  47,   1,   1,1.04495454,  63.891256, 1.10000, 0.90000, 1.10000, 0.90000
63014,'GUYMON 1 1  ', 115.0000,1,  47,   1,   1,1.04088306,  63.965439, 1.10000, 0.90000, 1.10000, 0.90000
63015,'GUYMON 2 1  ', 115.0000,1,  47,   1,   1,1.03941345,  63.113782, 1.10000, 0.90000, 1.10000, 0.90000
63016,'GUYMON 3 1  ', 115.0000,1,  47,   1,   1,1.03960729,  63.388383, 1.10000, 0.90000, 1.10000, 0.90000
63017,'HOOKER 1    ', 115.0000,1,  47,   1,   1,1.03469932,  58.395911, 1.10000, 0.90000, 1.10000, 0.90000
63018,'TYRONE 6 1  ', 115.0000,1,  47,   1,   1,1.03441322,  54.031758, 1.10000, 0.90000, 1.10000, 0.90000
63019,'TYRONE 6 2  ',  69.0000,1,  47,   1,   1,1.04876995,  52.721431, 1.10000, 0.90000, 1.10000, 0.90000
63020,'TYRONE 6 3  ', 115.0000,1,  47,   1,   1,1.03440583,  54.031007, 1.10000, 0.90000, 1.10000, 0.90000
63021,'FREDERICK ~8', 115.0000,1,  47,   1,   1,1.03391540,  48.663315, 1.10000, 0.90000, 1.10000, 0.90000
63022,'FREDERICK ~9', 115.0000,1,  47,   1,   1,1.03875148,  48.375819, 1.10000, 0.90000, 1.10000, 0.90000
63023,'FREDERICK~10', 115.0000,1,  47,   1,   1,1.03867817,  48.367776, 1.10000, 0.90000, 1.10000, 0.90000
63024,'GRANDFIELD 1', 115.0000,1,  47,   1,   1,1.03318715,  49.172755, 1.10000, 0.90000, 1.10000, 0.90000
63025,'BIXBY 1 1   ', 115.0000,1,  47,   1,   1,1.03497279,  41.610055, 1.10000, 0.90000, 1.10000, 0.90000
63026,'BIXBY 2 1   ', 115.0000,1,  47,   1,   1,1.03354955,  42.270770, 1.10000, 0.90000, 1.10000, 0.90000
63027,'BIXBY 2 2   ', 115.0000,1,  47,   1,   1,1.03366685,  42.281009, 1.10000, 0.90000, 1.10000, 0.90000
63028,'BIXBY 3 1   ', 115.0000,1,  47,   1,   1,1.03369892,  41.254834, 1.10000, 0.90000, 1.10000, 0.90000
63029,'BIXBY 4 1   ', 115.0000,1,  47,   1,   1,1.02613616,  40.337728, 1.10000, 0.90000, 1.10000, 0.90000
63030,'BIXBY 4 2   ', 115.0000,1,  47,   1,   1,1.02601743,  40.326513, 1.10000, 0.90000, 1.10000, 0.90000
63031,'BROKEN ARR~1', 115.0000,1,  47,   1,   1,1.02961254,  41.316385, 1.10000, 0.90000, 1.10000, 0.90000
63032,'BROKEN ARR~2', 115.0000,1,  47,   1,   1,1.02969551,  41.328880, 1.10000, 0.90000, 1.10000, 0.90000
63033,'BROKEN AR~20', 115.0000,1,  47,   1,   1,1.03808248,  42.089825, 1.10000, 0.90000, 1.10000, 0.90000
63034,'BROKEN AR~21', 115.0000,1,  47,   1,   1,1.03773630,  41.683261, 1.10000, 0.90000, 1.10000, 0.90000
63035,'BROKEN AR~22', 115.0000,1,  47,   1,   1,1.03309441,  42.154353, 1.10000, 0.90000, 1.10000, 0.90000
63036,'BROKEN AR~23', 115.0000,1,  47,   1,   1,1.03507721,  41.125474, 1.10000, 0.90000, 1.10000, 0.90000
63037,'BROKEN AR~24', 115.0000,1,  47,   1,   1,1.03812659,  41.740888, 1.10000, 0.90000, 1.10000, 0.90000
63038,'BROKEN AR~25', 115.0000,1,  47,   1,   1,1.03273273,  42.078948, 1.10000, 0.90000, 1.10000, 0.90000
63039,'BROKEN AR~26', 115.0000,1,  47,   1,   1,1.03387833,  41.131416, 1.10000, 0.90000, 1.10000, 0.90000
63040,'BROKEN AR~27', 115.0000,1,  47,   1,   1,1.03497791,  41.608119, 1.10000, 0.90000, 1.10000, 0.90000
63041,'BROKEN ARR~3', 115.0000,1,  47,   1,   1,1.04035628,  41.793788, 1.10000, 0.90000, 1.10000, 0.90000
63042,'BROKEN ARR~4', 115.0000,1,  47,   1,   1,1.03356159,  41.056725, 1.10000, 0.90000, 1.10000, 0.90000
63043,'BROKEN ARR~5', 115.0000,1,  47,   1,   1,1.03585589,  41.445164, 1.10000, 0.90000, 1.10000, 0.90000
63044,'BROKEN ARR~6', 345.0000,1,  47,   1,   1,1.04171741,  44.418824, 1.10000, 0.90000, 1.10000, 0.90000
63045,'BROKEN ARR~7', 115.0000,1,  47,   1,   1,1.04418683,  42.007788, 1.10000, 0.90000, 1.10000, 0.90000
63046,'BROKEN ARR~8', 345.0000,1,  47,   1,   1,1.04155982,  44.402370, 1.10000, 0.90000, 1.10000, 0.90000
63047,'GLENPOOL 1  ', 115.0000,1,  47,   1,   1,1.03780341,  42.528907, 1.10000, 0.90000, 1.10000, 0.90000
63048,'JENKS 1 1   ', 115.0000,1,  47,   1,   1,1.03472483,  42.659104, 1.10000, 0.90000, 1.10000, 0.90000
63049,'JENKS 2 1   ', 115.0000,1,  47,   1,   1,1.03971493,  42.386706, 1.10000, 0.90000, 1.10000, 0.90000
63050,'JENKS 2 2   ', 115.0000,1,  47,   1,   1,1.03965211,  42.379186, 1.10000, 0.90000, 1.10000, 0.90000
63051,'TULSA 8 1   ', 115.0000,1,  47,   1,   1,1.03809452,  42.464946, 1.10000, 0.90000, 1.10000, 0.90000
63052,'TULSA 8 2   ', 115.0000,1,  47,   1,   1,1.03804493,  42.457040, 1.10000, 0.90000, 1.10000, 0.90000
63053,'TULSA 9 1   ', 115.0000,1,  47,   1,   1,1.03490806,  42.753200, 1.10000, 0.90000, 1.10000, 0.90000
63054,'TULSA 10 1  ', 115.0000,1,  47,   1,   1,1.03717506,  43.029700, 1.10000, 0.90000, 1.10000, 0.90000
63055,'TULSA 11 1  ', 115.0000,1,  47,   1,   1,1.03664768,  43.638324, 1.10000, 0.90000, 1.10000, 0.90000
63056,'TULSA 12 1  ', 115.0000,1,  47,   1,   1,1.03842843,  44.224782, 1.10000, 0.90000, 1.10000, 0.90000
63057,'TULSA 12 2  ', 115.0000,1,  47,   1,   1,1.03852892,  44.238643, 1.10000, 0.90000, 1.10000, 0.90000
63058,'TULSA 13 1  ', 115.0000,1,  47,   1,   1,1.03680658,  43.100437, 1.10000, 0.90000, 1.10000, 0.90000
63059,'TULSA 14 1  ', 115.0000,1,  47,   1,   1,1.03700960,  43.853691, 1.10000, 0.90000, 1.10000, 0.90000
63060,'TULSA 15 1  ', 115.0000,1,  47,   1,   1,1.03675210,  43.761825, 1.10000, 0.90000, 1.10000, 0.90000
63061,'TULSA 16 1  ', 115.0000,1,  47,   1,   1,1.03890312,  43.688410, 1.10000, 0.90000, 1.10000, 0.90000
63062,'TULSA 17 1  ', 115.0000,1,  47,   1,   1,1.03223777,  42.612239, 1.10000, 0.90000, 1.10000, 0.90000
63063,'TULSA 18 1  ', 115.0000,1,  47,   1,   1,1.03313196,  42.167443, 1.10000, 0.90000, 1.10000, 0.90000
63064,'TULSA 19 1  ', 115.0000,1,  47,   1,   1,1.03283012,  42.478507, 1.10000, 0.90000, 1.10000, 0.90000
63065,'TULSA 20 1  ', 115.0000,1,  47,   1,   1,1.02912879,  42.212161, 1.10000, 0.90000, 1.10000, 0.90000
63066,'TULSA 20 2  ', 115.0000,1,  47,   1,   1,1.02940273,  42.230889, 1.10000, 0.90000, 1.10000, 0.90000
63067,'TULSA 21 1  ', 115.0000,1,  47,   1,   1,1.03321612,  42.464020, 1.10000, 0.90000, 1.10000, 0.90000
63068,'TULSA 22 1  ', 115.0000,1,  47,   1,   1,1.03802478,  41.869746, 1.10000, 0.90000, 1.10000, 0.90000
63069,'TULSA 22 2  ', 115.0000,1,  47,   1,   1,1.03784263,  41.861922, 1.10000, 0.90000, 1.10000, 0.90000
63070,'TULSA 23 1  ', 115.0000,1,  47,   1,   1,1.03274167,  41.769452, 1.10000, 0.90000, 1.10000, 0.90000
63071,'TULSA 24 1  ', 115.0000,1,  47,   1,   1,1.04150581,  42.447805, 1.10000, 0.90000, 1.10000, 0.90000
63072,'TULSA 24 2  ', 115.0000,1,  47,   1,   1,1.04156673,  42.459482, 1.10000, 0.90000, 1.10000, 0.90000
63073,'TULSA 25 1  ', 115.0000,1,  47,   1,   1,1.03633761,  42.110090, 1.10000, 0.90000, 1.10000, 0.90000
63074,'TULSA 25 2  ', 115.0000,1,  47,   1,   1,1.03642511,  42.121141, 1.10000, 0.90000, 1.10000, 0.90000
63075,'TULSA 26 1  ', 115.0000,1,  47,   1,   1,1.04088807,  41.579869, 1.10000, 0.90000, 1.10000, 0.90000
63076,'TULSA 27 1  ', 115.0000,1,  47,   1,   1,1.03714812,  41.253417, 1.10000, 0.90000, 1.10000, 0.90000
63077,'TULSA 27 2  ', 115.0000,1,  47,   1,   1,1.03729296,  41.268573, 1.10000, 0.90000, 1.10000, 0.90000
63078,'TULSA 28 1  ', 115.0000,1,  47,   1,   1,1.04114711,  41.661132, 1.10000, 0.90000, 1.10000, 0.90000
63079,'TULSA 29 1  ', 115.0000,1,  47,   1,   1,1.03843164,  41.370237, 1.10000, 0.90000, 1.10000, 0.90000
63080,'TULSA 29 2  ', 115.0000,1,  47,   1,   1,1.03828037,  41.353954, 1.10000, 0.90000, 1.10000, 0.90000
63081,'TULSA 30 1  ', 115.0000,1,  47,   1,   1,1.03672051,  42.139945, 1.10000, 0.90000, 1.10000, 0.90000
63082,'TULSA 31 1  ', 115.0000,1,  47,   1,   1,1.02831089,  42.439507, 1.10000, 0.90000, 1.10000, 0.90000
63083,'TULSA 32 1  ', 115.0000,1,  47,   1,   1,1.03701401,  41.833164, 1.10000, 0.90000, 1.10000, 0.90000
63084,'TULSA 32 2  ', 115.0000,1,  47,   1,   1,1.03734386,  41.859654, 1.10000, 0.90000, 1.10000, 0.90000
63085,'TULSA 33 1  ', 115.0000,1,  47,   1,   1,1.03206468,  42.279950, 1.10000, 0.90000, 1.10000, 0.90000
63086,'TULSA 34 1  ', 115.0000,1,  47,   1,   1,1.03819430,  41.330595, 1.10000, 0.90000, 1.10000, 0.90000
63087,'TULSA 35 1  ', 115.0000,1,  47,   1,   1,1.03430653,  42.106842, 1.10000, 0.90000, 1.10000, 0.90000
63088,'TULSA 36 1  ', 115.0000,1,  47,   1,   1,1.03089130,  42.611102, 1.10000, 0.90000, 1.10000, 0.90000
63089,'TULSA 36 2  ', 115.0000,1,  47,   1,   1,1.03053153,  42.587602, 1.10000, 0.90000, 1.10000, 0.90000
63090,'TULSA 37 1  ', 115.0000,1,  47,   1,   1,1.04151273,  43.886414, 1.10000, 0.90000, 1.10000, 0.90000
63091,'TULSA 38 1  ', 115.0000,1,  47,   1,   1,1.03022873,  42.732891, 1.10000, 0.90000, 1.10000, 0.90000
63092,'TULSA 38 2  ', 115.0000,1,  47,   1,   1,1.03031933,  42.742835, 1.10000, 0.90000, 1.10000, 0.90000
63093,'TULSA 39 1  ', 115.0000,1,  47,   1,   1,1.03523278,  43.491680, 1.10000, 0.90000, 1.10000, 0.90000
63094,'TULSA 39 2  ', 115.0000,1,  47,   1,   1,1.03516138,  43.480469, 1.10000, 0.90000, 1.10000, 0.90000
63095,'TULSA 40 1  ', 345.0000,1,  47,   1,   1,1.04248393,  45.083507, 1.10000, 0.90000, 1.10000, 0.90000
63096,'TULSA 40 2  ', 115.0000,1,  47,   1,   1,1.04206979,  43.432080, 1.10000, 0.90000, 1.10000, 0.90000
63097,'TULSA 40 3  ', 345.0000,1,  47,   1,   1,1.04215097,  45.053202, 1.10000, 0.90000, 1.10000, 0.90000
63098,'TULSA 41 1  ', 115.0000,1,  47,   1,   1,1.03993928,  44.083660, 1.10000, 0.90000, 1.10000, 0.90000
63099,'TULSA 42 1  ', 115.0000,1,  47,   1,   1,1.03753734,  42.022281, 1.10000, 0.90000, 1.10000, 0.90000
63100,'TULSA 43 1  ', 115.0000,1,  47,   1,   1,1.03510356,  43.374532, 1.10000, 0.90000, 1.10000, 0.90000
63101,'TULSA 44 1  ', 115.0000,1,  47,   1,   1,1.03527582,  43.470602, 1.10000, 0.90000, 1.10000, 0.90000
63102,'TULSA 44 2  ', 115.0000,1,  47,   1,   1,1.03512120,  43.457509, 1.10000, 0.90000, 1.10000, 0.90000
63103,'TULSA 45 1  ', 115.0000,1,  47,   1,   1,1.03718901,  43.059015, 1.10000, 0.90000, 1.10000, 0.90000
63104,'TULSA 46 1  ', 115.0000,1,  47,   1,   1,1.04333103,  43.569391, 1.10000, 0.90000, 1.10000, 0.90000
63105,'TULSA 46 2  ', 115.0000,1,  47,   1,   1,1.04324126,  43.556717, 1.10000, 0.90000, 1.10000, 0.90000
63106,'TULSA 47 1  ', 115.0000,1,  47,   1,   1,1.03905511,  43.359567, 1.10000, 0.90000, 1.10000, 0.90000
63107,'TULSA 47 2  ', 115.0000,1,  47,   1,   1,1.03918886,  43.372903, 1.10000, 0.90000, 1.10000, 0.90000
63108,'TULSA 48 1  ', 115.0000,1,  47,   1,   1,1.03640556,  42.982158, 1.10000, 0.90000, 1.10000, 0.90000
63109,'COWETA 1 1  ', 115.0000,1,  47,   1,   1,1.03718400,  41.565697, 1.10000, 0.90000, 1.10000, 0.90000
63110,'COWETA 2 1  ', 115.0000,1,  47,   1,   1,1.03689897,  42.053611, 1.10000, 0.90000, 1.10000, 0.90000
63111,'COWETA 3 1  ', 115.0000,1,  47,   1,   1,1.03581274,  41.176817, 1.10000, 0.90000, 1.10000, 0.90000
63112,'COWETA 3 2  ', 115.0000,1,  47,   1,   1,1.03589654,  41.185836, 1.10000, 0.90000, 1.10000, 0.90000
63113,'PORTER 3 1  ', 115.0000,1,  47,   1,   1,1.03747666,  42.210279, 1.10000, 0.90000, 1.10000, 0.90000
63114,'PORTER 4 1  ', 115.0000,1,  47,   1,   1,1.04050040,  41.889028, 1.10000, 0.90000, 1.10000, 0.90000
63115,'WAGONER 1 1 ', 115.0000,1,  47,   1,   1,1.03918874,  40.326875, 1.10000, 0.90000, 1.10000, 0.90000
63116,'WAGONER 2 1 ', 115.0000,1,  47,   1,   1,1.03864574,  40.235166, 1.10000, 0.90000, 1.10000, 0.90000
63117,'WAGONER 3 1 ', 115.0000,1,  47,   1,   1,1.03874373,  40.555877, 1.10000, 0.90000, 1.10000, 0.90000
63118,'BARTLESVIL~4', 115.0000,1,  47,   1,   1,1.03858936,  38.409057, 1.10000, 0.90000, 1.10000, 0.90000
63119,'BARTLESVIL~5', 345.0000,1,  47,   1,   1,1.04249549,  42.716068, 1.10000, 0.90000, 1.10000, 0.90000
63120,'BARTLESVIL~6', 161.0000,1,  47,   1,   1,1.04413056,  40.920845, 1.10000, 0.90000, 1.10000, 0.90000
63121,'BARTLESVIL~7', 115.0000,1,  47,   1,   1,1.04438019,  38.349327, 1.10000, 0.90000, 1.10000, 0.90000
63122,'BARTLESVIL~8', 345.0000,1,  47,   1,   1,1.04216206,  42.689724, 1.10000, 0.90000, 1.10000, 0.90000
63123,'BARTLESVIL~9', 161.0000,1,  47,   1,   1,1.04432249,  40.842749, 1.10000, 0.90000, 1.10000, 0.90000
63124,'BARTLESVI~10', 115.0000,1,  47,   1,   1,1.03672326,  38.639763, 1.10000, 0.90000, 1.10000, 0.90000
63125,'DEWEY 1 1   ', 115.0000,1,  47,   1,   1,1.03493536,  37.779740, 1.10000, 0.90000, 1.10000, 0.90000
63126,'DEWEY 1 2   ', 115.0000,1,  47,   1,   1,1.03489757,  37.775423, 1.10000, 0.90000, 1.10000, 0.90000
63127,'DEWEY 2 1   ', 115.0000,1,  47,   1,   1,1.03522611,  37.228291, 1.10000, 0.90000, 1.10000, 0.90000
63128,'RAMONA 1 1  ', 115.0000,1,  47,   1,   1,1.03520930,  39.777683, 1.10000, 0.90000, 1.10000, 0.90000
63129,'BURNS FLAT~1', 115.0000,1,  47,   1,   1,1.03131580,  55.126566, 1.10000, 0.90000, 1.10000, 0.90000
63130,'BURNS FLAT~2', 115.0000,1,  47,   1,   1,1.03128386,  55.123441, 1.10000, 0.90000, 1.10000, 0.90000
63131,'BURNS FLAT~3', 115.0000,1,  47,   1,   1,1.02687407,  55.811832, 1.10000, 0.90000, 1.10000, 0.90000
63132,'CORDELL 1 1 ', 115.0000,1,  47,   1,   1,1.04115236,  56.759084, 1.10000, 0.90000, 1.10000, 0.90000
63133,'CORDELL 2 1 ', 115.0000,1,  47,   1,   1,1.02682352,  54.490296, 1.10000, 0.90000, 1.10000, 0.90000
63134,'SENTINEL 1  ', 115.0000,1,  47,   1,   1,1.03565085,  55.868294, 1.10000, 0.90000, 1.10000, 0.90000
63135,'MOORELAND ~2', 115.0000,1,  47,   1,   1,1.04287767,  61.834843, 1.10000, 0.90000, 1.10000, 0.90000
63136,'MOORELAND ~3', 115.0000,1,  47,   1,   1,1.04283071,  61.831114, 1.10000, 0.90000, 1.10000, 0.90000
63137,'LOCUST GR~10', 115.0000,2,  47,   1,   1,1.04100001,  40.639151, 1.10000, 0.90000, 1.10000, 0.90000
63138,'LOCUST GR~11', 115.0000,1,  47,   1,   1,1.04085386,  40.601547, 1.10000, 0.90000, 1.10000, 0.90000
63139,'HARRAH 3 1  ', 115.0000,1,  47,   1,   1,1.03655636,  47.715234, 1.10000, 0.90000, 1.10000, 0.90000
63140,'HARRAH 3 2  ',  18.0000,2,  47,   1,   1,1.05400002,  53.400997, 1.10000, 0.90000, 1.10000, 0.90000
63141,'HARRAH 3 3  ',  13.8000,2,  47,   1,   1,1.05400002,  52.939294, 1.10000, 0.90000, 1.10000, 0.90000
63142,'HARRAH 3 4  ', 115.0000,1,  47,   1,   1,1.03603148,  47.637001, 1.10000, 0.90000, 1.10000, 0.90000
63143,'HARRAH 3 6  ', 115.0000,1,  47,   1,   1,1.03655636,  47.715234, 1.10000, 0.90000, 1.10000, 0.90000
63144,'PUTNAM 3 1  ', 345.0000,1,  47,   1,   1,1.04200006,  60.386187, 1.10000, 0.90000, 1.10000, 0.90000
63145,'PUTNAM 3 2  ', 115.0000,1,  47,   1,   1,1.04769671,  60.202216, 1.10000, 0.90000, 1.10000, 0.90000
63146,'PUTNAM 3 3  ',  13.8000,2,  47,   1,   1,1.04240906,  63.460380, 1.10000, 0.90000, 1.10000, 0.90000
63147,'PUTNAM 3 4  ', 345.0000,1,  47,   1,   1,1.04210722,  60.314675, 1.10000, 0.90000, 1.10000, 0.90000
63148,'PUTNAM 3 6  ', 345.0000,1,  47,   1,   1,1.04200006,  60.386187, 1.10000, 0.90000, 1.10000, 0.90000
63149,'NEWCASTLE ~5', 115.0000,1,  47,   1,   1,1.03400004,  47.523196, 1.10000, 0.90000, 1.10000, 0.90000
63150,'NEWCASTLE ~8',  18.0000,2,  47,   1,   1,1.03427279,  47.550623, 1.10000, 0.90000, 1.10000, 0.90000
63151,'NEWCASTLE ~9',  18.0000,2,  47,   1,   1,1.03684175,  47.807066, 1.10000, 0.90000, 1.10000, 0.90000
63153,'NEWCASTLE~11',  13.8000,2,  47,   1,   1,1.04038179,  52.592276, 1.10000, 0.90000, 1.10000, 0.90000
63154,'NEWCASTLE~12',  13.8000,2,  47,   1,   1,1.04050004,  54.138224, 1.10000, 0.90000, 1.10000, 0.90000
63155,'NEWCASTLE~13',  22.0000,2,  47,   1,   1,1.03972554,  53.276903, 1.10000, 0.90000, 1.10000, 0.90000
63156,'NEWCASTLE~14',  13.8000,2,  47,   1,   1,1.03550005,  48.244867, 1.10000, 0.90000, 1.10000, 0.90000
63157,'NEWCASTLE~15',  18.0000,2,  47,   1,   1,1.03799999,  48.421246, 1.10000, 0.90000, 1.10000, 0.90000
63158,'NEWCASTLE ~6', 115.0000,1,  47,   1,   1,1.03278875,  47.215575, 1.10000, 0.90000, 1.10000, 0.90000
63159,'NEWCASTLE ~7', 115.0000,1,  47,   1,   1,1.03400004,  47.523196, 1.10000, 0.90000, 1.10000, 0.90000
63160,'MUSKOGEE 9 1', 345.0000,1,  47,   1,   1,1.04032528,  44.307690, 1.10000, 0.90000, 1.10000, 0.90000
63161,'MUSKOGEE 9 2', 115.0000,1,  47,   1,   1,1.04008543,  42.498584, 1.10000, 0.90000, 1.10000, 0.90000
63162,'MUSKOGEE 9 3',  18.0000,2,  47,   1,   1,1.03896391,  44.984961, 1.10000, 0.90000, 1.10000, 0.90000
63163,'MUSKOGEE 9 4',  13.8000,2,  47,   1,   1,1.04008543,  42.498584, 1.10000, 0.90000, 1.10000, 0.90000
63164,'MUSKOGEE 9 5', 345.0000,1,  47,   1,   1,1.04095554,  44.367615, 1.10000, 0.90000, 1.10000, 0.90000
63165,'MUSKOGEE 9 7', 345.0000,1,  47,   1,   1,1.04032528,  44.307690, 1.10000, 0.90000, 1.10000, 0.90000
63166,'SEILING 2 1 ', 345.0000,1,  47,   1,   1,1.04200006,  61.096520, 1.10000, 0.90000, 1.10000, 0.90000
63167,'SEILING 2 2 ', 115.0000,1,  47,   1,   1,1.04314590,  61.143143, 1.10000, 0.90000, 1.10000, 0.90000
63168,'SEILING 2 3 ',  18.0000,1,  47,   1,   1,1.04270184,  61.125091, 1.10000, 0.90000, 1.10000, 0.90000
63170,'SEILING 2 5 ',  13.8000,2,  47,   1,   1,1.04828763,  64.696091, 1.10000, 0.90000, 1.10000, 0.90000
63171,'SEILING 2 6 ', 345.0000,1,  47,   1,   1,1.04210174,  60.970114, 1.10000, 0.90000, 1.10000, 0.90000
63172,'SEILING 2 8 ', 345.0000,1,  47,   1,   1,1.04200006,  61.096520, 1.10000, 0.90000, 1.10000, 0.90000
63173,'TEXHOMA 3 1 ', 115.0000,1,  47,   1,   1,1.04436541,  65.925041, 1.10000, 0.90000, 1.10000, 0.90000
63174,'TEXHOMA 3 2 ',  13.8000,2,  47,   1,   1,1.04276848,  66.800234, 1.10000, 0.90000, 1.10000, 0.90000
63175,'TEXHOMA 3 3 ',  13.8000,2,  47,   1,   1,1.04447615,  65.869012, 1.10000, 0.90000, 1.10000, 0.90000
63177,'TEXHOMA 3 5 ', 115.0000,1,  47,   1,   1,1.04436207,  65.918825, 1.10000, 0.90000, 1.10000, 0.90000
63178,'PRYOR 5 1   ', 345.0000,1,  47,   1,   1,1.03900003,  44.263977, 1.10000, 0.90000, 1.10000, 0.90000
63179,'PRYOR 5 2   ', 115.0000,1,  47,   1,   1,1.04249144,  42.197961, 1.10000, 0.90000, 1.10000, 0.90000
63180,'PRYOR 5 3   ',  13.8000,2,  47,   1,   1,1.05010760,  46.399459, 1.10000, 0.90000, 1.10000, 0.90000
63181,'PRYOR 5 4   ',  13.8000,2,  47,   1,   1,1.04849994,  47.464672, 1.10000, 0.90000, 1.10000, 0.90000
63182,'PRYOR 5 5   ',  13.8000,2,  47,   1,   1,1.05299997,  48.002419, 1.10000, 0.90000, 1.10000, 0.90000
63183,'PRYOR 5 6   ',  13.8000,2,  47,   1,   1,1.04632843,  45.643484, 1.10000, 0.90000, 1.10000, 0.90000
63184,'PRYOR 5 7   ',  24.0000,2,  47,   1,   1,1.04849994,  46.887486, 1.10000, 0.90000, 1.10000, 0.90000
63185,'PRYOR 5 8   ',  24.0000,2,  47,   1,   1,1.04849994,  47.083243, 1.10000, 0.90000, 1.10000, 0.90000
63186,'PRYOR 5 9   ', 345.0000,1,  47,   1,   1,1.03958583,  43.653149, 1.10000, 0.90000, 1.10000, 0.90000
63187,'PRYOR 5 11  ', 345.0000,1,  47,   1,   1,1.03900003,  44.263977, 1.10000, 0.90000, 1.10000, 0.90000
63188,'CALUMET 5 1 ', 345.0000,1,  47,   1,   1,1.04400003,  53.028161, 1.10000, 0.90000, 1.10000, 0.90000
63189,'CALUMET 5 2 ', 115.0000,1,  47,   1,   1,1.04868340,  51.979539, 1.10000, 0.90000, 1.10000, 0.90000
63190,'CALUMET 5 3 ',  13.8000,2,  47,   1,   1,1.04482663,  55.555239, 1.10000, 0.90000, 1.10000, 0.90000
63191,'CALUMET 5 4 ', 345.0000,1,  47,   1,   1,1.04365480,  52.895522, 1.10000, 0.90000, 1.10000, 0.90000
63192,'CALUMET 5 6 ', 345.0000,1,  47,   1,   1,1.04400003,  53.028161, 1.10000, 0.90000, 1.10000, 0.90000
63193,'FLETCHER 4 1', 345.0000,1,  47,   1,   1,1.03759634,  57.931937, 1.10000, 0.90000, 1.10000, 0.90000
63194,'FLETCHER 4 2', 115.0000,1,  47,   1,   1,1.04305458,  57.048236, 1.10000, 0.90000, 1.10000, 0.90000
63195,'FLETCHER 4 3',  13.2000,2,  47,   1,   1,1.03759634,  57.931937, 1.10000, 0.90000, 1.10000, 0.90000
63196,'FLETCHER 4 4', 345.0000,1,  47,   1,   1,1.03819025,  57.970698, 1.10000, 0.90000, 1.10000, 0.90000
63197,'FLETCHER 4 6', 345.0000,1,  47,   1,   1,1.03759634,  57.931937, 1.10000, 0.90000, 1.10000, 0.90000
63198,'TULSA 49 1  ', 115.0000,1,  47,   1,   1,1.03767967,  43.023946, 1.10000, 0.90000, 1.10000, 0.90000
63199,'TULSA 49 2  ',  13.8000,2,  47,   1,   1,1.06480217,  43.811292, 1.10000, 0.90000, 1.10000, 0.90000
63200,'TULSA 49 3  ',  13.8000,2,  47,   1,   1,1.03767967,  43.023946, 1.10000, 0.90000, 1.10000, 0.90000
63201,'TULSA 49 4  ',  13.8000,2,  47,   1,   1,1.05507827,  43.486851, 1.10000, 0.90000, 1.10000, 0.90000
63202,'TULSA 49 5  ',  18.0000,2,  47,   1,   1,1.05556560,  43.526357, 1.10000, 0.90000, 1.10000, 0.90000
63203,'TULSA 49 6  ',  18.0000,2,  47,   1,   1,1.05460441,  43.426595, 1.10000, 0.90000, 1.10000, 0.90000
63204,'TULSA 49 7  ',  13.8000,2,  47,   1,   1,1.03767967,  43.023946, 1.10000, 0.90000, 1.10000, 0.90000
63205,'TULSA 49 8  ', 115.0000,1,  47,   1,   1,1.03753984,  43.014967, 1.10000, 0.90000, 1.10000, 0.90000
63206,'TULSA 49 10 ', 115.0000,1,  47,   1,   1,1.03767967,  43.023946, 1.10000, 0.90000, 1.10000, 0.90000
63207,'HUNTER 2 1  ', 345.0000,1,  47,   1,   1,1.03718555,  49.863031, 1.10000, 0.90000, 1.10000, 0.90000
63208,'HUNTER 2 2  ', 161.0000,1,  47,   1,   1,1.04108489,  48.770778, 1.10000, 0.90000, 1.10000, 0.90000
63209,'HUNTER 2 3  ', 115.0000,1,  47,   1,   1,1.04105496,  46.760080, 1.10000, 0.90000, 1.10000, 0.90000
63210,'HUNTER 2 4  ',  13.8000,1,  47,   1,   1,1.04105496,  46.760080, 1.10000, 0.90000, 1.10000, 0.90000
63211,'HUNTER 2 5  ',  13.8000,1,  47,   1,   1,1.04105496,  46.760080, 1.10000, 0.90000, 1.10000, 0.90000
63213,'HUNTER 2 7  ',  18.0000,2,  47,   1,   1,1.04200006,  52.962072, 1.10000, 0.90000, 1.10000, 0.90000
63214,'HUNTER 2 8  ', 161.0000,1,  47,   1,   1,1.04115736,  48.740401, 1.10000, 0.90000, 1.10000, 0.90000
63215,'HUNTER 2 10 ', 345.0000,1,  47,   1,   1,1.03800094,  49.761439, 1.10000, 0.90000, 1.10000, 0.90000
63216,'ANADARKO 3 1', 765.0000,1,  47,   1,   1,1.04100001,  56.719199, 1.10000, 0.90000, 1.10000, 0.90000
63217,'ANADARKO 3 2', 345.0000,1,  47,   1,   1,1.04592180,  55.836991, 1.10000, 0.90000, 1.10000, 0.90000
63218,'ANADARKO 3 3', 115.0000,1,  47,   1,   1,1.04679286,  56.950281, 1.10000, 0.90000, 1.10000, 0.90000
63219,'ANADARKO 3 4',  22.0000,2,  47,   1,   1,1.04600000,  57.381854, 1.10000, 0.90000, 1.10000, 0.90000
63220,'ANADARKO 3 5',  13.8000,2,  47,   1,   1,1.04290676,  56.936641, 1.10000, 0.90000, 1.10000, 0.90000
63221,'ANADARKO 3 6',  13.8000,2,  47,   1,   1,1.04600000,  57.523252, 1.10000, 0.90000, 1.10000, 0.90000
63222,'ANADARKO 3 7', 345.0000,1,  47,   1,   1,1.04581332,  55.668791, 1.10000, 0.90000, 1.10000, 0.90000
63223,'ANADARKO 3 9', 345.0000,1,  47,   1,   1,1.04592180,  55.836991, 1.10000, 0.90000, 1.10000, 0.90000
63224,'STILLWATE~14', 115.0000,1,  47,   1,   1,1.03911316,  45.551170, 1.10000, 0.90000, 1.10000, 0.90000
63225,'STILLWATE~15',  20.0000,2,  47,   1,   1,1.03911316,  45.551170, 1.10000, 0.90000, 1.10000, 0.90000
63226,'STILLWATE~16',  20.0000,2,  47,   1,   1,1.03911316,  45.551170, 1.10000, 0.90000, 1.10000, 0.90000
63228,'STILLWATE~18',  13.8000,2,  47,   1,   1,1.02285624,  46.488528, 1.10000, 0.90000, 1.10000, 0.90000
63229,'STILLWATE~19',  13.8000,2,  47,   1,   1,1.03911316,  45.551170, 1.10000, 0.90000, 1.10000, 0.90000
63230,'STILLWATE~20', 115.0000,1,  47,   1,   1,1.03902316,  45.545262, 1.10000, 0.90000, 1.10000, 0.90000
63231,'STILLWATE~21', 115.0000,1,  47,   1,   1,1.03911316,  45.551170, 1.10000, 0.90000, 1.10000, 0.90000
63232,'OOLOGAH 2 1 ', 345.0000,1,  47,   1,   1,1.03799999,  44.961523, 1.10000, 0.90000, 1.10000, 0.90000
63233,'OOLOGAH 2 2 ', 115.0000,1,  47,   1,   1,1.04347873,  43.286857, 1.10000, 0.90000, 1.10000, 0.90000
63234,'OOLOGAH 2 3 ',  13.8000,2,  47,   1,   1,1.04750001,  47.112586, 1.10000, 0.90000, 1.10000, 0.90000
63235,'OOLOGAH 2 4 ',  24.0000,2,  47,   1,   1,1.04843652,  47.748019, 1.10000, 0.90000, 1.10000, 0.90000
63236,'OOLOGAH 2 5 ',  13.8000,2,  47,   1,   1,1.04755533,  47.487597, 1.10000, 0.90000, 1.10000, 0.90000
63237,'OOLOGAH 2 6 ', 345.0000,1,  47,   1,   1,1.03935206,  44.702239, 1.10000, 0.90000, 1.10000, 0.90000
63238,'OOLOGAH 2 8 ', 345.0000,1,  47,   1,   1,1.03799999,  44.961523, 1.10000, 0.90000, 1.10000, 0.90000
63239,'ANADARKO 4 1', 345.0000,1,  47,   1,   1,1.04593670,  55.955123, 1.10000, 0.90000, 1.10000, 0.90000
63240,'ANADARKO 4 2', 115.0000,1,  47,   1,   1,1.04143715,  56.887669, 1.10000, 0.90000, 1.10000, 0.90000
63241,'ANADARKO 4 3',  13.8000,1,  47,   1,   1,1.04295182,  56.566367, 1.10000, 0.90000, 1.10000, 0.90000
63243,'ANADARKO 4 5',  18.0000,2,  47,   1,   1,1.04499996,  57.700113, 1.10000, 0.90000, 1.10000, 0.90000
63244,'ANADARKO 4 6',  20.0000,2,  47,   1,   1,1.04499996,  57.955658, 1.10000, 0.90000, 1.10000, 0.90000
63245,'ANADARKO 4 7',  22.0000,2,  47,   1,   1,1.04700005,  56.867489, 1.10000, 0.90000, 1.10000, 0.90000
63246,'ANADARKO 4 8', 345.0000,1,  47,   1,   1,1.04552138,  55.726065, 1.10000, 0.90000, 1.10000, 0.90000
63247,'ANADARKO 4~1', 345.0000,1,  47,   1,   1,1.04593670,  55.955123, 1.10000, 0.90000, 1.10000, 0.90000
63248,'CARNEGIE 7 1', 115.0000,1,  47,   1,   1,1.03596842,  52.861262, 1.10000, 0.90000, 1.10000, 0.90000
63249,'CARNEGIE 7 2',  13.8000,2,  47,   1,   1,1.03596842,  52.861262, 1.10000, 0.90000, 1.10000, 0.90000
63250,'CARNEGIE 7 3', 115.0000,1,  47,   1,   1,1.03596842,  52.861262, 1.10000, 0.90000, 1.10000, 0.90000
63251,'CARNEGIE 7 5', 115.0000,1,  47,   1,   1,1.03596842,  52.861262, 1.10000, 0.90000, 1.10000, 0.90000
63252,'KONAWA 3 1  ', 765.0000,1,  47,   1,   1,1.04100001,  55.245039, 1.10000, 0.90000, 1.10000, 0.90000
63253,'KONAWA 3 2  ', 345.0000,1,  47,   1,   1,1.04333985,  52.438897, 1.10000, 0.90000, 1.10000, 0.90000
63254,'KONAWA 3 3  ', 115.0000,1,  47,   1,   1,1.04222476,  49.057526, 1.10000, 0.90000, 1.10000, 0.90000
63255,'KONAWA 3 4  ',  20.0000,1,  47,   1,   1,1.04169762,  54.039576, 1.10000, 0.90000, 1.10000, 0.90000
63257,'KONAWA 3 6  ',  18.0000,2,  47,   1,   1,1.06338012,  57.372025, 1.10000, 0.90000, 1.10000, 0.90000
63258,'KONAWA 3 7  ',  13.2000,2,  47,   1,   1,1.06436276,  57.600515, 1.10000, 0.90000, 1.10000, 0.90000
63259,'KONAWA 3 8  ',  13.8000,2,  47,   1,   1,1.06350100,  57.392857, 1.10000, 0.90000, 1.10000, 0.90000
63260,'KONAWA 3 9  ', 765.0000,1,  47,   1,   1,1.04486883,  54.542172, 1.10000, 0.90000, 1.10000, 0.90000
63261,'KONAWA 3 11 ', 765.0000,1,  47,   1,   1,1.04100001,  55.245039, 1.10000, 0.90000, 1.10000, 0.90000
63262,'GORE 2 1    ', 345.0000,2,  47,   1,   1,1.03655756,  44.141221, 1.10000, 0.90000, 1.10000, 0.90000
63263,'GORE 2 2    ', 115.0000,2,  47,   1,   1,1.03970087,  42.755420, 1.10000, 0.90000, 1.10000, 0.90000
63264,'GORE 2 3    ', 345.0000,1,  47,   1,   1,1.03655291,  44.180495, 1.10000, 0.90000, 1.10000, 0.90000
63265,'GORE 2 5    ', 345.0000,1,  47,   1,   1,1.03655756,  44.141221, 1.10000, 0.90000, 1.10000, 0.90000
63266,'JENKS 3 1   ', 115.0000,1,  47,   1,   1,1.04200006,  45.083125, 1.10000, 0.90000, 1.10000, 0.90000
63267,'JENKS 3 2   ',  13.8000,2,  47,   1,   1,1.04530656,  48.469351, 1.10000, 0.90000, 1.10000, 0.90000
63268,'JENKS 3 3   ',  13.8000,2,  47,   1,   1,1.04462850,  47.574491, 1.10000, 0.90000, 1.10000, 0.90000
63269,'JENKS 3 4   ', 115.0000,1,  47,   1,   1,1.03983462,  44.581526, 1.10000, 0.90000, 1.10000, 0.90000
63270,'JENKS 3 6   ', 115.0000,1,  47,   1,   1,1.04200006,  45.083125, 1.10000, 0.90000, 1.10000, 0.90000
63271,'PONCA CIT~14', 115.0000,2,  47,   1,   1,1.03753197,  45.190669, 1.10000, 0.90000, 1.10000, 0.90000
63272,'PONCA CIT~15', 115.0000,1,  47,   1,   1,1.03748548,  45.160094, 1.10000, 0.90000, 1.10000, 0.90000
63273,'EDMOND 17 1 ', 765.0000,2,  47,   1,   1,1.04173779,  55.177253, 1.10000, 0.90000, 1.10000, 0.90000
63274,'EDMOND 17 2 ', 345.0000,2,  47,   1,   1,1.04101384,  52.335174, 1.10000, 0.90000, 1.10000, 0.90000
63275,'EDMOND 17 3 ', 115.0000,2,  47,   1,   1,1.03883898,  48.172839, 1.10000, 0.90000, 1.10000, 0.90000
63276,'EDMOND 17 4 ', 345.0000,1,  47,   1,   1,1.04076457,  52.211516, 1.10000, 0.90000, 1.10000, 0.90000
63277,'EDMOND 17 6 ', 765.0000,1,  47,   1,   1,1.04036999,  55.335751, 1.10000, 0.90000, 1.10000, 0.90000
63278,'SALLISAW 5 1', 345.0000,1,  47,   1,   1,1.04979444,  43.493675, 1.10000, 0.90000, 1.10000, 0.90000
63279,'SALLISAW 5 2', 115.0000,1,  47,   1,   1,1.04573476,  40.736041, 1.10000, 0.90000, 1.10000, 0.90000
63280,'SALLISAW 5 3',  13.8000,2,  47,   1,   1,1.01800001,  44.083287, 1.10000, 0.90000, 1.10000, 0.90000
63281,'SALLISAW 5 4',  13.8000,2,  47,   1,   1,1.01800001,  44.420712, 1.10000, 0.90000, 1.10000, 0.90000
63282,'SALLISAW 5 5',  13.8000,2,  47,   1,   1,1.01800001,  44.207423, 1.10000, 0.90000, 1.10000, 0.90000
63283,'SALLISAW 5 6', 345.0000,1,  47,   1,   1,1.05031526,  43.557745, 1.10000, 0.90000, 1.10000, 0.90000
63284,'SALLISAW 5 8', 345.0000,1,  47,   1,   1,1.04979444,  43.493675, 1.10000, 0.90000, 1.10000, 0.90000
63285,'WOODWARD 7 1', 115.0000,2,  47,   1,   1,1.04373837,  65.286042, 1.10000, 0.90000, 1.10000, 0.90000
63286,'WOODWARD 7 2', 115.0000,1,  47,   1,   1,1.04361784,  65.232664, 1.10000, 0.90000, 1.10000, 0.90000
63287,'CHEYENNE 2 1', 115.0000,1,  47,   1,   1,1.04014707,  63.565558, 1.10000, 0.90000, 1.10000, 0.90000
63288,'CHEYENNE 2 2',  13.8000,2,  47,   1,   1,1.02450001,  69.579205, 1.10000, 0.90000, 1.10000, 0.90000
63289,'CHEYENNE 2 3', 115.0000,1,  47,   1,   1,1.04015064,  63.484839, 1.10000, 0.90000, 1.10000, 0.90000
63290,'ANADARKO 5 1', 115.0000,2,  47,   1,   1,1.04168510,  57.210788, 1.10000, 0.90000, 1.10000, 0.90000
63291,'ANADARKO 5 2',  20.0000,2,  47,   1,   1,1.03999996,  60.616577, 1.10000, 0.90000, 1.10000, 0.90000
63292,'ANADARKO 5 3',  20.0000,2,  47,   1,   1,1.03999996,  60.616577, 1.10000, 0.90000, 1.10000, 0.90000
63294,'ANADARKO 5 5', 115.0000,1,  47,   1,   1,1.04151332,  57.123775, 1.10000, 0.90000, 1.10000, 0.90000
63295,'ANADARKO 5 7', 115.0000,1,  47,   1,   1,1.04168510,  57.210788, 1.10000, 0.90000, 1.10000, 0.90000
63296,'MINCO 3 1   ', 345.0000,1,  47,   1,   1,1.04107130,  52.404722, 1.10000, 0.90000, 1.10000, 0.90000
63297,'MINCO 3 2   ', 115.0000,1,  47,   1,   1,1.04014695,  50.722037, 1.10000, 0.90000, 1.10000, 0.90000
63298,'MINCO 3 3   ',  24.0000,1,  47,   1,   1,1.04002178,  49.768634, 1.10000, 0.90000, 1.10000, 0.90000
63300,'MINCO 3 5   ',  18.0000,2,  47,   1,   1,1.04107130,  52.404722, 1.10000, 0.90000, 1.10000, 0.90000
63301,'MINCO 3 6   ', 345.0000,1,  47,   1,   1,1.04246747,  52.515924, 1.10000, 0.90000, 1.10000, 0.90000
63302,'MINCO 3 8   ', 345.0000,1,  47,   1,   1,1.04107130,  52.404722, 1.10000, 0.90000, 1.10000, 0.90000
63303,'SALINA 4 1  ', 345.0000,1,  47,   1,   1,1.03739011,  41.819770, 1.10000, 0.90000, 1.10000, 0.90000
63304,'SALINA 4 2  ', 161.0000,1,  47,   1,   1,1.04193449,  41.036494, 1.10000, 0.90000, 1.10000, 0.90000
63305,'SALINA 4 3  ', 115.0000,1,  47,   1,   1,1.04090047,  40.607927, 1.10000, 0.90000, 1.10000, 0.90000
63306,'SALINA 4 4  ',  18.0000,2,  47,   1,   1,1.04299998,  43.064093, 1.10000, 0.90000, 1.10000, 0.90000
63307,'SALINA 4 5  ',  13.8000,2,  47,   1,   1,1.04299998,  42.879610, 1.10000, 0.90000, 1.10000, 0.90000
63308,'SALINA 4 6  ',  18.0000,2,  47,   1,   1,1.04499996,  43.892172, 1.10000, 0.90000, 1.10000, 0.90000
63309,'SALINA 4 7  ',  13.8000,2,  47,   1,   1,1.04299998,  43.201585, 1.10000, 0.90000, 1.10000, 0.90000
63310,'SALINA 4 8  ', 161.0000,1,  47,   1,   1,1.04193616,  40.978348, 1.10000, 0.90000, 1.10000, 0.90000
63311,'SALINA 4 10 ', 161.0000,1,  47,   1,   1,1.04193449,  41.036494, 1.10000, 0.90000, 1.10000, 0.90000
63312,'FORT GIBSO~3', 115.0000,1,  47,   1,   1,1.03793728,  40.398141, 1.10000, 0.90000, 1.10000, 0.90000
63313,'FORT GIBSO~5',  13.8000,2,  47,   1,   1,1.03999996,  41.235269, 1.10000, 0.90000, 1.10000, 0.90000
63314,'FORT GIBSO~6',  13.8000,2,  47,   1,   1,1.03999996,  41.235269, 1.10000, 0.90000, 1.10000, 0.90000
63316,'FORT GIBSO~8',  13.8000,2,  47,   1,   1,1.03785086,  40.346286, 1.10000, 0.90000, 1.10000, 0.90000
63317,'FORT GIBSO~9',  13.8000,2,  47,   1,   1,1.03999996,  41.511021, 1.10000, 0.90000, 1.10000, 0.90000
63319,'FORT GIBS~11', 115.0000,1,  47,   1,   1,1.03783989,  40.380082, 1.10000, 0.90000, 1.10000, 0.90000
63320,'FORT GIBSO~4', 115.0000,1,  47,   1,   1,1.03793728,  40.398141, 1.10000, 0.90000, 1.10000, 0.90000
63321,'FORT GIBS~12', 765.0000,1,  47,   1,   1,1.04442525,  47.776200, 1.10000, 0.90000, 1.10000, 0.90000
63322,'FORT GIBS~13', 345.0000,1,  47,   1,   1,1.04222059,  44.697694, 1.10000, 0.90000, 1.10000, 0.90000
63323,'FORT GIBS~14', 115.0000,1,  47,   1,   1,1.04166329,  42.878111, 1.10000, 0.90000, 1.10000, 0.90000
63324,'FORT GIBS~15',  18.0000,2,  47,   1,   1,1.04442525,  47.776200, 1.10000, 0.90000, 1.10000, 0.90000
63325,'FORT GIBS~16',  18.0000,2,  47,   1,   1,1.01383257,  48.792966, 1.10000, 0.90000, 1.10000, 0.90000
63326,'FORT GIBS~17',  24.0000,2,  47,   1,   1,1.01367819,  48.945200, 1.10000, 0.90000, 1.10000, 0.90000
63327,'FORT GIBS~18', 345.0000,1,  47,   1,   1,1.04106593,  44.427010, 1.10000, 0.90000, 1.10000, 0.90000
63328,'FORT GIBS~19', 765.0000,1,  47,   1,   1,1.04843760,  47.804497, 1.10000, 0.90000, 1.10000, 0.90000
63329,'CUSHING 5 1 ', 345.0000,2,  47,   1,   1,1.03759718,  47.310921, 1.10000, 0.90000, 1.10000, 0.90000
63330,'CUSHING 5 2 ', 115.0000,2,  47,   1,   1,1.03751826,  45.472203, 1.10000, 0.90000, 1.10000, 0.90000
63331,'CUSHING 5 3 ', 345.0000,1,  47,   1,   1,1.03792775,  47.397732, 1.10000, 0.90000, 1.10000, 0.90000
63332,'CUSHING 5 5 ', 345.0000,1,  47,   1,   1,1.03759718,  47.310921, 1.10000, 0.90000, 1.10000, 0.90000
63333,'FORT TOWSO~2', 765.0000,1,  47,   1,   1,1.04100001,  52.977317, 1.10000, 0.90000, 1.10000, 0.90000
63334,'FORT TOWSO~3', 345.0000,1,  47,   1,   1,1.03793585,  54.520957, 1.10000, 0.90000, 1.10000, 0.90000
63335,'FORT TOWSO~4', 115.0000,1,  47,   1,   1,1.04129267,  52.134001, 1.10000, 0.90000, 1.10000, 0.90000
63336,'FORT TOWSO~5',  13.8000,1,  47,   1,   1,1.03485179,  56.761143, 1.10000, 0.90000, 1.10000, 0.90000
63338,'FORT TOWSO~7',  18.0000,2,  47,   1,   1,1.04607844,  54.063270, 1.10000, 0.90000, 1.10000, 0.90000
63339,'FORT TOWSO~8', 345.0000,1,  47,   1,   1,1.03872395,  54.796118, 1.10000, 0.90000, 1.10000, 0.90000
63340,'FORT TOWSO~9', 765.0000,1,  47,   1,   1,1.04326308,  52.550987, 1.10000, 0.90000, 1.10000, 0.90000
63341,'GUYMON 4 1  ', 345.0000,1,  47,   1,   1,1.04456758,  68.189043, 1.10000, 0.90000, 1.10000, 0.90000
63342,'GUYMON 4 2  ', 115.0000,1,  47,   1,   1,1.04635310,  66.228656, 1.10000, 0.90000, 1.10000, 0.90000
63343,'GUYMON 4 3  ',  13.8000,2,  47,   1,   1,1.04238403,  69.059578, 1.10000, 0.90000, 1.10000, 0.90000
63344,'GUYMON 4 4  ', 345.0000,1,  47,   1,   1,1.04477203,  68.216146, 1.10000, 0.90000, 1.10000, 0.90000
63345,'GUYMON 4 6  ', 345.0000,1,  47,   1,   1,1.04456758,  68.189043, 1.10000, 0.90000, 1.10000, 0.90000
63346,'MINCO 4 1   ', 115.0000,1,  47,   1,   1,1.04656851,  52.494976, 1.10000, 0.90000, 1.10000, 0.90000
63347,'MINCO 4 2   ',  18.0000,2,  47,   1,   1,1.00450003,  56.636786, 1.10000, 0.90000, 1.10000, 0.90000
63348,'MINCO 4 3   ', 115.0000,1,  47,   1,   1,1.04643059,  52.432627, 1.10000, 0.90000, 1.10000, 0.90000
63349,'WOODWARD 8 1', 115.0000,2,  47,   1,   1,1.04236841,  65.932622, 1.10000, 0.90000, 1.10000, 0.90000
63350,'WOODWARD 8 2', 115.0000,1,  47,   1,   1,1.04223239,  65.872332, 1.10000, 0.90000, 1.10000, 0.90000
63351,'LAVERNE 3 1 ', 345.0000,1,  47,   1,   1,1.05140531,  63.241487, 1.10000, 0.90000, 1.10000, 0.90000
63352,'LAVERNE 3 2 ', 115.0000,1,  47,   1,   1,1.04558003,  64.169245, 1.10000, 0.90000, 1.10000, 0.90000
63353,'LAVERNE 3 3 ',  18.0000,2,  47,   1,   1,1.04619706,  65.253291, 1.10000, 0.90000, 1.10000, 0.90000
63354,'LAVERNE 3 4 ',  13.8000,2,  47,   1,   1,1.04499996,  66.366715, 1.10000, 0.90000, 1.10000, 0.90000
63355,'LAVERNE 3 5 ', 345.0000,1,  47,   1,   1,1.05139577,  63.129396, 1.10000, 0.90000, 1.10000, 0.90000
63356,'LAVERNE 3 7 ', 345.0000,1,  47,   1,   1,1.05140531,  63.241487, 1.10000, 0.90000, 1.10000, 0.90000
63357,'OKLAHOMA~110', 115.0000,1,  47,   1,   1,1.04700005,  46.730266, 1.10000, 0.90000, 1.10000, 0.90000
63358,'OKLAHOMA~111',  13.8000,2,  47,   1,   1,1.01349998,  53.438444, 1.10000, 0.90000, 1.10000, 0.90000
63359,'OKLAHOMA~112',  13.8000,2,  47,   1,   1,1.01349998,  51.865137, 1.10000, 0.90000, 1.10000, 0.90000
63360,'OKLAHOMA~113',  13.8000,2,  47,   1,   1,1.01440942,  50.784608, 1.10000, 0.90000, 1.10000, 0.90000
63361,'OKLAHOMA~114',  18.0000,2,  47,   1,   1,1.01349998,  51.767223, 1.10000, 0.90000, 1.10000, 0.90000
63362,'OKLAHOMA~115', 115.0000,1,  47,   1,   1,1.04410064,  46.475298, 1.10000, 0.90000, 1.10000, 0.90000
63363,'OKLAHOMA~116', 115.0000,1,  47,   1,   1,1.04700005,  46.730266, 1.10000, 0.90000, 1.10000, 0.90000
63364,'ANADARKO 6 1', 115.0000,1,  47,   1,   1,1.05020046,  57.716383, 1.10000, 0.90000, 1.10000, 0.90000
63365,'ANADARKO 6 2',  18.0000,2,  47,   1,   1,1.05020046,  57.716383, 1.10000, 0.90000, 1.10000, 0.90000
63366,'ANADARKO 6 3',  18.0000,2,  47,   1,   1,1.05020046,  57.716383, 1.10000, 0.90000, 1.10000, 0.90000
63368,'ANADARKO 6 5',  13.8000,2,  47,   1,   1,1.00450003,  63.298232, 1.10000, 0.90000, 1.10000, 0.90000
63369,'ANADARKO 6 6',  13.2000,2,  47,   1,   1,1.00450003,  64.470695, 1.10000, 0.90000, 1.10000, 0.90000
63370,'ANADARKO 6 7',  20.0000,2,  47,   1,   1,1.05020046,  57.716383, 1.10000, 0.90000, 1.10000, 0.90000
63371,'ANADARKO 6 8', 115.0000,1,  47,   1,   1,1.04977536,  57.618854, 1.10000, 0.90000, 1.10000, 0.90000
63372,'ANADARKO 6~1', 115.0000,1,  47,   1,   1,1.05020046,  57.716383, 1.10000, 0.90000, 1.10000, 0.90000
63373,'BROKEN ARR~9', 765.0000,1,  47,   1,   1,1.04200006,  48.500524, 1.10000, 0.90000, 1.10000, 0.90000
63374,'BROKEN AR~12', 345.0000,1,  47,   1,   1,1.04184783,  45.629403, 1.10000, 0.90000, 1.10000, 0.90000
63375,'BROKEN AR~13', 115.0000,1,  47,   1,   1,1.04152286,  42.386832, 1.10000, 0.90000, 1.10000, 0.90000
63376,'BROKEN AR~14',  13.8000,2,  47,   1,   1,1.05149996,  49.049371, 1.10000, 0.90000, 1.10000, 0.90000
63377,'BROKEN AR~15',  13.8000,2,  47,   1,   1,1.05438983,  49.447933, 1.10000, 0.90000, 1.10000, 0.90000
63378,'BROKEN AR~16',  13.8000,2,  47,   1,   1,1.05599999,  49.806484, 1.10000, 0.90000, 1.10000, 0.90000
63379,'BROKEN AR~17',  18.0000,2,  47,   1,   1,1.05699754,  49.888361, 1.10000, 0.90000, 1.10000, 0.90000
63380,'BROKEN AR~18',  13.8000,2,  47,   1,   1,1.05599999,  49.916447, 1.10000, 0.90000, 1.10000, 0.90000
63381,'BROKEN AR~19',  13.8000,2,  47,   1,   1,1.05149996,  49.058360, 1.10000, 0.90000, 1.10000, 0.90000
63382,'BROKEN AR~10', 765.0000,1,  47,   1,   1,1.04754746,  48.174062, 1.10000, 0.90000, 1.10000, 0.90000
63383,'BROKEN AR~11', 345.0000,1,  47,   1,   1,1.04141712,  45.302739, 1.10000, 0.90000, 1.10000, 0.90000
63384,'OKLAHOMA~117', 115.0000,2,  47,   1,   1,1.03699994,  45.869969, 1.10000, 0.90000, 1.10000, 0.90000
63385,'OKLAHOMA~118', 115.0000,1,  47,   1,   1,1.03649449,  45.806933, 1.10000, 0.90000, 1.10000, 0.90000
63386,'PORUM 3 1   ', 345.0000,1,  47,   1,   1,1.04446888,  45.036106, 1.10000, 0.90000, 1.10000, 0.90000
63387,'PORUM 3 2   ', 115.0000,1,  47,   1,   1,1.04229403,  42.407121, 1.10000, 0.90000, 1.10000, 0.90000
63388,'PORUM 3 3   ',  13.8000,2,  47,   1,   1,1.04415751,  45.581725, 1.10000, 0.90000, 1.10000, 0.90000
63389,'PORUM 3 4   ',  13.8000,2,  47,   1,   1,1.04453075,  45.005308, 1.10000, 0.90000, 1.10000, 0.90000
63391,'PORUM 3 6   ',  18.0000,2,  47,   1,   1,1.00199997,  45.820870, 1.10000, 0.90000, 1.10000, 0.90000
63392,'PORUM 3 7   ', 345.0000,1,  47,   1,   1,1.04476154,  45.086400, 1.10000, 0.90000, 1.10000, 0.90000
63393,'PORUM 3 9   ', 345.0000,1,  47,   1,   1,1.04446888,  45.036106, 1.10000, 0.90000, 1.10000, 0.90000
63394,'HENNEPIN 2 1', 345.0000,1,  47,   1,   1,1.04385555,  50.236936, 1.10000, 0.90000, 1.10000, 0.90000
63395,'HENNEPIN 2 2', 115.0000,1,  47,   1,   1,1.04129946,  48.866271, 1.10000, 0.90000, 1.10000, 0.90000
63396,'HENNEPIN 2 3',  22.0000,2,  47,   1,   1,1.03807521,  52.381376, 1.10000, 0.90000, 1.10000, 0.90000
63397,'HENNEPIN 2 4', 345.0000,1,  47,   1,   1,1.04409182,  50.192448, 1.10000, 0.90000, 1.10000, 0.90000
63398,'HENNEPIN 2 6', 345.0000,1,  47,   1,   1,1.04385555,  50.236936, 1.10000, 0.90000, 1.10000, 0.90000
63399,'OOLOGAH 3 1 ', 765.0000,1,  47,   1,   1,1.04432201,  46.619214, 1.10000, 0.90000, 1.10000, 0.90000
63400,'OOLOGAH 3 2 ', 500.0000,1,  47,   1,   1,1.04620814,  43.456051, 1.10000, 0.90000, 1.10000, 0.90000
63401,'OOLOGAH 3 3 ', 345.0000,1,  47,   1,   1,1.04416084,  44.274362, 1.10000, 0.90000, 1.10000, 0.90000
63402,'OOLOGAH 3 4 ', 115.0000,1,  47,   1,   1,1.04982340,  43.383234, 1.10000, 0.90000, 1.10000, 0.90000
63403,'OOLOGAH 3 5 ',  18.0000,2,  47,   1,   1,1.04432201,  46.619214, 1.10000, 0.90000, 1.10000, 0.90000
63404,'OOLOGAH 3 6 ',  13.8000,2,  47,   1,   1,1.04432201,  46.619214, 1.10000, 0.90000, 1.10000, 0.90000
63405,'OOLOGAH 3 7 ', 345.0000,1,  47,   1,   1,1.04349244,  44.366945, 1.10000, 0.90000, 1.10000, 0.90000
63406,'OOLOGAH 3 9 ', 765.0000,1,  47,   1,   1,1.04683805,  47.034571, 1.10000, 0.90000, 1.10000, 0.90000
63407,'OAKWOOD 5 1 ', 115.0000,1,  47,   1,   1,1.03832984,  62.678816, 1.10000, 0.90000, 1.10000, 0.90000
63408,'OAKWOOD 5 2 ',  13.8000,2,  47,   1,   1,1.02600002,  67.424240, 1.10000, 0.90000, 1.10000, 0.90000
63409,'OAKWOOD 5 3 ', 115.0000,1,  47,   1,   1,1.03832364,  62.546296, 1.10000, 0.90000, 1.10000, 0.90000
63410,'PONCA CIT~16', 345.0000,1,  47,   1,   1,1.04804683,  48.115111, 1.10000, 0.90000, 1.10000, 0.90000
63411,'PONCA CIT~17', 161.0000,2,  47,   1,   1,1.04538643,  47.089964, 1.10000, 0.90000, 1.10000, 0.90000
63412,'PONCA CIT~18', 115.0000,1,  47,   1,   1,1.03782797,  45.051477, 1.10000, 0.90000, 1.10000, 0.90000
63413,'PONCA CIT~19', 345.0000,1,  47,   1,   1,1.04828107,  48.152045, 1.10000, 0.90000, 1.10000, 0.90000
63414,'PONCA CIT~20', 161.0000,1,  47,   1,   1,1.04524088,  47.022550, 1.10000, 0.90000, 1.10000, 0.90000
63415,'GUYMON 5 1  ', 115.0000,2,  47,   1,   1,1.04510820,  65.592847, 1.10000, 0.90000, 1.10000, 0.90000
63416,'GUYMON 5 2  ', 115.0000,1,  47,   1,   1,1.04506552,  65.571080, 1.10000, 0.90000, 1.10000, 0.90000
63417,'WELEETKA 2 1', 345.0000,2,  47,   1,   1,1.04299998,  47.032006, 1.10000, 0.90000, 1.10000, 0.90000
63418,'WELEETKA 2 2', 115.0000,1,  47,   1,   1,1.03648531,  44.533913, 1.10000, 0.90000, 1.10000, 0.90000
63419,'WELEETKA 2 3', 345.0000,1,  47,   1,   1,1.04324710,  47.006004, 1.10000, 0.90000, 1.10000, 0.90000
63420,'WELEETKA 2 5', 345.0000,1,  47,   1,   1,1.04299998,  47.032006, 1.10000, 0.90000, 1.10000, 0.90000
63421,'WOODWARD 9 1', 115.0000,1,  47,   1,   1,1.05007792,  63.586261, 1.10000, 0.90000, 1.10000, 0.90000
63422,'WOODWARD 9 2',  18.0000,2,  47,   1,   1,1.04348803,  66.467214, 1.10000, 0.90000, 1.10000, 0.90000
63423,'WOODWARD 9 3', 115.0000,1,  47,   1,   1,1.05006146,  63.523430, 1.10000, 0.90000, 1.10000, 0.90000
63424,'MOORELAND ~4', 765.0000,1,  47,   1,   1,1.04574537,  62.734079, 1.10000, 0.90000, 1.10000, 0.90000
63425,'MOORELAND~10', 345.0000,1,  47,   1,   1,1.04805005,  62.764411, 1.10000, 0.90000, 1.10000, 0.90000
63426,'MOORELAND~11', 115.0000,1,  47,   1,   1,1.04698765,  62.461458, 1.10000, 0.90000, 1.10000, 0.90000
63427,'MOORELAND~12',  13.8000,1,  47,   1,   1,1.04645133,  62.305013, 1.10000, 0.90000, 1.10000, 0.90000
63429,'MOORELAND~14',  13.8000,2,  47,   1,   1,1.05550003,  63.165241, 1.10000, 0.90000, 1.10000, 0.90000
63430,'MOORELAND~15',  22.0000,2,  47,   1,   1,1.05550003,  63.385522, 1.10000, 0.90000, 1.10000, 0.90000
63431,'MOORELAND~16',  13.8000,2,  47,   1,   1,1.05550003,  63.484143, 1.10000, 0.90000, 1.10000, 0.90000
63432,'MOORELAND~17',  13.8000,2,  47,   1,   1,1.04698765,  62.461458, 1.10000, 0.90000, 1.10000, 0.90000
63433,'MOORELAND ~5',  20.0000,2,  47,   1,   1,1.04698765,  62.461458, 1.10000, 0.90000, 1.10000, 0.90000
63434,'MOORELAND ~6',  13.8000,2,  47,   1,   1,1.04574537,  62.734079, 1.10000, 0.90000, 1.10000, 0.90000
63435,'MOORELAND ~7',  18.0000,2,  47,   1,   1,1.04574537,  62.734079, 1.10000, 0.90000, 1.10000, 0.90000
63436,'MOORELAND ~8', 345.0000,1,  47,   1,   1,1.04849422,  62.786097, 1.10000, 0.90000, 1.10000, 0.90000
63437,'MOORELAND ~9', 765.0000,1,  47,   1,   1,1.04658651,  62.543626, 1.10000, 0.90000, 1.10000, 0.90000
63438,'TULSA 50 1  ', 115.0000,1,  47,   1,   1,1.04100001,  43.504067, 1.10000, 0.90000, 1.10000, 0.90000
63439,'TULSA 50 2  ',  22.0000,2,  47,   1,   1,1.05773270,  48.738017, 1.10000, 0.90000, 1.10000, 0.90000
63440,'TULSA 50 3  ',  24.0000,2,  47,   1,   1,1.05850005,  47.149093, 1.10000, 0.90000, 1.10000, 0.90000
63441,'TULSA 50 4  ', 115.0000,1,  47,   1,   1,1.03977764,  43.309420, 1.10000, 0.90000, 1.10000, 0.90000
63442,'TULSA 50 6  ', 115.0000,1,  47,   1,   1,1.04100001,  43.504067, 1.10000, 0.90000, 1.10000, 0.90000
63443,'MINCO 5 1   ', 345.0000,1,  47,   1,   1,1.04354954,  52.895806, 1.10000, 0.90000, 1.10000, 0.90000
63444,'MINCO 5 2   ', 115.0000,1,  47,   1,   1,1.04914427,  52.692403, 1.10000, 0.90000, 1.10000, 0.90000
63445,'MINCO 5 3   ',  13.8000,2,  47,   1,   1,1.04499996,  54.677925, 1.10000, 0.90000, 1.10000, 0.90000
63446,'MINCO 5 4   ', 345.0000,1,  47,   1,   1,1.04338610,  52.845976, 1.10000, 0.90000, 1.10000, 0.90000
63447,'MINCO 5 6   ', 345.0000,1,  47,   1,   1,1.04354954,  52.895806, 1.10000, 0.90000, 1.10000, 0.90000
63448,'MORRISON 5 1', 765.0000,1,  47,   1,   1,1.05299997,  50.062585, 1.10000, 0.90000, 1.10000, 0.90000
63449,'MORRISON 5 2', 500.0000,1,  47,   1,   1,1.05675137,  48.368422, 1.10000, 0.90000, 1.10000, 0.90000
63450,'MORRISON 5 3', 345.0000,1,  47,   1,   1,1.04861856,  48.497075, 1.10000, 0.90000, 1.10000, 0.90000
63451,'MORRISON 5 4', 115.0000,1,  47,   1,   1,1.04677033,  47.278115, 1.10000, 0.90000, 1.10000, 0.90000
63452,'MORRISON 5 5',  13.8000,2,  47,   1,   1,1.05299997,  50.062585, 1.10000, 0.90000, 1.10000, 0.90000
63453,'MORRISON 5 6',  13.8000,2,  47,   1,   1,1.05020523,  50.696068, 1.10000, 0.90000, 1.10000, 0.90000
63454,'MORRISON 5 7', 500.0000,1,  47,   1,   1,1.05666220,  47.677087, 1.10000, 0.90000, 1.10000, 0.90000
63455,'MORRISON 5 9', 765.0000,1,  47,   1,   1,1.05428100,  50.691294, 1.10000, 0.90000, 1.10000, 0.90000
63456,'BROKEN BO~13', 345.0000,2,  47,   1,   1,1.03417218,  52.261151, 1.10000, 0.90000, 1.10000, 0.90000
63457,'BROKEN BO~14', 115.0000,1,  47,   1,   1,1.03673816,  50.546914, 1.10000, 0.90000, 1.10000, 0.90000
63458,'BROKEN BO~15', 345.0000,1,  47,   1,   1,1.03378296,  52.298871, 1.10000, 0.90000, 1.10000, 0.90000
63459,'BROKEN BO~16', 345.0000,1,  47,   1,   1,1.03417218,  52.261151, 1.10000, 0.90000, 1.10000, 0.90000
63460,'LAWTON 17 1 ', 765.0000,2,  47,   1,   1,1.04616761,  55.749647, 1.10000, 0.90000, 1.10000, 0.90000
63461,'LAWTON 17 2 ', 345.0000,1,  47,   1,   1,1.04776585,  53.700566, 1.10000, 0.90000, 1.10000, 0.90000
63462,'LAWTON 17 3 ', 115.0000,1,  47,   1,   1,1.04832757,  51.837922, 1.10000, 0.90000, 1.10000, 0.90000
63463,'LAWTON 17 4 ', 765.0000,1,  47,   1,   1,1.04572105,  55.879533, 1.10000, 0.90000, 1.10000, 0.90000
63464,'LAWTON 17 6 ', 345.0000,1,  47,   1,   1,1.04719317,  53.543598, 1.10000, 0.90000, 1.10000, 0.90000
63465,'JENKS 4 1   ', 115.0000,2,  47,   1,   1,1.04200006,  44.041121, 1.10000, 0.90000, 1.10000, 0.90000
63466,'JENKS 4 2   ', 115.0000,1,  47,   1,   1,1.04141212,  43.941066, 1.10000, 0.90000, 1.10000, 0.90000
63467,'WEBBERS FA~1', 115.0000,1,  47,   1,   1,1.04111004,  42.450667, 1.10000, 0.90000, 1.10000, 0.90000
63468,'WEBBERS FA~2',  13.8000,2,  47,   1,   1,1.05400002,  46.318634, 1.10000, 0.90000, 1.10000, 0.90000
63469,'WEBBERS FA~3',  13.8000,2,  47,   1,   1,1.04510558,  42.977101, 1.10000, 0.90000, 1.10000, 0.90000
63470,'WEBBERS FA~4', 115.0000,1,  47,   1,   1,1.04086971,  42.420348, 1.10000, 0.90000, 1.10000, 0.90000
63471,'WEBBERS FA~5', 115.0000,1,  47,   1,   1,1.04111004,  42.450667, 1.10000, 0.90000, 1.10000, 0.90000
63472,'SWEETWATER~9', 765.0000,1,  47,   1,   1,1.04024720,  62.820399, 1.10000, 0.90000, 1.10000, 0.90000
63473,'SWEETWATE~10', 345.0000,1,  47,   1,   1,1.04202354,  62.785633, 1.10000, 0.90000, 1.10000, 0.90000
63474,'SWEETWATE~11', 115.0000,1,  47,   1,   1,1.04067290,  63.088538, 1.10000, 0.90000, 1.10000, 0.90000
63475,'SWEETWATE~12',  13.8000,2,  47,   1,   1,1.00438690,  63.267742, 1.10000, 0.90000, 1.10000, 0.90000
63476,'SWEETWATE~13',  18.0000,2,  47,   1,   1,0.99928510,  63.511088, 1.10000, 0.90000, 1.10000, 0.90000
63477,'SWEETWATE~14', 765.0000,1,  47,   1,   1,1.04225290,  62.686636, 1.10000, 0.90000, 1.10000, 0.90000
63478,'SWEETWATE~15', 765.0000,1,  47,   1,   1,1.04024720,  62.820399, 1.10000, 0.90000, 1.10000, 0.90000
63479,'CHOUTEAU 3 1', 765.0000,1,  47,   1,   1,1.04589963,  46.635012, 1.10000, 0.90000, 1.10000, 0.90000
63480,'CHOUTEAU 3 2', 500.0000,1,  47,   1,   1,1.04183555,  43.878908, 1.10000, 0.90000, 1.10000, 0.90000
63481,'CHOUTEAU 3 3', 345.0000,1,  47,   1,   1,1.04537225,  43.426712, 1.10000, 0.90000, 1.10000, 0.90000
63482,'CHOUTEAU 3 4', 115.0000,1,  47,   1,   1,1.04748571,  41.584852, 1.10000, 0.90000, 1.10000, 0.90000
63483,'CHOUTEAU 3 5',  24.0000,1,  47,   1,   1,1.04016197,  40.674494, 1.10000, 0.90000, 1.10000, 0.90000
63485,'CHOUTEAU 3 7',  20.0000,2,  47,   1,   1,1.01284134,  47.359856, 1.10000, 0.90000, 1.10000, 0.90000
63486,'CHOUTEAU 3 8',  13.8000,2,  47,   1,   1,1.01080096,  47.561510, 1.10000, 0.90000, 1.10000, 0.90000
63487,'CHOUTEAU 3 9', 345.0000,1,  47,   1,   1,1.04297507,  43.490031, 1.10000, 0.90000, 1.10000, 0.90000
63488,'CHOUTEAU 3~1', 765.0000,1,  47,   1,   1,1.04905176,  47.038355, 1.10000, 0.90000, 1.10000, 0.90000
63489,'OOLOGAH 4 1 ', 115.0000,1,  47,   1,   1,1.05299997,  44.626615, 1.10000, 0.90000, 1.10000, 0.90000
63490,'OOLOGAH 4 2 ',  13.8000,2,  47,   1,   1,1.00517082,  50.659926, 1.10000, 0.90000, 1.10000, 0.90000
63491,'OOLOGAH 4 3 ', 115.0000,1,  47,   1,   1,1.05152631,  44.376053, 1.10000, 0.90000, 1.10000, 0.90000
63492,'CARNEGIE 8 1', 345.0000,1,  47,   1,   1,1.04200006,  56.618457, 1.10000, 0.90000, 1.10000, 0.90000
63493,'CARNEGIE 8 2', 115.0000,1,  47,   1,   1,1.04076111,  54.755448, 1.10000, 0.90000, 1.10000, 0.90000
63494,'CARNEGIE 8 3',  24.0000,2,  47,   1,   1,1.04365230,  59.512067, 1.10000, 0.90000, 1.10000, 0.90000
63495,'CARNEGIE 8 4', 345.0000,1,  47,   1,   1,1.04232979,  56.622757, 1.10000, 0.90000, 1.10000, 0.90000
63496,'CARNEGIE 8 6', 345.0000,1,  47,   1,   1,1.04200006,  56.618457, 1.10000, 0.90000, 1.10000, 0.90000
63497,'KONAWA 4 1  ', 115.0000,1,  47,   1,   1,1.04202521,  49.040994, 1.10000, 0.90000, 1.10000, 0.90000
63498,'KONAWA 4 2  ',  13.8000,2,  47,   1,   1,1.03972292,  50.580635, 1.10000, 0.90000, 1.10000, 0.90000
63499,'KONAWA 4 3  ', 115.0000,1,  47,   1,   1,1.04201317,  49.026381, 1.10000, 0.90000, 1.10000, 0.90000
63500,'KONAWA 4 5  ', 115.0000,1,  47,   1,   1,1.04202521,  49.040994, 1.10000, 0.90000, 1.10000, 0.90000
63501,'KIOWA 3 1   ', 765.0000,1,  47,   1,   1,1.04499996,  51.076745, 1.10000, 0.90000, 1.10000, 0.90000
63502,'KIOWA 3 2   ', 345.0000,1,  47,   1,   1,1.05062091,  49.179831, 1.10000, 0.90000, 1.10000, 0.90000
63503,'KIOWA 3 3   ', 115.0000,1,  47,   1,   1,1.05050611,  48.060046, 1.10000, 0.90000, 1.10000, 0.90000
63504,'KIOWA 3 4   ',  18.0000,2,  47,   1,   1,1.04999995,  52.138351, 1.10000, 0.90000, 1.10000, 0.90000
63505,'KIOWA 3 5   ',  13.8000,2,  47,   1,   1,1.04999995,  52.346928, 1.10000, 0.90000, 1.10000, 0.90000
63506,'KIOWA 3 6   ',  13.8000,2,  47,   1,   1,1.04999995,  52.094218, 1.10000, 0.90000, 1.10000, 0.90000
63507,'KIOWA 3 7   ',  18.0000,2,  47,   1,   1,1.04890776,  51.976961, 1.10000, 0.90000, 1.10000, 0.90000
63508,'KIOWA 3 8   ',  13.8000,2,  47,   1,   1,1.04999995,  52.173776, 1.10000, 0.90000, 1.10000, 0.90000
63509,'KIOWA 3 9   ',  13.8000,2,  47,   1,   1,1.04897082,  51.993630, 1.10000, 0.90000, 1.10000, 0.90000
63510,'KIOWA 3 10  ', 345.0000,1,  47,   1,   1,1.04973829,  49.007676, 1.10000, 0.90000, 1.10000, 0.90000
63511,'KIOWA 3 12  ', 765.0000,1,  47,   1,   1,1.04596186,  50.504116, 1.10000, 0.90000, 1.10000, 0.90000
63512,'PONCA CIT~21', 115.0000,1,  47,   1,   1,1.04064047,  45.111521, 1.10000, 0.90000, 1.10000, 0.90000
63513,'PONCA CIT~22',  13.8000,2,  47,   1,   1,1.06299996,  49.807245, 1.10000, 0.90000, 1.10000, 0.90000
63514,'PONCA CIT~23', 115.0000,1,  47,   1,   1,1.04037797,  45.077626, 1.10000, 0.90000, 1.10000, 0.90000
63515,'PONCA CITY~3', 115.0000,1,  47,   1,   1,1.03681433,  43.920544, 1.10000, 0.90000, 1.10000, 0.90000
63516,'PONCA CITY~4',  13.8000,2,  47,   1,   1,1.04767382,  47.438809, 1.10000, 0.90000, 1.10000, 0.90000
63517,'PONCA CITY~5', 115.0000,1,  47,   1,   1,1.03677821,  43.897496, 1.10000, 0.90000, 1.10000, 0.90000
63518,'PONCA CITY~6', 115.0000,1,  47,   1,   1,1.03681433,  43.920544, 1.10000, 0.90000, 1.10000, 0.90000
63519,'LUTHER 4 1  ', 765.0000,1,  47,   1,   1,1.04100001,  54.990034, 1.10000, 0.90000, 1.10000, 0.90000
63520,'LUTHER 4 2  ', 345.0000,1,  47,   1,   1,1.04154742,  52.034502, 1.10000, 0.90000, 1.10000, 0.90000
63521,'LUTHER 4 3  ', 115.0000,1,  47,   1,   1,1.03924096,  47.512599, 1.10000, 0.90000, 1.10000, 0.90000
63522,'LUTHER 4 4  ',  13.8000,2,  47,   1,   1,1.04452765,  55.835137, 1.10000, 0.90000, 1.10000, 0.90000
63523,'LUTHER 4 5  ',  13.8000,2,  47,   1,   1,1.04541028,  56.056872, 1.10000, 0.90000, 1.10000, 0.90000
63524,'LUTHER 4 6  ',  13.8000,2,  47,   1,   1,1.04650164,  56.336964, 1.10000, 0.90000, 1.10000, 0.90000
63525,'LUTHER 4 7  ',  13.8000,2,  47,   1,   1,1.04600000,  55.989274, 1.10000, 0.90000, 1.10000, 0.90000
63526,'LUTHER 4 8  ',  13.8000,2,  47,   1,   1,1.04600000,  56.302318, 1.10000, 0.90000, 1.10000, 0.90000
63527,'LUTHER 4 9  ',  13.8000,2,  47,   1,   1,1.04600000,  55.723309, 1.10000, 0.90000, 1.10000, 0.90000
63528,'LUTHER 4 10 ', 765.0000,1,  47,   1,   1,1.04276621,  54.610590, 1.10000, 0.90000, 1.10000, 0.90000
63529,'LUTHER 4 12 ', 345.0000,1,  47,   1,   1,1.04052877,  51.700796, 1.10000, 0.90000, 1.10000, 0.90000
63530,'JENKS 5 1   ', 765.0000,1,  47,   1,   1,1.04600000,  48.440197, 1.10000, 0.90000, 1.10000, 0.90000
63531,'JENKS 5 2   ', 345.0000,1,  47,   1,   1,1.04582047,  45.768059, 1.10000, 0.90000, 1.10000, 0.90000
63532,'JENKS 5 3   ', 115.0000,1,  47,   1,   1,1.04523087,  43.436752, 1.10000, 0.90000, 1.10000, 0.90000
63533,'JENKS 5 4   ',  13.8000,2,  47,   1,   1,1.03710723,  49.030346, 1.10000, 0.90000, 1.10000, 0.90000
63534,'JENKS 5 5   ',  13.8000,2,  47,   1,   1,1.03750002,  49.214347, 1.10000, 0.90000, 1.10000, 0.90000
63535,'JENKS 5 6   ',  13.8000,2,  47,   1,   1,1.03368258,  49.468431, 1.10000, 0.90000, 1.10000, 0.90000
63536,'JENKS 5 7   ',  13.8000,2,  47,   1,   1,1.03750002,  48.996850, 1.10000, 0.90000, 1.10000, 0.90000
63537,'JENKS 5 8   ',  13.8000,2,  47,   1,   1,1.03225160,  49.253225, 1.10000, 0.90000, 1.10000, 0.90000
63538,'JENKS 5 9   ',  13.8000,2,  47,   1,   1,1.03693449,  49.001690, 1.10000, 0.90000, 1.10000, 0.90000
63539,'JENKS 5 10  ', 345.0000,1,  47,   1,   1,1.04454982,  45.568423, 1.10000, 0.90000, 1.10000, 0.90000
63540,'JENKS 5 12  ', 345.0000,1,  47,   1,   1,1.04582047,  45.768059, 1.10000, 0.90000, 1.10000, 0.90000
63541,'SAND SPRIN~6', 345.0000,1,  47,   1,   1,1.04407084,  44.834806, 1.10000, 0.90000, 1.10000, 0.90000
63542,'SAND SPRIN~7', 115.0000,1,  47,   1,   1,1.03793871,  42.849291, 1.10000, 0.90000, 1.10000, 0.90000
63543,'SAND SPRIN~8',  20.0000,2,  47,   1,   1,1.06250000,  46.237741, 1.10000, 0.90000, 1.10000, 0.90000
63544,'SAND SPRIN~9', 345.0000,1,  47,   1,   1,1.04391718,  44.868165, 1.10000, 0.90000, 1.10000, 0.90000
63545,'SAND SPRI~10', 345.0000,1,  47,   1,   1,1.04407084,  44.834806, 1.10000, 0.90000, 1.10000, 0.90000
63546,'ANADARKO 7 1', 115.0000,2,  47,   1,   1,1.04200006,  56.761321, 1.10000, 0.90000, 1.10000, 0.90000
63547,'ANADARKO 7 2', 115.0000,1,  47,   1,   1,1.04156125,  56.716282, 1.10000, 0.90000, 1.10000, 0.90000
63548,'CANTON 59 1 ', 765.0000,1,  47,   1,   1,1.04070055,  61.764417, 1.10000, 0.90000, 1.10000, 0.90000
63549,'CANTON 59 2 ', 345.0000,1,  47,   1,   1,1.04483736,  60.486735, 1.10000, 0.90000, 1.10000, 0.90000
63550,'CANTON 59 3 ', 115.0000,1,  47,   1,   1,1.03812397,  61.150445, 1.10000, 0.90000, 1.10000, 0.90000
63551,'CANTON 59 4 ',  18.0000,2,  47,   1,   1,1.05033922,  62.538161, 1.10000, 0.90000, 1.10000, 0.90000
63552,'CANTON 59 5 ', 765.0000,1,  47,   1,   1,1.04746270,  61.705903, 1.10000, 0.90000, 1.10000, 0.90000
63553,'CANTON 59 7 ', 765.0000,1,  47,   1,   1,1.04070055,  61.764417, 1.10000, 0.90000, 1.10000, 0.90000
63554,'HAMMON 1    ', 345.0000,1,  47,   1,   1,1.03618097,  60.473327, 1.10000, 0.90000, 1.10000, 0.90000
63555,'HAMMON 2    ', 115.0000,1,  47,   1,   1,1.03512084,  59.306615, 1.10000, 0.90000, 1.10000, 0.90000
63556,'HAMMON 3    ',  13.8000,2,  47,   1,   1,1.03618097,  60.473327, 1.10000, 0.90000, 1.10000, 0.90000
63557,'HAMMON 4    ', 345.0000,1,  47,   1,   1,1.03711784,  60.520414, 1.10000, 0.90000, 1.10000, 0.90000
63558,'HAMMON 6    ', 345.0000,1,  47,   1,   1,1.03618097,  60.473327, 1.10000, 0.90000, 1.10000, 0.90000
63559,'ANADARKO 8 1', 115.0000,1,  47,   1,   1,1.04146934,  57.109865, 1.10000, 0.90000, 1.10000, 0.90000
63560,'ANADARKO 8 2',  13.8000,2,  47,   1,   1,1.00997627,  60.428097, 1.10000, 0.90000, 1.10000, 0.90000
63561,'ANADARKO 8 3',  18.0000,2,  47,   1,   1,1.01083159,  60.251073, 1.10000, 0.90000, 1.10000, 0.90000
63562,'ANADARKO 8 4', 115.0000,1,  47,   1,   1,1.04142094,  57.060005, 1.10000, 0.90000, 1.10000, 0.90000
63563,'ANADARKO 8 6', 115.0000,1,  47,   1,   1,1.04146934,  57.109865, 1.10000, 0.90000, 1.10000, 0.90000
63564,'HARRAH 4 1  ', 345.0000,1,  47,   1,   1,1.03699994,  52.442384, 1.10000, 0.90000, 1.10000, 0.90000
63565,'HARRAH 4 2  ', 115.0000,1,  47,   1,   1,1.03694260,  47.960560, 1.10000, 0.90000, 1.10000, 0.90000
63566,'HARRAH 4 3  ',  18.0000,2,  47,   1,   1,1.03116155,  55.367887, 1.10000, 0.90000, 1.10000, 0.90000
63567,'HARRAH 4 4  ',  18.0000,2,  47,   1,   1,1.03013456,  56.125925, 1.10000, 0.90000, 1.10000, 0.90000
63568,'HARRAH 4 5  ',  13.8000,2,  47,   1,   1,1.03312290,  54.575411, 1.10000, 0.90000, 1.10000, 0.90000
63569,'HARRAH 4 6  ', 345.0000,1,  47,   1,   1,1.03713906,  52.052882, 1.10000, 0.90000, 1.10000, 0.90000
63570,'HARRAH 4 8  ', 345.0000,1,  47,   1,   1,1.03699994,  52.442384, 1.10000, 0.90000, 1.10000, 0.90000
63571,'CARNEGIE 9 1', 115.0000,1,  47,   1,   1,1.03836322,  56.253380, 1.10000, 0.90000, 1.10000, 0.90000
63572,'CARNEGIE 9 2',  13.8000,2,  47,   1,   1,1.02199996,  62.045841, 1.10000, 0.90000, 1.10000, 0.90000
63573,'CARNEGIE 9 3', 115.0000,1,  47,   1,   1,1.03841364,  56.192410, 1.10000, 0.90000, 1.10000, 0.90000
63574,'CARNEGIE 9 5', 115.0000,1,  47,   1,   1,1.03836322,  56.253380, 1.10000, 0.90000, 1.10000, 0.90000
63575,'SEILING 3 1 ', 115.0000,2,  47,   1,   1,1.04297638,  61.395450, 1.10000, 0.90000, 1.10000, 0.90000
63576,'SEILING 3 2 ', 115.0000,1,  47,   1,   1,1.04288590,  61.337913, 1.10000, 0.90000, 1.10000, 0.90000
63577,'LANGLEY 2 1 ', 345.0000,1,  47,   1,   1,1.03908443,  39.976349, 1.10000, 0.90000, 1.10000, 0.90000
63578,'LANGLEY 2 2 ', 161.0000,1,  47,   1,   1,1.04224515,  39.196355, 1.10000, 0.90000, 1.10000, 0.90000
63579,'LANGLEY 2 3 ', 115.0000,1,  47,   1,   1,1.04354715,  37.666444, 1.10000, 0.90000, 1.10000, 0.90000
63580,'LANGLEY 2 4 ',  22.0000,2,  47,   1,   1,1.03999996,  40.277031, 1.10000, 0.90000, 1.10000, 0.90000
63581,'LANGLEY 2 5 ',  22.0000,2,  47,   1,   1,1.03999996,  40.277031, 1.10000, 0.90000, 1.10000, 0.90000
63583,'LANGLEY 2 7 ',  18.0000,2,  47,   1,   1,1.04250002,  40.746607, 1.10000, 0.90000, 1.10000, 0.90000
63584,'LANGLEY 2 8 ',  18.0000,2,  47,   1,   1,1.04390168,  40.641333, 1.10000, 0.90000, 1.10000, 0.90000
63585,'LANGLEY 2 9 ',  13.8000,2,  47,   1,   1,1.04250002,  40.433169, 1.10000, 0.90000, 1.10000, 0.90000
63586,'LANGLEY 2 10', 161.0000,1,  47,   1,   1,1.04199600,  39.159793, 1.10000, 0.90000, 1.10000, 0.90000
63587,'LANGLEY 2 12', 345.0000,1,  47,   1,   1,1.03920853,  39.962317, 1.10000, 0.90000, 1.10000, 0.90000
63588,'WOODWARD 1~1', 345.0000,1,  47,   1,   1,1.05249798,  62.470980, 1.10000, 0.90000, 1.10000, 0.90000
63589,'WOODWARD 1~2', 115.0000,1,  47,   1,   1,1.04973030,  63.194467, 1.10000, 0.90000, 1.10000, 0.90000
63590,'WOODWARD 1~3',  13.8000,2,  47,   1,   1,1.05249798,  62.470980, 1.10000, 0.90000, 1.10000, 0.90000
63591,'WOODWARD 1~4', 345.0000,1,  47,   1,   1,1.05253291,  62.425518, 1.10000, 0.90000, 1.10000, 0.90000
63592,'WOODWARD 1~5', 345.0000,1,  47,   1,   1,1.05249798,  62.470980, 1.10000, 0.90000, 1.10000, 0.90000
63593,'OKLAHOMA~119', 115.0000,1,  47,   1,   1,1.03826427,  45.712421, 1.10000, 0.90000, 1.10000, 0.90000
63594,'OKLAHOMA~120',  13.8000,2,  47,   1,   1,1.03999996,  48.247879, 1.10000, 0.90000, 1.10000, 0.90000
63595,'OKLAHOMA~121',  13.8000,2,  47,   1,   1,1.03999996,  48.247879, 1.10000, 0.90000, 1.10000, 0.90000
63597,'OKLAHOMA~123', 115.0000,1,  47,   1,   1,1.03756678,  45.672843, 1.10000, 0.90000, 1.10000, 0.90000
63598,'OKLAHOMA~124', 115.0000,1,  47,   1,   1,1.03826427,  45.712421, 1.10000, 0.90000, 1.10000, 0.90000
63599,'PANAMA 1    ', 765.0000,1,  47,   1,   1,1.05408871,  46.110027, 1.10000, 0.90000, 1.10000, 0.90000
63600,'PANAMA 2    ', 345.0000,1,  47,   1,   1,1.05351746,  44.355228, 1.10000, 0.90000, 1.10000, 0.90000
63601,'PANAMA 3    ', 115.0000,1,  47,   1,   1,1.04912388,  42.389851, 1.10000, 0.90000, 1.10000, 0.90000
63602,'PANAMA 4    ',  18.0000,1,  47,   1,   1,1.05353022,  43.905446, 1.10000, 0.90000, 1.10000, 0.90000
63604,'PANAMA 6    ',  13.8000,2,  47,   1,   1,1.05408871,  46.110027, 1.10000, 0.90000, 1.10000, 0.90000
63605,'PANAMA 7    ',  13.8000,2,  47,   1,   1,1.05408871,  46.110027, 1.10000, 0.90000, 1.10000, 0.90000
63606,'PANAMA 8    ', 345.0000,1,  47,   1,   1,1.05202711,  43.969951, 1.10000, 0.90000, 1.10000, 0.90000
63607,'PANAMA 10   ', 345.0000,1,  47,   1,   1,1.05351746,  44.355228, 1.10000, 0.90000, 1.10000, 0.90000
63608,'CHANUTE 1 1 ',  69.0000,1,  48,   1,   1,1.03943837,  30.280086, 1.10000, 0.90000, 1.10000, 0.90000
63609,'CHANUTE 2 1 ',  69.0000,1,  48,   1,   1,1.03917849,  30.056599, 1.10000, 0.90000, 1.10000, 0.90000
63610,'CHANUTE 3 1 ',  69.0000,1,  48,   1,   1,1.04091465,  30.136167, 1.10000, 0.90000, 1.10000, 0.90000
63611,'COLONY 1    ',  69.0000,1,  48,   1,   1,1.01173115,  25.729719, 1.10000, 0.90000, 1.10000, 0.90000
63612,'HUMBOLDT 9 1',  69.0000,1,  48,   1,   1,1.03627157,  29.610369, 1.10000, 0.90000, 1.10000, 0.90000
63613,'HUMBOLDT 9 2',  69.0000,1,  48,   1,   1,1.03628790,  29.612248, 1.10000, 0.90000, 1.10000, 0.90000
63614,'HUMBOLDT 1~1',  69.0000,1,  48,   1,   1,1.02346623,  28.484874, 1.10000, 0.90000, 1.10000, 0.90000
63615,'IOLA 3 1    ',  69.0000,1,  48,   1,   1,1.01186216,  27.224929, 1.10000, 0.90000, 1.10000, 0.90000
63616,'IOLA 4 1    ',  69.0000,1,  48,   1,   1,1.00939143,  27.070207, 1.10000, 0.90000, 1.10000, 0.90000
63617,'IOLA 5 1    ',  69.0000,1,  48,   1,   1,1.00878596,  26.948822, 1.10000, 0.90000, 1.10000, 0.90000
63618,'KINCAID 2 1 ',  69.0000,1,  48,   1,   1,1.02019620,  24.518117, 1.10000, 0.90000, 1.10000, 0.90000
63619,'MORAN 1 1   ',  69.0000,1,  48,   1,   1,1.01457405,  27.680668, 1.10000, 0.90000, 1.10000, 0.90000
63620,'MORAN 2 1   ', 161.0000,1,  48,   1,   1,1.04473066,  27.954410, 1.10000, 0.90000, 1.10000, 0.90000
63621,'MORAN 2 2   ',  69.0000,1,  48,   1,   1,1.04721367,  26.424597, 1.10000, 0.90000, 1.10000, 0.90000
63622,'MORAN 2 3   ', 161.0000,1,  48,   1,   1,1.04470956,  27.951461, 1.10000, 0.90000, 1.10000, 0.90000
63623,'GARNETT 2 1 ',  69.0000,1,  48,   1,   1,1.03376091,  23.454916, 1.10000, 0.90000, 1.10000, 0.90000
63624,'GARNETT 3 1 ', 161.0000,1,  48,   1,   1,1.04103482,  22.602349, 1.10000, 0.90000, 1.10000, 0.90000
63625,'GARNETT 3 2 ',  69.0000,1,  48,   1,   1,1.03419626,  22.793562, 1.10000, 0.90000, 1.10000, 0.90000
63626,'GARNETT 3 3 ', 161.0000,1,  48,   1,   1,1.04096138,  22.594326, 1.10000, 0.90000, 1.10000, 0.90000
63627,'GREELEY 2 1 ',  69.0000,1,  48,   1,   1,1.03480864,  21.119235, 1.10000, 0.90000, 1.10000, 0.90000
63628,'WILLIAMSB~29',  69.0000,1,  48,   1,   1,1.03588891,  23.481830, 1.10000, 0.90000, 1.10000, 0.90000
63629,'ATCHISON 1 1', 500.0000,1,  48,   1,   1,1.04719174,  19.894598, 1.10000, 0.90000, 1.10000, 0.90000
63630,'ATCHISON 1 2', 161.0000,1,  48,   1,   1,1.05249655,  19.480050, 1.10000, 0.90000, 1.10000, 0.90000
63631,'ATCHISON 1 3', 500.0000,1,  48,   1,   1,1.04711461,  19.884947, 1.10000, 0.90000, 1.10000, 0.90000
63632,'ATCHISON 2 1',  69.0000,1,  48,   1,   1,1.03571033,  17.962643, 1.10000, 0.90000, 1.10000, 0.90000
63633,'ATCHISON 3 1', 161.0000,1,  48,   1,   1,1.04998577,  19.268727, 1.10000, 0.90000, 1.10000, 0.90000
63634,'ATCHISON 3 2',  69.0000,1,  48,   1,   1,1.04625285,  18.652545, 1.10000, 0.90000, 1.10000, 0.90000
63635,'ATCHISON 3 3', 161.0000,1,  48,   1,   1,1.04990053,  19.259832, 1.10000, 0.90000, 1.10000, 0.90000
63636,'HOLTON 3 1  ',  69.0000,1,  48,   1,   1,1.04687893,  20.888264, 1.10000, 0.90000, 1.10000, 0.90000
63637,'HOLTON 3 2  ',  69.0000,1,  48,   1,   1,1.04685712,  20.884644, 1.10000, 0.90000, 1.10000, 0.90000
63638,'HOLTON 4 1  ', 161.0000,1,  48,   1,   1,1.04693532,  21.954176, 1.10000, 0.90000, 1.10000, 0.90000
63639,'HOLTON 4 2  ',  69.0000,1,  48,   1,   1,1.04963732,  20.591347, 1.10000, 0.90000, 1.10000, 0.90000
63640,'HOLTON 4 3  ',  18.0000,1,  48,   1,   1,1.04862332,  21.067923, 1.10000, 0.90000, 1.10000, 0.90000
63642,'HOLTON 4 5  ', 161.0000,1,  48,   1,   1,1.04690492,  21.950152, 1.10000, 0.90000, 1.10000, 0.90000
63643,'HOLTON 5 1  ', 161.0000,1,  48,   1,   1,1.03675258,  22.804928, 1.10000, 0.90000, 1.10000, 0.90000
63644,'HOLTON 5 2  ',  69.0000,1,  48,   1,   1,1.04041302,  21.195001, 1.10000, 0.90000, 1.10000, 0.90000
63645,'HOLTON 5 3  ', 161.0000,1,  48,   1,   1,1.03683388,  22.819437, 1.10000, 0.90000, 1.10000, 0.90000
63646,'HORTON 3 1  ',  69.0000,1,  48,   1,   1,1.04561722,  19.654583, 1.10000, 0.90000, 1.10000, 0.90000
63647,'HORTON 3 2  ',  69.0000,1,  48,   1,   1,1.04563415,  19.657354, 1.10000, 0.90000, 1.10000, 0.90000
63648,'HORTON 4 1  ',  69.0000,1,  48,   1,   1,1.04277825,  18.389854, 1.10000, 0.90000, 1.10000, 0.90000
63649,'HORTON 5 1  ', 161.0000,1,  48,   1,   1,1.05079484,  19.204564, 1.10000, 0.90000, 1.10000, 0.90000
63650,'HORTON 5 2  ',  69.0000,1,  48,   1,   1,1.04635489,  18.870720, 1.10000, 0.90000, 1.10000, 0.90000
63651,'HORTON 5 3  ', 161.0000,1,  48,   1,   1,1.05076945,  19.200500, 1.10000, 0.90000, 1.10000, 0.90000
63652,'NORTONVILL~4',  69.0000,1,  48,   1,   1,1.04134572,  19.580598, 1.10000, 0.90000, 1.10000, 0.90000
63653,'NORTONVILL~5',  69.0000,1,  48,   1,   1,1.03936017,  18.723220, 1.10000, 0.90000, 1.10000, 0.90000
63654,'NORTONVILL~6',  69.0000,1,  48,   1,   1,1.03934371,  18.720975, 1.10000, 0.90000, 1.10000, 0.90000
63655,'VALLEY FAL~1',  69.0000,1,  48,   1,   1,1.04432702,  20.383848, 1.10000, 0.90000, 1.10000, 0.90000
63656,'VALLEY FAL~2',  69.0000,1,  48,   1,   1,1.04434037,  20.386424, 1.10000, 0.90000, 1.10000, 0.90000
63657,'ISABEL 1 1  ',  69.0000,1,  48,   1,   1,1.04305923,  39.070953, 1.10000, 0.90000, 1.10000, 0.90000
63658,'KIOWA 4 1   ', 161.0000,1,  48,   1,   1,1.03680336,  39.540225, 1.10000, 0.90000, 1.10000, 0.90000
63659,'KIOWA 4 2   ',  69.0000,1,  48,   1,   1,1.04246140,  39.514717, 1.10000, 0.90000, 1.10000, 0.90000
63660,'KIOWA 4 3   ', 161.0000,1,  48,   1,   1,1.03698123,  39.538360, 1.10000, 0.90000, 1.10000, 0.90000
63661,'KIOWA 5 1   ',  69.0000,1,  48,   1,   1,1.04333746,  39.636117, 1.10000, 0.90000, 1.10000, 0.90000
63662,'MEDICINE L~2', 161.0000,1,  48,   1,   1,1.04453778,  39.475071, 1.10000, 0.90000, 1.10000, 0.90000
63663,'MEDICINE L~3',  69.0000,1,  48,   1,   1,1.04260385,  38.852886, 1.10000, 0.90000, 1.10000, 0.90000
63664,'MEDICINE L~4',  69.0000,1,  48,   1,   1,1.04274416,  38.850505, 1.10000, 0.90000, 1.10000, 0.90000
63665,'MEDICINE L~5',  69.0000,1,  48,   1,   1,1.04272842,  38.848921, 1.10000, 0.90000, 1.10000, 0.90000
63666,'CLAFLIN 1   ',  69.0000,1,  48,   1,   1,1.03736866,  33.698767, 1.10000, 0.90000, 1.10000, 0.90000
63667,'ELLINWOOD ~1',  69.0000,1,  48,   1,   1,1.03794897,  34.735552, 1.10000, 0.90000, 1.10000, 0.90000
63668,'ELLINWOOD ~2',  69.0000,1,  48,   1,   1,1.03737950,  34.646558, 1.10000, 0.90000, 1.10000, 0.90000
63669,'ELLINWOOD ~3',  69.0000,1,  48,   1,   1,1.03724849,  34.754898, 1.10000, 0.90000, 1.10000, 0.90000
63670,'GREAT BEND~1',  69.0000,1,  48,   1,   1,1.03233182,  34.374484, 1.10000, 0.90000, 1.10000, 0.90000
63671,'GREAT BEND~2', 161.0000,1,  48,   1,   1,1.03813028,  35.083834, 1.10000, 0.90000, 1.10000, 0.90000
63672,'GREAT BEND~3',  69.0000,1,  48,   1,   1,1.03578234,  34.619285, 1.10000, 0.90000, 1.10000, 0.90000
63673,'GREAT BEND~4', 161.0000,1,  48,   1,   1,1.03801334,  35.074077, 1.10000, 0.90000, 1.10000, 0.90000
63674,'GREAT BEND~5', 161.0000,1,  48,   1,   1,1.03867733,  35.710131, 1.10000, 0.90000, 1.10000, 0.90000
63675,'GREAT BEND~6',  69.0000,1,  48,   1,   1,1.03929019,  34.707183, 1.10000, 0.90000, 1.10000, 0.90000
63676,'GREAT BEND~7', 161.0000,1,  48,   1,   1,1.03877640,  35.720148, 1.10000, 0.90000, 1.10000, 0.90000
63677,'GREAT BEND~8', 161.0000,1,  48,   1,   1,1.03831410,  35.895154, 1.10000, 0.90000, 1.10000, 0.90000
63678,'GREAT BEND~9', 161.0000,1,  48,   1,   1,1.03839481,  35.905396, 1.10000, 0.90000, 1.10000, 0.90000
63679,'HOISINGTON~1',  69.0000,1,  48,   1,   1,1.03348970,  34.387701, 1.10000, 0.90000, 1.10000, 0.90000
63680,'HOISINGTON~2',  69.0000,1,  48,   1,   1,1.03350329,  34.389634, 1.10000, 0.90000, 1.10000, 0.90000
63681,'HOISINGTON~3', 161.0000,1,  48,   1,   1,1.04067481,  34.621317, 1.10000, 0.90000, 1.10000, 0.90000
63682,'HOISINGTON~4',  69.0000,1,  48,   1,   1,1.03466487,  34.292413, 1.10000, 0.90000, 1.10000, 0.90000
63683,'HOISINGTON~5', 161.0000,1,  48,   1,   1,1.04073203,  34.623329, 1.10000, 0.90000, 1.10000, 0.90000
63684,'HOLYROOD 1  ',  69.0000,1,  48,   1,   1,1.03653371,  33.024736, 1.10000, 0.90000, 1.10000, 0.90000
63685,'HOLYROOD 2  ',  69.0000,1,  48,   1,   1,1.03651714,  33.023193, 1.10000, 0.90000, 1.10000, 0.90000
63686,'OTIS 1      ',  69.0000,1,  48,   1,   1,1.02926302,  34.179824, 1.10000, 0.90000, 1.10000, 0.90000
63687,'RUSSELL 7 1 ',  69.0000,1,  48,   1,   1,1.03509462,  34.108968, 1.10000, 0.90000, 1.10000, 0.90000
63688,'RUSSELL 8 1 ',  69.0000,1,  48,   1,   1,1.03406715,  33.909724, 1.10000, 0.90000, 1.10000, 0.90000
63689,'RUSSELL 8 2 ',  24.0000,1,  48,   1,   1,1.03406715,  33.909724, 1.10000, 0.90000, 1.10000, 0.90000
63690,'RUSSELL 8 3 ',  24.0000,1,  48,   1,   1,1.03406715,  33.909724, 1.10000, 0.90000, 1.10000, 0.90000
63692,'RUSSELL 8 5 ',  69.0000,1,  48,   1,   1,1.03402162,  33.906367, 1.10000, 0.90000, 1.10000, 0.90000
63693,'RUSSELL 8 7 ',  69.0000,1,  48,   1,   1,1.03411686,  33.913245, 1.10000, 0.90000, 1.10000, 0.90000
63694,'FORT SCOTT~1',  69.0000,1,  48,   1,   1,0.99960566,  26.822074, 1.10000, 0.90000, 1.10000, 0.90000
63695,'FORT SCOTT~2', 161.0000,1,  48,   1,   1,1.03020966,  25.367656, 1.10000, 0.90000, 1.10000, 0.90000
63696,'FORT SCOTT~3',  69.0000,1,  48,   1,   1,1.00109851,  26.979529, 1.10000, 0.90000, 1.10000, 0.90000
63697,'WALNUT 6 1  ',  69.0000,1,  48,   1,   1,1.02794921,  29.089977, 1.10000, 0.90000, 1.10000, 0.90000
63698,'WALNUT 6 2  ',  69.0000,1,  48,   1,   1,1.02796423,  29.091545, 1.10000, 0.90000, 1.10000, 0.90000
63699,'HIAWATHA 3 1',  69.0000,1,  48,   1,   1,1.03822148,  24.970212, 1.10000, 0.90000, 1.10000, 0.90000
63700,'HIAWATHA 4 1', 161.0000,1,  48,   1,   1,1.03944671,  25.739040, 1.10000, 0.90000, 1.10000, 0.90000
63701,'HIAWATHA 4 2',  69.0000,1,  48,   1,   1,1.03830791,  24.980987, 1.10000, 0.90000, 1.10000, 0.90000
63702,'HIAWATHA 4 3',  18.0000,1,  48,   1,   1,1.00661659,  20.399757, 1.10000, 0.90000, 1.10000, 0.90000
63704,'HIAWATHA 4 5', 161.0000,1,  48,   1,   1,1.03950608,  25.748111, 1.10000, 0.90000, 1.10000, 0.90000
63705,'HIAWATHA 4 7', 161.0000,1,  48,   1,   1,1.03944671,  25.739040, 1.10000, 0.90000, 1.10000, 0.90000
63706,'SABETHA 1 1 ', 161.0000,1,  48,   1,   1,1.04135227,  25.762717, 1.10000, 0.90000, 1.10000, 0.90000
63707,'SABETHA 1 2 ',  69.0000,1,  48,   1,   1,1.04094565,  25.196733, 1.10000, 0.90000, 1.10000, 0.90000
63708,'SABETHA 1 3 ', 161.0000,1,  48,   1,   1,1.04130185,  25.757198, 1.10000, 0.90000, 1.10000, 0.90000
63709,'SABETHA 2 1 ',  69.0000,1,  48,   1,   1,1.03867650,  25.046200, 1.10000, 0.90000, 1.10000, 0.90000
63710,'WETMORE 2 1 ',  69.0000,1,  48,   1,   1,1.04649734,  20.262928, 1.10000, 0.90000, 1.10000, 0.90000
63711,'WETMORE 2 2 ',  69.0000,1,  48,   1,   1,1.04647601,  20.260896, 1.10000, 0.90000, 1.10000, 0.90000
63712,'ANDOVER 19 1', 161.0000,1,  48,   1,   1,1.03666174,  37.252962, 1.10000, 0.90000, 1.10000, 0.90000
63713,'ANDOVER 19 2',  69.0000,1,  48,   1,   1,1.03852904,  34.307432, 1.10000, 0.90000, 1.10000, 0.90000
63714,'ANDOVER 19 3', 161.0000,1,  48,   1,   1,1.03654945,  37.243830, 1.10000, 0.90000, 1.10000, 0.90000
63715,'ANDOVER 20 1', 161.0000,1,  48,   1,   1,1.04267538,  37.428036, 1.10000, 0.90000, 1.10000, 0.90000
63716,'ANDOVER 20 2',  69.0000,1,  48,   1,   1,1.03058743,  34.916856, 1.10000, 0.90000, 1.10000, 0.90000
63717,'ANDOVER 20 3',  13.8000,1,  48,   1,   1,0.98626631,  29.361552, 1.10000, 0.90000, 1.10000, 0.90000
63719,'ANDOVER 20 5', 161.0000,1,  48,   1,   1,1.04291213,  37.452468, 1.10000, 0.90000, 1.10000, 0.90000
63720,'ANDOVER 21 1',  69.0000,1,  48,   1,   1,1.02673233,  34.615587, 1.10000, 0.90000, 1.10000, 0.90000
63721,'ATLANTA 53 1',  69.0000,1,  48,   1,   1,1.03014123,  36.120028, 1.10000, 0.90000, 1.10000, 0.90000
63722,'AUGUSTA 34 1',  69.0000,1,  48,   1,   1,1.04025471,  36.137411, 1.10000, 0.90000, 1.10000, 0.90000
63723,'AUGUSTA 35 1',  69.0000,1,  48,   1,   1,1.03442466,  35.535712, 1.10000, 0.90000, 1.10000, 0.90000
63724,'AUGUSTA 35 2',  69.0000,1,  48,   1,   1,1.03435040,  35.527277, 1.10000, 0.90000, 1.10000, 0.90000
63725,'AUGUSTA 36 1', 161.0000,1,  48,   1,   1,1.04346716,  37.837011, 1.10000, 0.90000, 1.10000, 0.90000
63726,'AUGUSTA 36 2',  69.0000,1,  48,   1,   1,1.04592502,  37.252022, 1.10000, 0.90000, 1.10000, 0.90000
63727,'AUGUSTA 36 3', 161.0000,1,  48,   1,   1,1.04337668,  37.827575, 1.10000, 0.90000, 1.10000, 0.90000
63728,'BENTON 28 1 ',  69.0000,1,  48,   1,   1,1.03659606,  35.197399, 1.10000, 0.90000, 1.10000, 0.90000
63729,'BENTON 28 2 ',  69.0000,1,  48,   1,   1,1.03658283,  35.194749, 1.10000, 0.90000, 1.10000, 0.90000
63730,'BURNS 2 1   ',  69.0000,1,  48,   1,   1,1.03131473,  33.188497, 1.10000, 0.90000, 1.10000, 0.90000
63731,'BURNS 2 2   ',  69.0000,1,  48,   1,   1,1.03129733,  33.186755, 1.10000, 0.90000, 1.10000, 0.90000
63732,'CASSODAY 1  ',  69.0000,1,  48,   1,   1,1.03774428,  34.072918, 1.10000, 0.90000, 1.10000, 0.90000
63733,'DOUGLASS 1 1', 161.0000,1,  48,   1,   1,1.04346704,  38.673258, 1.10000, 0.90000, 1.10000, 0.90000
63734,'DOUGLASS 1 2',  69.0000,1,  48,   1,   1,1.05051279,  36.944760, 1.10000, 0.90000, 1.10000, 0.90000
63735,'DOUGLASS 1 3', 161.0000,1,  48,   1,   1,1.04342520,  38.668761, 1.10000, 0.90000, 1.10000, 0.90000
63736,'DOUGLASS 2 1',  69.0000,1,  48,   1,   1,1.04866743,  36.526134, 1.10000, 0.90000, 1.10000, 0.90000
63737,'DOUGLASS 2 2',  69.0000,1,  48,   1,   1,1.04864645,  36.524122, 1.10000, 0.90000, 1.10000, 0.90000
63738,'EL DORADO~25', 161.0000,1,  48,   1,   1,1.04247105,  37.067163, 1.10000, 0.90000, 1.10000, 0.90000
63739,'EL DORADO~26',  69.0000,1,  48,   1,   1,1.03620696,  35.007537, 1.10000, 0.90000, 1.10000, 0.90000
63740,'EL DORADO~27',  18.0000,1,  48,   1,   1,1.01231217,  29.223565, 1.10000, 0.90000, 1.10000, 0.90000
63742,'EL DORADO~29', 161.0000,1,  48,   1,   1,1.04252851,  37.078751, 1.10000, 0.90000, 1.10000, 0.90000
63743,'EL DORADO~30', 161.0000,1,  48,   1,   1,1.04247105,  37.067163, 1.10000, 0.90000, 1.10000, 0.90000
63744,'EL DORADO~31', 161.0000,1,  48,   1,   1,1.04171371,  36.922415, 1.10000, 0.90000, 1.10000, 0.90000
63745,'EL DORADO~32',  69.0000,1,  48,   1,   1,1.04095364,  35.029687, 1.10000, 0.90000, 1.10000, 0.90000
63746,'EL DORADO~33', 161.0000,1,  48,   1,   1,1.04164827,  36.913392, 1.10000, 0.90000, 1.10000, 0.90000
63747,'EL DORADO~34',  69.0000,1,  48,   1,   1,1.03774238,  34.645796, 1.10000, 0.90000, 1.10000, 0.90000
63748,'EL DORADO~35',  69.0000,1,  48,   1,   1,1.03766096,  34.636965, 1.10000, 0.90000, 1.10000, 0.90000
63749,'EL DORADO~36',  69.0000,1,  48,   1,   1,1.03670323,  34.924796, 1.10000, 0.90000, 1.10000, 0.90000
63750,'LEON 6 1    ',  69.0000,1,  48,   1,   1,1.02951479,  35.234111, 1.10000, 0.90000, 1.10000, 0.90000
63751,'LEON 6 2    ',  69.0000,1,  48,   1,   1,1.02948678,  35.231789, 1.10000, 0.90000, 1.10000, 0.90000
63752,'LEON 7 1    ',  69.0000,1,  48,   1,   1,1.03263676,  34.593949, 1.10000, 0.90000, 1.10000, 0.90000
63753,'NEWTON 23 1 ',  69.0000,1,  48,   1,   1,1.04010212,  35.077717, 1.10000, 0.90000, 1.10000, 0.90000
63754,'NEWTON 24 1 ', 161.0000,1,  48,   1,   1,1.03691709,  36.695478, 1.10000, 0.90000, 1.10000, 0.90000
63755,'NEWTON 24 2 ',  69.0000,1,  48,   1,   1,1.04054105,  35.101794, 1.10000, 0.90000, 1.10000, 0.90000
63756,'NEWTON 24 3 ', 161.0000,1,  48,   1,   1,1.03708994,  36.707298, 1.10000, 0.90000, 1.10000, 0.90000
63757,'NEWTON 25 1 ', 161.0000,1,  48,   1,   1,1.03884983,  36.145829, 1.10000, 0.90000, 1.10000, 0.90000
63758,'NEWTON 25 2 ',  69.0000,1,  48,   1,   1,1.04122710,  35.423414, 1.10000, 0.90000, 1.10000, 0.90000
63759,'NEWTON 25 3 ', 161.0000,1,  48,   1,   1,1.03877413,  36.135529, 1.10000, 0.90000, 1.10000, 0.90000
63760,'NEWTON 26 1 ', 500.0000,1,  48,   1,   1,1.04099834,  38.733166, 1.10000, 0.90000, 1.10000, 0.90000
63761,'NEWTON 26 2 ', 161.0000,1,  48,   1,   1,1.04195285,  37.324679, 1.10000, 0.90000, 1.10000, 0.90000
63762,'NEWTON 26 3 ',  69.0000,1,  48,   1,   1,1.04345989,  35.678511, 1.10000, 0.90000, 1.10000, 0.90000
63763,'NEWTON 26 4 ', 161.0000,1,  48,   1,   1,1.04173756,  37.239131, 1.10000, 0.90000, 1.10000, 0.90000
63764,'NEWTON 26 6 ', 500.0000,1,  48,   1,   1,1.04184532,  38.832979, 1.10000, 0.90000, 1.10000, 0.90000
63765,'POTWIN 1    ',  69.0000,1,  48,   1,   1,1.03230417,  33.852518, 1.10000, 0.90000, 1.10000, 0.90000
63766,'ROSE HILL~11',  69.0000,1,  48,   1,   1,1.02995753,  34.909476, 1.10000, 0.90000, 1.10000, 0.90000
63767,'ROSE HILL~12',  69.0000,1,  48,   1,   1,1.03011465,  35.047982, 1.10000, 0.90000, 1.10000, 0.90000
63768,'ROSE HILL~13',  69.0000,1,  48,   1,   1,1.03006518,  35.044184, 1.10000, 0.90000, 1.10000, 0.90000
63769,'ROSE HILL~14',  69.0000,1,  48,   1,   1,1.02933013,  34.935400, 1.10000, 0.90000, 1.10000, 0.90000
63770,'TOWANDA 4 1 ',  69.0000,1,  48,   1,   1,1.03854036,  35.755555, 1.10000, 0.90000, 1.10000, 0.90000
63771,'TOWANDA 5 1 ',  69.0000,1,  48,   1,   1,1.04174209,  36.448861, 1.10000, 0.90000, 1.10000, 0.90000
63772,'WHITEWATE~10',  69.0000,1,  48,   1,   1,1.03676844,  35.097354, 1.10000, 0.90000, 1.10000, 0.90000
63773,'WHITEWATE~11',  69.0000,1,  48,   1,   1,1.03673840,  35.095312, 1.10000, 0.90000, 1.10000, 0.90000
63774,'COTTONWOOD~6',  69.0000,1,  48,   1,   1,1.03439665,  32.037880, 1.10000, 0.90000, 1.10000, 0.90000
63775,'COTTONWOOD~7',  69.0000,1,  48,   1,   1,1.03532445,  31.687601, 1.10000, 0.90000, 1.10000, 0.90000
63776,'COUNCIL GR~1',  69.0000,1,  48,   1,   1,1.03489411,  27.018666, 1.10000, 0.90000, 1.10000, 0.90000
63777,'COUNCIL GR~2', 161.0000,1,  48,   1,   1,1.03663421,  30.792822, 1.10000, 0.90000, 1.10000, 0.90000
63778,'COUNCIL GR~3',  69.0000,1,  48,   1,   1,1.04248416,  28.116366, 1.10000, 0.90000, 1.10000, 0.90000
63779,'COUNCIL GR~4', 161.0000,1,  48,   1,   1,1.03658938,  30.788427, 1.10000, 0.90000, 1.10000, 0.90000
63780,'EMPORIA 5 1 ',  69.0000,1,  48,   1,   1,1.03605223,  27.650911, 1.10000, 0.90000, 1.10000, 0.90000
63781,'EMPORIA 6 1 ',  69.0000,1,  48,   1,   1,1.04229474,  27.146107, 1.10000, 0.90000, 1.10000, 0.90000
63782,'EMPORIA 7 1 ', 161.0000,1,  48,   1,   1,1.03726470,  29.940978, 1.10000, 0.90000, 1.10000, 0.90000
63783,'EMPORIA 7 2 ',  69.0000,1,  48,   1,   1,1.03879094,  27.884655, 1.10000, 0.90000, 1.10000, 0.90000
63784,'EMPORIA 7 3 ',  13.8000,1,  48,   1,   1,1.04227149,  25.488336, 1.10000, 0.90000, 1.10000, 0.90000
63786,'EMPORIA 7 5 ', 161.0000,1,  48,   1,   1,1.03721976,  29.961581, 1.10000, 0.90000, 1.10000, 0.90000
63787,'EMPORIA 8 1 ', 161.0000,1,  48,   1,   1,1.03517401,  29.597720, 1.10000, 0.90000, 1.10000, 0.90000
63788,'EMPORIA 8 2 ',  69.0000,1,  48,   1,   1,1.04291797,  27.568592, 1.10000, 0.90000, 1.10000, 0.90000
63789,'EMPORIA 8 3 ', 161.0000,1,  48,   1,   1,1.03504026,  29.583732, 1.10000, 0.90000, 1.10000, 0.90000
63790,'OLPE 1      ',  69.0000,1,  48,   1,   1,1.03519392,  28.365009, 1.10000, 0.90000, 1.10000, 0.90000
63791,'STRONG CIT~1', 161.0000,1,  48,   1,   1,1.03811705,  31.933788, 1.10000, 0.90000, 1.10000, 0.90000
63792,'CEDAR VALE 1',  69.0000,1,  48,   1,   1,1.04125130,  37.710752, 1.10000, 0.90000, 1.10000, 0.90000
63793,'CEDAR VALE 2',  13.8000,1,  48,   1,   1,1.04125130,  37.710752, 1.10000, 0.90000, 1.10000, 0.90000
63794,'CEDAR VALE 3',  13.8000,1,  48,   1,   1,1.04125130,  37.710752, 1.10000, 0.90000, 1.10000, 0.90000
63796,'CEDAR VALE 5',  69.0000,1,  48,   1,   1,1.04126167,  37.711684, 1.10000, 0.90000, 1.10000, 0.90000
63797,'CEDAR VALE 7',  69.0000,1,  48,   1,   1,1.04125130,  37.710752, 1.10000, 0.90000, 1.10000, 0.90000
63798,'ELK CITY 4 1',  69.0000,1,  48,   1,   1,1.03831673,  34.490799, 1.10000, 0.90000, 1.10000, 0.90000
63799,'ELK CITY 4 2',  69.0000,1,  48,   1,   1,1.03829336,  34.488494, 1.10000, 0.90000, 1.10000, 0.90000
63800,'SEDAN 2 1   ', 161.0000,1,  48,   1,   1,1.05571783,  39.784240, 1.10000, 0.90000, 1.10000, 0.90000
63801,'SEDAN 2 2   ', 161.0000,1,  48,   1,   1,1.05570281,  39.782205, 1.10000, 0.90000, 1.10000, 0.90000
63802,'SEDAN 3 1   ',  69.0000,1,  48,   1,   1,1.03548336,  35.415777, 1.10000, 0.90000, 1.10000, 0.90000
63803,'SEDAN 4 1   ',  69.0000,1,  48,   1,   1,1.03746450,  35.695706, 1.10000, 0.90000, 1.10000, 0.90000
63804,'SEDAN 4 2   ',  69.0000,1,  48,   1,   1,1.03744698,  35.693985, 1.10000, 0.90000, 1.10000, 0.90000
63805,'BAXTER SPR~1',  69.0000,1,  48,   1,   1,1.03193223,  30.269991, 1.10000, 0.90000, 1.10000, 0.90000
63806,'BAXTER SPR~2',  69.0000,1,  48,   1,   1,1.03855610,  30.318134, 1.10000, 0.90000, 1.10000, 0.90000
63807,'BAXTER SPR~3',  69.0000,1,  48,   1,   1,1.03887963,  30.780285, 1.10000, 0.90000, 1.10000, 0.90000
63808,'BAXTER SPR~4',  69.0000,1,  48,   1,   1,1.03882515,  30.774988, 1.10000, 0.90000, 1.10000, 0.90000
63809,'CHETOPA 1   ',  69.0000,1,  48,   1,   1,1.04430354,  31.875031, 1.10000, 0.90000, 1.10000, 0.90000
63810,'COLUMBUS ~35', 161.0000,1,  48,   1,   1,1.03851950,  33.355700, 1.10000, 0.90000, 1.10000, 0.90000
63811,'COLUMBUS ~36',  69.0000,1,  48,   1,   1,1.04814744,  32.087402, 1.10000, 0.90000, 1.10000, 0.90000
63812,'COLUMBUS ~37', 161.0000,1,  48,   1,   1,1.03849316,  33.352015, 1.10000, 0.90000, 1.10000, 0.90000
63813,'COLUMBUS ~38',  69.0000,1,  48,   1,   1,1.04422724,  31.623984, 1.10000, 0.90000, 1.10000, 0.90000
63814,'COLUMBUS ~39',  69.0000,1,  48,   1,   1,1.04419470,  31.620217, 1.10000, 0.90000, 1.10000, 0.90000
63815,'COLUMBUS ~40',  69.0000,1,  48,   1,   1,1.03892672,  30.733952, 1.10000, 0.90000, 1.10000, 0.90000
63816,'GALENA 7 1  ',  69.0000,1,  48,   1,   1,1.03995967,  30.876338, 1.10000, 0.90000, 1.10000, 0.90000
63817,'GALENA 7 2  ',  69.0000,1,  48,   1,   1,1.03993332,  30.872937, 1.10000, 0.90000, 1.10000, 0.90000
63818,'GALENA 8 1  ',  69.0000,1,  48,   1,   1,1.03430271,  30.091621, 1.10000, 0.90000, 1.10000, 0.90000
63819,'GALENA 9 1  ',  69.0000,1,  48,   1,   1,1.03438115,  30.149643, 1.10000, 0.90000, 1.10000, 0.90000
63820,'MC CUNE 1   ',  69.0000,1,  48,   1,   1,1.03645039,  30.049482, 1.10000, 0.90000, 1.10000, 0.90000
63821,'OSWEGO 14 1 ',  69.0000,1,  48,   1,   1,1.03735459,  32.768567, 1.10000, 0.90000, 1.10000, 0.90000
63822,'OSWEGO 14 2 ',  69.0000,1,  48,   1,   1,1.03733623,  32.765172, 1.10000, 0.90000, 1.10000, 0.90000
63823,'OSWEGO 15 1 ', 161.0000,1,  48,   1,   1,1.04149199,  33.853549, 1.10000, 0.90000, 1.10000, 0.90000
63824,'OSWEGO 16 1 ',  69.0000,1,  48,   1,   1,1.04133344,  31.513680, 1.10000, 0.90000, 1.10000, 0.90000
63825,'PITTSBURG~44', 161.0000,1,  48,   1,   1,1.03136194,  30.839906, 1.10000, 0.90000, 1.10000, 0.90000
63826,'PITTSBURG~45',  69.0000,1,  48,   1,   1,1.04211962,  29.397305, 1.10000, 0.90000, 1.10000, 0.90000
63827,'PITTSBURG~46', 161.0000,1,  48,   1,   1,1.03167343,  30.845763, 1.10000, 0.90000, 1.10000, 0.90000
63828,'PITTSBURG~47', 500.0000,1,  48,   1,   1,1.04634941,  32.230307, 1.10000, 0.90000, 1.10000, 0.90000
63829,'PITTSBURG~48', 161.0000,1,  48,   1,   1,1.04698610,  31.221416, 1.10000, 0.90000, 1.10000, 0.90000
63830,'PITTSBURG~49',  69.0000,1,  48,   1,   1,1.03538024,  29.142532, 1.10000, 0.90000, 1.10000, 0.90000
63831,'PITTSBURG~50',  22.0000,1,  48,   1,   1,0.97099739,  20.672751, 1.10000, 0.90000, 1.10000, 0.90000
63833,'PITTSBURG~52', 500.0000,1,  48,   1,   1,1.04415452,  32.355928, 1.10000, 0.90000, 1.10000, 0.90000
63834,'PITTSBURG~53', 500.0000,1,  48,   1,   1,1.04634941,  32.230307, 1.10000, 0.90000, 1.10000, 0.90000
63835,'PITTSBURG ~7', 161.0000,1,  48,   1,   1,1.04232192,  31.090577, 1.10000, 0.90000, 1.10000, 0.90000
63836,'PITTSBURG ~8',  69.0000,1,  48,   1,   1,1.03976083,  29.149260, 1.10000, 0.90000, 1.10000, 0.90000
63837,'PITTSBURG ~9', 161.0000,1,  48,   1,   1,1.04223406,  31.077637, 1.10000, 0.90000, 1.10000, 0.90000
63838,'PITTSBURG~10', 161.0000,1,  48,   1,   1,1.03543317,  30.795475, 1.10000, 0.90000, 1.10000, 0.90000
63839,'PITTSBURG~11',  69.0000,1,  48,   1,   1,1.03607523,  29.605052, 1.10000, 0.90000, 1.10000, 0.90000
63840,'PITTSBURG~12', 161.0000,1,  48,   1,   1,1.03532815,  30.783956, 1.10000, 0.90000, 1.10000, 0.90000
63841,'BIRD CITY ~1',  69.0000,1,  48,   1,   1,1.03655183,  37.368105, 1.10000, 0.90000, 1.10000, 0.90000
63842,'KANORADO 1  ',  69.0000,1,  48,   1,   1,1.04016304,  38.480490, 1.10000, 0.90000, 1.10000, 0.90000
63843,'SAINT FRAN~4',  69.0000,1,  48,   1,   1,1.03770018,  37.597630, 1.10000, 0.90000, 1.10000, 0.90000
63844,'SAINT FRAN~5',  69.0000,1,  48,   1,   1,1.03771317,  37.598870, 1.10000, 0.90000, 1.10000, 0.90000
63845,'SAINT FRAN~6',  69.0000,1,  48,   1,   1,1.03709090,  37.483887, 1.10000, 0.90000, 1.10000, 0.90000
63846,'SAINT FRAN~7',  69.0000,1,  48,   1,   1,1.03697526,  37.464356, 1.10000, 0.90000, 1.10000, 0.90000
63847,'BUCKLIN 2 1 ',  69.0000,1,  48,   1,   1,1.05088007,  47.334010, 1.10000, 0.90000, 1.10000, 0.90000
63848,'FORD 1      ',  69.0000,1,  48,   1,   1,1.05366290,  46.987067, 1.10000, 0.90000, 1.10000, 0.90000
63849,'FORD 2      ',  69.0000,1,  48,   1,   1,1.05365586,  46.986131, 1.10000, 0.90000, 1.10000, 0.90000
63850,'MINNEOLA 1  ', 161.0000,1,  48,   1,   1,1.04999137,  49.273152, 1.10000, 0.90000, 1.10000, 0.90000
63851,'MINNEOLA 2  ',  69.0000,1,  48,   1,   1,1.05287290,  48.285592, 1.10000, 0.90000, 1.10000, 0.90000
63852,'MINNEOLA 3  ',  18.0000,1,  48,   1,   1,1.05266368,  48.353689, 1.10000, 0.90000, 1.10000, 0.90000
63854,'MINNEOLA 5  ', 161.0000,1,  48,   1,   1,1.04999650,  49.280518, 1.10000, 0.90000, 1.10000, 0.90000
63855,'PROTECTION 1',  69.0000,1,  48,   1,   1,1.04432857,  42.828988, 1.10000, 0.90000, 1.10000, 0.90000
63856,'ABILENE 1 1 ',  69.0000,1,  48,   1,   1,1.02898610,  24.564535, 1.10000, 0.90000, 1.10000, 0.90000
63857,'ABILENE 2 1 ', 161.0000,1,  48,   1,   1,1.03335071,  26.218479, 1.10000, 0.90000, 1.10000, 0.90000
63858,'ABILENE 2 2 ',  69.0000,1,  48,   1,   1,1.02757192,  25.094226, 1.10000, 0.90000, 1.10000, 0.90000
63859,'ABILENE 2 3 ',  13.8000,1,  48,   1,   1,1.02567565,  24.704528, 1.10000, 0.90000, 1.10000, 0.90000
63861,'ABILENE 2 5 ', 161.0000,1,  48,   1,   1,1.03342032,  26.225794, 1.10000, 0.90000, 1.10000, 0.90000
63862,'ABILENE 2 7 ', 161.0000,1,  48,   1,   1,1.03335071,  26.218479, 1.10000, 0.90000, 1.10000, 0.90000
63863,'CLAY CENTE~1', 161.0000,1,  48,   1,   1,1.03134561,  25.760827, 1.10000, 0.90000, 1.10000, 0.90000
63864,'CLAY CENTE~2',  69.0000,1,  48,   1,   1,1.04270339,  24.932086, 1.10000, 0.90000, 1.10000, 0.90000
63865,'CLAY CENTE~3', 161.0000,1,  48,   1,   1,1.03130376,  25.756789, 1.10000, 0.90000, 1.10000, 0.90000
63866,'CLAY CENTE~4',  69.0000,1,  48,   1,   1,1.03586900,  25.473312, 1.10000, 0.90000, 1.10000, 0.90000
63867,'CLIFTON 13 1',  69.0000,1,  48,   1,   1,1.04944813,  27.993231, 1.10000, 0.90000, 1.10000, 0.90000
63868,'GREEN 1     ',  69.0000,1,  48,   1,   1,1.03698671,  24.798769, 1.10000, 0.90000, 1.10000, 0.90000
63869,'GREEN 2     ',  69.0000,1,  48,   1,   1,1.03700089,  24.800284, 1.10000, 0.90000, 1.10000, 0.90000
63870,'MILTONVALE 1',  69.0000,1,  48,   1,   1,1.04243588,  29.068131, 1.10000, 0.90000, 1.10000, 0.90000
63871,'WAKEFIELD ~3',  69.0000,1,  48,   1,   1,1.03306937,  24.621293, 1.10000, 0.90000, 1.10000, 0.90000
63872,'BELOIT 11 1 ',  69.0000,1,  48,   1,   1,1.03592896,  28.175403, 1.10000, 0.90000, 1.10000, 0.90000
63873,'BELOIT 11 2 ',  69.0000,1,  48,   1,   1,1.03590155,  28.172418, 1.10000, 0.90000, 1.10000, 0.90000
63874,'BELOIT 12 1 ',  69.0000,1,  48,   1,   1,1.03657675,  28.044371, 1.10000, 0.90000, 1.10000, 0.90000
63875,'BELOIT 12 2 ',  69.0000,1,  48,   1,   1,1.03655052,  28.041207, 1.10000, 0.90000, 1.10000, 0.90000
63876,'BELOIT 13 1 ',  69.0000,1,  48,   1,   1,1.04838729,  28.346909, 1.10000, 0.90000, 1.10000, 0.90000
63877,'BELOIT 13 2 ',  69.0000,1,  48,   1,   1,1.04841042,  28.350030, 1.10000, 0.90000, 1.10000, 0.90000
63878,'CLYDE 9 1   ',  69.0000,1,  48,   1,   1,1.04520011,  27.266988, 1.10000, 0.90000, 1.10000, 0.90000
63879,'CONCORDIA ~5',  69.0000,1,  48,   1,   1,1.03813398,  27.403339, 1.10000, 0.90000, 1.10000, 0.90000
63880,'CONCORDIA ~6',  69.0000,1,  48,   1,   1,1.03807485,  27.399362, 1.10000, 0.90000, 1.10000, 0.90000
63881,'CONCORDIA ~7',  69.0000,1,  48,   1,   1,1.04034030,  28.382380, 1.10000, 0.90000, 1.10000, 0.90000
63882,'CONCORDIA ~8', 161.0000,1,  48,   1,   1,1.04617429,  29.486695, 1.10000, 0.90000, 1.10000, 0.90000
63883,'GLASCO 1    ',  69.0000,1,  48,   1,   1,1.03821492,  28.765837, 1.10000, 0.90000, 1.10000, 0.90000
63884,'BURLINGTO~97',  69.0000,1,  48,   1,   1,1.04319835,  27.370079, 1.10000, 0.90000, 1.10000, 0.90000
63885,'BURLINGTO~98',  69.0000,1,  48,   1,   1,1.03934836,  26.322601, 1.10000, 0.90000, 1.10000, 0.90000
63886,'BURLINGTO~99',  69.0000,1,  48,   1,   1,1.04470539,  27.308051, 1.10000, 0.90000, 1.10000, 0.90000
63887,'GRIDLEY 3 1 ',  69.0000,1,  48,   1,   1,1.04017591,  28.862672, 1.10000, 0.90000, 1.10000, 0.90000
63888,'GRIDLEY 3 2 ',  69.0000,1,  48,   1,   1,1.04016387,  28.860824, 1.10000, 0.90000, 1.10000, 0.90000
63889,'HARTFORD 2~6',  69.0000,1,  48,   1,   1,1.04839778,  26.743104, 1.10000, 0.90000, 1.10000, 0.90000
63890,'HARTFORD 2~7',  69.0000,1,  48,   1,   1,1.04839551,  26.742624, 1.10000, 0.90000, 1.10000, 0.90000
63891,'LE ROY 8 1  ',  69.0000,1,  48,   1,   1,1.04369318,  28.659774, 1.10000, 0.90000, 1.10000, 0.90000
63892,'LE ROY 8 2  ',  69.0000,1,  48,   1,   1,1.04367805,  28.658261, 1.10000, 0.90000, 1.10000, 0.90000
63893,'LEBO 1      ',  69.0000,1,  48,   1,   1,1.04056501,  26.004465, 1.10000, 0.90000, 1.10000, 0.90000
63894,'READING 36 1',  69.0000,1,  48,   1,   1,1.04707170,  26.258816, 1.10000, 0.90000, 1.10000, 0.90000
63895,'WAVERLY 22 1',  69.0000,1,  48,   1,   1,1.03488255,  24.406312, 1.10000, 0.90000, 1.10000, 0.90000
63896,'WAVERLY 23 1',  69.0000,1,  48,   1,   1,1.03692293,  24.252380, 1.10000, 0.90000, 1.10000, 0.90000
63897,'COLDWATER~21', 161.0000,1,  48,   1,   1,1.04596174,  40.188321, 1.10000, 0.90000, 1.10000, 0.90000
63898,'COLDWATER~22',  69.0000,1,  48,   1,   1,1.04270971,  41.065519, 1.10000, 0.90000, 1.10000, 0.90000
63899,'COLDWATER~23',  18.0000,1,  48,   1,   1,1.03789055,  42.521585, 1.10000, 0.90000, 1.10000, 0.90000
63901,'COLDWATER~25', 161.0000,1,  48,   1,   1,1.04594779,  40.187030, 1.10000, 0.90000, 1.10000, 0.90000
63902,'COLDWATER ~2',  69.0000,1,  48,   1,   1,1.04344237,  40.562007, 1.10000, 0.90000, 1.10000, 0.90000
63903,'COLDWATER ~3',  69.0000,1,  48,   1,   1,1.04343474,  40.561007, 1.10000, 0.90000, 1.10000, 0.90000
63904,'ARKANSAS C~3', 161.0000,1,  48,   1,   1,1.04109573,  40.298133, 1.10000, 0.90000, 1.10000, 0.90000
63905,'ARKANSAS C~4',  69.0000,1,  48,   1,   1,1.04633176,  39.118331, 1.10000, 0.90000, 1.10000, 0.90000
63906,'ARKANSAS C~5', 161.0000,1,  48,   1,   1,1.04101884,  40.290702, 1.10000, 0.90000, 1.10000, 0.90000
63907,'ARKANSAS C~6', 161.0000,1,  48,   1,   1,1.04004943,  41.421085, 1.10000, 0.90000, 1.10000, 0.90000
63908,'ARKANSAS C~7', 115.0000,1,  48,   1,   1,1.04110515,  43.510122, 1.10000, 0.90000, 1.10000, 0.90000
63909,'ARKANSAS C~8', 161.0000,1,  48,   1,   1,1.03997684,  41.412673, 1.10000, 0.90000, 1.10000, 0.90000
63910,'ARKANSAS C~9', 161.0000,1,  48,   1,   1,1.04133701,  40.428078, 1.10000, 0.90000, 1.10000, 0.90000
63911,'ARKANSAS ~10', 115.0000,1,  48,   1,   1,1.03436959,  42.144122, 1.10000, 0.90000, 1.10000, 0.90000
63912,'ARKANSAS ~11',  69.0000,1,  48,   1,   1,1.04642439,  39.408532, 1.10000, 0.90000, 1.10000, 0.90000
63913,'ARKANSAS ~12',  18.0000,1,  48,   1,   1,0.99028170,  32.993215, 1.10000, 0.90000, 1.10000, 0.90000
63915,'ARKANSAS ~14', 161.0000,1,  48,   1,   1,1.04138339,  40.420411, 1.10000, 0.90000, 1.10000, 0.90000
63916,'ARKANSAS ~15', 115.0000,1,  48,   1,   1,1.03439844,  42.171483, 1.10000, 0.90000, 1.10000, 0.90000
63917,'ARKANSAS ~16', 161.0000,1,  48,   1,   1,1.04353321,  39.314999, 1.10000, 0.90000, 1.10000, 0.90000
63918,'ARKANSAS ~17',  69.0000,1,  48,   1,   1,1.04620194,  38.559901, 1.10000, 0.90000, 1.10000, 0.90000
63919,'ARKANSAS ~18', 161.0000,1,  48,   1,   1,1.04343510,  39.307903, 1.10000, 0.90000, 1.10000, 0.90000
63920,'BURDEN 1    ',  69.0000,1,  48,   1,   1,1.03402889,  37.131616, 1.10000, 0.90000, 1.10000, 0.90000
63921,'DEXTER 16 1 ',  69.0000,1,  48,   1,   1,1.04356945,  38.598628, 1.10000, 0.90000, 1.10000, 0.90000
63922,'DEXTER 16 2 ',  69.0000,1,  48,   1,   1,1.04356229,  38.597379, 1.10000, 0.90000, 1.10000, 0.90000
63923,'MULVANE 1 1 ',  69.0000,1,  48,   1,   1,1.03224134,  35.235440, 1.10000, 0.90000, 1.10000, 0.90000
63924,'MULVANE 1 2 ',  69.0000,1,  48,   1,   1,1.03234613,  35.243312, 1.10000, 0.90000, 1.10000, 0.90000
63925,'MULVANE 2 1 ', 161.0000,1,  48,   1,   1,1.03631926,  37.300305, 1.10000, 0.90000, 1.10000, 0.90000
63926,'MULVANE 2 2 ',  69.0000,1,  48,   1,   1,1.04336655,  35.723522, 1.10000, 0.90000, 1.10000, 0.90000
63927,'MULVANE 2 3 ', 161.0000,1,  48,   1,   1,1.03628671,  37.294786, 1.10000, 0.90000, 1.10000, 0.90000
63928,'MULVANE 3 1 ',  69.0000,1,  48,   1,   1,1.03847778,  35.847657, 1.10000, 0.90000, 1.10000, 0.90000
63929,'MULVANE 3 2 ',  69.0000,1,  48,   1,   1,1.03843975,  35.841947, 1.10000, 0.90000, 1.10000, 0.90000
63930,'OXFORD 34 1 ',  69.0000,1,  48,   1,   1,1.04404676,  37.811299, 1.10000, 0.90000, 1.10000, 0.90000
63931,'OXFORD 34 2 ',  69.0000,1,  48,   1,   1,1.04402959,  37.809482, 1.10000, 0.90000, 1.10000, 0.90000
63932,'WINFIELD 1~8',  69.0000,1,  48,   1,   1,1.04282105,  38.291745, 1.10000, 0.90000, 1.10000, 0.90000
63933,'WINFIELD 1~9', 161.0000,1,  48,   1,   1,1.04260170,  39.316481, 1.10000, 0.90000, 1.10000, 0.90000
63934,'WINFIELD ~10',  69.0000,1,  48,   1,   1,1.04617345,  39.143032, 1.10000, 0.90000, 1.10000, 0.90000
63935,'WINFIELD ~11', 161.0000,1,  48,   1,   1,1.04253149,  39.309194, 1.10000, 0.90000, 1.10000, 0.90000
63936,'WINFIELD ~12',  69.0000,1,  48,   1,   1,1.04022074,  38.430022, 1.10000, 0.90000, 1.10000, 0.90000
63937,'WINFIELD ~13',  69.0000,1,  48,   1,   1,1.04015875,  38.423376, 1.10000, 0.90000, 1.10000, 0.90000
63938,'WINFIELD ~14', 161.0000,1,  48,   1,   1,1.04347956,  39.033886, 1.10000, 0.90000, 1.10000, 0.90000
63939,'WINFIELD ~15',  69.0000,1,  48,   1,   1,1.04200149,  38.632346, 1.10000, 0.90000, 1.10000, 0.90000
63940,'WINFIELD ~16', 161.0000,1,  48,   1,   1,1.04340947,  39.025775, 1.10000, 0.90000, 1.10000, 0.90000
63941,'ARMA 1 1    ',  69.0000,1,  48,   1,   1,1.01708651,  27.972295, 1.10000, 0.90000, 1.10000, 0.90000
63942,'ARMA 1 2    ',  69.0000,1,  48,   1,   1,1.01713192,  27.976778, 1.10000, 0.90000, 1.10000, 0.90000
63943,'ARMA 2 1    ',  69.0000,1,  48,   1,   1,1.02971458,  28.849602, 1.10000, 0.90000, 1.10000, 0.90000
63944,'FRONTENAC ~1', 161.0000,1,  48,   1,   1,1.03805029,  30.429838, 1.10000, 0.90000, 1.10000, 0.90000
63945,'FRONTENAC ~2',  69.0000,1,  48,   1,   1,1.02250445,  28.722489, 1.10000, 0.90000, 1.10000, 0.90000
63946,'FRONTENAC ~3',  13.8000,1,  48,   1,   1,0.95305860,  22.137669, 1.10000, 0.90000, 1.10000, 0.90000
63948,'FRONTENAC ~5', 161.0000,1,  48,   1,   1,1.03839076,  30.431276, 1.10000, 0.90000, 1.10000, 0.90000
63949,'FRONTENAC ~6', 161.0000,1,  48,   1,   1,1.03805029,  30.429838, 1.10000, 0.90000, 1.10000, 0.90000
63950,'FRONTENAC ~7',  69.0000,1,  48,   1,   1,1.02536726,  28.615680, 1.10000, 0.90000, 1.10000, 0.90000
63951,'FRONTENAC ~8',  69.0000,1,  48,   1,   1,1.02534544,  28.612849, 1.10000, 0.90000, 1.10000, 0.90000
63952,'GIRARD 9 1  ',  69.0000,1,  48,   1,   1,1.03830051,  29.761839, 1.10000, 0.90000, 1.10000, 0.90000
63953,'GIRARD 10 1 ',  69.0000,1,  48,   1,   1,1.03381145,  29.806054, 1.10000, 0.90000, 1.10000, 0.90000
63954,'GIRARD 11 1 ',  69.0000,1,  48,   1,   1,1.03408384,  29.829475, 1.10000, 0.90000, 1.10000, 0.90000
63955,'HERNDON 9 1 ',  69.0000,1,  48,   1,   1,1.03027344,  34.860271, 1.10000, 0.90000, 1.10000, 0.90000
63956,'HERNDON 9 2 ',  69.0000,1,  48,   1,   1,1.03026247,  34.859561, 1.10000, 0.90000, 1.10000, 0.90000
63957,'JENNINGS 6 1',  69.0000,1,  48,   1,   1,1.03095472,  32.017557, 1.10000, 0.90000, 1.10000, 0.90000
63958,'NORCATUR 1  ',  69.0000,1,  48,   1,   1,1.03079367,  32.233118, 1.10000, 0.90000, 1.10000, 0.90000
63959,'OBERLIN 4 1 ',  69.0000,1,  48,   1,   1,1.03088331,  31.851119, 1.10000, 0.90000, 1.10000, 0.90000
63960,'OBERLIN 4 2 ',  69.0000,1,  48,   1,   1,1.03089297,  31.852509, 1.10000, 0.90000, 1.10000, 0.90000
63961,'OBERLIN 5 1 ', 161.0000,1,  48,   1,   1,1.03800750,  35.263713, 1.10000, 0.90000, 1.10000, 0.90000
63962,'CHAPMAN 1 1 ', 161.0000,1,  48,   1,   1,1.03546846,  26.765848, 1.10000, 0.90000, 1.10000, 0.90000
63963,'CHAPMAN 2 1 ',  69.0000,1,  48,   1,   1,1.03174043,  24.208036, 1.10000, 0.90000, 1.10000, 0.90000
63964,'CHAPMAN 2 2 ',  69.0000,1,  48,   1,   1,1.03172898,  24.206501, 1.10000, 0.90000, 1.10000, 0.90000
63965,'ENTERPRISE~9',  69.0000,1,  48,   1,   1,1.03459036,  25.341469, 1.10000, 0.90000, 1.10000, 0.90000
63966,'ENTERPRIS~10',  69.0000,1,  48,   1,   1,1.03461516,  25.343487, 1.10000, 0.90000, 1.10000, 0.90000
63967,'GYPSUM 1    ',  69.0000,1,  48,   1,   1,1.03587067,  28.452237, 1.10000, 0.90000, 1.10000, 0.90000
63968,'HERINGTON ~1',  69.0000,1,  48,   1,   1,1.03434861,  27.643975, 1.10000, 0.90000, 1.10000, 0.90000
63969,'HERINGTON ~2',  69.0000,1,  48,   1,   1,1.03433049,  27.641755, 1.10000, 0.90000, 1.10000, 0.90000
63970,'HERINGTON ~3', 161.0000,1,  48,   1,   1,1.04032326,  28.107468, 1.10000, 0.90000, 1.10000, 0.90000
63971,'HERINGTON ~4',  69.0000,1,  48,   1,   1,1.03396523,  27.012961, 1.10000, 0.90000, 1.10000, 0.90000
63972,'HOPE 8 1    ',  69.0000,1,  48,   1,   1,1.04017043,  26.405043, 1.10000, 0.90000, 1.10000, 0.90000
63973,'JUNCTION C~3', 500.0000,1,  48,   1,   1,1.04380715,  27.901949, 1.10000, 0.90000, 1.10000, 0.90000
63974,'JUNCTION C~4', 161.0000,1,  48,   1,   1,1.04256809,  26.866590, 1.10000, 0.90000, 1.10000, 0.90000
63975,'JUNCTION C~5',  69.0000,1,  48,   1,   1,1.04223275,  24.392086, 1.10000, 0.90000, 1.10000, 0.90000
63976,'JUNCTION C~6', 161.0000,1,  48,   1,   1,1.04247713,  26.853927, 1.10000, 0.90000, 1.10000, 0.90000
63977,'JUNCTION C~7', 500.0000,1,  48,   1,   1,1.04438734,  27.952607, 1.10000, 0.90000, 1.10000, 0.90000
63978,'JUNCTION C~8', 161.0000,1,  48,   1,   1,1.03990185,  25.758119, 1.10000, 0.90000, 1.10000, 0.90000
63979,'JUNCTION C~9',  69.0000,1,  48,   1,   1,1.03479242,  24.798557, 1.10000, 0.90000, 1.10000, 0.90000
63980,'JUNCTION ~10',  18.0000,1,  48,   1,   1,1.03485322,  24.810367, 1.10000, 0.90000, 1.10000, 0.90000
63982,'JUNCTION ~12', 161.0000,1,  48,   1,   1,1.03973901,  25.745266, 1.10000, 0.90000, 1.10000, 0.90000
63983,'JUNCTION ~13',  69.0000,1,  48,   1,   1,1.03486502,  24.147314, 1.10000, 0.90000, 1.10000, 0.90000
63984,'JUNCTION ~14',  69.0000,1,  48,   1,   1,1.03449285,  23.877945, 1.10000, 0.90000, 1.10000, 0.90000
63985,'SOLOMON 1 1 ',  69.0000,1,  48,   1,   1,1.02993822,  26.767848, 1.10000, 0.90000, 1.10000, 0.90000
63986,'SOLOMON 2 1 ',  69.0000,1,  48,   1,   1,1.03123319,  27.673587, 1.10000, 0.90000, 1.10000, 0.90000
63987,'HIGHLAND 1~3', 161.0000,1,  48,   1,   1,1.04523003,  23.639012, 1.10000, 0.90000, 1.10000, 0.90000
63988,'HIGHLAND 1~4',  69.0000,1,  48,   1,   1,1.04312563,  23.918214, 1.10000, 0.90000, 1.10000, 0.90000
63989,'HIGHLAND 1~5', 161.0000,1,  48,   1,   1,1.04518986,  23.635328, 1.10000, 0.90000, 1.10000, 0.90000
63990,'TROY 35 1   ',  69.0000,1,  48,   1,   1,1.03691411,  17.939321, 1.10000, 0.90000, 1.10000, 0.90000
63991,'TROY 36 1   ',  69.0000,1,  48,   1,   1,1.03912568,  17.130359, 1.10000, 0.90000, 1.10000, 0.90000
63992,'TROY 37 1   ',  69.0000,1,  48,   1,   1,1.03921032,  16.514772, 1.10000, 0.90000, 1.10000, 0.90000
63993,'WATHENA 1 1 ',  69.0000,1,  48,   1,   1,1.04064643,  16.212251, 1.10000, 0.90000, 1.10000, 0.90000
63994,'WATHENA 2 1 ', 161.0000,1,  48,   1,   1,1.04254496,  18.008103, 1.10000, 0.90000, 1.10000, 0.90000
63995,'WATHENA 2 2 ',  69.0000,1,  48,   1,   1,1.04127157,  16.938992, 1.10000, 0.90000, 1.10000, 0.90000
63996,'WATHENA 2 3 ', 161.0000,1,  48,   1,   1,1.04249525,  18.003918, 1.10000, 0.90000, 1.10000, 0.90000
63997,'BALDWIN CI~1',  69.0000,1,  48,   1,   1,1.03105712,  17.456398, 1.10000, 0.90000, 1.10000, 0.90000
63998,'BALDWIN CI~2',  69.0000,1,  48,   1,   1,1.03530574,  18.635521, 1.10000, 0.90000, 1.10000, 0.90000
63999,'BALDWIN CI~3',  69.0000,1,  48,   1,   1,1.03972685,  18.939809, 1.10000, 0.90000, 1.10000, 0.90000
64000,'BALDWIN CI~4',  69.0000,1,  48,   1,   1,1.03967845,  18.935064, 1.10000, 0.90000, 1.10000, 0.90000
64001,'BERRYTON 1 1',  69.0000,1,  48,   1,   1,1.03304088,  19.043022, 1.10000, 0.90000, 1.10000, 0.90000
64002,'BERRYTON 2 1',  69.0000,1,  48,   1,   1,1.03164601,  19.861263, 1.10000, 0.90000, 1.10000, 0.90000
64003,'EUDORA 4 1  ', 161.0000,1,  48,   1,   1,1.02494359,  18.584813, 1.10000, 0.90000, 1.10000, 0.90000
64004,'EUDORA 5 1  ',  69.0000,1,  48,   1,   1,1.03220701,  17.190155, 1.10000, 0.90000, 1.10000, 0.90000
64005,'EUDORA 6 1  ',  69.0000,1,  48,   1,   1,1.02972972,  17.007661, 1.10000, 0.90000, 1.10000, 0.90000
64006,'LAWRENCE 9 1', 161.0000,1,  48,   1,   1,1.04329324,  19.881024, 1.10000, 0.90000, 1.10000, 0.90000
64007,'LAWRENCE 9 2',  69.0000,1,  48,   1,   1,1.04106247,  17.881401, 1.10000, 0.90000, 1.10000, 0.90000
64008,'LAWRENCE 9 3', 161.0000,1,  48,   1,   1,1.04320908,  19.868151, 1.10000, 0.90000, 1.10000, 0.90000
64009,'LAWRENCE 1~1', 161.0000,1,  48,   1,   1,1.04114068,  19.399776, 1.10000, 0.90000, 1.10000, 0.90000
64010,'LAWRENCE 1~2',  69.0000,1,  48,   1,   1,1.03588390,  17.710472, 1.10000, 0.90000, 1.10000, 0.90000
64011,'LAWRENCE 1~3',  13.8000,1,  48,   1,   1,1.03754938,  18.279960, 1.10000, 0.90000, 1.10000, 0.90000
64013,'LAWRENCE 1~5', 161.0000,1,  48,   1,   1,1.04100835,  19.387724, 1.10000, 0.90000, 1.10000, 0.90000
64014,'LAWRENCE 1~6',  69.0000,1,  48,   1,   1,1.03893113,  17.957576, 1.10000, 0.90000, 1.10000, 0.90000
64015,'LAWRENCE 1~7',  69.0000,1,  48,   1,   1,1.03919661,  17.832733, 1.10000, 0.90000, 1.10000, 0.90000
64016,'LAWRENCE 1~8',  69.0000,1,  48,   1,   1,1.03911150,  17.818825, 1.10000, 0.90000, 1.10000, 0.90000
64017,'LAWRENCE 1~9',  69.0000,1,  48,   1,   1,1.03476262,  17.588806, 1.10000, 0.90000, 1.10000, 0.90000
64018,'LAWRENCE ~10', 161.0000,1,  48,   1,   1,1.02485764,  19.278694, 1.10000, 0.90000, 1.10000, 0.90000
64019,'LAWRENCE ~11', 161.0000,1,  48,   1,   1,1.02500522,  19.287865, 1.10000, 0.90000, 1.10000, 0.90000
64020,'LAWRENCE ~12',  69.0000,1,  48,   1,   1,1.03707957,  18.376829, 1.10000, 0.90000, 1.10000, 0.90000
64021,'LAWRENCE ~13',  69.0000,1,  48,   1,   1,1.03602517,  17.697176, 1.10000, 0.90000, 1.10000, 0.90000
64022,'LAWRENCE ~14',  13.8000,1,  48,   1,   1,1.03558660,  17.580801, 1.10000, 0.90000, 1.10000, 0.90000
64023,'LAWRENCE ~15',  13.8000,1,  48,   1,   1,1.01829970,  16.356068, 1.10000, 0.90000, 1.10000, 0.90000
64025,'LAWRENCE ~17',  69.0000,1,  48,   1,   1,1.03618395,  17.706031, 1.10000, 0.90000, 1.10000, 0.90000
64026,'LAWRENCE ~18',  69.0000,1,  48,   1,   1,1.03602517,  17.697176, 1.10000, 0.90000, 1.10000, 0.90000
64027,'LAWRENCE ~19', 161.0000,1,  48,   1,   1,1.02636266,  20.491411, 1.10000, 0.90000, 1.10000, 0.90000
64028,'LAWRENCE ~20',  69.0000,1,  48,   1,   1,1.04173851,  19.622783, 1.10000, 0.90000, 1.10000, 0.90000
64029,'LAWRENCE ~21', 161.0000,1,  48,   1,   1,1.02628756,  20.481617, 1.10000, 0.90000, 1.10000, 0.90000
64030,'LAWRENCE ~22',  69.0000,1,  48,   1,   1,1.03468859,  19.419688, 1.10000, 0.90000, 1.10000, 0.90000
64031,'LAWRENCE ~23',  69.0000,1,  48,   1,   1,1.03478563,  19.427336, 1.10000, 0.90000, 1.10000, 0.90000
64032,'LAWRENCE ~24',  69.0000,1,  48,   1,   1,1.03140402,  18.862336, 1.10000, 0.90000, 1.10000, 0.90000
64033,'LAWRENCE 2~1', 161.0000,1,  48,   1,   1,1.02762163,  20.387867, 1.10000, 0.90000, 1.10000, 0.90000
64034,'LAWRENCE 2~2',  69.0000,1,  48,   1,   1,1.03385997,  19.491294, 1.10000, 0.90000, 1.10000, 0.90000
64035,'LAWRENCE 2~3', 161.0000,1,  48,   1,   1,1.02751970,  20.380239, 1.10000, 0.90000, 1.10000, 0.90000
64036,'LAWRENCE 2~4', 161.0000,1,  48,   1,   1,1.04431403,  19.903100, 1.10000, 0.90000, 1.10000, 0.90000
64037,'LAWRENCE 2~5',  69.0000,1,  48,   1,   1,1.03985322,  18.367688, 1.10000, 0.90000, 1.10000, 0.90000
64038,'LAWRENCE 2~6',  13.8000,1,  48,   1,   1,1.03554440,  16.533682, 1.10000, 0.90000, 1.10000, 0.90000
64040,'LAWRENCE 2~8', 161.0000,1,  48,   1,   1,1.04420364,  19.890921, 1.10000, 0.90000, 1.10000, 0.90000
64041,'LAWRENCE 2~9', 161.0000,1,  48,   1,   1,1.04451358,  19.926315, 1.10000, 0.90000, 1.10000, 0.90000
64042,'LAWRENCE ~10', 161.0000,1,  48,   1,   1,1.02498472,  20.083049, 1.10000, 0.90000, 1.10000, 0.90000
64043,'LAWRENCE ~11',  69.0000,1,  48,   1,   1,1.03131425,  19.212176, 1.10000, 0.90000, 1.10000, 0.90000
64044,'LAWRENCE ~12', 161.0000,1,  48,   1,   1,1.02487874,  20.068071, 1.10000, 0.90000, 1.10000, 0.90000
64045,'LAWRENCE ~13', 161.0000,1,  48,   1,   1,1.04223514,  19.668928, 1.10000, 0.90000, 1.10000, 0.90000
64046,'LAWRENCE ~14',  69.0000,1,  48,   1,   1,1.03767765,  18.850885, 1.10000, 0.90000, 1.10000, 0.90000
64047,'LAWRENCE ~15', 161.0000,1,  48,   1,   1,1.04212892,  19.657645, 1.10000, 0.90000, 1.10000, 0.90000
64048,'LAWRENCE ~16',  69.0000,1,  48,   1,   1,1.03397393,  18.738356, 1.10000, 0.90000, 1.10000, 0.90000
64049,'LAWRENCE ~17',  69.0000,1,  48,   1,   1,1.03388286,  18.724945, 1.10000, 0.90000, 1.10000, 0.90000
64050,'OVERBROOK ~1',  69.0000,1,  48,   1,   1,1.03299069,  21.307743, 1.10000, 0.90000, 1.10000, 0.90000
64051,'OVERBROOK ~2',  69.0000,1,  48,   1,   1,1.03864634,  20.258486, 1.10000, 0.90000, 1.10000, 0.90000
64052,'WELLSVILLE~9',  69.0000,1,  48,   1,   1,1.03071952,  17.806371, 1.10000, 0.90000, 1.10000, 0.90000
64053,'WELLSVILL~10',  69.0000,1,  48,   1,   1,1.03052127,  17.538269, 1.10000, 0.90000, 1.10000, 0.90000
64054,'HAVILAND 2 1',  69.0000,1,  48,   1,   1,1.04361415,  40.738523, 1.10000, 0.90000, 1.10000, 0.90000
64055,'HAVILAND 2 2',  69.0000,1,  48,   1,   1,1.04363501,  40.740374, 1.10000, 0.90000, 1.10000, 0.90000
64056,'KINSLEY 1 1 ',  69.0000,1,  48,   1,   1,1.02344406,  36.859652, 1.10000, 0.90000, 1.10000, 0.90000
64057,'KINSLEY 1 2 ',  69.0000,1,  48,   1,   1,1.02343154,  36.858515, 1.10000, 0.90000, 1.10000, 0.90000
64058,'KINSLEY 2 1 ', 161.0000,1,  48,   1,   1,1.04564106,  42.041645, 1.10000, 0.90000, 1.10000, 0.90000
64059,'LEWIS 2 1   ',  69.0000,1,  48,   1,   1,1.02429140,  35.983062, 1.10000, 0.90000, 1.10000, 0.90000
64060,'LEWIS 2 2   ',  69.0000,1,  48,   1,   1,1.02430272,  35.984927, 1.10000, 0.90000, 1.10000, 0.90000
64061,'MACKSVILLE 1',  69.0000,1,  48,   1,   1,1.03174317,  36.821430, 1.10000, 0.90000, 1.10000, 0.90000
64062,'FALL RIVER~4', 161.0000,1,  48,   1,   1,1.04751313,  39.655317, 1.10000, 0.90000, 1.10000, 0.90000
64063,'FALL RIVER~5',  69.0000,1,  48,   1,   1,1.04994535,  37.568469, 1.10000, 0.90000, 1.10000, 0.90000
64064,'FALL RIVER~6', 161.0000,1,  48,   1,   1,1.04748881,  39.652598, 1.10000, 0.90000, 1.10000, 0.90000
64065,'FREDONIA 7 1', 161.0000,1,  48,   1,   1,1.04642653,  34.087978, 1.10000, 0.90000, 1.10000, 0.90000
64066,'FREDONIA 7 2',  69.0000,1,  48,   1,   1,1.04591990,  32.275376, 1.10000, 0.90000, 1.10000, 0.90000
64067,'FREDONIA 7 3', 161.0000,1,  48,   1,   1,1.04652989,  34.100153, 1.10000, 0.90000, 1.10000, 0.90000
64068,'FREDONIA 8 1',  69.0000,1,  48,   1,   1,1.04469252,  32.626390, 1.10000, 0.90000, 1.10000, 0.90000
64069,'FREDONIA 8 2',  69.0000,1,  48,   1,   1,1.04467261,  32.623832, 1.10000, 0.90000, 1.10000, 0.90000
64070,'HOWARD 5 1  ',  69.0000,1,  48,   1,   1,1.03590190,  35.205425, 1.10000, 0.90000, 1.10000, 0.90000
64071,'HOWARD 5 2  ',  69.0000,1,  48,   1,   1,1.03587699,  35.202798, 1.10000, 0.90000, 1.10000, 0.90000
64072,'ELLIS 1     ', 161.0000,1,  48,   1,   1,1.03800309,  33.673048, 1.10000, 0.90000, 1.10000, 0.90000
64073,'ELLIS 2     ',  69.0000,1,  48,   1,   1,1.03937376,  33.507795, 1.10000, 0.90000, 1.10000, 0.90000
64074,'ELLIS 3     ', 161.0000,1,  48,   1,   1,1.03794932,  33.667666, 1.10000, 0.90000, 1.10000, 0.90000
64075,'HAYS 2 1    ',  69.0000,1,  48,   1,   1,1.03396320,  33.195256, 1.10000, 0.90000, 1.10000, 0.90000
64076,'HAYS 3 1    ',  69.0000,1,  48,   1,   1,1.03377855,  33.355680, 1.10000, 0.90000, 1.10000, 0.90000
64077,'HAYS 4 1    ', 161.0000,1,  48,   1,   1,1.03740990,  34.504565, 1.10000, 0.90000, 1.10000, 0.90000
64078,'HAYS 4 2    ',  69.0000,1,  48,   1,   1,1.03340411,  33.176589, 1.10000, 0.90000, 1.10000, 0.90000
64079,'HAYS 4 3    ', 161.0000,1,  48,   1,   1,1.03748000,  34.514800, 1.10000, 0.90000, 1.10000, 0.90000
64080,'HAYS 5 1    ', 161.0000,1,  48,   1,   1,1.03536153,  34.125872, 1.10000, 0.90000, 1.10000, 0.90000
64081,'HAYS 5 2    ',  69.0000,1,  48,   1,   1,1.03603947,  33.369668, 1.10000, 0.90000, 1.10000, 0.90000
64082,'HAYS 5 3    ', 161.0000,1,  48,   1,   1,1.03517556,  34.115200, 1.10000, 0.90000, 1.10000, 0.90000
64083,'MC CRACKEN 1',  69.0000,1,  48,   1,   1,1.04434025,  37.243311, 1.10000, 0.90000, 1.10000, 0.90000
64084,'PLAINVILLE~6', 161.0000,1,  48,   1,   1,1.04153562,  31.787321, 1.10000, 0.90000, 1.10000, 0.90000
64085,'PLAINVILLE~7',  69.0000,1,  48,   1,   1,1.03735960,  31.820817, 1.10000, 0.90000, 1.10000, 0.90000
64086,'PLAINVILLE~8',  69.0000,1,  48,   1,   1,1.03737986,  31.823234, 1.10000, 0.90000, 1.10000, 0.90000
64087,'VICTORIA 6 1', 161.0000,1,  48,   1,   1,1.03869152,  34.351579, 1.10000, 0.90000, 1.10000, 0.90000
64088,'BROOKVILL~13',  69.0000,1,  48,   1,   1,1.03284371,  32.053518, 1.10000, 0.90000, 1.10000, 0.90000
64089,'ELLSWORTH ~9',  69.0000,1,  48,   1,   1,1.03586745,  32.066136, 1.10000, 0.90000, 1.10000, 0.90000
64090,'ELLSWORTH~10',  69.0000,1,  48,   1,   1,1.03754842,  32.400536, 1.10000, 0.90000, 1.10000, 0.90000
64091,'ELLSWORTH~11',  69.0000,1,  48,   1,   1,1.03753054,  32.398265, 1.10000, 0.90000, 1.10000, 0.90000
64092,'ELLSWORTH~12',  69.0000,1,  48,   1,   1,1.03922153,  32.319806, 1.10000, 0.90000, 1.10000, 0.90000
64093,'MARQUETTE~34',  69.0000,1,  48,   1,   1,1.03310430,  32.266664, 1.10000, 0.90000, 1.10000, 0.90000
64094,'MARQUETTE ~3',  69.0000,1,  48,   1,   1,1.03736687,  34.266984, 1.10000, 0.90000, 1.10000, 0.90000
64095,'WILSON 13 1 ',  69.0000,1,  48,   1,   1,1.04276109,  32.514569, 1.10000, 0.90000, 1.10000, 0.90000
64096,'WILSON 14 1 ',  69.0000,1,  48,   1,   1,1.04135787,  31.900142, 1.10000, 0.90000, 1.10000, 0.90000
64097,'WILSON 14 2 ',  69.0000,1,  48,   1,   1,1.04135203,  31.899330, 1.10000, 0.90000, 1.10000, 0.90000
64098,'CIMARRON 1 1',  69.0000,1,  48,   1,   1,1.04312134,  46.282349, 1.10000, 0.90000, 1.10000, 0.90000
64099,'CIMARRON 2 1', 161.0000,1,  48,   1,   1,1.04423416,  46.071443, 1.10000, 0.90000, 1.10000, 0.90000
64100,'CIMARRON 2 2',  69.0000,1,  48,   1,   1,1.04356849,  46.182713, 1.10000, 0.90000, 1.10000, 0.90000
64101,'CIMARRON 2 3',  18.0000,1,  48,   1,   1,1.04354036,  46.187440, 1.10000, 0.90000, 1.10000, 0.90000
64103,'CIMARRON 2 5', 161.0000,1,  48,   1,   1,1.04421091,  46.067922, 1.10000, 0.90000, 1.10000, 0.90000
64104,'DEERFIELD ~7',  69.0000,1,  48,   1,   1,1.04024684,  46.875568, 1.10000, 0.90000, 1.10000, 0.90000
64105,'GARDEN CI~34', 161.0000,1,  48,   1,   1,1.04488409,  46.803752, 1.10000, 0.90000, 1.10000, 0.90000
64106,'GARDEN CI~35',  69.0000,1,  48,   1,   1,1.04387450,  47.542727, 1.10000, 0.90000, 1.10000, 0.90000
64107,'GARDEN CI~36', 161.0000,1,  48,   1,   1,1.04473722,  46.786967, 1.10000, 0.90000, 1.10000, 0.90000
64108,'GARDEN CI~37', 161.0000,1,  48,   1,   1,1.04422987,  46.880332, 1.10000, 0.90000, 1.10000, 0.90000
64109,'GARDEN CI~38', 161.0000,1,  48,   1,   1,1.04429305,  46.260864, 1.10000, 0.90000, 1.10000, 0.90000
64110,'GARDEN CI~39', 161.0000,1,  48,   1,   1,1.04430413,  46.307897, 1.10000, 0.90000, 1.10000, 0.90000
64111,'GARDEN CI~40', 161.0000,1,  48,   1,   1,1.04422367,  46.291511, 1.10000, 0.90000, 1.10000, 0.90000
64112,'HOLCOMB 3 1 ',  69.0000,1,  48,   1,   1,1.04096949,  47.205391, 1.10000, 0.90000, 1.10000, 0.90000
64113,'HOLCOMB 4 1 ',  69.0000,1,  48,   1,   1,1.04063582,  47.135798, 1.10000, 0.90000, 1.10000, 0.90000
64114,'INGALLS 2 1 ',  69.0000,1,  48,   1,   1,1.04575491,  47.809770, 1.10000, 0.90000, 1.10000, 0.90000
64115,'INGALLS 3 1 ',  69.0000,1,  48,   1,   1,1.04373395,  46.558818, 1.10000, 0.90000, 1.10000, 0.90000
64116,'SCOTT CITY~6', 161.0000,1,  48,   1,   1,1.04336047,  44.311047, 1.10000, 0.90000, 1.10000, 0.90000
64117,'SCOTT CITY~7',  69.0000,1,  48,   1,   1,1.04843223,  41.469220, 1.10000, 0.90000, 1.10000, 0.90000
64118,'SCOTT CITY~8',  69.0000,1,  48,   1,   1,1.04845297,  41.472468, 1.10000, 0.90000, 1.10000, 0.90000
64119,'DODGE CITY~1', 161.0000,1,  48,   1,   1,1.04517877,  48.470656, 1.10000, 0.90000, 1.10000, 0.90000
64120,'DODGE CITY~2',  69.0000,1,  48,   1,   1,1.04580247,  47.406960, 1.10000, 0.90000, 1.10000, 0.90000
64121,'DODGE CITY~3', 161.0000,1,  48,   1,   1,1.04502463,  48.456425, 1.10000, 0.90000, 1.10000, 0.90000
64122,'DODGE CITY~4',  69.0000,1,  48,   1,   1,1.03994167,  46.266161, 1.10000, 0.90000, 1.10000, 0.90000
64123,'DODGE CITY~5', 161.0000,1,  48,   1,   1,1.04358864,  47.661658, 1.10000, 0.90000, 1.10000, 0.90000
64124,'DODGE CITY~6',  69.0000,1,  48,   1,   1,1.04178810,  46.471446, 1.10000, 0.90000, 1.10000, 0.90000
64125,'DODGE CITY~7', 161.0000,1,  48,   1,   1,1.04371524,  47.671387, 1.10000, 0.90000, 1.10000, 0.90000
64126,'DODGE CITY~8', 161.0000,1,  48,   1,   1,1.04437566,  47.838549, 1.10000, 0.90000, 1.10000, 0.90000
64127,'DODGE CITY~9',  69.0000,1,  48,   1,   1,1.04226375,  46.594844, 1.10000, 0.90000, 1.10000, 0.90000
64128,'DODGE CIT~10', 161.0000,1,  48,   1,   1,1.04426706,  47.824855, 1.10000, 0.90000, 1.10000, 0.90000
64129,'FOWLER 7 1  ',  69.0000,1,  48,   1,   1,1.05085588,  48.949947, 1.10000, 0.90000, 1.10000, 0.90000
64130,'FOWLER 7 2  ',  69.0000,1,  48,   1,   1,1.05087137,  48.951433, 1.10000, 0.90000, 1.10000, 0.90000
64131,'OSAWATOMIE~1',  69.0000,1,  48,   1,   1,1.03408504,  18.512574, 1.10000, 0.90000, 1.10000, 0.90000
64132,'OSAWATOMIE~2',  69.0000,1,  48,   1,   1,1.03035414,  18.558877, 1.10000, 0.90000, 1.10000, 0.90000
64133,'OSAWATOMIE~3',  69.0000,1,  48,   1,   1,1.03032017,  18.552080, 1.10000, 0.90000, 1.10000, 0.90000
64134,'OSAWATOMIE~4', 161.0000,1,  48,   1,   1,1.00311613,  20.543170, 1.10000, 0.90000, 1.10000, 0.90000
64135,'OSAWATOMIE~5',  69.0000,1,  48,   1,   1,1.04035115,  18.730047, 1.10000, 0.90000, 1.10000, 0.90000
64136,'OSAWATOMIE~6', 161.0000,1,  48,   1,   1,1.00307214,  20.537551, 1.10000, 0.90000, 1.10000, 0.90000
64137,'OTTAWA 8 1  ', 161.0000,1,  48,   1,   1,1.02853417,  20.675278, 1.10000, 0.90000, 1.10000, 0.90000
64138,'OTTAWA 8 2  ',  69.0000,1,  48,   1,   1,1.03788066,  18.802302, 1.10000, 0.90000, 1.10000, 0.90000
64139,'OTTAWA 8 3  ', 161.0000,1,  48,   1,   1,1.02843511,  20.667813, 1.10000, 0.90000, 1.10000, 0.90000
64140,'OTTAWA 9 1  ',  69.0000,1,  48,   1,   1,1.03749657,  19.628931, 1.10000, 0.90000, 1.10000, 0.90000
64141,'OTTAWA 9 2  ',  69.0000,1,  48,   1,   1,1.03741896,  19.621014, 1.10000, 0.90000, 1.10000, 0.90000
64142,'OTTAWA 10 1 ', 500.0000,1,  48,   1,   1,1.04176462,  24.109769, 1.10000, 0.90000, 1.10000, 0.90000
64143,'OTTAWA 10 2 ', 161.0000,1,  48,   1,   1,1.04493272,  22.945889, 1.10000, 0.90000, 1.10000, 0.90000
64144,'OTTAWA 10 3 ',  69.0000,1,  48,   1,   1,1.04627562,  21.747993, 1.10000, 0.90000, 1.10000, 0.90000
64145,'OTTAWA 10 4 ', 161.0000,1,  48,   1,   1,1.04446733,  22.877596, 1.10000, 0.90000, 1.10000, 0.90000
64146,'OTTAWA 10 6 ', 500.0000,1,  48,   1,   1,1.04223192,  24.185876, 1.10000, 0.90000, 1.10000, 0.90000
64147,'OTTAWA 11 1 ', 161.0000,1,  48,   1,   1,1.04038274,  22.033367, 1.10000, 0.90000, 1.10000, 0.90000
64148,'OTTAWA 11 2 ',  69.0000,1,  48,   1,   1,1.04392087,  21.236689, 1.10000, 0.90000, 1.10000, 0.90000
64149,'OTTAWA 11 3 ', 161.0000,1,  48,   1,   1,1.04031825,  22.023532, 1.10000, 0.90000, 1.10000, 0.90000
64150,'POMONA 2 1  ',  69.0000,1,  48,   1,   1,1.03881454,  21.671302, 1.10000, 0.90000, 1.10000, 0.90000
64151,'POMONA 2 2  ',  69.0000,1,  48,   1,   1,1.03879941,  21.669388, 1.10000, 0.90000, 1.10000, 0.90000
64152,'POMONA 3 1  ', 161.0000,1,  48,   1,   1,1.02971292,  22.028916, 1.10000, 0.90000, 1.10000, 0.90000
64153,'POMONA 3 2  ',  69.0000,1,  48,   1,   1,1.04059994,  21.048039, 1.10000, 0.90000, 1.10000, 0.90000
64154,'POMONA 3 3  ', 161.0000,1,  48,   1,   1,1.02970552,  22.027384, 1.10000, 0.90000, 1.10000, 0.90000
64155,'ALTA VISTA~2',  69.0000,1,  48,   1,   1,1.02354670,  24.293876, 1.10000, 0.90000, 1.10000, 0.90000
64156,'ALTA VISTA~3',  69.0000,1,  48,   1,   1,1.02991915,  25.637568, 1.10000, 0.90000, 1.10000, 0.90000
64157,'FORT RILEY~1',  69.0000,1,  48,   1,   1,1.03238726,  24.603398, 1.10000, 0.90000, 1.10000, 0.90000
64158,'FORT RILEY~2', 161.0000,1,  48,   1,   1,1.04389083,  25.916275, 1.10000, 0.90000, 1.10000, 0.90000
64159,'FORT RILEY~3', 161.0000,1,  48,   1,   1,1.04190803,  25.474951, 1.10000, 0.90000, 1.10000, 0.90000
64160,'FORT RILEY~4',  69.0000,1,  48,   1,   1,1.03228855,  23.826306, 1.10000, 0.90000, 1.10000, 0.90000
64161,'FORT RILEY~5', 161.0000,1,  48,   1,   1,1.04207146,  25.491630, 1.10000, 0.90000, 1.10000, 0.90000
64162,'MANHATTAN~15', 500.0000,1,  48,   1,   1,1.03977168,  26.720542, 1.10000, 0.90000, 1.10000, 0.90000
64163,'MANHATTAN~16', 161.0000,1,  48,   1,   1,1.04157102,  25.723660, 1.10000, 0.90000, 1.10000, 0.90000
64164,'MANHATTAN~17', 500.0000,1,  48,   1,   1,1.04109383,  26.782505, 1.10000, 0.90000, 1.10000, 0.90000
64165,'MANHATTAN~18',  69.0000,1,  48,   1,   1,1.01410770,  22.422336, 1.10000, 0.90000, 1.10000, 0.90000
64166,'MANHATTAN~19',  69.0000,1,  48,   1,   1,1.01542842,  22.480804, 1.10000, 0.90000, 1.10000, 0.90000
64167,'MANHATTAN~20', 161.0000,1,  48,   1,   1,1.03532016,  25.181176, 1.10000, 0.90000, 1.10000, 0.90000
64168,'MANHATTAN~21',  69.0000,1,  48,   1,   1,1.01580358,  22.672157, 1.10000, 0.90000, 1.10000, 0.90000
64169,'MANHATTAN~22', 161.0000,1,  48,   1,   1,1.03557241,  25.200312, 1.10000, 0.90000, 1.10000, 0.90000
64170,'WHITE CITY 1',  69.0000,1,  48,   1,   1,1.03441298,  25.997291, 1.10000, 0.90000, 1.10000, 0.90000
64171,'WHITE CITY 2',  69.0000,1,  48,   1,   1,1.03441811,  25.998085, 1.10000, 0.90000, 1.10000, 0.90000
64172,'DIGHTON 2 1 ',  69.0000,1,  48,   1,   1,1.05294502,  40.097667, 1.10000, 0.90000, 1.10000, 0.90000
64173,'DIGHTON 2 2 ',  69.0000,1,  48,   1,   1,1.05295765,  40.098545, 1.10000, 0.90000, 1.10000, 0.90000
64174,'DIGHTON 3 1 ', 161.0000,1,  48,   1,   1,1.05499721,  46.056471, 1.10000, 0.90000, 1.10000, 0.90000
64175,'GRAINFIELD 1',  69.0000,1,  48,   1,   1,1.04157114,  35.781148, 1.10000, 0.90000, 1.10000, 0.90000
64176,'GRINNELL 5 1',  69.0000,1,  48,   1,   1,1.03936660,  35.891398, 1.10000, 0.90000, 1.10000, 0.90000
64177,'OAKLEY 1 1  ',  69.0000,1,  48,   1,   1,1.03807342,  36.580086, 1.10000, 0.90000, 1.10000, 0.90000
64178,'OAKLEY 2 1  ', 161.0000,1,  48,   1,   1,1.04222977,  39.666628, 1.10000, 0.90000, 1.10000, 0.90000
64179,'QUINTER 1 1 ', 161.0000,1,  48,   1,   1,1.03942525,  34.180913, 1.10000, 0.90000, 1.10000, 0.90000
64180,'QUINTER 1 2 ',  69.0000,1,  48,   1,   1,1.03727639,  35.084018, 1.10000, 0.90000, 1.10000, 0.90000
64181,'QUINTER 1 3 ',  13.8000,1,  48,   1,   1,1.03842294,  34.588266, 1.10000, 0.90000, 1.10000, 0.90000
64183,'QUINTER 1 5 ', 161.0000,1,  48,   1,   1,1.03940642,  34.178922, 1.10000, 0.90000, 1.10000, 0.90000
64184,'QUINTER 2 1 ',  69.0000,1,  48,   1,   1,1.03735173,  35.367143, 1.10000, 0.90000, 1.10000, 0.90000
64185,'UTICA 17 1  ',  69.0000,1,  48,   1,   1,1.04717040,  37.981097, 1.10000, 0.90000, 1.10000, 0.90000
64186,'HILL CITY ~3',  69.0000,1,  48,   1,   1,1.04047716,  32.388603, 1.10000, 0.90000, 1.10000, 0.90000
64187,'LENORA 1    ',  69.0000,1,  48,   1,   1,1.03887260,  30.918269, 1.10000, 0.90000, 1.10000, 0.90000
64188,'LOGAN 10 1  ',  69.0000,1,  48,   1,   1,1.03638232,  30.345912, 1.10000, 0.90000, 1.10000, 0.90000
64189,'MORLAND 1   ',  69.0000,1,  48,   1,   1,1.04076898,  33.926953, 1.10000, 0.90000, 1.10000, 0.90000
64190,'PALCO 1     ',  69.0000,1,  48,   1,   1,1.03985286,  32.821443, 1.10000, 0.90000, 1.10000, 0.90000
64191,'WAKEENEY 1 1', 161.0000,1,  48,   1,   1,1.03958642,  33.708855, 1.10000, 0.90000, 1.10000, 0.90000
64192,'WAKEENEY 1 2',  69.0000,1,  48,   1,   1,1.03778696,  33.857415, 1.10000, 0.90000, 1.10000, 0.90000
64193,'WAKEENEY 1 3', 161.0000,1,  48,   1,   1,1.03954065,  33.705781, 1.10000, 0.90000, 1.10000, 0.90000
64194,'WAKEENEY 2 1',  69.0000,1,  48,   1,   1,1.03586316,  34.149279, 1.10000, 0.90000, 1.10000, 0.90000
64195,'JOHNSON 4 1 ',  69.0000,1,  48,   1,   1,1.04820168,  46.866268, 1.10000, 0.90000, 1.10000, 0.90000
64196,'JOHNSON 5 1 ',  69.0000,1,  48,   1,   1,1.04735112,  47.624669, 1.10000, 0.90000, 1.10000, 0.90000
64197,'JOHNSON 6 1 ',  69.0000,1,  48,   1,   1,1.04726839,  47.093242, 1.10000, 0.90000, 1.10000, 0.90000
64198,'ULYSSES 3 1 ',  69.0000,1,  48,   1,   1,1.04300940,  49.237072, 1.10000, 0.90000, 1.10000, 0.90000
64199,'ULYSSES 4 1 ', 161.0000,1,  48,   1,   1,1.04436696,  47.672241, 1.10000, 0.90000, 1.10000, 0.90000
64200,'ULYSSES 5 1 ', 161.0000,1,  48,   1,   1,1.04438365,  48.186343, 1.10000, 0.90000, 1.10000, 0.90000
64201,'ULYSSES 5 2 ',  69.0000,1,  48,   1,   1,1.04203200,  48.740209, 1.10000, 0.90000, 1.10000, 0.90000
64202,'ULYSSES 5 3 ', 161.0000,1,  48,   1,   1,1.04434466,  48.181633, 1.10000, 0.90000, 1.10000, 0.90000
64203,'MONTEZUMA~29',  69.0000,1,  48,   1,   1,1.04634225,  47.959563, 1.10000, 0.90000, 1.10000, 0.90000
64204,'MONTEZUMA~30',  69.0000,1,  48,   1,   1,1.04631841,  47.956985, 1.10000, 0.90000, 1.10000, 0.90000
64205,'MONTEZUMA~31',  69.0000,1,  48,   1,   1,1.04852164,  48.038302, 1.10000, 0.90000, 1.10000, 0.90000
64206,'TRIBUNE 1 1 ',  69.0000,1,  48,   1,   1,1.05518651,  44.122701, 1.10000, 0.90000, 1.10000, 0.90000
64207,'TRIBUNE 1 2 ',  69.0000,1,  48,   1,   1,1.05518067,  44.122011, 1.10000, 0.90000, 1.10000, 0.90000
64208,'TRIBUNE 2 1 ', 161.0000,1,  48,   1,   1,1.05570948,  45.264060, 1.10000, 0.90000, 1.10000, 0.90000
64209,'TRIBUNE 2 2 ',  69.0000,1,  48,   1,   1,1.05695951,  44.581024, 1.10000, 0.90000, 1.10000, 0.90000
64210,'TRIBUNE 2 3 ',  20.0000,1,  48,   1,   1,1.05839610,  43.882811, 1.10000, 0.90000, 1.10000, 0.90000
64212,'TRIBUNE 2 5 ', 161.0000,1,  48,   1,   1,1.05569923,  45.262540, 1.10000, 0.90000, 1.10000, 0.90000
64213,'TRIBUNE 2 7 ', 161.0000,1,  48,   1,   1,1.05573344,  45.274606, 1.10000, 0.90000, 1.10000, 0.90000
64214,'EUREKA 6 1  ',  69.0000,1,  48,   1,   1,1.04315186,  33.986926, 1.10000, 0.90000, 1.10000, 0.90000
64215,'EUREKA 7 1  ', 161.0000,1,  48,   1,   1,1.04063439,  34.290562, 1.10000, 0.90000, 1.10000, 0.90000
64216,'EUREKA 7 2  ',  69.0000,1,  48,   1,   1,1.04295349,  34.113004, 1.10000, 0.90000, 1.10000, 0.90000
64217,'EUREKA 7 3  ', 161.0000,1,  48,   1,   1,1.04059470,  34.286091, 1.10000, 0.90000, 1.10000, 0.90000
64218,'MADISON 86 1',  69.0000,1,  48,   1,   1,1.03900075,  30.979710, 1.10000, 0.90000, 1.10000, 0.90000
64219,'MADISON 87 1', 161.0000,1,  48,   1,   1,1.03924990,  31.453021, 1.10000, 0.90000, 1.10000, 0.90000
64220,'MADISON 87 2', 161.0000,1,  48,   1,   1,1.03923142,  31.450846, 1.10000, 0.90000, 1.10000, 0.90000
64221,'SYRACUSE ~13', 161.0000,1,  48,   1,   1,1.05440867,  46.161157, 1.10000, 0.90000, 1.10000, 0.90000
64222,'SYRACUSE ~14',  69.0000,1,  48,   1,   1,1.05272031,  46.303099, 1.10000, 0.90000, 1.10000, 0.90000
64223,'SYRACUSE ~15', 161.0000,1,  48,   1,   1,1.05436492,  46.156103, 1.10000, 0.90000, 1.10000, 0.90000
64224,'ANTHONY 1 1 ',  69.0000,1,  48,   1,   1,1.03294373,  37.944655, 1.10000, 0.90000, 1.10000, 0.90000
64225,'ANTHONY 1 2 ',  69.0000,1,  48,   1,   1,1.03296673,  37.946287, 1.10000, 0.90000, 1.10000, 0.90000
64226,'ANTHONY 2 1 ',  69.0000,1,  48,   1,   1,1.03143966,  37.791665, 1.10000, 0.90000, 1.10000, 0.90000
64227,'ANTHONY 3 1 ',  69.0000,1,  48,   1,   1,1.03162169,  37.771858, 1.10000, 0.90000, 1.10000, 0.90000
64228,'ARGONIA 1   ',  69.0000,1,  48,   1,   1,1.03820920,  36.697555, 1.10000, 0.90000, 1.10000, 0.90000
64229,'ATTICA 8 1  ',  69.0000,1,  48,   1,   1,1.04057646,  38.549595, 1.10000, 0.90000, 1.10000, 0.90000
64230,'ATTICA 8 2  ',  69.0000,1,  48,   1,   1,1.04055798,  38.547101, 1.10000, 0.90000, 1.10000, 0.90000
64231,'HARPER 1    ',  69.0000,1,  48,   1,   1,1.03377306,  37.944419, 1.10000, 0.90000, 1.10000, 0.90000
64232,'BUHLER 1    ',  69.0000,1,  48,   1,   1,1.04126680,  37.770198, 1.10000, 0.90000, 1.10000, 0.90000
64233,'BUHLER 2    ',  69.0000,1,  48,   1,   1,1.04123127,  37.766158, 1.10000, 0.90000, 1.10000, 0.90000
64234,'HALSTEAD 1 1', 161.0000,1,  48,   1,   1,1.03820550,  38.039536, 1.10000, 0.90000, 1.10000, 0.90000
64235,'HALSTEAD 1 2',  69.0000,1,  48,   1,   1,1.03338349,  35.595773, 1.10000, 0.90000, 1.10000, 0.90000
64236,'HALSTEAD 1 3',  20.0000,1,  48,   1,   1,1.03841722,  38.128312, 1.10000, 0.90000, 1.10000, 0.90000
64238,'HALSTEAD 1 5', 161.0000,1,  48,   1,   1,1.03832686,  38.058623, 1.10000, 0.90000, 1.10000, 0.90000
64239,'HALSTEAD 2 1',  69.0000,1,  48,   1,   1,1.03195894,  35.358701, 1.10000, 0.90000, 1.10000, 0.90000
64240,'HALSTEAD 2 2',  69.0000,1,  48,   1,   1,1.03192437,  35.354709, 1.10000, 0.90000, 1.10000, 0.90000
64241,'HESSTON 2 1 ',  69.0000,1,  48,   1,   1,1.03286409,  35.949611, 1.10000, 0.90000, 1.10000, 0.90000
64242,'HESSTON 3 1 ', 161.0000,1,  48,   1,   1,1.04328609,  37.042216, 1.10000, 0.90000, 1.10000, 0.90000
64243,'HESSTON 3 2 ',  69.0000,1,  48,   1,   1,1.04002607,  36.578019, 1.10000, 0.90000, 1.10000, 0.90000
64244,'HESSTON 3 3 ', 161.0000,1,  48,   1,   1,1.04333282,  37.046219, 1.10000, 0.90000, 1.10000, 0.90000
64245,'HESSTON 4 1 ',  69.0000,1,  48,   1,   1,1.02963853,  35.435663, 1.10000, 0.90000, 1.10000, 0.90000
64246,'MOUNDRIDGE~1',  69.0000,1,  48,   1,   1,1.04078043,  36.723837, 1.10000, 0.90000, 1.10000, 0.90000
64247,'MOUNDRIDGE~2',  69.0000,1,  48,   1,   1,1.03065872,  35.638131, 1.10000, 0.90000, 1.10000, 0.90000
64248,'PEABODY 7 1 ',  69.0000,1,  48,   1,   1,1.03849602,  34.402249, 1.10000, 0.90000, 1.10000, 0.90000
64249,'PEABODY 8 1 ', 161.0000,1,  48,   1,   1,1.03711021,  32.333443, 1.10000, 0.90000, 1.10000, 0.90000
64250,'PEABODY 8 2 ', 161.0000,1,  48,   1,   1,1.03708553,  32.331278, 1.10000, 0.90000, 1.10000, 0.90000
64251,'SEDGWICK 1 1',  69.0000,1,  48,   1,   1,1.03052676,  35.280601, 1.10000, 0.90000, 1.10000, 0.90000
64252,'SEDGWICK 2 1',  69.0000,1,  48,   1,   1,1.03762257,  35.427863, 1.10000, 0.90000, 1.10000, 0.90000
64253,'SEDGWICK 2 2',  69.0000,1,  48,   1,   1,1.03760195,  35.425398, 1.10000, 0.90000, 1.10000, 0.90000
64254,'VALLEY CEN~1',  69.0000,1,  48,   1,   1,1.02774763,  34.944522, 1.10000, 0.90000, 1.10000, 0.90000
64255,'VALLEY CEN~2',  69.0000,1,  48,   1,   1,1.02765894,  34.938767, 1.10000, 0.90000, 1.10000, 0.90000
64256,'VALLEY CEN~3',  69.0000,1,  48,   1,   1,1.03824186,  35.116311, 1.10000, 0.90000, 1.10000, 0.90000
64257,'VALLEY CEN~4',  69.0000,1,  48,   1,   1,1.03017032,  34.866668, 1.10000, 0.90000, 1.10000, 0.90000
64258,'VALLEY CEN~5',  69.0000,1,  48,   1,   1,1.03023624,  34.872480, 1.10000, 0.90000, 1.10000, 0.90000
64259,'SATANTA 1 1 ',  69.0000,1,  48,   1,   1,1.04458451,  50.757472, 1.10000, 0.90000, 1.10000, 0.90000
64260,'SUBLETTE 2 1',  69.0000,1,  48,   1,   1,1.04065347,  50.095415, 1.10000, 0.90000, 1.10000, 0.90000
64261,'SUBLETTE 2 2',  69.0000,1,  48,   1,   1,1.04064643,  50.093970, 1.10000, 0.90000, 1.10000, 0.90000
64262,'SUBLETTE 3 1', 161.0000,1,  48,   1,   1,1.03936720,  48.961344, 1.10000, 0.90000, 1.10000, 0.90000
64263,'SUBLETTE 3 2',  69.0000,1,  48,   1,   1,1.03830516,  49.534806, 1.10000, 0.90000, 1.10000, 0.90000
64264,'SUBLETTE 3 3',  18.0000,1,  48,   1,   1,1.03832400,  49.524117, 1.10000, 0.90000, 1.10000, 0.90000
64266,'SUBLETTE 3 5', 161.0000,1,  48,   1,   1,1.03932917,  48.957717, 1.10000, 0.90000, 1.10000, 0.90000
64267,'BURDETT 2 1 ',  69.0000,1,  48,   1,   1,1.02635956,  39.261935, 1.10000, 0.90000, 1.10000, 0.90000
64268,'BURDETT 2 2 ',  69.0000,1,  48,   1,   1,1.02637053,  39.263455, 1.10000, 0.90000, 1.10000, 0.90000
64269,'JETMORE 1 1 ',  69.0000,1,  48,   1,   1,1.03324687,  41.978906, 1.10000, 0.90000, 1.10000, 0.90000
64270,'JETMORE 2 1 ',  69.0000,1,  48,   1,   1,1.03159952,  41.486603, 1.10000, 0.90000, 1.10000, 0.90000
64271,'JETMORE 3 1 ',  69.0000,1,  48,   1,   1,1.02942646,  40.979468, 1.10000, 0.90000, 1.10000, 0.90000
64272,'HOYT 1      ',  69.0000,1,  48,   1,   1,1.03407836,  20.339718, 1.10000, 0.90000, 1.10000, 0.90000
64273,'MAYETTA 1   ',  69.0000,1,  48,   1,   1,1.04511416,  21.104916, 1.10000, 0.90000, 1.10000, 0.90000
64274,'MERIDEN 7 1 ',  69.0000,1,  48,   1,   1,1.02763224,  18.441987, 1.10000, 0.90000, 1.10000, 0.90000
64275,'SAINT MAR~24',  69.0000,1,  48,   1,   1,1.03695214,  22.423250, 1.10000, 0.90000, 1.10000, 0.90000
64276,'SAINT MAR~25',  69.0000,1,  48,   1,   1,1.03690636,  22.419550, 1.10000, 0.90000, 1.10000, 0.90000
64277,'SAINT MAR~26', 161.0000,1,  48,   1,   1,1.03891170,  23.380316, 1.10000, 0.90000, 1.10000, 0.90000
64278,'SOLDIER 1   ',  69.0000,1,  48,   1,   1,1.03902817,  22.160238, 1.10000, 0.90000, 1.10000, 0.90000
64279,'SOLDIER 2   ',  69.0000,1,  48,   1,   1,1.03901172,  22.158286, 1.10000, 0.90000, 1.10000, 0.90000
64280,'TOPEKA 3 1  ',  69.0000,1,  48,   1,   1,1.02654803,  18.942509, 1.10000, 0.90000, 1.10000, 0.90000
64281,'TOPEKA 4 1  ',  69.0000,1,  48,   1,   1,1.02383697,  19.039977, 1.10000, 0.90000, 1.10000, 0.90000
64282,'TOPEKA 4 2  ',  69.0000,1,  48,   1,   1,1.02379429,  19.032244, 1.10000, 0.90000, 1.10000, 0.90000
64283,'TOPEKA 5 1  ',  69.0000,1,  48,   1,   1,1.02885377,  19.468295, 1.10000, 0.90000, 1.10000, 0.90000
64284,'TOPEKA 5 2  ',  69.0000,1,  48,   1,   1,1.02879536,  19.463264, 1.10000, 0.90000, 1.10000, 0.90000
64285,'MC LOUTH 1 1',  69.0000,1,  48,   1,   1,1.03205252,  17.266016, 1.10000, 0.90000, 1.10000, 0.90000
64286,'MC LOUTH 1 2',  69.0000,1,  48,   1,   1,1.03203523,  17.264049, 1.10000, 0.90000, 1.10000, 0.90000
64287,'MC LOUTH 2 1', 161.0000,1,  48,   1,   1,1.03968143,  18.786613, 1.10000, 0.90000, 1.10000, 0.90000
64288,'MC LOUTH 2 2', 161.0000,1,  48,   1,   1,1.03964472,  18.780664, 1.10000, 0.90000, 1.10000, 0.90000
64289,'OSKALOOSA~13',  69.0000,1,  48,   1,   1,1.03650272,  17.996720, 1.10000, 0.90000, 1.10000, 0.90000
64290,'OSKALOOSA~14',  69.0000,1,  48,   1,   1,1.03675234,  17.054641, 1.10000, 0.90000, 1.10000, 0.90000
64291,'OZAWKIE 1 1 ',  69.0000,1,  48,   1,   1,1.02881479,  17.924189, 1.10000, 0.90000, 1.10000, 0.90000
64292,'OZAWKIE 2 1 ', 161.0000,1,  48,   1,   1,1.03844810,  20.161571, 1.10000, 0.90000, 1.10000, 0.90000
64293,'OZAWKIE 2 2 ',  69.0000,1,  48,   1,   1,1.04125547,  19.129301, 1.10000, 0.90000, 1.10000, 0.90000
64294,'OZAWKIE 2 3 ', 161.0000,1,  48,   1,   1,1.03842568,  20.158231, 1.10000, 0.90000, 1.10000, 0.90000
64295,'OZAWKIE 3 1 ', 161.0000,1,  48,   1,   1,1.03874671,  20.509253, 1.10000, 0.90000, 1.10000, 0.90000
64296,'OZAWKIE 3 2 ', 161.0000,1,  48,   1,   1,1.03873479,  20.507590, 1.10000, 0.90000, 1.10000, 0.90000
64297,'PERRY 24 1  ', 161.0000,1,  48,   1,   1,1.02322757,  20.254111, 1.10000, 0.90000, 1.10000, 0.90000
64298,'PERRY 24 2  ',  69.0000,1,  48,   1,   1,1.04152143,  18.636414, 1.10000, 0.90000, 1.10000, 0.90000
64299,'PERRY 24 3  ', 161.0000,1,  48,   1,   1,1.02335691,  20.270758, 1.10000, 0.90000, 1.10000, 0.90000
64300,'TONGANOXIE~1',  69.0000,1,  48,   1,   1,1.02878201,  16.491056, 1.10000, 0.90000, 1.10000, 0.90000
64301,'TONGANOXIE~2',  69.0000,1,  48,   1,   1,1.03053379,  16.265949, 1.10000, 0.90000, 1.10000, 0.90000
64302,'TONGANOXIE~3',  69.0000,1,  48,   1,   1,1.02894080,  16.338876, 1.10000, 0.90000, 1.10000, 0.90000
64303,'COURTLAND ~6',  69.0000,1,  48,   1,   1,1.04266059,  27.486741, 1.10000, 0.90000, 1.10000, 0.90000
64304,'COURTLAND ~7',  69.0000,1,  48,   1,   1,1.04263842,  27.485277, 1.10000, 0.90000, 1.10000, 0.90000
64305,'GLEN ELDER 1',  69.0000,1,  48,   1,   1,1.04555190,  28.296376, 1.10000, 0.90000, 1.10000, 0.90000
64306,'JEWELL 3 1  ',  69.0000,1,  48,   1,   1,1.04581070,  28.246614, 1.10000, 0.90000, 1.10000, 0.90000
64307,'JEWELL 3 2  ',  69.0000,1,  48,   1,   1,1.04578865,  28.245397, 1.10000, 0.90000, 1.10000, 0.90000
64308,'MANKATO 12 1', 161.0000,1,  48,   1,   1,1.03950119,  27.907267, 1.10000, 0.90000, 1.10000, 0.90000
64309,'MANKATO 12 2',  69.0000,1,  48,   1,   1,1.03979409,  27.619217, 1.10000, 0.90000, 1.10000, 0.90000
64310,'MANKATO 12 3', 161.0000,1,  48,   1,   1,1.03957188,  27.910236, 1.10000, 0.90000, 1.10000, 0.90000
64311,'SUPERIOR 6 1', 161.0000,1,  48,   1,   1,1.04166532,  27.852159, 1.10000, 0.90000, 1.10000, 0.90000
64312,'SUPERIOR 6 2',  69.0000,1,  48,   1,   1,1.04074490,  27.228698, 1.10000, 0.90000, 1.10000, 0.90000
64313,'SUPERIOR 6 3',  13.8000,1,  48,   1,   1,1.04020572,  26.817232, 1.10000, 0.90000, 1.10000, 0.90000
64315,'SUPERIOR 6 5', 161.0000,1,  48,   1,   1,1.04168546,  27.856717, 1.10000, 0.90000, 1.10000, 0.90000
64316,'SUPERIOR 7 1',  69.0000,1,  48,   1,   1,1.03970933,  27.133488, 1.10000, 0.90000, 1.10000, 0.90000
64317,'SUPERIOR 7 2',  69.0000,1,  48,   1,   1,1.03972185,  27.135153, 1.10000, 0.90000, 1.10000, 0.90000
64318,'DE SOTO 7 1 ',  69.0000,1,  48,   1,   1,1.03656483,  15.495075, 1.10000, 0.90000, 1.10000, 0.90000
64319,'DE SOTO 7 2 ',  69.0000,1,  48,   1,   1,1.03654385,  15.491221, 1.10000, 0.90000, 1.10000, 0.90000
64320,'GARDNER 8 1 ', 161.0000,1,  48,   1,   1,1.03437304,  18.451481, 1.10000, 0.90000, 1.10000, 0.90000
64321,'GARDNER 8 2 ', 161.0000,1,  48,   1,   1,1.03424835,  18.434699, 1.10000, 0.90000, 1.10000, 0.90000
64322,'GARDNER 9 1 ',  69.0000,1,  48,   1,   1,1.03430140,  16.063796, 1.10000, 0.90000, 1.10000, 0.90000
64323,'GARDNER 10 1',  69.0000,1,  48,   1,   1,1.03436542,  16.444217, 1.10000, 0.90000, 1.10000, 0.90000
64324,'GARDNER 11 1',  69.0000,1,  48,   1,   1,1.03440654,  15.886836, 1.10000, 0.90000, 1.10000, 0.90000
64325,'GARDNER 11 2',  69.0000,1,  48,   1,   1,1.03431165,  15.877540, 1.10000, 0.90000, 1.10000, 0.90000
64326,'LEAWOOD 1 1 ',  69.0000,1,  48,   1,   1,1.03635907,  14.678672, 1.10000, 0.90000, 1.10000, 0.90000
64327,'LEAWOOD 2 1 ', 161.0000,1,  48,   1,   1,1.02883601,  17.795544, 1.10000, 0.90000, 1.10000, 0.90000
64328,'LEAWOOD 2 2 ',  69.0000,1,  48,   1,   1,1.04134130,  15.450957, 1.10000, 0.90000, 1.10000, 0.90000
64329,'LEAWOOD 2 3 ',  13.8000,1,  48,   1,   1,1.04134130,  15.450957, 1.10000, 0.90000, 1.10000, 0.90000
64330,'LEAWOOD 2 4 ',  13.8000,1,  48,   1,   1,1.04134130,  15.450957, 1.10000, 0.90000, 1.10000, 0.90000
64332,'LEAWOOD 2 6 ', 161.0000,1,  48,   1,   1,1.02876949,  17.789815, 1.10000, 0.90000, 1.10000, 0.90000
64333,'LEAWOOD 2 8 ', 161.0000,1,  48,   1,   1,1.02930844,  17.820051, 1.10000, 0.90000, 1.10000, 0.90000
64334,'LEAWOOD 3 1 ',  69.0000,1,  48,   1,   1,1.02938414,  15.447639, 1.10000, 0.90000, 1.10000, 0.90000
64335,'LEAWOOD 4 1 ',  69.0000,1,  48,   1,   1,1.02972615,  14.799946, 1.10000, 0.90000, 1.10000, 0.90000
64336,'LEAWOOD 5 1 ', 161.0000,1,  48,   1,   1,1.03034902,  17.599777, 1.10000, 0.90000, 1.10000, 0.90000
64337,'LEAWOOD 5 2 ',  69.0000,1,  48,   1,   1,1.02787483,  15.284328, 1.10000, 0.90000, 1.10000, 0.90000
64338,'LEAWOOD 5 3 ', 161.0000,1,  48,   1,   1,1.03024173,  17.590391, 1.10000, 0.90000, 1.10000, 0.90000
64339,'LEAWOOD 6 1 ',  69.0000,1,  48,   1,   1,1.03288007,  14.643214, 1.10000, 0.90000, 1.10000, 0.90000
64340,'LEAWOOD 7 1 ',  69.0000,1,  48,   1,   1,1.03030086,  14.745327, 1.10000, 0.90000, 1.10000, 0.90000
64341,'LEAWOOD 7 2 ',  69.0000,1,  48,   1,   1,1.03022194,  14.738261, 1.10000, 0.90000, 1.10000, 0.90000
64342,'LENEXA 1 1  ', 161.0000,1,  48,   1,   1,1.02730024,  17.719353, 1.10000, 0.90000, 1.10000, 0.90000
64343,'LENEXA 2 1  ',  69.0000,1,  48,   1,   1,1.03026676,  14.510983, 1.10000, 0.90000, 1.10000, 0.90000
64344,'LENEXA 3 1  ',  69.0000,1,  48,   1,   1,1.02349186,  14.836919, 1.10000, 0.90000, 1.10000, 0.90000
64345,'LENEXA 3 2  ',  69.0000,1,  48,   1,   1,1.02340734,  14.824523, 1.10000, 0.90000, 1.10000, 0.90000
64346,'LENEXA 4 1  ',  69.0000,1,  48,   1,   1,1.02689135,  14.932165, 1.10000, 0.90000, 1.10000, 0.90000
64347,'LENEXA 5 1  ',  69.0000,1,  48,   1,   1,1.02507830,  15.002866, 1.10000, 0.90000, 1.10000, 0.90000
64348,'LENEXA 6 1  ',  69.0000,1,  48,   1,   1,1.02725649,  15.041697, 1.10000, 0.90000, 1.10000, 0.90000
64349,'LENEXA 7 1  ',  69.0000,1,  48,   1,   1,1.03128529,  14.964470, 1.10000, 0.90000, 1.10000, 0.90000
64350,'LENEXA 7 2  ',  69.0000,1,  48,   1,   1,1.03119600,  14.957187, 1.10000, 0.90000, 1.10000, 0.90000
64351,'MISSION 1 1 ',  69.0000,1,  48,   1,   1,1.04760301,  15.537468, 1.10000, 0.90000, 1.10000, 0.90000
64352,'MISSION 2 1 ',  69.0000,1,  48,   1,   1,1.03704667,  15.178487, 1.10000, 0.90000, 1.10000, 0.90000
64353,'MISSION 3 1 ', 161.0000,1,  48,   1,   1,1.03102291,  17.341627, 1.10000, 0.90000, 1.10000, 0.90000
64354,'MISSION 3 2 ',  69.0000,1,  48,   1,   1,1.04410863,  15.041929, 1.10000, 0.90000, 1.10000, 0.90000
64355,'MISSION 3 3 ', 161.0000,1,  48,   1,   1,1.03068900,  17.317760, 1.10000, 0.90000, 1.10000, 0.90000
64356,'OLATHE 1 1  ',  69.0000,1,  48,   1,   1,1.03058374,  15.441282, 1.10000, 0.90000, 1.10000, 0.90000
64357,'OLATHE 2 1  ',  69.0000,1,  48,   1,   1,1.03772473,  15.371049, 1.10000, 0.90000, 1.10000, 0.90000
64358,'OLATHE 2 2  ',  69.0000,1,  48,   1,   1,1.03793454,  15.390800, 1.10000, 0.90000, 1.10000, 0.90000
64359,'OLATHE 3 1  ', 161.0000,1,  48,   1,   1,1.03271186,  18.527583, 1.10000, 0.90000, 1.10000, 0.90000
64360,'OLATHE 3 2  ',  69.0000,1,  48,   1,   1,1.04041576,  16.083567, 1.10000, 0.90000, 1.10000, 0.90000
64361,'OLATHE 3 3  ', 161.0000,1,  48,   1,   1,1.03243327,  18.507408, 1.10000, 0.90000, 1.10000, 0.90000
64362,'OLATHE 4 1  ', 161.0000,1,  48,   1,   1,1.03351128,  18.182937, 1.10000, 0.90000, 1.10000, 0.90000
64363,'OLATHE 4 2  ',  69.0000,1,  48,   1,   1,1.02975595,  15.262100, 1.10000, 0.90000, 1.10000, 0.90000
64364,'OLATHE 4 3  ', 161.0000,1,  48,   1,   1,1.03332567,  18.152887, 1.10000, 0.90000, 1.10000, 0.90000
64365,'OLATHE 5 1  ', 161.0000,1,  48,   1,   1,1.02515960,  18.162332, 1.10000, 0.90000, 1.10000, 0.90000
64366,'OLATHE 5 2  ',  69.0000,1,  48,   1,   1,1.04323733,  15.606198, 1.10000, 0.90000, 1.10000, 0.90000
64367,'OLATHE 5 3  ', 161.0000,1,  48,   1,   1,1.02493703,  18.140457, 1.10000, 0.90000, 1.10000, 0.90000
64368,'OLATHE 6 1  ', 161.0000,1,  48,   1,   1,1.03020370,  17.478960, 1.10000, 0.90000, 1.10000, 0.90000
64369,'OLATHE 6 2  ', 161.0000,1,  48,   1,   1,1.03042531,  17.505491, 1.10000, 0.90000, 1.10000, 0.90000
64370,'OLATHE 7 1  ', 161.0000,1,  48,   1,   1,1.03107798,  17.659277, 1.10000, 0.90000, 1.10000, 0.90000
64371,'OLATHE 7 2  ',  69.0000,1,  48,   1,   1,1.02899909,  15.035632, 1.10000, 0.90000, 1.10000, 0.90000
64372,'OLATHE 7 3  ',  18.0000,1,  48,   1,   1,1.02988183,  11.160732, 1.10000, 0.90000, 1.10000, 0.90000
64374,'OLATHE 7 5  ', 161.0000,1,  48,   1,   1,1.03081858,  17.633283, 1.10000, 0.90000, 1.10000, 0.90000
64375,'OLATHE 8 1  ',  69.0000,1,  48,   1,   1,1.02644086,  14.986924, 1.10000, 0.90000, 1.10000, 0.90000
64376,'OLATHE 9 1  ', 500.0000,1,  48,   1,   1,1.04690492,  21.522394, 1.10000, 0.90000, 1.10000, 0.90000
64377,'OLATHE 9 2  ', 161.0000,1,  48,   1,   1,1.04477692,  19.117715, 1.10000, 0.90000, 1.10000, 0.90000
64378,'OLATHE 9 3  ',  69.0000,1,  48,   1,   1,1.04759479,  17.344502, 1.10000, 0.90000, 1.10000, 0.90000
64379,'OLATHE 9 4  ', 500.0000,1,  48,   1,   1,1.04670775,  21.494568, 1.10000, 0.90000, 1.10000, 0.90000
64380,'OLATHE 9 6  ', 500.0000,1,  48,   1,   1,1.04592514,  21.711197, 1.10000, 0.90000, 1.10000, 0.90000
64381,'OLATHE 10 1 ', 161.0000,1,  48,   1,   1,1.03292203,  17.947306, 1.10000, 0.90000, 1.10000, 0.90000
64382,'OLATHE 10 2 ',  69.0000,1,  48,   1,   1,1.02969730,  15.398069, 1.10000, 0.90000, 1.10000, 0.90000
64383,'OLATHE 10 3 ',  13.8000,1,  48,   1,   1,1.02990472,  15.629008, 1.10000, 0.90000, 1.10000, 0.90000
64385,'OLATHE 10 5 ', 161.0000,1,  48,   1,   1,1.03268695,  17.919283, 1.10000, 0.90000, 1.10000, 0.90000
64386,'OLATHE 10 7 ', 161.0000,1,  48,   1,   1,1.03331792,  17.996522, 1.10000, 0.90000, 1.10000, 0.90000
64387,'OVERLAND P~1',  69.0000,1,  48,   1,   1,1.03872895,  14.676907, 1.10000, 0.90000, 1.10000, 0.90000
64388,'OVERLAND ~24',  69.0000,1,  48,   1,   1,1.04328418,  15.071733, 1.10000, 0.90000, 1.10000, 0.90000
64389,'OVERLAND ~34',  69.0000,1,  48,   1,   1,1.03476453,  14.749655, 1.10000, 0.90000, 1.10000, 0.90000
64390,'OVERLAND ~35',  69.0000,1,  48,   1,   1,1.03511369,  14.644508, 1.10000, 0.90000, 1.10000, 0.90000
64391,'OVERLAND ~36',  69.0000,1,  48,   1,   1,1.03501368,  14.635815, 1.10000, 0.90000, 1.10000, 0.90000
64392,'OVERLAND ~37',  69.0000,1,  48,   1,   1,1.03057086,  14.380553, 1.10000, 0.90000, 1.10000, 0.90000
64393,'OVERLAND ~38',  69.0000,1,  48,   1,   1,1.03181541,  14.565921, 1.10000, 0.90000, 1.10000, 0.90000
64394,'OVERLAND ~39',  69.0000,1,  48,   1,   1,1.03184080,  14.416130, 1.10000, 0.90000, 1.10000, 0.90000
64395,'OVERLAND ~40',  69.0000,1,  48,   1,   1,1.02543974,  14.940757, 1.10000, 0.90000, 1.10000, 0.90000
64396,'OVERLAND ~41', 161.0000,1,  48,   1,   1,1.03358805,  17.406554, 1.10000, 0.90000, 1.10000, 0.90000
64397,'OVERLAND P~2', 161.0000,1,  48,   1,   1,1.02297258,  17.149720, 1.10000, 0.90000, 1.10000, 0.90000
64398,'OVERLAND P~3',  69.0000,1,  48,   1,   1,1.03719676,  14.563369, 1.10000, 0.90000, 1.10000, 0.90000
64399,'OVERLAND P~4', 161.0000,1,  48,   1,   1,1.02267706,  17.119900, 1.10000, 0.90000, 1.10000, 0.90000
64400,'OVERLAND P~5',  69.0000,1,  48,   1,   1,1.02957726,  14.288426, 1.10000, 0.90000, 1.10000, 0.90000
64401,'OVERLAND P~6', 161.0000,1,  48,   1,   1,1.02717710,  17.859903, 1.10000, 0.90000, 1.10000, 0.90000
64402,'OVERLAND P~7',  69.0000,1,  48,   1,   1,1.04161596,  15.105933, 1.10000, 0.90000, 1.10000, 0.90000
64403,'OVERLAND P~8', 161.0000,1,  48,   1,   1,1.02695262,  17.847820, 1.10000, 0.90000, 1.10000, 0.90000
64404,'OVERLAND P~9', 161.0000,1,  48,   1,   1,1.02830410,  17.366002, 1.10000, 0.90000, 1.10000, 0.90000
64405,'OVERLAND ~10', 161.0000,1,  48,   1,   1,1.02818942,  17.353207, 1.10000, 0.90000, 1.10000, 0.90000
64406,'OVERLAND ~11',  69.0000,1,  48,   1,   1,1.03240395,  14.770129, 1.10000, 0.90000, 1.10000, 0.90000
64407,'OVERLAND ~12',  69.0000,1,  48,   1,   1,1.03232539,  14.763490, 1.10000, 0.90000, 1.10000, 0.90000
64408,'OVERLAND ~13',  69.0000,1,  48,   1,   1,1.02389932,  14.889899, 1.10000, 0.90000, 1.10000, 0.90000
64409,'OVERLAND ~14',  69.0000,1,  48,   1,   1,1.02700412,  14.928922, 1.10000, 0.90000, 1.10000, 0.90000
64410,'OVERLAND ~15',  69.0000,1,  48,   1,   1,1.02924752,  15.173815, 1.10000, 0.90000, 1.10000, 0.90000
64411,'OVERLAND ~16',  69.0000,1,  48,   1,   1,1.03479958,  15.426510, 1.10000, 0.90000, 1.10000, 0.90000
64412,'OVERLAND ~17',  69.0000,1,  48,   1,   1,1.03473210,  15.420016, 1.10000, 0.90000, 1.10000, 0.90000
64413,'OVERLAND ~18',  69.0000,1,  48,   1,   1,1.03279769,  14.416094, 1.10000, 0.90000, 1.10000, 0.90000
64414,'OVERLAND ~19',  13.8000,1,  48,   1,   1,1.03279769,  14.416094, 1.10000, 0.90000, 1.10000, 0.90000
64415,'OVERLAND ~20',  13.8000,1,  48,   1,   1,1.03279769,  14.416094, 1.10000, 0.90000, 1.10000, 0.90000
64417,'OVERLAND ~22',  69.0000,1,  48,   1,   1,1.03262615,  14.403161, 1.10000, 0.90000, 1.10000, 0.90000
64418,'OVERLAND ~23',  69.0000,1,  48,   1,   1,1.03282249,  14.430817, 1.10000, 0.90000, 1.10000, 0.90000
64419,'OVERLAND ~25', 161.0000,1,  48,   1,   1,1.01485348,  17.404522, 1.10000, 0.90000, 1.10000, 0.90000
64420,'OVERLAND ~26',  69.0000,1,  48,   1,   1,1.03576660,  14.481427, 1.10000, 0.90000, 1.10000, 0.90000
64421,'OVERLAND ~27', 161.0000,1,  48,   1,   1,1.01479435,  17.393620, 1.10000, 0.90000, 1.10000, 0.90000
64422,'OVERLAND ~28', 161.0000,1,  48,   1,   1,1.02860165,  17.418608, 1.10000, 0.90000, 1.10000, 0.90000
64423,'OVERLAND ~29',  69.0000,1,  48,   1,   1,1.03252316,  15.242949, 1.10000, 0.90000, 1.10000, 0.90000
64424,'OVERLAND ~30', 161.0000,1,  48,   1,   1,1.02850235,  17.407866, 1.10000, 0.90000, 1.10000, 0.90000
64425,'OVERLAND ~31', 161.0000,1,  48,   1,   1,1.03467798,  17.853887, 1.10000, 0.90000, 1.10000, 0.90000
64426,'OVERLAND ~32',  69.0000,1,  48,   1,   1,1.03443766,  14.700946, 1.10000, 0.90000, 1.10000, 0.90000
64427,'OVERLAND ~33',  69.0000,1,  48,   1,   1,1.03009713,  14.868466, 1.10000, 0.90000, 1.10000, 0.90000
64428,'PRAIRIE VI~2',  69.0000,1,  48,   1,   1,1.03928757,  15.494467, 1.10000, 0.90000, 1.10000, 0.90000
64429,'PRAIRIE VI~3', 161.0000,1,  48,   1,   1,1.02379799,  17.206570, 1.10000, 0.90000, 1.10000, 0.90000
64430,'PRAIRIE VI~4',  69.0000,1,  48,   1,   1,1.03469586,  14.706401, 1.10000, 0.90000, 1.10000, 0.90000
64431,'PRAIRIE VI~5', 161.0000,1,  48,   1,   1,1.02366710,  17.197508, 1.10000, 0.90000, 1.10000, 0.90000
64432,'PRAIRIE VI~6', 161.0000,1,  48,   1,   1,1.02891266,  17.309480, 1.10000, 0.90000, 1.10000, 0.90000
64433,'PRAIRIE VI~7',  69.0000,1,  48,   1,   1,1.03843606,  14.938708, 1.10000, 0.90000, 1.10000, 0.90000
64434,'PRAIRIE VI~8', 161.0000,1,  48,   1,   1,1.02876019,  17.286773, 1.10000, 0.90000, 1.10000, 0.90000
64435,'SHAWNEE 9 1 ', 161.0000,1,  48,   1,   1,1.02547550,  17.202750, 1.10000, 0.90000, 1.10000, 0.90000
64436,'SHAWNEE 9 2 ',  69.0000,1,  48,   1,   1,1.04334295,  14.756028, 1.10000, 0.90000, 1.10000, 0.90000
64437,'SHAWNEE 9 3 ', 161.0000,1,  48,   1,   1,1.02535105,  17.194815, 1.10000, 0.90000, 1.10000, 0.90000
64438,'SHAWNEE 10 1',  69.0000,1,  48,   1,   1,1.02414382,  14.810183, 1.10000, 0.90000, 1.10000, 0.90000
64439,'SHAWNEE 11 1',  69.0000,1,  48,   1,   1,1.02871251,  14.805449, 1.10000, 0.90000, 1.10000, 0.90000
64440,'SHAWNEE 12 1', 161.0000,1,  48,   1,   1,1.02880001,  17.556979, 1.10000, 0.90000, 1.10000, 0.90000
64441,'SHAWNEE 12 2',  69.0000,1,  48,   1,   1,1.02330935,  14.836713, 1.10000, 0.90000, 1.10000, 0.90000
64442,'SHAWNEE 12 3',  24.0000,1,  48,   1,   1,1.02451074,  15.544763, 1.10000, 0.90000, 1.10000, 0.90000
64444,'SHAWNEE 12 5', 161.0000,1,  48,   1,   1,1.02893090,  17.579145, 1.10000, 0.90000, 1.10000, 0.90000
64445,'SHAWNEE 13 1',  69.0000,1,  48,   1,   1,1.02638745,  14.874533, 1.10000, 0.90000, 1.10000, 0.90000
64446,'SHAWNEE 14 1', 161.0000,1,  48,   1,   1,1.03129411,  17.275872, 1.10000, 0.90000, 1.10000, 0.90000
64447,'SHAWNEE 14 2',  69.0000,1,  48,   1,   1,1.04862761,  15.616912, 1.10000, 0.90000, 1.10000, 0.90000
64448,'SHAWNEE 14 3', 161.0000,1,  48,   1,   1,1.03111851,  17.259495, 1.10000, 0.90000, 1.10000, 0.90000
64449,'SHAWNEE 15 1',  69.0000,1,  48,   1,   1,1.04506588,  15.270061, 1.10000, 0.90000, 1.10000, 0.90000
64450,'SHAWNEE 16 1',  69.0000,1,  48,   1,   1,1.02479017,  15.185278, 1.10000, 0.90000, 1.10000, 0.90000
64451,'SHAWNEE 16 2',  69.0000,1,  48,   1,   1,1.02476382,  15.182085, 1.10000, 0.90000, 1.10000, 0.90000
64452,'SHAWNEE 17 1',  69.0000,1,  48,   1,   1,1.02461278,  14.743996, 1.10000, 0.90000, 1.10000, 0.90000
64453,'SHAWNEE 18 1',  69.0000,1,  48,   1,   1,1.02254581,  15.233046, 1.10000, 0.90000, 1.10000, 0.90000
64454,'SHAWNEE 19 1',  69.0000,1,  48,   1,   1,1.04176438,  15.186893, 1.10000, 0.90000, 1.10000, 0.90000
64455,'SHAWNEE 19 2',  69.0000,1,  48,   1,   1,1.04163361,  15.174035, 1.10000, 0.90000, 1.10000, 0.90000
64456,'SHAWNEE 20 1', 161.0000,1,  48,   1,   1,1.03010964,  17.947051, 1.10000, 0.90000, 1.10000, 0.90000
64457,'SHAWNEE 21 1', 500.0000,1,  48,   1,   1,1.04406226,  21.127519, 1.10000, 0.90000, 1.10000, 0.90000
64458,'SHAWNEE 21 2', 161.0000,1,  48,   1,   1,1.03752458,  18.919716, 1.10000, 0.90000, 1.10000, 0.90000
64459,'SHAWNEE 21 3',  69.0000,1,  48,   1,   1,1.03346169,  15.509119, 1.10000, 0.90000, 1.10000, 0.90000
64460,'SHAWNEE 21 4', 161.0000,1,  48,   1,   1,1.03645241,  18.750114, 1.10000, 0.90000, 1.10000, 0.90000
64461,'SHAWNEE 21 6', 500.0000,1,  48,   1,   1,1.04402173,  21.125008, 1.10000, 0.90000, 1.10000, 0.90000
64462,'SPRING HI~15',  69.0000,1,  48,   1,   1,1.03764129,  16.230116, 1.10000, 0.90000, 1.10000, 0.90000
64463,'SPRING HI~16',  69.0000,1,  48,   1,   1,1.03771579,  16.235213, 1.10000, 0.90000, 1.10000, 0.90000
64464,'SPRING HI~17',  69.0000,1,  48,   1,   1,1.02925479,  16.450792, 1.10000, 0.90000, 1.10000, 0.90000
64465,'SPRING HI~18',  69.0000,1,  48,   1,   1,1.02540457,  15.878161, 1.10000, 0.90000, 1.10000, 0.90000
64466,'STILWELL 4 1',  69.0000,1,  48,   1,   1,1.03232396,  15.377271, 1.10000, 0.90000, 1.10000, 0.90000
64467,'STILWELL 5 1',  69.0000,1,  48,   1,   1,1.02763808,  14.860851, 1.10000, 0.90000, 1.10000, 0.90000
64468,'LAKIN 1 1   ',  69.0000,1,  48,   1,   1,1.04171443,  46.943651, 1.10000, 0.90000, 1.10000, 0.90000
64469,'LAKIN 1 2   ',  69.0000,1,  48,   1,   1,1.04168916,  46.941944, 1.10000, 0.90000, 1.10000, 0.90000
64470,'LAKIN 2 1   ',  69.0000,1,  48,   1,   1,1.04081893,  46.882470, 1.10000, 0.90000, 1.10000, 0.90000
64471,'LAKIN 2 2   ',  69.0000,1,  48,   1,   1,1.04079950,  46.880899, 1.10000, 0.90000, 1.10000, 0.90000
64472,'LAKIN 3 1   ',  69.0000,1,  48,   1,   1,1.04075313,  46.835731, 1.10000, 0.90000, 1.10000, 0.90000
64473,'LAKIN 3 2   ',  69.0000,1,  48,   1,   1,1.04076946,  46.837619, 1.10000, 0.90000, 1.10000, 0.90000
64474,'CHENEY 1 1  ', 161.0000,1,  48,   1,   1,1.04685116,  35.857230, 1.10000, 0.90000, 1.10000, 0.90000
64475,'CHENEY 1 2  ',  69.0000,1,  48,   1,   1,1.04400253,  35.619631, 1.10000, 0.90000, 1.10000, 0.90000
64476,'CHENEY 1 3  ',  13.8000,1,  48,   1,   1,1.04070127,  35.340744, 1.10000, 0.90000, 1.10000, 0.90000
64478,'CHENEY 1 5  ', 161.0000,1,  48,   1,   1,1.04680300,  35.853357, 1.10000, 0.90000, 1.10000, 0.90000
64479,'CHENEY 2 1  ', 161.0000,1,  48,   1,   1,1.04823482,  36.020755, 1.10000, 0.90000, 1.10000, 0.90000
64480,'CHENEY 2 2  ',  69.0000,1,  48,   1,   1,1.04429305,  36.019788, 1.10000, 0.90000, 1.10000, 0.90000
64481,'CHENEY 2 3  ',  13.8000,1,  48,   1,   1,1.04303241,  36.019477, 1.10000, 0.90000, 1.10000, 0.90000
64483,'CHENEY 2 5  ', 161.0000,1,  48,   1,   1,1.04819989,  36.018320, 1.10000, 0.90000, 1.10000, 0.90000
64484,'CHENEY 3 1  ',  69.0000,1,  48,   1,   1,1.04565740,  36.490767, 1.10000, 0.90000, 1.10000, 0.90000
64485,'CUNNINGHAM 1', 161.0000,1,  48,   1,   1,1.04358375,  38.012369, 1.10000, 0.90000, 1.10000, 0.90000
64486,'CUNNINGHAM 2',  69.0000,1,  48,   1,   1,1.04353416,  37.662199, 1.10000, 0.90000, 1.10000, 0.90000
64487,'CUNNINGHAM 3', 161.0000,1,  48,   1,   1,1.04356349,  38.009784, 1.10000, 0.90000, 1.10000, 0.90000
64488,'KINGMAN 3 1 ',  69.0000,1,  48,   1,   1,1.03740549,  38.136149, 1.10000, 0.90000, 1.10000, 0.90000
64489,'KINGMAN 4 1 ',  69.0000,1,  48,   1,   1,1.03499961,  37.314044, 1.10000, 0.90000, 1.10000, 0.90000
64490,'KINGMAN 5 1 ', 161.0000,1,  48,   1,   1,1.04294312,  38.095708, 1.10000, 0.90000, 1.10000, 0.90000
64491,'KINGMAN 5 2 ',  69.0000,1,  48,   1,   1,1.05038238,  37.282475, 1.10000, 0.90000, 1.10000, 0.90000
64492,'KINGMAN 5 3 ', 161.0000,1,  48,   1,   1,1.04290354,  38.090742, 1.10000, 0.90000, 1.10000, 0.90000
64493,'NORWICH 13 1',  69.0000,1,  48,   1,   1,1.03978360,  36.024221, 1.10000, 0.90000, 1.10000, 0.90000
64494,'NORWICH 13 2',  69.0000,1,  48,   1,   1,1.03977275,  36.022848, 1.10000, 0.90000, 1.10000, 0.90000
64495,'GREENSBURG~9',  69.0000,1,  48,   1,   1,1.05537629,  46.768365, 1.10000, 0.90000, 1.10000, 0.90000
64496,'GREENSBUR~10',  69.0000,1,  48,   1,   1,1.05408418,  46.343923, 1.10000, 0.90000, 1.10000, 0.90000
64497,'ALTAMONT 8 1', 161.0000,1,  48,   1,   1,1.04614353,  34.740255, 1.10000, 0.90000, 1.10000, 0.90000
64498,'CHERRYVALE~1',  69.0000,1,  48,   1,   1,1.03458071,  32.190770, 1.10000, 0.90000, 1.10000, 0.90000
64499,'CHERRYVALE~2',  69.0000,1,  48,   1,   1,1.03530157,  32.629204, 1.10000, 0.90000, 1.10000, 0.90000
64500,'CHERRYVALE~3',  69.0000,1,  48,   1,   1,1.03528738,  32.626639, 1.10000, 0.90000, 1.10000, 0.90000
64501,'CHERRYVALE~4',  69.0000,1,  48,   1,   1,1.03800654,  32.893539, 1.10000, 0.90000, 1.10000, 0.90000
64502,'CHERRYVALE~5',  69.0000,1,  48,   1,   1,1.03803062,  32.896578, 1.10000, 0.90000, 1.10000, 0.90000
64503,'COFFEYVILL~1',  69.0000,1,  48,   1,   1,1.04325557,  33.796015, 1.10000, 0.90000, 1.10000, 0.90000
64504,'COFFEYVILL~2', 161.0000,1,  48,   1,   1,1.04707098,  35.734310, 1.10000, 0.90000, 1.10000, 0.90000
64505,'COFFEYVILL~3', 115.0000,1,  48,   1,   1,1.04481423,  34.463290, 1.10000, 0.90000, 1.10000, 0.90000
64506,'COFFEYVILL~4',  69.0000,1,  48,   1,   1,1.04494846,  33.807135, 1.10000, 0.90000, 1.10000, 0.90000
64507,'COFFEYVILL~5', 115.0000,1,  48,   1,   1,1.04478073,  34.457232, 1.10000, 0.90000, 1.10000, 0.90000
64508,'COFFEYVILL~6', 161.0000,1,  48,   1,   1,1.04699957,  35.725229, 1.10000, 0.90000, 1.10000, 0.90000
64509,'COFFEYVILL~7',  69.0000,1,  48,   1,   1,1.04366219,  33.824384, 1.10000, 0.90000, 1.10000, 0.90000
64510,'MOUND VALL~1',  69.0000,1,  48,   1,   1,1.03616107,  32.644230, 1.10000, 0.90000, 1.10000, 0.90000
64511,'PARSONS 7 1 ', 161.0000,1,  48,   1,   1,1.04605055,  32.958907, 1.10000, 0.90000, 1.10000, 0.90000
64512,'PARSONS 7 2 ',  69.0000,1,  48,   1,   1,1.04665506,  31.879331, 1.10000, 0.90000, 1.10000, 0.90000
64513,'PARSONS 7 3 ', 161.0000,1,  48,   1,   1,1.04599023,  32.951148, 1.10000, 0.90000, 1.10000, 0.90000
64514,'PARSONS 8 1 ', 161.0000,1,  48,   1,   1,1.04526734,  32.456226, 1.10000, 0.90000, 1.10000, 0.90000
64515,'PARSONS 8 2 ',  69.0000,1,  48,   1,   1,1.03733385,  31.764700, 1.10000, 0.90000, 1.10000, 0.90000
64516,'PARSONS 8 3 ', 161.0000,1,  48,   1,   1,1.04535830,  32.461451, 1.10000, 0.90000, 1.10000, 0.90000
64517,'PARSONS 9 1 ', 500.0000,1,  48,   1,   1,1.04288721,  34.699755, 1.10000, 0.90000, 1.10000, 0.90000
64518,'PARSONS 9 2 ', 345.0000,1,  48,   1,   1,1.04248846,  34.809199, 1.10000, 0.90000, 1.10000, 0.90000
64519,'PARSONS 9 3 ', 161.0000,1,  48,   1,   1,1.04776037,  33.967490, 1.10000, 0.90000, 1.10000, 0.90000
64520,'PARSONS 9 4 ',  18.0000,1,  48,   1,   1,1.04209185,  34.919192, 1.10000, 0.90000, 1.10000, 0.90000
64522,'PARSONS 9 6 ', 345.0000,1,  48,   1,   1,1.04272544,  34.856720, 1.10000, 0.90000, 1.10000, 0.90000
64523,'PARSONS 9 8 ', 345.0000,1,  48,   1,   1,1.04241002,  34.800135, 1.10000, 0.90000, 1.10000, 0.90000
64524,'THAYER 4 1  ',  69.0000,1,  48,   1,   1,1.03351784,  31.849469, 1.10000, 0.90000, 1.10000, 0.90000
64525,'THAYER 4 2  ',  69.0000,1,  48,   1,   1,1.03347731,  31.846249, 1.10000, 0.90000, 1.10000, 0.90000
64526,'BASEHOR 1 1 ',  69.0000,1,  48,   1,   1,1.03267479,  15.886062, 1.10000, 0.90000, 1.10000, 0.90000
64527,'BASEHOR 1 2 ',  69.0000,1,  48,   1,   1,1.03263581,  15.882341, 1.10000, 0.90000, 1.10000, 0.90000
64528,'BASEHOR 2 1 ',  69.0000,1,  48,   1,   1,1.03516495,  15.823317, 1.10000, 0.90000, 1.10000, 0.90000
64529,'BONNER SPR~1', 161.0000,1,  48,   1,   1,1.03517437,  18.197828, 1.10000, 0.90000, 1.10000, 0.90000
64530,'BONNER SPR~2',  69.0000,1,  48,   1,   1,1.03831053,  15.646167, 1.10000, 0.90000, 1.10000, 0.90000
64531,'BONNER SPR~3', 161.0000,1,  48,   1,   1,1.03511381,  18.187033, 1.10000, 0.90000, 1.10000, 0.90000
64532,'BONNER SPR~4',  69.0000,1,  48,   1,   1,1.03260088,  15.295319, 1.10000, 0.90000, 1.10000, 0.90000
64533,'BONNER SPR~5',  69.0000,1,  48,   1,   1,1.03860700,  16.228234, 1.10000, 0.90000, 1.10000, 0.90000
64534,'BONNER SPR~6',  69.0000,1,  48,   1,   1,1.03853226,  16.221918, 1.10000, 0.90000, 1.10000, 0.90000
64535,'EASTON 17 1 ',  69.0000,1,  48,   1,   1,1.03466213,  17.539461, 1.10000, 0.90000, 1.10000, 0.90000
64536,'EASTON 17 2 ',  69.0000,1,  48,   1,   1,1.03467894,  17.541430, 1.10000, 0.90000, 1.10000, 0.90000
64537,'FORT LEAVE~1',  69.0000,1,  48,   1,   1,1.03830683,  16.016681, 1.10000, 0.90000, 1.10000, 0.90000
64538,'FORT LEAVE~2',  69.0000,1,  48,   1,   1,1.03375244,  16.284839, 1.10000, 0.90000, 1.10000, 0.90000
64539,'FORT LEAVE~3',  69.0000,1,  48,   1,   1,1.03377998,  16.288186, 1.10000, 0.90000, 1.10000, 0.90000
64540,'KANSAS C~219',  69.0000,1,  48,   1,   1,1.04004908,  15.223044, 1.10000, 0.90000, 1.10000, 0.90000
64541,'KANSAS C~220', 161.0000,1,  48,   1,   1,1.02361488,  17.534919, 1.10000, 0.90000, 1.10000, 0.90000
64542,'KANSAS C~221',  69.0000,1,  48,   1,   1,1.03913987,  15.476632, 1.10000, 0.90000, 1.10000, 0.90000
64543,'KANSAS C~222', 161.0000,1,  48,   1,   1,1.02353871,  17.525063, 1.10000, 0.90000, 1.10000, 0.90000
64544,'KANSAS C~223',  69.0000,1,  48,   1,   1,1.03401959,  15.284227, 1.10000, 0.90000, 1.10000, 0.90000
64545,'KANSAS C~227', 161.0000,1,  48,   1,   1,1.02554023,  17.160702, 1.10000, 0.90000, 1.10000, 0.90000
64546,'KANSAS C~228',  69.0000,1,  48,   1,   1,1.02734053,  15.639940, 1.10000, 0.90000, 1.10000, 0.90000
64547,'KANSAS C~229', 161.0000,1,  48,   1,   1,1.02534044,  17.142194, 1.10000, 0.90000, 1.10000, 0.90000
64548,'LANSING 29 1',  69.0000,1,  48,   1,   1,1.03291202,  16.173900, 1.10000, 0.90000, 1.10000, 0.90000
64549,'LANSING 29 2',  69.0000,1,  48,   1,   1,1.03286099,  16.166827, 1.10000, 0.90000, 1.10000, 0.90000
64550,'LANSING 30 1', 500.0000,1,  48,   1,   1,1.03807700,  20.808067, 1.10000, 0.90000, 1.10000, 0.90000
64551,'LANSING 30 2', 161.0000,1,  48,   1,   1,1.03763652,  19.291185, 1.10000, 0.90000, 1.10000, 0.90000
64552,'LANSING 30 3',  69.0000,1,  48,   1,   1,1.04213250,  16.596979, 1.10000, 0.90000, 1.10000, 0.90000
64553,'LANSING 30 4', 161.0000,1,  48,   1,   1,1.03680587,  19.186539, 1.10000, 0.90000, 1.10000, 0.90000
64554,'LANSING 30 6', 161.0000,1,  48,   1,   1,1.03755188,  19.280596, 1.10000, 0.90000, 1.10000, 0.90000
64555,'LANSING 31 1',  69.0000,1,  48,   1,   1,1.03446186,  15.413758, 1.10000, 0.90000, 1.10000, 0.90000
64556,'LEAVENWORT~3', 161.0000,1,  48,   1,   1,1.03088510,  18.214291, 1.10000, 0.90000, 1.10000, 0.90000
64557,'LEAVENWORT~4',  69.0000,1,  48,   1,   1,1.03077745,  16.379755, 1.10000, 0.90000, 1.10000, 0.90000
64558,'LEAVENWORT~5',  13.2000,1,  48,   1,   1,1.03071821,  16.714639, 1.10000, 0.90000, 1.10000, 0.90000
64560,'LEAVENWORT~7', 161.0000,1,  48,   1,   1,1.03068125,  18.199020, 1.10000, 0.90000, 1.10000, 0.90000
64561,'LEAVENWORT~8', 161.0000,1,  48,   1,   1,1.03836560,  18.364967, 1.10000, 0.90000, 1.10000, 0.90000
64562,'LEAVENWORT~9',  69.0000,1,  48,   1,   1,1.03622508,  17.211228, 1.10000, 0.90000, 1.10000, 0.90000
64563,'LEAVENWOR~10',  13.8000,1,  48,   1,   1,1.03322828,  14.909806, 1.10000, 0.90000, 1.10000, 0.90000
64565,'LEAVENWOR~12', 161.0000,1,  48,   1,   1,1.03815043,  18.347842, 1.10000, 0.90000, 1.10000, 0.90000
64566,'LEAVENWOR~13',  69.0000,1,  48,   1,   1,1.03408897,  17.013351, 1.10000, 0.90000, 1.10000, 0.90000
64567,'LEAVENWOR~14', 161.0000,1,  48,   1,   1,1.03682172,  18.133368, 1.10000, 0.90000, 1.10000, 0.90000
64568,'LEAVENWOR~15',  69.0000,1,  48,   1,   1,1.03445661,  16.638069, 1.10000, 0.90000, 1.10000, 0.90000
64569,'LEAVENWOR~16', 161.0000,1,  48,   1,   1,1.03661275,  18.118349, 1.10000, 0.90000, 1.10000, 0.90000
64570,'LINCOLN 15 1',  69.0000,1,  48,   1,   1,1.03884077,  30.838048, 1.10000, 0.90000, 1.10000, 0.90000
64571,'LINCOLN 16 1',  69.0000,1,  48,   1,   1,1.04242444,  31.967310, 1.10000, 0.90000, 1.10000, 0.90000
64572,'LINCOLN 17 1',  69.0000,1,  48,   1,   1,1.03920424,  30.527247, 1.10000, 0.90000, 1.10000, 0.90000
64573,'SYLVAN GRO~1',  69.0000,1,  48,   1,   1,1.04008985,  31.561570, 1.10000, 0.90000, 1.10000, 0.90000
64574,'TESCOTT 1   ',  69.0000,1,  48,   1,   1,1.04004645,  29.966198, 1.10000, 0.90000, 1.10000, 0.90000
64575,'LACYGNE 1 1 ',  69.0000,1,  48,   1,   1,1.03255999,  20.546088, 1.10000, 0.90000, 1.10000, 0.90000
64576,'LACYGNE 1 2 ',  69.0000,1,  48,   1,   1,1.03254437,  20.544094, 1.10000, 0.90000, 1.10000, 0.90000
64577,'LACYGNE 2 1 ',  69.0000,1,  48,   1,   1,1.03614104,  20.671153, 1.10000, 0.90000, 1.10000, 0.90000
64578,'MOUND CITY~3', 161.0000,1,  48,   1,   1,1.04256737,  23.906594, 1.10000, 0.90000, 1.10000, 0.90000
64579,'MOUND CITY~4',  69.0000,1,  48,   1,   1,1.03517556,  24.431097, 1.10000, 0.90000, 1.10000, 0.90000
64580,'MOUND CITY~5',  69.0000,1,  48,   1,   1,1.03516054,  24.428802, 1.10000, 0.90000, 1.10000, 0.90000
64581,'PARKER 4 1  ',  69.0000,1,  48,   1,   1,1.03002191,  19.666761, 1.10000, 0.90000, 1.10000, 0.90000
64582,'PLEASANTON~1',  69.0000,1,  48,   1,   1,1.02929103,  20.976534, 1.10000, 0.90000, 1.10000, 0.90000
64583,'PLEASANTON~3', 161.0000,1,  48,   1,   1,1.02418935,  22.208765, 1.10000, 0.90000, 1.10000, 0.90000
64584,'PLEASANTON~4',  69.0000,1,  48,   1,   1,1.02888501,  22.328597, 1.10000, 0.90000, 1.10000, 0.90000
64585,'PLEASANTON~5',  18.0000,1,  48,   1,   1,1.03368592,  22.449870, 1.10000, 0.90000, 1.10000, 0.90000
64587,'PLEASANTON~7', 161.0000,1,  48,   1,   1,1.02415800,  22.206036, 1.10000, 0.90000, 1.10000, 0.90000
64588,'PRESCOTT 8 1',  69.0000,1,  48,   1,   1,1.03201652,  23.710664, 1.10000, 0.90000, 1.10000, 0.90000
64589,'LEOTI 1 1   ', 161.0000,1,  48,   1,   1,1.04452634,  42.756048, 1.10000, 0.90000, 1.10000, 0.90000
64590,'LEOTI 1 2   ',  69.0000,1,  48,   1,   1,1.04793227,  42.953926, 1.10000, 0.90000, 1.10000, 0.90000
64591,'LEOTI 1 3   ',  13.8000,1,  48,   1,   1,1.04892218,  43.011064, 1.10000, 0.90000, 1.10000, 0.90000
64593,'LEOTI 1 5   ', 161.0000,1,  48,   1,   1,1.04449892,  42.753508, 1.10000, 0.90000, 1.10000, 0.90000
64594,'LEOTI 2 1   ',  69.0000,1,  48,   1,   1,1.04649472,  43.085147, 1.10000, 0.90000, 1.10000, 0.90000
64595,'LEOTI 2 2   ',  69.0000,1,  48,   1,   1,1.04648054,  43.083641, 1.10000, 0.90000, 1.10000, 0.90000
64596,'WALLACE 5 1 ',  69.0000,1,  48,   1,   1,1.04236341,  39.038534, 1.10000, 0.90000, 1.10000, 0.90000
64597,'WALLACE 5 2 ',  69.0000,1,  48,   1,   1,1.04236710,  39.039012, 1.10000, 0.90000, 1.10000, 0.90000
64598,'WINONA 9 1  ',  69.0000,1,  48,   1,   1,1.03998613,  37.710226, 1.10000, 0.90000, 1.10000, 0.90000
64599,'AMERICUS 7 1',  69.0000,1,  48,   1,   1,1.03312671,  26.578686, 1.10000, 0.90000, 1.10000, 0.90000
64600,'BURLINGAME~1', 161.0000,1,  48,   1,   1,1.03423595,  22.238283, 1.10000, 0.90000, 1.10000, 0.90000
64601,'BURLINGAME~2',  69.0000,1,  48,   1,   1,1.04544079,  22.743362, 1.10000, 0.90000, 1.10000, 0.90000
64602,'BURLINGAME~3', 161.0000,1,  48,   1,   1,1.03419161,  22.235206, 1.10000, 0.90000, 1.10000, 0.90000
64603,'OSAGE CITY~1', 161.0000,1,  48,   1,   1,1.03535807,  26.010665, 1.10000, 0.90000, 1.10000, 0.90000
64604,'OSAGE CITY~2',  69.0000,1,  48,   1,   1,1.04123747,  25.310728, 1.10000, 0.90000, 1.10000, 0.90000
64605,'OSAGE CITY~3', 161.0000,1,  48,   1,   1,1.03533757,  26.008157, 1.10000, 0.90000, 1.10000, 0.90000
64606,'OSAGE CITY~4',  69.0000,1,  48,   1,   1,1.04425335,  23.795426, 1.10000, 0.90000, 1.10000, 0.90000
64607,'OSAGE CITY~5',  69.0000,1,  48,   1,   1,1.04009247,  23.453524, 1.10000, 0.90000, 1.10000, 0.90000
64608,'CANTON 60 1 ',  69.0000,1,  48,   1,   1,1.04042244,  35.768348, 1.10000, 0.90000, 1.10000, 0.90000
64609,'HILLSBORO~14', 161.0000,1,  48,   1,   1,1.03866839,  35.411109, 1.10000, 0.90000, 1.10000, 0.90000
64610,'HILLSBORO~15',  69.0000,1,  48,   1,   1,1.03786421,  33.111039, 1.10000, 0.90000, 1.10000, 0.90000
64611,'HILLSBORO~16',  13.8000,1,  48,   1,   1,1.02802289,  28.550828, 1.10000, 0.90000, 1.10000, 0.90000
64613,'HILLSBORO~18', 161.0000,1,  48,   1,   1,1.03873348,  35.428785, 1.10000, 0.90000, 1.10000, 0.90000
64614,'LINCOLNVIL~5',  69.0000,1,  48,   1,   1,1.03659797,  29.711504, 1.10000, 0.90000, 1.10000, 0.90000
64615,'MARION 49 1 ',  69.0000,1,  48,   1,   1,1.03565168,  31.701500, 1.10000, 0.90000, 1.10000, 0.90000
64616,'MARION 49 2 ',  69.0000,1,  48,   1,   1,1.03562200,  31.699424, 1.10000, 0.90000, 1.10000, 0.90000
64617,'MARION 50 1 ', 161.0000,1,  48,   1,   1,1.03829753,  30.620288, 1.10000, 0.90000, 1.10000, 0.90000
64618,'AXTELL 1 1  ', 161.0000,1,  48,   1,   1,1.04870605,  25.104750, 1.10000, 0.90000, 1.10000, 0.90000
64619,'AXTELL 1 2  ',  69.0000,1,  48,   1,   1,1.04697943,  24.554201, 1.10000, 0.90000, 1.10000, 0.90000
64620,'AXTELL 1 3  ', 161.0000,1,  48,   1,   1,1.04868793,  25.101748, 1.10000, 0.90000, 1.10000, 0.90000
64621,'BLUE RAPID~1', 161.0000,1,  48,   1,   1,1.05200827,  25.583694, 1.10000, 0.90000, 1.10000, 0.90000
64622,'BLUE RAPID~2',  69.0000,1,  48,   1,   1,1.04968083,  25.702202, 1.10000, 0.90000, 1.10000, 0.90000
64623,'BLUE RAPID~3', 161.0000,1,  48,   1,   1,1.05198121,  25.581193, 1.10000, 0.90000, 1.10000, 0.90000
64624,'BLUE RAPID~4',  69.0000,1,  48,   1,   1,1.03598428,  24.625795, 1.10000, 0.90000, 1.10000, 0.90000
64625,'BLUE RAPID~5',  69.0000,1,  48,   1,   1,1.03599691,  24.627284, 1.10000, 0.90000, 1.10000, 0.90000
64626,'FRANKFORT~17',  69.0000,1,  48,   1,   1,1.04105318,  24.037966, 1.10000, 0.90000, 1.10000, 0.90000
64627,'FRANKFORT~18',  69.0000,1,  48,   1,   1,1.04106629,  24.040137, 1.10000, 0.90000, 1.10000, 0.90000
64628,'MARYSVILL~16',  69.0000,1,  48,   1,   1,1.03905177,  23.914833, 1.10000, 0.90000, 1.10000, 0.90000
64629,'MARYSVILLE~3', 161.0000,1,  48,   1,   1,1.05129945,  26.284974, 1.10000, 0.90000, 1.10000, 0.90000
64630,'MARYSVILLE~4',  69.0000,1,  48,   1,   1,1.04684651,  25.312042, 1.10000, 0.90000, 1.10000, 0.90000
64631,'MARYSVILLE~5', 161.0000,1,  48,   1,   1,1.05135667,  26.292168, 1.10000, 0.90000, 1.10000, 0.90000
64632,'GALVA 4 1   ', 161.0000,1,  48,   1,   1,1.03912485,  36.518993, 1.10000, 0.90000, 1.10000, 0.90000
64633,'GALVA 4 2   ',  69.0000,1,  48,   1,   1,1.03914511,  35.890786, 1.10000, 0.90000, 1.10000, 0.90000
64634,'GALVA 4 3   ', 161.0000,1,  48,   1,   1,1.03914630,  36.524983, 1.10000, 0.90000, 1.10000, 0.90000
64635,'INMAN 4 1   ', 161.0000,1,  48,   1,   1,1.03913260,  38.112520, 1.10000, 0.90000, 1.10000, 0.90000
64636,'INMAN 4 2   ',  69.0000,1,  48,   1,   1,1.04240370,  36.178474, 1.10000, 0.90000, 1.10000, 0.90000
64637,'INMAN 4 3   ',  13.8000,1,  48,   1,   1,1.04814792,  33.782092, 1.10000, 0.90000, 1.10000, 0.90000
64639,'INMAN 4 5   ', 161.0000,1,  48,   1,   1,1.03909135,  38.107821, 1.10000, 0.90000, 1.10000, 0.90000
64640,'INMAN 4 7   ', 161.0000,1,  48,   1,   1,1.03921211,  38.136426, 1.10000, 0.90000, 1.10000, 0.90000
64641,'LINDSBORG ~1',  69.0000,1,  48,   1,   1,1.03302884,  33.015324, 1.10000, 0.90000, 1.10000, 0.90000
64642,'LINDSBORG ~2',  69.0000,1,  48,   1,   1,1.03960454,  35.243892, 1.10000, 0.90000, 1.10000, 0.90000
64643,'LINDSBORG ~3',  69.0000,1,  48,   1,   1,1.03957379,  35.240853, 1.10000, 0.90000, 1.10000, 0.90000
64644,'LINDSBORG ~4', 161.0000,1,  48,   1,   1,1.03725338,  36.026786, 1.10000, 0.90000, 1.10000, 0.90000
64645,'MCPHERSON ~1', 161.0000,1,  48,   1,   1,1.04010105,  37.256547, 1.10000, 0.90000, 1.10000, 0.90000
64646,'MCPHERSON ~2',  69.0000,1,  48,   1,   1,1.03867006,  35.791807, 1.10000, 0.90000, 1.10000, 0.90000
64647,'MCPHERSON ~3', 161.0000,1,  48,   1,   1,1.04016232,  37.271755, 1.10000, 0.90000, 1.10000, 0.90000
64648,'MCPHERSON ~4',  69.0000,1,  48,   1,   1,1.03899097,  35.754196, 1.10000, 0.90000, 1.10000, 0.90000
64649,'MCPHERSON ~5',  69.0000,1,  48,   1,   1,1.03895593,  35.747325, 1.10000, 0.90000, 1.10000, 0.90000
64650,'MCPHERSON ~6',  69.0000,1,  48,   1,   1,1.03775668,  35.918213, 1.10000, 0.90000, 1.10000, 0.90000
64651,'MCPHERSON ~7',  69.0000,1,  48,   1,   1,1.04121089,  36.207574, 1.10000, 0.90000, 1.10000, 0.90000
64652,'MEADE 1 1   ',  69.0000,1,  48,   1,   1,1.05009115,  49.847199, 1.10000, 0.90000, 1.10000, 0.90000
64653,'PLAINS 2 1  ',  69.0000,1,  48,   1,   1,1.04644191,  48.954595, 1.10000, 0.90000, 1.10000, 0.90000
64654,'PLAINS 3 1  ',  69.0000,1,  48,   1,   1,1.04752648,  49.436585, 1.10000, 0.90000, 1.10000, 0.90000
64655,'PLAINS 4 1  ',  69.0000,1,  48,   1,   1,1.04647231,  48.633839, 1.10000, 0.90000, 1.10000, 0.90000
64656,'LOUISBURG ~8',  69.0000,1,  48,   1,   1,1.04525220,  18.424881, 1.10000, 0.90000, 1.10000, 0.90000
64657,'LOUISBURG ~9', 161.0000,1,  48,   1,   1,1.03760052,  19.566957, 1.10000, 0.90000, 1.10000, 0.90000
64658,'LOUISBURG~10',  69.0000,1,  48,   1,   1,1.04464638,  18.272021, 1.10000, 0.90000, 1.10000, 0.90000
64659,'LOUISBURG~11',  13.8000,1,  48,   1,   1,1.04260015,  18.636412, 1.10000, 0.90000, 1.10000, 0.90000
64661,'LOUISBURG~13', 161.0000,1,  48,   1,   1,1.03757286,  19.579547, 1.10000, 0.90000, 1.10000, 0.90000
64662,'LOUISBURG~14', 161.0000,1,  48,   1,   1,1.03862810,  20.929750, 1.10000, 0.90000, 1.10000, 0.90000
64663,'LOUISBURG~15',  69.0000,1,  48,   1,   1,1.05018437,  18.918738, 1.10000, 0.90000, 1.10000, 0.90000
64664,'LOUISBURG~16', 161.0000,1,  48,   1,   1,1.03872371,  20.941319, 1.10000, 0.90000, 1.10000, 0.90000
64665,'PAOLA 1 1   ',  69.0000,1,  48,   1,   1,1.02630591,  17.115098, 1.10000, 0.90000, 1.10000, 0.90000
64666,'PAOLA 2 1   ',  69.0000,1,  48,   1,   1,1.02963722,  17.774457, 1.10000, 0.90000, 1.10000, 0.90000
64667,'PAOLA 3 1   ', 161.0000,1,  48,   1,   1,1.03857291,  20.224564, 1.10000, 0.90000, 1.10000, 0.90000
64668,'PAOLA 3 2   ', 161.0000,1,  48,   1,   1,1.03863716,  20.231838, 1.10000, 0.90000, 1.10000, 0.90000
64669,'TIPTON 11 1 ',  69.0000,1,  48,   1,   1,1.04257452,  30.005417, 1.10000, 0.90000, 1.10000, 0.90000
64670,'CANEY 1 1   ',  69.0000,1,  48,   1,   1,1.04494083,  36.620483, 1.10000, 0.90000, 1.10000, 0.90000
64671,'CANEY 2 1   ', 161.0000,1,  48,   1,   1,1.04393840,  37.940133, 1.10000, 0.90000, 1.10000, 0.90000
64672,'CANEY 2 2   ',  69.0000,1,  48,   1,   1,1.04745138,  36.977022, 1.10000, 0.90000, 1.10000, 0.90000
64673,'CANEY 2 3   ', 161.0000,1,  48,   1,   1,1.04390681,  37.937630, 1.10000, 0.90000, 1.10000, 0.90000
64674,'CANEY 3 1   ',  69.0000,1,  48,   1,   1,1.04177082,  36.644183, 1.10000, 0.90000, 1.10000, 0.90000
64675,'INDEPENDE~68',  69.0000,1,  48,   1,   1,1.04184401,  33.848847, 1.10000, 0.90000, 1.10000, 0.90000
64676,'INDEPENDE~69', 161.0000,1,  48,   1,   1,1.04364049,  36.518160, 1.10000, 0.90000, 1.10000, 0.90000
64677,'INDEPENDE~70', 161.0000,1,  48,   1,   1,1.04352069,  36.511060, 1.10000, 0.90000, 1.10000, 0.90000
64678,'INDEPENDE~71', 161.0000,1,  48,   1,   1,1.04044998,  36.031775, 1.10000, 0.90000, 1.10000, 0.90000
64679,'INDEPENDE~72',  69.0000,1,  48,   1,   1,1.04483950,  34.177034, 1.10000, 0.90000, 1.10000, 0.90000
64680,'INDEPENDE~73', 161.0000,1,  48,   1,   1,1.04037929,  36.022298, 1.10000, 0.90000, 1.10000, 0.90000
64681,'NEODESHA 1 1',  69.0000,1,  48,   1,   1,1.04481411,  33.491208, 1.10000, 0.90000, 1.10000, 0.90000
64682,'NEODESHA 2 1', 161.0000,1,  48,   1,   1,1.04542124,  35.091159, 1.10000, 0.90000, 1.10000, 0.90000
64683,'NEODESHA 2 2',  69.0000,1,  48,   1,   1,1.04810095,  34.266455, 1.10000, 0.90000, 1.10000, 0.90000
64684,'NEODESHA 2 3', 161.0000,1,  48,   1,   1,1.04539514,  35.085866, 1.10000, 0.90000, 1.10000, 0.90000
64685,'ELKHART 12 1',  69.0000,1,  48,   1,   1,1.04823148,  48.117815, 1.10000, 0.90000, 1.10000, 0.90000
64686,'ELKHART 13 1', 161.0000,1,  48,   1,   1,1.05437624,  47.371593, 1.10000, 0.90000, 1.10000, 0.90000
64687,'ELKHART 13 2',  69.0000,1,  48,   1,   1,1.04898524,  47.877034, 1.10000, 0.90000, 1.10000, 0.90000
64688,'ELKHART 13 3',  18.0000,1,  48,   1,   1,1.04519427,  48.240349, 1.10000, 0.90000, 1.10000, 0.90000
64690,'ELKHART 13 5', 161.0000,1,  48,   1,   1,1.05434692,  47.368380, 1.10000, 0.90000, 1.10000, 0.90000
64691,'ROLLA 5 1   ',  69.0000,1,  48,   1,   1,1.04763997,  49.042712, 1.10000, 0.90000, 1.10000, 0.90000
64692,'ROLLA 5 2   ',  69.0000,1,  48,   1,   1,1.04761767,  49.041629, 1.10000, 0.90000, 1.10000, 0.90000
64693,'CENTRALIA~21',  69.0000,1,  48,   1,   1,1.04045355,  23.860979, 1.10000, 0.90000, 1.10000, 0.90000
64694,'CENTRALIA~22',  69.0000,1,  48,   1,   1,1.04043591,  23.859350, 1.10000, 0.90000, 1.10000, 0.90000
64695,'ONAGA 1     ', 161.0000,1,  48,   1,   1,1.04121411,  24.461409, 1.10000, 0.90000, 1.10000, 0.90000
64696,'ONAGA 2     ',  69.0000,1,  48,   1,   1,1.04215336,  23.720163, 1.10000, 0.90000, 1.10000, 0.90000
64697,'ONAGA 3     ',  13.8000,1,  48,   1,   1,1.04251444,  23.467108, 1.10000, 0.90000, 1.10000, 0.90000
64699,'ONAGA 5     ', 161.0000,1,  48,   1,   1,1.04119754,  24.457905, 1.10000, 0.90000, 1.10000, 0.90000
64700,'SENECA 11 1 ',  69.0000,1,  48,   1,   1,1.03771675,  24.245631, 1.10000, 0.90000, 1.10000, 0.90000
64701,'SENECA 12 1 ', 161.0000,1,  48,   1,   1,1.04350984,  25.619761, 1.10000, 0.90000, 1.10000, 0.90000
64702,'SENECA 12 2 ',  69.0000,1,  48,   1,   1,1.04385114,  24.842313, 1.10000, 0.90000, 1.10000, 0.90000
64703,'SENECA 12 3 ',  18.0000,1,  48,   1,   1,1.02456832,  21.380536, 1.10000, 0.90000, 1.10000, 0.90000
64705,'SENECA 12 5 ', 161.0000,1,  48,   1,   1,1.04351640,  25.624228, 1.10000, 0.90000, 1.10000, 0.90000
64706,'ERIE 38 1   ',  69.0000,1,  48,   1,   1,1.03763270,  30.070864, 1.10000, 0.90000, 1.10000, 0.90000
64707,'SAINT PA~189',  69.0000,1,  48,   1,   1,1.03749967,  30.419392, 1.10000, 0.90000, 1.10000, 0.90000
64708,'SAINT PA~190',  69.0000,1,  48,   1,   1,1.03747880,  30.415362, 1.10000, 0.90000, 1.10000, 0.90000
64709,'NESS CITY ~1',  69.0000,1,  48,   1,   1,1.05315530,  39.932677, 1.10000, 0.90000, 1.10000, 0.90000
64710,'NESS CITY ~2',  69.0000,1,  48,   1,   1,1.05314445,  39.931458, 1.10000, 0.90000, 1.10000, 0.90000
64711,'NESS CITY ~3',  69.0000,1,  48,   1,   1,1.05433214,  40.081722, 1.10000, 0.90000, 1.10000, 0.90000
64712,'NESS CITY ~4', 161.0000,1,  48,   1,   1,1.05619431,  44.236062, 1.10000, 0.90000, 1.10000, 0.90000
64713,'NESS CITY ~5',  69.0000,1,  48,   1,   1,1.05991602,  41.710401, 1.10000, 0.90000, 1.10000, 0.90000
64714,'NESS CITY ~6', 161.0000,1,  48,   1,   1,1.05626428,  44.263259, 1.10000, 0.90000, 1.10000, 0.90000
64715,'RANSOM 3 1  ',  69.0000,1,  48,   1,   1,1.05076933,  38.630665, 1.10000, 0.90000, 1.10000, 0.90000
64716,'RANSOM 3 2  ',  69.0000,1,  48,   1,   1,1.05077863,  38.631345, 1.10000, 0.90000, 1.10000, 0.90000
64717,'ALMENA 1    ',  69.0000,1,  48,   1,   1,1.03139162,  30.056685, 1.10000, 0.90000, 1.10000, 0.90000
64718,'ALMENA 2    ',  24.0000,1,  48,   1,   1,1.03139162,  30.056685, 1.10000, 0.90000, 1.10000, 0.90000
64719,'ALMENA 3    ',  24.0000,1,  48,   1,   1,1.03139162,  30.056685, 1.10000, 0.90000, 1.10000, 0.90000
64721,'ALMENA 5    ',  69.0000,1,  48,   1,   1,1.03138125,  30.055421, 1.10000, 0.90000, 1.10000, 0.90000
64722,'ALMENA 7    ',  69.0000,1,  48,   1,   1,1.03140306,  30.058085, 1.10000, 0.90000, 1.10000, 0.90000
64723,'NORTON 4 1  ',  69.0000,1,  48,   1,   1,1.03425157,  30.194183, 1.10000, 0.90000, 1.10000, 0.90000
64724,'NORTON 5 1  ', 161.0000,1,  48,   1,   1,1.04126203,  30.304460, 1.10000, 0.90000, 1.10000, 0.90000
64725,'NORTON 5 2  ',  69.0000,1,  48,   1,   1,1.03582323,  30.334161, 1.10000, 0.90000, 1.10000, 0.90000
64726,'NORTON 5 3  ',  20.0000,1,  48,   1,   1,1.03728890,  30.326125, 1.10000, 0.90000, 1.10000, 0.90000
64728,'NORTON 5 5  ', 161.0000,1,  48,   1,   1,1.04123843,  30.301557, 1.10000, 0.90000, 1.10000, 0.90000
64729,'NORTON 6 1  ',  69.0000,1,  48,   1,   1,1.03406048,  30.221825, 1.10000, 0.90000, 1.10000, 0.90000
64730,'CARBONDALE~5', 161.0000,1,  48,   1,   1,1.02113485,  22.478293, 1.10000, 0.90000, 1.10000, 0.90000
64731,'CARBONDALE~6',  69.0000,1,  48,   1,   1,1.04412842,  21.589398, 1.10000, 0.90000, 1.10000, 0.90000
64732,'CARBONDALE~7', 161.0000,1,  48,   1,   1,1.02108991,  22.475330, 1.10000, 0.90000, 1.10000, 0.90000
64733,'CARBONDALE~8',  69.0000,1,  48,   1,   1,1.03999269,  21.646799, 1.10000, 0.90000, 1.10000, 0.90000
64734,'CARBONDALE~9',  69.0000,1,  48,   1,   1,1.03995347,  21.643787, 1.10000, 0.90000, 1.10000, 0.90000
64735,'CARBONDAL~10',  69.0000,1,  48,   1,   1,1.03012705,  19.488639, 1.10000, 0.90000, 1.10000, 0.90000
64736,'LYNDON 1    ',  69.0000,1,  48,   1,   1,1.03895319,  24.176520, 1.10000, 0.90000, 1.10000, 0.90000
64737,'LYNDON 2    ',  69.0000,1,  48,   1,   1,1.03893948,  24.174247, 1.10000, 0.90000, 1.10000, 0.90000
64738,'MELVERN 1   ',  69.0000,1,  48,   1,   1,1.04247105,  25.929200, 1.10000, 0.90000, 1.10000, 0.90000
64739,'SCRANTON 2~1',  69.0000,1,  48,   1,   1,1.03341544,  22.265945, 1.10000, 0.90000, 1.10000, 0.90000
64740,'ALTON 11 1  ', 161.0000,1,  48,   1,   1,1.05653930,  27.721916, 1.10000, 0.90000, 1.10000, 0.90000
64741,'DOWNS 1 1   ', 161.0000,1,  48,   1,   1,1.05485559,  28.214268, 1.10000, 0.90000, 1.10000, 0.90000
64742,'DOWNS 1 2   ', 161.0000,1,  48,   1,   1,1.05482888,  28.212481, 1.10000, 0.90000, 1.10000, 0.90000
64743,'DOWNS 2 1   ',  69.0000,1,  48,   1,   1,1.04573154,  29.085848, 1.10000, 0.90000, 1.10000, 0.90000
64744,'DOWNS 2 2   ',  69.0000,1,  48,   1,   1,1.04571879,  29.084643, 1.10000, 0.90000, 1.10000, 0.90000
64745,'LURAY 5 1   ',  69.0000,1,  48,   1,   1,1.04177189,  30.753012, 1.10000, 0.90000, 1.10000, 0.90000
64746,'OSBORNE 1 1 ', 161.0000,1,  48,   1,   1,1.05546534,  27.966111, 1.10000, 0.90000, 1.10000, 0.90000
64747,'OSBORNE 1 2 ',  69.0000,1,  48,   1,   1,1.04780519,  28.208987, 1.10000, 0.90000, 1.10000, 0.90000
64748,'OSBORNE 1 3 ', 161.0000,1,  48,   1,   1,1.05552042,  27.963590, 1.10000, 0.90000, 1.10000, 0.90000
64749,'BENNINGTO~12',  69.0000,1,  48,   1,   1,1.04089177,  29.804476, 1.10000, 0.90000, 1.10000, 0.90000
64750,'MINNEAPO~185',  69.0000,1,  48,   1,   1,1.04162323,  29.580275, 1.10000, 0.90000, 1.10000, 0.90000
64751,'MINNEAPO~186',  69.0000,1,  48,   1,   1,1.04160154,  29.578486, 1.10000, 0.90000, 1.10000, 0.90000
64752,'MINNEAPO~187',  69.0000,1,  48,   1,   1,1.04047000,  29.421982, 1.10000, 0.90000, 1.10000, 0.90000
64753,'SALINA 5 1  ', 161.0000,1,  48,   1,   1,1.03217542,  33.022698, 1.10000, 0.90000, 1.10000, 0.90000
64754,'SALINA 5 2  ',  69.0000,1,  48,   1,   1,1.03893566,  29.974193, 1.10000, 0.90000, 1.10000, 0.90000
64755,'SALINA 5 3  ', 161.0000,1,  48,   1,   1,1.03253567,  33.046723, 1.10000, 0.90000, 1.10000, 0.90000
64756,'SALINA 6 1  ',  69.0000,1,  48,   1,   1,1.03639746,  30.093711, 1.10000, 0.90000, 1.10000, 0.90000
64757,'SALINA 7 1  ', 500.0000,1,  48,   1,   1,1.03797984,  35.695665, 1.10000, 0.90000, 1.10000, 0.90000
64758,'SALINA 7 2  ', 161.0000,1,  48,   1,   1,1.03395116,  33.740089, 1.10000, 0.90000, 1.10000, 0.90000
64759,'SALINA 7 3  ',  69.0000,1,  48,   1,   1,1.03728986,  30.317458, 1.10000, 0.90000, 1.10000, 0.90000
64760,'SALINA 7 4  ',  13.8000,1,  48,   1,   1,1.03700495,  35.273416, 1.10000, 0.90000, 1.10000, 0.90000
64762,'SALINA 7 6  ', 161.0000,1,  48,   1,   1,1.03357756,  33.661105, 1.10000, 0.90000, 1.10000, 0.90000
64763,'SALINA 7 8  ', 161.0000,1,  48,   1,   1,1.03395116,  33.740089, 1.10000, 0.90000, 1.10000, 0.90000
64764,'SALINA 8 1  ', 161.0000,1,  48,   1,   1,1.03225815,  33.479958, 1.10000, 0.90000, 1.10000, 0.90000
64765,'SALINA 8 2  ',  69.0000,1,  48,   1,   1,1.04067039,  30.373400, 1.10000, 0.90000, 1.10000, 0.90000
64766,'SALINA 8 3  ', 161.0000,1,  48,   1,   1,1.03205168,  33.459331, 1.10000, 0.90000, 1.10000, 0.90000
64767,'SALINA 9 1  ',  69.0000,1,  48,   1,   1,1.03213263,  29.704981, 1.10000, 0.90000, 1.10000, 0.90000
64768,'LARNED 1 1  ',  69.0000,1,  48,   1,   1,1.01584506,  33.810000, 1.10000, 0.90000, 1.10000, 0.90000
64769,'LARNED 1 2  ',  69.0000,1,  48,   1,   1,1.01592493,  33.817742, 1.10000, 0.90000, 1.10000, 0.90000
64770,'LARNED 2 1  ',  69.0000,1,  48,   1,   1,1.01883924,  34.255537, 1.10000, 0.90000, 1.10000, 0.90000
64771,'LARNED 2 2  ',  69.0000,1,  48,   1,   1,1.01880944,  34.251657, 1.10000, 0.90000, 1.10000, 0.90000
64772,'RUSH CENTE~1',  69.0000,1,  48,   1,   1,1.02324414,  34.090997, 1.10000, 0.90000, 1.10000, 0.90000
64773,'RUSH CENTE~2',  69.0000,1,  48,   1,   1,1.02325809,  34.092346, 1.10000, 0.90000, 1.10000, 0.90000
64774,'KENSINGTON~4',  69.0000,1,  48,   1,   1,1.03390181,  28.967457, 1.10000, 0.90000, 1.10000, 0.90000
64775,'PHILLIPSB~12',  69.0000,1,  48,   1,   1,1.03548098,  29.499259, 1.10000, 0.90000, 1.10000, 0.90000
64776,'PHILLIPSB~13',  69.0000,1,  48,   1,   1,1.03545976,  29.496981, 1.10000, 0.90000, 1.10000, 0.90000
64777,'PHILLIPSB~14', 161.0000,1,  48,   1,   1,1.04209840,  30.496354, 1.10000, 0.90000, 1.10000, 0.90000
64778,'PHILLIPSB~15',  69.0000,1,  48,   1,   1,1.03997219,  29.907879, 1.10000, 0.90000, 1.10000, 0.90000
64779,'PHILLIPSB~16', 161.0000,1,  48,   1,   1,1.04206848,  30.493878, 1.10000, 0.90000, 1.10000, 0.90000
64780,'PHILLIPSB~17',  69.0000,1,  48,   1,   1,1.03388906,  29.693851, 1.10000, 0.90000, 1.10000, 0.90000
64781,'OLSBURG 1   ',  69.0000,1,  48,   1,   1,1.03728878,  23.567358, 1.10000, 0.90000, 1.10000, 0.90000
64782,'SAINT GEOR~7',  69.0000,1,  48,   1,   1,1.02737451,  23.325330, 1.10000, 0.90000, 1.10000, 0.90000
64783,'SAINT GEOR~8',  69.0000,1,  48,   1,   1,1.02019835,  22.863324, 1.10000, 0.90000, 1.10000, 0.90000
64784,'WAMEGO 1 1  ', 161.0000,1,  48,   1,   1,1.03807878,  25.271546, 1.10000, 0.90000, 1.10000, 0.90000
64785,'WAMEGO 1 2  ',  69.0000,1,  48,   1,   1,1.04111743,  24.039505, 1.10000, 0.90000, 1.10000, 0.90000
64786,'WAMEGO 1 3  ', 161.0000,1,  48,   1,   1,1.03802192,  25.262295, 1.10000, 0.90000, 1.10000, 0.90000
64787,'WAMEGO 2 1  ',  69.0000,1,  48,   1,   1,1.03709042,  23.870552, 1.10000, 0.90000, 1.10000, 0.90000
64788,'WESTMORELA~4',  69.0000,1,  48,   1,   1,1.03967381,  23.605419, 1.10000, 0.90000, 1.10000, 0.90000
64789,'WESTMORELA~5',  69.0000,1,  48,   1,   1,1.03965950,  23.603225, 1.10000, 0.90000, 1.10000, 0.90000
64790,'WESTMORELA~6',  69.0000,1,  48,   1,   1,1.03986669,  23.279226, 1.10000, 0.90000, 1.10000, 0.90000
64791,'PRATT 1 1   ',  69.0000,1,  48,   1,   1,1.03950286,  38.874568, 1.10000, 0.90000, 1.10000, 0.90000
64792,'PRATT 1 2   ',  69.0000,1,  48,   1,   1,1.03954303,  38.879766, 1.10000, 0.90000, 1.10000, 0.90000
64793,'PRATT 2 1   ',  69.0000,1,  48,   1,   1,1.04134417,  39.266758, 1.10000, 0.90000, 1.10000, 0.90000
64794,'PRATT 3 1   ', 161.0000,1,  48,   1,   1,1.04063284,  38.288002, 1.10000, 0.90000, 1.10000, 0.90000
64795,'PRATT 3 2   ',  69.0000,1,  48,   1,   1,1.03834629,  38.476761, 1.10000, 0.90000, 1.10000, 0.90000
64796,'PRATT 3 3   ', 161.0000,1,  48,   1,   1,1.04054022,  38.282589, 1.10000, 0.90000, 1.10000, 0.90000
64797,'TURON 1     ',  69.0000,1,  48,   1,   1,1.03975689,  37.143293, 1.10000, 0.90000, 1.10000, 0.90000
64798,'ATWOOD 2 1  ', 161.0000,1,  48,   1,   1,1.03723085,  37.831021, 1.10000, 0.90000, 1.10000, 0.90000
64799,'ATWOOD 2 2  ', 161.0000,1,  48,   1,   1,1.03725183,  37.833681, 1.10000, 0.90000, 1.10000, 0.90000
64800,'ATWOOD 3 1  ',  69.0000,1,  48,   1,   1,1.02567434,  33.813138, 1.10000, 0.90000, 1.10000, 0.90000
64801,'BREWSTER 8 1',  69.0000,1,  48,   1,   1,1.03775799,  37.304704, 1.10000, 0.90000, 1.10000, 0.90000
64802,'COLBY 2 1   ',  69.0000,1,  48,   1,   1,1.03721905,  37.936619, 1.10000, 0.90000, 1.10000, 0.90000
64803,'COLBY 3 1   ',  69.0000,1,  48,   1,   1,1.03688431,  37.896219, 1.10000, 0.90000, 1.10000, 0.90000
64804,'COLBY 3 2   ',  69.0000,1,  48,   1,   1,1.03684783,  37.891632, 1.10000, 0.90000, 1.10000, 0.90000
64805,'REXFORD 2 1 ', 161.0000,1,  48,   1,   1,1.03852105,  36.785036, 1.10000, 0.90000, 1.10000, 0.90000
64806,'REXFORD 2 2 ',  69.0000,1,  48,   1,   1,1.03888464,  36.424996, 1.10000, 0.90000, 1.10000, 0.90000
64807,'REXFORD 2 3 ', 161.0000,1,  48,   1,   1,1.03850687,  36.782782, 1.10000, 0.90000, 1.10000, 0.90000
64808,'ARLINGTON~53',  69.0000,1,  48,   1,   1,1.03690350,  36.262188, 1.10000, 0.90000, 1.10000, 0.90000
64809,'ARLINGTON~56',  69.0000,1,  48,   1,   1,1.03527701,  36.621480, 1.10000, 0.90000, 1.10000, 0.90000
64810,'HAVEN 1 1   ',  69.0000,1,  48,   1,   1,1.04067838,  36.142854, 1.10000, 0.90000, 1.10000, 0.90000
64811,'HAVEN 1 2   ',  69.0000,1,  48,   1,   1,1.04066277,  36.140119, 1.10000, 0.90000, 1.10000, 0.90000
