64812,'HAVEN 2 1   ',  69.0000,1,  48,   1,   1,1.03983259,  35.545390, 1.10000, 0.90000, 1.10000, 0.90000
64813,'HAVEN 2 2   ',  69.0000,1,  48,   1,   1,1.03981149,  35.541774, 1.10000, 0.90000, 1.10000, 0.90000
64814,'HUTCHINSO~61', 161.0000,1,  48,   1,   1,1.03785312,  38.360111, 1.10000, 0.90000, 1.10000, 0.90000
64815,'HUTCHINSO~62',  69.0000,1,  48,   1,   1,1.04544151,  36.966978, 1.10000, 0.90000, 1.10000, 0.90000
64816,'HUTCHINSO~63', 161.0000,1,  48,   1,   1,1.03774118,  38.348094, 1.10000, 0.90000, 1.10000, 0.90000
64817,'HUTCHINSON~2', 161.0000,1,  48,   1,   1,1.03972661,  37.936370, 1.10000, 0.90000, 1.10000, 0.90000
64818,'HUTCHINSON~3',  69.0000,1,  48,   1,   1,1.04449046,  36.924074, 1.10000, 0.90000, 1.10000, 0.90000
64819,'HUTCHINSON~4', 161.0000,1,  48,   1,   1,1.03966022,  37.923543, 1.10000, 0.90000, 1.10000, 0.90000
64820,'HUTCHINSON~5',  69.0000,1,  48,   1,   1,1.04242098,  36.708343, 1.10000, 0.90000, 1.10000, 0.90000
64821,'HUTCHINSON~6',  69.0000,1,  48,   1,   1,1.04230487,  36.696663, 1.10000, 0.90000, 1.10000, 0.90000
64822,'HUTCHINSON~7', 161.0000,1,  48,   1,   1,1.03904366,  38.319759, 1.10000, 0.90000, 1.10000, 0.90000
64823,'HUTCHINSON~8', 161.0000,1,  48,   1,   1,1.04026783,  38.210653, 1.10000, 0.90000, 1.10000, 0.90000
64824,'HUTCHINSON~9',  69.0000,1,  48,   1,   1,1.04233348,  37.431749, 1.10000, 0.90000, 1.10000, 0.90000
64825,'HUTCHINSO~10', 161.0000,1,  48,   1,   1,1.04027486,  38.217647, 1.10000, 0.90000, 1.10000, 0.90000
64826,'HUTCHINSO~11',  69.0000,1,  48,   1,   1,1.04035544,  37.569452, 1.10000, 0.90000, 1.10000, 0.90000
64827,'HUTCHINSO~12',  69.0000,1,  48,   1,   1,1.04042017,  37.580766, 1.10000, 0.90000, 1.10000, 0.90000
64828,'HUTCHINSO~13', 161.0000,1,  48,   1,   1,1.03998327,  38.653232, 1.10000, 0.90000, 1.10000, 0.90000
64829,'HUTCHINSO~14',  69.0000,1,  48,   1,   1,1.04174447,  37.858857, 1.10000, 0.90000, 1.10000, 0.90000
64830,'HUTCHINSO~15',  22.0000,1,  48,   1,   1,1.04032958,  38.489458, 1.10000, 0.90000, 1.10000, 0.90000
64832,'HUTCHINSO~17', 161.0000,1,  48,   1,   1,1.03971899,  38.628125, 1.10000, 0.90000, 1.10000, 0.90000
64833,'MOUNT HOPE~6',  69.0000,1,  48,   1,   1,1.04038060,  35.669126, 1.10000, 0.90000, 1.10000, 0.90000
64834,'MOUNT HOPE~7',  69.0000,1,  48,   1,   1,1.04034960,  35.665004, 1.10000, 0.90000, 1.10000, 0.90000
64835,'NICKERSON 1 ',  69.0000,1,  48,   1,   1,1.04055202,  36.815273, 1.10000, 0.90000, 1.10000, 0.90000
64836,'STERLING 1~6',  69.0000,1,  48,   1,   1,1.03879654,  36.160790, 1.10000, 0.90000, 1.10000, 0.90000
64837,'STERLING 1~7',  69.0000,1,  48,   1,   1,1.03877091,  36.158588, 1.10000, 0.90000, 1.10000, 0.90000
64838,'STERLING 1~8',  69.0000,1,  48,   1,   1,1.04030347,  36.347432, 1.10000, 0.90000, 1.10000, 0.90000
64839,'STERLING 1~9',  69.0000,1,  48,   1,   1,1.04033327,  36.350168, 1.10000, 0.90000, 1.10000, 0.90000
64840,'BELLEVILL~56',  69.0000,1,  48,   1,   1,1.04484069,  27.492106, 1.10000, 0.90000, 1.10000, 0.90000
64841,'BELLEVILL~57',  69.0000,1,  48,   1,   1,1.04537976,  27.437302, 1.10000, 0.90000, 1.10000, 0.90000
64842,'BELLEVILL~58',  69.0000,1,  48,   1,   1,1.04539371,  27.439141, 1.10000, 0.90000, 1.10000, 0.90000
64843,'BYRON 11 1  ',  69.0000,1,  48,   1,   1,1.04515862,  26.471713, 1.10000, 0.90000, 1.10000, 0.90000
64844,'BYRON 11 2  ',  69.0000,1,  48,   1,   1,1.04515290,  26.470956, 1.10000, 0.90000, 1.10000, 0.90000
64845,'CUBA 9 1    ',  69.0000,1,  48,   1,   1,1.04547799,  27.204526, 1.10000, 0.90000, 1.10000, 0.90000
64846,'SCANDIA 2 1 ',  69.0000,1,  48,   1,   1,1.04541612,  27.398261, 1.10000, 0.90000, 1.10000, 0.90000
64847,'LITTLE RIV~4',  69.0000,1,  48,   1,   1,1.03947222,  35.237834, 1.10000, 0.90000, 1.10000, 0.90000
64848,'LYONS 6 1   ',  69.0000,1,  48,   1,   1,1.03532541,  35.500482, 1.10000, 0.90000, 1.10000, 0.90000
64849,'LYONS 7 1   ', 161.0000,1,  48,   1,   1,1.03950214,  35.980023, 1.10000, 0.90000, 1.10000, 0.90000
64850,'LYONS 7 2   ',  69.0000,1,  48,   1,   1,1.03675473,  35.279464, 1.10000, 0.90000, 1.10000, 0.90000
64851,'LYONS 7 3   ', 161.0000,1,  48,   1,   1,1.03954625,  35.985354, 1.10000, 0.90000, 1.10000, 0.90000
64852,'LYONS 8 1   ',  69.0000,1,  48,   1,   1,1.03661215,  35.750743, 1.10000, 0.90000, 1.10000, 0.90000
64853,'LYONS 8 2   ',  69.0000,1,  48,   1,   1,1.03657532,  35.746259, 1.10000, 0.90000, 1.10000, 0.90000
64854,'MANHATTAN~23',  69.0000,1,  48,   1,   1,1.03476441,  24.118395, 1.10000, 0.90000, 1.10000, 0.90000
64855,'MANHATTAN~24',  18.0000,1,  48,   1,   1,1.02458119,  22.883516, 1.10000, 0.90000, 1.10000, 0.90000
64856,'MANHATTAN~25',  18.0000,1,  48,   1,   1,1.03449309,  24.086546, 1.10000, 0.90000, 1.10000, 0.90000
64858,'MANHATTAN~27',  69.0000,1,  48,   1,   1,1.03485739,  24.126270, 1.10000, 0.90000, 1.10000, 0.90000
64859,'MANHATTAN~28',  69.0000,1,  48,   1,   1,1.03476441,  24.118395, 1.10000, 0.90000, 1.10000, 0.90000
64860,'MANHATTAN~29', 161.0000,1,  48,   1,   1,1.04543471,  25.694081, 1.10000, 0.90000, 1.10000, 0.90000
64861,'MANHATTAN ~2', 161.0000,1,  48,   1,   1,1.04424465,  25.766890, 1.10000, 0.90000, 1.10000, 0.90000
64862,'MANHATTAN ~3',  69.0000,1,  48,   1,   1,1.04019904,  24.583478, 1.10000, 0.90000, 1.10000, 0.90000
64863,'MANHATTAN ~4',  13.8000,1,  48,   1,   1,1.03776431,  23.794479, 1.10000, 0.90000, 1.10000, 0.90000
64865,'MANHATTAN ~6', 161.0000,1,  48,   1,   1,1.04417002,  25.758952, 1.10000, 0.90000, 1.10000, 0.90000
64866,'MANHATTAN ~7',  69.0000,1,  48,   1,   1,1.02190733,  23.095719, 1.10000, 0.90000, 1.10000, 0.90000
64867,'OGDEN 5 1   ',  69.0000,1,  48,   1,   1,1.03909087,  24.497184, 1.10000, 0.90000, 1.10000, 0.90000
64868,'OGDEN 6 1   ',  69.0000,1,  48,   1,   1,1.02070904,  22.914748, 1.10000, 0.90000, 1.10000, 0.90000
64869,'OGDEN 6 2   ',  69.0000,1,  48,   1,   1,1.02069795,  22.913430, 1.10000, 0.90000, 1.10000, 0.90000
64870,'RANDOLPH ~10',  69.0000,1,  48,   1,   1,1.03664172,  24.501067, 1.10000, 0.90000, 1.10000, 0.90000
64871,'RILEY 1     ',  69.0000,1,  48,   1,   1,1.03616405,  24.913842, 1.10000, 0.90000, 1.10000, 0.90000
64872,'STOCKTON 1~1',  69.0000,1,  48,   1,   1,1.03711855,  30.661310, 1.10000, 0.90000, 1.10000, 0.90000
64873,'LA CROSSE ~6',  69.0000,1,  48,   1,   1,1.04173386,  36.199128, 1.10000, 0.90000, 1.10000, 0.90000
64874,'LA CROSSE ~7',  69.0000,1,  48,   1,   1,1.04159129,  36.247466, 1.10000, 0.90000, 1.10000, 0.90000
64875,'ASSARIA 1   ',  69.0000,1,  48,   1,   1,1.03647220,  30.754624, 1.10000, 0.90000, 1.10000, 0.90000
64876,'CLEARWATE~10', 161.0000,1,  48,   1,   1,1.04156125,  37.761841, 1.10000, 0.90000, 1.10000, 0.90000
64877,'CLEARWATE~11',  69.0000,1,  48,   1,   1,1.04438102,  36.156313, 1.10000, 0.90000, 1.10000, 0.90000
64878,'CLEARWATE~12',  13.8000,1,  48,   1,   1,1.04379690,  36.453071, 1.10000, 0.90000, 1.10000, 0.90000
64880,'CLEARWATE~14', 161.0000,1,  48,   1,   1,1.04158676,  37.780618, 1.10000, 0.90000, 1.10000, 0.90000
64881,'CLEARWATE~15',  69.0000,1,  48,   1,   1,1.03794158,  35.302669, 1.10000, 0.90000, 1.10000, 0.90000
64882,'CLEARWATE~16',  69.0000,1,  48,   1,   1,1.04013145,  35.737797, 1.10000, 0.90000, 1.10000, 0.90000
64883,'COLWICH 1 1 ',  69.0000,1,  48,   1,   1,1.04819489,  35.483184, 1.10000, 0.90000, 1.10000, 0.90000
64884,'CONWAY SPR~1', 161.0000,1,  48,   1,   1,1.05060232,  36.272481, 1.10000, 0.90000, 1.10000, 0.90000
64885,'CONWAY SPR~2',  69.0000,1,  48,   1,   1,1.03799689,  36.145983, 1.10000, 0.90000, 1.10000, 0.90000
64886,'CONWAY SPR~3',  69.0000,1,  48,   1,   1,1.03797507,  36.144210, 1.10000, 0.90000, 1.10000, 0.90000
64887,'DERBY 6 1   ', 161.0000,1,  48,   1,   1,1.03842795,  37.210891, 1.10000, 0.90000, 1.10000, 0.90000
64888,'DERBY 6 2   ',  69.0000,1,  48,   1,   1,1.03369343,  34.937763, 1.10000, 0.90000, 1.10000, 0.90000
64889,'DERBY 6 3   ',  13.8000,1,  48,   1,   1,1.00718677,  27.193657, 1.10000, 0.90000, 1.10000, 0.90000
64891,'DERBY 6 5   ', 161.0000,1,  48,   1,   1,1.03838921,  37.216949, 1.10000, 0.90000, 1.10000, 0.90000
64892,'DERBY 6 7   ', 161.0000,1,  48,   1,   1,1.03842795,  37.210891, 1.10000, 0.90000, 1.10000, 0.90000
64893,'DERBY 7 1   ',  69.0000,1,  48,   1,   1,1.03952408,  35.093024, 1.10000, 0.90000, 1.10000, 0.90000
64894,'DERBY 7 2   ',  69.0000,1,  48,   1,   1,1.03962016,  35.106387, 1.10000, 0.90000, 1.10000, 0.90000
64895,'DERBY 8 1   ', 161.0000,1,  48,   1,   1,1.03603661,  37.094973, 1.10000, 0.90000, 1.10000, 0.90000
64896,'DERBY 8 2   ',  69.0000,1,  48,   1,   1,1.04248428,  35.197198, 1.10000, 0.90000, 1.10000, 0.90000
64897,'DERBY 8 3   ', 161.0000,1,  48,   1,   1,1.03595126,  37.080732, 1.10000, 0.90000, 1.10000, 0.90000
64898,'DERBY 9 1   ', 161.0000,1,  48,   1,   1,1.03956378,  37.247549, 1.10000, 0.90000, 1.10000, 0.90000
64899,'DERBY 9 2   ',  69.0000,1,  48,   1,   1,1.03153908,  34.987866, 1.10000, 0.90000, 1.10000, 0.90000
64900,'DERBY 9 3   ',  13.8000,1,  48,   1,   1,1.03410769,  35.766200, 1.10000, 0.90000, 1.10000, 0.90000
64902,'DERBY 9 5   ', 161.0000,1,  48,   1,   1,1.03938818,  37.236935, 1.10000, 0.90000, 1.10000, 0.90000
64903,'GARDEN PLA~1',  69.0000,1,  48,   1,   1,1.04533708,  36.054499, 1.10000, 0.90000, 1.10000, 0.90000
64904,'GODDARD 1 1 ', 161.0000,1,  48,   1,   1,1.03871560,  37.892844, 1.10000, 0.90000, 1.10000, 0.90000
64905,'GODDARD 1 2 ', 161.0000,1,  48,   1,   1,1.03864825,  37.886991, 1.10000, 0.90000, 1.10000, 0.90000
64906,'GODDARD 2 1 ', 161.0000,1,  48,   1,   1,1.03304482,  37.261810, 1.10000, 0.90000, 1.10000, 0.90000
64907,'GODDARD 2 2 ',  69.0000,1,  48,   1,   1,1.04958379,  35.603976, 1.10000, 0.90000, 1.10000, 0.90000
64908,'GODDARD 2 3 ', 161.0000,1,  48,   1,   1,1.03297877,  37.253877, 1.10000, 0.90000, 1.10000, 0.90000
64909,'GODDARD 3 1 ',  69.0000,1,  48,   1,   1,1.04673171,  35.364411, 1.10000, 0.90000, 1.10000, 0.90000
64910,'HAYSVILLE ~1',  69.0000,1,  48,   1,   1,1.03761530,  34.616649, 1.10000, 0.90000, 1.10000, 0.90000
64911,'HAYSVILLE ~2',  69.0000,1,  48,   1,   1,1.03992915,  34.986531, 1.10000, 0.90000, 1.10000, 0.90000
64912,'HAYSVILLE ~3',  69.0000,1,  48,   1,   1,1.03367031,  34.701900, 1.10000, 0.90000, 1.10000, 0.90000
64913,'WICHITA 1 1 ',  69.0000,1,  48,   1,   1,1.03915656,  34.175808, 1.10000, 0.90000, 1.10000, 0.90000
64914,'WICHITA 2 1 ',  69.0000,1,  48,   1,   1,1.03769505,  34.212237, 1.10000, 0.90000, 1.10000, 0.90000
64915,'WICHITA 3 1 ',  69.0000,1,  48,   1,   1,1.02013314,  34.007744, 1.10000, 0.90000, 1.10000, 0.90000
64916,'WICHITA 4 1 ', 161.0000,1,  48,   1,   1,1.03638351,  37.145618, 1.10000, 0.90000, 1.10000, 0.90000
64917,'WICHITA 4 2 ',  69.0000,1,  48,   1,   1,1.03205490,  34.842974, 1.10000, 0.90000, 1.10000, 0.90000
64918,'WICHITA 4 3 ',  13.8000,1,  48,   1,   1,0.98764682,  28.930875, 1.10000, 0.90000, 1.10000, 0.90000
64920,'WICHITA 4 5 ', 161.0000,1,  48,   1,   1,1.03621626,  37.136633, 1.10000, 0.90000, 1.10000, 0.90000
64921,'WICHITA 5 1 ',  69.0000,1,  48,   1,   1,1.02230072,  33.989781, 1.10000, 0.90000, 1.10000, 0.90000
64922,'WICHITA 6 1 ', 161.0000,1,  48,   1,   1,1.03657115,  37.133901, 1.10000, 0.90000, 1.10000, 0.90000
64923,'WICHITA 6 2 ',  69.0000,1,  48,   1,   1,1.03047478,  34.516539, 1.10000, 0.90000, 1.10000, 0.90000
64924,'WICHITA 6 3 ',  13.8000,1,  48,   1,   1,1.03083348,  34.701862, 1.10000, 0.90000, 1.10000, 0.90000
64926,'WICHITA 6 5 ', 161.0000,1,  48,   1,   1,1.03669417,  37.155102, 1.10000, 0.90000, 1.10000, 0.90000
64927,'WICHITA 6 7 ', 161.0000,1,  48,   1,   1,1.03657115,  37.133901, 1.10000, 0.90000, 1.10000, 0.90000
64928,'WICHITA 7 1 ',  69.0000,1,  48,   1,   1,1.03650665,  35.058716, 1.10000, 0.90000, 1.10000, 0.90000
64929,'WICHITA 8 1 ',  69.0000,1,  48,   1,   1,1.03587031,  34.969008, 1.10000, 0.90000, 1.10000, 0.90000
64930,'WICHITA 8 2 ',  69.0000,1,  48,   1,   1,1.03581583,  34.960818, 1.10000, 0.90000, 1.10000, 0.90000
64931,'WICHITA 9 1 ', 161.0000,1,  48,   1,   1,1.04162216,  37.122123, 1.10000, 0.90000, 1.10000, 0.90000
64932,'WICHITA 9 2 ',  69.0000,1,  48,   1,   1,1.03019965,  34.561778, 1.10000, 0.90000, 1.10000, 0.90000
64933,'WICHITA 9 3 ', 161.0000,1,  48,   1,   1,1.04150259,  37.110187, 1.10000, 0.90000, 1.10000, 0.90000
64934,'WICHITA 10 1',  69.0000,1,  48,   1,   1,1.03288686,  34.068885, 1.10000, 0.90000, 1.10000, 0.90000
64935,'WICHITA 10 2',  18.0000,1,  48,   1,   1,1.03110409,  33.500712, 1.10000, 0.90000, 1.10000, 0.90000
64936,'WICHITA 10 3',  18.0000,1,  48,   1,   1,1.03289759,  34.079840, 1.10000, 0.90000, 1.10000, 0.90000
64938,'WICHITA 10 5',  69.0000,1,  48,   1,   1,1.03292978,  34.075732, 1.10000, 0.90000, 1.10000, 0.90000
64939,'WICHITA 10 7',  69.0000,1,  48,   1,   1,1.03288686,  34.068885, 1.10000, 0.90000, 1.10000, 0.90000
64940,'WICHITA 11 1',  69.0000,1,  48,   1,   1,1.03569877,  34.173909, 1.10000, 0.90000, 1.10000, 0.90000
64941,'WICHITA 11 2',  69.0000,1,  48,   1,   1,1.03561723,  34.166269, 1.10000, 0.90000, 1.10000, 0.90000
64942,'WICHITA 12 1', 161.0000,1,  48,   1,   1,1.03672826,  37.185595, 1.10000, 0.90000, 1.10000, 0.90000
64943,'WICHITA 12 2',  69.0000,1,  48,   1,   1,1.02663195,  34.295869, 1.10000, 0.90000, 1.10000, 0.90000
64944,'WICHITA 12 3',  18.0000,1,  48,   1,   1,1.01959074,  31.546065, 1.10000, 0.90000, 1.10000, 0.90000
64946,'WICHITA 12 5', 161.0000,1,  48,   1,   1,1.03689194,  37.210201, 1.10000, 0.90000, 1.10000, 0.90000
64947,'WICHITA 13 1',  69.0000,1,  48,   1,   1,1.02818048,  34.118554, 1.10000, 0.90000, 1.10000, 0.90000
64948,'WICHITA 13 2',  69.0000,1,  48,   1,   1,1.02807987,  34.105348, 1.10000, 0.90000, 1.10000, 0.90000
64949,'WICHITA 14 1', 500.0000,1,  48,   1,   1,1.04705274,  39.683570, 1.10000, 0.90000, 1.10000, 0.90000
64950,'WICHITA 14 2', 161.0000,1,  48,   1,   1,1.03921843,  37.553787, 1.10000, 0.90000, 1.10000, 0.90000
64951,'WICHITA 14 3',  69.0000,1,  48,   1,   1,1.03620553,  35.208389, 1.10000, 0.90000, 1.10000, 0.90000
64952,'WICHITA 14 4',  22.0000,1,  48,   1,   1,1.03767109,  36.517869, 1.10000, 0.90000, 1.10000, 0.90000
64954,'WICHITA 14 6', 500.0000,1,  48,   1,   1,1.04687023,  39.671217, 1.10000, 0.90000, 1.10000, 0.90000
64955,'WICHITA 14 8', 500.0000,1,  48,   1,   1,1.04684448,  39.851780, 1.10000, 0.90000, 1.10000, 0.90000
64956,'WICHITA 15 1', 500.0000,1,  48,   1,   1,1.04603314,  39.579003, 1.10000, 0.90000, 1.10000, 0.90000
64957,'WICHITA 15 2', 161.0000,1,  48,   1,   1,1.04579997,  37.688345, 1.10000, 0.90000, 1.10000, 0.90000
64958,'WICHITA 15 3', 500.0000,1,  48,   1,   1,1.04592085,  39.565179, 1.10000, 0.90000, 1.10000, 0.90000
64959,'WICHITA 16 1',  69.0000,1,  48,   1,   1,1.02717233,  34.582686, 1.10000, 0.90000, 1.10000, 0.90000
64960,'WICHITA 17 1',  69.0000,1,  48,   1,   1,1.02698922,  34.370304, 1.10000, 0.90000, 1.10000, 0.90000
64961,'WICHITA 18 1',  69.0000,1,  48,   1,   1,1.02679932,  34.572509, 1.10000, 0.90000, 1.10000, 0.90000
64962,'WICHITA 19 1',  69.0000,1,  48,   1,   1,1.02348006,  34.033354, 1.10000, 0.90000, 1.10000, 0.90000
64963,'WICHITA 20 1',  69.0000,1,  48,   1,   1,1.03964114,  34.253699, 1.10000, 0.90000, 1.10000, 0.90000
64964,'WICHITA 21 1',  69.0000,1,  48,   1,   1,1.03850925,  34.156174, 1.10000, 0.90000, 1.10000, 0.90000
64965,'WICHITA 21 2',  69.0000,1,  48,   1,   1,1.03833318,  34.138768, 1.10000, 0.90000, 1.10000, 0.90000
64966,'WICHITA 22 1',  69.0000,1,  48,   1,   1,1.03783822,  34.309966, 1.10000, 0.90000, 1.10000, 0.90000
64967,'WICHITA 23 1',  69.0000,1,  48,   1,   1,1.02523708,  34.177625, 1.10000, 0.90000, 1.10000, 0.90000
64968,'WICHITA 24 1',  69.0000,1,  48,   1,   1,1.02418888,  33.994828, 1.10000, 0.90000, 1.10000, 0.90000
64969,'WICHITA 25 1',  69.0000,1,  48,   1,   1,1.03137255,  34.322623, 1.10000, 0.90000, 1.10000, 0.90000
64970,'WICHITA 25 2',  69.0000,1,  48,   1,   1,1.03130221,  34.312774, 1.10000, 0.90000, 1.10000, 0.90000
64971,'WICHITA 26 1', 161.0000,1,  48,   1,   1,1.03643608,  37.115070, 1.10000, 0.90000, 1.10000, 0.90000
64972,'WICHITA 26 2',  69.0000,1,  48,   1,   1,1.03456104,  34.741839, 1.10000, 0.90000, 1.10000, 0.90000
64973,'WICHITA 26 3', 161.0000,1,  48,   1,   1,1.03634918,  37.106311, 1.10000, 0.90000, 1.10000, 0.90000
64974,'WICHITA 27 1', 161.0000,1,  48,   1,   1,1.03726685,  37.517037, 1.10000, 0.90000, 1.10000, 0.90000
64975,'WICHITA 27 2',  69.0000,1,  48,   1,   1,1.04190552,  34.319624, 1.10000, 0.90000, 1.10000, 0.90000
64976,'WICHITA 27 3', 161.0000,1,  48,   1,   1,1.03715253,  37.493866, 1.10000, 0.90000, 1.10000, 0.90000
64977,'WICHITA 28 1', 161.0000,1,  48,   1,   1,1.03762197,  37.827900, 1.10000, 0.90000, 1.10000, 0.90000
64978,'WICHITA 29 1', 161.0000,1,  48,   1,   1,1.03804040,  37.377394, 1.10000, 0.90000, 1.10000, 0.90000
64979,'WICHITA 30 1', 161.0000,1,  48,   1,   1,1.03644311,  37.249232, 1.10000, 0.90000, 1.10000, 0.90000
64980,'WICHITA 31 1',  69.0000,1,  48,   1,   1,1.04000926,  34.337741, 1.10000, 0.90000, 1.10000, 0.90000
64981,'WICHITA 32 1',  69.0000,1,  48,   1,   1,1.03561056,  34.804093, 1.10000, 0.90000, 1.10000, 0.90000
64982,'WICHITA 33 1',  69.0000,1,  48,   1,   1,1.02923715,  34.130285, 1.10000, 0.90000, 1.10000, 0.90000
64983,'WICHITA 33 2',  69.0000,1,  48,   1,   1,1.02907503,  34.121661, 1.10000, 0.90000, 1.10000, 0.90000
64984,'WICHITA 34 1', 161.0000,1,  48,   1,   1,1.03805733,  37.241484, 1.10000, 0.90000, 1.10000, 0.90000
64985,'WICHITA 35 1',  69.0000,1,  48,   1,   1,1.02526987,  34.254703, 1.10000, 0.90000, 1.10000, 0.90000
64986,'WICHITA 35 2',  69.0000,1,  48,   1,   1,1.02537549,  34.262835, 1.10000, 0.90000, 1.10000, 0.90000
64987,'WICHITA 36 1',  69.0000,1,  48,   1,   1,1.02501261,  34.104869, 1.10000, 0.90000, 1.10000, 0.90000
64988,'WICHITA 37 1',  69.0000,1,  48,   1,   1,1.03625000,  34.509200, 1.10000, 0.90000, 1.10000, 0.90000
64989,'WICHITA 38 1',  69.0000,1,  48,   1,   1,1.03901279,  34.325512, 1.10000, 0.90000, 1.10000, 0.90000
64990,'WICHITA 39 1', 161.0000,1,  48,   1,   1,1.03990471,  37.371800, 1.10000, 0.90000, 1.10000, 0.90000
64991,'WICHITA 39 2',  69.0000,1,  48,   1,   1,1.03475845,  35.056031, 1.10000, 0.90000, 1.10000, 0.90000
64992,'WICHITA 39 3',  13.8000,1,  48,   1,   1,1.03210747,  33.375832, 1.10000, 0.90000, 1.10000, 0.90000
64994,'WICHITA 39 5', 161.0000,1,  48,   1,   1,1.04002953,  37.393223, 1.10000, 0.90000, 1.10000, 0.90000
64995,'WICHITA 40 1', 161.0000,1,  48,   1,   1,1.03404319,  37.106543, 1.10000, 0.90000, 1.10000, 0.90000
64996,'WICHITA 41 1',  69.0000,1,  48,   1,   1,1.02864838,  34.186569, 1.10000, 0.90000, 1.10000, 0.90000
64997,'WICHITA 41 2',  69.0000,1,  48,   1,   1,1.02853334,  34.175753, 1.10000, 0.90000, 1.10000, 0.90000
64998,'WICHITA 42 1',  69.0000,1,  48,   1,   1,1.03621042,  34.422480, 1.10000, 0.90000, 1.10000, 0.90000
64999,'WICHITA 43 1', 500.0000,1,  48,   1,   1,1.04477441,  39.474737, 1.10000, 0.90000, 1.10000, 0.90000
65000,'WICHITA 43 2', 161.0000,1,  48,   1,   1,1.04373050,  37.692303, 1.10000, 0.90000, 1.10000, 0.90000
65001,'WICHITA 43 3',  69.0000,1,  48,   1,   1,1.04169452,  34.658282, 1.10000, 0.90000, 1.10000, 0.90000
65002,'WICHITA 43 4', 161.0000,1,  48,   1,   1,1.04286611,  37.643987, 1.10000, 0.90000, 1.10000, 0.90000
65003,'WICHITA 43 6', 161.0000,1,  48,   1,   1,1.04363310,  37.677321, 1.10000, 0.90000, 1.10000, 0.90000
65004,'WICHITA 44 1',  69.0000,1,  48,   1,   1,1.03380919,  34.252255, 1.10000, 0.90000, 1.10000, 0.90000
65005,'WICHITA 44 2',  69.0000,1,  48,   1,   1,1.03370345,  34.238359, 1.10000, 0.90000, 1.10000, 0.90000
65006,'WICHITA 45 1',  69.0000,1,  48,   1,   1,1.03218782,  34.227744, 1.10000, 0.90000, 1.10000, 0.90000
65007,'WICHITA 45 2',  69.0000,1,  48,   1,   1,1.03209984,  34.211646, 1.10000, 0.90000, 1.10000, 0.90000
65008,'WICHITA 46 1', 161.0000,1,  48,   1,   1,1.03665745,  37.185708, 1.10000, 0.90000, 1.10000, 0.90000
65009,'WICHITA 47 1', 161.0000,1,  48,   1,   1,1.03512490,  37.244670, 1.10000, 0.90000, 1.10000, 0.90000
65010,'WICHITA 47 2',  69.0000,1,  48,   1,   1,1.04371905,  34.185875, 1.10000, 0.90000, 1.10000, 0.90000
65011,'WICHITA 47 3', 161.0000,1,  48,   1,   1,1.03547835,  37.263251, 1.10000, 0.90000, 1.10000, 0.90000
65012,'WICHITA 48 1', 161.0000,1,  48,   1,   1,1.03784728,  37.191992, 1.10000, 0.90000, 1.10000, 0.90000
65013,'WICHITA 48 2',  69.0000,1,  48,   1,   1,1.02157903,  34.124202, 1.10000, 0.90000, 1.10000, 0.90000
65014,'WICHITA 48 3',  13.8000,1,  48,   1,   1,1.04665291,  38.623262, 1.10000, 0.90000, 1.10000, 0.90000
65016,'WICHITA 48 5', 161.0000,1,  48,   1,   1,1.03818035,  37.224661, 1.10000, 0.90000, 1.10000, 0.90000
65017,'WICHITA 49 1',  69.0000,1,  48,   1,   1,1.03418159,  35.003022, 1.10000, 0.90000, 1.10000, 0.90000
65018,'WICHITA 50 1',  69.0000,1,  48,   1,   1,1.03018808,  34.605966, 1.10000, 0.90000, 1.10000, 0.90000
65019,'WICHITA 51 1',  69.0000,1,  48,   1,   1,1.03023255,  34.687648, 1.10000, 0.90000, 1.10000, 0.90000
65020,'WICHITA 52 1',  69.0000,1,  48,   1,   1,1.02774119,  34.451409, 1.10000, 0.90000, 1.10000, 0.90000
65021,'WICHITA 52 2',  69.0000,1,  48,   1,   1,1.02764189,  34.443326, 1.10000, 0.90000, 1.10000, 0.90000
65022,'WICHITA 53 1',  69.0000,1,  48,   1,   1,1.02754855,  34.205826, 1.10000, 0.90000, 1.10000, 0.90000
65023,'WICHITA 54 1', 161.0000,1,  48,   1,   1,1.03482521,  37.449982, 1.10000, 0.90000, 1.10000, 0.90000
65024,'WICHITA 54 2',  69.0000,1,  48,   1,   1,1.04005623,  35.192577, 1.10000, 0.90000, 1.10000, 0.90000
65025,'WICHITA 54 3', 161.0000,1,  48,   1,   1,1.03474760,  37.438640, 1.10000, 0.90000, 1.10000, 0.90000
65026,'WICHITA 55 1',  69.0000,1,  48,   1,   1,1.03144598,  34.090868, 1.10000, 0.90000, 1.10000, 0.90000
65027,'WICHITA 56 1', 161.0000,1,  48,   1,   1,1.03822124,  36.851985, 1.10000, 0.90000, 1.10000, 0.90000
65028,'WICHITA 57 1', 161.0000,1,  48,   1,   1,1.03778446,  36.960261, 1.10000, 0.90000, 1.10000, 0.90000
65029,'WICHITA 57 2', 161.0000,1,  48,   1,   1,1.03771544,  36.952092, 1.10000, 0.90000, 1.10000, 0.90000
65030,'WICHITA 58 1',  69.0000,1,  48,   1,   1,1.03471804,  34.365619, 1.10000, 0.90000, 1.10000, 0.90000
65031,'WICHITA 59 1',  69.0000,1,  48,   1,   1,1.02517784,  34.291204, 1.10000, 0.90000, 1.10000, 0.90000
65032,'WICHITA 60 1',  69.0000,1,  48,   1,   1,1.04023397,  34.422729, 1.10000, 0.90000, 1.10000, 0.90000
65033,'WICHITA 61 1',  69.0000,1,  48,   1,   1,1.04179668,  35.832228, 1.10000, 0.90000, 1.10000, 0.90000
65034,'WICHITA 61 2',  69.0000,1,  48,   1,   1,1.04172850,  35.824745, 1.10000, 0.90000, 1.10000, 0.90000
65035,'LIBERAL 2 1 ', 161.0000,1,  48,   1,   1,1.03750837,  52.032869, 1.10000, 0.90000, 1.10000, 0.90000
65036,'LIBERAL 2 2 ', 115.0000,1,  48,   1,   1,1.03331327,  54.429982, 1.10000, 0.90000, 1.10000, 0.90000
65037,'LIBERAL 2 3 ',  69.0000,1,  48,   1,   1,1.04909360,  52.641043, 1.10000, 0.90000, 1.10000, 0.90000
65038,'LIBERAL 2 4 ',  18.0000,1,  48,   1,   1,1.05201161,  52.327920, 1.10000, 0.90000, 1.10000, 0.90000
65040,'LIBERAL 2 6 ', 115.0000,1,  48,   1,   1,1.03349745,  54.514089, 1.10000, 0.90000, 1.10000, 0.90000
65041,'LIBERAL 2 8 ', 115.0000,1,  48,   1,   1,1.03331327,  54.429982, 1.10000, 0.90000, 1.10000, 0.90000
65042,'LIBERAL 3 1 ', 161.0000,1,  48,   1,   1,1.03247488,  51.919427, 1.10000, 0.90000, 1.10000, 0.90000
65043,'LIBERAL 3 2 ', 115.0000,1,  48,   1,   1,1.04693341,  54.564882, 1.10000, 0.90000, 1.10000, 0.90000
65044,'LIBERAL 3 3 ',  69.0000,1,  48,   1,   1,1.05734479,  53.248011, 1.10000, 0.90000, 1.10000, 0.90000
65045,'LIBERAL 3 4 ', 161.0000,1,  48,   1,   1,1.03231919,  51.909970, 1.10000, 0.90000, 1.10000, 0.90000
65046,'LIBERAL 3 6 ', 161.0000,1,  48,   1,   1,1.03301847,  51.901358, 1.10000, 0.90000, 1.10000, 0.90000
65047,'LIBERAL 4 1 ',  69.0000,1,  48,   1,   1,1.04945099,  52.675508, 1.10000, 0.90000, 1.10000, 0.90000
65048,'LIBERAL 5 1 ', 161.0000,1,  48,   1,   1,1.03840923,  51.295308, 1.10000, 0.90000, 1.10000, 0.90000
65049,'LIBERAL 5 2 ',  69.0000,1,  48,   1,   1,1.05140698,  52.105713, 1.10000, 0.90000, 1.10000, 0.90000
65050,'LIBERAL 5 3 ', 161.0000,1,  48,   1,   1,1.03829193,  51.284359, 1.10000, 0.90000, 1.10000, 0.90000
65051,'MOSCOW 5 1  ',  69.0000,1,  48,   1,   1,1.04751003,  52.072327, 1.10000, 0.90000, 1.10000, 0.90000
65052,'AUBURN 30 1 ',  69.0000,1,  48,   1,   1,1.03047490,  20.283717, 1.10000, 0.90000, 1.10000, 0.90000
65053,'AUBURN 30 2 ',  69.0000,1,  48,   1,   1,1.03045464,  20.281762, 1.10000, 0.90000, 1.10000, 0.90000
65054,'AUBURN 31 1 ',  69.0000,1,  48,   1,   1,1.03503954,  21.001131, 1.10000, 0.90000, 1.10000, 0.90000
65055,'AUBURN 31 2 ',  69.0000,1,  48,   1,   1,1.03502595,  20.999145, 1.10000, 0.90000, 1.10000, 0.90000
65056,'ROSSVILLE~10',  69.0000,1,  48,   1,   1,1.03269517,  19.649075, 1.10000, 0.90000, 1.10000, 0.90000
65057,'ROSSVILLE~11',  69.0000,1,  48,   1,   1,1.03263307,  19.652566, 1.10000, 0.90000, 1.10000, 0.90000
65058,'SILVER LAK~3',  69.0000,1,  48,   1,   1,1.03164244,  19.673810, 1.10000, 0.90000, 1.10000, 0.90000
65059,'SILVER LAK~4',  69.0000,1,  48,   1,   1,1.03161383,  19.670555, 1.10000, 0.90000, 1.10000, 0.90000
65060,'TOPEKA 6 1  ', 161.0000,1,  48,   1,   1,1.01964164,  20.783248, 1.10000, 0.90000, 1.10000, 0.90000
65061,'TOPEKA 7 1  ',  69.0000,1,  48,   1,   1,1.03371096,  19.738714, 1.10000, 0.90000, 1.10000, 0.90000
65062,'TOPEKA 7 2  ',  69.0000,1,  48,   1,   1,1.03364372,  19.728236, 1.10000, 0.90000, 1.10000, 0.90000
65063,'TOPEKA 8 1  ',  69.0000,1,  48,   1,   1,1.03000283,  19.377423, 1.10000, 0.90000, 1.10000, 0.90000
65064,'TOPEKA 9 1  ',  69.0000,1,  48,   1,   1,1.03490365,  18.823134, 1.10000, 0.90000, 1.10000, 0.90000
65065,'TOPEKA 10 1 ', 161.0000,1,  48,   1,   1,1.02038312,  20.718518, 1.10000, 0.90000, 1.10000, 0.90000
65066,'TOPEKA 10 2 ',  69.0000,1,  48,   1,   1,1.03391683,  19.399491, 1.10000, 0.90000, 1.10000, 0.90000
65067,'TOPEKA 10 3 ',  13.8000,1,  48,   1,   1,1.03041112,  19.732833, 1.10000, 0.90000, 1.10000, 0.90000
65069,'TOPEKA 10 5 ', 161.0000,1,  48,   1,   1,1.02024686,  20.704887, 1.10000, 0.90000, 1.10000, 0.90000
65070,'TOPEKA 11 1 ', 161.0000,1,  48,   1,   1,1.01843524,  20.881051, 1.10000, 0.90000, 1.10000, 0.90000
65071,'TOPEKA 11 2 ',  69.0000,1,  48,   1,   1,1.04063106,  18.870327, 1.10000, 0.90000, 1.10000, 0.90000
65072,'TOPEKA 11 3 ', 161.0000,1,  48,   1,   1,1.01879466,  20.897638, 1.10000, 0.90000, 1.10000, 0.90000
65073,'TOPEKA 12 1 ', 161.0000,1,  48,   1,   1,1.02276516,  20.799623, 1.10000, 0.90000, 1.10000, 0.90000
65074,'TOPEKA 12 2 ',  69.0000,1,  48,   1,   1,1.02775204,  19.333984, 1.10000, 0.90000, 1.10000, 0.90000
65075,'TOPEKA 12 3 ', 161.0000,1,  48,   1,   1,1.02256477,  20.783350, 1.10000, 0.90000, 1.10000, 0.90000
65076,'TOPEKA 13 1 ', 161.0000,1,  48,   1,   1,1.02268326,  20.847795, 1.10000, 0.90000, 1.10000, 0.90000
65077,'TOPEKA 14 1 ', 161.0000,1,  48,   1,   1,1.03471291,  20.952423, 1.10000, 0.90000, 1.10000, 0.90000
65078,'TOPEKA 14 2 ',  69.0000,1,  48,   1,   1,1.03070116,  19.814727, 1.10000, 0.90000, 1.10000, 0.90000
65079,'TOPEKA 14 3 ', 161.0000,1,  48,   1,   1,1.03467155,  20.945195, 1.10000, 0.90000, 1.10000, 0.90000
65080,'TOPEKA 15 1 ',  69.0000,1,  48,   1,   1,1.02561688,  19.185814, 1.10000, 0.90000, 1.10000, 0.90000
65081,'TOPEKA 16 1 ', 161.0000,1,  48,   1,   1,1.03540194,  21.105974, 1.10000, 0.90000, 1.10000, 0.90000
65082,'TOPEKA 16 2 ',  69.0000,1,  48,   1,   1,1.02957058,  19.431938, 1.10000, 0.90000, 1.10000, 0.90000
65083,'TOPEKA 16 3 ',  24.0000,1,  48,   1,   1,1.03595042,  21.250604, 1.10000, 0.90000, 1.10000, 0.90000
65085,'TOPEKA 16 5 ', 161.0000,1,  48,   1,   1,1.03534269,  21.099161, 1.10000, 0.90000, 1.10000, 0.90000
65086,'TOPEKA 17 1 ',  69.0000,1,  48,   1,   1,1.03754723,  18.970056, 1.10000, 0.90000, 1.10000, 0.90000
65087,'TOPEKA 18 1 ', 161.0000,1,  48,   1,   1,1.02375185,  20.797602, 1.10000, 0.90000, 1.10000, 0.90000
65088,'TOPEKA 18 2 ', 161.0000,1,  48,   1,   1,1.02363122,  20.780198, 1.10000, 0.90000, 1.10000, 0.90000
65089,'TOPEKA 19 1 ',  69.0000,1,  48,   1,   1,1.02526557,  19.294338, 1.10000, 0.90000, 1.10000, 0.90000
65090,'TOPEKA 20 1 ',  69.0000,1,  48,   1,   1,1.02385557,  19.084413, 1.10000, 0.90000, 1.10000, 0.90000
65091,'TOPEKA 20 2 ',  69.0000,1,  48,   1,   1,1.02382648,  19.080513, 1.10000, 0.90000, 1.10000, 0.90000
65092,'TOPEKA 21 1 ',  69.0000,1,  48,   1,   1,1.03301823,  19.472695, 1.10000, 0.90000, 1.10000, 0.90000
65093,'TOPEKA 22 1 ',  69.0000,1,  48,   1,   1,1.03317857,  19.132931, 1.10000, 0.90000, 1.10000, 0.90000
65094,'TOPEKA 23 1 ', 161.0000,1,  48,   1,   1,1.03422439,  21.890147, 1.10000, 0.90000, 1.10000, 0.90000
65095,'TOPEKA 23 2 ',  69.0000,1,  48,   1,   1,1.03553200,  20.885161, 1.10000, 0.90000, 1.10000, 0.90000
65096,'TOPEKA 23 3 ', 161.0000,1,  48,   1,   1,1.03436899,  21.898329, 1.10000, 0.90000, 1.10000, 0.90000
65097,'TOPEKA 24 1 ',  69.0000,1,  48,   1,   1,1.02671051,  19.759761, 1.10000, 0.90000, 1.10000, 0.90000
65098,'TOPEKA 24 2 ',  69.0000,1,  48,   1,   1,1.02662158,  19.754857, 1.10000, 0.90000, 1.10000, 0.90000
65099,'TOPEKA 25 1 ',  69.0000,1,  48,   1,   1,1.03578234,  19.968522, 1.10000, 0.90000, 1.10000, 0.90000
65100,'TOPEKA 26 1 ',  69.0000,1,  48,   1,   1,1.02845681,  19.118099, 1.10000, 0.90000, 1.10000, 0.90000
65101,'TOPEKA 27 1 ',  69.0000,1,  48,   1,   1,1.03720975,  18.841777, 1.10000, 0.90000, 1.10000, 0.90000
65102,'TOPEKA 27 2 ',  69.0000,1,  48,   1,   1,1.03725588,  18.848064, 1.10000, 0.90000, 1.10000, 0.90000
65103,'TOPEKA 28 1 ', 161.0000,1,  48,   1,   1,1.03683221,  22.151997, 1.10000, 0.90000, 1.10000, 0.90000
65104,'TOPEKA 28 2 ',  69.0000,1,  48,   1,   1,1.03554988,  20.018854, 1.10000, 0.90000, 1.10000, 0.90000
65105,'TOPEKA 28 3 ',  13.8000,1,  48,   1,   1,1.03554988,  20.018854, 1.10000, 0.90000, 1.10000, 0.90000
65106,'TOPEKA 28 4 ',  13.8000,1,  48,   1,   1,1.03554988,  20.018854, 1.10000, 0.90000, 1.10000, 0.90000
65108,'TOPEKA 28 6 ', 161.0000,1,  48,   1,   1,1.03673637,  22.135649, 1.10000, 0.90000, 1.10000, 0.90000
65109,'TOPEKA 28 8 ', 161.0000,1,  48,   1,   1,1.03702569,  22.184258, 1.10000, 0.90000, 1.10000, 0.90000
65110,'TOPEKA 29 1 ', 500.0000,1,  48,   1,   1,1.03987634,  24.147265, 1.10000, 0.90000, 1.10000, 0.90000
65111,'TOPEKA 29 2 ', 161.0000,1,  48,   1,   1,1.03878522,  22.468256, 1.10000, 0.90000, 1.10000, 0.90000
65112,'TOPEKA 29 3 ',  69.0000,1,  48,   1,   1,1.03862786,  20.092069, 1.10000, 0.90000, 1.10000, 0.90000
65113,'TOPEKA 29 4 ', 500.0000,1,  48,   1,   1,1.03961492,  24.130806, 1.10000, 0.90000, 1.10000, 0.90000
65114,'TOPEKA 29 6 ', 161.0000,1,  48,   1,   1,1.03806365,  22.373277, 1.10000, 0.90000, 1.10000, 0.90000
65115,'TOPEKA 30 1 ',  69.0000,1,  48,   1,   1,1.03277159,  19.734308, 1.10000, 0.90000, 1.10000, 0.90000
65116,'TOPEKA 31 1 ', 161.0000,1,  48,   1,   1,1.03039134,  21.225385, 1.10000, 0.90000, 1.10000, 0.90000
65117,'TOPEKA 31 2 ',  69.0000,1,  48,   1,   1,1.03284192,  19.439413, 1.10000, 0.90000, 1.10000, 0.90000
65118,'TOPEKA 31 3 ',  13.8000,1,  48,   1,   1,1.03672481,  17.471537, 1.10000, 0.90000, 1.10000, 0.90000
65120,'TOPEKA 31 5 ', 161.0000,1,  48,   1,   1,1.03021979,  21.209764, 1.10000, 0.90000, 1.10000, 0.90000
65121,'TOPEKA 31 7 ', 161.0000,1,  48,   1,   1,1.03058910,  21.256399, 1.10000, 0.90000, 1.10000, 0.90000
65122,'TOPEKA 32 1 ',  69.0000,1,  48,   1,   1,1.03056300,  19.906019, 1.10000, 0.90000, 1.10000, 0.90000
65123,'TOPEKA 32 2 ',  69.0000,1,  48,   1,   1,1.03054464,  19.904221, 1.10000, 0.90000, 1.10000, 0.90000
65124,'TOPEKA 33 1 ',  69.0000,1,  48,   1,   1,1.02666724,  19.133103, 1.10000, 0.90000, 1.10000, 0.90000
65125,'TOPEKA 34 1 ',  69.0000,1,  48,   1,   1,1.02655280,  19.298047, 1.10000, 0.90000, 1.10000, 0.90000
65126,'TOPEKA 35 1 ',  69.0000,1,  48,   1,   1,1.03148472,  19.886096, 1.10000, 0.90000, 1.10000, 0.90000
65127,'TOPEKA 36 1 ', 161.0000,1,  48,   1,   1,1.03415143,  21.736324, 1.10000, 0.90000, 1.10000, 0.90000
65128,'TOPEKA 36 2 ',  69.0000,1,  48,   1,   1,1.03429091,  20.326249, 1.10000, 0.90000, 1.10000, 0.90000
65129,'TOPEKA 36 3 ',  13.8000,1,  48,   1,   1,1.03427029,  20.392595, 1.10000, 0.90000, 1.10000, 0.90000
65131,'TOPEKA 36 5 ', 161.0000,1,  48,   1,   1,1.03398776,  21.721612, 1.10000, 0.90000, 1.10000, 0.90000
65132,'TOPEKA 37 1 ',  69.0000,1,  48,   1,   1,1.03486717,  20.507313, 1.10000, 0.90000, 1.10000, 0.90000
65133,'HOXIE 2 1   ', 161.0000,1,  48,   1,   1,1.04159272,  36.908672, 1.10000, 0.90000, 1.10000, 0.90000
65134,'HOXIE 2 2   ',  69.0000,1,  48,   1,   1,1.04621160,  35.884260, 1.10000, 0.90000, 1.10000, 0.90000
65135,'HOXIE 2 3   ', 161.0000,1,  48,   1,   1,1.04156768,  36.905261, 1.10000, 0.90000, 1.10000, 0.90000
65136,'GOODLAND 2 1',  69.0000,1,  48,   1,   1,1.04097962,  39.097953, 1.10000, 0.90000, 1.10000, 0.90000
65137,'GOODLAND 3 1',  69.0000,1,  48,   1,   1,1.04218638,  39.403979, 1.10000, 0.90000, 1.10000, 0.90000
65138,'SMITH CENT~1', 161.0000,1,  48,   1,   1,1.05570781,  27.473037, 1.10000, 0.90000, 1.10000, 0.90000
65139,'SMITH CENT~2',  69.0000,1,  48,   1,   1,1.05359840,  27.360794, 1.10000, 0.90000, 1.10000, 0.90000
65140,'SMITH CENT~3', 161.0000,1,  48,   1,   1,1.05568480,  27.470140, 1.10000, 0.90000, 1.10000, 0.90000
65141,'SMITH CENT~4',  69.0000,1,  48,   1,   1,1.04841208,  27.243990, 1.10000, 0.90000, 1.10000, 0.90000
65142,'SMITH CENT~5',  69.0000,1,  48,   1,   1,1.04843938,  27.245983, 1.10000, 0.90000, 1.10000, 0.90000
65143,'SAINT JOHN~3',  69.0000,1,  48,   1,   1,1.03801048,  36.637063, 1.10000, 0.90000, 1.10000, 0.90000
65144,'SAINT JOHN~4',  69.0000,1,  48,   1,   1,1.03540969,  36.561323, 1.10000, 0.90000, 1.10000, 0.90000
65145,'SAINT JOHN~5',  69.0000,1,  48,   1,   1,1.03318441,  36.557061, 1.10000, 0.90000, 1.10000, 0.90000
65146,'STAFFORD 1~1',  69.0000,1,  48,   1,   1,1.03523111,  36.626599, 1.10000, 0.90000, 1.10000, 0.90000
65147,'STAFFORD 1~2',  69.0000,1,  48,   1,   1,1.03666580,  36.731555, 1.10000, 0.90000, 1.10000, 0.90000
65148,'HUGOTON 1 1 ',  69.0000,1,  48,   1,   1,1.04897010,  50.952094, 1.10000, 0.90000, 1.10000, 0.90000
65149,'HUGOTON 1 2 ',  69.0000,1,  48,   1,   1,1.04898548,  50.955028, 1.10000, 0.90000, 1.10000, 0.90000
65150,'HUGOTON 2 1 ',  69.0000,1,  48,   1,   1,1.04884994,  51.402470, 1.10000, 0.90000, 1.10000, 0.90000
65151,'HUGOTON 2 2 ',  69.0000,1,  48,   1,   1,1.04889035,  51.405199, 1.10000, 0.90000, 1.10000, 0.90000
65152,'HUGOTON 3 1 ',  69.0000,1,  48,   1,   1,1.04874909,  50.750505, 1.10000, 0.90000, 1.10000, 0.90000
65153,'HUGOTON 3 2 ',  69.0000,1,  48,   1,   1,1.04870927,  50.747722, 1.10000, 0.90000, 1.10000, 0.90000
65154,'BELLE PLAI~9',  69.0000,1,  48,   1,   1,1.03272712,  35.632557, 1.10000, 0.90000, 1.10000, 0.90000
65155,'BELLE PLA~10',  69.0000,1,  48,   1,   1,1.03446138,  36.039848, 1.10000, 0.90000, 1.10000, 0.90000
65156,'CALDWELL 6 1', 161.0000,1,  48,   1,   1,1.05808949,  39.107235, 1.10000, 0.90000, 1.10000, 0.90000
65157,'SOUTH HAVE~5',  69.0000,1,  48,   1,   1,1.04058635,  37.332984, 1.10000, 0.90000, 1.10000, 0.90000
65158,'WELLINGTO~44',  69.0000,1,  48,   1,   1,1.04053175,  37.182501, 1.10000, 0.90000, 1.10000, 0.90000
65159,'WELLINGTO~45',  69.0000,1,  48,   1,   1,1.04060936,  37.188194, 1.10000, 0.90000, 1.10000, 0.90000
65160,'WELLINGTON~2',  69.0000,1,  48,   1,   1,1.04336202,  37.372582, 1.10000, 0.90000, 1.10000, 0.90000
65161,'ALMA 13 1   ', 161.0000,1,  48,   1,   1,1.04106271,  25.283660, 1.10000, 0.90000, 1.10000, 0.90000
65162,'ALMA 13 2   ',  69.0000,1,  48,   1,   1,1.03884399,  24.098063, 1.10000, 0.90000, 1.10000, 0.90000
65163,'ALMA 13 3   ', 161.0000,1,  48,   1,   1,1.04104590,  25.280444, 1.10000, 0.90000, 1.10000, 0.90000
65164,'ESKRIDGE 1  ',  69.0000,1,  48,   1,   1,1.03109801,  25.985632, 1.10000, 0.90000, 1.10000, 0.90000
65165,'MAPLE HILL~1',  69.0000,1,  48,   1,   1,1.03092277,  20.260728, 1.10000, 0.90000, 1.10000, 0.90000
65166,'MAPLE HILL~2',  69.0000,1,  48,   1,   1,1.03203785,  20.680906, 1.10000, 0.90000, 1.10000, 0.90000
65167,'SHARON SPR~3', 161.0000,1,  48,   1,   1,1.03413463,  42.485095, 1.10000, 0.90000, 1.10000, 0.90000
65168,'SHARON SPR~4',  69.0000,1,  48,   1,   1,1.04255080,  40.831400, 1.10000, 0.90000, 1.10000, 0.90000
65169,'SHARON SPR~5', 161.0000,1,  48,   1,   1,1.03431094,  42.498199, 1.10000, 0.90000, 1.10000, 0.90000
65170,'GREENLEAF ~3',  69.0000,1,  48,   1,   1,1.04828238,  25.762913, 1.10000, 0.90000, 1.10000, 0.90000
65171,'GREENLEAF ~4',  69.0000,1,  48,   1,   1,1.04827344,  25.761670, 1.10000, 0.90000, 1.10000, 0.90000
65172,'HANOVER 18 1',  69.0000,1,  48,   1,   1,1.04487360,  26.054576, 1.10000, 0.90000, 1.10000, 0.90000
65173,'WASHINGT~106',  69.0000,1,  48,   1,   1,1.04680228,  26.500658, 1.10000, 0.90000, 1.10000, 0.90000
65174,'WASHINGT~108',  69.0000,1,  48,   1,   1,1.04680407,  26.045161, 1.10000, 0.90000, 1.10000, 0.90000
65175,'BUFFALO 78 1',  69.0000,1,  48,   1,   1,1.04289258,  31.369321, 1.10000, 0.90000, 1.10000, 0.90000
65176,'BUFFALO 78 2',  69.0000,1,  48,   1,   1,1.04290187,  31.370396, 1.10000, 0.90000, 1.10000, 0.90000
65177,'YATES CENT~1',  69.0000,1,  48,   1,   1,1.04560673,  29.764219, 1.10000, 0.90000, 1.10000, 0.90000
65178,'YATES CENT~2', 161.0000,1,  48,   1,   1,1.04600632,  31.676416, 1.10000, 0.90000, 1.10000, 0.90000
65179,'YATES CENT~3',  69.0000,1,  48,   1,   1,1.04819322,  30.678280, 1.10000, 0.90000, 1.10000, 0.90000
65180,'YATES CENT~4',  13.8000,1,  48,   1,   1,1.04835510,  30.609899, 1.10000, 0.90000, 1.10000, 0.90000
65182,'YATES CENT~6', 161.0000,1,  48,   1,   1,1.04596937,  31.673728, 1.10000, 0.90000, 1.10000, 0.90000
65183,'KANSAS C~230',  69.0000,1,  48,   1,   1,1.03825724,  15.480405, 1.10000, 0.90000, 1.10000, 0.90000
65184,'KANSAS C~231',  69.0000,1,  48,   1,   1,1.03836262,  15.488622, 1.10000, 0.90000, 1.10000, 0.90000
65185,'KANSAS C~232',  69.0000,1,  48,   1,   1,1.03723681,  15.097025, 1.10000, 0.90000, 1.10000, 0.90000
65186,'KANSAS C~233', 161.0000,1,  48,   1,   1,1.03707397,  17.992713, 1.10000, 0.90000, 1.10000, 0.90000
65187,'KANSAS C~234',  69.0000,1,  48,   1,   1,1.04295802,  15.566332, 1.10000, 0.90000, 1.10000, 0.90000
65188,'KANSAS C~235', 161.0000,1,  48,   1,   1,1.03699422,  17.985283, 1.10000, 0.90000, 1.10000, 0.90000
65189,'KANSAS C~236', 161.0000,1,  48,   1,   1,1.03399467,  17.602656, 1.10000, 0.90000, 1.10000, 0.90000
65190,'KANSAS C~237',  69.0000,1,  48,   1,   1,1.03965819,  15.511715, 1.10000, 0.90000, 1.10000, 0.90000
65191,'KANSAS C~238',  13.8000,1,  48,   1,   1,1.04783499,  13.145653, 1.10000, 0.90000, 1.10000, 0.90000
65193,'KANSAS C~240', 161.0000,1,  48,   1,   1,1.03383243,  17.588552, 1.10000, 0.90000, 1.10000, 0.90000
65194,'KANSAS C~241', 161.0000,1,  48,   1,   1,1.03382993,  17.550724, 1.10000, 0.90000, 1.10000, 0.90000
65195,'KANSAS C~242',  69.0000,1,  48,   1,   1,1.03575742,  15.242334, 1.10000, 0.90000, 1.10000, 0.90000
65196,'KANSAS C~243',  13.8000,1,  48,   1,   1,1.03651023,  14.660405, 1.10000, 0.90000, 1.10000, 0.90000
65198,'KANSAS C~245', 161.0000,1,  48,   1,   1,1.03392136,  17.591205, 1.10000, 0.90000, 1.10000, 0.90000
65199,'KANSAS C~246',  69.0000,1,  48,   1,   1,1.03583121,  14.971618, 1.10000, 0.90000, 1.10000, 0.90000
65200,'KANSAS C~247',  69.0000,1,  48,   1,   1,1.03572965,  14.956856, 1.10000, 0.90000, 1.10000, 0.90000
65201,'KANSAS C~248', 161.0000,1,  48,   1,   1,1.02502775,  17.489029, 1.10000, 0.90000, 1.10000, 0.90000
65202,'KANSAS C~249',  69.0000,1,  48,   1,   1,1.04657006,  15.363136, 1.10000, 0.90000, 1.10000, 0.90000
65203,'KANSAS C~250', 161.0000,1,  48,   1,   1,1.02489269,  17.474721, 1.10000, 0.90000, 1.10000, 0.90000
65204,'KANSAS C~251',  69.0000,1,  48,   1,   1,1.04026651,  14.624914, 1.10000, 0.90000, 1.10000, 0.90000
65205,'KANSAS C~252',  69.0000,1,  48,   1,   1,1.04021335,  14.615030, 1.10000, 0.90000, 1.10000, 0.90000
65206,'KANSAS C~253',  69.0000,1,  48,   1,   1,1.03413224,  14.924564, 1.10000, 0.90000, 1.10000, 0.90000
65207,'KANSAS C~256',  69.0000,1,  48,   1,   1,1.03744304,  15.420117, 1.10000, 0.90000, 1.10000, 0.90000
65208,'KANSAS C~257', 161.0000,1,  48,   1,   1,1.02965176,  17.630562, 1.10000, 0.90000, 1.10000, 0.90000
65209,'KANSAS C~258',  69.0000,1,  48,   1,   1,1.04444981,  15.771194, 1.10000, 0.90000, 1.10000, 0.90000
65210,'KANSAS C~259', 161.0000,1,  48,   1,   1,1.02991390,  17.644605, 1.10000, 0.90000, 1.10000, 0.90000
65211,'KANSAS C~260',  69.0000,1,  48,   1,   1,1.03670526,  15.509563, 1.10000, 0.90000, 1.10000, 0.90000
65212,'KANSAS C~261',  69.0000,1,  48,   1,   1,1.03659284,  15.448891, 1.10000, 0.90000, 1.10000, 0.90000
65213,'KANSAS C~262',  69.0000,1,  48,   1,   1,1.03669178,  15.461713, 1.10000, 0.90000, 1.10000, 0.90000
65214,'KANSAS C~263',  69.0000,1,  48,   1,   1,1.04630291,  15.429414, 1.10000, 0.90000, 1.10000, 0.90000
65215,'KANSAS C~264',  69.0000,1,  48,   1,   1,1.03488600,  14.854710, 1.10000, 0.90000, 1.10000, 0.90000
65216,'KANSAS C~265',  69.0000,1,  48,   1,   1,1.04009759,  15.430681, 1.10000, 0.90000, 1.10000, 0.90000
65217,'KANSAS C~266',  69.0000,1,  48,   1,   1,1.03998899,  15.419618, 1.10000, 0.90000, 1.10000, 0.90000
65218,'KANSAS C~267', 161.0000,1,  48,   1,   1,1.02637494,  17.572356, 1.10000, 0.90000, 1.10000, 0.90000
65219,'KANSAS C~268',  69.0000,1,  48,   1,   1,1.04464340,  15.406199, 1.10000, 0.90000, 1.10000, 0.90000
65220,'KANSAS C~269', 161.0000,1,  48,   1,   1,1.02612948,  17.555785, 1.10000, 0.90000, 1.10000, 0.90000
65221,'KANSAS C~270',  69.0000,1,  48,   1,   1,1.04223621,  15.284121, 1.10000, 0.90000, 1.10000, 0.90000
65222,'KANSAS C~271',  69.0000,1,  48,   1,   1,1.03642678,  15.447134, 1.10000, 0.90000, 1.10000, 0.90000
65223,'KANSAS C~272',  69.0000,1,  48,   1,   1,1.03636229,  15.439675, 1.10000, 0.90000, 1.10000, 0.90000
65224,'KANSAS CIT~3',  69.0000,1,  48,   1,   1,1.04022002,  15.232398, 1.10000, 0.90000, 1.10000, 0.90000
65225,'KANSAS CIT~4',  69.0000,1,  48,   1,   1,1.04016578,  15.225158, 1.10000, 0.90000, 1.10000, 0.90000
65226,'KANSAS CIT~5', 161.0000,1,  48,   1,   1,1.02630818,  17.778255, 1.10000, 0.90000, 1.10000, 0.90000
65227,'KANSAS CIT~6',  69.0000,1,  48,   1,   1,1.04527831,  15.611336, 1.10000, 0.90000, 1.10000, 0.90000
65228,'KANSAS CIT~7', 161.0000,1,  48,   1,   1,1.02624214,  17.771075, 1.10000, 0.90000, 1.10000, 0.90000
65229,'LATHAM 5 1  ', 500.0000,1,  48,   1,   1,1.03811741,  40.721065, 1.10000, 0.90000, 1.10000, 0.90000
65230,'LATHAM 5 2  ', 161.0000,1,  48,   1,   1,1.04287088,  40.033334, 1.10000, 0.90000, 1.10000, 0.90000
65231,'LATHAM 5 3  ',  13.8000,2,  48,   1,   1,1.04299998,  42.209650, 1.10000, 0.90000, 1.10000, 0.90000
65232,'LATHAM 5 4  ', 500.0000,1,  48,   1,   1,1.04015934,  40.640189, 1.10000, 0.90000, 1.10000, 0.90000
65233,'LATHAM 5 6  ', 500.0000,1,  48,   1,   1,1.03811121,  40.720358, 1.10000, 0.90000, 1.10000, 0.90000
65234,'OBERLIN 6 1 ',  69.0000,2,  48,   1,   1,1.03160608,  31.903394, 1.10000, 0.90000, 1.10000, 0.90000
65235,'OBERLIN 6 2 ',  69.0000,1,  48,   1,   1,1.03160608,  31.903394, 1.10000, 0.90000, 1.10000, 0.90000
65236,'AUGUSTA 37 1',  69.0000,2,  48,   1,   1,1.04329014,  36.372666, 1.10000, 0.90000, 1.10000, 0.90000
65237,'AUGUSTA 37 2',  69.0000,1,  48,   1,   1,1.04327667,  36.367250, 1.10000, 0.90000, 1.10000, 0.90000
65238,'HILL CITY ~4', 161.0000,1,  48,   1,   1,1.04174113,  33.232890, 1.10000, 0.90000, 1.10000, 0.90000
65239,'HILL CITY ~5',  69.0000,1,  48,   1,   1,1.04113436,  32.417037, 1.10000, 0.90000, 1.10000, 0.90000
65240,'HILL CITY ~6',  18.0000,2,  48,   1,   1,1.04174113,  33.232890, 1.10000, 0.90000, 1.10000, 0.90000
65241,'HILL CITY ~7',  18.0000,2,  48,   1,   1,1.04113436,  32.417037, 1.10000, 0.90000, 1.10000, 0.90000
65242,'HILL CITY ~8',  18.0000,2,  48,   1,   1,1.04113436,  32.417037, 1.10000, 0.90000, 1.10000, 0.90000
65243,'HILL CITY ~9',  13.8000,2,  48,   1,   1,1.04113436,  32.417037, 1.10000, 0.90000, 1.10000, 0.90000
65244,'HILL CITY~10', 161.0000,1,  48,   1,   1,1.04176486,  33.239447, 1.10000, 0.90000, 1.10000, 0.90000
65245,'HILL CITY~11', 161.0000,1,  48,   1,   1,1.04174113,  33.232890, 1.10000, 0.90000, 1.10000, 0.90000
65246,'WINFIELD ~17', 500.0000,1,  48,   1,   1,1.04206145,  40.597408, 1.10000, 0.90000, 1.10000, 0.90000
65247,'WINFIELD ~18', 345.0000,2,  48,   1,   1,1.04600000,  41.872792, 1.10000, 0.90000, 1.10000, 0.90000
65248,'WINFIELD ~19', 161.0000,1,  48,   1,   1,1.04491508,  39.541485, 1.10000, 0.90000, 1.10000, 0.90000
65249,'WINFIELD ~20',  69.0000,1,  48,   1,   1,1.04531682,  38.703772, 1.10000, 0.90000, 1.10000, 0.90000
65250,'WINFIELD ~21', 345.0000,1,  48,   1,   1,1.04664612,  42.131472, 1.10000, 0.90000, 1.10000, 0.90000
65251,'WINFIELD ~22', 161.0000,1,  48,   1,   1,1.04467809,  39.450660, 1.10000, 0.90000, 1.10000, 0.90000
65252,'CHANUTE 4 1 ', 500.0000,1,  48,   1,   1,1.04568231,  32.839560, 1.10000, 0.90000, 1.10000, 0.90000
65253,'CHANUTE 4 2 ', 161.0000,1,  48,   1,   1,1.04695308,  32.395126, 1.10000, 0.90000, 1.10000, 0.90000
65254,'CHANUTE 4 3 ',  69.0000,1,  48,   1,   1,1.04501033,  30.293859, 1.10000, 0.90000, 1.10000, 0.90000
65255,'CHANUTE 4 4 ',  13.8000,2,  48,   1,   1,1.00683498,  33.383475, 1.10000, 0.90000, 1.10000, 0.90000
65256,'CHANUTE 4 5 ', 161.0000,1,  48,   1,   1,1.04693902,  32.396714, 1.10000, 0.90000, 1.10000, 0.90000
65257,'CHANUTE 4 7 ', 500.0000,1,  48,   1,   1,1.04555273,  32.826832, 1.10000, 0.90000, 1.10000, 0.90000
65258,'HOLTON 6 1  ', 161.0000,1,  48,   1,   1,1.04692030,  22.234933, 1.10000, 0.90000, 1.10000, 0.90000
65259,'HOLTON 6 2  ',  69.0000,2,  48,   1,   1,1.04900002,  21.213118, 1.10000, 0.90000, 1.10000, 0.90000
65260,'HOLTON 6 3  ',  13.8000,2,  48,   1,   1,1.04654491,  22.480338, 1.10000, 0.90000, 1.10000, 0.90000
65261,'HOLTON 6 4  ',  13.8000,2,  48,   1,   1,1.04654491,  22.480338, 1.10000, 0.90000, 1.10000, 0.90000
65263,'HOLTON 6 6  ', 161.0000,1,  48,   1,   1,1.04698884,  22.240271, 1.10000, 0.90000, 1.10000, 0.90000
65264,'HOLTON 6 8  ', 161.0000,1,  48,   1,   1,1.04692030,  22.234933, 1.10000, 0.90000, 1.10000, 0.90000
65265,'HOLTON 7 1  ',  69.0000,1,  48,   1,   1,1.04801989,  21.161091, 1.10000, 0.90000, 1.10000, 0.90000
65266,'HOLTON 7 2  ',  13.8000,2,  48,   1,   1,1.04687846,  22.024596, 1.10000, 0.90000, 1.10000, 0.90000
65267,'HOLTON 7 3  ',  69.0000,1,  48,   1,   1,1.04801381,  21.157715, 1.10000, 0.90000, 1.10000, 0.90000
65268,'WINFIELD ~23',  69.0000,2,  48,   1,   1,1.04639542,  39.093763, 1.10000, 0.90000, 1.10000, 0.90000
65269,'WINFIELD ~24',  69.0000,1,  48,   1,   1,1.04638112,  39.086772, 1.10000, 0.90000, 1.10000, 0.90000
65270,'BURLINGT~100',  69.0000,1,  48,   1,   1,1.04482353,  27.820631, 1.10000, 0.90000, 1.10000, 0.90000
65271,'BURLINGT~101',  20.0000,2,  48,   1,   1,1.00199997,  28.640694, 1.10000, 0.90000, 1.10000, 0.90000
65272,'BURLINGT~102',  69.0000,1,  48,   1,   1,1.04481840,  27.819548, 1.10000, 0.90000, 1.10000, 0.90000
65273,'GOODLAND 4 1', 500.0000,1,  48,   1,   1,1.04242313,  40.534144, 1.10000, 0.90000, 1.10000, 0.90000
65274,'GOODLAND 4 2', 161.0000,1,  48,   1,   1,1.04304802,  40.191668, 1.10000, 0.90000, 1.10000, 0.90000
65275,'GOODLAND 4 3',  69.0000,1,  48,   1,   1,1.04612231,  39.773517, 1.10000, 0.90000, 1.10000, 0.90000
65276,'GOODLAND 4 4',  13.8000,2,  48,   1,   1,1.04250002,  40.628520, 1.10000, 0.90000, 1.10000, 0.90000
65277,'GOODLAND 4 5',  13.8000,2,  48,   1,   1,1.05400002,  40.768665, 1.10000, 0.90000, 1.10000, 0.90000
65278,'GOODLAND 4 6',  13.8000,2,  48,   1,   1,1.05149996,  40.567833, 1.10000, 0.90000, 1.10000, 0.90000
65279,'GOODLAND 4 7',  24.0000,2,  48,   1,   1,1.04250002,  40.569295, 1.10000, 0.90000, 1.10000, 0.90000
65280,'GOODLAND 4 8', 500.0000,1,  48,   1,   1,1.04239798,  40.530684, 1.10000, 0.90000, 1.10000, 0.90000
65281,'GOODLAND 4~1', 500.0000,1,  48,   1,   1,1.04249394,  40.563489, 1.10000, 0.90000, 1.10000, 0.90000
65282,'WAMEGO 3 1  ',  69.0000,1,  48,   1,   1,1.03901088,  24.000547, 1.10000, 0.90000, 1.10000, 0.90000
65283,'WAMEGO 3 2  ',  13.8000,2,  48,   1,   1,1.03999996,  24.628238, 1.10000, 0.90000, 1.10000, 0.90000
65284,'WAMEGO 3 3  ',  13.8000,2,  48,   1,   1,1.03999996,  24.546276, 1.10000, 0.90000, 1.10000, 0.90000
65285,'WAMEGO 3 4  ',  13.8000,2,  48,   1,   1,1.03950000,  24.339007, 1.10000, 0.90000, 1.10000, 0.90000
65286,'WAMEGO 3 5  ',  69.0000,1,  48,   1,   1,1.03898752,  23.995271, 1.10000, 0.90000, 1.10000, 0.90000
65287,'WAMEGO 3 7  ',  69.0000,1,  48,   1,   1,1.03901088,  24.000547, 1.10000, 0.90000, 1.10000, 0.90000
65288,'WASHINGT~109', 161.0000,1,  48,   1,   1,1.05159116,  26.082602, 1.10000, 0.90000, 1.10000, 0.90000
65289,'WASHINGT~110',  13.8000,2,  48,   1,   1,1.05159116,  26.082602, 1.10000, 0.90000, 1.10000, 0.90000
65290,'WASHINGT~111',  18.0000,2,  48,   1,   1,1.05159116,  26.082602, 1.10000, 0.90000, 1.10000, 0.90000
65291,'WASHINGT~112',  24.0000,2,  48,   1,   1,1.05159116,  26.082602, 1.10000, 0.90000, 1.10000, 0.90000
65292,'WASHINGT~113',  13.8000,2,  48,   1,   1,1.05159116,  26.082602, 1.10000, 0.90000, 1.10000, 0.90000
65293,'WASHINGT~114', 161.0000,1,  48,   1,   1,1.05158198,  26.080948, 1.10000, 0.90000, 1.10000, 0.90000
65294,'WASHINGT~115', 161.0000,1,  48,   1,   1,1.05159974,  26.084298, 1.10000, 0.90000, 1.10000, 0.90000
65295,'GARDEN CIT~3',  69.0000,1,  48,   1,   1,1.04556179,  47.816471, 1.10000, 0.90000, 1.10000, 0.90000
65296,'GARDEN CIT~4',  13.8000,2,  48,   1,   1,1.04490507,  48.327044, 1.10000, 0.90000, 1.10000, 0.90000
65297,'GARDEN CIT~5',  69.0000,1,  48,   1,   1,1.04555869,  47.815320, 1.10000, 0.90000, 1.10000, 0.90000
65298,'GARDEN CIT~6',  69.0000,1,  48,   1,   1,1.04556179,  47.816471, 1.10000, 0.90000, 1.10000, 0.90000
65299,'WICHITA 62 1', 161.0000,1,  48,   1,   1,1.04047489,  37.546527, 1.10000, 0.90000, 1.10000, 0.90000
65300,'WICHITA 62 2',  69.0000,1,  48,   1,   1,1.04037321,  34.491653, 1.10000, 0.90000, 1.10000, 0.90000
65301,'WICHITA 62 3',  13.8000,2,  48,   1,   1,1.05599999,  40.214740, 1.10000, 0.90000, 1.10000, 0.90000
65302,'WICHITA 62 4', 161.0000,1,  48,   1,   1,1.04036868,  37.550782, 1.10000, 0.90000, 1.10000, 0.90000
65303,'WICHITA 62 6', 161.0000,1,  48,   1,   1,1.04047489,  37.546527, 1.10000, 0.90000, 1.10000, 0.90000
65304,'OSAGE CITY~6', 161.0000,1,  48,   1,   1,1.02921247,  24.543779, 1.10000, 0.90000, 1.10000, 0.90000
65305,'OSAGE CITY~8',  69.0000,1,  48,   1,   1,1.04049349,  24.039778, 1.10000, 0.90000, 1.10000, 0.90000
65306,'OSAGE CITY~9',  13.8000,2,  48,   1,   1,1.04027355,  24.207690, 1.10000, 0.90000, 1.10000, 0.90000
65307,'OSAGE CIT~10',  13.8000,2,  48,   1,   1,1.04027355,  24.207690, 1.10000, 0.90000, 1.10000, 0.90000
65309,'OSAGE CIT~12',  18.0000,2,  48,   1,   1,1.01286983,  24.812433, 1.10000, 0.90000, 1.10000, 0.90000
65310,'OSAGE CIT~13',  13.8000,2,  48,   1,   1,1.01268828,  24.791109, 1.10000, 0.90000, 1.10000, 0.90000
65311,'OSAGE CIT~14', 161.0000,1,  48,   1,   1,1.02917600,  24.542704, 1.10000, 0.90000, 1.10000, 0.90000
65312,'OSAGE CITY~7', 161.0000,1,  48,   1,   1,1.02921247,  24.543779, 1.10000, 0.90000, 1.10000, 0.90000
65313,'RUSSELL 9 1 ',  69.0000,1,  48,   1,   1,1.03980207,  34.447861, 1.10000, 0.90000, 1.10000, 0.90000
65314,'RUSSELL 9 2 ',  13.8000,2,  48,   1,   1,1.02250004,  35.828314, 1.10000, 0.90000, 1.10000, 0.90000
65315,'RUSSELL 9 3 ',  69.0000,1,  48,   1,   1,1.03980005,  34.447595, 1.10000, 0.90000, 1.10000, 0.90000
65316,'AUGUSTA 38 1', 161.0000,1,  48,   1,   1,1.04199708,  37.640343, 1.10000, 0.90000, 1.10000, 0.90000
65317,'AUGUSTA 38 2',  69.0000,1,  48,   1,   1,1.04284954,  36.427202, 1.10000, 0.90000, 1.10000, 0.90000
65318,'AUGUSTA 38 3',  13.8000,2,  48,   1,   1,1.04068291,  38.477106, 1.10000, 0.90000, 1.10000, 0.90000
65319,'AUGUSTA 38 4',  13.8000,2,  48,   1,   1,1.04202509,  37.156690, 1.10000, 0.90000, 1.10000, 0.90000
65320,'AUGUSTA 38 5', 161.0000,1,  48,   1,   1,1.04202640,  37.647135, 1.10000, 0.90000, 1.10000, 0.90000
65321,'AUGUSTA 38 7', 161.0000,1,  48,   1,   1,1.04199708,  37.640343, 1.10000, 0.90000, 1.10000, 0.90000
65322,'KANSAS CIT~8', 161.0000,2,  48,   1,   1,1.03999996,  17.976088, 1.10000, 0.90000, 1.10000, 0.90000
65323,'KANSAS CIT~9',  69.0000,1,  48,   1,   1,1.03839374,  15.747254, 1.10000, 0.90000, 1.10000, 0.90000
65324,'KANSAS CI~10', 161.0000,1,  48,   1,   1,1.03954399,  17.950196, 1.10000, 0.90000, 1.10000, 0.90000
65325,'KANSAS CI~11', 161.0000,1,  48,   1,   1,1.03999996,  17.976088, 1.10000, 0.90000, 1.10000, 0.90000
65326,'SPEARVILLE~1', 161.0000,1,  48,   1,   1,1.04456460,  47.136471, 1.10000, 0.90000, 1.10000, 0.90000
65327,'SPEARVILLE~2',  69.0000,1,  48,   1,   1,1.04723334,  47.030261, 1.10000, 0.90000, 1.10000, 0.90000
65328,'SPEARVILLE~3',  18.0000,2,  48,   1,   1,1.04456460,  47.136471, 1.10000, 0.90000, 1.10000, 0.90000
65329,'SPEARVILLE~4', 161.0000,1,  48,   1,   1,1.04461157,  47.137195, 1.10000, 0.90000, 1.10000, 0.90000
65330,'SPEARVILLE~5', 161.0000,1,  48,   1,   1,1.04456460,  47.136471, 1.10000, 0.90000, 1.10000, 0.90000
65331,'MEADE 2 1   ',  69.0000,1,  48,   1,   1,1.05097735,  50.378201, 1.10000, 0.90000, 1.10000, 0.90000
65332,'MEADE 2 2   ',  18.0000,2,  48,   1,   1,1.05002809,  51.197974, 1.10000, 0.90000, 1.10000, 0.90000
65333,'MEADE 2 3   ',  69.0000,1,  48,   1,   1,1.05095673,  50.375295, 1.10000, 0.90000, 1.10000, 0.90000
65334,'MEADE 2 5   ',  69.0000,1,  48,   1,   1,1.05099678,  50.379701, 1.10000, 0.90000, 1.10000, 0.90000
65335,'COLBY 4 1   ', 500.0000,1,  48,   1,   1,1.03238523,  38.410962, 1.10000, 0.90000, 1.10000, 0.90000
65336,'COLBY 4 2   ', 161.0000,2,  48,   1,   1,1.03794718,  38.140992, 1.10000, 0.90000, 1.10000, 0.90000
65337,'COLBY 4 3   ',  69.0000,1,  48,   1,   1,1.03770971,  37.972621, 1.10000, 0.90000, 1.10000, 0.90000
65338,'COLBY 4 4   ', 161.0000,1,  48,   1,   1,1.03811777,  38.115089, 1.10000, 0.90000, 1.10000, 0.90000
65339,'COLBY 4 6   ', 500.0000,1,  48,   1,   1,1.03424549,  38.405522, 1.10000, 0.90000, 1.10000, 0.90000
65340,'CHANUTE 5 1 ',  69.0000,2,  48,   1,   1,1.04313231,  30.245748, 1.10000, 0.90000, 1.10000, 0.90000
65341,'CHANUTE 5 2 ',  69.0000,1,  48,   1,   1,1.04312158,  30.238368, 1.10000, 0.90000, 1.10000, 0.90000
65342,'ASHLAND 34 1', 161.0000,1,  48,   1,   1,1.05573571,  47.267378, 1.10000, 0.90000, 1.10000, 0.90000
65343,'ASHLAND 34 2',  69.0000,2,  48,   1,   1,1.05602109,  46.806921, 1.10000, 0.90000, 1.10000, 0.90000
65344,'ASHLAND 34 3',  13.8000,1,  48,   1,   1,1.05655742,  46.138133, 1.10000, 0.90000, 1.10000, 0.90000
65346,'ASHLAND 34 5',  18.0000,2,  48,   1,   1,1.05602109,  46.806921, 1.10000, 0.90000, 1.10000, 0.90000
65347,'ASHLAND 34 6',  18.0000,2,  48,   1,   1,1.05602109,  46.806921, 1.10000, 0.90000, 1.10000, 0.90000
65349,'ASHLAND 34 8', 161.0000,1,  48,   1,   1,1.05577958,  47.278125, 1.10000, 0.90000, 1.10000, 0.90000
65350,'ASHLAND 34~1', 161.0000,1,  48,   1,   1,1.05571663,  47.265305, 1.10000, 0.90000, 1.10000, 0.90000
65351,'RIVERTON 5 1', 500.0000,1,  48,   1,   1,1.03756201,  33.165718, 1.10000, 0.90000, 1.10000, 0.90000
65352,'RIVERTON 5 2', 345.0000,2,  48,   1,   1,1.03950000,  34.594382, 1.10000, 0.90000, 1.10000, 0.90000
65353,'RIVERTON 5 3', 161.0000,1,  48,   1,   1,1.03956234,  33.152328, 1.10000, 0.90000, 1.10000, 0.90000
65354,'RIVERTON 5 4',  69.0000,1,  48,   1,   1,1.04176486,  31.037507, 1.10000, 0.90000, 1.10000, 0.90000
65355,'RIVERTON 5 5',  18.0000,2,  48,   1,   1,1.03999996,  33.640833, 1.10000, 0.90000, 1.10000, 0.90000
65356,'RIVERTON 5 6',  18.0000,2,  48,   1,   1,1.03999996,  33.640833, 1.10000, 0.90000, 1.10000, 0.90000
65358,'RIVERTON 5 8', 161.0000,1,  48,   1,   1,1.03948593,  33.114424, 1.10000, 0.90000, 1.10000, 0.90000
65359,'RIVERTON 5~1', 345.0000,1,  48,   1,   1,1.04039013,  34.720973, 1.10000, 0.90000, 1.10000, 0.90000
65360,'WELLINGTON~3', 500.0000,1,  48,   1,   1,1.04401767,  39.750212, 1.10000, 0.90000, 1.10000, 0.90000
65361,'WELLINGTON~4', 161.0000,1,  48,   1,   1,1.04435754,  39.183146, 1.10000, 0.90000, 1.10000, 0.90000
65362,'WELLINGTON~5',  69.0000,1,  48,   1,   1,1.04551184,  37.868485, 1.10000, 0.90000, 1.10000, 0.90000
65363,'WELLINGTON~6',  22.0000,1,  48,   1,   1,1.04483294,  38.578606, 1.10000, 0.90000, 1.10000, 0.90000
65365,'WELLINGTON~8',  13.8000,2,  48,   1,   1,1.05515730,  40.547172, 1.10000, 0.90000, 1.10000, 0.90000
65366,'WELLINGTON~9', 500.0000,1,  48,   1,   1,1.04397535,  39.744239, 1.10000, 0.90000, 1.10000, 0.90000
65367,'WELLINGTO~10', 500.0000,1,  48,   1,   1,1.04447567,  39.835268, 1.10000, 0.90000, 1.10000, 0.90000
65368,'COLWICH 2 1 ',  69.0000,2,  48,   1,   1,1.04574704,  34.994471, 1.10000, 0.90000, 1.10000, 0.90000
65369,'COLWICH 2 2 ',  69.0000,1,  48,   1,   1,1.04570866,  34.989611, 1.10000, 0.90000, 1.10000, 0.90000
65370,'KANSAS CI~12',  69.0000,1,  48,   1,   1,1.04114699,  15.578084, 1.10000, 0.90000, 1.10000, 0.90000
65371,'KANSAS CI~13',  13.8000,2,  48,   1,   1,1.04149997,  17.381315, 1.10000, 0.90000, 1.10000, 0.90000
65372,'KANSAS CI~14',  69.0000,1,  48,   1,   1,1.04114699,  15.578084, 1.10000, 0.90000, 1.10000, 0.90000
65373,'LIBERAL 6 1 ',  69.0000,2,  48,   1,   1,1.05611193,  52.543733, 1.10000, 0.90000, 1.10000, 0.90000
65374,'LIBERAL 6 2 ',  69.0000,1,  48,   1,   1,1.05610991,  52.541886, 1.10000, 0.90000, 1.10000, 0.90000
65375,'IOLA 6 1    ', 161.0000,1,  48,   1,   1,1.04564464,  28.785112, 1.10000, 0.90000, 1.10000, 0.90000
65376,'IOLA 6 2    ',  20.0000,2,  48,   1,   1,1.02533126,  29.380011, 1.10000, 0.90000, 1.10000, 0.90000
65377,'IOLA 6 3    ',  18.0000,2,  48,   1,   1,1.02649999,  29.074319, 1.10000, 0.90000, 1.10000, 0.90000
65378,'IOLA 6 4    ',  24.0000,2,  48,   1,   1,1.02649999,  29.260595, 1.10000, 0.90000, 1.10000, 0.90000
65379,'IOLA 6 5    ', 161.0000,1,  48,   1,   1,1.04564357,  28.784955, 1.10000, 0.90000, 1.10000, 0.90000
65380,'IOLA 6 7    ', 161.0000,1,  48,   1,   1,1.04562986,  28.776806, 1.10000, 0.90000, 1.10000, 0.90000
65381,'STOCKTON 1~3', 500.0000,1,  48,   1,   1,1.04275215,  31.097657, 1.10000, 0.90000, 1.10000, 0.90000
65382,'STOCKTON 1~5', 161.0000,1,  48,   1,   1,1.04181349,  31.310564, 1.10000, 0.90000, 1.10000, 0.90000
65383,'STOCKTON 1~6',  69.0000,1,  48,   1,   1,1.03981888,  31.161232, 1.10000, 0.90000, 1.10000, 0.90000
65384,'STOCKTON 1~7',  13.8000,2,  48,   1,   1,1.04181349,  31.310564, 1.10000, 0.90000, 1.10000, 0.90000
65385,'STOCKTON 1~8',  20.0000,2,  48,   1,   1,1.03981888,  31.161232, 1.10000, 0.90000, 1.10000, 0.90000
65386,'STOCKTON 1~9',  13.8000,2,  48,   1,   1,1.04181349,  31.310564, 1.10000, 0.90000, 1.10000, 0.90000
65387,'STOCKTON ~10',  13.8000,2,  48,   1,   1,1.03981888,  31.161232, 1.10000, 0.90000, 1.10000, 0.90000
65388,'STOCKTON ~11', 161.0000,1,  48,   1,   1,1.04185128,  31.334852, 1.10000, 0.90000, 1.10000, 0.90000
65389,'STOCKTON 1~4', 500.0000,1,  48,   1,   1,1.04257154,  31.078416, 1.10000, 0.90000, 1.10000, 0.90000
65390,'SPEARVILLE~6', 161.0000,2,  48,   1,   1,1.04488671,  47.649063, 1.10000, 0.90000, 1.10000, 0.90000
65391,'SPEARVILLE~7', 161.0000,1,  48,   1,   1,1.04481471,  47.608348, 1.10000, 0.90000, 1.10000, 0.90000
65392,'RUSSELL 10 1', 161.0000,1,  48,   1,   1,1.04090726,  34.483385, 1.10000, 0.90000, 1.10000, 0.90000
65393,'RUSSELL 10 2',  13.8000,2,  48,   1,   1,1.03999996,  35.028236, 1.10000, 0.90000, 1.10000, 0.90000
65394,'RUSSELL 10 3', 161.0000,1,  48,   1,   1,1.04088652,  34.479980, 1.10000, 0.90000, 1.10000, 0.90000
65395,'MINNEAPO~188', 161.0000,2,  48,   1,   1,1.04067492,  30.997174, 1.10000, 0.90000, 1.10000, 0.90000
65396,'MINNEAPO~189',  69.0000,2,  48,   1,   1,1.04349995,  29.918588, 1.10000, 0.90000, 1.10000, 0.90000
65397,'MINNEAPO~190', 161.0000,1,  48,   1,   1,1.04065752,  30.995286, 1.10000, 0.90000, 1.10000, 0.90000
65398,'MINNEAPO~191', 161.0000,1,  48,   1,   1,1.04066324,  31.008608, 1.10000, 0.90000, 1.10000, 0.90000
65399,'HOWARD 6 1  ', 500.0000,1,  48,   1,   1,1.04299998,  40.926876, 1.10000, 0.90000, 1.10000, 0.90000
65400,'HOWARD 6 2  ', 161.0000,1,  48,   1,   1,1.04430664,  40.725208, 1.10000, 0.90000, 1.10000, 0.90000
65401,'HOWARD 6 3  ',  13.8000,2,  48,   1,   1,1.04795146,  42.224178, 1.10000, 0.90000, 1.10000, 0.90000
65402,'HOWARD 6 4  ', 500.0000,1,  48,   1,   1,1.04201722,  40.841984, 1.10000, 0.90000, 1.10000, 0.90000
65403,'HOWARD 6 6  ', 500.0000,1,  48,   1,   1,1.04299998,  40.926876, 1.10000, 0.90000, 1.10000, 0.90000
65404,'LINCOLN 18 1', 161.0000,1,  48,   1,   1,1.04314816,  33.905708, 1.10000, 0.90000, 1.10000, 0.90000
65405,'LINCOLN 18 2',  13.8000,2,  48,   1,   1,1.02717090,  39.247513, 1.10000, 0.90000, 1.10000, 0.90000
65406,'LINCOLN 18 3', 161.0000,1,  48,   1,   1,1.04317737,  33.839209, 1.10000, 0.90000, 1.10000, 0.90000
65407,'GARDEN CIT~7',  69.0000,1,  48,   1,   1,1.04648972,  48.041430, 1.10000, 0.90000, 1.10000, 0.90000
65408,'GARDEN CIT~8',  18.0000,2,  48,   1,   1,1.04554462,  48.723247, 1.10000, 0.90000, 1.10000, 0.90000
65409,'GARDEN CIT~9',  18.0000,2,  48,   1,   1,1.04554462,  48.723247, 1.10000, 0.90000, 1.10000, 0.90000
65411,'GARDEN CI~11',  18.0000,2,  48,   1,   1,1.04490173,  49.227642, 1.10000, 0.90000, 1.10000, 0.90000
65412,'GARDEN CI~12',  69.0000,1,  48,   1,   1,1.04646313,  48.026523, 1.10000, 0.90000, 1.10000, 0.90000
65413,'GARDEN CI~13',  69.0000,1,  48,   1,   1,1.04648972,  48.041430, 1.10000, 0.90000, 1.10000, 0.90000
65414,'MEADE 3 1   ', 161.0000,2,  48,   1,   1,1.04895675,  49.955993, 1.10000, 0.90000, 1.10000, 0.90000
65415,'MEADE 3 2   ',  69.0000,2,  48,   1,   1,1.05050731,  50.212050, 1.10000, 0.90000, 1.10000, 0.90000
65416,'MEADE 3 3   ',  22.0000,2,  48,   1,   1,1.05050731,  50.212050, 1.10000, 0.90000, 1.10000, 0.90000
65417,'MEADE 3 4   ',  22.0000,2,  48,   1,   1,1.05050731,  50.212050, 1.10000, 0.90000, 1.10000, 0.90000
65419,'MEADE 3 6   ', 161.0000,1,  48,   1,   1,1.04893875,  49.953388, 1.10000, 0.90000, 1.10000, 0.90000
65420,'MEADE 3 8   ', 161.0000,1,  48,   1,   1,1.04895675,  49.955993, 1.10000, 0.90000, 1.10000, 0.90000
65421,'SATANTA 2 1 ', 500.0000,1,  48,   1,   1,1.03556621,  48.618151, 1.10000, 0.90000, 1.10000, 0.90000
65422,'SATANTA 2 2 ', 161.0000,1,  48,   1,   1,1.03989506,  48.901713, 1.10000, 0.90000, 1.10000, 0.90000
65423,'SATANTA 2 3 ',  69.0000,1,  48,   1,   1,1.04261816,  50.516376, 1.10000, 0.90000, 1.10000, 0.90000
65424,'SATANTA 2 4 ',  13.8000,2,  48,   1,   1,1.03556621,  48.618151, 1.10000, 0.90000, 1.10000, 0.90000
65425,'SATANTA 2 5 ', 161.0000,1,  48,   1,   1,1.04026496,  48.902133, 1.10000, 0.90000, 1.10000, 0.90000
65426,'SATANTA 2 7 ', 161.0000,1,  48,   1,   1,1.03988719,  48.900668, 1.10000, 0.90000, 1.10000, 0.90000
65427,'LIBERAL 7 1 ', 500.0000,1,  48,   1,   1,1.03974211,  50.063948, 1.10000, 0.90000, 1.10000, 0.90000
65428,'LIBERAL 7 2 ', 161.0000,1,  48,   1,   1,1.04426861,  50.416355, 1.10000, 0.90000, 1.10000, 0.90000
65429,'LIBERAL 7 3 ',  13.8000,2,  48,   1,   1,1.04799998,  51.058355, 1.10000, 0.90000, 1.10000, 0.90000
65430,'LIBERAL 7 4 ', 500.0000,1,  48,   1,   1,1.04030085,  50.004986, 1.10000, 0.90000, 1.10000, 0.90000
65431,'LIBERAL 7 6 ', 500.0000,1,  48,   1,   1,1.03973544,  50.063053, 1.10000, 0.90000, 1.10000, 0.90000
65432,'OXFORD 35 1 ', 161.0000,1,  48,   1,   1,1.04205430,  38.645125, 1.10000, 0.90000, 1.10000, 0.90000
65433,'OXFORD 35 2 ',  69.0000,1,  48,   1,   1,1.04358280,  37.399070, 1.10000, 0.90000, 1.10000, 0.90000
65434,'OXFORD 35 3 ',  18.0000,1,  48,   1,   1,1.04236758,  35.871167, 1.10000, 0.90000, 1.10000, 0.90000
65436,'OXFORD 35 5 ',  13.8000,2,  48,   1,   1,1.05097020,  38.896305, 1.10000, 0.90000, 1.10000, 0.90000
65437,'OXFORD 35 6 ',  13.8000,2,  48,   1,   1,1.05011106,  38.804323, 1.10000, 0.90000, 1.10000, 0.90000
65438,'OXFORD 35 7 ', 161.0000,1,  48,   1,   1,1.04205513,  38.654407, 1.10000, 0.90000, 1.10000, 0.90000
65439,'OXFORD 35 9 ', 161.0000,1,  48,   1,   1,1.04204202,  38.644128, 1.10000, 0.90000, 1.10000, 0.90000
65440,'OTTAWA 12 1 ',  69.0000,1,  48,   1,   1,1.04090464,  20.182304, 1.10000, 0.90000, 1.10000, 0.90000
65441,'OTTAWA 12 2 ',  18.0000,2,  48,   1,   1,1.03900003,  21.905677, 1.10000, 0.90000, 1.10000, 0.90000
65442,'OTTAWA 12 3 ',  69.0000,1,  48,   1,   1,1.04089117,  20.174929, 1.10000, 0.90000, 1.10000, 0.90000
65443,'OTTAWA 12 5 ',  69.0000,1,  48,   1,   1,1.04090464,  20.182304, 1.10000, 0.90000, 1.10000, 0.90000
65444,'CLIFTON 14 1', 500.0000,1,  48,   1,   1,1.04472065,  29.291785, 1.10000, 0.90000, 1.10000, 0.90000
65445,'CLIFTON 14 2', 161.0000,1,  48,   1,   1,1.04693496,  28.999320, 1.10000, 0.90000, 1.10000, 0.90000
65446,'CLIFTON 14 3',  69.0000,1,  48,   1,   1,1.05023801,  28.139727, 1.10000, 0.90000, 1.10000, 0.90000
65447,'CLIFTON 14 4',  18.0000,1,  48,   1,   1,1.04813075,  28.843360, 1.10000, 0.90000, 1.10000, 0.90000
65449,'CLIFTON 14 6',  20.0000,2,  48,   1,   1,1.04999995,  30.254555, 1.10000, 0.90000, 1.10000, 0.90000
65450,'CLIFTON 14 7', 161.0000,1,  48,   1,   1,1.04700804,  28.986544, 1.10000, 0.90000, 1.10000, 0.90000
65451,'CLIFTON 14 9', 161.0000,1,  48,   1,   1,1.04693496,  28.999320, 1.10000, 0.90000, 1.10000, 0.90000
65452,'KANSAS CI~15', 161.0000,1,  48,   1,   1,1.03780305,  18.051343, 1.10000, 0.90000, 1.10000, 0.90000
65453,'KANSAS CI~16',  69.0000,1,  48,   1,   1,1.04768288,  15.509309, 1.10000, 0.90000, 1.10000, 0.90000
65454,'KANSAS CI~17',  18.0000,2,  48,   1,   1,1.00406015,  19.931549, 1.10000, 0.90000, 1.10000, 0.90000
65455,'KANSAS CI~18',  13.8000,2,  48,   1,   1,1.00341046,  21.295263, 1.10000, 0.90000, 1.10000, 0.90000
65456,'KANSAS CI~19', 161.0000,1,  48,   1,   1,1.03725111,  18.001351, 1.10000, 0.90000, 1.10000, 0.90000
65457,'KANSAS CI~20', 161.0000,1,  48,   1,   1,1.03780305,  18.051343, 1.10000, 0.90000, 1.10000, 0.90000
65458,'WINFIELD 2~1',  69.0000,1,  48,   1,   1,1.04635096,  39.125062, 1.10000, 0.90000, 1.10000, 0.90000
65459,'WINFIELD 2~2',  13.8000,2,  48,   1,   1,1.04599857,  39.381167, 1.10000, 0.90000, 1.10000, 0.90000
65460,'WINFIELD 2~3',  13.8000,2,  48,   1,   1,1.04599857,  39.381167, 1.10000, 0.90000, 1.10000, 0.90000
65462,'WINFIELD 2~5',  69.0000,1,  48,   1,   1,1.04634869,  39.123095, 1.10000, 0.90000, 1.10000, 0.90000
65463,'SAINT MAR~27', 500.0000,1,  48,   1,   1,1.03999996,  25.932934, 1.10000, 0.90000, 1.10000, 0.90000
65464,'SAINT MAR~28', 161.0000,1,  48,   1,   1,1.04155719,  24.916499, 1.10000, 0.90000, 1.10000, 0.90000
65465,'SAINT MAR~29',  69.0000,1,  48,   1,   1,1.04126656,  23.231545, 1.10000, 0.90000, 1.10000, 0.90000
65466,'SAINT MAR~30',  13.8000,2,  48,   1,   1,1.02850211,  28.089204, 1.10000, 0.90000, 1.10000, 0.90000
65467,'SAINT MAR~31',  13.8000,2,  48,   1,   1,1.03999996,  25.932934, 1.10000, 0.90000, 1.10000, 0.90000
65468,'SAINT MAR~32',  13.8000,2,  48,   1,   1,1.02593815,  27.500049, 1.10000, 0.90000, 1.10000, 0.90000
65469,'SAINT MAR~33', 500.0000,1,  48,   1,   1,1.04003620,  25.748748, 1.10000, 0.90000, 1.10000, 0.90000
65470,'SAINT MAR~34', 500.0000,1,  48,   1,   1,1.03999996,  25.932934, 1.10000, 0.90000, 1.10000, 0.90000
65471,'ERIE 39 1   ', 161.0000,1,  48,   1,   1,1.04602492,  31.198627, 1.10000, 0.90000, 1.10000, 0.90000
65472,'ERIE 39 2   ',  69.0000,1,  48,   1,   1,1.04281747,  30.509803, 1.10000, 0.90000, 1.10000, 0.90000
65473,'ERIE 39 3   ',  18.0000,2,  48,   1,   1,1.04556096,  31.471510, 1.10000, 0.90000, 1.10000, 0.90000
65474,'ERIE 39 4   ',  18.0000,2,  48,   1,   1,1.04556096,  31.471510, 1.10000, 0.90000, 1.10000, 0.90000
65476,'ERIE 39 6   ',  13.8000,2,  48,   1,   1,1.04499996,  31.770762, 1.10000, 0.90000, 1.10000, 0.90000
65477,'ERIE 39 7   ',  13.8000,2,  48,   1,   1,1.04499996,  31.205287, 1.10000, 0.90000, 1.10000, 0.90000
65478,'ERIE 39 8   ', 161.0000,1,  48,   1,   1,1.04606199,  31.199631, 1.10000, 0.90000, 1.10000, 0.90000
65479,'ERIE 39 10  ', 161.0000,1,  48,   1,   1,1.04602492,  31.198627, 1.10000, 0.90000, 1.10000, 0.90000
65480,'WAVERLY 24 1', 161.0000,2,  48,   1,   1,1.04242897,  29.005191, 1.10000, 0.90000, 1.10000, 0.90000
65481,'WAVERLY 24 2', 161.0000,1,  48,   1,   1,1.04240644,  28.993900, 1.10000, 0.90000, 1.10000, 0.90000
65482,'CLIFTON 15 1',  69.0000,2,  48,   1,   1,1.05011857,  27.966334, 1.10000, 0.90000, 1.10000, 0.90000
65483,'CLIFTON 15 2',  69.0000,1,  48,   1,   1,1.05011487,  27.964878, 1.10000, 0.90000, 1.10000, 0.90000
65484,'BELLEVILL~59', 161.0000,1,  48,   1,   1,1.04669452,  28.850613, 1.10000, 0.90000, 1.10000, 0.90000
65485,'BELLEVILL~61',  69.0000,1,  48,   1,   1,1.04619801,  27.628008, 1.10000, 0.90000, 1.10000, 0.90000
65486,'BELLEVILL~62',  18.0000,1,  48,   1,   1,1.04619801,  27.628008, 1.10000, 0.90000, 1.10000, 0.90000
65487,'BELLEVILL~63',  18.0000,1,  48,   1,   1,1.04619801,  27.628008, 1.10000, 0.90000, 1.10000, 0.90000
65489,'BELLEVILL~65',  13.8000,2,  48,   1,   1,1.04507029,  28.413054, 1.10000, 0.90000, 1.10000, 0.90000
65490,'BELLEVILL~66',  13.8000,2,  48,   1,   1,1.04596174,  29.265837, 1.10000, 0.90000, 1.10000, 0.90000
65491,'BELLEVILL~67',  13.8000,2,  48,   1,   1,1.04591155,  29.316029, 1.10000, 0.90000, 1.10000, 0.90000
65492,'BELLEVILL~68', 161.0000,1,  48,   1,   1,1.04672825,  28.855531, 1.10000, 0.90000, 1.10000, 0.90000
65493,'BELLEVILL~60', 161.0000,1,  48,   1,   1,1.04669452,  28.850613, 1.10000, 0.90000, 1.10000, 0.90000
65494,'ERIE 40 1   ',  69.0000,1,  48,   1,   1,1.03611028,  29.906704, 1.10000, 0.90000, 1.10000, 0.90000
65495,'ERIE 40 2   ',  13.8000,2,  48,   1,   1,1.03611028,  29.906704, 1.10000, 0.90000, 1.10000, 0.90000
65496,'ERIE 40 3   ',  13.8000,2,  48,   1,   1,1.03611028,  29.906704, 1.10000, 0.90000, 1.10000, 0.90000
65498,'ERIE 40 5   ',  13.8000,2,  48,   1,   1,1.03611028,  29.906704, 1.10000, 0.90000, 1.10000, 0.90000
65499,'ERIE 40 6   ',  69.0000,1,  48,   1,   1,1.03611028,  29.906704, 1.10000, 0.90000, 1.10000, 0.90000
65500,'ERIE 40 8   ',  69.0000,1,  48,   1,   1,1.03611028,  29.906704, 1.10000, 0.90000, 1.10000, 0.90000
65501,'OSBORNE 2 1 ',  69.0000,1,  48,   1,   1,1.04856026,  28.722612, 1.10000, 0.90000, 1.10000, 0.90000
65502,'OSBORNE 2 2 ',  18.0000,2,  48,   1,   1,1.04138565,  29.308666, 1.10000, 0.90000, 1.10000, 0.90000
65503,'OSBORNE 2 3 ',  18.0000,2,  48,   1,   1,1.04088128,  29.511659, 1.10000, 0.90000, 1.10000, 0.90000
65504,'OSBORNE 2 4 ',  69.0000,1,  48,   1,   1,1.04855418,  28.719142, 1.10000, 0.90000, 1.10000, 0.90000
65505,'OSBORNE 2 6 ',  69.0000,1,  48,   1,   1,1.04856026,  28.722612, 1.10000, 0.90000, 1.10000, 0.90000
65506,'MARIENTHAL 1', 500.0000,2,  48,   1,   1,1.03889632,  44.352240, 1.10000, 0.90000, 1.10000, 0.90000
65507,'MARIENTHAL 2', 161.0000,1,  48,   1,   1,1.04219770,  44.035664, 1.10000, 0.90000, 1.10000, 0.90000
65508,'MARIENTHAL 3',  69.0000,1,  48,   1,   1,1.04589164,  43.625118, 1.10000, 0.90000, 1.10000, 0.90000
65509,'MARIENTHAL 4',  20.0000,1,  48,   1,   1,1.04557049,  43.717374, 1.10000, 0.90000, 1.10000, 0.90000
65511,'MARIENTHAL 6', 500.0000,1,  48,   1,   1,1.03877497,  44.371798, 1.10000, 0.90000, 1.10000, 0.90000
65512,'MARIENTHAL 8', 161.0000,1,  48,   1,   1,1.04230452,  44.018988, 1.10000, 0.90000, 1.10000, 0.90000
65513,'SAINT FRAN~8', 161.0000,1,  48,   1,   1,1.03607821,  37.714426, 1.10000, 0.90000, 1.10000, 0.90000
65514,'SAINT FRAN~9',  69.0000,1,  48,   1,   1,1.03722024,  37.539095, 1.10000, 0.90000, 1.10000, 0.90000
65515,'SAINT FRA~10',  18.0000,1,  48,   1,   1,1.03863060,  37.325102, 1.10000, 0.90000, 1.10000, 0.90000
65517,'SAINT FRA~12',  13.8000,2,  48,   1,   1,1.03607821,  37.714426, 1.10000, 0.90000, 1.10000, 0.90000
65518,'SAINT FRA~13',  13.8000,2,  48,   1,   1,1.03722024,  37.539095, 1.10000, 0.90000, 1.10000, 0.90000
65519,'SAINT FRA~14', 161.0000,1,  48,   1,   1,1.03607333,  37.716274, 1.10000, 0.90000, 1.10000, 0.90000
65520,'SAINT FRA~15', 161.0000,1,  48,   1,   1,1.03607821,  37.714426, 1.10000, 0.90000, 1.10000, 0.90000
65521,'CLAY CENTE~5',  69.0000,2,  48,   1,   1,1.03846383,  25.359493, 1.10000, 0.90000, 1.10000, 0.90000
65522,'CLAY CENTE~6',  69.0000,1,  48,   1,   1,1.03839922,  25.355127, 1.10000, 0.90000, 1.10000, 0.90000
65523,'PRATT 4 1   ', 500.0000,2,  48,   1,   1,1.04054964,  39.214978, 1.10000, 0.90000, 1.10000, 0.90000
65524,'PRATT 4 2   ', 161.0000,1,  48,   1,   1,1.04136229,  38.756501, 1.10000, 0.90000, 1.10000, 0.90000
65525,'PRATT 4 3   ',  69.0000,2,  48,   1,   1,1.04200006,  39.198439, 1.10000, 0.90000, 1.10000, 0.90000
65526,'PRATT 4 4   ', 500.0000,1,  48,   1,   1,1.04055882,  39.237944, 1.10000, 0.90000, 1.10000, 0.90000
65527,'PRATT 4 6   ', 500.0000,1,  48,   1,   1,1.04054964,  39.214978, 1.10000, 0.90000, 1.10000, 0.90000
65528,'MCPHERSON ~8', 161.0000,1,  48,   1,   1,1.04008126,  37.436427, 1.10000, 0.90000, 1.10000, 0.90000
65529,'MCPHERSON ~9',  69.0000,1,  48,   1,   1,1.04269493,  35.930982, 1.10000, 0.90000, 1.10000, 0.90000
65530,'MCPHERSON~10',  18.0000,2,  48,   1,   1,1.01349998,  40.702303, 1.10000, 0.90000, 1.10000, 0.90000
65531,'MCPHERSON~11',  13.8000,2,  48,   1,   1,1.02149999,  37.710410, 1.10000, 0.90000, 1.10000, 0.90000
65532,'MCPHERSON~12', 161.0000,1,  48,   1,   1,1.04004896,  37.407392, 1.10000, 0.90000, 1.10000, 0.90000
65533,'MCPHERSON~13', 161.0000,1,  48,   1,   1,1.04008126,  37.436427, 1.10000, 0.90000, 1.10000, 0.90000
65534,'LINCOLN 19 1', 161.0000,2,  48,   1,   1,1.04524827,  32.875685, 1.10000, 0.90000, 1.10000, 0.90000
65535,'LINCOLN 19 2', 161.0000,1,  48,   1,   1,1.04523921,  32.869370, 1.10000, 0.90000, 1.10000, 0.90000
65536,'EL DORADO ~2', 500.0000,1,  48,   1,   1,1.04398358,  39.340848, 1.10000, 0.90000, 1.10000, 0.90000
65537,'EL DORADO ~3', 161.0000,2,  48,   1,   1,1.04461873,  38.373809, 1.10000, 0.90000, 1.10000, 0.90000
65538,'EL DORADO ~4',  69.0000,1,  48,   1,   1,1.04550648,  37.116249, 1.10000, 0.90000, 1.10000, 0.90000
65539,'EL DORADO ~5',  13.8000,1,  48,   1,   1,1.04630959,  36.337682, 1.10000, 0.90000, 1.10000, 0.90000
65541,'EL DORADO ~7', 500.0000,1,  48,   1,   1,1.04480839,  39.407698, 1.10000, 0.90000, 1.10000, 0.90000
65542,'EL DORADO ~8', 161.0000,1,  48,   1,   1,1.04436767,  38.278511, 1.10000, 0.90000, 1.10000, 0.90000
65543,'OTTAWA 13 1 ', 161.0000,1,  48,   1,   1,1.03592777,  21.443748, 1.10000, 0.90000, 1.10000, 0.90000
65544,'OTTAWA 13 2 ',  69.0000,1,  48,   1,   1,1.04123092,  20.188586, 1.10000, 0.90000, 1.10000, 0.90000
65545,'OTTAWA 13 3 ',  13.8000,2,  48,   1,   1,1.03495812,  22.078952, 1.10000, 0.90000, 1.10000, 0.90000
65546,'OTTAWA 13 4 ',  18.0000,2,  48,   1,   1,1.03494632,  22.069127, 1.10000, 0.90000, 1.10000, 0.90000
65547,'OTTAWA 13 5 ', 161.0000,1,  48,   1,   1,1.03589356,  21.448934, 1.10000, 0.90000, 1.10000, 0.90000
65548,'OTTAWA 13 7 ', 161.0000,1,  48,   1,   1,1.03592777,  21.443748, 1.10000, 0.90000, 1.10000, 0.90000
65549,'GREAT BEN~10', 500.0000,2,  48,   1,   1,1.03742838,  33.634095, 1.10000, 0.90000, 1.10000, 0.90000
65550,'GREAT BEN~11', 161.0000,1,  48,   1,   1,1.03663146,  35.008903, 1.10000, 0.90000, 1.10000, 0.90000
65551,'GREAT BEN~12',  69.0000,1,  48,   1,   1,1.03386557,  34.567488, 1.10000, 0.90000, 1.10000, 0.90000
65552,'GREAT BEN~13', 161.0000,1,  48,   1,   1,1.03697753,  35.077898, 1.10000, 0.90000, 1.10000, 0.90000
65553,'GREAT BEN~14', 500.0000,1,  48,   1,   1,1.03653693,  33.532360, 1.10000, 0.90000, 1.10000, 0.90000
65554,'BALDWIN CI~5',  69.0000,1,  48,   1,   1,1.03483891,  17.621664, 1.10000, 0.90000, 1.10000, 0.90000
65555,'BALDWIN CI~6',  13.8000,2,  48,   1,   1,1.03999996,  18.504912, 1.10000, 0.90000, 1.10000, 0.90000
65556,'BALDWIN CI~7',  69.0000,1,  48,   1,   1,1.03482497,  17.617812, 1.10000, 0.90000, 1.10000, 0.90000
65557,'MULVANE 4 1 ',  69.0000,1,  48,   1,   1,1.03935218,  35.618702, 1.10000, 0.90000, 1.10000, 0.90000
65558,'MULVANE 4 2 ',  13.8000,2,  48,   1,   1,1.00659907,  36.102956, 1.10000, 0.90000, 1.10000, 0.90000
65559,'MULVANE 4 3 ',  18.0000,2,  48,   1,   1,1.01059794,  36.505469, 1.10000, 0.90000, 1.10000, 0.90000
65560,'MULVANE 4 4 ',  69.0000,1,  48,   1,   1,1.03931570,  35.616332, 1.10000, 0.90000, 1.10000, 0.90000
65561,'MULVANE 4 6 ',  69.0000,1,  48,   1,   1,1.03935218,  35.618702, 1.10000, 0.90000, 1.10000, 0.90000
65562,'BURLINGT~103', 161.0000,1,  48,   1,   1,1.04354823,  29.261217, 1.10000, 0.90000, 1.10000, 0.90000
65563,'BURLINGT~104',  69.0000,1,  48,   1,   1,1.04605365,  27.784405, 1.10000, 0.90000, 1.10000, 0.90000
65564,'BURLINGT~105',  13.8000,2,  48,   1,   1,1.04309082,  29.559184, 1.10000, 0.90000, 1.10000, 0.90000
65565,'BURLINGT~106',  13.8000,2,  48,   1,   1,1.04311216,  29.545773, 1.10000, 0.90000, 1.10000, 0.90000
65566,'BURLINGT~107', 161.0000,1,  48,   1,   1,1.04368675,  29.276824, 1.10000, 0.90000, 1.10000, 0.90000
65567,'BURLINGT~108', 161.0000,1,  48,   1,   1,1.04354823,  29.261217, 1.10000, 0.90000, 1.10000, 0.90000
65568,'LINCOLN 20 1', 500.0000,1,  48,   1,   1,1.04100001,  33.596604, 1.10000, 0.90000, 1.10000, 0.90000
65569,'LINCOLN 20 2', 161.0000,1,  48,   1,   1,1.04219687,  33.704713, 1.10000, 0.90000, 1.10000, 0.90000
65570,'LINCOLN 20 3',  69.0000,1,  48,   1,   1,1.04461730,  32.588554, 1.10000, 0.90000, 1.10000, 0.90000
65571,'LINCOLN 20 4',  13.8000,2,  48,   1,   1,1.04628742,  35.248612, 1.10000, 0.90000, 1.10000, 0.90000
65572,'LINCOLN 20 5', 161.0000,1,  48,   1,   1,1.04235280,  33.721006, 1.10000, 0.90000, 1.10000, 0.90000
65573,'LINCOLN 20 7', 161.0000,1,  48,   1,   1,1.04219687,  33.704713, 1.10000, 0.90000, 1.10000, 0.90000
65574,'TECUMSEH 5 1', 500.0000,1,  48,   1,   1,1.03788424,  23.529839, 1.10000, 0.90000, 1.10000, 0.90000
65575,'TECUMSEH 5 2', 161.0000,1,  48,   1,   1,1.02709651,  21.279980, 1.10000, 0.90000, 1.10000, 0.90000
65576,'TECUMSEH 5 3',  69.0000,1,  48,   1,   1,1.02752995,  19.542303, 1.10000, 0.90000, 1.10000, 0.90000
65577,'TECUMSEH 5 4',  18.0000,2,  48,   1,   1,1.01818299,  24.195281, 1.10000, 0.90000, 1.10000, 0.90000
65578,'TECUMSEH 5 5',  13.8000,2,  48,   1,   1,1.01508605,  24.568860, 1.10000, 0.90000, 1.10000, 0.90000
65579,'TECUMSEH 5 6', 161.0000,1,  48,   1,   1,1.02625394,  21.186924, 1.10000, 0.90000, 1.10000, 0.90000
65580,'TECUMSEH 5 8', 500.0000,1,  48,   1,   1,1.03986084,  23.479137, 1.10000, 0.90000, 1.10000, 0.90000
65581,'HOLCOMB 5 1 ', 500.0000,1,  48,   1,   1,1.03982306,  47.396052, 1.10000, 0.90000, 1.10000, 0.90000
65582,'HOLCOMB 5 2 ', 161.0000,1,  48,   1,   1,1.04340804,  47.287592, 1.10000, 0.90000, 1.10000, 0.90000
65583,'HOLCOMB 5 3 ',  13.8000,2,  48,   1,   1,1.03982306,  47.396052, 1.10000, 0.90000, 1.10000, 0.90000
65584,'HOLCOMB 5 4 ', 500.0000,1,  48,   1,   1,1.04077315,  47.396237, 1.10000, 0.90000, 1.10000, 0.90000
65585,'HOLCOMB 5 6 ', 500.0000,1,  48,   1,   1,1.03982306,  47.396052, 1.10000, 0.90000, 1.10000, 0.90000
65586,'SABETHA 3 1 ', 500.0000,2,  48,   1,   1,1.03906786,  26.286717, 1.10000, 0.90000, 1.10000, 0.90000
65587,'SABETHA 3 2 ', 161.0000,1,  48,   1,   1,1.04050016,  26.052420, 1.10000, 0.90000, 1.10000, 0.90000
65588,'SABETHA 3 3 ',  69.0000,2,  48,   1,   1,1.04239714,  25.572997, 1.10000, 0.90000, 1.10000, 0.90000
65589,'SABETHA 3 4 ',  13.8000,2,  48,   1,   1,1.03953743,  26.339171, 1.10000, 0.90000, 1.10000, 0.90000
65590,'SABETHA 3 5 ',  13.8000,2,  48,   1,   1,1.03953743,  26.339171, 1.10000, 0.90000, 1.10000, 0.90000
65592,'SABETHA 3 7 ', 500.0000,1,  48,   1,   1,1.03894401,  26.303248, 1.10000, 0.90000, 1.10000, 0.90000
65593,'SABETHA 3 9 ', 500.0000,1,  48,   1,   1,1.03906786,  26.286717, 1.10000, 0.90000, 1.10000, 0.90000
65594,'GIRARD 12 1 ', 161.0000,1,  48,   1,   1,1.04336190,  31.041642, 1.10000, 0.90000, 1.10000, 0.90000
65595,'GIRARD 12 2 ',  69.0000,1,  48,   1,   1,1.04076111,  29.714055, 1.10000, 0.90000, 1.10000, 0.90000
65596,'GIRARD 12 3 ',  13.8000,2,  48,   1,   1,1.04050004,  30.176466, 1.10000, 0.90000, 1.10000, 0.90000
65597,'GIRARD 12 4 ',  13.8000,2,  48,   1,   1,1.04050004,  30.751581, 1.10000, 0.90000, 1.10000, 0.90000
65598,'GIRARD 12 5 ', 161.0000,1,  48,   1,   1,1.04357171,  31.049743, 1.10000, 0.90000, 1.10000, 0.90000
65599,'GIRARD 12 7 ', 161.0000,1,  48,   1,   1,1.04336190,  31.041642, 1.10000, 0.90000, 1.10000, 0.90000
65600,'WELLINGTO~11',  69.0000,1,  48,   1,   1,1.04298723,  37.421923, 1.10000, 0.90000, 1.10000, 0.90000
65601,'WELLINGTO~12',  13.8000,2,  48,   1,   1,1.04265165,  37.649065, 1.10000, 0.90000, 1.10000, 0.90000
65602,'WELLINGTO~13',  13.8000,2,  48,   1,   1,1.04265165,  37.649065, 1.10000, 0.90000, 1.10000, 0.90000
65604,'WELLINGTO~15',  69.0000,1,  48,   1,   1,1.04298401,  37.419427, 1.10000, 0.90000, 1.10000, 0.90000
65605,'WELLINGTO~16',  69.0000,1,  48,   1,   1,1.04298723,  37.421923, 1.10000, 0.90000, 1.10000, 0.90000
65606,'NASHVILLE~76', 500.0000,1,  48,   1,   1,1.04266334,  39.324196, 1.10000, 0.90000, 1.10000, 0.90000
65607,'NASHVILLE~77', 161.0000,1,  48,   1,   1,1.04420400,  39.073111, 1.10000, 0.90000, 1.10000, 0.90000
65608,'NASHVILLE~78',  69.0000,1,  48,   1,   1,1.04383898,  38.716166, 1.10000, 0.90000, 1.10000, 0.90000
65609,'NASHVILLE~79',  18.0000,2,  48,   1,   1,1.04266334,  39.324196, 1.10000, 0.90000, 1.10000, 0.90000
65610,'NASHVILLE~80', 500.0000,1,  48,   1,   1,1.04377270,  39.326850, 1.10000, 0.90000, 1.10000, 0.90000
65611,'NASHVILLE~81', 500.0000,1,  48,   1,   1,1.04266334,  39.324196, 1.10000, 0.90000, 1.10000, 0.90000
65612,'SHARON SPR~6',  69.0000,2,  48,   1,   1,1.04279995,  40.648474, 1.10000, 0.90000, 1.10000, 0.90000
65613,'SHARON SPR~7',  18.0000,2,  48,   1,   1,1.04279995,  40.648474, 1.10000, 0.90000, 1.10000, 0.90000
65614,'SHARON SPR~8',  18.0000,2,  48,   1,   1,1.04279995,  40.648474, 1.10000, 0.90000, 1.10000, 0.90000
65616,'SHARON SP~10',  69.0000,1,  48,   1,   1,1.04279995,  40.648474, 1.10000, 0.90000, 1.10000, 0.90000
65617,'SHARON SP~11',  69.0000,1,  48,   1,   1,1.04279995,  40.648474, 1.10000, 0.90000, 1.10000, 0.90000
65618,'MULVANE 5 1 ',  69.0000,1,  48,   1,   1,1.03994811,  35.532109, 1.10000, 0.90000, 1.10000, 0.90000
65619,'MULVANE 5 2 ',  13.8000,2,  48,   1,   1,1.03889513,  36.325572, 1.10000, 0.90000, 1.10000, 0.90000
65620,'MULVANE 5 3 ',  24.0000,2,  48,   1,   1,1.03906226,  36.189259, 1.10000, 0.90000, 1.10000, 0.90000
65621,'MULVANE 5 4 ',  13.8000,2,  48,   1,   1,1.03400004,  39.161528, 1.10000, 0.90000, 1.10000, 0.90000
65622,'MULVANE 5 5 ',  69.0000,1,  48,   1,   1,1.03993654,  35.525685, 1.10000, 0.90000, 1.10000, 0.90000
65623,'MULVANE 5 7 ',  69.0000,1,  48,   1,   1,1.03994811,  35.532109, 1.10000, 0.90000, 1.10000, 0.90000
65624,'STAFFORD 1~3', 161.0000,2,  48,   1,   1,1.04138315,  36.955862, 1.10000, 0.90000, 1.10000, 0.90000
65625,'STAFFORD 1~4',  69.0000,2,  48,   1,   1,1.03945029,  36.752227, 1.10000, 0.90000, 1.10000, 0.90000
65626,'STAFFORD 1~5', 161.0000,1,  48,   1,   1,1.04141259,  36.957798, 1.10000, 0.90000, 1.10000, 0.90000
65627,'STAFFORD 1~6', 161.0000,1,  48,   1,   1,1.04138315,  36.955862, 1.10000, 0.90000, 1.10000, 0.90000
65628,'NASHVILLE~82', 500.0000,2,  48,   1,   1,1.04422152,  39.343297, 1.10000, 0.90000, 1.10000, 0.90000
65629,'NASHVILLE~83', 161.0000,1,  48,   1,   1,1.04563046,  39.314125, 1.10000, 0.90000, 1.10000, 0.90000
65630,'NASHVILLE~84',  69.0000,1,  48,   1,   1,1.04390919,  38.951654, 1.10000, 0.90000, 1.10000, 0.90000
65631,'NASHVILLE~85', 161.0000,1,  48,   1,   1,1.04572868,  39.314299, 1.10000, 0.90000, 1.10000, 0.90000
65632,'NASHVILLE~86', 161.0000,1,  48,   1,   1,1.04563046,  39.314125, 1.10000, 0.90000, 1.10000, 0.90000
65633,'BURLINGT~109', 500.0000,1,  48,   1,   1,1.04200006,  31.048472, 1.10000, 0.90000, 1.10000, 0.90000
65634,'BURLINGT~110', 161.0000,1,  48,   1,   1,1.04365921,  29.583052, 1.10000, 0.90000, 1.10000, 0.90000
65635,'BURLINGT~111',  69.0000,1,  48,   1,   1,1.04759479,  27.838827, 1.10000, 0.90000, 1.10000, 0.90000
65636,'BURLINGT~112',  13.8000,2,  48,   1,   1,1.04744792,  35.079732, 1.10000, 0.90000, 1.10000, 0.90000
65637,'BURLINGT~113', 500.0000,1,  48,   1,   1,1.04095590,  30.398218, 1.10000, 0.90000, 1.10000, 0.90000
65638,'BURLINGT~114', 500.0000,1,  48,   1,   1,1.04200006,  31.048472, 1.10000, 0.90000, 1.10000, 0.90000
65639,'EMPORIA 9 1 ', 500.0000,1,  48,   1,   1,1.04629016,  31.675135, 1.10000, 0.90000, 1.10000, 0.90000
65640,'EMPORIA 9 2 ', 161.0000,1,  48,   1,   1,1.04649425,  29.811184, 1.10000, 0.90000, 1.10000, 0.90000
65641,'EMPORIA 9 3 ',  69.0000,1,  48,   1,   1,1.05027068,  27.344405, 1.10000, 0.90000, 1.10000, 0.90000
65642,'EMPORIA 9 4 ',  13.8000,2,  48,   1,   1,1.05100000,  32.476119, 1.10000, 0.90000, 1.10000, 0.90000
65643,'EMPORIA 9 5 ',  13.8000,2,  48,   1,   1,1.05100000,  32.863821, 1.10000, 0.90000, 1.10000, 0.90000
65644,'EMPORIA 9 6 ',  22.0000,2,  48,   1,   1,1.04924977,  31.985137, 1.10000, 0.90000, 1.10000, 0.90000
65645,'EMPORIA 9 7 ',  13.8000,2,  48,   1,   1,1.05100000,  32.815070, 1.10000, 0.90000, 1.10000, 0.90000
65646,'EMPORIA 9 8 ',  13.8000,2,  48,   1,   1,1.05100000,  32.654875, 1.10000, 0.90000, 1.10000, 0.90000
65647,'EMPORIA 9 9 ',  20.0000,2,  48,   1,   1,1.05100000,  33.093219, 1.10000, 0.90000, 1.10000, 0.90000
65648,'EMPORIA 9 10', 161.0000,1,  48,   1,   1,1.04573607,  29.712399, 1.10000, 0.90000, 1.10000, 0.90000
65649,'EMPORIA 9 12', 500.0000,1,  48,   1,   1,1.04581225,  31.364229, 1.10000, 0.90000, 1.10000, 0.90000
65650,'GREENSBUR~11', 161.0000,1,  48,   1,   1,1.05346811,  48.175500, 1.10000, 0.90000, 1.10000, 0.90000
65651,'GREENSBUR~12',  69.0000,1,  48,   1,   1,1.05691850,  47.071642, 1.10000, 0.90000, 1.10000, 0.90000
65652,'GREENSBUR~13',  13.8000,2,  48,   1,   1,1.00600004,  48.523293, 1.10000, 0.90000, 1.10000, 0.90000
65653,'GREENSBUR~14', 161.0000,1,  48,   1,   1,1.05346978,  48.187258, 1.10000, 0.90000, 1.10000, 0.90000
65654,'GREENSBUR~15', 161.0000,1,  48,   1,   1,1.05346811,  48.175500, 1.10000, 0.90000, 1.10000, 0.90000
65655,'MONTEZUMA ~2', 161.0000,2,  48,   1,   1,1.04707766,  48.864171, 1.10000, 0.90000, 1.10000, 0.90000
65656,'MONTEZUMA ~3',  69.0000,1,  48,   1,   1,1.04994988,  48.334845, 1.10000, 0.90000, 1.10000, 0.90000
65657,'MONTEZUMA ~4', 161.0000,1,  48,   1,   1,1.04700625,  48.815587, 1.10000, 0.90000, 1.10000, 0.90000
65658,'MONTEZUMA ~5', 161.0000,1,  48,   1,   1,1.04707766,  48.864171, 1.10000, 0.90000, 1.10000, 0.90000
65659,'COLWICH 3 1 ', 500.0000,1,  48,   1,   1,1.03816020,  40.025161, 1.10000, 0.90000, 1.10000, 0.90000
65660,'COLWICH 3 2 ', 161.0000,1,  48,   1,   1,1.03988230,  38.701846, 1.10000, 0.90000, 1.10000, 0.90000
65661,'COLWICH 3 3 ',  69.0000,1,  48,   1,   1,1.04412901,  36.213216, 1.10000, 0.90000, 1.10000, 0.90000
65662,'COLWICH 3 4 ',  13.8000,2,  48,   1,   1,1.03849995,  40.902240, 1.10000, 0.90000, 1.10000, 0.90000
65663,'COLWICH 3 5 ',  18.0000,2,  48,   1,   1,1.03849995,  41.238568, 1.10000, 0.90000, 1.10000, 0.90000
65664,'COLWICH 3 6 ',  13.8000,2,  48,   1,   1,1.03849995,  41.260982, 1.10000, 0.90000, 1.10000, 0.90000
65665,'COLWICH 3 7 ', 500.0000,1,  48,   1,   1,1.04084361,  39.856613, 1.10000, 0.90000, 1.10000, 0.90000
65666,'COLWICH 3 9 ', 161.0000,1,  48,   1,   1,1.03984189,  38.653195, 1.10000, 0.90000, 1.10000, 0.90000
65667,'GARDEN CI~14', 500.0000,1,  48,   1,   1,1.04137671,  47.554123, 1.10000, 0.90000, 1.10000, 0.90000
65668,'GARDEN CI~15', 161.0000,1,  48,   1,   1,1.04498971,  47.110069, 1.10000, 0.90000, 1.10000, 0.90000
65669,'GARDEN CI~16',  13.8000,2,  48,   1,   1,1.04137671,  47.554123, 1.10000, 0.90000, 1.10000, 0.90000
65670,'GARDEN CI~17',  13.8000,2,  48,   1,   1,1.01300001,  48.423955, 1.10000, 0.90000, 1.10000, 0.90000
65671,'GARDEN CI~18',  18.0000,2,  48,   1,   1,1.01300001,  48.667048, 1.10000, 0.90000, 1.10000, 0.90000
65672,'GARDEN CI~19', 500.0000,1,  48,   1,   1,1.04081750,  47.540394, 1.10000, 0.90000, 1.10000, 0.90000
65673,'GARDEN CI~20', 500.0000,1,  48,   1,   1,1.04137671,  47.554123, 1.10000, 0.90000, 1.10000, 0.90000
65674,'HOISINGTON~6', 161.0000,2,  48,   1,   1,1.03975904,  34.916726, 1.10000, 0.90000, 1.10000, 0.90000
65675,'HOISINGTON~7',  13.8000,2,  48,   1,   1,1.03999996,  35.324762, 1.10000, 0.90000, 1.10000, 0.90000
65676,'HOISINGTON~8',  13.8000,2,  48,   1,   1,1.03999996,  35.324762, 1.10000, 0.90000, 1.10000, 0.90000
65678,'HOISINGTO~10', 161.0000,1,  48,   1,   1,1.03970683,  34.908960, 1.10000, 0.90000, 1.10000, 0.90000
65679,'HOISINGTO~11', 161.0000,1,  48,   1,   1,1.03975904,  34.916726, 1.10000, 0.90000, 1.10000, 0.90000
65680,'LA CROSSE ~8', 161.0000,1,  48,   1,   1,1.04368603,  38.642348, 1.10000, 0.90000, 1.10000, 0.90000
65681,'LA CROSSE ~9',  69.0000,1,  48,   1,   1,1.04562616,  36.974843, 1.10000, 0.90000, 1.10000, 0.90000
65682,'LA CROSSE~10',  13.8000,2,  48,   1,   1,1.04562616,  36.974843, 1.10000, 0.90000, 1.10000, 0.90000
65683,'LA CROSSE~11',  20.0000,2,  48,   1,   1,1.04368603,  38.642348, 1.10000, 0.90000, 1.10000, 0.90000
65684,'LA CROSSE~12', 161.0000,1,  48,   1,   1,1.04373932,  38.660756, 1.10000, 0.90000, 1.10000, 0.90000
65685,'LA CROSSE~13', 161.0000,1,  48,   1,   1,1.04368603,  38.642348, 1.10000, 0.90000, 1.10000, 0.90000
65686,'HUTCHINSO~18', 500.0000,1,  48,   1,   1,1.04118621,  39.351472, 1.10000, 0.90000, 1.10000, 0.90000
65687,'HUTCHINSO~19', 161.0000,1,  48,   1,   1,1.04093897,  38.977660, 1.10000, 0.90000, 1.10000, 0.90000
65688,'HUTCHINSO~20',  69.0000,1,  48,   1,   1,1.04375482,  37.924379, 1.10000, 0.90000, 1.10000, 0.90000
65689,'HUTCHINSO~21',  24.0000,2,  48,   1,   1,1.02800000,  40.569445, 1.10000, 0.90000, 1.10000, 0.90000
65690,'HUTCHINSO~22',  13.8000,2,  48,   1,   1,1.02800000,  40.296245, 1.10000, 0.90000, 1.10000, 0.90000
65691,'HUTCHINSO~23',  13.8000,2,  48,   1,   1,1.03250003,  40.137228, 1.10000, 0.90000, 1.10000, 0.90000
65692,'HUTCHINSO~24', 161.0000,1,  48,   1,   1,1.04078114,  38.944786, 1.10000, 0.90000, 1.10000, 0.90000
65693,'HUTCHINSO~25', 500.0000,1,  48,   1,   1,1.04149783,  39.255710, 1.10000, 0.90000, 1.10000, 0.90000
65694,'MONTEZUMA ~6', 500.0000,1,  48,   1,   1,1.04210317,  48.198562, 1.10000, 0.90000, 1.10000, 0.90000
65695,'MONTEZUMA ~7', 161.0000,1,  48,   1,   1,1.04736900,  48.425700, 1.10000, 0.90000, 1.10000, 0.90000
65696,'MONTEZUMA ~8',  69.0000,1,  48,   1,   1,1.05048311,  48.181596, 1.10000, 0.90000, 1.10000, 0.90000
65697,'MONTEZUMA ~9',  13.8000,2,  48,   1,   1,1.04210317,  48.198562, 1.10000, 0.90000, 1.10000, 0.90000
65698,'MONTEZUMA~10', 161.0000,1,  48,   1,   1,1.04737616,  48.439066, 1.10000, 0.90000, 1.10000, 0.90000
65699,'MONTEZUMA~11', 161.0000,1,  48,   1,   1,1.04736900,  48.425700, 1.10000, 0.90000, 1.10000, 0.90000
65700,'LAWRENCE ~18', 500.0000,1,  48,   1,   1,1.04600000,  22.613641, 1.10000, 0.90000, 1.10000, 0.90000
65701,'LAWRENCE ~20', 161.0000,1,  48,   1,   1,1.04847884,  20.453124, 1.10000, 0.90000, 1.10000, 0.90000
65702,'LAWRENCE ~21',  69.0000,1,  48,   1,   1,1.04111493,  18.104683, 1.10000, 0.90000, 1.10000, 0.90000
65703,'LAWRENCE ~22',  18.0000,1,  48,   1,   1,1.03511643,  15.516072, 1.10000, 0.90000, 1.10000, 0.90000
65705,'LAWRENCE ~24',  20.0000,2,  48,   1,   1,1.05001116,  23.887760, 1.10000, 0.90000, 1.10000, 0.90000
65706,'LAWRENCE ~25',  13.8000,2,  48,   1,   1,1.05100000,  23.990295, 1.10000, 0.90000, 1.10000, 0.90000
65707,'LAWRENCE ~26',  13.8000,2,  48,   1,   1,1.05100000,  24.074315, 1.10000, 0.90000, 1.10000, 0.90000
65708,'LAWRENCE ~27', 161.0000,1,  48,   1,   1,1.04738867,  20.337807, 1.10000, 0.90000, 1.10000, 0.90000
65709,'LAWRENCE ~19', 161.0000,1,  48,   1,   1,1.04847884,  20.453124, 1.10000, 0.90000, 1.10000, 0.90000
65710,'EDGERTON 7 1', 500.0000,1,  48,   1,   1,1.04503882,  21.967248, 1.10000, 0.90000, 1.10000, 0.90000
65711,'EDGERTON 7 2', 161.0000,1,  48,   1,   1,1.04288363,  19.645038, 1.10000, 0.90000, 1.10000, 0.90000
65712,'EDGERTON 7 3',  69.0000,1,  48,   1,   1,1.04171467,  16.384618, 1.10000, 0.90000, 1.10000, 0.90000
65713,'EDGERTON 7 4',  24.0000,2,  48,   1,   1,1.03149998,  22.993745, 1.10000, 0.90000, 1.10000, 0.90000
65714,'EDGERTON 7 5',  18.0000,2,  48,   1,   1,1.03149998,  22.833380, 1.10000, 0.90000, 1.10000, 0.90000
65715,'EDGERTON 7 6',  13.8000,2,  48,   1,   1,1.03149998,  22.907719, 1.10000, 0.90000, 1.10000, 0.90000
65716,'EDGERTON 7 7',  13.8000,2,  48,   1,   1,1.02900004,  22.444546, 1.10000, 0.90000, 1.10000, 0.90000
65717,'EDGERTON 7 8', 500.0000,1,  48,   1,   1,1.04504442,  21.953702, 1.10000, 0.90000, 1.10000, 0.90000
65718,'EDGERTON 7~1', 161.0000,1,  48,   1,   1,1.04125798,  19.465973, 1.10000, 0.90000, 1.10000, 0.90000
65719,'KINGMAN 6 1 ', 161.0000,2,  48,   1,   1,1.04805195,  38.979900, 1.10000, 0.90000, 1.10000, 0.90000
65720,'KINGMAN 6 2 ',  69.0000,2,  48,   1,   1,1.04499996,  38.880548, 1.10000, 0.90000, 1.10000, 0.90000
65721,'KINGMAN 6 3 ', 161.0000,1,  48,   1,   1,1.04808879,  38.978862, 1.10000, 0.90000, 1.10000, 0.90000
65722,'KINGMAN 6 5 ', 161.0000,1,  48,   1,   1,1.04805195,  38.979900, 1.10000, 0.90000, 1.10000, 0.90000
65723,'JOHNSON 7 1 ', 161.0000,1,  48,   1,   1,1.05274582,  47.364049, 1.10000, 0.90000, 1.10000, 0.90000
65724,'JOHNSON 7 2 ',  69.0000,2,  48,   1,   1,1.04788065,  47.484298, 1.10000, 0.90000, 1.10000, 0.90000
65725,'JOHNSON 7 3 ', 161.0000,1,  48,   1,   1,1.05277801,  47.362810, 1.10000, 0.90000, 1.10000, 0.90000
65726,'JOHNSON 7 5 ', 161.0000,1,  48,   1,   1,1.05274582,  47.364049, 1.10000, 0.90000, 1.10000, 0.90000
65727,'GARNETT 4 1 ',  69.0000,1,  48,   1,   1,1.03788304,  22.560072, 1.10000, 0.90000, 1.10000, 0.90000
65728,'GARNETT 4 2 ',  13.8000,2,  48,   1,   1,1.04250002,  23.364339, 1.10000, 0.90000, 1.10000, 0.90000
65729,'GARNETT 4 3 ',  13.8000,2,  48,   1,   1,1.04250002,  23.382791, 1.10000, 0.90000, 1.10000, 0.90000
65730,'GARNETT 4 4 ',  13.8000,2,  48,   1,   1,1.03999996,  23.179109, 1.10000, 0.90000, 1.10000, 0.90000
65731,'GARNETT 4 5 ',  69.0000,1,  48,   1,   1,1.03782463,  22.553934, 1.10000, 0.90000, 1.10000, 0.90000
65732,'GARNETT 4 7 ',  69.0000,1,  48,   1,   1,1.03788304,  22.560072, 1.10000, 0.90000, 1.10000, 0.90000
65733,'KANSAS CI~21', 161.0000,1,  48,   1,   1,1.03704965,  17.907006, 1.10000, 0.90000, 1.10000, 0.90000
65734,'KANSAS CI~22',  69.0000,1,  48,   1,   1,1.03907299,  15.587897, 1.10000, 0.90000, 1.10000, 0.90000
65735,'KANSAS CI~23',  13.8000,2,  48,   1,   1,1.03704965,  17.907006, 1.10000, 0.90000, 1.10000, 0.90000
65736,'KANSAS CI~24', 161.0000,1,  48,   1,   1,1.03708804,  17.922838, 1.10000, 0.90000, 1.10000, 0.90000
65737,'KANSAS CI~25', 161.0000,1,  48,   1,   1,1.03704965,  17.907006, 1.10000, 0.90000, 1.10000, 0.90000
65738,'STERLING ~10', 161.0000,1,  48,   1,   1,1.03937495,  36.550231, 1.10000, 0.90000, 1.10000, 0.90000
65739,'STERLING ~12',  69.0000,1,  48,   1,   1,1.04218400,  36.288430, 1.10000, 0.90000, 1.10000, 0.90000
65740,'STERLING ~13',  13.8000,2,  48,   1,   1,1.04185319,  36.517258, 1.10000, 0.90000, 1.10000, 0.90000
65741,'STERLING ~14',  13.8000,2,  48,   1,   1,1.04185319,  36.517258, 1.10000, 0.90000, 1.10000, 0.90000
65743,'STERLING ~16',  13.8000,2,  48,   1,   1,1.03496027,  36.776716, 1.10000, 0.90000, 1.10000, 0.90000
65744,'STERLING ~17',  22.0000,2,  48,   1,   1,1.02849996,  36.941372, 1.10000, 0.90000, 1.10000, 0.90000
65745,'STERLING ~18',  13.8000,2,  48,   1,   1,1.03518093,  36.798549, 1.10000, 0.90000, 1.10000, 0.90000
65746,'STERLING ~19', 161.0000,1,  48,   1,   1,1.03947759,  36.549179, 1.10000, 0.90000, 1.10000, 0.90000
65747,'STERLING ~11', 161.0000,1,  48,   1,   1,1.03937495,  36.550231, 1.10000, 0.90000, 1.10000, 0.90000
65748,'CONCORDIA ~9', 500.0000,1,  48,   1,   1,1.03965878,  30.341715, 1.10000, 0.90000, 1.10000, 0.90000
65749,'CONCORDIA~10', 161.0000,1,  48,   1,   1,1.04397392,  29.879404, 1.10000, 0.90000, 1.10000, 0.90000
65750,'CONCORDIA~11',  69.0000,1,  48,   1,   1,1.04379737,  29.020787, 1.10000, 0.90000, 1.10000, 0.90000
65751,'CONCORDIA~12',  13.8000,2,  48,   1,   1,1.04318297,  31.218773, 1.10000, 0.90000, 1.10000, 0.90000
65752,'CONCORDIA~13',  13.8000,2,  48,   1,   1,1.04178357,  30.872428, 1.10000, 0.90000, 1.10000, 0.90000
65753,'CONCORDIA~14', 500.0000,1,  48,   1,   1,1.04170215,  30.232347, 1.10000, 0.90000, 1.10000, 0.90000
65754,'CONCORDIA~15', 161.0000,1,  48,   1,   1,1.04420054,  29.855894, 1.10000, 0.90000, 1.10000, 0.90000
65755,'HUTCHINSO~26', 161.0000,2,  48,   1,   1,1.04110920,  38.839560, 1.10000, 0.90000, 1.10000, 0.90000
65756,'HUTCHINSO~27',  69.0000,2,  48,   1,   1,1.04383731,  37.835297, 1.10000, 0.90000, 1.10000, 0.90000
65757,'HUTCHINSO~28',  13.8000,1,  48,   1,   1,1.04652679,  36.948257, 1.10000, 0.90000, 1.10000, 0.90000
65759,'HUTCHINSO~30', 161.0000,1,  48,   1,   1,1.04078948,  38.823707, 1.10000, 0.90000, 1.10000, 0.90000
65760,'HUTCHINSO~31', 161.0000,1,  48,   1,   1,1.04110920,  38.839560, 1.10000, 0.90000, 1.10000, 0.90000
65761,'BURLINGAME~4',  69.0000,2,  48,   1,   1,1.04328740,  23.007477, 1.10000, 0.90000, 1.10000, 0.90000
65762,'BURLINGAME~5',  69.0000,1,  48,   1,   1,1.04328740,  23.007477, 1.10000, 0.90000, 1.10000, 0.90000
65763,'KANSAS CI~26', 161.0000,1,  48,   1,   1,1.03499997,  18.109774, 1.10000, 0.90000, 1.10000, 0.90000
65764,'KANSAS CI~27',  69.0000,1,  48,   1,   1,1.04058230,  15.701930, 1.10000, 0.90000, 1.10000, 0.90000
65765,'KANSAS CI~28',  13.8000,1,  48,   1,   1,1.03809178,  16.677708, 1.10000, 0.90000, 1.10000, 0.90000
65767,'KANSAS CI~30',  13.8000,2,  48,   1,   1,1.05290997,  21.007744, 1.10000, 0.90000, 1.10000, 0.90000
65768,'KANSAS CI~31',  13.8000,2,  48,   1,   1,1.05287075,  21.275843, 1.10000, 0.90000, 1.10000, 0.90000
65769,'KANSAS CI~32', 161.0000,1,  48,   1,   1,1.03434193,  18.007649, 1.10000, 0.90000, 1.10000, 0.90000
65770,'KANSAS CI~33', 161.0000,1,  48,   1,   1,1.03499997,  18.109774, 1.10000, 0.90000, 1.10000, 0.90000
65771,'COFFEYVILL~8', 500.0000,1,  48,   1,   1,1.04378498,  38.475145, 1.10000, 0.90000, 1.10000, 0.90000
65772,'COFFEYVILL~9', 345.0000,1,  48,   1,   1,1.04741585,  39.319944, 1.10000, 0.90000, 1.10000, 0.90000
65773,'COFFEYVIL~10', 161.0000,1,  48,   1,   1,1.04975069,  37.228475, 1.10000, 0.90000, 1.10000, 0.90000
65774,'COFFEYVIL~11',  69.0000,1,  48,   1,   1,1.04647398,  34.057690, 1.10000, 0.90000, 1.10000, 0.90000
65775,'COFFEYVIL~12',  13.8000,2,  48,   1,   1,1.04999995,  39.335155, 1.10000, 0.90000, 1.10000, 0.90000
65776,'COFFEYVIL~13', 161.0000,1,  48,   1,   1,1.04942751,  37.136691, 1.10000, 0.90000, 1.10000, 0.90000
65777,'COFFEYVIL~14', 500.0000,1,  48,   1,   1,1.04379094,  38.386886, 1.10000, 0.90000, 1.10000, 0.90000
65778,'KANSAS CI~34', 161.0000,1,  48,   1,   1,1.03296685,  17.585282, 1.10000, 0.90000, 1.10000, 0.90000
65779,'KANSAS CI~35',  69.0000,1,  48,   1,   1,1.03620028,  15.133141, 1.10000, 0.90000, 1.10000, 0.90000
65780,'KANSAS CI~36',  13.8000,2,  48,   1,   1,1.04716527,  19.766173, 1.10000, 0.90000, 1.10000, 0.90000
65781,'KANSAS CI~37',  13.2000,2,  48,   1,   1,1.04652250,  21.150647, 1.10000, 0.90000, 1.10000, 0.90000
65782,'KANSAS CI~38',  13.8000,2,  48,   1,   1,1.03296685,  17.585282, 1.10000, 0.90000, 1.10000, 0.90000
65783,'KANSAS CI~39', 161.0000,1,  48,   1,   1,1.03226268,  17.543196, 1.10000, 0.90000, 1.10000, 0.90000
65784,'KANSAS CI~40', 161.0000,1,  48,   1,   1,1.03296685,  17.585282, 1.10000, 0.90000, 1.10000, 0.90000
65785,'HUTCHINSO~32', 161.0000,1,  48,   1,   1,1.04069996,  39.151976, 1.10000, 0.90000, 1.10000, 0.90000
65786,'HUTCHINSO~33',  18.0000,2,  48,   1,   1,1.03274977,  42.924699, 1.10000, 0.90000, 1.10000, 0.90000
65787,'HUTCHINSO~34', 161.0000,1,  48,   1,   1,1.04058921,  39.049489, 1.10000, 0.90000, 1.10000, 0.90000
65788,'HAYS 6 1    ', 500.0000,2,  48,   1,   1,1.03672779,  32.380339, 1.10000, 0.90000, 1.10000, 0.90000
65789,'HAYS 6 2    ', 161.0000,2,  48,   1,   1,1.03900003,  33.087468, 1.10000, 0.90000, 1.10000, 0.90000
65790,'HAYS 6 3    ',  69.0000,1,  48,   1,   1,1.03584802,  33.134928, 1.10000, 0.90000, 1.10000, 0.90000
65791,'HAYS 6 4    ',  13.8000,1,  48,   1,   1,1.03798473,  33.102724, 1.10000, 0.90000, 1.10000, 0.90000
65793,'HAYS 6 6    ', 500.0000,1,  48,   1,   1,1.03625596,  32.334689, 1.10000, 0.90000, 1.10000, 0.90000
65794,'HAYS 6 8    ', 161.0000,1,  48,   1,   1,1.03907359,  33.094391, 1.10000, 0.90000, 1.10000, 0.90000
65795,'GARDEN CI~21', 161.0000,2,  48,   1,   1,1.04615963,  47.187339, 1.10000, 0.90000, 1.10000, 0.90000
65796,'GARDEN CI~22',  69.0000,1,  48,   1,   1,1.04462123,  47.643257, 1.10000, 0.90000, 1.10000, 0.90000
65797,'GARDEN CI~23', 161.0000,1,  48,   1,   1,1.04599714,  47.123746, 1.10000, 0.90000, 1.10000, 0.90000
65798,'GARDEN CI~24', 161.0000,1,  48,   1,   1,1.04615963,  47.187339, 1.10000, 0.90000, 1.10000, 0.90000
65799,'RUSSELL 11 1',  69.0000,2,  48,   1,   1,1.04017949,  34.368204, 1.10000, 0.90000, 1.10000, 0.90000
65800,'RUSSELL 11 2',  24.0000,2,  48,   1,   1,1.03999996,  34.759482, 1.10000, 0.90000, 1.10000, 0.90000
65801,'RUSSELL 11 3',  24.0000,2,  48,   1,   1,1.03999996,  34.759482, 1.10000, 0.90000, 1.10000, 0.90000
65803,'RUSSELL 11 5',  69.0000,1,  48,   1,   1,1.04016674,  34.361500, 1.10000, 0.90000, 1.10000, 0.90000
65804,'RUSSELL 11 7',  69.0000,1,  48,   1,   1,1.04017949,  34.368204, 1.10000, 0.90000, 1.10000, 0.90000
65805,'HUGOTON 4 1 ', 500.0000,2,  48,   1,   1,1.04196775,  49.677656, 1.10000, 0.90000, 1.10000, 0.90000
65806,'HUGOTON 4 2 ', 161.0000,2,  48,   1,   1,1.04473376,  50.184470, 1.10000, 0.90000, 1.10000, 0.90000
65807,'HUGOTON 4 3 ',  69.0000,2,  48,   1,   1,1.05100000,  50.671650, 1.10000, 0.90000, 1.10000, 0.90000
65808,'HUGOTON 4 4 ', 500.0000,1,  48,   1,   1,1.04217851,  49.617609, 1.10000, 0.90000, 1.10000, 0.90000
65809,'HUGOTON 4 6 ', 161.0000,1,  48,   1,   1,1.04457843,  50.229508, 1.10000, 0.90000, 1.10000, 0.90000
65810,'LIBERAL 8 1 ',  69.0000,2,  48,   1,   1,1.05439639,  52.009196, 1.10000, 0.90000, 1.10000, 0.90000
65811,'LIBERAL 8 2 ',  69.0000,1,  48,   1,   1,1.05437589,  52.000576, 1.10000, 0.90000, 1.10000, 0.90000
65812,'ELLINWOOD ~4', 161.0000,1,  48,   1,   1,1.03972650,  35.780045, 1.10000, 0.90000, 1.10000, 0.90000
65813,'ELLINWOOD ~5',  69.0000,1,  48,   1,   1,1.03989506,  34.824071, 1.10000, 0.90000, 1.10000, 0.90000
65814,'ELLINWOOD ~6',  13.8000,2,  48,   1,   1,1.03168893,  36.305307, 1.10000, 0.90000, 1.10000, 0.90000
65815,'ELLINWOOD ~7',  24.0000,2,  48,   1,   1,1.03511584,  35.982926, 1.10000, 0.90000, 1.10000, 0.90000
65816,'ELLINWOOD ~8',  13.8000,2,  48,   1,   1,1.05499995,  35.378485, 1.10000, 0.90000, 1.10000, 0.90000
65817,'ELLINWOOD ~9',  18.0000,2,  48,   1,   1,1.03972650,  35.780045, 1.10000, 0.90000, 1.10000, 0.90000
65818,'ELLINWOOD~10', 161.0000,1,  48,   1,   1,1.03972554,  35.786336, 1.10000, 0.90000, 1.10000, 0.90000
65819,'ELLINWOOD~11', 161.0000,1,  48,   1,   1,1.03972650,  35.780045, 1.10000, 0.90000, 1.10000, 0.90000
65820,'WICHITA 63 1', 161.0000,1,  48,   1,   1,1.04189372,  37.847707, 1.10000, 0.90000, 1.10000, 0.90000
65821,'WICHITA 63 2',  69.0000,1,  48,   1,   1,1.04366159,  34.376188, 1.10000, 0.90000, 1.10000, 0.90000
65822,'WICHITA 63 3',  22.0000,2,  48,   1,   1,1.05797374,  42.449356, 1.10000, 0.90000, 1.10000, 0.90000
65823,'WICHITA 63 4',  13.8000,2,  48,   1,   1,1.06016541,  43.624661, 1.10000, 0.90000, 1.10000, 0.90000
65824,'WICHITA 63 5', 161.0000,1,  48,   1,   1,1.04101872,  37.732519, 1.10000, 0.90000, 1.10000, 0.90000
65825,'WICHITA 63 7', 161.0000,1,  48,   1,   1,1.04189372,  37.847707, 1.10000, 0.90000, 1.10000, 0.90000
65826,'MINNEAPO~192',  69.0000,2,  48,   1,   1,1.04264522,  29.756515, 1.10000, 0.90000, 1.10000, 0.90000
65827,'MINNEAPO~193',  69.0000,1,  48,   1,   1,1.04264235,  29.755419, 1.10000, 0.90000, 1.10000, 0.90000
65828,'BELOIT 14 1 ', 161.0000,1,  48,   1,   1,1.05284572,  28.621997, 1.10000, 0.90000, 1.10000, 0.90000
65829,'BELOIT 14 2 ',  69.0000,1,  48,   1,   1,1.05008018,  28.497971, 1.10000, 0.90000, 1.10000, 0.90000
65830,'BELOIT 14 3 ',  13.2000,2,  48,   1,   1,1.05208480,  29.041049, 1.10000, 0.90000, 1.10000, 0.90000
65831,'BELOIT 14 4 ',  13.8000,2,  48,   1,   1,1.05181754,  29.176434, 1.10000, 0.90000, 1.10000, 0.90000
65832,'BELOIT 14 5 ',  20.0000,2,  48,   1,   1,1.04919326,  29.125856, 1.10000, 0.90000, 1.10000, 0.90000
65833,'BELOIT 14 6 ',  24.0000,2,  48,   1,   1,1.04977942,  28.721526, 1.10000, 0.90000, 1.10000, 0.90000
65834,'BELOIT 14 7 ', 161.0000,1,  48,   1,   1,1.05289793,  28.617892, 1.10000, 0.90000, 1.10000, 0.90000
65835,'BELOIT 14 9 ', 161.0000,1,  48,   1,   1,1.05284572,  28.621997, 1.10000, 0.90000, 1.10000, 0.90000
65836,'CHANUTE 6 1 ', 161.0000,1,  48,   1,   1,1.04682863,  32.548915, 1.10000, 0.90000, 1.10000, 0.90000
65837,'CHANUTE 6 2 ',  22.0000,2,  48,   1,   1,1.05135560,  33.746640, 1.10000, 0.90000, 1.10000, 0.90000
65838,'CHANUTE 6 3 ',  13.8000,2,  48,   1,   1,1.05282581,  32.914186, 1.10000, 0.90000, 1.10000, 0.90000
65839,'CHANUTE 6 4 ', 161.0000,1,  48,   1,   1,1.04680407,  32.534503, 1.10000, 0.90000, 1.10000, 0.90000
65840,'CHANUTE 6 6 ', 161.0000,1,  48,   1,   1,1.04682863,  32.548915, 1.10000, 0.90000, 1.10000, 0.90000
65841,'CHANUTE 7 1 ',  69.0000,2,  48,   1,   1,1.04250002,  30.186380, 1.10000, 0.90000, 1.10000, 0.90000
65842,'CHANUTE 7 2 ',  69.0000,1,  48,   1,   1,1.04247749,  30.184406, 1.10000, 0.90000, 1.10000, 0.90000
65843,'LACYGNE 3 1 ', 500.0000,1,  48,   1,   1,1.04080963,  23.197079, 1.10000, 0.90000, 1.10000, 0.90000
65844,'LACYGNE 3 2 ', 161.0000,1,  48,   1,   1,1.04052627,  22.166126, 1.10000, 0.90000, 1.10000, 0.90000
65845,'LACYGNE 3 3 ',  69.0000,1,  48,   1,   1,1.04145408,  20.956783, 1.10000, 0.90000, 1.10000, 0.90000
65846,'LACYGNE 3 4 ',  22.0000,1,  48,   1,   1,1.04055393,  22.360781, 1.10000, 0.90000, 1.10000, 0.90000
65848,'LACYGNE 3 6 ',  13.8000,2,  48,   1,   1,1.01242840,  25.253648, 1.10000, 0.90000, 1.10000, 0.90000
65849,'LACYGNE 3 7 ',  13.8000,2,  48,   1,   1,1.00793529,  24.604489, 1.10000, 0.90000, 1.10000, 0.90000
65850,'LACYGNE 3 8 ', 500.0000,1,  48,   1,   1,1.04125738,  22.941610, 1.10000, 0.90000, 1.10000, 0.90000
65851,'LACYGNE 3 10', 500.0000,1,  48,   1,   1,1.04080963,  23.197079, 1.10000, 0.90000, 1.10000, 0.90000
65852,'MULVANE 6 1 ',  69.0000,1,  48,   1,   1,1.03961992,  35.273330, 1.10000, 0.90000, 1.10000, 0.90000
65853,'MULVANE 6 2 ',  24.0000,2,  48,   1,   1,1.03999996,  35.403705, 1.10000, 0.90000, 1.10000, 0.90000
65854,'MULVANE 6 3 ',  24.0000,2,  48,   1,   1,1.03999996,  35.403705, 1.10000, 0.90000, 1.10000, 0.90000
65856,'MULVANE 6 5 ',  13.8000,2,  48,   1,   1,1.04698837,  36.048468, 1.10000, 0.90000, 1.10000, 0.90000
65857,'MULVANE 6 6 ',  13.8000,2,  48,   1,   1,1.05982339,  37.493811, 1.10000, 0.90000, 1.10000, 0.90000
65858,'MULVANE 6 7 ',  69.0000,1,  48,   1,   1,1.03960514,  35.271930, 1.10000, 0.90000, 1.10000, 0.90000
65859,'MULVANE 6 9 ',  69.0000,1,  48,   1,   1,1.03961992,  35.273330, 1.10000, 0.90000, 1.10000, 0.90000
65860,'WELLINGTO~17', 161.0000,1,  48,   1,   1,1.04245996,  38.532359, 1.10000, 0.90000, 1.10000, 0.90000
65861,'WELLINGTO~18',  69.0000,2,  48,   1,   1,1.04333782,  37.187877, 1.10000, 0.90000, 1.10000, 0.90000
65862,'WELLINGTO~19',  18.0000,1,  48,   1,   1,1.04332018,  37.208296, 1.10000, 0.90000, 1.10000, 0.90000
65864,'WELLINGTO~21', 161.0000,1,  48,   1,   1,1.04249084,  38.542532, 1.10000, 0.90000, 1.10000, 0.90000
65865,'WELLINGTO~22', 161.0000,1,  48,   1,   1,1.04245996,  38.532359, 1.10000, 0.90000, 1.10000, 0.90000
65866,'PAOLA 4 1   ', 500.0000,2,  48,   1,   1,1.04114389,  22.625137, 1.10000, 0.90000, 1.10000, 0.90000
65867,'PAOLA 4 2   ', 161.0000,1,  48,   1,   1,1.04277754,  20.852421, 1.10000, 0.90000, 1.10000, 0.90000
65868,'PAOLA 4 3   ',  24.0000,1,  48,   1,   1,1.04690707,  18.297640, 1.10000, 0.90000, 1.10000, 0.90000
65870,'PAOLA 4 5   ', 500.0000,1,  48,   1,   1,1.04082000,  22.687587, 1.10000, 0.90000, 1.10000, 0.90000
65871,'PAOLA 4 7   ', 500.0000,1,  48,   1,   1,1.04114389,  22.625137, 1.10000, 0.90000, 1.10000, 0.90000
65872,'COLBY 5 1   ', 161.0000,1,  48,   1,   1,1.03815782,  38.103624, 1.10000, 0.90000, 1.10000, 0.90000
65873,'COLBY 5 2   ',  69.0000,1,  48,   1,   1,1.03834283,  38.004986, 1.10000, 0.90000, 1.10000, 0.90000
65874,'COLBY 5 3   ',  13.8000,2,  48,   1,   1,1.03999996,  38.746864, 1.10000, 0.90000, 1.10000, 0.90000
65875,'COLBY 5 4   ',  24.0000,2,  48,   1,   1,1.03999996,  38.994650, 1.10000, 0.90000, 1.10000, 0.90000
65876,'COLBY 5 5   ',  13.8000,2,  48,   1,   1,1.03999996,  39.015448, 1.10000, 0.90000, 1.10000, 0.90000
65877,'COLBY 5 6   ', 161.0000,1,  48,   1,   1,1.03815973,  38.104358, 1.10000, 0.90000, 1.10000, 0.90000
65878,'COLBY 5 8   ', 161.0000,1,  48,   1,   1,1.03815782,  38.103624, 1.10000, 0.90000, 1.10000, 0.90000
65879,'COFFEYVIL~15',  69.0000,1,  48,   1,   1,1.04420650,  33.819508, 1.10000, 0.90000, 1.10000, 0.90000
65880,'COFFEYVIL~16',  24.0000,2,  48,   1,   1,1.04376984,  34.276628, 1.10000, 0.90000, 1.10000, 0.90000
65881,'COFFEYVIL~17',  69.0000,1,  48,   1,   1,1.04420245,  33.817329, 1.10000, 0.90000, 1.10000, 0.90000
65882,'BIRD CITY ~2', 161.0000,1,  48,   1,   1,1.03505671,  37.799595, 1.10000, 0.90000, 1.10000, 0.90000
65883,'BIRD CITY ~3',  22.0000,2,  48,   1,   1,1.01227510,  38.076703, 1.10000, 0.90000, 1.10000, 0.90000
65884,'BIRD CITY ~4',  13.8000,2,  48,   1,   1,1.01155424,  37.997995, 1.10000, 0.90000, 1.10000, 0.90000
65885,'BIRD CITY ~5', 161.0000,1,  48,   1,   1,1.03503036,  37.797580, 1.10000, 0.90000, 1.10000, 0.90000
65886,'BIRD CITY ~6', 161.0000,1,  48,   1,   1,1.03505671,  37.799595, 1.10000, 0.90000, 1.10000, 0.90000
65887,'ANTHONY 4 1 ', 161.0000,2,  48,   1,   1,1.05378735,  39.204425, 1.10000, 0.90000, 1.10000, 0.90000
65888,'ANTHONY 4 2 ', 161.0000,1,  48,   1,   1,1.05377340,  39.197534, 1.10000, 0.90000, 1.10000, 0.90000
65889,'ULYSSES 6 1 ', 161.0000,2,  48,   1,   1,1.04250002,  49.202214, 1.10000, 0.90000, 1.10000, 0.90000
65890,'ULYSSES 6 2 ',  69.0000,2,  48,   1,   1,1.04900002,  51.331713, 1.10000, 0.90000, 1.10000, 0.90000
65891,'ULYSSES 6 3 ', 161.0000,1,  48,   1,   1,1.04228151,  49.176225, 1.10000, 0.90000, 1.10000, 0.90000
65892,'ULYSSES 6 5 ', 161.0000,1,  48,   1,   1,1.04250002,  49.202214, 1.10000, 0.90000, 1.10000, 0.90000
65893,'SPEARVILLE~8', 500.0000,1,  48,   1,   1,1.04267311,  48.799260, 1.10000, 0.90000, 1.10000, 0.90000
65894,'SPEARVILLE~9', 161.0000,1,  48,   1,   1,1.04528177,  47.706583, 1.10000, 0.90000, 1.10000, 0.90000
65895,'SPEARVILL~10',  69.0000,1,  48,   1,   1,1.04744422,  47.222162, 1.10000, 0.90000, 1.10000, 0.90000
65896,'SPEARVILL~11',  18.0000,1,  48,   1,   1,1.04730558,  46.954856, 1.10000, 0.90000, 1.10000, 0.90000
65898,'SPEARVILL~13',  13.8000,2,  48,   1,   1,1.04999995,  50.672272, 1.10000, 0.90000, 1.10000, 0.90000
65899,'SPEARVILL~14', 500.0000,1,  48,   1,   1,1.04428518,  48.783540, 1.10000, 0.90000, 1.10000, 0.90000
65900,'SPEARVILL~15', 500.0000,1,  48,   1,   1,1.04267311,  48.799260, 1.10000, 0.90000, 1.10000, 0.90000
65901,'NASHVILLE~87', 161.0000,2,  48,   1,   1,1.04543447,  39.399311, 1.10000, 0.90000, 1.10000, 0.90000
65902,'NASHVILLE~88',  69.0000,1,  48,   1,   1,1.04460800,  39.035552, 1.10000, 0.90000, 1.10000, 0.90000
65903,'NASHVILLE~89', 161.0000,1,  48,   1,   1,1.04542148,  39.374927, 1.10000, 0.90000, 1.10000, 0.90000
65904,'NASHVILLE~90', 161.0000,1,  48,   1,   1,1.04543447,  39.399311, 1.10000, 0.90000, 1.10000, 0.90000
65905,'OSAWATOMIE~7',  69.0000,1,  48,   1,   1,1.03387439,  18.243379, 1.10000, 0.90000, 1.10000, 0.90000
65906,'OSAWATOMIE~8',  13.8000,2,  48,   1,   1,1.03594387,  18.459139, 1.10000, 0.90000, 1.10000, 0.90000
65907,'OSAWATOMIE~9',  13.8000,2,  48,   1,   1,1.03594387,  18.459139, 1.10000, 0.90000, 1.10000, 0.90000
65909,'OSAWATOMI~11',  13.8000,2,  48,   1,   1,1.02689040,  18.864878, 1.10000, 0.90000, 1.10000, 0.90000
65910,'OSAWATOMI~12',  69.0000,1,  48,   1,   1,1.03382981,  18.240111, 1.10000, 0.90000, 1.10000, 0.90000
65911,'OSAWATOMI~13',  69.0000,1,  48,   1,   1,1.03387439,  18.243379, 1.10000, 0.90000, 1.10000, 0.90000
65912,'MCPHERSON~14', 161.0000,1,  48,   1,   1,1.03972495,  37.531633, 1.10000, 0.90000, 1.10000, 0.90000
65913,'MCPHERSON~15',  69.0000,1,  48,   1,   1,1.04110718,  36.607184, 1.10000, 0.90000, 1.10000, 0.90000
65914,'MCPHERSON~16',  18.0000,1,  48,   1,   1,1.03921378,  37.929932, 1.10000, 0.90000, 1.10000, 0.90000
65916,'MCPHERSON~18',  18.0000,2,  48,   1,   1,1.05059958,  41.934920, 1.10000, 0.90000, 1.10000, 0.90000
65917,'MCPHERSON~19', 161.0000,1,  48,   1,   1,1.03971291,  37.471388, 1.10000, 0.90000, 1.10000, 0.90000
65918,'MCPHERSON~20', 161.0000,1,  48,   1,   1,1.03972495,  37.531633, 1.10000, 0.90000, 1.10000, 0.90000
65919,'LAKIN 4 1   ', 161.0000,1,  48,   1,   1,1.04422176,  47.339362, 1.10000, 0.90000, 1.10000, 0.90000
65920,'LAKIN 4 2   ',  69.0000,2,  48,   1,   1,1.04250002,  46.989830, 1.10000, 0.90000, 1.10000, 0.90000
65921,'LAKIN 4 3   ',  18.0000,1,  48,   1,   1,1.04029942,  46.529339, 1.10000, 0.90000, 1.10000, 0.90000
65923,'LAKIN 4 5   ', 161.0000,1,  48,   1,   1,1.04425108,  47.342285, 1.10000, 0.90000, 1.10000, 0.90000
65924,'LAKIN 4 7   ', 161.0000,1,  48,   1,   1,1.04422176,  47.339362, 1.10000, 0.90000, 1.10000, 0.90000
65925,'ELLSWORTH~13', 500.0000,1,  48,   1,   1,1.04094028,  34.054883, 1.10000, 0.90000, 1.10000, 0.90000
65926,'ELLSWORTH~14', 161.0000,1,  48,   1,   1,1.04573166,  33.820088, 1.10000, 0.90000, 1.10000, 0.90000
65927,'ELLSWORTH~15',  69.0000,1,  48,   1,   1,1.04416287,  32.802851, 1.10000, 0.90000, 1.10000, 0.90000
65928,'ELLSWORTH~16',  13.8000,1,  48,   1,   1,1.04379714,  32.528790, 1.10000, 0.90000, 1.10000, 0.90000
65930,'ELLSWORTH~18',  18.0000,2,  48,   1,   1,1.04094028,  34.054883, 1.10000, 0.90000, 1.10000, 0.90000
65931,'ELLSWORTH~19', 161.0000,1,  48,   1,   1,1.04563773,  33.821065, 1.10000, 0.90000, 1.10000, 0.90000
65932,'ELLSWORTH~20', 500.0000,1,  48,   1,   1,1.04111516,  34.068475, 1.10000, 0.90000, 1.10000, 0.90000
65933,'RIVERTON 6 1', 161.0000,1,  48,   1,   1,1.04071951,  32.777651, 1.10000, 0.90000, 1.10000, 0.90000
65934,'RIVERTON 6 2', 115.0000,1,  48,   1,   1,1.03564894,  32.927987, 1.10000, 0.90000, 1.10000, 0.90000
65935,'RIVERTON 6 3',  69.0000,1,  48,   1,   1,1.03877413,  30.526742, 1.10000, 0.90000, 1.10000, 0.90000
65936,'RIVERTON 6 4',  13.8000,2,  48,   1,   1,1.06299996,  35.308233, 1.10000, 0.90000, 1.10000, 0.90000
65937,'RIVERTON 6 5', 161.0000,1,  48,   1,   1,1.04047358,  32.749616, 1.10000, 0.90000, 1.10000, 0.90000
65938,'RIVERTON 6 7', 161.0000,1,  48,   1,   1,1.04071951,  32.777651, 1.10000, 0.90000, 1.10000, 0.90000
65939,'DODGE CIT~11', 500.0000,1,  48,   1,   1,1.04852772,  49.055105, 1.10000, 0.90000, 1.10000, 0.90000
65940,'DODGE CIT~12', 161.0000,1,  48,   1,   1,1.04841387,  48.543357, 1.10000, 0.90000, 1.10000, 0.90000
65941,'DODGE CIT~13',  13.8000,2,  48,   1,   1,1.00199997,  50.623819, 1.10000, 0.90000, 1.10000, 0.90000
65942,'DODGE CIT~14', 500.0000,1,  48,   1,   1,1.04817688,  49.011911, 1.10000, 0.90000, 1.10000, 0.90000
65943,'DODGE CIT~15', 500.0000,1,  48,   1,   1,1.04852772,  49.055105, 1.10000, 0.90000, 1.10000, 0.90000
65944,'LARNED 3 1  ', 161.0000,2,  48,   1,   1,1.04267335,  39.241810, 1.10000, 0.90000, 1.10000, 0.90000
65945,'LARNED 3 2  ', 161.0000,1,  48,   1,   1,1.04264903,  39.232023, 1.10000, 0.90000, 1.10000, 0.90000
65946,'BALDWIN CI~8',  69.0000,1,  48,   1,   1,1.03290868,  17.841615, 1.10000, 0.90000, 1.10000, 0.90000
65947,'BALDWIN CI~9',  18.0000,2,  48,   1,   1,1.03290868,  17.841615, 1.10000, 0.90000, 1.10000, 0.90000
65948,'BALDWIN C~10',  13.8000,2,  48,   1,   1,1.03290868,  17.841615, 1.10000, 0.90000, 1.10000, 0.90000
65949,'BALDWIN C~11',  69.0000,1,  48,   1,   1,1.03290868,  17.841615, 1.10000, 0.90000, 1.10000, 0.90000
65950,'BALDWIN C~12',  69.0000,1,  48,   1,   1,1.03290868,  17.841615, 1.10000, 0.90000, 1.10000, 0.90000
65951,'SAINT JOHN~6', 161.0000,1,  48,   1,   1,1.04100680,  36.712902, 1.10000, 0.90000, 1.10000, 0.90000
65952,'SAINT JOHN~8',  69.0000,1,  48,   1,   1,1.03884149,  36.645857, 1.10000, 0.90000, 1.10000, 0.90000
65953,'SAINT JOHN~9',  18.0000,1,  48,   1,   1,1.03770018,  36.610388, 1.10000, 0.90000, 1.10000, 0.90000
65955,'SAINT JOH~11',  24.0000,2,  48,   1,   1,1.04079950,  36.839421, 1.10000, 0.90000, 1.10000, 0.90000
65956,'SAINT JOH~12',  24.0000,2,  48,   1,   1,1.04079950,  36.839421, 1.10000, 0.90000, 1.10000, 0.90000
65958,'SAINT JOH~14',  13.8000,2,  48,   1,   1,1.04717350,  36.939391, 1.10000, 0.90000, 1.10000, 0.90000
65959,'SAINT JOH~15', 161.0000,1,  48,   1,   1,1.04102159,  36.710457, 1.10000, 0.90000, 1.10000, 0.90000
65960,'SAINT JOHN~7', 161.0000,1,  48,   1,   1,1.04100680,  36.712902, 1.10000, 0.90000, 1.10000, 0.90000
65961,'LAWRENCE ~28',  69.0000,1,  48,   1,   1,1.03637445,  17.753398, 1.10000, 0.90000, 1.10000, 0.90000
65962,'LAWRENCE ~29',  24.0000,2,  48,   1,   1,1.04938769,  18.367318, 1.10000, 0.90000, 1.10000, 0.90000
65963,'LAWRENCE ~30',  13.8000,2,  48,   1,   1,1.04947162,  18.438367, 1.10000, 0.90000, 1.10000, 0.90000
65964,'LAWRENCE ~31',  13.8000,2,  48,   1,   1,1.04963017,  18.393418, 1.10000, 0.90000, 1.10000, 0.90000
65965,'LAWRENCE ~32',  18.0000,2,  48,   1,   1,1.04938066,  18.407715, 1.10000, 0.90000, 1.10000, 0.90000
65966,'LAWRENCE ~33',  69.0000,1,  48,   1,   1,1.03636360,  17.749426, 1.10000, 0.90000, 1.10000, 0.90000
65967,'LAWRENCE ~34',  69.0000,1,  48,   1,   1,1.03637445,  17.753398, 1.10000, 0.90000, 1.10000, 0.90000
65968,'GARDNER 12 1', 161.0000,1,  48,   1,   1,1.03170049,  18.395217, 1.10000, 0.90000, 1.10000, 0.90000
65969,'GARDNER 12 2',  22.0000,2,  48,   1,   1,1.06314111,  20.970726, 1.10000, 0.90000, 1.10000, 0.90000
65970,'GARDNER 12 3', 161.0000,1,  48,   1,   1,1.03141475,  18.376515, 1.10000, 0.90000, 1.10000, 0.90000
65971,'GARDNER 12 5', 161.0000,1,  48,   1,   1,1.03170049,  18.395217, 1.10000, 0.90000, 1.10000, 0.90000
65972,'MCPHERSON~21', 500.0000,2,  48,   1,   1,1.04196942,  38.418052, 1.10000, 0.90000, 1.10000, 0.90000
65973,'MCPHERSON~22', 161.0000,1,  48,   1,   1,1.04112446,  37.579318, 1.10000, 0.90000, 1.10000, 0.90000
65974,'MCPHERSON~23',  69.0000,1,  48,   1,   1,1.04309690,  36.234256, 1.10000, 0.90000, 1.10000, 0.90000
65975,'MCPHERSON~24', 500.0000,1,  48,   1,   1,1.04104042,  38.387695, 1.10000, 0.90000, 1.10000, 0.90000
65976,'MCPHERSON~25', 500.0000,1,  48,   1,   1,1.04196942,  38.418052, 1.10000, 0.90000, 1.10000, 0.90000
65977,'MULLINVILL~1', 500.0000,1,  48,   1,   1,1.05113733,  49.230863, 1.10000, 0.90000, 1.10000, 0.90000
65978,'MULLINVILL~2', 161.0000,1,  48,   1,   1,1.05291450,  48.820184, 1.10000, 0.90000, 1.10000, 0.90000
65979,'MULLINVILL~3',  13.8000,2,  48,   1,   1,1.04770494,  50.545278, 1.10000, 0.90000, 1.10000, 0.90000
65980,'MULLINVILL~4', 500.0000,1,  48,   1,   1,1.05107415,  49.195616, 1.10000, 0.90000, 1.10000, 0.90000
65981,'MULLINVILL~5', 500.0000,1,  48,   1,   1,1.05113733,  49.230863, 1.10000, 0.90000, 1.10000, 0.90000
65982,'CLAY CENTE~7', 161.0000,1,  48,   1,   1,1.03305435,  25.756073, 1.10000, 0.90000, 1.10000, 0.90000
65983,'CLAY CENTE~8',  69.0000,1,  48,   1,   1,1.03699160,  25.785501, 1.10000, 0.90000, 1.10000, 0.90000
65984,'CLAY CENTE~9',  13.8000,2,  48,   1,   1,1.03600001,  27.014356, 1.10000, 0.90000, 1.10000, 0.90000
65985,'CLAY CENT~10',  18.0000,2,  48,   1,   1,1.03600001,  26.638834, 1.10000, 0.90000, 1.10000, 0.90000
65986,'CLAY CENT~11',  18.0000,2,  48,   1,   1,1.03600001,  26.718635, 1.10000, 0.90000, 1.10000, 0.90000
65987,'CLAY CENT~12', 161.0000,1,  48,   1,   1,1.03302050,  25.756100, 1.10000, 0.90000, 1.10000, 0.90000
65988,'CLAY CENT~13', 161.0000,1,  48,   1,   1,1.03305435,  25.756073, 1.10000, 0.90000, 1.10000, 0.90000
65989,'IOLA 7 1    ',  69.0000,1,  48,   1,   1,1.01644242,  27.650506, 1.10000, 0.90000, 1.10000, 0.90000
65990,'IOLA 7 2    ',  13.8000,2,  48,   1,   1,1.02159810,  28.160064, 1.10000, 0.90000, 1.10000, 0.90000
65991,'IOLA 7 3    ',  69.0000,1,  48,   1,   1,1.01635599,  27.644788, 1.10000, 0.90000, 1.10000, 0.90000
65992,'SABETHA 4 1 ',  69.0000,1,  48,   1,   1,1.04125023,  25.352711, 1.10000, 0.90000, 1.10000, 0.90000
65993,'SABETHA 4 2 ',  18.0000,2,  48,   1,   1,1.05346489,  26.091884, 1.10000, 0.90000, 1.10000, 0.90000
65994,'SABETHA 4 3 ',  69.0000,1,  48,   1,   1,1.04124486,  25.349919, 1.10000, 0.90000, 1.10000, 0.90000
65995,'SABETHA 4 5 ',  69.0000,1,  48,   1,   1,1.04125023,  25.352711, 1.10000, 0.90000, 1.10000, 0.90000
65996,'PRATT 5 1   ',  69.0000,1,  48,   1,   1,1.04293430,  39.411421, 1.10000, 0.90000, 1.10000, 0.90000
65997,'PRATT 5 2   ',  18.0000,2,  48,   1,   1,1.04123056,  40.976173, 1.10000, 0.90000, 1.10000, 0.90000
65998,'PRATT 5 3   ',  69.0000,1,  48,   1,   1,1.04291403,  39.403484, 1.10000, 0.90000, 1.10000, 0.90000
65999,'COLWICH 4 1 ', 500.0000,1,  48,   1,   1,1.04100001,  40.077682, 1.10000, 0.90000, 1.10000, 0.90000
66000,'COLWICH 4 2 ', 161.0000,1,  48,   1,   1,1.04197156,  38.602163, 1.10000, 0.90000, 1.10000, 0.90000
66001,'COLWICH 4 3 ',  69.0000,1,  48,   1,   1,1.04883981,  35.269874, 1.10000, 0.90000, 1.10000, 0.90000
66002,'COLWICH 4 4 ',  18.0000,2,  48,   1,   1,1.05495489,  41.816464, 1.10000, 0.90000, 1.10000, 0.90000
66003,'COLWICH 4 5 ',  20.0000,2,  48,   1,   1,1.06231606,  42.023688, 1.10000, 0.90000, 1.10000, 0.90000
66004,'COLWICH 4 6 ', 161.0000,1,  48,   1,   1,1.04111505,  38.488263, 1.10000, 0.90000, 1.10000, 0.90000
66005,'COLWICH 4 8 ', 500.0000,1,  48,   1,   1,1.04096770,  39.906015, 1.10000, 0.90000, 1.10000, 0.90000
66006,'AYR 1       ',  69.0000,1,  49,   1,   1,1.03812969,  26.927891, 1.10000, 0.90000, 1.10000, 0.90000
66007,'BLUE HILL ~6', 161.0000,1,  49,   1,   1,1.04109561,  26.685899, 1.10000, 0.90000, 1.10000, 0.90000
66008,'BLUE HILL ~7',  69.0000,1,  49,   1,   1,1.04085755,  26.721638, 1.10000, 0.90000, 1.10000, 0.90000
66009,'BLUE HILL ~8',  13.8000,1,  49,   1,   1,1.02356327,  24.680156, 1.10000, 0.90000, 1.10000, 0.90000
66011,'BLUE HILL~10', 161.0000,1,  49,   1,   1,1.04113495,  26.688075, 1.10000, 0.90000, 1.10000, 0.90000
66012,'CAMPBELL 9 1',  69.0000,1,  49,   1,   1,1.03730798,  27.085240, 1.10000, 0.90000, 1.10000, 0.90000
66013,'CAMPBELL 9 2',  69.0000,1,  49,   1,   1,1.03728688,  27.083411, 1.10000, 0.90000, 1.10000, 0.90000
66014,'GLENVIL 1   ', 161.0000,1,  49,   1,   1,1.04116535,  26.104058, 1.10000, 0.90000, 1.10000, 0.90000
66015,'GLENVIL 2   ',  69.0000,1,  49,   1,   1,1.04229867,  26.132804, 1.10000, 0.90000, 1.10000, 0.90000
66016,'GLENVIL 3   ', 161.0000,1,  49,   1,   1,1.04114795,  26.101382, 1.10000, 0.90000, 1.10000, 0.90000
66017,'HASTINGS ~11', 500.0000,1,  49,   1,   1,1.04050934,  26.511261, 1.10000, 0.90000, 1.10000, 0.90000
66018,'HASTINGS ~12', 161.0000,1,  49,   1,   1,1.03833914,  25.845574, 1.10000, 0.90000, 1.10000, 0.90000
66019,'HASTINGS ~13',  69.0000,1,  49,   1,   1,1.04112065,  25.139438, 1.10000, 0.90000, 1.10000, 0.90000
66020,'HASTINGS ~14',  13.8000,1,  49,   1,   1,1.03543115,  24.871482, 1.10000, 0.90000, 1.10000, 0.90000
66022,'HASTINGS ~16', 161.0000,1,  49,   1,   1,1.03814077,  25.813021, 1.10000, 0.90000, 1.10000, 0.90000
66023,'HASTINGS ~17', 500.0000,1,  49,   1,   1,1.04100358,  26.549521, 1.10000, 0.90000, 1.10000, 0.90000
66024,'HASTINGS ~18',  69.0000,1,  49,   1,   1,1.03605998,  24.622002, 1.10000, 0.90000, 1.10000, 0.90000
66025,'HASTINGS ~19', 161.0000,1,  49,   1,   1,1.03669477,  25.483096, 1.10000, 0.90000, 1.10000, 0.90000
66026,'HASTINGS ~20',  69.0000,1,  49,   1,   1,1.03725541,  24.773817, 1.10000, 0.90000, 1.10000, 0.90000
66027,'HASTINGS ~21',  13.8000,1,  49,   1,   1,1.03733575,  24.686228, 1.10000, 0.90000, 1.10000, 0.90000
66029,'HASTINGS ~23', 161.0000,1,  49,   1,   1,1.03657103,  25.468923, 1.10000, 0.90000, 1.10000, 0.90000
66030,'HASTINGS ~24', 161.0000,1,  49,   1,   1,1.03647089,  25.603493, 1.10000, 0.90000, 1.10000, 0.90000
66031,'JUNIATA 1 1 ', 161.0000,1,  49,   1,   1,1.03862715,  25.629790, 1.10000, 0.90000, 1.10000, 0.90000
66032,'JUNIATA 1 2 ',  69.0000,1,  49,   1,   1,1.03938329,  25.796269, 1.10000, 0.90000, 1.10000, 0.90000
66033,'JUNIATA 1 3 ', 161.0000,1,  49,   1,   1,1.03861117,  25.626328, 1.10000, 0.90000, 1.10000, 0.90000
66034,'JUNIATA 2 1 ',  69.0000,1,  49,   1,   1,1.03748202,  25.747785, 1.10000, 0.90000, 1.10000, 0.90000
66035,'JUNIATA 2 2 ',  69.0000,1,  49,   1,   1,1.03746438,  25.746376, 1.10000, 0.90000, 1.10000, 0.90000
66036,'KENESAW 1   ',  69.0000,1,  49,   1,   1,1.03695607,  26.373406, 1.10000, 0.90000, 1.10000, 0.90000
66037,'KENESAW 2   ',  69.0000,1,  49,   1,   1,1.03694654,  26.372250, 1.10000, 0.90000, 1.10000, 0.90000
66038,'WOOD RIVER~4',  69.0000,1,  49,   1,   1,1.03237760,  26.400435, 1.10000, 0.90000, 1.10000, 0.90000
66039,'WOOD RIVER~5',  69.0000,1,  49,   1,   1,1.03443658,  25.997308, 1.10000, 0.90000, 1.10000, 0.90000
66040,'WOOD RIVER~6',  69.0000,1,  49,   1,   1,1.03442061,  25.995442, 1.10000, 0.90000, 1.10000, 0.90000
66041,'WOOD RIVER~7',  69.0000,1,  49,   1,   1,1.03716469,  25.757121, 1.10000, 0.90000, 1.10000, 0.90000
66042,'CLEARWATER~2',  69.0000,1,  49,   1,   1,1.03281081,  23.103079, 1.10000, 0.90000, 1.10000, 0.90000
66043,'CLEARWATER~3',  69.0000,1,  49,   1,   1,1.03279090,  23.101219, 1.10000, 0.90000, 1.10000, 0.90000
66044,'CREIGHTON ~1', 161.0000,1,  49,   1,   1,1.04414678,  23.489545, 1.10000, 0.90000, 1.10000, 0.90000
66045,'CREIGHTON ~2',  69.0000,1,  49,   1,   1,1.04393125,  23.441170, 1.10000, 0.90000, 1.10000, 0.90000
66046,'CREIGHTON ~3', 161.0000,1,  49,   1,   1,1.04415119,  23.490083, 1.10000, 0.90000, 1.10000, 0.90000
66047,'CREIGHTON ~4',  69.0000,1,  49,   1,   1,1.04161263,  22.931955, 1.10000, 0.90000, 1.10000, 0.90000
66048,'ELGIN 18 1  ',  69.0000,1,  49,   1,   1,1.03416622,  23.652399, 1.10000, 0.90000, 1.10000, 0.90000
66049,'ELGIN 18 2  ',  69.0000,1,  49,   1,   1,1.03415000,  23.650450, 1.10000, 0.90000, 1.10000, 0.90000
66050,'ELGIN 19 1  ',  69.0000,1,  49,   1,   1,1.03652203,  24.071856, 1.10000, 0.90000, 1.10000, 0.90000
66051,'EWING 6 1   ', 161.0000,1,  49,   1,   1,1.03818023,  26.385635, 1.10000, 0.90000, 1.10000, 0.90000
66052,'EWING 7 1   ',  69.0000,1,  49,   1,   1,1.03317201,  23.260906, 1.10000, 0.90000, 1.10000, 0.90000
66053,'NELIGH 1 1  ', 161.0000,1,  49,   1,   1,1.04280126,  23.629226, 1.10000, 0.90000, 1.10000, 0.90000
66054,'NELIGH 1 2  ',  69.0000,1,  49,   1,   1,1.04021060,  23.267043, 1.10000, 0.90000, 1.10000, 0.90000
66055,'NELIGH 1 3  ', 161.0000,1,  49,   1,   1,1.04278469,  23.627762, 1.10000, 0.90000, 1.10000, 0.90000
66056,'NELIGH 2 1  ',  69.0000,1,  49,   1,   1,1.03476667,  22.979659, 1.10000, 0.90000, 1.10000, 0.90000
66057,'NELIGH 2 2  ',  69.0000,1,  49,   1,   1,1.03474748,  22.977286, 1.10000, 0.90000, 1.10000, 0.90000
66058,'ORCHARD 1 1 ',  69.0000,1,  49,   1,   1,1.04150021,  23.636478, 1.10000, 0.90000, 1.10000, 0.90000
66059,'ORCHARD 2 1 ', 161.0000,1,  49,   1,   1,1.04292023,  23.562433, 1.10000, 0.90000, 1.10000, 0.90000
66060,'ORCHARD 2 2 ',  69.0000,1,  49,   1,   1,1.04252076,  23.579056, 1.10000, 0.90000, 1.10000, 0.90000
66061,'ORCHARD 2 3 ',  13.8000,1,  49,   1,   1,1.04213285,  23.595218, 1.10000, 0.90000, 1.10000, 0.90000
66063,'ORCHARD 2 5 ', 161.0000,1,  49,   1,   1,1.04291010,  23.561098, 1.10000, 0.90000, 1.10000, 0.90000
66064,'PLAINVIEW ~3',  69.0000,1,  49,   1,   1,1.03962719,  22.871338, 1.10000, 0.90000, 1.10000, 0.90000
66065,'PLAINVIEW ~4',  69.0000,1,  49,   1,   1,1.04083455,  22.900041, 1.10000, 0.90000, 1.10000, 0.90000
66066,'TILDEN 1 1  ', 161.0000,1,  49,   1,   1,1.04199445,  23.848410, 1.10000, 0.90000, 1.10000, 0.90000
66067,'TILDEN 2 1  ',  69.0000,1,  49,   1,   1,1.03225386,  23.239416, 1.10000, 0.90000, 1.10000, 0.90000
66068,'TILDEN 2 2  ',  69.0000,1,  49,   1,   1,1.03222144,  23.237682, 1.10000, 0.90000, 1.10000, 0.90000
66069,'ARTHUR 3 1  ',  69.0000,1,  49,   1,   1,0.94936800,  31.637863, 1.10000, 0.90000, 1.10000, 0.90000
66070,'HYANNIS 4 1 ', 161.0000,1,  49,   1,   1,0.93737382,  31.324149, 1.10000, 0.90000, 1.10000, 0.90000
66071,'HYANNIS 4 2 ',  69.0000,1,  49,   1,   1,0.94053501,  31.439508, 1.10000, 0.90000, 1.10000, 0.90000
66072,'HYANNIS 4 3 ', 161.0000,1,  49,   1,   1,0.93736553,  31.323248, 1.10000, 0.90000, 1.10000, 0.90000
66073,'WHITMAN 4 1 ',  69.0000,1,  49,   1,   1,0.95029628,  30.748876, 1.10000, 0.90000, 1.10000, 0.90000
66074,'BAYARD 1 1  ',  69.0000,1,  49,   1,   1,0.93910313,  30.201843, 1.10000, 0.90000, 1.10000, 0.90000
66075,'BAYARD 2 1  ',  69.0000,1,  49,   1,   1,0.94014251,  30.213769, 1.10000, 0.90000, 1.10000, 0.90000
66076,'BAYARD 3 1  ', 161.0000,1,  49,   1,   1,0.94183606,  31.138788, 1.10000, 0.90000, 1.10000, 0.90000
66077,'BAYARD 3 2  ',  69.0000,1,  49,   1,   1,0.93916756,  30.305614, 1.10000, 0.90000, 1.10000, 0.90000
66078,'BAYARD 3 3  ', 161.0000,1,  49,   1,   1,0.94188869,  31.146462, 1.10000, 0.90000, 1.10000, 0.90000
66079,'BUSHNELL 7 1',  69.0000,1,  49,   1,   1,0.92769289,  31.781379, 1.10000, 0.90000, 1.10000, 0.90000
66080,'BUSHNELL 7 2',  69.0000,1,  49,   1,   1,0.92768443,  31.780556, 1.10000, 0.90000, 1.10000, 0.90000
66081,'GERING 1 1  ', 161.0000,1,  49,   1,   1,0.93947941,  31.748109, 1.10000, 0.90000, 1.10000, 0.90000
66082,'GERING 1 2  ',  69.0000,1,  49,   1,   1,0.93700749,  30.375870, 1.10000, 0.90000, 1.10000, 0.90000
66083,'GERING 1 3  ',  13.8000,1,  49,   1,   1,0.90398705,  21.434547, 1.10000, 0.90000, 1.10000, 0.90000
66085,'GERING 1 5  ', 161.0000,1,  49,   1,   1,0.93953663,  31.757856, 1.10000, 0.90000, 1.10000, 0.90000
66086,'GERING 2 1  ', 161.0000,1,  49,   1,   1,0.94047451,  31.469895, 1.10000, 0.90000, 1.10000, 0.90000
66087,'GERING 2 2  ',  69.0000,1,  49,   1,   1,0.93697751,  30.345345, 1.10000, 0.90000, 1.10000, 0.90000
66088,'GERING 2 3  ', 161.0000,1,  49,   1,   1,0.94054174,  31.480854, 1.10000, 0.90000, 1.10000, 0.90000
66089,'GERING 3 1  ', 161.0000,1,  49,   1,   1,0.94375896,  31.085905, 1.10000, 0.90000, 1.10000, 0.90000
66090,'GERING 3 2  ',  69.0000,1,  49,   1,   1,0.94144756,  29.776107, 1.10000, 0.90000, 1.10000, 0.90000
66091,'GERING 3 3  ', 161.0000,1,  49,   1,   1,0.94386929,  31.096065, 1.10000, 0.90000, 1.10000, 0.90000
66092,'HARRISBUR~35',  69.0000,1,  49,   1,   1,0.93855619,  29.899051, 1.10000, 0.90000, 1.10000, 0.90000
66093,'HARRISBUR~36',  69.0000,1,  49,   1,   1,0.93854898,  29.897900, 1.10000, 0.90000, 1.10000, 0.90000
66094,'KIMBALL 3 1 ',  69.0000,1,  49,   1,   1,0.92439872,  31.214931, 1.10000, 0.90000, 1.10000, 0.90000
66095,'KIMBALL 3 2 ',  69.0000,1,  49,   1,   1,0.92438090,  31.212209, 1.10000, 0.90000, 1.10000, 0.90000
66096,'KIMBALL 4 1 ',  69.0000,1,  49,   1,   1,0.92293000,  31.252811, 1.10000, 0.90000, 1.10000, 0.90000
66097,'PINE BLUF~21',  69.0000,1,  49,   1,   1,0.93390197,  32.518520, 1.10000, 0.90000, 1.10000, 0.90000
66098,'PINE BLUF~22', 161.0000,1,  49,   1,   1,0.94006836,  33.996406, 1.10000, 0.90000, 1.10000, 0.90000
66099,'PINE BLUF~23',  69.0000,1,  49,   1,   1,0.93686849,  32.937901, 1.10000, 0.90000, 1.10000, 0.90000
66100,'PINE BLUF~24', 161.0000,1,  49,   1,   1,0.94011909,  34.003431, 1.10000, 0.90000, 1.10000, 0.90000
66101,'POTTER 1    ',  69.0000,1,  49,   1,   1,0.92978054,  30.918108, 1.10000, 0.90000, 1.10000, 0.90000
66102,'DUNNING 1   ',  69.0000,1,  49,   1,   1,1.01453698,  29.003135, 1.10000, 0.90000, 1.10000, 0.90000
66103,'DUNNING 2   ',  69.0000,1,  49,   1,   1,1.01452661,  29.002230, 1.10000, 0.90000, 1.10000, 0.90000
66104,'ALBION 15 1 ',  69.0000,1,  49,   1,   1,1.03142846,  23.599784, 1.10000, 0.90000, 1.10000, 0.90000
66105,'ALBION 15 2 ',  69.0000,1,  49,   1,   1,1.03141463,  23.597269, 1.10000, 0.90000, 1.10000, 0.90000
66106,'ALBION 16 1 ', 161.0000,1,  49,   1,   1,1.03976357,  24.374017, 1.10000, 0.90000, 1.10000, 0.90000
66107,'CEDAR RAP~47',  69.0000,1,  49,   1,   1,1.03064644,  23.474510, 1.10000, 0.90000, 1.10000, 0.90000
66108,'NEWMAN GRO~1',  69.0000,1,  49,   1,   1,1.03542733,  23.862475, 1.10000, 0.90000, 1.10000, 0.90000
66109,'NEWMAN GRO~2',  69.0000,1,  49,   1,   1,1.03604627,  23.892258, 1.10000, 0.90000, 1.10000, 0.90000
66110,'SAINT EDWA~1',  69.0000,1,  49,   1,   1,1.03484917,  23.914705, 1.10000, 0.90000, 1.10000, 0.90000
66111,'ALLIANCE 5 1', 161.0000,1,  49,   1,   1,0.94054610,  31.611717, 1.10000, 0.90000, 1.10000, 0.90000
66112,'ALLIANCE 5 2',  69.0000,1,  49,   1,   1,0.93888724,  31.000545, 1.10000, 0.90000, 1.10000, 0.90000
66113,'ALLIANCE 5 3', 161.0000,1,  49,   1,   1,0.94057369,  31.616263, 1.10000, 0.90000, 1.10000, 0.90000
66114,'ALLIANCE 6 1', 500.0000,1,  49,   1,   1,0.93903059,  32.746389, 1.10000, 0.90000, 1.10000, 0.90000
66115,'ALLIANCE 6 2', 161.0000,1,  49,   1,   1,0.93928224,  31.914896, 1.10000, 0.90000, 1.10000, 0.90000
66116,'ALLIANCE 6 3',  69.0000,1,  49,   1,   1,0.94030768,  31.415554, 1.10000, 0.90000, 1.10000, 0.90000
66117,'ALLIANCE 6 4', 161.0000,1,  49,   1,   1,0.93913889,  31.908089, 1.10000, 0.90000, 1.10000, 0.90000
66118,'ALLIANCE 6 6', 161.0000,1,  49,   1,   1,0.93930686,  31.886841, 1.10000, 0.90000, 1.10000, 0.90000
66119,'ALLIANCE 7 1', 161.0000,1,  49,   1,   1,0.93877065,  31.630678, 1.10000, 0.90000, 1.10000, 0.90000
66120,'ALLIANCE 7 2',  69.0000,1,  49,   1,   1,0.93995857,  31.514476, 1.10000, 0.90000, 1.10000, 0.90000
66121,'ALLIANCE 7 3',  18.0000,1,  49,   1,   1,0.94110775,  31.402696, 1.10000, 0.90000, 1.10000, 0.90000
66123,'ALLIANCE 7 5', 161.0000,1,  49,   1,   1,0.93867236,  31.622505, 1.10000, 0.90000, 1.10000, 0.90000
66124,'HEMINGFORD~1', 161.0000,1,  49,   1,   1,0.94825834,  31.182064, 1.10000, 0.90000, 1.10000, 0.90000
66125,'HEMINGFORD~2',  69.0000,1,  49,   1,   1,0.93990391,  29.451161, 1.10000, 0.90000, 1.10000, 0.90000
66126,'BUTTE 1 1   ',  69.0000,1,  49,   1,   1,1.04092991,  26.585705, 1.10000, 0.90000, 1.10000, 0.90000
66127,'BUTTE 1 2   ',  69.0000,1,  49,   1,   1,1.04091561,  26.584126, 1.10000, 0.90000, 1.10000, 0.90000
66128,'LYNCH 1     ',  69.0000,1,  49,   1,   1,1.04037333,  24.524385, 1.10000, 0.90000, 1.10000, 0.90000
66129,'LYNCH 2     ',  69.0000,1,  49,   1,   1,1.04036033,  24.523261, 1.10000, 0.90000, 1.10000, 0.90000
66130,'SPENCER 18 1', 161.0000,1,  49,   1,   1,1.04602003,  26.613999, 1.10000, 0.90000, 1.10000, 0.90000
66131,'SPENCER 18 2',  69.0000,1,  49,   1,   1,1.04403937,  26.528192, 1.10000, 0.90000, 1.10000, 0.90000
66132,'SPENCER 18 3', 161.0000,1,  49,   1,   1,1.04600167,  26.612188, 1.10000, 0.90000, 1.10000, 0.90000
66133,'AINSWORTH ~4',  69.0000,1,  49,   1,   1,1.01684797,  28.709495, 1.10000, 0.90000, 1.10000, 0.90000
66134,'AINSWORTH ~5',  69.0000,1,  49,   1,   1,1.01672351,  28.775263, 1.10000, 0.90000, 1.10000, 0.90000
66135,'AINSWORTH ~6', 161.0000,1,  49,   1,   1,1.01967657,  29.598594, 1.10000, 0.90000, 1.10000, 0.90000
66136,'AINSWORTH ~7',  69.0000,1,  49,   1,   1,1.01798797,  28.879068, 1.10000, 0.90000, 1.10000, 0.90000
66137,'AINSWORTH ~8', 161.0000,1,  49,   1,   1,1.01973271,  29.607125, 1.10000, 0.90000, 1.10000, 0.90000
66138,'JOHNSTOWN~24',  69.0000,1,  49,   1,   1,1.01188064,  28.201960, 1.10000, 0.90000, 1.10000, 0.90000
66139,'LONG PINE 1 ',  69.0000,1,  49,   1,   1,1.02681351,  27.551747, 1.10000, 0.90000, 1.10000, 0.90000
66140,'LONG PINE 2 ',  13.8000,1,  49,   1,   1,1.02681351,  27.551747, 1.10000, 0.90000, 1.10000, 0.90000
66141,'LONG PINE 3 ',  13.8000,1,  49,   1,   1,1.02681351,  27.551747, 1.10000, 0.90000, 1.10000, 0.90000
66143,'LONG PINE 5 ',  69.0000,1,  49,   1,   1,1.02682495,  27.552985, 1.10000, 0.90000, 1.10000, 0.90000
66144,'LONG PINE 7 ',  69.0000,1,  49,   1,   1,1.02680218,  27.550634, 1.10000, 0.90000, 1.10000, 0.90000
66145,'AMHERST 16 1',  69.0000,1,  49,   1,   1,1.01773572,  28.534389, 1.10000, 0.90000, 1.10000, 0.90000
66146,'AMHERST 17 1',  69.0000,1,  49,   1,   1,1.01745880,  27.732057, 1.10000, 0.90000, 1.10000, 0.90000
66147,'AMHERST 17 2',  69.0000,1,  49,   1,   1,1.01744127,  27.731029, 1.10000, 0.90000, 1.10000, 0.90000
66148,'ELM CREEK ~1',  69.0000,1,  49,   1,   1,1.01449132,  28.698331, 1.10000, 0.90000, 1.10000, 0.90000
66149,'ELM CREEK ~2',  69.0000,1,  49,   1,   1,1.01523209,  28.581639, 1.10000, 0.90000, 1.10000, 0.90000
66150,'ELM CREEK ~3',  69.0000,1,  49,   1,   1,1.01468158,  28.904565, 1.10000, 0.90000, 1.10000, 0.90000
66151,'ELM CREEK ~4',  69.0000,1,  49,   1,   1,1.01467037,  28.903421, 1.10000, 0.90000, 1.10000, 0.90000
66152,'GIBBON 1 1  ',  69.0000,1,  49,   1,   1,1.03099871,  26.919681, 1.10000, 0.90000, 1.10000, 0.90000
66153,'GIBBON 1 2  ',  69.0000,1,  49,   1,   1,1.03097141,  26.917513, 1.10000, 0.90000, 1.10000, 0.90000
66154,'GIBBON 2 1  ', 161.0000,1,  49,   1,   1,1.03146005,  29.004924, 1.10000, 0.90000, 1.10000, 0.90000
66155,'GIBBON 2 2  ',  69.0000,1,  49,   1,   1,1.03298175,  27.412944, 1.10000, 0.90000, 1.10000, 0.90000
66156,'GIBBON 2 3  ', 161.0000,1,  49,   1,   1,1.03142262,  29.000754, 1.10000, 0.90000, 1.10000, 0.90000
66157,'KEARNEY 4 1 ', 161.0000,1,  49,   1,   1,1.02603734,  29.014538, 1.10000, 0.90000, 1.10000, 0.90000
66158,'KEARNEY 4 2 ',  69.0000,1,  49,   1,   1,1.03246117,  28.095686, 1.10000, 0.90000, 1.10000, 0.90000
66159,'KEARNEY 4 3 ', 161.0000,1,  49,   1,   1,1.02593708,  29.003927, 1.10000, 0.90000, 1.10000, 0.90000
66160,'KEARNEY 5 1 ', 161.0000,1,  49,   1,   1,1.02615499,  29.006324, 1.10000, 0.90000, 1.10000, 0.90000
66161,'KEARNEY 5 2 ',  69.0000,1,  49,   1,   1,1.03097820,  28.004903, 1.10000, 0.90000, 1.10000, 0.90000
66162,'KEARNEY 5 3 ', 161.0000,1,  49,   1,   1,1.02610278,  28.995970, 1.10000, 0.90000, 1.10000, 0.90000
66163,'KEARNEY 6 1 ',  69.0000,1,  49,   1,   1,1.02958417,  27.949440, 1.10000, 0.90000, 1.10000, 0.90000
66164,'KEARNEY 7 1 ',  69.0000,1,  49,   1,   1,1.02845621,  27.783666, 1.10000, 0.90000, 1.10000, 0.90000
66165,'KEARNEY 7 2 ',  69.0000,1,  49,   1,   1,1.02855206,  27.794842, 1.10000, 0.90000, 1.10000, 0.90000
66166,'KEARNEY 8 1 ', 161.0000,1,  49,   1,   1,1.02850461,  29.407977, 1.10000, 0.90000, 1.10000, 0.90000
66167,'KEARNEY 8 2 ',  69.0000,1,  49,   1,   1,1.02495933,  28.528180, 1.10000, 0.90000, 1.10000, 0.90000
66168,'KEARNEY 8 3 ',  13.8000,1,  49,   1,   1,1.02555883,  28.681713, 1.10000, 0.90000, 1.10000, 0.90000
66170,'KEARNEY 8 5 ', 161.0000,1,  49,   1,   1,1.02859068,  29.418000, 1.10000, 0.90000, 1.10000, 0.90000
66171,'KEARNEY 9 1 ', 161.0000,1,  49,   1,   1,1.02864456,  29.379372, 1.10000, 0.90000, 1.10000, 0.90000
66172,'KEARNEY 9 2 ',  69.0000,1,  49,   1,   1,1.02895987,  28.122211, 1.10000, 0.90000, 1.10000, 0.90000
66173,'KEARNEY 9 3 ', 161.0000,1,  49,   1,   1,1.02867472,  29.389324, 1.10000, 0.90000, 1.10000, 0.90000
66174,'KEARNEY 10 1',  69.0000,1,  49,   1,   1,1.02548385,  28.370331, 1.10000, 0.90000, 1.10000, 0.90000
66175,'KEARNEY 11 1', 500.0000,1,  49,   1,   1,1.02422869,  31.550758, 1.10000, 0.90000, 1.10000, 0.90000
66176,'KEARNEY 11 2', 161.0000,1,  49,   1,   1,1.03045928,  29.805556, 1.10000, 0.90000, 1.10000, 0.90000
66177,'KEARNEY 11 3',  69.0000,1,  49,   1,   1,1.02756083,  28.439402, 1.10000, 0.90000, 1.10000, 0.90000
66178,'KEARNEY 11 4', 500.0000,1,  49,   1,   1,1.02412748,  31.542886, 1.10000, 0.90000, 1.10000, 0.90000
66179,'KEARNEY 11 6', 500.0000,1,  49,   1,   1,1.02522838,  31.676228, 1.10000, 0.90000, 1.10000, 0.90000
66180,'PLEASANTON~8', 161.0000,1,  49,   1,   1,1.02545393,  28.862061, 1.10000, 0.90000, 1.10000, 0.90000
66181,'PLEASANTON~9',  69.0000,1,  49,   1,   1,1.02308559,  28.683396, 1.10000, 0.90000, 1.10000, 0.90000
66182,'PLEASANTO~10', 161.0000,1,  49,   1,   1,1.02544320,  28.860432, 1.10000, 0.90000, 1.10000, 0.90000
66183,'RAVENNA 7 1 ',  69.0000,1,  49,   1,   1,1.02891445,  26.958376, 1.10000, 0.90000, 1.10000, 0.90000
66184,'RAVENNA 8 1 ',  69.0000,1,  49,   1,   1,1.02831984,  26.808008, 1.10000, 0.90000, 1.10000, 0.90000
66185,'RAVENNA 9 1 ', 161.0000,1,  49,   1,   1,1.03353667,  28.262068, 1.10000, 0.90000, 1.10000, 0.90000
66186,'SHELTON 4 1 ',  69.0000,1,  49,   1,   1,1.03045690,  27.047879, 1.10000, 0.90000, 1.10000, 0.90000
66187,'SHELTON 5 1 ',  69.0000,1,  49,   1,   1,1.02981102,  26.913985, 1.10000, 0.90000, 1.10000, 0.90000
66188,'DECATUR 40 1',  69.0000,1,  49,   1,   1,1.04333234,  19.285369, 1.10000, 0.90000, 1.10000, 0.90000
66189,'DECATUR 40 2',  13.8000,1,  49,   1,   1,1.04333234,  19.285369, 1.10000, 0.90000, 1.10000, 0.90000
66190,'DECATUR 40 3',  13.8000,1,  49,   1,   1,1.04333234,  19.285369, 1.10000, 0.90000, 1.10000, 0.90000
66192,'DECATUR 40 5',  69.0000,1,  49,   1,   1,1.04333973,  19.286438, 1.10000, 0.90000, 1.10000, 0.90000
66193,'DECATUR 40 7',  69.0000,1,  49,   1,   1,1.04333234,  19.285369, 1.10000, 0.90000, 1.10000, 0.90000
66194,'HERMAN 2 1  ',  69.0000,1,  49,   1,   1,1.02964342,  19.174788, 1.10000, 0.90000, 1.10000, 0.90000
66195,'HERMAN 2 2  ',  69.0000,1,  49,   1,   1,1.02962995,  19.172867, 1.10000, 0.90000, 1.10000, 0.90000
66196,'LYONS 9 1   ', 161.0000,1,  49,   1,   1,1.04172981,  19.617743, 1.10000, 0.90000, 1.10000, 0.90000
66197,'LYONS 10 1  ',  69.0000,1,  49,   1,   1,1.04526317,  19.418759, 1.10000, 0.90000, 1.10000, 0.90000
66198,'OAKLAND 23 1',  69.0000,1,  49,   1,   1,1.03670704,  19.803691, 1.10000, 0.90000, 1.10000, 0.90000
66199,'OAKLAND 24 1', 161.0000,1,  49,   1,   1,1.04168320,  19.883779, 1.10000, 0.90000, 1.10000, 0.90000
66200,'OAKLAND 24 2',  69.0000,1,  49,   1,   1,1.04747975,  19.630514, 1.10000, 0.90000, 1.10000, 0.90000
66201,'OAKLAND 24 3', 161.0000,1,  49,   1,   1,1.04166353,  19.880734, 1.10000, 0.90000, 1.10000, 0.90000
66202,'TEKAMAH 1 1 ',  69.0000,1,  49,   1,   1,1.03905642,  19.505209, 1.10000, 0.90000, 1.10000, 0.90000
66203,'TEKAMAH 1 2 ',  69.0000,1,  49,   1,   1,1.03903913,  19.503329, 1.10000, 0.90000, 1.10000, 0.90000
66204,'TEKAMAH 2 1 ',  69.0000,1,  49,   1,   1,1.02959919,  19.156534, 1.10000, 0.90000, 1.10000, 0.90000
66205,'TEKAMAH 2 2 ',  69.0000,1,  49,   1,   1,1.02958357,  19.154842, 1.10000, 0.90000, 1.10000, 0.90000
66206,'TEKAMAH 3 1 ', 161.0000,1,  49,   1,   1,1.04182661,  19.855341, 1.10000, 0.90000, 1.10000, 0.90000
66207,'TEKAMAH 3 2 ',  69.0000,1,  49,   1,   1,1.04105163,  19.676884, 1.10000, 0.90000, 1.10000, 0.90000
66208,'TEKAMAH 3 3 ',  18.0000,1,  49,   1,   1,1.04160821,  19.805315, 1.10000, 0.90000, 1.10000, 0.90000
66210,'TEKAMAH 3 5 ', 161.0000,1,  49,   1,   1,1.04180086,  19.852529, 1.10000, 0.90000, 1.10000, 0.90000
66211,'TEKAMAH 3 7 ', 161.0000,1,  49,   1,   1,1.04186964,  19.861121, 1.10000, 0.90000, 1.10000, 0.90000
66212,'BELLWOOD 3 1',  69.0000,1,  49,   1,   1,1.03155398,  22.292100, 1.10000, 0.90000, 1.10000, 0.90000
66213,'BELLWOOD 3 2',  69.0000,1,  49,   1,   1,1.03153050,  22.289218, 1.10000, 0.90000, 1.10000, 0.90000
66214,'COLUMBUS ~41', 500.0000,1,  49,   1,   1,1.03502202,  25.342818, 1.10000, 0.90000, 1.10000, 0.90000
66215,'COLUMBUS ~42', 161.0000,1,  49,   1,   1,1.03603280,  25.104632, 1.10000, 0.90000, 1.10000, 0.90000
66216,'COLUMBUS ~43',  22.0000,1,  49,   1,   1,1.03568947,  25.185003, 1.10000, 0.90000, 1.10000, 0.90000
66218,'COLUMBUS ~45', 500.0000,1,  49,   1,   1,1.03485167,  25.326125, 1.10000, 0.90000, 1.10000, 0.90000
66219,'COLUMBUS ~46', 161.0000,1,  49,   1,   1,1.02932096,  24.095767, 1.10000, 0.90000, 1.10000, 0.90000
66220,'COLUMBUS ~47',  69.0000,1,  49,   1,   1,1.02470994,  22.088970, 1.10000, 0.90000, 1.10000, 0.90000
66221,'COLUMBUS ~48',  18.0000,1,  49,   1,   1,1.02080584,  19.623014, 1.10000, 0.90000, 1.10000, 0.90000
66223,'COLUMBUS ~50', 161.0000,1,  49,   1,   1,1.02939689,  24.108780, 1.10000, 0.90000, 1.10000, 0.90000
66224,'COLUMBUS ~51',  69.0000,1,  49,   1,   1,1.03197503,  23.258447, 1.10000, 0.90000, 1.10000, 0.90000
66225,'COLUMBUS ~52',  69.0000,1,  49,   1,   1,1.03182805,  23.243074, 1.10000, 0.90000, 1.10000, 0.90000
66226,'COLUMBUS ~53', 161.0000,1,  49,   1,   1,1.03609228,  24.899642, 1.10000, 0.90000, 1.10000, 0.90000
66227,'COLUMBUS ~54',  69.0000,1,  49,   1,   1,1.03480637,  23.566468, 1.10000, 0.90000, 1.10000, 0.90000
66228,'COLUMBUS ~55',  13.8000,1,  49,   1,   1,1.03447306,  23.072898, 1.10000, 0.90000, 1.10000, 0.90000
66230,'COLUMBUS ~57', 161.0000,1,  49,   1,   1,1.03593457,  24.885137, 1.10000, 0.90000, 1.10000, 0.90000
66231,'DAVID CITY~1', 161.0000,1,  49,   1,   1,1.03969312,  24.483431, 1.10000, 0.90000, 1.10000, 0.90000
66232,'DAVID CITY~2',  69.0000,1,  49,   1,   1,1.03498650,  22.513511, 1.10000, 0.90000, 1.10000, 0.90000
66233,'DAVID CITY~3',  20.0000,1,  49,   1,   1,1.03263044,  21.249965, 1.10000, 0.90000, 1.10000, 0.90000
66235,'DAVID CITY~5', 161.0000,1,  49,   1,   1,1.03979480,  24.500718, 1.10000, 0.90000, 1.10000, 0.90000
66236,'DAVID CITY~6', 161.0000,1,  49,   1,   1,1.03969312,  24.483431, 1.10000, 0.90000, 1.10000, 0.90000
66237,'DAVID CITY~7',  69.0000,1,  49,   1,   1,1.03157127,  22.285855, 1.10000, 0.90000, 1.10000, 0.90000
66238,'DAVID CITY~8',  69.0000,1,  49,   1,   1,1.03187966,  22.504375, 1.10000, 0.90000, 1.10000, 0.90000
66239,'DAVID CITY~9',  69.0000,1,  49,   1,   1,1.03190589,  22.507951, 1.10000, 0.90000, 1.10000, 0.90000
66240,'DWIGHT 5 1  ',  69.0000,1,  49,   1,   1,1.03421509,  22.219312, 1.10000, 0.90000, 1.10000, 0.90000
66241,'SHELBY 19 1 ',  69.0000,1,  49,   1,   1,1.04037344,  23.174314, 1.10000, 0.90000, 1.10000, 0.90000
66242,'ASHLAND 35 1', 161.0000,1,  49,   1,   1,1.03737664,  21.550879, 1.10000, 0.90000, 1.10000, 0.90000
66243,'ASHLAND 35 2',  69.0000,1,  49,   1,   1,1.04025638,  19.184294, 1.10000, 0.90000, 1.10000, 0.90000
66244,'ASHLAND 35 3',  13.8000,1,  49,   1,   1,1.04722583,  15.908706, 1.10000, 0.90000, 1.10000, 0.90000
66246,'ASHLAND 35 5', 161.0000,1,  49,   1,   1,1.03734469,  21.545594, 1.10000, 0.90000, 1.10000, 0.90000
66247,'ASHLAND 36 1',  69.0000,1,  49,   1,   1,1.04023707,  19.613822, 1.10000, 0.90000, 1.10000, 0.90000
66248,'ASHLAND 37 1',  69.0000,1,  49,   1,   1,1.03911579,  19.383162, 1.10000, 0.90000, 1.10000, 0.90000
66249,'ASHLAND 37 2',  69.0000,1,  49,   1,   1,1.03909230,  19.378942, 1.10000, 0.90000, 1.10000, 0.90000
66250,'EAGLE 2 1   ',  69.0000,1,  49,   1,   1,1.03824437,  21.723604, 1.10000, 0.90000, 1.10000, 0.90000
66251,'EAGLE 2 2   ',  69.0000,1,  49,   1,   1,1.03821862,  21.721282, 1.10000, 0.90000, 1.10000, 0.90000
66252,'EAGLE 3 1   ',  69.0000,1,  49,   1,   1,1.03681791,  21.260239, 1.10000, 0.90000, 1.10000, 0.90000
66253,'EAGLE 4 1   ', 161.0000,1,  49,   1,   1,1.04110086,  22.660001, 1.10000, 0.90000, 1.10000, 0.90000
66254,'EAGLE 4 2   ',  69.0000,1,  49,   1,   1,1.04558039,  21.190971, 1.10000, 0.90000, 1.10000, 0.90000
66255,'EAGLE 4 3   ', 161.0000,1,  49,   1,   1,1.04104984,  22.653909, 1.10000, 0.90000, 1.10000, 0.90000
66256,'ELMWOOD 5 1 ', 161.0000,1,  49,   1,   1,1.03897679,  21.898350, 1.10000, 0.90000, 1.10000, 0.90000
66257,'ELMWOOD 5 2 ',  69.0000,1,  49,   1,   1,1.04264867,  21.441291, 1.10000, 0.90000, 1.10000, 0.90000
66258,'ELMWOOD 5 3 ',  13.8000,1,  49,   1,   1,1.04624069,  21.004968, 1.10000, 0.90000, 1.10000, 0.90000
66260,'ELMWOOD 5 5 ', 161.0000,1,  49,   1,   1,1.03895545,  21.895315, 1.10000, 0.90000, 1.10000, 0.90000
66261,'GREENWOOD~57',  69.0000,1,  49,   1,   1,1.03051245,  20.201435, 1.10000, 0.90000, 1.10000, 0.90000
66262,'PLATTSMOUT~1',  69.0000,1,  49,   1,   1,1.03582919,  19.918570, 1.10000, 0.90000, 1.10000, 0.90000
66263,'PLATTSMOUT~2',  69.0000,1,  49,   1,   1,1.03576756,  19.909996, 1.10000, 0.90000, 1.10000, 0.90000
66264,'PLATTSMOUT~3', 161.0000,1,  49,   1,   1,1.03937113,  21.169623, 1.10000, 0.90000, 1.10000, 0.90000
66265,'PLATTSMOUT~4',  69.0000,1,  49,   1,   1,1.04305267,  20.422503, 1.10000, 0.90000, 1.10000, 0.90000
66266,'PLATTSMOUT~5', 161.0000,1,  49,   1,   1,1.03932393,  21.159713, 1.10000, 0.90000, 1.10000, 0.90000
66267,'PLATTSMOUT~6', 161.0000,1,  49,   1,   1,1.03838909,  21.083496, 1.10000, 0.90000, 1.10000, 0.90000
66268,'PLATTSMOUT~7',  69.0000,1,  49,   1,   1,1.03727174,  20.135249, 1.10000, 0.90000, 1.10000, 0.90000
66269,'PLATTSMOUT~8',  13.8000,1,  49,   1,   1,1.03632951,  19.029161, 1.10000, 0.90000, 1.10000, 0.90000
66271,'PLATTSMOU~10', 161.0000,1,  49,   1,   1,1.03830528,  21.074390, 1.10000, 0.90000, 1.10000, 0.90000
66272,'UNION 29 1  ',  69.0000,1,  49,   1,   1,1.04363191,  21.144913, 1.10000, 0.90000, 1.10000, 0.90000
66273,'UNION 29 2  ',  69.0000,1,  49,   1,   1,1.04361689,  21.143467, 1.10000, 0.90000, 1.10000, 0.90000
66274,'WAVERLY 25 1', 161.0000,1,  49,   1,   1,1.03860688,  22.203237, 1.10000, 0.90000, 1.10000, 0.90000
66275,'WAVERLY 25 2',  69.0000,1,  49,   1,   1,1.04352617,  20.215511, 1.10000, 0.90000, 1.10000, 0.90000
66276,'WAVERLY 25 3', 161.0000,1,  49,   1,   1,1.03866589,  22.217376, 1.10000, 0.90000, 1.10000, 0.90000
66277,'WAVERLY 26 1',  69.0000,1,  49,   1,   1,1.03335083,  20.590413, 1.10000, 0.90000, 1.10000, 0.90000
66278,'WEEPING WA~1',  69.0000,1,  49,   1,   1,1.04181039,  20.033384, 1.10000, 0.90000, 1.10000, 0.90000
66279,'WEEPING WA~2',  69.0000,1,  49,   1,   1,1.04258764,  21.226071, 1.10000, 0.90000, 1.10000, 0.90000
66280,'WEEPING WA~3',  69.0000,1,  49,   1,   1,1.04233766,  20.986760, 1.10000, 0.90000, 1.10000, 0.90000
66281,'WEEPING WA~4',  69.0000,1,  49,   1,   1,1.04232538,  20.985118, 1.10000, 0.90000, 1.10000, 0.90000
66282,'CROFTON 7 1 ',  69.0000,1,  49,   1,   1,1.04202914,  23.126756, 1.10000, 0.90000, 1.10000, 0.90000
66283,'CROFTON 7 2 ',  69.0000,1,  49,   1,   1,1.04201972,  23.125540, 1.10000, 0.90000, 1.10000, 0.90000
66284,'CROFTON 8 1 ',  69.0000,1,  49,   1,   1,1.04193366,  23.078779, 1.10000, 0.90000, 1.10000, 0.90000
66285,'CROFTON 8 2 ',  69.0000,1,  49,   1,   1,1.04190934,  23.075526, 1.10000, 0.90000, 1.10000, 0.90000
66286,'HARTINGTON~1',  69.0000,1,  49,   1,   1,1.04108357,  21.772017, 1.10000, 0.90000, 1.10000, 0.90000
66287,'HARTINGTON~2',  69.0000,1,  49,   1,   1,1.03513706,  21.244844, 1.10000, 0.90000, 1.10000, 0.90000
66288,'HARTINGTON~3', 161.0000,1,  49,   1,   1,1.04221475,  22.499215, 1.10000, 0.90000, 1.10000, 0.90000
66289,'HARTINGTON~4',  69.0000,1,  49,   1,   1,1.04241431,  22.027435, 1.10000, 0.90000, 1.10000, 0.90000
66290,'HARTINGTON~5', 161.0000,1,  49,   1,   1,1.04219091,  22.496982, 1.10000, 0.90000, 1.10000, 0.90000
66291,'LAUREL 22 1 ',  69.0000,1,  49,   1,   1,1.03279531,  20.911915, 1.10000, 0.90000, 1.10000, 0.90000
66292,'LAUREL 23 1 ',  69.0000,1,  49,   1,   1,1.03235006,  20.879350, 1.10000, 0.90000, 1.10000, 0.90000
66293,'LAUREL 23 2 ',  69.0000,1,  49,   1,   1,1.03233147,  20.876702, 1.10000, 0.90000, 1.10000, 0.90000
66294,'NEWCASTLE~16',  69.0000,1,  49,   1,   1,1.04278588,  20.387114, 1.10000, 0.90000, 1.10000, 0.90000
66295,'NEWCASTLE~17',  69.0000,1,  49,   1,   1,1.04280734,  20.389197, 1.10000, 0.90000, 1.10000, 0.90000
66296,'RANDOLPH ~11',  69.0000,1,  49,   1,   1,1.04327106,  22.328626, 1.10000, 0.90000, 1.10000, 0.90000
66297,'RANDOLPH ~12', 161.0000,1,  49,   1,   1,1.04210365,  22.759683, 1.10000, 0.90000, 1.10000, 0.90000
66298,'RANDOLPH ~13',  69.0000,1,  49,   1,   1,1.04289925,  22.110004, 1.10000, 0.90000, 1.10000, 0.90000
66299,'RANDOLPH ~14', 161.0000,1,  49,   1,   1,1.04207659,  22.756906, 1.10000, 0.90000, 1.10000, 0.90000
66300,'WAUSA 1     ', 161.0000,1,  49,   1,   1,1.04465008,  23.734914, 1.10000, 0.90000, 1.10000, 0.90000
66301,'WAUSA 2     ',  69.0000,1,  49,   1,   1,1.04654860,  23.135191, 1.10000, 0.90000, 1.10000, 0.90000
66302,'WAUSA 3     ', 161.0000,1,  49,   1,   1,1.04463315,  23.732466, 1.10000, 0.90000, 1.10000, 0.90000
66303,'YANKTON 1 1 ', 161.0000,1,  49,   1,   1,1.04227197,  23.087580, 1.10000, 0.90000, 1.10000, 0.90000
66304,'YANKTON 1 2 ',  69.0000,1,  49,   1,   1,1.04158211,  22.889058, 1.10000, 0.90000, 1.10000, 0.90000
66305,'YANKTON 1 3 ', 161.0000,1,  49,   1,   1,1.04210937,  23.078193, 1.10000, 0.90000, 1.10000, 0.90000
66306,'YANKTON 2 1 ',  69.0000,1,  49,   1,   1,1.04569161,  22.200335, 1.10000, 0.90000, 1.10000, 0.90000
66307,'YANKTON 3 1 ', 161.0000,1,  49,   1,   1,1.04415214,  23.268704, 1.10000, 0.90000, 1.10000, 0.90000
66308,'YANKTON 3 2 ',  69.0000,1,  49,   1,   1,1.04235256,  22.668138, 1.10000, 0.90000, 1.10000, 0.90000
66309,'YANKTON 3 3 ',  13.8000,1,  49,   1,   1,1.04081523,  22.120078, 1.10000, 0.90000, 1.10000, 0.90000
66311,'YANKTON 3 5 ', 161.0000,1,  49,   1,   1,1.04418528,  23.273946, 1.10000, 0.90000, 1.10000, 0.90000
66312,'YANKTON 4 1 ', 161.0000,1,  49,   1,   1,1.04303801,  22.750508, 1.10000, 0.90000, 1.10000, 0.90000
66313,'YANKTON 4 2 ',  69.0000,1,  49,   1,   1,1.04786336,  22.672710, 1.10000, 0.90000, 1.10000, 0.90000
66314,'YANKTON 4 3 ', 161.0000,1,  49,   1,   1,1.04291964,  22.741214, 1.10000, 0.90000, 1.10000, 0.90000
66315,'CHAMPION 3 1',  69.0000,1,  49,   1,   1,1.00738740,  32.335977, 1.10000, 0.90000, 1.10000, 0.90000
66316,'CHAMPION 3 2',  69.0000,1,  49,   1,   1,1.00738037,  32.335051, 1.10000, 0.90000, 1.10000, 0.90000
66317,'HAIGLER 1   ',  69.0000,1,  49,   1,   1,1.01642478,  33.516998, 1.10000, 0.90000, 1.10000, 0.90000
66318,'IMPERIAL 6 1', 500.0000,1,  49,   1,   1,1.00032401,  32.818793, 1.10000, 0.90000, 1.10000, 0.90000
66319,'IMPERIAL 6 2', 161.0000,1,  49,   1,   1,1.00143015,  32.555158, 1.10000, 0.90000, 1.10000, 0.90000
66320,'IMPERIAL 6 3',  69.0000,1,  49,   1,   1,1.00550365,  32.340235, 1.10000, 0.90000, 1.10000, 0.90000
66321,'IMPERIAL 6 4', 500.0000,1,  49,   1,   1,1.00137269,  32.827334, 1.10000, 0.90000, 1.10000, 0.90000
66322,'IMPERIAL 6 6', 161.0000,1,  49,   1,   1,1.00141978,  32.536836, 1.10000, 0.90000, 1.10000, 0.90000
66323,'IMPERIAL 7 1',  69.0000,1,  49,   1,   1,1.00564444,  32.315923, 1.10000, 0.90000, 1.10000, 0.90000
66324,'WAUNETA 1   ', 161.0000,1,  49,   1,   1,1.00712955,  35.045544, 1.10000, 0.90000, 1.10000, 0.90000
66325,'ASHBY 1     ',  69.0000,1,  49,   1,   1,0.94574487,  30.552898, 1.10000, 0.90000, 1.10000, 0.90000
66326,'ASHBY 2     ',  69.0000,1,  49,   1,   1,0.94572920,  30.552044, 1.10000, 0.90000, 1.10000, 0.90000
66327,'CODY 1      ',  69.0000,1,  49,   1,   1,0.99136263,  27.994435, 1.10000, 0.90000, 1.10000, 0.90000
66328,'CROOKSTON ~9',  69.0000,1,  49,   1,   1,0.99496776,  27.893565, 1.10000, 0.90000, 1.10000, 0.90000
66329,'GORDON 4 1  ', 500.0000,1,  49,   1,   1,0.95675254,  31.356497, 1.10000, 0.90000, 1.10000, 0.90000
66330,'GORDON 4 2  ', 161.0000,1,  49,   1,   1,0.95942605,  31.257043, 1.10000, 0.90000, 1.10000, 0.90000
66331,'GORDON 4 3  ', 500.0000,1,  49,   1,   1,0.95668674,  31.350063, 1.10000, 0.90000, 1.10000, 0.90000
66332,'MERRIMAN 1  ',  69.0000,1,  49,   1,   1,0.98440260,  28.432484, 1.10000, 0.90000, 1.10000, 0.90000
66333,'MULLEN 1    ', 161.0000,1,  49,   1,   1,0.94263959,  31.102226, 1.10000, 0.90000, 1.10000, 0.90000
66334,'MULLEN 2    ',  69.0000,1,  49,   1,   1,0.95357203,  31.077921, 1.10000, 0.90000, 1.10000, 0.90000
66335,'MULLEN 3    ', 161.0000,1,  49,   1,   1,0.94262373,  31.099914, 1.10000, 0.90000, 1.10000, 0.90000
66336,'THEDFORD 1  ', 161.0000,1,  49,   1,   1,1.00341535,  29.920952, 1.10000, 0.90000, 1.10000, 0.90000
66337,'THEDFORD 2  ',  69.0000,1,  49,   1,   1,1.01116085,  29.618842, 1.10000, 0.90000, 1.10000, 0.90000
66338,'THEDFORD 3  ', 161.0000,1,  49,   1,   1,1.00375783,  29.920224, 1.10000, 0.90000, 1.10000, 0.90000
66339,'VALENTINE ~1',  69.0000,1,  49,   1,   1,1.00372791,  27.637684, 1.10000, 0.90000, 1.10000, 0.90000
66340,'VALENTINE ~2',  69.0000,1,  49,   1,   1,1.00370646,  27.634414, 1.10000, 0.90000, 1.10000, 0.90000
66341,'VALENTINE ~3', 161.0000,1,  49,   1,   1,1.00953794,  28.512532, 1.10000, 0.90000, 1.10000, 0.90000
66342,'VALENTINE ~4',  69.0000,1,  49,   1,   1,1.00425220,  27.713177, 1.10000, 0.90000, 1.10000, 0.90000
66343,'VALENTINE ~5',  20.0000,1,  49,   1,   1,1.00154901,  27.289065, 1.10000, 0.90000, 1.10000, 0.90000
66345,'VALENTINE ~7', 161.0000,1,  49,   1,   1,1.01007199,  28.513989, 1.10000, 0.90000, 1.10000, 0.90000
66346,'VALENTINE ~8', 161.0000,1,  49,   1,   1,1.00953794,  28.512532, 1.10000, 0.90000, 1.10000, 0.90000
66347,'VALENTINE ~9',  69.0000,1,  49,   1,   1,1.00282669,  27.600579, 1.10000, 0.90000, 1.10000, 0.90000
66348,'DALTON 15 1 ',  69.0000,1,  49,   1,   1,0.93658745,  31.165050, 1.10000, 0.90000, 1.10000, 0.90000
66349,'LODGEPOLE ~1',  69.0000,1,  49,   1,   1,0.95365047,  31.208586, 1.10000, 0.90000, 1.10000, 0.90000
66350,'SIDNEY 10 1 ',  69.0000,1,  49,   1,   1,0.92773640,  31.920059, 1.10000, 0.90000, 1.10000, 0.90000
66351,'SIDNEY 11 1 ',  69.0000,1,  49,   1,   1,0.92950660,  31.888931, 1.10000, 0.90000, 1.10000, 0.90000
66352,'SIDNEY 11 2 ',  69.0000,1,  49,   1,   1,0.92943710,  31.881674, 1.10000, 0.90000, 1.10000, 0.90000
66353,'SIDNEY 12 1 ', 500.0000,1,  49,   1,   1,0.92617488,  35.306672, 1.10000, 0.90000, 1.10000, 0.90000
66354,'SIDNEY 12 2 ', 161.0000,1,  49,   1,   1,0.93011612,  34.992381, 1.10000, 0.90000, 1.10000, 0.90000
66355,'SIDNEY 12 3 ', 500.0000,1,  49,   1,   1,0.92610651,  35.300450, 1.10000, 0.90000, 1.10000, 0.90000
66356,'AURORA 36 1 ', 161.0000,1,  49,   1,   1,1.03959084,  25.283974, 1.10000, 0.90000, 1.10000, 0.90000
66357,'AURORA 36 2 ',  69.0000,1,  49,   1,   1,1.03984106,  24.711040, 1.10000, 0.90000, 1.10000, 0.90000
66358,'AURORA 36 3 ', 161.0000,1,  49,   1,   1,1.03952324,  25.280058, 1.10000, 0.90000, 1.10000, 0.90000
66359,'AURORA 37 1 ',  69.0000,1,  49,   1,   1,1.03412235,  25.074277, 1.10000, 0.90000, 1.10000, 0.90000
66360,'AURORA 37 2 ',  69.0000,1,  49,   1,   1,1.03410578,  25.070105, 1.10000, 0.90000, 1.10000, 0.90000
66361,'AURORA 38 1 ', 161.0000,1,  49,   1,   1,1.04086328,  25.182779, 1.10000, 0.90000, 1.10000, 0.90000
66362,'CLAY CENT~14',  69.0000,1,  49,   1,   1,1.04218817,  24.592096, 1.10000, 0.90000, 1.10000, 0.90000
66363,'CLAY CENT~15',  69.0000,1,  49,   1,   1,1.04217184,  24.589931, 1.10000, 0.90000, 1.10000, 0.90000
66364,'EDGAR 3 1   ',  69.0000,1,  49,   1,   1,1.04384851,  26.143154, 1.10000, 0.90000, 1.10000, 0.90000
66365,'EDGAR 4 1   ',  69.0000,1,  49,   1,   1,1.04416525,  26.145477, 1.10000, 0.90000, 1.10000, 0.90000
66366,'HARVARD 5 1 ',  69.0000,1,  49,   1,   1,1.03587604,  24.419864, 1.10000, 0.90000, 1.10000, 0.90000
66367,'HARVARD 6 1 ',  69.0000,1,  49,   1,   1,1.03723347,  24.485538, 1.10000, 0.90000, 1.10000, 0.90000
66368,'HARVARD 6 2 ',  69.0000,1,  49,   1,   1,1.03724825,  24.487514, 1.10000, 0.90000, 1.10000, 0.90000
66369,'SUTTON 4 1  ', 161.0000,1,  49,   1,   1,1.04564476,  25.192347, 1.10000, 0.90000, 1.10000, 0.90000
66370,'SUTTON 4 2  ',  69.0000,1,  49,   1,   1,1.04363358,  24.705547, 1.10000, 0.90000, 1.10000, 0.90000
66371,'SUTTON 4 3  ', 161.0000,1,  49,   1,   1,1.04568493,  25.197726, 1.10000, 0.90000, 1.10000, 0.90000
66372,'SUTTON 5 1  ',  69.0000,1,  49,   1,   1,1.03999138,  24.562323, 1.10000, 0.90000, 1.10000, 0.90000
66373,'CLARKSON 2 1',  69.0000,1,  49,   1,   1,1.03804064,  22.924876, 1.10000, 0.90000, 1.10000, 0.90000
66374,'CLARKSON 2 2',  69.0000,1,  49,   1,   1,1.03803039,  22.923372, 1.10000, 0.90000, 1.10000, 0.90000
66375,'CLARKSON 3 1',  69.0000,1,  49,   1,   1,1.03789389,  22.830187, 1.10000, 0.90000, 1.10000, 0.90000
66376,'CLARKSON 3 2',  69.0000,1,  49,   1,   1,1.03790164,  22.831234, 1.10000, 0.90000, 1.10000, 0.90000
66377,'DODGE 1     ',  69.0000,1,  49,   1,   1,1.03712690,  21.061896, 1.10000, 0.90000, 1.10000, 0.90000
66378,'DODGE 2     ',  69.0000,1,  49,   1,   1,1.03711069,  21.059995, 1.10000, 0.90000, 1.10000, 0.90000
66379,'HOWELLS 1   ', 161.0000,1,  49,   1,   1,1.03844857,  23.100403, 1.10000, 0.90000, 1.10000, 0.90000
66380,'HOWELLS 2   ',  69.0000,1,  49,   1,   1,1.04203153,  22.984307, 1.10000, 0.90000, 1.10000, 0.90000
66381,'HOWELLS 3   ', 161.0000,1,  49,   1,   1,1.03838897,  23.096278, 1.10000, 0.90000, 1.10000, 0.90000
66382,'LEIGH 1     ',  69.0000,1,  49,   1,   1,1.03705442,  23.319070, 1.10000, 0.90000, 1.10000, 0.90000
66383,'LEIGH 2     ',  69.0000,1,  49,   1,   1,1.03707314,  23.320849, 1.10000, 0.90000, 1.10000, 0.90000
66384,'SCHUYLER 1 1', 161.0000,1,  49,   1,   1,1.03973949,  23.746457, 1.10000, 0.90000, 1.10000, 0.90000
66385,'SCHUYLER 1 2',  69.0000,1,  49,   1,   1,1.04565620,  21.632930, 1.10000, 0.90000, 1.10000, 0.90000
66386,'SCHUYLER 1 3', 161.0000,1,  49,   1,   1,1.03988528,  23.758314, 1.10000, 0.90000, 1.10000, 0.90000
66387,'SCHUYLER 2 1',  69.0000,1,  49,   1,   1,1.04093194,  21.091906, 1.10000, 0.90000, 1.10000, 0.90000
66388,'SCHUYLER 3 1', 161.0000,1,  49,   1,   1,1.04291379,  24.475718, 1.10000, 0.90000, 1.10000, 0.90000
66389,'BEEMER 1    ',  69.0000,1,  49,   1,   1,1.03641164,  20.485757, 1.10000, 0.90000, 1.10000, 0.90000
66390,'PENDER 1 1  ',  69.0000,1,  49,   1,   1,1.03787506,  19.705762, 1.10000, 0.90000, 1.10000, 0.90000
66391,'PENDER 2 1  ',  69.0000,1,  49,   1,   1,1.03594398,  19.486779, 1.10000, 0.90000, 1.10000, 0.90000
66392,'PENDER 2 2  ',  69.0000,1,  49,   1,   1,1.03590500,  19.483965, 1.10000, 0.90000, 1.10000, 0.90000
66393,'WEST POINT~5', 500.0000,1,  49,   1,   1,1.03903222,  22.959713, 1.10000, 0.90000, 1.10000, 0.90000
66394,'WEST POINT~6', 161.0000,1,  49,   1,   1,1.04062915,  22.626808, 1.10000, 0.90000, 1.10000, 0.90000
66395,'WEST POINT~7',  18.0000,1,  49,   1,   1,1.04430258,  21.890848, 1.10000, 0.90000, 1.10000, 0.90000
66397,'WEST POINT~9', 500.0000,1,  49,   1,   1,1.03899980,  22.956080, 1.10000, 0.90000, 1.10000, 0.90000
66398,'WEST POIN~10',  69.0000,1,  49,   1,   1,1.03213000,  20.113990, 1.10000, 0.90000, 1.10000, 0.90000
66399,'WEST POIN~11',  69.0000,1,  49,   1,   1,1.03209305,  20.110211, 1.10000, 0.90000, 1.10000, 0.90000
66400,'WEST POIN~12',  69.0000,1,  49,   1,   1,1.03447056,  20.476019, 1.10000, 0.90000, 1.10000, 0.90000
66401,'WEST POIN~13',  69.0000,1,  49,   1,   1,1.03444254,  20.472847, 1.10000, 0.90000, 1.10000, 0.90000
66402,'WISNER 2 1  ',  69.0000,1,  49,   1,   1,1.03932607,  19.995157, 1.10000, 0.90000, 1.10000, 0.90000
66403,'WISNER 2 2  ',  69.0000,1,  49,   1,   1,1.03931201,  19.993936, 1.10000, 0.90000, 1.10000, 0.90000
66404,'WISNER 3 1  ', 161.0000,1,  49,   1,   1,1.04176450,  21.849470, 1.10000, 0.90000, 1.10000, 0.90000
66405,'WISNER 3 2  ', 161.0000,1,  49,   1,   1,1.04178715,  21.852502, 1.10000, 0.90000, 1.10000, 0.90000
66406,'ANSLEY 1    ',  69.0000,1,  49,   1,   1,1.02124918,  28.108894, 1.10000, 0.90000, 1.10000, 0.90000
66407,'ANSLEY 2    ',  69.0000,1,  49,   1,   1,1.02122164,  28.106133, 1.10000, 0.90000, 1.10000, 0.90000
66408,'ARCADIA 13 1',  69.0000,1,  49,   1,   1,1.02552652,  27.723340, 1.10000, 0.90000, 1.10000, 0.90000
66409,'ARCADIA 13 2',  69.0000,1,  49,   1,   1,1.02551389,  27.722163, 1.10000, 0.90000, 1.10000, 0.90000
66410,'ARNOLD 8 1  ',  69.0000,1,  49,   1,   1,1.00494194,  30.516312, 1.10000, 0.90000, 1.10000, 0.90000
66411,'ARNOLD 9 1  ', 161.0000,1,  49,   1,   1,1.00215256,  30.419361, 1.10000, 0.90000, 1.10000, 0.90000
66412,'BROKEN BO~17',  69.0000,1,  49,   1,   1,1.01927781,  27.554974, 1.10000, 0.90000, 1.10000, 0.90000
66413,'BROKEN BO~18',  69.0000,1,  49,   1,   1,1.01519907,  27.409600, 1.10000, 0.90000, 1.10000, 0.90000
66414,'BROKEN BO~19',  69.0000,1,  49,   1,   1,1.01950324,  27.556139, 1.10000, 0.90000, 1.10000, 0.90000
66415,'CALLAWAY 2 1',  69.0000,1,  49,   1,   1,1.01222968,  27.603004, 1.10000, 0.90000, 1.10000, 0.90000
66416,'EDDYVILLE~18',  69.0000,1,  49,   1,   1,1.01643920,  28.963953, 1.10000, 0.90000, 1.10000, 0.90000
66417,'GOTHENBURG~1',  69.0000,1,  49,   1,   1,1.01251984,  28.582180, 1.10000, 0.90000, 1.10000, 0.90000
66418,'GOTHENBURG~2', 161.0000,1,  49,   1,   1,1.01611578,  30.885070, 1.10000, 0.90000, 1.10000, 0.90000
66419,'GOTHENBURG~3', 161.0000,1,  49,   1,   1,1.01607859,  30.881597, 1.10000, 0.90000, 1.10000, 0.90000
66420,'GOTHENBURG~4', 161.0000,1,  49,   1,   1,1.01436591,  30.531120, 1.10000, 0.90000, 1.10000, 0.90000
66421,'GOTHENBURG~5', 161.0000,1,  49,   1,   1,1.01431859,  30.528333, 1.10000, 0.90000, 1.10000, 0.90000
66422,'MERNA 1     ',  69.0000,1,  49,   1,   1,1.01774251,  27.355775, 1.10000, 0.90000, 1.10000, 0.90000
66423,'MERNA 2     ',  22.0000,1,  49,   1,   1,1.01774251,  27.355775, 1.10000, 0.90000, 1.10000, 0.90000
66424,'MERNA 3     ',  22.0000,1,  49,   1,   1,1.01774251,  27.355775, 1.10000, 0.90000, 1.10000, 0.90000
66426,'MERNA 5     ',  69.0000,1,  49,   1,   1,1.01772511,  27.353784, 1.10000, 0.90000, 1.10000, 0.90000
66427,'MERNA 7     ',  69.0000,1,  49,   1,   1,1.01775956,  27.357792, 1.10000, 0.90000, 1.10000, 0.90000
66428,'SARGENT 1 1 ',  69.0000,1,  49,   1,   1,1.02255929,  26.873548, 1.10000, 0.90000, 1.10000, 0.90000
66429,'SARGENT 1 2 ',  69.0000,1,  49,   1,   1,1.02255332,  26.872222, 1.10000, 0.90000, 1.10000, 0.90000
66430,'SARGENT 2 1 ',  69.0000,1,  49,   1,   1,1.02577043,  26.318563, 1.10000, 0.90000, 1.10000, 0.90000
66431,'SARGENT 2 2 ',  69.0000,1,  49,   1,   1,1.02575362,  26.317154, 1.10000, 0.90000, 1.10000, 0.90000
66432,'SUMNER 9 1  ',  69.0000,1,  49,   1,   1,1.01662350,  28.020766, 1.10000, 0.90000, 1.10000, 0.90000
66433,'DAKOTA CIT~1',  69.0000,1,  49,   1,   1,1.03525984,  18.319474, 1.10000, 0.90000, 1.10000, 0.90000
66434,'EMERSON 3 1 ',  69.0000,1,  49,   1,   1,1.03694582,  19.858017, 1.10000, 0.90000, 1.10000, 0.90000
66435,'EMERSON 4 1 ',  69.0000,1,  49,   1,   1,1.03558385,  19.469242, 1.10000, 0.90000, 1.10000, 0.90000
66436,'HUBBARD 6 1 ',  69.0000,1,  49,   1,   1,1.03807235,  19.098449, 1.10000, 0.90000, 1.10000, 0.90000
66437,'PONCA 1 1   ', 161.0000,1,  49,   1,   1,1.03987694,  19.004942, 1.10000, 0.90000, 1.10000, 0.90000
66438,'PONCA 1 2   ',  69.0000,1,  49,   1,   1,1.04252374,  18.314092, 1.10000, 0.90000, 1.10000, 0.90000
66439,'PONCA 1 3   ', 161.0000,1,  49,   1,   1,1.03994119,  19.011379, 1.10000, 0.90000, 1.10000, 0.90000
66440,'PONCA 2 1   ',  69.0000,1,  49,   1,   1,1.04037499,  19.873241, 1.10000, 0.90000, 1.10000, 0.90000
66441,'PONCA 2 2   ',  69.0000,1,  49,   1,   1,1.04035807,  19.871522, 1.10000, 0.90000, 1.10000, 0.90000
66442,'SOUTH SIOU~1',  69.0000,1,  49,   1,   1,1.03650737,  18.330947, 1.10000, 0.90000, 1.10000, 0.90000
66443,'SOUTH SIOU~2', 500.0000,1,  49,   1,   1,1.04064918,  20.815977, 1.10000, 0.90000, 1.10000, 0.90000
66444,'SOUTH SIOU~3', 161.0000,1,  49,   1,   1,1.04137146,  20.140957, 1.10000, 0.90000, 1.10000, 0.90000
66445,'SOUTH SIOU~4',  69.0000,1,  49,   1,   1,1.03780890,  18.568074, 1.10000, 0.90000, 1.10000, 0.90000
66446,'SOUTH SIOU~5', 500.0000,1,  49,   1,   1,1.04048061,  20.795617, 1.10000, 0.90000, 1.10000, 0.90000
66447,'SOUTH SIOU~6', 500.0000,1,  49,   1,   1,1.04127705,  20.872281, 1.10000, 0.90000, 1.10000, 0.90000
66448,'SOUTH SIOU~7',  69.0000,1,  49,   1,   1,1.03493214,  18.231259, 1.10000, 0.90000, 1.10000, 0.90000
66449,'CHADRON 1 1 ', 500.0000,1,  49,   1,   1,0.94663793,  31.907355, 1.10000, 0.90000, 1.10000, 0.90000
66450,'CHADRON 1 2 ', 161.0000,1,  49,   1,   1,0.95103824,  31.402423, 1.10000, 0.90000, 1.10000, 0.90000
66451,'CHADRON 1 3 ',  69.0000,1,  49,   1,   1,0.94587994,  30.314780, 1.10000, 0.90000, 1.10000, 0.90000
66452,'CHADRON 1 4 ', 161.0000,1,  49,   1,   1,0.95097423,  31.395593, 1.10000, 0.90000, 1.10000, 0.90000
66453,'CHADRON 1 6 ', 500.0000,1,  49,   1,   1,0.94806910,  31.915705, 1.10000, 0.90000, 1.10000, 0.90000
66454,'CHADRON 2 1 ',  69.0000,1,  49,   1,   1,0.94347584,  30.137551, 1.10000, 0.90000, 1.10000, 0.90000
66455,'CHADRON 2 2 ',  69.0000,1,  49,   1,   1,0.94339752,  30.132121, 1.10000, 0.90000, 1.10000, 0.90000
66456,'CHADRON 3 1 ',  69.0000,1,  49,   1,   1,0.94337136,  30.067913, 1.10000, 0.90000, 1.10000, 0.90000
66457,'CHADRON 3 2 ',  69.0000,1,  49,   1,   1,0.94341779,  30.073678, 1.10000, 0.90000, 1.10000, 0.90000
66458,'CRAWFORD 1 1',  69.0000,1,  49,   1,   1,0.94287264,  29.667043, 1.10000, 0.90000, 1.10000, 0.90000
66459,'CRAWFORD 1 2',  69.0000,1,  49,   1,   1,0.94285661,  29.665974, 1.10000, 0.90000, 1.10000, 0.90000
66460,'CRAWFORD 2 1', 161.0000,1,  49,   1,   1,0.95149052,  31.069701, 1.10000, 0.90000, 1.10000, 0.90000
66461,'CRAWFORD 2 2',  69.0000,1,  49,   1,   1,0.95151663,  30.791633, 1.10000, 0.90000, 1.10000, 0.90000
66462,'CRAWFORD 2 3', 161.0000,1,  49,   1,   1,0.95147133,  31.068266, 1.10000, 0.90000, 1.10000, 0.90000
66463,'CRAWFORD 3 1',  69.0000,1,  49,   1,   1,0.94077110,  29.446817, 1.10000, 0.90000, 1.10000, 0.90000
66464,'CRAWFORD 3 2',  69.0000,1,  49,   1,   1,0.94076079,  29.445461, 1.10000, 0.90000, 1.10000, 0.90000
66465,'HAY SPRING~1',  69.0000,1,  49,   1,   1,0.95659047,  30.812616, 1.10000, 0.90000, 1.10000, 0.90000
66466,'HAY SPRING~2', 161.0000,1,  49,   1,   1,0.95574957,  31.183625, 1.10000, 0.90000, 1.10000, 0.90000
66467,'HAY SPRING~3',  69.0000,1,  49,   1,   1,0.95580953,  30.938069, 1.10000, 0.90000, 1.10000, 0.90000
66468,'HAY SPRING~4',  18.0000,1,  49,   1,   1,0.95588297,  30.703999, 1.10000, 0.90000, 1.10000, 0.90000
66470,'HAY SPRING~6', 161.0000,1,  49,   1,   1,0.95573032,  31.181429, 1.10000, 0.90000, 1.10000, 0.90000
66471,'COZAD 1 1   ',  69.0000,1,  49,   1,   1,1.02071345,  30.340913, 1.10000, 0.90000, 1.10000, 0.90000
66472,'COZAD 2 1   ',  69.0000,1,  49,   1,   1,1.01735091,  29.644766, 1.10000, 0.90000, 1.10000, 0.90000
66473,'COZAD 3 1   ', 161.0000,1,  49,   1,   1,1.02634096,  31.635435, 1.10000, 0.90000, 1.10000, 0.90000
66474,'COZAD 3 2   ',  69.0000,1,  49,   1,   1,1.02426994,  30.398361, 1.10000, 0.90000, 1.10000, 0.90000
66475,'COZAD 3 3   ',  13.8000,1,  49,   1,   1,1.02337480,  29.747383, 1.10000, 0.90000, 1.10000, 0.90000
66477,'COZAD 3 5   ', 161.0000,1,  49,   1,   1,1.02631295,  31.631385, 1.10000, 0.90000, 1.10000, 0.90000
66478,'ELWOOD 5 1  ',  69.0000,1,  49,   1,   1,1.02944219,  31.400757, 1.10000, 0.90000, 1.10000, 0.90000
66479,'ELWOOD 5 2  ',  69.0000,1,  49,   1,   1,1.02941895,  31.397765, 1.10000, 0.90000, 1.10000, 0.90000
66480,'ELWOOD 6 1  ',  69.0000,1,  49,   1,   1,1.02840269,  31.310475, 1.10000, 0.90000, 1.10000, 0.90000
66481,'EUSTIS 4 1  ',  69.0000,1,  49,   1,   1,1.02796805,  31.245237, 1.10000, 0.90000, 1.10000, 0.90000
66482,'FARNAM 1    ',  69.0000,1,  49,   1,   1,1.01752877,  31.640950, 1.10000, 0.90000, 1.10000, 0.90000
66483,'LEXINGTO~125',  69.0000,1,  49,   1,   1,1.01804960,  29.711412, 1.10000, 0.90000, 1.10000, 0.90000
66484,'LEXINGTO~126',  69.0000,1,  49,   1,   1,1.01797748,  29.701948, 1.10000, 0.90000, 1.10000, 0.90000
66485,'LEXINGTO~127', 161.0000,1,  49,   1,   1,1.02586997,  31.125319, 1.10000, 0.90000, 1.10000, 0.90000
66486,'LEXINGTO~128', 161.0000,1,  49,   1,   1,1.02643645,  31.369614, 1.10000, 0.90000, 1.10000, 0.90000
66487,'OVERTON 1   ',  69.0000,1,  49,   1,   1,1.01600862,  29.203290, 1.10000, 0.90000, 1.10000, 0.90000
66488,'ALLEN 3 1   ',  69.0000,1,  49,   1,   1,1.03811717,  19.666573, 1.10000, 0.90000, 1.10000, 0.90000
66489,'ALLEN 3 2   ',  69.0000,1,  49,   1,   1,1.03813875,  19.668990, 1.10000, 0.90000, 1.10000, 0.90000
66490,'WAKEFIELD ~4',  69.0000,1,  49,   1,   1,1.03803623,  20.426275, 1.10000, 0.90000, 1.10000, 0.90000
66491,'WAKEFIELD ~5',  69.0000,1,  49,   1,   1,1.03799808,  20.423522, 1.10000, 0.90000, 1.10000, 0.90000
66492,'WAKEFIELD ~6',  69.0000,1,  49,   1,   1,1.03647900,  19.655271, 1.10000, 0.90000, 1.10000, 0.90000
66493,'WAYNE 13 1  ',  69.0000,1,  49,   1,   1,1.03785491,  20.986752, 1.10000, 0.90000, 1.10000, 0.90000
66494,'WAYNE 14 1  ',  69.0000,1,  49,   1,   1,1.03813410,  20.379691, 1.10000, 0.90000, 1.10000, 0.90000
66495,'WAYNE 15 1  ', 161.0000,1,  49,   1,   1,1.04185092,  20.852253, 1.10000, 0.90000, 1.10000, 0.90000
66496,'WAYNE 15 2  ',  69.0000,1,  49,   1,   1,1.03891671,  20.441645, 1.10000, 0.90000, 1.10000, 0.90000
66497,'WAYNE 15 3  ', 161.0000,1,  49,   1,   1,1.04178977,  20.847873, 1.10000, 0.90000, 1.10000, 0.90000
66498,'FREMONT 12 1',  69.0000,1,  49,   1,   1,1.03065479,  19.528556, 1.10000, 0.90000, 1.10000, 0.90000
66499,'FREMONT 13 1',  69.0000,1,  49,   1,   1,1.03255618,  19.581169, 1.10000, 0.90000, 1.10000, 0.90000
66500,'FREMONT 14 1', 161.0000,1,  49,   1,   1,1.04052413,  21.343018, 1.10000, 0.90000, 1.10000, 0.90000
66501,'FREMONT 15 1', 161.0000,1,  49,   1,   1,1.03934789,  21.666946, 1.10000, 0.90000, 1.10000, 0.90000
66502,'HOOPER 1 1  ',  69.0000,1,  49,   1,   1,1.03433192,  19.872905, 1.10000, 0.90000, 1.10000, 0.90000
66503,'HOOPER 1 2  ',  69.0000,1,  49,   1,   1,1.03431618,  19.871469, 1.10000, 0.90000, 1.10000, 0.90000
66504,'HOOPER 2 1  ', 161.0000,1,  49,   1,   1,1.04061520,  20.644585, 1.10000, 0.90000, 1.10000, 0.90000
66505,'HOOPER 2 2  ',  69.0000,1,  49,   1,   1,1.03772175,  19.929406, 1.10000, 0.90000, 1.10000, 0.90000
66506,'HOOPER 2 3  ',  13.2000,1,  49,   1,   1,1.02863181,  17.912639, 1.10000, 0.90000, 1.10000, 0.90000
66508,'HOOPER 2 5  ', 161.0000,1,  49,   1,   1,1.04064775,  20.649001, 1.10000, 0.90000, 1.10000, 0.90000
66509,'NORTH BEND~4',  69.0000,1,  49,   1,   1,1.03580809,  20.804418, 1.10000, 0.90000, 1.10000, 0.90000
66510,'NORTH BEND~5',  69.0000,1,  49,   1,   1,1.03578687,  20.802041, 1.10000, 0.90000, 1.10000, 0.90000
66511,'NORTH BEND~8',  69.0000,1,  49,   1,   1,1.02795565,  19.984925, 1.10000, 0.90000, 1.10000, 0.90000
66512,'NORTH BEND~9',  69.0000,1,  49,   1,   1,1.02831292,  20.352024, 1.10000, 0.90000, 1.10000, 0.90000
66513,'NORTH BEN~10',  69.0000,1,  49,   1,   1,1.02832758,  20.353998, 1.10000, 0.90000, 1.10000, 0.90000
66514,'SCRIBNER 1 1', 161.0000,1,  49,   1,   1,1.03848851,  22.693280, 1.10000, 0.90000, 1.10000, 0.90000
66515,'SCRIBNER 1 2',  69.0000,1,  49,   1,   1,1.03962970,  21.439988, 1.10000, 0.90000, 1.10000, 0.90000
66516,'SCRIBNER 1 3', 161.0000,1,  49,   1,   1,1.03853691,  22.708876, 1.10000, 0.90000, 1.10000, 0.90000
66517,'SCRIBNER 2 1',  69.0000,1,  49,   1,   1,1.03608835,  20.894493, 1.10000, 0.90000, 1.10000, 0.90000
66518,'SCRIBNER 2 2',  69.0000,1,  49,   1,   1,1.03609967,  20.895654, 1.10000, 0.90000, 1.10000, 0.90000
66519,'BELLEVUE 9 1',  69.0000,1,  49,   1,   1,1.03764272,  18.503928, 1.10000, 0.90000, 1.10000, 0.90000
66520,'BELLEVUE 1~1', 161.0000,1,  49,   1,   1,1.03702140,  21.033395, 1.10000, 0.90000, 1.10000, 0.90000
66521,'BELLEVUE 1~2',  69.0000,1,  49,   1,   1,1.04793358,  19.370768, 1.10000, 0.90000, 1.10000, 0.90000
66522,'BELLEVUE 1~3', 161.0000,1,  49,   1,   1,1.03717017,  21.049880, 1.10000, 0.90000, 1.10000, 0.90000
66523,'BENNINGTO~13',  69.0000,1,  49,   1,   1,1.03108406,  16.873789, 1.10000, 0.90000, 1.10000, 0.90000
66524,'BENNINGTO~14',  69.0000,1,  49,   1,   1,1.02970517,  17.854755, 1.10000, 0.90000, 1.10000, 0.90000
66525,'ELKHORN 5 1 ',  69.0000,1,  49,   1,   1,1.03585219,  17.517255, 1.10000, 0.90000, 1.10000, 0.90000
66526,'ELKHORN 6 1 ',  69.0000,1,  49,   1,   1,1.03778434,  17.514490, 1.10000, 0.90000, 1.10000, 0.90000
66527,'ELKHORN 7 1 ', 161.0000,1,  49,   1,   1,1.03695965,  21.069035, 1.10000, 0.90000, 1.10000, 0.90000
66528,'ELKHORN 7 2 ',  69.0000,1,  49,   1,   1,1.02904940,  18.858658, 1.10000, 0.90000, 1.10000, 0.90000
66529,'ELKHORN 7 3 ', 161.0000,1,  49,   1,   1,1.03708494,  21.085108, 1.10000, 0.90000, 1.10000, 0.90000
66530,'ELKHORN 8 1 ',  69.0000,1,  49,   1,   1,1.04147196,  18.174928, 1.10000, 0.90000, 1.10000, 0.90000
66531,'ELKHORN 8 2 ',  69.0000,1,  49,   1,   1,1.04155099,  18.183412, 1.10000, 0.90000, 1.10000, 0.90000
66532,'OMAHA 5 1   ',  69.0000,1,  49,   1,   1,1.03808165,  17.898005, 1.10000, 0.90000, 1.10000, 0.90000
66533,'OMAHA 5 2   ',  69.0000,1,  49,   1,   1,1.03805649,  17.893619, 1.10000, 0.90000, 1.10000, 0.90000
66534,'OMAHA 6 1   ',  69.0000,1,  49,   1,   1,1.03818834,  17.524597, 1.10000, 0.90000, 1.10000, 0.90000
66535,'OMAHA 6 2   ',  69.0000,1,  49,   1,   1,1.03825533,  17.531444, 1.10000, 0.90000, 1.10000, 0.90000
66536,'OMAHA 7 1   ',  69.0000,1,  49,   1,   1,1.04042101,  18.666449, 1.10000, 0.90000, 1.10000, 0.90000
66537,'OMAHA 8 1   ', 161.0000,1,  49,   1,   1,1.03365922,  20.569354, 1.10000, 0.90000, 1.10000, 0.90000
66538,'OMAHA 8 2   ',  69.0000,1,  49,   1,   1,1.03154802,  17.372139, 1.10000, 0.90000, 1.10000, 0.90000
66539,'OMAHA 8 3   ', 161.0000,1,  49,   1,   1,1.03350139,  20.548508, 1.10000, 0.90000, 1.10000, 0.90000
66540,'OMAHA 9 1   ',  69.0000,1,  49,   1,   1,1.03762186,  17.447290, 1.10000, 0.90000, 1.10000, 0.90000
66541,'OMAHA 10 1  ', 161.0000,1,  49,   1,   1,1.03347242,  20.899706, 1.10000, 0.90000, 1.10000, 0.90000
66542,'OMAHA 10 2  ',  69.0000,1,  49,   1,   1,1.03608108,  17.830815, 1.10000, 0.90000, 1.10000, 0.90000
66543,'OMAHA 10 3  ', 161.0000,1,  49,   1,   1,1.03328300,  20.882806, 1.10000, 0.90000, 1.10000, 0.90000
66544,'OMAHA 11 1  ',  69.0000,1,  49,   1,   1,1.03347349,  17.362496, 1.10000, 0.90000, 1.10000, 0.90000
66545,'OMAHA 12 1  ',  69.0000,1,  49,   1,   1,1.03862560,  18.082156, 1.10000, 0.90000, 1.10000, 0.90000
66546,'OMAHA 13 1  ',  69.0000,1,  49,   1,   1,1.03856730,  18.201218, 1.10000, 0.90000, 1.10000, 0.90000
66547,'OMAHA 14 1  ', 161.0000,1,  49,   1,   1,1.03610396,  20.813062, 1.10000, 0.90000, 1.10000, 0.90000
66548,'OMAHA 14 2  ',  69.0000,1,  49,   1,   1,1.03996623,  18.003948, 1.10000, 0.90000, 1.10000, 0.90000
66549,'OMAHA 14 3  ',  13.8000,1,  49,   1,   1,1.04374313,  16.218776, 1.10000, 0.90000, 1.10000, 0.90000
66551,'OMAHA 14 5  ', 161.0000,1,  49,   1,   1,1.03596401,  20.800279, 1.10000, 0.90000, 1.10000, 0.90000
66552,'OMAHA 15 1  ',  69.0000,1,  49,   1,   1,1.03785920,  17.515177, 1.10000, 0.90000, 1.10000, 0.90000
66553,'OMAHA 16 1  ',  69.0000,1,  49,   1,   1,1.03685153,  17.671805, 1.10000, 0.90000, 1.10000, 0.90000
66554,'OMAHA 16 2  ',  69.0000,1,  49,   1,   1,1.03671777,  17.661334, 1.10000, 0.90000, 1.10000, 0.90000
66555,'OMAHA 17 1  ', 161.0000,1,  49,   1,   1,1.03363371,  20.589501, 1.10000, 0.90000, 1.10000, 0.90000
66556,'OMAHA 17 2  ',  69.0000,1,  49,   1,   1,1.03132892,  17.560867, 1.10000, 0.90000, 1.10000, 0.90000
66557,'OMAHA 17 3  ',  13.8000,1,  49,   1,   1,1.03138304,  15.580121, 1.10000, 0.90000, 1.10000, 0.90000
66559,'OMAHA 17 5  ', 161.0000,1,  49,   1,   1,1.03354335,  20.578431, 1.10000, 0.90000, 1.10000, 0.90000
66560,'OMAHA 18 1  ', 161.0000,1,  49,   1,   1,1.03256333,  20.604070, 1.10000, 0.90000, 1.10000, 0.90000
66561,'OMAHA 18 2  ',  69.0000,1,  49,   1,   1,1.02802122,  17.510264, 1.10000, 0.90000, 1.10000, 0.90000
66562,'OMAHA 18 3  ',  13.8000,1,  49,   1,   1,1.02447927,  11.964393, 1.10000, 0.90000, 1.10000, 0.90000
66564,'OMAHA 18 5  ', 161.0000,1,  49,   1,   1,1.03252947,  20.618816, 1.10000, 0.90000, 1.10000, 0.90000
66565,'OMAHA 19 1  ',  69.0000,1,  49,   1,   1,1.03621733,  16.794740, 1.10000, 0.90000, 1.10000, 0.90000
66566,'OMAHA 20 1  ', 161.0000,1,  49,   1,   1,1.03670871,  20.846717, 1.10000, 0.90000, 1.10000, 0.90000
66567,'OMAHA 20 2  ',  69.0000,1,  49,   1,   1,1.03840923,  18.682610, 1.10000, 0.90000, 1.10000, 0.90000
66568,'OMAHA 20 3  ', 161.0000,1,  49,   1,   1,1.03675890,  20.863503, 1.10000, 0.90000, 1.10000, 0.90000
66569,'OMAHA 21 1  ',  69.0000,1,  49,   1,   1,1.03309321,  18.837704, 1.10000, 0.90000, 1.10000, 0.90000
66570,'OMAHA 21 2  ',  69.0000,1,  49,   1,   1,1.03289580,  18.823984, 1.10000, 0.90000, 1.10000, 0.90000
66571,'OMAHA 22 1  ', 161.0000,1,  49,   1,   1,1.03620243,  20.752372, 1.10000, 0.90000, 1.10000, 0.90000
66572,'OMAHA 22 2  ',  69.0000,1,  49,   1,   1,1.03894901,  17.881953, 1.10000, 0.90000, 1.10000, 0.90000
66573,'OMAHA 22 3  ', 161.0000,1,  49,   1,   1,1.03606653,  20.737984, 1.10000, 0.90000, 1.10000, 0.90000
66574,'OMAHA 23 1  ', 161.0000,1,  49,   1,   1,1.03278625,  20.722972, 1.10000, 0.90000, 1.10000, 0.90000
66575,'OMAHA 23 2  ',  69.0000,1,  49,   1,   1,1.04157948,  17.975289, 1.10000, 0.90000, 1.10000, 0.90000
66576,'OMAHA 23 3  ', 161.0000,1,  49,   1,   1,1.03266621,  20.704532, 1.10000, 0.90000, 1.10000, 0.90000
66577,'OMAHA 24 1  ',  69.0000,1,  49,   1,   1,1.03873837,  17.967796, 1.10000, 0.90000, 1.10000, 0.90000
66578,'OMAHA 25 1  ',  69.0000,1,  49,   1,   1,1.03780687,  18.438003, 1.10000, 0.90000, 1.10000, 0.90000
66579,'OMAHA 26 1  ',  69.0000,1,  49,   1,   1,1.03834093,  17.906823, 1.10000, 0.90000, 1.10000, 0.90000
66580,'OMAHA 27 1  ', 161.0000,1,  49,   1,   1,1.02947104,  20.232079, 1.10000, 0.90000, 1.10000, 0.90000
66581,'OMAHA 27 2  ',  69.0000,1,  49,   1,   1,1.04626262,  18.664180, 1.10000, 0.90000, 1.10000, 0.90000
66582,'OMAHA 27 3  ', 161.0000,1,  49,   1,   1,1.02939379,  20.225454, 1.10000, 0.90000, 1.10000, 0.90000
66583,'OMAHA 28 1  ',  69.0000,1,  49,   1,   1,1.03706110,  17.693265, 1.10000, 0.90000, 1.10000, 0.90000
66584,'OMAHA 29 1  ',  69.0000,1,  49,   1,   1,1.03906751,  17.282008, 1.10000, 0.90000, 1.10000, 0.90000
66585,'OMAHA 30 1  ',  69.0000,1,  49,   1,   1,1.03748190,  17.660260, 1.10000, 0.90000, 1.10000, 0.90000
66586,'OMAHA 31 1  ', 161.0000,1,  49,   1,   1,1.03143847,  20.565507, 1.10000, 0.90000, 1.10000, 0.90000
66587,'OMAHA 32 1  ',  69.0000,1,  49,   1,   1,1.03547752,  17.324770, 1.10000, 0.90000, 1.10000, 0.90000
66588,'OMAHA 33 1  ',  69.0000,1,  49,   1,   1,1.03625500,  17.573450, 1.10000, 0.90000, 1.10000, 0.90000
66589,'OMAHA 33 2  ',  69.0000,1,  49,   1,   1,1.03615999,  17.565609, 1.10000, 0.90000, 1.10000, 0.90000
66590,'OMAHA 34 1  ', 500.0000,1,  49,   1,   1,1.03981507,  22.552105, 1.10000, 0.90000, 1.10000, 0.90000
66591,'OMAHA 34 2  ', 161.0000,1,  49,   1,   1,1.03611314,  21.316730, 1.10000, 0.90000, 1.10000, 0.90000
66592,'OMAHA 34 3  ',  13.8000,1,  49,   1,   1,1.03282106,  20.041501, 1.10000, 0.90000, 1.10000, 0.90000
66594,'OMAHA 34 5  ', 500.0000,1,  49,   1,   1,1.03977525,  22.543029, 1.10000, 0.90000, 1.10000, 0.90000
66595,'OMAHA 35 1  ',  69.0000,1,  49,   1,   1,1.03211570,  17.563579, 1.10000, 0.90000, 1.10000, 0.90000
66596,'OMAHA 36 1  ',  69.0000,1,  49,   1,   1,1.03724754,  17.211068, 1.10000, 0.90000, 1.10000, 0.90000
66597,'OMAHA 37 1  ',  69.0000,1,  49,   1,   1,1.03550243,  17.180916, 1.10000, 0.90000, 1.10000, 0.90000
66598,'OMAHA 38 1  ', 161.0000,1,  49,   1,   1,1.03558910,  20.398616, 1.10000, 0.90000, 1.10000, 0.90000
66599,'OMAHA 38 2  ',  69.0000,1,  49,   1,   1,1.03261805,  17.685880, 1.10000, 0.90000, 1.10000, 0.90000
66600,'OMAHA 38 3  ', 161.0000,1,  49,   1,   1,1.03572953,  20.426717, 1.10000, 0.90000, 1.10000, 0.90000
66601,'OMAHA 39 1  ',  69.0000,1,  49,   1,   1,1.02975249,  17.073941, 1.10000, 0.90000, 1.10000, 0.90000
66602,'OMAHA 40 1  ', 161.0000,1,  49,   1,   1,1.03560197,  20.562119, 1.10000, 0.90000, 1.10000, 0.90000
66603,'OMAHA 40 2  ',  69.0000,1,  49,   1,   1,1.03565276,  17.633153, 1.10000, 0.90000, 1.10000, 0.90000
66604,'OMAHA 40 3  ', 161.0000,1,  49,   1,   1,1.03544700,  20.547815, 1.10000, 0.90000, 1.10000, 0.90000
66605,'OMAHA 41 1  ',  69.0000,1,  49,   1,   1,1.03447104,  17.063810, 1.10000, 0.90000, 1.10000, 0.90000
66606,'OMAHA 42 1  ',  69.0000,1,  49,   1,   1,1.03563440,  17.396784, 1.10000, 0.90000, 1.10000, 0.90000
66607,'OMAHA 42 2  ',  69.0000,1,  49,   1,   1,1.03548491,  17.378317, 1.10000, 0.90000, 1.10000, 0.90000
66608,'OMAHA 43 1  ',  69.0000,1,  49,   1,   1,1.03347087,  17.222132, 1.10000, 0.90000, 1.10000, 0.90000
66609,'OMAHA 43 2  ',  69.0000,1,  49,   1,   1,1.03341317,  17.215652, 1.10000, 0.90000, 1.10000, 0.90000
66610,'OMAHA 44 1  ',  69.0000,1,  49,   1,   1,1.03774238,  16.919728, 1.10000, 0.90000, 1.10000, 0.90000
66611,'OMAHA 45 1  ',  69.0000,1,  49,   1,   1,1.03290761,  17.243477, 1.10000, 0.90000, 1.10000, 0.90000
66612,'OMAHA 46 1  ',  69.0000,1,  49,   1,   1,1.03501654,  17.561892, 1.10000, 0.90000, 1.10000, 0.90000
66613,'OMAHA 47 1  ', 161.0000,1,  49,   1,   1,1.03289855,  20.657296, 1.10000, 0.90000, 1.10000, 0.90000
66614,'OMAHA 48 1  ', 161.0000,1,  49,   1,   1,1.03855705,  20.704303, 1.10000, 0.90000, 1.10000, 0.90000
66615,'OMAHA 49 1  ', 161.0000,1,  49,   1,   1,1.03094244,  20.535266, 1.10000, 0.90000, 1.10000, 0.90000
66616,'OMAHA 49 2  ',  69.0000,1,  49,   1,   1,1.04070866,  17.515552, 1.10000, 0.90000, 1.10000, 0.90000
66617,'OMAHA 49 3  ', 161.0000,1,  49,   1,   1,1.03067183,  20.516462, 1.10000, 0.90000, 1.10000, 0.90000
66618,'OMAHA 50 1  ',  69.0000,1,  49,   1,   1,1.03410685,  17.583589, 1.10000, 0.90000, 1.10000, 0.90000
66619,'OMAHA 51 1  ',  69.0000,1,  49,   1,   1,1.02486408,  18.217330, 1.10000, 0.90000, 1.10000, 0.90000
66620,'OMAHA 52 1  ', 161.0000,1,  49,   1,   1,1.03572810,  20.574365, 1.10000, 0.90000, 1.10000, 0.90000
66621,'OMAHA 52 2  ',  69.0000,1,  49,   1,   1,1.04015112,  17.553518, 1.10000, 0.90000, 1.10000, 0.90000
66622,'OMAHA 52 3  ', 161.0000,1,  49,   1,   1,1.03610349,  20.598493, 1.10000, 0.90000, 1.10000, 0.90000
66623,'OMAHA 53 1  ', 161.0000,1,  49,   1,   1,1.03513050,  20.649236, 1.10000, 0.90000, 1.10000, 0.90000
66624,'OMAHA 53 2  ',  69.0000,1,  49,   1,   1,1.02613080,  18.330940, 1.10000, 0.90000, 1.10000, 0.90000
66625,'OMAHA 53 3  ', 161.0000,1,  49,   1,   1,1.03525281,  20.665519, 1.10000, 0.90000, 1.10000, 0.90000
66626,'OMAHA 54 1  ',  69.0000,1,  49,   1,   1,1.03521323,  17.669317, 1.10000, 0.90000, 1.10000, 0.90000
66627,'OMAHA 55 1  ',  69.0000,1,  49,   1,   1,1.03817892,  17.093578, 1.10000, 0.90000, 1.10000, 0.90000
66628,'OMAHA 56 1  ', 161.0000,1,  49,   1,   1,1.03660846,  20.987747, 1.10000, 0.90000, 1.10000, 0.90000
66629,'OMAHA 56 2  ',  69.0000,1,  49,   1,   1,1.03861511,  18.371549, 1.10000, 0.90000, 1.10000, 0.90000
66630,'OMAHA 56 3  ', 161.0000,1,  49,   1,   1,1.03655434,  20.977941, 1.10000, 0.90000, 1.10000, 0.90000
66631,'OMAHA 57 1  ',  69.0000,1,  49,   1,   1,1.03636372,  17.230064, 1.10000, 0.90000, 1.10000, 0.90000
66632,'OMAHA 58 1  ',  69.0000,1,  49,   1,   1,1.03941584,  17.039497, 1.10000, 0.90000, 1.10000, 0.90000
66633,'OMAHA 59 1  ',  69.0000,1,  49,   1,   1,1.03704977,  17.897978, 1.10000, 0.90000, 1.10000, 0.90000
66634,'OMAHA 60 1  ', 161.0000,1,  49,   1,   1,1.03335488,  20.848446, 1.10000, 0.90000, 1.10000, 0.90000
66635,'OMAHA 61 1  ', 500.0000,1,  49,   1,   1,1.04316509,  22.526510, 1.10000, 0.90000, 1.10000, 0.90000
66636,'OMAHA 61 2  ', 161.0000,1,  49,   1,   1,1.04701817,  21.569900, 1.10000, 0.90000, 1.10000, 0.90000
66637,'OMAHA 61 3  ', 500.0000,1,  49,   1,   1,1.04302025,  22.512940, 1.10000, 0.90000, 1.10000, 0.90000
66638,'OMAHA 62 1  ', 161.0000,1,  49,   1,   1,1.03901672,  21.011057, 1.10000, 0.90000, 1.10000, 0.90000
66639,'OMAHA 62 2  ', 161.0000,1,  49,   1,   1,1.03876567,  20.996761, 1.10000, 0.90000, 1.10000, 0.90000
66640,'OMAHA 63 1  ',  69.0000,1,  49,   1,   1,1.03014779,  17.260778, 1.10000, 0.90000, 1.10000, 0.90000
66641,'OMAHA 64 1  ', 161.0000,1,  49,   1,   1,1.03029084,  20.563125, 1.10000, 0.90000, 1.10000, 0.90000
66642,'OMAHA 64 2  ',  69.0000,1,  49,   1,   1,1.04294157,  17.315399, 1.10000, 0.90000, 1.10000, 0.90000
66643,'OMAHA 64 3  ', 161.0000,1,  49,   1,   1,1.03010058,  20.539911, 1.10000, 0.90000, 1.10000, 0.90000
66644,'OMAHA 65 1  ',  69.0000,1,  49,   1,   1,1.03765464,  17.311272, 1.10000, 0.90000, 1.10000, 0.90000
66645,'OMAHA 65 2  ',  69.0000,1,  49,   1,   1,1.03782713,  17.331870, 1.10000, 0.90000, 1.10000, 0.90000
66646,'OMAHA 66 1  ', 161.0000,1,  49,   1,   1,1.03600025,  20.574536, 1.10000, 0.90000, 1.10000, 0.90000
66647,'OMAHA 67 1  ', 500.0000,1,  49,   1,   1,1.04281890,  22.327706, 1.10000, 0.90000, 1.10000, 0.90000
66648,'OMAHA 67 2  ', 161.0000,1,  49,   1,   1,1.03679037,  20.709292, 1.10000, 0.90000, 1.10000, 0.90000
66649,'OMAHA 67 3  ',  13.8000,1,  49,   1,   1,1.03079772,  18.792762, 1.10000, 0.90000, 1.10000, 0.90000
66651,'OMAHA 67 5  ', 500.0000,1,  49,   1,   1,1.04377389,  22.396236, 1.10000, 0.90000, 1.10000, 0.90000
66652,'OMAHA 68 1  ',  69.0000,1,  49,   1,   1,1.03618836,  17.540870, 1.10000, 0.90000, 1.10000, 0.90000
66653,'OMAHA 69 1  ',  69.0000,1,  49,   1,   1,1.03631008,  17.438361, 1.10000, 0.90000, 1.10000, 0.90000
66654,'OMAHA 70 1  ', 161.0000,1,  49,   1,   1,1.03005397,  20.916882, 1.10000, 0.90000, 1.10000, 0.90000
66655,'OMAHA 70 2  ',  69.0000,1,  49,   1,   1,1.04069972,  17.711343, 1.10000, 0.90000, 1.10000, 0.90000
66656,'OMAHA 70 3  ', 161.0000,1,  49,   1,   1,1.03087330,  20.934407, 1.10000, 0.90000, 1.10000, 0.90000
66657,'OMAHA 71 1  ', 161.0000,1,  49,   1,   1,1.03577423,  20.721522, 1.10000, 0.90000, 1.10000, 0.90000
66658,'OMAHA 71 2  ',  69.0000,1,  49,   1,   1,1.04371035,  18.244859, 1.10000, 0.90000, 1.10000, 0.90000
66659,'OMAHA 71 3  ', 161.0000,1,  49,   1,   1,1.03563929,  20.701827, 1.10000, 0.90000, 1.10000, 0.90000
66660,'OMAHA 72 1  ',  69.0000,1,  49,   1,   1,1.03751969,  17.513949, 1.10000, 0.90000, 1.10000, 0.90000
66661,'OMAHA 73 1  ',  69.0000,1,  49,   1,   1,1.03672552,  17.416771, 1.10000, 0.90000, 1.10000, 0.90000
66662,'OMAHA 74 1  ',  69.0000,1,  49,   1,   1,1.03148854,  16.584521, 1.10000, 0.90000, 1.10000, 0.90000
66663,'OMAHA 74 2  ',  69.0000,1,  49,   1,   1,1.03156829,  16.597645, 1.10000, 0.90000, 1.10000, 0.90000
66664,'OMAHA 75 1  ',  69.0000,1,  49,   1,   1,1.04145646,  18.103326, 1.10000, 0.90000, 1.10000, 0.90000
66665,'OMAHA 76 1  ', 161.0000,1,  49,   1,   1,1.03171122,  20.645879, 1.10000, 0.90000, 1.10000, 0.90000
66666,'OMAHA 76 2  ',  69.0000,1,  49,   1,   1,1.04067314,  17.681697, 1.10000, 0.90000, 1.10000, 0.90000
66667,'OMAHA 76 3  ', 161.0000,1,  49,   1,   1,1.03156221,  20.632420, 1.10000, 0.90000, 1.10000, 0.90000
66668,'OMAHA 77 1  ',  69.0000,1,  49,   1,   1,1.03065920,  18.494732, 1.10000, 0.90000, 1.10000, 0.90000
66669,'OMAHA 78 1  ',  69.0000,1,  49,   1,   1,1.02915823,  18.610102, 1.10000, 0.90000, 1.10000, 0.90000
66670,'OMAHA 79 1  ', 161.0000,1,  49,   1,   1,1.03124523,  20.688727, 1.10000, 0.90000, 1.10000, 0.90000
66671,'OMAHA 79 2  ',  69.0000,1,  49,   1,   1,1.04139018,  17.182697, 1.10000, 0.90000, 1.10000, 0.90000
66672,'OMAHA 79 3  ', 161.0000,1,  49,   1,   1,1.03114200,  20.677319, 1.10000, 0.90000, 1.10000, 0.90000
66673,'OMAHA 80 1  ',  69.0000,1,  49,   1,   1,1.03687274,  17.311828, 1.10000, 0.90000, 1.10000, 0.90000
66674,'OMAHA 81 1  ',  69.0000,1,  49,   1,   1,1.03861952,  17.404454, 1.10000, 0.90000, 1.10000, 0.90000
66675,'OMAHA 81 2  ',  69.0000,1,  49,   1,   1,1.03870463,  17.417913, 1.10000, 0.90000, 1.10000, 0.90000
66676,'OMAHA 82 1  ',  69.0000,1,  49,   1,   1,1.03698421,  17.366465, 1.10000, 0.90000, 1.10000, 0.90000
66677,'OMAHA 83 1  ',  69.0000,1,  49,   1,   1,1.03037179,  17.236942, 1.10000, 0.90000, 1.10000, 0.90000
66678,'OMAHA 83 2  ',  69.0000,1,  49,   1,   1,1.03014266,  17.215079, 1.10000, 0.90000, 1.10000, 0.90000
66679,'OMAHA 84 1  ', 161.0000,1,  49,   1,   1,1.03132558,  20.514914, 1.10000, 0.90000, 1.10000, 0.90000
66680,'OMAHA 84 2  ',  69.0000,1,  49,   1,   1,1.04273927,  17.403261, 1.10000, 0.90000, 1.10000, 0.90000
66681,'OMAHA 84 3  ', 161.0000,1,  49,   1,   1,1.03118658,  20.499320, 1.10000, 0.90000, 1.10000, 0.90000
66682,'OMAHA 85 1  ',  69.0000,1,  49,   1,   1,1.02809727,  17.169390, 1.10000, 0.90000, 1.10000, 0.90000
66683,'OMAHA 85 2  ',  69.0000,1,  49,   1,   1,1.02787805,  17.156021, 1.10000, 0.90000, 1.10000, 0.90000
66684,'OMAHA 86 1  ',  69.0000,1,  49,   1,   1,1.03416395,  16.612762, 1.10000, 0.90000, 1.10000, 0.90000
66685,'VALLEY 5 1  ',  69.0000,1,  49,   1,   1,1.02853572,  18.751009, 1.10000, 0.90000, 1.10000, 0.90000
66686,'VALLEY 6 1  ',  69.0000,1,  49,   1,   1,1.02856946,  18.089247, 1.10000, 0.90000, 1.10000, 0.90000
66687,'VALLEY 6 2  ',  69.0000,1,  49,   1,   1,1.02858806,  18.092295, 1.10000, 0.90000, 1.10000, 0.90000
66688,'WATERLOO ~26',  69.0000,1,  49,   1,   1,1.02707756,  18.474306, 1.10000, 0.90000, 1.10000, 0.90000
66689,'WATERLOO ~27',  69.0000,1,  49,   1,   1,1.02704692,  18.470778, 1.10000, 0.90000, 1.10000, 0.90000
66690,'WATERLOO ~28',  69.0000,1,  49,   1,   1,1.02712035,  18.231865, 1.10000, 0.90000, 1.10000, 0.90000
66691,'BENKELMAN ~1',  69.0000,1,  49,   1,   1,1.02122748,  34.539372, 1.10000, 0.90000, 1.10000, 0.90000
66692,'BENKELMAN ~2', 161.0000,1,  49,   1,   1,1.01949847,  36.278779, 1.10000, 0.90000, 1.10000, 0.90000
66693,'BENKELMAN ~3',  69.0000,1,  49,   1,   1,1.02503335,  35.250893, 1.10000, 0.90000, 1.10000, 0.90000
66694,'BENKELMAN ~4', 161.0000,1,  49,   1,   1,1.01968884,  36.288822, 1.10000, 0.90000, 1.10000, 0.90000
66695,'BRUNING 1   ',  69.0000,1,  49,   1,   1,1.04476535,  24.599283, 1.10000, 0.90000, 1.10000, 0.90000
66696,'EXETER 7 1  ',  69.0000,1,  49,   1,   1,1.03350258,  22.693917, 1.10000, 0.90000, 1.10000, 0.90000
66697,'FAIRMONT ~13',  69.0000,1,  49,   1,   1,1.03278780,  22.477977, 1.10000, 0.90000, 1.10000, 0.90000
66698,'GENEVA 15 1 ',  69.0000,1,  49,   1,   1,1.03364408,  23.317569, 1.10000, 0.90000, 1.10000, 0.90000
66699,'GENEVA 16 1 ',  69.0000,1,  49,   1,   1,1.03493047,  23.539905, 1.10000, 0.90000, 1.10000, 0.90000
66700,'GENEVA 17 1 ', 161.0000,1,  49,   1,   1,1.04750776,  26.041981, 1.10000, 0.90000, 1.10000, 0.90000
66701,'GENEVA 17 2 ', 161.0000,1,  49,   1,   1,1.04748607,  26.039717, 1.10000, 0.90000, 1.10000, 0.90000
66702,'MILLIGAN 1  ',  69.0000,1,  49,   1,   1,1.03652191,  22.822322, 1.10000, 0.90000, 1.10000, 0.90000
66703,'SHICKLEY 1  ',  69.0000,1,  49,   1,   1,1.03356016,  22.463447, 1.10000, 0.90000, 1.10000, 0.90000
66704,'FRANKLIN 7~5', 161.0000,1,  49,   1,   1,1.03955674,  28.032964, 1.10000, 0.90000, 1.10000, 0.90000
66705,'FRANKLIN 7~6',  69.0000,1,  49,   1,   1,1.03458595,  28.237274, 1.10000, 0.90000, 1.10000, 0.90000
66706,'FRANKLIN 7~7',  18.0000,1,  49,   1,   1,1.02345276,  25.091470, 1.10000, 0.90000, 1.10000, 0.90000
66708,'FRANKLIN 7~9', 161.0000,1,  49,   1,   1,1.03960228,  28.032973, 1.10000, 0.90000, 1.10000, 0.90000
66709,'HILDRETH 1 1',  69.0000,1,  49,   1,   1,1.03074527,  28.533667, 1.10000, 0.90000, 1.10000, 0.90000
66710,'HILDRETH 2 1',  69.0000,1,  49,   1,   1,1.03268850,  28.294081, 1.10000, 0.90000, 1.10000, 0.90000
66711,'WILCOX 3 1  ',  69.0000,1,  49,   1,   1,1.03065002,  29.085886, 1.10000, 0.90000, 1.10000, 0.90000
66712,'WILCOX 3 2  ',  69.0000,1,  49,   1,   1,1.03064001,  29.084803, 1.10000, 0.90000, 1.10000, 0.90000
66713,'CAMBRIDGE~34', 500.0000,1,  49,   1,   1,1.02132106,  33.762305, 1.10000, 0.90000, 1.10000, 0.90000
66714,'CAMBRIDGE~35', 161.0000,1,  49,   1,   1,1.02588499,  33.400824, 1.10000, 0.90000, 1.10000, 0.90000
66715,'CAMBRIDGE~36',  69.0000,1,  49,   1,   1,1.03151572,  32.654199, 1.10000, 0.90000, 1.10000, 0.90000
66716,'CAMBRIDGE~37', 500.0000,1,  49,   1,   1,1.02127647,  33.759364, 1.10000, 0.90000, 1.10000, 0.90000
66717,'CAMBRIDGE~38', 161.0000,1,  49,   1,   1,1.02608895,  33.378161, 1.10000, 0.90000, 1.10000, 0.90000
66718,'CURTIS 1 1  ', 161.0000,1,  49,   1,   1,1.03254330,  32.635009, 1.10000, 0.90000, 1.10000, 0.90000
66719,'CURTIS 1 2  ', 161.0000,1,  49,   1,   1,1.03252769,  32.632130, 1.10000, 0.90000, 1.10000, 0.90000
66720,'INDIANOLA~16',  69.0000,1,  49,   1,   1,1.02558935,  32.823106, 1.10000, 0.90000, 1.10000, 0.90000
66721,'MAYWOOD 3 1 ',  69.0000,1,  49,   1,   1,1.02150595,  32.773105, 1.10000, 0.90000, 1.10000, 0.90000
66722,'MC COOK 1 1 ', 161.0000,1,  49,   1,   1,1.03404307,  34.340501, 1.10000, 0.90000, 1.10000, 0.90000
66723,'MC COOK 2 1 ',  69.0000,1,  49,   1,   1,1.02382302,  33.119922, 1.10000, 0.90000, 1.10000, 0.90000
66724,'MC COOK 3 1 ',  69.0000,1,  49,   1,   1,1.02173007,  33.071021, 1.10000, 0.90000, 1.10000, 0.90000
66725,'ARAPAHOE 1 1',  69.0000,1,  49,   1,   1,1.03070855,  31.896246, 1.10000, 0.90000, 1.10000, 0.90000
66726,'ARAPAHOE 2 1', 161.0000,1,  49,   1,   1,1.02908671,  32.380882, 1.10000, 0.90000, 1.10000, 0.90000
66727,'BEAVER CIT~1',  69.0000,1,  49,   1,   1,1.02554929,  30.197885, 1.10000, 0.90000, 1.10000, 0.90000
66728,'BEAVER CIT~2',  69.0000,1,  49,   1,   1,1.02936351,  30.069764, 1.10000, 0.90000, 1.10000, 0.90000
66729,'OXFORD 36 1 ',  69.0000,1,  49,   1,   1,1.02925062,  30.776071, 1.10000, 0.90000, 1.10000, 0.90000
66730,'OXFORD 36 2 ',  69.0000,1,  49,   1,   1,1.02923560,  30.773349, 1.10000, 0.90000, 1.10000, 0.90000
66731,'ADAMS 8 1   ',  69.0000,1,  49,   1,   1,1.03665268,  23.140741, 1.10000, 0.90000, 1.10000, 0.90000
66732,'BEATRICE 1 1', 161.0000,1,  49,   1,   1,1.04622686,  25.664537, 1.10000, 0.90000, 1.10000, 0.90000
66733,'BEATRICE 1 2',  69.0000,1,  49,   1,   1,1.04618907,  24.409412, 1.10000, 0.90000, 1.10000, 0.90000
66734,'BEATRICE 1 3', 161.0000,1,  49,   1,   1,1.04612720,  25.654491, 1.10000, 0.90000, 1.10000, 0.90000
66735,'BEATRICE 2 1', 161.0000,1,  49,   1,   1,1.04557383,  25.370058, 1.10000, 0.90000, 1.10000, 0.90000
66736,'BEATRICE 2 2',  69.0000,1,  49,   1,   1,1.04572558,  24.287161, 1.10000, 0.90000, 1.10000, 0.90000
66737,'BEATRICE 2 3', 161.0000,1,  49,   1,   1,1.04573834,  25.378498, 1.10000, 0.90000, 1.10000, 0.90000
66738,'BEATRICE 3 1',  69.0000,1,  49,   1,   1,1.04509091,  24.248059, 1.10000, 0.90000, 1.10000, 0.90000
66739,'DE WITT 7 1 ',  69.0000,1,  49,   1,   1,1.04702878,  24.273075, 1.10000, 0.90000, 1.10000, 0.90000
66740,'DILLER 1 1  ',  69.0000,1,  49,   1,   1,1.03444004,  25.390875, 1.10000, 0.90000, 1.10000, 0.90000
66741,'DILLER 1 2  ',  69.0000,1,  49,   1,   1,1.03443384,  25.390130, 1.10000, 0.90000, 1.10000, 0.90000
66742,'FILLEY 1    ',  69.0000,1,  49,   1,   1,1.03905690,  23.012432, 1.10000, 0.90000, 1.10000, 0.90000
66743,'FIRTH 1 1   ',  69.0000,1,  49,   1,   1,1.04011190,  23.688192, 1.10000, 0.90000, 1.10000, 0.90000
66744,'FIRTH 1 2   ',  69.0000,1,  49,   1,   1,1.04009330,  23.686234, 1.10000, 0.90000, 1.10000, 0.90000
66745,'FIRTH 2 1   ',  69.0000,1,  49,   1,   1,1.03702986,  23.187589, 1.10000, 0.90000, 1.10000, 0.90000
66746,'ODELL 3 1   ',  69.0000,1,  49,   1,   1,1.03648412,  25.461350, 1.10000, 0.90000, 1.10000, 0.90000
66747,'PICKRELL 1  ',  69.0000,1,  49,   1,   1,1.04121757,  23.766504, 1.10000, 0.90000, 1.10000, 0.90000
66748,'WILBER 1 1  ',  69.0000,1,  49,   1,   1,1.04302859,  24.051048, 1.10000, 0.90000, 1.10000, 0.90000
66749,'WILBER 1 2  ',  13.8000,1,  49,   1,   1,1.04259205,  23.892031, 1.10000, 0.90000, 1.10000, 0.90000
66750,'WILBER 1 3  ',  13.8000,1,  49,   1,   1,1.04303062,  24.054104, 1.10000, 0.90000, 1.10000, 0.90000
66752,'WILBER 1 5  ',  69.0000,1,  49,   1,   1,1.04304254,  24.053242, 1.10000, 0.90000, 1.10000, 0.90000
66753,'WILBER 1 7  ',  69.0000,1,  49,   1,   1,1.04302859,  24.051048, 1.10000, 0.90000, 1.10000, 0.90000
66754,'WILBER 2 1  ', 161.0000,1,  49,   1,   1,1.04523611,  24.897172, 1.10000, 0.90000, 1.10000, 0.90000
66755,'WILBER 2 2  ',  69.0000,1,  49,   1,   1,1.04476810,  23.821658, 1.10000, 0.90000, 1.10000, 0.90000
66756,'WILBER 2 3  ', 161.0000,1,  49,   1,   1,1.04529798,  24.910069, 1.10000, 0.90000, 1.10000, 0.90000
66757,'WYMORE 1 1  ', 161.0000,1,  49,   1,   1,1.04629195,  25.427968, 1.10000, 0.90000, 1.10000, 0.90000
66758,'WYMORE 1 2  ',  69.0000,1,  49,   1,   1,1.04708719,  25.175116, 1.10000, 0.90000, 1.10000, 0.90000
66759,'WYMORE 1 3  ', 161.0000,1,  49,   1,   1,1.04626715,  25.424182, 1.10000, 0.90000, 1.10000, 0.90000
66760,'WYMORE 2 1  ',  69.0000,1,  49,   1,   1,1.04619515,  25.132036, 1.10000, 0.90000, 1.10000, 0.90000
66761,'WYMORE 2 2  ',  69.0000,1,  49,   1,   1,1.04618537,  25.130672, 1.10000, 0.90000, 1.10000, 0.90000
66762,'LAKESIDE 1  ',  69.0000,1,  49,   1,   1,0.94408917,  30.618645, 1.10000, 0.90000, 1.10000, 0.90000
66763,'LEWELLEN 1  ', 161.0000,1,  49,   1,   1,0.95381695,  32.164641, 1.10000, 0.90000, 1.10000, 0.90000
66764,'LEWELLEN 2  ',  69.0000,1,  49,   1,   1,0.95362318,  31.885010, 1.10000, 0.90000, 1.10000, 0.90000
66765,'LEWELLEN 3  ', 161.0000,1,  49,   1,   1,0.95380539,  32.162596, 1.10000, 0.90000, 1.10000, 0.90000
66766,'OSHKOSH 13 1',  69.0000,1,  49,   1,   1,0.95579726,  31.830720, 1.10000, 0.90000, 1.10000, 0.90000
66767,'OSHKOSH 13 2',  69.0000,1,  49,   1,   1,0.95579165,  31.829511, 1.10000, 0.90000, 1.10000, 0.90000
66768,'OSHKOSH 14 1', 161.0000,1,  49,   1,   1,0.94921327,  32.662105, 1.10000, 0.90000, 1.10000, 0.90000
66769,'OSHKOSH 14 2',  69.0000,1,  49,   1,   1,0.95267135,  31.902127, 1.10000, 0.90000, 1.10000, 0.90000
66770,'OSHKOSH 14 3',  13.8000,1,  49,   1,   1,0.95409578,  31.600854, 1.10000, 0.90000, 1.10000, 0.90000
66772,'OSHKOSH 14 5', 161.0000,1,  49,   1,   1,0.94920534,  32.671441, 1.10000, 0.90000, 1.10000, 0.90000
66773,'BURWELL 1 1 ',  69.0000,1,  49,   1,   1,1.03150392,  26.450447, 1.10000, 0.90000, 1.10000, 0.90000
66774,'BURWELL 2 1 ', 161.0000,1,  49,   1,   1,1.03355742,  27.561772, 1.10000, 0.90000, 1.10000, 0.90000
66775,'BURWELL 2 2 ',  69.0000,1,  49,   1,   1,1.03368998,  26.626466, 1.10000, 0.90000, 1.10000, 0.90000
66776,'BURWELL 2 3 ', 161.0000,1,  49,   1,   1,1.03359246,  27.571956, 1.10000, 0.90000, 1.10000, 0.90000
66777,'BERTRAND 1  ',  69.0000,1,  49,   1,   1,1.02931106,  31.408748, 1.10000, 0.90000, 1.10000, 0.90000
66778,'GREELEY 3 1 ',  69.0000,1,  49,   1,   1,1.02844572,  25.292353, 1.10000, 0.90000, 1.10000, 0.90000
66779,'GREELEY 3 2 ',  69.0000,1,  49,   1,   1,1.02843225,  25.291024, 1.10000, 0.90000, 1.10000, 0.90000
66780,'SPALDING 1 1', 161.0000,1,  49,   1,   1,1.04170394,  24.620598, 1.10000, 0.90000, 1.10000, 0.90000
66781,'SPALDING 1 2', 161.0000,1,  49,   1,   1,1.04169762,  24.619991, 1.10000, 0.90000, 1.10000, 0.90000
66782,'SPALDING 2 1',  69.0000,1,  49,   1,   1,1.03376305,  24.030725, 1.10000, 0.90000, 1.10000, 0.90000
66783,'SPALDING 2 2',  69.0000,1,  49,   1,   1,1.03375828,  24.030045, 1.10000, 0.90000, 1.10000, 0.90000
66784,'WOLBACH 1   ',  69.0000,1,  49,   1,   1,1.03454220,  24.864477, 1.10000, 0.90000, 1.10000, 0.90000
66785,'ALDA 1      ',  69.0000,1,  49,   1,   1,1.03688431,  25.460637, 1.10000, 0.90000, 1.10000, 0.90000
66786,'CAIRO 14 1  ',  69.0000,1,  49,   1,   1,1.03872228,  26.255527, 1.10000, 0.90000, 1.10000, 0.90000
66787,'CAIRO 15 1  ', 161.0000,1,  49,   1,   1,1.03578138,  27.205595, 1.10000, 0.90000, 1.10000, 0.90000
66788,'DONIPHAN 4 1',  69.0000,1,  49,   1,   1,1.03797543,  25.743002, 1.10000, 0.90000, 1.10000, 0.90000
66789,'DONIPHAN 5 1',  69.0000,1,  49,   1,   1,1.03786016,  25.532466, 1.10000, 0.90000, 1.10000, 0.90000
66790,'GRAND ISL~35', 161.0000,1,  49,   1,   1,1.03947997,  25.965965, 1.10000, 0.90000, 1.10000, 0.90000
66791,'GRAND ISL~37',  69.0000,1,  49,   1,   1,1.04147804,  25.632279, 1.10000, 0.90000, 1.10000, 0.90000
66792,'GRAND ISL~38',  18.0000,1,  49,   1,   1,1.04121828,  25.675246, 1.10000, 0.90000, 1.10000, 0.90000
66794,'GRAND ISL~40',  13.8000,1,  49,   1,   1,1.04147804,  25.632279, 1.10000, 0.90000, 1.10000, 0.90000
66795,'GRAND ISL~41',  13.8000,1,  49,   1,   1,1.04147804,  25.632279, 1.10000, 0.90000, 1.10000, 0.90000
66797,'GRAND ISL~43', 161.0000,1,  49,   1,   1,1.03960884,  25.985129, 1.10000, 0.90000, 1.10000, 0.90000
66798,'GRAND ISL~36', 161.0000,1,  49,   1,   1,1.03934205,  25.948608, 1.10000, 0.90000, 1.10000, 0.90000
66799,'GRAND ISL~44',  69.0000,1,  49,   1,   1,1.03969002,  25.470327, 1.10000, 0.90000, 1.10000, 0.90000
66800,'GRAND ISL~45',  69.0000,1,  49,   1,   1,1.03951192,  25.454855, 1.10000, 0.90000, 1.10000, 0.90000
66801,'GRAND ISL~46', 161.0000,1,  49,   1,   1,1.03882325,  25.515121, 1.10000, 0.90000, 1.10000, 0.90000
66802,'GRAND ISL~47',  69.0000,1,  49,   1,   1,1.04046476,  25.553073, 1.10000, 0.90000, 1.10000, 0.90000
66803,'GRAND ISL~48',  13.8000,1,  49,   1,   1,1.04119873,  25.570000, 1.10000, 0.90000, 1.10000, 0.90000
66805,'GRAND ISL~50', 161.0000,1,  49,   1,   1,1.03854108,  25.501754, 1.10000, 0.90000, 1.10000, 0.90000
66806,'GRAND ISL~51', 161.0000,1,  49,   1,   1,1.03908455,  25.530036, 1.10000, 0.90000, 1.10000, 0.90000
66807,'GRAND ISL~52', 161.0000,1,  49,   1,   1,1.03928256,  25.872880, 1.10000, 0.90000, 1.10000, 0.90000
66808,'GRAND ISL~53',  69.0000,1,  49,   1,   1,1.03816259,  25.509688, 1.10000, 0.90000, 1.10000, 0.90000
66809,'GRAND ISL~54', 161.0000,1,  49,   1,   1,1.03914869,  25.857587, 1.10000, 0.90000, 1.10000, 0.90000
66810,'GRAND ISL~55',  69.0000,1,  49,   1,   1,1.03474236,  25.141177, 1.10000, 0.90000, 1.10000, 0.90000
66811,'GRAND ISL~56',  69.0000,1,  49,   1,   1,1.03483570,  25.153978, 1.10000, 0.90000, 1.10000, 0.90000
66812,'GRAND ISLA~3',  69.0000,1,  49,   1,   1,1.03853059,  25.315096, 1.10000, 0.90000, 1.10000, 0.90000
66813,'GRAND ISLA~4',  69.0000,1,  49,   1,   1,1.03859556,  25.326907, 1.10000, 0.90000, 1.10000, 0.90000
66814,'GRAND ISLA~5',  69.0000,1,  49,   1,   1,1.03859532,  25.281838, 1.10000, 0.90000, 1.10000, 0.90000
66815,'GRAND ISLA~6',  69.0000,1,  49,   1,   1,1.03867328,  25.294873, 1.10000, 0.90000, 1.10000, 0.90000
66816,'GRAND ISLA~7', 161.0000,1,  49,   1,   1,1.03884840,  26.270632, 1.10000, 0.90000, 1.10000, 0.90000
66817,'HAMPTON 31 1',  69.0000,1,  49,   1,   1,1.03981471,  23.529916, 1.10000, 0.90000, 1.10000, 0.90000
66818,'HENDERSON~20',  69.0000,1,  49,   1,   1,1.03382528,  22.535002, 1.10000, 0.90000, 1.10000, 0.90000
66819,'HENDERSON~21',  69.0000,1,  49,   1,   1,1.03383493,  22.536110, 1.10000, 0.90000, 1.10000, 0.90000
66820,'HENDERSON~25',  69.0000,1,  49,   1,   1,1.03794277,  23.235965, 1.10000, 0.90000, 1.10000, 0.90000
66821,'HENDERSON~26',  69.0000,1,  49,   1,   1,1.03793478,  23.234866, 1.10000, 0.90000, 1.10000, 0.90000
66822,'MARQUETTE ~4', 161.0000,1,  49,   1,   1,1.04143846,  24.795865, 1.10000, 0.90000, 1.10000, 0.90000
66823,'MARQUETTE ~5',  69.0000,1,  49,   1,   1,1.04378402,  23.897454, 1.10000, 0.90000, 1.10000, 0.90000
66824,'MARQUETTE ~6', 161.0000,1,  49,   1,   1,1.04144764,  24.807449, 1.10000, 0.90000, 1.10000, 0.90000
66825,'POLK 3 1    ',  69.0000,1,  49,   1,   1,1.04243565,  23.521133, 1.10000, 0.90000, 1.10000, 0.90000
66826,'POLK 3 2    ',  69.0000,1,  49,   1,   1,1.04241729,  23.518725, 1.10000, 0.90000, 1.10000, 0.90000
66827,'ALMA 14 1   ',  69.0000,1,  49,   1,   1,1.03103673,  28.169375, 1.10000, 0.90000, 1.10000, 0.90000
66828,'ALMA 15 1   ', 161.0000,1,  49,   1,   1,1.03250539,  31.348393, 1.10000, 0.90000, 1.10000, 0.90000
66829,'HOLDREGE 1 1', 161.0000,1,  49,   1,   1,1.03102791,  31.114944, 1.10000, 0.90000, 1.10000, 0.90000
66830,'HOLDREGE 1 2',  69.0000,1,  49,   1,   1,1.03020763,  29.395778, 1.10000, 0.90000, 1.10000, 0.90000
66831,'HOLDREGE 1 3', 161.0000,1,  49,   1,   1,1.03108227,  31.126255, 1.10000, 0.90000, 1.10000, 0.90000
66832,'HOLDREGE 2 1', 500.0000,1,  49,   1,   1,1.02627933,  32.516031, 1.10000, 0.90000, 1.10000, 0.90000
66833,'HOLDREGE 2 2', 161.0000,1,  49,   1,   1,1.02865207,  31.996612, 1.10000, 0.90000, 1.10000, 0.90000
66834,'HOLDREGE 2 3', 500.0000,1,  49,   1,   1,1.02622080,  32.564829, 1.10000, 0.90000, 1.10000, 0.90000
66835,'HOLDREGE 3 1',  69.0000,1,  49,   1,   1,1.02765191,  29.646194, 1.10000, 0.90000, 1.10000, 0.90000
66836,'HOLDREGE 3 2',  69.0000,1,  49,   1,   1,1.02769387,  29.651234, 1.10000, 0.90000, 1.10000, 0.90000
66837,'ORLEANS 8 1 ',  69.0000,1,  49,   1,   1,1.02489090,  30.536997, 1.10000, 0.90000, 1.10000, 0.90000
66838,'CULBERTSON~1',  69.0000,1,  49,   1,   1,1.02120030,  32.840748, 1.10000, 0.90000, 1.10000, 0.90000
66839,'CULBERTSON~2',  69.0000,1,  49,   1,   1,1.02113199,  32.857902, 1.10000, 0.90000, 1.10000, 0.90000
66840,'HAYES CENT~1',  69.0000,1,  49,   1,   1,1.02347505,  32.737961, 1.10000, 0.90000, 1.10000, 0.90000
66841,'HAYES CENT~2',  69.0000,1,  49,   1,   1,1.02346730,  32.737319, 1.10000, 0.90000, 1.10000, 0.90000
66842,'PALISADE 2 1',  69.0000,1,  49,   1,   1,1.02083623,  33.211037, 1.10000, 0.90000, 1.10000, 0.90000
66843,'PALISADE 2 2',  69.0000,1,  49,   1,   1,1.02082849,  33.210183, 1.10000, 0.90000, 1.10000, 0.90000
66844,'WALLACE 6 1 ',  69.0000,1,  49,   1,   1,1.00633621,  32.935865, 1.10000, 0.90000, 1.10000, 0.90000
66845,'WALLACE 6 2 ',  69.0000,1,  49,   1,   1,1.00634539,  32.936654, 1.10000, 0.90000, 1.10000, 0.90000
66846,'WALLACE 7 1 ', 161.0000,1,  49,   1,   1,1.00881445,  34.258450, 1.10000, 0.90000, 1.10000, 0.90000
66847,'WALLACE 7 2 ',  69.0000,1,  49,   1,   1,1.01185572,  33.285725, 1.10000, 0.90000, 1.10000, 0.90000
66848,'WALLACE 7 3 ',  13.8000,1,  49,   1,   1,1.00874865,  32.373611, 1.10000, 0.90000, 1.10000, 0.90000
66850,'WALLACE 7 5 ', 161.0000,1,  49,   1,   1,1.00881016,  34.267728, 1.10000, 0.90000, 1.10000, 0.90000
66851,'WALLACE 7 7 ', 161.0000,1,  49,   1,   1,1.00881445,  34.258450, 1.10000, 0.90000, 1.10000, 0.90000
66852,'STRATTON 3 1',  69.0000,1,  49,   1,   1,1.02150261,  34.792369, 1.10000, 0.90000, 1.10000, 0.90000
66853,'STRATTON 3 2',  69.0000,1,  49,   1,   1,1.02147913,  34.790675, 1.10000, 0.90000, 1.10000, 0.90000
66854,'TRENTON 57 1',  69.0000,1,  49,   1,   1,1.02445209,  33.548291, 1.10000, 0.90000, 1.10000, 0.90000
66855,'ATKINSON 4 1', 500.0000,1,  49,   1,   1,1.03283834,  27.553968, 1.10000, 0.90000, 1.10000, 0.90000
66856,'ATKINSON 4 2', 161.0000,1,  49,   1,   1,1.03404593,  27.303760, 1.10000, 0.90000, 1.10000, 0.90000
66857,'ATKINSON 4 3',  69.0000,1,  49,   1,   1,1.03678811,  26.988068, 1.10000, 0.90000, 1.10000, 0.90000
66858,'ATKINSON 4 4', 500.0000,1,  49,   1,   1,1.03488266,  27.557971, 1.10000, 0.90000, 1.10000, 0.90000
66859,'ATKINSON 4 6', 161.0000,1,  49,   1,   1,1.03403544,  27.285689, 1.10000, 0.90000, 1.10000, 0.90000
66860,'ATKINSON 5 1',  69.0000,1,  49,   1,   1,1.03420353,  26.854721, 1.10000, 0.90000, 1.10000, 0.90000
66861,'CHAMBERS 1  ',  69.0000,1,  49,   1,   1,1.03495526,  26.292671, 1.10000, 0.90000, 1.10000, 0.90000
66862,'ONEILL 1 1  ',  69.0000,1,  49,   1,   1,1.03367531,  26.104768, 1.10000, 0.90000, 1.10000, 0.90000
66863,'ONEILL 2 1  ',  69.0000,1,  49,   1,   1,1.03365946,  26.117723, 1.10000, 0.90000, 1.10000, 0.90000
66864,'ONEILL 2 2  ',  69.0000,1,  49,   1,   1,1.03361118,  26.114385, 1.10000, 0.90000, 1.10000, 0.90000
66865,'ONEILL 3 1  ', 161.0000,1,  49,   1,   1,1.03574252,  26.672905, 1.10000, 0.90000, 1.10000, 0.90000
66866,'ONEILL 3 2  ',  69.0000,1,  49,   1,   1,1.03458357,  26.204337, 1.10000, 0.90000, 1.10000, 0.90000
66867,'ONEILL 3 3  ', 161.0000,1,  49,   1,   1,1.03570676,  26.669356, 1.10000, 0.90000, 1.10000, 0.90000
66868,'STUART 13 1 ', 161.0000,1,  49,   1,   1,1.03242218,  27.403631, 1.10000, 0.90000, 1.10000, 0.90000
66869,'STUART 13 2 ',  69.0000,1,  49,   1,   1,1.03279459,  27.095246, 1.10000, 0.90000, 1.10000, 0.90000
66870,'STUART 13 3 ',  24.0000,1,  49,   1,   1,1.03078651,  26.365737, 1.10000, 0.90000, 1.10000, 0.90000
66872,'STUART 13 5 ', 161.0000,1,  49,   1,   1,1.03242946,  27.407244, 1.10000, 0.90000, 1.10000, 0.90000
66873,'STUART 14 1 ',  69.0000,1,  49,   1,   1,1.03248370,  26.915926, 1.10000, 0.90000, 1.10000, 0.90000
66874,'FARWELL 5 1 ',  69.0000,1,  49,   1,   1,1.03074992,  27.105688, 1.10000, 0.90000, 1.10000, 0.90000
66875,'PALMER 3 1  ',  69.0000,1,  49,   1,   1,1.02966332,  23.920929, 1.10000, 0.90000, 1.10000, 0.90000
66876,'PALMER 4 1  ',  69.0000,1,  49,   1,   1,1.03538990,  24.922273, 1.10000, 0.90000, 1.10000, 0.90000
66877,'SAINT LIBO~1',  69.0000,1,  49,   1,   1,1.03628421,  25.011372, 1.10000, 0.90000, 1.10000, 0.90000
66878,'SAINT LIBO~2',  69.0000,1,  49,   1,   1,1.03627050,  25.010165, 1.10000, 0.90000, 1.10000, 0.90000
66879,'SAINT PA~191', 161.0000,1,  49,   1,   1,1.03502882,  27.473763, 1.10000, 0.90000, 1.10000, 0.90000
66880,'SAINT PA~192',  69.0000,1,  49,   1,   1,1.03622794,  27.011757, 1.10000, 0.90000, 1.10000, 0.90000
66881,'SAINT PA~193', 161.0000,1,  49,   1,   1,1.03498900,  27.468272, 1.10000, 0.90000, 1.10000, 0.90000
66882,'SAINT PA~194', 161.0000,1,  49,   1,   1,1.04161930,  25.047405, 1.10000, 0.90000, 1.10000, 0.90000
66883,'SAINT PA~195',  69.0000,1,  49,   1,   1,1.03680789,  24.786972, 1.10000, 0.90000, 1.10000, 0.90000
66884,'SAINT PA~196', 161.0000,1,  49,   1,   1,1.04167652,  25.049639, 1.10000, 0.90000, 1.10000, 0.90000
66885,'FAIRBURY 3 1',  69.0000,1,  49,   1,   1,1.04574561,  25.645940, 1.10000, 0.90000, 1.10000, 0.90000
66886,'FAIRBURY 3 2',  69.0000,1,  49,   1,   1,1.04577124,  25.649782, 1.10000, 0.90000, 1.10000, 0.90000
66887,'FAIRBURY 4 1',  69.0000,1,  49,   1,   1,1.04573762,  25.753694, 1.10000, 0.90000, 1.10000, 0.90000
66888,'FAIRBURY 4 2',  69.0000,1,  49,   1,   1,1.04577446,  25.757239, 1.10000, 0.90000, 1.10000, 0.90000
66889,'FAIRBURY 5 1',  69.0000,1,  49,   1,   1,1.04154527,  25.253801, 1.10000, 0.90000, 1.10000, 0.90000
66890,'FAIRBURY 5 2',  69.0000,1,  49,   1,   1,1.04158187,  25.257345, 1.10000, 0.90000, 1.10000, 0.90000
66891,'PLYMOUTH 3~8',  69.0000,1,  49,   1,   1,1.04177797,  24.644144, 1.10000, 0.90000, 1.10000, 0.90000
66892,'STERLING ~20',  69.0000,1,  49,   1,   1,1.03740561,  22.679016, 1.10000, 0.90000, 1.10000, 0.90000
66893,'TECUMSEH 6 1',  69.0000,1,  49,   1,   1,1.04232872,  23.015572, 1.10000, 0.90000, 1.10000, 0.90000
66894,'TECUMSEH 6 2',  18.0000,1,  49,   1,   1,1.04232872,  23.015572, 1.10000, 0.90000, 1.10000, 0.90000
66895,'TECUMSEH 6 3',  18.0000,1,  49,   1,   1,1.04232872,  23.015572, 1.10000, 0.90000, 1.10000, 0.90000
66897,'TECUMSEH 6 5',  69.0000,1,  49,   1,   1,1.04230595,  23.013160, 1.10000, 0.90000, 1.10000, 0.90000
66898,'TECUMSEH 6 7',  69.0000,1,  49,   1,   1,1.04235113,  23.017919, 1.10000, 0.90000, 1.10000, 0.90000
66899,'TECUMSEH 7 1',  69.0000,1,  49,   1,   1,1.04368389,  23.068059, 1.10000, 0.90000, 1.10000, 0.90000
66900,'TECUMSEH 8 1',  69.0000,1,  49,   1,   1,1.04496932,  23.158395, 1.10000, 0.90000, 1.10000, 0.90000
66901,'AXTELL 2 1  ',  69.0000,1,  49,   1,   1,1.03000915,  27.733555, 1.10000, 0.90000, 1.10000, 0.90000
66902,'MINDEN 7 1  ',  69.0000,1,  49,   1,   1,1.03512335,  27.333562, 1.10000, 0.90000, 1.10000, 0.90000
66903,'MINDEN 7 2  ',  69.0000,1,  49,   1,   1,1.03509796,  27.330809, 1.10000, 0.90000, 1.10000, 0.90000
66904,'MINDEN 8 1  ', 161.0000,1,  49,   1,   1,1.03318679,  29.834652, 1.10000, 0.90000, 1.10000, 0.90000
66905,'MINDEN 8 2  ',  69.0000,1,  49,   1,   1,1.03639114,  27.947698, 1.10000, 0.90000, 1.10000, 0.90000
66906,'MINDEN 8 3  ', 161.0000,1,  49,   1,   1,1.03312325,  29.829168, 1.10000, 0.90000, 1.10000, 0.90000
66907,'BRULE 1 1   ',  69.0000,1,  49,   1,   1,0.97466493,  31.811008, 1.10000, 0.90000, 1.10000, 0.90000
66908,'BRULE 2 1   ',  69.0000,1,  49,   1,   1,0.98248100,  32.063008, 1.10000, 0.90000, 1.10000, 0.90000
66909,'OGALLALA 1 1',  69.0000,1,  49,   1,   1,0.98856807,  32.030380, 1.10000, 0.90000, 1.10000, 0.90000
66910,'OGALLALA 2 1',  69.0000,1,  49,   1,   1,0.98794270,  32.346451, 1.10000, 0.90000, 1.10000, 0.90000
66911,'OGALLALA 3 1', 161.0000,1,  49,   1,   1,0.98832244,  33.277177, 1.10000, 0.90000, 1.10000, 0.90000
66912,'OGALLALA 3 2',  69.0000,1,  49,   1,   1,0.98884642,  32.333723, 1.10000, 0.90000, 1.10000, 0.90000
66913,'OGALLALA 3 3', 161.0000,1,  49,   1,   1,0.98824519,  33.272891, 1.10000, 0.90000, 1.10000, 0.90000
66914,'PAXTON 5 1  ',  69.0000,1,  49,   1,   1,0.99052745,  32.325947, 1.10000, 0.90000, 1.10000, 0.90000
66915,'SPRINGVIEW~1',  69.0000,1,  49,   1,   1,1.02375686,  28.590943, 1.10000, 0.90000, 1.10000, 0.90000
66916,'DIX 2 1     ',  69.0000,1,  49,   1,   1,0.92642975,  31.001638, 1.10000, 0.90000, 1.10000, 0.90000
66917,'BLOOMFIEL~24',  69.0000,1,  49,   1,   1,1.04280901,  23.348759, 1.10000, 0.90000, 1.10000, 0.90000
66918,'BLOOMFIEL~25',  69.0000,1,  49,   1,   1,1.04279256,  23.347533, 1.10000, 0.90000, 1.10000, 0.90000
66919,'BLOOMFIEL~26',  69.0000,1,  49,   1,   1,1.04333830,  23.607075, 1.10000, 0.90000, 1.10000, 0.90000
66920,'BLOOMFIEL~27',  69.0000,1,  49,   1,   1,1.04333055,  23.605795, 1.10000, 0.90000, 1.10000, 0.90000
66921,'NIOBRARA 1  ', 161.0000,1,  49,   1,   1,1.04458952,  24.213299, 1.10000, 0.90000, 1.10000, 0.90000
66922,'NIOBRARA 2  ', 161.0000,1,  49,   1,   1,1.04454303,  24.210309, 1.10000, 0.90000, 1.10000, 0.90000
66923,'VERDIGRE 1 1',  69.0000,1,  49,   1,   1,1.04395139,  23.264517, 1.10000, 0.90000, 1.10000, 0.90000
66924,'VERDIGRE 1 2',  69.0000,1,  49,   1,   1,1.04396582,  23.266046, 1.10000, 0.90000, 1.10000, 0.90000
66925,'VERDIGRE 2 1',  69.0000,1,  49,   1,   1,1.04403782,  23.305166, 1.10000, 0.90000, 1.10000, 0.90000
66926,'VERDIGRE 2 2',  69.0000,1,  49,   1,   1,1.04404211,  23.305883, 1.10000, 0.90000, 1.10000, 0.90000
66927,'BENNET 1 1  ', 161.0000,1,  49,   1,   1,1.04101443,  24.102238, 1.10000, 0.90000, 1.10000, 0.90000
66928,'BENNET 1 2  ',  69.0000,1,  49,   1,   1,1.04725194,  23.225862, 1.10000, 0.90000, 1.10000, 0.90000
66929,'BENNET 1 3  ', 161.0000,1,  49,   1,   1,1.04100418,  24.099931, 1.10000, 0.90000, 1.10000, 0.90000
66930,'BENNET 2 1  ',  69.0000,1,  49,   1,   1,1.04208589,  22.566527, 1.10000, 0.90000, 1.10000, 0.90000
66931,'CERESCO 1   ',  69.0000,1,  49,   1,   1,1.03340232,  20.827106, 1.10000, 0.90000, 1.10000, 0.90000
66932,'CRETE 5 1   ', 161.0000,1,  49,   1,   1,1.04367650,  24.626334, 1.10000, 0.90000, 1.10000, 0.90000
66933,'CRETE 5 2   ', 161.0000,1,  49,   1,   1,1.04373801,  24.632613, 1.10000, 0.90000, 1.10000, 0.90000
66934,'CRETE 6 1   ',  69.0000,1,  49,   1,   1,1.04159486,  21.879379, 1.10000, 0.90000, 1.10000, 0.90000
66935,'CRETE 6 2   ',  13.8000,1,  49,   1,   1,1.04159486,  21.879379, 1.10000, 0.90000, 1.10000, 0.90000
66936,'CRETE 6 3   ',  13.8000,1,  49,   1,   1,1.04159486,  21.879379, 1.10000, 0.90000, 1.10000, 0.90000
66938,'CRETE 6 5   ',  69.0000,1,  49,   1,   1,1.04155207,  21.873029, 1.10000, 0.90000, 1.10000, 0.90000
66939,'CRETE 6 7   ',  69.0000,1,  49,   1,   1,1.04164433,  21.885772, 1.10000, 0.90000, 1.10000, 0.90000
66940,'CRETE 7 1   ', 161.0000,1,  49,   1,   1,1.04339361,  24.773648, 1.10000, 0.90000, 1.10000, 0.90000
66941,'DENTON 5 1  ',  69.0000,1,  49,   1,   1,1.03863776,  21.387979, 1.10000, 0.90000, 1.10000, 0.90000
66942,'DENTON 5 2  ',  69.0000,1,  49,   1,   1,1.03861845,  21.385729, 1.10000, 0.90000, 1.10000, 0.90000
66943,'HICKMAN 3 1 ', 161.0000,1,  49,   1,   1,1.04162300,  24.460904, 1.10000, 0.90000, 1.10000, 0.90000
66944,'HICKMAN 3 2 ',  69.0000,1,  49,   1,   1,1.04225338,  24.055733, 1.10000, 0.90000, 1.10000, 0.90000
66945,'HICKMAN 3 3 ',  18.0000,1,  49,   1,   1,1.04235291,  23.994688, 1.10000, 0.90000, 1.10000, 0.90000
66947,'HICKMAN 3 5 ', 161.0000,1,  49,   1,   1,1.04168522,  24.469252, 1.10000, 0.90000, 1.10000, 0.90000
66948,'HICKMAN 3 7 ', 161.0000,1,  49,   1,   1,1.04157007,  24.455503, 1.10000, 0.90000, 1.10000, 0.90000
66949,'HICKMAN 4 1 ',  69.0000,1,  49,   1,   1,1.03505659,  22.903781, 1.10000, 0.90000, 1.10000, 0.90000
66950,'HICKMAN 5 1 ',  69.0000,1,  49,   1,   1,1.03458881,  22.560275, 1.10000, 0.90000, 1.10000, 0.90000
66951,'LINCOLN 21 1',  69.0000,1,  49,   1,   1,1.03255975,  21.242880, 1.10000, 0.90000, 1.10000, 0.90000
66952,'LINCOLN 21 2',  69.0000,1,  49,   1,   1,1.03241646,  21.228549, 1.10000, 0.90000, 1.10000, 0.90000
66953,'LINCOLN 22 1',  69.0000,1,  49,   1,   1,1.03413749,  20.820928, 1.10000, 0.90000, 1.10000, 0.90000
66954,'LINCOLN 22 2',  69.0000,1,  49,   1,   1,1.03434348,  20.833074, 1.10000, 0.90000, 1.10000, 0.90000
66955,'LINCOLN 23 1',  69.0000,1,  49,   1,   1,1.03170419,  20.787937, 1.10000, 0.90000, 1.10000, 0.90000
66956,'LINCOLN 24 1',  69.0000,1,  49,   1,   1,1.02816069,  20.840932, 1.10000, 0.90000, 1.10000, 0.90000
66957,'LINCOLN 24 2',  69.0000,1,  49,   1,   1,1.02792776,  20.826992, 1.10000, 0.90000, 1.10000, 0.90000
66958,'LINCOLN 25 1',  69.0000,1,  49,   1,   1,1.03783417,  21.596331, 1.10000, 0.90000, 1.10000, 0.90000
66959,'LINCOLN 26 1',  69.0000,1,  49,   1,   1,1.03312898,  20.749117, 1.10000, 0.90000, 1.10000, 0.90000
66960,'LINCOLN 26 2',  69.0000,1,  49,   1,   1,1.03302622,  20.740493, 1.10000, 0.90000, 1.10000, 0.90000
66961,'LINCOLN 27 1',  69.0000,1,  49,   1,   1,1.03146422,  21.199703, 1.10000, 0.90000, 1.10000, 0.90000
66962,'LINCOLN 28 1',  69.0000,1,  49,   1,   1,1.03517067,  20.910267, 1.10000, 0.90000, 1.10000, 0.90000
66963,'LINCOLN 29 1',  69.0000,1,  49,   1,   1,1.03871012,  20.741908, 1.10000, 0.90000, 1.10000, 0.90000
66964,'LINCOLN 30 1',  69.0000,1,  49,   1,   1,1.03985059,  20.924133, 1.10000, 0.90000, 1.10000, 0.90000
66965,'LINCOLN 31 1',  69.0000,1,  49,   1,   1,1.03804362,  20.880404, 1.10000, 0.90000, 1.10000, 0.90000
66966,'LINCOLN 32 1',  69.0000,1,  49,   1,   1,1.03463602,  21.123576, 1.10000, 0.90000, 1.10000, 0.90000
66967,'LINCOLN 32 2',  69.0000,1,  49,   1,   1,1.03455138,  21.112897, 1.10000, 0.90000, 1.10000, 0.90000
66968,'LINCOLN 33 1',  69.0000,1,  49,   1,   1,1.04068041,  21.096747, 1.10000, 0.90000, 1.10000, 0.90000
66969,'LINCOLN 34 1',  69.0000,1,  49,   1,   1,1.03683865,  20.695693, 1.10000, 0.90000, 1.10000, 0.90000
66970,'LINCOLN 35 1',  69.0000,1,  49,   1,   1,1.03382397,  20.653302, 1.10000, 0.90000, 1.10000, 0.90000
66971,'LINCOLN 36 1',  69.0000,1,  49,   1,   1,1.03648853,  21.064237, 1.10000, 0.90000, 1.10000, 0.90000
66972,'LINCOLN 37 1', 161.0000,1,  49,   1,   1,1.03043616,  23.042343, 1.10000, 0.90000, 1.10000, 0.90000
66973,'LINCOLN 37 2',  69.0000,1,  49,   1,   1,1.03892338,  21.018205, 1.10000, 0.90000, 1.10000, 0.90000
66974,'LINCOLN 37 3', 161.0000,1,  49,   1,   1,1.03034461,  23.027052, 1.10000, 0.90000, 1.10000, 0.90000
66975,'LINCOLN 38 1',  69.0000,1,  49,   1,   1,1.02716780,  20.841622, 1.10000, 0.90000, 1.10000, 0.90000
66976,'LINCOLN 39 1',  69.0000,1,  49,   1,   1,1.03705168,  20.834939, 1.10000, 0.90000, 1.10000, 0.90000
66977,'LINCOLN 39 2',  69.0000,1,  49,   1,   1,1.03698349,  20.818061, 1.10000, 0.90000, 1.10000, 0.90000
66978,'LINCOLN 40 1',  69.0000,1,  49,   1,   1,1.02961731,  21.043063, 1.10000, 0.90000, 1.10000, 0.90000
66979,'LINCOLN 40 2',  69.0000,1,  49,   1,   1,1.02976441,  21.057260, 1.10000, 0.90000, 1.10000, 0.90000
66980,'LINCOLN 41 1',  69.0000,1,  49,   1,   1,1.04139221,  21.134181, 1.10000, 0.90000, 1.10000, 0.90000
66981,'LINCOLN 42 1', 161.0000,1,  49,   1,   1,1.02653408,  22.848675, 1.10000, 0.90000, 1.10000, 0.90000
66982,'LINCOLN 42 2',  69.0000,1,  49,   1,   1,1.03961658,  20.722196, 1.10000, 0.90000, 1.10000, 0.90000
66983,'LINCOLN 42 3', 161.0000,1,  49,   1,   1,1.02686608,  22.863099, 1.10000, 0.90000, 1.10000, 0.90000
66984,'LINCOLN 43 1',  69.0000,1,  49,   1,   1,1.03828025,  21.361746, 1.10000, 0.90000, 1.10000, 0.90000
66985,'LINCOLN 44 1', 161.0000,1,  49,   1,   1,1.02748895,  22.965659, 1.10000, 0.90000, 1.10000, 0.90000
66986,'LINCOLN 44 2',  69.0000,1,  49,   1,   1,1.03811121,  20.937860, 1.10000, 0.90000, 1.10000, 0.90000
66987,'LINCOLN 44 3', 161.0000,1,  49,   1,   1,1.02735245,  22.955243, 1.10000, 0.90000, 1.10000, 0.90000
66988,'LINCOLN 45 1', 161.0000,1,  49,   1,   1,1.03797412,  23.158149, 1.10000, 0.90000, 1.10000, 0.90000
66989,'LINCOLN 45 2',  69.0000,1,  49,   1,   1,1.04322648,  21.111544, 1.10000, 0.90000, 1.10000, 0.90000
66990,'LINCOLN 45 3', 161.0000,1,  49,   1,   1,1.03788984,  23.147719, 1.10000, 0.90000, 1.10000, 0.90000
66991,'LINCOLN 46 1', 161.0000,1,  49,   1,   1,1.04013240,  22.993904, 1.10000, 0.90000, 1.10000, 0.90000
66992,'LINCOLN 47 1',  69.0000,1,  49,   1,   1,1.03128958,  20.842578, 1.10000, 0.90000, 1.10000, 0.90000
66993,'LINCOLN 47 2',  69.0000,1,  49,   1,   1,1.03151202,  20.852151, 1.10000, 0.90000, 1.10000, 0.90000
66994,'LINCOLN 48 1',  69.0000,1,  49,   1,   1,1.03690076,  22.137019, 1.10000, 0.90000, 1.10000, 0.90000
66995,'LINCOLN 48 2',  69.0000,1,  49,   1,   1,1.03680325,  22.127192, 1.10000, 0.90000, 1.10000, 0.90000
66996,'LINCOLN 49 1', 161.0000,1,  49,   1,   1,1.03851092,  22.993359, 1.10000, 0.90000, 1.10000, 0.90000
66997,'LINCOLN 49 2',  69.0000,1,  49,   1,   1,1.03641593,  21.076818, 1.10000, 0.90000, 1.10000, 0.90000
66998,'LINCOLN 49 3',  13.8000,1,  49,   1,   1,1.03559804,  19.605262, 1.10000, 0.90000, 1.10000, 0.90000
67000,'LINCOLN 49 5', 161.0000,1,  49,   1,   1,1.03839493,  22.983682, 1.10000, 0.90000, 1.10000, 0.90000
67001,'LINCOLN 50 1',  69.0000,1,  49,   1,   1,1.03303409,  21.188304, 1.10000, 0.90000, 1.10000, 0.90000
67002,'LINCOLN 50 2',  69.0000,1,  49,   1,   1,1.03290057,  21.178940, 1.10000, 0.90000, 1.10000, 0.90000
67003,'LINCOLN 51 1',  69.0000,1,  49,   1,   1,1.03402877,  21.358691, 1.10000, 0.90000, 1.10000, 0.90000
67004,'LINCOLN 52 1',  69.0000,1,  49,   1,   1,1.03628051,  21.189769, 1.10000, 0.90000, 1.10000, 0.90000
67005,'LINCOLN 52 2',  69.0000,1,  49,   1,   1,1.03634310,  21.198821, 1.10000, 0.90000, 1.10000, 0.90000
67006,'LINCOLN 53 1',  69.0000,1,  49,   1,   1,1.03402627,  21.370041, 1.10000, 0.90000, 1.10000, 0.90000
67007,'LINCOLN 54 1', 161.0000,1,  49,   1,   1,1.03723598,  23.676180, 1.10000, 0.90000, 1.10000, 0.90000
67008,'LINCOLN 54 2',  69.0000,1,  49,   1,   1,1.03961980,  22.267865, 1.10000, 0.90000, 1.10000, 0.90000
67009,'LINCOLN 54 3', 161.0000,1,  49,   1,   1,1.03705871,  23.656092, 1.10000, 0.90000, 1.10000, 0.90000
67010,'LINCOLN 55 1', 161.0000,1,  49,   1,   1,1.03551781,  23.599883, 1.10000, 0.90000, 1.10000, 0.90000
67011,'LINCOLN 55 2',  69.0000,1,  49,   1,   1,1.04134762,  21.863045, 1.10000, 0.90000, 1.10000, 0.90000
67012,'LINCOLN 55 3', 161.0000,1,  49,   1,   1,1.03589392,  23.616649, 1.10000, 0.90000, 1.10000, 0.90000
67013,'LINCOLN 56 1', 500.0000,1,  49,   1,   1,1.04134309,  25.350251, 1.10000, 0.90000, 1.10000, 0.90000
67014,'LINCOLN 56 2', 161.0000,1,  49,   1,   1,1.03780043,  23.915660, 1.10000, 0.90000, 1.10000, 0.90000
67015,'LINCOLN 56 3',  69.0000,1,  49,   1,   1,1.03514743,  21.775370, 1.10000, 0.90000, 1.10000, 0.90000
67016,'LINCOLN 56 4', 161.0000,1,  49,   1,   1,1.03732610,  23.840625, 1.10000, 0.90000, 1.10000, 0.90000
67017,'LINCOLN 56 6', 500.0000,1,  49,   1,   1,1.04197645,  25.449092, 1.10000, 0.90000, 1.10000, 0.90000
67018,'LINCOLN 57 1', 161.0000,1,  49,   1,   1,1.03161049,  23.122053, 1.10000, 0.90000, 1.10000, 0.90000
67019,'LINCOLN 57 2',  69.0000,1,  49,   1,   1,1.03457189,  21.001923, 1.10000, 0.90000, 1.10000, 0.90000
67020,'LINCOLN 57 3', 161.0000,1,  49,   1,   1,1.03142548,  23.101086, 1.10000, 0.90000, 1.10000, 0.90000
67021,'LINCOLN 58 1', 161.0000,1,  49,   1,   1,1.03795612,  23.148539, 1.10000, 0.90000, 1.10000, 0.90000
67022,'LINCOLN 58 2',  69.0000,1,  49,   1,   1,1.03848064,  21.672262, 1.10000, 0.90000, 1.10000, 0.90000
67023,'LINCOLN 58 3', 161.0000,1,  49,   1,   1,1.03772128,  23.131397, 1.10000, 0.90000, 1.10000, 0.90000
67024,'LINCOLN 59 1', 500.0000,1,  49,   1,   1,1.03996789,  24.971749, 1.10000, 0.90000, 1.10000, 0.90000
67025,'LINCOLN 59 2', 161.0000,1,  49,   1,   1,1.04195893,  23.596661, 1.10000, 0.90000, 1.10000, 0.90000
67026,'LINCOLN 59 3',  69.0000,1,  49,   1,   1,1.04086518,  21.832761, 1.10000, 0.90000, 1.10000, 0.90000
67027,'LINCOLN 59 4',  13.8000,1,  49,   1,   1,1.04094934,  22.056991, 1.10000, 0.90000, 1.10000, 0.90000
67029,'LINCOLN 59 6', 500.0000,1,  49,   1,   1,1.03979373,  24.953188, 1.10000, 0.90000, 1.10000, 0.90000
67030,'LINCOLN 59 8', 161.0000,1,  49,   1,   1,1.04107559,  23.495873, 1.10000, 0.90000, 1.10000, 0.90000
67031,'LINCOLN 60 1', 161.0000,1,  49,   1,   1,1.03964472,  23.234956, 1.10000, 0.90000, 1.10000, 0.90000
67032,'LINCOLN 60 2',  69.0000,1,  49,   1,   1,1.03377473,  21.116382, 1.10000, 0.90000, 1.10000, 0.90000
67033,'LINCOLN 60 3', 161.0000,1,  49,   1,   1,1.03980291,  23.255869, 1.10000, 0.90000, 1.10000, 0.90000
67034,'LINCOLN 61 1', 161.0000,1,  49,   1,   1,1.03786242,  23.206451, 1.10000, 0.90000, 1.10000, 0.90000
67035,'LINCOLN 61 2',  69.0000,1,  49,   1,   1,1.03830409,  21.633709, 1.10000, 0.90000, 1.10000, 0.90000
67036,'LINCOLN 61 3', 161.0000,1,  49,   1,   1,1.03772306,  23.189821, 1.10000, 0.90000, 1.10000, 0.90000
67037,'LINCOLN 62 1', 161.0000,1,  49,   1,   1,1.03494406,  23.281571, 1.10000, 0.90000, 1.10000, 0.90000
67038,'LINCOLN 62 2',  69.0000,1,  49,   1,   1,1.04391956,  21.595960, 1.10000, 0.90000, 1.10000, 0.90000
67039,'LINCOLN 62 3', 161.0000,1,  49,   1,   1,1.03542221,  23.295299, 1.10000, 0.90000, 1.10000, 0.90000
67040,'LINCOLN 63 1', 161.0000,1,  49,   1,   1,1.03997540,  23.943486, 1.10000, 0.90000, 1.10000, 0.90000
67041,'LINCOLN 64 1',  69.0000,1,  49,   1,   1,1.03689206,  21.402210, 1.10000, 0.90000, 1.10000, 0.90000
67042,'LINCOLN 65 1',  69.0000,1,  49,   1,   1,1.03962219,  21.703778, 1.10000, 0.90000, 1.10000, 0.90000
67043,'LINCOLN 66 1',  69.0000,1,  49,   1,   1,1.04108429,  21.550002, 1.10000, 0.90000, 1.10000, 0.90000
67044,'LINCOLN 67 1',  69.0000,1,  49,   1,   1,1.03892684,  21.523907, 1.10000, 0.90000, 1.10000, 0.90000
67045,'LINCOLN 67 2',  69.0000,1,  49,   1,   1,1.03894210,  21.527204, 1.10000, 0.90000, 1.10000, 0.90000
67046,'LINCOLN 68 1',  69.0000,1,  49,   1,   1,1.03056073,  21.197752, 1.10000, 0.90000, 1.10000, 0.90000
67047,'LINCOLN 69 1',  69.0000,1,  49,   1,   1,1.03481376,  22.239321, 1.10000, 0.90000, 1.10000, 0.90000
67048,'LINCOLN 70 1', 161.0000,1,  49,   1,   1,1.03885043,  23.270093, 1.10000, 0.90000, 1.10000, 0.90000
67049,'LINCOLN 70 2',  69.0000,1,  49,   1,   1,1.04440641,  22.024951, 1.10000, 0.90000, 1.10000, 0.90000
67050,'LINCOLN 70 3', 161.0000,1,  49,   1,   1,1.03897858,  23.282023, 1.10000, 0.90000, 1.10000, 0.90000
67051,'LINCOLN 71 1',  69.0000,1,  49,   1,   1,1.04223847,  21.422019, 1.10000, 0.90000, 1.10000, 0.90000
67052,'LINCOLN 71 2',  69.0000,1,  49,   1,   1,1.04227185,  21.426472, 1.10000, 0.90000, 1.10000, 0.90000
67053,'MALCOLM 1   ',  69.0000,1,  49,   1,   1,1.04161632,  21.788148, 1.10000, 0.90000, 1.10000, 0.90000
67054,'VALPARAIS~12', 161.0000,1,  49,   1,   1,1.03975964,  22.777417, 1.10000, 0.90000, 1.10000, 0.90000
67055,'VALPARAIS~13',  69.0000,1,  49,   1,   1,1.03517234,  22.239919, 1.10000, 0.90000, 1.10000, 0.90000
67056,'VALPARAIS~14', 161.0000,1,  49,   1,   1,1.03981626,  22.781529, 1.10000, 0.90000, 1.10000, 0.90000
67057,'BRADY 1 1   ',  69.0000,1,  49,   1,   1,1.00546741,  30.741961, 1.10000, 0.90000, 1.10000, 0.90000
67058,'BRADY 1 2   ',  69.0000,1,  49,   1,   1,1.00545204,  30.740742, 1.10000, 0.90000, 1.10000, 0.90000
67059,'HERSHEY 5 1 ',  69.0000,1,  49,   1,   1,0.98362029,  32.292923, 1.10000, 0.90000, 1.10000, 0.90000
67060,'HERSHEY 5 2 ',  69.0000,1,  49,   1,   1,0.98372275,  32.292967, 1.10000, 0.90000, 1.10000, 0.90000
67061,'HERSHEY 6 1 ',  69.0000,1,  49,   1,   1,0.98023337,  31.972980, 1.10000, 0.90000, 1.10000, 0.90000
67062,'MAXWELL 3 1 ',  69.0000,1,  49,   1,   1,1.00891924,  31.296897, 1.10000, 0.90000, 1.10000, 0.90000
67063,'MAXWELL 3 2 ',  69.0000,1,  49,   1,   1,1.00892186,  31.297528, 1.10000, 0.90000, 1.10000, 0.90000
67064,'NORTH PLAT~1',  69.0000,1,  49,   1,   1,1.00333774,  31.141172, 1.10000, 0.90000, 1.10000, 0.90000
67065,'NORTH PLAT~2', 500.0000,1,  49,   1,   1,0.99813592,  33.200822, 1.10000, 0.90000, 1.10000, 0.90000
67066,'NORTH PLAT~3', 161.0000,1,  49,   1,   1,1.00083613,  32.897862, 1.10000, 0.90000, 1.10000, 0.90000
67067,'NORTH PLAT~4',  69.0000,1,  49,   1,   1,1.00515819,  32.037719, 1.10000, 0.90000, 1.10000, 0.90000
67068,'NORTH PLAT~5',  13.8000,1,  49,   1,   1,0.99886596,  33.118436, 1.10000, 0.90000, 1.10000, 0.90000
67070,'NORTH PLAT~7', 161.0000,1,  49,   1,   1,1.00069439,  32.881777, 1.10000, 0.90000, 1.10000, 0.90000
67071,'NORTH PLAT~8', 161.0000,1,  49,   1,   1,1.00106609,  32.902746, 1.10000, 0.90000, 1.10000, 0.90000
67072,'NORTH PLAT~9',  69.0000,1,  49,   1,   1,1.00297415,  31.115658, 1.10000, 0.90000, 1.10000, 0.90000
67073,'NORTH PLA~10', 500.0000,1,  49,   1,   1,1.00307643,  33.265197, 1.10000, 0.90000, 1.10000, 0.90000
67074,'NORTH PLA~11', 161.0000,1,  49,   1,   1,1.00732684,  33.087765, 1.10000, 0.90000, 1.10000, 0.90000
67075,'NORTH PLA~12',  69.0000,1,  49,   1,   1,1.00588214,  31.318497, 1.10000, 0.90000, 1.10000, 0.90000
67076,'NORTH PLA~13', 500.0000,1,  49,   1,   1,1.00266159,  33.309829, 1.10000, 0.90000, 1.10000, 0.90000
67077,'NORTH PLA~14', 500.0000,1,  49,   1,   1,1.00290573,  33.248254, 1.10000, 0.90000, 1.10000, 0.90000
67078,'STAPLETON 1 ', 161.0000,1,  49,   1,   1,1.00293779,  30.352353, 1.10000, 0.90000, 1.10000, 0.90000
67079,'STAPLETON 2 ',  69.0000,1,  49,   1,   1,1.00354731,  30.391552, 1.10000, 0.90000, 1.10000, 0.90000
67080,'STAPLETON 3 ', 161.0000,1,  49,   1,   1,1.00292325,  30.350396, 1.10000, 0.90000, 1.10000, 0.90000
67081,'SUTHERLAND~4', 161.0000,1,  49,   1,   1,1.00279748,  33.260655, 1.10000, 0.90000, 1.10000, 0.90000
67082,'WELLFLEET ~2',  69.0000,1,  49,   1,   1,1.01666319,  32.780093, 1.10000, 0.90000, 1.10000, 0.90000
67083,'TAYLOR 6 1  ',  69.0000,1,  49,   1,   1,1.02391195,  26.474609, 1.10000, 0.90000, 1.10000, 0.90000
67084,'BATTLE CR~12',  69.0000,1,  49,   1,   1,1.03813958,  22.754714, 1.10000, 0.90000, 1.10000, 0.90000
67085,'BATTLE CR~13',  69.0000,1,  49,   1,   1,1.03815377,  22.756240, 1.10000, 0.90000, 1.10000, 0.90000
67086,'BATTLE CR~14',  69.0000,1,  49,   1,   1,1.03204381,  22.861304, 1.10000, 0.90000, 1.10000, 0.90000
67087,'HUMPHREY 1 1',  69.0000,1,  49,   1,   1,1.03895187,  22.822561, 1.10000, 0.90000, 1.10000, 0.90000
67088,'HUMPHREY 2 1',  69.0000,1,  49,   1,   1,1.03655565,  22.923971, 1.10000, 0.90000, 1.10000, 0.90000
67089,'MADISON 88 1',  69.0000,1,  49,   1,   1,1.03531301,  22.747832, 1.10000, 0.90000, 1.10000, 0.90000
67090,'MADISON 88 2',  69.0000,1,  49,   1,   1,1.03533745,  22.750563, 1.10000, 0.90000, 1.10000, 0.90000
67091,'NORFOLK 21 1', 500.0000,1,  49,   1,   1,1.03877580,  25.164642, 1.10000, 0.90000, 1.10000, 0.90000
67092,'NORFOLK 21 2', 161.0000,1,  49,   1,   1,1.03901780,  24.557730, 1.10000, 0.90000, 1.10000, 0.90000
67093,'NORFOLK 21 3',  69.0000,1,  49,   1,   1,1.03702915,  23.060773, 1.10000, 0.90000, 1.10000, 0.90000
67094,'NORFOLK 21 4',  13.8000,1,  49,   1,   1,1.03665590,  23.390348, 1.10000, 0.90000, 1.10000, 0.90000
67096,'NORFOLK 21 6', 161.0000,1,  49,   1,   1,1.03891826,  24.541327, 1.10000, 0.90000, 1.10000, 0.90000
67097,'NORFOLK 21 8', 161.0000,1,  49,   1,   1,1.03901088,  24.534116, 1.10000, 0.90000, 1.10000, 0.90000
67098,'NORFOLK 22 1', 500.0000,1,  49,   1,   1,1.03740716,  23.456582, 1.10000, 0.90000, 1.10000, 0.90000
67099,'NORFOLK 22 2', 161.0000,1,  49,   1,   1,1.03928018,  23.252657, 1.10000, 0.90000, 1.10000, 0.90000
67100,'NORFOLK 22 3',  69.0000,1,  49,   1,   1,1.03989029,  22.943172, 1.10000, 0.90000, 1.10000, 0.90000
67101,'NORFOLK 22 4',  18.0000,1,  49,   1,   1,1.03981423,  23.194894, 1.10000, 0.90000, 1.10000, 0.90000
67103,'NORFOLK 22 6', 500.0000,1,  49,   1,   1,1.03902340,  23.465036, 1.10000, 0.90000, 1.10000, 0.90000
67104,'NORFOLK 22 8', 500.0000,1,  49,   1,   1,1.03727853,  23.440446, 1.10000, 0.90000, 1.10000, 0.90000
67105,'NORFOLK 23 1',  69.0000,1,  49,   1,   1,1.03442085,  22.784775, 1.10000, 0.90000, 1.10000, 0.90000
67106,'NORFOLK 24 1', 161.0000,1,  49,   1,   1,1.03944194,  23.178986, 1.10000, 0.90000, 1.10000, 0.90000
67107,'NORFOLK 24 2',  69.0000,1,  49,   1,   1,1.04003549,  22.954039, 1.10000, 0.90000, 1.10000, 0.90000
67108,'NORFOLK 24 3',  13.8000,1,  49,   1,   1,1.04024041,  22.877809, 1.10000, 0.90000, 1.10000, 0.90000
67110,'NORFOLK 24 5', 161.0000,1,  49,   1,   1,1.03921068,  23.165504, 1.10000, 0.90000, 1.10000, 0.90000
67111,'TRYON 4 1   ',  69.0000,1,  49,   1,   1,0.97298533,  31.501000, 1.10000, 0.90000, 1.10000, 0.90000
67112,'CENTRAL CI~4',  69.0000,1,  49,   1,   1,1.03257084,  24.481077, 1.10000, 0.90000, 1.10000, 0.90000
67113,'CENTRAL CI~5', 500.0000,1,  49,   1,   1,1.03991926,  26.073590, 1.10000, 0.90000, 1.10000, 0.90000
67114,'CENTRAL CI~6', 161.0000,1,  49,   1,   1,1.03927004,  25.761008, 1.10000, 0.90000, 1.10000, 0.90000
67115,'CENTRAL CI~7',  69.0000,1,  49,   1,   1,1.03706837,  24.925191, 1.10000, 0.90000, 1.10000, 0.90000
67116,'CENTRAL CI~8',  18.0000,1,  49,   1,   1,1.03781748,  25.347594, 1.10000, 0.90000, 1.10000, 0.90000
67118,'CENTRAL C~10', 161.0000,1,  49,   1,   1,1.03918111,  25.740905, 1.10000, 0.90000, 1.10000, 0.90000
67119,'CENTRAL C~11', 161.0000,1,  49,   1,   1,1.03927004,  25.761008, 1.10000, 0.90000, 1.10000, 0.90000
67120,'CHAPMAN 3 1 ',  69.0000,1,  49,   1,   1,1.03912067,  25.322008, 1.10000, 0.90000, 1.10000, 0.90000
67121,'CHAPMAN 3 2 ',  69.0000,1,  49,   1,   1,1.03910756,  25.320881, 1.10000, 0.90000, 1.10000, 0.90000
67122,'SILVER CR~11',  69.0000,1,  49,   1,   1,1.04020429,  23.279310, 1.10000, 0.90000, 1.10000, 0.90000
67123,'SILVER CR~12',  69.0000,1,  49,   1,   1,1.04019284,  23.276941, 1.10000, 0.90000, 1.10000, 0.90000
67124,'BRIDGEPORT~3', 161.0000,1,  49,   1,   1,0.95335907,  30.874251, 1.10000, 0.90000, 1.10000, 0.90000
67125,'BRIDGEPORT~4',  69.0000,1,  49,   1,   1,0.94213915,  30.321272, 1.10000, 0.90000, 1.10000, 0.90000
67126,'BRIDGEPORT~5', 161.0000,1,  49,   1,   1,0.95334661,  30.872223, 1.10000, 0.90000, 1.10000, 0.90000
67127,'BRIDGEPORT~6',  69.0000,1,  49,   1,   1,0.93628150,  30.302735, 1.10000, 0.90000, 1.10000, 0.90000
67128,'BRIDGEPORT~7',  69.0000,1,  49,   1,   1,0.93516767,  30.309695, 1.10000, 0.90000, 1.10000, 0.90000
67129,'BROADWATER 1',  69.0000,1,  49,   1,   1,0.94124907,  30.655132, 1.10000, 0.90000, 1.10000, 0.90000
67130,'FULLERTON ~1', 161.0000,1,  49,   1,   1,1.04004538,  25.022349, 1.10000, 0.90000, 1.10000, 0.90000
67131,'FULLERTON ~2',  13.8000,1,  49,   1,   1,1.04004538,  25.022349, 1.10000, 0.90000, 1.10000, 0.90000
67132,'FULLERTON ~3',  13.8000,1,  49,   1,   1,1.04004538,  25.022349, 1.10000, 0.90000, 1.10000, 0.90000
67134,'FULLERTON ~5', 161.0000,1,  49,   1,   1,1.04007268,  25.024910, 1.10000, 0.90000, 1.10000, 0.90000
67135,'FULLERTON ~6', 161.0000,1,  49,   1,   1,1.04001820,  25.019914, 1.10000, 0.90000, 1.10000, 0.90000
67136,'FULLERTON ~7',  69.0000,1,  49,   1,   1,1.02966046,  23.615833, 1.10000, 0.90000, 1.10000, 0.90000
67137,'GENOA 7 1   ', 161.0000,1,  49,   1,   1,1.03881741,  24.790949, 1.10000, 0.90000, 1.10000, 0.90000
67138,'GENOA 7 2   ',  69.0000,1,  49,   1,   1,1.03604341,  24.059683, 1.10000, 0.90000, 1.10000, 0.90000
67139,'GENOA 7 3   ', 161.0000,1,  49,   1,   1,1.03886950,  24.797309, 1.10000, 0.90000, 1.10000, 0.90000
67140,'AUBURN 32 1 ',  69.0000,1,  49,   1,   1,1.05126977,  24.945242, 1.10000, 0.90000, 1.10000, 0.90000
67141,'AUBURN 32 2 ',  69.0000,1,  49,   1,   1,1.05124724,  24.941955, 1.10000, 0.90000, 1.10000, 0.90000
67142,'AUBURN 33 1 ',  69.0000,1,  49,   1,   1,1.05030680,  24.568122, 1.10000, 0.90000, 1.10000, 0.90000
67143,'AUBURN 33 2 ',  69.0000,1,  49,   1,   1,1.05026436,  24.561540, 1.10000, 0.90000, 1.10000, 0.90000
67144,'HUMBOLDT 1~2', 161.0000,1,  49,   1,   1,1.05356455,  24.171240, 1.10000, 0.90000, 1.10000, 0.90000
67145,'HUMBOLDT 1~3',  69.0000,1,  49,   1,   1,1.05090117,  24.437983, 1.10000, 0.90000, 1.10000, 0.90000
67146,'HUMBOLDT 1~4', 161.0000,1,  49,   1,   1,1.05353785,  24.168116, 1.10000, 0.90000, 1.10000, 0.90000
67147,'HUMBOLDT 1~5',  69.0000,1,  49,   1,   1,1.04173565,  25.431012, 1.10000, 0.90000, 1.10000, 0.90000
67148,'PERU 12 1   ',  69.0000,1,  49,   1,   1,1.04053891,  22.740854, 1.10000, 0.90000, 1.10000, 0.90000
67149,'PERU 12 2   ',  69.0000,1,  49,   1,   1,1.04055512,  22.743253, 1.10000, 0.90000, 1.10000, 0.90000
67150,'STELLA 1    ',  69.0000,1,  49,   1,   1,1.04315174,  25.162362, 1.10000, 0.90000, 1.10000, 0.90000
67151,'STELLA 2    ',  69.0000,1,  49,   1,   1,1.04311872,  25.159813, 1.10000, 0.90000, 1.10000, 0.90000
67152,'GUIDE ROCK 1',  69.0000,1,  49,   1,   1,1.04495549,  26.380801, 1.10000, 0.90000, 1.10000, 0.90000
67153,'GUIDE ROCK 2',  69.0000,1,  49,   1,   1,1.04496181,  26.381915, 1.10000, 0.90000, 1.10000, 0.90000
67154,'LAWRENCE ~35',  69.0000,1,  49,   1,   1,1.04322135,  26.665292, 1.10000, 0.90000, 1.10000, 0.90000
67155,'NELSON 2 1  ', 161.0000,1,  49,   1,   1,1.04811454,  26.484086, 1.10000, 0.90000, 1.10000, 0.90000
67156,'NELSON 2 2  ',  69.0000,1,  49,   1,   1,1.04632127,  26.304402, 1.10000, 0.90000, 1.10000, 0.90000
67157,'NELSON 2 3  ',  20.0000,1,  49,   1,   1,1.04626656,  26.298890, 1.10000, 0.90000, 1.10000, 0.90000
67159,'NELSON 2 5  ', 161.0000,1,  49,   1,   1,1.04809844,  26.482153, 1.10000, 0.90000, 1.10000, 0.90000
67160,'DOUGLAS 8 1 ',  69.0000,1,  49,   1,   1,1.03565788,  22.555822, 1.10000, 0.90000, 1.10000, 0.90000
67161,'NEBRASKA C~1',  69.0000,1,  49,   1,   1,1.04578590,  23.574668, 1.10000, 0.90000, 1.10000, 0.90000
67162,'NEBRASKA C~2', 161.0000,1,  49,   1,   1,1.04452312,  22.877211, 1.10000, 0.90000, 1.10000, 0.90000
67163,'NEBRASKA C~3',  69.0000,1,  49,   1,   1,1.04521465,  22.672021, 1.10000, 0.90000, 1.10000, 0.90000
67164,'NEBRASKA C~4', 161.0000,1,  49,   1,   1,1.04458857,  22.878583, 1.10000, 0.90000, 1.10000, 0.90000
67165,'NEBRASKA C~5', 161.0000,1,  49,   1,   1,1.04730201,  24.228465, 1.10000, 0.90000, 1.10000, 0.90000
67166,'NEBRASKA C~6',  69.0000,1,  49,   1,   1,1.04289770,  22.940005, 1.10000, 0.90000, 1.10000, 0.90000
67167,'NEBRASKA C~7', 161.0000,1,  49,   1,   1,1.04737031,  24.237696, 1.10000, 0.90000, 1.10000, 0.90000
67168,'SYRACUSE 4~1', 161.0000,1,  49,   1,   1,1.04470372,  22.668042, 1.10000, 0.90000, 1.10000, 0.90000
67169,'SYRACUSE 4~2',  69.0000,1,  49,   1,   1,1.04637551,  22.197918, 1.10000, 0.90000, 1.10000, 0.90000
67170,'SYRACUSE 4~3', 161.0000,1,  49,   1,   1,1.04467762,  22.663488, 1.10000, 0.90000, 1.10000, 0.90000
67171,'SYRACUSE 4~4',  69.0000,1,  49,   1,   1,1.04473972,  21.713153, 1.10000, 0.90000, 1.10000, 0.90000
67172,'SYRACUSE 4~5',  69.0000,1,  49,   1,   1,1.04476297,  21.715845, 1.10000, 0.90000, 1.10000, 0.90000
67173,'BURCHARD 1  ',  69.0000,1,  49,   1,   1,1.04620647,  24.997079, 1.10000, 0.90000, 1.10000, 0.90000
67174,'PAWNEE CIT~1', 161.0000,1,  49,   1,   1,1.04999316,  25.416128, 1.10000, 0.90000, 1.10000, 0.90000
67175,'PAWNEE CIT~2',  69.0000,1,  49,   1,   1,1.04884803,  25.122568, 1.10000, 0.90000, 1.10000, 0.90000
67176,'PAWNEE CIT~3', 161.0000,1,  49,   1,   1,1.05002260,  25.419968, 1.10000, 0.90000, 1.10000, 0.90000
67177,'PAWNEE CIT~4',  69.0000,1,  49,   1,   1,1.04414403,  24.456420, 1.10000, 0.90000, 1.10000, 0.90000
67178,'PAWNEE CIT~5',  69.0000,1,  49,   1,   1,1.04412341,  24.454312, 1.10000, 0.90000, 1.10000, 0.90000
67179,'GRANT 6 1   ',  69.0000,1,  49,   1,   1,1.00066221,  31.950812, 1.10000, 0.90000, 1.10000, 0.90000
67180,'GRANT 6 2   ',  69.0000,1,  49,   1,   1,1.00065148,  31.949463, 1.10000, 0.90000, 1.10000, 0.90000
67181,'GRANT 7 1   ',  69.0000,1,  49,   1,   1,1.00306213,  32.014329, 1.10000, 0.90000, 1.10000, 0.90000
67182,'GRANT 7 2   ',  69.0000,1,  49,   1,   1,1.00305104,  32.012683, 1.10000, 0.90000, 1.10000, 0.90000
67183,'GRANT 8 1   ', 161.0000,1,  49,   1,   1,0.99815303,  32.040380, 1.10000, 0.90000, 1.10000, 0.90000
67184,'GRANT 8 2   ',  69.0000,1,  49,   1,   1,1.00061893,  31.935103, 1.10000, 0.90000, 1.10000, 0.90000
67185,'GRANT 8 3   ', 161.0000,1,  49,   1,   1,0.99813098,  32.041708, 1.10000, 0.90000, 1.10000, 0.90000
67186,'MADRID 5 1  ', 161.0000,1,  49,   1,   1,1.00108576,  32.308188, 1.10000, 0.90000, 1.10000, 0.90000
67187,'MADRID 5 2  ',  69.0000,1,  49,   1,   1,0.99951905,  32.102019, 1.10000, 0.90000, 1.10000, 0.90000
67188,'MADRID 5 3  ', 161.0000,1,  49,   1,   1,1.00106728,  32.306354, 1.10000, 0.90000, 1.10000, 0.90000
67189,'FUNK 1      ',  69.0000,1,  49,   1,   1,1.02876616,  28.860100, 1.10000, 0.90000, 1.10000, 0.90000
67190,'OSMOND 1    ',  69.0000,1,  49,   1,   1,1.03871739,  22.758219, 1.10000, 0.90000, 1.10000, 0.90000
67191,'PIERCE 1 1  ', 161.0000,1,  49,   1,   1,1.03872693,  23.109841, 1.10000, 0.90000, 1.10000, 0.90000
67192,'PIERCE 1 2  ',  69.0000,1,  49,   1,   1,1.03934622,  22.867880, 1.10000, 0.90000, 1.10000, 0.90000
67193,'PIERCE 1 3  ',  13.8000,1,  49,   1,   1,1.03983998,  22.680162, 1.10000, 0.90000, 1.10000, 0.90000
67195,'PIERCE 1 5  ', 161.0000,1,  49,   1,   1,1.03868163,  23.105591, 1.10000, 0.90000, 1.10000, 0.90000
67196,'PIERCE 2 1  ',  69.0000,1,  49,   1,   1,1.03466904,  22.730330, 1.10000, 0.90000, 1.10000, 0.90000
67197,'GRESHAM 3 1 ',  69.0000,1,  49,   1,   1,1.03493083,  21.904383, 1.10000, 0.90000, 1.10000, 0.90000
67198,'OSCEOLA 14 1', 161.0000,1,  49,   1,   1,1.03045380,  24.406674, 1.10000, 0.90000, 1.10000, 0.90000
67199,'STROMSBURG 1', 161.0000,1,  49,   1,   1,1.03499722,  24.870618, 1.10000, 0.90000, 1.10000, 0.90000
67200,'STROMSBURG 2',  69.0000,1,  49,   1,   1,1.04421091,  23.718520, 1.10000, 0.90000, 1.10000, 0.90000
67201,'STROMSBURG 3', 161.0000,1,  49,   1,   1,1.03507173,  24.882323, 1.10000, 0.90000, 1.10000, 0.90000
67202,'BARTLEY 1   ',  69.0000,1,  49,   1,   1,1.03071082,  32.845881, 1.10000, 0.90000, 1.10000, 0.90000
67203,'DANBURY 13 1',  69.0000,1,  49,   1,   1,1.03121603,  32.002889, 1.10000, 0.90000, 1.10000, 0.90000
67204,'DAWSON 6 1  ',  69.0000,1,  49,   1,   1,1.04182482,  25.465262, 1.10000, 0.90000, 1.10000, 0.90000
67205,'FALLS CITY~1',  69.0000,1,  49,   1,   1,1.04158258,  24.889578, 1.10000, 0.90000, 1.10000, 0.90000
67206,'FALLS CITY~2', 161.0000,1,  49,   1,   1,1.04178500,  25.390125, 1.10000, 0.90000, 1.10000, 0.90000
67207,'FALLS CITY~3',  69.0000,1,  49,   1,   1,1.04204738,  24.983763, 1.10000, 0.90000, 1.10000, 0.90000
67208,'FALLS CITY~4',  13.8000,1,  49,   1,   1,1.04206872,  24.953910, 1.10000, 0.90000, 1.10000, 0.90000
67210,'FALLS CITY~6', 161.0000,1,  49,   1,   1,1.04173756,  25.385672, 1.10000, 0.90000, 1.10000, 0.90000
67211,'FALLS CITY~7', 161.0000,1,  49,   1,   1,1.04183745,  25.398243, 1.10000, 0.90000, 1.10000, 0.90000
67212,'FALLS CITY~8',  69.0000,1,  49,   1,   1,1.04078221,  24.727006, 1.10000, 0.90000, 1.10000, 0.90000
67213,'FALLS CITY~9',  69.0000,1,  49,   1,   1,1.04080164,  24.730597, 1.10000, 0.90000, 1.10000, 0.90000
67214,'BASSETT 4 1 ', 161.0000,1,  49,   1,   1,1.02319109,  27.875414, 1.10000, 0.90000, 1.10000, 0.90000
67215,'BASSETT 4 2 ',  69.0000,1,  49,   1,   1,1.02524960,  27.597936, 1.10000, 0.90000, 1.10000, 0.90000
67216,'BASSETT 4 3 ',  13.8000,1,  49,   1,   1,1.02280617,  27.927795, 1.10000, 0.90000, 1.10000, 0.90000
67218,'BASSETT 4 5 ', 161.0000,1,  49,   1,   1,1.02317977,  27.878392, 1.10000, 0.90000, 1.10000, 0.90000
67219,'BASSETT 5 1 ',  69.0000,1,  49,   1,   1,1.02768600,  27.382843, 1.10000, 0.90000, 1.10000, 0.90000
67220,'BASSETT 5 2 ',  69.0000,1,  49,   1,   1,1.02769208,  27.383828, 1.10000, 0.90000, 1.10000, 0.90000
67221,'DORCHESTER~7', 161.0000,1,  49,   1,   1,1.04437065,  24.572963, 1.10000, 0.90000, 1.10000, 0.90000
67222,'DORCHESTER~8',  69.0000,1,  49,   1,   1,1.04352534,  23.968093, 1.10000, 0.90000, 1.10000, 0.90000
67223,'DORCHESTER~9', 161.0000,1,  49,   1,   1,1.04431951,  24.569702, 1.10000, 0.90000, 1.10000, 0.90000
67224,'FRIEND 1    ',  69.0000,1,  49,   1,   1,1.04005420,  23.576526, 1.10000, 0.90000, 1.10000, 0.90000
67225,'WESTERN 1   ',  69.0000,1,  49,   1,   1,1.03730714,  22.999267, 1.10000, 0.90000, 1.10000, 0.90000
67226,'WESTERN 2   ',  69.0000,1,  49,   1,   1,1.03729630,  22.997766, 1.10000, 0.90000, 1.10000, 0.90000
67227,'BELLEVUE 1~4',  69.0000,1,  49,   1,   1,1.04194427,  18.995948, 1.10000, 0.90000, 1.10000, 0.90000
67228,'BELLEVUE 1~5',  69.0000,1,  49,   1,   1,1.03368759,  18.997965, 1.10000, 0.90000, 1.10000, 0.90000
67229,'BELLEVUE 1~6', 161.0000,1,  49,   1,   1,1.03652740,  20.902827, 1.10000, 0.90000, 1.10000, 0.90000
67230,'BELLEVUE 1~7',  69.0000,1,  49,   1,   1,1.04453635,  19.397382, 1.10000, 0.90000, 1.10000, 0.90000
67231,'BELLEVUE 1~8', 161.0000,1,  49,   1,   1,1.03639853,  20.890752, 1.10000, 0.90000, 1.10000, 0.90000
67232,'BELLEVUE 1~9', 500.0000,1,  49,   1,   1,1.04180205,  22.177337, 1.10000, 0.90000, 1.10000, 0.90000
67233,'BELLEVUE ~10', 161.0000,1,  49,   1,   1,1.04024649,  21.025913, 1.10000, 0.90000, 1.10000, 0.90000
67234,'BELLEVUE ~11',  69.0000,1,  49,   1,   1,1.04678249,  19.060124, 1.10000, 0.90000, 1.10000, 0.90000
67235,'BELLEVUE ~12',  20.0000,1,  49,   1,   1,1.05808747,  16.328257, 1.10000, 0.90000, 1.10000, 0.90000
67237,'BELLEVUE ~14', 161.0000,1,  49,   1,   1,1.03964210,  20.986977, 1.10000, 0.90000, 1.10000, 0.90000
67238,'BELLEVUE ~15', 161.0000,1,  49,   1,   1,1.04014385,  21.015001, 1.10000, 0.90000, 1.10000, 0.90000
67239,'BELLEVUE ~16', 500.0000,1,  49,   1,   1,1.04583764,  22.317163, 1.10000, 0.90000, 1.10000, 0.90000
67240,'BELLEVUE ~17', 161.0000,1,  49,   1,   1,1.03692949,  21.033221, 1.10000, 0.90000, 1.10000, 0.90000
67241,'BELLEVUE ~18',  69.0000,1,  49,   1,   1,1.04558849,  18.707902, 1.10000, 0.90000, 1.10000, 0.90000
67242,'BELLEVUE ~19',  18.0000,1,  49,   1,   1,1.02425086,  19.384710, 1.10000, 0.90000, 1.10000, 0.90000
67244,'BELLEVUE ~21', 500.0000,1,  49,   1,   1,1.04559767,  22.303293, 1.10000, 0.90000, 1.10000, 0.90000
67245,'BELLEVUE ~22', 500.0000,1,  49,   1,   1,1.04502523,  22.429013, 1.10000, 0.90000, 1.10000, 0.90000
67246,'BELLEVUE ~23', 161.0000,1,  49,   1,   1,1.03693044,  20.876460, 1.10000, 0.90000, 1.10000, 0.90000
67247,'BELLEVUE ~24',  69.0000,1,  49,   1,   1,1.03634560,  19.413617, 1.10000, 0.90000, 1.10000, 0.90000
67248,'BELLEVUE ~25',  18.0000,1,  49,   1,   1,1.03650749,  17.734485, 1.10000, 0.90000, 1.10000, 0.90000
67250,'BELLEVUE ~27', 161.0000,1,  49,   1,   1,1.03674364,  20.861443, 1.10000, 0.90000, 1.10000, 0.90000
67251,'BELLEVUE ~28', 161.0000,1,  49,   1,   1,1.03444326,  20.906675, 1.10000, 0.90000, 1.10000, 0.90000
67252,'BELLEVUE ~29',  69.0000,1,  49,   1,   1,1.04515910,  18.511851, 1.10000, 0.90000, 1.10000, 0.90000
67253,'BELLEVUE ~30', 161.0000,1,  49,   1,   1,1.03429759,  20.892876, 1.10000, 0.90000, 1.10000, 0.90000
67254,'BELLEVUE ~31',  69.0000,1,  49,   1,   1,1.04168594,  18.997845, 1.10000, 0.90000, 1.10000, 0.90000
67255,'GRETNA 8 1  ',  69.0000,1,  49,   1,   1,1.04307020,  18.424898, 1.10000, 0.90000, 1.10000, 0.90000
67256,'GRETNA 9 1  ', 161.0000,1,  49,   1,   1,1.03400767,  20.676777, 1.10000, 0.90000, 1.10000, 0.90000
67257,'GRETNA 9 2  ',  69.0000,1,  49,   1,   1,1.04290175,  19.015535, 1.10000, 0.90000, 1.10000, 0.90000
67258,'GRETNA 9 3  ', 161.0000,1,  49,   1,   1,1.03390205,  20.664133, 1.10000, 0.90000, 1.10000, 0.90000
67259,'GRETNA 10 1 ', 161.0000,1,  49,   1,   1,1.03628504,  21.493156, 1.10000, 0.90000, 1.10000, 0.90000
67260,'GRETNA 10 2 ',  69.0000,1,  49,   1,   1,1.04347968,  20.958535, 1.10000, 0.90000, 1.10000, 0.90000
67261,'GRETNA 10 3 ', 161.0000,1,  49,   1,   1,1.03639460,  21.496438, 1.10000, 0.90000, 1.10000, 0.90000
67262,'LA VISTA 1 1',  69.0000,1,  49,   1,   1,1.03945303,  17.653679, 1.10000, 0.90000, 1.10000, 0.90000
67263,'LA VISTA 2 1',  69.0000,1,  49,   1,   1,1.03887606,  17.574574, 1.10000, 0.90000, 1.10000, 0.90000
67264,'LA VISTA 3 1',  69.0000,1,  49,   1,   1,1.03767610,  18.431390, 1.10000, 0.90000, 1.10000, 0.90000
67265,'OMAHA 87 1  ',  69.0000,1,  49,   1,   1,1.04088676,  17.205615, 1.10000, 0.90000, 1.10000, 0.90000
67266,'OMAHA 88 1  ',  69.0000,1,  49,   1,   1,1.03795946,  18.059795, 1.10000, 0.90000, 1.10000, 0.90000
67267,'OMAHA 89 1  ', 161.0000,1,  49,   1,   1,1.03941715,  20.756682, 1.10000, 0.90000, 1.10000, 0.90000
67268,'OMAHA 89 2  ',  69.0000,1,  49,   1,   1,1.04638219,  18.501270, 1.10000, 0.90000, 1.10000, 0.90000
67269,'OMAHA 89 3  ', 161.0000,1,  49,   1,   1,1.03929830,  20.748305, 1.10000, 0.90000, 1.10000, 0.90000
67270,'OMAHA 90 1  ',  69.0000,1,  49,   1,   1,1.03898668,  17.740706, 1.10000, 0.90000, 1.10000, 0.90000
67271,'OMAHA 91 1  ',  69.0000,1,  49,   1,   1,1.04068887,  18.091016, 1.10000, 0.90000, 1.10000, 0.90000
67272,'OMAHA 92 1  ',  69.0000,1,  49,   1,   1,1.03959119,  17.947832, 1.10000, 0.90000, 1.10000, 0.90000
67273,'PAPILLION ~1', 500.0000,1,  49,   1,   1,1.04482210,  22.486764, 1.10000, 0.90000, 1.10000, 0.90000
67274,'PAPILLION ~2', 161.0000,1,  49,   1,   1,1.04227650,  20.953688, 1.10000, 0.90000, 1.10000, 0.90000
67275,'PAPILLION ~3', 500.0000,1,  49,   1,   1,1.04473150,  22.473855, 1.10000, 0.90000, 1.10000, 0.90000
67276,'PAPILLION ~4',  69.0000,1,  49,   1,   1,1.03882051,  18.126941, 1.10000, 0.90000, 1.10000, 0.90000
67277,'PAPILLION ~5', 161.0000,1,  49,   1,   1,1.03752708,  20.965281, 1.10000, 0.90000, 1.10000, 0.90000
67278,'PAPILLION ~6',  69.0000,1,  49,   1,   1,1.04810429,  19.524408, 1.10000, 0.90000, 1.10000, 0.90000
67279,'PAPILLION ~7', 161.0000,1,  49,   1,   1,1.03737164,  20.952049, 1.10000, 0.90000, 1.10000, 0.90000
67280,'PAPILLION ~8',  69.0000,1,  49,   1,   1,1.03992009,  18.433791, 1.10000, 0.90000, 1.10000, 0.90000
67281,'PAPILLION ~9',  13.8000,1,  49,   1,   1,1.03992009,  18.433791, 1.10000, 0.90000, 1.10000, 0.90000
67282,'PAPILLION~10',  13.8000,1,  49,   1,   1,1.03992009,  18.433791, 1.10000, 0.90000, 1.10000, 0.90000
67284,'PAPILLION~12',  69.0000,1,  49,   1,   1,1.03981590,  18.421218, 1.10000, 0.90000, 1.10000, 0.90000
67285,'PAPILLION~13',  69.0000,1,  49,   1,   1,1.04002428,  18.448553, 1.10000, 0.90000, 1.10000, 0.90000
67286,'PAPILLION~14',  69.0000,1,  49,   1,   1,1.04507864,  18.771228, 1.10000, 0.90000, 1.10000, 0.90000
67287,'SPRINGFIE~50',  69.0000,1,  49,   1,   1,1.04059577,  18.678221, 1.10000, 0.90000, 1.10000, 0.90000
67288,'SPRINGFIE~51', 161.0000,1,  49,   1,   1,1.03336906,  20.808665, 1.10000, 0.90000, 1.10000, 0.90000
67289,'SPRINGFIE~52',  69.0000,1,  49,   1,   1,1.04414546,  19.477741, 1.10000, 0.90000, 1.10000, 0.90000
67290,'SPRINGFIE~53', 161.0000,1,  49,   1,   1,1.03354740,  20.818678, 1.10000, 0.90000, 1.10000, 0.90000
67291,'CEDAR BLUF~5',  69.0000,1,  49,   1,   1,1.02960718,  19.516062, 1.10000, 0.90000, 1.10000, 0.90000
67292,'PRAGUE 4 1  ',  69.0000,1,  49,   1,   1,1.03150988,  21.503748, 1.10000, 0.90000, 1.10000, 0.90000
67293,'WAHOO 1 1   ',  69.0000,1,  49,   1,   1,1.02907467,  18.807653, 1.10000, 0.90000, 1.10000, 0.90000
67294,'WAHOO 2 1   ',  69.0000,1,  49,   1,   1,1.03247881,  19.199177, 1.10000, 0.90000, 1.10000, 0.90000
67295,'WAHOO 3 1   ',  69.0000,1,  49,   1,   1,1.02548814,  19.215552, 1.10000, 0.90000, 1.10000, 0.90000
67296,'WAHOO 3 2   ',  69.0000,1,  49,   1,   1,1.02538478,  19.209297, 1.10000, 0.90000, 1.10000, 0.90000
67297,'WESTON 8 1  ', 161.0000,1,  49,   1,   1,1.03816080,  21.843251, 1.10000, 0.90000, 1.10000, 0.90000
67298,'WESTON 8 2  ',  69.0000,1,  49,   1,   1,1.04439557,  20.302845, 1.10000, 0.90000, 1.10000, 0.90000
67299,'WESTON 8 3  ', 161.0000,1,  49,   1,   1,1.03829026,  21.858788, 1.10000, 0.90000, 1.10000, 0.90000
67300,'YUTAN 1     ',  69.0000,1,  49,   1,   1,1.03032112,  18.472974, 1.10000, 0.90000, 1.10000, 0.90000
67301,'LYMAN 1     ',  69.0000,1,  49,   1,   1,0.93619639,  30.221340, 1.10000, 0.90000, 1.10000, 0.90000
67302,'MINATARE 1  ',  69.0000,1,  49,   1,   1,0.93540746,  30.092379, 1.10000, 0.90000, 1.10000, 0.90000
67303,'MINATARE 2  ',  69.0000,1,  49,   1,   1,0.93538183,  30.089005, 1.10000, 0.90000, 1.10000, 0.90000
67304,'MITCHELL 3 1',  69.0000,1,  49,   1,   1,0.93743938,  29.892319, 1.10000, 0.90000, 1.10000, 0.90000
67305,'MITCHELL 4 1',  69.0000,1,  49,   1,   1,0.93881708,  30.028322, 1.10000, 0.90000, 1.10000, 0.90000
67306,'MITCHELL 4 2',  69.0000,1,  49,   1,   1,0.93883777,  30.031232, 1.10000, 0.90000, 1.10000, 0.90000
67307,'MITCHELL 5 1', 161.0000,1,  49,   1,   1,0.93664783,  31.172830, 1.10000, 0.90000, 1.10000, 0.90000
67308,'MITCHELL 5 2',  69.0000,1,  49,   1,   1,0.94070119,  30.230130, 1.10000, 0.90000, 1.10000, 0.90000
67309,'MITCHELL 5 3', 161.0000,1,  49,   1,   1,0.93660545,  31.169657, 1.10000, 0.90000, 1.10000, 0.90000
67310,'MORRILL 3 1 ',  69.0000,1,  49,   1,   1,0.93400800,  29.441356, 1.10000, 0.90000, 1.10000, 0.90000
67311,'MORRILL 4 1 ',  69.0000,1,  49,   1,   1,0.93489528,  29.599492, 1.10000, 0.90000, 1.10000, 0.90000
67312,'SCOTTSBLUF~1', 500.0000,1,  49,   1,   1,0.93152350,  33.538029, 1.10000, 0.90000, 1.10000, 0.90000
67313,'SCOTTSBLUF~2', 161.0000,1,  49,   1,   1,0.93916136,  32.281301, 1.10000, 0.90000, 1.10000, 0.90000
67314,'SCOTTSBLUF~3',  69.0000,1,  49,   1,   1,0.93736547,  30.403043, 1.10000, 0.90000, 1.10000, 0.90000
67315,'SCOTTSBLUF~4', 500.0000,1,  49,   1,   1,0.93219876,  33.645307, 1.10000, 0.90000, 1.10000, 0.90000
67316,'SCOTTSBLUF~5', 161.0000,1,  49,   1,   1,0.93905199,  32.185163, 1.10000, 0.90000, 1.10000, 0.90000
67317,'SCOTTSBLUF~6',  69.0000,1,  49,   1,   1,0.93533707,  30.196174, 1.10000, 0.90000, 1.10000, 0.90000
67318,'SCOTTSBLUF~7',  69.0000,1,  49,   1,   1,0.93283659,  30.078005, 1.10000, 0.90000, 1.10000, 0.90000
67319,'SCOTTSBLUF~8',  69.0000,1,  49,   1,   1,0.93269897,  30.065574, 1.10000, 0.90000, 1.10000, 0.90000
67320,'SCOTTSBLUF~9', 161.0000,1,  49,   1,   1,0.93856269,  31.560962, 1.10000, 0.90000, 1.10000, 0.90000
67321,'SCOTTSBLU~10',  69.0000,1,  49,   1,   1,0.93635476,  30.309760, 1.10000, 0.90000, 1.10000, 0.90000
67322,'SCOTTSBLU~11', 161.0000,1,  49,   1,   1,0.93848997,  31.549156, 1.10000, 0.90000, 1.10000, 0.90000
67323,'BEAVER CRO~1', 161.0000,1,  49,   1,   1,1.03682804,  24.999980, 1.10000, 0.90000, 1.10000, 0.90000
67324,'BEAVER CRO~2',  69.0000,1,  49,   1,   1,1.04353142,  24.321564, 1.10000, 0.90000, 1.10000, 0.90000
67325,'BEAVER CRO~3', 161.0000,1,  49,   1,   1,1.03685117,  25.006912, 1.10000, 0.90000, 1.10000, 0.90000
67326,'MILFORD 45 1',  69.0000,1,  49,   1,   1,1.03451240,  21.327291, 1.10000, 0.90000, 1.10000, 0.90000
67327,'MILFORD 46 1',  69.0000,1,  49,   1,   1,1.03768277,  22.216445, 1.10000, 0.90000, 1.10000, 0.90000
67328,'MILFORD 46 2',  69.0000,1,  49,   1,   1,1.03764844,  22.214099, 1.10000, 0.90000, 1.10000, 0.90000
67329,'SEWARD 2 1  ',  69.0000,1,  49,   1,   1,1.03219056,  21.112928, 1.10000, 0.90000, 1.10000, 0.90000
67330,'SEWARD 3 1  ', 500.0000,1,  49,   1,   1,1.03798556,  25.438205, 1.10000, 0.90000, 1.10000, 0.90000
67331,'SEWARD 3 2  ', 161.0000,1,  49,   1,   1,1.04071259,  25.260604, 1.10000, 0.90000, 1.10000, 0.90000
67332,'SEWARD 3 3  ',  13.8000,1,  49,   1,   1,1.03947699,  25.340878, 1.10000, 0.90000, 1.10000, 0.90000
67334,'SEWARD 3 5  ', 500.0000,1,  49,   1,   1,1.03789663,  25.430147, 1.10000, 0.90000, 1.10000, 0.90000
67335,'SEWARD 3 7  ', 500.0000,1,  49,   1,   1,1.03905356,  25.456793, 1.10000, 0.90000, 1.10000, 0.90000
67336,'SEWARD 4 1  ',  69.0000,1,  49,   1,   1,1.03289831,  21.171223, 1.10000, 0.90000, 1.10000, 0.90000
67337,'UTICA 18 1  ', 161.0000,1,  49,   1,   1,1.04380035,  24.946156, 1.10000, 0.90000, 1.10000, 0.90000
67338,'RUSHVILLE~14', 161.0000,1,  49,   1,   1,0.95831507,  31.141742, 1.10000, 0.90000, 1.10000, 0.90000
67339,'RUSHVILLE~15',  69.0000,1,  49,   1,   1,0.95810789,  30.840254, 1.10000, 0.90000, 1.10000, 0.90000
67340,'RUSHVILLE~16', 161.0000,1,  49,   1,   1,0.95833701,  31.147292, 1.10000, 0.90000, 1.10000, 0.90000
67341,'LITCHFIEL~14',  69.0000,1,  49,   1,   1,1.02212787,  27.439817, 1.10000, 0.90000, 1.10000, 0.90000
67342,'LOUP CITY ~1', 161.0000,1,  49,   1,   1,1.03318727,  27.258713, 1.10000, 0.90000, 1.10000, 0.90000
67343,'LOUP CITY ~2',  69.0000,1,  49,   1,   1,1.02985835,  27.247549, 1.10000, 0.90000, 1.10000, 0.90000
67344,'LOUP CITY ~3', 161.0000,1,  49,   1,   1,1.03315759,  27.255590, 1.10000, 0.90000, 1.10000, 0.90000
67345,'LOUP CITY ~4',  69.0000,1,  49,   1,   1,1.02780163,  27.400381, 1.10000, 0.90000, 1.10000, 0.90000
67346,'LOUP CITY ~5',  69.0000,1,  49,   1,   1,1.02780998,  27.401496, 1.10000, 0.90000, 1.10000, 0.90000
67347,'HARRISON 1~9',  69.0000,1,  49,   1,   1,0.94605720,  29.981897, 1.10000, 0.90000, 1.10000, 0.90000
67348,'HOSKINS 1   ',  69.0000,1,  49,   1,   1,1.03861785,  22.768490, 1.10000, 0.90000, 1.10000, 0.90000
67349,'PILGER 1    ',  69.0000,1,  49,   1,   1,1.03731287,  22.646988, 1.10000, 0.90000, 1.10000, 0.90000
67350,'STANTON 9 1 ',  69.0000,1,  49,   1,   1,1.03748488,  22.720662, 1.10000, 0.90000, 1.10000, 0.90000
67351,'STANTON 9 2 ',  69.0000,1,  49,   1,   1,1.03749907,  22.722503, 1.10000, 0.90000, 1.10000, 0.90000
67352,'STANTON 10 1',  69.0000,1,  49,   1,   1,1.03395832,  22.681036, 1.10000, 0.90000, 1.10000, 0.90000
67353,'STANTON 10 2',  69.0000,1,  49,   1,   1,1.03393722,  22.679445, 1.10000, 0.90000, 1.10000, 0.90000
67354,'STANTON 11 1', 161.0000,1,  49,   1,   1,1.03948224,  23.360659, 1.10000, 0.90000, 1.10000, 0.90000
67355,'STANTON 11 2',  69.0000,1,  49,   1,   1,1.03819430,  22.827051, 1.10000, 0.90000, 1.10000, 0.90000
67356,'STANTON 11 3', 161.0000,1,  49,   1,   1,1.03950822,  23.364547, 1.10000, 0.90000, 1.10000, 0.90000
67357,'DESHLER 2 1 ', 161.0000,1,  49,   1,   1,1.04871953,  26.608168, 1.10000, 0.90000, 1.10000, 0.90000
67358,'DESHLER 2 2 ',  69.0000,1,  49,   1,   1,1.04566097,  26.417811, 1.10000, 0.90000, 1.10000, 0.90000
67359,'DESHLER 2 3 ',  13.8000,1,  49,   1,   1,1.04597402,  26.437383, 1.10000, 0.90000, 1.10000, 0.90000
67361,'DESHLER 2 5 ', 161.0000,1,  49,   1,   1,1.04875278,  26.609638, 1.10000, 0.90000, 1.10000, 0.90000
67362,'DESHLER 3 1 ',  69.0000,1,  49,   1,   1,1.04471636,  26.309774, 1.10000, 0.90000, 1.10000, 0.90000
67363,'DESHLER 3 2 ',  69.0000,1,  49,   1,   1,1.04470313,  26.308065, 1.10000, 0.90000, 1.10000, 0.90000
67364,'HEBRON 14 1 ',  69.0000,1,  49,   1,   1,1.04678369,  25.429814, 1.10000, 0.90000, 1.10000, 0.90000
67365,'HEBRON 14 2 ',  69.0000,1,  49,   1,   1,1.04676759,  25.427599, 1.10000, 0.90000, 1.10000, 0.90000
67366,'MACY 2 1    ', 161.0000,1,  49,   1,   1,1.04148841,  20.467845, 1.10000, 0.90000, 1.10000, 0.90000
67367,'MACY 2 2    ', 161.0000,1,  49,   1,   1,1.04145467,  20.465164, 1.10000, 0.90000, 1.10000, 0.90000
67368,'MACY 3 1    ',  69.0000,1,  49,   1,   1,1.04392338,  19.294832, 1.10000, 0.90000, 1.10000, 0.90000
67369,'MACY 3 2    ',  69.0000,1,  49,   1,   1,1.04391277,  19.293847, 1.10000, 0.90000, 1.10000, 0.90000
67370,'WINNEBAGO ~3', 161.0000,1,  49,   1,   1,1.04128504,  20.629220, 1.10000, 0.90000, 1.10000, 0.90000
67371,'WINNEBAGO ~4', 161.0000,1,  49,   1,   1,1.04122639,  20.624560, 1.10000, 0.90000, 1.10000, 0.90000
67372,'WINNEBAGO ~5',  69.0000,1,  49,   1,   1,1.04016316,  19.083707, 1.10000, 0.90000, 1.10000, 0.90000
67373,'WINNEBAGO ~6',  69.0000,1,  49,   1,   1,1.04014349,  19.080396, 1.10000, 0.90000, 1.10000, 0.90000
67374,'NORTH LOUP 1',  69.0000,1,  49,   1,   1,1.02961183,  25.907172, 1.10000, 0.90000, 1.10000, 0.90000
67375,'NORTH LOUP 2',  69.0000,1,  49,   1,   1,1.02959371,  25.905022, 1.10000, 0.90000, 1.10000, 0.90000
67376,'ORD 1 1     ',  69.0000,1,  49,   1,   1,1.03274965,  26.759221, 1.10000, 0.90000, 1.10000, 0.90000
67377,'ORD 2 1     ',  69.0000,1,  49,   1,   1,1.03291571,  26.621979, 1.10000, 0.90000, 1.10000, 0.90000
67378,'ARLINGTON~57',  69.0000,1,  49,   1,   1,1.03274930,  19.477529, 1.10000, 0.90000, 1.10000, 0.90000
67379,'ARLINGTON~58', 161.0000,1,  49,   1,   1,1.03619468,  20.914610, 1.10000, 0.90000, 1.10000, 0.90000
67380,'BLAIR 3 1   ',  69.0000,1,  49,   1,   1,1.02887654,  19.254981, 1.10000, 0.90000, 1.10000, 0.90000
67381,'BLAIR 4 1   ', 161.0000,1,  49,   1,   1,1.03898597,  20.861682, 1.10000, 0.90000, 1.10000, 0.90000
67382,'BLAIR 4 2   ',  69.0000,1,  49,   1,   1,1.03157401,  19.447826, 1.10000, 0.90000, 1.10000, 0.90000
67383,'BLAIR 4 3   ', 161.0000,1,  49,   1,   1,1.03887653,  20.853665, 1.10000, 0.90000, 1.10000, 0.90000
67384,'BLAIR 5 1   ',  69.0000,1,  49,   1,   1,1.02824020,  19.229776, 1.10000, 0.90000, 1.10000, 0.90000
67385,'FORT CALHO~1',  69.0000,1,  49,   1,   1,1.03237092,  19.040833, 1.10000, 0.90000, 1.10000, 0.90000
67386,'CARROLL 7 1 ',  69.0000,1,  49,   1,   1,1.03838706,  21.327682, 1.10000, 0.90000, 1.10000, 0.90000
67387,'RED CLOUD ~1',  69.0000,1,  49,   1,   1,1.04375267,  26.964226, 1.10000, 0.90000, 1.10000, 0.90000
67388,'ERICSON 1   ',  69.0000,1,  49,   1,   1,1.03544104,  24.791288, 1.10000, 0.90000, 1.10000, 0.90000
67389,'ERICSON 2   ',  69.0000,1,  49,   1,   1,1.03544855,  24.792548, 1.10000, 0.90000, 1.10000, 0.90000
67390,'WACO 3 1    ',  69.0000,1,  49,   1,   1,1.04024947,  23.376705, 1.10000, 0.90000, 1.10000, 0.90000
67391,'YORK 33 1   ', 500.0000,1,  49,   1,   1,1.03695953,  26.154027, 1.10000, 0.90000, 1.10000, 0.90000
67392,'YORK 33 2   ', 161.0000,1,  49,   1,   1,1.03849375,  25.542462, 1.10000, 0.90000, 1.10000, 0.90000
67393,'YORK 33 3   ',  69.0000,1,  49,   1,   1,1.03971696,  24.665804, 1.10000, 0.90000, 1.10000, 0.90000
67394,'YORK 33 4   ', 500.0000,1,  49,   1,   1,1.03886223,  26.180634, 1.10000, 0.90000, 1.10000, 0.90000
67395,'YORK 33 6   ', 161.0000,1,  49,   1,   1,1.03845799,  25.511392, 1.10000, 0.90000, 1.10000, 0.90000
67396,'YORK 34 1   ', 161.0000,1,  49,   1,   1,1.03702271,  25.288815, 1.10000, 0.90000, 1.10000, 0.90000
67397,'YORK 34 2   ',  69.0000,1,  49,   1,   1,1.04229271,  24.744408, 1.10000, 0.90000, 1.10000, 0.90000
67398,'YORK 34 3   ', 161.0000,1,  49,   1,   1,1.03693151,  25.281086, 1.10000, 0.90000, 1.10000, 0.90000
67399,'RED CLOUD ~2', 500.0000,1,  49,   1,   1,1.03747165,  28.659952, 1.10000, 0.90000, 1.10000, 0.90000
67400,'RED CLOUD ~3', 161.0000,1,  49,   1,   1,1.04073226,  28.095995, 1.10000, 0.90000, 1.10000, 0.90000
67401,'RED CLOUD ~4',  69.0000,1,  49,   1,   1,1.04570198,  27.560421, 1.10000, 0.90000, 1.10000, 0.90000
67402,'RED CLOUD ~5',  18.0000,2,  49,   1,   1,1.04700005,  28.247204, 1.10000, 0.90000, 1.10000, 0.90000
67403,'RED CLOUD ~6',  13.8000,2,  49,   1,   1,1.03808331,  28.729989, 1.10000, 0.90000, 1.10000, 0.90000
67404,'RED CLOUD ~7',  13.8000,2,  49,   1,   1,1.03785181,  28.703675, 1.10000, 0.90000, 1.10000, 0.90000
67405,'RED CLOUD ~8', 500.0000,1,  49,   1,   1,1.03949571,  28.675282, 1.10000, 0.90000, 1.10000, 0.90000
67406,'RED CLOUD ~9', 161.0000,1,  49,   1,   1,1.04079902,  28.054683, 1.10000, 0.90000, 1.10000, 0.90000
67407,'MONROE 59 1 ', 161.0000,1,  49,   1,   1,1.03671002,  24.707224, 1.10000, 0.90000, 1.10000, 0.90000
67408,'MONROE 59 2 ',  69.0000,2,  49,   1,   1,1.04008603,  23.950320, 1.10000, 0.90000, 1.10000, 0.90000
67409,'MONROE 59 3 ', 161.0000,1,  49,   1,   1,1.03670001,  24.705761, 1.10000, 0.90000, 1.10000, 0.90000
67410,'MONROE 59 5 ', 161.0000,1,  49,   1,   1,1.03671074,  24.717813, 1.10000, 0.90000, 1.10000, 0.90000
67411,'SIDNEY 13 1 ', 161.0000,1,  49,   1,   1,0.93627256,  34.281621, 1.10000, 0.90000, 1.10000, 0.90000
67412,'SIDNEY 13 2 ',  69.0000,1,  49,   1,   1,0.94197410,  33.126397, 1.10000, 0.90000, 1.10000, 0.90000
67413,'SIDNEY 13 3 ',  13.8000,2,  49,   1,   1,0.94376284,  33.318639, 1.10000, 0.90000, 1.10000, 0.90000
67414,'SIDNEY 13 4 ',  13.8000,2,  49,   1,   1,0.94376284,  33.318639, 1.10000, 0.90000, 1.10000, 0.90000
67416,'SIDNEY 13 6 ',  18.0000,2,  49,   1,   1,0.94633973,  33.583705, 1.10000, 0.90000, 1.10000, 0.90000
67417,'SIDNEY 13 7 ', 161.0000,1,  49,   1,   1,0.93631947,  34.293086, 1.10000, 0.90000, 1.10000, 0.90000
67418,'SIDNEY 13 9 ', 161.0000,1,  49,   1,   1,0.93627256,  34.281621, 1.10000, 0.90000, 1.10000, 0.90000
67419,'HALLAM 1 1  ', 500.0000,1,  49,   1,   1,1.04340887,  26.039417, 1.10000, 0.90000, 1.10000, 0.90000
67420,'HALLAM 1 2  ', 161.0000,1,  49,   1,   1,1.04395199,  25.230094, 1.10000, 0.90000, 1.10000, 0.90000
67421,'HALLAM 1 3  ',  69.0000,1,  49,   1,   1,1.04464126,  24.503613, 1.10000, 0.90000, 1.10000, 0.90000
67422,'HALLAM 1 4  ',  13.8000,2,  49,   1,   1,1.01945341,  26.953810, 1.10000, 0.90000, 1.10000, 0.90000
67423,'HALLAM 1 5  ',  13.8000,2,  49,   1,   1,1.01733589,  27.430458, 1.10000, 0.90000, 1.10000, 0.90000
67424,'HALLAM 1 6  ', 500.0000,1,  49,   1,   1,1.04336369,  26.031698, 1.10000, 0.90000, 1.10000, 0.90000
67425,'HALLAM 1 8  ', 161.0000,1,  49,   1,   1,1.04357052,  25.122551, 1.10000, 0.90000, 1.10000, 0.90000
67426,'MC COOK 4 1 ', 500.0000,1,  49,   1,   1,1.03192580,  35.196562, 1.10000, 0.90000, 1.10000, 0.90000
67427,'MC COOK 4 2 ', 161.0000,1,  49,   1,   1,1.03244615,  34.676167, 1.10000, 0.90000, 1.10000, 0.90000
67428,'MC COOK 4 3 ',  69.0000,1,  49,   1,   1,1.02609241,  33.376689, 1.10000, 0.90000, 1.10000, 0.90000
67429,'MC COOK 4 4 ',  13.8000,1,  49,   1,   1,1.03209341,  35.019312, 1.10000, 0.90000, 1.10000, 0.90000
67431,'MC COOK 4 6 ',  18.0000,2,  49,   1,   1,1.03727686,  35.814227, 1.10000, 0.90000, 1.10000, 0.90000
67432,'MC COOK 4 7 ', 500.0000,1,  49,   1,   1,1.03163218,  35.199250, 1.10000, 0.90000, 1.10000, 0.90000
67433,'MC COOK 4 9 ', 161.0000,1,  49,   1,   1,1.03250444,  34.661144, 1.10000, 0.90000, 1.10000, 0.90000
67434,'MADISON 89 1', 161.0000,1,  49,   1,   1,1.03962708,  23.955992, 1.10000, 0.90000, 1.10000, 0.90000
67435,'MADISON 89 2',  13.8000,2,  49,   1,   1,1.03999996,  24.289058, 1.10000, 0.90000, 1.10000, 0.90000
67436,'MADISON 89 3',  13.8000,2,  49,   1,   1,1.03999996,  24.228875, 1.10000, 0.90000, 1.10000, 0.90000
67437,'MADISON 89 4',  13.8000,2,  49,   1,   1,1.03999996,  24.034380, 1.10000, 0.90000, 1.10000, 0.90000
67438,'MADISON 89 5', 161.0000,1,  49,   1,   1,1.03962946,  23.954986, 1.10000, 0.90000, 1.10000, 0.90000
67439,'MADISON 89 7', 161.0000,1,  49,   1,   1,1.03960371,  23.953649, 1.10000, 0.90000, 1.10000, 0.90000
67440,'BRADY 2 1   ', 500.0000,1,  49,   1,   1,1.01919913,  31.599259, 1.10000, 0.90000, 1.10000, 0.90000
67441,'BRADY 2 2   ', 161.0000,1,  49,   1,   1,1.01888514,  31.463738, 1.10000, 0.90000, 1.10000, 0.90000
67442,'BRADY 2 3   ',  69.0000,1,  49,   1,   1,1.01708961,  31.442352, 1.10000, 0.90000, 1.10000, 0.90000
67443,'BRADY 2 4   ',  13.8000,2,  49,   1,   1,1.02080071,  31.825676, 1.10000, 0.90000, 1.10000, 0.90000
67444,'BRADY 2 5   ',  13.8000,2,  49,   1,   1,1.01919913,  31.599259, 1.10000, 0.90000, 1.10000, 0.90000
67445,'BRADY 2 6   ', 161.0000,1,  49,   1,   1,1.01887155,  31.461549, 1.10000, 0.90000, 1.10000, 0.90000
67446,'BRADY 2 8   ', 161.0000,1,  49,   1,   1,1.01882696,  31.450637, 1.10000, 0.90000, 1.10000, 0.90000
67447,'STUART 15 1 ',  69.0000,1,  49,   1,   1,1.03297448,  27.004666, 1.10000, 0.90000, 1.10000, 0.90000
67448,'STUART 15 2 ',  13.8000,2,  49,   1,   1,1.03297448,  27.004666, 1.10000, 0.90000, 1.10000, 0.90000
67449,'STUART 15 3 ',  13.8000,2,  49,   1,   1,1.03297448,  27.004666, 1.10000, 0.90000, 1.10000, 0.90000
67450,'STUART 15 4 ',  69.0000,1,  49,   1,   1,1.03297448,  27.004666, 1.10000, 0.90000, 1.10000, 0.90000
67451,'STUART 15 6 ',  69.0000,1,  49,   1,   1,1.03297448,  27.004666, 1.10000, 0.90000, 1.10000, 0.90000
67452,'PETERSBUR~47', 500.0000,2,  49,   1,   1,1.04190254,  23.971391, 1.10000, 0.90000, 1.10000, 0.90000
67453,'PETERSBUR~48', 161.0000,1,  49,   1,   1,1.03904510,  24.362919, 1.10000, 0.90000, 1.10000, 0.90000
67454,'PETERSBUR~49',  69.0000,1,  49,   1,   1,1.03881240,  24.187271, 1.10000, 0.90000, 1.10000, 0.90000
67455,'PETERSBUR~50', 161.0000,1,  49,   1,   1,1.03889835,  24.409732, 1.10000, 0.90000, 1.10000, 0.90000
67456,'PETERSBUR~51', 161.0000,1,  49,   1,   1,1.03903913,  24.362441, 1.10000, 0.90000, 1.10000, 0.90000
67457,'NORTH PLA~15', 161.0000,1,  49,   1,   1,1.00659633,  33.035074, 1.10000, 0.90000, 1.10000, 0.90000
67458,'NORTH PLA~16',  69.0000,1,  49,   1,   1,1.00697541,  31.478361, 1.10000, 0.90000, 1.10000, 0.90000
67459,'NORTH PLA~17',  13.8000,2,  49,   1,   1,1.02798533,  35.136197, 1.10000, 0.90000, 1.10000, 0.90000
67460,'NORTH PLA~18', 161.0000,1,  49,   1,   1,1.00647509,  33.034005, 1.10000, 0.90000, 1.10000, 0.90000
67461,'NORTH PLA~19', 161.0000,1,  49,   1,   1,1.00659633,  33.035074, 1.10000, 0.90000, 1.10000, 0.90000
67462,'YANKTON 5 1 ', 161.0000,1,  49,   1,   1,1.04406083,  23.020678, 1.10000, 0.90000, 1.10000, 0.90000
67463,'YANKTON 5 2 ',  69.0000,1,  49,   1,   1,1.04521656,  22.646368, 1.10000, 0.90000, 1.10000, 0.90000
67464,'YANKTON 5 3 ',  18.0000,2,  49,   1,   1,1.01999998,  23.360814, 1.10000, 0.90000, 1.10000, 0.90000
67465,'YANKTON 5 4 ', 161.0000,1,  49,   1,   1,1.04402244,  23.019056, 1.10000, 0.90000, 1.10000, 0.90000
67466,'YANKTON 5 6 ', 161.0000,1,  49,   1,   1,1.04405880,  23.020447, 1.10000, 0.90000, 1.10000, 0.90000
67467,'CHAPPELL 1  ', 161.0000,1,  49,   1,   1,0.98006707,  31.349390, 1.10000, 0.90000, 1.10000, 0.90000
67468,'CHAPPELL 2  ',  69.0000,2,  49,   1,   1,0.97093576,  31.064776, 1.10000, 0.90000, 1.10000, 0.90000
67469,'CHAPPELL 3  ',  13.8000,2,  49,   1,   1,0.98006707,  31.349390, 1.10000, 0.90000, 1.10000, 0.90000
67470,'CHAPPELL 4  ',  13.8000,2,  49,   1,   1,0.98006707,  31.349390, 1.10000, 0.90000, 1.10000, 0.90000
67472,'CHAPPELL 6  ', 161.0000,1,  49,   1,   1,0.98004860,  31.347942, 1.10000, 0.90000, 1.10000, 0.90000
67473,'CHAPPELL 8  ', 161.0000,1,  49,   1,   1,0.98017013,  31.352358, 1.10000, 0.90000, 1.10000, 0.90000
67474,'LINCOLN 72 1', 500.0000,1,  49,   1,   1,1.04746640,  23.098236, 1.10000, 0.90000, 1.10000, 0.90000
67475,'LINCOLN 72 2', 161.0000,1,  49,   1,   1,1.04258358,  21.725059, 1.10000, 0.90000, 1.10000, 0.90000
67476,'LINCOLN 72 3',  13.8000,1,  49,   1,   1,1.04250646,  21.701784, 1.10000, 0.90000, 1.10000, 0.90000
67478,'LINCOLN 72 5',  18.0000,2,  49,   1,   1,1.06095624,  24.531926, 1.10000, 0.90000, 1.10000, 0.90000
67479,'LINCOLN 72 6',  13.8000,2,  49,   1,   1,1.05884600,  24.298495, 1.10000, 0.90000, 1.10000, 0.90000
67480,'LINCOLN 72 7', 500.0000,1,  49,   1,   1,1.04744983,  23.097115, 1.10000, 0.90000, 1.10000, 0.90000
67481,'LINCOLN 72 9', 500.0000,1,  49,   1,   1,1.04565215,  23.016879, 1.10000, 0.90000, 1.10000, 0.90000
67482,'WAYNE 16 1  ', 500.0000,2,  49,   1,   1,1.04305542,  21.145924, 1.10000, 0.90000, 1.10000, 0.90000
67483,'WAYNE 16 2  ', 161.0000,1,  49,   1,   1,1.04239511,  20.951631, 1.10000, 0.90000, 1.10000, 0.90000
67484,'WAYNE 16 3  ',  69.0000,2,  49,   1,   1,1.04050004,  20.950249, 1.10000, 0.90000, 1.10000, 0.90000
67485,'WAYNE 16 4  ', 161.0000,1,  49,   1,   1,1.04238701,  20.951088, 1.10000, 0.90000, 1.10000, 0.90000
67486,'WAYNE 16 6  ', 161.0000,1,  49,   1,   1,1.04231071,  20.938163, 1.10000, 0.90000, 1.10000, 0.90000
67487,'HEBRON 15 1 ', 500.0000,2,  49,   1,   1,1.04665530,  27.919681, 1.10000, 0.90000, 1.10000, 0.90000
67488,'HEBRON 15 2 ', 161.0000,1,  49,   1,   1,1.04830813,  27.157320, 1.10000, 0.90000, 1.10000, 0.90000
67489,'HEBRON 15 3 ',  69.0000,1,  49,   1,   1,1.04930425,  25.518012, 1.10000, 0.90000, 1.10000, 0.90000
67490,'HEBRON 15 4 ', 161.0000,1,  49,   1,   1,1.04826403,  27.154148, 1.10000, 0.90000, 1.10000, 0.90000
67491,'HEBRON 15 6 ', 161.0000,1,  49,   1,   1,1.04830849,  27.125499, 1.10000, 0.90000, 1.10000, 0.90000
67492,'YANKTON 6 1 ', 500.0000,1,  49,   1,   1,1.04346955,  23.911584, 1.10000, 0.90000, 1.10000, 0.90000
67493,'YANKTON 6 2 ', 161.0000,1,  49,   1,   1,1.04480743,  23.629132, 1.10000, 0.90000, 1.10000, 0.90000
67494,'YANKTON 6 3 ',  69.0000,1,  49,   1,   1,1.04918098,  22.584891, 1.10000, 0.90000, 1.10000, 0.90000
67495,'YANKTON 6 4 ',  13.8000,1,  49,   1,   1,1.04511321,  23.565413, 1.10000, 0.90000, 1.10000, 0.90000
67497,'YANKTON 6 6 ',  24.0000,2,  49,   1,   1,1.04352987,  23.893356, 1.10000, 0.90000, 1.10000, 0.90000
67498,'YANKTON 6 7 ',  24.0000,2,  49,   1,   1,1.04331398,  24.207432, 1.10000, 0.90000, 1.10000, 0.90000
67500,'YANKTON 6 9 ',  18.0000,2,  49,   1,   1,1.00450003,  26.931663, 1.10000, 0.90000, 1.10000, 0.90000
67501,'YANKTON 6 10', 161.0000,1,  49,   1,   1,1.04465818,  23.595401, 1.10000, 0.90000, 1.10000, 0.90000
67502,'YANKTON 6 12', 161.0000,1,  49,   1,   1,1.04480743,  23.629132, 1.10000, 0.90000, 1.10000, 0.90000
67503,'LINCOLN 73 1',  69.0000,1,  49,   1,   1,1.04205656,  21.206143, 1.10000, 0.90000, 1.10000, 0.90000
67504,'LINCOLN 73 2',  13.8000,2,  49,   1,   1,1.04165590,  21.467317, 1.10000, 0.90000, 1.10000, 0.90000
67505,'LINCOLN 73 3',  69.0000,1,  49,   1,   1,1.04205406,  21.205058, 1.10000, 0.90000, 1.10000, 0.90000
67506,'LINCOLN 73 5',  69.0000,1,  49,   1,   1,1.04205656,  21.206143, 1.10000, 0.90000, 1.10000, 0.90000
67507,'AINSWORTH ~9', 500.0000,2,  49,   1,   1,1.01564050,  30.084552, 1.10000, 0.90000, 1.10000, 0.90000
67508,'AINSWORTH~10', 161.0000,1,  49,   1,   1,1.01788640,  29.812423, 1.10000, 0.90000, 1.10000, 0.90000
67509,'AINSWORTH~11',  13.8000,1,  49,   1,   1,1.02133083,  29.402636, 1.10000, 0.90000, 1.10000, 0.90000
67511,'AINSWORTH~13', 500.0000,1,  49,   1,   1,1.01526439,  30.069054, 1.10000, 0.90000, 1.10000, 0.90000
67512,'AINSWORTH~14', 500.0000,1,  49,   1,   1,1.01564050,  30.084552, 1.10000, 0.90000, 1.10000, 0.90000
67513,'LINCOLN 74 1', 161.0000,1,  49,   1,   1,1.03565907,  23.304523, 1.10000, 0.90000, 1.10000, 0.90000
67514,'LINCOLN 74 2',  69.0000,2,  49,   1,   1,1.03523433,  21.485395, 1.10000, 0.90000, 1.10000, 0.90000
67515,'LINCOLN 74 3', 161.0000,1,  49,   1,   1,1.03577673,  23.333791, 1.10000, 0.90000, 1.10000, 0.90000
67516,'LINCOLN 74 5', 161.0000,1,  49,   1,   1,1.03565907,  23.304523, 1.10000, 0.90000, 1.10000, 0.90000
67517,'BELLEVUE ~32',  69.0000,1,  49,   1,   1,1.03778553,  18.270715, 1.10000, 0.90000, 1.10000, 0.90000
67518,'BELLEVUE ~33',  13.8000,2,  49,   1,   1,1.04449058,  18.961293, 1.10000, 0.90000, 1.10000, 0.90000
67519,'BELLEVUE ~34',  69.0000,1,  49,   1,   1,1.03775823,  18.268845, 1.10000, 0.90000, 1.10000, 0.90000
67520,'FREMONT 16 1', 500.0000,1,  49,   1,   1,1.04295206,  22.366505, 1.10000, 0.90000, 1.10000, 0.90000
67521,'FREMONT 16 2', 161.0000,1,  49,   1,   1,1.04113734,  21.824234, 1.10000, 0.90000, 1.10000, 0.90000
67522,'FREMONT 16 3',  69.0000,1,  49,   1,   1,1.03470671,  19.878432, 1.10000, 0.90000, 1.10000, 0.90000
67523,'FREMONT 16 4',  18.0000,2,  49,   1,   1,1.04799998,  23.272700, 1.10000, 0.90000, 1.10000, 0.90000
67524,'FREMONT 16 5',  18.0000,2,  49,   1,   1,1.03537476,  24.695659, 1.10000, 0.90000, 1.10000, 0.90000
67525,'FREMONT 16 6', 500.0000,1,  49,   1,   1,1.04330850,  22.369361, 1.10000, 0.90000, 1.10000, 0.90000
67526,'FREMONT 16 8', 161.0000,1,  49,   1,   1,1.04077816,  21.756540, 1.10000, 0.90000, 1.10000, 0.90000
67527,'SARGENT 3 1 ', 161.0000,1,  49,   1,   1,1.03141642,  25.691477, 1.10000, 0.90000, 1.10000, 0.90000
67528,'SARGENT 3 2 ',  22.0000,2,  49,   1,   1,1.03141642,  25.691477, 1.10000, 0.90000, 1.10000, 0.90000
67529,'SARGENT 3 3 ',  22.0000,2,  49,   1,   1,1.03141642,  25.691477, 1.10000, 0.90000, 1.10000, 0.90000
67531,'SARGENT 3 5 ',  18.0000,2,  49,   1,   1,1.03141642,  25.691477, 1.10000, 0.90000, 1.10000, 0.90000
67532,'SARGENT 3 6 ', 161.0000,1,  49,   1,   1,1.03165340,  25.689074, 1.10000, 0.90000, 1.10000, 0.90000
67533,'SARGENT 3 8 ', 161.0000,1,  49,   1,   1,1.03141642,  25.691477, 1.10000, 0.90000, 1.10000, 0.90000
67534,'DILLER 2 1  ', 500.0000,2,  49,   1,   1,1.04696691,  27.819774, 1.10000, 0.90000, 1.10000, 0.90000
67535,'DILLER 2 2  ', 161.0000,1,  49,   1,   1,1.04862714,  27.158806, 1.10000, 0.90000, 1.10000, 0.90000
67536,'DILLER 2 3  ',  69.0000,2,  49,   1,   1,1.04758990,  26.379377, 1.10000, 0.90000, 1.10000, 0.90000
67537,'DILLER 2 4  ',  24.0000,1,  49,   1,   1,1.04980803,  26.720515, 1.10000, 0.90000, 1.10000, 0.90000
67539,'DILLER 2 6  ', 161.0000,1,  49,   1,   1,1.04861093,  27.104737, 1.10000, 0.90000, 1.10000, 0.90000
67540,'DILLER 2 8  ', 500.0000,1,  49,   1,   1,1.04698670,  27.839593, 1.10000, 0.90000, 1.10000, 0.90000
67541,'LINCOLN 75 1',  69.0000,2,  49,   1,   1,1.04297471,  21.473292, 1.10000, 0.90000, 1.10000, 0.90000
67542,'LINCOLN 75 2',  69.0000,1,  49,   1,   1,1.04297137,  21.471581, 1.10000, 0.90000, 1.10000, 0.90000
67543,'PETERSBUR~52', 161.0000,1,  49,   1,   1,1.03979409,  24.262324, 1.10000, 0.90000, 1.10000, 0.90000
67544,'PETERSBUR~53',  69.0000,2,  49,   1,   1,1.03841043,  24.147242, 1.10000, 0.90000, 1.10000, 0.90000
67545,'PETERSBUR~54', 161.0000,1,  49,   1,   1,1.03981233,  24.263451, 1.10000, 0.90000, 1.10000, 0.90000
67546,'PETERSBUR~55', 161.0000,1,  49,   1,   1,1.03979409,  24.262324, 1.10000, 0.90000, 1.10000, 0.90000
67547,'DAVID CIT~10',  69.0000,1,  49,   1,   1,1.03530574,  22.377800, 1.10000, 0.90000, 1.10000, 0.90000
67548,'DAVID CIT~11',  13.8000,2,  49,   1,   1,1.02641964,  22.781900, 1.10000, 0.90000, 1.10000, 0.90000
67549,'DAVID CIT~12',  13.8000,2,  49,   1,   1,1.02699995,  23.000783, 1.10000, 0.90000, 1.10000, 0.90000
67550,'DAVID CIT~13',  69.0000,1,  49,   1,   1,1.03526568,  22.374735, 1.10000, 0.90000, 1.10000, 0.90000
67551,'DAVID CIT~14',  69.0000,1,  49,   1,   1,1.03530574,  22.377800, 1.10000, 0.90000, 1.10000, 0.90000
67552,'OXFORD 37 1 ', 161.0000,1,  49,   1,   1,1.03135478,  31.600789, 1.10000, 0.90000, 1.10000, 0.90000
67553,'OXFORD 37 2 ',  69.0000,2,  49,   1,   1,1.02969193,  30.838861, 1.10000, 0.90000, 1.10000, 0.90000
67554,'OXFORD 37 3 ', 161.0000,1,  49,   1,   1,1.03138971,  31.607479, 1.10000, 0.90000, 1.10000, 0.90000
67555,'OXFORD 37 5 ', 161.0000,1,  49,   1,   1,1.03135478,  31.600789, 1.10000, 0.90000, 1.10000, 0.90000
67556,'BROKEN BO~20', 161.0000,2,  49,   1,   1,1.02334118,  29.669109, 1.10000, 0.90000, 1.10000, 0.90000
67557,'BROKEN BO~21', 161.0000,1,  49,   1,   1,1.02327085,  29.664318, 1.10000, 0.90000, 1.10000, 0.90000
67558,'BEATRICE 4 1', 500.0000,2,  49,   1,   1,1.04570830,  26.993299, 1.10000, 0.90000, 1.10000, 0.90000
67559,'BEATRICE 4 2', 161.0000,1,  49,   1,   1,1.04775453,  25.572660, 1.10000, 0.90000, 1.10000, 0.90000
67560,'BEATRICE 4 3',  69.0000,1,  49,   1,   1,1.04998171,  24.582686, 1.10000, 0.90000, 1.10000, 0.90000
67561,'BEATRICE 4 4', 500.0000,1,  49,   1,   1,1.04448509,  26.948622, 1.10000, 0.90000, 1.10000, 0.90000
67562,'BEATRICE 4 6', 500.0000,1,  49,   1,   1,1.04570830,  26.993299, 1.10000, 0.90000, 1.10000, 0.90000
67563,'TECUMSEH 9 1', 161.0000,1,  49,   1,   1,1.05368543,  24.212385, 1.10000, 0.90000, 1.10000, 0.90000
67564,'TECUMSEH 9 2',  69.0000,1,  49,   1,   1,1.04652870,  23.287871, 1.10000, 0.90000, 1.10000, 0.90000
67565,'TECUMSEH 9 3',  13.8000,2,  49,   1,   1,1.03899491,  24.021236, 1.10000, 0.90000, 1.10000, 0.90000
67566,'TECUMSEH 9 4',  13.8000,2,  49,   1,   1,1.03912282,  23.975012, 1.10000, 0.90000, 1.10000, 0.90000
67567,'TECUMSEH 9 5',  18.0000,2,  49,   1,   1,1.03871930,  24.257712, 1.10000, 0.90000, 1.10000, 0.90000
67568,'TECUMSEH 9 6',  13.8000,2,  49,   1,   1,1.04652870,  23.287871, 1.10000, 0.90000, 1.10000, 0.90000
67569,'TECUMSEH 9 7', 161.0000,1,  49,   1,   1,1.05377984,  24.219678, 1.10000, 0.90000, 1.10000, 0.90000
67570,'TECUMSEH 9 9', 161.0000,1,  49,   1,   1,1.05368543,  24.212385, 1.10000, 0.90000, 1.10000, 0.90000
67571,'BLAIR 6 1   ', 500.0000,1,  49,   1,   1,1.04539943,  22.884315, 1.10000, 0.90000, 1.10000, 0.90000
67572,'BLAIR 6 2   ', 161.0000,1,  49,   1,   1,1.04195988,  21.536563, 1.10000, 0.90000, 1.10000, 0.90000
67573,'BLAIR 6 3   ',  69.0000,1,  49,   1,   1,1.03627133,  19.574755, 1.10000, 0.90000, 1.10000, 0.90000
67574,'BLAIR 6 4   ',  13.8000,2,  49,   1,   1,1.06716526,  26.260131, 1.10000, 0.90000, 1.10000, 0.90000
67575,'BLAIR 6 5   ', 500.0000,1,  49,   1,   1,1.04338837,  22.719979, 1.10000, 0.90000, 1.10000, 0.90000
67576,'BLAIR 6 7   ', 161.0000,1,  49,   1,   1,1.04149032,  21.454693, 1.10000, 0.90000, 1.10000, 0.90000
67577,'YANKTON 7 1 ',  69.0000,2,  49,   1,   1,1.04571497,  22.633534, 1.10000, 0.90000, 1.10000, 0.90000
67578,'YANKTON 7 2 ',  69.0000,1,  49,   1,   1,1.04570913,  22.630818, 1.10000, 0.90000, 1.10000, 0.90000
67579,'LEXINGTO~132', 161.0000,1,  49,   1,   1,1.02685344,  32.162623, 1.10000, 0.90000, 1.10000, 0.90000
67580,'LEXINGTO~133',  69.0000,2,  49,   1,   1,1.03173542,  31.627772, 1.10000, 0.90000, 1.10000, 0.90000
67581,'LEXINGTO~134', 161.0000,1,  49,   1,   1,1.02682662,  32.167438, 1.10000, 0.90000, 1.10000, 0.90000
67582,'LEXINGTO~135', 161.0000,1,  49,   1,   1,1.02685344,  32.162623, 1.10000, 0.90000, 1.10000, 0.90000
67583,'BLUE HILL~11',  69.0000,1,  49,   1,   1,1.04010844,  26.783460, 1.10000, 0.90000, 1.10000, 0.90000
67584,'BLUE HILL~12',  18.0000,2,  49,   1,   1,1.04010844,  26.783460, 1.10000, 0.90000, 1.10000, 0.90000
67585,'BLUE HILL~13',  18.0000,2,  49,   1,   1,1.04010844,  26.783460, 1.10000, 0.90000, 1.10000, 0.90000
67586,'BLUE HILL~14',  20.0000,2,  49,   1,   1,1.04010844,  26.783460, 1.10000, 0.90000, 1.10000, 0.90000
67587,'BLUE HILL~15',  69.0000,1,  49,   1,   1,1.04010844,  26.783460, 1.10000, 0.90000, 1.10000, 0.90000
67588,'BLUE HILL~16',  69.0000,1,  49,   1,   1,1.04010844,  26.783460, 1.10000, 0.90000, 1.10000, 0.90000
67589,'OMAHA 93 1  ', 161.0000,2,  49,   1,   1,1.03732991,  21.070500, 1.10000, 0.90000, 1.10000, 0.90000
67590,'OMAHA 93 2  ', 161.0000,1,  49,   1,   1,1.03630519,  20.999507, 1.10000, 0.90000, 1.10000, 0.90000
67591,'GRAND ISLA~8', 500.0000,1,  49,   1,   1,1.04087782,  26.820121, 1.10000, 0.90000, 1.10000, 0.90000
67592,'GRAND ISL~10', 161.0000,1,  49,   1,   1,1.04028058,  26.178083, 1.10000, 0.90000, 1.10000, 0.90000
67593,'GRAND ISL~11',  69.0000,1,  49,   1,   1,1.04096580,  25.559517, 1.10000, 0.90000, 1.10000, 0.90000
67594,'GRAND ISL~12',  13.8000,1,  49,   1,   1,1.04054141,  25.929425, 1.10000, 0.90000, 1.10000, 0.90000
67596,'GRAND ISL~14',  13.8000,2,  49,   1,   1,1.04799998,  27.920061, 1.10000, 0.90000, 1.10000, 0.90000
67597,'GRAND ISL~15',  13.8000,2,  49,   1,   1,1.04799998,  27.583734, 1.10000, 0.90000, 1.10000, 0.90000
67598,'GRAND ISL~16', 161.0000,1,  49,   1,   1,1.04012108,  26.149395, 1.10000, 0.90000, 1.10000, 0.90000
67599,'GRAND ISLA~9', 500.0000,1,  49,   1,   1,1.04078519,  26.772142, 1.10000, 0.90000, 1.10000, 0.90000
67600,'DESHLER 4 1 ',  69.0000,2,  49,   1,   1,1.04526103,  26.431177, 1.10000, 0.90000, 1.10000, 0.90000
67601,'DESHLER 4 2 ',  69.0000,1,  49,   1,   1,1.04526103,  26.431177, 1.10000, 0.90000, 1.10000, 0.90000
67602,'OGALLALA 4 1', 500.0000,1,  49,   1,   1,0.98559773,  33.852675, 1.10000, 0.90000, 1.10000, 0.90000
67603,'OGALLALA 4 2', 161.0000,1,  49,   1,   1,0.98945183,  33.486553, 1.10000, 0.90000, 1.10000, 0.90000
67604,'OGALLALA 4 3',  69.0000,1,  49,   1,   1,0.99060065,  32.925135, 1.10000, 0.90000, 1.10000, 0.90000
67605,'OGALLALA 4 4',  18.0000,1,  49,   1,   1,0.99237424,  32.138950, 1.10000, 0.90000, 1.10000, 0.90000
67607,'OGALLALA 4 6',  13.8000,2,  49,   1,   1,0.98559773,  33.852675, 1.10000, 0.90000, 1.10000, 0.90000
67608,'OGALLALA 4 7', 161.0000,1,  49,   1,   1,0.98958105,  33.471386, 1.10000, 0.90000, 1.10000, 0.90000
67609,'OGALLALA 4 9', 161.0000,1,  49,   1,   1,0.98945183,  33.486553, 1.10000, 0.90000, 1.10000, 0.90000
67610,'WILBER 3 1  ',  69.0000,2,  49,   1,   1,1.04552805,  24.027294, 1.10000, 0.90000, 1.10000, 0.90000
67611,'WILBER 3 2  ',  69.0000,1,  49,   1,   1,1.04552293,  24.025158, 1.10000, 0.90000, 1.10000, 0.90000
67612,'PENDER 3 1  ', 161.0000,2,  49,   1,   1,1.04249334,  21.288269, 1.10000, 0.90000, 1.10000, 0.90000
67613,'PENDER 3 2  ', 161.0000,1,  49,   1,   1,1.04248762,  21.285101, 1.10000, 0.90000, 1.10000, 0.90000
67614,'WAKEFIELD ~7', 161.0000,1,  49,   1,   1,1.04160345,  20.382290, 1.10000, 0.90000, 1.10000, 0.90000
67615,'WAKEFIELD ~8',  13.8000,2,  49,   1,   1,1.03491378,  20.536820, 1.10000, 0.90000, 1.10000, 0.90000
67616,'WAKEFIELD ~9',  13.8000,2,  49,   1,   1,1.03475356,  20.624002, 1.10000, 0.90000, 1.10000, 0.90000
67617,'WAKEFIELD~10',  18.0000,2,  49,   1,   1,1.04160345,  20.382290, 1.10000, 0.90000, 1.10000, 0.90000
67618,'WAKEFIELD~11', 161.0000,1,  49,   1,   1,1.04159987,  20.380540, 1.10000, 0.90000, 1.10000, 0.90000
67619,'WAKEFIELD~12', 161.0000,1,  49,   1,   1,1.04160345,  20.382290, 1.10000, 0.90000, 1.10000, 0.90000
67620,'WEST POIN~14',  69.0000,1,  49,   1,   1,1.03991413,  20.619764, 1.10000, 0.90000, 1.10000, 0.90000
67621,'WEST POIN~15',  13.8000,2,  49,   1,   1,1.00126052,  21.459910, 1.10000, 0.90000, 1.10000, 0.90000
67622,'WEST POIN~16',  18.0000,2,  49,   1,   1,1.00774229,  21.194606, 1.10000, 0.90000, 1.10000, 0.90000
67623,'WEST POIN~17',  13.8000,2,  49,   1,   1,1.00803638,  21.036310, 1.10000, 0.90000, 1.10000, 0.90000
67624,'WEST POIN~18',  69.0000,1,  49,   1,   1,1.03990138,  20.614435, 1.10000, 0.90000, 1.10000, 0.90000
67625,'WEST POIN~19',  69.0000,1,  49,   1,   1,1.03991413,  20.619764, 1.10000, 0.90000, 1.10000, 0.90000
67626,'DU BOIS 5 1 ', 500.0000,1,  49,   1,   1,1.04055262,  26.354903, 1.10000, 0.90000, 1.10000, 0.90000
67627,'DU BOIS 5 2 ', 161.0000,1,  49,   1,   1,1.04099643,  26.222580, 1.10000, 0.90000, 1.10000, 0.90000
67628,'DU BOIS 5 3 ',  69.0000,1,  49,   1,   1,1.04283762,  25.849261, 1.10000, 0.90000, 1.10000, 0.90000
67629,'DU BOIS 5 4 ',  22.0000,1,  49,   1,   1,1.04168391,  26.021004, 1.10000, 0.90000, 1.10000, 0.90000
67631,'DU BOIS 5 6 ',  13.8000,1,  49,   1,   1,1.04283762,  25.849261, 1.10000, 0.90000, 1.10000, 0.90000
67632,'DU BOIS 5 7 ',  13.8000,1,  49,   1,   1,1.04283762,  25.849261, 1.10000, 0.90000, 1.10000, 0.90000
67634,'DU BOIS 5 9 ',  18.0000,2,  49,   1,   1,1.02418578,  27.043820, 1.10000, 0.90000, 1.10000, 0.90000
67635,'DU BOIS 5 10', 500.0000,1,  49,   1,   1,1.04028308,  26.334582, 1.10000, 0.90000, 1.10000, 0.90000
67636,'DU BOIS 5 12', 161.0000,1,  49,   1,   1,1.04098535,  26.217264, 1.10000, 0.90000, 1.10000, 0.90000
67637,'AUBURN 34 1 ', 500.0000,1,  49,   1,   1,1.04491484,  25.893008, 1.10000, 0.90000, 1.10000, 0.90000
67638,'AUBURN 34 2 ', 161.0000,1,  49,   1,   1,1.05075145,  25.402759, 1.10000, 0.90000, 1.10000, 0.90000
67639,'AUBURN 34 3 ',  69.0000,2,  49,   1,   1,1.05299675,  24.999220, 1.10000, 0.90000, 1.10000, 0.90000
67640,'AUBURN 34 4 ',  13.8000,2,  49,   1,   1,1.05035388,  25.679443, 1.10000, 0.90000, 1.10000, 0.90000
67641,'AUBURN 34 5 ',  13.8000,2,  49,   1,   1,1.05035388,  25.679443, 1.10000, 0.90000, 1.10000, 0.90000
67643,'AUBURN 34 7 ', 161.0000,1,  49,   1,   1,1.05061495,  25.365774, 1.10000, 0.90000, 1.10000, 0.90000
67644,'AUBURN 34 9 ', 500.0000,1,  49,   1,   1,1.04376268,  25.944187, 1.10000, 0.90000, 1.10000, 0.90000
67645,'LINCOLN 76 1', 161.0000,2,  49,   1,   1,1.04119313,  23.857028, 1.10000, 0.90000, 1.10000, 0.90000
67646,'LINCOLN 76 2',  69.0000,1,  49,   1,   1,1.04367709,  21.448471, 1.10000, 0.90000, 1.10000, 0.90000
67647,'LINCOLN 76 3', 161.0000,1,  49,   1,   1,1.03964043,  23.742953, 1.10000, 0.90000, 1.10000, 0.90000
67648,'LINCOLN 76 5', 161.0000,1,  49,   1,   1,1.04119313,  23.857028, 1.10000, 0.90000, 1.10000, 0.90000
67649,'GRAND ISL~17', 161.0000,2,  49,   1,   1,1.04079473,  26.109009, 1.10000, 0.90000, 1.10000, 0.90000
67650,'GRAND ISL~18',  69.0000,2,  49,   1,   1,1.04400003,  25.764660, 1.10000, 0.90000, 1.10000, 0.90000
67651,'GRAND ISL~19',  18.0000,1,  49,   1,   1,1.04799509,  25.343907, 1.10000, 0.90000, 1.10000, 0.90000
67653,'GRAND ISL~21', 161.0000,1,  49,   1,   1,1.04055059,  26.096823, 1.10000, 0.90000, 1.10000, 0.90000
67654,'GRAND ISL~22', 161.0000,1,  49,   1,   1,1.04079473,  26.109009, 1.10000, 0.90000, 1.10000, 0.90000
67655,'NEBRASKA C~8',  69.0000,2,  49,   1,   1,1.04664433,  22.982104, 1.10000, 0.90000, 1.10000, 0.90000
67656,'NEBRASKA C~9',  69.0000,1,  49,   1,   1,1.04663992,  22.978379, 1.10000, 0.90000, 1.10000, 0.90000
67657,'FRANKLIN ~10',  69.0000,1,  49,   1,   1,1.03545833,  28.356944, 1.10000, 0.90000, 1.10000, 0.90000
67658,'FRANKLIN ~11',  13.8000,2,  49,   1,   1,1.03999996,  29.278572, 1.10000, 0.90000, 1.10000, 0.90000
67659,'FRANKLIN ~12',  13.8000,2,  49,   1,   1,1.03999996,  29.255165, 1.10000, 0.90000, 1.10000, 0.90000
67660,'FRANKLIN ~13',  69.0000,1,  49,   1,   1,1.03544033,  28.354955, 1.10000, 0.90000, 1.10000, 0.90000
67661,'FRANKLIN ~14',  69.0000,1,  49,   1,   1,1.03545833,  28.356944, 1.10000, 0.90000, 1.10000, 0.90000
67662,'NEBRASKA ~10',  69.0000,1,  49,   1,   1,1.04637814,  22.901932, 1.10000, 0.90000, 1.10000, 0.90000
67663,'NEBRASKA ~11',  13.8000,2,  49,   1,   1,1.04560339,  23.452892, 1.10000, 0.90000, 1.10000, 0.90000
67664,'NEBRASKA ~12',  13.8000,2,  49,   1,   1,1.04560339,  23.452892, 1.10000, 0.90000, 1.10000, 0.90000
67666,'NEBRASKA ~14',  69.0000,1,  49,   1,   1,1.04637015,  22.896363, 1.10000, 0.90000, 1.10000, 0.90000
67667,'BROKEN BO~22', 500.0000,1,  49,   1,   1,1.01652384,  29.622838, 1.10000, 0.90000, 1.10000, 0.90000
67668,'BROKEN BO~23', 161.0000,1,  49,   1,   1,1.01831532,  29.541716, 1.10000, 0.90000, 1.10000, 0.90000
67669,'BROKEN BO~24',  69.0000,1,  49,   1,   1,1.02359092,  28.545174, 1.10000, 0.90000, 1.10000, 0.90000
67670,'BROKEN BO~25',  13.8000,2,  49,   1,   1,1.01652384,  29.622838, 1.10000, 0.90000, 1.10000, 0.90000
67671,'BROKEN BO~26', 161.0000,1,  49,   1,   1,1.01842988,  29.543328, 1.10000, 0.90000, 1.10000, 0.90000
67672,'BROKEN BO~27', 500.0000,1,  49,   1,   1,1.01988602,  29.590411, 1.10000, 0.90000, 1.10000, 0.90000
67673,'FALLS CIT~10', 500.0000,1,  49,   1,   1,1.03992999,  26.294842, 1.10000, 0.90000, 1.10000, 0.90000
67674,'FALLS CIT~11', 161.0000,1,  49,   1,   1,1.04263866,  25.619978, 1.10000, 0.90000, 1.10000, 0.90000
67675,'FALLS CIT~12',  69.0000,1,  49,   1,   1,1.04340923,  25.257102, 1.10000, 0.90000, 1.10000, 0.90000
67676,'FALLS CIT~13',  13.8000,2,  49,   1,   1,1.04752636,  26.404552, 1.10000, 0.90000, 1.10000, 0.90000
67677,'FALLS CIT~14',  13.8000,2,  49,   1,   1,1.04769182,  26.420779, 1.10000, 0.90000, 1.10000, 0.90000
67678,'FALLS CIT~15',  13.8000,2,  49,   1,   1,1.04257655,  25.893119, 1.10000, 0.90000, 1.10000, 0.90000
67679,'FALLS CIT~16', 161.0000,1,  49,   1,   1,1.04264569,  25.560152, 1.10000, 0.90000, 1.10000, 0.90000
67680,'FALLS CIT~17', 161.0000,1,  49,   1,   1,1.04263866,  25.619978, 1.10000, 0.90000, 1.10000, 0.90000
67681,'CURTIS 2 1  ',  69.0000,1,  49,   1,   1,1.02560019,  32.878536, 1.10000, 0.90000, 1.10000, 0.90000
67682,'CURTIS 2 2  ',  13.8000,2,  49,   1,   1,1.03082871,  33.400499, 1.10000, 0.90000, 1.10000, 0.90000
67683,'CURTIS 2 3  ',  18.0000,2,  49,   1,   1,1.03443348,  33.728376, 1.10000, 0.90000, 1.10000, 0.90000
67684,'CURTIS 2 4  ',  69.0000,1,  49,   1,   1,1.02557325,  32.876713, 1.10000, 0.90000, 1.10000, 0.90000
67685,'CURTIS 2 6  ',  69.0000,1,  49,   1,   1,1.02560019,  32.878536, 1.10000, 0.90000, 1.10000, 0.90000
67686,'LYONS 11 1  ',  69.0000,1,  49,   1,   1,1.04633152,  19.545695, 1.10000, 0.90000, 1.10000, 0.90000
67687,'LYONS 11 2  ',  13.8000,2,  49,   1,   1,1.04633152,  19.545695, 1.10000, 0.90000, 1.10000, 0.90000
67688,'LYONS 11 3  ',  13.8000,2,  49,   1,   1,1.00199997,  20.060317, 1.10000, 0.90000, 1.10000, 0.90000
67689,'LYONS 11 4  ',  69.0000,1,  49,   1,   1,1.04632878,  19.544690, 1.10000, 0.90000, 1.10000, 0.90000
67690,'LYONS 11 6  ',  69.0000,1,  49,   1,   1,1.04633152,  19.545695, 1.10000, 0.90000, 1.10000, 0.90000
67691,'ORD 3 1     ', 500.0000,2,  49,   1,   1,1.03023291,  28.026425, 1.10000, 0.90000, 1.10000, 0.90000
67692,'ORD 3 2     ', 161.0000,1,  49,   1,   1,1.03198481,  27.926289, 1.10000, 0.90000, 1.10000, 0.90000
67693,'ORD 3 3     ',  69.0000,2,  49,   1,   1,1.03586388,  27.077824, 1.10000, 0.90000, 1.10000, 0.90000
67694,'ORD 3 4     ', 500.0000,1,  49,   1,   1,1.03010750,  28.031380, 1.10000, 0.90000, 1.10000, 0.90000
67695,'ORD 3 6     ', 161.0000,1,  49,   1,   1,1.03206754,  27.926917, 1.10000, 0.90000, 1.10000, 0.90000
67696,'SCOTTSBLU~12',  69.0000,1,  49,   1,   1,0.93753844,  30.396131, 1.10000, 0.90000, 1.10000, 0.90000
67697,'SCOTTSBLU~13',  18.0000,2,  49,   1,   1,0.94517124,  31.299332, 1.10000, 0.90000, 1.10000, 0.90000
67698,'SCOTTSBLU~14',  69.0000,1,  49,   1,   1,0.93749571,  30.392798, 1.10000, 0.90000, 1.10000, 0.90000
67699,'SUTHERLAND~5', 500.0000,1,  49,   1,   1,1.00520778,  33.189183, 1.10000, 0.90000, 1.10000, 0.90000
67700,'SUTHERLAND~6', 161.0000,1,  49,   1,   1,1.00427580,  33.153530, 1.10000, 0.90000, 1.10000, 0.90000
67701,'SUTHERLAND~7',  69.0000,1,  49,   1,   1,0.99539393,  32.568309, 1.10000, 0.90000, 1.10000, 0.90000
67702,'SUTHERLAND~8',  13.8000,2,  49,   1,   1,0.98810583,  34.330218, 1.10000, 0.90000, 1.10000, 0.90000
67703,'SUTHERLAND~9',  13.8000,2,  49,   1,   1,1.00520778,  33.189183, 1.10000, 0.90000, 1.10000, 0.90000
67704,'SUTHERLAN~10', 161.0000,1,  49,   1,   1,1.00431955,  33.156914, 1.10000, 0.90000, 1.10000, 0.90000
67705,'SUTHERLAN~11', 500.0000,1,  49,   1,   1,1.00585210,  33.022838, 1.10000, 0.90000, 1.10000, 0.90000
67706,'FREMONT 17 1', 161.0000,1,  49,   1,   1,1.03937447,  21.491656, 1.10000, 0.90000, 1.10000, 0.90000
67707,'FREMONT 17 2',  69.0000,2,  49,   1,   1,1.03600001,  19.833317, 1.10000, 0.90000, 1.10000, 0.90000
67708,'FREMONT 17 3',  13.8000,1,  49,   1,   1,1.03642988,  20.071424, 1.10000, 0.90000, 1.10000, 0.90000
67710,'FREMONT 17 5', 161.0000,1,  49,   1,   1,1.03949904,  21.510001, 1.10000, 0.90000, 1.10000, 0.90000
67711,'FREMONT 17 7', 161.0000,1,  49,   1,   1,1.03937447,  21.491656, 1.10000, 0.90000, 1.10000, 0.90000
67712,'BLOOMFIEL~28',  69.0000,2,  49,   1,   1,1.04691935,  24.377114, 1.10000, 0.90000, 1.10000, 0.90000
67713,'BLOOMFIEL~29',  69.0000,1,  49,   1,   1,1.04689586,  24.354764, 1.10000, 0.90000, 1.10000, 0.90000
67714,'PLAINVIEW ~5', 161.0000,1,  49,   1,   1,1.04340589,  23.520940, 1.10000, 0.90000, 1.10000, 0.90000
67715,'PLAINVIEW ~6',  69.0000,1,  49,   1,   1,1.04134774,  22.998937, 1.10000, 0.90000, 1.10000, 0.90000
67716,'PLAINVIEW ~7',  13.8000,2,  49,   1,   1,1.04111087,  23.191953, 1.10000, 0.90000, 1.10000, 0.90000
67717,'PLAINVIEW ~8',  13.8000,2,  49,   1,   1,1.04111087,  23.191953, 1.10000, 0.90000, 1.10000, 0.90000
67719,'PLAINVIEW~10',  13.8000,2,  49,   1,   1,1.04277873,  23.874634, 1.10000, 0.90000, 1.10000, 0.90000
67720,'PLAINVIEW~11', 161.0000,1,  49,   1,   1,1.04344738,  23.524715, 1.10000, 0.90000, 1.10000, 0.90000
67721,'PLAINVIEW~12', 161.0000,1,  49,   1,   1,1.04340589,  23.520940, 1.10000, 0.90000, 1.10000, 0.90000
67722,'BLOOMFIEL~30', 500.0000,1,  49,   1,   1,1.04279006,  24.119117, 1.10000, 0.90000, 1.10000, 0.90000
67723,'BLOOMFIEL~31', 161.0000,1,  49,   1,   1,1.04450548,  23.963268, 1.10000, 0.90000, 1.10000, 0.90000
67724,'BLOOMFIEL~32',  69.0000,1,  49,   1,   1,1.04574549,  24.208895, 1.10000, 0.90000, 1.10000, 0.90000
67725,'BLOOMFIEL~33',  13.8000,2,  49,   1,   1,1.04279006,  24.119117, 1.10000, 0.90000, 1.10000, 0.90000
67726,'BLOOMFIEL~34', 500.0000,1,  49,   1,   1,1.04342055,  24.123289, 1.10000, 0.90000, 1.10000, 0.90000
67727,'BLOOMFIEL~35', 500.0000,1,  49,   1,   1,1.04279006,  24.119117, 1.10000, 0.90000, 1.10000, 0.90000
67728,'DAVID CIT~15',  69.0000,1,  49,   1,   1,1.03493834,  22.553206, 1.10000, 0.90000, 1.10000, 0.90000
67729,'DAVID CIT~16',  18.0000,2,  49,   1,   1,1.01600003,  23.125222, 1.10000, 0.90000, 1.10000, 0.90000
67730,'DAVID CIT~17',  13.8000,2,  49,   1,   1,1.01600003,  23.221940, 1.10000, 0.90000, 1.10000, 0.90000
67731,'DAVID CIT~18',  69.0000,1,  49,   1,   1,1.03492892,  22.550322, 1.10000, 0.90000, 1.10000, 0.90000
67732,'DAVID CIT~19',  69.0000,1,  49,   1,   1,1.03493834,  22.553206, 1.10000, 0.90000, 1.10000, 0.90000
67733,'NEBRASKA ~15', 161.0000,2,  49,   1,   1,1.04626584,  23.755982, 1.10000, 0.90000, 1.10000, 0.90000
67734,'NEBRASKA ~16',  69.0000,2,  49,   1,   1,1.04697537,  23.575651, 1.10000, 0.90000, 1.10000, 0.90000
67735,'NEBRASKA ~17', 161.0000,1,  49,   1,   1,1.04625988,  23.755589, 1.10000, 0.90000, 1.10000, 0.90000
67736,'NEBRASKA ~18', 161.0000,1,  49,   1,   1,1.04626584,  23.755982, 1.10000, 0.90000, 1.10000, 0.90000
67737,'WAHOO 4 1   ', 161.0000,1,  49,   1,   1,1.03957164,  22.292588, 1.10000, 0.90000, 1.10000, 0.90000
67738,'WAHOO 4 2   ',  18.0000,2,  49,   1,   1,1.03909552,  22.612386, 1.10000, 0.90000, 1.10000, 0.90000
67739,'WAHOO 4 3   ',  13.8000,2,  49,   1,   1,1.03865135,  22.885133, 1.10000, 0.90000, 1.10000, 0.90000
67740,'WAHOO 4 4   ',  24.0000,2,  49,   1,   1,1.03916872,  22.552059, 1.10000, 0.90000, 1.10000, 0.90000
67741,'WAHOO 4 5   ', 161.0000,1,  49,   1,   1,1.03955078,  22.284944, 1.10000, 0.90000, 1.10000, 0.90000
67742,'WAHOO 4 7   ', 161.0000,1,  49,   1,   1,1.03957164,  22.292588, 1.10000, 0.90000, 1.10000, 0.90000
67743,'BROKEN BOW~2',  69.0000,2,  49,   1,   1,1.01963603,  27.571244, 1.10000, 0.90000, 1.10000, 0.90000
67744,'BROKEN BOW~3',  69.0000,1,  49,   1,   1,1.01962996,  27.570841, 1.10000, 0.90000, 1.10000, 0.90000
67745,'NEBRASKA ~19', 500.0000,1,  49,   1,   1,1.04400003,  25.542508, 1.10000, 0.90000, 1.10000, 0.90000
67746,'NEBRASKA ~20', 161.0000,1,  49,   1,   1,1.04870665,  24.329904, 1.10000, 0.90000, 1.10000, 0.90000
67747,'NEBRASKA ~21',  20.0000,2,  49,   1,   1,1.02568150,  26.954119, 1.10000, 0.90000, 1.10000, 0.90000
67748,'NEBRASKA ~22',  13.8000,2,  49,   1,   1,1.02449250,  26.973706, 1.10000, 0.90000, 1.10000, 0.90000
67749,'NEBRASKA ~23', 500.0000,1,  49,   1,   1,1.04430628,  25.283748, 1.10000, 0.90000, 1.10000, 0.90000
67750,'NEBRASKA ~24', 500.0000,1,  49,   1,   1,1.04400003,  25.542508, 1.10000, 0.90000, 1.10000, 0.90000
67751,'FAIRBURY 6 1', 161.0000,1,  49,   1,   1,1.05223453,  26.682173, 1.10000, 0.90000, 1.10000, 0.90000
67752,'FAIRBURY 6 2',  69.0000,2,  49,   1,   1,1.04858124,  26.069758, 1.10000, 0.90000, 1.10000, 0.90000
67753,'FAIRBURY 6 3', 161.0000,1,  49,   1,   1,1.05232430,  26.690537, 1.10000, 0.90000, 1.10000, 0.90000
67754,'FAIRBURY 6 5', 161.0000,1,  49,   1,   1,1.05223453,  26.682173, 1.10000, 0.90000, 1.10000, 0.90000
67755,'BROKEN BOW~4', 500.0000,2,  49,   1,   1,1.02167785,  29.797639, 1.10000, 0.90000, 1.10000, 0.90000
67756,'BROKEN BOW~5', 161.0000,1,  49,   1,   1,1.02317357,  29.641040, 1.10000, 0.90000, 1.10000, 0.90000
67757,'BROKEN BOW~6',  69.0000,1,  49,   1,   1,1.02200150,  27.764494, 1.10000, 0.90000, 1.10000, 0.90000
67758,'BROKEN BOW~7',  13.8000,1,  49,   1,   1,1.02268100,  29.692478, 1.10000, 0.90000, 1.10000, 0.90000
67760,'BROKEN BOW~9', 161.0000,1,  49,   1,   1,1.02334189,  29.641471, 1.10000, 0.90000, 1.10000, 0.90000
67761,'BROKEN BO~10', 500.0000,1,  49,   1,   1,1.02122951,  29.765305, 1.10000, 0.90000, 1.10000, 0.90000
67762,'HALLAM 2 1  ', 161.0000,1,  49,   1,   1,1.04335070,  25.050931, 1.10000, 0.90000, 1.10000, 0.90000
67763,'HALLAM 2 2  ',  13.8000,2,  49,   1,   1,1.03317332,  27.159060, 1.10000, 0.90000, 1.10000, 0.90000
67764,'HALLAM 2 3  ', 161.0000,1,  49,   1,   1,1.04329038,  25.016374, 1.10000, 0.90000, 1.10000, 0.90000
67765,'HALLAM 2 5  ', 161.0000,1,  49,   1,   1,1.04335070,  25.050931, 1.10000, 0.90000, 1.10000, 0.90000
67766,'KIMBALL 5 1 ', 500.0000,2,  49,   1,   1,0.93684477,  34.449087, 1.10000, 0.90000, 1.10000, 0.90000
67767,'KIMBALL 5 2 ', 161.0000,2,  49,   1,   1,0.93970758,  34.371916, 1.10000, 0.90000, 1.10000, 0.90000
67768,'KIMBALL 5 3 ', 500.0000,1,  49,   1,   1,0.93671298,  34.453185, 1.10000, 0.90000, 1.10000, 0.90000
67769,'KIMBALL 5 5 ', 500.0000,1,  49,   1,   1,0.93684477,  34.449087, 1.10000, 0.90000, 1.10000, 0.90000
67770,'VALENTINE~10',  69.0000,2,  49,   1,   1,1.00285089,  27.765016, 1.10000, 0.90000, 1.10000, 0.90000
67771,'VALENTINE~11',  69.0000,1,  49,   1,   1,1.00284100,  27.763821, 1.10000, 0.90000, 1.10000, 0.90000
67772,'LEXINGTO~136', 500.0000,1,  49,   1,   1,1.02248514,  32.679484, 1.10000, 0.90000, 1.10000, 0.90000
67773,'LEXINGTO~137', 161.0000,1,  49,   1,   1,1.02538133,  32.366330, 1.10000, 0.90000, 1.10000, 0.90000
67774,'LEXINGTO~138',  69.0000,1,  49,   1,   1,1.02784419,  31.319860, 1.10000, 0.90000, 1.10000, 0.90000
67775,'LEXINGTO~139',  13.8000,1,  49,   1,   1,1.02750373,  31.455996, 1.10000, 0.90000, 1.10000, 0.90000
67777,'LEXINGTO~141',  18.0000,2,  49,   1,   1,1.00686574,  33.709921, 1.10000, 0.90000, 1.10000, 0.90000
67778,'LEXINGTO~142', 161.0000,1,  49,   1,   1,1.02564669,  32.327360, 1.10000, 0.90000, 1.10000, 0.90000
67779,'LEXINGTO~143', 161.0000,1,  49,   1,   1,1.02538133,  32.366330, 1.10000, 0.90000, 1.10000, 0.90000
67780,'ELGIN 20 1  ', 500.0000,1,  49,   1,   1,1.03075016,  25.899582, 1.10000, 0.90000, 1.10000, 0.90000
67781,'ELGIN 20 2  ', 161.0000,1,  49,   1,   1,1.03444445,  25.369607, 1.10000, 0.90000, 1.10000, 0.90000
67782,'ELGIN 20 3  ',  69.0000,1,  49,   1,   1,1.03741741,  24.225552, 1.10000, 0.90000, 1.10000, 0.90000
67783,'ELGIN 20 4  ',  18.0000,2,  49,   1,   1,1.03075016,  25.899582, 1.10000, 0.90000, 1.10000, 0.90000
67784,'ELGIN 20 5  ', 161.0000,1,  49,   1,   1,1.03468621,  25.304446, 1.10000, 0.90000, 1.10000, 0.90000
67785,'ELGIN 20 7  ', 161.0000,1,  49,   1,   1,1.03444445,  25.369607, 1.10000, 0.90000, 1.10000, 0.90000
67786,'SPRINGVIEW~2', 161.0000,1,  49,   1,   1,1.02148569,  29.632468, 1.10000, 0.90000, 1.10000, 0.90000
67787,'SPRINGVIEW~4',  69.0000,1,  49,   1,   1,1.02469766,  29.183493, 1.10000, 0.90000, 1.10000, 0.90000
67788,'SPRINGVIEW~5',  13.8000,1,  49,   1,   1,1.02845097,  28.673035, 1.10000, 0.90000, 1.10000, 0.90000
67790,'SPRINGVIEW~7',  20.0000,2,  49,   1,   1,1.02185512,  29.716773, 1.10000, 0.90000, 1.10000, 0.90000
67791,'SPRINGVIEW~8',  20.0000,2,  49,   1,   1,1.02148449,  29.631734, 1.10000, 0.90000, 1.10000, 0.90000
67793,'SPRINGVIE~10', 161.0000,1,  49,   1,   1,1.02145994,  29.636239, 1.10000, 0.90000, 1.10000, 0.90000
67794,'SPRINGVIEW~3', 161.0000,1,  49,   1,   1,1.02148569,  29.632468, 1.10000, 0.90000, 1.10000, 0.90000
67795,'SPENCER 19 1',  69.0000,2,  49,   1,   1,1.04252660,  26.467354, 1.10000, 0.90000, 1.10000, 0.90000
67796,'SPENCER 19 2',  69.0000,1,  49,   1,   1,1.04252481,  26.466660, 1.10000, 0.90000, 1.10000, 0.90000
67797,'GRAND ISL~23', 500.0000,1,  49,   1,   1,1.03861427,  26.862849, 1.10000, 0.90000, 1.10000, 0.90000
67798,'GRAND ISL~24', 161.0000,1,  49,   1,   1,1.03983259,  26.350759, 1.10000, 0.90000, 1.10000, 0.90000
67799,'GRAND ISL~25',  69.0000,1,  49,   1,   1,1.03941131,  25.798372, 1.10000, 0.90000, 1.10000, 0.90000
67800,'GRAND ISL~26',  18.0000,1,  49,   1,   1,1.03936124,  25.722974, 1.10000, 0.90000, 1.10000, 0.90000
67802,'GRAND ISL~28',  13.8000,2,  49,   1,   1,1.03861427,  26.862849, 1.10000, 0.90000, 1.10000, 0.90000
67803,'GRAND ISL~29', 500.0000,1,  49,   1,   1,1.04010034,  26.884881, 1.10000, 0.90000, 1.10000, 0.90000
67804,'GRAND ISL~30', 500.0000,1,  49,   1,   1,1.03861427,  26.862849, 1.10000, 0.90000, 1.10000, 0.90000
67805,'COLUMBUS ~58', 500.0000,1,  49,   1,   1,1.03682947,  25.445335, 1.10000, 0.90000, 1.10000, 0.90000
67806,'COLUMBUS ~59', 161.0000,1,  49,   1,   1,1.04211390,  25.030091, 1.10000, 0.90000, 1.10000, 0.90000
67807,'COLUMBUS ~60',  18.0000,2,  49,   1,   1,1.01466179,  26.553412, 1.10000, 0.90000, 1.10000, 0.90000
67808,'COLUMBUS ~61', 500.0000,1,  49,   1,   1,1.03654718,  25.440638, 1.10000, 0.90000, 1.10000, 0.90000
67809,'COLUMBUS ~62', 500.0000,1,  49,   1,   1,1.03682947,  25.445335, 1.10000, 0.90000, 1.10000, 0.90000
67810,'YORK 35 1   ',  69.0000,1,  49,   1,   1,1.04087758,  24.531430, 1.10000, 0.90000, 1.10000, 0.90000
67811,'YORK 35 2   ',  24.0000,2,  49,   1,   1,1.04012620,  25.056412, 1.10000, 0.90000, 1.10000, 0.90000
67812,'YORK 35 3   ',  13.8000,2,  49,   1,   1,1.03990614,  25.182185, 1.10000, 0.90000, 1.10000, 0.90000
67813,'YORK 35 4   ',  69.0000,1,  49,   1,   1,1.04087341,  24.529479, 1.10000, 0.90000, 1.10000, 0.90000
67814,'YORK 35 6   ',  69.0000,1,  49,   1,   1,1.04087758,  24.531430, 1.10000, 0.90000, 1.10000, 0.90000
67815,'SYRACUSE 4~6',  69.0000,2,  49,   1,   1,1.04554749,  21.931191, 1.10000, 0.90000, 1.10000, 0.90000
67816,'SYRACUSE 4~7',  69.0000,1,  49,   1,   1,1.04554117,  21.928847, 1.10000, 0.90000, 1.10000, 0.90000
67817,'ELWOOD 7 1  ', 161.0000,1,  49,   1,   1,1.02772939,  32.039287, 1.10000, 0.90000, 1.10000, 0.90000
67818,'ELWOOD 7 2  ',  69.0000,1,  49,   1,   1,1.02872658,  31.383667, 1.10000, 0.90000, 1.10000, 0.90000
67819,'ELWOOD 7 3  ',  13.8000,1,  49,   1,   1,1.02972782,  30.800892, 1.10000, 0.90000, 1.10000, 0.90000
67821,'ELWOOD 7 5  ',  13.8000,2,  49,   1,   1,1.02772939,  32.039287, 1.10000, 0.90000, 1.10000, 0.90000
67822,'ELWOOD 7 6  ',  13.8000,2,  49,   1,   1,1.02872658,  31.383667, 1.10000, 0.90000, 1.10000, 0.90000
67823,'ELWOOD 7 7  ', 161.0000,1,  49,   1,   1,1.02774203,  32.044755, 1.10000, 0.90000, 1.10000, 0.90000
67824,'ELWOOD 7 9  ', 161.0000,1,  49,   1,   1,1.02772939,  32.039287, 1.10000, 0.90000, 1.10000, 0.90000
67825,'BROWNVILLE~3', 500.0000,1,  49,   1,   1,1.03799999,  27.026278, 1.10000, 0.90000, 1.10000, 0.90000
67826,'BROWNVILLE~4', 161.0000,1,  49,   1,   1,1.03952491,  26.660518, 1.10000, 0.90000, 1.10000, 0.90000
67827,'BROWNVILLE~5',  13.8000,2,  49,   1,   1,1.04746389,  31.358703, 1.10000, 0.90000, 1.10000, 0.90000
67828,'BROWNVILLE~6', 500.0000,1,  49,   1,   1,1.03981698,  26.506491, 1.10000, 0.90000, 1.10000, 0.90000
67829,'BROWNVILLE~7', 500.0000,1,  49,   1,   1,1.03799999,  27.026278, 1.10000, 0.90000, 1.10000, 0.90000
67830,'CRETE 8 1   ',  69.0000,2,  49,   1,   1,1.04333436,  22.919330, 1.10000, 0.90000, 1.10000, 0.90000
67831,'CRETE 8 2   ',  69.0000,1,  49,   1,   1,1.04328763,  22.915981, 1.10000, 0.90000, 1.10000, 0.90000
67832,'BURWELL 3 1 ',  69.0000,1,  49,   1,   1,1.03687954,  26.149444, 1.10000, 0.90000, 1.10000, 0.90000
67833,'BURWELL 3 2 ',  24.0000,2,  49,   1,   1,0.99032474,  27.149929, 1.10000, 0.90000, 1.10000, 0.90000
67834,'BURWELL 3 3 ',  18.0000,2,  49,   1,   1,0.99558812,  27.003242, 1.10000, 0.90000, 1.10000, 0.90000
67835,'BURWELL 3 4 ',  69.0000,1,  49,   1,   1,1.03685081,  26.147337, 1.10000, 0.90000, 1.10000, 0.90000
67836,'BURWELL 3 6 ',  69.0000,1,  49,   1,   1,1.03687954,  26.149444, 1.10000, 0.90000, 1.10000, 0.90000
67837,'OMAHA 94 1  ', 161.0000,1,  49,   1,   1,1.03799999,  21.364212, 1.10000, 0.90000, 1.10000, 0.90000
67838,'OMAHA 94 2  ',  69.0000,1,  49,   1,   1,1.03864527,  17.486370, 1.10000, 0.90000, 1.10000, 0.90000
67839,'OMAHA 94 3  ',  13.8000,2,  49,   1,   1,1.03799999,  21.364212, 1.10000, 0.90000, 1.10000, 0.90000
67840,'OMAHA 94 4  ',  13.8000,2,  49,   1,   1,1.06299996,  26.144878, 1.10000, 0.90000, 1.10000, 0.90000
67841,'OMAHA 94 5  ',  22.0000,2,  49,   1,   1,1.06299996,  26.961016, 1.10000, 0.90000, 1.10000, 0.90000
67842,'OMAHA 94 6  ',  24.0000,2,  49,   1,   1,1.07263458,  26.033442, 1.10000, 0.90000, 1.10000, 0.90000
67843,'OMAHA 94 7  ',  22.0000,2,  49,   1,   1,1.06299996,  26.174502, 1.10000, 0.90000, 1.10000, 0.90000
67844,'OMAHA 94 8  ', 161.0000,1,  49,   1,   1,1.03603590,  21.085820, 1.10000, 0.90000, 1.10000, 0.90000
67845,'OMAHA 94 10 ', 161.0000,1,  49,   1,   1,1.03799999,  21.364212, 1.10000, 0.90000, 1.10000, 0.90000
67846,'LINCOLN 77 1', 161.0000,1,  49,   1,   1,1.03994262,  22.944666, 1.10000, 0.90000, 1.10000, 0.90000
67847,'LINCOLN 77 2',  69.0000,1,  49,   1,   1,1.04298377,  21.224082, 1.10000, 0.90000, 1.10000, 0.90000
67848,'LINCOLN 77 3',  13.8000,2,  49,   1,   1,1.04499996,  25.640272, 1.10000, 0.90000, 1.10000, 0.90000
67849,'LINCOLN 77 4', 161.0000,1,  49,   1,   1,1.04004538,  22.925088, 1.10000, 0.90000, 1.10000, 0.90000
67850,'LINCOLN 77 6', 161.0000,1,  49,   1,   1,1.03994262,  22.944666, 1.10000, 0.90000, 1.10000, 0.90000
67851,'CAMBRIDGE~39', 161.0000,1,  49,   1,   1,1.03054535,  33.296315, 1.10000, 0.90000, 1.10000, 0.90000
67852,'CAMBRIDGE~40',  69.0000,1,  49,   1,   1,1.03273296,  33.127288, 1.10000, 0.90000, 1.10000, 0.90000
67853,'CAMBRIDGE~41',  13.8000,1,  49,   1,   1,1.03300226,  33.106583, 1.10000, 0.90000, 1.10000, 0.90000
67855,'CAMBRIDGE~43',  24.0000,2,  49,   1,   1,1.03958642,  33.841630, 1.10000, 0.90000, 1.10000, 0.90000
67856,'CAMBRIDGE~44',  13.8000,2,  49,   1,   1,1.03273296,  33.127288, 1.10000, 0.90000, 1.10000, 0.90000
67857,'CAMBRIDGE~45', 161.0000,1,  49,   1,   1,1.03052986,  33.298207, 1.10000, 0.90000, 1.10000, 0.90000
67858,'CAMBRIDGE~46', 161.0000,1,  49,   1,   1,1.03054535,  33.296315, 1.10000, 0.90000, 1.10000, 0.90000
67859,'LAUREL 24 1 ', 161.0000,2,  49,   1,   1,1.04251432,  22.649256, 1.10000, 0.90000, 1.10000, 0.90000
67860,'LAUREL 24 2 ', 161.0000,1,  49,   1,   1,1.04251432,  22.649256, 1.10000, 0.90000, 1.10000, 0.90000
67861,'LINCOLN 78 1',  69.0000,2,  49,   1,   1,1.03600001,  21.040435, 1.10000, 0.90000, 1.10000, 0.90000
67862,'LINCOLN 78 2',  69.0000,1,  49,   1,   1,1.03597939,  21.035502, 1.10000, 0.90000, 1.10000, 0.90000
67863,'BELLEVUE 2~1', 161.0000,1,  49,   1,   1,1.03533924,  21.400239, 1.10000, 0.90000, 1.10000, 0.90000
67864,'BELLEVUE 2~3',  69.0000,1,  49,   1,   1,1.04116213,  18.281302, 1.10000, 0.90000, 1.10000, 0.90000
67865,'BELLEVUE 2~4',  18.0000,2,  49,   1,   1,1.04050004,  22.501184, 1.10000, 0.90000, 1.10000, 0.90000
67866,'BELLEVUE 2~5',  13.8000,2,  49,   1,   1,1.04050004,  25.742783, 1.10000, 0.90000, 1.10000, 0.90000
67867,'BELLEVUE 2~6',  13.8000,2,  49,   1,   1,1.04050004,  23.869281, 1.10000, 0.90000, 1.10000, 0.90000
67868,'BELLEVUE 2~7',  13.8000,2,  49,   1,   1,1.04050004,  25.609234, 1.10000, 0.90000, 1.10000, 0.90000
67869,'BELLEVUE 2~8',  13.8000,2,  49,   1,   1,1.04050004,  24.465060, 1.10000, 0.90000, 1.10000, 0.90000
67870,'BELLEVUE 2~9', 161.0000,1,  49,   1,   1,1.03477859,  21.219682, 1.10000, 0.90000, 1.10000, 0.90000
67871,'BELLEVUE 2~2', 161.0000,1,  49,   1,   1,1.03533924,  21.400239, 1.10000, 0.90000, 1.10000, 0.90000
67872,'LINCOLN 79 1', 500.0000,2,  49,   1,   1,1.03901184,  24.724228, 1.10000, 0.90000, 1.10000, 0.90000
67873,'LINCOLN 79 2', 161.0000,2,  49,   1,   1,1.04458070,  23.400672, 1.10000, 0.90000, 1.10000, 0.90000
67874,'LINCOLN 79 3',  69.0000,1,  49,   1,   1,1.04240549,  21.228143, 1.10000, 0.90000, 1.10000, 0.90000
67875,'LINCOLN 79 4',  13.8000,1,  49,   1,   1,1.04189312,  20.176464, 1.10000, 0.90000, 1.10000, 0.90000
67877,'LINCOLN 79 6', 161.0000,1,  49,   1,   1,1.04339457,  23.231999, 1.10000, 0.90000, 1.10000, 0.90000
67878,'LINCOLN 79 8', 161.0000,1,  49,   1,   1,1.04458070,  23.400672, 1.10000, 0.90000, 1.10000, 0.90000
67879,'KIMBALL 6 1 ',  69.0000,1,  49,   1,   1,0.92598635,  31.459329, 1.10000, 0.90000, 1.10000, 0.90000
67880,'KIMBALL 6 2 ',  13.8000,2,  49,   1,   1,0.93139893,  32.800177, 1.10000, 0.90000, 1.10000, 0.90000
67881,'KIMBALL 6 3 ',  69.0000,1,  49,   1,   1,0.92593271,  31.452311, 1.10000, 0.90000, 1.10000, 0.90000
67882,'WISNER 4 1  ',  69.0000,2,  49,   1,   1,1.04071128,  20.218606, 1.10000, 0.90000, 1.10000, 0.90000
67883,'WISNER 4 2  ',  69.0000,1,  49,   1,   1,1.04068327,  20.216448, 1.10000, 0.90000, 1.10000, 0.90000
67884,'COLUMBUS ~65', 500.0000,1,  49,   1,   1,1.03361571,  25.396105, 1.10000, 0.90000, 1.10000, 0.90000
67885,'COLUMBUS ~66', 161.0000,1,  49,   1,   1,1.03743744,  25.180548, 1.10000, 0.90000, 1.10000, 0.90000
67886,'COLUMBUS ~67',  69.0000,1,  49,   1,   1,1.03866506,  23.824175, 1.10000, 0.90000, 1.10000, 0.90000
67887,'COLUMBUS ~68',  18.0000,2,  49,   1,   1,1.03571236,  25.689228, 1.10000, 0.90000, 1.10000, 0.90000
67888,'COLUMBUS ~69',  13.8000,2,  49,   1,   1,1.00106084,  27.021297, 1.10000, 0.90000, 1.10000, 0.90000
67889,'COLUMBUS ~70', 500.0000,1,  49,   1,   1,1.03516591,  25.377249, 1.10000, 0.90000, 1.10000, 0.90000
67890,'COLUMBUS ~71', 161.0000,1,  49,   1,   1,1.03751373,  25.156925, 1.10000, 0.90000, 1.10000, 0.90000
67891,'LETCHER 1   ',  69.0000,1,  50,   1,   1,1.04957163,  26.339837, 1.10000, 0.90000, 1.10000, 0.90000
67892,'LETCHER 2   ',  69.0000,1,  50,   1,   1,1.04956007,  26.338529, 1.10000, 0.90000, 1.10000, 0.90000
67893,'PLANKINTON 1', 161.0000,1,  50,   1,   1,1.04294813,  28.590197, 1.10000, 0.90000, 1.10000, 0.90000
67894,'PLANKINTON 2',  69.0000,1,  50,   1,   1,1.04912555,  27.605089, 1.10000, 0.90000, 1.10000, 0.90000
67895,'PLANKINTON 3',  24.0000,1,  50,   1,   1,1.05514038,  26.700338, 1.10000, 0.90000, 1.10000, 0.90000
67897,'PLANKINTON 5', 161.0000,1,  50,   1,   1,1.04290771,  28.587779, 1.10000, 0.90000, 1.10000, 0.90000
67898,'STICKNEY 1  ',  69.0000,1,  50,   1,   1,1.03914022,  27.479477, 1.10000, 0.90000, 1.10000, 0.90000
67899,'WESSINGTON~1',  69.0000,1,  50,   1,   1,1.04872572,  29.404244, 1.10000, 0.90000, 1.10000, 0.90000
67900,'WESSINGTON~2',  69.0000,1,  50,   1,   1,1.04870260,  29.402206, 1.10000, 0.90000, 1.10000, 0.90000
67901,'WESSINGTON~3',  69.0000,1,  50,   1,   1,1.04664290,  28.836850, 1.10000, 0.90000, 1.10000, 0.90000
67902,'WHITE LAKE~5',  69.0000,1,  50,   1,   1,1.04158366,  28.241654, 1.10000, 0.90000, 1.10000, 0.90000
67903,'WHITE LAKE~6',  69.0000,1,  50,   1,   1,1.04159129,  28.242690, 1.10000, 0.90000, 1.10000, 0.90000
67904,'WHITE LAKE~7',  69.0000,1,  50,   1,   1,1.04293489,  28.940205, 1.10000, 0.90000, 1.10000, 0.90000
67905,'WHITE LAKE~8',  69.0000,1,  50,   1,   1,1.04293084,  28.939696, 1.10000, 0.90000, 1.10000, 0.90000
67906,'WOONSOCKET~8', 161.0000,1,  50,   1,   1,1.05150151,  28.451879, 1.10000, 0.90000, 1.10000, 0.90000
67907,'WOONSOCKET~9',  69.0000,1,  50,   1,   1,1.05238938,  27.384399, 1.10000, 0.90000, 1.10000, 0.90000
67908,'WOONSOCKE~10', 161.0000,1,  50,   1,   1,1.05147839,  28.449478, 1.10000, 0.90000, 1.10000, 0.90000
67909,'ALPENA 9 1  ',  69.0000,1,  50,   1,   1,1.04774499,  28.711134, 1.10000, 0.90000, 1.10000, 0.90000
67910,'CARPENTER 1 ',  69.0000,1,  50,   1,   1,1.04603684,  26.017883, 1.10000, 0.90000, 1.10000, 0.90000
67911,'HITCHCOCK 1 ',  69.0000,1,  50,   1,   1,1.04563236,  28.432087, 1.10000, 0.90000, 1.10000, 0.90000
67912,'HURON 4 1   ', 161.0000,1,  50,   1,   1,1.04779077,  29.459255, 1.10000, 0.90000, 1.10000, 0.90000
67913,'HURON 4 2   ',  69.0000,1,  50,   1,   1,1.04939234,  28.991602, 1.10000, 0.90000, 1.10000, 0.90000
67914,'HURON 4 3   ', 161.0000,1,  50,   1,   1,1.04765522,  29.450276, 1.10000, 0.90000, 1.10000, 0.90000
67915,'HURON 5 1   ',  69.0000,1,  50,   1,   1,1.04799724,  28.468300, 1.10000, 0.90000, 1.10000, 0.90000
67916,'HURON 6 1   ', 161.0000,1,  50,   1,   1,1.04973555,  29.860481, 1.10000, 0.90000, 1.10000, 0.90000
67917,'HURON 6 2   ',  69.0000,1,  50,   1,   1,1.04895163,  28.356715, 1.10000, 0.90000, 1.10000, 0.90000
67918,'HURON 6 3   ',  13.8000,1,  50,   1,   1,1.04902351,  28.583473, 1.10000, 0.90000, 1.10000, 0.90000
67920,'HURON 6 5   ', 161.0000,1,  50,   1,   1,1.04980445,  29.876426, 1.10000, 0.90000, 1.10000, 0.90000
67921,'IROQUOIS 1 1',  69.0000,1,  50,   1,   1,1.04760826,  27.014675, 1.10000, 0.90000, 1.10000, 0.90000
67922,'IROQUOIS 1 2',  69.0000,1,  50,   1,   1,1.04760480,  27.014100, 1.10000, 0.90000, 1.10000, 0.90000
67923,'IROQUOIS 2 1',  69.0000,1,  50,   1,   1,1.04656351,  26.170367, 1.10000, 0.90000, 1.10000, 0.90000
67924,'WESSINGTON 1',  69.0000,1,  50,   1,   1,1.04588318,  29.651641, 1.10000, 0.90000, 1.10000, 0.90000
67925,'WOLSEY 1    ', 161.0000,1,  50,   1,   1,1.04850495,  29.633527, 1.10000, 0.90000, 1.10000, 0.90000
67926,'WOLSEY 2    ',  69.0000,1,  50,   1,   1,1.04312086,  28.909530, 1.10000, 0.90000, 1.10000, 0.90000
67927,'WOLSEY 3    ',  13.8000,1,  50,   1,   1,1.02776217,  27.447322, 1.10000, 0.90000, 1.10000, 0.90000
67929,'WOLSEY 5    ', 161.0000,1,  50,   1,   1,1.04852223,  29.637222, 1.10000, 0.90000, 1.10000, 0.90000
67930,'ALLEN 4 1   ',  69.0000,1,  50,   1,   1,0.96728098,  28.843578, 1.10000, 0.90000, 1.10000, 0.90000
67931,'BATESLAND 1 ',  69.0000,1,  50,   1,   1,0.95280713,  30.063040, 1.10000, 0.90000, 1.10000, 0.90000
67932,'KYLE 1 1    ',  69.0000,1,  50,   1,   1,0.96746153,  28.808290, 1.10000, 0.90000, 1.10000, 0.90000
67933,'KYLE 2 1    ', 161.0000,1,  50,   1,   1,0.97895503,  30.570093, 1.10000, 0.90000, 1.10000, 0.90000
67934,'KYLE 3 1    ',  69.0000,1,  50,   1,   1,0.97168940,  29.207313, 1.10000, 0.90000, 1.10000, 0.90000
67935,'MARTIN 8 1  ',  69.0000,1,  50,   1,   1,0.97021121,  29.271797, 1.10000, 0.90000, 1.10000, 0.90000
67936,'MARTIN 8 2  ',  69.0000,1,  50,   1,   1,0.97018874,  29.270052, 1.10000, 0.90000, 1.10000, 0.90000
67937,'MARTIN 9 1  ',  69.0000,1,  50,   1,   1,0.96910155,  29.433204, 1.10000, 0.90000, 1.10000, 0.90000
67938,'MARTIN 10 1 ', 161.0000,1,  50,   1,   1,0.97320497,  30.506429, 1.10000, 0.90000, 1.10000, 0.90000
67939,'MARTIN 10 2 ',  69.0000,1,  50,   1,   1,0.97223634,  29.474022, 1.10000, 0.90000, 1.10000, 0.90000
67940,'MARTIN 10 3 ', 161.0000,1,  50,   1,   1,0.97325027,  30.516182, 1.10000, 0.90000, 1.10000, 0.90000
67941,'NORRIS 1    ',  69.0000,1,  50,   1,   1,0.99255496,  29.435984, 1.10000, 0.90000, 1.10000, 0.90000
67942,'NORRIS 2    ',  69.0000,1,  50,   1,   1,0.99254215,  29.434792, 1.10000, 0.90000, 1.10000, 0.90000
67943,'WANBLEE 1   ', 500.0000,1,  50,   1,   1,0.97651762,  30.961258, 1.10000, 0.90000, 1.10000, 0.90000
67944,'WANBLEE 2   ', 161.0000,1,  50,   1,   1,0.97936612,  30.795243, 1.10000, 0.90000, 1.10000, 0.90000
67945,'WANBLEE 3   ',  69.0000,1,  50,   1,   1,0.97942823,  30.289007, 1.10000, 0.90000, 1.10000, 0.90000
67946,'WANBLEE 4   ', 161.0000,1,  50,   1,   1,0.97964346,  30.776918, 1.10000, 0.90000, 1.10000, 0.90000
67947,'WANBLEE 6   ', 500.0000,1,  50,   1,   1,0.97630125,  30.982954, 1.10000, 0.90000, 1.10000, 0.90000
67948,'AVON 18 1   ',  69.0000,1,  50,   1,   1,1.04099011,  23.324143, 1.10000, 0.90000, 1.10000, 0.90000
67949,'AVON 18 2   ',  69.0000,1,  50,   1,   1,1.04097950,  23.322985, 1.10000, 0.90000, 1.10000, 0.90000
67950,'AVON 19 1   ',  69.0000,1,  50,   1,   1,1.04198205,  23.244143, 1.10000, 0.90000, 1.10000, 0.90000
67951,'SCOTLAND 1 1',  69.0000,1,  50,   1,   1,1.03664327,  22.589447, 1.10000, 0.90000, 1.10000, 0.90000
67952,'SCOTLAND 2 1', 161.0000,1,  50,   1,   1,1.03560340,  21.475554, 1.10000, 0.90000, 1.10000, 0.90000
67953,'SCOTLAND 3 1',  69.0000,1,  50,   1,   1,1.04091084,  23.055860, 1.10000, 0.90000, 1.10000, 0.90000
67954,'SPRINGFIE~54',  69.0000,1,  50,   1,   1,1.04450679,  23.450771, 1.10000, 0.90000, 1.10000, 0.90000
67955,'SPRINGFIE~55', 161.0000,1,  50,   1,   1,1.04521477,  24.692958, 1.10000, 0.90000, 1.10000, 0.90000
67956,'SPRINGFIE~56',  69.0000,1,  50,   1,   1,1.04572892,  23.769736, 1.10000, 0.90000, 1.10000, 0.90000
67957,'SPRINGFIE~57', 161.0000,1,  50,   1,   1,1.04519832,  24.691294, 1.10000, 0.90000, 1.10000, 0.90000
67958,'SPRINGFIE~58',  69.0000,1,  50,   1,   1,1.04277539,  23.247553, 1.10000, 0.90000, 1.10000, 0.90000
67959,'SPRINGFIE~59',  69.0000,1,  50,   1,   1,1.04275918,  23.245813, 1.10000, 0.90000, 1.10000, 0.90000
67960,'TABOR 2 1   ',  69.0000,1,  50,   1,   1,1.04142892,  23.152760, 1.10000, 0.90000, 1.10000, 0.90000
67961,'TABOR 2 2   ',  69.0000,1,  50,   1,   1,1.04142249,  23.152021, 1.10000, 0.90000, 1.10000, 0.90000
67962,'TRIPP 1     ',  69.0000,1,  50,   1,   1,1.03782320,  22.693191, 1.10000, 0.90000, 1.10000, 0.90000
67963,'TRIPP 2     ',  69.0000,1,  50,   1,   1,1.03780770,  22.691043, 1.10000, 0.90000, 1.10000, 0.90000
67964,'TYNDALL 1 1 ', 161.0000,1,  50,   1,   1,1.03615391,  21.722252, 1.10000, 0.90000, 1.10000, 0.90000
67965,'TYNDALL 1 2 ',  69.0000,1,  50,   1,   1,1.03641260,  22.585014, 1.10000, 0.90000, 1.10000, 0.90000
67966,'TYNDALL 1 3 ', 161.0000,1,  50,   1,   1,1.03613198,  21.719933, 1.10000, 0.90000, 1.10000, 0.90000
67967,'TYNDALL 2 1 ',  69.0000,1,  50,   1,   1,1.03960633,  23.028765, 1.10000, 0.90000, 1.10000, 0.90000
67968,'ARLINGTON~59',  69.0000,1,  50,   1,   1,1.04393792,  23.529163, 1.10000, 0.90000, 1.10000, 0.90000
67969,'ARLINGTON~60', 161.0000,1,  50,   1,   1,1.04405451,  23.487465, 1.10000, 0.90000, 1.10000, 0.90000
67970,'ARLINGTON~61',  69.0000,1,  50,   1,   1,1.04449642,  23.549066, 1.10000, 0.90000, 1.10000, 0.90000
67971,'ARLINGTON~62', 161.0000,1,  50,   1,   1,1.04404521,  23.485831, 1.10000, 0.90000, 1.10000, 0.90000
67972,'ARLINGTON~63',  69.0000,1,  50,   1,   1,1.04434192,  23.660632, 1.10000, 0.90000, 1.10000, 0.90000
67973,'ARLINGTON~64',  69.0000,1,  50,   1,   1,1.04435587,  23.662084, 1.10000, 0.90000, 1.10000, 0.90000
67974,'ASTORIA 13 1',  69.0000,1,  50,   1,   1,1.04832482,  22.675104, 1.10000, 0.90000, 1.10000, 0.90000
67975,'ASTORIA 13 2',  69.0000,1,  50,   1,   1,1.04831672,  22.673989, 1.10000, 0.90000, 1.10000, 0.90000
67976,'AURORA 39 1 ',  69.0000,1,  50,   1,   1,1.03932798,  22.526896, 1.10000, 0.90000, 1.10000, 0.90000
67977,'BROOKINGS ~1', 500.0000,1,  50,   1,   1,1.04050791,  22.643814, 1.10000, 0.90000, 1.10000, 0.90000
67978,'BROOKINGS ~2', 161.0000,1,  50,   1,   1,1.03993130,  22.608609, 1.10000, 0.90000, 1.10000, 0.90000
67979,'BROOKINGS ~3', 500.0000,1,  50,   1,   1,1.04038239,  22.631844, 1.10000, 0.90000, 1.10000, 0.90000
67980,'BROOKINGS ~1', 161.0000,1,  50,   1,   1,1.04040110,  22.783513, 1.10000, 0.90000, 1.10000, 0.90000
67981,'BROOKINGS ~2', 161.0000,1,  50,   1,   1,1.03938079,  22.578889, 1.10000, 0.90000, 1.10000, 0.90000
67982,'BROOKINGS ~3',  69.0000,1,  50,   1,   1,1.03517604,  21.779366, 1.10000, 0.90000, 1.10000, 0.90000
67983,'BROOKINGS ~4',  13.8000,1,  50,   1,   1,0.99865049,  12.844020, 1.10000, 0.90000, 1.10000, 0.90000
67985,'BROOKINGS ~6', 161.0000,1,  50,   1,   1,1.03949797,  22.592582, 1.10000, 0.90000, 1.10000, 0.90000
67986,'BROOKINGS ~7', 161.0000,1,  50,   1,   1,1.03814745,  22.512908, 1.10000, 0.90000, 1.10000, 0.90000
67987,'BROOKINGS ~8',  69.0000,1,  50,   1,   1,1.03607571,  21.908330, 1.10000, 0.90000, 1.10000, 0.90000
67988,'BROOKINGS ~9',  18.0000,1,  50,   1,   1,1.00220108,  18.295831, 1.10000, 0.90000, 1.10000, 0.90000
67990,'BROOKINGS~11', 161.0000,1,  50,   1,   1,1.03834891,  22.531423, 1.10000, 0.90000, 1.10000, 0.90000
67991,'BROOKINGS~12', 161.0000,1,  50,   1,   1,1.03814745,  22.512908, 1.10000, 0.90000, 1.10000, 0.90000
67992,'BRUCE 3 1   ',  69.0000,1,  50,   1,   1,1.03844261,  22.184497, 1.10000, 0.90000, 1.10000, 0.90000
67993,'BRUCE 3 2   ',  69.0000,1,  50,   1,   1,1.03842473,  22.182885, 1.10000, 0.90000, 1.10000, 0.90000
67994,'TORONTO 3 1 ',  69.0000,1,  50,   1,   1,1.04236615,  22.635179, 1.10000, 0.90000, 1.10000, 0.90000
67995,'VOLGA 2 1   ',  69.0000,1,  50,   1,   1,1.03223407,  21.229666, 1.10000, 0.90000, 1.10000, 0.90000
67996,'VOLGA 3 1   ',  69.0000,1,  50,   1,   1,1.03393435,  21.599409, 1.10000, 0.90000, 1.10000, 0.90000
67997,'WHITE 1 1   ', 161.0000,1,  50,   1,   1,1.04212976,  22.816956, 1.10000, 0.90000, 1.10000, 0.90000
67998,'WHITE 1 2   ',  69.0000,1,  50,   1,   1,1.04106164,  22.619263, 1.10000, 0.90000, 1.10000, 0.90000
67999,'WHITE 1 3   ',  13.8000,1,  50,   1,   1,1.03968060,  22.359548, 1.10000, 0.90000, 1.10000, 0.90000
68001,'WHITE 1 5   ', 161.0000,1,  50,   1,   1,1.04214978,  22.819022, 1.10000, 0.90000, 1.10000, 0.90000
68002,'WHITE 2 1   ',  69.0000,1,  50,   1,   1,1.03984582,  22.539571, 1.10000, 0.90000, 1.10000, 0.90000
68003,'ABERDEEN 1~1', 161.0000,1,  50,   1,   1,1.04057586,  28.554581, 1.10000, 0.90000, 1.10000, 0.90000
68004,'ABERDEEN 1~2',  69.0000,1,  50,   1,   1,1.03884709,  28.467744, 1.10000, 0.90000, 1.10000, 0.90000
68005,'ABERDEEN 1~3', 161.0000,1,  50,   1,   1,1.04043519,  28.537278, 1.10000, 0.90000, 1.10000, 0.90000
68006,'ABERDEEN 1~4', 161.0000,1,  50,   1,   1,1.04028070,  28.388911, 1.10000, 0.90000, 1.10000, 0.90000
68007,'ABERDEEN 1~5',  69.0000,1,  50,   1,   1,1.03852665,  28.474425, 1.10000, 0.90000, 1.10000, 0.90000
68008,'ABERDEEN 1~6',  13.8000,1,  50,   1,   1,1.03762019,  28.518777, 1.10000, 0.90000, 1.10000, 0.90000
68010,'ABERDEEN 1~8', 161.0000,1,  50,   1,   1,1.04012001,  28.373678, 1.10000, 0.90000, 1.10000, 0.90000
68011,'ABERDEEN 1~9',  69.0000,1,  50,   1,   1,1.03746724,  28.388766, 1.10000, 0.90000, 1.10000, 0.90000
68012,'ABERDEEN ~10', 161.0000,1,  50,   1,   1,1.03951693,  28.343839, 1.10000, 0.90000, 1.10000, 0.90000
68013,'BATH 16 1   ',  69.0000,1,  50,   1,   1,1.04184687,  25.698276, 1.10000, 0.90000, 1.10000, 0.90000
68014,'CLAREMONT~14',  69.0000,1,  50,   1,   1,1.04262519,  25.575529, 1.10000, 0.90000, 1.10000, 0.90000
68015,'CONDE 1 1   ',  69.0000,1,  50,   1,   1,1.04622042,  26.157333, 1.10000, 0.90000, 1.10000, 0.90000
68016,'CONDE 2 1   ',  69.0000,1,  50,   1,   1,1.04647911,  25.869024, 1.10000, 0.90000, 1.10000, 0.90000
68017,'CONDE 2 2   ',  69.0000,1,  50,   1,   1,1.04648530,  25.869741, 1.10000, 0.90000, 1.10000, 0.90000
68018,'FREDERICK~11',  69.0000,1,  50,   1,   1,1.03162944,  29.930872, 1.10000, 0.90000, 1.10000, 0.90000
68019,'GROTON 16 1 ', 161.0000,1,  50,   1,   1,1.04444253,  26.731516, 1.10000, 0.90000, 1.10000, 0.90000
68020,'GROTON 17 1 ',  69.0000,1,  50,   1,   1,1.04231226,  25.864239, 1.10000, 0.90000, 1.10000, 0.90000
68021,'GROTON 17 2 ',  69.0000,1,  50,   1,   1,1.04229748,  25.862720, 1.10000, 0.90000, 1.10000, 0.90000
68022,'GROTON 18 1 ',  69.0000,1,  50,   1,   1,1.04348838,  26.053062, 1.10000, 0.90000, 1.10000, 0.90000
68023,'GROTON 18 2 ',  69.0000,1,  50,   1,   1,1.04347908,  26.051248, 1.10000, 0.90000, 1.10000, 0.90000
68024,'HECLA 1     ', 161.0000,1,  50,   1,   1,1.04314733,  25.687360, 1.10000, 0.90000, 1.10000, 0.90000
68025,'HECLA 2     ',  69.0000,1,  50,   1,   1,1.04305315,  25.680813, 1.10000, 0.90000, 1.10000, 0.90000
68026,'HECLA 3     ',  13.8000,1,  50,   1,   1,1.04305434,  25.680902, 1.10000, 0.90000, 1.10000, 0.90000
68028,'HECLA 5     ', 161.0000,1,  50,   1,   1,1.04312718,  25.685903, 1.10000, 0.90000, 1.10000, 0.90000
68029,'HECLA 7     ', 161.0000,1,  50,   1,   1,1.04316759,  25.689033, 1.10000, 0.90000, 1.10000, 0.90000
68030,'IPSWICH 7 1 ',  69.0000,1,  50,   1,   1,1.03465033,  29.336889, 1.10000, 0.90000, 1.10000, 0.90000
68031,'IPSWICH 7 2 ',  69.0000,1,  50,   1,   1,1.03463709,  29.335242, 1.10000, 0.90000, 1.10000, 0.90000
68032,'IPSWICH 8 1 ',  69.0000,1,  50,   1,   1,1.03472054,  29.760920, 1.10000, 0.90000, 1.10000, 0.90000
68033,'IPSWICH 9 1 ', 161.0000,1,  50,   1,   1,1.04030132,  28.679015, 1.10000, 0.90000, 1.10000, 0.90000
68034,'IPSWICH 9 2 ',  69.0000,1,  50,   1,   1,1.03508282,  29.264888, 1.10000, 0.90000, 1.10000, 0.90000
68035,'IPSWICH 9 3 ', 161.0000,1,  50,   1,   1,1.04028642,  28.677355, 1.10000, 0.90000, 1.10000, 0.90000
68036,'MANSFIELD~61',  69.0000,1,  50,   1,   1,1.03621793,  29.070091, 1.10000, 0.90000, 1.10000, 0.90000
68037,'MANSFIELD~62',  69.0000,1,  50,   1,   1,1.03622353,  29.070634, 1.10000, 0.90000, 1.10000, 0.90000
68038,'WARNER 4 1  ', 161.0000,1,  50,   1,   1,1.04329300,  28.397915, 1.10000, 0.90000, 1.10000, 0.90000
68039,'WARNER 4 2  ',  69.0000,1,  50,   1,   1,1.04231596,  27.611378, 1.10000, 0.90000, 1.10000, 0.90000
68040,'WARNER 4 3  ',  18.0000,1,  50,   1,   1,1.04133689,  26.271887, 1.10000, 0.90000, 1.10000, 0.90000
68042,'WARNER 4 5  ', 161.0000,1,  50,   1,   1,1.04329407,  28.400762, 1.10000, 0.90000, 1.10000, 0.90000
68043,'WESTPORT 1~1',  69.0000,1,  50,   1,   1,1.03574693,  28.823456, 1.10000, 0.90000, 1.10000, 0.90000
68044,'WESTPORT 1~2',  69.0000,1,  50,   1,   1,1.03379583,  29.423830, 1.10000, 0.90000, 1.10000, 0.90000
68045,'WESTPORT 1~3',  69.0000,1,  50,   1,   1,1.03379309,  29.423266, 1.10000, 0.90000, 1.10000, 0.90000
68046,'CHAMBERLAI~1',  69.0000,1,  50,   1,   1,1.04320002,  30.649538, 1.10000, 0.90000, 1.10000, 0.90000
68047,'CHAMBERLAI~2',  69.0000,1,  50,   1,   1,1.04318202,  30.647431, 1.10000, 0.90000, 1.10000, 0.90000
68048,'CHAMBERLAI~3',  69.0000,1,  50,   1,   1,1.04248953,  30.573925, 1.10000, 0.90000, 1.10000, 0.90000
68049,'CHAMBERLAI~4',  69.0000,1,  50,   1,   1,1.04247415,  30.571654, 1.10000, 0.90000, 1.10000, 0.90000
68050,'CHAMBERLAI~5', 161.0000,1,  50,   1,   1,1.04090524,  33.249559, 1.10000, 0.90000, 1.10000, 0.90000
68051,'CHAMBERLAI~6',  69.0000,1,  50,   1,   1,1.04409409,  30.742121, 1.10000, 0.90000, 1.10000, 0.90000
68052,'CHAMBERLAI~7', 161.0000,1,  50,   1,   1,1.04086697,  33.246960, 1.10000, 0.90000, 1.10000, 0.90000
68053,'KIMBALL 7 1 ',  69.0000,1,  50,   1,   1,1.04357898,  29.559010, 1.10000, 0.90000, 1.10000, 0.90000
68054,'KIMBALL 8 1 ', 161.0000,1,  50,   1,   1,1.04564846,  30.398631, 1.10000, 0.90000, 1.10000, 0.90000
68055,'KIMBALL 8 2 ',  69.0000,1,  50,   1,   1,1.04467475,  29.748247, 1.10000, 0.90000, 1.10000, 0.90000
68056,'KIMBALL 8 3 ', 161.0000,1,  50,   1,   1,1.04563713,  30.397668, 1.10000, 0.90000, 1.10000, 0.90000
68057,'PLATTE 1 1  ',  69.0000,1,  50,   1,   1,1.03140962,  25.914361, 1.10000, 0.90000, 1.10000, 0.90000
68058,'PLATTE 2 1  ', 161.0000,1,  50,   1,   1,1.04380679,  29.420176, 1.10000, 0.90000, 1.10000, 0.90000
68059,'PLATTE 2 2  ', 161.0000,1,  50,   1,   1,1.04381430,  29.421863, 1.10000, 0.90000, 1.10000, 0.90000
68060,'PLATTE 3 1  ',  69.0000,1,  50,   1,   1,1.03198302,  26.217294, 1.10000, 0.90000, 1.10000, 0.90000
68061,'PUKWANA 1   ',  69.0000,1,  50,   1,   1,1.04357517,  30.170738, 1.10000, 0.90000, 1.10000, 0.90000
68062,'PUKWANA 2   ',  69.0000,1,  50,   1,   1,1.04357171,  30.170110, 1.10000, 0.90000, 1.10000, 0.90000
68063,'FORT THOMP~1',  69.0000,1,  50,   1,   1,1.04172683,  30.076431, 1.10000, 0.90000, 1.10000, 0.90000
68064,'FORT THOMP~2',  69.0000,1,  50,   1,   1,1.04173398,  30.077882, 1.10000, 0.90000, 1.10000, 0.90000
68065,'FORT THOMP~3',  69.0000,1,  50,   1,   1,1.04013515,  29.735932, 1.10000, 0.90000, 1.10000, 0.90000
68066,'FORT THOMP~4',  69.0000,1,  50,   1,   1,1.04016376,  29.737831, 1.10000, 0.90000, 1.10000, 0.90000
68067,'EUREKA 8 1  ', 161.0000,1,  50,   1,   1,1.03133881,  33.646833, 1.10000, 0.90000, 1.10000, 0.90000
68068,'EUREKA 8 2  ',  69.0000,1,  50,   1,   1,1.03885889,  34.363570, 1.10000, 0.90000, 1.10000, 0.90000
68069,'EUREKA 8 3  ', 161.0000,1,  50,   1,   1,1.03128672,  33.644655, 1.10000, 0.90000, 1.10000, 0.90000
68070,'GLENHAM 1   ',  69.0000,1,  50,   1,   1,1.03248382,  34.716141, 1.10000, 0.90000, 1.10000, 0.90000
68071,'GLENHAM 2   ',  69.0000,1,  50,   1,   1,1.03249431,  34.716793, 1.10000, 0.90000, 1.10000, 0.90000
68072,'HERREID 1 1 ', 161.0000,1,  50,   1,   1,1.03078687,  36.727672, 1.10000, 0.90000, 1.10000, 0.90000
68073,'HERREID 1 2 ',  69.0000,1,  50,   1,   1,1.03648365,  37.792851, 1.10000, 0.90000, 1.10000, 0.90000
68074,'HERREID 1 3 ', 161.0000,1,  50,   1,   1,1.03078437,  36.727187, 1.10000, 0.90000, 1.10000, 0.90000
68075,'HERREID 2 1 ',  69.0000,1,  50,   1,   1,1.03723216,  36.786750, 1.10000, 0.90000, 1.10000, 0.90000
68076,'HERREID 2 2 ',  69.0000,1,  50,   1,   1,1.03721988,  36.786006, 1.10000, 0.90000, 1.10000, 0.90000
68077,'ARMOUR 1    ',  69.0000,1,  50,   1,   1,1.03941619,  26.076873, 1.10000, 0.90000, 1.10000, 0.90000
68078,'DELMONT 3 1 ',  69.0000,1,  50,   1,   1,1.04094422,  23.937947, 1.10000, 0.90000, 1.10000, 0.90000
68079,'GEDDES 1 1  ',  69.0000,1,  50,   1,   1,1.03490293,  25.734853, 1.10000, 0.90000, 1.10000, 0.90000
68080,'GEDDES 2 1  ',  69.0000,1,  50,   1,   1,1.03773534,  25.756184, 1.10000, 0.90000, 1.10000, 0.90000
68081,'GEDDES 2 2  ',  69.0000,1,  50,   1,   1,1.03772271,  25.755023, 1.10000, 0.90000, 1.10000, 0.90000
68082,'LAKE ANDES~1',  69.0000,1,  50,   1,   1,1.04078424,  25.600673, 1.10000, 0.90000, 1.10000, 0.90000
68083,'LAKE ANDES~2',  69.0000,1,  50,   1,   1,1.04079950,  25.602023, 1.10000, 0.90000, 1.10000, 0.90000
68084,'LAKE ANDES~3',  69.0000,1,  50,   1,   1,1.04095924,  25.915691, 1.10000, 0.90000, 1.10000, 0.90000
68085,'WAGNER 1 1  ', 161.0000,1,  50,   1,   1,1.04665172,  25.840433, 1.10000, 0.90000, 1.10000, 0.90000
68086,'WAGNER 2 1  ',  69.0000,1,  50,   1,   1,1.04187095,  25.135342, 1.10000, 0.90000, 1.10000, 0.90000
68087,'WAGNER 3 1  ', 161.0000,1,  50,   1,   1,1.04407048,  26.074493, 1.10000, 0.90000, 1.10000, 0.90000
68088,'WAGNER 3 2  ',  69.0000,1,  50,   1,   1,1.04345703,  25.389220, 1.10000, 0.90000, 1.10000, 0.90000
68089,'WAGNER 3 3  ', 161.0000,1,  50,   1,   1,1.04403889,  26.071962, 1.10000, 0.90000, 1.10000, 0.90000
68090,'BRYANT 5 1  ',  69.0000,1,  50,   1,   1,1.04887307,  25.232682, 1.10000, 0.90000, 1.10000, 0.90000
68091,'CLARK 3 1   ',  69.0000,1,  50,   1,   1,1.04796433,  25.672183, 1.10000, 0.90000, 1.10000, 0.90000
68092,'CLARK 4 1   ',  69.0000,1,  50,   1,   1,1.04789424,  25.595494, 1.10000, 0.90000, 1.10000, 0.90000
68093,'CLARK 5 1   ',  69.0000,1,  50,   1,   1,1.04766166,  25.594377, 1.10000, 0.90000, 1.10000, 0.90000
68094,'HENRY 4 1   ', 161.0000,1,  50,   1,   1,1.04864407,  24.744044, 1.10000, 0.90000, 1.10000, 0.90000
68095,'HENRY 4 2   ',  69.0000,1,  50,   1,   1,1.04663253,  24.151090, 1.10000, 0.90000, 1.10000, 0.90000
68096,'HENRY 4 3   ',  13.8000,1,  50,   1,   1,1.04839504,  24.672505, 1.10000, 0.90000, 1.10000, 0.90000
68098,'HENRY 4 5   ', 161.0000,1,  50,   1,   1,1.04861891,  24.742097, 1.10000, 0.90000, 1.10000, 0.90000
68099,'HENRY 4 7   ', 161.0000,1,  50,   1,   1,1.04870677,  24.750645, 1.10000, 0.90000, 1.10000, 0.90000
68100,'WEBSTER 12 1', 161.0000,1,  50,   1,   1,1.04293621,  26.134107, 1.10000, 0.90000, 1.10000, 0.90000
68101,'WEBSTER 12 2',  69.0000,1,  50,   1,   1,1.04536879,  25.424602, 1.10000, 0.90000, 1.10000, 0.90000
68102,'WEBSTER 12 3', 161.0000,1,  50,   1,   1,1.04289556,  26.129742, 1.10000, 0.90000, 1.10000, 0.90000
68103,'WEBSTER 13 1',  69.0000,1,  50,   1,   1,1.04323161,  25.023206, 1.10000, 0.90000, 1.10000, 0.90000
68104,'WEBSTER 13 2',  69.0000,1,  50,   1,   1,1.04320931,  25.021174, 1.10000, 0.90000, 1.10000, 0.90000
68105,'WILLOW LAK~1', 161.0000,1,  50,   1,   1,1.05321193,  25.475870, 1.10000, 0.90000, 1.10000, 0.90000
68106,'WILLOW LAK~2',  69.0000,1,  50,   1,   1,1.05282748,  25.426621, 1.10000, 0.90000, 1.10000, 0.90000
68107,'WILLOW LAK~3',  13.8000,1,  50,   1,   1,1.05220854,  25.347034, 1.10000, 0.90000, 1.10000, 0.90000
68109,'WILLOW LAK~5', 161.0000,1,  50,   1,   1,1.05319643,  25.474399, 1.10000, 0.90000, 1.10000, 0.90000
68110,'BERESFORD ~1',  69.0000,1,  50,   1,   1,1.03347635,  18.804438, 1.10000, 0.90000, 1.10000, 0.90000
68111,'BERESFORD ~2', 161.0000,1,  50,   1,   1,1.03481150,  19.703313, 1.10000, 0.90000, 1.10000, 0.90000
68112,'BERESFORD ~3',  69.0000,1,  50,   1,   1,1.03444636,  18.700928, 1.10000, 0.90000, 1.10000, 0.90000
68113,'BERESFORD ~4', 161.0000,1,  50,   1,   1,1.03479218,  19.701107, 1.10000, 0.90000, 1.10000, 0.90000
68114,'BERESFORD ~5',  69.0000,1,  50,   1,   1,1.03347349,  18.991539, 1.10000, 0.90000, 1.10000, 0.90000
68115,'BERESFORD ~6',  69.0000,1,  50,   1,   1,1.03345215,  18.989111, 1.10000, 0.90000, 1.10000, 0.90000
68116,'CENTERVIL~31',  69.0000,1,  50,   1,   1,1.03865147,  20.222074, 1.10000, 0.90000, 1.10000, 0.90000
68117,'CENTERVIL~32',  69.0000,1,  50,   1,   1,1.03583527,  19.461538, 1.10000, 0.90000, 1.10000, 0.90000
68118,'GAYVILLE 1  ',  69.0000,1,  50,   1,   1,1.04521132,  22.481021, 1.10000, 0.90000, 1.10000, 0.90000
68119,'VERMILLION~1',  69.0000,1,  50,   1,   1,1.04692507,  21.071446, 1.10000, 0.90000, 1.10000, 0.90000
68120,'VERMILLION~2', 161.0000,1,  50,   1,   1,1.04656744,  22.611128, 1.10000, 0.90000, 1.10000, 0.90000
68121,'VERMILLION~3',  69.0000,1,  50,   1,   1,1.04614568,  22.514952, 1.10000, 0.90000, 1.10000, 0.90000
68122,'VERMILLION~4',  13.8000,1,  50,   1,   1,1.04596651,  22.473894, 1.10000, 0.90000, 1.10000, 0.90000
68124,'VERMILLION~6', 161.0000,1,  50,   1,   1,1.04647028,  22.602419, 1.10000, 0.90000, 1.10000, 0.90000
68125,'VERMILLION~7', 161.0000,1,  50,   1,   1,1.04666901,  22.620717, 1.10000, 0.90000, 1.10000, 0.90000
68126,'VERMILLION~8', 161.0000,1,  50,   1,   1,1.04533184,  22.444263, 1.10000, 0.90000, 1.10000, 0.90000
68127,'VERMILLION~9',  69.0000,1,  50,   1,   1,1.04912519,  21.312550, 1.10000, 0.90000, 1.10000, 0.90000
68128,'VERMILLIO~10', 161.0000,1,  50,   1,   1,1.04520607,  22.436803, 1.10000, 0.90000, 1.10000, 0.90000
68129,'VOLIN 1     ', 161.0000,1,  50,   1,   1,1.04419541,  22.450885, 1.10000, 0.90000, 1.10000, 0.90000
68130,'VOLIN 2     ',  69.0000,1,  50,   1,   1,1.04494190,  22.284240, 1.10000, 0.90000, 1.10000, 0.90000
68131,'VOLIN 3     ', 161.0000,1,  50,   1,   1,1.04417396,  22.448392, 1.10000, 0.90000, 1.10000, 0.90000
68132,'WAKONDA 1   ',  69.0000,1,  50,   1,   1,1.04359436,  21.620088, 1.10000, 0.90000, 1.10000, 0.90000
68133,'WAKONDA 2   ',  69.0000,1,  50,   1,   1,1.04358566,  21.619116, 1.10000, 0.90000, 1.10000, 0.90000
68134,'FLORENCE ~11',  69.0000,1,  50,   1,   1,1.04116702,  24.114594, 1.10000, 0.90000, 1.10000, 0.90000
68135,'HAZEL 1     ',  69.0000,1,  50,   1,   1,1.04511118,  23.496337, 1.10000, 0.90000, 1.10000, 0.90000
68136,'SOUTH SHOR~4',  69.0000,1,  50,   1,   1,1.04383337,  22.827015, 1.10000, 0.90000, 1.10000, 0.90000
68137,'WATERTOWN~41', 161.0000,1,  50,   1,   1,1.04374397,  24.025016, 1.10000, 0.90000, 1.10000, 0.90000
68138,'WATERTOWN~42',  69.0000,1,  50,   1,   1,1.04565442,  22.884621, 1.10000, 0.90000, 1.10000, 0.90000
68139,'WATERTOWN~43', 161.0000,1,  50,   1,   1,1.04360223,  24.010936, 1.10000, 0.90000, 1.10000, 0.90000
68140,'WATERTOWN~44',  69.0000,1,  50,   1,   1,1.04153657,  22.541209, 1.10000, 0.90000, 1.10000, 0.90000
68141,'WATERTOWN~45',  69.0000,1,  50,   1,   1,1.04163826,  22.553898, 1.10000, 0.90000, 1.10000, 0.90000
68142,'WATERTOWN~46', 161.0000,1,  50,   1,   1,1.04319835,  23.943541, 1.10000, 0.90000, 1.10000, 0.90000
68143,'WATERTOWN~47', 161.0000,1,  50,   1,   1,1.04320943,  24.111478, 1.10000, 0.90000, 1.10000, 0.90000
68144,'WATERTOWN~48',  69.0000,1,  50,   1,   1,1.04422867,  22.801815, 1.10000, 0.90000, 1.10000, 0.90000
68145,'WATERTOWN~49', 161.0000,1,  50,   1,   1,1.04314220,  24.096807, 1.10000, 0.90000, 1.10000, 0.90000
68146,'BULLHEAD 1  ',  69.0000,1,  50,   1,   1,1.03537750,  38.868308, 1.10000, 0.90000, 1.10000, 0.90000
68147,'ISABEL 2 1  ',  69.0000,1,  50,   1,   1,1.02476811,  42.233781, 1.10000, 0.90000, 1.10000, 0.90000
68148,'KELDRON 1   ',  69.0000,1,  50,   1,   1,1.03817487,  47.632595, 1.10000, 0.90000, 1.10000, 0.90000
68149,'KELDRON 2   ',  69.0000,1,  50,   1,   1,1.03817368,  47.632353, 1.10000, 0.90000, 1.10000, 0.90000
68150,'LITTLE EAG~1',  69.0000,1,  50,   1,   1,1.03429759,  38.709619, 1.10000, 0.90000, 1.10000, 0.90000
68151,'MEADOW 1    ',  69.0000,1,  50,   1,   1,1.02937281,  44.528851, 1.10000, 0.90000, 1.10000, 0.90000
68152,'MEADOW 2    ',  69.0000,1,  50,   1,   1,1.02936816,  44.528049, 1.10000, 0.90000, 1.10000, 0.90000
68153,'MOBRIDGE 1 1',  69.0000,1,  50,   1,   1,1.03248644,  35.309790, 1.10000, 0.90000, 1.10000, 0.90000
68154,'MOBRIDGE 2 1',  69.0000,1,  50,   1,   1,1.03276014,  35.166810, 1.10000, 0.90000, 1.10000, 0.90000
68155,'MOBRIDGE 3 1', 161.0000,1,  50,   1,   1,1.03618824,  36.034818, 1.10000, 0.90000, 1.10000, 0.90000
68156,'MOBRIDGE 3 2',  69.0000,1,  50,   1,   1,1.03409791,  35.271951, 1.10000, 0.90000, 1.10000, 0.90000
68157,'MOBRIDGE 3 3',  13.8000,1,  50,   1,   1,1.03445971,  35.409125, 1.10000, 0.90000, 1.10000, 0.90000
68159,'MOBRIDGE 3 5', 161.0000,1,  50,   1,   1,1.03624821,  36.043144, 1.10000, 0.90000, 1.10000, 0.90000
68160,'TIMBER LAK~1', 161.0000,1,  50,   1,   1,1.04171908,  35.384348, 1.10000, 0.90000, 1.10000, 0.90000
68161,'TIMBER LAK~2',  69.0000,1,  50,   1,   1,1.03760231,  35.953330, 1.10000, 0.90000, 1.10000, 0.90000
68162,'TIMBER LAK~3',  13.8000,1,  50,   1,   1,1.03524649,  36.287596, 1.10000, 0.90000, 1.10000, 0.90000
68164,'TIMBER LAK~5', 161.0000,1,  50,   1,   1,1.04170573,  35.382275, 1.10000, 0.90000, 1.10000, 0.90000
68165,'WAKPALA 1   ',  69.0000,1,  50,   1,   1,1.03207791,  36.761868, 1.10000, 0.90000, 1.10000, 0.90000
68166,'WAKPALA 2   ',  69.0000,1,  50,   1,   1,1.03206801,  36.761017, 1.10000, 0.90000, 1.10000, 0.90000
68167,'ETHAN 1 1   ',  69.0000,1,  50,   1,   1,1.05194962,  25.265037, 1.10000, 0.90000, 1.10000, 0.90000
68168,'ETHAN 1 2   ',  69.0000,1,  50,   1,   1,1.05194449,  25.264385, 1.10000, 0.90000, 1.10000, 0.90000
68169,'ETHAN 2 1   ',  69.0000,1,  50,   1,   1,1.05210042,  25.364073, 1.10000, 0.90000, 1.10000, 0.90000
68170,'MITCHELL 6 1', 161.0000,1,  50,   1,   1,1.03792775,  27.435212, 1.10000, 0.90000, 1.10000, 0.90000
68171,'MITCHELL 7 1', 500.0000,1,  50,   1,   1,1.04497075,  27.725763, 1.10000, 0.90000, 1.10000, 0.90000
68172,'MITCHELL 7 2', 161.0000,1,  50,   1,   1,1.05197525,  27.068969, 1.10000, 0.90000, 1.10000, 0.90000
68173,'MITCHELL 7 3',  69.0000,1,  50,   1,   1,1.05270767,  25.557967, 1.10000, 0.90000, 1.10000, 0.90000
68174,'MITCHELL 7 4', 500.0000,1,  50,   1,   1,1.04490900,  27.715277, 1.10000, 0.90000, 1.10000, 0.90000
68175,'MITCHELL 7 6', 500.0000,1,  50,   1,   1,1.04555178,  27.805775, 1.10000, 0.90000, 1.10000, 0.90000
68176,'MITCHELL 8 1',  69.0000,1,  50,   1,   1,1.04940271,  25.491974, 1.10000, 0.90000, 1.10000, 0.90000
68177,'MITCHELL 9 1', 161.0000,1,  50,   1,   1,1.04069662,  27.760962, 1.10000, 0.90000, 1.10000, 0.90000
68178,'MITCHELL 9 2',  69.0000,1,  50,   1,   1,1.04842746,  26.204813, 1.10000, 0.90000, 1.10000, 0.90000
68179,'MITCHELL 9 3', 161.0000,1,  50,   1,   1,1.04068923,  27.771993, 1.10000, 0.90000, 1.10000, 0.90000
68180,'MOUNT VER~52',  69.0000,1,  50,   1,   1,1.04823053,  25.930241, 1.10000, 0.90000, 1.10000, 0.90000
68181,'BRISTOL 33 1',  69.0000,1,  50,   1,   1,1.04608274,  25.565839, 1.10000, 0.90000, 1.10000, 0.90000
68182,'LANGFORD 1  ',  69.0000,1,  50,   1,   1,1.04117429,  25.171472, 1.10000, 0.90000, 1.10000, 0.90000
68183,'ROSLYN 1    ', 161.0000,1,  50,   1,   1,1.03779972,  24.333321, 1.10000, 0.90000, 1.10000, 0.90000
68184,'ROSLYN 2    ',  69.0000,1,  50,   1,   1,1.04139161,  24.045911, 1.10000, 0.90000, 1.10000, 0.90000
68185,'ROSLYN 3    ', 161.0000,1,  50,   1,   1,1.03801572,  24.333976, 1.10000, 0.90000, 1.10000, 0.90000
68186,'WAUBAY 1    ', 161.0000,1,  50,   1,   1,1.04241538,  25.580759, 1.10000, 0.90000, 1.10000, 0.90000
68187,'WAUBAY 2    ',  69.0000,1,  50,   1,   1,1.04186475,  24.515782, 1.10000, 0.90000, 1.10000, 0.90000
68188,'WAUBAY 3    ', 161.0000,1,  50,   1,   1,1.04246926,  25.594307, 1.10000, 0.90000, 1.10000, 0.90000
68189,'CASTLEWOOD~4',  69.0000,1,  50,   1,   1,1.04360485,  22.259742, 1.10000, 0.90000, 1.10000, 0.90000
68190,'CASTLEWOOD~5',  69.0000,1,  50,   1,   1,1.04362011,  22.261507, 1.10000, 0.90000, 1.10000, 0.90000
68191,'CASTLEWOOD~6',  69.0000,1,  50,   1,   1,1.04295671,  22.681545, 1.10000, 0.90000, 1.10000, 0.90000
68192,'CASTLEWOOD~7',  69.0000,1,  50,   1,   1,1.04293478,  22.679312, 1.10000, 0.90000, 1.10000, 0.90000
68193,'CLEAR LAK~20', 161.0000,1,  50,   1,   1,1.04784179,  21.550603, 1.10000, 0.90000, 1.10000, 0.90000
68194,'CLEAR LAK~21',  69.0000,1,  50,   1,   1,1.04507792,  21.851286, 1.10000, 0.90000, 1.10000, 0.90000
68195,'CLEAR LAK~22', 161.0000,1,  50,   1,   1,1.04782009,  21.548514, 1.10000, 0.90000, 1.10000, 0.90000
68196,'CLEAR LAK~23',  69.0000,1,  50,   1,   1,1.04497194,  21.988524, 1.10000, 0.90000, 1.10000, 0.90000
68197,'CLEAR LAK~24',  69.0000,1,  50,   1,   1,1.04496169,  21.986671, 1.10000, 0.90000, 1.10000, 0.90000
68198,'CLEAR LAKE~3',  69.0000,1,  50,   1,   1,1.04502487,  22.166517, 1.10000, 0.90000, 1.10000, 0.90000
68199,'ESTELLINE 1 ', 161.0000,1,  50,   1,   1,1.04233146,  23.289663, 1.10000, 0.90000, 1.10000, 0.90000
68200,'ESTELLINE 2 ',  69.0000,1,  50,   1,   1,1.04284668,  22.702736, 1.10000, 0.90000, 1.10000, 0.90000
68201,'ESTELLINE 3 ', 161.0000,1,  50,   1,   1,1.04231632,  23.287769, 1.10000, 0.90000, 1.10000, 0.90000
68202,'GARY 7 1    ',  69.0000,1,  50,   1,   1,1.04438770,  21.782218, 1.10000, 0.90000, 1.10000, 0.90000
68203,'REVILLO 1   ',  69.0000,1,  50,   1,   1,1.04419243,  21.546436, 1.10000, 0.90000, 1.10000, 0.90000
68204,'EAGLE BUTT~1',  69.0000,1,  50,   1,   1,1.03841555,  34.801245, 1.10000, 0.90000, 1.10000, 0.90000
68205,'EAGLE BUTT~2',  13.8000,1,  50,   1,   1,1.03841555,  34.801245, 1.10000, 0.90000, 1.10000, 0.90000
68206,'EAGLE BUTT~3',  13.8000,1,  50,   1,   1,1.03841555,  34.801245, 1.10000, 0.90000, 1.10000, 0.90000
68208,'EAGLE BUTT~5',  69.0000,1,  50,   1,   1,1.03843296,  34.804445, 1.10000, 0.90000, 1.10000, 0.90000
68209,'EAGLE BUTT~6',  69.0000,1,  50,   1,   1,1.03841555,  34.801245, 1.10000, 0.90000, 1.10000, 0.90000
68210,'EAGLE BUTT~7', 500.0000,1,  50,   1,   1,1.03718150,  35.419244, 1.10000, 0.90000, 1.10000, 0.90000
68211,'EAGLE BUTT~8', 161.0000,1,  50,   1,   1,1.03613162,  35.981348, 1.10000, 0.90000, 1.10000, 0.90000
68212,'EAGLE BUTT~9',  69.0000,1,  50,   1,   1,1.03905523,  34.983283, 1.10000, 0.90000, 1.10000, 0.90000
68213,'EAGLE BUT~10', 161.0000,1,  50,   1,   1,1.03621137,  36.024122, 1.10000, 0.90000, 1.10000, 0.90000
68214,'EAGLE BUT~11', 500.0000,1,  50,   1,   1,1.03711736,  35.413400, 1.10000, 0.90000, 1.10000, 0.90000
68215,'GETTYSBUR~23', 161.0000,1,  50,   1,   1,1.04431665,  31.755930, 1.10000, 0.90000, 1.10000, 0.90000
68216,'GETTYSBUR~24',  69.0000,1,  50,   1,   1,1.03706205,  32.140886, 1.10000, 0.90000, 1.10000, 0.90000
68217,'GETTYSBUR~25', 161.0000,1,  50,   1,   1,1.04431140,  31.754523, 1.10000, 0.90000, 1.10000, 0.90000
68218,'GETTYSBUR~26',  69.0000,1,  50,   1,   1,1.03447521,  32.078079, 1.10000, 0.90000, 1.10000, 0.90000
68219,'GETTYSBURG~3',  69.0000,1,  50,   1,   1,1.03380680,  32.147255, 1.10000, 0.90000, 1.10000, 0.90000
68220,'GETTYSBURG~4',  69.0000,1,  50,   1,   1,1.03379202,  32.146070, 1.10000, 0.90000, 1.10000, 0.90000
68221,'RIDGEVIEW 1 ',  69.0000,1,  50,   1,   1,1.03655529,  33.746028, 1.10000, 0.90000, 1.10000, 0.90000
68222,'CORSICA 1 1 ', 161.0000,1,  50,   1,   1,1.03676748,  27.091455, 1.10000, 0.90000, 1.10000, 0.90000
68223,'CORSICA 1 2 ',  69.0000,1,  50,   1,   1,1.04050338,  26.672148, 1.10000, 0.90000, 1.10000, 0.90000
68224,'CORSICA 1 3 ', 161.0000,1,  50,   1,   1,1.03681278,  27.095388, 1.10000, 0.90000, 1.10000, 0.90000
68225,'CORSICA 2 1 ',  69.0000,1,  50,   1,   1,1.03947759,  26.984546, 1.10000, 0.90000, 1.10000, 0.90000
68226,'PARKSTON 1 1',  69.0000,1,  50,   1,   1,1.04561794,  25.085857, 1.10000, 0.90000, 1.10000, 0.90000
68227,'PARKSTON 1 2',  69.0000,1,  50,   1,   1,1.04560435,  25.084350, 1.10000, 0.90000, 1.10000, 0.90000
68228,'PARKSTON 2 1', 161.0000,1,  50,   1,   1,1.05214906,  26.403590, 1.10000, 0.90000, 1.10000, 0.90000
68229,'PARKSTON 2 2',  69.0000,1,  50,   1,   1,1.04740250,  25.574002, 1.10000, 0.90000, 1.10000, 0.90000
68230,'PARKSTON 2 3', 161.0000,1,  50,   1,   1,1.05212355,  26.402139, 1.10000, 0.90000, 1.10000, 0.90000
68231,'PARKSTON 3 1',  69.0000,1,  50,   1,   1,1.04292405,  24.410738, 1.10000, 0.90000, 1.10000, 0.90000
68232,'BOWDLE 1    ', 161.0000,1,  50,   1,   1,1.02770996,  33.205736, 1.10000, 0.90000, 1.10000, 0.90000
68233,'BOWDLE 2    ',  69.0000,1,  50,   1,   1,1.03360665,  32.225362, 1.10000, 0.90000, 1.10000, 0.90000
68234,'BOWDLE 3    ', 161.0000,1,  50,   1,   1,1.02769792,  33.203821, 1.10000, 0.90000, 1.10000, 0.90000
68235,'HOSMER 1    ',  69.0000,1,  50,   1,   1,1.03374982,  31.206236, 1.10000, 0.90000, 1.10000, 0.90000
68236,'HOSMER 2    ',  69.0000,1,  50,   1,   1,1.03375781,  31.206923, 1.10000, 0.90000, 1.10000, 0.90000
68237,'LEOLA 3 1   ', 161.0000,1,  50,   1,   1,1.03806531,  31.231668, 1.10000, 0.90000, 1.10000, 0.90000
68238,'LEOLA 3 2   ', 161.0000,1,  50,   1,   1,1.03808665,  31.233659, 1.10000, 0.90000, 1.10000, 0.90000
68239,'ROSCOE 7 1  ',  69.0000,1,  50,   1,   1,1.03422534,  30.693449, 1.10000, 0.90000, 1.10000, 0.90000
68240,'FAULKTON 1 1',  69.0000,1,  50,   1,   1,1.03422356,  30.782426, 1.10000, 0.90000, 1.10000, 0.90000
68241,'FAULKTON 1 2',  69.0000,1,  50,   1,   1,1.03421378,  30.781330, 1.10000, 0.90000, 1.10000, 0.90000
68242,'FAULKTON 2 1',  69.0000,1,  50,   1,   1,1.03596544,  30.009529, 1.10000, 0.90000, 1.10000, 0.90000
68243,'FAULKTON 3 1', 161.0000,1,  50,   1,   1,1.04549599,  31.213439, 1.10000, 0.90000, 1.10000, 0.90000
68244,'FAULKTON 3 2',  69.0000,1,  50,   1,   1,1.03799963,  30.716054, 1.10000, 0.90000, 1.10000, 0.90000
68245,'FAULKTON 3 3',  22.0000,1,  50,   1,   1,1.03248084,  29.882829, 1.10000, 0.90000, 1.10000, 0.90000
68247,'FAULKTON 3 5', 161.0000,1,  50,   1,   1,1.04557109,  31.216799, 1.10000, 0.90000, 1.10000, 0.90000
68248,'NORTHVILLE~8',  69.0000,1,  50,   1,   1,1.03725386,  29.033597, 1.10000, 0.90000, 1.10000, 0.90000
68249,'ORIENT 6 1  ',  69.0000,1,  50,   1,   1,1.03062165,  30.999845, 1.10000, 0.90000, 1.10000, 0.90000
68250,'REDFIELD 4 1', 161.0000,1,  50,   1,   1,1.05033600,  29.628883, 1.10000, 0.90000, 1.10000, 0.90000
68251,'REDFIELD 4 2',  69.0000,1,  50,   1,   1,1.04616630,  28.945539, 1.10000, 0.90000, 1.10000, 0.90000
68252,'REDFIELD 4 3', 161.0000,1,  50,   1,   1,1.05031538,  29.626068, 1.10000, 0.90000, 1.10000, 0.90000
68253,'REDFIELD 5 1',  69.0000,1,  50,   1,   1,1.04090321,  28.557350, 1.10000, 0.90000, 1.10000, 0.90000
68254,'REDFIELD 6 1',  69.0000,1,  50,   1,   1,1.03905594,  28.374756, 1.10000, 0.90000, 1.10000, 0.90000
68255,'SENECA 13 1 ',  69.0000,1,  50,   1,   1,1.03492665,  31.140024, 1.10000, 0.90000, 1.10000, 0.90000
68256,'SENECA 13 2 ',  69.0000,1,  50,   1,   1,1.03492320,  31.139560, 1.10000, 0.90000, 1.10000, 0.90000
68257,'BIG STONE ~1',  69.0000,1,  50,   1,   1,1.04156959,  22.051126, 1.10000, 0.90000, 1.10000, 0.90000
68258,'BIG STONE ~2',  69.0000,1,  50,   1,   1,1.04156601,  22.050339, 1.10000, 0.90000, 1.10000, 0.90000
68259,'MILBANK 1 1 ',  69.0000,1,  50,   1,   1,1.03672290,  21.943839, 1.10000, 0.90000, 1.10000, 0.90000
68260,'MILBANK 2 1 ', 161.0000,1,  50,   1,   1,1.04265833,  22.221822, 1.10000, 0.90000, 1.10000, 0.90000
68261,'MILBANK 2 2 ',  69.0000,1,  50,   1,   1,1.03892326,  22.043066, 1.10000, 0.90000, 1.10000, 0.90000
68262,'MILBANK 2 3 ', 161.0000,1,  50,   1,   1,1.04262781,  22.217782, 1.10000, 0.90000, 1.10000, 0.90000
68263,'MILBANK 3 1 ', 161.0000,1,  50,   1,   1,1.04198253,  22.175130, 1.10000, 0.90000, 1.10000, 0.90000
68264,'MILBANK 3 2 ',  69.0000,1,  50,   1,   1,1.04562104,  22.225490, 1.10000, 0.90000, 1.10000, 0.90000
68265,'MILBANK 3 3 ', 161.0000,1,  50,   1,   1,1.04194796,  22.170263, 1.10000, 0.90000, 1.10000, 0.90000
68266,'SUMMIT 5 1  ',  69.0000,1,  50,   1,   1,1.03597140,  24.036426, 1.10000, 0.90000, 1.10000, 0.90000
68267,'SUMMIT 5 2  ',  69.0000,1,  50,   1,   1,1.03613448,  24.036100, 1.10000, 0.90000, 1.10000, 0.90000
68268,'BONESTEEL 1 ',  69.0000,1,  50,   1,   1,1.03429973,  26.807705, 1.10000, 0.90000, 1.10000, 0.90000
68269,'BURKE 5 1   ',  69.0000,1,  50,   1,   1,1.03725648,  27.666243, 1.10000, 0.90000, 1.10000, 0.90000
68270,'BURKE 6 1   ', 161.0000,1,  50,   1,   1,1.04016602,  29.064460, 1.10000, 0.90000, 1.10000, 0.90000
68271,'BURKE 6 2   ',  69.0000,1,  50,   1,   1,1.04119992,  28.358355, 1.10000, 0.90000, 1.10000, 0.90000
68272,'BURKE 6 3   ',  13.8000,1,  50,   1,   1,1.04164863,  28.081756, 1.10000, 0.90000, 1.10000, 0.90000
68274,'BURKE 6 5   ', 161.0000,1,  50,   1,   1,1.04014230,  29.062923, 1.10000, 0.90000, 1.10000, 0.90000
68275,'DALLAS 14 1 ',  69.0000,1,  50,   1,   1,1.02830744,  28.576895, 1.10000, 0.90000, 1.10000, 0.90000
68276,'DALLAS 14 2 ',  69.0000,1,  50,   1,   1,1.02831614,  28.577815, 1.10000, 0.90000, 1.10000, 0.90000
68277,'GREGORY 2 1 ',  69.0000,1,  50,   1,   1,1.03413856,  29.759243, 1.10000, 0.90000, 1.10000, 0.90000
68278,'GREGORY 3 1 ', 161.0000,1,  50,   1,   1,1.03033435,  28.925919, 1.10000, 0.90000, 1.10000, 0.90000
68279,'GREGORY 3 2 ',  69.0000,1,  50,   1,   1,1.03030348,  28.782089, 1.10000, 0.90000, 1.10000, 0.90000
68280,'GREGORY 3 3 ', 161.0000,1,  50,   1,   1,1.03030169,  28.923030, 1.10000, 0.90000, 1.10000, 0.90000
68281,'MIDLAND 17 1', 161.0000,1,  50,   1,   1,1.03447628,  34.450921, 1.10000, 0.90000, 1.10000, 0.90000
68282,'MIDLAND 17 2',  69.0000,1,  50,   1,   1,1.02950692,  34.319088, 1.10000, 0.90000, 1.10000, 0.90000
68283,'MIDLAND 17 3', 161.0000,1,  50,   1,   1,1.03454065,  34.451693, 1.10000, 0.90000, 1.10000, 0.90000
68284,'MILESVILLE 1',  69.0000,1,  50,   1,   1,1.01591825,  35.223880, 1.10000, 0.90000, 1.10000, 0.90000
68285,'PHILIP 1 1  ',  69.0000,1,  50,   1,   1,0.99083519,  31.638806, 1.10000, 0.90000, 1.10000, 0.90000
68286,'PHILIP 2 1  ', 161.0000,1,  50,   1,   1,0.98846775,  30.643736, 1.10000, 0.90000, 1.10000, 0.90000
68287,'PHILIP 2 2  ',  69.0000,1,  50,   1,   1,0.98791200,  30.819579, 1.10000, 0.90000, 1.10000, 0.90000
68288,'PHILIP 2 3  ', 161.0000,1,  50,   1,   1,0.98845792,  30.642691, 1.10000, 0.90000, 1.10000, 0.90000
68289,'LAKE NORDE~1',  69.0000,1,  50,   1,   1,1.04770589,  25.303950, 1.10000, 0.90000, 1.10000, 0.90000
68290,'LAKE NORDE~2', 161.0000,1,  50,   1,   1,1.04270470,  23.708435, 1.10000, 0.90000, 1.10000, 0.90000
68291,'LAKE NORDE~3', 161.0000,1,  50,   1,   1,1.04265106,  23.706086, 1.10000, 0.90000, 1.10000, 0.90000
68292,'MILLER 3 1  ',  69.0000,1,  50,   1,   1,1.04428339,  31.887841, 1.10000, 0.90000, 1.10000, 0.90000
68293,'MILLER 3 2  ',  69.0000,1,  50,   1,   1,1.04425037,  31.882930, 1.10000, 0.90000, 1.10000, 0.90000
68294,'SAINT LAWR~1',  69.0000,1,  50,   1,   1,1.04095030,  31.617178, 1.10000, 0.90000, 1.10000, 0.90000
68295,'SAINT LAWR~2',  69.0000,1,  50,   1,   1,1.04094386,  31.616307, 1.10000, 0.90000, 1.10000, 0.90000
68296,'ALEXANDRI~73', 161.0000,1,  50,   1,   1,1.04864073,  25.605042, 1.10000, 0.90000, 1.10000, 0.90000
68297,'ALEXANDRI~74',  69.0000,1,  50,   1,   1,1.04985762,  24.754696, 1.10000, 0.90000, 1.10000, 0.90000
68298,'ALEXANDRI~75',  13.8000,1,  50,   1,   1,1.05095208,  24.101246, 1.10000, 0.90000, 1.10000, 0.90000
68300,'ALEXANDRI~77', 161.0000,1,  50,   1,   1,1.04866445,  25.613676, 1.10000, 0.90000, 1.10000, 0.90000
68301,'EMERY 1     ',  69.0000,1,  50,   1,   1,1.05017710,  23.841282, 1.10000, 0.90000, 1.10000, 0.90000
68302,'EMERY 2     ',  69.0000,1,  50,   1,   1,1.05016184,  23.840439, 1.10000, 0.90000, 1.10000, 0.90000
68303,'FULTON 24 1 ',  69.0000,1,  50,   1,   1,1.04943991,  25.109024, 1.10000, 0.90000, 1.10000, 0.90000
68304,'SPENCER 20 1',  69.0000,1,  50,   1,   1,1.05219376,  25.147826, 1.10000, 0.90000, 1.10000, 0.90000
68305,'SPENCER 20 2',  69.0000,1,  50,   1,   1,1.05218422,  25.146936, 1.10000, 0.90000, 1.10000, 0.90000
68306,'BUFFALO 79 1', 161.0000,1,  50,   1,   1,1.04341018,  52.072184, 1.10000, 0.90000, 1.10000, 0.90000
68307,'BUFFALO 79 2',  69.0000,1,  50,   1,   1,1.03698492,  53.123589, 1.10000, 0.90000, 1.10000, 0.90000
68308,'BUFFALO 79 3', 161.0000,1,  50,   1,   1,1.04344511,  52.059261, 1.10000, 0.90000, 1.10000, 0.90000
68309,'LUDLOW 5 1  ',  69.0000,1,  50,   1,   1,1.03946865,  54.259877, 1.10000, 0.90000, 1.10000, 0.90000
68310,'PRAIRIE CI~1',  69.0000,1,  50,   1,   1,1.03553271,  52.399015, 1.10000, 0.90000, 1.10000, 0.90000
68311,'BLUNT 1     ',  69.0000,1,  50,   1,   1,1.03927422,  33.157283, 1.10000, 0.90000, 1.10000, 0.90000
68312,'HARROLD 1   ',  69.0000,1,  50,   1,   1,1.04227388,  33.215343, 1.10000, 0.90000, 1.10000, 0.90000
68313,'PIERRE 1 1  ', 161.0000,1,  50,   1,   1,1.03619361,  34.503199, 1.10000, 0.90000, 1.10000, 0.90000
68314,'PIERRE 1 2  ',  69.0000,1,  50,   1,   1,1.03711331,  33.715436, 1.10000, 0.90000, 1.10000, 0.90000
68315,'PIERRE 1 3  ', 161.0000,1,  50,   1,   1,1.03614128,  34.493538, 1.10000, 0.90000, 1.10000, 0.90000
68316,'PIERRE 2 1  ',  69.0000,1,  50,   1,   1,1.03056586,  34.142070, 1.10000, 0.90000, 1.10000, 0.90000
68317,'PIERRE 3 1  ',  69.0000,1,  50,   1,   1,1.03276408,  33.599695, 1.10000, 0.90000, 1.10000, 0.90000
68318,'PIERRE 4 1  ', 161.0000,1,  50,   1,   1,1.03694582,  35.032870, 1.10000, 0.90000, 1.10000, 0.90000
68319,'PIERRE 4 2  ',  69.0000,1,  50,   1,   1,1.03168499,  34.161830, 1.10000, 0.90000, 1.10000, 0.90000
68320,'PIERRE 4 3  ',  18.0000,1,  50,   1,   1,1.00039840,  28.005429, 1.10000, 0.90000, 1.10000, 0.90000
68322,'PIERRE 4 5  ', 161.0000,1,  50,   1,   1,1.03705108,  35.042364, 1.10000, 0.90000, 1.10000, 0.90000
68323,'PIERRE 4 7  ', 161.0000,1,  50,   1,   1,1.03694582,  35.032870, 1.10000, 0.90000, 1.10000, 0.90000
68324,'BRIDGEWATE~7', 161.0000,1,  50,   1,   1,1.04560053,  24.011660, 1.10000, 0.90000, 1.10000, 0.90000
68325,'BRIDGEWATE~8',  69.0000,1,  50,   1,   1,1.05014777,  22.779168, 1.10000, 0.90000, 1.10000, 0.90000
68326,'BRIDGEWATE~9', 161.0000,1,  50,   1,   1,1.04566908,  24.025056, 1.10000, 0.90000, 1.10000, 0.90000
68327,'FREEMAN 1 1 ',  69.0000,1,  50,   1,   1,1.03873324,  22.429006, 1.10000, 0.90000, 1.10000, 0.90000
68328,'FREEMAN 2 1 ',  69.0000,1,  50,   1,   1,1.03723836,  21.863060, 1.10000, 0.90000, 1.10000, 0.90000
68329,'FREEMAN 3 1 ',  69.0000,1,  50,   1,   1,1.03695011,  21.616669, 1.10000, 0.90000, 1.10000, 0.90000
68330,'FREEMAN 3 2 ',  69.0000,1,  50,   1,   1,1.03695929,  21.618017, 1.10000, 0.90000, 1.10000, 0.90000
68331,'MARION 51 1 ', 161.0000,1,  50,   1,   1,1.03732264,  21.284008, 1.10000, 0.90000, 1.10000, 0.90000
68332,'MARION 51 2 ',  69.0000,1,  50,   1,   1,1.03732693,  21.336299, 1.10000, 0.90000, 1.10000, 0.90000
68333,'MARION 51 3 ', 161.0000,1,  50,   1,   1,1.03736115,  21.283325, 1.10000, 0.90000, 1.10000, 0.90000
68334,'MENNO 1     ',  69.0000,1,  50,   1,   1,1.03767717,  22.583867, 1.10000, 0.90000, 1.10000, 0.90000
68335,'OLIVET 1    ',  69.0000,1,  50,   1,   1,1.04327631,  23.910952, 1.10000, 0.90000, 1.10000, 0.90000
68336,'OLIVET 2    ',  69.0000,1,  50,   1,   1,1.04326558,  23.910016, 1.10000, 0.90000, 1.10000, 0.90000
68337,'HIGHMORE 1 1',  69.0000,1,  50,   1,   1,1.04294300,  32.388340, 1.10000, 0.90000, 1.10000, 0.90000
68338,'ONIDA 1 1   ', 161.0000,1,  50,   1,   1,1.04685128,  31.594611, 1.10000, 0.90000, 1.10000, 0.90000
68339,'ONIDA 1 2   ',  69.0000,1,  50,   1,   1,1.04188442,  31.990892, 1.10000, 0.90000, 1.10000, 0.90000
68340,'ONIDA 1 3   ', 161.0000,1,  50,   1,   1,1.04684067,  31.593337, 1.10000, 0.90000, 1.10000, 0.90000
68341,'ONIDA 2 1   ',  69.0000,1,  50,   1,   1,1.03961694,  32.431774, 1.10000, 0.90000, 1.10000, 0.90000
68342,'ONIDA 2 2   ',  69.0000,1,  50,   1,   1,1.03963220,  32.432556, 1.10000, 0.90000, 1.10000, 0.90000
68343,'BELVIDERE~18',  69.0000,1,  50,   1,   1,1.00611234,  31.274668, 1.10000, 0.90000, 1.10000, 0.90000
68344,'KADOKA 1 1  ',  69.0000,1,  50,   1,   1,0.99506611,  30.356895, 1.10000, 0.90000, 1.10000, 0.90000
68345,'KADOKA 2 1  ', 161.0000,1,  50,   1,   1,0.98799944,  30.482192, 1.10000, 0.90000, 1.10000, 0.90000
68346,'KADOKA 2 2  ',  69.0000,1,  50,   1,   1,0.99186105,  30.450479, 1.10000, 0.90000, 1.10000, 0.90000
68347,'KADOKA 2 3  ', 161.0000,1,  50,   1,   1,0.98798752,  30.480850, 1.10000, 0.90000, 1.10000, 0.90000
68348,'DRAPER 3 1  ',  69.0000,1,  50,   1,   1,1.00844169,  32.942784, 1.10000, 0.90000, 1.10000, 0.90000
68349,'DRAPER 3 2  ',  69.0000,1,  50,   1,   1,1.00853705,  32.942480, 1.10000, 0.90000, 1.10000, 0.90000
68350,'MURDO 1     ', 161.0000,1,  50,   1,   1,1.02551186,  33.726709, 1.10000, 0.90000, 1.10000, 0.90000
68351,'MURDO 2     ',  69.0000,1,  50,   1,   1,1.01715732,  32.606674, 1.10000, 0.90000, 1.10000, 0.90000
68352,'MURDO 3     ', 161.0000,1,  50,   1,   1,1.02549887,  33.725121, 1.10000, 0.90000, 1.10000, 0.90000
68353,'DE SMET 1 1 ',  69.0000,1,  50,   1,   1,1.04648864,  25.931153, 1.10000, 0.90000, 1.10000, 0.90000
68354,'DE SMET 2 1 ',  69.0000,1,  50,   1,   1,1.04670298,  25.785175, 1.10000, 0.90000, 1.10000, 0.90000
68355,'DE SMET 3 1 ', 161.0000,1,  50,   1,   1,1.04535031,  24.156487, 1.10000, 0.90000, 1.10000, 0.90000
68356,'DE SMET 3 2 ',  69.0000,1,  50,   1,   1,1.04617798,  25.136035, 1.10000, 0.90000, 1.10000, 0.90000
68357,'DE SMET 3 3 ', 161.0000,1,  50,   1,   1,1.04533494,  24.154983, 1.10000, 0.90000, 1.10000, 0.90000
68358,'LAKE PREST~1',  69.0000,1,  50,   1,   1,1.04512179,  23.668040, 1.10000, 0.90000, 1.10000, 0.90000
68359,'DELL RAPID~1',  69.0000,1,  50,   1,   1,1.03673255,  19.524809, 1.10000, 0.90000, 1.10000, 0.90000
68360,'DELL RAPID~2',  69.0000,1,  50,   1,   1,1.03647172,  20.232443, 1.10000, 0.90000, 1.10000, 0.90000
68361,'DELL RAPID~3', 161.0000,1,  50,   1,   1,1.04145360,  22.569452, 1.10000, 0.90000, 1.10000, 0.90000
68362,'DELL RAPID~4',  69.0000,1,  50,   1,   1,1.03979063,  20.435777, 1.10000, 0.90000, 1.10000, 0.90000
68363,'DELL RAPID~5', 161.0000,1,  50,   1,   1,1.04142380,  22.566255, 1.10000, 0.90000, 1.10000, 0.90000
68364,'MADISON 90 1', 500.0000,1,  50,   1,   1,1.04433513,  24.893220, 1.10000, 0.90000, 1.10000, 0.90000
68365,'MADISON 90 2', 161.0000,1,  50,   1,   1,1.04499066,  24.336738, 1.10000, 0.90000, 1.10000, 0.90000
68366,'MADISON 90 3',  69.0000,1,  50,   1,   1,1.04669750,  23.642862, 1.10000, 0.90000, 1.10000, 0.90000
68367,'MADISON 90 4', 161.0000,1,  50,   1,   1,1.04493117,  24.329661, 1.10000, 0.90000, 1.10000, 0.90000
68368,'MADISON 90 6', 161.0000,1,  50,   1,   1,1.04491401,  24.306225, 1.10000, 0.90000, 1.10000, 0.90000
68369,'MADISON 91 1', 161.0000,1,  50,   1,   1,1.04451060,  24.166715, 1.10000, 0.90000, 1.10000, 0.90000
68370,'MADISON 92 1',  69.0000,1,  50,   1,   1,1.02933621,  21.548834, 1.10000, 0.90000, 1.10000, 0.90000
68371,'RAMONA 2 1  ',  69.0000,1,  50,   1,   1,1.04171038,  23.053546, 1.10000, 0.90000, 1.10000, 0.90000
68372,'RAMONA 2 2  ',  69.0000,1,  50,   1,   1,1.04170132,  23.051945, 1.10000, 0.90000, 1.10000, 0.90000
68373,'WENTWORTH 1 ',  69.0000,1,  50,   1,   1,1.03120911,  20.812121, 1.10000, 0.90000, 1.10000, 0.90000
68374,'ALCESTER 1 1',  69.0000,1,  50,   1,   1,1.03259027,  18.242494, 1.10000, 0.90000, 1.10000, 0.90000
68375,'ALCESTER 1 2',  69.0000,1,  50,   1,   1,1.03258121,  18.241267, 1.10000, 0.90000, 1.10000, 0.90000
68376,'ALCESTER 2 1',  69.0000,1,  50,   1,   1,1.03175402,  17.581081, 1.10000, 0.90000, 1.10000, 0.90000
68377,'ALCESTER 3 1',  69.0000,1,  50,   1,   1,1.03174078,  17.852742, 1.10000, 0.90000, 1.10000, 0.90000
68378,'CANTON 61 1 ',  69.0000,1,  50,   1,   1,1.03617287,  18.965169, 1.10000, 0.90000, 1.10000, 0.90000
68379,'CANTON 62 1 ',  69.0000,1,  50,   1,   1,1.03881347,  19.183119, 1.10000, 0.90000, 1.10000, 0.90000
68380,'CANTON 62 2 ',  69.0000,1,  50,   1,   1,1.03885102,  19.185933, 1.10000, 0.90000, 1.10000, 0.90000
68381,'CANTON 63 1 ', 161.0000,1,  50,   1,   1,1.03501582,  19.948100, 1.10000, 0.90000, 1.10000, 0.90000
68382,'CANTON 63 2 ',  69.0000,1,  50,   1,   1,1.04028416,  19.253955, 1.10000, 0.90000, 1.10000, 0.90000
68383,'CANTON 63 3 ', 161.0000,1,  50,   1,   1,1.03511453,  19.953646, 1.10000, 0.90000, 1.10000, 0.90000
68384,'HARRISBUR~37', 161.0000,1,  50,   1,   1,1.03618515,  20.189530, 1.10000, 0.90000, 1.10000, 0.90000
68385,'HARRISBUR~38',  69.0000,1,  50,   1,   1,1.03978407,  18.971047, 1.10000, 0.90000, 1.10000, 0.90000
68386,'HARRISBUR~39', 161.0000,1,  50,   1,   1,1.03615546,  20.185009, 1.10000, 0.90000, 1.10000, 0.90000
68387,'HARRISBUR~41',  69.0000,1,  50,   1,   1,1.03505981,  18.588495, 1.10000, 0.90000, 1.10000, 0.90000
68388,'LENNOX 1 1  ',  69.0000,1,  50,   1,   1,1.03360486,  18.711001, 1.10000, 0.90000, 1.10000, 0.90000
68389,'LENNOX 1 2  ',  69.0000,1,  50,   1,   1,1.03358173,  18.707729, 1.10000, 0.90000, 1.10000, 0.90000
68390,'LENNOX 2 1  ',  69.0000,1,  50,   1,   1,1.03313565,  19.277710, 1.10000, 0.90000, 1.10000, 0.90000
68391,'LENNOX 3 1  ', 161.0000,1,  50,   1,   1,1.03818309,  21.071164, 1.10000, 0.90000, 1.10000, 0.90000
68392,'LENNOX 3 2  ',  69.0000,1,  50,   1,   1,1.03688991,  20.351389, 1.10000, 0.90000, 1.10000, 0.90000
68393,'LENNOX 3 3  ',  18.0000,1,  50,   1,   1,1.03561783,  19.530279, 1.10000, 0.90000, 1.10000, 0.90000
68395,'LENNOX 3 5  ', 161.0000,1,  50,   1,   1,1.03821313,  21.077653, 1.10000, 0.90000, 1.10000, 0.90000
68396,'SIOUX FALL~1', 161.0000,1,  50,   1,   1,1.03552604,  20.581312, 1.10000, 0.90000, 1.10000, 0.90000
68397,'SIOUX FAL~24', 161.0000,1,  50,   1,   1,1.03708076,  20.365666, 1.10000, 0.90000, 1.10000, 0.90000
68398,'SIOUX FAL~37', 161.0000,1,  50,   1,   1,1.03297043,  20.350137, 1.10000, 0.90000, 1.10000, 0.90000
68399,'SIOUX FAL~38',  69.0000,1,  50,   1,   1,1.03614461,  18.728543, 1.10000, 0.90000, 1.10000, 0.90000
68400,'SIOUX FAL~39',  13.8000,1,  50,   1,   1,1.03815389,  17.876642, 1.10000, 0.90000, 1.10000, 0.90000
68402,'SIOUX FAL~41', 161.0000,1,  50,   1,   1,1.03276002,  20.326441, 1.10000, 0.90000, 1.10000, 0.90000
68403,'SIOUX FAL~42', 500.0000,1,  50,   1,   1,1.04161382,  23.257802, 1.10000, 0.90000, 1.10000, 0.90000
68404,'SIOUX FAL~43', 161.0000,1,  50,   1,   1,1.03918600,  21.671922, 1.10000, 0.90000, 1.10000, 0.90000
68405,'SIOUX FAL~44',  69.0000,1,  50,   1,   1,1.04095602,  19.648933, 1.10000, 0.90000, 1.10000, 0.90000
68406,'SIOUX FAL~45',  13.2000,1,  50,   1,   1,1.03919971,  21.682634, 1.10000, 0.90000, 1.10000, 0.90000
68408,'SIOUX FAL~47', 161.0000,1,  50,   1,   1,1.03909147,  21.648227, 1.10000, 0.90000, 1.10000, 0.90000
68409,'SIOUX FAL~48', 161.0000,1,  50,   1,   1,1.03875971,  21.597046, 1.10000, 0.90000, 1.10000, 0.90000
68410,'SIOUX FAL~49',  69.0000,1,  50,   1,   1,1.03416836,  18.467841, 1.10000, 0.90000, 1.10000, 0.90000
68411,'SIOUX FAL~50',  69.0000,1,  50,   1,   1,1.03411376,  18.458822, 1.10000, 0.90000, 1.10000, 0.90000
68412,'SIOUX FAL~51',  69.0000,1,  50,   1,   1,1.03407478,  18.460256, 1.10000, 0.90000, 1.10000, 0.90000
68413,'SIOUX FAL~52',  69.0000,1,  50,   1,   1,1.03401482,  18.451027, 1.10000, 0.90000, 1.10000, 0.90000
68414,'SIOUX FAL~53',  69.0000,1,  50,   1,   1,1.03313053,  18.376931, 1.10000, 0.90000, 1.10000, 0.90000
68415,'SIOUX FAL~54',  69.0000,1,  50,   1,   1,1.03324211,  18.387238, 1.10000, 0.90000, 1.10000, 0.90000
68416,'SIOUX FAL~55', 161.0000,1,  50,   1,   1,1.03385508,  20.200266, 1.10000, 0.90000, 1.10000, 0.90000
68417,'SIOUX FAL~56',  69.0000,1,  50,   1,   1,1.03597236,  18.610746, 1.10000, 0.90000, 1.10000, 0.90000
68418,'SIOUX FAL~57', 161.0000,1,  50,   1,   1,1.03369582,  20.191557, 1.10000, 0.90000, 1.10000, 0.90000
68419,'TEA 1 1     ', 161.0000,1,  50,   1,   1,1.03631246,  20.667908, 1.10000, 0.90000, 1.10000, 0.90000
68420,'TEA 2 1     ',  69.0000,1,  50,   1,   1,1.03397155,  19.149883, 1.10000, 0.90000, 1.10000, 0.90000
68421,'FORT PIERR~1',  69.0000,1,  50,   1,   1,1.01397681,  33.442461, 1.10000, 0.90000, 1.10000, 0.90000
68422,'FORT PIERR~2',  69.0000,1,  50,   1,   1,1.01396525,  33.440323, 1.10000, 0.90000, 1.10000, 0.90000
68423,'FORT PIERR~3', 161.0000,1,  50,   1,   1,1.03562546,  34.544051, 1.10000, 0.90000, 1.10000, 0.90000
68424,'KENNEBEC 1  ',  69.0000,1,  50,   1,   1,1.04692268,  29.348493, 1.10000, 0.90000, 1.10000, 0.90000
68425,'KENNEBEC 2  ',  69.0000,1,  50,   1,   1,1.04691148,  29.347690, 1.10000, 0.90000, 1.10000, 0.90000
68426,'LOWER BRUL~1', 161.0000,1,  50,   1,   1,1.03925502,  33.185437, 1.10000, 0.90000, 1.10000, 0.90000
68427,'PRESHO 1    ', 161.0000,1,  50,   1,   1,1.05170906,  29.623712, 1.10000, 0.90000, 1.10000, 0.90000
68428,'PRESHO 2    ',  69.0000,1,  50,   1,   1,1.05015385,  29.412878, 1.10000, 0.90000, 1.10000, 0.90000
68429,'PRESHO 3    ', 161.0000,1,  50,   1,   1,1.05173826,  29.625894, 1.10000, 0.90000, 1.10000, 0.90000
68430,'RELIANCE 2 1',  69.0000,1,  50,   1,   1,1.04258549,  29.472608, 1.10000, 0.90000, 1.10000, 0.90000
68431,'BRITTON 2 1 ', 161.0000,1,  50,   1,   1,1.04060686,  24.742857, 1.10000, 0.90000, 1.10000, 0.90000
68432,'BRITTON 2 2 ',  69.0000,1,  50,   1,   1,1.04105818,  24.705817, 1.10000, 0.90000, 1.10000, 0.90000
68433,'BRITTON 2 3 ', 161.0000,1,  50,   1,   1,1.04057515,  24.739833, 1.10000, 0.90000, 1.10000, 0.90000
68434,'BRITTON 3 1 ',  69.0000,1,  50,   1,   1,1.04066265,  25.017615, 1.10000, 0.90000, 1.10000, 0.90000
68435,'SISSETON 1 1', 500.0000,1,  50,   1,   1,1.04132700,  24.422000, 1.10000, 0.90000, 1.10000, 0.90000
68436,'SISSETON 1 2', 161.0000,1,  50,   1,   1,1.04242647,  23.551964, 1.10000, 0.90000, 1.10000, 0.90000
68437,'SISSETON 1 3',  69.0000,1,  50,   1,   1,1.03851283,  23.211303, 1.10000, 0.90000, 1.10000, 0.90000
68438,'SISSETON 1 4',  18.0000,1,  50,   1,   1,1.02619791,  21.400893, 1.10000, 0.90000, 1.10000, 0.90000
68440,'SISSETON 1 6', 500.0000,1,  50,   1,   1,1.04247904,  24.462862, 1.10000, 0.90000, 1.10000, 0.90000
68441,'SISSETON 1 8', 161.0000,1,  50,   1,   1,1.04231453,  23.504269, 1.10000, 0.90000, 1.10000, 0.90000
68442,'SISSETON 2 1', 161.0000,1,  50,   1,   1,1.04067981,  23.783117, 1.10000, 0.90000, 1.10000, 0.90000
68443,'SISSETON 2 2', 161.0000,1,  50,   1,   1,1.04065084,  23.779778, 1.10000, 0.90000, 1.10000, 0.90000
68444,'SISSETON 3 1',  69.0000,1,  50,   1,   1,1.03606057,  22.614169, 1.10000, 0.90000, 1.10000, 0.90000
68445,'VEBLEN 1    ',  69.0000,1,  50,   1,   1,1.03551126,  22.218180, 1.10000, 0.90000, 1.10000, 0.90000
68446,'VEBLEN 2    ',  69.0000,1,  50,   1,   1,1.03549182,  22.215989, 1.10000, 0.90000, 1.10000, 0.90000
68447,'CANISTOTA 1 ',  69.0000,1,  50,   1,   1,1.04892707,  22.355003, 1.10000, 0.90000, 1.10000, 0.90000
68448,'CANISTOTA 2 ',  69.0000,1,  50,   1,   1,1.04891765,  22.353481, 1.10000, 0.90000, 1.10000, 0.90000
68449,'HUMBOLDT 1~6',  69.0000,1,  50,   1,   1,1.04065919,  19.563603, 1.10000, 0.90000, 1.10000, 0.90000
68450,'HUMBOLDT 1~7',  69.0000,1,  50,   1,   1,1.04064560,  19.562048, 1.10000, 0.90000, 1.10000, 0.90000
68451,'MONTROSE 1~4', 161.0000,1,  50,   1,   1,1.04276729,  22.937911, 1.10000, 0.90000, 1.10000, 0.90000
68452,'MONTROSE 1~5',  69.0000,1,  50,   1,   1,1.04761481,  21.741913, 1.10000, 0.90000, 1.10000, 0.90000
68453,'MONTROSE 1~6', 161.0000,1,  50,   1,   1,1.04274356,  22.936016, 1.10000, 0.90000, 1.10000, 0.90000
68454,'MONTROSE 1~7',  69.0000,1,  50,   1,   1,1.04033768,  19.806833, 1.10000, 0.90000, 1.10000, 0.90000
68455,'PARKER 5 1  ',  69.0000,1,  50,   1,   1,1.03973424,  21.052269, 1.10000, 0.90000, 1.10000, 0.90000
68456,'PARKER 6 1  ',  69.0000,1,  50,   1,   1,1.04103136,  21.043050, 1.10000, 0.90000, 1.10000, 0.90000
68457,'PARKER 7 1  ',  69.0000,1,  50,   1,   1,1.03646135,  20.503425, 1.10000, 0.90000, 1.10000, 0.90000
68458,'SALEM 48 1  ',  69.0000,1,  50,   1,   1,1.04289925,  20.793568, 1.10000, 0.90000, 1.10000, 0.90000
68459,'SALEM 49 1  ', 161.0000,1,  50,   1,   1,1.04455650,  22.789278, 1.10000, 0.90000, 1.10000, 0.90000
68460,'SALEM 49 2  ',  69.0000,1,  50,   1,   1,1.04641783,  21.820501, 1.10000, 0.90000, 1.10000, 0.90000
68461,'SALEM 49 3  ', 161.0000,1,  50,   1,   1,1.04454625,  22.787745, 1.10000, 0.90000, 1.10000, 0.90000
68462,'PARMELEE 1 1',  69.0000,1,  50,   1,   1,0.99211174,  28.826912, 1.10000, 0.90000, 1.10000, 0.90000
68463,'PARMELEE 2 1', 161.0000,1,  50,   1,   1,1.00209761,  29.265209, 1.10000, 0.90000, 1.10000, 0.90000
68464,'PARMELEE 2 2',  69.0000,1,  50,   1,   1,0.99728680,  28.927951, 1.10000, 0.90000, 1.10000, 0.90000
68465,'PARMELEE 2 3', 161.0000,1,  50,   1,   1,1.00214887,  29.267740, 1.10000, 0.90000, 1.10000, 0.90000
68466,'WHITE RIVE~1', 161.0000,1,  50,   1,   1,0.98961431,  30.661733, 1.10000, 0.90000, 1.10000, 0.90000
68467,'WHITE RIVE~2',  69.0000,1,  50,   1,   1,0.99607253,  30.610446, 1.10000, 0.90000, 1.10000, 0.90000
68468,'WHITE RIVE~3',  13.8000,1,  50,   1,   1,0.99518883,  30.617426, 1.10000, 0.90000, 1.10000, 0.90000
68470,'WHITE RIVE~5', 161.0000,1,  50,   1,   1,0.98960721,  30.660770, 1.10000, 0.90000, 1.10000, 0.90000
68471,'WHITE RIVE~6',  69.0000,1,  50,   1,   1,1.00332177,  30.690666, 1.10000, 0.90000, 1.10000, 0.90000
68472,'WHITE RIVE~7',  69.0000,1,  50,   1,   1,1.00331104,  30.689724, 1.10000, 0.90000, 1.10000, 0.90000
68473,'WHITE RIVE~8',  69.0000,1,  50,   1,   1,1.00458729,  30.865720, 1.10000, 0.90000, 1.10000, 0.90000
68474,'WHITE RIVE~9',  69.0000,1,  50,   1,   1,1.00457978,  30.864720, 1.10000, 0.90000, 1.10000, 0.90000
68475,'WINNER 1 1  ',  69.0000,1,  50,   1,   1,1.00371134,  29.799753, 1.10000, 0.90000, 1.10000, 0.90000
68476,'WINNER 2 1  ',  69.0000,1,  50,   1,   1,1.00651801,  29.689596, 1.10000, 0.90000, 1.10000, 0.90000
68477,'WINNER 3 1  ', 161.0000,1,  50,   1,   1,1.01892209,  31.653897, 1.10000, 0.90000, 1.10000, 0.90000
68478,'WINNER 3 2  ',  69.0000,1,  50,   1,   1,1.00973725,  30.111463, 1.10000, 0.90000, 1.10000, 0.90000
68479,'WINNER 3 3  ', 161.0000,1,  50,   1,   1,1.01902723,  31.664518, 1.10000, 0.90000, 1.10000, 0.90000
68480,'WOOD 1      ',  69.0000,1,  50,   1,   1,1.00077975,  30.426311, 1.10000, 0.90000, 1.10000, 0.90000
68481,'WOOD 2      ',  69.0000,1,  50,   1,   1,1.00077081,  30.425412, 1.10000, 0.90000, 1.10000, 0.90000
68482,'HOWARD 7 1  ',  69.0000,1,  50,   1,   1,1.04497075,  23.006167, 1.10000, 0.90000, 1.10000, 0.90000
68483,'HOWARD 8 1  ', 161.0000,1,  50,   1,   1,1.04449046,  23.161489, 1.10000, 0.90000, 1.10000, 0.90000
68484,'HOWARD 8 2  ',  69.0000,1,  50,   1,   1,1.04575861,  23.011172, 1.10000, 0.90000, 1.10000, 0.90000
68485,'HOWARD 8 3  ', 161.0000,1,  50,   1,   1,1.04452991,  23.162133, 1.10000, 0.90000, 1.10000, 0.90000
68486,'HOWARD 9 1  ',  69.0000,1,  50,   1,   1,1.04544675,  23.083212, 1.10000, 0.90000, 1.10000, 0.90000
68487,'BALTIC 3 1  ',  69.0000,1,  50,   1,   1,1.03631115,  19.428581, 1.10000, 0.90000, 1.10000, 0.90000
68488,'BALTIC 3 2  ',  69.0000,1,  50,   1,   1,1.03629076,  19.427254, 1.10000, 0.90000, 1.10000, 0.90000
68489,'BRANDON 20 1',  69.0000,1,  50,   1,   1,1.03864264,  18.398489, 1.10000, 0.90000, 1.10000, 0.90000
68490,'BRANDON 20 2',  69.0000,1,  50,   1,   1,1.03869081,  18.406605, 1.10000, 0.90000, 1.10000, 0.90000
68491,'BRANDON 21 1',  69.0000,1,  50,   1,   1,1.03446448,  18.376209, 1.10000, 0.90000, 1.10000, 0.90000
68492,'BRANDON 22 1',  69.0000,1,  50,   1,   1,1.04160118,  18.632116, 1.10000, 0.90000, 1.10000, 0.90000
68493,'COLTON 6 1  ',  69.0000,1,  50,   1,   1,1.03835142,  19.417931, 1.10000, 0.90000, 1.10000, 0.90000
68494,'COLTON 7 1  ', 161.0000,1,  50,   1,   1,1.04309511,  23.184240, 1.10000, 0.90000, 1.10000, 0.90000
68495,'COLTON 7 2  ', 161.0000,1,  50,   1,   1,1.04307187,  23.182299, 1.10000, 0.90000, 1.10000, 0.90000
68496,'HARTFORD 2~8',  69.0000,1,  50,   1,   1,1.04022813,  20.543863, 1.10000, 0.90000, 1.10000, 0.90000
68497,'HARTFORD 2~9',  69.0000,1,  50,   1,   1,1.04025364,  20.547328, 1.10000, 0.90000, 1.10000, 0.90000
68498,'HARTFORD ~10',  69.0000,1,  50,   1,   1,1.04066300,  19.777851, 1.10000, 0.90000, 1.10000, 0.90000
68499,'HARTFORD ~11', 161.0000,1,  50,   1,   1,1.03957713,  21.930728, 1.10000, 0.90000, 1.10000, 0.90000
68500,'SIOUX FAL~58',  69.0000,1,  50,   1,   1,1.03678179,  18.135091, 1.10000, 0.90000, 1.10000, 0.90000
68501,'SIOUX FALL~2', 161.0000,1,  50,   1,   1,1.03617978,  20.187732, 1.10000, 0.90000, 1.10000, 0.90000
68502,'SIOUX FALL~3',  69.0000,1,  50,   1,   1,1.03548527,  18.516011, 1.10000, 0.90000, 1.10000, 0.90000
68503,'SIOUX FALL~4',  20.0000,1,  50,   1,   1,1.03564847,  16.910479, 1.10000, 0.90000, 1.10000, 0.90000
68505,'SIOUX FALL~6', 161.0000,1,  50,   1,   1,1.03590572,  20.169055, 1.10000, 0.90000, 1.10000, 0.90000
68506,'SIOUX FALL~7', 161.0000,1,  50,   1,   1,1.03588307,  20.246501, 1.10000, 0.90000, 1.10000, 0.90000
68507,'SIOUX FALL~8', 161.0000,1,  50,   1,   1,1.03568161,  20.227812, 1.10000, 0.90000, 1.10000, 0.90000
68508,'SIOUX FALL~9', 161.0000,1,  50,   1,   1,1.03739893,  20.312129, 1.10000, 0.90000, 1.10000, 0.90000
68509,'SIOUX FAL~10',  69.0000,1,  50,   1,   1,1.03631210,  18.534811, 1.10000, 0.90000, 1.10000, 0.90000
68510,'SIOUX FAL~11', 161.0000,1,  50,   1,   1,1.03635895,  20.488851, 1.10000, 0.90000, 1.10000, 0.90000
68511,'SIOUX FAL~12',  69.0000,1,  50,   1,   1,1.03892040,  18.586649, 1.10000, 0.90000, 1.10000, 0.90000
68512,'SIOUX FAL~13', 161.0000,1,  50,   1,   1,1.03668487,  20.510939, 1.10000, 0.90000, 1.10000, 0.90000
68513,'SIOUX FAL~14', 500.0000,1,  50,   1,   1,1.03876686,  22.802400, 1.10000, 0.90000, 1.10000, 0.90000
68514,'SIOUX FAL~15', 161.0000,1,  50,   1,   1,1.03946877,  21.127928, 1.10000, 0.90000, 1.10000, 0.90000
68515,'SIOUX FAL~16',  69.0000,1,  50,   1,   1,1.03848040,  19.173215, 1.10000, 0.90000, 1.10000, 0.90000
68516,'SIOUX FAL~17', 161.0000,1,  50,   1,   1,1.03907228,  21.050431, 1.10000, 0.90000, 1.10000, 0.90000
68517,'SIOUX FAL~18', 500.0000,1,  50,   1,   1,1.04079282,  22.875569, 1.10000, 0.90000, 1.10000, 0.90000
68518,'SIOUX FAL~19',  69.0000,1,  50,   1,   1,1.03283393,  18.269018, 1.10000, 0.90000, 1.10000, 0.90000
68519,'SIOUX FAL~20',  69.0000,1,  50,   1,   1,1.03407943,  18.429845, 1.10000, 0.90000, 1.10000, 0.90000
68520,'SIOUX FAL~21',  69.0000,1,  50,   1,   1,1.03027296,  19.016922, 1.10000, 0.90000, 1.10000, 0.90000
68521,'SIOUX FAL~22', 161.0000,1,  50,   1,   1,1.03439236,  20.322050, 1.10000, 0.90000, 1.10000, 0.90000
68522,'SIOUX FAL~23', 161.0000,1,  50,   1,   1,1.03447056,  20.335107, 1.10000, 0.90000, 1.10000, 0.90000
68523,'SIOUX FAL~25',  69.0000,1,  50,   1,   1,1.03308296,  18.226899, 1.10000, 0.90000, 1.10000, 0.90000
68524,'SIOUX FAL~26', 161.0000,1,  50,   1,   1,1.03751338,  20.718937, 1.10000, 0.90000, 1.10000, 0.90000
68525,'SIOUX FAL~27',  69.0000,1,  50,   1,   1,1.04406190,  20.250341, 1.10000, 0.90000, 1.10000, 0.90000
68526,'SIOUX FAL~28', 161.0000,1,  50,   1,   1,1.03742528,  20.709779, 1.10000, 0.90000, 1.10000, 0.90000
68527,'SIOUX FAL~29',  69.0000,1,  50,   1,   1,1.03663146,  19.132086, 1.10000, 0.90000, 1.10000, 0.90000
68528,'SIOUX FAL~30', 500.0000,1,  50,   1,   1,1.04592681,  22.602372, 1.10000, 0.90000, 1.10000, 0.90000
68529,'SIOUX FAL~31', 161.0000,1,  50,   1,   1,1.04504490,  21.029878, 1.10000, 0.90000, 1.10000, 0.90000
68530,'SIOUX FAL~32',  69.0000,1,  50,   1,   1,1.04505479,  18.697556, 1.10000, 0.90000, 1.10000, 0.90000
68531,'SIOUX FAL~33', 500.0000,1,  50,   1,   1,1.04481733,  22.726435, 1.10000, 0.90000, 1.10000, 0.90000
68532,'SIOUX FAL~34', 500.0000,1,  50,   1,   1,1.04592681,  22.602372, 1.10000, 0.90000, 1.10000, 0.90000
68533,'SIOUX FAL~35',  69.0000,1,  50,   1,   1,1.03427160,  18.305131, 1.10000, 0.90000, 1.10000, 0.90000
68534,'SIOUX FAL~36',  69.0000,1,  50,   1,   1,1.03490412,  18.387115, 1.10000, 0.90000, 1.10000, 0.90000
68535,'COLMAN 1 1  ',  69.0000,1,  50,   1,   1,1.03383493,  20.339421, 1.10000, 0.90000, 1.10000, 0.90000
68536,'COLMAN 1 2  ',  13.8000,1,  50,   1,   1,1.03383493,  20.339421, 1.10000, 0.90000, 1.10000, 0.90000
68537,'COLMAN 1 3  ',  13.8000,1,  50,   1,   1,1.03383493,  20.339421, 1.10000, 0.90000, 1.10000, 0.90000
68539,'COLMAN 1 5  ',  69.0000,1,  50,   1,   1,1.03386736,  20.342690, 1.10000, 0.90000, 1.10000, 0.90000
68540,'COLMAN 1 7  ',  69.0000,1,  50,   1,   1,1.03383493,  20.339421, 1.10000, 0.90000, 1.10000, 0.90000
68541,'COLMAN 2 1  ',  69.0000,1,  50,   1,   1,1.03287876,  20.779408, 1.10000, 0.90000, 1.10000, 0.90000
68542,'EGAN 1      ',  69.0000,1,  50,   1,   1,1.03780711,  20.683466, 1.10000, 0.90000, 1.10000, 0.90000
68543,'FLANDREAU ~1',  69.0000,1,  50,   1,   1,1.04188931,  21.350758, 1.10000, 0.90000, 1.10000, 0.90000
68544,'FLANDREAU ~2', 161.0000,1,  50,   1,   1,1.04176342,  22.671831, 1.10000, 0.90000, 1.10000, 0.90000
68545,'FLANDREAU ~3',  69.0000,1,  50,   1,   1,1.04330587,  21.703843, 1.10000, 0.90000, 1.10000, 0.90000
68546,'FLANDREAU ~4',  18.0000,1,  50,   1,   1,1.04357886,  21.549998, 1.10000, 0.90000, 1.10000, 0.90000
68548,'FLANDREAU ~6', 161.0000,1,  50,   1,   1,1.04170430,  22.666715, 1.10000, 0.90000, 1.10000, 0.90000
68549,'BISON 1     ', 161.0000,1,  50,   1,   1,1.04174542,  46.700903, 1.10000, 0.90000, 1.10000, 0.90000
68550,'BISON 2     ',  69.0000,1,  50,   1,   1,1.03701782,  47.729061, 1.10000, 0.90000, 1.10000, 0.90000
68551,'BISON 3     ', 161.0000,1,  50,   1,   1,1.04175007,  46.693816, 1.10000, 0.90000, 1.10000, 0.90000
68552,'LODGEPOLE ~2',  69.0000,1,  50,   1,   1,1.03264725,  51.779053, 1.10000, 0.90000, 1.10000, 0.90000
68553,'HOVEN 1     ',  69.0000,1,  50,   1,   1,1.02621055,  32.593410, 1.10000, 0.90000, 1.10000, 0.90000
68554,'HOVEN 2     ',  69.0000,1,  50,   1,   1,1.02618802,  32.591556, 1.10000, 0.90000, 1.10000, 0.90000
68555,'NEW EFFING~1',  69.0000,1,  50,   1,   1,1.03383124,  20.396617, 1.10000, 0.90000, 1.10000, 0.90000
68556,'PEEVER 1    ',  69.0000,1,  50,   1,   1,1.04024565,  23.929759, 1.10000, 0.90000, 1.10000, 0.90000
68557,'PEEVER 2    ',  69.0000,1,  50,   1,   1,1.04023933,  23.928864, 1.10000, 0.90000, 1.10000, 0.90000
68558,'ROSHOLT 2 1 ',  69.0000,1,  50,   1,   1,1.03562176,  19.489076, 1.10000, 0.90000, 1.10000, 0.90000
68559,'ROSHOLT 3 1 ', 161.0000,1,  50,   1,   1,1.04047561,  20.476842, 1.10000, 0.90000, 1.10000, 0.90000
68560,'WILMOT 2 1  ',  69.0000,1,  50,   1,   1,1.03709531,  22.235449, 1.10000, 0.90000, 1.10000, 0.90000
68561,'WILMOT 3 1  ',  69.0000,1,  50,   1,   1,1.04173613,  22.910947, 1.10000, 0.90000, 1.10000, 0.90000
68562,'ARTESIAN 1  ',  69.0000,1,  50,   1,   1,1.04823005,  25.769814, 1.10000, 0.90000, 1.10000, 0.90000
68563,'DOLAND 1    ',  69.0000,1,  50,   1,   1,1.04553580,  26.425102, 1.10000, 0.90000, 1.10000, 0.90000
68564,'FRANKFORT~19',  69.0000,1,  50,   1,   1,1.04426754,  27.482002, 1.10000, 0.90000, 1.10000, 0.90000
68565,'FRANKFORT~20',  69.0000,1,  50,   1,   1,1.04428339,  27.483220, 1.10000, 0.90000, 1.10000, 0.90000
68566,'MISSION 4 1 ', 161.0000,1,  50,   1,   1,0.98521829,  30.602652, 1.10000, 0.90000, 1.10000, 0.90000
68567,'MISSION 4 2 ',  69.0000,1,  50,   1,   1,0.98603255,  29.294620, 1.10000, 0.90000, 1.10000, 0.90000
68568,'MISSION 4 3 ',  13.8000,1,  50,   1,   1,0.98521012,  30.621999, 1.10000, 0.90000, 1.10000, 0.90000
68570,'MISSION 4 5 ', 161.0000,1,  50,   1,   1,0.98523873,  30.612402, 1.10000, 0.90000, 1.10000, 0.90000
68571,'MISSION 5 1 ',  69.0000,1,  50,   1,   1,0.98532915,  29.059282, 1.10000, 0.90000, 1.10000, 0.90000
68572,'ROSEBUD 1 1 ', 500.0000,1,  50,   1,   1,0.97630757,  30.888991, 1.10000, 0.90000, 1.10000, 0.90000
68573,'ROSEBUD 1 2 ', 161.0000,1,  50,   1,   1,0.98511422,  30.794103, 1.10000, 0.90000, 1.10000, 0.90000
68574,'ROSEBUD 1 3 ', 500.0000,1,  50,   1,   1,0.97682923,  30.888004, 1.10000, 0.90000, 1.10000, 0.90000
68575,'ROSEBUD 2 1 ',  69.0000,1,  50,   1,   1,0.98648769,  28.693713, 1.10000, 0.90000, 1.10000, 0.90000
68576,'SAINT FRA~16',  69.0000,1,  50,   1,   1,0.98817545,  28.581813, 1.10000, 0.90000, 1.10000, 0.90000
68577,'SAINT FRA~17',  69.0000,1,  50,   1,   1,0.98894215,  28.280311, 1.10000, 0.90000, 1.10000, 0.90000
68578,'SAINT FRA~18',  18.0000,1,  50,   1,   1,0.98894215,  28.280311, 1.10000, 0.90000, 1.10000, 0.90000
68579,'SAINT FRA~19',  18.0000,1,  50,   1,   1,0.98894215,  28.280311, 1.10000, 0.90000, 1.10000, 0.90000
68581,'SAINT FRA~21',  69.0000,1,  50,   1,   1,0.98893183,  28.278928, 1.10000, 0.90000, 1.10000, 0.90000
68582,'SAINT FRA~22',  69.0000,1,  50,   1,   1,0.98895192,  28.281740, 1.10000, 0.90000, 1.10000, 0.90000
68583,'SAINT FRA~23', 161.0000,1,  50,   1,   1,0.99257982,  30.544285, 1.10000, 0.90000, 1.10000, 0.90000
68584,'COLOME 1 1  ',  69.0000,1,  50,   1,   1,1.01323092,  29.560854, 1.10000, 0.90000, 1.10000, 0.90000
68585,'COLOME 1 2  ',  69.0000,1,  50,   1,   1,1.01323736,  29.561366, 1.10000, 0.90000, 1.10000, 0.90000
68586,'COLOME 2 1  ',  69.0000,1,  50,   1,   1,1.02612054,  28.464438, 1.10000, 0.90000, 1.10000, 0.90000
68587,'HAMILL 1    ',  69.0000,1,  50,   1,   1,1.02689385,  29.488782, 1.10000, 0.90000, 1.10000, 0.90000
68588,'VIBORG 1 1  ',  69.0000,1,  50,   1,   1,1.04252636,  21.068729, 1.10000, 0.90000, 1.10000, 0.90000
68589,'VIBORG 1 2  ',  69.0000,1,  50,   1,   1,1.04250908,  21.067225, 1.10000, 0.90000, 1.10000, 0.90000
68590,'VIBORG 2 1  ', 161.0000,1,  50,   1,   1,1.04138875,  21.726673, 1.10000, 0.90000, 1.10000, 0.90000
68591,'VIBORG 2 2  ',  69.0000,1,  50,   1,   1,1.04488122,  21.244607, 1.10000, 0.90000, 1.10000, 0.90000
68592,'VIBORG 2 3  ', 161.0000,1,  50,   1,   1,1.04137540,  21.724600, 1.10000, 0.90000, 1.10000, 0.90000
68593,'ELK POINT ~1', 161.0000,1,  50,   1,   1,1.03926277,  19.362184, 1.10000, 0.90000, 1.10000, 0.90000
68594,'ELK POINT ~2',  69.0000,1,  50,   1,   1,1.03615975,  18.093139, 1.10000, 0.90000, 1.10000, 0.90000
68595,'ELK POINT ~3',  69.0000,1,  50,   1,   1,1.03897393,  18.099327, 1.10000, 0.90000, 1.10000, 0.90000
68596,'ELK POINT ~4',  69.0000,1,  50,   1,   1,1.03899539,  18.101188, 1.10000, 0.90000, 1.10000, 0.90000
68597,'JEFFERSON~23',  69.0000,1,  50,   1,   1,1.04034710,  18.004355, 1.10000, 0.90000, 1.10000, 0.90000
68598,'JEFFERSON~24',  69.0000,1,  50,   1,   1,1.04032838,  18.001749, 1.10000, 0.90000, 1.10000, 0.90000
68599,'JEFFERSON~25',  69.0000,1,  50,   1,   1,1.03683126,  18.359296, 1.10000, 0.90000, 1.10000, 0.90000
68600,'NORTH SIOU~1', 161.0000,1,  50,   1,   1,1.03879642,  19.545911, 1.10000, 0.90000, 1.10000, 0.90000
68601,'NORTH SIOU~2',  69.0000,1,  50,   1,   1,1.03615952,  18.515588, 1.10000, 0.90000, 1.10000, 0.90000
68602,'NORTH SIOU~3', 161.0000,1,  50,   1,   1,1.03888357,  19.558407, 1.10000, 0.90000, 1.10000, 0.90000
68603,'NORTH SIOU~4',  69.0000,1,  50,   1,   1,1.03574288,  18.300370, 1.10000, 0.90000, 1.10000, 0.90000
68604,'NORTH SIOU~5',  69.0000,1,  50,   1,   1,1.03578591,  18.304458, 1.10000, 0.90000, 1.10000, 0.90000
68605,'NORTH SIOU~6', 161.0000,1,  50,   1,   1,1.03895426,  19.723337, 1.10000, 0.90000, 1.10000, 0.90000
68606,'NORTH SIOU~7',  69.0000,1,  50,   1,   1,1.03943825,  18.436873, 1.10000, 0.90000, 1.10000, 0.90000
68607,'NORTH SIOU~8', 161.0000,1,  50,   1,   1,1.03888369,  19.719685, 1.10000, 0.90000, 1.10000, 0.90000
68608,'SELBY 1     ', 500.0000,1,  50,   1,   1,1.03823912,  31.656708, 1.10000, 0.90000, 1.10000, 0.90000
68609,'SELBY 2     ', 161.0000,1,  50,   1,   1,1.03811729,  32.215393, 1.10000, 0.90000, 1.10000, 0.90000
68610,'SELBY 3     ',  13.8000,1,  50,   1,   1,1.03809071,  32.638923, 1.10000, 0.90000, 1.10000, 0.90000
68612,'SELBY 5     ', 500.0000,1,  50,   1,   1,1.03819907,  31.654256, 1.10000, 0.90000, 1.10000, 0.90000
68613,'SELBY 7     ', 500.0000,1,  50,   1,   1,1.03880465,  31.591609, 1.10000, 0.90000, 1.10000, 0.90000
68614,'MISSION HI~1',  69.0000,1,  50,   1,   1,1.04512477,  22.582678, 1.10000, 0.90000, 1.10000, 0.90000
68615,'CHERRY CRE~1',  69.0000,1,  50,   1,   1,1.02464569,  36.489271, 1.10000, 0.90000, 1.10000, 0.90000
68616,'DUPREE 1    ', 161.0000,1,  50,   1,   1,1.03715503,  40.274142, 1.10000, 0.90000, 1.10000, 0.90000
68617,'DUPREE 2    ',  69.0000,1,  50,   1,   1,1.03276372,  39.737142, 1.10000, 0.90000, 1.10000, 0.90000
68618,'DUPREE 3    ', 161.0000,1,  50,   1,   1,1.03713155,  40.271338, 1.10000, 0.90000, 1.10000, 0.90000
68619,'CLARK 6 1   ', 161.0000,2,  50,   1,   1,1.05325425,  25.639238, 1.10000, 0.90000, 1.10000, 0.90000
68620,'CLARK 6 2   ',  69.0000,1,  50,   1,   1,1.04853475,  25.622522, 1.10000, 0.90000, 1.10000, 0.90000
68621,'CLARK 6 3   ', 161.0000,1,  50,   1,   1,1.05328965,  25.638963, 1.10000, 0.90000, 1.10000, 0.90000
68622,'CLARK 6 5   ', 161.0000,1,  50,   1,   1,1.05325425,  25.639238, 1.10000, 0.90000, 1.10000, 0.90000
68623,'REE HEIGHT~1', 161.0000,1,  50,   1,   1,1.04561245,  33.455868, 1.10000, 0.90000, 1.10000, 0.90000
68624,'REE HEIGHT~2',  69.0000,1,  50,   1,   1,1.04731297,  32.022635, 1.10000, 0.90000, 1.10000, 0.90000
68625,'REE HEIGHT~3',  13.8000,1,  50,   1,   1,1.04881644,  31.066238, 1.10000, 0.90000, 1.10000, 0.90000
68627,'REE HEIGHT~5',  13.8000,2,  50,   1,   1,1.04731297,  32.022635, 1.10000, 0.90000, 1.10000, 0.90000
68628,'REE HEIGHT~6', 161.0000,1,  50,   1,   1,1.04563916,  33.468255, 1.10000, 0.90000, 1.10000, 0.90000
68629,'REE HEIGHT~7', 161.0000,1,  50,   1,   1,1.04561245,  33.455868, 1.10000, 0.90000, 1.10000, 0.90000
68630,'ABERDEEN ~11', 161.0000,1,  50,   1,   1,1.04251266,  28.503679, 1.10000, 0.90000, 1.10000, 0.90000
68631,'ABERDEEN ~12',  69.0000,1,  50,   1,   1,1.03976655,  28.585995, 1.10000, 0.90000, 1.10000, 0.90000
68632,'ABERDEEN ~13',  22.0000,2,  50,   1,   1,1.04499996,  32.002687, 1.10000, 0.90000, 1.10000, 0.90000
68633,'ABERDEEN ~14', 161.0000,1,  50,   1,   1,1.04254830,  28.502142, 1.10000, 0.90000, 1.10000, 0.90000
68634,'ABERDEEN ~15', 161.0000,1,  50,   1,   1,1.04251266,  28.503679, 1.10000, 0.90000, 1.10000, 0.90000
68635,'WHITE 3 1   ', 500.0000,1,  50,   1,   1,1.04051566,  22.846213, 1.10000, 0.90000, 1.10000, 0.90000
68636,'WHITE 3 2   ', 161.0000,1,  50,   1,   1,1.04320955,  22.837308, 1.10000, 0.90000, 1.10000, 0.90000
68637,'WHITE 3 3   ',  69.0000,1,  50,   1,   1,1.04597378,  23.030392, 1.10000, 0.90000, 1.10000, 0.90000
68638,'WHITE 3 4   ',  13.8000,2,  50,   1,   1,1.01046872,  24.363946, 1.10000, 0.90000, 1.10000, 0.90000
68639,'WHITE 3 5   ',  13.8000,2,  50,   1,   1,1.04051566,  22.846213, 1.10000, 0.90000, 1.10000, 0.90000
68640,'WHITE 3 6   ', 500.0000,1,  50,   1,   1,1.04094863,  22.741316, 1.10000, 0.90000, 1.10000, 0.90000
68641,'WHITE 3 8   ', 161.0000,1,  50,   1,   1,1.04334211,  22.832704, 1.10000, 0.90000, 1.10000, 0.90000
68642,'HURON 7 1   ', 500.0000,1,  50,   1,   1,1.04347634,  30.824589, 1.10000, 0.90000, 1.10000, 0.90000
68643,'HURON 7 2   ', 161.0000,2,  50,   1,   1,1.05050004,  30.410000, 1.10000, 0.90000, 1.10000, 0.90000
68644,'HURON 7 3   ',  69.0000,1,  50,   1,   1,1.05017400,  28.632221, 1.10000, 0.90000, 1.10000, 0.90000
68645,'HURON 7 4   ',  13.8000,1,  50,   1,   1,1.05017400,  28.632221, 1.10000, 0.90000, 1.10000, 0.90000
68646,'HURON 7 5   ',  13.8000,1,  50,   1,   1,1.05017400,  28.632221, 1.10000, 0.90000, 1.10000, 0.90000
68648,'HURON 7 7   ', 161.0000,1,  50,   1,   1,1.05039370,  30.360058, 1.10000, 0.90000, 1.10000, 0.90000
68649,'HURON 7 9   ', 500.0000,1,  50,   1,   1,1.04363823,  30.853085, 1.10000, 0.90000, 1.10000, 0.90000
68650,'CONDE 3 1   ', 500.0000,2,  50,   1,   1,1.04173827,  27.416104, 1.10000, 0.90000, 1.10000, 0.90000
68651,'CONDE 3 2   ', 161.0000,1,  50,   1,   1,1.04318118,  27.261476, 1.10000, 0.90000, 1.10000, 0.90000
68652,'CONDE 3 3   ',  69.0000,1,  50,   1,   1,1.04652965,  26.659164, 1.10000, 0.90000, 1.10000, 0.90000
68653,'CONDE 3 4   ',  13.8000,1,  50,   1,   1,1.05133736,  25.834673, 1.10000, 0.90000, 1.10000, 0.90000
68655,'CONDE 3 6   ', 500.0000,1,  50,   1,   1,1.04119718,  27.374717, 1.10000, 0.90000, 1.10000, 0.90000
68656,'CONDE 3 8   ', 161.0000,1,  50,   1,   1,1.04326022,  27.249566, 1.10000, 0.90000, 1.10000, 0.90000
68657,'ABERDEEN ~16', 500.0000,2,  50,   1,   1,1.04660499,  28.056421, 1.10000, 0.90000, 1.10000, 0.90000
68658,'ABERDEEN ~17', 161.0000,1,  50,   1,   1,1.04232550,  28.355476, 1.10000, 0.90000, 1.10000, 0.90000
68659,'ABERDEEN ~18',  69.0000,1,  50,   1,   1,1.03857434,  28.447063, 1.10000, 0.90000, 1.10000, 0.90000
68660,'ABERDEEN ~19',  13.8000,1,  50,   1,   1,1.03472435,  28.541825, 1.10000, 0.90000, 1.10000, 0.90000
68662,'ABERDEEN ~21', 161.0000,1,  50,   1,   1,1.04203582,  28.386509, 1.10000, 0.90000, 1.10000, 0.90000
68663,'ABERDEEN ~22', 500.0000,1,  50,   1,   1,1.04623675,  27.979151, 1.10000, 0.90000, 1.10000, 0.90000
68664,'HIGHMORE 2 1', 500.0000,1,  50,   1,   1,1.03974438,  34.804882, 1.10000, 0.90000, 1.10000, 0.90000
68665,'HIGHMORE 2 2', 161.0000,1,  50,   1,   1,1.04302359,  34.362569, 1.10000, 0.90000, 1.10000, 0.90000
68666,'HIGHMORE 2 3',  69.0000,1,  50,   1,   1,1.04528141,  33.546833, 1.10000, 0.90000, 1.10000, 0.90000
68667,'HIGHMORE 2 4',  13.2000,2,  50,   1,   1,1.01580906,  35.165335, 1.10000, 0.90000, 1.10000, 0.90000
68668,'HIGHMORE 2 5', 500.0000,1,  50,   1,   1,1.04097080,  34.799582, 1.10000, 0.90000, 1.10000, 0.90000
68669,'HIGHMORE 2 7', 500.0000,1,  50,   1,   1,1.03974438,  34.804882, 1.10000, 0.90000, 1.10000, 0.90000
68670,'BIG STONE ~3', 500.0000,1,  50,   1,   1,1.04299998,  23.225566, 1.10000, 0.90000, 1.10000, 0.90000
68671,'BIG STONE ~4', 161.0000,1,  50,   1,   1,1.04314566,  22.198265, 1.10000, 0.90000, 1.10000, 0.90000
68672,'BIG STONE ~5',  24.0000,2,  50,   1,   1,1.02761006,  24.719710, 1.10000, 0.90000, 1.10000, 0.90000
68673,'BIG STONE ~6', 500.0000,1,  50,   1,   1,1.04311275,  23.151891, 1.10000, 0.90000, 1.10000, 0.90000
68674,'BIG STONE ~7', 500.0000,1,  50,   1,   1,1.04299998,  23.225566, 1.10000, 0.90000, 1.10000, 0.90000
68675,'PICKSTOWN 1 ', 500.0000,1,  50,   1,   1,1.04589903,  27.717439, 1.10000, 0.90000, 1.10000, 0.90000
68676,'PICKSTOWN 2 ', 161.0000,1,  50,   1,   1,1.04712677,  26.987114, 1.10000, 0.90000, 1.10000, 0.90000
68677,'PICKSTOWN 3 ',  69.0000,1,  50,   1,   1,1.04669261,  26.290300, 1.10000, 0.90000, 1.10000, 0.90000
68678,'PICKSTOWN 4 ',  18.0000,2,  50,   1,   1,1.04589903,  27.717439, 1.10000, 0.90000, 1.10000, 0.90000
68679,'PICKSTOWN 5 ',  13.8000,2,  50,   1,   1,1.04526043,  28.536520, 1.10000, 0.90000, 1.10000, 0.90000
68680,'PICKSTOWN 6 ',  18.0000,2,  50,   1,   1,1.04589903,  27.717439, 1.10000, 0.90000, 1.10000, 0.90000
68681,'PICKSTOWN 7 ',  13.8000,2,  50,   1,   1,1.04589903,  27.717439, 1.10000, 0.90000, 1.10000, 0.90000
68682,'PICKSTOWN 8 ',  13.8000,2,  50,   1,   1,1.04552209,  28.284350, 1.10000, 0.90000, 1.10000, 0.90000
68683,'PICKSTOWN 9 ',  13.8000,2,  50,   1,   1,1.04589903,  27.717439, 1.10000, 0.90000, 1.10000, 0.90000
68684,'PICKSTOWN 10', 500.0000,1,  50,   1,   1,1.04582167,  27.705935, 1.10000, 0.90000, 1.10000, 0.90000
68685,'PICKSTOWN 12', 500.0000,1,  50,   1,   1,1.04589903,  27.717439, 1.10000, 0.90000, 1.10000, 0.90000
68686,'WATERTOWN~50', 500.0000,2,  50,   1,   1,1.03941000,  26.136731, 1.10000, 0.90000, 1.10000, 0.90000
68687,'WATERTOWN~52', 161.0000,2,  50,   1,   1,1.04384041,  24.381199, 1.10000, 0.90000, 1.10000, 0.90000
68688,'WATERTOWN~53',  24.0000,2,  50,   1,   1,1.03952646,  26.149772, 1.10000, 0.90000, 1.10000, 0.90000
68689,'WATERTOWN~54',  24.0000,2,  50,   1,   1,1.03940916,  26.136499, 1.10000, 0.90000, 1.10000, 0.90000
68691,'WATERTOWN~56',  13.8000,2,  50,   1,   1,1.03941000,  26.136731, 1.10000, 0.90000, 1.10000, 0.90000
68692,'WATERTOWN~57',  13.8000,2,  50,   1,   1,1.03941000,  26.136731, 1.10000, 0.90000, 1.10000, 0.90000
68694,'WATERTOWN~59', 500.0000,1,  50,   1,   1,1.03906167,  26.248861, 1.10000, 0.90000, 1.10000, 0.90000
