2021155,'BURLINGAME~2', 138.0000,1, 204,   1,   1,1.00801742, -75.250482, 1.10000, 0.90000, 1.10000, 0.90000
2021156,'BURLINGAME~4', 138.0000,1, 204,   1,   1,1.00928342, -70.531655, 1.10000, 0.90000, 1.10000, 0.90000
2021157,'BURLINGAME~5', 138.0000,1, 204,   1,   1,1.00941443, -70.507660, 1.10000, 0.90000, 1.10000, 0.90000
2021158,'SAN MATEO ~1', 138.0000,1, 204,   1,   1,1.00133502, -72.622027, 1.10000, 0.90000, 1.10000, 0.90000
2021159,'SAN MATEO ~2', 138.0000,1, 204,   1,   1,1.00111318, -72.648890, 1.10000, 0.90000, 1.10000, 0.90000
2021160,'RICHMOND 3 1', 345.0000,1, 204,   1,   1,1.00806296, -63.796788, 1.10000, 0.90000, 1.10000, 0.90000
2021161,'RICHMOND 3 2', 138.0000,1, 204,   1,   1,1.00211787, -67.035684, 1.10000, 0.90000, 1.10000, 0.90000
2021162,'RICHMOND 3 3',  13.8000,1, 204,   1,   1,1.00226974, -66.923116, 1.10000, 0.90000, 1.10000, 0.90000
2021164,'RICHMOND 3 5', 345.0000,1, 204,   1,   1,1.00916445, -63.631600, 1.10000, 0.90000, 1.10000, 0.90000
2021165,'RICHMOND 4 1', 138.0000,1, 204,   1,   1,1.00248098, -67.917168, 1.10000, 0.90000, 1.10000, 0.90000
2021166,'SAN PABLO ~1', 345.0000,1, 204,   1,   1,1.01310861, -64.755268, 1.10000, 0.90000, 1.10000, 0.90000
2021167,'SAN PABLO ~2', 138.0000,1, 204,   1,   1,1.01838267, -66.389623, 1.10000, 0.90000, 1.10000, 0.90000
2021168,'SAN PABLO ~3', 138.0000,1, 204,   1,   1,1.01211011, -66.249591, 1.10000, 0.90000, 1.10000, 0.90000
2021169,'SAN PABLO ~4', 138.0000,1, 204,   1,   1,1.01190460, -66.284923, 1.10000, 0.90000, 1.10000, 0.90000
2021170,'SAN PABLO ~5', 138.0000,1, 204,   1,   1,1.01231098, -66.218944, 1.10000, 0.90000, 1.10000, 0.90000
2021171,'RICHMOND 5 1', 138.0000,1, 204,   1,   1,1.01179743, -66.555071, 1.10000, 0.90000, 1.10000, 0.90000
2021172,'RICHMOND 5 2', 138.0000,1, 204,   1,   1,1.01170635, -66.570712, 1.10000, 0.90000, 1.10000, 0.90000
2021173,'RICHMOND 5 3', 138.0000,1, 204,   1,   1,1.01187134, -66.539464, 1.10000, 0.90000, 1.10000, 0.90000
2021174,'RICHMOND 5 4', 138.0000,1, 204,   1,   1,1.01179743, -66.555071, 1.10000, 0.90000, 1.10000, 0.90000
2021175,'RICHMOND 5 5', 138.0000,1, 204,   1,   1,1.01179743, -66.555071, 1.10000, 0.90000, 1.10000, 0.90000
2021176,'SAN MATEO ~3', 138.0000,1, 204,   1,   1,1.01056802, -70.417796, 1.10000, 0.90000, 1.10000, 0.90000
2021177,'NAPA 1 1    ', 138.0000,1, 204,   1,   1,1.02286232, -66.521856, 1.10000, 0.90000, 1.10000, 0.90000
2021178,'NAPA 2 1    ', 138.0000,1, 204,   1,   1,1.02016771, -65.481160, 1.10000, 0.90000, 1.10000, 0.90000
2021179,'SAN MATEO ~4', 138.0000,1, 204,   1,   1,1.02344882, -65.937861, 1.10000, 0.90000, 1.10000, 0.90000
2021180,'SAN MATEO ~5', 138.0000,1, 204,   1,   1,0.99707168, -72.279473, 1.10000, 0.90000, 1.10000, 0.90000
2021181,'OAKLAND 1 1 ', 345.0000,1, 204,   1,   1,0.99919480, -64.774604, 1.10000, 0.90000, 1.10000, 0.90000
2021182,'OAKLAND 1 2 ', 138.0000,1, 204,   1,   1,1.02752447, -68.972084, 1.10000, 0.90000, 1.10000, 0.90000
2021183,'BELMONT 1   ', 138.0000,1, 204,   1,   1,0.99319673, -72.392417, 1.10000, 0.90000, 1.10000, 0.90000
2021184,'BELMONT 2   ', 138.0000,1, 204,   1,   1,0.99304694, -72.406173, 1.10000, 0.90000, 1.10000, 0.90000
2021185,'EL CERRITO 1', 138.0000,1, 204,   1,   1,1.00206578, -67.713321, 1.10000, 0.90000, 1.10000, 0.90000
2021186,'EL CERRITO 2', 138.0000,1, 204,   1,   1,1.00178039, -67.738025, 1.10000, 0.90000, 1.10000, 0.90000
2021187,'REDWOOD CI~1', 138.0000,1, 204,   1,   1,0.99091333, -70.913292, 1.10000, 0.90000, 1.10000, 0.90000
2021188,'REDWOOD CI~2', 138.0000,1, 204,   1,   1,0.99171215, -70.806843, 1.10000, 0.90000, 1.10000, 0.90000
2021189,'ALBANY 4 1  ', 138.0000,1, 204,   1,   1,1.00906920, -66.658357, 1.10000, 0.90000, 1.10000, 0.90000
2021190,'EMERYVILLE 1', 138.0000,1, 204,   1,   1,1.00103855, -67.134947, 1.10000, 0.90000, 1.10000, 0.90000
2021191,'BERKELEY 1 1', 138.0000,1, 204,   1,   1,1.00820458, -67.464012, 1.10000, 0.90000, 1.10000, 0.90000
2021192,'EL SOBRANT~1', 138.0000,1, 204,   1,   1,1.00715125, -66.809393, 1.10000, 0.90000, 1.10000, 0.90000
2021193,'PINOLE 1    ', 138.0000,1, 204,   1,   1,1.00858319, -66.782024, 1.10000, 0.90000, 1.10000, 0.90000
2021194,'PINOLE 2    ', 138.0000,1, 204,   1,   1,1.00835288, -66.812747, 1.10000, 0.90000, 1.10000, 0.90000
2021195,'BERKELEY 2 1', 138.0000,1, 204,   1,   1,1.00892377, -67.120167, 1.10000, 0.90000, 1.10000, 0.90000
2021196,'ALAMEDA 1 1 ', 138.0000,1, 204,   1,   1,1.01079309, -66.450248, 1.10000, 0.90000, 1.10000, 0.90000
2021197,'ALAMEDA 2 1 ', 138.0000,1, 204,   1,   1,1.01027930, -66.380273, 1.10000, 0.90000, 1.10000, 0.90000
2021198,'BERKELEY 3 1', 138.0000,1, 204,   1,   1,1.01030874, -66.790746, 1.10000, 0.90000, 1.10000, 0.90000
2021199,'SAN CARLOS~1', 138.0000,1, 204,   1,   1,0.99384040, -71.785999, 1.10000, 0.90000, 1.10000, 0.90000
2021200,'SAN CARLOS~2', 138.0000,1, 204,   1,   1,0.99399894, -71.771949, 1.10000, 0.90000, 1.10000, 0.90000
2021201,'SAN CARLOS~3', 138.0000,1, 204,   1,   1,0.99109602, -71.317277, 1.10000, 0.90000, 1.10000, 0.90000
2021202,'SAN CARLOS~4', 138.0000,1, 204,   1,   1,0.99097133, -71.332372, 1.10000, 0.90000, 1.10000, 0.90000
2021203,'SAN MATEO ~6', 138.0000,1, 204,   1,   1,0.99336463, -72.383176, 1.10000, 0.90000, 1.10000, 0.90000
2021204,'SAN MATEO ~7', 138.0000,1, 204,   1,   1,0.99312431, -72.416889, 1.10000, 0.90000, 1.10000, 0.90000
2021205,'AMERICAN C~1', 138.0000,1, 204,   1,   1,1.01517999, -65.641861, 1.10000, 0.90000, 1.10000, 0.90000
2021206,'OAKLAND 2 1 ', 138.0000,1, 204,   1,   1,1.00827599, -66.821394, 1.10000, 0.90000, 1.10000, 0.90000
2021207,'OAKLAND 2 2 ', 138.0000,1, 204,   1,   1,1.00811660, -66.845231, 1.10000, 0.90000, 1.10000, 0.90000
2021208,'HERCULES 1  ', 138.0000,1, 204,   1,   1,1.00979745, -66.363962, 1.10000, 0.90000, 1.10000, 0.90000
2021209,'HERCULES 2  ', 138.0000,1, 204,   1,   1,1.00954521, -66.386584, 1.10000, 0.90000, 1.10000, 0.90000
2021210,'BERKELEY 4 1', 138.0000,1, 204,   1,   1,1.00674438, -67.056919, 1.10000, 0.90000, 1.10000, 0.90000
2021211,'VALLEJO 1 1 ', 138.0000,1, 204,   1,   1,1.01219392, -65.864873, 1.10000, 0.90000, 1.10000, 0.90000
2021212,'VALLEJO 2 1 ', 138.0000,1, 204,   1,   1,1.01245546, -65.944582, 1.10000, 0.90000, 1.10000, 0.90000
2021213,'VALLEJO 2 2 ', 138.0000,1, 204,   1,   1,1.01254189, -65.923449, 1.10000, 0.90000, 1.10000, 0.90000
2021214,'REDWOOD CI~3', 138.0000,1, 204,   1,   1,0.98944306, -71.689310, 1.10000, 0.90000, 1.10000, 0.90000
2021215,'ALAMEDA 3 1 ', 138.0000,1, 204,   1,   1,1.02166080, -65.736637, 1.10000, 0.90000, 1.10000, 0.90000
2021216,'ALAMEDA 3 2 ', 138.0000,1, 204,   1,   1,1.02155423, -65.751301, 1.10000, 0.90000, 1.10000, 0.90000
2021217,'OAKLAND 3 1 ', 138.0000,1, 204,   1,   1,1.01009679, -66.734923, 1.10000, 0.90000, 1.10000, 0.90000
2021218,'OAKLAND 4 1 ', 138.0000,1, 204,   1,   1,1.00281262, -67.258089, 1.10000, 0.90000, 1.10000, 0.90000
2021219,'OAKLAND 5 1 ', 138.0000,1, 204,   1,   1,1.01054478, -66.302477, 1.10000, 0.90000, 1.10000, 0.90000
2021220,'OAKLAND 6 1 ', 138.0000,1, 204,   1,   1,1.01101708, -66.395121, 1.10000, 0.90000, 1.10000, 0.90000
2021221,'NAPA 3 1    ', 345.0000,1, 204,   1,   1,1.01798272, -62.408306, 1.10000, 0.90000, 1.10000, 0.90000
2021222,'NAPA 3 2    ', 138.0000,1, 204,   1,   1,1.01326621, -64.181826, 1.10000, 0.90000, 1.10000, 0.90000
2021223,'NAPA 4 1    ', 138.0000,1, 204,   1,   1,1.01078677, -65.723564, 1.10000, 0.90000, 1.10000, 0.90000
2021224,'BERKELEY 5 1', 138.0000,1, 204,   1,   1,1.01129675, -66.756814, 1.10000, 0.90000, 1.10000, 0.90000
2021225,'OAKLAND 7 1 ', 138.0000,1, 204,   1,   1,1.00382984, -67.352195, 1.10000, 0.90000, 1.10000, 0.90000
2021226,'OAKLAND 7 2 ', 138.0000,1, 204,   1,   1,1.00374722, -67.370602, 1.10000, 0.90000, 1.10000, 0.90000
2021227,'OAKLAND 7 3 ', 138.0000,1, 204,   1,   1,1.00393450, -67.333760, 1.10000, 0.90000, 1.10000, 0.90000
2021228,'REDWOOD CI~4', 138.0000,1, 204,   1,   1,1.02282524, -66.045320, 1.10000, 0.90000, 1.10000, 0.90000
2021229,'REDWOOD CI~5', 138.0000,1, 204,   1,   1,1.02245748, -66.061637, 1.10000, 0.90000, 1.10000, 0.90000
2021230,'REDWOOD CI~6', 138.0000,1, 204,   1,   1,1.02276468, -66.052225, 1.10000, 0.90000, 1.10000, 0.90000
2021231,'REDWOOD CI~7', 138.0000,1, 204,   1,   1,1.02325356, -66.023204, 1.10000, 0.90000, 1.10000, 0.90000
2021232,'REDWOOD CI~8', 345.0000,1, 204,   1,   1,0.99355578, -67.498518, 1.10000, 0.90000, 1.10000, 0.90000
2021233,'REDWOOD CI~9', 138.0000,1, 204,   1,   1,0.99644756, -71.909256, 1.10000, 0.90000, 1.10000, 0.90000
2021234,'REDWOOD C~10', 345.0000,1, 204,   1,   1,0.99321210, -67.539670, 1.10000, 0.90000, 1.10000, 0.90000
2021235,'VALLEJO 3 1 ', 138.0000,1, 204,   1,   1,1.01622403, -65.820532, 1.10000, 0.90000, 1.10000, 0.90000
2021236,'VALLEJO 3 2 ', 138.0000,1, 204,   1,   1,1.01611853, -65.837846, 1.10000, 0.90000, 1.10000, 0.90000
2021237,'VALLEJO 4 1 ', 138.0000,1, 204,   1,   1,1.01648748, -65.777023, 1.10000, 0.90000, 1.10000, 0.90000
2021238,'OAKLAND 8 1 ', 138.0000,1, 204,   1,   1,1.00324261, -67.266988, 1.10000, 0.90000, 1.10000, 0.90000
2021239,'OAKLAND 9 1 ', 138.0000,1, 204,   1,   1,1.00789082, -66.649498, 1.10000, 0.90000, 1.10000, 0.90000
2021240,'OAKLAND 10 1', 138.0000,1, 204,   1,   1,1.00164866, -67.642977, 1.10000, 0.90000, 1.10000, 0.90000
2021241,'OAKLAND 10 2', 138.0000,1, 204,   1,   1,1.00144053, -67.675987, 1.10000, 0.90000, 1.10000, 0.90000
2021242,'OAKLAND 10 3', 138.0000,1, 204,   1,   1,1.00182068, -67.614631, 1.10000, 0.90000, 1.10000, 0.90000
2021243,'OAKLAND 10 4', 138.0000,1, 204,   1,   1,1.00164866, -67.642977, 1.10000, 0.90000, 1.10000, 0.90000
2021244,'OAKLAND 11 1', 138.0000,1, 204,   1,   1,1.01071894, -66.152349, 1.10000, 0.90000, 1.10000, 0.90000
2021245,'OAKLAND 12 1', 138.0000,1, 204,   1,   1,1.02154911, -67.040376, 1.10000, 0.90000, 1.10000, 0.90000
2021246,'OAKLAND 12 2', 138.0000,1, 204,   1,   1,1.02011156, -67.004074, 1.10000, 0.90000, 1.10000, 0.90000
2021247,'OAKLAND 13 1', 138.0000,1, 204,   1,   1,1.00335491, -67.360111, 1.10000, 0.90000, 1.10000, 0.90000
2021248,'OAKLAND 13 2', 138.0000,1, 204,   1,   1,1.00322723, -67.380233, 1.10000, 0.90000, 1.10000, 0.90000
2021249,'OAKLAND 14 1', 138.0000,1, 204,   1,   1,1.01072657, -66.648460, 1.10000, 0.90000, 1.10000, 0.90000
2021250,'OAKLAND 14 2', 138.0000,1, 204,   1,   1,1.01059425, -66.668554, 1.10000, 0.90000, 1.10000, 0.90000
2021251,'OAKLAND 14 3', 138.0000,1, 204,   1,   1,1.01086676, -66.629397, 1.10000, 0.90000, 1.10000, 0.90000
2021252,'VALLEJO 5 1 ', 138.0000,1, 204,   1,   1,1.01302826, -65.475163, 1.10000, 0.90000, 1.10000, 0.90000
2021253,'VALLEJO 6 1 ', 345.0000,1, 204,   1,   1,1.01586330, -62.432854, 1.10000, 0.90000, 1.10000, 0.90000
2021254,'VALLEJO 6 2 ', 138.0000,1, 204,   1,   1,1.02102387, -64.950475, 1.10000, 0.90000, 1.10000, 0.90000
2021255,'REDWOOD C~11', 138.0000,1, 204,   1,   1,1.02450609, -65.771853, 1.10000, 0.90000, 1.10000, 0.90000
2021256,'REDWOOD C~12', 138.0000,1, 204,   1,   1,1.02433920, -65.786285, 1.10000, 0.90000, 1.10000, 0.90000
2021257,'REDWOOD C~13', 138.0000,1, 204,   1,   1,0.99305099, -71.371918, 1.10000, 0.90000, 1.10000, 0.90000
2021258,'REDWOOD C~14', 138.0000,1, 204,   1,   1,0.99289966, -71.389021, 1.10000, 0.90000, 1.10000, 0.90000
2021259,'ORINDA 1    ', 138.0000,1, 204,   1,   1,1.00123072, -67.092518, 1.10000, 0.90000, 1.10000, 0.90000
2021260,'OAKLAND 15 1', 138.0000,1, 204,   1,   1,1.00833559, -66.028088, 1.10000, 0.90000, 1.10000, 0.90000
2021261,'OAKLAND 16 1', 345.0000,1, 204,   1,   1,1.02131760, -62.599353, 1.10000, 0.90000, 1.10000, 0.90000
2021262,'OAKLAND 16 2', 138.0000,1, 204,   1,   1,1.01158726, -66.040443, 1.10000, 0.90000, 1.10000, 0.90000
2021263,'MENLO PARK~1', 138.0000,1, 204,   1,   1,0.99504483, -69.916480, 1.10000, 0.90000, 1.10000, 0.90000
2021264,'MENLO PARK~2', 138.0000,1, 204,   1,   1,0.99385124, -72.323036, 1.10000, 0.90000, 1.10000, 0.90000
2021265,'STANFORD 1 1', 138.0000,1, 204,   1,   1,0.98823082, -71.261986, 1.10000, 0.90000, 1.10000, 0.90000
2021266,'STANFORD 1 2', 138.0000,1, 204,   1,   1,0.98803902, -71.280107, 1.10000, 0.90000, 1.10000, 0.90000
2021267,'SAN LEANDR~1', 138.0000,1, 204,   1,   1,1.00953019, -66.464933, 1.10000, 0.90000, 1.10000, 0.90000
2021268,'SAN LEANDR~2', 138.0000,1, 204,   1,   1,1.00974381, -66.439675, 1.10000, 0.90000, 1.10000, 0.90000
2021269,'SAN LEANDR~3', 138.0000,1, 204,   1,   1,1.01451778, -66.255929, 1.10000, 0.90000, 1.10000, 0.90000
2021270,'SAN LEANDR~4', 138.0000,1, 204,   1,   1,1.01007879, -66.400968, 1.10000, 0.90000, 1.10000, 0.90000
2021271,'OAKLAND 17 1', 138.0000,1, 204,   1,   1,1.01236367, -66.810172, 1.10000, 0.90000, 1.10000, 0.90000
2021272,'PALO ALTO ~1', 138.0000,1, 204,   1,   1,0.98781896, -71.267847, 1.10000, 0.90000, 1.10000, 0.90000
2021273,'PALO ALTO ~2', 138.0000,1, 204,   1,   1,0.98804539, -71.248463, 1.10000, 0.90000, 1.10000, 0.90000
2021274,'BOULDER CR~1', 138.0000,1, 204,   1,   1,0.99926949, -68.565148, 1.10000, 0.90000, 1.10000, 0.90000
2021275,'LOS ALTOS ~1', 345.0000,1, 204,   1,   1,1.00224543, -66.162062, 1.10000, 0.90000, 1.10000, 0.90000
2021276,'LOS ALTOS ~2', 138.0000,1, 204,   1,   1,0.99409103, -69.833937, 1.10000, 0.90000, 1.10000, 0.90000
2021277,'MARTINEZ 1 1', 138.0000,1, 204,   1,   1,1.01762104, -65.086334, 1.10000, 0.90000, 1.10000, 0.90000
2021278,'MARTINEZ 1 2', 138.0000,1, 204,   1,   1,1.01744115, -65.110547, 1.10000, 0.90000, 1.10000, 0.90000
2021279,'MARTINEZ 2 1', 138.0000,1, 204,   1,   1,1.00920677, -65.500893, 1.10000, 0.90000, 1.10000, 0.90000
2021280,'MARTINEZ 2 2', 138.0000,1, 204,   1,   1,1.00902152, -65.526888, 1.10000, 0.90000, 1.10000, 0.90000
2021281,'BENICIA 1 1 ', 138.0000,1, 204,   1,   1,1.01526022, -65.652516, 1.10000, 0.90000, 1.10000, 0.90000
2021282,'BENICIA 1 2 ', 138.0000,1, 204,   1,   1,1.01538491, -65.637865, 1.10000, 0.90000, 1.10000, 0.90000
2021283,'BENICIA 2 1 ', 138.0000,1, 204,   1,   1,1.01174915, -65.973808, 1.10000, 0.90000, 1.10000, 0.90000
2021284,'FAIRFIELD ~2', 138.0000,1, 204,   1,   1,1.01348138, -64.484349, 1.10000, 0.90000, 1.10000, 0.90000
2021285,'FAIRFIELD ~3', 138.0000,1, 204,   1,   1,1.01326096, -64.504238, 1.10000, 0.90000, 1.10000, 0.90000
2021286,'FAIRFIELD~24', 138.0000,1, 204,   1,   1,1.01581681, -64.763956, 1.10000, 0.90000, 1.10000, 0.90000
2021287,'SAN LORENZ~1', 138.0000,1, 204,   1,   1,1.01400113, -66.699379, 1.10000, 0.90000, 1.10000, 0.90000
2021288,'SAN LORENZ~2', 138.0000,1, 204,   1,   1,1.02109158, -66.307852, 1.10000, 0.90000, 1.10000, 0.90000
2021289,'OAKLAND 18 1', 138.0000,1, 204,   1,   1,1.00117397, -66.982354, 1.10000, 0.90000, 1.10000, 0.90000
2021290,'OAKLAND 18 2', 138.0000,1, 204,   1,   1,1.00144315, -66.956611, 1.10000, 0.90000, 1.10000, 0.90000
2021291,'OAKLAND 18 3', 138.0000,1, 204,   1,   1,1.00089371, -67.008349, 1.10000, 0.90000, 1.10000, 0.90000
2021292,'PALO ALTO ~3', 138.0000,1, 204,   1,   1,0.99348235, -69.941581, 1.10000, 0.90000, 1.10000, 0.90000
2021293,'HAYWARD 1 1 ', 138.0000,1, 204,   1,   1,1.02144206, -65.925157, 1.10000, 0.90000, 1.10000, 0.90000
2021294,'HAYWARD 2 1 ', 138.0000,1, 204,   1,   1,0.99272853, -71.630202, 1.10000, 0.90000, 1.10000, 0.90000
2021295,'HAYWARD 2 2 ', 138.0000,1, 204,   1,   1,0.99263853, -71.646355, 1.10000, 0.90000, 1.10000, 0.90000
2021296,'SAN LEANDR~5', 138.0000,1, 204,   1,   1,1.01266944, -66.552270, 1.10000, 0.90000, 1.10000, 0.90000
2021297,'SAN LEANDR~6', 138.0000,1, 204,   1,   1,1.01140833, -66.408256, 1.10000, 0.90000, 1.10000, 0.90000
2021298,'SANTA CRUZ~1', 345.0000,1, 204,   1,   1,1.01231587, -64.182905, 1.10000, 0.90000, 1.10000, 0.90000
2021299,'SANTA CRUZ~2', 138.0000,1, 204,   1,   1,1.01022923, -66.493886, 1.10000, 0.90000, 1.10000, 0.90000
2021300,'SANTA CRUZ~3',  13.8000,1, 204,   1,   1,1.01024473, -66.465746, 1.10000, 0.90000, 1.10000, 0.90000
2021302,'SANTA CRUZ~5', 138.0000,1, 204,   1,   1,1.01074684, -67.398271, 1.10000, 0.90000, 1.10000, 0.90000
2021303,'SANTA CRUZ~6', 138.0000,1, 204,   1,   1,1.01047945, -67.421774, 1.10000, 0.90000, 1.10000, 0.90000
2021304,'PALO ALTO ~4', 138.0000,1, 204,   1,   1,0.99429393, -70.869414, 1.10000, 0.90000, 1.10000, 0.90000
2021305,'PALO ALTO ~5', 138.0000,1, 204,   1,   1,1.01733315, -67.573957, 1.10000, 0.90000, 1.10000, 0.90000
2021306,'PALO ALTO ~6', 138.0000,1, 204,   1,   1,1.01745415, -67.548092, 1.10000, 0.90000, 1.10000, 0.90000
2021307,'MORAGA 1    ', 138.0000,1, 204,   1,   1,1.01664221, -66.892817, 1.10000, 0.90000, 1.10000, 0.90000
2021308,'LAFAYETTE ~1', 138.0000,1, 204,   1,   1,1.01090336, -65.921018, 1.10000, 0.90000, 1.10000, 0.90000
2021309,'FREMONT 1 1 ', 138.0000,1, 204,   1,   1,1.00165308, -69.569739, 1.10000, 0.90000, 1.10000, 0.90000
2021310,'FREMONT 1 2 ', 138.0000,1, 204,   1,   1,1.00180733, -69.553148, 1.10000, 0.90000, 1.10000, 0.90000
2021311,'FREMONT 1 3 ', 138.0000,1, 204,   1,   1,1.00165308, -69.569739, 1.10000, 0.90000, 1.10000, 0.90000
2021312,'FREMONT 2 1 ', 138.0000,1, 204,   1,   1,1.02230906, -66.484576, 1.10000, 0.90000, 1.10000, 0.90000
2021313,'FREMONT 2 2 ', 138.0000,1, 204,   1,   1,1.02247751, -66.467740, 1.10000, 0.90000, 1.10000, 0.90000
2021314,'LOS ALTOS ~3', 138.0000,1, 204,   1,   1,0.99812448, -69.110122, 1.10000, 0.90000, 1.10000, 0.90000
2021315,'MOUNTAIN V~1', 138.0000,1, 204,   1,   1,0.99413246, -69.923556, 1.10000, 0.90000, 1.10000, 0.90000
2021316,'MOUNTAIN V~2', 138.0000,1, 204,   1,   1,0.98965746, -70.878669, 1.10000, 0.90000, 1.10000, 0.90000
2021317,'HAYWARD 3 1 ', 138.0000,1, 204,   1,   1,1.01388252, -66.381475, 1.10000, 0.90000, 1.10000, 0.90000
2021318,'HAYWARD 4 1 ', 138.0000,1, 204,   1,   1,1.00483608, -66.655256, 1.10000, 0.90000, 1.10000, 0.90000
2021319,'CUPERTINO ~1', 138.0000,1, 204,   1,   1,0.99781352, -69.767787, 1.10000, 0.90000, 1.10000, 0.90000
2021320,'CUPERTINO ~2', 138.0000,1, 204,   1,   1,0.99760544, -69.802559, 1.10000, 0.90000, 1.10000, 0.90000
2021321,'CUPERTINO ~3', 138.0000,1, 204,   1,   1,0.99802411, -69.733363, 1.10000, 0.90000, 1.10000, 0.90000
2021322,'CUPERTINO ~4', 138.0000,1, 204,   1,   1,0.98864836, -71.125027, 1.10000, 0.90000, 1.10000, 0.90000
2021323,'WINTERS 1   ', 138.0000,1, 204,   1,   1,1.00912404, -64.779071, 1.10000, 0.90000, 1.10000, 0.90000
2021324,'WINTERS 2   ', 138.0000,1, 204,   1,   1,1.00923038, -64.768812, 1.10000, 0.90000, 1.10000, 0.90000
2021325,'CASTRO VAL~1', 138.0000,1, 204,   1,   1,1.00278807, -66.357911, 1.10000, 0.90000, 1.10000, 0.90000
2021326,'CASTRO VAL~2', 345.0000,1, 204,   1,   1,1.01817083, -62.581916, 1.10000, 0.90000, 1.10000, 0.90000
2021327,'CASTRO VAL~3', 138.0000,1, 204,   1,   1,1.01085198, -65.783983, 1.10000, 0.90000, 1.10000, 0.90000
2021328,'CASTRO VAL~4',  13.8000,1, 204,   1,   1,1.00708723, -68.596177, 1.10000, 0.90000, 1.10000, 0.90000
2021330,'PLEASANT H~1', 138.0000,1, 204,   1,   1,1.00806677, -64.990274, 1.10000, 0.90000, 1.10000, 0.90000
2021331,'PLEASANT H~2', 138.0000,1, 204,   1,   1,1.01312733, -64.547309, 1.10000, 0.90000, 1.10000, 0.90000
2021332,'MOUNTAIN V~3', 138.0000,1, 204,   1,   1,0.99326938, -70.083478, 1.10000, 0.90000, 1.10000, 0.90000
2021333,'WALNUT CRE~1', 138.0000,1, 204,   1,   1,1.01159203, -66.174493, 1.10000, 0.90000, 1.10000, 0.90000
2021334,'MOUNTAIN V~5', 138.0000,1, 204,   1,   1,0.99837029, -70.184012, 1.10000, 0.90000, 1.10000, 0.90000
2021335,'MOUNTAIN V~6', 138.0000,1, 204,   1,   1,1.00259686, -69.274743, 1.10000, 0.90000, 1.10000, 0.90000
2021336,'WALNUT CRE~2', 138.0000,1, 204,   1,   1,1.01608944, -66.958175, 1.10000, 0.90000, 1.10000, 0.90000
2021337,'SANTA CRUZ~7', 138.0000,1, 204,   1,   1,1.00630903, -67.036654, 1.10000, 0.90000, 1.10000, 0.90000
2021338,'SANTA CRUZ~8', 138.0000,1, 204,   1,   1,1.00623548, -67.044269, 1.10000, 0.90000, 1.10000, 0.90000
2021339,'HAYWARD 5 1 ', 345.0000,1, 204,   1,   1,1.01531982, -63.262797, 1.10000, 0.90000, 1.10000, 0.90000
2021340,'HAYWARD 5 2 ', 138.0000,1, 204,   1,   1,1.02492118, -66.167396, 1.10000, 0.90000, 1.10000, 0.90000
2021341,'HAYWARD 6 1 ', 138.0000,1, 204,   1,   1,1.02424192, -65.745885, 1.10000, 0.90000, 1.10000, 0.90000
2021342,'HAYWARD 6 2 ', 138.0000,1, 204,   1,   1,1.02379429, -65.783437, 1.10000, 0.90000, 1.10000, 0.90000
2021343,'SARATOGA 1 1', 138.0000,1, 204,   1,   1,1.00030971, -68.879985, 1.10000, 0.90000, 1.10000, 0.90000
2021344,'SARATOGA 1 2', 138.0000,1, 204,   1,   1,1.00019538, -68.896316, 1.10000, 0.90000, 1.10000, 0.90000
2021345,'SARATOGA 2 1', 138.0000,1, 204,   1,   1,0.99461097, -69.591349, 1.10000, 0.90000, 1.10000, 0.90000
2021346,'SARATOGA 2 2', 138.0000,1, 204,   1,   1,0.99481827, -69.574308, 1.10000, 0.90000, 1.10000, 0.90000
2021347,'CONCORD 1 1 ', 138.0000,1, 204,   1,   1,1.01077509, -65.850270, 1.10000, 0.90000, 1.10000, 0.90000
2021348,'CONCORD 1 2 ', 138.0000,1, 204,   1,   1,1.01062393, -65.868958, 1.10000, 0.90000, 1.10000, 0.90000
2021349,'CONCORD 1 3 ', 138.0000,1, 204,   1,   1,1.01092398, -65.828967, 1.10000, 0.90000, 1.10000, 0.90000
2021350,'CONCORD 1 4 ', 138.0000,1, 204,   1,   1,1.01077509, -65.850270, 1.10000, 0.90000, 1.10000, 0.90000
2021351,'CONCORD 2 1 ', 138.0000,1, 204,   1,   1,1.01043880, -66.318173, 1.10000, 0.90000, 1.10000, 0.90000
2021352,'WALNUT CRE~3', 138.0000,1, 204,   1,   1,1.00898111, -66.579263, 1.10000, 0.90000, 1.10000, 0.90000
2021353,'WALNUT CRE~4', 138.0000,1, 204,   1,   1,1.00916958, -66.558281, 1.10000, 0.90000, 1.10000, 0.90000
2021354,'HAYWARD 7 1 ', 138.0000,1, 204,   1,   1,1.02781928, -65.366133, 1.10000, 0.90000, 1.10000, 0.90000
2021355,'SUNNYVALE ~1', 138.0000,1, 204,   1,   1,1.00904107, -68.772410, 1.10000, 0.90000, 1.10000, 0.90000
2021356,'SUNNYVALE ~2', 138.0000,1, 204,   1,   1,1.00884938, -68.802428, 1.10000, 0.90000, 1.10000, 0.90000
2021357,'SUNNYVALE ~3', 138.0000,1, 204,   1,   1,0.99439359, -69.627966, 1.10000, 0.90000, 1.10000, 0.90000
2021358,'SUNNYVALE ~4', 138.0000,1, 204,   1,   1,0.99408889, -69.654761, 1.10000, 0.90000, 1.10000, 0.90000
2021359,'NEWARK 1 1  ', 138.0000,1, 204,   1,   1,1.02120435, -66.634451, 1.10000, 0.90000, 1.10000, 0.90000
2021360,'NEWARK 2 1  ', 138.0000,1, 204,   1,   1,1.02326393, -66.234769, 1.10000, 0.90000, 1.10000, 0.90000
2021361,'NEWARK 2 2  ', 138.0000,1, 204,   1,   1,1.02341211, -66.212428, 1.10000, 0.90000, 1.10000, 0.90000
2021362,'SUNNYVALE ~5', 138.0000,1, 204,   1,   1,1.00050747, -68.852589, 1.10000, 0.90000, 1.10000, 0.90000
2021363,'SUNNYVALE ~6', 138.0000,1, 204,   1,   1,1.00076723, -68.827072, 1.10000, 0.90000, 1.10000, 0.90000
2021364,'SUNNYVALE ~7', 138.0000,1, 204,   1,   1,1.02826548, -68.728458, 1.10000, 0.90000, 1.10000, 0.90000
2021365,'VACAVILLE ~1', 138.0000,1, 204,   1,   1,1.01511216, -63.735487, 1.10000, 0.90000, 1.10000, 0.90000
2021366,'VACAVILLE ~2', 138.0000,1, 204,   1,   1,1.01501954, -63.753532, 1.10000, 0.90000, 1.10000, 0.90000
2021367,'VACAVILLE ~3', 138.0000,1, 204,   1,   1,1.01484704, -63.721615, 1.10000, 0.90000, 1.10000, 0.90000
2021368,'CONCORD 3 1 ', 138.0000,1, 204,   1,   1,1.00819302, -65.106927, 1.10000, 0.90000, 1.10000, 0.90000
2021369,'CONCORD 4 1 ', 138.0000,1, 204,   1,   1,1.01058507, -65.454659, 1.10000, 0.90000, 1.10000, 0.90000
2021370,'CONCORD 4 2 ', 138.0000,1, 204,   1,   1,1.01070726, -65.441279, 1.10000, 0.90000, 1.10000, 0.90000
2021371,'CASTRO VAL~6', 138.0000,1, 204,   1,   1,1.00262797, -66.404294, 1.10000, 0.90000, 1.10000, 0.90000
2021372,'ALAMO 1 1   ', 138.0000,1, 204,   1,   1,1.00631607, -65.840011, 1.10000, 0.90000, 1.10000, 0.90000
2021373,'UNION CITY~1', 345.0000,1, 204,   1,   1,1.00417757, -63.803679, 1.10000, 0.90000, 1.10000, 0.90000
2021374,'UNION CITY~2', 138.0000,1, 204,   1,   1,1.01978946, -67.283879, 1.10000, 0.90000, 1.10000, 0.90000
2021375,'UNION CIT~12', 138.0000,1, 204,   1,   1,1.01128030, -66.781792, 1.10000, 0.90000, 1.10000, 0.90000
2021376,'SUNNYVALE ~8', 138.0000,1, 204,   1,   1,0.99683005, -69.388377, 1.10000, 0.90000, 1.10000, 0.90000
2021377,'SUNNYVALE ~9', 138.0000,1, 204,   1,   1,0.99660802, -69.412713, 1.10000, 0.90000, 1.10000, 0.90000
2021378,'SUNNYVALE~10', 138.0000,1, 204,   1,   1,0.99704266, -69.365284, 1.10000, 0.90000, 1.10000, 0.90000
2021379,'SUNNYVALE~11', 138.0000,1, 204,   1,   1,1.01304889, -68.317806, 1.10000, 0.90000, 1.10000, 0.90000
2021380,'SCOTTS VAL~1', 138.0000,1, 204,   1,   1,1.03809762, -68.599456, 1.10000, 0.90000, 1.10000, 0.90000
2021381,'SCOTTS VAL~2', 138.0000,1, 204,   1,   1,1.03797078, -68.613581, 1.10000, 0.90000, 1.10000, 0.90000
2021382,'CONCORD 5 1 ', 345.0000,1, 204,   1,   1,1.01562202, -62.474750, 1.10000, 0.90000, 1.10000, 0.90000
2021383,'CONCORD 5 2 ', 138.0000,1, 204,   1,   1,1.01302159, -65.659606, 1.10000, 0.90000, 1.10000, 0.90000
2021384,'CONCORD 5 3 ', 345.0000,1, 204,   1,   1,1.01532567, -62.509946, 1.10000, 0.90000, 1.10000, 0.90000
2021385,'FAIRFIELD~45', 345.0000,1, 204,   1,   1,1.02025938, -61.755203, 1.10000, 0.90000, 1.10000, 0.90000
2021386,'FAIRFIELD~46', 138.0000,1, 204,   1,   1,1.01732302, -63.582313, 1.10000, 0.90000, 1.10000, 0.90000
2021387,'FAIRFIELD~47', 345.0000,1, 204,   1,   1,1.01994956, -61.792202, 1.10000, 0.90000, 1.10000, 0.90000
2021388,'FAIRFIELD~48', 345.0000,1, 204,   1,   1,1.01930058, -62.030378, 1.10000, 0.90000, 1.10000, 0.90000
2021389,'FAIRFIELD~49', 138.0000,1, 204,   1,   1,1.02430642, -63.608097, 1.10000, 0.90000, 1.10000, 0.90000
2021390,'SAN JOSE 1 1', 138.0000,1, 204,   1,   1,1.00998080, -68.587066, 1.10000, 0.90000, 1.10000, 0.90000
2021391,'SAN JOSE 2 1', 138.0000,1, 204,   1,   1,1.00315440, -69.075499, 1.10000, 0.90000, 1.10000, 0.90000
2021392,'WALNUT CRE~5', 138.0000,1, 204,   1,   1,1.00514054, -66.038756, 1.10000, 0.90000, 1.10000, 0.90000
2021393,'WALNUT CRE~6', 138.0000,1, 204,   1,   1,1.00498033, -66.052191, 1.10000, 0.90000, 1.10000, 0.90000
2021394,'DANVILLE 1 1', 138.0000,1, 204,   1,   1,1.00405467, -66.410127, 1.10000, 0.90000, 1.10000, 0.90000
2021395,'DANVILLE 1 2', 138.0000,1, 204,   1,   1,1.00388479, -66.426151, 1.10000, 0.90000, 1.10000, 0.90000
2021396,'DANVILLE 2 1', 138.0000,1, 204,   1,   1,1.01021945, -65.243886, 1.10000, 0.90000, 1.10000, 0.90000
2021397,'SANTA CRUZ~9', 138.0000,1, 204,   1,   1,1.02282929, -66.789674, 1.10000, 0.90000, 1.10000, 0.90000
2021398,'SANTA CRU~10', 345.0000,1, 204,   1,   1,1.01374245, -63.428811, 1.10000, 0.90000, 1.10000, 0.90000
2021399,'SANTA CRU~11', 138.0000,1, 204,   1,   1,1.02256727, -66.242952, 1.10000, 0.90000, 1.10000, 0.90000
2021400,'SANTA CRU~12', 345.0000,1, 204,   1,   1,1.01356196, -63.456173, 1.10000, 0.90000, 1.10000, 0.90000
2021401,'SAN JOSE 3 1', 138.0000,1, 204,   1,   1,0.99610007, -69.255468, 1.10000, 0.90000, 1.10000, 0.90000
2021402,'SAN JOSE 3 2', 138.0000,1, 204,   1,   1,0.99620920, -69.239513, 1.10000, 0.90000, 1.10000, 0.90000
2021403,'SAN JOSE 3 3', 138.0000,1, 204,   1,   1,0.99598718, -69.269395, 1.10000, 0.90000, 1.10000, 0.90000
2021404,'LOS GATOS ~1', 138.0000,1, 204,   1,   1,1.00139236, -68.132790, 1.10000, 0.90000, 1.10000, 0.90000
2021405,'SANTA CLAR~1', 345.0000,1, 204,   1,   1,1.00823843, -64.436080, 1.10000, 0.90000, 1.10000, 0.90000
2021406,'SANTA CLAR~2', 138.0000,1, 204,   1,   1,1.00771403, -68.681302, 1.10000, 0.90000, 1.10000, 0.90000
2021407,'SANTA CLAR~3',  13.8000,1, 204,   1,   1,1.00845933, -69.755581, 1.10000, 0.90000, 1.10000, 0.90000
2021409,'SANTA CLAR~5', 345.0000,1, 204,   1,   1,1.00293875, -65.978473, 1.10000, 0.90000, 1.10000, 0.90000
2021410,'SANTA CLAR~6', 138.0000,1, 204,   1,   1,0.99929011, -68.912804, 1.10000, 0.90000, 1.10000, 0.90000
2021411,'SANTA CLAR~7',  13.8000,1, 204,   1,   1,1.00091362, -67.341792, 1.10000, 0.90000, 1.10000, 0.90000
2021413,'SANTA CRU~13', 138.0000,1, 204,   1,   1,1.02683425, -68.404181, 1.10000, 0.90000, 1.10000, 0.90000
2021414,'SANTA CRU~14', 138.0000,1, 204,   1,   1,1.02673841, -68.412971, 1.10000, 0.90000, 1.10000, 0.90000
2021415,'LOS GATOS ~2', 138.0000,1, 204,   1,   1,1.01058853, -68.489189, 1.10000, 0.90000, 1.10000, 0.90000
2021416,'FREMONT 3 1 ', 138.0000,1, 204,   1,   1,1.02167022, -66.545269, 1.10000, 0.90000, 1.10000, 0.90000
2021417,'FREMONT 3 2 ', 138.0000,1, 204,   1,   1,1.02187312, -66.508974, 1.10000, 0.90000, 1.10000, 0.90000
2021418,'FREMONT 4 1 ', 138.0000,1, 204,   1,   1,1.01165044, -68.543066, 1.10000, 0.90000, 1.10000, 0.90000
2021419,'SAN RAMON ~1', 138.0000,1, 204,   1,   1,1.01089573, -65.895896, 1.10000, 0.90000, 1.10000, 0.90000
2021420,'SAN RAMON ~2', 138.0000,1, 204,   1,   1,1.00388634, -66.359604, 1.10000, 0.90000, 1.10000, 0.90000
2021421,'SAN RAMON ~3', 138.0000,1, 204,   1,   1,1.00374854, -66.378005, 1.10000, 0.90000, 1.10000, 0.90000
2021422,'SANTA CLAR~9', 138.0000,1, 204,   1,   1,1.00893879, -68.782307, 1.10000, 0.90000, 1.10000, 0.90000
2021423,'SANTA CLA~10', 138.0000,1, 204,   1,   1,1.00878489, -68.805727, 1.10000, 0.90000, 1.10000, 0.90000
2021424,'SANTA CLA~11', 138.0000,1, 204,   1,   1,1.00911248, -68.757957, 1.10000, 0.90000, 1.10000, 0.90000
2021425,'SANTA CLA~12', 138.0000,1, 204,   1,   1,1.00893879, -68.782307, 1.10000, 0.90000, 1.10000, 0.90000
2021426,'FREMONT 5 1 ', 138.0000,1, 204,   1,   1,1.02975857, -68.618519, 1.10000, 0.90000, 1.10000, 0.90000
2021427,'FREMONT 5 2 ', 138.0000,1, 204,   1,   1,1.02943325, -68.645935, 1.10000, 0.90000, 1.10000, 0.90000
2021428,'FREMONT 5 3 ', 138.0000,1, 204,   1,   1,1.03007674, -68.589531, 1.10000, 0.90000, 1.10000, 0.90000
2021429,'FREMONT 6 1 ', 138.0000,1, 204,   1,   1,1.01348507, -68.477284, 1.10000, 0.90000, 1.10000, 0.90000
2021430,'SAN JOSE 4 1', 138.0000,1, 204,   1,   1,0.99844277, -69.335381, 1.10000, 0.90000, 1.10000, 0.90000
2021431,'SAN JOSE 5 1', 138.0000,1, 204,   1,   1,1.02044439, -68.721238, 1.10000, 0.90000, 1.10000, 0.90000
2021432,'CONCORD 6 1 ', 138.0000,1, 204,   1,   1,1.01613283, -64.454255, 1.10000, 0.90000, 1.10000, 0.90000
2021433,'CONCORD 7 1 ', 138.0000,1, 204,   1,   1,1.01864040, -64.030346, 1.10000, 0.90000, 1.10000, 0.90000
2021434,'CAMPBELL 1 1', 138.0000,1, 204,   1,   1,0.99958140, -68.793898, 1.10000, 0.90000, 1.10000, 0.90000
2021435,'CAMPBELL 1 2', 138.0000,1, 204,   1,   1,0.99931300, -68.816902, 1.10000, 0.90000, 1.10000, 0.90000
2021436,'CAMPBELL 2 1', 138.0000,1, 204,   1,   1,1.01525891, -68.522199, 1.10000, 0.90000, 1.10000, 0.90000
2021437,'CAPITOLA 1  ', 138.0000,1, 204,   1,   1,1.02294695, -67.634446, 1.10000, 0.90000, 1.10000, 0.90000
2021438,'SANTA CLA~13', 138.0000,1, 204,   1,   1,1.00442302, -69.160522, 1.10000, 0.90000, 1.10000, 0.90000
2021439,'SANTA CLA~14', 138.0000,1, 204,   1,   1,1.02037942, -68.534057, 1.10000, 0.90000, 1.10000, 0.90000
2021440,'SANTA CLA~15', 138.0000,1, 204,   1,   1,1.02027857, -68.555182, 1.10000, 0.90000, 1.10000, 0.90000
2021441,'SAN JOSE 6 1', 138.0000,1, 204,   1,   1,1.02824926, -68.644467, 1.10000, 0.90000, 1.10000, 0.90000
2021442,'SAN JOSE 6 2', 138.0000,1, 204,   1,   1,1.02841234, -68.630048, 1.10000, 0.90000, 1.10000, 0.90000
2021443,'SAN JOSE 6 3', 138.0000,1, 204,   1,   1,1.02824926, -68.644467, 1.10000, 0.90000, 1.10000, 0.90000
2021444,'SAN JOSE 7 1', 138.0000,1, 204,   1,   1,1.02053094, -68.679963, 1.10000, 0.90000, 1.10000, 0.90000
2021445,'SAN JOSE 7 2', 138.0000,1, 204,   1,   1,1.02036715, -68.696670, 1.10000, 0.90000, 1.10000, 0.90000
2021446,'SOQUEL 1    ', 138.0000,1, 204,   1,   1,1.02147043, -68.503567, 1.10000, 0.90000, 1.10000, 0.90000
2021447,'SOQUEL 2    ', 138.0000,1, 204,   1,   1,1.02136695, -68.513498, 1.10000, 0.90000, 1.10000, 0.90000
2021448,'SUISUN CIT~1', 138.0000,1, 204,   1,   1,1.02559090, -63.029300, 1.10000, 0.90000, 1.10000, 0.90000
2021449,'SUISUN CIT~2', 138.0000,1, 204,   1,   1,1.02477312, -63.508909, 1.10000, 0.90000, 1.10000, 0.90000
2021450,'SUISUN CIT~3', 138.0000,1, 204,   1,   1,1.02491570, -63.495597, 1.10000, 0.90000, 1.10000, 0.90000
2021451,'LOS GATOS ~3', 138.0000,1, 204,   1,   1,1.01426387, -68.246717, 1.10000, 0.90000, 1.10000, 0.90000
2021452,'LOS GATOS ~4', 138.0000,1, 204,   1,   1,1.01576293, -68.082021, 1.10000, 0.90000, 1.10000, 0.90000
2021453,'LOS GATOS ~5', 138.0000,1, 204,   1,   1,1.01568902, -68.095511, 1.10000, 0.90000, 1.10000, 0.90000
2021454,'LOS GATOS ~6', 138.0000,1, 204,   1,   1,1.01583493, -68.067753, 1.10000, 0.90000, 1.10000, 0.90000
2021455,'SAN JOSE 8 1', 138.0000,1, 204,   1,   1,1.02203035, -68.590467, 1.10000, 0.90000, 1.10000, 0.90000
2021456,'SAN JOSE 8 2', 138.0000,1, 204,   1,   1,1.02188897, -68.616265, 1.10000, 0.90000, 1.10000, 0.90000
2021457,'SAN JOSE 8 3', 138.0000,1, 204,   1,   1,1.02215564, -68.566466, 1.10000, 0.90000, 1.10000, 0.90000
2021458,'SAN JOSE 9 1', 345.0000,1, 204,   1,   1,1.00421441, -66.238533, 1.10000, 0.90000, 1.10000, 0.90000
2021459,'SAN JOSE 9 2', 138.0000,1, 204,   1,   1,1.01397729, -68.062275, 1.10000, 0.90000, 1.10000, 0.90000
2021460,'SAN JOSE 9 3',  22.0000,1, 204,   1,   1,1.02796924, -70.347595, 1.10000, 0.90000, 1.10000, 0.90000
2021462,'VACAVILLE ~4', 138.0000,1, 204,   1,   1,1.01724660, -64.105895, 1.10000, 0.90000, 1.10000, 0.90000
2021463,'VACAVILLE ~5', 138.0000,1, 204,   1,   1,1.01982236, -64.117451, 1.10000, 0.90000, 1.10000, 0.90000
2021464,'VACAVILLE ~6', 138.0000,1, 204,   1,   1,1.01958561, -64.152968, 1.10000, 0.90000, 1.10000, 0.90000
2021465,'VACAVILLE ~7', 138.0000,1, 204,   1,   1,1.02002239, -64.082126, 1.10000, 0.90000, 1.10000, 0.90000
2021466,'SAN JOSE 1~1', 138.0000,1, 204,   1,   1,1.02920163, -68.688706, 1.10000, 0.90000, 1.10000, 0.90000
2021467,'SAN JOSE 1~2', 138.0000,1, 204,   1,   1,1.02909935, -68.705208, 1.10000, 0.90000, 1.10000, 0.90000
2021468,'SAN JOSE 1~3', 138.0000,1, 204,   1,   1,1.00940883, -68.710760, 1.10000, 0.90000, 1.10000, 0.90000
2021469,'SAN RAMON ~4', 138.0000,1, 204,   1,   1,1.01027763, -66.117932, 1.10000, 0.90000, 1.10000, 0.90000
2021470,'SAN RAMON ~5', 138.0000,1, 204,   1,   1,1.00560141, -65.710805, 1.10000, 0.90000, 1.10000, 0.90000
2021471,'DUBLIN 1 1  ', 138.0000,1, 204,   1,   1,1.00931084, -66.345022, 1.10000, 0.90000, 1.10000, 0.90000
2021472,'DUBLIN 2 1  ', 138.0000,1, 204,   1,   1,1.01439917, -66.814912, 1.10000, 0.90000, 1.10000, 0.90000
2021473,'DUBLIN 2 2  ', 138.0000,1, 204,   1,   1,1.01420343, -66.839569, 1.10000, 0.90000, 1.10000, 0.90000
2021474,'DANVILLE 3 1', 345.0000,1, 204,   1,   1,1.01044440, -63.470462, 1.10000, 0.90000, 1.10000, 0.90000
2021475,'DANVILLE 3 2', 138.0000,1, 204,   1,   1,1.01175296, -65.684235, 1.10000, 0.90000, 1.10000, 0.90000
2021476,'FREMONT 7 1 ', 138.0000,1, 204,   1,   1,1.00653577, -69.075370, 1.10000, 0.90000, 1.10000, 0.90000
2021477,'FREMONT 8 1 ', 138.0000,1, 204,   1,   1,1.00994480, -68.727180, 1.10000, 0.90000, 1.10000, 0.90000
2021478,'FREMONT 8 2 ', 138.0000,1, 204,   1,   1,1.00971770, -68.752322, 1.10000, 0.90000, 1.10000, 0.90000
2021479,'SAN JOSE 1~4', 138.0000,1, 204,   1,   1,1.00208855, -69.154422, 1.10000, 0.90000, 1.10000, 0.90000
2021480,'PITTSBURG ~1', 138.0000,1, 204,   1,   1,1.02341545, -63.378903, 1.10000, 0.90000, 1.10000, 0.90000
2021481,'PITTSBURG~13', 138.0000,1, 204,   1,   1,1.01844120, -64.146487, 1.10000, 0.90000, 1.10000, 0.90000
2021482,'PITTSBURG~14', 138.0000,1, 204,   1,   1,1.02027631, -64.195500, 1.10000, 0.90000, 1.10000, 0.90000
2021483,'PITTSBURG~15', 138.0000,1, 204,   1,   1,1.02009213, -64.228319, 1.10000, 0.90000, 1.10000, 0.90000
2021484,'SAN JOSE 1~5', 138.0000,1, 204,   1,   1,1.00374484, -68.784486, 1.10000, 0.90000, 1.10000, 0.90000
2021485,'SAN JOSE 1~6', 138.0000,1, 204,   1,   1,1.01920140, -68.830938, 1.10000, 0.90000, 1.10000, 0.90000
2021486,'SAN JOSE 1~7',  18.0000,1, 204,   1,   1,1.01920140, -68.830938, 1.10000, 0.90000, 1.10000, 0.90000
2021487,'SAN JOSE 1~8',  18.0000,1, 204,   1,   1,1.01920140, -68.830938, 1.10000, 0.90000, 1.10000, 0.90000
2021489,'SAN JOSE ~10', 138.0000,1, 204,   1,   1,1.01903903, -68.845664, 1.10000, 0.90000, 1.10000, 0.90000
2021490,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.00343418, -68.517466, 1.10000, 0.90000, 1.10000, 0.90000
2021491,'SAN JOSE ~12', 138.0000,1, 204,   1,   1,1.00376606, -68.489271, 1.10000, 0.90000, 1.10000, 0.90000
2021492,'SAN JOSE ~13', 138.0000,1, 204,   1,   1,1.00766408, -68.752493, 1.10000, 0.90000, 1.10000, 0.90000
2021493,'SAN JOSE ~14', 138.0000,1, 204,   1,   1,1.00431037, -68.560879, 1.10000, 0.90000, 1.10000, 0.90000
2021494,'SAN JOSE ~15', 138.0000,1, 204,   1,   1,1.02060604, -68.720494, 1.10000, 0.90000, 1.10000, 0.90000
2021495,'SAN JOSE ~16', 138.0000,1, 204,   1,   1,1.00411212, -68.630465, 1.10000, 0.90000, 1.10000, 0.90000
2021496,'SAN JOSE 2~1', 345.0000,1, 204,   1,   1,1.01211619, -63.979202, 1.10000, 0.90000, 1.10000, 0.90000
2021497,'SAN JOSE 2~2', 138.0000,1, 204,   1,   1,1.00562823, -68.303497, 1.10000, 0.90000, 1.10000, 0.90000
2021498,'APTOS 1     ', 138.0000,1, 204,   1,   1,1.02397370, -68.068736, 1.10000, 0.90000, 1.10000, 0.90000
2021499,'CLAYTON 1   ', 138.0000,1, 204,   1,   1,1.00710404, -65.320337, 1.10000, 0.90000, 1.10000, 0.90000
2021500,'MILPITAS 1 1', 138.0000,1, 204,   1,   1,1.00682449, -68.989384, 1.10000, 0.90000, 1.10000, 0.90000
2021501,'MILPITAS 1 2', 138.0000,1, 204,   1,   1,1.00703573, -68.951982, 1.10000, 0.90000, 1.10000, 0.90000
2021502,'MILPITAS 1 3', 138.0000,1, 204,   1,   1,1.00663149, -69.027394, 1.10000, 0.90000, 1.10000, 0.90000
2021503,'MILPITAS 2 1', 138.0000,1, 204,   1,   1,1.00820875, -69.020933, 1.10000, 0.90000, 1.10000, 0.90000
2021504,'MILPITAS 2 2', 138.0000,1, 204,   1,   1,1.00841784, -68.983504, 1.10000, 0.90000, 1.10000, 0.90000
2021505,'MILPITAS 2 3', 138.0000,1, 204,   1,   1,1.00802267, -69.055091, 1.10000, 0.90000, 1.10000, 0.90000
2021506,'SAN JOSE 2~3', 138.0000,1, 204,   1,   1,1.00673056, -68.625007, 1.10000, 0.90000, 1.10000, 0.90000
2021507,'SAN JOSE 2~4',  24.0000,1, 204,   1,   1,1.00673056, -68.625007, 1.10000, 0.90000, 1.10000, 0.90000
2021508,'SAN JOSE 2~5',  24.0000,1, 204,   1,   1,1.00673056, -68.625007, 1.10000, 0.90000, 1.10000, 0.90000
2021510,'PLEASANTON~1', 138.0000,1, 204,   1,   1,1.00755441, -66.302893, 1.10000, 0.90000, 1.10000, 0.90000
2021511,'PLEASANTON~2', 138.0000,1, 204,   1,   1,1.00739682, -66.319136, 1.10000, 0.90000, 1.10000, 0.90000
2021512,'SAN JOSE 2~7', 138.0000,1, 204,   1,   1,1.00601542, -68.606218, 1.10000, 0.90000, 1.10000, 0.90000
2021513,'SAN JOSE 2~8', 138.0000,1, 204,   1,   1,1.00617683, -68.579860, 1.10000, 0.90000, 1.10000, 0.90000
2021514,'SAN JOSE 2~9', 138.0000,1, 204,   1,   1,1.01276183, -68.990983, 1.10000, 0.90000, 1.10000, 0.90000
2021515,'SAN JOSE ~10', 138.0000,1, 204,   1,   1,1.01245272, -69.016466, 1.10000, 0.90000, 1.10000, 0.90000
2021516,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.01309156, -68.967514, 1.10000, 0.90000, 1.10000, 0.90000
2021517,'SAN JOSE ~12', 138.0000,1, 204,   1,   1,1.02858901, -68.457019, 1.10000, 0.90000, 1.10000, 0.90000
2021518,'SAN JOSE ~13', 138.0000,1, 204,   1,   1,1.02448535, -68.721409, 1.10000, 0.90000, 1.10000, 0.90000
2021519,'SAN JOSE ~14', 138.0000,1, 204,   1,   1,1.02461696, -68.700426, 1.10000, 0.90000, 1.10000, 0.90000
2021520,'PLEASANTON~3', 138.0000,1, 204,   1,   1,1.01164317, -66.699925, 1.10000, 0.90000, 1.10000, 0.90000
2021521,'PLEASANTON~8', 138.0000,1, 204,   1,   1,1.01001883, -66.391474, 1.10000, 0.90000, 1.10000, 0.90000
2021522,'PLEASANTON~9', 138.0000,1, 204,   1,   1,1.00967431, -66.427845, 1.10000, 0.90000, 1.10000, 0.90000
2021523,'SAN JOSE ~15', 138.0000,1, 204,   1,   1,1.00783491, -68.571343, 1.10000, 0.90000, 1.10000, 0.90000
2021524,'SAN JOSE ~16', 138.0000,1, 204,   1,   1,1.00752532, -68.587844, 1.10000, 0.90000, 1.10000, 0.90000
2021525,'SAN JOSE ~17', 138.0000,1, 204,   1,   1,1.01081264, -68.478944, 1.10000, 0.90000, 1.10000, 0.90000
2021526,'SAN JOSE ~18', 138.0000,1, 204,   1,   1,1.01061928, -68.499434, 1.10000, 0.90000, 1.10000, 0.90000
2021527,'SAN JOSE ~19', 345.0000,1, 204,   1,   1,1.01401389, -63.729893, 1.10000, 0.90000, 1.10000, 0.90000
2021528,'SAN JOSE ~20', 138.0000,1, 204,   1,   1,1.01052856, -68.073115, 1.10000, 0.90000, 1.10000, 0.90000
2021529,'SAN JOSE ~21', 138.0000,1, 204,   1,   1,1.02571595, -68.685707, 1.10000, 0.90000, 1.10000, 0.90000
2021530,'SAN JOSE 3~1', 138.0000,1, 204,   1,   1,1.01666057, -68.377208, 1.10000, 0.90000, 1.10000, 0.90000
2021531,'SAN JOSE 3~2', 345.0000,1, 204,   1,   1,0.99856889, -64.008291, 1.10000, 0.90000, 1.10000, 0.90000
2021532,'SAN JOSE 3~3', 138.0000,1, 204,   1,   1,1.03011191, -68.366396, 1.10000, 0.90000, 1.10000, 0.90000
2021533,'SAN JOSE 3~4', 138.0000,1, 204,   1,   1,1.00494361, -68.600521, 1.10000, 0.90000, 1.10000, 0.90000
2021534,'SAN JOSE 3~5', 138.0000,1, 204,   1,   1,1.01056218, -68.741954, 1.10000, 0.90000, 1.10000, 0.90000
2021535,'SAN JOSE 3~6', 138.0000,1, 204,   1,   1,1.01081979, -68.707038, 1.10000, 0.90000, 1.10000, 0.90000
2021536,'ANTIOCH 1 1 ', 138.0000,1, 204,   1,   1,1.01253986, -64.436838, 1.10000, 0.90000, 1.10000, 0.90000
2021537,'ANTIOCH 1 2 ', 138.0000,1, 204,   1,   1,1.01218510, -64.471166, 1.10000, 0.90000, 1.10000, 0.90000
2021538,'ANTIOCH 1 3 ', 138.0000,1, 204,   1,   1,1.01287889, -64.404080, 1.10000, 0.90000, 1.10000, 0.90000
2021539,'ANTIOCH 2 1 ', 138.0000,1, 204,   1,   1,1.01570475, -64.622230, 1.10000, 0.90000, 1.10000, 0.90000
2021540,'SAN JOSE 3~7', 138.0000,1, 204,   1,   1,1.01144755, -68.784800, 1.10000, 0.90000, 1.10000, 0.90000
2021541,'SAN JOSE 3~8', 138.0000,1, 204,   1,   1,1.01117635, -68.803091, 1.10000, 0.90000, 1.10000, 0.90000
2021542,'SAN JOSE 3~9', 138.0000,1, 204,   1,   1,1.01114678, -68.700959, 1.10000, 0.90000, 1.10000, 0.90000
2021543,'SAN JOSE ~10', 138.0000,1, 204,   1,   1,1.01102543, -68.720166, 1.10000, 0.90000, 1.10000, 0.90000
2021544,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.00842381, -68.355331, 1.10000, 0.90000, 1.10000, 0.90000
2021545,'SAN JOSE ~12', 138.0000,1, 204,   1,   1,1.00812829, -68.387085, 1.10000, 0.90000, 1.10000, 0.90000
2021546,'SAN JOSE ~13', 138.0000,1, 204,   1,   1,1.00418508, -68.946894, 1.10000, 0.90000, 1.10000, 0.90000
2021547,'SAN JOSE ~14', 138.0000,1, 204,   1,   1,1.01243067, -68.757370, 1.10000, 0.90000, 1.10000, 0.90000
2021548,'SAN JOSE ~15', 138.0000,1, 204,   1,   1,1.00616717, -68.256853, 1.10000, 0.90000, 1.10000, 0.90000
2021549,'SAN JOSE ~16', 138.0000,1, 204,   1,   1,1.00597072, -68.279297, 1.10000, 0.90000, 1.10000, 0.90000
2021550,'SAN JOSE ~17', 138.0000,1, 204,   1,   1,1.00640285, -68.230953, 1.10000, 0.90000, 1.10000, 0.90000
2021551,'SAN JOSE 4~1', 138.0000,1, 204,   1,   1,1.01314032, -68.831511, 1.10000, 0.90000, 1.10000, 0.90000
2021552,'SAN JOSE 4~2', 138.0000,1, 204,   1,   1,1.01300275, -68.858224, 1.10000, 0.90000, 1.10000, 0.90000
2021553,'ANTIOCH 3 1 ', 138.0000,1, 204,   1,   1,1.00786567, -65.271002, 1.10000, 0.90000, 1.10000, 0.90000
2021554,'ANTIOCH 3 2 ', 138.0000,1, 204,   1,   1,1.00766790, -65.291909, 1.10000, 0.90000, 1.10000, 0.90000
2021555,'ANTIOCH 3 3 ', 138.0000,1, 204,   1,   1,1.00807321, -65.248770, 1.10000, 0.90000, 1.10000, 0.90000
2021556,'ANTIOCH 3 4 ', 138.0000,1, 204,   1,   1,1.00786567, -65.271002, 1.10000, 0.90000, 1.10000, 0.90000
2021557,'ANTIOCH 4 1 ', 138.0000,1, 204,   1,   1,1.01567030, -63.879522, 1.10000, 0.90000, 1.10000, 0.90000
2021558,'DIXON 1     ', 138.0000,1, 204,   1,   1,1.00983059, -64.257744, 1.10000, 0.90000, 1.10000, 0.90000
2021559,'LIVERMORE ~1', 138.0000,1, 204,   1,   1,1.00642967, -67.110925, 1.10000, 0.90000, 1.10000, 0.90000
2021560,'LIVERMORE ~2', 138.0000,1, 204,   1,   1,1.01961517, -64.223299, 1.10000, 0.90000, 1.10000, 0.90000
2021561,'SAN JOSE 4~3', 138.0000,1, 204,   1,   1,1.00391281, -69.034832, 1.10000, 0.90000, 1.10000, 0.90000
2021562,'SAN JOSE 4~4', 138.0000,1, 204,   1,   1,1.00982928, -68.944353, 1.10000, 0.90000, 1.10000, 0.90000
2021563,'SAN JOSE 4~5', 138.0000,1, 204,   1,   1,1.00374126, -68.951518, 1.10000, 0.90000, 1.10000, 0.90000
2021564,'OAKLEY 1 1  ', 138.0000,1, 204,   1,   1,1.01181018, -64.799712, 1.10000, 0.90000, 1.10000, 0.90000
2021565,'OAKLEY 2 1  ', 138.0000,1, 204,   1,   1,1.01540887, -64.042094, 1.10000, 0.90000, 1.10000, 0.90000
2021566,'OAKLEY 2 2  ', 138.0000,1, 204,   1,   1,1.01530123, -64.062974, 1.10000, 0.90000, 1.10000, 0.90000
2021567,'SAN JOSE 4~6', 138.0000,1, 204,   1,   1,1.00293946, -69.068949, 1.10000, 0.90000, 1.10000, 0.90000
2021568,'SAN JOSE 4~7', 138.0000,1, 204,   1,   1,1.00315297, -69.046860, 1.10000, 0.90000, 1.10000, 0.90000
2021569,'DAVIS 3 1   ', 138.0000,1, 204,   1,   1,1.01358771, -63.799588, 1.10000, 0.90000, 1.10000, 0.90000
2021570,'DAVIS 4 1   ', 138.0000,1, 204,   1,   1,1.01425707, -63.603630, 1.10000, 0.90000, 1.10000, 0.90000
2021571,'BRENTWOOD ~1', 138.0000,1, 204,   1,   1,1.01407158, -64.104303, 1.10000, 0.90000, 1.10000, 0.90000
2021572,'BRENTWOOD ~2', 138.0000,1, 204,   1,   1,1.01381457, -64.132840, 1.10000, 0.90000, 1.10000, 0.90000
2021573,'BRENTWOOD ~5', 138.0000,1, 204,   1,   1,1.01162827, -64.708031, 1.10000, 0.90000, 1.10000, 0.90000
2021574,'TRACY 1 1   ', 138.0000,1, 204,   1,   1,1.02132845, -64.260120, 1.10000, 0.90000, 1.10000, 0.90000
2021575,'SAN MARTIN 1', 138.0000,1, 204,   1,   1,1.01493096, -67.648652, 1.10000, 0.90000, 1.10000, 0.90000
2021576,'SAN MARTIN 2', 138.0000,1, 204,   1,   1,1.01500118, -67.641740, 1.10000, 0.90000, 1.10000, 0.90000
2021577,'MORGAN HIL~1', 138.0000,1, 204,   1,   1,1.00746477, -68.613437, 1.10000, 0.90000, 1.10000, 0.90000
2021578,'MORGAN HIL~2', 138.0000,1, 204,   1,   1,1.00721991, -68.635929, 1.10000, 0.90000, 1.10000, 0.90000
2021579,'MORGAN HIL~3', 138.0000,1, 204,   1,   1,1.00840080, -68.867670, 1.10000, 0.90000, 1.10000, 0.90000
2021580,'DISCOVERY ~1', 138.0000,1, 204,   1,   1,1.01187038, -64.644004, 1.10000, 0.90000, 1.10000, 0.90000
2021581,'LIVERMORE ~3', 138.0000,1, 204,   1,   1,1.00404572, -65.766471, 1.10000, 0.90000, 1.10000, 0.90000
2021582,'LIVERMORE ~4', 138.0000,1, 204,   1,   1,1.01041889, -67.584428, 1.10000, 0.90000, 1.10000, 0.90000
2021583,'GILROY 1 1  ', 138.0000,1, 204,   1,   1,1.01172030, -67.409015, 1.10000, 0.90000, 1.10000, 0.90000
2021584,'GILROY 2 1  ', 138.0000,1, 204,   1,   1,1.01312649, -66.975817, 1.10000, 0.90000, 1.10000, 0.90000
2021585,'TRACY 2 1   ', 138.0000,1, 204,   1,   1,1.01091063, -64.923284, 1.10000, 0.90000, 1.10000, 0.90000
2021586,'TRACY 3 1   ', 138.0000,1, 204,   1,   1,1.00799930, -65.493598, 1.10000, 0.90000, 1.10000, 0.90000
2021587,'TRACY 3 2   ',  13.8000,1, 204,   1,   1,0.99623251, -67.135412, 1.10000, 0.90000, 1.10000, 0.90000
2021588,'TRACY 3 3   ',  13.8000,1, 204,   1,   1,1.00741553, -65.571558, 1.10000, 0.90000, 1.10000, 0.90000
2021590,'STOCKTON 1 1', 138.0000,1, 204,   1,   1,1.01628041, -64.555560, 1.10000, 0.90000, 1.10000, 0.90000
2021591,'STOCKTON 1 2', 138.0000,1, 204,   1,   1,1.01637149, -64.541149, 1.10000, 0.90000, 1.10000, 0.90000
2021592,'STOCKTON 2 1', 138.0000,1, 204,   1,   1,1.01739967, -64.530575, 1.10000, 0.90000, 1.10000, 0.90000
2021593,'ANTIOCH 5 1 ', 765.0000,1, 204,   1,   1,1.01999998, -58.385400, 1.10000, 0.90000, 1.10000, 0.90000
2021594,'ANTIOCH 5 2 ', 345.0000,1, 204,   1,   1,1.01949501, -60.749267, 1.10000, 0.90000, 1.10000, 0.90000
2021595,'ANTIOCH 5 3 ', 138.0000,1, 204,   1,   1,1.01997149, -62.994719, 1.10000, 0.90000, 1.10000, 0.90000
2021596,'ANTIOCH 5 4 ',  18.0000,2, 204,   1,   1,0.99986619, -57.498821, 1.10000, 0.90000, 1.10000, 0.90000
2021597,'ANTIOCH 5 5 ',  18.0000,2, 204,   1,   1,0.99948978, -57.579144, 1.10000, 0.90000, 1.10000, 0.90000
2021598,'ANTIOCH 5 6 ',  13.8000,2, 204,   1,   1,0.99964583, -57.541168, 1.10000, 0.90000, 1.10000, 0.90000
2021599,'ANTIOCH 5 7 ',  13.2000,2, 204,   1,   1,0.99489826, -57.288526, 1.10000, 0.90000, 1.10000, 0.90000
2021600,'BIRDS LAND~1', 345.0000,1, 204,   1,   1,1.02133083, -60.881813, 1.10000, 0.90000, 1.10000, 0.90000
2021601,'BIRDS LAND~2', 138.0000,1, 204,   1,   1,1.02214897, -63.337341, 1.10000, 0.90000, 1.10000, 0.90000
2021602,'BIRDS LAND~3',  18.0000,2, 204,   1,   1,1.03765047, -60.023190, 1.10000, 0.90000, 1.10000, 0.90000
2021603,'BIRDS LAND~4',  13.8000,2, 204,   1,   1,1.03958189, -60.027097, 1.10000, 0.90000, 1.10000, 0.90000
2021604,'BIRDS LAND~5',  18.0000,2, 204,   1,   1,1.03791738, -60.254351, 1.10000, 0.90000, 1.10000, 0.90000
2021605,'BIRDS LAND~6',  20.0000,2, 204,   1,   1,1.03704107, -60.442386, 1.10000, 0.90000, 1.10000, 0.90000
2021606,'BIRDS LAND~7', 345.0000,1, 204,   1,   1,1.02116930, -60.900671, 1.10000, 0.90000, 1.10000, 0.90000
2021607,'PITTSBURG~16', 345.0000,1, 204,   1,   1,1.02116001, -60.846378, 1.10000, 0.90000, 1.10000, 0.90000
2021608,'PITTSBURG~17', 138.0000,1, 204,   1,   1,1.02023220, -62.927810, 1.10000, 0.90000, 1.10000, 0.90000
2021609,'PITTSBURG~18',  13.8000,1, 204,   1,   1,1.02090275, -65.433936, 1.10000, 0.90000, 1.10000, 0.90000
2021611,'PITTSBURG~20',  13.8000,2, 204,   1,   1,0.98214400, -58.835748, 1.10000, 0.90000, 1.10000, 0.90000
2021612,'PITTSBURG~21',  13.8000,2, 204,   1,   1,0.96756804, -55.902486, 1.10000, 0.90000, 1.10000, 0.90000
2021613,'PITTSBURG~22',  18.0000,2, 204,   1,   1,0.97207260, -57.384674, 1.10000, 0.90000, 1.10000, 0.90000
2021614,'PITTSBURG~23',  13.8000,2, 204,   1,   1,1.02116001, -60.846378, 1.10000, 0.90000, 1.10000, 0.90000
2021615,'LIVERMORE ~5', 345.0000,1, 204,   1,   1,1.01600313, -62.248657, 1.10000, 0.90000, 1.10000, 0.90000
2021616,'LIVERMORE ~6', 138.0000,1, 204,   1,   1,1.01222742, -65.032130, 1.10000, 0.90000, 1.10000, 0.90000
2021617,'LIVERMORE ~7',  13.8000,2, 204,   1,   1,0.99646729, -59.574160, 1.10000, 0.90000, 1.10000, 0.90000
2021618,'LIVERMORE ~8',  18.0000,2, 204,   1,   1,0.98814040, -63.953322, 1.10000, 0.90000, 1.10000, 0.90000
2021619,'LIVERMORE ~9',  13.8000,2, 204,   1,   1,0.99278128, -61.845601, 1.10000, 0.90000, 1.10000, 0.90000
2021620,'LIVERMORE~10',  13.8000,2, 204,   1,   1,0.99403834, -61.520122, 1.10000, 0.90000, 1.10000, 0.90000
2021621,'ANTIOCH 6 1 ', 345.0000,1, 204,   1,   1,1.01919997, -60.504780, 1.10000, 0.90000, 1.10000, 0.90000
2021622,'ANTIOCH 6 2 ', 138.0000,1, 204,   1,   1,1.01958501, -63.163677, 1.10000, 0.90000, 1.10000, 0.90000
2021623,'ANTIOCH 6 3 ',  13.8000,2, 204,   1,   1,1.01704025, -57.113198, 1.10000, 0.90000, 1.10000, 0.90000
2021624,'ANTIOCH 6 4 ',  13.8000,2, 204,   1,   1,1.01802278, -57.837789, 1.10000, 0.90000, 1.10000, 0.90000
2021625,'ANTIOCH 6 5 ',  13.8000,2, 204,   1,   1,1.01813757, -58.203799, 1.10000, 0.90000, 1.10000, 0.90000
2021626,'ANTIOCH 6 6 ', 345.0000,1, 204,   1,   1,1.01925468, -60.761015, 1.10000, 0.90000, 1.10000, 0.90000
2021627,'SANTA CLA~16', 345.0000,2, 204,   1,   1,1.00186956, -65.052361, 1.10000, 0.90000, 1.10000, 0.90000
2021628,'SANTA CLA~17', 138.0000,2, 204,   1,   1,1.01130569, -68.347558, 1.10000, 0.90000, 1.10000, 0.90000
2021629,'SANTA CLA~18', 345.0000,1, 204,   1,   1,1.00261581, -64.971334, 1.10000, 0.90000, 1.10000, 0.90000
2021630,'SAN JOSE 4~8', 138.0000,1, 204,   1,   1,1.01376057, -68.397453, 1.10000, 0.90000, 1.10000, 0.90000
2021631,'SAN JOSE 4~9',  13.8000,2, 204,   1,   1,1.03277409, -66.177662, 1.10000, 0.90000, 1.10000, 0.90000
2021632,'STANFORD 2 1', 345.0000,1, 204,   1,   1,0.99844331, -67.071775, 1.10000, 0.90000, 1.10000, 0.90000
2021633,'STANFORD 2 2', 138.0000,1, 204,   1,   1,0.99493545, -70.118538, 1.10000, 0.90000, 1.10000, 0.90000
2021634,'STANFORD 2 3',  18.0000,1, 204,   1,   1,0.99462694, -70.625023, 1.10000, 0.90000, 1.10000, 0.90000
2021636,'STANFORD 2 5',  13.8000,2, 204,   1,   1,0.96915853, -66.295278, 1.10000, 0.90000, 1.10000, 0.90000
2021637,'STANFORD 2 6',  13.8000,2, 204,   1,   1,1.00101221, -67.436637, 1.10000, 0.90000, 1.10000, 0.90000
2021638,'STANFORD 2 7', 345.0000,1, 204,   1,   1,0.99876618, -66.975892, 1.10000, 0.90000, 1.10000, 0.90000
2021639,'GILROY 3 1  ', 138.0000,2, 204,   1,   1,1.01626003, -66.563533, 1.10000, 0.90000, 1.10000, 0.90000
2021640,'GILROY 3 2  ', 138.0000,1, 204,   1,   1,1.01586711, -66.597350, 1.10000, 0.90000, 1.10000, 0.90000
2021641,'PITTSBURG~24', 765.0000,1, 204,   1,   1,1.02490914, -58.770192, 1.10000, 0.90000, 1.10000, 0.90000
2021642,'PITTSBURG~25', 345.0000,1, 204,   1,   1,1.02145684, -60.761575, 1.10000, 0.90000, 1.10000, 0.90000
2021643,'PITTSBURG~26', 138.0000,1, 204,   1,   1,1.01609373, -63.698112, 1.10000, 0.90000, 1.10000, 0.90000
2021644,'PITTSBURG~27',  13.8000,1, 204,   1,   1,1.01603556, -63.740965, 1.10000, 0.90000, 1.10000, 0.90000
2021646,'PITTSBURG~29',  13.8000,2, 204,   1,   1,1.04570138, -57.524434, 1.10000, 0.90000, 1.10000, 0.90000
2021647,'PITTSBURG~30',  13.8000,2, 204,   1,   1,1.04619050, -56.399566, 1.10000, 0.90000, 1.10000, 0.90000
2021648,'PITTSBURG~31',  13.8000,2, 204,   1,   1,1.02490914, -58.770192, 1.10000, 0.90000, 1.10000, 0.90000
2021649,'PITTSBURG~32', 345.0000,1, 204,   1,   1,1.02116001, -60.931182, 1.10000, 0.90000, 1.10000, 0.90000
2021650,'PITTSBURG~33', 138.0000,1, 204,   1,   1,1.02382588, -63.323852, 1.10000, 0.90000, 1.10000, 0.90000
2021651,'PITTSBURG~34',  13.8000,2, 204,   1,   1,1.01635504, -59.392354, 1.10000, 0.90000, 1.10000, 0.90000
2021652,'PITTSBURG~35',  13.8000,2, 204,   1,   1,1.01599896, -58.176703, 1.10000, 0.90000, 1.10000, 0.90000
2021653,'PITTSBURG~36',  22.0000,2, 204,   1,   1,1.01678824, -57.918761, 1.10000, 0.90000, 1.10000, 0.90000
2021654,'RODEO 1 1   ', 138.0000,2, 204,   1,   1,1.01093459, -66.427879, 1.10000, 0.90000, 1.10000, 0.90000
2021655,'SUISUN CIT~4', 345.0000,1, 204,   1,   1,1.02177036, -61.545325, 1.10000, 0.90000, 1.10000, 0.90000
2021656,'SUISUN CIT~5', 138.0000,2, 204,   1,   1,1.03085935, -62.491190, 1.10000, 0.90000, 1.10000, 0.90000
2021657,'SUISUN CIT~6', 345.0000,1, 204,   1,   1,1.02153516, -61.506468, 1.10000, 0.90000, 1.10000, 0.90000
2021658,'SUISUN CIT~7', 345.0000,1, 204,   1,   1,1.02177036, -61.545325, 1.10000, 0.90000, 1.10000, 0.90000
2021659,'SUISUN CIT~8', 345.0000,1, 204,   1,   1,1.02177036, -61.545325, 1.10000, 0.90000, 1.10000, 0.90000
2021660,'BYRON 1     ', 345.0000,1, 204,   1,   1,1.01775372, -61.902790, 1.10000, 0.90000, 1.10000, 0.90000
2021661,'BYRON 2     ', 138.0000,1, 204,   1,   1,1.02351654, -63.847475, 1.10000, 0.90000, 1.10000, 0.90000
2021662,'BYRON 3     ',  13.8000,2, 204,   1,   1,1.02732873, -60.863208, 1.10000, 0.90000, 1.10000, 0.90000
2021663,'BYRON 4     ',  13.8000,2, 204,   1,   1,1.02810621, -60.792126, 1.10000, 0.90000, 1.10000, 0.90000
2021664,'OAKLAND 19 1', 345.0000,1, 204,   1,   1,1.00758684, -63.951348, 1.10000, 0.90000, 1.10000, 0.90000
2021665,'OAKLAND 19 2', 138.0000,1, 204,   1,   1,1.00430727, -67.031613, 1.10000, 0.90000, 1.10000, 0.90000
2021666,'OAKLAND 19 3',  13.8000,1, 204,   1,   1,1.00379062, -68.374544, 1.10000, 0.90000, 1.10000, 0.90000
2021668,'OAKLAND 19 5',  13.8000,2, 204,   1,   1,1.03376651, -63.140277, 1.10000, 0.90000, 1.10000, 0.90000
2021669,'OAKLAND 19 6',  18.0000,2, 204,   1,   1,1.03121984, -62.649835, 1.10000, 0.90000, 1.10000, 0.90000
2021670,'OAKLAND 19 7',  13.8000,2, 204,   1,   1,1.00758684, -63.951348, 1.10000, 0.90000, 1.10000, 0.90000
2021671,'OAKLAND 19 8', 345.0000,1, 204,   1,   1,1.00738859, -63.864646, 1.10000, 0.90000, 1.10000, 0.90000
2021672,'OAKLAND 19 9', 345.0000,1, 204,   1,   1,1.00758684, -63.951348, 1.10000, 0.90000, 1.10000, 0.90000
2021673,'VACAVILLE ~8', 138.0000,2, 204,   1,   1,1.01626003, -63.406333, 1.10000, 0.90000, 1.10000, 0.90000
2021674,'VACAVILLE ~9', 138.0000,1, 204,   1,   1,1.01605439, -63.440901, 1.10000, 0.90000, 1.10000, 0.90000
2021675,'ANTIOCH 7 1 ', 138.0000,2, 204,   1,   1,1.01664114, -64.299920, 1.10000, 0.90000, 1.10000, 0.90000
2021676,'BIRDS LAND~8', 345.0000,2, 204,   1,   1,1.02265501, -60.978351, 1.10000, 0.90000, 1.10000, 0.90000
2021677,'BIRDS LAND~9', 138.0000,1, 204,   1,   1,1.02285194, -62.672293, 1.10000, 0.90000, 1.10000, 0.90000
2021678,'BIRDS LAN~10', 345.0000,1, 204,   1,   1,1.02196944, -61.021894, 1.10000, 0.90000, 1.10000, 0.90000
2021679,'BIRDS LAN~11', 345.0000,1, 204,   1,   1,1.02207708, -61.210257, 1.10000, 0.90000, 1.10000, 0.90000
2021680,'BIRDS LAN~12', 138.0000,1, 204,   1,   1,1.02070510, -62.589675, 1.10000, 0.90000, 1.10000, 0.90000
2021681,'BIRDS LAN~13',  13.8000,2, 204,   1,   1,1.01222336, -59.447883, 1.10000, 0.90000, 1.10000, 0.90000
2021682,'BIRDS LAN~14', 345.0000,1, 204,   1,   1,1.02177668, -61.220755, 1.10000, 0.90000, 1.10000, 0.90000
2021683,'BIRDS LAN~15', 345.0000,1, 204,   1,   1,1.02207708, -61.210257, 1.10000, 0.90000, 1.10000, 0.90000
2021684,'COYOTE 1    ', 765.0000,1, 204,   1,   1,1.02825224, -58.705968, 1.10000, 0.90000, 1.10000, 0.90000
2021685,'COYOTE 2    ', 345.0000,1, 204,   1,   1,1.01189613, -63.270658, 1.10000, 0.90000, 1.10000, 0.90000
2021686,'COYOTE 3    ', 138.0000,1, 204,   1,   1,1.01897335, -68.025126, 1.10000, 0.90000, 1.10000, 0.90000
2021687,'COYOTE 4    ',  18.0000,1, 204,   1,   1,1.00207007, -68.012852, 1.10000, 0.90000, 1.10000, 0.90000
2021689,'COYOTE 6    ',  13.8000,2, 204,   1,   1,1.04335725, -57.777841, 1.10000, 0.90000, 1.10000, 0.90000
2021690,'COYOTE 7    ',  13.8000,2, 204,   1,   1,1.04436517, -57.671515, 1.10000, 0.90000, 1.10000, 0.90000
2021691,'COYOTE 8    ',  13.8000,2, 204,   1,   1,1.04587495, -57.504667, 1.10000, 0.90000, 1.10000, 0.90000
2021692,'BIRDS LAN~16', 138.0000,1, 204,   1,   1,1.02050912, -62.649022, 1.10000, 0.90000, 1.10000, 0.90000
2021693,'BIRDS LAN~17',  13.8000,2, 204,   1,   1,1.02050912, -62.649022, 1.10000, 0.90000, 1.10000, 0.90000
2021694,'BENICIA 3 1 ', 138.0000,2, 204,   1,   1,1.01838171, -65.404997, 1.10000, 0.90000, 1.10000, 0.90000
2021695,'BENICIA 3 2 ', 138.0000,1, 204,   1,   1,1.01751387, -65.461100, 1.10000, 0.90000, 1.10000, 0.90000
2021696,'BENICIA 3 3 ', 138.0000,1, 204,   1,   1,1.01838171, -65.404997, 1.10000, 0.90000, 1.10000, 0.90000
2021697,'BENICIA 3 4 ', 138.0000,1, 204,   1,   1,1.01838171, -65.404997, 1.10000, 0.90000, 1.10000, 0.90000
2021698,'MARTINEZ 3 1', 345.0000,1, 204,   1,   1,1.01929629, -62.063682, 1.10000, 0.90000, 1.10000, 0.90000
2021699,'MARTINEZ 3 2', 138.0000,2, 204,   1,   1,1.01429999, -64.289340, 1.10000, 0.90000, 1.10000, 0.90000
2021700,'TRACY 4 1   ', 345.0000,1, 204,   1,   1,1.01626003, -61.950656, 1.10000, 0.90000, 1.10000, 0.90000
2021701,'TRACY 4 2   ', 138.0000,1, 204,   1,   1,1.01725650, -64.209201, 1.10000, 0.90000, 1.10000, 0.90000
2021702,'TRACY 4 3   ',  13.8000,2, 204,   1,   1,1.01686430, -60.507772, 1.10000, 0.90000, 1.10000, 0.90000
2021703,'TRACY 4 4   ',  13.8000,2, 204,   1,   1,1.01680470, -60.369761, 1.10000, 0.90000, 1.10000, 0.90000
2021704,'TRACY 4 5   ',  13.8000,2, 204,   1,   1,1.01688719, -60.531479, 1.10000, 0.90000, 1.10000, 0.90000
2021705,'ALAMEDA 4 1 ', 138.0000,1, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021706,'ALAMEDA 4 2 ',  18.0000,2, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021707,'ALAMEDA 4 3 ',  18.0000,2, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021709,'ALAMEDA 4 5 ',  13.8000,2, 204,   1,   1,1.02420831, -65.772563, 1.10000, 0.90000, 1.10000, 0.90000
2021710,'ALAMEDA 4 6 ',  13.8000,2, 204,   1,   1,1.02420533, -65.772557, 1.10000, 0.90000, 1.10000, 0.90000
2021712,'ALAMEDA 4 8 ',  13.8000,1, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021713,'ALAMEDA 4 9 ',  13.8000,1, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021715,'ALAMEDA 4 11', 138.0000,1, 204,   1,   1,1.00409555, -67.200011, 1.10000, 0.90000, 1.10000, 0.90000
2021716,'BIRDS LAN~18', 138.0000,2, 204,   1,   1,1.02312005, -63.642958, 1.10000, 0.90000, 1.10000, 0.90000
2021717,'MARTINEZ 4 1', 138.0000,1, 204,   1,   1,1.01524472, -65.766054, 1.10000, 0.90000, 1.10000, 0.90000
2021718,'MARTINEZ 4 2',  18.0000,2, 204,   1,   1,1.03983808, -61.675283, 1.10000, 0.90000, 1.10000, 0.90000
2021719,'MARTINEZ 4 3',  13.8000,2, 204,   1,   1,1.04279542, -63.524058, 1.10000, 0.90000, 1.10000, 0.90000
2021720,'SANTA CLA~19', 138.0000,2, 204,   1,   1,1.00881886, -68.544411, 1.10000, 0.90000, 1.10000, 0.90000
2021721,'SANTA CLA~20', 138.0000,1, 204,   1,   1,1.00854218, -68.563488, 1.10000, 0.90000, 1.10000, 0.90000
2021722,'CROCKETT 1  ', 345.0000,1, 204,   1,   1,1.01821995, -62.895886, 1.10000, 0.90000, 1.10000, 0.90000
2021723,'CROCKETT 2  ', 138.0000,1, 204,   1,   1,1.01511431, -65.632251, 1.10000, 0.90000, 1.10000, 0.90000
2021724,'CROCKETT 3  ',  13.8000,1, 204,   1,   1,1.01615965, -64.459084, 1.10000, 0.90000, 1.10000, 0.90000
2021726,'CROCKETT 5  ',  24.0000,2, 204,   1,   1,0.99040282, -60.255820, 1.10000, 0.90000, 1.10000, 0.90000
2021727,'HAYWARD 8 1 ', 765.0000,1, 204,   1,   1,1.01614916, -59.741588, 1.10000, 0.90000, 1.10000, 0.90000
2021728,'HAYWARD 8 2 ', 345.0000,1, 204,   1,   1,1.02623117, -62.032331, 1.10000, 0.90000, 1.10000, 0.90000
2021729,'HAYWARD 8 3 ', 138.0000,1, 204,   1,   1,1.02926660, -65.137984, 1.10000, 0.90000, 1.10000, 0.90000
2021730,'HAYWARD 8 4 ',  13.8000,2, 204,   1,   1,1.02395928, -58.888293, 1.10000, 0.90000, 1.10000, 0.90000
2021731,'HAYWARD 8 5 ',  18.0000,2, 204,   1,   1,1.03084075, -58.109583, 1.10000, 0.90000, 1.10000, 0.90000
2021732,'HAYWARD 8 6 ',  13.8000,2, 204,   1,   1,1.02370954, -58.918626, 1.10000, 0.90000, 1.10000, 0.90000
2021733,'SAN JOSE ~10', 345.0000,1, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021734,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.03130257, -68.447464, 1.10000, 0.90000, 1.10000, 0.90000
2021735,'SAN JOSE ~12',  13.8000,2, 204,   1,   1,0.98304242, -63.591028, 1.10000, 0.90000, 1.10000, 0.90000
2021736,'SAN JOSE ~13',  13.8000,2, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021737,'SAN JOSE ~14',  13.8000,2, 204,   1,   1,0.98311889, -63.586787, 1.10000, 0.90000, 1.10000, 0.90000
2021738,'SAN JOSE ~15',  24.0000,2, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021739,'SAN JOSE ~16',  13.8000,2, 204,   1,   1,0.98258203, -62.931908, 1.10000, 0.90000, 1.10000, 0.90000
2021740,'SAN JOSE ~17',  13.8000,2, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021741,'SAN JOSE ~18', 345.0000,1, 204,   1,   1,1.00023007, -64.652583, 1.10000, 0.90000, 1.10000, 0.90000
2021742,'LIVERMORE~11', 345.0000,2, 204,   1,   1,1.01632249, -62.185000, 1.10000, 0.90000, 1.10000, 0.90000
2021743,'LIVERMORE~12', 138.0000,2, 204,   1,   1,1.01861417, -63.989276, 1.10000, 0.90000, 1.10000, 0.90000
2021744,'GILROY 4 1  ', 345.0000,2, 204,   1,   1,1.01821995, -63.698447, 1.10000, 0.90000, 1.10000, 0.90000
2021745,'GILROY 4 2  ', 138.0000,1, 204,   1,   1,1.01541305, -66.583519, 1.10000, 0.90000, 1.10000, 0.90000
2021746,'GILROY 4 3  ',  18.0000,1, 204,   1,   1,1.01751375, -64.225075, 1.10000, 0.90000, 1.10000, 0.90000
2021748,'GILROY 4 5  ',  13.8000,2, 204,   1,   1,1.02035999, -63.348031, 1.10000, 0.90000, 1.10000, 0.90000
2021749,'GILROY 4 6  ',  13.8000,2, 204,   1,   1,1.02035999, -63.348031, 1.10000, 0.90000, 1.10000, 0.90000
2021751,'GILROY 4 8  ', 345.0000,1, 204,   1,   1,1.01805937, -63.659487, 1.10000, 0.90000, 1.10000, 0.90000
2021752,'GILROY 4 9  ', 345.0000,1, 204,   1,   1,1.01821995, -63.698447, 1.10000, 0.90000, 1.10000, 0.90000
2021753,'EL SOBRANT~2', 345.0000,2, 204,   1,   1,1.01296461, -64.052558, 1.10000, 0.90000, 1.10000, 0.90000
2021754,'EL SOBRANT~3', 138.0000,2, 204,   1,   1,1.01847959, -66.285715, 1.10000, 0.90000, 1.10000, 0.90000
2021755,'RODEO 2 1   ', 138.0000,1, 204,   1,   1,1.01272511, -66.342242, 1.10000, 0.90000, 1.10000, 0.90000
2021756,'RODEO 2 2   ',  24.0000,2, 204,   1,   1,1.01272511, -66.342242, 1.10000, 0.90000, 1.10000, 0.90000
2021757,'RODEO 2 3   ',  13.8000,2, 204,   1,   1,1.02256846, -59.209400, 1.10000, 0.90000, 1.10000, 0.90000
2021758,'SANTA CLA~21', 138.0000,2, 204,   1,   1,1.01091003, -68.546426, 1.10000, 0.90000, 1.10000, 0.90000
2021759,'BIRDS LAN~19', 138.0000,1, 204,   1,   1,1.02392745, -63.241548, 1.10000, 0.90000, 1.10000, 0.90000
2021760,'BIRDS LAN~20',  18.0000,2, 204,   1,   1,0.97300124, -60.867886, 1.10000, 0.90000, 1.10000, 0.90000
2023000,'PACIFIC GR~1', 138.0000,1, 205,   1,   1,1.02984107, -68.436528, 1.10000, 0.90000, 1.10000, 0.90000
2023001,'CARMEL 1    ', 138.0000,1, 205,   1,   1,1.02777922, -68.848013, 1.10000, 0.90000, 1.10000, 0.90000
2023002,'MONTEREY 1  ', 138.0000,1, 205,   1,   1,1.02712739, -68.910018, 1.10000, 0.90000, 1.10000, 0.90000
2023003,'SEASIDE 2 1 ', 138.0000,1, 205,   1,   1,1.02971220, -68.766536, 1.10000, 0.90000, 1.10000, 0.90000
2023004,'SEASIDE 3 1 ', 138.0000,1, 205,   1,   1,1.04066813, -67.688028, 1.10000, 0.90000, 1.10000, 0.90000
2023005,'MARINA 1    ', 138.0000,1, 205,   1,   1,1.03550661, -67.621981, 1.10000, 0.90000, 1.10000, 0.90000
2023006,'MARINA 2    ', 138.0000,1, 205,   1,   1,1.03566909, -67.599530, 1.10000, 0.90000, 1.10000, 0.90000
2023007,'MARINA 3    ', 138.0000,1, 205,   1,   1,1.03533661, -67.642977, 1.10000, 0.90000, 1.10000, 0.90000
2023008,'WATSONVILL~1', 138.0000,1, 205,   1,   1,1.02213514, -67.899553, 1.10000, 0.90000, 1.10000, 0.90000
2023009,'WATSONVILL~2', 138.0000,1, 205,   1,   1,1.01590466, -68.275841, 1.10000, 0.90000, 1.10000, 0.90000
2023010,'WATSONVILL~3', 138.0000,1, 205,   1,   1,1.02443266, -67.816217, 1.10000, 0.90000, 1.10000, 0.90000
2023011,'SALINAS 1 1 ', 138.0000,1, 205,   1,   1,1.03274143, -68.516722, 1.10000, 0.90000, 1.10000, 0.90000
2023012,'CARMEL VAL~1', 138.0000,1, 205,   1,   1,1.02185977, -67.360009, 1.10000, 0.90000, 1.10000, 0.90000
2023013,'SALINAS 2 1 ', 138.0000,1, 205,   1,   1,1.02538419, -69.242470, 1.10000, 0.90000, 1.10000, 0.90000
2023014,'SALINAS 3 1 ', 138.0000,1, 205,   1,   1,1.04074800, -67.876548, 1.10000, 0.90000, 1.10000, 0.90000
2023015,'SALINAS 4 1 ', 138.0000,1, 205,   1,   1,1.02733624, -68.817045, 1.10000, 0.90000, 1.10000, 0.90000
2023016,'SALINAS 5 1 ', 345.0000,1, 205,   1,   1,1.00802076, -62.995361, 1.10000, 0.90000, 1.10000, 0.90000
2023017,'SALINAS 5 2 ', 138.0000,1, 205,   1,   1,1.04632413, -67.262870, 1.10000, 0.90000, 1.10000, 0.90000
2023018,'SALINAS 6 1 ', 138.0000,1, 205,   1,   1,1.02515543, -69.164087, 1.10000, 0.90000, 1.10000, 0.90000
2023019,'TRACY 5 1   ', 138.0000,1, 205,   1,   1,1.00591147, -65.729123, 1.10000, 0.90000, 1.10000, 0.90000
2023020,'TRACY 5 2   ', 138.0000,1, 205,   1,   1,1.00567698, -65.755406, 1.10000, 0.90000, 1.10000, 0.90000
2023021,'TRACY 6 1   ', 138.0000,1, 205,   1,   1,1.00539732, -65.799017, 1.10000, 0.90000, 1.10000, 0.90000
2023022,'STOCKTON 3 1', 138.0000,1, 205,   1,   1,1.01232040, -65.158482, 1.10000, 0.90000, 1.10000, 0.90000
2023023,'STOCKTON 4 1', 138.0000,1, 205,   1,   1,1.01105738, -65.949247, 1.10000, 0.90000, 1.10000, 0.90000
2023024,'TRACY 7 1   ', 138.0000,1, 205,   1,   1,1.00894499, -65.307393, 1.10000, 0.90000, 1.10000, 0.90000
2023025,'GREENFIELD 1', 138.0000,1, 205,   1,   1,1.02873659, -66.337359, 1.10000, 0.90000, 1.10000, 0.90000
2023026,'GREENFIELD 2', 138.0000,1, 205,   1,   1,1.02886927, -66.318186, 1.10000, 0.90000, 1.10000, 0.90000
2023027,'LODI 1 1    ', 138.0000,1, 205,   1,   1,1.02074945, -64.265755, 1.10000, 0.90000, 1.10000, 0.90000
2023028,'LODI 1 2    ',  18.0000,1, 205,   1,   1,1.02074945, -64.265755, 1.10000, 0.90000, 1.10000, 0.90000
2023029,'LODI 1 3    ',  18.0000,1, 205,   1,   1,1.02074945, -64.265755, 1.10000, 0.90000, 1.10000, 0.90000
2023031,'LODI 1 5    ', 138.0000,1, 205,   1,   1,1.02089465, -64.250319, 1.10000, 0.90000, 1.10000, 0.90000
2023032,'STOCKTON 5 1', 138.0000,1, 205,   1,   1,1.01350415, -65.501337, 1.10000, 0.90000, 1.10000, 0.90000
2023033,'STOCKTON 5 2', 138.0000,1, 205,   1,   1,1.01329756, -65.534101, 1.10000, 0.90000, 1.10000, 0.90000
2023034,'HOLLISTER ~1', 138.0000,1, 205,   1,   1,1.00892079, -67.297854, 1.10000, 0.90000, 1.10000, 0.90000
2023035,'HOLLISTER ~2', 138.0000,1, 205,   1,   1,1.00858235, -67.324778, 1.10000, 0.90000, 1.10000, 0.90000
2023036,'HOLLISTER ~3', 138.0000,1, 205,   1,   1,1.00816715, -67.388204, 1.10000, 0.90000, 1.10000, 0.90000
2023037,'SOLEDAD 1 1 ', 138.0000,1, 205,   1,   1,1.02280557, -66.498230, 1.10000, 0.90000, 1.10000, 0.90000
2023038,'SOLEDAD 1 2 ', 138.0000,1, 205,   1,   1,1.02271223, -66.512348, 1.10000, 0.90000, 1.10000, 0.90000
2023039,'SOLEDAD 2 1 ', 138.0000,1, 205,   1,   1,1.02276123, -66.975326, 1.10000, 0.90000, 1.10000, 0.90000
2023040,'STOCKTON 6 1', 138.0000,1, 205,   1,   1,1.01146412, -66.269699, 1.10000, 0.90000, 1.10000, 0.90000
2023041,'STOCKTON 7 1', 138.0000,1, 205,   1,   1,1.01640844, -64.970938, 1.10000, 0.90000, 1.10000, 0.90000
2023042,'STOCKTON 8 1', 138.0000,1, 205,   1,   1,1.01339233, -65.557713, 1.10000, 0.90000, 1.10000, 0.90000
2023043,'STOCKTON 9 1', 138.0000,1, 205,   1,   1,1.01421022, -66.101539, 1.10000, 0.90000, 1.10000, 0.90000
2023044,'STOCKTON 1~1', 138.0000,1, 205,   1,   1,1.01604128, -65.679400, 1.10000, 0.90000, 1.10000, 0.90000
2023045,'STOCKTON 1~2', 138.0000,1, 205,   1,   1,1.01589358, -65.694023, 1.10000, 0.90000, 1.10000, 0.90000
2023046,'LATHROP 1 1 ', 138.0000,1, 205,   1,   1,1.01090610, -65.194012, 1.10000, 0.90000, 1.10000, 0.90000
2023047,'LATHROP 1 2 ', 138.0000,1, 205,   1,   1,1.01072776, -65.212379, 1.10000, 0.90000, 1.10000, 0.90000
2023048,'STOCKTON 1~3', 138.0000,1, 205,   1,   1,1.02502239, -65.922438, 1.10000, 0.90000, 1.10000, 0.90000
2023049,'STOCKTON 1~5',  13.8000,1, 205,   1,   1,1.02230060, -67.763229, 1.10000, 0.90000, 1.10000, 0.90000
2023050,'STOCKTON 1~6',  13.8000,1, 205,   1,   1,1.02133214, -67.800610, 1.10000, 0.90000, 1.10000, 0.90000
2023052,'STOCKTON ~12', 138.0000,1, 205,   1,   1,1.01904655, -65.150907, 1.10000, 0.90000, 1.10000, 0.90000
2023053,'STOCKTON ~13', 138.0000,1, 205,   1,   1,1.01924622, -65.132991, 1.10000, 0.90000, 1.10000, 0.90000
2023054,'MANTECA 1 1 ', 138.0000,1, 205,   1,   1,1.00707483, -65.562979, 1.10000, 0.90000, 1.10000, 0.90000
2023055,'MANTECA 2 1 ', 138.0000,1, 205,   1,   1,1.00898623, -65.330978, 1.10000, 0.90000, 1.10000, 0.90000
2023056,'MANTECA 2 2 ', 138.0000,1, 205,   1,   1,1.00908875, -65.315282, 1.10000, 0.90000, 1.10000, 0.90000
2023057,'MANTECA 2 3 ', 138.0000,1, 205,   1,   1,1.00889289, -65.347650, 1.10000, 0.90000, 1.10000, 0.90000
2023058,'ACAMPO 1    ', 138.0000,1, 205,   1,   1,1.01849651, -64.711644, 1.10000, 0.90000, 1.10000, 0.90000
2023059,'STOCKTON ~14', 138.0000,1, 205,   1,   1,1.01502848, -65.300037, 1.10000, 0.90000, 1.10000, 0.90000
2023060,'PATTERSON ~1', 138.0000,1, 205,   1,   1,1.01202583, -65.031037, 1.10000, 0.90000, 1.10000, 0.90000
2023061,'PATTERSON ~3', 138.0000,1, 205,   1,   1,1.00542593, -66.082565, 1.10000, 0.90000, 1.10000, 0.90000
2023062,'MANTECA 3 1 ', 138.0000,1, 205,   1,   1,1.01174688, -65.586864, 1.10000, 0.90000, 1.10000, 0.90000
2023063,'MANTECA 3 2 ', 138.0000,1, 205,   1,   1,1.01194334, -65.566462, 1.10000, 0.90000, 1.10000, 0.90000
2023064,'MANTECA 3 3 ', 138.0000,1, 205,   1,   1,1.01153731, -65.607922, 1.10000, 0.90000, 1.10000, 0.90000
2023065,'MANTECA 4 1 ', 138.0000,1, 205,   1,   1,1.01256502, -66.448247, 1.10000, 0.90000, 1.10000, 0.90000
2023066,'MANTECA 4 2 ', 138.0000,1, 205,   1,   1,1.01211500, -66.492923, 1.10000, 0.90000, 1.10000, 0.90000
2023067,'MANTECA 4 3 ', 138.0000,1, 205,   1,   1,1.01298022, -66.408174, 1.10000, 0.90000, 1.10000, 0.90000
2023068,'NEWMAN 1    ', 138.0000,1, 205,   1,   1,1.00738370, -65.862981, 1.10000, 0.90000, 1.10000, 0.90000
2023069,'NEWMAN 2    ', 138.0000,1, 205,   1,   1,1.00747383, -65.849642, 1.10000, 0.90000, 1.10000, 0.90000
2023070,'STOCKTON ~15', 138.0000,1, 205,   1,   1,1.03298223, -66.311855, 1.10000, 0.90000, 1.10000, 0.90000
2023071,'STOCKTON ~16', 138.0000,1, 205,   1,   1,1.03213811, -66.271119, 1.10000, 0.90000, 1.10000, 0.90000
2023072,'LODI 2 1    ', 138.0000,1, 205,   1,   1,1.01764083, -62.556781, 1.10000, 0.90000, 1.10000, 0.90000
2023073,'LODI 2 2    ', 138.0000,1, 205,   1,   1,1.01738346, -62.580215, 1.10000, 0.90000, 1.10000, 0.90000
2023074,'LODI 3 1    ', 138.0000,1, 205,   1,   1,1.01162243, -64.100957, 1.10000, 0.90000, 1.10000, 0.90000
2023075,'RIPON 1 1   ', 138.0000,1, 205,   1,   1,1.01101053, -64.508439, 1.10000, 0.90000, 1.10000, 0.90000
2023076,'MODESTO 1 1 ', 138.0000,1, 205,   1,   1,1.01331484, -65.428827, 1.10000, 0.90000, 1.10000, 0.90000
2023077,'MODESTO 1 2 ', 138.0000,1, 205,   1,   1,1.01321912, -65.446791, 1.10000, 0.90000, 1.10000, 0.90000
2023078,'MODESTO 2 1 ', 138.0000,1, 205,   1,   1,1.01465940, -64.861546, 1.10000, 0.90000, 1.10000, 0.90000
2023079,'MODESTO 3 1 ', 138.0000,1, 205,   1,   1,1.01060057, -64.363270, 1.10000, 0.90000, 1.10000, 0.90000
2023080,'MODESTO 3 2 ', 138.0000,1, 205,   1,   1,1.01036751, -64.394641, 1.10000, 0.90000, 1.10000, 0.90000
2023081,'KING CITY ~1', 138.0000,1, 205,   1,   1,1.03463185, -65.756103, 1.10000, 0.90000, 1.10000, 0.90000
2023082,'KING CITY ~2', 138.0000,1, 205,   1,   1,1.03448617, -65.773943, 1.10000, 0.90000, 1.10000, 0.90000
2023083,'MODESTO 4 1 ', 138.0000,1, 205,   1,   1,1.01197660, -64.646422, 1.10000, 0.90000, 1.10000, 0.90000
2023084,'MODESTO 5 1 ', 138.0000,1, 205,   1,   1,1.01224637, -64.652699, 1.10000, 0.90000, 1.10000, 0.90000
2023085,'MODESTO 5 2 ', 138.0000,1, 205,   1,   1,1.01190972, -64.691044, 1.10000, 0.90000, 1.10000, 0.90000
2023086,'MODESTO 5 3 ', 138.0000,1, 205,   1,   1,1.01263285, -64.612900, 1.10000, 0.90000, 1.10000, 0.90000
2023087,'ESCALON 1   ', 138.0000,1, 205,   1,   1,1.00928724, -66.517355, 1.10000, 0.90000, 1.10000, 0.90000
2023088,'ESCALON 2   ', 138.0000,1, 205,   1,   1,1.00944376, -66.504179, 1.10000, 0.90000, 1.10000, 0.90000
2023089,'MODESTO 6 1 ', 138.0000,1, 205,   1,   1,1.01020610, -64.517803, 1.10000, 0.90000, 1.10000, 0.90000
2023090,'MODESTO 6 2 ', 138.0000,1, 205,   1,   1,1.01003432, -64.542098, 1.10000, 0.90000, 1.10000, 0.90000
2023091,'MODESTO 7 1 ', 138.0000,1, 205,   1,   1,1.01530600, -64.982119, 1.10000, 0.90000, 1.10000, 0.90000
2023092,'IONE 3 1    ', 138.0000,1, 205,   1,   1,1.02576733, -61.929817, 1.10000, 0.90000, 1.10000, 0.90000
2023093,'CERES 1 1   ', 138.0000,1, 205,   1,   1,1.01151502, -64.916304, 1.10000, 0.90000, 1.10000, 0.90000
2023094,'CERES 2 1   ', 138.0000,1, 205,   1,   1,1.01036978, -64.570942, 1.10000, 0.90000, 1.10000, 0.90000
2023095,'MODESTO 8 1 ', 138.0000,1, 205,   1,   1,1.01139104, -64.136480, 1.10000, 0.90000, 1.10000, 0.90000
2023096,'MODESTO 8 2 ', 138.0000,1, 205,   1,   1,1.01100111, -64.180815, 1.10000, 0.90000, 1.10000, 0.90000
2023097,'MODESTO 8 3 ', 138.0000,1, 205,   1,   1,1.01180136, -64.095486, 1.10000, 0.90000, 1.10000, 0.90000
2023098,'MODESTO 9 1 ', 138.0000,1, 205,   1,   1,1.01026213, -64.974545, 1.10000, 0.90000, 1.10000, 0.90000
2023099,'MODESTO 9 2 ', 138.0000,1, 205,   1,   1,1.00974774, -65.018463, 1.10000, 0.90000, 1.10000, 0.90000
2023100,'MODESTO 9 3 ', 138.0000,1, 205,   1,   1,1.01072133, -64.931029, 1.10000, 0.90000, 1.10000, 0.90000
2023101,'RIVERBANK 1 ', 138.0000,1, 205,   1,   1,1.01268649, -63.761892, 1.10000, 0.90000, 1.10000, 0.90000
2023102,'RIVERBANK 2 ', 138.0000,1, 205,   1,   1,1.01303208, -63.737966, 1.10000, 0.90000, 1.10000, 0.90000
2023103,'HILMAR 1    ', 138.0000,1, 205,   1,   1,1.01001155, -64.954956, 1.10000, 0.90000, 1.10000, 0.90000
2023104,'TURLOCK 1 1 ', 138.0000,1, 205,   1,   1,1.01076651, -64.888600, 1.10000, 0.90000, 1.10000, 0.90000
2023105,'HUGHSON 1   ', 138.0000,1, 205,   1,   1,1.01227200, -63.984720, 1.10000, 0.90000, 1.10000, 0.90000
2023106,'TURLOCK 2 1 ', 138.0000,1, 205,   1,   1,1.01005900, -64.517216, 1.10000, 0.90000, 1.10000, 0.90000
2023107,'TURLOCK 2 2 ', 138.0000,1, 205,   1,   1,1.01028156, -64.497053, 1.10000, 0.90000, 1.10000, 0.90000
2023108,'TURLOCK 3 1 ', 138.0000,1, 205,   1,   1,1.01200259, -64.357546, 1.10000, 0.90000, 1.10000, 0.90000
2023109,'VALLEY SPR~1', 138.0000,1, 205,   1,   1,1.02219415, -62.324486, 1.10000, 0.90000, 1.10000, 0.90000
2023110,'LOS BANOS ~1', 138.0000,1, 205,   1,   1,1.00572801, -65.640543, 1.10000, 0.90000, 1.10000, 0.90000
2023111,'LOS BANOS ~2', 138.0000,1, 205,   1,   1,1.00555599, -65.793327, 1.10000, 0.90000, 1.10000, 0.90000
2023112,'DELHI 1     ', 138.0000,1, 205,   1,   1,1.00896752, -64.881053, 1.10000, 0.90000, 1.10000, 0.90000
2023113,'DELHI 2     ', 138.0000,1, 205,   1,   1,1.00890601, -64.894727, 1.10000, 0.90000, 1.10000, 0.90000
2023114,'JACKSON 1 1 ', 138.0000,1, 205,   1,   1,1.02385187, -62.610281, 1.10000, 0.90000, 1.10000, 0.90000
2023115,'JACKSON 1 2 ', 138.0000,1, 205,   1,   1,1.02369404, -62.625383, 1.10000, 0.90000, 1.10000, 0.90000
2023116,'OAKDALE 1 1 ', 138.0000,1, 205,   1,   1,1.01244879, -64.191019, 1.10000, 0.90000, 1.10000, 0.90000
2023117,'OAKDALE 1 2 ', 138.0000,1, 205,   1,   1,1.01208663, -64.225758, 1.10000, 0.90000, 1.10000, 0.90000
2023118,'OAKDALE 1 3 ', 138.0000,1, 205,   1,   1,1.01283717, -64.155475, 1.10000, 0.90000, 1.10000, 0.90000
2023119,'OAKDALE 2 1 ', 138.0000,1, 205,   1,   1,1.00754166, -66.052103, 1.10000, 0.90000, 1.10000, 0.90000
2023120,'LIVINGSTON~1', 138.0000,1, 205,   1,   1,1.00891495, -64.866655, 1.10000, 0.90000, 1.10000, 0.90000
2023121,'ATWATER 1 1 ', 138.0000,1, 205,   1,   1,1.01151419, -65.284574, 1.10000, 0.90000, 1.10000, 0.90000
2023122,'ATWATER 1 2 ', 138.0000,1, 205,   1,   1,1.01128173, -65.302400, 1.10000, 0.90000, 1.10000, 0.90000
2023123,'ATWATER 2 1 ', 345.0000,1, 205,   1,   1,1.02314484, -61.993843, 1.10000, 0.90000, 1.10000, 0.90000
2023124,'ATWATER 2 2 ', 138.0000,1, 205,   1,   1,1.01400530, -64.307932, 1.10000, 0.90000, 1.10000, 0.90000
2023125,'ATWATER 2 3 ',  18.0000,1, 205,   1,   1,1.01742303, -64.957947, 1.10000, 0.90000, 1.10000, 0.90000
2023127,'ANGELS CAM~1', 138.0000,1, 205,   1,   1,1.01832175, -64.059620, 1.10000, 0.90000, 1.10000, 0.90000
2023128,'DOS PALOS 1 ', 138.0000,1, 205,   1,   1,1.00353098, -66.482404, 1.10000, 0.90000, 1.10000, 0.90000
2023129,'WINTON 1    ', 138.0000,1, 205,   1,   1,1.01957154, -64.288479, 1.10000, 0.90000, 1.10000, 0.90000
2023130,'FIREBAUGH ~1', 138.0000,1, 205,   1,   1,1.02167714, -64.766517, 1.10000, 0.90000, 1.10000, 0.90000
2023131,'MERCED 1 1  ', 138.0000,1, 205,   1,   1,1.00923944, -65.705061, 1.10000, 0.90000, 1.10000, 0.90000
2023132,'MERCED 2 1  ', 138.0000,1, 205,   1,   1,1.00759757, -66.037752, 1.10000, 0.90000, 1.10000, 0.90000
2023133,'MERCED 2 2  ', 138.0000,1, 205,   1,   1,1.00741076, -66.054056, 1.10000, 0.90000, 1.10000, 0.90000
2023134,'MERCED 3 1  ', 138.0000,1, 205,   1,   1,1.01498401, -64.889905, 1.10000, 0.90000, 1.10000, 0.90000
2023135,'MERCED 3 2  ', 138.0000,1, 205,   1,   1,1.01486862, -64.907561, 1.10000, 0.90000, 1.10000, 0.90000
2023136,'JAMESTOWN 1 ', 138.0000,1, 205,   1,   1,1.02103579, -61.573793, 1.10000, 0.90000, 1.10000, 0.90000
2023137,'MENDOTA 1 1 ', 138.0000,1, 205,   1,   1,1.02638066, -64.549065, 1.10000, 0.90000, 1.10000, 0.90000
2023138,'COALINGA 1 1', 138.0000,1, 205,   1,   1,1.03954041, -64.871313, 1.10000, 0.90000, 1.10000, 0.90000
2023139,'MERCED 4 1  ', 138.0000,1, 205,   1,   1,1.00994682, -65.152860, 1.10000, 0.90000, 1.10000, 0.90000
2023140,'MERCED 5 1  ', 138.0000,1, 205,   1,   1,1.00994229, -64.808025, 1.10000, 0.90000, 1.10000, 0.90000
2023141,'MERCED 5 2  ',  22.0000,1, 205,   1,   1,1.00994229, -64.808025, 1.10000, 0.90000, 1.10000, 0.90000
2023142,'MERCED 5 3  ',  22.0000,1, 205,   1,   1,1.00994229, -64.808025, 1.10000, 0.90000, 1.10000, 0.90000
2023144,'PIONEER 1 1 ', 138.0000,1, 205,   1,   1,1.04095471, -61.724010, 1.10000, 0.90000, 1.10000, 0.90000
2023145,'SONORA 1 1  ', 138.0000,1, 205,   1,   1,1.02094948, -62.118071, 1.10000, 0.90000, 1.10000, 0.90000
2023146,'SONORA 2 1  ', 138.0000,1, 205,   1,   1,1.01866066, -61.586334, 1.10000, 0.90000, 1.10000, 0.90000
2023147,'PLANADA 1   ', 138.0000,1, 205,   1,   1,1.01816952, -64.881722, 1.10000, 0.90000, 1.10000, 0.90000
2023148,'CHOWCHILLA~1', 138.0000,1, 205,   1,   1,1.01095045, -66.068235, 1.10000, 0.90000, 1.10000, 0.90000
2023149,'CHOWCHILLA~2', 138.0000,1, 205,   1,   1,1.01071715, -66.092824, 1.10000, 0.90000, 1.10000, 0.90000
2023150,'MADERA 1 1  ', 138.0000,1, 205,   1,   1,1.01102960, -66.520387, 1.10000, 0.90000, 1.10000, 0.90000
2023151,'MADERA 2 1  ', 138.0000,1, 205,   1,   1,1.01090693, -66.383128, 1.10000, 0.90000, 1.10000, 0.90000
2023152,'MADERA 2 2  ', 138.0000,1, 205,   1,   1,1.01110935, -66.365717, 1.10000, 0.90000, 1.10000, 0.90000
2023153,'KERMAN 1    ', 138.0000,1, 205,   1,   1,1.01423442, -66.619083, 1.10000, 0.90000, 1.10000, 0.90000
2023154,'AVENAL 1 1  ', 138.0000,1, 205,   1,   1,1.03716338, -66.058325, 1.10000, 0.90000, 1.10000, 0.90000
2023155,'MADERA 3 1  ', 138.0000,1, 205,   1,   1,1.01851833, -66.861193, 1.10000, 0.90000, 1.10000, 0.90000
2023156,'MADERA 3 2  ', 138.0000,1, 205,   1,   1,1.01831806, -66.888630, 1.10000, 0.90000, 1.10000, 0.90000
2023157,'MADERA 4 1  ', 345.0000,1, 205,   1,   1,1.01632357, -64.218736, 1.10000, 0.90000, 1.10000, 0.90000
2023158,'MADERA 4 2  ', 138.0000,1, 205,   1,   1,1.02120185, -66.680145, 1.10000, 0.90000, 1.10000, 0.90000
2023159,'MADERA 4 3  ', 345.0000,1, 205,   1,   1,1.01744568, -64.143509, 1.10000, 0.90000, 1.10000, 0.90000
2023160,'MARIPOSA 1  ', 138.0000,1, 205,   1,   1,1.01790130, -64.034430, 1.10000, 0.90000, 1.10000, 0.90000
2023161,'RIVERDALE 1 ', 138.0000,1, 205,   1,   1,1.01818860, -66.927869, 1.10000, 0.90000, 1.10000, 0.90000
2023162,'FRESNO 1 1  ', 138.0000,1, 205,   1,   1,1.01063836, -66.847840, 1.10000, 0.90000, 1.10000, 0.90000
2023163,'FRESNO 2 1  ', 138.0000,1, 205,   1,   1,1.01196373, -66.490109, 1.10000, 0.90000, 1.10000, 0.90000
2023164,'FRESNO 2 2  ', 138.0000,1, 205,   1,   1,1.01172543, -66.510620, 1.10000, 0.90000, 1.10000, 0.90000
2023165,'FRESNO 3 1  ', 138.0000,1, 205,   1,   1,1.00533676, -68.032536, 1.10000, 0.90000, 1.10000, 0.90000
2023166,'FRESNO 3 2  ', 138.0000,1, 205,   1,   1,1.00517547, -68.062268, 1.10000, 0.90000, 1.10000, 0.90000
2023167,'FRESNO 4 1  ', 138.0000,1, 205,   1,   1,1.00645018, -66.707917, 1.10000, 0.90000, 1.10000, 0.90000
2023168,'FRESNO 5 1  ', 138.0000,1, 205,   1,   1,1.00421250, -67.162377, 1.10000, 0.90000, 1.10000, 0.90000
2023169,'FRESNO 5 2  ', 138.0000,1, 205,   1,   1,1.00463068, -67.120638, 1.10000, 0.90000, 1.10000, 0.90000
2023170,'MADERA 5 1  ', 138.0000,1, 205,   1,   1,1.00826955, -66.376530, 1.10000, 0.90000, 1.10000, 0.90000
2023171,'MADERA 5 2  ', 138.0000,1, 205,   1,   1,1.00816953, -66.389555, 1.10000, 0.90000, 1.10000, 0.90000
2023172,'FRESNO 6 1  ', 138.0000,1, 205,   1,   1,1.00942326, -66.258197, 1.10000, 0.90000, 1.10000, 0.90000
2023173,'FRESNO 7 1  ', 138.0000,1, 205,   1,   1,1.01011264, -65.729601, 1.10000, 0.90000, 1.10000, 0.90000
2023174,'LEMOORE 1 1 ', 138.0000,1, 205,   1,   1,1.03273892, -66.080946, 1.10000, 0.90000, 1.10000, 0.90000
2023175,'LEMOORE 2 1 ', 138.0000,1, 205,   1,   1,1.02832067, -66.635537, 1.10000, 0.90000, 1.10000, 0.90000
2023176,'LEMOORE 2 2 ', 138.0000,1, 205,   1,   1,1.02816451, -66.654867, 1.10000, 0.90000, 1.10000, 0.90000
2023177,'FRESNO 8 1  ', 138.0000,1, 205,   1,   1,1.01041412, -67.658242, 1.10000, 0.90000, 1.10000, 0.90000
2023178,'FRESNO 8 2  ', 138.0000,1, 205,   1,   1,1.01018143, -67.674730, 1.10000, 0.90000, 1.10000, 0.90000
2023179,'FRESNO 9 1  ', 138.0000,1, 205,   1,   1,1.00727439, -66.676054, 1.10000, 0.90000, 1.10000, 0.90000
2023180,'FRESNO 10 1 ', 138.0000,1, 205,   1,   1,1.00246203, -68.009717, 1.10000, 0.90000, 1.10000, 0.90000
2023181,'FRESNO 11 1 ', 138.0000,1, 205,   1,   1,1.00202954, -67.431664, 1.10000, 0.90000, 1.10000, 0.90000
2023182,'FRESNO 12 1 ', 138.0000,1, 205,   1,   1,1.00170028, -67.607528, 1.10000, 0.90000, 1.10000, 0.90000
2023183,'FRESNO 13 1 ', 138.0000,1, 205,   1,   1,1.00900114, -66.483866, 1.10000, 0.90000, 1.10000, 0.90000
2023184,'FRESNO 14 1 ', 345.0000,1, 205,   1,   1,1.01904130, -64.514402, 1.10000, 0.90000, 1.10000, 0.90000
2023185,'FRESNO 14 2 ', 138.0000,1, 205,   1,   1,1.00994909, -66.284466, 1.10000, 0.90000, 1.10000, 0.90000
2023186,'FRESNO 14 3 ',  13.2000,1, 205,   1,   1,1.01192296, -65.880870, 1.10000, 0.90000, 1.10000, 0.90000
2023188,'FRESNO 14 5 ', 345.0000,1, 205,   1,   1,1.01856673, -64.551298, 1.10000, 0.90000, 1.10000, 0.90000
2023189,'FRESNO 15 1 ', 138.0000,1, 205,   1,   1,1.00110650, -67.189554, 1.10000, 0.90000, 1.10000, 0.90000
2023190,'FRESNO 16 1 ', 138.0000,1, 205,   1,   1,1.01686275, -65.377915, 1.10000, 0.90000, 1.10000, 0.90000
2023191,'FRESNO 17 1 ', 138.0000,1, 205,   1,   1,1.00076938, -67.311057, 1.10000, 0.90000, 1.10000, 0.90000
2023192,'FRESNO 17 2 ', 138.0000,1, 205,   1,   1,1.00056446, -67.338828, 1.10000, 0.90000, 1.10000, 0.90000
2023193,'FRESNO 18 1 ', 138.0000,1, 205,   1,   1,1.00032854, -67.361197, 1.10000, 0.90000, 1.10000, 0.90000
2023194,'COARSEGOLD 1', 138.0000,1, 205,   1,   1,1.01007116, -65.786989, 1.10000, 0.90000, 1.10000, 0.90000
2023195,'FRESNO 19 1 ', 138.0000,1, 205,   1,   1,1.00635946, -67.406447, 1.10000, 0.90000, 1.10000, 0.90000
2023196,'FRESNO 19 2 ', 138.0000,1, 205,   1,   1,1.00609732, -67.438918, 1.10000, 0.90000, 1.10000, 0.90000
2023197,'FRESNO 19 3 ', 138.0000,1, 205,   1,   1,1.00664604, -67.373068, 1.10000, 0.90000, 1.10000, 0.90000
2023198,'CLOVIS 1 1  ', 138.0000,1, 205,   1,   1,1.00669193, -66.645523, 1.10000, 0.90000, 1.10000, 0.90000
2023199,'CLOVIS 1 2  ', 138.0000,1, 205,   1,   1,1.00632751, -66.661950, 1.10000, 0.90000, 1.10000, 0.90000
2023200,'CLOVIS 1 3  ', 138.0000,1, 205,   1,   1,1.00704229, -66.626385, 1.10000, 0.90000, 1.10000, 0.90000
2023201,'CLOVIS 2 1  ', 138.0000,1, 205,   1,   1,0.99960274, -67.382296, 1.10000, 0.90000, 1.10000, 0.90000
2023202,'FRESNO 20 1 ', 138.0000,1, 205,   1,   1,1.01350152, -66.253491, 1.10000, 0.90000, 1.10000, 0.90000
2023203,'FRESNO 20 2 ', 138.0000,1, 205,   1,   1,1.01311576, -66.287430, 1.10000, 0.90000, 1.10000, 0.90000
2023204,'FRESNO 21 1 ', 138.0000,1, 205,   1,   1,1.00503016, -66.931230, 1.10000, 0.90000, 1.10000, 0.90000
2023205,'FRESNO 21 2 ', 138.0000,1, 205,   1,   1,1.00468767, -66.967239, 1.10000, 0.90000, 1.10000, 0.90000
2023206,'CLOVIS 3 1  ', 138.0000,1, 205,   1,   1,1.00818038, -66.131292, 1.10000, 0.90000, 1.10000, 0.90000
2023207,'CLOVIS 3 2  ', 138.0000,1, 205,   1,   1,1.00792384, -66.155764, 1.10000, 0.90000, 1.10000, 0.90000
2023208,'CLOVIS 4 1  ', 138.0000,1, 205,   1,   1,1.00265551, -66.879600, 1.10000, 0.90000, 1.10000, 0.90000
2023209,'CLOVIS 4 2  ', 138.0000,1, 205,   1,   1,1.00285077, -66.857361, 1.10000, 0.90000, 1.10000, 0.90000
2023210,'SELMA 1 1   ', 138.0000,1, 205,   1,   1,1.00727022, -67.249243, 1.10000, 0.90000, 1.10000, 0.90000
2023211,'SELMA 1 2   ', 138.0000,1, 205,   1,   1,1.00704825, -67.264051, 1.10000, 0.90000, 1.10000, 0.90000
2023212,'SELMA 2 1   ', 138.0000,1, 205,   1,   1,1.01330042, -66.452461, 1.10000, 0.90000, 1.10000, 0.90000
2023213,'OAKHURST 1  ', 138.0000,1, 205,   1,   1,1.04150462, -61.052302, 1.10000, 0.90000, 1.10000, 0.90000
2023214,'OAKHURST 2  ', 138.0000,1, 205,   1,   1,1.04159224, -61.041681, 1.10000, 0.90000, 1.10000, 0.90000
2023215,'HANFORD 1 1 ', 138.0000,1, 205,   1,   1,1.03402281, -66.496468, 1.10000, 0.90000, 1.10000, 0.90000
2023216,'HANFORD 2 1 ', 138.0000,1, 205,   1,   1,1.01539242, -68.105626, 1.10000, 0.90000, 1.10000, 0.90000
2023217,'CLOVIS 5 1  ', 138.0000,1, 205,   1,   1,1.00583923, -66.416316, 1.10000, 0.90000, 1.10000, 0.90000
2023218,'CLOVIS 6 1  ', 138.0000,1, 205,   1,   1,1.00886762, -66.197073, 1.10000, 0.90000, 1.10000, 0.90000
2023219,'CLOVIS 6 2  ', 138.0000,1, 205,   1,   1,1.00859272, -66.216225, 1.10000, 0.90000, 1.10000, 0.90000
2023220,'CORCORAN 1 1', 138.0000,1, 205,   1,   1,1.01663041, -68.031922, 1.10000, 0.90000, 1.10000, 0.90000
2023221,'KINGSBURG 1 ', 138.0000,1, 205,   1,   1,1.01971233, -67.151558, 1.10000, 0.90000, 1.10000, 0.90000
2023222,'SANGER 1 1  ', 138.0000,1, 205,   1,   1,1.01239192, -65.955961, 1.10000, 0.90000, 1.10000, 0.90000
2023223,'SANGER 2 1  ', 138.0000,1, 205,   1,   1,1.01334465, -65.995262, 1.10000, 0.90000, 1.10000, 0.90000
2023224,'REEDLEY 1 1 ', 138.0000,1, 205,   1,   1,1.01120436, -66.703416, 1.10000, 0.90000, 1.10000, 0.90000
2023225,'REEDLEY 2 1 ', 138.0000,1, 205,   1,   1,1.01694274, -65.732648, 1.10000, 0.90000, 1.10000, 0.90000
2023226,'REEDLEY 2 2 ', 138.0000,1, 205,   1,   1,1.01679957, -65.748630, 1.10000, 0.90000, 1.10000, 0.90000
2023227,'DINUBA 1    ', 138.0000,1, 205,   1,   1,1.01320720, -66.510900, 1.10000, 0.90000, 1.10000, 0.90000
2023228,'VISALIA 1 1 ', 138.0000,1, 205,   1,   1,1.02394748, -68.544712, 1.10000, 0.90000, 1.10000, 0.90000
2023229,'VISALIA 1 2 ', 138.0000,1, 205,   1,   1,1.02424133, -68.522384, 1.10000, 0.90000, 1.10000, 0.90000
2023230,'VISALIA 2 1 ', 138.0000,1, 205,   1,   1,1.02150512, -67.608470, 1.10000, 0.90000, 1.10000, 0.90000
2023231,'VISALIA 2 2 ', 138.0000,1, 205,   1,   1,1.02195406, -67.557859, 1.10000, 0.90000, 1.10000, 0.90000
2023232,'VISALIA 3 1 ', 138.0000,1, 205,   1,   1,1.02013612, -66.135451, 1.10000, 0.90000, 1.10000, 0.90000
2023233,'TULARE 1 1  ', 345.0000,1, 205,   1,   1,1.03364110, -65.618331, 1.10000, 0.90000, 1.10000, 0.90000
2023234,'TULARE 1 2  ', 138.0000,1, 205,   1,   1,1.02926075, -67.857998, 1.10000, 0.90000, 1.10000, 0.90000
2023235,'TULARE 2 1  ', 138.0000,1, 205,   1,   1,1.02513909, -68.293368, 1.10000, 0.90000, 1.10000, 0.90000
2023236,'TULARE 2 2  ', 138.0000,1, 205,   1,   1,1.02482462, -68.332259, 1.10000, 0.90000, 1.10000, 0.90000
2023237,'PIXLEY 1    ', 138.0000,1, 205,   1,   1,1.02921212, -68.801868, 1.10000, 0.90000, 1.10000, 0.90000
2023238,'ORANGE COV~1', 138.0000,1, 205,   1,   1,1.01363754, -66.050313, 1.10000, 0.90000, 1.10000, 0.90000
2023239,'ORANGE COV~2', 138.0000,1, 205,   1,   1,1.01378107, -66.039562, 1.10000, 0.90000, 1.10000, 0.90000
2023240,'EARLIMART 1 ', 138.0000,1, 205,   1,   1,1.03431714, -67.409514, 1.10000, 0.90000, 1.10000, 0.90000
2023241,'EARLIMART 2 ', 138.0000,1, 205,   1,   1,1.03442633, -67.399139, 1.10000, 0.90000, 1.10000, 0.90000
2023242,'VISALIA 4 1 ', 138.0000,1, 205,   1,   1,1.02453303, -67.756487, 1.10000, 0.90000, 1.10000, 0.90000
2023243,'VISALIA 5 1 ', 138.0000,1, 205,   1,   1,1.02187932, -65.946890, 1.10000, 0.90000, 1.10000, 0.90000
2023244,'FARMERSVIL~2', 138.0000,1, 205,   1,   1,1.02389884, -67.389713, 1.10000, 0.90000, 1.10000, 0.90000
2023245,'FARMERSVIL~3', 138.0000,1, 205,   1,   1,1.02397776, -67.377842, 1.10000, 0.90000, 1.10000, 0.90000
2023246,'FARMERSVIL~4', 138.0000,1, 205,   1,   1,1.02381325, -67.401277, 1.10000, 0.90000, 1.10000, 0.90000
2023247,'OROSI 1     ', 138.0000,1, 205,   1,   1,1.01680195, -65.478510, 1.10000, 0.90000, 1.10000, 0.90000
2023248,'WOODLAKE 1  ', 138.0000,1, 205,   1,   1,1.02185833, -65.171664, 1.10000, 0.90000, 1.10000, 0.90000
2023249,'LINDSAY 1   ', 138.0000,1, 205,   1,   1,1.02251112, -69.713501, 1.10000, 0.90000, 1.10000, 0.90000
2023250,'EXETER 1    ', 138.0000,1, 205,   1,   1,1.02538455, -66.337816, 1.10000, 0.90000, 1.10000, 0.90000
2023251,'PORTERVILL~1', 138.0000,1, 205,   1,   1,1.02307463, -70.292578, 1.10000, 0.90000, 1.10000, 0.90000
2023252,'PORTERVILL~2',  18.0000,1, 205,   1,   1,1.02307463, -70.292578, 1.10000, 0.90000, 1.10000, 0.90000
2023253,'PORTERVILL~3',  18.0000,1, 205,   1,   1,1.02307463, -70.292578, 1.10000, 0.90000, 1.10000, 0.90000
2023255,'PORTERVILL~5', 138.0000,1, 205,   1,   1,1.02824187, -69.786993, 1.10000, 0.90000, 1.10000, 0.90000
2023256,'PORTERVILL~6', 138.0000,1, 205,   1,   1,1.02796280, -69.818672, 1.10000, 0.90000, 1.10000, 0.90000
2023257,'PORTERVILL~7', 345.0000,1, 205,   1,   1,1.02890277, -67.142549, 1.10000, 0.90000, 1.10000, 0.90000
2023258,'PORTERVILL~8', 138.0000,1, 205,   1,   1,1.03314888, -69.414222, 1.10000, 0.90000, 1.10000, 0.90000
2023259,'MAMMOTH LA~1', 138.0000,1, 205,   1,   1,1.02862930, -60.928224, 1.10000, 0.90000, 1.10000, 0.90000
2023260,'MAMMOTH LA~2', 138.0000,1, 205,   1,   1,1.02871931, -60.917125, 1.10000, 0.90000, 1.10000, 0.90000
2023261,'BISHOP 1 1  ', 138.0000,1, 205,   1,   1,1.02601945, -61.132030, 1.10000, 0.90000, 1.10000, 0.90000
2023262,'BISHOP 1 2  ', 138.0000,1, 205,   1,   1,1.02584374, -61.147829, 1.10000, 0.90000, 1.10000, 0.90000
2023263,'PAHRUMP 1 1 ', 138.0000,1, 205,   1,   1,1.02402973, -61.605021, 1.10000, 0.90000, 1.10000, 0.90000
2023264,'PAHRUMP 2 1 ', 138.0000,1, 205,   1,   1,1.02432966, -61.375930, 1.10000, 0.90000, 1.10000, 0.90000
2023265,'LEMOORE 3 1 ', 345.0000,1, 205,   1,   1,1.03974748, -64.745098, 1.10000, 0.90000, 1.10000, 0.90000
2023266,'LEMOORE 3 2 ', 138.0000,1, 205,   1,   1,1.03535771, -65.900991, 1.10000, 0.90000, 1.10000, 0.90000
2023267,'LEMOORE 3 3 ',  13.8000,2, 205,   1,   1,1.04573369, -64.136323, 1.10000, 0.90000, 1.10000, 0.90000
2023268,'LEMOORE 3 4 ',  13.8000,2, 205,   1,   1,1.04573369, -64.136323, 1.10000, 0.90000, 1.10000, 0.90000
2023270,'LODI 4 1    ', 138.0000,2, 205,   1,   1,1.02478886, -63.793632, 1.10000, 0.90000, 1.10000, 0.90000
2023271,'LODI 4 2    ', 138.0000,1, 205,   1,   1,1.02472663, -63.842297, 1.10000, 0.90000, 1.10000, 0.90000
2023272,'PINECREST 1 ', 345.0000,2, 205,   1,   1,1.03770828, -59.761123, 1.10000, 0.90000, 1.10000, 0.90000
2023273,'PINECREST 2 ', 138.0000,1, 205,   1,   1,1.03480303, -60.382841, 1.10000, 0.90000, 1.10000, 0.90000
2023274,'PINECREST 3 ',  13.8000,1, 205,   1,   1,1.03076363, -61.313652, 1.10000, 0.90000, 1.10000, 0.90000
2023276,'PINECREST 5 ', 345.0000,1, 205,   1,   1,1.03789806, -59.771149, 1.10000, 0.90000, 1.10000, 0.90000
2023277,'JACKSON 2 1 ', 345.0000,2, 205,   1,   1,1.02559495, -59.404034, 1.10000, 0.90000, 1.10000, 0.90000
2023278,'JACKSON 2 2 ', 138.0000,2, 205,   1,   1,1.03011513, -61.486702, 1.10000, 0.90000, 1.10000, 0.90000
2023279,'JACKSON 2 3 ', 345.0000,1, 205,   1,   1,1.02550530, -59.410351, 1.10000, 0.90000, 1.10000, 0.90000
2023280,'JACKSON 2 4 ', 345.0000,1, 205,   1,   1,1.02611256, -59.305296, 1.10000, 0.90000, 1.10000, 0.90000
2023281,'MERCED 6 1  ', 138.0000,2, 205,   1,   1,1.02609503, -61.650524, 1.10000, 0.90000, 1.10000, 0.90000
2023282,'LEMOORE 4 1 ', 138.0000,2, 205,   1,   1,1.03124332, -66.312012, 1.10000, 0.90000, 1.10000, 0.90000
2023283,'LEMOORE 4 2 ', 138.0000,1, 205,   1,   1,1.03111684, -66.340514, 1.10000, 0.90000, 1.10000, 0.90000
2023284,'SAN JOAQUI~1', 765.0000,1, 205,   1,   1,1.02214003, -60.041925, 1.10000, 0.90000, 1.10000, 0.90000
2023285,'SAN JOAQUI~2', 345.0000,1, 205,   1,   1,1.02941310, -61.674300, 1.10000, 0.90000, 1.10000, 0.90000
2023286,'SAN JOAQUI~3', 138.0000,1, 205,   1,   1,1.03087735, -63.334425, 1.10000, 0.90000, 1.10000, 0.90000
2023287,'SAN JOAQUI~4',  13.8000,2, 205,   1,   1,1.02234876, -59.570130, 1.10000, 0.90000, 1.10000, 0.90000
2023288,'SAN JOAQUI~5',  22.0000,2, 205,   1,   1,1.02241385, -59.423288, 1.10000, 0.90000, 1.10000, 0.90000
2023289,'SAN JOAQUI~6',  20.0000,2, 205,   1,   1,1.02246583, -59.208649, 1.10000, 0.90000, 1.10000, 0.90000
2023290,'SAN JOAQUI~7',  13.8000,2, 205,   1,   1,1.02237999, -59.505264, 1.10000, 0.90000, 1.10000, 0.90000
2023291,'AUBERRY 1 1 ', 345.0000,1, 205,   1,   1,1.03254664, -62.550066, 1.10000, 0.90000, 1.10000, 0.90000
2023292,'AUBERRY 1 2 ', 138.0000,1, 205,   1,   1,1.03364158, -62.878544, 1.10000, 0.90000, 1.10000, 0.90000
2023293,'AUBERRY 1 3 ',  13.8000,2, 205,   1,   1,0.96897376, -59.913026, 1.10000, 0.90000, 1.10000, 0.90000
2023294,'AUBERRY 1 4 ',  13.8000,2, 205,   1,   1,1.03364158, -62.878544, 1.10000, 0.90000, 1.10000, 0.90000
2023295,'AUBERRY 1 5 ',  13.8000,2, 205,   1,   1,1.02686334, -60.525236, 1.10000, 0.90000, 1.10000, 0.90000
2023296,'AUBERRY 1 6 ',  18.0000,2, 205,   1,   1,0.98902702, -62.388061, 1.10000, 0.90000, 1.10000, 0.90000
2023297,'AUBERRY 1 7 ',  13.8000,2, 205,   1,   1,0.98907524, -62.247858, 1.10000, 0.90000, 1.10000, 0.90000
2023298,'INYOKERN 1 1', 138.0000,2, 205,   1,   1,1.04654038, -65.767912, 1.10000, 0.90000, 1.10000, 0.90000
2023299,'INYOKERN 1 2', 138.0000,1, 205,   1,   1,1.04637349, -65.815150, 1.10000, 0.90000, 1.10000, 0.90000
2023300,'ALPAUGH 1   ', 345.0000,1, 205,   1,   1,1.03853846, -66.397963, 1.10000, 0.90000, 1.10000, 0.90000
2023301,'ALPAUGH 2   ', 138.0000,1, 205,   1,   1,1.03666449, -66.927425, 1.10000, 0.90000, 1.10000, 0.90000
2023302,'ALPAUGH 3   ',  13.8000,2, 205,   1,   1,1.03876555, -65.579986, 1.10000, 0.90000, 1.10000, 0.90000
2023303,'ALPAUGH 4   ',  18.0000,2, 205,   1,   1,1.03868401, -65.774920, 1.10000, 0.90000, 1.10000, 0.90000
2023304,'ALPAUGH 5   ',  13.8000,2, 205,   1,   1,0.99932009, -63.411435, 1.10000, 0.90000, 1.10000, 0.90000
2023305,'ALPAUGH 6   ',  18.0000,2, 205,   1,   1,1.03853846, -66.397963, 1.10000, 0.90000, 1.10000, 0.90000
2023306,'NORTH FORK~1', 138.0000,2, 205,   1,   1,1.03799999, -61.600213, 1.10000, 0.90000, 1.10000, 0.90000
2023307,'FRESNO 22 1 ', 138.0000,2, 205,   1,   1,1.03267825, -63.373910, 1.10000, 0.90000, 1.10000, 0.90000
2023308,'FRESNO 22 2 ', 138.0000,1, 205,   1,   1,1.03265488, -63.382475, 1.10000, 0.90000, 1.10000, 0.90000
2023309,'MODESTO 10 1', 345.0000,2, 205,   1,   1,1.01987445, -60.465561, 1.10000, 0.90000, 1.10000, 0.90000
2023310,'MODESTO 10 2', 138.0000,1, 205,   1,   1,1.01693892, -64.657378, 1.10000, 0.90000, 1.10000, 0.90000
2023311,'AUBERRY 2 1 ', 138.0000,2, 205,   1,   1,1.03557837, -61.484468, 1.10000, 0.90000, 1.10000, 0.90000
2023312,'AVENAL 2 1  ', 138.0000,1, 205,   1,   1,1.04006147, -65.136645, 1.10000, 0.90000, 1.10000, 0.90000
2023313,'AVENAL 2 2  ',  18.0000,2, 205,   1,   1,1.04062998, -63.598234, 1.10000, 0.90000, 1.10000, 0.90000
2023314,'AVENAL 2 3  ', 138.0000,1, 205,   1,   1,1.04004955, -65.138476, 1.10000, 0.90000, 1.10000, 0.90000
2023315,'SAN ARDO 1 1', 138.0000,2, 205,   1,   1,1.03999996, -65.947157, 1.10000, 0.90000, 1.10000, 0.90000
2023316,'SAN ARDO 1 2', 138.0000,1, 205,   1,   1,1.03981745, -65.961575, 1.10000, 0.90000, 1.10000, 0.90000
2023317,'SAN ARDO 1 3', 138.0000,1, 205,   1,   1,1.03993809, -65.953140, 1.10000, 0.90000, 1.10000, 0.90000
2023318,'LODI 5 1    ', 138.0000,2, 205,   1,   1,1.01397169, -62.666665, 1.10000, 0.90000, 1.10000, 0.90000
2023319,'FRESNO 23 1 ', 138.0000,2, 205,   1,   1,1.03501177, -62.946381, 1.10000, 0.90000, 1.10000, 0.90000
2023320,'BIG CREEK ~1', 138.0000,1, 205,   1,   1,1.03854573, -61.010569, 1.10000, 0.90000, 1.10000, 0.90000
2023321,'BIG CREEK ~2',  13.8000,2, 205,   1,   1,1.04490364, -60.473614, 1.10000, 0.90000, 1.10000, 0.90000
2023322,'BIG CREEK ~3',  13.8000,2, 205,   1,   1,1.04440820, -60.000323, 1.10000, 0.90000, 1.10000, 0.90000
2023324,'BIG CREEK ~5',  20.0000,2, 205,   1,   1,1.04367721, -58.714444, 1.10000, 0.90000, 1.10000, 0.90000
2023325,'BIG CREEK ~6',  13.8000,2, 205,   1,   1,1.04154861, -58.288213, 1.10000, 0.90000, 1.10000, 0.90000
2023326,'BIG CREEK ~7',  24.0000,2, 205,   1,   1,1.04322338, -58.377306, 1.10000, 0.90000, 1.10000, 0.90000
2023327,'BIG CREEK ~8', 138.0000,1, 205,   1,   1,1.03853858, -61.011286, 1.10000, 0.90000, 1.10000, 0.90000
2023328,'BIG CREEK ~9', 138.0000,1, 205,   1,   1,1.03844869, -61.061488, 1.10000, 0.90000, 1.10000, 0.90000
2023329,'KING CITY ~3', 345.0000,2, 205,   1,   1,1.03999996, -62.858811, 1.10000, 0.90000, 1.10000, 0.90000
2023330,'KING CITY ~4', 138.0000,1, 205,   1,   1,1.03763998, -65.242028, 1.10000, 0.90000, 1.10000, 0.90000
2023331,'INYOKERN 2 1', 345.0000,1, 205,   1,   1,1.04494143, -66.148497, 1.10000, 0.90000, 1.10000, 0.90000
2023332,'INYOKERN 2 2', 138.0000,1, 205,   1,   1,1.04552388, -65.954315, 1.10000, 0.90000, 1.10000, 0.90000
2023333,'INYOKERN 2 3',  18.0000,2, 205,   1,   1,1.04501665, -65.832478, 1.10000, 0.90000, 1.10000, 0.90000
2023334,'INYOKERN 2 4',  13.8000,2, 205,   1,   1,1.04494143, -66.148497, 1.10000, 0.90000, 1.10000, 0.90000
2023335,'INYOKERN 2 5', 345.0000,1, 205,   1,   1,1.04563558, -66.205857, 1.10000, 0.90000, 1.10000, 0.90000
2023336,'BISHOP 2 1  ', 138.0000,1, 205,   1,   1,1.03334427, -60.550378, 1.10000, 0.90000, 1.10000, 0.90000
2023337,'BISHOP 2 2  ',  24.0000,2, 205,   1,   1,1.03756702, -58.361528, 1.10000, 0.90000, 1.10000, 0.90000
2023338,'GROVELAND ~1', 345.0000,2, 205,   1,   1,1.03863525, -59.874142, 1.10000, 0.90000, 1.10000, 0.90000
2023339,'GROVELAND ~2', 138.0000,1, 205,   1,   1,1.03884721, -60.125472, 1.10000, 0.90000, 1.10000, 0.90000
2023340,'RIPON 2 1   ', 345.0000,2, 205,   1,   1,1.02242446, -61.858175, 1.10000, 0.90000, 1.10000, 0.90000
2023341,'RIPON 2 2   ', 138.0000,1, 205,   1,   1,1.01464319, -64.207774, 1.10000, 0.90000, 1.10000, 0.90000
2023342,'RIPON 2 3   ',  13.8000,1, 205,   1,   1,0.99564606, -67.114675, 1.10000, 0.90000, 1.10000, 0.90000
2023344,'RIPON 2 5   ', 345.0000,1, 205,   1,   1,1.02290142, -61.808595, 1.10000, 0.90000, 1.10000, 0.90000
2023345,'SANGER 3 1  ', 345.0000,2, 205,   1,   1,1.03185689, -63.901925, 1.10000, 0.90000, 1.10000, 0.90000
2023346,'SANGER 3 2  ', 138.0000,2, 205,   1,   1,1.01819289, -65.880801, 1.10000, 0.90000, 1.10000, 0.90000
2023347,'GROVELAND ~3', 138.0000,2, 205,   1,   1,1.03819740, -60.120773, 1.10000, 0.90000, 1.10000, 0.90000
2023348,'MODESTO 11 1', 138.0000,2, 205,   1,   1,1.01429999, -63.693850, 1.10000, 0.90000, 1.10000, 0.90000
2023349,'MODESTO 11 2', 138.0000,1, 205,   1,   1,1.01374960, -63.771332, 1.10000, 0.90000, 1.10000, 0.90000
2023350,'TURLOCK 4 1 ', 138.0000,1, 205,   1,   1,1.01413643, -63.992377, 1.10000, 0.90000, 1.10000, 0.90000
2023351,'TURLOCK 4 2 ',  13.8000,2, 205,   1,   1,0.99748880, -61.816149, 1.10000, 0.90000, 1.10000, 0.90000
2023352,'TURLOCK 4 3 ',  13.8000,2, 205,   1,   1,0.99578893, -61.977253, 1.10000, 0.90000, 1.10000, 0.90000
2023353,'BIG CREEK~10', 138.0000,2, 205,   1,   1,1.03844202, -61.163319, 1.10000, 0.90000, 1.10000, 0.90000
2023354,'GUSTINE 1   ', 345.0000,2, 205,   1,   1,1.02051401, -63.738895, 1.10000, 0.90000, 1.10000, 0.90000
2023355,'GUSTINE 2   ', 138.0000,1, 205,   1,   1,1.01161420, -65.190836, 1.10000, 0.90000, 1.10000, 0.90000
2023356,'GUSTINE 3   ',  13.8000,1, 205,   1,   1,0.99437982, -67.428188, 1.10000, 0.90000, 1.10000, 0.90000
2023358,'GUSTINE 5   ', 345.0000,1, 205,   1,   1,1.02049863, -63.733656, 1.10000, 0.90000, 1.10000, 0.90000
2023359,'CORCORAN 2 1', 138.0000,1, 205,   1,   1,1.02364242, -66.998999, 1.10000, 0.90000, 1.10000, 0.90000
2023360,'CORCORAN 2 2',  13.8000,2, 205,   1,   1,1.02401161, -62.646789, 1.10000, 0.90000, 1.10000, 0.90000
2023361,'CORCORAN 2 3',  18.0000,2, 205,   1,   1,1.02430356, -64.880425, 1.10000, 0.90000, 1.10000, 0.90000
2023362,'CORCORAN 2 4', 138.0000,1, 205,   1,   1,1.02359974, -67.015685, 1.10000, 0.90000, 1.10000, 0.90000
2023363,'BISHOP 3 1  ', 138.0000,2, 205,   1,   1,1.03813171, -60.494384, 1.10000, 0.90000, 1.10000, 0.90000
2023364,'BISHOP 3 2  ', 138.0000,1, 205,   1,   1,1.03812110, -60.496208, 1.10000, 0.90000, 1.10000, 0.90000
2023365,'TRANQUILLI~1', 345.0000,1, 205,   1,   1,1.03092980, -62.970956, 1.10000, 0.90000, 1.10000, 0.90000
2023366,'TRANQUILLI~2', 138.0000,2, 205,   1,   1,1.02558029, -64.885561, 1.10000, 0.90000, 1.10000, 0.90000
2023367,'TRANQUILLI~3',  13.8000,2, 205,   1,   1,1.02556527, -65.001456, 1.10000, 0.90000, 1.10000, 0.90000
2023368,'TRANQUILLI~4',  13.8000,2, 205,   1,   1,1.02611518, -63.448783, 1.10000, 0.90000, 1.10000, 0.90000
2023370,'PIONEER 2 1 ', 138.0000,2, 205,   1,   1,1.03466547, -62.252707, 1.10000, 0.90000, 1.10000, 0.90000
2023371,'PIONEER 2 2 ', 138.0000,1, 205,   1,   1,1.03471315, -62.249067, 1.10000, 0.90000, 1.10000, 0.90000
2023372,'BIG CREEK~11', 138.0000,2, 205,   1,   1,1.03905904, -60.899702, 1.10000, 0.90000, 1.10000, 0.90000
2023373,'BIG CREEK~12', 138.0000,1, 205,   1,   1,1.03884983, -60.950416, 1.10000, 0.90000, 1.10000, 0.90000
2023374,'MOSS LANDI~1', 765.0000,1, 205,   1,   1,1.02312005, -58.298670, 1.10000, 0.90000, 1.10000, 0.90000
2023375,'MOSS LANDI~4', 345.0000,1, 205,   1,   1,1.01672268, -62.046524, 1.10000, 0.90000, 1.10000, 0.90000
2023376,'MOSS LANDI~5', 138.0000,1, 205,   1,   1,1.03993559, -66.796122, 1.10000, 0.90000, 1.10000, 0.90000
2023377,'MOSS LANDI~6',  13.8000,2, 205,   1,   1,1.02148402, -57.357156, 1.10000, 0.90000, 1.10000, 0.90000
2023378,'MOSS LANDI~7',  18.0000,2, 205,   1,   1,1.02312005, -58.298670, 1.10000, 0.90000, 1.10000, 0.90000
2023379,'MOSS LANDI~8',  18.0000,2, 205,   1,   1,1.02158999, -57.485433, 1.10000, 0.90000, 1.10000, 0.90000
2023380,'MOSS LANDI~9',  22.0000,2, 205,   1,   1,1.02196264, -57.673305, 1.10000, 0.90000, 1.10000, 0.90000
2023381,'MOSS LAND~10',  13.8000,2, 205,   1,   1,1.02025545, -56.850267, 1.10000, 0.90000, 1.10000, 0.90000
2023382,'MOSS LAND~11',  13.8000,2, 205,   1,   1,1.02071846, -57.158708, 1.10000, 0.90000, 1.10000, 0.90000
2023383,'MOSS LANDI~2',  13.8000,2, 205,   1,   1,1.02131414, -57.360987, 1.10000, 0.90000, 1.10000, 0.90000
2023384,'MOSS LANDI~3',  13.8000,2, 205,   1,   1,1.02049816, -56.963221, 1.10000, 0.90000, 1.10000, 0.90000
2023385,'INYOKERN 3 1', 138.0000,2, 205,   1,   1,1.04659081, -65.837136, 1.10000, 0.90000, 1.10000, 0.90000
2023386,'FIREBAUGH ~2', 138.0000,2, 205,   1,   1,1.03119743, -63.264019, 1.10000, 0.90000, 1.10000, 0.90000
2023387,'FIREBAUGH ~3', 138.0000,1, 205,   1,   1,1.03112495, -63.291729, 1.10000, 0.90000, 1.10000, 0.90000
2023388,'FIREBAUGH ~4', 138.0000,1, 205,   1,   1,1.03119743, -63.264019, 1.10000, 0.90000, 1.10000, 0.90000
2023389,'STOCKTON ~17', 345.0000,2, 205,   1,   1,1.02468252, -61.426856, 1.10000, 0.90000, 1.10000, 0.90000
2023390,'STOCKTON ~18', 138.0000,2, 205,   1,   1,1.02339447, -64.832695, 1.10000, 0.90000, 1.10000, 0.90000
2023391,'BISHOP 4 1  ', 345.0000,1, 205,   1,   1,1.01683998, -60.673902, 1.10000, 0.90000, 1.10000, 0.90000
2023392,'BISHOP 4 2  ', 138.0000,1, 205,   1,   1,1.02643943, -60.880638, 1.10000, 0.90000, 1.10000, 0.90000
2023393,'BISHOP 4 3  ',  22.0000,2, 205,   1,   1,1.02136958, -60.115514, 1.10000, 0.90000, 1.10000, 0.90000
2023394,'BISHOP 4 4  ', 345.0000,1, 205,   1,   1,1.01821625, -60.702330, 1.10000, 0.90000, 1.10000, 0.90000
2023395,'JEAN 1 1    ', 138.0000,1, 205,   1,   1,1.02437758, -60.433903, 1.10000, 0.90000, 1.10000, 0.90000
2023396,'JEAN 1 2    ',  13.8000,2, 205,   1,   1,1.02437758, -60.433903, 1.10000, 0.90000, 1.10000, 0.90000
2023397,'JEAN 1 3    ', 138.0000,1, 205,   1,   1,1.02437758, -60.433903, 1.10000, 0.90000, 1.10000, 0.90000
2023398,'SAN JOAQUI~8', 138.0000,1, 205,   1,   1,1.02214003, -64.967100, 1.10000, 0.90000, 1.10000, 0.90000
2023399,'SAN JOAQUI~9',  13.8000,2, 205,   1,   1,1.02483845, -62.178812, 1.10000, 0.90000, 1.10000, 0.90000
2023400,'SAN JOAQU~10',  24.0000,2, 205,   1,   1,1.02591467, -61.166250, 1.10000, 0.90000, 1.10000, 0.90000
2023401,'SAN JOAQU~11',  13.8000,2, 205,   1,   1,1.02441239, -62.430497, 1.10000, 0.90000, 1.10000, 0.90000
2023402,'LATHROP 2 1 ', 138.0000,1, 205,   1,   1,1.01389432, -65.145470, 1.10000, 0.90000, 1.10000, 0.90000
2023403,'LATHROP 2 2 ',  13.8000,2, 205,   1,   1,1.00490320, -62.015099, 1.10000, 0.90000, 1.10000, 0.90000
2023404,'LATHROP 2 3 ', 138.0000,1, 205,   1,   1,1.01386750, -65.150613, 1.10000, 0.90000, 1.10000, 0.90000
2023405,'KING CITY ~5', 138.0000,2, 205,   1,   1,1.03747654, -65.228894, 1.10000, 0.90000, 1.10000, 0.90000
2023406,'FRESNO 24 1 ', 345.0000,2, 205,   1,   1,1.01688290, -65.045155, 1.10000, 0.90000, 1.10000, 0.90000
2023407,'FRESNO 24 2 ', 138.0000,1, 205,   1,   1,1.00692987, -66.853086, 1.10000, 0.90000, 1.10000, 0.90000
2023408,'FRESNO 24 3 ', 345.0000,1, 205,   1,   1,1.01742256, -64.969688, 1.10000, 0.90000, 1.10000, 0.90000
2023409,'SHAVER LAK~1', 345.0000,1, 205,   1,   1,1.03902900, -61.312402, 1.10000, 0.90000, 1.10000, 0.90000
2023410,'SHAVER LAK~2', 138.0000,1, 205,   1,   1,1.03876615, -61.055327, 1.10000, 0.90000, 1.10000, 0.90000
2023411,'SHAVER LAK~3',  13.8000,2, 205,   1,   1,1.04732847, -59.714554, 1.10000, 0.90000, 1.10000, 0.90000
2023412,'SHAVER LAK~4', 765.0000,1, 205,   1,   1,1.02507997, -58.184121, 1.10000, 0.90000, 1.10000, 0.90000
2023413,'SHAVER LAK~5', 345.0000,1, 205,   1,   1,1.03117633, -60.106341, 1.10000, 0.90000, 1.10000, 0.90000
2023414,'SHAVER LAK~6', 138.0000,1, 205,   1,   1,1.03267956, -61.556977, 1.10000, 0.90000, 1.10000, 0.90000
2023415,'SHAVER LAK~7',  13.8000,1, 205,   1,   1,1.02547944, -58.323013, 1.10000, 0.90000, 1.10000, 0.90000
2023417,'SHAVER LAK~9',  24.0000,2, 205,   1,   1,1.03510380, -56.884145, 1.10000, 0.90000, 1.10000, 0.90000
2023418,'SHAVER LA~10',  24.0000,2, 205,   1,   1,1.03607380, -56.106203, 1.10000, 0.90000, 1.10000, 0.90000
2023419,'SHAVER LA~11',  18.0000,2, 205,   1,   1,1.03376377, -57.265949, 1.10000, 0.90000, 1.10000, 0.90000
2023420,'SHAVER LA~12', 765.0000,1, 205,   1,   1,1.02821934, -58.401751, 1.10000, 0.90000, 1.10000, 0.90000
2023421,'RIPON 3 1   ', 138.0000,2, 205,   1,   1,1.01463926, -64.246890, 1.10000, 0.90000, 1.10000, 0.90000
2023422,'COALINGA 2 1', 138.0000,2, 205,   1,   1,1.03999996, -64.823666, 1.10000, 0.90000, 1.10000, 0.90000
2023423,'VALLECITO 1 ', 138.0000,2, 205,   1,   1,1.01755929, -60.502485, 1.10000, 0.90000, 1.10000, 0.90000
2023424,'VALLECITO 2 ', 138.0000,1, 205,   1,   1,1.01704466, -60.544928, 1.10000, 0.90000, 1.10000, 0.90000
2023425,'HANFORD 3 1 ', 345.0000,2, 205,   1,   1,1.03999996, -64.958965, 1.10000, 0.90000, 1.10000, 0.90000
2023426,'HANFORD 3 2 ', 138.0000,2, 205,   1,   1,1.03634381, -66.380471, 1.10000, 0.90000, 1.10000, 0.90000
2023427,'HANFORD 3 3 ',  22.0000,1, 205,   1,   1,1.03367960, -67.627520, 1.10000, 0.90000, 1.10000, 0.90000
2023429,'HANFORD 3 5 ', 345.0000,1, 205,   1,   1,1.04015946, -64.952449, 1.10000, 0.90000, 1.10000, 0.90000
2023430,'HANFORD 3 6 ', 345.0000,1, 205,   1,   1,1.03999996, -64.958965, 1.10000, 0.90000, 1.10000, 0.90000
2023431,'LODI 6 1    ', 765.0000,1, 205,   1,   1,1.02442336, -57.325163, 1.10000, 0.90000, 1.10000, 0.90000
2023432,'LODI 6 2    ', 345.0000,1, 205,   1,   1,1.02652943, -60.423870, 1.10000, 0.90000, 1.10000, 0.90000
2023433,'LODI 6 3    ', 138.0000,1, 205,   1,   1,1.02516568, -63.817121, 1.10000, 0.90000, 1.10000, 0.90000
2023434,'LODI 6 4    ',  18.0000,2, 205,   1,   1,1.02451241, -56.647567, 1.10000, 0.90000, 1.10000, 0.90000
2023435,'LODI 6 5    ',  13.8000,2, 205,   1,   1,1.02449155, -56.765187, 1.10000, 0.90000, 1.10000, 0.90000
2023436,'FRESNO 25 1 ', 345.0000,2, 205,   1,   1,1.03317750, -62.381176, 1.10000, 0.90000, 1.10000, 0.90000
2023437,'FRESNO 25 2 ', 138.0000,1, 205,   1,   1,1.03139329, -64.293520, 1.10000, 0.90000, 1.10000, 0.90000
2023438,'HURON 1     ', 138.0000,2, 205,   1,   1,1.03694046, -65.326866, 1.10000, 0.90000, 1.10000, 0.90000
2023439,'HURON 2     ', 138.0000,1, 205,   1,   1,1.03680670, -65.363770, 1.10000, 0.90000, 1.10000, 0.90000
2023440,'HURON 3     ', 138.0000,1, 205,   1,   1,1.03694046, -65.326866, 1.10000, 0.90000, 1.10000, 0.90000
2023441,'MENDOTA 2 1 ', 138.0000,2, 205,   1,   1,1.01953030, -64.993075, 1.10000, 0.90000, 1.10000, 0.90000
2023442,'TURLOCK 5 1 ', 765.0000,1, 205,   1,   1,1.02761006, -58.616356, 1.10000, 0.90000, 1.10000, 0.90000
2023443,'TURLOCK 5 2 ', 345.0000,1, 205,   1,   1,1.02212632, -60.594986, 1.10000, 0.90000, 1.10000, 0.90000
2023444,'TURLOCK 5 3 ', 138.0000,1, 205,   1,   1,1.01414168, -63.925612, 1.10000, 0.90000, 1.10000, 0.90000
2023445,'TURLOCK 5 4 ',  13.8000,2, 205,   1,   1,0.99480963, -58.133707, 1.10000, 0.90000, 1.10000, 0.90000
2023446,'TURLOCK 5 5 ',  13.8000,2, 205,   1,   1,0.99178475, -57.800490, 1.10000, 0.90000, 1.10000, 0.90000
2023447,'TURLOCK 5 6 ',  13.8000,2, 205,   1,   1,0.98954129, -58.053582, 1.10000, 0.90000, 1.10000, 0.90000
2023448,'TURLOCK 5 7 ', 765.0000,1, 205,   1,   1,1.02911973, -58.607681, 1.10000, 0.90000, 1.10000, 0.90000
2023449,'FIREBAUGH ~5', 138.0000,2, 205,   1,   1,1.03103280, -63.312261, 1.10000, 0.90000, 1.10000, 0.90000
2023450,'TRACY 8 1   ', 765.0000,1, 205,   1,   1,1.02296245, -57.594279, 1.10000, 0.90000, 1.10000, 0.90000
2023451,'TRACY 8 2   ', 345.0000,1, 205,   1,   1,1.02683830, -59.172101, 1.10000, 0.90000, 1.10000, 0.90000
2023452,'TRACY 8 3   ', 138.0000,1, 205,   1,   1,1.02544355, -60.569838, 1.10000, 0.90000, 1.10000, 0.90000
2023453,'TRACY 8 4   ',  13.8000,2, 205,   1,   1,1.02238774, -57.140027, 1.10000, 0.90000, 1.10000, 0.90000
2023454,'TRACY 8 5   ',  18.0000,2, 205,   1,   1,1.02233136, -56.872301, 1.10000, 0.90000, 1.10000, 0.90000
2023455,'TRACY 8 6   ',  13.8000,2, 205,   1,   1,1.02290821, -57.539487, 1.10000, 0.90000, 1.10000, 0.90000
2023456,'TRACY 8 7   ',  13.8000,2, 205,   1,   1,1.02650905, -58.845850, 1.10000, 0.90000, 1.10000, 0.90000
2023457,'TRACY 8 8   ', 765.0000,1, 205,   1,   1,1.02669775, -57.589689, 1.10000, 0.90000, 1.10000, 0.90000
2023458,'BIG CREEK~13', 138.0000,1, 205,   1,   1,1.03890455, -60.929249, 1.10000, 0.90000, 1.10000, 0.90000
2023459,'BIG CREEK~16',  13.8000,2, 205,   1,   1,1.01891255, -59.607519, 1.10000, 0.90000, 1.10000, 0.90000
2023460,'BIG CREEK~17',  13.8000,2, 205,   1,   1,1.01986396, -61.020562, 1.10000, 0.90000, 1.10000, 0.90000
2023462,'BIG CREEK~19',  18.0000,2, 205,   1,   1,1.01896572, -59.981444, 1.10000, 0.90000, 1.10000, 0.90000
2023463,'BIG CREEK~20',  18.0000,2, 205,   1,   1,1.01895499, -60.042185, 1.10000, 0.90000, 1.10000, 0.90000
2023465,'BIG CREEK~22',  13.8000,1, 205,   1,   1,1.03890455, -60.929249, 1.10000, 0.90000, 1.10000, 0.90000
2023466,'BIG CREEK~23',  13.8000,1, 205,   1,   1,1.03890455, -60.929249, 1.10000, 0.90000, 1.10000, 0.90000
2023468,'BIG CREEK~15', 138.0000,1, 205,   1,   1,1.03884685, -60.951659, 1.10000, 0.90000, 1.10000, 0.90000
2023469,'SNELLING 1  ', 138.0000,2, 205,   1,   1,1.02264285, -63.059448, 1.10000, 0.90000, 1.10000, 0.90000
2023470,'SAN ARDO 2 1', 138.0000,1, 205,   1,   1,1.03921676, -65.853289, 1.10000, 0.90000, 1.10000, 0.90000
2023471,'SAN ARDO 2 2',  13.8000,2, 205,   1,   1,1.03615451, -63.928631, 1.10000, 0.90000, 1.10000, 0.90000
2023472,'SAN ARDO 2 3', 138.0000,1, 205,   1,   1,1.03919005, -65.875686, 1.10000, 0.90000, 1.10000, 0.90000
2023473,'MODESTO 12 1', 345.0000,1, 205,   1,   1,1.02214003, -60.341743, 1.10000, 0.90000, 1.10000, 0.90000
2023474,'MODESTO 12 2', 138.0000,1, 205,   1,   1,1.01326466, -64.256050, 1.10000, 0.90000, 1.10000, 0.90000
2023475,'MODESTO 12 3',  18.0000,1, 205,   1,   1,1.01145005, -65.508215, 1.10000, 0.90000, 1.10000, 0.90000
2023477,'MODESTO 12 5',  13.8000,2, 205,   1,   1,1.00250399, -59.079203, 1.10000, 0.90000, 1.10000, 0.90000
2023478,'MODESTO 12 6',  13.8000,2, 205,   1,   1,0.99392253, -58.718481, 1.10000, 0.90000, 1.10000, 0.90000
2023479,'MODESTO 12 7',  13.8000,2, 205,   1,   1,0.99965334, -60.077067, 1.10000, 0.90000, 1.10000, 0.90000
2023480,'MODESTO 12 8',  13.8000,2, 205,   1,   1,1.01326466, -64.256050, 1.10000, 0.90000, 1.10000, 0.90000
2023481,'MODESTO 12 9',  13.8000,2, 205,   1,   1,1.01326466, -64.256050, 1.10000, 0.90000, 1.10000, 0.90000
2023482,'FRESNO 26 1 ', 345.0000,1, 205,   1,   1,1.03401732, -61.299985, 1.10000, 0.90000, 1.10000, 0.90000
2023483,'FRESNO 26 2 ', 138.0000,1, 205,   1,   1,1.03312206, -62.841784, 1.10000, 0.90000, 1.10000, 0.90000
2023484,'FRESNO 26 3 ',  20.0000,2, 205,   1,   1,1.03383374, -60.936427, 1.10000, 0.90000, 1.10000, 0.90000
2023485,'FRESNO 26 4 ',  20.0000,2, 205,   1,   1,1.03369296, -60.834535, 1.10000, 0.90000, 1.10000, 0.90000
2023487,'FRESNO 26 6 ',  13.8000,2, 205,   1,   1,1.03148913, -61.061427, 1.10000, 0.90000, 1.10000, 0.90000
2023488,'FRESNO 26 7 ', 345.0000,1, 205,   1,   1,1.03416705, -61.284412, 1.10000, 0.90000, 1.10000, 0.90000
2023489,'PIONEER 3 1 ', 138.0000,1, 205,   1,   1,1.04957998, -60.997722, 1.10000, 0.90000, 1.10000, 0.90000
2023490,'PIONEER 3 2 ',  13.8000,2, 205,   1,   1,0.97726226, -60.270621, 1.10000, 0.90000, 1.10000, 0.90000
2023491,'PIONEER 3 3 ',  13.8000,2, 205,   1,   1,0.97738230, -59.718762, 1.10000, 0.90000, 1.10000, 0.90000
2023493,'NORTH FORK~2', 345.0000,2, 205,   1,   1,1.03847659, -61.042302, 1.10000, 0.90000, 1.10000, 0.90000
2023494,'NORTH FORK~3', 138.0000,1, 205,   1,   1,1.03859210, -61.369899, 1.10000, 0.90000, 1.10000, 0.90000
2023495,'CHOWCHILLA~3', 138.0000,2, 205,   1,   1,1.01710653, -66.259037, 1.10000, 0.90000, 1.10000, 0.90000
2023496,'CHOWCHILLA~4', 138.0000,1, 205,   1,   1,1.01703489, -66.263592, 1.10000, 0.90000, 1.10000, 0.90000
2023497,'CHOWCHILLA~5', 138.0000,1, 205,   1,   1,1.01710653, -66.259037, 1.10000, 0.90000, 1.10000, 0.90000
2023498,'CHOWCHILLA~6', 138.0000,1, 205,   1,   1,1.01710653, -66.259037, 1.10000, 0.90000, 1.10000, 0.90000
2023499,'FIREBAUGH ~6', 138.0000,2, 205,   1,   1,1.03100264, -63.271423, 1.10000, 0.90000, 1.10000, 0.90000
2023500,'LA GRANGE 1 ', 345.0000,1, 205,   1,   1,1.02950203, -60.288611, 1.10000, 0.90000, 1.10000, 0.90000
2023501,'LA GRANGE 2 ', 138.0000,2, 205,   1,   1,1.02389884, -62.276108, 1.10000, 0.90000, 1.10000, 0.90000
2023502,'LA GRANGE 3 ',  13.8000,2, 205,   1,   1,1.02954578, -60.299704, 1.10000, 0.90000, 1.10000, 0.90000
2023503,'LA GRANGE 4 ',  13.8000,2, 205,   1,   1,1.02902889, -59.859757, 1.10000, 0.90000, 1.10000, 0.90000
2023505,'JEAN 2 1    ', 765.0000,1, 205,   1,   1,1.02605999, -56.436497, 1.10000, 0.90000, 1.10000, 0.90000
2023506,'JEAN 2 2    ', 345.0000,1, 205,   1,   1,1.02672446, -57.947106, 1.10000, 0.90000, 1.10000, 0.90000
2023507,'JEAN 2 3    ', 138.0000,1, 205,   1,   1,1.03085697, -59.096067, 1.10000, 0.90000, 1.10000, 0.90000
2023508,'JEAN 2 4    ',  18.0000,1, 205,   1,   1,1.02875364, -59.983049, 1.10000, 0.90000, 1.10000, 0.90000
2023510,'JEAN 2 6    ',  13.8000,2, 205,   1,   1,1.02738047, -55.467317, 1.10000, 0.90000, 1.10000, 0.90000
2023511,'JEAN 2 7    ',  18.0000,2, 205,   1,   1,1.02785289, -55.072806, 1.10000, 0.90000, 1.10000, 0.90000
2023512,'JEAN 2 8    ',  18.0000,2, 205,   1,   1,1.02729833, -55.967861, 1.10000, 0.90000, 1.10000, 0.90000
2023513,'JEAN 2 9    ',  13.8000,2, 205,   1,   1,1.02605999, -56.436497, 1.10000, 0.90000, 1.10000, 0.90000
2023514,'JEAN 2 10   ', 765.0000,1, 205,   1,   1,1.02495682, -56.580737, 1.10000, 0.90000, 1.10000, 0.90000
2023515,'JEAN 2 11   ', 765.0000,1, 205,   1,   1,1.02605999, -56.436497, 1.10000, 0.90000, 1.10000, 0.90000
2025000,'CAMBRIA 1   ', 138.0000,1, 206,   1,   1,1.03553629, -66.375819, 1.10000, 0.90000, 1.10000, 0.90000
2025001,'LOS OSOS 1  ', 138.0000,1, 206,   1,   1,1.03105664, -67.430585, 1.10000, 0.90000, 1.10000, 0.90000
2025002,'MORRO BAY 1 ', 138.0000,1, 206,   1,   1,1.03109789, -67.485944, 1.10000, 0.90000, 1.10000, 0.90000
2025003,'TEMPLETON 1 ', 138.0000,1, 206,   1,   1,1.03118742, -67.382651, 1.10000, 0.90000, 1.10000, 0.90000
2025004,'SAN LUIS O~1', 345.0000,1, 206,   1,   1,1.03319287, -64.372183, 1.10000, 0.90000, 1.10000, 0.90000
2025005,'SAN LUIS O~2', 138.0000,1, 206,   1,   1,1.03413522, -66.384699, 1.10000, 0.90000, 1.10000, 0.90000
2025006,'SAN LUIS O~3', 138.0000,1, 206,   1,   1,1.02951598, -66.493681, 1.10000, 0.90000, 1.10000, 0.90000
2025007,'SAN LUIS O~4', 138.0000,1, 206,   1,   1,1.02971661, -66.474816, 1.10000, 0.90000, 1.10000, 0.90000
2025008,'PASO ROBLE~1', 138.0000,1, 206,   1,   1,1.03263938, -66.442059, 1.10000, 0.90000, 1.10000, 0.90000
2025009,'PASO ROBLE~2', 345.0000,1, 206,   1,   1,1.03736460, -64.308929, 1.10000, 0.90000, 1.10000, 0.90000
2025010,'PASO ROBLE~3', 138.0000,1, 206,   1,   1,1.03365958, -66.079403, 1.10000, 0.90000, 1.10000, 0.90000
2025011,'PASO ROBLE~4',  13.8000,1, 206,   1,   1,1.03114486, -67.705275, 1.10000, 0.90000, 1.10000, 0.90000
2025013,'ATASCADERO~1', 138.0000,1, 206,   1,   1,1.03052640, -67.336957, 1.10000, 0.90000, 1.10000, 0.90000
2025014,'ATASCADERO~2', 138.0000,1, 206,   1,   1,1.03038311, -67.353814, 1.10000, 0.90000, 1.10000, 0.90000
2025015,'ATASCADERO~3', 138.0000,1, 206,   1,   1,1.03065360, -67.319799, 1.10000, 0.90000, 1.10000, 0.90000
2025016,'ATASCADERO~4', 138.0000,1, 206,   1,   1,1.03115225, -66.726973, 1.10000, 0.90000, 1.10000, 0.90000
2025017,'ATASCADERO~5', 138.0000,1, 206,   1,   1,1.03102994, -66.742764, 1.10000, 0.90000, 1.10000, 0.90000
2025018,'PISMO BEAC~1', 138.0000,1, 206,   1,   1,1.02979279, -66.247972, 1.10000, 0.90000, 1.10000, 0.90000
2025019,'GROVER BEA~1', 138.0000,1, 206,   1,   1,1.02746475, -67.706743, 1.10000, 0.90000, 1.10000, 0.90000
2025020,'GROVER BEA~2',  18.0000,1, 206,   1,   1,1.02746475, -67.706743, 1.10000, 0.90000, 1.10000, 0.90000
2025021,'GROVER BEA~3',  18.0000,1, 206,   1,   1,1.02746475, -67.706743, 1.10000, 0.90000, 1.10000, 0.90000
2025023,'GROVER BEA~5', 138.0000,1, 206,   1,   1,1.02739477, -67.721046, 1.10000, 0.90000, 1.10000, 0.90000
2025024,'SAN LUIS O~5', 138.0000,1, 206,   1,   1,1.03032386, -67.337373, 1.10000, 0.90000, 1.10000, 0.90000
2025025,'SAN LUIS O~6', 138.0000,1, 206,   1,   1,1.03022528, -67.352222, 1.10000, 0.90000, 1.10000, 0.90000
2025026,'SAN LUIS O~7', 138.0000,1, 206,   1,   1,1.02920747, -66.754178, 1.10000, 0.90000, 1.10000, 0.90000
2025027,'GUADALUPE 1 ', 138.0000,1, 206,   1,   1,1.02645588, -68.763633, 1.10000, 0.90000, 1.10000, 0.90000
2025028,'NIPOMO 1    ', 138.0000,1, 206,   1,   1,1.02402651, -68.861851, 1.10000, 0.90000, 1.10000, 0.90000
2025029,'NIPOMO 2    ', 138.0000,1, 206,   1,   1,1.02393973, -68.881577, 1.10000, 0.90000, 1.10000, 0.90000
2025030,'SANTA MARI~2', 345.0000,1, 206,   1,   1,1.03250849, -65.432092, 1.10000, 0.90000, 1.10000, 0.90000
2025031,'SANTA MARI~3', 138.0000,1, 206,   1,   1,1.03138804, -68.332867, 1.10000, 0.90000, 1.10000, 0.90000
2025032,'SANTA MARI~4', 138.0000,1, 206,   1,   1,1.02088571, -68.646570, 1.10000, 0.90000, 1.10000, 0.90000
2025033,'SANTA MARI~5', 138.0000,1, 206,   1,   1,1.02050436, -68.678508, 1.10000, 0.90000, 1.10000, 0.90000
2025034,'ARROYO GRA~1', 138.0000,1, 206,   1,   1,1.02832258, -67.210482, 1.10000, 0.90000, 1.10000, 0.90000
2025035,'ARROYO GRA~2', 138.0000,1, 206,   1,   1,1.02766609, -68.026819, 1.10000, 0.90000, 1.10000, 0.90000
2025036,'ARROYO GRA~3', 138.0000,1, 206,   1,   1,1.02754211, -68.041334, 1.10000, 0.90000, 1.10000, 0.90000
2025037,'ARROYO GRA~4', 138.0000,1, 206,   1,   1,1.02779877, -68.011288, 1.10000, 0.90000, 1.10000, 0.90000
2025038,'SANTA MARI~6', 138.0000,1, 206,   1,   1,1.02641976, -68.879603, 1.10000, 0.90000, 1.10000, 0.90000
2025039,'SANTA MARI~7', 138.0000,1, 206,   1,   1,1.02835679, -68.995976, 1.10000, 0.90000, 1.10000, 0.90000
2025040,'LOMPOC 1 1  ', 138.0000,1, 206,   1,   1,1.01903176, -69.580551, 1.10000, 0.90000, 1.10000, 0.90000
2025041,'LOMPOC 1 2  ', 138.0000,1, 206,   1,   1,1.01857650, -69.607496, 1.10000, 0.90000, 1.10000, 0.90000
2025042,'LOMPOC 2 1  ', 138.0000,1, 206,   1,   1,1.02332616, -69.432848, 1.10000, 0.90000, 1.10000, 0.90000
2025043,'LOMPOC 2 2  ', 138.0000,1, 206,   1,   1,1.02348423, -69.403417, 1.10000, 0.90000, 1.10000, 0.90000
2025044,'SANTA MARI~8', 138.0000,1, 206,   1,   1,1.03059924, -69.048063, 1.10000, 0.90000, 1.10000, 0.90000
2025045,'SANTA MARI~9', 138.0000,1, 206,   1,   1,1.02995658, -68.233037, 1.10000, 0.90000, 1.10000, 0.90000
2025046,'BUELLTON 1  ', 138.0000,1, 206,   1,   1,1.03112710, -69.629134, 1.10000, 0.90000, 1.10000, 0.90000
2025047,'SOLVANG 1   ', 138.0000,1, 206,   1,   1,1.02868450, -70.018947, 1.10000, 0.90000, 1.10000, 0.90000
2025048,'GOLETA 1 1  ', 345.0000,1, 206,   1,   1,1.03515995, -68.190054, 1.10000, 0.90000, 1.10000, 0.90000
2025049,'GOLETA 1 2  ', 138.0000,1, 206,   1,   1,1.03330803, -69.454643, 1.10000, 0.90000, 1.10000, 0.90000
2025050,'GOLETA 1 3  ',  24.0000,1, 206,   1,   1,1.03319740, -69.543176, 1.10000, 0.90000, 1.10000, 0.90000
2025052,'GOLETA 2 1  ', 138.0000,1, 206,   1,   1,1.03312993, -69.569828, 1.10000, 0.90000, 1.10000, 0.90000
2025053,'SANTA BARB~1', 138.0000,1, 206,   1,   1,1.03125596, -73.242714, 1.10000, 0.90000, 1.10000, 0.90000
2025054,'SANTA BARB~2', 138.0000,1, 206,   1,   1,1.03107834, -73.260527, 1.10000, 0.90000, 1.10000, 0.90000
2025055,'SANTA BARB~3', 138.0000,1, 206,   1,   1,1.02600443, -71.010786, 1.10000, 0.90000, 1.10000, 0.90000
2025056,'SANTA BARB~4', 138.0000,1, 206,   1,   1,1.03086221, -70.173835, 1.10000, 0.90000, 1.10000, 0.90000
2025057,'SANTA BARB~5', 138.0000,1, 206,   1,   1,1.03161681, -73.387698, 1.10000, 0.90000, 1.10000, 0.90000
2025058,'SANTA BARB~6', 138.0000,1, 206,   1,   1,1.03312802, -71.577425, 1.10000, 0.90000, 1.10000, 0.90000
2025059,'SANTA BARB~7', 345.0000,1, 206,   1,   1,1.03549016, -69.469096, 1.10000, 0.90000, 1.10000, 0.90000
2025060,'SANTA BARB~8', 138.0000,1, 206,   1,   1,1.03489363, -70.578134, 1.10000, 0.90000, 1.10000, 0.90000
2025061,'SANTA BARB~9',  13.8000,1, 206,   1,   1,1.03495419, -70.421880, 1.10000, 0.90000, 1.10000, 0.90000
2025063,'SANTA BAR~11', 138.0000,1, 206,   1,   1,1.03388941, -71.823906, 1.10000, 0.90000, 1.10000, 0.90000
2025064,'CARPINTERI~1', 345.0000,1, 206,   1,   1,1.03323793, -70.981300, 1.10000, 0.90000, 1.10000, 0.90000
2025065,'CARPINTERI~2', 138.0000,1, 206,   1,   1,1.03273511, -73.440475, 1.10000, 0.90000, 1.10000, 0.90000
2025066,'WASCO 5 1   ', 138.0000,1, 206,   1,   1,1.01890802, -68.584436, 1.10000, 0.90000, 1.10000, 0.90000
2025067,'WASCO 5 2   ', 138.0000,1, 206,   1,   1,1.01877451, -68.598336, 1.10000, 0.90000, 1.10000, 0.90000
2025068,'WASCO 6 1   ', 138.0000,1, 206,   1,   1,1.01856315, -67.636133, 1.10000, 0.90000, 1.10000, 0.90000
2025069,'WASCO 6 2   ', 138.0000,1, 206,   1,   1,1.01882374, -67.623217, 1.10000, 0.90000, 1.10000, 0.90000
2025070,'WASCO 6 3   ', 138.0000,1, 206,   1,   1,1.01832175, -67.646993, 1.10000, 0.90000, 1.10000, 0.90000
2025071,'TAFT 1 1    ', 138.0000,1, 206,   1,   1,1.03485060, -66.618756, 1.10000, 0.90000, 1.10000, 0.90000
2025072,'TAFT 1 2    ', 138.0000,1, 206,   1,   1,1.03499746, -66.600321, 1.10000, 0.90000, 1.10000, 0.90000
2025073,'OJAI 1      ', 138.0000,1, 206,   1,   1,1.03027308, -73.207586, 1.10000, 0.90000, 1.10000, 0.90000
2025074,'OAK VIEW 1  ', 138.0000,1, 206,   1,   1,1.02387404, -74.786152, 1.10000, 0.90000, 1.10000, 0.90000
2025075,'OAK VIEW 2  ', 138.0000,1, 206,   1,   1,1.02380908, -74.792108, 1.10000, 0.90000, 1.10000, 0.90000
2025076,'SHAFTER 1   ', 138.0000,1, 206,   1,   1,1.03113830, -68.551057, 1.10000, 0.90000, 1.10000, 0.90000
2025077,'SHAFTER 2   ', 138.0000,1, 206,   1,   1,1.03099310, -68.573337, 1.10000, 0.90000, 1.10000, 0.90000
2025078,'BAKERSFIEL~2', 138.0000,1, 206,   1,   1,1.02669728, -68.528271, 1.10000, 0.90000, 1.10000, 0.90000
2025079,'MARICOPA 1 1', 138.0000,1, 206,   1,   1,1.02943623, -72.268913, 1.10000, 0.90000, 1.10000, 0.90000
2025080,'OXNARD 1 1  ', 138.0000,1, 206,   1,   1,1.03448820, -74.835507, 1.10000, 0.90000, 1.10000, 0.90000
2025081,'VENTURA 1 1 ', 138.0000,1, 206,   1,   1,1.03031695, -75.265980, 1.10000, 0.90000, 1.10000, 0.90000
2025082,'VENTURA 1 2 ', 138.0000,1, 206,   1,   1,1.03000808, -75.292023, 1.10000, 0.90000, 1.10000, 0.90000
2025083,'VENTURA 1 3 ', 138.0000,1, 206,   1,   1,1.03061080, -75.240032, 1.10000, 0.90000, 1.10000, 0.90000
2025084,'VENTURA 2 1 ', 138.0000,1, 206,   1,   1,1.02112579, -75.271943, 1.10000, 0.90000, 1.10000, 0.90000
2025085,'DELANO 1 1  ', 138.0000,1, 206,   1,   1,1.02609146, -69.758655, 1.10000, 0.90000, 1.10000, 0.90000
2025086,'DELANO 1 2  ', 138.0000,1, 206,   1,   1,1.02629220, -69.731341, 1.10000, 0.90000, 1.10000, 0.90000
2025087,'DELANO 2 1  ', 138.0000,1, 206,   1,   1,1.03088868, -69.304659, 1.10000, 0.90000, 1.10000, 0.90000
2025088,'MC FARLAND 1', 138.0000,1, 206,   1,   1,1.03315878, -68.630991, 1.10000, 0.90000, 1.10000, 0.90000
2025089,'OXNARD 2 1  ', 138.0000,1, 206,   1,   1,1.04193413, -74.717133, 1.10000, 0.90000, 1.10000, 0.90000
2025090,'OXNARD 3 1  ', 138.0000,1, 206,   1,   1,1.02659726, -75.291853, 1.10000, 0.90000, 1.10000, 0.90000
2025091,'BAKERSFIE~18', 138.0000,1, 206,   1,   1,1.02041614, -70.292106, 1.10000, 0.90000, 1.10000, 0.90000
2025092,'BAKERSFIE~19', 138.0000,1, 206,   1,   1,1.02024627, -70.314455, 1.10000, 0.90000, 1.10000, 0.90000
2025093,'BAKERSFIE~39', 138.0000,1, 206,   1,   1,1.02266586, -70.060262, 1.10000, 0.90000, 1.10000, 0.90000
2025094,'BAKERSFIE~40', 138.0000,1, 206,   1,   1,1.02284825, -70.040079, 1.10000, 0.90000, 1.10000, 0.90000
2025095,'BAKERSFIE~41', 138.0000,1, 206,   1,   1,1.02250493, -70.081552, 1.10000, 0.90000, 1.10000, 0.90000
2025096,'OXNARD 4 1  ', 138.0000,1, 206,   1,   1,1.02463424, -75.241999, 1.10000, 0.90000, 1.10000, 0.90000
2025097,'OXNARD 5 1  ', 138.0000,1, 206,   1,   1,1.03494382, -75.029218, 1.10000, 0.90000, 1.10000, 0.90000
2025098,'VENTURA 3 1 ', 138.0000,1, 206,   1,   1,1.02771759, -75.155747, 1.10000, 0.90000, 1.10000, 0.90000
2025099,'VENTURA 3 2 ', 138.0000,1, 206,   1,   1,1.02791011, -75.141684, 1.10000, 0.90000, 1.10000, 0.90000
2025100,'VENTURA 3 3 ', 138.0000,1, 206,   1,   1,1.02751470, -75.168397, 1.10000, 0.90000, 1.10000, 0.90000
2025101,'VENTURA 3 4 ', 138.0000,1, 206,   1,   1,1.02771759, -75.155747, 1.10000, 0.90000, 1.10000, 0.90000
2025102,'VENTURA 4 1 ', 138.0000,1, 206,   1,   1,1.02023542, -75.298389, 1.10000, 0.90000, 1.10000, 0.90000
2025103,'OXNARD 6 1  ', 345.0000,1, 206,   1,   1,1.03246617, -72.283072, 1.10000, 0.90000, 1.10000, 0.90000
2025104,'OXNARD 6 2  ', 138.0000,1, 206,   1,   1,1.02415526, -74.623109, 1.10000, 0.90000, 1.10000, 0.90000
2025105,'OXNARD 7 1  ', 138.0000,1, 206,   1,   1,1.02271438, -74.898755, 1.10000, 0.90000, 1.10000, 0.90000
2025106,'OXNARD 7 2  ', 138.0000,1, 206,   1,   1,1.02245295, -74.926239, 1.10000, 0.90000, 1.10000, 0.90000
2025107,'OXNARD 8 1  ', 138.0000,1, 206,   1,   1,1.02783918, -75.225047, 1.10000, 0.90000, 1.10000, 0.90000
2025108,'BAKERSFIE~50', 345.0000,1, 206,   1,   1,1.02535474, -68.029374, 1.10000, 0.90000, 1.10000, 0.90000
2025109,'BAKERSFIE~51', 138.0000,1, 206,   1,   1,1.02772319, -68.708930, 1.10000, 0.90000, 1.10000, 0.90000
2025110,'BAKERSFIE~52', 345.0000,1, 206,   1,   1,1.02491546, -68.069010, 1.10000, 0.90000, 1.10000, 0.90000
2025111,'BAKERSFIE~53', 138.0000,1, 206,   1,   1,1.02626240, -68.883721, 1.10000, 0.90000, 1.10000, 0.90000
2025112,'PORT HUENE~1', 138.0000,1, 206,   1,   1,1.01736736, -76.752612, 1.10000, 0.90000, 1.10000, 0.90000
2025113,'SANTA PAUL~1', 138.0000,1, 206,   1,   1,1.01934922, -75.551482, 1.10000, 0.90000, 1.10000, 0.90000
2025114,'SANTA PAUL~2', 138.0000,1, 206,   1,   1,1.01989508, -75.553080, 1.10000, 0.90000, 1.10000, 0.90000
2025115,'CAMARILLO ~1', 138.0000,1, 206,   1,   1,1.03002393, -74.864857, 1.10000, 0.90000, 1.10000, 0.90000
2025116,'CAMARILLO ~2', 138.0000,1, 206,   1,   1,1.02308404, -76.084605, 1.10000, 0.90000, 1.10000, 0.90000
2025117,'BAKERSFIE~54', 138.0000,1, 206,   1,   1,1.02628314, -68.813548, 1.10000, 0.90000, 1.10000, 0.90000
2025118,'BAKERSFIE~55', 138.0000,1, 206,   1,   1,1.02607870, -68.842406, 1.10000, 0.90000, 1.10000, 0.90000
2025119,'BAKERSFIE~56', 138.0000,1, 206,   1,   1,1.02120447, -69.621061, 1.10000, 0.90000, 1.10000, 0.90000
2025120,'BAKERSFIE~57', 138.0000,1, 206,   1,   1,1.02140617, -69.592497, 1.10000, 0.90000, 1.10000, 0.90000
2025121,'BAKERSFIE~58', 138.0000,1, 206,   1,   1,1.01643121, -71.124297, 1.10000, 0.90000, 1.10000, 0.90000
2025122,'BAKERSFIE~59', 138.0000,1, 206,   1,   1,1.01617920, -71.145600, 1.10000, 0.90000, 1.10000, 0.90000
2025123,'BAKERSFIE~60', 138.0000,1, 206,   1,   1,1.01923549, -70.665964, 1.10000, 0.90000, 1.10000, 0.90000
2025124,'FRAZIER PA~1', 138.0000,1, 206,   1,   1,1.01654816, -72.720464, 1.10000, 0.90000, 1.10000, 0.90000
2025125,'FRAZIER PA~2', 138.0000,1, 206,   1,   1,1.01662493, -72.712063, 1.10000, 0.90000, 1.10000, 0.90000
2025126,'FRAZIER PA~3', 138.0000,1, 206,   1,   1,1.01647365, -72.729678, 1.10000, 0.90000, 1.10000, 0.90000
2025127,'BAKERSFIEL~3', 138.0000,1, 206,   1,   1,1.02242887, -69.281020, 1.10000, 0.90000, 1.10000, 0.90000
2025128,'BAKERSFIEL~4', 138.0000,1, 206,   1,   1,1.02204597, -69.660334, 1.10000, 0.90000, 1.10000, 0.90000
2025129,'CAMARILLO ~3', 138.0000,1, 206,   1,   1,1.01893902, -75.708419, 1.10000, 0.90000, 1.10000, 0.90000
2025130,'CAMARILLO ~4', 138.0000,1, 206,   1,   1,1.01906204, -75.688523, 1.10000, 0.90000, 1.10000, 0.90000
2025131,'CAMARILLO ~5', 138.0000,1, 206,   1,   1,1.01607585, -76.424107, 1.10000, 0.90000, 1.10000, 0.90000
2025132,'BAKERSFIEL~5', 138.0000,1, 206,   1,   1,1.02824986, -69.580892, 1.10000, 0.90000, 1.10000, 0.90000
2025133,'BAKERSFIEL~6', 138.0000,1, 206,   1,   1,1.02317500, -69.186968, 1.10000, 0.90000, 1.10000, 0.90000
2025134,'NEWBURY PA~1', 138.0000,1, 206,   1,   1,1.02747190, -75.548914, 1.10000, 0.90000, 1.10000, 0.90000
2025135,'NEWBURY PA~2', 138.0000,1, 206,   1,   1,1.02776098, -75.525377, 1.10000, 0.90000, 1.10000, 0.90000
2025136,'NEWBURY PA~3', 138.0000,1, 206,   1,   1,1.02718151, -75.571890, 1.10000, 0.90000, 1.10000, 0.90000
2025137,'NEWBURY PA~4', 138.0000,1, 206,   1,   1,1.01935077, -75.950201, 1.10000, 0.90000, 1.10000, 0.90000
2025138,'BAKERSFIEL~7', 345.0000,1, 206,   1,   1,1.02647436, -68.299098, 1.10000, 0.90000, 1.10000, 0.90000
2025139,'BAKERSFIEL~8', 138.0000,1, 206,   1,   1,1.03039730, -69.483282, 1.10000, 0.90000, 1.10000, 0.90000
2025140,'BAKERSFIEL~9', 138.0000,1, 206,   1,   1,1.01132917, -72.086404, 1.10000, 0.90000, 1.10000, 0.90000
2025141,'BAKERSFIE~10', 138.0000,1, 206,   1,   1,1.01160598, -72.060114, 1.10000, 0.90000, 1.10000, 0.90000
2025142,'BAKERSFIE~11', 345.0000,1, 206,   1,   1,1.02577567, -68.562416, 1.10000, 0.90000, 1.10000, 0.90000
2025143,'BAKERSFIE~12', 138.0000,1, 206,   1,   1,1.02038729, -70.609451, 1.10000, 0.90000, 1.10000, 0.90000
2025144,'LAMONT 1    ', 138.0000,1, 206,   1,   1,1.02688253, -69.418102, 1.10000, 0.90000, 1.10000, 0.90000
2025145,'LAMONT 2    ', 138.0000,1, 206,   1,   1,1.02669549, -69.436926, 1.10000, 0.90000, 1.10000, 0.90000
2025146,'MOORPARK 1 1', 138.0000,1, 206,   1,   1,1.01537776, -75.745568, 1.10000, 0.90000, 1.10000, 0.90000
2025147,'MOORPARK 2 1', 138.0000,1, 206,   1,   1,1.01229823, -76.137191, 1.10000, 0.90000, 1.10000, 0.90000
2025148,'MOORPARK 2 2', 138.0000,1, 206,   1,   1,1.01250196, -76.119808, 1.10000, 0.90000, 1.10000, 0.90000
2025149,'FILLMORE 1 1', 138.0000,1, 206,   1,   1,1.02153134, -75.993327, 1.10000, 0.90000, 1.10000, 0.90000
2025150,'FILLMORE 1 2', 138.0000,1, 206,   1,   1,1.02169299, -75.977044, 1.10000, 0.90000, 1.10000, 0.90000
2025151,'FILLMORE 1 3', 138.0000,1, 206,   1,   1,1.02138114, -76.010846, 1.10000, 0.90000, 1.10000, 0.90000
2025152,'WESTLAKE V~1', 138.0000,1, 206,   1,   1,1.01730692, -76.652358, 1.10000, 0.90000, 1.10000, 0.90000
2025153,'WESTLAKE V~2', 138.0000,1, 206,   1,   1,1.01712978, -76.674010, 1.10000, 0.90000, 1.10000, 0.90000
2025154,'THOUSAND O~1', 138.0000,1, 206,   1,   1,1.01360750, -77.009529, 1.10000, 0.90000, 1.10000, 0.90000
2025155,'THOUSAND O~2', 138.0000,1, 206,   1,   1,1.01335800, -77.031133, 1.10000, 0.90000, 1.10000, 0.90000
2025156,'THOUSAND O~3', 345.0000,1, 206,   1,   1,1.02353907, -73.158293, 1.10000, 0.90000, 1.10000, 0.90000
2025157,'THOUSAND O~4', 138.0000,1, 206,   1,   1,1.01970541, -75.888237, 1.10000, 0.90000, 1.10000, 0.90000
2025158,'THOUSAND O~5',  13.8000,1, 206,   1,   1,1.01986670, -75.727086, 1.10000, 0.90000, 1.10000, 0.90000
2025160,'MALIBU 1    ', 138.0000,1, 206,   1,   1,1.01542544, -78.320242, 1.10000, 0.90000, 1.10000, 0.90000
2025161,'ARVIN 1     ', 138.0000,1, 206,   1,   1,1.00964069, -71.957894, 1.10000, 0.90000, 1.10000, 0.90000
2025162,'ARVIN 2     ', 138.0000,1, 206,   1,   1,1.00994682, -71.939049, 1.10000, 0.90000, 1.10000, 0.90000
2025163,'THOUSAND O~7', 138.0000,1, 206,   1,   1,1.02101946, -76.553559, 1.10000, 0.90000, 1.10000, 0.90000
2025164,'THOUSAND O~8', 138.0000,1, 206,   1,   1,1.01374161, -76.590395, 1.10000, 0.90000, 1.10000, 0.90000
2025165,'BAKERSFIE~13', 138.0000,1, 206,   1,   1,1.00279295, -71.698709, 1.10000, 0.90000, 1.10000, 0.90000
2025166,'BAKERSFIE~14', 138.0000,1, 206,   1,   1,1.00474668, -71.457651, 1.10000, 0.90000, 1.10000, 0.90000
2025167,'BAKERSFIE~15', 138.0000,1, 206,   1,   1,1.00437641, -71.481953, 1.10000, 0.90000, 1.10000, 0.90000
2025168,'BAKERSFIE~16', 345.0000,1, 206,   1,   1,1.02457476, -68.491225, 1.10000, 0.90000, 1.10000, 0.90000
2025169,'BAKERSFIE~17', 138.0000,1, 206,   1,   1,1.02601647, -69.537828, 1.10000, 0.90000, 1.10000, 0.90000
2025170,'BAKERSFIE~20', 138.0000,1, 206,   1,   1,1.02800620, -69.470530, 1.10000, 0.90000, 1.10000, 0.90000
2025171,'SIMI VALLE~1', 138.0000,1, 206,   1,   1,1.01295996, -77.046952, 1.10000, 0.90000, 1.10000, 0.90000
2025172,'SIMI VALLE~2', 138.0000,1, 206,   1,   1,1.01327014, -77.008238, 1.10000, 0.90000, 1.10000, 0.90000
2025173,'SIMI VALLE~3', 138.0000,1, 206,   1,   1,1.01300466, -76.545090, 1.10000, 0.90000, 1.10000, 0.90000
2025174,'SIMI VALLE~4', 138.0000,1, 206,   1,   1,1.01264489, -76.584999, 1.10000, 0.90000, 1.10000, 0.90000
2025175,'SIMI VALLE~5', 138.0000,1, 206,   1,   1,1.01334381, -76.507080, 1.10000, 0.90000, 1.10000, 0.90000
2025176,'OAK PARK 1  ', 138.0000,1, 206,   1,   1,1.01787758, -76.428130, 1.10000, 0.90000, 1.10000, 0.90000
2025177,'AGOURA HIL~1', 138.0000,1, 206,   1,   1,1.01378906, -76.892241, 1.10000, 0.90000, 1.10000, 0.90000
2025178,'AGOURA HIL~2', 138.0000,1, 206,   1,   1,1.01573133, -76.906311, 1.10000, 0.90000, 1.10000, 0.90000
2025179,'AGOURA HIL~3', 138.0000,1, 206,   1,   1,1.01581430, -76.892740, 1.10000, 0.90000, 1.10000, 0.90000
2025180,'CASTAIC 1 1 ', 138.0000,1, 206,   1,   1,1.01808715, -75.665116, 1.10000, 0.90000, 1.10000, 0.90000
2025181,'CASTAIC 2 1 ', 138.0000,1, 206,   1,   1,1.02029979, -75.064906, 1.10000, 0.90000, 1.10000, 0.90000
2025182,'SIMI VALLE~6', 138.0000,1, 206,   1,   1,1.00966692, -76.680860, 1.10000, 0.90000, 1.10000, 0.90000
2025183,'SIMI VALLE~7', 138.0000,1, 206,   1,   1,1.00931370, -76.710982, 1.10000, 0.90000, 1.10000, 0.90000
2025184,'SIMI VALLE~8', 345.0000,1, 206,   1,   1,1.01915598, -72.485424, 1.10000, 0.90000, 1.10000, 0.90000
2025185,'SIMI VALLE~9', 138.0000,1, 206,   1,   1,1.02258551, -75.593631, 1.10000, 0.90000, 1.10000, 0.90000
2025186,'SIMI VALL~10', 345.0000,1, 206,   1,   1,1.01885140, -72.510900, 1.10000, 0.90000, 1.10000, 0.90000
2025187,'CALABASAS ~1', 138.0000,1, 206,   1,   1,1.01601219, -77.254255, 1.10000, 0.90000, 1.10000, 0.90000
2025188,'CALABASAS ~2', 138.0000,1, 206,   1,   1,1.02486634, -76.148741, 1.10000, 0.90000, 1.10000, 0.90000
2025189,'WEST HILLS 1', 138.0000,1, 206,   1,   1,1.02104843, -76.785752, 1.10000, 0.90000, 1.10000, 0.90000
2025190,'STEVENSON ~9', 138.0000,1, 206,   1,   1,1.02037823, -75.899125, 1.10000, 0.90000, 1.10000, 0.90000
2025191,'STEVENSON~10', 138.0000,1, 206,   1,   1,1.02058518, -75.879392, 1.10000, 0.90000, 1.10000, 0.90000
2025192,'VALENCIA 1 1', 138.0000,1, 206,   1,   1,1.01824355, -75.594567, 1.10000, 0.90000, 1.10000, 0.90000
2025193,'VALENCIA 2 1', 138.0000,1, 206,   1,   1,1.01997864, -76.113094, 1.10000, 0.90000, 1.10000, 0.90000
2025194,'CANOGA PAR~1', 345.0000,1, 206,   1,   1,1.01175797, -73.370589, 1.10000, 0.90000, 1.10000, 0.90000
2025195,'CANOGA PAR~2', 138.0000,1, 206,   1,   1,1.04063165, -77.702233, 1.10000, 0.90000, 1.10000, 0.90000
2025196,'CANOGA PAR~3', 345.0000,1, 206,   1,   1,1.01523793, -73.248506, 1.10000, 0.90000, 1.10000, 0.90000
2025197,'CANOGA PAR~4', 345.0000,1, 206,   1,   1,1.01739812, -73.271052, 1.10000, 0.90000, 1.10000, 0.90000
2025198,'CANOGA PAR~5', 138.0000,1, 206,   1,   1,1.01553369, -76.313137, 1.10000, 0.90000, 1.10000, 0.90000
2025199,'CANOGA PAR~6', 345.0000,1, 206,   1,   1,1.01797497, -73.149400, 1.10000, 0.90000, 1.10000, 0.90000
2025200,'WOODLAND H~1', 138.0000,1, 206,   1,   1,1.02715015, -77.744335, 1.10000, 0.90000, 1.10000, 0.90000
2025201,'WOODLAND H~2', 138.0000,1, 206,   1,   1,1.02700591, -77.762967, 1.10000, 0.90000, 1.10000, 0.90000
2025202,'WOODLAND H~3', 138.0000,1, 206,   1,   1,1.02252817, -76.505133, 1.10000, 0.90000, 1.10000, 0.90000
2025203,'CHATSWORTH~1', 138.0000,1, 206,   1,   1,1.02164817, -75.848534, 1.10000, 0.90000, 1.10000, 0.90000
2025204,'CHATSWORTH~2', 138.0000,1, 206,   1,   1,1.02147400, -75.866196, 1.10000, 0.90000, 1.10000, 0.90000
2025205,'CHATSWORTH~3', 138.0000,1, 206,   1,   1,1.02134430, -75.822722, 1.10000, 0.90000, 1.10000, 0.90000
2025206,'CANOGA PAR~7', 138.0000,1, 206,   1,   1,1.02724552, -78.276140, 1.10000, 0.90000, 1.10000, 0.90000
2025207,'CANOGA PAR~8', 138.0000,1, 206,   1,   1,1.02712524, -78.290231, 1.10000, 0.90000, 1.10000, 0.90000
2025208,'WOODLAND H~4', 138.0000,1, 206,   1,   1,1.01508510, -77.931816, 1.10000, 0.90000, 1.10000, 0.90000
2025209,'WOODLAND H~5', 138.0000,1, 206,   1,   1,1.02100110, -77.511295, 1.10000, 0.90000, 1.10000, 0.90000
2025210,'WOODLAND H~6', 138.0000,1, 206,   1,   1,1.02105129, -77.496945, 1.10000, 0.90000, 1.10000, 0.90000
2025211,'WOODLAND H~7', 138.0000,1, 206,   1,   1,1.02093112, -77.524505, 1.10000, 0.90000, 1.10000, 0.90000
2025212,'WINNETKA 1 1', 138.0000,1, 206,   1,   1,1.01563394, -77.052525, 1.10000, 0.90000, 1.10000, 0.90000
2025213,'WINNETKA 1 2', 138.0000,1, 206,   1,   1,1.01547408, -77.075618, 1.10000, 0.90000, 1.10000, 0.90000
2025214,'WINNETKA 2 1', 138.0000,1, 206,   1,   1,1.01780236, -76.709991, 1.10000, 0.90000, 1.10000, 0.90000
2025215,'WINNETKA 2 2', 138.0000,1, 206,   1,   1,1.01795900, -76.681981, 1.10000, 0.90000, 1.10000, 0.90000
2025216,'PORTER RAN~1', 138.0000,1, 206,   1,   1,1.01838791, -76.354760, 1.10000, 0.90000, 1.10000, 0.90000
2025217,'PORTER RAN~2', 138.0000,1, 206,   1,   1,1.01966751, -76.610468, 1.10000, 0.90000, 1.10000, 0.90000
2025218,'PORTER RAN~3', 138.0000,1, 206,   1,   1,1.01948643, -76.628528, 1.10000, 0.90000, 1.10000, 0.90000
2025219,'NORTHRIDGE~1', 138.0000,1, 206,   1,   1,1.03116870, -78.199287, 1.10000, 0.90000, 1.10000, 0.90000
2025220,'TARZANA 1 1 ', 138.0000,1, 206,   1,   1,1.03327489, -78.331184, 1.10000, 0.90000, 1.10000, 0.90000
2025221,'TARZANA 2 1 ', 138.0000,1, 206,   1,   1,1.02005243, -76.873957, 1.10000, 0.90000, 1.10000, 0.90000
2025222,'PACIFIC PA~1', 138.0000,1, 206,   1,   1,1.03792727, -77.896306, 1.10000, 0.90000, 1.10000, 0.90000
2025223,'RESEDA 1 1  ', 138.0000,1, 206,   1,   1,1.02079809, -77.221231, 1.10000, 0.90000, 1.10000, 0.90000
2025224,'RESEDA 2 1  ', 138.0000,1, 206,   1,   1,1.02827024, -78.660741, 1.10000, 0.90000, 1.10000, 0.90000
2025225,'RESEDA 2 2  ', 138.0000,1, 206,   1,   1,1.02794862, -78.698990, 1.10000, 0.90000, 1.10000, 0.90000
2025226,'RESEDA 2 3  ', 138.0000,1, 206,   1,   1,1.02821553, -78.666936, 1.10000, 0.90000, 1.10000, 0.90000
2025227,'RESEDA 2 4  ', 138.0000,1, 206,   1,   1,1.02824342, -78.613176, 1.10000, 0.90000, 1.10000, 0.90000
2025228,'NORTHRIDGE~2', 138.0000,1, 206,   1,   1,1.02760708, -78.062874, 1.10000, 0.90000, 1.10000, 0.90000
2025229,'NORTHRIDGE~3', 138.0000,1, 206,   1,   1,1.02729988, -78.091786, 1.10000, 0.90000, 1.10000, 0.90000
2025230,'NORTHRIDGE~4', 138.0000,1, 206,   1,   1,1.03017795, -78.540769, 1.10000, 0.90000, 1.10000, 0.90000
2025231,'ENCINO 1 1  ', 138.0000,1, 206,   1,   1,1.02406061, -78.078058, 1.10000, 0.90000, 1.10000, 0.90000
2025232,'ENCINO 2 1  ', 138.0000,1, 206,   1,   1,1.02234828, -78.100310, 1.10000, 0.90000, 1.10000, 0.90000
2025233,'GRANADA HI~1', 138.0000,1, 206,   1,   1,1.01603913, -77.248053, 1.10000, 0.90000, 1.10000, 0.90000
2025234,'GRANADA HI~2', 138.0000,1, 206,   1,   1,1.01622474, -77.222781, 1.10000, 0.90000, 1.10000, 0.90000
2025235,'GRANADA HI~3', 138.0000,1, 206,   1,   1,1.02061892, -75.816623, 1.10000, 0.90000, 1.10000, 0.90000
2025236,'GRANADA HI~4', 138.0000,1, 206,   1,   1,1.02024281, -75.858670, 1.10000, 0.90000, 1.10000, 0.90000
2025237,'SANTA CLA~23', 138.0000,1, 206,   1,   1,1.02270484, -75.464192, 1.10000, 0.90000, 1.10000, 0.90000
2025238,'SANTA CLA~24', 138.0000,1, 206,   1,   1,1.01454151, -74.726538, 1.10000, 0.90000, 1.10000, 0.90000
2025239,'TEHACHAPI ~1', 138.0000,1, 206,   1,   1,1.03096628, -69.614804, 1.10000, 0.90000, 1.10000, 0.90000
2025240,'TEHACHAPI ~2', 138.0000,1, 206,   1,   1,1.03105450, -69.595379, 1.10000, 0.90000, 1.10000, 0.90000
2025241,'TEHACHAPI ~3', 138.0000,1, 206,   1,   1,1.03375280, -67.874622, 1.10000, 0.90000, 1.10000, 0.90000
2025242,'SANTA MONI~1', 138.0000,1, 206,   1,   1,1.02476072, -77.836016, 1.10000, 0.90000, 1.10000, 0.90000
2025243,'LOS ANGELE~1', 138.0000,1, 206,   1,   1,1.02275646, -78.293202, 1.10000, 0.90000, 1.10000, 0.90000
2025244,'LOS ANGEL~18', 138.0000,1, 206,   1,   1,1.02414417, -78.262835, 1.10000, 0.90000, 1.10000, 0.90000
2025245,'LOS ANGEL~19', 138.0000,1, 206,   1,   1,1.02395201, -78.280757, 1.10000, 0.90000, 1.10000, 0.90000
2025246,'VAN NUYS 1 1', 138.0000,1, 206,   1,   1,1.02018940, -77.089825, 1.10000, 0.90000, 1.10000, 0.90000
2025247,'VAN NUYS 2 1', 138.0000,1, 206,   1,   1,1.02282178, -76.241358, 1.10000, 0.90000, 1.10000, 0.90000
2025248,'VAN NUYS 2 2', 138.0000,1, 206,   1,   1,1.02265656, -76.268276, 1.10000, 0.90000, 1.10000, 0.90000
2025249,'NEWHALL 1 1 ', 138.0000,1, 206,   1,   1,1.01277709, -77.106450, 1.10000, 0.90000, 1.10000, 0.90000
2025250,'NEWHALL 2 1 ', 138.0000,1, 206,   1,   1,1.01268911, -75.970589, 1.10000, 0.90000, 1.10000, 0.90000
2025251,'NEWHALL 2 2 ', 138.0000,1, 206,   1,   1,1.01249087, -75.989468, 1.10000, 0.90000, 1.10000, 0.90000
2025252,'NORTH HILL~1', 138.0000,1, 206,   1,   1,1.01878023, -76.721411, 1.10000, 0.90000, 1.10000, 0.90000
2025253,'NORTH HILL~2', 138.0000,1, 206,   1,   1,1.03204823, -77.811072, 1.10000, 0.90000, 1.10000, 0.90000
2025254,'SANTA MONI~2', 138.0000,1, 206,   1,   1,1.02221167, -78.215344, 1.10000, 0.90000, 1.10000, 0.90000
2025255,'SANTA MONI~3', 138.0000,1, 206,   1,   1,1.02001774, -77.977545, 1.10000, 0.90000, 1.10000, 0.90000
2025256,'VENICE 1 1  ', 138.0000,1, 206,   1,   1,1.02420902, -77.260054, 1.10000, 0.90000, 1.10000, 0.90000
2025257,'VENICE 1 2  ', 138.0000,1, 206,   1,   1,1.02408731, -77.274930, 1.10000, 0.90000, 1.10000, 0.90000
2025258,'VENICE 2 1  ', 138.0000,1, 206,   1,   1,1.01491439, -78.335453, 1.10000, 0.90000, 1.10000, 0.90000
2025259,'VENICE 2 2  ', 138.0000,1, 206,   1,   1,1.01480210, -78.349974, 1.10000, 0.90000, 1.10000, 0.90000
2025260,'SHERMAN OA~1', 138.0000,1, 206,   1,   1,1.02534223, -77.548206, 1.10000, 0.90000, 1.10000, 0.90000
2025261,'VAN NUYS 3 1', 138.0000,1, 206,   1,   1,1.02370846, -78.261018, 1.10000, 0.90000, 1.10000, 0.90000
2025262,'VAN NUYS 3 2',  13.8000,1, 206,   1,   1,1.02370846, -78.261018, 1.10000, 0.90000, 1.10000, 0.90000
2025263,'VAN NUYS 3 3',  13.8000,1, 206,   1,   1,1.02370846, -78.261018, 1.10000, 0.90000, 1.10000, 0.90000
2025265,'VAN NUYS 3 5', 138.0000,1, 206,   1,   1,1.02357554, -78.286529, 1.10000, 0.90000, 1.10000, 0.90000
2025266,'MARINA DEL~1', 345.0000,1, 206,   1,   1,1.02089989, -74.407227, 1.10000, 0.90000, 1.10000, 0.90000
2025267,'MARINA DEL~2', 138.0000,1, 206,   1,   1,1.02836883, -78.102947, 1.10000, 0.90000, 1.10000, 0.90000
2025268,'MARINA DEL~3', 345.0000,1, 206,   1,   1,1.02054286, -74.447628, 1.10000, 0.90000, 1.10000, 0.90000
2025269,'LAKE ISABE~1', 138.0000,1, 206,   1,   1,1.02171099, -69.931390, 1.10000, 0.90000, 1.10000, 0.90000
2025270,'CANYON COU~1', 138.0000,1, 206,   1,   1,1.01361954, -74.975478, 1.10000, 0.90000, 1.10000, 0.90000
2025271,'CANYON COU~2', 138.0000,1, 206,   1,   1,1.01371133, -74.957378, 1.10000, 0.90000, 1.10000, 0.90000
2025272,'CANYON COU~3', 138.0000,1, 206,   1,   1,1.02024066, -75.673810, 1.10000, 0.90000, 1.10000, 0.90000
2025273,'CANYON COU~4', 138.0000,1, 206,   1,   1,1.02009523, -75.690360, 1.10000, 0.90000, 1.10000, 0.90000
2025274,'CANYON COU~5', 138.0000,1, 206,   1,   1,1.02040374, -75.656926, 1.10000, 0.90000, 1.10000, 0.90000
2025275,'VAN NUYS 4 1', 138.0000,1, 206,   1,   1,1.02859294, -77.443997, 1.10000, 0.90000, 1.10000, 0.90000
2025276,'VAN NUYS 4 2', 138.0000,1, 206,   1,   1,1.02821934, -77.488018, 1.10000, 0.90000, 1.10000, 0.90000
2025277,'VAN NUYS 5 1', 138.0000,1, 206,   1,   1,1.02526629, -77.604644, 1.10000, 0.90000, 1.10000, 0.90000
2025278,'VAN NUYS 5 2', 138.0000,1, 206,   1,   1,1.02507722, -77.633433, 1.10000, 0.90000, 1.10000, 0.90000
2025279,'VAN NUYS 5 3', 138.0000,1, 206,   1,   1,1.02546477, -77.576968, 1.10000, 0.90000, 1.10000, 0.90000
2025280,'VAN NUYS 5 4', 138.0000,1, 206,   1,   1,1.02526629, -77.604644, 1.10000, 0.90000, 1.10000, 0.90000
2025281,'LOS ANGEL~33', 138.0000,1, 206,   1,   1,1.02153420, -78.762989, 1.10000, 0.90000, 1.10000, 0.90000
2025282,'LOS ANGEL~34', 138.0000,1, 206,   1,   1,1.02136648, -78.786335, 1.10000, 0.90000, 1.10000, 0.90000
2025283,'LOS ANGEL~35', 138.0000,1, 206,   1,   1,1.02169371, -78.739507, 1.10000, 0.90000, 1.10000, 0.90000
2025284,'PANORAMA C~1', 138.0000,1, 206,   1,   1,1.02784848, -77.310419, 1.10000, 0.90000, 1.10000, 0.90000
2025285,'PANORAMA C~2', 138.0000,1, 206,   1,   1,1.02821195, -77.256604, 1.10000, 0.90000, 1.10000, 0.90000
2025286,'PANORAMA C~3', 138.0000,1, 206,   1,   1,1.02784848, -77.310419, 1.10000, 0.90000, 1.10000, 0.90000
2025287,'PANORAMA C~4', 345.0000,1, 206,   1,   1,1.03020763, -73.642464, 1.10000, 0.90000, 1.10000, 0.90000
2025288,'PANORAMA C~5', 138.0000,1, 206,   1,   1,1.02563047, -77.517552, 1.10000, 0.90000, 1.10000, 0.90000
2025289,'PANORAMA C~6', 345.0000,1, 206,   1,   1,1.02959800, -73.709667, 1.10000, 0.90000, 1.10000, 0.90000
2025290,'SAN FERNAN~1', 138.0000,1, 206,   1,   1,1.03051281, -76.558655, 1.10000, 0.90000, 1.10000, 0.90000
2025291,'LOS ANGEL~54', 138.0000,1, 206,   1,   1,1.02878904, -78.192784, 1.10000, 0.90000, 1.10000, 0.90000
2025292,'LOS ANGEL~55', 138.0000,1, 206,   1,   1,1.02852452, -78.213787, 1.10000, 0.90000, 1.10000, 0.90000
2025293,'LOS ANGEL~80', 138.0000,1, 206,   1,   1,1.01983726, -78.087224, 1.10000, 0.90000, 1.10000, 0.90000
2025294,'LOS ANGEL~81', 138.0000,1, 206,   1,   1,1.01935828, -78.128642, 1.10000, 0.90000, 1.10000, 0.90000
2025295,'SHERMAN OA~2', 138.0000,1, 206,   1,   1,1.02381992, -78.363498, 1.10000, 0.90000, 1.10000, 0.90000
2025296,'SHERMAN OA~3', 138.0000,1, 206,   1,   1,1.02368557, -78.378682, 1.10000, 0.90000, 1.10000, 0.90000
2025297,'SHERMAN OA~4', 138.0000,1, 206,   1,   1,1.02398217, -78.346757, 1.10000, 0.90000, 1.10000, 0.90000
2025298,'VAN NUYS 6 1', 138.0000,1, 206,   1,   1,1.01789272, -78.095495, 1.10000, 0.90000, 1.10000, 0.90000
2025299,'VAN NUYS 7 1', 138.0000,1, 206,   1,   1,1.01963758, -76.971581, 1.10000, 0.90000, 1.10000, 0.90000
2025300,'LOS ANGEL~98', 138.0000,1, 206,   1,   1,1.01601219, -78.085134, 1.10000, 0.90000, 1.10000, 0.90000
2025301,'LOS ANGEL~99', 138.0000,1, 206,   1,   1,1.01568186, -78.114702, 1.10000, 0.90000, 1.10000, 0.90000
2025302,'LOS ANGE~114', 345.0000,1, 206,   1,   1,1.02187002, -73.957862, 1.10000, 0.90000, 1.10000, 0.90000
2025303,'LOS ANGE~115', 138.0000,1, 206,   1,   1,1.02706134, -77.666491, 1.10000, 0.90000, 1.10000, 0.90000
2025304,'LOS ANGE~131', 138.0000,1, 206,   1,   1,1.02451813, -78.410503, 1.10000, 0.90000, 1.10000, 0.90000
2025305,'LOS ANGE~132', 138.0000,1, 206,   1,   1,1.02444065, -78.422887, 1.10000, 0.90000, 1.10000, 0.90000
2025306,'PACOIMA 1 1 ', 138.0000,1, 206,   1,   1,1.01421952, -77.475095, 1.10000, 0.90000, 1.10000, 0.90000
2025307,'PACOIMA 1 2 ', 138.0000,1, 206,   1,   1,1.01383913, -77.507894, 1.10000, 0.90000, 1.10000, 0.90000
2025308,'PACOIMA 2 1 ', 138.0000,1, 206,   1,   1,1.02756596, -77.201218, 1.10000, 0.90000, 1.10000, 0.90000
2025309,'PACOIMA 3 1 ', 345.0000,1, 206,   1,   1,1.02242064, -73.493075, 1.10000, 0.90000, 1.10000, 0.90000
2025310,'PACOIMA 3 2 ', 138.0000,1, 206,   1,   1,1.03214037, -76.296744, 1.10000, 0.90000, 1.10000, 0.90000
2025311,'SANTA CLA~25', 138.0000,1, 206,   1,   1,1.02181244, -72.789968, 1.10000, 0.90000, 1.10000, 0.90000
2025312,'SANTA CLA~26', 138.0000,1, 206,   1,   1,1.02204871, -72.772373, 1.10000, 0.90000, 1.10000, 0.90000
2025313,'LOS ANGE~140', 138.0000,1, 206,   1,   1,1.02775323, -77.347466, 1.10000, 0.90000, 1.10000, 0.90000
2025314,'LOS ANGELE~2', 138.0000,1, 206,   1,   1,1.02292085, -78.661062, 1.10000, 0.90000, 1.10000, 0.90000
2025315,'LOS ANGELE~3', 138.0000,1, 206,   1,   1,1.02274561, -78.679422, 1.10000, 0.90000, 1.10000, 0.90000
2025316,'LOS ANGELE~4', 138.0000,1, 206,   1,   1,1.02310288, -78.642395, 1.10000, 0.90000, 1.10000, 0.90000
2025317,'BEVERLY HI~1', 138.0000,1, 206,   1,   1,1.02403247, -78.572953, 1.10000, 0.90000, 1.10000, 0.90000
2025318,'BEVERLY HI~4', 138.0000,1, 206,   1,   1,1.02388334, -78.595328, 1.10000, 0.90000, 1.10000, 0.90000
2025319,'BEVERLY HI~7', 138.0000,1, 206,   1,   1,1.02418387, -78.550249, 1.10000, 0.90000, 1.10000, 0.90000
2025320,'BEVERLY HI~8', 138.0000,1, 206,   1,   1,1.02403247, -78.572953, 1.10000, 0.90000, 1.10000, 0.90000
2025321,'MANHATTAN~30', 138.0000,1, 206,   1,   1,1.02077091, -78.207920, 1.10000, 0.90000, 1.10000, 0.90000
2025322,'NORTH HOLL~1', 138.0000,1, 206,   1,   1,1.02063894, -77.497498, 1.10000, 0.90000, 1.10000, 0.90000
2025323,'NORTH HOLL~2', 138.0000,1, 206,   1,   1,1.02039957, -77.528999, 1.10000, 0.90000, 1.10000, 0.90000
2025324,'VALLEY VIL~1', 138.0000,1, 206,   1,   1,1.02208316, -78.348151, 1.10000, 0.90000, 1.10000, 0.90000
2025325,'VALLEY VIL~2', 138.0000,1, 206,   1,   1,1.02227998, -78.333957, 1.10000, 0.90000, 1.10000, 0.90000
2025326,'LOS ANGELE~5', 138.0000,1, 206,   1,   1,1.02675438, -78.187190, 1.10000, 0.90000, 1.10000, 0.90000
2025327,'LOS ANGELE~6', 138.0000,1, 206,   1,   1,1.02174830, -78.814502, 1.10000, 0.90000, 1.10000, 0.90000
2025328,'HERMOSA BE~1', 138.0000,1, 206,   1,   1,1.02052677, -77.442584, 1.10000, 0.90000, 1.10000, 0.90000
2025329,'CULVER CIT~1', 138.0000,1, 206,   1,   1,1.02332640, -78.270054, 1.10000, 0.90000, 1.10000, 0.90000
2025330,'STUDIO CIT~1', 138.0000,1, 206,   1,   1,1.02478051, -77.668396, 1.10000, 0.90000, 1.10000, 0.90000
2025331,'CULVER CIT~2', 138.0000,1, 206,   1,   1,1.02059531, -78.229415, 1.10000, 0.90000, 1.10000, 0.90000
2025332,'NORTH HOLL~3', 345.0000,1, 206,   1,   1,1.02326190, -73.466389, 1.10000, 0.90000, 1.10000, 0.90000
2025333,'NORTH HOLL~4', 138.0000,1, 206,   1,   1,1.02260137, -76.492648, 1.10000, 0.90000, 1.10000, 0.90000
2025334,'NORTH HOLL~5', 345.0000,1, 206,   1,   1,1.02454960, -73.304869, 1.10000, 0.90000, 1.10000, 0.90000
2025335,'NORTH HOLL~6', 345.0000,1, 206,   1,   1,1.02294564, -73.507083, 1.10000, 0.90000, 1.10000, 0.90000
2025336,'NORTH HOLL~7', 345.0000,1, 206,   1,   1,1.02326190, -73.466389, 1.10000, 0.90000, 1.10000, 0.90000
2025337,'NORTH HOLL~8', 138.0000,1, 206,   1,   1,1.02139676, -78.389890, 1.10000, 0.90000, 1.10000, 0.90000
2025338,'REDONDO BE~1', 138.0000,1, 206,   1,   1,1.02751839, -77.440248, 1.10000, 0.90000, 1.10000, 0.90000
2025339,'LOS ANGELE~7', 138.0000,1, 206,   1,   1,1.01730537, -78.157493, 1.10000, 0.90000, 1.10000, 0.90000
2025340,'LOS ANGELE~8', 138.0000,1, 206,   1,   1,1.01698768, -78.203050, 1.10000, 0.90000, 1.10000, 0.90000
2025341,'SYLMAR 1 1  ', 138.0000,1, 206,   1,   1,1.02666283, -77.392450, 1.10000, 0.90000, 1.10000, 0.90000
2025342,'SYLMAR 2 1  ', 138.0000,1, 206,   1,   1,1.02285731, -77.358791, 1.10000, 0.90000, 1.10000, 0.90000
2025343,'SYLMAR 2 2  ', 138.0000,1, 206,   1,   1,1.02255785, -77.389609, 1.10000, 0.90000, 1.10000, 0.90000
2025344,'SYLMAR 2 3  ', 138.0000,1, 206,   1,   1,1.02316654, -77.327864, 1.10000, 0.90000, 1.10000, 0.90000
2025345,'SYLMAR 3 1  ', 138.0000,1, 206,   1,   1,1.01256859, -76.384116, 1.10000, 0.90000, 1.10000, 0.90000
2025346,'LOS ANGELE~9', 138.0000,1, 206,   1,   1,1.02268469, -78.667640, 1.10000, 0.90000, 1.10000, 0.90000
2025347,'NORTH HOLL~9', 138.0000,1, 206,   1,   1,1.03485620, -78.046864, 1.10000, 0.90000, 1.10000, 0.90000
2025348,'CANYON COU~6', 138.0000,1, 206,   1,   1,1.03044748, -76.631594, 1.10000, 0.90000, 1.10000, 0.90000
2025349,'CANYON COU~7', 138.0000,1, 206,   1,   1,1.01370680, -74.948683, 1.10000, 0.90000, 1.10000, 0.90000
2025350,'REDONDO BE~2', 138.0000,1, 206,   1,   1,1.02436054, -77.463026, 1.10000, 0.90000, 1.10000, 0.90000
2025351,'REDONDO BE~3', 138.0000,1, 206,   1,   1,1.02459109, -77.444073, 1.10000, 0.90000, 1.10000, 0.90000
2025352,'REDONDO BE~4', 138.0000,1, 206,   1,   1,1.02117169, -78.661246, 1.10000, 0.90000, 1.10000, 0.90000
2025353,'LANCASTER ~2', 138.0000,1, 206,   1,   1,1.02695560, -71.093909, 1.10000, 0.90000, 1.10000, 0.90000
2025354,'LANCASTER ~3', 138.0000,1, 206,   1,   1,1.02652872, -71.128805, 1.10000, 0.90000, 1.10000, 0.90000
2025355,'LANCASTER~18', 138.0000,1, 206,   1,   1,1.02411127, -71.580376, 1.10000, 0.90000, 1.10000, 0.90000
2025356,'NORTH HOL~10', 138.0000,1, 206,   1,   1,1.03166020, -78.173591, 1.10000, 0.90000, 1.10000, 0.90000
2025357,'RANCHO PAL~1', 138.0000,1, 206,   1,   1,1.02206707, -77.016796, 1.10000, 0.90000, 1.10000, 0.90000
2025358,'SUN VALLEY~1', 138.0000,1, 206,   1,   1,1.02825642, -76.815490, 1.10000, 0.90000, 1.10000, 0.90000
2025359,'SUN VALLEY~2', 138.0000,1, 206,   1,   1,1.02810264, -76.841930, 1.10000, 0.90000, 1.10000, 0.90000
2025360,'SUN VALLEY~3', 138.0000,1, 206,   1,   1,1.02843046, -76.790116, 1.10000, 0.90000, 1.10000, 0.90000
2025361,'LOS ANGEL~10', 138.0000,1, 206,   1,   1,1.03192866, -78.159685, 1.10000, 0.90000, 1.10000, 0.90000
2025362,'LOS ANGEL~11', 138.0000,1, 206,   1,   1,1.02520823, -77.946078, 1.10000, 0.90000, 1.10000, 0.90000
2025363,'INGLEWOOD ~1', 138.0000,1, 206,   1,   1,1.02432477, -77.733837, 1.10000, 0.90000, 1.10000, 0.90000
2025364,'INGLEWOOD ~2', 138.0000,1, 206,   1,   1,1.02592087, -77.690820, 1.10000, 0.90000, 1.10000, 0.90000
2025365,'INGLEWOOD ~3', 138.0000,1, 206,   1,   1,1.02118087, -78.032937, 1.10000, 0.90000, 1.10000, 0.90000
2025366,'INGLEWOOD ~4', 138.0000,1, 206,   1,   1,1.01971555, -77.891744, 1.10000, 0.90000, 1.10000, 0.90000
2025367,'INGLEWOOD ~5', 138.0000,1, 206,   1,   1,1.01957309, -77.906271, 1.10000, 0.90000, 1.10000, 0.90000
2025368,'INGLEWOOD ~6', 138.0000,1, 206,   1,   1,1.01987314, -77.875406, 1.10000, 0.90000, 1.10000, 0.90000
2025369,'LOS ANGEL~12', 138.0000,1, 206,   1,   1,1.02184665, -77.647571, 1.10000, 0.90000, 1.10000, 0.90000
2025370,'LOS ANGEL~13', 138.0000,1, 206,   1,   1,1.02172136, -77.672563, 1.10000, 0.90000, 1.10000, 0.90000
2025371,'LOS ANGEL~14', 138.0000,1, 206,   1,   1,1.02183807, -77.648084, 1.10000, 0.90000, 1.10000, 0.90000
2025372,'LOS ANGEL~15', 138.0000,1, 206,   1,   1,1.03164852, -78.592296, 1.10000, 0.90000, 1.10000, 0.90000
2025373,'LOS ANGEL~16', 138.0000,1, 206,   1,   1,1.03146183, -78.615723, 1.10000, 0.90000, 1.10000, 0.90000
2025374,'TORRANCE 1 1', 138.0000,1, 206,   1,   1,1.02496111, -77.484760, 1.10000, 0.90000, 1.10000, 0.90000
2025375,'TORRANCE 2 1', 138.0000,1, 206,   1,   1,1.01977050, -77.424511, 1.10000, 0.90000, 1.10000, 0.90000
2025376,'LAWNDALE 1 1', 138.0000,1, 206,   1,   1,1.02631414, -77.746363, 1.10000, 0.90000, 1.10000, 0.90000
2025377,'LAWNDALE 2 1', 138.0000,1, 206,   1,   1,1.02277279, -78.417422, 1.10000, 0.90000, 1.10000, 0.90000
2025378,'LAWNDALE 2 2', 138.0000,1, 206,   1,   1,1.02307987, -78.381673, 1.10000, 0.90000, 1.10000, 0.90000
2025379,'LAWNDALE 2 3', 138.0000,1, 206,   1,   1,1.02254999, -78.433514, 1.10000, 0.90000, 1.10000, 0.90000
2025380,'LOS ANGEL~17', 138.0000,1, 206,   1,   1,1.02015221, -78.508319, 1.10000, 0.90000, 1.10000, 0.90000
2025381,'LOS ANGEL~20', 138.0000,1, 206,   1,   1,1.02523470, -78.333493, 1.10000, 0.90000, 1.10000, 0.90000
2025382,'HAWTHORNE ~1', 138.0000,1, 206,   1,   1,1.02520955, -78.470336, 1.10000, 0.90000, 1.10000, 0.90000
2025383,'HAWTHORNE ~3', 138.0000,1, 206,   1,   1,1.02147067, -78.884696, 1.10000, 0.90000, 1.10000, 0.90000
2025384,'HAWTHORNE ~4', 138.0000,1, 206,   1,   1,1.02701497, -77.302640, 1.10000, 0.90000, 1.10000, 0.90000
2025385,'HAWTHORNE ~5', 138.0000,1, 206,   1,   1,1.02654803, -77.359023, 1.10000, 0.90000, 1.10000, 0.90000
2025386,'TORRANCE 3 1', 138.0000,1, 206,   1,   1,1.02400422, -77.316614, 1.10000, 0.90000, 1.10000, 0.90000
2025387,'TORRANCE 3 2', 138.0000,1, 206,   1,   1,1.02381063, -77.333335, 1.10000, 0.90000, 1.10000, 0.90000
2025388,'TORRANCE 4 1', 138.0000,1, 206,   1,   1,1.02226448, -77.160224, 1.10000, 0.90000, 1.10000, 0.90000
2025389,'BURBANK 3 1 ', 138.0000,1, 206,   1,   1,1.03961074, -78.074356, 1.10000, 0.90000, 1.10000, 0.90000
2025390,'BURBANK 3 2 ', 138.0000,1, 206,   1,   1,1.03992379, -78.046393, 1.10000, 0.90000, 1.10000, 0.90000
2025391,'BURBANK 3 3 ', 138.0000,1, 206,   1,   1,1.03946900, -78.088351, 1.10000, 0.90000, 1.10000, 0.90000
2025392,'BURBANK 3 4 ', 138.0000,1, 206,   1,   1,1.03943896, -78.089068, 1.10000, 0.90000, 1.10000, 0.90000
2025393,'BURBANK 3 5 ', 138.0000,1, 206,   1,   1,1.03961074, -78.074356, 1.10000, 0.90000, 1.10000, 0.90000
2025394,'BURBANK 4 1 ', 138.0000,1, 206,   1,   1,1.02191949, -78.025035, 1.10000, 0.90000, 1.10000, 0.90000
2025395,'BURBANK 4 2 ', 138.0000,1, 206,   1,   1,1.02173674, -78.041625, 1.10000, 0.90000, 1.10000, 0.90000
2025396,'LOS ANGEL~21', 138.0000,1, 206,   1,   1,1.02812004, -78.638181, 1.10000, 0.90000, 1.10000, 0.90000
2025397,'ROSAMOND 1 1', 138.0000,1, 206,   1,   1,1.02559972, -71.092495, 1.10000, 0.90000, 1.10000, 0.90000
2025398,'ROSAMOND 1 2', 138.0000,1, 206,   1,   1,1.02536190, -71.111162, 1.10000, 0.90000, 1.10000, 0.90000
2025399,'LOS ANGEL~22', 138.0000,1, 206,   1,   1,1.01935220, -78.005241, 1.10000, 0.90000, 1.10000, 0.90000
2025400,'LOS ANGEL~23', 138.0000,1, 206,   1,   1,1.03635204, -78.366817, 1.10000, 0.90000, 1.10000, 0.90000
2025401,'LOS ANGEL~24', 345.0000,1, 206,   1,   1,1.01973271, -74.519044, 1.10000, 0.90000, 1.10000, 0.90000
2025402,'LOS ANGEL~25', 138.0000,1, 206,   1,   1,1.02753305, -78.013649, 1.10000, 0.90000, 1.10000, 0.90000
2025403,'LOS ANGEL~26', 345.0000,1, 206,   1,   1,1.01911211, -74.580140, 1.10000, 0.90000, 1.10000, 0.90000
2025404,'SUNLAND 1   ', 138.0000,1, 206,   1,   1,1.02730298, -77.149145, 1.10000, 0.90000, 1.10000, 0.90000
2025405,'INGLEWOOD ~7', 138.0000,1, 206,   1,   1,1.02429223, -78.020185, 1.10000, 0.90000, 1.10000, 0.90000
2025406,'LOS ANGEL~27', 138.0000,1, 206,   1,   1,1.02927721, -78.636453, 1.10000, 0.90000, 1.10000, 0.90000
2025407,'TORRANCE 5 1', 138.0000,1, 206,   1,   1,1.02610707, -77.584344, 1.10000, 0.90000, 1.10000, 0.90000
2025408,'TORRANCE 5 2', 138.0000,1, 206,   1,   1,1.02601218, -77.601850, 1.10000, 0.90000, 1.10000, 0.90000
2025409,'TORRANCE 6 1', 138.0000,1, 206,   1,   1,1.01997674, -78.669907, 1.10000, 0.90000, 1.10000, 0.90000
2025410,'TORRANCE 6 2', 138.0000,1, 206,   1,   1,1.02013540, -78.652681, 1.10000, 0.90000, 1.10000, 0.90000
2025411,'BURBANK 5 1 ', 138.0000,1, 206,   1,   1,1.02912879, -78.190196, 1.10000, 0.90000, 1.10000, 0.90000
2025412,'BURBANK 5 2 ', 138.0000,1, 206,   1,   1,1.02949953, -78.149337, 1.10000, 0.90000, 1.10000, 0.90000
2025413,'BURBANK 5 3 ', 138.0000,1, 206,   1,   1,1.02912879, -78.190196, 1.10000, 0.90000, 1.10000, 0.90000
2025414,'LOS ANGEL~28', 138.0000,1, 206,   1,   1,1.02619290, -78.629267, 1.10000, 0.90000, 1.10000, 0.90000
2025415,'LOS ANGEL~29', 138.0000,1, 206,   1,   1,1.02597952, -78.662032, 1.10000, 0.90000, 1.10000, 0.90000
2025416,'BURBANK 6 1 ', 138.0000,1, 206,   1,   1,1.02728868, -77.703483, 1.10000, 0.90000, 1.10000, 0.90000
2025417,'LOS ANGEL~30', 138.0000,1, 206,   1,   1,1.02271283, -78.715745, 1.10000, 0.90000, 1.10000, 0.90000
2025418,'LOS ANGEL~31', 138.0000,1, 206,   1,   1,1.03297269, -78.524684, 1.10000, 0.90000, 1.10000, 0.90000
2025419,'TORRANCE 7 1', 138.0000,1, 206,   1,   1,1.02167428, -77.378947, 1.10000, 0.90000, 1.10000, 0.90000
2025420,'TORRANCE 7 2', 138.0000,1, 206,   1,   1,1.02138686, -77.398741, 1.10000, 0.90000, 1.10000, 0.90000
2025421,'SAN PEDRO ~1', 138.0000,1, 206,   1,   1,1.02530432, -76.976075, 1.10000, 0.90000, 1.10000, 0.90000
2025422,'LOS ANGEL~32', 138.0000,1, 206,   1,   1,1.02609146, -78.724596, 1.10000, 0.90000, 1.10000, 0.90000
2025423,'LOS ANGEL~36', 138.0000,1, 206,   1,   1,1.02604115, -78.378572, 1.10000, 0.90000, 1.10000, 0.90000
2025424,'LOS ANGEL~37', 138.0000,1, 206,   1,   1,1.02582479, -78.413782, 1.10000, 0.90000, 1.10000, 0.90000
2025425,'LOS ANGEL~38', 345.0000,1, 206,   1,   1,1.02585709, -74.681794, 1.10000, 0.90000, 1.10000, 0.90000
2025426,'LOS ANGEL~39', 138.0000,1, 206,   1,   1,1.02365541, -78.635531, 1.10000, 0.90000, 1.10000, 0.90000
2025427,'LOS ANGEL~40', 345.0000,1, 206,   1,   1,1.02672935, -74.513990, 1.10000, 0.90000, 1.10000, 0.90000
2025428,'LOS ANGEL~41', 345.0000,1, 206,   1,   1,1.02585709, -74.681794, 1.10000, 0.90000, 1.10000, 0.90000
2025429,'LOS ANGEL~42', 138.0000,1, 206,   1,   1,1.01929927, -78.380703, 1.10000, 0.90000, 1.10000, 0.90000
2025430,'LOS ANGEL~43', 138.0000,1, 206,   1,   1,1.01906872, -78.406890, 1.10000, 0.90000, 1.10000, 0.90000
2025431,'LOS ANGEL~44', 138.0000,1, 206,   1,   1,1.02134562, -79.067171, 1.10000, 0.90000, 1.10000, 0.90000
2025432,'LOS ANGEL~45', 138.0000,1, 206,   1,   1,1.02105689, -79.090121, 1.10000, 0.90000, 1.10000, 0.90000
2025433,'LOS ANGEL~46', 138.0000,1, 206,   1,   1,1.02318323, -78.745825, 1.10000, 0.90000, 1.10000, 0.90000
2025434,'LOS ANGEL~47', 138.0000,1, 206,   1,   1,1.02308798, -78.765871, 1.10000, 0.90000, 1.10000, 0.90000
2025435,'HARBOR CIT~1', 138.0000,1, 206,   1,   1,1.02119172, -77.343601, 1.10000, 0.90000, 1.10000, 0.90000
2025436,'GARDENA 1 1 ', 138.0000,1, 206,   1,   1,1.02376747, -77.026277, 1.10000, 0.90000, 1.10000, 0.90000
2025437,'GARDENA 2 1 ', 345.0000,1, 206,   1,   1,1.02085352, -75.066142, 1.10000, 0.90000, 1.10000, 0.90000
2025438,'GARDENA 2 2 ', 138.0000,1, 206,   1,   1,1.02546442, -78.280026, 1.10000, 0.90000, 1.10000, 0.90000
2025439,'GARDENA 2 3 ', 345.0000,1, 206,   1,   1,1.02015555, -75.138631, 1.10000, 0.90000, 1.10000, 0.90000
2025440,'GARDENA 2 4 ', 345.0000,1, 206,   1,   1,1.02199900, -74.888919, 1.10000, 0.90000, 1.10000, 0.90000
2025441,'GARDENA 2 5 ', 345.0000,1, 206,   1,   1,1.02085352, -75.066142, 1.10000, 0.90000, 1.10000, 0.90000
2025442,'LOS ANGEL~48', 138.0000,1, 206,   1,   1,1.01955235, -78.524253, 1.10000, 0.90000, 1.10000, 0.90000
2025443,'LOS ANGEL~49', 138.0000,1, 206,   1,   1,1.02489364, -77.731897, 1.10000, 0.90000, 1.10000, 0.90000
2025444,'LOS ANGEL~50', 138.0000,1, 206,   1,   1,1.03260159, -77.651451, 1.10000, 0.90000, 1.10000, 0.90000
2025445,'LOS ANGEL~51', 138.0000,1, 206,   1,   1,1.02453864, -78.786594, 1.10000, 0.90000, 1.10000, 0.90000
2025446,'LOS ANGEL~52', 138.0000,1, 206,   1,   1,1.02474725, -78.762989, 1.10000, 0.90000, 1.10000, 0.90000
2025447,'LOS ANGEL~53', 138.0000,1, 206,   1,   1,1.02178419, -78.482316, 1.10000, 0.90000, 1.10000, 0.90000
2025448,'LOS ANGEL~56', 138.0000,1, 206,   1,   1,1.01987433, -78.251053, 1.10000, 0.90000, 1.10000, 0.90000
2025449,'LOS ANGEL~57', 138.0000,1, 206,   1,   1,1.02009761, -78.218152, 1.10000, 0.90000, 1.10000, 0.90000
2025450,'LOS ANGEL~58', 138.0000,1, 206,   1,   1,1.01987433, -78.251053, 1.10000, 0.90000, 1.10000, 0.90000
2025451,'BURBANK 7 1 ', 138.0000,1, 206,   1,   1,1.03429604, -78.094860, 1.10000, 0.90000, 1.10000, 0.90000
2025452,'LOS ANGEL~59', 138.0000,1, 206,   1,   1,1.02321279, -79.030855, 1.10000, 0.90000, 1.10000, 0.90000
2025453,'LOS ANGEL~60', 138.0000,1, 206,   1,   1,1.02329433, -78.937534, 1.10000, 0.90000, 1.10000, 0.90000
2025454,'LOS ANGEL~61', 138.0000,1, 206,   1,   1,1.02286458, -78.565009, 1.10000, 0.90000, 1.10000, 0.90000
2025455,'LOS ANGEL~62', 138.0000,1, 206,   1,   1,1.02249968, -78.610928, 1.10000, 0.90000, 1.10000, 0.90000
2025456,'GLENDALE 1 1', 138.0000,1, 206,   1,   1,1.01891863, -79.173552, 1.10000, 0.90000, 1.10000, 0.90000
2025457,'LOS ANGEL~63', 138.0000,1, 206,   1,   1,1.02888727, -78.771240, 1.10000, 0.90000, 1.10000, 0.90000
2025458,'LOS ANGEL~64', 345.0000,1, 206,   1,   1,1.02177322, -74.756427, 1.10000, 0.90000, 1.10000, 0.90000
2025459,'LOS ANGEL~65', 138.0000,1, 206,   1,   1,1.02067006, -77.933114, 1.10000, 0.90000, 1.10000, 0.90000
2025460,'LOS ANGEL~66',  13.8000,1, 206,   1,   1,1.02073836, -78.274685, 1.10000, 0.90000, 1.10000, 0.90000
2025462,'LOS ANGEL~68', 345.0000,1, 206,   1,   1,1.02149534, -74.792252, 1.10000, 0.90000, 1.10000, 0.90000
2025463,'LOS ANGEL~69', 345.0000,1, 206,   1,   1,1.02272928, -74.565633, 1.10000, 0.90000, 1.10000, 0.90000
2025464,'LOS ANGEL~70', 345.0000,1, 206,   1,   1,1.02177322, -74.756427, 1.10000, 0.90000, 1.10000, 0.90000
2025465,'LOS ANGEL~71', 138.0000,1, 206,   1,   1,1.02020609, -77.938906, 1.10000, 0.90000, 1.10000, 0.90000
2025466,'LOS ANGEL~72', 138.0000,1, 206,   1,   1,1.02009821, -77.960544, 1.10000, 0.90000, 1.10000, 0.90000
2025467,'LOS ANGEL~73', 138.0000,1, 206,   1,   1,1.02206719, -78.626570, 1.10000, 0.90000, 1.10000, 0.90000
2025468,'LOS ANGEL~74', 138.0000,1, 206,   1,   1,1.02166200, -78.661998, 1.10000, 0.90000, 1.10000, 0.90000
2025469,'SAN PEDRO ~2', 138.0000,1, 206,   1,   1,1.02262962, -76.918046, 1.10000, 0.90000, 1.10000, 0.90000
2025470,'SAN PEDRO ~3', 138.0000,1, 206,   1,   1,1.02507341, -77.540665, 1.10000, 0.90000, 1.10000, 0.90000
2025471,'LOS ANGEL~75', 138.0000,1, 206,   1,   1,1.03338516, -78.155164, 1.10000, 0.90000, 1.10000, 0.90000
2025472,'LOS ANGEL~76', 138.0000,1, 206,   1,   1,1.03287148, -78.190961, 1.10000, 0.90000, 1.10000, 0.90000
2025473,'LOS ANGEL~77', 345.0000,1, 206,   1,   1,1.00657737, -75.564002, 1.10000, 0.90000, 1.10000, 0.90000
2025474,'LOS ANGEL~78', 138.0000,1, 206,   1,   1,1.03228962, -78.360493, 1.10000, 0.90000, 1.10000, 0.90000
2025475,'LOS ANGEL~79', 345.0000,1, 206,   1,   1,1.01514792, -75.145208, 1.10000, 0.90000, 1.10000, 0.90000
2025476,'LOS ANGEL~82', 138.0000,1, 206,   1,   1,1.02893662, -78.560358, 1.10000, 0.90000, 1.10000, 0.90000
2025477,'LOS ANGEL~83', 138.0000,1, 206,   1,   1,1.02921999, -78.529540, 1.10000, 0.90000, 1.10000, 0.90000
2025478,'GLENDALE 2 1', 138.0000,1, 206,   1,   1,1.03401983, -77.910909, 1.10000, 0.90000, 1.10000, 0.90000
2025479,'GLENDALE 2 2', 138.0000,1, 206,   1,   1,1.03385234, -77.936195, 1.10000, 0.90000, 1.10000, 0.90000
2025480,'LOS ANGEL~84', 138.0000,1, 206,   1,   1,1.03094184, -79.352824, 1.10000, 0.90000, 1.10000, 0.90000
2025481,'LOS ANGEL~85', 345.0000,1, 206,   1,   1,1.01370490, -74.424849, 1.10000, 0.90000, 1.10000, 0.90000
2025482,'LOS ANGEL~86', 138.0000,1, 206,   1,   1,1.02545595, -78.411357, 1.10000, 0.90000, 1.10000, 0.90000
2025483,'LOS ANGEL~87', 345.0000,1, 206,   1,   1,1.01592875, -74.228044, 1.10000, 0.90000, 1.10000, 0.90000
2025484,'CARSON 2 1  ', 138.0000,1, 206,   1,   1,1.01953101, -77.419306, 1.10000, 0.90000, 1.10000, 0.90000
2025485,'CARSON 2 2  ', 138.0000,1, 206,   1,   1,1.01980031, -77.388769, 1.10000, 0.90000, 1.10000, 0.90000
2025486,'CARSON 3 1  ', 138.0000,1, 206,   1,   1,1.02402508, -76.794235, 1.10000, 0.90000, 1.10000, 0.90000
2025487,'CARSON 3 2  ', 138.0000,1, 206,   1,   1,1.02383614, -76.825394, 1.10000, 0.90000, 1.10000, 0.90000
2025488,'LOS ANGEL~88', 138.0000,1, 206,   1,   1,1.02350903, -79.059515, 1.10000, 0.90000, 1.10000, 0.90000
2025489,'LOS ANGEL~89', 345.0000,1, 206,   1,   1,1.02127850, -74.135078, 1.10000, 0.90000, 1.10000, 0.90000
2025490,'LOS ANGEL~90', 138.0000,1, 206,   1,   1,1.04515326, -77.703374, 1.10000, 0.90000, 1.10000, 0.90000
2025491,'WILMINGTON~1', 138.0000,1, 206,   1,   1,1.02343285, -76.862373, 1.10000, 0.90000, 1.10000, 0.90000
2025492,'WILMINGTON~2',  13.8000,1, 206,   1,   1,1.02343285, -76.862373, 1.10000, 0.90000, 1.10000, 0.90000
2025493,'WILMINGTON~3',  13.8000,1, 206,   1,   1,1.02343285, -76.862373, 1.10000, 0.90000, 1.10000, 0.90000
2025495,'WILMINGTO~18', 138.0000,1, 206,   1,   1,1.02264738, -76.749975, 1.10000, 0.90000, 1.10000, 0.90000
2025496,'WILMINGTO~19', 138.0000,1, 206,   1,   1,1.02244258, -76.778061, 1.10000, 0.90000, 1.10000, 0.90000
2025497,'GLENDALE 3 1', 138.0000,1, 206,   1,   1,1.01804161, -78.851501, 1.10000, 0.90000, 1.10000, 0.90000
2025498,'LOS ANGEL~91', 138.0000,1, 206,   1,   1,1.02033091, -79.027228, 1.10000, 0.90000, 1.10000, 0.90000
2025499,'LOS ANGEL~92', 138.0000,1, 206,   1,   1,1.02433455, -78.688185, 1.10000, 0.90000, 1.10000, 0.90000
2025500,'LOS ANGEL~93', 138.0000,1, 206,   1,   1,1.02246583, -78.783732, 1.10000, 0.90000, 1.10000, 0.90000
2025501,'LOS ANGEL~94', 138.0000,1, 206,   1,   1,1.02592087, -78.202039, 1.10000, 0.90000, 1.10000, 0.90000
2025502,'LOS ANGEL~95', 138.0000,1, 206,   1,   1,1.02559733, -78.240459, 1.10000, 0.90000, 1.10000, 0.90000
2025503,'CARSON 4 1  ', 138.0000,1, 206,   1,   1,1.02269566, -78.736030, 1.10000, 0.90000, 1.10000, 0.90000
2025504,'CARSON 4 2  ', 138.0000,1, 206,   1,   1,1.02254820, -78.748687, 1.10000, 0.90000, 1.10000, 0.90000
2025505,'LOS ANGEL~96', 138.0000,1, 206,   1,   1,1.02161598, -77.918033, 1.10000, 0.90000, 1.10000, 0.90000
2025506,'LOS ANGEL~97', 138.0000,1, 206,   1,   1,1.02139843, -77.936727, 1.10000, 0.90000, 1.10000, 0.90000
2025507,'LOS ANGE~100', 138.0000,1, 206,   1,   1,1.02115595, -79.095578, 1.10000, 0.90000, 1.10000, 0.90000
2025508,'LA CRESCEN~6', 138.0000,1, 206,   1,   1,1.01296067, -77.094032, 1.10000, 0.90000, 1.10000, 0.90000
2025509,'LOS ANGE~101', 138.0000,1, 206,   1,   1,1.02280414, -77.810669, 1.10000, 0.90000, 1.10000, 0.90000
2025510,'LOS ANGE~102', 138.0000,1, 206,   1,   1,1.02414668, -78.527853, 1.10000, 0.90000, 1.10000, 0.90000
2025511,'GLENDALE 4 1', 138.0000,1, 206,   1,   1,1.01966619, -77.613250, 1.10000, 0.90000, 1.10000, 0.90000
2025512,'GLENDALE 5 1', 138.0000,1, 206,   1,   1,1.03078270, -79.255910, 1.10000, 0.90000, 1.10000, 0.90000
2025513,'GLENDALE 5 2', 138.0000,1, 206,   1,   1,1.03065145, -79.274434, 1.10000, 0.90000, 1.10000, 0.90000
2025514,'PALMDALE 1 1', 138.0000,1, 206,   1,   1,1.01623869, -74.398252, 1.10000, 0.90000, 1.10000, 0.90000
2025515,'PALMDALE 2 1', 138.0000,1, 206,   1,   1,1.01976860, -73.841530, 1.10000, 0.90000, 1.10000, 0.90000
2025516,'LOS ANGE~103', 138.0000,1, 206,   1,   1,1.02324760, -79.239962, 1.10000, 0.90000, 1.10000, 0.90000
2025517,'TUJUNGA 1 1 ', 138.0000,1, 206,   1,   1,1.02001345, -77.586448, 1.10000, 0.90000, 1.10000, 0.90000
2025518,'TUJUNGA 2 1 ', 138.0000,1, 206,   1,   1,1.01631284, -75.394510, 1.10000, 0.90000, 1.10000, 0.90000
2025519,'TUJUNGA 2 2 ', 138.0000,1, 206,   1,   1,1.01622009, -75.408533, 1.10000, 0.90000, 1.10000, 0.90000
2025520,'COMPTON 1 1 ', 138.0000,1, 206,   1,   1,1.02320874, -78.547667, 1.10000, 0.90000, 1.10000, 0.90000
2025521,'COMPTON 2 1 ', 138.0000,1, 206,   1,   1,1.01946771, -78.983713, 1.10000, 0.90000, 1.10000, 0.90000
2025522,'COMPTON 3 1 ', 138.0000,1, 206,   1,   1,1.01651335, -77.956221, 1.10000, 0.90000, 1.10000, 0.90000
2025523,'COMPTON 3 2 ', 138.0000,1, 206,   1,   1,1.01669502, -77.929494, 1.10000, 0.90000, 1.10000, 0.90000
2025524,'LOS ANGE~104', 138.0000,1, 206,   1,   1,1.01834190, -79.414671, 1.10000, 0.90000, 1.10000, 0.90000
2025525,'LOS ANGE~105', 138.0000,1, 206,   1,   1,1.01991236, -78.608504, 1.10000, 0.90000, 1.10000, 0.90000
2025526,'LOS ANGE~106', 138.0000,1, 206,   1,   1,1.01966584, -78.630360, 1.10000, 0.90000, 1.10000, 0.90000
2025527,'LOS ANGE~107', 138.0000,1, 206,   1,   1,1.02012110, -78.586777, 1.10000, 0.90000, 1.10000, 0.90000
2025528,'LONG BEAC~17', 138.0000,1, 206,   1,   1,1.02443874, -76.834451, 1.10000, 0.90000, 1.10000, 0.90000
2025529,'LONG BEAC~18', 138.0000,1, 206,   1,   1,1.02417612, -76.852558, 1.10000, 0.90000, 1.10000, 0.90000
2025530,'LONG BEAC~56', 138.0000,1, 206,   1,   1,1.02220154, -76.925012, 1.10000, 0.90000, 1.10000, 0.90000
2025531,'ACTON 1     ', 138.0000,1, 206,   1,   1,1.00975251, -75.856327, 1.10000, 0.90000, 1.10000, 0.90000
2025532,'HUNTINGTO~74', 138.0000,1, 206,   1,   1,1.02612317, -78.517382, 1.10000, 0.90000, 1.10000, 0.90000
2025533,'HUNTINGTO~75', 138.0000,1, 206,   1,   1,1.02624011, -78.488149, 1.10000, 0.90000, 1.10000, 0.90000
2025534,'HUNTINGTO~76', 138.0000,1, 206,   1,   1,1.02854824, -78.531541, 1.10000, 0.90000, 1.10000, 0.90000
2025535,'HUNTINGTO~77', 138.0000,1, 206,   1,   1,1.02877724, -78.508161, 1.10000, 0.90000, 1.10000, 0.90000
2025536,'HUNTINGTO~78', 138.0000,1, 206,   1,   1,1.01972294, -78.652934, 1.10000, 0.90000, 1.10000, 0.90000
2025537,'GLENDALE 6 1', 138.0000,1, 206,   1,   1,1.02705383, -77.554769, 1.10000, 0.90000, 1.10000, 0.90000
2025538,'GLENDALE 7 1', 138.0000,1, 206,   1,   1,1.02305555, -77.735906, 1.10000, 0.90000, 1.10000, 0.90000
2025539,'GLENDALE 7 2', 138.0000,1, 206,   1,   1,1.02287900, -77.751595, 1.10000, 0.90000, 1.10000, 0.90000
2025540,'LOS ANGE~108', 138.0000,1, 206,   1,   1,1.03684688, -78.068687, 1.10000, 0.90000, 1.10000, 0.90000
2025541,'LOS ANGE~109', 138.0000,1, 206,   1,   1,1.03710365, -78.044200, 1.10000, 0.90000, 1.10000, 0.90000
2025542,'LOS ANGE~110', 138.0000,1, 206,   1,   1,1.02492750, -79.011314, 1.10000, 0.90000, 1.10000, 0.90000
2025543,'LOS ANGE~111', 138.0000,1, 206,   1,   1,1.02467930, -79.035882, 1.10000, 0.90000, 1.10000, 0.90000
2025544,'LONG BEAC~57', 138.0000,1, 206,   1,   1,1.01951075, -77.250601, 1.10000, 0.90000, 1.10000, 0.90000
2025545,'LONG BEAC~58', 138.0000,1, 206,   1,   1,1.01567066, -77.957238, 1.10000, 0.90000, 1.10000, 0.90000
2025546,'LOS ANGE~112', 138.0000,1, 206,   1,   1,1.02174461, -78.731215, 1.10000, 0.90000, 1.10000, 0.90000
2025547,'LOS ANGE~113', 138.0000,1, 206,   1,   1,1.02032554, -78.672209, 1.10000, 0.90000, 1.10000, 0.90000
2025548,'COMPTON 4 1 ', 138.0000,1, 206,   1,   1,1.02843976, -78.585527, 1.10000, 0.90000, 1.10000, 0.90000
2025549,'COMPTON 5 1 ', 138.0000,1, 206,   1,   1,1.02510154, -76.698516, 1.10000, 0.90000, 1.10000, 0.90000
2025550,'LA CANADA ~1', 138.0000,1, 206,   1,   1,1.02315032, -77.845852, 1.10000, 0.90000, 1.10000, 0.90000
2025551,'LYNWOOD 1 1 ', 138.0000,1, 206,   1,   1,1.02784085, -78.607930, 1.10000, 0.90000, 1.10000, 0.90000
2025552,'LYNWOOD 2 1 ', 138.0000,1, 206,   1,   1,1.02073705, -79.092614, 1.10000, 0.90000, 1.10000, 0.90000
2025553,'LYNWOOD 2 2 ', 138.0000,1, 206,   1,   1,1.02048278, -79.126594, 1.10000, 0.90000, 1.10000, 0.90000
2025554,'LOS ANGE~116', 138.0000,1, 206,   1,   1,1.02226269, -79.100339, 1.10000, 0.90000, 1.10000, 0.90000
2025555,'LOS ANGE~117', 138.0000,1, 206,   1,   1,1.02254283, -79.050977, 1.10000, 0.90000, 1.10000, 0.90000
2025556,'LOS ANGE~118', 138.0000,1, 206,   1,   1,1.02026999, -79.211008, 1.10000, 0.90000, 1.10000, 0.90000
2025557,'LONG BEAC~59', 345.0000,1, 206,   1,   1,1.01786005, -74.996310, 1.10000, 0.90000, 1.10000, 0.90000
2025558,'LONG BEAC~60', 138.0000,1, 206,   1,   1,1.02524173, -78.563199, 1.10000, 0.90000, 1.10000, 0.90000
2025559,'LONG BEAC~61', 345.0000,1, 206,   1,   1,1.01760721, -75.025810, 1.10000, 0.90000, 1.10000, 0.90000
2025560,'LONG BEAC~62', 138.0000,1, 206,   1,   1,1.02311575, -77.238607, 1.10000, 0.90000, 1.10000, 0.90000
2025561,'SOUTH GATE~1', 138.0000,1, 206,   1,   1,1.02118850, -78.358867, 1.10000, 0.90000, 1.10000, 0.90000
2025562,'SOUTH GATE~2', 138.0000,1, 206,   1,   1,1.02418709, -79.561295, 1.10000, 0.90000, 1.10000, 0.90000
2025563,'SOUTH GATE~3', 138.0000,1, 206,   1,   1,1.02598429, -78.548207, 1.10000, 0.90000, 1.10000, 0.90000
2025564,'LOS ANGE~119', 138.0000,1, 206,   1,   1,1.01942897, -78.764027, 1.10000, 0.90000, 1.10000, 0.90000
2025565,'LOS ANGE~120', 138.0000,1, 206,   1,   1,1.02156007, -79.384591, 1.10000, 0.90000, 1.10000, 0.90000
2025566,'LONG BEAC~63', 138.0000,1, 206,   1,   1,1.02380621, -76.990944, 1.10000, 0.90000, 1.10000, 0.90000
2025567,'LONG BEAC~64', 138.0000,1, 206,   1,   1,1.02019465, -76.946049, 1.10000, 0.90000, 1.10000, 0.90000
2025568,'LONG BEAC~65', 138.0000,1, 206,   1,   1,1.01990247, -76.966055, 1.10000, 0.90000, 1.10000, 0.90000
2025569,'MAYWOOD 1   ', 138.0000,1, 206,   1,   1,1.02422202, -78.999505, 1.10000, 0.90000, 1.10000, 0.90000
2025570,'LOS ANGE~121', 138.0000,1, 206,   1,   1,1.01982725, -79.160007, 1.10000, 0.90000, 1.10000, 0.90000
2025571,'LOS ANGE~122', 138.0000,1, 206,   1,   1,1.01244891, -78.746228, 1.10000, 0.90000, 1.10000, 0.90000
2025572,'LOS ANGE~123', 138.0000,1, 206,   1,   1,1.01207995, -78.775085, 1.10000, 0.90000, 1.10000, 0.90000
2025573,'LOS ANGE~124', 138.0000,1, 206,   1,   1,1.02437401, -78.682181, 1.10000, 0.90000, 1.10000, 0.90000
2025574,'LOS ANGE~125', 138.0000,1, 206,   1,   1,1.02342796, -77.719104, 1.10000, 0.90000, 1.10000, 0.90000
2025575,'LONG BEACH~3', 345.0000,1, 206,   1,   1,1.01923406, -74.940617, 1.10000, 0.90000, 1.10000, 0.90000
2025576,'LONG BEACH~4', 138.0000,1, 206,   1,   1,1.02806425, -78.337769, 1.10000, 0.90000, 1.10000, 0.90000
2025577,'LONG BEACH~5', 138.0000,1, 206,   1,   1,1.01636326, -78.262398, 1.10000, 0.90000, 1.10000, 0.90000
2025578,'LONG BEACH~6', 138.0000,1, 206,   1,   1,1.01685333, -78.231040, 1.10000, 0.90000, 1.10000, 0.90000
2025579,'LONG BEACH~7', 138.0000,1, 206,   1,   1,1.02395749, -77.464249, 1.10000, 0.90000, 1.10000, 0.90000
2025580,'LONG BEACH~8', 138.0000,1, 206,   1,   1,1.02197552, -78.547319, 1.10000, 0.90000, 1.10000, 0.90000
2025581,'LONG BEACH~9', 138.0000,1, 206,   1,   1,1.02095234, -78.239933, 1.10000, 0.90000, 1.10000, 0.90000
2025582,'BELL GARDE~1', 138.0000,1, 206,   1,   1,1.02422190, -78.308194, 1.10000, 0.90000, 1.10000, 0.90000
2025583,'BELL GARDE~2', 138.0000,1, 206,   1,   1,1.02359939, -78.337325, 1.10000, 0.90000, 1.10000, 0.90000
2025584,'BELL GARDE~3', 138.0000,1, 206,   1,   1,1.02485144, -78.279391, 1.10000, 0.90000, 1.10000, 0.90000
2025585,'BELL GARDE~4', 138.0000,1, 206,   1,   1,1.02422190, -78.308194, 1.10000, 0.90000, 1.10000, 0.90000
2025586,'BELL GARDE~5', 138.0000,1, 206,   1,   1,1.00859296, -78.800207, 1.10000, 0.90000, 1.10000, 0.90000
2025587,'BELL GARDE~6', 138.0000,1, 206,   1,   1,1.02640164, -78.871261, 1.10000, 0.90000, 1.10000, 0.90000
2025588,'PARAMOUNT ~1', 138.0000,1, 206,   1,   1,1.02411568, -78.817931, 1.10000, 0.90000, 1.10000, 0.90000
2025589,'PARAMOUNT ~2', 138.0000,1, 206,   1,   1,1.02383375, -78.845805, 1.10000, 0.90000, 1.10000, 0.90000
2025590,'PARAMOUNT ~3', 138.0000,1, 206,   1,   1,1.02521098, -77.164718, 1.10000, 0.90000, 1.10000, 0.90000
2025591,'PASADENA 1 1', 138.0000,1, 206,   1,   1,1.01513648, -78.839426, 1.10000, 0.90000, 1.10000, 0.90000
2025592,'PASADENA 1 2', 138.0000,1, 206,   1,   1,1.01487529, -78.852587, 1.10000, 0.90000, 1.10000, 0.90000
2025593,'SOUTH PASA~1', 138.0000,1, 206,   1,   1,1.01819491, -78.925063, 1.10000, 0.90000, 1.10000, 0.90000
2025594,'LOS ANGE~126', 345.0000,1, 206,   1,   1,1.02054250, -74.605255, 1.10000, 0.90000, 1.10000, 0.90000
2025595,'LOS ANGE~127', 138.0000,1, 206,   1,   1,1.01678765, -78.505825, 1.10000, 0.90000, 1.10000, 0.90000
2025596,'LOS ANGE~128',  13.8000,1, 206,   1,   1,1.01734531, -77.436443, 1.10000, 0.90000, 1.10000, 0.90000
2025598,'LOS ANGE~130', 138.0000,1, 206,   1,   1,1.02962768, -78.491496, 1.10000, 0.90000, 1.10000, 0.90000
2025599,'LANCASTER~44', 138.0000,1, 206,   1,   1,1.00967813, -73.022966, 1.10000, 0.90000, 1.10000, 0.90000
2025600,'LANCASTER~45', 138.0000,1, 206,   1,   1,1.00998425, -73.003842, 1.10000, 0.90000, 1.10000, 0.90000
2025601,'LANCASTER~64', 138.0000,1, 206,   1,   1,1.00169778, -74.578412, 1.10000, 0.90000, 1.10000, 0.90000
2025602,'LANCASTER~65', 138.0000,1, 206,   1,   1,1.00193250, -74.555900, 1.10000, 0.90000, 1.10000, 0.90000
2025603,'LONG BEAC~10', 138.0000,1, 206,   1,   1,1.02323616, -78.734603, 1.10000, 0.90000, 1.10000, 0.90000
2025604,'LONG BEAC~11', 138.0000,1, 206,   1,   1,1.02341938, -78.714419, 1.10000, 0.90000, 1.10000, 0.90000
2025605,'LONG BEAC~12', 138.0000,1, 206,   1,   1,1.02203882, -78.231921, 1.10000, 0.90000, 1.10000, 0.90000
2025606,'LAKEWOOD 6 1', 138.0000,1, 206,   1,   1,1.01879072, -77.631288, 1.10000, 0.90000, 1.10000, 0.90000
2025607,'LAKEWOOD 7 1', 138.0000,1, 206,   1,   1,1.02328777, -78.812112, 1.10000, 0.90000, 1.10000, 0.90000
2025608,'ALHAMBRA 1 1', 138.0000,1, 206,   1,   1,1.02131736, -78.846789, 1.10000, 0.90000, 1.10000, 0.90000
2025609,'LONG BEAC~13', 138.0000,1, 206,   1,   1,1.02197886, -78.269159, 1.10000, 0.90000, 1.10000, 0.90000
2025610,'MONTEREY P~1', 138.0000,1, 206,   1,   1,1.02374697, -79.390089, 1.10000, 0.90000, 1.10000, 0.90000
2025611,'MONTEREY P~2', 138.0000,1, 206,   1,   1,1.02359259, -79.405874, 1.10000, 0.90000, 1.10000, 0.90000
2025612,'DOWNEY 1 1  ', 138.0000,1, 206,   1,   1,1.02118146, -79.024011, 1.10000, 0.90000, 1.10000, 0.90000
2025613,'DOWNEY 1 2  ', 138.0000,1, 206,   1,   1,1.02079690, -79.063107, 1.10000, 0.90000, 1.10000, 0.90000
2025614,'DOWNEY 2 1  ', 138.0000,1, 206,   1,   1,1.00746703, -79.184015, 1.10000, 0.90000, 1.10000, 0.90000
2025615,'DOWNEY 2 2  ', 138.0000,1, 206,   1,   1,1.00805569, -79.144769, 1.10000, 0.90000, 1.10000, 0.90000
2025616,'DOWNEY 2 3  ', 138.0000,1, 206,   1,   1,1.00746703, -79.184015, 1.10000, 0.90000, 1.10000, 0.90000
2025617,'PASADENA 2 1', 138.0000,1, 206,   1,   1,1.01805317, -78.692781, 1.10000, 0.90000, 1.10000, 0.90000
2025618,'PASADENA 2 2', 138.0000,1, 206,   1,   1,1.01757681, -78.748564, 1.10000, 0.90000, 1.10000, 0.90000
2025619,'ALTADENA 1 1', 138.0000,1, 206,   1,   1,1.01143479, -79.406891, 1.10000, 0.90000, 1.10000, 0.90000
2025620,'ALTADENA 2 1', 138.0000,1, 206,   1,   1,1.01778531, -77.403563, 1.10000, 0.90000, 1.10000, 0.90000
2025621,'LONG BEAC~14', 138.0000,1, 206,   1,   1,1.01773310, -78.701900, 1.10000, 0.90000, 1.10000, 0.90000
2025622,'LONG BEAC~15', 138.0000,1, 206,   1,   1,1.02231944, -78.866938, 1.10000, 0.90000, 1.10000, 0.90000
2025623,'LONG BEAC~16', 138.0000,1, 206,   1,   1,1.02220869, -78.882722, 1.10000, 0.90000, 1.10000, 0.90000
2025624,'PASADENA 3 1', 138.0000,1, 206,   1,   1,1.02202749, -79.287315, 1.10000, 0.90000, 1.10000, 0.90000
2025625,'DOWNEY 3 1  ', 138.0000,1, 206,   1,   1,1.02198529, -79.123459, 1.10000, 0.90000, 1.10000, 0.90000
2025626,'DOWNEY 3 2  ', 138.0000,1, 206,   1,   1,1.02213693, -79.100271, 1.10000, 0.90000, 1.10000, 0.90000
2025627,'DOWNEY 3 3  ', 138.0000,1, 206,   1,   1,1.02198529, -79.123459, 1.10000, 0.90000, 1.10000, 0.90000
2025628,'DOWNEY 4 1  ', 138.0000,1, 206,   1,   1,1.01934075, -79.494045, 1.10000, 0.90000, 1.10000, 0.90000
2025629,'ALHAMBRA 2 1', 138.0000,1, 206,   1,   1,1.00938857, -78.665399, 1.10000, 0.90000, 1.10000, 0.90000
2025630,'ALHAMBRA 2 2', 138.0000,1, 206,   1,   1,1.00903165, -78.690746, 1.10000, 0.90000, 1.10000, 0.90000
2025631,'ALHAMBRA 2 3', 138.0000,1, 206,   1,   1,1.00976837, -78.636637, 1.10000, 0.90000, 1.10000, 0.90000
2025632,'ALHAMBRA 3 1', 345.0000,1, 206,   1,   1,1.01842058, -74.770620, 1.10000, 0.90000, 1.10000, 0.90000
2025633,'ALHAMBRA 3 2', 138.0000,1, 206,   1,   1,1.03432322, -79.172022, 1.10000, 0.90000, 1.10000, 0.90000
2025634,'BELLFLOWER~1', 138.0000,1, 206,   1,   1,1.03015757, -78.935383, 1.10000, 0.90000, 1.10000, 0.90000
2025635,'BELLFLOWER~2', 138.0000,1, 206,   1,   1,1.01532555, -77.880904, 1.10000, 0.90000, 1.10000, 0.90000
2025636,'BELLFLOWER~3', 138.0000,1, 206,   1,   1,1.01555490, -77.853515, 1.10000, 0.90000, 1.10000, 0.90000
2025637,'PASADENA 4 1', 138.0000,1, 206,   1,   1,1.01566827, -79.117476, 1.10000, 0.90000, 1.10000, 0.90000
2025638,'PASADENA 4 2', 138.0000,1, 206,   1,   1,1.01544631, -79.137454, 1.10000, 0.90000, 1.10000, 0.90000
2025639,'PALMDALE 3 1', 345.0000,1, 206,   1,   1,1.02327967, -73.237031, 1.10000, 0.90000, 1.10000, 0.90000
2025640,'PALMDALE 3 2', 138.0000,1, 206,   1,   1,1.01406217, -76.324584, 1.10000, 0.90000, 1.10000, 0.90000
2025641,'PALMDALE 3 3', 345.0000,1, 206,   1,   1,1.02287281, -73.271913, 1.10000, 0.90000, 1.10000, 0.90000
2025642,'PALMDALE 4 1', 138.0000,1, 206,   1,   1,1.01064587, -78.179704, 1.10000, 0.90000, 1.10000, 0.90000
2025643,'DOWNEY 5 1  ', 138.0000,1, 206,   1,   1,1.01905918, -78.738428, 1.10000, 0.90000, 1.10000, 0.90000
2025644,'LONG BEAC~19', 138.0000,1, 206,   1,   1,1.02119684, -78.626016, 1.10000, 0.90000, 1.10000, 0.90000
2025645,'LONG BEAC~20', 138.0000,1, 206,   1,   1,1.02109563, -78.648727, 1.10000, 0.90000, 1.10000, 0.90000
2025646,'LONG BEAC~21', 138.0000,1, 206,   1,   1,1.02474117, -77.275005, 1.10000, 0.90000, 1.10000, 0.90000
2025647,'LAKEWOOD 8 1', 138.0000,1, 206,   1,   1,1.02261686, -77.721870, 1.10000, 0.90000, 1.10000, 0.90000
2025648,'LAKEWOOD 8 2', 138.0000,1, 206,   1,   1,1.02252102, -77.735776, 1.10000, 0.90000, 1.10000, 0.90000
2025649,'LAKEWOOD 8 3', 138.0000,1, 206,   1,   1,1.02271056, -77.706967, 1.10000, 0.90000, 1.10000, 0.90000
2025650,'LAKEWOOD 8 4', 138.0000,1, 206,   1,   1,1.02261686, -77.721870, 1.10000, 0.90000, 1.10000, 0.90000
2025651,'LONG BEAC~22', 138.0000,1, 206,   1,   1,1.01982832, -78.964896, 1.10000, 0.90000, 1.10000, 0.90000
2025652,'LONG BEAC~23', 138.0000,1, 206,   1,   1,1.01755738, -78.877251, 1.10000, 0.90000, 1.10000, 0.90000
2025653,'LONG BEAC~24', 138.0000,1, 206,   1,   1,1.01733756, -78.895235, 1.10000, 0.90000, 1.10000, 0.90000
2025654,'MONTEBELLO~1', 138.0000,1, 206,   1,   1,1.02619243, -78.757238, 1.10000, 0.90000, 1.10000, 0.90000
2025655,'MONTEBELLO~2', 138.0000,1, 206,   1,   1,1.02589977, -78.786908, 1.10000, 0.90000, 1.10000, 0.90000
2025656,'MONTEBELLO~3', 138.0000,1, 206,   1,   1,1.02647698, -78.727424, 1.10000, 0.90000, 1.10000, 0.90000
2025657,'MONTEBELLO~4', 138.0000,1, 206,   1,   1,0.99552804, -79.472898, 1.10000, 0.90000, 1.10000, 0.90000
2025658,'SAN GABRIE~1', 138.0000,1, 206,   1,   1,1.02140820, -79.413879, 1.10000, 0.90000, 1.10000, 0.90000
2025659,'SAN GABRIE~2', 138.0000,1, 206,   1,   1,1.02043259, -79.590145, 1.10000, 0.90000, 1.10000, 0.90000
2025660,'PICO RIVER~1', 138.0000,1, 206,   1,   1,1.02288735, -78.999751, 1.10000, 0.90000, 1.10000, 0.90000
2025661,'PICO RIVER~2', 138.0000,1, 206,   1,   1,1.02659464, -79.611722, 1.10000, 0.90000, 1.10000, 0.90000
2025662,'PICO RIVER~3', 138.0000,1, 206,   1,   1,1.02639568, -79.641843, 1.10000, 0.90000, 1.10000, 0.90000
2025663,'PASADENA 5 1', 138.0000,1, 206,   1,   1,1.02748859, -79.408093, 1.10000, 0.90000, 1.10000, 0.90000
2025664,'PASADENA 6 1', 138.0000,1, 206,   1,   1,1.01062238, -78.847069, 1.10000, 0.90000, 1.10000, 0.90000
2025665,'ROSEMEAD 1 1', 138.0000,1, 206,   1,   1,1.02263808, -79.529022, 1.10000, 0.90000, 1.10000, 0.90000
2025666,'ROSEMEAD 2 1', 138.0000,1, 206,   1,   1,1.01622283, -79.436070, 1.10000, 0.90000, 1.10000, 0.90000
2025667,'ROSEMEAD 2 2',  18.0000,1, 206,   1,   1,1.01622283, -79.436070, 1.10000, 0.90000, 1.10000, 0.90000
2025668,'ROSEMEAD 2 3',  18.0000,1, 206,   1,   1,1.01622283, -79.436070, 1.10000, 0.90000, 1.10000, 0.90000
2025670,'ROSEMEAD 2 5', 138.0000,1, 206,   1,   1,1.01578784, -79.463698, 1.10000, 0.90000, 1.10000, 0.90000
2025671,'ROSEMEAD 2 6', 138.0000,1, 206,   1,   1,1.01665330, -79.408374, 1.10000, 0.90000, 1.10000, 0.90000
2025672,'NORWALK 1 1 ', 138.0000,1, 206,   1,   1,1.01274848, -78.637136, 1.10000, 0.90000, 1.10000, 0.90000
2025673,'NORWALK 2 1 ', 138.0000,1, 206,   1,   1,1.01610184, -78.659320, 1.10000, 0.90000, 1.10000, 0.90000
2025674,'NORWALK 3 1 ', 345.0000,1, 206,   1,   1,1.02434230, -75.126091, 1.10000, 0.90000, 1.10000, 0.90000
2025675,'NORWALK 3 2 ', 138.0000,1, 206,   1,   1,0.99674553, -79.351458, 1.10000, 0.90000, 1.10000, 0.90000
2025676,'NORWALK 3 3 ',  13.8000,1, 206,   1,   1,0.96106815, -87.695387, 1.10000, 0.90000, 1.10000, 0.90000
2025678,'ARTESIA 1   ', 138.0000,1, 206,   1,   1,1.01219177, -79.479032, 1.10000, 0.90000, 1.10000, 0.90000
2025679,'ARTESIA 2   ', 138.0000,1, 206,   1,   1,1.01204526, -79.495909, 1.10000, 0.90000, 1.10000, 0.90000
2025680,'ARTESIA 3   ', 138.0000,1, 206,   1,   1,1.01232433, -79.463131, 1.10000, 0.90000, 1.10000, 0.90000
2025681,'LAKEWOOD 9 1', 138.0000,1, 206,   1,   1,1.01882970, -77.613762, 1.10000, 0.90000, 1.10000, 0.90000
2025682,'LAKEWOOD 9 2', 138.0000,1, 206,   1,   1,1.01872063, -77.636185, 1.10000, 0.90000, 1.10000, 0.90000
2025683,'LAKEWOOD 9 3', 138.0000,1, 206,   1,   1,1.01895535, -77.590778, 1.10000, 0.90000, 1.10000, 0.90000
2025684,'SEAL BEACH 1', 138.0000,1, 206,   1,   1,1.02054334, -78.537565, 1.10000, 0.90000, 1.10000, 0.90000
2025685,'CERRITOS 1 1', 138.0000,1, 206,   1,   1,1.01894414, -77.740141, 1.10000, 0.90000, 1.10000, 0.90000
2025686,'CERRITOS 2 1', 138.0000,1, 206,   1,   1,1.01991534, -78.798007, 1.10000, 0.90000, 1.10000, 0.90000
2025687,'WHITTIER 1 1', 138.0000,1, 206,   1,   1,1.02040958, -79.615260, 1.10000, 0.90000, 1.10000, 0.90000
2025688,'SANTA FE S~1', 138.0000,1, 206,   1,   1,1.01421046, -78.676047, 1.10000, 0.90000, 1.10000, 0.90000
2025689,'SANTA FE S~2', 138.0000,1, 206,   1,   1,1.01403034, -78.691053, 1.10000, 0.90000, 1.10000, 0.90000
2025690,'TEMPLE CIT~1', 138.0000,1, 206,   1,   1,1.02165902, -79.556609, 1.10000, 0.90000, 1.10000, 0.90000
2025691,'TEMPLE CIT~2', 138.0000,1, 206,   1,   1,1.01651466, -79.620854, 1.10000, 0.90000, 1.10000, 0.90000
2025692,'TEMPLE CIT~3', 138.0000,1, 206,   1,   1,1.01662791, -79.602501, 1.10000, 0.90000, 1.10000, 0.90000
2025693,'SOUTH EL M~1', 138.0000,1, 206,   1,   1,1.01821303, -78.942302, 1.10000, 0.90000, 1.10000, 0.90000
2025694,'SOUTH EL M~2', 138.0000,1, 206,   1,   1,1.01592362, -79.331937, 1.10000, 0.90000, 1.10000, 0.90000
2025695,'ARCADIA 1 1 ', 138.0000,1, 206,   1,   1,1.01326859, -79.528646, 1.10000, 0.90000, 1.10000, 0.90000
2025696,'ARCADIA 2 1 ', 138.0000,1, 206,   1,   1,1.02469981, -79.582386, 1.10000, 0.90000, 1.10000, 0.90000
2025697,'ARCADIA 2 2 ', 138.0000,1, 206,   1,   1,1.02453840, -79.601169, 1.10000, 0.90000, 1.10000, 0.90000
2025698,'EL MONTE 1 1', 138.0000,1, 206,   1,   1,1.02298248, -79.737595, 1.10000, 0.90000, 1.10000, 0.90000
2025699,'CYPRESS 1 1 ', 138.0000,1, 206,   1,   1,1.01048613, -78.539252, 1.10000, 0.90000, 1.10000, 0.90000
2025700,'CYPRESS 2 1 ', 138.0000,1, 206,   1,   1,1.01916945, -78.170955, 1.10000, 0.90000, 1.10000, 0.90000
2025701,'CYPRESS 2 2 ', 138.0000,1, 206,   1,   1,1.01893520, -78.196247, 1.10000, 0.90000, 1.10000, 0.90000
2025702,'WHITTIER 2 1', 138.0000,1, 206,   1,   1,1.01283169, -80.016397, 1.10000, 0.90000, 1.10000, 0.90000
2025703,'WHITTIER 3 1', 138.0000,1, 206,   1,   1,1.02587616, -79.769376, 1.10000, 0.90000, 1.10000, 0.90000
2025704,'WHITTIER 3 2', 138.0000,1, 206,   1,   1,1.02566719, -79.783180, 1.10000, 0.90000, 1.10000, 0.90000
2025705,'ARCADIA 3 1 ', 138.0000,1, 206,   1,   1,1.01736999, -79.150985, 1.10000, 0.90000, 1.10000, 0.90000
2025706,'ARCADIA 4 1 ', 138.0000,1, 206,   1,   1,1.02292573, -79.917694, 1.10000, 0.90000, 1.10000, 0.90000
2025707,'ARCADIA 4 2 ', 138.0000,1, 206,   1,   1,1.02278590, -79.935596, 1.10000, 0.90000, 1.10000, 0.90000
2025708,'WHITTIER 4 1', 138.0000,1, 206,   1,   1,1.02375507, -79.511947, 1.10000, 0.90000, 1.10000, 0.90000
2025709,'WHITTIER 5 1', 138.0000,1, 206,   1,   1,1.00861037, -78.877804, 1.10000, 0.90000, 1.10000, 0.90000
2025710,'PALMDALE 5 1', 138.0000,1, 206,   1,   1,0.99318349, -74.155630, 1.10000, 0.90000, 1.10000, 0.90000
2025711,'PALMDALE 5 2', 138.0000,1, 206,   1,   1,0.99289984, -74.175103, 1.10000, 0.90000, 1.10000, 0.90000
2025712,'PALMDALE 6 1', 138.0000,1, 206,   1,   1,1.01156807, -76.226380, 1.10000, 0.90000, 1.10000, 0.90000
2025713,'EL MONTE 2 1', 345.0000,1, 206,   1,   1,1.00835001, -75.097937, 1.10000, 0.90000, 1.10000, 0.90000
2025714,'EL MONTE 2 2', 138.0000,1, 206,   1,   1,1.03094673, -79.403729, 1.10000, 0.90000, 1.10000, 0.90000
2025715,'EL MONTE 3 1', 138.0000,1, 206,   1,   1,1.01228464, -78.728818, 1.10000, 0.90000, 1.10000, 0.90000
2025716,'WHITTIER 6 1', 138.0000,1, 206,   1,   1,1.02372551, -79.540777, 1.10000, 0.90000, 1.10000, 0.90000
2025717,'WHITTIER 7 1', 138.0000,1, 206,   1,   1,1.01193142, -79.875401, 1.10000, 0.90000, 1.10000, 0.90000
2025718,'LA MIRADA 1 ', 138.0000,1, 206,   1,   1,1.02370238, -79.633640, 1.10000, 0.90000, 1.10000, 0.90000
2025719,'MONROVIA 1 1', 138.0000,1, 206,   1,   1,1.01573277, -79.036408, 1.10000, 0.90000, 1.10000, 0.90000
2025720,'MONROVIA 1 2', 138.0000,1, 206,   1,   1,1.01588583, -79.012871, 1.10000, 0.90000, 1.10000, 0.90000
2025721,'MONROVIA 2 1', 138.0000,1, 206,   1,   1,1.02311397, -79.891049, 1.10000, 0.90000, 1.10000, 0.90000
2025722,'MONROVIA 2 2', 138.0000,1, 206,   1,   1,1.02265120, -79.922707, 1.10000, 0.90000, 1.10000, 0.90000
2025723,'WHITTIER 8 1', 138.0000,1, 206,   1,   1,1.01929581, -79.914996, 1.10000, 0.90000, 1.10000, 0.90000
2025724,'LA PUENTE ~1', 138.0000,1, 206,   1,   1,1.01872098, -79.279891, 1.10000, 0.90000, 1.10000, 0.90000
2025725,'LA PUENTE ~2', 138.0000,1, 206,   1,   1,1.01859987, -79.296085, 1.10000, 0.90000, 1.10000, 0.90000
2025726,'LA PUENTE ~3', 138.0000,1, 206,   1,   1,1.01697779, -79.024694, 1.10000, 0.90000, 1.10000, 0.90000
2025727,'LITTLEROCK 1', 138.0000,1, 206,   1,   1,1.02236938, -73.037023, 1.10000, 0.90000, 1.10000, 0.90000
2025728,'HACIENDA H~1', 138.0000,1, 206,   1,   1,1.01953042, -80.249190, 1.10000, 0.90000, 1.10000, 0.90000
2025729,'HACIENDA H~2', 345.0000,1, 206,   1,   1,1.01928401, -75.209228, 1.10000, 0.90000, 1.10000, 0.90000
2025730,'HACIENDA H~3', 138.0000,1, 206,   1,   1,1.01301003, -78.981487, 1.10000, 0.90000, 1.10000, 0.90000
2025731,'BALDWIN PA~1', 138.0000,1, 206,   1,   1,1.02042282, -80.044974, 1.10000, 0.90000, 1.10000, 0.90000
2025732,'BALDWIN PA~2', 138.0000,1, 206,   1,   1,1.02003658, -80.085034, 1.10000, 0.90000, 1.10000, 0.90000
2025733,'BALDWIN PA~3', 138.0000,1, 206,   1,   1,1.02082431, -80.009860, 1.10000, 0.90000, 1.10000, 0.90000
2025734,'BALDWIN PA~4', 138.0000,1, 206,   1,   1,1.01715076, -79.712221, 1.10000, 0.90000, 1.10000, 0.90000
2025735,'BALDWIN PA~5', 138.0000,1, 206,   1,   1,1.01673114, -79.752410, 1.10000, 0.90000, 1.10000, 0.90000
2025736,'BALDWIN PA~6', 138.0000,1, 206,   1,   1,1.01572716, -79.626912, 1.10000, 0.90000, 1.10000, 0.90000
2025737,'DUARTE 1 1  ', 138.0000,1, 206,   1,   1,1.02352130, -79.374475, 1.10000, 0.90000, 1.10000, 0.90000
2025738,'DUARTE 2 1  ', 138.0000,1, 206,   1,   1,1.01479864, -78.915944, 1.10000, 0.90000, 1.10000, 0.90000
2025739,'LA HABRA 1 1', 138.0000,1, 206,   1,   1,1.01496816, -80.028377, 1.10000, 0.90000, 1.10000, 0.90000
2025740,'LA HABRA 2 1', 138.0000,1, 206,   1,   1,0.99787867, -79.347325, 1.10000, 0.90000, 1.10000, 0.90000
2025741,'LA HABRA 2 2', 138.0000,1, 206,   1,   1,0.99744582, -79.379564, 1.10000, 0.90000, 1.10000, 0.90000
2025742,'LA HABRA 2 3', 138.0000,1, 206,   1,   1,0.99836242, -79.309807, 1.10000, 0.90000, 1.10000, 0.90000
2025743,'WEST COVIN~1', 138.0000,1, 206,   1,   1,1.01640594, -79.320647, 1.10000, 0.90000, 1.10000, 0.90000
2025744,'WEST COVIN~2', 138.0000,1, 206,   1,   1,1.02137756, -79.961059, 1.10000, 0.90000, 1.10000, 0.90000
2025745,'LA PUENTE ~4', 138.0000,1, 206,   1,   1,1.01658881, -79.486224, 1.10000, 0.90000, 1.10000, 0.90000
2025746,'LA PUENTE ~5', 138.0000,1, 206,   1,   1,1.01628888, -79.516209, 1.10000, 0.90000, 1.10000, 0.90000
2025747,'LA PUENTE ~6', 138.0000,1, 206,   1,   1,1.02549589, -79.846571, 1.10000, 0.90000, 1.10000, 0.90000
2025748,'COVINA 1 1  ', 138.0000,1, 206,   1,   1,1.01577115, -79.614112, 1.10000, 0.90000, 1.10000, 0.90000
2025749,'COVINA 2 1  ', 138.0000,1, 206,   1,   1,1.01622391, -79.207436, 1.10000, 0.90000, 1.10000, 0.90000
2025750,'WEST COVIN~3', 138.0000,1, 206,   1,   1,1.02099693, -80.026335, 1.10000, 0.90000, 1.10000, 0.90000
2025751,'WEST COVIN~4', 138.0000,1, 206,   1,   1,1.02110636, -80.010728, 1.10000, 0.90000, 1.10000, 0.90000
2025752,'WEST COVIN~5', 138.0000,1, 206,   1,   1,1.02152061, -79.841421, 1.10000, 0.90000, 1.10000, 0.90000
2025753,'ROWLAND HE~1', 138.0000,1, 206,   1,   1,1.00431263, -79.580003, 1.10000, 0.90000, 1.10000, 0.90000
2025754,'ROWLAND HE~2', 138.0000,1, 206,   1,   1,1.01585782, -80.107382, 1.10000, 0.90000, 1.10000, 0.90000
2025755,'WEST COVIN~6', 138.0000,1, 206,   1,   1,1.01997495, -79.808554, 1.10000, 0.90000, 1.10000, 0.90000
2025756,'WEST COVIN~7', 138.0000,1, 206,   1,   1,1.01980388, -79.826566, 1.10000, 0.90000, 1.10000, 0.90000
2025757,'WEST COVIN~8', 138.0000,1, 206,   1,   1,1.02012932, -79.792688, 1.10000, 0.90000, 1.10000, 0.90000
2025758,'WEST COVIN~9', 138.0000,1, 206,   1,   1,1.01997495, -79.808554, 1.10000, 0.90000, 1.10000, 0.90000
2025759,'WEST COVI~10', 138.0000,1, 206,   1,   1,1.02150786, -79.929940, 1.10000, 0.90000, 1.10000, 0.90000
2025760,'WEST COVI~11',  18.0000,1, 206,   1,   1,1.00835752, -82.253188, 1.10000, 0.90000, 1.10000, 0.90000
2025761,'WEST COVI~12',  18.0000,1, 206,   1,   1,1.02162945, -79.901465, 1.10000, 0.90000, 1.10000, 0.90000
2025763,'COVINA 3 1  ', 138.0000,1, 206,   1,   1,1.02685559, -79.709066, 1.10000, 0.90000, 1.10000, 0.90000
2025764,'CALIFORNIA~9', 138.0000,1, 206,   1,   1,1.03674686, -68.706758, 1.10000, 0.90000, 1.10000, 0.90000
2025765,'AZUSA 1 1   ', 138.0000,1, 206,   1,   1,1.00341904, -78.372965, 1.10000, 0.90000, 1.10000, 0.90000
2025766,'AZUSA 1 2   ', 138.0000,1, 206,   1,   1,1.00368583, -78.341628, 1.10000, 0.90000, 1.10000, 0.90000
2025767,'AZUSA 2 1   ', 345.0000,1, 206,   1,   1,1.01522827, -74.253582, 1.10000, 0.90000, 1.10000, 0.90000
2025768,'AZUSA 2 2   ', 138.0000,1, 206,   1,   1,1.01289523, -78.414834, 1.10000, 0.90000, 1.10000, 0.90000
2025769,'AZUSA 2 3   ',  13.8000,1, 206,   1,   1,0.99409497, -86.950658, 1.10000, 0.90000, 1.10000, 0.90000
2025771,'AZUSA 2 5   ', 345.0000,1, 206,   1,   1,1.01569688, -74.135713, 1.10000, 0.90000, 1.10000, 0.90000
2025772,'AZUSA 2 6   ', 345.0000,1, 206,   1,   1,1.01522827, -74.253582, 1.10000, 0.90000, 1.10000, 0.90000
2025773,'LANCASTER~73', 138.0000,1, 206,   1,   1,0.98627454, -72.507915, 1.10000, 0.90000, 1.10000, 0.90000
2025774,'LANCASTER~75', 345.0000,1, 206,   1,   1,1.02476835, -71.971165, 1.10000, 0.90000, 1.10000, 0.90000
2025775,'LANCASTER~76', 138.0000,1, 206,   1,   1,1.02595401, -72.100720, 1.10000, 0.90000, 1.10000, 0.90000
2025776,'LANCASTER~77',  13.8000,1, 206,   1,   1,1.02551842, -72.053230, 1.10000, 0.90000, 1.10000, 0.90000
2025778,'LANCASTER~79', 345.0000,1, 206,   1,   1,1.02440941, -72.007795, 1.10000, 0.90000, 1.10000, 0.90000
2025779,'GLENDORA 1 1', 138.0000,1, 206,   1,   1,1.02060163, -79.941470, 1.10000, 0.90000, 1.10000, 0.90000
2025780,'GLENDORA 1 2', 138.0000,1, 206,   1,   1,1.02070916, -79.928028, 1.10000, 0.90000, 1.10000, 0.90000
2025781,'WALNUT 1 1  ', 138.0000,1, 206,   1,   1,1.02088940, -79.453801, 1.10000, 0.90000, 1.10000, 0.90000
2025782,'WALNUT 1 2  ', 138.0000,1, 206,   1,   1,1.02069187, -79.478178, 1.10000, 0.90000, 1.10000, 0.90000
2025783,'WALNUT 2 1  ', 138.0000,1, 206,   1,   1,1.02251041, -79.812229, 1.10000, 0.90000, 1.10000, 0.90000
2025784,'COVINA 4 1  ', 138.0000,1, 206,   1,   1,1.01708508, -78.934686, 1.10000, 0.90000, 1.10000, 0.90000
2025785,'GLENDORA 2 1', 138.0000,1, 206,   1,   1,1.01783562, -78.550399, 1.10000, 0.90000, 1.10000, 0.90000
2025786,'GLENDORA 3 1', 138.0000,1, 206,   1,   1,1.01710498, -78.595615, 1.10000, 0.90000, 1.10000, 0.90000
2025787,'DIAMOND BA~1', 138.0000,1, 206,   1,   1,1.02138472, -79.303059, 1.10000, 0.90000, 1.10000, 0.90000
2025788,'DIAMOND BA~2', 138.0000,1, 206,   1,   1,1.02126193, -79.329860, 1.10000, 0.90000, 1.10000, 0.90000
2025789,'DIAMOND BA~3', 138.0000,1, 206,   1,   1,1.02151299, -79.277302, 1.10000, 0.90000, 1.10000, 0.90000
2025790,'DIAMOND BA~4', 138.0000,1, 206,   1,   1,1.01856577, -80.359593, 1.10000, 0.90000, 1.10000, 0.90000
2025791,'PALMDALE 7 1', 138.0000,1, 206,   1,   1,1.01004672, -78.428528, 1.10000, 0.90000, 1.10000, 0.90000
2025792,'PALMDALE 7 2', 138.0000,1, 206,   1,   1,1.01010978, -78.418078, 1.10000, 0.90000, 1.10000, 0.90000
2025793,'SAN DIMAS ~1', 138.0000,1, 206,   1,   1,1.01441908, -79.014251, 1.10000, 0.90000, 1.10000, 0.90000
2025794,'SAN DIMAS ~2', 138.0000,1, 206,   1,   1,1.01337326, -78.872101, 1.10000, 0.90000, 1.10000, 0.90000
2025795,'POMONA 1 1  ', 138.0000,1, 206,   1,   1,1.01544952, -79.149858, 1.10000, 0.90000, 1.10000, 0.90000
2025796,'POMONA 1 2  ', 138.0000,1, 206,   1,   1,1.01529944, -79.166462, 1.10000, 0.90000, 1.10000, 0.90000
2025797,'POMONA 1 3  ', 138.0000,1, 206,   1,   1,1.01560986, -79.133315, 1.10000, 0.90000, 1.10000, 0.90000
2025798,'POMONA 2 1  ', 138.0000,1, 206,   1,   1,1.01763868, -79.836100, 1.10000, 0.90000, 1.10000, 0.90000
2025799,'POMONA 2 2  ', 138.0000,1, 206,   1,   1,1.01775289, -79.818438, 1.10000, 0.90000, 1.10000, 0.90000
2025800,'LA VERNE 1 1', 138.0000,1, 206,   1,   1,1.01369143, -78.310018, 1.10000, 0.90000, 1.10000, 0.90000
2025801,'LA VERNE 1 2', 138.0000,1, 206,   1,   1,1.01356184, -78.329627, 1.10000, 0.90000, 1.10000, 0.90000
2025802,'LA VERNE 2 1', 138.0000,1, 206,   1,   1,1.01299703, -79.042644, 1.10000, 0.90000, 1.10000, 0.90000
2025803,'POMONA 3 1  ', 345.0000,1, 206,   1,   1,1.00547254, -75.918201, 1.10000, 0.90000, 1.10000, 0.90000
2025804,'POMONA 3 2  ', 138.0000,1, 206,   1,   1,1.00282478, -78.956133, 1.10000, 0.90000, 1.10000, 0.90000
2025805,'POMONA 3 3  ',  13.8000,1, 206,   1,   1,1.00300574, -82.000362, 1.10000, 0.90000, 1.10000, 0.90000
2025807,'POMONA 4 1  ', 138.0000,1, 206,   1,   1,1.01935971, -79.743633, 1.10000, 0.90000, 1.10000, 0.90000
2025808,'POMONA 4 2  ', 138.0000,1, 206,   1,   1,1.01910210, -79.784020, 1.10000, 0.90000, 1.10000, 0.90000
2025809,'POMONA 4 3  ', 138.0000,1, 206,   1,   1,1.01960945, -79.706532, 1.10000, 0.90000, 1.10000, 0.90000
2025810,'POMONA 5 1  ', 138.0000,1, 206,   1,   1,1.01776862, -79.030083, 1.10000, 0.90000, 1.10000, 0.90000
2025811,'POMONA 6 1  ', 345.0000,1, 206,   1,   1,1.00894618, -75.053288, 1.10000, 0.90000, 1.10000, 0.90000
2025812,'POMONA 6 2  ', 138.0000,1, 206,   1,   1,1.02275062, -78.651466, 1.10000, 0.90000, 1.10000, 0.90000
2025813,'POMONA 6 3  ', 345.0000,1, 206,   1,   1,1.01128864, -74.974358, 1.10000, 0.90000, 1.10000, 0.90000
2025814,'CLAREMONT ~1', 138.0000,1, 206,   1,   1,1.01903188, -78.626126, 1.10000, 0.90000, 1.10000, 0.90000
2025815,'CLAREMONT ~4', 138.0000,1, 206,   1,   1,1.01333690, -79.081112, 1.10000, 0.90000, 1.10000, 0.90000
2025816,'RIDGECREST~1', 138.0000,1, 206,   1,   1,1.04142344, -66.685876, 1.10000, 0.90000, 1.10000, 0.90000
2025817,'RIDGECREST~2', 138.0000,1, 206,   1,   1,1.04125607, -66.700472, 1.10000, 0.90000, 1.10000, 0.90000
2025818,'RIDGECREST~3', 138.0000,1, 206,   1,   1,1.04141700, -66.686518, 1.10000, 0.90000, 1.10000, 0.90000
2025819,'RIDGECREST~4', 138.0000,1, 206,   1,   1,1.04162979, -66.668862, 1.10000, 0.90000, 1.10000, 0.90000
2025820,'RIDGECREST~5', 138.0000,1, 206,   1,   1,1.04079473, -66.901484, 1.10000, 0.90000, 1.10000, 0.90000
2025821,'RIDGECREST~6', 138.0000,1, 206,   1,   1,1.04070818, -66.920008, 1.10000, 0.90000, 1.10000, 0.90000
2025822,'WRIGHTWOOD 1', 138.0000,1, 206,   1,   1,1.00891614, -77.470581, 1.10000, 0.90000, 1.10000, 0.90000
2025823,'WRIGHTWOOD 2', 138.0000,1, 206,   1,   1,1.00895715, -77.465697, 1.10000, 0.90000, 1.10000, 0.90000
2025824,'OXNARD 9 1  ', 765.0000,1, 206,   1,   1,1.02562511, -68.904765, 1.10000, 0.90000, 1.10000, 0.90000
2025825,'OXNARD 9 2  ', 345.0000,1, 206,   1,   1,1.03424001, -71.264165, 1.10000, 0.90000, 1.10000, 0.90000
2025826,'OXNARD 9 3  ', 138.0000,1, 206,   1,   1,1.02608371, -74.912497, 1.10000, 0.90000, 1.10000, 0.90000
2025827,'OXNARD 9 4  ',  13.2000,1, 206,   1,   1,1.02187419, -79.319219, 1.10000, 0.90000, 1.10000, 0.90000
2025829,'OXNARD 9 6  ',  13.8000,2, 206,   1,   1,1.02562511, -68.904765, 1.10000, 0.90000, 1.10000, 0.90000
2025830,'OXNARD 9 7  ',  13.8000,2, 206,   1,   1,1.04357994, -66.924167, 1.10000, 0.90000, 1.10000, 0.90000
2025831,'OXNARD 9 8  ',  13.8000,2, 206,   1,   1,1.02690566, -68.768073, 1.10000, 0.90000, 1.10000, 0.90000
2025832,'ROSAMOND 2 1', 345.0000,1, 206,   1,   1,1.03343427, -69.454008, 1.10000, 0.90000, 1.10000, 0.90000
2025833,'ROSAMOND 2 2', 138.0000,1, 206,   1,   1,1.03091741, -69.675723, 1.10000, 0.90000, 1.10000, 0.90000
2025834,'ROSAMOND 2 3',  13.8000,2, 206,   1,   1,1.04258823, -67.762102, 1.10000, 0.90000, 1.10000, 0.90000
2025835,'MOJAVE 1 1  ', 138.0000,2, 206,   1,   1,1.03287661, -68.037796, 1.10000, 0.90000, 1.10000, 0.90000
2025836,'CARSON 5 1  ', 138.0000,1, 206,   1,   1,1.02566612, -77.661758, 1.10000, 0.90000, 1.10000, 0.90000
2025837,'CARSON 5 2  ',  13.8000,2, 206,   1,   1,1.03269422, -75.557861, 1.10000, 0.90000, 1.10000, 0.90000
2025838,'CARSON 5 3  ', 138.0000,1, 206,   1,   1,1.02548289, -77.675732, 1.10000, 0.90000, 1.10000, 0.90000
2025839,'BAKERSFIE~21', 138.0000,2, 206,   1,   1,1.02557552, -69.278377, 1.10000, 0.90000, 1.10000, 0.90000
2025840,'OXNARD 10 1 ', 138.0000,2, 206,   1,   1,1.03408468, -74.551549, 1.10000, 0.90000, 1.10000, 0.90000
2025841,'OXNARD 10 2 ', 138.0000,1, 206,   1,   1,1.03355682, -74.585222, 1.10000, 0.90000, 1.10000, 0.90000
2025842,'OXNARD 10 3 ', 138.0000,1, 206,   1,   1,1.03408468, -74.551549, 1.10000, 0.90000, 1.10000, 0.90000
2025843,'SANTA MARG~1', 345.0000,2, 206,   1,   1,1.03585482, -64.531443, 1.10000, 0.90000, 1.10000, 0.90000
2025844,'SANTA MARG~2', 138.0000,2, 206,   1,   1,1.03568566, -64.413192, 1.10000, 0.90000, 1.10000, 0.90000
2025845,'SANTA MARG~3',  18.0000,2, 206,   1,   1,1.03588700, -64.493324, 1.10000, 0.90000, 1.10000, 0.90000
2025846,'SANTA MARG~4',  18.0000,2, 206,   1,   1,1.03600788, -64.021740, 1.10000, 0.90000, 1.10000, 0.90000
2025848,'SANTA MARG~6', 345.0000,1, 206,   1,   1,1.03567553, -64.587983, 1.10000, 0.90000, 1.10000, 0.90000
2025849,'SANTA MARG~7', 345.0000,1, 206,   1,   1,1.03585482, -64.531443, 1.10000, 0.90000, 1.10000, 0.90000
2025850,'ROSAMOND 3 1', 345.0000,1, 206,   1,   1,1.03239536, -69.804287, 1.10000, 0.90000, 1.10000, 0.90000
2025851,'ROSAMOND 3 2', 138.0000,1, 206,   1,   1,1.02843761, -70.746095, 1.10000, 0.90000, 1.10000, 0.90000
2025852,'ROSAMOND 3 3',  13.8000,2, 206,   1,   1,1.00384176, -68.206679, 1.10000, 0.90000, 1.10000, 0.90000
2025853,'CARSON 6 1  ', 138.0000,1, 206,   1,   1,1.02346313, -76.855720, 1.10000, 0.90000, 1.10000, 0.90000
2025854,'CARSON 6 2  ',  13.8000,2, 206,   1,   1,1.03681624, -75.281744, 1.10000, 0.90000, 1.10000, 0.90000
2025855,'CARSON 6 3  ',  13.8000,2, 206,   1,   1,1.03642094, -76.739395, 1.10000, 0.90000, 1.10000, 0.90000
2025857,'LONG BEAC~25', 138.0000,2, 206,   1,   1,1.02272284, -76.736404, 1.10000, 0.90000, 1.10000, 0.90000
2025858,'LONG BEAC~26', 138.0000,1, 206,   1,   1,1.02263820, -76.770753, 1.10000, 0.90000, 1.10000, 0.90000
2025859,'CANTIL 1    ', 345.0000,1, 206,   1,   1,1.03568888, -67.805159, 1.10000, 0.90000, 1.10000, 0.90000
2025860,'CANTIL 2    ', 138.0000,1, 206,   1,   1,1.03646624, -67.405955, 1.10000, 0.90000, 1.10000, 0.90000
2025861,'CANTIL 3    ',  18.0000,1, 206,   1,   1,1.03636169, -67.458158, 1.10000, 0.90000, 1.10000, 0.90000
2025863,'CANTIL 5    ',  13.8000,2, 206,   1,   1,1.03568888, -67.805159, 1.10000, 0.90000, 1.10000, 0.90000
2025864,'MOJAVE 2 1  ', 765.0000,1, 206,   1,   1,1.03079009, -68.625110, 1.10000, 0.90000, 1.10000, 0.90000
2025865,'MOJAVE 2 2  ', 345.0000,1, 206,   1,   1,1.03249502, -69.013604, 1.10000, 0.90000, 1.10000, 0.90000
2025866,'MOJAVE 2 3  ', 138.0000,1, 206,   1,   1,1.03076088, -68.420798, 1.10000, 0.90000, 1.10000, 0.90000
2025867,'MOJAVE 2 4  ',  18.0000,2, 206,   1,   1,1.00827610, -68.120093, 1.10000, 0.90000, 1.10000, 0.90000
2025868,'MOJAVE 2 5  ',  13.8000,2, 206,   1,   1,1.00834835, -68.071837, 1.10000, 0.90000, 1.10000, 0.90000
2025869,'BORON 1 1   ', 345.0000,2, 206,   1,   1,1.03326333, -69.285658, 1.10000, 0.90000, 1.10000, 0.90000
2025870,'BORON 1 2   ', 138.0000,1, 206,   1,   1,1.03432727, -69.461050, 1.10000, 0.90000, 1.10000, 0.90000
2025871,'BORON 1 3   ',  13.8000,2, 206,   1,   1,1.03337693, -68.997710, 1.10000, 0.90000, 1.10000, 0.90000
2025872,'BORON 1 4   ',  13.8000,2, 206,   1,   1,1.03339148, -68.926075, 1.10000, 0.90000, 1.10000, 0.90000
2025874,'CARSON 7 1  ', 345.0000,2, 206,   1,   1,1.02125132, -74.455974, 1.10000, 0.90000, 1.10000, 0.90000
2025875,'CARSON 7 2  ', 138.0000,2, 206,   1,   1,1.02608740, -76.925852, 1.10000, 0.90000, 1.10000, 0.90000
2025876,'LA PUENTE ~7', 765.0000,2, 206,   1,   1,1.00970984, -72.207599, 1.10000, 0.90000, 1.10000, 0.90000
2025877,'LA PUENTE ~8', 345.0000,1, 206,   1,   1,1.02212226, -74.457832, 1.10000, 0.90000, 1.10000, 0.90000
2025878,'LA PUENTE ~9', 138.0000,1, 206,   1,   1,1.02561963, -79.378853, 1.10000, 0.90000, 1.10000, 0.90000
2025879,'LA PUENTE~10', 765.0000,1, 206,   1,   1,1.01864910, -71.536874, 1.10000, 0.90000, 1.10000, 0.90000
2025880,'GOLETA 3 1  ', 138.0000,1, 206,   1,   1,1.03389108, -69.998552, 1.10000, 0.90000, 1.10000, 0.90000
2025881,'GOLETA 3 2  ',  20.0000,2, 206,   1,   1,1.02301455, -64.978048, 1.10000, 0.90000, 1.10000, 0.90000
2025882,'GOLETA 3 3  ', 138.0000,1, 206,   1,   1,1.03385699, -70.033160, 1.10000, 0.90000, 1.10000, 0.90000
2025883,'GOLETA 3 4  ', 138.0000,1, 206,   1,   1,1.03389108, -69.998552, 1.10000, 0.90000, 1.10000, 0.90000
2025884,'LANCASTER~80', 765.0000,1, 206,   1,   1,1.02827728, -69.103250, 1.10000, 0.90000, 1.10000, 0.90000
2025885,'LANCASTER~81', 345.0000,1, 206,   1,   1,1.02834535, -70.129227, 1.10000, 0.90000, 1.10000, 0.90000
2025886,'LANCASTER~82', 138.0000,1, 206,   1,   1,1.02778149, -70.499778, 1.10000, 0.90000, 1.10000, 0.90000
2025887,'LANCASTER~83',  13.8000,2, 206,   1,   1,1.02827728, -69.103250, 1.10000, 0.90000, 1.10000, 0.90000
2025888,'PASADENA 7 1', 138.0000,1, 206,   1,   1,1.02129257, -78.676737, 1.10000, 0.90000, 1.10000, 0.90000
2025889,'PASADENA 7 2',  13.8000,2, 206,   1,   1,1.00659776, -74.849209, 1.10000, 0.90000, 1.10000, 0.90000
2025890,'BAKERSFIE~22', 138.0000,2, 206,   1,   1,1.03080821, -68.480262, 1.10000, 0.90000, 1.10000, 0.90000
2025891,'OXNARD 11 1 ', 138.0000,1, 206,   1,   1,1.04532588, -74.560736, 1.10000, 0.90000, 1.10000, 0.90000
2025892,'OXNARD 11 2 ',  13.8000,2, 206,   1,   1,1.03802502, -70.804582, 1.10000, 0.90000, 1.10000, 0.90000
2025893,'OXNARD 11 3 ', 138.0000,1, 206,   1,   1,1.04529655, -74.590092, 1.10000, 0.90000, 1.10000, 0.90000
2025894,'ROSAMOND 4 1', 345.0000,1, 206,   1,   1,1.03410685, -69.130660, 1.10000, 0.90000, 1.10000, 0.90000
2025895,'ROSAMOND 4 2', 138.0000,1, 206,   1,   1,1.03355789, -68.297104, 1.10000, 0.90000, 1.10000, 0.90000
2025896,'ROSAMOND 4 3',  18.0000,2, 206,   1,   1,1.03410685, -69.130660, 1.10000, 0.90000, 1.10000, 0.90000
2025897,'ROSAMOND 4 4', 345.0000,1, 206,   1,   1,1.03398001, -69.169490, 1.10000, 0.90000, 1.10000, 0.90000
2025898,'ROSAMOND 4 5', 345.0000,1, 206,   1,   1,1.03410685, -69.130660, 1.10000, 0.90000, 1.10000, 0.90000
2025899,'TEHACHAPI ~4', 138.0000,2, 206,   1,   1,1.03999996, -66.763180, 1.10000, 0.90000, 1.10000, 0.90000
2025900,'ROSAMOND 5 1', 138.0000,2, 206,   1,   1,1.02994442, -69.781358, 1.10000, 0.90000, 1.10000, 0.90000
2025901,'LEBEC 1 1   ', 765.0000,1, 206,   1,   1,1.01999998, -67.240132, 1.10000, 0.90000, 1.10000, 0.90000
2025902,'LEBEC 1 2   ', 345.0000,1, 206,   1,   1,1.02469218, -69.708187, 1.10000, 0.90000, 1.10000, 0.90000
2025903,'LEBEC 1 3   ', 138.0000,1, 206,   1,   1,1.02370262, -70.674658, 1.10000, 0.90000, 1.10000, 0.90000
2025904,'LEBEC 1 4   ',  24.0000,2, 206,   1,   1,0.99830824, -66.494890, 1.10000, 0.90000, 1.10000, 0.90000
2025905,'LEBEC 1 5   ',  13.8000,2, 206,   1,   1,0.99843252, -66.460240, 1.10000, 0.90000, 1.10000, 0.90000
2025906,'LEBEC 1 6   ',  13.8000,2, 206,   1,   1,0.99736565, -66.717158, 1.10000, 0.90000, 1.10000, 0.90000
2025907,'LEBEC 1 7   ',  13.8000,2, 206,   1,   1,0.99847019, -66.458615, 1.10000, 0.90000, 1.10000, 0.90000
2025908,'LEBEC 1 8   ',  13.8000,2, 206,   1,   1,0.99737048, -66.717609, 1.10000, 0.90000, 1.10000, 0.90000
2025909,'LEBEC 1 9   ', 765.0000,1, 206,   1,   1,1.02500260, -67.550325, 1.10000, 0.90000, 1.10000, 0.90000
2025910,'BAKERSFIE~23', 138.0000,1, 206,   1,   1,1.03359759, -69.223195, 1.10000, 0.90000, 1.10000, 0.90000
2025911,'BAKERSFIE~24',  13.8000,2, 206,   1,   1,1.03359759, -69.223195, 1.10000, 0.90000, 1.10000, 0.90000
2025912,'BAKERSFIE~25', 138.0000,1, 206,   1,   1,1.03359628, -69.223318, 1.10000, 0.90000, 1.10000, 0.90000
2025913,'TUPMAN 1 1  ', 138.0000,1, 206,   1,   1,1.03313446, -64.848289, 1.10000, 0.90000, 1.10000, 0.90000
2025914,'TUPMAN 1 2  ',  18.0000,2, 206,   1,   1,1.06113958, -59.928353, 1.10000, 0.90000, 1.10000, 0.90000
2025915,'BAKERSFIE~26', 138.0000,2, 206,   1,   1,1.02895200, -68.537219, 1.10000, 0.90000, 1.10000, 0.90000
2025916,'BURBANK 8 1 ', 138.0000,2, 206,   1,   1,1.03683639, -77.557051, 1.10000, 0.90000, 1.10000, 0.90000
2025917,'MOJAVE 3 1  ', 138.0000,2, 206,   1,   1,1.03243482, -68.628539, 1.10000, 0.90000, 1.10000, 0.90000
2025918,'BAKERSFIE~27', 138.0000,2, 206,   1,   1,1.01695073, -70.769701, 1.10000, 0.90000, 1.10000, 0.90000
2025919,'EL SEGUNDO~1', 345.0000,1, 206,   1,   1,1.02357078, -73.845895, 1.10000, 0.90000, 1.10000, 0.90000
2025920,'EL SEGUNDO~2', 138.0000,1, 206,   1,   1,1.02497101, -76.844034, 1.10000, 0.90000, 1.10000, 0.90000
2025921,'EL SEGUNDO~3',  13.8000,1, 206,   1,   1,1.02564669, -77.494766, 1.10000, 0.90000, 1.10000, 0.90000
2025923,'EL SEGUNDO~5',  18.0000,2, 206,   1,   1,1.04050744, -71.267273, 1.10000, 0.90000, 1.10000, 0.90000
2025924,'EL SEGUNDO~6',  13.8000,2, 206,   1,   1,1.03823674, -71.625899, 1.10000, 0.90000, 1.10000, 0.90000
2025925,'EL SEGUNDO~7',  18.0000,2, 206,   1,   1,1.04003048, -71.342159, 1.10000, 0.90000, 1.10000, 0.90000
2025926,'EL SEGUNDO~8',  13.8000,2, 206,   1,   1,1.03520286, -72.119353, 1.10000, 0.90000, 1.10000, 0.90000
2025927,'LONG BEAC~27', 138.0000,2, 206,   1,   1,1.02325678, -76.558218, 1.10000, 0.90000, 1.10000, 0.90000
2025928,'LONG BEAC~28', 138.0000,1, 206,   1,   1,1.02319956, -76.581249, 1.10000, 0.90000, 1.10000, 0.90000
2025929,'LONG BEAC~29', 138.0000,1, 206,   1,   1,1.02325678, -76.558218, 1.10000, 0.90000, 1.10000, 0.90000
2025930,'NORWALK 4 1 ', 345.0000,1, 206,   1,   1,1.02132607, -75.119438, 1.10000, 0.90000, 1.10000, 0.90000
2025931,'NORWALK 4 2 ', 138.0000,1, 206,   1,   1,1.01174366, -78.418652, 1.10000, 0.90000, 1.10000, 0.90000
2025932,'NORWALK 4 3 ',  20.0000,2, 206,   1,   1,1.02738297, -74.471164, 1.10000, 0.90000, 1.10000, 0.90000
2025933,'NORWALK 4 4 ',  13.8000,2, 206,   1,   1,1.01174366, -78.418652, 1.10000, 0.90000, 1.10000, 0.90000
2025934,'ROSAMOND 6 1', 345.0000,2, 206,   1,   1,1.02956593, -69.978061, 1.10000, 0.90000, 1.10000, 0.90000
2025935,'ROSAMOND 6 2', 138.0000,2, 206,   1,   1,1.02786040, -70.840543, 1.10000, 0.90000, 1.10000, 0.90000
2025936,'ROSAMOND 6 3', 345.0000,1, 206,   1,   1,1.03000736, -70.004774, 1.10000, 0.90000, 1.10000, 0.90000
2025937,'EL SEGUNDO~9', 138.0000,1, 206,   1,   1,1.02484238, -76.871498, 1.10000, 0.90000, 1.10000, 0.90000
2025938,'EL SEGUND~10',  13.8000,2, 206,   1,   1,1.01863384, -73.657600, 1.10000, 0.90000, 1.10000, 0.90000
2025939,'MOJAVE 4 1  ', 138.0000,1, 206,   1,   1,1.03444123, -67.654431, 1.10000, 0.90000, 1.10000, 0.90000
2025940,'MOJAVE 4 2  ',  13.8000,2, 206,   1,   1,1.00397336, -64.668272, 1.10000, 0.90000, 1.10000, 0.90000
2025941,'MOJAVE 4 3  ',  13.8000,2, 206,   1,   1,1.03444123, -67.654431, 1.10000, 0.90000, 1.10000, 0.90000
2025942,'MOJAVE 4 4  ', 138.0000,1, 206,   1,   1,1.03435886, -67.679743, 1.10000, 0.90000, 1.10000, 0.90000
2025943,'DELANO 3 1  ', 138.0000,2, 206,   1,   1,1.03799999, -68.850424, 1.10000, 0.90000, 1.10000, 0.90000
2025944,'SANTA CLA~27', 138.0000,2, 206,   1,   1,1.02093136, -72.511768, 1.10000, 0.90000, 1.10000, 0.90000
2025945,'MOJAVE 5 1  ', 345.0000,1, 206,   1,   1,1.03312862, -68.729127, 1.10000, 0.90000, 1.10000, 0.90000
2025946,'MOJAVE 5 2  ', 138.0000,1, 206,   1,   1,1.02746236, -67.911560, 1.10000, 0.90000, 1.10000, 0.90000
2025947,'MOJAVE 5 3  ',  22.0000,2, 206,   1,   1,1.02639139, -68.630588, 1.10000, 0.90000, 1.10000, 0.90000
2025948,'MOJAVE 5 4  ',  22.0000,2, 206,   1,   1,1.02641082, -68.575106, 1.10000, 0.90000, 1.10000, 0.90000
2025950,'MOJAVE 5 6  ',  18.0000,2, 206,   1,   1,1.02996671, -67.511967, 1.10000, 0.90000, 1.10000, 0.90000
2025951,'MOJAVE 5 7  ',  13.8000,2, 206,   1,   1,1.02459383, -68.011841, 1.10000, 0.90000, 1.10000, 0.90000
2025952,'MOJAVE 5 8  ',  13.8000,2, 206,   1,   1,1.02746236, -67.911560, 1.10000, 0.90000, 1.10000, 0.90000
2025953,'MOJAVE 5 9  ',  13.8000,2, 206,   1,   1,1.00759482, -65.351120, 1.10000, 0.90000, 1.10000, 0.90000
2025954,'MOJAVE 5 10 ',  22.0000,2, 206,   1,   1,1.02512562, -68.146969, 1.10000, 0.90000, 1.10000, 0.90000
2025955,'MOJAVE 5 11 ',  13.8000,2, 206,   1,   1,1.02746236, -67.911560, 1.10000, 0.90000, 1.10000, 0.90000
2025956,'MOJAVE 5 12 ', 345.0000,1, 206,   1,   1,1.03315508, -68.852624, 1.10000, 0.90000, 1.10000, 0.90000
2025957,'TEHACHAPI ~5', 138.0000,2, 206,   1,   1,1.03240895, -68.378089, 1.10000, 0.90000, 1.10000, 0.90000
2025958,'TEHACHAPI ~6', 138.0000,1, 206,   1,   1,1.03239644, -68.393198, 1.10000, 0.90000, 1.10000, 0.90000
2025959,'BAKERSFIE~28', 138.0000,1, 206,   1,   1,1.03104556, -68.269469, 1.10000, 0.90000, 1.10000, 0.90000
2025960,'BAKERSFIE~29',  18.0000,2, 206,   1,   1,1.06333208, -64.875937, 1.10000, 0.90000, 1.10000, 0.90000
2025961,'BAKERSFIE~30',  13.8000,2, 206,   1,   1,1.05065238, -66.251045, 1.10000, 0.90000, 1.10000, 0.90000
2025962,'BAKERSFIE~31', 138.0000,1, 206,   1,   1,1.03087986, -68.278703, 1.10000, 0.90000, 1.10000, 0.90000
2025963,'BAKERSFIE~32',  22.0000,2, 206,   1,   1,0.99737722, -66.768077, 1.10000, 0.90000, 1.10000, 0.90000
2025964,'BAKERSFIE~33',  22.0000,2, 206,   1,   1,0.99738157, -66.768098, 1.10000, 0.90000, 1.10000, 0.90000
2025966,'TEHACHAPI ~7', 345.0000,1, 206,   1,   1,1.03415477, -68.869474, 1.10000, 0.90000, 1.10000, 0.90000
2025967,'TEHACHAPI ~8', 138.0000,1, 206,   1,   1,1.03235137, -68.840882, 1.10000, 0.90000, 1.10000, 0.90000
2025968,'TEHACHAPI ~9',  13.8000,2, 206,   1,   1,0.99687177, -66.965333, 1.10000, 0.90000, 1.10000, 0.90000
2025969,'TEHACHAPI~10',  13.8000,2, 206,   1,   1,0.99512428, -67.772231, 1.10000, 0.90000, 1.10000, 0.90000
2025970,'TEHACHAPI~11',  13.8000,2, 206,   1,   1,0.99678057, -64.131795, 1.10000, 0.90000, 1.10000, 0.90000
2025971,'TEHACHAPI~12', 345.0000,1, 206,   1,   1,1.03382587, -68.937933, 1.10000, 0.90000, 1.10000, 0.90000
2025972,'LONG BEAC~30', 345.0000,2, 206,   1,   1,1.02053130, -74.270097, 1.10000, 0.90000, 1.10000, 0.90000
2025973,'LONG BEAC~31', 138.0000,1, 206,   1,   1,1.02337754, -76.563566, 1.10000, 0.90000, 1.10000, 0.90000
2025974,'MOJAVE 6 1  ', 138.0000,1, 206,   1,   1,1.02694249, -67.738039, 1.10000, 0.90000, 1.10000, 0.90000
2025975,'MOJAVE 6 2  ',  18.0000,2, 206,   1,   1,1.01512349, -63.323695, 1.10000, 0.90000, 1.10000, 0.90000
2025976,'MOJAVE 6 3  ', 138.0000,1, 206,   1,   1,1.02696025, -67.825841, 1.10000, 0.90000, 1.10000, 0.90000
2025977,'MOJAVE 7 1  ', 138.0000,2, 206,   1,   1,1.03488386, -67.467482, 1.10000, 0.90000, 1.10000, 0.90000
2025978,'BORON 2 1   ', 138.0000,2, 206,   1,   1,1.03411567, -69.604388, 1.10000, 0.90000, 1.10000, 0.90000
2025979,'BAKERSFIE~35', 138.0000,1, 206,   1,   1,1.03086543, -68.093352, 1.10000, 0.90000, 1.10000, 0.90000
2025980,'BAKERSFIE~36',  18.0000,2, 206,   1,   1,1.02736390, -66.003144, 1.10000, 0.90000, 1.10000, 0.90000
2025981,'BAKERSFIE~37', 138.0000,1, 206,   1,   1,1.03084409, -68.122469, 1.10000, 0.90000, 1.10000, 0.90000
2025982,'GOLETA 4 1  ', 138.0000,2, 206,   1,   1,1.03824222, -69.315929, 1.10000, 0.90000, 1.10000, 0.90000
2025983,'GOLETA 4 2  ', 138.0000,1, 206,   1,   1,1.03784418, -69.342799, 1.10000, 0.90000, 1.10000, 0.90000
2025984,'PASADENA 8 1', 345.0000,2, 206,   1,   1,1.02552307, -74.451528, 1.10000, 0.90000, 1.10000, 0.90000
2025985,'PASADENA 8 2', 138.0000,2, 206,   1,   1,1.02118576, -78.695800, 1.10000, 0.90000, 1.10000, 0.90000
2025986,'PASADENA 8 3', 345.0000,1, 206,   1,   1,1.02628565, -74.349239, 1.10000, 0.90000, 1.10000, 0.90000
2025987,'WILMINGTO~47', 765.0000,2, 206,   1,   1,1.02319252, -70.575791, 1.10000, 0.90000, 1.10000, 0.90000
2025988,'WILMINGTO~48', 345.0000,1, 206,   1,   1,1.02498269, -74.077192, 1.10000, 0.90000, 1.10000, 0.90000
2025989,'WILMINGTO~49', 138.0000,1, 206,   1,   1,1.02626312, -76.500858, 1.10000, 0.90000, 1.10000, 0.90000
2025990,'LANCASTER~84', 345.0000,1, 206,   1,   1,1.02864015, -70.986170, 1.10000, 0.90000, 1.10000, 0.90000
2025991,'LANCASTER~85', 138.0000,2, 206,   1,   1,1.02543724, -72.499835, 1.10000, 0.90000, 1.10000, 0.90000
2025992,'LANCASTER~86',  13.8000,1, 206,   1,   1,1.02423346, -73.182007, 1.10000, 0.90000, 1.10000, 0.90000
2025994,'MOJAVE 8 1  ', 138.0000,1, 206,   1,   1,1.03119791, -68.252270, 1.10000, 0.90000, 1.10000, 0.90000
2025995,'MOJAVE 8 2  ',  13.8000,2, 206,   1,   1,0.96157914, -63.199426, 1.10000, 0.90000, 1.10000, 0.90000
2025996,'MOJAVE 9 1  ', 138.0000,2, 206,   1,   1,1.03230715, -68.604858, 1.10000, 0.90000, 1.10000, 0.90000
2025997,'MOJAVE 9 2  ', 138.0000,1, 206,   1,   1,1.03230715, -68.604858, 1.10000, 0.90000, 1.10000, 0.90000
2025998,'MC KITTRIC~1', 138.0000,2, 206,   1,   1,1.03976309, -66.359857, 1.10000, 0.90000, 1.10000, 0.90000
2025999,'LOS ANGE~133', 345.0000,2, 206,   1,   1,1.02122581, -74.788222, 1.10000, 0.90000, 1.10000, 0.90000
2026000,'LOS ANGE~134', 138.0000,2, 206,   1,   1,1.02265084, -78.512881, 1.10000, 0.90000, 1.10000, 0.90000
2026001,'LOS ANGE~135',  22.0000,1, 206,   1,   1,1.02441752, -79.990196, 1.10000, 0.90000, 1.10000, 0.90000
2026003,'MOJAVE 10 1 ', 138.0000,1, 206,   1,   1,1.02691591, -67.982840, 1.10000, 0.90000, 1.10000, 0.90000
2026004,'MOJAVE 10 2 ',  22.0000,2, 206,   1,   1,1.01149058, -62.653865, 1.10000, 0.90000, 1.10000, 0.90000
2026005,'OXNARD 12 1 ', 345.0000,1, 206,   1,   1,1.03582251, -71.645993, 1.10000, 0.90000, 1.10000, 0.90000
2026006,'OXNARD 12 2 ', 138.0000,2, 206,   1,   1,1.03295267, -74.590420, 1.10000, 0.90000, 1.10000, 0.90000
2026007,'OXNARD 12 3 ',  13.8000,1, 206,   1,   1,1.03427994, -72.885003, 1.10000, 0.90000, 1.10000, 0.90000
2026009,'BAKERSFIE~38', 138.0000,2, 206,   1,   1,1.02811205, -68.537615, 1.10000, 0.90000, 1.10000, 0.90000
2026010,'MOJAVE 11 1 ', 345.0000,1, 206,   1,   1,1.03464282, -68.675927, 1.10000, 0.90000, 1.10000, 0.90000
2026011,'MOJAVE 11 2 ', 138.0000,1, 206,   1,   1,1.03403497, -67.919107, 1.10000, 0.90000, 1.10000, 0.90000
2026012,'MOJAVE 11 3 ',  13.8000,2, 206,   1,   1,1.00906384, -67.871706, 1.10000, 0.90000, 1.10000, 0.90000
2026013,'BAKERSFIE~42', 138.0000,2, 206,   1,   1,1.03033173, -68.106289, 1.10000, 0.90000, 1.10000, 0.90000
2026014,'REDONDO BE~5', 765.0000,1, 206,   1,   1,1.02669370, -70.174047, 1.10000, 0.90000, 1.10000, 0.90000
2026015,'REDONDO BE~6', 345.0000,1, 206,   1,   1,1.02762377, -73.997586, 1.10000, 0.90000, 1.10000, 0.90000
2026016,'REDONDO BE~7', 138.0000,1, 206,   1,   1,1.02855527, -77.247773, 1.10000, 0.90000, 1.10000, 0.90000
2026017,'REDONDO BE~8',  13.8000,2, 206,   1,   1,1.03886020, -68.852945, 1.10000, 0.90000, 1.10000, 0.90000
2026018,'REDONDO BE~9',  13.8000,2, 206,   1,   1,1.04136288, -68.575830, 1.10000, 0.90000, 1.10000, 0.90000
2026019,'REDONDO B~10',  18.0000,2, 206,   1,   1,1.04034364, -68.682839, 1.10000, 0.90000, 1.10000, 0.90000
2026020,'REDONDO B~11',  13.8000,2, 206,   1,   1,1.03701770, -69.057037, 1.10000, 0.90000, 1.10000, 0.90000
2026021,'REDONDO B~12', 345.0000,1, 206,   1,   1,1.02529705, -74.190696, 1.10000, 0.90000, 1.10000, 0.90000
2026022,'POMONA 7 1  ', 345.0000,1, 206,   1,   1,1.00641501, -75.471582, 1.10000, 0.90000, 1.10000, 0.90000
2026023,'POMONA 7 2  ', 138.0000,2, 206,   1,   1,1.02345240, -78.851133, 1.10000, 0.90000, 1.10000, 0.90000
2026024,'POMONA 7 3  ', 345.0000,1, 206,   1,   1,1.00852144, -75.365223, 1.10000, 0.90000, 1.10000, 0.90000
2026025,'POMONA 7 4  ', 345.0000,1, 206,   1,   1,1.00641501, -75.471582, 1.10000, 0.90000, 1.10000, 0.90000
2026026,'LOS ANGE~137', 138.0000,2, 206,   1,   1,1.02354598, -78.271065, 1.10000, 0.90000, 1.10000, 0.90000
2026027,'LOS ANGE~138', 138.0000,1, 206,   1,   1,1.02353060, -78.279507, 1.10000, 0.90000, 1.10000, 0.90000
2026028,'LOS ANGE~139', 138.0000,1, 206,   1,   1,1.02354598, -78.271065, 1.10000, 0.90000, 1.10000, 0.90000
2026029,'EL SEGUND~11', 138.0000,2, 206,   1,   1,1.02438498, -76.895055, 1.10000, 0.90000, 1.10000, 0.90000
2026030,'EL SEGUND~12',  13.8000,2, 206,   1,   1,1.03542519, -75.640466, 1.10000, 0.90000, 1.10000, 0.90000
2026031,'EL SEGUND~13',  13.8000,2, 206,   1,   1,1.03542519, -75.640466, 1.10000, 0.90000, 1.10000, 0.90000
2026033,'EL SEGUND~15', 138.0000,1, 206,   1,   1,1.02415609, -76.980057, 1.10000, 0.90000, 1.10000, 0.90000
2026034,'BAKERSFIE~43', 138.0000,2, 206,   1,   1,1.03027582, -68.726900, 1.10000, 0.90000, 1.10000, 0.90000
2026035,'OXNARD 13 1 ', 765.0000,1, 206,   1,   1,1.02116001, -68.894172, 1.10000, 0.90000, 1.10000, 0.90000
2026036,'OXNARD 13 2 ', 345.0000,1, 206,   1,   1,1.04062593, -71.340329, 1.10000, 0.90000, 1.10000, 0.90000
2026037,'OXNARD 13 3 ', 138.0000,1, 206,   1,   1,1.04832673, -74.516940, 1.10000, 0.90000, 1.10000, 0.90000
2026038,'OXNARD 13 4 ',  22.0000,2, 206,   1,   1,1.02651536, -68.185423, 1.10000, 0.90000, 1.10000, 0.90000
2026039,'OXNARD 13 5 ',  13.8000,2, 206,   1,   1,1.02515805, -68.365310, 1.10000, 0.90000, 1.10000, 0.90000
2026040,'OXNARD 13 6 ',  13.8000,2, 206,   1,   1,1.02905834, -68.036156, 1.10000, 0.90000, 1.10000, 0.90000
2026041,'WILMINGTO~74', 138.0000,1, 206,   1,   1,1.02272534, -76.837299, 1.10000, 0.90000, 1.10000, 0.90000
2026042,'WILMINGTO~75',  24.0000,2, 206,   1,   1,1.01897550, -73.256859, 1.10000, 0.90000, 1.10000, 0.90000
2026043,'WILMINGTO~76',  18.0000,2, 206,   1,   1,1.02272534, -76.837299, 1.10000, 0.90000, 1.10000, 0.90000
2026044,'BURBANK 9 1 ', 138.0000,2, 206,   1,   1,1.03799999, -77.501870, 1.10000, 0.90000, 1.10000, 0.90000
2026045,'BURBANK 9 2 ', 138.0000,1, 206,   1,   1,1.03715122, -77.565493, 1.10000, 0.90000, 1.10000, 0.90000
2026046,'MOJAVE 12 1 ', 138.0000,1, 206,   1,   1,1.03600001, -67.348670, 1.10000, 0.90000, 1.10000, 0.90000
2026047,'MOJAVE 12 2 ',  13.8000,2, 206,   1,   1,1.04075539, -63.089324, 1.10000, 0.90000, 1.10000, 0.90000
2026048,'FELLOWS 1 1 ', 765.0000,1, 206,   1,   1,1.02911150, -65.127302, 1.10000, 0.90000, 1.10000, 0.90000
2026049,'FELLOWS 1 2 ', 345.0000,1, 206,   1,   1,1.03184211, -66.428787, 1.10000, 0.90000, 1.10000, 0.90000
2026050,'FELLOWS 1 3 ', 138.0000,1, 206,   1,   1,1.03561878, -66.567092, 1.10000, 0.90000, 1.10000, 0.90000
2026051,'FELLOWS 1 4 ',  13.8000,2, 206,   1,   1,1.02911150, -65.127302, 1.10000, 0.90000, 1.10000, 0.90000
2026052,'FELLOWS 1 5 ',  13.8000,2, 206,   1,   1,0.99046886, -63.947366, 1.10000, 0.90000, 1.10000, 0.90000
2026053,'FELLOWS 1 6 ',  18.0000,2, 206,   1,   1,0.98959112, -64.053815, 1.10000, 0.90000, 1.10000, 0.90000
2026054,'BAKERSFIE~44', 345.0000,1, 206,   1,   1,1.03093910, -67.865545, 1.10000, 0.90000, 1.10000, 0.90000
2026055,'BAKERSFIE~45', 138.0000,1, 206,   1,   1,1.03044152, -68.087683, 1.10000, 0.90000, 1.10000, 0.90000
2026056,'BAKERSFIE~46',  18.0000,2, 206,   1,   1,0.99759793, -64.098723, 1.10000, 0.90000, 1.10000, 0.90000
2026057,'BAKERSFIE~47', 345.0000,1, 206,   1,   1,1.03101933, -67.853763, 1.10000, 0.90000, 1.10000, 0.90000
2026058,'SUN VALLEY~4', 765.0000,1, 206,   1,   1,1.01914799, -70.859101, 1.10000, 0.90000, 1.10000, 0.90000
2026059,'SUN VALLEY~5', 345.0000,1, 206,   1,   1,1.02838147, -73.290348, 1.10000, 0.90000, 1.10000, 0.90000
2026060,'SUN VALLEY~6', 138.0000,1, 206,   1,   1,1.02979374, -77.119393, 1.10000, 0.90000, 1.10000, 0.90000
2026061,'SUN VALLEY~7',  13.8000,2, 206,   1,   1,1.01495814, -69.932326, 1.10000, 0.90000, 1.10000, 0.90000
2026062,'SUN VALLEY~8',  13.8000,2, 206,   1,   1,1.01914799, -70.859101, 1.10000, 0.90000, 1.10000, 0.90000
2026063,'SUN VALLEY~9',  18.0000,2, 206,   1,   1,1.01483715, -69.948719, 1.10000, 0.90000, 1.10000, 0.90000
2026064,'SUN VALLE~10',  13.8000,2, 206,   1,   1,1.01663637, -70.445772, 1.10000, 0.90000, 1.10000, 0.90000
2026065,'CARSON 8 1  ', 138.0000,1, 206,   1,   1,1.02334845, -76.768061, 1.10000, 0.90000, 1.10000, 0.90000
2026066,'CARSON 8 2  ',  20.0000,2, 206,   1,   1,1.02334845, -76.768061, 1.10000, 0.90000, 1.10000, 0.90000
2026067,'CARSON 8 3  ',  20.0000,2, 206,   1,   1,1.02334845, -76.768061, 1.10000, 0.90000, 1.10000, 0.90000
2026069,'CARSON 8 5  ',  18.0000,2, 206,   1,   1,1.02038181, -74.931990, 1.10000, 0.90000, 1.10000, 0.90000
2026070,'CARSON 8 6  ', 138.0000,1, 206,   1,   1,1.02334309, -76.774338, 1.10000, 0.90000, 1.10000, 0.90000
2026071,'TAFT 2 1    ', 345.0000,1, 206,   1,   1,1.03132272, -67.127366, 1.10000, 0.90000, 1.10000, 0.90000
2026072,'TAFT 2 2    ', 138.0000,1, 206,   1,   1,1.03177035, -68.140358, 1.10000, 0.90000, 1.10000, 0.90000
2026073,'TAFT 2 3    ',  13.8000,2, 206,   1,   1,1.01707256, -66.282908, 1.10000, 0.90000, 1.10000, 0.90000
2026074,'TAFT 2 4    ',  13.8000,2, 206,   1,   1,1.02955937, -64.230887, 1.10000, 0.90000, 1.10000, 0.90000
2026075,'WHITTIER 9 1', 345.0000,1, 206,   1,   1,1.01710129, -74.859543, 1.10000, 0.90000, 1.10000, 0.90000
2026076,'WHITTIER 9 2', 138.0000,2, 206,   1,   1,1.02623999, -79.235857, 1.10000, 0.90000, 1.10000, 0.90000
2026077,'WHITTIER 9 3',  13.8000,2, 206,   1,   1,0.98574454, -74.518054, 1.10000, 0.90000, 1.10000, 0.90000
2026078,'WHITTIER 9 4',  13.8000,2, 206,   1,   1,0.98635679, -74.889964, 1.10000, 0.90000, 1.10000, 0.90000
2026080,'CARSON 9 1  ', 138.0000,2, 206,   1,   1,1.02566659, -76.886128, 1.10000, 0.90000, 1.10000, 0.90000
2026081,'CARSON 9 2  ', 138.0000,1, 206,   1,   1,1.02489698, -76.937559, 1.10000, 0.90000, 1.10000, 0.90000
2026082,'CARSON 9 3  ', 138.0000,1, 206,   1,   1,1.02566659, -76.886128, 1.10000, 0.90000, 1.10000, 0.90000
2026083,'LEBEC 2 1   ', 345.0000,1, 206,   1,   1,1.02544761, -71.370457, 1.10000, 0.90000, 1.10000, 0.90000
2026084,'LEBEC 2 2   ', 138.0000,1, 206,   1,   1,1.02794647, -73.316521, 1.10000, 0.90000, 1.10000, 0.90000
2026085,'LEBEC 2 3   ',  18.0000,2, 206,   1,   1,1.02544761, -71.370457, 1.10000, 0.90000, 1.10000, 0.90000
2026086,'LEBEC 2 4   ',  18.0000,2, 206,   1,   1,1.02804303, -71.106149, 1.10000, 0.90000, 1.10000, 0.90000
2026087,'WELDON 1    ', 345.0000,1, 206,   1,   1,1.03536153, -67.435346, 1.10000, 0.90000, 1.10000, 0.90000
2026088,'WELDON 2    ', 138.0000,1, 206,   1,   1,1.03687572, -67.175054, 1.10000, 0.90000, 1.10000, 0.90000
2026089,'WELDON 3    ',  13.8000,2, 206,   1,   1,0.98005229, -65.606405, 1.10000, 0.90000, 1.10000, 0.90000
2026090,'DELANO 4 1  ', 345.0000,1, 206,   1,   1,1.03615415, -67.051585, 1.10000, 0.90000, 1.10000, 0.90000
2026091,'DELANO 4 2  ', 138.0000,2, 206,   1,   1,1.03651154, -68.246690, 1.10000, 0.90000, 1.10000, 0.90000
2026092,'BORON 3 1   ', 138.0000,1, 206,   1,   1,1.03327394, -69.865725, 1.10000, 0.90000, 1.10000, 0.90000
2026093,'BORON 3 2   ',  13.8000,2, 206,   1,   1,1.03254783, -65.294368, 1.10000, 0.90000, 1.10000, 0.90000
2026094,'LONG BEAC~32', 765.0000,1, 206,   1,   1,1.02605999, -71.257048, 1.10000, 0.90000, 1.10000, 0.90000
2026095,'LONG BEAC~34', 345.0000,1, 206,   1,   1,1.02675033, -74.400247, 1.10000, 0.90000, 1.10000, 0.90000
2026096,'LONG BEAC~35', 138.0000,1, 206,   1,   1,1.02773821, -77.048065, 1.10000, 0.90000, 1.10000, 0.90000
2026097,'LONG BEAC~36',  18.0000,2, 206,   1,   1,1.02041769, -69.668968, 1.10000, 0.90000, 1.10000, 0.90000
2026098,'LONG BEAC~37',  13.8000,2, 206,   1,   1,1.01952815, -69.785395, 1.10000, 0.90000, 1.10000, 0.90000
2026099,'LONG BEAC~38',  13.8000,2, 206,   1,   1,1.01901138, -69.842782, 1.10000, 0.90000, 1.10000, 0.90000
2026100,'LONG BEAC~39',  13.8000,2, 206,   1,   1,1.02166426, -70.285720, 1.10000, 0.90000, 1.10000, 0.90000
2026101,'LONG BEAC~40',  20.0000,2, 206,   1,   1,1.02430332, -69.963998, 1.10000, 0.90000, 1.10000, 0.90000
2026102,'LONG BEAC~41',  13.8000,2, 206,   1,   1,1.02605999, -71.257048, 1.10000, 0.90000, 1.10000, 0.90000
2026103,'LONG BEAC~33', 765.0000,1, 206,   1,   1,1.02460611, -71.055803, 1.10000, 0.90000, 1.10000, 0.90000
2026104,'NEWHALL 3 1 ', 345.0000,1, 206,   1,   1,1.02615571, -72.685077, 1.10000, 0.90000, 1.10000, 0.90000
2026105,'NEWHALL 3 2 ', 138.0000,2, 206,   1,   1,1.02451372, -75.146773, 1.10000, 0.90000, 1.10000, 0.90000
2026106,'NEWHALL 3 3 ',  13.8000,2, 206,   1,   1,1.02451372, -75.146773, 1.10000, 0.90000, 1.10000, 0.90000
2026107,'NEWHALL 3 4 ',  13.8000,2, 206,   1,   1,1.02451372, -75.146773, 1.10000, 0.90000, 1.10000, 0.90000
2026109,'BORON 4 1   ', 138.0000,1, 206,   1,   1,1.03533173, -68.817298, 1.10000, 0.90000, 1.10000, 0.90000
2026110,'BORON 4 2   ',  13.8000,2, 206,   1,   1,1.02351928, -63.525643, 1.10000, 0.90000, 1.10000, 0.90000
2026111,'BORON 4 3   ', 138.0000,1, 206,   1,   1,1.03531647, -68.846367, 1.10000, 0.90000, 1.10000, 0.90000
2026112,'MOJAVE 13 1 ', 345.0000,1, 206,   1,   1,1.03500271, -68.660033, 1.10000, 0.90000, 1.10000, 0.90000
2026113,'MOJAVE 13 2 ', 138.0000,1, 206,   1,   1,1.03327167, -67.968360, 1.10000, 0.90000, 1.10000, 0.90000
2026114,'MOJAVE 13 3 ',  13.8000,1, 206,   1,   1,1.03288591, -67.805118, 1.10000, 0.90000, 1.10000, 0.90000
2026116,'MOJAVE 13 5 ',  13.8000,2, 206,   1,   1,1.04520047, -65.908566, 1.10000, 0.90000, 1.10000, 0.90000
2026117,'MOJAVE 13 6 ',  18.0000,2, 206,   1,   1,1.04043162, -67.555960, 1.10000, 0.90000, 1.10000, 0.90000
2026118,'MOJAVE 13 7 ', 345.0000,1, 206,   1,   1,1.03388107, -68.821403, 1.10000, 0.90000, 1.10000, 0.90000
2026119,'MOJAVE 14 1 ', 138.0000,1, 206,   1,   1,1.03063142, -69.351623, 1.10000, 0.90000, 1.10000, 0.90000
2026120,'MOJAVE 14 2 ',  13.8000,2, 206,   1,   1,1.03063142, -69.351623, 1.10000, 0.90000, 1.10000, 0.90000
2026121,'MOJAVE 14 3 ',  13.8000,2, 206,   1,   1,1.00092387, -64.534790, 1.10000, 0.90000, 1.10000, 0.90000
2026122,'MOJAVE 14 4 ',  13.8000,2, 206,   1,   1,1.00267327, -66.074765, 1.10000, 0.90000, 1.10000, 0.90000
2026123,'MOJAVE 14 5 ', 138.0000,1, 206,   1,   1,1.03062308, -69.367579, 1.10000, 0.90000, 1.10000, 0.90000
2026124,'MOJAVE 14 6 ', 138.0000,1, 206,   1,   1,1.03063142, -69.351623, 1.10000, 0.90000, 1.10000, 0.90000
2026125,'BURBANK 10 1', 765.0000,1, 206,   1,   1,1.00692761, -71.593879, 1.10000, 0.90000, 1.10000, 0.90000
2026126,'BURBANK 10 2', 345.0000,1, 206,   1,   1,1.03584921, -73.374530, 1.10000, 0.90000, 1.10000, 0.90000
2026127,'BURBANK 10 3', 138.0000,1, 206,   1,   1,1.03747058, -77.548889, 1.10000, 0.90000, 1.10000, 0.90000
2026128,'BURBANK 10 4',  13.8000,2, 206,   1,   1,1.00692761, -71.593879, 1.10000, 0.90000, 1.10000, 0.90000
2026129,'BURBANK 10 5',  18.0000,2, 206,   1,   1,1.01502395, -70.704165, 1.10000, 0.90000, 1.10000, 0.90000
2026130,'AVILA BEAC~1', 765.0000,1, 206,   1,   1,1.02312005, -60.528542, 1.10000, 0.90000, 1.10000, 0.90000
2026131,'AVILA BEAC~2', 345.0000,1, 206,   1,   1,1.02958000, -62.864105, 1.10000, 0.90000, 1.10000, 0.90000
2026132,'AVILA BEAC~3', 138.0000,1, 206,   1,   1,1.03151822, -65.339700, 1.10000, 0.90000, 1.10000, 0.90000
2026133,'AVILA BEAC~4',  24.0000,2, 206,   1,   1,1.02503276, -57.182723, 1.10000, 0.90000, 1.10000, 0.90000
2026134,'AVILA BEAC~5',  13.8000,2, 206,   1,   1,1.02498102, -56.912381, 1.10000, 0.90000, 1.10000, 0.90000
2026135,'AVILA BEAC~6', 765.0000,1, 206,   1,   1,1.02336359, -61.033580, 1.10000, 0.90000, 1.10000, 0.90000
2026136,'AVILA BEAC~7', 345.0000,1, 206,   1,   1,1.02969396, -63.216386, 1.10000, 0.90000, 1.10000, 0.90000
2026137,'TORRANCE 8 1', 138.0000,1, 206,   1,   1,1.02594697, -77.633282, 1.10000, 0.90000, 1.10000, 0.90000
2026138,'TORRANCE 8 2',  18.0000,2, 206,   1,   1,1.02594697, -77.633282, 1.10000, 0.90000, 1.10000, 0.90000
2026139,'TORRANCE 8 3',  18.0000,2, 206,   1,   1,1.02594697, -77.633282, 1.10000, 0.90000, 1.10000, 0.90000
2026141,'TORRANCE 8 5',  18.0000,2, 206,   1,   1,1.04119325, -74.641393, 1.10000, 0.90000, 1.10000, 0.90000
2026142,'SANTA MARG~8', 765.0000,1, 206,   1,   1,1.02843702, -63.223359, 1.10000, 0.90000, 1.10000, 0.90000
2026143,'SANTA MARG~9', 345.0000,1, 206,   1,   1,1.03301132, -64.079045, 1.10000, 0.90000, 1.10000, 0.90000
2026144,'SANTA MAR~10', 138.0000,1, 206,   1,   1,1.03552592, -65.558478, 1.10000, 0.90000, 1.10000, 0.90000
2026145,'SANTA MAR~11',  13.8000,2, 206,   1,   1,1.02843702, -63.223359, 1.10000, 0.90000, 1.10000, 0.90000
2026146,'SANTA MAR~12',  13.2000,2, 206,   1,   1,1.02852464, -62.561965, 1.10000, 0.90000, 1.10000, 0.90000
2026147,'SANTA MAR~13',  18.0000,2, 206,   1,   1,1.02850544, -62.607160, 1.10000, 0.90000, 1.10000, 0.90000
2026148,'SANTA MAR~14',  18.0000,2, 206,   1,   1,1.02850926, -62.658263, 1.10000, 0.90000, 1.10000, 0.90000
2026149,'SANTA MAR~15',  13.8000,2, 206,   1,   1,1.02843702, -63.223359, 1.10000, 0.90000, 1.10000, 0.90000
2026150,'LANCASTER~88', 138.0000,2, 206,   1,   1,1.02537477, -71.249993, 1.10000, 0.90000, 1.10000, 0.90000
2026151,'LANCASTER~89', 138.0000,1, 206,   1,   1,1.02523541, -71.292893, 1.10000, 0.90000, 1.10000, 0.90000
2026152,'TUPMAN 2 1  ', 765.0000,1, 206,   1,   1,1.02965271, -65.091641, 1.10000, 0.90000, 1.10000, 0.90000
2026153,'TUPMAN 2 2  ', 345.0000,1, 206,   1,   1,1.03004885, -66.406726, 1.10000, 0.90000, 1.10000, 0.90000
2026154,'TUPMAN 2 3  ', 138.0000,1, 206,   1,   1,1.03456461, -67.203993, 1.10000, 0.90000, 1.10000, 0.90000
2026155,'TUPMAN 2 4  ',  13.8000,1, 206,   1,   1,1.03112543, -67.866501, 1.10000, 0.90000, 1.10000, 0.90000
2026157,'TUPMAN 2 6  ',  18.0000,2, 206,   1,   1,0.99851555, -64.727756, 1.10000, 0.90000, 1.10000, 0.90000
2026158,'TUPMAN 2 7  ',  13.8000,2, 206,   1,   1,0.99851954, -64.355176, 1.10000, 0.90000, 1.10000, 0.90000
2026159,'TUPMAN 2 8  ',  20.0000,2, 206,   1,   1,1.02965271, -65.091641, 1.10000, 0.90000, 1.10000, 0.90000
2026160,'MC KITTRIC~2', 765.0000,1, 206,   1,   1,1.02329338, -64.647419, 1.10000, 0.90000, 1.10000, 0.90000
2026161,'MC KITTRIC~3', 345.0000,1, 206,   1,   1,1.02847219, -65.725708, 1.10000, 0.90000, 1.10000, 0.90000
2026162,'MC KITTRIC~4', 138.0000,1, 206,   1,   1,1.03474319, -66.123779, 1.10000, 0.90000, 1.10000, 0.90000
2026163,'MC KITTRIC~5',  13.8000,2, 206,   1,   1,1.02014816, -63.062816, 1.10000, 0.90000, 1.10000, 0.90000
2026164,'MC KITTRIC~6',  13.8000,2, 206,   1,   1,1.02047968, -63.241364, 1.10000, 0.90000, 1.10000, 0.90000
2026165,'MC KITTRIC~7',  13.8000,2, 206,   1,   1,1.02037466, -63.180472, 1.10000, 0.90000, 1.10000, 0.90000
2026166,'MC KITTRIC~8',  18.0000,2, 206,   1,   1,1.02020025, -63.108066, 1.10000, 0.90000, 1.10000, 0.90000
2026167,'FELLOWS 2 1 ', 345.0000,2, 206,   1,   1,1.03209507, -66.221211, 1.10000, 0.90000, 1.10000, 0.90000
2026168,'FELLOWS 2 2 ', 138.0000,1, 206,   1,   1,1.03501678, -66.914694, 1.10000, 0.90000, 1.10000, 0.90000
2026169,'FELLOWS 2 3 ',  13.8000,1, 206,   1,   1,1.03509581, -66.932924, 1.10000, 0.90000, 1.10000, 0.90000
2026171,'LONG BEAC~42', 345.0000,1, 206,   1,   1,1.02134240, -74.292459, 1.10000, 0.90000, 1.10000, 0.90000
2026172,'LONG BEAC~48', 138.0000,1, 206,   1,   1,1.02476096, -77.137083, 1.10000, 0.90000, 1.10000, 0.90000
2026173,'LONG BEAC~49',  13.8000,2, 206,   1,   1,1.02134240, -74.292459, 1.10000, 0.90000, 1.10000, 0.90000
2026174,'LONG BEAC~50',  13.8000,2, 206,   1,   1,1.00233054, -71.296957, 1.10000, 0.90000, 1.10000, 0.90000
2026175,'LONG BEAC~51',  13.8000,2, 206,   1,   1,1.02134240, -74.292459, 1.10000, 0.90000, 1.10000, 0.90000
2026176,'LONG BEAC~52',  13.8000,2, 206,   1,   1,1.00344586, -71.551375, 1.10000, 0.90000, 1.10000, 0.90000
2026177,'LONG BEAC~53',  22.0000,2, 206,   1,   1,0.99910289, -72.460705, 1.10000, 0.90000, 1.10000, 0.90000
2026178,'LONG BEAC~54',  13.8000,2, 206,   1,   1,1.00005662, -72.984970, 1.10000, 0.90000, 1.10000, 0.90000
2026179,'LONG BEAC~55',  13.8000,2, 206,   1,   1,1.00021327, -73.039468, 1.10000, 0.90000, 1.10000, 0.90000
2026180,'LONG BEAC~43',  13.8000,2, 206,   1,   1,1.00010240, -72.965722, 1.10000, 0.90000, 1.10000, 0.90000
2026181,'LONG BEAC~44',  24.0000,2, 206,   1,   1,1.00012445, -72.999942, 1.10000, 0.90000, 1.10000, 0.90000
2026182,'LONG BEAC~45',  13.8000,2, 206,   1,   1,1.00490403, -72.345152, 1.10000, 0.90000, 1.10000, 0.90000
2026183,'LONG BEAC~46',  13.8000,2, 206,   1,   1,0.99934375, -72.637655, 1.10000, 0.90000, 1.10000, 0.90000
2026184,'LONG BEAC~47', 345.0000,1, 206,   1,   1,1.02410769, -74.422424, 1.10000, 0.90000, 1.10000, 0.90000
2026185,'FELLOWS 3 1 ', 138.0000,2, 206,   1,   1,1.03675425, -66.481489, 1.10000, 0.90000, 1.10000, 0.90000
2026186,'WILMINGTO~98', 138.0000,1, 206,   1,   1,1.02345371, -76.743568, 1.10000, 0.90000, 1.10000, 0.90000
2026187,'WILMINGTO~99',  22.0000,1, 206,   1,   1,1.02345371, -76.743568, 1.10000, 0.90000, 1.10000, 0.90000
2026188,'WILMINGT~100',  22.0000,1, 206,   1,   1,1.02345371, -76.743568, 1.10000, 0.90000, 1.10000, 0.90000
2026190,'WILMINGT~102',  13.8000,2, 206,   1,   1,1.01147974, -71.351400, 1.10000, 0.90000, 1.10000, 0.90000
2026191,'WILMINGT~103',  13.8000,2, 206,   1,   1,1.01522672, -72.666027, 1.10000, 0.90000, 1.10000, 0.90000
2026192,'WILMINGT~104', 138.0000,1, 206,   1,   1,1.02341521, -76.805505, 1.10000, 0.90000, 1.10000, 0.90000
2026193,'WILMINGT~105', 138.0000,1, 206,   1,   1,1.02345371, -76.743568, 1.10000, 0.90000, 1.10000, 0.90000
2026194,'CASTAIC 3 1 ', 765.0000,1, 206,   1,   1,1.02214003, -69.627358, 1.10000, 0.90000, 1.10000, 0.90000
2026195,'CASTAIC 3 2 ', 345.0000,1, 206,   1,   1,1.02470863, -71.026645, 1.10000, 0.90000, 1.10000, 0.90000
2026196,'CASTAIC 3 3 ', 138.0000,1, 206,   1,   1,1.02218497, -74.593725, 1.10000, 0.90000, 1.10000, 0.90000
2026197,'CASTAIC 3 4 ',  18.0000,2, 206,   1,   1,1.02507806, -69.136343, 1.10000, 0.90000, 1.10000, 0.90000
2026198,'CASTAIC 3 5 ',  13.8000,2, 206,   1,   1,1.02602351, -68.912804, 1.10000, 0.90000, 1.10000, 0.90000
2026199,'CASTAIC 3 6 ',  18.0000,2, 206,   1,   1,1.02854478, -68.531734, 1.10000, 0.90000, 1.10000, 0.90000
2026200,'CASTAIC 3 7 ',  13.8000,2, 206,   1,   1,1.02629316, -68.695925, 1.10000, 0.90000, 1.10000, 0.90000
2026201,'CASTAIC 3 8 ',  13.8000,2, 206,   1,   1,1.02650833, -68.570871, 1.10000, 0.90000, 1.10000, 0.90000
2026202,'CASTAIC 3 9 ',  13.8000,2, 206,   1,   1,1.02782428, -68.578200, 1.10000, 0.90000, 1.10000, 0.90000
2026203,'CASTAIC 3 10',  13.2000,2, 206,   1,   1,1.02214003, -69.627358, 1.10000, 0.90000, 1.10000, 0.90000
2026204,'CASTAIC 3 11', 765.0000,1, 206,   1,   1,1.02348781, -69.518239, 1.10000, 0.90000, 1.10000, 0.90000
2026205,'KERNVILLE 1 ', 345.0000,2, 206,   1,   1,1.02958393, -67.804005, 1.10000, 0.90000, 1.10000, 0.90000
2026206,'KERNVILLE 2 ', 138.0000,2, 206,   1,   1,1.02724278, -68.542014, 1.10000, 0.90000, 1.10000, 0.90000
2026207,'NEWHALL 4 1 ', 138.0000,1, 206,   1,   1,1.02400982, -75.323217, 1.10000, 0.90000, 1.10000, 0.90000
2026208,'NEWHALL 4 2 ',  13.8000,2, 206,   1,   1,1.02670741, -71.625578, 1.10000, 0.90000, 1.10000, 0.90000
2026209,'MOJAVE 15 1 ', 138.0000,1, 206,   1,   1,1.03307688, -67.967691, 1.10000, 0.90000, 1.10000, 0.90000
2026210,'MOJAVE 15 2 ',  13.8000,2, 206,   1,   1,0.97469783, -64.898176, 1.10000, 0.90000, 1.10000, 0.90000
2026211,'MOJAVE 15 3 ', 138.0000,1, 206,   1,   1,1.03309393, -68.018685, 1.10000, 0.90000, 1.10000, 0.90000
2026212,'PLAYA DEL ~1', 765.0000,1, 206,   1,   1,1.02254081, -70.025606, 1.10000, 0.90000, 1.10000, 0.90000
2026213,'PLAYA DEL ~2', 345.0000,1, 206,   1,   1,1.02322626, -73.835609, 1.10000, 0.90000, 1.10000, 0.90000
2026214,'PLAYA DEL ~3', 138.0000,1, 206,   1,   1,1.02499747, -77.033373, 1.10000, 0.90000, 1.10000, 0.90000
2026215,'PLAYA DEL ~4',  13.8000,2, 206,   1,   1,1.00906718, -69.556584, 1.10000, 0.90000, 1.10000, 0.90000
2026216,'PLAYA DEL ~5',  13.8000,2, 206,   1,   1,1.00816655, -69.090020, 1.10000, 0.90000, 1.10000, 0.90000
2026217,'PLAYA DEL ~6',  13.8000,2, 206,   1,   1,1.00729227, -68.683351, 1.10000, 0.90000, 1.10000, 0.90000
2026218,'BAKERSFIE~48', 138.0000,1, 206,   1,   1,1.03098750, -68.215995, 1.10000, 0.90000, 1.10000, 0.90000
2026219,'BAKERSFIE~49',  13.8000,2, 206,   1,   1,1.01019418, -65.354624, 1.10000, 0.90000, 1.10000, 0.90000
2026220,'SANTA CLA~28', 345.0000,1, 206,   1,   1,1.02651703, -71.904147, 1.10000, 0.90000, 1.10000, 0.90000
2026221,'SANTA CLA~29', 138.0000,1, 206,   1,   1,1.03313100, -73.773385, 1.10000, 0.90000, 1.10000, 0.90000
2026222,'SANTA CLA~30',  13.8000,2, 206,   1,   1,1.02749372, -71.786559, 1.10000, 0.90000, 1.10000, 0.90000
2026223,'SANTA CLA~31',  13.8000,2, 206,   1,   1,1.02646291, -71.912132, 1.10000, 0.90000, 1.10000, 0.90000
2026225,'SANTA CLA~33',  13.8000,2, 206,   1,   1,1.07133019, -69.689185, 1.10000, 0.90000, 1.10000, 0.90000
2026226,'SANTA CLA~34',  24.0000,2, 206,   1,   1,1.03054106, -71.483414, 1.10000, 0.90000, 1.10000, 0.90000
2026227,'SANTA CLA~35',  18.0000,2, 206,   1,   1,1.02827799, -71.720483, 1.10000, 0.90000, 1.10000, 0.90000
2026228,'SANTA CLA~36', 345.0000,1, 206,   1,   1,1.02668214, -71.858829, 1.10000, 0.90000, 1.10000, 0.90000
2026229,'MC KITTRIC~9', 345.0000,2, 206,   1,   1,1.03405690, -65.902337, 1.10000, 0.90000, 1.10000, 0.90000
2026230,'MC KITTRI~10', 138.0000,2, 206,   1,   1,1.03292215, -64.809759, 1.10000, 0.90000, 1.10000, 0.90000
2026231,'MC KITTRI~11',  13.8000,1, 206,   1,   1,1.03265512, -64.481678, 1.10000, 0.90000, 1.10000, 0.90000
2026233,'MOJAVE 16 1 ', 138.0000,1, 206,   1,   1,1.03426909, -67.380868, 1.10000, 0.90000, 1.10000, 0.90000
2026234,'MOJAVE 16 2 ',  22.0000,2, 206,   1,   1,1.02806938, -65.238839, 1.10000, 0.90000, 1.10000, 0.90000
2026235,'MOJAVE 16 3 ', 138.0000,1, 206,   1,   1,1.03418589, -67.444976, 1.10000, 0.90000, 1.10000, 0.90000
2026236,'ROSAMOND 7 1', 138.0000,2, 206,   1,   1,1.02708673, -70.669092, 1.10000, 0.90000, 1.10000, 0.90000
2026237,'GLENDALE 8 1', 345.0000,2, 206,   1,   1,1.03063142, -73.909771, 1.10000, 0.90000, 1.10000, 0.90000
2026238,'GLENDALE 8 2', 138.0000,2, 206,   1,   1,1.02430093, -77.533002, 1.10000, 0.90000, 1.10000, 0.90000
2028000,'LOS ALAMIT~1', 138.0000,1, 207,   1,   1,1.02274776, -78.751712, 1.10000, 0.90000, 1.10000, 0.90000
2028001,'HUNTINGTO~60', 138.0000,1, 207,   1,   1,1.02061582, -78.547387, 1.10000, 0.90000, 1.10000, 0.90000
2028002,'HUNTINGTO~61', 138.0000,1, 207,   1,   1,1.02026367, -78.589782, 1.10000, 0.90000, 1.10000, 0.90000
2028003,'HUNTINGTO~62', 138.0000,1, 207,   1,   1,1.02370107, -77.278843, 1.10000, 0.90000, 1.10000, 0.90000
2028004,'BUENA PARK~1', 138.0000,1, 207,   1,   1,1.01032424, -79.178825, 1.10000, 0.90000, 1.10000, 0.90000
2028005,'BUENA PARK~2', 138.0000,1, 207,   1,   1,1.02150822, -79.142071, 1.10000, 0.90000, 1.10000, 0.90000
2028006,'HUNTINGTO~63', 138.0000,1, 207,   1,   1,1.02586997, -77.239181, 1.10000, 0.90000, 1.10000, 0.90000
2028007,'HUNTINGTO~64', 138.0000,1, 207,   1,   1,1.02571237, -77.271556, 1.10000, 0.90000, 1.10000, 0.90000
2028008,'HUNTINGTO~65', 138.0000,1, 207,   1,   1,1.02230406, -78.901826, 1.10000, 0.90000, 1.10000, 0.90000
2028009,'STANTON 1 1 ', 138.0000,1, 207,   1,   1,1.01687157, -78.482364, 1.10000, 0.90000, 1.10000, 0.90000
2028010,'WESTMINSTE~1', 138.0000,1, 207,   1,   1,1.01521802, -79.321036, 1.10000, 0.90000, 1.10000, 0.90000
2028011,'WESTMINSTE~8', 345.0000,1, 207,   1,   1,1.02171218, -75.123919, 1.10000, 0.90000, 1.10000, 0.90000
2028012,'WESTMINSTE~9', 138.0000,1, 207,   1,   1,1.02268112, -78.647955, 1.10000, 0.90000, 1.10000, 0.90000
2028013,'WESTMINST~10', 345.0000,1, 207,   1,   1,1.02144802, -75.168137, 1.10000, 0.90000, 1.10000, 0.90000
2028014,'WESTMINST~14', 138.0000,1, 207,   1,   1,1.01708138, -79.368622, 1.10000, 0.90000, 1.10000, 0.90000
2028015,'WESTMINST~15', 138.0000,1, 207,   1,   1,1.01690972, -79.403012, 1.10000, 0.90000, 1.10000, 0.90000
2028016,'BUENA PARK~3', 138.0000,1, 207,   1,   1,1.01266897, -79.576990, 1.10000, 0.90000, 1.10000, 0.90000
2028017,'BUENA PARK~4', 138.0000,1, 207,   1,   1,1.01242054, -79.612186, 1.10000, 0.90000, 1.10000, 0.90000
2028018,'GARDEN GRO~1', 138.0000,1, 207,   1,   1,1.02260053, -79.578466, 1.10000, 0.90000, 1.10000, 0.90000
2028019,'GARDEN GRO~2', 138.0000,1, 207,   1,   1,1.02274811, -79.561718, 1.10000, 0.90000, 1.10000, 0.90000
2028020,'GARDEN GRO~3', 138.0000,1, 207,   1,   1,1.02260053, -79.578466, 1.10000, 0.90000, 1.10000, 0.90000
2028021,'GARDEN GRO~4', 138.0000,1, 207,   1,   1,1.01328003, -79.426904, 1.10000, 0.90000, 1.10000, 0.90000
2028022,'ANAHEIM 1 1 ', 138.0000,1, 207,   1,   1,1.02113581, -78.415872, 1.10000, 0.90000, 1.10000, 0.90000
2028023,'ANAHEIM 2 1 ', 345.0000,1, 207,   1,   1,1.01540685, -74.689341, 1.10000, 0.90000, 1.10000, 0.90000
2028024,'ANAHEIM 2 2 ', 138.0000,1, 207,   1,   1,1.01768100, -77.360478, 1.10000, 0.90000, 1.10000, 0.90000
2028025,'ANAHEIM 3 1 ', 138.0000,1, 207,   1,   1,1.02310276, -78.990366, 1.10000, 0.90000, 1.10000, 0.90000
2028026,'ANAHEIM 3 2 ', 138.0000,1, 207,   1,   1,1.02289081, -79.018356, 1.10000, 0.90000, 1.10000, 0.90000
2028027,'GARDEN GRO~5', 138.0000,1, 207,   1,   1,1.01750386, -79.538680, 1.10000, 0.90000, 1.10000, 0.90000
2028028,'GARDEN GRO~6', 138.0000,1, 207,   1,   1,1.01768315, -79.512199, 1.10000, 0.90000, 1.10000, 0.90000
2028029,'HUNTINGTO~66', 138.0000,1, 207,   1,   1,1.02050507, -78.435816, 1.10000, 0.90000, 1.10000, 0.90000
2028030,'HUNTINGTO~67', 138.0000,1, 207,   1,   1,1.02146566, -79.217470, 1.10000, 0.90000, 1.10000, 0.90000
2028031,'HUNTINGTO~68', 138.0000,1, 207,   1,   1,1.02118051, -79.246341, 1.10000, 0.90000, 1.10000, 0.90000
2028032,'FULLERTON ~1', 138.0000,1, 207,   1,   1,1.01835108, -80.345182, 1.10000, 0.90000, 1.10000, 0.90000
2028033,'FULLERTON ~7', 138.0000,1, 207,   1,   1,1.02156544, -79.386182, 1.10000, 0.90000, 1.10000, 0.90000
2028034,'FULLERTON ~8', 138.0000,1, 207,   1,   1,1.02143967, -79.413715, 1.10000, 0.90000, 1.10000, 0.90000
2028035,'ANAHEIM 4 1 ', 345.0000,1, 207,   1,   1,1.01493895, -75.535083, 1.10000, 0.90000, 1.10000, 0.90000
2028036,'ANAHEIM 4 2 ', 138.0000,1, 207,   1,   1,1.02391303, -79.611565, 1.10000, 0.90000, 1.10000, 0.90000
2028037,'ANAHEIM 4 3 ', 345.0000,1, 207,   1,   1,1.01470375, -75.568236, 1.10000, 0.90000, 1.10000, 0.90000
2028038,'ANAHEIM 5 1 ', 345.0000,1, 207,   1,   1,1.01254237, -75.380420, 1.10000, 0.90000, 1.10000, 0.90000
2028039,'ANAHEIM 5 2 ', 138.0000,1, 207,   1,   1,1.02313888, -79.433666, 1.10000, 0.90000, 1.10000, 0.90000
2028040,'FOUNTAIN V~1', 138.0000,1, 207,   1,   1,1.02226007, -79.484646, 1.10000, 0.90000, 1.10000, 0.90000
2028041,'FOUNTAIN V~2', 138.0000,1, 207,   1,   1,1.02208042, -79.513920, 1.10000, 0.90000, 1.10000, 0.90000
2028042,'FOUNTAIN V~3', 138.0000,1, 207,   1,   1,1.02216864, -78.645940, 1.10000, 0.90000, 1.10000, 0.90000
2028043,'NEWPORT BE~1', 138.0000,1, 207,   1,   1,1.02537179, -79.858135, 1.10000, 0.90000, 1.10000, 0.90000
2028044,'NEWPORT BE~2', 138.0000,1, 207,   1,   1,1.02519166, -79.881050, 1.10000, 0.90000, 1.10000, 0.90000
2028045,'GARDEN GRO~7', 138.0000,1, 207,   1,   1,1.02185309, -79.734747, 1.10000, 0.90000, 1.10000, 0.90000
2028046,'GARDEN GRO~8', 345.0000,1, 207,   1,   1,1.00568128, -76.205233, 1.10000, 0.90000, 1.10000, 0.90000
2028047,'GARDEN GRO~9', 138.0000,1, 207,   1,   1,1.04413748, -79.503750, 1.10000, 0.90000, 1.10000, 0.90000
2028048,'GARDEN GR~10', 345.0000,1, 207,   1,   1,1.00510395, -76.247854, 1.10000, 0.90000, 1.10000, 0.90000
2028049,'GARDEN GR~11', 345.0000,1, 207,   1,   1,1.00887334, -76.055693, 1.10000, 0.90000, 1.10000, 0.90000
2028050,'GARDEN GR~12', 138.0000,1, 207,   1,   1,1.01032245, -79.652949, 1.10000, 0.90000, 1.10000, 0.90000
2028051,'GARDEN GR~13', 138.0000,1, 207,   1,   1,1.01011896, -79.675024, 1.10000, 0.90000, 1.10000, 0.90000
2028052,'GARDEN GR~14', 138.0000,1, 207,   1,   1,1.02213466, -79.672859, 1.10000, 0.90000, 1.10000, 0.90000
2028053,'FULLERTON ~9', 138.0000,1, 207,   1,   1,1.01902974, -79.676397, 1.10000, 0.90000, 1.10000, 0.90000
2028054,'ANAHEIM 6 1 ', 138.0000,1, 207,   1,   1,1.01960623, -79.873755, 1.10000, 0.90000, 1.10000, 0.90000
2028055,'ANAHEIM 7 1 ', 138.0000,1, 207,   1,   1,1.01060653, -79.815917, 1.10000, 0.90000, 1.10000, 0.90000
2028056,'ANAHEIM 7 2 ',  13.8000,1, 207,   1,   1,1.01060653, -79.815917, 1.10000, 0.90000, 1.10000, 0.90000
2028057,'ANAHEIM 7 3 ',  13.8000,1, 207,   1,   1,1.01060653, -79.815917, 1.10000, 0.90000, 1.10000, 0.90000
2028059,'COSTA MESA~1', 345.0000,1, 207,   1,   1,1.01532996, -76.181717, 1.10000, 0.90000, 1.10000, 0.90000
2028060,'COSTA MESA~2', 138.0000,1, 207,   1,   1,1.02192163, -79.181106, 1.10000, 0.90000, 1.10000, 0.90000
2028061,'COSTA MESA~3',  18.0000,1, 207,   1,   1,1.01929629, -78.135377, 1.10000, 0.90000, 1.10000, 0.90000
2028063,'COSTA MESA~5', 138.0000,1, 207,   1,   1,1.02087331, -79.089684, 1.10000, 0.90000, 1.10000, 0.90000
2028064,'COSTA MESA~6', 138.0000,1, 207,   1,   1,1.02045834, -79.135897, 1.10000, 0.90000, 1.10000, 0.90000
2028065,'FULLERTON~11', 138.0000,1, 207,   1,   1,1.01488411, -79.725042, 1.10000, 0.90000, 1.10000, 0.90000
2028066,'COSTA MESA~7', 138.0000,1, 207,   1,   1,1.02180493, -79.380739, 1.10000, 0.90000, 1.10000, 0.90000
2028067,'COSTA MESA~8', 138.0000,1, 207,   1,   1,1.02235425, -79.610588, 1.10000, 0.90000, 1.10000, 0.90000
2028068,'SANTA ANA ~1', 138.0000,1, 207,   1,   1,1.02773643, -79.552388, 1.10000, 0.90000, 1.10000, 0.90000
2028069,'SANTA ANA ~2', 138.0000,1, 207,   1,   1,1.02752650, -79.589210, 1.10000, 0.90000, 1.10000, 0.90000
2028070,'SANTA ANA ~8', 138.0000,1, 207,   1,   1,1.01872969, -79.330509, 1.10000, 0.90000, 1.10000, 0.90000
2028071,'ANAHEIM 8 1 ', 138.0000,1, 207,   1,   1,1.01856995, -80.005926, 1.10000, 0.90000, 1.10000, 0.90000
2028072,'ANAHEIM 8 2 ', 138.0000,1, 207,   1,   1,1.01831281, -80.043424, 1.10000, 0.90000, 1.10000, 0.90000
2028073,'ANAHEIM 9 1 ', 138.0000,1, 207,   1,   1,1.02106547, -79.301365, 1.10000, 0.90000, 1.10000, 0.90000
2028074,'SANTA ANA ~9', 345.0000,1, 207,   1,   1,1.02004302, -75.661004, 1.10000, 0.90000, 1.10000, 0.90000
2028075,'SANTA ANA~10', 138.0000,1, 207,   1,   1,1.02239597, -79.069924, 1.10000, 0.90000, 1.10000, 0.90000
2028076,'SANTA ANA~11',  13.8000,1, 207,   1,   1,1.02912271, -82.782152, 1.10000, 0.90000, 1.10000, 0.90000
2028078,'SANTA ANA~13', 345.0000,1, 207,   1,   1,1.01948321, -75.735077, 1.10000, 0.90000, 1.10000, 0.90000
2028079,'SANTA ANA~14', 138.0000,1, 207,   1,   1,1.03645837, -80.042994, 1.10000, 0.90000, 1.10000, 0.90000
2028080,'SANTA ANA~15', 138.0000,1, 207,   1,   1,1.03611755, -80.069351, 1.10000, 0.90000, 1.10000, 0.90000
2028081,'FULLERTON~12', 138.0000,1, 207,   1,   1,1.00601661, -79.687448, 1.10000, 0.90000, 1.10000, 0.90000
2028082,'FULLERTON~13', 138.0000,1, 207,   1,   1,1.00581002, -79.704606, 1.10000, 0.90000, 1.10000, 0.90000
2028083,'FULLERTON~14', 138.0000,1, 207,   1,   1,1.00623786, -79.671534, 1.10000, 0.90000, 1.10000, 0.90000
2028084,'BREA 1 1    ', 138.0000,1, 207,   1,   1,1.01740098, -80.005032, 1.10000, 0.90000, 1.10000, 0.90000
2028085,'BREA 2 1    ', 138.0000,1, 207,   1,   1,1.01958597, -80.183197, 1.10000, 0.90000, 1.10000, 0.90000
2028086,'BREA 2 2    ', 138.0000,1, 207,   1,   1,1.01948428, -80.203974, 1.10000, 0.90000, 1.10000, 0.90000
2028087,'BREA 2 3    ', 138.0000,1, 207,   1,   1,1.01969612, -80.165452, 1.10000, 0.90000, 1.10000, 0.90000
2028088,'SANTA ANA~16', 138.0000,1, 207,   1,   1,1.02907717, -79.819134, 1.10000, 0.90000, 1.10000, 0.90000
2028089,'SANTA ANA~17', 138.0000,1, 207,   1,   1,1.02894282, -79.839522, 1.10000, 0.90000, 1.10000, 0.90000
2028090,'NEWPORT BE~3', 138.0000,1, 207,   1,   1,1.03338575, -79.812475, 1.10000, 0.90000, 1.10000, 0.90000
2028091,'ANAHEIM 10 1', 138.0000,1, 207,   1,   1,1.00402868, -79.833969, 1.10000, 0.90000, 1.10000, 0.90000
2028092,'ANAHEIM 10 2', 138.0000,1, 207,   1,   1,1.00415123, -79.815207, 1.10000, 0.90000, 1.10000, 0.90000
2028093,'ANAHEIM 11 1', 138.0000,1, 207,   1,   1,1.01395321, -79.826634, 1.10000, 0.90000, 1.10000, 0.90000
2028094,'ANAHEIM 11 2',  13.8000,1, 207,   1,   1,1.01395321, -79.826634, 1.10000, 0.90000, 1.10000, 0.90000
2028095,'ANAHEIM 11 3',  13.8000,1, 207,   1,   1,1.01395321, -79.826634, 1.10000, 0.90000, 1.10000, 0.90000
2028097,'SANTA ANA~18', 345.0000,1, 207,   1,   1,1.01048517, -76.221619, 1.10000, 0.90000, 1.10000, 0.90000
2028098,'SANTA ANA~19', 138.0000,1, 207,   1,   1,1.06107104, -79.292390, 1.10000, 0.90000, 1.10000, 0.90000
2028099,'SANTA ANA~20', 345.0000,1, 207,   1,   1,1.01018369, -76.284511, 1.10000, 0.90000, 1.10000, 0.90000
2028100,'SANTA ANA~21', 138.0000,1, 207,   1,   1,1.01817453, -79.418434, 1.10000, 0.90000, 1.10000, 0.90000
2028101,'SANTA ANA~22', 138.0000,1, 207,   1,   1,1.01783276, -79.450632, 1.10000, 0.90000, 1.10000, 0.90000
2028102,'SANTA ANA~23', 138.0000,1, 207,   1,   1,1.01806426, -79.427245, 1.10000, 0.90000, 1.10000, 0.90000
2028103,'SANTA ANA~24', 138.0000,1, 207,   1,   1,1.01545751, -79.439287, 1.10000, 0.90000, 1.10000, 0.90000
2028104,'SANTA ANA~25', 138.0000,1, 207,   1,   1,1.01837778, -80.079761, 1.10000, 0.90000, 1.10000, 0.90000
2028105,'SANTA ANA~26', 138.0000,1, 207,   1,   1,1.01790452, -80.103537, 1.10000, 0.90000, 1.10000, 0.90000
2028106,'PLACENTIA ~1', 138.0000,1, 207,   1,   1,1.01658392, -79.895427, 1.10000, 0.90000, 1.10000, 0.90000
2028107,'PLACENTIA ~2', 138.0000,1, 207,   1,   1,1.02131557, -79.514938, 1.10000, 0.90000, 1.10000, 0.90000
2028108,'ORANGE 1 1  ', 138.0000,1, 207,   1,   1,1.00730181, -79.680065, 1.10000, 0.90000, 1.10000, 0.90000
2028109,'ORANGE 1 2  ', 138.0000,1, 207,   1,   1,1.00710237, -79.700412, 1.10000, 0.90000, 1.10000, 0.90000
2028110,'ORANGE 2 1  ', 138.0000,1, 207,   1,   1,1.02159214, -79.682667, 1.10000, 0.90000, 1.10000, 0.90000
2028111,'ORANGE 3 1  ', 138.0000,1, 207,   1,   1,1.01384556, -79.989923, 1.10000, 0.90000, 1.10000, 0.90000
2028112,'ORANGE 3 2  ', 138.0000,1, 207,   1,   1,1.01368916, -80.014293, 1.10000, 0.90000, 1.10000, 0.90000
2028113,'IRVINE 1 1  ', 138.0000,1, 207,   1,   1,1.04689121, -80.008508, 1.10000, 0.90000, 1.10000, 0.90000
2028114,'IRVINE 2 1  ', 138.0000,1, 207,   1,   1,1.02114892, -79.344627, 1.10000, 0.90000, 1.10000, 0.90000
2028115,'TUSTIN 1 1  ', 138.0000,1, 207,   1,   1,1.02225101, -79.753216, 1.10000, 0.90000, 1.10000, 0.90000
2028116,'TUSTIN 2 1  ', 138.0000,1, 207,   1,   1,1.05287230, -79.751406, 1.10000, 0.90000, 1.10000, 0.90000
2028117,'IRVINE 3 1  ', 138.0000,1, 207,   1,   1,1.04223931, -79.949427, 1.10000, 0.90000, 1.10000, 0.90000
2028118,'YORBA LIND~1', 345.0000,1, 207,   1,   1,1.01463044, -75.759277, 1.10000, 0.90000, 1.10000, 0.90000
2028119,'YORBA LIND~2', 138.0000,1, 207,   1,   1,1.01347458, -79.526884, 1.10000, 0.90000, 1.10000, 0.90000
2028120,'YORBA LIND~3',  13.8000,1, 207,   1,   1,1.02084649, -85.582673, 1.10000, 0.90000, 1.10000, 0.90000
2028122,'YORBA LIND~5',  13.8000,1, 207,   1,   1,0.98491150, -84.359537, 1.10000, 0.90000, 1.10000, 0.90000
2028123,'YORBA LIND~6',  13.8000,1, 207,   1,   1,1.01444256, -79.349873, 1.10000, 0.90000, 1.10000, 0.90000
2028125,'ORANGE 4 1  ', 138.0000,1, 207,   1,   1,1.01464438, -79.837193, 1.10000, 0.90000, 1.10000, 0.90000
2028126,'ORANGE 4 2  ', 138.0000,1, 207,   1,   1,1.01442063, -79.855061, 1.10000, 0.90000, 1.10000, 0.90000
2028127,'SANTA ANA ~3', 138.0000,1, 207,   1,   1,1.01627839, -79.957500, 1.10000, 0.90000, 1.10000, 0.90000
2028128,'SANTA ANA ~4', 138.0000,1, 207,   1,   1,1.01581609, -80.018398, 1.10000, 0.90000, 1.10000, 0.90000
2028129,'SANTA ANA ~5', 138.0000,1, 207,   1,   1,1.01679075, -79.893385, 1.10000, 0.90000, 1.10000, 0.90000
2028130,'SANTA ANA ~6', 138.0000,1, 207,   1,   1,1.00034738, -79.895038, 1.10000, 0.90000, 1.10000, 0.90000
2028131,'SANTA ANA ~7', 138.0000,1, 207,   1,   1,1.00069046, -79.871788, 1.10000, 0.90000, 1.10000, 0.90000
2028132,'ANAHEIM 12 1', 138.0000,1, 207,   1,   1,1.00551021, -79.669867, 1.10000, 0.90000, 1.10000, 0.90000
2028133,'TUSTIN 3 1  ', 138.0000,1, 207,   1,   1,1.02293026, -79.664021, 1.10000, 0.90000, 1.10000, 0.90000
2028134,'IRVINE 4 1  ', 138.0000,1, 207,   1,   1,1.04899943, -79.551568, 1.10000, 0.90000, 1.10000, 0.90000
2028135,'IRVINE 5 1  ', 138.0000,1, 207,   1,   1,1.04264891, -79.850041, 1.10000, 0.90000, 1.10000, 0.90000
2028136,'IRVINE 5 2  ', 138.0000,1, 207,   1,   1,1.04231989, -79.866870, 1.10000, 0.90000, 1.10000, 0.90000
2028137,'IRVINE 5 3  ', 138.0000,1, 207,   1,   1,1.04295576, -79.834605, 1.10000, 0.90000, 1.10000, 0.90000
2028138,'IRVINE 6 1  ', 138.0000,1, 207,   1,   1,1.02120602, -80.062405, 1.10000, 0.90000, 1.10000, 0.90000
2028139,'IRVINE 7 1  ', 138.0000,1, 207,   1,   1,1.00742066, -80.103926, 1.10000, 0.90000, 1.10000, 0.90000
2028140,'ANAHEIM 13 1', 138.0000,1, 207,   1,   1,1.00158358, -79.501722, 1.10000, 0.90000, 1.10000, 0.90000
2028141,'CHINO HILL~1', 345.0000,1, 207,   1,   1,1.00609326, -75.652623, 1.10000, 0.90000, 1.10000, 0.90000
2028142,'CHINO HILL~2', 138.0000,1, 207,   1,   1,1.02520406, -79.543830, 1.10000, 0.90000, 1.10000, 0.90000
2028143,'CHINO HILL~3', 138.0000,1, 207,   1,   1,1.00184584, -79.408783, 1.10000, 0.90000, 1.10000, 0.90000
2028144,'CHINO HILL~4', 138.0000,1, 207,   1,   1,1.00220716, -79.366286, 1.10000, 0.90000, 1.10000, 0.90000
2028145,'IRVINE 8 1  ', 138.0000,1, 207,   1,   1,1.03852546, -79.738886, 1.10000, 0.90000, 1.10000, 0.90000
2028146,'LAGUNA WOO~1', 138.0000,1, 207,   1,   1,1.04531705, -79.821627, 1.10000, 0.90000, 1.10000, 0.90000
2028147,'LAGUNA WOO~2', 138.0000,1, 207,   1,   1,1.04511893, -79.836770, 1.10000, 0.90000, 1.10000, 0.90000
2028148,'LAGUNA WOO~3', 138.0000,1, 207,   1,   1,1.04549110, -79.806737, 1.10000, 0.90000, 1.10000, 0.90000
2028149,'ALISO VIEJ~1', 138.0000,1, 207,   1,   1,1.02700090, -79.954748, 1.10000, 0.90000, 1.10000, 0.90000
2028150,'ALISO VIEJ~2', 138.0000,1, 207,   1,   1,1.02678311, -79.980600, 1.10000, 0.90000, 1.10000, 0.90000
2028151,'ALISO VIEJ~3', 138.0000,1, 207,   1,   1,1.02692163, -79.966605, 1.10000, 0.90000, 1.10000, 0.90000
2028152,'ALISO VIEJ~4', 138.0000,1, 207,   1,   1,1.02487612, -79.886521, 1.10000, 0.90000, 1.10000, 0.90000
2028153,'YORBA LIND~8', 138.0000,1, 207,   1,   1,1.00792050, -80.170158, 1.10000, 0.90000, 1.10000, 0.90000
2028154,'DANA POINT 1', 138.0000,1, 207,   1,   1,1.04544926, -78.801381, 1.10000, 0.90000, 1.10000, 0.90000
2028155,'LAGUNA NIG~1', 345.0000,1, 207,   1,   1,0.99791420, -76.137444, 1.10000, 0.90000, 1.10000, 0.90000
2028156,'LAGUNA NIG~2', 138.0000,1, 207,   1,   1,1.05298734, -79.257618, 1.10000, 0.90000, 1.10000, 0.90000
2028157,'LAGUNA NIG~3', 345.0000,1, 207,   1,   1,0.99764621, -76.169170, 1.10000, 0.90000, 1.10000, 0.90000
2028158,'LAGUNA NIG~4', 345.0000,1, 207,   1,   1,1.00236344, -75.911645, 1.10000, 0.90000, 1.10000, 0.90000
2028159,'LAGUNA NIG~5', 138.0000,1, 207,   1,   1,1.04627681, -79.691382, 1.10000, 0.90000, 1.10000, 0.90000
2028160,'LAGUNA NIG~6', 138.0000,1, 207,   1,   1,1.04591608, -79.722166, 1.10000, 0.90000, 1.10000, 0.90000
2028161,'MONTCLAIR ~1', 138.0000,1, 207,   1,   1,1.00290084, -78.888439, 1.10000, 0.90000, 1.10000, 0.90000
2028162,'MONTCLAIR ~2', 138.0000,1, 207,   1,   1,1.00274920, -78.909141, 1.10000, 0.90000, 1.10000, 0.90000
2028163,'MONTCLAIR ~4', 138.0000,1, 207,   1,   1,1.00878787, -78.594809, 1.10000, 0.90000, 1.10000, 0.90000
2028164,'LAGUNA HIL~1', 138.0000,1, 207,   1,   1,1.03882134, -80.155753, 1.10000, 0.90000, 1.10000, 0.90000
2028165,'LAGUNA HIL~2', 138.0000,1, 207,   1,   1,1.03895509, -80.139784, 1.10000, 0.90000, 1.10000, 0.90000
2028166,'LAGUNA HIL~3', 138.0000,1, 207,   1,   1,1.03870726, -80.170718, 1.10000, 0.90000, 1.10000, 0.90000
2028167,'LAGUNA HIL~4', 138.0000,1, 207,   1,   1,1.03729069, -79.797920, 1.10000, 0.90000, 1.10000, 0.90000
2028168,'LAKE FORES~2', 345.0000,1, 207,   1,   1,1.00708127, -75.611034, 1.10000, 0.90000, 1.10000, 0.90000
2028169,'LAKE FORES~3', 138.0000,1, 207,   1,   1,1.04384029, -79.729468, 1.10000, 0.90000, 1.10000, 0.90000
2028170,'LAKE FORES~5', 138.0000,1, 207,   1,   1,1.01968205, -80.137886, 1.10000, 0.90000, 1.10000, 0.90000
2028171,'LAKE FORES~6', 138.0000,1, 207,   1,   1,1.02020979, -80.108816, 1.10000, 0.90000, 1.10000, 0.90000
2028172,'CHINO 1 1   ', 138.0000,1, 207,   1,   1,1.00286591, -79.355979, 1.10000, 0.90000, 1.10000, 0.90000
2028173,'CHINO 2 1   ', 138.0000,1, 207,   1,   1,1.01329005, -79.459873, 1.10000, 0.90000, 1.10000, 0.90000
2028174,'CHINO 2 2   ', 138.0000,1, 207,   1,   1,1.01291227, -79.487904, 1.10000, 0.90000, 1.10000, 0.90000
2028175,'CHINO 3 1   ', 138.0000,1, 207,   1,   1,1.00651860, -78.827623, 1.10000, 0.90000, 1.10000, 0.90000
2028176,'CHINO 3 2   ', 138.0000,1, 207,   1,   1,1.00616443, -78.853742, 1.10000, 0.90000, 1.10000, 0.90000
2028177,'FOOTHILL R~1', 138.0000,1, 207,   1,   1,1.04111695, -79.924312, 1.10000, 0.90000, 1.10000, 0.90000
2028178,'FOOTHILL R~2', 138.0000,1, 207,   1,   1,1.04101956, -79.936101, 1.10000, 0.90000, 1.10000, 0.90000
2028179,'FOOTHILL R~3', 138.0000,1, 207,   1,   1,1.04120231, -79.913575, 1.10000, 0.90000, 1.10000, 0.90000
2028180,'ONTARIO 2 1 ', 138.0000,1, 207,   1,   1,1.01007664, -79.301447, 1.10000, 0.90000, 1.10000, 0.90000
2028181,'ONTARIO 3 1 ', 138.0000,1, 207,   1,   1,1.00617015, -78.926640, 1.10000, 0.90000, 1.10000, 0.90000
2028182,'ONTARIO 3 2 ', 138.0000,1, 207,   1,   1,1.00593090, -78.956208, 1.10000, 0.90000, 1.10000, 0.90000
2028183,'MISSION VI~1', 138.0000,1, 207,   1,   1,1.04800797, -79.505567, 1.10000, 0.90000, 1.10000, 0.90000
2028184,'MISSION VI~2', 138.0000,1, 207,   1,   1,1.04778361, -79.529363, 1.10000, 0.90000, 1.10000, 0.90000
2028185,'MISSION VI~3', 138.0000,1, 207,   1,   1,1.04855108, -79.488690, 1.10000, 0.90000, 1.10000, 0.90000
2028186,'MISSION VI~4', 138.0000,1, 207,   1,   1,1.04800797, -79.505567, 1.10000, 0.90000, 1.10000, 0.90000
2028187,'MISSION VI~5', 138.0000,1, 207,   1,   1,1.04618943, -79.549711, 1.10000, 0.90000, 1.10000, 0.90000
2028188,'MISSION VI~6', 138.0000,1, 207,   1,   1,1.04603338, -79.573712, 1.10000, 0.90000, 1.10000, 0.90000
2028189,'MISSION VI~7', 138.0000,1, 207,   1,   1,1.04636979, -79.526891, 1.10000, 0.90000, 1.10000, 0.90000
2028190,'UPLAND 1 1  ', 138.0000,1, 207,   1,   1,1.01108062, -77.927623, 1.10000, 0.90000, 1.10000, 0.90000
2028191,'UPLAND 2 1  ', 138.0000,1, 207,   1,   1,1.00643086, -79.084971, 1.10000, 0.90000, 1.10000, 0.90000
2028192,'UPLAND 3 1  ', 138.0000,1, 207,   1,   1,1.00256193, -78.778630, 1.10000, 0.90000, 1.10000, 0.90000
2028193,'UPLAND 4 1  ', 138.0000,1, 207,   1,   1,1.00914276, -78.227495, 1.10000, 0.90000, 1.10000, 0.90000
2028194,'UPLAND 4 2  ', 138.0000,1, 207,   1,   1,1.00904918, -78.240438, 1.10000, 0.90000, 1.10000, 0.90000
2028195,'UPLAND 4 3  ', 138.0000,1, 207,   1,   1,1.00925934, -78.212954, 1.10000, 0.90000, 1.10000, 0.90000
2028196,'MISSION VI~8', 138.0000,1, 207,   1,   1,1.03117561, -80.104028, 1.10000, 0.90000, 1.10000, 0.90000
2028197,'MISSION VI~9', 138.0000,1, 207,   1,   1,1.03799033, -79.901267, 1.10000, 0.90000, 1.10000, 0.90000
2028198,'LADERA RAN~1', 138.0000,1, 207,   1,   1,1.04630840, -79.330503, 1.10000, 0.90000, 1.10000, 0.90000
2028199,'CORONA 1 1  ', 138.0000,1, 207,   1,   1,1.00130153, -79.723327, 1.10000, 0.90000, 1.10000, 0.90000
2028200,'CORONA 2 1  ', 138.0000,1, 207,   1,   1,1.00997400, -78.383900, 1.10000, 0.90000, 1.10000, 0.90000
2028201,'SAN CLEMEN~1', 138.0000,1, 207,   1,   1,1.04468274, -79.745840, 1.10000, 0.90000, 1.10000, 0.90000
2028202,'SAN CLEMEN~2', 138.0000,1, 207,   1,   1,1.04451168, -79.760299, 1.10000, 0.90000, 1.10000, 0.90000
2028203,'SAN CLEMEN~3', 138.0000,1, 207,   1,   1,1.04485083, -79.732773, 1.10000, 0.90000, 1.10000, 0.90000
2028204,'SAN CLEMEN~4', 138.0000,1, 207,   1,   1,1.04468274, -79.745840, 1.10000, 0.90000, 1.10000, 0.90000
2028205,'RANCHO SAN~4', 138.0000,1, 207,   1,   1,1.03981173, -80.023015, 1.10000, 0.90000, 1.10000, 0.90000
2028206,'RANCHO SAN~5', 138.0000,1, 207,   1,   1,1.03964877, -80.046238, 1.10000, 0.90000, 1.10000, 0.90000
2028207,'RANCHO SAN~6', 138.0000,1, 207,   1,   1,1.03881967, -80.092513, 1.10000, 0.90000, 1.10000, 0.90000
2028208,'SAN JUAN C~1', 138.0000,1, 207,   1,   1,1.04051077, -79.912756, 1.10000, 0.90000, 1.10000, 0.90000
2028209,'SAN JUAN C~2', 138.0000,1, 207,   1,   1,1.04037917, -79.929251, 1.10000, 0.90000, 1.10000, 0.90000
2028210,'SAN JUAN C~3', 138.0000,1, 207,   1,   1,1.04063332, -79.896165, 1.10000, 0.90000, 1.10000, 0.90000
2028211,'SAN JUAN C~4', 345.0000,1, 207,   1,   1,1.00444651, -75.539420, 1.10000, 0.90000, 1.10000, 0.90000
2028212,'SAN JUAN C~5', 138.0000,1, 207,   1,   1,1.05307710, -78.128963, 1.10000, 0.90000, 1.10000, 0.90000
2028213,'SAN CLEMEN~5', 138.0000,1, 207,   1,   1,1.02796054, -79.058702, 1.10000, 0.90000, 1.10000, 0.90000
2028214,'SAN CLEMEN~6', 138.0000,1, 207,   1,   1,1.02963591, -79.104765, 1.10000, 0.90000, 1.10000, 0.90000
2028215,'SAN CLEMEN~7', 138.0000,1, 207,   1,   1,1.02978730, -79.087484, 1.10000, 0.90000, 1.10000, 0.90000
2028216,'ONTARIO 4 1 ', 138.0000,1, 207,   1,   1,1.00021160, -78.982245, 1.10000, 0.90000, 1.10000, 0.90000
2028217,'ONTARIO 5 1 ', 345.0000,1, 207,   1,   1,1.01477528, -74.895954, 1.10000, 0.90000, 1.10000, 0.90000
2028218,'ONTARIO 5 2 ', 138.0000,1, 207,   1,   1,1.01185441, -77.789270, 1.10000, 0.90000, 1.10000, 0.90000
2028219,'TRABUCO CA~1', 138.0000,1, 207,   1,   1,1.03684652, -80.057371, 1.10000, 0.90000, 1.10000, 0.90000
2028220,'TRABUCO CA~2', 138.0000,1, 207,   1,   1,1.04798520, -78.997729, 1.10000, 0.90000, 1.10000, 0.90000
2028221,'CORONA 3 1  ', 138.0000,1, 207,   1,   1,1.00975204, -79.739522, 1.10000, 0.90000, 1.10000, 0.90000
2028222,'CORONA 4 1  ', 345.0000,1, 207,   1,   1,1.00598073, -75.099214, 1.10000, 0.90000, 1.10000, 0.90000
2028223,'CORONA 4 2  ', 138.0000,1, 207,   1,   1,1.00847077, -78.057690, 1.10000, 0.90000, 1.10000, 0.90000
2028224,'RANCHO CUC~1', 138.0000,1, 207,   1,   1,0.99953812, -78.959903, 1.10000, 0.90000, 1.10000, 0.90000
2028225,'RANCHO CUC~2', 138.0000,1, 207,   1,   1,1.00831449, -78.292744, 1.10000, 0.90000, 1.10000, 0.90000
2028226,'RANCHO CUC~3', 138.0000,1, 207,   1,   1,1.00797582, -78.312114, 1.10000, 0.90000, 1.10000, 0.90000
2028227,'ONTARIO 6 1 ', 138.0000,1, 207,   1,   1,1.00420785, -78.460664, 1.10000, 0.90000, 1.10000, 0.90000
2028228,'ONTARIO 7 1 ', 138.0000,1, 207,   1,   1,1.00635266, -78.342174, 1.10000, 0.90000, 1.10000, 0.90000
2028229,'ONTARIO 7 2 ', 138.0000,1, 207,   1,   1,1.00609303, -78.374563, 1.10000, 0.90000, 1.10000, 0.90000
2028230,'RANCHO CUC~4', 138.0000,1, 207,   1,   1,1.01014960, -77.896832, 1.10000, 0.90000, 1.10000, 0.90000
2028231,'RANCHO CUC~5', 138.0000,1, 207,   1,   1,1.00997603, -78.272247, 1.10000, 0.90000, 1.10000, 0.90000
2028232,'RANCHO CUC~6', 138.0000,1, 207,   1,   1,1.00855851, -78.965777, 1.10000, 0.90000, 1.10000, 0.90000
2028233,'NORCO 1     ', 138.0000,1, 207,   1,   1,1.00881493, -79.416508, 1.10000, 0.90000, 1.10000, 0.90000
2028234,'PHELAN 1    ', 138.0000,1, 207,   1,   1,1.00853837, -77.111599, 1.10000, 0.90000, 1.10000, 0.90000
2028235,'MIRA LOMA ~1', 138.0000,1, 207,   1,   1,1.00693858, -78.815055, 1.10000, 0.90000, 1.10000, 0.90000
2028236,'MIRA LOMA ~2', 138.0000,1, 207,   1,   1,1.00682056, -78.832718, 1.10000, 0.90000, 1.10000, 0.90000
2028237,'MIRA LOMA ~3', 138.0000,1, 207,   1,   1,1.01296985, -77.949766, 1.10000, 0.90000, 1.10000, 0.90000
2028238,'MIRA LOMA ~4', 138.0000,1, 207,   1,   1,1.01312256, -77.934200, 1.10000, 0.90000, 1.10000, 0.90000
2028239,'CORONA 5 1  ', 138.0000,1, 207,   1,   1,1.01262116, -78.419970, 1.10000, 0.90000, 1.10000, 0.90000
2028240,'CORONA 5 2  ', 138.0000,1, 207,   1,   1,1.01277351, -78.392458, 1.10000, 0.90000, 1.10000, 0.90000
2028241,'CORONA 5 3  ', 138.0000,1, 207,   1,   1,1.01246810, -78.445406, 1.10000, 0.90000, 1.10000, 0.90000
2028242,'CORONA 5 4  ', 138.0000,1, 207,   1,   1,1.01262116, -78.419970, 1.10000, 0.90000, 1.10000, 0.90000
2028243,'CORONA 6 1  ', 138.0000,1, 207,   1,   1,1.00599265, -78.544361, 1.10000, 0.90000, 1.10000, 0.90000
2028244,'CORONA 7 1  ', 138.0000,1, 207,   1,   1,1.00656414, -78.903657, 1.10000, 0.90000, 1.10000, 0.90000
2028245,'CORONA 8 1  ', 138.0000,1, 207,   1,   1,1.00783288, -78.213644, 1.10000, 0.90000, 1.10000, 0.90000
2028246,'RANCHO CUC~7', 138.0000,1, 207,   1,   1,1.00179100, -77.882134, 1.10000, 0.90000, 1.10000, 0.90000
2028247,'RANCHO CUC~8', 138.0000,1, 207,   1,   1,1.00974393, -78.151120, 1.10000, 0.90000, 1.10000, 0.90000
2028248,'RIVERSIDE ~1', 138.0000,1, 207,   1,   1,1.00518560, -79.164693, 1.10000, 0.90000, 1.10000, 0.90000
2028249,'RIVERSIDE ~2', 138.0000,1, 207,   1,   1,1.00489771, -79.190743, 1.10000, 0.90000, 1.10000, 0.90000
2028250,'RIVERSIDE ~3', 138.0000,1, 207,   1,   1,1.00543904, -79.141675, 1.10000, 0.90000, 1.10000, 0.90000
2028251,'RIVERSIDE~24', 138.0000,1, 207,   1,   1,1.00849903, -78.793288, 1.10000, 0.90000, 1.10000, 0.90000
2028252,'CORONA 9 1  ', 138.0000,1, 207,   1,   1,1.02949429, -79.551821, 1.10000, 0.90000, 1.10000, 0.90000
2028253,'CORONA 10 1 ', 138.0000,1, 207,   1,   1,1.03545511, -79.414773, 1.10000, 0.90000, 1.10000, 0.90000
2028254,'CORONA 10 2 ', 138.0000,1, 207,   1,   1,1.03533590, -79.429014, 1.10000, 0.90000, 1.10000, 0.90000
2028255,'FONTANA 1 1 ', 138.0000,1, 207,   1,   1,1.00873733, -77.930525, 1.10000, 0.90000, 1.10000, 0.90000
2028256,'FONTANA 2 1 ', 138.0000,1, 207,   1,   1,1.01734400, -77.845592, 1.10000, 0.90000, 1.10000, 0.90000
2028257,'FONTANA 3 1 ', 138.0000,1, 207,   1,   1,1.01081967, -78.024939, 1.10000, 0.90000, 1.10000, 0.90000
2028258,'FONTANA 3 2 ', 138.0000,1, 207,   1,   1,1.01042676, -78.058803, 1.10000, 0.90000, 1.10000, 0.90000
2028259,'FONTANA 4 1 ', 138.0000,1, 207,   1,   1,1.00949204, -78.076937, 1.10000, 0.90000, 1.10000, 0.90000
2028260,'FONTANA 4 2 ', 138.0000,1, 207,   1,   1,1.00974107, -78.040929, 1.10000, 0.90000, 1.10000, 0.90000
2028261,'FONTANA 4 3 ', 138.0000,1, 207,   1,   1,1.00926578, -78.109408, 1.10000, 0.90000, 1.10000, 0.90000
2028262,'FONTANA 5 1 ', 138.0000,1, 207,   1,   1,1.01792490, -77.145723, 1.10000, 0.90000, 1.10000, 0.90000
2028263,'FONTANA 6 1 ', 138.0000,1, 207,   1,   1,1.01020455, -77.798341, 1.10000, 0.90000, 1.10000, 0.90000
2028264,'FONTANA 6 2 ', 138.0000,1, 207,   1,   1,1.00986099, -77.825983, 1.10000, 0.90000, 1.10000, 0.90000
2028265,'FONTANA 7 1 ', 138.0000,1, 207,   1,   1,1.01511967, -77.080133, 1.10000, 0.90000, 1.10000, 0.90000
2028266,'FONTANA 7 2 ', 138.0000,1, 207,   1,   1,1.01548481, -77.051405, 1.10000, 0.90000, 1.10000, 0.90000
2028267,'FONTANA 8 1 ', 138.0000,1, 207,   1,   1,1.00091958, -78.693294, 1.10000, 0.90000, 1.10000, 0.90000
2028268,'ADELANTO 1 1', 138.0000,1, 207,   1,   1,1.02650750, -72.865851, 1.10000, 0.90000, 1.10000, 0.90000
2028269,'ADELANTO 1 2', 138.0000,1, 207,   1,   1,1.02636576, -72.882736, 1.10000, 0.90000, 1.10000, 0.90000
2028270,'ADELANTO 1 3', 138.0000,1, 207,   1,   1,1.02665651, -72.848216, 1.10000, 0.90000, 1.10000, 0.90000
2028271,'ADELANTO 2 1', 138.0000,1, 207,   1,   1,1.01398849, -75.733219, 1.10000, 0.90000, 1.10000, 0.90000
2028272,'CAMP PENDL~1', 138.0000,1, 207,   1,   1,1.03711367, -78.845518, 1.10000, 0.90000, 1.10000, 0.90000
2028273,'RIVERSIDE~25', 138.0000,1, 207,   1,   1,1.00720394, -78.318555, 1.10000, 0.90000, 1.10000, 0.90000
2028274,'RIVERSIDE~26', 138.0000,1, 207,   1,   1,1.00677812, -78.345535, 1.10000, 0.90000, 1.10000, 0.90000
2028275,'RIVERSIDE~27', 138.0000,1, 207,   1,   1,1.00795138, -78.373695, 1.10000, 0.90000, 1.10000, 0.90000
2028276,'RIVERSIDE~28', 138.0000,1, 207,   1,   1,1.01061475, -78.512608, 1.10000, 0.90000, 1.10000, 0.90000
2028277,'RIVERSIDE~29', 138.0000,1, 207,   1,   1,1.01109147, -78.482487, 1.10000, 0.90000, 1.10000, 0.90000
2028278,'RIVERSIDE~30', 138.0000,1, 207,   1,   1,1.01016271, -78.539867, 1.10000, 0.90000, 1.10000, 0.90000
2028279,'RIVERSIDE~31', 138.0000,1, 207,   1,   1,1.00984848, -78.078338, 1.10000, 0.90000, 1.10000, 0.90000
2028280,'RIVERSIDE~32', 138.0000,1, 207,   1,   1,1.00302386, -78.520162, 1.10000, 0.90000, 1.10000, 0.90000
2028281,'RIVERSIDE~33', 138.0000,1, 207,   1,   1,1.01004207, -77.964349, 1.10000, 0.90000, 1.10000, 0.90000
2028282,'RIVERSIDE~34', 138.0000,1, 207,   1,   1,1.01026678, -77.940095, 1.10000, 0.90000, 1.10000, 0.90000
2028283,'VICTORVILL~1', 138.0000,1, 207,   1,   1,1.01248634, -75.303519, 1.10000, 0.90000, 1.10000, 0.90000
2028284,'VICTORVILL~2', 138.0000,1, 207,   1,   1,1.01287961, -75.275030, 1.10000, 0.90000, 1.10000, 0.90000
2028285,'VICTORVILL~3', 138.0000,1, 207,   1,   1,1.01248634, -75.303519, 1.10000, 0.90000, 1.10000, 0.90000
2028286,'VICTORVILL~4', 138.0000,1, 207,   1,   1,1.02214205, -73.367720, 1.10000, 0.90000, 1.10000, 0.90000
2028287,'RIALTO 1 1  ', 138.0000,1, 207,   1,   1,1.01298785, -76.082891, 1.10000, 0.90000, 1.10000, 0.90000
2028288,'RIALTO 1 2  ', 138.0000,1, 207,   1,   1,1.01276076, -76.104515, 1.10000, 0.90000, 1.10000, 0.90000
2028289,'HESPERIA 1 1', 138.0000,1, 207,   1,   1,1.01296043, -75.207910, 1.10000, 0.90000, 1.10000, 0.90000
2028290,'HESPERIA 1 2', 138.0000,1, 207,   1,   1,1.01318824, -75.188300, 1.10000, 0.90000, 1.10000, 0.90000
2028291,'RIVERSIDE~35', 138.0000,1, 207,   1,   1,1.00594354, -77.980222, 1.10000, 0.90000, 1.10000, 0.90000
2028292,'RIVERSIDE ~4', 138.0000,1, 207,   1,   1,1.01412976, -78.001341, 1.10000, 0.90000, 1.10000, 0.90000
2028293,'BLOOMINGTO~2', 138.0000,1, 207,   1,   1,1.01649714, -77.561757, 1.10000, 0.90000, 1.10000, 0.90000
2028294,'SAN BERNAR~1', 138.0000,1, 207,   1,   1,1.01380086, -75.456911, 1.10000, 0.90000, 1.10000, 0.90000
2028295,'SAN BERNA~11', 138.0000,1, 207,   1,   1,1.01358557, -76.979545, 1.10000, 0.90000, 1.10000, 0.90000
2028296,'RIALTO 2 1  ', 138.0000,1, 207,   1,   1,1.02510369, -77.000916, 1.10000, 0.90000, 1.10000, 0.90000
2028297,'RIALTO 2 2  ', 138.0000,1, 207,   1,   1,1.02493119, -77.031420, 1.10000, 0.90000, 1.10000, 0.90000
2028298,'RIALTO 2 3  ', 138.0000,1, 207,   1,   1,1.02524185, -76.971307, 1.10000, 0.90000, 1.10000, 0.90000
2028299,'RIALTO 3 1  ', 138.0000,1, 207,   1,   1,1.01663220, -77.106272, 1.10000, 0.90000, 1.10000, 0.90000
2028300,'RIALTO 4 1  ', 138.0000,1, 207,   1,   1,1.01791441, -77.091970, 1.10000, 0.90000, 1.10000, 0.90000
2028301,'RIALTO 4 2  ', 138.0000,1, 207,   1,   1,1.01818621, -77.062490, 1.10000, 0.90000, 1.10000, 0.90000
2028302,'RIVERSIDE ~5', 138.0000,1, 207,   1,   1,1.01513743, -76.867133, 1.10000, 0.90000, 1.10000, 0.90000
2028303,'LAKE ELSIN~1', 138.0000,1, 207,   1,   1,1.02620709, -78.031182, 1.10000, 0.90000, 1.10000, 0.90000
2028304,'LAKE ELSIN~2', 138.0000,1, 207,   1,   1,1.03310025, -77.835401, 1.10000, 0.90000, 1.10000, 0.90000
2028305,'LAKE ELSIN~3', 138.0000,1, 207,   1,   1,1.03288424, -77.859573, 1.10000, 0.90000, 1.10000, 0.90000
2028306,'RIVERSIDE ~6', 138.0000,1, 207,   1,   1,1.00285220, -78.577583, 1.10000, 0.90000, 1.10000, 0.90000
2028307,'RIVERSIDE ~7', 138.0000,1, 207,   1,   1,1.00260794, -78.598696, 1.10000, 0.90000, 1.10000, 0.90000
2028308,'RIVERSIDE ~8', 138.0000,1, 207,   1,   1,1.01635718, -77.670883, 1.10000, 0.90000, 1.10000, 0.90000
2028309,'RIVERSIDE ~9', 138.0000,1, 207,   1,   1,1.01620853, -77.693887, 1.10000, 0.90000, 1.10000, 0.90000
2028310,'OCEANSIDE ~1', 138.0000,1, 207,   1,   1,1.02454162, -78.192374, 1.10000, 0.90000, 1.10000, 0.90000
2028311,'VICTORVILL~5', 138.0000,1, 207,   1,   1,1.02541876, -72.899558, 1.10000, 0.90000, 1.10000, 0.90000
2028312,'VICTORVILL~6', 138.0000,1, 207,   1,   1,1.02699506, -72.803021, 1.10000, 0.90000, 1.10000, 0.90000
2028313,'VICTORVILL~7',  13.8000,1, 207,   1,   1,1.02488172, -74.018152, 1.10000, 0.90000, 1.10000, 0.90000
2028314,'VICTORVILL~8',  13.8000,1, 207,   1,   1,1.02720523, -72.695226, 1.10000, 0.90000, 1.10000, 0.90000
2028316,'HELENDALE 1 ', 138.0000,1, 207,   1,   1,1.02983510, -71.039438, 1.10000, 0.90000, 1.10000, 0.90000
2028317,'MURRIETA 1 1', 345.0000,1, 207,   1,   1,1.03801453, -74.901637, 1.10000, 0.90000, 1.10000, 0.90000
2028318,'MURRIETA 1 2', 138.0000,1, 207,   1,   1,1.02773225, -77.286944, 1.10000, 0.90000, 1.10000, 0.90000
2028319,'MURRIETA 2 1', 138.0000,1, 207,   1,   1,1.02522457, -77.793068, 1.10000, 0.90000, 1.10000, 0.90000
2028320,'MURRIETA 2 2', 138.0000,1, 207,   1,   1,1.02490997, -77.827519, 1.10000, 0.90000, 1.10000, 0.90000
2028321,'RIVERSIDE~10', 138.0000,1, 207,   1,   1,1.01414037, -78.364980, 1.10000, 0.90000, 1.10000, 0.90000
2028322,'RIVERSIDE~11', 138.0000,1, 207,   1,   1,1.01404214, -78.385601, 1.10000, 0.90000, 1.10000, 0.90000
2028323,'RIVERSIDE~12', 138.0000,1, 207,   1,   1,1.01426458, -78.345207, 1.10000, 0.90000, 1.10000, 0.90000
2028324,'RIVERSIDE~13', 138.0000,1, 207,   1,   1,1.00783730, -78.168319, 1.10000, 0.90000, 1.10000, 0.90000
2028325,'RIVERSIDE~14', 345.0000,1, 207,   1,   1,1.01632261, -73.587365, 1.10000, 0.90000, 1.10000, 0.90000
2028326,'RIVERSIDE~15', 138.0000,1, 207,   1,   1,1.00796998, -77.649566, 1.10000, 0.90000, 1.10000, 0.90000
2028327,'PERRIS 1 1  ', 138.0000,1, 207,   1,   1,1.02616537, -79.251286, 1.10000, 0.90000, 1.10000, 0.90000
2028328,'PERRIS 2 1  ', 138.0000,1, 207,   1,   1,1.01688564, -78.246709, 1.10000, 0.90000, 1.10000, 0.90000
2028329,'SAN BERNA~12', 138.0000,1, 207,   1,   1,1.02158284, -77.029767, 1.10000, 0.90000, 1.10000, 0.90000
2028330,'CARLSBAD 1 1', 138.0000,1, 207,   1,   1,1.01490712, -78.456341, 1.10000, 0.90000, 1.10000, 0.90000
2028331,'CARLSBAD 1 2',  24.0000,1, 207,   1,   1,1.01490712, -78.456341, 1.10000, 0.90000, 1.10000, 0.90000
2028332,'CARLSBAD 1 3',  24.0000,1, 207,   1,   1,1.01490712, -78.456341, 1.10000, 0.90000, 1.10000, 0.90000
2028334,'CARLSBAD 2 1', 138.0000,1, 207,   1,   1,1.02248073, -78.047882, 1.10000, 0.90000, 1.10000, 0.90000
2028335,'CARLSBAD 2 2', 138.0000,1, 207,   1,   1,1.02236652, -78.063543, 1.10000, 0.90000, 1.10000, 0.90000
2028336,'OCEANSIDE ~2', 138.0000,1, 207,   1,   1,1.02503407, -77.999708, 1.10000, 0.90000, 1.10000, 0.90000
2028337,'OCEANSIDE ~3', 138.0000,1, 207,   1,   1,1.02535868, -77.979723, 1.10000, 0.90000, 1.10000, 0.90000
2028338,'OCEANSIDE ~4', 138.0000,1, 207,   1,   1,1.02674329, -77.986048, 1.10000, 0.90000, 1.10000, 0.90000
2028339,'SAN BERNA~13', 138.0000,1, 207,   1,   1,1.01323271, -76.568470, 1.10000, 0.90000, 1.10000, 0.90000
2028340,'SAN BERNA~14', 138.0000,1, 207,   1,   1,1.01302159, -76.583038, 1.10000, 0.90000, 1.10000, 0.90000
2028341,'HESPERIA 2 1', 138.0000,1, 207,   1,   1,1.01696515, -74.606805, 1.10000, 0.90000, 1.10000, 0.90000
2028342,'HESPERIA 2 2', 138.0000,1, 207,   1,   1,1.01670182, -74.633901, 1.10000, 0.90000, 1.10000, 0.90000
2028343,'HESPERIA 3 1', 345.0000,1, 207,   1,   1,1.01585591, -72.920493, 1.10000, 0.90000, 1.10000, 0.90000
2028344,'HESPERIA 3 2', 138.0000,1, 207,   1,   1,1.01558292, -75.491834, 1.10000, 0.90000, 1.10000, 0.90000
2028345,'HESPERIA 3 3',  18.0000,1, 207,   1,   1,1.02113116, -80.598343, 1.10000, 0.90000, 1.10000, 0.90000
2028347,'HESPERIA 3 5', 345.0000,1, 207,   1,   1,1.01557255, -72.946038, 1.10000, 0.90000, 1.10000, 0.90000
2028348,'HESPERIA 4 1', 138.0000,1, 207,   1,   1,1.01282024, -75.678366, 1.10000, 0.90000, 1.10000, 0.90000
2028349,'SAN BERNA~15', 138.0000,1, 207,   1,   1,1.01593935, -76.738084, 1.10000, 0.90000, 1.10000, 0.90000
2028350,'SAN BERNA~16', 138.0000,1, 207,   1,   1,1.01588356, -77.072784, 1.10000, 0.90000, 1.10000, 0.90000
2028351,'OCEANSIDE ~6', 138.0000,1, 207,   1,   1,1.02262878, -77.933210, 1.10000, 0.90000, 1.10000, 0.90000
2028352,'OCEANSIDE ~7', 138.0000,1, 207,   1,   1,1.02236867, -77.958857, 1.10000, 0.90000, 1.10000, 0.90000
2028353,'OCEANSIDE~12', 138.0000,1, 207,   1,   1,1.01715338, -78.374775, 1.10000, 0.90000, 1.10000, 0.90000
2028354,'CARLSBAD 3 1', 138.0000,1, 207,   1,   1,1.02199674, -78.075483, 1.10000, 0.90000, 1.10000, 0.90000
2028355,'VICTORVIL~10', 138.0000,1, 207,   1,   1,1.01685536, -74.334629, 1.10000, 0.90000, 1.10000, 0.90000
2028356,'VICTORVIL~11', 138.0000,1, 207,   1,   1,1.01662815, -74.354115, 1.10000, 0.90000, 1.10000, 0.90000
2028357,'VICTORVIL~12', 138.0000,1, 207,   1,   1,1.02557719, -73.420032, 1.10000, 0.90000, 1.10000, 0.90000
2028358,'COLTON 1 1  ', 138.0000,1, 207,   1,   1,1.01415718, -76.976020, 1.10000, 0.90000, 1.10000, 0.90000
2028359,'COLTON 1 2  ', 138.0000,1, 207,   1,   1,1.01378548, -77.003054, 1.10000, 0.90000, 1.10000, 0.90000
2028360,'COLTON 1 3  ', 138.0000,1, 207,   1,   1,1.01454687, -76.945407, 1.10000, 0.90000, 1.10000, 0.90000
2028361,'COLTON 2 1  ', 138.0000,1, 207,   1,   1,1.00987434, -77.433739, 1.10000, 0.90000, 1.10000, 0.90000
2028362,'COLTON 2 2  ', 138.0000,1, 207,   1,   1,1.01036143, -77.392143, 1.10000, 0.90000, 1.10000, 0.90000
2028363,'OCEANSIDE~13', 138.0000,1, 207,   1,   1,1.02508163, -78.699359, 1.10000, 0.90000, 1.10000, 0.90000
2028364,'OCEANSIDE~14', 345.0000,1, 207,   1,   1,1.01899421, -73.562852, 1.10000, 0.90000, 1.10000, 0.90000
2028365,'OCEANSIDE~15', 138.0000,1, 207,   1,   1,1.02629757, -77.836658, 1.10000, 0.90000, 1.10000, 0.90000
2028366,'CRESTLINE 1 ', 138.0000,1, 207,   1,   1,1.01272595, -75.872248, 1.10000, 0.90000, 1.10000, 0.90000
2028367,'SAN BERNA~17', 138.0000,1, 207,   1,   1,1.01455295, -76.760022, 1.10000, 0.90000, 1.10000, 0.90000
2028368,'ENCINITAS ~1', 138.0000,1, 207,   1,   1,1.01890087, -78.280982, 1.10000, 0.90000, 1.10000, 0.90000
2028369,'ENCINITAS ~2', 138.0000,1, 207,   1,   1,1.01861393, -78.303597, 1.10000, 0.90000, 1.10000, 0.90000
2028370,'ENCINITAS ~3', 138.0000,1, 207,   1,   1,0.99340463, -79.181789, 1.10000, 0.90000, 1.10000, 0.90000
2028371,'WILDOMAR 1 1', 138.0000,1, 207,   1,   1,1.01688910, -78.905767, 1.10000, 0.90000, 1.10000, 0.90000
2028372,'WILDOMAR 2 1', 138.0000,1, 207,   1,   1,1.02863562, -78.116539, 1.10000, 0.90000, 1.10000, 0.90000
2028373,'MORENO VAL~1', 138.0000,1, 207,   1,   1,1.02216446, -77.327816, 1.10000, 0.90000, 1.10000, 0.90000
2028374,'MORENO VAL~2', 138.0000,1, 207,   1,   1,1.02193165, -77.351653, 1.10000, 0.90000, 1.10000, 0.90000
2028375,'MORENO VAL~3', 138.0000,1, 207,   1,   1,1.00810170, -77.696967, 1.10000, 0.90000, 1.10000, 0.90000
2028376,'MORENO VAL~4', 138.0000,1, 207,   1,   1,1.00795257, -77.723707, 1.10000, 0.90000, 1.10000, 0.90000
2028377,'LA JOLLA 1 1', 138.0000,1, 207,   1,   1,1.01109755, -78.002563, 1.10000, 0.90000, 1.10000, 0.90000
2028378,'LA JOLLA 1 2', 138.0000,1, 207,   1,   1,1.01081872, -78.042998, 1.10000, 0.90000, 1.10000, 0.90000
2028379,'LA JOLLA 2 1', 138.0000,1, 207,   1,   1,1.00702024, -78.403065, 1.10000, 0.90000, 1.10000, 0.90000
2028380,'LA JOLLA 2 2', 138.0000,1, 207,   1,   1,1.00683856, -78.428733, 1.10000, 0.90000, 1.10000, 0.90000
2028381,'SUN CITY 1 1', 138.0000,1, 207,   1,   1,1.03733671, -77.176657, 1.10000, 0.90000, 1.10000, 0.90000
2028382,'DEL MAR 1   ', 138.0000,1, 207,   1,   1,0.99968028, -78.750879, 1.10000, 0.90000, 1.10000, 0.90000
2028383,'VISTA 1 1   ', 138.0000,1, 207,   1,   1,1.02335310, -78.014865, 1.10000, 0.90000, 1.10000, 0.90000
2028384,'VISTA 1 2   ', 138.0000,1, 207,   1,   1,1.02319360, -78.032370, 1.10000, 0.90000, 1.10000, 0.90000
2028385,'MORENO VAL~5', 138.0000,1, 207,   1,   1,1.01783526, -78.048756, 1.10000, 0.90000, 1.10000, 0.90000
2028386,'MORENO VAL~6', 138.0000,1, 207,   1,   1,1.00902903, -77.494288, 1.10000, 0.90000, 1.10000, 0.90000
2028387,'CARLSBAD 4 1', 138.0000,1, 207,   1,   1,1.01509988, -78.233103, 1.10000, 0.90000, 1.10000, 0.90000
2028388,'CARLSBAD 4 2', 138.0000,1, 207,   1,   1,1.01530254, -78.198890, 1.10000, 0.90000, 1.10000, 0.90000
2028389,'CARLSBAD 5 1', 138.0000,1, 207,   1,   1,1.01045072, -78.593163, 1.10000, 0.90000, 1.10000, 0.90000
2028390,'VISTA 2 1   ', 138.0000,1, 207,   1,   1,1.01422608, -78.420236, 1.10000, 0.90000, 1.10000, 0.90000
2028391,'VISTA 2 2   ', 138.0000,1, 207,   1,   1,1.01438546, -78.405237, 1.10000, 0.90000, 1.10000, 0.90000
2028392,'VISTA 3 1   ', 138.0000,1, 207,   1,   1,1.01638258, -78.068482, 1.10000, 0.90000, 1.10000, 0.90000
2028393,'VISTA 3 2   ', 138.0000,1, 207,   1,   1,1.01652372, -78.041468, 1.10000, 0.90000, 1.10000, 0.90000
2028394,'SAN DIEGO ~1', 138.0000,1, 207,   1,   1,1.01583290, -78.086288, 1.10000, 0.90000, 1.10000, 0.90000
2028395,'SAN DIEGO ~2', 138.0000,1, 207,   1,   1,1.01571143, -78.107175, 1.10000, 0.90000, 1.10000, 0.90000
2028396,'SAN DIEGO~18', 138.0000,1, 207,   1,   1,1.01306057, -78.262281, 1.10000, 0.90000, 1.10000, 0.90000
2028397,'SAN DIEGO~19', 138.0000,1, 207,   1,   1,1.01285970, -78.285805, 1.10000, 0.90000, 1.10000, 0.90000
2028398,'SAN DIEGO~36', 138.0000,1, 207,   1,   1,1.01256096, -78.351477, 1.10000, 0.90000, 1.10000, 0.90000
2028399,'MORENO VAL~7', 138.0000,1, 207,   1,   1,1.01298654, -78.110405, 1.10000, 0.90000, 1.10000, 0.90000
2028400,'MORENO VAL~8', 138.0000,1, 207,   1,   1,1.01316667, -78.095755, 1.10000, 0.90000, 1.10000, 0.90000
2028401,'SAN BERNA~18', 138.0000,1, 207,   1,   1,1.01263011, -77.179109, 1.10000, 0.90000, 1.10000, 0.90000
2028402,'SAN BERNA~19', 138.0000,1, 207,   1,   1,1.01425183, -77.047013, 1.10000, 0.90000, 1.10000, 0.90000
2028403,'SAN DIEGO~60', 345.0000,1, 207,   1,   1,1.01319754, -74.075307, 1.10000, 0.90000, 1.10000, 0.90000
2028404,'SAN DIEGO~61', 138.0000,1, 207,   1,   1,1.00921762, -77.956002, 1.10000, 0.90000, 1.10000, 0.90000
2028405,'SAN DIEGO~62',  24.0000,1, 207,   1,   1,1.01150239, -75.247627, 1.10000, 0.90000, 1.10000, 0.90000
2028407,'SAN DIEGO~64', 345.0000,1, 207,   1,   1,1.01292098, -74.100196, 1.10000, 0.90000, 1.10000, 0.90000
2028408,'SAN DIEGO~65', 345.0000,1, 207,   1,   1,1.01415133, -73.915658, 1.10000, 0.90000, 1.10000, 0.90000
2028409,'SAN DIEGO~94', 138.0000,1, 207,   1,   1,1.00939226, -78.152056, 1.10000, 0.90000, 1.10000, 0.90000
2028410,'CORONADO 1 1', 138.0000,1, 207,   1,   1,1.01549816, -77.907576, 1.10000, 0.90000, 1.10000, 0.90000
2028411,'FALLBROOK ~1', 138.0000,1, 207,   1,   1,1.02507102, -77.485976, 1.10000, 0.90000, 1.10000, 0.90000
2028412,'FALLBROOK ~2', 138.0000,1, 207,   1,   1,1.02190959, -77.095972, 1.10000, 0.90000, 1.10000, 0.90000
2028413,'FALLBROOK ~3', 138.0000,1, 207,   1,   1,1.02208436, -77.072251, 1.10000, 0.90000, 1.10000, 0.90000
2028414,'FALLBROOK ~4', 138.0000,1, 207,   1,   1,1.02175665, -77.121237, 1.10000, 0.90000, 1.10000, 0.90000
2028415,'FALLBROOK ~5', 138.0000,1, 207,   1,   1,1.02190959, -77.095972, 1.10000, 0.90000, 1.10000, 0.90000
2028416,'PERRIS 3 1  ', 345.0000,1, 207,   1,   1,1.01112783, -73.676069, 1.10000, 0.90000, 1.10000, 0.90000
2028417,'PERRIS 3 2  ', 138.0000,1, 207,   1,   1,1.02563465, -77.044677, 1.10000, 0.90000, 1.10000, 0.90000
2028418,'PERRIS 4 1  ', 138.0000,1, 207,   1,   1,1.02091098, -77.576619, 1.10000, 0.90000, 1.10000, 0.90000
2028419,'VISTA 4 1   ', 138.0000,1, 207,   1,   1,1.02011311, -77.302326, 1.10000, 0.90000, 1.10000, 0.90000
2028420,'VISTA 4 2   ', 138.0000,1, 207,   1,   1,1.01994777, -77.329086, 1.10000, 0.90000, 1.10000, 0.90000
2028421,'VISTA 4 3   ', 138.0000,1, 207,   1,   1,1.02027559, -77.279185, 1.10000, 0.90000, 1.10000, 0.90000
2028422,'VISTA 5 1   ', 138.0000,1, 207,   1,   1,1.01804471, -77.723031, 1.10000, 0.90000, 1.10000, 0.90000
2028423,'SAN DIEG~111', 138.0000,1, 207,   1,   1,1.01240385, -78.244366, 1.10000, 0.90000, 1.10000, 0.90000
2028424,'SAN DIEG~112', 138.0000,1, 207,   1,   1,1.01269245, -78.204853, 1.10000, 0.90000, 1.10000, 0.90000
2028425,'SAN DIEG~113', 138.0000,1, 207,   1,   1,1.00749838, -78.315229, 1.10000, 0.90000, 1.10000, 0.90000
2028426,'SAN DIEG~114', 138.0000,1, 207,   1,   1,1.00727546, -78.344790, 1.10000, 0.90000, 1.10000, 0.90000
2028427,'LAKE ARROW~1', 138.0000,1, 207,   1,   1,1.01797509, -75.595414, 1.10000, 0.90000, 1.10000, 0.90000
2028428,'SUN CITY 2 1', 345.0000,1, 207,   1,   1,1.04248524, -74.121575, 1.10000, 0.90000, 1.10000, 0.90000
2028429,'SUN CITY 2 2', 138.0000,1, 207,   1,   1,1.03351045, -77.475737, 1.10000, 0.90000, 1.10000, 0.90000
2028430,'SUN CITY 2 3',  18.0000,1, 207,   1,   1,1.02811515, -80.893407, 1.10000, 0.90000, 1.10000, 0.90000
2028432,'HIGHLAND 1 1', 138.0000,1, 207,   1,   1,1.01840019, -76.291560, 1.10000, 0.90000, 1.10000, 0.90000
2028433,'HIGHLAND 1 2', 138.0000,1, 207,   1,   1,1.01824164, -76.321367, 1.10000, 0.90000, 1.10000, 0.90000
2028434,'HIGHLAND 2 1', 138.0000,1, 207,   1,   1,1.02157772, -76.819616, 1.10000, 0.90000, 1.10000, 0.90000
2028435,'HIGHLAND 2 2', 138.0000,1, 207,   1,   1,1.02135026, -76.849908, 1.10000, 0.90000, 1.10000, 0.90000
2028436,'SAN MARCOS~1', 138.0000,1, 207,   1,   1,1.01178885, -78.508517, 1.10000, 0.90000, 1.10000, 0.90000
2028437,'SAN MARCOS~1', 138.0000,1, 207,   1,   1,1.01794839, -77.721494, 1.10000, 0.90000, 1.10000, 0.90000
2028438,'MENIFEE 1 1 ', 138.0000,1, 207,   1,   1,1.02533376, -77.074184, 1.10000, 0.90000, 1.10000, 0.90000
2028439,'MENIFEE 2 1 ', 138.0000,1, 207,   1,   1,1.03463054, -77.652796, 1.10000, 0.90000, 1.10000, 0.90000
2028440,'SUN CITY 3 1', 138.0000,1, 207,   1,   1,1.01323426, -78.007925, 1.10000, 0.90000, 1.10000, 0.90000
2028441,'REDLANDS 1 1', 138.0000,1, 207,   1,   1,1.01394010, -76.559365, 1.10000, 0.90000, 1.10000, 0.90000
2028442,'REDLANDS 2 1', 138.0000,1, 207,   1,   1,1.01684999, -76.453347, 1.10000, 0.90000, 1.10000, 0.90000
2028443,'SAN DIEG~115', 138.0000,1, 207,   1,   1,1.00904739, -78.213241, 1.10000, 0.90000, 1.10000, 0.90000
2028444,'SAN DIEG~116', 138.0000,1, 207,   1,   1,1.01518679, -77.728687, 1.10000, 0.90000, 1.10000, 0.90000
2028445,'SAN DIEG~117', 138.0000,1, 207,   1,   1,1.01506495, -77.752893, 1.10000, 0.90000, 1.10000, 0.90000
2028446,'SAN DIEG~118', 138.0000,1, 207,   1,   1,1.01528370, -77.704904, 1.10000, 0.90000, 1.10000, 0.90000
2028447,'SAN DIEGO ~3', 138.0000,1, 207,   1,   1,1.01802003, -77.217174, 1.10000, 0.90000, 1.10000, 0.90000
2028448,'SAN DIEGO ~4', 138.0000,1, 207,   1,   1,1.02214825, -77.996034, 1.10000, 0.90000, 1.10000, 0.90000
2028449,'SAN DIEGO ~5', 138.0000,1, 207,   1,   1,1.02180398, -78.031605, 1.10000, 0.90000, 1.10000, 0.90000
2028450,'SAN DIEGO ~6', 138.0000,1, 207,   1,   1,1.01525426, -77.807036, 1.10000, 0.90000, 1.10000, 0.90000
2028451,'SAN DIEGO ~7', 138.0000,1, 207,   1,   1,1.01511359, -77.829568, 1.10000, 0.90000, 1.10000, 0.90000
2028452,'SAN DIEGO ~8', 138.0000,1, 207,   1,   1,1.01363957, -78.145663, 1.10000, 0.90000, 1.10000, 0.90000
2028453,'SAN DIEGO ~9', 138.0000,1, 207,   1,   1,1.01387095, -78.123922, 1.10000, 0.90000, 1.10000, 0.90000
2028454,'SAN DIEGO~10', 138.0000,1, 207,   1,   1,1.01339471, -78.167185, 1.10000, 0.90000, 1.10000, 0.90000
2028455,'SAN DIEGO~11', 138.0000,1, 207,   1,   1,1.01301229, -78.242733, 1.10000, 0.90000, 1.10000, 0.90000
2028456,'SAN DIEGO~12', 138.0000,1, 207,   1,   1,1.01246238, -78.329511, 1.10000, 0.90000, 1.10000, 0.90000
2028457,'SAN DIEGO~13', 138.0000,1, 207,   1,   1,1.01235533, -78.347331, 1.10000, 0.90000, 1.10000, 0.90000
2028458,'APPLE VALL~1', 345.0000,1, 207,   1,   1,1.02378106, -71.044896, 1.10000, 0.90000, 1.10000, 0.90000
2028459,'APPLE VALL~2', 138.0000,1, 207,   1,   1,1.03184640, -72.066999, 1.10000, 0.90000, 1.10000, 0.90000
2028460,'APPLE VALL~3', 345.0000,1, 207,   1,   1,1.02475858, -70.939560, 1.10000, 0.90000, 1.10000, 0.90000
2028461,'APPLE VALL~4', 345.0000,1, 207,   1,   1,1.02378106, -71.044896, 1.10000, 0.90000, 1.10000, 0.90000
2028462,'APPLE VALL~5', 138.0000,1, 207,   1,   1,1.01982415, -74.007681, 1.10000, 0.90000, 1.10000, 0.90000
2028463,'REDLANDS 3 1', 138.0000,1, 207,   1,   1,1.01693237, -76.534510, 1.10000, 0.90000, 1.10000, 0.90000
2028464,'REDLANDS 4 1', 138.0000,1, 207,   1,   1,1.01564837, -76.746990, 1.10000, 0.90000, 1.10000, 0.90000
2028465,'REDLANDS 4 2', 138.0000,1, 207,   1,   1,1.01555288, -76.765644, 1.10000, 0.90000, 1.10000, 0.90000
2028466,'SAN MARCOS~2', 138.0000,1, 207,   1,   1,1.02120376, -77.773677, 1.10000, 0.90000, 1.10000, 0.90000
2028467,'SAN MARCOS~3', 138.0000,1, 207,   1,   1,1.01094365, -78.491345, 1.10000, 0.90000, 1.10000, 0.90000
2028468,'SAN MARCOS~4', 138.0000,1, 207,   1,   1,1.01073802, -78.515832, 1.10000, 0.90000, 1.10000, 0.90000
2028469,'MURRIETA 3 1', 138.0000,1, 207,   1,   1,1.02405512, -77.276050, 1.10000, 0.90000, 1.10000, 0.90000
2028470,'MURRIETA 3 2', 138.0000,1, 207,   1,   1,1.02387965, -77.302599, 1.10000, 0.90000, 1.10000, 0.90000
2028471,'MURRIETA 4 1', 138.0000,1, 207,   1,   1,1.02382553, -77.292900, 1.10000, 0.90000, 1.10000, 0.90000
2028472,'SAN DIEGO~14', 138.0000,1, 207,   1,   1,1.00890625, -78.015370, 1.10000, 0.90000, 1.10000, 0.90000
2028473,'SAN DIEGO~15', 138.0000,1, 207,   1,   1,1.00643456, -78.583369, 1.10000, 0.90000, 1.10000, 0.90000
2028474,'SAN DIEGO~16', 138.0000,1, 207,   1,   1,1.02160394, -77.218185, 1.10000, 0.90000, 1.10000, 0.90000
2028475,'SAN DIEGO~17', 138.0000,1, 207,   1,   1,1.01963639, -77.128887, 1.10000, 0.90000, 1.10000, 0.90000
2028476,'APPLE VALL~6', 138.0000,1, 207,   1,   1,1.02770460, -72.280340, 1.10000, 0.90000, 1.10000, 0.90000
2028477,'APPLE VALL~7', 138.0000,1, 207,   1,   1,1.02421379, -72.220918, 1.10000, 0.90000, 1.10000, 0.90000
2028478,'APPLE VALL~8', 138.0000,1, 207,   1,   1,1.02403533, -72.241237, 1.10000, 0.90000, 1.10000, 0.90000
2028479,'SAN DIEGO~20', 138.0000,1, 207,   1,   1,1.00340652, -78.735935, 1.10000, 0.90000, 1.10000, 0.90000
2028480,'SAN DIEGO~21', 138.0000,1, 207,   1,   1,1.00486565, -79.038683, 1.10000, 0.90000, 1.10000, 0.90000
2028481,'ESCONDIDO ~1', 138.0000,1, 207,   1,   1,1.01392043, -78.222946, 1.10000, 0.90000, 1.10000, 0.90000
2028482,'SAN DIEGO~22', 138.0000,1, 207,   1,   1,1.01637208, -77.859819, 1.10000, 0.90000, 1.10000, 0.90000
2028483,'SAN DIEGO~23', 138.0000,1, 207,   1,   1,1.01614738, -77.882318, 1.10000, 0.90000, 1.10000, 0.90000
2028484,'SAN DIEGO~24', 138.0000,1, 207,   1,   1,1.01325679, -77.862811, 1.10000, 0.90000, 1.10000, 0.90000
2028485,'SAN DIEGO~25', 138.0000,1, 207,   1,   1,1.00399709, -78.933518, 1.10000, 0.90000, 1.10000, 0.90000
2028486,'SAN DIEGO~26', 138.0000,1, 207,   1,   1,1.00380611, -78.959466, 1.10000, 0.90000, 1.10000, 0.90000
2028487,'SAN DIEGO~27', 138.0000,1, 207,   1,   1,1.00626302, -78.957513, 1.10000, 0.90000, 1.10000, 0.90000
2028488,'SAN DIEGO~28', 138.0000,1, 207,   1,   1,1.00651753, -78.931497, 1.10000, 0.90000, 1.10000, 0.90000
2028489,'SAN DIEGO~29', 138.0000,1, 207,   1,   1,1.00603724, -78.985421, 1.10000, 0.90000, 1.10000, 0.90000
2028490,'SAN DIEGO~30', 138.0000,1, 207,   1,   1,1.01969826, -77.815621, 1.10000, 0.90000, 1.10000, 0.90000
2028491,'IMPERIAL B~1', 138.0000,1, 207,   1,   1,1.01952612, -78.101738, 1.10000, 0.90000, 1.10000, 0.90000
2028492,'IMPERIAL B~2', 138.0000,1, 207,   1,   1,1.01941907, -78.115835, 1.10000, 0.90000, 1.10000, 0.90000
2028493,'SAN DIEGO~31', 138.0000,1, 207,   1,   1,1.01240611, -77.686708, 1.10000, 0.90000, 1.10000, 0.90000
2028494,'SAN DIEGO~32', 138.0000,1, 207,   1,   1,1.01205766, -77.713619, 1.10000, 0.90000, 1.10000, 0.90000
2028495,'SAN DIEGO~33', 138.0000,1, 207,   1,   1,1.01472294, -77.735366, 1.10000, 0.90000, 1.10000, 0.90000
2028496,'SAN DIEGO~34', 138.0000,1, 207,   1,   1,1.01447248, -77.766280, 1.10000, 0.90000, 1.10000, 0.90000
2028497,'SAN DIEGO~35', 138.0000,1, 207,   1,   1,1.02194512, -77.713483, 1.10000, 0.90000, 1.10000, 0.90000
2028498,'SAN DIEGO~37', 138.0000,1, 207,   1,   1,1.01486766, -77.965537, 1.10000, 0.90000, 1.10000, 0.90000
2028499,'ESCONDIDO~10', 138.0000,1, 207,   1,   1,1.01472199, -78.125439, 1.10000, 0.90000, 1.10000, 0.90000
2028500,'ESCONDIDO~11', 138.0000,1, 207,   1,   1,1.01439905, -78.150642, 1.10000, 0.90000, 1.10000, 0.90000
2028501,'ESCONDIDO~12', 138.0000,1, 207,   1,   1,1.01499856, -78.102093, 1.10000, 0.90000, 1.10000, 0.90000
2028502,'ESCONDIDO~13', 345.0000,1, 207,   1,   1,1.02110398, -73.005754, 1.10000, 0.90000, 1.10000, 0.90000
2028503,'ESCONDIDO~14', 138.0000,1, 207,   1,   1,1.02255440, -77.303808, 1.10000, 0.90000, 1.10000, 0.90000
2028504,'MORENO VAL~9', 138.0000,1, 207,   1,   1,1.01453650, -78.123683, 1.10000, 0.90000, 1.10000, 0.90000
2028505,'MORENO VA~10', 138.0000,1, 207,   1,   1,1.01426566, -78.142330, 1.10000, 0.90000, 1.10000, 0.90000
2028506,'MORENO VA~11', 138.0000,1, 207,   1,   1,1.02181435, -77.382758, 1.10000, 0.90000, 1.10000, 0.90000
2028507,'MORENO VA~12', 138.0000,1, 207,   1,   1,1.02160871, -77.403214, 1.10000, 0.90000, 1.10000, 0.90000
2028508,'MORENO VA~13', 138.0000,1, 207,   1,   1,1.02202153, -77.361379, 1.10000, 0.90000, 1.10000, 0.90000
2028509,'TEMECULA 1 1', 138.0000,1, 207,   1,   1,1.02272451, -76.832429, 1.10000, 0.90000, 1.10000, 0.90000
2028510,'TEMECULA 2 1', 138.0000,1, 207,   1,   1,1.01855648, -77.420174, 1.10000, 0.90000, 1.10000, 0.90000
2028511,'NATIONAL C~1', 138.0000,1, 207,   1,   1,1.01464605, -77.865420, 1.10000, 0.90000, 1.10000, 0.90000
2028512,'NATIONAL C~2', 138.0000,1, 207,   1,   1,1.01429188, -77.899052, 1.10000, 0.90000, 1.10000, 0.90000
2028513,'NATIONAL C~3', 138.0000,1, 207,   1,   1,1.01497138, -77.837560, 1.10000, 0.90000, 1.10000, 0.90000
2028514,'NATIONAL C~4', 138.0000,1, 207,   1,   1,1.01199305, -77.719855, 1.10000, 0.90000, 1.10000, 0.90000
2028515,'NATIONAL C~5', 138.0000,1, 207,   1,   1,1.01175189, -77.750714, 1.10000, 0.90000, 1.10000, 0.90000
2028516,'NATIONAL C~6', 138.0000,1, 207,   1,   1,1.01227260, -77.690506, 1.10000, 0.90000, 1.10000, 0.90000
2028517,'NATIONAL C~7', 138.0000,1, 207,   1,   1,1.01199305, -77.719855, 1.10000, 0.90000, 1.10000, 0.90000
2028518,'SAN DIEGO~38', 138.0000,1, 207,   1,   1,1.01700819, -77.740796, 1.10000, 0.90000, 1.10000, 0.90000
2028519,'SAN DIEGO~39', 138.0000,1, 207,   1,   1,1.01733160, -77.705983, 1.10000, 0.90000, 1.10000, 0.90000
2028520,'SAN DIEGO~40', 138.0000,1, 207,   1,   1,1.00993764, -77.868712, 1.10000, 0.90000, 1.10000, 0.90000
2028521,'SAN DIEGO~41', 138.0000,1, 207,   1,   1,1.00955153, -77.901962, 1.10000, 0.90000, 1.10000, 0.90000
2028522,'SAN DIEGO~42', 138.0000,1, 207,   1,   1,1.01934218, -77.310249, 1.10000, 0.90000, 1.10000, 0.90000
2028523,'SAN DIEGO~43', 138.0000,1, 207,   1,   1,1.02145278, -77.212311, 1.10000, 0.90000, 1.10000, 0.90000
2028524,'ESCONDIDO~15', 138.0000,1, 207,   1,   1,1.01384783, -78.061474, 1.10000, 0.90000, 1.10000, 0.90000
2028525,'ESCONDIDO~16', 138.0000,1, 207,   1,   1,1.01107121, -77.847689, 1.10000, 0.90000, 1.10000, 0.90000
2028526,'SAN DIEGO~44', 138.0000,1, 207,   1,   1,1.01328158, -77.682289, 1.10000, 0.90000, 1.10000, 0.90000
2028527,'SAN DIEGO~45', 138.0000,1, 207,   1,   1,1.01281285, -77.725012, 1.10000, 0.90000, 1.10000, 0.90000
2028528,'SAN DIEGO~46', 138.0000,1, 207,   1,   1,1.01378584, -77.635898, 1.10000, 0.90000, 1.10000, 0.90000
2028529,'SAN DIEGO~47', 138.0000,1, 207,   1,   1,1.01328158, -77.682289, 1.10000, 0.90000, 1.10000, 0.90000
2028530,'SAN DIEGO~48', 138.0000,1, 207,   1,   1,1.02156901, -77.521213, 1.10000, 0.90000, 1.10000, 0.90000
2028531,'MENTONE 1   ', 138.0000,1, 207,   1,   1,1.02341402, -76.065740, 1.10000, 0.90000, 1.10000, 0.90000
2028532,'SAN DIEGO~49', 138.0000,1, 207,   1,   1,1.01130569, -76.383713, 1.10000, 0.90000, 1.10000, 0.90000
2028533,'SAN DIEGO~50', 138.0000,1, 207,   1,   1,1.01113367, -76.409497, 1.10000, 0.90000, 1.10000, 0.90000
2028534,'SAN DIEGO~51', 138.0000,1, 207,   1,   1,1.01149273, -76.359275, 1.10000, 0.90000, 1.10000, 0.90000
2028535,'SAN DIEGO~52', 345.0000,1, 207,   1,   1,1.01609397, -73.807851, 1.10000, 0.90000, 1.10000, 0.90000
2028536,'SAN DIEGO~53', 138.0000,1, 207,   1,   1,1.01194727, -76.845523, 1.10000, 0.90000, 1.10000, 0.90000
2028537,'SAN DIEGO~54',  13.8000,1, 207,   1,   1,1.01194727, -76.845523, 1.10000, 0.90000, 1.10000, 0.90000
2028538,'SAN DIEGO~55',  13.8000,1, 207,   1,   1,1.01194727, -76.845523, 1.10000, 0.90000, 1.10000, 0.90000
2028540,'SAN DIEGO~57', 345.0000,1, 207,   1,   1,1.01582086, -73.833635, 1.10000, 0.90000, 1.10000, 0.90000
2028541,'SAN DIEGO~58', 138.0000,1, 207,   1,   1,1.01646030, -77.983623, 1.10000, 0.90000, 1.10000, 0.90000
2028542,'SAN DIEGO~59', 138.0000,1, 207,   1,   1,1.01620746, -78.012256, 1.10000, 0.90000, 1.10000, 0.90000
2028543,'CHULA VIST~1', 345.0000,1, 207,   1,   1,1.01648188, -73.675721, 1.10000, 0.90000, 1.10000, 0.90000
2028544,'CHULA VIST~2', 138.0000,1, 207,   1,   1,1.01258075, -77.637920, 1.10000, 0.90000, 1.10000, 0.90000
2028545,'CHULA VIST~5', 138.0000,1, 207,   1,   1,1.01556158, -78.008957, 1.10000, 0.90000, 1.10000, 0.90000
2028546,'CHULA VIST~6', 138.0000,1, 207,   1,   1,1.01527524, -78.034618, 1.10000, 0.90000, 1.10000, 0.90000
2028547,'SAN DIEGO~66', 138.0000,1, 207,   1,   1,1.01494610, -77.938271, 1.10000, 0.90000, 1.10000, 0.90000
2028548,'SAN DIEGO~67', 345.0000,1, 207,   1,   1,1.01573038, -73.733600, 1.10000, 0.90000, 1.10000, 0.90000
2028549,'SAN DIEGO~68', 138.0000,1, 207,   1,   1,1.01011860, -77.816516, 1.10000, 0.90000, 1.10000, 0.90000
2028550,'SAN DIEGO~69',  13.8000,1, 207,   1,   1,1.00937355, -79.255384, 1.10000, 0.90000, 1.10000, 0.90000
2028552,'CHULA VIST~7', 138.0000,1, 207,   1,   1,1.01670408, -78.138054, 1.10000, 0.90000, 1.10000, 0.90000
2028553,'CHULA VIST~8', 138.0000,1, 207,   1,   1,1.02061963, -77.901634, 1.10000, 0.90000, 1.10000, 0.90000
2028554,'CHULA VIST~9', 138.0000,1, 207,   1,   1,1.01774156, -78.328152, 1.10000, 0.90000, 1.10000, 0.90000
2028555,'CALIMESA 1  ', 138.0000,1, 207,   1,   1,1.02395558, -76.101756, 1.10000, 0.90000, 1.10000, 0.90000
2028556,'WINCHESTER 1', 138.0000,1, 207,   1,   1,1.03083837, -77.343922, 1.10000, 0.90000, 1.10000, 0.90000
2028557,'SAN DIEGO~71', 138.0000,1, 207,   1,   1,1.01688492, -78.081732, 1.10000, 0.90000, 1.10000, 0.90000
2028558,'SAN DIEGO~72', 138.0000,1, 207,   1,   1,1.01713419, -78.065770, 1.10000, 0.90000, 1.10000, 0.90000
2028559,'SAN DIEGO~73', 138.0000,1, 207,   1,   1,1.01688492, -78.081732, 1.10000, 0.90000, 1.10000, 0.90000
2028560,'SAN DIEGO~74', 138.0000,1, 207,   1,   1,1.01052511, -78.041550, 1.10000, 0.90000, 1.10000, 0.90000
2028561,'SAN DIEGO~75', 138.0000,1, 207,   1,   1,1.01040077, -78.059459, 1.10000, 0.90000, 1.10000, 0.90000
2028562,'SAN YSIDRO 1', 138.0000,1, 207,   1,   1,1.01696980, -78.392096, 1.10000, 0.90000, 1.10000, 0.90000
2028563,'SAN YSIDRO 2', 138.0000,1, 207,   1,   1,1.01728761, -78.362883, 1.10000, 0.90000, 1.10000, 0.90000
2028564,'TEMECULA 3 1', 138.0000,1, 207,   1,   1,1.01729333, -77.533575, 1.10000, 0.90000, 1.10000, 0.90000
2028565,'TEMECULA 3 2', 138.0000,1, 207,   1,   1,1.01702070, -77.570021, 1.10000, 0.90000, 1.10000, 0.90000
2028566,'TEMECULA 4 1', 345.0000,1, 207,   1,   1,1.00289702, -74.657540, 1.10000, 0.90000, 1.10000, 0.90000
2028567,'TEMECULA 4 2', 138.0000,1, 207,   1,   1,1.03208721, -76.172653, 1.10000, 0.90000, 1.10000, 0.90000
2028568,'HEMET 1 1   ', 138.0000,1, 207,   1,   1,1.03529119, -77.295939, 1.10000, 0.90000, 1.10000, 0.90000
2028569,'HEMET 2 1   ', 138.0000,1, 207,   1,   1,1.02772820, -76.225335, 1.10000, 0.90000, 1.10000, 0.90000
2028570,'SAN DIEGO~76', 138.0000,1, 207,   1,   1,1.02569962, -78.068236, 1.10000, 0.90000, 1.10000, 0.90000
2028571,'SAN DIEGO~77', 138.0000,1, 207,   1,   1,1.02550542, -78.093186, 1.10000, 0.90000, 1.10000, 0.90000
2028572,'SAN DIEGO~78', 138.0000,1, 207,   1,   1,1.02460766, -78.029242, 1.10000, 0.90000, 1.10000, 0.90000
2028573,'LA MESA 1 1 ', 138.0000,1, 207,   1,   1,1.02000690, -77.918962, 1.10000, 0.90000, 1.10000, 0.90000
2028574,'LA MESA 2 1 ', 345.0000,1, 207,   1,   1,1.01295733, -73.595609, 1.10000, 0.90000, 1.10000, 0.90000
2028575,'LA MESA 2 2 ', 138.0000,1, 207,   1,   1,1.02546632, -77.513317, 1.10000, 0.90000, 1.10000, 0.90000
2028576,'SAN JACINT~1', 138.0000,1, 207,   1,   1,1.02701747, -76.873847, 1.10000, 0.90000, 1.10000, 0.90000
2028577,'POWAY 1 1   ', 138.0000,1, 207,   1,   1,1.00686276, -77.894633, 1.10000, 0.90000, 1.10000, 0.90000
2028578,'POWAY 2 1   ', 138.0000,1, 207,   1,   1,1.01045573, -77.811414, 1.10000, 0.90000, 1.10000, 0.90000
2028579,'POWAY 2 2   ', 138.0000,1, 207,   1,   1,1.01005018, -77.851971, 1.10000, 0.90000, 1.10000, 0.90000
2028580,'BONITA 1    ', 138.0000,1, 207,   1,   1,1.01593328, -78.145881, 1.10000, 0.90000, 1.10000, 0.90000
2028581,'YUCAIPA 1 1 ', 345.0000,1, 207,   1,   1,1.02128041, -72.807925, 1.10000, 0.90000, 1.10000, 0.90000
2028582,'YUCAIPA 1 2 ', 138.0000,1, 207,   1,   1,1.02695799, -75.286689, 1.10000, 0.90000, 1.10000, 0.90000
2028583,'YUCAIPA 2 1 ', 138.0000,1, 207,   1,   1,1.01776159, -76.929350, 1.10000, 0.90000, 1.10000, 0.90000
2028584,'YUCAIPA 2 2 ', 138.0000,1, 207,   1,   1,1.01751399, -76.958999, 1.10000, 0.90000, 1.10000, 0.90000
2028585,'SAN DIEGO~79', 138.0000,1, 207,   1,   1,1.02091432, -77.555131, 1.10000, 0.90000, 1.10000, 0.90000
2028586,'SAN DIEGO~80', 138.0000,1, 207,   1,   1,1.02073944, -77.581230, 1.10000, 0.90000, 1.10000, 0.90000
2028587,'SAN DIEGO~81', 138.0000,1, 207,   1,   1,1.02288127, -77.167334, 1.10000, 0.90000, 1.10000, 0.90000
2028588,'SAN DIEGO~82', 138.0000,1, 207,   1,   1,1.02307189, -77.138032, 1.10000, 0.90000, 1.10000, 0.90000
2028589,'SAN DIEGO~83', 138.0000,1, 207,   1,   1,1.02314830, -77.535358, 1.10000, 0.90000, 1.10000, 0.90000
2028590,'LA MESA 3 1 ', 138.0000,1, 207,   1,   1,1.02187860, -77.571633, 1.10000, 0.90000, 1.10000, 0.90000
2028591,'SPRING VAL~1', 138.0000,1, 207,   1,   1,1.02249873, -77.719978, 1.10000, 0.90000, 1.10000, 0.90000
2028592,'SPRING VA~11', 138.0000,1, 207,   1,   1,1.02162433, -77.577849, 1.10000, 0.90000, 1.10000, 0.90000
2028593,'SPRING VA~12', 138.0000,1, 207,   1,   1,1.02149570, -77.611351, 1.10000, 0.90000, 1.10000, 0.90000
2028594,'SANTEE 1 1  ', 138.0000,1, 207,   1,   1,1.01455271, -77.641199, 1.10000, 0.90000, 1.10000, 0.90000
2028595,'SANTEE 2 1  ', 138.0000,1, 207,   1,   1,1.01307666, -77.779715, 1.10000, 0.90000, 1.10000, 0.90000
2028596,'BEAUMONT 1 1', 138.0000,1, 207,   1,   1,1.01844573, -76.862810, 1.10000, 0.90000, 1.10000, 0.90000
2028597,'BEAUMONT 2 1', 138.0000,1, 207,   1,   1,1.02303386, -75.859892, 1.10000, 0.90000, 1.10000, 0.90000
2028598,'CHULA VIS~10', 345.0000,1, 207,   1,   1,1.01567662, -73.318556, 1.10000, 0.90000, 1.10000, 0.90000
2028599,'CHULA VIS~11', 138.0000,1, 207,   1,   1,1.02518964, -77.418063, 1.10000, 0.90000, 1.10000, 0.90000
2028600,'CHULA VIS~12', 138.0000,1, 207,   1,   1,1.01811504, -77.987161, 1.10000, 0.90000, 1.10000, 0.90000
2028601,'CHULA VIS~13', 138.0000,1, 207,   1,   1,1.01835012, -77.965967, 1.10000, 0.90000, 1.10000, 0.90000
2028602,'CHULA VIS~14', 138.0000,1, 207,   1,   1,1.01811504, -77.987161, 1.10000, 0.90000, 1.10000, 0.90000
2028603,'ESCONDIDO~17', 138.0000,1, 207,   1,   1,1.00967956, -77.712677, 1.10000, 0.90000, 1.10000, 0.90000
2028604,'ESCONDIDO~18', 138.0000,1, 207,   1,   1,1.01583326, -77.658609, 1.10000, 0.90000, 1.10000, 0.90000
2028605,'EL CAJON 1 1', 138.0000,1, 207,   1,   1,1.01183009, -78.178898, 1.10000, 0.90000, 1.10000, 0.90000
2028606,'EL CAJON 1 2', 138.0000,1, 207,   1,   1,1.01215875, -78.146633, 1.10000, 0.90000, 1.10000, 0.90000
2028607,'EL CAJON 1 3', 138.0000,1, 207,   1,   1,1.01148629, -78.210454, 1.10000, 0.90000, 1.10000, 0.90000
2028608,'EL CAJON 2 1', 138.0000,1, 207,   1,   1,1.01427877, -77.788171, 1.10000, 0.90000, 1.10000, 0.90000
2028609,'EL CAJON 2 2', 138.0000,1, 207,   1,   1,1.01400423, -77.819856, 1.10000, 0.90000, 1.10000, 0.90000
2028610,'BARSTOW 1   ', 138.0000,1, 207,   1,   1,1.01830781, -66.407655, 1.10000, 0.90000, 1.10000, 0.90000
2028611,'HEMET 3 1   ', 138.0000,1, 207,   1,   1,1.02981400, -76.277927, 1.10000, 0.90000, 1.10000, 0.90000
2028612,'HEMET 4 1   ', 138.0000,1, 207,   1,   1,1.02916133, -76.803251, 1.10000, 0.90000, 1.10000, 0.90000
2028613,'CHULA VIS~15', 138.0000,1, 207,   1,   1,1.02237594, -77.511528, 1.10000, 0.90000, 1.10000, 0.90000
2028614,'CHULA VIS~16', 138.0000,1, 207,   1,   1,1.02218449, -77.537667, 1.10000, 0.90000, 1.10000, 0.90000
2028615,'CHULA VIS~17', 138.0000,1, 207,   1,   1,1.01978707, -77.723994, 1.10000, 0.90000, 1.10000, 0.90000
2028616,'SAN JACINT~2', 138.0000,1, 207,   1,   1,1.02937901, -77.134112, 1.10000, 0.90000, 1.10000, 0.90000
2028617,'SAN JACINT~3', 138.0000,1, 207,   1,   1,1.02947807, -77.117699, 1.10000, 0.90000, 1.10000, 0.90000
2028618,'SAN JACINT~4', 138.0000,1, 207,   1,   1,1.02659667, -76.777432, 1.10000, 0.90000, 1.10000, 0.90000
2028619,'LUCERNE VA~1', 138.0000,1, 207,   1,   1,1.02421021, -71.090255, 1.10000, 0.90000, 1.10000, 0.90000
2028620,'LUCERNE VA~2', 138.0000,1, 207,   1,   1,1.02415204, -71.097263, 1.10000, 0.90000, 1.10000, 0.90000
2028621,'LAKESIDE 1 1', 138.0000,1, 207,   1,   1,1.01606691, -77.293235, 1.10000, 0.90000, 1.10000, 0.90000
2028622,'LAKESIDE 1 2', 138.0000,1, 207,   1,   1,1.01641619, -77.269595, 1.10000, 0.90000, 1.10000, 0.90000
2028623,'LAKESIDE 2 1', 138.0000,1, 207,   1,   1,1.01662683, -77.202366, 1.10000, 0.90000, 1.10000, 0.90000
2028624,'HEMET 5 1   ', 138.0000,1, 207,   1,   1,1.02261162, -76.244773, 1.10000, 0.90000, 1.10000, 0.90000
2028625,'HEMET 6 1   ', 345.0000,1, 207,   1,   1,1.01005638, -73.999881, 1.10000, 0.90000, 1.10000, 0.90000
2028626,'HEMET 6 2   ', 138.0000,1, 207,   1,   1,1.03266001, -76.121304, 1.10000, 0.90000, 1.10000, 0.90000
2028627,'HEMET 6 3   ', 345.0000,1, 207,   1,   1,1.00985289, -74.021260, 1.10000, 0.90000, 1.10000, 0.90000
2028628,'EL CAJON 3 1', 138.0000,1, 207,   1,   1,1.02331567, -77.689399, 1.10000, 0.90000, 1.10000, 0.90000
2028629,'EL CAJON 4 1', 138.0000,1, 207,   1,   1,1.02315319, -77.697903, 1.10000, 0.90000, 1.10000, 0.90000
2028630,'EL CAJON 4 2', 138.0000,1, 207,   1,   1,1.02294290, -77.717540, 1.10000, 0.90000, 1.10000, 0.90000
2028631,'EL CAJON 5 1', 345.0000,1, 207,   1,   1,1.01411402, -73.968729, 1.10000, 0.90000, 1.10000, 0.90000
2028632,'EL CAJON 5 2', 138.0000,1, 207,   1,   1,1.02194965, -77.027930, 1.10000, 0.90000, 1.10000, 0.90000
2028633,'EL CAJON 6 1', 138.0000,1, 207,   1,   1,1.00643730, -77.308049, 1.10000, 0.90000, 1.10000, 0.90000
2028634,'EL CAJON 6 2', 138.0000,1, 207,   1,   1,1.00665832, -77.271194, 1.10000, 0.90000, 1.10000, 0.90000
2028635,'RAMONA 1 1  ', 138.0000,1, 207,   1,   1,1.01056886, -76.839293, 1.10000, 0.90000, 1.10000, 0.90000
2028636,'RAMONA 1 2  ', 138.0000,1, 207,   1,   1,1.01041508, -76.858609, 1.10000, 0.90000, 1.10000, 0.90000
2028637,'RAMONA 2 1  ', 138.0000,1, 207,   1,   1,1.01016462, -76.906400, 1.10000, 0.90000, 1.10000, 0.90000
2028638,'BANNING 1 1 ', 138.0000,1, 207,   1,   1,1.02742934, -74.931581, 1.10000, 0.90000, 1.10000, 0.90000
2028639,'BANNING 1 2 ', 138.0000,1, 207,   1,   1,1.02729046, -74.951252, 1.10000, 0.90000, 1.10000, 0.90000
2028640,'BANNING 2 1 ', 138.0000,1, 207,   1,   1,1.02603948, -74.874801, 1.10000, 0.90000, 1.10000, 0.90000
2028641,'BIG BEAR C~1', 138.0000,1, 207,   1,   1,1.02189839, -72.131019, 1.10000, 0.90000, 1.10000, 0.90000
2028642,'JAMUL 1     ', 138.0000,1, 207,   1,   1,1.01326513, -78.001874, 1.10000, 0.90000, 1.10000, 0.90000
2028643,'JAMUL 2     ', 138.0000,1, 207,   1,   1,1.01336813, -77.993022, 1.10000, 0.90000, 1.10000, 0.90000
2028644,'ALPINE 1 1  ', 138.0000,1, 207,   1,   1,1.00749886, -77.756834, 1.10000, 0.90000, 1.10000, 0.90000
2028645,'FORT IRWIN 1', 138.0000,1, 207,   1,   1,1.02658176, -68.157365, 1.10000, 0.90000, 1.10000, 0.90000
2028646,'ANZA 1      ', 138.0000,1, 207,   1,   1,1.02532053, -75.225859, 1.10000, 0.90000, 1.10000, 0.90000
2028647,'PALM SPRIN~1', 138.0000,1, 207,   1,   1,1.02964044, -74.761516, 1.10000, 0.90000, 1.10000, 0.90000
2028648,'PALM SPRIN~2', 138.0000,1, 207,   1,   1,1.03334451, -73.582297, 1.10000, 0.90000, 1.10000, 0.90000
2028649,'DESERT HOT~1', 138.0000,1, 207,   1,   1,1.03297329, -73.630505, 1.10000, 0.90000, 1.10000, 0.90000
2028650,'DESERT HOT~2',  13.8000,1, 207,   1,   1,1.03297329, -73.630505, 1.10000, 0.90000, 1.10000, 0.90000
2028651,'DESERT HOT~3',  13.8000,1, 207,   1,   1,1.03297329, -73.630505, 1.10000, 0.90000, 1.10000, 0.90000
2028653,'DESERT HOT~5', 138.0000,1, 207,   1,   1,1.02794170, -74.580584, 1.10000, 0.90000, 1.10000, 0.90000
2028654,'DESERT HOT~6', 138.0000,1, 207,   1,   1,1.02815592, -74.558167, 1.10000, 0.90000, 1.10000, 0.90000
2028655,'PALM SPRIN~3', 345.0000,1, 207,   1,   1,1.02527702, -71.764572, 1.10000, 0.90000, 1.10000, 0.90000
2028656,'PALM SPRIN~4', 138.0000,1, 207,   1,   1,1.03033161, -74.246362, 1.10000, 0.90000, 1.10000, 0.90000
2028657,'PALM SPRIN~5', 345.0000,1, 207,   1,   1,1.02493727, -71.782057, 1.10000, 0.90000, 1.10000, 0.90000
2028658,'CATHEDRAL ~1', 138.0000,1, 207,   1,   1,1.03260064, -73.809012, 1.10000, 0.90000, 1.10000, 0.90000
2028659,'CATHEDRAL ~2', 138.0000,1, 207,   1,   1,1.03141236, -73.965027, 1.10000, 0.90000, 1.10000, 0.90000
2028660,'YUCCA VALL~1', 138.0000,1, 207,   1,   1,1.03073883, -72.712992, 1.10000, 0.90000, 1.10000, 0.90000
2028661,'YUCCA VALL~2', 138.0000,1, 207,   1,   1,1.03060067, -72.725901, 1.10000, 0.90000, 1.10000, 0.90000
2028662,'YUCCA VALL~3', 138.0000,1, 207,   1,   1,1.02315712, -72.355151, 1.10000, 0.90000, 1.10000, 0.90000
2028663,'YUCCA VALL~4', 138.0000,1, 207,   1,   1,1.02300906, -72.366879, 1.10000, 0.90000, 1.10000, 0.90000
2028664,'RANCHO MIR~1', 138.0000,1, 207,   1,   1,1.03049064, -74.285882, 1.10000, 0.90000, 1.10000, 0.90000
2028665,'RANCHO MIR~2', 138.0000,1, 207,   1,   1,1.03037906, -74.306905, 1.10000, 0.90000, 1.10000, 0.90000
2028666,'PALM DESER~1', 138.0000,1, 207,   1,   1,1.02239835, -74.617856, 1.10000, 0.90000, 1.10000, 0.90000
2028667,'PALM DESER~2', 138.0000,1, 207,   1,   1,1.01687670, -74.641714, 1.10000, 0.90000, 1.10000, 0.90000
2028668,'PALM DESER~3', 138.0000,1, 207,   1,   1,1.00731528, -74.882103, 1.10000, 0.90000, 1.10000, 0.90000
2028669,'PALM DESER~4',  13.2000,1, 207,   1,   1,1.00731528, -74.882103, 1.10000, 0.90000, 1.10000, 0.90000
2028670,'PALM DESER~5',  13.2000,1, 207,   1,   1,1.00731528, -74.882103, 1.10000, 0.90000, 1.10000, 0.90000
2028672,'DESERT HOT~7', 138.0000,1, 207,   1,   1,1.00888300, -75.044450, 1.10000, 0.90000, 1.10000, 0.90000
2028673,'JOSHUA TRE~1', 138.0000,1, 207,   1,   1,1.02775788, -71.978774, 1.10000, 0.90000, 1.10000, 0.90000
2028674,'LA QUINTA ~1', 138.0000,1, 207,   1,   1,1.02437079, -71.819815, 1.10000, 0.90000, 1.10000, 0.90000
2028675,'LA QUINTA ~2', 138.0000,1, 207,   1,   1,1.01527059, -74.519215, 1.10000, 0.90000, 1.10000, 0.90000
2028676,'LA QUINTA ~3', 138.0000,1, 207,   1,   1,1.01511061, -74.538749, 1.10000, 0.90000, 1.10000, 0.90000
2028677,'INDIO 1 1   ', 138.0000,1, 207,   1,   1,1.01126027, -74.927824, 1.10000, 0.90000, 1.10000, 0.90000
2028678,'INDIO 1 2   ', 138.0000,1, 207,   1,   1,1.01117337, -74.941949, 1.10000, 0.90000, 1.10000, 0.90000
2028679,'INDIO 2 1   ', 138.0000,1, 207,   1,   1,1.01908553, -73.142208, 1.10000, 0.90000, 1.10000, 0.90000
2028680,'INDIO 3 1   ', 138.0000,1, 207,   1,   1,1.02215147, -72.637491, 1.10000, 0.90000, 1.10000, 0.90000
2028681,'INDIO 3 2   ', 138.0000,1, 207,   1,   1,1.02183163, -72.665816, 1.10000, 0.90000, 1.10000, 0.90000
2028682,'COACHELLA ~1', 138.0000,1, 207,   1,   1,1.01837969, -73.640006, 1.10000, 0.90000, 1.10000, 0.90000
2028683,'COACHELLA ~2', 138.0000,1, 207,   1,   1,1.01811171, -73.658160, 1.10000, 0.90000, 1.10000, 0.90000
2028684,'COACHELLA ~3', 345.0000,1, 207,   1,   1,1.02581525, -71.516595, 1.10000, 0.90000, 1.10000, 0.90000
2028685,'COACHELLA ~4', 138.0000,1, 207,   1,   1,1.01755464, -73.990640, 1.10000, 0.90000, 1.10000, 0.90000
2028686,'COACHELLA ~5',  18.0000,1, 207,   1,   1,1.01322484, -75.614654, 1.10000, 0.90000, 1.10000, 0.90000
2028688,'BORREGO SP~1', 138.0000,1, 207,   1,   1,1.03257823, -69.924499, 1.10000, 0.90000, 1.10000, 0.90000
2028689,'THERMAL 1   ', 138.0000,1, 207,   1,   1,1.02702749, -71.180256, 1.10000, 0.90000, 1.10000, 0.90000
2028690,'THERMAL 2   ', 138.0000,1, 207,   1,   1,1.02693510, -71.199681, 1.10000, 0.90000, 1.10000, 0.90000
2028691,'TWENTYNINE~1', 138.0000,1, 207,   1,   1,1.02882099, -71.400626, 1.10000, 0.90000, 1.10000, 0.90000
2028692,'TWENTYNINE~2', 138.0000,1, 207,   1,   1,1.02879405, -71.404423, 1.10000, 0.90000, 1.10000, 0.90000
2028693,'TWENTYNINE~3', 138.0000,1, 207,   1,   1,1.02884507, -71.396773, 1.10000, 0.90000, 1.10000, 0.90000
2028694,'MECCA 1 1   ', 138.0000,1, 207,   1,   1,1.02470350, -71.748726, 1.10000, 0.90000, 1.10000, 0.90000
2028695,'IMPERIAL 1 1', 138.0000,1, 207,   1,   1,1.03656220, -67.129695, 1.10000, 0.90000, 1.10000, 0.90000
2028696,'IMPERIAL 1 2', 138.0000,1, 207,   1,   1,1.03638077, -67.151865, 1.10000, 0.90000, 1.10000, 0.90000
2028697,'TWENTYNINE~4', 138.0000,1, 207,   1,   1,1.02090931, -71.008914, 1.10000, 0.90000, 1.10000, 0.90000
2028698,'EL CENTRO ~1', 138.0000,1, 207,   1,   1,1.03829038, -66.724535, 1.10000, 0.90000, 1.10000, 0.90000
2028699,'EL CENTRO ~2', 138.0000,1, 207,   1,   1,1.04114091, -66.814078, 1.10000, 0.90000, 1.10000, 0.90000
2028700,'EL CENTRO ~3', 138.0000,1, 207,   1,   1,1.04102743, -66.837096, 1.10000, 0.90000, 1.10000, 0.90000
2028701,'CALIPATRIA~1', 138.0000,1, 207,   1,   1,1.03791976, -67.512766, 1.10000, 0.90000, 1.10000, 0.90000
2028702,'CALIPATRIA~2', 138.0000,1, 207,   1,   1,1.03786445, -67.521734, 1.10000, 0.90000, 1.10000, 0.90000
2028703,'CALIPATRIA~3', 138.0000,1, 207,   1,   1,1.03799736, -67.502671, 1.10000, 0.90000, 1.10000, 0.90000
2028704,'CALEXICO 1 1', 138.0000,1, 207,   1,   1,1.03481913, -65.930177, 1.10000, 0.90000, 1.10000, 0.90000
2028705,'CALEXICO 2 1', 138.0000,1, 207,   1,   1,1.03711069, -66.121005, 1.10000, 0.90000, 1.10000, 0.90000
2028706,'HEBER 1 1   ', 138.0000,1, 207,   1,   1,1.03527439, -66.881301, 1.10000, 0.90000, 1.10000, 0.90000
2028707,'HEBER 1 2   ', 138.0000,1, 207,   1,   1,1.03517973, -66.888364, 1.10000, 0.90000, 1.10000, 0.90000
2028708,'BRAWLEY 1 1 ', 138.0000,1, 207,   1,   1,1.03429925, -67.092982, 1.10000, 0.90000, 1.10000, 0.90000
2028709,'BRAWLEY 1 2 ', 138.0000,1, 207,   1,   1,1.03420877, -67.107544, 1.10000, 0.90000, 1.10000, 0.90000
2028710,'BRAWLEY 2 1 ', 138.0000,1, 207,   1,   1,1.03414881, -67.136402, 1.10000, 0.90000, 1.10000, 0.90000
2028711,'HOLTVILLE ~1', 138.0000,1, 207,   1,   1,1.02651012, -66.527381, 1.10000, 0.90000, 1.10000, 0.90000
2028712,'HOLTVILLE ~2', 115.0000,1, 207,   1,   1,1.05509460, -69.117396, 1.10000, 0.90000, 1.10000, 0.90000
2028713,'BLYTHE 1 1  ', 138.0000,1, 207,   1,   1,1.02935743, -66.333342, 1.10000, 0.90000, 1.10000, 0.90000
2028714,'BLYTHE 1 2  ', 138.0000,1, 207,   1,   1,1.02895606, -66.355520, 1.10000, 0.90000, 1.10000, 0.90000
2028715,'NEEDLES 1   ', 138.0000,1, 207,   1,   1,1.02154016, -61.443262, 1.10000, 0.90000, 1.10000, 0.90000
2028716,'NEEDLES 2   ', 138.0000,1, 207,   1,   1,1.02161086, -61.437429, 1.10000, 0.90000, 1.10000, 0.90000
2028717,'HINKLEY 1 1 ', 765.0000,1, 207,   1,   1,1.03297687, -66.300441, 1.10000, 0.90000, 1.10000, 0.90000
2028718,'HINKLEY 1 2 ', 345.0000,1, 207,   1,   1,1.03753769, -67.389727, 1.10000, 0.90000, 1.10000, 0.90000
2028719,'HINKLEY 1 3 ', 138.0000,1, 207,   1,   1,1.03894889, -68.142277, 1.10000, 0.90000, 1.10000, 0.90000
2028720,'HINKLEY 1 4 ',  13.8000,2, 207,   1,   1,1.03304946, -65.921844, 1.10000, 0.90000, 1.10000, 0.90000
2028721,'HINKLEY 1 5 ',  13.8000,2, 207,   1,   1,1.03297687, -66.300441, 1.10000, 0.90000, 1.10000, 0.90000
2028722,'HINKLEY 1 6 ',  13.8000,2, 207,   1,   1,1.03298998, -66.238642, 1.10000, 0.90000, 1.10000, 0.90000
2028723,'HINKLEY 1 7 ',  13.8000,2, 207,   1,   1,1.03764009, -67.057793, 1.10000, 0.90000, 1.10000, 0.90000
2028724,'ESCONDIDO~19', 138.0000,1, 207,   1,   1,1.02068710, -77.463047, 1.10000, 0.90000, 1.10000, 0.90000
2028725,'ESCONDIDO~20',  13.8000,2, 207,   1,   1,1.01344621, -71.141024, 1.10000, 0.90000, 1.10000, 0.90000
2028726,'NORTH PALM~1', 138.0000,1, 207,   1,   1,1.03566194, -73.186167, 1.10000, 0.90000, 1.10000, 0.90000
2028727,'NORTH PALM~2',  13.8000,2, 207,   1,   1,1.04869044, -70.555417, 1.10000, 0.90000, 1.10000, 0.90000
2028728,'SAN DIEGO~84', 138.0000,1, 207,   1,   1,1.02355683, -77.002890, 1.10000, 0.90000, 1.10000, 0.90000
2028729,'SAN DIEGO~85',  13.8000,2, 207,   1,   1,1.06047189, -72.967485, 1.10000, 0.90000, 1.10000, 0.90000
2028730,'HOLTVILLE ~3', 345.0000,1, 207,   1,   1,1.05123281, -66.323480, 1.10000, 0.90000, 1.10000, 0.90000
2028731,'HOLTVILLE ~4', 138.0000,1, 207,   1,   1,1.04546535, -66.301582, 1.10000, 0.90000, 1.10000, 0.90000
2028732,'HOLTVILLE ~5',  18.0000,2, 207,   1,   1,1.04578137, -65.748145, 1.10000, 0.90000, 1.10000, 0.90000
2028733,'HOLTVILLE ~6',  18.0000,2, 207,   1,   1,1.04590440, -65.419347, 1.10000, 0.90000, 1.10000, 0.90000
2028735,'HOLTVILLE ~8',  13.8000,2, 207,   1,   1,1.04546535, -66.301582, 1.10000, 0.90000, 1.10000, 0.90000
2028736,'HOLTVILLE ~9',  13.8000,2, 207,   1,   1,1.04605269, -64.567575, 1.10000, 0.90000, 1.10000, 0.90000
2028737,'DESERT CEN~1', 765.0000,1, 207,   1,   1,1.05317318, -67.653078, 1.10000, 0.90000, 1.10000, 0.90000
2028738,'DESERT CEN~5', 345.0000,1, 207,   1,   1,1.03805614, -67.445789, 1.10000, 0.90000, 1.10000, 0.90000
2028739,'DESERT CEN~6', 138.0000,1, 207,   1,   1,1.03120208, -68.118474, 1.10000, 0.90000, 1.10000, 0.90000
2028740,'DESERT CEN~7',  13.8000,2, 207,   1,   1,1.04667401, -67.419431, 1.10000, 0.90000, 1.10000, 0.90000
2028741,'DESERT CEN~8',  13.8000,2, 207,   1,   1,1.05317318, -67.653078, 1.10000, 0.90000, 1.10000, 0.90000
2028742,'DESERT CEN~9',  18.0000,2, 207,   1,   1,1.04667556, -67.406256, 1.10000, 0.90000, 1.10000, 0.90000
2028743,'DESERT CE~10',  13.8000,2, 207,   1,   1,1.04667425, -67.456027, 1.10000, 0.90000, 1.10000, 0.90000
2028744,'DESERT CE~11',  13.8000,2, 207,   1,   1,1.04671907, -67.152890, 1.10000, 0.90000, 1.10000, 0.90000
2028745,'DESERT CE~12', 765.0000,1, 207,   1,   1,1.05038226, -62.028930, 1.10000, 0.90000, 1.10000, 0.90000
2028746,'DESERT CEN~2',  13.8000,2, 207,   1,   1,1.04667628, -67.448309, 1.10000, 0.90000, 1.10000, 0.90000
2028747,'DESERT CEN~3',  24.0000,2, 207,   1,   1,1.04672682, -67.141333, 1.10000, 0.90000, 1.10000, 0.90000
2028748,'DESERT CEN~4',  22.0000,2, 207,   1,   1,1.04666305, -67.460911, 1.10000, 0.90000, 1.10000, 0.90000
2028749,'CALEXICO 3 1', 345.0000,1, 207,   1,   1,1.03157651, -65.872844, 1.10000, 0.90000, 1.10000, 0.90000
2028750,'CALEXICO 3 2', 138.0000,1, 207,   1,   1,1.03811550, -66.145533, 1.10000, 0.90000, 1.10000, 0.90000
2028751,'CALEXICO 3 3',  13.8000,2, 207,   1,   1,1.00657392, -64.896332, 1.10000, 0.90000, 1.10000, 0.90000
2028752,'CALEXICO 3 4',  13.8000,2, 207,   1,   1,1.00653315, -65.267184, 1.10000, 0.90000, 1.10000, 0.90000
2028753,'CALEXICO 3 5',  13.8000,2, 207,   1,   1,1.00660658, -64.863663, 1.10000, 0.90000, 1.10000, 0.90000
2028754,'CALEXICO 3 6',  13.8000,2, 207,   1,   1,1.00653660, -65.411738, 1.10000, 0.90000, 1.10000, 0.90000
2028755,'HOLTVILLE~10', 138.0000,2, 207,   1,   1,1.03889489, -67.256886, 1.10000, 0.90000, 1.10000, 0.90000
2028756,'CAMPO 1     ', 138.0000,1, 207,   1,   1,1.02303004, -72.101376, 1.10000, 0.90000, 1.10000, 0.90000
2028757,'CAMPO 2     ',  18.0000,2, 207,   1,   1,1.03322470, -70.072290, 1.10000, 0.90000, 1.10000, 0.90000
2028758,'NIPTON 1 1  ', 765.0000,1, 207,   1,   1,1.02310836, -57.098906, 1.10000, 0.90000, 1.10000, 0.90000
2028759,'NIPTON 1 2  ', 345.0000,1, 207,   1,   1,1.02776337, -58.416907, 1.10000, 0.90000, 1.10000, 0.90000
2028760,'NIPTON 1 3  ', 138.0000,1, 207,   1,   1,1.02955163, -58.609177, 1.10000, 0.90000, 1.10000, 0.90000
2028761,'NIPTON 1 4  ',  22.0000,2, 207,   1,   1,1.02310836, -57.098906, 1.10000, 0.90000, 1.10000, 0.90000
2028762,'DESERT HOT~8', 765.0000,1, 207,   1,   1,1.02507997, -68.049168, 1.10000, 0.90000, 1.10000, 0.90000
2028763,'DESERT HO~11', 345.0000,1, 207,   1,   1,1.02978408, -71.178419, 1.10000, 0.90000, 1.10000, 0.90000
2028764,'DESERT HO~12', 138.0000,1, 207,   1,   1,1.03563726, -73.158177, 1.10000, 0.90000, 1.10000, 0.90000
2028765,'DESERT HO~13',  18.0000,2, 207,   1,   1,1.02537036, -67.183940, 1.10000, 0.90000, 1.10000, 0.90000
2028766,'DESERT HO~14',  13.8000,2, 207,   1,   1,1.02531445, -67.382589, 1.10000, 0.90000, 1.10000, 0.90000
2028767,'DESERT HO~15',  18.0000,2, 207,   1,   1,1.02507997, -68.049168, 1.10000, 0.90000, 1.10000, 0.90000
2028768,'DESERT HO~16',  13.8000,2, 207,   1,   1,1.02528954, -67.503005, 1.10000, 0.90000, 1.10000, 0.90000
2028769,'DESERT HO~17',  18.0000,2, 207,   1,   1,1.02524638, -67.618627, 1.10000, 0.90000, 1.10000, 0.90000
2028770,'DESERT HO~18',  13.8000,2, 207,   1,   1,1.02537513, -67.284911, 1.10000, 0.90000, 1.10000, 0.90000
2028771,'DESERT HOT~9',  13.8000,2, 207,   1,   1,1.02542233, -67.977478, 1.10000, 0.90000, 1.10000, 0.90000
2028772,'DESERT HO~10', 765.0000,1, 207,   1,   1,1.02730572, -68.058177, 1.10000, 0.90000, 1.10000, 0.90000
2028773,'SAN DIEGO~86', 345.0000,1, 207,   1,   1,1.01071584, -74.145119, 1.10000, 0.90000, 1.10000, 0.90000
2028774,'SAN DIEGO~87', 138.0000,1, 207,   1,   1,1.02436447, -77.053536, 1.10000, 0.90000, 1.10000, 0.90000
2028775,'SAN DIEGO~88',  13.8000,1, 207,   1,   1,1.02436447, -77.053536, 1.10000, 0.90000, 1.10000, 0.90000
2028776,'SAN DIEGO~89',  13.8000,1, 207,   1,   1,1.02436447, -77.053536, 1.10000, 0.90000, 1.10000, 0.90000
2028778,'SAN DIEGO~91',  13.8000,2, 207,   1,   1,0.99714726, -72.906628, 1.10000, 0.90000, 1.10000, 0.90000
2028779,'SAN DIEGO~92',  13.8000,2, 207,   1,   1,0.99761230, -72.861869, 1.10000, 0.90000, 1.10000, 0.90000
2028780,'SAN DIEGO~93', 345.0000,1, 207,   1,   1,1.01223505, -74.099588, 1.10000, 0.90000, 1.10000, 0.90000
2028781,'REDLANDS 5 1', 765.0000,1, 207,   1,   1,1.02291322, -69.976688, 1.10000, 0.90000, 1.10000, 0.90000
2028782,'REDLANDS 5 2', 345.0000,1, 207,   1,   1,1.01937985, -72.671089, 1.10000, 0.90000, 1.10000, 0.90000
2028783,'REDLANDS 5 3', 138.0000,1, 207,   1,   1,1.02013445, -75.995731, 1.10000, 0.90000, 1.10000, 0.90000
2028784,'REDLANDS 5 4',  13.8000,2, 207,   1,   1,1.02748203, -69.005579, 1.10000, 0.90000, 1.10000, 0.90000
2028785,'REDLANDS 5 5',  18.0000,2, 207,   1,   1,1.02709103, -68.835937, 1.10000, 0.90000, 1.10000, 0.90000
2028786,'REDLANDS 5 6',  13.8000,2, 207,   1,   1,1.02784050, -69.175391, 1.10000, 0.90000, 1.10000, 0.90000
2028787,'REDLANDS 5 7',  13.8000,2, 207,   1,   1,1.02724028, -68.889438, 1.10000, 0.90000, 1.10000, 0.90000
2028788,'REDLANDS 5 8',  22.0000,2, 207,   1,   1,1.02796018, -69.239636, 1.10000, 0.90000, 1.10000, 0.90000
2028789,'REDLANDS 5 9',  13.8000,2, 207,   1,   1,1.02754354, -69.034600, 1.10000, 0.90000, 1.10000, 0.90000
2028790,'ESCONDIDO~21', 138.0000,1, 207,   1,   1,1.01942432, -77.623857, 1.10000, 0.90000, 1.10000, 0.90000
2028791,'ESCONDIDO~22',  13.8000,2, 207,   1,   1,1.03510809, -75.992022, 1.10000, 0.90000, 1.10000, 0.90000
2028792,'ESCONDIDO~23',  13.8000,2, 207,   1,   1,1.03510809, -75.992022, 1.10000, 0.90000, 1.10000, 0.90000
2028794,'RANCHO CUC~9', 765.0000,1, 207,   1,   1,1.02738690, -70.588817, 1.10000, 0.90000, 1.10000, 0.90000
2028795,'RANCHO CU~10', 345.0000,1, 207,   1,   1,1.01694191, -73.755033, 1.10000, 0.90000, 1.10000, 0.90000
2028796,'RANCHO CU~11', 138.0000,1, 207,   1,   1,1.01173317, -77.643214, 1.10000, 0.90000, 1.10000, 0.90000
2028797,'RANCHO CU~12',  18.0000,2, 207,   1,   1,0.98707664, -69.609832, 1.10000, 0.90000, 1.10000, 0.90000
2028798,'RANCHO CU~13',  18.0000,2, 207,   1,   1,0.99207217, -69.032606, 1.10000, 0.90000, 1.10000, 0.90000
2028799,'ONTARIO 8 1 ', 345.0000,2, 207,   1,   1,1.01551938, -74.513778, 1.10000, 0.90000, 1.10000, 0.90000
2028800,'ONTARIO 8 2 ', 138.0000,2, 207,   1,   1,1.00909841, -77.766615, 1.10000, 0.90000, 1.10000, 0.90000
2028801,'ONTARIO 8 3 ',  24.0000,1, 207,   1,   1,1.00675082, -79.818451, 1.10000, 0.90000, 1.10000, 0.90000
2028803,'ONTARIO 8 5 ', 345.0000,1, 207,   1,   1,1.01616108, -74.397555, 1.10000, 0.90000, 1.10000, 0.90000
2028804,'HEBER 2 1   ', 138.0000,2, 207,   1,   1,1.03430021, -65.716904, 1.10000, 0.90000, 1.10000, 0.90000
2028805,'EL CAJON 7 1', 138.0000,2, 207,   1,   1,1.02249908, -77.401213, 1.10000, 0.90000, 1.10000, 0.90000
2028806,'EL CAJON 7 2', 138.0000,1, 207,   1,   1,1.02241576, -77.429784, 1.10000, 0.90000, 1.10000, 0.90000
2028807,'PALA 1      ', 345.0000,1, 207,   1,   1,1.02417052, -73.457530, 1.10000, 0.90000, 1.10000, 0.90000
2028808,'PALA 2      ', 138.0000,1, 207,   1,   1,1.02204943, -76.634613, 1.10000, 0.90000, 1.10000, 0.90000
2028809,'PALA 3      ',  20.0000,1, 207,   1,   1,1.02206862, -76.532755, 1.10000, 0.90000, 1.10000, 0.90000
2028811,'PALA 5      ',  13.8000,2, 207,   1,   1,1.01786733, -72.778234, 1.10000, 0.90000, 1.10000, 0.90000
2028812,'PALA 6      ',  13.8000,2, 207,   1,   1,1.01827848, -72.725641, 1.10000, 0.90000, 1.10000, 0.90000
2028813,'PALA 7      ', 345.0000,1, 207,   1,   1,1.02392638, -73.391277, 1.10000, 0.90000, 1.10000, 0.90000
2028814,'TRONA 1     ', 345.0000,1, 207,   1,   1,1.04856086, -65.976888, 1.10000, 0.90000, 1.10000, 0.90000
2028815,'TRONA 2     ', 138.0000,2, 207,   1,   1,1.04833710, -65.726849, 1.10000, 0.90000, 1.10000, 0.90000
2028816,'TRONA 3     ',  24.0000,2, 207,   1,   1,1.04833710, -65.726849, 1.10000, 0.90000, 1.10000, 0.90000
2028817,'TRONA 4     ',  24.0000,2, 207,   1,   1,1.04833710, -65.726849, 1.10000, 0.90000, 1.10000, 0.90000
2028819,'IRVINE 9 1  ', 138.0000,1, 207,   1,   1,1.02409208, -79.371552, 1.10000, 0.90000, 1.10000, 0.90000
2028820,'IRVINE 9 2  ',  18.0000,2, 207,   1,   1,1.06363189, -75.119985, 1.10000, 0.90000, 1.10000, 0.90000
2028821,'IRVINE 9 3  ',  13.8000,2, 207,   1,   1,1.06789386, -74.573412, 1.10000, 0.90000, 1.10000, 0.90000
2028822,'IRVINE 9 4  ', 138.0000,1, 207,   1,   1,1.02382815, -79.392521, 1.10000, 0.90000, 1.10000, 0.90000
2028823,'CALIPATRIA~8', 138.0000,2, 207,   1,   1,1.03834701, -67.892019, 1.10000, 0.90000, 1.10000, 0.90000
2028824,'NORTH PALM~3', 138.0000,2, 207,   1,   1,1.03527999, -73.313994, 1.10000, 0.90000, 1.10000, 0.90000
2028825,'NORTH PALM~4', 138.0000,1, 207,   1,   1,1.03508985, -73.335359, 1.10000, 0.90000, 1.10000, 0.90000
2028826,'CALIPATRIA~9', 345.0000,1, 207,   1,   1,1.03688741, -67.347680, 1.10000, 0.90000, 1.10000, 0.90000
2028827,'CALIPATRI~10', 138.0000,1, 207,   1,   1,1.03823936, -67.748032, 1.10000, 0.90000, 1.10000, 0.90000
2028828,'CALIPATRI~11',  18.0000,2, 207,   1,   1,0.99963909, -66.285832, 1.10000, 0.90000, 1.10000, 0.90000
2028829,'CALIPATRI~12',  13.8000,2, 207,   1,   1,1.02569020, -63.248522, 1.10000, 0.90000, 1.10000, 0.90000
2028830,'CALIPATRI~13',  13.8000,2, 207,   1,   1,0.99948859, -66.899531, 1.10000, 0.90000, 1.10000, 0.90000
2028831,'COLTON 3 1  ', 345.0000,2, 207,   1,   1,1.01772857, -73.714673, 1.10000, 0.90000, 1.10000, 0.90000
2028832,'COLTON 3 2  ', 138.0000,1, 207,   1,   1,1.01225412, -77.468422, 1.10000, 0.90000, 1.10000, 0.90000
2028833,'MECCA 2 1   ', 345.0000,2, 207,   1,   1,1.02863884, -70.662589, 1.10000, 0.90000, 1.10000, 0.90000
2028834,'MECCA 2 2   ', 138.0000,2, 207,   1,   1,1.02525377, -71.925744, 1.10000, 0.90000, 1.10000, 0.90000
2028835,'BRAWLEY 3 1 ', 138.0000,2, 207,   1,   1,1.03799999, -66.464865, 1.10000, 0.90000, 1.10000, 0.90000
2028836,'RANCHO SAN~1', 138.0000,1, 207,   1,   1,1.00894427, -78.053189, 1.10000, 0.90000, 1.10000, 0.90000
2028837,'RANCHO SAN~2',  13.8000,2, 207,   1,   1,1.00731194, -76.910949, 1.10000, 0.90000, 1.10000, 0.90000
2028838,'RANCHO SAN~3',  13.8000,2, 207,   1,   1,1.01034558, -72.369385, 1.10000, 0.90000, 1.10000, 0.90000
2028839,'HINKLEY 2 1 ', 138.0000,2, 207,   1,   1,1.04233003, -67.562790, 1.10000, 0.90000, 1.10000, 0.90000
2028840,'HINKLEY 2 2 ', 138.0000,1, 207,   1,   1,1.04217994, -67.596005, 1.10000, 0.90000, 1.10000, 0.90000
2028841,'ESCONDIDO ~2', 765.0000,1, 207,   1,   1,1.02460182, -70.098457, 1.10000, 0.90000, 1.10000, 0.90000
2028842,'ESCONDIDO ~3', 345.0000,1, 207,   1,   1,1.02320933, -72.154795, 1.10000, 0.90000, 1.10000, 0.90000
2028843,'ESCONDIDO ~4', 138.0000,1, 207,   1,   1,1.02137852, -77.386508, 1.10000, 0.90000, 1.10000, 0.90000
2028844,'ESCONDIDO ~5',  13.8000,2, 207,   1,   1,1.02354693, -69.527590, 1.10000, 0.90000, 1.10000, 0.90000
2028845,'ESCONDIDO ~6',  13.8000,2, 207,   1,   1,1.02234876, -68.930296, 1.10000, 0.90000, 1.10000, 0.90000
2028846,'ESCONDIDO ~7',  18.0000,2, 207,   1,   1,1.02322531, -69.361343, 1.10000, 0.90000, 1.10000, 0.90000
2028847,'VICTORVIL~13', 765.0000,1, 207,   1,   1,1.02520788, -68.083537, 1.10000, 0.90000, 1.10000, 0.90000
2028848,'VICTORVIL~14', 345.0000,1, 207,   1,   1,1.02792716, -70.536935, 1.10000, 0.90000, 1.10000, 0.90000
2028849,'VICTORVIL~15', 138.0000,1, 207,   1,   1,1.02779329, -72.602814, 1.10000, 0.90000, 1.10000, 0.90000
2028850,'VICTORVIL~16',  13.2000,2, 207,   1,   1,1.02379680, -67.343964, 1.10000, 0.90000, 1.10000, 0.90000
2028851,'VICTORVIL~17',  13.8000,2, 207,   1,   1,1.02337849, -67.116000, 1.10000, 0.90000, 1.10000, 0.90000
2028852,'VICTORVIL~18',  13.8000,2, 207,   1,   1,1.02324212, -67.052158, 1.10000, 0.90000, 1.10000, 0.90000
2028853,'VICTORVIL~19',  13.8000,2, 207,   1,   1,1.02520788, -68.083537, 1.10000, 0.90000, 1.10000, 0.90000
2028854,'VICTORVIL~20',  22.0000,2, 207,   1,   1,1.02477634, -67.846707, 1.10000, 0.90000, 1.10000, 0.90000
2028855,'EL CAJON 8 1', 345.0000,2, 207,   1,   1,1.01617968, -73.670571, 1.10000, 0.90000, 1.10000, 0.90000
2028856,'EL CAJON 8 2', 138.0000,2, 207,   1,   1,1.02266490, -77.385982, 1.10000, 0.90000, 1.10000, 0.90000
2028857,'EL CAJON 8 3', 345.0000,1, 207,   1,   1,1.01677060, -73.582905, 1.10000, 0.90000, 1.10000, 0.90000
2028858,'CALIPATRI~14', 138.0000,2, 207,   1,   1,1.03973973, -67.467085, 1.10000, 0.90000, 1.10000, 0.90000
2028859,'NORTH PALM~5', 138.0000,2, 207,   1,   1,1.03399849, -73.593526, 1.10000, 0.90000, 1.10000, 0.90000
2028860,'SAN BERNAR~2', 345.0000,1, 207,   1,   1,1.01315320, -73.254223, 1.10000, 0.90000, 1.10000, 0.90000
2028861,'SAN BERNAR~3', 138.0000,1, 207,   1,   1,1.03495574, -76.649530, 1.10000, 0.90000, 1.10000, 0.90000
2028862,'SAN BERNAR~4',  13.8000,2, 207,   1,   1,1.01382208, -73.182137, 1.10000, 0.90000, 1.10000, 0.90000
2028863,'SAN BERNAR~5',  13.8000,2, 207,   1,   1,1.01526403, -73.023731, 1.10000, 0.90000, 1.10000, 0.90000
2028865,'SAN BERNAR~7',  18.0000,2, 207,   1,   1,1.02249265, -72.186118, 1.10000, 0.90000, 1.10000, 0.90000
2028866,'SAN BERNAR~8',  13.8000,2, 207,   1,   1,1.01315320, -73.254223, 1.10000, 0.90000, 1.10000, 0.90000
2028867,'SAN BERNAR~9',  18.0000,2, 207,   1,   1,1.01737165, -72.831844, 1.10000, 0.90000, 1.10000, 0.90000
2028868,'SAN BERNA~10',  24.0000,2, 207,   1,   1,1.02061450, -72.511809, 1.10000, 0.90000, 1.10000, 0.90000
2028869,'HINKLEY 3 1 ', 138.0000,2, 207,   1,   1,1.04089737, -67.821764, 1.10000, 0.90000, 1.10000, 0.90000
2028870,'CORONA 11 1 ', 138.0000,1, 207,   1,   1,1.01010561, -79.036996, 1.10000, 0.90000, 1.10000, 0.90000
2028871,'CORONA 11 2 ',  13.8000,2, 207,   1,   1,1.01183164, -77.474569, 1.10000, 0.90000, 1.10000, 0.90000
2028872,'CORONA 11 3 ',  13.8000,2, 207,   1,   1,1.01183164, -77.474569, 1.10000, 0.90000, 1.10000, 0.90000
2028874,'ANAHEIM 14 1', 138.0000,2, 207,   1,   1,1.01288927, -79.431227, 1.10000, 0.90000, 1.10000, 0.90000
2028875,'ANAHEIM 14 2', 138.0000,1, 207,   1,   1,1.01246202, -79.460379, 1.10000, 0.90000, 1.10000, 0.90000
2028876,'ANAHEIM 14 3', 138.0000,1, 207,   1,   1,1.01288927, -79.431227, 1.10000, 0.90000, 1.10000, 0.90000
2028877,'CALIPATRI~15', 345.0000,2, 207,   1,   1,1.03609681, -66.826059, 1.10000, 0.90000, 1.10000, 0.90000
2028878,'CALIPATRI~16', 138.0000,1, 207,   1,   1,1.03561580, -66.979246, 1.10000, 0.90000, 1.10000, 0.90000
2028879,'BLYTHE 2 1  ', 765.0000,1, 207,   1,   1,1.03845441, -63.748020, 1.10000, 0.90000, 1.10000, 0.90000
2028880,'BLYTHE 2 2  ', 345.0000,1, 207,   1,   1,1.04243505, -64.920231, 1.10000, 0.90000, 1.10000, 0.90000
2028881,'BLYTHE 2 3  ', 138.0000,1, 207,   1,   1,1.03839540, -65.592151, 1.10000, 0.90000, 1.10000, 0.90000
2028882,'BLYTHE 2 4  ', 115.0000,1, 207,   1,   1,1.03752542, -67.692953, 1.10000, 0.90000, 1.10000, 0.90000
2028883,'BLYTHE 2 5  ',  13.8000,1, 207,   1,   1,1.03966224, -65.378291, 1.10000, 0.90000, 1.10000, 0.90000
2028885,'BLYTHE 2 7  ',  24.0000,2, 207,   1,   1,1.03720987, -63.091543, 1.10000, 0.90000, 1.10000, 0.90000
2028886,'BLYTHE 2 8  ',  22.0000,2, 207,   1,   1,1.03710794, -63.045884, 1.10000, 0.90000, 1.10000, 0.90000
2028887,'BLYTHE 2 9  ',  13.8000,2, 207,   1,   1,1.03612030, -62.560735, 1.10000, 0.90000, 1.10000, 0.90000
2028888,'BLYTHE 2 10 ', 765.0000,1, 207,   1,   1,1.04368913, -64.034902, 1.10000, 0.90000, 1.10000, 0.90000
2028889,'NIPTON 2 1  ', 138.0000,1, 207,   1,   1,1.03071618, -58.383774, 1.10000, 0.90000, 1.10000, 0.90000
2028890,'NIPTON 2 2  ',  20.0000,2, 207,   1,   1,1.03003883, -53.198609, 1.10000, 0.90000, 1.10000, 0.90000
2028891,'NIPTON 2 3  ', 138.0000,1, 207,   1,   1,1.03059804, -58.469752, 1.10000, 0.90000, 1.10000, 0.90000
2028892,'IMPERIAL 2 1', 138.0000,1, 207,   1,   1,1.03751135, -66.080434, 1.10000, 0.90000, 1.10000, 0.90000
2028893,'IMPERIAL 2 2',  13.8000,2, 207,   1,   1,1.03822637, -64.273241, 1.10000, 0.90000, 1.10000, 0.90000
2028894,'IMPERIAL 2 3', 138.0000,1, 207,   1,   1,1.03745377, -66.095344, 1.10000, 0.90000, 1.10000, 0.90000
2028895,'IMPERIAL 2 4', 138.0000,1, 207,   1,   1,1.03751135, -66.080434, 1.10000, 0.90000, 1.10000, 0.90000
2028896,'HESPERIA 5 1', 138.0000,2, 207,   1,   1,1.01548302, -75.563366, 1.10000, 0.90000, 1.10000, 0.90000
2028897,'HESPERIA 5 2',  20.0000,2, 207,   1,   1,1.01572335, -75.529482, 1.10000, 0.90000, 1.10000, 0.90000
2028898,'HESPERIA 5 3',  20.0000,2, 207,   1,   1,1.02255821, -74.592189, 1.10000, 0.90000, 1.10000, 0.90000
2028900,'SAN DIEGO~95', 138.0000,1, 207,   1,   1,1.02421021, -77.039049, 1.10000, 0.90000, 1.10000, 0.90000
2028901,'SAN DIEGO~96',  22.0000,2, 207,   1,   1,1.01735163, -73.571253, 1.10000, 0.90000, 1.10000, 0.90000
2028902,'CALIPATRI~17', 138.0000,2, 207,   1,   1,1.03831780, -67.782948, 1.10000, 0.90000, 1.10000, 0.90000
2028903,'OCOTILLO 1  ', 765.0000,1, 207,   1,   1,1.03167319, -67.249865, 1.10000, 0.90000, 1.10000, 0.90000
2028904,'OCOTILLO 2  ', 345.0000,1, 207,   1,   1,1.03150094, -67.738121, 1.10000, 0.90000, 1.10000, 0.90000
2028905,'OCOTILLO 3  ', 138.0000,1, 207,   1,   1,1.03238916, -68.327040, 1.10000, 0.90000, 1.10000, 0.90000
2028906,'OCOTILLO 4  ',  13.8000,2, 207,   1,   1,0.99134505, -66.018635, 1.10000, 0.90000, 1.10000, 0.90000
2028907,'CORONADO 2 1', 345.0000,2, 207,   1,   1,1.01042378, -74.430935, 1.10000, 0.90000, 1.10000, 0.90000
2028908,'CORONADO 2 2', 138.0000,2, 207,   1,   1,1.01883328, -77.516677, 1.10000, 0.90000, 1.10000, 0.90000
2028909,'CORONADO 2 3', 345.0000,1, 207,   1,   1,1.01195586, -74.279455, 1.10000, 0.90000, 1.10000, 0.90000
2028910,'CORONADO 2 4', 345.0000,1, 207,   1,   1,1.01042378, -74.430935, 1.10000, 0.90000, 1.10000, 0.90000
2028911,'SEELEY 1    ', 345.0000,1, 207,   1,   1,1.02995086, -66.423180, 1.10000, 0.90000, 1.10000, 0.90000
2028912,'SEELEY 2    ', 138.0000,1, 207,   1,   1,1.03245437, -65.981984, 1.10000, 0.90000, 1.10000, 0.90000
2028913,'SEELEY 3    ',  13.2000,2, 207,   1,   1,1.02995086, -66.423180, 1.10000, 0.90000, 1.10000, 0.90000
2028914,'WINTERHAVE~1', 345.0000,1, 207,   1,   1,1.03587532, -66.110296, 1.10000, 0.90000, 1.10000, 0.90000
2028915,'WINTERHAVE~2', 138.0000,2, 207,   1,   1,1.03453088, -65.875399, 1.10000, 0.90000, 1.10000, 0.90000
2028916,'WINTERHAVE~3', 345.0000,1, 207,   1,   1,1.03589356, -66.118328, 1.10000, 0.90000, 1.10000, 0.90000
2028917,'DESERT HO~19', 138.0000,1, 207,   1,   1,1.03312540, -73.599475, 1.10000, 0.90000, 1.10000, 0.90000
2028918,'DESERT HO~20',  13.8000,2, 207,   1,   1,0.99288207, -72.274186, 1.10000, 0.90000, 1.10000, 0.90000
2028919,'EL CENTRO ~4', 765.0000,2, 207,   1,   1,1.03185499, -65.950708, 1.10000, 0.90000, 1.10000, 0.90000
2028920,'EL CENTRO ~5', 345.0000,1, 207,   1,   1,1.05259693, -66.337338, 1.10000, 0.90000, 1.10000, 0.90000
2028921,'EL CENTRO ~6', 138.0000,1, 207,   1,   1,1.04671490, -66.552544, 1.10000, 0.90000, 1.10000, 0.90000
2028922,'EL CENTRO ~7',  13.8000,1, 207,   1,   1,1.04485035, -66.621385, 1.10000, 0.90000, 1.10000, 0.90000
2028924,'NORTH PALM~6', 345.0000,1, 207,   1,   1,1.02920520, -71.366481, 1.10000, 0.90000, 1.10000, 0.90000
2028925,'NORTH PALM~7', 138.0000,1, 207,   1,   1,1.03537142, -73.214970, 1.10000, 0.90000, 1.10000, 0.90000
2028926,'NORTH PALM~8',  13.8000,2, 207,   1,   1,0.99663645, -70.594725, 1.10000, 0.90000, 1.10000, 0.90000
2028927,'NORTH PALM~9',  13.8000,2, 207,   1,   1,1.00806832, -70.158631, 1.10000, 0.90000, 1.10000, 0.90000
2028928,'SAN DIEGO~97', 138.0000,2, 207,   1,   1,1.01790643, -77.714835, 1.10000, 0.90000, 1.10000, 0.90000
2028929,'SAN DIEGO~98',  13.8000,2, 207,   1,   1,0.98688126, -76.463189, 1.10000, 0.90000, 1.10000, 0.90000
2028930,'SAN DIEGO~99',  13.8000,2, 207,   1,   1,0.98688126, -76.463189, 1.10000, 0.90000, 1.10000, 0.90000
2028932,'SAN DIEG~101', 138.0000,1, 207,   1,   1,1.01741982, -77.758015, 1.10000, 0.90000, 1.10000, 0.90000
2028933,'ONTARIO 9 1 ', 138.0000,1, 207,   1,   1,1.01105678, -78.156127, 1.10000, 0.90000, 1.10000, 0.90000
2028934,'ONTARIO 9 2 ',  13.8000,2, 207,   1,   1,1.04348671, -76.096196, 1.10000, 0.90000, 1.10000, 0.90000
2028935,'CALEXICO 4 1', 345.0000,2, 207,   1,   1,1.03154171, -65.670233, 1.10000, 0.90000, 1.10000, 0.90000
2028936,'CALEXICO 4 2', 138.0000,1, 207,   1,   1,1.04700291, -65.766314, 1.10000, 0.90000, 1.10000, 0.90000
2028937,'COLTON 4 1  ', 138.0000,1, 207,   1,   1,1.01225615, -77.556941, 1.10000, 0.90000, 1.10000, 0.90000
2028938,'COLTON 4 2  ',  13.8000,2, 207,   1,   1,1.01305759, -77.471550, 1.10000, 0.90000, 1.10000, 0.90000
2028939,'COLTON 4 3  ',  13.8000,2, 207,   1,   1,1.02047658, -76.698353, 1.10000, 0.90000, 1.10000, 0.90000
2028941,'COLTON 4 5  ',  13.8000,2, 207,   1,   1,1.01225615, -77.556941, 1.10000, 0.90000, 1.10000, 0.90000
2028942,'COLTON 4 6  ',  13.8000,2, 207,   1,   1,1.05862069, -72.448732, 1.10000, 0.90000, 1.10000, 0.90000
2028943,'COLTON 4 7  ', 138.0000,1, 207,   1,   1,1.01208889, -77.568136, 1.10000, 0.90000, 1.10000, 0.90000
2028944,'COLTON 4 8  ', 138.0000,1, 207,   1,   1,1.01225615, -77.556941, 1.10000, 0.90000, 1.10000, 0.90000
2028945,'STANTON 2 1 ', 138.0000,1, 207,   1,   1,1.02687407, -79.604461, 1.10000, 0.90000, 1.10000, 0.90000
2028946,'STANTON 2 2 ',  20.0000,2, 207,   1,   1,1.06041574, -76.033003, 1.10000, 0.90000, 1.10000, 0.90000
2028947,'STANTON 2 3 ', 138.0000,1, 207,   1,   1,1.02533650, -79.619317, 1.10000, 0.90000, 1.10000, 0.90000
2028948,'CALIPATRI~18', 138.0000,2, 207,   1,   1,1.03828144, -67.903999, 1.10000, 0.90000, 1.10000, 0.90000
2028949,'BLYTHE 3 1  ', 345.0000,1, 207,   1,   1,1.04403245, -65.448765, 1.10000, 0.90000, 1.10000, 0.90000
2028950,'BLYTHE 3 2  ', 138.0000,1, 207,   1,   1,1.03913176, -66.029003, 1.10000, 0.90000, 1.10000, 0.90000
2028951,'BLYTHE 3 3  ',  13.8000,2, 207,   1,   1,1.00643957, -64.570860, 1.10000, 0.90000, 1.10000, 0.90000
2028952,'BLYTHE 3 4  ',  13.8000,2, 207,   1,   1,1.04403245, -65.448765, 1.10000, 0.90000, 1.10000, 0.90000
2028953,'BLYTHE 3 5  ',  13.8000,2, 207,   1,   1,1.03913176, -66.029003, 1.10000, 0.90000, 1.10000, 0.90000
2028954,'BLYTHE 3 6  ', 345.0000,1, 207,   1,   1,1.04388630, -65.472643, 1.10000, 0.90000, 1.10000, 0.90000
2028955,'BLYTHE 3 7  ', 345.0000,1, 207,   1,   1,1.04403245, -65.448765, 1.10000, 0.90000, 1.10000, 0.90000
2028956,'BLYTHE 3 8  ', 345.0000,1, 207,   1,   1,1.04403245, -65.448765, 1.10000, 0.90000, 1.10000, 0.90000
2028957,'RIVERSIDE~16', 138.0000,2, 207,   1,   1,1.00831819, -77.596768, 1.10000, 0.90000, 1.10000, 0.90000
2028958,'RIVERSIDE~17', 138.0000,1, 207,   1,   1,1.00831819, -77.596768, 1.10000, 0.90000, 1.10000, 0.90000
2028959,'DAGGETT 1   ', 345.0000,1, 207,   1,   1,1.03009796, -67.659581, 1.10000, 0.90000, 1.10000, 0.90000
2028960,'DAGGETT 2   ', 138.0000,1, 207,   1,   1,1.03199732, -68.489599, 1.10000, 0.90000, 1.10000, 0.90000
2028961,'DAGGETT 3   ',  13.8000,2, 207,   1,   1,1.00502634, -67.427689, 1.10000, 0.90000, 1.10000, 0.90000
2028962,'DAGGETT 4   ',  20.0000,2, 207,   1,   1,1.00117993, -65.158564, 1.10000, 0.90000, 1.10000, 0.90000
2028963,'DAGGETT 5   ',  13.8000,2, 207,   1,   1,1.00143087, -67.179657, 1.10000, 0.90000, 1.10000, 0.90000
2028964,'DAGGETT 6   ', 345.0000,1, 207,   1,   1,1.03009474, -67.640033, 1.10000, 0.90000, 1.10000, 0.90000
2028965,'HEBER 3 1   ', 345.0000,1, 207,   1,   1,1.03199768, -65.628795, 1.10000, 0.90000, 1.10000, 0.90000
2028966,'HEBER 3 2   ', 138.0000,1, 207,   1,   1,1.03449249, -65.698224, 1.10000, 0.90000, 1.10000, 0.90000
2028967,'HEBER 3 3   ',  13.8000,1, 207,   1,   1,1.03365541, -65.674967, 1.10000, 0.90000, 1.10000, 0.90000
2028969,'HEBER 3 5   ',  13.8000,2, 207,   1,   1,1.03210115, -65.338607, 1.10000, 0.90000, 1.10000, 0.90000
2028970,'HEBER 3 6   ',  13.8000,2, 207,   1,   1,1.03208828, -65.405461, 1.10000, 0.90000, 1.10000, 0.90000
2028972,'HEBER 3 8   ',  18.0000,2, 207,   1,   1,1.02214563, -62.677409, 1.10000, 0.90000, 1.10000, 0.90000
2028973,'HEBER 3 9   ',  20.0000,2, 207,   1,   1,1.02184010, -62.377522, 1.10000, 0.90000, 1.10000, 0.90000
2028974,'HEBER 3 10  ',  13.8000,2, 207,   1,   1,1.03199768, -65.628795, 1.10000, 0.90000, 1.10000, 0.90000
2028975,'HEBER 3 11  ',  18.0000,2, 207,   1,   1,1.03207910, -65.405523, 1.10000, 0.90000, 1.10000, 0.90000
2028976,'HEBER 3 12  ', 345.0000,1, 207,   1,   1,1.03183687, -65.642421, 1.10000, 0.90000, 1.10000, 0.90000
2028977,'HEBER 3 13  ', 345.0000,1, 207,   1,   1,1.03199768, -65.628795, 1.10000, 0.90000, 1.10000, 0.90000
2028978,'SAN DIEG~102', 345.0000,2, 207,   1,   1,1.01296258, -74.257147, 1.10000, 0.90000, 1.10000, 0.90000
2028979,'SAN DIEG~103', 138.0000,1, 207,   1,   1,1.01937330, -77.037779, 1.10000, 0.90000, 1.10000, 0.90000
2028980,'ESCONDIDO ~8', 138.0000,2, 207,   1,   1,1.01318300, -78.304444, 1.10000, 0.90000, 1.10000, 0.90000
2028981,'CALIPATRI~19', 138.0000,1, 207,   1,   1,1.03873587, -67.728047, 1.10000, 0.90000, 1.10000, 0.90000
2028982,'CALIPATRI~20',  18.0000,2, 207,   1,   1,1.03873587, -67.728047, 1.10000, 0.90000, 1.10000, 0.90000
2028983,'RANCHO CU~14', 138.0000,1, 207,   1,   1,1.01211357, -77.730736, 1.10000, 0.90000, 1.10000, 0.90000
2028984,'RANCHO CU~15',  13.8000,2, 207,   1,   1,1.00608706, -73.568022, 1.10000, 0.90000, 1.10000, 0.90000
2028985,'RANCHO CU~16', 138.0000,1, 207,   1,   1,1.01175940, -77.756526, 1.10000, 0.90000, 1.10000, 0.90000
2028986,'CALIPATRI~21', 138.0000,1, 207,   1,   1,1.03830063, -67.821053, 1.10000, 0.90000, 1.10000, 0.90000
2028987,'CALIPATRI~22',  13.8000,2, 207,   1,   1,1.03831291, -64.489526, 1.10000, 0.90000, 1.10000, 0.90000
2028988,'PARKER DAM 1', 345.0000,1, 207,   1,   1,1.04198337, -62.329335, 1.10000, 0.90000, 1.10000, 0.90000
2028989,'PARKER DAM 2', 138.0000,1, 207,   1,   1,1.04227066, -62.759965, 1.10000, 0.90000, 1.10000, 0.90000
2028990,'PARKER DAM 3', 115.0000,1, 207,   1,   1,1.03244412, -64.632789, 1.10000, 0.90000, 1.10000, 0.90000
2028991,'PARKER DAM 4',  22.0000,2, 207,   1,   1,1.04146647, -61.705787, 1.10000, 0.90000, 1.10000, 0.90000
2028992,'PARKER DAM 5',  13.8000,2, 207,   1,   1,1.04103780, -61.265806, 1.10000, 0.90000, 1.10000, 0.90000
2028993,'COACHELLA ~7', 138.0000,1, 207,   1,   1,1.02437496, -72.806518, 1.10000, 0.90000, 1.10000, 0.90000
2028994,'COACHELLA ~8',  20.0000,2, 207,   1,   1,1.05077159, -70.013858, 1.10000, 0.90000, 1.10000, 0.90000
2028995,'COACHELLA ~9',  18.0000,2, 207,   1,   1,1.04723477, -70.432002, 1.10000, 0.90000, 1.10000, 0.90000
2028996,'COACHELLA~10', 138.0000,1, 207,   1,   1,1.02367938, -72.860182, 1.10000, 0.90000, 1.10000, 0.90000
2028997,'COACHELLA~11', 138.0000,1, 207,   1,   1,1.02437496, -72.806518, 1.10000, 0.90000, 1.10000, 0.90000
2028998,'RIVERSIDE~18', 345.0000,1, 207,   1,   1,1.00448036, -74.497474, 1.10000, 0.90000, 1.10000, 0.90000
2028999,'RIVERSIDE~19', 138.0000,1, 207,   1,   1,1.02007103, -77.612785, 1.10000, 0.90000, 1.10000, 0.90000
2029000,'RIVERSIDE~20',  13.8000,2, 207,   1,   1,1.01683748, -72.979328, 1.10000, 0.90000, 1.10000, 0.90000
2029001,'RIVERSIDE~21',  13.8000,2, 207,   1,   1,1.01249528, -72.547305, 1.10000, 0.90000, 1.10000, 0.90000
2029002,'RIVERSIDE~22',  13.8000,2, 207,   1,   1,1.01239765, -73.545906, 1.10000, 0.90000, 1.10000, 0.90000
2029003,'RIVERSIDE~23', 345.0000,1, 207,   1,   1,1.00622857, -74.446057, 1.10000, 0.90000, 1.10000, 0.90000
2029004,'ESCONDIDO ~9', 138.0000,2, 207,   1,   1,1.01970124, -77.560350, 1.10000, 0.90000, 1.10000, 0.90000
2029005,'COLTON 5 1  ', 138.0000,1, 207,   1,   1,1.01213098, -77.552625, 1.10000, 0.90000, 1.10000, 0.90000
2029006,'COLTON 5 2  ',  13.8000,2, 207,   1,   1,1.03977716, -74.539330, 1.10000, 0.90000, 1.10000, 0.90000
2029007,'COLTON 5 3  ',  13.8000,2, 207,   1,   1,1.04440045, -74.096938, 1.10000, 0.90000, 1.10000, 0.90000
2029008,'NILAND 1    ', 345.0000,1, 207,   1,   1,1.03730798, -67.190900, 1.10000, 0.90000, 1.10000, 0.90000
2029009,'NILAND 2    ', 138.0000,1, 207,   1,   1,1.03795671, -67.399508, 1.10000, 0.90000, 1.10000, 0.90000
2029010,'NILAND 3    ',  24.0000,2, 207,   1,   1,1.03730798, -67.190900, 1.10000, 0.90000, 1.10000, 0.90000
2029011,'NILAND 4    ',  18.0000,2, 207,   1,   1,1.03535485, -66.123608, 1.10000, 0.90000, 1.10000, 0.90000
2029012,'CORONA 12 1 ', 138.0000,1, 207,   1,   1,1.00843751, -78.521057, 1.10000, 0.90000, 1.10000, 0.90000
2029013,'CORONA 12 2 ',  13.2000,2, 207,   1,   1,1.00843751, -78.521057, 1.10000, 0.90000, 1.10000, 0.90000
2029014,'CORONA 12 3 ', 138.0000,1, 207,   1,   1,1.00843751, -78.521057, 1.10000, 0.90000, 1.10000, 0.90000
2029015,'SAN DIEG~104', 765.0000,1, 207,   1,   1,1.01999998, -70.427754, 1.10000, 0.90000, 1.10000, 0.90000
2029016,'SAN DIEG~105', 345.0000,1, 207,   1,   1,1.02326655, -72.206636, 1.10000, 0.90000, 1.10000, 0.90000
2029017,'SAN DIEG~106', 138.0000,1, 207,   1,   1,1.02361763, -77.116264, 1.10000, 0.90000, 1.10000, 0.90000
2029018,'SAN DIEG~107',  13.8000,2, 207,   1,   1,1.02102375, -69.263862, 1.10000, 0.90000, 1.10000, 0.90000
2029019,'SAN DIEG~108',  20.0000,2, 207,   1,   1,1.02102077, -69.270296, 1.10000, 0.90000, 1.10000, 0.90000
2029020,'SAN DIEG~109',  13.8000,2, 207,   1,   1,1.02103460, -69.226221, 1.10000, 0.90000, 1.10000, 0.90000
2029021,'CALEXICO 5 1', 138.0000,1, 207,   1,   1,1.04102468, -65.702472, 1.10000, 0.90000, 1.10000, 0.90000
2029022,'CALEXICO 5 2',  13.8000,2, 207,   1,   1,1.04073703, -61.527013, 1.10000, 0.90000, 1.10000, 0.90000
2029023,'CALEXICO 5 3', 138.0000,1, 207,   1,   1,1.04082787, -65.762666, 1.10000, 0.90000, 1.10000, 0.90000
2029024,'CARLSBAD 6 1', 765.0000,1, 207,   1,   1,1.02409995, -70.009596, 1.10000, 0.90000, 1.10000, 0.90000
2029025,'CARLSBAD 6 2', 345.0000,1, 207,   1,   1,1.02378893, -72.928191, 1.10000, 0.90000, 1.10000, 0.90000
2029026,'CARLSBAD 6 3', 138.0000,1, 207,   1,   1,1.02373707, -77.909072, 1.10000, 0.90000, 1.10000, 0.90000
2029027,'CARLSBAD 6 4',  13.8000,2, 207,   1,   1,1.02980089, -68.754713, 1.10000, 0.90000, 1.10000, 0.90000
2029028,'CARLSBAD 6 5',  13.8000,2, 207,   1,   1,1.02782536, -69.203518, 1.10000, 0.90000, 1.10000, 0.90000
2029029,'CARLSBAD 6 6',  18.0000,2, 207,   1,   1,1.02777588, -69.211386, 1.10000, 0.90000, 1.10000, 0.90000
2029030,'CARLSBAD 6 7',  20.0000,2, 207,   1,   1,1.02902925, -68.927312, 1.10000, 0.90000, 1.10000, 0.90000
2029031,'CARLSBAD 6 8',  18.0000,2, 207,   1,   1,1.02771115, -69.215634, 1.10000, 0.90000, 1.10000, 0.90000
2029032,'CARLSBAD 6 9',  13.8000,2, 207,   1,   1,1.02661514, -72.627621, 1.10000, 0.90000, 1.10000, 0.90000
2029033,'NORTH PAL~10', 138.0000,2, 207,   1,   1,1.03288269, -73.675167, 1.10000, 0.90000, 1.10000, 0.90000
2029034,'NORTH PAL~11',  13.8000,2, 207,   1,   1,1.03086495, -72.787687, 1.10000, 0.90000, 1.10000, 0.90000
2029035,'NORTH PAL~12',  13.8000,2, 207,   1,   1,1.02958381, -72.462740, 1.10000, 0.90000, 1.10000, 0.90000
2029037,'NORTH PAL~14', 138.0000,1, 207,   1,   1,1.03287220, -73.700828, 1.10000, 0.90000, 1.10000, 0.90000
2029038,'NORTH PAL~15', 138.0000,2, 207,   1,   1,1.03467309, -73.252727, 1.10000, 0.90000, 1.10000, 0.90000
2029039,'HUNTINGTO~69', 765.0000,1, 207,   1,   1,1.02320743, -71.420447, 1.10000, 0.90000, 1.10000, 0.90000
2029040,'HUNTINGTO~70', 345.0000,1, 207,   1,   1,1.02309787, -75.097281, 1.10000, 0.90000, 1.10000, 0.90000
2029041,'HUNTINGTO~71', 138.0000,1, 207,   1,   1,1.02346361, -78.733578, 1.10000, 0.90000, 1.10000, 0.90000
2029042,'HUNTINGTO~72',  13.8000,2, 207,   1,   1,1.02320743, -71.420447, 1.10000, 0.90000, 1.10000, 0.90000
2029043,'HUNTINGTO~73',  22.0000,2, 207,   1,   1,1.02946484, -70.742646, 1.10000, 0.90000, 1.10000, 0.90000
2029044,'BREA 3 1    ', 138.0000,2, 207,   1,   1,1.00641894, -79.560530, 1.10000, 0.90000, 1.10000, 0.90000
2029045,'BREA 3 2    ', 138.0000,1, 207,   1,   1,1.00623679, -79.572496, 1.10000, 0.90000, 1.10000, 0.90000
2029046,'NORTH PAL~16', 138.0000,2, 207,   1,   1,1.03481984, -73.148594, 1.10000, 0.90000, 1.10000, 0.90000
2029047,'NORTH PAL~17',  13.8000,2, 207,   1,   1,1.03971386, -69.437609, 1.10000, 0.90000, 1.10000, 0.90000
2029048,'NORTH PAL~18',  13.8000,2, 207,   1,   1,1.03481984, -73.148594, 1.10000, 0.90000, 1.10000, 0.90000
2029049,'NORTH PAL~19', 138.0000,1, 207,   1,   1,1.03484118, -73.177110, 1.10000, 0.90000, 1.10000, 0.90000
2029050,'CALIPATRIA~4', 138.0000,1, 207,   1,   1,1.03832316, -67.914135, 1.10000, 0.90000, 1.10000, 0.90000
2029051,'CALIPATRIA~5',  13.8000,2, 207,   1,   1,1.03907835, -64.622114, 1.10000, 0.90000, 1.10000, 0.90000
2029052,'CALIPATRIA~6',  18.0000,2, 207,   1,   1,1.03832316, -67.914135, 1.10000, 0.90000, 1.10000, 0.90000
2029053,'CALIPATRIA~7', 138.0000,1, 207,   1,   1,1.03827059, -67.939195, 1.10000, 0.90000, 1.10000, 0.90000
2029054,'TWENTYNINE~5', 345.0000,2, 207,   1,   1,1.03500605, -70.338702, 1.10000, 0.90000, 1.10000, 0.90000
2029055,'TWENTYNINE~6', 138.0000,1, 207,   1,   1,1.03253448, -71.399649, 1.10000, 0.90000, 1.10000, 0.90000
2029056,'TWENTYNINE~7',  22.0000,2, 207,   1,   1,1.00144899, -71.033312, 1.10000, 0.90000, 1.10000, 0.90000
2029057,'TWENTYNINE~8',  22.0000,2, 207,   1,   1,1.00162458, -70.549482, 1.10000, 0.90000, 1.10000, 0.90000
2029059,'SAN DIEG~110', 138.0000,2, 207,   1,   1,1.02348804, -76.987174, 1.10000, 0.90000, 1.10000, 0.90000
2029060,'CHULA VIST~3', 138.0000,2, 207,   1,   1,1.02238250, -77.748911, 1.10000, 0.90000, 1.10000, 0.90000
2029061,'CHULA VIST~4', 138.0000,1, 207,   1,   1,1.02206254, -77.770166, 1.10000, 0.90000, 1.10000, 0.90000
2029062,'CABAZON 1   ', 138.0000,2, 207,   1,   1,1.02940404, -73.303106, 1.10000, 0.90000, 1.10000, 0.90000
2029063,'CABAZON 2   ',  13.8000,2, 207,   1,   1,1.02942026, -73.301686, 1.10000, 0.90000, 1.10000, 0.90000
2029064,'CABAZON 3   ',  13.8000,2, 207,   1,   1,1.02577162, -72.154269, 1.10000, 0.90000, 1.10000, 0.90000
2029066,'NORTH PAL~20', 138.0000,1, 207,   1,   1,1.03336072, -73.668686, 1.10000, 0.90000, 1.10000, 0.90000
2029067,'NORTH PAL~21',  24.0000,1, 207,   1,   1,1.03336072, -73.668686, 1.10000, 0.90000, 1.10000, 0.90000
2029068,'NORTH PAL~22',  24.0000,1, 207,   1,   1,1.03336072, -73.668686, 1.10000, 0.90000, 1.10000, 0.90000
2029070,'NORTH PAL~24',  13.8000,2, 207,   1,   1,1.04683280, -71.164082, 1.10000, 0.90000, 1.10000, 0.90000
2029071,'NORTH PAL~25',  18.0000,2, 207,   1,   1,1.05054307, -69.051034, 1.10000, 0.90000, 1.10000, 0.90000
2029072,'NIPTON 3 1  ', 138.0000,1, 207,   1,   1,1.02967465, -58.038979, 1.10000, 0.90000, 1.10000, 0.90000
2029073,'NIPTON 3 2  ',  18.0000,2, 207,   1,   1,1.02998757, -54.910961, 1.10000, 0.90000, 1.10000, 0.90000
2029074,'NIPTON 3 3  ', 138.0000,1, 207,   1,   1,1.02956092, -58.090267, 1.10000, 0.90000, 1.10000, 0.90000
2029075,'ANAHEIM 15 1', 345.0000,2, 207,   1,   1,1.01875985, -75.347280, 1.10000, 0.90000, 1.10000, 0.90000
2029076,'ANAHEIM 15 2', 138.0000,2, 207,   1,   1,1.01070225, -79.440605, 1.10000, 0.90000, 1.10000, 0.90000
2029077,'ANAHEIM 15 3',  13.8000,1, 207,   1,   1,1.00845945, -85.698069, 1.10000, 0.90000, 1.10000, 0.90000
2029079,'ANAHEIM 15 5', 345.0000,1, 207,   1,   1,1.01812518, -75.315895, 1.10000, 0.90000, 1.10000, 0.90000
2029080,'SUN CITY 4 1', 765.0000,1, 207,   1,   1,1.01490784, -69.394531, 1.10000, 0.90000, 1.10000, 0.90000
2029081,'SUN CITY 4 2', 345.0000,1, 207,   1,   1,1.04629099, -73.278053, 1.10000, 0.90000, 1.10000, 0.90000
2029082,'SUN CITY 4 3', 138.0000,1, 207,   1,   1,1.04145992, -76.913790, 1.10000, 0.90000, 1.10000, 0.90000
2029083,'SUN CITY 4 4',  18.0000,2, 207,   1,   1,1.03365839, -67.303038, 1.10000, 0.90000, 1.10000, 0.90000
2029084,'SUN CITY 4 5',  20.0000,2, 207,   1,   1,1.01490784, -69.394531, 1.10000, 0.90000, 1.10000, 0.90000
2030000,'INCLINE VI~1', 161.0000,1, 208,   1,   1,1.04075217, -60.229646, 1.10000, 0.90000, 1.10000, 0.90000
2030001,'RENO 1 1    ', 161.0000,1, 208,   1,   1,1.00613308, -59.706905, 1.10000, 0.90000, 1.10000, 0.90000
2030002,'RENO 2 1    ', 161.0000,1, 208,   1,   1,1.00610936, -59.601767, 1.10000, 0.90000, 1.10000, 0.90000
2030003,'RENO 2 2    ', 138.0000,1, 208,   1,   1,1.05770814, -58.257894, 1.10000, 0.90000, 1.10000, 0.90000
2030004,'RENO 2 3    ', 161.0000,1, 208,   1,   1,1.00596261, -59.631786, 1.10000, 0.90000, 1.10000, 0.90000
2030005,'RENO 3 1    ', 161.0000,1, 208,   1,   1,1.01452541, -59.203697, 1.10000, 0.90000, 1.10000, 0.90000
2030006,'STATELINE 1 ', 161.0000,1, 208,   1,   1,1.02746689, -61.033320, 1.10000, 0.90000, 1.10000, 0.90000
2030007,'STATELINE 2 ', 138.0000,1, 208,   1,   1,1.03097248, -60.533118, 1.10000, 0.90000, 1.10000, 0.90000
2030008,'STATELINE 3 ',  13.8000,1, 208,   1,   1,1.03426826, -60.075735, 1.10000, 0.90000, 1.10000, 0.90000
2030010,'STATELINE 5 ', 161.0000,1, 208,   1,   1,1.02742422, -61.038313, 1.10000, 0.90000, 1.10000, 0.90000
2030011,'STATELINE 6 ', 161.0000,1, 208,   1,   1,1.02746618, -61.032228, 1.10000, 0.90000, 1.10000, 0.90000
2030012,'RENO 4 1    ', 161.0000,1, 208,   1,   1,1.01707327, -60.064322, 1.10000, 0.90000, 1.10000, 0.90000
2030013,'RENO 4 2    ', 138.0000,1, 208,   1,   1,1.00763726, -61.564279, 1.10000, 0.90000, 1.10000, 0.90000
2030014,'RENO 4 3    ', 161.0000,1, 208,   1,   1,1.01715279, -60.056508, 1.10000, 0.90000, 1.10000, 0.90000
2030015,'RENO 5 1    ', 161.0000,1, 208,   1,   1,1.01805031, -60.056323, 1.10000, 0.90000, 1.10000, 0.90000
2030016,'CARSON CIT~1', 161.0000,1, 208,   1,   1,1.03584135, -60.603203, 1.10000, 0.90000, 1.10000, 0.90000
2030017,'CARSON CIT~2', 138.0000,1, 208,   1,   1,1.04739213, -61.210140, 1.10000, 0.90000, 1.10000, 0.90000
2030018,'RENO 6 1    ', 161.0000,1, 208,   1,   1,1.01155782, -59.064928, 1.10000, 0.90000, 1.10000, 0.90000
2030019,'RENO 7 1    ', 161.0000,1, 208,   1,   1,1.01374185, -58.786912, 1.10000, 0.90000, 1.10000, 0.90000
2030020,'RENO 7 2    ', 161.0000,1, 208,   1,   1,1.01354396, -58.813570, 1.10000, 0.90000, 1.10000, 0.90000
2030021,'RENO 8 1    ', 161.0000,1, 208,   1,   1,1.01310945, -58.866190, 1.10000, 0.90000, 1.10000, 0.90000
2030022,'RENO 8 2    ', 161.0000,1, 208,   1,   1,1.01334834, -58.840229, 1.10000, 0.90000, 1.10000, 0.90000
2030023,'RENO 8 3    ', 161.0000,1, 208,   1,   1,1.01290345, -58.888265, 1.10000, 0.90000, 1.10000, 0.90000
2030024,'CARSON CIT~3', 161.0000,1, 208,   1,   1,1.03401184, -60.459086, 1.10000, 0.90000, 1.10000, 0.90000
2030025,'CARSON CIT~5', 161.0000,1, 208,   1,   1,1.03386438, -60.475861, 1.10000, 0.90000, 1.10000, 0.90000
2030026,'RENO 9 1    ', 161.0000,1, 208,   1,   1,1.01403844, -58.813844, 1.10000, 0.90000, 1.10000, 0.90000
2030027,'RENO 9 2    ', 161.0000,1, 208,   1,   1,1.01380181, -58.842906, 1.10000, 0.90000, 1.10000, 0.90000
2030028,'RENO 10 1   ', 161.0000,1, 208,   1,   1,1.00602460, -59.521376, 1.10000, 0.90000, 1.10000, 0.90000
2030029,'RENO 11 1   ', 161.0000,1, 208,   1,   1,1.02472353, -58.309024, 1.10000, 0.90000, 1.10000, 0.90000
2030030,'RENO 12 1   ', 161.0000,1, 208,   1,   1,1.02913094, -58.378761, 1.10000, 0.90000, 1.10000, 0.90000
2030031,'WASHOE VAL~1', 161.0000,1, 208,   1,   1,1.03520155, -60.105166, 1.10000, 0.90000, 1.10000, 0.90000
2030032,'RENO 13 1   ', 161.0000,1, 208,   1,   1,1.00887525, -59.288125, 1.10000, 0.90000, 1.10000, 0.90000
2030033,'RENO 14 1   ', 161.0000,1, 208,   1,   1,1.01040673, -59.135006, 1.10000, 0.90000, 1.10000, 0.90000
2030034,'GARDNERVIL~1', 161.0000,1, 208,   1,   1,1.02734482, -61.017215, 1.10000, 0.90000, 1.10000, 0.90000
2030035,'SUN VALLE~11', 345.0000,1, 208,   1,   1,1.02664995, -55.351228, 1.10000, 0.90000, 1.10000, 0.90000
2030036,'SUN VALLE~12', 161.0000,1, 208,   1,   1,1.02639890, -58.038125, 1.10000, 0.90000, 1.10000, 0.90000
2030037,'SUN VALLE~13', 345.0000,1, 208,   1,   1,1.02632928, -55.386670, 1.10000, 0.90000, 1.10000, 0.90000
2030038,'MINDEN 1    ', 161.0000,1, 208,   1,   1,1.03081119, -60.763685, 1.10000, 0.90000, 1.10000, 0.90000
2030039,'SPARKS 1 1  ', 161.0000,1, 208,   1,   1,1.00722706, -59.375306, 1.10000, 0.90000, 1.10000, 0.90000
2030040,'SPARKS 2 1  ', 161.0000,1, 208,   1,   1,1.01101339, -59.046719, 1.10000, 0.90000, 1.10000, 0.90000
2030041,'RENO 15 1   ', 345.0000,1, 208,   1,   1,1.00548816, -57.120247, 1.10000, 0.90000, 1.10000, 0.90000
2030042,'RENO 15 2   ', 161.0000,1, 208,   1,   1,1.01402509, -58.769741, 1.10000, 0.90000, 1.10000, 0.90000
2030043,'RENO 15 3   ', 345.0000,1, 208,   1,   1,1.00521314, -57.156399, 1.10000, 0.90000, 1.10000, 0.90000
2030044,'RENO 16 1   ', 161.0000,1, 208,   1,   1,1.01191282, -58.999406, 1.10000, 0.90000, 1.10000, 0.90000
2030045,'CARSON CI~12', 345.0000,1, 208,   1,   1,1.00636888, -57.508786, 1.10000, 0.90000, 1.10000, 0.90000
2030046,'CARSON CI~13', 161.0000,1, 208,   1,   1,1.04271591, -60.056214, 1.10000, 0.90000, 1.10000, 0.90000
2030047,'CARSON CI~14', 345.0000,1, 208,   1,   1,1.00612736, -57.532582, 1.10000, 0.90000, 1.10000, 0.90000
2030048,'CARSON CI~15', 345.0000,1, 208,   1,   1,1.00848806, -57.429713, 1.10000, 0.90000, 1.10000, 0.90000
2030049,'CARSON CI~16', 161.0000,1, 208,   1,   1,1.03129494, -60.482179, 1.10000, 0.90000, 1.10000, 0.90000
2030050,'CARSON CI~17', 161.0000,1, 208,   1,   1,1.01323056, -59.761143, 1.10000, 0.90000, 1.10000, 0.90000
2030051,'CARSON CI~18', 161.0000,1, 208,   1,   1,1.01376677, -59.726705, 1.10000, 0.90000, 1.10000, 0.90000
2030052,'CARSON CI~19', 161.0000,1, 208,   1,   1,1.01269686, -59.796189, 1.10000, 0.90000, 1.10000, 0.90000
2030053,'RENO 17 1   ', 161.0000,1, 208,   1,   1,1.01407826, -58.665854, 1.10000, 0.90000, 1.10000, 0.90000
2030054,'RENO 17 2   ', 161.0000,1, 208,   1,   1,1.01384854, -58.688619, 1.10000, 0.90000, 1.10000, 0.90000
2030055,'RENO 18 1   ', 161.0000,1, 208,   1,   1,1.01977408, -58.500966, 1.10000, 0.90000, 1.10000, 0.90000
2030056,'SPARKS 3 1  ', 161.0000,1, 208,   1,   1,1.01996255, -58.221946, 1.10000, 0.90000, 1.10000, 0.90000
2030057,'SPARKS 4 1  ', 161.0000,1, 208,   1,   1,1.01693153, -58.333306, 1.10000, 0.90000, 1.10000, 0.90000
2030058,'SPARKS 4 2  ', 161.0000,1, 208,   1,   1,1.01655161, -58.362703, 1.10000, 0.90000, 1.10000, 0.90000
2030059,'SPARKS 5 1  ', 161.0000,1, 208,   1,   1,1.02057898, -58.304407, 1.10000, 0.90000, 1.10000, 0.90000
2030060,'SPARKS 6 1  ', 161.0000,1, 208,   1,   1,1.01773953, -58.126891, 1.10000, 0.90000, 1.10000, 0.90000
2030061,'SPARKS 6 2  ', 161.0000,1, 208,   1,   1,1.01763868, -58.151520, 1.10000, 0.90000, 1.10000, 0.90000
2030062,'SPARKS 6 3  ', 161.0000,1, 208,   1,   1,1.01786590, -58.103470, 1.10000, 0.90000, 1.10000, 0.90000
2030063,'SPARKS 7 1  ', 161.0000,1, 208,   1,   1,1.01833749, -58.271131, 1.10000, 0.90000, 1.10000, 0.90000
2030064,'SPARKS 7 2  ', 161.0000,1, 208,   1,   1,1.01812029, -58.292038, 1.10000, 0.90000, 1.10000, 0.90000
2030065,'RENO 19 1   ', 161.0000,1, 208,   1,   1,1.01462257, -56.588486, 1.10000, 0.90000, 1.10000, 0.90000
2030066,'GARDNERVIL~2', 161.0000,1, 208,   1,   1,1.02603579, -60.743905, 1.10000, 0.90000, 1.10000, 0.90000
2030067,'DAYTON 7 1  ', 161.0000,1, 208,   1,   1,1.02726078, -59.346838, 1.10000, 0.90000, 1.10000, 0.90000
2030068,'WELLINGTON~1', 161.0000,1, 208,   1,   1,1.03462541, -57.966880, 1.10000, 0.90000, 1.10000, 0.90000
2030069,'SILVER SP~47', 161.0000,1, 208,   1,   1,1.02682602, -58.243796, 1.10000, 0.90000, 1.10000, 0.90000
2030070,'FERNLEY 1 1 ', 345.0000,1, 208,   1,   1,1.02842331, -53.576106, 1.10000, 0.90000, 1.10000, 0.90000
2030071,'FERNLEY 1 2 ', 161.0000,1, 208,   1,   1,1.02486861, -55.181313, 1.10000, 0.90000, 1.10000, 0.90000
2030072,'YERINGTON ~1', 161.0000,1, 208,   1,   1,1.03132105, -58.426121, 1.10000, 0.90000, 1.10000, 0.90000
2030073,'HAWTHORNE ~6', 161.0000,1, 208,   1,   1,1.02903724, -57.812804, 1.10000, 0.90000, 1.10000, 0.90000
2030074,'HAWTHORNE ~7', 161.0000,1, 208,   1,   1,1.02896357, -57.820044, 1.10000, 0.90000, 1.10000, 0.90000
2030075,'FALLON 1 1  ', 345.0000,1, 208,   1,   1,0.99509251, -52.538805, 1.10000, 0.90000, 1.10000, 0.90000
2030076,'FALLON 1 2  ', 161.0000,1, 208,   1,   1,1.01546848, -53.398774, 1.10000, 0.90000, 1.10000, 0.90000
2030077,'WINNEMUCCA~1', 161.0000,1, 208,   1,   1,1.02436650, -51.377052, 1.10000, 0.90000, 1.10000, 0.90000
2030078,'LOVELOCK 1  ', 161.0000,1, 208,   1,   1,1.02884650, -52.926340, 1.10000, 0.90000, 1.10000, 0.90000
2030079,'MC DERMITT 1', 161.0000,1, 208,   1,   1,1.02189291, -50.574416, 1.10000, 0.90000, 1.10000, 0.90000
2030080,'BATTLE MOU~1', 161.0000,1, 208,   1,   1,1.02898455, -47.923350, 1.10000, 0.90000, 1.10000, 0.90000
2030081,'ROUND MOUN~1', 161.0000,1, 208,   1,   1,1.01641798, -52.211475, 1.10000, 0.90000, 1.10000, 0.90000
2030082,'ROUND MOUN~2', 161.0000,1, 208,   1,   1,1.01645315, -52.208177, 1.10000, 0.90000, 1.10000, 0.90000
2030083,'BEATTY 1    ', 161.0000,1, 208,   1,   1,1.03828907, -61.735280, 1.10000, 0.90000, 1.10000, 0.90000
2030084,'AMARGOSA V~1', 161.0000,1, 208,   1,   1,1.03300226, -62.020857, 1.10000, 0.90000, 1.10000, 0.90000
2030085,'TONOPAH 1 1 ', 161.0000,1, 208,   1,   1,1.02567279, -55.880745, 1.10000, 0.90000, 1.10000, 0.90000
2030086,'TONOPAH 1 2 ', 161.0000,1, 208,   1,   1,1.02563953, -55.885096, 1.10000, 0.90000, 1.10000, 0.90000
2030087,'TONOPAH 1 3 ', 161.0000,1, 208,   1,   1,1.02570677, -55.875923, 1.10000, 0.90000, 1.10000, 0.90000
2030088,'CARLIN 1    ', 161.0000,1, 208,   1,   1,1.02161241, -45.173744, 1.10000, 0.90000, 1.10000, 0.90000
2030089,'CARLIN 2    ', 161.0000,1, 208,   1,   1,1.02157998, -45.177842, 1.10000, 0.90000, 1.10000, 0.90000
2030090,'PAHRUMP 3 1 ', 345.0000,1, 208,   1,   1,1.01619101, -59.482710, 1.10000, 0.90000, 1.10000, 0.90000
2030091,'PAHRUMP 3 2 ', 161.0000,1, 208,   1,   1,1.02639246, -61.113555, 1.10000, 0.90000, 1.10000, 0.90000
2030092,'EUREKA 4 1  ', 161.0000,1, 208,   1,   1,1.02181149, -44.256405, 1.10000, 0.90000, 1.10000, 0.90000
2030093,'ELKO 1      ', 345.0000,1, 208,   1,   1,0.98222125, -40.558148, 1.10000, 0.90000, 1.10000, 0.90000
2030094,'ELKO 2      ', 161.0000,1, 208,   1,   1,0.99161726, -41.610294, 1.10000, 0.90000, 1.10000, 0.90000
2030095,'ELKO 3      ', 138.0000,1, 208,   1,   1,1.02243412, -43.433702, 1.10000, 0.90000, 1.10000, 0.90000
2030096,'SPRING CRE~1', 161.0000,1, 208,   1,   1,1.01983905, -45.278000, 1.10000, 0.90000, 1.10000, 0.90000
2030097,'SPRING CRE~2', 161.0000,1, 208,   1,   1,1.02013361, -45.253647, 1.10000, 0.90000, 1.10000, 0.90000
2030098,'LAS VEGAS ~1', 161.0000,1, 208,   1,   1,1.01617062, -61.956612, 1.10000, 0.90000, 1.10000, 0.90000
2030099,'LAS VEGAS ~2', 161.0000,1, 208,   1,   1,1.01619816, -61.952992, 1.10000, 0.90000, 1.10000, 0.90000
2030100,'ALAMO 2 1   ', 161.0000,1, 208,   1,   1,1.02210498, -60.095816, 1.10000, 0.90000, 1.10000, 0.90000
2030101,'LAS VEGAS~25', 161.0000,1, 208,   1,   1,1.00653338, -62.264223, 1.10000, 0.90000, 1.10000, 0.90000
2030102,'LAS VEGAS~41', 161.0000,1, 208,   1,   1,1.00731254, -62.096672, 1.10000, 0.90000, 1.10000, 0.90000
2030103,'LAS VEGAS~42', 161.0000,1, 208,   1,   1,1.00747442, -62.074829, 1.10000, 0.90000, 1.10000, 0.90000
2030104,'LAS VEGAS~62', 161.0000,1, 208,   1,   1,1.01558006, -61.877785, 1.10000, 0.90000, 1.10000, 0.90000
2030105,'LAS VEGAS~77', 161.0000,1, 208,   1,   1,1.01106668, -61.823321, 1.10000, 0.90000, 1.10000, 0.90000
2030106,'LAS VEGAS~95', 161.0000,1, 208,   1,   1,1.01265550, -61.815152, 1.10000, 0.90000, 1.10000, 0.90000
2030107,'LAS VEGA~117', 161.0000,1, 208,   1,   1,1.01141071, -61.487685, 1.10000, 0.90000, 1.10000, 0.90000
2030108,'LAS VEGA~172', 161.0000,1, 208,   1,   1,1.01810634, -60.660037, 1.10000, 0.90000, 1.10000, 0.90000
2030109,'LAS VEGA~173', 161.0000,1, 208,   1,   1,1.01375437, -61.708143, 1.10000, 0.90000, 1.10000, 0.90000
2030110,'LAS VEGAS ~3', 161.0000,1, 208,   1,   1,1.01473618, -61.183100, 1.10000, 0.90000, 1.10000, 0.90000
2030111,'LAS VEGAS ~4', 161.0000,1, 208,   1,   1,1.01457167, -61.211103, 1.10000, 0.90000, 1.10000, 0.90000
2030112,'LAS VEGAS ~5', 345.0000,1, 208,   1,   1,1.00996220, -58.515685, 1.10000, 0.90000, 1.10000, 0.90000
2030113,'LAS VEGAS ~6', 161.0000,1, 208,   1,   1,1.01590610, -61.293715, 1.10000, 0.90000, 1.10000, 0.90000
2030114,'LAS VEGAS ~7', 345.0000,1, 208,   1,   1,1.01157653, -58.410801, 1.10000, 0.90000, 1.10000, 0.90000
2030115,'LAS VEGAS ~8', 345.0000,1, 208,   1,   1,1.00996220, -58.515685, 1.10000, 0.90000, 1.10000, 0.90000
2030116,'LAS VEGAS ~9', 161.0000,1, 208,   1,   1,1.00748873, -62.192247, 1.10000, 0.90000, 1.10000, 0.90000
2030117,'LAS VEGAS~10', 161.0000,1, 208,   1,   1,1.01213038, -61.368710, 1.10000, 0.90000, 1.10000, 0.90000
2030118,'LAS VEGAS~11', 138.0000,1, 208,   1,   1,1.02725756, -60.033729, 1.10000, 0.90000, 1.10000, 0.90000
2030119,'LAS VEGAS~12', 161.0000,1, 208,   1,   1,1.01189840, -61.395239, 1.10000, 0.90000, 1.10000, 0.90000
2030120,'LAS VEGAS~13', 161.0000,1, 208,   1,   1,1.00718343, -62.152037, 1.10000, 0.90000, 1.10000, 0.90000
2030121,'LAS VEGAS~14', 161.0000,1, 208,   1,   1,1.00700557, -62.175793, 1.10000, 0.90000, 1.10000, 0.90000
2030122,'LAS VEGAS~15', 161.0000,1, 208,   1,   1,1.00736010, -62.127517, 1.10000, 0.90000, 1.10000, 0.90000
2030123,'LAS VEGAS~16', 345.0000,1, 208,   1,   1,1.02004552, -58.748820, 1.10000, 0.90000, 1.10000, 0.90000
2030124,'LAS VEGAS~17', 161.0000,1, 208,   1,   1,1.00845551, -61.869786, 1.10000, 0.90000, 1.10000, 0.90000
2030125,'LAS VEGAS~18', 345.0000,1, 208,   1,   1,1.02109516, -58.616308, 1.10000, 0.90000, 1.10000, 0.90000
2030126,'LAS VEGAS~19', 161.0000,1, 208,   1,   1,1.01496708, -61.775673, 1.10000, 0.90000, 1.10000, 0.90000
2030127,'LAS VEGAS~20', 161.0000,1, 208,   1,   1,1.01364660, -61.603730, 1.10000, 0.90000, 1.10000, 0.90000
2030128,'LAS VEGAS~21', 161.0000,1, 208,   1,   1,1.00713825, -62.295656, 1.10000, 0.90000, 1.10000, 0.90000
2030129,'LAS VEGAS~22', 161.0000,1, 208,   1,   1,1.00748169, -62.248124, 1.10000, 0.90000, 1.10000, 0.90000
2030130,'LAS VEGAS~23', 161.0000,1, 208,   1,   1,1.01058483, -61.954085, 1.10000, 0.90000, 1.10000, 0.90000
2030131,'LAS VEGAS~24', 161.0000,1, 208,   1,   1,1.01039040, -61.995025, 1.10000, 0.90000, 1.10000, 0.90000
2030132,'LAS VEGAS~26', 161.0000,1, 208,   1,   1,1.01905727, -61.720349, 1.10000, 0.90000, 1.10000, 0.90000
2030133,'LAS VEGAS~27', 161.0000,1, 208,   1,   1,1.00879800, -62.031874, 1.10000, 0.90000, 1.10000, 0.90000
2030134,'LAS VEGAS~28', 161.0000,1, 208,   1,   1,1.00691593, -62.196693, 1.10000, 0.90000, 1.10000, 0.90000
2030135,'LAS VEGAS~29', 161.0000,1, 208,   1,   1,1.00633311, -62.235577, 1.10000, 0.90000, 1.10000, 0.90000
2030136,'LAS VEGAS~30', 161.0000,1, 208,   1,   1,1.00742340, -62.158417, 1.10000, 0.90000, 1.10000, 0.90000
2030137,'LAS VEGAS~31', 161.0000,1, 208,   1,   1,1.01678574, -61.219730, 1.10000, 0.90000, 1.10000, 0.90000
2030138,'LAS VEGAS~32', 161.0000,1, 208,   1,   1,1.01373923, -61.357611, 1.10000, 0.90000, 1.10000, 0.90000
2030139,'LAS VEGAS~33', 161.0000,1, 208,   1,   1,1.00986874, -60.819105, 1.10000, 0.90000, 1.10000, 0.90000
2030140,'LAS VEGAS~34', 161.0000,1, 208,   1,   1,1.01181471, -61.849904, 1.10000, 0.90000, 1.10000, 0.90000
2030141,'LAS VEGAS~35', 161.0000,1, 208,   1,   1,1.01168334, -61.881084, 1.10000, 0.90000, 1.10000, 0.90000
2030142,'LAS VEGAS~36', 161.0000,1, 208,   1,   1,1.00794888, -61.368574, 1.10000, 0.90000, 1.10000, 0.90000
2030143,'LAS VEGAS~37', 161.0000,1, 208,   1,   1,1.00752354, -61.410613, 1.10000, 0.90000, 1.10000, 0.90000
2030144,'LAS VEGAS~38', 161.0000,1, 208,   1,   1,1.01638114, -61.972512, 1.10000, 0.90000, 1.10000, 0.90000
2030145,'LAS VEGAS~39', 161.0000,1, 208,   1,   1,1.00839221, -61.562619, 1.10000, 0.90000, 1.10000, 0.90000
2030146,'LAS VEGAS~40', 161.0000,1, 208,   1,   1,1.00795090, -61.630532, 1.10000, 0.90000, 1.10000, 0.90000
2030147,'LAS VEGAS~43', 161.0000,1, 208,   1,   1,1.01157296, -61.881159, 1.10000, 0.90000, 1.10000, 0.90000
2030148,'LAS VEGAS~44', 161.0000,1, 208,   1,   1,1.01147604, -61.663931, 1.10000, 0.90000, 1.10000, 0.90000
2030149,'LAS VEGAS~45', 161.0000,1, 208,   1,   1,1.01105011, -61.708095, 1.10000, 0.90000, 1.10000, 0.90000
2030150,'LAS VEGAS~46', 161.0000,1, 208,   1,   1,1.00856006, -61.150636, 1.10000, 0.90000, 1.10000, 0.90000
2030151,'LAS VEGAS~47', 161.0000,1, 208,   1,   1,1.00824785, -61.199738, 1.10000, 0.90000, 1.10000, 0.90000
2030152,'LAS VEGAS~48', 161.0000,1, 208,   1,   1,1.00881946, -61.102613, 1.10000, 0.90000, 1.10000, 0.90000
2030153,'LAS VEGAS~49', 161.0000,1, 208,   1,   1,1.01140964, -61.706080, 1.10000, 0.90000, 1.10000, 0.90000
2030154,'LAS VEGAS~50', 161.0000,1, 208,   1,   1,1.01837850, -61.514890, 1.10000, 0.90000, 1.10000, 0.90000
2030155,'LAS VEGAS~51', 161.0000,1, 208,   1,   1,1.01416969, -61.185033, 1.10000, 0.90000, 1.10000, 0.90000
2030156,'LAS VEGAS~52', 161.0000,1, 208,   1,   1,1.01286232, -61.449129, 1.10000, 0.90000, 1.10000, 0.90000
2030157,'LAS VEGAS~53', 161.0000,1, 208,   1,   1,1.01246333, -61.481565, 1.10000, 0.90000, 1.10000, 0.90000
2030158,'LAS VEGAS~54', 161.0000,1, 208,   1,   1,1.01256585, -61.541746, 1.10000, 0.90000, 1.10000, 0.90000
2030159,'LAS VEGAS~55', 138.0000,1, 208,   1,   1,1.01967907, -60.822787, 1.10000, 0.90000, 1.10000, 0.90000
2030160,'LAS VEGAS~56', 161.0000,1, 208,   1,   1,1.01589882, -61.648113, 1.10000, 0.90000, 1.10000, 0.90000
2030161,'LAS VEGAS~57', 138.0000,1, 208,   1,   1,1.01805234, -61.157049, 1.10000, 0.90000, 1.10000, 0.90000
2030162,'LAS VEGAS~58',  18.0000,1, 208,   1,   1,1.01964641, -60.805377, 1.10000, 0.90000, 1.10000, 0.90000
2030164,'LAS VEGAS~60', 161.0000,1, 208,   1,   1,1.01228082, -61.613723, 1.10000, 0.90000, 1.10000, 0.90000
2030165,'LAS VEGAS~61', 161.0000,1, 208,   1,   1,1.01208115, -61.642997, 1.10000, 0.90000, 1.10000, 0.90000
2030166,'LAS VEGAS~63', 161.0000,1, 208,   1,   1,1.01611328, -61.097483, 1.10000, 0.90000, 1.10000, 0.90000
2030167,'HENDERSON ~2', 161.0000,1, 208,   1,   1,1.01677954, -60.980947, 1.10000, 0.90000, 1.10000, 0.90000
2030168,'NORTH LAS ~1', 161.0000,1, 208,   1,   1,1.02174389, -60.255881, 1.10000, 0.90000, 1.10000, 0.90000
2030169,'NORTH LAS ~9', 161.0000,1, 208,   1,   1,1.02001524, -60.261489, 1.10000, 0.90000, 1.10000, 0.90000
2030170,'NORTH LAS~10', 161.0000,1, 208,   1,   1,1.01618969, -60.915056, 1.10000, 0.90000, 1.10000, 0.90000
2030171,'NORTH LAS~11', 345.0000,1, 208,   1,   1,1.00945854, -58.009650, 1.10000, 0.90000, 1.10000, 0.90000
2030172,'NORTH LAS~12', 161.0000,1, 208,   1,   1,1.02320647, -60.054001, 1.10000, 0.90000, 1.10000, 0.90000
2030173,'NORTH LAS~13', 345.0000,1, 208,   1,   1,1.00935030, -58.540329, 1.10000, 0.90000, 1.10000, 0.90000
2030174,'NORTH LAS~14', 161.0000,1, 208,   1,   1,1.02012467, -61.759902, 1.10000, 0.90000, 1.10000, 0.90000
2030175,'LAS VEGAS~64', 161.0000,1, 208,   1,   1,1.01322401, -61.642334, 1.10000, 0.90000, 1.10000, 0.90000
2030176,'LAS VEGAS~65', 161.0000,1, 208,   1,   1,1.01322675, -61.491654, 1.10000, 0.90000, 1.10000, 0.90000
2030177,'LAS VEGAS~66', 161.0000,1, 208,   1,   1,1.01336634, -61.466785, 1.10000, 0.90000, 1.10000, 0.90000
2030178,'LAS VEGAS~67', 161.0000,1, 208,   1,   1,1.00958264, -60.873542, 1.10000, 0.90000, 1.10000, 0.90000
2030179,'LAS VEGAS~68', 161.0000,1, 208,   1,   1,1.02101052, -61.252290, 1.10000, 0.90000, 1.10000, 0.90000
2030180,'LAS VEGAS~69', 138.0000,1, 208,   1,   1,1.01829350, -61.124183, 1.10000, 0.90000, 1.10000, 0.90000
2030181,'LAS VEGAS~70', 161.0000,1, 208,   1,   1,1.01485074, -61.175730, 1.10000, 0.90000, 1.10000, 0.90000
2030182,'LAS VEGAS~71', 161.0000,1, 208,   1,   1,1.00901103, -61.323918, 1.10000, 0.90000, 1.10000, 0.90000
2030183,'LAS VEGAS~72', 161.0000,1, 208,   1,   1,1.00943124, -61.270888, 1.10000, 0.90000, 1.10000, 0.90000
2030184,'LAS VEGAS~73', 161.0000,1, 208,   1,   1,1.00902009, -61.444129, 1.10000, 0.90000, 1.10000, 0.90000
2030185,'LAS VEGAS~74', 161.0000,1, 208,   1,   1,1.01612604, -61.232564, 1.10000, 0.90000, 1.10000, 0.90000
2030186,'LAS VEGAS~75', 161.0000,1, 208,   1,   1,1.01328814, -61.706777, 1.10000, 0.90000, 1.10000, 0.90000
2030187,'LAS VEGAS~76', 161.0000,1, 208,   1,   1,1.01297665, -61.747792, 1.10000, 0.90000, 1.10000, 0.90000
2030188,'LAS VEGAS~78', 161.0000,1, 208,   1,   1,1.00939405, -61.587905, 1.10000, 0.90000, 1.10000, 0.90000
2030189,'NORTH LAS~15', 161.0000,1, 208,   1,   1,1.01195097, -60.738864, 1.10000, 0.90000, 1.10000, 0.90000
2030190,'NORTH LAS~16', 161.0000,1, 208,   1,   1,1.02204168, -60.884532, 1.10000, 0.90000, 1.10000, 0.90000
2030191,'LAS VEGAS~79', 161.0000,1, 208,   1,   1,1.01062477, -60.417804, 1.10000, 0.90000, 1.10000, 0.90000
2030192,'LAS VEGAS~80', 161.0000,1, 208,   1,   1,1.01717257, -60.883248, 1.10000, 0.90000, 1.10000, 0.90000
2030193,'LAS VEGAS~81', 161.0000,1, 208,   1,   1,1.01320767, -61.124585, 1.10000, 0.90000, 1.10000, 0.90000
2030194,'LAS VEGAS~82', 161.0000,1, 208,   1,   1,1.01300800, -61.158422, 1.10000, 0.90000, 1.10000, 0.90000
2030195,'LAS VEGAS~83', 161.0000,1, 208,   1,   1,1.01342785, -61.086671, 1.10000, 0.90000, 1.10000, 0.90000
2030196,'LAS VEGAS~84', 345.0000,1, 208,   1,   1,1.01759171, -59.038407, 1.10000, 0.90000, 1.10000, 0.90000
2030197,'LAS VEGAS~85', 161.0000,1, 208,   1,   1,1.01363218, -61.342735, 1.10000, 0.90000, 1.10000, 0.90000
2030198,'NORTH LAS~17', 161.0000,1, 208,   1,   1,1.01556778, -59.947785, 1.10000, 0.90000, 1.10000, 0.90000
2030199,'NORTH LAS~18', 161.0000,1, 208,   1,   1,1.01564991, -59.939636, 1.10000, 0.90000, 1.10000, 0.90000
2030200,'NORTH LAS~19', 161.0000,1, 208,   1,   1,1.00836802, -60.987183, 1.10000, 0.90000, 1.10000, 0.90000
2030201,'NORTH LAS ~2', 161.0000,1, 208,   1,   1,1.00800800, -60.933067, 1.10000, 0.90000, 1.10000, 0.90000
2030202,'NORTH LAS ~3', 161.0000,1, 208,   1,   1,1.00829840, -60.908089, 1.10000, 0.90000, 1.10000, 0.90000
2030203,'LAS VEGAS~86', 161.0000,1, 208,   1,   1,1.00942481, -61.395245, 1.10000, 0.90000, 1.10000, 0.90000
2030204,'LAS VEGAS~87', 161.0000,1, 208,   1,   1,1.01447487, -60.706400, 1.10000, 0.90000, 1.10000, 0.90000
2030205,'LAS VEGAS~88', 161.0000,1, 208,   1,   1,1.01384199, -60.755707, 1.10000, 0.90000, 1.10000, 0.90000
2030206,'LAS VEGAS~89', 161.0000,1, 208,   1,   1,1.01410449, -61.048634, 1.10000, 0.90000, 1.10000, 0.90000
2030207,'LAS VEGAS~90', 161.0000,1, 208,   1,   1,1.01355648, -61.100803, 1.10000, 0.90000, 1.10000, 0.90000
2030208,'HENDERSON~23', 345.0000,1, 208,   1,   1,1.01320982, -58.455962, 1.10000, 0.90000, 1.10000, 0.90000
2030209,'HENDERSON~24', 161.0000,1, 208,   1,   1,1.02114677, -61.261401, 1.10000, 0.90000, 1.10000, 0.90000
2030210,'HENDERSON~27', 161.0000,1, 208,   1,   1,1.01333761, -60.622922, 1.10000, 0.90000, 1.10000, 0.90000
2030211,'HENDERSON~28', 161.0000,1, 208,   1,   1,1.01312101, -60.665890, 1.10000, 0.90000, 1.10000, 0.90000
2030212,'HENDERSON~30', 161.0000,1, 208,   1,   1,1.01239479, -61.449593, 1.10000, 0.90000, 1.10000, 0.90000
2030213,'HENDERSON~31', 161.0000,1, 208,   1,   1,1.01271832, -61.420258, 1.10000, 0.90000, 1.10000, 0.90000
2030214,'HENDERSON~32', 161.0000,1, 208,   1,   1,1.02351367, -60.674053, 1.10000, 0.90000, 1.10000, 0.90000
2030215,'HENDERSON~33', 161.0000,1, 208,   1,   1,1.01574492, -61.242700, 1.10000, 0.90000, 1.10000, 0.90000
2030216,'HENDERSON~34', 161.0000,1, 208,   1,   1,1.01371253, -61.009913, 1.10000, 0.90000, 1.10000, 0.90000
2030217,'HENDERSON~35', 161.0000,1, 208,   1,   1,1.01321507, -61.045048, 1.10000, 0.90000, 1.10000, 0.90000
2030218,'LAS VEGAS~91', 345.0000,1, 208,   1,   1,1.00987732, -58.644598, 1.10000, 0.90000, 1.10000, 0.90000
2030219,'LAS VEGAS~92', 161.0000,1, 208,   1,   1,1.02584660, -60.509158, 1.10000, 0.90000, 1.10000, 0.90000
2030220,'LAS VEGAS~93', 345.0000,1, 208,   1,   1,1.00926387, -58.702880, 1.10000, 0.90000, 1.10000, 0.90000
2030221,'LAS VEGAS~94', 161.0000,1, 208,   1,   1,1.01178837, -60.422585, 1.10000, 0.90000, 1.10000, 0.90000
2030222,'HENDERSON~37', 161.0000,1, 208,   1,   1,1.01468432, -60.878951, 1.10000, 0.90000, 1.10000, 0.90000
2030223,'HENDERSON~39', 161.0000,1, 208,   1,   1,1.01321077, -60.840764, 1.10000, 0.90000, 1.10000, 0.90000
2030224,'LAS VEGAS~96', 161.0000,1, 208,   1,   1,1.01032996, -60.647217, 1.10000, 0.90000, 1.10000, 0.90000
2030225,'LAS VEGAS~97', 161.0000,1, 208,   1,   1,1.00997186, -60.702664, 1.10000, 0.90000, 1.10000, 0.90000
2030226,'LAS VEGAS~98', 161.0000,1, 208,   1,   1,1.01038432, -60.737566, 1.10000, 0.90000, 1.10000, 0.90000
2030227,'LAS VEGAS~99', 161.0000,1, 208,   1,   1,1.01639652, -60.662919, 1.10000, 0.90000, 1.10000, 0.90000
2030228,'LAS VEGA~100', 161.0000,1, 208,   1,   1,1.01594079, -60.703730, 1.10000, 0.90000, 1.10000, 0.90000
2030229,'LAS VEGA~101', 161.0000,1, 208,   1,   1,1.01681864, -60.625278, 1.10000, 0.90000, 1.10000, 0.90000
2030230,'LAS VEGA~102', 161.0000,1, 208,   1,   1,1.01806450, -61.251921, 1.10000, 0.90000, 1.10000, 0.90000
2030231,'LAS VEGA~103', 161.0000,1, 208,   1,   1,1.01541555, -60.911005, 1.10000, 0.90000, 1.10000, 0.90000
2030232,'LAS VEGA~104', 161.0000,1, 208,   1,   1,1.01928568, -60.670965, 1.10000, 0.90000, 1.10000, 0.90000
2030233,'LAS VEGA~105', 161.0000,1, 208,   1,   1,1.01360548, -60.820376, 1.10000, 0.90000, 1.10000, 0.90000
2030234,'LAS VEGA~106', 161.0000,1, 208,   1,   1,1.01620102, -60.939829, 1.10000, 0.90000, 1.10000, 0.90000
2030235,'HENDERSON ~3', 161.0000,1, 208,   1,   1,1.02319300, -60.719023, 1.10000, 0.90000, 1.10000, 0.90000
2030236,'HENDERSON ~4', 161.0000,1, 208,   1,   1,1.02341497, -60.681450, 1.10000, 0.90000, 1.10000, 0.90000
2030237,'HENDERSON ~6', 161.0000,1, 208,   1,   1,1.00924313, -61.069227, 1.10000, 0.90000, 1.10000, 0.90000
2030238,'HENDERSON ~7', 161.0000,1, 208,   1,   1,1.01240420, -61.084643, 1.10000, 0.90000, 1.10000, 0.90000
2030239,'HENDERSON ~9', 161.0000,1, 208,   1,   1,1.01535535, -60.892543, 1.10000, 0.90000, 1.10000, 0.90000
2030240,'HENDERSON~10', 161.0000,1, 208,   1,   1,1.01273847, -61.030814, 1.10000, 0.90000, 1.10000, 0.90000
2030241,'HENDERSON~11', 115.0000,1, 208,   1,   1,1.01536298, -60.139303, 1.10000, 0.90000, 1.10000, 0.90000
2030242,'MOAPA 1 1   ', 161.0000,1, 208,   1,   1,1.01246786, -58.295275, 1.10000, 0.90000, 1.10000, 0.90000
2030243,'WELLS 1     ', 161.0000,1, 208,   1,   1,1.02637815, -43.600916, 1.10000, 0.90000, 1.10000, 0.90000
2030244,'BOULDER CI~1', 161.0000,1, 208,   1,   1,1.01260734, -60.960272, 1.10000, 0.90000, 1.10000, 0.90000
2030245,'BOULDER CI~2', 115.0000,1, 208,   1,   1,1.01924288, -58.914849, 1.10000, 0.90000, 1.10000, 0.90000
2030246,'BOULDER CI~3',  13.8000,1, 208,   1,   1,0.98847967, -76.201251, 1.10000, 0.90000, 1.10000, 0.90000
2030248,'JACKPOT 1   ', 161.0000,1, 208,   1,   1,1.02888179, -39.335302, 1.10000, 0.90000, 1.10000, 0.90000
2030249,'JACKPOT 2   ', 138.0000,1, 208,   1,   1,1.04017425, -35.557640, 1.10000, 0.90000, 1.10000, 0.90000
2030250,'JACKPOT 3   ',  18.0000,1, 208,   1,   1,1.05754328, -31.543344, 1.10000, 0.90000, 1.10000, 0.90000
2030252,'ELY 1 1     ', 161.0000,1, 208,   1,   1,1.00077116, -42.389486, 1.10000, 0.90000, 1.10000, 0.90000
2030253,'LAUGHLIN 1  ', 161.0000,1, 208,   1,   1,0.98075747, -62.908706, 1.10000, 0.90000, 1.10000, 0.90000
2030254,'LAUGHLIN 2  ', 115.0000,1, 208,   1,   1,1.03511250, -62.973511, 1.10000, 0.90000, 1.10000, 0.90000
2030255,'LAUGHLIN 3  ', 161.0000,1, 208,   1,   1,0.98055953, -62.922202, 1.10000, 0.90000, 1.10000, 0.90000
2030256,'OVERTON 1   ', 161.0000,1, 208,   1,   1,1.01841736, -57.983245, 1.10000, 0.90000, 1.10000, 0.90000
2030257,'CALIENTE 1  ', 161.0000,1, 208,   1,   1,1.02286148, -49.759147, 1.10000, 0.90000, 1.10000, 0.90000
2030258,'CALIENTE 2  ', 161.0000,1, 208,   1,   1,1.02284122, -49.762006, 1.10000, 0.90000, 1.10000, 0.90000
2030259,'CALIENTE 3  ', 161.0000,1, 208,   1,   1,1.02288365, -49.756340, 1.10000, 0.90000, 1.10000, 0.90000
2030260,'CALIENTE 4  ', 161.0000,1, 208,   1,   1,1.02286148, -49.759147, 1.10000, 0.90000, 1.10000, 0.90000
2030261,'PIOCHE 1    ', 161.0000,1, 208,   1,   1,1.01483738, -43.200287, 1.10000, 0.90000, 1.10000, 0.90000
2030262,'LOGANDALE 1 ', 161.0000,1, 208,   1,   1,1.02571905, -58.345224, 1.10000, 0.90000, 1.10000, 0.90000
2030263,'PANACA 1    ', 161.0000,1, 208,   1,   1,1.02584565, -45.864693, 1.10000, 0.90000, 1.10000, 0.90000
2030264,'WEST WENDO~1', 161.0000,1, 208,   1,   1,1.03051353, -44.037180, 1.10000, 0.90000, 1.10000, 0.90000
2030265,'WEST WENDO~2', 161.0000,1, 208,   1,   1,1.03049922, -44.043730, 1.10000, 0.90000, 1.10000, 0.90000
2030266,'WEST WENDO~3', 161.0000,1, 208,   1,   1,1.03051353, -44.037180, 1.10000, 0.90000, 1.10000, 0.90000
2030267,'MESQUITE 1 1', 161.0000,1, 208,   1,   1,1.01456177, -51.570998, 1.10000, 0.90000, 1.10000, 0.90000
2030268,'RENO 20 1   ', 161.0000,1, 208,   1,   1,1.01654685, -58.522379, 1.10000, 0.90000, 1.10000, 0.90000
2030269,'RENO 20 2   ',  13.8000,2, 208,   1,   1,1.01074672, -57.682430, 1.10000, 0.90000, 1.10000, 0.90000
2030270,'RENO 20 3   ', 161.0000,1, 208,   1,   1,1.01650870, -58.533082, 1.10000, 0.90000, 1.10000, 0.90000
2030271,'WINNEMUCCA~2', 345.0000,1, 208,   1,   1,0.98267710, -49.282663, 1.10000, 0.90000, 1.10000, 0.90000
2030272,'WINNEMUCCA~3', 161.0000,2, 208,   1,   1,0.99180472, -49.265663, 1.10000, 0.90000, 1.10000, 0.90000
2030273,'RENO 21 1   ', 161.0000,1, 208,   1,   1,1.01541889, -58.829273, 1.10000, 0.90000, 1.10000, 0.90000
2030274,'RENO 21 2   ',  13.8000,2, 208,   1,   1,0.99114078, -57.432916, 1.10000, 0.90000, 1.10000, 0.90000
2030275,'RENO 21 3   ', 161.0000,1, 208,   1,   1,1.01538920, -58.836281, 1.10000, 0.90000, 1.10000, 0.90000
2030276,'RENO 21 4   ', 161.0000,1, 208,   1,   1,1.01541889, -58.829273, 1.10000, 0.90000, 1.10000, 0.90000
2030277,'BOULDER CI~5', 161.0000,2, 208,   1,   1,1.01525629, -60.230029, 1.10000, 0.90000, 1.10000, 0.90000
2030278,'FALLON 2 1  ', 161.0000,1, 208,   1,   1,1.01350045, -53.476631, 1.10000, 0.90000, 1.10000, 0.90000
2030279,'FALLON 2 2  ',  13.8000,2, 208,   1,   1,1.01350045, -53.476631, 1.10000, 0.90000, 1.10000, 0.90000
2030280,'FALLON 2 3  ',  13.8000,2, 208,   1,   1,1.01391137, -51.230513, 1.10000, 0.90000, 1.10000, 0.90000
2030281,'SPARKS 8 1  ', 161.0000,2, 208,   1,   1,1.01955748, -57.653162, 1.10000, 0.90000, 1.10000, 0.90000
2030282,'SPARKS 8 2  ', 161.0000,1, 208,   1,   1,1.01953506, -57.662643, 1.10000, 0.90000, 1.10000, 0.90000
2030283,'SPARKS 8 3  ', 161.0000,1, 208,   1,   1,1.01954734, -57.655006, 1.10000, 0.90000, 1.10000, 0.90000
2030284,'SEARCHLIGH~1', 161.0000,1, 208,   1,   1,1.00668573, -62.120495, 1.10000, 0.90000, 1.10000, 0.90000
2030285,'SEARCHLIGH~2', 138.0000,2, 208,   1,   1,1.01367760, -61.953531, 1.10000, 0.90000, 1.10000, 0.90000
2030286,'SEARCHLIGH~3', 161.0000,1, 208,   1,   1,1.00661325, -62.121506, 1.10000, 0.90000, 1.10000, 0.90000
2030287,'FALLON 3 1  ', 161.0000,2, 208,   1,   1,1.01291955, -55.242512, 1.10000, 0.90000, 1.10000, 0.90000
2030288,'FALLON 3 2  ', 161.0000,1, 208,   1,   1,1.01284635, -55.260219, 1.10000, 0.90000, 1.10000, 0.90000
2030289,'TUSCARORA 1 ', 161.0000,1, 208,   1,   1,1.00524366, -40.960037, 1.10000, 0.90000, 1.10000, 0.90000
2030290,'TUSCARORA 2 ', 138.0000,1, 208,   1,   1,1.02120316, -41.222077, 1.10000, 0.90000, 1.10000, 0.90000
2030291,'TUSCARORA 3 ',  18.0000,2, 208,   1,   1,0.99948603, -39.703692, 1.10000, 0.90000, 1.10000, 0.90000
2030292,'LAS VEGA~107', 161.0000,1, 208,   1,   1,1.02492487, -59.976103, 1.10000, 0.90000, 1.10000, 0.90000
2030293,'LAS VEGA~108', 115.0000,2, 208,   1,   1,1.03334081, -57.380624, 1.10000, 0.90000, 1.10000, 0.90000
2030294,'LAS VEGA~109', 161.0000,1, 208,   1,   1,1.02491045, -59.994647, 1.10000, 0.90000, 1.10000, 0.90000
2030295,'LAS VEGA~110', 345.0000,1, 208,   1,   1,1.02312005, -56.281425, 1.10000, 0.90000, 1.10000, 0.90000
2030296,'LAS VEGA~111', 161.0000,1, 208,   1,   1,1.01928437, -58.361228, 1.10000, 0.90000, 1.10000, 0.90000
2030297,'LAS VEGA~112',  13.8000,2, 208,   1,   1,1.02312005, -56.281425, 1.10000, 0.90000, 1.10000, 0.90000
2030298,'LAS VEGA~113',  13.2000,2, 208,   1,   1,1.00444436, -55.535052, 1.10000, 0.90000, 1.10000, 0.90000
2030299,'LAS VEGA~114',  18.0000,2, 208,   1,   1,1.00191832, -54.242497, 1.10000, 0.90000, 1.10000, 0.90000
2030300,'LAS VEGA~115',  13.8000,2, 208,   1,   1,1.00970769, -54.498899, 1.10000, 0.90000, 1.10000, 0.90000
2030301,'LAS VEGA~116',  18.0000,2, 208,   1,   1,1.00981331, -54.504479, 1.10000, 0.90000, 1.10000, 0.90000
2030302,'BATTLE MOU~2', 345.0000,1, 208,   1,   1,1.02037597, -45.306796, 1.10000, 0.90000, 1.10000, 0.90000
2030303,'BATTLE MOU~3', 161.0000,1, 208,   1,   1,1.02048075, -45.247473, 1.10000, 0.90000, 1.10000, 0.90000
2030304,'BATTLE MOU~4',  18.0000,1, 208,   1,   1,1.02063739, -45.159916, 1.10000, 0.90000, 1.10000, 0.90000
2030306,'BATTLE MOU~6',  13.8000,2, 208,   1,   1,1.03205478, -44.671858, 1.10000, 0.90000, 1.10000, 0.90000
2030307,'FALLON 4 1  ', 345.0000,2, 208,   1,   1,1.01224923, -50.239002, 1.10000, 0.90000, 1.10000, 0.90000
2030308,'FALLON 4 2  ', 161.0000,1, 208,   1,   1,1.01802456, -51.353324, 1.10000, 0.90000, 1.10000, 0.90000
2030309,'FALLON 5 1  ', 161.0000,2, 208,   1,   1,1.01875508, -54.959657, 1.10000, 0.90000, 1.10000, 0.90000
