2080083,'SIERRA BLA~1', 115.0000,1, 216,   1,   1,1.02253449, -82.654312, 1.10000, 0.90000, 1.10000, 0.90000
2080084,'SIERRA BLA~2', 115.0000,1, 216,   1,   1,1.02252364, -82.655172, 1.10000, 0.90000, 1.10000, 0.90000
2080085,'EL PASO 36 1', 115.0000,2, 216,   1,   1,1.01965964, -81.605652, 1.10000, 0.90000, 1.10000, 0.90000
2080086,'EL PASO 37 1', 500.0000,1, 216,   1,   1,1.02214003, -71.786770, 1.10000, 0.90000, 1.10000, 0.90000
2080087,'EL PASO 37 2', 230.0000,1, 216,   1,   1,1.01413512, -75.983635, 1.10000, 0.90000, 1.10000, 0.90000
2080088,'EL PASO 37 3', 115.0000,1, 216,   1,   1,1.01712394, -79.444027, 1.10000, 0.90000, 1.10000, 0.90000
2080089,'EL PASO 37 4',  13.8000,1, 216,   1,   1,1.01598084, -78.537675, 1.10000, 0.90000, 1.10000, 0.90000
2080091,'EL PASO 37 6',  22.0000,2, 216,   1,   1,1.02773619, -70.795273, 1.10000, 0.90000, 1.10000, 0.90000
2080092,'EL PASO 37 7',  13.8000,2, 216,   1,   1,1.02568817, -71.171261, 1.10000, 0.90000, 1.10000, 0.90000
2080093,'EL PASO 37 8',  13.8000,2, 216,   1,   1,1.02525043, -71.247588, 1.10000, 0.90000, 1.10000, 0.90000
2080094,'EL PASO 37 9',  13.8000,2, 216,   1,   1,1.02715230, -70.916905, 1.10000, 0.90000, 1.10000, 0.90000
2080095,'EL PASO 37~1',  13.8000,2, 216,   1,   1,1.02695286, -70.940728, 1.10000, 0.90000, 1.10000, 0.90000
2080096,'EL PASO 37~2',  24.0000,2, 216,   1,   1,1.02636385, -71.044445, 1.10000, 0.90000, 1.10000, 0.90000
2080097,'EL PASO 37~3',  13.8000,2, 216,   1,   1,1.02214003, -71.786770, 1.10000, 0.90000, 1.10000, 0.90000
2080098,'EL PASO 37~4',  13.8000,2, 216,   1,   1,1.02707219, -70.999666, 1.10000, 0.90000, 1.10000, 0.90000
2080099,'EL PASO 37~5',  13.8000,2, 216,   1,   1,1.03068292, -70.402694, 1.10000, 0.90000, 1.10000, 0.90000
2080100,'EL PASO 38 1', 115.0000,2, 216,   1,   1,1.01720417, -79.581990, 1.10000, 0.90000, 1.10000, 0.90000
3001001,'ODESSA 2 0  ', 115.0000,1, 301,   9,   1,0.99837154, -22.346185, 1.10000, 0.90000, 1.10000, 0.90000
3001002,'PRESIDIO 2 0', 115.0000,1, 301,   9,   1,1.02291191, -17.858469, 1.10000, 0.90000, 1.10000, 0.90000
3001003,'O DONNELL ~1', 115.0000,1, 301,   9,   1,1.01409554, -17.503173, 1.10000, 0.90000, 1.10000, 0.90000
3001004,'O DONNELL ~2', 230.0000,2, 301,   9,   1,1.02004731, -19.324707, 1.10000, 0.90000, 1.10000, 0.90000
3001005,'BIG SPRING~8', 115.0000,1, 301,   9,   1,1.01238084, -15.927614, 1.10000, 0.90000, 1.10000, 0.90000
3001006,'BIG SPRING~9',  13.8000,2, 301,   9,   1,1.00598848, -13.781509, 1.10000, 0.90000, 1.10000, 0.90000
3001007,'VAN HORN 0  ', 115.0000,1, 301,   9,   1,1.02999997, -18.216232, 1.10000, 0.90000, 1.10000, 0.90000
3001008,'IRAAN 2 0   ', 115.0000,1, 301,   9,   1,1.02615225,  -8.589947, 1.10000, 0.90000, 1.10000, 0.90000
3001009,'IRAAN 2 1   ',  13.8000,2, 301,   9,   1,1.01619875,  -5.338857, 1.10000, 0.90000, 1.10000, 0.90000
3001010,'PRESIDIO 1 0', 115.0000,1, 301,   9,   1,1.02999997, -16.589561, 1.10000, 0.90000, 1.10000, 0.90000
3001011,'PRESIDIO 1 1',  22.0000,2, 301,   9,   1,1.03021812, -14.839185, 1.10000, 0.90000, 1.10000, 0.90000
3001012,'SANDERSON 0 ', 115.0000,1, 301,   9,   1,1.02999997, -25.191032, 1.10000, 0.90000, 1.10000, 0.90000
3001013,'MONAHANS 2 0', 115.0000,1, 301,   9,   1,1.01427794, -15.197072, 1.10000, 0.90000, 1.10000, 0.90000
3001014,'GRANDFALLS 0', 115.0000,1, 301,   9,   1,1.02098787, -11.777568, 1.10000, 0.90000, 1.10000, 0.90000
3001015,'MARFA 0     ', 115.0000,1, 301,   9,   1,1.03194952, -17.978675, 1.10000, 0.90000, 1.10000, 0.90000
3001016,'GARDEN CIT~1', 115.0000,1, 301,   9,   1,1.02999997, -15.391515, 1.10000, 0.90000, 1.10000, 0.90000
3001017,'ODESSA 4 0  ', 115.0000,1, 301,   9,   1,0.99655956, -21.107772, 1.10000, 0.90000, 1.10000, 0.90000
3001018,'NOTREES 0   ', 115.0000,1, 301,   9,   1,1.00030005, -19.825360, 1.10000, 0.90000, 1.10000, 0.90000
3001019,'MIDLAND 4 0 ', 115.0000,1, 301,   9,   1,1.02999997, -22.082015, 1.10000, 0.90000, 1.10000, 0.90000
3001020,'BIG SPRING~1', 115.0000,1, 301,   9,   1,1.02999997, -15.157484, 1.10000, 0.90000, 1.10000, 0.90000
3001021,'BIG SPRING~2',  13.8000,2, 301,   9,   1,1.00586832,  -8.627045, 1.10000, 0.90000, 1.10000, 0.90000
3001022,'O DONNELL ~3', 115.0000,1, 301,   9,   1,1.01660788, -16.653050, 1.10000, 0.90000, 1.10000, 0.90000
3001023,'O DONNELL ~4',  13.8000,2, 301,   9,   1,1.00999999,  -7.774762, 1.10000, 0.90000, 1.10000, 0.90000
3001024,'ODESSA 6 0  ', 115.0000,1, 301,   9,   1,0.99902558, -18.801938, 1.10000, 0.90000, 1.10000, 0.90000
3001025,'BIG SPRIN~14', 115.0000,1, 301,   9,   1,1.02427101, -14.081717, 1.10000, 0.90000, 1.10000, 0.90000
3001026,'BIG SPRIN~15',  13.8000,2, 301,   9,   1,1.00000000,  -4.617081, 1.10000, 0.90000, 1.10000, 0.90000
3001027,'MIDLAND 2 0 ', 115.0000,1, 301,   9,   1,1.02999997, -25.584138, 1.10000, 0.90000, 1.10000, 0.90000
3001028,'COAHOMA 0   ', 115.0000,1, 301,   9,   1,1.01989150, -18.227639, 1.10000, 0.90000, 1.10000, 0.90000
3001029,'MIDLAND 3 0 ', 115.0000,1, 301,   9,   1,1.02999997, -24.610054, 1.10000, 0.90000, 1.10000, 0.90000
3001030,'ALPINE 0    ', 115.0000,1, 301,   9,   1,1.02255785, -13.300847, 1.10000, 0.90000, 1.10000, 0.90000
3001031,'FORT DAVIS 0', 115.0000,1, 301,   9,   1,1.02158809, -17.415608, 1.10000, 0.90000, 1.10000, 0.90000
3001032,'MCCAMEY 1 0 ', 115.0000,1, 301,   9,   1,1.00987542, -12.234681, 1.10000, 0.90000, 1.10000, 0.90000
3001033,'MCCAMEY 1 1 ', 230.0000,2, 301,   9,   1,1.03003919, -16.768989, 1.10000, 0.90000, 1.10000, 0.90000
3001034,'BIG SPRING~6', 115.0000,1, 301,   9,   1,1.01012790, -14.163271, 1.10000, 0.90000, 1.10000, 0.90000
3001035,'BIG SPRING~7',  13.8000,2, 301,   9,   1,1.00041676, -10.877787, 1.10000, 0.90000, 1.10000, 0.90000
3001036,'CRANE 0     ', 115.0000,1, 301,   9,   1,1.00225890, -12.419465, 1.10000, 0.90000, 1.10000, 0.90000
3001037,'ODESSA 5 0  ', 115.0000,1, 301,   9,   1,0.99049330, -22.174704, 1.10000, 0.90000, 1.10000, 0.90000
3001038,'FORT STOCK~1', 115.0000,1, 301,   9,   1,1.02516389,  -7.649161, 1.10000, 0.90000, 1.10000, 0.90000
3001039,'FORT STOCK~2',  22.0000,2, 301,   9,   1,1.00480449,  -2.331330, 1.10000, 0.90000, 1.10000, 0.90000
3001040,'ANDREWS 0   ', 115.0000,1, 301,   9,   1,1.00613534, -20.124941, 1.10000, 0.90000, 1.10000, 0.90000
3001041,'FORSAN 0    ', 115.0000,1, 301,   9,   1,1.00661361, -14.918445, 1.10000, 0.90000, 1.10000, 0.90000
3001042,'FORSAN 1    ',  13.8000,2, 301,   9,   1,1.00661361, -14.918445, 1.10000, 0.90000, 1.10000, 0.90000
3001043,'FORSAN 2    ',  13.8000,2, 301,   9,   1,1.00000000, -11.684281, 1.10000, 0.90000, 1.10000, 0.90000
3001044,'BIG LAKE 0  ', 115.0000,1, 301,   9,   1,1.01792383, -25.691572, 1.10000, 0.90000, 1.10000, 0.90000
3001045,'MIDLAND 5 0 ', 115.0000,1, 301,   9,   1,1.00344181, -24.054181, 1.10000, 0.90000, 1.10000, 0.90000
3001046,'OZONA 0     ', 115.0000,1, 301,   9,   1,1.02999997, -22.326136, 1.10000, 0.90000, 1.10000, 0.90000
3001047,'MONAHANS 1 0', 115.0000,1, 301,   9,   1,1.01174676, -13.129757, 1.10000, 0.90000, 1.10000, 0.90000
3001048,'MONAHANS 1 1',  18.0000,2, 301,   9,   1,1.01174676, -13.129757, 1.10000, 0.90000, 1.10000, 0.90000
3001049,'MONAHANS 1 2',  18.0000,2, 301,   9,   1,1.01174676, -13.129757, 1.10000, 0.90000, 1.10000, 0.90000
3001050,'MONAHANS 1 3',  18.0000,2, 301,   9,   1,1.00076413,  -8.084024, 1.10000, 0.90000, 1.10000, 0.90000
3001051,'MONAHANS 1 4',  18.0000,2, 301,   9,   1,1.00000000,  -6.604511, 1.10000, 0.90000, 1.10000, 0.90000
3001052,'MONAHANS 1 5',  18.0000,2, 301,   9,   1,1.00416362,  -8.947086, 1.10000, 0.90000, 1.10000, 0.90000
3001053,'MONAHANS 1 6', 230.0000,2, 301,   9,   1,1.02652562, -17.122419, 1.10000, 0.90000, 1.10000, 0.90000
3001054,'STANTON 0   ', 115.0000,1, 301,   9,   1,1.01319742, -22.132569, 1.10000, 0.90000, 1.10000, 0.90000
3001055,'ODONNELL 0  ', 115.0000,1, 301,   9,   1,1.00688279, -18.485224, 1.10000, 0.90000, 1.10000, 0.90000
3001056,'LENORAH 0   ', 115.0000,1, 301,   9,   1,1.02999997, -21.540866, 1.10000, 0.90000, 1.10000, 0.90000
3001057,'LENORAH 1   ',  18.0000,2, 301,   9,   1,1.02999997, -21.540866, 1.10000, 0.90000, 1.10000, 0.90000
3001058,'IRAAN 3 0   ', 115.0000,1, 301,   9,   1,1.02675164, -11.187799, 1.10000, 0.90000, 1.10000, 0.90000
3001059,'IRAAN 3 1   ',  22.0000,2, 301,   9,   1,1.02675164, -11.187799, 1.10000, 0.90000, 1.10000, 0.90000
3001060,'IRAAN 3 2   ',  22.0000,2, 301,   9,   1,1.02675164, -11.187799, 1.10000, 0.90000, 1.10000, 0.90000
3001061,'BIG SPRIN~10', 115.0000,1, 301,   9,   1,1.01393485, -17.059058, 1.10000, 0.90000, 1.10000, 0.90000
3001062,'BIG SPRIN~11',  13.8000,2, 301,   9,   1,1.01393485, -17.059058, 1.10000, 0.90000, 1.10000, 0.90000
3001063,'BIG SPRIN~12',  13.8000,2, 301,   9,   1,1.01393485, -17.059058, 1.10000, 0.90000, 1.10000, 0.90000
3001064,'ODESSA 3 0  ', 115.0000,1, 301,   9,   1,0.99339074, -23.729266, 1.10000, 0.90000, 1.10000, 0.90000
3001065,'BIG SPRING~4', 115.0000,1, 301,   9,   1,1.00911915, -14.739137, 1.10000, 0.90000, 1.10000, 0.90000
3001066,'BIG SPRING~5',  13.8000,2, 301,   9,   1,1.00000000,  -7.230577, 1.10000, 0.90000, 1.10000, 0.90000
3001067,'BIG SPRIN~13', 115.0000,1, 301,   9,   1,1.00407159, -15.500720, 1.10000, 0.90000, 1.10000, 0.90000
3001068,'MIDLAND 1 0 ', 115.0000,1, 301,   9,   1,0.99347150, -16.284911, 1.10000, 0.90000, 1.10000, 0.90000
3001069,'IRAAN 1 0   ', 115.0000,1, 301,   9,   1,1.02866948,  -8.713488, 1.10000, 0.90000, 1.10000, 0.90000
3001070,'IRAAN 1 1   ',  13.8000,2, 301,   9,   1,1.03999996,  -4.222002, 1.10000, 0.90000, 1.10000, 0.90000
3001071,'ODESSA 1 0  ', 115.0000,1, 301,   9,   1,1.00402057, -21.112637, 1.10000, 0.90000, 1.10000, 0.90000
3001072,'ODESSA 1 1  ',  18.0000,2, 301,   9,   1,1.00999999, -11.835213, 1.10000, 0.90000, 1.10000, 0.90000
3001073,'ODESSA 1 2  ',  18.0000,2, 301,   9,   1,1.00999999,  -5.537427, 1.10000, 0.90000, 1.10000, 0.90000
3001074,'ODESSA 1 3  ',  18.0000,2, 301,   9,   1,1.00999999,  -7.548509, 1.10000, 0.90000, 1.10000, 0.90000
3001075,'ODESSA 1 4  ',  18.0000,2, 301,   9,   1,1.00999999, -10.280242, 1.10000, 0.90000, 1.10000, 0.90000
3001076,'ODESSA 1 5  ',  18.0000,2, 301,   9,   1,1.00402057, -21.112637, 1.10000, 0.90000, 1.10000, 0.90000
3001077,'ODESSA 1 6  ',  18.0000,2, 301,   9,   1,1.00402057, -21.112637, 1.10000, 0.90000, 1.10000, 0.90000
3001078,'ODESSA 1 7  ',  18.0000,2, 301,   9,   1,1.00999999, -10.800482, 1.10000, 0.90000, 1.10000, 0.90000
3001079,'ODESSA 1 8  ', 500.0000,2, 301,   9,   1,1.02046108, -37.639561, 1.10000, 0.90000, 1.10000, 0.90000
3001080,'ODESSA 1 9  ',  18.0000,2, 301,   9,   1,1.00999999, -10.202302, 1.10000, 0.90000, 1.10000, 0.90000
3001081,'ODESSA 1 10 ', 230.0000,2, 301,   9,   1,1.02999997, -18.478809, 1.10000, 0.90000, 1.10000, 0.90000
3001082,'FORT STOCK~3', 115.0000,2, 301,   9,   1,1.02716708,  -5.936716, 1.10000, 0.90000, 1.10000, 0.90000
3001083,'FORT STOCK~4', 115.0000,1, 301,   9,   1,1.02999997,  -9.863200, 1.10000, 0.90000, 1.10000, 0.90000
3001084,'BIG SPRING~3', 115.0000,2, 301,   9,   1,1.03695631, -16.394296, 1.10000, 0.90000, 1.10000, 0.90000
3001085,'KERMIT 0    ', 115.0000,1, 301,   9,   1,1.01577711, -15.072704, 1.10000, 0.90000, 1.10000, 0.90000
3001086,'PECOS 0     ', 115.0000,1, 301,   9,   1,1.02999997, -17.399854, 1.10000, 0.90000, 1.10000, 0.90000
3001087,'SHEFFIELD 0 ', 115.0000,1, 301,   9,   1,1.02999997, -16.048996, 1.10000, 0.90000, 1.10000, 0.90000
3001088,'MCCAMEY 2 0 ', 115.0000,2, 301,   9,   1,1.00000000, -11.712330, 1.10000, 0.90000, 1.10000, 0.90000
3001089,'LAMESA 0    ', 115.0000,1, 301,   9,   1,0.98789817, -21.455135, 1.10000, 0.90000, 1.10000, 0.90000
3001090,'GOLDSMITH 0 ', 115.0000,2, 301,   9,   1,1.01999998, -15.726232, 1.10000, 0.90000, 1.10000, 0.90000
3001091,'RALLS 2 0   ', 161.0000,1, 301,   9,   1,1.03130746, -31.797027, 1.10000, 0.90000, 1.10000, 0.90000
3002001,'PARIS 3 0   ', 161.0000,1, 302,  11,   1,1.00762737, -59.654715, 1.10000, 0.90000, 1.10000, 0.90000
3002002,'SAVOY 0     ', 500.0000,1, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002003,'SAVOY 1     ', 161.0000,1, 302,  11,   1,1.02225339, -63.379969, 1.10000, 0.90000, 1.10000, 0.90000
3002004,'SAVOY 2     ',  13.8000,2, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002005,'SAVOY 3     ',  13.8000,2, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002006,'SAVOY 4     ',  13.8000,2, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002007,'HONEY GROV~1', 161.0000,1, 302,  11,   1,1.00898910, -59.422735, 1.10000, 0.90000, 1.10000, 0.90000
3002008,'MEMPHIS 0   ', 161.0000,1, 302,  10,   1,1.01364756, -33.769043, 1.10000, 0.90000, 1.10000, 0.90000
3002009,'IOWA PARK 0 ', 161.0000,1, 302,  11,   1,1.02999997, -45.163745, 1.10000, 0.90000, 1.10000, 0.90000
3002010,'VERNON 2 0  ', 161.0000,1, 302,  10,   1,1.02999997, -36.640246, 1.10000, 0.90000, 1.10000, 0.90000
3002011,'PANHANDLE ~2', 500.0000,1, 302,  10,   1,1.02975571, -33.072360, 1.10000, 0.90000, 1.10000, 0.90000
3002012,'PANHANDLE ~3', 161.0000,1, 302,  10,   1,1.02028883, -30.862889, 1.10000, 0.90000, 1.10000, 0.90000
3002013,'PANHANDLE ~4',  18.0000,2, 302,  10,   1,1.02130449, -30.690396, 1.10000, 0.90000, 1.10000, 0.90000
3002014,'CHILDRESS 0 ', 161.0000,1, 302,  10,   1,1.01453674, -34.296197, 1.10000, 0.90000, 1.10000, 0.90000
3002015,'FORESTBURG 0', 161.0000,1, 302,  11,   1,1.01553071, -62.774711, 1.10000, 0.90000, 1.10000, 0.90000
3002016,'SHERMAN 3 0 ', 161.0000,1, 302,  11,   1,1.02041864, -69.304372, 1.10000, 0.90000, 1.10000, 0.90000
3002017,'PANHANDLE ~7', 500.0000,1, 302,  10,   1,1.02999997, -33.701704, 1.10000, 0.90000, 1.10000, 0.90000
3002018,'PANHANDLE ~8', 161.0000,1, 302,  10,   1,1.02480304, -32.784898, 1.10000, 0.90000, 1.10000, 0.90000
3002019,'PANHANDLE ~9',  20.0000,2, 302,  10,   1,1.02999997, -33.701704, 1.10000, 0.90000, 1.10000, 0.90000
3002020,'WICHITA F~12', 161.0000,1, 302,  11,   1,1.00042772, -44.752902, 1.10000, 0.90000, 1.10000, 0.90000
3002021,'PARIS 2 0   ', 500.0000,1, 302,  11,   1,1.01872456, -56.427174, 1.10000, 0.90000, 1.10000, 0.90000
3002022,'PARIS 2 1   ', 161.0000,1, 302,  11,   1,1.01557338, -58.327958, 1.10000, 0.90000, 1.10000, 0.90000
3002023,'PARIS 2 2   ',  13.8000,2, 302,  11,   1,1.01999998, -54.865380, 1.10000, 0.90000, 1.10000, 0.90000
3002024,'PARIS 2 3   ',  13.8000,2, 302,  11,   1,1.01999998, -54.202503, 1.10000, 0.90000, 1.10000, 0.90000
3002025,'WICHITA F~10', 161.0000,1, 302,  11,   1,0.99863553, -43.986084, 1.10000, 0.90000, 1.10000, 0.90000
3002026,'WHEELER 0   ', 161.0000,1, 302,  10,   1,1.01784635, -32.043648, 1.10000, 0.90000, 1.10000, 0.90000
3002027,'DEPORT 0    ', 161.0000,1, 302,  11,   1,1.00834632, -60.077504, 1.10000, 0.90000, 1.10000, 0.90000
3002028,'WICHITA FA~9', 161.0000,1, 302,  11,   1,1.00148678, -47.092167, 1.10000, 0.90000, 1.10000, 0.90000
3002029,'SILVERTON 0 ', 161.0000,1, 302,  10,   1,1.02212524, -33.631141, 1.10000, 0.90000, 1.10000, 0.90000
3002030,'BONHAM 0    ', 161.0000,1, 302,  11,   1,0.99744314, -63.603480, 1.10000, 0.90000, 1.10000, 0.90000
3002031,'MATADOR 0   ', 161.0000,1, 302,  10,   1,1.02761817, -30.050671, 1.10000, 0.90000, 1.10000, 0.90000
3002032,'ARTHUR CIT~1', 161.0000,1, 302,  11,   1,1.01070762, -58.831438, 1.10000, 0.90000, 1.10000, 0.90000
3002033,'LEONARD 0   ', 161.0000,1, 302,  11,   1,1.00116813, -65.067503, 1.10000, 0.90000, 1.10000, 0.90000
3002034,'GORDONVILL~1', 161.0000,1, 302,  11,   1,1.02409637, -68.708834, 1.10000, 0.90000, 1.10000, 0.90000
3002035,'KNOX CITY 0 ', 161.0000,1, 302,  10,   1,1.02346122, -30.777597, 1.10000, 0.90000, 1.10000, 0.90000
3002036,'WICHITA F~13', 161.0000,1, 302,  11,   1,1.00452948, -44.368632, 1.10000, 0.90000, 1.10000, 0.90000
3002037,'LINDSAY 0   ', 161.0000,1, 302,  11,   1,1.02657771, -63.103612, 1.10000, 0.90000, 1.10000, 0.90000
3002038,'ECTOR 0     ', 161.0000,1, 302,  11,   1,1.01891756, -63.840494, 1.10000, 0.90000, 1.10000, 0.90000
3002039,'SUNSET 0    ', 161.0000,1, 302,  11,   1,0.99939746, -60.194935, 1.10000, 0.90000, 1.10000, 0.90000
3002040,'CLARKSVILL~1', 161.0000,1, 302,  11,   1,1.01323521, -58.992535, 1.10000, 0.90000, 1.10000, 0.90000
3002041,'PANHANDLE ~5', 161.0000,1, 302,  10,   1,1.02091324, -28.641855, 1.10000, 0.90000, 1.10000, 0.90000
3002042,'PANHANDLE ~6',  18.0000,2, 302,  10,   1,1.01224411, -26.030230, 1.10000, 0.90000, 1.10000, 0.90000
3002043,'SADLER 0    ', 161.0000,1, 302,  11,   1,1.02241600, -68.981489, 1.10000, 0.90000, 1.10000, 0.90000
3002044,'WHITESBORO 0', 161.0000,1, 302,  11,   1,1.02315342, -64.832121, 1.10000, 0.90000, 1.10000, 0.90000
3002045,'SHEPPARD A~1', 161.0000,1, 302,  11,   1,1.00004363, -45.286459, 1.10000, 0.90000, 1.10000, 0.90000
3002046,'POTTSBORO 0 ', 161.0000,1, 302,  11,   1,1.02626109, -68.362113, 1.10000, 0.90000, 1.10000, 0.90000
3002047,'BELLS 0     ', 161.0000,1, 302,  11,   1,1.02278137, -64.273924, 1.10000, 0.90000, 1.10000, 0.90000
3002048,'CROSBYTON 0 ', 161.0000,1, 302,  10,   1,1.03120661, -32.246604, 1.10000, 0.90000, 1.10000, 0.90000
3002049,'ELECTRA 0   ', 161.0000,1, 302,  10,   1,1.02452242, -40.977440, 1.10000, 0.90000, 1.10000, 0.90000
3002050,'PATTONVILL~1', 161.0000,1, 302,  11,   1,1.00213838, -62.832631, 1.10000, 0.90000, 1.10000, 0.90000
3002051,'HENRIETTA 0 ', 161.0000,1, 302,  11,   1,0.99741626, -53.831668, 1.10000, 0.90000, 1.10000, 0.90000
3002052,'PANHANDLE~13', 161.0000,1, 302,  10,   1,1.01285481, -32.935490, 1.10000, 0.90000, 1.10000, 0.90000
3002053,'BOWIE 0     ', 161.0000,1, 302,  11,   1,0.99788654, -58.873908, 1.10000, 0.90000, 1.10000, 0.90000
3002054,'WICHITA FA~1', 500.0000,1, 302,  11,   1,1.00210249, -43.018983, 1.10000, 0.90000, 1.10000, 0.90000
3002055,'WICHITA FA~2', 161.0000,1, 302,  11,   1,1.00211585, -43.837380, 1.10000, 0.90000, 1.10000, 0.90000
3002056,'WICHITA FA~3',  18.0000,2, 302,  11,   1,1.00210249, -43.018983, 1.10000, 0.90000, 1.10000, 0.90000
3002057,'WICHITA FA~4',  18.0000,2, 302,  11,   1,0.99000001, -38.580737, 1.10000, 0.90000, 1.10000, 0.90000
3002058,'WHITE DEER 0', 161.0000,1, 302,  10,   1,1.02098274, -28.199539, 1.10000, 0.90000, 1.10000, 0.90000
3002059,'WHITE DEER 1',  13.8000,2, 302,  10,   1,1.01088488, -24.804057, 1.10000, 0.90000, 1.10000, 0.90000
3002060,'ROXTON 0    ', 161.0000,1, 302,  11,   1,1.00486648, -61.572523, 1.10000, 0.90000, 1.10000, 0.90000
3002061,'VERNON 1 0  ', 161.0000,1, 302,  10,   1,1.02539361, -37.506071, 1.10000, 0.90000, 1.10000, 0.90000
3002062,'VERNON 1 1  ',  18.0000,2, 302,  10,   1,1.01999998, -35.209516, 1.10000, 0.90000, 1.10000, 0.90000
3002063,'DENISON 2 0 ', 161.0000,1, 302,  11,   1,1.02999997, -67.769157, 1.10000, 0.90000, 1.10000, 0.90000
3002064,'SUMNER 0    ', 161.0000,1, 302,  11,   1,1.00958371, -59.936242, 1.10000, 0.90000, 1.10000, 0.90000
3002065,'GAINESVILL~1', 161.0000,1, 302,  11,   1,1.02999997, -65.029651, 1.10000, 0.90000, 1.10000, 0.90000
3002066,'ASPERMONT 0 ', 161.0000,1, 302,  10,   1,1.02193344, -27.843058, 1.10000, 0.90000, 1.10000, 0.90000
3002067,'WICHITA F~11', 161.0000,1, 302,  11,   1,0.99659824, -43.892264, 1.10000, 0.90000, 1.10000, 0.90000
3002068,'WINDTHORST 0', 161.0000,1, 302,  11,   1,1.00182354, -41.803702, 1.10000, 0.90000, 1.10000, 0.90000
3002069,'HOWE 0      ', 161.0000,1, 302,  11,   1,1.02999997, -68.442457, 1.10000, 0.90000, 1.10000, 0.90000
3002070,'ARCHER 2 0  ', 161.0000,1, 302,  11,   1,1.00369024, -41.364305, 1.10000, 0.90000, 1.10000, 0.90000
3002071,'ARCHER 2 1  ',  18.0000,2, 302,  11,   1,1.00000000, -37.692095, 1.10000, 0.90000, 1.10000, 0.90000
3002072,'COLLINSVIL~1', 161.0000,1, 302,  11,   1,1.02498734, -66.631542, 1.10000, 0.90000, 1.10000, 0.90000
3002073,'JAYTON 0    ', 161.0000,1, 302,  10,   1,1.02241468, -25.321502, 1.10000, 0.90000, 1.10000, 0.90000
3002074,'JAYTON 1    ', 115.0000,1, 302,  10,   1,1.01189566, -23.434516, 1.10000, 0.90000, 1.10000, 0.90000
3002075,'JAYTON 2    ', 115.0000,1, 302,  10,   1,1.01189566, -23.434516, 1.10000, 0.90000, 1.10000, 0.90000
3002076,'JAYTON 3    ',  24.0000,2, 302,  10,   1,1.02764440, -24.426947, 1.10000, 0.90000, 1.10000, 0.90000
3002077,'MUENSTER 1 0', 161.0000,1, 302,  11,   1,1.02634883, -60.718237, 1.10000, 0.90000, 1.10000, 0.90000
3002078,'MUENSTER 1 1',  13.8000,2, 302,  11,   1,1.01999998, -57.409666, 1.10000, 0.90000, 1.10000, 0.90000
3002079,'PADUCAH 0   ', 161.0000,1, 302,  10,   1,1.03140354, -34.986322, 1.10000, 0.90000, 1.10000, 0.90000
3002080,'NOCONA 0    ', 161.0000,1, 302,  11,   1,1.00277412, -57.109817, 1.10000, 0.90000, 1.10000, 0.90000
3002081,'DODD CITY 0 ', 161.0000,1, 302,  11,   1,1.01290905, -64.626403, 1.10000, 0.90000, 1.10000, 0.90000
3002082,'WICHITA FA~5', 161.0000,1, 302,  11,   1,1.00932753, -44.723167, 1.10000, 0.90000, 1.10000, 0.90000
3002083,'WICHITA FA~6',  20.0000,2, 302,  11,   1,1.01999998, -43.148969, 1.10000, 0.90000, 1.10000, 0.90000
3002084,'WICHITA FA~7',  20.0000,2, 302,  11,   1,1.00932753, -44.723167, 1.10000, 0.90000, 1.10000, 0.90000
3002085,'WICHITA FA~8',  20.0000,2, 302,  11,   1,1.00932753, -44.723167, 1.10000, 0.90000, 1.10000, 0.90000
3002086,'MONTAGUE 0  ', 161.0000,1, 302,  11,   1,1.00061536, -59.031535, 1.10000, 0.90000, 1.10000, 0.90000
3002087,'SPUR 0      ', 161.0000,1, 302,  10,   1,1.02435863, -27.778084, 1.10000, 0.90000, 1.10000, 0.90000
3002088,'ARCHER 1 0  ', 161.0000,1, 302,  11,   1,1.00271213, -41.495817, 1.10000, 0.90000, 1.10000, 0.90000
3002089,'ARCHER 1 1  ',  24.0000,2, 302,  11,   1,1.00000000, -37.899261, 1.10000, 0.90000, 1.10000, 0.90000
3002090,'ANNONA 0    ', 161.0000,1, 302,  11,   1,1.00914872, -60.683990, 1.10000, 0.90000, 1.10000, 0.90000
3002091,'SEYMOUR 0   ', 161.0000,1, 302,  10,   1,1.02546906, -34.197367, 1.10000, 0.90000, 1.10000, 0.90000
3002092,'DENISON 1 0 ', 161.0000,1, 302,  11,   1,1.02466679, -66.098814, 1.10000, 0.90000, 1.10000, 0.90000
3002093,'PANHANDLE~10', 161.0000,1, 302,  10,   1,1.02281904, -31.774436, 1.10000, 0.90000, 1.10000, 0.90000
3002094,'PANHANDLE~11',  13.8000,2, 302,  10,   1,1.02281904, -31.774436, 1.10000, 0.90000, 1.10000, 0.90000
3002095,'PANHANDLE~12',  13.8000,2, 302,  10,   1,1.02281904, -31.774436, 1.10000, 0.90000, 1.10000, 0.90000
3002096,'RALLS 1 0   ', 500.0000,1, 302,  10,   1,1.02999663, -29.025606, 1.10000, 0.90000, 1.10000, 0.90000
3002097,'RALLS 1 1   ', 230.0000,1, 302,  10,   1,1.02851963, -28.389089, 1.10000, 0.90000, 1.10000, 0.90000
3002098,'RALLS 1 2   ', 161.0000,1, 302,  10,   1,1.03245747, -31.260294, 1.10000, 0.90000, 1.10000, 0.90000
3002099,'RALLS 1 3   ',  18.0000,2, 302,  10,   1,1.02952909, -28.884470, 1.10000, 0.90000, 1.10000, 0.90000
3002100,'RALLS 1 4   ',  18.0000,2, 302,  10,   1,1.02079678, -26.419587, 1.10000, 0.90000, 1.10000, 0.90000
3002101,'SHERMAN 1 0 ', 500.0000,1, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002102,'SHERMAN 1 1 ', 161.0000,1, 302,  11,   1,1.02070594, -63.616751, 1.10000, 0.90000, 1.10000, 0.90000
3002103,'SHERMAN 1 2 ',  20.0000,2, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002104,'SHERMAN 1 3 ',  20.0000,2, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002105,'SHERMAN 1 4 ',  20.0000,2, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002106,'WHITEWRIGH~1', 161.0000,1, 302,  11,   1,1.00011194, -65.687726, 1.10000, 0.90000, 1.10000, 0.90000
3002107,'SHERMAN 2 0 ', 161.0000,1, 302,  11,   1,1.01552546, -64.463523, 1.10000, 0.90000, 1.10000, 0.90000
3002108,'ROCHESTER 0 ', 161.0000,1, 302,  10,   1,1.00947678, -43.368013, 1.10000, 0.90000, 1.10000, 0.90000
3002109,'BURKBURNET~1', 161.0000,1, 302,  11,   1,1.01540053, -46.256018, 1.10000, 0.90000, 1.10000, 0.90000
3002110,'MUENSTER 2 0', 161.0000,1, 302,  11,   1,1.02999997, -61.781110, 1.10000, 0.90000, 1.10000, 0.90000
3002111,'ARCHER CIT~1', 161.0000,1, 302,  11,   1,1.00223088, -48.581698, 1.10000, 0.90000, 1.10000, 0.90000
3002112,'PETROLIA 0  ', 161.0000,1, 302,  11,   1,0.99890321, -49.176836, 1.10000, 0.90000, 1.10000, 0.90000
3002113,'PARIS 1 0   ', 500.0000,1, 302,  11,   1,1.01851285, -55.972413, 1.10000, 0.90000, 1.10000, 0.90000
3002114,'PARIS 1 1   ', 161.0000,1, 302,  11,   1,1.01657200, -57.235326, 1.10000, 0.90000, 1.10000, 0.90000
3002115,'PARIS 1 2   ',  13.8000,2, 302,  11,   1,1.00968373, -52.011214, 1.10000, 0.90000, 1.10000, 0.90000
3002116,'PARIS 1 3   ',  13.8000,2, 302,  11,   1,1.01430213, -53.919900, 1.10000, 0.90000, 1.10000, 0.90000
3002117,'PARIS 1 4   ',  13.8000,2, 302,  11,   1,1.00696707, -51.377195, 1.10000, 0.90000, 1.10000, 0.90000
3002118,'PARIS 1 5   ',  13.8000,2, 302,  11,   1,1.00561023, -50.873588, 1.10000, 0.90000, 1.10000, 0.90000
3002119,'PARIS 1 6   ',  13.8000,2, 302,  11,   1,1.01322865, -53.471109, 1.10000, 0.90000, 1.10000, 0.90000
3002120,'PARIS 1 7   ',  13.8000,2, 302,  11,   1,1.00999999, -51.096041, 1.10000, 0.90000, 1.10000, 0.90000
3002121,'BAGWELL 0   ', 161.0000,1, 302,  11,   1,1.01220596, -59.614082, 1.10000, 0.90000, 1.10000, 0.90000
3002122,'TELEPHONE 0 ', 161.0000,1, 302,  11,   1,1.00367308, -60.784210, 1.10000, 0.90000, 1.10000, 0.90000
3002123,'PANHANDLE ~1', 161.0000,2, 302,  10,   1,1.02135897, -27.973240, 1.10000, 0.90000, 1.10000, 0.90000
3002124,'VAN ALSTYN~1', 161.0000,1, 302,  11,   1,0.99955738, -66.721161, 1.10000, 0.90000, 1.10000, 0.90000
3002125,'TIOGA 0     ', 161.0000,1, 302,  11,   1,1.00487316, -66.714829, 1.10000, 0.90000, 1.10000, 0.90000
3002126,'VALLEY VIE~1', 161.0000,1, 302,  11,   1,1.01836598, -66.385170, 1.10000, 0.90000, 1.10000, 0.90000
3002127,'MIAMI 0     ', 500.0000,2, 302,  10,   1,1.03013706, -34.949713, 1.10000, 0.90000, 1.10000, 0.90000
3002128,'MIAMI 1     ', 161.0000,1, 302,  10,   1,1.02085268, -33.445158, 1.10000, 0.90000, 1.10000, 0.90000
3002129,'TRENTON 0   ', 161.0000,1, 302,  11,   1,1.00326693, -65.605299, 1.10000, 0.90000, 1.10000, 0.90000
3002130,'HASKELL 0   ', 161.0000,1, 302,  10,   1,1.01170182, -42.005124, 1.10000, 0.90000, 1.10000, 0.90000
3002131,'HASKELL 1   ', 115.0000,1, 302,  10,   1,1.00726640, -39.457337, 1.10000, 0.90000, 1.10000, 0.90000
3002132,'HASKELL 2   ', 115.0000,1, 302,  10,   1,1.02999997, -41.153365, 1.10000, 0.90000, 1.10000, 0.90000
3002133,'SAINT JO 0  ', 161.0000,1, 302,  11,   1,1.02131212, -60.060101, 1.10000, 0.90000, 1.10000, 0.90000
3003001,'KERRVILLE 0 ', 230.0000,1, 303,  28,   1,1.01393604, -55.242604, 1.10000, 0.90000, 1.10000, 0.90000
3003002,'KERRVILLE 1 ', 115.0000,1, 303,  28,   1,1.00197256, -57.672321, 1.10000, 0.90000, 1.10000, 0.90000
3003003,'SWEETWATER~8', 115.0000,1, 303,  27,   1,1.01933622, -18.196001, 1.10000, 0.90000, 1.10000, 0.90000
3003004,'SWEETWATER~9',  18.0000,2, 303,  27,   1,1.01446640, -16.611286, 1.10000, 0.90000, 1.10000, 0.90000
3003005,'LEAKEY 0    ', 115.0000,1, 303,  28,   1,1.02008975, -57.627433, 1.10000, 0.90000, 1.10000, 0.90000
3003006,'HAMLIN 0    ', 115.0000,1, 303,  27,   1,1.00904846, -26.815377, 1.10000, 0.90000, 1.10000, 0.90000
3003007,'MERKEL 3 0  ', 115.0000,1, 303,  27,   1,1.02110803, -24.642078, 1.10000, 0.90000, 1.10000, 0.90000
3003008,'COLEMAN 0   ', 115.0000,1, 303,  27,   1,1.01115835, -36.938223, 1.10000, 0.90000, 1.10000, 0.90000
3003009,'SONORA 0    ', 115.0000,1, 303,  28,   1,1.02356696, -30.910489, 1.10000, 0.90000, 1.10000, 0.90000
3003010,'CAMP WOOD 0 ', 115.0000,1, 303,  28,   1,1.00258172, -56.574884, 1.10000, 0.90000, 1.10000, 0.90000
3003011,'LLANO 0     ', 115.0000,1, 303,  28,   1,1.01711416, -60.598162, 1.10000, 0.90000, 1.10000, 0.90000
3003012,'WILLOW CIT~1', 115.0000,1, 303,  28,   1,1.01844382, -60.198405, 1.10000, 0.90000, 1.10000, 0.90000
3003013,'ABILENE 4 0 ', 115.0000,1, 303,  27,   1,1.02999997, -28.485801, 1.10000, 0.90000, 1.10000, 0.90000
3003014,'KINGSLAND 0 ', 115.0000,1, 303,  28,   1,1.02120543, -52.831503, 1.10000, 0.90000, 1.10000, 0.90000
3003015,'ROSCOE 6 0  ', 115.0000,1, 303,  27,   1,1.01665676, -17.040342, 1.10000, 0.90000, 1.10000, 0.90000
3003016,'BLACKWELL 0 ', 115.0000,1, 303,  27,   1,1.01401210, -21.867798, 1.10000, 0.90000, 1.10000, 0.90000
3003017,'BLACKWELL 1 ',  18.0000,2, 303,  27,   1,1.00999999, -16.681858, 1.10000, 0.90000, 1.10000, 0.90000
3003018,'CHRISTOVAL 0', 230.0000,1, 303,  27,   1,1.03123617, -28.834019, 1.10000, 0.90000, 1.10000, 0.90000
3003019,'CHRISTOVAL 1', 115.0000,1, 303,  27,   1,1.02999997, -30.429285, 1.10000, 0.90000, 1.10000, 0.90000
3003020,'CHRISTOVAL 2',  13.8000,2, 303,  27,   1,1.02999997, -24.716626, 1.10000, 0.90000, 1.10000, 0.90000
3003021,'LUEDERS 0   ', 115.0000,1, 303,  27,   1,1.01001358, -35.534121, 1.10000, 0.90000, 1.10000, 0.90000
3003022,'COLORADO C~1', 115.0000,1, 303,  27,   1,1.00029314, -18.222002, 1.10000, 0.90000, 1.10000, 0.90000
3003023,'STAMFORD 0  ', 115.0000,1, 303,  27,   1,1.02999997, -26.995464, 1.10000, 0.90000, 1.10000, 0.90000
3003024,'ELDORADO 0  ', 115.0000,1, 303,  28,   1,1.02648032, -30.871072, 1.10000, 0.90000, 1.10000, 0.90000
3003025,'SAN SABA 0  ', 115.0000,1, 303,  28,   1,1.00594103, -45.031543, 1.10000, 0.90000, 1.10000, 0.90000
3003026,'ABILENE 2 0 ', 230.0000,1, 303,  27,   1,1.03076267, -36.504137, 1.10000, 0.90000, 1.10000, 0.90000
3003027,'ABILENE 2 1 ', 115.0000,1, 303,  27,   1,1.02560782, -37.081804, 1.10000, 0.90000, 1.10000, 0.90000
3003028,'ABILENE 2 2 ',  18.0000,2, 303,  27,   1,1.03999996, -33.923244, 1.10000, 0.90000, 1.10000, 0.90000
3003029,'LOMETA 0    ', 115.0000,1, 303,  28,   1,1.03119850, -53.153587, 1.10000, 0.90000, 1.10000, 0.90000
3003030,'SAN ANGELO~1', 115.0000,1, 303,  27,   1,1.02999997, -39.752842, 1.10000, 0.90000, 1.10000, 0.90000
3003031,'TUSCOLA 0   ', 115.0000,1, 303,  27,   1,1.00477707, -26.130499, 1.10000, 0.90000, 1.10000, 0.90000
3003032,'ABILENE 7 0 ', 115.0000,1, 303,  27,   1,1.00743616, -26.990491, 1.10000, 0.90000, 1.10000, 0.90000
3003033,'SNYDER 1 0  ', 115.0000,1, 303,  27,   1,1.00964582, -15.203783, 1.10000, 0.90000, 1.10000, 0.90000
3003034,'SNYDER 1 1  ',  22.0000,2, 303,  27,   1,1.02999997,  -5.942933, 1.10000, 0.90000, 1.10000, 0.90000
3003035,'CHEROKEE 0  ', 115.0000,1, 303,  28,   1,1.00897694, -44.163764, 1.10000, 0.90000, 1.10000, 0.90000
3003036,'RICHLAND S~1', 115.0000,1, 303,  28,   1,1.00879300, -41.437436, 1.10000, 0.90000, 1.10000, 0.90000
3003037,'ROSCOE 2 0  ', 230.0000,1, 303,  27,   1,1.03065836, -25.558663, 1.10000, 0.90000, 1.10000, 0.90000
3003038,'ROSCOE 2 1  ', 115.0000,1, 303,  27,   1,1.00951076, -20.206520, 1.10000, 0.90000, 1.10000, 0.90000
3003039,'ROSCOE 2 2  ',  13.8000,2, 303,  27,   1,1.03999996, -22.986817, 1.10000, 0.90000, 1.10000, 0.90000
3003040,'BALLINGER 0 ', 115.0000,1, 303,  27,   1,1.00406802, -34.164593, 1.10000, 0.90000, 1.10000, 0.90000
3003041,'SILVER 0    ', 230.0000,1, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003042,'SILVER 1    ', 115.0000,1, 303,  27,   1,1.00968075, -18.741003, 1.10000, 0.90000, 1.10000, 0.90000
3003043,'SILVER 2    ',  13.8000,2, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003044,'SILVER 3    ',  13.8000,2, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003045,'SILVER 4    ',  13.8000,2, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003046,'ROSCOE 5 0  ', 230.0000,1, 303,  27,   1,1.02999997, -34.408031, 1.10000, 0.90000, 1.10000, 0.90000
3003047,'ROSCOE 5 1  ', 115.0000,1, 303,  27,   1,1.02999997, -20.534890, 1.10000, 0.90000, 1.10000, 0.90000
3003048,'ROSCOE 5 2  ', 500.0000,2, 303,  27,   1,1.02682865, -41.080610, 1.10000, 0.90000, 1.10000, 0.90000
3003049,'ANSON 0     ', 115.0000,1, 303,  27,   1,1.01048219, -29.945745, 1.10000, 0.90000, 1.10000, 0.90000
3003050,'DEL RIO 0   ', 230.0000,1, 303,  28,   1,1.02999997, -33.617501, 1.10000, 0.90000, 1.10000, 0.90000
3003051,'DEL RIO 1   ', 115.0000,1, 303,  28,   1,1.02999997, -35.446691, 1.10000, 0.90000, 1.10000, 0.90000
3003052,'HUNT 0      ', 115.0000,1, 303,  28,   1,1.00630736, -58.046595, 1.10000, 0.90000, 1.10000, 0.90000
3003053,'WINGATE 0   ', 230.0000,1, 303,  27,   1,1.03193796, -27.001128, 1.10000, 0.90000, 1.10000, 0.90000
3003054,'WINGATE 1   ', 115.0000,1, 303,  27,   1,1.01295197, -26.561054, 1.10000, 0.90000, 1.10000, 0.90000
3003055,'WINGATE 2   ',  13.8000,2, 303,  27,   1,1.03999996, -24.119918, 1.10000, 0.90000, 1.10000, 0.90000
3003056,'WINGATE 3   ',  13.8000,2, 303,  27,   1,1.03999996, -21.545605, 1.10000, 0.90000, 1.10000, 0.90000
3003057,'WINGATE 4   ',  13.8000,2, 303,  27,   1,1.03999996, -21.708790, 1.10000, 0.90000, 1.10000, 0.90000
3003058,'STERLING C~1', 230.0000,1, 303,  27,   1,1.03469813, -23.800742, 1.10000, 0.90000, 1.10000, 0.90000
3003059,'STERLING C~2', 115.0000,1, 303,  27,   1,1.01552618, -17.206826, 1.10000, 0.90000, 1.10000, 0.90000
3003060,'STERLING C~3',  18.0000,2, 303,  27,   1,1.03999996, -16.250673, 1.10000, 0.90000, 1.10000, 0.90000
3003061,'STERLING C~4',  18.0000,2, 303,  27,   1,1.03999996, -18.416434, 1.10000, 0.90000, 1.10000, 0.90000
3003062,'STERLING C~5',  18.0000,2, 303,  27,   1,1.03999996, -21.087249, 1.10000, 0.90000, 1.10000, 0.90000
3003063,'STERLING C~6',  18.0000,2, 303,  27,   1,1.03999996, -19.937259, 1.10000, 0.90000, 1.10000, 0.90000
3003064,'ROSCOE 4 0  ', 115.0000,1, 303,  27,   1,1.02270257, -18.450144, 1.10000, 0.90000, 1.10000, 0.90000
3003065,'ROSCOE 4 1  ',  18.0000,2, 303,  27,   1,1.00148845, -12.367195, 1.10000, 0.90000, 1.10000, 0.90000
3003066,'BRADY 0     ', 115.0000,1, 303,  28,   1,1.01440990, -42.427199, 1.10000, 0.90000, 1.10000, 0.90000
3003067,'TRENT 1 0   ', 115.0000,1, 303,  27,   1,1.02964592, -19.752035, 1.10000, 0.90000, 1.10000, 0.90000
3003068,'TRENT 1 1   ',  20.0000,2, 303,  27,   1,1.03999996, -16.861080, 1.10000, 0.90000, 1.10000, 0.90000
3003069,'OVALO 0     ', 115.0000,1, 303,  27,   1,1.00734735, -29.466556, 1.10000, 0.90000, 1.10000, 0.90000
3003070,'NOLAN 0     ', 115.0000,1, 303,  27,   1,1.02090073, -21.015941, 1.10000, 0.90000, 1.10000, 0.90000
3003071,'NOLAN 1     ',  24.0000,2, 303,  27,   1,1.00648856, -16.450178, 1.10000, 0.90000, 1.10000, 0.90000
3003072,'MILES 0     ', 115.0000,1, 303,  27,   1,1.02052927, -38.379451, 1.10000, 0.90000, 1.10000, 0.90000
3003073,'BRACKETTVI~3', 115.0000,1, 303,  28,   1,1.00406599, -53.712935, 1.10000, 0.90000, 1.10000, 0.90000
3003074,'BRACKETTVI~4',  13.8000,2, 303,  28,   1,1.00000000, -51.193757, 1.10000, 0.90000, 1.10000, 0.90000
3003075,'MASON 0     ', 115.0000,1, 303,  28,   1,1.01484025, -39.966562, 1.10000, 0.90000, 1.10000, 0.90000
3003076,'BRACKETTVI~5', 115.0000,1, 303,  28,   1,1.00129223, -55.171860, 1.10000, 0.90000, 1.10000, 0.90000
3003077,'ABILENE 6 0 ', 115.0000,1, 303,  27,   1,1.00969660, -27.946201, 1.10000, 0.90000, 1.10000, 0.90000
3003078,'HERMLEIGH 0 ', 230.0000,1, 303,  27,   1,1.02728105, -25.933141, 1.10000, 0.90000, 1.10000, 0.90000
3003079,'HERMLEIGH 1 ', 161.0000,1, 303,  27,   1,1.02179146, -24.232482, 1.10000, 0.90000, 1.10000, 0.90000
3003080,'HERMLEIGH 2 ', 115.0000,1, 303,  27,   1,1.01057076, -21.296728, 1.10000, 0.90000, 1.10000, 0.90000
3003081,'HERMLEIGH 3 ',  20.0000,2, 303,  27,   1,1.03999996, -19.874163, 1.10000, 0.90000, 1.10000, 0.90000
3003082,'MERKEL 1 0  ', 230.0000,1, 303,  27,   1,1.02606320, -27.867078, 1.10000, 0.90000, 1.10000, 0.90000
3003083,'MERKEL 1 1  ', 115.0000,1, 303,  27,   1,1.01820660, -24.129557, 1.10000, 0.90000, 1.10000, 0.90000
3003084,'MERKEL 1 2  ',  13.8000,2, 303,  27,   1,1.00000000, -18.071028, 1.10000, 0.90000, 1.10000, 0.90000
3003085,'LORAINE 1 0 ', 115.0000,1, 303,  27,   1,1.00858533, -18.523811, 1.10000, 0.90000, 1.10000, 0.90000
3003086,'LORAINE 1 1 ',  13.2000,2, 303,  27,   1,1.00000000, -11.601595, 1.10000, 0.90000, 1.10000, 0.90000
3003087,'LORAINE 1 2 ',  13.2000,2, 303,  27,   1,1.00858533, -18.523811, 1.10000, 0.90000, 1.10000, 0.90000
3003088,'ABILENE 1 0 ', 230.0000,1, 303,  27,   1,1.02999997, -33.022411, 1.10000, 0.90000, 1.10000, 0.90000
3003089,'ABILENE 1 1 ', 161.0000,1, 303,  27,   1,1.02953613, -35.642646, 1.10000, 0.90000, 1.10000, 0.90000
3003090,'ABILENE 1 2 ', 161.0000,1, 303,  27,   1,1.02963161, -36.300611, 1.10000, 0.90000, 1.10000, 0.90000
3003091,'ABILENE 1 3 ', 115.0000,1, 303,  27,   1,1.02999997, -37.188184, 1.10000, 0.90000, 1.10000, 0.90000
3003092,'ABILENE 1 4 ',  13.8000,2, 303,  27,   1,1.03999996, -26.233998, 1.10000, 0.90000, 1.10000, 0.90000
3003093,'ROCKSPRING~1', 115.0000,1, 303,  28,   1,1.00410903, -57.396675, 1.10000, 0.90000, 1.10000, 0.90000
3003094,'MERKEL 2 0  ', 115.0000,1, 303,  27,   1,1.01972866, -23.186006, 1.10000, 0.90000, 1.10000, 0.90000
3003095,'MERKEL 2 1  ',  18.0000,2, 303,  27,   1,1.03999996, -15.285260, 1.10000, 0.90000, 1.10000, 0.90000
3003096,'FLUVANNA 2 0', 230.0000,1, 303,  27,   1,1.02586114, -22.072354, 1.10000, 0.90000, 1.10000, 0.90000
3003097,'FLUVANNA 2 1', 115.0000,1, 303,  27,   1,1.02130139, -20.188984, 1.10000, 0.90000, 1.10000, 0.90000
3003098,'FLUVANNA 2 2',  13.8000,2, 303,  27,   1,1.03999996, -13.435155, 1.10000, 0.90000, 1.10000, 0.90000
3003099,'DYESS AFB 0 ', 115.0000,1, 303,  27,   1,1.00714290, -28.716257, 1.10000, 0.90000, 1.10000, 0.90000
3003100,'HAWLEY 0    ', 115.0000,1, 303,  27,   1,1.00990689, -34.739660, 1.10000, 0.90000, 1.10000, 0.90000
3003101,'BUCHANAN D~4', 115.0000,1, 303,  28,   1,1.01099122, -47.488803, 1.10000, 0.90000, 1.10000, 0.90000
3003102,'ABILENE 3 0 ', 115.0000,1, 303,  27,   1,1.02053010, -37.325713, 1.10000, 0.90000, 1.10000, 0.90000
3003103,'SWEETWATE~16', 115.0000,1, 303,  27,   1,1.01192391, -20.615364, 1.10000, 0.90000, 1.10000, 0.90000
3003104,'BUCHANAN D~1', 115.0000,1, 303,  28,   1,1.01679325, -47.058876, 1.10000, 0.90000, 1.10000, 0.90000
3003105,'BUCHANAN D~2',  13.2000,2, 303,  28,   1,1.01466298, -41.527878, 1.10000, 0.90000, 1.10000, 0.90000
3003106,'BUCHANAN D~3',  13.2000,2, 303,  28,   1,1.00797284, -40.506775, 1.10000, 0.90000, 1.10000, 0.90000
3003107,'INGRAM 0    ', 115.0000,1, 303,  28,   1,1.00147545, -58.176348, 1.10000, 0.90000, 1.10000, 0.90000
3003108,'KEMPNER 0   ', 115.0000,1, 303,  28,   1,1.01281703, -56.319670, 1.10000, 0.90000, 1.10000, 0.90000
3003109,'FLUVANNA 1 0', 115.0000,1, 303,  27,   1,1.02120626, -18.774580, 1.10000, 0.90000, 1.10000, 0.90000
3003110,'FLUVANNA 1 1',  13.8000,2, 303,  27,   1,1.03999996, -11.287086, 1.10000, 0.90000, 1.10000, 0.90000
3003111,'STERLING C~7', 115.0000,1, 303,  27,   1,1.01383150, -16.381235, 1.10000, 0.90000, 1.10000, 0.90000
3003112,'STERLING C~8',  18.0000,2, 303,  27,   1,1.00000000,  -8.246389, 1.10000, 0.90000, 1.10000, 0.90000
3003113,'STERLING C~9',  18.0000,2, 303,  27,   1,1.00000000,  -8.247244, 1.10000, 0.90000, 1.10000, 0.90000
3003114,'SAN ANGELO~2', 115.0000,1, 303,  27,   1,1.01869202, -34.148904, 1.10000, 0.90000, 1.10000, 0.90000
3003115,'ROTAN 0     ', 115.0000,1, 303,  27,   1,1.00821209, -22.106025, 1.10000, 0.90000, 1.10000, 0.90000
3003116,'SYNDER 0    ', 115.0000,1, 303,  27,   1,1.00653350, -15.460364, 1.10000, 0.90000, 1.10000, 0.90000
3003117,'SYNDER 1    ',  13.8000,2, 303,  27,   1,1.00000000, -12.408442, 1.10000, 0.90000, 1.10000, 0.90000
3003118,'SYNDER 2    ',  13.8000,2, 303,  27,   1,1.00000000, -11.438297, 1.10000, 0.90000, 1.10000, 0.90000
3003119,'BRACKETTVI~1', 115.0000,1, 303,  28,   1,1.02918696, -51.228973, 1.10000, 0.90000, 1.10000, 0.90000
3003120,'BRACKETTVI~2',  13.8000,2, 303,  28,   1,1.02956879, -49.770301, 1.10000, 0.90000, 1.10000, 0.90000
3003121,'ROSCOE 1 0  ', 115.0000,1, 303,  27,   1,1.01896942, -16.455497, 1.10000, 0.90000, 1.10000, 0.90000
3003122,'ROSCOE 1 1  ',  18.0000,2, 303,  27,   1,1.00000000,  -7.613164, 1.10000, 0.90000, 1.10000, 0.90000
3003123,'UVALDE 0    ', 115.0000,1, 303,  28,   1,0.99791789, -56.239518, 1.10000, 0.90000, 1.10000, 0.90000
3003124,'FREDERICKS~1', 115.0000,1, 303,  28,   1,1.02999997, -59.157341, 1.10000, 0.90000, 1.10000, 0.90000
3003125,'ABILENE 5 0 ', 115.0000,1, 303,  27,   1,1.01380467, -37.355531, 1.10000, 0.90000, 1.10000, 0.90000
3003126,'SABINAL 0   ', 115.0000,1, 303,  28,   1,1.02999997, -56.697090, 1.10000, 0.90000, 1.10000, 0.90000
3003127,'SWEETWATER~3', 115.0000,2, 303,  27,   1,1.02027285, -16.474544, 1.10000, 0.90000, 1.10000, 0.90000
3003128,'LORAINE 2 0 ', 115.0000,1, 303,  27,   1,1.01183188, -18.141215, 1.10000, 0.90000, 1.10000, 0.90000
3003129,'ROSCOE 3 0  ', 115.0000,2, 303,  27,   1,1.02805567, -16.931593, 1.10000, 0.90000, 1.10000, 0.90000
3003130,'SAN ANGELO~3', 115.0000,1, 303,  27,   1,1.01462388, -18.960632, 1.10000, 0.90000, 1.10000, 0.90000
3003131,'TUSOCOLA 0  ', 115.0000,2, 303,  27,   1,1.01999998, -22.013884, 1.10000, 0.90000, 1.10000, 0.90000
3003132,'EDEN 0      ', 115.0000,1, 303,  28,   1,1.01606274, -40.073218, 1.10000, 0.90000, 1.10000, 0.90000
3003133,'SNYDER 2 0  ', 230.0000,2, 303,  27,   1,1.02400732, -22.472296, 1.10000, 0.90000, 1.10000, 0.90000
3003134,'SNYDER 2 1  ', 161.0000,1, 303,  27,   1,1.02298224, -23.086651, 1.10000, 0.90000, 1.10000, 0.90000
3003135,'SNYDER 2 2  ', 161.0000,1, 303,  27,   1,1.01211488, -19.517732, 1.10000, 0.90000, 1.10000, 0.90000
3003136,'SNYDER 2 3  ', 115.0000,1, 303,  27,   1,1.00382411, -15.804704, 1.10000, 0.90000, 1.10000, 0.90000
3003137,'SWEETWATER~1', 115.0000,2, 303,  27,   1,1.02442074, -23.532046, 1.10000, 0.90000, 1.10000, 0.90000
3003138,'MENARD 0    ', 115.0000,1, 303,  28,   1,1.02461147, -38.676469, 1.10000, 0.90000, 1.10000, 0.90000
3003139,'WINTERS 0   ', 115.0000,1, 303,  27,   1,0.99866098, -29.475367, 1.10000, 0.90000, 1.10000, 0.90000
3003140,'GOLDSBORO 0 ', 115.0000,1, 303,  27,   1,1.00499618, -29.962766, 1.10000, 0.90000, 1.10000, 0.90000
3003141,'SWEETWATER~6', 115.0000,2, 303,  27,   1,1.02118957, -17.786434, 1.10000, 0.90000, 1.10000, 0.90000
3003142,'GOODFELLOW~1', 115.0000,1, 303,  27,   1,1.02999997, -39.832803, 1.10000, 0.90000, 1.10000, 0.90000
3003143,'SANTA ANNA 0', 115.0000,1, 303,  28,   1,1.02999997, -38.789512, 1.10000, 0.90000, 1.10000, 0.90000
3003144,'ROWENA 0    ', 115.0000,1, 303,  28,   1,1.02152765, -39.604753, 1.10000, 0.90000, 1.10000, 0.90000
3003145,'TRENT 2 0   ', 115.0000,1, 303,  27,   1,1.01325274, -23.716476, 1.10000, 0.90000, 1.10000, 0.90000
3003146,'JUNCTION 0  ', 115.0000,1, 303,  28,   1,1.02999997, -35.271753, 1.10000, 0.90000, 1.10000, 0.90000
3003147,'LAMPASAS 0  ', 115.0000,1, 303,  28,   1,1.02999997, -55.391782, 1.10000, 0.90000, 1.10000, 0.90000
3004002,'LAUGHLIN A~1', 115.0000,1, 304,  20,   1,1.02012086, -52.305104, 1.10000, 0.90000, 1.10000, 0.90000
3004003,'EDINBURG 3 0', 115.0000,1, 304,  19,   1,1.01924741, -71.028640, 1.10000, 0.90000, 1.10000, 0.90000
3004004,'LAREDO 7 0  ', 230.0000,1, 304,  20,   1,1.02688515, -55.266397, 1.10000, 0.90000, 1.10000, 0.90000
3004005,'LAREDO 7 1  ', 115.0000,1, 304,  20,   1,1.02999997, -59.411478, 1.10000, 0.90000, 1.10000, 0.90000
3004006,'BRUNI 2 0   ', 115.0000,1, 304,  20,   1,1.02937126, -54.742675, 1.10000, 0.90000, 1.10000, 0.90000
3004007,'MCALLEN 2 0 ', 115.0000,1, 304,  19,   1,1.01694810, -71.635523, 1.10000, 0.90000, 1.10000, 0.90000
3004008,'POTEET 0    ', 115.0000,1, 304,  20,   1,0.99999082, -54.244304, 1.10000, 0.90000, 1.10000, 0.90000
3004009,'SARITA 3 0  ', 115.0000,1, 304,  21,   1,1.02614295, -45.624431, 1.10000, 0.90000, 1.10000, 0.90000
3004010,'SARITA 3 1  ',  20.0000,2, 304,  21,   1,1.02999997, -42.784243, 1.10000, 0.90000, 1.10000, 0.90000
3004011,'HEBBRONVIL~1', 115.0000,1, 304,  19,   1,1.02544188, -56.700406, 1.10000, 0.90000, 1.10000, 0.90000
3004012,'PROGRESO 0  ', 115.0000,1, 304,  19,   1,1.02999997, -67.917045, 1.10000, 0.90000, 1.10000, 0.90000
3004013,'EDINBURG 2 0', 115.0000,1, 304,  19,   1,1.02132499, -70.231741, 1.10000, 0.90000, 1.10000, 0.90000
3004014,'EAGLE PASS 0', 230.0000,1, 304,  20,   1,1.02717268, -52.280034, 1.10000, 0.90000, 1.10000, 0.90000
3004015,'EAGLE PASS 1', 115.0000,1, 304,  20,   1,1.02999997, -53.748514, 1.10000, 0.90000, 1.10000, 0.90000
3004016,'CHARLOTTE 0 ', 115.0000,1, 304,  20,   1,1.01263475, -49.607777, 1.10000, 0.90000, 1.10000, 0.90000
3004017,'CORPUS CH~24', 115.0000,1, 304,  21,   1,1.01817501, -47.513036, 1.10000, 0.90000, 1.10000, 0.90000
3004018,'WOODSBORO 0 ', 115.0000,1, 304,  21,   1,1.01668692, -46.582297, 1.10000, 0.90000, 1.10000, 0.90000
3004019,'MERCEDES 0  ', 115.0000,1, 304,  19,   1,1.00323319, -66.226436, 1.10000, 0.90000, 1.10000, 0.90000
3004020,'CORPUS CH~13', 115.0000,1, 304,  21,   1,0.99218482, -49.368857, 1.10000, 0.90000, 1.10000, 0.90000
3004021,'EDCOUCH 0   ', 115.0000,1, 304,  19,   1,1.01129591, -65.611624, 1.10000, 0.90000, 1.10000, 0.90000
3004022,'ENCINAL 0   ', 115.0000,1, 304,  20,   1,1.01660061, -58.911037, 1.10000, 0.90000, 1.10000, 0.90000
3004023,'MOORE 0     ', 115.0000,1, 304,  20,   1,1.01382577, -51.725132, 1.10000, 0.90000, 1.10000, 0.90000
3004024,'CHRISTINE 0 ', 230.0000,1, 304,  20,   1,1.02193403, -41.708933, 1.10000, 0.90000, 1.10000, 0.90000
3004025,'CHRISTINE 1 ', 115.0000,1, 304,  20,   1,1.02022171, -45.582552, 1.10000, 0.90000, 1.10000, 0.90000
3004026,'CHRISTINE 2 ',  13.8000,2, 304,  20,   1,1.02999997, -34.286692, 1.10000, 0.90000, 1.10000, 0.90000
3004027,'MCALLEN 3 0 ', 115.0000,1, 304,  19,   1,1.02419913, -71.619697, 1.10000, 0.90000, 1.10000, 0.90000
3004028,'FANNIN 0    ', 230.0000,1, 304,  21,   1,1.01640511, -33.382836, 1.10000, 0.90000, 1.10000, 0.90000
3004029,'FANNIN 1    ', 115.0000,1, 304,  21,   1,1.01689196, -35.331896, 1.10000, 0.90000, 1.10000, 0.90000
3004030,'FANNIN 2    ',  13.8000,2, 304,  21,   1,1.00999999, -29.953494, 1.10000, 0.90000, 1.10000, 0.90000
3004031,'SAN YGNACI~1', 115.0000,1, 304,  20,   1,1.02618480, -56.908562, 1.10000, 0.90000, 1.10000, 0.90000
3004032,'KINGSVILLE 0', 115.0000,1, 304,  21,   1,0.99449402, -54.073371, 1.10000, 0.90000, 1.10000, 0.90000
3004033,'LAREDO 6 0  ', 115.0000,1, 304,  20,   1,1.01078856, -57.969031, 1.10000, 0.90000, 1.10000, 0.90000
3004034,'HIDALGO 0   ', 115.0000,1, 304,  19,   1,1.01519620, -70.127553, 1.10000, 0.90000, 1.10000, 0.90000
3004035,'CORPUS CH~15', 115.0000,1, 304,  21,   1,0.99312603, -47.841606, 1.10000, 0.90000, 1.10000, 0.90000
3004036,'CRYSTAL CI~1', 115.0000,1, 304,  20,   1,1.00236273, -54.847222, 1.10000, 0.90000, 1.10000, 0.90000
3004037,'SINTON 0    ', 115.0000,1, 304,  21,   1,1.02999997, -48.501815, 1.10000, 0.90000, 1.10000, 0.90000
3004038,'BEEVILLE 0  ', 115.0000,1, 304,  21,   1,1.00477827, -47.927103, 1.10000, 0.90000, 1.10000, 0.90000
3004039,'MISSION 4 0 ', 230.0000,1, 304,  19,   1,1.01987910, -60.052594, 1.10000, 0.90000, 1.10000, 0.90000
3004040,'MISSION 4 1 ', 115.0000,1, 304,  19,   1,1.02999997, -63.611403, 1.10000, 0.90000, 1.10000, 0.90000
3004041,'SAN JUAN 0  ', 230.0000,1, 304,  19,   1,1.01423728, -64.519032, 1.10000, 0.90000, 1.10000, 0.90000
3004042,'SAN JUAN 1  ', 115.0000,1, 304,  19,   1,1.02175725, -69.614162, 1.10000, 0.90000, 1.10000, 0.90000
3004043,'FALCON HEI~5', 115.0000,1, 304,  19,   1,1.01720691, -57.020636, 1.10000, 0.90000, 1.10000, 0.90000
3004044,'FALCON HEI~1', 115.0000,1, 304,  19,   1,1.01825655, -55.735078, 1.10000, 0.90000, 1.10000, 0.90000
3004045,'FALCON HEI~2',  13.8000,2, 304,  19,   1,1.01999998, -47.391223, 1.10000, 0.90000, 1.10000, 0.90000
3004046,'FALCON HEI~3',  13.8000,2, 304,  19,   1,1.01999998, -51.871011, 1.10000, 0.90000, 1.10000, 0.90000
3004047,'FALCON HEI~4',  13.8000,2, 304,  19,   1,1.01999998, -54.348433, 1.10000, 0.90000, 1.10000, 0.90000
3004048,'LA JOYA 0   ', 115.0000,1, 304,  19,   1,1.01086617, -65.098028, 1.10000, 0.90000, 1.10000, 0.90000
3004049,'SEBASTIAN ~3', 115.0000,1, 304,  19,   1,1.01500666, -59.367601, 1.10000, 0.90000, 1.10000, 0.90000
3004050,'SEBASTIAN ~4',  13.8000,2, 304,  19,   1,1.00472462, -55.979172, 1.10000, 0.90000, 1.10000, 0.90000
3004051,'BISHOP 0    ', 115.0000,1, 304,  21,   1,0.99959242, -53.550879, 1.10000, 0.90000, 1.10000, 0.90000
3004052,'BISHOP 1    ',  18.0000,2, 304,  21,   1,1.03547060, -49.474277, 1.10000, 0.90000, 1.10000, 0.90000
3004053,'ARMSTRONG ~8', 115.0000,1, 304,  19,   1,1.01833928, -49.539854, 1.10000, 0.90000, 1.10000, 0.90000
3004054,'SKIDMORE 0  ', 115.0000,1, 304,  21,   1,1.01759243, -48.328127, 1.10000, 0.90000, 1.10000, 0.90000
3004055,'CORPUS CH~29', 115.0000,1, 304,  21,   1,0.99519104, -46.665471, 1.10000, 0.90000, 1.10000, 0.90000
3004056,'GREGORY 0   ', 230.0000,1, 304,  21,   1,1.02193081, -38.112380, 1.10000, 0.90000, 1.10000, 0.90000
3004057,'GREGORY 1   ', 115.0000,1, 304,  21,   1,1.00589168, -43.562888, 1.10000, 0.90000, 1.10000, 0.90000
3004058,'GREGORY 2   ',  13.8000,2, 304,  21,   1,1.02999997, -34.920524, 1.10000, 0.90000, 1.10000, 0.90000
3004059,'GREGORY 3   ',  13.8000,2, 304,  21,   1,1.02999997, -35.836671, 1.10000, 0.90000, 1.10000, 0.90000
3004060,'GREGORY 4   ',  13.8000,2, 304,  21,   1,1.02999997, -32.362457, 1.10000, 0.90000, 1.10000, 0.90000
3004061,'GREGORY 5   ',  13.8000,2, 304,  21,   1,1.02999997, -33.420310, 1.10000, 0.90000, 1.10000, 0.90000
3004062,'GREGORY 6   ',  13.8000,2, 304,  21,   1,1.02999997, -31.394811, 1.10000, 0.90000, 1.10000, 0.90000
3004063,'GREGORY 7   ',  13.8000,2, 304,  21,   1,1.02999997, -34.103613, 1.10000, 0.90000, 1.10000, 0.90000
3004064,'CORPUS CH~16', 115.0000,1, 304,  21,   1,1.00112736, -47.076000, 1.10000, 0.90000, 1.10000, 0.90000
3004065,'CORPUS CH~17',  18.0000,2, 304,  21,   1,1.01999998, -42.078316, 1.10000, 0.90000, 1.10000, 0.90000
3004066,'WESLACO 0   ', 115.0000,1, 304,  19,   1,1.02999997, -72.172703, 1.10000, 0.90000, 1.10000, 0.90000
3004067,'HARLINGEN ~1', 115.0000,1, 304,  19,   1,1.00400209, -63.430532, 1.10000, 0.90000, 1.10000, 0.90000
3004068,'ELSA 0      ', 115.0000,1, 304,  19,   1,1.02648842, -71.608871, 1.10000, 0.90000, 1.10000, 0.90000
3004069,'CORPUS CH~14', 115.0000,1, 304,  21,   1,1.00177467, -46.927091, 1.10000, 0.90000, 1.10000, 0.90000
3004070,'BROWNSVIL~13', 230.0000,1, 304,  19,   1,1.01431060, -50.301929, 1.10000, 0.90000, 1.10000, 0.90000
3004071,'BROWNSVIL~14', 115.0000,1, 304,  19,   1,0.99764746, -54.768118, 1.10000, 0.90000, 1.10000, 0.90000
3004072,'CORPUS CHR~7', 115.0000,1, 304,  21,   1,1.00246704, -46.600584, 1.10000, 0.90000, 1.10000, 0.90000
3004073,'MISSION 1 0 ', 230.0000,1, 304,  19,   1,1.01959562, -60.241374, 1.10000, 0.90000, 1.10000, 0.90000
3004074,'MISSION 1 1 ', 115.0000,1, 304,  19,   1,1.02777755, -62.752684, 1.10000, 0.90000, 1.10000, 0.90000
3004075,'MISSION 1 2 ',  24.0000,2, 304,  19,   1,1.01959562, -60.241374, 1.10000, 0.90000, 1.10000, 0.90000
3004076,'MISSION 1 3 ',  24.0000,2, 304,  19,   1,1.02999997, -54.492127, 1.10000, 0.90000, 1.10000, 0.90000
3004077,'MISSION 1 4 ',  24.0000,2, 304,  19,   1,1.02999997, -56.585966, 1.10000, 0.90000, 1.10000, 0.90000
3004078,'CORPUS CH~28', 115.0000,1, 304,  21,   1,0.99250931, -47.110417, 1.10000, 0.90000, 1.10000, 0.90000
3004079,'MISSION 3 0 ', 115.0000,1, 304,  19,   1,1.02161646, -66.643290, 1.10000, 0.90000, 1.10000, 0.90000
3004080,'CORPUS CH~18', 230.0000,1, 304,  21,   1,1.03095210, -43.187792, 1.10000, 0.90000, 1.10000, 0.90000
3004081,'CORPUS CH~19', 115.0000,1, 304,  21,   1,1.02184725, -46.644222, 1.10000, 0.90000, 1.10000, 0.90000
3004082,'CORPUS CH~20',  13.8000,2, 304,  21,   1,1.03999996, -36.628071, 1.10000, 0.90000, 1.10000, 0.90000
3004083,'CORPUS CH~21',  13.8000,2, 304,  21,   1,1.03999996, -37.146995, 1.10000, 0.90000, 1.10000, 0.90000
3004084,'CORPUS CH~22',  13.8000,2, 304,  21,   1,1.03999996, -39.898116, 1.10000, 0.90000, 1.10000, 0.90000
3004085,'CORPUS CH~23',  13.8000,2, 304,  21,   1,1.03999996, -41.210793, 1.10000, 0.90000, 1.10000, 0.90000
3004086,'RIO HONDO 0 ', 115.0000,1, 304,  19,   1,1.02999997, -60.004694, 1.10000, 0.90000, 1.10000, 0.90000
3004087,'CORPUS CH~25', 115.0000,1, 304,  21,   1,1.02999997, -48.250307, 1.10000, 0.90000, 1.10000, 0.90000
3004088,'PHARR 0     ', 115.0000,1, 304,  19,   1,1.02999997, -71.289621, 1.10000, 0.90000, 1.10000, 0.90000
3004089,'SANTA ROSA~1', 115.0000,1, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004090,'SANTA ROSA~2',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004091,'SANTA ROSA~3',  13.8000,2, 304,  19,   1,1.00999999, -60.731378, 1.10000, 0.90000, 1.10000, 0.90000
3004092,'SANTA ROSA~4',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004093,'SANTA ROSA~5',  13.8000,2, 304,  19,   1,1.00999999, -59.547481, 1.10000, 0.90000, 1.10000, 0.90000
3004094,'SANTA ROSA~6',  13.8000,2, 304,  19,   1,1.00999999, -61.922181, 1.10000, 0.90000, 1.10000, 0.90000
3004095,'SANTA ROSA~7',  13.8000,2, 304,  19,   1,1.00999999, -60.436922, 1.10000, 0.90000, 1.10000, 0.90000
3004096,'SANTA ROSA~8',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004097,'SANTA ROSA~9',  13.8000,2, 304,  19,   1,1.00999999, -60.046215, 1.10000, 0.90000, 1.10000, 0.90000
3004098,'SANTA ROS~10',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004099,'ODEM 0      ', 115.0000,1, 304,  21,   1,1.00584269, -49.120969, 1.10000, 0.90000, 1.10000, 0.90000
3004100,'CORPUS CH~10', 115.0000,1, 304,  21,   1,0.99940217, -46.494860, 1.10000, 0.90000, 1.10000, 0.90000
3004101,'LAREDO 3 0  ', 115.0000,1, 304,  20,   1,1.00815153, -57.819928, 1.10000, 0.90000, 1.10000, 0.90000
3004102,'OLMITO 0    ', 115.0000,1, 304,  19,   1,1.01642311, -57.632535, 1.10000, 0.90000, 1.10000, 0.90000
3004103,'EDINBURG 1 0', 115.0000,1, 304,  19,   1,1.02999997, -72.625791, 1.10000, 0.90000, 1.10000, 0.90000
3004104,'TAFT 2 0    ', 115.0000,1, 304,  21,   1,1.00341344, -45.597475, 1.10000, 0.90000, 1.10000, 0.90000
3004105,'TAFT 2 1    ',  18.0000,2, 304,  21,   1,1.00999999, -42.224475, 1.10000, 0.90000, 1.10000, 0.90000
3004106,'PORT ISABE~1', 115.0000,1, 304,  19,   1,1.00121200, -56.912804, 1.10000, 0.90000, 1.10000, 0.90000
3004107,'DONNA 0     ', 115.0000,1, 304,  19,   1,1.02267075, -71.107453, 1.10000, 0.90000, 1.10000, 0.90000
3004108,'INGLESIDE 0 ', 115.0000,1, 304,  21,   1,1.00320089, -44.118545, 1.10000, 0.90000, 1.10000, 0.90000
3004109,'CORPUS CHR~8', 115.0000,1, 304,  21,   1,0.99209452, -48.829214, 1.10000, 0.90000, 1.10000, 0.90000
3004110,'LOS FRESNO~1', 115.0000,1, 304,  19,   1,1.01737642, -61.782702, 1.10000, 0.90000, 1.10000, 0.90000
3004111,'HARLINGEN ~2', 115.0000,1, 304,  19,   1,1.00751328, -65.997980, 1.10000, 0.90000, 1.10000, 0.90000
3004112,'RIVIERA 0   ', 115.0000,1, 304,  21,   1,1.02357447, -53.555964, 1.10000, 0.90000, 1.10000, 0.90000
3004113,'LAREDO 1 0  ', 230.0000,1, 304,  20,   1,1.02761340, -54.712298, 1.10000, 0.90000, 1.10000, 0.90000
3004114,'LAREDO 1 1  ', 115.0000,1, 304,  20,   1,1.01952302, -56.869825, 1.10000, 0.90000, 1.10000, 0.90000
3004115,'LAREDO 1 2  ',  13.8000,2, 304,  20,   1,1.03999996, -50.909884, 1.10000, 0.90000, 1.10000, 0.90000
3004116,'LAREDO 1 3  ',  13.8000,2, 304,  20,   1,1.03999996, -50.922998, 1.10000, 0.90000, 1.10000, 0.90000
3004117,'JOURDANTON 0', 115.0000,1, 304,  20,   1,1.01707923, -47.311604, 1.10000, 0.90000, 1.10000, 0.90000
3004118,'GEORGE WES~1', 115.0000,1, 304,  21,   1,0.99955440, -55.257105, 1.10000, 0.90000, 1.10000, 0.90000
3004119,'ROMA 0      ', 115.0000,1, 304,  19,   1,1.01420224, -56.973094, 1.10000, 0.90000, 1.10000, 0.90000
3004120,'CORPUS CHR~9', 115.0000,1, 304,  21,   1,0.99596649, -46.804312, 1.10000, 0.90000, 1.10000, 0.90000
3004121,'SANTA MARI~1', 115.0000,1, 304,  19,   1,1.02999997, -67.384167, 1.10000, 0.90000, 1.10000, 0.90000
3004122,'MCALLEN 1 0 ', 115.0000,1, 304,  19,   1,1.02999997, -70.458428, 1.10000, 0.90000, 1.10000, 0.90000
3004123,'CORPUS CH~27', 115.0000,1, 304,  21,   1,0.99799818, -48.932479, 1.10000, 0.90000, 1.10000, 0.90000
3004124,'FALFURRIAS 0', 115.0000,1, 304,  19,   1,1.01704836, -61.351013, 1.10000, 0.90000, 1.10000, 0.90000
3004125,'PETTUS 0    ', 115.0000,1, 304,  21,   1,1.00226271, -45.561726, 1.10000, 0.90000, 1.10000, 0.90000
3004126,'BROWNSVIL~15', 115.0000,1, 304,  19,   1,1.01178694, -55.220853, 1.10000, 0.90000, 1.10000, 0.90000
3004127,'ALICE 0     ', 115.0000,1, 304,  21,   1,1.02999997, -57.030324, 1.10000, 0.90000, 1.10000, 0.90000
3004128,'RIO GRANDE~1', 115.0000,1, 304,  19,   1,1.02999997, -68.234505, 1.10000, 0.90000, 1.10000, 0.90000
3004129,'PREMONT 0   ', 115.0000,1, 304,  20,   1,1.03254783, -55.193946, 1.10000, 0.90000, 1.10000, 0.90000
3004130,'FREER 0     ', 115.0000,1, 304,  20,   1,1.02999997, -56.636755, 1.10000, 0.90000, 1.10000, 0.90000
3004131,'PEARSALL 0  ', 230.0000,1, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004132,'PEARSALL 1  ', 115.0000,1, 304,  20,   1,1.02815485, -50.764992, 1.10000, 0.90000, 1.10000, 0.90000
3004133,'PEARSALL 2  ',  20.0000,2, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004134,'PEARSALL 3  ',  20.0000,2, 304,  20,   1,1.02472532, -49.001901, 1.10000, 0.90000, 1.10000, 0.90000
3004135,'PEARSALL 4  ',  20.0000,2, 304,  20,   1,1.02512074, -49.041284, 1.10000, 0.90000, 1.10000, 0.90000
3004136,'PEARSALL 5  ',  20.0000,2, 304,  20,   1,1.02343857, -48.789209, 1.10000, 0.90000, 1.10000, 0.90000
3004137,'PEARSALL 6  ',  20.0000,2, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004138,'PEARSALL 7  ',  20.0000,2, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004139,'SANDIA 0    ', 115.0000,1, 304,  21,   1,1.00152767, -53.696403, 1.10000, 0.90000, 1.10000, 0.90000
3004140,'SARITA 1 0  ', 230.0000,1, 304,  21,   1,1.03292966, -47.643582, 1.10000, 0.90000, 1.10000, 0.90000
3004141,'SARITA 1 1  ', 115.0000,1, 304,  21,   1,1.02999997, -50.808285, 1.10000, 0.90000, 1.10000, 0.90000
3004142,'SARITA 1 2  ',  13.8000,2, 304,  21,   1,1.03999996, -45.553240, 1.10000, 0.90000, 1.10000, 0.90000
3004143,'DILLEY 0    ', 115.0000,1, 304,  20,   1,1.01241755, -53.338668, 1.10000, 0.90000, 1.10000, 0.90000
3004144,'ORANGE GRO~1', 115.0000,1, 304,  21,   1,1.00697291, -54.990615, 1.10000, 0.90000, 1.10000, 0.90000
3004145,'PORTLAND 0  ', 115.0000,1, 304,  21,   1,0.99858546, -45.620801, 1.10000, 0.90000, 1.10000, 0.90000
3004146,'LAREDO 4 0  ', 230.0000,1, 304,  20,   1,1.02758610, -54.886256, 1.10000, 0.90000, 1.10000, 0.90000
3004147,'LAREDO 4 1  ', 115.0000,1, 304,  20,   1,1.02999997, -56.704224, 1.10000, 0.90000, 1.10000, 0.90000
3004148,'THREE RIVE~1', 115.0000,1, 304,  20,   1,1.00380611, -56.781033, 1.10000, 0.90000, 1.10000, 0.90000
3004149,'ROCKPORT 0  ', 115.0000,1, 304,  21,   1,1.00557637, -44.216217, 1.10000, 0.90000, 1.10000, 0.90000
3004150,'CORPUS CH~12', 115.0000,1, 304,  21,   1,0.99633813, -47.482266, 1.10000, 0.90000, 1.10000, 0.90000
3004151,'ARMSTRONG ~1', 230.0000,1, 304,  21,   1,1.02807617, -48.835310, 1.10000, 0.90000, 1.10000, 0.90000
3004152,'ARMSTRONG ~2', 115.0000,1, 304,  21,   1,1.02314389, -47.420470, 1.10000, 0.90000, 1.10000, 0.90000
3004153,'ARMSTRONG ~3',  18.0000,2, 304,  21,   1,1.03815198, -47.016389, 1.10000, 0.90000, 1.10000, 0.90000
3004154,'PENITAS 0   ', 115.0000,1, 304,  19,   1,1.00890422, -66.484679, 1.10000, 0.90000, 1.10000, 0.90000
3004155,'SULLIVAN C~1', 115.0000,1, 304,  19,   1,1.01242220, -64.436763, 1.10000, 0.90000, 1.10000, 0.90000
3004156,'CORPUS CH~26', 115.0000,1, 304,  21,   1,1.00271010, -48.444787, 1.10000, 0.90000, 1.10000, 0.90000
3004157,'MISSION 2 0 ', 115.0000,1, 304,  19,   1,1.02287698, -68.920481, 1.10000, 0.90000, 1.10000, 0.90000
3004158,'CORPUS CHR~1', 230.0000,1, 304,  21,   1,1.01707113, -41.088485, 1.10000, 0.90000, 1.10000, 0.90000
3004159,'CORPUS CHR~2', 115.0000,1, 304,  21,   1,1.00514662, -45.285380, 1.10000, 0.90000, 1.10000, 0.90000
3004160,'CORPUS CHR~3',  13.8000,2, 304,  21,   1,1.02999997, -38.489205, 1.10000, 0.90000, 1.10000, 0.90000
3004161,'CORPUS CHR~4',  13.8000,2, 304,  21,   1,1.02999997, -38.197215, 1.10000, 0.90000, 1.10000, 0.90000
3004162,'CORPUS CHR~5',  13.8000,2, 304,  21,   1,1.02999997, -37.448172, 1.10000, 0.90000, 1.10000, 0.90000
3004163,'CORPUS CHR~6',  13.8000,2, 304,  21,   1,1.01707113, -41.088485, 1.10000, 0.90000, 1.10000, 0.90000
3004164,'GRULLA 0    ', 115.0000,1, 304,  19,   1,1.01196766, -63.441338, 1.10000, 0.90000, 1.10000, 0.90000
3004165,'SARITA 2 0  ', 115.0000,1, 304,  21,   1,1.02560008, -45.416113, 1.10000, 0.90000, 1.10000, 0.90000
3004166,'SARITA 2 1  ',  13.8000,2, 304,  21,   1,1.01173341, -41.564307, 1.10000, 0.90000, 1.10000, 0.90000
3004167,'HARGILL 0   ', 115.0000,1, 304,  19,   1,1.01817656, -66.687023, 1.10000, 0.90000, 1.10000, 0.90000
3004168,'CORPUS CH~11', 115.0000,1, 304,  21,   1,1.00388324, -45.595249, 1.10000, 0.90000, 1.10000, 0.90000
3004169,'MATHIS 0    ', 115.0000,1, 304,  21,   1,1.00276268, -51.154688, 1.10000, 0.90000, 1.10000, 0.90000
3004170,'ARANSAS PA~1', 115.0000,1, 304,  21,   1,0.99480069, -45.853386, 1.10000, 0.90000, 1.10000, 0.90000
3004171,'SAN BENITO 0', 115.0000,1, 304,  19,   1,1.02999997, -61.218979, 1.10000, 0.90000, 1.10000, 0.90000
3004172,'PLEASANTON 0', 115.0000,1, 304,  20,   1,1.01157236, -50.161278, 1.10000, 0.90000, 1.10000, 0.90000
3004173,'REFUGIO 0   ', 115.0000,1, 304,  21,   1,1.00717306, -39.941874, 1.10000, 0.90000, 1.10000, 0.90000
3004174,'LYTLE 0     ', 115.0000,1, 304,  20,   1,1.02999997, -56.992232, 1.10000, 0.90000, 1.10000, 0.90000
3004175,'LAREDO 2 0  ', 115.0000,1, 304,  20,   1,1.02999997, -55.202327, 1.10000, 0.90000, 1.10000, 0.90000
3004176,'BRUNI 1 0   ', 115.0000,1, 304,  20,   1,1.03900325, -51.732027, 1.10000, 0.90000, 1.10000, 0.90000
3004177,'BRUNI 1 1   ',  13.8000,2, 304,  20,   1,1.03999996, -48.367308, 1.10000, 0.90000, 1.10000, 0.90000
3004178,'GOLIAD 0    ', 115.0000,1, 304,  21,   1,1.02999997, -46.067164, 1.10000, 0.90000, 1.10000, 0.90000
3004179,'SAN DIEGO 0 ', 115.0000,1, 304,  20,   1,1.01829374, -57.268302, 1.10000, 0.90000, 1.10000, 0.90000
3004180,'PORT ARANS~1', 115.0000,1, 304,  21,   1,0.99344373, -46.902605, 1.10000, 0.90000, 1.10000, 0.90000
3004181,'TAFT 1 0    ', 230.0000,2, 304,  21,   1,1.02530313, -38.369359, 1.10000, 0.90000, 1.10000, 0.90000
3004182,'TAFT 1 1    ', 115.0000,1, 304,  21,   1,1.01138365, -42.504172, 1.10000, 0.90000, 1.10000, 0.90000
3004183,'SAN PERLIT~1', 230.0000,2, 304,  19,   1,1.02074277, -48.723195, 1.10000, 0.90000, 1.10000, 0.90000
3004184,'SAN PERLIT~2', 115.0000,1, 304,  19,   1,1.01328659, -56.460475, 1.10000, 0.90000, 1.10000, 0.90000
3004185,'ZAPATA 0    ', 115.0000,1, 304,  19,   1,1.02999997, -57.821083, 1.10000, 0.90000, 1.10000, 0.90000
3004186,'SANTA ROS~14', 115.0000,1, 304,  19,   1,1.02999997, -68.073442, 1.10000, 0.90000, 1.10000, 0.90000
3004187,'COTULLA 0   ', 115.0000,1, 304,  20,   1,1.00551116, -58.113831, 1.10000, 0.90000, 1.10000, 0.90000
3004188,'QUEMADO 0   ', 115.0000,1, 304,  20,   1,1.03041446, -52.449173, 1.10000, 0.90000, 1.10000, 0.90000
3004189,'CARRIZO SP~1', 115.0000,1, 304,  20,   1,0.99990815, -56.085914, 1.10000, 0.90000, 1.10000, 0.90000
3004190,'LAREDO 5 0  ', 115.0000,1, 304,  20,   1,1.01376641, -57.614681, 1.10000, 0.90000, 1.10000, 0.90000
3004191,'RAYMONDVIL~1', 115.0000,1, 304,  19,   1,1.00892019, -54.630814, 1.10000, 0.90000, 1.10000, 0.90000
3004192,'BROWNSVILL~2', 230.0000,2, 304,  19,   1,1.01999998, -49.437435, 1.10000, 0.90000, 1.10000, 0.90000
3004193,'BROWNSVILL~3', 115.0000,1, 304,  19,   1,1.01570022, -52.189732, 1.10000, 0.90000, 1.10000, 0.90000
3004194,'SEBASTIAN ~1', 115.0000,2, 304,  19,   1,1.01212335, -60.324108, 1.10000, 0.90000, 1.10000, 0.90000
3004195,'OILTON 0    ', 500.0000,2, 304,  20,   1,1.03254843, -50.536395, 1.10000, 0.90000, 1.10000, 0.90000
3004196,'OILTON 1    ', 230.0000,1, 304,  20,   1,1.02999997, -51.994159, 1.10000, 0.90000, 1.10000, 0.90000
3004197,'OILTON 2    ', 115.0000,1, 304,  20,   1,1.02999997, -53.962480, 1.10000, 0.90000, 1.10000, 0.90000
3005003,'GARLAND 5 0 ', 161.0000,1, 305,  16,   1,1.01141858, -70.171663, 1.10000, 0.90000, 1.10000, 0.90000
3005004,'KERENS 0    ', 161.0000,1, 305,  14,   1,0.99838269, -63.045644, 1.10000, 0.90000, 1.10000, 0.90000
3005005,'LIPAN 0     ', 161.0000,1, 305,  18,   1,1.02010596, -54.673038, 1.10000, 0.90000, 1.10000, 0.90000
3005006,'DALLAS 24 0 ', 161.0000,1, 305,  16,   1,1.02301383, -69.784828, 1.10000, 0.90000, 1.10000, 0.90000
3005007,'DENTON 4 0  ', 161.0000,1, 305,  17,   1,1.00572860, -65.501938, 1.10000, 0.90000, 1.10000, 0.90000
3005008,'ALBANY 2 0  ', 161.0000,1, 305,  15,   1,1.01579475, -43.171310, 1.10000, 0.90000, 1.10000, 0.90000
3005009,'DALLAS 21 0 ', 161.0000,1, 305,  16,   1,1.02292633, -70.957592, 1.10000, 0.90000, 1.10000, 0.90000
3005010,'PLANO 2 0   ', 161.0000,1, 305,  16,   1,1.02396309, -69.028924, 1.10000, 0.90000, 1.10000, 0.90000
3005011,'THORNTON 0  ', 161.0000,1, 305,  13,   1,1.00983381, -54.943985, 1.10000, 0.90000, 1.10000, 0.90000
3005012,'DENTON 5 0  ', 161.0000,1, 305,  17,   1,1.00385165, -65.969580, 1.10000, 0.90000, 1.10000, 0.90000
3005013,'EARLY 0     ', 161.0000,1, 305,  15,   1,1.02999997, -50.947296, 1.10000, 0.90000, 1.10000, 0.90000
3005014,'DECATUR 0   ', 161.0000,1, 305,  17,   1,1.00345802, -62.284618, 1.10000, 0.90000, 1.10000, 0.90000
3005015,'KELLER 2 0  ', 500.0000,1, 305,  17,   1,1.01302660, -61.041435, 1.10000, 0.90000, 1.10000, 0.90000
3005016,'KELLER 2 1  ', 161.0000,1, 305,  17,   1,1.01610243, -65.547304, 1.10000, 0.90000, 1.10000, 0.90000
3005017,'PONDER 0    ', 161.0000,1, 305,  17,   1,1.00532353, -66.816653, 1.10000, 0.90000, 1.10000, 0.90000
3005018,'JACKSBORO ~1', 500.0000,1, 305,  12,   1,1.00975716, -48.302958, 1.10000, 0.90000, 1.10000, 0.90000
3005019,'JACKSBORO ~2', 161.0000,1, 305,  12,   1,1.00784552, -50.031276, 1.10000, 0.90000, 1.10000, 0.90000
3005020,'JACKSBORO ~3',  13.8000,2, 305,  12,   1,1.00387692, -46.607626, 1.10000, 0.90000, 1.10000, 0.90000
3005021,'ALEDO 1 0   ', 500.0000,1, 305,  17,   1,1.01126003, -58.935346, 1.10000, 0.90000, 1.10000, 0.90000
3005022,'ALEDO 1 1   ', 161.0000,1, 305,  17,   1,1.01382029, -62.599927, 1.10000, 0.90000, 1.10000, 0.90000
3005023,'ALEDO 1 2   ',  13.8000,2, 305,  17,   1,1.01126003, -58.935346, 1.10000, 0.90000, 1.10000, 0.90000
3005024,'GATESVILLE~4', 161.0000,1, 305,  13,   1,1.01244998, -55.287653, 1.10000, 0.90000, 1.10000, 0.90000
3005025,'CLEBURNE 2 0', 161.0000,1, 305,  18,   1,1.00580883, -61.888563, 1.10000, 0.90000, 1.10000, 0.90000
3005026,'FORT WORTH~6', 161.0000,1, 305,  17,   1,1.01286876, -67.041360, 1.10000, 0.90000, 1.10000, 0.90000
3005027,'FORT WORT~16', 161.0000,1, 305,  17,   1,1.01530421, -67.851557, 1.10000, 0.90000, 1.10000, 0.90000
3005028,'FORT WORTH~1', 161.0000,1, 305,  17,   1,1.02021682, -67.994731, 1.10000, 0.90000, 1.10000, 0.90000
3005029,'TROY 0      ', 161.0000,1, 305,  13,   1,1.00994265, -54.215754, 1.10000, 0.90000, 1.10000, 0.90000
3005030,'SPRINGTOWN 0', 161.0000,1, 305,  12,   1,1.00509608, -65.598428, 1.10000, 0.90000, 1.10000, 0.90000
3005031,'PRINCETON 0 ', 161.0000,1, 305,  16,   1,1.01400220, -66.159343, 1.10000, 0.90000, 1.10000, 0.90000
3005032,'DALLAS 27 0 ', 161.0000,1, 305,  16,   1,1.01336288, -69.133119, 1.10000, 0.90000, 1.10000, 0.90000
3005033,'DALLAS 1 0  ', 500.0000,1, 305,  16,   1,1.01791000, -63.410609, 1.10000, 0.90000, 1.10000, 0.90000
3005034,'DALLAS 1 1  ', 161.0000,1, 305,  16,   1,1.01704800, -65.589023, 1.10000, 0.90000, 1.10000, 0.90000
3005035,'DALLAS 1 2  ',  13.2000,2, 305,  16,   1,1.01791000, -63.410609, 1.10000, 0.90000, 1.10000, 0.90000
3005036,'DALLAS 1 3  ',  13.2000,2, 305,  16,   1,1.01791000, -63.410609, 1.10000, 0.90000, 1.10000, 0.90000
3005037,'DALLAS 1 4  ',  13.2000,2, 305,  16,   1,1.01999998, -62.765463, 1.10000, 0.90000, 1.10000, 0.90000
3005038,'DALLAS 1 5  ',  13.2000,2, 305,  16,   1,1.01999998, -62.744515, 1.10000, 0.90000, 1.10000, 0.90000
3005039,'DALLAS 1 6  ',  13.2000,2, 305,  16,   1,1.01999998, -63.118768, 1.10000, 0.90000, 1.10000, 0.90000
3005040,'DALLAS 1 7  ',  13.2000,2, 305,  16,   1,1.01999998, -62.539056, 1.10000, 0.90000, 1.10000, 0.90000
3005041,'DALLAS 1 8  ',  13.2000,2, 305,  16,   1,1.01999998, -62.805434, 1.10000, 0.90000, 1.10000, 0.90000
3005042,'DALLAS 1 9  ',  13.2000,2, 305,  16,   1,1.01999998, -62.696588, 1.10000, 0.90000, 1.10000, 0.90000
3005043,'ROYSE CITY 0', 161.0000,1, 305,  16,   1,1.00184095, -69.103790, 1.10000, 0.90000, 1.10000, 0.90000
3005044,'BOYD 0      ', 161.0000,1, 305,  17,   1,1.01129925, -62.633497, 1.10000, 0.90000, 1.10000, 0.90000
3005045,'STEPHENVIL~1', 500.0000,1, 305,  18,   1,1.01692462, -48.443124, 1.10000, 0.90000, 1.10000, 0.90000
3005046,'STEPHENVIL~2', 161.0000,1, 305,  18,   1,1.01537800, -50.465232, 1.10000, 0.90000, 1.10000, 0.90000
3005047,'MANSFIELD 0 ', 500.0000,1, 305,  17,   1,1.01344192, -59.363544, 1.10000, 0.90000, 1.10000, 0.90000
3005048,'MANSFIELD 1 ', 161.0000,1, 305,  17,   1,1.00909364, -63.641626, 1.10000, 0.90000, 1.10000, 0.90000
3005049,'GREENVILLE~1', 500.0000,1, 305,  16,   1,1.01416695, -59.639723, 1.10000, 0.90000, 1.10000, 0.90000
3005050,'GREENVILLE~2', 161.0000,1, 305,  16,   1,1.01288116, -63.985397, 1.10000, 0.90000, 1.10000, 0.90000
3005051,'GREENVILLE~3',  22.0000,2, 305,  16,   1,1.01999998, -58.879489, 1.10000, 0.90000, 1.10000, 0.90000
3005052,'GREENVILLE~4', 115.0000,1, 305,  16,   1,1.01459873, -62.823247, 1.10000, 0.90000, 1.10000, 0.90000
3005053,'PLANO 4 0   ', 161.0000,1, 305,  16,   1,1.01063633, -68.931990, 1.10000, 0.90000, 1.10000, 0.90000
3005054,'GROESBECK 0 ', 161.0000,1, 305,  14,   1,1.00116003, -56.903307, 1.10000, 0.90000, 1.10000, 0.90000
3005055,'GRAHAM 0    ', 500.0000,1, 305,  12,   1,1.00788069, -49.794326, 1.10000, 0.90000, 1.10000, 0.90000
3005056,'GRAHAM 1    ', 161.0000,1, 305,  12,   1,1.00687742, -50.636919, 1.10000, 0.90000, 1.10000, 0.90000
3005057,'GRAHAM 2    ',  13.8000,2, 305,  12,   1,1.00788069, -49.794326, 1.10000, 0.90000, 1.10000, 0.90000
3005058,'GRAHAM 3    ',  13.8000,2, 305,  12,   1,1.00068676, -47.006687, 1.10000, 0.90000, 1.10000, 0.90000
3005059,'MABANK 2 0  ', 161.0000,1, 305,  14,   1,1.00663042, -63.677580, 1.10000, 0.90000, 1.10000, 0.90000
3005060,'MABANK 2 1  ', 115.0000,1, 305,  14,   1,1.00932097, -66.004578, 1.10000, 0.90000, 1.10000, 0.90000
3005061,'MABANK 2 2  ', 115.0000,1, 305,  14,   1,1.02999997, -69.293130, 1.10000, 0.90000, 1.10000, 0.90000
3005062,'MABANK 2 3  ', 115.0000,1, 305,  14,   1,1.00204337, -73.575911, 1.10000, 0.90000, 1.10000, 0.90000
3005063,'ARLINGTON ~1', 500.0000,1, 305,  17,   1,1.01939535, -61.651726, 1.10000, 0.90000, 1.10000, 0.90000
3005064,'ARLINGTON ~2', 161.0000,1, 305,  17,   1,1.01804638, -65.764394, 1.10000, 0.90000, 1.10000, 0.90000
3005065,'ARLINGTON ~3',  13.8000,2, 305,  17,   1,1.02034807, -61.550202, 1.10000, 0.90000, 1.10000, 0.90000
3005066,'ARLINGTON ~4',  13.8000,2, 305,  17,   1,1.01939535, -61.651726, 1.10000, 0.90000, 1.10000, 0.90000
3005067,'ARLINGTON ~5',  13.8000,2, 305,  17,   1,1.02999997, -59.087734, 1.10000, 0.90000, 1.10000, 0.90000
3005068,'ARLINGTON ~6',  13.8000,2, 305,  17,   1,1.02999997, -58.961547, 1.10000, 0.90000, 1.10000, 0.90000
3005069,'ARLINGTON ~7',  13.8000,2, 305,  17,   1,1.02999997, -58.790881, 1.10000, 0.90000, 1.10000, 0.90000
3005070,'DALLAS 41 0 ', 161.0000,1, 305,  17,   1,1.01251340, -69.592292, 1.10000, 0.90000, 1.10000, 0.90000
3005071,'WACO 3 0    ', 161.0000,1, 305,  13,   1,1.01821744, -54.288034, 1.10000, 0.90000, 1.10000, 0.90000
3005072,'DALLAS 19 0 ', 161.0000,1, 305,  16,   1,1.01916015, -69.233953, 1.10000, 0.90000, 1.10000, 0.90000
3005073,'BANGS 0     ', 161.0000,1, 305,  15,   1,1.02826798, -46.150854, 1.10000, 0.90000, 1.10000, 0.90000
3005074,'PROSPER 0   ', 161.0000,1, 305,  16,   1,1.01007974, -68.914703, 1.10000, 0.90000, 1.10000, 0.90000
3005075,'EVANT 0     ', 161.0000,1, 305,  18,   1,1.01346409, -56.324653, 1.10000, 0.90000, 1.10000, 0.90000
3005076,'TERRELL 1 0 ', 161.0000,1, 305,  16,   1,1.01485527, -70.917458, 1.10000, 0.90000, 1.10000, 0.90000
3005077,'TERRELL 1 1 ', 115.0000,1, 305,  16,   1,1.02999997, -71.915178, 1.10000, 0.90000, 1.10000, 0.90000
3005078,'AUBREY 0    ', 161.0000,1, 305,  17,   1,1.00096822, -66.273339, 1.10000, 0.90000, 1.10000, 0.90000
3005079,'WACO 4 0    ', 161.0000,1, 305,  13,   1,1.02567911, -55.744343, 1.10000, 0.90000, 1.10000, 0.90000
3005080,'LORENA 0    ', 161.0000,1, 305,  13,   1,1.00600886, -56.584429, 1.10000, 0.90000, 1.10000, 0.90000
3005081,'FORT HOOD 0 ', 161.0000,1, 305,  13,   1,1.00938463, -55.219539, 1.10000, 0.90000, 1.10000, 0.90000
3005082,'ARLINGTON~69', 161.0000,1, 305,  17,   1,1.02057886, -68.991201, 1.10000, 0.90000, 1.10000, 0.90000
3005083,'MCKINNEY 3 0', 500.0000,1, 305,  16,   1,1.02000272, -63.165139, 1.10000, 0.90000, 1.10000, 0.90000
3005084,'MCKINNEY 3 1', 161.0000,1, 305,  16,   1,1.01317585, -67.356477, 1.10000, 0.90000, 1.10000, 0.90000
3005085,'DALLAS 38 0 ', 161.0000,1, 305,  17,   1,1.00749934, -69.128932, 1.10000, 0.90000, 1.10000, 0.90000
3005086,'ARLINGTON~88', 161.0000,1, 305,  17,   1,1.01077497, -68.544937, 1.10000, 0.90000, 1.10000, 0.90000
3005087,'MILFORD 0   ', 161.0000,1, 305,  14,   1,1.00226986, -63.200109, 1.10000, 0.90000, 1.10000, 0.90000
3005088,'CLIFTON 1 0 ', 161.0000,1, 305,  18,   1,1.00805140, -58.565614, 1.10000, 0.90000, 1.10000, 0.90000
3005089,'CLIFTON 1 1 ',  13.8000,2, 305,  18,   1,1.00805140, -58.565614, 1.10000, 0.90000, 1.10000, 0.90000
3005090,'DALLAS 15 0 ', 161.0000,1, 305,  16,   1,1.02999997, -70.444761, 1.10000, 0.90000, 1.10000, 0.90000
3005091,'FROST 0     ', 161.0000,1, 305,  14,   1,1.00163114, -62.611094, 1.10000, 0.90000, 1.10000, 0.90000
3005092,'GRANDVIEW 0 ', 161.0000,1, 305,  14,   1,1.00755417, -66.451518, 1.10000, 0.90000, 1.10000, 0.90000
3005093,'HASLET 0    ', 161.0000,1, 305,  17,   1,1.02999997, -67.045909, 1.10000, 0.90000, 1.10000, 0.90000
3005094,'BARDWELL 0  ', 161.0000,1, 305,  14,   1,1.01538205, -60.476974, 1.10000, 0.90000, 1.10000, 0.90000
3005095,'LAKE DALLA~1', 161.0000,1, 305,  17,   1,1.01398349, -68.858197, 1.10000, 0.90000, 1.10000, 0.90000
3005096,'PLANO 1 0   ', 161.0000,1, 305,  16,   1,1.01943803, -68.071557, 1.10000, 0.90000, 1.10000, 0.90000
3005097,'EULESS 2 0  ', 161.0000,1, 305,  17,   1,1.01806343, -67.349920, 1.10000, 0.90000, 1.10000, 0.90000
3005098,'FORT WORT~17', 161.0000,1, 305,  17,   1,1.02999997, -68.111275, 1.10000, 0.90000, 1.10000, 0.90000
3005099,'FLOWER MOU~2', 161.0000,1, 305,  17,   1,1.02999997, -69.068819, 1.10000, 0.90000, 1.10000, 0.90000
3005100,'DALLAS 11 0 ', 161.0000,1, 305,  16,   1,1.01543307, -68.753101, 1.10000, 0.90000, 1.10000, 0.90000
3005101,'COMANCHE 0  ', 161.0000,1, 305,  15,   1,1.02490628, -52.126785, 1.10000, 0.90000, 1.10000, 0.90000
3005102,'RICHARDSON~2', 500.0000,1, 305,  16,   1,1.01718938, -64.191293, 1.10000, 0.90000, 1.10000, 0.90000
3005103,'RICHARDSON~3', 161.0000,1, 305,  16,   1,1.01731408, -68.379421, 1.10000, 0.90000, 1.10000, 0.90000
3005104,'FORT WORT~28', 161.0000,1, 305,  17,   1,1.00908482, -66.553356, 1.10000, 0.90000, 1.10000, 0.90000
3005105,'IRVING 1 0  ', 161.0000,1, 305,  17,   1,1.01334286, -69.973376, 1.10000, 0.90000, 1.10000, 0.90000
3005106,'IRVING 1 1  ',  13.8000,2, 305,  17,   1,1.01334286, -69.973376, 1.10000, 0.90000, 1.10000, 0.90000
3005107,'IRVING 1 2  ',  13.8000,2, 305,  17,   1,1.01334286, -69.973376, 1.10000, 0.90000, 1.10000, 0.90000
3005108,'DALLAS 44 0 ', 161.0000,1, 305,  17,   1,1.02999997, -67.649151, 1.10000, 0.90000, 1.10000, 0.90000
3005109,'LANCASTER ~1', 161.0000,1, 305,  16,   1,1.00157976, -68.497481, 1.10000, 0.90000, 1.10000, 0.90000
3005110,'PALO PINTO~8', 161.0000,1, 305,  12,   1,0.99604398, -54.029781, 1.10000, 0.90000, 1.10000, 0.90000
3005111,'ADDISON 0   ', 161.0000,1, 305,  16,   1,1.02455449, -70.467943, 1.10000, 0.90000, 1.10000, 0.90000
3005112,'HICO 0      ', 161.0000,1, 305,  18,   1,1.02126610, -55.527621, 1.10000, 0.90000, 1.10000, 0.90000
3005113,'KRUM 0      ', 161.0000,1, 305,  17,   1,1.01176012, -67.097682, 1.10000, 0.90000, 1.10000, 0.90000
3005114,'KAUFMAN 0   ', 161.0000,1, 305,  16,   1,1.01070654, -68.541761, 1.10000, 0.90000, 1.10000, 0.90000
3005115,'CADDO MILL~1', 161.0000,1, 305,  16,   1,1.02278364, -66.633345, 1.10000, 0.90000, 1.10000, 0.90000
3005116,'PLANO 7 0   ', 161.0000,1, 305,  16,   1,1.01628900, -69.819929, 1.10000, 0.90000, 1.10000, 0.90000
3005117,'FORT WORT~25', 161.0000,1, 305,  17,   1,1.00870943, -68.505527, 1.10000, 0.90000, 1.10000, 0.90000
3005118,'BAIRD 0     ', 161.0000,1, 305,  15,   1,1.01562381, -44.450714, 1.10000, 0.90000, 1.10000, 0.90000
3005119,'PERRIN 0    ', 161.0000,1, 305,  12,   1,1.00782406, -55.783712, 1.10000, 0.90000, 1.10000, 0.90000
3005120,'BROWNWOOD 0 ', 500.0000,1, 305,  15,   1,1.03134871, -46.211018, 1.10000, 0.90000, 1.10000, 0.90000
3005121,'BROWNWOOD 1 ', 161.0000,1, 305,  15,   1,1.02999997, -46.837578, 1.10000, 0.90000, 1.10000, 0.90000
3005122,'DALLAS 6 0  ', 161.0000,1, 305,  16,   1,1.02201033, -70.165803, 1.10000, 0.90000, 1.10000, 0.90000
3005123,'MARLIN 0    ', 161.0000,1, 305,  13,   1,1.01947939, -52.366828, 1.10000, 0.90000, 1.10000, 0.90000
3005124,'MARLIN 1    ', 115.0000,1, 305,  13,   1,1.01872337, -51.470909, 1.10000, 0.90000, 1.10000, 0.90000
3005125,'ARLINGTON~72', 161.0000,1, 305,  17,   1,1.01739192, -66.701421, 1.10000, 0.90000, 1.10000, 0.90000
3005126,'DALLAS 8 0  ', 161.0000,1, 305,  16,   1,1.01749921, -70.679863, 1.10000, 0.90000, 1.10000, 0.90000
3005127,'JONESBORO 0 ', 161.0000,1, 305,  18,   1,1.02377141, -55.796433, 1.10000, 0.90000, 1.10000, 0.90000
3005128,'DALLAS 33 0 ', 161.0000,1, 305,  16,   1,1.01336205, -69.879638, 1.10000, 0.90000, 1.10000, 0.90000
3005129,'GOLDTHWAIT~6', 161.0000,1, 305,  18,   1,1.03092933, -50.580621, 1.10000, 0.90000, 1.10000, 0.90000
3005130,'PLANO 5 0   ', 161.0000,1, 305,  16,   1,1.01314056, -68.897047, 1.10000, 0.90000, 1.10000, 0.90000
3005131,'BELTON 0    ', 500.0000,1, 305,  13,   1,1.02710795, -50.107026, 1.10000, 0.90000, 1.10000, 0.90000
3005132,'BELTON 1    ', 161.0000,1, 305,  13,   1,1.02055490, -52.304731, 1.10000, 0.90000, 1.10000, 0.90000
3005133,'TOLAR 0     ', 161.0000,1, 305,  18,   1,1.01963973, -55.115047, 1.10000, 0.90000, 1.10000, 0.90000
3005134,'BRECKENRID~1', 161.0000,1, 305,  15,   1,1.01123953, -47.274512, 1.10000, 0.90000, 1.10000, 0.90000
3005135,'EASTLAND 0  ', 161.0000,1, 305,  15,   1,1.02146661, -52.419742, 1.10000, 0.90000, 1.10000, 0.90000
3005136,'COOPER 0    ', 161.0000,1, 305,  16,   1,1.00211573, -62.660258, 1.10000, 0.90000, 1.10000, 0.90000
3005137,'WACO 1 0    ', 500.0000,1, 305,  13,   1,1.02342069, -53.667798, 1.10000, 0.90000, 1.10000, 0.90000
3005138,'WACO 1 1    ', 161.0000,1, 305,  13,   1,1.02308726, -54.955514, 1.10000, 0.90000, 1.10000, 0.90000
3005139,'DALLAS 42 0 ', 161.0000,1, 305,  16,   1,1.02999997, -71.134221, 1.10000, 0.90000, 1.10000, 0.90000
3005140,'GATESVILLE~1', 161.0000,1, 305,  13,   1,1.01123345, -55.737547, 1.10000, 0.90000, 1.10000, 0.90000
3005141,'ANNA 0      ', 161.0000,1, 305,  16,   1,1.00669575, -66.456136, 1.10000, 0.90000, 1.10000, 0.90000
3005142,'MOODY 0     ', 161.0000,1, 305,  13,   1,1.00800741, -55.508155, 1.10000, 0.90000, 1.10000, 0.90000
3005143,'FORT WORT~12', 161.0000,1, 305,  17,   1,1.01626563, -66.527934, 1.10000, 0.90000, 1.10000, 0.90000
3005144,'WACO 6 0    ', 161.0000,1, 305,  13,   1,1.01205814, -55.910655, 1.10000, 0.90000, 1.10000, 0.90000
3005145,'GRAND PRAI~1', 161.0000,1, 305,  17,   1,1.02006006, -68.204609, 1.10000, 0.90000, 1.10000, 0.90000
3005146,'ROWLETT 2 0 ', 161.0000,1, 305,  16,   1,1.01031137, -68.644692, 1.10000, 0.90000, 1.10000, 0.90000
3005147,'PLANO 6 0   ', 161.0000,1, 305,  16,   1,1.00778055, -70.156302, 1.10000, 0.90000, 1.10000, 0.90000
3005148,'IRVING 5 0  ', 161.0000,1, 305,  17,   1,1.01351416, -70.162401, 1.10000, 0.90000, 1.10000, 0.90000
3005149,'DALLAS 7 0  ', 161.0000,1, 305,  16,   1,1.01301718, -70.546975, 1.10000, 0.90000, 1.10000, 0.90000
3005150,'BRYSON 2 0  ', 161.0000,1, 305,  12,   1,1.00599754, -54.329391, 1.10000, 0.90000, 1.10000, 0.90000
3005151,'MORGAN 0    ', 161.0000,1, 305,  18,   1,1.02203465, -57.243979, 1.10000, 0.90000, 1.10000, 0.90000
3005152,'SACHSE 0    ', 161.0000,1, 305,  16,   1,1.00939655, -69.252470, 1.10000, 0.90000, 1.10000, 0.90000
3005153,'PARADISE 0  ', 161.0000,1, 305,  12,   1,1.00880921, -60.063946, 1.10000, 0.90000, 1.10000, 0.90000
3005154,'RIO VISTA 0 ', 161.0000,1, 305,  18,   1,1.01254606, -57.984720, 1.10000, 0.90000, 1.10000, 0.90000
3005155,'STRAWN 0    ', 161.0000,1, 305,  12,   1,1.01474631, -49.526081, 1.10000, 0.90000, 1.10000, 0.90000
3005156,'May-00      ', 161.0000,1, 305,  15,   1,1.02592564, -49.631143, 1.10000, 0.90000, 1.10000, 0.90000
3005157,'DESOTO 0    ', 161.0000,1, 305,  17,   1,1.00338113, -68.803030, 1.10000, 0.90000, 1.10000, 0.90000
3005158,'MESQUITE 2 0', 161.0000,1, 305,  16,   1,1.02263916, -68.984733, 1.10000, 0.90000, 1.10000, 0.90000
3005159,'ROSEBUD 0   ', 161.0000,1, 305,  13,   1,1.01817954, -52.803807, 1.10000, 0.90000, 1.10000, 0.90000
3005160,'DENTON 2 0  ', 161.0000,1, 305,  17,   1,1.00519502, -65.468886, 1.10000, 0.90000, 1.10000, 0.90000
3005161,'DALLAS 4 0  ', 161.0000,1, 305,  16,   1,1.02999997, -70.443217, 1.10000, 0.90000, 1.10000, 0.90000
3005162,'AXTELL 0    ', 161.0000,1, 305,  14,   1,1.00415802, -57.941389, 1.10000, 0.90000, 1.10000, 0.90000
3005163,'NOLANVILLE 0', 161.0000,1, 305,  13,   1,1.01718903, -53.529279, 1.10000, 0.90000, 1.10000, 0.90000
3005164,'DENTON 1 0  ', 500.0000,1, 305,  17,   1,1.01327813, -61.823382, 1.10000, 0.90000, 1.10000, 0.90000
3005165,'DENTON 1 1  ', 161.0000,1, 305,  17,   1,1.00936246, -64.780116, 1.10000, 0.90000, 1.10000, 0.90000
3005166,'DENTON 1 2  ',  13.8000,2, 305,  17,   1,1.03024101, -59.953577, 1.10000, 0.90000, 1.10000, 0.90000
3005167,'DENTON 1 3  ',  13.8000,2, 305,  17,   1,1.01401722, -61.743496, 1.10000, 0.90000, 1.10000, 0.90000
3005168,'DALLAS 39 0 ', 161.0000,1, 305,  16,   1,1.01647377, -71.048563, 1.10000, 0.90000, 1.10000, 0.90000
3005169,'DUBLIN 1 0  ', 161.0000,1, 305,  15,   1,1.02335823, -52.438456, 1.10000, 0.90000, 1.10000, 0.90000
3005170,'DUBLIN 1 1  ',  18.0000,2, 305,  15,   1,1.01817930, -50.802476, 1.10000, 0.90000, 1.10000, 0.90000
3005171,'MERTENS 0   ', 161.0000,1, 305,  14,   1,1.00211573, -61.833737, 1.10000, 0.90000, 1.10000, 0.90000
3005172,'WEATHERFOR~1', 161.0000,1, 305,  12,   1,1.02999997, -64.587505, 1.10000, 0.90000, 1.10000, 0.90000
3005173,'PLANO 3 0   ', 161.0000,1, 305,  16,   1,1.01120460, -69.132484, 1.10000, 0.90000, 1.10000, 0.90000
3005174,'MALONE 0    ', 161.0000,1, 305,  14,   1,1.00290525, -60.791368, 1.10000, 0.90000, 1.10000, 0.90000
3005175,'DENTON 3 0  ', 161.0000,1, 305,  17,   1,1.00779796, -66.029010, 1.10000, 0.90000, 1.10000, 0.90000
3005176,'GRAFORD 0   ', 161.0000,1, 305,  12,   1,1.00075173, -52.227554, 1.10000, 0.90000, 1.10000, 0.90000
3005177,'ARLINGTON~81', 161.0000,1, 305,  17,   1,1.00667930, -68.290595, 1.10000, 0.90000, 1.10000, 0.90000
3005178,'ROCKWALL 1 0', 161.0000,1, 305,  16,   1,1.00717735, -69.476821, 1.10000, 0.90000, 1.10000, 0.90000
3005179,'CORSICANA ~2', 500.0000,1, 305,  14,   1,1.02148151, -57.197445, 1.10000, 0.90000, 1.10000, 0.90000
3005180,'CORSICANA ~3', 161.0000,1, 305,  14,   1,1.01764190, -58.685969, 1.10000, 0.90000, 1.10000, 0.90000
3005181,'GARLAND 2 0 ', 161.0000,1, 305,  16,   1,1.01045382, -69.924301, 1.10000, 0.90000, 1.10000, 0.90000
3005182,'GATESVILLE~2', 161.0000,1, 305,  13,   1,1.01303387, -55.417382, 1.10000, 0.90000, 1.10000, 0.90000
3005183,'CARROLLTO~28', 161.0000,1, 305,  16,   1,1.02005577, -71.045271, 1.10000, 0.90000, 1.10000, 0.90000
3005184,'FORT WORT~19', 161.0000,1, 305,  17,   1,1.00522721, -69.559166, 1.10000, 0.90000, 1.10000, 0.90000
3005185,'RHOME 0     ', 161.0000,1, 305,  17,   1,1.01643574, -65.144159, 1.10000, 0.90000, 1.10000, 0.90000
3005186,'VENUS 0     ', 161.0000,1, 305,  17,   1,1.00575960, -66.159132, 1.10000, 0.90000, 1.10000, 0.90000
3005187,'OLNEY 2 0   ', 161.0000,1, 305,  12,   1,1.00298357, -49.862037, 1.10000, 0.90000, 1.10000, 0.90000
3005188,'CARROLLTON~1', 161.0000,1, 305,  16,   1,1.00858760, -69.753744, 1.10000, 0.90000, 1.10000, 0.90000
3005189,'DALLAS 20 0 ', 161.0000,1, 305,  16,   1,1.02004731, -69.805401, 1.10000, 0.90000, 1.10000, 0.90000
3005190,'GORDON 0    ', 161.0000,1, 305,  12,   1,1.01125622, -57.611300, 1.10000, 0.90000, 1.10000, 0.90000
3005191,'MERIDIAN 0  ', 161.0000,1, 305,  18,   1,1.02999997, -56.538332, 1.10000, 0.90000, 1.10000, 0.90000
3005192,'KILLEEN 4 0 ', 500.0000,1, 305,  13,   1,1.02358520, -50.904935, 1.10000, 0.90000, 1.10000, 0.90000
3005193,'KILLEEN 4 1 ', 161.0000,1, 305,  13,   1,1.02016139, -52.183847, 1.10000, 0.90000, 1.10000, 0.90000
3005194,'DUNCANVILL~2', 161.0000,1, 305,  17,   1,1.01374376, -68.384004, 1.10000, 0.90000, 1.10000, 0.90000
3005195,'ARGYLE 0    ', 161.0000,1, 305,  17,   1,1.01499903, -67.557360, 1.10000, 0.90000, 1.10000, 0.90000
3005196,'BRYSON 1 0  ', 500.0000,1, 305,  12,   1,1.00748348, -51.580854, 1.10000, 0.90000, 1.10000, 0.90000
3005197,'BRYSON 1 1  ', 161.0000,1, 305,  12,   1,1.00703979, -53.288996, 1.10000, 0.90000, 1.10000, 0.90000
3005198,'BRYSON 1 2  ',  18.0000,2, 305,  12,   1,1.00520897, -50.868329, 1.10000, 0.90000, 1.10000, 0.90000
3005199,'FORT WORTH~4', 161.0000,1, 305,  17,   1,1.01551580, -67.724993, 1.10000, 0.90000, 1.10000, 0.90000
3005200,'MINERAL WE~1', 161.0000,1, 305,  12,   1,0.99276286, -55.662452, 1.10000, 0.90000, 1.10000, 0.90000
3005201,'COOLIDGE 0  ', 161.0000,1, 305,  14,   1,1.01020622, -54.910090, 1.10000, 0.90000, 1.10000, 0.90000
3005202,'RICE 0      ', 161.0000,1, 305,  14,   1,1.00790370, -63.059954, 1.10000, 0.90000, 1.10000, 0.90000
3005203,'DALLAS 35 0 ', 161.0000,1, 305,  16,   1,1.01456749, -70.383522, 1.10000, 0.90000, 1.10000, 0.90000
3005204,'POOLVILLE 0 ', 500.0000,1, 305,  12,   1,1.00821078, -54.728830, 1.10000, 0.90000, 1.10000, 0.90000
3005205,'POOLVILLE 1 ', 161.0000,1, 305,  12,   1,1.00941765, -56.456069, 1.10000, 0.90000, 1.10000, 0.90000
3005206,'POOLVILLE 2 ',  13.8000,2, 305,  12,   1,1.00999999, -52.395754, 1.10000, 0.90000, 1.10000, 0.90000
3005207,'POOLVILLE 3 ',  13.8000,2, 305,  12,   1,1.00999999, -53.637896, 1.10000, 0.90000, 1.10000, 0.90000
3005208,'POOLVILLE 4 ',  13.8000,2, 305,  12,   1,1.00999999, -53.356007, 1.10000, 0.90000, 1.10000, 0.90000
3005209,'WALNUT SPR~1', 161.0000,1, 305,  18,   1,1.01468790, -56.252376, 1.10000, 0.90000, 1.10000, 0.90000
3005210,'BEDFORD 2 0 ', 161.0000,1, 305,  17,   1,1.01496112, -68.091768, 1.10000, 0.90000, 1.10000, 0.90000
3005211,'HUBBARD 0   ', 161.0000,1, 305,  14,   1,1.00375772, -57.605317, 1.10000, 0.90000, 1.10000, 0.90000
3005212,'FERRIS 0    ', 161.0000,1, 305,  14,   1,0.99810106, -67.135364, 1.10000, 0.90000, 1.10000, 0.90000
3005213,'GARLAND 4 0 ', 161.0000,1, 305,  16,   1,1.01028073, -69.840187, 1.10000, 0.90000, 1.10000, 0.90000
3005214,'DALLAS 32 0 ', 161.0000,1, 305,  16,   1,1.01193929, -69.425881, 1.10000, 0.90000, 1.10000, 0.90000
3005215,'PILOT POIN~1', 161.0000,1, 305,  16,   1,1.00363052, -67.572632, 1.10000, 0.90000, 1.10000, 0.90000
3005216,'FORT WORT~26', 161.0000,1, 305,  17,   1,1.01509714, -68.158109, 1.10000, 0.90000, 1.10000, 0.90000
3005217,'NORTH RICH~2', 161.0000,1, 305,  17,   1,1.02999997, -68.545046, 1.10000, 0.90000, 1.10000, 0.90000
3005218,'JUSTIN 0    ', 161.0000,1, 305,  17,   1,1.00999677, -66.391679, 1.10000, 0.90000, 1.10000, 0.90000
3005219,'SCURRY 0    ', 161.0000,1, 305,  14,   1,1.02999997, -67.993850, 1.10000, 0.90000, 1.10000, 0.90000
3005220,'SANGER 0    ', 161.0000,1, 305,  17,   1,1.01327419, -66.977450, 1.10000, 0.90000, 1.10000, 0.90000
3005221,'KILLEEN 1 0 ', 161.0000,1, 305,  13,   1,1.01109922, -55.228005, 1.10000, 0.90000, 1.10000, 0.90000
3005222,'MABANK 1 0  ', 161.0000,1, 305,  14,   1,1.00265646, -66.045559, 1.10000, 0.90000, 1.10000, 0.90000
3005223,'MEXIA 0     ', 161.0000,1, 305,  14,   1,0.99789083, -57.934785, 1.10000, 0.90000, 1.10000, 0.90000
3005224,'CARROLLTO~25', 161.0000,1, 305,  16,   1,1.01532102, -70.374349, 1.10000, 0.90000, 1.10000, 0.90000
3005225,'NEVADA 0    ', 161.0000,1, 305,  16,   1,1.02409852, -67.762867, 1.10000, 0.90000, 1.10000, 0.90000
3005226,'ZEPHYR 0    ', 161.0000,1, 305,  15,   1,1.03023040, -50.842958, 1.10000, 0.90000, 1.10000, 0.90000
3005227,'TERRELL 2 0 ', 161.0000,1, 305,  16,   1,1.01083398, -70.497688, 1.10000, 0.90000, 1.10000, 0.90000
3005228,'DALLAS 14 0 ', 161.0000,1, 305,  16,   1,1.01294160, -67.600431, 1.10000, 0.90000, 1.10000, 0.90000
3005229,'DALLAS 13 0 ', 161.0000,1, 305,  16,   1,1.01461923, -69.026397, 1.10000, 0.90000, 1.10000, 0.90000
3005230,'DALLAS 28 0 ', 161.0000,1, 305,  16,   1,1.02350569, -70.071669, 1.10000, 0.90000, 1.10000, 0.90000
3005231,'HAMILTON 0  ', 161.0000,1, 305,  18,   1,1.02074051, -54.129977, 1.10000, 0.90000, 1.10000, 0.90000
3005232,'ARLINGTON~76', 161.0000,1, 305,  17,   1,1.02393365, -69.366500, 1.10000, 0.90000, 1.10000, 0.90000
3005233,'EULESS 1 0  ', 161.0000,1, 305,  17,   1,1.01966083, -68.828499, 1.10000, 0.90000, 1.10000, 0.90000
3005234,'FRISCO 1 0  ', 161.0000,1, 305,  16,   1,1.00627303, -67.645927, 1.10000, 0.90000, 1.10000, 0.90000
3005235,'SALADO 0    ', 161.0000,1, 305,  13,   1,1.02175403, -53.612163, 1.10000, 0.90000, 1.10000, 0.90000
3005236,'OLNEY 1 0   ', 500.0000,1, 305,  12,   1,1.01005960, -45.401623, 1.10000, 0.90000, 1.10000, 0.90000
3005237,'OLNEY 1 1   ', 161.0000,1, 305,  12,   1,1.00211585, -43.101523, 1.10000, 0.90000, 1.10000, 0.90000
3005238,'OLNEY 1 2   ',  18.0000,2, 305,  12,   1,1.00705433, -44.470942, 1.10000, 0.90000, 1.10000, 0.90000
3005239,'GOLDTHWAIT~1', 500.0000,1, 305,  18,   1,1.03421485, -48.061702, 1.10000, 0.90000, 1.10000, 0.90000
3005240,'GOLDTHWAIT~2', 161.0000,1, 305,  18,   1,1.03457570, -49.846690, 1.10000, 0.90000, 1.10000, 0.90000
3005241,'GOLDTHWAIT~3', 115.0000,1, 305,  18,   1,1.03594244, -51.331300, 1.10000, 0.90000, 1.10000, 0.90000
3005242,'GOLDTHWAIT~4', 115.0000,1, 305,  18,   1,1.03594244, -51.331300, 1.10000, 0.90000, 1.10000, 0.90000
3005243,'GOLDTHWAIT~5',  13.8000,2, 305,  18,   1,1.02877367, -46.480735, 1.10000, 0.90000, 1.10000, 0.90000
3005244,'FORT WORT~15', 161.0000,1, 305,  17,   1,1.01191020, -67.330120, 1.10000, 0.90000, 1.10000, 0.90000
3005245,'GRAPEVINE 0 ', 161.0000,1, 305,  17,   1,1.01739109, -70.069347, 1.10000, 0.90000, 1.10000, 0.90000
3005246,'GLEN ROSE ~5', 161.0000,1, 305,  18,   1,1.01616704, -55.376671, 1.10000, 0.90000, 1.10000, 0.90000
3005247,'KOPPERL 0   ', 161.0000,1, 305,  18,   1,1.01351357, -57.111293, 1.10000, 0.90000, 1.10000, 0.90000
3005248,'BEDFORD 1 0 ', 161.0000,1, 305,  17,   1,1.01263392, -68.244142, 1.10000, 0.90000, 1.10000, 0.90000
3005249,'FORT WORT~22', 161.0000,1, 305,  17,   1,1.00908065, -64.216277, 1.10000, 0.90000, 1.10000, 0.90000
3005250,'DALLAS 5 0  ', 161.0000,1, 305,  16,   1,1.01514673, -67.733579, 1.10000, 0.90000, 1.10000, 0.90000
3005251,'GRAND PRAI~2', 161.0000,1, 305,  17,   1,1.02378178, -69.095765, 1.10000, 0.90000, 1.10000, 0.90000
3005252,'DALLAS 22 0 ', 161.0000,1, 305,  16,   1,1.02145827, -70.530938, 1.10000, 0.90000, 1.10000, 0.90000
3005253,'FLOWER MOU~1', 161.0000,1, 305,  17,   1,1.00477636, -68.438898, 1.10000, 0.90000, 1.10000, 0.90000
3005254,'ROANOKE 0   ', 161.0000,1, 305,  17,   1,1.01356196, -67.739385, 1.10000, 0.90000, 1.10000, 0.90000
3005255,'MILLSAP 0   ', 161.0000,1, 305,  12,   1,0.99819374, -56.406619, 1.10000, 0.90000, 1.10000, 0.90000
3005256,'FORRESTON 0 ', 161.0000,1, 305,  14,   1,1.00189185, -64.405235, 1.10000, 0.90000, 1.10000, 0.90000
3005257,'ITALY 0     ', 161.0000,1, 305,  14,   1,1.00156558, -63.758655, 1.10000, 0.90000, 1.10000, 0.90000
3005258,'FORNEY 0    ', 161.0000,1, 305,  16,   1,1.00509381, -69.309823, 1.10000, 0.90000, 1.10000, 0.90000
3005259,'LAVON 0     ', 161.0000,1, 305,  16,   1,1.01824749, -68.260917, 1.10000, 0.90000, 1.10000, 0.90000
3005260,'GLEN ROSE ~1', 500.0000,1, 305,  18,   1,1.01246357, -53.304972, 1.10000, 0.90000, 1.10000, 0.90000
3005261,'GLEN ROSE ~2', 161.0000,1, 305,  18,   1,1.01593697, -54.550433, 1.10000, 0.90000, 1.10000, 0.90000
3005262,'GLEN ROSE ~3',  13.8000,2, 305,  18,   1,1.00999999, -49.004107, 1.10000, 0.90000, 1.10000, 0.90000
3005263,'GLEN ROSE ~4',  13.8000,2, 305,  18,   1,1.00999999, -50.689006, 1.10000, 0.90000, 1.10000, 0.90000
3005264,'DE LEON 0   ', 161.0000,1, 305,  15,   1,1.02999997, -54.071712, 1.10000, 0.90000, 1.10000, 0.90000
3005265,'KELLER 1 0  ', 161.0000,1, 305,  17,   1,1.01803708, -66.736959, 1.10000, 0.90000, 1.10000, 0.90000
3005266,'CEDAR HILL 0', 161.0000,1, 305,  17,   1,1.02169502, -68.370248, 1.10000, 0.90000, 1.10000, 0.90000
3005267,'MC GREGOR 0 ', 161.0000,1, 305,  13,   1,1.01194906, -56.760303, 1.10000, 0.90000, 1.10000, 0.90000
3005268,'COMMERCE 0  ', 161.0000,1, 305,  16,   1,0.99783951, -63.822032, 1.10000, 0.90000, 1.10000, 0.90000
3005269,'MIDLOTHIAN~6', 161.0000,1, 305,  17,   1,1.00436544, -63.950658, 1.10000, 0.90000, 1.10000, 0.90000
3005270,'WEST 0      ', 161.0000,1, 305,  13,   1,1.00694644, -57.957673, 1.10000, 0.90000, 1.10000, 0.90000
3005271,'BARTLETT 0  ', 161.0000,1, 305,  13,   1,1.01890087, -53.192885, 1.10000, 0.90000, 1.10000, 0.90000
3005272,'DALLAS 16 0 ', 161.0000,1, 305,  16,   1,1.02097011, -70.052708, 1.10000, 0.90000, 1.10000, 0.90000
3005273,'COPPELL 0   ', 161.0000,1, 305,  17,   1,1.02561033, -70.079257, 1.10000, 0.90000, 1.10000, 0.90000
3005274,'WILMER 0    ', 161.0000,1, 305,  16,   1,1.00709283, -68.476546, 1.10000, 0.90000, 1.10000, 0.90000
3005275,'DAWSON 0    ', 161.0000,1, 305,  14,   1,1.00007582, -58.705080, 1.10000, 0.90000, 1.10000, 0.90000
3005276,'MART 0      ', 161.0000,1, 305,  14,   1,1.01368487, -53.718540, 1.10000, 0.90000, 1.10000, 0.90000
3005277,'LITTLE ELM 0', 161.0000,1, 305,  16,   1,1.00461543, -68.829619, 1.10000, 0.90000, 1.10000, 0.90000
3005278,'TEMPLE 2 0  ', 161.0000,1, 305,  13,   1,1.01817942, -51.979990, 1.10000, 0.90000, 1.10000, 0.90000
3005279,'TEMPLE 1 0  ', 500.0000,1, 305,  13,   1,1.02445638, -49.979363, 1.10000, 0.90000, 1.10000, 0.90000
3005280,'TEMPLE 1 1  ', 161.0000,1, 305,  13,   1,1.02061033, -51.276272, 1.10000, 0.90000, 1.10000, 0.90000
3005281,'TEMPLE 1 2  ',  13.8000,2, 305,  13,   1,1.01791596, -47.070795, 1.10000, 0.90000, 1.10000, 0.90000
3005282,'TEMPLE 1 3  ',  13.8000,2, 305,  13,   1,1.01918983, -47.522359, 1.10000, 0.90000, 1.10000, 0.90000
3005283,'TEMPLE 1 4  ',  13.8000,2, 305,  13,   1,1.02445638, -49.979363, 1.10000, 0.90000, 1.10000, 0.90000
3005284,'QUINLAN 0   ', 161.0000,1, 305,  16,   1,1.00560641, -67.267289, 1.10000, 0.90000, 1.10000, 0.90000
3005285,'CHICO 0     ', 161.0000,1, 305,  12,   1,0.99813551, -59.725141, 1.10000, 0.90000, 1.10000, 0.90000
3005286,'DUBLIN 2 0  ', 161.0000,1, 305,  18,   1,1.01517582, -53.270595, 1.10000, 0.90000, 1.10000, 0.90000
3005287,'ARLINGTON~39', 161.0000,1, 305,  17,   1,1.00889051, -69.134321, 1.10000, 0.90000, 1.10000, 0.90000
3005288,'WOLFE CITY 0', 161.0000,1, 305,  16,   1,1.00015891, -63.847263, 1.10000, 0.90000, 1.10000, 0.90000
3005289,'DALLAS 26 0 ', 161.0000,1, 305,  16,   1,1.02999997, -70.284996, 1.10000, 0.90000, 1.10000, 0.90000
3005290,'WHITNEY 0   ', 161.0000,1, 305,  18,   1,1.00628245, -59.307844, 1.10000, 0.90000, 1.10000, 0.90000
3005291,'FORT WORT~18', 161.0000,1, 305,  17,   1,1.01287138, -67.404876, 1.10000, 0.90000, 1.10000, 0.90000
3005292,'FORT WORT~20', 161.0000,1, 305,  17,   1,1.00794566, -65.484445, 1.10000, 0.90000, 1.10000, 0.90000
3005293,'JOSHUA 0    ', 161.0000,1, 305,  18,   1,1.00162792, -61.552121, 1.10000, 0.90000, 1.10000, 0.90000
3005294,'DALLAS 12 0 ', 161.0000,1, 305,  16,   1,1.01678908, -70.771367, 1.10000, 0.90000, 1.10000, 0.90000
3005295,'MCKINNEY 1 0', 500.0000,1, 305,  16,   1,1.02189267, -62.654377, 1.10000, 0.90000, 1.10000, 0.90000
3005296,'MCKINNEY 1 1', 161.0000,1, 305,  16,   1,1.01498926, -65.206908, 1.10000, 0.90000, 1.10000, 0.90000
3005297,'MCKINNEY 1 2',  13.8000,2, 305,  16,   1,1.02189267, -62.654377, 1.10000, 0.90000, 1.10000, 0.90000
3005298,'MCKINNEY 1 3',  13.8000,2, 305,  16,   1,1.02814937, -61.981590, 1.10000, 0.90000, 1.10000, 0.90000
3005299,'MCKINNEY 1 4',  13.8000,2, 305,  16,   1,1.03453040, -61.277800, 1.10000, 0.90000, 1.10000, 0.90000
3005300,'MCKINNEY 1 5',  13.8000,2, 305,  16,   1,1.03244328, -61.509829, 1.10000, 0.90000, 1.10000, 0.90000
3005301,'MCKINNEY 1 6',  13.8000,2, 305,  16,   1,1.03462648, -61.285580, 1.10000, 0.90000, 1.10000, 0.90000
3005302,'MCKINNEY 1 7',  13.8000,2, 305,  16,   1,1.03999996, -58.267668, 1.10000, 0.90000, 1.10000, 0.90000
3005303,'MCKINNEY 1 8',  13.8000,2, 305,  16,   1,1.03999996, -59.383516, 1.10000, 0.90000, 1.10000, 0.90000
3005304,'ALLEN 1 0   ', 500.0000,1, 305,  16,   1,1.01934326, -62.953751, 1.10000, 0.90000, 1.10000, 0.90000
3005305,'ALLEN 1 1   ', 161.0000,1, 305,  16,   1,1.01871598, -66.884231, 1.10000, 0.90000, 1.10000, 0.90000
3005306,'ALEDO 2 0   ', 161.0000,1, 305,  17,   1,1.01667726, -63.906685, 1.10000, 0.90000, 1.10000, 0.90000
3005307,'THE COLONY 0', 161.0000,1, 305,  16,   1,1.01849866, -69.342608, 1.10000, 0.90000, 1.10000, 0.90000
3005308,'SUNNYVALE 0 ', 161.0000,1, 305,  16,   1,1.01203144, -68.127360, 1.10000, 0.90000, 1.10000, 0.90000
3005309,'DALLAS 10 0 ', 161.0000,1, 305,  16,   1,1.01268792, -70.361849, 1.10000, 0.90000, 1.10000, 0.90000
3005310,'FORT WORT~24', 161.0000,1, 305,  17,   1,1.02473176, -68.846155, 1.10000, 0.90000, 1.10000, 0.90000
3005311,'DALLAS 30 0 ', 161.0000,1, 305,  16,   1,1.02255571, -70.894679, 1.10000, 0.90000, 1.10000, 0.90000
3005312,'AZLE 0      ', 161.0000,1, 305,  17,   1,1.00276840, -65.971554, 1.10000, 0.90000, 1.10000, 0.90000
3005313,'HUTCHINS 0  ', 161.0000,1, 305,  16,   1,1.01506877, -66.434211, 1.10000, 0.90000, 1.10000, 0.90000
3005314,'VALLEY MIL~1', 161.0000,1, 305,  13,   1,1.01567912, -55.835789, 1.10000, 0.90000, 1.10000, 0.90000
3005315,'DENTON 6 0  ', 161.0000,1, 305,  17,   1,1.00271702, -67.762382, 1.10000, 0.90000, 1.10000, 0.90000
3005316,'MESQUITE 3 0', 161.0000,1, 305,  16,   1,1.02999997, -69.886748, 1.10000, 0.90000, 1.10000, 0.90000
3005317,'GRANBURY 1 0', 500.0000,1, 305,  18,   1,1.01336062, -54.518532, 1.10000, 0.90000, 1.10000, 0.90000
3005318,'GRANBURY 1 1', 161.0000,1, 305,  18,   1,1.01222396, -57.648531, 1.10000, 0.90000, 1.10000, 0.90000
3005319,'GRANBURY 1 2',  13.2000,2, 305,  18,   1,1.00999999, -53.646187, 1.10000, 0.90000, 1.10000, 0.90000
3005320,'GRANBURY 1 3',  13.2000,2, 305,  18,   1,1.01336062, -54.518532, 1.10000, 0.90000, 1.10000, 0.90000
3005321,'GRANBURY 1 4',  13.2000,2, 305,  18,   1,1.00999999, -53.683525, 1.10000, 0.90000, 1.10000, 0.90000
3005322,'DALLAS 2 0  ', 500.0000,1, 305,  17,   1,1.02095795, -63.149969, 1.10000, 0.90000, 1.10000, 0.90000
3005323,'DALLAS 2 1  ', 161.0000,1, 305,  17,   1,1.01915693, -67.368430, 1.10000, 0.90000, 1.10000, 0.90000
3005324,'DALLAS 2 2  ',  13.8000,2, 305,  17,   1,1.03999996, -60.001183, 1.10000, 0.90000, 1.10000, 0.90000
3005325,'DALLAS 2 3  ',  13.8000,2, 305,  17,   1,1.03999996, -59.991922, 1.10000, 0.90000, 1.10000, 0.90000
3005326,'DALLAS 2 4  ',  13.8000,2, 305,  17,   1,1.03112936, -62.063293, 1.10000, 0.90000, 1.10000, 0.90000
3005327,'MOUNT CALM 0', 161.0000,1, 305,  14,   1,1.00636792, -56.399150, 1.10000, 0.90000, 1.10000, 0.90000
3005328,'RIESEL 2 0  ', 161.0000,1, 305,  13,   1,1.00931001, -57.134935, 1.10000, 0.90000, 1.10000, 0.90000
3005329,'DALLAS 17 0 ', 161.0000,1, 305,  16,   1,1.00735569, -69.480994, 1.10000, 0.90000, 1.10000, 0.90000
3005330,'ARLINGTON~65', 161.0000,1, 305,  17,   1,1.01660645, -67.521508, 1.10000, 0.90000, 1.10000, 0.90000
3005331,'CELINA 0    ', 161.0000,1, 305,  16,   1,1.00577915, -67.977792, 1.10000, 0.90000, 1.10000, 0.90000
3005332,'FORT WORTH~8', 161.0000,1, 305,  17,   1,1.01417220, -68.232613, 1.10000, 0.90000, 1.10000, 0.90000
3005333,'RED OAK 0   ', 161.0000,1, 305,  14,   1,1.00003219, -68.149018, 1.10000, 0.90000, 1.10000, 0.90000
3005334,'CLYDE 0     ', 161.0000,1, 305,  15,   1,1.02028561, -41.392128, 1.10000, 0.90000, 1.10000, 0.90000
3005335,'IRVING 2 0  ', 161.0000,1, 305,  17,   1,1.01230514, -70.427242, 1.10000, 0.90000, 1.10000, 0.90000
3005336,'ROWLETT 1 0 ', 161.0000,1, 305,  16,   1,1.01122761, -67.890632, 1.10000, 0.90000, 1.10000, 0.90000
3005337,'JACKSBORO ~1', 161.0000,1, 305,  12,   1,1.00576568, -54.469328, 1.10000, 0.90000, 1.10000, 0.90000
3005338,'GRANBURY 3 0', 161.0000,1, 305,  18,   1,1.00063956, -64.393541, 1.10000, 0.90000, 1.10000, 0.90000
3005339,'SOUTHLAKE 0 ', 161.0000,1, 305,  17,   1,1.02999997, -69.679281, 1.10000, 0.90000, 1.10000, 0.90000
3005340,'DALLAS 29 0 ', 161.0000,1, 305,  16,   1,1.01910079, -70.181088, 1.10000, 0.90000, 1.10000, 0.90000
3005341,'LEWISVILLE~1', 161.0000,1, 305,  17,   1,1.02209020, -68.687053, 1.10000, 0.90000, 1.10000, 0.90000
3005342,'LEWISVILLE~2',  13.8000,2, 305,  17,   1,1.03052616, -67.557667, 1.10000, 0.90000, 1.10000, 0.90000
3005343,'LEWISVILLE~3',  13.8000,2, 305,  17,   1,1.03999996, -63.293116, 1.10000, 0.90000, 1.10000, 0.90000
3005344,'DALLAS 36 0 ', 161.0000,1, 305,  16,   1,1.02553773, -71.119235, 1.10000, 0.90000, 1.10000, 0.90000
3005345,'HILLSBORO 0 ', 161.0000,1, 305,  14,   1,1.00141072, -61.664519, 1.10000, 0.90000, 1.10000, 0.90000
3005346,'FORT WORTH~7', 161.0000,1, 305,  17,   1,1.02999997, -67.519794, 1.10000, 0.90000, 1.10000, 0.90000
3005347,'CISCO 0     ', 161.0000,1, 305,  15,   1,1.01399505, -44.092344, 1.10000, 0.90000, 1.10000, 0.90000
3005348,'ITASCA 0    ', 161.0000,1, 305,  14,   1,1.00369489, -63.876879, 1.10000, 0.90000, 1.10000, 0.90000
3005349,'LANCASTER~17', 161.0000,1, 305,  16,   1,1.01121569, -68.366656, 1.10000, 0.90000, 1.10000, 0.90000
3005350,'GARLAND 1 0 ', 500.0000,1, 305,  16,   1,1.01568425, -63.781099, 1.10000, 0.90000, 1.10000, 0.90000
3005351,'GARLAND 1 1 ', 161.0000,1, 305,  16,   1,1.01336753, -66.922740, 1.10000, 0.90000, 1.10000, 0.90000
3005352,'DALLAS 9 0  ', 161.0000,1, 305,  16,   1,1.01681924, -69.160843, 1.10000, 0.90000, 1.10000, 0.90000
3005353,'DUNCANVILL~3', 161.0000,1, 305,  17,   1,1.02205014, -68.010796, 1.10000, 0.90000, 1.10000, 0.90000
3005354,'MESQUITE 1 0', 161.0000,1, 305,  16,   1,1.01444817, -70.318519, 1.10000, 0.90000, 1.10000, 0.90000
3005355,'MAYPEARL 0  ', 161.0000,1, 305,  14,   1,1.00598919, -64.563702, 1.10000, 0.90000, 1.10000, 0.90000
3005356,'GARLAND 3 0 ', 161.0000,1, 305,  16,   1,1.02562499, -69.850289, 1.10000, 0.90000, 1.10000, 0.90000
3005357,'ALLEN 2 0   ', 161.0000,1, 305,  16,   1,1.01267433, -68.286640, 1.10000, 0.90000, 1.10000, 0.90000
3005358,'RIESEL 1 0  ', 500.0000,1, 305,  13,   1,1.02178180, -49.486257, 1.10000, 0.90000, 1.10000, 0.90000
3005359,'RIESEL 1 1  ', 161.0000,1, 305,  13,   1,1.02075040, -51.858693, 1.10000, 0.90000, 1.10000, 0.90000
3005360,'RIESEL 1 2  ',  13.8000,2, 305,  13,   1,1.00999999, -43.209686, 1.10000, 0.90000, 1.10000, 0.90000
3005361,'BRIDGEPORT 0', 500.0000,1, 305,  12,   1,1.00726366, -55.563777, 1.10000, 0.90000, 1.10000, 0.90000
3005362,'BRIDGEPORT 1', 161.0000,1, 305,  12,   1,1.00524271, -56.525601, 1.10000, 0.90000, 1.10000, 0.90000
3005363,'BRIDGEPORT 2',  13.8000,2, 305,  12,   1,1.00694036, -55.370110, 1.10000, 0.90000, 1.10000, 0.90000
3005364,'BRIDGEPORT 3',  13.8000,2, 305,  12,   1,1.00512588, -54.419003, 1.10000, 0.90000, 1.10000, 0.90000
3005365,'BRIDGEPORT 4',  13.8000,2, 305,  12,   1,1.00227904, -53.174368, 1.10000, 0.90000, 1.10000, 0.90000
3005366,'BRIDGEPORT 5',  13.8000,2, 305,  12,   1,1.00163126, -52.843046, 1.10000, 0.90000, 1.10000, 0.90000
3005367,'BRIDGEPORT 6',  13.8000,2, 305,  12,   1,1.00170541, -52.924114, 1.10000, 0.90000, 1.10000, 0.90000
3005368,'BRIDGEPORT 7',  13.8000,2, 305,  12,   1,1.00384140, -53.811536, 1.10000, 0.90000, 1.10000, 0.90000
3005369,'BRIDGEPORT 8',  13.8000,2, 305,  12,   1,1.00129080, -52.698751, 1.10000, 0.90000, 1.10000, 0.90000
3005370,'LEWISVILLE~4', 161.0000,1, 305,  17,   1,1.00452888, -67.649711, 1.10000, 0.90000, 1.10000, 0.90000
3005371,'SEAGOVILLE 0', 161.0000,1, 305,  16,   1,1.01835442, -66.904018, 1.10000, 0.90000, 1.10000, 0.90000
3005372,'DALLAS 31 0 ', 161.0000,1, 305,  16,   1,1.02253175, -70.781483, 1.10000, 0.90000, 1.10000, 0.90000
3005373,'HALTOM CIT~1', 161.0000,1, 305,  17,   1,1.00251305, -70.200111, 1.10000, 0.90000, 1.10000, 0.90000
3005374,'BALCH SPRI~1', 161.0000,1, 305,  16,   1,1.01808810, -67.448630, 1.10000, 0.90000, 1.10000, 0.90000
3005375,'FORT WORTH~5', 161.0000,1, 305,  17,   1,1.02065384, -67.481729, 1.10000, 0.90000, 1.10000, 0.90000
3005376,'DALLAS 43 0 ', 161.0000,1, 305,  17,   1,1.01852787, -67.944106, 1.10000, 0.90000, 1.10000, 0.90000
3005377,'KILLEEN 2 0 ', 161.0000,1, 305,  13,   1,1.01212776, -55.529721, 1.10000, 0.90000, 1.10000, 0.90000
3005378,'WACO 5 0    ', 161.0000,1, 305,  13,   1,1.02999997, -56.593021, 1.10000, 0.90000, 1.10000, 0.90000
3005379,'FORT WORT~29', 161.0000,1, 305,  17,   1,1.01820314, -69.192876, 1.10000, 0.90000, 1.10000, 0.90000
3005380,'ENNIS 0     ', 500.0000,1, 305,  14,   1,1.02233565, -60.058024, 1.10000, 0.90000, 1.10000, 0.90000
3005381,'ENNIS 1     ', 161.0000,1, 305,  14,   1,1.01450646, -61.592652, 1.10000, 0.90000, 1.10000, 0.90000
3005382,'ENNIS 2     ',  13.8000,2, 305,  14,   1,1.03715861, -59.563553, 1.10000, 0.90000, 1.10000, 0.90000
3005383,'ENNIS 3     ',  13.8000,2, 305,  14,   1,1.03917849, -59.495244, 1.10000, 0.90000, 1.10000, 0.90000
3005384,'DALLAS 3 0  ', 500.0000,1, 305,  16,   1,1.01812327, -63.768292, 1.10000, 0.90000, 1.10000, 0.90000
3005385,'DALLAS 3 1  ', 161.0000,1, 305,  16,   1,1.01780581, -66.271577, 1.10000, 0.90000, 1.10000, 0.90000
3005386,'RICHARDSON~1', 161.0000,1, 305,  16,   1,1.02999997, -69.533074, 1.10000, 0.90000, 1.10000, 0.90000
3005387,'FORT WORT~14', 161.0000,1, 305,  17,   1,1.01009798, -68.821464, 1.10000, 0.90000, 1.10000, 0.90000
3005388,'WACO 2 0    ', 500.0000,1, 305,  13,   1,1.02171838, -53.848843, 1.10000, 0.90000, 1.10000, 0.90000
3005389,'WACO 2 1    ', 161.0000,1, 305,  13,   1,1.01800060, -55.141340, 1.10000, 0.90000, 1.10000, 0.90000
3005390,'ROGERS 0    ', 161.0000,1, 305,  13,   1,1.01791155, -52.925254, 1.10000, 0.90000, 1.10000, 0.90000
3005391,'ROGERS 1    ', 115.0000,1, 305,  13,   1,1.01887476, -54.271594, 1.10000, 0.90000, 1.10000, 0.90000
3005392,'ROGERS 2    ', 115.0000,1, 305,  13,   1,1.01107788, -55.542641, 1.10000, 0.90000, 1.10000, 0.90000
3005393,'CHINA SPRI~1', 161.0000,1, 305,  13,   1,1.01130080, -57.123730, 1.10000, 0.90000, 1.10000, 0.90000
3005394,'ALBANY 1 0  ', 500.0000,1, 305,  15,   1,1.02651429, -39.793041, 1.10000, 0.90000, 1.10000, 0.90000
3005395,'ALBANY 1 1  ', 230.0000,1, 305,  15,   1,1.02459919, -37.715840, 1.10000, 0.90000, 1.10000, 0.90000
3005396,'ALBANY 1 2  ', 161.0000,1, 305,  15,   1,1.01926625, -40.455091, 1.10000, 0.90000, 1.10000, 0.90000
3005397,'ALBANY 1 3  ', 115.0000,1, 305,  15,   1,1.01097488, -38.494372, 1.10000, 0.90000, 1.10000, 0.90000
3005398,'ALBANY 1 4  ', 115.0000,1, 305,  15,   1,1.01097488, -38.494372, 1.10000, 0.90000, 1.10000, 0.90000
3005399,'ALBANY 1 5  ',  13.8000,2, 305,  15,   1,1.03020203, -39.075403, 1.10000, 0.90000, 1.10000, 0.90000
3005400,'MCKINNEY 2 0', 161.0000,1, 305,  16,   1,1.00718808, -66.786375, 1.10000, 0.90000, 1.10000, 0.90000
3005401,'GRANBURY 2 0', 500.0000,1, 305,  18,   1,1.01385844, -55.246648, 1.10000, 0.90000, 1.10000, 0.90000
3005402,'GRANBURY 2 1', 161.0000,1, 305,  18,   1,1.00798094, -58.710640, 1.10000, 0.90000, 1.10000, 0.90000
3005403,'GRANBURY 2 2',  18.0000,2, 305,  18,   1,1.02687705, -53.801301, 1.10000, 0.90000, 1.10000, 0.90000
3005404,'GRANBURY 2 3',  18.0000,2, 305,  18,   1,1.02284384, -54.392065, 1.10000, 0.90000, 1.10000, 0.90000
3005405,'GRANBURY 2 4',  18.0000,2, 305,  18,   1,1.02294695, -54.300649, 1.10000, 0.90000, 1.10000, 0.90000
3005406,'GRANBURY 2 5',  18.0000,2, 305,  18,   1,1.02646744, -53.843966, 1.10000, 0.90000, 1.10000, 0.90000
3005407,'CLIFTON 2 0 ', 161.0000,1, 305,  18,   1,1.02402484, -57.096369, 1.10000, 0.90000, 1.10000, 0.90000
3005408,'FARMERSVIL~1', 161.0000,1, 305,  16,   1,1.01665342, -66.729958, 1.10000, 0.90000, 1.10000, 0.90000
3005409,'ARLINGTON ~8', 161.0000,1, 305,  17,   1,1.00519788, -68.280841, 1.10000, 0.90000, 1.10000, 0.90000
3005410,'KILLEEN 3 0 ', 500.0000,1, 305,  13,   1,1.02852237, -50.751089, 1.10000, 0.90000, 1.10000, 0.90000
3005411,'KILLEEN 3 1 ', 161.0000,1, 305,  13,   1,1.02999997, -53.572910, 1.10000, 0.90000, 1.10000, 0.90000
3005412,'WYLIE 0     ', 161.0000,1, 305,  16,   1,1.01316583, -68.676097, 1.10000, 0.90000, 1.10000, 0.90000
3005413,'PALO PINTO~1', 500.0000,1, 305,  12,   1,1.01059461, -51.034658, 1.10000, 0.90000, 1.10000, 0.90000
3005414,'PALO PINTO~2', 161.0000,1, 305,  12,   1,1.02023661, -52.185951, 1.10000, 0.90000, 1.10000, 0.90000
3005415,'PALO PINTO~3',  13.8000,2, 305,  12,   1,1.00608873, -48.843714, 1.10000, 0.90000, 1.10000, 0.90000
3005416,'PALO PINTO~4',  13.8000,2, 305,  12,   1,1.00591409, -48.819286, 1.10000, 0.90000, 1.10000, 0.90000
3005417,'PALO PINTO~5',  13.8000,2, 305,  12,   1,1.00647867, -49.083601, 1.10000, 0.90000, 1.10000, 0.90000
3005418,'PALO PINTO~6',  13.8000,2, 305,  12,   1,1.00715804, -49.195018, 1.10000, 0.90000, 1.10000, 0.90000
3005419,'PALO PINTO~7',  13.8000,2, 305,  12,   1,1.00865066, -49.958268, 1.10000, 0.90000, 1.10000, 0.90000
3005420,'FORT WORTH~2', 161.0000,1, 305,  17,   1,1.01476574, -66.450350, 1.10000, 0.90000, 1.10000, 0.90000
3005421,'JOSEPHINE 0 ', 161.0000,1, 305,  16,   1,1.02999997, -67.199813, 1.10000, 0.90000, 1.10000, 0.90000
3005422,'LEWSIVILLE 0', 161.0000,1, 305,  17,   1,1.02999997, -69.539529, 1.10000, 0.90000, 1.10000, 0.90000
3005423,'LEWSIVILLE 1',  13.8000,2, 305,  17,   1,1.02889395, -68.879336, 1.10000, 0.90000, 1.10000, 0.90000
3005424,'LEWSIVILLE 2',  13.8000,2, 305,  17,   1,1.02999997, -69.539529, 1.10000, 0.90000, 1.10000, 0.90000
3005425,'DALLAS 40 0 ', 161.0000,1, 305,  16,   1,1.01390982, -69.130940, 1.10000, 0.90000, 1.10000, 0.90000
3005426,'KEMP 0      ', 161.0000,1, 305,  14,   1,1.00162661, -64.735078, 1.10000, 0.90000, 1.10000, 0.90000
3005427,'WAXAHACHIE~2', 161.0000,1, 305,  14,   1,1.00043726, -65.914467, 1.10000, 0.90000, 1.10000, 0.90000
3005428,'HURST 0     ', 161.0000,1, 305,  17,   1,1.01466107, -67.428912, 1.10000, 0.90000, 1.10000, 0.90000
3005429,'FORT WORT~10', 161.0000,1, 305,  17,   1,1.00940013, -68.561487, 1.10000, 0.90000, 1.10000, 0.90000
3005430,'WEATHERFOR~3', 161.0000,1, 305,  12,   1,1.01533437, -64.157340, 1.10000, 0.90000, 1.10000, 0.90000
3005431,'ROCKWALL 2 0', 161.0000,1, 305,  16,   1,1.01325858, -68.925898, 1.10000, 0.90000, 1.10000, 0.90000
3005432,'WEATHERFOR~7', 161.0000,1, 305,  12,   1,1.00846910, -62.851974, 1.10000, 0.90000, 1.10000, 0.90000
3005433,'FORT WORT~23', 161.0000,1, 305,  17,   1,1.01154649, -69.320382, 1.10000, 0.90000, 1.10000, 0.90000
3005434,'NEWARK 0    ', 161.0000,1, 305,  17,   1,1.02459610, -66.343513, 1.10000, 0.90000, 1.10000, 0.90000
3005435,'SANTO 0     ', 161.0000,1, 305,  12,   1,1.02145398, -54.117402, 1.10000, 0.90000, 1.10000, 0.90000
3005436,'DALLAS 18 0 ', 161.0000,1, 305,  16,   1,1.02654421, -70.392872, 1.10000, 0.90000, 1.10000, 0.90000
3005437,'ELM MOTT 0  ', 161.0000,1, 305,  13,   1,1.00475407, -58.016699, 1.10000, 0.90000, 1.10000, 0.90000
3005438,'FORT WORTH~9', 161.0000,1, 305,  17,   1,1.01571822, -67.983257, 1.10000, 0.90000, 1.10000, 0.90000
3005439,'WAXAHACHIE~1', 161.0000,1, 305,  14,   1,1.00737810, -62.819914, 1.10000, 0.90000, 1.10000, 0.90000
3005440,'ARLINGTON~54', 161.0000,1, 305,  17,   1,1.02999997, -69.580524, 1.10000, 0.90000, 1.10000, 0.90000
3005441,'FORT WORT~13', 161.0000,1, 305,  17,   1,1.02138293, -66.242706, 1.10000, 0.90000, 1.10000, 0.90000
3005442,'FORT WORT~27', 161.0000,1, 305,  17,   1,1.01540172, -68.392214, 1.10000, 0.90000, 1.10000, 0.90000
3005443,'FORT WORTH~3', 161.0000,1, 305,  17,   1,1.02453065, -67.812119, 1.10000, 0.90000, 1.10000, 0.90000
3005444,'MIDLOTHIAN~1', 500.0000,2, 305,  17,   1,1.01322794, -59.352356, 1.10000, 0.90000, 1.10000, 0.90000
3005445,'MIDLOTHIAN~2', 161.0000,1, 305,  17,   1,1.00782657, -63.143241, 1.10000, 0.90000, 1.10000, 0.90000
3005446,'HEWITT 0    ', 161.0000,1, 305,  13,   1,1.01441741, -57.394237, 1.10000, 0.90000, 1.10000, 0.90000
3005447,'ARLINGTON~17', 161.0000,1, 305,  17,   1,1.00670910, -67.571717, 1.10000, 0.90000, 1.10000, 0.90000
3005448,'GRAND PRAI~3', 500.0000,1, 305,  17,   1,1.01910722, -63.298286, 1.10000, 0.90000, 1.10000, 0.90000
3005449,'GRAND PRAI~4', 161.0000,1, 305,  17,   1,1.02556658, -66.629513, 1.10000, 0.90000, 1.10000, 0.90000
3005450,'MELISSA 0   ', 161.0000,1, 305,  16,   1,1.00155365, -67.443248, 1.10000, 0.90000, 1.10000, 0.90000
3005451,'COPPERAS C~1', 500.0000,1, 305,  13,   1,1.02962315, -50.726944, 1.10000, 0.90000, 1.10000, 0.90000
3005452,'COPPERAS C~2', 161.0000,1, 305,  13,   1,1.02505600, -52.013243, 1.10000, 0.90000, 1.10000, 0.90000
3005453,'CLEBURNE 1 0', 161.0000,1, 305,  17,   1,1.00922275, -64.913578, 1.10000, 0.90000, 1.10000, 0.90000
3005454,'GREENVILL~28', 161.0000,1, 305,  16,   1,1.01270926, -65.470642, 1.10000, 0.90000, 1.10000, 0.90000
3005455,'ALVORD 0    ', 161.0000,1, 305,  12,   1,1.00047827, -61.102135, 1.10000, 0.90000, 1.10000, 0.90000
3005456,'GORMAN 0    ', 161.0000,1, 305,  15,   1,1.02006269, -47.728833, 1.10000, 0.90000, 1.10000, 0.90000
3005457,'COLLEYVILL~1', 161.0000,1, 305,  17,   1,1.01021457, -68.827482, 1.10000, 0.90000, 1.10000, 0.90000
3005458,'HOLLAND 0   ', 161.0000,1, 305,  13,   1,1.01732922, -53.293808, 1.10000, 0.90000, 1.10000, 0.90000
3005459,'HOLLAND 1   ', 115.0000,1, 305,  13,   1,1.01957977, -54.710584, 1.10000, 0.90000, 1.10000, 0.90000
3005460,'HOLLAND 2   ', 115.0000,1, 305,  13,   1,1.00184488, -57.425362, 1.10000, 0.90000, 1.10000, 0.90000
3005461,'TEMPLE 3 0  ', 161.0000,1, 305,  13,   1,1.01282513, -53.014173, 1.10000, 0.90000, 1.10000, 0.90000
3005462,'DALLAS 34 0 ', 161.0000,1, 305,  16,   1,1.01183867, -68.966804, 1.10000, 0.90000, 1.10000, 0.90000
3005463,'IRVING 4 0  ', 161.0000,1, 305,  17,   1,1.02149880, -70.164860, 1.10000, 0.90000, 1.10000, 0.90000
3005464,'FRISCO 2 0  ', 500.0000,1, 305,  16,   1,1.01721478, -63.521388, 1.10000, 0.90000, 1.10000, 0.90000
3005465,'FRISCO 2 1  ', 161.0000,1, 305,  16,   1,1.01926804, -67.204834, 1.10000, 0.90000, 1.10000, 0.90000
3005466,'GATESVILLE~3', 161.0000,1, 305,  13,   1,1.01103377, -55.878235, 1.10000, 0.90000, 1.10000, 0.90000
3005467,'DALLAS 25 0 ', 161.0000,1, 305,  16,   1,1.02015853, -70.237417, 1.10000, 0.90000, 1.10000, 0.90000
3005468,'DALLAS 37 0 ', 161.0000,1, 305,  17,   1,1.01192796, -69.121269, 1.10000, 0.90000, 1.10000, 0.90000
3005469,'FORT WORT~11', 161.0000,1, 305,  17,   1,1.01573765, -68.162597, 1.10000, 0.90000, 1.10000, 0.90000
3005470,'WOODWAY 0   ', 161.0000,1, 305,  13,   1,1.02088904, -57.112228, 1.10000, 0.90000, 1.10000, 0.90000
3005471,'MINGUS 0    ', 161.0000,1, 305,  12,   1,1.02401423, -53.123360, 1.10000, 0.90000, 1.10000, 0.90000
3005472,'THROCKMORT~1', 161.0000,1, 305,  15,   1,1.00605094, -45.692224, 1.10000, 0.90000, 1.10000, 0.90000
3005473,'NEMO 0      ', 161.0000,1, 305,  18,   1,1.00886035, -59.514860, 1.10000, 0.90000, 1.10000, 0.90000
3005474,'ABBOTT 0    ', 161.0000,1, 305,  14,   1,1.00474858, -59.378359, 1.10000, 0.90000, 1.10000, 0.90000
3005475,'ALVARADO 0  ', 161.0000,1, 305,  17,   1,1.01088870, -67.561520, 1.10000, 0.90000, 1.10000, 0.90000
3005476,'CORSICANA ~1', 161.0000,1, 305,  14,   1,0.99788469, -62.001138, 1.10000, 0.90000, 1.10000, 0.90000
3005477,'HARKER HEI~1', 161.0000,1, 305,  13,   1,1.01753807, -54.949022, 1.10000, 0.90000, 1.10000, 0.90000
3005478,'IRVING 3 0  ', 161.0000,1, 305,  17,   1,1.02999997, -69.656257, 1.10000, 0.90000, 1.10000, 0.90000
3005479,'BURLESON 0  ', 500.0000,1, 305,  17,   1,1.01421583, -61.424267, 1.10000, 0.90000, 1.10000, 0.90000
3005480,'BURLESON 1  ', 161.0000,1, 305,  17,   1,1.00873756, -64.874783, 1.10000, 0.90000, 1.10000, 0.90000
3005481,'FORT WORT~21', 161.0000,1, 305,  17,   1,1.00521362, -66.186808, 1.10000, 0.90000, 1.10000, 0.90000
3005482,'DALLAS 23 0 ', 161.0000,1, 305,  16,   1,1.02999997, -70.962769, 1.10000, 0.90000, 1.10000, 0.90000
3005483,'NORTH RICH~1', 161.0000,1, 305,  17,   1,1.02095735, -67.548399, 1.10000, 0.90000, 1.10000, 0.90000
3005484,'CROSS PLAI~1', 161.0000,1, 305,  15,   1,1.02356827, -43.898708, 1.10000, 0.90000, 1.10000, 0.90000
3005485,'BLOOMING G~1', 161.0000,1, 305,  14,   1,1.01624858, -59.648370, 1.10000, 0.90000, 1.10000, 0.90000
3006001,'CONVERSE 0  ', 115.0000,1, 306,  22,   1,1.02999997, -56.298954, 1.10000, 0.90000, 1.10000, 0.90000
3006002,'SAN ANTON~63', 115.0000,1, 306,  26,   1,1.01124918, -56.308435, 1.10000, 0.90000, 1.10000, 0.90000
3006003,'BASTROP 0   ', 500.0000,1, 306,  25,   1,1.03342175, -45.938531, 1.10000, 0.90000, 1.10000, 0.90000
3006004,'BASTROP 1   ', 230.0000,1, 306,  25,   1,1.02082598, -42.446771, 1.10000, 0.90000, 1.10000, 0.90000
3006005,'BASTROP 2   ', 115.0000,1, 306,  25,   1,1.02318060, -45.637343, 1.10000, 0.90000, 1.10000, 0.90000
3006006,'BASTROP 3   ',  13.8000,2, 306,  25,   1,1.03999996, -44.538161, 1.10000, 0.90000, 1.10000, 0.90000
3006007,'BASTROP 4   ',  13.8000,2, 306,  25,   1,1.03342175, -45.938531, 1.10000, 0.90000, 1.10000, 0.90000
3006008,'BASTROP 5   ',  13.8000,2, 306,  25,   1,1.03999996, -44.417598, 1.10000, 0.90000, 1.10000, 0.90000
3006009,'BASTROP 6   ',  13.8000,2, 306,  25,   1,1.03999996, -43.390173, 1.10000, 0.90000, 1.10000, 0.90000
3006010,'BASTROP 7   ',  13.8000,2, 306,  25,   1,1.03999996, -44.168627, 1.10000, 0.90000, 1.10000, 0.90000
3006011,'MARION 2 0  ', 115.0000,1, 306,  22,   1,1.01432240, -51.832748, 1.10000, 0.90000, 1.10000, 0.90000
3006012,'PAIGE 0     ', 115.0000,1, 306,  25,   1,1.02999997, -49.407833, 1.10000, 0.90000, 1.10000, 0.90000
3006013,'SAN ANTON~59', 115.0000,1, 306,  26,   1,0.99737293, -57.312295, 1.10000, 0.90000, 1.10000, 0.90000
3006014,'WAELDER 0   ', 115.0000,1, 306,  24,   1,1.02076221, -51.334209, 1.10000, 0.90000, 1.10000, 0.90000
3006015,'ATASCOSA 0  ', 115.0000,1, 306,  26,   1,1.01489055, -55.691604, 1.10000, 0.90000, 1.10000, 0.90000
3006016,'SAN ANTON~57', 115.0000,1, 306,  26,   1,1.01266563, -56.404874, 1.10000, 0.90000, 1.10000, 0.90000
3006017,'CIBOLO 0    ', 115.0000,1, 306,  22,   1,1.00936437, -54.678584, 1.10000, 0.90000, 1.10000, 0.90000
3006018,'AUSTIN 6 0  ', 115.0000,1, 306,  23,   1,1.00167608, -56.091699, 1.10000, 0.90000, 1.10000, 0.90000
3006019,'AUSTIN 25 0 ', 115.0000,1, 306,  23,   1,1.00187743, -56.751318, 1.10000, 0.90000, 1.10000, 0.90000
3006020,'HORSESHOE ~1', 115.0000,1, 306,  23,   1,1.02207756, -51.108526, 1.10000, 0.90000, 1.10000, 0.90000
3006021,'LEANDER 1 0 ', 500.0000,1, 306,  23,   1,1.03182423, -48.581165, 1.10000, 0.90000, 1.10000, 0.90000
3006022,'LEANDER 1 1 ', 230.0000,1, 306,  23,   1,1.02322304, -51.269709, 1.10000, 0.90000, 1.10000, 0.90000
3006023,'LEANDER 1 2 ', 115.0000,1, 306,  23,   1,1.01244795, -55.003199, 1.10000, 0.90000, 1.10000, 0.90000
3006024,'AUSTIN 10 0 ', 115.0000,1, 306,  23,   1,1.02999997, -58.477136, 1.10000, 0.90000, 1.10000, 0.90000
3006025,'SAN ANTON~44', 115.0000,1, 306,  26,   1,1.02999997, -56.648312, 1.10000, 0.90000, 1.10000, 0.90000
3006026,'SAN ANTON~68', 115.0000,1, 306,  26,   1,1.00377917, -55.470794, 1.10000, 0.90000, 1.10000, 0.90000
3006027,'ELGIN 0     ', 115.0000,1, 306,  23,   1,1.01959908, -52.077693, 1.10000, 0.90000, 1.10000, 0.90000
3006028,'AUSTIN 31 0 ', 115.0000,1, 306,  23,   1,0.99874508, -56.498403, 1.10000, 0.90000, 1.10000, 0.90000
3006029,'RUNGE 0     ', 115.0000,1, 306,  24,   1,1.02221859, -46.091807, 1.10000, 0.90000, 1.10000, 0.90000
3006030,'YOAKUM 0    ', 230.0000,1, 306,  24,   1,1.01724827, -35.549256, 1.10000, 0.90000, 1.10000, 0.90000
3006031,'YOAKUM 1    ', 115.0000,1, 306,  24,   1,1.01292288, -38.175450, 1.10000, 0.90000, 1.10000, 0.90000
3006032,'AUSTIN 37 0 ', 115.0000,1, 306,  23,   1,1.00177062, -59.025416, 1.10000, 0.90000, 1.10000, 0.90000
3006033,'PFLUGERVIL~1', 500.0000,1, 306,  23,   1,1.02257454, -50.360556, 1.10000, 0.90000, 1.10000, 0.90000
3006034,'PFLUGERVIL~2', 230.0000,1, 306,  23,   1,1.01467741, -52.490844, 1.10000, 0.90000, 1.10000, 0.90000
3006035,'PFLUGERVIL~3', 115.0000,1, 306,  23,   1,1.00672019, -55.454169, 1.10000, 0.90000, 1.10000, 0.90000
3006036,'SAN ANTON~12', 230.0000,1, 306,  22,   1,1.01560414, -51.278564, 1.10000, 0.90000, 1.10000, 0.90000
3006037,'SAN ANTON~13', 115.0000,1, 306,  22,   1,1.01163816, -53.950571, 1.10000, 0.90000, 1.10000, 0.90000
3006038,'AUSTIN 3 0  ', 500.0000,1, 306,  23,   1,1.02972198, -48.869525, 1.10000, 0.90000, 1.10000, 0.90000
3006039,'AUSTIN 3 1  ', 230.0000,1, 306,  23,   1,1.01327682, -52.672073, 1.10000, 0.90000, 1.10000, 0.90000
3006040,'AUSTIN 3 2  ', 115.0000,1, 306,  23,   1,1.00333560, -56.509314, 1.10000, 0.90000, 1.10000, 0.90000
3006041,'AUSTIN 3 3  ',  13.8000,2, 306,  23,   1,1.03370225, -48.873934, 1.10000, 0.90000, 1.10000, 0.90000
3006042,'AUSTIN 3 4  ',  13.8000,2, 306,  23,   1,1.03999996, -48.877271, 1.10000, 0.90000, 1.10000, 0.90000
3006043,'SAN ANTON~67', 115.0000,1, 306,  26,   1,1.00102639, -54.983023, 1.10000, 0.90000, 1.10000, 0.90000
3006044,'SAN ANTON~20', 115.0000,1, 306,  26,   1,1.00180149, -56.250986, 1.10000, 0.90000, 1.10000, 0.90000
3006045,'SAN ANTON~21', 500.0000,1, 306,  26,   1,1.02712393, -48.434053, 1.10000, 0.90000, 1.10000, 0.90000
3006046,'SAN ANTON~22', 230.0000,1, 306,  26,   1,1.02137911, -51.527675, 1.10000, 0.90000, 1.10000, 0.90000
3006047,'SAN ANTON~23', 115.0000,1, 306,  26,   1,1.01491618, -55.961321, 1.10000, 0.90000, 1.10000, 0.90000
3006048,'SAN ANTON~24',  13.8000,2, 306,  26,   1,1.02712393, -48.434053, 1.10000, 0.90000, 1.10000, 0.90000
3006049,'SAN ANTON~25',  13.8000,2, 306,  26,   1,1.02712393, -48.434053, 1.10000, 0.90000, 1.10000, 0.90000
3006050,'SAN ANTON~26',  13.8000,2, 306,  26,   1,1.02712393, -48.434053, 1.10000, 0.90000, 1.10000, 0.90000
3006051,'SAN ANTON~27',  13.8000,2, 306,  26,   1,1.03439784, -47.654459, 1.10000, 0.90000, 1.10000, 0.90000
3006052,'SAN ANTON~28',  13.8000,2, 306,  26,   1,1.02712393, -48.434053, 1.10000, 0.90000, 1.10000, 0.90000
3006053,'SAN ANTON~29',  13.8000,2, 306,  26,   1,1.03539896, -47.536139, 1.10000, 0.90000, 1.10000, 0.90000
3006054,'SAN ANTON~30',  13.8000,2, 306,  26,   1,1.03999996, -46.730314, 1.10000, 0.90000, 1.10000, 0.90000
3006055,'BERGHEIM 0  ', 115.0000,1, 306,  26,   1,1.02570629, -58.256931, 1.10000, 0.90000, 1.10000, 0.90000
3006056,'NEW BRAUNF~9', 500.0000,1, 306,  22,   1,1.02532423, -46.035321, 1.10000, 0.90000, 1.10000, 0.90000
3006057,'NEW BRAUN~10', 230.0000,1, 306,  22,   1,1.02049196, -48.879269, 1.10000, 0.90000, 1.10000, 0.90000
3006058,'NEW BRAUN~11', 115.0000,1, 306,  22,   1,1.01372421, -51.198989, 1.10000, 0.90000, 1.10000, 0.90000
3006059,'D HANIS 0   ', 115.0000,1, 306,  26,   1,1.02620518, -54.855360, 1.10000, 0.90000, 1.10000, 0.90000
3006060,'SAN ANTON~36', 115.0000,1, 306,  26,   1,1.00928569, -57.340114, 1.10000, 0.90000, 1.10000, 0.90000
3006061,'AUSTIN 7 0  ', 115.0000,1, 306,  23,   1,1.00347233, -57.293676, 1.10000, 0.90000, 1.10000, 0.90000
3006062,'BRENHAM 0   ', 500.0000,1, 306,  25,   1,1.02014363, -33.630957, 1.10000, 0.90000, 1.10000, 0.90000
3006063,'BRENHAM 1   ', 230.0000,1, 306,  25,   1,1.01685727, -36.663083, 1.10000, 0.90000, 1.10000, 0.90000
3006064,'BRENHAM 2   ', 115.0000,1, 306,  25,   1,1.01025784, -39.940368, 1.10000, 0.90000, 1.10000, 0.90000
3006065,'BERTRAM 0   ', 115.0000,1, 306,  23,   1,1.00647032, -56.319732, 1.10000, 0.90000, 1.10000, 0.90000
3006066,'MARION 1 0  ', 500.0000,1, 306,  22,   1,1.02700579, -46.645674, 1.10000, 0.90000, 1.10000, 0.90000
3006067,'MARION 1 1  ', 230.0000,1, 306,  22,   1,1.02116513, -48.955606, 1.10000, 0.90000, 1.10000, 0.90000
3006068,'MARION 1 2  ', 115.0000,1, 306,  22,   1,1.01450264, -52.763071, 1.10000, 0.90000, 1.10000, 0.90000
3006069,'MARION 1 3  ',  18.0000,2, 306,  22,   1,1.02999997, -45.823702, 1.10000, 0.90000, 1.10000, 0.90000
3006070,'MARION 1 4  ',  18.0000,2, 306,  22,   1,1.02999997, -44.529791, 1.10000, 0.90000, 1.10000, 0.90000
3006071,'MARION 1 5  ',  18.0000,2, 306,  22,   1,1.02999997, -46.086903, 1.10000, 0.90000, 1.10000, 0.90000
3006072,'MARION 1 6  ',  18.0000,2, 306,  22,   1,1.02700579, -46.645674, 1.10000, 0.90000, 1.10000, 0.90000
3006073,'MARION 1 7  ',  18.0000,2, 306,  22,   1,1.02999997, -45.485566, 1.10000, 0.90000, 1.10000, 0.90000
3006074,'MARION 1 8  ',  18.0000,2, 306,  22,   1,1.02999997, -45.496498, 1.10000, 0.90000, 1.10000, 0.90000
3006075,'LA GRANGE 0 ', 500.0000,1, 306,  25,   1,1.02126527, -31.948094, 1.10000, 0.90000, 1.10000, 0.90000
3006076,'LA GRANGE 1 ', 230.0000,1, 306,  25,   1,1.02213049, -34.115665, 1.10000, 0.90000, 1.10000, 0.90000
3006077,'LA GRANGE 2 ', 115.0000,1, 306,  25,   1,1.02181184, -36.199559, 1.10000, 0.90000, 1.10000, 0.90000
3006078,'LA GRANGE 3 ',  22.0000,2, 306,  25,   1,1.01261604, -28.831625, 1.10000, 0.90000, 1.10000, 0.90000
3006079,'LA GRANGE 4 ',  22.0000,2, 306,  25,   1,1.01774442, -30.947669, 1.10000, 0.90000, 1.10000, 0.90000
3006080,'LA GRANGE 5 ',  22.0000,2, 306,  25,   1,1.01623273, -30.581731, 1.10000, 0.90000, 1.10000, 0.90000
3006081,'MARBLE FAL~1', 115.0000,1, 306,  23,   1,1.02509749, -50.191351, 1.10000, 0.90000, 1.10000, 0.90000
3006082,'MARBLE FAL~2',  13.8000,2, 306,  23,   1,1.03999996, -47.639180, 1.10000, 0.90000, 1.10000, 0.90000
3006083,'MARBLE FAL~3',  13.8000,2, 306,  23,   1,1.03999996, -41.305781, 1.10000, 0.90000, 1.10000, 0.90000
3006084,'ROUND ROCK~1', 115.0000,1, 306,  23,   1,1.01182556, -54.795650, 1.10000, 0.90000, 1.10000, 0.90000
3006085,'ROUND ROCK~2',  13.8000,2, 306,  23,   1,1.01192760, -54.529491, 1.10000, 0.90000, 1.10000, 0.90000
3006086,'ROUND ROCK~3',  13.8000,2, 306,  23,   1,1.01197648, -52.111844, 1.10000, 0.90000, 1.10000, 0.90000
3006087,'ROUND ROCK~4',  13.8000,2, 306,  23,   1,1.01182556, -54.795650, 1.10000, 0.90000, 1.10000, 0.90000
3006088,'ROUND ROCK~5',  13.8000,2, 306,  23,   1,1.01202774, -54.375283, 1.10000, 0.90000, 1.10000, 0.90000
3006089,'ROUND ROCK~6',  13.8000,2, 306,  23,   1,1.01205492, -53.298876, 1.10000, 0.90000, 1.10000, 0.90000
3006090,'ROUND ROCK~7',  13.8000,2, 306,  23,   1,1.01202679, -53.103594, 1.10000, 0.90000, 1.10000, 0.90000
3006091,'WIMBERLEY 0 ', 115.0000,1, 306,  23,   1,1.02999997, -58.223879, 1.10000, 0.90000, 1.10000, 0.90000
3006092,'GONZALES 0  ', 115.0000,1, 306,  24,   1,1.02999997, -47.586577, 1.10000, 0.90000, 1.10000, 0.90000
3006093,'SAN ANTON~11', 115.0000,1, 306,  22,   1,1.00362206, -55.528202, 1.10000, 0.90000, 1.10000, 0.90000
3006094,'SAN ANTON~15', 115.0000,1, 306,  22,   1,1.01052392, -55.058934, 1.10000, 0.90000, 1.10000, 0.90000
3006095,'HUTTO 0     ', 115.0000,1, 306,  23,   1,1.01208675, -57.050084, 1.10000, 0.90000, 1.10000, 0.90000
3006096,'LULING 0    ', 115.0000,1, 306,  24,   1,1.02999997, -52.849641, 1.10000, 0.90000, 1.10000, 0.90000
3006097,'SAN ANTON~32', 115.0000,1, 306,  26,   1,1.00165558, -56.049588, 1.10000, 0.90000, 1.10000, 0.90000
3006098,'AUSTIN 12 0 ', 115.0000,1, 306,  23,   1,1.00247002, -57.811459, 1.10000, 0.90000, 1.10000, 0.90000
3006099,'SAN ANTON~16', 115.0000,1, 306,  26,   1,1.00380576, -56.226906, 1.10000, 0.90000, 1.10000, 0.90000
3006100,'ADKINS 0    ', 115.0000,1, 306,  22,   1,1.00346303, -56.350775, 1.10000, 0.90000, 1.10000, 0.90000
3006101,'WINCHESTER 0', 500.0000,1, 306,  25,   1,1.02399409, -32.927997, 1.10000, 0.90000, 1.10000, 0.90000
3006102,'WINCHESTER 1', 230.0000,1, 306,  25,   1,1.02241147, -36.025061, 1.10000, 0.90000, 1.10000, 0.90000
3006103,'WINCHESTER 2', 115.0000,1, 306,  25,   1,1.02999997, -41.753981, 1.10000, 0.90000, 1.10000, 0.90000
3006104,'WINCHESTER 3',  13.8000,2, 306,  25,   1,1.03131247, -32.138998, 1.10000, 0.90000, 1.10000, 0.90000
3006105,'WINCHESTER 4',  13.8000,2, 306,  25,   1,1.03554976, -31.661687, 1.10000, 0.90000, 1.10000, 0.90000
3006106,'WINCHESTER 5',  13.8000,2, 306,  25,   1,1.02990294, -32.301887, 1.10000, 0.90000, 1.10000, 0.90000
3006107,'ROCKDALE 1 0', 500.0000,1, 306,  25,   1,1.03338158, -47.501001, 1.10000, 0.90000, 1.10000, 0.90000
3006108,'ROCKDALE 1 1', 230.0000,1, 306,  25,   1,1.01735544, -47.619946, 1.10000, 0.90000, 1.10000, 0.90000
3006109,'ROCKDALE 1 2', 115.0000,1, 306,  25,   1,1.02073729, -50.485435, 1.10000, 0.90000, 1.10000, 0.90000
3006110,'ROCKDALE 1 3',  13.8000,2, 306,  25,   1,1.03999996, -45.744625, 1.10000, 0.90000, 1.10000, 0.90000
3006111,'ROCKDALE 1 4',  13.8000,2, 306,  25,   1,1.03999996, -45.800288, 1.10000, 0.90000, 1.10000, 0.90000
3006112,'NATALIA 0   ', 115.0000,1, 306,  26,   1,1.00787556, -54.520657, 1.10000, 0.90000, 1.10000, 0.90000
3006113,'AUSTIN 20 0 ', 115.0000,1, 306,  23,   1,0.99875921, -57.140615, 1.10000, 0.90000, 1.10000, 0.90000
3006114,'SAN ANTON~60', 115.0000,1, 306,  26,   1,0.99345356, -57.779009, 1.10000, 0.90000, 1.10000, 0.90000
3006115,'SAN ANTON~69', 115.0000,1, 306,  22,   1,1.00226092, -56.527219, 1.10000, 0.90000, 1.10000, 0.90000
3006116,'TAYLOR 0    ', 115.0000,1, 306,  23,   1,1.00381553, -57.646824, 1.10000, 0.90000, 1.10000, 0.90000
3006117,'SMITHVILLE 0', 115.0000,1, 306,  25,   1,1.02458119, -44.064771, 1.10000, 0.90000, 1.10000, 0.90000
3006118,'CEDAR PARK 0', 500.0000,1, 306,  23,   1,1.03162837, -49.018229, 1.10000, 0.90000, 1.10000, 0.90000
3006119,'CEDAR PARK 1', 230.0000,1, 306,  23,   1,1.01959860, -52.531422, 1.10000, 0.90000, 1.10000, 0.90000
3006120,'CEDAR PARK 2', 115.0000,1, 306,  23,   1,1.01815975, -55.759513, 1.10000, 0.90000, 1.10000, 0.90000
3006121,'SAN ANTON~37', 115.0000,1, 306,  26,   1,1.01176453, -56.179211, 1.10000, 0.90000, 1.10000, 0.90000
3006122,'HALLETTSVI~1', 115.0000,1, 306,  24,   1,1.01130772, -39.100569, 1.10000, 0.90000, 1.10000, 0.90000
3006123,'AUSTIN 5 0  ', 115.0000,1, 306,  23,   1,1.00151062, -57.088849, 1.10000, 0.90000, 1.10000, 0.90000
3006124,'NEW BRAUN~12', 115.0000,1, 306,  22,   1,1.00861990, -53.376238, 1.10000, 0.90000, 1.10000, 0.90000
3006125,'SUTHERLAN~12', 115.0000,1, 306,  22,   1,1.00102282, -53.593475, 1.10000, 0.90000, 1.10000, 0.90000
3006126,'AUSTIN 34 0 ', 115.0000,1, 306,  23,   1,1.00081170, -56.513187, 1.10000, 0.90000, 1.10000, 0.90000
3006127,'CAMERON 0   ', 115.0000,1, 306,  25,   1,1.02999997, -52.737199, 1.10000, 0.90000, 1.10000, 0.90000
3006128,'SAN ANTON~49', 115.0000,1, 306,  26,   1,0.99897522, -57.800565, 1.10000, 0.90000, 1.10000, 0.90000
3006129,'MEDINA 0    ', 115.0000,1, 306,  26,   1,1.00362599, -56.714684, 1.10000, 0.90000, 1.10000, 0.90000
3006130,'MANCHACA 0  ', 115.0000,1, 306,  23,   1,1.00158179, -56.196092, 1.10000, 0.90000, 1.10000, 0.90000
3006131,'SPRING BRA~1', 115.0000,1, 306,  22,   1,1.00483024, -56.871693, 1.10000, 0.90000, 1.10000, 0.90000
3006132,'AUSTIN 19 0 ', 115.0000,1, 306,  23,   1,0.99185294, -58.011358, 1.10000, 0.90000, 1.10000, 0.90000
3006133,'FLATONIA 0  ', 115.0000,1, 306,  25,   1,1.01813114, -49.419147, 1.10000, 0.90000, 1.10000, 0.90000
3006134,'GRANGER 0   ', 115.0000,1, 306,  23,   1,1.02323377, -56.840158, 1.10000, 0.90000, 1.10000, 0.90000
3006135,'FAYETTEVIL~1', 115.0000,1, 306,  25,   1,1.00925410, -37.683930, 1.10000, 0.90000, 1.10000, 0.90000
3006136,'GEORGETOWN~1', 115.0000,1, 306,  23,   1,1.01428950, -56.927182, 1.10000, 0.90000, 1.10000, 0.90000
3006137,'AUSTIN 35 0 ', 115.0000,1, 306,  23,   1,0.99070126, -58.985678, 1.10000, 0.90000, 1.10000, 0.90000
3006138,'PIPE CREEK 0', 115.0000,1, 306,  26,   1,1.01210153, -58.566065, 1.10000, 0.90000, 1.10000, 0.90000
3006139,'RED ROCK 0  ', 115.0000,1, 306,  25,   1,1.01419723, -52.219064, 1.10000, 0.90000, 1.10000, 0.90000
3006140,'JARRELL 0   ', 115.0000,1, 306,  23,   1,1.02002120, -55.901417, 1.10000, 0.90000, 1.10000, 0.90000
3006141,'SAN ANTONI~1', 500.0000,1, 306,  22,   1,1.02686715, -45.692207, 1.10000, 0.90000, 1.10000, 0.90000
3006142,'SAN ANTONI~2', 230.0000,1, 306,  22,   1,1.02172160, -49.242447, 1.10000, 0.90000, 1.10000, 0.90000
3006143,'SAN ANTONI~3', 115.0000,1, 306,  22,   1,1.02326584, -52.744807, 1.10000, 0.90000, 1.10000, 0.90000
3006144,'SAN ANTONI~4',  13.8000,2, 306,  22,   1,1.02686715, -45.692207, 1.10000, 0.90000, 1.10000, 0.90000
3006145,'SAN ANTONI~5',  13.8000,2, 306,  22,   1,1.02999997, -42.530195, 1.10000, 0.90000, 1.10000, 0.90000
3006146,'SAN ANTONI~6',  13.8000,2, 306,  22,   1,1.02999997, -42.646882, 1.10000, 0.90000, 1.10000, 0.90000
3006147,'SAN ANTONI~7',  13.8000,2, 306,  22,   1,1.02999997, -43.339729, 1.10000, 0.90000, 1.10000, 0.90000
3006148,'SAN ANTONI~8',  13.8000,2, 306,  22,   1,1.02686715, -45.692207, 1.10000, 0.90000, 1.10000, 0.90000
3006149,'SAN ANTONI~9',  13.8000,2, 306,  22,   1,1.02999997, -45.114605, 1.10000, 0.90000, 1.10000, 0.90000
3006150,'SAN ANTON~50', 115.0000,1, 306,  26,   1,1.01893866, -57.082244, 1.10000, 0.90000, 1.10000, 0.90000
3006151,'SCHULENBUR~1', 115.0000,1, 306,  25,   1,1.02999997, -42.863402, 1.10000, 0.90000, 1.10000, 0.90000
3006152,'SAN ANTON~33', 230.0000,1, 306,  26,   1,1.01946378, -52.332660, 1.10000, 0.90000, 1.10000, 0.90000
3006153,'SAN ANTON~34', 115.0000,1, 306,  26,   1,1.00177526, -54.447153, 1.10000, 0.90000, 1.10000, 0.90000
3006154,'DRIPPING S~1', 115.0000,1, 306,  23,   1,1.00392628, -55.594830, 1.10000, 0.90000, 1.10000, 0.90000
3006155,'SAN ANTON~38', 115.0000,1, 306,  26,   1,0.99807608, -55.394661, 1.10000, 0.90000, 1.10000, 0.90000
3006156,'MARBLE FA~11', 115.0000,1, 306,  23,   1,1.01830482, -51.047635, 1.10000, 0.90000, 1.10000, 0.90000
3006157,'BOERNE 1 0  ', 115.0000,1, 306,  26,   1,1.00623679, -58.305159, 1.10000, 0.90000, 1.10000, 0.90000
3006158,'WASHINGTON 0', 115.0000,1, 306,  25,   1,1.02999997, -43.486172, 1.10000, 0.90000, 1.10000, 0.90000
3006159,'SCHERTZ 0   ', 115.0000,1, 306,  22,   1,1.00882649, -55.551305, 1.10000, 0.90000, 1.10000, 0.90000
3006160,'AUSTIN 8 0  ', 115.0000,1, 306,  23,   1,0.99880111, -56.814309, 1.10000, 0.90000, 1.10000, 0.90000
3006161,'SEGUIN 1 0  ', 500.0000,1, 306,  22,   1,1.02617002, -44.834414, 1.10000, 0.90000, 1.10000, 0.90000
3006162,'SEGUIN 1 1  ', 230.0000,1, 306,  22,   1,1.02277541, -48.390777, 1.10000, 0.90000, 1.10000, 0.90000
3006163,'SEGUIN 1 2  ', 115.0000,1, 306,  22,   1,1.01665688, -50.903662, 1.10000, 0.90000, 1.10000, 0.90000
3006164,'SEGUIN 1 3  ',  13.8000,2, 306,  22,   1,1.02999997, -44.179678, 1.10000, 0.90000, 1.10000, 0.90000
3006165,'SEGUIN 1 4  ',  13.8000,2, 306,  22,   1,1.02999997, -44.105455, 1.10000, 0.90000, 1.10000, 0.90000
3006166,'SEGUIN 1 5  ',  13.8000,2, 306,  22,   1,1.02999997, -44.528944, 1.10000, 0.90000, 1.10000, 0.90000
3006167,'SEGUIN 1 6  ',  13.8000,2, 306,  22,   1,1.02999997, -44.261378, 1.10000, 0.90000, 1.10000, 0.90000
3006168,'SAN ANTON~62', 115.0000,1, 306,  26,   1,1.00035369, -57.350039, 1.10000, 0.90000, 1.10000, 0.90000
3006169,'SAN ANTON~75', 500.0000,1, 306,  26,   1,1.02910769, -45.343143, 1.10000, 0.90000, 1.10000, 0.90000
3006170,'SAN ANTON~76', 230.0000,1, 306,  26,   1,1.02361453, -49.532945, 1.10000, 0.90000, 1.10000, 0.90000
3006171,'SAN ANTON~77', 115.0000,1, 306,  26,   1,1.01077342, -52.705220, 1.10000, 0.90000, 1.10000, 0.90000
3006172,'CUERO 2 0   ', 230.0000,1, 306,  24,   1,1.01572287, -36.381631, 1.10000, 0.90000, 1.10000, 0.90000
3006173,'CUERO 2 1   ', 115.0000,1, 306,  24,   1,1.01606941, -38.540114, 1.10000, 0.90000, 1.10000, 0.90000
3006174,'SAN ANTON~10', 115.0000,1, 306,  22,   1,1.01307654, -56.423400, 1.10000, 0.90000, 1.10000, 0.90000
3006175,'AUSTIN 16 0 ', 115.0000,1, 306,  23,   1,0.99747688, -57.228205, 1.10000, 0.90000, 1.10000, 0.90000
3006176,'AUSTIN 39 0 ', 115.0000,1, 306,  23,   1,1.00985897, -55.991780, 1.10000, 0.90000, 1.10000, 0.90000
3006177,'SAN ANTON~73', 230.0000,1, 306,  26,   1,1.02999997, -51.436089, 1.10000, 0.90000, 1.10000, 0.90000
3006178,'SAN ANTON~74', 115.0000,1, 306,  26,   1,1.01591718, -54.535075, 1.10000, 0.90000, 1.10000, 0.90000
3006179,'SAN ANTON~58', 115.0000,1, 306,  26,   1,1.01169968, -56.273252, 1.10000, 0.90000, 1.10000, 0.90000
3006180,'LA VERNIA 0 ', 115.0000,1, 306,  22,   1,0.99882883, -54.909639, 1.10000, 0.90000, 1.10000, 0.90000
3006181,'MANOR 0     ', 115.0000,1, 306,  23,   1,1.01486290, -56.314951, 1.10000, 0.90000, 1.10000, 0.90000
3006182,'SAN ANTON~54', 115.0000,1, 306,  26,   1,1.00103390, -57.692183, 1.10000, 0.90000, 1.10000, 0.90000
3006183,'GIDDINGS 0  ', 115.0000,1, 306,  25,   1,1.01691186, -43.253679, 1.10000, 0.90000, 1.10000, 0.90000
3006184,'AUSTIN 32 0 ', 115.0000,1, 306,  23,   1,0.99456060, -58.031780, 1.10000, 0.90000, 1.10000, 0.90000
3006185,'AUSTIN 38 0 ', 115.0000,1, 306,  23,   1,0.99690378, -57.828172, 1.10000, 0.90000, 1.10000, 0.90000
3006186,'AUSTIN 30 0 ', 115.0000,1, 306,  23,   1,1.00475359, -56.287353, 1.10000, 0.90000, 1.10000, 0.90000
3006187,'AUSTIN 28 0 ', 115.0000,1, 306,  23,   1,1.00257099, -56.847343, 1.10000, 0.90000, 1.10000, 0.90000
3006188,'COLUMBUS 0  ', 230.0000,1, 306,  25,   1,1.02003658, -33.550917, 1.10000, 0.90000, 1.10000, 0.90000
3006189,'COLUMBUS 1  ', 115.0000,1, 306,  25,   1,1.01753128, -36.225629, 1.10000, 0.90000, 1.10000, 0.90000
3006190,'SHINER 0    ', 115.0000,1, 306,  24,   1,1.01994860, -46.569732, 1.10000, 0.90000, 1.10000, 0.90000
3006191,'SAN ANTON~42', 115.0000,1, 306,  22,   1,1.00377810, -55.480264, 1.10000, 0.90000, 1.10000, 0.90000
3006192,'CALDWELL 0  ', 230.0000,1, 306,  25,   1,1.01277530, -43.075623, 1.10000, 0.90000, 1.10000, 0.90000
3006193,'CALDWELL 1  ', 115.0000,1, 306,  25,   1,1.00703800, -44.918531, 1.10000, 0.90000, 1.10000, 0.90000
3006194,'AUSTIN 18 0 ', 115.0000,1, 306,  23,   1,0.99893624, -55.922109, 1.10000, 0.90000, 1.10000, 0.90000
3006195,'INDUSTRY 0  ', 115.0000,1, 306,  25,   1,0.99754995, -39.270487, 1.10000, 0.90000, 1.10000, 0.90000
3006196,'DALE 0      ', 115.0000,1, 306,  23,   1,1.00934386, -54.908147, 1.10000, 0.90000, 1.10000, 0.90000
3006197,'SAN ANTON~51', 500.0000,1, 306,  26,   1,1.02413642, -47.965765, 1.10000, 0.90000, 1.10000, 0.90000
3006198,'SAN ANTON~52', 230.0000,1, 306,  26,   1,1.01618218, -52.505324, 1.10000, 0.90000, 1.10000, 0.90000
3006199,'SAN ANTON~53', 115.0000,1, 306,  26,   1,1.01413977, -55.250097, 1.10000, 0.90000, 1.10000, 0.90000
3006200,'SAN ANTON~19', 115.0000,1, 306,  26,   1,0.99809873, -56.542703, 1.10000, 0.90000, 1.10000, 0.90000
3006201,'SAN ANTON~47', 115.0000,1, 306,  26,   1,1.00883174, -57.769426, 1.10000, 0.90000, 1.10000, 0.90000
3006202,'MARTINDALE 0', 115.0000,1, 306,  22,   1,1.01724052, -51.915496, 1.10000, 0.90000, 1.10000, 0.90000
3006203,'SAN ANTON~18', 115.0000,1, 306,  26,   1,1.00174201, -57.168239, 1.10000, 0.90000, 1.10000, 0.90000
3006204,'SAN ANTON~35', 115.0000,1, 306,  26,   1,1.00352228, -56.407384, 1.10000, 0.90000, 1.10000, 0.90000
3006205,'AUSTIN 29 0 ', 115.0000,1, 306,  23,   1,0.99642897, -56.573275, 1.10000, 0.90000, 1.10000, 0.90000
3006206,'LEXINGTON 0 ', 115.0000,1, 306,  25,   1,1.00932097, -44.408678, 1.10000, 0.90000, 1.10000, 0.90000
3006207,'LEANDER 2 0 ', 115.0000,1, 306,  23,   1,1.02999997, -57.617222, 1.10000, 0.90000, 1.10000, 0.90000
3006208,'AUSTIN 15 0 ', 115.0000,1, 306,  23,   1,1.01725364, -58.189681, 1.10000, 0.90000, 1.10000, 0.90000
3006209,'MICO 0      ', 115.0000,1, 306,  26,   1,1.01084852, -55.306002, 1.10000, 0.90000, 1.10000, 0.90000
3006210,'MARBLE FAL~4', 500.0000,1, 306,  23,   1,1.03691626, -45.862750, 1.10000, 0.90000, 1.10000, 0.90000
3006211,'MARBLE FAL~5', 230.0000,1, 306,  23,   1,1.03183186, -47.819278, 1.10000, 0.90000, 1.10000, 0.90000
3006212,'MARBLE FAL~6', 115.0000,1, 306,  23,   1,1.02619052, -50.445940, 1.10000, 0.90000, 1.10000, 0.90000
3006213,'MARBLE FAL~7',  13.8000,2, 306,  23,   1,1.03999996, -41.630211, 1.10000, 0.90000, 1.10000, 0.90000
3006214,'MARBLE FAL~8',  13.8000,2, 306,  23,   1,1.03999996, -37.755356, 1.10000, 0.90000, 1.10000, 0.90000
3006215,'MARBLE FAL~9',  13.8000,2, 306,  23,   1,1.03999996, -43.781383, 1.10000, 0.90000, 1.10000, 0.90000
3006216,'MARBLE FA~10',  13.8000,2, 306,  23,   1,1.03999996, -41.178165, 1.10000, 0.90000, 1.10000, 0.90000
3006217,'AUSTIN 36 0 ', 115.0000,1, 306,  23,   1,0.99288428, -59.328587, 1.10000, 0.90000, 1.10000, 0.90000
3006218,'LOCKHART 0  ', 115.0000,1, 306,  23,   1,0.99556738, -55.925893, 1.10000, 0.90000, 1.10000, 0.90000
3006219,'AUSTIN 17 0 ', 115.0000,1, 306,  23,   1,1.00527406, -57.860117, 1.10000, 0.90000, 1.10000, 0.90000
3006220,'SAN ANTON~14', 115.0000,1, 306,  22,   1,1.00807166, -55.156452, 1.10000, 0.90000, 1.10000, 0.90000
3006221,'FALLS CITY 0', 115.0000,1, 306,  22,   1,1.02999997, -49.175542, 1.10000, 0.90000, 1.10000, 0.90000
3006222,'AUSTIN 27 0 ', 230.0000,1, 306,  23,   1,1.00866950, -53.294091, 1.10000, 0.90000, 1.10000, 0.90000
3006223,'AUSTIN 27 1 ', 115.0000,1, 306,  23,   1,1.00058687, -55.802383, 1.10000, 0.90000, 1.10000, 0.90000
3006224,'AUSTIN 23 0 ', 115.0000,1, 306,  23,   1,1.00988781, -58.031282, 1.10000, 0.90000, 1.10000, 0.90000
3006225,'SAN ANTON~39', 115.0000,1, 306,  26,   1,0.99807167, -56.694474, 1.10000, 0.90000, 1.10000, 0.90000
3006226,'BLANCO 0    ', 115.0000,1, 306,  26,   1,1.01844847, -59.751922, 1.10000, 0.90000, 1.10000, 0.90000
3006227,'AUSTIN 24 0 ', 115.0000,1, 306,  23,   1,0.99464488, -57.138996, 1.10000, 0.90000, 1.10000, 0.90000
3006228,'SAN MARCOS 0', 500.0000,1, 306,  22,   1,1.02405727, -46.768983, 1.10000, 0.90000, 1.10000, 0.90000
3006229,'SAN MARCOS 1', 230.0000,1, 306,  22,   1,1.02999997, -50.896070, 1.10000, 0.90000, 1.10000, 0.90000
3006230,'SAN MARCOS 2', 115.0000,1, 306,  22,   1,1.01190782, -54.781502, 1.10000, 0.90000, 1.10000, 0.90000
3006231,'BUDA 0      ', 115.0000,1, 306,  23,   1,0.99555111, -56.532765, 1.10000, 0.90000, 1.10000, 0.90000
3006232,'DEL VALLE 0 ', 115.0000,1, 306,  23,   1,1.00519121, -53.748190, 1.10000, 0.90000, 1.10000, 0.90000
3006233,'AUSTIN 4 0  ', 115.0000,1, 306,  23,   1,0.99645132, -57.366827, 1.10000, 0.90000, 1.10000, 0.90000
3006234,'SAN ANTON~70', 500.0000,1, 306,  26,   1,1.02434969, -48.687979, 1.10000, 0.90000, 1.10000, 0.90000
3006235,'SAN ANTON~71', 230.0000,1, 306,  26,   1,1.02238989, -50.163884, 1.10000, 0.90000, 1.10000, 0.90000
3006236,'SAN ANTON~72', 115.0000,1, 306,  26,   1,1.00802410, -54.221242, 1.10000, 0.90000, 1.10000, 0.90000
3006237,'BURLINGTON 0', 115.0000,1, 306,  25,   1,1.02731979, -52.960460, 1.10000, 0.90000, 1.10000, 0.90000
3006238,'AUSTIN 13 0 ', 115.0000,1, 306,  23,   1,0.99202931, -57.682081, 1.10000, 0.90000, 1.10000, 0.90000
3006239,'ELMENDORF 0 ', 500.0000,1, 306,  22,   1,1.03339362, -43.522276, 1.10000, 0.90000, 1.10000, 0.90000
3006240,'ELMENDORF 1 ', 230.0000,1, 306,  22,   1,1.01801562, -47.882092, 1.10000, 0.90000, 1.10000, 0.90000
3006241,'ELMENDORF 2 ', 115.0000,1, 306,  22,   1,1.00316191, -52.893518, 1.10000, 0.90000, 1.10000, 0.90000
3006242,'ELMENDORF 3 ',  13.8000,2, 306,  22,   1,1.03999996, -41.994851, 1.10000, 0.90000, 1.10000, 0.90000
3006243,'ELMENDORF 4 ',  13.8000,2, 306,  22,   1,1.03999996, -41.642536, 1.10000, 0.90000, 1.10000, 0.90000
3006244,'ELMENDORF 5 ',  13.8000,2, 306,  22,   1,1.03999996, -40.930209, 1.10000, 0.90000, 1.10000, 0.90000
3006245,'ELMENDORF 6 ',  13.8000,2, 306,  22,   1,1.03999996, -41.333515, 1.10000, 0.90000, 1.10000, 0.90000
3006246,'ELMENDORF 7 ',  13.8000,2, 306,  22,   1,1.03999996, -42.399878, 1.10000, 0.90000, 1.10000, 0.90000
3006247,'ELMENDORF 8 ',  13.8000,2, 306,  22,   1,1.03999996, -42.681914, 1.10000, 0.90000, 1.10000, 0.90000
3006248,'ELMENDORF 9 ',  13.8000,2, 306,  22,   1,1.03999996, -41.818984, 1.10000, 0.90000, 1.10000, 0.90000
3006249,'ELMENDORF 10',  13.8000,2, 306,  22,   1,1.03999996, -41.058258, 1.10000, 0.90000, 1.10000, 0.90000
3006250,'SAN ANTON~78', 115.0000,1, 306,  22,   1,1.00458384, -56.814002, 1.10000, 0.90000, 1.10000, 0.90000
3006251,'CANYON LAK~1', 115.0000,1, 306,  22,   1,1.01389575, -58.443484, 1.10000, 0.90000, 1.10000, 0.90000
3006252,'JOHNSON CI~1', 115.0000,1, 306,  23,   1,1.01365399, -52.784969, 1.10000, 0.90000, 1.10000, 0.90000
3006253,'YORKTOWN 0  ', 115.0000,1, 306,  24,   1,1.01994777, -41.462247, 1.10000, 0.90000, 1.10000, 0.90000
3006254,'AUSTIN 2 0  ', 500.0000,1, 306,  23,   1,1.02613878, -48.361643, 1.10000, 0.90000, 1.10000, 0.90000
3006255,'AUSTIN 2 1  ', 230.0000,1, 306,  23,   1,1.01989317, -50.481115, 1.10000, 0.90000, 1.10000, 0.90000
3006256,'AUSTIN 2 2  ', 115.0000,1, 306,  23,   1,1.00614619, -55.076856, 1.10000, 0.90000, 1.10000, 0.90000
3006257,'AUSTIN 2 3  ',  13.8000,2, 306,  23,   1,1.02376902, -47.981287, 1.10000, 0.90000, 1.10000, 0.90000
3006258,'AUSTIN 2 4  ',  13.8000,2, 306,  23,   1,1.02166045, -47.059727, 1.10000, 0.90000, 1.10000, 0.90000
3006259,'AUSTIN 2 5  ',  13.8000,2, 306,  23,   1,1.02613878, -48.361643, 1.10000, 0.90000, 1.10000, 0.90000
3006260,'AUSTIN 2 6  ',  13.8000,2, 306,  23,   1,1.02335334, -47.904215, 1.10000, 0.90000, 1.10000, 0.90000
3006261,'LACKLAND A~1', 115.0000,1, 306,  26,   1,0.99755865, -57.515268, 1.10000, 0.90000, 1.10000, 0.90000
3006262,'LIBERTY HI~1', 115.0000,1, 306,  23,   1,1.00652969, -55.958114, 1.10000, 0.90000, 1.10000, 0.90000
3006263,'KENEDY 0    ', 230.0000,1, 306,  24,   1,1.01270700, -41.743954, 1.10000, 0.90000, 1.10000, 0.90000
3006264,'KENEDY 1    ', 115.0000,1, 306,  24,   1,1.01102626, -43.286433, 1.10000, 0.90000, 1.10000, 0.90000
3006265,'CUERO 1 0   ', 115.0000,1, 306,  24,   1,1.01863730, -39.215470, 1.10000, 0.90000, 1.10000, 0.90000
3006266,'CUERO 1 1   ',  13.8000,2, 306,  24,   1,1.02293468, -38.626967, 1.10000, 0.90000, 1.10000, 0.90000
3006267,'CUERO 1 2   ',  13.8000,2, 306,  24,   1,1.03382659, -37.082033, 1.10000, 0.90000, 1.10000, 0.90000
3006268,'CUERO 1 3   ',  13.8000,2, 306,  24,   1,1.02189970, -38.792090, 1.10000, 0.90000, 1.10000, 0.90000
3006269,'CUERO 1 4   ',  13.8000,2, 306,  24,   1,1.03482068, -36.936126, 1.10000, 0.90000, 1.10000, 0.90000
3006270,'CUERO 1 5   ',  13.8000,2, 306,  24,   1,1.01863730, -39.215470, 1.10000, 0.90000, 1.10000, 0.90000
3006271,'CUERO 1 6   ',  13.8000,2, 306,  24,   1,1.01863730, -39.215470, 1.10000, 0.90000, 1.10000, 0.90000
3006272,'CUERO 1 7   ',  13.8000,2, 306,  24,   1,1.01863730, -39.215470, 1.10000, 0.90000, 1.10000, 0.90000
3006273,'CUERO 1 8   ',  13.8000,2, 306,  24,   1,1.01863730, -39.215470, 1.10000, 0.90000, 1.10000, 0.90000
3006274,'CUERO 1 9   ',  13.8000,2, 306,  24,   1,1.03176606, -37.318996, 1.10000, 0.90000, 1.10000, 0.90000
3006275,'SAN ANTON~31', 115.0000,1, 306,  26,   1,0.99839067, -56.576352, 1.10000, 0.90000, 1.10000, 0.90000
3006276,'VON ORMY 0  ', 115.0000,1, 306,  26,   1,1.00856781, -57.936588, 1.10000, 0.90000, 1.10000, 0.90000
3006277,'KYLE 0      ', 230.0000,1, 306,  23,   1,1.02019322, -51.313323, 1.10000, 0.90000, 1.10000, 0.90000
3006278,'KYLE 1      ', 115.0000,1, 306,  23,   1,1.00655544, -54.535618, 1.10000, 0.90000, 1.10000, 0.90000
3006279,'SEGUIN 2 0  ', 230.0000,1, 306,  22,   1,1.02148533, -48.705181, 1.10000, 0.90000, 1.10000, 0.90000
3006280,'SEGUIN 2 1  ', 115.0000,1, 306,  22,   1,1.01322460, -51.199371, 1.10000, 0.90000, 1.10000, 0.90000
3006281,'UNIVERSAL ~1', 115.0000,1, 306,  22,   1,1.01510966, -56.032249, 1.10000, 0.90000, 1.10000, 0.90000
3006282,'SPICEWOOD 0 ', 115.0000,1, 306,  23,   1,1.02264071, -55.125145, 1.10000, 0.90000, 1.10000, 0.90000
3006283,'SAINT HEDW~1', 115.0000,1, 306,  22,   1,1.01501310, -56.308418, 1.10000, 0.90000, 1.10000, 0.90000
3006284,'SAN ANTON~17', 115.0000,1, 306,  26,   1,1.00639749, -55.229770, 1.10000, 0.90000, 1.10000, 0.90000
3006285,'BOERNE 2 0  ', 230.0000,1, 306,  26,   1,1.02142441, -54.915974, 1.10000, 0.90000, 1.10000, 0.90000
3006286,'BOERNE 2 1  ', 115.0000,1, 306,  26,   1,1.02999997, -57.434699, 1.10000, 0.90000, 1.10000, 0.90000
3006287,'SAN ANTON~45', 230.0000,1, 306,  26,   1,1.01380002, -51.994815, 1.10000, 0.90000, 1.10000, 0.90000
3006288,'SAN ANTON~46', 115.0000,1, 306,  26,   1,0.99946272, -55.972618, 1.10000, 0.90000, 1.10000, 0.90000
3006289,'AUSTIN 26 0 ', 115.0000,1, 306,  23,   1,0.99772209, -57.509271, 1.10000, 0.90000, 1.10000, 0.90000
3006290,'AUSTIN 21 0 ', 115.0000,1, 306,  23,   1,1.02459371, -57.377277, 1.10000, 0.90000, 1.10000, 0.90000
3006291,'SAN ANTON~61', 115.0000,1, 306,  26,   1,1.01271760, -56.178603, 1.10000, 0.90000, 1.10000, 0.90000
3006292,'CEDAR CREE~1', 500.0000,1, 306,  23,   1,1.02753079, -47.698585, 1.10000, 0.90000, 1.10000, 0.90000
3006293,'CEDAR CREE~2', 230.0000,1, 306,  23,   1,1.01759744, -50.665254, 1.10000, 0.90000, 1.10000, 0.90000
3006294,'CEDAR CREE~3', 115.0000,1, 306,  23,   1,1.00904059, -53.030839, 1.10000, 0.90000, 1.10000, 0.90000
3006295,'CEDAR CREE~4',  13.8000,2, 306,  23,   1,1.02562225, -47.382679, 1.10000, 0.90000, 1.10000, 0.90000
3006296,'CEDAR CREE~5',  13.8000,2, 306,  23,   1,1.02589190, -47.428776, 1.10000, 0.90000, 1.10000, 0.90000
3006297,'CEDAR CREE~6',  13.8000,2, 306,  23,   1,1.02296555, -46.962871, 1.10000, 0.90000, 1.10000, 0.90000
3006298,'NEW BRAUNF~1', 500.0000,1, 306,  22,   1,1.02439642, -45.937253, 1.10000, 0.90000, 1.10000, 0.90000
3006299,'NEW BRAUNF~2', 230.0000,1, 306,  22,   1,1.02425563, -48.121732, 1.10000, 0.90000, 1.10000, 0.90000
3006300,'NEW BRAUNF~3', 115.0000,1, 306,  22,   1,1.01702285, -50.522838, 1.10000, 0.90000, 1.10000, 0.90000
3006301,'NEW BRAUNF~4',  22.0000,2, 306,  22,   1,1.02439642, -45.937253, 1.10000, 0.90000, 1.10000, 0.90000
3006302,'NEW BRAUNF~5',  22.0000,2, 306,  22,   1,1.01792479, -42.998742, 1.10000, 0.90000, 1.10000, 0.90000
3006303,'NEW BRAUNF~6',  22.0000,2, 306,  22,   1,1.02252316, -45.070007, 1.10000, 0.90000, 1.10000, 0.90000
3006304,'NEW BRAUNF~7',  22.0000,2, 306,  22,   1,1.01918900, -43.472146, 1.10000, 0.90000, 1.10000, 0.90000
3006305,'NEW BRAUNF~8',  22.0000,2, 306,  22,   1,1.01801574, -42.962484, 1.10000, 0.90000, 1.10000, 0.90000
3006306,'AUSTIN 11 0 ', 115.0000,1, 306,  23,   1,0.99886489, -56.812428, 1.10000, 0.90000, 1.10000, 0.90000
3006307,'SAN ANTON~55', 115.0000,1, 306,  26,   1,0.99611586, -56.502730, 1.10000, 0.90000, 1.10000, 0.90000
3006308,'HONDO 0     ', 230.0000,1, 306,  26,   1,1.02432919, -50.821962, 1.10000, 0.90000, 1.10000, 0.90000
3006309,'HONDO 1     ', 115.0000,1, 306,  26,   1,1.01428652, -54.356278, 1.10000, 0.90000, 1.10000, 0.90000
3006310,'SAN ANTON~56', 115.0000,1, 306,  22,   1,1.01787150, -54.897345, 1.10000, 0.90000, 1.10000, 0.90000
3006311,'NEW ULM 0   ', 115.0000,1, 306,  25,   1,1.02201569, -38.580457, 1.10000, 0.90000, 1.10000, 0.90000
3006312,'SAN ANTON~80', 115.0000,1, 306,  22,   1,1.02423573, -54.143412, 1.10000, 0.90000, 1.10000, 0.90000
3006313,'AUSTIN 33 0 ', 115.0000,1, 306,  23,   1,1.00446379, -57.233147, 1.10000, 0.90000, 1.10000, 0.90000
3006314,'BULVERDE 0  ', 115.0000,1, 306,  26,   1,1.00556052, -56.658922, 1.10000, 0.90000, 1.10000, 0.90000
3006315,'GEORGETOWN~1', 230.0000,1, 306,  23,   1,1.02064252, -52.159334, 1.10000, 0.90000, 1.10000, 0.90000
3006316,'GEORGETOWN~2', 161.0000,1, 306,  23,   1,1.02169907, -52.944495, 1.10000, 0.90000, 1.10000, 0.90000
3006317,'GEORGETOWN~3', 161.0000,1, 306,  23,   1,1.01250505, -54.340999, 1.10000, 0.90000, 1.10000, 0.90000
3006318,'GEORGETOWN~4', 161.0000,1, 306,  23,   1,1.00251436, -56.024104, 1.10000, 0.90000, 1.10000, 0.90000
3006319,'GEORGETOWN~5', 115.0000,1, 306,  23,   1,0.99551183, -57.260314, 1.10000, 0.90000, 1.10000, 0.90000
3006320,'SAN ANTON~81', 115.0000,1, 306,  22,   1,1.02999997, -55.112738, 1.10000, 0.90000, 1.10000, 0.90000
3006321,'FLORESVILL~1', 230.0000,1, 306,  22,   1,1.01237202, -46.588454, 1.10000, 0.90000, 1.10000, 0.90000
3006322,'FLORESVILL~2', 115.0000,1, 306,  22,   1,1.01140130, -49.251504, 1.10000, 0.90000, 1.10000, 0.90000
3006323,'SAN ANTON~41', 115.0000,1, 306,  26,   1,0.99997145, -56.129409, 1.10000, 0.90000, 1.10000, 0.90000
3006324,'SAN ANTON~79', 115.0000,1, 306,  22,   1,1.00585127, -55.713904, 1.10000, 0.90000, 1.10000, 0.90000
3006325,'BUCKHOLTS 0 ', 115.0000,1, 306,  25,   1,1.02321756, -53.814319, 1.10000, 0.90000, 1.10000, 0.90000
3006326,'SOMERVILLE 0', 115.0000,1, 306,  25,   1,0.99920821, -46.169610, 1.10000, 0.90000, 1.10000, 0.90000
3006327,'WEIMAR 0    ', 115.0000,1, 306,  25,   1,1.01799989, -39.512648, 1.10000, 0.90000, 1.10000, 0.90000
3006328,'COMFORT 0   ', 115.0000,1, 306,  26,   1,1.01007986, -58.278125, 1.10000, 0.90000, 1.10000, 0.90000
3006329,'NORDHEIM 0  ', 115.0000,1, 306,  24,   1,1.02026308, -43.601588, 1.10000, 0.90000, 1.10000, 0.90000
3006330,'AUSTIN 9 0  ', 115.0000,1, 306,  23,   1,0.99605060, -58.321592, 1.10000, 0.90000, 1.10000, 0.90000
3006331,'AUSTIN 22 0 ', 115.0000,1, 306,  23,   1,1.02999997, -58.009562, 1.10000, 0.90000, 1.10000, 0.90000
3006332,'HELOTES 0   ', 115.0000,1, 306,  26,   1,1.00970697, -55.810828, 1.10000, 0.90000, 1.10000, 0.90000
3006333,'SAN ANTON~64', 500.0000,1, 306,  26,   1,1.02379751, -48.194740, 1.10000, 0.90000, 1.10000, 0.90000
3006334,'SAN ANTON~65', 230.0000,1, 306,  26,   1,1.02325857, -50.844188, 1.10000, 0.90000, 1.10000, 0.90000
3006335,'SAN ANTON~66', 115.0000,1, 306,  26,   1,1.00186133, -54.803744, 1.10000, 0.90000, 1.10000, 0.90000
3006336,'BANDERA 0   ', 115.0000,1, 306,  26,   1,1.00114000, -57.977043, 1.10000, 0.90000, 1.10000, 0.90000
3006337,'SAN ANTON~43', 115.0000,1, 306,  26,   1,1.01567543, -56.113296, 1.10000, 0.90000, 1.10000, 0.90000
3006338,'ROCKDALE 2 0', 115.0000,1, 306,  25,   1,1.01647532, -52.547312, 1.10000, 0.90000, 1.10000, 0.90000
3006339,'CEDAR CREE~7', 115.0000,1, 306,  23,   1,1.00613451, -53.243268, 1.10000, 0.90000, 1.10000, 0.90000
3006340,'NIXON 0     ', 115.0000,1, 306,  24,   1,1.01925945, -51.098592, 1.10000, 0.90000, 1.10000, 0.90000
3006341,'CHAPPELL H~1', 115.0000,1, 306,  25,   1,1.01118660, -42.061012, 1.10000, 0.90000, 1.10000, 0.90000
3006342,'ROUND ROCK~9', 500.0000,1, 306,  23,   1,1.02183378, -50.544161, 1.10000, 0.90000, 1.10000, 0.90000
3006343,'ROUND ROC~10', 230.0000,1, 306,  23,   1,1.01549578, -52.865329, 1.10000, 0.90000, 1.10000, 0.90000
3006344,'ROUND ROC~11', 115.0000,1, 306,  23,   1,1.01213980, -54.889169, 1.10000, 0.90000, 1.10000, 0.90000
3006345,'AUSTIN 14 0 ', 115.0000,1, 306,  23,   1,0.99804801, -57.507905, 1.10000, 0.90000, 1.10000, 0.90000
3006346,'LEMING 0    ', 115.0000,1, 306,  26,   1,1.00498641, -52.220491, 1.10000, 0.90000, 1.10000, 0.90000
3006349,'AUSTIN 1 0  ', 500.0000,2, 306,  23,   1,1.03388202, -48.996266, 1.10000, 0.90000, 1.10000, 0.90000
3006350,'AUSTIN 1 1  ', 230.0000,1, 306,  23,   1,1.02383125, -51.176275, 1.10000, 0.90000, 1.10000, 0.90000
3006351,'AUSTIN 1 2  ', 115.0000,1, 306,  23,   1,1.00800049, -55.579507, 1.10000, 0.90000, 1.10000, 0.90000
3006352,'SAN ANTON~40', 115.0000,1, 306,  26,   1,1.01430368, -55.991302, 1.10000, 0.90000, 1.10000, 0.90000
3006353,'ROUND ROCK~8', 115.0000,1, 306,  23,   1,1.01061797, -56.078910, 1.10000, 0.90000, 1.10000, 0.90000
3006354,'ROUND ROC~12', 230.0000,1, 306,  23,   1,1.01470876, -53.151767, 1.10000, 0.90000, 1.10000, 0.90000
3006355,'ROUND ROC~13', 115.0000,1, 306,  23,   1,1.01029825, -54.538258, 1.10000, 0.90000, 1.10000, 0.90000
3006356,'SAN ANTON~48', 115.0000,1, 306,  26,   1,1.02999997, -57.524898, 1.10000, 0.90000, 1.10000, 0.90000
3006357,'DEVINE 0    ', 115.0000,1, 306,  26,   1,1.02121460, -53.525430, 1.10000, 0.90000, 1.10000, 0.90000
3006358,'GEORGETOWN~1', 115.0000,1, 306,  23,   1,1.02999997, -57.863833, 1.10000, 0.90000, 1.10000, 0.90000
3006359,'BURNET 0    ', 230.0000,1, 306,  23,   1,1.02686119, -48.894182, 1.10000, 0.90000, 1.10000, 0.90000
3006360,'BURNET 1    ', 115.0000,1, 306,  23,   1,1.00626338, -49.193041, 1.10000, 0.90000, 1.10000, 0.90000
3007001,'INEZ 0      ', 115.0000,1, 307,   6,   1,1.00370133, -35.470064, 1.10000, 0.90000, 1.10000, 0.90000
3007002,'PASADENA 2 0', 500.0000,1, 307,   4,   1,1.03242147, -25.424326, 1.10000, 0.90000, 1.10000, 0.90000
3007003,'PASADENA 2 1', 230.0000,1, 307,   4,   1,1.02214718, -29.723477, 1.10000, 0.90000, 1.10000, 0.90000
3007004,'PASADENA 2 2', 115.0000,1, 307,   4,   1,1.02120149, -34.363672, 1.10000, 0.90000, 1.10000, 0.90000
3007005,'PASADENA 2 3',  13.8000,2, 307,   4,   1,1.03999996, -23.265598, 1.10000, 0.90000, 1.10000, 0.90000
3007006,'PASADENA 2 4',  13.8000,2, 307,   4,   1,1.03999996, -24.197127, 1.10000, 0.90000, 1.10000, 0.90000
3007007,'PASADENA 2 5',  13.8000,2, 307,   4,   1,1.03999996, -23.576421, 1.10000, 0.90000, 1.10000, 0.90000
3007008,'PASADENA 2 6',  13.8000,2, 307,   4,   1,1.03999996, -23.482436, 1.10000, 0.90000, 1.10000, 0.90000
3007009,'PASADENA 2 7',  13.8000,2, 307,   4,   1,1.03999996, -23.261597, 1.10000, 0.90000, 1.10000, 0.90000
3007010,'PRAIRIE VI~1', 115.0000,1, 307,   5,   1,0.99308974, -42.942926, 1.10000, 0.90000, 1.10000, 0.90000
3007011,'CONROE 1 0  ', 115.0000,1, 307,   5,   1,1.02309144, -42.541140, 1.10000, 0.90000, 1.10000, 0.90000
3007012,'SIMONTON 0  ', 115.0000,1, 307,   3,   1,0.98655289, -38.974504, 1.10000, 0.90000, 1.10000, 0.90000
3007013,'HOUSTON 80 0', 115.0000,1, 307,   5,   1,0.99949992, -40.751941, 1.10000, 0.90000, 1.10000, 0.90000
3007014,'HOUSTON 1 0 ', 115.0000,1, 307,   4,   1,0.99903208, -38.487143, 1.10000, 0.90000, 1.10000, 0.90000
3007015,'HOUSTON 1 1 ',  18.0000,2, 307,   4,   1,0.99903208, -38.487143, 1.10000, 0.90000, 1.10000, 0.90000
3007016,'HOUSTON 9 0 ', 115.0000,1, 307,   4,   1,1.00666368, -35.664072, 1.10000, 0.90000, 1.10000, 0.90000
3007017,'HOUSTON 73 0', 115.0000,1, 307,   3,   1,1.00606179, -39.658243, 1.10000, 0.90000, 1.10000, 0.90000
3007018,'NURSERY 0   ', 500.0000,1, 307,   6,   1,1.02562761, -32.396137, 1.10000, 0.90000, 1.10000, 0.90000
3007019,'NURSERY 1   ', 230.0000,1, 307,   6,   1,1.01897395, -33.381491, 1.10000, 0.90000, 1.10000, 0.90000
3007020,'NURSERY 2   ', 115.0000,1, 307,   6,   1,1.01504207, -36.126817, 1.10000, 0.90000, 1.10000, 0.90000
3007021,'NURSERY 3   ',  18.0000,2, 307,   6,   1,1.03159332, -31.755879, 1.10000, 0.90000, 1.10000, 0.90000
3007022,'NURSERY 4   ',  18.0000,2, 307,   6,   1,1.03878939, -30.962634, 1.10000, 0.90000, 1.10000, 0.90000
3007023,'NURSERY 5   ',  18.0000,2, 307,   6,   1,1.03389776, -31.511904, 1.10000, 0.90000, 1.10000, 0.90000
3007024,'NURSERY 6   ',  18.0000,2, 307,   6,   1,1.03120279, -31.803154, 1.10000, 0.90000, 1.10000, 0.90000
3007025,'NURSERY 7   ',  18.0000,2, 307,   6,   1,1.02562761, -32.396137, 1.10000, 0.90000, 1.10000, 0.90000
3007026,'BACLIFF 0   ', 115.0000,1, 307,   4,   1,1.01497376, -35.655578, 1.10000, 0.90000, 1.10000, 0.90000
3007027,'SPRING 1 0  ', 115.0000,1, 307,   5,   1,0.99891621, -40.094037, 1.10000, 0.90000, 1.10000, 0.90000
3007028,'HOUSTON 72 0', 115.0000,1, 307,   3,   1,1.02999997, -39.062395, 1.10000, 0.90000, 1.10000, 0.90000
3007029,'PORT LAVAC~1', 230.0000,1, 307,   6,   1,1.01901484, -31.894480, 1.10000, 0.90000, 1.10000, 0.90000
3007030,'PORT LAVAC~2', 115.0000,1, 307,   6,   1,1.01911509, -35.484004, 1.10000, 0.90000, 1.10000, 0.90000
3007031,'PORT LAVAC~3',  13.8000,2, 307,   6,   1,1.01882315, -28.912461, 1.10000, 0.90000, 1.10000, 0.90000
3007032,'PORT LAVAC~4',  13.8000,2, 307,   6,   1,1.01938546, -30.934862, 1.10000, 0.90000, 1.10000, 0.90000
3007033,'PORT LAVAC~5',  13.8000,2, 307,   6,   1,1.01930916, -31.007488, 1.10000, 0.90000, 1.10000, 0.90000
3007034,'PORT LAVAC~6',  13.8000,2, 307,   6,   1,1.01901484, -31.894480, 1.10000, 0.90000, 1.10000, 0.90000
3007035,'CONROE 5 0  ', 230.0000,1, 307,   5,   1,1.01309788, -37.402652, 1.10000, 0.90000, 1.10000, 0.90000
3007036,'CONROE 5 1  ', 115.0000,1, 307,   5,   1,1.00237215, -39.837215, 1.10000, 0.90000, 1.10000, 0.90000
3007037,'SUGAR LAND~5', 500.0000,1, 307,   3,   1,1.02455556, -31.454367, 1.10000, 0.90000, 1.10000, 0.90000
3007038,'SUGAR LAND~6', 230.0000,1, 307,   3,   1,1.01378441, -32.962923, 1.10000, 0.90000, 1.10000, 0.90000
3007039,'SUGAR LAND~7', 115.0000,1, 307,   3,   1,1.00818956, -37.357064, 1.10000, 0.90000, 1.10000, 0.90000
3007040,'DAYTON 0    ', 230.0000,1, 307,   4,   1,1.00783610, -31.845777, 1.10000, 0.90000, 1.10000, 0.90000
3007041,'DAYTON 1    ', 115.0000,1, 307,   4,   1,1.00355172, -35.359650, 1.10000, 0.90000, 1.10000, 0.90000
3007042,'VICTORIA 2 0', 500.0000,1, 307,   6,   1,1.02519453, -31.173147, 1.10000, 0.90000, 1.10000, 0.90000
3007043,'VICTORIA 2 1', 230.0000,1, 307,   6,   1,1.02101040, -32.506137, 1.10000, 0.90000, 1.10000, 0.90000
3007044,'VICTORIA 2 2', 115.0000,1, 307,   6,   1,1.00313723, -35.320370, 1.10000, 0.90000, 1.10000, 0.90000
3007045,'VICTORIA 2 3',  20.0000,2, 307,   6,   1,1.02999997, -29.184804, 1.10000, 0.90000, 1.10000, 0.90000
3007046,'VICTORIA 2 4',  20.0000,2, 307,   6,   1,1.02999997, -30.257984, 1.10000, 0.90000, 1.10000, 0.90000
3007047,'KATY 1 0    ', 500.0000,1, 307,   3,   1,1.02310419, -31.899053, 1.10000, 0.90000, 1.10000, 0.90000
3007048,'KATY 1 1    ', 230.0000,1, 307,   3,   1,1.01500571, -34.038862, 1.10000, 0.90000, 1.10000, 0.90000
3007049,'KATY 1 2    ', 115.0000,1, 307,   3,   1,1.01218033, -38.701156, 1.10000, 0.90000, 1.10000, 0.90000
3007050,'MAGNOLIA 2 0', 115.0000,1, 307,   5,   1,0.99150747, -42.685124, 1.10000, 0.90000, 1.10000, 0.90000
3007051,'HOUSTON 29 0', 115.0000,1, 307,   3,   1,1.00422013, -39.480327, 1.10000, 0.90000, 1.10000, 0.90000
3007052,'MISSOURI C~2', 115.0000,1, 307,   3,   1,1.00281751, -37.684104, 1.10000, 0.90000, 1.10000, 0.90000
3007053,'RICHMOND 1 0', 115.0000,1, 307,   3,   1,1.01009810, -33.053167, 1.10000, 0.90000, 1.10000, 0.90000
3007054,'HOUSTON 11 0', 115.0000,1, 307,   4,   1,0.99105912, -39.436932, 1.10000, 0.90000, 1.10000, 0.90000
3007055,'HOUSTON 33 0', 115.0000,1, 307,   3,   1,1.00700545, -37.380406, 1.10000, 0.90000, 1.10000, 0.90000
3007056,'SPRING 8 0  ', 230.0000,1, 307,   5,   1,1.00971067, -36.601365, 1.10000, 0.90000, 1.10000, 0.90000
3007057,'SPRING 8 1  ', 115.0000,1, 307,   5,   1,0.99190277, -41.161093, 1.10000, 0.90000, 1.10000, 0.90000
3007058,'POINT COMF~4', 500.0000,1, 307,   6,   1,1.02130806, -28.196368, 1.10000, 0.90000, 1.10000, 0.90000
3007059,'POINT COMF~5', 230.0000,1, 307,   6,   1,1.02158606, -29.515232, 1.10000, 0.90000, 1.10000, 0.90000
3007060,'POINT COMF~6', 115.0000,1, 307,   6,   1,1.02522624, -31.731505, 1.10000, 0.90000, 1.10000, 0.90000
3007061,'POINT COMF~7',  13.8000,2, 307,   6,   1,1.01831055, -27.275959, 1.10000, 0.90000, 1.10000, 0.90000
3007062,'POINT COMF~8',  13.8000,2, 307,   6,   1,1.01859581, -27.354943, 1.10000, 0.90000, 1.10000, 0.90000
3007063,'POINT COMF~9',  13.8000,2, 307,   6,   1,1.01841426, -27.287419, 1.10000, 0.90000, 1.10000, 0.90000
3007064,'POINT COM~10',  13.8000,2, 307,   6,   1,1.01901782, -27.337661, 1.10000, 0.90000, 1.10000, 0.90000
3007065,'POINT COM~11',  13.8000,2, 307,   6,   1,1.01887870, -27.251300, 1.10000, 0.90000, 1.10000, 0.90000
3007066,'POINT COM~12',  13.8000,2, 307,   6,   1,1.01866460, -27.361869, 1.10000, 0.90000, 1.10000, 0.90000
3007067,'HOUSTON 28 0', 115.0000,1, 307,   3,   1,0.98445374, -41.461253, 1.10000, 0.90000, 1.10000, 0.90000
3007068,'EL CAMPO 0  ', 230.0000,1, 307,   1,   1,1.01726151, -30.042068, 1.10000, 0.90000, 1.10000, 0.90000
3007069,'EL CAMPO 1  ', 115.0000,1, 307,   1,   1,1.00810695, -33.932827, 1.10000, 0.90000, 1.10000, 0.90000
3007070,'HOUSTON 12 0', 115.0000,1, 307,   4,   1,0.99969953, -36.722294, 1.10000, 0.90000, 1.10000, 0.90000
3007071,'PORT O CON~1', 115.0000,1, 307,   6,   1,0.99761802, -31.639420, 1.10000, 0.90000, 1.10000, 0.90000
3007072,'DICKINSON 0 ', 115.0000,1, 307,   4,   1,1.00981557, -35.190337, 1.10000, 0.90000, 1.10000, 0.90000
3007073,'GALVESTON ~1', 230.0000,1, 307,   2,   1,1.01839030, -31.455791, 1.10000, 0.90000, 1.10000, 0.90000
3007074,'GALVESTON ~2', 115.0000,1, 307,   2,   1,1.01545060, -34.007044, 1.10000, 0.90000, 1.10000, 0.90000
3007075,'HOUSTON 10 0', 115.0000,1, 307,   4,   1,1.02999997, -35.566182, 1.10000, 0.90000, 1.10000, 0.90000
3007076,'BAYTOWN 2 0 ', 500.0000,1, 307,   4,   1,1.03418076, -25.584779, 1.10000, 0.90000, 1.10000, 0.90000
3007077,'BAYTOWN 2 1 ', 230.0000,1, 307,   4,   1,1.02573192, -28.008596, 1.10000, 0.90000, 1.10000, 0.90000
3007078,'BAYTOWN 2 2 ', 115.0000,1, 307,   4,   1,1.01897800, -32.502808, 1.10000, 0.90000, 1.10000, 0.90000
3007079,'BAYTOWN 2 3 ',  13.8000,2, 307,   4,   1,1.03999996, -24.145301, 1.10000, 0.90000, 1.10000, 0.90000
3007080,'BAYTOWN 2 4 ',  13.8000,2, 307,   4,   1,1.03999996, -23.674802, 1.10000, 0.90000, 1.10000, 0.90000
3007081,'BAYTOWN 2 5 ',  13.8000,2, 307,   4,   1,1.03999996, -23.656852, 1.10000, 0.90000, 1.10000, 0.90000
3007082,'BAYTOWN 2 6 ',  13.8000,2, 307,   4,   1,1.03999996, -24.056398, 1.10000, 0.90000, 1.10000, 0.90000
3007083,'LEAGUE CIT~1', 230.0000,1, 307,   4,   1,1.01797390, -30.532960, 1.10000, 0.90000, 1.10000, 0.90000
3007084,'LEAGUE CIT~2', 115.0000,1, 307,   4,   1,1.00983870, -33.900835, 1.10000, 0.90000, 1.10000, 0.90000
3007085,'LIVERPOOL 0 ', 115.0000,1, 307,   2,   1,1.00238025, -35.114009, 1.10000, 0.90000, 1.10000, 0.90000
3007086,'HOUSTON 16 0', 115.0000,1, 307,   4,   1,0.99760747, -37.556345, 1.10000, 0.90000, 1.10000, 0.90000
3007087,'SUGAR LAND~1', 115.0000,1, 307,   3,   1,1.01101148, -36.393085, 1.10000, 0.90000, 1.10000, 0.90000
3007088,'RICHMOND 2 0', 115.0000,1, 307,   3,   1,0.98650128, -40.229336, 1.10000, 0.90000, 1.10000, 0.90000
3007089,'HOUSTON 82 0', 115.0000,1, 307,   3,   1,1.02999997, -40.526545, 1.10000, 0.90000, 1.10000, 0.90000
3007090,'PINEHURST 0 ', 115.0000,1, 307,   5,   1,0.99323630, -42.209999, 1.10000, 0.90000, 1.10000, 0.90000
3007091,'PEARLAND 2 0', 115.0000,1, 307,   3,   1,1.02999997, -39.826457, 1.10000, 0.90000, 1.10000, 0.90000
3007092,'HOUSTON 47 0', 115.0000,1, 307,   3,   1,1.00128829, -38.814865, 1.10000, 0.90000, 1.10000, 0.90000
3007093,'HOUSTON 79 0', 115.0000,1, 307,   3,   1,0.99712014, -39.582582, 1.10000, 0.90000, 1.10000, 0.90000
3007094,'HOUSTON 49 0', 115.0000,1, 307,   3,   1,1.01846015, -40.364529, 1.10000, 0.90000, 1.10000, 0.90000
3007095,'WADSWORTH 0 ', 500.0000,1, 307,   1,   1,1.00970471, -21.411414, 1.10000, 0.90000, 1.10000, 0.90000
3007096,'WADSWORTH 1 ', 230.0000,1, 307,   1,   1,1.01597285, -23.685358, 1.10000, 0.90000, 1.10000, 0.90000
3007097,'WADSWORTH 2 ', 115.0000,1, 307,   1,   1,1.01606476, -25.350510, 1.10000, 0.90000, 1.10000, 0.90000
3007098,'WADSWORTH 3 ',  13.8000,3, 307,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
3007099,'WADSWORTH 4 ',  13.8000,2, 307,   1,   1,1.00000000, -12.914452, 1.10000, 0.90000, 1.10000, 0.90000
3007100,'HOUSTON 18 0', 115.0000,1, 307,   4,   1,0.99972171, -37.370246, 1.10000, 0.90000, 1.10000, 0.90000
3007101,'HOUSTON 88 0', 115.0000,1, 307,   3,   1,1.00636411, -38.529456, 1.10000, 0.90000, 1.10000, 0.90000
3007102,'TOMBALL 1 0 ', 115.0000,1, 307,   5,   1,0.98771346, -40.972198, 1.10000, 0.90000, 1.10000, 0.90000
3007103,'HOUSTON 22 0', 115.0000,1, 307,   4,   1,1.00047994, -37.713989, 1.10000, 0.90000, 1.10000, 0.90000
3007104,'DEER PARK 0 ', 500.0000,1, 307,   4,   1,1.03256941, -24.965313, 1.10000, 0.90000, 1.10000, 0.90000
3007105,'DEER PARK 1 ', 230.0000,1, 307,   4,   1,1.02161026, -29.455061, 1.10000, 0.90000, 1.10000, 0.90000
3007106,'DEER PARK 2 ', 115.0000,1, 307,   4,   1,1.02141225, -33.669544, 1.10000, 0.90000, 1.10000, 0.90000
3007107,'DEER PARK 3 ',  24.0000,2, 307,   4,   1,1.03999996, -24.162967, 1.10000, 0.90000, 1.10000, 0.90000
3007108,'DEER PARK 4 ',  24.0000,2, 307,   4,   1,1.03999996, -23.737598, 1.10000, 0.90000, 1.10000, 0.90000
3007109,'DEER PARK 5 ',  24.0000,2, 307,   4,   1,1.03999996, -23.945890, 1.10000, 0.90000, 1.10000, 0.90000
3007110,'DEER PARK 6 ',  24.0000,2, 307,   4,   1,1.03999996, -22.990217, 1.10000, 0.90000, 1.10000, 0.90000
3007111,'DEER PARK 7 ',  24.0000,2, 307,   4,   1,1.03999996, -22.941448, 1.10000, 0.90000, 1.10000, 0.90000
3007112,'DEER PARK 8 ',  24.0000,2, 307,   4,   1,1.03999996, -23.743846, 1.10000, 0.90000, 1.10000, 0.90000
3007113,'DEER PARK 9 ',  24.0000,2, 307,   4,   1,1.03999996, -22.600153, 1.10000, 0.90000, 1.10000, 0.90000
3007114,'DEER PARK 10',  24.0000,2, 307,   4,   1,1.03999996, -23.825339, 1.10000, 0.90000, 1.10000, 0.90000
3007115,'DEER PARK 11',  24.0000,2, 307,   4,   1,1.03999996, -23.824632, 1.10000, 0.90000, 1.10000, 0.90000
3007116,'WALLIS 0    ', 115.0000,1, 307,   1,   1,0.98696315, -39.689239, 1.10000, 0.90000, 1.10000, 0.90000
3007117,'HOUSTON 67 0', 115.0000,1, 307,   3,   1,1.00000727, -39.471400, 1.10000, 0.90000, 1.10000, 0.90000
3007118,'SPRING 4 0  ', 115.0000,1, 307,   5,   1,0.98865432, -40.546889, 1.10000, 0.90000, 1.10000, 0.90000
3007119,'SOUTH HOUS~1', 115.0000,1, 307,   4,   1,0.99968052, -37.260396, 1.10000, 0.90000, 1.10000, 0.90000
3007120,'HOUSTON 3 0 ', 115.0000,1, 307,   3,   1,0.99426031, -40.543392, 1.10000, 0.90000, 1.10000, 0.90000
3007121,'HOUSTON 3 1 ',  18.0000,2, 307,   3,   1,0.99426031, -40.543392, 1.10000, 0.90000, 1.10000, 0.90000
3007122,'HOUSTON 3 2 ',  18.0000,2, 307,   3,   1,0.99426031, -40.543392, 1.10000, 0.90000, 1.10000, 0.90000
3007123,'SEADRIFT 0  ', 115.0000,1, 307,   6,   1,0.99681032, -31.169681, 1.10000, 0.90000, 1.10000, 0.90000
3007124,'HOUSTON 34 0', 115.0000,1, 307,   3,   1,0.99986315, -38.716760, 1.10000, 0.90000, 1.10000, 0.90000
3007125,'SUGAR LAND~2', 500.0000,1, 307,   3,   1,1.02898240, -25.743719, 1.10000, 0.90000, 1.10000, 0.90000
3007126,'SUGAR LAND~3', 230.0000,1, 307,   3,   1,1.01599181, -32.030473, 1.10000, 0.90000, 1.10000, 0.90000
3007127,'SUGAR LAND~4', 115.0000,1, 307,   3,   1,1.01398301, -34.690961, 1.10000, 0.90000, 1.10000, 0.90000
3007128,'CONROE 7 0  ', 115.0000,1, 307,   5,   1,1.00146914, -40.219425, 1.10000, 0.90000, 1.10000, 0.90000
3007129,'LOLITA 0    ', 115.0000,1, 307,   6,   1,1.02269506, -33.757776, 1.10000, 0.90000, 1.10000, 0.90000
3007130,'LAPORTE 0   ', 500.0000,1, 307,   4,   1,1.02974236, -24.689623, 1.10000, 0.90000, 1.10000, 0.90000
3007131,'LAPORTE 1   ', 230.0000,1, 307,   4,   1,1.01809001, -29.517226, 1.10000, 0.90000, 1.10000, 0.90000
3007132,'LAPORTE 2   ', 115.0000,1, 307,   4,   1,1.00575113, -33.130037, 1.10000, 0.90000, 1.10000, 0.90000
3007133,'LAPORTE 3   ',  13.8000,2, 307,   4,   1,1.02883756, -24.217542, 1.10000, 0.90000, 1.10000, 0.90000
3007134,'LAPORTE 4   ',  13.8000,2, 307,   4,   1,1.02677929, -23.181505, 1.10000, 0.90000, 1.10000, 0.90000
3007135,'LAPORTE 5   ',  13.8000,2, 307,   4,   1,1.02587926, -22.793588, 1.10000, 0.90000, 1.10000, 0.90000
3007136,'LAPORTE 6   ',  13.8000,2, 307,   4,   1,1.02540410, -22.604456, 1.10000, 0.90000, 1.10000, 0.90000
3007137,'LAPORTE 7   ',  13.8000,2, 307,   4,   1,1.02556252, -22.526396, 1.10000, 0.90000, 1.10000, 0.90000
3007138,'LAPORTE 8   ',  13.8000,2, 307,   4,   1,1.02691996, -23.251586, 1.10000, 0.90000, 1.10000, 0.90000
3007139,'LAPORTE 9   ',  13.8000,2, 307,   4,   1,1.02699530, -23.198522, 1.10000, 0.90000, 1.10000, 0.90000
3007140,'LAPORTE 10  ',  13.8000,2, 307,   4,   1,1.02723038, -23.431669, 1.10000, 0.90000, 1.10000, 0.90000
3007141,'LAPORTE 11  ',  13.8000,2, 307,   4,   1,1.02820146, -23.864486, 1.10000, 0.90000, 1.10000, 0.90000
3007142,'LAPORTE 12  ',  13.8000,2, 307,   4,   1,1.02763855, -23.599279, 1.10000, 0.90000, 1.10000, 0.90000
3007143,'NEW CANEY 0 ', 115.0000,1, 307,   5,   1,1.00225651, -41.347588, 1.10000, 0.90000, 1.10000, 0.90000
3007144,'HOUSTON 14 0', 115.0000,1, 307,   4,   1,1.00120544, -36.718212, 1.10000, 0.90000, 1.10000, 0.90000
3007145,'HOUSTON 2 0 ', 115.0000,1, 307,   4,   1,1.02999997, -41.256658, 1.10000, 0.90000, 1.10000, 0.90000
3007146,'HOUSTON 2 1 ',  13.8000,2, 307,   4,   1,1.02789485, -40.080595, 1.10000, 0.90000, 1.10000, 0.90000
3007147,'HOUSTON 78 0', 115.0000,1, 307,   3,   1,1.01618421, -38.467588, 1.10000, 0.90000, 1.10000, 0.90000
3007148,'HOUSTON 40 0', 115.0000,1, 307,   3,   1,0.99475545, -40.334641, 1.10000, 0.90000, 1.10000, 0.90000
3007149,'BLOOMINGTO~1', 115.0000,1, 307,   6,   1,1.00296259, -34.458977, 1.10000, 0.90000, 1.10000, 0.90000
3007150,'WILLIS 2 0  ', 230.0000,1, 307,   5,   1,1.02999997, -38.812799, 1.10000, 0.90000, 1.10000, 0.90000
3007151,'WILLIS 2 1  ', 115.0000,1, 307,   5,   1,1.02213335, -41.238411, 1.10000, 0.90000, 1.10000, 0.90000
3007152,'HOUSTON 51 0', 115.0000,1, 307,   3,   1,1.00345051, -38.394713, 1.10000, 0.90000, 1.10000, 0.90000
3007153,'PALACIOS 0  ', 115.0000,1, 307,   1,   1,0.99905187, -28.106187, 1.10000, 0.90000, 1.10000, 0.90000
3007154,'CONROE 4 0  ', 115.0000,1, 307,   5,   1,1.00603902, -41.098819, 1.10000, 0.90000, 1.10000, 0.90000
3007155,'HOUSTON 52 0', 115.0000,1, 307,   3,   1,0.99431443, -38.650224, 1.10000, 0.90000, 1.10000, 0.90000
3007156,'SPRING 2 0  ', 230.0000,1, 307,   5,   1,1.00625110, -35.655094, 1.10000, 0.90000, 1.10000, 0.90000
3007157,'SPRING 2 1  ', 115.0000,1, 307,   5,   1,1.00079572, -38.950035, 1.10000, 0.90000, 1.10000, 0.90000
3007158,'KINGWOOD 1 0', 115.0000,1, 307,   4,   1,0.98529512, -39.927370, 1.10000, 0.90000, 1.10000, 0.90000
3007159,'HOUSTON 5 0 ', 500.0000,1, 307,   3,   1,1.02812529, -31.558158, 1.10000, 0.90000, 1.10000, 0.90000
3007160,'HOUSTON 5 1 ', 230.0000,1, 307,   3,   1,1.01698267, -33.836706, 1.10000, 0.90000, 1.10000, 0.90000
3007161,'HOUSTON 5 2 ', 115.0000,1, 307,   3,   1,1.00899887, -37.176057, 1.10000, 0.90000, 1.10000, 0.90000
3007162,'HOUSTON 5 3 ',  18.0000,2, 307,   3,   1,1.03692341, -30.613338, 1.10000, 0.90000, 1.10000, 0.90000
3007163,'HOUSTON 5 4 ',  18.0000,2, 307,   3,   1,1.03999996, -30.094087, 1.10000, 0.90000, 1.10000, 0.90000
3007164,'HOUSTON 5 5 ',  18.0000,2, 307,   3,   1,1.03791428, -30.493526, 1.10000, 0.90000, 1.10000, 0.90000
3007165,'HOUSTON 5 6 ',  18.0000,2, 307,   3,   1,1.03697956, -30.599411, 1.10000, 0.90000, 1.10000, 0.90000
3007166,'HOUSTON 5 7 ',  18.0000,2, 307,   3,   1,1.03999996, -29.845615, 1.10000, 0.90000, 1.10000, 0.90000
3007167,'HOUSTON 5 8 ',  18.0000,2, 307,   3,   1,1.03999996, -29.475248, 1.10000, 0.90000, 1.10000, 0.90000
3007168,'HOUSTON 5 9 ',  18.0000,2, 307,   3,   1,1.03824103, -30.460639, 1.10000, 0.90000, 1.10000, 0.90000
3007169,'HOUSTON 5 10',  18.0000,2, 307,   3,   1,1.03638864, -30.659544, 1.10000, 0.90000, 1.10000, 0.90000
3007170,'HOUSTON 5 11',  18.0000,2, 307,   3,   1,1.03999996, -29.325315, 1.10000, 0.90000, 1.10000, 0.90000
3007171,'TEXAS CITY~1', 230.0000,1, 307,   2,   1,1.01800466, -31.826175, 1.10000, 0.90000, 1.10000, 0.90000
3007172,'TEXAS CITY~2', 115.0000,1, 307,   2,   1,1.02042210, -33.963819, 1.10000, 0.90000, 1.10000, 0.90000
3007173,'KINGWOOD 2 0', 115.0000,1, 307,   4,   1,0.98587340, -40.731584, 1.10000, 0.90000, 1.10000, 0.90000
3007174,'HOUSTON 8 0 ', 115.0000,1, 307,   4,   1,0.99647766, -36.045685, 1.10000, 0.90000, 1.10000, 0.90000
3007175,'SPRING 7 0  ', 500.0000,1, 307,   5,   1,1.02626252, -32.734337, 1.10000, 0.90000, 1.10000, 0.90000
3007176,'SPRING 7 1  ', 230.0000,1, 307,   5,   1,1.01304710, -35.068066, 1.10000, 0.90000, 1.10000, 0.90000
3007177,'SPRING 7 2  ', 115.0000,1, 307,   5,   1,0.99288678, -39.812565, 1.10000, 0.90000, 1.10000, 0.90000
3007178,'HOUSTON 41 0', 115.0000,1, 307,   3,   1,0.99121898, -40.762005, 1.10000, 0.90000, 1.10000, 0.90000
3007179,'FRESNO 0    ', 115.0000,1, 307,   3,   1,0.99828589, -37.663354, 1.10000, 0.90000, 1.10000, 0.90000
3007180,'HOUSTON 48 0', 115.0000,1, 307,   3,   1,1.00116479, -39.197216, 1.10000, 0.90000, 1.10000, 0.90000
3007181,'HOUSTON 58 0', 115.0000,1, 307,   3,   1,0.99238610, -40.669313, 1.10000, 0.90000, 1.10000, 0.90000
3007182,'PATTISON 0  ', 115.0000,1, 307,   3,   1,0.99259996, -40.558845, 1.10000, 0.90000, 1.10000, 0.90000
3007183,'HOUSTON 77 0', 115.0000,1, 307,   3,   1,1.02999997, -40.144174, 1.10000, 0.90000, 1.10000, 0.90000
3007184,'MISSOURI C~4', 230.0000,1, 307,   3,   1,1.02024686, -28.770430, 1.10000, 0.90000, 1.10000, 0.90000
3007185,'MISSOURI C~5', 115.0000,1, 307,   3,   1,1.01055789, -31.245534, 1.10000, 0.90000, 1.10000, 0.90000
3007186,'HOUSTON 4 0 ', 500.0000,1, 307,   3,   1,1.02491355, -27.013277, 1.10000, 0.90000, 1.10000, 0.90000
3007187,'HOUSTON 4 1 ', 230.0000,1, 307,   3,   1,1.01412404, -31.464305, 1.10000, 0.90000, 1.10000, 0.90000
3007188,'HOUSTON 4 2 ', 115.0000,1, 307,   3,   1,1.00780177, -36.533241, 1.10000, 0.90000, 1.10000, 0.90000
3007189,'HOUSTON 4 3 ',  13.8000,2, 307,   3,   1,1.02639520, -26.856029, 1.10000, 0.90000, 1.10000, 0.90000
3007190,'HOUSTON 4 4 ',  13.8000,2, 307,   3,   1,1.02999997, -25.625731, 1.10000, 0.90000, 1.10000, 0.90000
3007191,'HOUSTON 4 5 ',  13.8000,2, 307,   3,   1,1.02491355, -27.013277, 1.10000, 0.90000, 1.10000, 0.90000
3007192,'HOUSTON 4 6 ',  13.8000,2, 307,   3,   1,1.02999997, -26.323028, 1.10000, 0.90000, 1.10000, 0.90000
3007193,'HOUSTON 4 7 ',  13.8000,2, 307,   3,   1,1.02595544, -26.903528, 1.10000, 0.90000, 1.10000, 0.90000
3007194,'HOUSTON 4 8 ',  13.8000,2, 307,   3,   1,1.02999997, -25.129331, 1.10000, 0.90000, 1.10000, 0.90000
3007195,'HOUSTON 4 9 ',  13.8000,2, 307,   3,   1,1.02999997, -24.829708, 1.10000, 0.90000, 1.10000, 0.90000
3007196,'HOUSTON 4 10',  13.8000,2, 307,   3,   1,1.02999997, -25.840539, 1.10000, 0.90000, 1.10000, 0.90000
3007197,'HOUSTON 4 11',  13.8000,2, 307,   3,   1,1.02999997, -26.260971, 1.10000, 0.90000, 1.10000, 0.90000
3007198,'TOMBALL 2 0 ', 115.0000,1, 307,   5,   1,1.02999997, -40.194639, 1.10000, 0.90000, 1.10000, 0.90000
3007199,'CYPRESS 1 0 ', 500.0000,1, 307,   5,   1,1.02520096, -31.593330, 1.10000, 0.90000, 1.10000, 0.90000
3007200,'CYPRESS 1 1 ', 230.0000,1, 307,   5,   1,1.01496315, -35.726879, 1.10000, 0.90000, 1.10000, 0.90000
3007201,'CYPRESS 1 2 ', 115.0000,1, 307,   5,   1,1.01440525, -39.344724, 1.10000, 0.90000, 1.10000, 0.90000
3007202,'HEMPSTEAD 0 ', 115.0000,1, 307,   5,   1,0.99491996, -43.032207, 1.10000, 0.90000, 1.10000, 0.90000
3007203,'WEST COLUM~1', 115.0000,1, 307,   1,   1,0.99898392, -34.121839, 1.10000, 0.90000, 1.10000, 0.90000
3007204,'BAYTOWN 1 0 ', 500.0000,1, 307,   4,   1,1.03447258, -24.788736, 1.10000, 0.90000, 1.10000, 0.90000
3007205,'BAYTOWN 1 1 ', 230.0000,1, 307,   4,   1,1.02681768, -27.919829, 1.10000, 0.90000, 1.10000, 0.90000
3007206,'BAYTOWN 1 2 ', 115.0000,1, 307,   4,   1,1.02635753, -32.072482, 1.10000, 0.90000, 1.10000, 0.90000
3007207,'BAYTOWN 1 3 ',  18.0000,2, 307,   4,   1,1.03447258, -24.788736, 1.10000, 0.90000, 1.10000, 0.90000
3007208,'BAYTOWN 1 4 ',  18.0000,2, 307,   4,   1,1.03999996, -21.036499, 1.10000, 0.90000, 1.10000, 0.90000
3007209,'BAYTOWN 1 5 ',  18.0000,2, 307,   4,   1,1.03999996, -22.192021, 1.10000, 0.90000, 1.10000, 0.90000
3007210,'BAYTOWN 1 6 ',  18.0000,2, 307,   4,   1,1.03999996, -22.717809, 1.10000, 0.90000, 1.10000, 0.90000
3007211,'BAYTOWN 1 7 ',  18.0000,2, 307,   4,   1,1.03999996, -23.300238, 1.10000, 0.90000, 1.10000, 0.90000
3007212,'BAYTOWN 1 8 ',  18.0000,2, 307,   4,   1,1.03999996, -22.365740, 1.10000, 0.90000, 1.10000, 0.90000
3007213,'SANTA FE 1 0', 115.0000,1, 307,   2,   1,1.00814760, -35.925986, 1.10000, 0.90000, 1.10000, 0.90000
3007214,'HOUSTON 27 0', 115.0000,1, 307,   3,   1,0.99674463, -37.889897, 1.10000, 0.90000, 1.10000, 0.90000
3007215,'SPRING 5 0  ', 115.0000,1, 307,   5,   1,0.99175984, -41.412834, 1.10000, 0.90000, 1.10000, 0.90000
3007216,'HOUSTON 46 0', 115.0000,1, 307,   3,   1,0.99811631, -39.214288, 1.10000, 0.90000, 1.10000, 0.90000
3007217,'HOUSTON 23 0', 115.0000,1, 307,   4,   1,1.00214958, -39.312595, 1.10000, 0.90000, 1.10000, 0.90000
3007218,'MONTGOMERY 0', 115.0000,1, 307,   5,   1,0.99166942, -42.895056, 1.10000, 0.90000, 1.10000, 0.90000
3007219,'HUNGERFORD 0', 115.0000,1, 307,   1,   1,1.00857460, -36.838192, 1.10000, 0.90000, 1.10000, 0.90000
3007220,'HOUSTON 84 0', 115.0000,1, 307,   3,   1,1.00301290, -39.278307, 1.10000, 0.90000, 1.10000, 0.90000
3007221,'HOUSTON 83 0', 115.0000,1, 307,   3,   1,1.00089276, -38.953696, 1.10000, 0.90000, 1.10000, 0.90000
3007222,'HOUSTON 24 0', 115.0000,1, 307,   3,   1,0.99790639, -37.888699, 1.10000, 0.90000, 1.10000, 0.90000
3007223,'HOUSTON 76 0', 115.0000,1, 307,   5,   1,1.00048280, -39.238023, 1.10000, 0.90000, 1.10000, 0.90000
3007224,'HOUSTON 43 0', 115.0000,1, 307,   3,   1,0.99827933, -39.471045, 1.10000, 0.90000, 1.10000, 0.90000
3007225,'HOUSTON 81 0', 115.0000,1, 307,   3,   1,0.99384236, -41.168514, 1.10000, 0.90000, 1.10000, 0.90000
3007226,'HOUSTON 35 0', 115.0000,1, 307,   3,   1,1.00701821, -38.722077, 1.10000, 0.90000, 1.10000, 0.90000
3007227,'HOUSTON 90 0', 500.0000,1, 307,   3,   1,1.02827454, -30.105691, 1.10000, 0.90000, 1.10000, 0.90000
3007228,'HOUSTON 90 1', 230.0000,1, 307,   3,   1,1.01402640, -34.007249, 1.10000, 0.90000, 1.10000, 0.90000
3007229,'HOUSTON 90 2', 115.0000,1, 307,   3,   1,1.00904024, -36.371375, 1.10000, 0.90000, 1.10000, 0.90000
3007230,'BEASLEY 0   ', 115.0000,1, 307,   1,   1,1.01761627, -38.521560, 1.10000, 0.90000, 1.10000, 0.90000
3007231,'HOUSTON 7 0 ', 115.0000,1, 307,   4,   1,1.00276089, -34.971723, 1.10000, 0.90000, 1.10000, 0.90000
3007232,'LA MARQUE 0 ', 115.0000,1, 307,   2,   1,1.02343488, -34.755513, 1.10000, 0.90000, 1.10000, 0.90000
3007233,'WALLER 0    ', 115.0000,1, 307,   5,   1,0.99269694, -43.096397, 1.10000, 0.90000, 1.10000, 0.90000
3007234,'PORTER 0    ', 115.0000,1, 307,   5,   1,1.00083375, -41.085009, 1.10000, 0.90000, 1.10000, 0.90000
3007235,'CYPRESS 2 0 ', 115.0000,1, 307,   3,   1,1.02999997, -42.401794, 1.10000, 0.90000, 1.10000, 0.90000
3007236,'HOUSTON 30 0', 115.0000,1, 307,   5,   1,1.02999997, -41.186109, 1.10000, 0.90000, 1.10000, 0.90000
3007237,'FULSHEAR 0  ', 115.0000,1, 307,   1,   1,0.99322009, -38.873253, 1.10000, 0.90000, 1.10000, 0.90000
3007238,'LIBERTY 0   ', 115.0000,1, 307,   4,   1,1.02999997, -37.007491, 1.10000, 0.90000, 1.10000, 0.90000
3007239,'WINNIE 0    ', 115.0000,1, 307,   4,   1,1.00468862, -35.791199, 1.10000, 0.90000, 1.10000, 0.90000
3007240,'HOUSTON 63 0', 115.0000,1, 307,   3,   1,1.01523423, -39.458409, 1.10000, 0.90000, 1.10000, 0.90000
3007241,'HOUSTON 70 0', 115.0000,1, 307,   3,   1,0.99664778, -40.000050, 1.10000, 0.90000, 1.10000, 0.90000
3007242,'HOUSTON 55 0', 115.0000,1, 307,   3,   1,0.99481958, -40.097066, 1.10000, 0.90000, 1.10000, 0.90000
3007243,'CROSBY 0    ', 115.0000,1, 307,   4,   1,1.00219619, -38.186915, 1.10000, 0.90000, 1.10000, 0.90000
3007244,'MANVEL 0    ', 115.0000,1, 307,   3,   1,0.99852836, -36.984481, 1.10000, 0.90000, 1.10000, 0.90000
3007245,'HOUSTON 54 0', 115.0000,1, 307,   5,   1,1.00158668, -41.302827, 1.10000, 0.90000, 1.10000, 0.90000
3007246,'HOUSTON 89 0', 115.0000,1, 307,   3,   1,0.98708135, -41.449252, 1.10000, 0.90000, 1.10000, 0.90000
3007247,'DAMON 0     ', 115.0000,1, 307,   1,   1,0.99910915, -34.556577, 1.10000, 0.90000, 1.10000, 0.90000
3007248,'HOUSTON 74 0', 115.0000,1, 307,   3,   1,0.99618918, -40.158814, 1.10000, 0.90000, 1.10000, 0.90000
3007249,'HOUSTON 26 0', 115.0000,1, 307,   3,   1,0.99771154, -39.150252, 1.10000, 0.90000, 1.10000, 0.90000
3007250,'HOUSTON 32 0', 115.0000,1, 307,   3,   1,1.01073444, -38.302130, 1.10000, 0.90000, 1.10000, 0.90000
3007251,'HOCKLEY 0   ', 115.0000,1, 307,   5,   1,0.99918580, -42.800503, 1.10000, 0.90000, 1.10000, 0.90000
3007252,'ANGLETON 0  ', 230.0000,1, 307,   2,   1,1.02048671, -30.103816, 1.10000, 0.90000, 1.10000, 0.90000
3007253,'ANGLETON 1  ', 115.0000,1, 307,   2,   1,1.00751841, -33.320146, 1.10000, 0.90000, 1.10000, 0.90000
3007254,'CONROE 3 0  ', 115.0000,1, 307,   5,   1,1.01892209, -42.255877, 1.10000, 0.90000, 1.10000, 0.90000
3007255,'HOUSTON 39 0', 115.0000,1, 307,   3,   1,1.00577950, -37.175862, 1.10000, 0.90000, 1.10000, 0.90000
3007256,'HOUSTON 59 0', 115.0000,1, 307,   3,   1,0.99854040, -38.233924, 1.10000, 0.90000, 1.10000, 0.90000
3007257,'PEARLAND 1 0', 115.0000,1, 307,   4,   1,0.99538362, -36.998144, 1.10000, 0.90000, 1.10000, 0.90000
3007258,'HOUSTON 56 0', 115.0000,1, 307,   3,   1,1.00168741, -38.260818, 1.10000, 0.90000, 1.10000, 0.90000
3007259,'HOUSTON 13 0', 115.0000,1, 307,   4,   1,1.00721681, -37.892523, 1.10000, 0.90000, 1.10000, 0.90000
3007260,'CHANNELVI~15', 115.0000,1, 307,   4,   1,1.00459659, -36.047717, 1.10000, 0.90000, 1.10000, 0.90000
3007261,'BAY CITY 0  ', 230.0000,1, 307,   1,   1,1.02134645, -26.411380, 1.10000, 0.90000, 1.10000, 0.90000
3007262,'BAY CITY 1  ', 115.0000,1, 307,   1,   1,1.02999997, -28.505187, 1.10000, 0.90000, 1.10000, 0.90000
3007263,'PASADENA 3 0', 500.0000,1, 307,   4,   1,1.02894843, -25.035275, 1.10000, 0.90000, 1.10000, 0.90000
3007264,'PASADENA 3 1', 230.0000,1, 307,   4,   1,1.02281666, -28.015510, 1.10000, 0.90000, 1.10000, 0.90000
3007265,'PASADENA 3 2', 115.0000,1, 307,   4,   1,1.00855911, -33.317311, 1.10000, 0.90000, 1.10000, 0.90000
3007266,'PASADENA 3 3',  13.8000,2, 307,   4,   1,1.02653968, -23.760758, 1.10000, 0.90000, 1.10000, 0.90000
3007267,'PASADENA 3 4',  13.8000,2, 307,   4,   1,1.02439690, -22.827908, 1.10000, 0.90000, 1.10000, 0.90000
3007268,'PASADENA 3 5',  13.8000,2, 307,   4,   1,1.02768111, -24.348100, 1.10000, 0.90000, 1.10000, 0.90000
3007269,'PASADENA 3 6',  13.8000,2, 307,   4,   1,1.02470922, -23.050268, 1.10000, 0.90000, 1.10000, 0.90000
3007270,'PASADENA 3 7',  13.8000,2, 307,   4,   1,1.02670658, -23.852096, 1.10000, 0.90000, 1.10000, 0.90000
3007271,'BROOKSHIRE 0', 115.0000,1, 307,   3,   1,0.99805743, -40.920329, 1.10000, 0.90000, 1.10000, 0.90000
3007272,'HOUSTON 25 0', 115.0000,1, 307,   3,   1,0.99967760, -37.735043, 1.10000, 0.90000, 1.10000, 0.90000
3007273,'TEXAS CITY~3', 115.0000,1, 307,   2,   1,1.02999997, -35.477427, 1.10000, 0.90000, 1.10000, 0.90000
3007274,'VICTORIA 3 0', 230.0000,1, 307,   6,   1,1.01665986, -33.703760, 1.10000, 0.90000, 1.10000, 0.90000
3007275,'VICTORIA 3 1', 115.0000,1, 307,   6,   1,1.01478601, -35.446749, 1.10000, 0.90000, 1.10000, 0.90000
3007276,'HOUSTON 36 0', 115.0000,1, 307,   3,   1,1.02999997, -39.903386, 1.10000, 0.90000, 1.10000, 0.90000
3007277,'GANADO 0    ', 115.0000,1, 307,   6,   1,1.02999997, -35.884007, 1.10000, 0.90000, 1.10000, 0.90000
3007278,'MONT BELVI~1', 230.0000,1, 307,   4,   1,1.01713192, -30.198421, 1.10000, 0.90000, 1.10000, 0.90000
3007279,'MONT BELVI~2', 115.0000,1, 307,   4,   1,1.01466417, -33.542523, 1.10000, 0.90000, 1.10000, 0.90000
3007280,'MONT BELVI~3',  13.8000,2, 307,   4,   1,1.01713192, -30.198421, 1.10000, 0.90000, 1.10000, 0.90000
3007281,'MONT BELVI~4',  13.8000,2, 307,   4,   1,1.01713192, -30.198421, 1.10000, 0.90000, 1.10000, 0.90000
3007282,'BAYTOWN 3 0 ', 230.0000,1, 307,   4,   1,1.02268624, -28.715160, 1.10000, 0.90000, 1.10000, 0.90000
3007283,'BAYTOWN 3 1 ', 115.0000,1, 307,   4,   1,1.00348639, -33.087257, 1.10000, 0.90000, 1.10000, 0.90000
3007284,'BAYTOWN 3 2 ',  13.2000,2, 307,   4,   1,1.02268624, -28.715160, 1.10000, 0.90000, 1.10000, 0.90000
3007285,'BAYTOWN 3 3 ',  13.2000,2, 307,   4,   1,1.02280164, -27.673992, 1.10000, 0.90000, 1.10000, 0.90000
3007286,'BAYTOWN 3 4 ',  13.2000,2, 307,   4,   1,1.02292264, -26.319041, 1.10000, 0.90000, 1.10000, 0.90000
3007287,'BAYTOWN 3 5 ',  13.2000,2, 307,   4,   1,1.02269661, -26.640758, 1.10000, 0.90000, 1.10000, 0.90000
3007288,'BAYTOWN 3 6 ',  13.2000,2, 307,   4,   1,1.02289510, -26.506246, 1.10000, 0.90000, 1.10000, 0.90000
3007289,'BAYTOWN 3 7 ',  13.2000,2, 307,   4,   1,1.02290702, -27.068140, 1.10000, 0.90000, 1.10000, 0.90000
3007290,'SPRING 6 0  ', 115.0000,1, 307,   5,   1,0.98910469, -41.704568, 1.10000, 0.90000, 1.10000, 0.90000
3007291,'HUMBLE 2 0  ', 115.0000,1, 307,   5,   1,0.98058975, -41.249182, 1.10000, 0.90000, 1.10000, 0.90000
3007292,'HOUSTON 69 0', 115.0000,1, 307,   5,   1,1.00550592, -38.239511, 1.10000, 0.90000, 1.10000, 0.90000
3007293,'SANTA FE 2 0', 115.0000,1, 307,   2,   1,1.00620186, -35.278559, 1.10000, 0.90000, 1.10000, 0.90000
3007294,'PORT BOLIV~1', 115.0000,1, 307,   4,   1,1.02999997, -33.372031, 1.10000, 0.90000, 1.10000, 0.90000
3007295,'HOUSTON 42 0', 115.0000,1, 307,   5,   1,0.99254340, -40.188748, 1.10000, 0.90000, 1.10000, 0.90000
3007296,'HOUSTON 85 0', 115.0000,1, 307,   3,   1,0.99372655, -40.696050, 1.10000, 0.90000, 1.10000, 0.90000
3007297,'HOUSTON 50 0', 115.0000,1, 307,   3,   1,0.99353635, -38.637963, 1.10000, 0.90000, 1.10000, 0.90000
3007298,'HOUSTON 62 0', 115.0000,1, 307,   3,   1,0.99877638, -39.937287, 1.10000, 0.90000, 1.10000, 0.90000
3007299,'EAGLE LAKE 0', 115.0000,1, 307,   1,   1,0.99520659, -37.434542, 1.10000, 0.90000, 1.10000, 0.90000
3007300,'CONROE 2 0  ', 115.0000,1, 307,   5,   1,1.02999997, -42.263575, 1.10000, 0.90000, 1.10000, 0.90000
3007301,'WEBSTER 0   ', 115.0000,1, 307,   4,   1,0.99291253, -36.781190, 1.10000, 0.90000, 1.10000, 0.90000
3007302,'SWEENY 0    ', 115.0000,1, 307,   1,   1,1.01138365, -31.270860, 1.10000, 0.90000, 1.10000, 0.90000
3007303,'BLESSING 0  ', 115.0000,1, 307,   1,   1,1.01657557, -34.050860, 1.10000, 0.90000, 1.10000, 0.90000
3007304,'WHARTON 1 0 ', 500.0000,1, 307,   1,   1,1.02384055, -24.855333, 1.10000, 0.90000, 1.10000, 0.90000
3007305,'WHARTON 1 1 ', 230.0000,1, 307,   1,   1,1.02170837, -28.950887, 1.10000, 0.90000, 1.10000, 0.90000
3007306,'WHARTON 1 2 ', 115.0000,1, 307,   1,   1,1.01297927, -33.499025, 1.10000, 0.90000, 1.10000, 0.90000
3007307,'WHARTON 1 3 ',  24.0000,2, 307,   1,   1,1.03429008, -23.731649, 1.10000, 0.90000, 1.10000, 0.90000
3007308,'WHARTON 1 4 ',  24.0000,2, 307,   1,   1,1.03367400, -23.783181, 1.10000, 0.90000, 1.10000, 0.90000
3007309,'WHARTON 1 5 ',  24.0000,2, 307,   1,   1,1.02384055, -24.855333, 1.10000, 0.90000, 1.10000, 0.90000
3007310,'WHARTON 1 6 ',  24.0000,2, 307,   1,   1,1.03999996, -22.897576, 1.10000, 0.90000, 1.10000, 0.90000
3007311,'WHARTON 1 7 ',  24.0000,2, 307,   1,   1,1.03510892, -23.641919, 1.10000, 0.90000, 1.10000, 0.90000
3007312,'LAKE JACKS~1', 230.0000,1, 307,   2,   1,1.02525461, -29.362071, 1.10000, 0.90000, 1.10000, 0.90000
3007313,'LAKE JACKS~2', 115.0000,1, 307,   2,   1,1.00776517, -32.940237, 1.10000, 0.90000, 1.10000, 0.90000
3007314,'BELLVILLE 0 ', 115.0000,1, 307,   5,   1,0.98871475, -40.491602, 1.10000, 0.90000, 1.10000, 0.90000
3007315,'KATY 4 0    ', 115.0000,1, 307,   3,   1,1.01381481, -40.336570, 1.10000, 0.90000, 1.10000, 0.90000
3007316,'HOUSTON 38 0', 115.0000,1, 307,   3,   1,0.99490756, -37.880209, 1.10000, 0.90000, 1.10000, 0.90000
3007317,'FRIENDSWOO~1', 115.0000,1, 307,   4,   1,0.99987745, -35.843552, 1.10000, 0.90000, 1.10000, 0.90000
3007318,'HOUSTON 17 0', 115.0000,1, 307,   4,   1,0.99140286, -38.119918, 1.10000, 0.90000, 1.10000, 0.90000
3007319,'HOUSTON 66 0', 115.0000,1, 307,   5,   1,0.99288344, -40.003858, 1.10000, 0.90000, 1.10000, 0.90000
3007320,'FREEPORT 1 0', 500.0000,1, 307,   2,   1,1.03492892, -27.678385, 1.10000, 0.90000, 1.10000, 0.90000
3007321,'FREEPORT 1 1', 230.0000,1, 307,   2,   1,1.02865708, -28.946209, 1.10000, 0.90000, 1.10000, 0.90000
3007322,'FREEPORT 1 2', 115.0000,1, 307,   2,   1,1.01687396, -32.243417, 1.10000, 0.90000, 1.10000, 0.90000
3007323,'FREEPORT 1 3',  13.8000,2, 307,   2,   1,1.03217566, -27.230736, 1.10000, 0.90000, 1.10000, 0.90000
3007324,'FREEPORT 1 4',  13.8000,2, 307,   2,   1,1.03112662, -27.074023, 1.10000, 0.90000, 1.10000, 0.90000
3007325,'FREEPORT 1 5',  13.8000,2, 307,   2,   1,1.03109837, -27.071024, 1.10000, 0.90000, 1.10000, 0.90000
3007326,'FREEPORT 1 6',  13.8000,2, 307,   2,   1,1.03308892, -27.382751, 1.10000, 0.90000, 1.10000, 0.90000
3007327,'NEWGULF 0   ', 230.0000,1, 307,   1,   1,1.02370298, -29.532184, 1.10000, 0.90000, 1.10000, 0.90000
3007328,'NEWGULF 1   ', 115.0000,1, 307,   1,   1,1.01777160, -31.191534, 1.10000, 0.90000, 1.10000, 0.90000
3007329,'NEWGULF 2   ',  13.8000,2, 307,   1,   1,1.03999996, -28.728261, 1.10000, 0.90000, 1.10000, 0.90000
3007330,'HOUSTON 60 0', 115.0000,1, 307,   3,   1,1.00216448, -39.107932, 1.10000, 0.90000, 1.10000, 0.90000
3007331,'PASADENA 1 0', 500.0000,1, 307,   4,   1,1.02836633, -27.092365, 1.10000, 0.90000, 1.10000, 0.90000
3007332,'PASADENA 1 1', 230.0000,1, 307,   4,   1,1.01790118, -29.978076, 1.10000, 0.90000, 1.10000, 0.90000
3007333,'PASADENA 1 2', 115.0000,1, 307,   4,   1,1.00509465, -35.528674, 1.10000, 0.90000, 1.10000, 0.90000
3007334,'PASADENA 1 3',  20.0000,2, 307,   4,   1,1.02836633, -27.092365, 1.10000, 0.90000, 1.10000, 0.90000
3007335,'PASADENA 1 4',  20.0000,2, 307,   4,   1,1.03999996, -26.398319, 1.10000, 0.90000, 1.10000, 0.90000
3007336,'STAFFORD 0  ', 115.0000,1, 307,   3,   1,1.01214111, -37.499682, 1.10000, 0.90000, 1.10000, 0.90000
3007337,'EDNA 0      ', 115.0000,1, 307,   6,   1,1.01043475, -36.942335, 1.10000, 0.90000, 1.10000, 0.90000
3007338,'HOUSTON 21 0', 115.0000,1, 307,   4,   1,0.99937391, -38.020221, 1.10000, 0.90000, 1.10000, 0.90000
3007339,'NEEDVILLE 0 ', 115.0000,1, 307,   1,   1,1.00436080, -33.245635, 1.10000, 0.90000, 1.10000, 0.90000
3007340,'SEALY 0     ', 115.0000,1, 307,   3,   1,0.98866159, -40.841516, 1.10000, 0.90000, 1.10000, 0.90000
3007341,'KATY 3 0    ', 500.0000,1, 307,   3,   1,1.02041245, -27.628776, 1.10000, 0.90000, 1.10000, 0.90000
3007342,'KATY 3 1    ', 230.0000,1, 307,   3,   1,1.01195765, -32.922007, 1.10000, 0.90000, 1.10000, 0.90000
3007343,'KATY 3 2    ', 115.0000,1, 307,   3,   1,0.98613840, -38.122411, 1.10000, 0.90000, 1.10000, 0.90000
3007344,'HOUSTON 37 0', 115.0000,1, 307,   3,   1,0.99092185, -40.528918, 1.10000, 0.90000, 1.10000, 0.90000
3007345,'HOUSTON 19 0', 115.0000,1, 307,   4,   1,1.00133824, -37.437548, 1.10000, 0.90000, 1.10000, 0.90000
3007346,'THOMPSONS 0 ', 500.0000,1, 307,   3,   1,1.03345478, -24.312866, 1.10000, 0.90000, 1.10000, 0.90000
3007347,'THOMPSONS 1 ', 230.0000,1, 307,   3,   1,1.02293766, -28.053141, 1.10000, 0.90000, 1.10000, 0.90000
3007348,'THOMPSONS 2 ', 115.0000,1, 307,   3,   1,1.01495230, -31.692819, 1.10000, 0.90000, 1.10000, 0.90000
3007349,'THOMPSONS 3 ',  13.8000,2, 307,   3,   1,1.03999996, -23.377396, 1.10000, 0.90000, 1.10000, 0.90000
3007350,'THOMPSONS 4 ',  13.8000,2, 307,   3,   1,1.03999996, -22.069822, 1.10000, 0.90000, 1.10000, 0.90000
3007351,'THOMPSONS 5 ',  13.8000,2, 307,   3,   1,1.03999996, -21.338071, 1.10000, 0.90000, 1.10000, 0.90000
3007352,'THOMPSONS 6 ',  13.8000,2, 307,   3,   1,1.03999996, -21.554743, 1.10000, 0.90000, 1.10000, 0.90000
3007353,'THOMPSONS 7 ',  13.8000,2, 307,   3,   1,1.03999996, -20.464925, 1.10000, 0.90000, 1.10000, 0.90000
3007354,'THOMPSONS 8 ',  13.8000,2, 307,   3,   1,1.03999996, -22.180841, 1.10000, 0.90000, 1.10000, 0.90000
3007355,'THOMPSONS 9 ',  13.8000,2, 307,   3,   1,1.03999996, -22.161713, 1.10000, 0.90000, 1.10000, 0.90000
3007356,'THOMPSONS 10',  13.8000,2, 307,   3,   1,1.03999996, -22.382016, 1.10000, 0.90000, 1.10000, 0.90000
3007357,'THOMPSONS 11',  13.8000,2, 307,   3,   1,1.03679478, -23.961828, 1.10000, 0.90000, 1.10000, 0.90000
3007358,'THOMPSONS 12',  13.8000,2, 307,   3,   1,1.03999996, -21.765311, 1.10000, 0.90000, 1.10000, 0.90000
3007359,'THOMPSONS 13',  13.8000,2, 307,   3,   1,1.03999996, -23.231871, 1.10000, 0.90000, 1.10000, 0.90000
3007360,'THOMPSONS 14',  13.8000,2, 307,   3,   1,1.03999996, -22.502751, 1.10000, 0.90000, 1.10000, 0.90000
3007361,'THOMPSONS 15',  13.8000,2, 307,   3,   1,1.03999996, -22.969586, 1.10000, 0.90000, 1.10000, 0.90000
3007362,'HOUSTON 61 0', 115.0000,1, 307,   3,   1,0.99649191, -39.742955, 1.10000, 0.90000, 1.10000, 0.90000
3007363,'GALVESTON ~4', 115.0000,1, 307,   2,   1,1.00435257, -35.792554, 1.10000, 0.90000, 1.10000, 0.90000
3007364,'EAST BERNA~1', 115.0000,1, 307,   1,   1,0.99059939, -38.826801, 1.10000, 0.90000, 1.10000, 0.90000
3007365,'HOUSTON 20 0', 115.0000,1, 307,   4,   1,1.00161183, -38.928069, 1.10000, 0.90000, 1.10000, 0.90000
3007366,'CHANNELVIE~1', 500.0000,1, 307,   4,   1,1.03135860, -25.738883, 1.10000, 0.90000, 1.10000, 0.90000
3007367,'CHANNELVIE~2', 230.0000,1, 307,   4,   1,1.01814532, -30.195102, 1.10000, 0.90000, 1.10000, 0.90000
3007368,'CHANNELVIE~7', 115.0000,1, 307,   4,   1,1.00898361, -34.844777, 1.10000, 0.90000, 1.10000, 0.90000
3007369,'CHANNELVIE~8',  18.0000,2, 307,   4,   1,1.03999996, -23.890887, 1.10000, 0.90000, 1.10000, 0.90000
3007370,'CHANNELVIE~9',  18.0000,2, 307,   4,   1,1.03999996, -23.389824, 1.10000, 0.90000, 1.10000, 0.90000
3007371,'CHANNELVI~10',  18.0000,2, 307,   4,   1,1.03999996, -23.797861, 1.10000, 0.90000, 1.10000, 0.90000
3007372,'CHANNELVI~11',  18.0000,2, 307,   4,   1,1.03999996, -23.936862, 1.10000, 0.90000, 1.10000, 0.90000
3007373,'CHANNELVI~12',  18.0000,2, 307,   4,   1,1.03762031, -25.062800, 1.10000, 0.90000, 1.10000, 0.90000
3007374,'CHANNELVI~13',  18.0000,2, 307,   4,   1,1.03999996, -24.287181, 1.10000, 0.90000, 1.10000, 0.90000
3007375,'CHANNELVI~14',  18.0000,2, 307,   4,   1,1.03999996, -23.093418, 1.10000, 0.90000, 1.10000, 0.90000
3007376,'CHANNELVIE~3',  18.0000,2, 307,   4,   1,1.03999996, -23.298052, 1.10000, 0.90000, 1.10000, 0.90000
3007377,'CHANNELVIE~4',  18.0000,2, 307,   4,   1,1.03999996, -23.887094, 1.10000, 0.90000, 1.10000, 0.90000
3007378,'CHANNELVIE~5',  18.0000,2, 307,   4,   1,1.03999996, -23.410282, 1.10000, 0.90000, 1.10000, 0.90000
3007379,'CHANNELVIE~6',  18.0000,2, 307,   4,   1,1.03999996, -23.588176, 1.10000, 0.90000, 1.10000, 0.90000
3007380,'FREEPORT 3 0', 115.0000,1, 307,   2,   1,1.00930607, -33.385504, 1.10000, 0.90000, 1.10000, 0.90000
3007381,'HOUSTON 15 0', 115.0000,1, 307,   4,   1,1.00196588, -39.711960, 1.10000, 0.90000, 1.10000, 0.90000
3007382,'HOUSTON 31 0', 115.0000,1, 307,   3,   1,0.99668849, -38.465757, 1.10000, 0.90000, 1.10000, 0.90000
3007383,'ROSHARON 0  ', 115.0000,1, 307,   2,   1,0.99901909, -34.187675, 1.10000, 0.90000, 1.10000, 0.90000
3007384,'HOUSTON 44 0', 115.0000,1, 307,   3,   1,0.99632734, -39.251755, 1.10000, 0.90000, 1.10000, 0.90000
3007385,'HOUSTON 75 0', 115.0000,1, 307,   3,   1,0.99734551, -40.541961, 1.10000, 0.90000, 1.10000, 0.90000
3007386,'HOUSTON 71 0', 115.0000,1, 307,   3,   1,1.00407457, -39.429999, 1.10000, 0.90000, 1.10000, 0.90000
3007387,'HUMBLE 1 0  ', 115.0000,1, 307,   4,   1,0.99117619, -39.880259, 1.10000, 0.90000, 1.10000, 0.90000
3007388,'HOUSTON 68 0', 115.0000,1, 307,   3,   1,1.00810826, -40.097039, 1.10000, 0.90000, 1.10000, 0.90000
3007389,'WILLIS 1 0  ', 500.0000,2, 307,   5,   1,1.03394914, -35.019036, 1.10000, 0.90000, 1.10000, 0.90000
3007390,'WILLIS 1 1  ', 230.0000,1, 307,   5,   1,1.02722800, -37.676905, 1.10000, 0.90000, 1.10000, 0.90000
3007391,'WILLIS 1 2  ', 115.0000,1, 307,   5,   1,1.01133382, -39.529156, 1.10000, 0.90000, 1.10000, 0.90000
3007392,'BAYTOWN 4 0 ', 115.0000,1, 307,   4,   1,1.01441693, -35.389785, 1.10000, 0.90000, 1.10000, 0.90000
3007393,'VAN VLECK 0 ', 115.0000,1, 307,   1,   1,1.00287163, -34.340374, 1.10000, 0.90000, 1.10000, 0.90000
3007394,'HUFFMAN 0   ', 115.0000,1, 307,   4,   1,0.98828846, -38.937898, 1.10000, 0.90000, 1.10000, 0.90000
3007395,'HOUSTON 53 0', 115.0000,1, 307,   3,   1,1.00446510, -40.081254, 1.10000, 0.90000, 1.10000, 0.90000
3007396,'HOUSTON 91 0', 115.0000,1, 307,   3,   1,0.99657512, -39.223130, 1.10000, 0.90000, 1.10000, 0.90000
3007397,'ROSENBERG 0 ', 115.0000,1, 307,   3,   1,1.02999997, -40.158398, 1.10000, 0.90000, 1.10000, 0.90000
3007398,'PASADENA 5 0', 115.0000,1, 307,   4,   1,1.00633633, -36.169014, 1.10000, 0.90000, 1.10000, 0.90000
3007399,'HOUSTON 45 0', 115.0000,1, 307,   3,   1,1.00459051, -37.844104, 1.10000, 0.90000, 1.10000, 0.90000
3007400,'HOUSTON 6 0 ', 500.0000,2, 307,   4,   1,1.02803528, -26.338050, 1.10000, 0.90000, 1.10000, 0.90000
3007401,'HOUSTON 6 1 ', 230.0000,1, 307,   4,   1,1.02014172, -29.438310, 1.10000, 0.90000, 1.10000, 0.90000
3007402,'HOUSTON 6 2 ', 115.0000,1, 307,   4,   1,1.01165342, -34.103158, 1.10000, 0.90000, 1.10000, 0.90000
3007403,'PASADENA 4 0', 115.0000,1, 307,   4,   1,1.00379050, -35.739047, 1.10000, 0.90000, 1.10000, 0.90000
3007404,'HOUSTON 57 0', 115.0000,1, 307,   5,   1,0.99143505, -40.972088, 1.10000, 0.90000, 1.10000, 0.90000
3007405,'GALVESTON ~3', 115.0000,1, 307,   2,   1,1.01622117, -34.658303, 1.10000, 0.90000, 1.10000, 0.90000
3007406,'POINT COMF~1', 500.0000,2, 307,   6,   1,1.02288973, -28.648757, 1.10000, 0.90000, 1.10000, 0.90000
3007407,'POINT COMF~2', 230.0000,1, 307,   6,   1,1.02101243, -29.714181, 1.10000, 0.90000, 1.10000, 0.90000
3007408,'POINT COMF~3', 115.0000,1, 307,   6,   1,1.00207376, -32.849518, 1.10000, 0.90000, 1.10000, 0.90000
3007409,'KATY 2 0    ', 230.0000,1, 307,   3,   1,1.01105797, -33.564420, 1.10000, 0.90000, 1.10000, 0.90000
3007410,'KATY 2 1    ', 115.0000,1, 307,   3,   1,0.99819738, -38.302553, 1.10000, 0.90000, 1.10000, 0.90000
3007411,'SPRING 3 0  ', 115.0000,1, 307,   5,   1,0.99575800, -41.629730, 1.10000, 0.90000, 1.10000, 0.90000
3007412,'DANBURY 0   ', 115.0000,1, 307,   2,   1,1.00371397, -34.552172, 1.10000, 0.90000, 1.10000, 0.90000
3007413,'WHARTON 2 0 ', 115.0000,1, 307,   1,   1,1.00687051, -35.517592, 1.10000, 0.90000, 1.10000, 0.90000
3007414,'VICTORIA 1 0', 500.0000,2, 307,   6,   1,1.02478087, -31.679281, 1.10000, 0.90000, 1.10000, 0.90000
3007415,'VICTORIA 1 1', 230.0000,1, 307,   6,   1,1.01956248, -32.101496, 1.10000, 0.90000, 1.10000, 0.90000
3007416,'VICTORIA 1 2', 115.0000,1, 307,   6,   1,1.01344180, -34.278783, 1.10000, 0.90000, 1.10000, 0.90000
3007417,'HOUSTON 64 0', 115.0000,1, 307,   3,   1,1.01069212, -38.985962, 1.10000, 0.90000, 1.10000, 0.90000
3007418,'HOUSTON 65 0', 115.0000,1, 307,   3,   1,1.01227701, -38.565270, 1.10000, 0.90000, 1.10000, 0.90000
3007419,'LA PORTE 0  ', 115.0000,2, 307,   4,   1,1.00321019, -33.868900, 1.10000, 0.90000, 1.10000, 0.90000
3007420,'MAGNOLIA 1 0', 230.0000,1, 307,   5,   1,1.01027274, -37.055368, 1.10000, 0.90000, 1.10000, 0.90000
3007421,'MAGNOLIA 1 1', 115.0000,1, 307,   5,   1,0.99534398, -41.701699, 1.10000, 0.90000, 1.10000, 0.90000
3007422,'ALVIN 0     ', 500.0000,2, 307,   2,   1,1.03999996, -27.765711, 1.10000, 0.90000, 1.10000, 0.90000
3007423,'ALVIN 1     ', 230.0000,1, 307,   2,   1,1.02333307, -30.521298, 1.10000, 0.90000, 1.10000, 0.90000
3007424,'ALVIN 2     ', 115.0000,1, 307,   2,   1,1.00702226, -34.545977, 1.10000, 0.90000, 1.10000, 0.90000
3007425,'HOUSTON 86 0', 115.0000,1, 307,   3,   1,0.99149030, -41.143106, 1.10000, 0.90000, 1.10000, 0.90000
3007426,'BRAZORIA 0  ', 115.0000,1, 307,   2,   1,0.99568790, -33.213226, 1.10000, 0.90000, 1.10000, 0.90000
3007427,'HOUSTON 87 0', 115.0000,1, 307,   3,   1,0.99618882, -40.843906, 1.10000, 0.90000, 1.10000, 0.90000
3007428,'FREEPORT 2 0', 500.0000,2, 307,   2,   1,1.03999996, -27.791473, 1.10000, 0.90000, 1.10000, 0.90000
3007429,'FREEPORT 2 1', 230.0000,1, 307,   2,   1,1.02942300, -28.682976, 1.10000, 0.90000, 1.10000, 0.90000
3007430,'FREEPORT 2 2', 115.0000,1, 307,   2,   1,1.01056480, -32.430797, 1.10000, 0.90000, 1.10000, 0.90000
3007431,'CONROE 6 0  ', 115.0000,1, 307,   5,   1,0.99709803, -40.620081, 1.10000, 0.90000, 1.10000, 0.90000
3007432,'MADISONVIL~1', 115.0000,1, 307,   5,   1,1.01158869, -59.607389, 1.10000, 0.90000, 1.10000, 0.90000
3008001,'NORMANGEE 0 ', 115.0000,1, 308,   7,   1,1.02384853, -57.421216, 1.10000, 0.90000, 1.10000, 0.90000
3008002,'ARP 0       ', 115.0000,1, 308,   8,   1,1.01692998, -70.428444, 1.10000, 0.90000, 1.10000, 0.90000
3008003,'CENTERVILL~1', 115.0000,1, 308,   7,   1,1.02999997, -58.830926, 1.10000, 0.90000, 1.10000, 0.90000
3008004,'LUFKIN 3 0  ', 230.0000,1, 308,   8,   1,1.02589858, -58.340122, 1.10000, 0.90000, 1.10000, 0.90000
3008005,'LUFKIN 3 1  ', 115.0000,1, 308,   8,   1,1.02999997, -59.562494, 1.10000, 0.90000, 1.10000, 0.90000
3008006,'FLINT 0     ', 115.0000,1, 308,   8,   1,1.02999997, -67.457523, 1.10000, 0.90000, 1.10000, 0.90000
3008007,'BULLARD 0   ', 115.0000,1, 308,   8,   1,1.01507926, -68.386525, 1.10000, 0.90000, 1.10000, 0.90000
3008008,'CHANDLER 0  ', 115.0000,1, 308,   8,   1,0.99455470, -71.177688, 1.10000, 0.90000, 1.10000, 0.90000
3008009,'PLANTERSVI~1', 115.0000,1, 308,   7,   1,0.99848884, -43.542603, 1.10000, 0.90000, 1.10000, 0.90000
3008010,'MARQUEZ 0   ', 115.0000,1, 308,   7,   1,1.02187705, -56.124040, 1.10000, 0.90000, 1.10000, 0.90000
3008011,'TENNESSEE ~1', 115.0000,1, 308,   7,   1,1.00748694, -61.345406, 1.10000, 0.90000, 1.10000, 0.90000
3008012,'ANDERSON 0  ', 115.0000,1, 308,   7,   1,1.01427746, -42.882308, 1.10000, 0.90000, 1.10000, 0.90000
3008013,'MINEOLA 0   ', 115.0000,1, 308,   8,   1,1.02999997, -71.901832, 1.10000, 0.90000, 1.10000, 0.90000
3008014,'LOVELADY 0  ', 115.0000,1, 308,   7,   1,1.00051773, -64.242184, 1.10000, 0.90000, 1.10000, 0.90000
3008015,'HUNTINGTON 0', 115.0000,1, 308,   8,   1,1.01241958, -64.040755, 1.10000, 0.90000, 1.10000, 0.90000
3008016,'BRYAN 4 0   ', 115.0000,1, 308,   7,   1,1.02999997, -48.178013, 1.10000, 0.90000, 1.10000, 0.90000
3008017,'FRANKSTON 0 ', 115.0000,1, 308,   8,   1,1.00779688, -68.555606, 1.10000, 0.90000, 1.10000, 0.90000
3008018,'TYLER 4 0   ', 230.0000,1, 308,   8,   1,1.02273440, -64.125532, 1.10000, 0.90000, 1.10000, 0.90000
3008019,'TYLER 4 1   ', 115.0000,1, 308,   8,   1,1.02999997, -68.374394, 1.10000, 0.90000, 1.10000, 0.90000
3008020,'BEN WHEELE~1', 115.0000,1, 308,   8,   1,0.99942911, -70.630146, 1.10000, 0.90000, 1.10000, 0.90000
3008021,'GARRISON 0  ', 115.0000,1, 308,   8,   1,1.02671587, -63.778613, 1.10000, 0.90000, 1.10000, 0.90000
3008022,'ETOILE 0    ', 115.0000,1, 308,   8,   1,1.02999997, -64.572574, 1.10000, 0.90000, 1.10000, 0.90000
3008023,'LUFKIN 1 0  ', 115.0000,1, 308,   8,   1,1.02475023, -60.903089, 1.10000, 0.90000, 1.10000, 0.90000
3008024,'LUFKIN 1 1  ',  13.8000,2, 308,   8,   1,1.02651894, -57.522139, 1.10000, 0.90000, 1.10000, 0.90000
3008025,'PALESTINE ~1', 115.0000,1, 308,   8,   1,1.02999997, -66.908458, 1.10000, 0.90000, 1.10000, 0.90000
3008026,'LINDALE 0   ', 115.0000,1, 308,   8,   1,1.00655651, -72.171973, 1.10000, 0.90000, 1.10000, 0.90000
3008027,'WHITEHOUSE 0', 115.0000,1, 308,   8,   1,1.02102745, -67.981658, 1.10000, 0.90000, 1.10000, 0.90000
3008028,'OVERTON 0   ', 115.0000,1, 308,   8,   1,1.00708222, -71.495545, 1.10000, 0.90000, 1.10000, 0.90000
3008029,'GRAND SALI~1', 115.0000,1, 308,   8,   1,0.99737877, -71.539668, 1.10000, 0.90000, 1.10000, 0.90000
3008030,'SHIRO 0     ', 500.0000,1, 308,   7,   1,1.02606416, -37.489860, 1.10000, 0.90000, 1.10000, 0.90000
3008031,'SHIRO 1     ', 230.0000,1, 308,   7,   1,1.02299035, -38.287650, 1.10000, 0.90000, 1.10000, 0.90000
3008032,'SHIRO 2     ', 115.0000,1, 308,   7,   1,1.01743197, -42.157031, 1.10000, 0.90000, 1.10000, 0.90000
3008033,'SHIRO 3     ',  13.8000,2, 308,   7,   1,1.02606416, -37.489860, 1.10000, 0.90000, 1.10000, 0.90000
3008034,'SHIRO 4     ',  13.8000,2, 308,   7,   1,1.02606416, -37.489860, 1.10000, 0.90000, 1.10000, 0.90000
3008035,'SHIRO 5     ',  13.8000,2, 308,   7,   1,1.02606416, -37.489860, 1.10000, 0.90000, 1.10000, 0.90000
3008036,'SHIRO 6     ',  13.8000,2, 308,   7,   1,1.02606416, -37.489860, 1.10000, 0.90000, 1.10000, 0.90000
3008037,'MIDWAY 0    ', 115.0000,1, 308,   7,   1,1.00454605, -61.740880, 1.10000, 0.90000, 1.10000, 0.90000
3008038,'SULPHUR SP~1', 115.0000,1, 308,   8,   1,1.00307357, -64.144936, 1.10000, 0.90000, 1.10000, 0.90000
3008039,'VAN 0       ', 115.0000,1, 308,   8,   1,1.01325321, -71.544087, 1.10000, 0.90000, 1.10000, 0.90000
3008040,'MURCHISON 0 ', 115.0000,1, 308,   8,   1,0.99741006, -68.071141, 1.10000, 0.90000, 1.10000, 0.90000
3008041,'NACOGDOCHE~2', 115.0000,1, 308,   8,   1,1.02999997, -66.063632, 1.10000, 0.90000, 1.10000, 0.90000
3008042,'DIBOLL 0    ', 115.0000,1, 308,   8,   1,1.00468576, -64.523998, 1.10000, 0.90000, 1.10000, 0.90000
3008043,'FAIRFIELD ~1', 500.0000,1, 308,   7,   1,1.02030909, -54.360830, 1.10000, 0.90000, 1.10000, 0.90000
3008044,'FAIRFIELD ~2', 230.0000,1, 308,   7,   1,1.01861739, -56.541358, 1.10000, 0.90000, 1.10000, 0.90000
3008045,'FAIRFIELD ~3', 115.0000,1, 308,   7,   1,1.01621795, -59.705648, 1.10000, 0.90000, 1.10000, 0.90000
3008046,'FAIRFIELD ~4',  18.0000,2, 308,   7,   1,1.01771593, -53.069313, 1.10000, 0.90000, 1.10000, 0.90000
3008047,'FAIRFIELD ~5',  18.0000,2, 308,   7,   1,1.02030909, -54.360830, 1.10000, 0.90000, 1.10000, 0.90000
3008048,'FAIRFIELD ~6',  18.0000,2, 308,   7,   1,1.03999996, -51.877476, 1.10000, 0.90000, 1.10000, 0.90000
3008049,'FAIRFIELD ~7',  18.0000,2, 308,   7,   1,1.01878273, -53.500831, 1.10000, 0.90000, 1.10000, 0.90000
3008050,'FAIRFIELD ~8',  18.0000,2, 308,   7,   1,1.02030909, -54.360830, 1.10000, 0.90000, 1.10000, 0.90000
3008051,'FAIRFIELD ~9',  18.0000,2, 308,   7,   1,1.02030909, -54.360830, 1.10000, 0.90000, 1.10000, 0.90000
3008052,'TYLER 8 0   ', 115.0000,1, 308,   8,   1,1.02167189, -69.394674, 1.10000, 0.90000, 1.10000, 0.90000
3008053,'ATHENS 1 0  ', 115.0000,1, 308,   8,   1,0.99563134, -69.897683, 1.10000, 0.90000, 1.10000, 0.90000
3008054,'BUFFALO 0   ', 115.0000,1, 308,   7,   1,0.99931091, -66.043633, 1.10000, 0.90000, 1.10000, 0.90000
3008055,'RUSK 0      ', 115.0000,1, 308,   8,   1,1.02274346, -64.724218, 1.10000, 0.90000, 1.10000, 0.90000
3008056,'WINONA 0    ', 115.0000,1, 308,   8,   1,1.02622354, -70.043187, 1.10000, 0.90000, 1.10000, 0.90000
3008057,'FAIRFIELD~23', 500.0000,1, 308,   7,   1,1.02919376, -57.628881, 1.10000, 0.90000, 1.10000, 0.90000
3008058,'FAIRFIELD~24', 230.0000,1, 308,   7,   1,1.02184308, -57.357675, 1.10000, 0.90000, 1.10000, 0.90000
3008059,'FAIRFIELD~25', 115.0000,1, 308,   7,   1,1.01743484, -59.315221, 1.10000, 0.90000, 1.10000, 0.90000
3008060,'FAIRFIELD~26',  13.8000,2, 308,   7,   1,1.02919376, -57.628881, 1.10000, 0.90000, 1.10000, 0.90000
3008061,'FAIRFIELD~27',  13.8000,2, 308,   7,   1,1.02919376, -57.628881, 1.10000, 0.90000, 1.10000, 0.90000
3008062,'CUSHING 2 0 ', 115.0000,1, 308,   8,   1,1.02475870, -61.043682, 1.10000, 0.90000, 1.10000, 0.90000
3008063,'NACOGDOCHE~3', 115.0000,1, 308,   8,   1,1.01597488, -66.650482, 1.10000, 0.90000, 1.10000, 0.90000
3008064,'FAIRFIELD~44', 115.0000,1, 308,   7,   1,1.01439285, -59.873869, 1.10000, 0.90000, 1.10000, 0.90000
3008065,'TRINIDAD 2 0', 115.0000,1, 308,   7,   1,1.00527978, -66.167861, 1.10000, 0.90000, 1.10000, 0.90000
3008066,'DIKE 0      ', 115.0000,1, 308,   8,   1,1.00346196, -62.650170, 1.10000, 0.90000, 1.10000, 0.90000
3008067,'JEWETT 1 0  ', 500.0000,1, 308,   7,   1,1.01656342, -51.730142, 1.10000, 0.90000, 1.10000, 0.90000
3008068,'JEWETT 1 1  ', 230.0000,1, 308,   7,   1,1.02205336, -52.556376, 1.10000, 0.90000, 1.10000, 0.90000
3008069,'JEWETT 1 2  ', 115.0000,1, 308,   7,   1,1.02395904, -53.942905, 1.10000, 0.90000, 1.10000, 0.90000
3008070,'JEWETT 1 3  ',  13.8000,2, 308,   7,   1,1.01656342, -51.730142, 1.10000, 0.90000, 1.10000, 0.90000
3008071,'JEWETT 1 4  ',  13.8000,2, 308,   7,   1,1.00140536, -46.260294, 1.10000, 0.90000, 1.10000, 0.90000
3008072,'PALESTINE ~3', 115.0000,1, 308,   8,   1,0.99411345, -64.905334, 1.10000, 0.90000, 1.10000, 0.90000
3008073,'EMORY 0     ', 115.0000,1, 308,   8,   1,1.00567925, -71.294396, 1.10000, 0.90000, 1.10000, 0.90000
3008074,'MT. ENTERP~1', 500.0000,1, 308,   8,   1,1.03009248, -50.952832, 1.10000, 0.90000, 1.10000, 0.90000
3008075,'MT. ENTERP~2', 230.0000,1, 308,   8,   1,1.03048992, -54.097885, 1.10000, 0.90000, 1.10000, 0.90000
3008076,'MT. ENTERP~3', 115.0000,1, 308,   8,   1,1.02944577, -57.987370, 1.10000, 0.90000, 1.10000, 0.90000
3008077,'MT. ENTERP~4',  13.8000,2, 308,   8,   1,1.02999997, -48.591356, 1.10000, 0.90000, 1.10000, 0.90000
3008078,'MT. ENTERP~5',  13.8000,2, 308,   8,   1,1.02999997, -48.464557, 1.10000, 0.90000, 1.10000, 0.90000
3008079,'MT. ENTERP~6',  13.8000,2, 308,   8,   1,1.02999997, -49.014541, 1.10000, 0.90000, 1.10000, 0.90000
3008080,'MT. ENTERP~7',  13.8000,2, 308,   8,   1,1.02999997, -48.720586, 1.10000, 0.90000, 1.10000, 0.90000
3008081,'TYLER 9 0   ', 115.0000,1, 308,   8,   1,1.00672841, -70.795812, 1.10000, 0.90000, 1.10000, 0.90000
3008082,'FRANKLIN 0  ', 500.0000,1, 308,   7,   1,1.03414297, -46.285173, 1.10000, 0.90000, 1.10000, 0.90000
3008083,'FRANKLIN 1  ', 230.0000,1, 308,   7,   1,1.02863550, -49.053872, 1.10000, 0.90000, 1.10000, 0.90000
3008084,'FRANKLIN 2  ', 161.0000,1, 308,   7,   1,1.01745546, -53.400342, 1.10000, 0.90000, 1.10000, 0.90000
3008085,'FRANKLIN 3  ', 161.0000,1, 308,   7,   1,1.01739860, -53.921704, 1.10000, 0.90000, 1.10000, 0.90000
3008086,'FRANKLIN 4  ', 115.0000,1, 308,   7,   1,1.01788497, -55.310380, 1.10000, 0.90000, 1.10000, 0.90000
3008087,'FRANKLIN 5  ',  18.0000,2, 308,   7,   1,1.03414297, -46.285173, 1.10000, 0.90000, 1.10000, 0.90000
3008088,'FRANKLIN 6  ',  18.0000,2, 308,   7,   1,1.03999996, -43.466658, 1.10000, 0.90000, 1.10000, 0.90000
3008089,'TYLER 3 0   ', 115.0000,1, 308,   8,   1,1.02467132, -69.570408, 1.10000, 0.90000, 1.10000, 0.90000
3008090,'ELKHART 0   ', 115.0000,1, 308,   7,   1,1.01575661, -67.445666, 1.10000, 0.90000, 1.10000, 0.90000
3008091,'WORTHAM 0   ', 115.0000,1, 308,   7,   1,1.02999997, -62.918582, 1.10000, 0.90000, 1.10000, 0.90000
3008092,'OAKWOOD 0   ', 115.0000,1, 308,   7,   1,1.00497448, -66.734541, 1.10000, 0.90000, 1.10000, 0.90000
3008093,'COOKVILLE 0 ', 115.0000,1, 308,   8,   1,1.01600397, -59.250327, 1.10000, 0.90000, 1.10000, 0.90000
3008094,'COLLEGE ST~1', 230.0000,1, 308,   7,   1,1.00892961, -43.202449, 1.10000, 0.90000, 1.10000, 0.90000
3008095,'COLLEGE ST~2', 115.0000,1, 308,   7,   1,0.99869978, -46.149327, 1.10000, 0.90000, 1.10000, 0.90000
3008096,'EDGEWOOD 0  ', 115.0000,1, 308,   8,   1,1.00591993, -69.707927, 1.10000, 0.90000, 1.10000, 0.90000
3008097,'CUSHING 1 0 ', 230.0000,1, 308,   8,   1,1.02915025, -57.788660, 1.10000, 0.90000, 1.10000, 0.90000
3008098,'CUSHING 1 1 ', 115.0000,1, 308,   8,   1,1.02519047, -61.244660, 1.10000, 0.90000, 1.10000, 0.90000
3008099,'CUSHING 1 2 ',  13.8000,2, 308,   8,   1,1.02850521, -53.294791, 1.10000, 0.90000, 1.10000, 0.90000
3008100,'TYLER 2 0   ', 115.0000,1, 308,   8,   1,1.02250123, -69.443824, 1.10000, 0.90000, 1.10000, 0.90000
3008101,'ALTO 0      ', 115.0000,1, 308,   8,   1,1.01191354, -64.952729, 1.10000, 0.90000, 1.10000, 0.90000
3008102,'CALVERT 0   ', 115.0000,1, 308,   7,   1,1.02885008, -51.112508, 1.10000, 0.90000, 1.10000, 0.90000
3008103,'JEWETT 2 0  ', 115.0000,1, 308,   7,   1,1.02143896, -55.165802, 1.10000, 0.90000, 1.10000, 0.90000
3008104,'NAVASOTA 0  ', 115.0000,1, 308,   7,   1,1.01138484, -43.792840, 1.10000, 0.90000, 1.10000, 0.90000
3008105,'MOUNT PLE~21', 230.0000,1, 308,   8,   1,1.02088177, -56.239771, 1.10000, 0.90000, 1.10000, 0.90000
3008106,'MOUNT PLE~22', 115.0000,1, 308,   8,   1,1.00671279, -60.124939, 1.10000, 0.90000, 1.10000, 0.90000
3008107,'SCROGGINS 0 ', 115.0000,1, 308,   8,   1,1.02999997, -60.864888, 1.10000, 0.90000, 1.10000, 0.90000
3008108,'WILLS POIN~1', 115.0000,1, 308,   8,   1,1.00872660, -72.006579, 1.10000, 0.90000, 1.10000, 0.90000
3008109,'ATHENS 2 0  ', 115.0000,1, 308,   8,   1,0.99526572, -67.167636, 1.10000, 0.90000, 1.10000, 0.90000
3008110,'POINT 0     ', 115.0000,1, 308,   8,   1,1.02999997, -67.164734, 1.10000, 0.90000, 1.10000, 0.90000
3008111,'LUFKIN 2 0  ', 115.0000,1, 308,   8,   1,1.01766491, -63.080697, 1.10000, 0.90000, 1.10000, 0.90000
3008112,'JACKSONVIL~2', 500.0000,1, 308,   8,   1,1.03376222, -58.550362, 1.10000, 0.90000, 1.10000, 0.90000
3008113,'JACKSONVIL~3', 230.0000,1, 308,   8,   1,1.03049207, -59.414723, 1.10000, 0.90000, 1.10000, 0.90000
3008114,'JACKSONVIL~4', 115.0000,1, 308,   8,   1,1.02673805, -61.381305, 1.10000, 0.90000, 1.10000, 0.90000
3008115,'JACKSONVIL~5',  13.8000,2, 308,   8,   1,1.03376222, -58.550362, 1.10000, 0.90000, 1.10000, 0.90000
3008116,'JACKSONVIL~6',  13.8000,2, 308,   8,   1,1.03376222, -58.550362, 1.10000, 0.90000, 1.10000, 0.90000
3008117,'JACKSONVIL~7',  13.8000,2, 308,   8,   1,1.03999996, -57.184386, 1.10000, 0.90000, 1.10000, 0.90000
3008118,'CROCKETT 0  ', 115.0000,1, 308,   7,   1,1.00555694, -66.149924, 1.10000, 0.90000, 1.10000, 0.90000
3008119,'HENDERSON ~1', 115.0000,1, 308,   8,   1,1.02636814, -59.990091, 1.10000, 0.90000, 1.10000, 0.90000
3008120,'BRYAN 3 0   ', 115.0000,1, 308,   7,   1,1.02999997, -49.171925, 1.10000, 0.90000, 1.10000, 0.90000
3008121,'JACKSONVI~27', 115.0000,1, 308,   8,   1,1.01801121, -65.282538, 1.10000, 0.90000, 1.10000, 0.90000
3008122,'BRYAN 5 0   ', 115.0000,1, 308,   7,   1,1.02212000, -49.271380, 1.10000, 0.90000, 1.10000, 0.90000
3008123,'MALAKOFF 0  ', 115.0000,1, 308,   8,   1,0.99970067, -66.592152, 1.10000, 0.90000, 1.10000, 0.90000
3008124,'CUMBY 0     ', 115.0000,1, 308,   8,   1,1.01394439, -64.978581, 1.10000, 0.90000, 1.10000, 0.90000
3008125,'NACOGDOCHE~1', 115.0000,1, 308,   8,   1,1.02999997, -66.176842, 1.10000, 0.90000, 1.10000, 0.90000
3008126,'MOUNT PLEA~2', 500.0000,1, 308,   8,   1,1.03203416, -53.392845, 1.10000, 0.90000, 1.10000, 0.90000
3008127,'MOUNT PLEA~3', 230.0000,1, 308,   8,   1,1.03089428, -54.527504, 1.10000, 0.90000, 1.10000, 0.90000
3008128,'MOUNT PLEA~4', 115.0000,1, 308,   8,   1,1.03221846, -56.810740, 1.10000, 0.90000, 1.10000, 0.90000
3008129,'MOUNT PLEA~5',  18.0000,2, 308,   8,   1,1.02999997, -51.660781, 1.10000, 0.90000, 1.10000, 0.90000
3008130,'MOUNT PLEA~6',  18.0000,2, 308,   8,   1,1.02999997, -49.071948, 1.10000, 0.90000, 1.10000, 0.90000
3008131,'MOUNT PLEA~7',  18.0000,2, 308,   8,   1,1.02999997, -51.184693, 1.10000, 0.90000, 1.10000, 0.90000
3008132,'TEAGUE 0    ', 115.0000,1, 308,   7,   1,0.99754661, -64.589226, 1.10000, 0.90000, 1.10000, 0.90000
3008133,'TYLER 7 0   ', 230.0000,1, 308,   8,   1,1.02327514, -63.054694, 1.10000, 0.90000, 1.10000, 0.90000
3008134,'TYLER 7 1   ', 115.0000,1, 308,   8,   1,1.02345848, -66.037267, 1.10000, 0.90000, 1.10000, 0.90000
3008135,'TYLER 6 0   ', 115.0000,1, 308,   8,   1,1.02536309, -69.155952, 1.10000, 0.90000, 1.10000, 0.90000
3008136,'YANTIS 0    ', 115.0000,1, 308,   8,   1,1.01730621, -69.498739, 1.10000, 0.90000, 1.10000, 0.90000
3008137,'POLLOK 0    ', 115.0000,1, 308,   8,   1,1.01327479, -62.930795, 1.10000, 0.90000, 1.10000, 0.90000
3008138,'TYLER 1 0   ', 115.0000,1, 308,   8,   1,1.02999997, -70.325561, 1.10000, 0.90000, 1.10000, 0.90000
3008139,'COLLEGE ST~3', 230.0000,1, 308,   7,   1,1.00585067, -43.915292, 1.10000, 0.90000, 1.10000, 0.90000
3008140,'COLLEGE ST~4', 115.0000,1, 308,   7,   1,0.99977058, -46.614282, 1.10000, 0.90000, 1.10000, 0.90000
3008141,'HEARNE 0    ', 115.0000,1, 308,   7,   1,1.01533258, -52.304127, 1.10000, 0.90000, 1.10000, 0.90000
3008142,'MOUNT VERN~1', 115.0000,1, 308,   8,   1,1.00122690, -62.111206, 1.10000, 0.90000, 1.10000, 0.90000
3008143,'IOLA 0      ', 115.0000,1, 308,   7,   1,1.01819062, -46.203300, 1.10000, 0.90000, 1.10000, 0.90000
3008144,'STREETMAN 0 ', 115.0000,1, 308,   7,   1,1.01006293, -61.180853, 1.10000, 0.90000, 1.10000, 0.90000
3008145,'COMO 0      ', 115.0000,1, 308,   8,   1,1.01860833, -66.432503, 1.10000, 0.90000, 1.10000, 0.90000
3008146,'HENDERSON~22', 115.0000,1, 308,   8,   1,1.00391579, -72.256844, 1.10000, 0.90000, 1.10000, 0.90000
3008147,'TRINIDAD 1 0', 230.0000,2, 308,   7,   1,1.01564991, -59.348504, 1.10000, 0.90000, 1.10000, 0.90000
3008148,'TRINIDAD 1 1', 161.0000,1, 308,   7,   1,1.01190889, -61.667688, 1.10000, 0.90000, 1.10000, 0.90000
3008149,'TRINIDAD 1 2', 115.0000,1, 308,   7,   1,1.00521719, -65.901879, 1.10000, 0.90000, 1.10000, 0.90000
3008150,'ZAVALLA 0   ', 115.0000,1, 308,   8,   1,1.01658309, -64.325000, 1.10000, 0.90000, 1.10000, 0.90000
3008151,'GRAPELAND 0 ', 115.0000,1, 308,   7,   1,1.02999997, -67.415565, 1.10000, 0.90000, 1.10000, 0.90000
3008152,'BRYAN 2 0   ', 115.0000,2, 308,   7,   1,1.02730262, -47.261559, 1.10000, 0.90000, 1.10000, 0.90000
3008153,'CANTON 0    ', 115.0000,1, 308,   8,   1,1.00103629, -71.136953, 1.10000, 0.90000, 1.10000, 0.90000
3008154,'TYLER 5 0   ', 115.0000,1, 308,   8,   1,1.01345217, -70.774202, 1.10000, 0.90000, 1.10000, 0.90000
3008155,'BREMOND 0   ', 500.0000,2, 308,   7,   1,1.03040612, -47.007599, 1.10000, 0.90000, 1.10000, 0.90000
3008156,'BREMOND 1   ', 230.0000,1, 308,   7,   1,1.02610862, -46.109675, 1.10000, 0.90000, 1.10000, 0.90000
3008157,'BREMOND 2   ', 115.0000,1, 308,   7,   1,1.02807713, -50.011318, 1.10000, 0.90000, 1.10000, 0.90000
3008158,'BRYAN 1 0   ', 500.0000,2, 308,   7,   1,1.02649760, -39.467162, 1.10000, 0.90000, 1.10000, 0.90000
3008159,'BRYAN 1 1   ', 230.0000,1, 308,   7,   1,1.02999997, -42.638825, 1.10000, 0.90000, 1.10000, 0.90000
3008160,'BRYAN 1 2   ', 115.0000,1, 308,   7,   1,1.02670979, -45.789185, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    3,'1 ',1,   1,   1,     9.967,     1.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    9,'1 ',1,   1,   1,    11.476,     5.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   10,'1 ',1,   1,   1,     9.967,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   11,'1 ',1,   1,   1,     9.967,     4.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   12,'1 ',1,   1,   1,     3.064,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   13,'1 ',1,   1,   1,     2.509,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   15,'1 ',1,   1,   1,     3.038,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   16,'1 ',1,   1,   1,     2.509,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   18,'1 ',1,   1,   1,     5.606,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   20,'1 ',1,   1,   1,    15.826,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   22,'1 ',1,   1,   1,    19.559,     4.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   25,'1 ',1,   1,   1,    18.593,     5.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   28,'1 ',1,   1,   1,    15.826,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   30,'1 ',1,   1,   1,     2.438,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   32,'1 ',1,   1,   1,     2.438,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   33,'1 ',1,   1,   1,     2.438,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   36,'1 ',1,   1,   1,     4.986,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   37,'1 ',1,   1,   1,     2.767,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   38,'1 ',1,   1,   1,     3.830,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   40,'1 ',1,   1,   1,     4.887,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   41,'1 ',1,   1,   1,     3.276,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   42,'1 ',1,   1,   1,     2.583,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   43,'1 ',1,   1,   1,     1.767,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   44,'1 ',1,   1,   1,     6.162,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   45,'1 ',1,   1,   1,     3.081,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   46,'1 ',1,   1,   1,     3.733,     1.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   47,'1 ',1,   1,   1,     3.733,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   50,'1 ',1,   1,   1,     3.307,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   51,'1 ',1,   1,   1,     4.648,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   53,'1 ',1,   1,   1,     1.964,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   55,'1 ',1,   1,   1,     0.963,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   56,'1 ',1,   1,   1,     3.231,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   57,'1 ',1,   1,   1,     5.695,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   60,'1 ',1,   1,   1,     5.695,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   61,'1 ',1,   1,   1,     6.737,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   62,'1 ',1,   1,   1,     0.923,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   63,'1 ',1,   1,   1,     1.286,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   65,'1 ',1,   1,   1,     0.641,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   66,'1 ',1,   1,   1,     1.283,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   67,'1 ',1,   1,   1,     2.016,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   68,'1 ',1,   1,   1,     2.016,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   70,'1 ',1,   1,   1,     2.016,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   72,'1 ',1,   1,   1,     6.362,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   74,'1 ',1,   1,   1,     2.696,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   76,'1 ',1,   1,   1,     1.248,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   77,'1 ',1,   1,   1,     5.762,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   79,'1 ',1,   1,   1,     5.762,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   82,'1 ',1,   1,   1,     5.762,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   84,'1 ',1,   1,   1,     2.379,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   86,'1 ',1,   1,   1,     1.304,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   87,'1 ',1,   1,   1,     1.501,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   88,'1 ',1,   1,   1,     1.501,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   89,'1 ',1,   1,   1,     1.501,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   91,'1 ',1,   1,   1,     1.928,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   94,'1 ',1,   1,   1,     3.409,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   95,'1 ',1,   1,   1,     2.345,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  100,'1 ',1,   1,   1,     2.791,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  102,'1 ',1,   1,   1,     1.655,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  103,'1 ',1,   1,   1,     1.655,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  104,'1 ',1,   1,   1,     2.470,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  105,'1 ',1,   1,   1,     1.785,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  106,'1 ',1,   1,   1,     2.087,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  108,'1 ',1,   1,   1,     1.334,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  109,'1 ',1,   1,   1,     1.752,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  111,'1 ',1,   1,   1,     2.259,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  112,'1 ',1,   1,   1,     0.692,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  113,'1 ',1,   1,   1,     6.331,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  114,'1 ',1,   1,   1,     6.645,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  116,'1 ',1,   1,   1,     5.589,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  117,'1 ',1,   1,   1,     1.128,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  118,'1 ',1,   1,   1,     1.398,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  120,'1 ',1,   1,   1,     1.268,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  122,'1 ',1,   1,   1,     1.936,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  123,'1 ',1,   1,   1,     1.398,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  125,'1 ',1,   1,   1,     1.444,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  127,'1 ',1,   1,   1,     1.715,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  128,'1 ',1,   1,   1,     2.181,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  129,'1 ',1,   1,   1,     2.940,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  130,'1 ',1,   1,   1,     3.003,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  132,'1 ',1,   1,   1,     5.158,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  134,'1 ',1,   1,   1,     2.970,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  135,'1 ',1,   1,   1,     8.770,     3.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  136,'1 ',1,   1,   1,     8.770,     5.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  137,'1 ',1,   1,   1,     8.770,     3.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  138,'1 ',1,   1,   1,     9.081,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  139,'1 ',1,   1,   1,     5.178,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  140,'1 ',1,   1,   1,     5.178,     1.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  141,'1 ',1,   1,   1,     2.196,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  142,'1 ',1,   1,   1,     2.196,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  144,'1 ',1,   1,   1,     3.356,     0.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  145,'1 ',1,   1,   1,     3.356,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  146,'1 ',1,   1,   1,     6.932,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  147,'1 ',1,   1,   1,     6.434,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  148,'1 ',1,   1,   1,     9.791,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  149,'1 ',1,   1,   1,     4.740,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  150,'1 ',1,   1,   1,     4.597,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  152,'1 ',1,   1,   1,     5.554,     1.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  153,'1 ',1,   1,   1,     7.085,     2.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  155,'1 ',1,   1,   1,     7.085,     2.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  157,'1 ',1,   1,   1,     7.085,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  158,'1 ',1,   1,   1,     7.085,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  159,'1 ',1,   1,   1,     8.560,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  160,'1 ',1,   1,   1,     4.280,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  161,'1 ',1,   1,   1,     2.232,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  162,'1 ',1,   1,   1,     2.232,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  164,'1 ',1,   1,   1,     2.733,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  165,'1 ',1,   1,   1,     1.794,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  166,'1 ',1,   1,   1,     2.531,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  167,'1 ',1,   1,   1,     2.701,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  168,'1 ',1,   1,   1,     2.187,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  169,'1 ',1,   1,   1,     2.187,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  170,'1 ',1,   1,   1,     3.196,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  171,'1 ',1,   1,   1,     4.705,     1.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  173,'1 ',1,   1,   1,     5.257,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  174,'1 ',1,   1,   1,    12.738,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  176,'1 ',1,   1,   1,     7.451,     3.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  177,'1 ',1,   1,   1,     7.492,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  178,'1 ',1,   1,   1,     7.497,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  179,'1 ',1,   1,   1,     7.497,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  180,'1 ',1,   1,   1,     7.497,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  182,'1 ',1,   1,   1,    13.237,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  184,'1 ',1,   1,   1,    13.961,     6.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  187,'1 ',1,   1,   1,    13.237,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  188,'1 ',1,   1,   1,    20.688,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  189,'1 ',1,   1,   1,     2.769,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  192,'1 ',1,   1,   1,     4.965,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  195,'1 ',1,   1,   1,     8.114,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  195,'2 ',1,   1,   1,     0.238,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  200,'1 ',1,   1,   1,     8.114,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  200,'2 ',1,   1,   1,     7.993,     2.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  201,'1 ',1,   1,   1,     8.114,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  202,'1 ',1,   1,   1,     8.114,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  203,'1 ',1,   1,   1,     0.995,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  203,'2 ',1,   1,   1,     0.662,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  204,'1 ',1,   1,   1,     0.995,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  204,'2 ',1,   1,   1,     0.525,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  206,'1 ',1,   1,   1,     3.251,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  207,'1 ',1,   1,   1,    18.883,     3.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  209,'1 ',1,   1,   1,    10.888,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  210,'1 ',1,   1,   1,    10.888,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  212,'1 ',1,   1,   1,    10.888,     5.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  213,'1 ',1,   1,   1,     4.664,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  214,'1 ',1,   1,   1,     4.664,     1.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  214,'2 ',1,   1,   1,     2.469,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  215,'1 ',1,   1,   1,     4.664,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  215,'2 ',1,   1,   1,     2.110,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  216,'1 ',1,   1,   1,     7.575,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  217,'1 ',1,   1,   1,     7.575,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  218,'1 ',1,   1,   1,     7.575,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  219,'1 ',1,   1,   1,     7.575,     3.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  221,'1 ',1,   1,   1,     7.361,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  222,'1 ',1,   1,   1,     7.361,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  225,'1 ',1,   1,   1,     7.361,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  226,'1 ',1,   1,   1,     2.769,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  227,'1 ',1,   1,   1,     7.361,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  228,'1 ',1,   1,   1,     4.815,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  228,'2 ',1,   1,   1,     0.802,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  229,'1 ',1,   1,   1,     8.937,     2.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  231,'1 ',1,   1,   1,     6.504,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  235,'1 ',1,   1,   1,     3.275,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  236,'1 ',1,   1,   1,     1.753,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  237,'1 ',1,   1,   1,     1.753,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  237,'2 ',1,   1,   1,     1.546,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  240,'1 ',1,   1,   1,     0.452,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  243,'1 ',1,   1,   1,     6.647,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  245,'1 ',1,   1,   1,     5.827,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  246,'1 ',1,   1,   1,     7.653,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  247,'1 ',1,   1,   1,     4.681,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  249,'1 ',1,   1,   1,     2.797,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  250,'1 ',1,   1,   1,     2.797,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  251,'1 ',1,   1,   1,     2.189,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  252,'1 ',1,   1,   1,     3.456,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  255,'1 ',1,   1,   1,     2.232,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  256,'1 ',1,   1,   1,     0.934,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  256,'2 ',1,   1,   1,     0.127,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  257,'1 ',1,   1,   1,     4.157,     0.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  258,'1 ',1,   1,   1,     1.737,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  259,'1 ',1,   1,   1,     2.304,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  261,'1 ',1,   1,   1,     3.406,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  262,'1 ',1,   1,   1,     2.589,     0.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  264,'1 ',1,   1,   1,     3.918,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  266,'1 ',1,   1,   1,     8.645,     3.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  268,'1 ',1,   1,   1,     1.487,     0.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  268,'2 ',1,   1,   1,     0.062,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  269,'1 ',1,   1,   1,     3.696,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  271,'1 ',1,   1,   1,     1.487,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  271,'2 ',1,   1,   1,     0.845,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  273,'1 ',1,   1,   1,     1.389,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  274,'1 ',1,   1,   1,     2.245,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  276,'1 ',1,   1,   1,     3.247,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  277,'1 ',1,   1,   1,     3.153,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  277,'2 ',1,   1,   1,     0.726,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  278,'1 ',1,   1,   1,     3.153,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  278,'2 ',1,   1,   1,     0.047,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  280,'1 ',1,   1,   1,     2.443,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  282,'1 ',1,   1,   1,     7.482,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  282,'2 ',1,   1,   1,     0.101,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  283,'1 ',1,   1,   1,     7.482,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  286,'1 ',1,   1,   1,     7.482,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  288,'1 ',1,   1,   1,     1.109,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  290,'1 ',1,   1,   1,     2.932,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  291,'1 ',1,   1,   1,     3.745,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  292,'1 ',1,   1,   1,     1.620,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  293,'1 ',1,   1,   1,     2.720,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  293,'2 ',1,   1,   1,     0.860,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  296,'1 ',1,   1,   1,     2.720,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  298,'1 ',1,   1,   1,     2.720,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  298,'2 ',1,   1,   1,     1.814,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  299,'1 ',1,   1,   1,     2.599,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  301,'1 ',1,   1,   1,     2.879,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  303,'1 ',1,   1,   1,     3.534,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  304,'1 ',1,   1,   1,     2.674,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  306,'1 ',1,   1,   1,     1.089,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  307,'1 ',1,   1,   1,     1.635,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  308,'1 ',1,   1,   1,     1.465,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  309,'1 ',1,   1,   1,     1.554,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  310,'1 ',1,   1,   1,     1.177,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  310,'2 ',1,   1,   1,     1.177,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  315,'1 ',1,   1,   1,    11.282,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  315,'2 ',1,   1,   1,     2.431,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  316,'1 ',1,   1,   1,    11.282,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  318,'1 ',1,   1,   1,    11.282,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  323,'1 ',1,   1,   1,    17.545,     8.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  327,'1 ',1,   1,   1,     1.643,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  327,'2 ',1,   1,   1,     1.483,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  328,'1 ',1,   1,   1,     1.643,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  329,'1 ',1,   1,   1,     3.346,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  330,'1 ',1,   1,   1,     1.702,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  330,'2 ',1,   1,   1,     0.014,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  331,'1 ',1,   1,   1,    10.468,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  334,'1 ',1,   1,   1,     9.663,     4.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  335,'1 ',1,   1,   1,     6.716,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  335,'2 ',1,   1,   1,     1.022,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  337,'1 ',1,   1,   1,     2.063,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  338,'1 ',1,   1,   1,     2.063,     0.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  338,'2 ',1,   1,   1,     1.960,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  339,'1 ',1,   1,   1,     2.063,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  341,'1 ',1,   1,   1,     1.882,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  341,'2 ',1,   1,   1,     1.882,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  342,'1 ',1,   1,   1,     3.726,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  343,'1 ',1,   1,   1,     1.587,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  345,'1 ',1,   1,   1,     4.174,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  348,'1 ',1,   1,   1,     4.174,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  349,'1 ',1,   1,   1,     4.174,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  349,'2 ',1,   1,   1,     0.201,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  350,'1 ',1,   1,   1,     0.668,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  351,'1 ',1,   1,   1,     1.499,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  352,'1 ',1,   1,   1,     2.526,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  353,'1 ',1,   1,   1,     3.878,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  356,'1 ',1,   1,   1,     4.836,     1.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  357,'1 ',1,   1,   1,     1.231,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  358,'1 ',1,   1,   1,     0.072,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  359,'1 ',1,   1,   1,     2.431,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  360,'1 ',1,   1,   1,     2.431,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  360,'2 ',1,   1,   1,     0.072,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  362,'1 ',1,   1,   1,    11.352,     6.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  362,'2 ',1,   1,   1,     2.010,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  365,'1 ',1,   1,   1,    12.559,     5.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  367,'1 ',1,   1,   1,    11.352,     9.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  370,'1 ',1,   1,   1,    11.352,     4.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  370,'2 ',1,   1,   1,     0.028,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  371,'1 ',1,   1,   1,     1.485,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  371,'2 ',1,   1,   1,     0.871,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  372,'1 ',1,   1,   1,     3.474,     0.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  372,'2 ',1,   1,   1,     1.882,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  377,'1 ',1,   1,   1,     7.129,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  380,'1 ',1,   1,   1,     3.474,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  381,'1 ',1,   1,   1,     2.797,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  383,'1 ',1,   1,   1,     6.248,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  384,'1 ',1,   1,   1,     0.495,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  386,'1 ',1,   1,   1,     1.789,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  387,'1 ',1,   1,   1,     3.097,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  388,'1 ',1,   1,   1,     4.208,     3.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  388,'2 ',1,   1,   1,     1.920,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  390,'1 ',1,   1,   1,     8.049,     2.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  392,'1 ',1,   1,   1,     6.723,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  395,'1 ',1,   1,   1,     4.781,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  398,'1 ',1,   1,   1,     4.899,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  399,'1 ',1,   1,   1,     2.071,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  399,'2 ',1,   1,   1,     0.871,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  402,'1 ',1,   1,   1,     3.843,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  403,'1 ',1,   1,   1,     4.409,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  404,'1 ',1,   1,   1,     2.740,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  404,'2 ',1,   1,   1,     1.604,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  405,'1 ',1,   1,   1,     5.229,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  412,'1 ',1,   1,   1,     2.740,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  413,'1 ',1,   1,   1,     3.485,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  415,'1 ',1,   1,   1,     5.467,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  418,'1 ',1,   1,   1,     2.911,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  419,'1 ',1,   1,   1,     2.756,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  421,'1 ',1,   1,   1,     1.279,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  422,'1 ',1,   1,   1,     3.234,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  424,'1 ',1,   1,   1,     1.716,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  425,'1 ',1,   1,   1,     1.716,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  425,'2 ',1,   1,   1,     1.485,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  426,'1 ',1,   1,   1,     1.716,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  428,'1 ',1,   1,   1,     3.705,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  429,'1 ',1,   1,   1,     3.883,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  430,'1 ',1,   1,   1,     2.927,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  430,'2 ',1,   1,   1,     0.947,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  431,'1 ',1,   1,   1,     4.324,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  436,'1 ',1,   1,   1,     4.822,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  438,'1 ',1,   1,   1,     2.368,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  439,'1 ',1,   1,   1,     1.326,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  439,'2 ',1,   1,   1,     1.326,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  440,'1 ',1,   1,   1,     2.566,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  440,'2 ',1,   1,   1,     1.772,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  441,'1 ',1,   1,   1,     8.335,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  443,'1 ',1,   1,   1,     1.747,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  444,'1 ',1,   1,   1,     2.602,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  449,'1 ',1,   1,   1,     1.910,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  449,'2 ',1,   1,   1,     0.874,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  450,'1 ',1,   1,   1,     2.356,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  452,'1 ',1,   1,   1,     2.504,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  453,'1 ',1,   1,   1,     3.146,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  455,'1 ',1,   1,   1,     5.071,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  456,'1 ',1,   1,   1,     1.774,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  457,'1 ',1,   1,   1,     0.925,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  459,'1 ',1,   1,   1,     2.211,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  459,'2 ',1,   1,   1,     0.921,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  460,'1 ',1,   1,   1,     2.211,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  461,'1 ',1,   1,   1,     2.211,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  463,'1 ',1,   1,   1,     0.930,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  463,'2 ',1,   1,   1,     0.868,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  464,'1 ',1,   1,   1,     3.537,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  466,'1 ',1,   1,   1,     1.623,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  467,'1 ',1,   1,   1,     2.897,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  468,'1 ',1,   1,   1,     2.897,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  468,'2 ',1,   1,   1,     0.817,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  470,'1 ',1,   1,   1,     2.897,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  470,'2 ',1,   1,   1,     0.039,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  471,'1 ',1,   1,   1,     3.391,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  471,'2 ',1,   1,   1,     0.817,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  474,'1 ',1,   1,   1,     3.391,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  474,'2 ',1,   1,   1,     0.874,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  476,'1 ',1,   1,   1,     3.391,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  479,'1 ',1,   1,   1,     0.868,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  480,'1 ',1,   1,   1,     3.368,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  480,'2 ',1,   1,   1,     1.546,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  481,'1 ',1,   1,   1,     6.846,     2.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  483,'1 ',1,   1,   1,     2.950,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  483,'2 ',1,   1,   1,     0.039,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  486,'1 ',1,   1,   1,     6.986,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  487,'1 ',1,   1,   1,     2.529,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  488,'1 ',1,   1,   1,     2.556,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  490,'1 ',1,   1,   1,    19.419,     7.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  494,'1 ',1,   1,   1,    19.419,     9.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  498,'1 ',1,   1,   1,    19.419,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  498,'2 ',1,   1,   1,     1.644,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  502,'1 ',1,   1,   1,    19.419,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  506,'1 ',1,   1,   1,     5.468,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  506,'2 ',1,   1,   1,     1.558,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  508,'1 ',1,   1,   1,     5.468,     1.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  508,'2 ',1,   1,   1,     1.236,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  509,'1 ',1,   1,   1,     5.468,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  510,'1 ',1,   1,   1,     3.023,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  511,'1 ',1,   1,   1,     2.985,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  512,'1 ',1,   1,   1,     2.087,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  515,'1 ',1,   1,   1,     2.369,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  516,'1 ',1,   1,   1,     2.461,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  519,'1 ',1,   1,   1,     1.648,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  519,'2 ',1,   1,   1,     0.744,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  522,'1 ',1,   1,   1,     5.729,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  523,'1 ',1,   1,   1,     5.232,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  529,'1 ',1,   1,   1,     6.873,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  530,'1 ',1,   1,   1,     5.688,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  531,'1 ',1,   1,   1,     1.814,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  533,'1 ',1,   1,   1,     3.535,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  534,'1 ',1,   1,   1,     1.795,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  535,'1 ',1,   1,   1,     1.889,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  536,'1 ',1,   1,   1,     2.246,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  537,'1 ',1,   1,   1,     5.089,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  540,'1 ',1,   1,   1,     5.089,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  543,'1 ',1,   1,   1,     5.089,     1.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  544,'1 ',1,   1,   1,     0.825,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  544,'2 ',1,   1,   1,     0.825,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  545,'1 ',1,   1,   1,     0.859,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  545,'2 ',1,   1,   1,     0.859,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  547,'1 ',1,   1,   1,     2.436,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  548,'1 ',1,   1,   1,     1.299,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  549,'1 ',1,   1,   1,     1.172,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  551,'1 ',1,   1,   1,     4.667,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  552,'1 ',1,   1,   1,     3.430,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  552,'2 ',1,   1,   1,     0.235,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  553,'1 ',1,   1,   1,     3.430,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  553,'2 ',1,   1,   1,     3.430,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  555,'1 ',1,   1,   1,     1.770,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  556,'1 ',1,   1,   1,     1.770,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  556,'2 ',1,   1,   1,     0.114,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  557,'1 ',1,   1,   1,     2.788,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  558,'1 ',1,   1,   1,     2.788,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  560,'1 ',1,   1,   1,     2.788,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  562,'1 ',1,   1,   1,     1.861,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  564,'1 ',1,   1,   1,     7.582,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  566,'1 ',1,   1,   1,     5.490,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  568,'1 ',1,   1,   1,     5.490,     2.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  568,'2 ',1,   1,   1,     0.241,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  569,'1 ',1,   1,   1,     5.114,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  570,'1 ',1,   1,   1,     4.417,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  571,'1 ',1,   1,   1,     4.417,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  574,'1 ',1,   1,   1,     4.417,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  575,'1 ',1,   1,   1,     2.153,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  577,'1 ',1,   1,   1,     2.153,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  578,'1 ',1,   1,   1,     2.153,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  581,'1 ',1,   1,   1,     1.306,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  583,'1 ',1,   1,   1,     1.902,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  584,'1 ',1,   1,   1,     1.134,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  584,'2 ',1,   1,   1,     0.825,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  585,'1 ',1,   1,   1,     1.134,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  585,'2 ',1,   1,   1,     0.241,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  586,'1 ',1,   1,   1,     1.820,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  588,'1 ',1,   1,   1,     2.637,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  589,'1 ',1,   1,   1,     2.722,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  589,'2 ',1,   1,   1,     0.637,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  590,'1 ',1,   1,   1,     3.689,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  595,'1 ',1,   1,   1,     2.722,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  595,'2 ',1,   1,   1,     0.774,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  597,'1 ',1,   1,   1,     1.061,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  598,'1 ',1,   1,   1,     2.176,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  599,'1 ',1,   1,   1,     2.646,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  600,'1 ',1,   1,   1,     3.012,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  601,'1 ',1,   1,   1,     1.463,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  602,'1 ',1,   1,   1,     2.572,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  604,'1 ',1,   1,   1,     1.642,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  604,'2 ',1,   1,   1,     1.642,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  605,'1 ',1,   1,   1,     1.642,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  607,'1 ',1,   1,   1,     6.238,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  614,'1 ',1,   1,   1,     8.117,     2.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  615,'1 ',1,   1,   1,     6.238,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  616,'1 ',1,   1,   1,     1.859,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  616,'2 ',1,   1,   1,     1.859,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  617,'1 ',1,   1,   1,     1.859,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  620,'1 ',1,   1,   1,     3.347,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  621,'1 ',1,   1,   1,     1.960,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  621,'2 ',1,   1,   1,     1.570,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  624,'1 ',1,   1,   1,     7.029,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  625,'1 ',1,   1,   1,     5.067,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  627,'1 ',1,   1,   1,     5.067,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  629,'1 ',1,   1,   1,     5.067,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  631,'1 ',1,   1,   1,     1.772,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  632,'1 ',1,   1,   1,     1.232,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  632,'2 ',1,   1,   1,     0.785,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  634,'1 ',1,   1,   1,     3.399,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  635,'1 ',1,   1,   1,     1.813,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  637,'1 ',1,   1,   1,     0.988,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  637,'2 ',1,   1,   1,     0.988,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  638,'1 ',1,   1,   1,     1.249,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  640,'1 ',1,   1,   1,     1.312,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  640,'2 ',1,   1,   1,     1.312,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  641,'1 ',1,   1,   1,     3.832,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  642,'1 ',1,   1,   1,     3.832,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  642,'2 ',1,   1,   1,     0.024,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  644,'1 ',1,   1,   1,     3.932,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  645,'1 ',1,   1,   1,     3.100,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  646,'1 ',1,   1,   1,     2.149,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  647,'1 ',1,   1,   1,     2.800,     2.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  647,'2 ',1,   1,   1,     2.800,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  648,'1 ',1,   1,   1,     0.561,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  650,'1 ',1,   1,   1,     2.459,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  651,'1 ',1,   1,   1,     3.582,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  652,'1 ',1,   1,   1,     2.459,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  653,'1 ',1,   1,   1,     1.127,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  653,'2 ',1,   1,   1,     0.614,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  654,'1 ',1,   1,   1,     3.481,     1.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  657,'1 ',1,   1,   1,     7.371,     2.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  658,'1 ',1,   1,   1,     2.439,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  660,'1 ',1,   1,   1,     2.439,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  661,'1 ',1,   1,   1,     2.439,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  662,'1 ',1,   1,   1,     0.547,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  663,'1 ',1,   1,   1,     2.590,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  664,'1 ',1,   1,   1,     6.196,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  665,'1 ',1,   1,   1,     5.711,     3.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  665,'2 ',1,   1,   1,     2.800,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  671,'1 ',1,   1,   1,     5.711,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  672,'1 ',1,   1,   1,     5.078,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  672,'2 ',1,   1,   1,     0.648,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  675,'1 ',1,   1,   1,     5.078,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  676,'1 ',1,   1,   1,     5.078,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  676,'2 ',1,   1,   1,     0.522,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  677,'1 ',1,   1,   1,     0.919,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  677,'2 ',1,   1,   1,     0.522,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  678,'1 ',1,   1,   1,     2.281,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  679,'1 ',1,   1,   1,     3.202,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  680,'1 ',1,   1,   1,     1.010,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  680,'2 ',1,   1,   1,     0.885,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  681,'1 ',1,   1,   1,     4.225,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  682,'1 ',1,   1,   1,     2.655,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  683,'1 ',1,   1,   1,     2.124,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  684,'1 ',1,   1,   1,     2.124,     1.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  686,'1 ',1,   1,   1,     1.055,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  686,'2 ',1,   1,   1,     1.055,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  687,'1 ',1,   1,   1,     2.657,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  689,'1 ',1,   1,   1,     1.506,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  689,'2 ',1,   1,   1,     1.506,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  690,'1 ',1,   1,   1,     1.506,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  692,'1 ',1,   1,   1,     3.450,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  693,'1 ',1,   1,   1,     1.336,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  693,'2 ',1,   1,   1,     0.648,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  694,'1 ',1,   1,   1,     0.992,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  694,'2 ',1,   1,   1,     0.919,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  695,'1 ',1,   1,   1,     2.167,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  695,'2 ',1,   1,   1,     2.167,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  696,'1 ',1,   1,   1,     3.337,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  699,'1 ',1,   1,   1,     4.154,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  700,'1 ',1,   1,   1,     1.789,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  701,'1 ',1,   1,   1,     1.370,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  701,'2 ',1,   1,   1,     1.370,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  702,'1 ',1,   1,   1,     1.800,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  703,'1 ',1,   1,   1,     2.464,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  704,'1 ',1,   1,   1,     1.800,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  704,'2 ',1,   1,   1,     0.676,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  705,'1 ',1,   1,   1,     1.889,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  707,'1 ',1,   1,   1,     2.694,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  708,'1 ',1,   1,   1,     2.303,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  711,'1 ',1,   1,   1,     4.599,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  712,'1 ',1,   1,   1,     2.106,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  714,'1 ',1,   1,   1,     2.609,     0.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  717,'1 ',1,   1,   1,     0.066,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  719,'1 ',1,   1,   1,     1.975,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  721,'1 ',1,   1,   1,     1.975,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  722,'1 ',1,   1,   1,     2.978,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  723,'1 ',1,   1,   1,     2.148,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  724,'1 ',1,   1,   1,     2.162,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  726,'1 ',1,   1,   1,     2.143,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  727,'1 ',1,   1,   1,     0.945,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  727,'2 ',1,   1,   1,     0.332,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  728,'1 ',1,   1,   1,     2.460,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  729,'1 ',1,   1,   1,     0.969,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  730,'1 ',1,   1,   1,     2.756,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  731,'1 ',1,   1,   1,     0.362,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  734,'1 ',1,   1,   1,     2.870,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  736,'1 ',1,   1,   1,     7.402,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  738,'1 ',1,   1,   1,     4.239,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  738,'2 ',1,   1,   1,     1.220,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  741,'1 ',1,   1,   1,     4.239,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  742,'1 ',1,   1,   1,     4.179,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  744,'1 ',1,   1,   1,     4.179,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  744,'2 ',1,   1,   1,     2.609,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  745,'1 ',1,   1,   1,     4.179,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  746,'1 ',1,   1,   1,    10.011,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  747,'1 ',1,   1,   1,    10.011,     3.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  749,'1 ',1,   1,   1,    10.011,     2.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  751,'1 ',1,   1,   1,    10.011,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  751,'2 ',1,   1,   1,     0.238,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  755,'1 ',1,   1,   1,     4.633,     1.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  757,'1 ',1,   1,   1,     4.633,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  757,'2 ',1,   1,   1,     1.273,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  758,'1 ',1,   1,   1,     4.633,     1.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  760,'1 ',1,   1,   1,     4.763,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  761,'1 ',1,   1,   1,     3.582,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  763,'1 ',1,   1,   1,     5.635,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  764,'1 ',1,   1,   1,     2.469,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  764,'2 ',1,   1,   1,     1.273,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  765,'1 ',1,   1,   1,     2.469,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  766,'1 ',1,   1,   1,     6.234,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  767,'1 ',1,   1,   1,     6.234,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  769,'1 ',1,   1,   1,     6.234,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  773,'1 ',1,   1,   1,     4.323,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  774,'1 ',1,   1,   1,     4.323,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  776,'1 ',1,   1,   1,     4.323,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  777,'1 ',1,   1,   1,     4.442,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  779,'1 ',1,   1,   1,     4.442,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  780,'1 ',1,   1,   1,     4.442,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  780,'2 ',1,   1,   1,     1.026,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  782,'1 ',1,   1,   1,     3.478,     2.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  785,'1 ',1,   1,   1,     1.401,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  788,'1 ',1,   1,   1,     3.478,     1.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  789,'1 ',1,   1,   1,     3.478,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  790,'1 ',1,   1,   1,     3.086,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  791,'1 ',1,   1,   1,     1.699,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  792,'1 ',1,   1,   1,     4.862,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  794,'1 ',1,   1,   1,     5.046,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  795,'1 ',1,   1,   1,     2.680,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  795,'2 ',1,   1,   1,     2.609,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  798,'1 ',1,   1,   1,     3.790,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  802,'1 ',1,   1,   1,     4.736,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  804,'1 ',1,   1,   1,     4.736,     1.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  805,'1 ',1,   1,   1,     5.029,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  807,'1 ',1,   1,   1,     2.991,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  808,'1 ',1,   1,   1,     7.993,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  808,'2 ',1,   1,   1,     0.055,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  810,'1 ',1,   1,   1,     7.993,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  811,'1 ',1,   1,   1,     7.993,     2.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  812,'1 ',1,   1,   1,     7.002,     0.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  814,'1 ',1,   1,   1,     7.002,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  816,'1 ',1,   1,   1,     2.680,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  817,'1 ',1,   1,   1,     7.002,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  819,'1 ',1,   1,   1,     7.002,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  819,'2 ',1,   1,   1,     2.609,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  821,'1 ',1,   1,   1,     3.683,     1.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  823,'1 ',1,   1,   1,     1.547,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  823,'2 ',1,   1,   1,     1.220,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  824,'1 ',1,   1,   1,     1.547,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  824,'2 ',1,   1,   1,     1.273,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  825,'1 ',1,   1,   1,     4.171,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  826,'1 ',1,   1,   1,     4.171,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  831,'1 ',1,   1,   1,    11.791,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  833,'1 ',1,   1,   1,     5.530,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  835,'1 ',1,   1,   1,     5.530,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  838,'1 ',1,   1,   1,     7.080,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  841,'1 ',1,   1,   1,     9.931,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  842,'1 ',1,   1,   1,     5.616,     4.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  844,'1 ',1,   1,   1,     1.236,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  846,'1 ',1,   1,   1,     1.336,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  854,'1 ',1,   1,   1,     1.795,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  866,'1 ',1,   1,   1,     0.241,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  867,'1 ',1,   1,   1,     1.134,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  872,'1 ',1,   1,   1,     3.307,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  884,'1 ',1,   1,   1,     1.546,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  888,'1 ',1,   1,   1,     2.219,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  892,'1 ',1,   1,   1,     1.231,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  901,'1 ',1,   1,   1,     0.173,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  913,'1 ',1,   1,   1,     2.010,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  914,'1 ',1,   1,   1,     0.028,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  933,'1 ',1,   1,   1,     0.737,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  945,'1 ',1,   1,   1,     1.021,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  949,'1 ',1,   1,   1,     0.812,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1217,'1 ',1,   2,   1,     8.290,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1219,'1 ',1,   2,   1,     4.222,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1221,'1 ',1,   2,   1,     5.679,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1223,'1 ',1,   2,   1,     3.451,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1224,'1 ',1,   2,   1,    11.112,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1226,'1 ',1,   2,   1,     6.480,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1227,'1 ',1,   2,   1,     2.880,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1228,'1 ',1,   2,   1,     4.434,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1229,'1 ',1,   2,   1,     4.434,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1232,'1 ',1,   2,   1,     5.392,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1233,'1 ',1,   2,   1,     4.255,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1234,'1 ',1,   2,   1,    11.339,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1236,'1 ',1,   2,   1,     7.838,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1237,'1 ',1,   2,   1,     7.463,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1238,'1 ',1,   2,   1,    10.167,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1239,'1 ',1,   2,   1,     4.573,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1240,'1 ',1,   2,   1,     3.877,     0.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1241,'1 ',1,   2,   1,     6.241,     1.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1243,'1 ',1,   2,   1,     4.447,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1244,'1 ',1,   2,   1,     4.535,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1245,'1 ',1,   2,   1,     5.189,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1246,'1 ',1,   2,   1,     5.189,     2.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1247,'1 ',1,   2,   1,     3.325,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1248,'1 ',1,   2,   1,     2.026,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1250,'1 ',1,   2,   1,     5.467,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1251,'1 ',1,   2,   1,     4.277,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1252,'1 ',1,   2,   1,     4.018,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1253,'1 ',1,   2,   1,     4.932,     1.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1254,'1 ',1,   2,   1,     2.319,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1255,'1 ',1,   2,   1,     4.611,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1256,'1 ',1,   2,   1,     2.915,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1257,'1 ',1,   2,   1,     6.066,     1.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1259,'1 ',1,   2,   1,     6.471,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1260,'1 ',1,   2,   1,     5.439,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1266,'1 ',1,   2,   1,    10.036,     3.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1268,'1 ',1,   2,   1,     3.936,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1270,'1 ',1,   2,   1,     8.211,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1271,'1 ',1,   2,   1,     3.021,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1272,'1 ',1,   2,   1,     3.345,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1273,'1 ',1,   2,   1,     2.854,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1275,'1 ',1,   2,   1,     4.982,     1.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1277,'1 ',1,   2,   1,     6.868,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1279,'1 ',1,   2,   1,     7.765,     3.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1284,'1 ',1,   2,   1,     7.794,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1288,'1 ',1,   2,   1,    16.186,     6.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1290,'1 ',1,   2,   1,    13.766,     5.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1292,'1 ',1,   2,   1,    14.085,     3.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1294,'1 ',1,   2,   1,    12.351,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1295,'1 ',1,   2,   1,     4.861,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1300,'1 ',1,   2,   1,    11.215,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1301,'1 ',1,   2,   1,     8.478,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1302,'1 ',1,   2,   1,     3.749,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1303,'1 ',1,   2,   1,     4.740,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1306,'1 ',1,   2,   1,     6.933,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1308,'1 ',1,   2,   1,     1.383,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1310,'1 ',1,   2,   1,     9.699,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1313,'1 ',1,   2,   1,    11.219,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1314,'1 ',1,   2,   1,     4.008,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1316,'1 ',1,   2,   1,     2.258,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1317,'1 ',1,   2,   1,     3.137,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1319,'1 ',1,   2,   1,     6.265,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1320,'1 ',1,   2,   1,    14.576,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1323,'1 ',1,   2,   1,     4.361,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1328,'1 ',1,   2,   1,     2.018,     1.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1330,'1 ',1,   2,   1,     4.027,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1331,'1 ',1,   2,   1,     4.927,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1332,'1 ',1,   2,   1,     4.236,     0.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1333,'1 ',1,   2,   1,     2.497,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1335,'1 ',1,   2,   1,     4.400,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1336,'1 ',1,   2,   1,     6.311,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1338,'1 ',1,   2,   1,     2.617,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1340,'1 ',1,   2,   1,     2.141,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1346,'1 ',1,   2,   1,     2.446,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1347,'1 ',1,   2,   1,     2.048,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1349,'1 ',1,   2,   1,     5.204,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1350,'1 ',1,   2,   1,     1.978,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1351,'1 ',1,   2,   1,     3.547,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1353,'1 ',1,   2,   1,     3.464,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1354,'1 ',1,   2,   1,     5.365,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1355,'1 ',1,   2,   1,     3.883,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1356,'1 ',1,   2,   1,     6.950,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1357,'1 ',1,   2,   1,     2.290,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1358,'1 ',1,   2,   1,     2.136,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1360,'1 ',1,   2,   1,     2.623,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1362,'1 ',1,   2,   1,     2.623,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1364,'1 ',1,   2,   1,     3.165,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1369,'1 ',1,   2,   1,     7.789,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1371,'1 ',1,   2,   1,     4.009,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1373,'1 ',1,   2,   1,     5.326,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1375,'1 ',1,   2,   1,    14.222,     2.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1378,'1 ',1,   2,   1,     7.340,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1382,'1 ',1,   2,   1,    12.781,     5.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1388,'1 ',1,   2,   1,    13.225,     6.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1390,'1 ',1,   2,   1,     7.762,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1392,'1 ',1,   2,   1,     2.470,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1397,'1 ',1,   2,   1,     3.161,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1399,'1 ',1,   2,   1,     3.113,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1401,'1 ',1,   2,   1,     3.702,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1401,'2 ',1,   2,   1,     3.702,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1402,'1 ',1,   2,   1,     3.702,     0.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1402,'2 ',1,   2,   1,     1.570,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1403,'1 ',1,   2,   1,     3.209,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1404,'1 ',1,   2,   1,     3.019,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1406,'1 ',1,   2,   1,     2.856,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1407,'1 ',1,   2,   1,     3.096,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1408,'1 ',1,   2,   1,    11.868,     1.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1410,'1 ',1,   2,   1,     4.655,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1410,'2 ',1,   2,   1,     3.337,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1411,'1 ',1,   2,   1,     3.789,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1412,'1 ',1,   2,   1,     3.552,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1414,'1 ',1,   2,   1,     4.208,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1416,'1 ',1,   2,   1,     7.011,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1417,'1 ',1,   2,   1,     7.011,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1418,'1 ',1,   2,   1,     9.912,     2.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1419,'1 ',1,   2,   1,     9.912,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1419,'2 ',1,   2,   1,     8.868,     3.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1420,'1 ',1,   2,   1,     9.912,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1421,'1 ',1,   2,   1,     3.109,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1422,'1 ',1,   2,   1,     3.109,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1423,'1 ',1,   2,   1,     8.452,     4.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1425,'1 ',1,   2,   1,     8.452,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1425,'2 ',1,   2,   1,     8.336,     2.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1427,'1 ',1,   2,   1,     8.452,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1428,'1 ',1,   2,   1,     5.042,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1429,'1 ',1,   2,   1,     4.683,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1430,'1 ',1,   2,   1,     5.044,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1430,'2 ',1,   2,   1,     1.678,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1433,'1 ',1,   2,   1,     7.651,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1434,'1 ',1,   2,   1,     8.025,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1439,'1 ',1,   2,   1,    11.043,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1440,'1 ',1,   2,   1,    11.444,     8.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1441,'1 ',1,   2,   1,    11.444,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1442,'1 ',1,   2,   1,    11.444,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1444,'1 ',1,   2,   1,    11.444,     2.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1448,'1 ',1,   2,   1,    14.537,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1448,'2 ',1,   2,   1,     7.011,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1450,'1 ',1,   2,   1,    14.537,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1452,'1 ',1,   2,   1,     7.129,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1453,'1 ',1,   2,   1,    14.537,     2.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1454,'1 ',1,   2,   1,    14.537,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1455,'1 ',1,   2,   1,    17.053,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1456,'1 ',1,   2,   1,     6.429,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1457,'1 ',1,   2,   1,    17.053,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1460,'1 ',1,   2,   1,    17.053,     2.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1460,'2 ',1,   2,   1,    11.200,     5.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1463,'1 ',1,   2,   1,    17.053,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1463,'2 ',1,   2,   1,     1.901,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1464,'1 ',1,   2,   1,     1.901,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1465,'1 ',1,   2,   1,    15.333,     5.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1467,'1 ',1,   2,   1,    15.333,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1467,'2 ',1,   2,   1,     1.901,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1468,'1 ',1,   2,   1,    15.333,     7.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1470,'1 ',1,   2,   1,    15.333,     6.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1471,'1 ',1,   2,   1,     6.429,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1473,'1 ',1,   2,   1,     6.429,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1473,'2 ',1,   2,   1,     3.087,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1474,'1 ',1,   2,   1,    11.910,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1474,'2 ',1,   2,   1,     9.912,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1475,'1 ',1,   2,   1,    11.910,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1476,'1 ',1,   2,   1,    11.910,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1478,'1 ',1,   2,   1,    11.910,     4.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1479,'1 ',1,   2,   1,     7.053,     1.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1479,'2 ',1,   2,   1,     2.136,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1480,'1 ',1,   2,   1,     7.053,     1.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1482,'1 ',1,   2,   1,     7.053,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1483,'1 ',1,   2,   1,     7.053,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1483,'2 ',1,   2,   1,     4.792,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1484,'1 ',1,   2,   1,    13.724,     1.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1484,'2 ',1,   2,   1,     7.581,     4.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1485,'1 ',1,   2,   1,    13.724,     6.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1488,'1 ',1,   2,   1,    13.724,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1490,'1 ',1,   2,   1,    24.019,    11.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1492,'1 ',1,   2,   1,    12.479,     4.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1492,'2 ',1,   2,   1,     4.792,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1493,'1 ',1,   2,   1,    12.479,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1496,'1 ',1,   2,   1,    12.479,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1496,'2 ',1,   2,   1,     8.868,     2.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1497,'1 ',1,   2,   1,    12.479,     5.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1497,'2 ',1,   2,   1,     8.868,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1499,'1 ',1,   2,   1,     7.581,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1501,'1 ',1,   2,   1,     7.581,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1510,'1 ',1,   2,   1,    12.942,     6.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1511,'1 ',1,   2,   1,     3.185,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1512,'1 ',1,   2,   1,     4.888,     3.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1514,'1 ',1,   2,   1,     8.039,     2.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1514,'2 ',1,   2,   1,     8.039,     3.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1522,'1 ',1,   2,   1,     9.471,     4.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1524,'1 ',1,   2,   1,     5.476,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1524,'2 ',1,   2,   1,     5.476,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1526,'1 ',1,   2,   1,     2.324,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1526,'2 ',1,   2,   1,     2.136,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1528,'1 ',1,   2,   1,     2.324,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1528,'2 ',1,   2,   1,     1.558,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1529,'1 ',1,   2,   1,     4.403,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1530,'1 ',1,   2,   1,     5.949,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1532,'1 ',1,   2,   1,     8.125,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1534,'1 ',1,   2,   1,     4.687,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1535,'1 ',1,   2,   1,     2.002,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1536,'1 ',1,   2,   1,     4.707,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1537,'1 ',1,   2,   1,    15.431,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1538,'1 ',1,   2,   1,    15.431,     5.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1540,'1 ',1,   2,   1,    25.321,    10.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1543,'1 ',1,   2,   1,    15.431,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1545,'1 ',1,   2,   1,     7.257,     2.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1548,'1 ',1,   2,   1,    15.960,     4.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1549,'1 ',1,   2,   1,     7.257,     2.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1550,'1 ',1,   2,   1,     3.484,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1551,'1 ',1,   2,   1,     3.484,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1552,'1 ',1,   2,   1,     7.799,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1553,'1 ',1,   2,   1,     8.330,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1554,'1 ',1,   2,   1,     6.781,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1559,'1 ',1,   2,   1,     5.337,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1559,'2 ',1,   2,   1,     0.676,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1563,'1 ',1,   2,   1,     5.189,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1564,'1 ',1,   2,   1,     5.337,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1568,'1 ',1,   2,   1,     3.014,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1571,'1 ',1,   2,   1,     3.014,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1572,'1 ',1,   2,   1,     8.336,     2.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1574,'1 ',1,   2,   1,     8.336,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1575,'1 ',1,   2,   1,     3.325,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1575,'2 ',1,   2,   1,     1.405,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1576,'1 ',1,   2,   1,     3.325,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1577,'1 ',1,   2,   1,     3.325,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1577,'2 ',1,   2,   1,     1.445,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1581,'1 ',1,   2,   1,     7.292,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1582,'1 ',1,   2,   1,     5.436,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1584,'1 ',1,   2,   1,     7.410,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1585,'1 ',1,   2,   1,     5.444,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1587,'1 ',1,   2,   1,     7.129,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1589,'1 ',1,   2,   1,     7.129,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1590,'1 ',1,   2,   1,     6.611,     2.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1592,'1 ',1,   2,   1,     4.209,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1595,'1 ',1,   2,   1,     7.734,     4.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1596,'1 ',1,   2,   1,    21.515,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1598,'1 ',1,   2,   1,    15.553,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1602,'1 ',1,   2,   1,    15.553,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1604,'1 ',1,   2,   1,    22.731,    10.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1608,'1 ',1,   2,   1,     3.953,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1608,'2 ',1,   2,   1,     0.024,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1609,'1 ',1,   2,   1,     3.953,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1611,'1 ',1,   2,   1,     9.796,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1611,'2 ',1,   2,   1,     2.667,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1612,'1 ',1,   2,   1,    23.767,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1614,'1 ',1,   2,   1,     9.796,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1614,'2 ',1,   2,   1,     4.526,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1616,'1 ',1,   2,   1,     3.752,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1617,'1 ',1,   2,   1,     9.796,     7.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1619,'1 ',1,   2,   1,     2.657,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1619,'2 ',1,   2,   1,     1.540,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1620,'1 ',1,   2,   1,     3.948,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1620,'2 ',1,   2,   1,     3.560,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1621,'1 ',1,   2,   1,     3.948,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1622,'1 ',1,   2,   1,    11.910,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1623,'1 ',1,   2,   1,     7.174,     0.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1623,'2 ',1,   2,   1,     2.667,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1626,'1 ',1,   2,   1,    18.825,     5.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1628,'1 ',1,   2,   1,     7.174,     4.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1628,'2 ',1,   2,   1,     2.667,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1629,'1 ',1,   2,   1,     8.654,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1631,'1 ',1,   2,   1,    11.200,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1632,'1 ',1,   2,   1,    11.200,     6.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1633,'1 ',1,   2,   1,    19.435,     6.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1635,'1 ',1,   2,   1,    16.227,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1637,'1 ',1,   2,   1,     5.614,     1.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1637,'2 ',1,   2,   1,     0.085,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1638,'1 ',1,   2,   1,     8.569,     1.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1639,'1 ',1,   2,   1,     8.242,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1640,'1 ',1,   2,   1,     9.576,     3.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1641,'1 ',1,   2,   1,     4.743,     1.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1641,'2 ',1,   2,   1,     1.540,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1643,'1 ',1,   2,   1,     4.743,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1645,'1 ',1,   2,   1,    10.066,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1646,'1 ',1,   2,   1,    10.066,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1646,'2 ',1,   2,   1,     0.603,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1648,'1 ',1,   2,   1,    10.066,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1649,'1 ',1,   2,   1,     6.330,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1652,'1 ',1,   2,   1,     6.330,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1652,'2 ',1,   2,   1,     3.087,     0.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1653,'1 ',1,   2,   1,     6.330,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1655,'1 ',1,   2,   1,    13.453,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1656,'1 ',1,   2,   1,    13.453,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1658,'1 ',1,   2,   1,    13.453,     2.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1659,'1 ',1,   2,   1,    13.453,     5.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1659,'2 ',1,   2,   1,     4.209,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1660,'1 ',1,   2,   1,     3.560,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1660,'2 ',1,   2,   1,     2.728,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1661,'1 ',1,   2,   1,     9.157,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1662,'1 ',1,   2,   1,     5.470,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1664,'1 ',1,   2,   1,    12.336,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1665,'1 ',1,   2,   1,     8.712,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1666,'1 ',1,   2,   1,     4.526,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1666,'2 ',1,   2,   1,     1.047,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1667,'1 ',1,   2,   1,     8.472,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1668,'1 ',1,   2,   1,     8.472,     3.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1668,'2 ',1,   2,   1,     8.039,     5.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1669,'1 ',1,   2,   1,     8.472,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1672,'1 ',1,   2,   1,     9.986,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1673,'1 ',1,   2,   1,     5.306,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1673,'2 ',1,   2,   1,     1.072,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1674,'1 ',1,   2,   1,     5.306,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1676,'1 ',1,   2,   1,    14.043,     4.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1677,'1 ',1,   2,   1,    14.043,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1680,'1 ',1,   2,   1,    26.417,     7.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1682,'1 ',1,   2,   1,    14.043,     4.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1682,'2 ',1,   2,   1,     1.072,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1687,'1 ',1,   2,   1,     9.124,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1687,'2 ',1,   2,   1,     1.539,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1688,'1 ',1,   2,   1,     9.124,     2.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1688,'2 ',1,   2,   1,     2.223,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1689,'1 ',1,   2,   1,     9.124,     2.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1690,'1 ',1,   2,   1,     4.230,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1692,'1 ',1,   2,   1,     4.230,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1693,'1 ',1,   2,   1,     4.230,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1694,'1 ',1,   2,   1,     6.099,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1697,'1 ',1,   2,   1,     2.699,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1698,'1 ',1,   2,   1,     2.699,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1698,'2 ',1,   2,   1,     1.047,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1699,'1 ',1,   2,   1,     2.518,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1699,'2 ',1,   2,   1,     2.518,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1700,'1 ',1,   2,   1,     9.704,     3.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1700,'2 ',1,   2,   1,     3.318,     1.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1701,'1 ',1,   2,   1,     9.704,     4.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1703,'1 ',1,   2,   1,     9.704,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1705,'1 ',1,   2,   1,     9.704,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1705,'2 ',1,   2,   1,     2.518,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1709,'1 ',1,   2,   1,     3.318,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1710,'1 ',1,   2,   1,     4.014,     1.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1713,'1 ',1,   2,   1,     1.539,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1714,'1 ',1,   2,   1,     7.370,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1714,'2 ',1,   2,   1,     1.539,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1715,'1 ',1,   2,   1,     7.370,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1716,'1 ',1,   2,   1,     7.370,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1717,'1 ',1,   2,   1,     7.413,     1.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1720,'1 ',1,   2,   1,     5.071,     2.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1721,'1 ',1,   2,   1,     3.373,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1721,'2 ',1,   2,   1,     0.297,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1723,'1 ',1,   2,   1,     3.373,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1723,'2 ',1,   2,   1,     0.297,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1727,'1 ',1,   2,   1,     8.791,     3.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1728,'1 ',1,   2,   1,     8.791,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1729,'1 ',1,   2,   1,     8.791,     2.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1729,'2 ',1,   2,   1,     0.201,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1730,'1 ',1,   2,   1,     2.798,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1732,'1 ',1,   2,   1,     4.310,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1734,'1 ',1,   2,   1,     4.714,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1735,'1 ',1,   2,   1,     9.622,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1736,'1 ',1,   2,   1,     4.888,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1736,'2 ',1,   2,   1,     0.135,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1737,'1 ',1,   2,   1,     5.142,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1738,'1 ',1,   2,   1,     2.292,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1755,'1 ',1,   2,   1,     0.603,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1763,'1 ',1,   2,   1,     7.581,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1930,'1 ',1,   3,   1,     4.552,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1933,'1 ',1,   3,   1,     3.915,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1934,'1 ',1,   3,   1,     4.315,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1935,'1 ',1,   3,   1,     1.736,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1936,'1 ',1,   3,   1,     1.328,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1938,'1 ',1,   3,   1,     4.577,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1940,'1 ',1,   3,   1,     4.458,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1942,'1 ',1,   3,   1,     3.639,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1943,'1 ',1,   3,   1,     1.396,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1945,'1 ',1,   3,   1,     2.483,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1946,'1 ',1,   3,   1,     2.483,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1947,'1 ',1,   3,   1,     2.483,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1952,'1 ',1,   3,   1,    11.470,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1953,'1 ',1,   3,   1,     6.647,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1955,'1 ',1,   3,   1,     0.898,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1958,'1 ',1,   3,   1,     0.898,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1959,'1 ',1,   3,   1,     2.243,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1961,'1 ',1,   3,   1,     1.856,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1962,'1 ',1,   3,   1,     1.591,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1963,'1 ',1,   3,   1,     0.819,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1964,'1 ',1,   3,   1,     3.944,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1965,'1 ',1,   3,   1,     3.230,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1966,'1 ',1,   3,   1,     3.230,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1970,'1 ',1,   3,   1,     3.349,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1973,'1 ',1,   3,   1,     1.863,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1974,'1 ',1,   3,   1,     1.863,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1976,'1 ',1,   3,   1,     8.119,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1978,'1 ',1,   3,   1,     8.119,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1981,'1 ',1,   3,   1,     8.871,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1984,'1 ',1,   3,   1,     0.834,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1985,'1 ',1,   3,   1,     1.668,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1986,'1 ',1,   3,   1,     2.042,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1987,'1 ',1,   3,   1,     1.113,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1989,'1 ',1,   3,   1,     1.654,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1990,'1 ',1,   3,   1,     0.623,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1992,'1 ',1,   3,   1,     2.253,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1993,'1 ',1,   3,   1,     2.677,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1994,'1 ',1,   3,   1,     3.004,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1997,'1 ',1,   3,   1,     1.486,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1998,'1 ',1,   3,   1,     1.486,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2000,'1 ',1,   3,   1,     1.947,     0.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2001,'1 ',1,   3,   1,     1.947,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2002,'1 ',1,   3,   1,     1.497,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2003,'1 ',1,   3,   1,     2.785,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2004,'1 ',1,   3,   1,     1.542,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2005,'1 ',1,   3,   1,     1.802,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2006,'1 ',1,   3,   1,     1.940,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2007,'1 ',1,   3,   1,     2.136,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2009,'1 ',1,   3,   1,     2.014,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2010,'1 ',1,   3,   1,     1.582,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2011,'1 ',1,   3,   1,     1.435,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2012,'1 ',1,   3,   1,     3.030,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2014,'1 ',1,   3,   1,     1.688,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2015,'1 ',1,   3,   1,     1.503,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2017,'1 ',1,   3,   1,     1.520,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2018,'1 ',1,   3,   1,     0.817,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2019,'1 ',1,   3,   1,     0.992,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2021,'1 ',1,   3,   1,     4.128,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2022,'1 ',1,   3,   1,     2.517,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2023,'1 ',1,   3,   1,     1.630,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2026,'1 ',1,   3,   1,     4.623,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2027,'1 ',1,   3,   1,     3.947,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2028,'1 ',1,   3,   1,     3.969,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2029,'1 ',1,   3,   1,     5.163,     2.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2034,'1 ',1,   3,   1,     5.243,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2035,'1 ',1,   3,   1,     5.163,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2036,'1 ',1,   3,   1,     1.455,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2037,'1 ',1,   3,   1,     1.536,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2040,'1 ',1,   3,   1,     2.328,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2042,'1 ',1,   3,   1,    11.556,     1.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2045,'1 ',1,   3,   1,    11.556,     4.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2049,'1 ',1,   3,   1,    11.556,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2051,'1 ',1,   3,   1,    13.964,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2053,'1 ',1,   3,   1,     2.409,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2054,'1 ',1,   3,   1,     2.409,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2055,'1 ',1,   3,   1,     5.529,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2056,'1 ',1,   3,   1,     5.529,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2058,'1 ',1,   3,   1,     5.529,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2060,'1 ',1,   3,   1,     3.000,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2061,'1 ',1,   3,   1,     2.052,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2063,'1 ',1,   3,   1,     6.303,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2064,'1 ',1,   3,   1,     6.303,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2065,'1 ',1,   3,   1,     6.303,     2.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2066,'1 ',1,   3,   1,     6.303,     3.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2067,'1 ',1,   3,   1,     8.081,     4.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2068,'1 ',1,   3,   1,     8.081,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2069,'1 ',1,   3,   1,     8.081,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2072,'1 ',1,   3,   1,     8.081,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2073,'1 ',1,   3,   1,     1.059,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2074,'1 ',1,   3,   1,     2.927,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2075,'1 ',1,   3,   1,     2.927,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2075,'2 ',1,   3,   1,     1.735,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2076,'1 ',1,   3,   1,     2.927,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2076,'2 ',1,   3,   1,     2.404,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2078,'1 ',1,   3,   1,     7.075,     1.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2080,'1 ',1,   3,   1,     7.075,     4.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2080,'2 ',1,   3,   1,     0.439,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2083,'1 ',1,   3,   1,     7.075,     1.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2088,'1 ',1,   3,   1,     2.404,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2088,'2 ',1,   3,   1,     2.404,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2089,'1 ',1,   3,   1,     2.052,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2090,'1 ',1,   3,   1,     3.935,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2091,'1 ',1,   3,   1,     3.935,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2094,'1 ',1,   3,   1,     7.213,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2095,'1 ',1,   3,   1,     7.213,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2096,'1 ',1,   3,   1,     7.213,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2098,'1 ',1,   3,   1,     7.213,     2.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2100,'1 ',1,   3,   1,     1.735,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2101,'1 ',1,   3,   1,     1.735,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2101,'2 ',1,   3,   1,     0.937,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2102,'1 ',1,   3,   1,     2.725,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2102,'2 ',1,   3,   1,     0.907,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2103,'1 ',1,   3,   1,     2.725,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2104,'1 ',1,   3,   1,     2.725,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2107,'1 ',1,   3,   1,     0.966,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2108,'1 ',1,   3,   1,     0.966,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2108,'2 ',1,   3,   1,     0.966,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2110,'1 ',1,   3,   1,     5.106,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2111,'1 ',1,   3,   1,     5.106,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2114,'1 ',1,   3,   1,     7.225,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2115,'1 ',1,   3,   1,     3.958,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2116,'1 ',1,   3,   1,     3.958,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2116,'2 ',1,   3,   1,     3.935,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2117,'1 ',1,   3,   1,     3.958,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2119,'1 ',1,   3,   1,     0.783,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2121,'1 ',1,   3,   1,     0.982,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2122,'1 ',1,   3,   1,     1.935,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2123,'1 ',1,   3,   1,     0.975,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2125,'1 ',1,   3,   1,     0.684,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2126,'1 ',1,   3,   1,     0.644,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2126,'2 ',1,   3,   1,     0.146,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2127,'1 ',1,   3,   1,     0.644,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2127,'2 ',1,   3,   1,     0.146,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2129,'1 ',1,   3,   1,     0.524,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2129,'2 ',1,   3,   1,     0.424,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2130,'1 ',1,   3,   1,     2.721,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2133,'1 ',1,   3,   1,     6.424,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2134,'1 ',1,   3,   1,     3.021,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2135,'1 ',1,   3,   1,     4.291,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2136,'1 ',1,   3,   1,     2.431,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2137,'1 ',1,   3,   1,     0.884,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2137,'2 ',1,   3,   1,     0.884,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2139,'1 ',1,   3,   1,     2.359,     0.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2140,'1 ',1,   3,   1,     1.179,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2140,'2 ',1,   3,   1,     1.179,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2142,'1 ',1,   3,   1,     1.644,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2142,'2 ',1,   3,   1,     0.937,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2143,'1 ',1,   3,   1,     1.644,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2144,'1 ',1,   3,   1,     1.644,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2145,'1 ',1,   3,   1,     1.740,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2147,'1 ',1,   3,   1,     1.740,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2147,'2 ',1,   3,   1,     1.740,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2150,'1 ',1,   3,   1,     8.540,     1.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2154,'1 ',1,   3,   1,     7.899,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2156,'1 ',1,   3,   1,     7.899,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2156,'2 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2157,'1 ',1,   3,   1,     0.712,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2157,'2 ',1,   3,   1,     0.590,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2158,'1 ',1,   3,   1,     4.204,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2158,'2 ',1,   3,   1,     1.179,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2159,'1 ',1,   3,   1,     4.204,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2161,'1 ',1,   3,   1,     4.204,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2162,'1 ',1,   3,   1,     1.092,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2164,'1 ',1,   3,   1,     1.092,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2166,'1 ',1,   3,   1,     0.257,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2167,'1 ',1,   3,   1,     1.092,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2171,'1 ',1,   3,   1,     4.043,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2172,'1 ',1,   3,   1,     1.117,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2172,'2 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2173,'1 ',1,   3,   1,     1.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2175,'1 ',1,   3,   1,     0.904,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2176,'1 ',1,   3,   1,     2.643,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2177,'1 ',1,   3,   1,     1.568,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2177,'2 ',1,   3,   1,     0.424,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2178,'1 ',1,   3,   1,     2.931,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2181,'1 ',1,   3,   1,     2.661,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2182,'1 ',1,   3,   1,     2.900,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2183,'1 ',1,   3,   1,     3.072,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2188,'1 ',1,   3,   1,     3.072,     0.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2188,'2 ',1,   3,   1,     1.568,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2189,'1 ',1,   3,   1,     3.072,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2190,'1 ',1,   3,   1,     2.358,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2197,'1 ',1,   3,   1,     5.030,     2.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2198,'1 ',1,   3,   1,     2.358,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2199,'1 ',1,   3,   1,     1.246,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2202,'1 ',1,   3,   1,     2.871,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2204,'1 ',1,   3,   1,     7.039,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2205,'1 ',1,   3,   1,     0.530,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2206,'1 ',1,   3,   1,     7.039,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2207,'1 ',1,   3,   1,     7.218,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2210,'1 ',1,   3,   1,     7.039,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2210,'2 ',1,   3,   1,     0.530,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2211,'1 ',1,   3,   1,     1.500,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2211,'2 ',1,   3,   1,     0.847,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2214,'1 ',1,   3,   1,     2.553,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2215,'1 ',1,   3,   1,     2.830,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2216,'1 ',1,   3,   1,     2.457,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2217,'1 ',1,   3,   1,     0.607,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2217,'2 ',1,   3,   1,     0.434,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2218,'1 ',1,   3,   1,     1.873,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2219,'1 ',1,   3,   1,     1.537,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2221,'1 ',1,   3,   1,     0.961,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2221,'2 ',1,   3,   1,     0.961,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2222,'1 ',1,   3,   1,     0.961,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2224,'1 ',1,   3,   1,     2.231,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2225,'1 ',1,   3,   1,     3.703,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2225,'2 ',1,   3,   1,     0.044,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2226,'1 ',1,   3,   1,     4.093,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2228,'1 ',1,   3,   1,     0.932,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2229,'1 ',1,   3,   1,     3.703,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2230,'1 ',1,   3,   1,     2.913,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2232,'1 ',1,   3,   1,     2.414,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2232,'2 ',1,   3,   1,     0.347,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2235,'1 ',1,   3,   1,     3.605,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2237,'1 ',1,   3,   1,     0.918,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2237,'2 ',1,   3,   1,     0.194,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2238,'1 ',1,   3,   1,     0.918,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2238,'2 ',1,   3,   1,     0.918,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2239,'1 ',1,   3,   1,     1.708,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2239,'2 ',1,   3,   1,     0.119,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2240,'1 ',1,   3,   1,     4.550,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2241,'1 ',1,   3,   1,     2.200,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2242,'1 ',1,   3,   1,     2.969,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2243,'1 ',1,   3,   1,     3.000,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2244,'1 ',1,   3,   1,     1.802,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2244,'2 ',1,   3,   1,     0.567,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2245,'1 ',1,   3,   1,     1.802,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2248,'1 ',1,   3,   1,     1.802,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2248,'2 ',1,   3,   1,     0.089,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2250,'1 ',1,   3,   1,     1.024,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2251,'1 ',1,   3,   1,     1.729,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2253,'1 ',1,   3,   1,     2.621,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2254,'1 ',1,   3,   1,     0.821,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2254,'2 ',1,   3,   1,     0.821,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2256,'1 ',1,   3,   1,     0.821,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2256,'2 ',1,   3,   1,     0.149,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2258,'1 ',1,   3,   1,     2.304,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2260,'1 ',1,   3,   1,     1.666,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2262,'1 ',1,   3,   1,     1.559,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2263,'1 ',1,   3,   1,     1.332,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2264,'1 ',1,   3,   1,     2.000,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2265,'1 ',1,   3,   1,     5.152,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2268,'1 ',1,   3,   1,     3.920,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2270,'1 ',1,   3,   1,     3.920,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2270,'2 ',1,   3,   1,     0.842,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2274,'1 ',1,   3,   1,     0.842,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2276,'1 ',1,   3,   1,     2.080,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2278,'1 ',1,   3,   1,     0.994,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2278,'2 ',1,   3,   1,     0.276,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2279,'1 ',1,   3,   1,     2.433,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2281,'1 ',1,   3,   1,     2.853,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2282,'1 ',1,   3,   1,     4.242,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2284,'1 ',1,   3,   1,     3.085,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2285,'1 ',1,   3,   1,     2.406,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2285,'2 ',1,   3,   1,     0.387,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2286,'1 ',1,   3,   1,     2.406,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2286,'2 ',1,   3,   1,     0.387,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2287,'1 ',1,   3,   1,     0.831,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2288,'1 ',1,   3,   1,     2.682,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2289,'1 ',1,   3,   1,     2.367,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2290,'1 ',1,   3,   1,     2.367,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2290,'2 ',1,   3,   1,     0.614,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2293,'1 ',1,   3,   1,     2.367,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2295,'1 ',1,   3,   1,     1.330,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2297,'1 ',1,   3,   1,     1.126,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2298,'1 ',1,   3,   1,     1.959,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2300,'1 ',1,   3,   1,     2.755,     1.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2301,'1 ',1,   3,   1,     1.502,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2302,'1 ',1,   3,   1,     1.887,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2303,'1 ',1,   3,   1,     1.887,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2303,'2 ',1,   3,   1,     0.617,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2305,'1 ',1,   3,   1,     2.797,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2306,'1 ',1,   3,   1,     0.986,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2306,'2 ',1,   3,   1,     0.374,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2308,'1 ',1,   3,   1,     1.723,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2309,'1 ',1,   3,   1,     8.529,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2309,'2 ',1,   3,   1,     1.502,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2312,'1 ',1,   3,   1,     8.529,     2.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2314,'1 ',1,   3,   1,    10.772,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2319,'1 ',1,   3,   1,    10.700,     3.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2321,'1 ',1,   3,   1,     2.162,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2323,'1 ',1,   3,   1,     3.413,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2324,'1 ',1,   3,   1,     2.080,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2327,'1 ',1,   3,   1,     2.783,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2335,'1 ',1,   3,   1,     4.738,     2.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2337,'1 ',1,   3,   1,     1.547,     0.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2338,'1 ',1,   3,   1,     3.741,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2340,'1 ',1,   3,   1,     9.226,     4.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2341,'1 ',1,   3,   1,     6.514,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2344,'1 ',1,   3,   1,     7.125,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2345,'1 ',1,   3,   1,     0.907,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2345,'2 ',1,   3,   1,     0.907,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2346,'1 ',1,   3,   1,     1.184,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2346,'2 ',1,   3,   1,     0.314,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2348,'1 ',1,   3,   1,     1.184,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2348,'2 ',1,   3,   1,     0.845,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2349,'1 ',1,   3,   1,     1.812,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2352,'1 ',1,   3,   1,     4.221,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2356,'1 ',1,   3,   1,     2.170,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2357,'1 ',1,   3,   1,     1.220,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2357,'2 ',1,   3,   1,     0.684,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2359,'1 ',1,   3,   1,     1.398,     0.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2360,'1 ',1,   3,   1,     2.538,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2361,'1 ',1,   3,   1,     3.781,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2363,'1 ',1,   3,   1,     2.538,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2365,'1 ',1,   3,   1,     7.612,     3.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2367,'1 ',1,   3,   1,     6.896,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2367,'2 ',1,   3,   1,     0.081,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2369,'1 ',1,   3,   1,     6.896,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2370,'1 ',1,   3,   1,     0.081,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2371,'1 ',1,   3,   1,     6.896,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2373,'1 ',1,   3,   1,     2.374,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2373,'2 ',1,   3,   1,     1.144,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2375,'1 ',1,   3,   1,     3.795,     1.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2376,'1 ',1,   3,   1,     0.325,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2377,'1 ',1,   3,   1,     2.374,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2378,'1 ',1,   3,   1,     1.255,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2379,'1 ',1,   3,   1,     2.854,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2384,'1 ',1,   3,   1,     2.069,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2386,'1 ',1,   3,   1,     1.622,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2388,'1 ',1,   3,   1,     2.411,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2389,'1 ',1,   3,   1,     4.554,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2390,'1 ',1,   3,   1,     5.737,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2391,'1 ',1,   3,   1,     3.624,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2393,'1 ',1,   3,   1,     0.752,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2395,'1 ',1,   3,   1,     3.692,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2397,'1 ',1,   3,   1,     1.328,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2397,'2 ',1,   3,   1,     0.190,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2399,'1 ',1,   3,   1,     1.328,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2400,'1 ',1,   3,   1,     1.144,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2400,'2 ',1,   3,   1,     0.302,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2401,'1 ',1,   3,   1,     2.725,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2403,'1 ',1,   3,   1,     1.838,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2404,'1 ',1,   3,   1,     1.838,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2406,'1 ',1,   3,   1,     2.790,     1.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2408,'1 ',1,   3,   1,     2.607,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2410,'1 ',1,   3,   1,     1.596,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2411,'1 ',1,   3,   1,     2.275,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2412,'1 ',1,   3,   1,     1.086,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2414,'1 ',1,   3,   1,     5.044,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2417,'1 ',1,   3,   1,     5.044,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2418,'1 ',1,   3,   1,     5.044,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2418,'2 ',1,   3,   1,     0.454,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2419,'1 ',1,   3,   1,     0.390,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2419,'2 ',1,   3,   1,     0.296,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2421,'1 ',1,   3,   1,     6.378,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2423,'1 ',1,   3,   1,     0.478,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2424,'1 ',1,   3,   1,     4.987,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2425,'1 ',1,   3,   1,     6.505,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2426,'1 ',1,   3,   1,     2.722,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2427,'1 ',1,   3,   1,     2.722,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2427,'2 ',1,   3,   1,     0.177,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2429,'1 ',1,   3,   1,     3.640,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2430,'1 ',1,   3,   1,     3.772,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2431,'1 ',1,   3,   1,     2.629,     1.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2432,'1 ',1,   3,   1,     2.036,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2440,'1 ',1,   3,   1,     1.651,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2448,'1 ',1,   3,   1,     0.948,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2449,'1 ',1,   3,   1,     0.986,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2456,'1 ',1,   3,   1,     1.631,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2466,'1 ',1,   3,   1,     0.051,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2468,'1 ',1,   3,   1,     0.948,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2478,'1 ',1,   3,   1,     0.146,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2478,'2 ',1,   3,   1,     0.623,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2482,'1 ',1,   3,   1,     0.937,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2674,'1 ',1,   4,   1,    10.123,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2675,'1 ',1,   4,   1,     8.654,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2681,'1 ',1,   4,   1,    29.325,    10.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2682,'1 ',1,   4,   1,     8.375,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2684,'1 ',1,   4,   1,     8.481,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2685,'1 ',1,   4,   1,     9.694,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2687,'1 ',1,   4,   1,    11.869,     2.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2690,'1 ',1,   4,   1,    32.295,    12.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2691,'1 ',1,   4,   1,     4.905,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2693,'1 ',1,   4,   1,     3.532,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2694,'1 ',1,   4,   1,     5.845,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2698,'1 ',1,   4,   1,    13.441,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2702,'1 ',1,   4,   1,     7.240,     5.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2705,'1 ',1,   4,   1,    14.595,     4.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2707,'1 ',1,   4,   1,    18.552,     7.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2708,'1 ',1,   4,   1,    11.195,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2709,'1 ',1,   4,   1,    16.225,     7.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2710,'1 ',1,   4,   1,    16.334,     2.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2712,'1 ',1,   4,   1,    14.267,     6.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2713,'1 ',1,   4,   1,    25.210,     5.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2714,'1 ',1,   4,   1,     4.461,     0.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2716,'1 ',1,   4,   1,    14.890,     4.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2718,'1 ',1,   4,   1,     9.419,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2721,'1 ',1,   4,   1,     7.147,     2.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2722,'1 ',1,   4,   1,     4.997,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2723,'1 ',1,   4,   1,    15.237,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2724,'1 ',1,   4,   1,    13.674,     2.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2725,'1 ',1,   4,   1,    17.708,     2.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2726,'1 ',1,   4,   1,    14.014,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2727,'1 ',1,   4,   1,    11.180,     2.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2730,'1 ',1,   4,   1,    14.490,     7.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2731,'1 ',1,   4,   1,     3.406,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2734,'1 ',1,   4,   1,    15.615,     2.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2735,'1 ',1,   4,   1,     7.590,     3.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2736,'1 ',1,   4,   1,     9.332,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2737,'1 ',1,   4,   1,     6.409,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2741,'1 ',1,   4,   1,     8.120,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2743,'1 ',1,   4,   1,     7.713,     2.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2744,'1 ',1,   4,   1,     7.624,     1.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2745,'1 ',1,   4,   1,     6.667,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2747,'1 ',1,   4,   1,     7.004,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2748,'1 ',1,   4,   1,     8.321,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2749,'1 ',1,   4,   1,     5.765,     1.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2750,'1 ',1,   4,   1,    11.809,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2752,'1 ',1,   4,   1,     7.963,     1.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2753,'1 ',1,   4,   1,     8.043,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2754,'1 ',1,   4,   1,     8.420,     1.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2755,'1 ',1,   4,   1,     7.963,     2.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2757,'1 ',1,   4,   1,    20.063,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2761,'1 ',1,   4,   1,    38.479,    14.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2763,'1 ',1,   4,   1,    19.057,     5.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2764,'1 ',1,   4,   1,    18.416,     6.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2767,'1 ',1,   4,   1,     4.388,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2771,'1 ',1,   4,   1,    21.901,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2773,'1 ',1,   4,   1,     5.273,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2774,'1 ',1,   4,   1,     9.934,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2775,'1 ',1,   4,   1,    10.164,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2777,'1 ',1,   4,   1,    34.537,     5.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2779,'1 ',1,   4,   1,    37.419,    17.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2780,'1 ',1,   4,   1,    25.513,     7.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2782,'1 ',1,   4,   1,    21.579,     7.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2787,'1 ',1,   4,   1,    15.048,     6.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2790,'1 ',1,   4,   1,     7.857,     3.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2795,'1 ',1,   4,   1,    31.542,     8.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2797,'1 ',1,   4,   1,    19.361,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2799,'1 ',1,   4,   1,    14.992,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2802,'1 ',1,   4,   1,    24.738,     4.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2803,'1 ',1,   4,   1,    27.461,     8.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2805,'1 ',1,   4,   1,    15.736,     5.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2807,'1 ',1,   4,   1,    13.014,     3.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2809,'1 ',1,   4,   1,    13.014,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2811,'1 ',1,   4,   1,    13.014,     8.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2816,'1 ',1,   4,   1,    11.807,     2.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2817,'1 ',1,   4,   1,    28.948,     6.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2818,'1 ',1,   4,   1,    16.739,     7.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2819,'1 ',1,   4,   1,    11.476,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2820,'1 ',1,   4,   1,    11.476,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2822,'1 ',1,   4,   1,    11.476,     2.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2827,'1 ',1,   4,   1,    11.476,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2828,'1 ',1,   4,   1,    36.902,    12.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2831,'1 ',1,   4,   1,    21.328,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2835,'1 ',1,   4,   1,    42.656,    18.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2837,'1 ',1,   4,   1,    18.810,     5.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2838,'1 ',1,   4,   1,     7.854,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2840,'1 ',1,   4,   1,     8.598,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2842,'1 ',1,   4,   1,    12.165,     3.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2843,'1 ',1,   4,   1,    19.759,     5.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2844,'1 ',1,   4,   1,    15.527,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2846,'1 ',1,   4,   1,    13.236,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2849,'1 ',1,   4,   1,    24.144,    10.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2851,'1 ',1,   4,   1,    13.236,     3.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2852,'1 ',1,   4,   1,    11.349,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2853,'1 ',1,   4,   1,    19.129,     7.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2855,'1 ',1,   4,   1,    11.349,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2856,'1 ',1,   4,   1,    12.857,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2857,'1 ',1,   4,   1,    11.482,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2859,'1 ',1,   4,   1,     9.420,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2860,'1 ',1,   4,   1,    18.374,     5.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2861,'1 ',1,   4,   1,    12.958,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2862,'1 ',1,   4,   1,    12.958,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2864,'1 ',1,   4,   1,    12.958,     3.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2866,'1 ',1,   4,   1,    14.416,     4.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2867,'1 ',1,   4,   1,    13.346,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2868,'1 ',1,   4,   1,     7.661,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2869,'1 ',1,   4,   1,     7.661,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2870,'1 ',1,   4,   1,     9.047,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2871,'1 ',1,   4,   1,     9.047,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2873,'1 ',1,   4,   1,    16.888,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2875,'1 ',1,   4,   1,    15.351,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2876,'1 ',1,   4,   1,    10.412,     2.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2877,'1 ',1,   4,   1,     7.689,     3.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2878,'1 ',1,   4,   1,     7.552,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2880,'1 ',1,   4,   1,     7.552,     1.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2882,'1 ',1,   4,   1,    12.072,     4.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2883,'1 ',1,   4,   1,     9.902,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2884,'1 ',1,   4,   1,    19.418,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2885,'1 ',1,   4,   1,    23.983,    10.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2887,'1 ',1,   4,   1,    27.881,     7.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2888,'1 ',1,   4,   1,    19.418,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2889,'1 ',1,   4,   1,     7.780,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2891,'1 ',1,   4,   1,     7.780,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2892,'1 ',1,   4,   1,    15.537,     5.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2893,'1 ',1,   4,   1,    10.855,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2896,'1 ',1,   4,   1,    20.784,     6.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2901,'1 ',1,   4,   1,    30.625,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2902,'1 ',1,   4,   1,    16.434,     7.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2904,'1 ',1,   4,   1,    16.434,     2.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2905,'1 ',1,   4,   1,    23.184,     4.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2910,'1 ',1,   4,   1,    59.512,    10.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2911,'1 ',1,   4,   1,    25.485,     7.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2913,'1 ',1,   4,   1,    19.653,    12.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2920,'1 ',1,   4,   1,    38.616,     3.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2922,'1 ',1,   4,   1,    16.904,    11.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2923,'1 ',1,   4,   1,    12.061,     5.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2924,'1 ',1,   4,   1,    14.985,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2925,'1 ',1,   4,   1,    18.839,     4.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2926,'1 ',1,   4,   1,    18.839,     8.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2927,'1 ',1,   4,   1,    19.953,    13.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2928,'1 ',1,   4,   1,    23.343,     6.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2930,'1 ',1,   4,   1,    16.626,    14.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2931,'1 ',1,   4,   1,    12.443,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2932,'1 ',1,   4,   1,    19.421,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2936,'1 ',1,   4,   1,    28.563,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2941,'1 ',1,   4,   1,    10.920,     3.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2943,'1 ',1,   4,   1,    10.920,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2944,'1 ',1,   4,   1,    13.293,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2945,'1 ',1,   4,   1,    15.596,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2946,'1 ',1,   4,   1,     8.696,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2947,'1 ',1,   4,   1,    11.913,     2.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2948,'1 ',1,   4,   1,    18.701,     6.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2950,'1 ',1,   4,   1,    21.825,    11.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2951,'1 ',1,   4,   1,    18.701,     6.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2954,'1 ',1,   4,   1,    38.651,    22.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2957,'1 ',1,   4,   1,    18.701,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2958,'1 ',1,   4,   1,    12.090,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2959,'1 ',1,   4,   1,    12.090,     3.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2960,'1 ',1,   4,   1,    12.090,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2961,'1 ',1,   4,   1,    44.111,    31.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2963,'1 ',1,   4,   1,    30.374,     9.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2964,'1 ',1,   4,   1,    17.875,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2966,'1 ',1,   4,   1,    36.143,     8.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2967,'1 ',1,   4,   1,    17.875,     2.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2968,'1 ',1,   4,   1,    12.499,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2969,'1 ',1,   4,   1,    21.510,    10.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2970,'1 ',1,   4,   1,     7.991,     3.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2971,'1 ',1,   4,   1,    14.929,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2972,'1 ',1,   4,   1,    42.923,    13.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2973,'1 ',1,   4,   1,    18.711,     5.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2975,'1 ',1,   4,   1,    18.711,     4.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2976,'1 ',1,   4,   1,    18.711,     2.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2977,'1 ',1,   4,   1,    18.711,    11.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2980,'1 ',1,   4,   1,    11.186,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2981,'1 ',1,   4,   1,    16.885,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2982,'1 ',1,   4,   1,     8.621,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2983,'1 ',1,   4,   1,    10.969,     7.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2986,'1 ',1,   4,   1,    18.053,     5.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2988,'1 ',1,   4,   1,    23.551,    11.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2989,'1 ',1,   4,   1,    25.220,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2995,'1 ',1,   4,   1,    17.158,     2.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2997,'1 ',1,   4,   1,    28.165,    12.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2999,'1 ',1,   4,   1,    20.174,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3002,'1 ',1,   4,   1,    32.417,    16.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3005,'1 ',1,   4,   1,    41.684,     6.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3006,'1 ',1,   4,   1,    20.349,     4.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3008,'1 ',1,   4,   1,    23.566,     2.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3009,'1 ',1,   4,   1,    33.388,     5.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3010,'1 ',1,   4,   1,     7.815,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3011,'1 ',1,   4,   1,     5.467,     2.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3013,'1 ',1,   4,   1,     5.467,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3015,'1 ',1,   4,   1,    41.508,     2.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3017,'1 ',1,   4,   1,    13.197,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3019,'1 ',1,   4,   1,    21.057,     7.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3020,'1 ',1,   4,   1,     9.143,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3021,'1 ',1,   4,   1,     9.258,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3022,'1 ',1,   4,   1,    12.360,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3023,'1 ',1,   4,   1,    14.379,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3025,'1 ',1,   4,   1,    16.811,     6.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3028,'1 ',1,   4,   1,    22.446,     7.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3029,'1 ',1,   4,   1,     4.958,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3031,'1 ',1,   4,   1,     3.427,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3032,'1 ',1,   4,   1,     4.623,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3033,'1 ',1,   4,   1,    17.027,     5.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3035,'1 ',1,   4,   1,     8.761,     4.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3036,'1 ',1,   4,   1,    13.393,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3038,'1 ',1,   4,   1,     8.761,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3040,'1 ',1,   4,   1,     5.722,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3041,'1 ',1,   4,   1,     4.002,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3042,'1 ',1,   4,   1,     6.092,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3043,'1 ',1,   4,   1,     5.770,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3045,'1 ',1,   4,   1,    11.803,     4.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3046,'1 ',1,   4,   1,     9.276,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3049,'1 ',1,   4,   1,    13.141,     4.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3051,'1 ',1,   4,   1,     5.636,     3.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3053,'1 ',1,   4,   1,     9.937,     3.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3059,'1 ',1,   4,   1,     8.301,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3061,'1 ',1,   4,   1,     9.159,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3062,'1 ',1,   4,   1,     7.193,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3065,'1 ',1,   4,   1,    11.478,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3066,'1 ',1,   4,   1,    20.765,    10.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3067,'1 ',1,   4,   1,    13.096,     4.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3074,'1 ',1,   4,   1,    19.141,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3075,'1 ',1,   4,   1,    18.795,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3078,'1 ',1,   4,   1,    43.481,     6.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3079,'1 ',1,   4,   1,     7.781,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3081,'1 ',1,   4,   1,    14.430,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3083,'1 ',1,   4,   1,     7.702,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3084,'1 ',1,   4,   1,     7.702,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3085,'1 ',1,   4,   1,    17.090,     5.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3087,'1 ',1,   4,   1,     1.853,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3088,'1 ',1,   4,   1,    19.741,     4.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3089,'1 ',1,   4,   1,    19.741,     3.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3091,'1 ',1,   4,   1,    19.741,     3.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3092,'1 ',1,   4,   1,    23.563,     9.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3093,'1 ',1,   4,   1,     4.488,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3095,'1 ',1,   4,   1,    24.012,     9.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3096,'1 ',1,   4,   1,    10.446,     6.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3099,'1 ',1,   4,   1,    15.757,     0.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3101,'1 ',1,   4,   1,     9.202,     2.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3102,'1 ',1,   4,   1,    12.572,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3105,'1 ',1,   4,   1,     6.510,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3106,'1 ',1,   4,   1,    13.449,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3107,'1 ',1,   4,   1,     6.271,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3109,'1 ',1,   4,   1,    11.318,     3.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3110,'1 ',1,   4,   1,    21.169,     7.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3112,'1 ',1,   4,   1,    11.318,     3.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3113,'1 ',1,   4,   1,     9.281,     2.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3115,'1 ',1,   4,   1,    12.296,     8.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3118,'1 ',1,   4,   1,    22.497,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3119,'1 ',1,   4,   1,    21.141,     3.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3120,'1 ',1,   4,   1,    47.803,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3122,'1 ',1,   4,   1,    22.728,     1.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3128,'1 ',1,   4,   1,    29.027,    11.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3130,'1 ',1,   4,   1,    30.052,     5.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3131,'1 ',1,   4,   1,    14.974,     6.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3133,'1 ',1,   4,   1,    26.778,     6.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3135,'1 ',1,   4,   1,    20.417,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3137,'1 ',1,   4,   1,    15.690,     8.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3138,'1 ',1,   4,   1,    15.690,     8.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3140,'1 ',1,   4,   1,    22.354,     9.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3141,'1 ',1,   4,   1,    20.353,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3142,'1 ',1,   4,   1,    24.627,     9.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3145,'1 ',1,   4,   1,    21.260,     7.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3146,'1 ',1,   4,   1,    20.880,     3.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3150,'1 ',1,   4,   1,    11.068,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3151,'1 ',1,   4,   1,    12.822,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3154,'1 ',1,   4,   1,     9.451,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3155,'1 ',1,   4,   1,    12.498,     6.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3157,'1 ',1,   4,   1,    12.032,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3158,'1 ',1,   4,   1,     9.668,     3.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3160,'1 ',1,   4,   1,     9.668,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3160,'2 ',1,   4,   1,     5.590,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3162,'1 ',1,   4,   1,     9.668,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3163,'1 ',1,   4,   1,     8.742,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3163,'2 ',1,   4,   1,     1.112,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3166,'1 ',1,   4,   1,     8.742,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3169,'1 ',1,   4,   1,    20.940,     2.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3170,'1 ',1,   4,   1,     7.359,     2.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3171,'1 ',1,   4,   1,     7.359,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3171,'2 ',1,   4,   1,     7.359,     2.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3176,'1 ',1,   4,   1,     9.634,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3178,'1 ',1,   4,   1,     9.015,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3179,'1 ',1,   4,   1,     8.050,     2.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3180,'1 ',1,   4,   1,    28.382,    12.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3181,'1 ',1,   4,   1,    18.526,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3182,'1 ',1,   4,   1,     6.813,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3182,'2 ',1,   4,   1,     0.489,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3184,'1 ',1,   4,   1,     8.525,     5.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3186,'1 ',1,   4,   1,     6.813,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3186,'2 ',1,   4,   1,     0.457,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3187,'1 ',1,   4,   1,     5.967,     1.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3188,'1 ',1,   4,   1,    10.574,     4.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3188,'2 ',1,   4,   1,     3.297,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3189,'1 ',1,   4,   1,    10.574,     4.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3189,'2 ',1,   4,   1,     3.374,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3191,'1 ',1,   4,   1,    24.319,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3193,'1 ',1,   4,   1,    10.574,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3194,'1 ',1,   4,   1,    13.024,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3195,'1 ',1,   4,   1,    24.582,    15.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3198,'1 ',1,   4,   1,    22.530,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3199,'1 ',1,   4,   1,     8.214,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3202,'1 ',1,   4,   1,    26.462,     5.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3203,'1 ',1,   4,   1,    31.383,     8.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3204,'1 ',1,   4,   1,    12.209,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3206,'1 ',1,   4,   1,    15.003,     3.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3211,'1 ',1,   4,   1,    34.639,     7.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3213,'1 ',1,   4,   1,    28.205,    17.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3214,'1 ',1,   4,   1,    15.003,     4.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3216,'1 ',1,   4,   1,    12.121,     5.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3217,'1 ',1,   4,   1,    12.121,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3217,'2 ',1,   4,   1,     8.626,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3218,'1 ',1,   4,   1,    12.121,     4.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3218,'2 ',1,   4,   1,     3.374,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3220,'1 ',1,   4,   1,    32.704,     1.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3222,'1 ',1,   4,   1,    17.975,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3222,'2 ',1,   4,   1,    14.509,     4.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3223,'1 ',1,   4,   1,    17.993,    12.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3223,'2 ',1,   4,   1,     1.704,     0.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3225,'1 ',1,   4,   1,    25.081,     2.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3227,'1 ',1,   4,   1,    40.894,    12.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3228,'1 ',1,   4,   1,    12.331,     3.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3229,'1 ',1,   4,   1,    12.331,     5.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3231,'1 ',1,   4,   1,    12.331,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3233,'1 ',1,   4,   1,    27.177,     7.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3234,'1 ',1,   4,   1,    17.962,     7.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3235,'1 ',1,   4,   1,    14.564,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3236,'1 ',1,   4,   1,    14.564,     4.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3238,'1 ',1,   4,   1,    14.564,     4.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3238,'2 ',1,   4,   1,     7.542,     4.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3239,'1 ',1,   4,   1,     2.098,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3242,'1 ',1,   4,   1,    71.503,    25.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3246,'1 ',1,   4,   1,    67.540,    20.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3247,'1 ',1,   4,   1,    20.567,     4.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3247,'2 ',1,   4,   1,     1.115,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3249,'1 ',1,   4,   1,    15.452,     9.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3255,'1 ',1,   4,   1,    38.296,     9.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3257,'1 ',1,   4,   1,    15.452,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3258,'1 ',1,   4,   1,    46.684,     7.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3259,'1 ',1,   4,   1,    18.417,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3259,'2 ',1,   4,   1,    15.452,     5.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3260,'1 ',1,   4,   1,     7.026,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3261,'1 ',1,   4,   1,     7.026,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3261,'2 ',1,   4,   1,     4.759,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3262,'1 ',1,   4,   1,     8.941,     2.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3262,'2 ',1,   4,   1,     5.208,     3.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3263,'1 ',1,   4,   1,    25.160,     4.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3266,'1 ',1,   4,   1,    25.341,     6.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3267,'1 ',1,   4,   1,     9.850,     0.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3267,'2 ',1,   4,   1,     4.937,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3268,'1 ',1,   4,   1,    25.804,     5.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3269,'1 ',1,   4,   1,     9.436,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3269,'2 ',1,   4,   1,     8.741,     2.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3270,'1 ',1,   4,   1,     5.890,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3271,'1 ',1,   4,   1,     7.542,     6.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3271,'2 ',1,   4,   1,     3.124,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3274,'1 ',1,   4,   1,     7.542,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3276,'1 ',1,   4,   1,    14.944,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3277,'1 ',1,   4,   1,    43.173,    16.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3278,'1 ',1,   4,   1,    14.944,     6.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3279,'1 ',1,   4,   1,    14.944,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3280,'1 ',1,   4,   1,    16.586,     7.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3281,'1 ',1,   4,   1,    16.586,     3.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3283,'1 ',1,   4,   1,    12.090,     6.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3284,'1 ',1,   4,   1,    16.586,     5.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3285,'1 ',1,   4,   1,     7.542,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3286,'1 ',1,   4,   1,    16.586,     6.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3287,'1 ',1,   4,   1,    13.665,     7.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3287,'2 ',1,   4,   1,     5.868,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3288,'1 ',1,   4,   1,    13.665,     5.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3288,'2 ',1,   4,   1,    12.331,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3289,'1 ',1,   4,   1,    13.665,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3290,'1 ',1,   4,   1,    23.563,    11.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3292,'1 ',1,   4,   1,    56.723,    29.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3294,'1 ',1,   4,   1,    32.224,     3.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3297,'1 ',1,   4,   1,    23.563,     6.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3297,'2 ',1,   4,   1,     1.115,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3300,'1 ',1,   4,   1,    44.293,     6.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3301,'1 ',1,   4,   1,    19.057,     4.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3301,'2 ',1,   4,   1,     0.209,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3303,'1 ',1,   4,   1,    19.057,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3305,'1 ',1,   4,   1,    18.417,     5.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3308,'1 ',1,   4,   1,    19.057,    10.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3309,'1 ',1,   4,   1,    19.057,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3310,'1 ',1,   4,   1,     6.670,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3310,'2 ',1,   4,   1,     4.349,     2.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3312,'1 ',1,   4,   1,    22.954,     6.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3313,'1 ',1,   4,   1,    51.721,     5.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3315,'1 ',1,   4,   1,    22.954,     9.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3315,'2 ',1,   4,   1,     7.861,     2.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3318,'1 ',1,   4,   1,    50.341,    28.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3320,'1 ',1,   4,   1,    36.062,    15.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3321,'1 ',1,   4,   1,    13.357,     4.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3322,'1 ',1,   4,   1,    13.357,     2.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3322,'2 ',1,   4,   1,    12.134,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3323,'1 ',1,   4,   1,    13.357,     4.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3323,'2 ',1,   4,   1,     8.137,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3324,'1 ',1,   4,   1,    16.229,     2.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3325,'1 ',1,   4,   1,    27.161,     8.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3328,'1 ',1,   4,   1,    28.131,     9.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3329,'1 ',1,   4,   1,    22.636,     7.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3330,'1 ',1,   4,   1,    15.866,     2.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3336,'1 ',1,   4,   1,    64.272,    17.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3337,'1 ',1,   4,   1,     6.750,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3337,'2 ',1,   4,   1,     3.202,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3338,'1 ',1,   4,   1,     6.750,     1.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3339,'1 ',1,   4,   1,     7.588,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3339,'2 ',1,   4,   1,     4.679,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3340,'1 ',1,   4,   1,    16.361,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3341,'1 ',1,   4,   1,    30.402,    14.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3343,'1 ',1,   4,   1,    11.858,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3344,'1 ',1,   4,   1,    11.858,     3.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3346,'1 ',1,   4,   1,     9.784,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3348,'1 ',1,   4,   1,    28.122,     8.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3349,'1 ',1,   4,   1,    27.800,     6.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3351,'1 ',1,   4,   1,    32.233,    22.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3353,'1 ',1,   4,   1,    10.611,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3355,'1 ',1,   4,   1,    10.611,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3356,'1 ',1,   4,   1,    15.721,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3358,'1 ',1,   4,   1,     8.741,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3358,'2 ',1,   4,   1,     8.214,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3359,'1 ',1,   4,   1,    14.190,     2.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3360,'1 ',1,   4,   1,    14.190,     5.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3363,'1 ',1,   4,   1,    14.190,     7.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3363,'2 ',1,   4,   1,     8.726,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3365,'1 ',1,   4,   1,     7.461,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3365,'2 ',1,   4,   1,     3.202,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3367,'1 ',1,   4,   1,    16.586,     3.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3369,'1 ',1,   4,   1,     7.461,     2.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3369,'2 ',1,   4,   1,     5.868,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3371,'1 ',1,   4,   1,    12.243,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3371,'2 ',1,   4,   1,     0.100,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3373,'1 ',1,   4,   1,    33.930,     8.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3378,'1 ',1,   4,   1,    12.243,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3380,'1 ',1,   4,   1,    18.223,     5.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3381,'1 ',1,   4,   1,    24.980,     6.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3383,'1 ',1,   4,   1,    27.520,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3386,'1 ',1,   4,   1,    34.612,    23.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3389,'1 ',1,   4,   1,    36.181,    11.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3391,'1 ',1,   4,   1,    35.567,     5.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3394,'1 ',1,   4,   1,    33.389,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3399,'1 ',1,   4,   1,    15.847,     5.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3399,'2 ',1,   4,   1,     7.515,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3401,'1 ',1,   4,   1,    15.847,     3.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3401,'2 ',1,   4,   1,     9.866,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3404,'1 ',1,   4,   1,    61.495,    15.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3405,'1 ',1,   4,   1,     8.652,     2.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3407,'1 ',1,   4,   1,     6.236,     2.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
