17135,'1 ',1,  13,   1,    26.988,     5.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17135,'2 ',1,  13,   1,    14.669,     2.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17136,'1 ',1,  13,   1,    26.988,     7.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17136,'2 ',1,  13,   1,    20.541,     8.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17137,'1 ',1,  13,   1,    54.220,    11.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17138,'1 ',1,  13,   1,    37.696,     5.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17139,'1 ',1,  13,   1,    20.282,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17140,'1 ',1,  13,   1,    19.845,    12.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17140,'2 ',1,  13,   1,    10.639,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17141,'1 ',1,  13,   1,    19.845,     3.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17141,'2 ',1,  13,   1,     5.311,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17143,'1 ',1,  13,   1,    43.514,     9.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17144,'1 ',1,  13,   1,    14.427,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17144,'2 ',1,  13,   1,     6.142,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17145,'1 ',1,  13,   1,    20.115,     8.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17147,'1 ',1,  13,   1,     2.765,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17148,'1 ',1,  13,   1,    20.115,     9.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17149,'1 ',1,  13,   1,    20.115,     5.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17149,'2 ',1,  13,   1,     2.552,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17150,'1 ',1,  13,   1,    47.172,     8.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17151,'1 ',1,  13,   1,    27.057,     7.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17152,'1 ',1,  13,   1,    45.509,    11.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17154,'1 ',1,  13,   1,    27.057,    14.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17155,'1 ',1,  13,   1,    29.731,     7.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17157,'1 ',1,  13,   1,    29.731,     7.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17159,'1 ',1,  13,   1,    29.731,     9.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17160,'1 ',1,  13,   1,    29.731,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17162,'1 ',1,  13,   1,    30.002,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17165,'1 ',1,  13,   1,    84.877,     4.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17166,'1 ',1,  13,   1,    30.002,     5.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17166,'2 ',1,  13,   1,    18.844,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17168,'1 ',1,  13,   1,    30.002,     9.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17168,'2 ',1,  13,   1,    14.499,     9.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17169,'1 ',1,  13,   1,     9.214,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17169,'2 ',1,  13,   1,     0.103,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17171,'1 ',1,  13,   1,     9.214,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17171,'2 ',1,  13,   1,     9.214,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17172,'1 ',1,  13,   1,     8.154,     3.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17173,'1 ',1,  13,   1,     9.169,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17175,'1 ',1,  13,   1,     9.335,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17176,'1 ',1,  13,   1,     4.589,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17176,'2 ',1,  13,   1,     4.589,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17178,'1 ',1,  13,   1,    14.202,     1.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17179,'1 ',1,  13,   1,    11.447,     3.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17180,'1 ',1,  13,   1,    11.447,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17180,'2 ',1,  13,   1,     5.439,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17181,'1 ',1,  13,   1,    11.447,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17181,'2 ',1,  13,   1,     5.439,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17182,'1 ',1,  13,   1,     9.050,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17183,'1 ',1,  13,   1,     9.996,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17184,'1 ',1,  13,   1,    11.521,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17185,'1 ',1,  13,   1,     5.234,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17187,'1 ',1,  13,   1,     6.803,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17187,'2 ',1,  13,   1,     3.013,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17188,'1 ',1,  13,   1,    14.174,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17191,'1 ',1,  13,   1,    15.191,     6.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17192,'1 ',1,  13,   1,    10.347,     6.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17192,'2 ',1,  13,   1,     3.013,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17193,'1 ',1,  13,   1,    12.248,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17194,'1 ',1,  13,   1,     9.768,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17194,'2 ',1,  13,   1,     5.512,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17195,'1 ',1,  13,   1,     9.768,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17195,'2 ',1,  13,   1,     3.600,     0.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17196,'1 ',1,  13,   1,     5.864,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17197,'1 ',1,  13,   1,     7.735,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17200,'1 ',1,  13,   1,    14.066,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17201,'1 ',1,  13,   1,     9.241,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17201,'2 ',1,  13,   1,     0.498,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17202,'1 ',1,  13,   1,     9.241,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17202,'2 ',1,  13,   1,     0.377,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17203,'1 ',1,  13,   1,     9.241,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17203,'2 ',1,  13,   1,     0.377,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17204,'1 ',1,  13,   1,    14.888,     2.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17205,'1 ',1,  13,   1,    36.060,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17207,'1 ',1,  13,   1,    19.273,     3.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17209,'1 ',1,  13,   1,    23.258,     3.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17210,'1 ',1,  13,   1,    23.781,     9.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17213,'1 ',1,  13,   1,    25.924,    10.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17215,'1 ',1,  13,   1,     4.696,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17216,'1 ',1,  13,   1,    18.125,     8.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17218,'1 ',1,  13,   1,    20.199,     5.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17220,'1 ',1,  13,   1,    33.434,    14.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17221,'1 ',1,  13,   1,     4.567,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17222,'1 ',1,  13,   1,     8.373,     2.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17223,'1 ',1,  13,   1,     8.837,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17226,'1 ',1,  13,   1,    12.387,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17227,'1 ',1,  13,   1,    17.384,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17229,'1 ',1,  13,   1,    34.517,    12.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17230,'1 ',1,  13,   1,    34.517,     7.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17230,'2 ',1,  13,   1,     0.126,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17233,'1 ',1,  13,   1,    70.673,    16.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17234,'1 ',1,  13,   1,    34.517,     2.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17234,'2 ',1,  13,   1,     0.922,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17236,'1 ',1,  13,   1,    32.694,    12.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17238,'1 ',1,  13,   1,    33.374,     7.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17239,'1 ',1,  13,   1,    21.932,     7.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17239,'2 ',1,  13,   1,     0.126,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17240,'1 ',1,  13,   1,    24.293,     6.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17241,'1 ',1,  13,   1,     7.656,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17243,'1 ',1,  13,   1,     3.502,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17243,'2 ',1,  13,   1,     0.957,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17245,'1 ',1,  13,   1,     6.476,     4.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17246,'1 ',1,  13,   1,     8.364,     4.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17247,'1 ',1,  13,   1,     8.587,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17247,'2 ',1,  13,   1,     8.587,     3.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17248,'1 ',1,  13,   1,    15.230,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17249,'1 ',1,  13,   1,    12.696,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17252,'1 ',1,  13,   1,     9.310,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17254,'1 ',1,  13,   1,     6.398,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17255,'1 ',1,  13,   1,     7.582,     1.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17257,'1 ',1,  13,   1,     8.078,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17258,'1 ',1,  13,   1,     7.912,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17260,'1 ',1,  13,   1,    24.801,     3.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17262,'1 ',1,  13,   1,    31.820,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17263,'1 ',1,  13,   1,    21.146,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17264,'1 ',1,  13,   1,    27.191,     9.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17267,'1 ',1,  13,   1,    26.847,    11.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17268,'1 ',1,  13,   1,    26.847,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17268,'2 ',1,  13,   1,     2.055,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17270,'1 ',1,  13,   1,     6.014,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17271,'1 ',1,  13,   1,    26.847,     5.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17272,'1 ',1,  13,   1,    26.847,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17272,'2 ',1,  13,   1,     1.795,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17273,'1 ',1,  13,   1,    15.729,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17273,'2 ',1,  13,   1,     0.800,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17276,'1 ',1,  13,   1,    19.222,     7.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17277,'1 ',1,  13,   1,    16.495,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17279,'1 ',1,  13,   1,    15.729,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17280,'1 ',1,  13,   1,    15.716,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17282,'1 ',1,  13,   1,    10.313,     3.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17282,'2 ',1,  13,   1,     2.652,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17283,'1 ',1,  13,   1,    10.313,     4.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17284,'1 ',1,  13,   1,     6.794,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17285,'1 ',1,  13,   1,     4.677,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17285,'2 ',1,  13,   1,     3.011,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17287,'1 ',1,  13,   1,     5.967,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17522,'1 ',1,  14,   1,     7.562,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17523,'1 ',1,  14,   1,     9.080,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17524,'1 ',1,  14,   1,     5.461,     2.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17526,'1 ',1,  14,   1,    29.532,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17528,'1 ',1,  14,   1,    29.925,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17531,'1 ',1,  14,   1,    29.532,     8.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17532,'1 ',1,  14,   1,    29.532,     4.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17533,'1 ',1,  14,   1,    35.089,     3.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17534,'1 ',1,  14,   1,    25.131,     4.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17535,'1 ',1,  14,   1,    25.131,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17536,'1 ',1,  14,   1,    25.131,     6.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17538,'1 ',1,  14,   1,     9.544,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17539,'1 ',1,  14,   1,    16.395,     8.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17540,'1 ',1,  14,   1,    16.897,     2.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17542,'1 ',1,  14,   1,    20.195,     5.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17543,'1 ',1,  14,   1,    16.395,     3.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17545,'1 ',1,  14,   1,    12.338,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17546,'1 ',1,  14,   1,    12.338,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17547,'1 ',1,  14,   1,    16.662,     4.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17548,'1 ',1,  14,   1,    21.848,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17550,'1 ',1,  14,   1,    23.138,    12.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17551,'1 ',1,  14,   1,     7.304,     2.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17553,'1 ',1,  14,   1,     6.151,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17554,'1 ',1,  14,   1,     4.999,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17555,'1 ',1,  14,   1,     8.809,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17556,'1 ',1,  14,   1,     8.356,     3.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17557,'1 ',1,  14,   1,     8.356,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17558,'1 ',1,  14,   1,    16.750,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17559,'1 ',1,  14,   1,    10.109,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17561,'1 ',1,  14,   1,    10.109,     1.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17562,'1 ',1,  14,   1,    12.774,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17564,'1 ',1,  14,   1,    18.385,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17565,'1 ',1,  14,   1,     5.547,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17570,'1 ',1,  14,   1,    10.205,     4.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17572,'1 ',1,  14,   1,    10.087,     5.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17574,'1 ',1,  14,   1,     6.504,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17576,'1 ',1,  14,   1,    14.759,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17577,'1 ',1,  14,   1,    15.890,     2.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17579,'1 ',1,  14,   1,    14.903,     7.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17580,'1 ',1,  14,   1,     4.495,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17581,'1 ',1,  14,   1,     6.337,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17583,'1 ',1,  14,   1,    11.093,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17584,'1 ',1,  14,   1,    11.498,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17586,'1 ',1,  14,   1,    14.095,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17588,'1 ',1,  14,   1,    10.893,     3.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17589,'1 ',1,  14,   1,     6.682,     4.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17591,'1 ',1,  14,   1,    26.030,     8.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17592,'1 ',1,  14,   1,    13.365,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17593,'1 ',1,  14,   1,    12.665,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17594,'1 ',1,  14,   1,     4.296,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17596,'1 ',1,  14,   1,     4.096,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17597,'1 ',1,  14,   1,    13.269,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17599,'1 ',1,  14,   1,    15.367,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17601,'1 ',1,  14,   1,    11.539,     6.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17602,'1 ',1,  14,   1,     9.489,     3.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17603,'1 ',1,  14,   1,     6.906,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17605,'1 ',1,  14,   1,    11.790,     6.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17606,'1 ',1,  14,   1,    12.092,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17609,'1 ',1,  14,   1,    10.070,     3.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17610,'1 ',1,  14,   1,    10.070,     2.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17611,'1 ',1,  14,   1,    10.497,     3.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17612,'1 ',1,  14,   1,     3.684,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17613,'1 ',1,  14,   1,     9.195,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17614,'1 ',1,  14,   1,     9.195,     5.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17615,'1 ',1,  14,   1,     9.195,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17616,'1 ',1,  14,   1,     5.968,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17617,'1 ',1,  14,   1,     6.083,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17618,'1 ',1,  14,   1,     6.916,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17619,'1 ',1,  14,   1,    10.673,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17620,'1 ',1,  14,   1,     5.471,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17622,'1 ',1,  14,   1,    17.611,     4.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17623,'1 ',1,  14,   1,     5.771,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17624,'1 ',1,  14,   1,    11.304,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17625,'1 ',1,  14,   1,    16.780,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17626,'1 ',1,  14,   1,     6.324,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17628,'1 ',1,  14,   1,     8.201,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17629,'1 ',1,  14,   1,    27.423,     8.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17630,'1 ',1,  14,   1,    27.423,     6.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17631,'1 ',1,  14,   1,    27.423,     7.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17634,'1 ',1,  14,   1,    27.423,    10.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17635,'1 ',1,  14,   1,    22.000,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17636,'1 ',1,  14,   1,    10.890,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17637,'1 ',1,  14,   1,     8.228,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17638,'1 ',1,  14,   1,    12.419,     3.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17640,'1 ',1,  14,   1,     9.575,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17643,'1 ',1,  14,   1,    26.386,     3.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17644,'1 ',1,  14,   1,    24.296,     6.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17646,'1 ',1,  14,   1,    26.439,     9.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17648,'1 ',1,  14,   1,    24.753,     5.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17649,'1 ',1,  14,   1,     3.595,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17649,'2 ',1,  14,   1,     3.595,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17650,'1 ',1,  14,   1,     7.394,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17652,'1 ',1,  14,   1,    14.640,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17654,'1 ',1,  14,   1,    14.640,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17654,'2 ',1,  14,   1,     0.021,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17655,'1 ',1,  14,   1,    19.626,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17656,'1 ',1,  14,   1,    17.806,     4.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17657,'1 ',1,  14,   1,     9.461,     1.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17658,'1 ',1,  14,   1,    12.076,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17659,'1 ',1,  14,   1,     7.476,     2.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17661,'1 ',1,  14,   1,     7.476,     4.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17662,'1 ',1,  14,   1,     7.476,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17663,'1 ',1,  14,   1,    19.130,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17664,'1 ',1,  14,   1,    15.965,     6.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17666,'1 ',1,  14,   1,    15.965,     6.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17666,'2 ',1,  14,   1,     2.038,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17668,'1 ',1,  14,   1,    15.965,     6.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17669,'1 ',1,  14,   1,     4.817,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17671,'1 ',1,  14,   1,     4.817,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17671,'2 ',1,  14,   1,     4.817,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17672,'1 ',1,  14,   1,     6.316,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17673,'1 ',1,  14,   1,     6.316,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17673,'2 ',1,  14,   1,     6.316,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17674,'1 ',1,  14,   1,    13.350,     2.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17675,'1 ',1,  14,   1,    14.933,     3.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17675,'2 ',1,  14,   1,     0.200,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17676,'1 ',1,  14,   1,    14.933,     7.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17677,'1 ',1,  14,   1,    14.933,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17677,'2 ',1,  14,   1,     4.096,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17678,'1 ',1,  14,   1,    14.933,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17683,'1 ',1,  14,   1,    33.547,     9.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17684,'1 ',1,  14,   1,    33.547,    11.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17685,'1 ',1,  14,   1,    33.547,    12.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17687,'1 ',1,  14,   1,    33.547,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17688,'1 ',1,  14,   1,    25.272,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17689,'1 ',1,  14,   1,    10.816,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17689,'2 ',1,  14,   1,     3.155,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17691,'1 ',1,  14,   1,    20.453,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17692,'1 ',1,  14,   1,    14.381,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17694,'1 ',1,  14,   1,    14.381,     4.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17694,'2 ',1,  14,   1,     1.733,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17695,'1 ',1,  14,   1,     4.820,     2.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17696,'1 ',1,  14,   1,     3.887,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17699,'1 ',1,  14,   1,     6.301,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17700,'1 ',1,  14,   1,    11.643,     3.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17701,'1 ',1,  14,   1,    11.643,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17702,'1 ',1,  14,   1,    11.643,     6.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17704,'1 ',1,  14,   1,     8.787,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17706,'1 ',1,  14,   1,     5.029,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17707,'1 ',1,  14,   1,    13.322,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17709,'1 ',1,  14,   1,    14.790,     4.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17710,'1 ',1,  14,   1,    33.180,     2.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17711,'1 ',1,  14,   1,    30.603,     4.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17712,'1 ',1,  14,   1,    20.473,     4.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17714,'1 ',1,  14,   1,    20.473,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17715,'1 ',1,  14,   1,    58.555,     6.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17718,'1 ',1,  14,   1,    22.414,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17718,'2 ',1,  14,   1,    11.784,     3.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17719,'1 ',1,  14,   1,    22.414,     6.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17720,'1 ',1,  14,   1,    22.414,     3.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17720,'2 ',1,  14,   1,     0.469,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17722,'1 ',1,  14,   1,    29.170,     7.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17722,'2 ',1,  14,   1,     0.226,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17723,'1 ',1,  14,   1,    29.170,    16.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17724,'1 ',1,  14,   1,    29.170,     3.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17724,'2 ',1,  14,   1,     0.898,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17725,'1 ',1,  14,   1,    29.170,    11.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17726,'1 ',1,  14,   1,    12.216,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17727,'1 ',1,  14,   1,     9.083,     5.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17728,'1 ',1,  14,   1,    13.292,     3.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17729,'1 ',1,  14,   1,    13.292,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17731,'1 ',1,  14,   1,    13.292,     4.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17732,'1 ',1,  14,   1,    13.222,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17734,'1 ',1,  14,   1,    13.222,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17734,'2 ',1,  14,   1,     0.599,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17735,'1 ',1,  14,   1,    13.222,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17736,'1 ',1,  14,   1,    13.222,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17737,'1 ',1,  14,   1,    11.686,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17738,'1 ',1,  14,   1,     3.448,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17740,'1 ',1,  14,   1,     2.966,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17741,'1 ',1,  14,   1,    11.822,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17743,'1 ',1,  14,   1,    16.508,     4.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17745,'1 ',1,  14,   1,    10.090,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17747,'1 ',1,  14,   1,     8.971,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17748,'1 ',1,  14,   1,     7.699,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17749,'1 ',1,  14,   1,    18.566,     3.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17750,'1 ',1,  14,   1,     9.163,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17751,'1 ',1,  14,   1,     7.316,     2.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17753,'1 ',1,  14,   1,    10.404,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17754,'1 ',1,  14,   1,     6.146,     2.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17755,'1 ',1,  14,   1,    11.517,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17756,'1 ',1,  14,   1,     7.712,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17758,'1 ',1,  14,   1,     8.458,     3.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17759,'1 ',1,  14,   1,    18.967,     3.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17762,'1 ',1,  14,   1,    14.988,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17763,'1 ',1,  14,   1,    12.668,     2.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17765,'1 ',1,  14,   1,    12.668,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17765,'2 ',1,  14,   1,     0.232,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17766,'1 ',1,  14,   1,    16.806,     4.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17767,'1 ',1,  14,   1,     9.071,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17767,'2 ',1,  14,   1,     1.431,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17768,'1 ',1,  14,   1,     9.071,     3.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17769,'1 ',1,  14,   1,     9.071,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17769,'2 ',1,  14,   1,     0.605,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17771,'1 ',1,  14,   1,     5.864,     1.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17772,'1 ',1,  14,   1,     5.864,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17773,'1 ',1,  14,   1,     8.056,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17774,'1 ',1,  14,   1,     3.296,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17775,'1 ',1,  14,   1,     3.296,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17776,'1 ',1,  14,   1,     5.807,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17778,'1 ',1,  14,   1,     4.115,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17778,'2 ',1,  14,   1,     1.096,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17780,'1 ',1,  14,   1,     4.115,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17780,'2 ',1,  14,   1,     4.115,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17781,'1 ',1,  14,   1,    20.670,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17782,'1 ',1,  14,   1,    20.670,     4.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17783,'1 ',1,  14,   1,    20.670,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17784,'1 ',1,  14,   1,    20.670,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17786,'1 ',1,  14,   1,     9.936,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17786,'2 ',1,  14,   1,     9.936,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17787,'1 ',1,  14,   1,     9.936,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17788,'1 ',1,  14,   1,    12.225,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17789,'1 ',1,  14,   1,     5.205,     2.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17791,'1 ',1,  14,   1,    13.567,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17792,'1 ',1,  14,   1,     9.783,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17793,'1 ',1,  14,   1,    13.902,     1.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17795,'1 ',1,  14,   1,    28.166,     5.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17797,'1 ',1,  14,   1,    13.902,     5.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17798,'1 ',1,  14,   1,    13.902,     3.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17798,'2 ',1,  14,   1,     3.503,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17799,'1 ',1,  14,   1,     9.545,     4.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17799,'2 ',1,  14,   1,     9.545,     2.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17801,'1 ',1,  14,   1,    17.283,     2.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17802,'1 ',1,  14,   1,     1.916,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17802,'2 ',1,  14,   1,     1.001,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17803,'1 ',1,  14,   1,     2.718,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17803,'2 ',1,  14,   1,     0.515,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17805,'1 ',1,  14,   1,     6.774,     2.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17806,'1 ',1,  14,   1,     7.181,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17807,'1 ',1,  14,   1,    15.729,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17809,'1 ',1,  14,   1,     6.419,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17809,'2 ',1,  14,   1,     0.224,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17810,'1 ',1,  14,   1,     5.043,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17813,'1 ',1,  14,   1,     4.422,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17814,'1 ',1,  14,   1,     4.422,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17814,'2 ',1,  14,   1,     2.670,     0.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17815,'1 ',1,  14,   1,     8.528,     3.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17816,'1 ',1,  14,   1,     3.899,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17818,'1 ',1,  14,   1,     4.069,     0.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17819,'1 ',1,  14,   1,    10.164,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17821,'1 ',1,  14,   1,    24.639,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17822,'1 ',1,  14,   1,    23.401,     4.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17822,'2 ',1,  14,   1,    14.931,     4.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17824,'1 ',1,  14,   1,    23.401,     7.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17825,'1 ',1,  14,   1,    23.401,    12.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17827,'1 ',1,  14,   1,    10.182,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17828,'1 ',1,  14,   1,     9.824,     1.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17829,'1 ',1,  14,   1,     6.450,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17831,'1 ',1,  14,   1,    16.389,     9.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17832,'1 ',1,  14,   1,     1.513,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17832,'2 ',1,  14,   1,     1.378,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17833,'1 ',1,  14,   1,     6.146,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17834,'1 ',1,  14,   1,     7.517,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17835,'1 ',1,  14,   1,     7.496,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17836,'1 ',1,  14,   1,     3.996,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17837,'1 ',1,  14,   1,     6.940,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17838,'1 ',1,  14,   1,    21.801,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17839,'1 ',1,  14,   1,    30.737,     9.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17841,'1 ',1,  14,   1,    21.801,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17841,'2 ',1,  14,   1,     4.421,     1.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17845,'1 ',1,  14,   1,    21.801,    13.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17845,'2 ',1,  14,   1,     1.935,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17846,'1 ',1,  14,   1,    24.851,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17848,'1 ',1,  14,   1,    24.851,     9.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17849,'1 ',1,  14,   1,    24.851,    10.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17852,'1 ',1,  14,   1,    24.851,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17853,'1 ',1,  14,   1,     7.226,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17854,'1 ',1,  14,   1,     7.226,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17855,'1 ',1,  14,   1,     7.226,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17857,'1 ',1,  14,   1,    14.474,     2.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17858,'1 ',1,  14,   1,     9.885,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17859,'1 ',1,  14,   1,    14.732,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17860,'1 ',1,  14,   1,     5.811,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17861,'1 ',1,  14,   1,     7.471,     1.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17862,'1 ',1,  14,   1,     4.546,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17862,'2 ',1,  14,   1,     2.418,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17863,'1 ',1,  14,   1,    10.675,     2.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17864,'1 ',1,  14,   1,     7.431,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17864,'2 ',1,  14,   1,     1.661,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17866,'1 ',1,  14,   1,     7.431,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17866,'2 ',1,  14,   1,     2.718,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17868,'1 ',1,  14,   1,     7.431,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17868,'2 ',1,  14,   1,     0.880,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17869,'1 ',1,  14,   1,    19.944,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17870,'1 ',1,  14,   1,    22.844,     7.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17871,'1 ',1,  14,   1,    21.271,     4.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17872,'1 ',1,  14,   1,    18.844,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17874,'1 ',1,  14,   1,     6.762,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17875,'1 ',1,  14,   1,     8.143,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17876,'1 ',1,  14,   1,     8.575,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17878,'1 ',1,  14,   1,     5.559,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17879,'1 ',1,  14,   1,    13.075,     8.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17881,'1 ',1,  14,   1,    13.075,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17882,'1 ',1,  14,   1,    13.075,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17883,'1 ',1,  14,   1,    11.897,     2.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17884,'1 ',1,  14,   1,    11.897,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17884,'2 ',1,  14,   1,     0.958,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17885,'1 ',1,  14,   1,    27.314,     5.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17886,'1 ',1,  14,   1,    11.897,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17889,'1 ',1,  14,   1,    14.084,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17889,'2 ',1,  14,   1,     2.719,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17890,'1 ',1,  14,   1,    21.402,     2.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17891,'1 ',1,  14,   1,    12.260,     4.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17893,'1 ',1,  14,   1,    14.947,     6.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17894,'1 ',1,  14,   1,     1.748,     0.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17895,'1 ',1,  14,   1,     5.570,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17897,'1 ',1,  14,   1,    10.952,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17902,'1 ',1,  14,   1,    25.219,     7.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17905,'1 ',1,  14,   1,    25.219,     9.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17907,'1 ',1,  14,   1,    25.219,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17908,'1 ',1,  14,   1,    25.219,     6.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17909,'1 ',1,  14,   1,     4.901,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17910,'1 ',1,  14,   1,     4.222,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17911,'1 ',1,  14,   1,     5.461,     1.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17912,'1 ',1,  14,   1,    15.450,     4.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17912,'2 ',1,  14,   1,    14.084,     2.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17914,'1 ',1,  14,   1,     3.155,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17915,'1 ',1,  14,   1,    15.450,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17920,'1 ',1,  14,   1,    15.450,     5.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17921,'1 ',1,  14,   1,    15.450,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17922,'1 ',1,  14,   1,     4.846,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17922,'2 ',1,  14,   1,     1.401,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17923,'1 ',1,  14,   1,     4.846,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17923,'2 ',1,  14,   1,     4.846,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17925,'1 ',1,  14,   1,     7.736,     3.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17927,'1 ',1,  14,   1,     7.808,     5.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17928,'1 ',1,  14,   1,     3.750,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17930,'1 ',1,  14,   1,     3.750,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17932,'1 ',1,  14,   1,     3.996,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17933,'1 ',1,  14,   1,    18.095,     4.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17935,'1 ',1,  14,   1,    14.931,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17935,'2 ',1,  14,   1,     3.996,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17937,'1 ',1,  14,   1,    14.931,     5.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17937,'2 ',1,  14,   1,     0.211,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17938,'1 ',1,  14,   1,    27.084,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17939,'1 ',1,  14,   1,    21.972,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17940,'1 ',1,  14,   1,    21.972,     6.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17943,'1 ',1,  14,   1,    21.972,     6.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17943,'2 ',1,  14,   1,     2.029,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17944,'1 ',1,  14,   1,    14.327,     7.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17946,'1 ',1,  14,   1,    14.327,    11.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17948,'1 ',1,  14,   1,    21.486,     5.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17950,'1 ',1,  14,   1,    21.486,     6.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17951,'1 ',1,  14,   1,    21.486,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17951,'2 ',1,  14,   1,     2.642,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17952,'1 ',1,  14,   1,    21.486,     7.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17952,'2 ',1,  14,   1,    14.327,     5.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17953,'1 ',1,  14,   1,     5.913,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17953,'2 ',1,  14,   1,     4.483,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17955,'1 ',1,  14,   1,    11.225,     4.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17956,'1 ',1,  14,   1,     5.913,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17958,'1 ',1,  14,   1,     9.393,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17959,'1 ',1,  14,   1,     5.636,     2.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17961,'1 ',1,  14,   1,     5.436,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17962,'1 ',1,  14,   1,     5.436,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17963,'1 ',1,  14,   1,     5.436,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17964,'1 ',1,  14,   1,     4.077,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17964,'2 ',1,  14,   1,     0.811,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17965,'1 ',1,  14,   1,     6.256,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17966,'1 ',1,  14,   1,     4.077,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17968,'1 ',1,  14,   1,     8.567,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17971,'1 ',1,  14,   1,     6.377,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17971,'2 ',1,  14,   1,     0.954,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17972,'1 ',1,  14,   1,     8.284,     2.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17975,'1 ',1,  14,   1,     7.570,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17976,'1 ',1,  14,   1,     6.752,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17977,'1 ',1,  14,   1,     8.216,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17978,'1 ',1,  14,   1,     8.216,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17978,'2 ',1,  14,   1,     0.592,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17980,'1 ',1,  14,   1,    11.387,     2.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17981,'1 ',1,  14,   1,     6.537,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17981,'2 ',1,  14,   1,     0.138,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17982,'1 ',1,  14,   1,     6.537,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17982,'2 ',1,  14,   1,     1.792,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17983,'1 ',1,  14,   1,    10.930,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17984,'1 ',1,  14,   1,     5.396,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17985,'1 ',1,  14,   1,     7.626,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17986,'1 ',1,  14,   1,    14.352,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17986,'2 ',1,  14,   1,     6.537,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17987,'1 ',1,  14,   1,    19.070,    10.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17988,'1 ',1,  14,   1,    14.352,     8.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17989,'1 ',1,  14,   1,     6.033,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17990,'1 ',1,  14,   1,     5.585,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17991,'1 ',1,  14,   1,     2.044,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17991,'2 ',1,  14,   1,     0.631,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17993,'1 ',1,  14,   1,    29.347,    14.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17995,'1 ',1,  14,   1,    33.617,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17997,'1 ',1,  14,   1,    35.632,    14.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17998,'1 ',1,  14,   1,    38.078,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17999,'1 ',1,  14,   1,    20.311,     5.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18000,'1 ',1,  14,   1,    23.649,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18001,'1 ',1,  14,   1,    20.311,     9.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18003,'1 ',1,  14,   1,    22.163,     4.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18005,'1 ',1,  14,   1,     7.001,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18006,'1 ',1,  14,   1,     1.935,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18007,'1 ',1,  14,   1,     7.001,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18008,'1 ',1,  14,   1,     7.714,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18009,'1 ',1,  14,   1,     7.328,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18010,'1 ',1,  14,   1,    10.672,     4.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18011,'1 ',1,  14,   1,    11.576,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18012,'1 ',1,  14,   1,    19.226,     4.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18013,'1 ',1,  14,   1,     7.279,     3.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18014,'1 ',1,  14,   1,     5.895,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18015,'1 ',1,  14,   1,    11.603,     5.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18016,'1 ',1,  14,   1,    21.549,     7.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18017,'1 ',1,  14,   1,    15.099,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18019,'1 ',1,  14,   1,     2.289,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18019,'2 ',1,  14,   1,     0.958,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18020,'1 ',1,  14,   1,     9.031,     4.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18022,'1 ',1,  14,   1,     5.895,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18023,'1 ',1,  14,   1,     5.895,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18025,'1 ',1,  14,   1,     8.022,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18027,'1 ',1,  14,   1,    16.145,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18030,'1 ',1,  14,   1,     8.189,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18030,'2 ',1,  14,   1,     0.966,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18032,'1 ',1,  14,   1,     8.189,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18038,'1 ',1,  14,   1,     8.271,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18039,'1 ',1,  14,   1,     6.024,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18039,'2 ',1,  14,   1,     0.958,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18040,'1 ',1,  14,   1,     7.685,     2.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18043,'1 ',1,  14,   1,    12.932,     2.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18045,'1 ',1,  14,   1,    12.932,     5.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18045,'2 ',1,  14,   1,     2.204,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18047,'1 ',1,  14,   1,     1.431,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18048,'1 ',1,  14,   1,    12.932,     5.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18049,'1 ',1,  14,   1,    12.932,     4.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18050,'1 ',1,  14,   1,     4.389,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18050,'2 ',1,  14,   1,     4.389,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18051,'1 ',1,  14,   1,     4.389,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18052,'1 ',1,  14,   1,     6.446,     3.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18053,'1 ',1,  14,   1,     8.502,     5.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18054,'1 ',1,  14,   1,     8.502,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18054,'2 ',1,  14,   1,     3.448,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18055,'1 ',1,  14,   1,    11.015,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18056,'1 ',1,  14,   1,     5.162,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18056,'2 ',1,  14,   1,     1.145,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18057,'1 ',1,  14,   1,     5.609,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18059,'1 ',1,  14,   1,     5.162,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18061,'1 ',1,  14,   1,     7.857,     1.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18062,'1 ',1,  14,   1,     1.352,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18063,'1 ',1,  14,   1,    11.983,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18064,'1 ',1,  14,   1,    11.983,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18064,'2 ',1,  14,   1,     0.210,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18067,'1 ',1,  14,   1,    23.313,     4.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18068,'1 ',1,  14,   1,    12.501,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18069,'1 ',1,  14,   1,    12.796,     5.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18071,'1 ',1,  14,   1,    12.537,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18072,'1 ',1,  14,   1,    22.539,     7.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18073,'1 ',1,  14,   1,     3.795,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18073,'2 ',1,  14,   1,     1.776,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18075,'1 ',1,  14,   1,     8.846,     4.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18076,'1 ',1,  14,   1,     4.512,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18076,'2 ',1,  14,   1,     4.512,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18079,'1 ',1,  14,   1,     6.920,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18080,'1 ',1,  14,   1,    32.946,    10.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18080,'2 ',1,  14,   1,     1.928,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18082,'1 ',1,  14,   1,    32.946,    14.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18082,'2 ',1,  14,   1,     2.494,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18084,'1 ',1,  14,   1,    36.803,     7.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18089,'1 ',1,  14,   1,    32.946,     5.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18092,'1 ',1,  14,   1,    32.946,     8.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18093,'1 ',1,  14,   1,    23.015,     7.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18094,'1 ',1,  14,   1,     1.337,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18095,'1 ',1,  14,   1,    23.015,    17.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18096,'1 ',1,  14,   1,    23.015,     9.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18097,'1 ',1,  14,   1,    23.015,     3.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18099,'1 ',1,  14,   1,    10.365,     2.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18100,'1 ',1,  14,   1,     6.322,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18102,'1 ',1,  14,   1,    12.422,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18103,'1 ',1,  14,   1,     3.899,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18104,'1 ',1,  14,   1,     9.429,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18106,'1 ',1,  14,   1,    19.519,     2.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18107,'1 ',1,  14,   1,    12.947,     6.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18108,'1 ',1,  14,   1,    10.700,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18109,'1 ',1,  14,   1,    10.700,     2.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18110,'1 ',1,  14,   1,     5.195,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18111,'1 ',1,  14,   1,     6.135,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18111,'2 ',1,  14,   1,     5.195,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18113,'1 ',1,  14,   1,     6.135,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18114,'1 ',1,  14,   1,     5.229,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18116,'1 ',1,  14,   1,     2.705,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18116,'2 ',1,  14,   1,     2.705,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18117,'1 ',1,  14,   1,     8.497,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18122,'1 ',1,  14,   1,     8.497,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18122,'2 ',1,  14,   1,     1.916,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18125,'1 ',1,  14,   1,    10.257,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18126,'1 ',1,  14,   1,     3.118,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18126,'2 ',1,  14,   1,     3.118,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18127,'1 ',1,  14,   1,    24.500,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18130,'1 ',1,  14,   1,     9.479,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18131,'1 ',1,  14,   1,     4.421,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18132,'1 ',1,  14,   1,     2.038,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18133,'1 ',1,  14,   1,     5.654,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18134,'1 ',1,  14,   1,     5.654,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18134,'2 ',1,  14,   1,     5.654,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18136,'1 ',1,  14,   1,     5.729,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18137,'1 ',1,  14,   1,    16.276,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18139,'1 ',1,  14,   1,     5.092,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18140,'1 ',1,  14,   1,     2.073,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18140,'2 ',1,  14,   1,     2.073,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18141,'1 ',1,  14,   1,    14.797,    10.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18141,'2 ',1,  14,   1,     0.355,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18143,'1 ',1,  14,   1,    14.797,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18144,'1 ',1,  14,   1,     2.473,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18145,'1 ',1,  14,   1,    14.797,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18146,'1 ',1,  14,   1,     6.697,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18147,'1 ',1,  14,   1,    28.144,    15.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18150,'1 ',1,  14,   1,    28.144,     7.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18152,'1 ',1,  14,   1,    28.144,     6.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18152,'2 ',1,  14,   1,     0.898,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18154,'1 ',1,  14,   1,    28.144,     5.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18156,'1 ',1,  14,   1,    11.784,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18158,'1 ',1,  14,   1,    11.784,     4.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18159,'1 ',1,  14,   1,    29.846,    15.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18160,'1 ',1,  14,   1,    12.800,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18160,'2 ',1,  14,   1,    12.800,     2.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18161,'1 ',1,  14,   1,    12.800,     4.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18162,'1 ',1,  14,   1,    37.176,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18164,'1 ',1,  14,   1,    30.080,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18166,'1 ',1,  14,   1,     9.318,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18166,'2 ',1,  14,   1,     8.945,    16.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18167,'1 ',1,  14,   1,     8.945,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18169,'1 ',1,  14,   1,     7.764,     2.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18170,'1 ',1,  14,   1,     9.121,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18171,'1 ',1,  14,   1,     8.606,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18172,'1 ',1,  14,   1,    10.405,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18173,'1 ',1,  14,   1,     8.606,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18176,'1 ',1,  14,   1,    13.526,     2.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18178,'1 ',1,  14,   1,    11.666,     3.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18179,'1 ',1,  14,   1,     6.757,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18181,'1 ',1,  14,   1,     8.306,     2.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18183,'1 ',1,  14,   1,    10.365,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18184,'1 ',1,  14,   1,     4.664,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18184,'2 ',1,  14,   1,     1.098,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18185,'1 ',1,  14,   1,     4.664,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18187,'1 ',1,  14,   1,     7.073,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18189,'1 ',1,  14,   1,     4.498,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18190,'1 ',1,  14,   1,     4.498,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18191,'1 ',1,  14,   1,     6.936,     2.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18192,'1 ',1,  14,   1,     6.936,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18192,'2 ',1,  14,   1,     0.599,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18193,'1 ',1,  14,   1,    12.475,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18194,'1 ',1,  14,   1,     7.859,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18194,'2 ',1,  14,   1,     3.512,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18195,'1 ',1,  14,   1,    11.785,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18196,'1 ',1,  14,   1,     7.859,     2.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18196,'2 ',1,  14,   1,     0.848,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18197,'1 ',1,  14,   1,     9.807,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18197,'2 ',1,  14,   1,     1.748,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18198,'1 ',1,  14,   1,     1.748,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18199,'1 ',1,  14,   1,     9.807,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18200,'1 ',1,  14,   1,     9.807,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18200,'2 ',1,  14,   1,     0.599,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18201,'1 ',1,  14,   1,     9.036,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18202,'1 ',1,  14,   1,    16.500,     3.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18203,'1 ',1,  14,   1,    11.753,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18204,'1 ',1,  14,   1,     6.115,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18205,'1 ',1,  14,   1,     6.199,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18205,'2 ',1,  14,   1,     0.889,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18206,'1 ',1,  14,   1,    17.612,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18208,'1 ',1,  14,   1,    12.075,     3.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18209,'1 ',1,  14,   1,     7.061,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18210,'1 ',1,  14,   1,    15.906,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18212,'1 ',1,  14,   1,    11.285,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18212,'2 ',1,  14,   1,    11.285,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18213,'1 ',1,  14,   1,     6.381,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18214,'1 ',1,  14,   1,     9.016,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18215,'1 ',1,  14,   1,    14.819,     5.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18217,'1 ',1,  14,   1,     9.016,     5.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18217,'2 ',1,  14,   1,     1.441,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18218,'1 ',1,  14,   1,     4.354,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18219,'1 ',1,  14,   1,     7.188,     3.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18221,'1 ',1,  14,   1,     7.188,     4.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18221,'2 ',1,  14,   1,     5.827,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18222,'1 ',1,  14,   1,    14.095,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18224,'1 ',1,  14,   1,    11.831,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18224,'2 ',1,  14,   1,     0.358,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18227,'1 ',1,  14,   1,    25.698,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18228,'1 ',1,  14,   1,    11.831,     5.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18228,'2 ',1,  14,   1,     0.052,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18229,'1 ',1,  14,   1,     8.834,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18230,'1 ',1,  14,   1,     5.102,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18230,'2 ',1,  14,   1,     2.036,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18232,'1 ',1,  14,   1,     9.084,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18233,'1 ',1,  14,   1,     6.769,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18234,'1 ',1,  14,   1,    10.691,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18237,'1 ',1,  14,   1,     7.179,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18238,'1 ',1,  14,   1,     4.177,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18239,'1 ',1,  14,   1,    19.370,     5.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18244,'1 ',1,  14,   1,    21.037,     5.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18245,'1 ',1,  14,   1,     6.977,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18246,'1 ',1,  14,   1,     6.977,     2.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18246,'2 ',1,  14,   1,     6.503,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18247,'1 ',1,  14,   1,     3.749,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18248,'1 ',1,  14,   1,     4.898,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18250,'1 ',1,  14,   1,     6.132,     3.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18250,'2 ',1,  14,   1,     1.059,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18251,'1 ',1,  14,   1,    12.849,     3.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18252,'1 ',1,  14,   1,    12.082,     7.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18253,'1 ',1,  14,   1,     7.820,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18254,'1 ',1,  14,   1,     6.503,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18256,'1 ',1,  14,   1,    10.066,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18257,'1 ',1,  14,   1,    13.009,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18258,'1 ',1,  14,   1,    13.009,     5.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18259,'1 ',1,  14,   1,    13.009,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18261,'1 ',1,  14,   1,    13.009,     7.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18262,'1 ',1,  14,   1,    10.220,     5.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18263,'1 ',1,  14,   1,    10.220,     3.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18265,'1 ',1,  14,   1,    10.220,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18266,'1 ',1,  14,   1,     3.178,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18266,'2 ',1,  14,   1,     0.551,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18268,'1 ',1,  14,   1,     5.827,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18269,'1 ',1,  14,   1,     5.827,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18270,'1 ',1,  14,   1,     5.594,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18271,'1 ',1,  14,   1,     5.594,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18272,'1 ',1,  14,   1,     5.594,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18274,'1 ',1,  14,   1,     5.707,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18276,'1 ',1,  14,   1,     5.707,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18281,'1 ',1,  14,   1,    11.115,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18282,'1 ',1,  14,   1,    11.115,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18284,'1 ',1,  14,   1,    29.722,     6.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18286,'1 ',1,  14,   1,     6.354,     2.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18286,'2 ',1,  14,   1,     6.354,     1.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18287,'1 ',1,  14,   1,     6.354,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18288,'1 ',1,  14,   1,    14.797,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18288,'2 ',1,  14,   1,     3.887,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18289,'1 ',1,  14,   1,    14.797,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18289,'2 ',1,  14,   1,     1.299,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18290,'1 ',1,  14,   1,    14.797,     3.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18290,'2 ',1,  14,   1,     0.663,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18513,'1 ',1,  15,   1,    11.516,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18516,'1 ',1,  15,   1,     6.360,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18517,'1 ',1,  15,   1,    17.009,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18519,'1 ',1,  15,   1,     8.434,     2.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18521,'1 ',1,  15,   1,    11.547,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18522,'1 ',1,  15,   1,    10.738,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18523,'1 ',1,  15,   1,    10.917,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18526,'1 ',1,  15,   1,    11.123,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18527,'1 ',1,  15,   1,    11.493,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18528,'1 ',1,  15,   1,    23.649,    13.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18529,'1 ',1,  15,   1,    46.522,    18.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18531,'1 ',1,  15,   1,    48.874,    18.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18533,'1 ',1,  15,   1,    63.133,    24.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18534,'1 ',1,  15,   1,    59.634,    12.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18535,'1 ',1,  15,   1,    47.341,    11.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18538,'1 ',1,  15,   1,    74.704,    24.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18539,'1 ',1,  15,   1,    22.907,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18540,'1 ',1,  15,   1,    82.834,    14.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18542,'1 ',1,  15,   1,    22.907,     4.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18543,'1 ',1,  15,   1,    37.704,    13.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18544,'1 ',1,  15,   1,    77.220,     7.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18545,'1 ',1,  15,   1,    15.384,     5.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18546,'1 ',1,  15,   1,    10.752,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18547,'1 ',1,  15,   1,    16.902,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18549,'1 ',1,  15,   1,    10.752,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18550,'1 ',1,  15,   1,    24.553,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18551,'1 ',1,  15,   1,    57.803,    17.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18553,'1 ',1,  15,   1,    72.563,    10.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18554,'1 ',1,  15,   1,    29.190,     5.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18556,'1 ',1,  15,   1,    78.061,    29.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18557,'1 ',1,  15,   1,    29.190,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18559,'1 ',1,  15,   1,    79.224,    15.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18560,'1 ',1,  15,   1,    94.481,    10.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18561,'1 ',1,  15,   1,    37.357,    12.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18563,'1 ',1,  15,   1,    52.910,    20.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18564,'1 ',1,  15,   1,    39.060,     4.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18566,'1 ',1,  15,   1,    29.579,     2.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18567,'1 ',1,  15,   1,    66.223,    29.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18568,'1 ',1,  15,   1,    41.235,    21.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18569,'1 ',1,  15,   1,    26.112,     6.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18571,'1 ',1,  15,   1,    23.088,     6.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18572,'1 ',1,  15,   1,    23.088,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18573,'1 ',1,  15,   1,     4.547,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18575,'1 ',1,  15,   1,     9.899,     2.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18577,'1 ',1,  15,   1,    14.861,     6.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18579,'1 ',1,  15,   1,     7.187,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18580,'1 ',1,  15,   1,     5.161,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18582,'1 ',1,  15,   1,    14.502,     5.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18585,'1 ',1,  15,   1,    28.461,     5.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18590,'1 ',1,  15,   1,    14.167,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18591,'1 ',1,  15,   1,    12.619,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18592,'1 ',1,  15,   1,     7.588,     3.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18593,'1 ',1,  15,   1,    12.916,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18594,'1 ',1,  15,   1,     8.753,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18595,'1 ',1,  15,   1,    15.516,     3.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18596,'1 ',1,  15,   1,    26.057,     9.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18597,'1 ',1,  15,   1,    41.485,    15.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18599,'1 ',1,  15,   1,    58.264,    18.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18603,'1 ',1,  15,   1,    12.244,     4.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18604,'1 ',1,  15,   1,    12.244,     1.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18605,'1 ',1,  15,   1,    16.265,     3.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18606,'1 ',1,  15,   1,    14.925,     9.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18607,'1 ',1,  15,   1,     5.315,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18608,'1 ',1,  15,   1,    15.846,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18610,'1 ',1,  15,   1,    26.794,    13.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18611,'1 ',1,  15,   1,    38.581,     4.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18614,'1 ',1,  15,   1,    26.794,     6.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18616,'1 ',1,  15,   1,    52.348,    16.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18617,'1 ',1,  15,   1,    15.722,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18619,'1 ',1,  15,   1,    29.207,     8.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18620,'1 ',1,  15,   1,    37.302,     2.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18621,'1 ',1,  15,   1,    28.657,     8.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18622,'1 ',1,  15,   1,    29.618,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18623,'1 ',1,  15,   1,    28.932,     8.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18624,'1 ',1,  15,   1,    25.997,     8.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18625,'1 ',1,  15,   1,    25.997,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18626,'1 ',1,  15,   1,    29.238,    10.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18627,'1 ',1,  15,   1,    37.764,    11.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18628,'1 ',1,  15,   1,    27.737,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18629,'1 ',1,  15,   1,    27.737,    19.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18630,'1 ',1,  15,   1,    27.737,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18631,'1 ',1,  15,   1,    27.737,     7.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18632,'1 ',1,  15,   1,    61.834,    55.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18633,'1 ',1,  15,   1,    35.305,    10.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18634,'1 ',1,  15,   1,    45.597,     3.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18635,'1 ',1,  15,   1,    37.372,    15.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18636,'1 ',1,  15,   1,    37.372,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18638,'1 ',1,  15,   1,    37.372,     5.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18639,'1 ',1,  15,   1,    74.745,    56.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18641,'1 ',1,  15,   1,    32.011,     5.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18642,'1 ',1,  15,   1,    32.011,    11.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18643,'1 ',1,  15,   1,    68.826,    15.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18644,'1 ',1,  15,   1,    41.924,     8.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18645,'1 ',1,  15,   1,    25.554,     3.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18647,'1 ',1,  15,   1,    25.554,    15.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18648,'1 ',1,  15,   1,    27.150,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18649,'1 ',1,  15,   1,    12.933,     4.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18650,'1 ',1,  15,   1,    11.851,     4.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18655,'1 ',1,  15,   1,    26.063,     8.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18659,'1 ',1,  15,   1,    26.063,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18661,'1 ',1,  15,   1,    59.490,    12.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18663,'1 ',1,  15,   1,    26.063,    10.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18664,'1 ',1,  15,   1,    31.573,    14.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18665,'1 ',1,  15,   1,    22.104,     6.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18666,'1 ',1,  15,   1,    36.156,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18667,'1 ',1,  15,   1,    19.785,     7.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18668,'1 ',1,  15,   1,    18.423,    14.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18669,'1 ',1,  15,   1,    18.423,     6.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18671,'1 ',1,  15,   1,    18.423,     7.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18672,'1 ',1,  15,   1,    41.335,     4.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18673,'1 ',1,  15,   1,    29.035,    14.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18674,'1 ',1,  15,   1,    29.035,     2.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18676,'1 ',1,  15,   1,    29.035,     8.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18677,'1 ',1,  15,   1,    29.035,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18680,'1 ',1,  15,   1,    13.479,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18681,'1 ',1,  15,   1,    15.655,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18683,'1 ',1,  15,   1,    34.902,     3.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18686,'1 ',1,  15,   1,    37.101,    20.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18687,'1 ',1,  15,   1,    31.319,    10.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18688,'1 ',1,  15,   1,    33.637,     3.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18689,'1 ',1,  15,   1,    38.370,    12.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18690,'1 ',1,  15,   1,    19.947,     3.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18696,'1 ',1,  15,   1,    19.947,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18697,'1 ',1,  15,   1,    35.512,     7.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18700,'1 ',1,  15,   1,    97.843,    35.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18701,'1 ',1,  15,   1,    23.302,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18702,'1 ',1,  15,   1,    36.286,     5.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18703,'1 ',1,  15,   1,    30.258,    13.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18704,'1 ',1,  15,   1,    43.737,    16.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18705,'1 ',1,  15,   1,    63.744,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18706,'1 ',1,  15,   1,    33.209,     6.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18707,'1 ',1,  15,   1,    33.209,     8.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18708,'1 ',1,  15,   1,    33.209,     4.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18710,'1 ',1,  15,   1,    33.209,    12.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18711,'1 ',1,  15,   1,    25.849,     3.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18713,'1 ',1,  15,   1,    25.849,     7.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18714,'1 ',1,  15,   1,    67.693,    17.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18715,'1 ',1,  15,   1,    25.849,     4.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18716,'1 ',1,  15,   1,    16.371,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18720,'1 ',1,  15,   1,    16.371,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18722,'1 ',1,  15,   1,     9.020,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18723,'1 ',1,  15,   1,    18.329,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18725,'1 ',1,  15,   1,     6.098,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18726,'1 ',1,  15,   1,    26.725,     4.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18729,'1 ',1,  15,   1,    24.290,     1.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18730,'1 ',1,  15,   1,    24.290,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18731,'1 ',1,  15,   1,    24.290,     6.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18732,'1 ',1,  15,   1,    14.994,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18733,'1 ',1,  15,   1,    17.344,     8.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18735,'1 ',1,  15,   1,    18.507,     7.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18736,'1 ',1,  15,   1,    18.868,     2.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18737,'1 ',1,  15,   1,    56.605,    21.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18738,'1 ',1,  15,   1,    10.212,     3.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18739,'1 ',1,  15,   1,     4.455,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18741,'1 ',1,  15,   1,    18.127,     6.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18742,'1 ',1,  15,   1,    15.056,     3.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18744,'1 ',1,  15,   1,    17.470,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18745,'1 ',1,  15,   1,    15.056,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18747,'1 ',1,  15,   1,     6.814,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18748,'1 ',1,  15,   1,     8.165,     1.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18749,'1 ',1,  15,   1,    16.505,     4.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18750,'1 ',1,  15,   1,     8.269,     3.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18751,'1 ',1,  15,   1,     6.942,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18752,'1 ',1,  15,   1,    14.287,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18754,'1 ',1,  15,   1,    10.550,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18756,'1 ',1,  15,   1,    20.241,     3.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18757,'1 ',1,  15,   1,    64.750,     5.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18758,'1 ',1,  15,   1,    39.752,     7.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18760,'1 ',1,  15,   1,    22.873,     7.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18762,'1 ',1,  15,   1,    87.351,    25.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18766,'1 ',1,  15,   1,    25.662,    11.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18767,'1 ',1,  15,   1,    25.662,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18769,'1 ',1,  15,   1,    24.972,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18770,'1 ',1,  15,   1,    47.095,     9.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18771,'1 ',1,  15,   1,    24.972,     3.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18774,'1 ',1,  15,   1,    69.978,    23.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18775,'1 ',1,  15,   1,     9.868,     3.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18776,'1 ',1,  15,   1,    58.769,    15.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18777,'1 ',1,  15,   1,    58.251,     7.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18778,'1 ',1,  15,   1,    65.290,    18.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18779,'1 ',1,  15,   1,    34.602,    12.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18781,'1 ',1,  15,   1,    75.054,    22.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18782,'1 ',1,  15,   1,    33.296,    10.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18782,'2 ',1,  15,   1,    15.325,     7.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18783,'1 ',1,  15,   1,    33.296,    12.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18783,'2 ',1,  15,   1,    16.983,     2.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18784,'1 ',1,  15,   1,    33.296,     8.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18786,'1 ',1,  15,   1,    33.296,    17.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18788,'1 ',1,  15,   1,    31.437,     9.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18791,'1 ',1,  15,   1,    31.437,     5.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18793,'1 ',1,  15,   1,    31.437,     3.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18794,'1 ',1,  15,   1,    21.621,     9.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18794,'2 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18795,'1 ',1,  15,   1,    21.621,     8.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18795,'2 ',1,  15,   1,    21.621,     8.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18796,'1 ',1,  15,   1,    15.303,     3.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18797,'1 ',1,  15,   1,    15.303,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18797,'2 ',1,  15,   1,    15.303,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18800,'1 ',1,  15,   1,    29.116,    12.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18801,'1 ',1,  15,   1,    16.511,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18802,'1 ',1,  15,   1,    29.116,     5.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18803,'1 ',1,  15,   1,    61.887,     9.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18804,'1 ',1,  15,   1,    34.031,     5.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18804,'2 ',1,  15,   1,     0.732,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18806,'1 ',1,  15,   1,    34.031,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18807,'1 ',1,  15,   1,    34.031,    15.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18809,'1 ',1,  15,   1,    34.031,     8.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18811,'1 ',1,  15,   1,    82.291,    27.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18812,'1 ',1,  15,   1,    22.694,     8.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18813,'1 ',1,  15,   1,    45.710,     3.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18814,'1 ',1,  15,   1,    23.017,    11.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18815,'1 ',1,  15,   1,    14.186,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18816,'1 ',1,  15,   1,    14.186,    10.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18817,'1 ',1,  15,   1,    25.907,    16.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18817,'2 ',1,  15,   1,    12.735,     3.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18820,'1 ',1,  15,   1,    56.608,    19.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18825,'1 ',1,  15,   1,    84.100,    15.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18827,'1 ',1,  15,   1,    56.376,    19.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18828,'1 ',1,  15,   1,    18.773,     9.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18829,'1 ',1,  15,   1,    72.902,    11.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18831,'1 ',1,  15,   1,    12.542,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18832,'1 ',1,  15,   1,    62.638,     8.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18833,'1 ',1,  15,   1,    13.981,     3.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18834,'1 ',1,  15,   1,    28.358,    11.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18835,'1 ',1,  15,   1,    28.358,     4.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18835,'2 ',1,  15,   1,    19.207,     7.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18836,'1 ',1,  15,   1,    28.358,     6.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18837,'1 ',1,  15,   1,    54.676,    21.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18838,'1 ',1,  15,   1,    42.544,     5.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18841,'1 ',1,  15,   1,    58.975,    18.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18842,'1 ',1,  15,   1,    31.855,    14.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18842,'2 ',1,  15,   1,    16.511,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18843,'1 ',1,  15,   1,    31.855,    10.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18844,'1 ',1,  15,   1,    24.766,     6.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18844,'2 ',1,  15,   1,     9.144,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18845,'1 ',1,  15,   1,    24.766,     6.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18846,'1 ',1,  15,   1,    16.983,     4.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18849,'1 ',1,  15,   1,    16.983,     4.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18850,'1 ',1,  15,   1,    13.564,     5.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18853,'1 ',1,  15,   1,    70.868,    27.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18855,'1 ',1,  15,   1,    22.501,     9.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18857,'1 ',1,  15,   1,    13.564,     3.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18858,'1 ',1,  15,   1,    22.501,     4.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18862,'1 ',1,  15,   1,    22.501,     5.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18862,'2 ',1,  15,   1,    13.541,     2.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18863,'1 ',1,  15,   1,    41.083,    14.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18865,'1 ',1,  15,   1,    24.168,     6.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18866,'1 ',1,  15,   1,    24.168,     6.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18868,'1 ',1,  15,   1,    24.168,     6.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18868,'2 ',1,  15,   1,    22.055,     6.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18869,'1 ',1,  15,   1,    22.055,     5.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18870,'1 ',1,  15,   1,    22.055,     5.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18870,'2 ',1,  15,   1,     9.144,     2.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18871,'1 ',1,  15,   1,    22.055,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18874,'1 ',1,  15,   1,    18.147,     2.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18876,'1 ',1,  15,   1,    19.207,     4.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18878,'1 ',1,  15,   1,    18.147,     9.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18878,'2 ',1,  15,   1,    13.541,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18880,'1 ',1,  15,   1,    25.454,     3.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18881,'1 ',1,  15,   1,    14.061,     7.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18882,'1 ',1,  15,   1,    14.947,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18884,'1 ',1,  15,   1,    18.970,     4.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18885,'1 ',1,  15,   1,     9.749,     4.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18886,'1 ',1,  15,   1,     6.013,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18887,'1 ',1,  15,   1,     6.013,     2.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18888,'1 ',1,  15,   1,     8.113,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18888,'2 ',1,  15,   1,     8.113,     1.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18889,'1 ',1,  15,   1,    15.288,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18890,'1 ',1,  15,   1,    11.782,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18891,'1 ',1,  15,   1,    11.782,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18893,'1 ',1,  15,   1,    11.782,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18893,'2 ',1,  15,   1,     0.224,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18894,'1 ',1,  15,   1,    14.126,     4.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18896,'1 ',1,  15,   1,    14.126,     4.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18896,'2 ',1,  15,   1,     1.034,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18897,'1 ',1,  15,   1,    22.949,     8.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18898,'1 ',1,  15,   1,    18.761,     8.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18898,'2 ',1,  15,   1,    16.035,     3.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18899,'1 ',1,  15,   1,    18.761,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18899,'2 ',1,  15,   1,    16.035,     4.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18900,'1 ',1,  15,   1,    20.745,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18901,'1 ',1,  15,   1,    16.383,     5.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18903,'1 ',1,  15,   1,    19.470,     5.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18904,'1 ',1,  15,   1,    16.383,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18904,'2 ',1,  15,   1,     2.410,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18906,'1 ',1,  15,   1,    15.896,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18907,'1 ',1,  15,   1,    13.675,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18909,'1 ',1,  15,   1,    12.013,     1.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18911,'1 ',1,  15,   1,     8.647,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18912,'1 ',1,  15,   1,    19.416,     3.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18914,'1 ',1,  15,   1,    19.416,     5.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18917,'1 ',1,  15,   1,    19.416,    12.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18917,'2 ',1,  15,   1,     4.773,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18918,'1 ',1,  15,   1,    19.416,     4.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18920,'1 ',1,  15,   1,    60.552,    27.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18921,'1 ',1,  15,   1,    22.331,     4.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18922,'1 ',1,  15,   1,    23.804,     4.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18923,'1 ',1,  15,   1,    22.331,    12.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18924,'1 ',1,  15,   1,     6.852,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18926,'1 ',1,  15,   1,    30.980,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18928,'1 ',1,  15,   1,     9.415,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18928,'2 ',1,  15,   1,     9.415,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18929,'1 ',1,  15,   1,     9.415,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18931,'1 ',1,  15,   1,    59.437,    25.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18933,'1 ',1,  15,   1,    30.792,     5.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18934,'1 ',1,  15,   1,    30.792,    10.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18936,'1 ',1,  15,   1,    30.792,     9.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18937,'1 ',1,  15,   1,    14.536,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18939,'1 ',1,  15,   1,    67.012,    20.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18943,'1 ',1,  15,   1,    33.332,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18943,'2 ',1,  15,   1,    14.270,     4.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18944,'1 ',1,  15,   1,    33.332,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18944,'2 ',1,  15,   1,    10.500,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18945,'1 ',1,  15,   1,    33.332,     5.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18945,'2 ',1,  15,   1,     5.274,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18947,'1 ',1,  15,   1,    40.360,     1.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18949,'1 ',1,  15,   1,    18.349,     3.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18950,'1 ',1,  15,   1,    25.536,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18951,'1 ',1,  15,   1,    11.763,     5.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18953,'1 ',1,  15,   1,     8.364,     4.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18954,'1 ',1,  15,   1,     8.364,     1.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18954,'2 ',1,  15,   1,     8.364,     2.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18956,'1 ',1,  15,   1,    24.657,     9.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18957,'1 ',1,  15,   1,    24.657,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18959,'1 ',1,  15,   1,    24.657,    10.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18961,'1 ',1,  15,   1,    21.034,     8.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18963,'1 ',1,  15,   1,    21.034,     4.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18964,'1 ',1,  15,   1,    21.034,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18964,'2 ',1,  15,   1,     3.293,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18969,'1 ',1,  15,   1,    28.189,    10.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18971,'1 ',1,  15,   1,    30.199,    10.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18972,'1 ',1,  15,   1,    28.189,     5.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18972,'2 ',1,  15,   1,    10.114,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18973,'1 ',1,  15,   1,     1.005,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18974,'1 ',1,  15,   1,    28.189,     6.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18975,'1 ',1,  15,   1,    26.213,     4.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18977,'1 ',1,  15,   1,    42.283,    26.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18979,'1 ',1,  15,   1,    25.815,     6.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18980,'1 ',1,  15,   1,    13.564,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18981,'1 ',1,  15,   1,    25.815,     9.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18982,'1 ',1,  15,   1,    24.939,     3.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18982,'2 ',1,  15,   1,    12.209,     3.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18983,'1 ',1,  15,   1,    24.939,     7.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18983,'2 ',1,  15,   1,     2.905,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18985,'1 ',1,  15,   1,    24.939,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18987,'1 ',1,  15,   1,    26.418,     2.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18988,'1 ',1,  15,   1,    60.507,    23.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18991,'1 ',1,  15,   1,    26.418,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18991,'2 ',1,  15,   1,    25.815,    14.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18992,'1 ',1,  15,   1,    26.418,    14.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18993,'1 ',1,  15,   1,    18.880,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18993,'2 ',1,  15,   1,    10.114,     3.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18994,'1 ',1,  15,   1,    46.534,     6.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18995,'1 ',1,  15,   1,    18.975,     1.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18997,'1 ',1,  15,   1,    29.464,    15.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18998,'1 ',1,  15,   1,    29.464,     6.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18998,'2 ',1,  15,   1,    21.034,     7.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18999,'1 ',1,  15,   1,    29.464,     1.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18999,'2 ',1,  15,   1,     3.894,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19001,'1 ',1,  15,   1,    29.464,     8.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19001,'2 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19002,'1 ',1,  15,   1,    54.372,    11.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19004,'1 ',1,  15,   1,    12.406,     3.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19004,'2 ',1,  15,   1,    10.114,     4.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19005,'1 ',1,  15,   1,    12.406,     4.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19005,'2 ',1,  15,   1,    12.406,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19006,'1 ',1,  15,   1,    24.697,     2.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19006,'2 ',1,  15,   1,     3.495,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19008,'1 ',1,  15,   1,    24.697,     6.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19008,'2 ',1,  15,   1,     3.495,     1.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19009,'1 ',1,  15,   1,    24.697,    14.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19009,'2 ',1,  15,   1,    11.787,     3.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19012,'1 ',1,  15,   1,    24.697,    13.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19013,'1 ',1,  15,   1,    11.909,     3.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19014,'1 ',1,  15,   1,     9.385,     5.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19015,'1 ',1,  15,   1,    13.350,     7.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19015,'2 ',1,  15,   1,    13.350,     2.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19016,'1 ',1,  15,   1,    13.350,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19018,'1 ',1,  15,   1,    13.350,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19018,'2 ',1,  15,   1,     0.961,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19019,'1 ',1,  15,   1,     9.628,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19020,'1 ',1,  15,   1,     6.487,     2.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19022,'1 ',1,  15,   1,    13.067,     5.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19023,'1 ',1,  15,   1,     5.330,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19024,'1 ',1,  15,   1,     6.298,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19025,'1 ',1,  15,   1,    29.921,     6.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19025,'2 ',1,  15,   1,     6.298,     1.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19027,'1 ',1,  15,   1,    66.141,     7.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19031,'1 ',1,  15,   1,    33.125,    19.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19033,'1 ',1,  15,   1,    18.403,     5.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19034,'1 ',1,  15,   1,    17.771,     7.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19034,'2 ',1,  15,   1,     0.316,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19035,'1 ',1,  15,   1,    18.997,     3.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19036,'1 ',1,  15,   1,    19.622,     4.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19039,'1 ',1,  15,   1,     7.736,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19040,'1 ',1,  15,   1,    14.817,     6.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19041,'1 ',1,  15,   1,     7.716,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19042,'1 ',1,  15,   1,    13.467,     4.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19043,'1 ',1,  15,   1,     7.806,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19044,'1 ',1,  15,   1,    21.641,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19045,'1 ',1,  15,   1,     8.641,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19047,'1 ',1,  15,   1,     6.255,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19049,'1 ',1,  15,   1,    25.528,     1.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19051,'1 ',1,  15,   1,    11.654,     3.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19052,'1 ',1,  15,   1,    21.869,     9.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19052,'2 ',1,  15,   1,    11.654,     1.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19054,'1 ',1,  15,   1,    21.869,     8.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19054,'2 ',1,  15,   1,    11.654,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19056,'1 ',1,  15,   1,    21.869,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19057,'1 ',1,  15,   1,    21.869,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19059,'1 ',1,  15,   1,    33.425,    13.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19060,'1 ',1,  15,   1,    33.425,     9.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19060,'2 ',1,  15,   1,    31.855,     2.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19062,'1 ',1,  15,   1,    33.425,    13.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19063,'1 ',1,  15,   1,    33.425,     9.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19064,'1 ',1,  15,   1,    33.425,    21.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19066,'1 ',1,  15,   1,    19.271,     2.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19067,'1 ',1,  15,   1,    19.271,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19067,'2 ',1,  15,   1,    16.511,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19069,'1 ',1,  15,   1,    19.271,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19070,'1 ',1,  15,   1,     9.807,     1.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19071,'1 ',1,  15,   1,    19.271,     8.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19073,'1 ',1,  15,   1,    26.343,     6.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19074,'1 ',1,  15,   1,    20.988,     4.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19074,'2 ',1,  15,   1,     2.774,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19075,'1 ',1,  15,   1,    36.770,     9.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19076,'1 ',1,  15,   1,    20.988,     5.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19077,'1 ',1,  15,   1,    28.741,     6.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19079,'1 ',1,  15,   1,    28.741,     8.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19083,'1 ',1,  15,   1,    28.741,     2.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19085,'1 ',1,  15,   1,    28.741,     7.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19086,'1 ',1,  15,   1,    28.741,     4.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19086,'2 ',1,  15,   1,     1.895,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19088,'1 ',1,  15,   1,     9.277,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19089,'1 ',1,  15,   1,    14.127,     4.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19090,'1 ',1,  15,   1,    12.283,     2.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19090,'2 ',1,  15,   1,     6.315,     1.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19092,'1 ',1,  15,   1,    12.283,     3.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19095,'1 ',1,  15,   1,    12.283,     7.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19095,'2 ',1,  15,   1,     2.774,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19096,'1 ',1,  15,   1,    12.283,     1.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19097,'1 ',1,  15,   1,    18.468,    12.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19098,'1 ',1,  15,   1,    29.160,     5.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19098,'2 ',1,  15,   1,     9.807,     5.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19099,'1 ',1,  15,   1,    29.160,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19100,'1 ',1,  15,   1,    29.160,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19101,'1 ',1,  15,   1,    25.016,     5.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19103,'1 ',1,  15,   1,    52.538,    13.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19104,'1 ',1,  15,   1,    25.016,     3.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19104,'2 ',1,  15,   1,    25.016,    11.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19106,'1 ',1,  15,   1,    28.787,    11.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19106,'2 ',1,  15,   1,     8.113,     1.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19107,'1 ',1,  15,   1,    28.787,    12.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19108,'1 ',1,  15,   1,    28.787,     6.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19109,'1 ',1,  15,   1,    28.787,     3.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19110,'1 ',1,  15,   1,    33.894,     5.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19112,'1 ',1,  15,   1,    33.894,     7.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19112,'2 ',1,  15,   1,    31.437,     6.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19114,'1 ',1,  15,   1,    33.894,     9.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19115,'1 ',1,  15,   1,    33.894,    12.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19116,'1 ',1,  15,   1,    68.882,    22.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19117,'1 ',1,  15,   1,    23.631,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19120,'1 ',1,  15,   1,    23.631,     5.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19121,'1 ',1,  15,   1,    10.007,     4.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19122,'1 ',1,  15,   1,    13.723,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19127,'1 ',1,  15,   1,    12.594,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19129,'1 ',1,  15,   1,     7.731,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19130,'1 ',1,  15,   1,    14.616,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19131,'1 ',1,  15,   1,     6.665,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19131,'2 ',1,  15,   1,     6.665,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19132,'1 ',1,  15,   1,     3.281,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19133,'1 ',1,  15,   1,     6.665,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19134,'1 ',1,  15,   1,    15.082,     3.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19135,'1 ',1,  15,   1,    67.057,    16.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19136,'1 ',1,  15,   1,    33.153,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19136,'2 ',1,  15,   1,     5.892,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19137,'1 ',1,  15,   1,    33.153,     5.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19137,'2 ',1,  15,   1,     5.892,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19138,'1 ',1,  15,   1,    39.176,     5.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19139,'1 ',1,  15,   1,    56.301,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19140,'1 ',1,  15,   1,    22.621,    11.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19141,'1 ',1,  15,   1,    38.524,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19142,'1 ',1,  15,   1,    30.650,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19142,'2 ',1,  15,   1,    22.621,    11.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19143,'1 ',1,  15,   1,   108.530,    10.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19145,'1 ',1,  15,   1,    58.449,    19.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19146,'1 ',1,  15,   1,    19.411,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19148,'1 ',1,  15,   1,    38.658,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19149,'1 ',1,  15,   1,    18.941,     9.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19149,'2 ',1,  15,   1,     2.531,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19150,'1 ',1,  15,   1,    43.946,     7.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19152,'1 ',1,  15,   1,    47.451,    22.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19153,'1 ',1,  15,   1,    75.248,    29.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19154,'1 ',1,  15,   1,    19.944,     7.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19154,'2 ',1,  15,   1,     8.027,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19156,'1 ',1,  15,   1,    76.379,    17.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19161,'1 ',1,  15,   1,    38.356,     6.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19163,'1 ',1,  15,   1,    22.019,    12.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19163,'2 ',1,  15,   1,    19.944,     3.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19164,'1 ',1,  15,   1,    47.711,     7.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19166,'1 ',1,  15,   1,    25.270,    11.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19169,'1 ',1,  15,   1,    23.836,     5.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19170,'1 ',1,  15,   1,    60.469,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19171,'1 ',1,  15,   1,    13.202,     6.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19171,'2 ',1,  15,   1,    13.202,     5.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19172,'1 ',1,  15,   1,    69.126,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19174,'1 ',1,  15,   1,    22.862,     9.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19174,'2 ',1,  15,   1,    15.653,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19175,'1 ',1,  15,   1,    21.703,     5.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19175,'2 ',1,  15,   1,     0.958,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19176,'1 ',1,  15,   1,    10.930,     4.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19177,'1 ',1,  15,   1,     5.039,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19178,'1 ',1,  15,   1,     6.706,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19183,'1 ',1,  15,   1,    16.684,     3.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19185,'1 ',1,  15,   1,     2.512,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19185,'2 ',1,  15,   1,     1.277,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19186,'1 ',1,  15,   1,     6.464,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19187,'1 ',1,  15,   1,    15.815,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19188,'1 ',1,  15,   1,    13.077,     1.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19188,'2 ',1,  15,   1,     0.239,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19190,'1 ',1,  15,   1,    22.269,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19191,'1 ',1,  15,   1,     8.074,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19196,'1 ',1,  15,   1,     3.258,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19196,'2 ',1,  15,   1,     3.258,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19198,'1 ',1,  15,   1,    12.515,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19198,'2 ',1,  15,   1,    10.500,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19199,'1 ',1,  15,   1,    12.515,     4.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19200,'1 ',1,  15,   1,    12.515,     2.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19201,'1 ',1,  15,   1,    19.883,     4.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19201,'2 ',1,  15,   1,     0.970,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19203,'1 ',1,  15,   1,    73.561,    38.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19206,'1 ',1,  15,   1,    19.437,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19206,'2 ',1,  15,   1,    11.767,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19207,'1 ',1,  15,   1,    53.222,    16.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19209,'1 ',1,  15,   1,    19.437,    13.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19210,'1 ',1,  15,   1,    19.437,     5.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19211,'1 ',1,  15,   1,    14.458,     5.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19211,'2 ',1,  15,   1,     4.619,     3.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19212,'1 ',1,  15,   1,    18.588,     4.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19213,'1 ',1,  15,   1,    11.204,     2.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19214,'1 ',1,  15,   1,    25.431,     7.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19215,'1 ',1,  15,   1,    11.204,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19215,'2 ',1,  15,   1,     3.495,     1.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19216,'1 ',1,  15,   1,     5.567,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19217,'1 ',1,  15,   1,    22.015,     2.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19218,'1 ',1,  15,   1,    22.015,     5.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19218,'2 ',1,  15,   1,     1.252,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19220,'1 ',1,  15,   1,    22.015,     5.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19221,'1 ',1,  15,   1,    14.686,     7.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19221,'2 ',1,  15,   1,     7.068,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19222,'1 ',1,  15,   1,    13.425,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19223,'1 ',1,  15,   1,    14.686,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19224,'1 ',1,  15,   1,    25.831,     5.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19225,'1 ',1,  15,   1,    67.455,    17.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19227,'1 ',1,  15,   1,    25.225,     8.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19229,'1 ',1,  15,   1,    15.296,     4.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19230,'1 ',1,  15,   1,    19.418,     6.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19231,'1 ',1,  15,   1,    33.159,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19232,'1 ',1,  15,   1,    19.956,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19233,'1 ',1,  15,   1,    19.956,     9.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19233,'2 ',1,  15,   1,    19.956,     4.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19234,'1 ',1,  15,   1,    37.876,    16.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19235,'1 ',1,  15,   1,     8.960,     1.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19236,'1 ',1,  15,   1,    45.143,    23.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19236,'2 ',1,  15,   1,    13.425,     3.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19237,'1 ',1,  15,   1,    45.143,    17.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19239,'1 ',1,  15,   1,    34.031,     9.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19240,'1 ',1,  15,   1,    45.143,     9.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19242,'1 ',1,  15,   1,    45.143,     6.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19244,'1 ',1,  15,   1,    45.143,    27.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19245,'1 ',1,  15,   1,    32.997,     7.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19245,'2 ',1,  15,   1,    29.116,     6.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19246,'1 ',1,  15,   1,    32.997,    14.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19246,'2 ',1,  15,   1,    24.766,    10.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19247,'1 ',1,  15,   1,    47.155,    30.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19248,'1 ',1,  15,   1,    32.997,     7.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19249,'1 ',1,  15,   1,    51.014,     9.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19250,'1 ',1,  15,   1,    82.779,     7.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19251,'1 ',1,  15,   1,    35.596,     4.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19253,'1 ',1,  15,   1,    35.596,     9.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19254,'1 ',1,  15,   1,    35.596,    11.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19255,'1 ',1,  15,   1,     8.465,     2.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19257,'1 ',1,  15,   1,     7.694,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19257,'2 ',1,  15,   1,     0.345,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19258,'1 ',1,  15,   1,     7.694,     2.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19260,'1 ',1,  15,   1,     7.694,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19261,'1 ',1,  15,   1,    14.090,     3.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19261,'2 ',1,  15,   1,     3.894,     1.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19262,'1 ',1,  15,   1,    27.459,     4.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19262,'2 ',1,  15,   1,    18.880,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19263,'1 ',1,  15,   1,    27.459,     7.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19264,'1 ',1,  15,   1,    27.459,     9.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19265,'1 ',1,  15,   1,     8.147,     5.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19266,'1 ',1,  15,   1,    10.003,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19267,'1 ',1,  15,   1,    15.349,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19268,'1 ',1,  15,   1,    33.967,    13.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19269,'1 ',1,  15,   1,    33.967,    19.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19270,'1 ',1,  15,   1,    33.967,     3.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19272,'1 ',1,  15,   1,    33.967,    10.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19272,'2 ',1,  15,   1,    14.353,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19273,'1 ',1,  15,   1,    33.967,     7.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19275,'1 ',1,  15,   1,    14.864,     1.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19275,'2 ',1,  15,   1,     2.880,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19276,'1 ',1,  15,   1,    20.624,     8.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19278,'1 ',1,  15,   1,    14.864,    10.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19279,'1 ',1,  15,   1,    14.864,     5.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19280,'1 ',1,  15,   1,    14.353,     5.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19281,'1 ',1,  15,   1,    14.353,     8.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19281,'2 ',1,  15,   1,     0.754,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19282,'1 ',1,  15,   1,    22.520,     9.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19284,'1 ',1,  15,   1,    22.520,     3.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19284,'2 ',1,  15,   1,     5.315,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19286,'1 ',1,  15,   1,    22.520,     5.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19287,'1 ',1,  15,   1,    22.520,    12.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19289,'1 ',1,  15,   1,    24.989,     8.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19290,'1 ',1,  15,   1,    19.834,     3.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19293,'1 ',1,  15,   1,    19.834,     2.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19295,'1 ',1,  15,   1,    19.834,     8.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19295,'2 ',1,  15,   1,    16.035,     3.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19296,'1 ',1,  15,   1,    31.804,     8.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19296,'2 ',1,  15,   1,    13.425,     3.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19297,'1 ',1,  15,   1,    45.940,    17.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19298,'1 ',1,  15,   1,    31.804,     6.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19300,'1 ',1,  15,   1,    31.804,     8.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19301,'1 ',1,  15,   1,    31.804,    10.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19302,'1 ',1,  15,   1,     4.411,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19303,'1 ',1,  15,   1,    29.460,     4.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19304,'1 ',1,  15,   1,    29.460,     4.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19307,'1 ',1,  15,   1,    20.898,     2.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19309,'1 ',1,  15,   1,    29.460,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19310,'1 ',1,  15,   1,    35.078,     4.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19311,'1 ',1,  15,   1,    29.460,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19311,'2 ',1,  15,   1,     6.487,     1.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19313,'1 ',1,  15,   1,    20.898,     4.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19313,'2 ',1,  15,   1,     1.255,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19315,'1 ',1,  15,   1,    20.898,     5.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19315,'2 ',1,  15,   1,     7.201,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19316,'1 ',1,  15,   1,    20.898,    11.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19317,'1 ',1,  15,   1,     4.376,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19317,'2 ',1,  15,   1,     2.429,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19318,'1 ',1,  15,   1,    11.406,     2.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19319,'1 ',1,  15,   1,    44.718,    15.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19320,'1 ',1,  15,   1,    44.718,     4.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19321,'1 ',1,  15,   1,    44.718,    19.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19322,'1 ',1,  15,   1,    44.718,     9.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19324,'1 ',1,  15,   1,   104.721,    43.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19326,'1 ',1,  15,   1,    38.299,     9.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19326,'2 ',1,  15,   1,    18.141,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19328,'1 ',1,  15,   1,    38.299,     8.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19328,'2 ',1,  15,   1,    15.974,     3.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19329,'1 ',1,  15,   1,    38.299,     7.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19331,'1 ',1,  15,   1,    38.299,     5.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19333,'1 ',1,  15,   1,    80.955,    30.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19334,'1 ',1,  15,   1,    29.626,    11.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19334,'2 ',1,  15,   1,    13.590,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19335,'1 ',1,  15,   1,    29.626,    15.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19336,'1 ',1,  15,   1,    29.626,     4.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19336,'2 ',1,  15,   1,    15.974,     7.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19338,'1 ',1,  15,   1,    36.660,    12.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19339,'1 ',1,  15,   1,    93.637,    11.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19341,'1 ',1,  15,   1,     1.124,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19342,'1 ',1,  15,   1,    36.660,    13.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19343,'1 ',1,  15,   1,    36.660,    15.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19344,'1 ',1,  15,   1,    36.660,     8.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19344,'2 ',1,  15,   1,    32.011,    13.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19345,'1 ',1,  15,   1,    27.779,     3.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19346,'1 ',1,  15,   1,    27.779,    12.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19348,'1 ',1,  15,   1,    27.779,     6.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19349,'1 ',1,  15,   1,    27.779,    14.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19352,'1 ',1,  15,   1,    31.980,     7.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19353,'1 ',1,  15,   1,    31.980,     8.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19354,'1 ',1,  15,   1,    31.980,    10.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19355,'1 ',1,  15,   1,    31.980,     4.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19355,'2 ',1,  15,   1,     0.296,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19357,'1 ',1,  15,   1,    36.694,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19358,'1 ',1,  15,   1,    39.502,     2.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19359,'1 ',1,  15,   1,    37.255,     7.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19359,'2 ',1,  15,   1,     1.237,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19360,'1 ',1,  15,   1,   101.736,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19362,'1 ',1,  15,   1,    37.255,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19364,'1 ',1,  15,   1,    37.255,    11.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19364,'2 ',1,  15,   1,     1.237,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19366,'1 ',1,  15,   1,     4.418,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19366,'2 ',1,  15,   1,     4.418,     1.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19368,'1 ',1,  15,   1,    32.093,     5.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19368,'2 ',1,  15,   1,     1.237,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19370,'1 ',1,  15,   1,    32.093,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19371,'1 ',1,  15,   1,    10.904,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19372,'1 ',1,  15,   1,    23.169,     6.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19373,'1 ',1,  15,   1,     9.506,     3.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19374,'1 ',1,  15,   1,     5.564,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19376,'1 ',1,  15,   1,     5.564,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19377,'1 ',1,  15,   1,    18.705,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19378,'1 ',1,  15,   1,    14.559,     6.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19379,'1 ',1,  15,   1,    14.559,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19380,'1 ',1,  15,   1,    17.993,     7.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19381,'1 ',1,  15,   1,    30.825,     2.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19658,'1 ',1,  16,   1,    86.338,    27.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19661,'1 ',1,  16,   1,    42.736,     3.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19663,'1 ',1,  16,   1,    28.383,     3.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19666,'1 ',1,  16,   1,    82.038,     6.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19672,'1 ',1,  16,   1,    13.984,     2.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19673,'1 ',1,  16,   1,    20.993,    11.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19674,'1 ',1,  16,   1,    13.984,     4.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19677,'1 ',1,  16,   1,    24.639,     6.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19680,'1 ',1,  16,   1,    12.320,     3.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19683,'1 ',1,  16,   1,    28.116,    10.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19684,'1 ',1,  16,   1,    22.072,     7.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19687,'1 ',1,  16,   1,    27.746,    11.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19690,'1 ',1,  16,   1,    40.835,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19691,'1 ',1,  16,   1,    12.823,     3.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19692,'1 ',1,  16,   1,    18.981,     4.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19694,'1 ',1,  16,   1,    16.168,     5.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19696,'1 ',1,  16,   1,    44.365,    26.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19698,'1 ',1,  16,   1,    19.545,     5.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19699,'1 ',1,  16,   1,    19.545,     6.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19700,'1 ',1,  16,   1,    18.984,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19701,'1 ',1,  16,   1,    13.546,     4.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19702,'1 ',1,  16,   1,    15.804,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19704,'1 ',1,  16,   1,    13.546,     8.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19708,'1 ',1,  16,   1,    26.780,     8.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19709,'1 ',1,  16,   1,    26.780,     7.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19711,'1 ',1,  16,   1,    26.780,     7.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19713,'1 ',1,  16,   1,    26.780,     6.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19714,'1 ',1,  16,   1,    15.853,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19715,'1 ',1,  16,   1,    13.013,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19716,'1 ',1,  16,   1,     7.887,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19718,'1 ',1,  16,   1,    12.083,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19721,'1 ',1,  16,   1,    33.186,     9.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19723,'1 ',1,  16,   1,    15.525,     7.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19724,'1 ',1,  16,   1,     8.967,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19725,'1 ',1,  16,   1,     8.487,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19731,'1 ',1,  16,   1,    16.428,     5.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19733,'1 ',1,  16,   1,    13.084,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19735,'1 ',1,  16,   1,    40.275,    10.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19737,'1 ',1,  16,   1,    31.390,     6.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19745,'1 ',1,  16,   1,    38.482,    10.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19746,'1 ',1,  16,   1,    31.358,     6.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19747,'1 ',1,  16,   1,     6.648,     2.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19750,'1 ',1,  16,   1,    25.450,     6.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19757,'1 ',1,  16,   1,    40.653,    10.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19758,'1 ',1,  16,   1,    20.326,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19761,'1 ',1,  16,   1,    21.980,     6.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19762,'1 ',1,  16,   1,    11.235,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19767,'1 ',1,  16,   1,    20.079,     3.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19769,'1 ',1,  16,   1,    21.971,     3.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19770,'1 ',1,  16,   1,    11.235,     3.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19773,'1 ',1,  16,   1,    14.245,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19774,'1 ',1,  16,   1,    13.879,     3.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19776,'1 ',1,  16,   1,    15.786,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19781,'1 ',1,  16,   1,    18.049,     2.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19783,'1 ',1,  16,   1,     9.058,     4.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19785,'1 ',1,  16,   1,     8.838,     1.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19787,'1 ',1,  16,   1,    20.554,     1.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19788,'1 ',1,  16,   1,    10.277,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19789,'1 ',1,  16,   1,    18.212,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19790,'1 ',1,  16,   1,     9.106,     3.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19791,'1 ',1,  16,   1,    16.259,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19792,'1 ',1,  16,   1,    10.528,     1.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19794,'1 ',1,  16,   1,    21.055,    16.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19796,'1 ',1,  16,   1,    13.986,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19797,'1 ',1,  16,   1,    29.365,     8.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19799,'1 ',1,  16,   1,    29.365,    11.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19805,'1 ',1,  16,   1,    54.013,    29.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19808,'1 ',1,  16,   1,    29.365,     9.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19809,'1 ',1,  16,   1,    13.718,     7.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19812,'1 ',1,  16,   1,    18.283,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19814,'1 ',1,  16,   1,    13.718,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19815,'1 ',1,  16,   1,    25.654,    11.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19818,'1 ',1,  16,   1,    15.638,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19819,'1 ',1,  16,   1,    17.821,    11.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19820,'1 ',1,  16,   1,    14.855,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19821,'1 ',1,  16,   1,     8.766,     2.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19822,'1 ',1,  16,   1,    11.127,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19824,'1 ',1,  16,   1,    19.657,     8.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19826,'1 ',1,  16,   1,    21.491,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19829,'1 ',1,  16,   1,     8.587,     1.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19830,'1 ',1,  16,   1,    20.063,     3.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19831,'1 ',1,  16,   1,    20.063,     6.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19833,'1 ',1,  16,   1,    24.901,     5.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19834,'1 ',1,  16,   1,    26.584,    13.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19835,'1 ',1,  16,   1,     8.113,     4.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19836,'1 ',1,  16,   1,    10.502,     3.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19837,'1 ',1,  16,   1,    26.341,     3.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19838,'1 ',1,  16,   1,    18.377,     5.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19839,'1 ',1,  16,   1,    18.377,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19840,'1 ',1,  16,   1,    11.933,     4.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19841,'1 ',1,  16,   1,    16.771,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19842,'1 ',1,  16,   1,    14.597,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19844,'1 ',1,  16,   1,    11.524,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19847,'1 ',1,  16,   1,    33.551,    13.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19848,'1 ',1,  16,   1,    42.060,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19850,'1 ',1,  16,   1,    70.478,     4.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19851,'1 ',1,  16,   1,    42.060,    10.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19854,'1 ',1,  16,   1,    83.369,     6.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19856,'1 ',1,  16,   1,    42.060,    27.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19858,'1 ',1,  16,   1,    27.785,     6.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19859,'1 ',1,  16,   1,    27.785,     6.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19860,'1 ',1,  16,   1,    27.785,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19863,'1 ',1,  16,   1,    76.324,    30.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19864,'1 ',1,  16,   1,    31.748,     9.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19867,'1 ',1,  16,   1,    61.132,     6.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19869,'1 ',1,  16,   1,    61.132,    13.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19871,'1 ',1,  16,   1,    31.748,    10.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19872,'1 ',1,  16,   1,    60.207,    12.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19874,'1 ',1,  16,   1,    32.818,     6.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19875,'1 ',1,  16,   1,    32.818,     8.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19876,'1 ',1,  16,   1,    32.818,     9.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19877,'1 ',1,  16,   1,    32.818,     8.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19878,'1 ',1,  16,   1,    32.818,     3.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19879,'1 ',1,  16,   1,    35.636,     8.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19880,'1 ',1,  16,   1,    29.103,     7.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19881,'1 ',1,  16,   1,    29.103,    12.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19882,'1 ',1,  16,   1,    35.439,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19884,'1 ',1,  16,   1,    41.049,    13.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19885,'1 ',1,  16,   1,    14.459,     7.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19886,'1 ',1,  16,   1,    30.228,     7.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19887,'1 ',1,  16,   1,    45.321,     5.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19888,'1 ',1,  16,   1,    30.863,     5.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19891,'1 ',1,  16,   1,    30.863,    15.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19892,'1 ',1,  16,   1,    30.863,     2.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19895,'1 ',1,  16,   1,    30.863,    11.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19897,'1 ',1,  16,   1,    36.267,    10.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19898,'1 ',1,  16,   1,    36.267,     7.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19899,'1 ',1,  16,   1,    21.464,     4.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19902,'1 ',1,  16,   1,    46.613,    16.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19903,'1 ',1,  16,   1,    17.627,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19905,'1 ',1,  16,   1,    60.244,    11.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19909,'1 ',1,  16,   1,    22.124,    12.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19911,'1 ',1,  16,   1,    12.213,     3.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19912,'1 ',1,  16,   1,    10.355,     4.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19913,'1 ',1,  16,   1,     7.687,     4.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19915,'1 ',1,  16,   1,    30.117,     5.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19918,'1 ',1,  16,   1,    30.117,     7.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19921,'1 ',1,  16,   1,    39.599,    11.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19922,'1 ',1,  16,   1,    30.117,    14.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19923,'1 ',1,  16,   1,    10.209,     2.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19924,'1 ',1,  16,   1,    18.166,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19927,'1 ',1,  16,   1,    25.430,     6.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19929,'1 ',1,  16,   1,     8.449,     1.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19935,'1 ',1,  16,   1,    48.736,     8.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19939,'1 ',1,  16,   1,    37.489,     8.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19940,'1 ',1,  16,   1,    22.375,     4.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19942,'1 ',1,  16,   1,     8.476,     1.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19943,'1 ',1,  16,   1,    19.255,     9.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19944,'1 ',1,  16,   1,    29.120,     7.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19945,'1 ',1,  16,   1,    29.120,    25.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19946,'1 ',1,  16,   1,    29.120,     9.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19949,'1 ',1,  16,   1,    29.120,     4.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19950,'1 ',1,  16,   1,    11.864,     2.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19951,'1 ',1,  16,   1,     9.198,     3.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19952,'1 ',1,  16,   1,    15.412,     5.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19954,'1 ',1,  16,   1,    19.748,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19955,'1 ',1,  16,   1,    22.815,     7.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19957,'1 ',1,  16,   1,    32.240,     4.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19958,'1 ',1,  16,   1,    41.664,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19959,'1 ',1,  16,   1,    11.441,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19961,'1 ',1,  16,   1,     9.028,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19963,'1 ',1,  16,   1,    28.992,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19972,'1 ',1,  16,   1,    51.807,    13.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19975,'1 ',1,  16,   1,    80.681,    23.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19976,'1 ',1,  16,   1,    28.992,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19977,'1 ',1,  16,   1,    32.669,     5.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19979,'1 ',1,  16,   1,    26.743,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19986,'1 ',1,  16,   1,    77.247,    31.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19989,'1 ',1,  16,   1,    17.276,     5.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19990,'1 ',1,  16,   1,    17.276,     4.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19993,'1 ',1,  16,   1,    31.725,     6.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19994,'1 ',1,  16,   1,    27.623,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19995,'1 ',1,  16,   1,    27.623,    14.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19997,'1 ',1,  16,   1,    27.623,     5.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
19999,'1 ',1,  16,   1,    43.376,     6.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20000,'1 ',1,  16,   1,    27.623,     7.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20002,'1 ',1,  16,   1,    27.465,     7.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20003,'1 ',1,  16,   1,    26.244,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20004,'1 ',1,  16,   1,    21.729,     4.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20010,'1 ',1,  16,   1,    84.242,    18.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20012,'1 ',1,  16,   1,    28.081,     7.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20013,'1 ',1,  16,   1,    13.336,     2.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20019,'1 ',1,  16,   1,    26.673,    12.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20020,'1 ',1,  16,   1,    15.961,     6.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20022,'1 ',1,  16,   1,    19.506,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20023,'1 ',1,  16,   1,    12.395,     4.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20026,'1 ',1,  16,   1,    12.395,     2.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20027,'1 ',1,  16,   1,     7.007,     2.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20031,'1 ',1,  16,   1,    32.316,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20033,'1 ',1,  16,   1,    11.757,     3.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20035,'1 ',1,  16,   1,    16.425,     2.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20036,'1 ',1,  16,   1,    23.622,     7.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20038,'1 ',1,  16,   1,    18.577,     2.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20039,'1 ',1,  16,   1,    16.172,     2.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20041,'1 ',1,  16,   1,    11.686,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20042,'1 ',1,  16,   1,    26.305,     7.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20044,'1 ',1,  16,   1,    33.116,     3.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20045,'1 ',1,  16,   1,    17.569,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20047,'1 ',1,  16,   1,    17.257,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20048,'1 ',1,  16,   1,    36.029,     5.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20050,'1 ',1,  16,   1,    59.981,    11.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20053,'1 ',1,  16,   1,    50.094,    27.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20057,'1 ',1,  16,   1,    27.895,     8.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20058,'1 ',1,  16,   1,    21.402,     9.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20059,'1 ',1,  16,   1,    23.565,     2.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20060,'1 ',1,  16,   1,    21.800,     8.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20061,'1 ',1,  16,   1,    24.386,     5.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20062,'1 ',1,  16,   1,    18.432,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20064,'1 ',1,  16,   1,    18.432,     4.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20066,'1 ',1,  16,   1,    18.432,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20067,'1 ',1,  16,   1,    32.276,    19.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20069,'1 ',1,  16,   1,    55.149,    26.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20073,'1 ',1,  16,   1,    64.552,    16.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20076,'1 ',1,  16,   1,    32.276,    12.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20077,'1 ',1,  16,   1,    56.353,     9.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20078,'1 ',1,  16,   1,    33.481,     7.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20080,'1 ',1,  16,   1,    37.004,    21.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20082,'1 ',1,  16,   1,    30.902,     6.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20083,'1 ',1,  16,   1,    35.920,     3.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20085,'1 ',1,  16,   1,    38.029,    10.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20088,'1 ',1,  16,   1,    57.885,    14.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20089,'1 ',1,  16,   1,    42.968,    14.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20090,'1 ',1,  16,   1,    30.531,    15.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20091,'1 ',1,  16,   1,    25.979,     6.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20093,'1 ',1,  16,   1,    21.037,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20094,'1 ',1,  16,   1,    25.404,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20095,'1 ',1,  16,   1,    33.319,     2.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20096,'1 ',1,  16,   1,     7.327,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20097,'1 ',1,  16,   1,    32.637,     9.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20099,'1 ',1,  16,   1,    43.015,    15.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20101,'1 ',1,  16,   1,    36.583,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20102,'1 ',1,  16,   1,    16.912,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20105,'1 ',1,  16,   1,    12.939,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20110,'1 ',1,  16,   1,    42.561,    18.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20112,'1 ',1,  16,   1,    28.194,     6.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20114,'1 ',1,  16,   1,    18.929,     4.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20115,'1 ',1,  16,   1,    12.346,     2.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20117,'1 ',1,  16,   1,    33.985,     7.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20118,'1 ',1,  16,   1,     3.559,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20119,'1 ',1,  16,   1,     8.646,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20122,'1 ',1,  16,   1,    33.218,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20125,'1 ',1,  16,   1,    25.986,    12.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20126,'1 ',1,  16,   1,     3.466,     1.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20127,'1 ',1,  16,   1,    32.017,     8.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20128,'1 ',1,  16,   1,    44.517,    19.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20129,'1 ',1,  16,   1,    18.841,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20131,'1 ',1,  16,   1,    17.916,     7.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20132,'1 ',1,  16,   1,     8.958,     5.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20135,'1 ',1,  16,   1,    45.328,     7.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20136,'1 ',1,  16,   1,    21.792,     5.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20138,'1 ',1,  16,   1,    29.271,     3.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20140,'1 ',1,  16,   1,    73.154,    17.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20142,'1 ',1,  16,   1,    45.417,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20146,'1 ',1,  16,   1,    27.640,    13.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20147,'1 ',1,  16,   1,    49.905,    18.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20148,'1 ',1,  16,   1,    61.994,    16.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20151,'1 ',1,  16,   1,    95.456,     6.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20152,'1 ',1,  16,   1,    30.273,     9.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20153,'1 ',1,  16,   1,    27.536,     3.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20154,'1 ',1,  16,   1,    27.536,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20155,'1 ',1,  16,   1,    27.536,    11.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20157,'1 ',1,  16,   1,    25.262,     8.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20158,'1 ',1,  16,   1,    27.536,     4.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20159,'1 ',1,  16,   1,    29.442,    10.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20160,'1 ',1,  16,   1,    29.442,    21.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20161,'1 ',1,  16,   1,    29.442,     9.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20163,'1 ',1,  16,   1,    29.442,    18.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20164,'1 ',1,  16,   1,    14.031,     3.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20166,'1 ',1,  16,   1,     7.493,     2.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20166,'2 ',1,  16,   1,     0.382,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20167,'1 ',1,  16,   1,    27.282,    14.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20168,'1 ',1,  16,   1,    27.282,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20170,'1 ',1,  16,   1,    27.282,     6.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20171,'1 ',1,  16,   1,    27.282,    18.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20172,'1 ',1,  16,   1,    27.282,    12.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20178,'1 ',1,  16,   1,    25.262,     5.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20178,'2 ',1,  16,   1,    25.262,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20180,'1 ',1,  16,   1,    27.802,     4.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20180,'2 ',1,  16,   1,    27.802,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20182,'1 ',1,  16,   1,    27.802,    12.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20183,'1 ',1,  16,   1,    27.802,     8.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20184,'1 ',1,  16,   1,    13.961,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20185,'1 ',1,  16,   1,    13.961,     7.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20187,'1 ',1,  16,   1,    21.084,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20188,'1 ',1,  16,   1,    19.121,     7.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20188,'2 ',1,  16,   1,     2.533,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20189,'1 ',1,  16,   1,    19.121,     4.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20190,'1 ',1,  16,   1,    20.778,     4.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20192,'1 ',1,  16,   1,    19.121,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20195,'1 ',1,  16,   1,    44.170,    13.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20196,'1 ',1,  16,   1,    33.177,     7.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20197,'1 ',1,  16,   1,     7.804,     2.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20197,'2 ',1,  16,   1,     7.804,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20198,'1 ',1,  16,   1,    11.023,     2.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20199,'1 ',1,  16,   1,    12.687,     2.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20199,'2 ',1,  16,   1,     0.501,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20202,'1 ',1,  16,   1,    24.860,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20204,'1 ',1,  16,   1,    25.287,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20205,'1 ',1,  16,   1,    12.687,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20205,'2 ',1,  16,   1,     0.501,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20206,'1 ',1,  16,   1,    27.823,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20207,'1 ',1,  16,   1,    11.175,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20210,'1 ',1,  16,   1,    30.155,     4.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20211,'1 ',1,  16,   1,    15.943,     6.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20212,'1 ',1,  16,   1,    26.630,     7.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20214,'1 ',1,  16,   1,    15.257,     3.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20215,'1 ',1,  16,   1,     9.968,     0.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20217,'1 ',1,  16,   1,     9.968,     2.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20217,'2 ',1,  16,   1,     2.424,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20218,'1 ',1,  16,   1,    14.481,     6.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20219,'1 ',1,  16,   1,    14.385,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20220,'1 ',1,  16,   1,    27.399,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20221,'1 ',1,  16,   1,    27.399,     6.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20221,'2 ',1,  16,   1,     3.425,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20222,'1 ',1,  16,   1,    27.399,    11.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20222,'2 ',1,  16,   1,    14.826,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20227,'1 ',1,  16,   1,    27.399,     4.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20228,'1 ',1,  16,   1,    17.972,     6.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20229,'1 ',1,  16,   1,    17.276,     6.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20230,'1 ',1,  16,   1,    27.399,     7.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20231,'1 ',1,  16,   1,    26.654,     3.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20232,'1 ',1,  16,   1,    26.654,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20232,'2 ',1,  16,   1,    15.753,     3.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20235,'1 ',1,  16,   1,    26.654,     8.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20235,'2 ',1,  16,   1,    26.654,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20236,'1 ',1,  16,   1,    26.654,     8.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20236,'2 ',1,  16,   1,    15.753,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20237,'1 ',1,  16,   1,    14.826,     3.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20238,'1 ',1,  16,   1,    14.826,     4.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20238,'2 ',1,  16,   1,    14.826,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20241,'1 ',1,  16,   1,    38.248,    13.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20243,'1 ',1,  16,   1,    25.543,     8.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20248,'1 ',1,  16,   1,    25.543,     5.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20250,'1 ',1,  16,   1,    25.543,     7.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20251,'1 ',1,  16,   1,    31.033,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20256,'1 ',1,  16,   1,    31.033,    11.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20257,'1 ',1,  16,   1,    25.543,     5.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20258,'1 ',1,  16,   1,    31.033,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20259,'1 ',1,  16,   1,    33.099,     9.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20260,'1 ',1,  16,   1,    17.972,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20260,'2 ',1,  16,   1,    17.972,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20261,'1 ',1,  16,   1,    17.972,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20261,'2 ',1,  16,   1,     2.119,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20262,'1 ',1,  16,   1,    34.515,    17.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20264,'1 ',1,  16,   1,    16.741,    10.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20265,'1 ',1,  16,   1,    31.591,     9.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20268,'1 ',1,  16,   1,    31.591,    16.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20268,'2 ',1,  16,   1,    24.393,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20269,'1 ',1,  16,   1,    11.247,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20270,'1 ',1,  16,   1,    31.591,    19.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20271,'1 ',1,  16,   1,    16.317,     6.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20272,'1 ',1,  16,   1,    20.412,     7.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20277,'1 ',1,  16,   1,    33.682,    14.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20278,'1 ',1,  16,   1,    15.708,     5.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20278,'2 ',1,  16,   1,    15.708,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20279,'1 ',1,  16,   1,    53.286,     8.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20280,'1 ',1,  16,   1,    19.462,     2.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20281,'1 ',1,  16,   1,    17.704,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20282,'1 ',1,  16,   1,    15.977,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20282,'2 ',1,  16,   1,     0.326,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20283,'1 ',1,  16,   1,    15.977,     3.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20284,'1 ',1,  16,   1,    15.472,     4.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20289,'1 ',1,  16,   1,    39.039,    26.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20291,'1 ',1,  16,   1,    13.398,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20291,'2 ',1,  16,   1,     6.527,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20293,'1 ',1,  16,   1,    25.059,     4.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20294,'1 ',1,  16,   1,    11.715,     4.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20295,'1 ',1,  16,   1,    10.748,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20295,'2 ',1,  16,   1,     8.422,     2.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20296,'1 ',1,  16,   1,    11.543,     9.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20298,'1 ',1,  16,   1,    19.671,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20300,'1 ',1,  16,   1,    27.747,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20306,'1 ',1,  16,   1,    27.555,     9.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20311,'1 ',1,  16,   1,    26.649,     2.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20313,'1 ',1,  16,   1,    26.649,    10.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20313,'2 ',1,  16,   1,    10.748,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20314,'1 ',1,  16,   1,    26.649,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20314,'2 ',1,  16,   1,    11.715,     5.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20315,'1 ',1,  16,   1,    52.332,     2.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20316,'1 ',1,  16,   1,    26.649,    17.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20317,'1 ',1,  16,   1,    24.574,     8.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20317,'2 ',1,  16,   1,     2.099,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20319,'1 ',1,  16,   1,    24.574,    12.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20320,'1 ',1,  16,   1,    24.574,     8.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20321,'1 ',1,  16,   1,    21.079,     6.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20321,'2 ',1,  16,   1,    10.748,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20324,'1 ',1,  16,   1,    58.761,    15.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20325,'1 ',1,  16,   1,   100.195,    39.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20326,'1 ',1,  16,   1,    29.280,     7.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20326,'2 ',1,  16,   1,    29.280,     6.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20327,'1 ',1,  16,   1,    57.647,    18.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20328,'1 ',1,  16,   1,    13.987,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20330,'1 ',1,  16,   1,    13.987,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20330,'2 ',1,  16,   1,    13.987,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20333,'1 ',1,  16,   1,    33.498,     9.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20334,'1 ',1,  16,   1,    13.160,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20334,'2 ',1,  16,   1,     4.390,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20336,'1 ',1,  16,   1,    36.276,    13.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20342,'1 ',1,  16,   1,    17.996,     5.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20342,'2 ',1,  16,   1,    12.794,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20343,'1 ',1,  16,   1,    17.996,     3.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20344,'1 ',1,  16,   1,    17.996,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20344,'2 ',1,  16,   1,    12.794,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20345,'1 ',1,  16,   1,    17.996,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20346,'1 ',1,  16,   1,    17.843,     2.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20346,'2 ',1,  16,   1,     2.026,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20351,'1 ',1,  16,   1,    37.711,     9.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20352,'1 ',1,  16,   1,    17.843,     7.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20352,'2 ',1,  16,   1,     2.482,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20353,'1 ',1,  16,   1,    21.169,     7.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20355,'1 ',1,  16,   1,    31.422,    14.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20357,'1 ',1,  16,   1,    31.422,     6.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20357,'2 ',1,  16,   1,    23.322,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20359,'1 ',1,  16,   1,    39.104,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20360,'1 ',1,  16,   1,    31.422,    16.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20362,'1 ',1,  16,   1,    31.422,     7.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20364,'1 ',1,  16,   1,    18.453,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20366,'1 ',1,  16,   1,    14.080,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20368,'1 ',1,  16,   1,    11.558,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20370,'1 ',1,  16,   1,    40.237,    17.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20374,'1 ',1,  16,   1,    16.414,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20374,'2 ',1,  16,   1,     2.026,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20376,'1 ',1,  16,   1,    10.440,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20377,'1 ',1,  16,   1,     8.603,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20378,'1 ',1,  16,   1,    17.148,     5.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20380,'1 ',1,  16,   1,     7.171,     3.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20381,'1 ',1,  16,   1,     4.092,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20382,'1 ',1,  16,   1,    30.094,    10.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20384,'1 ',1,  16,   1,    18.187,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20385,'1 ',1,  16,   1,    12.171,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20386,'1 ',1,  16,   1,    12.171,     3.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20388,'1 ',1,  16,   1,    18.689,     2.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20388,'2 ',1,  16,   1,     0.285,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20389,'1 ',1,  16,   1,    18.689,     3.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20392,'1 ',1,  16,   1,    18.689,     4.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20392,'2 ',1,  16,   1,    18.689,     4.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20393,'1 ',1,  16,   1,    10.208,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20393,'2 ',1,  16,   1,     2.456,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20395,'1 ',1,  16,   1,    10.208,     4.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20396,'1 ',1,  16,   1,    11.336,     3.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20398,'1 ',1,  16,   1,    11.576,     4.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20399,'1 ',1,  16,   1,    13.905,     6.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20399,'2 ',1,  16,   1,    13.905,     3.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20400,'1 ',1,  16,   1,    34.736,    15.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20405,'1 ',1,  16,   1,    37.465,    11.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20406,'1 ',1,  16,   1,    18.003,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20408,'1 ',1,  16,   1,    10.157,     0.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20408,'2 ',1,  16,   1,     3.099,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20409,'1 ',1,  16,   1,     8.633,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20410,'1 ',1,  16,   1,    10.157,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20412,'1 ',1,  16,   1,    38.970,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20413,'1 ',1,  16,   1,    31.014,    11.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20413,'2 ',1,  16,   1,    21.242,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20414,'1 ',1,  16,   1,    31.014,     2.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20415,'1 ',1,  16,   1,    54.344,     3.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20418,'1 ',1,  16,   1,    87.173,    50.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20419,'1 ',1,  16,   1,    27.375,     7.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20420,'1 ',1,  16,   1,    27.375,     9.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20422,'1 ',1,  16,   1,    27.375,    13.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20428,'1 ',1,  16,   1,    27.375,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20428,'2 ',1,  16,   1,    27.375,    15.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20431,'1 ',1,  16,   1,    16.249,     3.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20432,'1 ',1,  16,   1,    57.361,    10.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20433,'1 ',1,  16,   1,    38.397,    18.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20437,'1 ',1,  16,   1,    50.271,    14.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20438,'1 ',1,  16,   1,    21.242,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20439,'1 ',1,  16,   1,    35.649,    24.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20442,'1 ',1,  16,   1,    46.736,    15.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20446,'1 ',1,  16,   1,    33.423,    10.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20446,'2 ',1,  16,   1,    16.230,     6.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20448,'1 ',1,  16,   1,    43.391,     9.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20449,'1 ',1,  16,   1,    33.423,     4.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20450,'1 ',1,  16,   1,    33.423,    20.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20450,'2 ',1,  16,   1,     6.443,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20451,'1 ',1,  16,   1,    32.980,    13.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20452,'1 ',1,  16,   1,    32.980,     2.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20458,'1 ',1,  16,   1,    51.770,    11.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20460,'1 ',1,  16,   1,    80.242,    12.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20462,'1 ',1,  16,   1,    17.777,     3.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20462,'2 ',1,  16,   1,    11.770,     4.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20465,'1 ',1,  16,   1,    17.777,     4.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20465,'2 ',1,  16,   1,    15.846,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20468,'1 ',1,  16,   1,    17.777,     4.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20468,'2 ',1,  16,   1,    15.846,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20470,'1 ',1,  16,   1,    15.846,     6.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20472,'1 ',1,  16,   1,    36.006,     8.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20473,'1 ',1,  16,   1,    12.550,     3.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20473,'2 ',1,  16,   1,     4.464,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20474,'1 ',1,  16,   1,    13.887,     5.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20474,'2 ',1,  16,   1,    13.887,     5.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20475,'1 ',1,  16,   1,     8.092,     2.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20475,'2 ',1,  16,   1,     8.092,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20476,'1 ',1,  16,   1,     8.092,     3.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20477,'1 ',1,  16,   1,    15.699,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20478,'1 ',1,  16,   1,    21.119,     5.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20480,'1 ',1,  16,   1,     7.150,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20480,'2 ',1,  16,   1,     2.911,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20482,'1 ',1,  16,   1,    46.653,    17.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20484,'1 ',1,  16,   1,    20.155,     4.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20485,'1 ',1,  16,   1,    20.155,     6.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20485,'2 ',1,  16,   1,     2.809,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20486,'1 ',1,  16,   1,    14.788,     3.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20487,'1 ',1,  16,   1,    13.003,     3.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20487,'2 ',1,  16,   1,    13.003,     4.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20488,'1 ',1,  16,   1,    13.003,     6.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20489,'1 ',1,  16,   1,    14.372,    10.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20491,'1 ',1,  16,   1,    14.372,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20492,'1 ',1,  16,   1,    14.372,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20492,'2 ',1,  16,   1,     5.955,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20495,'1 ',1,  16,   1,    13.058,     2.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20495,'2 ',1,  16,   1,     5.095,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20496,'1 ',1,  16,   1,    39.174,    11.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20497,'1 ',1,  16,   1,    17.861,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20498,'1 ',1,  16,   1,    17.891,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20500,'1 ',1,  16,   1,    28.782,     6.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20501,'1 ',1,  16,   1,    28.782,     6.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20501,'2 ',1,  16,   1,    21.729,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20504,'1 ',1,  16,   1,    28.782,     7.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20504,'2 ',1,  16,   1,    13.003,     6.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20507,'1 ',1,  16,   1,    28.782,     3.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20507,'2 ',1,  16,   1,    13.832,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20509,'1 ',1,  16,   1,    35.478,    12.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20510,'1 ',1,  16,   1,    14.409,     5.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20511,'1 ',1,  16,   1,    22.375,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20513,'1 ',1,  16,   1,    22.375,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20514,'1 ',1,  16,   1,    34.009,     8.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20515,'1 ',1,  16,   1,    22.375,     5.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20515,'2 ',1,  16,   1,     5.817,     1.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20516,'1 ',1,  16,   1,    11.281,     5.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20519,'1 ',1,  16,   1,    11.281,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20520,'1 ',1,  16,   1,    11.281,     3.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20520,'2 ',1,  16,   1,    11.281,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20521,'1 ',1,  16,   1,     9.162,     4.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20522,'1 ',1,  16,   1,    27.128,     6.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20525,'1 ',1,  16,   1,    14.612,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20525,'2 ',1,  16,   1,    14.612,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20527,'1 ',1,  16,   1,    14.612,     3.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20527,'2 ',1,  16,   1,    12.497,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20529,'1 ',1,  16,   1,    28.113,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20531,'1 ',1,  16,   1,    28.113,    11.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20533,'1 ',1,  16,   1,    28.113,     5.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20533,'2 ',1,  16,   1,     2.696,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20537,'1 ',1,  16,   1,    28.113,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20538,'1 ',1,  16,   1,     4.369,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20540,'1 ',1,  16,   1,     5.053,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20541,'1 ',1,  16,   1,     2.806,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20542,'1 ',1,  16,   1,    16.935,     3.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20543,'1 ',1,  16,   1,    20.402,     4.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20545,'1 ',1,  16,   1,    66.931,    50.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20547,'1 ',1,  16,   1,    26.236,     5.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20548,'1 ',1,  16,   1,    26.236,     5.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20548,'2 ',1,  16,   1,    18.049,     8.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20549,'1 ',1,  16,   1,    25.411,     2.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20550,'1 ',1,  16,   1,    25.411,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20556,'1 ',1,  16,   1,    25.411,     6.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20557,'1 ',1,  16,   1,    33.550,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20558,'1 ',1,  16,   1,    24.376,    10.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20558,'2 ',1,  16,   1,     1.689,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20559,'1 ',1,  16,   1,    24.376,     6.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20559,'2 ',1,  16,   1,     8.504,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20560,'1 ',1,  16,   1,    57.255,     5.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20561,'1 ',1,  16,   1,     8.504,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20565,'1 ',1,  16,   1,    26.904,    10.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20566,'1 ',1,  16,   1,    26.904,     5.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20567,'1 ',1,  16,   1,    26.904,     7.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20569,'1 ',1,  16,   1,    13.480,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20569,'2 ',1,  16,   1,     0.435,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20570,'1 ',1,  16,   1,    13.480,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20571,'1 ',1,  16,   1,    12.173,     6.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20572,'1 ',1,  16,   1,    12.173,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20574,'1 ',1,  16,   1,    12.173,     2.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20577,'1 ',1,  16,   1,    89.254,    30.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20578,'1 ',1,  16,   1,    31.175,    13.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20580,'1 ',1,  16,   1,     9.011,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20583,'1 ',1,  16,   1,    22.961,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20584,'1 ',1,  16,   1,    15.867,     1.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20587,'1 ',1,  16,   1,    14.981,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20588,'1 ',1,  16,   1,    16.304,     8.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20589,'1 ',1,  16,   1,    27.844,    11.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20592,'1 ',1,  16,   1,    27.844,    11.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20593,'1 ',1,  16,   1,    27.844,     3.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20594,'1 ',1,  16,   1,    27.844,     4.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20598,'1 ',1,  16,   1,    47.862,     7.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20603,'1 ',1,  16,   1,    12.647,     5.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20604,'1 ',1,  16,   1,    16.954,     3.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20605,'1 ',1,  16,   1,    17.863,     5.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20608,'1 ',1,  16,   1,    16.954,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20609,'1 ',1,  16,   1,    16.954,     4.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20610,'1 ',1,  16,   1,    41.456,     9.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20611,'1 ',1,  16,   1,    14.496,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20611,'2 ',1,  16,   1,     3.841,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20612,'1 ',1,  16,   1,    14.496,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20613,'1 ',1,  16,   1,    16.015,     3.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20614,'1 ',1,  16,   1,    16.015,     3.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20615,'1 ',1,  16,   1,    16.015,     7.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20616,'1 ',1,  16,   1,    22.196,     4.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20618,'1 ',1,  16,   1,    15.088,     4.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20620,'1 ',1,  16,   1,    15.088,     7.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20620,'2 ',1,  16,   1,    15.088,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20623,'1 ',1,  16,   1,    15.088,     3.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20624,'1 ',1,  16,   1,    21.394,     4.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20627,'1 ',1,  16,   1,    25.694,     6.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20632,'1 ',1,  16,   1,    25.694,     4.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20632,'2 ',1,  16,   1,    25.694,     5.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20635,'1 ',1,  16,   1,    25.694,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20635,'2 ',1,  16,   1,    25.284,    10.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20640,'1 ',1,  16,   1,    23.294,     7.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20642,'1 ',1,  16,   1,    23.294,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20644,'1 ',1,  16,   1,    23.294,     2.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20645,'1 ',1,  16,   1,    23.294,     3.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20646,'1 ',1,  16,   1,    17.911,     9.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20646,'2 ',1,  16,   1,     9.327,     3.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20647,'1 ',1,  16,   1,    17.911,     3.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20647,'2 ',1,  16,   1,    11.164,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20649,'1 ',1,  16,   1,    28.957,     8.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20651,'1 ',1,  16,   1,    25.284,     3.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20652,'1 ',1,  16,   1,    25.284,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20654,'1 ',1,  16,   1,    25.284,     7.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20654,'2 ',1,  16,   1,    11.164,     1.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20657,'1 ',1,  16,   1,    27.947,     5.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20658,'1 ',1,  16,   1,    27.967,     4.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20660,'1 ',1,  16,   1,    27.947,    12.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20660,'2 ',1,  16,   1,    27.947,     9.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20661,'1 ',1,  16,   1,    27.947,    16.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20662,'1 ',1,  16,   1,    60.231,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20664,'1 ',1,  16,   1,    51.041,    14.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20665,'1 ',1,  16,   1,    31.275,     2.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20666,'1 ',1,  16,   1,    15.035,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20666,'2 ',1,  16,   1,    11.739,     3.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20667,'1 ',1,  16,   1,    27.592,     4.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20669,'1 ',1,  16,   1,    27.592,     6.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20671,'1 ',1,  16,   1,    27.592,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20672,'1 ',1,  16,   1,    35.321,     7.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20672,'2 ',1,  16,   1,     9.327,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20673,'1 ',1,  16,   1,     9.327,     2.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20674,'1 ',1,  16,   1,    35.321,    14.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20675,'1 ',1,  16,   1,    35.321,     6.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20675,'2 ',1,  16,   1,    31.275,     7.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20677,'1 ',1,  16,   1,    35.321,     4.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20677,'2 ',1,  16,   1,    35.321,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20680,'1 ',1,  16,   1,    32.519,    13.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20683,'1 ',1,  16,   1,    96.242,    41.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20685,'1 ',1,  16,   1,    32.509,     4.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20685,'2 ',1,  16,   1,    27.609,     8.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20687,'1 ',1,  16,   1,    32.509,     5.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20687,'2 ',1,  16,   1,    23.328,     8.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20690,'1 ',1,  16,   1,    55.600,    28.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20691,'1 ',1,  16,   1,    64.388,    24.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20693,'1 ',1,  16,   1,    28.458,    19.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20693,'2 ',1,  16,   1,    27.785,     6.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20694,'1 ',1,  16,   1,    28.458,    23.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20694,'2 ',1,  16,   1,    27.609,    14.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20697,'1 ',1,  16,   1,    82.864,    13.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20700,'1 ',1,  16,   1,    29.384,     6.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20700,'2 ',1,  16,   1,    20.750,     5.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20701,'1 ',1,  16,   1,    29.384,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20701,'2 ',1,  16,   1,    29.294,     5.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20703,'1 ',1,  16,   1,    18.049,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20703,'2 ',1,  16,   1,     1.114,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20704,'1 ',1,  16,   1,    18.049,     5.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20704,'2 ',1,  16,   1,    18.049,     4.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20705,'1 ',1,  16,   1,    29.294,    14.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20706,'1 ',1,  16,   1,    43.182,    35.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20708,'1 ',1,  16,   1,   117.450,    60.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20710,'1 ',1,  16,   1,    20.750,     7.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20713,'1 ',1,  16,   1,    21.467,     3.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20714,'1 ',1,  16,   1,     6.094,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20714,'2 ',1,  16,   1,     3.877,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20716,'1 ',1,  16,   1,    22.190,     3.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20718,'1 ',1,  16,   1,     8.024,     4.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20719,'1 ',1,  16,   1,     8.024,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20720,'1 ',1,  16,   1,     8.024,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20720,'2 ',1,  16,   1,     3.162,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20721,'1 ',1,  16,   1,    11.420,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20721,'2 ',1,  16,   1,     9.261,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20724,'1 ',1,  16,   1,    20.107,     4.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20727,'1 ',1,  16,   1,    11.420,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20728,'1 ',1,  16,   1,    18.969,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20733,'1 ',1,  16,   1,    37.920,    19.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20734,'1 ',1,  16,   1,     6.615,     1.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20734,'2 ',1,  16,   1,     1.654,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20735,'1 ',1,  16,   1,     6.615,     1.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20737,'1 ',1,  16,   1,    13.735,     2.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20737,'2 ',1,  16,   1,    11.525,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20739,'1 ',1,  16,   1,    39.813,    27.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20740,'1 ',1,  16,   1,    19.131,     4.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20741,'1 ',1,  16,   1,    14.477,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20743,'1 ',1,  16,   1,    12.684,     2.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20743,'2 ',1,  16,   1,     2.482,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20746,'1 ',1,  16,   1,    32.683,    12.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20747,'1 ',1,  16,   1,    46.424,     6.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20749,'1 ',1,  16,   1,    21.503,    10.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20749,'2 ',1,  16,   1,     5.023,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20750,'1 ',1,  16,   1,    21.503,     4.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20750,'2 ',1,  16,   1,    15.708,     5.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20751,'1 ',1,  16,   1,    21.503,    11.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20752,'1 ',1,  16,   1,    14.896,     3.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20752,'2 ',1,  16,   1,     8.034,     3.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20753,'1 ',1,  16,   1,    21.416,     8.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20755,'1 ',1,  16,   1,    14.896,     4.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20756,'1 ',1,  16,   1,    21.197,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20758,'1 ',1,  16,   1,    23.757,    14.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20759,'1 ',1,  16,   1,    16.350,     1.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20760,'1 ',1,  16,   1,    16.350,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20762,'1 ',1,  16,   1,    16.350,     4.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20764,'1 ',1,  16,   1,    26.324,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20769,'1 ',1,  16,   1,    26.324,     4.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20769,'2 ',1,  16,   1,    23.159,    10.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20771,'1 ',1,  16,   1,    26.324,    12.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20772,'1 ',1,  16,   1,    26.687,    13.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20772,'2 ',1,  16,   1,    16.350,     3.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20773,'1 ',1,  16,   1,    26.687,    10.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20773,'2 ',1,  16,   1,    26.324,    10.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20775,'1 ',1,  16,   1,    26.687,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20775,'2 ',1,  16,   1,     2.440,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20777,'1 ',1,  16,   1,    26.687,     7.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20777,'2 ',1,  16,   1,    21.572,     3.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20780,'1 ',1,  16,   1,    21.572,     5.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20780,'2 ',1,  16,   1,     2.440,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20781,'1 ',1,  16,   1,    21.572,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20782,'1 ',1,  16,   1,    21.572,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20782,'2 ',1,  16,   1,     2.440,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20784,'1 ',1,  16,   1,    51.156,     6.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20785,'1 ',1,  16,   1,    23.159,     5.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20792,'1 ',1,  16,   1,    73.222,    31.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20793,'1 ',1,  16,   1,    23.652,     3.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20794,'1 ',1,  16,   1,    23.652,     3.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20795,'1 ',1,  16,   1,    19.980,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20796,'1 ',1,  16,   1,     9.314,     6.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20798,'1 ',1,  16,   1,     8.399,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20799,'1 ',1,  16,   1,    16.194,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20802,'1 ',1,  16,   1,    29.041,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20805,'1 ',1,  16,   1,    25.467,     9.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20806,'1 ',1,  16,   1,    16.194,     3.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20810,'1 ',1,  16,   1,    46.949,    31.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20814,'1 ',1,  16,   1,    31.324,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20815,'1 ',1,  16,   1,    29.157,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20816,'1 ',1,  16,   1,    29.157,     7.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20816,'2 ',1,  16,   1,     4.636,     1.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20817,'1 ',1,  16,   1,    29.157,     7.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20817,'2 ',1,  16,   1,     2.511,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20823,'1 ',1,  16,   1,    29.157,     3.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20823,'2 ',1,  16,   1,    29.157,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20825,'1 ',1,  16,   1,    31.595,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20825,'2 ',1,  16,   1,     5.296,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20826,'1 ',1,  16,   1,    31.595,     5.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20826,'2 ',1,  16,   1,     5.106,     1.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20827,'1 ',1,  16,   1,    41.807,     4.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20828,'1 ',1,  16,   1,    31.595,    21.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20830,'1 ',1,  16,   1,    18.751,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20831,'1 ',1,  16,   1,     7.550,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20831,'2 ',1,  16,   1,     5.600,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20832,'1 ',1,  16,   1,    14.449,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20833,'1 ',1,  16,   1,    14.449,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20834,'1 ',1,  16,   1,    23.761,     7.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20835,'1 ',1,  16,   1,    23.761,     9.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20837,'1 ',1,  16,   1,    23.761,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20838,'1 ',1,  16,   1,    20.486,     7.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20839,'1 ',1,  16,   1,    14.758,     4.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20840,'1 ',1,  16,   1,     7.204,     2.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20841,'1 ',1,  16,   1,     7.119,     2.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20842,'1 ',1,  16,   1,    19.814,     4.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20844,'1 ',1,  16,   1,    10.761,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20845,'1 ',1,  16,   1,    12.959,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20846,'1 ',1,  16,   1,    12.959,     3.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20846,'2 ',1,  16,   1,     2.511,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20847,'1 ',1,  16,   1,     9.773,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20847,'2 ',1,  16,   1,     2.457,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20850,'1 ',1,  16,   1,    32.763,     5.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20851,'1 ',1,  16,   1,    27.606,     8.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20853,'1 ',1,  16,   1,    11.750,     5.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20854,'1 ',1,  16,   1,    11.262,     3.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20856,'1 ',1,  16,   1,    24.179,     3.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20858,'1 ',1,  16,   1,    20.860,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20859,'1 ',1,  16,   1,    17.568,     4.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20860,'1 ',1,  16,   1,    14.181,     4.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20861,'1 ',1,  16,   1,    14.181,     7.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20862,'1 ',1,  16,   1,    33.022,    15.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20864,'1 ',1,  16,   1,    43.537,     9.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20866,'1 ',1,  16,   1,    33.022,    10.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20868,'1 ',1,  16,   1,    33.022,     5.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20868,'2 ',1,  16,   1,     0.307,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20869,'1 ',1,  16,   1,    44.978,    13.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20873,'1 ',1,  16,   1,    69.285,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20875,'1 ',1,  16,   1,    24.580,     7.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20880,'1 ',1,  16,   1,    24.580,     6.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20881,'1 ',1,  16,   1,    24.580,     7.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20882,'1 ',1,  16,   1,    24.580,     8.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20883,'1 ',1,  16,   1,    26.645,    12.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20885,'1 ',1,  16,   1,    15.620,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20886,'1 ',1,  16,   1,    15.620,     5.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20886,'2 ',1,  16,   1,    15.620,     4.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20888,'1 ',1,  16,   1,     6.561,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20888,'2 ',1,  16,   1,     6.561,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20889,'1 ',1,  16,   1,    11.138,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20889,'2 ',1,  16,   1,    11.138,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20890,'1 ',1,  16,   1,    28.720,     8.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20891,'1 ',1,  16,   1,    18.824,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20893,'1 ',1,  16,   1,    12.424,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20893,'2 ',1,  16,   1,     1.186,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20894,'1 ',1,  16,   1,    12.424,     3.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20894,'2 ',1,  16,   1,     4.696,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20897,'1 ',1,  16,   1,    12.424,     1.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20897,'2 ',1,  16,   1,     1.663,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20898,'1 ',1,  16,   1,    19.527,    12.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20898,'2 ',1,  16,   1,     0.341,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20899,'1 ',1,  16,   1,    19.527,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20900,'1 ',1,  16,   1,    19.527,     4.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20900,'2 ',1,  16,   1,    19.527,     6.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20903,'1 ',1,  16,   1,    37.299,    15.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20904,'1 ',1,  16,   1,    14.073,     7.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20906,'1 ',1,  16,   1,    14.073,     4.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20906,'2 ',1,  16,   1,    14.073,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20907,'1 ',1,  16,   1,    28.666,    11.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20908,'1 ',1,  16,   1,    28.666,    11.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20910,'1 ',1,  16,   1,    33.204,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20911,'1 ',1,  16,   1,    14.586,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20913,'1 ',1,  16,   1,    14.586,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20914,'1 ',1,  16,   1,    14.586,     3.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20916,'1 ',1,  16,   1,     7.972,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20916,'2 ',1,  16,   1,     7.972,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20917,'1 ',1,  16,   1,     7.972,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20918,'1 ',1,  16,   1,    17.813,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20918,'2 ',1,  16,   1,    17.813,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20919,'1 ',1,  16,   1,    17.813,     5.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20920,'1 ',1,  16,   1,    17.813,     4.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20920,'2 ',1,  16,   1,     8.494,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20921,'1 ',1,  16,   1,    25.535,    12.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20922,'1 ',1,  16,   1,     4.327,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20923,'1 ',1,  16,   1,    10.989,     3.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20925,'1 ',1,  16,   1,    14.485,     5.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20926,'1 ',1,  16,   1,     8.494,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20927,'1 ',1,  16,   1,     0.829,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20928,'1 ',1,  16,   1,    18.276,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20929,'1 ',1,  16,   1,    26.463,     1.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20931,'1 ',1,  16,   1,    18.303,     8.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20934,'1 ',1,  16,   1,    50.029,     9.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20937,'1 ',1,  16,   1,    41.919,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20938,'1 ',1,  16,   1,    45.530,    14.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20939,'1 ',1,  16,   1,    26.277,     6.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20940,'1 ',1,  16,   1,    21.888,     5.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20941,'1 ',1,  16,   1,    20.011,     7.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20942,'1 ',1,  16,   1,    20.011,     4.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20945,'1 ',1,  16,   1,    20.011,     6.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20945,'2 ',1,  16,   1,    20.011,    10.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20946,'1 ',1,  16,   1,     9.763,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20948,'1 ',1,  16,   1,    28.028,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20950,'1 ',1,  16,   1,    18.974,     4.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20952,'1 ',1,  16,   1,    18.974,     3.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20952,'2 ',1,  16,   1,     1.663,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20953,'1 ',1,  16,   1,    18.974,     6.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20955,'1 ',1,  16,   1,    34.555,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20957,'1 ',1,  16,   1,    22.015,     4.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20960,'1 ',1,  16,   1,    19.802,    10.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20961,'1 ',1,  16,   1,     5.327,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20962,'1 ',1,  16,   1,    19.802,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20963,'1 ',1,  16,   1,     5.327,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20963,'2 ',1,  16,   1,     5.297,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20964,'1 ',1,  16,   1,     5.163,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20968,'1 ',1,  16,   1,    28.397,     2.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20969,'1 ',1,  16,   1,     9.469,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20970,'1 ',1,  16,   1,    28.397,     7.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20970,'2 ',1,  16,   1,     2.133,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20972,'1 ',1,  16,   1,    28.397,     6.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20972,'2 ',1,  16,   1,     2.133,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20974,'1 ',1,  16,   1,    28.397,    15.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20975,'1 ',1,  16,   1,     7.453,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20975,'2 ',1,  16,   1,     2.133,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20977,'1 ',1,  16,   1,     7.453,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20977,'2 ',1,  16,   1,     6.527,     2.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20978,'1 ',1,  16,   1,     7.453,     3.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20979,'1 ',1,  16,   1,    13.518,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20980,'1 ',1,  16,   1,    16.254,     2.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20982,'1 ',1,  16,   1,     9.469,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20982,'2 ',1,  16,   1,     5.668,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20983,'1 ',1,  16,   1,    24.892,    11.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20985,'1 ',1,  16,   1,    19.437,     6.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20986,'1 ',1,  16,   1,    17.962,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20987,'1 ',1,  16,   1,    11.352,     2.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20988,'1 ',1,  16,   1,    18.361,     8.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20990,'1 ',1,  16,   1,    23.664,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20990,'2 ',1,  16,   1,     5.163,     2.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20991,'1 ',1,  16,   1,    23.664,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20993,'1 ',1,  16,   1,    23.664,     7.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20994,'1 ',1,  16,   1,    19.470,     3.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20996,'1 ',1,  16,   1,    19.470,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20997,'1 ',1,  16,   1,    19.470,     6.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20998,'1 ',1,  16,   1,    19.470,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20999,'1 ',1,  16,   1,    29.816,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21000,'1 ',1,  16,   1,    29.816,     3.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21000,'2 ',1,  16,   1,    10.174,     2.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21005,'1 ',1,  16,   1,    29.816,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21005,'2 ',1,  16,   1,    29.816,    12.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21011,'1 ',1,  16,   1,    26.804,     8.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21013,'1 ',1,  16,   1,    26.697,    10.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21013,'2 ',1,  16,   1,     0.053,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21014,'1 ',1,  16,   1,    26.697,    13.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21015,'1 ',1,  16,   1,    26.697,     7.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21017,'1 ',1,  16,   1,    26.697,     8.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21018,'1 ',1,  16,   1,    25.480,     9.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21021,'1 ',1,  16,   1,    26.770,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21022,'1 ',1,  16,   1,    14.982,     3.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21025,'1 ',1,  16,   1,    10.565,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21030,'1 ',1,  16,   1,    30.159,     9.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21031,'1 ',1,  16,   1,    13.832,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21032,'1 ',1,  16,   1,    30.159,     7.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21032,'2 ',1,  16,   1,    13.832,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21033,'1 ',1,  16,   1,    30.159,    17.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21033,'2 ',1,  16,   1,    27.844,    11.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21034,'1 ',1,  16,   1,    30.159,    13.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21035,'1 ',1,  16,   1,    23.701,     2.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21037,'1 ',1,  16,   1,    14.526,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21038,'1 ',1,  16,   1,    42.884,     9.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21040,'1 ',1,  16,   1,    47.934,    13.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21041,'1 ',1,  16,   1,    17.024,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21043,'1 ',1,  16,   1,    31.975,     3.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21043,'2 ',1,  16,   1,    23.701,    10.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21046,'1 ',1,  16,   1,    31.975,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21049,'1 ',1,  16,   1,    88.215,    19.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21050,'1 ',1,  16,   1,    31.975,     4.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21055,'1 ',1,  16,   1,   106.506,    30.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21057,'1 ',1,  16,   1,    25.921,     2.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21058,'1 ',1,  16,   1,    25.921,     4.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21058,'2 ',1,  16,   1,    23.701,    16.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21062,'1 ',1,  16,   1,    74.235,    21.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21064,'1 ',1,  16,   1,    31.203,     7.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21064,'2 ',1,  16,   1,    31.203,    10.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21068,'1 ',1,  16,   1,    24.393,     4.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21068,'2 ',1,  16,   1,    23.322,     3.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21069,'1 ',1,  16,   1,    23.322,     6.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21070,'1 ',1,  16,   1,    31.231,    13.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21071,'1 ',1,  16,   1,    31.231,     8.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21071,'2 ',1,  16,   1,     9.324,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21072,'1 ',1,  16,   1,    31.231,     6.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21073,'1 ',1,  16,   1,    65.570,    32.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21074,'1 ',1,  16,   1,    38.864,    17.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21075,'1 ',1,  16,   1,    38.864,    13.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21077,'1 ',1,  16,   1,    79.362,    29.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21081,'1 ',1,  16,   1,   104.115,    41.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21082,'1 ',1,  16,   1,    94.555,    27.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21083,'1 ',1,  16,   1,    31.298,    10.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21084,'1 ',1,  16,   1,    31.298,    18.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21084,'2 ',1,  16,   1,    10.290,    12.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21086,'1 ',1,  16,   1,    23.322,     3.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21087,'1 ',1,  16,   1,    31.298,     8.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21089,'1 ',1,  16,   1,    11.491,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21092,'1 ',1,  16,   1,    22.103,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21094,'1 ',1,  16,   1,    11.672,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21096,'1 ',1,  16,   1,    29.687,     5.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21098,'1 ',1,  16,   1,    89.646,    28.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21100,'1 ',1,  16,   1,    23.209,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21101,'1 ',1,  16,   1,    30.074,     6.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21103,'1 ',1,  16,   1,    23.209,     8.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21103,'2 ',1,  16,   1,    13.905,     3.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21106,'1 ',1,  16,   1,    23.209,     7.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21106,'2 ',1,  16,   1,     0.586,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21110,'1 ',1,  16,   1,    49.474,    11.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21112,'1 ',1,  16,   1,    39.515,    10.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21114,'1 ',1,  16,   1,    50.832,     9.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21117,'1 ',1,  16,   1,    35.438,    13.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21119,'1 ',1,  16,   1,    17.456,     7.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21128,'1 ',1,  16,   1,     7.915,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21134,'1 ',1,  16,   1,    10.729,     3.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21141,'1 ',1,  16,   1,    15.797,     6.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21157,'1 ',1,  16,   1,     2.111,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21168,'1 ',1,  16,   1,    20.166,     3.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21177,'1 ',1,  16,   1,     1.106,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21177,'2 ',1,  16,   1,     7.493,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21184,'1 ',1,  16,   1,     3.364,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21192,'1 ',1,  16,   1,     2.482,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21192,'2 ',1,  16,   1,    12.684,     5.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21202,'1 ',1,  16,   1,    28.666,     8.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21205,'1 ',1,  16,   1,     2.812,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21211,'1 ',1,  16,   1,     2.809,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21211,'2 ',1,  16,   1,     1.473,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21218,'1 ',1,  16,   1,    12.483,     4.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21228,'1 ',1,  16,   1,    29.318,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21231,'1 ',1,  16,   1,     7.260,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21231,'2 ',1,  16,   1,     7.260,     2.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21241,'1 ',1,  16,   1,    17.986,     6.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21249,'1 ',1,  16,   1,    31.229,     7.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21259,'1 ',1,  16,   1,    18.636,    10.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21263,'1 ',1,  16,   1,    31.325,     3.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21264,'1 ',1,  16,   1,    11.672,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21271,'1 ',1,  16,   1,     8.154,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21713,'1 ',1,  17,   1,    26.968,    15.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21716,'1 ',1,  17,   1,    29.661,     5.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21717,'1 ',1,  17,   1,    16.960,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21718,'1 ',1,  17,   1,    29.615,     8.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21721,'1 ',1,  17,   1,    46.457,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21724,'1 ',1,  17,   1,    29.615,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21725,'1 ',1,  17,   1,    29.615,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21726,'1 ',1,  17,   1,    29.615,    17.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21727,'1 ',1,  17,   1,     5.448,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21729,'1 ',1,  17,   1,    26.366,    15.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21730,'1 ',1,  17,   1,     6.897,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21732,'1 ',1,  17,   1,    19.173,     5.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21733,'1 ',1,  17,   1,    19.173,     1.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21734,'1 ',1,  17,   1,    19.173,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21735,'1 ',1,  17,   1,    22.622,     2.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21737,'1 ',1,  17,   1,     9.943,     2.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21738,'1 ',1,  17,   1,    15.751,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21739,'1 ',1,  17,   1,    12.176,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21740,'1 ',1,  17,   1,    21.489,     7.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21741,'1 ',1,  17,   1,     4.103,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21742,'1 ',1,  17,   1,    15.856,     2.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21743,'1 ',1,  17,   1,    14.989,     7.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21745,'1 ',1,  17,   1,    15.257,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21746,'1 ',1,  17,   1,    13.055,     1.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21747,'1 ',1,  17,   1,    20.417,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21748,'1 ',1,  17,   1,    12.851,     7.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21750,'1 ',1,  17,   1,    22.415,     9.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21752,'1 ',1,  17,   1,    10.545,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21753,'1 ',1,  17,   1,    11.208,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21754,'1 ',1,  17,   1,    10.496,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21756,'1 ',1,  17,   1,    13.928,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21757,'1 ',1,  17,   1,    13.928,     3.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21758,'1 ',1,  17,   1,    28.527,     9.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21759,'1 ',1,  17,   1,    56.242,     6.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21760,'1 ',1,  17,   1,    39.641,    12.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21761,'1 ',1,  17,   1,    28.527,     7.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21763,'1 ',1,  17,   1,    15.175,     9.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21764,'1 ',1,  17,   1,    28.214,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21766,'1 ',1,  17,   1,    26.289,     6.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21768,'1 ',1,  17,   1,    21.233,     9.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21770,'1 ',1,  17,   1,    32.347,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21771,'1 ',1,  17,   1,    57.641,    21.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21772,'1 ',1,  17,   1,    23.281,     7.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21773,'1 ',1,  17,   1,    13.039,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21774,'1 ',1,  17,   1,    13.039,     6.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21775,'1 ',1,  17,   1,    15.754,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21777,'1 ',1,  17,   1,     0.253,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21778,'1 ',1,  17,   1,    13.033,     7.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21781,'1 ',1,  17,   1,    24.516,    10.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21784,'1 ',1,  17,   1,    27.587,     7.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21785,'1 ',1,  17,   1,    47.564,     6.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21786,'1 ',1,  17,   1,    18.191,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21786,'2 ',1,  17,   1,    11.183,     2.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21787,'1 ',1,  17,   1,    30.226,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21789,'1 ',1,  17,   1,    12.203,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21789,'2 ',1,  17,   1,     0.253,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21791,'1 ',1,  17,   1,    12.203,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21791,'2 ',1,  17,   1,     7.674,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21792,'1 ',1,  17,   1,    11.183,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21793,'1 ',1,  17,   1,    11.514,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21794,'1 ',1,  17,   1,    11.514,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21795,'1 ',1,  17,   1,    11.514,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21796,'1 ',1,  17,   1,    19.263,     5.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21797,'1 ',1,  17,   1,    18.824,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21798,'1 ',1,  17,   1,    10.243,     4.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21800,'1 ',1,  17,   1,    10.795,     2.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21801,'1 ',1,  17,   1,    18.982,    34.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21802,'1 ',1,  17,   1,    36.759,    13.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21804,'1 ',1,  17,   1,    14.591,     9.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21804,'2 ',1,  17,   1,     3.587,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21806,'1 ',1,  17,   1,    46.229,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21810,'1 ',1,  17,   1,    21.446,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21810,'2 ',1,  17,   1,    10.094,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21811,'1 ',1,  17,   1,    21.446,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21812,'1 ',1,  17,   1,    21.446,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21812,'2 ',1,  17,   1,     1.723,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21814,'1 ',1,  17,   1,    24.446,     6.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21815,'1 ',1,  17,   1,     8.231,     6.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21815,'2 ',1,  17,   1,     2.291,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21817,'1 ',1,  17,   1,    12.813,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21818,'1 ',1,  17,   1,    28.240,     4.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21818,'2 ',1,  17,   1,     0.873,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21819,'1 ',1,  17,   1,    43.967,    10.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21820,'1 ',1,  17,   1,    28.240,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21820,'2 ',1,  17,   1,     1.500,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21821,'1 ',1,  17,   1,    28.240,     8.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21824,'1 ',1,  17,   1,    33.353,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21832,'1 ',1,  17,   1,    32.558,     8.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21832,'2 ',1,  17,   1,    32.558,    12.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21834,'1 ',1,  17,   1,    40.742,     9.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21836,'1 ',1,  17,   1,    32.558,    13.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21837,'1 ',1,  17,   1,    33.503,     8.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21838,'1 ',1,  17,   1,     7.712,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21840,'1 ',1,  17,   1,    10.349,     2.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21842,'1 ',1,  17,   1,    10.029,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21843,'1 ',1,  17,   1,    12.138,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21846,'1 ',1,  17,   1,     9.781,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21848,'1 ',1,  17,   1,    27.138,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21849,'1 ',1,  17,   1,    16.842,     1.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21850,'1 ',1,  17,   1,    16.842,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21851,'1 ',1,  17,   1,    16.842,     4.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21854,'1 ',1,  17,   1,    41.468,    23.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21855,'1 ',1,  17,   1,    13.532,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21856,'1 ',1,  17,   1,    13.532,     3.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21856,'2 ',1,  17,   1,     7.202,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21858,'1 ',1,  17,   1,    28.542,     3.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21860,'1 ',1,  17,   1,    28.542,    13.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21863,'1 ',1,  17,   1,    43.569,     8.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21865,'1 ',1,  17,   1,    28.542,     3.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21867,'1 ',1,  17,   1,    11.725,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21867,'2 ',1,  17,   1,    11.725,     5.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21871,'1 ',1,  17,   1,    11.725,     3.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21873,'1 ',1,  17,   1,    19.996,     3.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21878,'1 ',1,  17,   1,    19.996,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21878,'2 ',1,  17,   1,     9.781,     3.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21879,'1 ',1,  17,   1,    19.996,     4.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21880,'1 ',1,  17,   1,    19.996,     6.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21881,'1 ',1,  17,   1,    10.094,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21882,'1 ',1,  17,   1,    11.457,     4.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21883,'1 ',1,  17,   1,    11.492,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21884,'1 ',1,  17,   1,    13.671,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21886,'1 ',1,  17,   1,    20.823,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21887,'1 ',1,  17,   1,     8.419,     4.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21890,'1 ',1,  17,   1,    19.887,     4.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21891,'1 ',1,  17,   1,    13.431,     1.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21891,'2 ',1,  17,   1,     2.712,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21892,'1 ',1,  17,   1,    13.431,     2.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21893,'1 ',1,  17,   1,    13.431,     5.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21894,'1 ',1,  17,   1,    16.656,     3.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21895,'1 ',1,  17,   1,     7.863,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21897,'1 ',1,  17,   1,    19.162,     5.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21898,'1 ',1,  17,   1,    19.162,     6.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21900,'1 ',1,  17,   1,    19.162,     9.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21900,'2 ',1,  17,   1,     0.171,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21901,'1 ',1,  17,   1,    24.984,    15.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21903,'1 ',1,  17,   1,     0.686,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21904,'1 ',1,  17,   1,    18.304,     4.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21905,'1 ',1,  17,   1,    18.304,     1.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21908,'1 ',1,  17,   1,    18.304,     1.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21908,'2 ',1,  17,   1,    18.304,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21910,'1 ',1,  17,   1,    21.723,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21913,'1 ',1,  17,   1,    20.793,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21914,'1 ',1,  17,   1,    20.793,     4.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21914,'2 ',1,  17,   1,     0.171,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21917,'1 ',1,  17,   1,    20.793,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21918,'1 ',1,  17,   1,    14.836,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21918,'2 ',1,  17,   1,     0.689,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21919,'1 ',1,  17,   1,    44.507,     7.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21922,'1 ',1,  17,   1,    29.279,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21924,'1 ',1,  17,   1,    14.545,     4.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21925,'1 ',1,  17,   1,    13.266,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21926,'1 ',1,  17,   1,    25.850,     3.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21927,'1 ',1,  17,   1,    25.850,    14.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21929,'1 ',1,  17,   1,    25.850,    12.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21931,'1 ',1,  17,   1,    25.850,    12.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21933,'1 ',1,  17,   1,    26.840,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21935,'1 ',1,  17,   1,    26.840,     6.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21937,'1 ',1,  17,   1,    26.840,    11.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21937,'2 ',1,  17,   1,     0.476,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21941,'1 ',1,  17,   1,    64.061,    10.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21945,'1 ',1,  17,   1,    60.156,    11.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21947,'1 ',1,  17,   1,    23.249,     5.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21948,'1 ',1,  17,   1,    41.984,     3.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21950,'1 ',1,  17,   1,    18.409,     4.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21952,'1 ',1,  17,   1,    31.618,     8.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21953,'1 ',1,  17,   1,    14.657,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21954,'1 ',1,  17,   1,    13.897,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21955,'1 ',1,  17,   1,     8.444,     2.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21956,'1 ',1,  17,   1,     8.444,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21956,'2 ',1,  17,   1,     0.926,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21957,'1 ',1,  17,   1,     8.444,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21957,'2 ',1,  17,   1,     0.021,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21959,'1 ',1,  17,   1,    12.933,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21960,'1 ',1,  17,   1,    12.933,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21962,'1 ',1,  17,   1,    12.933,     6.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21963,'1 ',1,  17,   1,    12.933,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21963,'2 ',1,  17,   1,     0.744,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21965,'1 ',1,  17,   1,    16.219,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21966,'1 ',1,  17,   1,     9.929,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21966,'2 ',1,  17,   1,     9.929,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21968,'1 ',1,  17,   1,    21.720,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21969,'1 ',1,  17,   1,    15.328,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21969,'2 ',1,  17,   1,     0.544,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21972,'1 ',1,  17,   1,    19.293,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21976,'1 ',1,  17,   1,    15.328,     5.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21976,'2 ',1,  17,   1,     2.877,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21977,'1 ',1,  17,   1,    15.514,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21982,'1 ',1,  17,   1,    36.958,    21.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21984,'1 ',1,  17,   1,    22.609,     4.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21986,'1 ',1,  17,   1,    21.512,     8.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21987,'1 ',1,  17,   1,    13.982,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21987,'2 ',1,  17,   1,    13.928,     4.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21990,'1 ',1,  17,   1,    34.643,     9.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21991,'1 ',1,  17,   1,    48.492,    14.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21992,'1 ',1,  17,   1,    36.506,    12.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21993,'1 ',1,  17,   1,    47.350,    40.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21995,'1 ',1,  17,   1,    20.910,     5.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21997,'1 ',1,  17,   1,    17.999,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21998,'1 ',1,  17,   1,    12.666,     2.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22000,'1 ',1,  17,   1,    15.893,     5.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22005,'1 ',1,  17,   1,    15.165,     5.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22007,'1 ',1,  17,   1,     9.665,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22008,'1 ',1,  17,   1,    11.922,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22009,'1 ',1,  17,   1,    12.100,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22010,'1 ',1,  17,   1,    11.922,     4.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22010,'2 ',1,  17,   1,     0.042,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22011,'1 ',1,  17,   1,    11.922,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22011,'2 ',1,  17,   1,     2.877,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22015,'1 ',1,  17,   1,    20.010,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22019,'1 ',1,  17,   1,    20.010,     9.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22020,'1 ',1,  17,   1,    20.010,    15.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22021,'1 ',1,  17,   1,    20.010,     6.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22021,'2 ',1,  17,   1,     0.926,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22022,'1 ',1,  17,   1,     8.358,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22023,'1 ',1,  17,   1,     7.577,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22023,'2 ',1,  17,   1,     7.577,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22026,'1 ',1,  17,   1,    22.644,     5.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22028,'1 ',1,  17,   1,    22.644,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22031,'1 ',1,  17,   1,    22.644,     4.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22032,'1 ',1,  17,   1,    22.644,     3.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22032,'2 ',1,  17,   1,     7.712,     1.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22034,'1 ',1,  17,   1,    22.653,     4.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22035,'1 ',1,  17,   1,    14.269,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22036,'1 ',1,  17,   1,    14.269,     1.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22036,'2 ',1,  17,   1,    14.269,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22037,'1 ',1,  17,   1,    14.269,     3.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22038,'1 ',1,  17,   1,    22.613,    13.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22040,'1 ',1,  17,   1,     6.286,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22040,'2 ',1,  17,   1,     6.286,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22041,'1 ',1,  17,   1,    14.882,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22044,'1 ',1,  17,   1,    24.230,     7.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22045,'1 ',1,  17,   1,    22.635,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22048,'1 ',1,  17,   1,    14.882,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22048,'2 ',1,  17,   1,     3.877,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22049,'1 ',1,  17,   1,    15.384,     4.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22050,'1 ',1,  17,   1,     6.496,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22050,'2 ',1,  17,   1,     6.286,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22052,'1 ',1,  17,   1,     6.496,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22052,'2 ',1,  17,   1,     3.333,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22053,'1 ',1,  17,   1,    16.464,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22058,'1 ',1,  17,   1,    15.581,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22061,'1 ',1,  17,   1,    15.581,     2.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22065,'1 ',1,  17,   1,    31.283,     2.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22067,'1 ',1,  17,   1,    17.863,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22068,'1 ',1,  17,   1,     8.570,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22069,'1 ',1,  17,   1,    14.317,     8.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22072,'1 ',1,  17,   1,    33.247,    14.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22073,'1 ',1,  17,   1,    16.631,     6.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22074,'1 ',1,  17,   1,    24.464,     7.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22076,'1 ',1,  17,   1,    53.152,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22078,'1 ',1,  17,   1,    31.197,    13.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22079,'1 ',1,  17,   1,    12.727,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22080,'1 ',1,  17,   1,    13.754,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22081,'1 ',1,  17,   1,    17.596,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22084,'1 ',1,  17,   1,    15.847,     1.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22085,'1 ',1,  17,   1,    15.639,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22087,'1 ',1,  17,   1,    15.639,     4.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22088,'1 ',1,  17,   1,    15.639,     6.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22093,'1 ',1,  17,   1,    32.246,     5.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22094,'1 ',1,  17,   1,    12.758,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22094,'2 ',1,  17,   1,     0.980,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22095,'1 ',1,  17,   1,    12.758,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22096,'1 ',1,  17,   1,    12.397,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22098,'1 ',1,  17,   1,    12.397,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22098,'2 ',1,  17,   1,     1.346,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22104,'1 ',1,  17,   1,    12.397,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22104,'2 ',1,  17,   1,     0.049,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22106,'1 ',1,  17,   1,    12.397,     7.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22111,'1 ',1,  17,   1,     0.021,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22115,'1 ',1,  17,   1,     0.021,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22115,'2 ',1,  17,   1,     0.361,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22149,'1 ',1,  17,   1,     3.587,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22149,'2 ',1,  17,   1,     3.587,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22156,'1 ',1,  17,   1,    11.178,     5.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22160,'1 ',1,  17,   1,     4.444,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22169,'1 ',1,  17,   1,     2.826,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22171,'1 ',1,  17,   1,     9.171,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22174,'1 ',1,  17,   1,    13.671,     3.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22178,'1 ',1,  17,   1,    13.671,     4.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22187,'1 ',1,  17,   1,    11.263,     4.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22193,'1 ',1,  17,   1,    19.162,    12.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22193,'2 ',1,  17,   1,     5.546,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22195,'1 ',1,  17,   1,    10.094,     3.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22198,'1 ',1,  17,   1,     8.231,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22334,'1 ',1,  18,   1,    41.017,    29.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22337,'1 ',1,  18,   1,    18.003,     6.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22339,'1 ',1,  18,   1,    16.898,     3.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22340,'1 ',1,  18,   1,    16.898,     5.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22341,'1 ',1,  18,   1,    16.898,     3.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22342,'1 ',1,  18,   1,     7.692,     4.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22343,'1 ',1,  18,   1,    22.747,    11.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22344,'1 ',1,  18,   1,    27.774,     6.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22349,'1 ',1,  18,   1,    34.911,     7.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22350,'1 ',1,  18,   1,    25.906,     3.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22352,'1 ',1,  18,   1,    33.990,    20.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22354,'1 ',1,  18,   1,    24.136,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22358,'1 ',1,  18,   1,    54.174,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22361,'1 ',1,  18,   1,    30.038,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22362,'1 ',1,  18,   1,    14.326,     4.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22364,'1 ',1,  18,   1,    19.416,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22365,'1 ',1,  18,   1,     9.708,     4.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22367,'1 ',1,  18,   1,    33.865,     9.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22372,'1 ',1,  18,   1,    31.358,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22374,'1 ',1,  18,   1,    31.965,     9.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22375,'1 ',1,  18,   1,    58.531,    18.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22376,'1 ',1,  18,   1,    33.896,     6.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22377,'1 ',1,  18,   1,    58.967,    18.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22379,'1 ',1,  18,   1,    44.507,     8.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22380,'1 ',1,  18,   1,    19.060,     3.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22381,'1 ',1,  18,   1,    13.590,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22382,'1 ',1,  18,   1,    15.060,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22387,'1 ',1,  18,   1,    42.077,     7.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22389,'1 ',1,  18,   1,    23.375,     9.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22390,'1 ',1,  18,   1,    34.033,     3.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22391,'1 ',1,  18,   1,    29.894,     8.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22392,'1 ',1,  18,   1,    47.620,    11.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22393,'1 ',1,  18,   1,    29.894,     2.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22394,'1 ',1,  18,   1,    46.063,    18.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22399,'1 ',1,  18,   1,    30.403,     7.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22401,'1 ',1,  18,   1,    19.432,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22402,'1 ',1,  18,   1,    19.989,     3.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22403,'1 ',1,  18,   1,    20.739,     5.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22404,'1 ',1,  18,   1,     8.071,     2.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22406,'1 ',1,  18,   1,    19.315,     5.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22407,'1 ',1,  18,   1,    15.736,     5.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22413,'1 ',1,  18,   1,    29.106,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22417,'1 ',1,  18,   1,    23.553,     2.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22422,'1 ',1,  18,   1,    35.973,    10.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22423,'1 ',1,  18,   1,    38.110,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22424,'1 ',1,  18,   1,    35.973,     6.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22428,'1 ',1,  18,   1,    52.871,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22430,'1 ',1,  18,   1,    17.922,     4.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22431,'1 ',1,  18,   1,    23.886,    10.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22432,'1 ',1,  18,   1,    23.886,     2.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22433,'1 ',1,  18,   1,    46.613,    13.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22435,'1 ',1,  18,   1,    61.309,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22436,'1 ',1,  18,   1,    45.272,    23.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22437,'1 ',1,  18,   1,    15.167,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22438,'1 ',1,  18,   1,    15.167,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22440,'1 ',1,  18,   1,    17.401,     7.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22441,'1 ',1,  18,   1,    58.326,    12.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22443,'1 ',1,  18,   1,    16.337,     4.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22444,'1 ',1,  18,   1,    30.243,     3.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22446,'1 ',1,  18,   1,    65.711,    22.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22447,'1 ',1,  18,   1,    27.196,     9.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22450,'1 ',1,  18,   1,    27.196,     6.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22451,'1 ',1,  18,   1,    27.196,     5.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22452,'1 ',1,  18,   1,    51.999,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22454,'1 ',1,  18,   1,    73.135,    23.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22456,'1 ',1,  18,   1,    49.815,     8.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22457,'1 ',1,  18,   1,    26.495,    20.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22459,'1 ',1,  18,   1,    13.907,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22461,'1 ',1,  18,   1,    13.907,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22462,'1 ',1,  18,   1,    15.195,     4.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22463,'1 ',1,  18,   1,     9.541,     7.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22465,'1 ',1,  18,   1,    14.974,     2.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22466,'1 ',1,  18,   1,    29.948,    11.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22467,'1 ',1,  18,   1,    26.003,     1.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22468,'1 ',1,  18,   1,     8.573,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22470,'1 ',1,  18,   1,    24.217,     6.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22472,'1 ',1,  18,   1,    14.341,     3.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22473,'1 ',1,  18,   1,    17.563,     7.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22474,'1 ',1,  18,   1,    14.085,     4.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22475,'1 ',1,  18,   1,    18.129,     7.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22478,'1 ',1,  18,   1,    42.673,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22480,'1 ',1,  18,   1,    25.698,     7.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22482,'1 ',1,  18,   1,    24.578,     5.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22483,'1 ',1,  18,   1,    24.544,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22484,'1 ',1,  18,   1,    46.059,    11.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22485,'1 ',1,  18,   1,    31.238,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22488,'1 ',1,  18,   1,    31.238,    11.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22491,'1 ',1,  18,   1,    32.258,     7.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22492,'1 ',1,  18,   1,    10.689,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22494,'1 ',1,  18,   1,    20.208,     9.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22496,'1 ',1,  18,   1,    58.768,     4.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22498,'1 ',1,  18,   1,    51.984,     8.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22499,'1 ',1,  18,   1,    15.331,     7.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22500,'1 ',1,  18,   1,    14.821,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22502,'1 ',1,  18,   1,    39.488,    12.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22505,'1 ',1,  18,   1,    17.298,     7.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22506,'1 ',1,  18,   1,    16.815,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22508,'1 ',1,  18,   1,    15.082,     5.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22509,'1 ',1,  18,   1,    15.082,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22511,'1 ',1,  18,   1,    11.630,     6.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22513,'1 ',1,  18,   1,    11.789,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22515,'1 ',1,  18,   1,    17.866,     3.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22516,'1 ',1,  18,   1,    14.894,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22517,'1 ',1,  18,   1,    54.257,    25.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22520,'1 ',1,  18,   1,    90.416,    29.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22521,'1 ',1,  18,   1,    53.776,    19.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22522,'1 ',1,  18,   1,    16.453,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22524,'1 ',1,  18,   1,    39.441,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22525,'1 ',1,  18,   1,    63.663,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22527,'1 ',1,  18,   1,    39.441,    11.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22529,'1 ',1,  18,   1,    39.441,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22531,'1 ',1,  18,   1,    49.035,     3.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22532,'1 ',1,  18,   1,    28.979,     8.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22535,'1 ',1,  18,   1,    36.967,    12.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22536,'1 ',1,  18,   1,    26.808,     6.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22538,'1 ',1,  18,   1,    25.635,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22541,'1 ',1,  18,   1,    27.730,     5.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22542,'1 ',1,  18,   1,    27.730,     9.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22544,'1 ',1,  18,   1,    27.730,     2.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22545,'1 ',1,  18,   1,    27.730,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22550,'1 ',1,  18,   1,    28.940,    10.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22551,'1 ',1,  18,   1,    29.438,     5.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22553,'1 ',1,  18,   1,    12.793,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22558,'1 ',1,  18,   1,   102.363,    16.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22560,'1 ',1,  18,   1,    82.276,    34.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22562,'1 ',1,  18,   1,    49.114,     8.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22563,'1 ',1,  18,   1,    49.114,    10.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22564,'1 ',1,  18,   1,    82.276,    30.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22565,'1 ',1,  18,   1,    17.324,     5.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22566,'1 ',1,  18,   1,    27.450,     7.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22569,'1 ',1,  18,   1,    25.107,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22571,'1 ',1,  18,   1,    25.533,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22576,'1 ',1,  18,   1,    21.322,     6.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22577,'1 ',1,  18,   1,    14.592,     5.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22578,'1 ',1,  18,   1,    24.360,     6.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22579,'1 ',1,  18,   1,    10.126,     3.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22580,'1 ',1,  18,   1,    50.174,     2.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22581,'1 ',1,  18,   1,    19.153,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22583,'1 ',1,  18,   1,    53.698,    18.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22584,'1 ',1,  18,   1,    32.518,     8.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22585,'1 ',1,  18,   1,    69.808,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22586,'1 ',1,  18,   1,    35.094,     5.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22587,'1 ',1,  18,   1,    32.982,    10.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22588,'1 ',1,  18,   1,    32.982,     4.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22590,'1 ',1,  18,   1,    58.020,    23.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22593,'1 ',1,  18,   1,    69.792,    11.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22594,'1 ',1,  18,   1,    60.318,    26.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22595,'1 ',1,  18,   1,    29.332,     3.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22596,'1 ',1,  18,   1,    50.989,    11.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22597,'1 ',1,  18,   1,    12.204,     3.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22600,'1 ',1,  18,   1,    31.633,     7.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22602,'1 ',1,  18,   1,    12.848,     4.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22603,'1 ',1,  18,   1,    10.472,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22604,'1 ',1,  18,   1,    18.840,     5.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22605,'1 ',1,  18,   1,    22.182,     9.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22606,'1 ',1,  18,   1,    21.783,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22607,'1 ',1,  18,   1,    18.840,     5.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22608,'1 ',1,  18,   1,    17.949,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22609,'1 ',1,  18,   1,    87.304,     7.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22610,'1 ',1,  18,   1,    42.354,     5.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22615,'1 ',1,  18,   1,    40.157,    16.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22617,'1 ',1,  18,   1,    40.157,    24.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22618,'1 ',1,  18,   1,    26.427,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22619,'1 ',1,  18,   1,    36.743,     8.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22620,'1 ',1,  18,   1,    36.951,    10.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22622,'1 ',1,  18,   1,    45.950,    24.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22623,'1 ',1,  18,   1,    39.701,     4.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22625,'1 ',1,  18,   1,    67.023,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22629,'1 ',1,  18,   1,    33.162,    19.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22629,'2 ',1,  18,   1,    11.550,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22630,'1 ',1,  18,   1,    33.162,    16.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22630,'2 ',1,  18,   1,     1.173,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22631,'1 ',1,  18,   1,    12.339,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22631,'2 ',1,  18,   1,     1.314,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22632,'1 ',1,  18,   1,    12.339,     2.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22632,'2 ',1,  18,   1,    12.339,     3.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22633,'1 ',1,  18,   1,    38.791,     6.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22634,'1 ',1,  18,   1,    17.720,     5.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22635,'1 ',1,  18,   1,    19.102,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22636,'1 ',1,  18,   1,    19.102,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22637,'1 ',1,  18,   1,    19.102,     3.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22637,'2 ',1,  18,   1,     1.535,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22638,'1 ',1,  18,   1,    19.102,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22638,'2 ',1,  18,   1,     0.341,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22639,'1 ',1,  18,   1,    35.908,    10.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22640,'1 ',1,  18,   1,    18.409,     7.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22641,'1 ',1,  18,   1,    17.784,     2.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22642,'1 ',1,  18,   1,    16.542,     3.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22643,'1 ',1,  18,   1,    33.214,     7.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22644,'1 ',1,  18,   1,    33.619,     5.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22645,'1 ',1,  18,   1,    28.138,     8.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22646,'1 ',1,  18,   1,    18.259,    11.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22646,'2 ',1,  18,   1,    18.259,     6.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22650,'1 ',1,  18,   1,    38.665,     4.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22652,'1 ',1,  18,   1,    14.899,     3.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22653,'1 ',1,  18,   1,    12.960,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22655,'1 ',1,  18,   1,    52.234,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22657,'1 ',1,  18,   1,    38.541,     6.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22664,'1 ',1,  18,   1,    45.022,    18.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22665,'1 ',1,  18,   1,    38.541,     5.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22666,'1 ',1,  18,   1,    38.541,    20.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22666,'2 ',1,  18,   1,     2.148,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22668,'1 ',1,  18,   1,     8.296,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22670,'1 ',1,  18,   1,    26.851,    15.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22671,'1 ',1,  18,   1,    17.930,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22671,'2 ',1,  18,   1,     3.144,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22673,'1 ',1,  18,   1,    17.657,     6.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22676,'1 ',1,  18,   1,    19.086,     4.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22677,'1 ',1,  18,   1,    29.701,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22677,'2 ',1,  18,   1,     6.868,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22679,'1 ',1,  18,   1,    29.701,     4.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22680,'1 ',1,  18,   1,    30.072,    11.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22682,'1 ',1,  18,   1,    16.214,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22684,'1 ',1,  18,   1,    13.553,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22686,'1 ',1,  18,   1,    12.636,     4.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22689,'1 ',1,  18,   1,    27.296,     4.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22690,'1 ',1,  18,   1,     9.009,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22696,'1 ',1,  18,   1,    70.144,     7.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22703,'1 ',1,  18,   1,    30.102,     8.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22704,'1 ',1,  18,   1,     1.511,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22705,'1 ',1,  18,   1,    16.761,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22706,'1 ',1,  18,   1,    16.788,     3.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22708,'1 ',1,  18,   1,    16.788,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22711,'1 ',1,  18,   1,    36.211,     6.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22712,'1 ',1,  18,   1,    10.203,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22713,'1 ',1,  18,   1,     3.768,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22713,'2 ',1,  18,   1,     3.768,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22715,'1 ',1,  18,   1,    22.926,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22721,'1 ',1,  18,   1,    23.434,     7.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22723,'1 ',1,  18,   1,    11.493,     3.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22724,'1 ',1,  18,   1,    12.782,     5.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22725,'1 ',1,  18,   1,    29.029,     7.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22726,'1 ',1,  18,   1,    19.201,     4.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22726,'2 ',1,  18,   1,    13.963,     3.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22727,'1 ',1,  18,   1,    19.201,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22727,'2 ',1,  18,   1,     6.868,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22728,'1 ',1,  18,   1,     6.868,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22728,'2 ',1,  18,   1,     2.397,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22733,'1 ',1,  18,   1,    39.762,     7.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22733,'2 ',1,  18,   1,    19.201,     2.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22734,'1 ',1,  18,   1,    39.762,    16.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22734,'2 ',1,  18,   1,    19.201,     8.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22736,'1 ',1,  18,   1,    39.762,     8.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22736,'2 ',1,  18,   1,    13.963,     3.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22737,'1 ',1,  18,   1,    39.762,    15.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22738,'1 ',1,  18,   1,    19.283,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22738,'2 ',1,  18,   1,    19.283,     7.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22739,'1 ',1,  18,   1,    19.283,     5.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22741,'1 ',1,  18,   1,    19.283,     4.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22741,'2 ',1,  18,   1,     1.468,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22742,'1 ',1,  18,   1,    12.501,     2.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22743,'1 ',1,  18,   1,    13.963,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22743,'2 ',1,  18,   1,     6.158,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22744,'1 ',1,  18,   1,    16.304,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22746,'1 ',1,  18,   1,    16.304,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22748,'1 ',1,  18,   1,    24.152,    14.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22752,'1 ',1,  18,   1,    16.304,     8.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22752,'2 ',1,  18,   1,     3.578,     2.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22753,'1 ',1,  18,   1,     3.283,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22753,'2 ',1,  18,   1,     3.283,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22754,'1 ',1,  18,   1,     8.742,     3.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22756,'1 ',1,  18,   1,     8.742,     2.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22757,'1 ',1,  18,   1,     8.742,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22757,'2 ',1,  18,   1,     1.468,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22759,'1 ',1,  18,   1,    14.608,     3.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22760,'1 ',1,  18,   1,    14.608,     5.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22763,'1 ',1,  18,   1,    23.595,     6.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22764,'1 ',1,  18,   1,     9.769,     4.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22766,'1 ',1,  18,   1,    26.517,     6.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22768,'1 ',1,  18,   1,    16.697,     5.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22769,'1 ',1,  18,   1,     9.561,     3.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22770,'1 ',1,  18,   1,    14.453,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22773,'1 ',1,  18,   1,    10.470,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22773,'2 ',1,  18,   1,    10.470,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22774,'1 ',1,  18,   1,     6.544,     3.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22775,'1 ',1,  18,   1,     6.544,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22776,'1 ',1,  18,   1,    14.843,     5.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22779,'1 ',1,  18,   1,    17.765,     3.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22782,'1 ',1,  18,   1,    40.049,     9.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22788,'1 ',1,  18,   1,    46.490,    10.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22789,'1 ',1,  18,   1,    15.082,     3.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22790,'1 ',1,  18,   1,     8.163,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22790,'2 ',1,  18,   1,     0.296,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22791,'1 ',1,  18,   1,    39.641,    18.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22792,'1 ',1,  18,   1,    17.501,     4.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22793,'1 ',1,  18,   1,    46.915,    21.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22794,'1 ',1,  18,   1,    22.337,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22799,'1 ',1,  18,   1,    41.099,    15.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22800,'1 ',1,  18,   1,    22.337,     6.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22801,'1 ',1,  18,   1,    22.337,     3.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22802,'1 ',1,  18,   1,    11.447,     4.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22802,'2 ',1,  18,   1,     7.900,     3.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22803,'1 ',1,  18,   1,    16.783,     2.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22805,'1 ',1,  18,   1,    11.447,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22806,'1 ',1,  18,   1,     7.900,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22806,'2 ',1,  18,   1,     7.900,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22808,'1 ',1,  18,   1,    13.567,     7.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22811,'1 ',1,  18,   1,    13.567,     7.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22812,'1 ',1,  18,   1,    13.567,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22813,'1 ',1,  18,   1,    26.191,    10.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22814,'1 ',1,  18,   1,    26.191,     5.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22816,'1 ',1,  18,   1,    26.191,    11.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22818,'1 ',1,  18,   1,    26.191,    10.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22819,'1 ',1,  18,   1,    22.490,     7.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22821,'1 ',1,  18,   1,    22.490,     2.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22823,'1 ',1,  18,   1,    22.490,    14.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22823,'2 ',1,  18,   1,    14.271,     5.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22825,'1 ',1,  18,   1,    16.690,     4.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22825,'2 ',1,  18,   1,    16.690,     2.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22827,'1 ',1,  18,   1,    16.690,     3.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22828,'1 ',1,  18,   1,    10.771,     3.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22829,'1 ',1,  18,   1,    17.092,     5.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22830,'1 ',1,  18,   1,    17.092,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22830,'2 ',1,  18,   1,     6.936,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22831,'1 ',1,  18,   1,    17.092,     7.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22831,'2 ',1,  18,   1,    12.245,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22832,'1 ',1,  18,   1,    12.941,     6.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22832,'2 ',1,  18,   1,    12.941,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22833,'1 ',1,  18,   1,    66.725,     3.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22834,'1 ',1,  18,   1,    31.661,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22835,'1 ',1,  18,   1,    31.661,     2.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22835,'2 ',1,  18,   1,     3.337,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22837,'1 ',1,  18,   1,    31.661,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22838,'1 ',1,  18,   1,    31.728,     4.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22838,'2 ',1,  18,   1,    25.102,     6.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22841,'1 ',1,  18,   1,    91.222,    22.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22842,'1 ',1,  18,   1,    25.504,     7.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22847,'1 ',1,  18,   1,    25.504,     9.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22847,'2 ',1,  18,   1,    23.630,     5.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22848,'1 ',1,  18,   1,    32.339,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22848,'2 ',1,  18,   1,     0.117,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22851,'1 ',1,  18,   1,    32.339,    15.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22851,'2 ',1,  18,   1,     2.863,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22852,'1 ',1,  18,   1,    32.339,     4.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22853,'1 ',1,  18,   1,    23.630,     5.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22856,'1 ',1,  18,   1,    39.435,    12.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22857,'1 ',1,  18,   1,    23.630,     7.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22858,'1 ',1,  18,   1,    30.021,     6.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22861,'1 ',1,  18,   1,    30.021,    18.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22861,'2 ',1,  18,   1,    12.446,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22862,'1 ',1,  18,   1,    30.021,     5.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22864,'1 ',1,  18,   1,    30.021,    11.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22865,'1 ',1,  18,   1,    39.416,     9.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22867,'1 ',1,  18,   1,    64.308,    14.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22868,'1 ',1,  18,   1,    39.416,     9.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22869,'1 ',1,  18,   1,    39.416,    12.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22870,'1 ',1,  18,   1,    29.712,    12.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22871,'1 ',1,  18,   1,    24.575,     6.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22872,'1 ',1,  18,   1,    25.102,     6.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22872,'2 ',1,  18,   1,    13.883,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22875,'1 ',1,  18,   1,    25.102,     7.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22875,'2 ',1,  18,   1,    17.092,     5.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22877,'1 ',1,  18,   1,    34.577,    14.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22878,'1 ',1,  18,   1,    34.577,    14.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22880,'1 ',1,  18,   1,    34.577,    17.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22880,'2 ',1,  18,   1,    25.102,     2.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22881,'1 ',1,  18,   1,    80.798,    24.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22883,'1 ',1,  18,   1,    34.577,     9.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22883,'2 ',1,  18,   1,     0.117,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22888,'1 ',1,  18,   1,    36.396,     7.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22889,'1 ',1,  18,   1,    36.396,    11.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22889,'2 ',1,  18,   1,     3.337,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22890,'1 ',1,  18,   1,    36.396,    10.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22890,'2 ',1,  18,   1,    10.771,     4.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22891,'1 ',1,  18,   1,    36.396,     6.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22893,'1 ',1,  18,   1,    19.241,     4.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22893,'2 ',1,  18,   1,    19.241,     5.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22894,'1 ',1,  18,   1,    19.241,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22895,'1 ',1,  18,   1,    19.241,     7.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22898,'1 ',1,  18,   1,    10.105,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22904,'1 ',1,  18,   1,    13.557,     5.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22906,'1 ',1,  18,   1,     7.986,     5.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22908,'1 ',1,  18,   1,     9.811,     3.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22909,'1 ',1,  18,   1,    10.746,     4.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22910,'1 ',1,  18,   1,    17.865,     5.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22911,'1 ',1,  18,   1,    19.590,     2.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22912,'1 ',1,  18,   1,     6.312,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22912,'2 ',1,  18,   1,     5.704,     2.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22913,'1 ',1,  18,   1,    35.910,     6.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22916,'1 ',1,  18,   1,    35.910,    15.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22917,'1 ',1,  18,   1,    35.910,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22919,'1 ',1,  18,   1,    35.910,    12.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22920,'1 ',1,  18,   1,    20.265,     6.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22920,'2 ',1,  18,   1,     6.312,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22922,'1 ',1,  18,   1,    20.265,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22927,'1 ',1,  18,   1,    52.864,    26.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22928,'1 ',1,  18,   1,    13.965,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22930,'1 ',1,  18,   1,    33.329,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22931,'1 ',1,  18,   1,    14.995,     2.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22931,'2 ',1,  18,   1,    13.965,     3.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22933,'1 ',1,  18,   1,    14.995,     2.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22934,'1 ',1,  18,   1,    14.995,     2.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22935,'1 ',1,  18,   1,    14.675,     7.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22937,'1 ',1,  18,   1,    14.675,     5.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22937,'2 ',1,  18,   1,    14.675,     2.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22938,'1 ',1,  18,   1,    14.675,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22938,'2 ',1,  18,   1,     2.033,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22939,'1 ',1,  18,   1,    14.271,     4.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22939,'2 ',1,  18,   1,    14.271,     5.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22940,'1 ',1,  18,   1,    24.836,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22945,'1 ',1,  18,   1,    24.836,     5.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22945,'2 ',1,  18,   1,     9.682,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22947,'1 ',1,  18,   1,    24.836,     8.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22947,'2 ',1,  18,   1,    17.936,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22948,'1 ',1,  18,   1,    29.606,     8.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22948,'2 ',1,  18,   1,    24.836,    11.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22950,'1 ',1,  18,   1,    29.606,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22950,'2 ',1,  18,   1,    14.271,     3.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22952,'1 ',1,  18,   1,    29.606,    22.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22952,'2 ',1,  18,   1,    29.606,     7.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22953,'1 ',1,  18,   1,    33.579,     2.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22955,'1 ',1,  18,   1,    33.579,     7.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22956,'1 ',1,  18,   1,    33.579,     7.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22956,'2 ',1,  18,   1,    22.490,     6.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22959,'1 ',1,  18,   1,    33.579,    21.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22961,'1 ',1,  18,   1,    49.837,     5.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22964,'1 ',1,  18,   1,    16.381,     3.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22964,'2 ',1,  18,   1,    15.082,     8.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22965,'1 ',1,  18,   1,    19.089,    12.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22968,'1 ',1,  18,   1,    16.381,     5.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22969,'1 ',1,  18,   1,    16.549,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22970,'1 ',1,  18,   1,    16.549,    10.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22972,'1 ',1,  18,   1,    16.549,     6.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22973,'1 ',1,  18,   1,    20.666,     6.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22974,'1 ',1,  18,   1,    20.666,     2.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22974,'2 ',1,  18,   1,     0.464,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22975,'1 ',1,  18,   1,    20.666,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22978,'1 ',1,  18,   1,    20.666,    11.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22979,'1 ',1,  18,   1,    19.273,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22980,'1 ',1,  18,   1,    20.121,    10.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22981,'1 ',1,  18,   1,    20.121,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22983,'1 ',1,  18,   1,    20.121,     5.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22988,'1 ',1,  18,   1,    41.387,     5.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22989,'1 ',1,  18,   1,    18.520,     8.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22990,'1 ',1,  18,   1,    13.431,     2.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22991,'1 ',1,  18,   1,    13.431,     4.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22991,'2 ',1,  18,   1,     0.464,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22997,'1 ',1,  18,   1,    13.431,     4.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22997,'2 ',1,  18,   1,     2.993,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22998,'1 ',1,  18,   1,    14.070,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22998,'2 ',1,  18,   1,    14.070,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22999,'1 ',1,  18,   1,    14.070,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23001,'1 ',1,  18,   1,     7.196,     2.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23002,'1 ',1,  18,   1,    16.323,     7.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23004,'1 ',1,  18,   1,    21.313,     1.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23005,'1 ',1,  18,   1,    16.323,     4.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23007,'1 ',1,  18,   1,    33.886,     3.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23008,'1 ',1,  18,   1,    33.886,     3.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23008,'2 ',1,  18,   1,     3.590,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23011,'1 ',1,  18,   1,    33.886,     5.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23014,'1 ',1,  18,   1,    33.886,    10.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23017,'1 ',1,  18,   1,    33.886,    13.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23018,'1 ',1,  18,   1,    14.004,     3.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23019,'1 ',1,  18,   1,    16.096,     3.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23022,'1 ',1,  18,   1,    34.119,     9.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23024,'1 ',1,  18,   1,    16.093,    12.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23025,'1 ',1,  18,   1,    12.245,     2.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23027,'1 ',1,  18,   1,    19.299,     7.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23028,'1 ',1,  18,   1,    19.299,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23028,'2 ',1,  18,   1,     1.282,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23032,'1 ',1,  18,   1,    47.179,    15.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23036,'1 ',1,  18,   1,    19.299,     7.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23036,'2 ',1,  18,   1,     6.936,     1.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23038,'1 ',1,  18,   1,    17.750,     5.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23041,'1 ',1,  18,   1,    96.068,    14.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23043,'1 ',1,  18,   1,    39.458,     6.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23045,'1 ',1,  18,   1,    14.382,     4.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23045,'2 ',1,  18,   1,     2.935,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23047,'1 ',1,  18,   1,    38.828,     6.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23049,'1 ',1,  18,   1,    17.133,     5.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23050,'1 ',1,  18,   1,    38.052,    11.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23051,'1 ',1,  18,   1,    17.609,     1.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23051,'2 ',1,  18,   1,     0.066,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23052,'1 ',1,  18,   1,    17.609,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23053,'1 ',1,  18,   1,    37.128,     7.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23054,'1 ',1,  18,   1,    37.128,     7.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23054,'2 ',1,  18,   1,    18.389,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23056,'1 ',1,  18,   1,    37.128,    24.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23057,'1 ',1,  18,   1,    37.128,     7.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23057,'2 ',1,  18,   1,    26.494,     6.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23059,'1 ',1,  18,   1,    26.494,     7.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23059,'2 ',1,  18,   1,     0.066,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23060,'1 ',1,  18,   1,    26.494,     3.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23062,'1 ',1,  18,   1,    26.494,     8.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23064,'1 ',1,  18,   1,    30.100,     7.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23064,'2 ',1,  18,   1,    17.609,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23065,'1 ',1,  18,   1,    30.100,    14.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23067,'1 ',1,  18,   1,    33.800,     4.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23069,'1 ',1,  18,   1,    30.100,     7.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23070,'1 ',1,  18,   1,    14.104,     1.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23070,'2 ',1,  18,   1,    11.791,     5.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23072,'1 ',1,  18,   1,    14.104,     2.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23072,'2 ',1,  18,   1,    14.104,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23073,'1 ',1,  18,   1,    36.481,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23073,'2 ',1,  18,   1,    36.481,     8.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23074,'1 ',1,  18,   1,    36.481,     1.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23076,'1 ',1,  18,   1,    36.481,    18.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23081,'1 ',1,  18,   1,    62.375,     8.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23083,'1 ',1,  18,   1,    37.513,     9.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23084,'1 ',1,  18,   1,    37.513,     5.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23084,'2 ',1,  18,   1,    18.389,     3.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23089,'1 ',1,  18,   1,    58.647,    27.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23091,'1 ',1,  18,   1,    37.513,     3.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23095,'1 ',1,  18,   1,    30.193,     4.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23097,'1 ',1,  18,   1,    46.650,    14.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23099,'1 ',1,  18,   1,    66.709,    36.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23100,'1 ',1,  18,   1,    18.389,     8.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23102,'1 ',1,  18,   1,    53.036,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23104,'1 ',1,  18,   1,    22.822,     9.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23106,'1 ',1,  18,   1,    14.372,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23106,'2 ',1,  18,   1,     1.468,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23108,'1 ',1,  18,   1,    14.372,     8.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23109,'1 ',1,  18,   1,    21.742,     3.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23110,'1 ',1,  18,   1,    16.602,     3.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23115,'1 ',1,  18,   1,    40.428,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23116,'1 ',1,  18,   1,    17.953,     3.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23116,'2 ',1,  18,   1,     0.148,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23122,'1 ',1,  18,   1,    40.677,    15.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23124,'1 ',1,  18,   1,    22.075,     7.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23125,'1 ',1,  18,   1,    18.831,     5.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23126,'1 ',1,  18,   1,    18.831,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23126,'2 ',1,  18,   1,    18.831,     8.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23127,'1 ',1,  18,   1,    23.899,     7.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23128,'1 ',1,  18,   1,    18.077,     7.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23129,'1 ',1,  18,   1,    10.222,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23131,'1 ',1,  18,   1,    21.599,     5.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23132,'1 ',1,  18,   1,    19.901,     6.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23134,'1 ',1,  18,   1,    14.558,     4.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23134,'2 ',1,  18,   1,    14.558,     2.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23135,'1 ',1,  18,   1,    30.240,     7.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23137,'1 ',1,  18,   1,    32.169,     9.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23138,'1 ',1,  18,   1,    19.942,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23138,'2 ',1,  18,   1,    19.942,     6.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23140,'1 ',1,  18,   1,    35.081,    12.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23142,'1 ',1,  18,   1,    13.902,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23142,'2 ',1,  18,   1,     6.856,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23143,'1 ',1,  18,   1,    23.098,     7.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23144,'1 ',1,  18,   1,    17.437,     6.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23145,'1 ',1,  18,   1,    17.437,     6.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23146,'1 ',1,  18,   1,    10.982,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23147,'1 ',1,  18,   1,    17.102,     5.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23149,'1 ',1,  18,   1,    45.643,     9.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23153,'1 ',1,  18,   1,    64.287,    16.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23155,'1 ',1,  18,   1,    23.783,     5.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23156,'1 ',1,  18,   1,    22.046,     5.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23157,'1 ',1,  18,   1,     1.538,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23158,'1 ',1,  18,   1,    28.128,     5.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23159,'1 ',1,  18,   1,    28.128,     8.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23161,'1 ',1,  18,   1,    28.128,    11.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23162,'1 ',1,  18,   1,    28.128,    10.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23162,'2 ',1,  18,   1,     0.357,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23163,'1 ',1,  18,   1,    16.588,     7.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23165,'1 ',1,  18,   1,    16.588,     4.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23165,'2 ',1,  18,   1,     1.509,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23167,'1 ',1,  18,   1,    47.082,     6.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23168,'1 ',1,  18,   1,    21.504,     4.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23169,'1 ',1,  18,   1,    69.393,    26.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23171,'1 ',1,  18,   1,    38.162,    13.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23173,'1 ',1,  18,   1,    74.038,     9.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23174,'1 ',1,  18,   1,    36.656,    10.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23174,'2 ',1,  18,   1,    15.082,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23176,'1 ',1,  18,   1,    36.656,    19.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23176,'2 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23179,'1 ',1,  18,   1,    97.208,    39.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23180,'1 ',1,  18,   1,    59.868,     5.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23181,'1 ',1,  18,   1,    14.220,     2.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23181,'2 ',1,  18,   1,    14.220,     1.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23182,'1 ',1,  18,   1,    30.658,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23182,'2 ',1,  18,   1,    10.126,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23184,'1 ',1,  18,   1,    30.658,    12.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23185,'1 ',1,  18,   1,    30.658,    10.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23190,'1 ',1,  18,   1,    30.658,     8.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23190,'2 ',1,  18,   1,    16.826,     6.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23193,'1 ',1,  18,   1,    72.215,    34.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23194,'1 ',1,  18,   1,    36.904,    12.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23194,'2 ',1,  18,   1,    18.356,     5.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23198,'1 ',1,  18,   1,    92.163,    45.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23200,'1 ',1,  18,   1,    36.904,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23201,'1 ',1,  18,   1,    40.691,     8.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23202,'1 ',1,  18,   1,    40.691,    17.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23204,'1 ',1,  18,   1,    57.221,    18.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23205,'1 ',1,  18,   1,    40.691,    13.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23206,'1 ',1,  18,   1,    14.514,     8.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23209,'1 ',1,  18,   1,    16.826,     6.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23209,'2 ',1,  18,   1,     6.933,     1.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23211,'1 ',1,  18,   1,    21.784,     8.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23212,'1 ',1,  18,   1,    20.499,     4.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23212,'2 ',1,  18,   1,     0.364,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23213,'1 ',1,  18,   1,    13.899,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23214,'1 ',1,  18,   1,    15.883,     5.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23215,'1 ',1,  18,   1,    27.719,     7.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23215,'2 ',1,  18,   1,     8.858,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23223,'1 ',1,  18,   1,    75.066,    23.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23224,'1 ',1,  18,   1,    27.719,     8.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23225,'1 ',1,  18,   1,    23.278,     7.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23226,'1 ',1,  18,   1,    28.567,    16.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23226,'2 ',1,  18,   1,     0.650,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23227,'1 ',1,  18,   1,    59.400,    10.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23233,'1 ',1,  18,   1,    28.420,    14.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23239,'1 ',1,  18,   1,    67.516,    15.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23241,'1 ',1,  18,   1,    61.526,    13.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23243,'1 ',1,  18,   1,    43.656,    26.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23252,'1 ',1,  18,   1,    23.808,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23254,'1 ',1,  18,   1,    53.142,    16.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23255,'1 ',1,  18,   1,    27.402,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23256,'1 ',1,  18,   1,    36.829,    10.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23257,'1 ',1,  18,   1,    36.829,    19.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23263,'1 ',1,  18,   1,    36.829,    27.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23264,'1 ',1,  18,   1,    36.829,    13.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23265,'1 ',1,  18,   1,    25.884,     9.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23265,'2 ',1,  18,   1,     4.394,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23268,'1 ',1,  18,   1,    31.755,     3.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23269,'1 ',1,  18,   1,    25.884,    11.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23269,'2 ',1,  18,   1,     3.768,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23270,'1 ',1,  18,   1,    25.884,     6.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23272,'1 ',1,  18,   1,    34.114,     8.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23274,'1 ',1,  18,   1,    17.651,     8.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23275,'1 ',1,  18,   1,    23.497,     6.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23276,'1 ',1,  18,   1,    34.669,     9.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23277,'1 ',1,  18,   1,    27.093,     7.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23279,'1 ',1,  18,   1,    27.093,    13.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23280,'1 ',1,  18,   1,    27.093,     2.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23282,'1 ',1,  18,   1,    27.093,     8.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23287,'1 ',1,  18,   1,    23.032,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23288,'1 ',1,  18,   1,    23.032,     3.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23290,'1 ',1,  18,   1,    23.032,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23291,'1 ',1,  18,   1,    23.032,     5.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23292,'1 ',1,  18,   1,    22.837,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23293,'1 ',1,  18,   1,    22.837,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23294,'1 ',1,  18,   1,    22.837,     4.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23295,'1 ',1,  18,   1,    22.837,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23295,'2 ',1,  18,   1,    16.323,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23296,'1 ',1,  18,   1,    39.583,    16.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23299,'1 ',1,  18,   1,    39.583,    27.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23299,'2 ',1,  18,   1,     2.148,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23304,'1 ',1,  18,   1,    39.583,     9.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23307,'1 ',1,  18,   1,    43.876,     8.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23308,'1 ',1,  18,   1,    39.583,     7.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23310,'1 ',1,  18,   1,    26.605,    15.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23311,'1 ',1,  18,   1,    26.605,     6.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23311,'2 ',1,  18,   1,    26.605,     3.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23312,'1 ',1,  18,   1,    33.785,     4.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23327,'1 ',1,  18,   1,    14.821,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23327,'2 ',1,  18,   1,    21.843,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23330,'1 ',1,  18,   1,     4.394,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23335,'1 ',1,  18,   1,     4.394,     8.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23338,'1 ',1,  18,   1,    29.701,    11.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23340,'1 ',1,  18,   1,     2.863,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23354,'1 ',1,  18,   1,     4.683,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23354,'2 ',1,  18,   1,     4.683,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23362,'1 ',1,  18,   1,     1.049,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23364,'1 ',1,  18,   1,    20.499,     4.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23364,'2 ',1,  18,   1,     0.104,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23373,'1 ',1,  18,   1,    45.572,     6.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23378,'1 ',1,  18,   1,     9.545,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23392,'1 ',1,  18,   1,    61.327,    14.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23401,'1 ',1,  18,   1,     9.397,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23406,'1 ',1,  18,   1,    25.504,     3.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23411,'1 ',1,  18,   1,    12.189,     4.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23412,'1 ',1,  18,   1,    12.189,     3.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23415,'1 ',1,  18,   1,     3.708,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23428,'1 ',1,  18,   1,    16.391,     5.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23434,'1 ',1,  18,   1,    15.195,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23440,'1 ',1,  18,   1,     5.320,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23443,'1 ',1,  18,   1,    17.251,    10.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23443,'2 ',1,  18,   1,     0.205,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23458,'1 ',1,  18,   1,     5.964,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23460,'1 ',1,  18,   1,     8.076,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23786,'1 ',1,  19,   1,    15.519,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23787,'1 ',1,  19,   1,    24.726,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23789,'1 ',1,  19,   1,    17.105,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23790,'1 ',1,  19,   1,    30.071,     9.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23791,'1 ',1,  19,   1,    32.819,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23792,'1 ',1,  19,   1,    17.140,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23793,'1 ',1,  19,   1,    37.666,     5.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23794,'1 ',1,  19,   1,    17.451,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23795,'1 ',1,  19,   1,    23.074,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23796,'1 ',1,  19,   1,    34.901,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23798,'1 ',1,  19,   1,    27.532,    13.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23799,'1 ',1,  19,   1,    37.958,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23800,'1 ',1,  19,   1,    38.876,    22.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23802,'1 ',1,  19,   1,    38.765,     8.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23803,'1 ',1,  19,   1,    29.702,    12.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23805,'1 ',1,  19,   1,    67.719,    23.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23806,'1 ',1,  19,   1,    29.702,     2.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23807,'1 ',1,  19,   1,    56.545,    16.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23809,'1 ',1,  19,   1,    31.141,     8.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23810,'1 ',1,  19,   1,    70.019,    17.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23811,'1 ',1,  19,   1,    61.005,    11.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23812,'1 ',1,  19,   1,    34.146,    15.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23814,'1 ',1,  19,   1,    33.119,     7.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23815,'1 ',1,  19,   1,    15.471,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23816,'1 ',1,  19,   1,    17.331,     2.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23817,'1 ',1,  19,   1,    49.793,    15.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23819,'1 ',1,  19,   1,    37.156,     2.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23820,'1 ',1,  19,   1,    48.955,    13.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23822,'1 ',1,  19,   1,    47.228,     6.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23823,'1 ',1,  19,   1,    29.897,     7.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23824,'1 ',1,  19,   1,    28.484,     4.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23825,'1 ',1,  19,   1,    55.041,    12.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23827,'1 ',1,  19,   1,    32.448,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23828,'1 ',1,  19,   1,    36.658,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23829,'1 ',1,  19,   1,    30.386,     9.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23830,'1 ',1,  19,   1,    31.117,     7.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23831,'1 ',1,  19,   1,    31.117,     3.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23832,'1 ',1,  19,   1,    31.117,     8.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23833,'1 ',1,  19,   1,    31.117,     4.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23834,'1 ',1,  19,   1,    38.477,     7.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23835,'1 ',1,  19,   1,    18.226,     5.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23836,'1 ',1,  19,   1,    38.501,     4.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23838,'1 ',1,  19,   1,    54.751,     7.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23839,'1 ',1,  19,   1,    13.862,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23840,'1 ',1,  19,   1,    25.359,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23842,'1 ',1,  19,   1,    41.916,     9.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23843,'1 ',1,  19,   1,    26.922,    14.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23845,'1 ',1,  19,   1,    29.713,    11.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23847,'1 ',1,  19,   1,    35.024,     9.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23848,'1 ',1,  19,   1,    29.406,    10.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23850,'1 ',1,  19,   1,    44.502,    13.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23853,'1 ',1,  19,   1,    45.503,    18.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23855,'1 ',1,  19,   1,    13.193,     8.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23856,'1 ',1,  19,   1,    26.387,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23858,'1 ',1,  19,   1,    26.905,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23860,'1 ',1,  19,   1,    40.099,     8.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23862,'1 ',1,  19,   1,    26.905,     9.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23864,'1 ',1,  19,   1,    36.053,    11.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23865,'1 ',1,  19,   1,    38.817,    21.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23866,'1 ',1,  19,   1,    18.042,     7.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23867,'1 ',1,  19,   1,    42.304,    21.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23868,'1 ',1,  19,   1,    49.217,     9.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23869,'1 ',1,  19,   1,    47.883,     8.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23870,'1 ',1,  19,   1,    51.736,    19.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23872,'1 ',1,  19,   1,    27.310,     7.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23875,'1 ',1,  19,   1,    83.023,    22.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23876,'1 ',1,  19,   1,    43.029,     6.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23878,'1 ',1,  19,   1,    35.879,     4.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23879,'1 ',1,  19,   1,    33.305,     1.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23880,'1 ',1,  19,   1,    61.307,    13.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23881,'1 ',1,  19,   1,    60.342,    22.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23882,'1 ',1,  19,   1,    33.305,    15.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23883,'1 ',1,  19,   1,    14.608,     2.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23884,'1 ',1,  19,   1,    13.510,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23885,'1 ',1,  19,   1,    60.192,    47.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23887,'1 ',1,  19,   1,    31.258,     2.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23889,'1 ',1,  19,   1,    68.045,    13.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23891,'1 ',1,  19,   1,    31.258,    19.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23894,'1 ',1,  19,   1,    28.003,     7.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23895,'1 ',1,  19,   1,    56.005,    16.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23896,'1 ',1,  19,   1,    34.826,    10.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23898,'1 ',1,  19,   1,    17.413,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23903,'1 ',1,  19,   1,    34.322,    10.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23905,'1 ',1,  19,   1,    67.627,    21.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23907,'1 ',1,  19,   1,    34.322,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23908,'1 ',1,  19,   1,    65.245,     7.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23910,'1 ',1,  19,   1,    34.322,     8.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23911,'1 ',1,  19,   1,    21.422,     3.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23913,'1 ',1,  19,   1,    42.370,    16.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23915,'1 ',1,  19,   1,    21.422,     4.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23916,'1 ',1,  19,   1,    18.795,     5.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23917,'1 ',1,  19,   1,    16.599,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23918,'1 ',1,  19,   1,    29.314,     8.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23919,'1 ',1,  19,   1,    22.956,     3.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23920,'1 ',1,  19,   1,    31.380,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23921,'1 ',1,  19,   1,    34.497,     5.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23922,'1 ',1,  19,   1,    37.638,     7.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23924,'1 ',1,  19,   1,    36.307,     7.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23925,'1 ',1,  19,   1,    33.016,     9.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23926,'1 ',1,  19,   1,    33.016,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23927,'1 ',1,  19,   1,    33.016,     6.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23929,'1 ',1,  19,   1,    86.676,    10.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23930,'1 ',1,  19,   1,    33.016,     6.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23931,'1 ',1,  19,   1,    28.934,     7.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23932,'1 ',1,  19,   1,    32.895,     7.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23938,'1 ',1,  19,   1,   101.330,    17.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23940,'1 ',1,  19,   1,    32.895,    12.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23941,'1 ',1,  19,   1,    32.895,    18.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23945,'1 ',1,  19,   1,    13.925,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23947,'1 ',1,  19,   1,    44.142,     5.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23948,'1 ',1,  19,   1,    54.521,    32.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23950,'1 ',1,  19,   1,    49.979,    14.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23951,'1 ',1,  19,   1,     2.521,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23952,'1 ',1,  19,   1,    31.577,    12.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23953,'1 ',1,  19,   1,    31.577,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23954,'1 ',1,  19,   1,    31.577,     9.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23954,'2 ',1,  19,   1,    10.827,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23957,'1 ',1,  19,   1,    76.477,    18.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23959,'1 ',1,  19,   1,    35.457,    10.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23960,'1 ',1,  19,   1,    31.362,     7.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23960,'2 ',1,  19,   1,     2.521,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23962,'1 ',1,  19,   1,    27.852,     8.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23964,'1 ',1,  19,   1,   102.111,    24.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23966,'1 ',1,  19,   1,    42.454,    10.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23967,'1 ',1,  19,   1,    42.454,     7.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23967,'2 ',1,  19,   1,    12.042,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23968,'1 ',1,  19,   1,    42.454,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23968,'2 ',1,  19,   1,    21.126,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23969,'1 ',1,  19,   1,    42.454,    25.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23969,'2 ',1,  19,   1,    15.550,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23971,'1 ',1,  19,   1,    65.433,    28.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23974,'1 ',1,  19,   1,    15.395,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23976,'1 ',1,  19,   1,    31.294,     9.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23977,'1 ',1,  19,   1,    26.427,     4.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23978,'1 ',1,  19,   1,    26.427,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23979,'1 ',1,  19,   1,    21.343,    10.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23979,'2 ',1,  19,   1,    18.247,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23980,'1 ',1,  19,   1,    62.970,    13.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23982,'1 ',1,  19,   1,    30.277,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23983,'1 ',1,  19,   1,    30.277,     4.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23983,'2 ',1,  19,   1,    26.427,     8.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23984,'1 ',1,  19,   1,    30.277,     5.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23986,'1 ',1,  19,   1,    30.277,     7.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23987,'1 ',1,  19,   1,    29.161,     8.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23987,'2 ',1,  19,   1,    18.247,     7.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23989,'1 ',1,  19,   1,    29.161,     6.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23989,'2 ',1,  19,   1,    15.395,     2.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23990,'1 ',1,  19,   1,    29.161,    16.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23991,'1 ',1,  19,   1,    57.832,    39.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23992,'1 ',1,  19,   1,    51.991,     3.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23993,'1 ',1,  19,   1,    27.250,     2.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23994,'1 ',1,  19,   1,    27.250,     1.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23994,'2 ',1,  19,   1,     0.711,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23997,'1 ',1,  19,   1,   114.070,    24.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
23998,'1 ',1,  19,   1,    25.036,     6.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24001,'1 ',1,  19,   1,    25.036,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24002,'1 ',1,  19,   1,   104.124,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24004,'1 ',1,  19,   1,    41.536,     3.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24004,'2 ',1,  19,   1,    41.536,    19.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24006,'1 ',1,  19,   1,    41.536,    18.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24008,'1 ',1,  19,   1,    41.536,    21.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24009,'1 ',1,  19,   1,    48.796,    16.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24010,'1 ',1,  19,   1,    19.029,     2.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24010,'2 ',1,  19,   1,    15.935,     6.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24011,'1 ',1,  19,   1,    28.337,     4.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24014,'1 ',1,  19,   1,    85.012,     3.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24015,'1 ',1,  19,   1,    28.337,    10.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24017,'1 ',1,  19,   1,    17.629,     2.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24018,'1 ',1,  19,   1,    32.814,    13.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24019,'1 ',1,  19,   1,    32.814,     5.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24019,'2 ',1,  19,   1,    28.934,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24021,'1 ',1,  19,   1,    32.814,    13.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24021,'2 ',1,  19,   1,    23.410,     4.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24023,'1 ',1,  19,   1,   125.310,    28.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24024,'1 ',1,  19,   1,    32.814,     2.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24024,'2 ',1,  19,   1,    28.934,     4.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24026,'1 ',1,  19,   1,    31.709,    10.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24026,'2 ',1,  19,   1,    31.709,    17.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24029,'1 ',1,  19,   1,    31.709,     6.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24030,'1 ',1,  19,   1,    29.114,     6.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24030,'2 ',1,  19,   1,    23.410,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24031,'1 ',1,  19,   1,    29.114,     4.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24031,'2 ',1,  19,   1,    20.335,     5.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24032,'1 ',1,  19,   1,   144.896,    32.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24033,'1 ',1,  19,   1,    33.244,    13.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24034,'1 ',1,  19,   1,    33.244,     3.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24034,'2 ',1,  19,   1,    31.709,     5.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24035,'1 ',1,  19,   1,   138.233,    36.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24037,'1 ',1,  19,   1,   105.509,    34.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24040,'1 ',1,  19,   1,   124.463,     7.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24041,'1 ',1,  19,   1,    39.021,    14.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24041,'2 ',1,  19,   1,    32.895,     6.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24042,'1 ',1,  19,   1,    73.519,    23.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24044,'1 ',1,  19,   1,    28.936,     6.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24044,'2 ',1,  19,   1,    17.629,     6.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24046,'1 ',1,  19,   1,    28.936,     8.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24050,'1 ',1,  19,   1,    95.919,    14.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24051,'1 ',1,  19,   1,    23.410,    11.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24053,'1 ',1,  19,   1,    93.425,    10.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24054,'1 ',1,  19,   1,    37.898,     4.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24054,'2 ',1,  19,   1,    27.131,    13.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24057,'1 ',1,  19,   1,   115.142,    36.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24058,'1 ',1,  19,   1,    92.137,    49.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24059,'1 ',1,  19,   1,    31.340,     6.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24061,'1 ',1,  19,   1,    77.049,    19.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24066,'1 ',1,  19,   1,    20.335,    15.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24066,'2 ',1,  19,   1,    20.335,     5.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24068,'1 ',1,  19,   1,     6.616,     2.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24068,'2 ',1,  19,   1,     6.616,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24069,'1 ',1,  19,   1,    31.973,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24069,'2 ',1,  19,   1,    31.973,     2.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24070,'1 ',1,  19,   1,    31.973,     6.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24073,'1 ',1,  19,   1,    31.973,    11.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24073,'2 ',1,  19,   1,    29.962,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24074,'1 ',1,  19,   1,    31.973,     6.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24076,'1 ',1,  19,   1,    32.644,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24076,'2 ',1,  19,   1,     0.612,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24077,'1 ',1,  19,   1,    32.644,    14.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24078,'1 ',1,  19,   1,    45.863,     5.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24080,'1 ',1,  19,   1,    32.644,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24080,'2 ',1,  19,   1,     0.612,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24081,'1 ',1,  19,   1,    29.962,    13.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24082,'1 ',1,  19,   1,    29.962,     6.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24083,'1 ',1,  19,   1,    54.450,    13.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24085,'1 ',1,  19,   1,    23.876,     5.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24085,'2 ',1,  19,   1,     9.373,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24088,'1 ',1,  19,   1,    56.282,    14.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24089,'1 ',1,  19,   1,    28.507,    10.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24090,'1 ',1,  19,   1,    33.587,     5.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24091,'1 ',1,  19,   1,    40.892,    16.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24093,'1 ',1,  19,   1,    24.895,    12.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24093,'2 ',1,  19,   1,     0.086,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24094,'1 ',1,  19,   1,    33.289,     6.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24095,'1 ',1,  19,   1,    37.383,    19.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24098,'1 ',1,  19,   1,    33.289,     8.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24099,'1 ',1,  19,   1,    33.289,     3.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24100,'1 ',1,  19,   1,    33.289,    17.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24103,'1 ',1,  19,   1,    56.719,    13.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24104,'1 ',1,  19,   1,    33.257,     9.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24105,'1 ',1,  19,   1,    21.329,     2.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24106,'1 ',1,  19,   1,    41.247,    10.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24108,'1 ',1,  19,   1,    42.352,     3.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24109,'1 ',1,  19,   1,    19.857,     5.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24111,'1 ',1,  19,   1,    19.857,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24112,'1 ',1,  19,   1,    26.260,     5.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24113,'1 ',1,  19,   1,    27.271,    12.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24118,'1 ',1,  19,   1,    26.389,     5.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24120,'1 ',1,  19,   1,   149.213,    72.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24122,'1 ',1,  19,   1,    61.173,     6.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24124,'1 ',1,  19,   1,   105.477,    51.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24126,'1 ',1,  19,   1,    84.465,    12.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24127,'1 ',1,  19,   1,    72.583,    27.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24128,'1 ',1,  19,   1,   134.290,    12.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24130,'1 ',1,  19,   1,    60.648,    21.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24131,'1 ',1,  19,   1,   131.696,    14.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24132,'1 ',1,  19,   1,    75.542,    29.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24133,'1 ',1,  19,   1,    52.961,    11.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24134,'1 ',1,  19,   1,    52.149,    26.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24135,'1 ',1,  19,   1,    95.752,    23.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24136,'1 ',1,  19,   1,   149.137,    27.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24139,'1 ',1,  19,   1,    21.398,     6.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24140,'1 ',1,  19,   1,    24.527,    10.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24142,'1 ',1,  19,   1,    85.819,    13.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24144,'1 ',1,  19,   1,    24.527,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24146,'1 ',1,  19,   1,    19.769,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24147,'1 ',1,  19,   1,    24.527,     5.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24149,'1 ',1,  19,   1,    77.244,     8.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24150,'1 ',1,  19,   1,    59.063,    16.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24152,'1 ',1,  19,   1,    84.224,    12.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24153,'1 ',1,  19,   1,    74.524,     4.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24154,'1 ',1,  19,   1,    70.932,    15.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24156,'1 ',1,  19,   1,    92.647,     3.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24157,'1 ',1,  19,   1,   114.498,    39.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24158,'1 ',1,  19,   1,   116.217,    21.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24159,'1 ',1,  19,   1,    99.748,    12.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24161,'1 ',1,  19,   1,   129.221,    48.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24162,'1 ',1,  19,   1,    29.228,    10.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24163,'1 ',1,  19,   1,    29.228,     9.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24163,'2 ',1,  19,   1,    29.228,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24164,'1 ',1,  19,   1,    32.591,     9.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24164,'2 ',1,  19,   1,    21.398,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24165,'1 ',1,  19,   1,    32.591,     5.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24166,'1 ',1,  19,   1,    25.950,    16.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24167,'1 ',1,  19,   1,    32.591,    13.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24168,'1 ',1,  19,   1,    32.591,     5.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24168,'2 ',1,  19,   1,    21.398,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24169,'1 ',1,  19,   1,    28.857,     9.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24169,'2 ',1,  19,   1,    15.826,     3.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24170,'1 ',1,  19,   1,    80.757,    31.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24171,'1 ',1,  19,   1,    31.641,    10.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24171,'2 ',1,  19,   1,    19.827,     7.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24173,'1 ',1,  19,   1,    31.641,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24173,'2 ',1,  19,   1,    24.149,     6.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24174,'1 ',1,  19,   1,    67.077,    14.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24177,'1 ',1,  19,   1,    88.447,    55.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24183,'1 ',1,  19,   1,    74.347,    12.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24184,'1 ',1,  19,   1,    34.034,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24185,'1 ',1,  19,   1,    34.034,    10.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24186,'1 ',1,  19,   1,    34.034,     5.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24186,'2 ',1,  19,   1,    17.629,     5.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24187,'1 ',1,  19,   1,    34.034,     7.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24188,'1 ',1,  19,   1,    89.777,    54.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24190,'1 ',1,  19,   1,    59.943,    25.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24192,'1 ',1,  19,   1,    38.881,    25.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24193,'1 ',1,  19,   1,    38.881,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24194,'1 ',1,  19,   1,    67.077,    16.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24196,'1 ',1,  19,   1,    62.786,     9.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24197,'1 ',1,  19,   1,    12.646,     5.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24197,'2 ',1,  19,   1,     2.014,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24198,'1 ',1,  19,   1,    12.646,     6.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24199,'1 ',1,  19,   1,    12.646,     5.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24199,'2 ',1,  19,   1,    12.646,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24201,'1 ',1,  19,   1,    28.008,     7.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24203,'1 ',1,  19,   1,    21.909,     6.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24204,'1 ',1,  19,   1,    26.674,     1.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24206,'1 ',1,  19,   1,    15.300,     5.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24206,'2 ',1,  19,   1,     1.319,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24207,'1 ',1,  19,   1,    29.640,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24210,'1 ',1,  19,   1,    15.300,     2.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24210,'2 ',1,  19,   1,    15.300,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24212,'1 ',1,  19,   1,    18.165,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24213,'1 ',1,  19,   1,    15.122,     8.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24214,'1 ',1,  19,   1,    11.693,     2.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24214,'2 ',1,  19,   1,     4.814,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24215,'1 ',1,  19,   1,    23.233,     8.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24216,'1 ',1,  19,   1,    22.697,     9.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24216,'2 ',1,  19,   1,    12.042,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24218,'1 ',1,  19,   1,    22.697,     5.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24219,'1 ',1,  19,   1,    22.697,     8.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24219,'2 ',1,  19,   1,    20.284,     4.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24220,'1 ',1,  19,   1,    27.529,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24220,'2 ',1,  19,   1,    26.427,     4.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24221,'1 ',1,  19,   1,    27.529,    10.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24222,'1 ',1,  19,   1,    27.529,     4.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24222,'2 ',1,  19,   1,     0.086,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24223,'1 ',1,  19,   1,    27.529,     8.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24223,'2 ',1,  19,   1,    22.697,     9.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24226,'1 ',1,  19,   1,    31.442,    12.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24227,'1 ',1,  19,   1,    34.002,    15.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24229,'1 ',1,  19,   1,    38.421,     8.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24230,'1 ',1,  19,   1,    31.442,    12.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24231,'1 ',1,  19,   1,    19.116,     4.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24231,'2 ',1,  19,   1,     3.117,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24233,'1 ',1,  19,   1,    19.116,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24235,'1 ',1,  19,   1,    26.802,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24236,'1 ',1,  19,   1,    19.116,     4.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24237,'1 ',1,  19,   1,    19.534,     6.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24239,'1 ',1,  19,   1,    27.037,     4.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24240,'1 ',1,  19,   1,    33.126,     4.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24240,'2 ',1,  19,   1,    33.126,     7.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24241,'1 ',1,  19,   1,    33.126,     7.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24242,'1 ',1,  19,   1,    33.126,     5.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24243,'1 ',1,  19,   1,    32.746,     8.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24245,'1 ',1,  19,   1,    84.671,    36.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24246,'1 ',1,  19,   1,    71.996,     9.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24247,'1 ',1,  19,   1,    32.709,    11.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24249,'1 ',1,  19,   1,    67.976,     7.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24252,'1 ',1,  19,   1,    32.709,     7.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24252,'2 ',1,  19,   1,    32.709,    12.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24254,'1 ',1,  19,   1,    40.578,     7.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24254,'2 ',1,  19,   1,    31.252,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24255,'1 ',1,  19,   1,    40.578,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24255,'2 ',1,  19,   1,    33.126,     6.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24257,'1 ',1,  19,   1,    40.578,    18.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24260,'1 ',1,  19,   1,   151.529,    43.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24261,'1 ',1,  19,   1,    17.289,     3.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24262,'1 ',1,  19,   1,     7.569,     3.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24262,'2 ',1,  19,   1,     5.207,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24263,'1 ',1,  19,   1,    19.376,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24264,'1 ',1,  19,   1,   125.844,     9.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24265,'1 ',1,  19,   1,    40.417,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24265,'2 ',1,  19,   1,    40.417,     4.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24267,'1 ',1,  19,   1,   102.644,    16.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24268,'1 ',1,  19,   1,    59.938,     8.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24269,'1 ',1,  19,   1,    38.693,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24270,'1 ',1,  19,   1,    31.234,    13.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24270,'2 ',1,  19,   1,    31.234,    11.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24272,'1 ',1,  19,   1,    61.509,    12.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24274,'1 ',1,  19,   1,    79.377,    22.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24275,'1 ',1,  19,   1,    31.234,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24276,'1 ',1,  19,   1,    77.865,    36.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24277,'1 ',1,  19,   1,    36.683,    12.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24279,'1 ',1,  19,   1,    80.180,    31.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24280,'1 ',1,  19,   1,   110.784,    39.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24281,'1 ',1,  19,   1,    78.961,    22.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24282,'1 ',1,  19,   1,    33.971,     3.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24283,'1 ',1,  19,   1,    33.971,    10.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24284,'1 ',1,  19,   1,    54.192,    12.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24286,'1 ',1,  19,   1,    24.944,     9.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24286,'2 ',1,  19,   1,    15.550,     3.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24287,'1 ',1,  19,   1,    23.066,     7.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24289,'1 ',1,  19,   1,    16.493,     4.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24290,'1 ',1,  19,   1,    23.066,     4.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24291,'1 ',1,  19,   1,    55.647,    10.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24292,'1 ',1,  19,   1,    33.502,     8.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24293,'1 ',1,  19,   1,    16.493,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24293,'2 ',1,  19,   1,    16.493,    10.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24294,'1 ',1,  19,   1,    16.493,     9.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24295,'1 ',1,  19,   1,    13.578,     3.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24296,'1 ',1,  19,   1,    13.578,     5.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24298,'1 ',1,  19,   1,    13.578,     3.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24299,'1 ',1,  19,   1,    13.578,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24301,'1 ',1,  19,   1,    13.812,     4.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24302,'1 ',1,  19,   1,    16.508,     5.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24303,'1 ',1,  19,   1,    27.259,     2.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24304,'1 ',1,  19,   1,    11.514,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24304,'2 ',1,  19,   1,     0.084,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24305,'1 ',1,  19,   1,    12.254,     3.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24305,'2 ',1,  19,   1,     2.552,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24306,'1 ',1,  19,   1,    29.677,     3.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24309,'1 ',1,  19,   1,    11.758,     2.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24310,'1 ',1,  19,   1,    13.396,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24311,'1 ',1,  19,   1,    32.462,     8.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24313,'1 ',1,  19,   1,    13.396,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24319,'1 ',1,  19,   1,    28.393,     4.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24320,'1 ',1,  19,   1,    28.393,     7.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24320,'2 ',1,  19,   1,    28.393,    13.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24321,'1 ',1,  19,   1,    28.393,    14.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24323,'1 ',1,  19,   1,    84.723,    15.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24324,'1 ',1,  19,   1,    31.252,     2.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24324,'2 ',1,  19,   1,    15.074,     3.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24326,'1 ',1,  19,   1,    71.825,    24.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24328,'1 ',1,  19,   1,    84.912,    34.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24329,'1 ',1,  19,   1,    31.751,     7.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24329,'2 ',1,  19,   1,    15.074,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24332,'1 ',1,  19,   1,    31.751,    13.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24332,'2 ',1,  19,   1,    27.006,    11.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24333,'1 ',1,  19,   1,    39.102,     6.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24334,'1 ',1,  19,   1,   108.434,    28.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24339,'1 ',1,  19,   1,    39.102,    11.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24339,'2 ',1,  19,   1,    27.271,    11.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24340,'1 ',1,  19,   1,    41.993,     7.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24341,'1 ',1,  19,   1,   100.346,    34.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24342,'1 ',1,  19,   1,    41.993,     5.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24348,'1 ',1,  19,   1,   109.671,    23.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24350,'1 ',1,  19,   1,    41.993,    19.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24352,'1 ',1,  19,   1,    83.768,    25.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24353,'1 ',1,  19,   1,    27.101,     8.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24354,'1 ',1,  19,   1,    27.006,     3.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24354,'2 ',1,  19,   1,    15.826,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24355,'1 ',1,  19,   1,    41.710,    14.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24356,'1 ',1,  19,   1,    41.710,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24358,'1 ',1,  19,   1,    41.710,    15.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24358,'2 ',1,  19,   1,    41.710,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24359,'1 ',1,  19,   1,    41.710,    10.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24360,'1 ',1,  19,   1,    95.816,    79.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24361,'1 ',1,  19,   1,    99.573,    25.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24363,'1 ',1,  19,   1,   131.329,    17.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24366,'1 ',1,  19,   1,    37.466,     3.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24366,'2 ',1,  19,   1,    33.504,     5.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24367,'1 ',1,  19,   1,    37.466,    10.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24368,'1 ',1,  19,   1,    37.335,    15.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24369,'1 ',1,  19,   1,    37.335,    13.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24370,'1 ',1,  19,   1,    37.335,    11.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24372,'1 ',1,  19,   1,    37.335,    24.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24374,'1 ',1,  19,   1,    85.068,    39.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24375,'1 ',1,  19,   1,    33.504,     9.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24375,'2 ',1,  19,   1,    31.641,    19.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24377,'1 ',1,  19,   1,    85.031,     7.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24378,'1 ',1,  19,   1,    44.372,    18.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24379,'1 ',1,  19,   1,    11.805,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24379,'2 ',1,  19,   1,     5.624,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24381,'1 ',1,  19,   1,    24.098,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24382,'1 ',1,  19,   1,    35.480,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24384,'1 ',1,  19,   1,    70.951,    29.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24386,'1 ',1,  19,   1,    25.078,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24392,'1 ',1,  19,   1,    52.310,     6.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24393,'1 ',1,  19,   1,    22.018,     3.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24393,'2 ',1,  19,   1,    17.633,     5.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24394,'1 ',1,  19,   1,    28.292,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24395,'1 ',1,  19,   1,    22.293,     3.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24396,'1 ',1,  19,   1,    22.293,     8.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24396,'2 ',1,  19,   1,    12.521,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24397,'1 ',1,  19,   1,    70.219,    21.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24398,'1 ',1,  19,   1,    15.807,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24399,'1 ',1,  19,   1,    14.453,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24399,'2 ',1,  19,   1,    14.453,     5.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24400,'1 ',1,  19,   1,    27.938,     9.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24402,'1 ',1,  19,   1,    14.453,     3.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24403,'1 ',1,  19,   1,    21.266,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24404,'1 ',1,  19,   1,    12.860,     3.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24404,'2 ',1,  19,   1,     2.387,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24405,'1 ',1,  19,   1,    12.860,     6.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24405,'2 ',1,  19,   1,    12.860,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24406,'1 ',1,  19,   1,    17.160,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24407,'1 ',1,  19,   1,    32.521,    16.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24409,'1 ',1,  19,   1,    32.521,    16.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24411,'1 ',1,  19,   1,    32.521,    11.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24414,'1 ',1,  19,   1,    32.521,    12.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24415,'1 ',1,  19,   1,    31.011,     3.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24416,'1 ',1,  19,   1,    93.032,    20.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24418,'1 ',1,  19,   1,    31.011,     7.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24419,'1 ',1,  19,   1,    33.241,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24420,'1 ',1,  19,   1,    26.493,    14.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24421,'1 ',1,  19,   1,    44.388,     9.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24423,'1 ',1,  19,   1,    27.504,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24423,'2 ',1,  19,   1,     3.159,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24425,'1 ',1,  19,   1,    27.504,     9.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24426,'1 ',1,  19,   1,    35.896,     8.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24427,'1 ',1,  19,   1,    27.504,     9.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24427,'2 ',1,  19,   1,    12.544,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24428,'1 ',1,  19,   1,    23.074,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24429,'1 ',1,  19,   1,     9.891,     3.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24430,'1 ',1,  19,   1,     8.034,     1.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24430,'2 ',1,  19,   1,     8.034,     1.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24431,'1 ',1,  19,   1,     8.034,     3.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24432,'1 ',1,  19,   1,    39.841,     7.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24434,'1 ',1,  19,   1,    26.490,     6.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24437,'1 ',1,  19,   1,    40.277,     9.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24438,'1 ',1,  19,   1,     6.862,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24438,'2 ',1,  19,   1,     4.742,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24439,'1 ',1,  19,   1,    11.864,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24440,'1 ',1,  19,   1,     4.830,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24441,'1 ',1,  19,   1,     4.830,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24442,'1 ',1,  19,   1,    40.508,     8.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24443,'1 ',1,  19,   1,    15.542,     3.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24444,'1 ',1,  19,   1,    26.349,     9.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24446,'1 ',1,  19,   1,    26.349,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24447,'1 ',1,  19,   1,    13.425,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24449,'1 ',1,  19,   1,    92.800,     8.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24450,'1 ',1,  19,   1,    76.402,     3.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24452,'1 ',1,  19,   1,    33.661,     7.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24452,'2 ',1,  19,   1,     0.077,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24454,'1 ',1,  19,   1,    33.661,    18.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24456,'1 ',1,  19,   1,    32.116,     9.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24457,'1 ',1,  19,   1,    35.308,    11.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24459,'1 ',1,  19,   1,    32.116,    10.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24459,'2 ',1,  19,   1,     2.024,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24460,'1 ',1,  19,   1,    64.429,    27.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24461,'1 ',1,  19,   1,    32.116,     4.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24461,'2 ',1,  19,   1,     0.358,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24462,'1 ',1,  19,   1,    12.544,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24464,'1 ',1,  19,   1,    19.384,     3.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24465,'1 ',1,  19,   1,    25.263,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24467,'1 ',1,  19,   1,    26.859,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24467,'2 ',1,  19,   1,    26.859,     3.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24468,'1 ',1,  19,   1,    26.859,     3.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24469,'1 ',1,  19,   1,    15.731,    10.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24469,'2 ',1,  19,   1,     2.552,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24471,'1 ',1,  19,   1,    15.731,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24472,'1 ',1,  19,   1,    15.731,     8.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24472,'2 ',1,  19,   1,    15.731,     7.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24474,'1 ',1,  19,   1,    18.902,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24476,'1 ',1,  19,   1,    12.287,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24480,'1 ',1,  19,   1,    19.278,    10.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24481,'1 ',1,  19,   1,    59.041,    19.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24484,'1 ',1,  19,   1,     0.310,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24487,'1 ',1,  19,   1,    20.148,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24489,'1 ',1,  19,   1,    38.728,    22.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24494,'1 ',1,  19,   1,    36.266,     6.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24497,'1 ',1,  19,   1,    36.266,    17.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24498,'1 ',1,  19,   1,    37.406,    12.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24499,'1 ',1,  19,   1,    36.266,     9.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24500,'1 ',1,  19,   1,    56.723,    11.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24501,'1 ',1,  19,   1,    28.864,     8.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24504,'1 ',1,  19,   1,    28.864,    15.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24504,'2 ',1,  19,   1,     0.058,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24505,'1 ',1,  19,   1,    28.864,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24507,'1 ',1,  19,   1,    28.979,     7.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24509,'1 ',1,  19,   1,     8.759,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24511,'1 ',1,  19,   1,     6.799,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24514,'1 ',1,  19,   1,     6.799,     2.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24517,'1 ',1,  19,   1,    43.730,    19.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24518,'1 ',1,  19,   1,    15.395,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24518,'2 ',1,  19,   1,     5.831,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24521,'1 ',1,  19,   1,    15.395,    12.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24522,'1 ',1,  19,   1,    38.352,     3.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24523,'1 ',1,  19,   1,    42.706,    10.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24524,'1 ',1,  19,   1,    28.083,     7.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24525,'1 ',1,  19,   1,    18.947,     3.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24526,'1 ',1,  19,   1,     9.001,     1.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24527,'1 ',1,  19,   1,    21.113,     9.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24528,'1 ',1,  19,   1,    52.263,     9.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24530,'1 ',1,  19,   1,    31.394,     9.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24531,'1 ',1,  19,   1,    20.559,     8.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24533,'1 ',1,  19,   1,    14.856,     2.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24537,'1 ',1,  19,   1,     0.358,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24543,'1 ',1,  19,   1,    21.126,     2.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24543,'2 ',1,  19,   1,     9.938,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24548,'1 ',1,  19,   1,    11.879,     2.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24552,'1 ',1,  19,   1,    23.039,     5.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24830,'1 ',1,  20,   1,    12.626,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24831,'1 ',1,  20,   1,    25.252,    14.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24833,'1 ',1,  20,   1,    12.626,     5.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24834,'1 ',1,  20,   1,    15.143,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24836,'1 ',1,  20,   1,    18.248,     5.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24837,'1 ',1,  20,   1,    19.830,     7.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24838,'1 ',1,  20,   1,    13.163,     1.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24839,'1 ',1,  20,   1,     6.408,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24840,'1 ',1,  20,   1,    13.732,     5.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24842,'1 ',1,  20,   1,    12.058,     4.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24843,'1 ',1,  20,   1,    11.586,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24845,'1 ',1,  20,   1,    10.308,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24846,'1 ',1,  20,   1,    10.308,     1.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24848,'1 ',1,  20,   1,    13.510,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24849,'1 ',1,  20,   1,    14.812,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24850,'1 ',1,  20,   1,     7.406,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24852,'1 ',1,  20,   1,    15.775,     6.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24853,'1 ',1,  20,   1,    17.996,    10.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24856,'1 ',1,  20,   1,    15.775,     5.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
