44644,'1 ',1,  35,   1,     3.343,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44646,'1 ',1,  35,   1,     4.984,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44647,'1 ',1,  35,   1,     5.205,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44648,'1 ',1,  35,   1,     5.205,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44651,'1 ',1,  35,   1,     6.257,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44653,'1 ',1,  35,   1,     3.986,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44654,'1 ',1,  35,   1,     1.285,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44655,'1 ',1,  35,   1,     4.135,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44656,'1 ',1,  35,   1,     2.746,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44658,'1 ',1,  35,   1,     5.975,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44659,'1 ',1,  35,   1,    16.241,     3.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44660,'1 ',1,  35,   1,    15.468,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44661,'1 ',1,  35,   1,    13.124,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44667,'1 ',1,  35,   1,     5.320,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44668,'1 ',1,  35,   1,     3.610,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44670,'1 ',1,  35,   1,     2.216,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44672,'1 ',1,  35,   1,     3.019,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44673,'1 ',1,  35,   1,     4.775,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44674,'1 ',1,  35,   1,     2.927,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44675,'1 ',1,  35,   1,     3.041,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44676,'1 ',1,  35,   1,     4.365,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44681,'1 ',1,  35,   1,     5.305,     2.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44683,'1 ',1,  35,   1,     7.436,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44684,'1 ',1,  35,   1,     9.607,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44686,'1 ',1,  35,   1,     7.390,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44687,'1 ',1,  35,   1,     2.535,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44689,'1 ',1,  35,   1,     2.240,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44690,'1 ',1,  35,   1,     2.729,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44691,'1 ',1,  35,   1,     3.467,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44692,'1 ',1,  35,   1,    16.369,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44693,'1 ',1,  35,   1,    14.964,     7.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44694,'1 ',1,  35,   1,    16.941,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44695,'1 ',1,  35,   1,    14.964,     9.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44697,'1 ',1,  35,   1,    20.895,     4.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44699,'1 ',1,  35,   1,    20.895,     4.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44702,'1 ',1,  35,   1,    20.895,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44703,'1 ',1,  35,   1,    20.895,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44704,'1 ',1,  35,   1,    25.598,     4.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44705,'1 ',1,  35,   1,    25.598,     5.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44710,'1 ',1,  35,   1,    55.174,    16.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44711,'1 ',1,  35,   1,    25.598,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44712,'1 ',1,  35,   1,     2.836,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44713,'1 ',1,  35,   1,     3.844,     1.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44714,'1 ',1,  35,   1,     3.990,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44715,'1 ',1,  35,   1,     4.689,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44716,'1 ',1,  35,   1,     3.990,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44718,'1 ',1,  35,   1,     4.254,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44719,'1 ',1,  35,   1,     2.907,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44721,'1 ',1,  35,   1,     6.770,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44722,'1 ',1,  35,   1,    14.711,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44724,'1 ',1,  35,   1,    12.896,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44725,'1 ',1,  35,   1,    12.194,     2.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44726,'1 ',1,  35,   1,     5.185,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44727,'1 ',1,  35,   1,     9.946,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44728,'1 ',1,  35,   1,     6.329,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44729,'1 ',1,  35,   1,     1.453,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44731,'1 ',1,  35,   1,    13.904,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44732,'1 ',1,  35,   1,    13.558,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44734,'1 ',1,  35,   1,    15.617,     4.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44735,'1 ',1,  35,   1,     5.771,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44736,'1 ',1,  35,   1,     5.771,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44737,'1 ',1,  35,   1,     8.876,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44738,'1 ',1,  35,   1,     8.629,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44741,'1 ',1,  35,   1,     6.990,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44742,'1 ',1,  35,   1,     5.540,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44743,'1 ',1,  35,   1,     3.862,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44744,'1 ',1,  35,   1,     9.227,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44749,'1 ',1,  35,   1,    13.194,     3.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44752,'1 ',1,  35,   1,    13.194,     3.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44753,'1 ',1,  35,   1,    13.194,     6.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44754,'1 ',1,  35,   1,    13.194,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44757,'1 ',1,  35,   1,    21.424,     6.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44758,'1 ',1,  35,   1,    21.424,     8.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44760,'1 ',1,  35,   1,    21.424,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44761,'1 ',1,  35,   1,     6.228,     2.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44762,'1 ',1,  35,   1,     6.175,     3.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44763,'1 ',1,  35,   1,     3.082,     0.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44764,'1 ',1,  35,   1,     2.329,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44765,'1 ',1,  35,   1,     4.746,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44768,'1 ',1,  35,   1,     2.805,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44770,'1 ',1,  35,   1,     2.451,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44771,'1 ',1,  35,   1,     1.505,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44772,'1 ',1,  35,   1,     2.649,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44773,'1 ',1,  35,   1,     6.839,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44775,'1 ',1,  35,   1,     4.125,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44776,'1 ',1,  35,   1,     8.605,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44777,'1 ',1,  35,   1,     8.438,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44778,'1 ',1,  35,   1,     7.522,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44779,'1 ',1,  35,   1,     7.024,     2.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44780,'1 ',1,  35,   1,     3.788,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44782,'1 ',1,  35,   1,     8.314,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44784,'1 ',1,  35,   1,     5.250,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44786,'1 ',1,  35,   1,    12.447,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44788,'1 ',1,  35,   1,     3.197,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44790,'1 ',1,  35,   1,    13.121,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44791,'1 ',1,  35,   1,    14.598,     5.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44792,'1 ',1,  35,   1,    11.824,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44795,'1 ',1,  35,   1,    11.326,     2.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44796,'1 ',1,  35,   1,     4.394,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44802,'1 ',1,  35,   1,     4.394,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44803,'1 ',1,  35,   1,     5.107,     1.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44804,'1 ',1,  35,   1,     2.983,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44806,'1 ',1,  35,   1,     6.828,     3.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44808,'1 ',1,  35,   1,     7.497,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44809,'1 ',1,  35,   1,     6.828,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44811,'1 ',1,  35,   1,     4.860,     1.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44812,'1 ',1,  35,   1,     2.235,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44814,'1 ',1,  35,   1,     3.677,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44815,'1 ',1,  35,   1,     8.716,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44816,'1 ',1,  35,   1,    11.918,     2.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44817,'1 ',1,  35,   1,    11.918,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44818,'1 ',1,  35,   1,    13.545,     5.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44820,'1 ',1,  35,   1,     3.355,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44821,'1 ',1,  35,   1,     3.330,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44822,'1 ',1,  35,   1,     4.768,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44824,'1 ',1,  35,   1,     6.960,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44825,'1 ',1,  35,   1,     7.907,     3.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44826,'1 ',1,  35,   1,     6.203,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44829,'1 ',1,  35,   1,     3.684,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44830,'1 ',1,  35,   1,     5.583,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44832,'1 ',1,  35,   1,     5.293,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44834,'1 ',1,  35,   1,     3.999,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44835,'1 ',1,  35,   1,     5.387,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44836,'1 ',1,  35,   1,     5.914,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44838,'1 ',1,  35,   1,     6.901,     1.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44839,'1 ',1,  35,   1,     2.033,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44841,'1 ',1,  35,   1,     3.839,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44846,'1 ',1,  35,   1,     2.219,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44851,'1 ',1,  35,   1,     1.488,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44853,'1 ',1,  35,   1,     3.619,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44854,'1 ',1,  35,   1,     1.728,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44856,'1 ',1,  35,   1,     2.332,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44857,'1 ',1,  35,   1,     2.332,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44859,'1 ',1,  35,   1,     7.087,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44860,'1 ',1,  35,   1,     5.719,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44861,'1 ',1,  35,   1,     5.719,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44862,'1 ',1,  35,   1,     9.336,     8.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44863,'1 ',1,  35,   1,     9.810,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44866,'1 ',1,  35,   1,     9.857,     3.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44869,'1 ',1,  35,   1,    15.522,     6.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44871,'1 ',1,  35,   1,    17.675,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44873,'1 ',1,  35,   1,    16.110,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44875,'1 ',1,  35,   1,    15.522,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44877,'1 ',1,  35,   1,     3.313,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44878,'1 ',1,  35,   1,    11.060,     6.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44879,'1 ',1,  35,   1,    11.060,     4.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44881,'1 ',1,  35,   1,    11.453,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44882,'1 ',1,  35,   1,    12.646,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44883,'1 ',1,  35,   1,     8.508,     1.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44885,'1 ',1,  35,   1,     4.342,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44887,'1 ',1,  35,   1,     3.222,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44888,'1 ',1,  35,   1,     2.152,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44889,'1 ',1,  35,   1,     2.152,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44891,'1 ',1,  35,   1,     6.374,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44892,'1 ',1,  35,   1,     6.436,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44893,'1 ',1,  35,   1,     7.039,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44895,'1 ',1,  35,   1,     4.121,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44897,'1 ',1,  35,   1,     4.121,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44899,'1 ',1,  35,   1,     4.596,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44900,'1 ',1,  35,   1,     5.197,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44902,'1 ',1,  35,   1,     8.975,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44903,'1 ',1,  35,   1,     2.460,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44905,'1 ',1,  35,   1,     3.590,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44906,'1 ',1,  35,   1,    17.724,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44911,'1 ',1,  35,   1,    20.186,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44914,'1 ',1,  35,   1,    17.724,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44914,'2 ',1,  35,   1,     1.241,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44917,'1 ',1,  35,   1,    17.724,     1.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44918,'1 ',1,  35,   1,     3.476,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44919,'1 ',1,  35,   1,    15.518,     9.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44922,'1 ',1,  35,   1,    15.518,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44923,'1 ',1,  35,   1,    15.518,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44924,'1 ',1,  35,   1,    17.819,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44925,'1 ',1,  35,   1,     0.387,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44926,'1 ',1,  35,   1,     3.143,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44928,'1 ',1,  35,   1,     3.143,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44928,'2 ',1,  35,   1,     1.195,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44929,'1 ',1,  35,   1,     5.265,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44931,'1 ',1,  35,   1,     1.511,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44933,'1 ',1,  35,   1,     3.262,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44934,'1 ',1,  35,   1,     7.402,     2.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44934,'2 ',1,  35,   1,     0.699,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44935,'1 ',1,  35,   1,     7.402,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44936,'1 ',1,  35,   1,     7.402,     3.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44937,'1 ',1,  35,   1,     5.134,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44938,'1 ',1,  35,   1,     2.232,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44939,'1 ',1,  35,   1,     1.991,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44939,'2 ',1,  35,   1,     1.991,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44940,'1 ',1,  35,   1,    10.588,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44943,'1 ',1,  35,   1,    11.877,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44945,'1 ',1,  35,   1,    10.588,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44946,'1 ',1,  35,   1,     4.476,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44948,'1 ',1,  35,   1,     4.476,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44948,'2 ',1,  35,   1,     0.379,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44950,'1 ',1,  35,   1,     4.476,     1.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44952,'1 ',1,  35,   1,     2.866,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44952,'2 ',1,  35,   1,     1.215,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44954,'1 ',1,  35,   1,     4.439,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44955,'1 ',1,  35,   1,     2.866,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44957,'1 ',1,  35,   1,     2.194,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44958,'1 ',1,  35,   1,     3.454,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44958,'2 ',1,  35,   1,     0.837,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44959,'1 ',1,  35,   1,     7.969,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44961,'1 ',1,  35,   1,     2.367,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44961,'2 ',1,  35,   1,     0.519,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44963,'1 ',1,  35,   1,     2.367,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44963,'2 ',1,  35,   1,     1.215,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44966,'1 ',1,  35,   1,     2.367,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44966,'2 ',1,  35,   1,     0.387,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44967,'1 ',1,  35,   1,    10.592,     3.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44968,'1 ',1,  35,   1,     9.247,     1.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44968,'2 ',1,  35,   1,     0.513,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44970,'1 ',1,  35,   1,    11.025,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44971,'1 ',1,  35,   1,     3.769,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44973,'1 ',1,  35,   1,     2.755,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44974,'1 ',1,  35,   1,     4.070,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44974,'2 ',1,  35,   1,     0.879,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44975,'1 ',1,  35,   1,     7.165,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44976,'1 ',1,  35,   1,     2.281,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44977,'1 ',1,  35,   1,     4.006,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44978,'1 ',1,  35,   1,    10.635,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44980,'1 ',1,  35,   1,     3.865,     2.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44981,'1 ',1,  35,   1,     2.587,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44982,'1 ',1,  35,   1,     1.555,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44982,'2 ',1,  35,   1,     1.555,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44983,'1 ',1,  35,   1,     5.125,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44984,'1 ',1,  35,   1,     5.739,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44984,'2 ',1,  35,   1,     0.752,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44985,'1 ',1,  35,   1,     5.739,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44986,'1 ',1,  35,   1,     5.739,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44987,'1 ',1,  35,   1,     2.261,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44987,'2 ',1,  35,   1,     0.145,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44988,'1 ',1,  35,   1,     2.261,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44989,'1 ',1,  35,   1,     2.261,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44989,'2 ',1,  35,   1,     0.620,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44990,'1 ',1,  35,   1,     1.225,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44992,'1 ',1,  35,   1,     4.671,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44993,'1 ',1,  35,   1,     5.727,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44994,'1 ',1,  35,   1,     3.915,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44996,'1 ',1,  35,   1,     3.150,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44997,'1 ',1,  35,   1,     2.631,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44998,'1 ',1,  35,   1,     1.923,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44999,'1 ',1,  35,   1,     4.596,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45001,'1 ',1,  35,   1,     2.742,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45003,'1 ',1,  35,   1,     4.090,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45005,'1 ',1,  35,   1,     4.090,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45005,'2 ',1,  35,   1,     0.789,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45007,'1 ',1,  35,   1,     4.090,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45008,'1 ',1,  35,   1,     4.276,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45009,'1 ',1,  35,   1,     4.629,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45010,'1 ',1,  35,   1,     1.932,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45010,'2 ',1,  35,   1,     0.757,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45012,'1 ',1,  35,   1,     1.932,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45013,'1 ',1,  35,   1,    13.224,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45014,'1 ',1,  35,   1,    13.224,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45014,'2 ',1,  35,   1,     1.313,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45015,'1 ',1,  35,   1,    13.224,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45017,'1 ',1,  35,   1,    13.224,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45017,'2 ',1,  35,   1,     1.499,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45018,'1 ',1,  35,   1,     2.057,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45018,'2 ',1,  35,   1,     1.969,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45019,'1 ',1,  35,   1,     2.057,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45020,'1 ',1,  35,   1,     2.057,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45022,'1 ',1,  35,   1,     1.313,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45022,'2 ',1,  35,   1,     1.313,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45024,'1 ',1,  35,   1,     1.969,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45025,'1 ',1,  35,   1,     2.679,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45026,'1 ',1,  35,   1,     3.978,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45027,'1 ',1,  35,   1,     2.316,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45027,'2 ',1,  35,   1,     2.316,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45028,'1 ',1,  35,   1,    14.338,     2.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45029,'1 ',1,  35,   1,    10.328,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45031,'1 ',1,  35,   1,    10.298,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45032,'1 ',1,  35,   1,     3.804,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45033,'1 ',1,  35,   1,     2.069,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45034,'1 ',1,  35,   1,     3.660,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45035,'1 ',1,  35,   1,     2.521,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45036,'1 ',1,  35,   1,    12.775,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45037,'1 ',1,  35,   1,    10.401,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45037,'2 ',1,  35,   1,     0.299,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45046,'1 ',1,  35,   1,    10.401,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45047,'1 ',1,  35,   1,    10.658,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45048,'1 ',1,  35,   1,     1.863,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45048,'2 ',1,  35,   1,     0.187,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45049,'1 ',1,  35,   1,     3.525,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45050,'1 ',1,  35,   1,     2.715,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45050,'2 ',1,  35,   1,     2.377,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45051,'1 ',1,  35,   1,     6.904,     3.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45052,'1 ',1,  35,   1,     3.444,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45053,'1 ',1,  35,   1,     2.661,     0.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45053,'2 ',1,  35,   1,     1.794,     0.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45055,'1 ',1,  35,   1,     4.969,     2.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45056,'1 ',1,  35,   1,     4.942,     1.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45057,'1 ',1,  35,   1,    11.658,     3.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45058,'1 ',1,  35,   1,    12.301,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45060,'1 ',1,  35,   1,    14.292,     7.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45061,'1 ',1,  35,   1,     5.321,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45062,'1 ',1,  35,   1,     3.911,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45064,'1 ',1,  35,   1,     2.357,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45069,'1 ',1,  35,   1,    13.360,     3.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45070,'1 ',1,  35,   1,    12.664,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45071,'1 ',1,  35,   1,    12.354,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45071,'2 ',1,  35,   1,     0.197,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45072,'1 ',1,  35,   1,    12.354,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45072,'2 ',1,  35,   1,     0.215,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45073,'1 ',1,  35,   1,     3.601,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45074,'1 ',1,  35,   1,     1.642,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45080,'1 ',1,  35,   1,     7.366,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45082,'1 ',1,  35,   1,     3.120,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45084,'1 ',1,  35,   1,     2.241,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45085,'1 ',1,  35,   1,     4.972,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45086,'1 ',1,  35,   1,     5.597,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45092,'1 ',1,  35,   1,     4.972,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45094,'1 ',1,  35,   1,     3.822,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45095,'1 ',1,  35,   1,     3.503,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45096,'1 ',1,  35,   1,     3.503,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45096,'2 ',1,  35,   1,     0.215,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45097,'1 ',1,  35,   1,     8.358,     4.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45098,'1 ',1,  35,   1,     3.628,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45100,'1 ',1,  35,   1,     4.145,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45101,'1 ',1,  35,   1,     3.805,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45102,'1 ',1,  35,   1,    14.006,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45103,'1 ',1,  35,   1,     6.014,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45104,'1 ',1,  35,   1,     3.827,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45105,'1 ',1,  35,   1,     2.782,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45107,'1 ',1,  35,   1,     8.493,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45109,'1 ',1,  35,   1,     4.674,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45111,'1 ',1,  35,   1,     2.662,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45112,'1 ',1,  35,   1,     4.326,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45113,'1 ',1,  35,   1,     3.523,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45115,'1 ',1,  35,   1,     3.523,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45116,'1 ',1,  35,   1,     0.495,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45117,'1 ',1,  35,   1,     3.523,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45119,'1 ',1,  35,   1,     1.855,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45120,'1 ',1,  35,   1,     3.985,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45121,'1 ',1,  35,   1,     5.789,     2.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45123,'1 ',1,  35,   1,     6.195,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45124,'1 ',1,  35,   1,     4.171,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45125,'1 ',1,  35,   1,     3.018,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45126,'1 ',1,  35,   1,     4.792,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45127,'1 ',1,  35,   1,     8.677,     3.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45127,'2 ',1,  35,   1,     1.555,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45128,'1 ',1,  35,   1,    22.612,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45129,'1 ',1,  35,   1,    12.926,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45135,'1 ',1,  35,   1,     5.634,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45135,'2 ',1,  35,   1,     1.626,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45137,'1 ',1,  35,   1,     4.510,     1.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45138,'1 ',1,  35,   1,     3.758,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45139,'1 ',1,  35,   1,     6.207,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45141,'1 ',1,  35,   1,     4.149,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45143,'1 ',1,  35,   1,    10.942,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45145,'1 ',1,  35,   1,    10.942,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45146,'1 ',1,  35,   1,    10.942,     4.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45147,'1 ',1,  35,   1,     1.006,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45147,'2 ',1,  35,   1,     1.006,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45148,'1 ',1,  35,   1,     4.341,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45150,'1 ',1,  35,   1,     2.736,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45151,'1 ',1,  35,   1,     3.153,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45152,'1 ',1,  35,   1,     5.307,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45152,'2 ',1,  35,   1,     1.317,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45153,'1 ',1,  35,   1,     5.307,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45155,'1 ',1,  35,   1,     5.307,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45155,'2 ',1,  35,   1,     0.066,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45156,'1 ',1,  35,   1,     1.867,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45156,'2 ',1,  35,   1,     0.406,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45158,'1 ',1,  35,   1,     4.492,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45160,'1 ',1,  35,   1,     1.650,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45163,'1 ',1,  35,   1,     9.231,     2.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45164,'1 ',1,  35,   1,     3.777,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45166,'1 ',1,  35,   1,     2.288,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45168,'1 ',1,  35,   1,     2.288,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45168,'2 ',1,  35,   1,     2.288,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45169,'1 ',1,  35,   1,     3.310,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45175,'1 ',1,  35,   1,     3.333,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45177,'1 ',1,  35,   1,     3.651,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45178,'1 ',1,  35,   1,     3.333,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45179,'1 ',1,  35,   1,     7.781,     2.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45182,'1 ',1,  35,   1,     1.555,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45183,'1 ',1,  35,   1,     3.804,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45186,'1 ',1,  35,   1,     0.694,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45186,'2 ',1,  35,   1,     0.694,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45187,'1 ',1,  35,   1,     3.919,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45188,'1 ',1,  35,   1,     1.242,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45189,'1 ',1,  35,   1,     0.926,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45190,'1 ',1,  35,   1,     2.800,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45190,'2 ',1,  35,   1,     0.271,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45191,'1 ',1,  35,   1,     2.800,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45192,'1 ',1,  35,   1,     2.800,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45193,'1 ',1,  35,   1,     4.674,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45195,'1 ',1,  35,   1,     3.333,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45197,'1 ',1,  35,   1,     2.111,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45200,'1 ',1,  35,   1,     2.595,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45201,'1 ',1,  35,   1,     4.123,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45202,'1 ',1,  35,   1,    10.750,     3.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45204,'1 ',1,  35,   1,     0.630,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45205,'1 ',1,  35,   1,    10.750,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45206,'1 ',1,  35,   1,    10.750,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45207,'1 ',1,  35,   1,     3.113,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45209,'1 ',1,  35,   1,     5.475,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45210,'1 ',1,  35,   1,     5.838,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45212,'1 ',1,  35,   1,     4.301,     2.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45214,'1 ',1,  35,   1,     3.234,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45215,'1 ',1,  35,   1,     2.998,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45216,'1 ',1,  35,   1,     4.004,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45218,'1 ',1,  35,   1,     3.058,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45220,'1 ',1,  35,   1,     3.058,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45221,'1 ',1,  35,   1,     3.387,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45222,'1 ',1,  35,   1,     4.321,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45223,'1 ',1,  35,   1,     3.022,     0.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45224,'1 ',1,  35,   1,     2.858,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45226,'1 ',1,  35,   1,     5.038,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45227,'1 ',1,  35,   1,     1.510,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45227,'2 ',1,  35,   1,     0.062,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45228,'1 ',1,  35,   1,     4.208,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45230,'1 ',1,  35,   1,     2.220,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45230,'2 ',1,  35,   1,     1.267,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45231,'1 ',1,  35,   1,     5.035,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45232,'1 ',1,  35,   1,     4.162,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45233,'1 ',1,  35,   1,     1.418,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45234,'1 ',1,  35,   1,     0.848,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45235,'1 ',1,  35,   1,     1.968,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45236,'1 ',1,  35,   1,     1.968,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45237,'1 ',1,  35,   1,     4.436,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45238,'1 ',1,  35,   1,     4.062,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45239,'1 ',1,  35,   1,     5.707,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45242,'1 ',1,  35,   1,    11.770,     6.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45243,'1 ',1,  35,   1,     3.053,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45244,'1 ',1,  35,   1,     2.280,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45245,'1 ',1,  35,   1,     2.280,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45246,'1 ',1,  35,   1,     5.598,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45249,'1 ',1,  35,   1,     4.165,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45250,'1 ',1,  35,   1,     4.587,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45251,'1 ',1,  35,   1,     0.497,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45252,'1 ',1,  35,   1,     4.587,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45254,'1 ',1,  35,   1,     7.249,     3.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45255,'1 ',1,  35,   1,     2.959,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45258,'1 ',1,  35,   1,     6.639,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45259,'1 ',1,  35,   1,     6.639,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45260,'1 ',1,  35,   1,     8.832,     2.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45262,'1 ',1,  35,   1,     3.095,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45263,'1 ',1,  35,   1,     1.998,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45263,'2 ',1,  35,   1,     0.697,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45265,'1 ',1,  35,   1,     1.998,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45268,'1 ',1,  35,   1,    23.001,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45272,'1 ',1,  35,   1,    18.824,     7.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45275,'1 ',1,  35,   1,    18.824,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45275,'2 ',1,  35,   1,     0.346,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45276,'1 ',1,  35,   1,    18.824,     9.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45276,'2 ',1,  35,   1,     0.346,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45277,'1 ',1,  35,   1,     2.735,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45277,'2 ',1,  35,   1,     2.735,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45278,'1 ',1,  35,   1,     2.735,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45278,'2 ',1,  35,   1,     0.625,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45279,'1 ',1,  35,   1,    12.551,     6.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45280,'1 ',1,  35,   1,     5.484,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45282,'1 ',1,  35,   1,     6.281,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45283,'1 ',1,  35,   1,    10.989,     5.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45284,'1 ',1,  35,   1,     8.502,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45284,'2 ',1,  35,   1,     7.765,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45285,'1 ',1,  35,   1,     8.502,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45285,'2 ',1,  35,   1,     0.697,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45287,'1 ',1,  35,   1,     2.079,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45288,'1 ',1,  35,   1,     3.229,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45289,'1 ',1,  35,   1,    10.808,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45292,'1 ',1,  35,   1,    10.808,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45292,'2 ',1,  35,   1,    10.808,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45293,'1 ',1,  35,   1,    14.004,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45294,'1 ',1,  35,   1,     2.512,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45295,'1 ',1,  35,   1,     2.330,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45296,'1 ',1,  35,   1,     3.448,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45297,'1 ',1,  35,   1,     3.099,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45298,'1 ',1,  35,   1,     5.240,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45301,'1 ',1,  35,   1,     1.285,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45301,'2 ',1,  35,   1,     0.955,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45302,'1 ',1,  35,   1,     5.477,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45304,'1 ',1,  35,   1,     4.174,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45305,'1 ',1,  35,   1,     5.929,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45306,'1 ',1,  35,   1,    16.695,     4.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45306,'2 ',1,  35,   1,     0.902,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45307,'1 ',1,  35,   1,    16.695,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45307,'2 ',1,  35,   1,     1.088,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45308,'1 ',1,  35,   1,    16.695,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45309,'1 ',1,  35,   1,    19.265,     4.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45311,'1 ',1,  35,   1,     1.088,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45311,'2 ',1,  35,   1,     0.786,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45314,'1 ',1,  35,   1,     0.587,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45315,'1 ',1,  35,   1,     0.902,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45319,'1 ',1,  35,   1,     1.936,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45319,'2 ',1,  35,   1,     0.929,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45320,'1 ',1,  35,   1,     1.936,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45320,'2 ',1,  35,   1,     0.546,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45321,'1 ',1,  35,   1,     3.313,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45323,'1 ',1,  35,   1,     6.144,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45324,'1 ',1,  35,   1,     6.144,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45324,'2 ',1,  35,   1,     1.121,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45326,'1 ',1,  35,   1,     6.722,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45327,'1 ',1,  35,   1,     1.178,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45327,'2 ',1,  35,   1,     1.051,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45329,'1 ',1,  35,   1,     1.178,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45329,'2 ',1,  35,   1,     1.178,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45331,'1 ',1,  35,   1,     3.355,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45332,'1 ',1,  35,   1,    11.422,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45333,'1 ',1,  35,   1,    11.422,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45334,'1 ',1,  35,   1,    11.422,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45336,'1 ',1,  35,   1,    11.422,     2.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45337,'1 ',1,  35,   1,     4.731,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45338,'1 ',1,  35,   1,     1.840,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45338,'2 ',1,  35,   1,     0.896,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45339,'1 ',1,  35,   1,    13.615,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45341,'1 ',1,  35,   1,    12.005,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45347,'1 ',1,  35,   1,    13.861,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45348,'1 ',1,  35,   1,     3.494,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45350,'1 ',1,  35,   1,     8.859,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45352,'1 ',1,  35,   1,     2.880,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45353,'1 ',1,  35,   1,     4.447,     2.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45354,'1 ',1,  35,   1,     2.880,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45356,'1 ',1,  35,   1,     2.496,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45357,'1 ',1,  35,   1,     2.611,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45358,'1 ',1,  35,   1,     6.401,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45359,'1 ',1,  35,   1,     4.879,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45361,'1 ',1,  35,   1,     4.879,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45362,'1 ',1,  35,   1,    20.157,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45364,'1 ',1,  35,   1,    20.157,     4.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45365,'1 ',1,  35,   1,    20.157,     5.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45368,'1 ',1,  35,   1,    20.157,     7.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45375,'1 ',1,  35,   1,     9.948,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45376,'1 ',1,  35,   1,     9.948,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45378,'1 ',1,  35,   1,     4.719,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45380,'1 ',1,  35,   1,     3.111,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45381,'1 ',1,  35,   1,     3.111,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45381,'2 ',1,  35,   1,     3.111,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45383,'1 ',1,  35,   1,    25.731,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45383,'2 ',1,  35,   1,     0.497,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45384,'1 ',1,  35,   1,    25.731,     6.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45384,'2 ',1,  35,   1,     1.493,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45388,'1 ',1,  35,   1,    25.731,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45388,'2 ',1,  35,   1,     2.270,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45391,'1 ',1,  35,   1,    25.731,    13.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45391,'2 ',1,  35,   1,     9.948,     2.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45392,'1 ',1,  35,   1,    11.235,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45393,'1 ',1,  35,   1,    11.235,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45394,'1 ',1,  35,   1,    11.235,     4.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45395,'1 ',1,  35,   1,    13.243,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45396,'1 ',1,  35,   1,     5.636,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45397,'1 ',1,  35,   1,     6.170,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45398,'1 ',1,  35,   1,     4.511,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45400,'1 ',1,  35,   1,     5.638,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45401,'1 ',1,  35,   1,     3.612,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45402,'1 ',1,  35,   1,     2.580,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45403,'1 ',1,  35,   1,     2.542,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45405,'1 ',1,  35,   1,     2.659,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45407,'1 ',1,  35,   1,     2.659,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45407,'2 ',1,  35,   1,     0.986,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45408,'1 ',1,  35,   1,     4.216,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45411,'1 ',1,  35,   1,    24.091,     5.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45411,'2 ',1,  35,   1,     0.107,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45413,'1 ',1,  35,   1,    24.091,    15.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45413,'2 ',1,  35,   1,     0.630,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45419,'1 ',1,  35,   1,    24.091,     9.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45420,'1 ',1,  35,   1,     1.034,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45421,'1 ',1,  35,   1,    24.091,     6.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45422,'1 ',1,  35,   1,     7.938,     9.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45423,'1 ',1,  35,   1,     3.530,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45423,'2 ',1,  35,   1,     0.517,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45424,'1 ',1,  35,   1,     4.729,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45425,'1 ',1,  35,   1,     3.607,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45426,'1 ',1,  35,   1,     2.731,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45427,'1 ',1,  35,   1,     7.496,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45428,'1 ',1,  35,   1,     8.796,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45429,'1 ',1,  35,   1,    15.924,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45430,'1 ',1,  35,   1,    13.942,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45430,'2 ',1,  35,   1,     0.260,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45432,'1 ',1,  35,   1,    14.508,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45434,'1 ',1,  35,   1,    13.942,     3.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45434,'2 ',1,  35,   1,     0.991,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45436,'1 ',1,  35,   1,     2.280,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45437,'1 ',1,  35,   1,     4.691,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45438,'1 ',1,  35,   1,     7.931,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45439,'1 ',1,  35,   1,     2.829,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45440,'1 ',1,  35,   1,     6.958,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45442,'1 ',1,  35,   1,     6.958,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45442,'2 ',1,  35,   1,     1.572,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45444,'1 ',1,  35,   1,     6.958,     1.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45445,'1 ',1,  35,   1,     3.865,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45447,'1 ',1,  35,   1,     2.349,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45447,'2 ',1,  35,   1,     0.259,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45448,'1 ',1,  35,   1,     2.349,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45449,'1 ',1,  35,   1,     4.053,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45450,'1 ',1,  35,   1,     2.935,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45452,'1 ',1,  35,   1,     1.194,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45454,'1 ',1,  35,   1,     4.522,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45454,'2 ',1,  35,   1,     0.218,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45457,'1 ',1,  35,   1,     9.302,     1.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45458,'1 ',1,  35,   1,     4.300,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45459,'1 ',1,  35,   1,     4.890,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45460,'1 ',1,  35,   1,     3.298,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45461,'1 ',1,  35,   1,     1.875,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45461,'2 ',1,  35,   1,     1.875,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45463,'1 ',1,  35,   1,     1.875,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45465,'1 ',1,  35,   1,     2.229,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45466,'1 ',1,  35,   1,    13.351,     3.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45467,'1 ',1,  35,   1,    13.351,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45468,'1 ',1,  35,   1,    13.351,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45468,'2 ',1,  35,   1,     1.405,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45470,'1 ',1,  35,   1,     3.575,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45470,'2 ',1,  35,   1,     0.789,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45471,'1 ',1,  35,   1,     3.575,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45471,'2 ',1,  35,   1,     0.528,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45473,'1 ',1,  35,   1,     5.281,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45474,'1 ',1,  35,   1,     4.729,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45475,'1 ',1,  35,   1,     6.165,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45478,'1 ',1,  35,   1,    14.130,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45479,'1 ',1,  35,   1,    14.130,     3.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45480,'1 ',1,  35,   1,    15.106,     6.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45481,'1 ',1,  35,   1,    14.130,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45481,'2 ',1,  35,   1,     0.114,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45483,'1 ',1,  35,   1,     2.982,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45484,'1 ',1,  35,   1,     5.476,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45485,'1 ',1,  35,   1,     0.837,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45485,'2 ',1,  35,   1,     0.681,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45487,'1 ',1,  35,   1,     2.770,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45488,'1 ',1,  35,   1,     2.457,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45488,'2 ',1,  35,   1,     1.537,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45489,'1 ',1,  35,   1,     2.457,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45489,'2 ',1,  35,   1,     1.142,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45490,'1 ',1,  35,   1,     4.944,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45491,'1 ',1,  35,   1,    23.597,     6.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45491,'2 ',1,  35,   1,     0.422,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45492,'1 ',1,  35,   1,    23.597,     7.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45492,'2 ',1,  35,   1,     1.142,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45494,'1 ',1,  35,   1,    23.597,     3.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45496,'1 ',1,  35,   1,    29.310,     7.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45498,'1 ',1,  35,   1,    13.350,     4.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45499,'1 ',1,  35,   1,    11.516,     3.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45499,'2 ',1,  35,   1,     2.158,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45500,'1 ',1,  35,   1,    13.835,     3.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45501,'1 ',1,  35,   1,    12.513,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45502,'1 ',1,  35,   1,    24.827,    10.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45502,'2 ',1,  35,   1,     0.097,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45504,'1 ',1,  35,   1,    24.827,     6.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45504,'2 ',1,  35,   1,     0.085,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45506,'1 ',1,  35,   1,    27.609,    10.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45508,'1 ',1,  35,   1,    27.713,    11.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45509,'1 ',1,  35,   1,     3.263,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45510,'1 ',1,  35,   1,     8.054,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45512,'1 ',1,  35,   1,     3.250,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45513,'1 ',1,  35,   1,     5.690,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45514,'1 ',1,  35,   1,     4.255,     2.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45515,'1 ',1,  35,   1,     5.788,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45515,'2 ',1,  35,   1,     0.842,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45517,'1 ',1,  35,   1,     5.788,     2.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45517,'2 ',1,  35,   1,     0.842,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45518,'1 ',1,  35,   1,     5.788,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45520,'1 ',1,  35,   1,     3.378,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45522,'1 ',1,  35,   1,    45.531,    10.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45527,'1 ',1,  35,   1,    22.648,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45528,'1 ',1,  35,   1,    22.648,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45529,'1 ',1,  35,   1,    11.873,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45530,'1 ',1,  35,   1,     9.615,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45531,'1 ',1,  35,   1,     7.714,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45533,'1 ',1,  35,   1,    16.409,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45534,'1 ',1,  35,   1,     1.234,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45535,'1 ',1,  35,   1,     3.865,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45536,'1 ',1,  35,   1,     0.193,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45537,'1 ',1,  35,   1,     4.519,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45538,'1 ',1,  35,   1,     4.880,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45540,'1 ',1,  35,   1,     4.347,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45542,'1 ',1,  35,   1,     7.776,     2.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45543,'1 ',1,  35,   1,     8.245,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45545,'1 ',1,  35,   1,     8.245,     1.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45546,'1 ',1,  35,   1,     9.499,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45547,'1 ',1,  35,   1,     4.841,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45548,'1 ',1,  35,   1,     3.059,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45554,'1 ',1,  35,   1,    11.197,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45556,'1 ',1,  35,   1,     3.551,     1.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45557,'1 ',1,  35,   1,     1.343,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45557,'2 ',1,  35,   1,     1.343,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45558,'1 ',1,  35,   1,     1.392,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45558,'2 ',1,  35,   1,     0.450,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45560,'1 ',1,  35,   1,     3.483,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45561,'1 ',1,  35,   1,     6.426,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45561,'2 ',1,  35,   1,     1.618,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45563,'1 ',1,  35,   1,     9.503,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45564,'1 ',1,  35,   1,     0.402,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45565,'1 ',1,  35,   1,     6.426,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45567,'1 ',1,  35,   1,     5.601,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45568,'1 ',1,  35,   1,     5.317,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45569,'1 ',1,  35,   1,     4.897,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45571,'1 ',1,  35,   1,    10.328,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45571,'2 ',1,  35,   1,     3.328,     1.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45573,'1 ',1,  35,   1,    14.028,     4.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45578,'1 ',1,  35,   1,    23.150,     7.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45580,'1 ',1,  35,   1,    23.150,    14.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45582,'1 ',1,  35,   1,    23.150,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45582,'2 ',1,  35,   1,     8.079,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45583,'1 ',1,  35,   1,    23.150,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45583,'2 ',1,  35,   1,     7.350,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45584,'1 ',1,  35,   1,    11.991,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45586,'1 ',1,  35,   1,     9.026,     2.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45587,'1 ',1,  35,   1,     9.026,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45590,'1 ',1,  35,   1,     8.755,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45591,'1 ',1,  35,   1,    23.370,     5.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45592,'1 ',1,  35,   1,    23.370,     5.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45593,'1 ',1,  35,   1,    23.370,     3.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45593,'2 ',1,  35,   1,     2.611,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45595,'1 ',1,  35,   1,    23.370,     2.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45597,'1 ',1,  35,   1,    12.760,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45598,'1 ',1,  35,   1,    15.932,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45599,'1 ',1,  35,   1,    12.760,     4.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45601,'1 ',1,  35,   1,    30.286,     3.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45607,'1 ',1,  35,   1,    32.981,     8.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45611,'1 ',1,  35,   1,    30.286,     8.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45612,'1 ',1,  35,   1,     6.968,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45613,'1 ',1,  35,   1,    30.286,    10.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45615,'1 ',1,  35,   1,     4.475,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45617,'1 ',1,  35,   1,     4.475,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45617,'2 ',1,  35,   1,     1.927,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45620,'1 ',1,  35,   1,     1.927,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45622,'1 ',1,  35,   1,     4.475,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45623,'1 ',1,  35,   1,     7.071,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45625,'1 ',1,  35,   1,     7.071,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45627,'1 ',1,  35,   1,     3.945,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45628,'1 ',1,  35,   1,    13.266,     3.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45628,'2 ',1,  35,   1,     7.071,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45629,'1 ',1,  35,   1,    13.266,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45629,'2 ',1,  35,   1,     1.990,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45632,'1 ',1,  35,   1,    13.266,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45633,'1 ',1,  35,   1,    15.630,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45634,'1 ',1,  35,   1,    24.032,     6.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45635,'1 ',1,  35,   1,    10.375,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45635,'2 ',1,  35,   1,     1.347,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45636,'1 ',1,  35,   1,     8.600,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45637,'1 ',1,  35,   1,     2.611,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45639,'1 ',1,  35,   1,     5.626,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45644,'1 ',1,  35,   1,     5.712,     1.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45645,'1 ',1,  35,   1,     2.695,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45646,'1 ',1,  35,   1,     1.921,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45647,'1 ',1,  35,   1,     1.921,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45647,'2 ',1,  35,   1,     1.921,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45649,'1 ',1,  35,   1,    10.512,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45651,'1 ',1,  35,   1,    10.512,     4.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45652,'1 ',1,  35,   1,    14.037,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45654,'1 ',1,  35,   1,    10.345,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45655,'1 ',1,  35,   1,    10.345,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45655,'2 ',1,  35,   1,     0.042,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45656,'1 ',1,  35,   1,    10.345,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45656,'2 ',1,  35,   1,     0.042,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45657,'1 ',1,  35,   1,     2.692,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45657,'2 ',1,  35,   1,     1.389,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45658,'1 ',1,  35,   1,     2.692,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45660,'1 ',1,  35,   1,     2.692,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45660,'2 ',1,  35,   1,     1.389,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45662,'1 ',1,  35,   1,     3.051,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45663,'1 ',1,  35,   1,     2.349,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45663,'2 ',1,  35,   1,     0.441,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45664,'1 ',1,  35,   1,     2.349,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45665,'1 ',1,  35,   1,     2.844,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45666,'1 ',1,  35,   1,     5.030,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45668,'1 ',1,  35,   1,     2.928,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45669,'1 ',1,  35,   1,     5.213,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45671,'1 ',1,  35,   1,     2.525,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45672,'1 ',1,  35,   1,     6.560,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45673,'1 ',1,  35,   1,     3.352,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45675,'1 ',1,  35,   1,     3.222,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45676,'1 ',1,  35,   1,     3.948,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45676,'2 ',1,  35,   1,     3.948,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45677,'1 ',1,  35,   1,     3.948,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45679,'1 ',1,  35,   1,     2.809,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45679,'2 ',1,  35,   1,     0.597,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45684,'1 ',1,  35,   1,     2.809,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45685,'1 ',1,  35,   1,     2.809,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45687,'1 ',1,  35,   1,     3.208,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45688,'1 ',1,  35,   1,     2.645,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45690,'1 ',1,  35,   1,     2.645,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45692,'1 ',1,  35,   1,     2.645,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45693,'1 ',1,  35,   1,     3.041,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45695,'1 ',1,  35,   1,     2.083,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45697,'1 ',1,  35,   1,    12.802,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45698,'1 ',1,  35,   1,    10.713,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45699,'1 ',1,  35,   1,    10.713,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45699,'2 ',1,  35,   1,     0.660,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45700,'1 ',1,  35,   1,     4.290,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45701,'1 ',1,  35,   1,     7.213,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45702,'1 ',1,  35,   1,    16.921,     6.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45704,'1 ',1,  35,   1,    16.186,     4.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45706,'1 ',1,  35,   1,    15.295,     6.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45707,'1 ',1,  35,   1,    15.295,     6.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45709,'1 ',1,  35,   1,    25.003,    14.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45710,'1 ',1,  35,   1,    25.003,     4.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45711,'1 ',1,  35,   1,    25.003,     6.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45712,'1 ',1,  35,   1,    25.003,     2.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45714,'1 ',1,  35,   1,    24.917,     6.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45717,'1 ',1,  35,   1,    24.917,     8.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45718,'1 ',1,  35,   1,    28.787,     4.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45719,'1 ',1,  35,   1,    24.917,     2.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45721,'1 ',1,  35,   1,    14.662,     3.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45722,'1 ',1,  35,   1,    11.323,     3.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45723,'1 ',1,  35,   1,    11.323,     6.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45723,'2 ',1,  35,   1,     4.070,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45724,'1 ',1,  35,   1,     1.428,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45724,'2 ',1,  35,   1,     0.794,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45725,'1 ',1,  35,   1,     4.823,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45727,'1 ',1,  35,   1,     1.935,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45727,'2 ',1,  35,   1,     0.888,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45728,'1 ',1,  35,   1,     6.290,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45729,'1 ',1,  35,   1,     3.889,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45731,'1 ',1,  35,   1,     6.468,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45733,'1 ',1,  35,   1,     3.889,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45735,'1 ',1,  35,   1,     2.781,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45740,'1 ',1,  35,   1,     7.477,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45745,'1 ',1,  35,   1,     2.781,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45747,'1 ',1,  35,   1,    29.295,     4.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45750,'1 ',1,  35,   1,    33.292,     5.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45751,'1 ',1,  35,   1,    29.295,    14.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45752,'1 ',1,  35,   1,    29.295,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45752,'2 ',1,  35,   1,     1.301,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45753,'1 ',1,  35,   1,    29.295,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45754,'1 ',1,  35,   1,     4.071,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45755,'1 ',1,  35,   1,     3.223,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45756,'1 ',1,  35,   1,     8.341,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45758,'1 ',1,  35,   1,     5.682,     3.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45759,'1 ',1,  35,   1,     5.682,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45760,'1 ',1,  35,   1,     2.366,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45760,'2 ',1,  35,   1,     2.366,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45763,'1 ',1,  35,   1,     3.167,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45764,'1 ',1,  35,   1,     2.108,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45765,'1 ',1,  35,   1,     5.196,     2.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45767,'1 ',1,  35,   1,     5.196,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45767,'2 ',1,  35,   1,     0.376,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45773,'1 ',1,  35,   1,     6.362,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45775,'1 ',1,  35,   1,     3.873,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45780,'1 ',1,  35,   1,     1.389,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45780,'2 ',1,  35,   1,     1.389,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45781,'1 ',1,  35,   1,     2.969,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45782,'1 ',1,  35,   1,     2.398,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45782,'2 ',1,  35,   1,     0.489,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45784,'1 ',1,  35,   1,     4.607,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45785,'1 ',1,  35,   1,     2.398,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45787,'1 ',1,  35,   1,     2.979,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45788,'1 ',1,  35,   1,     3.845,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45789,'1 ',1,  35,   1,    11.599,     7.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45790,'1 ',1,  35,   1,    11.599,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45792,'1 ',1,  35,   1,    11.599,     2.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45794,'1 ',1,  35,   1,     3.082,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45794,'2 ',1,  35,   1,     0.745,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45795,'1 ',1,  35,   1,     1.213,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45797,'1 ',1,  35,   1,     2.554,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45798,'1 ',1,  35,   1,     6.177,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45798,'2 ',1,  35,   1,     0.745,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45799,'1 ',1,  35,   1,     6.177,     1.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45799,'2 ',1,  35,   1,     1.409,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45800,'1 ',1,  35,   1,     9.740,     4.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45801,'1 ',1,  35,   1,     1.476,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45802,'1 ',1,  35,   1,     5.088,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45804,'1 ',1,  35,   1,    11.502,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45805,'1 ',1,  35,   1,    11.502,     3.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45806,'1 ',1,  35,   1,    11.502,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45807,'1 ',1,  35,   1,    12.633,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45809,'1 ',1,  35,   1,     3.282,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45811,'1 ',1,  35,   1,     7.821,     5.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45811,'2 ',1,  35,   1,     0.452,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45812,'1 ',1,  35,   1,    10.503,     2.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45813,'1 ',1,  35,   1,     9.045,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45814,'1 ',1,  35,   1,     4.016,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45815,'1 ',1,  35,   1,     3.928,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45816,'1 ',1,  35,   1,     4.482,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45818,'1 ',1,  35,   1,    18.692,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45820,'1 ',1,  35,   1,    18.692,     2.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45820,'2 ',1,  35,   1,     0.273,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45822,'1 ',1,  35,   1,    18.692,     5.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45824,'1 ',1,  35,   1,    18.692,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45824,'2 ',1,  35,   1,     0.242,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45826,'1 ',1,  35,   1,     3.667,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45827,'1 ',1,  35,   1,     3.608,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45828,'1 ',1,  35,   1,     2.767,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45828,'2 ',1,  35,   1,     0.401,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45830,'1 ',1,  35,   1,     2.767,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45830,'2 ',1,  35,   1,     2.767,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45832,'1 ',1,  35,   1,     6.918,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45833,'1 ',1,  35,   1,     7.101,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45834,'1 ',1,  35,   1,     3.491,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45836,'1 ',1,  35,   1,     1.773,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45836,'2 ',1,  35,   1,     1.773,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45838,'1 ',1,  35,   1,     6.668,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45839,'1 ',1,  35,   1,     3.009,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45844,'1 ',1,  35,   1,     3.009,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45846,'1 ',1,  35,   1,     3.009,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45847,'1 ',1,  35,   1,     8.329,     2.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45847,'2 ',1,  35,   1,     5.647,     1.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45848,'1 ',1,  35,   1,     8.786,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45849,'1 ',1,  35,   1,    10.339,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45850,'1 ',1,  35,   1,     2.463,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45851,'1 ',1,  35,   1,     2.695,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45851,'2 ',1,  35,   1,     1.126,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45853,'1 ',1,  35,   1,     2.695,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45853,'2 ',1,  35,   1,     1.126,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45855,'1 ',1,  35,   1,     3.868,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45856,'1 ',1,  35,   1,     3.489,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45856,'2 ',1,  35,   1,     2.241,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45857,'1 ',1,  35,   1,    19.132,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45860,'1 ',1,  35,   1,    20.358,     4.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45861,'1 ',1,  35,   1,    19.132,     3.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45862,'1 ',1,  35,   1,    19.132,     8.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45863,'1 ',1,  35,   1,    15.534,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45865,'1 ',1,  35,   1,    15.534,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45867,'1 ',1,  35,   1,    15.534,     5.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45868,'1 ',1,  35,   1,    15.534,     2.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45869,'1 ',1,  35,   1,    24.678,     4.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45871,'1 ',1,  35,   1,    12.188,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45871,'2 ',1,  35,   1,     0.355,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45872,'1 ',1,  35,   1,    12.188,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45873,'1 ',1,  35,   1,    12.188,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45874,'1 ',1,  35,   1,    21.916,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45875,'1 ',1,  35,   1,    21.916,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45875,'2 ',1,  35,   1,     5.647,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45878,'1 ',1,  35,   1,    27.074,     8.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45879,'1 ',1,  35,   1,    21.916,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45879,'2 ',1,  35,   1,     0.355,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45880,'1 ',1,  35,   1,     7.434,     3.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45881,'1 ',1,  35,   1,     7.434,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45881,'2 ',1,  35,   1,     0.221,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45883,'1 ',1,  35,   1,    11.290,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45883,'2 ',1,  35,   1,     0.974,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45885,'1 ',1,  35,   1,    11.290,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45886,'1 ',1,  35,   1,    11.290,     4.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45887,'1 ',1,  35,   1,    11.290,     4.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45887,'2 ',1,  35,   1,     0.974,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45888,'1 ',1,  35,   1,    10.102,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45888,'2 ',1,  35,   1,     0.974,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45889,'1 ',1,  35,   1,    15.832,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45890,'1 ',1,  35,   1,    10.102,     3.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45892,'1 ',1,  35,   1,     5.647,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45892,'2 ',1,  35,   1,     0.221,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45893,'1 ',1,  35,   1,     6.516,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45894,'1 ',1,  35,   1,     3.077,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45894,'2 ',1,  35,   1,     2.463,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45895,'1 ',1,  35,   1,     5.553,     2.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45897,'1 ',1,  35,   1,     7.709,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45898,'1 ',1,  35,   1,     7.018,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45900,'1 ',1,  35,   1,     4.974,     2.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45900,'2 ',1,  35,   1,     1.918,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45901,'1 ',1,  35,   1,     4.010,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45903,'1 ',1,  35,   1,     4.766,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45904,'1 ',1,  35,   1,     7.765,     1.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45904,'2 ',1,  35,   1,     0.643,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45905,'1 ',1,  35,   1,     7.765,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45905,'2 ',1,  35,   1,     2.455,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45906,'1 ',1,  35,   1,     3.429,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45907,'1 ',1,  35,   1,     1.971,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45907,'2 ',1,  35,   1,     0.546,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45908,'1 ',1,  35,   1,     1.971,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45911,'1 ',1,  35,   1,     1.820,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45911,'2 ',1,  35,   1,     1.820,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45913,'1 ',1,  35,   1,     5.583,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45915,'1 ',1,  35,   1,     5.132,     2.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45916,'1 ',1,  35,   1,     8.486,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45917,'1 ',1,  35,   1,     6.863,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45917,'2 ',1,  35,   1,     0.089,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45919,'1 ',1,  35,   1,    10.767,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45921,'1 ',1,  35,   1,     3.803,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45922,'1 ',1,  35,   1,     3.052,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45924,'1 ',1,  35,   1,     7.666,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45926,'1 ',1,  35,   1,     5.866,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45926,'2 ',1,  35,   1,     5.866,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45928,'1 ',1,  35,   1,    11.939,     2.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45930,'1 ',1,  35,   1,    14.376,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45933,'1 ',1,  35,   1,    11.939,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45933,'2 ',1,  35,   1,     0.115,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45935,'1 ',1,  35,   1,     4.246,     1.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45936,'1 ',1,  35,   1,     6.145,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45938,'1 ',1,  35,   1,     2.967,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45940,'1 ',1,  35,   1,     3.493,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45941,'1 ',1,  35,   1,     5.447,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45943,'1 ',1,  35,   1,     6.096,     2.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45945,'1 ',1,  35,   1,     9.267,     5.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45945,'2 ',1,  35,   1,     0.410,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45950,'1 ',1,  35,   1,     9.267,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45951,'1 ',1,  35,   1,     9.267,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45953,'1 ',1,  35,   1,     4.054,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45954,'1 ',1,  35,   1,     6.974,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45955,'1 ',1,  35,   1,     4.766,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45956,'1 ',1,  35,   1,     2.968,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45958,'1 ',1,  35,   1,     1.953,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45958,'2 ',1,  35,   1,     0.140,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45959,'1 ',1,  35,   1,     1.953,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45959,'2 ',1,  35,   1,     1.953,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45960,'1 ',1,  35,   1,     5.547,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45960,'2 ',1,  35,   1,     0.874,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45961,'1 ',1,  35,   1,     5.547,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45962,'1 ',1,  35,   1,     5.547,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45962,'2 ',1,  35,   1,     0.874,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45963,'1 ',1,  35,   1,     3.514,     1.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45964,'1 ',1,  35,   1,     5.806,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45965,'1 ',1,  35,   1,    11.281,     3.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45971,'1 ',1,  35,   1,    11.281,     3.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45972,'1 ',1,  35,   1,    13.794,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45974,'1 ',1,  35,   1,     2.128,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45976,'1 ',1,  35,   1,     5.341,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45977,'1 ',1,  35,   1,     1.741,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45978,'1 ',1,  35,   1,     5.307,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45978,'2 ',1,  35,   1,     1.415,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45979,'1 ',1,  35,   1,     8.026,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45981,'1 ',1,  35,   1,    11.956,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45983,'1 ',1,  35,   1,    17.742,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45984,'1 ',1,  35,   1,     3.067,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45985,'1 ',1,  35,   1,     3.671,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45986,'1 ',1,  35,   1,    11.139,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45988,'1 ',1,  35,   1,     8.618,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45990,'1 ',1,  35,   1,     6.682,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45992,'1 ',1,  35,   1,    12.550,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45993,'1 ',1,  35,   1,     7.062,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45993,'2 ',1,  35,   1,     0.789,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45995,'1 ',1,  35,   1,     7.062,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45995,'2 ',1,  35,   1,     0.789,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45996,'1 ',1,  35,   1,     7.062,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45998,'1 ',1,  35,   1,    25.817,     5.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45999,'1 ',1,  35,   1,    25.817,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45999,'2 ',1,  35,   1,     9.512,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46001,'1 ',1,  35,   1,    25.817,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46001,'2 ',1,  35,   1,     1.064,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46004,'1 ',1,  35,   1,    27.583,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46009,'1 ',1,  35,   1,    27.583,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46009,'2 ',1,  35,   1,    11.956,     4.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46011,'1 ',1,  35,   1,    27.583,     4.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46011,'2 ',1,  35,   1,    25.817,    10.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46012,'1 ',1,  35,   1,    27.583,    11.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46013,'1 ',1,  35,   1,    10.628,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46013,'2 ',1,  35,   1,     1.064,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46014,'1 ',1,  35,   1,    10.628,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46015,'1 ',1,  35,   1,    10.628,     3.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46016,'1 ',1,  35,   1,    10.628,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46017,'1 ',1,  35,   1,    21.006,     3.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46018,'1 ',1,  35,   1,    21.006,     5.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46020,'1 ',1,  35,   1,    21.006,     9.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46022,'1 ',1,  35,   1,    21.006,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46023,'1 ',1,  35,   1,     9.512,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46023,'2 ',1,  35,   1,     1.064,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46025,'1 ',1,  35,   1,     9.512,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46025,'2 ',1,  35,   1,     5.250,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46026,'1 ',1,  35,   1,     6.201,     1.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46027,'1 ',1,  35,   1,     6.260,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46029,'1 ',1,  35,   1,     5.173,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46030,'1 ',1,  35,   1,     9.842,     6.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46031,'1 ',1,  35,   1,    10.090,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46032,'1 ',1,  35,   1,     8.075,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46033,'1 ',1,  35,   1,     1.195,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46033,'2 ',1,  35,   1,     0.789,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46034,'1 ',1,  35,   1,     2.779,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46037,'1 ',1,  35,   1,     1.415,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46039,'1 ',1,  35,   1,    12.160,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46044,'1 ',1,  35,   1,    24.314,     4.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46045,'1 ',1,  35,   1,    12.160,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46049,'1 ',1,  35,   1,    20.598,    12.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46049,'2 ',1,  35,   1,    12.160,     3.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46051,'1 ',1,  35,   1,    31.023,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46052,'1 ',1,  35,   1,     6.703,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46053,'1 ',1,  35,   1,    20.598,     3.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46055,'1 ',1,  35,   1,    20.598,    12.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46056,'1 ',1,  35,   1,    19.292,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46062,'1 ',1,  35,   1,    19.292,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46062,'2 ',1,  35,   1,     4.968,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46063,'1 ',1,  35,   1,    19.292,     4.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46065,'1 ',1,  35,   1,    19.292,     3.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46067,'1 ',1,  35,   1,    14.199,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46069,'1 ',1,  35,   1,    14.199,     6.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46070,'1 ',1,  35,   1,    14.199,     3.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46071,'1 ',1,  35,   1,    14.199,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46073,'1 ',1,  35,   1,     6.703,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46074,'1 ',1,  35,   1,     6.703,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46075,'1 ',1,  35,   1,     7.350,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46076,'1 ',1,  35,   1,     7.350,     3.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46076,'2 ',1,  35,   1,     4.574,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46077,'1 ',1,  35,   1,    18.467,     5.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46078,'1 ',1,  35,   1,     8.614,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46080,'1 ',1,  35,   1,     8.614,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46081,'1 ',1,  35,   1,     7.580,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46083,'1 ',1,  35,   1,     8.079,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46084,'1 ',1,  35,   1,     8.079,     2.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46086,'1 ',1,  35,   1,    11.432,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46088,'1 ',1,  35,   1,    11.432,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46090,'1 ',1,  35,   1,    19.637,     8.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46091,'1 ',1,  35,   1,    11.432,     1.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46091,'2 ',1,  35,   1,     0.689,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46092,'1 ',1,  35,   1,    12.033,     5.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46092,'2 ',1,  35,   1,     7.580,     2.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46093,'1 ',1,  35,   1,    12.033,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46094,'1 ',1,  35,   1,    12.033,     0.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46095,'1 ',1,  35,   1,    12.033,     2.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46096,'1 ',1,  35,   1,     5.457,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46097,'1 ',1,  35,   1,     9.130,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46099,'1 ',1,  35,   1,     5.622,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46100,'1 ',1,  35,   1,     5.622,     1.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46102,'1 ',1,  35,   1,     1.990,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46103,'1 ',1,  35,   1,     5.622,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46108,'1 ',1,  35,   1,     8.494,     5.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46110,'1 ',1,  35,   1,     8.494,     2.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46111,'1 ',1,  35,   1,     8.494,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46111,'2 ',1,  35,   1,     0.435,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46112,'1 ',1,  35,   1,     1.815,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46113,'1 ',1,  35,   1,     6.731,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46114,'1 ',1,  35,   1,     6.731,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46116,'1 ',1,  35,   1,    11.167,     4.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46117,'1 ',1,  35,   1,    21.708,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46120,'1 ',1,  35,   1,    21.708,     5.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46121,'1 ',1,  35,   1,    21.708,    10.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46121,'2 ',1,  35,   1,     4.968,     2.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46123,'1 ',1,  35,   1,    21.708,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46125,'1 ',1,  35,   1,     4.140,     2.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46126,'1 ',1,  35,   1,     4.140,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46127,'1 ',1,  35,   1,     1.811,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46127,'2 ',1,  35,   1,     0.099,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46128,'1 ',1,  35,   1,     1.811,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46129,'1 ',1,  35,   1,     1.811,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46129,'2 ',1,  35,   1,     0.473,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46131,'1 ',1,  35,   1,     5.056,     2.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46131,'2 ',1,  35,   1,     0.355,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46132,'1 ',1,  35,   1,     5.056,     1.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46133,'1 ',1,  35,   1,     4.981,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46138,'1 ',1,  35,   1,    17.498,     8.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46139,'1 ',1,  35,   1,    17.498,     3.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46140,'1 ',1,  35,   1,    17.498,     6.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46142,'1 ',1,  35,   1,    17.498,     4.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46143,'1 ',1,  35,   1,     6.198,     4.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46144,'1 ',1,  35,   1,     6.198,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46144,'2 ',1,  35,   1,     0.596,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46145,'1 ',1,  35,   1,     6.198,     2.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46146,'1 ',1,  35,   1,     3.085,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46147,'1 ',1,  35,   1,     4.045,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46148,'1 ',1,  35,   1,     1.504,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46148,'2 ',1,  35,   1,     1.504,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46149,'1 ',1,  35,   1,     4.297,     0.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46151,'1 ',1,  35,   1,     7.144,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46152,'1 ',1,  35,   1,    12.272,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46152,'2 ',1,  35,   1,     4.311,     2.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46153,'1 ',1,  35,   1,    12.272,     5.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46155,'1 ',1,  35,   1,    12.272,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46155,'2 ',1,  35,   1,     4.311,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46156,'1 ',1,  35,   1,    12.272,     4.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46157,'1 ',1,  35,   1,    30.338,    11.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46157,'2 ',1,  35,   1,     0.994,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46158,'1 ',1,  35,   1,    30.338,    10.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46160,'1 ',1,  35,   1,    30.338,     8.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46160,'2 ',1,  35,   1,     1.504,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46161,'1 ',1,  35,   1,    34.120,     5.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46162,'1 ',1,  35,   1,     6.211,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46164,'1 ',1,  35,   1,     2.647,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46165,'1 ',1,  35,   1,     4.117,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46169,'1 ',1,  35,   1,     8.205,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46170,'1 ',1,  35,   1,    16.443,     4.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46171,'1 ',1,  35,   1,    18.537,     5.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46172,'1 ',1,  35,   1,    16.443,     3.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46174,'1 ',1,  35,   1,    16.443,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46176,'1 ',1,  35,   1,     6.718,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46180,'1 ',1,  35,   1,     6.718,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46181,'1 ',1,  35,   1,     6.718,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46181,'2 ',1,  35,   1,     1.089,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46182,'1 ',1,  35,   1,     3.015,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46183,'1 ',1,  35,   1,     4.027,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46185,'1 ',1,  35,   1,     3.015,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46187,'1 ',1,  35,   1,     1.068,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46187,'2 ',1,  35,   1,     1.068,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46188,'1 ',1,  35,   1,     3.624,     0.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46190,'1 ',1,  35,   1,     2.385,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46190,'2 ',1,  35,   1,     1.280,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46191,'1 ',1,  35,   1,     5.419,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46192,'1 ',1,  35,   1,     7.806,     1.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46192,'2 ',1,  35,   1,     1.068,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46194,'1 ',1,  35,   1,     7.806,     2.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46194,'2 ',1,  35,   1,     1.961,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46195,'1 ',1,  35,   1,    11.731,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46196,'1 ',1,  35,   1,    25.823,     4.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46198,'1 ',1,  35,   1,    25.823,    11.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46200,'1 ',1,  35,   1,    28.821,     7.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46201,'1 ',1,  35,   1,    25.823,    11.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46201,'2 ',1,  35,   1,     2.884,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46202,'1 ',1,  35,   1,     4.710,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46203,'1 ',1,  35,   1,     4.710,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46204,'1 ',1,  35,   1,     5.028,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46205,'1 ',1,  35,   1,     2.484,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46207,'1 ',1,  35,   1,     1.284,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46207,'2 ',1,  35,   1,     0.145,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46208,'1 ',1,  35,   1,     4.405,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46210,'1 ',1,  35,   1,     1.668,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46210,'2 ',1,  35,   1,     0.649,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46211,'1 ',1,  35,   1,     1.961,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46213,'1 ',1,  35,   1,    15.356,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46214,'1 ',1,  35,   1,     4.098,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46216,'1 ',1,  35,   1,     9.402,     2.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46216,'2 ',1,  35,   1,     0.148,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46218,'1 ',1,  35,   1,    10.475,     2.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46219,'1 ',1,  35,   1,    10.880,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46220,'1 ',1,  35,   1,     2.017,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46221,'1 ',1,  35,   1,     3.773,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46222,'1 ',1,  35,   1,     2.494,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46223,'1 ',1,  35,   1,     2.473,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46224,'1 ',1,  35,   1,     4.622,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46226,'1 ',1,  35,   1,     6.997,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46228,'1 ',1,  35,   1,     8.595,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46229,'1 ',1,  35,   1,     8.187,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46234,'1 ',1,  35,   1,     9.816,     0.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46236,'1 ',1,  35,   1,     7.669,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46238,'1 ',1,  35,   1,     7.306,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46239,'1 ',1,  35,   1,     7.070,     3.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46240,'1 ',1,  35,   1,     3.449,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46241,'1 ',1,  35,   1,     6.943,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46243,'1 ',1,  35,   1,     5.259,     2.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46244,'1 ',1,  35,   1,    14.421,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46245,'1 ',1,  35,   1,    10.383,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46247,'1 ',1,  35,   1,     9.042,     2.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46252,'1 ',1,  35,   1,    16.392,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46253,'1 ',1,  35,   1,    12.060,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46255,'1 ',1,  35,   1,    11.879,     2.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46256,'1 ',1,  35,   1,     7.529,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46257,'1 ',1,  35,   1,     1.136,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46258,'1 ',1,  35,   1,    18.661,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46260,'1 ',1,  35,   1,    18.661,     3.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46260,'2 ',1,  35,   1,     1.136,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46261,'1 ',1,  35,   1,    18.661,     3.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46261,'2 ',1,  35,   1,     2.880,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46262,'1 ',1,  35,   1,    18.661,     3.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46263,'1 ',1,  35,   1,     1.294,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46264,'1 ',1,  35,   1,    11.158,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46266,'1 ',1,  35,   1,    11.158,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46266,'2 ',1,  35,   1,     2.574,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46267,'1 ',1,  35,   1,    11.158,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46267,'2 ',1,  35,   1,     0.042,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46268,'1 ',1,  35,   1,     4.819,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46269,'1 ',1,  35,   1,     2.574,     1.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46269,'2 ',1,  35,   1,     0.665,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46751,'1 ',1,  36,   1,     3.169,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46753,'1 ',1,  36,   1,     5.947,     2.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46754,'1 ',1,  36,   1,     5.621,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46755,'1 ',1,  36,   1,    17.384,     7.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46756,'1 ',1,  36,   1,     7.102,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46757,'1 ',1,  36,   1,     7.714,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46759,'1 ',1,  36,   1,     4.583,     1.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46762,'1 ',1,  36,   1,    10.778,     3.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46765,'1 ',1,  36,   1,     7.937,     5.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46768,'1 ',1,  36,   1,     6.511,     2.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46773,'1 ',1,  36,   1,     9.393,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46774,'1 ',1,  36,   1,    13.411,     4.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46775,'1 ',1,  36,   1,     9.393,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46776,'1 ',1,  36,   1,    18.378,     2.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46777,'1 ',1,  36,   1,    18.378,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46778,'1 ',1,  36,   1,    19.997,     4.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46779,'1 ',1,  36,   1,    19.576,     8.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46781,'1 ',1,  36,   1,    22.036,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46782,'1 ',1,  36,   1,    11.075,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46783,'1 ',1,  36,   1,     3.102,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46784,'1 ',1,  36,   1,     3.932,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46785,'1 ',1,  36,   1,     4.925,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46786,'1 ',1,  36,   1,     5.612,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46787,'1 ',1,  36,   1,    20.601,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46789,'1 ',1,  36,   1,     6.041,     3.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46790,'1 ',1,  36,   1,     5.589,     1.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46791,'1 ',1,  36,   1,    15.171,     3.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46792,'1 ',1,  36,   1,     6.437,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46794,'1 ',1,  36,   1,     5.521,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46795,'1 ',1,  36,   1,    10.732,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46796,'1 ',1,  36,   1,     8.981,     3.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46797,'1 ',1,  36,   1,    10.509,     5.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46798,'1 ',1,  36,   1,    11.211,     2.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46809,'1 ',1,  36,   1,    20.312,     9.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46810,'1 ',1,  36,   1,    10.565,     3.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46815,'1 ',1,  36,   1,     3.206,     1.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46817,'1 ',1,  36,   1,     7.047,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46818,'1 ',1,  36,   1,     7.423,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46819,'1 ',1,  36,   1,     4.847,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46822,'1 ',1,  36,   1,     8.236,     5.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46823,'1 ',1,  36,   1,     7.585,     2.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46826,'1 ',1,  36,   1,     3.061,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46828,'1 ',1,  36,   1,     4.143,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46829,'1 ',1,  36,   1,     3.061,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46830,'1 ',1,  36,   1,     5.051,     1.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46831,'1 ',1,  36,   1,     9.873,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46833,'1 ',1,  36,   1,    27.898,    11.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46834,'1 ',1,  36,   1,    27.898,    14.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46835,'1 ',1,  36,   1,    31.173,    11.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46836,'1 ',1,  36,   1,    27.898,     7.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46838,'1 ',1,  36,   1,     8.610,     3.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46839,'1 ',1,  36,   1,     5.475,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46840,'1 ',1,  36,   1,     6.892,     1.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46841,'1 ',1,  36,   1,    15.408,     4.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46842,'1 ',1,  36,   1,    16.394,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46843,'1 ',1,  36,   1,    15.408,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46845,'1 ',1,  36,   1,    20.739,     9.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46847,'1 ',1,  36,   1,    20.739,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46848,'1 ',1,  36,   1,    28.518,     9.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46850,'1 ',1,  36,   1,    20.739,     2.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46851,'1 ',1,  36,   1,    18.320,     3.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46852,'1 ',1,  36,   1,    18.320,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46853,'1 ',1,  36,   1,    23.006,     4.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46854,'1 ',1,  36,   1,    22.019,     4.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46856,'1 ',1,  36,   1,    20.060,     3.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46858,'1 ',1,  36,   1,    19.074,     4.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46859,'1 ',1,  36,   1,    22.750,     2.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46860,'1 ',1,  36,   1,    22.750,     3.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46861,'1 ',1,  36,   1,    22.750,     9.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46862,'1 ',1,  36,   1,    22.750,     8.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46865,'1 ',1,  36,   1,    62.468,     7.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46866,'1 ',1,  36,   1,    24.320,     6.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46870,'1 ',1,  36,   1,    24.320,     6.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46871,'1 ',1,  36,   1,    39.728,    23.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46873,'1 ',1,  36,   1,     3.275,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46875,'1 ',1,  36,   1,    17.011,     3.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46876,'1 ',1,  36,   1,    19.595,     4.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46881,'1 ',1,  36,   1,    34.021,     7.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46883,'1 ',1,  36,   1,     8.656,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46884,'1 ',1,  36,   1,    17.268,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46885,'1 ',1,  36,   1,     9.848,     2.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46886,'1 ',1,  36,   1,    18.461,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46887,'1 ',1,  36,   1,     8.189,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46888,'1 ',1,  36,   1,     6.810,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46890,'1 ',1,  36,   1,    18.545,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46891,'1 ',1,  36,   1,     6.317,     1.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46893,'1 ',1,  36,   1,     9.525,     5.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46894,'1 ',1,  36,   1,    12.012,     3.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46896,'1 ',1,  36,   1,     8.897,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46897,'1 ',1,  36,   1,     4.578,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46898,'1 ',1,  36,   1,    20.330,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46900,'1 ',1,  36,   1,     7.458,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46904,'1 ',1,  36,   1,    20.636,     5.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46907,'1 ',1,  36,   1,     4.194,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46909,'1 ',1,  36,   1,     8.388,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46911,'1 ',1,  36,   1,     6.696,     3.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46912,'1 ',1,  36,   1,    11.355,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46913,'1 ',1,  36,   1,    11.731,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46914,'1 ',1,  36,   1,     3.668,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46915,'1 ',1,  36,   1,     3.536,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46920,'1 ',1,  36,   1,    28.357,    10.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46921,'1 ',1,  36,   1,    28.357,    15.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46923,'1 ',1,  36,   1,    41.852,    20.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46927,'1 ',1,  36,   1,    45.788,     5.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46929,'1 ',1,  36,   1,     7.192,     2.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46930,'1 ',1,  36,   1,    10.333,     2.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46931,'1 ',1,  36,   1,     7.421,     1.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46932,'1 ',1,  36,   1,    10.201,     2.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46933,'1 ',1,  36,   1,     8.718,     3.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46935,'1 ',1,  36,   1,     7.610,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46937,'1 ',1,  36,   1,    12.367,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46939,'1 ',1,  36,   1,    17.431,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46940,'1 ',1,  36,   1,    17.431,     5.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46941,'1 ',1,  36,   1,    23.156,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46942,'1 ',1,  36,   1,     5.397,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46944,'1 ',1,  36,   1,     6.908,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46946,'1 ',1,  36,   1,     9.132,     2.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46951,'1 ',1,  36,   1,     6.481,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46953,'1 ',1,  36,   1,     6.481,     2.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46954,'1 ',1,  36,   1,     6.481,     2.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46955,'1 ',1,  36,   1,    13.320,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46956,'1 ',1,  36,   1,    27.679,    12.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46958,'1 ',1,  36,   1,    21.320,     5.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46959,'1 ',1,  36,   1,    21.320,     5.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46961,'1 ',1,  36,   1,    22.420,     5.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46962,'1 ',1,  36,   1,     5.475,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46963,'1 ',1,  36,   1,     5.425,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46964,'1 ',1,  36,   1,     4.429,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46966,'1 ',1,  36,   1,     5.783,     1.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46968,'1 ',1,  36,   1,     3.741,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46969,'1 ',1,  36,   1,    28.639,    11.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46971,'1 ',1,  36,   1,    57.279,     7.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46972,'1 ',1,  36,   1,    54.928,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46973,'1 ',1,  36,   1,    13.415,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46975,'1 ',1,  36,   1,     2.566,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46976,'1 ',1,  36,   1,     6.417,     2.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46978,'1 ',1,  36,   1,     5.411,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46981,'1 ',1,  36,   1,    15.402,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46983,'1 ',1,  36,   1,     9.460,     2.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46984,'1 ',1,  36,   1,    12.102,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46986,'1 ',1,  36,   1,     6.496,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46987,'1 ',1,  36,   1,     5.970,     3.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46988,'1 ',1,  36,   1,     5.260,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46989,'1 ',1,  36,   1,     6.163,     2.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46990,'1 ',1,  36,   1,     6.823,     3.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46991,'1 ',1,  36,   1,    17.898,     5.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46992,'1 ',1,  36,   1,    17.898,     7.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46995,'1 ',1,  36,   1,    41.879,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46996,'1 ',1,  36,   1,     4.206,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46997,'1 ',1,  36,   1,    17.094,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46999,'1 ',1,  36,   1,     7.145,     2.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47000,'1 ',1,  36,   1,     2.545,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47001,'1 ',1,  36,   1,     5.258,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47002,'1 ',1,  36,   1,     6.001,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47003,'1 ',1,  36,   1,     7.682,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47004,'1 ',1,  36,   1,    11.615,     4.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47006,'1 ',1,  36,   1,     4.824,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47007,'1 ',1,  36,   1,    13.469,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47008,'1 ',1,  36,   1,    13.469,     4.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47009,'1 ',1,  36,   1,    17.854,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47011,'1 ',1,  36,   1,    13.469,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47013,'1 ',1,  36,   1,     6.724,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47014,'1 ',1,  36,   1,     8.619,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47016,'1 ',1,  36,   1,     7.029,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47017,'1 ',1,  36,   1,     7.260,     2.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47018,'1 ',1,  36,   1,    14.559,     4.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47020,'1 ',1,  36,   1,    12.544,     3.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47022,'1 ',1,  36,   1,    12.291,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47023,'1 ',1,  36,   1,     7.647,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47025,'1 ',1,  36,   1,     7.647,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47026,'1 ',1,  36,   1,    11.316,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47027,'1 ',1,  36,   1,     9.587,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47028,'1 ',1,  36,   1,    11.093,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47029,'1 ',1,  36,   1,    12.918,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47031,'1 ',1,  36,   1,    13.797,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47032,'1 ',1,  36,   1,    15.370,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47034,'1 ',1,  36,   1,    13.049,     4.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47035,'1 ',1,  36,   1,     6.362,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47036,'1 ',1,  36,   1,     7.583,     3.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47037,'1 ',1,  36,   1,     5.142,     2.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47039,'1 ',1,  36,   1,    10.452,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47040,'1 ',1,  36,   1,     7.701,     2.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47041,'1 ',1,  36,   1,    10.434,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47043,'1 ',1,  36,   1,     3.069,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47044,'1 ',1,  36,   1,    10.383,     5.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47045,'1 ',1,  36,   1,     7.541,     2.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47047,'1 ',1,  36,   1,    10.763,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47048,'1 ',1,  36,   1,    10.721,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47050,'1 ',1,  36,   1,     5.845,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47053,'1 ',1,  36,   1,    18.814,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47059,'1 ',1,  36,   1,     8.617,     2.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47060,'1 ',1,  36,   1,     5.409,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47062,'1 ',1,  36,   1,     5.637,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47063,'1 ',1,  36,   1,    14.260,     5.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47064,'1 ',1,  36,   1,    10.382,     4.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47066,'1 ',1,  36,   1,     5.490,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47067,'1 ',1,  36,   1,     9.000,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47068,'1 ',1,  36,   1,    16.837,     4.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47070,'1 ',1,  36,   1,    10.399,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47071,'1 ',1,  36,   1,    10.399,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47073,'1 ',1,  36,   1,    19.340,     2.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47074,'1 ',1,  36,   1,    23.578,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47078,'1 ',1,  36,   1,    57.578,    17.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47080,'1 ',1,  36,   1,    18.942,    11.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47082,'1 ',1,  36,   1,    40.796,    15.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47083,'1 ',1,  36,   1,    40.796,     3.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47085,'1 ',1,  36,   1,    34.370,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47086,'1 ',1,  36,   1,    29.833,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47087,'1 ',1,  36,   1,    26.723,     4.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47089,'1 ',1,  36,   1,    15.917,     8.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47090,'1 ',1,  36,   1,    20.554,     7.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47091,'1 ',1,  36,   1,    48.242,     3.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47092,'1 ',1,  36,   1,    60.375,    11.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47093,'1 ',1,  36,   1,    24.785,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47095,'1 ',1,  36,   1,    24.785,     1.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47097,'1 ',1,  36,   1,    58.121,    10.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47098,'1 ',1,  36,   1,    30.138,     8.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47099,'1 ',1,  36,   1,    38.622,    27.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47100,'1 ',1,  36,   1,    15.004,     5.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47101,'1 ',1,  36,   1,    21.771,     3.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47102,'1 ',1,  36,   1,    15.639,     2.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47104,'1 ',1,  36,   1,    34.249,     3.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47105,'1 ',1,  36,   1,    12.479,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47106,'1 ',1,  36,   1,    15.985,     4.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47107,'1 ',1,  36,   1,    19.617,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47109,'1 ',1,  36,   1,    29.797,     6.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47110,'1 ',1,  36,   1,    23.976,     4.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47116,'1 ',1,  36,   1,    19.300,     5.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47117,'1 ',1,  36,   1,    13.866,     3.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47120,'1 ',1,  36,   1,    10.954,     3.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47121,'1 ',1,  36,   1,     8.296,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47122,'1 ',1,  36,   1,    12.106,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47124,'1 ',1,  36,   1,     9.704,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47125,'1 ',1,  36,   1,     9.704,     3.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47128,'1 ',1,  36,   1,    32.599,     9.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47133,'1 ',1,  36,   1,     2.049,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47134,'1 ',1,  36,   1,    16.007,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47135,'1 ',1,  36,   1,    16.007,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47136,'1 ',1,  36,   1,    16.007,     5.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47138,'1 ',1,  36,   1,    17.515,     3.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47140,'1 ',1,  36,   1,     9.006,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47141,'1 ',1,  36,   1,    14.891,     4.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47142,'1 ',1,  36,   1,    15.253,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47143,'1 ',1,  36,   1,    10.497,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47144,'1 ',1,  36,   1,    10.497,     2.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47144,'2 ',1,  36,   1,     3.303,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47145,'1 ',1,  36,   1,    13.162,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47146,'1 ',1,  36,   1,    13.162,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47148,'1 ',1,  36,   1,    13.162,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47148,'2 ',1,  36,   1,    13.162,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47149,'1 ',1,  36,   1,    24.589,     9.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47151,'1 ',1,  36,   1,    24.589,     8.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47153,'1 ',1,  36,   1,    24.589,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47155,'1 ',1,  36,   1,    24.589,     5.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47155,'2 ',1,  36,   1,     0.253,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47156,'1 ',1,  36,   1,    13.025,     2.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47157,'1 ',1,  36,   1,    13.025,     1.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47158,'1 ',1,  36,   1,    13.025,     2.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47158,'2 ',1,  36,   1,     5.180,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47160,'1 ',1,  36,   1,     4.647,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47162,'1 ',1,  36,   1,    10.883,     6.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47164,'1 ',1,  36,   1,    11.412,     2.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47165,'1 ',1,  36,   1,    24.911,     5.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47169,'1 ',1,  36,   1,    15.248,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47170,'1 ',1,  36,   1,    15.248,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47172,'1 ',1,  36,   1,    15.248,    11.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47172,'2 ',1,  36,   1,     0.435,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47174,'1 ',1,  36,   1,    17.120,     3.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47175,'1 ',1,  36,   1,    11.157,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47176,'1 ',1,  36,   1,    20.910,     7.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47177,'1 ',1,  36,   1,    14.933,     5.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47178,'1 ',1,  36,   1,    19.955,     5.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47179,'1 ',1,  36,   1,    18.327,     3.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47180,'1 ',1,  36,   1,    15.161,     6.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47182,'1 ',1,  36,   1,     6.854,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47184,'1 ',1,  36,   1,     9.626,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47185,'1 ',1,  36,   1,     8.778,     2.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47186,'1 ',1,  36,   1,     3.962,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47186,'2 ',1,  36,   1,     3.069,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47187,'1 ',1,  36,   1,    10.423,     3.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47188,'1 ',1,  36,   1,    15.549,     7.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47189,'1 ',1,  36,   1,    17.267,     2.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47190,'1 ',1,  36,   1,    25.504,     8.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47192,'1 ',1,  36,   1,    26.007,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47194,'1 ',1,  36,   1,    35.357,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47195,'1 ',1,  36,   1,    28.330,     3.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47196,'1 ',1,  36,   1,    16.757,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47198,'1 ',1,  36,   1,    10.949,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47199,'1 ',1,  36,   1,    16.004,     4.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47200,'1 ',1,  36,   1,    12.994,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47201,'1 ',1,  36,   1,    16.587,     7.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47202,'1 ',1,  36,   1,    15.638,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47204,'1 ',1,  36,   1,     3.238,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47205,'1 ',1,  36,   1,     8.021,     2.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47206,'1 ',1,  36,   1,     5.597,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47207,'1 ',1,  36,   1,    11.655,     5.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47208,'1 ',1,  36,   1,    11.655,     5.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47209,'1 ',1,  36,   1,    11.655,     5.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47209,'2 ',1,  36,   1,    11.655,     3.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47210,'1 ',1,  36,   1,     1.919,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47211,'1 ',1,  36,   1,     7.855,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47212,'1 ',1,  36,   1,     5.438,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47213,'1 ',1,  36,   1,     7.131,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47216,'1 ',1,  36,   1,    11.242,     5.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47219,'1 ',1,  36,   1,    20.848,     6.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47224,'1 ',1,  36,   1,    20.848,     6.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47229,'1 ',1,  36,   1,    23.775,     4.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47233,'1 ',1,  36,   1,    20.848,     6.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47235,'1 ',1,  36,   1,     4.841,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47236,'1 ',1,  36,   1,    11.611,     3.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47238,'1 ',1,  36,   1,    26.289,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47240,'1 ',1,  36,   1,    39.006,    15.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47242,'1 ',1,  36,   1,    26.289,     4.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47242,'2 ',1,  36,   1,     2.845,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47243,'1 ',1,  36,   1,     7.594,     3.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47245,'1 ',1,  36,   1,    11.737,     3.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47246,'1 ',1,  36,   1,    17.372,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47248,'1 ',1,  36,   1,    20.110,     4.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47251,'1 ',1,  36,   1,    17.372,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47254,'1 ',1,  36,   1,    17.372,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47255,'1 ',1,  36,   1,     8.729,     2.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47256,'1 ',1,  36,   1,     5.656,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47257,'1 ',1,  36,   1,     3.628,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47257,'2 ',1,  36,   1,     3.628,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47259,'1 ',1,  36,   1,     6.640,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47260,'1 ',1,  36,   1,     2.845,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47261,'1 ',1,  36,   1,    12.084,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47263,'1 ',1,  36,   1,     4.179,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47263,'2 ',1,  36,   1,     0.230,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47264,'1 ',1,  36,   1,     4.179,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47264,'2 ',1,  36,   1,     1.898,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47265,'1 ',1,  36,   1,     8.081,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47266,'1 ',1,  36,   1,     1.495,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47267,'1 ',1,  36,   1,    11.023,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47268,'1 ',1,  36,   1,     6.939,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47269,'1 ',1,  36,   1,     2.077,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47270,'1 ',1,  36,   1,     6.939,     2.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47272,'1 ',1,  36,   1,     6.939,     1.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47273,'1 ',1,  36,   1,    31.762,     8.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47275,'1 ',1,  36,   1,    28.219,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47276,'1 ',1,  36,   1,    42.237,     5.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47277,'1 ',1,  36,   1,    42.998,    11.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47278,'1 ',1,  36,   1,    18.180,     6.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47279,'1 ',1,  36,   1,    12.948,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47279,'2 ',1,  36,   1,     1.330,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47280,'1 ',1,  36,   1,     7.284,     2.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47280,'2 ',1,  36,   1,     7.284,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47283,'1 ',1,  36,   1,     9.780,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47284,'1 ',1,  36,   1,     9.780,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47286,'1 ',1,  36,   1,    17.601,     6.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47287,'1 ',1,  36,   1,     3.738,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47288,'1 ',1,  36,   1,     5.193,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47289,'1 ',1,  36,   1,     3.741,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47290,'1 ',1,  36,   1,     3.741,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47291,'1 ',1,  36,   1,     6.783,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47292,'1 ',1,  36,   1,     6.783,     1.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47293,'1 ',1,  36,   1,     6.783,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47293,'2 ',1,  36,   1,     1.112,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47295,'1 ',1,  36,   1,     6.276,     2.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47296,'1 ',1,  36,   1,     5.279,     2.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47297,'1 ',1,  36,   1,     5.893,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47298,'1 ',1,  36,   1,     6.047,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47301,'1 ',1,  36,   1,     5.402,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47302,'1 ',1,  36,   1,    12.057,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47303,'1 ',1,  36,   1,     3.722,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47304,'1 ',1,  36,   1,     3.722,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47305,'1 ',1,  36,   1,     7.273,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47307,'1 ',1,  36,   1,    13.510,     5.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47309,'1 ',1,  36,   1,    11.855,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47310,'1 ',1,  36,   1,     5.488,     1.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47310,'2 ',1,  36,   1,     2.287,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47311,'1 ',1,  36,   1,     7.935,     3.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47313,'1 ',1,  36,   1,     8.256,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47317,'1 ',1,  36,   1,    10.224,     4.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47317,'2 ',1,  36,   1,    10.224,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47320,'1 ',1,  36,   1,    10.224,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47321,'1 ',1,  36,   1,    10.224,     4.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47324,'1 ',1,  36,   1,     6.470,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47325,'1 ',1,  36,   1,     2.187,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47325,'2 ',1,  36,   1,     2.187,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47327,'1 ',1,  36,   1,     6.152,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47328,'1 ',1,  36,   1,    16.493,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47329,'1 ',1,  36,   1,    12.548,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47330,'1 ',1,  36,   1,    10.310,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47330,'2 ',1,  36,   1,     2.373,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47333,'1 ',1,  36,   1,    10.310,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47333,'2 ',1,  36,   1,     1.119,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47334,'1 ',1,  36,   1,    12.270,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47335,'1 ',1,  36,   1,     7.889,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47335,'2 ',1,  36,   1,     3.525,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47338,'1 ',1,  36,   1,    16.303,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47339,'1 ',1,  36,   1,    12.102,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47340,'1 ',1,  36,   1,     5.430,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47341,'1 ',1,  36,   1,     5.430,     1.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47341,'2 ',1,  36,   1,     0.255,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47342,'1 ',1,  36,   1,     5.430,     2.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47344,'1 ',1,  36,   1,     2.529,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47344,'2 ',1,  36,   1,     2.510,     0.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47346,'1 ',1,  36,   1,    14.684,     4.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47348,'1 ',1,  36,   1,     8.610,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47349,'1 ',1,  36,   1,    12.913,     4.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47351,'1 ',1,  36,   1,     3.683,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47351,'2 ',1,  36,   1,     1.238,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47353,'1 ',1,  36,   1,     8.959,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47354,'1 ',1,  36,   1,     3.683,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47356,'1 ',1,  36,   1,     6.683,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47357,'1 ',1,  36,   1,     6.997,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47358,'1 ',1,  36,   1,     6.775,     3.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47360,'1 ',1,  36,   1,     6.145,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47361,'1 ',1,  36,   1,     3.989,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47361,'2 ',1,  36,   1,     3.989,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47362,'1 ',1,  36,   1,     5.167,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47364,'1 ',1,  36,   1,     9.704,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47367,'1 ',1,  36,   1,     9.704,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47367,'2 ',1,  36,   1,     0.011,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47368,'1 ',1,  36,   1,     9.704,     5.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47369,'1 ',1,  36,   1,     9.965,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47370,'1 ',1,  36,   1,     4.171,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47371,'1 ',1,  36,   1,     7.054,     3.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47372,'1 ',1,  36,   1,     2.357,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47373,'1 ',1,  36,   1,    19.010,     5.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47375,'1 ',1,  36,   1,    12.512,     1.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47377,'1 ',1,  36,   1,    22.523,     6.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47378,'1 ',1,  36,   1,    12.512,     3.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47379,'1 ',1,  36,   1,    12.512,     3.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47379,'2 ',1,  36,   1,     9.407,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47380,'1 ',1,  36,   1,     9.407,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47382,'1 ',1,  36,   1,     9.407,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47384,'1 ',1,  36,   1,     3.625,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47384,'2 ',1,  36,   1,     3.625,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47385,'1 ',1,  36,   1,     7.473,     2.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47388,'1 ',1,  36,   1,     7.473,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47388,'2 ',1,  36,   1,     3.625,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47390,'1 ',1,  36,   1,     7.473,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47391,'1 ',1,  36,   1,     9.691,     3.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47392,'1 ',1,  36,   1,     9.442,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47393,'1 ',1,  36,   1,    12.987,     6.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47394,'1 ',1,  36,   1,    36.782,     7.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47396,'1 ',1,  36,   1,    12.987,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47398,'1 ',1,  36,   1,    13.008,     5.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47399,'1 ',1,  36,   1,    21.116,     6.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47400,'1 ',1,  36,   1,    13.008,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47400,'2 ',1,  36,   1,    13.008,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47402,'1 ',1,  36,   1,     2.043,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47402,'2 ',1,  36,   1,     2.043,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47403,'1 ',1,  36,   1,     4.078,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47404,'1 ',1,  36,   1,     3.846,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47404,'2 ',1,  36,   1,     3.846,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47406,'1 ',1,  36,   1,     6.438,     2.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47407,'1 ',1,  36,   1,    12.371,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47408,'1 ',1,  36,   1,     7.601,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47409,'1 ',1,  36,   1,     7.601,     3.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47414,'1 ',1,  36,   1,    17.445,     2.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47416,'1 ',1,  36,   1,     3.522,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47418,'1 ',1,  36,   1,     3.867,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47419,'1 ',1,  36,   1,     4.922,     2.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47419,'2 ',1,  36,   1,     3.522,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47420,'1 ',1,  36,   1,     6.721,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47421,'1 ',1,  36,   1,    19.800,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47422,'1 ',1,  36,   1,    19.800,     6.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47424,'1 ',1,  36,   1,    41.174,     8.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47426,'1 ',1,  36,   1,    20.881,     4.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47427,'1 ',1,  36,   1,     8.082,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47429,'1 ',1,  36,   1,    55.537,    25.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47431,'1 ',1,  36,   1,    20.337,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47433,'1 ',1,  36,   1,    20.337,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47435,'1 ',1,  36,   1,    20.337,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47437,'1 ',1,  36,   1,    21.934,     2.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47437,'2 ',1,  36,   1,     4.901,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47439,'1 ',1,  36,   1,    41.891,    20.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47444,'1 ',1,  36,   1,    21.934,     7.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47445,'1 ',1,  36,   1,    21.934,    10.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47445,'2 ',1,  36,   1,     5.700,     2.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47446,'1 ',1,  36,   1,    15.761,     3.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47447,'1 ',1,  36,   1,    18.466,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47448,'1 ',1,  36,   1,    18.466,     6.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47449,'1 ',1,  36,   1,    18.466,     5.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47451,'1 ',1,  36,   1,    18.466,     8.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47452,'1 ',1,  36,   1,    10.784,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47454,'1 ',1,  36,   1,    10.784,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47455,'1 ',1,  36,   1,    10.784,     3.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47456,'1 ',1,  36,   1,    10.784,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47457,'1 ',1,  36,   1,    18.585,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47458,'1 ',1,  36,   1,    18.585,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47458,'2 ',1,  36,   1,    10.608,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47459,'1 ',1,  36,   1,    18.585,     2.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47459,'2 ',1,  36,   1,    15.761,     6.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47465,'1 ',1,  36,   1,    18.585,     6.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47465,'2 ',1,  36,   1,    15.761,    10.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47467,'1 ',1,  36,   1,     7.808,     3.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47467,'2 ',1,  36,   1,     7.808,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47468,'1 ',1,  36,   1,     7.524,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47468,'2 ',1,  36,   1,     5.809,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47470,'1 ',1,  36,   1,     5.700,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47470,'2 ',1,  36,   1,     0.196,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47471,'1 ',1,  36,   1,     7.038,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47472,'1 ',1,  36,   1,    18.466,     5.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47473,'1 ',1,  36,   1,     8.502,     2.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47473,'2 ',1,  36,   1,     4.901,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47474,'1 ',1,  36,   1,     8.502,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47475,'1 ',1,  36,   1,     5.669,     4.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47475,'2 ',1,  36,   1,     5.669,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47476,'1 ',1,  36,   1,     5.669,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47477,'1 ',1,  36,   1,     2.662,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47477,'2 ',1,  36,   1,     1.295,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47479,'1 ',1,  36,   1,     6.939,     3.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47484,'1 ',1,  36,   1,    10.631,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47486,'1 ',1,  36,   1,    12.409,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47487,'1 ',1,  36,   1,     1.295,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47488,'1 ',1,  36,   1,    12.409,     3.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47490,'1 ',1,  36,   1,    12.409,     7.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47492,'1 ',1,  36,   1,    26.711,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47493,'1 ',1,  36,   1,    26.711,     6.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47494,'1 ',1,  36,   1,    31.750,     6.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47499,'1 ',1,  36,   1,    26.711,     2.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47499,'2 ',1,  36,   1,     6.882,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47501,'1 ',1,  36,   1,    26.711,     3.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47502,'1 ',1,  36,   1,    12.922,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47503,'1 ',1,  36,   1,    12.922,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47507,'1 ',1,  36,   1,    12.922,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47515,'1 ',1,  36,   1,    15.838,     4.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47516,'1 ',1,  36,   1,    15.838,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47521,'1 ',1,  36,   1,    15.838,     5.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47527,'1 ',1,  36,   1,    15.838,     5.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47528,'1 ',1,  36,   1,     1.569,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47529,'1 ',1,  36,   1,    11.773,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47530,'1 ',1,  36,   1,    11.773,     2.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47532,'1 ',1,  36,   1,    11.773,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47535,'1 ',1,  36,   1,    11.773,     3.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47537,'1 ',1,  36,   1,     8.424,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47538,'1 ',1,  36,   1,     3.085,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47539,'1 ',1,  36,   1,     6.882,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47539,'2 ',1,  36,   1,     6.882,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47540,'1 ',1,  36,   1,    10.860,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47541,'1 ',1,  36,   1,     4.154,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47541,'2 ',1,  36,   1,     0.861,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47542,'1 ',1,  36,   1,     4.125,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47542,'2 ',1,  36,   1,     1.339,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47543,'1 ',1,  36,   1,     5.680,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47544,'1 ',1,  36,   1,     0.062,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47545,'1 ',1,  36,   1,     4.125,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47546,'1 ',1,  36,   1,     8.147,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47547,'1 ',1,  36,   1,     4.538,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47549,'1 ',1,  36,   1,     0.965,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47550,'1 ',1,  36,   1,    11.958,     2.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47553,'1 ',1,  36,   1,    15.427,     2.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47554,'1 ',1,  36,   1,    15.255,     6.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47555,'1 ',1,  36,   1,     4.000,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47556,'1 ',1,  36,   1,     4.876,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47558,'1 ',1,  36,   1,     5.447,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47559,'1 ',1,  36,   1,     3.809,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47560,'1 ',1,  36,   1,     3.904,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47562,'1 ',1,  36,   1,     3.190,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47563,'1 ',1,  36,   1,    13.116,     2.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47564,'1 ',1,  36,   1,    13.116,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47567,'1 ',1,  36,   1,    13.116,     5.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47567,'2 ',1,  36,   1,    13.116,     4.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47568,'1 ',1,  36,   1,    13.563,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47570,'1 ',1,  36,   1,    13.563,     0.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47571,'1 ',1,  36,   1,    13.563,     3.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47573,'1 ',1,  36,   1,    13.563,     4.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47575,'1 ',1,  36,   1,     8.667,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47575,'2 ',1,  36,   1,     1.023,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47576,'1 ',1,  36,   1,    18.382,     3.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47577,'1 ',1,  36,   1,    31.777,    10.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47578,'1 ',1,  36,   1,    27.249,     6.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47578,'2 ',1,  36,   1,     1.402,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47579,'1 ',1,  36,   1,    33.443,     6.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47581,'1 ',1,  36,   1,    27.249,    11.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47582,'1 ',1,  36,   1,    15.000,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47584,'1 ',1,  36,   1,    13.445,     9.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47586,'1 ',1,  36,   1,    13.445,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47586,'2 ',1,  36,   1,     0.302,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47588,'1 ',1,  36,   1,    20.713,    15.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47589,'1 ',1,  36,   1,     7.290,     3.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47590,'1 ',1,  36,   1,     4.883,     2.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47591,'1 ',1,  36,   1,     4.883,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47592,'1 ',1,  36,   1,     6.938,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47594,'1 ',1,  36,   1,     4.046,     0.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47595,'1 ',1,  36,   1,     4.046,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47595,'2 ',1,  36,   1,     4.046,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47597,'1 ',1,  36,   1,     6.348,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47598,'1 ',1,  36,   1,    13.039,     2.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47601,'1 ',1,  36,   1,    10.619,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47601,'2 ',1,  36,   1,     2.739,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47602,'1 ',1,  36,   1,    13.898,     5.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47604,'1 ',1,  36,   1,    11.537,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47605,'1 ',1,  36,   1,    11.537,     4.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47605,'2 ',1,  36,   1,     1.930,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47606,'1 ',1,  36,   1,    26.705,     5.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47608,'1 ',1,  36,   1,    10.802,     4.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47609,'1 ',1,  36,   1,    12.588,     7.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47610,'1 ',1,  36,   1,    12.588,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47610,'2 ',1,  36,   1,     2.677,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47611,'1 ',1,  36,   1,    12.588,     5.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47611,'2 ',1,  36,   1,     3.630,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47613,'1 ',1,  36,   1,    12.588,     5.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47613,'2 ',1,  36,   1,     3.630,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47614,'1 ',1,  36,   1,     4.502,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47614,'2 ',1,  36,   1,     1.970,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47615,'1 ',1,  36,   1,     4.502,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47615,'2 ',1,  36,   1,     4.502,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47617,'1 ',1,  36,   1,    20.801,    10.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47619,'1 ',1,  36,   1,    28.477,    10.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47620,'1 ',1,  36,   1,    24.680,     4.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47621,'1 ',1,  36,   1,    20.801,     8.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47621,'2 ',1,  36,   1,     0.042,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47623,'1 ',1,  36,   1,    16.444,     3.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47626,'1 ',1,  36,   1,    23.398,     9.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47628,'1 ',1,  36,   1,    16.444,     2.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47629,'1 ',1,  36,   1,    16.444,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47631,'1 ',1,  36,   1,     9.034,     2.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47632,'1 ',1,  36,   1,     2.911,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47632,'2 ',1,  36,   1,     2.911,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47633,'1 ',1,  36,   1,     2.063,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47633,'2 ',1,  36,   1,     2.063,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47636,'1 ',1,  36,   1,     8.591,     3.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47639,'1 ',1,  36,   1,     9.548,     4.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47640,'1 ',1,  36,   1,     3.404,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47641,'1 ',1,  36,   1,    10.315,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47643,'1 ',1,  36,   1,    10.315,     2.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47644,'1 ',1,  36,   1,    10.315,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47645,'1 ',1,  36,   1,     4.354,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47646,'1 ',1,  36,   1,     7.998,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47647,'1 ',1,  36,   1,     5.407,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47651,'1 ',1,  36,   1,     5.407,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47653,'1 ',1,  36,   1,     6.026,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47654,'1 ',1,  36,   1,     6.429,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47655,'1 ',1,  36,   1,    11.488,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47656,'1 ',1,  36,   1,     6.429,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47656,'2 ',1,  36,   1,     1.613,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47658,'1 ',1,  36,   1,     5.500,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47659,'1 ',1,  36,   1,     8.938,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47660,'1 ',1,  36,   1,     2.797,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47662,'1 ',1,  36,   1,     4.936,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47663,'1 ',1,  36,   1,     8.165,     3.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47664,'1 ',1,  36,   1,    12.412,     5.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47665,'1 ',1,  36,   1,    23.620,    16.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47666,'1 ',1,  36,   1,    23.620,    12.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47666,'2 ',1,  36,   1,    12.980,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47667,'1 ',1,  36,   1,    23.620,     6.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47667,'2 ',1,  36,   1,     5.809,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47669,'1 ',1,  36,   1,    23.620,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47670,'1 ',1,  36,   1,    19.820,    10.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47673,'1 ',1,  36,   1,    15.844,     3.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47674,'1 ',1,  36,   1,    55.190,    16.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47675,'1 ',1,  36,   1,    28.696,     8.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47677,'1 ',1,  36,   1,    28.696,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47677,'2 ',1,  36,   1,     8.374,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47680,'1 ',1,  36,   1,    66.920,    16.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47684,'1 ',1,  36,   1,    55.746,    22.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47687,'1 ',1,  36,   1,    52.260,     8.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47689,'1 ',1,  36,   1,    23.813,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47690,'1 ',1,  36,   1,    21.093,     7.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47690,'2 ',1,  36,   1,    20.607,     2.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47691,'1 ',1,  36,   1,    45.311,    29.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47693,'1 ',1,  36,   1,    21.093,     3.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47693,'2 ',1,  36,   1,     9.078,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47694,'1 ',1,  36,   1,    25.429,    12.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47694,'2 ',1,  36,   1,    19.803,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47695,'1 ',1,  36,   1,    25.429,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47695,'2 ',1,  36,   1,    19.112,    11.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47696,'1 ',1,  36,   1,    25.429,     8.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47698,'1 ',1,  36,   1,    65.634,    13.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47702,'1 ',1,  36,   1,    19.055,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47703,'1 ',1,  36,   1,    78.620,    16.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47704,'1 ',1,  36,   1,    19.055,     4.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47704,'2 ',1,  36,   1,    17.629,     8.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47705,'1 ',1,  36,   1,    19.055,     5.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47706,'1 ',1,  36,   1,    23.988,     6.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47708,'1 ',1,  36,   1,    23.988,     3.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47709,'1 ',1,  36,   1,    23.988,     6.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47710,'1 ',1,  36,   1,    23.988,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47711,'1 ',1,  36,   1,    20.607,     3.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47712,'1 ',1,  36,   1,    20.607,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47712,'2 ',1,  36,   1,     5.406,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47715,'1 ',1,  36,   1,    17.629,     7.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47715,'2 ',1,  36,   1,     0.847,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47717,'1 ',1,  36,   1,    52.366,    20.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47718,'1 ',1,  36,   1,    23.526,     2.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47718,'2 ',1,  36,   1,    15.844,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47719,'1 ',1,  36,   1,    23.526,     3.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47720,'1 ',1,  36,   1,    33.037,     2.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47720,'2 ',1,  36,   1,    12.446,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47721,'1 ',1,  36,   1,    33.037,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47722,'1 ',1,  36,   1,    33.037,    16.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47722,'2 ',1,  36,   1,    23.813,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47723,'1 ',1,  36,   1,    46.296,     5.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47724,'1 ',1,  36,   1,    21.859,    10.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47725,'1 ',1,  36,   1,    21.859,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47725,'2 ',1,  36,   1,     0.324,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47726,'1 ',1,  36,   1,    21.859,     6.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47726,'2 ',1,  36,   1,    13.566,     1.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47727,'1 ',1,  36,   1,    19.778,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47729,'1 ',1,  36,   1,    19.778,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47730,'1 ',1,  36,   1,    19.778,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47730,'2 ',1,  36,   1,     9.078,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47732,'1 ',1,  36,   1,    19.778,     3.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47732,'2 ',1,  36,   1,     5.708,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47734,'1 ',1,  36,   1,    27.523,     5.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47736,'1 ',1,  36,   1,    27.523,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47737,'1 ',1,  36,   1,    27.523,     6.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47737,'2 ',1,  36,   1,    23.526,    11.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47738,'1 ',1,  36,   1,    25.429,     9.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47739,'1 ',1,  36,   1,    27.523,     5.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47740,'1 ',1,  36,   1,    68.970,    26.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47742,'1 ',1,  36,   1,    22.954,     2.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47743,'1 ',1,  36,   1,    51.420,    29.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47745,'1 ',1,  36,   1,    22.954,     9.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47747,'1 ',1,  36,   1,    17.820,     8.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47748,'1 ',1,  36,   1,    17.820,     1.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47749,'1 ',1,  36,   1,    25.542,     5.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47751,'1 ',1,  36,   1,    25.542,     4.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47752,'1 ',1,  36,   1,    25.542,     8.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47752,'2 ',1,  36,   1,    11.147,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47753,'1 ',1,  36,   1,    25.542,    16.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47754,'1 ',1,  36,   1,    46.864,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47756,'1 ',1,  36,   1,    59.519,    22.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47757,'1 ',1,  36,   1,    75.339,    28.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47758,'1 ',1,  36,   1,    17.049,     7.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47758,'2 ',1,  36,   1,     0.045,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47760,'1 ',1,  36,   1,    19.803,     6.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47762,'1 ',1,  36,   1,    19.803,     5.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47763,'1 ',1,  36,   1,    19.803,     1.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47763,'2 ',1,  36,   1,     5.406,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47764,'1 ',1,  36,   1,    14.420,     2.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47766,'1 ',1,  36,   1,    33.771,    21.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47767,'1 ',1,  36,   1,    24.485,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47769,'1 ',1,  36,   1,    49.313,    10.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47772,'1 ',1,  36,   1,    15.824,     4.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47772,'2 ',1,  36,   1,    12.446,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47773,'1 ',1,  36,   1,    25.927,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47774,'1 ',1,  36,   1,    14.333,     6.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47775,'1 ',1,  36,   1,    23.341,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47776,'1 ',1,  36,   1,    23.341,     9.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47777,'1 ',1,  36,   1,    23.341,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47779,'1 ',1,  36,   1,    23.341,    14.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47780,'1 ',1,  36,   1,    41.078,    11.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47781,'1 ',1,  36,   1,    14.333,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47782,'1 ',1,  36,   1,     4.387,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47783,'1 ',1,  36,   1,    15.324,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47785,'1 ',1,  36,   1,    10.629,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47786,'1 ',1,  36,   1,    10.629,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47786,'2 ',1,  36,   1,     1.696,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47787,'1 ',1,  36,   1,    10.629,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47788,'1 ',1,  36,   1,     6.896,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47789,'1 ',1,  36,   1,     9.575,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47790,'1 ',1,  36,   1,     3.294,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47791,'1 ',1,  36,   1,     2.063,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47792,'1 ',1,  36,   1,     6.551,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47794,'1 ',1,  36,   1,     6.551,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47796,'1 ',1,  36,   1,    12.144,     5.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47797,'1 ',1,  36,   1,    10.244,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47798,'1 ',1,  36,   1,     5.012,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47798,'2 ',1,  36,   1,     5.012,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47799,'1 ',1,  36,   1,    15.113,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47801,'1 ',1,  36,   1,     7.761,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47802,'1 ',1,  36,   1,     4.179,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47802,'2 ',1,  36,   1,     1.313,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47803,'1 ',1,  36,   1,     2.834,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47804,'1 ',1,  36,   1,     4.179,     1.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47805,'1 ',1,  36,   1,     6.806,     2.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47806,'1 ',1,  36,   1,     5.845,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47811,'1 ',1,  36,   1,    15.371,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47813,'1 ',1,  36,   1,    18.072,     6.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47813,'2 ',1,  36,   1,    11.944,     7.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47814,'1 ',1,  36,   1,    43.851,     8.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47815,'1 ',1,  36,   1,    18.072,     6.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47817,'1 ',1,  36,   1,    11.944,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47818,'1 ',1,  36,   1,    11.944,     3.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47819,'1 ',1,  36,   1,    19.827,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47820,'1 ',1,  36,   1,    20.647,    14.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47821,'1 ',1,  36,   1,    20.647,     3.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47821,'2 ',1,  36,   1,     5.787,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47823,'1 ',1,  36,   1,    20.647,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47824,'1 ',1,  36,   1,    20.647,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47826,'1 ',1,  36,   1,     4.514,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47826,'2 ',1,  36,   1,     4.514,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47827,'1 ',1,  36,   1,     9.735,     3.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47829,'1 ',1,  36,   1,     9.477,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47830,'1 ',1,  36,   1,     7.901,     1.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47831,'1 ',1,  36,   1,     9.477,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47832,'1 ',1,  36,   1,     7.751,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47832,'2 ',1,  36,   1,     7.751,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47833,'1 ',1,  36,   1,    10.278,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47835,'1 ',1,  36,   1,     7.459,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47837,'1 ',1,  36,   1,     7.459,     2.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47837,'2 ',1,  36,   1,     0.235,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47838,'1 ',1,  36,   1,     5.787,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47840,'1 ',1,  36,   1,    13.715,     2.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47841,'1 ',1,  36,   1,    28.927,     8.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47843,'1 ',1,  36,   1,    28.927,     9.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47843,'2 ',1,  36,   1,     4.309,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47844,'1 ',1,  36,   1,    28.927,     2.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47844,'2 ',1,  36,   1,     0.755,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47850,'1 ',1,  36,   1,    28.927,    14.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47850,'2 ',1,  36,   1,     7.751,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47852,'1 ',1,  36,   1,    12.887,     4.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47854,'1 ',1,  36,   1,    12.887,     3.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47856,'1 ',1,  36,   1,    12.887,     5.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47856,'2 ',1,  36,   1,     1.368,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47857,'1 ',1,  36,   1,     3.369,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47857,'2 ',1,  36,   1,     3.369,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47858,'1 ',1,  36,   1,    13.242,     1.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47859,'1 ',1,  36,   1,    12.261,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47860,'1 ',1,  36,   1,    12.261,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47863,'1 ',1,  36,   1,    31.858,    16.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47865,'1 ',1,  36,   1,    12.261,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47865,'2 ',1,  36,   1,     5.163,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47866,'1 ',1,  36,   1,     4.254,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47866,'2 ',1,  36,   1,     4.254,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47867,'1 ',1,  36,   1,    11.232,     4.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47868,'1 ',1,  36,   1,    11.232,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47868,'2 ',1,  36,   1,     5.708,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47869,'1 ',1,  36,   1,    11.635,     5.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47871,'1 ',1,  36,   1,    17.651,     2.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47872,'1 ',1,  36,   1,    11.635,     2.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47873,'1 ',1,  36,   1,    16.330,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47874,'1 ',1,  36,   1,     5.163,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47874,'2 ',1,  36,   1,     5.163,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47875,'1 ',1,  36,   1,    13.566,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47875,'2 ',1,  36,   1,    11.232,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47876,'1 ',1,  36,   1,    13.566,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47877,'1 ',1,  36,   1,    13.566,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47878,'1 ',1,  36,   1,    14.819,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47878,'2 ',1,  36,   1,     7.284,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47880,'1 ',1,  36,   1,    14.819,     3.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47880,'2 ',1,  36,   1,    14.819,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47881,'1 ',1,  36,   1,    14.819,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47882,'1 ',1,  36,   1,    18.387,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47882,'2 ',1,  36,   1,     4.254,     1.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47883,'1 ',1,  36,   1,    18.387,     8.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47884,'1 ',1,  36,   1,    18.387,     3.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47886,'1 ',1,  36,   1,    18.387,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47886,'2 ',1,  36,   1,     7.457,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47887,'1 ',1,  36,   1,     7.000,     1.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47888,'1 ',1,  36,   1,     5.665,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47889,'1 ',1,  36,   1,    18.613,    12.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47890,'1 ',1,  36,   1,     8.950,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47892,'1 ',1,  36,   1,     5.982,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47894,'1 ',1,  36,   1,    10.014,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47895,'1 ',1,  36,   1,    15.148,     6.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47895,'2 ',1,  36,   1,     5.982,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47897,'1 ',1,  36,   1,    15.148,     4.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47899,'1 ',1,  36,   1,    15.148,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47900,'1 ',1,  36,   1,    15.148,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47901,'1 ',1,  36,   1,    11.200,     3.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47902,'1 ',1,  36,   1,    17.003,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47903,'1 ',1,  36,   1,     8.652,     7.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47904,'1 ',1,  36,   1,     9.776,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47905,'1 ',1,  36,   1,     2.266,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47905,'2 ',1,  36,   1,     2.266,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47908,'1 ',1,  36,   1,    11.343,     3.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47908,'2 ',1,  36,   1,     6.200,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47909,'1 ',1,  36,   1,    16.878,    10.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47910,'1 ',1,  36,   1,    11.343,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47910,'2 ',1,  36,   1,     1.634,     0.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47911,'1 ',1,  36,   1,    11.343,     3.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47912,'1 ',1,  36,   1,     6.558,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47915,'1 ',1,  36,   1,     6.558,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47915,'2 ',1,  36,   1,     6.558,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47918,'1 ',1,  36,   1,    14.380,     3.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47920,'1 ',1,  36,   1,     5.911,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47921,'1 ',1,  36,   1,    10.882,     3.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47922,'1 ',1,  36,   1,     5.826,     3.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47923,'1 ',1,  36,   1,     3.202,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47923,'2 ',1,  36,   1,     3.202,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47924,'1 ',1,  36,   1,     6.621,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47925,'1 ',1,  36,   1,    12.317,     4.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47926,'1 ',1,  36,   1,    12.317,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47927,'1 ',1,  36,   1,    34.872,    17.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47929,'1 ',1,  36,   1,    23.147,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47931,'1 ',1,  36,   1,    19.878,     4.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47932,'1 ',1,  36,   1,    19.878,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47935,'1 ',1,  36,   1,     8.089,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47936,'1 ',1,  36,   1,     8.089,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47937,'1 ',1,  36,   1,     8.089,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47938,'1 ',1,  36,   1,    11.854,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47939,'1 ',1,  36,   1,    10.451,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47940,'1 ',1,  36,   1,    10.451,     3.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47940,'2 ',1,  36,   1,    10.451,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47942,'1 ',1,  36,   1,    10.528,     3.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47943,'1 ',1,  36,   1,     5.533,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47944,'1 ',1,  36,   1,     4.401,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47945,'1 ',1,  36,   1,    10.013,     2.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47946,'1 ',1,  36,   1,     2.468,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47947,'1 ',1,  36,   1,     5.698,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47948,'1 ',1,  36,   1,     6.641,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47949,'1 ',1,  36,   1,     8.743,     3.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47950,'1 ',1,  36,   1,     8.743,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47951,'1 ',1,  36,   1,     8.743,     4.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47952,'1 ',1,  36,   1,    12.911,     2.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47952,'2 ',1,  36,   1,     2.103,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47954,'1 ',1,  36,   1,    22.589,     5.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47955,'1 ',1,  36,   1,    12.911,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47956,'1 ',1,  36,   1,    16.836,     5.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47958,'1 ',1,  36,   1,    12.568,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47959,'1 ',1,  36,   1,    16.836,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47960,'1 ',1,  36,   1,    16.836,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47960,'2 ',1,  36,   1,     6.737,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47961,'1 ',1,  36,   1,    16.836,     3.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47961,'2 ',1,  36,   1,     6.737,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47962,'1 ',1,  36,   1,    22.475,    11.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47964,'1 ',1,  36,   1,    67.426,    14.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47965,'1 ',1,  36,   1,    10.608,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47966,'1 ',1,  36,   1,    17.068,     3.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47968,'1 ',1,  36,   1,    17.068,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47968,'2 ',1,  36,   1,    10.608,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47970,'1 ',1,  36,   1,    17.068,    10.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47971,'1 ',1,  36,   1,    17.510,     1.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47972,'1 ',1,  36,   1,    17.510,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47973,'1 ',1,  36,   1,    17.510,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47973,'2 ',1,  36,   1,     3.007,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47975,'1 ',1,  36,   1,    17.510,     7.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47975,'2 ',1,  36,   1,    15.761,     4.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47976,'1 ',1,  36,   1,    12.568,     0.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47976,'2 ',1,  36,   1,     2.531,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47977,'1 ',1,  36,   1,    12.568,     5.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47979,'1 ',1,  36,   1,    12.568,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47980,'1 ',1,  36,   1,     9.520,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47981,'1 ',1,  36,   1,    11.845,     3.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47982,'1 ',1,  36,   1,     9.665,     3.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47982,'2 ',1,  36,   1,     9.665,     4.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47983,'1 ',1,  36,   1,    26.520,     3.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47984,'1 ',1,  36,   1,    26.520,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47984,'2 ',1,  36,   1,     0.021,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47985,'1 ',1,  36,   1,    26.520,     8.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47985,'2 ',1,  36,   1,     0.021,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47987,'1 ',1,  36,   1,    26.520,     4.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47988,'1 ',1,  36,   1,    26.520,     2.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47990,'1 ',1,  36,   1,    12.500,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47991,'1 ',1,  36,   1,     3.660,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47991,'2 ',1,  36,   1,     3.660,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47994,'1 ',1,  36,   1,     7.681,     2.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47996,'1 ',1,  36,   1,     9.092,     3.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47997,'1 ',1,  36,   1,     7.681,     2.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47997,'2 ',1,  36,   1,     3.303,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47998,'1 ',1,  36,   1,    15.662,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48004,'1 ',1,  36,   1,    15.662,     5.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48006,'1 ',1,  36,   1,    15.662,     5.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48008,'1 ',1,  36,   1,    20.764,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48010,'1 ',1,  36,   1,    20.764,     2.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48010,'2 ',1,  36,   1,     9.691,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48011,'1 ',1,  36,   1,    20.764,     5.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48011,'2 ',1,  36,   1,    15.662,     2.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48012,'1 ',1,  36,   1,    20.764,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48014,'1 ',1,  36,   1,    12.573,     2.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48014,'2 ',1,  36,   1,     2.095,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48015,'1 ',1,  36,   1,    12.573,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48015,'2 ',1,  36,   1,     0.706,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48016,'1 ',1,  36,   1,    12.573,     3.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48016,'2 ',1,  36,   1,     0.021,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48018,'1 ',1,  36,   1,    12.573,     2.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48019,'1 ',1,  36,   1,     6.338,     1.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48021,'1 ',1,  36,   1,     9.220,     1.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48022,'1 ',1,  36,   1,     7.117,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48023,'1 ',1,  36,   1,     7.721,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48025,'1 ',1,  36,   1,     1.335,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48025,'2 ',1,  36,   1,     1.335,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48027,'1 ',1,  36,   1,    18.117,     2.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48028,'1 ',1,  36,   1,    12.090,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48028,'2 ',1,  36,   1,     0.756,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48030,'1 ',1,  36,   1,    16.748,     5.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48031,'1 ',1,  36,   1,    10.377,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48032,'1 ',1,  36,   1,    10.377,     2.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48033,'1 ',1,  36,   1,    11.602,     2.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48034,'1 ',1,  36,   1,     8.405,     3.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48035,'1 ',1,  36,   1,     7.459,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48036,'1 ',1,  36,   1,     3.790,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48037,'1 ',1,  36,   1,     9.050,     2.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48040,'1 ',1,  36,   1,    14.524,     1.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48041,'1 ',1,  36,   1,    11.519,     1.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48041,'2 ',1,  36,   1,     3.367,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48043,'1 ',1,  36,   1,    11.519,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48045,'1 ',1,  36,   1,    11.519,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48045,'2 ',1,  36,   1,     0.406,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48049,'1 ',1,  36,   1,     3.996,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48050,'1 ',1,  36,   1,     7.462,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48051,'1 ',1,  36,   1,     9.041,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48052,'1 ',1,  36,   1,    16.587,     5.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48053,'1 ',1,  36,   1,    10.675,     3.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48055,'1 ',1,  36,   1,    10.675,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48055,'2 ',1,  36,   1,     1.351,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48056,'1 ',1,  36,   1,    10.675,     1.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48059,'1 ',1,  36,   1,    29.220,     7.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48059,'2 ',1,  36,   1,     4.257,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48060,'1 ',1,  36,   1,    29.220,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48060,'2 ',1,  36,   1,     2.075,     0.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48061,'1 ',1,  36,   1,    29.220,    12.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48063,'1 ',1,  36,   1,    29.220,    21.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48064,'1 ',1,  36,   1,    18.956,     9.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48065,'1 ',1,  36,   1,    13.795,     2.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48066,'1 ',1,  36,   1,    13.795,     6.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48066,'2 ',1,  36,   1,    10.178,     2.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48068,'1 ',1,  36,   1,    13.795,     6.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48069,'1 ',1,  36,   1,    10.178,     2.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48069,'2 ',1,  36,   1,     2.357,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48070,'1 ',1,  36,   1,    10.178,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48070,'2 ',1,  36,   1,     1.790,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48072,'1 ',1,  36,   1,     7.817,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48077,'1 ',1,  36,   1,    13.967,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48079,'1 ',1,  36,   1,     5.671,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48079,'2 ',1,  36,   1,     2.252,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48080,'1 ',1,  36,   1,     3.239,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48081,'1 ',1,  36,   1,    20.398,     4.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48081,'2 ',1,  36,   1,     1.532,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48084,'1 ',1,  36,   1,    20.398,    14.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48090,'1 ',1,  36,   1,    20.398,     8.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48090,'2 ',1,  36,   1,     1.532,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48093,'1 ',1,  36,   1,    20.398,     4.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48095,'1 ',1,  36,   1,    16.866,     1.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48096,'1 ',1,  36,   1,     6.200,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48097,'1 ',1,  36,   1,     6.200,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48097,'2 ',1,  36,   1,     1.532,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48099,'1 ',1,  36,   1,     6.692,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48101,'1 ',1,  36,   1,    13.198,     3.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48102,'1 ',1,  36,   1,    13.680,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48104,'1 ',1,  36,   1,     7.612,     2.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48104,'2 ',1,  36,   1,     0.861,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48105,'1 ',1,  36,   1,     9.848,     3.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48106,'1 ',1,  36,   1,     7.612,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48106,'2 ',1,  36,   1,     1.036,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48107,'1 ',1,  36,   1,     1.112,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48107,'2 ',1,  36,   1,     1.112,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48108,'1 ',1,  36,   1,     3.924,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48110,'1 ',1,  36,   1,    10.696,     1.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48111,'1 ',1,  36,   1,    19.294,     6.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48112,'1 ',1,  36,   1,    10.696,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48114,'1 ',1,  36,   1,     0.320,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48115,'1 ',1,  36,   1,    10.696,     4.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48116,'1 ',1,  36,   1,     5.066,     0.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48116,'2 ',1,  36,   1,     2.103,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48118,'1 ',1,  36,   1,    23.607,     4.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48122,'1 ',1,  36,   1,    12.903,     5.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48124,'1 ',1,  36,   1,    12.903,     6.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48126,'1 ',1,  36,   1,    12.903,     4.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48127,'1 ',1,  36,   1,    11.150,     1.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48127,'2 ',1,  36,   1,     8.082,     4.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48129,'1 ',1,  36,   1,    13.923,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48131,'1 ',1,  36,   1,    11.150,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48132,'1 ',1,  36,   1,    11.150,     3.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48134,'1 ',1,  36,   1,     7.385,     2.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48135,'1 ',1,  36,   1,     3.645,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48136,'1 ',1,  36,   1,    13.828,     3.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48138,'1 ',1,  36,   1,    18.777,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48139,'1 ',1,  36,   1,    12.818,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48140,'1 ',1,  36,   1,    14.091,     2.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48142,'1 ',1,  36,   1,    14.091,     7.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48142,'2 ',1,  36,   1,     2.930,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48148,'1 ',1,  36,   1,    14.091,     3.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48149,'1 ',1,  36,   1,    14.091,     2.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48149,'2 ',1,  36,   1,    12.580,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48151,'1 ',1,  36,   1,    35.256,     7.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48153,'1 ',1,  36,   1,     7.457,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48154,'1 ',1,  36,   1,     7.457,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48154,'2 ',1,  36,   1,     3.295,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48155,'1 ',1,  36,   1,    13.160,     1.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48156,'1 ',1,  36,   1,    14.692,     4.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48156,'2 ',1,  36,   1,     0.045,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48157,'1 ',1,  36,   1,     7.135,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48163,'1 ',1,  36,   1,     7.135,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48164,'1 ',1,  36,   1,    24.154,     4.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48165,'1 ',1,  36,   1,    24.154,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48167,'1 ',1,  36,   1,    38.972,     7.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48168,'1 ',1,  36,   1,    24.154,    16.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48168,'2 ',1,  36,   1,    14.420,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48170,'1 ',1,  36,   1,     6.737,     2.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48170,'2 ',1,  36,   1,     3.364,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48172,'1 ',1,  36,   1,    61.163,    21.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48175,'1 ',1,  36,   1,    21.671,     4.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48175,'2 ',1,  36,   1,     3.364,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48180,'1 ',1,  36,   1,    21.671,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48182,'1 ',1,  36,   1,    16.197,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48183,'1 ',1,  36,   1,    16.197,     6.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48184,'1 ',1,  36,   1,    16.197,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48184,'2 ',1,  36,   1,    14.692,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48186,'1 ',1,  36,   1,    21.995,     7.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48187,'1 ',1,  36,   1,    12.580,    11.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48187,'2 ',1,  36,   1,     5.003,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48189,'1 ',1,  36,   1,    22.759,     8.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48189,'2 ',1,  36,   1,    16.197,     1.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48190,'1 ',1,  36,   1,    22.759,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48191,'1 ',1,  36,   1,    22.759,     3.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48191,'2 ',1,  36,   1,    22.759,     5.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48193,'1 ',1,  36,   1,    23.845,     2.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48193,'2 ',1,  36,   1,    12.580,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48194,'1 ',1,  36,   1,    23.845,     6.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48194,'2 ',1,  36,   1,     2.543,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48195,'1 ',1,  36,   1,    23.845,     8.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48195,'2 ',1,  36,   1,    14.692,     3.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48196,'1 ',1,  36,   1,    23.845,     6.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48196,'2 ',1,  36,   1,     0.045,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48201,'1 ',1,  36,   1,    17.769,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48201,'2 ',1,  36,   1,     3.364,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48203,'1 ',1,  36,   1,    33.223,     6.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48205,'1 ',1,  36,   1,    17.769,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48208,'1 ',1,  36,   1,    26.378,     6.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48209,'1 ',1,  36,   1,    10.298,     3.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48210,'1 ',1,  36,   1,    12.410,     2.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48211,'1 ',1,  36,   1,     5.294,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48212,'1 ',1,  36,   1,     3.525,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48212,'2 ',1,  36,   1,     3.525,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48213,'1 ',1,  36,   1,    13.178,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48214,'1 ',1,  36,   1,     9.008,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48216,'1 ',1,  36,   1,     7.004,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48218,'1 ',1,  36,   1,     7.574,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48219,'1 ',1,  36,   1,    25.549,     5.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48220,'1 ',1,  36,   1,    25.549,     6.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48222,'1 ',1,  36,   1,    25.549,     7.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48222,'2 ',1,  36,   1,     0.486,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48223,'1 ',1,  36,   1,    25.549,     2.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48225,'1 ',1,  36,   1,    15.159,     7.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48225,'2 ',1,  36,   1,     0.755,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48226,'1 ',1,  36,   1,    15.159,     3.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48226,'2 ',1,  36,   1,     1.070,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48228,'1 ',1,  36,   1,    15.159,     1.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48228,'2 ',1,  36,   1,     1.330,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48229,'1 ',1,  36,   1,    15.159,     6.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48229,'2 ',1,  36,   1,     0.755,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48230,'1 ',1,  36,   1,    13.972,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48230,'2 ',1,  36,   1,     6.248,     2.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48232,'1 ',1,  36,   1,    13.972,     2.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48232,'2 ',1,  36,   1,     0.486,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48233,'1 ',1,  36,   1,    13.972,     4.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48234,'1 ',1,  36,   1,    16.889,     7.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48236,'1 ',1,  36,   1,     5.805,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48238,'1 ',1,  36,   1,    13.128,     4.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48239,'1 ',1,  36,   1,    15.198,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48241,'1 ',1,  36,   1,     6.899,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48253,'1 ',1,  36,   1,     4.677,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48255,'1 ',1,  36,   1,     1.335,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48257,'1 ',1,  36,   1,    11.168,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48275,'1 ',1,  36,   1,     1.930,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48280,'1 ',1,  36,   1,     3.004,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48294,'1 ',1,  36,   1,     3.418,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48301,'1 ',1,  36,   1,     0.169,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48308,'1 ',1,  36,   1,     7.714,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48308,'2 ',1,  36,   1,     7.714,     3.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48317,'1 ',1,  36,   1,     2.298,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48327,'1 ',1,  36,   1,     7.914,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48334,'1 ',1,  36,   1,     2.584,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48334,'2 ',1,  36,   1,     2.584,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48347,'1 ',1,  36,   1,     6.788,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48350,'1 ',1,  36,   1,     1.619,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48350,'2 ',1,  36,   1,     1.619,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48356,'1 ',1,  36,   1,     6.726,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48358,'1 ',1,  36,   1,    12.714,     4.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48366,'1 ',1,  36,   1,     7.160,     3.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48374,'1 ',1,  36,   1,     2.485,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48400,'1 ',1,  36,   1,     2.848,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48406,'1 ',1,  36,   1,     2.075,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48406,'2 ',1,  36,   1,     2.075,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48423,'1 ',1,  36,   1,     2.406,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48426,'1 ',1,  36,   1,    10.315,     2.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48433,'1 ',1,  36,   1,     1.126,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48434,'1 ',1,  36,   1,     1.126,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48435,'1 ',1,  36,   1,     0.042,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48442,'1 ',1,  36,   1,     7.892,     3.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48446,'1 ',1,  36,   1,     2.349,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48449,'1 ',1,  36,   1,    13.538,     2.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48455,'1 ',1,  36,   1,     6.253,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48458,'1 ',1,  36,   1,     1.916,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48466,'1 ',1,  36,   1,     1.649,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48986,'1 ',1,  37,   1,     7.889,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48989,'1 ',1,  37,   1,     7.889,     2.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48992,'1 ',1,  37,   1,     7.889,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48993,'1 ',1,  37,   1,     3.196,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48996,'1 ',1,  37,   1,     1.598,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48998,'1 ',1,  37,   1,     2.840,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48999,'1 ',1,  37,   1,     7.834,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49000,'1 ',1,  37,   1,     1.510,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49003,'1 ',1,  37,   1,     9.049,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49004,'1 ',1,  37,   1,     2.645,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49005,'1 ',1,  37,   1,     5.744,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49008,'1 ',1,  37,   1,     5.031,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49010,'1 ',1,  37,   1,     3.390,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49012,'1 ',1,  37,   1,    12.451,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49013,'1 ',1,  37,   1,    10.792,     2.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49015,'1 ',1,  37,   1,    10.792,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49017,'1 ',1,  37,   1,    11.516,     3.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49020,'1 ',1,  37,   1,    14.029,     5.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49022,'1 ',1,  37,   1,     5.711,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49023,'1 ',1,  37,   1,     3.820,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49024,'1 ',1,  37,   1,     3.830,     0.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49026,'1 ',1,  37,   1,     3.830,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49027,'1 ',1,  37,   1,     3.830,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49028,'1 ',1,  37,   1,     4.715,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49030,'1 ',1,  37,   1,     4.666,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49033,'1 ',1,  37,   1,     9.759,     2.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49035,'1 ',1,  37,   1,     9.128,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49035,'2 ',1,  37,   1,     0.674,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49038,'1 ',1,  37,   1,     9.128,     1.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49039,'1 ',1,  37,   1,     4.818,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49040,'1 ',1,  37,   1,     4.818,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49041,'1 ',1,  37,   1,     4.818,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49042,'1 ',1,  37,   1,     1.980,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49043,'1 ',1,  37,   1,     3.095,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49045,'1 ',1,  37,   1,     6.414,     2.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49053,'1 ',1,  37,   1,    21.478,     5.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49056,'1 ',1,  37,   1,    21.349,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49059,'1 ',1,  37,   1,    21.349,    16.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49059,'2 ',1,  37,   1,     0.585,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49065,'1 ',1,  37,   1,    21.349,     9.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49068,'1 ',1,  37,   1,     5.222,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49069,'1 ',1,  37,   1,     1.870,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49070,'1 ',1,  37,   1,     0.314,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49071,'1 ',1,  37,   1,     4.011,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49073,'1 ',1,  37,   1,     4.400,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49075,'1 ',1,  37,   1,     4.189,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49079,'1 ',1,  37,   1,     2.609,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49083,'1 ',1,  37,   1,     2.787,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49084,'1 ',1,  37,   1,     2.120,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49086,'1 ',1,  37,   1,     3.410,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49090,'1 ',1,  37,   1,     2.825,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49091,'1 ',1,  37,   1,     3.129,     1.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49092,'1 ',1,  37,   1,     1.272,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49094,'1 ',1,  37,   1,     0.476,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49095,'1 ',1,  37,   1,     2.978,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49096,'1 ',1,  37,   1,     2.978,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49098,'1 ',1,  37,   1,     2.978,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49100,'1 ',1,  37,   1,     2.118,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49101,'1 ',1,  37,   1,     1.469,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49101,'2 ',1,  37,   1,     1.167,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49102,'1 ',1,  37,   1,     3.803,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49103,'1 ',1,  37,   1,     6.508,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49104,'1 ',1,  37,   1,    11.450,     6.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49105,'1 ',1,  37,   1,     6.508,     2.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49110,'1 ',1,  37,   1,    11.939,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49113,'1 ',1,  37,   1,    10.893,     3.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49114,'1 ',1,  37,   1,    10.893,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49114,'2 ',1,  37,   1,     0.137,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49115,'1 ',1,  37,   1,    10.893,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49117,'1 ',1,  37,   1,     5.532,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49117,'2 ',1,  37,   1,     2.695,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49121,'1 ',1,  37,   1,     5.532,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49122,'1 ',1,  37,   1,     2.695,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49123,'1 ',1,  37,   1,     2.695,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49124,'1 ',1,  37,   1,    10.613,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49126,'1 ',1,  37,   1,    10.613,     3.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49128,'1 ',1,  37,   1,    10.613,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49130,'1 ',1,  37,   1,    10.613,     4.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49132,'1 ',1,  37,   1,    11.692,     1.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49134,'1 ',1,  37,   1,    11.692,     2.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49135,'1 ',1,  37,   1,    11.692,     1.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49136,'1 ',1,  37,   1,    11.692,     4.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49136,'2 ',1,  37,   1,     0.753,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49139,'1 ',1,  37,   1,    10.708,     4.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49139,'2 ',1,  37,   1,     5.532,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49140,'1 ',1,  37,   1,    10.708,     4.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49141,'1 ',1,  37,   1,    10.708,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49143,'1 ',1,  37,   1,    10.708,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49145,'1 ',1,  37,   1,     1.413,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49146,'1 ',1,  37,   1,     0.683,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49146,'2 ',1,  37,   1,     0.683,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49149,'1 ',1,  37,   1,     3.773,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49153,'1 ',1,  37,   1,     3.039,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49154,'1 ',1,  37,   1,     3.039,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49154,'2 ',1,  37,   1,     2.898,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49157,'1 ',1,  37,   1,     3.039,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49157,'2 ',1,  37,   1,     0.397,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49158,'1 ',1,  37,   1,     7.069,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49159,'1 ',1,  37,   1,    12.334,     4.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49162,'1 ',1,  37,   1,    11.262,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49163,'1 ',1,  37,   1,    11.262,     5.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49166,'1 ',1,  37,   1,    11.636,     3.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49169,'1 ',1,  37,   1,     2.033,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49170,'1 ',1,  37,   1,     7.687,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49172,'1 ',1,  37,   1,     7.687,     1.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49173,'1 ',1,  37,   1,     7.687,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49173,'2 ',1,  37,   1,     4.077,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49174,'1 ',1,  37,   1,     4.077,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49174,'2 ',1,  37,   1,     4.077,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49175,'1 ',1,  37,   1,     2.295,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49176,'1 ',1,  37,   1,     4.003,     2.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49176,'2 ',1,  37,   1,     0.381,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49177,'1 ',1,  37,   1,     4.003,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49177,'2 ',1,  37,   1,     4.003,     1.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49178,'1 ',1,  37,   1,     3.339,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49179,'1 ',1,  37,   1,     1.625,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49179,'2 ',1,  37,   1,     1.625,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49180,'1 ',1,  37,   1,     2.095,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49181,'1 ',1,  37,   1,     2.095,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49183,'1 ',1,  37,   1,    19.503,     6.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49186,'1 ',1,  37,   1,    19.503,     9.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49192,'1 ',1,  37,   1,    19.503,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49192,'2 ',1,  37,   1,    19.503,     7.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49194,'1 ',1,  37,   1,     4.538,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49196,'1 ',1,  37,   1,     5.187,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49201,'1 ',1,  37,   1,     4.538,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49201,'2 ',1,  37,   1,     0.314,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49202,'1 ',1,  37,   1,     1.550,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49202,'2 ',1,  37,   1,     1.550,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49203,'1 ',1,  37,   1,     1.550,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49203,'2 ',1,  37,   1,     1.151,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49206,'1 ',1,  37,   1,     2.863,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49206,'2 ',1,  37,   1,     2.863,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49207,'1 ',1,  37,   1,     2.863,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49207,'2 ',1,  37,   1,     0.315,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49208,'1 ',1,  37,   1,     3.189,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49209,'1 ',1,  37,   1,     2.752,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49212,'1 ',1,  37,   1,     8.491,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49213,'1 ',1,  37,   1,     4.054,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49214,'1 ',1,  37,   1,     4.054,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49214,'2 ',1,  37,   1,     0.044,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49216,'1 ',1,  37,   1,     4.054,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49216,'2 ',1,  37,   1,     0.044,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49219,'1 ',1,  37,   1,     6.589,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49220,'1 ',1,  37,   1,     6.589,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49223,'1 ',1,  37,   1,    10.382,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49224,'1 ',1,  37,   1,     2.986,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49225,'1 ',1,  37,   1,     2.986,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49226,'1 ',1,  37,   1,     3.749,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49226,'2 ',1,  37,   1,     2.095,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49227,'1 ',1,  37,   1,     3.749,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49229,'1 ',1,  37,   1,     1.852,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49230,'1 ',1,  37,   1,     1.852,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49232,'1 ',1,  37,   1,     1.852,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49237,'1 ',1,  37,   1,     2.436,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49238,'1 ',1,  37,   1,     2.436,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49238,'2 ',1,  37,   1,     2.436,     0.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49240,'1 ',1,  37,   1,     4.756,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49241,'1 ',1,  37,   1,     4.756,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49243,'1 ',1,  37,   1,     4.756,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49245,'1 ',1,  37,   1,     5.590,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49247,'1 ',1,  37,   1,     8.779,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49250,'1 ',1,  37,   1,     3.594,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49250,'2 ',1,  37,   1,     0.063,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49253,'1 ',1,  37,   1,     9.525,     5.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49255,'1 ',1,  37,   1,    12.972,     1.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49257,'1 ',1,  37,   1,    12.972,     4.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49257,'2 ',1,  37,   1,    12.972,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49259,'1 ',1,  37,   1,     3.194,     1.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49260,'1 ',1,  37,   1,     3.194,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49261,'1 ',1,  37,   1,     3.194,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49263,'1 ',1,  37,   1,    11.966,     4.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49264,'1 ',1,  37,   1,    11.966,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49269,'1 ',1,  37,   1,    11.966,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49273,'1 ',1,  37,   1,     4.894,     2.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49274,'1 ',1,  37,   1,     4.894,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49276,'1 ',1,  37,   1,     4.894,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49277,'1 ',1,  37,   1,     4.673,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49278,'1 ',1,  37,   1,     3.265,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49279,'1 ',1,  37,   1,     3.265,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49284,'1 ',1,  37,   1,     4.042,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49285,'1 ',1,  37,   1,     3.556,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49287,'1 ',1,  37,   1,     2.385,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49289,'1 ',1,  37,   1,     2.385,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49289,'2 ',1,  37,   1,     0.426,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49291,'1 ',1,  37,   1,     4.454,     1.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49292,'1 ',1,  37,   1,     3.982,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49295,'1 ',1,  37,   1,     3.982,     1.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49295,'2 ',1,  37,   1,     2.393,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49300,'1 ',1,  37,   1,     3.982,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49300,'2 ',1,  37,   1,     0.426,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49301,'1 ',1,  37,   1,    27.007,     8.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49305,'1 ',1,  37,   1,    34.120,     2.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49309,'1 ',1,  37,   1,    27.619,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49312,'1 ',1,  37,   1,    27.007,     9.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49313,'1 ',1,  37,   1,     1.704,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49316,'1 ',1,  37,   1,     5.048,     1.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49318,'1 ',1,  37,   1,     4.098,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49319,'1 ',1,  37,   1,     4.098,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49320,'1 ',1,  37,   1,     5.296,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49321,'1 ',1,  37,   1,     3.460,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49323,'1 ',1,  37,   1,     2.483,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49323,'2 ',1,  37,   1,     0.590,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49325,'1 ',1,  37,   1,     2.483,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49325,'2 ',1,  37,   1,     2.483,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49331,'1 ',1,  37,   1,     7.309,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49332,'1 ',1,  37,   1,     2.968,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49334,'1 ',1,  37,   1,     2.218,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49336,'1 ',1,  37,   1,     1.222,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49337,'1 ',1,  37,   1,     6.762,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49339,'1 ',1,  37,   1,     6.762,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49342,'1 ',1,  37,   1,     6.762,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49346,'1 ',1,  37,   1,     8.641,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49347,'1 ',1,  37,   1,     7.120,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49349,'1 ',1,  37,   1,     3.176,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49349,'2 ',1,  37,   1,     1.016,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49351,'1 ',1,  37,   1,     5.086,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49354,'1 ',1,  37,   1,     2.103,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49355,'1 ',1,  37,   1,     2.727,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49358,'1 ',1,  37,   1,     2.727,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49363,'1 ',1,  37,   1,     4.524,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49365,'1 ',1,  37,   1,     3.850,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49367,'1 ',1,  37,   1,     1.563,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49368,'1 ',1,  37,   1,     1.563,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49368,'2 ',1,  37,   1,     1.563,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49369,'1 ',1,  37,   1,     5.379,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49370,'1 ',1,  37,   1,     4.784,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49371,'1 ',1,  37,   1,     4.784,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49372,'1 ',1,  37,   1,     4.784,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49375,'1 ',1,  37,   1,     0.511,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49377,'1 ',1,  37,   1,    15.874,     3.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49379,'1 ',1,  37,   1,    15.874,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49383,'1 ',1,  37,   1,    17.552,     5.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49385,'1 ',1,  37,   1,    15.874,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49386,'1 ',1,  37,   1,     3.800,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49387,'1 ',1,  37,   1,     6.539,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49388,'1 ',1,  37,   1,     5.260,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49389,'1 ',1,  37,   1,     4.056,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49390,'1 ',1,  37,   1,     4.040,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49394,'1 ',1,  37,   1,     4.789,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49395,'1 ',1,  37,   1,     4.856,     2.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49398,'1 ',1,  37,   1,     7.315,     2.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49400,'1 ',1,  37,   1,     4.856,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49402,'1 ',1,  37,   1,     4.580,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49403,'1 ',1,  37,   1,     3.593,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49404,'1 ',1,  37,   1,     3.460,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49409,'1 ',1,  37,   1,     7.214,     2.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49411,'1 ',1,  37,   1,     5.453,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49413,'1 ',1,  37,   1,     2.123,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49413,'2 ',1,  37,   1,     0.502,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49415,'1 ',1,  37,   1,     5.276,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49416,'1 ',1,  37,   1,     1.761,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49416,'2 ',1,  37,   1,     1.761,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49418,'1 ',1,  37,   1,     2.608,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49420,'1 ',1,  37,   1,     8.017,     3.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49425,'1 ',1,  37,   1,     9.534,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49427,'1 ',1,  37,   1,     8.134,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49428,'1 ',1,  37,   1,     7.946,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49429,'1 ',1,  37,   1,     2.876,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49434,'1 ',1,  37,   1,     7.644,     2.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49435,'1 ',1,  37,   1,     2.707,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49436,'1 ',1,  37,   1,     4.176,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49437,'1 ',1,  37,   1,     7.035,     1.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49440,'1 ',1,  37,   1,     8.259,     3.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49443,'1 ',1,  37,   1,     9.037,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49445,'1 ',1,  37,   1,     2.087,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49445,'2 ',1,  37,   1,     0.619,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49447,'1 ',1,  37,   1,     2.087,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49447,'2 ',1,  37,   1,     2.087,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49453,'1 ',1,  37,   1,     4.644,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49454,'1 ',1,  37,   1,    13.359,     6.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49456,'1 ',1,  37,   1,    13.359,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49456,'2 ',1,  37,   1,     1.304,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49460,'1 ',1,  37,   1,    13.359,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49460,'2 ',1,  37,   1,     1.060,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49461,'1 ',1,  37,   1,    13.359,     5.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49462,'1 ',1,  37,   1,    12.021,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49464,'1 ',1,  37,   1,    11.414,     3.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49466,'1 ',1,  37,   1,    11.414,     4.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49469,'1 ',1,  37,   1,    13.161,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49470,'1 ',1,  37,   1,     2.043,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49471,'1 ',1,  37,   1,     2.043,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49471,'2 ',1,  37,   1,     2.043,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49472,'1 ',1,  37,   1,     5.455,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49473,'1 ',1,  37,   1,     1.945,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49474,'1 ',1,  37,   1,     1.180,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49475,'1 ',1,  37,   1,     2.324,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49476,'1 ',1,  37,   1,     2.207,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49476,'2 ',1,  37,   1,     0.063,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49478,'1 ',1,  37,   1,     6.753,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49479,'1 ',1,  37,   1,     4.364,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49480,'1 ',1,  37,   1,     4.364,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49484,'1 ',1,  37,   1,     4.364,     1.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49486,'1 ',1,  37,   1,     8.585,     4.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49487,'1 ',1,  37,   1,     8.585,     3.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49490,'1 ',1,  37,   1,     8.585,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49493,'1 ',1,  37,   1,     5.220,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49497,'1 ',1,  37,   1,     4.184,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49499,'1 ',1,  37,   1,     4.184,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49499,'2 ',1,  37,   1,     0.518,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49501,'1 ',1,  37,   1,     2.981,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49503,'1 ',1,  37,   1,     4.476,     1.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49505,'1 ',1,  37,   1,     3.873,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49507,'1 ',1,  37,   1,     3.992,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49510,'1 ',1,  37,   1,     0.103,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49511,'1 ',1,  37,   1,     2.428,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49512,'1 ',1,  37,   1,     2.428,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49513,'1 ',1,  37,   1,     2.428,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49516,'1 ',1,  37,   1,     0.829,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49517,'1 ',1,  37,   1,     0.927,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49518,'1 ',1,  37,   1,     8.773,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49519,'1 ',1,  37,   1,     8.773,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49524,'1 ',1,  37,   1,     8.773,     4.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49526,'1 ',1,  37,   1,     1.354,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49527,'1 ',1,  37,   1,     1.180,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49528,'1 ',1,  37,   1,     1.180,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49528,'2 ',1,  37,   1,     1.180,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49530,'1 ',1,  37,   1,     1.685,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49531,'1 ',1,  37,   1,     1.484,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49531,'2 ',1,  37,   1,     1.484,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49532,'1 ',1,  37,   1,     5.141,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49532,'2 ',1,  37,   1,     0.091,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49533,'1 ',1,  37,   1,     5.141,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49534,'1 ',1,  37,   1,     5.141,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49536,'1 ',1,  37,   1,     1.701,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49537,'1 ',1,  37,   1,     4.734,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49540,'1 ',1,  37,   1,     2.506,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49541,'1 ',1,  37,   1,     6.178,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49546,'1 ',1,  37,   1,     6.178,     1.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49546,'2 ',1,  37,   1,     0.156,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49549,'1 ',1,  37,   1,     6.178,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49550,'1 ',1,  37,   1,     4.032,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49551,'1 ',1,  37,   1,     3.411,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49553,'1 ',1,  37,   1,     5.473,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49554,'1 ',1,  37,   1,     2.708,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49555,'1 ',1,  37,   1,     2.592,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49558,'1 ',1,  37,   1,     3.554,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49559,'1 ',1,  37,   1,     1.208,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49562,'1 ',1,  37,   1,     2.786,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49563,'1 ',1,  37,   1,     2.511,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49565,'1 ',1,  37,   1,     2.965,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49566,'1 ',1,  37,   1,    11.209,     4.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49566,'2 ',1,  37,   1,     0.482,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49568,'1 ',1,  37,   1,    11.209,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49573,'1 ',1,  37,   1,    12.158,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49577,'1 ',1,  37,   1,     4.839,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49578,'1 ',1,  37,   1,     2.203,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49578,'2 ',1,  37,   1,     0.341,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49580,'1 ',1,  37,   1,     4.577,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49582,'1 ',1,  37,   1,     3.426,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49582,'2 ',1,  37,   1,     3.426,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49585,'1 ',1,  37,   1,     8.653,     4.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49587,'1 ',1,  37,   1,     3.755,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49588,'1 ',1,  37,   1,    15.396,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49589,'1 ',1,  37,   1,    13.061,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49591,'1 ',1,  37,   1,    13.061,     3.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49597,'1 ',1,  37,   1,     1.462,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49599,'1 ',1,  37,   1,     4.800,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49604,'1 ',1,  37,   1,     2.061,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49604,'2 ',1,  37,   1,     2.061,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49606,'1 ',1,  37,   1,     2.995,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49608,'1 ',1,  37,   1,     2.226,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49609,'1 ',1,  37,   1,     4.670,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49610,'1 ',1,  37,   1,     3.470,     1.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49611,'1 ',1,  37,   1,     4.092,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49613,'1 ',1,  37,   1,     3.179,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49614,'1 ',1,  37,   1,     2.555,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49614,'2 ',1,  37,   1,     0.706,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49617,'1 ',1,  37,   1,     5.693,     1.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49619,'1 ',1,  37,   1,     2.006,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49621,'1 ',1,  37,   1,     2.955,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49622,'1 ',1,  37,   1,     2.512,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49623,'1 ',1,  37,   1,     1.478,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49624,'1 ',1,  37,   1,     3.661,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49626,'1 ',1,  37,   1,     3.085,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49627,'1 ',1,  37,   1,    12.288,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49628,'1 ',1,  37,   1,    12.288,     4.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49631,'1 ',1,  37,   1,    12.802,     5.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49632,'1 ',1,  37,   1,    13.276,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49633,'1 ',1,  37,   1,     1.976,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49633,'2 ',1,  37,   1,     1.590,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49634,'1 ',1,  37,   1,     1.976,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49634,'2 ',1,  37,   1,     0.769,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49635,'1 ',1,  37,   1,     4.147,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49637,'1 ',1,  37,   1,     2.799,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49638,'1 ',1,  37,   1,     2.799,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49642,'1 ',1,  37,   1,     5.131,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49644,'1 ',1,  37,   1,     1.590,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49646,'1 ',1,  37,   1,     5.294,     1.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49650,'1 ',1,  37,   1,    11.293,     8.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49652,'1 ',1,  37,   1,     3.511,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49655,'1 ',1,  37,   1,     4.873,     3.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49656,'1 ',1,  37,   1,     3.721,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49658,'1 ',1,  37,   1,     5.888,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49660,'1 ',1,  37,   1,     5.888,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49662,'1 ',1,  37,   1,     7.635,     4.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49663,'1 ',1,  37,   1,     2.180,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49666,'1 ',1,  37,   1,     3.578,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49667,'1 ',1,  37,   1,     2.243,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49667,'2 ',1,  37,   1,     2.243,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49669,'1 ',1,  37,   1,     3.737,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49670,'1 ',1,  37,   1,     3.751,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49671,'1 ',1,  37,   1,     8.257,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49671,'2 ',1,  37,   1,     8.257,     1.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49672,'1 ',1,  37,   1,     8.257,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49672,'2 ',1,  37,   1,     1.139,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49674,'1 ',1,  37,   1,     2.312,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49676,'1 ',1,  37,   1,     8.317,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49678,'1 ',1,  37,   1,     8.317,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49678,'2 ',1,  37,   1,     0.246,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49679,'1 ',1,  37,   1,     8.317,     3.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49679,'2 ',1,  37,   1,     0.341,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49680,'1 ',1,  37,   1,     8.918,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49683,'1 ',1,  37,   1,    10.116,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49684,'1 ',1,  37,   1,     8.918,     5.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49687,'1 ',1,  37,   1,     4.801,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49689,'1 ',1,  37,   1,     0.857,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49689,'2 ',1,  37,   1,     0.857,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49690,'1 ',1,  37,   1,     3.284,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49691,'1 ',1,  37,   1,     2.171,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49691,'2 ',1,  37,   1,     0.647,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49692,'1 ',1,  37,   1,     4.990,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49694,'1 ',1,  37,   1,     3.066,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49696,'1 ',1,  37,   1,     4.322,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49698,'1 ',1,  37,   1,     4.925,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49701,'1 ',1,  37,   1,     4.925,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49703,'1 ',1,  37,   1,     5.787,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49704,'1 ',1,  37,   1,     2.117,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49705,'1 ',1,  37,   1,     4.576,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49705,'2 ',1,  37,   1,     4.576,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49706,'1 ',1,  37,   1,     5.573,     2.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49707,'1 ',1,  37,   1,     2.914,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49708,'1 ',1,  37,   1,     4.382,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49709,'1 ',1,  37,   1,     2.914,     0.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49711,'1 ',1,  37,   1,     4.836,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49713,'1 ',1,  37,   1,     2.541,     1.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49715,'1 ',1,  37,   1,     3.521,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49717,'1 ',1,  37,   1,     5.207,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49717,'2 ',1,  37,   1,     0.128,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49718,'1 ',1,  37,   1,     5.207,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49720,'1 ',1,  37,   1,     8.158,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49721,'1 ',1,  37,   1,     1.605,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49722,'1 ',1,  37,   1,    11.548,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49722,'2 ',1,  37,   1,     0.268,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49724,'1 ',1,  37,   1,    11.548,     4.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49725,'1 ',1,  37,   1,    11.548,     4.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49727,'1 ',1,  37,   1,    11.548,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49728,'1 ',1,  37,   1,    12.890,     3.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49731,'1 ',1,  37,   1,    13.425,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49732,'1 ',1,  37,   1,    12.890,     4.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49735,'1 ',1,  37,   1,    17.388,     5.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49735,'2 ',1,  37,   1,     0.682,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49740,'1 ',1,  37,   1,    31.353,     7.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49742,'1 ',1,  37,   1,    17.388,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49742,'2 ',1,  37,   1,     0.682,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49745,'1 ',1,  37,   1,    17.388,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49746,'1 ',1,  37,   1,     9.650,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49746,'2 ',1,  37,   1,     2.157,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49747,'1 ',1,  37,   1,     9.650,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49748,'1 ',1,  37,   1,     9.650,     5.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49752,'1 ',1,  37,   1,     9.005,     1.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49752,'2 ',1,  37,   1,     2.157,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49754,'1 ',1,  37,   1,     9.005,     1.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49755,'1 ',1,  37,   1,     9.005,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49756,'1 ',1,  37,   1,     8.459,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49758,'1 ',1,  37,   1,     0.682,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49759,'1 ',1,  37,   1,     8.459,     2.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49762,'1 ',1,  37,   1,     8.459,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49762,'2 ',1,  37,   1,     2.157,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49763,'1 ',1,  37,   1,     8.801,     3.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49764,'1 ',1,  37,   1,     8.801,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49766,'1 ',1,  37,   1,     5.164,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49768,'1 ',1,  37,   1,     5.164,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49769,'1 ',1,  37,   1,     4.274,     1.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49770,'1 ',1,  37,   1,     5.488,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49773,'1 ',1,  37,   1,     6.083,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49774,'1 ',1,  37,   1,     5.488,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49775,'1 ',1,  37,   1,     2.795,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49775,'2 ',1,  37,   1,     2.795,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49776,'1 ',1,  37,   1,     2.795,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49778,'1 ',1,  37,   1,     5.679,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49779,'1 ',1,  37,   1,     3.705,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49780,'1 ',1,  37,   1,     3.450,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49781,'1 ',1,  37,   1,     6.164,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49782,'1 ',1,  37,   1,     1.372,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49783,'1 ',1,  37,   1,     2.511,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49784,'1 ',1,  37,   1,     3.317,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49785,'1 ',1,  37,   1,     3.317,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49787,'1 ',1,  37,   1,     4.563,     2.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49791,'1 ',1,  37,   1,     5.975,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49792,'1 ',1,  37,   1,     8.928,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49795,'1 ',1,  37,   1,     8.928,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49798,'1 ',1,  37,   1,     8.928,     3.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49803,'1 ',1,  37,   1,     8.516,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49804,'1 ',1,  37,   1,    10.171,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49806,'1 ',1,  37,   1,     4.555,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49807,'1 ',1,  37,   1,     2.021,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49808,'1 ',1,  37,   1,     4.523,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49809,'1 ',1,  37,   1,     4.523,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49812,'1 ',1,  37,   1,     4.523,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49815,'1 ',1,  37,   1,    11.424,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49818,'1 ',1,  37,   1,     6.505,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49819,'1 ',1,  37,   1,    17.214,     5.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49822,'1 ',1,  37,   1,    19.928,     4.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49825,'1 ',1,  37,   1,    17.214,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49829,'1 ',1,  37,   1,    17.214,     5.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49830,'1 ',1,  37,   1,     5.948,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49835,'1 ',1,  37,   1,    12.847,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49837,'1 ',1,  37,   1,     8.717,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49837,'2 ',1,  37,   1,     1.111,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49840,'1 ',1,  37,   1,     8.717,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49840,'2 ',1,  37,   1,     0.753,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49841,'1 ',1,  37,   1,     6.871,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49843,'1 ',1,  37,   1,     6.871,     3.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49845,'1 ',1,  37,   1,     0.186,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49848,'1 ',1,  37,   1,     6.871,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49849,'1 ',1,  37,   1,     5.948,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49850,'1 ',1,  37,   1,     5.948,     3.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49851,'1 ',1,  37,   1,     6.013,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49854,'1 ',1,  37,   1,     6.889,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49859,'1 ',1,  37,   1,     6.013,     1.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49859,'2 ',1,  37,   1,     0.511,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49861,'1 ',1,  37,   1,    10.304,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49865,'1 ',1,  37,   1,     6.238,     2.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49866,'1 ',1,  37,   1,     1.245,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49867,'1 ',1,  37,   1,     6.238,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49869,'1 ',1,  37,   1,     6.238,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49873,'1 ',1,  37,   1,     2.867,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49874,'1 ',1,  37,   1,     1.792,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49874,'2 ',1,  37,   1,     0.148,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49876,'1 ',1,  37,   1,     4.230,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49879,'1 ',1,  37,   1,     4.295,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49881,'1 ',1,  37,   1,     3.518,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49883,'1 ',1,  37,   1,     4.006,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50117,'1 ',1,  38,   1,    24.363,     8.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50119,'1 ',1,  38,   1,    24.363,    10.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50125,'1 ',1,  38,   1,    24.363,    11.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50128,'1 ',1,  38,   1,    24.363,    19.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50132,'1 ',1,  38,   1,    24.363,    10.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50135,'1 ',1,  38,   1,    24.567,     6.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50136,'1 ',1,  38,   1,    24.567,     5.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50137,'1 ',1,  38,   1,    24.567,    12.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50142,'1 ',1,  38,   1,    24.567,     2.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50145,'1 ',1,  38,   1,    24.567,    20.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50146,'1 ',1,  38,   1,     7.812,     2.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50148,'1 ',1,  38,   1,     8.984,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50149,'1 ',1,  38,   1,    12.890,     4.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50150,'1 ',1,  38,   1,     8.984,     4.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50153,'1 ',1,  38,   1,    18.069,    11.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50156,'1 ',1,  38,   1,    18.069,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50158,'1 ',1,  38,   1,    18.069,    10.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50161,'1 ',1,  38,   1,    34.437,     2.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50163,'1 ',1,  38,   1,    24.141,     8.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50164,'1 ',1,  38,   1,    24.141,     4.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50165,'1 ',1,  38,   1,    24.141,     6.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50170,'1 ',1,  38,   1,    15.399,     3.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50172,'1 ',1,  38,   1,    24.974,     5.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50175,'1 ',1,  38,   1,    15.399,     2.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50176,'1 ',1,  38,   1,    15.399,    10.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50177,'1 ',1,  38,   1,    13.791,     4.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50180,'1 ',1,  38,   1,    16.024,     2.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50182,'1 ',1,  38,   1,    13.791,     3.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50183,'1 ',1,  38,   1,    13.791,     8.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50185,'1 ',1,  38,   1,    18.459,     3.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50186,'1 ',1,  38,   1,    18.459,     3.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50188,'1 ',1,  38,   1,    18.459,     4.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50190,'1 ',1,  38,   1,    15.421,     4.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50191,'1 ',1,  38,   1,    25.800,    11.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50192,'1 ',1,  38,   1,    15.421,     5.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50194,'1 ',1,  38,   1,    19.095,     2.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50196,'1 ',1,  38,   1,    19.095,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50197,'1 ',1,  38,   1,    47.385,    24.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50202,'1 ',1,  38,   1,    55.277,     7.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50204,'1 ',1,  38,   1,    22.269,     2.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50205,'1 ',1,  38,   1,    42.162,    11.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50207,'1 ',1,  38,   1,    22.269,     6.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50210,'1 ',1,  38,   1,    22.269,     6.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50211,'1 ',1,  38,   1,    31.536,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50213,'1 ',1,  38,   1,    38.324,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50214,'1 ',1,  38,   1,    19.893,     5.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50217,'1 ',1,  38,   1,    54.862,    16.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50218,'1 ',1,  38,   1,    26.470,     3.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50219,'1 ',1,  38,   1,    23.732,     7.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50220,'1 ',1,  38,   1,     6.661,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50221,'1 ',1,  38,   1,    32.618,     7.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50226,'1 ',1,  38,   1,    25.015,     1.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50227,'1 ',1,  38,   1,    25.015,     4.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50230,'1 ',1,  38,   1,    25.015,     4.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50231,'1 ',1,  38,   1,    27.773,    10.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50234,'1 ',1,  38,   1,    27.773,    10.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50235,'1 ',1,  38,   1,    38.250,    11.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50237,'1 ',1,  38,   1,     7.357,     2.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50238,'1 ',1,  38,   1,     7.357,     2.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50243,'1 ',1,  38,   1,     7.357,     2.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50244,'1 ',1,  38,   1,    19.151,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50245,'1 ',1,  38,   1,     2.432,     0.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50247,'1 ',1,  38,   1,     8.151,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50251,'1 ',1,  38,   1,     5.269,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50252,'1 ',1,  38,   1,     4.771,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50253,'1 ',1,  38,   1,     5.880,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50255,'1 ',1,  38,   1,    11.137,     1.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50259,'1 ',1,  38,   1,    10.031,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50263,'1 ',1,  38,   1,     3.885,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50264,'1 ',1,  38,   1,     3.860,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50265,'1 ',1,  38,   1,    33.096,     7.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50266,'1 ',1,  38,   1,    24.553,     4.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50271,'1 ',1,  38,   1,    26.594,     9.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50273,'1 ',1,  38,   1,    24.553,     4.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50274,'1 ',1,  38,   1,    24.553,    20.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50277,'1 ',1,  38,   1,     5.445,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50279,'1 ',1,  38,   1,     7.165,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50280,'1 ',1,  38,   1,    12.986,     5.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50281,'1 ',1,  38,   1,    11.103,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50284,'1 ',1,  38,   1,    12.020,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50289,'1 ',1,  38,   1,    13.549,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50291,'1 ',1,  38,   1,     4.608,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50293,'1 ',1,  38,   1,     5.471,     1.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50295,'1 ',1,  38,   1,     7.086,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50300,'1 ',1,  38,   1,     6.185,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50303,'1 ',1,  38,   1,    14.445,     7.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50305,'1 ',1,  38,   1,     3.471,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50306,'1 ',1,  38,   1,     6.388,     2.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50307,'1 ',1,  38,   1,    14.884,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50310,'1 ',1,  38,   1,    12.090,     5.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50311,'1 ',1,  38,   1,    12.674,     2.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50314,'1 ',1,  38,   1,    23.846,     9.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50315,'1 ',1,  38,   1,    12.732,     5.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50316,'1 ',1,  38,   1,    12.732,     7.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50318,'1 ',1,  38,   1,    12.732,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50319,'1 ',1,  38,   1,    16.889,     6.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50322,'1 ',1,  38,   1,    16.889,     4.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50324,'1 ',1,  38,   1,    16.889,     4.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50326,'1 ',1,  38,   1,    20.880,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50327,'1 ',1,  38,   1,     5.588,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50328,'1 ',1,  38,   1,    11.535,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50330,'1 ',1,  38,   1,    11.516,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50331,'1 ',1,  38,   1,    12.508,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50332,'1 ',1,  38,   1,    11.610,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50333,'1 ',1,  38,   1,    15.816,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50335,'1 ',1,  38,   1,    11.610,     3.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50336,'1 ',1,  38,   1,     7.068,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50338,'1 ',1,  38,   1,     5.592,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50339,'1 ',1,  38,   1,    16.590,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50341,'1 ',1,  38,   1,    17.238,     2.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50344,'1 ',1,  38,   1,    25.662,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50346,'1 ',1,  38,   1,     9.910,     4.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50348,'1 ',1,  38,   1,    14.806,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50350,'1 ',1,  38,   1,    11.130,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50353,'1 ',1,  38,   1,     7.072,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50354,'1 ',1,  38,   1,     5.967,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50356,'1 ',1,  38,   1,     7.369,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50359,'1 ',1,  38,   1,     8.133,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50362,'1 ',1,  38,   1,     8.643,     3.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50364,'1 ',1,  38,   1,     6.852,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50365,'1 ',1,  38,   1,     9.044,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50367,'1 ',1,  38,   1,     5.095,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50368,'1 ',1,  38,   1,     5.778,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50369,'1 ',1,  38,   1,     5.778,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50371,'1 ',1,  38,   1,    18.893,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50373,'1 ',1,  38,   1,    12.471,     2.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50375,'1 ',1,  38,   1,    10.811,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50376,'1 ',1,  38,   1,     5.888,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50377,'1 ',1,  38,   1,     4.314,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50378,'1 ',1,  38,   1,     4.689,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50379,'1 ',1,  38,   1,     3.917,     1.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50384,'1 ',1,  38,   1,     6.374,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50385,'1 ',1,  38,   1,     5.560,     5.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50386,'1 ',1,  38,   1,     2.586,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50387,'1 ',1,  38,   1,     2.965,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50388,'1 ',1,  38,   1,     6.787,     1.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50389,'1 ',1,  38,   1,     5.554,     1.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50390,'1 ',1,  38,   1,     6.197,     0.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50395,'1 ',1,  38,   1,    29.386,     9.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50398,'1 ',1,  38,   1,    29.386,    13.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50400,'1 ',1,  38,   1,    29.386,    11.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50408,'1 ',1,  38,   1,    29.386,     8.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50410,'1 ',1,  38,   1,    10.557,     7.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50411,'1 ',1,  38,   1,    10.557,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50412,'1 ',1,  38,   1,     7.093,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50413,'1 ',1,  38,   1,     7.974,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50415,'1 ',1,  38,   1,     7.093,     1.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50416,'1 ',1,  38,   1,    25.064,     5.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50419,'1 ',1,  38,   1,    21.469,     5.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50425,'1 ',1,  38,   1,    21.837,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50426,'1 ',1,  38,   1,    21.469,     2.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50429,'1 ',1,  38,   1,    19.536,     7.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50434,'1 ',1,  38,   1,    25.192,     8.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50436,'1 ',1,  38,   1,    19.536,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50437,'1 ',1,  38,   1,    19.536,     4.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50440,'1 ',1,  38,   1,    28.253,     8.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50441,'1 ',1,  38,   1,    11.105,     4.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50448,'1 ',1,  38,   1,    31.592,     4.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50451,'1 ',1,  38,   1,    25.026,     4.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50452,'1 ',1,  38,   1,    25.026,     4.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50455,'1 ',1,  38,   1,    25.026,     3.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50456,'1 ',1,  38,   1,    25.026,    13.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50458,'1 ',1,  38,   1,    16.299,     1.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50459,'1 ',1,  38,   1,    16.299,     5.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50460,'1 ',1,  38,   1,    18.421,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50461,'1 ',1,  38,   1,    16.299,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50463,'1 ',1,  38,   1,    18.212,     4.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50464,'1 ',1,  38,   1,    18.212,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50467,'1 ',1,  38,   1,    18.212,     5.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50468,'1 ',1,  38,   1,    18.212,     4.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50469,'1 ',1,  38,   1,    30.313,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50471,'1 ',1,  38,   1,    21.270,     4.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50472,'1 ',1,  38,   1,    18.251,     4.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50473,'1 ',1,  38,   1,    10.788,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50474,'1 ',1,  38,   1,    31.371,     4.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50475,'1 ',1,  38,   1,    28.350,     2.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50477,'1 ',1,  38,   1,    22.164,     9.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50482,'1 ',1,  38,   1,    20.104,     9.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50486,'1 ',1,  38,   1,    37.349,     3.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50491,'1 ',1,  38,   1,    20.104,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50492,'1 ',1,  38,   1,    20.113,     5.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50494,'1 ',1,  38,   1,    26.015,     6.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50496,'1 ',1,  38,   1,    36.571,     7.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50498,'1 ',1,  38,   1,    26.015,     4.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50499,'1 ',1,  38,   1,    26.015,     4.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50500,'1 ',1,  38,   1,    32.958,     6.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50502,'1 ',1,  38,   1,    13.351,     9.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50505,'1 ',1,  38,   1,    27.475,    10.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50506,'1 ',1,  38,   1,     3.205,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50508,'1 ',1,  38,   1,     3.265,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50510,'1 ',1,  38,   1,    13.090,     2.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50512,'1 ',1,  38,   1,     3.608,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50513,'1 ',1,  38,   1,     6.317,     2.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50515,'1 ',1,  38,   1,     6.317,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50516,'1 ',1,  38,   1,    11.027,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50517,'1 ',1,  38,   1,     2.426,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50517,'2 ',1,  38,   1,     2.426,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50518,'1 ',1,  38,   1,     4.406,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50518,'2 ',1,  38,   1,     4.145,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50519,'1 ',1,  38,   1,     4.406,     2.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50520,'1 ',1,  38,   1,     4.406,     1.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50520,'2 ',1,  38,   1,     1.403,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50522,'1 ',1,  38,   1,     4.924,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50523,'1 ',1,  38,   1,     4.002,     2.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50524,'1 ',1,  38,   1,     3.026,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50526,'1 ',1,  38,   1,     5.463,     1.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50527,'1 ',1,  38,   1,     8.475,     3.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50528,'1 ',1,  38,   1,     3.948,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50529,'1 ',1,  38,   1,     3.948,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50529,'2 ',1,  38,   1,     0.829,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50532,'1 ',1,  38,   1,     6.399,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50536,'1 ',1,  38,   1,     1.597,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50536,'2 ',1,  38,   1,     1.597,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50537,'1 ',1,  38,   1,     3.401,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50538,'1 ',1,  38,   1,     5.337,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50540,'1 ',1,  38,   1,     4.723,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50543,'1 ',1,  38,   1,     9.400,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50544,'1 ',1,  38,   1,     3.758,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50546,'1 ',1,  38,   1,     7.310,     4.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50547,'1 ',1,  38,   1,     3.829,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50548,'1 ',1,  38,   1,     3.829,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50550,'1 ',1,  38,   1,     3.829,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50555,'1 ',1,  38,   1,    20.092,     4.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50556,'1 ',1,  38,   1,    15.668,     3.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50558,'1 ',1,  38,   1,    21.845,     7.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50560,'1 ',1,  38,   1,    33.653,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50561,'1 ',1,  38,   1,     6.684,     1.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50562,'1 ',1,  38,   1,    19.169,     2.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50565,'1 ',1,  38,   1,    21.239,     7.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50566,'1 ',1,  38,   1,    18.870,     5.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50566,'2 ',1,  38,   1,     0.149,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50569,'1 ',1,  38,   1,    18.870,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50569,'2 ',1,  38,   1,     3.265,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50570,'1 ',1,  38,   1,     5.897,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50571,'1 ',1,  38,   1,     2.004,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50572,'1 ',1,  38,   1,     5.769,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50573,'1 ',1,  38,   1,     2.677,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50573,'2 ',1,  38,   1,     2.677,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50575,'1 ',1,  38,   1,     2.807,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50576,'1 ',1,  38,   1,     7.920,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50581,'1 ',1,  38,   1,     6.714,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50581,'2 ',1,  38,   1,     6.714,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50583,'1 ',1,  38,   1,     4.782,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50585,'1 ',1,  38,   1,    16.578,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50586,'1 ',1,  38,   1,    12.299,     5.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50588,'1 ',1,  38,   1,    12.299,     7.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50588,'2 ',1,  38,   1,    12.299,     3.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50594,'1 ',1,  38,   1,    12.731,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50595,'1 ',1,  38,   1,     6.951,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50596,'1 ',1,  38,   1,    15.296,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50598,'1 ',1,  38,   1,    15.296,     9.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50600,'1 ',1,  38,   1,     8.726,     2.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50601,'1 ',1,  38,   1,    15.296,     1.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50602,'1 ',1,  38,   1,    15.296,     4.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50602,'2 ',1,  38,   1,    11.675,     2.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50603,'1 ',1,  38,   1,    11.114,     2.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50604,'1 ',1,  38,   1,    12.324,     3.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50607,'1 ',1,  38,   1,    19.921,     9.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50607,'2 ',1,  38,   1,    10.765,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50610,'1 ',1,  38,   1,    70.449,    35.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50611,'1 ',1,  38,   1,    19.921,     5.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50612,'1 ',1,  38,   1,    19.921,     4.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50612,'2 ',1,  38,   1,    11.610,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50613,'1 ',1,  38,   1,     5.589,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50613,'2 ',1,  38,   1,     4.691,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50615,'1 ',1,  38,   1,    12.831,     1.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50617,'1 ',1,  38,   1,    12.831,     6.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50617,'2 ',1,  38,   1,    11.824,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50618,'1 ',1,  38,   1,    12.831,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50620,'1 ',1,  38,   1,    53.978,     9.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50626,'1 ',1,  38,   1,    40.980,    18.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50627,'1 ',1,  38,   1,    15.856,     3.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50627,'2 ',1,  38,   1,    11.824,     3.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50629,'1 ',1,  38,   1,    11.996,     2.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50630,'1 ',1,  38,   1,    21.506,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50632,'1 ',1,  38,   1,    21.506,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50633,'1 ',1,  38,   1,    21.506,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50634,'1 ',1,  38,   1,    21.506,     5.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50635,'1 ',1,  38,   1,    10.379,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50636,'1 ',1,  38,   1,    14.249,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50638,'1 ',1,  38,   1,    14.249,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50638,'2 ',1,  38,   1,    10.379,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50639,'1 ',1,  38,   1,    17.723,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50639,'2 ',1,  38,   1,    15.184,     7.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50642,'1 ',1,  38,   1,    17.723,     6.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50642,'2 ',1,  38,   1,    14.249,     5.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50643,'1 ',1,  38,   1,    19.449,     5.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50643,'2 ',1,  38,   1,     8.726,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50645,'1 ',1,  38,   1,    19.449,    12.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50646,'1 ',1,  38,   1,    19.449,     4.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50649,'1 ',1,  38,   1,    19.449,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50652,'1 ',1,  38,   1,    12.385,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50653,'1 ',1,  38,   1,    12.385,     4.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50654,'1 ',1,  38,   1,    14.673,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50654,'2 ',1,  38,   1,    11.675,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50655,'1 ',1,  38,   1,    32.825,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50656,'1 ',1,  38,   1,    19.525,     5.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50656,'2 ',1,  38,   1,    14.249,     3.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50657,'1 ',1,  38,   1,    18.431,    11.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50658,'1 ',1,  38,   1,    18.431,     4.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50658,'2 ',1,  38,   1,    11.475,     3.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50661,'1 ',1,  38,   1,    18.431,     2.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50661,'2 ',1,  38,   1,     8.555,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50662,'1 ',1,  38,   1,    15.184,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50662,'2 ',1,  38,   1,    11.675,     4.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50664,'1 ',1,  38,   1,    15.184,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50664,'2 ',1,  38,   1,     8.726,     3.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50665,'1 ',1,  38,   1,    14.036,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50666,'1 ',1,  38,   1,    14.036,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50667,'1 ',1,  38,   1,    11.425,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50668,'1 ',1,  38,   1,    18.171,     3.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50671,'1 ',1,  38,   1,    48.623,    18.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50673,'1 ',1,  38,   1,    18.878,     3.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50674,'1 ',1,  38,   1,    45.262,    10.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50675,'1 ',1,  38,   1,    17.968,     8.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50675,'2 ',1,  38,   1,    12.324,     5.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50676,'1 ',1,  38,   1,    17.968,     8.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50676,'2 ',1,  38,   1,     0.009,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50679,'1 ',1,  38,   1,    47.702,    13.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50680,'1 ',1,  38,   1,    35.860,    10.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50682,'1 ',1,  38,   1,    14.036,     4.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50683,'1 ',1,  38,   1,    16.526,     2.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50688,'1 ',1,  38,   1,    49.167,     7.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50690,'1 ',1,  38,   1,    19.230,     6.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50690,'2 ',1,  38,   1,    19.230,     3.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50691,'1 ',1,  38,   1,    40.598,     9.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50692,'1 ',1,  38,   1,    19.230,    11.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50692,'2 ',1,  38,   1,    11.824,     4.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50693,'1 ',1,  38,   1,    14.673,     3.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50694,'1 ',1,  38,   1,    21.274,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50696,'1 ',1,  38,   1,    21.274,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50701,'1 ',1,  38,   1,    34.412,    11.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50704,'1 ',1,  38,   1,    49.967,    30.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50705,'1 ',1,  38,   1,    19.862,     2.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50705,'2 ',1,  38,   1,     2.300,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50706,'1 ',1,  38,   1,    10.765,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50707,'1 ',1,  38,   1,    19.862,     3.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50709,'1 ',1,  38,   1,    63.653,    44.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50713,'1 ',1,  38,   1,    58.239,    19.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50714,'1 ',1,  38,   1,    25.096,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50717,'1 ',1,  38,   1,    65.073,    22.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50718,'1 ',1,  38,   1,    25.096,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50720,'1 ',1,  38,   1,    55.171,    14.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50725,'1 ',1,  38,   1,    12.813,     1.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50726,'1 ',1,  38,   1,    12.813,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50727,'1 ',1,  38,   1,    17.494,     2.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50728,'1 ',1,  38,   1,    37.615,    12.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50729,'1 ',1,  38,   1,    45.934,     8.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50731,'1 ',1,  38,   1,     8.555,     2.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50731,'2 ',1,  38,   1,     7.908,     3.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50732,'1 ',1,  38,   1,    16.480,     2.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50733,'1 ',1,  38,   1,    16.480,     6.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50734,'1 ',1,  38,   1,    11.605,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50736,'1 ',1,  38,   1,    23.436,     7.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50737,'1 ',1,  38,   1,    23.436,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50737,'2 ',1,  38,   1,     7.177,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50740,'1 ',1,  38,   1,    23.436,     4.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50740,'2 ',1,  38,   1,     7.908,     2.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50745,'1 ',1,  38,   1,    48.096,    25.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50746,'1 ',1,  38,   1,    15.348,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50747,'1 ',1,  38,   1,    14.421,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50749,'1 ',1,  38,   1,    14.421,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50749,'2 ',1,  38,   1,    10.260,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50751,'1 ',1,  38,   1,    12.213,     2.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50751,'2 ',1,  38,   1,     7.729,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50752,'1 ',1,  38,   1,    11.583,     3.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50753,'1 ',1,  38,   1,    12.213,     3.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50755,'1 ',1,  38,   1,    10.240,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50756,'1 ',1,  38,   1,    11.583,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50760,'1 ',1,  38,   1,    14.010,     4.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50761,'1 ',1,  38,   1,    14.010,     3.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50762,'1 ',1,  38,   1,    14.010,     5.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50764,'1 ',1,  38,   1,    12.678,     4.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50764,'2 ',1,  38,   1,     4.691,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50766,'1 ',1,  38,   1,    12.678,     5.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50766,'2 ',1,  38,   1,     2.867,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50768,'1 ',1,  38,   1,    12.678,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50769,'1 ',1,  38,   1,    47.969,    21.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50770,'1 ',1,  38,   1,    21.547,     8.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50770,'2 ',1,  38,   1,     3.072,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50775,'1 ',1,  38,   1,    21.547,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50775,'2 ',1,  38,   1,    12.831,     2.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50779,'1 ',1,  38,   1,    40.077,     6.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50781,'1 ',1,  38,   1,     5.589,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50782,'1 ',1,  38,   1,    21.722,     2.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50784,'1 ',1,  38,   1,    21.722,     4.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50784,'2 ',1,  38,   1,     5.589,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50785,'1 ',1,  38,   1,    21.722,     3.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50789,'1 ',1,  38,   1,    21.722,     8.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50792,'1 ',1,  38,   1,    11.992,     2.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50792,'2 ',1,  38,   1,     2.517,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50793,'1 ',1,  38,   1,    11.992,     5.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50794,'1 ',1,  38,   1,    11.992,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50795,'1 ',1,  38,   1,    12.796,     3.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50796,'1 ',1,  38,   1,    12.796,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50796,'2 ',1,  38,   1,     1.477,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50798,'1 ',1,  38,   1,     4.691,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50799,'1 ',1,  38,   1,    12.796,     2.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50800,'1 ',1,  38,   1,     4.385,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50800,'2 ',1,  38,   1,     0.870,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50801,'1 ',1,  38,   1,     6.129,     3.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50804,'1 ',1,  38,   1,    10.035,     1.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50808,'1 ',1,  38,   1,     3.438,     0.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50809,'1 ',1,  38,   1,     2.702,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50809,'2 ',1,  38,   1,     2.702,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50810,'1 ',1,  38,   1,     2.702,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50810,'2 ',1,  38,   1,     2.644,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50814,'1 ',1,  38,   1,     8.603,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50815,'1 ',1,  38,   1,     6.636,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50816,'1 ',1,  38,   1,     6.636,     2.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50816,'2 ',1,  38,   1,     0.983,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50819,'1 ',1,  38,   1,    11.102,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50819,'2 ',1,  38,   1,     6.661,     1.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50822,'1 ',1,  38,   1,    11.102,     3.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50823,'1 ',1,  38,   1,    11.102,     5.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50823,'2 ',1,  38,   1,     6.661,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50824,'1 ',1,  38,   1,    10.295,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50827,'1 ',1,  38,   1,    10.295,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50827,'2 ',1,  38,   1,    10.295,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50828,'1 ',1,  38,   1,     5.432,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50829,'1 ',1,  38,   1,     3.956,     0.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50831,'1 ',1,  38,   1,     8.282,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50833,'1 ',1,  38,   1,     2.422,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50834,'1 ',1,  38,   1,     5.198,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50836,'1 ',1,  38,   1,    13.222,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50837,'1 ',1,  38,   1,    12.517,     3.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50837,'2 ',1,  38,   1,    12.517,     1.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50838,'1 ',1,  38,   1,     5.004,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50840,'1 ',1,  38,   1,     2.066,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50840,'2 ',1,  38,   1,     0.779,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50842,'1 ',1,  38,   1,     2.089,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50842,'2 ',1,  38,   1,     2.089,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50844,'1 ',1,  38,   1,     4.115,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50846,'1 ',1,  38,   1,     4.187,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50849,'1 ',1,  38,   1,     4.237,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50849,'2 ',1,  38,   1,     2.089,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50851,'1 ',1,  38,   1,     9.506,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50853,'1 ',1,  38,   1,     9.257,     2.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50855,'1 ',1,  38,   1,     5.162,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50857,'1 ',1,  38,   1,     5.162,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50862,'1 ',1,  38,   1,     5.162,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50862,'2 ',1,  38,   1,     3.744,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50864,'1 ',1,  38,   1,     6.349,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50865,'1 ',1,  38,   1,    15.352,     8.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50866,'1 ',1,  38,   1,    15.352,     5.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50866,'2 ',1,  38,   1,     1.123,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50868,'1 ',1,  38,   1,    20.372,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50871,'1 ',1,  38,   1,     5.848,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50872,'1 ',1,  38,   1,     2.712,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50872,'2 ',1,  38,   1,     0.988,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50877,'1 ',1,  38,   1,     7.509,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50879,'1 ',1,  38,   1,     3.218,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50882,'1 ',1,  38,   1,     5.906,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50884,'1 ',1,  38,   1,     3.823,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50885,'1 ',1,  38,   1,     3.416,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50886,'1 ',1,  38,   1,     3.416,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50888,'1 ',1,  38,   1,    10.873,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50891,'1 ',1,  38,   1,    12.413,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50892,'1 ',1,  38,   1,     3.946,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50892,'2 ',1,  38,   1,     0.617,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50894,'1 ',1,  38,   1,     7.979,     2.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50896,'1 ',1,  38,   1,     3.946,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50896,'2 ',1,  38,   1,     0.617,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50897,'1 ',1,  38,   1,    10.438,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50899,'1 ',1,  38,   1,    10.438,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50899,'2 ',1,  38,   1,     7.730,     3.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50901,'1 ',1,  38,   1,    10.438,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50902,'1 ',1,  38,   1,    12.011,     8.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50904,'1 ',1,  38,   1,     1.770,     1.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50905,'1 ',1,  38,   1,    12.011,     4.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50907,'1 ',1,  38,   1,    12.011,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50912,'1 ',1,  38,   1,    11.379,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50913,'1 ',1,  38,   1,     3.864,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50915,'1 ',1,  38,   1,     7.871,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50916,'1 ',1,  38,   1,     3.256,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50917,'1 ',1,  38,   1,     7.792,     5.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50919,'1 ',1,  38,   1,     5.273,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50919,'2 ',1,  38,   1,     5.273,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50920,'1 ',1,  38,   1,     5.769,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50923,'1 ',1,  38,   1,     5.020,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50924,'1 ',1,  38,   1,     4.613,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50925,'1 ',1,  38,   1,     6.197,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50927,'1 ',1,  38,   1,    10.346,     4.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50927,'2 ',1,  38,   1,     0.478,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50928,'1 ',1,  38,   1,    11.644,     2.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50931,'1 ',1,  38,   1,    10.346,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50932,'1 ',1,  38,   1,    11.399,     1.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50934,'1 ',1,  38,   1,     8.233,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50939,'1 ',1,  38,   1,    14.543,     4.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50941,'1 ',1,  38,   1,    10.954,     7.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50943,'1 ',1,  38,   1,    10.954,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50943,'2 ',1,  38,   1,     1.013,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50944,'1 ',1,  38,   1,     5.596,     2.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50945,'1 ',1,  38,   1,     4.132,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50946,'1 ',1,  38,   1,     4.639,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50949,'1 ',1,  38,   1,    10.952,     2.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50950,'1 ',1,  38,   1,     7.114,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50953,'1 ',1,  38,   1,    12.704,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50954,'1 ',1,  38,   1,    15.800,     8.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50955,'1 ',1,  38,   1,    12.111,     2.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50958,'1 ',1,  38,   1,    12.111,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50959,'1 ',1,  38,   1,    12.111,     4.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50960,'1 ',1,  38,   1,     6.066,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50961,'1 ',1,  38,   1,     4.072,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50962,'1 ',1,  38,   1,     4.072,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50962,'2 ',1,  38,   1,     1.090,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50964,'1 ',1,  38,   1,     5.613,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50965,'1 ',1,  38,   1,     1.524,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50965,'2 ',1,  38,   1,     1.524,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50966,'1 ',1,  38,   1,     2.793,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50966,'2 ',1,  38,   1,     2.335,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50967,'1 ',1,  38,   1,     8.741,     4.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50968,'1 ',1,  38,   1,     8.529,     3.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50968,'2 ',1,  38,   1,     1.524,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50970,'1 ',1,  38,   1,     8.529,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50970,'2 ',1,  38,   1,     1.090,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50972,'1 ',1,  38,   1,     7.738,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50974,'1 ',1,  38,   1,     6.589,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50975,'1 ',1,  38,   1,     6.060,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50976,'1 ',1,  38,   1,     4.703,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50980,'1 ',1,  38,   1,     6.655,     4.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50986,'1 ',1,  38,   1,     8.336,     5.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50987,'1 ',1,  38,   1,     4.152,     1.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50992,'1 ',1,  38,   1,    10.639,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50994,'1 ',1,  38,   1,    12.663,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50996,'1 ',1,  38,   1,    12.663,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50996,'2 ',1,  38,   1,     3.447,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51001,'1 ',1,  38,   1,     4.457,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51002,'1 ',1,  38,   1,     7.579,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51003,'1 ',1,  38,   1,     3.211,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51004,'1 ',1,  38,   1,     6.206,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51004,'2 ',1,  38,   1,     2.426,     0.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51005,'1 ',1,  38,   1,     6.206,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51006,'1 ',1,  38,   1,     6.206,     2.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51008,'1 ',1,  38,   1,     8.422,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51010,'1 ',1,  38,   1,    25.121,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51011,'1 ',1,  38,   1,    11.659,     3.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51017,'1 ',1,  38,   1,    56.624,    20.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51018,'1 ',1,  38,   1,    27.516,     8.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51021,'1 ',1,  38,   1,    27.516,     5.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51021,'2 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51027,'1 ',1,  38,   1,    30.284,    11.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51029,'1 ',1,  38,   1,    27.516,     6.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51030,'1 ',1,  38,   1,    14.554,     5.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51030,'2 ',1,  38,   1,     0.829,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51031,'1 ',1,  38,   1,    14.554,     5.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51036,'1 ',1,  38,   1,    11.659,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51038,'1 ',1,  38,   1,    17.445,     3.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51041,'1 ',1,  38,   1,    17.445,     7.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51044,'1 ',1,  38,   1,    22.197,     4.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51049,'1 ',1,  38,   1,    17.445,     3.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51049,'2 ',1,  38,   1,     2.949,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51051,'1 ',1,  38,   1,     8.626,     3.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51054,'1 ',1,  38,   1,    12.156,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51056,'1 ',1,  38,   1,    11.238,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51060,'1 ',1,  38,   1,     4.456,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51062,'1 ',1,  38,   1,     9.429,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51063,'1 ',1,  38,   1,     4.755,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51067,'1 ',1,  38,   1,    28.653,     8.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51068,'1 ',1,  38,   1,    15.421,     4.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51069,'1 ',1,  38,   1,    28.653,     7.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51070,'1 ',1,  38,   1,    28.653,     5.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51073,'1 ',1,  38,   1,    72.556,    39.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51075,'1 ',1,  38,   1,    13.351,     6.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51076,'1 ',1,  38,   1,    20.832,     5.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51077,'1 ',1,  38,   1,    20.832,     5.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51077,'2 ',1,  38,   1,    18.625,     6.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51078,'1 ',1,  38,   1,    20.832,     4.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51079,'1 ',1,  38,   1,    20.832,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51079,'2 ',1,  38,   1,     4.940,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51081,'1 ',1,  38,   1,    25.834,     6.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51081,'2 ',1,  38,   1,    18.878,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51083,'1 ',1,  38,   1,    77.019,     8.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51087,'1 ',1,  38,   1,    27.592,     2.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51089,'1 ',1,  38,   1,    27.592,     6.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51090,'1 ',1,  38,   1,    27.592,     5.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51090,'2 ',1,  38,   1,    11.643,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51091,'1 ',1,  38,   1,    27.592,     4.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51091,'2 ',1,  38,   1,    13.351,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51092,'1 ',1,  38,   1,    27.947,    12.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51092,'2 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51094,'1 ',1,  38,   1,    27.947,    14.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51094,'2 ',1,  38,   1,    11.643,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51095,'1 ',1,  38,   1,    27.947,    10.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51095,'2 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51096,'1 ',1,  38,   1,    64.880,    17.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51101,'1 ',1,  38,   1,    27.947,    14.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51101,'2 ',1,  38,   1,     7.809,     1.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51103,'1 ',1,  38,   1,    64.779,    25.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51104,'1 ',1,  38,   1,    53.102,    21.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51107,'1 ',1,  38,   1,    28.652,    11.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51108,'1 ',1,  38,   1,    28.652,     4.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51108,'2 ',1,  38,   1,     0.325,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51109,'1 ',1,  38,   1,    25.815,    13.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51111,'1 ',1,  38,   1,    15.801,     2.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51112,'1 ',1,  38,   1,    25.815,     6.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51115,'1 ',1,  38,   1,    25.815,     4.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51117,'1 ',1,  38,   1,    32.078,    16.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51119,'1 ',1,  38,   1,    33.233,     5.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51121,'1 ',1,  38,   1,    12.062,     1.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51123,'1 ',1,  38,   1,    12.062,     3.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51123,'2 ',1,  38,   1,    11.475,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51124,'1 ',1,  38,   1,    23.609,    10.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51125,'1 ',1,  38,   1,    21.836,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51126,'1 ',1,  38,   1,    15.801,     1.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51127,'1 ',1,  38,   1,    15.801,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51130,'1 ',1,  38,   1,     4.715,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51131,'1 ',1,  38,   1,    14.354,     3.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51132,'1 ',1,  38,   1,     5.862,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51132,'2 ',1,  38,   1,     0.072,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51133,'1 ',1,  38,   1,     4.503,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51134,'1 ',1,  38,   1,     3.458,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51136,'1 ',1,  38,   1,     5.805,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51137,'1 ',1,  38,   1,     5.922,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51139,'1 ',1,  38,   1,     4.327,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51142,'1 ',1,  38,   1,     7.331,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51144,'1 ',1,  38,   1,    19.697,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51147,'1 ',1,  38,   1,    19.697,     4.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51147,'2 ',1,  38,   1,     0.891,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51148,'1 ',1,  38,   1,    19.697,     3.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51148,'2 ',1,  38,   1,     0.237,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51151,'1 ',1,  38,   1,    24.072,     6.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51152,'1 ',1,  38,   1,     4.603,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51155,'1 ',1,  38,   1,    12.914,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51157,'1 ',1,  38,   1,     8.026,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51158,'1 ',1,  38,   1,     4.166,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51161,'1 ',1,  38,   1,     2.110,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51163,'1 ',1,  38,   1,    11.334,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51166,'1 ',1,  38,   1,    15.849,     6.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51168,'1 ',1,  38,   1,    11.334,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51169,'1 ',1,  38,   1,     2.614,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51170,'1 ',1,  38,   1,     6.289,     1.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51172,'1 ',1,  38,   1,     5.358,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51172,'2 ',1,  38,   1,     0.383,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51174,'1 ',1,  38,   1,     5.358,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51174,'2 ',1,  38,   1,     0.408,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51175,'1 ',1,  38,   1,     7.990,     3.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51176,'1 ',1,  38,   1,     7.730,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51177,'1 ',1,  38,   1,     7.730,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51179,'1 ',1,  38,   1,    19.750,     4.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51183,'1 ',1,  38,   1,    19.750,     7.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51184,'1 ',1,  38,   1,    19.750,     5.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51186,'1 ',1,  38,   1,    19.750,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51186,'2 ',1,  38,   1,     1.918,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51190,'1 ',1,  38,   1,    17.860,     4.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51190,'2 ',1,  38,   1,    11.583,     2.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51191,'1 ',1,  38,   1,    17.860,     6.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51193,'1 ',1,  38,   1,    17.860,     9.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51194,'1 ',1,  38,   1,    17.860,     7.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51196,'1 ',1,  38,   1,    26.776,     4.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51197,'1 ',1,  38,   1,    26.776,    13.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51199,'1 ',1,  38,   1,    26.776,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51200,'1 ',1,  38,   1,    26.776,    10.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51202,'1 ',1,  38,   1,     8.007,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51207,'1 ',1,  38,   1,     8.007,     1.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51208,'1 ',1,  38,   1,    12.063,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51209,'1 ',1,  38,   1,    12.063,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51210,'1 ',1,  38,   1,    12.063,     1.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51210,'2 ',1,  38,   1,     8.007,     3.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51212,'1 ',1,  38,   1,    12.063,     5.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51213,'1 ',1,  38,   1,     4.450,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51213,'2 ',1,  38,   1,     4.393,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51214,'1 ',1,  38,   1,     4.450,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51215,'1 ',1,  38,   1,     4.450,     0.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51216,'1 ',1,  38,   1,     6.092,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51217,'1 ',1,  38,   1,     1.989,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51217,'2 ',1,  38,   1,     1.989,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51218,'1 ',1,  38,   1,     4.393,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51219,'1 ',1,  38,   1,     7.137,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51219,'2 ',1,  38,   1,     2.335,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51223,'1 ',1,  38,   1,     7.137,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51224,'1 ',1,  38,   1,     7.137,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51226,'1 ',1,  38,   1,     4.007,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51228,'1 ',1,  38,   1,     3.744,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51231,'1 ',1,  38,   1,    49.382,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51234,'1 ',1,  38,   1,    21.488,     4.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51236,'1 ',1,  38,   1,    21.488,    10.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51236,'2 ',1,  38,   1,     0.466,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51240,'1 ',1,  38,   1,    19.154,     6.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51244,'1 ',1,  38,   1,    19.154,     3.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51244,'2 ',1,  38,   1,     0.083,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51248,'1 ',1,  38,   1,    19.154,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51248,'2 ',1,  38,   1,     0.083,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51250,'1 ',1,  38,   1,    19.154,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51251,'1 ',1,  38,   1,     5.090,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51252,'1 ',1,  38,   1,     8.499,     2.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51253,'1 ',1,  38,   1,     3.499,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51253,'2 ',1,  38,   1,     0.107,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51256,'1 ',1,  38,   1,    22.660,     6.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51258,'1 ',1,  38,   1,    22.660,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51259,'1 ',1,  38,   1,    22.660,     2.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51260,'1 ',1,  38,   1,    22.660,    11.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51261,'1 ',1,  38,   1,     7.603,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51262,'1 ',1,  38,   1,     7.809,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51263,'1 ',1,  38,   1,    11.896,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51264,'1 ',1,  38,   1,     7.603,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51265,'1 ',1,  38,   1,    18.625,     9.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51265,'2 ',1,  38,   1,     2.576,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51267,'1 ',1,  38,   1,    19.333,     4.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51270,'1 ',1,  38,   1,    28.674,     6.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51272,'1 ',1,  38,   1,    28.674,     3.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51272,'2 ',1,  38,   1,    18.625,     8.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51275,'1 ',1,  38,   1,    47.719,     6.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51278,'1 ',1,  38,   1,    28.674,     6.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51280,'1 ',1,  38,   1,    12.387,     3.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51281,'1 ',1,  38,   1,    12.387,     1.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51284,'1 ',1,  38,   1,    18.090,     4.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51285,'1 ',1,  38,   1,    12.387,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51285,'2 ',1,  38,   1,     7.809,     3.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51289,'1 ',1,  38,   1,    23.203,    11.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51289,'2 ',1,  38,   1,     2.233,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51291,'1 ',1,  38,   1,    23.203,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51293,'1 ',1,  38,   1,     3.066,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51294,'1 ',1,  38,   1,    23.203,     3.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51298,'1 ',1,  38,   1,    23.203,     9.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51299,'1 ',1,  38,   1,     0.354,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51300,'1 ',1,  38,   1,     2.234,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51301,'1 ',1,  38,   1,     2.050,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51302,'1 ',1,  38,   1,     7.060,     2.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51303,'1 ',1,  38,   1,    23.604,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51310,'1 ',1,  38,   1,    23.604,     9.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51312,'1 ',1,  38,   1,    23.604,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51317,'1 ',1,  38,   1,    23.604,     5.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51318,'1 ',1,  38,   1,     9.306,     7.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51319,'1 ',1,  38,   1,     9.306,     2.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51324,'1 ',1,  38,   1,    15.703,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51326,'1 ',1,  38,   1,     6.278,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51327,'1 ',1,  38,   1,    15.406,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51328,'1 ',1,  38,   1,     3.971,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51329,'1 ',1,  38,   1,    15.406,     3.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51331,'1 ',1,  38,   1,    15.406,    18.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51332,'1 ',1,  38,   1,    15.406,     3.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51333,'1 ',1,  38,   1,     9.880,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51335,'1 ',1,  38,   1,     4.718,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51335,'2 ',1,  38,   1,     4.718,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51336,'1 ',1,  38,   1,     3.434,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51337,'1 ',1,  38,   1,     3.434,     2.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51337,'2 ',1,  38,   1,     2.184,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51339,'1 ',1,  38,   1,     4.401,     1.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51339,'2 ',1,  38,   1,     4.393,     1.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51340,'1 ',1,  38,   1,    11.984,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51342,'1 ',1,  38,   1,    11.984,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51343,'1 ',1,  38,   1,    11.984,     3.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51344,'1 ',1,  38,   1,    11.984,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51347,'1 ',1,  38,   1,    11.774,     2.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51348,'1 ',1,  38,   1,    16.145,     2.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51353,'1 ',1,  38,   1,    22.584,     3.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51354,'1 ',1,  38,   1,    10.760,     2.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51357,'1 ',1,  38,   1,    23.521,     3.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51359,'1 ',1,  38,   1,     3.987,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51365,'1 ',1,  38,   1,     0.988,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51377,'1 ',1,  38,   1,     2.269,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51393,'1 ',1,  38,   1,     4.401,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51396,'1 ',1,  38,   1,     4.401,     1.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51408,'1 ',1,  38,   1,     0.891,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51414,'1 ',1,  38,   1,     0.175,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51418,'1 ',1,  38,   1,     1.752,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51419,'1 ',1,  38,   1,    10.210,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51424,'1 ',1,  38,   1,     0.459,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51432,'1 ',1,  38,   1,     3.282,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51432,'2 ',1,  38,   1,     3.282,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51440,'1 ',1,  38,   1,     2.455,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51447,'1 ',1,  38,   1,    12.062,     5.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51450,'1 ',1,  38,   1,     0.867,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51458,'1 ',1,  38,   1,     8.529,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51462,'1 ',1,  38,   1,     1.638,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51468,'1 ',1,  38,   1,     0.988,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51473,'1 ',1,  38,   1,     4.715,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51476,'1 ',1,  38,   1,    18.251,     9.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51477,'1 ',1,  38,   1,     2.586,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51478,'1 ',1,  38,   1,     0.372,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51483,'1 ',1,  38,   1,     8.267,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51487,'1 ',1,  38,   1,     0.189,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51493,'1 ',1,  38,   1,     8.802,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51495,'1 ',1,  38,   1,     0.696,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51495,'2 ',1,  38,   1,     0.602,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51503,'1 ',1,  38,   1,     1.798,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51503,'2 ',1,  38,   1,     1.061,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51509,'1 ',1,  38,   1,     0.343,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51534,'1 ',1,  38,   1,     1.123,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51534,'2 ',1,  38,   1,    15.352,     3.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51543,'1 ',1,  38,   1,    10.765,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51550,'1 ',1,  38,   1,     3.883,     1.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51556,'1 ',1,  38,   1,     1.964,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51568,'1 ',1,  38,   1,     3.019,     1.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51582,'1 ',1,  38,   1,    43.517,    11.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51593,'1 ',1,  38,   1,    17.494,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51593,'2 ',1,  38,   1,     0.927,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51601,'1 ',1,  38,   1,     0.806,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51606,'1 ',1,  38,   1,     0.052,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51612,'1 ',1,  38,   1,     6.944,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51618,'1 ',1,  38,   1,     7.203,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51622,'1 ',1,  38,   1,     1.822,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51624,'1 ',1,  38,   1,     0.477,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51635,'1 ',1,  38,   1,     0.352,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51641,'1 ',1,  38,   1,     3.066,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51649,'1 ',1,  38,   1,     1.151,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51659,'1 ',1,  38,   1,     3.844,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51662,'1 ',1,  38,   1,     8.862,     2.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51674,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51680,'1 ',1,  38,   1,     4.145,     2.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51681,'1 ',1,  38,   1,     2.187,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51692,'1 ',1,  38,   1,     0.823,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51696,'1 ',1,  38,   1,     0.151,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51696,'2 ',1,  38,   1,     0.582,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51702,'1 ',1,  38,   1,     0.582,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51709,'1 ',1,  38,   1,     3.680,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51709,'2 ',1,  38,   1,     3.680,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51724,'1 ',1,  38,   1,     1.293,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51725,'1 ',1,  38,   1,    12.663,     4.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52164,'1 ',1,  39,   1,     2.266,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52165,'1 ',1,  39,   1,     2.724,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52167,'1 ',1,  39,   1,     5.268,     1.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52168,'1 ',1,  39,   1,     2.493,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52170,'1 ',1,  39,   1,    11.629,     4.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52172,'1 ',1,  39,   1,    10.180,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52173,'1 ',1,  39,   1,    10.069,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52175,'1 ',1,  39,   1,     1.563,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52176,'1 ',1,  39,   1,     3.811,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52178,'1 ',1,  39,   1,     3.095,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52180,'1 ',1,  39,   1,     4.549,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52181,'1 ',1,  39,   1,     2.447,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52182,'1 ',1,  39,   1,     2.447,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52184,'1 ',1,  39,   1,     2.447,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52186,'1 ',1,  39,   1,     6.287,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52187,'1 ',1,  39,   1,     3.578,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52189,'1 ',1,  39,   1,     1.969,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52190,'1 ',1,  39,   1,     2.915,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52192,'1 ',1,  39,   1,     3.043,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52193,'1 ',1,  39,   1,     2.191,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52194,'1 ',1,  39,   1,     2.659,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52197,'1 ',1,  39,   1,     6.765,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52199,'1 ',1,  39,   1,    14.557,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52206,'1 ',1,  39,   1,    15.116,     2.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52210,'1 ',1,  39,   1,    14.557,     6.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52211,'1 ',1,  39,   1,     1.117,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52214,'1 ',1,  39,   1,     5.400,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52219,'1 ',1,  39,   1,     8.333,     2.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52220,'1 ',1,  39,   1,     5.118,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52221,'1 ',1,  39,   1,     1.821,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52223,'1 ',1,  39,   1,     4.942,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52226,'1 ',1,  39,   1,     6.899,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52227,'1 ',1,  39,   1,     6.618,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52230,'1 ',1,  39,   1,     6.618,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52233,'1 ',1,  39,   1,     6.618,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52241,'1 ',1,  39,   1,    11.148,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52242,'1 ',1,  39,   1,     8.962,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52244,'1 ',1,  39,   1,     9.868,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52246,'1 ',1,  39,   1,     2.985,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52248,'1 ',1,  39,   1,     3.822,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52249,'1 ',1,  39,   1,     1.550,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52250,'1 ',1,  39,   1,     1.487,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52251,'1 ',1,  39,   1,     1.989,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52252,'1 ',1,  39,   1,     3.558,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52253,'1 ',1,  39,   1,     1.308,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52255,'1 ',1,  39,   1,     9.243,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52256,'1 ',1,  39,   1,     9.337,     2.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52257,'1 ',1,  39,   1,     8.919,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52260,'1 ',1,  39,   1,     6.067,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52261,'1 ',1,  39,   1,     3.491,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52262,'1 ',1,  39,   1,     3.491,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52263,'1 ',1,  39,   1,     2.863,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52265,'1 ',1,  39,   1,     5.785,     1.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52266,'1 ',1,  39,   1,     5.422,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52268,'1 ',1,  39,   1,     4.259,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52269,'1 ',1,  39,   1,     4.836,     1.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52272,'1 ',1,  39,   1,     2.418,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52274,'1 ',1,  39,   1,     3.311,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52275,'1 ',1,  39,   1,     9.424,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52277,'1 ',1,  39,   1,     4.557,     2.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52279,'1 ',1,  39,   1,     4.557,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52281,'1 ',1,  39,   1,     6.683,     5.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52283,'1 ',1,  39,   1,     3.975,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52285,'1 ',1,  39,   1,     4.991,     1.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52289,'1 ',1,  39,   1,     7.939,     4.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52290,'1 ',1,  39,   1,     4.438,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52291,'1 ',1,  39,   1,     3.019,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52292,'1 ',1,  39,   1,     4.866,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52293,'1 ',1,  39,   1,     4.591,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52294,'1 ',1,  39,   1,     4.489,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52296,'1 ',1,  39,   1,     5.194,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52297,'1 ',1,  39,   1,     5.876,     2.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52300,'1 ',1,  39,   1,     4.247,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52301,'1 ',1,  39,   1,     6.197,     2.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52302,'1 ',1,  39,   1,     4.658,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52303,'1 ',1,  39,   1,     2.273,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52304,'1 ',1,  39,   1,     3.406,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52306,'1 ',1,  39,   1,     1.896,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52310,'1 ',1,  39,   1,    24.492,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52314,'1 ',1,  39,   1,     6.244,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52315,'1 ',1,  39,   1,    33.099,    13.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52318,'1 ',1,  39,   1,    34.499,    12.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52322,'1 ',1,  39,   1,    33.099,     6.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52324,'1 ',1,  39,   1,    33.099,     7.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52326,'1 ',1,  39,   1,     3.261,     1.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52327,'1 ',1,  39,   1,    10.518,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52329,'1 ',1,  39,   1,    10.829,     4.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52330,'1 ',1,  39,   1,    13.161,     2.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52331,'1 ',1,  39,   1,     2.539,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52332,'1 ',1,  39,   1,     2.539,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52334,'1 ',1,  39,   1,     6.775,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52335,'1 ',1,  39,   1,     5.577,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52338,'1 ',1,  39,   1,     1.989,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52340,'1 ',1,  39,   1,     4.257,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52341,'1 ',1,  39,   1,     4.257,     1.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52343,'1 ',1,  39,   1,     4.257,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52345,'1 ',1,  39,   1,     2.558,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52347,'1 ',1,  39,   1,     2.692,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52348,'1 ',1,  39,   1,     5.158,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52349,'1 ',1,  39,   1,     2.579,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52352,'1 ',1,  39,   1,    29.649,     3.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52353,'1 ',1,  39,   1,    23.880,     8.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52354,'1 ',1,  39,   1,    23.880,     5.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52356,'1 ',1,  39,   1,    23.880,    12.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52357,'1 ',1,  39,   1,    15.726,     7.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52359,'1 ',1,  39,   1,    15.726,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52367,'1 ',1,  39,   1,    15.726,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52369,'1 ',1,  39,   1,    15.726,     4.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52370,'1 ',1,  39,   1,    16.477,     4.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52373,'1 ',1,  39,   1,    15.642,     5.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52375,'1 ',1,  39,   1,    15.642,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52377,'1 ',1,  39,   1,    15.642,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52380,'1 ',1,  39,   1,    23.584,     5.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52382,'1 ',1,  39,   1,    22.817,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52387,'1 ',1,  39,   1,    22.124,     4.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52390,'1 ',1,  39,   1,    22.124,     5.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52391,'1 ',1,  39,   1,    12.826,     4.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52392,'1 ',1,  39,   1,    12.826,     4.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52394,'1 ',1,  39,   1,    12.826,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52396,'1 ',1,  39,   1,    12.826,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52398,'1 ',1,  39,   1,     2.162,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52400,'1 ',1,  39,   1,     4.633,     2.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52404,'1 ',1,  39,   1,     4.633,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52405,'1 ',1,  39,   1,     4.633,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52407,'1 ',1,  39,   1,     3.288,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52409,'1 ',1,  39,   1,     3.288,     2.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52410,'1 ',1,  39,   1,     3.288,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52411,'1 ',1,  39,   1,    10.947,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52413,'1 ',1,  39,   1,    10.713,     5.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52419,'1 ',1,  39,   1,     9.471,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52421,'1 ',1,  39,   1,     6.371,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52424,'1 ',1,  39,   1,     4.641,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52425,'1 ',1,  39,   1,     4.823,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52426,'1 ',1,  39,   1,     6.224,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52427,'1 ',1,  39,   1,     1.903,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52428,'1 ',1,  39,   1,     2.988,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52429,'1 ',1,  39,   1,     2.643,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52430,'1 ',1,  39,   1,     5.989,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52432,'1 ',1,  39,   1,     3.366,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52433,'1 ',1,  39,   1,     1.814,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52434,'1 ',1,  39,   1,     3.629,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52435,'1 ',1,  39,   1,     6.239,     2.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52436,'1 ',1,  39,   1,     3.788,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52438,'1 ',1,  39,   1,     3.733,     1.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52439,'1 ',1,  39,   1,     2.210,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52440,'1 ',1,  39,   1,     4.420,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52444,'1 ',1,  39,   1,    12.738,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52447,'1 ',1,  39,   1,    16.104,     9.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52453,'1 ',1,  39,   1,    17.930,     9.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52455,'1 ',1,  39,   1,     3.767,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52456,'1 ',1,  39,   1,     2.064,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52457,'1 ',1,  39,   1,     1.877,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52458,'1 ',1,  39,   1,     2.623,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52460,'1 ',1,  39,   1,     9.080,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52463,'1 ',1,  39,   1,     9.080,     2.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52465,'1 ',1,  39,   1,     9.080,     1.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52466,'1 ',1,  39,   1,     4.009,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52469,'1 ',1,  39,   1,     3.657,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52474,'1 ',1,  39,   1,     7.600,     1.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52475,'1 ',1,  39,   1,     8.135,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52480,'1 ',1,  39,   1,     8.812,     3.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52481,'1 ',1,  39,   1,     2.699,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52484,'1 ',1,  39,   1,     4.719,     1.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52486,'1 ',1,  39,   1,     2.878,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52487,'1 ',1,  39,   1,     2.878,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52489,'1 ',1,  39,   1,     3.131,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52491,'1 ',1,  39,   1,     3.904,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52494,'1 ',1,  39,   1,     6.653,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52495,'1 ',1,  39,   1,     1.705,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52496,'1 ',1,  39,   1,     6.876,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52500,'1 ',1,  39,   1,    14.282,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52501,'1 ',1,  39,   1,    13.394,     5.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52505,'1 ',1,  39,   1,    13.394,     5.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52507,'1 ',1,  39,   1,     4.361,     0.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52509,'1 ',1,  39,   1,     3.075,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52514,'1 ',1,  39,   1,     2.587,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52516,'1 ',1,  39,   1,     2.271,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52518,'1 ',1,  39,   1,     2.737,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52523,'1 ',1,  39,   1,     6.622,     0.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52525,'1 ',1,  39,   1,     3.092,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52530,'1 ',1,  39,   1,     7.592,     3.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52532,'1 ',1,  39,   1,     1.622,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52535,'1 ',1,  39,   1,     6.914,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52536,'1 ',1,  39,   1,     2.983,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52537,'1 ',1,  39,   1,     2.983,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52538,'1 ',1,  39,   1,     4.053,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52539,'1 ',1,  39,   1,     3.570,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52541,'1 ',1,  39,   1,     4.603,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52542,'1 ',1,  39,   1,     4.488,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52543,'1 ',1,  39,   1,     2.234,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52545,'1 ',1,  39,   1,     1.903,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52547,'1 ',1,  39,   1,     2.625,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52548,'1 ',1,  39,   1,     2.625,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52550,'1 ',1,  39,   1,     4.056,     1.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52552,'1 ',1,  39,   1,     3.274,     0.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52553,'1 ',1,  39,   1,     4.000,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52557,'1 ',1,  39,   1,     2.525,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52559,'1 ',1,  39,   1,     2.525,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52560,'1 ',1,  39,   1,     2.655,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52561,'1 ',1,  39,   1,    12.992,     3.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52563,'1 ',1,  39,   1,    12.992,     4.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52564,'1 ',1,  39,   1,    13.250,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52566,'1 ',1,  39,   1,     3.776,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52568,'1 ',1,  39,   1,     6.180,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52570,'1 ',1,  39,   1,     2.776,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52571,'1 ',1,  39,   1,     1.514,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52572,'1 ',1,  39,   1,     1.499,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52573,'1 ',1,  39,   1,     4.036,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52574,'1 ',1,  39,   1,     5.127,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52576,'1 ',1,  39,   1,    11.538,     3.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52578,'1 ',1,  39,   1,     3.593,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52579,'1 ',1,  39,   1,     3.352,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52583,'1 ',1,  39,   1,     3.678,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52584,'1 ',1,  39,   1,     1.862,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52585,'1 ',1,  39,   1,     3.437,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52586,'1 ',1,  39,   1,     6.476,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52587,'1 ',1,  39,   1,     9.060,     2.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52588,'1 ',1,  39,   1,     6.118,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52589,'1 ',1,  39,   1,     5.280,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52591,'1 ',1,  39,   1,     4.824,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52594,'1 ',1,  39,   1,     7.839,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52598,'1 ',1,  39,   1,     8.080,     2.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52600,'1 ',1,  39,   1,     6.098,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52601,'1 ',1,  39,   1,     5.194,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52603,'1 ',1,  39,   1,     3.649,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52604,'1 ',1,  39,   1,     3.282,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52607,'1 ',1,  39,   1,     3.845,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52608,'1 ',1,  39,   1,     4.805,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52609,'1 ',1,  39,   1,     4.245,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52612,'1 ',1,  39,   1,     7.854,     3.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52614,'1 ',1,  39,   1,     9.853,     2.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52615,'1 ',1,  39,   1,     9.853,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52616,'1 ',1,  39,   1,    10.582,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52618,'1 ',1,  39,   1,     3.468,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52621,'1 ',1,  39,   1,    23.497,     3.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52624,'1 ',1,  39,   1,    23.497,     4.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52627,'1 ',1,  39,   1,    23.497,     7.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52627,'2 ',1,  39,   1,     0.707,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52630,'1 ',1,  39,   1,    23.497,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52631,'1 ',1,  39,   1,     2.202,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52631,'2 ',1,  39,   1,     0.707,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52632,'1 ',1,  39,   1,     2.202,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52632,'2 ',1,  39,   1,     1.696,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52633,'1 ',1,  39,   1,     2.202,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52634,'1 ',1,  39,   1,     1.790,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52635,'1 ',1,  39,   1,     6.363,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52637,'1 ',1,  39,   1,     1.653,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52638,'1 ',1,  39,   1,     1.653,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52638,'2 ',1,  39,   1,     1.653,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52640,'1 ',1,  39,   1,     4.772,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52641,'1 ',1,  39,   1,     2.438,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52643,'1 ',1,  39,   1,     6.974,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52643,'2 ',1,  39,   1,     0.338,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52644,'1 ',1,  39,   1,     6.974,     2.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52647,'1 ',1,  39,   1,     7.839,     3.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52649,'1 ',1,  39,   1,     6.690,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52653,'1 ',1,  39,   1,     6.755,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52654,'1 ',1,  39,   1,     4.213,     2.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52656,'1 ',1,  39,   1,     4.597,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52658,'1 ',1,  39,   1,     2.723,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52659,'1 ',1,  39,   1,     2.634,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52660,'1 ',1,  39,   1,     2.129,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52661,'1 ',1,  39,   1,     2.025,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52666,'1 ',1,  39,   1,    10.861,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
