69160,'1 ',1,  51,   1,     1.371,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69161,'1 ',1,  51,   1,     0.819,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69162,'1 ',1,  51,   1,     1.583,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69163,'1 ',1,  51,   1,     2.310,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69164,'1 ',1,  51,   1,     1.593,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69167,'1 ',1,  51,   1,    29.125,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69170,'1 ',1,  51,   1,    29.125,    18.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69170,'2 ',1,  51,   1,    15.221,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69173,'1 ',1,  51,   1,    33.220,     9.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69176,'1 ',1,  51,   1,    29.125,     5.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69177,'1 ',1,  51,   1,     2.047,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69178,'1 ',1,  51,   1,    15.221,     4.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69179,'1 ',1,  51,   1,     0.971,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69180,'1 ',1,  51,   1,    15.221,     4.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69181,'1 ',1,  51,   1,    15.221,     5.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69183,'1 ',1,  51,   1,     3.163,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69186,'1 ',1,  51,   1,     6.153,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69187,'1 ',1,  51,   1,     4.388,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69190,'1 ',1,  51,   1,     4.262,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69191,'1 ',1,  51,   1,     2.281,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69191,'2 ',1,  51,   1,     0.409,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69196,'1 ',1,  51,   1,     5.240,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69197,'1 ',1,  51,   1,     2.265,     1.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69199,'1 ',1,  51,   1,     1.238,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69200,'1 ',1,  51,   1,     1.238,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69200,'2 ',1,  51,   1,     1.238,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69202,'1 ',1,  51,   1,     1.692,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69203,'1 ',1,  51,   1,     1.692,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69203,'2 ',1,  51,   1,     0.250,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69205,'1 ',1,  51,   1,     1.692,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69206,'1 ',1,  51,   1,     2.213,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69208,'1 ',1,  51,   1,     2.213,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69210,'1 ',1,  51,   1,     4.662,     1.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69211,'1 ',1,  51,   1,     0.882,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69214,'1 ',1,  51,   1,     2.512,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69216,'1 ',1,  51,   1,     2.438,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69220,'1 ',1,  51,   1,     1.052,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69222,'1 ',1,  51,   1,     1.052,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69224,'1 ',1,  51,   1,     0.636,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69225,'1 ',1,  51,   1,     0.636,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69225,'2 ',1,  51,   1,     0.636,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69226,'1 ',1,  51,   1,     1.280,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69228,'1 ',1,  51,   1,     1.280,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69228,'2 ',1,  51,   1,     1.280,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69233,'1 ',1,  51,   1,     0.725,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69235,'1 ',1,  51,   1,     1.470,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69236,'1 ',1,  51,   1,     1.535,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69236,'2 ',1,  51,   1,     0.386,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69237,'1 ',1,  51,   1,     1.625,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69238,'1 ',1,  51,   1,     1.535,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69239,'1 ',1,  51,   1,     0.845,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69241,'1 ',1,  51,   1,     3.814,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69242,'1 ',1,  51,   1,     1.178,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69243,'1 ',1,  51,   1,     1.047,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69244,'1 ',1,  51,   1,     0.905,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69245,'1 ',1,  51,   1,     2.024,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69246,'1 ',1,  51,   1,     2.564,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69247,'1 ',1,  51,   1,     1.339,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69248,'1 ',1,  51,   1,     0.379,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69248,'2 ',1,  51,   1,     0.379,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69250,'1 ',1,  51,   1,     1.483,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69251,'1 ',1,  51,   1,     0.862,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69252,'1 ',1,  51,   1,     1.202,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69254,'1 ',1,  51,   1,     1.546,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69256,'1 ',1,  51,   1,     0.998,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69257,'1 ',1,  51,   1,     1.117,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69262,'1 ',1,  51,   1,     2.231,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69265,'1 ',1,  51,   1,     3.131,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69270,'1 ',1,  51,   1,     1.208,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69273,'1 ',1,  51,   1,     1.483,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69273,'2 ',1,  51,   1,     1.483,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69274,'1 ',1,  51,   1,     1.483,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69279,'1 ',1,  51,   1,     2.070,     0.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69280,'1 ',1,  51,   1,     0.788,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69281,'1 ',1,  51,   1,     1.002,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69282,'1 ',1,  51,   1,     0.503,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69282,'2 ',1,  51,   1,     0.503,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69283,'1 ',1,  51,   1,     1.850,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69286,'1 ',1,  51,   1,     3.754,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69288,'1 ',1,  51,   1,     1.765,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69290,'1 ',1,  51,   1,     2.177,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69293,'1 ',1,  51,   1,     2.388,     0.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69297,'1 ',1,  51,   1,     1.342,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69298,'1 ',1,  51,   1,     0.862,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69301,'1 ',1,  51,   1,     1.576,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69302,'1 ',1,  51,   1,     1.045,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69303,'1 ',1,  51,   1,     0.665,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69304,'1 ',1,  51,   1,     3.899,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69306,'1 ',1,  51,   1,     3.899,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69309,'1 ',1,  51,   1,     3.899,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69310,'1 ',1,  51,   1,    15.340,     3.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69313,'1 ',1,  51,   1,    15.340,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69315,'1 ',1,  51,   1,     0.325,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69316,'1 ',1,  51,   1,    15.340,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69317,'1 ',1,  51,   1,    15.340,     1.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69318,'1 ',1,  51,   1,     1.049,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69319,'1 ',1,  51,   1,     2.727,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69319,'2 ',1,  51,   1,     2.727,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69320,'1 ',1,  51,   1,     2.727,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69321,'1 ',1,  51,   1,     0.914,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69321,'2 ',1,  51,   1,     0.914,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69322,'1 ',1,  51,   1,     0.914,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69322,'2 ',1,  51,   1,     0.164,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69325,'1 ',1,  51,   1,     1.381,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69326,'1 ',1,  51,   1,     1.381,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69328,'1 ',1,  51,   1,     1.381,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69329,'1 ',1,  51,   1,     1.287,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69331,'1 ',1,  51,   1,     1.377,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69334,'1 ',1,  51,   1,     1.374,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69335,'1 ',1,  51,   1,     2.390,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69336,'1 ',1,  51,   1,     1.900,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69338,'1 ',1,  51,   1,     3.271,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69339,'1 ',1,  51,   1,     1.061,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69340,'1 ',1,  51,   1,     1.860,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69341,'1 ',1,  51,   1,     1.860,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69341,'2 ',1,  51,   1,     1.860,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69342,'1 ',1,  51,   1,     4.029,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69344,'1 ',1,  51,   1,     4.029,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69346,'1 ',1,  51,   1,     4.029,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69348,'1 ',1,  51,   1,     1.216,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69349,'1 ',1,  51,   1,     3.853,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69352,'1 ',1,  51,   1,     3.853,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69353,'1 ',1,  51,   1,     3.853,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69354,'1 ',1,  51,   1,     2.247,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69356,'1 ',1,  51,   1,     1.520,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69357,'1 ',1,  51,   1,    19.108,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69360,'1 ',1,  51,   1,    19.509,     5.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69363,'1 ',1,  51,   1,    19.108,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69366,'1 ',1,  51,   1,    19.108,     1.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69367,'1 ',1,  51,   1,     2.201,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69370,'1 ',1,  51,   1,     2.201,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69372,'1 ',1,  51,   1,     2.201,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69374,'1 ',1,  51,   1,     1.326,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69375,'1 ',1,  51,   1,     1.158,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69375,'2 ',1,  51,   1,     0.504,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69378,'1 ',1,  51,   1,     2.584,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69379,'1 ',1,  51,   1,     1.349,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69381,'1 ',1,  51,   1,     1.948,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69382,'1 ',1,  51,   1,     1.948,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69385,'1 ',1,  51,   1,     1.948,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69385,'2 ',1,  51,   1,     0.177,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69389,'1 ',1,  51,   1,     1.425,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69391,'1 ',1,  51,   1,     1.067,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69391,'2 ',1,  51,   1,     1.067,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69397,'1 ',1,  51,   1,     2.430,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69398,'1 ',1,  51,   1,     2.053,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69399,'1 ',1,  51,   1,     1.328,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69399,'2 ',1,  51,   1,     1.328,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69400,'1 ',1,  51,   1,     1.328,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69401,'1 ',1,  51,   1,     2.627,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69401,'2 ',1,  51,   1,     0.149,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69404,'1 ',1,  51,   1,     4.305,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69405,'1 ',1,  51,   1,     2.627,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69405,'2 ',1,  51,   1,     0.170,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69406,'1 ',1,  51,   1,     1.326,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69407,'1 ',1,  51,   1,     1.516,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69411,'1 ',1,  51,   1,     0.788,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69413,'1 ',1,  51,   1,     0.788,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69414,'1 ',1,  51,   1,     2.008,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69416,'1 ',1,  51,   1,     0.741,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69417,'1 ',1,  51,   1,     1.050,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69419,'1 ',1,  51,   1,     1.533,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69420,'1 ',1,  51,   1,     0.707,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69422,'1 ',1,  51,   1,     3.483,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69423,'1 ',1,  51,   1,     4.732,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69424,'1 ',1,  51,   1,     3.483,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69424,'2 ',1,  51,   1,     1.549,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69425,'1 ',1,  51,   1,     1.480,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69427,'1 ',1,  51,   1,     2.133,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69429,'1 ',1,  51,   1,     1.480,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69430,'1 ',1,  51,   1,     1.042,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69431,'1 ',1,  51,   1,     1.407,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69432,'1 ',1,  51,   1,     1.205,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69433,'1 ',1,  51,   1,     0.723,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69435,'1 ',1,  51,   1,     1.971,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69438,'1 ',1,  51,   1,     1.720,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69438,'2 ',1,  51,   1,     0.137,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69439,'1 ',1,  51,   1,     1.720,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69440,'1 ',1,  51,   1,     1.720,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69441,'1 ',1,  51,   1,     1.304,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69443,'1 ',1,  51,   1,     1.529,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69444,'1 ',1,  51,   1,     1.304,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69445,'1 ',1,  51,   1,     1.821,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69446,'1 ',1,  51,   1,    10.924,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69447,'1 ',1,  51,   1,    10.327,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69450,'1 ',1,  51,   1,    10.651,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69451,'1 ',1,  51,   1,     0.876,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69452,'1 ',1,  51,   1,     2.986,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69455,'1 ',1,  51,   1,     7.469,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69458,'1 ',1,  51,   1,     7.221,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69461,'1 ',1,  51,   1,     7.221,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69463,'1 ',1,  51,   1,     1.202,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69464,'1 ',1,  51,   1,     1.202,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69465,'1 ',1,  51,   1,     2.356,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69466,'1 ',1,  51,   1,     1.900,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69466,'2 ',1,  51,   1,     0.052,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69468,'1 ',1,  51,   1,     1.900,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69468,'2 ',1,  51,   1,     1.900,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69469,'1 ',1,  51,   1,     1.371,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69470,'1 ',1,  51,   1,     1.371,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69471,'1 ',1,  51,   1,     1.371,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69472,'1 ',1,  51,   1,     1.501,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69474,'1 ',1,  51,   1,     1.362,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69476,'1 ',1,  51,   1,     4.539,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69478,'1 ',1,  51,   1,     1.259,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69480,'1 ',1,  51,   1,     2.548,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69483,'1 ',1,  51,   1,     0.888,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69485,'1 ',1,  51,   1,     0.888,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69485,'2 ',1,  51,   1,     0.888,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69491,'1 ',1,  51,   1,     8.313,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69494,'1 ',1,  51,   1,     1.316,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69495,'1 ',1,  51,   1,     2.134,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69497,'1 ',1,  51,   1,     2.134,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69500,'1 ',1,  51,   1,     2.134,     0.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69502,'1 ',1,  51,   1,     0.596,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69502,'2 ',1,  51,   1,     0.596,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69503,'1 ',1,  51,   1,     0.853,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69504,'1 ',1,  51,   1,     1.617,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69505,'1 ',1,  51,   1,     0.738,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69505,'2 ',1,  51,   1,     0.738,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69506,'1 ',1,  51,   1,     1.239,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69507,'1 ',1,  51,   1,     2.550,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69508,'1 ',1,  51,   1,     1.061,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69510,'1 ',1,  51,   1,     1.604,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69511,'1 ',1,  51,   1,     1.005,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69514,'1 ',1,  51,   1,    14.314,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69516,'1 ',1,  51,   1,    15.368,     2.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69518,'1 ',1,  51,   1,    15.554,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69522,'1 ',1,  51,   1,    14.314,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69522,'2 ',1,  51,   1,     0.350,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69523,'1 ',1,  51,   1,     0.875,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69524,'1 ',1,  51,   1,     0.775,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69527,'1 ',1,  51,   1,     3.750,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69528,'1 ',1,  51,   1,     1.497,     0.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69530,'1 ',1,  51,   1,     1.541,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69532,'1 ',1,  51,   1,     2.862,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69533,'1 ',1,  51,   1,     1.452,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69533,'2 ',1,  51,   1,     1.452,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69534,'1 ',1,  51,   1,     2.483,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69534,'2 ',1,  51,   1,     0.236,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69535,'1 ',1,  51,   1,     2.483,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69535,'2 ',1,  51,   1,     0.114,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69535,'3 ',1,  51,   1,     0.052,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69536,'1 ',1,  51,   1,     2.493,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69539,'1 ',1,  51,   1,     2.493,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69539,'2 ',1,  51,   1,     2.493,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69540,'1 ',1,  51,   1,     1.725,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69541,'1 ',1,  51,   1,     6.122,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69544,'1 ',1,  51,   1,     6.122,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69546,'1 ',1,  51,   1,     6.122,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69549,'1 ',1,  51,   1,     2.171,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69551,'1 ',1,  51,   1,     3.665,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69554,'1 ',1,  51,   1,     0.294,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69554,'2 ',1,  51,   1,     0.294,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69555,'1 ',1,  51,   1,     2.171,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69557,'1 ',1,  51,   1,     1.688,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69557,'2 ',1,  51,   1,     0.448,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69558,'1 ',1,  51,   1,     1.688,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69559,'1 ',1,  51,   1,     1.688,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69559,'2 ',1,  51,   1,     0.448,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69559,'3 ',1,  51,   1,     0.448,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69560,'1 ',1,  51,   1,    23.687,     8.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69561,'1 ',1,  51,   1,    24.821,     5.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69564,'1 ',1,  51,   1,    23.687,     6.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69569,'1 ',1,  51,   1,    23.687,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69569,'2 ',1,  51,   1,     0.774,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69572,'1 ',1,  51,   1,    16.196,     0.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69572,'2 ',1,  51,   1,     0.841,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69575,'1 ',1,  51,   1,    16.196,     6.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69578,'1 ',1,  51,   1,    16.196,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69578,'2 ',1,  51,   1,     0.567,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69578,'3 ',1,  51,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69581,'1 ',1,  51,   1,    16.196,     8.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69582,'1 ',1,  51,   1,     5.311,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69582,'2 ',1,  51,   1,     0.836,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69583,'1 ',1,  51,   1,     5.311,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69583,'2 ',1,  51,   1,     0.836,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69583,'3 ',1,  51,   1,     5.311,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69584,'1 ',1,  51,   1,     0.774,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69584,'2 ',1,  51,   1,     0.774,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69586,'1 ',1,  51,   1,     0.314,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69586,'2 ',1,  51,   1,     0.314,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69587,'1 ',1,  51,   1,     1.215,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69588,'1 ',1,  51,   1,     1.215,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69588,'2 ',1,  51,   1,     0.314,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69589,'1 ',1,  51,   1,     1.215,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69592,'1 ',1,  51,   1,     2.522,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69597,'1 ',1,  51,   1,     2.540,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69599,'1 ',1,  51,   1,     0.983,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69599,'2 ',1,  51,   1,     0.983,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69601,'1 ',1,  51,   1,     0.325,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69601,'2 ',1,  51,   1,     0.325,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69763,'1 ',1,  52,   1,     0.531,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69764,'1 ',1,  52,   1,     0.701,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69767,'1 ',1,  52,   1,     2.742,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69770,'1 ',1,  52,   1,     0.488,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69771,'1 ',1,  52,   1,     0.641,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69772,'1 ',1,  52,   1,     0.474,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69775,'1 ',1,  52,   1,    12.696,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69780,'1 ',1,  52,   1,    12.696,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69783,'1 ',1,  52,   1,    12.696,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69784,'1 ',1,  52,   1,     1.142,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69785,'1 ',1,  52,   1,     1.016,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69787,'1 ',1,  52,   1,     1.016,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69789,'1 ',1,  52,   1,     1.016,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69791,'1 ',1,  52,   1,     0.942,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69793,'1 ',1,  52,   1,     0.874,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69794,'1 ',1,  52,   1,     0.707,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69800,'1 ',1,  52,   1,     1.635,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69803,'1 ',1,  52,   1,     1.751,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69804,'1 ',1,  52,   1,     1.502,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69805,'1 ',1,  52,   1,     1.264,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69807,'1 ',1,  52,   1,     1.264,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69808,'1 ',1,  52,   1,     1.264,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69809,'1 ',1,  52,   1,     0.885,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69811,'1 ',1,  52,   1,     9.248,     3.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69817,'1 ',1,  52,   1,     9.248,     3.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69819,'1 ',1,  52,   1,     9.248,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69821,'1 ',1,  52,   1,     0.498,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69824,'1 ',1,  52,   1,     1.162,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69825,'1 ',1,  52,   1,     2.522,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69826,'1 ',1,  52,   1,     2.781,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69829,'1 ',1,  52,   1,     5.699,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69830,'1 ',1,  52,   1,     1.002,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69831,'1 ',1,  52,   1,     0.454,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69832,'1 ',1,  52,   1,     0.315,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69833,'1 ',1,  52,   1,     2.712,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69834,'1 ',1,  52,   1,     0.462,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69835,'1 ',1,  52,   1,     0.504,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69840,'1 ',1,  52,   1,     1.216,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69842,'1 ',1,  52,   1,     0.688,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69844,'1 ',1,  52,   1,     5.678,     2.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69846,'1 ',1,  52,   1,     5.678,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69848,'1 ',1,  52,   1,     5.678,     1.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69851,'1 ',1,  52,   1,     0.321,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69852,'1 ',1,  52,   1,     3.381,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69853,'1 ',1,  52,   1,     3.381,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69855,'1 ',1,  52,   1,     3.381,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69857,'1 ',1,  52,   1,     0.579,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69857,'2 ',1,  52,   1,     0.579,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69858,'1 ',1,  52,   1,     0.579,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69859,'1 ',1,  52,   1,     0.585,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69860,'1 ',1,  52,   1,     0.431,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69863,'1 ',1,  52,   1,     1.291,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69863,'2 ',1,  52,   1,     1.291,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69864,'1 ',1,  52,   1,     1.291,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69864,'2 ',1,  52,   1,     0.039,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69870,'1 ',1,  52,   1,     0.374,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69873,'1 ',1,  52,   1,     3.888,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69874,'1 ',1,  52,   1,     0.859,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69874,'2 ',1,  52,   1,     0.859,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69876,'1 ',1,  52,   1,     0.859,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69877,'1 ',1,  52,   1,     1.032,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69877,'2 ',1,  52,   1,     1.032,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69878,'1 ',1,  52,   1,     1.032,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69879,'1 ',1,  52,   1,     1.846,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69880,'1 ',1,  52,   1,     1.846,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69881,'1 ',1,  52,   1,     1.846,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69882,'1 ',1,  52,   1,     1.319,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69885,'1 ',1,  52,   1,     3.818,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69890,'1 ',1,  52,   1,     3.818,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69892,'1 ',1,  52,   1,     3.818,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69893,'1 ',1,  52,   1,     8.393,     2.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69895,'1 ',1,  52,   1,     8.171,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69898,'1 ',1,  52,   1,     8.171,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69898,'2 ',1,  52,   1,     0.111,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69900,'1 ',1,  52,   1,     0.623,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69900,'2 ',1,  52,   1,     0.623,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69901,'1 ',1,  52,   1,     1.545,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69902,'1 ',1,  52,   1,     0.910,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69907,'1 ',1,  52,   1,     2.554,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69907,'2 ',1,  52,   1,     2.554,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69910,'1 ',1,  52,   1,     2.554,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69915,'1 ',1,  52,   1,     3.279,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69915,'2 ',1,  52,   1,     0.031,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69919,'1 ',1,  52,   1,     3.279,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69922,'1 ',1,  52,   1,     3.279,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69923,'1 ',1,  52,   1,     0.943,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69924,'1 ',1,  52,   1,     1.382,     0.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69926,'1 ',1,  52,   1,     4.702,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69930,'1 ',1,  52,   1,     2.837,     1.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69931,'1 ',1,  52,   1,     1.395,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69932,'1 ',1,  52,   1,     0.623,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69932,'2 ',1,  52,   1,     0.623,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69933,'1 ',1,  52,   1,     0.623,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69934,'1 ',1,  52,   1,     4.999,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69939,'1 ',1,  52,   1,     4.999,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69940,'1 ',1,  52,   1,     4.999,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69942,'1 ',1,  52,   1,     0.460,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69943,'1 ',1,  52,   1,     0.460,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69943,'2 ',1,  52,   1,     0.460,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69946,'1 ',1,  52,   1,     0.848,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69946,'2 ',1,  52,   1,     0.848,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69948,'1 ',1,  52,   1,     0.848,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69949,'1 ',1,  52,   1,     0.220,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69949,'2 ',1,  52,   1,     0.220,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69949,'3 ',1,  52,   1,     0.220,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69950,'1 ',1,  52,   1,     0.954,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69953,'1 ',1,  52,   1,     1.132,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69953,'2 ',1,  52,   1,     1.132,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69953,'3 ',1,  52,   1,     1.132,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010001,'1 ',1, 201,   1,     9.636,     2.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010002,'1 ',1, 201,   1,    15.026,     5.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010002,'2 ',1, 201,   1,     0.955,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010003,'1 ',1, 201,   1,    13.882,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010003,'2 ',1, 201,   1,     0.506,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010005,'1 ',1, 201,   1,     7.001,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010005,'2 ',1, 201,   1,     3.446,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010006,'1 ',1, 201,   1,    13.442,     1.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010009,'1 ',1, 201,   1,    16.822,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010010,'1 ',1, 201,   1,    33.492,    15.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010011,'1 ',1, 201,   1,    32.023,     8.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010013,'1 ',1, 201,   1,    57.792,    30.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010015,'1 ',1, 201,   1,    25.013,    11.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010017,'1 ',1, 201,   1,    25.894,     7.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010018,'1 ',1, 201,   1,    24.242,     6.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010018,'2 ',1, 201,   1,     0.223,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010020,'1 ',1, 201,   1,    53.352,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010021,'1 ',1, 201,   1,     8.990,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010022,'1 ',1, 201,   1,    43.956,    15.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010022,'2 ',1, 201,   1,     4.234,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010024,'1 ',1, 201,   1,    43.956,     8.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010025,'1 ',1, 201,   1,    30.888,    12.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010026,'1 ',1, 201,   1,    18.394,     4.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010026,'2 ',1, 201,   1,     0.254,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010028,'1 ',1, 201,   1,    32.227,    12.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010029,'1 ',1, 201,   1,    32.227,     1.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010031,'1 ',1, 201,   1,    33.756,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010031,'2 ',1, 201,   1,     6.046,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010032,'1 ',1, 201,   1,    33.756,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010032,'2 ',1, 201,   1,     7.740,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010033,'1 ',1, 201,   1,    59.046,     6.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010035,'1 ',1, 201,   1,    59.046,    42.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010037,'1 ',1, 201,   1,    58.289,    11.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010038,'1 ',1, 201,   1,    36.589,    13.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010040,'1 ',1, 201,   1,    36.589,    12.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010040,'2 ',1, 201,   1,     6.982,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010041,'1 ',1, 201,   1,    20.076,     9.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010042,'1 ',1, 201,   1,    57.890,    10.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010042,'2 ',1, 201,   1,     1.356,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010044,'1 ',1, 201,   1,    37.543,     1.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010045,'1 ',1, 201,   1,    21.919,    12.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010045,'2 ',1, 201,   1,     3.430,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010047,'1 ',1, 201,   1,    45.760,     5.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010048,'1 ',1, 201,   1,    45.760,    10.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010052,'1 ',1, 201,   1,    17.506,     1.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010053,'1 ',1, 201,   1,    43.678,     4.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010054,'1 ',1, 201,   1,    35.338,    14.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010054,'2 ',1, 201,   1,     7.982,     1.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010055,'1 ',1, 201,   1,    17.568,     5.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010058,'1 ',1, 201,   1,    43.933,     8.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010060,'1 ',1, 201,   1,    43.933,    27.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010061,'1 ',1, 201,   1,    48.398,    18.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010061,'2 ',1, 201,   1,     2.676,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010064,'1 ',1, 201,   1,    36.244,     9.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010065,'1 ',1, 201,   1,    36.244,     4.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010065,'2 ',1, 201,   1,    10.015,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010069,'1 ',1, 201,   1,    58.855,    14.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010070,'1 ',1, 201,   1,    11.074,     0.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010071,'1 ',1, 201,   1,    38.370,    10.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010073,'1 ',1, 201,   1,    38.370,    20.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010075,'1 ',1, 201,   1,    14.719,     4.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010076,'1 ',1, 201,   1,    25.308,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010076,'2 ',1, 201,   1,     2.657,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010077,'1 ',1, 201,   1,    28.459,     7.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010079,'1 ',1, 201,   1,    55.860,    12.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010083,'1 ',1, 201,   1,    22.325,     8.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010085,'1 ',1, 201,   1,    37.704,     4.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010085,'2 ',1, 201,   1,     3.154,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010087,'1 ',1, 201,   1,    10.867,     8.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010089,'1 ',1, 201,   1,    33.232,     4.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010090,'1 ',1, 201,   1,    33.232,     6.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010091,'1 ',1, 201,   1,    37.670,     4.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010092,'1 ',1, 201,   1,    31.460,     1.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010093,'1 ',1, 201,   1,    31.460,    11.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010096,'1 ',1, 201,   1,    18.019,     4.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010097,'1 ',1, 201,   1,    28.870,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010097,'2 ',1, 201,   1,     2.148,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010098,'1 ',1, 201,   1,    19.841,     5.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010102,'1 ',1, 201,   1,    33.876,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010104,'1 ',1, 201,   1,    57.737,    17.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010106,'1 ',1, 201,   1,    49.030,    12.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010106,'2 ',1, 201,   1,     2.314,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010107,'1 ',1, 201,   1,    26.947,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010110,'1 ',1, 201,   1,    12.480,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010112,'1 ',1, 201,   1,    11.201,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010114,'1 ',1, 201,   1,    31.056,    13.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010115,'1 ',1, 201,   1,    31.056,    11.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010116,'1 ',1, 201,   1,    45.388,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010116,'2 ',1, 201,   1,     2.556,     2.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010118,'1 ',1, 201,   1,    45.388,    21.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010122,'1 ',1, 201,   1,    35.434,    19.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010125,'1 ',1, 201,   1,    35.434,     7.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010128,'1 ',1, 201,   1,    44.887,    16.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010129,'1 ',1, 201,   1,    50.088,    14.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010130,'1 ',1, 201,   1,    50.088,    14.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010132,'1 ',1, 201,   1,    41.724,    12.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010134,'1 ',1, 201,   1,    71.028,     8.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010135,'1 ',1, 201,   1,    53.666,    10.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010135,'2 ',1, 201,   1,     7.346,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010137,'1 ',1, 201,   1,    20.074,     5.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010138,'1 ',1, 201,   1,    38.052,     7.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010139,'1 ',1, 201,   1,    35.002,     8.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010140,'1 ',1, 201,   1,    16.073,     5.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010141,'1 ',1, 201,   1,    41.110,    16.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010142,'1 ',1, 201,   1,    41.110,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010145,'1 ',1, 201,   1,    37.973,     9.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010146,'1 ',1, 201,   1,    37.973,     9.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010148,'1 ',1, 201,   1,    52.250,    24.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010150,'1 ',1, 201,   1,     7.990,     4.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010151,'1 ',1, 201,   1,    11.729,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010153,'1 ',1, 201,   1,    35.347,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010154,'1 ',1, 201,   1,    33.055,    13.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010156,'1 ',1, 201,   1,    33.055,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010156,'2 ',1, 201,   1,     0.461,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010157,'1 ',1, 201,   1,    32.333,    10.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010159,'1 ',1, 201,   1,    15.216,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010160,'1 ',1, 201,   1,    55.260,    20.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010162,'1 ',1, 201,   1,    22.313,     3.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010162,'2 ',1, 201,   1,     3.288,     1.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010164,'1 ',1, 201,   1,    26.638,     6.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010166,'1 ',1, 201,   1,    47.724,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010167,'1 ',1, 201,   1,    32.362,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010168,'1 ',1, 201,   1,    32.362,    10.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010170,'1 ',1, 201,   1,    14.513,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010171,'1 ',1, 201,   1,    51.864,     8.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010174,'1 ',1, 201,   1,    41.078,     5.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010175,'1 ',1, 201,   1,    41.078,    12.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010177,'1 ',1, 201,   1,    36.998,    12.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010178,'1 ',1, 201,   1,    36.998,     6.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010179,'1 ',1, 201,   1,    55.406,     4.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010180,'1 ',1, 201,   1,     1.459,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010182,'1 ',1, 201,   1,    55.406,     4.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010183,'1 ',1, 201,   1,    35.700,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010183,'2 ',1, 201,   1,    12.890,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010185,'1 ',1, 201,   1,    68.064,    27.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010187,'1 ',1, 201,   1,    37.586,     7.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010188,'1 ',1, 201,   1,    51.737,    17.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010191,'1 ',1, 201,   1,    63.472,     6.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010193,'1 ',1, 201,   1,    63.472,    25.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010198,'1 ',1, 201,   1,    55.174,    29.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010199,'1 ',1, 201,   1,    25.498,    11.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010199,'2 ',1, 201,   1,     0.010,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010200,'1 ',1, 201,   1,    54.842,    18.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010200,'2 ',1, 201,   1,     3.139,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010201,'1 ',1, 201,   1,    45.343,     7.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010202,'1 ',1, 201,   1,    21.665,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010204,'1 ',1, 201,   1,    12.667,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010206,'1 ',1, 201,   1,    40.747,     8.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010207,'1 ',1, 201,   1,    40.747,     6.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010208,'1 ',1, 201,   1,    24.166,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010209,'1 ',1, 201,   1,    81.391,    49.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010210,'1 ',1, 201,   1,    49.482,    10.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010211,'1 ',1, 201,   1,    49.482,    11.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010214,'1 ',1, 201,   1,    12.521,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010215,'1 ',1, 201,   1,    36.385,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010217,'1 ',1, 201,   1,    36.385,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010218,'1 ',1, 201,   1,    30.667,     6.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010219,'1 ',1, 201,   1,    38.503,    11.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010221,'1 ',1, 201,   1,    38.503,     7.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010223,'1 ',1, 201,   1,     9.408,     2.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010225,'1 ',1, 201,   1,    35.593,    23.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010226,'1 ',1, 201,   1,    35.593,    19.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010227,'1 ',1, 201,   1,    47.246,    13.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010228,'1 ',1, 201,   1,    53.378,    19.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010229,'1 ',1, 201,   1,    35.448,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010230,'1 ',1, 201,   1,    51.808,    10.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010231,'1 ',1, 201,   1,    51.808,    15.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010232,'1 ',1, 201,   1,    48.362,    11.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010234,'1 ',1, 201,   1,    37.638,     3.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010236,'1 ',1, 201,   1,    37.638,    13.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010237,'1 ',1, 201,   1,    33.479,     6.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010238,'1 ',1, 201,   1,    33.479,     8.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010239,'1 ',1, 201,   1,    50.014,     9.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010241,'1 ',1, 201,   1,    50.753,    10.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010243,'1 ',1, 201,   1,    45.672,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010243,'2 ',1, 201,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010244,'1 ',1, 201,   1,    34.460,     5.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010245,'1 ',1, 201,   1,    34.460,     8.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010247,'1 ',1, 201,   1,    24.415,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010247,'2 ',1, 201,   1,    16.742,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010248,'1 ',1, 201,   1,    43.930,    29.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010249,'1 ',1, 201,   1,    50.494,     5.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010250,'1 ',1, 201,   1,    57.012,    12.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010251,'1 ',1, 201,   1,    57.012,    22.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010252,'1 ',1, 201,   1,    31.106,     9.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010254,'1 ',1, 201,   1,    31.106,    19.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010257,'1 ',1, 201,   1,    24.336,    12.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010259,'1 ',1, 201,   1,    48.722,     8.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010260,'1 ',1, 201,   1,    30.307,    12.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010262,'1 ',1, 201,   1,    54.895,    12.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010263,'1 ',1, 201,   1,    35.690,     9.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010266,'1 ',1, 201,   1,    49.716,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010267,'1 ',1, 201,   1,    16.111,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010267,'2 ',1, 201,   1,     7.157,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010269,'1 ',1, 201,   1,    53.466,    13.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010271,'1 ',1, 201,   1,    53.466,     7.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010272,'1 ',1, 201,   1,    55.093,     7.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010273,'1 ',1, 201,   1,    55.093,    20.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010274,'1 ',1, 201,   1,    24.571,     5.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010276,'1 ',1, 201,   1,    43.105,    11.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010277,'1 ',1, 201,   1,    43.105,    19.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010277,'2 ',1, 201,   1,     1.819,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010279,'1 ',1, 201,   1,    28.634,     8.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010283,'1 ',1, 201,   1,    31.428,     7.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010283,'2 ',1, 201,   1,     1.546,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010285,'1 ',1, 201,   1,    24.024,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010286,'1 ',1, 201,   1,    53.390,    18.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010288,'1 ',1, 201,   1,    49.123,     9.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010289,'1 ',1, 201,   1,    32.236,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010290,'1 ',1, 201,   1,    32.236,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010292,'1 ',1, 201,   1,    49.814,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010293,'1 ',1, 201,   1,    52.981,    28.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010294,'1 ',1, 201,   1,    52.981,    12.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010296,'1 ',1, 201,   1,    41.501,     5.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010296,'2 ',1, 201,   1,    15.214,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010299,'1 ',1, 201,   1,    41.501,    28.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010301,'1 ',1, 201,   1,    50.369,     7.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010301,'2 ',1, 201,   1,     0.204,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010305,'1 ',1, 201,   1,    47.863,    19.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010306,'1 ',1, 201,   1,    53.698,    23.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010306,'2 ',1, 201,   1,     7.130,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010307,'1 ',1, 201,   1,    48.614,    20.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010309,'1 ',1, 201,   1,    39.334,    13.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010310,'1 ',1, 201,   1,    39.334,     5.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010312,'1 ',1, 201,   1,    40.481,    22.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010314,'1 ',1, 201,   1,    40.481,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010315,'1 ',1, 201,   1,    44.497,     8.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010316,'1 ',1, 201,   1,    44.497,     7.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010318,'1 ',1, 201,   1,    37.745,     7.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010320,'1 ',1, 201,   1,    37.745,     9.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010321,'1 ',1, 201,   1,    32.257,    13.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010322,'1 ',1, 201,   1,    32.257,     6.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010323,'1 ',1, 201,   1,    50.585,    11.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010324,'1 ',1, 201,   1,    32.267,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010326,'1 ',1, 201,   1,    32.267,     7.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010328,'1 ',1, 201,   1,    52.709,     7.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010332,'1 ',1, 201,   1,    52.709,    12.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010334,'1 ',1, 201,   1,    55.447,    10.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010338,'1 ',1, 201,   1,    55.447,    18.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010339,'1 ',1, 201,   1,    43.200,     7.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010342,'1 ',1, 201,   1,    43.200,     9.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010344,'1 ',1, 201,   1,    57.835,     9.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010344,'2 ',1, 201,   1,    29.330,     6.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010348,'1 ',1, 201,   1,    55.466,     9.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010354,'1 ',1, 201,   1,    51.277,    15.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010355,'1 ',1, 201,   1,    51.277,    18.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010356,'1 ',1, 201,   1,    35.971,     3.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010358,'1 ',1, 201,   1,    35.971,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010361,'1 ',1, 201,   1,    53.940,     6.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010362,'1 ',1, 201,   1,    38.293,    10.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010363,'1 ',1, 201,   1,    38.293,    29.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010366,'1 ',1, 201,   1,    44.832,    11.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010367,'1 ',1, 201,   1,    44.832,    13.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010368,'1 ',1, 201,   1,    47.256,    13.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010370,'1 ',1, 201,   1,    47.256,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010372,'1 ',1, 201,   1,    40.624,     5.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010374,'1 ',1, 201,   1,    40.624,     8.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010374,'2 ',1, 201,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010376,'1 ',1, 201,   1,    49.006,    10.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010377,'1 ',1, 201,   1,    57.821,    24.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010379,'1 ',1, 201,   1,    50.928,    12.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010380,'1 ',1, 201,   1,    32.621,     5.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010381,'1 ',1, 201,   1,    32.621,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010384,'1 ',1, 201,   1,    54.478,    37.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010385,'1 ',1, 201,   1,    41.225,    10.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010389,'1 ',1, 201,   1,    41.225,    19.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010390,'1 ',1, 201,   1,    25.106,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010392,'1 ',1, 201,   1,    25.471,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010393,'1 ',1, 201,   1,    37.976,     4.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010394,'1 ',1, 201,   1,    37.976,     9.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010395,'1 ',1, 201,   1,    48.488,    17.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010396,'1 ',1, 201,   1,    48.488,     9.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010397,'1 ',1, 201,   1,    35.498,     8.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010398,'1 ',1, 201,   1,    35.498,    11.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010400,'1 ',1, 201,   1,    32.066,     7.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010404,'1 ',1, 201,   1,    32.066,    11.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010406,'1 ',1, 201,   1,    33.535,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010407,'1 ',1, 201,   1,    33.535,    15.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010407,'2 ',1, 201,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010408,'1 ',1, 201,   1,    35.054,    12.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010409,'1 ',1, 201,   1,    35.054,    11.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010410,'1 ',1, 201,   1,    52.570,    23.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010411,'1 ',1, 201,   1,    61.363,    11.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010413,'1 ',1, 201,   1,    61.363,    11.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010415,'1 ',1, 201,   1,    40.523,    24.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010416,'1 ',1, 201,   1,    40.523,    14.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010417,'1 ',1, 201,   1,    43.897,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010419,'1 ',1, 201,   1,    43.897,    15.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010420,'1 ',1, 201,   1,    41.206,    22.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010421,'1 ',1, 201,   1,    41.206,     6.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010423,'1 ',1, 201,   1,    38.987,     8.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010425,'1 ',1, 201,   1,    38.987,     9.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010426,'1 ',1, 201,   1,    62.162,     9.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010429,'1 ',1, 201,   1,    62.162,    12.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010430,'1 ',1, 201,   1,    42.514,     5.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010433,'1 ',1, 201,   1,    53.171,     7.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010433,'2 ',1, 201,   1,     1.589,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010434,'1 ',1, 201,   1,    53.171,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010435,'1 ',1, 201,   1,    28.726,     8.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010436,'1 ',1, 201,   1,    43.637,     7.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010438,'1 ',1, 201,   1,    43.637,    10.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010439,'1 ',1, 201,   1,    29.479,     5.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010440,'1 ',1, 201,   1,    55.079,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010441,'1 ',1, 201,   1,    55.079,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010442,'1 ',1, 201,   1,    40.301,    12.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010445,'1 ',1, 201,   1,    59.734,    15.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010448,'1 ',1, 201,   1,    53.549,    15.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010449,'1 ',1, 201,   1,    47.779,     4.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010451,'1 ',1, 201,   1,    47.779,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010452,'1 ',1, 201,   1,    50.326,     5.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010453,'1 ',1, 201,   1,    50.326,    14.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010456,'1 ',1, 201,   1,    58.394,    24.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010456,'2 ',1, 201,   1,     0.588,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010457,'1 ',1, 201,   1,    17.465,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010458,'1 ',1, 201,   1,    70.130,    13.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010460,'1 ',1, 201,   1,    70.130,    15.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010461,'1 ',1, 201,   1,    52.408,    15.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010463,'1 ',1, 201,   1,    52.408,    11.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010463,'2 ',1, 201,   1,    12.060,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010464,'1 ',1, 201,   1,    41.356,    15.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010465,'1 ',1, 201,   1,    41.356,    17.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010465,'2 ',1, 201,   1,     0.773,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010466,'1 ',1, 201,   1,    33.547,     5.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010467,'1 ',1, 201,   1,    33.547,    12.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010469,'1 ',1, 201,   1,    58.586,     7.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010470,'1 ',1, 201,   1,    36.629,     3.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010474,'1 ',1, 201,   1,    36.629,     6.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010475,'1 ',1, 201,   1,    36.365,     3.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010475,'2 ',1, 201,   1,     1.102,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010476,'1 ',1, 201,   1,     6.890,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010477,'1 ',1, 201,   1,    32.604,    11.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010479,'1 ',1, 201,   1,    30.898,    10.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010482,'1 ',1, 201,   1,    30.898,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010483,'1 ',1, 201,   1,    49.716,    16.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010484,'1 ',1, 201,   1,    45.082,     3.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010485,'1 ',1, 201,   1,    58.435,     6.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010486,'1 ',1, 201,   1,    31.369,    21.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010487,'1 ',1, 201,   1,    31.369,    16.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010488,'1 ',1, 201,   1,    39.257,    18.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010489,'1 ',1, 201,   1,    39.257,    13.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010491,'1 ',1, 201,   1,    37.405,     8.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010491,'2 ',1, 201,   1,     7.848,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010492,'1 ',1, 201,   1,    37.405,    10.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010494,'1 ',1, 201,   1,     7.440,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010494,'2 ',1, 201,   1,     2.033,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010495,'1 ',1, 201,   1,    48.978,    14.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010497,'1 ',1, 201,   1,    48.978,    16.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010499,'1 ',1, 201,   1,     1.685,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010500,'1 ',1, 201,   1,    50.369,    11.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010502,'1 ',1, 201,   1,    13.560,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010503,'1 ',1, 201,   1,    33.530,     1.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010504,'1 ',1, 201,   1,    33.530,     3.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010505,'1 ',1, 201,   1,    16.236,     3.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010507,'1 ',1, 201,   1,    25.740,     1.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010509,'1 ',1, 201,   1,    30.478,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010509,'2 ',1, 201,   1,     0.706,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010513,'1 ',1, 201,   1,    15.828,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010514,'1 ',1, 201,   1,    21.065,     8.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010515,'1 ',1, 201,   1,    35.952,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010516,'1 ',1, 201,   1,    10.961,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010516,'2 ',1, 201,   1,     1.008,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010517,'1 ',1, 201,   1,    23.342,    17.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010518,'1 ',1, 201,   1,     5.110,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010519,'1 ',1, 201,   1,    12.648,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010521,'1 ',1, 201,   1,     8.114,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010523,'1 ',1, 201,   1,    34.841,    16.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010524,'1 ',1, 201,   1,    23.345,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010525,'1 ',1, 201,   1,    21.096,    16.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010526,'1 ',1, 201,   1,    17.095,     4.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010528,'1 ',1, 201,   1,     5.592,     0.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010529,'1 ',1, 201,   1,    52.694,    12.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010530,'1 ',1, 201,   1,    42.288,     8.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010531,'1 ',1, 201,   1,    40.735,    11.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010533,'1 ',1, 201,   1,    55.586,    19.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010535,'1 ',1, 201,   1,    55.586,    16.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010536,'1 ',1, 201,   1,    36.415,     8.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010539,'1 ',1, 201,   1,    20.006,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010540,'1 ',1, 201,   1,    36.287,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010541,'1 ',1, 201,   1,    36.287,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010541,'2 ',1, 201,   1,     2.681,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010542,'1 ',1, 201,   1,    36.203,    17.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010543,'1 ',1, 201,   1,    36.203,     6.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010546,'1 ',1, 201,   1,     0.574,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010547,'1 ',1, 201,   1,    15.346,     7.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010549,'1 ',1, 201,   1,    49.172,    12.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010550,'1 ',1, 201,   1,    49.172,    17.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010552,'1 ',1, 201,   1,     5.323,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010552,'2 ',1, 201,   1,     0.360,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010554,'1 ',1, 201,   1,    31.740,     3.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010555,'1 ',1, 201,   1,     7.282,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010557,'1 ',1, 201,   1,    48.667,    18.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010558,'1 ',1, 201,   1,    34.463,     9.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010558,'2 ',1, 201,   1,     3.650,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010559,'1 ',1, 201,   1,    34.463,     8.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010561,'1 ',1, 201,   1,     5.150,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010561,'2 ',1, 201,   1,     3.703,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010564,'1 ',1, 201,   1,    16.954,     2.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010566,'1 ',1, 201,   1,    10.056,     4.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010567,'1 ',1, 201,   1,    36.605,    16.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010570,'1 ',1, 201,   1,    27.643,     3.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010570,'2 ',1, 201,   1,     0.434,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010571,'1 ',1, 201,   1,    11.758,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010573,'1 ',1, 201,   1,    20.359,     2.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010574,'1 ',1, 201,   1,    31.150,     9.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010574,'2 ',1, 201,   1,     0.511,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010576,'1 ',1, 201,   1,    10.375,     5.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010576,'2 ',1, 201,   1,     1.274,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010577,'1 ',1, 201,   1,    52.834,    24.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010578,'1 ',1, 201,   1,    26.532,     6.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010580,'1 ',1, 201,   1,    11.642,     4.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010580,'2 ',1, 201,   1,     1.354,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010581,'1 ',1, 201,   1,    22.082,     6.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010582,'1 ',1, 201,   1,    13.666,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010584,'1 ',1, 201,   1,    31.934,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010585,'1 ',1, 201,   1,    47.666,    13.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010588,'1 ',1, 201,   1,    47.666,    13.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010588,'2 ',1, 201,   1,     0.768,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010589,'1 ',1, 201,   1,    51.223,    19.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010590,'1 ',1, 201,   1,    32.370,    19.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010592,'1 ',1, 201,   1,    32.370,     7.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010592,'2 ',1, 201,   1,     0.845,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010594,'1 ',1, 201,   1,    27.732,    18.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010595,'1 ',1, 201,   1,     2.587,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010596,'1 ',1, 201,   1,    22.073,     6.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010597,'1 ',1, 201,   1,    15.439,     2.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010598,'1 ',1, 201,   1,    11.376,     2.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010598,'2 ',1, 201,   1,     0.348,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010599,'1 ',1, 201,   1,     7.296,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010600,'1 ',1, 201,   1,    40.361,    10.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010601,'1 ',1, 201,   1,    58.504,     8.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010602,'1 ',1, 201,   1,    58.504,    37.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010604,'1 ',1, 201,   1,    35.814,     6.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010604,'2 ',1, 201,   1,     0.518,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010605,'1 ',1, 201,   1,    35.814,    17.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010606,'1 ',1, 201,   1,     9.797,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010607,'1 ',1, 201,   1,    81.829,    24.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010609,'1 ',1, 201,   1,    81.829,     3.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010609,'2 ',1, 201,   1,     2.177,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010610,'1 ',1, 201,   1,    19.082,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010613,'1 ',1, 201,   1,     8.842,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010614,'1 ',1, 201,   1,    11.894,     2.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010614,'2 ',1, 201,   1,     2.122,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010614,'3 ',1, 201,   1,     0.816,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010616,'1 ',1, 201,   1,     7.733,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010616,'2 ',1, 201,   1,     2.234,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010616,'3 ',1, 201,   1,     0.571,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010617,'1 ',1, 201,   1,    22.085,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010617,'2 ',1, 201,   1,     3.240,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010617,'3 ',1, 201,   1,     0.384,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010618,'1 ',1, 201,   1,    11.539,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010620,'1 ',1, 201,   1,    18.182,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010622,'1 ',1, 201,   1,    16.747,     2.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010625,'1 ',1, 201,   1,     8.959,     2.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010625,'2 ',1, 201,   1,     4.565,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010626,'1 ',1, 201,   1,    12.060,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010627,'1 ',1, 201,   1,    33.559,     6.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010628,'1 ',1, 201,   1,    44.131,    15.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010629,'1 ',1, 201,   1,    21.967,     4.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010630,'1 ',1, 201,   1,    44.102,     7.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010630,'2 ',1, 201,   1,     0.386,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010631,'1 ',1, 201,   1,     4.284,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010631,'2 ',1, 201,   1,     0.502,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010632,'1 ',1, 201,   1,    21.701,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010633,'1 ',1, 201,   1,    43.894,    21.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010634,'1 ',1, 201,   1,    28.670,     5.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010634,'2 ',1, 201,   1,     4.001,     2.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010634,'3 ',1, 201,   1,     5.054,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010635,'1 ',1, 201,   1,    59.032,    26.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010637,'1 ',1, 201,   1,    59.032,    31.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010638,'1 ',1, 201,   1,    50.564,    26.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010639,'1 ',1, 201,   1,    50.564,    11.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010641,'1 ',1, 201,   1,    32.021,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010643,'1 ',1, 201,   1,    16.034,     4.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010643,'2 ',1, 201,   1,     0.197,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010646,'1 ',1, 201,   1,    12.430,     6.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010647,'1 ',1, 201,   1,    37.274,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010648,'1 ',1, 201,   1,    48.461,     9.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010649,'1 ',1, 201,   1,    37.025,    10.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010650,'1 ',1, 201,   1,    37.025,    18.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010651,'1 ',1, 201,   1,    51.792,     4.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010652,'1 ',1, 201,   1,    20.578,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010653,'1 ',1, 201,   1,    35.128,    16.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010655,'1 ',1, 201,   1,    42.810,    15.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010657,'1 ',1, 201,   1,    46.073,    12.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010658,'1 ',1, 201,   1,    11.635,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010659,'1 ',1, 201,   1,    46.915,     9.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010659,'2 ',1, 201,   1,     4.500,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010659,'3 ',1, 201,   1,     0.655,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010660,'1 ',1, 201,   1,    41.815,    16.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010662,'1 ',1, 201,   1,    41.762,     6.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010665,'1 ',1, 201,   1,    41.762,     7.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010667,'1 ',1, 201,   1,     9.473,     2.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010668,'1 ',1, 201,   1,    58.469,    16.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010669,'1 ',1, 201,   1,    37.685,    10.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010670,'1 ',1, 201,   1,    43.920,    41.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010671,'1 ',1, 201,   1,    31.135,    10.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010672,'1 ',1, 201,   1,    19.474,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010673,'1 ',1, 201,   1,    22.018,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010675,'1 ',1, 201,   1,    14.642,     2.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010677,'1 ',1, 201,   1,    29.952,     9.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010677,'2 ',1, 201,   1,     2.477,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010677,'3 ',1, 201,   1,     0.677,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010678,'1 ',1, 201,   1,    22.805,     5.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010679,'1 ',1, 201,   1,    12.557,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010692,'1 ',1, 201,   1,     0.706,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010693,'1 ',1, 201,   1,     2.328,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010693,'2 ',1, 201,   1,     4.613,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010700,'1 ',1, 201,   1,     1.188,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010704,'1 ',1, 201,   1,     0.924,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010704,'2 ',1, 201,   1,     0.271,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010704,'3 ',1, 201,   1,     0.960,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010716,'1 ',1, 201,   1,     0.170,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010719,'1 ',1, 201,   1,     0.307,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010741,'1 ',1, 201,   1,     0.360,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010745,'1 ',1, 201,   1,     0.425,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010749,'1 ',1, 201,   1,     7.622,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010749,'2 ',1, 201,   1,     1.186,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010757,'1 ',1, 201,   1,     1.466,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010757,'2 ',1, 201,   1,     9.485,     1.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010759,'1 ',1, 201,   1,     9.660,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010767,'1 ',1, 201,   1,     5.402,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010770,'1 ',1, 201,   1,     1.042,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010770,'2 ',1, 201,   1,     1.282,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010792,'1 ',1, 201,   1,    13.858,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010799,'1 ',1, 201,   1,     9.922,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010815,'1 ',1, 201,   1,     2.441,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010819,'1 ',1, 201,   1,     2.904,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010822,'1 ',1, 201,   1,     0.521,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010827,'1 ',1, 201,   1,     5.503,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013000,'1 ',1, 202,   1,    18.953,     3.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013001,'1 ',1, 202,   1,     5.921,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013003,'1 ',1, 202,   1,    12.434,     3.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013004,'1 ',1, 202,   1,    35.230,     8.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013006,'1 ',1, 202,   1,    35.537,    17.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013008,'1 ',1, 202,   1,    16.342,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013010,'1 ',1, 202,   1,    32.968,    11.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013012,'1 ',1, 202,   1,    37.669,    13.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013013,'1 ',1, 202,   1,    39.686,    27.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013014,'1 ',1, 202,   1,    26.393,     5.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013016,'1 ',1, 202,   1,    11.359,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013016,'2 ',1, 202,   1,     1.958,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013018,'1 ',1, 202,   1,    31.380,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013019,'1 ',1, 202,   1,    14.172,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013019,'2 ',1, 202,   1,     3.319,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013020,'1 ',1, 202,   1,    16.522,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013021,'1 ',1, 202,   1,    11.688,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013022,'1 ',1, 202,   1,    19.166,     3.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013023,'1 ',1, 202,   1,     7.262,     2.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013025,'1 ',1, 202,   1,    16.536,     3.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013026,'1 ',1, 202,   1,    23.069,     7.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013027,'1 ',1, 202,   1,    31.536,     4.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013029,'1 ',1, 202,   1,    40.462,     9.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013030,'1 ',1, 202,   1,    24.050,    15.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013032,'1 ',1, 202,   1,    21.238,     4.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013034,'1 ',1, 202,   1,     7.570,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013034,'2 ',1, 202,   1,     4.507,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013035,'1 ',1, 202,   1,     5.707,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013036,'1 ',1, 202,   1,    38.518,    13.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013037,'1 ',1, 202,   1,    34.920,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013037,'2 ',1, 202,   1,     1.714,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013039,'1 ',1, 202,   1,    22.200,     3.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013041,'1 ',1, 202,   1,    19.850,     7.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013041,'2 ',1, 202,   1,     1.042,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013044,'1 ',1, 202,   1,    17.064,     5.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013047,'1 ',1, 202,   1,    21.317,     8.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013049,'1 ',1, 202,   1,    40.456,     9.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013050,'1 ',1, 202,   1,    40.456,     4.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013050,'2 ',1, 202,   1,     1.766,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013053,'1 ',1, 202,   1,    20.278,    13.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013054,'1 ',1, 202,   1,    13.675,     9.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013055,'1 ',1, 202,   1,    48.108,     5.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013055,'2 ',1, 202,   1,     2.582,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013056,'1 ',1, 202,   1,    27.019,     9.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013056,'2 ',1, 202,   1,     2.306,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013059,'1 ',1, 202,   1,    41.046,     8.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013060,'1 ',1, 202,   1,    41.046,    14.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013061,'1 ',1, 202,   1,    12.353,     4.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013063,'1 ',1, 202,   1,    51.305,    22.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013064,'1 ',1, 202,   1,    43.369,     9.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013065,'1 ',1, 202,   1,    43.369,    16.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013065,'2 ',1, 202,   1,     9.106,     2.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013066,'1 ',1, 202,   1,    29.386,     8.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013067,'1 ',1, 202,   1,    14.599,     7.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013068,'1 ',1, 202,   1,    49.766,    23.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013068,'2 ',1, 202,   1,     5.779,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013069,'1 ',1, 202,   1,    49.766,    24.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013069,'2 ',1, 202,   1,     4.022,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013070,'1 ',1, 202,   1,    47.964,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013074,'1 ',1, 202,   1,     8.314,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013074,'2 ',1, 202,   1,     0.468,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013075,'1 ',1, 202,   1,    68.222,    13.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013077,'1 ',1, 202,   1,    60.410,    12.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013078,'1 ',1, 202,   1,    32.558,    12.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013080,'1 ',1, 202,   1,    22.812,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013080,'2 ',1, 202,   1,     9.451,     3.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013081,'1 ',1, 202,   1,    10.608,     1.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013081,'2 ',1, 202,   1,     8.174,     5.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013082,'1 ',1, 202,   1,    53.574,    20.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013082,'2 ',1, 202,   1,     0.929,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013083,'1 ',1, 202,   1,    53.574,    11.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013085,'1 ',1, 202,   1,    57.850,    13.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013087,'1 ',1, 202,   1,    59.827,    15.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013091,'1 ',1, 202,   1,    16.603,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013092,'1 ',1, 202,   1,    24.737,     8.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013094,'1 ',1, 202,   1,    38.706,     7.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013095,'1 ',1, 202,   1,    38.706,     7.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013096,'1 ',1, 202,   1,    14.311,     1.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013097,'1 ',1, 202,   1,    34.145,     8.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013098,'1 ',1, 202,   1,    34.145,    18.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013099,'1 ',1, 202,   1,    32.832,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013100,'1 ',1, 202,   1,    32.832,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013101,'1 ',1, 202,   1,    48.625,     5.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013102,'1 ',1, 202,   1,    48.625,     8.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013104,'1 ',1, 202,   1,    11.429,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013104,'2 ',1, 202,   1,     8.976,     5.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013105,'1 ',1, 202,   1,    44.557,     4.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013106,'1 ',1, 202,   1,    44.557,     7.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013106,'2 ',1, 202,   1,     1.752,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013108,'1 ',1, 202,   1,    11.042,     4.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013109,'1 ',1, 202,   1,    28.106,     6.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013110,'1 ',1, 202,   1,    16.598,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013110,'2 ',1, 202,   1,     5.294,     0.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013111,'1 ',1, 202,   1,    11.549,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013112,'1 ',1, 202,   1,    27.893,     5.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013114,'1 ',1, 202,   1,    33.972,    19.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013116,'1 ',1, 202,   1,    23.318,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013117,'1 ',1, 202,   1,    13.450,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013118,'1 ',1, 202,   1,    46.396,     5.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013120,'1 ',1, 202,   1,    46.396,     6.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013122,'1 ',1, 202,   1,     9.600,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013125,'1 ',1, 202,   1,    40.847,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013128,'1 ',1, 202,   1,    40.847,    22.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013129,'1 ',1, 202,   1,     5.357,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013130,'1 ',1, 202,   1,    42.226,     3.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013130,'2 ',1, 202,   1,     2.227,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013131,'1 ',1, 202,   1,    44.249,    20.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013135,'1 ',1, 202,   1,    44.249,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013135,'2 ',1, 202,   1,     6.091,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013137,'1 ',1, 202,   1,    64.222,    15.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013138,'1 ',1, 202,   1,    64.222,    15.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013139,'1 ',1, 202,   1,    51.442,     3.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013142,'1 ',1, 202,   1,    33.934,    14.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013143,'1 ',1, 202,   1,    16.058,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013145,'1 ',1, 202,   1,    53.444,    10.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013146,'1 ',1, 202,   1,    53.444,    36.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013147,'1 ',1, 202,   1,    40.070,     8.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013149,'1 ',1, 202,   1,     9.156,     3.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013149,'2 ',1, 202,   1,     3.137,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013151,'1 ',1, 202,   1,    33.233,     4.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013153,'1 ',1, 202,   1,    33.233,     5.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013154,'1 ',1, 202,   1,    38.297,     9.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013154,'2 ',1, 202,   1,     3.790,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013155,'1 ',1, 202,   1,    58.019,     7.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013158,'1 ',1, 202,   1,    58.019,    33.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013162,'1 ',1, 202,   1,    12.991,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013164,'1 ',1, 202,   1,    12.458,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013166,'1 ',1, 202,   1,    48.211,    18.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013167,'1 ',1, 202,   1,    48.211,    17.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013168,'1 ',1, 202,   1,    25.267,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013169,'1 ',1, 202,   1,    58.452,     7.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013172,'1 ',1, 202,   1,    50.540,     9.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013173,'1 ',1, 202,   1,    50.540,     2.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013175,'1 ',1, 202,   1,    80.345,    37.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013175,'2 ',1, 202,   1,    13.495,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013177,'1 ',1, 202,   1,    80.345,    13.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013179,'1 ',1, 202,   1,    56.338,     6.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013181,'1 ',1, 202,   1,    75.643,    25.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013183,'1 ',1, 202,   1,    75.643,    25.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013184,'1 ',1, 202,   1,    15.874,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013186,'1 ',1, 202,   1,    44.413,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013189,'1 ',1, 202,   1,    44.413,     4.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013189,'2 ',1, 202,   1,     2.858,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013190,'1 ',1, 202,   1,     3.408,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013191,'1 ',1, 202,   1,     5.604,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013193,'1 ',1, 202,   1,    34.564,    16.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013196,'1 ',1, 202,   1,    34.564,    15.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013197,'1 ',1, 202,   1,    34.336,    16.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013199,'1 ',1, 202,   1,    34.336,     9.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013200,'1 ',1, 202,   1,    19.032,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013201,'1 ',1, 202,   1,    12.113,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013203,'1 ',1, 202,   1,    69.860,    22.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013205,'1 ',1, 202,   1,    69.860,    17.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013208,'1 ',1, 202,   1,    34.763,    15.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013211,'1 ',1, 202,   1,    34.763,    13.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013212,'1 ',1, 202,   1,    59.774,     3.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013213,'1 ',1, 202,   1,    53.333,    18.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013215,'1 ',1, 202,   1,    53.333,    14.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013217,'1 ',1, 202,   1,    37.346,    10.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013220,'1 ',1, 202,   1,    37.346,     8.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013223,'1 ',1, 202,   1,    13.853,     5.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013228,'1 ',1, 202,   1,    12.103,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013228,'2 ',1, 202,   1,     0.427,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013231,'1 ',1, 202,   1,    56.039,    11.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013235,'1 ',1, 202,   1,    56.039,     6.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013238,'1 ',1, 202,   1,    50.297,     3.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013240,'1 ',1, 202,   1,    10.411,     4.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013241,'1 ',1, 202,   1,    58.022,    18.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013243,'1 ',1, 202,   1,    32.921,     4.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013245,'1 ',1, 202,   1,    32.921,    17.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013246,'1 ',1, 202,   1,    37.250,    13.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013248,'1 ',1, 202,   1,    37.250,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013250,'1 ',1, 202,   1,    27.912,    10.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013251,'1 ',1, 202,   1,    39.230,    13.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013253,'1 ',1, 202,   1,    26.129,     8.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013253,'2 ',1, 202,   1,    18.451,     2.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013255,'1 ',1, 202,   1,    57.389,     3.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013258,'1 ',1, 202,   1,    43.464,     8.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013259,'1 ',1, 202,   1,    35.306,    17.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013260,'1 ',1, 202,   1,    37.726,     9.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013261,'1 ',1, 202,   1,    37.726,    19.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013262,'1 ',1, 202,   1,    46.451,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013265,'1 ',1, 202,   1,    46.451,    11.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013265,'2 ',1, 202,   1,    37.162,    12.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013267,'1 ',1, 202,   1,    33.960,    14.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013271,'1 ',1, 202,   1,    35.880,    11.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013273,'1 ',1, 202,   1,    45.372,    13.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013274,'1 ',1, 202,   1,    33.966,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013276,'1 ',1, 202,   1,    33.966,    19.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013278,'1 ',1, 202,   1,    54.451,    10.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013279,'1 ',1, 202,   1,    34.702,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013279,'2 ',1, 202,   1,     1.579,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013282,'1 ',1, 202,   1,    46.514,    14.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013283,'1 ',1, 202,   1,    46.514,     8.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013284,'1 ',1, 202,   1,    27.533,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013285,'1 ',1, 202,   1,    57.902,    21.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013285,'2 ',1, 202,   1,     9.233,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013286,'1 ',1, 202,   1,    57.151,    10.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013286,'2 ',1, 202,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013288,'1 ',1, 202,   1,    37.505,    15.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013292,'1 ',1, 202,   1,    37.505,    19.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013292,'2 ',1, 202,   1,    10.272,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013293,'1 ',1, 202,   1,    41.975,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013294,'1 ',1, 202,   1,    41.975,     8.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013295,'1 ',1, 202,   1,    37.007,    19.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013296,'1 ',1, 202,   1,    37.007,    12.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013298,'1 ',1, 202,   1,    34.946,     6.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013299,'1 ',1, 202,   1,    39.300,    10.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013300,'1 ',1, 202,   1,    35.063,     8.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013301,'1 ',1, 202,   1,    35.063,    12.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013303,'1 ',1, 202,   1,    57.115,     7.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013304,'1 ',1, 202,   1,    57.115,     7.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013306,'1 ',1, 202,   1,    29.114,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013307,'1 ',1, 202,   1,    58.726,    11.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013309,'1 ',1, 202,   1,    34.194,     8.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013311,'1 ',1, 202,   1,    34.194,    10.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013313,'1 ',1, 202,   1,    36.271,     9.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013315,'1 ',1, 202,   1,    37.426,    16.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013315,'2 ',1, 202,   1,     2.486,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013317,'1 ',1, 202,   1,    39.960,    11.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013319,'1 ',1, 202,   1,    39.960,     6.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013321,'1 ',1, 202,   1,    46.850,     7.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013323,'1 ',1, 202,   1,    61.631,    27.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013323,'2 ',1, 202,   1,     7.015,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013325,'1 ',1, 202,   1,    61.631,     9.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013328,'1 ',1, 202,   1,    31.212,    14.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013329,'1 ',1, 202,   1,    31.212,     2.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013332,'1 ',1, 202,   1,    44.222,     7.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013334,'1 ',1, 202,   1,    44.222,    19.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013336,'1 ',1, 202,   1,    47.702,    22.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013337,'1 ',1, 202,   1,    47.702,     2.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013339,'1 ',1, 202,   1,    47.240,    21.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013342,'1 ',1, 202,   1,    47.240,     9.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013343,'1 ',1, 202,   1,    10.531,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013343,'2 ',1, 202,   1,     7.013,     5.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013346,'1 ',1, 202,   1,    28.766,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013348,'1 ',1, 202,   1,    24.581,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013349,'1 ',1, 202,   1,    44.032,     9.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013352,'1 ',1, 202,   1,    44.032,     6.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013354,'1 ',1, 202,   1,    14.640,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013356,'1 ',1, 202,   1,    49.066,     4.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013357,'1 ',1, 202,   1,    49.066,    11.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013357,'2 ',1, 202,   1,     8.933,     3.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013358,'1 ',1, 202,   1,     9.305,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013358,'2 ',1, 202,   1,     1.848,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013359,'1 ',1, 202,   1,    50.942,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013359,'2 ',1, 202,   1,     3.091,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013360,'1 ',1, 202,   1,    18.629,     4.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013360,'2 ',1, 202,   1,     7.586,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013362,'1 ',1, 202,   1,    23.597,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013364,'1 ',1, 202,   1,    48.168,    20.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013366,'1 ',1, 202,   1,    53.902,     6.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013366,'2 ',1, 202,   1,     0.211,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013369,'1 ',1, 202,   1,    15.106,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013369,'2 ',1, 202,   1,     0.437,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013370,'1 ',1, 202,   1,     0.478,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013371,'1 ',1, 202,   1,    35.430,    20.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013373,'1 ',1, 202,   1,    35.430,     8.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013374,'1 ',1, 202,   1,    11.040,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013376,'1 ',1, 202,   1,    14.417,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013380,'1 ',1, 202,   1,    44.100,    10.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013381,'1 ',1, 202,   1,    13.954,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013382,'1 ',1, 202,   1,    28.030,     7.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013383,'1 ',1, 202,   1,     3.518,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013383,'2 ',1, 202,   1,     3.266,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013384,'1 ',1, 202,   1,     9.019,     1.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013385,'1 ',1, 202,   1,    12.156,     7.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013386,'1 ',1, 202,   1,    48.700,     4.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013389,'1 ',1, 202,   1,    48.700,    17.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013391,'1 ',1, 202,   1,    16.217,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013392,'1 ',1, 202,   1,     4.838,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013393,'1 ',1, 202,   1,    40.265,     9.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013395,'1 ',1, 202,   1,    40.265,    13.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013397,'1 ',1, 202,   1,    70.792,    17.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013399,'1 ',1, 202,   1,    70.792,    29.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013400,'1 ',1, 202,   1,    53.210,    10.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013402,'1 ',1, 202,   1,    29.662,     6.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013404,'1 ',1, 202,   1,    45.084,     6.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013405,'1 ',1, 202,   1,     5.030,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013407,'1 ',1, 202,   1,    13.714,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013409,'1 ',1, 202,   1,     9.982,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013411,'1 ',1, 202,   1,     9.134,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013413,'1 ',1, 202,   1,     4.759,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013414,'1 ',1, 202,   1,    18.624,     7.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013415,'1 ',1, 202,   1,    30.415,     9.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013415,'2 ',1, 202,   1,     2.604,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013417,'1 ',1, 202,   1,    30.415,     5.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013417,'2 ',1, 202,   1,     6.264,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013420,'1 ',1, 202,   1,    18.379,     5.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013422,'1 ',1, 202,   1,    17.592,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013425,'1 ',1, 202,   1,     4.778,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013425,'2 ',1, 202,   1,     0.653,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013426,'1 ',1, 202,   1,    51.650,    21.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013426,'2 ',1, 202,   1,     1.956,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013427,'1 ',1, 202,   1,    34.154,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013429,'1 ',1, 202,   1,    49.267,    11.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013432,'1 ',1, 202,   1,    49.267,    13.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013439,'1 ',1, 202,   1,    43.843,     4.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013440,'1 ',1, 202,   1,     6.307,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013441,'1 ',1, 202,   1,    32.086,     9.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013442,'1 ',1, 202,   1,     5.935,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013442,'2 ',1, 202,   1,     3.986,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013444,'1 ',1, 202,   1,    13.493,     6.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013446,'1 ',1, 202,   1,    11.914,     3.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013448,'1 ',1, 202,   1,    46.092,    10.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013448,'2 ',1, 202,   1,     1.661,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013449,'1 ',1, 202,   1,     4.538,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013449,'2 ',1, 202,   1,     0.367,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013458,'1 ',1, 202,   1,     1.553,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013461,'1 ',1, 202,   1,     1.872,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013465,'1 ',1, 202,   1,     0.866,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013469,'1 ',1, 202,   1,     2.042,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013482,'1 ',1, 202,   1,     1.831,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013482,'2 ',1, 202,   1,     2.148,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013485,'1 ',1, 202,   1,     1.622,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013490,'1 ',1, 202,   1,     2.976,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013492,'1 ',1, 202,   1,     1.898,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013505,'1 ',1, 202,   1,     0.653,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013513,'1 ',1, 202,   1,     1.433,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013514,'1 ',1, 202,   1,     4.994,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013522,'1 ',1, 202,   1,     0.509,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013525,'1 ',1, 202,   1,     6.686,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013525,'2 ',1, 202,   1,     0.605,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013531,'1 ',1, 202,   1,     1.961,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013536,'1 ',1, 202,   1,     2.196,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013536,'2 ',1, 202,   1,     2.426,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013544,'1 ',1, 202,   1,     2.366,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013545,'1 ',1, 202,   1,     0.235,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013550,'1 ',1, 202,   1,     1.140,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013572,'1 ',1, 202,   1,     3.504,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020000,'1 ',1, 203,   1,    43.988,    19.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020001,'1 ',1, 203,   1,    47.718,    14.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020003,'1 ',1, 203,   1,    43.970,    20.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020004,'1 ',1, 203,   1,    39.575,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020007,'1 ',1, 203,   1,    51.473,     8.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020009,'1 ',1, 203,   1,    39.877,     9.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020011,'1 ',1, 203,   1,    16.702,     4.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020012,'1 ',1, 203,   1,    12.996,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020014,'1 ',1, 203,   1,    27.142,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020016,'1 ',1, 203,   1,    13.725,     3.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020018,'1 ',1, 203,   1,    10.579,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020020,'1 ',1, 203,   1,    24.001,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020021,'1 ',1, 203,   1,    10.858,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020023,'1 ',1, 203,   1,    31.743,    13.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020025,'1 ',1, 203,   1,    30.330,    17.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020026,'1 ',1, 203,   1,     7.726,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020027,'1 ',1, 203,   1,    23.281,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020028,'1 ',1, 203,   1,    12.825,     4.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020029,'1 ',1, 203,   1,    27.932,    14.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020030,'1 ',1, 203,   1,    11.110,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020031,'1 ',1, 203,   1,    13.727,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020033,'1 ',1, 203,   1,    20.183,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020035,'1 ',1, 203,   1,    19.116,     7.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020036,'1 ',1, 203,   1,    35.217,    10.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020037,'1 ',1, 203,   1,    16.040,     1.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020039,'1 ',1, 203,   1,    12.843,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020041,'1 ',1, 203,   1,    30.479,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020042,'1 ',1, 203,   1,    30.479,    11.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020042,'2 ',1, 203,   1,    18.148,     5.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020043,'1 ',1, 203,   1,    28.382,     3.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020043,'2 ',1, 203,   1,     1.807,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020044,'1 ',1, 203,   1,    25.888,    12.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020046,'1 ',1, 203,   1,    25.888,     5.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020047,'1 ',1, 203,   1,    19.494,     4.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020048,'1 ',1, 203,   1,     1.436,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020049,'1 ',1, 203,   1,     8.233,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020050,'1 ',1, 203,   1,    29.968,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020052,'1 ',1, 203,   1,    29.968,     7.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020053,'1 ',1, 203,   1,    10.786,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020053,'2 ',1, 203,   1,     0.099,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020055,'1 ',1, 203,   1,    41.114,    12.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020056,'1 ',1, 203,   1,    35.649,     9.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020057,'1 ',1, 203,   1,    17.523,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020058,'1 ',1, 203,   1,    27.887,     9.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020059,'1 ',1, 203,   1,    40.015,     6.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020060,'1 ',1, 203,   1,    43.998,     9.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020062,'1 ',1, 203,   1,     7.348,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020062,'2 ',1, 203,   1,     1.989,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020064,'1 ',1, 203,   1,     8.734,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020066,'1 ',1, 203,   1,    11.750,     6.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020068,'1 ',1, 203,   1,    24.304,     2.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020069,'1 ',1, 203,   1,    11.779,     4.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020070,'1 ',1, 203,   1,    39.008,    11.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020071,'1 ',1, 203,   1,    34.151,     8.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020074,'1 ',1, 203,   1,    32.860,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020074,'2 ',1, 203,   1,     4.682,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020075,'1 ',1, 203,   1,    32.860,     8.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020076,'1 ',1, 203,   1,    33.953,     9.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020078,'1 ',1, 203,   1,    33.953,     7.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020078,'2 ',1, 203,   1,     1.582,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020079,'1 ',1, 203,   1,    28.761,     7.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020081,'1 ',1, 203,   1,    28.761,    10.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020082,'1 ',1, 203,   1,    42.329,    12.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020083,'1 ',1, 203,   1,    42.329,     3.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020086,'1 ',1, 203,   1,    19.292,     4.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020086,'2 ',1, 203,   1,     5.798,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020087,'1 ',1, 203,   1,    34.510,     4.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020089,'1 ',1, 203,   1,    22.374,    12.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020090,'1 ',1, 203,   1,    39.424,    22.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020091,'1 ',1, 203,   1,    32.460,     5.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020093,'1 ',1, 203,   1,    32.460,     9.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020096,'1 ',1, 203,   1,    24.794,    16.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020096,'2 ',1, 203,   1,     0.257,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020097,'1 ',1, 203,   1,    24.794,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020100,'1 ',1, 203,   1,    36.534,     5.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020100,'2 ',1, 203,   1,    23.859,     6.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020102,'1 ',1, 203,   1,    39.480,    24.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020105,'1 ',1, 203,   1,    31.263,     7.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020106,'1 ',1, 203,   1,    31.263,     2.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020108,'1 ',1, 203,   1,    22.052,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020108,'2 ',1, 203,   1,     2.342,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020110,'1 ',1, 203,   1,    36.691,    26.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020113,'1 ',1, 203,   1,    23.859,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020115,'1 ',1, 203,   1,    25.522,     7.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020116,'1 ',1, 203,   1,    37.189,     8.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020117,'1 ',1, 203,   1,    37.189,    12.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020118,'1 ',1, 203,   1,    32.342,    14.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020120,'1 ',1, 203,   1,    32.342,     5.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020121,'1 ',1, 203,   1,    23.309,     6.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020123,'1 ',1, 203,   1,    33.564,     6.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020123,'2 ',1, 203,   1,    17.860,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020124,'1 ',1, 203,   1,    35.598,     5.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020125,'1 ',1, 203,   1,    35.660,    13.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020126,'1 ',1, 203,   1,    21.463,    10.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020130,'1 ',1, 203,   1,    28.183,     5.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020131,'1 ',1, 203,   1,    28.183,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020133,'1 ',1, 203,   1,    38.112,     9.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020133,'2 ',1, 203,   1,    23.309,     2.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020134,'1 ',1, 203,   1,    38.112,    16.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020135,'1 ',1, 203,   1,    28.042,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020135,'2 ',1, 203,   1,    13.671,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020136,'1 ',1, 203,   1,    27.819,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020136,'2 ',1, 203,   1,    10.755,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020138,'1 ',1, 203,   1,    24.361,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020140,'1 ',1, 203,   1,    44.424,     7.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020142,'1 ',1, 203,   1,    33.088,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020143,'1 ',1, 203,   1,    33.088,    10.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020145,'1 ',1, 203,   1,    54.391,    11.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020147,'1 ',1, 203,   1,    54.391,    15.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020147,'2 ',1, 203,   1,     0.509,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020148,'1 ',1, 203,   1,    31.032,    11.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020150,'1 ',1, 203,   1,    31.032,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020151,'1 ',1, 203,   1,    68.350,    19.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020152,'1 ',1, 203,   1,    66.587,    26.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020155,'1 ',1, 203,   1,    27.199,    14.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020157,'1 ',1, 203,   1,     4.522,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020159,'1 ',1, 203,   1,    30.854,     8.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020162,'1 ',1, 203,   1,    36.200,    10.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020164,'1 ',1, 203,   1,    36.200,     4.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020165,'1 ',1, 203,   1,     1.040,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020166,'1 ',1, 203,   1,    27.579,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020169,'1 ',1, 203,   1,    27.579,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020170,'1 ',1, 203,   1,    27.976,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020171,'1 ',1, 203,   1,    27.976,    10.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020172,'1 ',1, 203,   1,    52.076,    12.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020173,'1 ',1, 203,   1,    52.076,     7.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020174,'1 ',1, 203,   1,    30.195,     3.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020175,'1 ',1, 203,   1,    30.195,     2.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020176,'1 ',1, 203,   1,    27.643,     3.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020178,'1 ',1, 203,   1,    27.643,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020179,'1 ',1, 203,   1,    32.965,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020180,'1 ',1, 203,   1,    32.965,     6.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020181,'1 ',1, 203,   1,    40.405,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020182,'1 ',1, 203,   1,    46.683,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020182,'2 ',1, 203,   1,    11.313,     3.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020183,'1 ',1, 203,   1,    46.683,    12.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020183,'2 ',1, 203,   1,     4.279,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020184,'1 ',1, 203,   1,    40.543,    17.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020184,'2 ',1, 203,   1,     1.330,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020185,'1 ',1, 203,   1,    40.543,     5.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020185,'2 ',1, 203,   1,    28.625,     5.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020186,'1 ',1, 203,   1,    28.625,     6.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020191,'1 ',1, 203,   1,    35.006,    16.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020193,'1 ',1, 203,   1,    53.476,    11.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020196,'1 ',1, 203,   1,    53.476,    16.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020197,'1 ',1, 203,   1,    36.484,    13.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020199,'1 ',1, 203,   1,    44.559,    11.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020200,'1 ',1, 203,   1,    55.790,    14.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020201,'1 ',1, 203,   1,    55.790,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020201,'2 ',1, 203,   1,     7.765,     2.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020204,'1 ',1, 203,   1,    54.320,    14.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020205,'1 ',1, 203,   1,    42.619,     6.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020205,'2 ',1, 203,   1,     2.207,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020206,'1 ',1, 203,   1,    35.837,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020207,'1 ',1, 203,   1,    35.837,    10.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020209,'1 ',1, 203,   1,    37.073,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020210,'1 ',1, 203,   1,    37.073,    17.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020212,'1 ',1, 203,   1,    47.676,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020213,'1 ',1, 203,   1,    47.676,     9.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020213,'2 ',1, 203,   1,     1.681,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020214,'1 ',1, 203,   1,    30.577,     3.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020215,'1 ',1, 203,   1,    30.577,     8.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020217,'1 ',1, 203,   1,    39.732,     3.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020219,'1 ',1, 203,   1,    39.732,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020221,'1 ',1, 203,   1,    26.342,    11.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020227,'1 ',1, 203,   1,    26.342,     3.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020228,'1 ',1, 203,   1,    36.176,     9.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020229,'1 ',1, 203,   1,    36.176,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020229,'2 ',1, 203,   1,    28.402,     5.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020231,'1 ',1, 203,   1,    26.812,     6.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020232,'1 ',1, 203,   1,    26.812,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020233,'1 ',1, 203,   1,    41.999,    12.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020236,'1 ',1, 203,   1,    28.402,     9.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020237,'1 ',1, 203,   1,    27.347,     5.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020238,'1 ',1, 203,   1,    17.622,     6.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020238,'2 ',1, 203,   1,     2.821,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020239,'1 ',1, 203,   1,    13.948,     5.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020240,'1 ',1, 203,   1,    38.628,     6.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020242,'1 ',1, 203,   1,    22.405,     7.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020245,'1 ',1, 203,   1,    64.962,    21.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020248,'1 ',1, 203,   1,    64.962,     9.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020249,'1 ',1, 203,   1,    22.679,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020250,'1 ',1, 203,   1,    35.534,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020251,'1 ',1, 203,   1,    31.516,     7.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020251,'2 ',1, 203,   1,     8.253,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020252,'1 ',1, 203,   1,    52.166,    10.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020253,'1 ',1, 203,   1,    34.917,    13.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020253,'2 ',1, 203,   1,     8.591,     2.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020254,'1 ',1, 203,   1,    34.917,     5.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020256,'1 ',1, 203,   1,    13.702,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020257,'1 ',1, 203,   1,    22.679,     4.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020259,'1 ',1, 203,   1,    26.203,    11.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020260,'1 ',1, 203,   1,    26.203,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020261,'1 ',1, 203,   1,    32.108,    14.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020263,'1 ',1, 203,   1,    12.731,     1.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020264,'1 ',1, 203,   1,    17.091,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020264,'2 ',1, 203,   1,     0.416,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020265,'1 ',1, 203,   1,    10.937,     2.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020266,'1 ',1, 203,   1,    49.189,     3.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020268,'1 ',1, 203,   1,    54.779,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020270,'1 ',1, 203,   1,    43.157,     2.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020271,'1 ',1, 203,   1,    15.831,     2.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020272,'1 ',1, 203,   1,    15.916,     5.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020272,'2 ',1, 203,   1,     1.982,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020274,'1 ',1, 203,   1,     5.796,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020276,'1 ',1, 203,   1,    19.411,    10.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020279,'1 ',1, 203,   1,    55.512,    12.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020280,'1 ',1, 203,   1,    26.813,     5.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020282,'1 ',1, 203,   1,    27.299,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020287,'1 ',1, 203,   1,     5.690,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020287,'2 ',1, 203,   1,     1.867,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020292,'1 ',1, 203,   1,     1.915,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020298,'1 ',1, 203,   1,     2.731,     1.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020303,'1 ',1, 203,   1,     1.075,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020310,'1 ',1, 203,   1,     8.590,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020310,'2 ',1, 203,   1,     6.028,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020321,'1 ',1, 203,   1,     0.392,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020322,'1 ',1, 203,   1,     0.308,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020323,'1 ',1, 203,   1,    13.502,     5.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020333,'1 ',1, 203,   1,     1.370,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020346,'1 ',1, 203,   1,     2.484,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020352,'1 ',1, 203,   1,     1.258,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020352,'2 ',1, 203,   1,     2.628,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020356,'1 ',1, 203,   1,    27.199,    13.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020358,'1 ',1, 203,   1,     2.932,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020366,'1 ',1, 203,   1,     1.125,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020373,'1 ',1, 203,   1,    14.031,     2.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020378,'1 ',1, 203,   1,     0.079,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020380,'1 ',1, 203,   1,     2.594,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020382,'1 ',1, 203,   1,     5.384,     0.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020385,'1 ',1, 203,   1,     0.104,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020386,'1 ',1, 203,   1,     0.216,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020389,'1 ',1, 203,   1,     0.778,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020389,'2 ',1, 203,   1,     2.050,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020411,'1 ',1, 203,   1,     1.186,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020417,'1 ',1, 203,   1,     1.840,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020417,'2 ',1, 203,   1,     2.232,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020434,'1 ',1, 203,   1,     1.769,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020451,'1 ',1, 203,   1,     3.865,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020451,'2 ',1, 203,   1,     5.207,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020462,'1 ',1, 203,   1,     1.080,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021000,'1 ',1, 204,   1,    17.924,     0.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021003,'1 ',1, 204,   1,    30.334,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021003,'2 ',1, 204,   1,     3.625,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021004,'1 ',1, 204,   1,    30.038,     6.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021007,'1 ',1, 204,   1,    25.429,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021007,'2 ',1, 204,   1,     1.346,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021009,'1 ',1, 204,   1,    25.679,    11.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021012,'1 ',1, 204,   1,    25.679,     3.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021013,'1 ',1, 204,   1,    45.190,    10.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021015,'1 ',1, 204,   1,    33.283,    13.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021016,'1 ',1, 204,   1,     1.507,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021017,'1 ',1, 204,   1,    29.572,    11.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021019,'1 ',1, 204,   1,    52.241,     4.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021023,'1 ',1, 204,   1,    40.648,     4.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021027,'1 ',1, 204,   1,    40.648,    11.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021030,'1 ',1, 204,   1,    35.417,    21.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021030,'2 ',1, 204,   1,     1.136,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021031,'1 ',1, 204,   1,    35.417,     1.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021032,'1 ',1, 204,   1,    38.853,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021034,'1 ',1, 204,   1,    42.957,     1.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021039,'1 ',1, 204,   1,    35.785,     7.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021040,'1 ',1, 204,   1,    35.785,     6.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021042,'1 ',1, 204,   1,    38.518,    17.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021043,'1 ',1, 204,   1,    48.724,    25.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021044,'1 ',1, 204,   1,    15.300,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021046,'1 ',1, 204,   1,    12.690,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021048,'1 ',1, 204,   1,    27.271,    11.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021049,'1 ',1, 204,   1,    24.468,     6.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021050,'1 ',1, 204,   1,    28.332,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021050,'2 ',1, 204,   1,    12.346,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021051,'1 ',1, 204,   1,    27.446,    10.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021051,'2 ',1, 204,   1,     2.398,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021053,'1 ',1, 204,   1,    27.446,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021055,'1 ',1, 204,   1,    21.591,    10.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021055,'2 ',1, 204,   1,     2.948,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021057,'1 ',1, 204,   1,    33.628,    15.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021059,'1 ',1, 204,   1,    33.628,    13.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021061,'1 ',1, 204,   1,    26.136,    12.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021062,'1 ',1, 204,   1,    26.136,     5.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021062,'2 ',1, 204,   1,     9.169,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021063,'1 ',1, 204,   1,    19.525,    13.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021066,'1 ',1, 204,   1,    30.901,    14.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021068,'1 ',1, 204,   1,    30.964,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021068,'2 ',1, 204,   1,     1.462,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021069,'1 ',1, 204,   1,    16.655,     5.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021070,'1 ',1, 204,   1,    37.041,    14.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021071,'1 ',1, 204,   1,    41.759,    12.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021072,'1 ',1, 204,   1,    37.083,    12.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021073,'1 ',1, 204,   1,    37.083,     8.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021074,'1 ',1, 204,   1,    11.327,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021075,'1 ',1, 204,   1,    24.453,     6.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021076,'1 ',1, 204,   1,    39.328,    21.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021077,'1 ',1, 204,   1,    39.328,     3.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021080,'1 ',1, 204,   1,    50.421,     8.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021082,'1 ',1, 204,   1,    50.421,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021084,'1 ',1, 204,   1,    25.316,    13.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021086,'1 ',1, 204,   1,    25.316,     6.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021087,'1 ',1, 204,   1,    54.834,     7.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021088,'1 ',1, 204,   1,    54.834,    10.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021090,'1 ',1, 204,   1,    33.566,    15.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021093,'1 ',1, 204,   1,    33.566,    12.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021093,'2 ',1, 204,   1,     5.243,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021094,'1 ',1, 204,   1,    31.855,     6.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021095,'1 ',1, 204,   1,    31.855,     8.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021096,'1 ',1, 204,   1,    22.453,     4.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021097,'1 ',1, 204,   1,    54.026,    19.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021098,'1 ',1, 204,   1,    34.487,     5.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021099,'1 ',1, 204,   1,    34.720,     7.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021104,'1 ',1, 204,   1,    64.041,    37.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021105,'1 ',1, 204,   1,    35.252,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021106,'1 ',1, 204,   1,    42.313,    25.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021106,'2 ',1, 204,   1,     7.708,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021108,'1 ',1, 204,   1,    42.313,     9.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021108,'2 ',1, 204,   1,    36.718,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021110,'1 ',1, 204,   1,    47.644,    22.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021113,'1 ',1, 204,   1,    47.644,    12.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021114,'1 ',1, 204,   1,    47.644,    12.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021115,'1 ',1, 204,   1,    24.193,    13.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021115,'2 ',1, 204,   1,     1.229,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021117,'1 ',1, 204,   1,    41.558,     8.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021117,'2 ',1, 204,   1,    12.506,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021119,'1 ',1, 204,   1,    29.719,     5.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021121,'1 ',1, 204,   1,   105.834,    27.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021124,'1 ',1, 204,   1,    28.012,    10.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021126,'1 ',1, 204,   1,    37.017,    19.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021128,'1 ',1, 204,   1,    37.017,     8.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021129,'1 ',1, 204,   1,    85.127,    20.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021131,'1 ',1, 204,   1,    50.386,    12.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021131,'2 ',1, 204,   1,    29.719,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021133,'1 ',1, 204,   1,    57.578,    14.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021137,'1 ',1, 204,   1,    57.578,    26.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021138,'1 ',1, 204,   1,    23.447,     6.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021140,'1 ',1, 204,   1,    62.400,    23.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021140,'2 ',1, 204,   1,    24.453,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021142,'1 ',1, 204,   1,    62.400,    16.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021143,'1 ',1, 204,   1,    36.718,     7.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021144,'1 ',1, 204,   1,    33.163,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021145,'1 ',1, 204,   1,    23.613,     6.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021146,'1 ',1, 204,   1,    38.765,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021147,'1 ',1, 204,   1,    23.939,     3.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021148,'1 ',1, 204,   1,    30.596,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021148,'2 ',1, 204,   1,    24.782,     7.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021150,'1 ',1, 204,   1,    26.456,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021153,'1 ',1, 204,   1,    26.456,    18.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021155,'1 ',1, 204,   1,    36.663,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021156,'1 ',1, 204,   1,    36.663,     4.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021158,'1 ',1, 204,   1,     5.472,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021159,'1 ',1, 204,   1,    43.166,     8.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021161,'1 ',1, 204,   1,    34.703,    17.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021161,'2 ',1, 204,   1,    25.217,    14.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021165,'1 ',1, 204,   1,    89.552,    32.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021167,'1 ',1, 204,   1,    53.875,    26.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021169,'1 ',1, 204,   1,    53.875,     7.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021169,'2 ',1, 204,   1,     0.356,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021172,'1 ',1, 204,   1,    24.566,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021176,'1 ',1, 204,   1,    30.986,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021177,'1 ',1, 204,   1,    24.466,     3.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021178,'1 ',1, 204,   1,    24.466,     3.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021179,'1 ',1, 204,   1,    35.678,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021179,'2 ',1, 204,   1,    30.374,     6.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021180,'1 ',1, 204,   1,    35.678,     9.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021182,'1 ',1, 204,   1,    79.422,    30.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021183,'1 ',1, 204,   1,     0.124,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021184,'1 ',1, 204,   1,    23.393,     8.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021186,'1 ',1, 204,   1,    42.979,    14.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021187,'1 ',1, 204,   1,    23.288,     4.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021188,'1 ',1, 204,   1,    23.288,     7.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021189,'1 ',1, 204,   1,    35.307,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021190,'1 ',1, 204,   1,    25.217,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021190,'2 ',1, 204,   1,    21.251,     7.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021191,'1 ',1, 204,   1,    28.762,     3.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021192,'1 ',1, 204,   1,    44.827,    10.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021192,'2 ',1, 204,   1,    24.178,     4.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021194,'1 ',1, 204,   1,    32.917,     4.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021194,'2 ',1, 204,   1,    15.631,     4.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021195,'1 ',1, 204,   1,    21.078,     6.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021196,'1 ',1, 204,   1,    54.191,    18.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021197,'1 ',1, 204,   1,    54.191,    23.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021198,'1 ',1, 204,   1,    35.723,    11.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021199,'1 ',1, 204,   1,    26.249,     8.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021202,'1 ',1, 204,   1,    26.249,     6.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021204,'1 ',1, 204,   1,    30.374,     6.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021204,'2 ',1, 204,   1,    23.393,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021205,'1 ',1, 204,   1,    35.426,     9.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021207,'1 ',1, 204,   1,    37.073,     4.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021207,'2 ',1, 204,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021209,'1 ',1, 204,   1,    43.366,    13.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021210,'1 ',1, 204,   1,    19.773,     5.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021211,'1 ',1, 204,   1,    31.878,     4.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021211,'2 ',1, 204,   1,     5.629,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021212,'1 ',1, 204,   1,    31.878,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021214,'1 ',1, 204,   1,    20.446,     4.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021214,'2 ',1, 204,   1,    11.761,     8.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021216,'1 ',1, 204,   1,    24.480,     4.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021217,'1 ',1, 204,   1,    33.005,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021218,'1 ',1, 204,   1,    33.005,    20.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021218,'2 ',1, 204,   1,     1.753,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021219,'1 ',1, 204,   1,    26.358,     8.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021220,'1 ',1, 204,   1,    26.358,     7.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021222,'1 ',1, 204,   1,    60.147,    34.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021223,'1 ',1, 204,   1,    60.147,     6.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021224,'1 ',1, 204,   1,    22.972,     4.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021226,'1 ',1, 204,   1,    28.883,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021229,'1 ',1, 204,   1,    32.620,    25.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021230,'1 ',1, 204,   1,    12.760,     3.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021234,'1 ',1, 204,   1,    32.620,    10.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021234,'2 ',1, 204,   1,    30.986,     3.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021236,'1 ',1, 204,   1,    26.888,     4.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021237,'1 ',1, 204,   1,    26.888,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021237,'2 ',1, 204,   1,     1.336,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021238,'1 ',1, 204,   1,    45.265,     9.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021239,'1 ',1, 204,   1,    45.265,    16.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021241,'1 ',1, 204,   1,    26.883,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021241,'2 ',1, 204,   1,    23.033,     5.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021244,'1 ',1, 204,   1,    25.496,     4.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021245,'1 ',1, 204,   1,    25.496,    11.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021248,'1 ',1, 204,   1,    32.908,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021250,'1 ',1, 204,   1,    32.908,     5.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021252,'1 ',1, 204,   1,    47.738,     5.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021254,'1 ',1, 204,   1,    47.738,    13.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021256,'1 ',1, 204,   1,    27.854,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021258,'1 ',1, 204,   1,    27.854,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021259,'1 ',1, 204,   1,    31.810,     9.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021260,'1 ',1, 204,   1,    28.263,     5.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021262,'1 ',1, 204,   1,    28.263,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021262,'2 ',1, 204,   1,    26.883,     9.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021263,'1 ',1, 204,   1,    36.473,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021264,'1 ',1, 204,   1,    36.473,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021266,'1 ',1, 204,   1,    28.134,     9.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021267,'1 ',1, 204,   1,    41.004,     9.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021269,'1 ',1, 204,   1,    41.004,     9.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021270,'1 ',1, 204,   1,    37.028,     4.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021271,'1 ',1, 204,   1,    35.114,    20.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021272,'1 ',1, 204,   1,    30.591,    12.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021272,'2 ',1, 204,   1,     0.346,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021272,'3 ',1, 204,   1,     2.806,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021274,'1 ',1, 204,   1,    16.162,     3.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021274,'2 ',1, 204,   1,    14.000,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021276,'1 ',1, 204,   1,    33.300,     8.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021276,'2 ',1, 204,   1,    23.822,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021278,'1 ',1, 204,   1,    42.358,     8.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021280,'1 ',1, 204,   1,    42.358,     8.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021281,'1 ',1, 204,   1,    24.379,     5.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021283,'1 ',1, 204,   1,    24.379,     4.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021285,'1 ',1, 204,   1,    32.774,    11.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021286,'1 ',1, 204,   1,    32.774,    22.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021287,'1 ',1, 204,   1,    24.437,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021288,'1 ',1, 204,   1,    24.437,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021291,'1 ',1, 204,   1,    41.938,    13.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021292,'1 ',1, 204,   1,    23.822,     6.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021292,'2 ',1, 204,   1,     6.529,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021293,'1 ',1, 204,   1,    26.736,     5.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021295,'1 ',1, 204,   1,    26.736,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021296,'1 ',1, 204,   1,    34.702,     5.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021296,'2 ',1, 204,   1,     1.287,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021297,'1 ',1, 204,   1,    34.702,     2.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021299,'1 ',1, 204,   1,    41.739,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021303,'1 ',1, 204,   1,    41.739,    12.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021303,'2 ',1, 204,   1,     1.501,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021304,'1 ',1, 204,   1,    40.920,     9.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021305,'1 ',1, 204,   1,    40.920,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021307,'1 ',1, 204,   1,    27.412,     6.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021308,'1 ',1, 204,   1,    24.178,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021309,'1 ',1, 204,   1,    30.729,     8.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021312,'1 ',1, 204,   1,    30.729,     7.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021314,'1 ',1, 204,   1,    40.293,    14.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021315,'1 ',1, 204,   1,    29.696,     7.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021316,'1 ',1, 204,   1,    29.696,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021317,'1 ',1, 204,   1,    55.471,    15.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021318,'1 ',1, 204,   1,    55.471,    13.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021320,'1 ',1, 204,   1,    54.645,     4.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021322,'1 ',1, 204,   1,    54.645,     8.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021323,'1 ',1, 204,   1,    16.481,     5.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021325,'1 ',1, 204,   1,    37.988,    14.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021327,'1 ',1, 204,   1,    37.988,    15.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021327,'2 ',1, 204,   1,    35.114,     8.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021330,'1 ',1, 204,   1,    30.212,    11.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021331,'1 ',1, 204,   1,    30.212,    16.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021332,'1 ',1, 204,   1,    23.926,     7.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021333,'1 ',1, 204,   1,    36.499,     6.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021334,'1 ',1, 204,   1,    25.522,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021335,'1 ',1, 204,   1,    25.522,     4.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021336,'1 ',1, 204,   1,    29.565,     5.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021336,'2 ',1, 204,   1,     0.380,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021338,'1 ',1, 204,   1,    13.196,     3.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021340,'1 ',1, 204,   1,    65.723,    20.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021342,'1 ',1, 204,   1,    65.723,    23.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021344,'1 ',1, 204,   1,    27.555,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021345,'1 ',1, 204,   1,    27.555,    12.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021348,'1 ',1, 204,   1,    33.487,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021351,'1 ',1, 204,   1,    33.487,    10.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021352,'1 ',1, 204,   1,    36.067,    10.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021354,'1 ',1, 204,   1,    22.891,     4.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021356,'1 ',1, 204,   1,    48.864,     6.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021358,'1 ',1, 204,   1,    48.864,    15.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021359,'1 ',1, 204,   1,    38.316,     3.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021360,'1 ',1, 204,   1,    38.316,     6.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021362,'1 ',1, 204,   1,    41.127,    13.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021362,'2 ',1, 204,   1,     1.607,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021364,'1 ',1, 204,   1,    41.127,     5.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021366,'1 ',1, 204,   1,    30.941,     1.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021367,'1 ',1, 204,   1,    30.941,    14.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021368,'1 ',1, 204,   1,    24.100,    12.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021369,'1 ',1, 204,   1,    24.100,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021371,'1 ',1, 204,   1,    26.017,    14.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021372,'1 ',1, 204,   1,    26.800,     5.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021374,'1 ',1, 204,   1,    62.564,    38.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021375,'1 ',1, 204,   1,    62.564,     4.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021375,'2 ',1, 204,   1,     1.665,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021377,'1 ',1, 204,   1,    38.245,    12.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021379,'1 ',1, 204,   1,    34.641,     7.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021381,'1 ',1, 204,   1,    26.548,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021384,'1 ',1, 204,   1,    33.215,     7.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021384,'2 ',1, 204,   1,    23.236,     4.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021386,'1 ',1, 204,   1,     6.827,     3.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021387,'1 ',1, 204,   1,    62.349,    15.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021389,'1 ',1, 204,   1,    62.349,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021390,'1 ',1, 204,   1,    34.848,    13.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021390,'2 ',1, 204,   1,     3.971,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021391,'1 ',1, 204,   1,    34.848,    13.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021393,'1 ',1, 204,   1,    23.236,     8.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021395,'1 ',1, 204,   1,    27.992,     8.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021396,'1 ',1, 204,   1,    27.992,     6.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021397,'1 ',1, 204,   1,    32.471,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021397,'2 ',1, 204,   1,     0.288,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021400,'1 ',1, 204,   1,    32.471,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021400,'2 ',1, 204,   1,    13.909,     5.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021403,'1 ',1, 204,   1,    25.040,     4.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021404,'1 ',1, 204,   1,    16.870,     5.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021404,'2 ',1, 204,   1,     1.217,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021404,'3 ',1, 204,   1,    11.360,     2.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021406,'1 ',1, 204,   1,    48.894,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021410,'1 ',1, 204,   1,    48.894,    20.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021414,'1 ',1, 204,   1,    14.603,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021415,'1 ',1, 204,   1,    23.024,     3.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021416,'1 ',1, 204,   1,    61.911,     3.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021418,'1 ',1, 204,   1,    61.911,     9.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021419,'1 ',1, 204,   1,    31.373,     8.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021421,'1 ',1, 204,   1,    31.373,     6.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021423,'1 ',1, 204,   1,    42.055,     5.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021427,'1 ',1, 204,   1,    55.033,    18.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021429,'1 ',1, 204,   1,    55.033,    17.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021430,'1 ',1, 204,   1,    27.060,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021431,'1 ',1, 204,   1,    27.060,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021432,'1 ',1, 204,   1,    37.124,     5.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021433,'1 ',1, 204,   1,    37.124,    15.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021435,'1 ',1, 204,   1,    40.734,    14.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021436,'1 ',1, 204,   1,    40.734,    19.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021437,'1 ',1, 204,   1,    16.447,     7.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021438,'1 ',1, 204,   1,    32.331,     7.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021440,'1 ',1, 204,   1,    32.331,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021441,'1 ',1, 204,   1,    27.482,     8.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021445,'1 ',1, 204,   1,    31.352,     9.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021447,'1 ',1, 204,   1,    18.277,     5.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021448,'1 ',1, 204,   1,    25.437,     8.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021449,'1 ',1, 204,   1,    25.437,     8.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021451,'1 ',1, 204,   1,    22.580,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021453,'1 ',1, 204,   1,    22.580,     2.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021456,'1 ',1, 204,   1,    42.374,     2.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021459,'1 ',1, 204,   1,    42.374,    21.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021462,'1 ',1, 204,   1,    58.586,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021462,'2 ',1, 204,   1,     0.279,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021464,'1 ',1, 204,   1,    58.586,     6.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021467,'1 ',1, 204,   1,    27.944,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021468,'1 ',1, 204,   1,    27.944,    10.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021469,'1 ',1, 204,   1,    34.683,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021470,'1 ',1, 204,   1,    34.683,    16.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021471,'1 ',1, 204,   1,    41.414,    22.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021471,'2 ',1, 204,   1,     1.735,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021473,'1 ',1, 204,   1,    41.414,     9.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021475,'1 ',1, 204,   1,    40.414,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021476,'1 ',1, 204,   1,    45.028,    15.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021478,'1 ',1, 204,   1,    45.028,     9.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021479,'1 ',1, 204,   1,    33.714,     3.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021480,'1 ',1, 204,   1,    50.785,     6.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021481,'1 ',1, 204,   1,    50.785,    14.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021483,'1 ',1, 204,   1,    50.785,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021483,'2 ',1, 204,   1,     0.194,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021484,'1 ',1, 204,   1,    25.708,     6.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021489,'1 ',1, 204,   1,    25.708,     7.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021490,'1 ',1, 204,   1,    46.745,    18.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021492,'1 ',1, 204,   1,    46.745,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021492,'2 ',1, 204,   1,     3.739,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021493,'1 ',1, 204,   1,    28.739,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021493,'2 ',1, 204,   1,    22.861,     8.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021494,'1 ',1, 204,   1,    28.739,     8.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021495,'1 ',1, 204,   1,    50.334,    19.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021497,'1 ',1, 204,   1,    50.334,     6.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021497,'2 ',1, 204,   1,    31.352,    13.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021498,'1 ',1, 204,   1,    43.153,    20.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021499,'1 ',1, 204,   1,    22.293,     4.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021502,'1 ',1, 204,   1,    60.249,     5.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021505,'1 ',1, 204,   1,    60.249,     3.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021506,'1 ',1, 204,   1,    22.861,     8.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021511,'1 ',1, 204,   1,    27.758,     8.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021512,'1 ',1, 204,   1,    46.346,     4.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021515,'1 ',1, 204,   1,    46.346,    18.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021517,'1 ',1, 204,   1,    38.690,     3.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021518,'1 ',1, 204,   1,    38.690,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021520,'1 ',1, 204,   1,    36.796,    10.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021522,'1 ',1, 204,   1,    36.796,     5.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021522,'2 ',1, 204,   1,    27.758,    10.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021524,'1 ',1, 204,   1,    33.711,    20.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021526,'1 ',1, 204,   1,    33.711,    10.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021528,'1 ',1, 204,   1,    50.890,     8.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021529,'1 ',1, 204,   1,    50.890,     7.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021530,'1 ',1, 204,   1,    56.005,     5.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021530,'2 ',1, 204,   1,     0.144,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021532,'1 ',1, 204,   1,    56.005,    12.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021533,'1 ',1, 204,   1,    52.619,    20.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021534,'1 ',1, 204,   1,    52.619,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021534,'2 ',1, 204,   1,    12.146,     1.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021537,'1 ',1, 204,   1,    56.195,    17.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021539,'1 ',1, 204,   1,    56.195,     7.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021541,'1 ',1, 204,   1,    33.722,    16.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021543,'1 ',1, 204,   1,    33.722,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021545,'1 ',1, 204,   1,    55.193,    14.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021546,'1 ',1, 204,   1,    55.193,    17.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021547,'1 ',1, 204,   1,    17.946,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021549,'1 ',1, 204,   1,    40.975,    11.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021549,'2 ',1, 204,   1,     0.344,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021552,'1 ',1, 204,   1,    40.975,     3.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021554,'1 ',1, 204,   1,    36.261,    10.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021557,'1 ',1, 204,   1,    36.261,    12.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021557,'2 ',1, 204,   1,     0.742,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021558,'1 ',1, 204,   1,    36.995,    25.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021558,'2 ',1, 204,   1,     2.230,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021559,'1 ',1, 204,   1,    33.180,    15.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021560,'1 ',1, 204,   1,    33.180,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021561,'1 ',1, 204,   1,    36.269,     3.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021562,'1 ',1, 204,   1,    36.269,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021563,'1 ',1, 204,   1,    34.000,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021564,'1 ',1, 204,   1,    32.864,    11.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021564,'2 ',1, 204,   1,     3.847,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021566,'1 ',1, 204,   1,    32.864,     2.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021567,'1 ',1, 204,   1,    36.216,    10.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021569,'1 ',1, 204,   1,    24.553,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021570,'1 ',1, 204,   1,    24.553,     4.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021572,'1 ',1, 204,   1,    49.145,    11.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021573,'1 ',1, 204,   1,    49.145,    19.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021574,'1 ',1, 204,   1,    17.926,     6.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021574,'2 ',1, 204,   1,     2.448,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021575,'1 ',1, 204,   1,    11.551,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021578,'1 ',1, 204,   1,    41.021,    12.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021579,'1 ',1, 204,   1,    41.021,     7.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021580,'1 ',1, 204,   1,    24.125,     7.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021581,'1 ',1, 204,   1,    42.206,    22.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021582,'1 ',1, 204,   1,    42.206,     9.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021583,'1 ',1, 204,   1,    51.614,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021584,'1 ',1, 204,   1,    51.614,     9.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021585,'1 ',1, 204,   1,    27.812,    10.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021587,'1 ',1, 204,   1,    27.812,     9.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021590,'1 ',1, 204,   1,    25.096,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021592,'1 ',1, 204,   1,    25.096,     6.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023000,'1 ',1, 205,   1,    35.210,    15.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023001,'1 ',1, 205,   1,    27.637,     3.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023002,'1 ',1, 205,   1,    28.453,    18.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023003,'1 ',1, 205,   1,    58.477,    16.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023004,'1 ',1, 205,   1,    30.023,    15.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023007,'1 ',1, 205,   1,    40.331,     7.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023008,'1 ',1, 205,   1,    49.484,    13.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023009,'1 ',1, 205,   1,    49.484,    10.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023010,'1 ',1, 205,   1,    51.963,     8.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023011,'1 ',1, 205,   1,    62.584,     4.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023012,'1 ',1, 205,   1,    13.766,     4.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023013,'1 ',1, 205,   1,    60.567,    18.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023014,'1 ',1, 205,   1,    53.515,     7.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023015,'1 ',1, 205,   1,    24.177,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023017,'1 ',1, 205,   1,    97.731,    17.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023018,'1 ',1, 205,   1,    56.190,     9.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023020,'1 ',1, 205,   1,    44.873,     9.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023021,'1 ',1, 205,   1,    44.873,    13.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023022,'1 ',1, 205,   1,    58.630,     6.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023023,'1 ',1, 205,   1,    58.504,    10.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023024,'1 ',1, 205,   1,    28.271,     6.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023025,'1 ',1, 205,   1,    31.585,     5.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023027,'1 ',1, 205,   1,    25.383,     7.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023033,'1 ',1, 205,   1,    58.393,     7.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023035,'1 ',1, 205,   1,    44.553,    17.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023036,'1 ',1, 205,   1,    43.957,    20.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023036,'2 ',1, 205,   1,     7.283,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023037,'1 ',1, 205,   1,     3.008,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023038,'1 ',1, 205,   1,    24.372,     4.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023039,'1 ',1, 205,   1,    24.372,     7.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023039,'2 ',1, 205,   1,    15.707,     3.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023040,'1 ',1, 205,   1,    28.253,     6.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023041,'1 ',1, 205,   1,    43.169,    15.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023042,'1 ',1, 205,   1,    43.169,     7.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023043,'1 ',1, 205,   1,    25.007,     5.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023044,'1 ',1, 205,   1,     2.781,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023045,'1 ',1, 205,   1,    25.007,     7.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023047,'1 ',1, 205,   1,    32.135,     8.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023049,'1 ',1, 205,   1,    34.262,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023050,'1 ',1, 205,   1,    35.108,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023052,'1 ',1, 205,   1,    35.108,    10.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023054,'1 ',1, 205,   1,    28.401,    10.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023057,'1 ',1, 205,   1,    28.401,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023058,'1 ',1, 205,   1,    26.024,     4.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023059,'1 ',1, 205,   1,    22.715,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023059,'2 ',1, 205,   1,    22.715,     7.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023060,'1 ',1, 205,   1,    24.630,     5.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023061,'1 ',1, 205,   1,    22.713,     3.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023061,'2 ',1, 205,   1,     2.495,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023064,'1 ',1, 205,   1,    38.407,     9.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023066,'1 ',1, 205,   1,    38.407,    16.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023066,'2 ',1, 205,   1,    34.262,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023068,'1 ',1, 205,   1,    21.082,     3.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023070,'1 ',1, 205,   1,    41.803,    24.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023070,'2 ',1, 205,   1,     7.601,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023073,'1 ',1, 205,   1,    42.455,    14.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023074,'1 ',1, 205,   1,    42.455,    12.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023075,'1 ',1, 205,   1,    29.835,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023077,'1 ',1, 205,   1,    28.501,     3.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023078,'1 ',1, 205,   1,    28.501,     8.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023080,'1 ',1, 205,   1,    27.826,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023080,'2 ',1, 205,   1,    22.855,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023082,'1 ',1, 205,   1,    28.559,     5.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023082,'2 ',1, 205,   1,     0.544,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023083,'1 ',1, 205,   1,    45.941,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023085,'1 ',1, 205,   1,    45.941,    11.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023085,'2 ',1, 205,   1,    24.505,     6.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023087,'1 ',1, 205,   1,    23.074,     8.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023090,'1 ',1, 205,   1,    41.812,     5.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023091,'1 ',1, 205,   1,    41.812,     9.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023092,'1 ',1, 205,   1,    22.280,     6.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023093,'1 ',1, 205,   1,    38.478,     8.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023094,'1 ',1, 205,   1,    38.478,    18.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023094,'2 ',1, 205,   1,     7.187,     2.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023096,'1 ',1, 205,   1,    52.480,    14.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023096,'2 ',1, 205,   1,    20.806,     4.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023099,'1 ',1, 205,   1,    52.480,    19.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023099,'2 ',1, 205,   1,    22.855,     6.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023101,'1 ',1, 205,   1,    41.711,    20.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023103,'1 ',1, 205,   1,    13.183,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023104,'1 ',1, 205,   1,    37.081,     6.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023105,'1 ',1, 205,   1,    17.246,     5.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023105,'2 ',1, 205,   1,     3.148,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023106,'1 ',1, 205,   1,    32.558,    11.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023108,'1 ',1, 205,   1,    32.558,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023109,'1 ',1, 205,   1,    27.594,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023110,'1 ',1, 205,   1,    34.898,    21.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023111,'1 ',1, 205,   1,    34.898,     9.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023111,'2 ',1, 205,   1,     3.654,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023113,'1 ',1, 205,   1,    23.432,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023115,'1 ',1, 205,   1,    27.848,     8.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023117,'1 ',1, 205,   1,    60.327,    21.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023119,'1 ',1, 205,   1,    28.449,    13.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023119,'2 ',1, 205,   1,     7.157,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023120,'1 ',1, 205,   1,    27.823,    10.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023120,'2 ',1, 205,   1,     0.482,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023122,'1 ',1, 205,   1,    33.366,    12.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023122,'2 ',1, 205,   1,     1.642,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023124,'1 ',1, 205,   1,    33.366,     7.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023125,'1 ',1, 205,   1,    27.724,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023127,'1 ',1, 205,   1,     9.526,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023127,'2 ',1, 205,   1,     7.276,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023128,'1 ',1, 205,   1,    19.584,     8.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023129,'1 ',1, 205,   1,    25.657,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023130,'1 ',1, 205,   1,    17.246,     5.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023131,'1 ',1, 205,   1,    29.670,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023133,'1 ',1, 205,   1,    29.670,    11.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023135,'1 ',1, 205,   1,    27.724,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023136,'1 ',1, 205,   1,    17.651,     6.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023137,'1 ',1, 205,   1,    21.384,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023138,'1 ',1, 205,   1,    35.107,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023139,'1 ',1, 205,   1,    30.538,     3.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023140,'1 ',1, 205,   1,    30.538,    11.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023144,'1 ',1, 205,   1,    11.612,     4.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023145,'1 ',1, 205,   1,    44.049,    10.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023146,'1 ',1, 205,   1,    41.759,    17.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023147,'1 ',1, 205,   1,    16.015,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023149,'1 ',1, 205,   1,    42.899,    12.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023150,'1 ',1, 205,   1,    33.969,    11.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023151,'1 ',1, 205,   1,    33.969,    10.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023153,'1 ',1, 205,   1,    53.867,     5.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023154,'1 ',1, 205,   1,    27.952,     6.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023156,'1 ',1, 205,   1,    44.161,     6.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023158,'1 ',1, 205,   1,    44.161,    17.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023160,'1 ',1, 205,   1,    25.141,     4.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023161,'1 ',1, 205,   1,    27.104,     7.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023162,'1 ',1, 205,   1,    36.978,    12.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023164,'1 ',1, 205,   1,    36.978,    15.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023166,'1 ',1, 205,   1,    45.869,     3.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023167,'1 ',1, 205,   1,    45.869,    13.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023168,'1 ',1, 205,   1,    74.953,    20.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023171,'1 ',1, 205,   1,    21.434,     5.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023172,'1 ',1, 205,   1,    33.058,    19.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023173,'1 ',1, 205,   1,    33.058,     9.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023173,'2 ',1, 205,   1,    33.033,    13.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023174,'1 ',1, 205,   1,    49.104,    15.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023176,'1 ',1, 205,   1,    33.671,     6.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023178,'1 ',1, 205,   1,    33.033,    13.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023179,'1 ',1, 205,   1,    24.440,     6.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023180,'1 ',1, 205,   1,    28.681,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023180,'2 ',1, 205,   1,    24.440,     6.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023181,'1 ',1, 205,   1,    36.634,    18.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023182,'1 ',1, 205,   1,    36.634,    17.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023182,'2 ',1, 205,   1,    12.526,     6.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023183,'1 ',1, 205,   1,    40.672,     5.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023188,'1 ',1, 205,   1,    40.672,    20.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023188,'2 ',1, 205,   1,    22.552,     8.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023189,'1 ',1, 205,   1,    27.182,    12.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023189,'2 ',1, 205,   1,    27.182,     7.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023190,'1 ',1, 205,   1,    17.894,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023192,'1 ',1, 205,   1,    43.746,     8.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023193,'1 ',1, 205,   1,    43.746,     7.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023194,'1 ',1, 205,   1,    27.211,     5.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023196,'1 ',1, 205,   1,    44.962,    10.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023196,'2 ',1, 205,   1,    10.152,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023198,'1 ',1, 205,   1,     4.729,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023199,'1 ',1, 205,   1,    31.816,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023201,'1 ',1, 205,   1,    67.796,    27.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023203,'1 ',1, 205,   1,    64.638,    19.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023205,'1 ',1, 205,   1,    64.638,    19.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023207,'1 ',1, 205,   1,    41.053,    12.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023208,'1 ',1, 205,   1,    41.053,     9.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023211,'1 ',1, 205,   1,    27.213,    13.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023212,'1 ',1, 205,   1,    27.213,     9.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023213,'1 ',1, 205,   1,    18.491,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023215,'1 ',1, 205,   1,    58.738,    19.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023216,'1 ',1, 205,   1,    58.738,     4.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023217,'1 ',1, 205,   1,    26.068,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023219,'1 ',1, 205,   1,    36.033,    16.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023220,'1 ',1, 205,   1,    23.471,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023220,'2 ',1, 205,   1,    23.471,     8.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023221,'1 ',1, 205,   1,    28.694,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023222,'1 ',1, 205,   1,    31.499,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023222,'2 ',1, 205,   1,     4.687,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023223,'1 ',1, 205,   1,    31.499,     5.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023224,'1 ',1, 205,   1,    26.798,    10.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023226,'1 ',1, 205,   1,    26.798,     6.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023227,'1 ',1, 205,   1,    52.155,    20.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023228,'1 ',1, 205,   1,    45.546,    18.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023230,'1 ',1, 205,   1,    47.564,    17.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023230,'2 ',1, 205,   1,    45.546,     7.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023232,'1 ',1, 205,   1,    47.564,    17.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023232,'2 ',1, 205,   1,    10.876,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023234,'1 ',1, 205,   1,    62.749,    10.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023236,'1 ',1, 205,   1,    62.749,    12.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023237,'1 ',1, 205,   1,    10.355,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023237,'2 ',1, 205,   1,     6.449,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023238,'1 ',1, 205,   1,    19.003,     7.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023238,'2 ',1, 205,   1,     1.246,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023240,'1 ',1, 205,   1,    18.349,     5.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023242,'1 ',1, 205,   1,    35.129,     4.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023243,'1 ',1, 205,   1,    35.129,     4.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023246,'1 ',1, 205,   1,    19.087,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023247,'1 ',1, 205,   1,    29.255,     9.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023248,'1 ',1, 205,   1,    26.753,     7.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023249,'1 ',1, 205,   1,    46.271,    10.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023250,'1 ',1, 205,   1,    26.901,     6.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023250,'2 ',1, 205,   1,     4.097,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023251,'1 ',1, 205,   1,    53.203,    10.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023256,'1 ',1, 205,   1,    45.002,    13.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023256,'2 ',1, 205,   1,     6.658,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023258,'1 ',1, 205,   1,    55.696,    24.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023259,'1 ',1, 205,   1,    19.168,     3.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023262,'1 ',1, 205,   1,    26.188,     9.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023263,'1 ',1, 205,   1,    18.409,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023263,'2 ',1, 205,   1,     0.801,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023264,'1 ',1, 205,   1,    14.611,     4.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023271,'1 ',1, 205,   1,    35.539,    13.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023274,'1 ',1, 205,   1,    13.250,     2.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023279,'1 ',1, 205,   1,    12.613,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023281,'1 ',1, 205,   1,     0.441,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023281,'2 ',1, 205,   1,     4.428,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023286,'1 ',1, 205,   1,     1.150,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023292,'1 ',1, 205,   1,     2.446,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023301,'1 ',1, 205,   1,     2.426,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023306,'1 ',1, 205,   1,     5.708,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023307,'1 ',1, 205,   1,     0.835,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023314,'1 ',1, 205,   1,     3.038,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023317,'1 ',1, 205,   1,    10.656,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023319,'1 ',1, 205,   1,     1.928,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023327,'1 ',1, 205,   1,     1.427,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023330,'1 ',1, 205,   1,     0.911,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023335,'1 ',1, 205,   1,     8.834,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023342,'1 ',1, 205,   1,    27.826,    13.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023346,'1 ',1, 205,   1,    28.294,     2.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023347,'1 ',1, 205,   1,     6.725,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023347,'2 ',1, 205,   1,     0.974,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023350,'1 ',1, 205,   1,    37.081,    17.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023353,'1 ',1, 205,   1,     1.213,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023356,'1 ',1, 205,   1,    16.096,     8.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023364,'1 ',1, 205,   1,     3.173,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023366,'1 ',1, 205,   1,    12.433,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023370,'1 ',1, 205,   1,     7.484,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023385,'1 ',1, 205,   1,     0.115,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023390,'1 ',1, 205,   1,    11.738,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023398,'1 ',1, 205,   1,     0.221,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023404,'1 ',1, 205,   1,     7.873,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023405,'1 ',1, 205,   1,     1.066,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023408,'1 ',1, 205,   1,    13.163,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025000,'1 ',1, 206,   1,    12.308,     3.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025001,'1 ',1, 206,   1,    31.122,    10.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025002,'1 ',1, 206,   1,    19.420,     2.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025003,'1 ',1, 206,   1,    16.475,     7.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025005,'1 ',1, 206,   1,    31.896,     4.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025006,'1 ',1, 206,   1,    31.896,     9.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025008,'1 ',1, 206,   1,    39.343,     6.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025010,'1 ',1, 206,   1,    39.343,    13.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025014,'1 ',1, 206,   1,    30.729,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025017,'1 ',1, 206,   1,    28.238,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025018,'1 ',1, 206,   1,    16.052,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025023,'1 ',1, 206,   1,    23.692,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025025,'1 ',1, 206,   1,    25.230,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025026,'1 ',1, 206,   1,    25.230,     6.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025027,'1 ',1, 206,   1,    12.798,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025029,'1 ',1, 206,   1,    34.639,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025031,'1 ',1, 206,   1,    49.888,    15.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025033,'1 ',1, 206,   1,    62.799,    23.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025034,'1 ',1, 206,   1,    30.790,    10.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025036,'1 ',1, 206,   1,    25.572,     6.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025038,'1 ',1, 206,   1,    43.801,     5.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025039,'1 ',1, 206,   1,    37.516,    10.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025041,'1 ',1, 206,   1,    48.615,    30.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025042,'1 ',1, 206,   1,    48.615,     4.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025044,'1 ',1, 206,   1,    32.803,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025045,'1 ',1, 206,   1,    34.263,     5.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025046,'1 ',1, 206,   1,     9.909,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025047,'1 ',1, 206,   1,    26.926,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025049,'1 ',1, 206,   1,    47.895,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025052,'1 ',1, 206,   1,    47.895,    18.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025054,'1 ',1, 206,   1,    31.266,     8.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025055,'1 ',1, 206,   1,    47.421,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025056,'1 ',1, 206,   1,    30.292,    14.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025057,'1 ',1, 206,   1,    28.515,     9.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025058,'1 ',1, 206,   1,    28.515,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025060,'1 ',1, 206,   1,    36.448,    12.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025063,'1 ',1, 206,   1,    21.613,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025065,'1 ',1, 206,   1,    48.508,     8.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025067,'1 ',1, 206,   1,    24.437,     6.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025070,'1 ',1, 206,   1,    24.437,    18.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025071,'1 ',1, 206,   1,    31.226,     5.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025073,'1 ',1, 206,   1,    37.060,     6.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025075,'1 ',1, 206,   1,    10.991,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025077,'1 ',1, 206,   1,    39.388,     6.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025078,'1 ',1, 206,   1,    40.597,    11.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025079,'1 ',1, 206,   1,     7.517,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025080,'1 ',1, 206,   1,    24.959,     9.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025082,'1 ',1, 206,   1,    45.427,    16.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025084,'1 ',1, 206,   1,    45.427,     9.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025085,'1 ',1, 206,   1,    50.093,     9.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025087,'1 ',1, 206,   1,    50.093,     8.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025088,'1 ',1, 206,   1,    24.340,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025089,'1 ',1, 206,   1,    37.522,    17.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025090,'1 ',1, 206,   1,    37.522,    17.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025092,'1 ',1, 206,   1,    36.746,     8.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025095,'1 ',1, 206,   1,    36.746,     7.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025096,'1 ',1, 206,   1,    53.435,    20.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025096,'2 ',1, 206,   1,    24.959,    12.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025097,'1 ',1, 206,   1,    53.435,    11.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025100,'1 ',1, 206,   1,    26.234,    12.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025102,'1 ',1, 206,   1,    26.234,     5.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025102,'2 ',1, 206,   1,     5.584,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025104,'1 ',1, 206,   1,    49.637,    15.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025106,'1 ',1, 206,   1,    49.637,    12.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025107,'1 ',1, 206,   1,    49.637,     7.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025110,'1 ',1, 206,   1,    51.067,    21.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025110,'2 ',1, 206,   1,    22.046,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025111,'1 ',1, 206,   1,    51.067,     6.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025112,'1 ',1, 206,   1,    42.554,     5.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025113,'1 ',1, 206,   1,    29.530,     9.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025114,'1 ',1, 206,   1,    29.530,     8.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025115,'1 ',1, 206,   1,    38.611,    12.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025115,'2 ',1, 206,   1,     0.599,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025116,'1 ',1, 206,   1,    38.611,     9.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025118,'1 ',1, 206,   1,    52.568,     9.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025119,'1 ',1, 206,   1,    52.568,     8.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025122,'1 ',1, 206,   1,    39.198,    14.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025123,'1 ',1, 206,   1,    39.198,    12.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025126,'1 ',1, 206,   1,    15.975,     3.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025127,'1 ',1, 206,   1,    43.858,    15.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025128,'1 ',1, 206,   1,    43.858,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025129,'1 ',1, 206,   1,    31.155,     5.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025131,'1 ',1, 206,   1,    31.155,    10.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025132,'1 ',1, 206,   1,    33.841,    14.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025133,'1 ',1, 206,   1,    33.841,    13.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025136,'1 ',1, 206,   1,    39.847,    17.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025137,'1 ',1, 206,   1,    39.847,    12.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025139,'1 ',1, 206,   1,    49.595,     6.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025140,'1 ',1, 206,   1,    49.595,    15.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025143,'1 ',1, 206,   1,    49.595,    26.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025145,'1 ',1, 206,   1,    31.480,     9.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025146,'1 ',1, 206,   1,    32.780,    12.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025147,'1 ',1, 206,   1,    32.780,    11.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025151,'1 ',1, 206,   1,    31.201,     7.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025153,'1 ',1, 206,   1,    36.788,     9.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025155,'1 ',1, 206,   1,    38.162,    15.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025157,'1 ',1, 206,   1,    38.162,    16.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025160,'1 ',1, 206,   1,    32.609,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025161,'1 ',1, 206,   1,    37.688,    21.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025163,'1 ',1, 206,   1,    32.441,     6.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025164,'1 ',1, 206,   1,    32.441,     8.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025165,'1 ',1, 206,   1,    47.202,    22.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025166,'1 ',1, 206,   1,     0.508,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025167,'1 ',1, 206,   1,    47.202,    25.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025169,'1 ',1, 206,   1,    58.128,    31.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025169,'2 ',1, 206,   1,     0.380,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025170,'1 ',1, 206,   1,    58.128,    24.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025171,'1 ',1, 206,   1,    65.257,    11.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025174,'1 ',1, 206,   1,    65.257,    15.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025176,'1 ',1, 206,   1,    24.860,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025177,'1 ',1, 206,   1,    22.939,     7.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025178,'1 ',1, 206,   1,    22.939,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025180,'1 ',1, 206,   1,    26.869,     6.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025181,'1 ',1, 206,   1,    26.869,     7.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025182,'1 ',1, 206,   1,     3.656,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025183,'1 ',1, 206,   1,    48.929,    21.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025185,'1 ',1, 206,   1,    25.850,     6.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025186,'1 ',1, 206,   1,    48.929,    19.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025187,'1 ',1, 206,   1,    23.138,    11.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025188,'1 ',1, 206,   1,    23.138,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025188,'2 ',1, 206,   1,     0.072,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025189,'1 ',1, 206,   1,    44.053,    11.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025190,'1 ',1, 206,   1,    36.284,    10.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025192,'1 ',1, 206,   1,    29.344,     5.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025193,'1 ',1, 206,   1,    29.344,    10.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025195,'1 ',1, 206,   1,    45.208,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025198,'1 ',1, 206,   1,    45.208,     7.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025198,'2 ',1, 206,   1,    24.170,    16.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025201,'1 ',1, 206,   1,    35.549,     5.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025202,'1 ',1, 206,   1,    35.549,     4.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025204,'1 ',1, 206,   1,    32.901,     8.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025205,'1 ',1, 206,   1,    32.901,     6.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025207,'1 ',1, 206,   1,    24.170,     4.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025208,'1 ',1, 206,   1,    23.266,     9.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025211,'1 ',1, 206,   1,    23.266,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025213,'1 ',1, 206,   1,    40.555,     7.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025214,'1 ',1, 206,   1,    40.555,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025214,'2 ',1, 206,   1,     4.864,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025216,'1 ',1, 206,   1,    30.337,     9.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025218,'1 ',1, 206,   1,    30.337,    10.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025219,'1 ',1, 206,   1,    24.902,     2.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025220,'1 ',1, 206,   1,    26.512,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025221,'1 ',1, 206,   1,    26.512,     8.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025222,'1 ',1, 206,   1,    41.375,     9.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025223,'1 ',1, 206,   1,    66.927,    25.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025225,'1 ',1, 206,   1,    66.927,    15.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025226,'1 ',1, 206,   1,    11.462,     2.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025229,'1 ',1, 206,   1,    29.175,     7.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025229,'2 ',1, 206,   1,    27.892,    10.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025230,'1 ',1, 206,   1,    29.175,     6.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025230,'2 ',1, 206,   1,    16.879,     6.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025231,'1 ',1, 206,   1,    24.208,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025232,'1 ',1, 206,   1,    24.208,     6.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025233,'1 ',1, 206,   1,    46.572,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025236,'1 ',1, 206,   1,    46.572,    16.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025236,'2 ',1, 206,   1,    25.850,     4.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025237,'1 ',1, 206,   1,    30.013,     4.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025238,'1 ',1, 206,   1,    30.013,     5.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025239,'1 ',1, 206,   1,    31.167,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025239,'2 ',1, 206,   1,     0.916,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025241,'1 ',1, 206,   1,    31.167,     8.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025242,'1 ',1, 206,   1,    44.145,    11.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025243,'1 ',1, 206,   1,    31.934,     6.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025245,'1 ',1, 206,   1,    31.934,    11.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025246,'1 ',1, 206,   1,    46.402,    10.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025248,'1 ',1, 206,   1,    46.402,     3.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025249,'1 ',1, 206,   1,    31.394,    11.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025251,'1 ',1, 206,   1,    31.394,    11.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025252,'1 ',1, 206,   1,    54.229,     8.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025253,'1 ',1, 206,   1,    54.229,     8.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025253,'2 ',1, 206,   1,     0.002,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025254,'1 ',1, 206,   1,    38.448,     5.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025255,'1 ',1, 206,   1,    24.467,    12.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025255,'2 ',1, 206,   1,    24.002,     3.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025256,'1 ',1, 206,   1,     9.835,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025257,'1 ',1, 206,   1,    25.507,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025259,'1 ',1, 206,   1,    25.507,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025260,'1 ',1, 206,   1,    42.271,     9.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025265,'1 ',1, 206,   1,    44.330,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025268,'1 ',1, 206,   1,    38.837,     7.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025268,'2 ',1, 206,   1,    36.869,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025269,'1 ',1, 206,   1,    25.623,     9.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025270,'1 ',1, 206,   1,    29.126,     2.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025273,'1 ',1, 206,   1,    29.126,     7.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025276,'1 ',1, 206,   1,    46.031,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025276,'2 ',1, 206,   1,    30.769,     8.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025278,'1 ',1, 206,   1,    46.031,     7.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025282,'1 ',1, 206,   1,    37.932,     5.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025284,'1 ',1, 206,   1,    62.835,    14.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025284,'2 ',1, 206,   1,    25.870,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025289,'1 ',1, 206,   1,    62.835,    21.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025289,'2 ',1, 206,   1,    50.709,    10.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025290,'1 ',1, 206,   1,    30.769,     5.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025292,'1 ',1, 206,   1,    42.707,    15.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025294,'1 ',1, 206,   1,    42.707,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025294,'2 ',1, 206,   1,    28.589,    16.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025296,'1 ',1, 206,   1,    27.892,     7.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025298,'1 ',1, 206,   1,    35.357,     6.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025299,'1 ',1, 206,   1,    35.357,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025299,'2 ',1, 206,   1,    24.902,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025300,'1 ',1, 206,   1,    12.100,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025301,'1 ',1, 206,   1,    49.749,    18.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025303,'1 ',1, 206,   1,   112.633,    49.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025305,'1 ',1, 206,   1,    22.863,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025306,'1 ',1, 206,   1,    25.134,     7.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025307,'1 ',1, 206,   1,    62.213,    19.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025308,'1 ',1, 206,   1,    62.213,    29.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025310,'1 ',1, 206,   1,    62.213,    15.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025311,'1 ',1, 206,   1,    35.615,    14.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025313,'1 ',1, 206,   1,    35.532,     4.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025315,'1 ',1, 206,   1,    35.532,     9.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025318,'1 ',1, 206,   1,    39.134,     6.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025321,'1 ',1, 206,   1,    31.622,     4.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025323,'1 ',1, 206,   1,    50.709,     9.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025324,'1 ',1, 206,   1,    25.134,    11.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025326,'1 ',1, 206,   1,    52.168,    15.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025327,'1 ',1, 206,   1,    52.168,    18.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025328,'1 ',1, 206,   1,    35.111,     9.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025329,'1 ',1, 206,   1,    28.589,     4.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025330,'1 ',1, 206,   1,    26.131,     5.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025331,'1 ',1, 206,   1,    27.268,     5.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025335,'1 ',1, 206,   1,    40.462,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025335,'2 ',1, 206,   1,    33.293,     7.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025337,'1 ',1, 206,   1,    40.462,    10.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025337,'2 ',1, 206,   1,    15.181,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025338,'1 ',1, 206,   1,    31.764,     5.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025340,'1 ',1, 206,   1,    72.906,    10.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025341,'1 ',1, 206,   1,    55.035,     2.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025343,'1 ',1, 206,   1,    55.035,    16.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025345,'1 ',1, 206,   1,    55.035,     9.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025346,'1 ',1, 206,   1,    38.515,    15.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025346,'2 ',1, 206,   1,    33.913,     9.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025347,'1 ',1, 206,   1,    33.462,     7.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025347,'2 ',1, 206,   1,     0.005,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025348,'1 ',1, 206,   1,    36.295,     7.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025349,'1 ',1, 206,   1,    36.295,     6.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025350,'1 ',1, 206,   1,    36.064,    12.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025352,'1 ',1, 206,   1,    36.064,    10.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025354,'1 ',1, 206,   1,    63.826,    22.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025355,'1 ',1, 206,   1,    63.826,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025356,'1 ',1, 206,   1,    31.451,    11.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025356,'2 ',1, 206,   1,     5.791,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025357,'1 ',1, 206,   1,    37.624,     7.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025357,'2 ',1, 206,   1,    31.764,    13.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025359,'1 ',1, 206,   1,    43.026,     4.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025361,'1 ',1, 206,   1,    43.723,    16.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025361,'2 ',1, 206,   1,    26.131,     3.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025362,'1 ',1, 206,   1,    43.723,    30.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025362,'2 ',1, 206,   1,    43.026,    13.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025363,'1 ',1, 206,   1,    32.911,     8.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025363,'2 ',1, 206,   1,    21.838,     3.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025364,'1 ',1, 206,   1,    73.689,     2.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025365,'1 ',1, 206,   1,    26.474,    11.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025367,'1 ',1, 206,   1,    26.474,     7.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025370,'1 ',1, 206,   1,    42.836,     3.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025371,'1 ',1, 206,   1,     0.970,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025373,'1 ',1, 206,   1,    42.836,     9.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025374,'1 ',1, 206,   1,    39.945,    13.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025375,'1 ',1, 206,   1,    96.222,    28.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025376,'1 ',1, 206,   1,    31.432,     4.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025376,'2 ',1, 206,   1,    29.094,    10.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025377,'1 ',1, 206,   1,    26.735,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025379,'1 ',1, 206,   1,    31.432,    12.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025380,'1 ',1, 206,   1,    33.178,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025381,'1 ',1, 206,   1,    33.178,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025381,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025382,'1 ',1, 206,   1,    55.916,    14.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025383,'1 ',1, 206,   1,    55.916,    21.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025385,'1 ',1, 206,   1,    55.916,    16.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025385,'2 ',1, 206,   1,    38.862,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025387,'1 ',1, 206,   1,    33.010,    11.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025388,'1 ',1, 206,   1,    33.010,     8.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025388,'2 ',1, 206,   1,    24.002,     4.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025391,'1 ',1, 206,   1,    27.700,     6.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025392,'1 ',1, 206,   1,    25.663,    10.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025395,'1 ',1, 206,   1,    27.700,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025396,'1 ',1, 206,   1,    29.094,    10.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025398,'1 ',1, 206,   1,    34.038,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025399,'1 ',1, 206,   1,    58.012,    15.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025400,'1 ',1, 206,   1,    58.012,    19.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025400,'2 ',1, 206,   1,    33.462,     4.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025403,'1 ',1, 206,   1,   104.805,    29.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025404,'1 ',1, 206,   1,    36.670,    12.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025404,'2 ',1, 206,   1,    20.468,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025405,'1 ',1, 206,   1,    23.558,     3.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025406,'1 ',1, 206,   1,    40.115,    35.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025408,'1 ',1, 206,   1,    28.892,     3.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025409,'1 ',1, 206,   1,    28.892,     7.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025411,'1 ',1, 206,   1,    44.890,    11.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025411,'2 ',1, 206,   1,    26.025,     5.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025415,'1 ',1, 206,   1,    26.025,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025415,'2 ',1, 206,   1,    25.843,     4.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025416,'1 ',1, 206,   1,    34.027,     5.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025417,'1 ',1, 206,   1,    44.379,    14.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025418,'1 ',1, 206,   1,    44.379,    12.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025420,'1 ',1, 206,   1,    38.862,    20.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025420,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025421,'1 ',1, 206,   1,    38.007,     5.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025422,'1 ',1, 206,   1,    55.962,    14.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025424,'1 ',1, 206,   1,    55.962,     9.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025426,'1 ',1, 206,   1,    77.325,    11.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025430,'1 ',1, 206,   1,    43.745,     9.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025432,'1 ',1, 206,   1,    43.745,    18.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025434,'1 ',1, 206,   1,    33.913,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025435,'1 ',1, 206,   1,    22.911,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025436,'1 ',1, 206,   1,    42.738,     9.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025439,'1 ',1, 206,   1,   139.402,    34.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025442,'1 ',1, 206,   1,    40.636,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025443,'1 ',1, 206,   1,    40.636,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025443,'2 ',1, 206,   1,    24.682,     4.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025444,'1 ',1, 206,   1,    34.755,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025445,'1 ',1, 206,   1,    34.755,     8.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025445,'2 ',1, 206,   1,     4.363,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025447,'1 ',1, 206,   1,   107.853,    34.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025448,'1 ',1, 206,   1,    53.267,     8.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025451,'1 ',1, 206,   1,    37.528,     6.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025452,'1 ',1, 206,   1,    53.867,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025453,'1 ',1, 206,   1,    53.867,     8.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025453,'2 ',1, 206,   1,    12.609,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025455,'1 ',1, 206,   1,    53.867,    12.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025455,'2 ',1, 206,   1,    29.539,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025456,'1 ',1, 206,   1,    41.006,     9.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025457,'1 ',1, 206,   1,    56.048,    27.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025462,'1 ',1, 206,   1,    56.048,    10.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025462,'2 ',1, 206,   1,     6.840,     2.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025465,'1 ',1, 206,   1,    31.622,     6.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025466,'1 ',1, 206,   1,    36.828,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025468,'1 ',1, 206,   1,    36.828,    17.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025468,'2 ',1, 206,   1,    27.993,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025469,'1 ',1, 206,   1,    53.696,    22.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025470,'1 ',1, 206,   1,    53.696,    10.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025472,'1 ',1, 206,   1,    40.498,    18.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025472,'2 ',1, 206,   1,    25.576,    10.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025474,'1 ',1, 206,   1,    59.639,    19.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025474,'2 ',1, 206,   1,    45.969,    11.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025476,'1 ',1, 206,   1,    59.639,    13.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025479,'1 ',1, 206,   1,    41.094,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025480,'1 ',1, 206,   1,    34.175,     5.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025482,'1 ',1, 206,   1,    42.782,    23.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025482,'2 ',1, 206,   1,    20.799,     5.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025484,'1 ',1, 206,   1,    51.526,    14.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025487,'1 ',1, 206,   1,    51.526,     7.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025488,'1 ',1, 206,   1,    61.082,     7.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025488,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025490,'1 ',1, 206,   1,    61.082,     6.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025490,'2 ',1, 206,   1,    18.911,     1.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025491,'1 ',1, 206,   1,    48.434,     8.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025496,'1 ',1, 206,   1,    48.434,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025497,'1 ',1, 206,   1,    53.244,    12.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025498,'1 ',1, 206,   1,    25.663,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025499,'1 ',1, 206,   1,    62.335,    25.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025500,'1 ',1, 206,   1,    62.335,    16.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025502,'1 ',1, 206,   1,    62.335,    15.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025504,'1 ',1, 206,   1,    23.391,     8.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025506,'1 ',1, 206,   1,    36.857,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025507,'1 ',1, 206,   1,    51.399,    17.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025508,'1 ',1, 206,   1,    27.320,    14.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025509,'1 ',1, 206,   1,    46.101,    13.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025509,'2 ',1, 206,   1,    23.391,     8.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025510,'1 ',1, 206,   1,    46.101,    10.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025511,'1 ',1, 206,   1,    34.029,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025513,'1 ',1, 206,   1,    34.029,     5.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025514,'1 ',1, 206,   1,    45.718,     8.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025515,'1 ',1, 206,   1,    45.718,    15.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025516,'1 ',1, 206,   1,    27.993,     7.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025516,'2 ',1, 206,   1,    27.290,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025517,'1 ',1, 206,   1,    24.826,    10.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025519,'1 ',1, 206,   1,    24.826,     3.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025520,'1 ',1, 206,   1,    28.682,     4.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025521,'1 ',1, 206,   1,    44.395,    13.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025522,'1 ',1, 206,   1,    44.395,     6.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025524,'1 ',1, 206,   1,    40.974,     5.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025524,'2 ',1, 206,   1,    15.147,     5.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025526,'1 ',1, 206,   1,    40.974,    12.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025528,'1 ',1, 206,   1,    22.688,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025529,'1 ',1, 206,   1,    33.062,    17.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025530,'1 ',1, 206,   1,    33.062,     7.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025530,'2 ',1, 206,   1,    22.688,     6.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025531,'1 ',1, 206,   1,    14.387,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025532,'1 ',1, 206,   1,    45.040,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025534,'1 ',1, 206,   1,    45.040,    13.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025536,'1 ',1, 206,   1,    45.040,     4.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025536,'2 ',1, 206,   1,     5.801,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025537,'1 ',1, 206,   1,    29.759,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025539,'1 ',1, 206,   1,    29.759,     8.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025539,'2 ',1, 206,   1,     0.281,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025540,'1 ',1, 206,   1,    43.967,    15.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025543,'1 ',1, 206,   1,    43.967,    12.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025544,'1 ',1, 206,   1,    35.412,     6.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025544,'2 ',1, 206,   1,    32.418,    12.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025545,'1 ',1, 206,   1,    35.412,    12.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025546,'1 ',1, 206,   1,    35.384,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025546,'2 ',1, 206,   1,    24.635,     7.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025547,'1 ',1, 206,   1,    35.384,    10.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025548,'1 ',1, 206,   1,    48.334,    18.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025549,'1 ',1, 206,   1,    48.334,     7.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025550,'1 ',1, 206,   1,    36.504,    14.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025551,'1 ',1, 206,   1,    62.770,    10.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025553,'1 ',1, 206,   1,    62.770,    11.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025554,'1 ',1, 206,   1,    41.313,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025554,'2 ',1, 206,   1,    36.857,     3.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025556,'1 ',1, 206,   1,    41.313,     7.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025558,'1 ',1, 206,   1,    37.624,     9.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025559,'1 ',1, 206,   1,    53.020,    13.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025560,'1 ',1, 206,   1,    53.020,    15.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025561,'1 ',1, 206,   1,    56.638,     5.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025562,'1 ',1, 206,   1,    56.638,     5.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025563,'1 ',1, 206,   1,    56.638,    22.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025564,'1 ',1, 206,   1,    56.187,    21.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025565,'1 ',1, 206,   1,    56.187,    16.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025565,'2 ',1, 206,   1,     7.112,     2.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025566,'1 ',1, 206,   1,    38.159,    15.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025568,'1 ',1, 206,   1,    38.159,    17.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025569,'1 ',1, 206,   1,    24.635,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025570,'1 ',1, 206,   1,    50.182,    29.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025570,'2 ',1, 206,   1,    24.050,     4.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025572,'1 ',1, 206,   1,    50.182,    20.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025573,'1 ',1, 206,   1,    41.207,    22.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025573,'2 ',1, 206,   1,    23.558,     4.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025574,'1 ',1, 206,   1,    41.207,     6.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025574,'2 ',1, 206,   1,    29.241,     6.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025576,'1 ',1, 206,   1,    56.114,     9.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025576,'2 ',1, 206,   1,    24.185,     5.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025577,'1 ',1, 206,   1,    56.114,    30.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025579,'1 ',1, 206,   1,    56.114,    11.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025580,'1 ',1, 206,   1,    28.333,     9.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025581,'1 ',1, 206,   1,    28.333,    10.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025583,'1 ',1, 206,   1,    60.767,    43.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025586,'1 ',1, 206,   1,    60.767,    29.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025587,'1 ',1, 206,   1,    60.767,    14.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025587,'2 ',1, 206,   1,    24.746,    10.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025588,'1 ',1, 206,   1,    21.190,    12.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025589,'1 ',1, 206,   1,    48.689,    15.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025590,'1 ',1, 206,   1,    48.689,    12.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025592,'1 ',1, 206,   1,    24.732,    16.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025593,'1 ',1, 206,   1,    23.054,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025595,'1 ',1, 206,   1,    60.461,     7.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025595,'2 ',1, 206,   1,    33.076,     7.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025598,'1 ',1, 206,   1,    60.461,     7.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025598,'2 ',1, 206,   1,    51.399,    12.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025599,'1 ',1, 206,   1,    35.407,    18.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025601,'1 ',1, 206,   1,    35.407,    13.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025603,'1 ',1, 206,   1,    36.280,     9.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025605,'1 ',1, 206,   1,    36.280,     7.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025606,'1 ',1, 206,   1,    28.349,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025606,'2 ',1, 206,   1,     0.211,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025607,'1 ',1, 206,   1,    28.349,     1.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025608,'1 ',1, 206,   1,    27.290,     4.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025609,'1 ',1, 206,   1,    34.436,     8.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025611,'1 ',1, 206,   1,    29.468,     7.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025613,'1 ',1, 206,   1,    68.642,    21.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025614,'1 ',1, 206,   1,    39.147,    29.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025614,'2 ',1, 206,   1,    27.997,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025618,'1 ',1, 206,   1,    97.741,    23.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025619,'1 ',1, 206,   1,    32.513,    15.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025620,'1 ',1, 206,   1,    32.513,     6.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025620,'2 ',1, 206,   1,    27.320,     6.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025621,'1 ',1, 206,   1,    28.828,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025623,'1 ',1, 206,   1,    28.828,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025624,'1 ',1, 206,   1,    43.612,    10.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025625,'1 ',1, 206,   1,    38.159,     6.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025628,'1 ',1, 206,   1,    38.159,    19.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025630,'1 ',1, 206,   1,    47.462,    21.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025633,'1 ',1, 206,   1,    47.462,    17.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025633,'2 ',1, 206,   1,    24.682,     4.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025634,'1 ',1, 206,   1,    45.969,    17.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025635,'1 ',1, 206,   1,    45.969,    12.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025638,'1 ',1, 206,   1,    33.076,    11.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025641,'1 ',1, 206,   1,    67.436,    24.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025642,'1 ',1, 206,   1,    67.436,    17.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025643,'1 ',1, 206,   1,    23.288,     5.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025645,'1 ',1, 206,   1,    35.760,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025646,'1 ',1, 206,   1,    35.760,     3.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025646,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025648,'1 ',1, 206,   1,    25.133,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025651,'1 ',1, 206,   1,    34.409,     7.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025653,'1 ',1, 206,   1,    34.409,    13.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025655,'1 ',1, 206,   1,    56.294,    16.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025657,'1 ',1, 206,   1,    56.294,    33.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025657,'2 ',1, 206,   1,    23.199,     8.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025658,'1 ',1, 206,   1,    34.628,    16.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025659,'1 ',1, 206,   1,    43.178,     7.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025659,'2 ',1, 206,   1,    34.628,    14.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025660,'1 ',1, 206,   1,    56.635,    22.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025662,'1 ',1, 206,   1,    56.635,     6.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025663,'1 ',1, 206,   1,    29.646,     8.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025664,'1 ',1, 206,   1,    29.646,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025665,'1 ',1, 206,   1,    55.887,    11.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025665,'2 ',1, 206,   1,    23.288,     5.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025670,'1 ',1, 206,   1,    55.887,    27.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025672,'1 ',1, 206,   1,    63.329,    12.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025673,'1 ',1, 206,   1,    63.329,    10.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025675,'1 ',1, 206,   1,   162.968,    48.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025679,'1 ',1, 206,   1,    29.864,     7.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025682,'1 ',1, 206,   1,    36.698,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025684,'1 ',1, 206,   1,    42.712,     7.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025685,'1 ',1, 206,   1,    44.459,    10.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025685,'2 ',1, 206,   1,    19.933,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025686,'1 ',1, 206,   1,    44.459,    11.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025687,'1 ',1, 206,   1,    29.156,    14.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025689,'1 ',1, 206,   1,    26.759,     9.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025690,'1 ',1, 206,   1,    30.899,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025691,'1 ',1, 206,   1,    30.899,     3.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025693,'1 ',1, 206,   1,    39.506,    10.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025694,'1 ',1, 206,   1,    39.506,    14.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025695,'1 ',1, 206,   1,    30.685,     5.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025697,'1 ',1, 206,   1,    30.685,     8.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025698,'1 ',1, 206,   1,    26.632,     6.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025699,'1 ',1, 206,   1,    43.194,     8.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025701,'1 ',1, 206,   1,    43.194,    11.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025702,'1 ',1, 206,   1,    28.777,     4.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025704,'1 ',1, 206,   1,    28.777,    14.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025705,'1 ',1, 206,   1,    28.543,     5.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025707,'1 ',1, 206,   1,    28.543,     6.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025708,'1 ',1, 206,   1,    36.298,     6.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025709,'1 ',1, 206,   1,    36.298,     9.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025711,'1 ',1, 206,   1,    34.342,    16.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025712,'1 ',1, 206,   1,    34.342,    15.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025714,'1 ',1, 206,   1,    55.247,    15.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025714,'2 ',1, 206,   1,    51.024,    13.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025715,'1 ',1, 206,   1,    55.247,    11.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025716,'1 ',1, 206,   1,    35.466,     7.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025717,'1 ',1, 206,   1,    35.466,     6.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025718,'1 ',1, 206,   1,    44.111,     5.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025718,'2 ',1, 206,   1,    25.531,     6.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025719,'1 ',1, 206,   1,    36.538,     4.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025722,'1 ',1, 206,   1,    36.538,     9.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025722,'2 ',1, 206,   1,    22.820,    19.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025723,'1 ',1, 206,   1,    36.113,     2.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025725,'1 ',1, 206,   1,    27.437,     5.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025726,'1 ',1, 206,   1,    27.437,     9.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025727,'1 ',1, 206,   1,    23.459,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025728,'1 ',1, 206,   1,    48.612,     2.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025730,'1 ',1, 206,   1,    48.612,    14.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025730,'2 ',1, 206,   1,    44.111,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025732,'1 ',1, 206,   1,    45.943,     8.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025732,'2 ',1, 206,   1,    23.566,    14.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025735,'1 ',1, 206,   1,    45.943,    14.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025735,'2 ',1, 206,   1,    26.632,     9.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025736,'1 ',1, 206,   1,    45.943,     7.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025737,'1 ',1, 206,   1,    23.467,    14.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025738,'1 ',1, 206,   1,    23.467,     9.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025739,'1 ',1, 206,   1,    60.857,     8.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025741,'1 ',1, 206,   1,    60.857,    29.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025743,'1 ',1, 206,   1,    40.416,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025744,'1 ',1, 206,   1,    40.416,    12.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025746,'1 ',1, 206,   1,    51.024,    14.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025747,'1 ',1, 206,   1,    51.024,    13.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025748,'1 ',1, 206,   1,    30.968,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025749,'1 ',1, 206,   1,    30.968,    23.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025750,'1 ',1, 206,   1,    27.769,     5.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025752,'1 ',1, 206,   1,    27.769,    10.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025753,'1 ',1, 206,   1,    40.865,     4.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025754,'1 ',1, 206,   1,    40.865,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025756,'1 ',1, 206,   1,    29.173,     9.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025760,'1 ',1, 206,   1,    29.173,     7.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025763,'1 ',1, 206,   1,    32.895,    13.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025763,'2 ',1, 206,   1,     2.504,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025764,'1 ',1, 206,   1,    25.268,     5.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025764,'2 ',1, 206,   1,     5.533,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025765,'1 ',1, 206,   1,    53.734,     9.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025769,'1 ',1, 206,   1,    77.233,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025773,'1 ',1, 206,   1,    64.841,    52.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025773,'2 ',1, 206,   1,     0.412,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025778,'1 ',1, 206,   1,    64.841,    18.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025779,'1 ',1, 206,   1,    22.820,     5.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025782,'1 ',1, 206,   1,    38.771,     8.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025783,'1 ',1, 206,   1,    38.771,    10.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025784,'1 ',1, 206,   1,    23.566,     6.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025785,'1 ',1, 206,   1,    23.242,     4.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025786,'1 ',1, 206,   1,    23.242,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025788,'1 ',1, 206,   1,    41.811,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025790,'1 ',1, 206,   1,    41.811,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025791,'1 ',1, 206,   1,    16.078,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025793,'1 ',1, 206,   1,    29.807,     4.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025794,'1 ',1, 206,   1,    29.807,     6.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025796,'1 ',1, 206,   1,    31.083,     6.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025798,'1 ',1, 206,   1,    31.083,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025801,'1 ',1, 206,   1,    29.924,     4.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025801,'2 ',1, 206,   1,     0.857,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025802,'1 ',1, 206,   1,    29.924,     8.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025804,'1 ',1, 206,   1,    64.439,    26.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025808,'1 ',1, 206,   1,    64.439,     7.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025810,'1 ',1, 206,   1,    43.261,    23.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025812,'1 ',1, 206,   1,    43.261,    16.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025814,'1 ',1, 206,   1,    32.135,    19.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025815,'1 ',1, 206,   1,    32.135,     3.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025817,'1 ',1, 206,   1,    29.304,    10.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025818,'1 ',1, 206,   1,     1.105,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025821,'1 ',1, 206,   1,    29.743,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025822,'1 ',1, 206,   1,     8.809,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025860,'1 ',1, 206,   1,     0.182,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025870,'1 ',1, 206,   1,     4.138,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025888,'1 ',1, 206,   1,    20.257,    10.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025899,'1 ',1, 206,   1,     2.063,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025912,'1 ',1, 206,   1,     0.214,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025913,'1 ',1, 206,   1,     8.338,     3.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025920,'1 ',1, 206,   1,    29.977,     2.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025931,'1 ',1, 206,   1,    25.133,     8.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025944,'1 ',1, 206,   1,     5.278,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025977,'1 ',1, 206,   1,     9.841,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028000,'1 ',1, 207,   1,    39.152,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028002,'1 ',1, 207,   1,    70.185,    13.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028003,'1 ',1, 207,   1,    70.002,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028004,'1 ',1, 207,   1,    40.602,    13.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028005,'1 ',1, 207,   1,    40.602,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028007,'1 ',1, 207,   1,    51.521,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028008,'1 ',1, 207,   1,    51.521,     7.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028009,'1 ',1, 207,   1,    26.950,    11.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028010,'1 ',1, 207,   1,    53.848,    18.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028013,'1 ',1, 207,   1,    80.799,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028015,'1 ',1, 207,   1,    53.848,     5.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028017,'1 ',1, 207,   1,    63.275,    10.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028018,'1 ',1, 207,   1,    29.561,     7.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028021,'1 ',1, 207,   1,    29.561,     3.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028022,'1 ',1, 207,   1,    51.548,    16.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028024,'1 ',1, 207,   1,    80.765,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028026,'1 ',1, 207,   1,    51.548,     7.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028027,'1 ',1, 207,   1,    43.753,     7.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028029,'1 ',1, 207,   1,    49.702,     8.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028031,'1 ',1, 207,   1,    49.702,    14.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028032,'1 ',1, 207,   1,    46.590,    20.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028034,'1 ',1, 207,   1,    46.590,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028037,'1 ',1, 207,   1,    55.861,     7.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028039,'1 ',1, 207,   1,    55.861,    31.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028041,'1 ',1, 207,   1,    50.404,     3.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028042,'1 ',1, 207,   1,    51.224,    17.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028044,'1 ',1, 207,   1,    38.968,     6.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028045,'1 ',1, 207,   1,    48.675,     6.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028048,'1 ',1, 207,   1,    79.992,    34.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028050,'1 ',1, 207,   1,    10.406,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028051,'1 ',1, 207,   1,    40.693,     8.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028052,'1 ',1, 207,   1,    40.693,     4.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028053,'1 ',1, 207,   1,    44.554,     6.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028054,'1 ',1, 207,   1,    38.438,    14.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028055,'1 ',1, 207,   1,    38.438,    14.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028060,'1 ',1, 207,   1,    86.266,    12.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028064,'1 ',1, 207,   1,    83.183,    16.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028065,'1 ',1, 207,   1,    43.218,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028065,'2 ',1, 207,   1,    22.864,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028066,'1 ',1, 207,   1,    44.407,     7.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028067,'1 ',1, 207,   1,    44.407,     3.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028069,'1 ',1, 207,   1,    58.900,     6.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028070,'1 ',1, 207,   1,    58.900,    19.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028072,'1 ',1, 207,   1,    63.361,    10.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028073,'1 ',1, 207,   1,    63.361,    11.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028078,'1 ',1, 207,   1,   132.523,    25.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028080,'1 ',1, 207,   1,    52.874,    22.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028082,'1 ',1, 207,   1,    30.784,    12.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028084,'1 ',1, 207,   1,    31.980,    11.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028086,'1 ',1, 207,   1,    31.980,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028089,'1 ',1, 207,   1,    32.811,     5.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028090,'1 ',1, 207,   1,    31.317,     8.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028091,'1 ',1, 207,   1,    33.456,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028093,'1 ',1, 207,   1,    33.456,     2.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028099,'1 ',1, 207,   1,    53.543,     5.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028099,'2 ',1, 207,   1,    42.986,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028101,'1 ',1, 207,   1,    53.543,    18.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028102,'1 ',1, 207,   1,    15.007,     6.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028103,'1 ',1, 207,   1,    48.517,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028105,'1 ',1, 207,   1,    48.517,    31.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028106,'1 ',1, 207,   1,    46.830,    23.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028107,'1 ',1, 207,   1,    46.830,    16.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028108,'1 ',1, 207,   1,    32.554,     6.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028109,'1 ',1, 207,   1,    35.467,     9.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028110,'1 ',1, 207,   1,    40.064,     6.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028112,'1 ',1, 207,   1,    40.064,     5.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028113,'1 ',1, 207,   1,    44.546,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028113,'2 ',1, 207,   1,    24.168,     5.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028114,'1 ',1, 207,   1,    24.770,     6.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028115,'1 ',1, 207,   1,    51.967,    12.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028116,'1 ',1, 207,   1,    51.967,     6.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028117,'1 ',1, 207,   1,    38.691,     8.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028122,'1 ',1, 207,   1,   110.608,    28.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028126,'1 ',1, 207,   1,    33.466,    13.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028128,'1 ',1, 207,   1,   103.830,    22.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028130,'1 ',1, 207,   1,    40.235,    21.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028132,'1 ',1, 207,   1,    32.554,     2.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028133,'1 ',1, 207,   1,    41.458,    18.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028134,'1 ',1, 207,   1,    36.331,     7.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028134,'2 ',1, 207,   1,    23.180,     9.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028136,'1 ',1, 207,   1,    34.637,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028138,'1 ',1, 207,   1,    34.637,     3.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028139,'1 ',1, 207,   1,    41.168,    11.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028140,'1 ',1, 207,   1,    36.070,     7.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028142,'1 ',1, 207,   1,    67.316,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028142,'2 ',1, 207,   1,     6.503,     3.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028143,'1 ',1, 207,   1,    67.316,    15.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028143,'2 ',1, 207,   1,     6.064,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028145,'1 ',1, 207,   1,    29.459,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028147,'1 ',1, 207,   1,    28.822,    11.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028150,'1 ',1, 207,   1,    44.141,    11.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028151,'1 ',1, 207,   1,    22.460,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028152,'1 ',1, 207,   1,    44.141,     7.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028153,'1 ',1, 207,   1,    36.011,     7.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028153,'2 ',1, 207,   1,    33.466,    15.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028154,'1 ',1, 207,   1,    23.180,    11.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028154,'2 ',1, 207,   1,    13.046,     2.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028157,'1 ',1, 207,   1,    56.967,    13.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028160,'1 ',1, 207,   1,    56.967,    20.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028162,'1 ',1, 207,   1,    32.737,     5.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028163,'1 ',1, 207,   1,    32.737,     4.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028166,'1 ',1, 207,   1,    26.362,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028167,'1 ',1, 207,   1,    26.362,     7.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028167,'2 ',1, 207,   1,    17.534,     6.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028169,'1 ',1, 207,   1,    53.264,    21.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028170,'1 ',1, 207,   1,    53.264,    33.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028170,'2 ',1, 207,   1,     0.889,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028172,'1 ',1, 207,   1,    48.215,    15.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028174,'1 ',1, 207,   1,    48.215,    21.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028176,'1 ',1, 207,   1,    48.215,    23.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028178,'1 ',1, 207,   1,    20.246,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028180,'1 ',1, 207,   1,    50.271,    20.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028182,'1 ',1, 207,   1,    50.271,    11.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028184,'1 ',1, 207,   1,    42.824,     9.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028188,'1 ',1, 207,   1,    42.824,     5.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028190,'1 ',1, 207,   1,    46.049,     8.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028191,'1 ',1, 207,   1,    46.049,     7.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028192,'1 ',1, 207,   1,    23.344,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028194,'1 ',1, 207,   1,    23.344,     4.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028196,'1 ',1, 207,   1,    42.500,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028197,'1 ',1, 207,   1,    42.500,     7.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028198,'1 ',1, 207,   1,    39.499,    15.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028199,'1 ',1, 207,   1,    52.887,     7.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028199,'2 ',1, 207,   1,     3.501,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028200,'1 ',1, 207,   1,    52.887,    10.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028202,'1 ',1, 207,   1,    26.378,     9.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028206,'1 ',1, 207,   1,    39.413,     6.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028207,'1 ',1, 207,   1,    39.413,    12.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028209,'1 ',1, 207,   1,    31.258,     5.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028212,'1 ',1, 207,   1,    31.258,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028212,'2 ',1, 207,   1,    26.378,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028213,'1 ',1, 207,   1,    31.018,     5.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028214,'1 ',1, 207,   1,    31.018,     6.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028216,'1 ',1, 207,   1,    48.677,    12.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028218,'1 ',1, 207,   1,    48.677,    24.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028219,'1 ',1, 207,   1,    29.350,    21.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028220,'1 ',1, 207,   1,    29.350,     5.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028221,'1 ',1, 207,   1,    61.125,    23.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028223,'1 ',1, 207,   1,    61.125,     4.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028224,'1 ',1, 207,   1,    35.078,    13.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028226,'1 ',1, 207,   1,    35.078,    22.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028227,'1 ',1, 207,   1,    51.222,    24.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028229,'1 ',1, 207,   1,    51.222,    13.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028230,'1 ',1, 207,   1,    60.233,    14.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028231,'1 ',1, 207,   1,    60.233,     7.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028232,'1 ',1, 207,   1,    44.532,     7.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028233,'1 ',1, 207,   1,    24.478,    11.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028234,'1 ',1, 207,   1,    30.173,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028234,'2 ',1, 207,   1,    11.196,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028236,'1 ',1, 207,   1,    27.042,     4.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028237,'1 ',1, 207,   1,    27.042,     8.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028241,'1 ',1, 207,   1,    42.070,     3.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028243,'1 ',1, 207,   1,    42.070,    17.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028244,'1 ',1, 207,   1,    27.892,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028244,'2 ',1, 207,   1,    24.478,    14.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028245,'1 ',1, 207,   1,    27.892,     7.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028246,'1 ',1, 207,   1,    31.315,    12.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028246,'2 ',1, 207,   1,     1.273,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028247,'1 ',1, 207,   1,    31.315,    13.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028249,'1 ',1, 207,   1,    42.905,    15.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028251,'1 ',1, 207,   1,    42.905,    10.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028252,'1 ',1, 207,   1,    26.371,     3.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028254,'1 ',1, 207,   1,    26.371,     6.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028255,'1 ',1, 207,   1,    34.064,     5.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028256,'1 ',1, 207,   1,    34.064,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028258,'1 ',1, 207,   1,    57.238,    19.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028261,'1 ',1, 207,   1,    57.238,     9.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028262,'1 ',1, 207,   1,    57.238,    21.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028264,'1 ',1, 207,   1,    53.051,    20.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028265,'1 ',1, 207,   1,    53.051,    22.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028267,'1 ',1, 207,   1,    53.051,    27.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028269,'1 ',1, 207,   1,    29.452,     7.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028271,'1 ',1, 207,   1,    29.452,     5.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028272,'1 ',1, 207,   1,    28.179,    17.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028274,'1 ',1, 207,   1,    50.711,    25.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028275,'1 ',1, 207,   1,    50.711,    17.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028278,'1 ',1, 207,   1,    50.711,    31.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028279,'1 ',1, 207,   1,    45.118,     9.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028280,'1 ',1, 207,   1,    45.118,    11.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028281,'1 ',1, 207,   1,    45.118,    10.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028283,'1 ',1, 207,   1,    49.372,    24.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028286,'1 ',1, 207,   1,    49.372,     9.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028288,'1 ',1, 207,   1,    35.980,    12.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028289,'1 ',1, 207,   1,    37.384,    11.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028291,'1 ',1, 207,   1,    48.400,     6.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028292,'1 ',1, 207,   1,    48.400,    17.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028293,'1 ',1, 207,   1,    27.747,     9.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028294,'1 ',1, 207,   1,    51.020,    33.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028295,'1 ',1, 207,   1,    51.020,    13.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028297,'1 ',1, 207,   1,    48.910,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028299,'1 ',1, 207,   1,    48.910,    11.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028300,'1 ',1, 207,   1,    48.910,    14.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028302,'1 ',1, 207,   1,    85.377,    15.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028303,'1 ',1, 207,   1,    45.194,    10.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028305,'1 ',1, 207,   1,    45.194,    11.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028306,'1 ',1, 207,   1,    31.500,    13.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028307,'1 ',1, 207,   1,    39.601,    12.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028309,'1 ',1, 207,   1,    39.601,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028310,'1 ',1, 207,   1,    36.338,     7.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028311,'1 ',1, 207,   1,    29.913,     8.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028311,'2 ',1, 207,   1,     2.003,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028313,'1 ',1, 207,   1,    29.913,     1.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028316,'1 ',1, 207,   1,    11.482,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028318,'1 ',1, 207,   1,    55.871,    21.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028320,'1 ',1, 207,   1,    55.871,    15.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028322,'1 ',1, 207,   1,    31.500,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028324,'1 ',1, 207,   1,    52.202,    23.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028326,'1 ',1, 207,   1,    52.202,    22.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028327,'1 ',1, 207,   1,    48.327,    16.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028328,'1 ',1, 207,   1,    48.327,    26.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028329,'1 ',1, 207,   1,    23.593,     8.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028330,'1 ',1, 207,   1,    24.884,     8.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028330,'2 ',1, 207,   1,    21.701,     9.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028335,'1 ',1, 207,   1,    24.884,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028336,'1 ',1, 207,   1,    38.192,    20.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028338,'1 ',1, 207,   1,    38.192,    17.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028340,'1 ',1, 207,   1,    25.986,    12.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028342,'1 ',1, 207,   1,    47.229,    13.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028347,'1 ',1, 207,   1,    47.229,    17.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028348,'1 ',1, 207,   1,    47.229,    18.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028348,'2 ',1, 207,   1,     2.263,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028349,'1 ',1, 207,   1,    44.469,    16.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028350,'1 ',1, 207,   1,    44.469,     7.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028352,'1 ',1, 207,   1,    46.652,    14.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028353,'1 ',1, 207,   1,    46.652,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028354,'1 ',1, 207,   1,    40.329,    27.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028354,'2 ',1, 207,   1,    36.338,     6.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028356,'1 ',1, 207,   1,    38.160,    13.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028357,'1 ',1, 207,   1,    38.160,     2.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028359,'1 ',1, 207,   1,    50.854,    24.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028361,'1 ',1, 207,   1,    50.854,    18.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028361,'2 ',1, 207,   1,    27.747,     7.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028363,'1 ',1, 207,   1,    48.686,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028365,'1 ',1, 207,   1,   107.852,    13.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028366,'1 ',1, 207,   1,    16.904,     6.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028367,'1 ',1, 207,   1,    27.488,     3.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028367,'2 ',1, 207,   1,     0.563,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028369,'1 ',1, 207,   1,    44.209,    16.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028370,'1 ',1, 207,   1,    44.209,    25.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028370,'2 ',1, 207,   1,     1.886,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028371,'1 ',1, 207,   1,    26.866,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028372,'1 ',1, 207,   1,    26.866,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028372,'2 ',1, 207,   1,     6.588,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028374,'1 ',1, 207,   1,    45.288,    14.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028376,'1 ',1, 207,   1,    45.288,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028378,'1 ',1, 207,   1,    42.103,     6.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028378,'2 ',1, 207,   1,    22.807,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028380,'1 ',1, 207,   1,    42.103,     8.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028381,'1 ',1, 207,   1,    30.015,     7.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028382,'1 ',1, 207,   1,    23.677,     7.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028384,'1 ',1, 207,   1,    33.277,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028385,'1 ',1, 207,   1,    66.350,    15.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028386,'1 ',1, 207,   1,    66.350,    17.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028387,'1 ',1, 207,   1,    36.672,     4.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028387,'2 ',1, 207,   1,    18.772,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028389,'1 ',1, 207,   1,    36.672,    14.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028390,'1 ',1, 207,   1,    24.664,     7.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028392,'1 ',1, 207,   1,    24.664,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028392,'2 ',1, 207,   1,    17.163,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028395,'1 ',1, 207,   1,    34.794,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028397,'1 ',1, 207,   1,    41.208,     9.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028397,'2 ',1, 207,   1,     1.028,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028398,'1 ',1, 207,   1,    41.208,     7.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028398,'2 ',1, 207,   1,     6.183,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028399,'1 ',1, 207,   1,    27.733,    11.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028401,'1 ',1, 207,   1,    52.444,    10.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028401,'2 ',1, 207,   1,    38.806,     8.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028402,'1 ',1, 207,   1,    52.444,    28.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028404,'1 ',1, 207,   1,     7.522,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028407,'1 ',1, 207,   1,    44.046,    16.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028409,'1 ',1, 207,   1,    44.046,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028410,'1 ',1, 207,   1,    42.435,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028410,'2 ',1, 207,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028411,'1 ',1, 207,   1,    41.615,     7.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028414,'1 ',1, 207,   1,    41.615,     5.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028417,'1 ',1, 207,   1,    47.264,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028417,'2 ',1, 207,   1,    27.733,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028418,'1 ',1, 207,   1,    47.264,     7.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028420,'1 ',1, 207,   1,    42.889,     4.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028422,'1 ',1, 207,   1,    42.889,    13.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028423,'1 ',1, 207,   1,    46.199,     5.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028423,'2 ',1, 207,   1,    25.786,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028426,'1 ',1, 207,   1,    46.199,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028427,'1 ',1, 207,   1,    19.064,     6.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028429,'1 ',1, 207,   1,    35.667,    13.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028429,'2 ',1, 207,   1,    33.559,    16.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028433,'1 ',1, 207,   1,    49.431,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028435,'1 ',1, 207,   1,    49.431,     8.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028436,'1 ',1, 207,   1,    38.615,    16.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028437,'1 ',1, 207,   1,    38.615,     9.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028438,'1 ',1, 207,   1,    39.060,    10.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028439,'1 ',1, 207,   1,    39.060,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028440,'1 ',1, 207,   1,    46.084,    19.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028441,'1 ',1, 207,   1,    36.240,     1.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028441,'2 ',1, 207,   1,     4.561,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028442,'1 ',1, 207,   1,    36.240,    17.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028443,'1 ',1, 207,   1,    39.355,     6.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028445,'1 ',1, 207,   1,    39.355,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028447,'1 ',1, 207,   1,    33.386,    12.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028447,'2 ',1, 207,   1,     0.356,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028449,'1 ',1, 207,   1,    62.888,    18.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028451,'1 ',1, 207,   1,    40.586,     5.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028454,'1 ',1, 207,   1,    40.586,    12.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028455,'1 ',1, 207,   1,    27.959,     6.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028457,'1 ',1, 207,   1,    27.959,     4.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028459,'1 ',1, 207,   1,    35.853,     5.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028462,'1 ',1, 207,   1,    35.853,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028463,'1 ',1, 207,   1,    30.081,     9.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028463,'2 ',1, 207,   1,     3.478,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028465,'1 ',1, 207,   1,    30.081,     2.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028466,'1 ',1, 207,   1,    41.732,     8.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028468,'1 ',1, 207,   1,    41.732,    10.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028470,'1 ',1, 207,   1,    48.503,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028471,'1 ',1, 207,   1,    48.503,    12.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028472,'1 ',1, 207,   1,    33.944,     6.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028473,'1 ',1, 207,   1,    66.009,    13.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028474,'1 ',1, 207,   1,    66.009,    10.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028474,'2 ',1, 207,   1,    24.141,     4.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028475,'1 ',1, 207,   1,    24.141,     3.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028476,'1 ',1, 207,   1,    33.867,     9.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028478,'1 ',1, 207,   1,    33.867,     9.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028479,'1 ',1, 207,   1,    35.403,    13.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028480,'1 ',1, 207,   1,    35.403,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028481,'1 ',1, 207,   1,    34.238,    11.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028483,'1 ',1, 207,   1,    39.973,    11.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028484,'1 ',1, 207,   1,    39.973,    16.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028486,'1 ',1, 207,   1,    46.382,     8.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028489,'1 ',1, 207,   1,    46.382,    11.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028490,'1 ',1, 207,   1,    28.512,     6.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028492,'1 ',1, 207,   1,    23.146,     5.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028494,'1 ',1, 207,   1,    50.459,    22.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028496,'1 ',1, 207,   1,    50.459,    10.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028497,'1 ',1, 207,   1,    38.940,     4.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028498,'1 ',1, 207,   1,    38.940,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028498,'2 ',1, 207,   1,    25.786,     9.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028500,'1 ',1, 207,   1,    44.030,    18.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028503,'1 ',1, 207,   1,    44.030,     8.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028503,'2 ',1, 207,   1,    34.267,     9.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028505,'1 ',1, 207,   1,    35.168,    16.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028507,'1 ',1, 207,   1,    35.168,    10.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028509,'1 ',1, 207,   1,    34.445,    15.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028510,'1 ',1, 207,   1,    34.445,     6.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028512,'1 ',1, 207,   1,    54.290,    18.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028515,'1 ',1, 207,   1,    54.290,    12.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028518,'1 ',1, 207,   1,    62.832,    17.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028518,'2 ',1, 207,   1,     1.006,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028521,'1 ',1, 207,   1,    62.832,    21.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028522,'1 ',1, 207,   1,    27.399,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028522,'2 ',1, 207,   1,    23.685,    13.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028523,'1 ',1, 207,   1,    29.508,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028524,'1 ',1, 207,   1,    44.980,    20.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028524,'2 ',1, 207,   1,     8.543,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028525,'1 ',1, 207,   1,    44.980,     6.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028527,'1 ',1, 207,   1,    52.704,    21.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028527,'2 ',1, 207,   1,    27.399,     7.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028530,'1 ',1, 207,   1,    52.704,    21.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028531,'1 ',1, 207,   1,    14.585,     7.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028531,'2 ',1, 207,   1,     9.482,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028533,'1 ',1, 207,   1,    42.741,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028540,'1 ',1, 207,   1,    42.741,    13.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028542,'1 ',1, 207,   1,    23.685,     5.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028542,'2 ',1, 207,   1,    22.914,     8.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028544,'1 ',1, 207,   1,    45.481,     6.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028544,'2 ',1, 207,   1,    22.807,     8.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028546,'1 ',1, 207,   1,    45.481,    14.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028547,'1 ',1, 207,   1,    58.890,     9.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028549,'1 ',1, 207,   1,    58.890,    11.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028549,'2 ',1, 207,   1,    45.481,     3.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028552,'1 ',1, 207,   1,    49.799,    17.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028553,'1 ',1, 207,   1,    49.799,     7.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028554,'1 ',1, 207,   1,    49.799,     9.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028555,'1 ',1, 207,   1,    14.018,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028556,'1 ',1, 207,   1,    41.710,     5.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028557,'1 ',1, 207,   1,    31.613,    15.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028561,'1 ',1, 207,   1,    31.613,     4.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028562,'1 ',1, 207,   1,    26.486,     6.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028562,'2 ',1, 207,   1,    23.146,     9.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028565,'1 ',1, 207,   1,    65.243,    11.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028567,'1 ',1, 207,   1,    65.243,    16.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028568,'1 ',1, 207,   1,    35.511,     9.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028568,'2 ',1, 207,   1,    17.026,     6.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028569,'1 ',1, 207,   1,    35.511,     7.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028571,'1 ',1, 207,   1,    41.503,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028573,'1 ',1, 207,   1,    34.262,    14.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028575,'1 ',1, 207,   1,    34.262,     7.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028575,'2 ',1, 207,   1,    22.914,     9.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028576,'1 ',1, 207,   1,    28.168,     5.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028577,'1 ',1, 207,   1,    43.114,     9.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028579,'1 ',1, 207,   1,    43.114,     6.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028579,'2 ',1, 207,   1,    29.508,    11.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028580,'1 ',1, 207,   1,    31.775,     7.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028580,'2 ',1, 207,   1,    28.601,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028582,'1 ',1, 207,   1,    58.108,     8.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028584,'1 ',1, 207,   1,    47.345,    11.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028586,'1 ',1, 207,   1,    47.825,     3.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028586,'2 ',1, 207,   1,     0.297,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028587,'1 ',1, 207,   1,    47.825,     6.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028589,'1 ',1, 207,   1,    47.825,    19.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028590,'1 ',1, 207,   1,    28.601,     8.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028591,'1 ',1, 207,   1,    52.531,     5.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028593,'1 ',1, 207,   1,    52.531,     2.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028594,'1 ',1, 207,   1,    48.080,    14.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028595,'1 ',1, 207,   1,    48.080,    13.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028596,'1 ',1, 207,   1,    39.244,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028597,'1 ',1, 207,   1,    39.244,    11.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028597,'2 ',1, 207,   1,     4.590,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028599,'1 ',1, 207,   1,    36.874,    21.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028599,'2 ',1, 207,   1,    26.486,    10.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028600,'1 ',1, 207,   1,    36.874,    12.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028603,'1 ',1, 207,   1,    48.493,    19.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028604,'1 ',1, 207,   1,    48.493,    29.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028604,'2 ',1, 207,   1,     0.392,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028607,'1 ',1, 207,   1,    51.990,    17.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028609,'1 ',1, 207,   1,    51.990,    12.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028610,'1 ',1, 207,   1,    61.029,    14.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028611,'1 ',1, 207,   1,    30.200,     8.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028612,'1 ',1, 207,   1,    30.200,    13.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028614,'1 ',1, 207,   1,    44.386,     8.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028615,'1 ',1, 207,   1,    27.806,     3.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028616,'1 ',1, 207,   1,    27.212,     2.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028618,'1 ',1, 207,   1,    27.212,     3.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028620,'1 ',1, 207,   1,    11.619,     2.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028621,'1 ',1, 207,   1,    37.153,    21.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028621,'2 ',1, 207,   1,     2.608,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028623,'1 ',1, 207,   1,    37.153,    17.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028624,'1 ',1, 207,   1,    40.261,    10.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028624,'2 ',1, 207,   1,     6.858,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028627,'1 ',1, 207,   1,    40.261,     9.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028628,'1 ',1, 207,   1,    38.338,     3.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028628,'2 ',1, 207,   1,    16.013,     1.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028630,'1 ',1, 207,   1,    38.338,     9.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028632,'1 ',1, 207,   1,    58.561,    10.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028633,'1 ',1, 207,   1,    58.561,     6.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028633,'2 ',1, 207,   1,     6.192,     1.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028636,'1 ',1, 207,   1,    31.873,     8.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028637,'1 ',1, 207,   1,    31.873,    13.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028637,'2 ',1, 207,   1,     2.241,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028639,'1 ',1, 207,   1,    28.474,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028639,'2 ',1, 207,   1,     4.086,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028640,'1 ',1, 207,   1,    28.474,    12.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028641,'1 ',1, 207,   1,    23.992,     5.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028642,'1 ',1, 207,   1,    15.523,     5.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028642,'2 ',1, 207,   1,     1.786,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028644,'1 ',1, 207,   1,    35.311,     8.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028645,'1 ',1, 207,   1,    22.041,    11.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028646,'1 ',1, 207,   1,    12.033,     2.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028647,'1 ',1, 207,   1,    23.561,     7.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028647,'2 ',1, 207,   1,     7.067,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028648,'1 ',1, 207,   1,    23.561,     8.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028648,'2 ',1, 207,   1,     2.230,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028649,'1 ',1, 207,   1,    31.250,     9.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028653,'1 ',1, 207,   1,    31.250,    10.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028653,'2 ',1, 207,   1,     6.458,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028657,'1 ',1, 207,   1,    34.889,    23.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028658,'1 ',1, 207,   1,    46.036,     2.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028659,'1 ',1, 207,   1,    46.036,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028661,'1 ',1, 207,   1,    22.585,     6.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028663,'1 ',1, 207,   1,    22.585,     8.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028663,'2 ',1, 207,   1,     1.033,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028665,'1 ',1, 207,   1,    30.996,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028665,'2 ',1, 207,   1,     2.990,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028666,'1 ',1, 207,   1,    28.578,     3.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028666,'2 ',1, 207,   1,     8.419,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028667,'1 ',1, 207,   1,    28.578,    12.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028668,'1 ',1, 207,   1,    43.729,    34.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028672,'1 ',1, 207,   1,    15.845,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028672,'2 ',1, 207,   1,    13.653,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028673,'1 ',1, 207,   1,    17.365,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028674,'1 ',1, 207,   1,    33.536,     5.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028676,'1 ',1, 207,   1,    33.536,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028678,'1 ',1, 207,   1,    23.044,     3.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028679,'1 ',1, 207,   1,    55.644,    16.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028681,'1 ',1, 207,   1,    55.644,    16.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028683,'1 ',1, 207,   1,    36.975,    17.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028685,'1 ',1, 207,   1,    36.975,    12.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028685,'2 ',1, 207,   1,    23.044,    11.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028688,'1 ',1, 207,   1,     6.986,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028690,'1 ',1, 207,   1,    35.642,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028692,'1 ',1, 207,   1,     6.923,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028692,'2 ',1, 207,   1,     0.022,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028694,'1 ',1, 207,   1,    22.982,     9.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028696,'1 ',1, 207,   1,    38.849,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028696,'2 ',1, 207,   1,     3.281,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028697,'1 ',1, 207,   1,    43.040,    13.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028697,'2 ',1, 207,   1,     0.031,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028698,'1 ',1, 207,   1,    43.227,    12.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028698,'2 ',1, 207,   1,     0.702,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028700,'1 ',1, 207,   1,    43.227,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028701,'1 ',1, 207,   1,     4.187,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028702,'1 ',1, 207,   1,    14.578,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028704,'1 ',1, 207,   1,    35.166,     5.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028705,'1 ',1, 207,   1,    35.166,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028707,'1 ',1, 207,   1,    13.201,     5.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028709,'1 ',1, 207,   1,    23.611,     3.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028710,'1 ',1, 207,   1,    23.611,     5.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028712,'1 ',1, 207,   1,    20.678,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028714,'1 ',1, 207,   1,    46.780,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028715,'1 ',1, 207,   1,     9.578,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028715,'2 ',1, 207,   1,     0.117,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028719,'1 ',1, 207,   1,     3.046,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028728,'1 ',1, 207,   1,     2.012,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028739,'1 ',1, 207,   1,     0.401,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028756,'1 ',1, 207,   1,    14.018,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028760,'1 ',1, 207,   1,     0.162,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028764,'1 ',1, 207,   1,     1.550,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028813,'1 ',1, 207,   1,     4.498,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028813,'2 ',1, 207,   1,     2.912,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028815,'1 ',1, 207,   1,     3.272,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028815,'2 ',1, 207,   1,     0.225,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028822,'1 ',1, 207,   1,    24.770,     3.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028827,'1 ',1, 207,   1,     4.378,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028827,'2 ',1, 207,   1,     2.711,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028832,'1 ',1, 207,   1,    23.593,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028888,'1 ',1, 207,   1,     0.421,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030000,'1 ',1, 208,   1,    26.790,     8.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030000,'2 ',1, 208,   1,     0.258,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030001,'1 ',1, 208,   1,    47.060,    16.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030004,'1 ',1, 208,   1,    47.060,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030005,'1 ',1, 208,   1,    34.986,     6.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030010,'1 ',1, 208,   1,     8.982,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030013,'1 ',1, 208,   1,    37.516,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030015,'1 ',1, 208,   1,    37.516,     8.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030017,'1 ',1, 208,   1,    14.907,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030017,'2 ',1, 208,   1,     1.965,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030018,'1 ',1, 208,   1,    25.176,     5.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030020,'1 ',1, 208,   1,    41.837,     7.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030023,'1 ',1, 208,   1,    41.837,    11.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030025,'1 ',1, 208,   1,    29.142,     7.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030027,'1 ',1, 208,   1,    50.093,    11.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030028,'1 ',1, 208,   1,    50.093,    16.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030029,'1 ',1, 208,   1,    57.569,    23.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030030,'1 ',1, 208,   1,    57.569,    28.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030031,'1 ',1, 208,   1,    12.870,     2.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030031,'2 ',1, 208,   1,     0.213,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030032,'1 ',1, 208,   1,    38.361,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030033,'1 ',1, 208,   1,    38.361,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030034,'1 ',1, 208,   1,    39.708,     8.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030034,'2 ',1, 208,   1,     2.787,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030037,'1 ',1, 208,   1,    60.564,    15.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030038,'1 ',1, 208,   1,    31.395,    19.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030038,'2 ',1, 208,   1,     5.085,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030039,'1 ',1, 208,   1,    54.283,    18.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030040,'1 ',1, 208,   1,    54.283,     4.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030042,'1 ',1, 208,   1,    12.756,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030043,'1 ',1, 208,   1,    65.349,     8.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030044,'1 ',1, 208,   1,    65.349,    30.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030047,'1 ',1, 208,   1,    41.438,    14.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030047,'2 ',1, 208,   1,     0.537,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030049,'1 ',1, 208,   1,    41.438,     5.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030049,'2 ',1, 208,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030052,'1 ',1, 208,   1,    58.530,    33.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030052,'2 ',1, 208,   1,     2.841,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030054,'1 ',1, 208,   1,    38.574,    11.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030055,'1 ',1, 208,   1,    38.574,     8.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030056,'1 ',1, 208,   1,    55.300,    13.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030058,'1 ',1, 208,   1,    55.300,    25.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030059,'1 ',1, 208,   1,    34.626,    12.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030061,'1 ',1, 208,   1,    38.124,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030064,'1 ',1, 208,   1,    38.124,    11.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030065,'1 ',1, 208,   1,     6.636,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030066,'1 ',1, 208,   1,    31.671,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030067,'1 ',1, 208,   1,    42.474,     6.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030068,'1 ',1, 208,   1,     8.202,     3.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030068,'2 ',1, 208,   1,     1.299,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030069,'1 ',1, 208,   1,    22.881,    12.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030071,'1 ',1, 208,   1,    58.878,    19.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030072,'1 ',1, 208,   1,    23.793,     7.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030074,'1 ',1, 208,   1,    14.256,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030076,'1 ',1, 208,   1,    74.316,    20.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030077,'1 ',1, 208,   1,    49.746,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030078,'1 ',1, 208,   1,    15.450,     5.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030078,'2 ',1, 208,   1,     1.164,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030079,'1 ',1, 208,   1,     2.682,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030080,'1 ',1, 208,   1,    16.074,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030081,'1 ',1, 208,   1,     3.186,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030081,'2 ',1, 208,   1,     3.186,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030083,'1 ',1, 208,   1,     3.096,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030083,'2 ',1, 208,   1,     0.855,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030083,'3 ',1, 208,   1,     0.321,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030084,'1 ',1, 208,   1,     4.368,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030085,'1 ',1, 208,   1,     0.474,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030086,'1 ',1, 208,   1,     8.181,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030089,'1 ',1, 208,   1,     7.539,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030091,'1 ',1, 208,   1,    63.507,    24.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030092,'1 ',1, 208,   1,     4.224,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030095,'1 ',1, 208,   1,    69.894,    12.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030096,'1 ',1, 208,   1,    40.038,    17.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030096,'2 ',1, 208,   1,     0.804,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030096,'3 ',1, 208,   1,     0.603,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030098,'1 ',1, 208,   1,     2.823,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030098,'2 ',1, 208,   1,     3.021,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030099,'1 ',1, 208,   1,    39.627,     8.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030100,'1 ',1, 208,   1,     3.672,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030100,'2 ',1, 208,   1,     0.528,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030101,'1 ',1, 208,   1,    72.432,    23.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030102,'1 ',1, 208,   1,    36.354,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030104,'1 ',1, 208,   1,    56.142,    14.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030105,'1 ',1, 208,   1,    72.120,    12.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030106,'1 ',1, 208,   1,    59.568,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030107,'1 ',1, 208,   1,    59.568,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030108,'1 ',1, 208,   1,    38.358,    10.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030109,'1 ',1, 208,   1,    46.714,    32.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030111,'1 ',1, 208,   1,    46.714,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030113,'1 ',1, 208,   1,    76.878,    32.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030116,'1 ',1, 208,   1,    76.878,    26.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030119,'1 ',1, 208,   1,    41.382,    10.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030119,'2 ',1, 208,   1,     0.315,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030119,'3 ',1, 208,   1,     7.020,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030121,'1 ',1, 208,   1,    41.382,     6.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030124,'1 ',1, 208,   1,    83.124,    25.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030124,'2 ',1, 208,   1,     0.939,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030124,'3 ',1, 208,   1,     0.552,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030126,'1 ',1, 208,   1,    83.124,    22.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030127,'1 ',1, 208,   1,    74.667,    17.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030128,'1 ',1, 208,   1,    74.667,    13.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030131,'1 ',1, 208,   1,    69.558,     2.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030132,'1 ',1, 208,   1,    53.504,    10.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030133,'1 ',1, 208,   1,    53.504,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030135,'1 ',1, 208,   1,    71.400,    34.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030137,'1 ',1, 208,   1,    64.608,    20.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030138,'1 ',1, 208,   1,    64.608,    30.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030139,'1 ',1, 208,   1,    49.523,    10.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030141,'1 ',1, 208,   1,    49.523,     2.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030143,'1 ',1, 208,   1,    57.213,    17.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030143,'2 ',1, 208,   1,    10.101,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030144,'1 ',1, 208,   1,   105.184,    46.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030146,'1 ',1, 208,   1,   105.184,    14.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030147,'1 ',1, 208,   1,    57.954,    11.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030149,'1 ',1, 208,   1,    75.779,    20.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030151,'1 ',1, 208,   1,    75.779,     9.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030153,'1 ',1, 208,   1,    45.715,    13.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030154,'1 ',1, 208,   1,    45.715,     9.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030155,'1 ',1, 208,   1,    54.423,    28.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030157,'1 ',1, 208,   1,    54.423,    21.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030159,'1 ',1, 208,   1,    37.725,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030161,'1 ',1, 208,   1,    37.725,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030161,'2 ',1, 208,   1,     0.450,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030165,'1 ',1, 208,   1,    53.638,     7.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030166,'1 ',1, 208,   1,    53.638,    10.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030167,'1 ',1, 208,   1,    42.780,    10.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030168,'1 ',1, 208,   1,    65.511,    11.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030169,'1 ',1, 208,   1,    60.445,    28.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030170,'1 ',1, 208,   1,    60.445,     9.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030172,'1 ',1, 208,   1,    90.883,    22.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030174,'1 ',1, 208,   1,    90.883,    35.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030175,'1 ',1, 208,   1,    23.310,     3.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030176,'1 ',1, 208,   1,    38.638,     5.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030178,'1 ',1, 208,   1,    38.638,     4.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030180,'1 ',1, 208,   1,    54.008,    15.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030181,'1 ',1, 208,   1,    54.008,     6.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030182,'1 ',1, 208,   1,    84.450,    14.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030184,'1 ',1, 208,   1,    84.450,    26.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030185,'1 ',1, 208,   1,    74.168,    15.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030187,'1 ',1, 208,   1,    74.168,    10.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030188,'1 ',1, 208,   1,    69.912,    16.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030189,'1 ',1, 208,   1,    80.892,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030189,'2 ',1, 208,   1,     2.571,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030190,'1 ',1, 208,   1,    80.892,    13.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030191,'1 ',1, 208,   1,    69.082,    20.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030192,'1 ',1, 208,   1,    69.082,    44.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030194,'1 ',1, 208,   1,    59.864,     7.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030197,'1 ',1, 208,   1,    59.864,    23.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030198,'1 ',1, 208,   1,    14.178,     4.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030200,'1 ',1, 208,   1,    44.661,    10.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030201,'1 ',1, 208,   1,    44.661,    17.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030203,'1 ',1, 208,   1,    69.933,     6.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030205,'1 ',1, 208,   1,    96.144,    39.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030207,'1 ',1, 208,   1,    96.144,    29.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030209,'1 ',1, 208,   1,    70.643,    17.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030211,'1 ',1, 208,   1,    70.643,     6.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030212,'1 ',1, 208,   1,    55.383,    20.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030214,'1 ',1, 208,   1,    55.383,    30.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030215,'1 ',1, 208,   1,    70.821,    36.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030217,'1 ',1, 208,   1,    70.821,    29.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030220,'1 ',1, 208,   1,   106.491,    32.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030221,'1 ',1, 208,   1,   106.491,    16.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030222,'1 ',1, 208,   1,    43.628,     8.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030223,'1 ',1, 208,   1,    43.628,     9.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030225,'1 ',1, 208,   1,    88.191,     9.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030226,'1 ',1, 208,   1,    88.191,    29.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030228,'1 ',1, 208,   1,    68.580,    23.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030230,'1 ',1, 208,   1,    68.580,    12.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030231,'1 ',1, 208,   1,    50.596,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030232,'1 ',1, 208,   1,    50.596,    11.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030233,'1 ',1, 208,   1,    41.691,    12.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030234,'1 ',1, 208,   1,    41.691,    11.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030235,'1 ',1, 208,   1,    58.650,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030237,'1 ',1, 208,   1,    47.820,    18.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030238,'1 ',1, 208,   1,    47.820,    15.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030239,'1 ',1, 208,   1,    58.490,     2.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030241,'1 ',1, 208,   1,    58.490,     6.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030242,'1 ',1, 208,   1,     4.200,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030243,'1 ',1, 208,   1,     5.466,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030243,'2 ',1, 208,   1,     0.819,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030243,'3 ',1, 208,   1,     0.810,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030246,'1 ',1, 208,   1,    45.195,    15.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030249,'1 ',1, 208,   1,     3.684,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030249,'2 ',1, 208,   1,     0.126,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030252,'1 ',1, 208,   1,    29.157,    10.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030255,'1 ',1, 208,   1,    22.638,    11.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030256,'1 ',1, 208,   1,    11.163,     3.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030258,'1 ',1, 208,   1,     4.524,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030261,'1 ',1, 208,   1,     4.287,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030261,'2 ',1, 208,   1,     1.431,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030262,'1 ',1, 208,   1,    10.815,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030263,'1 ',1, 208,   1,     3.030,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030265,'1 ',1, 208,   1,    13.464,     3.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030267,'1 ',1, 208,   1,    45.825,    18.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030267,'2 ',1, 208,   1,     4.053,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030278,'1 ',1, 208,   1,     0.849,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030283,'1 ',1, 208,   1,     3.354,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030285,'1 ',1, 208,   1,     1.980,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030285,'2 ',1, 208,   1,     0.948,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030288,'1 ',1, 208,   1,     1.023,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030290,'1 ',1, 208,   1,     0.378,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030290,'2 ',1, 208,   1,     0.234,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030315,'1 ',1, 208,   1,     0.144,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030315,'2 ',1, 208,   1,     1.047,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030318,'1 ',1, 208,   1,     1.446,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040000,'1 ',1, 209,   1,    38.276,    11.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040001,'1 ',1, 209,   1,    38.276,     8.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040001,'2 ',1, 209,   1,     2.100,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040002,'1 ',1, 209,   1,    63.642,    19.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040003,'1 ',1, 209,   1,    56.178,    19.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040003,'2 ',1, 209,   1,    56.178,     6.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040004,'1 ',1, 209,   1,    56.178,    17.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040004,'2 ',1, 209,   1,    56.178,    15.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040006,'1 ',1, 209,   1,     0.333,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040007,'1 ',1, 209,   1,    41.589,     5.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040008,'1 ',1, 209,   1,    50.073,    22.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040009,'1 ',1, 209,   1,    50.073,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040011,'1 ',1, 209,   1,    20.718,     3.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040013,'1 ',1, 209,   1,     4.446,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040013,'2 ',1, 209,   1,     0.777,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040015,'1 ',1, 209,   1,    21.486,     7.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040017,'1 ',1, 209,   1,    61.287,    18.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040018,'1 ',1, 209,   1,     6.312,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040020,'1 ',1, 209,   1,     1.209,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040020,'2 ',1, 209,   1,     0.933,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040021,'1 ',1, 209,   1,     6.672,     1.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040022,'1 ',1, 209,   1,    47.406,    12.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040024,'1 ',1, 209,   1,    36.309,     1.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040025,'1 ',1, 209,   1,    48.729,     3.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040027,'1 ',1, 209,   1,    27.441,     4.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040028,'1 ',1, 209,   1,    13.617,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040028,'2 ',1, 209,   1,     2.148,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040028,'3 ',1, 209,   1,     1.383,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040029,'1 ',1, 209,   1,     1.257,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040030,'1 ',1, 209,   1,    13.269,     4.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040032,'1 ',1, 209,   1,    69.837,    17.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040035,'1 ',1, 209,   1,    69.837,     7.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040040,'1 ',1, 209,   1,    71.289,    17.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040040,'2 ',1, 209,   1,     2.739,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040041,'1 ',1, 209,   1,     3.867,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040041,'2 ',1, 209,   1,     0.228,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040042,'1 ',1, 209,   1,    39.707,    12.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040043,'1 ',1, 209,   1,    39.707,     7.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040044,'1 ',1, 209,   1,     3.636,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040045,'1 ',1, 209,   1,     8.358,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040046,'1 ',1, 209,   1,    72.867,     9.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040047,'1 ',1, 209,   1,     4.470,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040047,'2 ',1, 209,   1,     0.228,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040047,'3 ',1, 209,   1,     0.672,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040048,'1 ',1, 209,   1,    11.799,     2.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040048,'2 ',1, 209,   1,     1.461,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040050,'1 ',1, 209,   1,     3.591,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040050,'2 ',1, 209,   1,     2.283,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040053,'1 ',1, 209,   1,     6.657,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040053,'2 ',1, 209,   1,     1.989,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040054,'1 ',1, 209,   1,    19.935,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040055,'1 ',1, 209,   1,     3.801,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040056,'1 ',1, 209,   1,    18.255,     8.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040057,'1 ',1, 209,   1,    52.068,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040057,'2 ',1, 209,   1,     2.229,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040058,'1 ',1, 209,   1,     6.438,     3.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040060,'1 ',1, 209,   1,    25.863,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040061,'1 ',1, 209,   1,     6.630,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040062,'1 ',1, 209,   1,     8.379,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040064,'1 ',1, 209,   1,    36.489,     4.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040066,'1 ',1, 209,   1,    13.305,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040066,'2 ',1, 209,   1,     0.117,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040067,'1 ',1, 209,   1,     5.655,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040068,'1 ',1, 209,   1,     4.911,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040070,'1 ',1, 209,   1,    20.100,     4.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040070,'2 ',1, 209,   1,     4.734,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040073,'1 ',1, 209,   1,    77.557,     9.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040076,'1 ',1, 209,   1,    77.557,    19.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040076,'2 ',1, 209,   1,     0.588,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040077,'1 ',1, 209,   1,    14.955,     5.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040079,'1 ',1, 209,   1,    26.235,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040082,'1 ',1, 209,   1,    28.719,     7.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040083,'1 ',1, 209,   1,    51.246,    31.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040085,'1 ',1, 209,   1,    70.470,    14.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040089,'1 ',1, 209,   1,    61.878,    15.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040090,'1 ',1, 209,   1,     0.771,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040092,'1 ',1, 209,   1,     4.455,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040093,'1 ',1, 209,   1,    39.393,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040094,'1 ',1, 209,   1,    39.393,    22.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040095,'1 ',1, 209,   1,    61.673,    21.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040096,'1 ',1, 209,   1,    61.673,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040098,'1 ',1, 209,   1,    47.466,    18.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040100,'1 ',1, 209,   1,    38.883,     3.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040103,'1 ',1, 209,   1,    38.883,     5.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040105,'1 ',1, 209,   1,    70.719,    22.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040108,'1 ',1, 209,   1,    70.719,     7.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040109,'1 ',1, 209,   1,    59.598,    15.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040110,'1 ',1, 209,   1,    59.598,    21.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040111,'1 ',1, 209,   1,    41.554,     7.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040112,'1 ',1, 209,   1,    41.554,     4.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040115,'1 ',1, 209,   1,    47.681,    12.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040116,'1 ',1, 209,   1,    47.681,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040117,'1 ',1, 209,   1,    59.260,    20.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040118,'1 ',1, 209,   1,    59.260,    11.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040119,'1 ',1, 209,   1,    27.690,    15.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040120,'1 ',1, 209,   1,    52.965,    21.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040122,'1 ',1, 209,   1,    52.965,     9.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040123,'1 ',1, 209,   1,    51.601,    18.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040124,'1 ',1, 209,   1,    51.601,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040125,'1 ',1, 209,   1,    18.468,     5.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040126,'1 ',1, 209,   1,    52.068,    15.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040128,'1 ',1, 209,   1,    41.684,     7.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040129,'1 ',1, 209,   1,    41.684,     5.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040131,'1 ',1, 209,   1,    46.516,     3.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040132,'1 ',1, 209,   1,    46.516,    13.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040134,'1 ',1, 209,   1,    21.702,     4.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040135,'1 ',1, 209,   1,    67.156,    25.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040137,'1 ',1, 209,   1,    67.156,    19.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040138,'1 ',1, 209,   1,    32.466,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040139,'1 ',1, 209,   1,    60.681,     9.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040140,'1 ',1, 209,   1,    60.681,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040142,'1 ',1, 209,   1,    55.773,    30.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040143,'1 ',1, 209,   1,    55.773,    12.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040144,'1 ',1, 209,   1,    84.312,     9.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040145,'1 ',1, 209,   1,    84.312,    29.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040146,'1 ',1, 209,   1,    72.747,    27.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040147,'1 ',1, 209,   1,    45.465,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040149,'1 ',1, 209,   1,    45.465,    16.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040151,'1 ',1, 209,   1,    79.555,     6.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040154,'1 ',1, 209,   1,    79.555,    37.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040155,'1 ',1, 209,   1,    45.840,     7.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040156,'1 ',1, 209,   1,    45.840,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040158,'1 ',1, 209,   1,    71.229,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040159,'1 ',1, 209,   1,    71.229,    23.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040160,'1 ',1, 209,   1,    95.814,    44.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040162,'1 ',1, 209,   1,    95.814,    27.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040163,'1 ',1, 209,   1,    38.824,     7.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040164,'1 ',1, 209,   1,    38.824,    19.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040166,'1 ',1, 209,   1,    55.364,    14.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040167,'1 ',1, 209,   1,    55.364,    11.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040168,'1 ',1, 209,   1,    90.241,    18.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040169,'1 ',1, 209,   1,    90.241,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040170,'1 ',1, 209,   1,    72.573,    42.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040171,'1 ',1, 209,   1,    45.739,     6.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040173,'1 ',1, 209,   1,    45.739,    22.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040174,'1 ',1, 209,   1,    53.379,    23.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040175,'1 ',1, 209,   1,    53.379,    11.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040178,'1 ',1, 209,   1,    57.021,    11.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040179,'1 ',1, 209,   1,    54.312,     9.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040180,'1 ',1, 209,   1,    53.937,     8.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040181,'1 ',1, 209,   1,    37.563,    13.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040182,'1 ',1, 209,   1,    37.563,    19.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040185,'1 ',1, 209,   1,    60.562,    21.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040187,'1 ',1, 209,   1,    60.562,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040188,'1 ',1, 209,   1,    42.720,     6.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040190,'1 ',1, 209,   1,    42.720,    16.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040191,'1 ',1, 209,   1,    78.780,    27.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040192,'1 ',1, 209,   1,    78.780,    22.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040193,'1 ',1, 209,   1,    23.124,     4.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040194,'1 ',1, 209,   1,     1.155,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040195,'1 ',1, 209,   1,    18.270,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040195,'2 ',1, 209,   1,     2.277,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040196,'1 ',1, 209,   1,    58.308,    16.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040196,'2 ',1, 209,   1,    16.746,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040197,'1 ',1, 209,   1,    58.308,    11.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040198,'1 ',1, 209,   1,    12.504,     4.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040198,'2 ',1, 209,   1,     1.431,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040200,'1 ',1, 209,   1,    60.742,    31.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040202,'1 ',1, 209,   1,    60.742,    43.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040206,'1 ',1, 209,   1,    82.420,    10.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040208,'1 ',1, 209,   1,    82.420,    36.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040209,'1 ',1, 209,   1,    64.850,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040210,'1 ',1, 209,   1,    64.850,    17.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040212,'1 ',1, 209,   1,    26.574,     5.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040212,'2 ',1, 209,   1,     3.537,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040213,'1 ',1, 209,   1,    21.714,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040215,'1 ',1, 209,   1,    56.466,     5.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040216,'1 ',1, 209,   1,    56.466,     4.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040217,'1 ',1, 209,   1,    46.911,     6.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040219,'1 ',1, 209,   1,    46.911,    16.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040221,'1 ',1, 209,   1,    56.615,    17.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040222,'1 ',1, 209,   1,    56.615,    11.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040223,'1 ',1, 209,   1,    55.710,    14.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040224,'1 ',1, 209,   1,    55.710,     7.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040225,'1 ',1, 209,   1,    42.120,    30.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040226,'1 ',1, 209,   1,    52.551,    32.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040227,'1 ',1, 209,   1,    57.942,     9.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040228,'1 ',1, 209,   1,    17.202,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040228,'2 ',1, 209,   1,     0.531,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040229,'1 ',1, 209,   1,    28.107,    10.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040232,'1 ',1, 209,   1,    14.895,     6.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040233,'1 ',1, 209,   1,    74.346,    20.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040234,'1 ',1, 209,   1,    50.173,     5.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040237,'1 ',1, 209,   1,    50.173,    10.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040239,'1 ',1, 209,   1,    49.275,    15.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040240,'1 ',1, 209,   1,    49.275,    15.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040241,'1 ',1, 209,   1,    38.613,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040243,'1 ',1, 209,   1,    38.613,     9.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040245,'1 ',1, 209,   1,    69.592,    11.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040246,'1 ',1, 209,   1,    69.592,     8.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040249,'1 ',1, 209,   1,     8.658,     3.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040250,'1 ',1, 209,   1,    61.443,     8.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040252,'1 ',1, 209,   1,    61.443,    34.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040256,'1 ',1, 209,   1,    68.694,    10.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040258,'1 ',1, 209,   1,    44.028,    10.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040259,'1 ',1, 209,   1,    44.028,    10.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040259,'2 ',1, 209,   1,    19.170,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040262,'1 ',1, 209,   1,    70.032,     8.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040264,'1 ',1, 209,   1,     0.084,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040265,'1 ',1, 209,   1,     7.881,     4.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040266,'1 ',1, 209,   1,    50.844,    25.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040268,'1 ',1, 209,   1,    50.844,    10.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040269,'1 ',1, 209,   1,    56.990,    13.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040271,'1 ',1, 209,   1,    56.990,    17.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040272,'1 ',1, 209,   1,    56.064,    26.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040274,'1 ',1, 209,   1,    56.064,     6.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040278,'1 ',1, 209,   1,    57.471,    18.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040279,'1 ',1, 209,   1,    98.228,    36.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040281,'1 ',1, 209,   1,    98.228,    54.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040283,'1 ',1, 209,   1,    38.604,    11.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040285,'1 ',1, 209,   1,    38.604,     2.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040286,'1 ',1, 209,   1,    19.470,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040287,'1 ',1, 209,   1,     4.104,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040288,'1 ',1, 209,   1,    50.450,     6.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040289,'1 ',1, 209,   1,    50.450,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040291,'1 ',1, 209,   1,    54.097,    12.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040296,'1 ',1, 209,   1,    54.097,    15.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040299,'1 ',1, 209,   1,    84.218,    14.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040301,'1 ',1, 209,   1,    84.218,    67.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040302,'1 ',1, 209,   1,    51.141,    13.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040303,'1 ',1, 209,   1,    68.701,    13.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040304,'1 ',1, 209,   1,    68.701,    30.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040306,'1 ',1, 209,   1,    16.152,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040307,'1 ',1, 209,   1,    49.437,    13.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040309,'1 ',1, 209,   1,    86.022,    38.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040310,'1 ',1, 209,   1,    86.022,    32.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040312,'1 ',1, 209,   1,    73.006,    15.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040313,'1 ',1, 209,   1,    73.006,    21.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040315,'1 ',1, 209,   1,    67.220,    26.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040319,'1 ',1, 209,   1,    67.220,    17.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040320,'1 ',1, 209,   1,    51.585,    14.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040321,'1 ',1, 209,   1,    51.585,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040322,'1 ',1, 209,   1,    34.218,    11.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040323,'1 ',1, 209,   1,    40.132,    16.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040326,'1 ',1, 209,   1,    40.132,     1.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040328,'1 ',1, 209,   1,     9.153,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040330,'1 ',1, 209,   1,    40.440,     4.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040333,'1 ',1, 209,   1,    40.440,     3.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040334,'1 ',1, 209,   1,    15.456,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040339,'1 ',1, 209,   1,    70.026,    10.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040340,'1 ',1, 209,   1,    54.084,    15.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040341,'1 ',1, 209,   1,    54.084,    25.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040342,'1 ',1, 209,   1,    47.718,     8.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040343,'1 ',1, 209,   1,    64.194,    19.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040344,'1 ',1, 209,   1,    64.194,    30.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040345,'1 ',1, 209,   1,    55.913,     9.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040347,'1 ',1, 209,   1,    55.913,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040349,'1 ',1, 209,   1,    44.732,     7.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040353,'1 ',1, 209,   1,    44.732,    13.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040355,'1 ',1, 209,   1,    33.960,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040357,'1 ',1, 209,   1,    69.138,    22.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040358,'1 ',1, 209,   1,    69.138,    12.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040359,'1 ',1, 209,   1,    14.922,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040361,'1 ',1, 209,   1,    54.696,    16.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040362,'1 ',1, 209,   1,    54.696,    22.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040363,'1 ',1, 209,   1,    58.395,    22.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040363,'2 ',1, 209,   1,     6.534,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040365,'1 ',1, 209,   1,    58.395,    15.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040367,'1 ',1, 209,   1,   104.715,    20.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040369,'1 ',1, 209,   1,   104.715,    46.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040373,'1 ',1, 209,   1,    55.905,     5.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040375,'1 ',1, 209,   1,    55.905,    13.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040377,'1 ',1, 209,   1,    14.718,     5.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040378,'1 ',1, 209,   1,    56.346,    18.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040379,'1 ',1, 209,   1,    56.346,     5.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040380,'1 ',1, 209,   1,    64.266,     5.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040381,'1 ',1, 209,   1,    33.825,     8.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040383,'1 ',1, 209,   1,    53.312,    14.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040385,'1 ',1, 209,   1,    53.312,     6.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040386,'1 ',1, 209,   1,    34.440,     7.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040388,'1 ',1, 209,   1,    55.362,    22.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040389,'1 ',1, 209,   1,    55.362,    20.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040390,'1 ',1, 209,   1,    91.328,    17.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040391,'1 ',1, 209,   1,    91.328,    17.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040392,'1 ',1, 209,   1,    19.047,     5.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040392,'2 ',1, 209,   1,     2.001,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040394,'1 ',1, 209,   1,    47.695,    10.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040397,'1 ',1, 209,   1,    47.695,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040399,'1 ',1, 209,   1,    76.413,    29.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040401,'1 ',1, 209,   1,    76.413,    13.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040403,'1 ',1, 209,   1,    68.052,     7.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040404,'1 ',1, 209,   1,    57.498,    18.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040405,'1 ',1, 209,   1,    57.498,    29.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040406,'1 ',1, 209,   1,    55.199,    19.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040408,'1 ',1, 209,   1,    55.199,    12.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040409,'1 ',1, 209,   1,    75.021,    25.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040410,'1 ',1, 209,   1,    75.021,    20.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040411,'1 ',1, 209,   1,    13.629,     3.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040412,'1 ',1, 209,   1,    40.468,    16.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040413,'1 ',1, 209,   1,    40.468,    11.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040414,'1 ',1, 209,   1,    64.437,    13.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040416,'1 ',1, 209,   1,    59.787,    18.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040417,'1 ',1, 209,   1,    59.787,    38.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040418,'1 ',1, 209,   1,    49.731,    23.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040420,'1 ',1, 209,   1,    49.731,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040421,'1 ',1, 209,   1,    32.031,     7.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040422,'1 ',1, 209,   1,     2.109,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040423,'1 ',1, 209,   1,    14.418,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040425,'1 ',1, 209,   1,    19.086,     9.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040425,'2 ',1, 209,   1,     0.231,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040425,'3 ',1, 209,   1,     0.069,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040427,'1 ',1, 209,   1,    61.164,     5.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040429,'1 ',1, 209,   1,    61.164,    11.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040430,'1 ',1, 209,   1,    56.065,    11.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040432,'1 ',1, 209,   1,    56.065,    16.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040434,'1 ',1, 209,   1,    73.305,    28.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040435,'1 ',1, 209,   1,    73.305,    10.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040438,'1 ',1, 209,   1,    67.116,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040441,'1 ',1, 209,   1,    67.116,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040442,'1 ',1, 209,   1,    73.476,    56.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040444,'1 ',1, 209,   1,    20.163,    12.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040447,'1 ',1, 209,   1,    52.143,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040448,'1 ',1, 209,   1,    52.143,     5.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040449,'1 ',1, 209,   1,    47.889,     5.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040452,'1 ',1, 209,   1,    42.252,    12.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040454,'1 ',1, 209,   1,    42.252,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040455,'1 ',1, 209,   1,     8.847,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040456,'1 ',1, 209,   1,    54.051,     5.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040456,'2 ',1, 209,   1,     1.545,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040457,'1 ',1, 209,   1,    55.067,     7.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040458,'1 ',1, 209,   1,    55.067,     8.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040460,'1 ',1, 209,   1,    44.469,     7.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040461,'1 ',1, 209,   1,     6.333,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040462,'1 ',1, 209,   1,    52.522,     6.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040463,'1 ',1, 209,   1,    52.522,     8.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040464,'1 ',1, 209,   1,    63.657,    15.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040466,'1 ',1, 209,   1,     5.823,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040467,'1 ',1, 209,   1,    30.849,    15.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040467,'2 ',1, 209,   1,     1.164,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040469,'1 ',1, 209,   1,     6.318,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040470,'1 ',1, 209,   1,    45.249,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040471,'1 ',1, 209,   1,    56.007,     9.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040471,'2 ',1, 209,   1,     0.186,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040473,'1 ',1, 209,   1,    56.007,    23.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040474,'1 ',1, 209,   1,    14.925,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040474,'2 ',1, 209,   1,     0.162,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040475,'1 ',1, 209,   1,    33.750,    13.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040476,'1 ',1, 209,   1,    36.738,     7.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040478,'1 ',1, 209,   1,    65.631,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040479,'1 ',1, 209,   1,    50.334,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040481,'1 ',1, 209,   1,    50.334,     7.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040483,'1 ',1, 209,   1,     4.503,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040483,'2 ',1, 209,   1,     2.334,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040484,'1 ',1, 209,   1,    43.716,    41.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040485,'1 ',1, 209,   1,    43.716,    16.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040487,'1 ',1, 209,   1,     6.693,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040487,'2 ',1, 209,   1,     2.094,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040489,'1 ',1, 209,   1,    23.370,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040490,'1 ',1, 209,   1,     8.616,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040491,'1 ',1, 209,   1,    50.964,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040493,'1 ',1, 209,   1,    34.062,     4.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040494,'1 ',1, 209,   1,    55.509,    26.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040495,'1 ',1, 209,   1,    55.509,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040496,'1 ',1, 209,   1,    18.975,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040497,'1 ',1, 209,   1,    37.818,     7.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040498,'1 ',1, 209,   1,    37.818,     9.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040499,'1 ',1, 209,   1,     6.933,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040501,'1 ',1, 209,   1,    64.586,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040502,'1 ',1, 209,   1,    64.586,    28.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040503,'1 ',1, 209,   1,    49.497,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040504,'1 ',1, 209,   1,    49.497,    11.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040504,'2 ',1, 209,   1,     0.291,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040505,'1 ',1, 209,   1,    57.240,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040505,'2 ',1, 209,   1,     3.933,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040505,'3 ',1, 209,   1,     1.323,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040506,'1 ',1, 209,   1,     6.987,     3.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040508,'1 ',1, 209,   1,    70.704,    26.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040515,'1 ',1, 209,   1,    75.226,    18.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040516,'1 ',1, 209,   1,    75.226,     6.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040518,'1 ',1, 209,   1,    86.282,    24.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040519,'1 ',1, 209,   1,    86.282,    24.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040520,'1 ',1, 209,   1,    53.544,    23.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040521,'1 ',1, 209,   1,    46.393,    16.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040524,'1 ',1, 209,   1,    46.393,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040525,'1 ',1, 209,   1,    45.321,     2.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040526,'1 ',1, 209,   1,    14.949,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040526,'2 ',1, 209,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040527,'1 ',1, 209,   1,    45.027,     5.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040528,'1 ',1, 209,   1,    65.983,    14.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040529,'1 ',1, 209,   1,    65.983,    38.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040531,'1 ',1, 209,   1,    62.181,     9.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040533,'1 ',1, 209,   1,     5.406,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040534,'1 ',1, 209,   1,    82.814,     9.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040535,'1 ',1, 209,   1,    82.814,    19.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040535,'2 ',1, 209,   1,     1.974,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040536,'1 ',1, 209,   1,    49.279,     6.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040536,'2 ',1, 209,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040537,'1 ',1, 209,   1,    49.279,    22.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040539,'1 ',1, 209,   1,    65.685,     6.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040539,'2 ',1, 209,   1,     3.804,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040540,'1 ',1, 209,   1,    41.050,    12.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040542,'1 ',1, 209,   1,    41.050,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040543,'1 ',1, 209,   1,    69.162,    23.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040544,'1 ',1, 209,   1,    53.554,    14.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040546,'1 ',1, 209,   1,    53.554,    10.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040549,'1 ',1, 209,   1,    13.560,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040551,'1 ',1, 209,   1,    48.999,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040552,'1 ',1, 209,   1,    48.999,    12.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040553,'1 ',1, 209,   1,    61.876,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040553,'2 ',1, 209,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040556,'1 ',1, 209,   1,    61.876,    11.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040558,'1 ',1, 209,   1,     8.940,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040559,'1 ',1, 209,   1,    53.106,    26.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040561,'1 ',1, 209,   1,    72.483,    29.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040561,'2 ',1, 209,   1,     0.150,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040563,'1 ',1, 209,   1,    81.659,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040564,'1 ',1, 209,   1,    81.659,    15.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040565,'1 ',1, 209,   1,    12.753,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040567,'1 ',1, 209,   1,    12.219,     5.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040569,'1 ',1, 209,   1,    69.174,    14.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040570,'1 ',1, 209,   1,    40.035,    16.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040571,'1 ',1, 209,   1,    54.261,    22.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040572,'1 ',1, 209,   1,    57.485,    12.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040574,'1 ',1, 209,   1,    57.485,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040575,'1 ',1, 209,   1,    57.096,    36.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040577,'1 ',1, 209,   1,     4.122,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040579,'1 ',1, 209,   1,     4.278,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040580,'1 ',1, 209,   1,     6.360,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040580,'2 ',1, 209,   1,     1.890,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040583,'1 ',1, 209,   1,    44.910,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040586,'1 ',1, 209,   1,    65.259,    15.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040589,'1 ',1, 209,   1,     5.805,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040591,'1 ',1, 209,   1,    10.890,     3.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040591,'2 ',1, 209,   1,     5.175,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040592,'1 ',1, 209,   1,     5.394,     2.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040593,'1 ',1, 209,   1,     4.401,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'1 ',1, 209,   1,     9.099,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'2 ',1, 209,   1,     0.621,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'3 ',1, 209,   1,     1.863,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'4 ',1, 209,   1,     3.306,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040597,'1 ',1, 209,   1,    14.370,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040598,'1 ',1, 209,   1,    28.392,     4.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040599,'1 ',1, 209,   1,    16.803,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040600,'1 ',1, 209,   1,     5.400,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040602,'1 ',1, 209,   1,     4.362,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040603,'1 ',1, 209,   1,    16.698,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040603,'2 ',1, 209,   1,     2.895,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040606,'1 ',1, 209,   1,     9.588,     4.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040608,'1 ',1, 209,   1,     4.527,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040611,'1 ',1, 209,   1,    23.532,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040614,'1 ',1, 209,   1,    16.074,     7.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040615,'1 ',1, 209,   1,    28.239,    10.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040616,'1 ',1, 209,   1,    45.837,    15.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040618,'1 ',1, 209,   1,     6.207,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040621,'1 ',1, 209,   1,     8.457,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040621,'2 ',1, 209,   1,     2.904,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040622,'1 ',1, 209,   1,    52.091,    30.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040624,'1 ',1, 209,   1,    52.091,    24.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040628,'1 ',1, 209,   1,     6.813,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040628,'2 ',1, 209,   1,     5.334,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040629,'1 ',1, 209,   1,    17.028,     7.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040629,'2 ',1, 209,   1,     0.960,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040629,'3 ',1, 209,   1,     0.141,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040630,'1 ',1, 209,   1,    13.200,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040630,'2 ',1, 209,   1,     1.722,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
