2040631,'1 ',1, 209,   1,     0.240,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040632,'1 ',1, 209,   1,    22.914,     7.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040633,'1 ',1, 209,   1,     0.534,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040635,'1 ',1, 209,   1,     5.568,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040637,'1 ',1, 209,   1,     5.919,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040639,'1 ',1, 209,   1,    51.621,    31.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040641,'1 ',1, 209,   1,    11.466,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040641,'2 ',1, 209,   1,     1.224,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040642,'1 ',1, 209,   1,    29.823,     6.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040642,'2 ',1, 209,   1,     0.795,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040643,'1 ',1, 209,   1,    29.430,     5.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040643,'2 ',1, 209,   1,     1.791,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040644,'1 ',1, 209,   1,    24.966,     4.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040646,'1 ',1, 209,   1,     5.379,     2.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040647,'1 ',1, 209,   1,    21.465,     3.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040647,'2 ',1, 209,   1,     2.691,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040647,'3 ',1, 209,   1,     3.831,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040648,'1 ',1, 209,   1,    14.205,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040648,'2 ',1, 209,   1,     3.258,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040651,'1 ',1, 209,   1,     3.597,     1.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040651,'2 ',1, 209,   1,     1.926,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'1 ',1, 209,   1,    18.654,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'2 ',1, 209,   1,     1.869,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'3 ',1, 209,   1,     0.063,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'4 ',1, 209,   1,     1.215,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040654,'1 ',1, 209,   1,    23.046,     9.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040656,'1 ',1, 209,   1,    32.142,     4.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040657,'1 ',1, 209,   1,     4.329,     1.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040658,'1 ',1, 209,   1,     8.049,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040659,'1 ',1, 209,   1,     5.949,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040659,'2 ',1, 209,   1,     3.999,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040659,'3 ',1, 209,   1,     2.505,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040661,'1 ',1, 209,   1,     4.950,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040661,'2 ',1, 209,   1,     3.513,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040662,'1 ',1, 209,   1,     7.014,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040663,'1 ',1, 209,   1,     4.392,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040664,'1 ',1, 209,   1,     8.829,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040664,'2 ',1, 209,   1,     0.123,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040665,'1 ',1, 209,   1,     8.622,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040667,'1 ',1, 209,   1,    56.775,     7.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040669,'1 ',1, 209,   1,    59.031,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040673,'1 ',1, 209,   1,     7.098,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040674,'1 ',1, 209,   1,     9.951,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'1 ',1, 209,   1,    14.679,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'2 ',1, 209,   1,     0.528,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'3 ',1, 209,   1,     1.392,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'4 ',1, 209,   1,     1.092,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040678,'1 ',1, 209,   1,    12.879,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040680,'1 ',1, 209,   1,     7.020,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040682,'1 ',1, 209,   1,     6.270,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040683,'1 ',1, 209,   1,     7.317,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040685,'1 ',1, 209,   1,     3.963,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040686,'1 ',1, 209,   1,    11.082,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040686,'2 ',1, 209,   1,     2.256,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040687,'1 ',1, 209,   1,     3.801,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040688,'1 ',1, 209,   1,     7.764,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040689,'1 ',1, 209,   1,    19.767,     7.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040689,'2 ',1, 209,   1,     3.264,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040691,'1 ',1, 209,   1,     8.004,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040692,'1 ',1, 209,   1,    13.437,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040699,'1 ',1, 209,   1,     2.370,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040713,'1 ',1, 209,   1,     1.749,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040727,'1 ',1, 209,   1,     6.915,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040727,'2 ',1, 209,   1,     3.063,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040749,'1 ',1, 209,   1,     0.666,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040767,'1 ',1, 209,   1,     3.552,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040767,'2 ',1, 209,   1,     1.176,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040775,'1 ',1, 209,   1,     3.747,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040777,'1 ',1, 209,   1,     2.256,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050000,'1 ',1, 210,   1,     7.345,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050001,'1 ',1, 210,   1,    20.472,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050002,'1 ',1, 210,   1,    15.972,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050004,'1 ',1, 210,   1,    55.514,    26.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050005,'1 ',1, 210,   1,    50.870,    17.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050007,'1 ',1, 210,   1,     3.942,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050007,'2 ',1, 210,   1,     0.177,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050009,'1 ',1, 210,   1,    46.501,    19.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050010,'1 ',1, 210,   1,    46.501,    16.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050012,'1 ',1, 210,   1,    48.766,    18.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050014,'1 ',1, 210,   1,     3.637,     1.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050014,'2 ',1, 210,   1,     1.667,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050015,'1 ',1, 210,   1,     3.034,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050015,'2 ',1, 210,   1,     0.489,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050016,'1 ',1, 210,   1,    10.572,     4.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050016,'2 ',1, 210,   1,     2.987,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050017,'1 ',1, 210,   1,    38.579,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050018,'1 ',1, 210,   1,    51.233,    25.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050018,'2 ',1, 210,   1,     0.676,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050020,'1 ',1, 210,   1,    54.499,    10.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050022,'1 ',1, 210,   1,     7.137,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050022,'2 ',1, 210,   1,     0.637,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050024,'1 ',1, 210,   1,     7.457,     4.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050025,'1 ',1, 210,   1,     8.819,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050027,'1 ',1, 210,   1,    24.630,     9.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050030,'1 ',1, 210,   1,     5.457,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050032,'1 ',1, 210,   1,     9.859,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050034,'1 ',1, 210,   1,    17.391,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050035,'1 ',1, 210,   1,     4.433,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050036,'1 ',1, 210,   1,     3.575,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050036,'2 ',1, 210,   1,     0.525,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050038,'1 ',1, 210,   1,     5.491,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050038,'2 ',1, 210,   1,     1.453,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050041,'1 ',1, 210,   1,     7.974,     3.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050041,'2 ',1, 210,   1,     1.232,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050042,'1 ',1, 210,   1,     3.055,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050044,'1 ',1, 210,   1,    31.720,     7.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050049,'1 ',1, 210,   1,    57.603,    22.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050050,'1 ',1, 210,   1,     3.055,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050051,'1 ',1, 210,   1,    57.603,     4.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050052,'1 ',1, 210,   1,     2.894,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050053,'1 ',1, 210,   1,    14.446,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050054,'1 ',1, 210,   1,    34.481,     7.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050055,'1 ',1, 210,   1,    34.481,     8.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050056,'1 ',1, 210,   1,    13.751,     5.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050057,'1 ',1, 210,   1,     7.067,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050058,'1 ',1, 210,   1,    19.711,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050061,'1 ',1, 210,   1,    73.272,    20.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050062,'1 ',1, 210,   1,    73.272,    23.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050064,'1 ',1, 210,   1,    11.297,     2.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050066,'1 ',1, 210,   1,    43.415,    12.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050067,'1 ',1, 210,   1,    43.415,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050067,'2 ',1, 210,   1,     2.148,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050069,'1 ',1, 210,   1,    63.716,    20.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050070,'1 ',1, 210,   1,     4.061,     1.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050072,'1 ',1, 210,   1,     7.930,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050075,'1 ',1, 210,   1,    81.242,    36.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050077,'1 ',1, 210,   1,    81.242,    42.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050078,'1 ',1, 210,   1,    61.628,    27.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050078,'2 ',1, 210,   1,     2.296,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050080,'1 ',1, 210,   1,    48.677,     3.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050083,'1 ',1, 210,   1,    48.677,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050087,'1 ',1, 210,   1,    36.378,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050088,'1 ',1, 210,   1,    36.378,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050090,'1 ',1, 210,   1,    52.952,    12.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050092,'1 ',1, 210,   1,    52.952,    36.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050094,'1 ',1, 210,   1,     8.759,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050095,'1 ',1, 210,   1,    46.309,    10.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050096,'1 ',1, 210,   1,    46.309,     8.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050099,'1 ',1, 210,   1,    88.784,    19.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050099,'2 ',1, 210,   1,     5.049,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050101,'1 ',1, 210,   1,    88.784,    23.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050102,'1 ',1, 210,   1,    63.643,    21.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050103,'1 ',1, 210,   1,    63.643,    11.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050104,'1 ',1, 210,   1,    55.666,    19.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050104,'2 ',1, 210,   1,     2.629,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050106,'1 ',1, 210,   1,     8.606,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050109,'1 ',1, 210,   1,    58.012,     8.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050110,'1 ',1, 210,   1,    58.012,     4.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050113,'1 ',1, 210,   1,    64.659,    20.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050115,'1 ',1, 210,   1,    65.736,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050117,'1 ',1, 210,   1,    65.736,    18.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050120,'1 ',1, 210,   1,    34.459,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050121,'1 ',1, 210,   1,    34.459,     2.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050124,'1 ',1, 210,   1,    40.752,     5.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050125,'1 ',1, 210,   1,    40.752,    12.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050126,'1 ',1, 210,   1,    48.421,    13.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050126,'2 ',1, 210,   1,    13.720,     3.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050128,'1 ',1, 210,   1,    48.421,     3.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050129,'1 ',1, 210,   1,    46.284,    15.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050130,'1 ',1, 210,   1,    46.284,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050132,'1 ',1, 210,   1,    43.286,     6.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050134,'1 ',1, 210,   1,    43.286,    11.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050134,'2 ',1, 210,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050135,'1 ',1, 210,   1,    43.380,    14.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050136,'1 ',1, 210,   1,    43.380,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050138,'1 ',1, 210,   1,    69.000,    29.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050139,'1 ',1, 210,   1,    69.000,    30.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050140,'1 ',1, 210,   1,    13.120,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050142,'1 ',1, 210,   1,    49.618,     7.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050146,'1 ',1, 210,   1,    49.618,    13.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050147,'1 ',1, 210,   1,    36.356,     7.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050147,'2 ',1, 210,   1,     0.637,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050148,'1 ',1, 210,   1,    59.868,    24.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050150,'1 ',1, 210,   1,     7.197,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050152,'1 ',1, 210,   1,    49.270,    19.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050154,'1 ',1, 210,   1,    49.270,     7.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050155,'1 ',1, 210,   1,    42.110,     8.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050160,'1 ',1, 210,   1,    43.875,    11.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050161,'1 ',1, 210,   1,    47.557,    42.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050162,'1 ',1, 210,   1,    47.557,     9.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050164,'1 ',1, 210,   1,    47.463,     9.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050165,'1 ',1, 210,   1,    37.617,     7.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050166,'1 ',1, 210,   1,    37.617,    10.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050167,'1 ',1, 210,   1,    64.137,    20.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050168,'1 ',1, 210,   1,    64.639,     8.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050169,'1 ',1, 210,   1,    40.122,    13.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050170,'1 ',1, 210,   1,    40.122,    18.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050171,'1 ',1, 210,   1,    39.697,    13.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050172,'1 ',1, 210,   1,    27.934,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050173,'1 ',1, 210,   1,    33.641,    10.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050174,'1 ',1, 210,   1,    63.739,    12.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050177,'1 ',1, 210,   1,    63.739,    24.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050178,'1 ',1, 210,   1,    51.695,     6.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050179,'1 ',1, 210,   1,    51.695,    13.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050180,'1 ',1, 210,   1,    58.267,     7.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050180,'2 ',1, 210,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050181,'1 ',1, 210,   1,    58.267,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050183,'1 ',1, 210,   1,    15.018,     4.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050184,'1 ',1, 210,   1,    45.295,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050185,'1 ',1, 210,   1,    36.490,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050186,'1 ',1, 210,   1,    36.490,    11.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050188,'1 ',1, 210,   1,    57.564,    14.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050189,'1 ',1, 210,   1,    43.399,    12.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050191,'1 ',1, 210,   1,    43.399,    17.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050194,'1 ',1, 210,   1,    10.689,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050196,'1 ',1, 210,   1,     5.816,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050199,'1 ',1, 210,   1,     6.812,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050200,'1 ',1, 210,   1,    54.818,     6.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050202,'1 ',1, 210,   1,    57.296,    18.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050205,'1 ',1, 210,   1,    57.296,    13.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050208,'1 ',1, 210,   1,     4.332,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050208,'2 ',1, 210,   1,     1.823,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050213,'1 ',1, 210,   1,    63.193,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050215,'1 ',1, 210,   1,    60.138,    26.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050216,'1 ',1, 210,   1,     3.944,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050216,'2 ',1, 210,   1,     1.573,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050217,'1 ',1, 210,   1,     4.584,     2.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050218,'1 ',1, 210,   1,    10.187,     5.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050218,'2 ',1, 210,   1,     5.403,     2.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050219,'1 ',1, 210,   1,    55.367,    12.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050220,'1 ',1, 210,   1,    18.767,     2.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050223,'1 ',1, 210,   1,     7.077,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050225,'1 ',1, 210,   1,    10.488,     3.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050226,'1 ',1, 210,   1,    30.363,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050227,'1 ',1, 210,   1,    52.283,    24.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050228,'1 ',1, 210,   1,    25.527,     4.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050231,'1 ',1, 210,   1,    53.919,     5.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050233,'1 ',1, 210,   1,    39.702,    12.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050234,'1 ',1, 210,   1,    39.702,     7.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050235,'1 ',1, 210,   1,    26.244,     5.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050236,'1 ',1, 210,   1,    60.988,    26.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050236,'2 ',1, 210,   1,     2.725,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050238,'1 ',1, 210,   1,    54.213,    14.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050241,'1 ',1, 210,   1,    54.213,     6.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050242,'1 ',1, 210,   1,    47.666,     9.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050243,'1 ',1, 210,   1,    47.666,    10.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050244,'1 ',1, 210,   1,    38.383,    18.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050246,'1 ',1, 210,   1,    38.383,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050247,'1 ',1, 210,   1,    62.031,    11.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050248,'1 ',1, 210,   1,    25.579,     2.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050249,'1 ',1, 210,   1,    40.932,    12.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050250,'1 ',1, 210,   1,    40.932,     6.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050252,'1 ',1, 210,   1,    49.393,    15.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050253,'1 ',1, 210,   1,    49.393,     9.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050254,'1 ',1, 210,   1,    55.099,    30.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050256,'1 ',1, 210,   1,    55.099,    28.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050259,'1 ',1, 210,   1,    24.154,     1.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050259,'2 ',1, 210,   1,     2.683,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050260,'1 ',1, 210,   1,    55.437,     6.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050262,'1 ',1, 210,   1,    56.250,     9.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050264,'1 ',1, 210,   1,    56.250,     6.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050266,'1 ',1, 210,   1,    20.553,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050267,'1 ',1, 210,   1,    20.662,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050269,'1 ',1, 210,   1,     6.126,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050271,'1 ',1, 210,   1,     6.991,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050272,'1 ',1, 210,   1,    41.978,     9.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050273,'1 ',1, 210,   1,    41.978,    18.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050275,'1 ',1, 210,   1,     7.498,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050276,'1 ',1, 210,   1,     9.225,     3.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050276,'2 ',1, 210,   1,     1.373,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050278,'1 ',1, 210,   1,    10.850,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050279,'1 ',1, 210,   1,     4.391,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050280,'1 ',1, 210,   1,    63.889,     9.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050283,'1 ',1, 210,   1,    63.889,    29.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050286,'1 ',1, 210,   1,    20.886,     2.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050288,'1 ',1, 210,   1,    21.024,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050289,'1 ',1, 210,   1,    44.933,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050291,'1 ',1, 210,   1,    11.367,     2.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050291,'2 ',1, 210,   1,     1.932,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050293,'1 ',1, 210,   1,    19.750,     5.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050294,'1 ',1, 210,   1,    38.967,     7.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050295,'1 ',1, 210,   1,    38.967,    14.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050296,'1 ',1, 210,   1,     6.581,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050297,'1 ',1, 210,   1,     4.844,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050298,'1 ',1, 210,   1,    10.449,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050299,'1 ',1, 210,   1,    44.847,    17.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050300,'1 ',1, 210,   1,     9.246,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050300,'2 ',1, 210,   1,     0.164,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050301,'1 ',1, 210,   1,     3.913,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050302,'1 ',1, 210,   1,     3.656,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050302,'2 ',1, 210,   1,     1.017,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050303,'1 ',1, 210,   1,     4.672,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050303,'2 ',1, 210,   1,     0.590,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050305,'1 ',1, 210,   1,     7.129,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050308,'1 ',1, 210,   1,    15.717,     3.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050308,'2 ',1, 210,   1,     0.673,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050309,'1 ',1, 210,   1,     4.446,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050309,'2 ',1, 210,   1,     0.835,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050311,'1 ',1, 210,   1,    10.748,     4.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050312,'1 ',1, 210,   1,    35.391,    10.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050312,'2 ',1, 210,   1,     0.468,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050313,'1 ',1, 210,   1,     8.705,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050316,'1 ',1, 210,   1,    37.996,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050318,'1 ',1, 210,   1,     8.640,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050318,'2 ',1, 210,   1,     1.175,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050319,'1 ',1, 210,   1,     3.385,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050319,'2 ',1, 210,   1,     0.985,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050320,'1 ',1, 210,   1,     5.179,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050322,'1 ',1, 210,   1,     0.120,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050323,'1 ',1, 210,   1,     3.076,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050324,'1 ',1, 210,   1,    29.336,     7.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050324,'2 ',1, 210,   1,     1.924,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050325,'1 ',1, 210,   1,     2.899,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050325,'2 ',1, 210,   1,     1.381,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050326,'1 ',1, 210,   1,     3.648,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050326,'2 ',1, 210,   1,     0.868,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050328,'1 ',1, 210,   1,     4.337,     3.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050329,'1 ',1, 210,   1,     2.865,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050329,'2 ',1, 210,   1,     1.014,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050333,'1 ',1, 210,   1,     2.842,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050333,'2 ',1, 210,   1,     0.694,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050336,'1 ',1, 210,   1,     6.763,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050339,'1 ',1, 210,   1,    26.642,     4.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050341,'1 ',1, 210,   1,    33.606,    12.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050341,'2 ',1, 210,   1,     2.062,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050342,'1 ',1, 210,   1,     0.692,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050344,'1 ',1, 210,   1,    33.606,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050346,'1 ',1, 210,   1,    12.147,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050353,'1 ',1, 210,   1,     6.900,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050355,'1 ',1, 210,   1,     1.945,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053000,'1 ',1, 211,   1,    29.539,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053002,'1 ',1, 211,   1,     6.198,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053003,'1 ',1, 211,   1,     3.711,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053004,'1 ',1, 211,   1,     6.273,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053005,'1 ',1, 211,   1,    16.388,     7.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053007,'1 ',1, 211,   1,     6.154,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053008,'1 ',1, 211,   1,     5.097,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053011,'1 ',1, 211,   1,     5.824,     2.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053012,'1 ',1, 211,   1,     8.757,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053013,'1 ',1, 211,   1,     5.657,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053015,'1 ',1, 211,   1,     9.527,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053018,'1 ',1, 211,   1,     4.414,     1.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053019,'1 ',1, 211,   1,    12.383,     7.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053019,'2 ',1, 211,   1,     0.020,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053020,'1 ',1, 211,   1,    11.638,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053021,'1 ',1, 211,   1,     2.591,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053022,'1 ',1, 211,   1,     9.131,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053023,'1 ',1, 211,   1,    21.206,     4.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053025,'1 ',1, 211,   1,    24.294,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053026,'1 ',1, 211,   1,    21.709,     7.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053026,'2 ',1, 211,   1,     0.262,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053027,'1 ',1, 211,   1,     4.864,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053028,'1 ',1, 211,   1,     6.553,     3.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053029,'1 ',1, 211,   1,    14.171,     6.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053030,'1 ',1, 211,   1,    10.175,     3.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053030,'2 ',1, 211,   1,     0.059,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053031,'1 ',1, 211,   1,    25.456,     9.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053031,'2 ',1, 211,   1,     1.292,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053032,'1 ',1, 211,   1,    20.467,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053034,'1 ',1, 211,   1,     7.263,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053035,'1 ',1, 211,   1,    25.043,     6.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053038,'1 ',1, 211,   1,    28.078,     5.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053039,'1 ',1, 211,   1,     4.276,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053041,'1 ',1, 211,   1,    29.911,     8.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053045,'1 ',1, 211,   1,    32.123,     8.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053046,'1 ',1, 211,   1,     1.595,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053049,'1 ',1, 211,   1,    32.123,    11.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053050,'1 ',1, 211,   1,    18.347,     5.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053053,'1 ',1, 211,   1,    21.991,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053053,'2 ',1, 211,   1,     0.073,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053054,'1 ',1, 211,   1,     2.615,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053054,'2 ',1, 211,   1,     0.452,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053056,'1 ',1, 211,   1,    27.160,     9.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053058,'1 ',1, 211,   1,     6.852,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053061,'1 ',1, 211,   1,    13.446,     2.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053063,'1 ',1, 211,   1,    10.536,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053064,'1 ',1, 211,   1,     6.199,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053065,'1 ',1, 211,   1,     7.073,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053067,'1 ',1, 211,   1,    41.448,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053069,'1 ',1, 211,   1,    29.028,     9.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053071,'1 ',1, 211,   1,    39.543,     9.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053072,'1 ',1, 211,   1,    39.543,    12.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053074,'1 ',1, 211,   1,    25.168,    10.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053075,'1 ',1, 211,   1,    30.509,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053075,'2 ',1, 211,   1,     3.573,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053077,'1 ',1, 211,   1,    30.509,     4.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053079,'1 ',1, 211,   1,    28.302,    12.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053081,'1 ',1, 211,   1,    28.302,     3.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053082,'1 ',1, 211,   1,    27.011,    14.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053084,'1 ',1, 211,   1,    27.011,     8.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053085,'1 ',1, 211,   1,    27.053,     8.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053087,'1 ',1, 211,   1,    27.053,     5.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053089,'1 ',1, 211,   1,    20.268,    10.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053091,'1 ',1, 211,   1,    14.190,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053094,'1 ',1, 211,   1,    17.919,     4.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053094,'2 ',1, 211,   1,     0.690,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053095,'1 ',1, 211,   1,    40.376,    10.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053097,'1 ',1, 211,   1,    40.376,    11.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053100,'1 ',1, 211,   1,     3.501,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053102,'1 ',1, 211,   1,    18.909,     2.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053104,'1 ',1, 211,   1,    18.909,     9.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053105,'1 ',1, 211,   1,    12.155,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053108,'1 ',1, 211,   1,    21.828,     3.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053109,'1 ',1, 211,   1,    21.828,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053111,'1 ',1, 211,   1,    29.686,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053112,'1 ',1, 211,   1,    19.389,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053112,'2 ',1, 211,   1,     2.318,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053113,'1 ',1, 211,   1,    19.389,     8.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053114,'1 ',1, 211,   1,     4.077,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053115,'1 ',1, 211,   1,    32.974,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053118,'1 ',1, 211,   1,     5.407,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053119,'1 ',1, 211,   1,    16.972,     8.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053119,'2 ',1, 211,   1,     0.434,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053120,'1 ',1, 211,   1,     8.046,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053122,'1 ',1, 211,   1,    43.136,    27.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053124,'1 ',1, 211,   1,    43.136,    20.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053126,'1 ',1, 211,   1,     5.102,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053126,'2 ',1, 211,   1,     1.270,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053127,'1 ',1, 211,   1,    26.403,    10.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053128,'1 ',1, 211,   1,    26.403,    10.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053130,'1 ',1, 211,   1,     6.770,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053131,'1 ',1, 211,   1,    26.239,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053131,'2 ',1, 211,   1,     0.976,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053132,'1 ',1, 211,   1,    26.239,    13.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053134,'1 ',1, 211,   1,    40.616,     7.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053136,'1 ',1, 211,   1,    40.616,    11.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053137,'1 ',1, 211,   1,    18.173,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053138,'1 ',1, 211,   1,    18.173,     1.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053138,'2 ',1, 211,   1,     0.378,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053139,'1 ',1, 211,   1,    35.983,    10.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053141,'1 ',1, 211,   1,    35.983,     7.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053142,'1 ',1, 211,   1,     8.539,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053143,'1 ',1, 211,   1,    18.981,     7.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053144,'1 ',1, 211,   1,     1.252,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053145,'1 ',1, 211,   1,    18.981,     5.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053147,'1 ',1, 211,   1,    16.988,     3.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053148,'1 ',1, 211,   1,    35.803,    11.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053149,'1 ',1, 211,   1,    35.803,     8.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053150,'1 ',1, 211,   1,    35.803,    11.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053151,'1 ',1, 211,   1,    35.871,    15.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053153,'1 ',1, 211,   1,     7.529,     4.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053154,'1 ',1, 211,   1,    25.789,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053157,'1 ',1, 211,   1,    30.852,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053159,'1 ',1, 211,   1,    30.852,    10.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053161,'1 ',1, 211,   1,    12.648,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053164,'1 ',1, 211,   1,     4.624,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053164,'2 ',1, 211,   1,     1.702,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053165,'1 ',1, 211,   1,     8.757,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053167,'1 ',1, 211,   1,     9.391,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053170,'1 ',1, 211,   1,     4.525,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053171,'1 ',1, 211,   1,     3.090,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053171,'2 ',1, 211,   1,     0.386,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053172,'1 ',1, 211,   1,     5.459,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053174,'1 ',1, 211,   1,     4.143,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053175,'1 ',1, 211,   1,    32.511,    15.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053177,'1 ',1, 211,   1,     9.614,     5.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053178,'1 ',1, 211,   1,    24.644,     6.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053178,'2 ',1, 211,   1,     1.483,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053179,'1 ',1, 211,   1,    15.886,     4.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053181,'1 ',1, 211,   1,    23.509,     7.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053181,'2 ',1, 211,   1,     0.634,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053182,'1 ',1, 211,   1,     7.927,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053185,'1 ',1, 211,   1,    13.075,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053186,'1 ',1, 211,   1,    15.448,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053186,'2 ',1, 211,   1,     2.507,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053187,'1 ',1, 211,   1,    32.405,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053188,'1 ',1, 211,   1,    32.405,    12.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053190,'1 ',1, 211,   1,     8.639,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053193,'1 ',1, 211,   1,    26.019,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053194,'1 ',1, 211,   1,     9.674,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053196,'1 ',1, 211,   1,     2.085,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053196,'2 ',1, 211,   1,     2.085,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053198,'1 ',1, 211,   1,     7.636,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053198,'2 ',1, 211,   1,     2.619,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053200,'1 ',1, 211,   1,     5.891,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053200,'2 ',1, 211,   1,     0.811,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053202,'1 ',1, 211,   1,    10.094,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053203,'1 ',1, 211,   1,    33.144,    16.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053203,'2 ',1, 211,   1,     2.565,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053205,'1 ',1, 211,   1,     2.547,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053207,'1 ',1, 211,   1,     9.939,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053209,'1 ',1, 211,   1,    11.036,     2.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053209,'2 ',1, 211,   1,     1.291,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053210,'1 ',1, 211,   1,     4.690,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053210,'2 ',1, 211,   1,     2.363,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053211,'1 ',1, 211,   1,    16.754,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053221,'1 ',1, 211,   1,     0.650,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053221,'2 ',1, 211,   1,     1.352,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053231,'1 ',1, 211,   1,     2.451,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053236,'1 ',1, 211,   1,     2.104,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053246,'1 ',1, 211,   1,     0.326,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053246,'2 ',1, 211,   1,     5.127,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060000,'1 ',1, 212,   1,     5.853,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060003,'1 ',1, 212,   1,    40.032,     9.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060003,'2 ',1, 212,   1,     1.984,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060004,'1 ',1, 212,   1,    10.790,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060007,'1 ',1, 212,   1,    43.477,     6.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060012,'1 ',1, 212,   1,     8.510,     3.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060015,'1 ',1, 212,   1,    39.211,    12.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060017,'1 ',1, 212,   1,    61.009,    16.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060019,'1 ',1, 212,   1,    25.425,     4.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060020,'1 ',1, 212,   1,    28.499,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060021,'1 ',1, 212,   1,    37.025,     3.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060022,'1 ',1, 212,   1,    37.025,     2.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060024,'1 ',1, 212,   1,     5.390,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060024,'2 ',1, 212,   1,     0.361,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060026,'1 ',1, 212,   1,    39.650,     4.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060027,'1 ',1, 212,   1,    34.962,     8.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060030,'1 ',1, 212,   1,    10.993,     4.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060031,'1 ',1, 212,   1,    13.835,     5.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060032,'1 ',1, 212,   1,    10.579,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060032,'2 ',1, 212,   1,     0.068,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060034,'1 ',1, 212,   1,    14.102,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060035,'1 ',1, 212,   1,     5.702,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060037,'1 ',1, 212,   1,    36.072,     8.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060040,'1 ',1, 212,   1,     0.733,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060042,'1 ',1, 212,   1,    11.463,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060044,'1 ',1, 212,   1,    33.816,    13.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060046,'1 ',1, 212,   1,    15.488,     4.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060047,'1 ',1, 212,   1,     4.303,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060048,'1 ',1, 212,   1,     4.456,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060051,'1 ',1, 212,   1,    27.388,     1.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060052,'1 ',1, 212,   1,    16.172,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060053,'1 ',1, 212,   1,    20.132,    11.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060054,'1 ',1, 212,   1,    15.270,     3.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060055,'1 ',1, 212,   1,    36.800,    26.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060058,'1 ',1, 212,   1,    36.800,    14.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060060,'1 ',1, 212,   1,    58.336,    14.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060060,'2 ',1, 212,   1,     4.191,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060062,'1 ',1, 212,   1,    14.061,     6.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060063,'1 ',1, 212,   1,     9.968,     4.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060063,'2 ',1, 212,   1,     0.291,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060064,'1 ',1, 212,   1,    10.096,     2.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060064,'2 ',1, 212,   1,     3.996,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060065,'1 ',1, 212,   1,     0.647,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060066,'1 ',1, 212,   1,    33.595,     4.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060068,'1 ',1, 212,   1,    12.750,     7.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060070,'1 ',1, 212,   1,    13.585,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060070,'2 ',1, 212,   1,     0.702,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060072,'1 ',1, 212,   1,     9.623,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060072,'2 ',1, 212,   1,     0.411,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060073,'1 ',1, 212,   1,    18.470,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060075,'1 ',1, 212,   1,    21.393,    10.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060076,'1 ',1, 212,   1,    40.149,     5.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060077,'1 ',1, 212,   1,     0.081,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060078,'1 ',1, 212,   1,     6.404,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060079,'1 ',1, 212,   1,    39.611,    11.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060079,'2 ',1, 212,   1,     3.617,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060081,'1 ',1, 212,   1,    20.075,     3.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060081,'2 ',1, 212,   1,     0.270,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060083,'1 ',1, 212,   1,    29.760,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060083,'2 ',1, 212,   1,     1.745,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060084,'1 ',1, 212,   1,    25.901,     7.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060087,'1 ',1, 212,   1,    12.363,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060088,'1 ',1, 212,   1,     7.381,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060088,'2 ',1, 212,   1,     0.052,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060089,'1 ',1, 212,   1,    15.376,     7.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060089,'2 ',1, 212,   1,     0.629,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060090,'1 ',1, 212,   1,    44.348,     8.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060091,'1 ',1, 212,   1,     8.658,     3.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060094,'1 ',1, 212,   1,    21.359,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060095,'1 ',1, 212,   1,    25.795,    10.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060095,'2 ',1, 212,   1,     0.159,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060097,'1 ',1, 212,   1,    26.718,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060097,'2 ',1, 212,   1,     2.915,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060099,'1 ',1, 212,   1,    27.170,    21.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060101,'1 ',1, 212,   1,     6.370,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060102,'1 ',1, 212,   1,     8.401,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060102,'2 ',1, 212,   1,     2.985,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060103,'1 ',1, 212,   1,    23.239,     9.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060104,'1 ',1, 212,   1,     5.327,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060105,'1 ',1, 212,   1,     7.387,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060106,'1 ',1, 212,   1,    18.434,     6.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060109,'1 ',1, 212,   1,    15.119,     2.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060110,'1 ',1, 212,   1,    18.205,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060112,'1 ',1, 212,   1,     9.558,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060112,'2 ',1, 212,   1,     0.720,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060114,'1 ',1, 212,   1,    19.094,     3.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060116,'1 ',1, 212,   1,     6.087,     1.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060116,'2 ',1, 212,   1,     1.050,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060117,'1 ',1, 212,   1,    14.479,     3.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060120,'1 ',1, 212,   1,    26.967,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060122,'1 ',1, 212,   1,    25.030,     8.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060122,'2 ',1, 212,   1,     2.426,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060123,'1 ',1, 212,   1,     9.802,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060127,'1 ',1, 212,   1,    15.792,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060129,'1 ',1, 212,   1,    22.799,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060130,'1 ',1, 212,   1,    11.258,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060134,'1 ',1, 212,   1,    38.155,    13.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060135,'1 ',1, 212,   1,     7.394,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060137,'1 ',1, 212,   1,     6.331,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060138,'1 ',1, 212,   1,     9.820,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060140,'1 ',1, 212,   1,     7.145,     2.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060142,'1 ',1, 212,   1,    24.840,     5.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060144,'1 ',1, 212,   1,     5.681,     1.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060147,'1 ',1, 212,   1,    14.854,     6.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060150,'1 ',1, 212,   1,    24.599,     7.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060151,'1 ',1, 212,   1,    61.823,    10.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060151,'2 ',1, 212,   1,     3.182,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060153,'1 ',1, 212,   1,     9.958,     5.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060155,'1 ',1, 212,   1,     6.557,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060157,'1 ',1, 212,   1,    38.665,     8.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060159,'1 ',1, 212,   1,    38.665,     7.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060159,'2 ',1, 212,   1,     2.096,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060161,'1 ',1, 212,   1,    35.023,     7.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060162,'1 ',1, 212,   1,    46.541,     4.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060163,'1 ',1, 212,   1,     7.046,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060165,'1 ',1, 212,   1,     2.626,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060166,'1 ',1, 212,   1,    11.599,     6.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060171,'1 ',1, 212,   1,     8.546,     2.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060172,'1 ',1, 212,   1,    13.468,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060173,'1 ',1, 212,   1,     0.658,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060174,'1 ',1, 212,   1,    47.349,     6.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060175,'1 ',1, 212,   1,    33.310,     4.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060177,'1 ',1, 212,   1,    33.310,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060179,'1 ',1, 212,   1,    17.103,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060181,'1 ',1, 212,   1,    21.720,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060181,'2 ',1, 212,   1,     0.478,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060183,'1 ',1, 212,   1,    43.872,    16.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060185,'1 ',1, 212,   1,    51.191,     7.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060186,'1 ',1, 212,   1,    51.191,    22.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060188,'1 ',1, 212,   1,    40.383,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060189,'1 ',1, 212,   1,    40.383,     5.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060191,'1 ',1, 212,   1,    58.139,    41.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060193,'1 ',1, 212,   1,    39.382,     6.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060193,'2 ',1, 212,   1,     0.512,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060194,'1 ',1, 212,   1,    58.643,    11.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060194,'2 ',1, 212,   1,    40.344,     5.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060195,'1 ',1, 212,   1,    18.881,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060197,'1 ',1, 212,   1,    10.460,     3.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060199,'1 ',1, 212,   1,     6.854,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060200,'1 ',1, 212,   1,    50.467,    12.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060201,'1 ',1, 212,   1,    50.467,    10.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060202,'1 ',1, 212,   1,    39.179,    13.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060203,'1 ',1, 212,   1,    39.179,     6.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060206,'1 ',1, 212,   1,    55.376,     6.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060208,'1 ',1, 212,   1,    55.376,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060211,'1 ',1, 212,   1,    40.344,     6.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060214,'1 ',1, 212,   1,     9.966,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060216,'1 ',1, 212,   1,     5.343,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060217,'1 ',1, 212,   1,    57.438,    17.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060218,'1 ',1, 212,   1,    57.438,     9.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060220,'1 ',1, 212,   1,    26.478,     8.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060222,'1 ',1, 212,   1,    33.219,     7.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060225,'1 ',1, 212,   1,    33.219,    10.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060226,'1 ',1, 212,   1,    43.432,    10.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060228,'1 ',1, 212,   1,    43.432,    16.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060229,'1 ',1, 212,   1,    46.660,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060231,'1 ',1, 212,   1,    46.660,     7.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060232,'1 ',1, 212,   1,    46.392,    24.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060234,'1 ',1, 212,   1,    39.066,    10.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060237,'1 ',1, 212,   1,    39.066,     8.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060238,'1 ',1, 212,   1,    30.560,     6.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060238,'2 ',1, 212,   1,     2.395,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060240,'1 ',1, 212,   1,     7.059,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060243,'1 ',1, 212,   1,    46.852,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060246,'1 ',1, 212,   1,    26.770,    10.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060247,'1 ',1, 212,   1,     0.289,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060248,'1 ',1, 212,   1,    51.377,     7.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060249,'1 ',1, 212,   1,    51.377,    16.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060250,'1 ',1, 212,   1,    62.319,     4.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060252,'1 ',1, 212,   1,    34.291,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060254,'1 ',1, 212,   1,    34.291,    10.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060256,'1 ',1, 212,   1,    40.209,    19.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060256,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060257,'1 ',1, 212,   1,    40.209,    10.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060258,'1 ',1, 212,   1,    55.669,     8.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060259,'1 ',1, 212,   1,    43.767,     5.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060260,'1 ',1, 212,   1,    43.767,     9.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060260,'2 ',1, 212,   1,     1.591,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060261,'1 ',1, 212,   1,    19.685,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060265,'1 ',1, 212,   1,    45.484,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060265,'2 ',1, 212,   1,     0.632,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060269,'1 ',1, 212,   1,    45.484,    11.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060270,'1 ',1, 212,   1,    60.932,     8.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060271,'1 ',1, 212,   1,    60.932,    22.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060272,'1 ',1, 212,   1,    58.233,    14.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060273,'1 ',1, 212,   1,    58.233,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060275,'1 ',1, 212,   1,    64.535,     6.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060280,'1 ',1, 212,   1,    45.999,     9.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060282,'1 ',1, 212,   1,    45.999,    12.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060285,'1 ',1, 212,   1,    26.494,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060286,'1 ',1, 212,   1,    57.109,    20.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060289,'1 ',1, 212,   1,    57.109,     7.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060291,'1 ',1, 212,   1,    22.469,    10.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060291,'2 ',1, 212,   1,     1.118,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060292,'1 ',1, 212,   1,    46.933,    18.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060294,'1 ',1, 212,   1,    41.920,     7.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060295,'1 ',1, 212,   1,    44.112,    12.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060297,'1 ',1, 212,   1,    44.112,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060299,'1 ',1, 212,   1,    39.855,     7.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060301,'1 ',1, 212,   1,    64.955,     9.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060306,'1 ',1, 212,   1,    62.945,    30.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060308,'1 ',1, 212,   1,    79.685,     8.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060309,'1 ',1, 212,   1,    79.685,    34.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060309,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060310,'1 ',1, 212,   1,    11.240,     5.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060311,'1 ',1, 212,   1,    60.939,    11.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060312,'1 ',1, 212,   1,    60.939,    17.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060314,'1 ',1, 212,   1,    41.168,     6.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060315,'1 ',1, 212,   1,    41.168,    10.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060318,'1 ',1, 212,   1,    52.660,    12.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060318,'2 ',1, 212,   1,     9.854,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060319,'1 ',1, 212,   1,    40.941,     8.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060321,'1 ',1, 212,   1,    40.941,    12.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060325,'1 ',1, 212,   1,    41.058,    17.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060326,'1 ',1, 212,   1,    41.058,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060327,'1 ',1, 212,   1,    36.966,    17.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060328,'1 ',1, 212,   1,    36.966,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060329,'1 ',1, 212,   1,    54.254,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060330,'1 ',1, 212,   1,    49.113,     9.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060332,'1 ',1, 212,   1,    49.113,    11.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060333,'1 ',1, 212,   1,    35.109,    10.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060334,'1 ',1, 212,   1,    35.109,    14.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060336,'1 ',1, 212,   1,    40.079,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060338,'1 ',1, 212,   1,    40.836,    20.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060340,'1 ',1, 212,   1,    40.836,    13.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060341,'1 ',1, 212,   1,    46.660,    17.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060342,'1 ',1, 212,   1,    46.766,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060343,'1 ',1, 212,   1,    33.718,     3.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060345,'1 ',1, 212,   1,    33.718,     3.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060347,'1 ',1, 212,   1,    26.385,     5.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060349,'1 ',1, 212,   1,    48.981,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060353,'1 ',1, 212,   1,    46.613,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060356,'1 ',1, 212,   1,    55.968,     5.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060357,'1 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060358,'1 ',1, 212,   1,    53.461,    18.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060360,'1 ',1, 212,   1,    37.987,     3.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060360,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060362,'1 ',1, 212,   1,    44.130,    13.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060364,'1 ',1, 212,   1,    44.130,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060364,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060365,'1 ',1, 212,   1,    51.607,    24.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060367,'1 ',1, 212,   1,    51.607,    21.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060369,'1 ',1, 212,   1,    28.402,     4.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060371,'1 ',1, 212,   1,    64.477,    19.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060372,'1 ',1, 212,   1,    64.477,    11.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060373,'1 ',1, 212,   1,    10.676,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060376,'1 ',1, 212,   1,    38.718,     8.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060377,'1 ',1, 212,   1,    38.718,    13.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060379,'1 ',1, 212,   1,    41.270,    12.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060381,'1 ',1, 212,   1,    41.270,    20.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060382,'1 ',1, 212,   1,    46.418,     6.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060384,'1 ',1, 212,   1,    55.955,     8.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060386,'1 ',1, 212,   1,    59.002,     6.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060388,'1 ',1, 212,   1,    59.002,    28.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060389,'1 ',1, 212,   1,    29.383,     1.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060389,'2 ',1, 212,   1,     9.441,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060390,'1 ',1, 212,   1,    33.475,     9.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060391,'1 ',1, 212,   1,    52.190,    19.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060392,'1 ',1, 212,   1,    35.170,    11.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060393,'1 ',1, 212,   1,    35.170,    10.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060395,'1 ',1, 212,   1,    55.162,    11.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060396,'1 ',1, 212,   1,    43.588,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060397,'1 ',1, 212,   1,    43.588,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060400,'1 ',1, 212,   1,    35.965,     6.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060402,'1 ',1, 212,   1,    35.965,    13.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060402,'2 ',1, 212,   1,     3.895,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060403,'1 ',1, 212,   1,    44.866,     3.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060403,'2 ',1, 212,   1,    37.987,    30.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060406,'1 ',1, 212,   1,    49.397,    17.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060407,'1 ',1, 212,   1,    13.801,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060407,'2 ',1, 212,   1,     5.309,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060408,'1 ',1, 212,   1,     4.909,     1.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060410,'1 ',1, 212,   1,    45.679,     9.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060411,'1 ',1, 212,   1,    44.769,    27.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060412,'1 ',1, 212,   1,    53.755,    15.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060412,'2 ',1, 212,   1,     3.723,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060414,'1 ',1, 212,   1,    46.852,    22.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060416,'1 ',1, 212,   1,    19.653,     3.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060417,'1 ',1, 212,   1,    41.765,    10.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060418,'1 ',1, 212,   1,    41.765,     9.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060419,'1 ',1, 212,   1,    28.740,     7.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060420,'1 ',1, 212,   1,    26.151,     1.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060421,'1 ',1, 212,   1,    33.084,     8.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060422,'1 ',1, 212,   1,    33.084,     5.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060423,'1 ',1, 212,   1,    54.227,    22.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060424,'1 ',1, 212,   1,    49.035,    12.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060424,'2 ',1, 212,   1,     3.949,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060425,'1 ',1, 212,   1,    37.632,    10.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060426,'1 ',1, 212,   1,    37.632,    17.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060428,'1 ',1, 212,   1,    51.654,    13.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060430,'1 ',1, 212,   1,    51.646,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060431,'1 ',1, 212,   1,    51.646,    13.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060431,'2 ',1, 212,   1,     0.593,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060432,'1 ',1, 212,   1,    17.373,     6.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060432,'2 ',1, 212,   1,    11.788,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060433,'1 ',1, 212,   1,    37.982,     9.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060435,'1 ',1, 212,   1,    37.982,    17.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060440,'1 ',1, 212,   1,    58.791,     7.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060442,'1 ',1, 212,   1,    35.617,    15.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060444,'1 ',1, 212,   1,    35.617,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060448,'1 ',1, 212,   1,    15.306,     3.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060448,'2 ',1, 212,   1,     2.673,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060449,'1 ',1, 212,   1,    51.056,    20.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060450,'1 ',1, 212,   1,    52.666,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060452,'1 ',1, 212,   1,    52.666,    16.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060454,'1 ',1, 212,   1,    42.260,     9.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060455,'1 ',1, 212,   1,    47.723,    25.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060455,'2 ',1, 212,   1,     0.720,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060456,'1 ',1, 212,   1,    47.723,    31.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060457,'1 ',1, 212,   1,    60.664,    12.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060458,'1 ',1, 212,   1,    60.664,    19.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060459,'1 ',1, 212,   1,    35.864,    15.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060460,'1 ',1, 212,   1,    35.864,     5.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060464,'1 ',1, 212,   1,    34.785,     8.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060465,'1 ',1, 212,   1,    34.785,    14.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060467,'1 ',1, 212,   1,    39.148,     6.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060468,'1 ',1, 212,   1,    38.967,     4.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060469,'1 ',1, 212,   1,    38.967,    12.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060469,'2 ',1, 212,   1,     3.214,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060470,'1 ',1, 212,   1,    10.858,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060471,'1 ',1, 212,   1,    31.951,     6.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060472,'1 ',1, 212,   1,    43.983,    11.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060473,'1 ',1, 212,   1,    43.983,     5.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060477,'1 ',1, 212,   1,    31.405,     4.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060478,'1 ',1, 212,   1,    55.509,     8.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060478,'2 ',1, 212,   1,     4.394,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060479,'1 ',1, 212,   1,    55.509,    15.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060481,'1 ',1, 212,   1,    68.719,    11.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060483,'1 ',1, 212,   1,    68.719,     7.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060484,'1 ',1, 212,   1,    44.551,     5.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060486,'1 ',1, 212,   1,    44.551,     3.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060487,'1 ',1, 212,   1,    61.699,    19.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060488,'1 ',1, 212,   1,    61.699,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060490,'1 ',1, 212,   1,    59.107,     9.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060492,'1 ',1, 212,   1,    59.107,    23.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060494,'1 ',1, 212,   1,    81.162,    34.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060495,'1 ',1, 212,   1,    81.162,     4.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060497,'1 ',1, 212,   1,    71.597,     9.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060499,'1 ',1, 212,   1,    71.597,    18.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060500,'1 ',1, 212,   1,    46.461,    17.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060501,'1 ',1, 212,   1,    46.461,     5.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060503,'1 ',1, 212,   1,    37.432,    13.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060503,'2 ',1, 212,   1,     1.004,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060504,'1 ',1, 212,   1,    37.432,    13.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060505,'1 ',1, 212,   1,    38.622,     2.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060506,'1 ',1, 212,   1,    38.622,    12.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060507,'1 ',1, 212,   1,    50.140,    42.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060508,'1 ',1, 212,   1,    50.140,     9.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060508,'2 ',1, 212,   1,    14.238,     4.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060512,'1 ',1, 212,   1,    90.464,    32.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060514,'1 ',1, 212,   1,    90.464,    12.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060515,'1 ',1, 212,   1,    38.055,    18.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060515,'2 ',1, 212,   1,    10.925,     5.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060517,'1 ',1, 212,   1,    38.055,    15.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060518,'1 ',1, 212,   1,    14.794,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060519,'1 ',1, 212,   1,    31.130,     7.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060521,'1 ',1, 212,   1,    39.775,     4.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060522,'1 ',1, 212,   1,    39.775,    11.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060523,'1 ',1, 212,   1,    46.215,    33.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060524,'1 ',1, 212,   1,    50.749,    15.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060525,'1 ',1, 212,   1,    33.937,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060527,'1 ',1, 212,   1,    35.551,    13.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060529,'1 ',1, 212,   1,    33.202,    16.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060529,'2 ',1, 212,   1,     4.394,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060530,'1 ',1, 212,   1,     4.056,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060531,'1 ',1, 212,   1,    33.202,    10.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060533,'1 ',1, 212,   1,    10.249,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060535,'1 ',1, 212,   1,    45.032,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060535,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060536,'1 ',1, 212,   1,    45.032,    20.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060538,'1 ',1, 212,   1,    53.585,    16.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060542,'1 ',1, 212,   1,    53.585,    24.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060544,'1 ',1, 212,   1,    34.514,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060545,'1 ',1, 212,   1,    34.514,     5.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060546,'1 ',1, 212,   1,    60.850,     7.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060548,'1 ',1, 212,   1,    35.950,    16.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060549,'1 ',1, 212,   1,    23.936,     5.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060550,'1 ',1, 212,   1,    35.504,    12.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060550,'2 ',1, 212,   1,     7.769,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060551,'1 ',1, 212,   1,    35.504,     4.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060552,'1 ',1, 212,   1,    63.184,    15.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060555,'1 ',1, 212,   1,    63.184,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060557,'1 ',1, 212,   1,    38.722,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060559,'1 ',1, 212,   1,    38.722,     9.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060560,'1 ',1, 212,   1,    10.153,     2.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060560,'2 ',1, 212,   1,     2.460,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060562,'1 ',1, 212,   1,    19.081,     5.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060565,'1 ',1, 212,   1,    19.453,     2.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060566,'1 ',1, 212,   1,    38.841,    11.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060567,'1 ',1, 212,   1,    25.067,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060568,'1 ',1, 212,   1,    11.203,     4.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060571,'1 ',1, 212,   1,    12.269,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060573,'1 ',1, 212,   1,    31.309,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060575,'1 ',1, 212,   1,    39.647,    14.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060576,'1 ',1, 212,   1,    39.647,    16.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060577,'1 ',1, 212,   1,    32.955,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060579,'1 ',1, 212,   1,    11.003,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060581,'1 ',1, 212,   1,    29.934,     4.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060581,'2 ',1, 212,   1,     2.785,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060583,'1 ',1, 212,   1,    57.182,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060585,'1 ',1, 212,   1,     7.829,     2.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060586,'1 ',1, 212,   1,     7.771,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060587,'1 ',1, 212,   1,    14.336,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060587,'2 ',1, 212,   1,     3.440,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060588,'1 ',1, 212,   1,     6.726,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060588,'2 ',1, 212,   1,     1.019,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060589,'1 ',1, 212,   1,    21.039,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060590,'1 ',1, 212,   1,    12.568,     4.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060592,'1 ',1, 212,   1,     3.445,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060592,'2 ',1, 212,   1,     1.960,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060593,'1 ',1, 212,   1,     6.391,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060593,'2 ',1, 212,   1,     3.045,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060594,'1 ',1, 212,   1,     4.826,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060594,'2 ',1, 212,   1,     1.693,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060595,'1 ',1, 212,   1,    10.460,     7.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060596,'1 ',1, 212,   1,     9.318,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060597,'1 ',1, 212,   1,    45.079,     8.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060598,'1 ',1, 212,   1,    16.627,    10.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060599,'1 ',1, 212,   1,     8.739,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060600,'1 ',1, 212,   1,     2.369,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060601,'1 ',1, 212,   1,     8.687,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060602,'1 ',1, 212,   1,    20.704,    11.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060604,'1 ',1, 212,   1,    25.724,     5.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060604,'2 ',1, 212,   1,     0.751,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060605,'1 ',1, 212,   1,    52.793,    11.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060607,'1 ',1, 212,   1,     6.651,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060609,'1 ',1, 212,   1,    14.841,     4.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060610,'1 ',1, 212,   1,     5.824,     1.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060612,'1 ',1, 212,   1,     6.113,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060614,'1 ',1, 212,   1,    15.683,     3.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060615,'1 ',1, 212,   1,    28.124,     7.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060616,'1 ',1, 212,   1,     3.884,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060616,'2 ',1, 212,   1,     2.283,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060617,'1 ',1, 212,   1,     4.727,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060620,'1 ',1, 212,   1,     7.917,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060621,'1 ',1, 212,   1,    13.790,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060622,'1 ',1, 212,   1,     3.775,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060623,'1 ',1, 212,   1,    12.449,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060624,'1 ',1, 212,   1,     5.741,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060625,'1 ',1, 212,   1,     5.080,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060628,'1 ',1, 212,   1,     0.406,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060628,'2 ',1, 212,   1,     1.201,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060633,'1 ',1, 212,   1,     3.562,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060647,'1 ',1, 212,   1,     0.585,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060647,'2 ',1, 212,   1,     1.404,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060652,'1 ',1, 212,   1,     0.281,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060667,'1 ',1, 212,   1,     0.892,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060667,'2 ',1, 212,   1,     2.842,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060681,'1 ',1, 212,   1,     4.724,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060695,'1 ',1, 212,   1,     2.093,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060695,'2 ',1, 212,   1,     1.381,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060696,'1 ',1, 212,   1,     1.976,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060696,'2 ',1, 212,   1,     2.501,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060699,'1 ',1, 212,   1,     0.582,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070000,'1 ',1, 213,   1,    12.269,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070001,'1 ',1, 213,   1,    10.868,     4.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070002,'1 ',1, 213,   1,    15.530,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070005,'1 ',1, 213,   1,     6.321,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070006,'1 ',1, 213,   1,    43.532,     6.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070007,'1 ',1, 213,   1,    10.260,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070008,'1 ',1, 213,   1,    10.218,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070009,'1 ',1, 213,   1,    10.371,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070010,'1 ',1, 213,   1,    14.524,    10.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070012,'1 ',1, 213,   1,     6.222,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070014,'1 ',1, 213,   1,    36.644,    11.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070016,'1 ',1, 213,   1,    42.500,     9.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070017,'1 ',1, 213,   1,    37.145,    16.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070019,'1 ',1, 213,   1,    36.362,    15.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070022,'1 ',1, 213,   1,     5.567,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070025,'1 ',1, 213,   1,    34.294,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070026,'1 ',1, 213,   1,    36.351,    12.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070029,'1 ',1, 213,   1,    12.212,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070029,'2 ',1, 213,   1,     2.257,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070030,'1 ',1, 213,   1,    54.717,    35.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070031,'1 ',1, 213,   1,     9.235,     3.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070031,'2 ',1, 213,   1,     2.036,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070033,'1 ',1, 213,   1,    20.452,     5.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070033,'2 ',1, 213,   1,     0.260,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070034,'1 ',1, 213,   1,     7.800,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070035,'1 ',1, 213,   1,     7.886,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070037,'1 ',1, 213,   1,    28.361,    15.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070038,'1 ',1, 213,   1,     6.575,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070041,'1 ',1, 213,   1,     5.382,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070043,'1 ',1, 213,   1,     8.962,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070045,'1 ',1, 213,   1,    33.647,     3.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070046,'1 ',1, 213,   1,    33.914,    17.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070048,'1 ',1, 213,   1,    23.717,     7.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070050,'1 ',1, 213,   1,    37.453,    12.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070052,'1 ',1, 213,   1,    35.620,     7.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070052,'2 ',1, 213,   1,     3.848,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070054,'1 ',1, 213,   1,    40.898,    14.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070058,'1 ',1, 213,   1,    10.351,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070060,'1 ',1, 213,   1,    10.754,     5.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070061,'1 ',1, 213,   1,    52.174,    14.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070063,'1 ',1, 213,   1,    49.842,     4.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070065,'1 ',1, 213,   1,    59.808,    26.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070066,'1 ',1, 213,   1,     5.600,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070067,'1 ',1, 213,   1,    40.729,    16.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070068,'1 ',1, 213,   1,    25.191,    11.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070070,'1 ',1, 213,   1,    16.814,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070070,'2 ',1, 213,   1,     1.037,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070072,'1 ',1, 213,   1,    46.129,    11.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070076,'1 ',1, 213,   1,    46.129,     6.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070076,'2 ',1, 213,   1,     0.351,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070077,'1 ',1, 213,   1,    10.733,     6.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070079,'1 ',1, 213,   1,    41.214,    22.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070081,'1 ',1, 213,   1,     0.101,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070082,'1 ',1, 213,   1,    43.021,    12.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070083,'1 ',1, 213,   1,     7.662,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070085,'1 ',1, 213,   1,    49.650,    12.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070085,'2 ',1, 213,   1,     1.084,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070088,'1 ',1, 213,   1,     4.072,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070088,'2 ',1, 213,   1,     0.723,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070091,'1 ',1, 213,   1,     7.457,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070092,'1 ',1, 213,   1,     8.364,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070093,'1 ',1, 213,   1,     6.380,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070094,'1 ',1, 213,   1,    29.965,    17.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070108,'1 ',1, 213,   1,     0.060,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070111,'1 ',1, 213,   1,     0.546,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070111,'2 ',1, 213,   1,     2.415,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070113,'1 ',1, 213,   1,     0.970,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070119,'1 ',1, 213,   1,     0.351,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070124,'1 ',1, 213,   1,     1.893,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070129,'1 ',1, 213,   1,     0.697,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070129,'2 ',1, 213,   1,     0.055,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070130,'1 ',1, 213,   1,     7.374,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070145,'1 ',1, 213,   1,     0.933,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070145,'2 ',1, 213,   1,     0.135,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070147,'1 ',1, 213,   1,     0.182,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070147,'2 ',1, 213,   1,     0.481,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070152,'1 ',1, 213,   1,     2.527,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070167,'1 ',1, 213,   1,     4.779,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074000,'1 ',1, 214,   1,    13.578,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074001,'1 ',1, 214,   1,    16.784,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074002,'1 ',1, 214,   1,    40.969,    11.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074003,'1 ',1, 214,   1,    40.969,     8.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074005,'1 ',1, 214,   1,    18.883,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074005,'2 ',1, 214,   1,     1.399,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074007,'1 ',1, 214,   1,    30.043,     3.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074009,'1 ',1, 214,   1,    34.782,     9.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074010,'1 ',1, 214,   1,    31.524,    12.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074012,'1 ',1, 214,   1,    12.958,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074013,'1 ',1, 214,   1,    37.653,     8.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074015,'1 ',1, 214,   1,    44.323,     5.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074016,'1 ',1, 214,   1,     3.720,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074016,'2 ',1, 214,   1,     3.172,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074017,'1 ',1, 214,   1,    15.842,     3.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074017,'2 ',1, 214,   1,     9.673,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074018,'1 ',1, 214,   1,    13.948,     7.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074018,'2 ',1, 214,   1,     4.413,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074019,'1 ',1, 214,   1,     9.563,     4.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074019,'2 ',1, 214,   1,     2.622,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074020,'1 ',1, 214,   1,    12.657,     1.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074023,'1 ',1, 214,   1,     6.802,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074024,'1 ',1, 214,   1,    34.117,    13.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074025,'1 ',1, 214,   1,    34.117,     1.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074026,'1 ',1, 214,   1,    47.810,    21.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074026,'2 ',1, 214,   1,     1.280,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074028,'1 ',1, 214,   1,    12.899,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074029,'1 ',1, 214,   1,    21.738,     5.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074029,'2 ',1, 214,   1,     0.337,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074031,'1 ',1, 214,   1,    13.530,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074032,'1 ',1, 214,   1,     2.548,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074033,'1 ',1, 214,   1,    43.978,    25.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074034,'1 ',1, 214,   1,    43.614,    14.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074035,'1 ',1, 214,   1,    43.614,     5.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074037,'1 ',1, 214,   1,    54.358,     8.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074043,'1 ',1, 214,   1,    31.472,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074044,'1 ',1, 214,   1,    31.472,    11.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074048,'1 ',1, 214,   1,    50.846,    11.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074049,'1 ',1, 214,   1,    50.846,     7.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074051,'1 ',1, 214,   1,    21.947,     5.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074053,'1 ',1, 214,   1,    24.438,     4.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074055,'1 ',1, 214,   1,    19.015,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074057,'1 ',1, 214,   1,    16.399,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074058,'1 ',1, 214,   1,    32.667,     4.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074060,'1 ',1, 214,   1,    32.667,     5.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074063,'1 ',1, 214,   1,    40.313,     5.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074064,'1 ',1, 214,   1,    33.928,     7.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074066,'1 ',1, 214,   1,    16.203,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074068,'1 ',1, 214,   1,    51.808,     8.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074069,'1 ',1, 214,   1,    51.808,     8.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074070,'1 ',1, 214,   1,    40.709,     8.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074071,'1 ',1, 214,   1,    40.709,    16.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074074,'1 ',1, 214,   1,    50.116,     9.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074076,'1 ',1, 214,   1,    30.913,     7.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074077,'1 ',1, 214,   1,    30.913,    14.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074082,'1 ',1, 214,   1,    53.887,     6.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074084,'1 ',1, 214,   1,    55.037,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074086,'1 ',1, 214,   1,    55.037,    15.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074087,'1 ',1, 214,   1,    44.638,     8.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074088,'1 ',1, 214,   1,    43.591,     8.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074090,'1 ',1, 214,   1,    43.591,    14.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074092,'1 ',1, 214,   1,    36.443,     7.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074095,'1 ',1, 214,   1,    29.294,     8.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074096,'1 ',1, 214,   1,    29.294,     8.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074102,'1 ',1, 214,   1,    32.705,     5.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074103,'1 ',1, 214,   1,    32.705,     9.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074104,'1 ',1, 214,   1,     2.869,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074105,'1 ',1, 214,   1,    49.045,    16.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074106,'1 ',1, 214,   1,    14.843,     3.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074108,'1 ',1, 214,   1,    12.307,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074111,'1 ',1, 214,   1,    27.480,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074112,'1 ',1, 214,   1,    17.926,     3.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074113,'1 ',1, 214,   1,    21.144,     5.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074114,'1 ',1, 214,   1,     4.211,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074115,'1 ',1, 214,   1,    13.695,     4.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074116,'1 ',1, 214,   1,    19.241,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074117,'1 ',1, 214,   1,    31.951,    12.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074120,'1 ',1, 214,   1,    45.736,    14.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074121,'1 ',1, 214,   1,     5.397,     2.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074121,'2 ',1, 214,   1,     0.073,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074122,'1 ',1, 214,   1,     4.402,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074122,'2 ',1, 214,   1,     0.827,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074123,'1 ',1, 214,   1,    21.177,     5.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074124,'1 ',1, 214,   1,    11.891,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074125,'1 ',1, 214,   1,    16.586,     6.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074126,'1 ',1, 214,   1,    12.978,     6.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074128,'1 ',1, 214,   1,    13.405,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074129,'1 ',1, 214,   1,    57.211,    18.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074131,'1 ',1, 214,   1,    57.211,     8.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074132,'1 ',1, 214,   1,    12.448,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074133,'1 ',1, 214,   1,    47.274,    15.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074136,'1 ',1, 214,   1,     7.326,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074136,'2 ',1, 214,   1,     2.336,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074137,'1 ',1, 214,   1,    14.280,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074137,'2 ',1, 214,   1,     4.532,     2.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074138,'1 ',1, 214,   1,     6.811,     2.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074139,'1 ',1, 214,   1,    30.642,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074141,'1 ',1, 214,   1,     7.975,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074141,'2 ',1, 214,   1,     0.290,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074143,'1 ',1, 214,   1,     4.048,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074143,'2 ',1, 214,   1,     2.482,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074146,'1 ',1, 214,   1,    17.145,     5.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074148,'1 ',1, 214,   1,    10.892,     3.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074150,'1 ',1, 214,   1,    37.897,     4.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074150,'2 ',1, 214,   1,     3.172,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074151,'1 ',1, 214,   1,     7.168,     2.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074153,'1 ',1, 214,   1,    26.990,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074154,'1 ',1, 214,   1,     8.914,     3.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074155,'1 ',1, 214,   1,     7.130,     2.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074156,'1 ',1, 214,   1,     1.168,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074157,'1 ',1, 214,   1,    14.023,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074159,'1 ',1, 214,   1,     7.588,     3.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074160,'1 ',1, 214,   1,    39.657,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074160,'2 ',1, 214,   1,     2.585,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074161,'1 ',1, 214,   1,    29.723,     2.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074162,'1 ',1, 214,   1,    33.016,    21.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074163,'1 ',1, 214,   1,     9.616,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074164,'1 ',1, 214,   1,    40.919,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074164,'2 ',1, 214,   1,     0.680,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074165,'1 ',1, 214,   1,    40.919,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074166,'1 ',1, 214,   1,    11.898,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074169,'1 ',1, 214,   1,    47.538,    16.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074170,'1 ',1, 214,   1,    36.858,     9.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074171,'1 ',1, 214,   1,    28.676,     5.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074172,'1 ',1, 214,   1,    20.341,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074173,'1 ',1, 214,   1,    47.533,    33.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074175,'1 ',1, 214,   1,    42.350,     9.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074176,'1 ',1, 214,   1,    46.708,    12.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074177,'1 ',1, 214,   1,    41.763,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074177,'2 ',1, 214,   1,     1.168,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074178,'1 ',1, 214,   1,     5.005,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074178,'2 ',1, 214,   1,     0.744,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074180,'1 ',1, 214,   1,    41.703,    15.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074181,'1 ',1, 214,   1,    38.071,     9.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074181,'2 ',1, 214,   1,     3.830,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074182,'1 ',1, 214,   1,    34.984,    21.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074184,'1 ',1, 214,   1,    23.683,    13.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074186,'1 ',1, 214,   1,     9.376,     2.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074187,'1 ',1, 214,   1,    26.277,    15.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074188,'1 ',1, 214,   1,    11.414,     2.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074189,'1 ',1, 214,   1,    13.673,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074190,'1 ',1, 214,   1,     9.918,     2.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074191,'1 ',1, 214,   1,    20.832,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074193,'1 ',1, 214,   1,     2.787,     0.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074215,'1 ',1, 214,   1,     2.176,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074224,'1 ',1, 214,   1,     7.124,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074224,'2 ',1, 214,   1,     2.629,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074227,'1 ',1, 214,   1,     5.194,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074228,'1 ',1, 214,   1,     7.564,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074228,'2 ',1, 214,   1,     1.214,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074235,'1 ',1, 214,   1,     3.104,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074235,'2 ',1, 214,   1,     2.273,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074251,'1 ',1, 214,   1,     2.081,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074251,'2 ',1, 214,   1,     4.235,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074267,'1 ',1, 214,   1,     0.099,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074270,'1 ',1, 214,   1,     2.937,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074274,'1 ',1, 214,   1,     6.101,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074281,'1 ',1, 214,   1,     1.364,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074281,'2 ',1, 214,   1,     3.337,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074285,'1 ',1, 214,   1,     3.698,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077000,'1 ',1, 215,   1,     6.398,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077001,'1 ',1, 215,   1,     8.136,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077002,'1 ',1, 215,   1,    49.228,     6.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077004,'1 ',1, 215,   1,    10.730,     4.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077006,'1 ',1, 215,   1,     6.746,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077007,'1 ',1, 215,   1,     4.364,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077008,'1 ',1, 215,   1,    10.946,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077009,'1 ',1, 215,   1,     7.994,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077010,'1 ',1, 215,   1,     6.008,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077012,'1 ',1, 215,   1,     6.962,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077014,'1 ',1, 215,   1,    42.906,     7.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077016,'1 ',1, 215,   1,    39.562,    20.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077019,'1 ',1, 215,   1,    29.954,    13.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077020,'1 ',1, 215,   1,    29.624,     9.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077021,'1 ',1, 215,   1,    10.224,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077022,'1 ',1, 215,   1,    46.564,    15.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077023,'1 ',1, 215,   1,    46.564,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077024,'1 ',1, 215,   1,    25.902,    11.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077025,'1 ',1, 215,   1,     5.772,     2.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077027,'1 ',1, 215,   1,    23.344,     7.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077028,'1 ',1, 215,   1,     3.680,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077029,'1 ',1, 215,   1,     5.178,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077030,'1 ',1, 215,   1,     5.942,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077031,'1 ',1, 215,   1,     6.636,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077032,'1 ',1, 215,   1,     7.944,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077033,'1 ',1, 215,   1,     4.650,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077034,'1 ',1, 215,   1,    22.298,     6.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077037,'1 ',1, 215,   1,     8.138,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077039,'1 ',1, 215,   1,     5.076,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077041,'1 ',1, 215,   1,    26.820,     6.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077042,'1 ',1, 215,   1,     6.950,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077042,'2 ',1, 215,   1,     2.060,     0.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077043,'1 ',1, 215,   1,     7.244,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077045,'1 ',1, 215,   1,     6.918,     1.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077047,'1 ',1, 215,   1,     2.698,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077048,'1 ',1, 215,   1,    24.432,     4.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077049,'1 ',1, 215,   1,     5.658,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077050,'1 ',1, 215,   1,     7.406,     3.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077053,'1 ',1, 215,   1,    34.225,     3.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077054,'1 ',1, 215,   1,    31.567,    20.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077056,'1 ',1, 215,   1,     5.786,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077057,'1 ',1, 215,   1,     3.270,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077057,'2 ',1, 215,   1,     0.104,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077059,'1 ',1, 215,   1,    27.367,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077062,'1 ',1, 215,   1,    27.367,     4.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077063,'1 ',1, 215,   1,    36.364,    11.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077063,'2 ',1, 215,   1,     0.124,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077064,'1 ',1, 215,   1,     3.580,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077064,'2 ',1, 215,   1,     1.672,     0.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077066,'1 ',1, 215,   1,     4.600,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077067,'1 ',1, 215,   1,     1.314,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077068,'1 ',1, 215,   1,    27.548,     7.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077069,'1 ',1, 215,   1,    31.438,     7.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077069,'2 ',1, 215,   1,     0.766,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077071,'1 ',1, 215,   1,    31.438,    16.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077072,'1 ',1, 215,   1,     0.350,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077076,'1 ',1, 215,   1,    26.867,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077077,'1 ',1, 215,   1,    30.085,     9.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077079,'1 ',1, 215,   1,    10.090,     4.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077080,'1 ',1, 215,   1,     8.072,     2.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077080,'2 ',1, 215,   1,     0.668,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077083,'1 ',1, 215,   1,     6.862,     1.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077083,'2 ',1, 215,   1,     0.874,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077085,'1 ',1, 215,   1,     4.664,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077088,'1 ',1, 215,   1,     9.556,     2.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077094,'1 ',1, 215,   1,     8.522,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077097,'1 ',1, 215,   1,     5.992,     3.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077099,'1 ',1, 215,   1,    14.564,     4.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077100,'1 ',1, 215,   1,     7.502,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077100,'2 ',1, 215,   1,     0.674,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077101,'1 ',1, 215,   1,    48.570,    16.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077103,'1 ',1, 215,   1,    14.750,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077105,'1 ',1, 215,   1,     5.782,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077107,'1 ',1, 215,   1,     8.950,     3.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077109,'1 ',1, 215,   1,    30.985,    12.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077111,'1 ',1, 215,   1,    29.283,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077111,'2 ',1, 215,   1,     0.024,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077112,'1 ',1, 215,   1,     4.868,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077113,'1 ',1, 215,   1,     5.286,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077113,'2 ',1, 215,   1,     0.192,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077114,'1 ',1, 215,   1,    33.741,    18.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077115,'1 ',1, 215,   1,    33.147,     8.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077117,'1 ',1, 215,   1,     9.514,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077118,'1 ',1, 215,   1,     4.902,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077119,'1 ',1, 215,   1,    12.850,     1.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077120,'1 ',1, 215,   1,    16.620,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077121,'1 ',1, 215,   1,    17.284,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077122,'1 ',1, 215,   1,    18.912,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077124,'1 ',1, 215,   1,     3.076,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077125,'1 ',1, 215,   1,     4.108,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077126,'1 ',1, 215,   1,     7.168,     2.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077127,'1 ',1, 215,   1,    15.356,     5.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077127,'2 ',1, 215,   1,     1.678,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077130,'1 ',1, 215,   1,    36.814,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077130,'2 ',1, 215,   1,     3.122,     0.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077134,'1 ',1, 215,   1,    32.406,    10.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077134,'2 ',1, 215,   1,     0.346,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077136,'1 ',1, 215,   1,    11.086,     3.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077136,'2 ',1, 215,   1,     0.436,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077138,'1 ',1, 215,   1,     6.370,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077140,'1 ',1, 215,   1,    30.940,    11.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077141,'1 ',1, 215,   1,    30.940,    10.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077143,'1 ',1, 215,   1,    10.896,     2.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077144,'1 ',1, 215,   1,    19.234,     2.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077145,'1 ',1, 215,   1,     4.754,     2.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077147,'1 ',1, 215,   1,    35.808,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077149,'1 ',1, 215,   1,    20.196,     4.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077151,'1 ',1, 215,   1,    26.998,    15.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077153,'1 ',1, 215,   1,    19.826,     8.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077154,'1 ',1, 215,   1,     9.574,     4.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077156,'1 ',1, 215,   1,    26.104,     9.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077156,'2 ',1, 215,   1,     1.834,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077157,'1 ',1, 215,   1,     4.480,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077157,'2 ',1, 215,   1,     0.908,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077158,'1 ',1, 215,   1,    15.066,     9.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077160,'1 ',1, 215,   1,     5.358,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077160,'2 ',1, 215,   1,     0.600,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077162,'1 ',1, 215,   1,     7.074,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077164,'1 ',1, 215,   1,    49.693,    20.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077166,'1 ',1, 215,   1,    49.693,    25.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077167,'1 ',1, 215,   1,     6.650,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077168,'1 ',1, 215,   1,    26.174,     5.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077169,'1 ',1, 215,   1,     6.704,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077171,'1 ',1, 215,   1,    11.010,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077173,'1 ',1, 215,   1,    12.424,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077176,'1 ',1, 215,   1,     4.618,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077179,'1 ',1, 215,   1,     6.698,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077181,'1 ',1, 215,   1,    19.712,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077182,'1 ',1, 215,   1,     6.006,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077184,'1 ',1, 215,   1,     7.152,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077194,'1 ',1, 215,   1,     1.986,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077198,'1 ',1, 215,   1,     0.204,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077198,'2 ',1, 215,   1,     4.588,     1.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077205,'1 ',1, 215,   1,     1.604,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077205,'2 ',1, 215,   1,     0.402,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077206,'1 ',1, 215,   1,     0.176,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077206,'2 ',1, 215,   1,     0.708,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077220,'1 ',1, 215,   1,     0.454,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077220,'2 ',1, 215,   1,     0.578,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077222,'1 ',1, 215,   1,     3.370,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077231,'1 ',1, 215,   1,     6.066,     2.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077233,'1 ',1, 215,   1,     0.712,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077233,'2 ',1, 215,   1,     0.468,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077240,'1 ',1, 215,   1,     1.624,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080000,'1 ',1, 216,   1,    57.468,    19.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080003,'1 ',1, 216,   1,    16.427,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080004,'1 ',1, 216,   1,    29.187,     6.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080004,'2 ',1, 216,   1,     3.599,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080005,'1 ',1, 216,   1,    20.550,     7.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080007,'1 ',1, 216,   1,    59.157,    16.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080009,'1 ',1, 216,   1,    59.157,     9.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080010,'1 ',1, 216,   1,    59.157,    16.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080011,'1 ',1, 216,   1,    48.843,    12.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080012,'1 ',1, 216,   1,    32.671,     1.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080013,'1 ',1, 216,   1,    32.671,    15.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080015,'1 ',1, 216,   1,    26.054,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080017,'1 ',1, 216,   1,    40.319,     3.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080019,'1 ',1, 216,   1,    40.319,     7.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080020,'1 ',1, 216,   1,    42.437,    19.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080021,'1 ',1, 216,   1,    44.100,    17.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080023,'1 ',1, 216,   1,    29.941,     3.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080024,'1 ',1, 216,   1,    29.941,     4.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080025,'1 ',1, 216,   1,     6.888,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080026,'1 ',1, 216,   1,    33.958,     6.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080027,'1 ',1, 216,   1,    33.958,    15.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080027,'2 ',1, 216,   1,     0.352,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080029,'1 ',1, 216,   1,    33.958,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080029,'2 ',1, 216,   1,    33.958,     4.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080031,'1 ',1, 216,   1,    10.060,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080032,'1 ',1, 216,   1,     8.448,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080034,'1 ',1, 216,   1,    46.066,    23.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080035,'1 ',1, 216,   1,    46.066,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080036,'1 ',1, 216,   1,    46.737,    14.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080037,'1 ',1, 216,   1,    46.737,    14.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080039,'1 ',1, 216,   1,    41.497,     3.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080043,'1 ',1, 216,   1,    31.701,     8.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080043,'2 ',1, 216,   1,    31.701,    14.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080044,'1 ',1, 216,   1,    31.701,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080044,'2 ',1, 216,   1,    31.701,    10.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080046,'1 ',1, 216,   1,    42.583,    12.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080046,'2 ',1, 216,   1,    42.583,     9.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080047,'1 ',1, 216,   1,    42.583,    10.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080047,'2 ',1, 216,   1,    42.583,    16.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080050,'1 ',1, 216,   1,    42.583,     6.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080050,'2 ',1, 216,   1,    42.583,     5.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080055,'1 ',1, 216,   1,    44.868,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080059,'1 ',1, 216,   1,    44.868,    15.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080061,'1 ',1, 216,   1,    30.378,     8.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080066,'1 ',1, 216,   1,    13.276,    13.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080067,'1 ',1, 216,   1,    20.008,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080070,'1 ',1, 216,   1,    56.976,    13.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080072,'1 ',1, 216,   1,    56.976,    34.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080073,'1 ',1, 216,   1,     8.577,     5.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080075,'1 ',1, 216,   1,    61.548,    10.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080078,'1 ',1, 216,   1,    61.548,    13.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080081,'1 ',1, 216,   1,     4.457,     2.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2080084,'1 ',1, 216,   1,     1.474,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001001,'1 ',1, 301,   9,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001002,'1 ',1, 301,   9,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001007,'1 ',1, 301,   9,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001012,'1 ',1, 301,   9,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001013,'1 ',1, 301,   9,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001013,'2 ',1, 301,   9,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001013,'3 ',1, 301,   9,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001014,'1 ',1, 301,   9,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001015,'1 ',1, 301,   9,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001016,'1 ',1, 301,   9,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001017,'1 ',1, 301,   9,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001018,'1 ',1, 301,   9,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001019,'1 ',1, 301,   9,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001024,'1 ',1, 301,   9,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001027,'1 ',1, 301,   9,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001027,'2 ',1, 301,   9,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001028,'1 ',1, 301,   9,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001028,'2 ',1, 301,   9,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001028,'3 ',1, 301,   9,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001028,'4 ',1, 301,   9,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001029,'1 ',1, 301,   9,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001030,'1 ',1, 301,   9,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001030,'2 ',1, 301,   9,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001031,'1 ',1, 301,   9,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001036,'1 ',1, 301,   9,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001036,'2 ',1, 301,   9,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001037,'1 ',1, 301,   9,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001040,'1 ',1, 301,   9,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001044,'1 ',1, 301,   9,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001044,'2 ',1, 301,   9,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001045,'1 ',1, 301,   9,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001046,'1 ',1, 301,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001046,'2 ',1, 301,   9,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001054,'1 ',1, 301,   9,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001054,'2 ',1, 301,   9,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001054,'3 ',1, 301,   9,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001055,'1 ',1, 301,   9,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001058,'1 ',1, 301,   9,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001058,'2 ',1, 301,   9,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001064,'1 ',1, 301,   9,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001064,'2 ',1, 301,   9,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001067,'1 ',1, 301,   9,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001068,'1 ',1, 301,   9,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001068,'2 ',1, 301,   9,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001071,'1 ',1, 301,   9,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001083,'1 ',1, 301,   9,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001085,'1 ',1, 301,   9,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001085,'2 ',1, 301,   9,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001086,'1 ',1, 301,   9,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001087,'1 ',1, 301,   9,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001089,'1 ',1, 301,   9,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001089,'2 ',1, 301,   9,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001091,'1 ',1, 301,   9,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3001091,'2 ',1, 301,   9,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002001,'1 ',1, 302,  11,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002001,'2 ',1, 302,  11,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002007,'1 ',1, 302,  11,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002008,'1 ',1, 302,  10,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002009,'1 ',1, 302,  11,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002010,'1 ',1, 302,  10,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002010,'2 ',1, 302,  10,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002010,'3 ',1, 302,  10,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002010,'4 ',1, 302,  10,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002010,'5 ',1, 302,  10,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002014,'1 ',1, 302,  10,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002014,'2 ',1, 302,  10,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002015,'1 ',1, 302,  11,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002016,'1 ',1, 302,  11,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002020,'1 ',1, 302,  11,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002022,'1 ',1, 302,  11,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002025,'1 ',1, 302,  11,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002026,'1 ',1, 302,  10,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002026,'2 ',1, 302,  10,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002026,'3 ',1, 302,  10,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002026,'4 ',1, 302,  10,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002027,'1 ',1, 302,  11,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002028,'1 ',1, 302,  11,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002029,'1 ',1, 302,  10,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002030,'1 ',1, 302,  11,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002030,'2 ',1, 302,  11,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002031,'1 ',1, 302,  10,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002031,'2 ',1, 302,  10,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002031,'3 ',1, 302,  10,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002032,'1 ',1, 302,  11,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002033,'1 ',1, 302,  11,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002033,'2 ',1, 302,  11,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002034,'1 ',1, 302,  11,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002035,'1 ',1, 302,  10,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002035,'2 ',1, 302,  10,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002036,'1 ',1, 302,  11,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002037,'1 ',1, 302,  11,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002037,'2 ',1, 302,  11,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002038,'1 ',1, 302,  11,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002039,'1 ',1, 302,  11,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002040,'1 ',1, 302,  11,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002043,'1 ',1, 302,  11,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002044,'1 ',1, 302,  11,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002045,'1 ',1, 302,  11,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002046,'1 ',1, 302,  11,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002047,'1 ',1, 302,  11,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002047,'2 ',1, 302,  11,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002048,'1 ',1, 302,  10,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002049,'1 ',1, 302,  10,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002049,'2 ',1, 302,  10,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002049,'3 ',1, 302,  10,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002050,'1 ',1, 302,  11,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002051,'1 ',1, 302,  11,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002052,'1 ',1, 302,  10,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002052,'2 ',1, 302,  10,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002053,'1 ',1, 302,  11,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002055,'1 ',1, 302,  11,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002060,'1 ',1, 302,  11,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002063,'1 ',1, 302,  11,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002064,'1 ',1, 302,  11,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002064,'2 ',1, 302,  11,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002065,'1 ',1, 302,  11,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002066,'1 ',1, 302,  10,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002066,'2 ',1, 302,  10,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002066,'3 ',1, 302,  10,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002067,'1 ',1, 302,  11,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002068,'1 ',1, 302,  11,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002069,'1 ',1, 302,  11,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002072,'1 ',1, 302,  11,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002079,'1 ',1, 302,  10,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002080,'1 ',1, 302,  11,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002081,'1 ',1, 302,  11,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002082,'1 ',1, 302,  11,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002086,'1 ',1, 302,  11,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002087,'1 ',1, 302,  10,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002090,'1 ',1, 302,  11,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002091,'1 ',1, 302,  10,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002092,'1 ',1, 302,  11,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002106,'1 ',1, 302,  11,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002107,'1 ',1, 302,  11,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002108,'1 ',1, 302,  10,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002109,'1 ',1, 302,  11,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002110,'1 ',1, 302,  11,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002111,'1 ',1, 302,  11,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002111,'2 ',1, 302,  11,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002112,'1 ',1, 302,  11,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002114,'1 ',1, 302,  11,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002121,'1 ',1, 302,  11,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002122,'1 ',1, 302,  11,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002124,'1 ',1, 302,  11,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002125,'1 ',1, 302,  11,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002126,'1 ',1, 302,  11,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002129,'1 ',1, 302,  11,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002132,'1 ',1, 302,  10,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3002133,'1 ',1, 302,  11,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003002,'1 ',1, 303,  28,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003005,'1 ',1, 303,  28,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003005,'2 ',1, 303,  28,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003005,'3 ',1, 303,  28,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003006,'1 ',1, 303,  27,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003007,'1 ',1, 303,  27,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003008,'1 ',1, 303,  27,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003008,'2 ',1, 303,  27,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003009,'1 ',1, 303,  28,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003010,'1 ',1, 303,  28,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003011,'1 ',1, 303,  28,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003011,'2 ',1, 303,  28,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003012,'1 ',1, 303,  28,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003013,'1 ',1, 303,  27,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003014,'1 ',1, 303,  28,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003015,'1 ',1, 303,  27,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003021,'1 ',1, 303,  27,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003021,'2 ',1, 303,  27,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003022,'1 ',1, 303,  27,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003023,'1 ',1, 303,  27,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003024,'1 ',1, 303,  28,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003025,'1 ',1, 303,  28,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003029,'1 ',1, 303,  28,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003030,'1 ',1, 303,  27,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003031,'1 ',1, 303,  27,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003032,'1 ',1, 303,  27,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003035,'1 ',1, 303,  28,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003036,'1 ',1, 303,  28,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003036,'2 ',1, 303,  28,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003040,'1 ',1, 303,  27,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003042,'1 ',1, 303,  27,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003042,'2 ',1, 303,  27,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003049,'1 ',1, 303,  27,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003051,'1 ',1, 303,  28,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003051,'2 ',1, 303,  28,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003052,'1 ',1, 303,  28,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003066,'1 ',1, 303,  28,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003069,'1 ',1, 303,  27,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003072,'1 ',1, 303,  27,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003075,'1 ',1, 303,  28,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003076,'1 ',1, 303,  28,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003077,'1 ',1, 303,  27,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003093,'1 ',1, 303,  28,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003099,'1 ',1, 303,  27,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003100,'1 ',1, 303,  27,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003101,'1 ',1, 303,  28,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003101,'2 ',1, 303,  28,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003101,'3 ',1, 303,  28,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003102,'1 ',1, 303,  27,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003103,'1 ',1, 303,  27,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003103,'2 ',1, 303,  27,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003107,'1 ',1, 303,  28,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003108,'1 ',1, 303,  28,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003114,'1 ',1, 303,  27,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003114,'2 ',1, 303,  27,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003115,'1 ',1, 303,  27,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003115,'2 ',1, 303,  27,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003123,'1 ',1, 303,  28,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003124,'1 ',1, 303,  28,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003125,'1 ',1, 303,  27,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003126,'1 ',1, 303,  28,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003128,'1 ',1, 303,  27,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003130,'1 ',1, 303,  27,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003130,'2 ',1, 303,  27,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003130,'3 ',1, 303,  27,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003130,'4 ',1, 303,  27,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003132,'1 ',1, 303,  28,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003136,'1 ',1, 303,  27,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003138,'1 ',1, 303,  28,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003138,'2 ',1, 303,  28,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003139,'1 ',1, 303,  27,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003139,'2 ',1, 303,  27,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003139,'3 ',1, 303,  27,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003140,'1 ',1, 303,  27,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003142,'1 ',1, 303,  27,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003142,'2 ',1, 303,  27,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003143,'1 ',1, 303,  28,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003144,'1 ',1, 303,  28,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003144,'2 ',1, 303,  28,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003144,'3 ',1, 303,  28,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003145,'1 ',1, 303,  27,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003145,'2 ',1, 303,  27,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003146,'1 ',1, 303,  28,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003146,'2 ',1, 303,  28,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3003147,'1 ',1, 303,  28,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004002,'1 ',1, 304,  20,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004003,'1 ',1, 304,  19,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004005,'1 ',1, 304,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004006,'1 ',1, 304,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004006,'2 ',1, 304,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004007,'1 ',1, 304,  19,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004008,'1 ',1, 304,  20,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004011,'1 ',1, 304,  19,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004012,'1 ',1, 304,  19,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004013,'1 ',1, 304,  19,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004015,'1 ',1, 304,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004016,'1 ',1, 304,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004017,'1 ',1, 304,  21,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004018,'1 ',1, 304,  21,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004019,'1 ',1, 304,  19,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004019,'2 ',1, 304,  19,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004020,'1 ',1, 304,  21,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004021,'1 ',1, 304,  19,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004022,'1 ',1, 304,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004023,'1 ',1, 304,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004027,'1 ',1, 304,  19,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004031,'1 ',1, 304,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004032,'1 ',1, 304,  21,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004033,'1 ',1, 304,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004034,'1 ',1, 304,  19,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004035,'1 ',1, 304,  21,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004036,'1 ',1, 304,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004036,'2 ',1, 304,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004037,'1 ',1, 304,  21,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004038,'1 ',1, 304,  21,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004038,'2 ',1, 304,  21,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004040,'1 ',1, 304,  19,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004042,'1 ',1, 304,  19,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004042,'2 ',1, 304,  19,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004043,'1 ',1, 304,  19,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004048,'1 ',1, 304,  19,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004051,'1 ',1, 304,  21,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004051,'2 ',1, 304,  21,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004053,'1 ',1, 304,  19,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004054,'1 ',1, 304,  21,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004055,'1 ',1, 304,  21,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004055,'2 ',1, 304,  21,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004064,'1 ',1, 304,  21,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004066,'1 ',1, 304,  19,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004067,'1 ',1, 304,  19,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004068,'1 ',1, 304,  19,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004068,'2 ',1, 304,  19,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004069,'1 ',1, 304,  21,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004071,'1 ',1, 304,  19,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004072,'1 ',1, 304,  21,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004078,'1 ',1, 304,  21,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004079,'1 ',1, 304,  19,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004086,'1 ',1, 304,  19,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004087,'1 ',1, 304,  21,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004088,'1 ',1, 304,  19,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004089,'1 ',1, 304,  19,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004099,'1 ',1, 304,  21,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004100,'1 ',1, 304,  21,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004101,'1 ',1, 304,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004102,'1 ',1, 304,  19,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004103,'1 ',1, 304,  19,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004106,'1 ',1, 304,  19,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004107,'1 ',1, 304,  19,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004108,'1 ',1, 304,  21,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004109,'1 ',1, 304,  21,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004110,'1 ',1, 304,  19,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004111,'1 ',1, 304,  19,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004111,'2 ',1, 304,  19,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004112,'1 ',1, 304,  21,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004117,'1 ',1, 304,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004118,'1 ',1, 304,  21,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004119,'1 ',1, 304,  19,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004119,'2 ',1, 304,  19,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004120,'1 ',1, 304,  21,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004121,'1 ',1, 304,  19,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004122,'1 ',1, 304,  19,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004123,'1 ',1, 304,  21,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004124,'1 ',1, 304,  19,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004124,'2 ',1, 304,  19,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004125,'1 ',1, 304,  21,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004126,'1 ',1, 304,  19,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004127,'1 ',1, 304,  21,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004128,'1 ',1, 304,  19,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004128,'2 ',1, 304,  19,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004129,'1 ',1, 304,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004129,'2 ',1, 304,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004129,'3 ',1, 304,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004129,'4 ',1, 304,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004130,'1 ',1, 304,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004132,'1 ',1, 304,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004139,'1 ',1, 304,  21,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004143,'1 ',1, 304,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004144,'1 ',1, 304,  21,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004145,'1 ',1, 304,  21,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004147,'1 ',1, 304,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004148,'1 ',1, 304,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004148,'2 ',1, 304,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004148,'3 ',1, 304,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004149,'1 ',1, 304,  21,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004149,'2 ',1, 304,  21,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004150,'1 ',1, 304,  21,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004154,'1 ',1, 304,  19,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004155,'1 ',1, 304,  19,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004155,'2 ',1, 304,  19,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004156,'1 ',1, 304,  21,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004157,'1 ',1, 304,  19,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004159,'1 ',1, 304,  21,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004164,'1 ',1, 304,  19,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004167,'1 ',1, 304,  19,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004167,'2 ',1, 304,  19,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004168,'1 ',1, 304,  21,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004169,'1 ',1, 304,  21,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004170,'1 ',1, 304,  21,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004171,'1 ',1, 304,  19,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004172,'1 ',1, 304,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004173,'1 ',1, 304,  21,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004173,'2 ',1, 304,  21,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004174,'1 ',1, 304,  20,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004175,'1 ',1, 304,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004175,'2 ',1, 304,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004178,'1 ',1, 304,  21,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004178,'2 ',1, 304,  21,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004179,'1 ',1, 304,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004180,'1 ',1, 304,  21,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004182,'1 ',1, 304,  21,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004185,'1 ',1, 304,  19,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004186,'1 ',1, 304,  19,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004186,'2 ',1, 304,  19,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004187,'1 ',1, 304,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004188,'1 ',1, 304,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004189,'1 ',1, 304,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004189,'2 ',1, 304,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004189,'3 ',1, 304,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004190,'1 ',1, 304,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004191,'1 ',1, 304,  19,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004191,'2 ',1, 304,  19,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3004193,'1 ',1, 304,  19,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005003,'1 ',1, 305,  16,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005004,'1 ',1, 305,  14,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005004,'2 ',1, 305,  14,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005005,'1 ',1, 305,  18,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005006,'1 ',1, 305,  16,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005007,'1 ',1, 305,  17,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005008,'1 ',1, 305,  15,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005009,'1 ',1, 305,  16,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005010,'1 ',1, 305,  16,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005011,'1 ',1, 305,  13,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005012,'1 ',1, 305,  17,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005013,'1 ',1, 305,  15,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005014,'1 ',1, 305,  17,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005016,'1 ',1, 305,  17,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005017,'1 ',1, 305,  17,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005022,'1 ',1, 305,  17,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005024,'1 ',1, 305,  13,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005025,'1 ',1, 305,  18,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005026,'1 ',1, 305,  17,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005027,'1 ',1, 305,  17,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005028,'1 ',1, 305,  17,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005029,'1 ',1, 305,  13,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005030,'1 ',1, 305,  12,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005031,'1 ',1, 305,  16,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005032,'1 ',1, 305,  16,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005034,'1 ',1, 305,  16,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005043,'1 ',1, 305,  16,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005044,'1 ',1, 305,  17,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005046,'1 ',1, 305,  18,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005048,'1 ',1, 305,  17,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005048,'2 ',1, 305,  17,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005050,'1 ',1, 305,  16,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005053,'1 ',1, 305,  16,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005054,'1 ',1, 305,  14,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005056,'1 ',1, 305,  12,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005062,'1 ',1, 305,  14,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005064,'1 ',1, 305,  17,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005070,'1 ',1, 305,  17,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005071,'1 ',1, 305,  13,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005071,'2 ',1, 305,  13,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005072,'1 ',1, 305,  16,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005073,'1 ',1, 305,  15,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005074,'1 ',1, 305,  16,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005075,'1 ',1, 305,  18,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005075,'2 ',1, 305,  18,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005077,'1 ',1, 305,  16,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005078,'1 ',1, 305,  17,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005079,'1 ',1, 305,  13,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005080,'1 ',1, 305,  13,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005080,'2 ',1, 305,  13,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005080,'3 ',1, 305,  13,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005081,'1 ',1, 305,  13,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005082,'1 ',1, 305,  17,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005084,'1 ',1, 305,  16,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005085,'1 ',1, 305,  17,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005086,'1 ',1, 305,  17,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005087,'1 ',1, 305,  14,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005090,'1 ',1, 305,  16,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005091,'1 ',1, 305,  14,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005092,'1 ',1, 305,  14,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005093,'1 ',1, 305,  17,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005094,'1 ',1, 305,  14,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005095,'1 ',1, 305,  17,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005096,'1 ',1, 305,  16,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005097,'1 ',1, 305,  17,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005098,'1 ',1, 305,  17,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005098,'2 ',1, 305,  17,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005099,'1 ',1, 305,  17,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005100,'1 ',1, 305,  16,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005101,'1 ',1, 305,  15,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005103,'1 ',1, 305,  16,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005103,'2 ',1, 305,  16,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005104,'1 ',1, 305,  17,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005105,'1 ',1, 305,  17,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005108,'1 ',1, 305,  17,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005109,'1 ',1, 305,  16,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005110,'1 ',1, 305,  12,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005111,'1 ',1, 305,  16,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005112,'1 ',1, 305,  18,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005113,'1 ',1, 305,  17,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005114,'1 ',1, 305,  16,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005115,'1 ',1, 305,  16,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005116,'1 ',1, 305,  16,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005117,'1 ',1, 305,  17,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005118,'1 ',1, 305,  15,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005119,'1 ',1, 305,  12,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005121,'1 ',1, 305,  15,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005122,'1 ',1, 305,  16,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005124,'1 ',1, 305,  13,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005125,'1 ',1, 305,  17,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005126,'1 ',1, 305,  16,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005126,'2 ',1, 305,  16,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005127,'1 ',1, 305,  18,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005127,'2 ',1, 305,  18,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005128,'1 ',1, 305,  16,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005129,'1 ',1, 305,  18,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005129,'2 ',1, 305,  18,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005130,'1 ',1, 305,  16,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005132,'1 ',1, 305,  13,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005133,'1 ',1, 305,  18,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005134,'1 ',1, 305,  15,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005135,'1 ',1, 305,  15,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005135,'2 ',1, 305,  15,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005136,'1 ',1, 305,  16,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005138,'1 ',1, 305,  13,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005139,'1 ',1, 305,  16,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005140,'1 ',1, 305,  13,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005141,'1 ',1, 305,  16,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005141,'2 ',1, 305,  16,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005142,'1 ',1, 305,  13,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005143,'1 ',1, 305,  17,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005143,'2 ',1, 305,  17,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005144,'1 ',1, 305,  13,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005145,'1 ',1, 305,  17,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005146,'1 ',1, 305,  16,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005147,'1 ',1, 305,  16,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005148,'1 ',1, 305,  17,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005149,'1 ',1, 305,  16,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005150,'1 ',1, 305,  12,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005150,'2 ',1, 305,  12,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005150,'3 ',1, 305,  12,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005151,'1 ',1, 305,  18,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005152,'1 ',1, 305,  16,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005153,'1 ',1, 305,  12,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005154,'1 ',1, 305,  18,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005154,'2 ',1, 305,  18,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005155,'1 ',1, 305,  12,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005156,'1 ',1, 305,  15,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005157,'1 ',1, 305,  17,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005158,'1 ',1, 305,  16,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005159,'1 ',1, 305,  13,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005159,'2 ',1, 305,  13,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005160,'1 ',1, 305,  17,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005161,'1 ',1, 305,  16,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005162,'1 ',1, 305,  14,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005163,'1 ',1, 305,  13,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005165,'1 ',1, 305,  17,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005168,'1 ',1, 305,  16,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005171,'1 ',1, 305,  14,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005172,'1 ',1, 305,  12,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005173,'1 ',1, 305,  16,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005174,'1 ',1, 305,  14,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005174,'2 ',1, 305,  14,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005175,'1 ',1, 305,  17,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005176,'1 ',1, 305,  12,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005177,'1 ',1, 305,  17,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005178,'1 ',1, 305,  16,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005180,'1 ',1, 305,  14,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005180,'2 ',1, 305,  14,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005181,'1 ',1, 305,  16,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005182,'1 ',1, 305,  13,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005183,'1 ',1, 305,  16,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005184,'1 ',1, 305,  17,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005184,'2 ',1, 305,  17,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005185,'1 ',1, 305,  17,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005186,'1 ',1, 305,  17,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005187,'1 ',1, 305,  12,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005188,'1 ',1, 305,  16,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005189,'1 ',1, 305,  16,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005190,'1 ',1, 305,  12,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005191,'1 ',1, 305,  18,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005193,'1 ',1, 305,  13,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005193,'2 ',1, 305,  13,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005194,'1 ',1, 305,  17,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005195,'1 ',1, 305,  17,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005199,'1 ',1, 305,  17,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005200,'1 ',1, 305,  12,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005201,'1 ',1, 305,  14,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005202,'1 ',1, 305,  14,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005203,'1 ',1, 305,  16,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005209,'1 ',1, 305,  18,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005210,'1 ',1, 305,  17,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005211,'1 ',1, 305,  14,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005212,'1 ',1, 305,  14,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005213,'1 ',1, 305,  16,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005214,'1 ',1, 305,  16,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005215,'1 ',1, 305,  16,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005216,'1 ',1, 305,  17,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005217,'1 ',1, 305,  17,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005218,'1 ',1, 305,  17,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005219,'1 ',1, 305,  14,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005220,'1 ',1, 305,  17,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005221,'1 ',1, 305,  13,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005222,'1 ',1, 305,  14,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005222,'2 ',1, 305,  14,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005223,'1 ',1, 305,  14,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005224,'1 ',1, 305,  16,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005225,'1 ',1, 305,  16,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005226,'1 ',1, 305,  15,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005227,'1 ',1, 305,  16,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005228,'1 ',1, 305,  16,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005229,'1 ',1, 305,  16,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005230,'1 ',1, 305,  16,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005231,'1 ',1, 305,  18,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005232,'1 ',1, 305,  17,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005233,'1 ',1, 305,  17,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005234,'1 ',1, 305,  16,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005235,'1 ',1, 305,  13,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005244,'1 ',1, 305,  17,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005245,'1 ',1, 305,  17,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005246,'1 ',1, 305,  18,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005247,'1 ',1, 305,  18,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005248,'1 ',1, 305,  17,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005249,'1 ',1, 305,  17,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005250,'1 ',1, 305,  16,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005251,'1 ',1, 305,  17,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005252,'1 ',1, 305,  16,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005253,'1 ',1, 305,  17,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005254,'1 ',1, 305,  17,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005255,'1 ',1, 305,  12,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005256,'1 ',1, 305,  14,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005257,'1 ',1, 305,  14,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005258,'1 ',1, 305,  16,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005259,'1 ',1, 305,  16,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005264,'1 ',1, 305,  15,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005265,'1 ',1, 305,  17,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005266,'1 ',1, 305,  17,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005267,'1 ',1, 305,  13,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005267,'2 ',1, 305,  13,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005267,'3 ',1, 305,  13,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005268,'1 ',1, 305,  16,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005269,'1 ',1, 305,  17,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005270,'1 ',1, 305,  13,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005270,'2 ',1, 305,  13,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005271,'1 ',1, 305,  13,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005272,'1 ',1, 305,  16,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005272,'2 ',1, 305,  16,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005273,'1 ',1, 305,  17,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005274,'1 ',1, 305,  16,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005275,'1 ',1, 305,  14,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005276,'1 ',1, 305,  14,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005277,'1 ',1, 305,  16,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005278,'1 ',1, 305,  13,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005280,'1 ',1, 305,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005280,'2 ',1, 305,  13,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005284,'1 ',1, 305,  16,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005285,'1 ',1, 305,  12,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005286,'1 ',1, 305,  18,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005286,'2 ',1, 305,  18,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005286,'3 ',1, 305,  18,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005287,'1 ',1, 305,  17,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005287,'2 ',1, 305,  17,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005287,'3 ',1, 305,  17,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005288,'1 ',1, 305,  16,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005289,'1 ',1, 305,  16,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005290,'1 ',1, 305,  18,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005291,'1 ',1, 305,  17,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005292,'1 ',1, 305,  17,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005293,'1 ',1, 305,  18,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005294,'1 ',1, 305,  16,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005296,'1 ',1, 305,  16,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005305,'1 ',1, 305,  16,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005306,'1 ',1, 305,  17,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005307,'1 ',1, 305,  16,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005308,'1 ',1, 305,  16,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005309,'1 ',1, 305,  16,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005310,'1 ',1, 305,  17,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005311,'1 ',1, 305,  16,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005312,'1 ',1, 305,  17,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005313,'1 ',1, 305,  16,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005314,'1 ',1, 305,  13,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005315,'1 ',1, 305,  17,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005316,'1 ',1, 305,  16,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005323,'1 ',1, 305,  17,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005327,'1 ',1, 305,  14,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005328,'1 ',1, 305,  13,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005328,'2 ',1, 305,  13,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005328,'3 ',1, 305,  13,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005329,'1 ',1, 305,  16,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005330,'1 ',1, 305,  17,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005331,'1 ',1, 305,  16,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005332,'1 ',1, 305,  17,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005333,'1 ',1, 305,  14,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005334,'1 ',1, 305,  15,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005335,'1 ',1, 305,  17,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005336,'1 ',1, 305,  16,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005337,'1 ',1, 305,  12,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005338,'1 ',1, 305,  18,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005339,'1 ',1, 305,  17,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005340,'1 ',1, 305,  16,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005340,'2 ',1, 305,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005340,'3 ',1, 305,  16,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005341,'1 ',1, 305,  17,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005344,'1 ',1, 305,  16,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005345,'1 ',1, 305,  14,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005346,'1 ',1, 305,  17,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005347,'1 ',1, 305,  15,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005348,'1 ',1, 305,  14,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005349,'1 ',1, 305,  16,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005351,'1 ',1, 305,  16,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005352,'1 ',1, 305,  16,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005353,'1 ',1, 305,  17,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005354,'1 ',1, 305,  16,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005355,'1 ',1, 305,  14,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005356,'1 ',1, 305,  16,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005357,'1 ',1, 305,  16,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005362,'1 ',1, 305,  12,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005370,'1 ',1, 305,  17,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005371,'1 ',1, 305,  16,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005372,'1 ',1, 305,  16,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005373,'1 ',1, 305,  17,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005373,'2 ',1, 305,  17,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005374,'1 ',1, 305,  16,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005375,'1 ',1, 305,  17,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005376,'1 ',1, 305,  17,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005377,'1 ',1, 305,  13,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005378,'1 ',1, 305,  13,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005379,'1 ',1, 305,  17,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005381,'1 ',1, 305,  14,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005385,'1 ',1, 305,  16,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005386,'1 ',1, 305,  16,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005387,'1 ',1, 305,  17,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005389,'1 ',1, 305,  13,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005392,'1 ',1, 305,  13,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005393,'1 ',1, 305,  13,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005400,'1 ',1, 305,  16,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005402,'1 ',1, 305,  18,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005407,'1 ',1, 305,  18,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005408,'1 ',1, 305,  16,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005409,'1 ',1, 305,  17,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005411,'1 ',1, 305,  13,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005412,'1 ',1, 305,  16,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005420,'1 ',1, 305,  17,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005421,'1 ',1, 305,  16,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005422,'1 ',1, 305,  17,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005425,'1 ',1, 305,  16,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005425,'2 ',1, 305,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005425,'3 ',1, 305,  16,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005426,'1 ',1, 305,  14,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005427,'1 ',1, 305,  14,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005428,'1 ',1, 305,  17,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005429,'1 ',1, 305,  17,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005430,'1 ',1, 305,  12,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005431,'1 ',1, 305,  16,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005432,'1 ',1, 305,  12,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005432,'2 ',1, 305,  12,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005433,'1 ',1, 305,  17,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005434,'1 ',1, 305,  17,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005435,'1 ',1, 305,  12,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005436,'1 ',1, 305,  16,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005437,'1 ',1, 305,  13,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005438,'1 ',1, 305,  17,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005439,'1 ',1, 305,  14,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005440,'1 ',1, 305,  17,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005441,'1 ',1, 305,  17,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005442,'1 ',1, 305,  17,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005443,'1 ',1, 305,  17,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005446,'1 ',1, 305,  13,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005447,'1 ',1, 305,  17,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005447,'2 ',1, 305,  17,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005449,'1 ',1, 305,  17,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005450,'1 ',1, 305,  16,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005452,'1 ',1, 305,  13,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005453,'1 ',1, 305,  17,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005453,'2 ',1, 305,  17,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005454,'1 ',1, 305,  16,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005455,'1 ',1, 305,  12,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005456,'1 ',1, 305,  15,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005456,'2 ',1, 305,  15,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005457,'1 ',1, 305,  17,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005457,'2 ',1, 305,  17,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005460,'1 ',1, 305,  13,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005461,'1 ',1, 305,  13,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005462,'1 ',1, 305,  16,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005463,'1 ',1, 305,  17,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005465,'1 ',1, 305,  16,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005466,'1 ',1, 305,  13,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005467,'1 ',1, 305,  16,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005468,'1 ',1, 305,  17,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005469,'1 ',1, 305,  17,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005470,'1 ',1, 305,  13,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005471,'1 ',1, 305,  12,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005472,'1 ',1, 305,  15,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005473,'1 ',1, 305,  18,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005473,'2 ',1, 305,  18,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005474,'1 ',1, 305,  14,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005475,'1 ',1, 305,  17,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005476,'1 ',1, 305,  14,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005477,'1 ',1, 305,  13,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005478,'1 ',1, 305,  17,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005480,'1 ',1, 305,  17,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005481,'1 ',1, 305,  17,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005482,'1 ',1, 305,  16,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005483,'1 ',1, 305,  17,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005484,'1 ',1, 305,  15,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005484,'2 ',1, 305,  15,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3005485,'1 ',1, 305,  14,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006001,'1 ',1, 306,  22,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006002,'1 ',1, 306,  26,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006005,'1 ',1, 306,  25,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006011,'1 ',1, 306,  22,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006011,'2 ',1, 306,  22,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006012,'1 ',1, 306,  25,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006013,'1 ',1, 306,  26,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006013,'2 ',1, 306,  26,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006014,'1 ',1, 306,  24,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006015,'1 ',1, 306,  26,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006016,'1 ',1, 306,  26,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006017,'1 ',1, 306,  22,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006018,'1 ',1, 306,  23,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006019,'1 ',1, 306,  23,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006020,'1 ',1, 306,  23,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006023,'1 ',1, 306,  23,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006024,'1 ',1, 306,  23,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006025,'1 ',1, 306,  26,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006025,'2 ',1, 306,  26,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006026,'1 ',1, 306,  26,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006027,'1 ',1, 306,  23,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006028,'1 ',1, 306,  23,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006029,'1 ',1, 306,  24,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006029,'2 ',1, 306,  24,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006029,'3 ',1, 306,  24,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006031,'1 ',1, 306,  24,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006032,'1 ',1, 306,  23,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006035,'1 ',1, 306,  23,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006037,'1 ',1, 306,  22,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006040,'1 ',1, 306,  23,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006043,'1 ',1, 306,  26,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006044,'1 ',1, 306,  26,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006047,'1 ',1, 306,  26,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006055,'1 ',1, 306,  26,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006058,'1 ',1, 306,  22,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006059,'1 ',1, 306,  26,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006060,'1 ',1, 306,  26,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006061,'1 ',1, 306,  23,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006064,'1 ',1, 306,  25,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006065,'1 ',1, 306,  23,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006091,'1 ',1, 306,  23,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006092,'1 ',1, 306,  24,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006093,'1 ',1, 306,  22,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006094,'1 ',1, 306,  22,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006095,'1 ',1, 306,  23,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006096,'1 ',1, 306,  24,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006097,'1 ',1, 306,  26,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006098,'1 ',1, 306,  23,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006099,'1 ',1, 306,  26,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006100,'1 ',1, 306,  22,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006103,'1 ',1, 306,  25,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006103,'2 ',1, 306,  25,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006109,'1 ',1, 306,  25,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006109,'2 ',1, 306,  25,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006112,'1 ',1, 306,  26,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006113,'1 ',1, 306,  23,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006114,'1 ',1, 306,  26,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006115,'1 ',1, 306,  22,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006116,'1 ',1, 306,  23,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006116,'2 ',1, 306,  23,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006117,'1 ',1, 306,  25,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006120,'1 ',1, 306,  23,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006121,'1 ',1, 306,  26,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006122,'1 ',1, 306,  24,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006123,'1 ',1, 306,  23,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006124,'1 ',1, 306,  22,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006125,'1 ',1, 306,  22,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006126,'1 ',1, 306,  23,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006127,'1 ',1, 306,  25,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006128,'1 ',1, 306,  26,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006129,'1 ',1, 306,  26,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006129,'2 ',1, 306,  26,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006129,'3 ',1, 306,  26,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006130,'1 ',1, 306,  23,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006131,'1 ',1, 306,  22,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006132,'1 ',1, 306,  23,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006133,'1 ',1, 306,  25,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006134,'1 ',1, 306,  23,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006135,'1 ',1, 306,  25,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006135,'2 ',1, 306,  25,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006136,'1 ',1, 306,  23,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006137,'1 ',1, 306,  23,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006138,'1 ',1, 306,  26,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006139,'1 ',1, 306,  25,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006139,'2 ',1, 306,  25,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006140,'1 ',1, 306,  23,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006150,'1 ',1, 306,  26,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006151,'1 ',1, 306,  25,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006153,'1 ',1, 306,  26,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006154,'1 ',1, 306,  23,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006155,'1 ',1, 306,  26,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006156,'1 ',1, 306,  23,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006157,'1 ',1, 306,  26,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006158,'1 ',1, 306,  25,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006159,'1 ',1, 306,  22,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006160,'1 ',1, 306,  23,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006160,'2 ',1, 306,  23,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006168,'1 ',1, 306,  26,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006171,'1 ',1, 306,  26,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006171,'2 ',1, 306,  26,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006173,'1 ',1, 306,  24,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006174,'1 ',1, 306,  22,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006175,'1 ',1, 306,  23,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006176,'1 ',1, 306,  23,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006178,'1 ',1, 306,  26,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006179,'1 ',1, 306,  26,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006180,'1 ',1, 306,  22,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006181,'1 ',1, 306,  23,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006182,'1 ',1, 306,  26,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006183,'1 ',1, 306,  25,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006184,'1 ',1, 306,  23,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006185,'1 ',1, 306,  23,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006186,'1 ',1, 306,  23,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006187,'1 ',1, 306,  23,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006189,'1 ',1, 306,  25,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006189,'2 ',1, 306,  25,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006189,'3 ',1, 306,  25,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006190,'1 ',1, 306,  24,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006191,'1 ',1, 306,  22,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006193,'1 ',1, 306,  25,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006194,'1 ',1, 306,  23,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006195,'1 ',1, 306,  25,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006195,'2 ',1, 306,  25,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006196,'1 ',1, 306,  23,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006199,'1 ',1, 306,  26,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006200,'1 ',1, 306,  26,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006200,'2 ',1, 306,  26,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006201,'1 ',1, 306,  26,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006202,'1 ',1, 306,  22,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006202,'2 ',1, 306,  22,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006203,'1 ',1, 306,  26,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006204,'1 ',1, 306,  26,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006205,'1 ',1, 306,  23,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006206,'1 ',1, 306,  25,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006206,'2 ',1, 306,  25,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006206,'3 ',1, 306,  25,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006207,'1 ',1, 306,  23,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006208,'1 ',1, 306,  23,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006208,'2 ',1, 306,  23,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006209,'1 ',1, 306,  26,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006209,'2 ',1, 306,  26,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006217,'1 ',1, 306,  23,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006218,'1 ',1, 306,  23,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006219,'1 ',1, 306,  23,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006220,'1 ',1, 306,  22,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006221,'1 ',1, 306,  22,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006221,'2 ',1, 306,  22,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006223,'1 ',1, 306,  23,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006224,'1 ',1, 306,  23,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006225,'1 ',1, 306,  26,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006226,'1 ',1, 306,  26,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006227,'1 ',1, 306,  23,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006230,'1 ',1, 306,  22,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006231,'1 ',1, 306,  23,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006232,'1 ',1, 306,  23,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006233,'1 ',1, 306,  23,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006236,'1 ',1, 306,  26,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006237,'1 ',1, 306,  25,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006238,'1 ',1, 306,  23,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006241,'1 ',1, 306,  22,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006241,'2 ',1, 306,  22,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006250,'1 ',1, 306,  22,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006251,'1 ',1, 306,  22,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006251,'2 ',1, 306,  22,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006252,'1 ',1, 306,  23,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006252,'2 ',1, 306,  23,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006253,'1 ',1, 306,  24,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006253,'2 ',1, 306,  24,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006256,'1 ',1, 306,  23,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006261,'1 ',1, 306,  26,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006262,'1 ',1, 306,  23,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006264,'1 ',1, 306,  24,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006264,'2 ',1, 306,  24,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006275,'1 ',1, 306,  26,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006276,'1 ',1, 306,  26,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006278,'1 ',1, 306,  23,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006278,'2 ',1, 306,  23,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006280,'1 ',1, 306,  22,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006281,'1 ',1, 306,  22,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006282,'1 ',1, 306,  23,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006283,'1 ',1, 306,  22,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006284,'1 ',1, 306,  26,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006284,'2 ',1, 306,  26,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006286,'1 ',1, 306,  26,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006288,'1 ',1, 306,  26,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006289,'1 ',1, 306,  23,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006290,'1 ',1, 306,  23,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006291,'1 ',1, 306,  26,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006306,'1 ',1, 306,  23,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006307,'1 ',1, 306,  26,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006307,'2 ',1, 306,  26,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006309,'1 ',1, 306,  26,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006310,'1 ',1, 306,  22,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006311,'1 ',1, 306,  25,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006311,'2 ',1, 306,  25,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006311,'3 ',1, 306,  25,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006312,'1 ',1, 306,  22,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006313,'1 ',1, 306,  23,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006314,'1 ',1, 306,  26,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006319,'1 ',1, 306,  23,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006320,'1 ',1, 306,  22,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006322,'1 ',1, 306,  22,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006322,'2 ',1, 306,  22,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006323,'1 ',1, 306,  26,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006324,'1 ',1, 306,  22,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006325,'1 ',1, 306,  25,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006326,'1 ',1, 306,  25,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006326,'2 ',1, 306,  25,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006327,'1 ',1, 306,  25,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006327,'2 ',1, 306,  25,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006328,'1 ',1, 306,  26,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006329,'1 ',1, 306,  24,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006330,'1 ',1, 306,  23,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006330,'2 ',1, 306,  23,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006331,'1 ',1, 306,  23,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006332,'1 ',1, 306,  26,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006335,'1 ',1, 306,  26,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006336,'1 ',1, 306,  26,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006337,'1 ',1, 306,  26,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006338,'1 ',1, 306,  25,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006338,'2 ',1, 306,  25,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006338,'3 ',1, 306,  25,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006339,'1 ',1, 306,  23,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006340,'1 ',1, 306,  24,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006340,'2 ',1, 306,  24,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006341,'1 ',1, 306,  25,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006344,'1 ',1, 306,  23,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006345,'1 ',1, 306,  23,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006346,'1 ',1, 306,  26,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006351,'1 ',1, 306,  23,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006352,'1 ',1, 306,  26,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006353,'1 ',1, 306,  23,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006355,'1 ',1, 306,  23,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006356,'1 ',1, 306,  26,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006357,'1 ',1, 306,  26,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006357,'2 ',1, 306,  26,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006358,'1 ',1, 306,  23,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3006360,'1 ',1, 306,  23,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007001,'1 ',1, 307,   6,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007004,'1 ',1, 307,   4,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007010,'1 ',1, 307,   5,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007011,'1 ',1, 307,   5,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007012,'1 ',1, 307,   3,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007013,'1 ',1, 307,   5,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007014,'1 ',1, 307,   4,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007016,'1 ',1, 307,   4,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007017,'1 ',1, 307,   3,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007020,'1 ',1, 307,   6,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007020,'2 ',1, 307,   6,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007026,'1 ',1, 307,   4,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007026,'2 ',1, 307,   4,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007027,'1 ',1, 307,   5,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007028,'1 ',1, 307,   3,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007036,'1 ',1, 307,   5,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007039,'1 ',1, 307,   3,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007041,'1 ',1, 307,   4,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007044,'1 ',1, 307,   6,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007049,'1 ',1, 307,   3,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007050,'1 ',1, 307,   5,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007051,'1 ',1, 307,   3,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007052,'1 ',1, 307,   3,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007053,'1 ',1, 307,   3,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007054,'1 ',1, 307,   4,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007055,'1 ',1, 307,   3,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007057,'1 ',1, 307,   5,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007067,'1 ',1, 307,   3,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007069,'1 ',1, 307,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007070,'1 ',1, 307,   4,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007071,'1 ',1, 307,   6,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007072,'1 ',1, 307,   4,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007074,'1 ',1, 307,   2,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007075,'1 ',1, 307,   4,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007084,'1 ',1, 307,   4,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007085,'1 ',1, 307,   2,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007086,'1 ',1, 307,   4,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007087,'1 ',1, 307,   3,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007088,'1 ',1, 307,   3,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007089,'1 ',1, 307,   3,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007090,'1 ',1, 307,   5,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007091,'1 ',1, 307,   3,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007092,'1 ',1, 307,   3,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007093,'1 ',1, 307,   3,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007094,'1 ',1, 307,   3,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007100,'1 ',1, 307,   4,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007101,'1 ',1, 307,   3,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007102,'1 ',1, 307,   5,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007103,'1 ',1, 307,   4,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007106,'1 ',1, 307,   4,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007116,'1 ',1, 307,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007117,'1 ',1, 307,   3,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007118,'1 ',1, 307,   5,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007119,'1 ',1, 307,   4,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007120,'1 ',1, 307,   3,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007123,'1 ',1, 307,   6,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007124,'1 ',1, 307,   3,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007127,'1 ',1, 307,   3,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007128,'1 ',1, 307,   5,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007129,'1 ',1, 307,   6,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007129,'2 ',1, 307,   6,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007132,'1 ',1, 307,   4,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007143,'1 ',1, 307,   5,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007144,'1 ',1, 307,   4,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007145,'1 ',1, 307,   4,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007145,'2 ',1, 307,   4,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007147,'1 ',1, 307,   3,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007148,'1 ',1, 307,   3,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007149,'1 ',1, 307,   6,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007149,'2 ',1, 307,   6,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007149,'3 ',1, 307,   6,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007151,'1 ',1, 307,   5,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007152,'1 ',1, 307,   3,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007153,'1 ',1, 307,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007153,'2 ',1, 307,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007153,'3 ',1, 307,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007153,'4 ',1, 307,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007153,'5 ',1, 307,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007154,'1 ',1, 307,   5,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007155,'1 ',1, 307,   3,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007157,'1 ',1, 307,   5,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007158,'1 ',1, 307,   4,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007161,'1 ',1, 307,   3,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007172,'1 ',1, 307,   2,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007173,'1 ',1, 307,   4,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007174,'1 ',1, 307,   4,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007174,'2 ',1, 307,   4,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007177,'1 ',1, 307,   5,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007178,'1 ',1, 307,   3,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007179,'1 ',1, 307,   3,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007180,'1 ',1, 307,   3,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007181,'1 ',1, 307,   3,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007182,'1 ',1, 307,   3,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007183,'1 ',1, 307,   3,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007185,'1 ',1, 307,   3,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007188,'1 ',1, 307,   3,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007198,'1 ',1, 307,   5,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007201,'1 ',1, 307,   5,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007202,'1 ',1, 307,   5,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007203,'1 ',1, 307,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007213,'1 ',1, 307,   2,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007213,'2 ',1, 307,   2,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007214,'1 ',1, 307,   3,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007215,'1 ',1, 307,   5,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007216,'1 ',1, 307,   3,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007217,'1 ',1, 307,   4,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007218,'1 ',1, 307,   5,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007219,'1 ',1, 307,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007219,'2 ',1, 307,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007220,'1 ',1, 307,   3,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007221,'1 ',1, 307,   3,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007222,'1 ',1, 307,   3,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007223,'1 ',1, 307,   5,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007224,'1 ',1, 307,   3,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007225,'1 ',1, 307,   3,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007226,'1 ',1, 307,   3,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007229,'1 ',1, 307,   3,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007230,'1 ',1, 307,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007231,'1 ',1, 307,   4,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007232,'1 ',1, 307,   2,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007233,'1 ',1, 307,   5,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007234,'1 ',1, 307,   5,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007235,'1 ',1, 307,   3,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007236,'1 ',1, 307,   5,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007237,'1 ',1, 307,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007238,'1 ',1, 307,   4,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007239,'1 ',1, 307,   4,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007240,'1 ',1, 307,   3,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007241,'1 ',1, 307,   3,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007242,'1 ',1, 307,   3,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007243,'1 ',1, 307,   4,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007244,'1 ',1, 307,   3,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007245,'1 ',1, 307,   5,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007246,'1 ',1, 307,   3,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007247,'1 ',1, 307,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007247,'2 ',1, 307,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007248,'1 ',1, 307,   3,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007248,'2 ',1, 307,   3,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007249,'1 ',1, 307,   3,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007250,'1 ',1, 307,   3,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007251,'1 ',1, 307,   5,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007253,'1 ',1, 307,   2,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007254,'1 ',1, 307,   5,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007255,'1 ',1, 307,   3,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007256,'1 ',1, 307,   3,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007257,'1 ',1, 307,   4,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007258,'1 ',1, 307,   3,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007259,'1 ',1, 307,   4,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007260,'1 ',1, 307,   4,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007262,'1 ',1, 307,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007265,'1 ',1, 307,   4,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007271,'1 ',1, 307,   3,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007272,'1 ',1, 307,   3,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007273,'1 ',1, 307,   2,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007275,'1 ',1, 307,   6,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007275,'2 ',1, 307,   6,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007276,'1 ',1, 307,   3,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007277,'1 ',1, 307,   6,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007279,'1 ',1, 307,   4,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007283,'1 ',1, 307,   4,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007290,'1 ',1, 307,   5,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007291,'1 ',1, 307,   5,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007292,'1 ',1, 307,   5,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007293,'1 ',1, 307,   2,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007294,'1 ',1, 307,   4,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007294,'2 ',1, 307,   4,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007295,'1 ',1, 307,   5,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007296,'1 ',1, 307,   3,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007297,'1 ',1, 307,   3,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007298,'1 ',1, 307,   3,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007299,'1 ',1, 307,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007299,'2 ',1, 307,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007300,'1 ',1, 307,   5,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007301,'1 ',1, 307,   4,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007302,'1 ',1, 307,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007302,'2 ',1, 307,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007303,'1 ',1, 307,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007306,'1 ',1, 307,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007306,'2 ',1, 307,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007313,'1 ',1, 307,   2,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007314,'1 ',1, 307,   5,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007315,'1 ',1, 307,   3,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007316,'1 ',1, 307,   3,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007317,'1 ',1, 307,   4,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007318,'1 ',1, 307,   4,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007319,'1 ',1, 307,   5,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007330,'1 ',1, 307,   3,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007330,'2 ',1, 307,   3,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007333,'1 ',1, 307,   4,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007336,'1 ',1, 307,   3,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007337,'1 ',1, 307,   6,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007338,'1 ',1, 307,   4,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007339,'1 ',1, 307,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007340,'1 ',1, 307,   3,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007343,'1 ',1, 307,   3,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007344,'1 ',1, 307,   3,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007345,'1 ',1, 307,   4,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007362,'1 ',1, 307,   3,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007363,'1 ',1, 307,   2,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007364,'1 ',1, 307,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007365,'1 ',1, 307,   4,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007380,'1 ',1, 307,   2,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007381,'1 ',1, 307,   4,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007381,'2 ',1, 307,   4,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007382,'1 ',1, 307,   3,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007383,'1 ',1, 307,   2,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007384,'1 ',1, 307,   3,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007385,'1 ',1, 307,   3,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007386,'1 ',1, 307,   3,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007387,'1 ',1, 307,   4,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007388,'1 ',1, 307,   3,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007391,'1 ',1, 307,   5,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007392,'1 ',1, 307,   4,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007392,'2 ',1, 307,   4,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007393,'1 ',1, 307,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007393,'2 ',1, 307,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007394,'1 ',1, 307,   4,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007395,'1 ',1, 307,   3,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007396,'1 ',1, 307,   3,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007397,'1 ',1, 307,   3,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007398,'1 ',1, 307,   4,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007399,'1 ',1, 307,   3,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007403,'1 ',1, 307,   4,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007404,'1 ',1, 307,   5,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007404,'2 ',1, 307,   5,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007405,'1 ',1, 307,   2,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007408,'1 ',1, 307,   6,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007410,'1 ',1, 307,   3,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007411,'1 ',1, 307,   5,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007412,'1 ',1, 307,   2,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007413,'1 ',1, 307,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007417,'1 ',1, 307,   3,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007418,'1 ',1, 307,   3,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007419,'1 ',1, 307,   4,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007421,'1 ',1, 307,   5,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007424,'1 ',1, 307,   2,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007425,'1 ',1, 307,   3,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007426,'1 ',1, 307,   2,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007427,'1 ',1, 307,   3,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007430,'1 ',1, 307,   2,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007431,'1 ',1, 307,   5,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3007432,'1 ',1, 307,   5,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008001,'1 ',1, 308,   7,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008002,'1 ',1, 308,   8,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008003,'1 ',1, 308,   7,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008005,'1 ',1, 308,   8,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008006,'1 ',1, 308,   8,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008007,'1 ',1, 308,   8,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008008,'1 ',1, 308,   8,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008009,'1 ',1, 308,   7,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008010,'1 ',1, 308,   7,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008011,'1 ',1, 308,   7,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008011,'2 ',1, 308,   7,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008012,'1 ',1, 308,   7,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008013,'1 ',1, 308,   8,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008014,'1 ',1, 308,   7,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008015,'1 ',1, 308,   8,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008016,'1 ',1, 308,   7,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008017,'1 ',1, 308,   8,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008019,'1 ',1, 308,   8,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008020,'1 ',1, 308,   8,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008021,'1 ',1, 308,   8,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008022,'1 ',1, 308,   8,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008025,'1 ',1, 308,   8,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008026,'1 ',1, 308,   8,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008027,'1 ',1, 308,   8,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008028,'1 ',1, 308,   8,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008029,'1 ',1, 308,   8,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008029,'2 ',1, 308,   8,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008032,'1 ',1, 308,   7,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008032,'2 ',1, 308,   7,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008032,'3 ',1, 308,   7,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008037,'1 ',1, 308,   7,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008038,'1 ',1, 308,   8,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008039,'1 ',1, 308,   8,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008040,'1 ',1, 308,   8,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008040,'2 ',1, 308,   8,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008041,'1 ',1, 308,   8,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008042,'1 ',1, 308,   8,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008052,'1 ',1, 308,   8,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008053,'1 ',1, 308,   8,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008054,'1 ',1, 308,   7,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008055,'1 ',1, 308,   8,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008056,'1 ',1, 308,   8,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008062,'1 ',1, 308,   8,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008063,'1 ',1, 308,   8,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008064,'1 ',1, 308,   7,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008065,'1 ',1, 308,   7,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008066,'1 ',1, 308,   8,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008072,'1 ',1, 308,   8,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008072,'2 ',1, 308,   8,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008073,'1 ',1, 308,   8,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008081,'1 ',1, 308,   8,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008086,'1 ',1, 308,   7,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008089,'1 ',1, 308,   8,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008090,'1 ',1, 308,   7,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008091,'1 ',1, 308,   7,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008091,'2 ',1, 308,   7,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008092,'1 ',1, 308,   7,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008093,'1 ',1, 308,   8,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008095,'1 ',1, 308,   7,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008096,'1 ',1, 308,   8,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008100,'1 ',1, 308,   8,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008101,'1 ',1, 308,   8,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008102,'1 ',1, 308,   7,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008103,'1 ',1, 308,   7,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008104,'1 ',1, 308,   7,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008106,'1 ',1, 308,   8,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008106,'2 ',1, 308,   8,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008106,'3 ',1, 308,   8,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008106,'4 ',1, 308,   8,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008106,'5 ',1, 308,   8,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008107,'1 ',1, 308,   8,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008107,'2 ',1, 308,   8,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008108,'1 ',1, 308,   8,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008109,'1 ',1, 308,   8,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008110,'1 ',1, 308,   8,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008111,'1 ',1, 308,   8,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008114,'1 ',1, 308,   8,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008114,'2 ',1, 308,   8,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008118,'1 ',1, 308,   7,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008118,'2 ',1, 308,   7,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008119,'1 ',1, 308,   8,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008119,'2 ',1, 308,   8,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008120,'1 ',1, 308,   7,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008121,'1 ',1, 308,   8,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008122,'1 ',1, 308,   7,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008123,'1 ',1, 308,   8,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008124,'1 ',1, 308,   8,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008124,'2 ',1, 308,   8,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008125,'1 ',1, 308,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008132,'1 ',1, 308,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008134,'1 ',1, 308,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008135,'1 ',1, 308,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008136,'1 ',1, 308,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008137,'1 ',1, 308,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008137,'2 ',1, 308,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008137,'3 ',1, 308,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008138,'1 ',1, 308,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008140,'1 ',1, 308,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008141,'1 ',1, 308,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008142,'1 ',1, 308,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008143,'1 ',1, 308,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008143,'2 ',1, 308,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008144,'1 ',1, 308,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008144,'2 ',1, 308,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008145,'1 ',1, 308,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008146,'1 ',1, 308,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008150,'1 ',1, 308,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008151,'1 ',1, 308,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008152,'1 ',1, 308,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008153,'1 ',1, 308,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008154,'1 ',1, 308,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
3008160,'1 ',1, 308,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
   320,'2 ', 1,     0.000,    48.274
   784,'2 ', 1,     0.000,    19.939
   970,'2 ', 1,     0.000,    40.937
   990,'2 ', 1,     0.000,    70.006
  1451,'2 ', 1,     0.000,    94.711
  1541,'2 ', 1,     0.000,    60.697
  1603,'2 ', 1,     0.000,    21.976
  1832,'2 ', 1,     0.000,    34.271
  1903,'2 ', 1,     0.000,    19.730
  2442,'2 ', 1,     0.000,    37.775
  2658,'2 ', 1,     0.000,    57.306
  2906,'2 ', 1,     0.000,    26.106
  2927,'2 ', 1,     0.000,    20.162
  2955,'2 ', 1,     0.000,    65.585
  3124,'2 ', 1,     0.000,    91.198
  3207,'2 ', 1,     0.000,    41.284
  3226,'2 ', 1,     0.000,    29.026
  3298,'2 ', 1,     0.000,   104.740
  3427,'2 ', 1,     0.000,   136.219
  3439,'2 ', 1,     0.000,    33.458
  3504,'2 ', 1,     0.000,    96.326
  3504,'3 ', 1,     0.000,    96.326
  3504,'4 ', 1,     0.000,    96.326
  3550,'2 ', 1,     0.000,    42.853
  3556,'2 ', 1,     0.000,    90.865
  3662,'2 ', 1,     0.000,    49.923
  3671,'2 ', 1,     0.000,    39.069
  3753,'2 ', 1,     0.000,    28.995
  3794,'2 ', 1,     0.000,    71.628
  4519,'2 ', 1,     0.000,    21.951
  4588,'2 ', 1,     0.000,    45.874
  4642,'2 ', 1,     0.000,    64.785
  4682,'2 ', 1,     0.000,    23.564
  4761,'2 ', 1,     0.000,    35.629
  4782,'2 ', 1,     0.000,    32.229
  4800,'2 ', 1,     0.000,    72.727
  4812,'2 ', 1,     0.000,    84.264
  4845,'2 ', 1,     0.000,    63.413
  4914,'2 ', 1,     0.000,    22.796
  4937,'2 ', 1,     0.000,    26.173
  5017,'2 ', 1,     0.000,    23.075
  5275,'2 ', 1,     0.000,    31.847
  5320,'2 ', 1,     0.000,    31.348
  5468,'2 ', 1,     0.000,    55.648
  5731,'2 ', 1,     0.000,   106.177
  5748,'2 ', 1,     0.000,    52.381
  5772,'2 ', 1,     0.000,    45.706
  5856,'2 ', 1,     0.000,    20.155
  5883,'2 ', 1,     0.000,    35.620
  5939,'2 ', 1,     0.000,    51.669
  5946,'2 ', 1,     0.000,    54.280
  5948,'2 ', 1,     0.000,    35.747
  5969,'2 ', 1,     0.000,    21.401
  6057,'2 ', 1,     0.000,    24.432
  6171,'2 ', 1,     0.000,    82.953
  6196,'2 ', 1,     0.000,   137.368
  6219,'2 ', 1,     0.000,    79.590
  6234,'2 ', 1,     0.000,    67.802
  6271,'2 ', 1,     0.000,    22.467
  6397,'2 ', 1,     0.000,    74.997
  6441,'2 ', 1,     0.000,    52.237
  6452,'2 ', 1,     0.000,    33.630
  6473,'2 ', 1,     0.000,    34.249
  6613,'2 ', 1,     0.000,    23.537
  6793,'2 ', 1,     0.000,    19.486
  6794,'2 ', 1,     0.000,    27.399
  6806,'2 ', 1,     0.000,    39.540
  6897,'2 ', 1,     0.000,    22.183
  6902,'2 ', 1,     0.000,    23.645
  6968,'2 ', 1,     0.000,    30.461
  7051,'2 ', 1,     0.000,    92.607
  7051,'3 ', 1,     0.000,    92.607
  7051,'4 ', 1,     0.000,    92.607
  7272,'2 ', 1,     0.000,    25.952
  7280,'2 ', 1,     0.000,    20.104
  7393,'2 ', 1,     0.000,    18.644
  8017,'2 ', 1,     0.000,    20.330
  8036,'2 ', 1,     0.000,    21.730
  8536,'2 ', 1,     0.000,   116.039
  8572,'2 ', 1,     0.000,    23.058
  9033,'2 ', 1,     0.000,    39.620
  9428,'2 ', 1,     0.000,    35.521
 10000,'2 ', 1,     0.000,   108.848
 10225,'2 ', 1,     0.000,    45.721
 10267,'2 ', 1,     0.000,    71.747
 10277,'2 ', 1,     0.000,    55.755
 10314,'2 ', 1,     0.000,    60.857
 10357,'2 ', 1,     0.000,    50.532
 10452,'2 ', 1,     0.000,    62.559
 10537,'2 ', 1,     0.000,   114.925
 10554,'2 ', 1,     0.000,    90.288
 10653,'2 ', 1,     0.000,    30.243
 10767,'2 ', 1,     0.000,   120.968
 10920,'2 ', 1,     0.000,    86.122
 10948,'2 ', 1,     0.000,    31.483
 11095,'2 ', 1,     0.000,    65.219
 11177,'2 ', 1,     0.000,    49.899
 11192,'2 ', 1,     0.000,    27.423
 11223,'2 ', 1,     0.000,    40.293
 11261,'2 ', 1,     0.000,   224.093
 11261,'3 ', 1,     0.000,   224.093
 11287,'2 ', 1,     0.000,    45.027
 11347,'2 ', 1,     0.000,    36.779
 11348,'2 ', 1,     0.000,    41.351
 11529,'2 ', 1,     0.000,   112.802
 11529,'3 ', 1,     0.000,   112.802
 11529,'4 ', 1,     0.000,   112.802
 11573,'2 ', 1,     0.000,    94.391
 11573,'3 ', 1,     0.000,    94.391
 11690,'2 ', 1,     0.000,    67.265
 11772,'2 ', 1,     0.000,   129.032
 11772,'3 ', 1,     0.000,   129.032
 11772,'4 ', 1,     0.000,   129.032
 11917,'2 ', 1,     0.000,    60.720
 12020,'2 ', 1,     0.000,    42.200
 12069,'2 ', 1,     0.000,    40.434
 12107,'2 ', 1,     0.000,    18.690
 12286,'2 ', 1,     0.000,   105.850
 12286,'3 ', 1,     0.000,   105.850
 12286,'4 ', 1,     0.000,   105.850
 12441,'2 ', 1,     0.000,    31.584
 12456,'2 ', 1,     0.000,    29.165
 12715,'2 ', 1,     0.000,    27.290
 12799,'2 ', 1,     0.000,    34.978
 12849,'2 ', 1,     0.000,    21.433
 12911,'2 ', 1,     0.000,   109.385
 13132,'2 ', 1,     0.000,   118.526
 13143,'2 ', 1,     0.000,    19.891
 13152,'2 ', 1,     0.000,    80.795
 13159,'2 ', 1,     0.000,   124.877
 13294,'2 ', 1,     0.000,    43.736
 13325,'2 ', 1,     0.000,    40.854
 13343,'2 ', 1,     0.000,    53.182
 13395,'2 ', 1,     0.000,    70.173
 13643,'2 ', 1,     0.000,    33.473
 13823,'2 ', 1,     0.000,    22.475
 13891,'2 ', 1,     0.000,    71.546
 13920,'2 ', 1,     0.000,    89.648
 14007,'2 ', 1,     0.000,   121.046
 14030,'2 ', 1,     0.000,    66.365
 14178,'2 ', 1,     0.000,    33.826
 14190,'2 ', 1,     0.000,    43.778
 14286,'2 ', 1,     0.000,    21.660
 14292,'2 ', 1,     0.000,    55.147
 14312,'2 ', 1,     0.000,    22.873
 14404,'2 ', 1,     0.000,    28.827
 15773,'2 ', 1,     0.000,    25.449
 15959,'2 ', 1,     0.000,   123.084
 16161,'2 ', 1,     0.000,    33.686
 16163,'2 ', 1,     0.000,    43.925
 16314,'2 ', 1,     0.000,    61.927
 16335,'2 ', 1,     0.000,    45.631
 16348,'2 ', 1,     0.000,    25.780
 16361,'2 ', 1,     0.000,    29.854
 16390,'2 ', 1,     0.000,    29.941
 16424,'2 ', 1,     0.000,    54.960
 16431,'2 ', 1,     0.000,    48.424
 16439,'2 ', 1,     0.000,   104.182
 16439,'3 ', 1,     0.000,   104.182
 16439,'4 ', 1,     0.000,   104.182
 16465,'2 ', 1,     0.000,   115.616
 16476,'2 ', 1,     0.000,    33.358
 16532,'2 ', 1,     0.000,    20.550
 16566,'2 ', 1,     0.000,    49.479
 16711,'2 ', 1,     0.000,    26.268
 16792,'2 ', 1,     0.000,    69.309
 16821,'2 ', 1,     0.000,    52.657
 16886,'2 ', 1,     0.000,    23.471
 16960,'2 ', 1,     0.000,   118.056
 16989,'2 ', 1,     0.000,    26.171
 17044,'2 ', 1,     0.000,    63.150
 17112,'2 ', 1,     0.000,    98.523
 17138,'2 ', 1,     0.000,    29.015
 17159,'2 ', 1,     0.000,    25.683
 17632,'2 ', 1,     0.000,    71.191
 17663,'2 ', 1,     0.000,    31.614
 17685,'2 ', 1,     0.000,    51.170
 17720,'2 ', 1,     0.000,    25.499
 17735,'2 ', 1,     0.000,    41.587
 17771,'2 ', 1,     0.000,    19.133
 17949,'2 ', 1,     0.000,    32.726
 17996,'2 ', 1,     0.000,    23.064
 18302,'2 ', 1,     0.000,    38.248
 18330,'2 ', 1,     0.000,    22.183
 18624,'2 ', 1,     0.000,    22.515
 18670,'2 ', 1,     0.000,    40.995
 18682,'2 ', 1,     0.000,    49.600
 18696,'2 ', 1,     0.000,    28.268
 18718,'2 ', 1,     0.000,    29.377
 18789,'2 ', 1,     0.000,    68.582
 18806,'2 ', 1,     0.000,    70.738
 18826,'2 ', 1,     0.000,    85.093
 18850,'2 ', 1,     0.000,    36.798
 18862,'2 ', 1,     0.000,    30.913
 18872,'2 ', 1,     0.000,   146.836
 18899,'2 ', 1,     0.000,    44.494
 18915,'2 ', 1,     0.000,    55.468
 18997,'2 ', 1,     0.000,    19.849
 19016,'2 ', 1,     0.000,    32.573
 19138,'2 ', 1,     0.000,    23.438
 19139,'2 ', 1,     0.000,    27.420
 19304,'2 ', 1,     0.000,    24.955
 19321,'2 ', 1,     0.000,    40.337
 19336,'2 ', 1,     0.000,    30.762
 19546,'2 ', 1,     0.000,    39.621
 19656,'2 ', 1,     0.000,   135.834
 19675,'2 ', 1,     0.000,    21.113
 19799,'2 ', 1,     0.000,    33.309
 19910,'2 ', 1,     0.000,    20.442
 19914,'2 ', 1,     0.000,    22.366
 19983,'2 ', 1,     0.000,    94.802
 19983,'3 ', 1,     0.000,    94.802
 20005,'2 ', 1,     0.000,    93.165
 20005,'3 ', 1,     0.000,    93.165
 20020,'2 ', 1,     0.000,    22.915
 20062,'2 ', 1,     0.000,    21.381
 20184,'2 ', 1,     0.000,    24.925
 20253,'2 ', 1,     0.000,   126.370
 20269,'2 ', 1,     0.000,    31.759
 20360,'2 ', 1,     0.000,    23.827
 20361,'2 ', 1,     0.000,    39.868
 20367,'2 ', 1,     0.000,    35.542
 20419,'2 ', 1,     0.000,    49.102
 20440,'2 ', 1,     0.000,   117.344
 20440,'3 ', 1,     0.000,   117.344
 20440,'4 ', 1,     0.000,   117.344
 20593,'2 ', 1,     0.000,    27.974
 20611,'2 ', 1,     0.000,    32.520
 20628,'2 ', 1,     0.000,    34.679
 20667,'2 ', 1,     0.000,    35.518
 20828,'2 ', 1,     0.000,    24.368
 20870,'2 ', 1,     0.000,   116.821
 20917,'2 ', 1,     0.000,    29.482
 21014,'2 ', 1,     0.000,    36.073
 21015,'2 ', 1,     0.000,    34.982
 21034,'2 ', 1,     0.000,    31.159
 21042,'2 ', 1,     0.000,    99.179
 21042,'3 ', 1,     0.000,    99.179
 21042,'4 ', 1,     0.000,    99.179
 21241,'2 ', 1,     0.000,    76.919
 21243,'2 ', 1,     0.000,   122.607
 21278,'2 ', 1,     0.000,    41.132
 21395,'2 ', 1,     0.000,    79.731
 21449,'2 ', 1,     0.000,    27.201
 21504,'2 ', 1,     0.000,   123.366
 21591,'2 ', 1,     0.000,    32.636
 21749,'2 ', 1,     0.000,    20.789
 21829,'2 ', 1,     0.000,   127.611
 21942,'2 ', 1,     0.000,    66.954
 21970,'2 ', 1,     0.000,    30.895
 21991,'2 ', 1,     0.000,    23.118
 21993,'2 ', 1,     0.000,    41.710
 22020,'2 ', 1,     0.000,    23.549
 22042,'2 ', 1,     0.000,    27.052
 22062,'2 ', 1,     0.000,   108.654
 22062,'3 ', 1,     0.000,   108.654
 22062,'4 ', 1,     0.000,   108.654
 22096,'2 ', 1,     0.000,    20.298
 22105,'2 ', 1,     0.000,    20.397
 22228,'2 ', 1,     0.000,   197.227
 22263,'2 ', 1,     0.000,    79.955
 22321,'2 ', 1,     0.000,    39.545
 22355,'2 ', 1,     0.000,    72.266
 22484,'2 ', 1,     0.000,    26.316
 22563,'2 ', 1,     0.000,    55.562
 22588,'2 ', 1,     0.000,    21.409
 22596,'2 ', 1,     0.000,    47.564
 22617,'2 ', 1,     0.000,    23.827
 22619,'2 ', 1,     0.000,    34.508
 22646,'2 ', 1,     0.000,    19.166
 22666,'2 ', 1,     0.000,    30.251
 22726,'2 ', 1,     0.000,    24.947
 22729,'2 ', 1,     0.000,   100.458
 22758,'2 ', 1,     0.000,    25.901
 22820,'2 ', 1,     0.000,    24.104
 22833,'2 ', 1,     0.000,    52.188
 22909,'2 ', 1,     0.000,    23.489
 22974,'2 ', 1,     0.000,    19.161
 23009,'2 ', 1,     0.000,   180.351
 23029,'2 ', 1,     0.000,   119.003
 23037,'2 ', 1,     0.000,    25.750
 23069,'2 ', 1,     0.000,    24.600
 23269,'2 ', 1,     0.000,    21.533
 23276,'2 ', 1,     0.000,    18.881
 23429,'2 ', 1,     0.000,   106.456
 23464,'2 ', 1,     0.000,   117.433
 23464,'3 ', 1,     0.000,   117.433
 23464,'4 ', 1,     0.000,   117.433
 23572,'2 ', 1,     0.000,    26.626
 23594,'2 ', 1,     0.000,    22.002
 23731,'2 ', 1,     0.000,   105.755
 23731,'3 ', 1,     0.000,   105.755
 23731,'4 ', 1,     0.000,   105.755
 23792,'2 ', 1,     0.000,    27.482
 23834,'2 ', 1,     0.000,    33.376
 23837,'2 ', 1,     0.000,    51.432
 23856,'2 ', 1,     0.000,    24.708
 23873,'2 ', 1,     0.000,    50.467
 23948,'2 ', 1,     0.000,    42.036
 23972,'2 ', 1,     0.000,    97.159
 24015,'2 ', 1,     0.000,    43.980
 24045,'2 ', 1,     0.000,   137.968
 24045,'3 ', 1,     0.000,   137.968
 24045,'4 ', 1,     0.000,   137.968
 24111,'2 ', 1,     0.000,    25.920
 24112,'2 ', 1,     0.000,    22.189
 24127,'2 ', 1,     0.000,    70.526
 24128,'2 ', 1,     0.000,    53.441
 24259,'2 ', 1,     0.000,    77.162
 24271,'2 ', 1,     0.000,    55.155
 24288,'2 ', 1,     0.000,   118.798
 24288,'3 ', 1,     0.000,   118.798
 24394,'2 ', 1,     0.000,    56.776
 24415,'2 ', 1,     0.000,    34.239
 24435,'2 ', 1,     0.000,    72.803
 24469,'2 ', 1,     0.000,    34.889
 24500,'2 ', 1,     0.000,    24.121
 24501,'2 ', 1,     0.000,    27.737
 24778,'2 ', 1,     0.000,   108.454
 24778,'3 ', 1,     0.000,   108.454
 24789,'2 ', 1,     0.000,    29.204
 24852,'2 ', 1,     0.000,    19.285
 24853,'2 ', 1,     0.000,    20.430
 24893,'2 ', 1,     0.000,    25.098
 24913,'2 ', 1,     0.000,    25.839
 24981,'2 ', 1,     0.000,    19.988
 25084,'2 ', 1,     0.000,    32.368
 25127,'2 ', 1,     0.000,    50.287
 25133,'2 ', 1,     0.000,    21.512
 25137,'2 ', 1,     0.000,    35.127
 25139,'2 ', 1,     0.000,    20.365
 25143,'2 ', 1,     0.000,    23.131
 25154,'2 ', 1,     0.000,    29.052
 25184,'2 ', 1,     0.000,    52.166
 25203,'2 ', 1,     0.000,    30.759
 25214,'2 ', 1,     0.000,    39.658
 25241,'2 ', 1,     0.000,    36.218
 25250,'2 ', 1,     0.000,    45.286
 25344,'2 ', 1,     0.000,    20.556
 25353,'2 ', 1,     0.000,    28.927
 25499,'2 ', 1,     0.000,    20.050
 25520,'2 ', 1,     0.000,    22.743
 25935,'2 ', 1,     0.000,    90.367
 25949,'2 ', 1,     0.000,    24.445
 26164,'2 ', 1,     0.000,    28.879
 26212,'2 ', 1,     0.000,    45.667
 26214,'2 ', 1,     0.000,    74.053
 26250,'2 ', 1,     0.000,    39.274
 26253,'2 ', 1,     0.000,    23.736
 26445,'2 ', 1,     0.000,    42.197
 26487,'2 ', 1,     0.000,   101.324
 26588,'2 ', 1,     0.000,    55.277
 26612,'2 ', 1,     0.000,    47.723
 26621,'2 ', 1,     0.000,    24.418
 26679,'2 ', 1,     0.000,    40.921
 26684,'2 ', 1,     0.000,    18.886
 26692,'2 ', 1,     0.000,    26.413
 26707,'2 ', 1,     0.000,    51.174
 26773,'2 ', 1,     0.000,    93.754
 26782,'2 ', 1,     0.000,    36.869
 26791,'2 ', 1,     0.000,    34.704
 26800,'2 ', 1,     0.000,    23.788
 26868,'2 ', 1,     0.000,    54.899
 27074,'2 ', 1,     0.000,    27.548
 27085,'2 ', 1,     0.000,    32.094
 27103,'2 ', 1,     0.000,    56.752
 27110,'2 ', 1,     0.000,   120.954
 27110,'3 ', 1,     0.000,   120.954
 27110,'4 ', 1,     0.000,   120.954
 27184,'2 ', 1,     0.000,    74.306
 27206,'2 ', 1,     0.000,    67.759
 27264,'2 ', 1,     0.000,    23.767
 27369,'2 ', 1,     0.000,   134.460
 27427,'2 ', 1,     0.000,    99.123
 27452,'2 ', 1,     0.000,    73.855
 27482,'2 ', 1,     0.000,    34.030
 27516,'2 ', 1,     0.000,    37.432
 27541,'2 ', 1,     0.000,    21.751
 27666,'2 ', 1,     0.000,    86.116
 27667,'2 ', 1,     0.000,    52.675
 27671,'2 ', 1,     0.000,   129.645
 27725,'2 ', 1,     0.000,   121.661
 27725,'3 ', 1,     0.000,   121.661
 27726,'2 ', 1,     0.000,    89.176
 27821,'2 ', 1,     0.000,    72.948
 27838,'2 ', 1,     0.000,   127.649
 27839,'2 ', 1,     0.000,    76.533
 27857,'2 ', 1,     0.000,    59.383
 27860,'2 ', 1,     0.000,    27.752
 27883,'2 ', 1,     0.000,   134.605
 27907,'2 ', 1,     0.000,    41.627
 27942,'2 ', 1,     0.000,   137.428
 27956,'2 ', 1,     0.000,    52.927
 28058,'2 ', 1,     0.000,    26.372
 28068,'2 ', 1,     0.000,    23.787
 28098,'2 ', 1,     0.000,    40.710
 28581,'2 ', 1,     0.000,    50.019
 28603,'2 ', 1,     0.000,    53.610
 28637,'2 ', 1,     0.000,    20.287
 28639,'2 ', 1,     0.000,    47.465
 28654,'2 ', 1,     0.000,    28.129
 28702,'2 ', 1,     0.000,    19.266
 28715,'2 ', 1,     0.000,    31.216
 28818,'2 ', 1,     0.000,    26.342
 28834,'2 ', 1,     0.000,    42.174
 28879,'2 ', 1,     0.000,    22.477
 28901,'2 ', 1,     0.000,    34.890
 28910,'2 ', 1,     0.000,    42.314
 28938,'2 ', 1,     0.000,    82.644
 29047,'2 ', 1,     0.000,    65.819
 29061,'2 ', 1,     0.000,    33.316
 29064,'2 ', 1,     0.000,    25.442
 29110,'2 ', 1,     0.000,    26.349
 29171,'2 ', 1,     0.000,    77.034
 29184,'2 ', 1,     0.000,   173.375
 29184,'3 ', 1,     0.000,   173.375
 29197,'2 ', 1,     0.000,    47.383
 29200,'2 ', 1,     0.000,    68.730
 29216,'2 ', 1,     0.000,    37.997
 29247,'2 ', 1,     0.000,    63.527
 29272,'2 ', 1,     0.000,    56.227
 29347,'2 ', 1,     0.000,    41.072
 29396,'2 ', 1,     0.000,    35.643
 29399,'2 ', 1,     0.000,    36.828
 29406,'2 ', 1,     0.000,    19.063
 29407,'2 ', 1,     0.000,    29.522
 29408,'2 ', 1,     0.000,    30.292
 29418,'2 ', 1,     0.000,    58.469
 29441,'2 ', 1,     0.000,    22.636
 29444,'2 ', 1,     0.000,    54.487
 29446,'2 ', 1,     0.000,    18.592
 29451,'2 ', 1,     0.000,    33.984
 29467,'2 ', 1,     0.000,    56.154
 29475,'2 ', 1,     0.000,    19.405
 29491,'2 ', 1,     0.000,    72.825
 29493,'2 ', 1,     0.000,    22.047
 29508,'2 ', 1,     0.000,    23.331
 29554,'2 ', 1,     0.000,    36.585
 29569,'2 ', 1,     0.000,    44.554
 29598,'2 ', 1,     0.000,    36.157
 29778,'2 ', 1,     0.000,   137.434
 29872,'2 ', 1,     0.000,    55.774
 30005,'2 ', 1,     0.000,    32.753
 30028,'2 ', 1,     0.000,    30.013
 30040,'2 ', 1,     0.000,    32.926
 30043,'2 ', 1,     0.000,    35.082
 30060,'2 ', 1,     0.000,    31.366
 30089,'2 ', 1,     0.000,    28.109
 30107,'2 ', 1,     0.000,    22.511
 30127,'2 ', 1,     0.000,    19.151
 30148,'2 ', 1,     0.000,    33.129
 30166,'2 ', 1,     0.000,    28.390
 30191,'2 ', 1,     0.000,    66.806
 30202,'2 ', 1,     0.000,    68.912
 30219,'2 ', 1,     0.000,    33.068
 30276,'2 ', 1,     0.000,    34.924
 30286,'2 ', 1,     0.000,    43.050
 30311,'2 ', 1,     0.000,    43.078
 30313,'2 ', 1,     0.000,    23.318
 30343,'2 ', 1,     0.000,    69.673
 30390,'2 ', 1,     0.000,    74.021
 30407,'2 ', 1,     0.000,    20.041
 30423,'2 ', 1,     0.000,    20.603
 30428,'2 ', 1,     0.000,    20.299
 30429,'2 ', 1,     0.000,    27.266
 30430,'2 ', 1,     0.000,    22.917
 30444,'2 ', 1,     0.000,    36.884
 30445,'2 ', 1,     0.000,    25.929
 30446,'2 ', 1,     0.000,    47.327
 30453,'2 ', 1,     0.000,    19.007
 30462,'2 ', 1,     0.000,    28.811
 30496,'2 ', 1,     0.000,    44.520
 30539,'2 ', 1,     0.000,    26.998
 30580,'2 ', 1,     0.000,    38.949
 30581,'2 ', 1,     0.000,    23.001
 30601,'2 ', 1,     0.000,    33.733
 30671,'2 ', 1,     0.000,    53.820
 30677,'2 ', 1,     0.000,    40.348
 30688,'2 ', 1,     0.000,    33.960
 30701,'2 ', 1,     0.000,    26.918
 30712,'2 ', 1,     0.000,    21.619
 30768,'2 ', 1,     0.000,   100.835
 30878,'2 ', 1,     0.000,    20.487
 31015,'2 ', 1,     0.000,    57.001
 31056,'2 ', 1,     0.000,    63.023
 31097,'2 ', 1,     0.000,    76.680
 31106,'2 ', 1,     0.000,    43.857
 31114,'2 ', 1,     0.000,    57.997
 31117,'2 ', 1,     0.000,    29.382
 31207,'2 ', 1,     0.000,    35.678
 31274,'2 ', 1,     0.000,    34.499
 31277,'2 ', 1,     0.000,    36.558
 31310,'2 ', 1,     0.000,    55.334
 31329,'2 ', 1,     0.000,   161.066
 31338,'2 ', 1,     0.000,    48.704
 31352,'2 ', 1,     0.000,    79.932
 31359,'2 ', 1,     0.000,    91.127
 31390,'2 ', 1,     0.000,    22.547
 31404,'2 ', 1,     0.000,    32.734
 31435,'2 ', 1,     0.000,    35.586
 31450,'2 ', 1,     0.000,    34.853
 31475,'2 ', 1,     0.000,    43.601
 31590,'2 ', 1,     0.000,    19.673
 31622,'2 ', 1,     0.000,    28.853
 31639,'2 ', 1,     0.000,    25.319
 31642,'2 ', 1,     0.000,    45.698
 31682,'2 ', 1,     0.000,    45.251
 31688,'2 ', 1,     0.000,   108.145
 31688,'3 ', 1,     0.000,   108.145
 31774,'2 ', 1,     0.000,    19.145
 31813,'2 ', 1,     0.000,    26.894
 31867,'2 ', 1,     0.000,    27.957
 31869,'2 ', 1,     0.000,    20.452
 31880,'2 ', 1,     0.000,    30.235
 31900,'2 ', 1,     0.000,    43.747
 31904,'2 ', 1,     0.000,    56.239
 31923,'2 ', 1,     0.000,    54.048
 31941,'2 ', 1,     0.000,   192.574
 31941,'3 ', 1,     0.000,   192.574
 31954,'2 ', 1,     0.000,    36.573
 31960,'2 ', 1,     0.000,    60.008
 32133,'2 ', 1,     0.000,    26.491
 32260,'2 ', 1,     0.000,    55.557
 32273,'2 ', 1,     0.000,    39.919
 32309,'2 ', 1,     0.000,    54.108
 32343,'2 ', 1,     0.000,    98.957
 32558,'2 ', 1,     0.000,    33.697
 32584,'2 ', 1,     0.000,    26.469
 32639,'2 ', 1,     0.000,    58.650
 32659,'2 ', 1,     0.000,    88.034
 32668,'2 ', 1,     0.000,    31.866
 32781,'2 ', 1,     0.000,    20.420
 32798,'2 ', 1,     0.000,    18.691
 32826,'2 ', 1,     0.000,    36.210
 32865,'2 ', 1,     0.000,    83.280
 32903,'2 ', 1,     0.000,    38.653
 32910,'2 ', 1,     0.000,    50.548
 32991,'2 ', 1,     0.000,    38.581
 33083,'2 ', 1,     0.000,    46.983
 33189,'2 ', 1,     0.000,    32.201
 33286,'2 ', 1,     0.000,    21.596
 33296,'2 ', 1,     0.000,    38.575
 33298,'2 ', 1,     0.000,    30.201
 33327,'2 ', 1,     0.000,    23.631
 33383,'2 ', 1,     0.000,    38.179
 33394,'2 ', 1,     0.000,    49.084
 33441,'2 ', 1,     0.000,    59.056
 33472,'2 ', 1,     0.000,    37.790
 33506,'2 ', 1,     0.000,    60.009
 33743,'2 ', 1,     0.000,    34.551
 33755,'2 ', 1,     0.000,    24.913
 33775,'2 ', 1,     0.000,    44.439
 33780,'2 ', 1,     0.000,    19.361
 33879,'2 ', 1,     0.000,    61.304
 33951,'2 ', 1,     0.000,    48.568
 34043,'2 ', 1,     0.000,    26.945
 34105,'2 ', 1,     0.000,    56.066
 34243,'2 ', 1,     0.000,    81.117
 34261,'2 ', 1,     0.000,    34.602
 34378,'2 ', 1,     0.000,    19.354
 34673,'2 ', 1,     0.000,    28.169
 35491,'2 ', 1,     0.000,    24.019
 35558,'2 ', 1,     0.000,    37.656
 35600,'2 ', 1,     0.000,    21.404
 35628,'2 ', 1,     0.000,    21.951
 35644,'2 ', 1,     0.000,    23.213
 35648,'2 ', 1,     0.000,    22.959
 35669,'2 ', 1,     0.000,    20.682
 35680,'2 ', 1,     0.000,    29.005
 35705,'2 ', 1,     0.000,    25.086
 35734,'2 ', 1,     0.000,    30.890
 35812,'2 ', 1,     0.000,    31.951
 35838,'2 ', 1,     0.000,    18.416
 35891,'2 ', 1,     0.000,    25.506
 35898,'2 ', 1,     0.000,    20.552
 35928,'2 ', 1,     0.000,    32.326
 35969,'2 ', 1,     0.000,    48.123
 35996,'2 ', 1,     0.000,    31.200
 36011,'2 ', 1,     0.000,    19.430
 36031,'2 ', 1,     0.000,    25.574
 36046,'2 ', 1,     0.000,    60.999
 36073,'2 ', 1,     0.000,   170.286
 36158,'2 ', 1,     0.000,    50.904
 36186,'2 ', 1,     0.000,    49.022
 36196,'2 ', 1,     0.000,    30.546
 36208,'2 ', 1,     0.000,    79.520
 36260,'2 ', 1,     0.000,    28.860
 36324,'2 ', 1,     0.000,   106.866
 36374,'2 ', 1,     0.000,    31.327
 36411,'2 ', 1,     0.000,    29.394
 36429,'2 ', 1,     0.000,    42.329
 36495,'2 ', 1,     0.000,    18.570
 36525,'2 ', 1,     0.000,    28.569
 36532,'2 ', 1,     0.000,    33.121
 36574,'2 ', 1,     0.000,    25.245
 36589,'2 ', 1,     0.000,    46.190
 36647,'2 ', 1,     0.000,    38.008
 36690,'2 ', 1,     0.000,    36.195
 36701,'2 ', 1,     0.000,    26.605
 36757,'2 ', 1,     0.000,    22.972
 36790,'2 ', 1,     0.000,    30.196
 36846,'2 ', 1,     0.000,   110.352
 36850,'2 ', 1,     0.000,    33.414
 36973,'2 ', 1,     0.000,    43.826
 36993,'2 ', 1,     0.000,    93.021
 36993,'3 ', 1,     0.000,    93.021
 37069,'2 ', 1,     0.000,    26.915
 37121,'2 ', 1,     0.000,    64.895
 37181,'2 ', 1,     0.000,    39.017
 37218,'2 ', 1,     0.000,    40.779
 37228,'2 ', 1,     0.000,    56.075
 37271,'2 ', 1,     0.000,    19.653
 37277,'2 ', 1,     0.000,    20.281
 37282,'2 ', 1,     0.000,    22.775
 37306,'2 ', 1,     0.000,    41.186
 37310,'2 ', 1,     0.000,    27.810
 37330,'2 ', 1,     0.000,    33.426
 37341,'2 ', 1,     0.000,    24.254
 37365,'2 ', 1,     0.000,    38.672
 37428,'2 ', 1,     0.000,    35.625
 37443,'2 ', 1,     0.000,    31.249
 37464,'2 ', 1,     0.000,    28.879
 37469,'2 ', 1,     0.000,    30.888
 37478,'2 ', 1,     0.000,    36.847
 37502,'2 ', 1,     0.000,    70.067
 37532,'2 ', 1,     0.000,    27.337
 37565,'2 ', 1,     0.000,    85.355
 37625,'2 ', 1,     0.000,    25.802
 37640,'2 ', 1,     0.000,    20.270
 37661,'2 ', 1,     0.000,    20.617
 37665,'2 ', 1,     0.000,    62.975
 37686,'2 ', 1,     0.000,    51.408
 37765,'2 ', 1,     0.000,    18.717
 37784,'2 ', 1,     0.000,    77.630
 37825,'2 ', 1,     0.000,    46.636
 37860,'2 ', 1,     0.000,    63.609
 37879,'2 ', 1,     0.000,    29.692
 37892,'2 ', 1,     0.000,    21.805
 37927,'2 ', 1,     0.000,    88.390
 37963,'2 ', 1,     0.000,    38.861
 37986,'2 ', 1,     0.000,    29.082
 38016,'2 ', 1,     0.000,    41.535
 38019,'2 ', 1,     0.000,    30.803
 38027,'2 ', 1,     0.000,    26.900
 38045,'2 ', 1,     0.000,    42.870
 38122,'2 ', 1,     0.000,    21.683
 38213,'2 ', 1,     0.000,    70.714
 38219,'2 ', 1,     0.000,    19.779
 39314,'2 ', 1,     0.000,    22.200
 39710,'2 ', 1,     0.000,    32.807
 39755,'2 ', 1,     0.000,    25.585
 39785,'2 ', 1,     0.000,    60.768
 39802,'2 ', 1,     0.000,    43.565
 39836,'2 ', 1,     0.000,    29.933
 39861,'2 ', 1,     0.000,    43.519
 39899,'2 ', 1,     0.000,    73.041
 39911,'2 ', 1,     0.000,    67.854
 39918,'2 ', 1,     0.000,    51.656
 40011,'2 ', 1,     0.000,    66.639
 40035,'2 ', 1,     0.000,    78.589
 40045,'2 ', 1,     0.000,    21.585
 40062,'2 ', 1,     0.000,    23.597
 40094,'2 ', 1,     0.000,    80.252
 40169,'2 ', 1,     0.000,    44.094
 40187,'2 ', 1,     0.000,    33.406
 40204,'2 ', 1,     0.000,    63.867
 40218,'2 ', 1,     0.000,    79.903
 40235,'2 ', 1,     0.000,    33.633
 40241,'2 ', 1,     0.000,    25.684
 40243,'2 ', 1,     0.000,    35.613
 40274,'2 ', 1,     0.000,    65.781
 40354,'2 ', 1,     0.000,    55.918
 40424,'2 ', 1,     0.000,    84.244
 40436,'2 ', 1,     0.000,   170.102
 40436,'3 ', 1,     0.000,   170.102
 40455,'2 ', 1,     0.000,    23.880
 40458,'2 ', 1,     0.000,    40.396
 40569,'2 ', 1,     0.000,    67.094
 40651,'2 ', 1,     0.000,   185.777
 40651,'3 ', 1,     0.000,   185.777
 40693,'2 ', 1,     0.000,    60.733
 40809,'2 ', 1,     0.000,    94.534
 40828,'2 ', 1,     0.000,    34.514
 40848,'2 ', 1,     0.000,    83.709
 41155,'2 ', 1,     0.000,    33.503
 41197,'2 ', 1,     0.000,    18.895
 41213,'2 ', 1,     0.000,    20.141
 41241,'2 ', 1,     0.000,    81.110
 41374,'2 ', 1,     0.000,   110.334
 41436,'2 ', 1,     0.000,    41.086
 41596,'2 ', 1,     0.000,    19.601
 41620,'2 ', 1,     0.000,    25.895
 41659,'2 ', 1,     0.000,    25.183
 41714,'2 ', 1,     0.000,   261.125
 41714,'3 ', 1,     0.000,   261.125
 41719,'2 ', 1,     0.000,    33.890
 41756,'2 ', 1,     0.000,    41.130
 41789,'2 ', 1,     0.000,    44.444
 41793,'2 ', 1,     0.000,    30.537
 41812,'2 ', 1,     0.000,    24.900
 41813,'2 ', 1,     0.000,    46.679
 41823,'2 ', 1,     0.000,    54.750
 41841,'2 ', 1,     0.000,    26.992
 41858,'2 ', 1,     0.000,    40.784
 41926,'2 ', 1,     0.000,    87.363
 41946,'2 ', 1,     0.000,    45.632
 41980,'2 ', 1,     0.000,    32.078
 41982,'2 ', 1,     0.000,    40.951
 41991,'2 ', 1,     0.000,    37.084
 42031,'2 ', 1,     0.000,    28.309
 42051,'2 ', 1,     0.000,   143.238
 42051,'3 ', 1,     0.000,   143.238
 42051,'4 ', 1,     0.000,   143.238
 42108,'2 ', 1,     0.000,    39.198
 42115,'2 ', 1,     0.000,    40.282
 42127,'2 ', 1,     0.000,    80.954
 42185,'2 ', 1,     0.000,    92.796
 42199,'2 ', 1,     0.000,    35.970
 42212,'2 ', 1,     0.000,    67.977
 42225,'2 ', 1,     0.000,    24.269
 42267,'2 ', 1,     0.000,    24.696
 42275,'2 ', 1,     0.000,    26.502
 42302,'2 ', 1,     0.000,    27.023
 42339,'2 ', 1,     0.000,    49.951
 42376,'2 ', 1,     0.000,    26.926
 42381,'2 ', 1,     0.000,    69.705
 42385,'2 ', 1,     0.000,    30.536
 42410,'2 ', 1,     0.000,    40.699
 42415,'2 ', 1,     0.000,    30.477
 42456,'2 ', 1,     0.000,    31.934
 42457,'2 ', 1,     0.000,    35.537
 42459,'2 ', 1,     0.000,    28.702
 42464,'2 ', 1,     0.000,    29.539
 42470,'2 ', 1,     0.000,    28.311
 42472,'2 ', 1,     0.000,    22.924
 42474,'2 ', 1,     0.000,    26.507
 42558,'2 ', 1,     0.000,    54.785
 42655,'2 ', 1,     0.000,    37.247
 42758,'2 ', 1,     0.000,   110.456
 42808,'2 ', 1,     0.000,    37.706
 43020,'2 ', 1,     0.000,    25.765
 43036,'2 ', 1,     0.000,   113.725
 43074,'2 ', 1,     0.000,   117.962
 43128,'2 ', 1,     0.000,    20.071
 43159,'2 ', 1,     0.000,    70.926
 43223,'2 ', 1,     0.000,   218.866
 43223,'3 ', 1,     0.000,   218.866
 43223,'4 ', 1,     0.000,   218.866
 43251,'2 ', 1,     0.000,   135.236
 43251,'3 ', 1,     0.000,   135.236
 43251,'4 ', 1,     0.000,   135.236
 43283,'2 ', 1,     0.000,   107.818
 43303,'2 ', 1,     0.000,    96.542
 43310,'2 ', 1,     0.000,   109.105
 43352,'2 ', 1,     0.000,    35.191
 43361,'2 ', 1,     0.000,   132.482
 43362,'2 ', 1,     0.000,    99.695
 43362,'3 ', 1,     0.000,    99.695
 43418,'2 ', 1,     0.000,    40.298
 43423,'2 ', 1,     0.000,    93.263
 43423,'3 ', 1,     0.000,    93.263
 43423,'4 ', 1,     0.000,    93.263
 43441,'2 ', 1,     0.000,    68.039
 43487,'2 ', 1,     0.000,    80.859
 43512,'2 ', 1,     0.000,    55.930
 43598,'2 ', 1,     0.000,    22.038
 43599,'2 ', 1,     0.000,    45.971
 43603,'2 ', 1,     0.000,    51.785
 43621,'2 ', 1,     0.000,    54.563
 43662,'2 ', 1,     0.000,    86.639
 43671,'2 ', 1,     0.000,    96.374
 43671,'3 ', 1,     0.000,    96.374
 43743,'2 ', 1,     0.000,    47.077
 43769,'2 ', 1,     0.000,    43.125
 43811,'2 ', 1,     0.000,   151.346
 43811,'3 ', 1,     0.000,   151.346
 43811,'4 ', 1,     0.000,   151.346
 43817,'2 ', 1,     0.000,    26.179
 43871,'2 ', 1,     0.000,    87.214
 43889,'2 ', 1,     0.000,    88.434
 43896,'2 ', 1,     0.000,    79.767
 43935,'2 ', 1,     0.000,    45.389
 44041,'2 ', 1,     0.000,    27.791
 44073,'2 ', 1,     0.000,    21.168
 44195,'2 ', 1,     0.000,   116.807
 44261,'2 ', 1,     0.000,   138.334
 44372,'2 ', 1,     0.000,   101.478
 44394,'2 ', 1,     0.000,    45.136
 45394,'2 ', 1,     0.000,    24.471
 45410,'2 ', 1,     0.000,    59.146
 45495,'2 ', 1,     0.000,    34.904
 45526,'2 ', 1,     0.000,    25.457
 45870,'2 ', 1,     0.000,    28.180
 46054,'2 ', 1,     0.000,    22.725
 46161,'2 ', 1,     0.000,    26.676
 46214,'2 ', 1,     0.000,    24.817
 46275,'2 ', 1,     0.000,    77.026
 46315,'2 ', 1,     0.000,    22.431
 46334,'2 ', 1,     0.000,    76.999
 46501,'2 ', 1,     0.000,    67.695
 46507,'2 ', 1,     0.000,    59.684
 46959,'2 ', 1,     0.000,    18.467
 46992,'2 ', 1,     0.000,    23.225
 47044,'2 ', 1,     0.000,    39.147
 47152,'2 ', 1,     0.000,    34.745
 47195,'2 ', 1,     0.000,    25.369
 47268,'2 ', 1,     0.000,    22.828
 47423,'2 ', 1,     0.000,   132.339
 47665,'2 ', 1,     0.000,    58.069
 47694,'2 ', 1,     0.000,    63.769
 47765,'2 ', 1,     0.000,    25.487
 47780,'2 ', 1,     0.000,    49.072
 47813,'2 ', 1,     0.000,    56.795
 47845,'2 ', 1,     0.000,    46.004
 47853,'2 ', 1,     0.000,    23.362
 47985,'2 ', 1,     0.000,    32.784
 47993,'2 ', 1,     0.000,    24.770
 48184,'2 ', 1,     0.000,    28.930
 48427,'2 ', 1,     0.000,    20.176
 48604,'2 ', 1,     0.000,    87.832
 48726,'2 ', 1,     0.000,   108.759
 48903,'2 ', 1,     0.000,    74.613
 50219,'2 ', 1,     0.000,    28.259
 50228,'2 ', 1,     0.000,    31.585
 51064,'2 ', 1,     0.000,   159.548
 51064,'3 ', 1,     0.000,   159.548
 51530,'2 ', 1,     0.000,    23.563
 51597,'2 ', 1,     0.000,   115.934
 51608,'2 ', 1,     0.000,    90.484
 51704,'2 ', 1,     0.000,    20.243
 53505,'2 ', 1,     0.000,    75.308
 54003,'2 ', 1,     0.000,    35.521
 54111,'2 ', 1,     0.000,    94.859
 54330,'2 ', 1,     0.000,    31.159
 54528,'2 ', 1,     0.000,    54.911
 54617,'2 ', 1,     0.000,    41.260
 54889,'2 ', 1,     0.000,    26.919
 54975,'2 ', 1,     0.000,    48.750
 55633,'2 ', 1,     0.000,    30.753
 56318,'2 ', 1,     0.000,   119.577
 56318,'3 ', 1,     0.000,   119.577
 56472,'2 ', 1,     0.000,    36.232
 56546,'2 ', 1,     0.000,   123.314
 57238,'2 ', 1,     0.000,    91.157
 57903,'2 ', 1,     0.000,    99.537
 57903,'3 ', 1,     0.000,    99.537
 58379,'2 ', 1,     0.000,    21.254
 58557,'2 ', 1,     0.000,    59.437
 58636,'2 ', 1,     0.000,    28.034
 58665,'2 ', 1,     0.000,    32.882
 58677,'2 ', 1,     0.000,    20.909
 58688,'2 ', 1,     0.000,    41.170
 58833,'2 ', 1,     0.000,    24.977
 58953,'2 ', 1,     0.000,    34.938
 59047,'2 ', 1,     0.000,    56.041
 59273,'2 ', 1,     0.000,    44.016
 59348,'2 ', 1,     0.000,    31.945
 59485,'2 ', 1,     0.000,    52.117
 59551,'2 ', 1,     0.000,    23.685
 59658,'2 ', 1,     0.000,    20.693
 60037,'2 ', 1,     0.000,    40.758
 60091,'2 ', 1,     0.000,    47.830
 60096,'2 ', 1,     0.000,    25.923
 60127,'2 ', 1,     0.000,    21.031
 60162,'2 ', 1,     0.000,    25.086
 60207,'2 ', 1,     0.000,    23.795
 60211,'2 ', 1,     0.000,    29.616
 60287,'2 ', 1,     0.000,    31.399
 60340,'2 ', 1,     0.000,    48.339
 60354,'2 ', 1,     0.000,    58.649
 60437,'2 ', 1,     0.000,   109.459
 60437,'3 ', 1,     0.000,   109.459
 60443,'2 ', 1,     0.000,    22.278
 60522,'2 ', 1,     0.000,    56.226
 60540,'2 ', 1,     0.000,    18.740
 60700,'2 ', 1,     0.000,    37.334
 60712,'2 ', 1,     0.000,    18.881
 60724,'2 ', 1,     0.000,    30.828
 60756,'2 ', 1,     0.000,    61.185
 60774,'2 ', 1,     0.000,   152.509
 60803,'2 ', 1,     0.000,    44.545
 60863,'2 ', 1,     0.000,    35.961
 61152,'2 ', 1,     0.000,    20.498
 61264,'2 ', 1,     0.000,    23.224
 61290,'2 ', 1,     0.000,    31.004
 61315,'2 ', 1,     0.000,    56.885
 61324,'2 ', 1,     0.000,    28.590
 61339,'2 ', 1,     0.000,    24.800
 61469,'2 ', 1,     0.000,    23.111
 62131,'2 ', 1,     0.000,    78.469
 62267,'2 ', 1,     0.000,    57.258
 62310,'2 ', 1,     0.000,    24.559
 62654,'2 ', 1,     0.000,    54.162
 62696,'2 ', 1,     0.000,    35.986
 62786,'2 ', 1,     0.000,    89.370
 62813,'2 ', 1,     0.000,    26.390
 63044,'2 ', 1,     0.000,    24.512
 63399,'2 ', 1,     0.000,    35.674
 63593,'2 ', 1,     0.000,    21.997
 63629,'2 ', 1,     0.000,    46.124
 63828,'2 ', 1,     0.000,   100.880
 63828,'3 ', 1,     0.000,   100.880
 64376,'2 ', 1,     0.000,   111.769
 64376,'3 ', 1,     0.000,   111.769
 64949,'2 ', 1,     0.000,    67.434
 64956,'2 ', 1,     0.000,    98.422
 65086,'2 ', 1,     0.000,    20.931
 65700,'2 ', 1,     0.000,   110.773
 65808,'2 ', 1,     0.000,    19.748
 67073,'2 ', 1,     0.000,    40.933
 67273,'2 ', 1,     0.000,    60.677
 68500,'2 ', 1,     0.000,    24.279
3002017,'2 ', 1,     0.000,    -8.589
3002096,'2 ', 1,     0.000,   -31.570
3003051,'2 ', 0,     0.000,    80.000
3008005,'1 ', 0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  845,'1 ',   186.577,    40.254,    95.081,   -20.735,1.00900,    0,   224.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.800,    36.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  850,'1 ',   211.248,    32.450,    98.559,   -25.803,1.04500,  848,   253.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.500,    83.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  851,'1 ',   211.248,    53.956,    98.559,   -25.803,1.05000,    0,   253.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.500,    80.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  852,'1 ',   211.248,    53.575,    98.559,   -25.803,1.05450,    0,   253.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.500,    40.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  853,'1 ',   211.248,    32.450,    98.559,   -25.803,1.04500,  848,   253.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.500,   104.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  856,'1 ',     1.199,     0.461,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  856,'2 ',     0.000,     0.000,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  856,'3 ',     0.000,     0.000,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  856,'4 ',     1.199,     0.461,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  856,'5 ',     1.199,     0.461,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  856,'6 ',     0.000,     0.000,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  859,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  863,'1 ',     6.492,     2.496,     2.496,    -0.319,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  863,'2 ',     6.492,     2.496,     2.496,    -0.319,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     3.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  869,'1 ',     6.392,    -0.314,     2.458,    -0.314,1.01000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  869,'2 ',     6.392,    -0.314,     2.458,    -0.314,1.01000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  870,'1 ',     6.392,    -0.314,     2.458,    -0.314,1.01600,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  873,'1 ',    14.183,     5.453,     5.453,    -0.696,1.04500,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     3.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  874,'1 ',    14.183,    -0.696,     5.453,    -0.696,1.04100,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     6.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  881,'1 ',   137.086,    29.079,    69.860,   -15.235,1.04400,  878,   164.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.250,    68.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  882,'1 ',   137.086,    34.394,    69.860,   -15.235,1.03100,    0,   164.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.250,    47.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  885,'1 ',     0.300,    -0.015,     0.115,    -0.015,1.03800,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  885,'2 ',     0.300,    -0.015,     0.115,    -0.015,1.03800,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  885,'3 ',     0.300,    -0.015,     0.115,    -0.015,1.03800,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  885,'4 ',     0.300,    -0.015,     0.115,    -0.015,1.03800,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  885,'5 ',     0.300,    -0.015,     0.115,    -0.015,1.03800,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  885,'6 ',     0.300,    -0.015,     0.115,    -0.015,1.03800,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  887,'1 ',     3.421,    -0.168,     1.315,    -0.168,1.03800,    0,     4.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.425,     1.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  887,'2 ',     3.421,    -0.168,     1.315,    -0.168,1.03800,    0,     4.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.425,     0.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  887,'3 ',     3.421,    -0.168,     1.315,    -0.168,1.03800,    0,     4.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.425,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  887,'4 ',     3.421,    -0.168,     1.315,    -0.168,1.03800,    0,     4.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.425,     0.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  891,'1 ',     4.495,    -0.648,     0.958,    -0.648,1.00900,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  895,'1 ',    41.950,     8.946,     8.946,    -6.048,1.04350,    0,    50.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    18.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  899,'1 ',    19.077,     7.334,     7.334,    -0.936,1.04300,    0,    22.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.100,     6.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  900,'1 ',     0.000,     0.000,     7.334,    -0.936,1.04000,    0,    22.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.100,     5.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  900,'2 ',    19.077,    -0.936,     7.334,    -0.936,1.04000,    0,    22.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.100,     8.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  900,'3 ',    19.077,    -0.936,     7.334,    -0.936,1.04000,    0,    22.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.100,     4.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  905,'1 ',     2.222,    -0.109,     0.854,    -0.109,1.04250,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  905,'2 ',     2.222,    -0.109,     0.854,    -0.109,1.04250,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  906,'1 ',     2.222,    -0.109,     0.854,    -0.109,1.01600,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  906,'2 ',     2.222,    -0.109,     0.854,    -0.109,1.01600,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  909,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  909,'2 ',     1.998,    -0.098,     0.768,    -0.098,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  912,'1 ',     0.000,     0.000,     0.806,    -0.103,1.04500,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.782,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  912,'2 ',     2.097,     0.806,     0.806,    -0.103,1.04500,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  915,'1 ',     1.465,    -0.072,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  916,'1 ',     1.465,    -0.072,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  918,'1 ',     0.000,     0.000,     0.563,    -0.072,1.04050,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  918,'2 ',     1.465,    -0.072,     0.563,    -0.072,1.04050,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  919,'1 ',     0.000,     0.000,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  920,'1 ',     1.465,    -0.072,     0.563,    -0.072,1.04050,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  924,'1 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  929,'1 ',     7.408,    -0.363,     2.848,    -0.363,1.01050,    0,     8.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     0.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  930,'1 ',     7.408,    -0.363,     2.848,    -0.363,1.01050,    0,     8.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     2.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  930,'2 ',     7.408,    -0.363,     2.848,    -0.363,1.01050,    0,     8.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     1.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  931,'1 ',     7.408,     2.327,     2.848,    -0.363,1.00900,    0,     8.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     0.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  931,'2 ',     7.408,     2.327,     2.848,    -0.363,1.00900,    0,     8.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     3.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  932,'1 ',     7.408,     2.848,     2.848,    -0.363,1.00900,    0,     8.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     1.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  935,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  936,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  939,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  940,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  944,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  946,'1 ',     0.000,     0.000,    10.778,    -7.286,1.04000,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.600,    10.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  950,'1 ',     0.516,    -0.025,     0.198,    -0.025,1.04000,    0,     0.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.517,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  950,'2 ',     0.516,    -0.025,     0.198,    -0.025,1.04000,    0,     0.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.517,     0.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  950,'3 ',     0.000,     0.000,     0.198,    -0.025,1.04000,    0,     0.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.517,     0.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  950,'4 ',     0.516,    -0.025,     0.198,    -0.025,1.04000,    0,     0.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.517,     0.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  950,'5 ',     0.516,    -0.025,     0.198,    -0.025,1.04000,    0,     0.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.517,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  950,'6 ',     0.000,     0.000,     0.198,    -0.025,1.04000,    0,     0.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.517,     0.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  953,'1 ',    19.976,    -2.880,     4.260,    -2.880,1.04250,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  962,'1 ',    17.479,     6.875,     8.155,    -2.135,1.03900,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     8.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  962,'2 ',    17.479,     6.875,     8.155,    -2.135,1.03900,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     3.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  965,'1 ',     1.532,    -0.075,     0.589,    -0.075,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  965,'2 ',     0.000,     0.000,     0.589,    -0.075,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.533,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  965,'3 ',     1.532,    -0.075,     0.589,    -0.075,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  965,'4 ',     1.532,    -0.075,     0.589,    -0.075,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  965,'5 ',     0.000,     0.000,     0.589,    -0.075,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.533,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  965,'6 ',     0.000,     0.000,     0.589,    -0.075,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.533,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  968,'1 ',     6.692,    -0.328,     2.573,    -0.328,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     2.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  973,'1 ',     0.000,     0.000,     1.856,    -0.237,1.04000,    0,     5.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.833,     1.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  973,'2 ',     0.000,     0.000,     1.856,    -0.237,1.04000,    0,     5.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.833,     1.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  974,'1 ',     4.828,     1.856,     1.856,    -0.237,1.05050,    0,     5.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.833,     0.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  974,'2 ',     4.828,     1.856,     1.856,    -0.237,1.05050,    0,     5.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.833,     2.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  975,'1 ',     4.828,     1.856,     1.856,    -0.237,1.04800,    0,     5.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.833,     0.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  975,'2 ',     4.828,     1.856,     1.856,    -0.237,1.04800,    0,     5.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.833,     1.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  978,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  981,'1 ',     3.596,    -0.176,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  985,'1 ',     7.691,    -0.377,     2.957,    -0.377,1.03600,    0,     9.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.700,     1.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  985,'2 ',     7.691,    -0.377,     2.957,    -0.377,1.03600,    0,     9.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.700,     2.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  995,'1 ',     8.390,    -0.412,     3.226,    -0.412,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     3.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  996,'1 ',     8.390,    -0.412,     3.226,    -0.412,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     0.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1008,'1 ',    23.971,    -1.176,     9.216,    -1.176,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    11.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1008,'2 ',    23.971,    -1.176,     9.216,    -1.176,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     9.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1009,'1 ',    23.971,     9.216,     9.216,    -1.176,1.04600,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     2.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1013,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1013,'2 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1014,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1017,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1018,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1018,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1023,'1 ',   183.181,   -16.771,    93.351,   -20.357,1.04700, 1021,   220.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.400,    45.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1024,'1 ',   183.181,   -16.771,    93.351,   -20.357,1.04700, 1021,   220.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.400,    73.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1025,'1 ',     0.000,     0.000,    93.351,   -20.357,1.04700, 1021,   220.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   183.400,    78.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1030,'1 ',     5.244,    -0.185,     2.016,    -0.257,1.04450,    0,     6.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.250,     2.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1030,'2 ',     0.000,     0.000,     2.016,    -0.257,1.04450,    0,     6.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.250,     1.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1034,'1 ',     3.596,    -0.176,     1.382,    -0.176,1.04350,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1037,'1 ',    22.973,     8.832,     8.832,    -1.127,1.04600,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    10.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1038,'1 ',    22.973,     8.832,     8.832,    -1.127,1.04350,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     7.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1038,'2 ',    22.973,     8.832,     8.832,    -1.127,1.04350,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     5.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1038,'3 ',    22.973,     8.832,     8.832,    -1.127,1.04350,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     8.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1038,'4 ',    22.973,     8.832,     8.832,    -1.127,1.04350,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     3.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1038,'5 ',     0.000,     0.000,     8.832,    -1.127,1.04350,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     3.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1044,'1 ',     0.000,     0.000,    27.740,    -6.050,1.04500,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.500,    22.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1044,'2 ',    54.435,    20.295,    27.740,    -6.050,1.04500,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    20.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1044,'3 ',    54.435,    20.295,    27.740,    -6.050,1.04500,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    19.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1050,'1 ',    25.470,     5.432,     5.432,    -3.672,1.04000,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     4.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1054,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1057,'1 ',    12.485,    -1.525,     5.825,    -1.525,1.01600,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     4.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1059,'1 ',     0.000,     0.000,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1059,'2 ',     0.000,     0.000,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'1 ',     0.000,     0.000,     0.499,    -0.064,1.04600,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'2 ',     1.298,     0.499,     0.499,     0.499,1.04600,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'3 ',     0.000,     0.000,     0.499,    -0.064,1.04600,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'4 ',     1.298,     0.499,     0.499,     0.499,1.04600,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1064,'1 ',     0.000,     0.000,     0.958,    -0.648,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     1.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1067,'1 ',     0.280,    -0.014,     0.108,    -0.014,1.04000,    0,     0.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.280,     0.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1068,'1 ',     0.280,    -0.014,     0.108,    -0.014,1.04000,    0,     0.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.280,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1070,'1 ',     0.280,    -0.009,     0.108,    -0.014,1.02400,    0,     0.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.280,     0.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1070,'2 ',     0.000,     0.000,     0.108,    -0.014,1.02400,    0,     0.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.280,     0.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1071,'1 ',     0.280,    -0.004,     0.108,    -0.014,1.01600,    0,     0.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.280,     0.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1074,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1076,'1 ',     5.094,     1.958,     1.958,    -0.250,1.03800,    0,     6.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1077,'1 ',     5.094,    -0.250,     1.958,    -0.250,1.03850,    0,     6.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1080,'1 ',     3.080,     1.184,     1.184,    -0.151,1.04800,    0,     3.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.083,     0.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1081,'1 ',     3.080,     1.184,     1.184,    -0.151,1.04850,    0,     3.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.083,     0.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'1 ',     3.080,     1.184,     1.184,    -0.151,1.04650,    0,     3.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.083,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'2 ',     3.080,     1.184,     1.184,    -0.151,1.04650,    0,     3.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.083,     1.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'3 ',     0.000,     0.000,     1.184,    -0.151,1.04650,    0,     3.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.083,     0.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'4 ',     3.080,     1.184,     1.184,    -0.151,1.04650,    0,     3.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.083,     1.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1085,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1085,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1085,'3 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1085,'4 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1088,'1 ',     0.674,    -0.033,     0.259,    -0.033,1.04000,    0,     0.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.675,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1089,'1 ',     0.674,    -0.033,     0.259,    -0.033,1.04000,    0,     0.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.675,     0.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1091,'1 ',     0.674,    -0.033,     0.259,    -0.033,1.04000,    0,     0.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.675,     0.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1092,'1 ',     0.674,    -0.033,     0.259,    -0.033,1.04000,    0,     0.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.675,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1096,'1 ',     6.526,     2.509,     2.509,    -0.320,1.04250,    0,     7.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.533,     1.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1097,'1 ',     0.000,     0.000,     2.509,    -0.320,1.04100,    0,     7.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.533,     0.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1097,'2 ',     6.526,    -0.320,     2.509,    -0.320,1.04100,    0,     7.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.533,     1.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1100,'1 ',     0.000,     0.000,     0.141,    -0.018,1.04300,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.367,     0.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1100,'2 ',     0.366,     0.141,     0.141,    -0.018,1.04300,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1100,'3 ',     0.000,     0.000,     0.141,    -0.018,1.04300,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.367,     0.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1102,'1 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1102,'2 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1102,'3 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1104,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1106,'1 ',     1.798,    -0.088,     0.691,    -0.088,1.03600,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1109,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1110,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1110,'2 ',     0.000,     0.000,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1111,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1111,'2 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1112,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1118,'1 ',     0.000,     0.000,    47.812,   -12.517,1.04000,    0,   123.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   102.600,    17.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1121,'1 ',     1.099,     0.422,     0.422,    -0.054,1.03900,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1121,'2 ',     1.099,     0.422,     0.422,    -0.054,1.03900,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1123,'1 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1123,'2 ',     0.000,     0.000,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1123,'3 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1126,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1127,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04250,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1127,'2 ',     0.799,    -0.039,     0.307,    -0.039,1.04250,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1131,'1 ',     0.449,    -0.022,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1132,'1 ',     0.449,    -0.022,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1132,'2 ',     0.449,    -0.022,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'1 ',     0.000,     0.000,     0.173,    -0.022,1.04000,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.450,     0.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1136,'1 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1136,'2 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1138,'1 ',     0.639,     0.246,     0.246,    -0.031,1.04000,    0,     0.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.640,     0.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1138,'2 ',     0.639,     0.246,     0.246,    -0.031,1.04000,    0,     0.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.640,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1138,'3 ',     0.000,     0.000,     0.246,    -0.031,1.04000,    0,     0.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.640,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1138,'4 ',     0.639,     0.246,     0.246,    -0.031,1.04000,    0,     0.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.640,     0.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1138,'5 ',     0.639,     0.246,     0.246,    -0.031,1.04000,    0,     0.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.640,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1143,'1 ',     0.000,     0.000,     7.349,    -4.968,1.04000,    0,    41.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.500,    11.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1146,'1 ',     1.282,    -0.063,     0.493,    -0.063,1.03600,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.283,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1146,'2 ',     1.282,    -0.063,     0.493,    -0.063,1.03600,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.283,     0.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1146,'3 ',     1.282,    -0.063,     0.493,    -0.063,1.03600,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.283,     0.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1146,'4 ',     1.282,    -0.063,     0.493,    -0.063,1.03600,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.283,     0.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1146,'5 ',     1.282,    -0.063,     0.493,    -0.063,1.03600,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.283,     0.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1146,'6 ',     1.282,    -0.063,     0.493,    -0.063,1.03600,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.283,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1148,'1 ',     6.592,    -0.323,     2.534,    -0.323,1.03800,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     0.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1150,'1 ',     1.199,     0.461,     0.461,    -0.059,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1151,'1 ',     1.199,     0.461,     0.461,    -0.059,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1151,'2 ',     1.199,     0.461,     0.461,    -0.059,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1151,'3 ',     1.199,     0.461,     0.461,    -0.059,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1151,'4 ',     0.000,     0.000,     0.461,    -0.059,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1151,'5 ',     1.199,     0.461,     0.461,    -0.059,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1157,'1 ',   187.743,    95.675,    95.675,   -20.864,1.04000, 1154,   225.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.967,    36.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1158,'1 ',   187.743,    95.675,    95.675,   -20.864,1.02250,    0,   225.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.967,    86.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1159,'1 ',   187.743,    95.675,    95.675,   -20.864,1.02250,    0,   225.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.967,    44.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1164,'1 ',    59.928,    12.780,    12.780,    -8.640,1.02450,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     6.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1168,'1 ',    37.156,    -4.129,    18.935,    -4.129,1.04000,    0,    44.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,    11.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1168,'2 ',    37.156,    -4.129,    18.935,    -4.129,1.04000,    0,    44.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,     4.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1169,'1 ',    37.156,    -4.129,    18.935,    -4.129,1.04000,    0,    44.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,     4.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1172,'1 ',     1.082,     0.416,     0.416,    -0.053,1.04500,    0,     1.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.083,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1172,'2 ',     0.000,     0.000,     0.416,    -0.053,1.04500,    0,     1.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.083,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1172,'3 ',     1.082,     0.416,     0.416,    -0.053,1.04500,    0,     1.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.083,     0.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1172,'4 ',     1.082,     0.416,     0.416,    -0.053,1.04500,    0,     1.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.083,     0.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1172,'5 ',     0.000,     0.000,     0.416,    -0.053,1.04500,    0,     1.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.083,     0.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1172,'6 ',     1.082,     0.416,     0.416,    -0.053,1.04500,    0,     1.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.083,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1177,'1 ',     4.428,     0.991,     2.066,    -0.541,1.05150,    0,     5.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1177,'2 ',     4.428,     0.991,     2.066,    -0.541,1.05150,    0,     5.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1178,'1 ',     4.428,     2.066,     2.066,    -0.541,1.05000,    0,     5.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     2.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1178,'2 ',     4.428,     2.066,     2.066,    -0.541,1.05000,    0,     5.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1179,'1 ',     4.428,     2.066,     2.066,    -0.541,1.05000,    0,     5.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     0.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1179,'2 ',     4.428,     2.066,     2.066,    -0.541,1.05000,    0,     5.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     2.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1187,'1 ',    56.932,    12.141,    12.141,    -8.208,1.05000,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     8.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1190,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.03600,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1193,'1 ',     0.400,     0.154,     0.154,    -0.020,1.05500,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1193,'2 ',     0.000,     0.000,     0.154,    -0.020,1.05500,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1194,'1 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1197,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1197,'2 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1197,'3 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1199,'1 ',     0.000,     0.000,     2.496,    -0.319,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.500,     2.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1200,'1 ',     6.492,    -0.319,     2.496,    -0.319,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     3.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1206,'1 ',     2.797,     1.075,     1.075,    -0.137,1.04250,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1211,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1212,'1 ',     9.688,     3.725,     3.725,    -0.475,1.04000,    0,    11.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     1.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1214,'1 ',     9.688,    -0.413,     3.725,    -0.475,1.04000,    0,    11.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     2.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1743,'1 ',   413.506,   184.587,   192.924,   -50.508,1.04600, 1740,   496.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   414.000,    88.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1751,'1 ',   229.326,   -28.011,   106.994,   -28.011,1.04400, 1746,   275.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.600,    97.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1752,'1 ',     0.000,     0.000,   106.994,   -28.011,1.04400, 1746,   275.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   229.600,    91.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1755,'1 ',     0.000,     0.000,    23.300,    -6.100,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    20.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1755,'2 ',     0.000,     0.000,    23.300,    -6.100,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,     7.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1758,'1 ',     2.697,    -0.132,     1.037,    -0.132,1.03850,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1761,'1 ',     1.498,     0.576,     0.576,    -0.074,1.03900,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1762,'1 ',     0.000,     0.000,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1766,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1767,'1 ',     1.698,     0.648,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1770,'1 ',     2.331,    -0.285,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1770,'2 ',     2.331,    -0.285,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1770,'3 ',     2.331,    -0.285,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1772,'1 ',     0.633,    -0.077,     0.295,    -0.077,1.03600,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1772,'2 ',     0.633,    -0.077,     0.295,    -0.077,1.03600,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1772,'3 ',     0.633,    -0.077,     0.295,    -0.077,1.03600,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1772,'4 ',     0.633,    -0.077,     0.295,    -0.077,1.03600,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1773,'1 ',     0.000,     0.000,     0.295,    -0.077,1.04000,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1774,'1 ',     0.000,     0.000,     0.295,    -0.077,1.04000,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1778,'1 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1780,'1 ',     0.000,     0.000,    21.087,   -14.256,1.04000,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.000,    46.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1787,'1 ',    14.982,     0.682,     5.760,    -0.735,1.05050,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1793,'1 ',   263.019,    18.259,   134.037,   -29.230,1.04600, 1790,   316.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   263.333,   114.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1794,'1 ',   263.019,    18.259,   134.037,   -29.230,1.04600, 1790,   316.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   263.333,   104.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1795,'1 ',   263.019,    18.259,   134.037,   -29.230,1.04600, 1790,   316.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   263.333,   109.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1801,'1 ',  1240.519,   218.577,   457.056,  -101.844,1.03900, 1798,  1490.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1242.000,   462.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1806,'1 ',    17.979,    -0.981,     8.388,    -2.196,1.04500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1810,'1 ',     4.595,     1.766,     1.766,    -0.225,1.04750,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1814,'1 ',     3.396,    -0.167,     1.306,    -0.167,1.03450,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.400,     1.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'1 ',     0.000,     0.000,     0.115,    -0.015,1.03850,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.300,     0.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'2 ',     0.300,    -0.015,     0.115,    -0.015,1.03850,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'3 ',     0.849,    -0.042,     0.326,    -0.042,1.03850,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'4 ',     0.849,    -0.042,     0.326,    -0.042,1.03850,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'5 ',     1.049,    -0.051,     0.403,    -0.051,1.03850,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'6 ',     1.049,    -0.051,     0.403,    -0.051,1.03850,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1816,'7 ',     2.397,    -0.118,     0.922,    -0.118,1.03850,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1817,'1 ',     0.300,     0.057,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1818,'1 ',     0.300,     0.057,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1823,'1 ',    23.971,     5.112,     5.112,    -3.456,1.04500,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     9.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1829,'1 ',    47.943,    -6.912,    10.224,    -6.912,1.04000,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    21.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1833,'1 ',    35.058,    -1.720,    13.478,    -1.720,1.04400,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    16.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1833,'2 ',    35.058,    -1.720,    13.478,    -1.720,1.04400,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    11.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1833,'3 ',    35.058,    -1.720,    13.478,    -1.720,1.04400,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,     5.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1833,'4 ',    35.058,    -1.720,    13.478,    -1.720,1.04400,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,     7.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1839,'1 ',     2.797,     1.075,     1.075,    -0.137,1.03600,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'1 ',     0.499,    -0.025,     0.192,    -0.025,1.03650,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'2 ',     0.000,     0.000,     0.192,    -0.025,1.03650,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'3 ',     0.000,     0.000,     0.192,    -0.025,1.03650,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'4 ',     0.699,    -0.034,     0.269,    -0.034,1.03650,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'5 ',     0.699,    -0.034,     0.269,    -0.034,1.03650,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'6 ',     2.797,    -0.137,     1.075,    -0.137,1.03650,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1840,'7 ',     2.797,    -0.137,     1.075,    -0.137,1.03650,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1844,'1 ',     3.196,    -0.157,     1.229,    -0.157,1.03600,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1844,'2 ',     3.196,    -0.157,     1.229,    -0.157,1.03600,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1847,'1 ',     3.196,    -0.157,     1.229,    -0.157,1.02600,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     1.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1847,'2 ',     0.599,    -0.029,     0.230,    -0.029,1.02600,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1848,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1853,'1 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1854,'1 ',     0.699,    -0.085,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1856,'1 ',    18.578,    -1.859,     8.668,    -2.269,1.00900,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1857,'1 ',    18.578,     8.668,     8.668,    -2.269,1.03450,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1857,'2 ',     0.699,     0.326,     0.326,    -0.085,1.03450,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1863,'1 ',     5.044,    -0.247,     1.939,    -0.247,1.04200,    0,     6.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.050,     0.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1863,'2 ',     5.044,    -0.247,     1.939,    -0.247,1.04200,    0,     6.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.050,     1.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1864,'1 ',     5.044,    -0.247,     1.939,    -0.247,1.04200,    0,     6.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.050,     0.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1864,'2 ',     5.044,    -0.247,     1.939,    -0.247,1.04200,    0,     6.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.050,     0.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1865,'1 ',     0.000,     0.000,     1.939,    -0.247,1.04600,    0,     6.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.050,     2.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1865,'2 ',     5.044,     1.939,     1.939,    -0.247,1.04600,    0,     6.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.050,     0.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1866,'1 ',     0.549,     0.211,     0.211,    -0.027,1.04600,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1866,'2 ',     0.549,     0.211,     0.211,    -0.027,1.04600,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1867,'1 ',     0.000,     0.000,     0.211,    -0.027,1.04600,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.550,     0.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1867,'2 ',     0.549,     0.211,     0.211,    -0.027,1.04600,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1874,'1 ',    18.578,    -2.269,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     4.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1877,'1 ',     4.994,    -0.245,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1879,'1 ',     1.398,    -0.171,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1879,'2 ',     1.398,    -0.171,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1882,'1 ',     0.999,     0.256,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1883,'1 ',     0.000,     0.000,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1887,'1 ',     1.748,     0.672,     0.672,    -0.086,1.05750,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1887,'2 ',     0.000,     0.000,     0.672,    -0.086,1.05750,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.750,     0.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1891,'1 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1891,'2 ',     0.000,     0.000,     0.403,    -0.051,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1892,'1 ',     1.049,     0.403,     0.403,    -0.051,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1893,'1 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1893,'2 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1894,'1 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1894,'2 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1895,'1 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1895,'2 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1898,'1 ',     3.096,     0.448,     1.190,    -0.152,1.04300,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     0.783,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1898,'2 ',     3.096,     0.448,     1.190,    -0.152,1.04300,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     1.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1898,'3 ',     3.096,     0.448,     1.190,    -0.152,1.04300,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1898,'4 ',     3.096,     0.448,     1.190,    -0.152,1.04300,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     1.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1900,'1 ',    35.058,    13.478,    13.478,    -1.720,1.04550,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    13.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1901,'1 ',    35.058,    -1.720,    13.478,    -1.720,1.04250,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    10.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1901,'2 ',    35.058,    -1.720,    13.478,    -1.720,1.04250,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    16.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1901,'3 ',     0.000,     0.000,    13.478,    -1.720,1.04250,    0,    42.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.100,    14.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1905,'1 ',     0.000,     0.000,     1.344,    -0.172,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1905,'2 ',     3.496,    -0.172,     1.344,    -0.172,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1905,'3 ',     3.496,    -0.172,     1.344,    -0.172,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1907,'1 ',    21.175,    -2.586,     9.879,    -2.586,1.03800,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     8.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1910,'1 ',     5.327,    -0.261,     2.048,    -0.261,1.04300,    0,     6.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.333,     2.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1910,'2 ',     5.327,    -0.261,     2.048,    -0.261,1.04300,    0,     6.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.333,     2.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1911,'1 ',     5.327,    -0.261,     2.048,    -0.261,1.04250,    0,     6.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.333,     1.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1917,'1 ',   201.593,   102.733,   102.733,   -22.403,1.05350,    0,   242.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.833,    66.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1918,'1 ',   201.593,    35.353,   102.733,   -22.403,1.04900,    0,   242.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.833,    43.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1919,'1 ',   201.593,    34.051,   102.733,   -22.403,1.04900,    0,   242.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.833,    33.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1926,'1 ',     2.597,    -0.127,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1926,'2 ',     2.597,    -0.127,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1927,'1 ',     0.000,     0.000,     0.998,    -0.127,1.03000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     1.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1927,'2 ',     2.597,    -0.127,     0.998,    -0.127,1.03000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     1.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2434,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2435,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2437,'1 ',     1.378,    -0.068,     0.530,    -0.068,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.380,     0.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2438,'1 ',     0.000,     0.000,     0.530,    -0.068,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.380,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2438,'2 ',     1.378,    -0.068,     0.530,    -0.068,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.380,     0.152,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2439,'1 ',     1.378,    -0.068,     0.530,    -0.068,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.380,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2439,'2 ',     1.378,    -0.068,     0.530,    -0.068,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.380,     0.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2443,'1 ',    17.979,     8.388,     8.388,    -2.196,1.04250,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2449,'1 ',     4.595,    -0.561,     2.144,    -0.561,1.04000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     1.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2449,'2 ',     4.595,    -0.561,     2.144,    -0.561,1.04000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2451,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2451,'2 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2451,'3 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2451,'4 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2451,'5 ',     0.000,     0.000,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2454,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2454,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2460,'1 ',     4.195,    -0.206,     1.613,    -0.206,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2461,'1 ',     4.195,    -0.206,     1.613,    -0.206,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2463,'1 ',     0.000,     0.000,     1.613,    -0.206,1.03400,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2463,'2 ',     4.195,    -0.206,     1.613,    -0.206,1.03400,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2464,'1 ',     4.195,     1.613,     1.613,    -0.206,1.04400,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2464,'2 ',     4.195,     1.613,     1.613,    -0.206,1.04400,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2467,'1 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2470,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2470,'2 ',     1.498,    -0.074,     0.576,    -0.074,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2475,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04200,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2475,'2 ',     1.199,     0.461,     0.461,    -0.059,1.04200,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2476,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2477,'1 ',     1.199,    -0.059,     0.461,    -0.059,1.04250,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2481,'1 ',     1.748,    -0.086,     0.672,    -0.086,1.04000,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2481,'2 ',     1.748,    -0.086,     0.672,    -0.086,1.04000,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2483,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2483,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2485,'1 ',     0.000,     0.000,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2485,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2485,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2485,'4 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2487,'1 ',     1.898,     0.730,     0.730,    -0.093,1.03800,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2489,'1 ',     1.898,    -0.093,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2490,'1 ',     1.898,    -0.093,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2495,'1 ',     0.000,     0.000,     1.066,    -0.136,1.03400,    0,     3.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.775,     1.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2495,'2 ',     2.772,    -0.136,     1.066,    -0.136,1.03400,    0,     3.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.775,     0.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2496,'1 ',     2.772,    -0.136,     1.066,    -0.136,1.03400,    0,     3.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.775,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2497,'1 ',     2.772,    -0.136,     1.066,    -0.136,1.03400,    0,     3.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.775,     1.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2503,'1 ',    13.184,    -1.610,     6.151,    -1.610,1.03350,    0,    15.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     2.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2506,'1 ',     5.993,    -0.864,     1.278,    -0.864,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2509,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2509,'2 ',     1.798,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
