 2513,'1 ',     0.000,     0.000,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2513,'2 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2514,'1 ',     0.566,    -0.028,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2514,'2 ',     0.000,     0.000,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.567,     0.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2515,'1 ',     0.566,    -0.028,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2518,'1 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2518,'2 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2518,'3 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2518,'4 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2519,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2520,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2524,'1 ',     2.197,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2525,'1 ',     2.197,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2526,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2531,'1 ',     0.000,     0.000,     0.960,    -0.123,1.03850,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2531,'2 ',     2.497,    -0.123,     0.960,    -0.123,1.03850,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2532,'1 ',     2.497,    -0.123,     0.960,    -0.123,1.03850,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2536,'1 ',    13.184,    -1.610,     6.151,    -1.610,1.04000,    0,    15.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     3.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2542,'1 ',    13.584,     0.671,     5.222,    -0.666,1.04000,    0,    16.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     4.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2543,'1 ',     0.000,     0.000,     5.222,    -0.666,1.04000,    0,    16.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.600,     3.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2545,'1 ',     0.000,     0.000,     5.222,    -0.666,1.04000,    0,    16.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.600,     4.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2548,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2548,'2 ',     0.799,    -0.039,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2548,'3 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2548,'4 ',     1.898,    -0.093,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2548,'5 ',     1.898,    -0.093,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2548,'6 ',     1.898,    -0.093,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2550,'1 ',     0.000,     0.000,     2.112,    -0.270,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     2.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2552,'1 ',    25.470,    11.883,    11.883,    -3.111,1.04250,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     6.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2559,'1 ',    64.922,    13.845,    13.845,    -9.360,1.04300,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    24.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2562,'1 ',     4.095,     1.093,     1.574,    -0.201,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2565,'1 ',     1.199,    -0.059,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2565,'2 ',     1.199,    -0.059,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2566,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2570,'1 ',    11.853,    -0.581,     4.557,    -0.581,1.04350,    0,    14.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.867,     4.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2570,'2 ',    11.853,    -0.581,     4.557,    -0.581,1.04350,    0,    14.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.867,     3.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2570,'3 ',    11.853,    -0.581,     4.557,    -0.581,1.04350,    0,    14.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.867,     5.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2575,'1 ',     3.696,    -0.181,     1.421,    -0.181,1.03900,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2575,'2 ',     3.696,    -0.181,     1.421,    -0.181,1.03900,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'1 ',     0.366,    -0.018,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'2 ',     0.366,    -0.018,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'3 ',     0.366,    -0.018,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'4 ',     0.000,     0.000,     0.243,    -0.031,1.04000,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'5 ',     0.633,    -0.031,     0.243,    -0.031,1.04000,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'6 ',     0.633,    -0.031,     0.243,    -0.031,1.04000,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'7 ',     0.749,    -0.037,     0.288,    -0.037,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'8 ',     0.749,    -0.037,     0.288,    -0.037,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2577,'9 ',     0.000,     0.000,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2580,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2581,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2583,'1 ',     2.297,     0.000,     0.000,     0.000,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2589,'1 ',    39.952,     8.520,     8.520,    -5.760,1.04200,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     9.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2593,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2594,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2600,'1 ',    41.750,    -5.100,    19.479,    -5.100,1.03600,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    18.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2603,'1 ',    11.187,     4.301,     4.301,    -0.549,1.04500,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2604,'1 ',    11.187,    -0.549,     4.301,    -0.549,1.04350,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     3.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2604,'2 ',    11.187,    -0.549,     4.301,    -0.549,1.04350,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     3.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2608,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04400,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2611,'1 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2612,'1 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2614,'1 ',     1.332,    -0.065,     0.512,    -0.065,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2614,'2 ',     1.332,    -0.065,     0.512,    -0.065,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2615,'1 ',     1.332,    -0.065,     0.512,    -0.065,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2615,'2 ',     0.000,     0.000,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2619,'1 ',     2.197,    -0.108,     0.845,    -0.108,1.03000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2620,'1 ',     1.298,    -0.064,     0.499,    -0.064,1.03000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2625,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04900,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2625,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04900,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2629,'1 ',     2.197,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2629,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2630,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2634,'1 ',     4.395,    -0.216,     1.690,    -0.216,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     2.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2634,'2 ',     4.395,    -0.216,     1.690,    -0.216,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2640,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2640,'2 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2641,'1 ',     1.199,    -0.059,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2641,'2 ',     0.333,    -0.016,     0.128,    -0.016,1.03800,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2642,'1 ',     0.333,    -0.014,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2642,'2 ',     0.333,    -0.014,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2645,'1 ',     6.292,    -0.309,     2.419,    -0.309,1.03800,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2649,'1 ',     4.994,    -0.051,     1.920,    -0.245,1.00450,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2649,'2 ',     0.999,    -0.049,     0.384,    -0.049,1.00450,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2655,'1 ',     0.000,     0.000,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     2.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2663,'1 ',     5.810,     1.981,     2.234,    -0.285,1.02950,    0,     6.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.817,     1.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2663,'2 ',     5.810,     1.981,     2.234,    -0.285,1.02950,    0,     6.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.817,     2.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2664,'1 ',     5.810,     2.234,     2.234,    -0.285,1.05000,    0,     6.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.817,     1.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2664,'2 ',     5.810,     2.234,     2.234,    -0.285,1.05000,    0,     6.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.817,     1.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2665,'1 ',     5.810,     2.234,     2.234,    -0.285,1.02950,    0,     6.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.817,     0.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2665,'2 ',     5.810,     2.234,     2.234,    -0.285,1.02950,    0,     6.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.817,     1.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2668,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04050,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2668,'2 ',     2.996,    -0.147,     1.152,    -0.147,1.04050,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2669,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2670,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3921,'1 ',    86.863,    33.458,    44.266,    -9.653,1.04400,    0,   104.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.967,     9.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3921,'2 ',    86.863,    33.458,    44.266,    -9.653,1.04400,    0,   104.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.967,    21.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3921,'3 ',    86.863,    33.458,    44.266,    -9.653,1.04400,    0,   104.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.967,    11.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3923,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3923,'2 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3925,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3925,'2 ',     4.694,     0.000,     0.000,     0.000,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     0.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3928,'1 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3929,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3932,'1 ',     0.000,     0.000,     6.720,    -0.857,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     5.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3934,'1 ',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3935,'1 ',     0.732,    -0.036,     0.282,    -0.036,1.03850,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3935,'2 ',     0.000,     0.000,     0.282,    -0.036,1.03850,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3935,'3 ',     7.624,    -0.374,     2.931,    -0.374,1.03850,    0,     9.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.633,     2.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3935,'4 ',     0.000,     0.000,     2.931,    -0.374,1.03850,    0,     9.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.633,     3.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3935,'5 ',     7.624,    -0.374,     2.931,    -0.374,1.03850,    0,     9.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.633,     1.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3938,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3938,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3938,'3 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3940,'1 ',     1.698,    -0.245,     0.362,    -0.245,1.03850,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3940,'2 ',     1.698,    -0.245,     0.362,    -0.245,1.03850,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3940,'3 ',     1.698,    -0.245,     0.362,    -0.245,1.03850,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3943,'1 ',     2.231,    -0.248,     1.137,    -0.248,1.02000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3943,'2 ',     2.231,    -0.248,     1.137,    -0.248,1.02000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3944,'1 ',     2.231,    -0.248,     1.137,    -0.248,1.02000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3948,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3948,'2 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3950,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3950,'2 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3950,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3950,'4 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3950,'5 ',     3.196,     0.000,     0.000,     0.000,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     1.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3952,'1 ',     0.000,     0.000,     2.765,    -0.353,1.04000,    0,     8.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     1.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3955,'1 ',     0.000,     0.000,     2.656,    -0.695,1.04000,    0,     6.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.700,     1.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3958,'1 ',     0.000,     0.000,     0.336,    -0.043,1.04000,    0,     1.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.875,     0.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3958,'2 ',     0.874,    -0.043,     0.336,    -0.043,1.04000,    0,     1.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.875,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3959,'1 ',     0.874,    -0.043,     0.336,    -0.043,1.04250,    0,     1.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.875,     0.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3959,'2 ',     0.874,    -0.043,     0.336,    -0.043,1.04250,    0,     1.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.875,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3962,'1 ',    21.075,    -2.574,     9.833,    -2.574,1.04000,    0,    25.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.100,     6.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3965,'1 ',     5.294,     2.698,     2.698,    -0.588,1.04500,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3965,'2 ',     0.000,     0.000,     0.611,    -0.133,1.04500,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3966,'1 ',     0.000,     0.000,     0.255,    -0.055,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3970,'1 ',     2.697,     1.258,     1.258,    -0.329,1.05000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3970,'2 ',     2.697,     1.258,     1.258,    -0.329,1.05000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3971,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3971,'2 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3974,'1 ',    14.982,    -2.160,     3.195,    -2.160,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3976,'1 ',    10.288,     3.955,     3.955,    -0.505,1.04300,    0,    12.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     1.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3976,'2 ',    10.288,     3.955,     3.955,    -0.505,1.04300,    0,    12.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     3.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3977,'1 ',    10.288,    -0.505,     3.955,    -0.505,1.04400,    0,    12.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     3.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3977,'2 ',    10.288,    -0.505,     3.955,    -0.505,1.04400,    0,    12.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     1.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3977,'3 ',    10.288,    -0.505,     3.955,    -0.505,1.04400,    0,    12.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     1.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3977,'4 ',     0.000,     0.000,     3.955,    -0.505,1.04400,    0,    12.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.300,     3.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3982,'1 ',   113.465,    57.822,    57.822,   -12.610,1.02850,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    26.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3986,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3990,'1 ',     0.000,     0.000,     0.710,    -0.091,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.850,     0.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3990,'2 ',     0.000,     0.000,     0.710,    -0.091,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.850,     0.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3991,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3991,'2 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3992,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3992,'2 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3995,'1 ',     7.191,     3.665,     3.665,    -0.799,1.04000,    0,     8.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     1.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3997,'1 ',     0.100,     0.000,     0.000,     0.000,1.04000,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.100,     0.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3997,'2 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3997,'3 ',     1.099,     0.000,     0.000,     0.000,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3997,'4 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3999,'1 ',    88.994,     0.872,    41.521,   -10.870,1.04300,    0,   106.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    43.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3999,'2 ',    88.994,     0.872,    41.521,   -10.870,1.04300,    0,   106.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    16.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3999,'3 ',    88.994,     0.872,    41.521,   -10.870,1.04300,    0,   106.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    17.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3999,'4 ',    88.994,     0.872,    41.521,   -10.870,1.04300,    0,   106.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    20.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3999,'5 ',    88.994,     0.872,    41.521,   -10.870,1.04300,    0,   106.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    21.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3999,'6 ',    88.994,     0.872,    41.521,   -10.870,1.04300,    0,   106.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4005,'1 ',     2.797,    -0.342,     1.305,    -0.342,1.03600,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4005,'2 ',     2.797,    -0.342,     1.305,    -0.342,1.03600,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4005,'3 ',     2.797,    -0.342,     1.305,    -0.342,1.03600,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4005,'4 ',     2.797,    -0.342,     1.305,    -0.342,1.03600,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4005,'5 ',     2.797,    -0.342,     1.305,    -0.342,1.03600,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4007,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4007,'2 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4009,'1 ',     6.292,     0.000,     0.000,     0.000,1.04000,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4010,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4011,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4015,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4019,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4020,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4022,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4023,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4027,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4027,'2 ',     1.798,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4027,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4029,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4030,'1 ',    43.823,    -3.024,    22.332,    -4.870,1.04000,    0,    52.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.875,    15.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4030,'2 ',    43.823,    -3.024,    22.332,    -4.870,1.04000,    0,    52.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.875,    19.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4030,'3 ',    43.823,    -3.024,    22.332,    -4.870,1.04000,    0,    52.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.875,    18.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4030,'4 ',    43.823,    -3.024,    22.332,    -4.870,1.04000,    0,    52.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.875,    19.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4035,'1 ',     4.794,     0.000,     0.000,     0.000,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     0.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4038,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4038,'2 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4043,'1 ',   288.655,    63.475,   147.101,   -32.079,1.04400, 4040,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   125.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4044,'1 ',   288.655,    63.475,   147.101,   -32.079,1.04400, 4040,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    56.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4049,'1 ',    42.449,     3.954,    21.632,    -4.718,1.04000,    0,    51.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.500,     9.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4050,'1 ',    42.449,     3.954,    21.632,    -4.718,1.04000,    0,    51.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.500,     6.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'1 ',     0.250,    -0.030,     0.117,    -0.030,1.03600,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'2 ',     0.250,    -0.030,     0.117,    -0.030,1.03600,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'3 ',     0.250,    -0.030,     0.117,    -0.030,1.03600,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'4 ',     0.250,    -0.030,     0.117,    -0.030,1.03600,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'5 ',     3.456,    -0.422,     1.612,    -0.422,1.03600,    0,     4.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.460,     1.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'6 ',     3.456,    -0.422,     1.612,    -0.422,1.03600,    0,     4.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.460,     1.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'7 ',     3.456,    -0.422,     1.612,    -0.422,1.03600,    0,     4.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.460,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'8 ',     3.456,    -0.422,     1.612,    -0.422,1.03600,    0,     4.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.460,     0.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4054,'9 ',     3.456,    -0.422,     1.612,    -0.422,1.03600,    0,     4.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.460,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4056,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4056,'2 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4056,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4061,'1 ',     0.000,     0.000,   174.688,   -45.734,1.04500, 4058,   449.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   374.867,    93.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4062,'1 ',   196.635,    88.622,   174.688,   -45.734,1.04500, 4058,   449.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   374.867,    78.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4063,'1 ',     0.000,     0.000,   174.688,   -45.734,1.04500, 4058,   449.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   374.867,    41.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4067,'1 ',    21.175,    10.791,    10.791,    -2.353,1.04500,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4070,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4071,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4075,'1 ',     0.000,     0.000,     0.051,    -0.011,1.04000,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.100,     0.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4076,'1 ',     0.000,     0.000,     0.723,    -0.158,1.04000,    0,     1.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.420,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4078,'1 ',     0.000,     0.000,     0.723,    -0.158,1.04000,    0,     1.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.420,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4078,'2 ',     0.000,     0.000,     0.723,    -0.158,1.04000,    0,     1.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.420,     0.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4079,'1 ',     0.000,     0.000,     0.723,    -0.158,1.04000,    0,     1.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.420,     0.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4079,'2 ',     0.000,     0.000,     0.723,    -0.158,1.04000,    0,     1.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.420,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4082,'1 ',     6.792,     3.169,     3.169,    -0.830,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'1 ',     6.792,     1.177,     3.169,    -0.830,1.03900,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     1.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'2 ',     6.792,     1.177,     3.169,    -0.830,1.03900,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     3.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'3 ',     6.792,     1.177,     3.169,    -0.830,1.03900,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     0.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'4 ',     6.792,     1.177,     3.169,    -0.830,1.03900,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     0.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'5 ',     6.792,     1.177,     3.169,    -0.830,1.03900,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4087,'1 ',    48.709,     7.456,    22.725,    -5.950,1.04300,    0,    58.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.767,    18.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4087,'2 ',    48.709,     7.456,    22.725,    -5.950,1.04300,    0,    58.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.767,    18.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4087,'3 ',    48.709,     7.456,    22.725,    -5.950,1.04300,    0,    58.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.767,    14.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4093,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4093,'2 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4097,'1 ',    14.183,     6.617,     6.617,    -1.732,1.05500,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     6.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4101,'1 ',     1.723,    -0.085,     0.662,    -0.085,1.04650,    0,     2.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.725,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4101,'2 ',     1.723,    -0.085,     0.662,    -0.085,1.04650,    0,     2.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.725,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4102,'1 ',     0.000,     0.000,     0.662,    -0.085,1.04050,    0,     2.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.725,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4102,'2 ',     1.723,    -0.085,     0.662,    -0.085,1.04050,    0,     2.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.725,     0.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4103,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04050,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4103,'2 ',     1.199,    -0.059,     0.461,    -0.059,1.04050,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4104,'1 ',     1.032,    -0.040,     0.397,    -0.051,1.03300,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4105,'1 ',     1.032,    -0.051,     0.397,    -0.051,1.04650,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4105,'2 ',     1.032,    -0.051,     0.397,    -0.051,1.04650,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4106,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04650,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4106,'2 ',     0.799,    -0.039,     0.307,    -0.039,1.04650,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4107,'1 ',     0.000,     0.000,     0.166,    -0.021,1.04000,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.433,     0.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4107,'2 ',     0.000,     0.000,     0.166,    -0.021,1.04000,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.433,     0.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4108,'1 ',     0.433,     0.045,     0.166,    -0.021,1.04950,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4109,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04650,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4109,'2 ',     0.000,     0.000,     0.154,    -0.020,1.04650,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4110,'1 ',     0.400,     0.024,     0.154,    -0.020,1.04500,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4113,'1 ',     1.598,     0.341,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4113,'2 ',     1.998,     0.426,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4117,'1 ',     3.196,     0.000,     0.000,     0.000,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4117,'2 ',     1.598,     0.000,     0.000,     0.000,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4118,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4119,'1 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4122,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4122,'2 ',     1.598,     0.000,     0.000,     0.000,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4122,'3 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4124,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4128,'1 ',    38.454,     2.203,    19.597,    -4.273,1.04000,    0,    46.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,     6.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4129,'1 ',    38.454,     2.203,    19.597,    -4.273,1.04000,    0,    46.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    13.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4134,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4136,'1 ',     5.593,     0.000,     0.000,     0.000,1.04000,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     1.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4138,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4138,'2 ',     2.597,     0.000,     0.000,     0.000,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4138,'3 ',     3.196,     0.000,     0.000,     0.000,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4140,'1 ',    28.466,    -1.050,     6.070,    -4.104,1.04100,    0,    34.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.500,    13.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4142,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4142,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.799,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4142,'3 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4144,'1 ',    19.976,     9.320,     9.320,    -2.440,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4147,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4148,'1 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4148,'2 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4149,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4149,'2 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4154,'1 ',     0.000,     0.000,     0.250,    -0.032,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4155,'1 ',     0.649,    -0.032,     0.250,    -0.032,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4157,'1 ',    16.680,     6.413,     6.413,    -0.818,1.04250,    0,    20.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.700,     5.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4157,'2 ',     0.000,     0.000,     6.413,    -0.818,1.04250,    0,    20.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.700,     2.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4158,'1 ',     0.649,    -0.032,     0.250,    -0.032,1.05800,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4158,'2 ',     0.649,    -0.032,     0.250,    -0.032,1.05800,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4161,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4161,'2 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4164,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.04250,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4164,'2 ',     1.598,    -0.078,     0.614,    -0.078,1.04250,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4164,'3 ',     1.598,    -0.078,     0.614,    -0.078,1.04250,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4170,'1 ',     1.139,    -0.056,     0.438,    -0.056,1.00600,    0,     1.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.140,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4170,'2 ',     1.139,    -0.056,     0.438,    -0.056,1.00600,    0,     1.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.140,     0.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4171,'1 ',     1.139,    -0.056,     0.438,    -0.056,1.00600,    0,     1.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.140,     0.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4171,'2 ',     0.000,     0.000,     0.438,    -0.056,1.00600,    0,     1.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.140,     0.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4172,'1 ',     1.139,    -0.056,     0.438,    -0.056,1.00600,    0,     1.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.140,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4178,'1 ',   199.762,    47.689,   101.800,   -22.200,1.04700, 4175,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    43.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4183,'1 ',   290.387,   -14.285,   147.983,   -32.271,1.03900, 4181,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,   109.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4184,'1 ',   290.387,   -14.285,   147.983,   -32.271,1.03900, 4181,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,    96.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4185,'1 ',   290.387,   -14.285,   147.983,   -32.271,1.03900, 4181,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,    34.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'1 ',   290.387,   -25.978,   147.983,   -32.271,1.03800, 4188,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,    50.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4193,'1 ',   290.387,   -25.978,   147.983,   -32.271,1.03800, 4188,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,    88.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4194,'1 ',   290.387,   -25.978,   147.983,   -32.271,1.03800, 4188,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,   128.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4195,'1 ',   290.387,   -25.978,   147.983,   -32.271,1.03800, 4188,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,   104.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4196,'1 ',   290.387,   -25.978,   147.983,   -32.271,1.03800, 4188,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,   122.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4197,'1 ',   290.387,   -25.978,   147.983,   -32.271,1.03800, 4188,   348.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.733,    52.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4200,'1 ',     0.000,     0.000,     0.721,    -0.157,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4200,'2 ',     0.000,     0.000,     0.721,    -0.157,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4200,'3 ',     0.000,     0.000,     0.721,    -0.157,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4200,'4 ',     0.000,     0.000,     0.721,    -0.157,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4200,'5 ',     0.000,     0.000,     0.721,    -0.157,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4200,'6 ',     0.000,     0.000,     0.721,    -0.157,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4203,'1 ',     3.496,     1.344,     1.344,    -0.172,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4203,'2 ',     0.000,     0.000,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4204,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4207,'1 ',     4.495,     0.000,     0.000,     0.000,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     2.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4209,'1 ',     0.433,     0.000,     0.000,     0.000,1.04000,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4209,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4209,'3 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4209,'4 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4210,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.433,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4211,'1 ',     0.433,     0.000,     0.000,     0.000,1.04000,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4215,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4215,'2 ',     4.794,     0.000,     0.000,     0.000,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4217,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4220,'1 ',    24.671,    12.572,    12.572,    -2.742,1.04750,    0,    29.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.700,     7.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4223,'1 ',     4.395,     0.000,     0.000,     0.000,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4223,'2 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4226,'1 ',    68.918,    32.154,    32.154,    -8.418,1.04500,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    23.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4231,'1 ',   288.655,    12.354,   147.101,   -32.079,1.04000, 4230,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    37.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4233,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4233,'2 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4233,'3 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4235,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4238,'1 ',     0.000,     0.000,   314.053,   -68.487,1.03600, 4237,   740.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   617.000,   289.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4240,'1 ',    57.931,    -2.904,    29.522,    -6.438,1.04000,    0,    69.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    25.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4240,'2 ',    57.931,    -2.904,    29.522,    -6.438,1.04000,    0,    69.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    28.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4244,'1 ',     1.698,    -0.245,     0.362,    -0.245,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4244,'2 ',     1.698,    -0.245,     0.362,    -0.245,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4244,'3 ',     2.996,    -0.432,     0.639,    -0.432,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4245,'1 ',     1.698,    -0.245,     0.362,    -0.245,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4246,'1 ',     0.000,     0.000,     0.362,    -0.245,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4251,'1 ',     1.998,     0.426,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4252,'1 ',     2.996,     0.639,     0.639,    -0.432,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4255,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4256,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4257,'1 ',     2.197,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4263,'1 ',   581.805,   270.961,   271.445,   -71.065,1.04600, 4261,   699.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   582.500,   131.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4264,'1 ',   581.805,   270.961,   271.445,   -71.065,1.04600, 4261,   699.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   582.500,   250.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4267,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4267,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4267,'3 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4272,'1 ',   288.655,   108.517,   147.101,   -32.079,1.04800, 4269,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    82.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4273,'1 ',   288.655,   108.517,   147.101,   -32.079,1.04800, 4269,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    46.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4279,'1 ',    14.183,     6.617,     6.617,    -1.732,1.04750,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     6.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4279,'2 ',    14.183,     6.617,     6.617,    -1.732,1.04750,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     1.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4280,'1 ',    14.183,     6.617,     6.617,    -1.732,1.05000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     2.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4280,'2 ',     0.300,     0.140,     0.140,    -0.037,1.05000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4281,'1 ',     0.300,     0.136,     0.140,    -0.037,1.06000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4282,'1 ',     0.300,     0.140,     0.140,    -0.037,1.04750,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4283,'1 ',     0.300,     0.140,     0.140,    -0.037,1.04750,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4283,'2 ',     0.300,     0.140,     0.140,    -0.037,1.04750,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4284,'1 ',     0.300,     0.139,     0.140,    -0.037,1.07250,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4288,'1 ',     4.295,     0.000,     0.000,     0.000,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4293,'1 ',     0.000,     0.000,    90.240,   -11.515,1.05100, 4290,   282.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   235.000,   102.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4294,'1 ',   234.720,    67.257,    90.240,   -11.515,1.05100, 4290,   282.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,    73.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4295,'1 ',   234.720,    67.257,    90.240,   -11.515,1.05100, 4290,   282.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,    97.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4296,'1 ',   234.720,    67.257,    90.240,   -11.515,1.05100, 4290,   282.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,    59.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4299,'1 ',    12.485,     6.363,     6.363,    -1.388,1.04300,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4299,'2 ',    12.485,     6.363,     6.363,    -1.388,1.04300,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4306,'1 ',   179.785,    83.437,    91.620,   -19.980,1.04400, 4301,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    59.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4307,'1 ',   179.785,    91.620,    91.620,   -19.980,1.02650,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    63.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4312,'1 ',   474.933,    76.872,   221.583,   -58.011,1.03600, 4310,   570.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.500,    61.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4316,'1 ',     0.000,     0.000,     4.224,    -0.539,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     2.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4317,'1 ',    10.987,    -0.539,     4.224,    -0.539,1.04050,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     5.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4317,'2 ',    10.987,    -0.539,     4.224,    -0.539,1.04050,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4318,'1 ',     1.798,    -0.088,     0.691,    -0.088,1.04050,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4323,'1 ',    32.411,    16.517,    16.517,    -3.602,1.06750,    0,    38.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.450,     8.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4323,'2 ',    32.411,    16.517,    16.517,    -3.602,1.06750,    0,    38.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.450,    12.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4327,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4327,'2 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4328,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4332,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4333,'1 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4333,'2 ',     1.398,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4334,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4335,'1 ',     1.398,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4338,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4338,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4338,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4338,'4 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4341,'1 ',     2.897,    -0.322,     1.476,    -0.322,1.03700,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4341,'2 ',     2.897,    -0.322,     1.476,    -0.322,1.03700,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4347,'1 ',   669.201,    97.333,   246.560,   -54.940,1.03900, 4344,   804.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   670.000,   324.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4351,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4352,'1 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4356,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4356,'2 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4357,'1 ',     2.897,     0.000,     0.000,     0.000,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4357,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4360,'1 ',    16.980,     7.922,     7.922,    -2.074,1.04000,    0,    20.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     3.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4363,'1 ',     1.698,    -0.245,     0.362,    -0.245,1.02400,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4363,'2 ',     0.000,     0.000,     0.362,    -0.245,1.02400,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4364,'1 ',     1.498,    -0.155,     0.320,    -0.216,1.02400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4364,'2 ',     1.498,    -0.155,     0.320,    -0.216,1.02400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4365,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4368,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4368,'2 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4371,'1 ',    11.187,    -0.549,     4.301,    -0.549,1.01400,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     3.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4375,'1 ',    25.969,     4.699,    12.116,    -3.172,1.02700,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     4.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4375,'2 ',    25.969,     4.699,    12.116,    -3.172,1.02700,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     5.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4378,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4378,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4378,'3 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4381,'1 ',     4.495,     0.000,     0.000,     0.000,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     2.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4384,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.03000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4384,'2 ',     0.000,     0.000,     0.614,    -0.078,1.03000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4385,'1 ',     0.000,     0.000,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.782,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4388,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4388,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4394,'1 ',    44.946,    -4.238,    20.970,    -5.490,1.05400,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    16.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4395,'1 ',    44.946,    20.970,    20.970,    -5.490,1.03050,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4396,'1 ',    44.946,    -1.941,    20.970,    -5.490,1.05800,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4402,'1 ',   128.547,   -14.286,    65.508,   -14.286,1.04500, 4399,   154.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.700,    62.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4403,'1 ',   128.547,   -14.286,    65.508,   -14.286,1.01650,    0,   154.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.700,    34.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4404,'1 ',   128.547,   -14.286,    65.508,   -14.286,1.04500, 4399,   154.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.700,    63.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4408,'1 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4409,'1 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4411,'1 ',    18.578,     2.019,     8.668,    -2.269,1.01100,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4412,'1 ',     2.697,    -0.112,     1.258,    -0.329,1.01800,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4412,'2 ',     0.000,     0.000,     0.311,    -0.081,1.01800,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4415,'1 ',     2.397,     0.000,     0.000,     0.000,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4415,'2 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4421,'1 ',     0.000,     0.000,    30.540,    -6.660,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    18.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4422,'1 ',    59.928,    -6.660,    30.540,    -6.660,1.03600,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    27.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4426,'1 ',     0.000,     0.000,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4427,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4429,'1 ',     0.000,     0.000,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4437,'1 ',   299.642,    66.750,   115.200,   -14.700,1.04000, 4432,   360.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,    42.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4438,'1 ',   299.642,    66.750,   115.200,   -14.700,1.04000, 4432,   360.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,    67.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4442,'1 ',     0.000,     0.000,     5.599,    -1.221,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     1.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4443,'1 ',    10.987,     0.944,     5.599,    -1.221,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4448,'1 ',    63.324,    23.496,    32.271,    -7.037,1.03600,    0,    76.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,    11.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4449,'1 ',    63.324,    20.103,    32.271,    -7.037,1.03600,    0,    76.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,     7.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4450,'1 ',    63.324,    25.939,    32.271,    -7.037,1.03600,    0,    76.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,     9.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4451,'1 ',    63.324,    10.150,    32.271,    -7.037,1.03600,    0,    76.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,    14.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4454,'1 ',     0.000,     0.000,     0.305,    -0.067,1.04050,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4454,'2 ',     0.000,     0.000,     0.305,    -0.067,1.04050,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4454,'3 ',     0.000,     0.000,     0.305,    -0.067,1.04050,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4454,'4 ',     6.292,    -0.699,     3.207,    -0.699,1.04050,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4456,'1 ',     4.994,     2.545,     2.545,    -0.555,1.04100,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4459,'1 ',     4.894,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4461,'1 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4461,'2 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4464,'1 ',    20.376,    -2.489,     9.506,    -2.489,1.04000,    0,    24.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.400,     6.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4469,'1 ',    88.894,    15.075,    45.301,    -9.879,1.04400,    0,   106.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    11.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4469,'2 ',    88.894,    15.075,    45.301,    -9.879,1.04400,    0,   106.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    33.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4473,'1 ',    50.440,     6.956,    25.705,    -5.605,1.04000,    0,    60.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.500,     8.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4473,'2 ',    50.440,     6.956,    25.705,    -5.605,1.04000,    0,    60.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.500,     6.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4475,'1 ',     0.999,     0.384,     0.384,    -0.049,1.03650,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4475,'2 ',     0.000,     0.000,     0.384,    -0.049,1.03650,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4475,'3 ',     7.391,     2.842,     2.842,    -0.363,1.03650,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     3.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4475,'4 ',     0.000,     0.000,     2.842,    -0.363,1.03650,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.400,     2.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4478,'1 ',     1.798,     0.383,     0.383,    -0.259,1.04500,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4478,'2 ',     1.498,     0.320,     0.320,    -0.216,1.04500,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4479,'1 ',     1.498,     0.320,     0.320,    -0.216,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4479,'2 ',     0.599,     0.128,     0.128,    -0.086,1.04250,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4480,'1 ',     0.599,     0.128,     0.128,    -0.086,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4483,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4483,'2 ',     1.448,     0.000,     0.000,     0.000,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4483,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4486,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4487,'1 ',     2.797,     1.425,     1.425,    -0.311,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4489,'1 ',     0.000,     0.000,     1.425,    -0.311,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4657,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4658,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4665,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4666,'1 ',     1.498,    -0.216,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4670,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4673,'1 ',     0.000,     0.000,     1.323,    -0.289,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4673,'2 ',     0.000,     0.000,     1.323,    -0.289,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4674,'1 ',     0.000,     0.000,     1.323,    -0.289,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4674,'2 ',     0.000,     0.000,     1.323,    -0.289,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4677,'1 ',    84.632,    -9.405,    43.129,    -9.405,1.04050,    0,   101.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.733,    41.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4677,'2 ',    84.632,    -9.405,    43.129,    -9.405,1.04050,    0,   101.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.733,    29.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4677,'3 ',    84.632,    -9.405,    43.129,    -9.405,1.04050,    0,   101.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.733,    18.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4679,'1 ',    84.632,    43.129,    43.129,    -9.405,1.04800,    0,   101.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.733,    34.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4679,'2 ',    84.632,    43.129,    43.129,    -9.405,1.04800,    0,   101.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.733,    34.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4679,'3 ',    84.632,    43.129,    43.129,    -9.405,1.04800,    0,   101.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.733,    11.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4684,'1 ',     4.495,     0.958,     0.958,    -0.648,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4686,'1 ',    34.359,    17.510,    17.510,    -3.818,1.04300,    0,    41.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.400,    15.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4687,'1 ',    34.359,     3.854,    17.510,    -3.818,1.04000,    0,    41.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.400,    15.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4695,'1 ',   136.088,    32.775,    69.351,   -15.124,1.04400,    0,   163.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.250,    28.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4696,'1 ',   136.088,    27.139,    69.351,   -15.124,1.04400,    0,   163.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.250,    55.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4700,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4701,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4703,'1 ',     1.199,    -0.059,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4703,'2 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4704,'1 ',     0.400,    -0.019,     0.154,    -0.020,1.03850,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4707,'1 ',    85.731,    -9.527,    43.689,    -9.527,1.03850,    0,   103.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.833,    28.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4707,'2 ',    85.731,    -9.527,    43.689,    -9.527,1.03850,    0,   103.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.833,    19.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4707,'3 ',    85.731,    -9.527,    43.689,    -9.527,1.03850,    0,   103.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.833,    37.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4707,'4 ',    85.731,    -9.527,    43.689,    -9.527,1.03850,    0,   103.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.833,    32.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4707,'5 ',    85.731,    -9.527,    43.689,    -9.527,1.03850,    0,   103.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.833,    30.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4707,'6 ',    85.731,    -9.527,    43.689,    -9.527,1.03850,    0,   103.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.833,    36.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4711,'1 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4711,'2 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4711,'3 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4711,'4 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4715,'1 ',     0.000,     0.000,   101.121,   -22.052,1.04000,    0,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   198.667,    44.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4716,'1 ',   198.430,    44.810,   101.121,   -22.052,1.05850,    0,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    50.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4717,'1 ',   198.430,    49.870,   101.121,   -22.052,1.05850,    0,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    65.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5380,'1 ',    18.977,     8.854,     8.854,    -2.318,1.04750,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     4.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5380,'2 ',     0.000,     0.000,     1.165,    -0.305,1.04750,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5385,'1 ',     7.616,     2.928,     2.928,    -0.374,1.04000,    0,     9.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.625,     2.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5386,'1 ',     7.616,     2.928,     2.928,    -0.374,1.04000,    0,     9.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.625,     2.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5387,'1 ',     0.000,     0.000,     2.928,    -0.374,1.04000,    0,     9.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.625,     2.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5388,'1 ',     0.000,     0.000,     2.928,    -0.374,1.04000,    0,     9.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.625,     3.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5392,'1 ',    21.774,    10.159,    10.159,    -2.660,1.04250,    0,    26.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,     9.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5395,'1 ',    18.578,     8.668,     8.668,    -2.269,1.04550,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     7.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5397,'1 ',    60.428,    28.193,    28.193,    -7.381,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    19.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5397,'2 ',    60.428,    28.193,    28.193,    -7.381,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5397,'3 ',    60.428,    28.193,    28.193,    -7.381,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     9.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5397,'4 ',    60.428,    28.193,    28.193,    -7.381,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    22.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5402,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5408,'1 ',   288.655,    96.363,   147.101,   -32.079,1.04500, 5404,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    55.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5409,'1 ',   288.655,    96.363,   147.101,   -32.079,1.04500, 5404,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   130.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5412,'1 ',    10.321,     3.968,     3.968,    -0.506,1.04250,    0,    12.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.333,     5.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5412,'2 ',    10.321,     3.968,     3.968,    -0.506,1.04250,    0,    12.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.333,     4.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5412,'3 ',     0.000,     0.000,     3.968,    -0.506,1.04250,    0,    12.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.333,     3.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5414,'1 ',     4.495,     2.290,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5418,'1 ',     0.000,     0.000,   186.400,   -48.800,1.03900, 5416,   480.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   400.000,    80.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5421,'1 ',     4.595,    -0.511,     2.341,    -0.511,1.03600,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     2.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5428,'1 ',   160.184,    31.343,    74.735,   -19.566,1.04900,    0,   192.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.375,    63.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5429,'1 ',   160.184,    44.128,    74.735,   -19.566,1.04400, 5423,   192.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.375,    64.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5430,'1 ',   160.184,    64.713,    74.735,   -19.566,1.04900,    0,   192.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.375,    46.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5431,'1 ',   160.184,    36.970,    74.735,   -19.566,1.04900,    0,   192.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.375,    59.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5434,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5434,'2 ',     0.000,     0.000,     0.738,    -0.161,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5434,'3 ',     0.000,     0.000,     0.738,    -0.161,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5434,'4 ',     0.000,     0.000,     0.738,    -0.161,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5434,'5 ',     0.000,     0.000,     0.738,    -0.161,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5436,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5436,'2 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5439,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5440,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5445,'1 ',   279.666,    57.266,   142.520,   -31.080,1.04200, 5443,   336.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,    66.948,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5446,'1 ',     0.000,     0.000,   142.520,   -31.080,1.04200, 5443,   336.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   280.000,    90.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5447,'1 ',   279.666,    57.266,   142.520,   -31.080,1.04200, 5443,   336.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,    59.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5450,'1 ',    18.478,    -2.257,     8.621,    -2.257,1.03800,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     7.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5452,'1 ',     9.988,     5.090,     5.090,    -1.110,1.04500,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5455,'1 ',    21.774,    10.159,    10.159,    -2.660,1.05750,    0,    26.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,     8.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5459,'1 ',    25.769,    13.132,    13.132,    -2.864,1.05500,    0,    30.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     9.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5462,'1 ',     0.000,     0.000,     0.713,    -0.155,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5462,'2 ',     0.000,     0.000,     2.647,    -0.577,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.200,     0.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5462,'3 ',     5.194,     2.647,     2.647,    -0.577,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.200,     1.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5463,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5464,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5473,'1 ',   123.677,    33.772,    57.702,   -15.107,1.05200,    0,   148.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.825,    58.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5474,'1 ',   123.677,    26.061,    57.702,   -15.107,1.05200,    0,   148.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.825,    26.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5475,'1 ',   123.677,    35.796,    57.702,   -15.107,1.05200,    0,   148.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.825,    50.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5476,'1 ',   123.677,    29.386,    57.702,   -15.107,1.05200,    0,   148.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.825,    14.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5479,'1 ',     2.497,     1.165,     1.165,    -0.305,1.04050,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5479,'2 ',     2.497,     1.165,     1.165,    -0.305,1.04050,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5481,'1 ',     0.000,     0.000,     2.443,    -0.533,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5484,'1 ',     1.199,     0.018,     0.461,    -0.059,1.02600,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5484,'2 ',     1.199,     0.018,     0.461,    -0.059,1.02600,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5485,'1 ',     1.199,     0.048,     0.461,    -0.059,1.02600,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5486,'1 ',     0.000,     0.000,     0.461,    -0.059,1.02600,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5486,'2 ',     1.199,     0.049,     0.461,    -0.059,1.02600,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5487,'1 ',     1.199,     0.014,     0.461,    -0.059,1.02600,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5491,'1 ',     6.592,     2.619,     3.359,    -0.733,1.04000,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     3.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5492,'1 ',     0.000,     0.000,     3.359,    -0.733,1.04000,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.600,     1.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5495,'1 ',     0.000,     0.000,     1.425,    -0.311,1.03800,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     1.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5495,'2 ',    14.583,    -1.621,     7.431,    -1.621,1.03800,    0,    17.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.600,     3.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5498,'1 ',     7.491,    -0.833,     3.818,    -0.833,1.04300,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5498,'2 ',     7.491,    -0.833,     3.818,    -0.833,1.04300,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5498,'3 ',     7.491,    -0.833,     3.818,    -0.833,1.04300,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5498,'4 ',     7.491,    -0.833,     3.818,    -0.833,1.04300,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5505,'1 ',    23.172,    10.811,    10.811,    -2.830,1.05000,    0,    27.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,    10.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5505,'2 ',    23.172,    10.811,    10.811,    -2.830,1.05000,    0,    27.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,     9.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5506,'1 ',    23.172,    10.811,    10.811,    -2.830,1.05000,    0,    27.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,     3.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5506,'2 ',    23.172,    10.811,    10.811,    -2.830,1.05000,    0,    27.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,    11.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5507,'1 ',    23.172,    10.811,    10.811,    -2.830,1.05000,    0,    27.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,     6.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5510,'1 ',    10.088,     5.141,     5.141,    -1.121,1.04100,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     4.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5510,'2 ',    10.088,     5.141,     5.141,    -1.121,1.04100,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     1.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5512,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5512,'2 ',     2.996,    -0.147,     1.152,    -0.147,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5512,'3 ',     0.000,     0.000,     1.152,    -0.147,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5515,'1 ',    37.156,    12.014,    14.285,    -1.823,1.03800,    0,    44.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,     8.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5518,'1 ',    60.428,    28.193,    28.193,    -7.381,1.04550,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5518,'2 ',    60.428,    28.193,    28.193,    -7.381,1.04550,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5518,'3 ',    60.428,    28.193,    28.193,    -7.381,1.04550,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     9.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5518,'4 ',    60.428,    28.193,    28.193,    -7.381,1.04550,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5523,'1 ',     3.995,     2.036,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5523,'2 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5527,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5527,'2 ',     2.497,    -0.305,     1.165,    -0.305,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5531,'1 ',    83.900,    18.746,    42.756,    -9.324,1.04500,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    11.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5534,'1 ',    16.081,     5.604,     8.195,    -1.787,1.00000,    0,    19.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     4.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5542,'1 ',     0.000,     0.000,     0.204,    -0.044,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5543,'1 ',     0.000,     0.000,     1.222,    -0.266,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5545,'1 ',   230.725,    63.082,   117.579,   -25.641,1.04850,    0,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.000,    97.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5546,'1 ',     0.000,     0.000,   117.579,   -25.641,1.04000,    0,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   231.000,   112.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5547,'1 ',   230.725,    61.767,   117.579,   -25.641,1.03900, 5537,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.000,   108.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5553,'1 ',   196.366,    64.552,    91.616,   -23.985,1.03800, 5550,   235.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.600,    91.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5554,'1 ',   196.366,    72.676,    91.616,   -23.985,1.05200,    0,   235.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.600,    50.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5555,'1 ',   196.366,    46.929,    91.616,   -23.985,1.05200,    0,   235.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.600,    38.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5556,'1 ',   196.366,    64.552,    91.616,   -23.985,1.03800, 5550,   235.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.600,    41.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5557,'1 ',     0.499,     0.094,     0.233,    -0.061,1.00650,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5558,'1 ',     0.499,     0.072,     0.233,    -0.061,1.00400,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5562,'1 ',    14.882,     5.057,     7.584,    -1.654,1.00450,    0,    17.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.900,     5.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5566,'1 ',     0.000,     0.000,     0.826,    -0.105,1.03600,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.150,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5566,'2 ',     2.147,    -0.105,     0.826,    -0.105,1.03600,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5567,'1 ',     0.000,     0.000,     0.826,    -0.105,1.04000,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.150,     0.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5568,'1 ',     2.147,    -0.105,     0.826,    -0.105,1.03650,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5568,'2 ',     1.149,    -0.056,     0.442,    -0.056,1.03650,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.150,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5569,'1 ',     0.000,     0.000,     0.442,    -0.056,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5576,'1 ',   173.127,   -10.188,    88.227,   -19.240,1.05150,    0,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.333,    68.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5577,'1 ',   173.127,     3.152,    88.227,   -19.240,1.04100, 5572,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.333,    17.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5578,'1 ',   173.127,    -9.889,    88.227,   -19.240,1.05350,    0,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.333,    35.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5581,'1 ',     0.000,     0.000,    48.864,   -10.656,1.04000,    0,   115.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    96.000,    25.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5582,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5586,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5587,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5591,'1 ',    44.467,    10.995,    20.746,    -5.431,1.04200,    0,    53.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.520,    11.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5591,'2 ',    44.467,    10.995,    20.746,    -5.431,1.04200,    0,    53.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.520,     7.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5591,'3 ',    44.467,    10.995,    20.746,    -5.431,1.04200,    0,    53.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.520,    19.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5591,'4 ',    44.467,    10.995,    20.746,    -5.431,1.04200,    0,    53.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.520,     8.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5591,'5 ',    44.467,    10.995,    20.746,    -5.431,1.04200,    0,    53.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.520,    10.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5596,'1 ',    23.638,    -2.627,    12.046,    -2.627,1.04000,    0,    28.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.667,     6.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5597,'1 ',    23.638,    -2.627,    12.046,    -2.627,1.03850,    0,    28.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.667,     7.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5597,'2 ',    23.638,    -2.627,    12.046,    -2.627,1.03850,    0,    28.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.667,     3.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5603,'1 ',     4.295,     2.189,     2.189,    -0.477,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     2.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5606,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5606,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5607,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5611,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5612,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5616,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5616,'2 ',     0.000,     0.000,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5617,'1 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5618,'1 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'1 ',     0.000,     0.000,     0.123,    -0.016,1.03800,    0,     0.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.320,     0.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'10',     0.000,     0.000,     0.384,    -0.049,1.03800,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'11',     0.000,     0.000,     0.384,    -0.049,1.03800,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'12',     1.398,    -0.069,     0.538,    -0.069,1.03800,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'13',     0.000,     0.000,     0.768,    -0.098,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'2 ',     0.320,    -0.016,     0.123,    -0.016,1.03800,    0,     0.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.320,     0.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'3 ',     0.320,    -0.016,     0.123,    -0.016,1.03800,    0,     0.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.320,     0.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'4 ',     0.320,    -0.016,     0.123,    -0.016,1.03800,    0,     0.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.320,     0.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'5 ',     0.000,     0.000,     0.123,    -0.016,1.03800,    0,     0.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.320,     0.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'6 ',     0.624,    -0.031,     0.240,    -0.031,1.03800,    0,     0.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.625,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'7 ',     0.624,    -0.031,     0.240,    -0.031,1.03800,    0,     0.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.625,     0.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'8 ',     0.624,    -0.031,     0.240,    -0.031,1.03800,    0,     0.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.625,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5621,'9 ',     0.624,    -0.031,     0.240,    -0.031,1.03800,    0,     0.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.625,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5628,'1 ',    49.940,    19.775,    25.450,    -5.550,1.02600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5629,'1 ',    49.940,    20.789,    25.450,    -5.550,1.02600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5630,'1 ',    49.940,    23.038,    25.450,    -5.550,1.02600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5631,'1 ',    49.940,    23.270,    25.450,    -5.550,1.02600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    24.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5632,'1 ',    49.940,    25.450,    25.450,    -5.550,1.02600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5635,'1 ',     6.892,     3.512,     3.512,    -0.766,1.04250,    0,     8.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5635,'2 ',     6.892,     3.512,     3.512,    -0.766,1.04250,    0,     8.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     1.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5635,'3 ',     0.000,     0.000,     3.512,    -0.766,1.04250,    0,     8.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.900,     3.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5638,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5638,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5639,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5639,'2 ',     1.448,     0.676,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5640,'1 ',     1.448,     0.676,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5644,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5645,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5647,'1 ',     2.497,     0.310,     1.165,    -0.305,1.00000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5647,'2 ',     2.497,     0.310,     1.165,    -0.305,1.00000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5648,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.00200,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5652,'1 ',     2.497,     1.165,     1.165,    -0.305,1.00450,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5652,'2 ',     2.497,     1.165,     1.165,    -0.305,1.00450,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5653,'1 ',     2.497,     0.030,     1.165,    -0.305,1.00450,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5653,'2 ',     2.497,     0.030,     1.165,    -0.305,1.00450,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5656,'1 ',    21.774,    10.159,    10.159,    -2.660,1.04250,    0,    26.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,     2.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5660,'1 ',    39.053,    19.902,    19.902,    -4.340,1.01350,    0,    46.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.100,    18.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5661,'1 ',     0.000,     0.000,    19.902,    -4.340,1.04000,    0,    46.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    39.100,    12.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5661,'2 ',     0.000,     0.000,     0.713,    -0.155,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5664,'1 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5664,'2 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5669,'1 ',  1080.160,   134.632,   397.974,   -88.679,1.04700, 5666,  1297.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1081.450,   449.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5670,'1 ',  1080.160,   134.632,   397.974,   -88.679,1.04700, 5666,  1297.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1081.450,   491.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6921,'1 ',    31.462,     0.000,     0.000,     0.000,1.04000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.500,    11.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6923,'1 ',    46.944,    23.923,    23.923,    -5.217,1.04250,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     6.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6926,'1 ',    18.478,     8.621,     8.621,    -2.257,1.05250,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     7.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6926,'2 ',    18.478,     8.621,     8.621,    -2.257,1.05250,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     1.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6929,'1 ',    94.387,    20.457,    44.037,   -11.529,1.04100,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    41.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6929,'2 ',    94.387,    20.457,    44.037,   -11.529,1.04100,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    20.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6929,'3 ',    94.387,    20.457,    44.037,   -11.529,1.04100,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    27.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6929,'4 ',    94.387,    20.457,    44.037,   -11.529,1.04100,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    13.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6929,'5 ',    94.387,    20.457,    44.037,   -11.529,1.04100,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    17.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6929,'6 ',    94.387,    20.457,    44.037,   -11.529,1.04100,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    14.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6934,'1 ',   608.274,    -9.303,   309.981,   -67.599,1.04000, 6933,   730.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   609.000,   126.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6935,'1 ',   608.274,    -9.303,   309.981,   -67.599,1.04000, 6933,   730.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   609.000,   123.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6936,'1 ',   608.274,    -9.303,   309.981,   -67.599,1.04000, 6933,   730.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   609.000,   250.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6939,'1 ',     0.699,     0.326,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6939,'2 ',    37.680,    17.580,    17.580,    -4.602,1.04000,    0,    45.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.725,     4.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6939,'3 ',    37.680,    17.580,    17.580,    -4.602,1.04000,    0,    45.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.725,    16.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6939,'4 ',    37.680,    17.580,    17.580,    -4.602,1.04000,    0,    45.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.725,    16.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6939,'5 ',    37.680,    17.580,    17.580,    -4.602,1.04000,    0,    45.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.725,    13.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6942,'1 ',    12.885,     4.524,     6.566,    -1.432,1.04000,    0,    15.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.900,     3.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6943,'1 ',    12.885,     4.524,     6.566,    -1.432,1.04000,    0,    15.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.900,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6946,'1 ',    35.707,    -0.562,    16.659,    -4.361,1.03900,    0,    42.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.750,     9.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6946,'2 ',    35.707,    -0.562,    16.659,    -4.361,1.03900,    0,    42.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.750,     5.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6949,'1 ',     0.000,     0.000,     0.458,    -0.100,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6949,'2 ',     0.000,     0.000,     0.458,    -0.100,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6950,'1 ',     0.000,     0.000,     0.458,    -0.100,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6950,'2 ',     0.000,     0.000,     0.458,    -0.100,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6954,'1 ',    53.270,    -6.507,    24.853,    -6.507,1.02600,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    20.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6955,'1 ',    53.270,    -6.507,    24.853,    -6.507,1.02800,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    24.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6956,'1 ',    53.270,    -6.507,    24.853,    -6.507,1.03000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    14.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6957,'1 ',    53.270,    -6.507,    24.853,    -6.507,1.02800,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    24.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6958,'1 ',    53.270,    -6.507,    24.853,    -6.507,1.03200,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    19.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6959,'1 ',    53.270,    -6.507,    24.853,    -6.507,1.03000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    12.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6963,'1 ',    46.944,     8.944,    23.923,    -5.217,1.00450,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     9.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6964,'1 ',    46.944,    -1.263,    23.923,    -5.217,1.00450,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    13.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6967,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04050,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6967,'2 ',     0.000,     0.000,     0.407,    -0.089,1.04050,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6967,'3 ',    46.944,    23.923,    23.923,    -5.217,1.04050,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     9.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6970,'1 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6970,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6974,'1 ',  1010.793,   372.416,   372.416,   -82.984,1.04500, 6972,  1214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1012.000,   138.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6977,'1 ',    46.944,    23.923,    23.923,    -5.217,1.04000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    11.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6977,'2 ',    46.944,    23.923,    23.923,    -5.217,1.04000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    23.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6980,'1 ',    23.988,    -2.930,    11.192,    -2.930,1.01050,    0,    28.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.017,     6.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6980,'2 ',    23.988,    -2.930,    11.192,    -2.930,1.01050,    0,    28.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.017,    11.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6981,'1 ',    23.988,    -2.808,    11.192,    -2.930,1.00450,    0,    28.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.017,     4.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6981,'2 ',    23.988,    -2.808,    11.192,    -2.930,1.00450,    0,    28.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.017,     6.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6982,'1 ',    23.988,    -2.930,    11.192,    -2.930,1.01050,    0,    28.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.017,     6.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6982,'2 ',    23.988,    -2.930,    11.192,    -2.930,1.01050,    0,    28.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.017,     4.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6986,'1 ',   193.020,    22.236,    90.055,   -23.576,1.04950,    0,   231.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.250,    56.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6987,'1 ',   193.020,    29.999,    90.055,   -23.576,1.03900, 6985,   231.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.250,    62.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6990,'1 ',     3.995,     1.536,     1.536,    -0.196,1.04100,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6993,'1 ',    81.902,    41.738,    41.738,    -9.102,1.06350,    0,    98.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    37.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6994,'1 ',    81.902,    41.738,    41.738,    -9.102,1.06350,    0,    98.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    20.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6997,'1 ',    49.940,    25.450,    25.450,    -5.550,1.04550,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    23.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6997,'2 ',    49.940,    25.450,    25.450,    -5.550,1.04550,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7002,'1 ',     0.000,     0.000,     0.941,    -0.246,1.04000,    0,     2.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.020,     0.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7002,'2 ',     0.000,     0.000,     0.941,    -0.246,1.04000,    0,     2.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.020,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7003,'1 ',     2.018,     0.941,     0.941,    -0.246,1.04200,    0,     2.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.020,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7003,'2 ',     2.018,     0.941,     0.941,    -0.246,1.04200,    0,     2.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.020,     0.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7004,'1 ',     2.018,     0.941,     0.941,    -0.246,1.04200,    0,     2.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.020,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7008,'1 ',   187.776,    46.461,    95.692,   -20.868,1.02700,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    35.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7009,'1 ',   187.776,    47.154,    95.692,   -20.868,1.02700,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    67.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7012,'1 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7012,'2 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7012,'3 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7012,'4 ',     3.496,     1.781,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.937,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7018,'1 ',    53.270,    27.147,    27.147,    -5.920,1.04500,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    17.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7018,'2 ',    53.270,    27.147,    27.147,    -5.920,1.04500,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    22.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7018,'3 ',    53.270,    27.147,    27.147,    -5.920,1.04500,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    20.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7018,'4 ',    53.270,    27.147,    27.147,    -5.920,1.04500,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,     8.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7018,'5 ',    53.270,    27.147,    27.147,    -5.920,1.04500,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,     7.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7018,'6 ',    53.270,    27.147,    27.147,    -5.920,1.04500,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    22.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7020,'1 ',     0.000,     0.000,     0.916,    -0.200,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7020,'2 ',     4.595,     2.341,     2.341,    -0.511,1.04000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     1.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7023,'1 ',    52.937,    26.977,    26.977,    -5.883,1.07500,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    21.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7024,'1 ',    52.937,    26.977,    26.977,    -5.883,1.07250,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    11.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7027,'1 ',     4.674,     2.382,     2.382,    -0.519,1.03900,    0,     5.616,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.680,     2.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7027,'2 ',     4.674,     2.382,     2.382,    -0.519,1.03900,    0,     5.616,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.680,     2.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7027,'3 ',     4.674,     2.382,     2.382,    -0.519,1.03900,    0,     5.616,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.680,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7027,'4 ',     4.674,     2.382,     2.382,    -0.519,1.03900,    0,     5.616,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.680,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7027,'5 ',     4.674,     2.382,     2.382,    -0.519,1.03900,    0,     5.616,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.680,     1.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7030,'1 ',     0.499,     0.233,     0.233,    -0.061,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7031,'1 ',     0.499,     0.233,     0.233,    -0.061,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7033,'1 ',     3.696,     1.724,     1.724,    -0.451,1.05250,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7033,'2 ',     3.696,     1.724,     1.724,    -0.451,1.05250,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     0.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7034,'1 ',     3.696,     1.724,     1.724,    -0.451,1.05000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7034,'2 ',     0.499,     0.233,     0.233,    -0.061,1.05000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7035,'1 ',     0.499,     0.233,     0.233,    -0.061,1.05000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7035,'2 ',     0.499,     0.233,     0.233,    -0.061,1.05000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7036,'1 ',     0.499,     0.233,     0.233,    -0.061,1.05500,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7040,'1 ',     0.000,     0.000,    23.668,    -5.161,1.04000,    0,    55.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.500,    22.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7044,'1 ',   197.098,     2.935,   100.443,   -21.904,1.03600,    0,   236.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.333,    55.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7045,'1 ',   197.098,     2.597,   100.443,   -21.904,1.03600,    0,   236.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.333,    38.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7046,'1 ',   197.098,     3.301,   100.443,   -21.904,1.03600,    0,   236.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.333,    21.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7049,'1 ',    46.944,    23.923,    23.923,    -5.217,1.04050,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    19.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7053,'1 ',     0.000,     0.000,   316.089,   -68.931,1.04700, 7051,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,   265.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7054,'1 ',     0.000,     0.000,   316.089,   -68.931,1.04700, 7051,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,    81.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7058,'1 ',    15.981,    -1.952,     7.456,    -1.952,1.03600,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     1.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7061,'1 ',    46.944,    17.926,    23.923,    -5.217,1.00900,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     8.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7061,'2 ',    46.944,    17.926,    23.923,    -5.217,1.00900,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     6.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7063,'1 ',     2.097,     1.069,     1.069,    -0.233,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7063,'2 ',     2.097,     1.069,     1.069,    -0.233,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7063,'3 ',     2.097,     1.069,     1.069,    -0.233,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7067,'1 ',   187.776,    95.692,    95.692,   -20.868,1.06250,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    72.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7068,'1 ',   187.776,    87.578,    95.692,   -20.868,1.04000, 7065,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    58.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'1 ',    83.700,    30.310,    42.654,    -9.302,1.04200,    0,   100.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.800,    14.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'2 ',    83.700,    30.310,    42.654,    -9.302,1.04200,    0,   100.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.800,    17.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'3 ',    83.700,    30.310,    42.654,    -9.302,1.04200,    0,   100.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.800,    29.948,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'4 ',    83.700,    30.310,    42.654,    -9.302,1.04200,    0,   100.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.800,    25.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'5 ',    83.700,    30.310,    42.654,    -9.302,1.04200,    0,   100.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.800,    36.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'6 ',    83.700,    30.310,    42.654,    -9.302,1.04200,    0,   100.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.800,    32.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7074,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7074,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7077,'1 ',    59.928,    23.040,    30.540,    -6.660,1.06300,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     9.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7078,'1 ',    59.928,    19.480,    30.540,    -6.660,1.06300,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    22.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7082,'1 ',     5.394,     0.648,     2.074,    -0.265,1.04400,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     2.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7082,'2 ',     5.394,     0.648,     2.074,    -0.265,1.04400,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7085,'1 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7091,'1 ',    18.078,     8.435,     8.435,    -2.208,1.04000,    0,    21.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     3.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7093,'1 ',    46.944,    23.923,    23.923,    -5.217,1.03900,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    16.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7097,'1 ',    35.877,    18.283,    18.283,    -3.987,1.04750,    0,    43.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.920,    17.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7097,'2 ',    35.877,    18.283,    18.283,    -3.987,1.04750,    0,    43.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.920,    16.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7098,'1 ',    35.877,    18.283,    18.283,    -3.987,1.05000,    0,    43.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.920,    10.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7098,'2 ',    35.877,    18.283,    18.283,    -3.987,1.05000,    0,    43.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.920,    17.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7099,'1 ',    35.877,    -1.776,    18.283,    -3.987,1.04050,    0,    43.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.920,     6.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7099,'2 ',     0.000,     0.000,     0.102,    -0.022,1.04050,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7100,'1 ',     0.000,     0.000,     0.102,    -0.022,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7100,'2 ',     0.000,     0.000,     0.102,    -0.022,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7101,'1 ',     0.000,     0.000,     0.102,    -0.022,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7101,'2 ',     0.000,     0.000,     0.102,    -0.022,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7104,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7107,'1 ',   216.408,   110.283,   110.283,   -24.050,1.07000,    0,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    64.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7108,'1 ',   216.408,   110.283,   110.283,   -24.050,1.07250,    0,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    75.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7109,'1 ',   216.408,   110.283,   110.283,   -24.050,1.04300, 7106,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    54.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7113,'1 ',    58.597,    21.998,    29.861,    -6.512,1.05400,    0,    70.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.667,     7.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7114,'1 ',    58.597,    15.219,    29.861,    -6.512,1.05400,    0,    70.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.667,     9.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7115,'1 ',    58.597,    13.801,    29.861,    -6.512,1.05400,    0,    70.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.667,    13.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7116,'1 ',    58.597,    17.373,    29.861,    -6.512,1.05400,    0,    70.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.667,     9.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7117,'1 ',    58.597,    19.191,    29.861,    -6.512,1.05400,    0,    70.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.667,    27.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7118,'1 ',    58.597,    15.980,    29.861,    -6.512,1.05400,    0,    70.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.667,    17.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7122,'1 ',     6.817,     3.180,     3.180,    -0.833,1.04000,    0,     8.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     3.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7122,'2 ',     6.817,     3.180,     3.180,    -0.833,1.04000,    0,     8.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     2.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7123,'1 ',     6.817,     3.180,     3.180,    -0.833,1.04000,    0,     8.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     2.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7124,'1 ',     6.817,     3.180,     3.180,    -0.833,1.04000,    0,     8.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     2.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7128,'1 ',     4.461,     2.274,     2.274,    -0.496,1.04000,    0,     5.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.467,     1.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7129,'1 ',     4.461,     2.274,     2.274,    -0.496,1.04000,    0,     5.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.467,     0.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7131,'1 ',     4.461,     2.274,     2.274,    -0.496,1.04050,    0,     5.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.467,     0.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7135,'1 ',    16.281,     7.596,     7.596,    -1.989,1.05500,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     6.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7135,'2 ',    16.281,     7.596,     7.596,    -1.989,1.05500,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7136,'1 ',    16.281,     7.596,     7.596,    -1.989,1.05000,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     5.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'1 ',    48.808,    -5.424,    24.873,    -5.424,1.03700,    0,    58.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.867,     6.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'2 ',    48.808,    -5.424,    24.873,    -5.424,1.03700,    0,    58.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.867,     8.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'3 ',    48.808,    -5.424,    24.873,    -5.424,1.03700,    0,    58.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.867,    18.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'4 ',    48.808,    -5.424,    24.873,    -5.424,1.03700,    0,    58.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.867,    17.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'5 ',    48.808,    -5.424,    24.873,    -5.424,1.03700,    0,    58.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.867,    14.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'6 ',    48.808,    -5.424,    24.873,    -5.424,1.03700,    0,    58.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.867,    17.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7141,'1 ',    60.428,    28.193,    28.193,    -7.381,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    14.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7144,'1 ',     3.196,     1.229,     1.229,    -0.157,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7144,'2 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7145,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7145,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7146,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7147,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7150,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7150,'2 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7150,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7150,'4 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7150,'5 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7152,'1 ',    53.936,    25.164,    25.164,    -6.588,1.04750,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    26.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7153,'1 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7158,'1 ',     0.000,     0.000,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     4.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7161,'1 ',   332.103,    28.106,   169.243,   -36.908,1.04000, 7160,   399.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.500,    97.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7162,'1 ',   332.103,    28.106,   169.243,   -36.908,1.04000, 7160,   399.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.500,    58.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7163,'1 ',   332.103,    28.106,   169.243,   -36.908,1.04000, 7160,   399.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.500,    90.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7164,'1 ',   332.103,    28.106,   169.243,   -36.908,1.04000, 7160,   399.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.500,    63.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7167,'1 ',    49.940,     1.938,    23.300,    -6.100,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    11.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7167,'2 ',    49.940,     1.938,    23.300,    -6.100,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7170,'1 ',    52.937,     6.466,    26.977,    -5.883,1.03600,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    20.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7171,'1 ',    52.937,    10.057,    26.977,    -5.883,1.03600,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    15.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7175,'1 ',    17.080,     8.704,     8.704,    -1.898,1.04500,    0,    20.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.100,     5.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7179,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7180,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7182,'1 ',   174.242,    77.035,    88.795,   -19.364,1.02250,    0,   209.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.450,    75.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7183,'1 ',   174.242,    63.596,    88.795,   -19.364,1.04400, 7177,   209.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.450,    33.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7186,'1 ',    15.981,     7.456,     7.456,    -1.952,1.03800,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7189,'1 ',    46.944,     4.809,    23.923,    -5.217,1.04000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    19.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7190,'1 ',    46.944,     4.809,    23.923,    -5.217,1.04000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    23.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7193,'1 ',    59.928,    -6.660,    30.540,    -6.660,1.03400,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    23.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7199,'1 ',     0.000,     0.000,     2.611,    -0.333,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     1.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7203,'1 ',   386.538,    69.040,   196.983,   -42.957,1.03800, 7201,   464.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    76.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7204,'1 ',   386.538,    69.040,   196.983,   -42.957,1.03800, 7201,   464.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,   163.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7205,'1 ',   386.538,    69.040,   196.983,   -42.957,1.03800, 7201,   464.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    55.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7206,'1 ',   386.538,    69.040,   196.983,   -42.957,1.03800, 7201,   464.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    51.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7209,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    22.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'1 ',     0.000,     0.000,     0.458,    -0.100,1.03600,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'2 ',     0.000,     0.000,     0.458,    -0.100,1.03600,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'3 ',    80.404,    -8.935,    40.975,    -8.935,1.03600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    26.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'4 ',    80.404,    -8.935,    40.975,    -8.935,1.03600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    31.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'5 ',    80.404,    -8.935,    40.975,    -8.935,1.03600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    15.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'6 ',    80.404,    -8.935,    40.975,    -8.935,1.03600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    35.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'1 ',     0.000,     0.000,     0.356,    -0.078,1.03600,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'2 ',     0.000,     0.000,     0.356,    -0.078,1.03600,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'3 ',     0.000,     0.000,     0.356,    -0.078,1.03600,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'4 ',     0.000,     0.000,     0.356,    -0.078,1.03600,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'5 ',    40.352,     3.635,    20.564,    -4.484,1.03600,    0,    48.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.400,    13.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'6 ',    40.352,     3.635,    20.564,    -4.484,1.03600,    0,    48.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.400,    16.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7213,'7 ',    40.352,     3.635,    20.564,    -4.484,1.03600,    0,    48.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.400,    15.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7216,'1 ',    52.338,    24.418,    24.418,    -6.393,1.04250,    0,    62.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.400,    22.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7217,'1 ',     0.400,     0.186,     0.186,    -0.049,1.05250,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7220,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7220,'2 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7220,'3 ',     0.000,     0.000,     0.916,    -0.200,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7223,'1 ',   177.888,   -17.812,    82.995,   -21.728,1.02850,    0,   213.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.100,    41.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7224,'1 ',   177.888,   -21.728,    82.995,   -21.728,1.03800, 7222,   213.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.100,    25.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7228,'1 ',   175.790,    80.706,    89.584,   -19.536,1.09000,    0,   211.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    23.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7229,'1 ',   175.790,    89.584,    89.584,   -19.536,1.04100, 7227,   211.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    66.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7230,'1 ',   175.790,    89.584,    89.584,   -19.536,1.07500,    0,   211.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    58.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'2 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'3 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'4 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'5 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'6 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7233,'7 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7235,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04250,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7235,'2 ',     2.197,     1.025,     1.025,    -0.268,1.04250,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7238,'1 ',   179.785,    42.482,    91.620,   -19.980,1.03800, 7237,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    42.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7239,'1 ',   179.785,    42.482,    91.620,   -19.980,1.03800, 7237,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    78.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7243,'1 ',   124.851,    15.374,    63.625,   -13.875,1.00000,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    61.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7244,'1 ',   124.851,    17.084,    63.625,   -13.875,1.00000,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    35.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7248,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7248,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7249,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7250,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7250,'2 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7253,'1 ',    13.983,     6.524,     6.524,    -1.708,1.04000,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     3.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7255,'1 ',    40.951,    20.484,    20.869,    -4.551,1.03900,    0,    49.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    10.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7255,'2 ',    40.951,    20.484,    20.869,    -4.551,1.03900,    0,    49.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,     4.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7259,'1 ',  1297.451,   478.032,   478.032,  -106.518,1.04500, 7257,  1558.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1299.000,   268.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7263,'1 ',     4.894,     2.483,     2.494,    -0.544,1.04050,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     1.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7263,'2 ',     0.000,     0.000,     2.494,    -0.544,1.04050,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.900,     1.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7264,'1 ',     4.894,     2.494,     2.494,    -0.544,1.04600,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7264,'2 ',     4.894,     2.494,     2.494,    -0.544,1.04600,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     1.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7265,'1 ',     0.000,     0.000,     2.494,    -0.544,1.04300,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.900,     1.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7265,'2 ',     4.894,     2.494,     2.494,    -0.544,1.04300,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7269,'1 ',     5.993,     3.054,     3.054,    -0.666,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7269,'2 ',     5.993,     3.054,     3.054,    -0.666,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7274,'1 ',     0.000,     0.000,   316.089,   -68.931,1.04000, 7272,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,   109.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7275,'1 ',     0.000,     0.000,   316.089,   -68.931,1.04000, 7272,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,   127.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7276,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7277,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7282,'1 ',    79.405,    37.047,    37.047,    -9.699,1.05000,    0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,    24.937,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7283,'1 ',    79.405,    23.167,    37.047,    -9.699,1.05000,    0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,     9.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7284,'1 ',    79.405,    19.741,    37.047,    -9.699,1.05000,    0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,    11.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7285,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7292,'1 ',    15.981,    -1.952,     7.456,    -1.952,1.03500,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7295,'1 ',    14.982,     7.635,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7299,'1 ',    41.850,    15.780,    21.327,    -4.651,1.02950,    0,    50.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7304,'1 ',   438.227,    83.820,   223.324,   -48.701,1.03800, 7302,   526.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   438.750,   156.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7305,'1 ',   438.227,    83.820,   223.324,   -48.701,1.03800, 7302,   526.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   438.750,   214.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7309,'1 ',    87.063,    43.000,    44.368,    -9.675,1.09000,    0,   104.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.167,    24.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7310,'1 ',    87.063,    44.368,    44.368,    -9.675,1.08000,    0,   104.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.167,    11.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7311,'1 ',    87.063,    44.368,    44.368,    -9.675,1.07750,    0,   104.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.167,    19.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7312,'1 ',    87.063,    44.222,    44.368,    -9.675,1.07000,    0,   104.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.167,    37.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7313,'1 ',    87.063,    44.368,    44.368,    -9.675,1.08500,    0,   104.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.167,     9.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7314,'1 ',    87.063,    44.368,    44.368,    -9.675,1.07250,    0,   104.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.167,    33.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7317,'1 ',    27.467,    -3.053,    13.997,    -3.053,1.03600,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     8.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7317,'2 ',    27.467,    -3.053,    13.997,    -3.053,1.03600,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     6.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7320,'1 ',    11.486,     5.359,     5.359,    -1.403,1.06250,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     4.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7323,'1 ',    54.934,    25.630,    25.630,    -6.710,1.01550,    0,    66.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    18.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7324,'1 ',    54.934,    24.508,    25.630,    -6.710,1.01550,    0,    66.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    13.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9349,'1 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9349,'2 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9349,'3 ',     0.899,    -0.044,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9349,'4 ',     0.000,     0.000,     9.984,    -1.274,1.04000,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.000,     9.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9353,'1 ',   180.801,    87.469,    92.137,   -20.093,1.04400, 9351,   217.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.017,    74.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9354,'1 ',   180.801,    87.469,    92.137,   -20.093,1.04400, 9351,   217.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.017,    86.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9355,'1 ',   180.801,    38.613,    92.137,   -20.093,1.04900,    0,   217.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.017,    84.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9356,'1 ',   180.801,    48.806,    92.137,   -20.093,1.05350,    0,   217.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.017,    61.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9357,'1 ',   180.801,    87.469,    92.137,   -20.093,1.04400, 9351,   217.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.017,    63.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9358,'1 ',   180.801,    57.826,    92.137,   -20.093,1.05350,    0,   217.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.017,    46.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9361,'1 ',     0.749,     0.288,     0.288,    -0.037,1.04100,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9361,'2 ',     0.749,     0.288,     0.288,    -0.037,1.04100,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9361,'3 ',     0.000,     0.000,     0.288,    -0.037,1.04100,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9361,'4 ',     0.000,     0.000,     0.288,    -0.037,1.04100,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9361,'5 ',     0.999,     0.384,     0.384,    -0.049,1.04100,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9361,'6 ',     0.999,     0.384,     0.384,    -0.049,1.04100,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9363,'1 ',     1.798,    -0.088,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9363,'2 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9363,'3 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9366,'1 ',     2.497,     0.960,     0.960,    -0.123,1.01650,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9366,'2 ',     2.497,     0.960,     0.960,    -0.123,1.01650,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9369,'1 ',   217.640,    65.439,   110.911,   -24.187,1.05400, 9368,   261.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.900,   101.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9370,'1 ',   217.640,    65.439,   110.911,   -24.187,1.05400, 9368,   261.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.900,    66.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9371,'1 ',   217.640,    65.439,   110.911,   -24.187,1.05400, 9368,   261.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.900,    75.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9375,'1 ',     2.897,    -0.142,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9376,'1 ',     0.000,     0.000,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9378,'1 ',     0.000,     0.000,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9379,'1 ',     2.897,    -0.142,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9383,'1 ',     2.357,     0.906,     0.906,    -0.116,1.04400,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9383,'2 ',     2.357,     0.906,     0.906,    -0.116,1.04400,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9383,'3 ',     0.000,     0.000,     0.906,    -0.116,1.04400,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.360,     0.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9383,'4 ',     2.357,     0.906,     0.906,    -0.116,1.04400,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9383,'5 ',     2.357,     0.906,     0.906,    -0.116,1.04400,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9383,'6 ',     2.897,     1.114,     1.114,    -0.142,1.04400,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9387,'1 ',   112.366,    37.852,    52.425,   -13.725,1.04500,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    27.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9390,'1 ',     0.949,    -0.047,     0.365,    -0.047,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.950,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9390,'2 ',     0.949,    -0.047,     0.365,    -0.047,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.950,     0.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9390,'3 ',     5.194,    -0.255,     1.997,    -0.255,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.200,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9392,'1 ',     0.000,     0.000,     0.403,    -0.051,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9392,'2 ',     0.000,     0.000,     0.403,    -0.051,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9392,'3 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9392,'4 ',     1.298,    -0.064,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9394,'1 ',     0.000,     0.000,     0.576,    -0.074,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9394,'2 ',     0.000,     0.000,     0.576,    -0.074,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9394,'3 ',     1.498,     0.576,     0.576,    -0.074,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9394,'4 ',     1.498,     0.576,     0.576,    -0.074,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9396,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04250,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9398,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9398,'2 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9398,'3 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9398,'4 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9401,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9401,'2 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9402,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9402,'2 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9403,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9407,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9407,'2 ',     1.998,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9408,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9408,'2 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9409,'1 ',     0.499,     0.166,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9413,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9415,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9415,'2 ',    10.487,    -0.514,     4.032,    -0.514,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     3.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9417,'1 ',     0.000,     0.000,    20.767,   -14.040,1.04000,    0,   117.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    97.500,    32.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9424,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9424,'2 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9425,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9429,'1 ',     0.000,     0.000,     3.563,    -0.777,1.04000,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     3.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9433,'1 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9434,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9436,'1 ',     0.000,     0.000,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     1.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9436,'2 ',     0.000,     0.000,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     1.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9437,'1 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9440,'1 ',     7.990,     3.072,     3.072,    -0.392,1.03600,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9441,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9442,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9444,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9445,'1 ',     7.990,     3.072,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9449,'1 ',    21.574,    -2.635,    10.066,    -2.635,1.04000,    0,    25.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,    10.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9451,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9454,'1 ',     0.000,     0.000,     2.880,    -0.368,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9456,'1 ',     0.000,     0.000,     1.152,    -0.147,1.04400,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9456,'2 ',     2.996,     0.339,     1.152,    -0.147,1.04400,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9459,'1 ',     0.832,    -0.041,     0.320,    -0.041,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9459,'2 ',     0.832,    -0.041,     0.320,    -0.041,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9460,'1 ',     0.832,    -0.041,     0.320,    -0.041,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9461,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9461,'2 ',     0.499,    -0.025,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9464,'1 ',    11.986,     4.608,     4.608,    -0.588,1.04100,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9465,'1 ',     0.000,     0.000,     4.608,    -0.588,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     1.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9465,'2 ',    11.986,    -0.588,     4.608,    -0.588,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9469,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9469,'2 ',     1.998,    -0.098,     0.768,    -0.098,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9470,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9470,'2 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9471,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9474,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9476,'1 ',     0.000,     0.000,    15.762,   -10.656,1.04000,    0,    88.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    74.000,    15.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9480,'1 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9480,'2 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9483,'1 ',     3.296,    -0.162,     1.267,    -0.162,1.04000,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.300,     0.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9485,'1 ',     6.592,    -0.950,     1.406,    -0.950,1.04000,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     2.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9491,'1 ',   100.380,    21.407,    21.407,   -14.472,1.04500,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    39.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9495,'1 ',     0.000,     0.000,     2.341,    -0.511,1.04000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.600,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9497,'1 ',    24.970,    -1.225,     9.600,    -1.225,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9499,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9499,'2 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9500,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9501,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9506,'1 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9507,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9509,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04100,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9509,'2 ',     0.999,    -0.049,     0.384,    -0.049,1.04100,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9510,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04100,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9515,'1 ',    33.460,    -3.718,    17.052,    -3.718,1.04000,    0,    40.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.500,     9.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9516,'1 ',    33.460,    -3.718,    17.052,    -3.718,1.04000,    0,    40.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.500,     7.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9521,'1 ',     6.043,    -0.296,     2.323,    -0.296,1.01200,    0,     7.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     1.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9521,'2 ',     6.043,    -0.296,     2.323,    -0.296,1.01200,    0,     7.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     2.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9522,'1 ',     6.043,    -0.296,     2.323,    -0.296,1.01800,    0,     7.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     1.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9522,'2 ',     6.043,    -0.296,     2.323,    -0.296,1.01800,    0,     7.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     2.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9523,'1 ',     6.043,    -0.296,     2.323,    -0.296,1.01800,    0,     7.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     2.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9524,'1 ',     6.043,    -0.296,     2.323,    -0.296,1.01800,    0,     7.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     2.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9528,'1 ',     9.988,    -0.252,     3.840,    -0.490,1.00400,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9529,'1 ',     9.988,     3.840,     3.840,    -0.490,1.00400,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9532,'1 ',     2.971,    -0.146,     1.142,    -0.146,1.04000,    0,     3.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.975,     1.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9532,'2 ',     2.971,    -0.146,     1.142,    -0.146,1.04000,    0,     3.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.975,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9532,'3 ',     2.971,    -0.146,     1.142,    -0.146,1.04000,    0,     3.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.975,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9532,'4 ',     2.971,    -0.146,     1.142,    -0.146,1.04000,    0,     3.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.975,     1.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9535,'1 ',     2.497,    -0.123,     0.960,    -0.123,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9536,'1 ',     0.000,     0.000,     0.960,    -0.123,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9542,'1 ',    42.050,    13.728,    19.619,    -5.136,1.02500,    0,    50.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.100,     5.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9543,'1 ',     1.998,     0.932,     0.932,    -0.244,1.02950,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9543,'2 ',     1.698,     0.792,     0.792,    -0.207,1.02950,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9547,'1 ',    45.246,    23.058,    23.058,    -5.028,1.04000,    0,    54.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.300,     6.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9547,'2 ',    45.246,    23.058,    23.058,    -5.028,1.04000,    0,    54.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.300,    17.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9550,'1 ',     2.897,    -0.142,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9550,'2 ',     2.897,    -0.142,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9550,'3 ',     2.897,    -0.142,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9551,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9552,'1 ',     2.897,    -0.142,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9558,'1 ',   900.725,   108.977,   420.239,  -110.020,1.04700, 9556,  1082.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   901.800,   293.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9559,'1 ',   900.725,   108.977,   420.239,  -110.020,1.04700, 9556,  1082.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   901.800,   326.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9560,'1 ',     1.099,    -0.134,     0.513,    -0.134,1.05250,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9564,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9564,'2 ',     1.998,     0.768,     0.768,    -0.098,1.04200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9568,'1 ',     1.998,     0.768,     0.768,    -0.098,1.01750,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9568,'2 ',     1.998,     0.768,     0.768,    -0.098,1.01750,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9569,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9573,'1 ',     3.995,     1.536,     1.536,    -0.196,1.05550,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9573,'2 ',     3.995,     1.536,     1.536,    -0.196,1.05550,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9574,'1 ',     0.000,     0.000,     1.536,    -0.196,1.05550,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9574,'2 ',     3.995,     1.536,     1.536,    -0.196,1.05550,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9577,'1 ',     0.000,     0.000,     9.216,    -1.176,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.000,     2.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9580,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9581,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9582,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9587,'1 ',    33.061,    16.848,    16.848,    -3.674,1.04600,    0,    39.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.100,    12.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9587,'2 ',    33.061,    16.848,    16.848,    -3.674,1.04600,    0,    39.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.100,    14.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9591,'1 ',    39.952,     3.389,    15.360,    -1.960,1.02700,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9591,'2 ',     0.000,     0.000,    15.360,    -1.960,1.02700,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    16.064,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9592,'1 ',    39.952,     0.054,    15.360,    -1.960,1.02900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    14.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9592,'2 ',    39.952,     0.054,    15.360,    -1.960,1.02900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    12.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9593,'1 ',     0.000,     0.000,    15.360,    -1.960,1.02900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,     6.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9593,'2 ',    39.952,     8.241,    15.360,    -1.960,1.02900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     5.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9596,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9596,'2 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9596,'3 ',     2.697,    -0.132,     1.037,    -0.132,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9596,'4 ',     0.000,     0.000,     1.037,    -0.132,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9596,'5 ',     2.697,    -0.132,     1.037,    -0.132,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9600,'1 ',    55.259,    -6.141,    28.160,    -6.141,1.03800,    0,    66.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.325,    19.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9601,'1 ',    55.259,    -6.141,    28.160,    -6.141,1.03800,    0,    66.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.325,     6.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9602,'1 ',    55.259,    -6.141,    28.160,    -6.141,1.03800,    0,    66.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.325,    25.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9603,'1 ',    55.259,    -6.141,    28.160,    -6.141,1.03800,    0,    66.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.325,    15.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9606,'1 ',     0.566,    -0.028,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9606,'2 ',     0.566,    -0.028,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9606,'3 ',     0.000,     0.000,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.567,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9606,'4 ',     4.495,    -0.221,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     2.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9606,'5 ',     4.495,    -0.221,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     2.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9610,'1 ',   220.237,    96.559,   112.234,   -24.475,1.01850,    0,   264.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.500,    43.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9611,'1 ',   220.237,    93.397,   112.234,   -24.475,1.01850,    0,   264.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.500,    95.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9612,'1 ',   220.237,   102.118,   112.234,   -24.475,1.04500, 9608,   264.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.500,    75.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9613,'1 ',   220.237,   112.234,   112.234,   -24.475,1.02300,    0,   264.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.500,    65.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9614,'1 ',   220.237,    64.831,   112.234,   -24.475,1.01850,    0,   264.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.500,    83.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9615,'1 ',   220.237,   102.118,   112.234,   -24.475,1.04500, 9608,   264.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.500,    25.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9619,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9619,'2 ',     1.498,    -0.074,     0.576,    -0.074,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9621,'1 ',     2.231,    -0.109,     0.858,    -0.109,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9621,'2 ',     2.231,    -0.109,     0.858,    -0.109,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     1.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9621,'3 ',     0.000,     0.000,     0.858,    -0.109,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9624,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.02400,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9624,'2 ',     0.699,    -0.034,     0.269,    -0.034,1.02400,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9625,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.02400,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9625,'2 ',     0.699,    -0.034,     0.269,    -0.034,1.02400,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9626,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.02400,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9630,'1 ',     0.000,     0.000,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9630,'2 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9631,'1 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9631,'2 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9632,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9632,'2 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9633,'1 ',     0.799,    -0.039,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9637,'1 ',    94.287,    20.107,    20.107,   -13.594,1.05400,    0,   113.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.400,    17.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9640,'1 ',     0.000,     0.000,     7.296,    -0.931,1.04000,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     6.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9648,'1 ',   100.380,     1.149,    21.407,   -14.472,1.04950,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    42.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9652,'1 ',     2.297,     0.883,     0.883,    -0.113,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     1.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9652,'2 ',     2.297,     0.883,     0.883,    -0.113,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9656,'1 ',     0.000,     0.000,     0.614,    -0.078,1.04250,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9656,'2 ',     1.598,     0.614,     0.614,    -0.078,1.04250,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9657,'1 ',     0.000,     0.000,     0.365,    -0.047,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.950,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9658,'1 ',     0.949,     0.365,     0.365,    -0.047,1.04500,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.950,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9662,'1 ',     1.798,     0.520,     0.691,    -0.088,1.02450,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9662,'2 ',     0.999,     0.384,     0.384,    -0.049,1.02450,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9663,'1 ',     0.999,     0.321,     0.384,    -0.049,1.02450,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9663,'2 ',     0.999,     0.321,     0.384,    -0.049,1.02450,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9664,'1 ',     0.999,     0.384,     0.384,    -0.049,1.02450,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9664,'2 ',     0.000,     0.000,     0.346,    -0.044,1.02450,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9665,'1 ',     0.899,     0.211,     0.346,    -0.044,1.02450,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9668,'1 ',     4.994,    -0.245,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9668,'2 ',     4.994,    -0.245,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9668,'3 ',     0.000,     0.000,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9671,'1 ',     0.499,    -0.025,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9672,'1 ',     0.499,    -0.025,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9674,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9674,'2 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9675,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9678,'1 ',     0.000,     0.000,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9678,'2 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9678,'3 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9680,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04250,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9680,'2 ',     0.499,     0.192,     0.192,    -0.025,1.04250,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9680,'3 ',     8.490,     3.264,     3.264,    -0.416,1.04250,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     0.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9683,'1 ',     0.000,     0.000,     3.195,    -2.160,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     7.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9685,'1 ',     0.000,     0.000,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9685,'2 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9689,'1 ',   613.268,   225.952,   225.952,   -50.348,1.04300, 9687,   736.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   614.000,   277.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9693,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9693,'2 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9694,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9697,'1 ',    51.289,    18.896,    26.137,    -5.700,1.04400,    0,    61.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.350,    13.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9697,'2 ',    51.289,    18.896,    26.137,    -5.700,1.04400,    0,    61.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.350,    10.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9699,'1 ',    80.903,   -11.664,    17.253,   -11.664,1.04000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    12.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9702,'1 ',     1.831,    -0.090,     0.704,    -0.090,1.04250,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.833,     0.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9702,'2 ',     1.831,    -0.090,     0.704,    -0.090,1.04250,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.833,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9703,'1 ',     1.831,    -0.090,     0.704,    -0.090,1.04250,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.833,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9706,'1 ',    12.685,     6.464,     6.464,    -1.410,1.03800,    0,    15.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     6.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9706,'2 ',    12.685,     6.464,     6.464,    -1.410,1.03800,    0,    15.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     3.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9710,'1 ',    89.094,    24.270,    45.403,    -9.901,1.05200,    0,   107.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.200,    42.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9711,'1 ',    89.094,    45.403,    45.403,    -9.901,1.05200,    0,   107.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.200,    16.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9712,'1 ',    89.094,    35.894,    45.403,    -9.901,1.05200,    0,   107.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.200,     9.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9713,'1 ',    89.094,    35.392,    45.403,    -9.901,1.05200,    0,   107.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.200,    28.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9714,'1 ',    89.094,    20.667,    45.403,    -9.901,1.05200,    0,   107.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.200,    14.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9717,'1 ',    14.516,     5.581,     5.581,    -0.712,1.03800,    0,    17.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.533,     1.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9717,'2 ',     0.000,     0.000,     5.581,    -0.712,1.03800,    0,    17.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.533,     6.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9718,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9719,'1 ',    14.516,     5.581,     5.581,    -0.712,1.04000,    0,    17.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.533,     3.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9723,'1 ',    27.617,    14.074,    14.074,    -3.069,1.04100,    0,    33.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,     6.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9723,'2 ',    27.617,    14.074,    14.074,    -3.069,1.04100,    0,    33.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,    11.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9726,'1 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9726,'2 ',     0.000,     0.000,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9729,'1 ',    35.957,    -3.996,    18.324,    -3.996,1.04050,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9729,'2 ',    35.957,    -3.996,    18.324,    -3.996,1.04050,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     5.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9732,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9732,'2 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9733,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9733,'2 ',     1.498,    -0.074,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9736,'1 ',     1.698,     0.362,     0.362,    -0.245,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9736,'2 ',     1.698,     0.362,     0.362,    -0.245,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9738,'1 ',    28.666,    14.608,    14.608,    -3.186,1.04000,    0,    34.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,    10.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9738,'2 ',    28.666,    14.608,    14.608,    -3.186,1.04000,    0,    34.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,     4.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9744,'1 ',   214.744,   -30.960,    45.795,   -30.960,1.04800, 9740,   258.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.000,    67.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9747,'1 ',     3.296,    -0.162,     1.267,    -0.162,1.03800,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.300,     0.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9751,'1 ',   161.058,    75.143,    75.143,   -19.672,1.01850,    0,   193.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.250,    37.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9752,'1 ',     0.000,     0.000,    75.143,   -19.672,1.04500, 9749,   193.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   161.250,    44.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9755,'1 ',     0.000,     0.000,     2.952,    -0.644,1.04000,    0,     6.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.800,     0.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9758,'1 ',     1.298,    -0.064,     0.499,    -0.064,1.01800,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9758,'2 ',     0.000,     0.000,     0.499,    -0.064,1.01800,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9759,'1 ',     0.000,     0.000,     0.384,    -0.049,1.01800,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9759,'2 ',     0.999,    -0.049,     0.384,    -0.049,1.01800,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9762,'1 ',     4.794,     1.843,     1.843,    -0.235,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9762,'2 ',     0.000,     0.000,     1.843,    -0.235,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9762,'3 ',     4.794,     1.843,     1.843,    -0.235,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9768,'1 ',    95.086,    24.975,    48.457,   -10.567,1.05400,    0,   114.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    28.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9769,'1 ',    95.086,    25.182,    48.457,   -10.567,1.05400,    0,   114.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    20.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9770,'1 ',    95.086,    33.003,    48.457,   -10.567,1.05400,    0,   114.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    46.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9774,'1 ',    31.412,    -1.301,    16.008,    -3.491,1.00000,    0,    37.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.450,    14.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9774,'2 ',    31.412,    -1.301,    16.008,    -3.491,1.00000,    0,    37.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.450,    11.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9777,'1 ',     0.000,     0.000,    10.089,    -2.641,1.04250,    0,    25.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.650,     2.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9777,'2 ',     0.000,     0.000,    10.089,    -2.641,1.04250,    0,    25.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.650,     7.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9777,'3 ',     0.000,     0.000,    10.089,    -2.641,1.04250,    0,    25.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.650,     4.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9777,'4 ',    21.624,    10.089,    10.089,    -2.641,1.04250,    0,    25.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9777,'5 ',     0.000,     0.000,    10.089,    -2.641,1.04250,    0,    25.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.650,     9.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9777,'6 ',     0.000,     0.000,    10.089,    -2.641,1.04250,    0,    25.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.650,     6.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9779,'1 ',    29.914,    15.245,    15.245,    -3.324,1.04300,    0,    35.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.950,     3.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9779,'2 ',    29.914,    15.245,    15.245,    -3.324,1.04300,    0,    35.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.950,     3.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9783,'1 ',   151.819,    21.758,    58.368,    -7.448,1.05100,    0,   182.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.000,    35.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9784,'1 ',   151.819,    46.339,    58.368,    -7.448,1.05100,    0,   182.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.000,    49.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9785,'1 ',   151.819,    38.274,    58.368,    -7.448,1.05100,    0,   182.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.000,    67.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9786,'1 ',   151.819,    27.436,    58.368,    -7.448,1.05100,    0,   182.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.000,    17.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9787,'1 ',     0.000,     0.000,    58.368,    -7.448,1.04000,    0,   182.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   152.000,    55.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9788,'1 ',   151.819,    29.932,    58.368,    -7.448,1.05100,    0,   182.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.000,    59.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'1 ',     0.666,     0.256,     0.256,    -0.033,1.04250,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.667,     0.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'2 ',     0.666,     0.256,     0.256,    -0.033,1.04250,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.667,     0.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'3 ',     0.666,     0.256,     0.256,    -0.033,1.04250,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.667,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'4 ',     0.999,     0.384,     0.384,    -0.049,1.04250,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'5 ',     0.000,     0.000,     0.384,    -0.049,1.04250,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'6 ',     0.999,     0.384,     0.384,    -0.049,1.04250,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9791,'7 ',     0.999,     0.384,     0.384,    -0.049,1.04250,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9793,'1 ',     2.497,     0.960,     0.960,    -0.123,1.03600,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9793,'2 ',     0.000,     0.000,     3.149,    -0.402,1.03600,    0,     9.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.200,     1.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9793,'3 ',     8.190,     3.149,     3.149,    -0.402,1.03600,    0,     9.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     2.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9796,'1 ',    28.266,     7.177,    14.405,    -3.141,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9797,'1 ',    28.266,     7.177,    14.405,    -3.141,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,    10.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9801,'1 ',    29.964,    -4.320,     6.390,    -4.320,1.03400,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9803,'1 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9803,'2 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9804,'1 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9805,'1 ',     0.000,     0.000,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9810,'1 ',     0.749,    -0.037,     0.288,    -0.037,1.03800,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9810,'2 ',     0.749,    -0.037,     0.288,    -0.037,1.03800,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9811,'1 ',     0.749,    -0.037,     0.288,    -0.037,1.03800,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9811,'2 ',     0.749,    -0.037,     0.288,    -0.037,1.03800,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9812,'1 ',     0.649,    -0.032,     0.250,    -0.032,1.03800,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9812,'2 ',     0.649,    -0.032,     0.250,    -0.032,1.03800,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9818,'1 ',   156.613,    73.069,    73.069,   -19.130,1.05150,    0,   188.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.800,    43.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9819,'1 ',   156.613,    73.069,    73.069,   -19.130,1.04200, 9815,   188.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.800,    48.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9820,'1 ',   156.613,    73.069,    73.069,   -19.130,1.05600,    0,   188.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.800,    59.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9821,'1 ',   156.613,    73.069,    73.069,   -19.130,1.05600,    0,   188.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.800,    31.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9825,'1 ',    19.227,    -0.943,     7.392,    -0.943,1.04250,    0,    23.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     7.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9825,'2 ',    19.227,    -0.943,     7.392,    -0.943,1.04250,    0,    23.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     3.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9829,'1 ',     7.291,    -0.128,     2.803,    -0.358,1.02200,    0,     8.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     2.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9830,'1 ',     7.291,    -0.161,     2.803,    -0.358,1.02200,    0,     8.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     1.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9830,'2 ',     7.291,    -0.161,     2.803,    -0.358,1.02200,    0,     8.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     3.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9834,'1 ',    29.715,     6.337,     6.337,    -4.284,1.04000,    0,    35.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.750,    12.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9834,'2 ',    29.715,     6.337,     6.337,    -4.284,1.04000,    0,    35.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.750,     5.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9840,'1 ',    27.967,     0.026,    10.752,    -1.372,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     9.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9841,'1 ',    27.967,     0.026,    10.752,    -1.372,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     6.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9846,'1 ',    40.818,     6.250,    20.801,    -4.536,1.02250,    0,    49.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.867,    10.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9847,'1 ',    40.818,     7.439,    20.801,    -4.536,1.02250,    0,    49.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.867,    12.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9847,'2 ',    40.818,     7.439,    20.801,    -4.536,1.02250,    0,    49.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.867,     6.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9851,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.782,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9851,'2 ',     1.998,     0.768,     0.768,    -0.098,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9852,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9852,'2 ',     1.498,     0.576,     0.576,    -0.074,1.04500,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9853,'1 ',     0.499,     0.192,     0.192,    -0.025,1.05250,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9854,'1 ',     0.499,     0.192,     0.192,    -0.025,1.05250,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9859,'1 ',    73.412,    37.411,    37.411,    -8.158,1.01850,    0,    88.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,    26.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9860,'1 ',    73.412,    37.411,    37.411,    -8.158,1.01850,    0,    88.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,     7.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9864,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9864,'2 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9868,'1 ',   404.367,    92.475,   155.462,   -19.838,1.06000, 9866,   485.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.850,   151.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9869,'1 ',     0.000,     0.000,   155.462,   -19.838,1.06000, 9866,   485.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   404.850,   140.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9870,'1 ',   404.367,    92.475,   155.462,   -19.838,1.06000, 9866,   485.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.850,   133.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9871,'1 ',   404.367,    92.475,   155.462,   -19.838,1.06000, 9866,   485.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.850,    80.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9872,'1 ',   404.367,    92.475,   155.462,   -19.838,1.06000, 9866,   485.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.850,   118.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9873,'1 ',   404.367,    92.475,   155.462,   -19.838,1.06000, 9866,   485.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.850,   122.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9881,'1 ',   223.009,    62.314,   113.647,   -24.784,1.03900, 9876,   267.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.275,    85.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9882,'1 ',   223.009,    62.314,   113.647,   -24.784,1.03900, 9876,   267.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.275,    82.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9883,'1 ',   223.009,    62.314,   113.647,   -24.784,1.03900, 9876,   267.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.275,    32.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9884,'1 ',   223.009,    57.090,   113.647,   -24.784,1.04850,    0,   267.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.275,    27.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9888,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9889,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9891,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.02200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9894,'1 ',    47.643,    -5.295,    24.279,    -5.295,1.03800,    0,    57.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.700,    11.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9897,'1 ',     0.000,     0.000,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.300,     0.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9898,'1 ',     0.000,     0.000,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.300,     0.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9900,'1 ',     2.197,    -0.108,     0.845,    -0.108,1.00800,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9900,'2 ',     2.197,    -0.108,     0.845,    -0.108,1.00800,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9901,'1 ',     0.300,    -0.010,     0.115,    -0.015,1.00200,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9901,'2 ',     0.300,    -0.010,     0.115,    -0.015,1.00200,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9902,'1 ',     0.000,     0.000,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.300,     0.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9907,'1 ',    53.836,    23.777,    27.435,    -5.983,1.05200,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    20.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9908,'1 ',    53.836,    19.225,    27.435,    -5.983,1.05200,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    20.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9915,'1 ',     0.000,     0.000,    18.638,   -12.600,1.04000,    0,   105.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    87.500,    30.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9919,'1 ',    50.989,    -5.667,    25.984,    -5.667,1.04000,    0,    61.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.050,    18.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9920,'1 ',    50.989,    -5.667,    25.984,    -5.667,1.04000,    0,    61.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.050,    20.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9923,'1 ',     0.000,     0.000,     4.772,    -1.041,1.03800,    0,    11.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.375,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9923,'2 ',     9.364,    -0.982,     4.772,    -1.041,1.03800,    0,    11.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.375,     4.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9923,'3 ',     9.364,    -0.982,     4.772,    -1.041,1.03800,    0,    11.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.375,     2.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9923,'4 ',     9.364,    -0.982,     4.772,    -1.041,1.03800,    0,    11.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.375,     3.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9926,'1 ',     7.990,    -0.392,     3.072,    -0.392,1.03600,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9926,'2 ',     0.000,     0.000,     3.072,    -0.392,1.03600,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     2.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9929,'1 ',     0.000,     0.000,     0.141,    -0.018,1.04300,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.367,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9929,'2 ',     1.099,    -0.054,     0.422,    -0.054,1.04300,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9929,'3 ',     1.099,    -0.054,     0.422,    -0.054,1.04300,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9930,'1 ',     0.366,    -0.018,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9931,'1 ',     0.366,    -0.018,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9937,'1 ',    21.974,    -1.078,     8.448,    -1.078,1.04250,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     8.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9938,'1 ',    21.974,    -1.078,     8.448,    -1.078,1.04050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     4.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9942,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9943,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9945,'1 ',     6.492,    -0.319,     2.496,    -0.319,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9945,'2 ',     6.492,    -0.319,     2.496,    -0.319,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     0.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9946,'1 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9947,'1 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9952,'1 ',    80.404,    17.146,    17.146,   -11.592,1.01050,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    19.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9953,'1 ',     0.000,     0.000,    17.146,   -11.592,1.04000,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.500,    14.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9954,'1 ',     0.000,     0.000,    17.146,   -11.592,1.04000,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.500,    11.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9955,'1 ',    80.404,    17.146,    17.146,   -11.592,1.01300,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    37.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 9962,'1 ',    10.854,    -0.532,     4.173,    -0.532,1.04300,    0,    13.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     3.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9962,'2 ',    10.854,    -0.532,     4.173,    -0.532,1.04300,    0,    13.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     3.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9963,'1 ',    10.854,    -0.532,     4.173,    -0.532,1.04300,    0,    13.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     3.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9967,'1 ',     8.989,    -0.441,     3.456,    -0.441,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9967,'2 ',     8.989,    -0.441,     3.456,    -0.441,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9970,'1 ',     8.989,     3.456,     3.456,    -0.441,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9971,'1 ',     8.989,     3.456,     3.456,    -0.441,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9976,'1 ',    14.982,    -0.735,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9980,'1 ',    17.979,     6.912,     6.912,    -0.882,1.05000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9983,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9983,'2 ',     1.998,     0.768,     0.768,    -0.098,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9983,'3 ',     1.998,     0.768,     0.768,    -0.098,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9986,'1 ',     2.730,    -0.134,     1.050,    -0.134,1.03600,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     1.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9986,'2 ',     0.000,     0.000,     1.050,    -0.134,1.03600,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.733,     0.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9987,'1 ',     2.730,    -0.134,     1.050,    -0.134,1.03600,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9990,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9990,'2 ',     4.994,    -0.245,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9993,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9994,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9996,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9996,'2 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9997,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10001,'1 ',     8.390,    -0.412,     3.226,    -0.412,1.04400,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10001,'2 ',     8.390,    -0.412,     3.226,    -0.412,1.04400,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10001,'3 ',     0.000,     0.000,     3.226,    -0.412,1.04400,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10001,'4 ',     8.390,    -0.412,     3.226,    -0.412,1.04400,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10001,'5 ',     8.390,    -0.412,     3.226,    -0.412,1.04400,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     3.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10005,'1 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10007,'1 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10007,'2 ',     0.000,     0.000,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.924,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10007,'3 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10011,'1 ',   249.702,    36.278,    96.000,   -12.250,1.05100,    0,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,   111.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10012,'1 ',   249.702,    57.083,    96.000,   -12.250,1.04600,10009,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,   114.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10013,'1 ',   249.702,    57.083,    96.000,   -12.250,1.04600,10009,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    83.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10014,'1 ',   249.702,    57.083,    96.000,   -12.250,1.04600,10009,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,   114.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10015,'1 ',     0.699,     0.269,     0.269,    -0.034,1.05100,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10015,'2 ',     0.699,     0.269,     0.269,    -0.034,1.05100,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10020,'1 ',     0.000,     0.000,    93.200,   -24.400,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   200.000,    99.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10021,'1 ',     0.000,     0.000,    93.200,   -24.400,1.04700,10018,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   200.000,    89.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10026,'1 ',   125.850,    26.838,    26.838,   -18.144,1.04500,    0,   151.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    14.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10030,'1 ',    11.486,     2.450,     2.450,    -1.656,1.05050,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10034,'1 ',     3.396,    -0.167,     1.306,    -0.167,1.02000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.400,     0.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10041,'1 ',    32.062,    14.848,    16.339,    -3.563,1.05200,    0,    38.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    13.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10041,'2 ',    32.062,    14.848,    16.339,    -3.563,1.05200,    0,    38.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    15.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10044,'1 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10051,'1 ',     4.994,     1.241,     1.920,    -0.245,1.02850,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10052,'1 ',     4.994,     1.518,     1.920,    -0.245,1.02850,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10055,'1 ',     0.000,     0.000,     3.451,    -2.333,1.04000,    0,    19.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.200,     2.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10057,'1 ',     0.333,    -0.016,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'10',     3.396,    -0.167,     1.306,    -0.167,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.400,     0.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'2 ',     0.333,    -0.016,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'3 ',     0.333,    -0.016,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'4 ',     0.499,    -0.025,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'5 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'6 ',     0.000,     0.000,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.550,     0.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'7 ',     0.549,    -0.027,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'8 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10057,'9 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10060,'1 ',     1.698,     0.653,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10061,'1 ',     1.698,     0.653,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10064,'1 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10067,'1 ',     2.996,    -0.016,     1.152,    -0.147,1.02800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10067,'2 ',     2.996,    -0.016,     1.152,    -0.147,1.02800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10071,'1 ',    21.574,    -2.635,    10.066,    -2.635,1.03800,    0,    25.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     9.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10071,'2 ',     0.000,     0.000,     0.979,    -0.256,1.03800,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10074,'1 ',    34.459,    -4.968,     7.349,    -4.968,1.04000,    0,    41.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     5.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10077,'1 ',     6.892,    -0.338,     2.650,    -0.338,1.04000,    0,     8.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10078,'1 ',     6.892,    -0.338,     2.650,    -0.338,1.04000,    0,     8.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     1.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10081,'1 ',     0.000,     0.000,     0.250,    -0.032,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10081,'2 ',     0.649,    -0.032,     0.250,    -0.032,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10081,'3 ',     3.596,    -0.176,     1.382,    -0.176,1.04000,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10085,'1 ',     0.000,     0.000,   305.277,   -79.922,1.04400,10083,   786.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   655.100,    70.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10089,'1 ',    10.987,    -0.539,     4.224,    -0.539,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     4.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10089,'2 ',    10.987,    -0.539,     4.224,    -0.539,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10092,'1 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     0.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10096,'1 ',   111.866,    23.856,    23.856,   -16.128,1.05250,    0,   134.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,    18.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10100,'1 ',    37.455,     7.987,     7.987,    -5.400,1.02900,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    18.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10103,'1 ',    12.585,    -0.617,     4.838,    -0.617,1.02200,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     4.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10103,'2 ',     0.000,     0.000,     0.192,    -0.025,1.02200,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10104,'1 ',     0.499,    -0.025,     0.192,    -0.025,1.02000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10109,'1 ',    26.868,     0.213,    13.692,    -2.986,1.05850,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     5.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10112,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10112,'2 ',     1.798,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.592,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10112,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10112,'4 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10114,'1 ',    44.047,    -4.895,    22.447,    -4.895,1.04000,    0,    52.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    14.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10114,'2 ',    44.047,    -4.895,    22.447,    -4.895,1.04000,    0,    52.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,     6.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10117,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10118,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10120,'1 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10121,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10123,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10124,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10129,'1 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10131,'1 ',     4.994,    -0.245,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10134,'1 ',     4.128,    -0.203,     1.587,    -0.203,1.04000,    0,     4.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.133,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10134,'2 ',     4.128,    -0.203,     1.587,    -0.203,1.04000,    0,     4.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.133,     0.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10135,'1 ',     0.000,     0.000,     1.587,    -0.203,1.04000,    0,     4.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.133,     0.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10139,'1 ',    24.970,    -1.225,     9.600,    -1.225,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10143,'1 ',    20.975,    -1.029,     8.064,    -1.029,1.04500,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10146,'1 ',     5.693,    -0.279,     2.189,    -0.279,1.03800,    0,     6.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,     2.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10146,'2 ',     5.693,    -0.279,     2.189,    -0.279,1.03800,    0,     6.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,     1.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10148,'1 ',     0.000,     0.000,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10148,'2 ',     1.898,    -0.093,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10148,'3 ',     0.000,     0.000,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10152,'1 ',     3.795,    -0.186,     1.459,    -0.186,1.03750,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     0.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10156,'1 ',   106.373,   -15.336,    22.684,   -15.336,1.03800,    0,   127.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.500,    38.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
10158,'1 ',     1.099,    -0.134,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10158,'2 ',     1.119,    -0.137,     0.522,    -0.137,1.04000,    0,     1.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.120,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10158,'3 ',     1.119,    -0.137,     0.522,    -0.137,1.04000,    0,     1.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.120,     0.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10158,'4 ',     1.119,    -0.137,     0.522,    -0.137,1.04000,    0,     1.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.120,     0.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10158,'5 ',     1.119,    -0.137,     0.522,    -0.137,1.04000,    0,     1.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.120,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10158,'6 ',     1.119,    -0.137,     0.522,    -0.137,1.04000,    0,     1.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.120,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10160,'1 ',     0.000,     0.000,     3.776,    -0.482,1.04250,    0,    11.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.833,     4.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10160,'2 ',     0.000,     0.000,     3.776,    -0.482,1.04250,    0,    11.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.833,     2.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10160,'3 ',     9.822,    -0.482,     3.776,    -0.482,1.04250,    0,    11.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.833,     3.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10160,'4 ',     9.822,    -0.482,     3.776,    -0.482,1.04250,    0,    11.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.833,     2.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10160,'5 ',     9.822,    -0.482,     3.776,    -0.482,1.04250,    0,    11.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.833,     2.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
10160,'6 ',     0.000,     0.000,     3.776,    -0.482,1.04250,    0,    11.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.833,     1.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11401,'1 ',  1168.605,   427.415,   430.560,   -95.940,1.04000,11398,  1404.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   464.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11402,'1 ',  1168.605,   427.415,   430.560,   -95.940,1.04000,11398,  1404.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   273.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11407,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     3.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11408,'1 ',     0.999,     0.000,     0.000,     0.000,1.00800,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11411,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11414,'1 ',     1.099,     0.000,     0.000,     0.000,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11415,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11417,'1 ',     1.398,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11418,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11423,'1 ',   163.005,   -13.606,    76.051,   -19.910,1.04250,    0,   195.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    57.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11430,'1 ',    80.903,    25.357,    41.229,    -8.991,1.04600,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    24.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11431,'1 ',    80.903,    21.196,    41.229,    -8.991,1.04600,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    13.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11432,'1 ',    80.903,    19.102,    41.229,    -8.991,1.04600,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    17.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11435,'1 ',     0.000,     0.000,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     3.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11435,'2 ',     0.000,     0.000,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     3.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11438,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11439,'1 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11444,'1 ',     7.491,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11444,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11445,'1 ',     1.099,     0.000,     0.000,     0.000,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11445,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.250,     0.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11446,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.250,     0.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11446,'2 ',     0.250,     0.000,     0.000,     0.000,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11447,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.250,     0.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11447,'2 ',     0.250,     0.000,     0.000,     0.000,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11448,'1 ',     0.250,     0.000,     0.000,     0.000,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11451,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11453,'1 ',    38.354,     9.484,    19.546,    -4.262,1.03500,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    10.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11453,'2 ',    38.354,     9.484,    19.546,    -4.262,1.03500,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    13.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11456,'1 ',     0.000,     0.000,     4.021,    -0.877,1.04000,    0,     9.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.900,     1.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11457,'1 ',     0.000,     0.000,     4.021,    -0.877,1.04000,    0,     9.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.900,     1.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11461,'1 ',     0.000,     0.000,     2.596,    -0.566,1.04000,    0,     6.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.100,     2.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11461,'2 ',     0.000,     0.000,     2.596,    -0.566,1.04000,    0,     6.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.100,     1.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11464,'1 ',     2.597,     0.000,     0.000,     0.000,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11464,'2 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11468,'1 ',    47.843,    24.381,    24.381,    -5.317,1.07550,    0,    57.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.900,    12.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11468,'2 ',    47.843,    24.381,    24.381,    -5.317,1.07550,    0,    57.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.900,    18.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11469,'1 ',    47.843,    24.366,    24.381,    -5.317,1.08550,    0,    57.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.900,     6.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11469,'2 ',    47.843,    24.366,    24.381,    -5.317,1.08550,    0,    57.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.900,     6.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11472,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11472,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11472,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.050,     0.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11472,'4 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.050,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11472,'5 ',     3.096,     0.000,     0.000,     0.000,1.04000,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     0.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11472,'6 ',     4.295,     0.000,     0.000,     0.000,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11475,'1 ',     0.000,     0.000,     7.330,    -1.598,1.04000,    0,    17.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.400,     4.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11475,'2 ',     0.000,     0.000,     7.330,    -1.598,1.04000,    0,    17.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.400,     1.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11478,'1 ',    33.710,    17.179,    17.179,    -3.746,1.04450,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,    14.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11478,'2 ',    33.710,    17.179,    17.179,    -3.746,1.04450,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,     6.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11479,'1 ',    33.710,    17.179,    17.179,    -3.746,1.04200,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,    11.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11479,'2 ',    33.710,    17.179,    17.179,    -3.746,1.04200,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,     7.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11486,'1 ',   112.915,    -8.172,    57.542,   -12.549,1.03800,    0,   135.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.050,    54.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11487,'1 ',   112.915,   -12.549,    57.542,   -12.549,1.03800,    0,   135.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.050,    44.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11488,'1 ',   112.915,   -10.372,    57.542,   -12.549,1.03800,    0,   135.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.050,    49.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11489,'1 ',   112.915,   -12.549,    57.542,   -12.549,1.03800,    0,   135.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.050,    34.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11493,'1 ',   100.713,    32.038,    51.324,   -11.192,1.00900,    0,   121.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    14.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11494,'1 ',   100.713,    28.907,    51.324,   -11.192,1.00900,    0,   121.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    13.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11495,'1 ',   100.713,    33.163,    51.324,   -11.192,1.00900,    0,   121.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    18.807,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11496,'1 ',   100.713,    32.221,    51.324,   -11.192,1.00900,    0,   121.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    36.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11497,'1 ',   100.713,    24.756,    51.324,   -11.192,1.00900,    0,   121.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    20.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11498,'1 ',   100.713,    38.247,    51.324,   -11.192,1.00900,    0,   121.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    13.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11502,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11503,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11504,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11508,'1 ',    41.750,    15.826,    19.479,    -5.100,1.04950,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    15.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11512,'1 ',     0.000,     0.000,     8.388,    -2.196,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     4.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11514,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11514,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11514,'3 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11517,'1 ',   115.063,    52.362,    53.683,   -14.054,1.04000,11516,   138.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,    46.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11518,'1 ',     1.199,    -0.097,     0.559,    -0.146,1.00800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11522,'1 ',     4.095,     0.000,     0.000,     0.000,1.01200,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11523,'1 ',     1.298,     0.000,     0.000,     0.000,1.01200,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11526,'1 ',    71.115,    36.241,    36.241,    -7.903,1.04500,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    34.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11532,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11533,'1 ',     1.398,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11535,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11538,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11538,'2 ',    15.981,     0.000,     0.000,     0.000,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11541,'1 ',     7.891,     0.000,     0.000,     0.000,1.04000,    0,     9.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.900,     1.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11541,'2 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11542,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11548,'1 ',  1289.161,   176.502,   474.978,  -105.837,1.03800,11545,  1548.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1290.700,   333.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11555,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     1.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11555,'2 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11556,'1 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11556,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11557,'1 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11557,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11558,'1 ',     0.300,     0.000,     0.000,     0.000,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11559,'1 ',     0.300,     0.000,     0.000,     0.000,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11559,'2 ',     0.300,     0.000,     0.000,     0.000,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11560,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.300,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11563,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11563,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11563,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     1.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11563,'4 ',     3.795,     0.000,     0.000,     0.000,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     1.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11570,'1 ',   549.344,    61.475,   202.400,   -45.100,1.03900,11565,   660.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   550.000,   256.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11576,'1 ',    26.568,     9.648,    13.539,    -2.953,1.02050,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     6.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11576,'2 ',    26.568,     9.648,    13.539,    -2.953,1.02050,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     6.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11577,'1 ',    26.568,    10.873,    13.539,    -2.953,1.02050,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    11.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11577,'2 ',    26.568,    10.873,    13.539,    -2.953,1.02050,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     3.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11578,'1 ',    26.568,    12.287,    13.539,    -2.953,1.02050,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    11.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11578,'2 ',    26.568,    12.287,    13.539,    -2.953,1.02050,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    12.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11579,'1 ',     0.000,     0.000,     2.087,    -0.455,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     1.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11582,'1 ',     7.990,     0.000,     0.000,     0.000,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11583,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11584,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11588,'1 ',    52.937,    24.698,    24.698,    -6.466,1.04100,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    19.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11588,'2 ',    52.937,    24.698,    24.698,    -6.466,1.04100,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    17.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11588,'3 ',    52.937,    24.698,    24.698,    -6.466,1.04100,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    18.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11588,'4 ',    52.937,    24.698,    24.698,    -6.466,1.04100,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    12.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11596,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11597,'1 ',     1.798,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11598,'1 ',     2.097,     0.000,     0.000,     0.000,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11602,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11602,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11602,'3 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11602,'4 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11602,'5 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11602,'6 ',    10.088,     0.000,     0.000,     0.000,1.04000,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     1.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11609,'1 ',   191.272,    29.001,    97.474,   -21.257,1.04000,11604,   229.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.500,    27.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11610,'1 ',   191.272,    38.749,    97.474,   -21.257,1.04500,    0,   229.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.500,    94.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11616,'1 ',   205.030,    69.938,   104.485,   -22.786,1.04400,11613,   246.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.275,    66.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11617,'1 ',   205.030,    23.473,   104.485,   -22.786,1.05400,    0,   246.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.275,    47.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11618,'1 ',   205.030,    33.824,   104.485,   -22.786,1.05400,    0,   246.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.275,    81.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11619,'1 ',   205.030,    69.938,   104.485,   -22.786,1.04400,11613,   246.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.275,    96.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11622,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11622,'2 ',     2.048,     0.000,     0.000,     0.000,1.04000,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11622,'3 ',     2.048,     0.000,     0.000,     0.000,1.04000,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11626,'1 ',    67.170,    34.230,    34.230,    -7.465,1.06250,    0,    80.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.250,    31.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11627,'1 ',    67.170,    34.230,    34.230,    -7.465,1.06000,    0,    80.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.250,    32.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11631,'1 ',    46.278,    23.584,    23.584,    -5.143,1.06500,    0,    55.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.333,     5.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11631,'2 ',    46.278,    23.584,    23.584,    -5.143,1.06500,    0,    55.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.333,    18.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11632,'1 ',    46.278,    23.584,    23.584,    -5.143,1.06000,    0,    55.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.333,    23.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11636,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11637,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11639,'1 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11643,'1 ',    26.968,    12.582,    12.582,    -3.294,1.00900,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11645,'1 ',     6.292,     0.000,     0.000,     0.000,1.04000,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     1.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11647,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11647,'2 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11647,'3 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11647,'4 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11647,'5 ',     1.698,     0.000,     0.000,     0.000,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11647,'6 ',     1.698,     0.000,     0.000,     0.000,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11649,'1 ',    85.232,    10.991,    43.435,    -9.472,1.04300,    0,   102.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.333,    42.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11649,'2 ',    85.232,    10.991,    43.435,    -9.472,1.04300,    0,   102.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.333,    23.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11649,'3 ',    85.232,    10.991,    43.435,    -9.472,1.04300,    0,   102.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.333,    11.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11649,'4 ',    85.232,    10.991,    43.435,    -9.472,1.04300,    0,   102.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.333,    28.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11649,'5 ',    85.232,    10.991,    43.435,    -9.472,1.04300,    0,   102.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.333,    36.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11649,'6 ',    85.232,    10.991,    43.435,    -9.472,1.04300,    0,   102.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.333,    41.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11652,'1 ',     0.000,     0.000,     3.970,    -0.866,1.04000,    0,     9.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.800,     3.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11655,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11656,'1 ',     6.992,     0.000,     0.000,     0.000,1.04000,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11659,'1 ',    52.937,     6.609,    24.698,    -6.466,1.04100,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    17.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11663,'1 ',    51.339,    -5.705,    26.163,    -5.705,1.00850,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,     8.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11664,'1 ',    51.339,    -0.210,    26.163,    -5.705,1.00450,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    21.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11665,'1 ',    51.339,    -5.705,    26.163,    -5.705,1.00850,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    10.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11666,'1 ',    51.339,    -5.705,    26.163,    -5.705,1.00850,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    14.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11667,'1 ',    51.339,    -0.177,    26.163,    -5.705,1.00450,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    15.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11670,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11670,'2 ',     2.897,     0.000,     0.000,     0.000,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11670,'3 ',     4.095,     0.000,     0.000,     0.000,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11671,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11672,'1 ',     1.398,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11676,'1 ',    36.836,    -4.499,    17.186,    -4.499,1.04000,    0,    44.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.880,     6.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11676,'2 ',    36.836,    -4.499,    17.186,    -4.499,1.04000,    0,    44.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.880,    15.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11677,'1 ',    36.836,    -4.499,    17.186,    -4.499,1.04350,    0,    44.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.880,     4.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11677,'2 ',    36.836,    -4.499,    17.186,    -4.499,1.04350,    0,    44.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.880,    18.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11677,'3 ',    36.836,    -4.499,    17.186,    -4.499,1.04350,    0,    44.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.880,    11.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11685,'1 ',    41.850,    -4.651,    21.327,    -4.651,1.04000,    0,    50.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,     6.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11686,'1 ',     0.000,     0.000,    21.327,    -4.651,1.04000,    0,    50.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,     5.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11695,'1 ',    70.116,    22.140,    35.732,    -7.792,1.05100,    0,    84.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.200,    33.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11696,'1 ',    70.116,    21.137,    35.732,    -7.792,1.05100,    0,    84.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.200,    23.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11697,'1 ',    70.116,    22.877,    35.732,    -7.792,1.05100,    0,    84.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.200,    21.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11698,'1 ',    70.116,    17.985,    35.732,    -7.792,1.05100,    0,    84.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.200,    13.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11699,'1 ',    70.116,    22.000,    35.732,    -7.792,1.05100,    0,    84.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.200,    32.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11703,'1 ',     7.990,     0.000,     0.000,     0.000,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11706,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11706,'2 ',     2.297,     0.000,     0.000,     0.000,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     1.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11706,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11708,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.350,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11708,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.350,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11708,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11708,'4 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11714,'1 ',   225.664,    43.275,   115.000,   -25.079,1.02800,    0,   271.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.933,    53.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11715,'1 ',   225.664,    31.996,   115.000,   -25.079,1.04100,11710,   271.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.933,    98.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11716,'1 ',   225.664,    39.981,   115.000,   -25.079,1.04600,    0,   271.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.933,    30.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11717,'1 ',   225.664,    31.996,   115.000,   -25.079,1.04100,11710,   271.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.933,    49.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11718,'1 ',   225.664,    31.996,   115.000,   -25.079,1.04100,11710,   271.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.933,    94.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11719,'1 ',   225.664,    39.452,   115.000,   -25.079,1.04600,    0,   271.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.933,    39.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11722,'1 ',    68.119,    34.714,    34.714,    -7.570,1.04100,    0,    81.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.200,    31.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11726,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11726,'2 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.602,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11729,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11730,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11733,'1 ',     1.798,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11733,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.600,     1.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11736,'1 ',     0.000,     0.000,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.300,     2.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11737,'1 ',     0.000,     0.000,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.300,     0.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11741,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11742,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11744,'1 ',     5.493,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     2.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11747,'1 ',    60.428,    30.795,    30.795,    -6.716,1.03950,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11747,'2 ',    60.428,    30.795,    30.795,    -6.716,1.03950,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11747,'3 ',    60.428,    30.795,    30.795,    -6.716,1.03950,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11747,'4 ',    60.428,    30.795,    30.795,    -6.716,1.03950,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11752,'1 ',     0.000,     0.000,     8.621,    -2.257,1.04000,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.500,     1.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11757,'1 ',    83.500,    42.552,    42.552,    -9.280,1.02850,    0,   100.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    11.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11758,'1 ',    83.500,    42.552,    42.552,    -9.280,1.02850,    0,   100.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    32.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11759,'1 ',    83.500,    42.552,    42.552,    -9.280,1.02850,    0,   100.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    20.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11760,'1 ',    83.500,    42.552,    42.552,    -9.280,1.02850,    0,   100.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    31.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11761,'1 ',    83.500,    42.552,    42.552,    -9.280,1.02850,    0,   100.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    36.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11762,'1 ',    83.500,    42.552,    42.552,    -9.280,1.02850,    0,   100.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    24.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11765,'1 ',     0.000,     0.000,     9.467,    -2.065,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.600,     7.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11768,'1 ',     4.095,     0.000,     0.000,     0.000,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11768,'2 ',     2.197,     0.000,     0.000,     0.000,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11769,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11775,'1 ',     0.000,     0.000,   152.102,   -39.821,1.04400,11772,   391.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   326.400,   128.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11776,'1 ',     0.000,     0.000,   152.102,   -39.821,1.04400,11772,   391.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   326.400,   159.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11780,'1 ',    41.451,    21.124,    21.124,    -4.606,1.05500,    0,    49.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.500,     4.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11780,'2 ',    41.451,    21.124,    21.124,    -4.606,1.05500,    0,    49.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.500,     4.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11783,'1 ',     7.491,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11786,'1 ',     4.095,     1.574,     1.574,    -0.201,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11786,'2 ',     4.095,     1.574,     1.574,    -0.201,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11787,'1 ',     4.095,     1.574,     1.574,    -0.201,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11787,'2 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11788,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11788,'2 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11789,'1 ',     0.599,     0.230,     0.230,    -0.029,1.05000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11793,'1 ',     0.000,     0.000,     2.240,    -0.488,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11794,'1 ',     0.000,     0.000,     3.156,    -0.688,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.200,     3.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11797,'1 ',    95.985,    -4.188,    48.915,   -10.667,1.03700,    0,   115.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    28.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11797,'2 ',    95.985,    -4.188,    48.915,   -10.667,1.03700,    0,   115.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    12.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11797,'3 ',    95.985,    -4.188,    48.915,   -10.667,1.03700,    0,   115.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    28.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11797,'4 ',    95.985,    -4.188,    48.915,   -10.667,1.03700,    0,   115.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    23.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11800,'1 ',     4.195,     0.000,     0.000,     0.000,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11800,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11805,'1 ',     0.000,     0.000,   112.912,   -29.561,1.03800,11802,   290.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   242.300,    61.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11811,'1 ',     0.000,     0.000,   132.810,   -34.770,1.04500,11808,   342.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   285.000,    28.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11819,'1 ',   150.820,    30.958,    57.984,    -7.399,1.03350,    0,   181.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.000,    30.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11820,'1 ',   150.820,    14.011,    57.984,    -7.399,1.04200,11814,   181.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.000,    56.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11821,'1 ',   150.820,    40.441,    57.984,    -7.399,1.03350,    0,   181.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.000,    71.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11824,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    13.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.400,     3.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11827,'1 ',     0.000,     0.000,    12.365,    -3.237,1.04150,    0,    31.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.533,     5.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11827,'2 ',    26.502,    -3.237,    12.365,    -3.237,1.04150,    0,    31.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.533,    12.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11827,'3 ',    26.502,    -3.237,    12.365,    -3.237,1.04150,    0,    31.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.533,    11.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11831,'1 ',    26.968,    -2.997,    13.743,    -2.997,1.03600,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11834,'1 ',     0.000,     0.000,     4.835,    -1.055,1.04000,    0,    11.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.500,     1.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11834,'2 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11837,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11844,'1 ',   112.665,    24.746,    57.415,   -12.521,1.04800,    0,   135.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.800,    38.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11847,'1 ',    52.937,    26.977,    26.977,    -5.883,1.03950,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    18.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11847,'2 ',    52.937,    26.977,    26.977,    -5.883,1.03950,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    19.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11847,'3 ',    52.937,    26.977,    26.977,    -5.883,1.03950,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    20.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11851,'1 ',     0.000,     0.000,     3.054,    -0.666,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     0.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11853,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11853,'2 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11856,'1 ',   115.063,    40.002,    53.683,   -14.054,1.06750,    0,   138.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,    30.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11861,'1 ',   143.229,    52.218,    72.991,   -15.917,1.05400,    0,   172.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.400,    20.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11862,'1 ',   143.229,    44.578,    72.991,   -15.917,1.05400,    0,   172.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.400,    23.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11863,'1 ',   143.229,    52.534,    72.991,   -15.917,1.05400,    0,   172.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.400,    49.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11864,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11865,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11869,'1 ',    33.560,     4.910,    15.658,    -4.099,1.03900,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     9.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11869,'2 ',    33.560,     4.910,    15.658,    -4.099,1.03900,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    11.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11873,'1 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11873,'2 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11873,'3 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11873,'4 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11876,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11877,'1 ',     4.894,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11880,'1 ',    11.986,     0.000,     0.000,     0.000,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11883,'1 ',   251.034,    35.543,   127.929,   -27.898,1.05850,    0,   301.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   251.333,    50.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11884,'1 ',     0.000,     0.000,   127.929,   -27.898,1.04400,11882,   301.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   251.333,    54.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11885,'1 ',   251.034,    36.058,   127.929,   -27.898,1.04400,11882,   301.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   251.333,   109.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11891,'1 ',   115.462,    33.426,    58.840,   -12.832,1.05100,    0,   138.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.600,    29.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11892,'1 ',   115.462,    48.692,    58.840,   -12.832,1.05100,    0,   138.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.600,    18.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11895,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11895,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11895,'3 ',     2.397,     0.000,     0.000,     0.000,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11895,'4 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11898,'1 ',     0.000,     0.000,   307.420,   -80.483,1.03500,11897,   791.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   659.700,   164.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11900,'1 ',     1.698,     0.000,     0.000,     0.000,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11900,'2 ',     2.297,     0.000,     0.000,     0.000,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11900,'3 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11903,'1 ',    74.911,    32.810,    38.175,    -8.325,1.07650,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    32.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11904,'1 ',    74.911,    38.175,    38.175,    -8.325,1.07400,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    28.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11905,'1 ',    74.911,    28.657,    38.175,    -8.325,1.07650,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    32.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11909,'1 ',   233.188,    31.762,   118.835,   -25.915,1.04300,11908,   280.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.467,    56.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11910,'1 ',   233.188,    31.762,   118.835,   -25.915,1.04300,11908,   280.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.467,   112.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11911,'1 ',   233.188,    31.762,   118.835,   -25.915,1.04300,11908,   280.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.467,    63.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11912,'1 ',   233.188,    31.762,   118.835,   -25.915,1.04300,11908,   280.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.467,    62.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11913,'1 ',   233.188,    31.762,   118.835,   -25.915,1.04300,11908,   280.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.467,    61.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11914,'1 ',   233.188,    31.762,   118.835,   -25.915,1.04300,11908,   280.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.467,    54.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11918,'1 ',     0.000,     0.000,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.600,     6.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11920,'1 ',     0.000,     0.000,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.600,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11921,'1 ',     0.000,     0.000,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.600,     5.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11925,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11925,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.600,     2.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11928,'1 ',     3.696,     0.000,     0.000,     0.000,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     0.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11928,'2 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11929,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11929,'2 ',     1.099,     0.000,     0.000,     0.000,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11932,'1 ',     1.498,    -0.216,     0.320,    -0.216,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
11932,'2 ',     7.491,    -1.080,     1.598,    -1.080,1.03800,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
11936,'1 ',    37.096,    17.307,    17.307,    -4.531,1.02650,    0,    44.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.140,    12.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11936,'2 ',    37.096,    17.307,    17.307,    -4.531,1.02650,    0,    44.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.140,    18.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11937,'1 ',    37.096,    17.307,    17.307,    -4.531,1.02650,    0,    44.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.140,     7.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11937,'2 ',    37.096,    17.307,    17.307,    -4.531,1.02650,    0,    44.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.140,     4.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11938,'1 ',    37.096,    17.307,    17.307,    -4.531,1.02650,    0,    44.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.140,     5.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11942,'1 ',   162.156,   -18.021,    82.636,   -18.021,1.03500,11941,   194.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.350,    38.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11943,'1 ',   162.156,    -5.748,    82.636,   -18.021,1.01800,    0,   194.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.350,    22.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11944,'1 ',   162.156,    -4.299,    82.636,   -18.021,1.01800,    0,   194.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.350,    46.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11945,'1 ',   162.156,    -0.630,    82.636,   -18.021,1.01800,    0,   194.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.350,    28.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11946,'1 ',   162.156,    -8.136,    82.636,   -18.021,1.01800,    0,   194.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.350,    73.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11947,'1 ',   162.156,    -4.736,    82.636,   -18.021,1.01800,    0,   194.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.350,    73.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11950,'1 ',    99.082,    -8.641,    50.493,   -11.011,1.03700,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    26.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11950,'2 ',    99.082,    -8.641,    50.493,   -11.011,1.03700,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    33.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11950,'3 ',    99.082,    -8.641,    50.493,   -11.011,1.03700,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    22.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11950,'4 ',    99.082,    -8.641,    50.493,   -11.011,1.03700,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    30.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
