11950,'5 ',    99.082,    -8.641,    50.493,   -11.011,1.03700,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    42.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11950,'6 ',    99.082,    -8.641,    50.493,   -11.011,1.03700,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    35.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11953,'1 ',    78.406,    39.496,    39.957,    -8.714,1.09000,    0,    94.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.500,    27.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11954,'1 ',    78.406,    39.957,    39.957,    -8.714,1.07250,    0,    94.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.500,    29.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11957,'1 ',     0.000,     0.000,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11957,'2 ',     0.000,     0.000,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11957,'3 ',     0.000,     0.000,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11963,'1 ',     5.194,     0.000,     0.000,     0.000,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.200,     2.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11963,'2 ',     1.099,     0.000,     0.000,     0.000,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11970,'1 ',    17.979,     0.000,     0.000,     0.000,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
11970,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     1.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13662,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04800,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13666,'1 ',    66.920,    -1.221,    31.222,    -8.174,1.04050,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    12.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13669,'1 ',    21.175,     3.009,     9.879,    -2.586,1.04950,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     4.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13669,'2 ',    21.175,     3.009,     9.879,    -2.586,1.04950,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     2.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13670,'1 ',    21.175,     5.339,     9.879,    -2.586,1.04950,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13674,'1 ',   204.423,   -22.718,   104.175,   -22.718,1.03600,13673,   245.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.667,    40.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13675,'1 ',   204.423,   -22.718,   104.175,   -22.718,1.03600,13673,   245.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.667,    71.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13676,'1 ',   204.423,   -22.718,   104.175,   -22.718,1.02500,    0,   245.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.667,    74.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13682,'1 ',     1.665,    -0.203,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13683,'1 ',     1.665,    -0.203,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13685,'1 ',    26.968,    12.582,    12.582,    -3.294,1.02650,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     9.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13685,'2 ',    26.968,    12.582,    12.582,    -3.294,1.02650,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     6.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13686,'1 ',     1.665,     0.114,     0.777,    -0.203,1.03100,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13690,'1 ',   101.878,   -14.688,    21.726,   -14.688,1.02850,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    18.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
13691,'1 ',     0.000,     0.000,     0.682,    -0.461,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
13695,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13695,'2 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13696,'1 ',     0.932,     0.000,     0.000,     0.000,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13696,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13697,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13705,'1 ',   979.630,   165.712,   360.934,   -80.426,1.03900,13700,  1176.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   980.800,   390.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13709,'1 ',    48.575,    10.114,    24.754,    -5.398,1.04200,    0,    58.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.633,    23.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13709,'2 ',    48.575,    10.114,    24.754,    -5.398,1.04200,    0,    58.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.633,    20.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13709,'3 ',    48.575,    10.114,    24.754,    -5.398,1.04200,    0,    58.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.633,     5.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13718,'1 ',    68.918,    14.697,    14.697,    -9.936,1.03150,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    24.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
13722,'1 ',    10.088,     0.000,     0.000,     0.000,1.04000,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     4.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13722,'2 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13723,'1 ',     1.798,     0.000,     0.000,     0.000,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13723,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13726,'1 ',    65.722,    30.663,    30.663,    -8.028,1.04000,    0,    78.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    12.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13726,'2 ',    65.722,    30.663,    30.663,    -8.028,1.04000,    0,    78.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    10.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13731,'1 ',   139.833,    33.632,    71.260,   -15.540,1.04500,    0,   168.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    47.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13732,'1 ',   139.833,    31.692,    71.260,   -15.540,1.04050,    0,   168.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    62.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13733,'1 ',   139.833,    49.425,    71.260,   -15.540,1.04500,    0,   168.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    36.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13734,'1 ',   139.833,    29.542,    71.260,   -15.540,1.04500,    0,   168.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    18.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13740,'1 ',  1296.452,   -99.056,   477.664,  -106.436,1.04100,13737,  1557.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1298.000,   541.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13741,'1 ',  1296.452,   -99.056,   477.664,  -106.436,1.04100,13737,  1557.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1298.000,   457.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'1 ',     0.649,     0.000,     0.000,     0.000,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'10',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'11',     2.897,     0.000,     0.000,     0.000,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'12',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'13',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'4 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'5 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'6 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'7 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'8 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13744,'9 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13749,'1 ',   216.941,    48.073,   110.555,   -24.109,1.04400,13746,   260.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.200,    62.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13750,'1 ',   216.941,    48.073,   110.555,   -24.109,1.04400,13746,   260.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.200,    34.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13751,'1 ',   216.941,    55.779,   110.555,   -24.109,1.02650,    0,   260.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.200,    95.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13755,'1 ',    42.824,    -4.759,    21.823,    -4.759,1.04000,    0,    51.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.875,     9.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13755,'2 ',    42.824,    -4.759,    21.823,    -4.759,1.04000,    0,    51.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.875,    13.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13759,'1 ',    42.824,     6.192,    21.823,    -4.759,1.04000,    0,    51.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.875,    19.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13760,'1 ',    42.824,     6.192,    21.823,    -4.759,1.04000,    0,    51.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.875,     8.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13767,'1 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     6.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13767,'2 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     3.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13773,'1 ',     0.000,     0.000,   275.732,   -72.187,1.04600,13770,   710.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   591.700,   137.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13774,'1 ',     0.000,     0.000,   275.732,   -72.187,1.04600,13770,   710.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   591.700,   184.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13775,'1 ',     0.000,     0.000,   275.732,   -72.187,1.04600,13770,   710.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   591.700,   231.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13778,'1 ',    19.577,     9.134,     9.134,    -2.391,1.03800,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     8.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13783,'1 ',   224.232,    19.330,   114.270,   -24.919,1.04300,13780,   269.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.500,    62.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13784,'1 ',   224.232,    16.897,   114.270,   -24.919,1.05850,    0,   269.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.500,    76.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13785,'1 ',   224.232,    19.330,   114.270,   -24.919,1.04300,13780,   269.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.500,    59.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13786,'1 ',   224.232,    19.330,   114.270,   -24.919,1.04300,13780,   269.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.500,    90.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13789,'1 ',    23.971,    -2.664,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    11.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13793,'1 ',    41.168,    -2.020,    15.827,    -2.020,1.04000,    0,    49.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.217,    10.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13794,'1 ',    41.168,    -2.020,    15.827,    -2.020,1.03950,    0,    49.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.217,    18.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13794,'2 ',    41.168,    -2.020,    15.827,    -2.020,1.03950,    0,    49.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.217,     8.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13794,'3 ',    41.168,    -2.020,    15.827,    -2.020,1.03950,    0,    49.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.217,    19.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13794,'4 ',    41.168,    -2.020,    15.827,    -2.020,1.03950,    0,    49.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.217,    14.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13794,'5 ',    41.168,    -2.020,    15.827,    -2.020,1.03950,    0,    49.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.217,    15.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13799,'1 ',    18.578,    -0.423,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     6.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13800,'1 ',    18.578,    -0.423,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     8.894,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13805,'1 ',    18.578,     8.668,     8.668,    -2.269,1.01700,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     4.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13808,'1 ',    19.876,     9.273,     9.273,    -2.428,1.04000,    0,    23.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     3.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13808,'2 ',    19.876,     9.273,     9.273,    -2.428,1.04000,    0,    23.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     2.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13811,'1 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     3.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13811,'2 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     4.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13812,'1 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     4.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13812,'2 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     3.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13815,'1 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     5.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13816,'1 ',     0.000,     0.000,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     2.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13818,'1 ',    15.981,     7.456,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13819,'1 ',    15.981,     7.456,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13824,'1 ',    47.244,    -5.771,    22.042,    -5.771,1.04400,    0,    56.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.300,     8.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13831,'1 ',   133.940,    62.491,    62.491,   -16.360,1.05500,    0,   160.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.100,    59.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13835,'1 ',    19.976,    -2.440,     9.320,    -2.440,1.03800,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13840,'1 ',  1137.142,   135.622,   418.968,   -93.357,1.03900,13837,  1366.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.500,   206.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13841,'1 ',  1137.142,   135.622,   418.968,   -93.357,1.03900,13837,  1366.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.500,   192.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13847,'1 ',  1309.337,   477.248,   482.411,  -107.494,1.04200,13844,  1573.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1310.900,   576.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13848,'1 ',  1309.337,   477.248,   482.411,  -107.494,1.04200,13844,  1573.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1310.900,   558.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'1 ',     0.000,     0.000,     0.916,    -0.200,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'2 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     1.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'3 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'4 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     1.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'5 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     0.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'6 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     1.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13851,'7 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13856,'1 ',   213.245,    99.165,    99.491,   -26.047,1.04000,13853,   256.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.500,    55.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13857,'1 ',   213.245,    99.165,    99.491,   -26.047,1.04000,13853,   256.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.500,    84.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13863,'1 ',    15.981,     7.456,     7.456,    -1.952,1.04450,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13864,'1 ',    15.981,     6.518,     7.456,    -1.952,1.04450,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13868,'1 ',    50.440,    25.705,    25.705,    -5.605,1.06000,    0,    60.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.500,    15.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13874,'1 ',    26.968,     9.862,    12.582,    -3.294,1.03300,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    13.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13874,'2 ',    26.968,     9.862,    12.582,    -3.294,1.03300,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     4.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13880,'1 ',    64.423,    13.738,    13.738,    -9.288,1.05000,    0,    77.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,     6.937,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
13886,'1 ',   242.377,    71.323,   123.517,   -26.936,1.05450,    0,   291.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.667,    82.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13887,'1 ',   242.377,    63.961,   123.517,   -26.936,1.04500,13883,   291.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.667,    30.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13888,'1 ',   242.377,    52.968,   123.517,   -26.936,1.05000,    0,   291.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.667,    72.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'1 ',    93.888,    43.804,    43.804,   -11.468,1.04900,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    26.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'1 ',   222.734,   112.602,   113.507,   -24.753,1.03800,13897,   267.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,   100.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13903,'1 ',   222.734,   112.602,   113.507,   -24.753,1.03800,13897,   267.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    68.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13904,'1 ',   222.734,   112.602,   113.507,   -24.753,1.03800,13897,   267.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    66.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13905,'1 ',   222.734,   113.507,   113.507,   -24.753,1.02050,    0,   267.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    49.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13906,'1 ',   222.734,   112.602,   113.507,   -24.753,1.03800,13897,   267.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    28.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13907,'1 ',   222.734,   112.602,   113.507,   -24.753,1.03800,13897,   267.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    94.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13910,'1 ',    58.930,    27.494,    27.494,    -7.198,1.04600,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    28.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13915,'1 ',    18.478,    -0.680,     8.621,    -2.257,1.03900,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     4.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13915,'2 ',    18.478,    -0.680,     8.621,    -2.257,1.03900,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     6.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'1 ',     0.000,     0.000,     6.561,    -1.718,1.04000,    0,    16.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.080,     6.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'2 ',     0.000,     0.000,     6.561,    -1.718,1.04000,    0,    16.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.080,     5.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'3 ',     0.000,     0.000,     6.561,    -1.718,1.04000,    0,    16.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.080,     4.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'4 ',     0.000,     0.000,     6.561,    -1.718,1.04000,    0,    16.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.080,     4.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'5 ',     0.000,     0.000,     6.561,    -1.718,1.04000,    0,    16.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.080,     3.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'1 ',   143.429,    50.817,    66.918,   -17.519,1.04400,13925,   172.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.600,    60.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'1 ',   143.429,    50.817,    66.918,   -17.519,1.04400,13925,   172.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.600,    23.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13928,'1 ',   143.429,    34.841,    66.918,   -17.519,1.04500,    0,   172.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.600,    41.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13929,'1 ',   143.429,    60.291,    66.918,   -17.519,1.04500,    0,   172.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.600,    69.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13930,'1 ',   143.429,    45.102,    66.918,   -17.519,1.04500,    0,   172.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.600,    45.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13931,'1 ',   143.429,    41.160,    66.918,   -17.519,1.04500,    0,   172.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.600,    55.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13937,'1 ',   100.380,     6.373,    21.407,   -14.472,1.01850,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    19.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
13940,'1 ',    15.981,    -1.952,     7.456,    -1.952,1.04350,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13940,'2 ',    15.981,    -1.952,     7.456,    -1.952,1.04350,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13942,'1 ',    19.577,    -0.960,     7.526,    -0.960,1.03800,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     9.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13944,'1 ',     0.000,     0.000,    41.194,   -10.785,1.04000,    0,   106.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    88.400,    19.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13952,'1 ',    17.546,     1.391,     8.186,    -2.143,1.04650,    0,    21.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.567,     5.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13952,'2 ',    17.546,     1.391,     8.186,    -2.143,1.04650,    0,    21.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.567,     5.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13952,'3 ',    17.546,     1.391,     8.186,    -2.143,1.04650,    0,    21.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.567,     6.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13957,'1 ',    64.590,     8.362,    30.135,    -7.889,1.04950,    0,    77.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.667,    25.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13958,'1 ',    64.590,     6.877,    30.135,    -7.889,1.04950,    0,    77.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.667,    15.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13959,'1 ',    64.590,     7.835,    30.135,    -7.889,1.04950,    0,    77.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.667,    25.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'1 ',     0.000,     0.000,     0.814,    -0.178,1.03600,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'2 ',     0.000,     0.000,     1.934,    -0.422,1.03600,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     1.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'3 ',    96.185,    -9.279,    49.017,   -10.689,1.03600,    0,   115.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.300,    32.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'4 ',    96.185,    -9.279,    49.017,   -10.689,1.03600,    0,   115.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.300,    17.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13965,'1 ',     0.000,     0.000,     4.428,    -0.966,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     3.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13965,'2 ',     0.000,     0.000,     4.428,    -0.966,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     1.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'1 ',     0.000,     0.000,     4.428,    -0.966,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     2.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'2 ',     0.000,     0.000,     4.428,    -0.966,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     1.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13967,'1 ',     0.000,     0.000,     4.428,    -0.966,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     4.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13967,'2 ',     0.000,     0.000,     4.428,    -0.966,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     3.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'1 ',   216.408,    72.209,   110.283,   -24.050,1.02450,    0,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    80.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13976,'1 ',   216.408,    74.176,   110.283,   -24.050,1.04200,13970,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    67.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13977,'1 ',   216.408,    74.176,   110.283,   -24.050,1.04200,13970,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    52.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13978,'1 ',   216.408,    93.068,   110.283,   -24.050,1.02450,    0,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    81.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13979,'1 ',   216.408,   108.203,   110.283,   -24.050,1.02450,    0,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    39.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13980,'1 ',   216.408,    74.176,   110.283,   -24.050,1.04200,13970,   260.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    92.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'1 ',    47.943,    -5.856,    22.368,    -5.856,1.03800,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    20.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13988,'1 ',   140.832,    30.033,    30.033,   -20.304,1.04500,    0,   169.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.000,    28.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
13992,'1 ',    22.273,    -2.475,    11.351,    -2.475,1.04000,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     8.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13993,'1 ',    22.273,    -2.475,    11.351,    -2.475,1.04000,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     3.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'1 ',    22.273,    -2.475,    11.351,    -2.475,1.03250,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     3.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'2 ',    22.273,    -2.475,    11.351,    -2.475,1.03250,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     3.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13999,'1 ',    23.971,     5.112,     5.112,    -3.456,1.04250,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     5.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
14004,'1 ',    99.082,    17.968,    46.227,   -12.102,1.04800,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    29.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14010,'1 ',   178.454,    26.354,    68.608,    -8.755,1.05200,    0,   214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    29.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14011,'1 ',   178.454,    28.898,    68.608,    -8.755,1.04700,14007,   214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    69.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'1 ',   178.454,    27.965,    68.608,    -8.755,1.05200,    0,   214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    40.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14013,'1 ',   178.454,    28.082,    68.608,    -8.755,1.05200,    0,   214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    62.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'1 ',   178.454,    28.898,    68.608,    -8.755,1.04700,14007,   214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    26.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14015,'1 ',   178.454,    28.898,    68.608,    -8.755,1.04700,14007,   214.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    51.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'1 ',    90.958,    -6.449,    42.437,   -11.110,1.03500,    0,   109.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.067,    45.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'2 ',    90.958,    -6.449,    42.437,   -11.110,1.03500,    0,   109.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.067,    16.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'3 ',    90.958,    -6.449,    42.437,   -11.110,1.03500,    0,   109.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.067,    35.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'4 ',    90.958,    -6.449,    42.437,   -11.110,1.03500,    0,   109.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.067,    28.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'5 ',    90.958,    -6.449,    42.437,   -11.110,1.03500,    0,   109.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.067,    19.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'6 ',    90.958,    -6.449,    42.437,   -11.110,1.03500,    0,   109.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.067,    13.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14021,'1 ',    18.578,     8.668,     8.668,    -2.269,1.07000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     2.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14021,'2 ',    18.578,     8.668,     8.668,    -2.269,1.07000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     6.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14022,'1 ',    18.578,     8.668,     8.668,    -2.269,1.05500,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14022,'2 ',    18.578,     8.668,     8.668,    -2.269,1.05500,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     2.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14026,'1 ',     2.697,     0.459,     1.258,    -0.329,1.00000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14026,'2 ',     2.697,     0.459,     1.258,    -0.329,1.00000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.00000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14033,'1 ',   281.511,   173.498,   251.034,   -65.721,1.04100,14030,   646.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   538.700,   111.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14034,'1 ',     0.000,     0.000,   251.034,   -65.721,1.04100,14030,   646.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   538.700,    78.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14035,'1 ',     0.000,     0.000,   251.034,   -65.721,1.04100,14030,   646.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   538.700,   255.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14038,'1 ',    25.969,    -3.744,     5.538,    -3.744,1.03800,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,    10.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
14041,'1 ',    18.478,    -1.180,     8.621,    -2.257,1.02400,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     5.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14048,'1 ',   849.486,   153.176,   432.904,   -94.406,1.04300,14043,  1020.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   850.500,   118.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14049,'1 ',   849.486,   153.176,   432.904,   -94.406,1.04300,14043,  1020.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   850.500,   152.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14055,'1 ',   208.776,    87.104,   106.394,   -23.202,1.02250,    0,   250.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.025,    26.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14056,'1 ',   208.776,    80.779,   106.394,   -23.202,1.02250,    0,   250.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.025,    51.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14057,'1 ',   208.776,    76.230,   106.394,   -23.202,1.04000,14052,   250.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.025,    88.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14058,'1 ',   208.776,    76.230,   106.394,   -23.202,1.04000,14052,   250.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.025,    22.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14063,'1 ',    26.968,    12.582,    12.582,    -3.294,1.06000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     6.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14067,'1 ',    18.478,     8.621,     8.621,    -2.257,1.04250,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     7.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14067,'2 ',    18.478,     8.621,     8.621,    -2.257,1.04250,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     6.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14073,'1 ',    58.730,    26.249,    29.929,    -6.527,1.04500,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    25.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14074,'1 ',    58.730,    24.842,    29.929,    -6.527,1.04500,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,     6.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14075,'1 ',     0.000,     0.000,     1.323,    -0.289,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14078,'1 ',    19.976,     3.341,     9.320,    -2.440,1.03900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14078,'2 ',    19.976,     3.341,     9.320,    -2.440,1.03900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14078,'3 ',    19.976,     3.341,     9.320,    -2.440,1.03900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14080,'1 ',    35.957,    16.776,    16.776,    -4.392,1.05000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     8.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14090,'1 ',   258.891,   103.680,   131.933,   -28.771,1.03800,    0,   311.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,   110.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14091,'1 ',   258.891,    50.297,   131.933,   -28.771,1.04700,    0,   311.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,   103.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14092,'1 ',   258.891,   107.061,   131.933,   -28.771,1.04200,14087,   311.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,    78.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14095,'1 ',     0.000,     0.000,     1.502,    -0.327,1.04100,    0,     3.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.950,     0.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14095,'2 ',     0.000,     0.000,     1.502,    -0.327,1.04100,    0,     3.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.950,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14095,'3 ',    43.948,    -4.884,    22.396,    -4.884,1.04100,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     7.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14097,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14098,'1 ',    19.976,    -0.980,     7.680,    -0.980,1.04350,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14105,'1 ',    21.175,     9.879,     9.879,    -2.586,1.04050,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     2.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14106,'1 ',    21.175,     9.879,     9.879,    -2.586,1.04050,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     7.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14106,'2 ',    21.175,     9.879,     9.879,    -2.586,1.04050,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     3.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14109,'1 ',    19.227,     8.970,     8.970,    -2.348,1.04000,    0,    23.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     8.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14109,'2 ',    19.227,     8.970,     8.970,    -2.348,1.04000,    0,    23.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     6.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14109,'3 ',    19.227,     8.970,     8.970,    -2.348,1.04000,    0,    23.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     5.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14109,'4 ',    19.227,     8.970,     8.970,    -2.348,1.04000,    0,    23.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     5.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14112,'1 ',    17.979,     8.388,     8.388,    -2.196,1.06500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14112,'2 ',    17.979,     8.388,     8.388,    -2.196,1.06500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14114,'1 ',    69.500,    26.720,    26.720,    -3.410,1.04300,    0,    83.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.583,    33.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14114,'2 ',    69.500,    26.720,    26.720,    -3.410,1.04300,    0,    83.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.583,    18.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14114,'3 ',    69.500,    26.720,    26.720,    -3.410,1.04300,    0,    83.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.583,    26.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14114,'4 ',    69.500,    26.720,    26.720,    -3.410,1.04300,    0,    83.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.583,    32.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14114,'5 ',     0.000,     0.000,    26.720,    -3.410,1.04300,    0,    83.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.583,    30.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14114,'6 ',     0.000,     0.000,    26.720,    -3.410,1.04300,    0,    83.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.583,    34.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15812,'1 ',    74.411,    34.717,    34.717,    -9.089,1.04400,    0,    89.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.500,    34.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15812,'2 ',    74.411,    34.717,    34.717,    -9.089,1.04400,    0,    89.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.500,    34.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15822,'1 ',   201.845,   272.610,   272.610,   -71.370,1.04000,15817,   702.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   585.000,   106.928,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15828,'1 ',    58.830,    29.980,    29.980,    -6.538,1.05650,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    15.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15829,'1 ',    58.830,    29.980,    29.980,    -6.538,1.05650,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,     7.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15830,'1 ',    58.830,    29.980,    29.980,    -6.538,1.05650,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    17.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15831,'1 ',    58.830,    29.980,    29.980,    -6.538,1.05650,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15832,'1 ',    58.830,    29.980,    29.980,    -6.538,1.05650,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    22.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15835,'1 ',    97.883,    45.668,    45.668,   -11.956,1.04100,    0,   117.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    32.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15843,'1 ',    10.388,    -0.930,     2.215,    -1.498,1.03600,    0,    12.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15843,'2 ',     8.989,    -0.930,     1.917,    -1.296,1.03600,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15848,'1 ',   156.313,    72.929,    72.929,   -19.093,1.04300,15845,   187.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.500,    28.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15849,'1 ',   156.313,    32.756,    72.929,   -19.093,1.04800,    0,   187.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.500,    58.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15850,'1 ',   156.313,    36.174,    72.929,   -19.093,1.04800,    0,   187.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.500,    49.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15851,'1 ',   156.313,    45.283,    72.929,   -19.093,1.04800,    0,   187.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.500,    38.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15859,'1 ',    10.837,     4.166,     4.166,    -0.532,1.04400,    0,    13.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.850,     3.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15860,'1 ',    10.837,     0.967,     4.166,    -0.532,1.04200,    0,    13.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.850,     5.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15860,'2 ',     1.298,     0.499,     0.499,    -0.064,1.04200,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15861,'1 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15861,'2 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15862,'1 ',     0.699,    -0.034,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15862,'2 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15865,'1 ',     0.000,     0.000,     2.039,    -0.534,1.04000,    0,     5.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.375,     1.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'3 ',     0.000,     0.000,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'4 ',     0.000,     0.000,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'5 ',     0.000,     0.000,     2.039,    -0.534,1.04000,    0,     5.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.375,     1.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'6 ',     0.000,     0.000,     2.039,    -0.534,1.04000,    0,     5.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.375,     0.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15866,'7 ',     0.000,     0.000,     2.039,    -0.534,1.04000,    0,     5.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.375,     2.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15869,'1 ',    49.940,    -7.200,    10.650,    -7.200,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15879,'1 ',     9.988,     3.840,     3.840,    -0.490,1.04500,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15880,'1 ',     9.988,     3.840,     3.840,    -0.490,1.04500,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15881,'1 ',     9.988,     3.840,     3.840,    -0.490,1.04200,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15885,'1 ',     0.000,     0.000,     8.051,    -5.443,1.04000,    0,    45.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.800,     3.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15888,'1 ',    94.587,    44.130,    44.130,   -11.553,1.04300,    0,   113.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.700,    10.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15892,'1 ',    62.425,    13.313,    13.313,    -9.000,1.03850,    0,    75.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    19.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15899,'1 ',   115.862,    18.560,    54.056,   -14.152,1.04700,    0,   139.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,    56.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15900,'1 ',   115.862,    13.064,    54.056,   -14.152,1.04700,    0,   139.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,    12.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15901,'1 ',   115.862,    -0.079,    54.056,   -14.152,1.04500,    0,   139.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,    22.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15907,'1 ',     0.000,     0.000,    60.032,    -7.660,1.04000,    0,   187.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   156.333,    36.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15908,'1 ',   156.147,    60.032,    60.032,    -7.660,1.04200,15904,   187.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.333,    41.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15909,'1 ',   156.147,    60.032,    60.032,    -7.660,1.02450,    0,   187.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.333,    31.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15913,'1 ',     0.000,     0.000,    14.910,   -10.080,1.04000,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.000,    26.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15922,'1 ',    29.964,    -4.320,     6.390,    -4.320,1.03800,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15927,'1 ',    29.365,     4.131,     6.262,    -4.234,1.04000,    0,    35.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.400,     5.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15930,'1 ',    50.340,    -7.258,    10.735,    -7.258,1.04250,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    17.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15935,'1 ',    43.748,     4.066,    22.294,    -4.862,1.04000,    0,    52.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,    15.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15936,'1 ',    43.748,     4.066,    22.294,    -4.862,1.04000,    0,    52.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,    11.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'1 ',     0.549,     0.256,     0.256,    -0.067,1.04150,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'2 ',     0.549,     0.256,     0.256,    -0.067,1.04150,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'3 ',     3.196,     1.491,     1.491,    -0.390,1.04150,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     1.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'4 ',     3.196,     1.491,     1.491,    -0.390,1.04150,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'5 ',     4.395,     2.050,     2.050,    -0.537,1.04150,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'6 ',    25.470,    11.883,    11.883,    -3.111,1.04150,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     9.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'7 ',    25.470,    11.883,    11.883,    -3.111,1.04150,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     4.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15940,'8 ',    25.470,    11.883,    11.883,    -3.111,1.04150,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     7.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15947,'1 ',   185.112,    56.960,    94.335,   -20.572,1.04600,15942,   222.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.333,    79.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15948,'1 ',   185.112,    42.464,    94.335,   -20.572,1.03300,    0,   222.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.333,    38.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15949,'1 ',   185.112,    56.960,    94.335,   -20.572,1.04600,15942,   222.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.333,    27.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15955,'1 ',     0.000,     0.000,   436.176,  -114.192,1.04700,15952,  1123.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   936.000,   447.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15956,'1 ',     0.000,     0.000,   436.176,  -114.192,1.04700,15952,  1123.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   936.000,   373.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15962,'1 ',   117.859,    32.802,    54.988,   -14.396,1.05200,    0,   141.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    44.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15965,'1 ',    55.134,    11.758,    11.758,    -7.949,1.04000,    0,    66.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.200,    15.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15971,'1 ',   186.193,   -35.377,   296.842,   -77.714,1.03500,15970,   764.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   637.000,    74.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15977,'1 ',   235.019,   206.131,   425.784,  -111.471,1.04700,15973,  1096.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   913.700,   235.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15978,'1 ',   168.491,   206.131,   425.784,  -111.471,1.04700,15973,  1096.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   913.700,   168.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15979,'1 ',   272.499,   206.131,   425.784,  -111.471,1.04700,15973,  1096.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   913.700,   113.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15983,'1 ',    14.982,     3.195,     3.195,    -2.160,1.04600,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15983,'2 ',    34.459,     7.349,     7.349,    -4.968,1.04600,    0,    41.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,    13.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15988,'1 ',    29.964,    -2.240,     6.390,    -4.320,1.03800,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     7.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
15995,'1 ',   922.299,   128.093,   339.811,   -75.719,1.04700,15990,  1108.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   923.400,   191.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
15996,'1 ',   922.299,   128.093,   339.811,   -75.719,1.04700,15990,  1108.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   923.400,   220.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16002,'1 ',    43.748,    19.761,    22.294,    -4.862,1.04000,    0,    52.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,    15.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16003,'1 ',    43.748,    19.761,    22.294,    -4.862,1.04000,    0,    52.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,    18.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16010,'1 ',    43.748,    17.655,    22.294,    -4.862,1.05200,    0,    52.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,    20.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16011,'1 ',    43.748,    -3.821,    22.294,    -4.862,1.04700,    0,    52.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     9.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16014,'1 ',     0.000,     0.000,    15.975,   -10.800,1.04000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    11.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
16022,'1 ',   443.356,    53.019,   436.176,  -114.192,1.04200,16019,  1123.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   936.000,   443.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16023,'1 ',   169.482,    53.019,   436.176,  -114.192,1.04200,16019,  1123.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   936.000,   169.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16026,'1 ',    37.955,     5.315,     8.094,    -5.472,1.03900,    0,    45.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    12.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
16031,'1 ',   287.699,    16.145,   312.531,   -81.821,1.04300,16028,   804.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   670.667,   192.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16032,'1 ',   161.617,    16.145,   312.531,   -81.821,1.04300,16028,   804.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   670.667,   161.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16033,'1 ',   174.547,    16.145,   312.531,   -81.821,1.04300,16028,   804.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   670.667,   174.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16039,'1 ',   214.444,    -1.265,   109.282,   -23.832,1.04700,16036,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    41.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16040,'1 ',   214.444,    -1.265,   109.282,   -23.832,1.04700,16036,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    29.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16041,'1 ',   214.444,    -1.265,   109.282,   -23.832,1.04700,16036,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    29.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16044,'1 ',     6.792,    -0.333,     2.611,    -0.333,1.04250,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16046,'1 ',     5.993,     2.304,     2.304,    -0.294,1.04650,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16046,'2 ',     0.000,     0.000,     2.611,    -0.333,1.04650,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     2.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16046,'3 ',     8.889,     3.418,     3.418,    -0.436,1.04650,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     3.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16046,'4 ',     8.889,     3.418,     3.418,    -0.436,1.04650,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     3.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'1 ',     0.000,     0.000,     1.222,    -0.266,1.04250,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'2 ',     0.000,     0.000,     1.222,    -0.266,1.04250,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'3 ',     0.000,     0.000,     1.222,    -0.266,1.04250,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'4 ',     5.993,     3.054,     3.054,    -0.666,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'5 ',     5.993,     3.054,     3.054,    -0.666,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'6 ',     0.000,     0.000,     3.054,    -0.666,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     2.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'7 ',     5.993,     3.054,     3.054,    -0.666,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16049,'8 ',     6.992,     3.563,     3.563,    -0.777,1.04250,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16052,'1 ',     2.996,    -0.200,     1.398,    -0.366,1.00450,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16052,'2 ',     2.996,    -0.200,     1.398,    -0.366,1.00450,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16053,'1 ',     2.996,     0.324,     1.398,    -0.366,1.01250,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16053,'2 ',     0.000,     0.000,     1.398,    -0.366,1.01250,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16054,'1 ',     0.000,     0.000,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16054,'2 ',     0.000,     0.000,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16055,'1 ',     2.996,    -0.227,     1.398,    -0.366,1.00450,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16055,'2 ',     2.996,    -0.227,     1.398,    -0.366,1.00450,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16056,'1 ',     1.998,     0.162,     0.932,    -0.244,1.01250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16056,'2 ',     1.998,     0.162,     0.932,    -0.244,1.01250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16057,'1 ',     1.998,    -0.198,     0.932,    -0.244,1.00450,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16060,'1 ',     0.400,     0.154,     0.154,    -0.020,1.05000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16060,'2 ',     0.400,     0.154,     0.154,    -0.020,1.05000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16060,'3 ',     4.595,     1.766,     1.766,    -0.225,1.05000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16060,'4 ',     7.491,     2.880,     2.880,    -0.368,1.05000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16061,'1 ',     7.491,     2.880,     2.880,    -0.368,1.04800,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16062,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04850,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16062,'2 ',     2.597,     0.998,     0.998,    -0.127,1.04850,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16062,'3 ',     2.597,     0.998,     0.998,    -0.127,1.04850,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     1.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16062,'4 ',     4.595,     1.410,     1.766,    -0.225,1.04850,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     2.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16062,'5 ',     4.595,     1.410,     1.766,    -0.225,1.04850,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     2.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16062,'6 ',     4.595,     1.410,     1.766,    -0.225,1.04850,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16065,'1 ',     0.000,     0.000,    26.842,    -7.027,1.04000,    0,    69.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.600,    26.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16072,'1 ',   139.234,    29.692,    29.692,   -20.074,1.04900,    0,   167.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.400,    52.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
16078,'1 ',    53.037,    24.745,    24.745,    -6.478,1.04600,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16081,'1 ',    79.905,    17.040,    17.040,   -11.520,1.04250,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    32.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
16087,'1 ',     0.000,     0.000,     4.915,    -0.627,1.04000,    0,    15.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.800,     2.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16087,'2 ',     0.000,     0.000,     4.915,    -0.627,1.04000,    0,    15.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.800,     3.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16088,'1 ',     0.000,     0.000,     4.915,    -0.627,1.04000,    0,    15.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.800,     4.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16088,'2 ',    12.785,    -0.627,     4.915,    -0.627,1.04000,    0,    15.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     4.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16089,'1 ',     6.093,    -0.299,     2.342,    -0.299,1.04000,    0,     7.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     1.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16089,'2 ',     6.093,    -0.299,     2.342,    -0.299,1.04000,    0,     7.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     1.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16092,'1 ',    84.874,    21.563,    43.252,    -9.432,1.04200,    0,   101.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.975,    22.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16092,'2 ',    84.874,    21.563,    43.252,    -9.432,1.04200,    0,   101.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.975,    12.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16092,'3 ',    84.874,    21.563,    43.252,    -9.432,1.04200,    0,   101.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.975,    11.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16092,'4 ',    84.874,    21.563,    43.252,    -9.432,1.04200,    0,   101.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.975,    28.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16097,'1 ',   171.795,    87.548,    87.548,   -19.092,1.02650,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    76.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16098,'1 ',   171.795,    87.548,    87.548,   -19.092,1.02650,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    42.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16099,'1 ',   171.795,    87.548,    87.548,   -19.092,1.02650,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    71.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16100,'1 ',   171.795,    87.548,    87.548,   -19.092,1.02650,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    17.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16103,'1 ',    52.437,    11.182,    11.182,    -7.560,1.04000,    0,    63.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.500,    23.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
16242,'1 ',    18.578,    -2.269,     8.668,    -2.269,1.03700,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     6.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16246,'1 ',    11.786,     0.000,     0.000,     0.000,1.04000,    0,    14.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     1.799,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16246,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16247,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16247,'2 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16248,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16252,'1 ',     4.495,     2.290,     2.290,    -0.500,1.04250,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16252,'2 ',     4.495,     2.290,     2.290,    -0.500,1.04250,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16253,'1 ',     0.000,     0.000,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     1.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16253,'2 ',     0.000,     0.000,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     0.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16254,'1 ',     0.000,     0.000,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     0.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16254,'2 ',     4.495,     2.290,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16255,'1 ',     3.096,     1.578,     1.578,    -0.344,1.04000,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     0.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16255,'2 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16259,'1 ',    25.969,    12.116,    12.116,    -3.172,1.06500,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,    10.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16259,'2 ',    25.969,    12.116,    12.116,    -3.172,1.06500,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     4.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16260,'1 ',    18.478,     8.621,     8.621,    -2.257,1.06000,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     9.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16260,'2 ',    12.485,     5.825,     5.825,    -1.525,1.06000,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16263,'1 ',    50.340,     0.318,    25.654,    -5.594,1.04200,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    11.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16263,'2 ',    50.340,     0.318,    25.654,    -5.594,1.04200,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16263,'3 ',    50.340,     0.318,    25.654,    -5.594,1.04200,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    13.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16266,'1 ',    47.943,    23.392,    24.432,    -5.328,1.01350,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     9.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16266,'2 ',    47.943,    23.392,    24.432,    -5.328,1.01350,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    18.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16268,'1 ',    45.046,    22.956,    22.956,    -5.006,1.04000,    0,    54.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    10.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16271,'1 ',   198.596,    -5.241,   101.206,   -22.071,1.03150,    0,   238.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.833,    66.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16272,'1 ',   198.596,   -11.473,   101.206,   -22.071,1.03150,    0,   238.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.833,    45.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16273,'1 ',   198.596,    -1.690,   101.206,   -22.071,1.03150,    0,   238.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.833,    21.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16274,'1 ',   198.596,   -17.066,   101.206,   -22.071,1.03500,16270,   238.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.833,    45.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16275,'1 ',   198.596,   -17.066,   101.206,   -22.071,1.03500,16270,   238.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.833,    97.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16276,'1 ',   198.596,    -4.729,   101.206,   -22.071,1.03150,    0,   238.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.833,    54.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16280,'1 ',     0.000,     0.000,    17.306,    -3.774,1.04000,    0,    40.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.000,     4.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16280,'2 ',     0.000,     0.000,    17.306,    -3.774,1.04000,    0,    40.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.000,     9.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16282,'1 ',    91.890,    -2.266,    46.828,   -10.212,1.03500,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    39.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16282,'2 ',    91.890,    -2.266,    46.828,   -10.212,1.03500,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    30.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16285,'1 ',    19.976,     9.320,     9.320,    -2.440,1.04250,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16288,'1 ',   248.257,   154.164,   207.603,   -54.351,1.07200,16287,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   117.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16290,'1 ',     0.000,     0.000,    25.450,    -5.550,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    21.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16293,'1 ',     0.000,     0.000,   118.393,   -25.819,1.03600,16292,   279.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   232.600,    82.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16294,'1 ',   232.323,    21.567,   118.393,   -25.819,1.03600,16292,   279.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.600,    42.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
16295,'1 ',   232.323,    -1.807,   118.393,   -25.819,1.05400,    0,   279.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.600,    28.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17288,'1 ',    90.192,   -11.017,    42.080,   -11.017,1.04000,    0,   108.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.300,    18.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17288,'2 ',    90.192,   -11.017,    42.080,   -11.017,1.04000,    0,   108.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.300,    23.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17296,'1 ',   162.806,    82.947,    82.967,   -18.093,1.04500,17294,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    28.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17297,'1 ',   162.806,    82.967,    82.967,   -18.093,1.04800,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    47.592,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17301,'1 ',   191.771,    35.716,    97.728,   -21.312,1.04100,17300,   230.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,    35.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17304,'1 ',   121.355,    61.844,    61.844,   -13.487,1.05250,    0,   145.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.500,    19.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17308,'1 ',   913.260,    45.830,   336.481,   -74.977,1.03900,17306,  1097.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   914.350,   307.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17309,'1 ',   913.260,    45.830,   336.481,   -74.977,1.03900,17306,  1097.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   914.350,   228.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17312,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17312,'2 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17312,'3 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17315,'1 ',   199.662,     4.231,    93.153,   -24.388,1.03600,    0,   239.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.900,    64.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17316,'1 ',   199.662,     9.758,    93.153,   -24.388,1.03500,17314,   239.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.900,    90.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17319,'1 ',     5.693,     2.901,     2.901,    -0.633,1.04000,    0,     6.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,     1.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17322,'1 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17323,'1 ',     0.000,     0.000,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17325,'1 ',     0.000,     0.000,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17328,'1 ',     9.988,    -0.490,     3.840,    -0.490,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17328,'2 ',     9.988,    -0.490,     3.840,    -0.490,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17331,'1 ',     9.988,    -1.094,     2.130,    -1.440,1.02400,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
17334,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    16.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.700,     5.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17337,'1 ',   103.377,    51.090,    52.681,   -11.489,1.02900,    0,   124.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    24.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17341,'1 ',     6.459,    -0.789,     3.013,    -0.789,1.04000,    0,     7.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.467,     2.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17342,'1 ',     6.459,    -0.789,     3.013,    -0.789,1.04000,    0,     7.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.467,     1.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17344,'1 ',     6.459,    -0.789,     3.013,    -0.789,1.03800,    0,     7.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.467,     2.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17345,'1 ',     6.459,    -0.789,     3.013,    -0.789,1.03600,    0,     7.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.467,     1.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17345,'2 ',     6.459,    -0.789,     3.013,    -0.789,1.03600,    0,     7.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.467,     0.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17346,'1 ',     6.459,    -0.789,     3.013,    -0.789,1.03800,    0,     7.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.467,     2.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17351,'1 ',   228.727,    86.818,   106.714,   -27.938,1.03800,17349,   274.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.000,    80.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17354,'1 ',    96.152,    49.000,    49.000,   -10.686,1.04000,    0,   115.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.267,    26.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17354,'2 ',    96.152,    49.000,    49.000,   -10.686,1.04000,    0,   115.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.267,    15.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17354,'3 ',    96.152,    49.000,    49.000,   -10.686,1.04000,    0,   115.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.267,    37.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17362,'1 ',    39.952,     0.774,     8.520,    -5.760,1.04050,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    13.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
17366,'1 ',     0.000,     0.000,     2.889,    -0.756,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.200,     1.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17367,'1 ',     0.000,     0.000,     2.889,    -0.756,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.200,     2.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17370,'1 ',     0.000,     0.000,     0.865,    -0.189,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17370,'2 ',     0.000,     0.000,     2.749,    -0.599,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.400,     2.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17372,'1 ',     6.659,     3.393,     3.393,    -0.740,1.04000,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.667,     1.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17372,'2 ',     6.659,     3.393,     3.393,    -0.740,1.04000,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.667,     2.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17372,'3 ',     6.659,     3.393,     3.393,    -0.740,1.04000,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.667,     1.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17376,'1 ',    69.917,    14.910,    14.910,   -10.080,1.04750,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    18.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
17379,'1 ',    15.248,    -1.695,     7.771,    -1.695,1.03400,    0,    18.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     2.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17379,'2 ',     0.000,     0.000,     7.771,    -1.695,1.03400,    0,    18.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.267,     3.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17379,'3 ',    15.248,    -1.695,     7.771,    -1.695,1.03400,    0,    18.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17379,'4 ',    15.248,    -1.695,     7.771,    -1.695,1.03400,    0,    18.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     4.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17380,'1 ',    15.248,     0.064,     7.771,    -1.695,1.04000,    0,    18.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     2.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17381,'1 ',     0.000,     0.000,     7.771,    -1.695,1.04000,    0,    18.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.267,     4.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17386,'1 ',    49.274,     3.793,    22.989,    -6.019,1.04000,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    20.741,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17387,'1 ',    49.274,     3.793,    22.989,    -6.019,1.04000,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    13.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17389,'1 ',    49.274,    -0.949,    22.989,    -6.019,1.03600,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    12.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17389,'2 ',    49.274,    -0.949,    22.989,    -6.019,1.03600,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    10.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17390,'1 ',    49.274,     0.571,    22.989,    -6.019,1.03600,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    14.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17390,'2 ',    49.274,     0.571,    22.989,    -6.019,1.03600,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    20.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17395,'1 ',   192.920,   -21.440,    98.313,   -21.440,1.03600,    0,   231.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.150,    85.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17396,'1 ',   192.920,   -21.440,    98.313,   -21.440,1.03600,    0,   231.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.150,    24.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17397,'1 ',   192.920,   -21.440,    98.313,   -21.440,1.03400,    0,   231.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.150,    21.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17398,'1 ',   192.920,   -10.771,    98.313,   -21.440,1.04300,17393,   231.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.150,    54.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17402,'1 ',   132.642,    67.595,    67.595,   -14.741,1.04200,17401,   159.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    19.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17404,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     6.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17407,'1 ',   215.093,    -6.572,   100.353,   -26.273,1.04000,17406,   258.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.350,    29.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17408,'1 ',   215.093,     3.173,   100.353,   -26.273,1.04050,    0,   258.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.350,    29.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17412,'1 ',     0.000,     0.000,   319.210,   -83.570,1.04000,17411,   822.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   685.000,   277.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17413,'1 ',     0.000,     0.000,   319.210,   -83.570,1.04000,17411,   822.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   685.000,   285.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17416,'1 ',    18.977,    -2.318,     8.854,    -2.318,1.03600,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17418,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17418,'2 ',     1.398,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17418,'3 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17418,'4 ',     2.097,     0.000,     0.000,     0.000,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.757,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17419,'1 ',     0.799,     0.000,     0.000,     0.000,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17420,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17422,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17423,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17429,'1 ',   195.766,    31.353,    91.336,   -23.912,1.04200,17427,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    48.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17430,'1 ',   195.766,    12.057,    91.336,   -23.912,1.04500,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    50.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17431,'1 ',   195.766,    15.827,    91.336,   -23.912,1.04500,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    77.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17434,'1 ',    20.675,     9.646,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     8.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17434,'2 ',    20.675,     9.646,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     9.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17435,'1 ',    20.675,     5.964,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     7.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17436,'1 ',    20.675,     5.964,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     5.731,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17441,'1 ',    72.114,    36.750,    36.750,    -8.014,1.07000,    0,    86.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.200,     8.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17442,'1 ',     0.000,     0.000,     1.069,    -0.233,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     1.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17446,'1 ',    24.970,     6.757,    11.650,    -3.050,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     6.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17447,'1 ',    24.970,     6.757,    11.650,    -3.050,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17453,'1 ',   232.333,   136.240,   169.624,   -44.408,1.04200,17451,   436.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   364.000,   145.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17454,'1 ',   234.553,   136.240,   169.624,   -44.408,1.04200,17451,   436.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   364.000,    41.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'1 ',     0.849,     0.396,     0.396,    -0.104,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'2 ',     0.849,     0.396,     0.396,    -0.104,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'3 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'4 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'5 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'6 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     1.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'7 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     1.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17457,'8 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     1.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17461,'1 ',   250.371,   273.841,   291.716,   -76.372,1.03700,17459,   751.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.000,   250.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17462,'1 ',   203.537,   273.841,   291.716,   -76.372,1.03700,17459,   751.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.000,    98.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17466,'1 ',   247.205,    33.731,   115.335,   -30.195,1.04400,17465,   297.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.500,    38.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17467,'1 ',   247.205,    33.731,   115.335,   -30.195,1.04400,17465,   297.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.500,    70.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17470,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17470,'2 ',     2.797,     0.000,     0.000,     0.000,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17470,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     0.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17472,'1 ',    15.981,    -1.952,     7.456,    -1.952,1.03600,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     1.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17474,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17474,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17474,'3 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17474,'4 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17474,'5 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17481,'1 ',     5.826,     2.969,     2.969,    -0.648,1.05000,    0,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.833,     2.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17481,'2 ',     5.826,     2.969,     2.969,    -0.648,1.05000,    0,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.833,     1.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17482,'1 ',     0.000,     0.000,     2.969,    -0.648,1.04000,    0,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.833,     1.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17485,'1 ',     5.593,    -0.683,     2.610,    -0.683,1.03800,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     2.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17485,'2 ',     5.593,    -0.683,     2.610,    -0.683,1.03800,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17485,'3 ',     5.593,    -0.683,     2.610,    -0.683,1.03800,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     2.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17485,'4 ',     5.593,    -0.683,     2.610,    -0.683,1.03800,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     0.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17486,'1 ',     5.593,    -0.683,     2.610,    -0.683,1.04000,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17487,'1 ',     5.593,    -0.683,     2.610,    -0.683,1.04000,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     2.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17493,'1 ',   319.452,   145.471,   149.042,   -39.020,1.04100,17491,   383.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   319.833,    46.807,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17494,'1 ',   319.452,   145.471,   149.042,   -39.020,1.04100,17491,   383.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   319.833,    40.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17495,'1 ',   319.452,   145.471,   149.042,   -39.020,1.04100,17491,   383.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   319.833,   117.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17496,'1 ',   319.452,   145.471,   149.042,   -39.020,1.04100,17491,   383.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   319.833,   153.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17497,'1 ',   319.452,   145.471,   149.042,   -39.020,1.04100,17491,   383.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   319.833,    82.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17498,'1 ',   319.452,   145.471,   149.042,   -39.020,1.04100,17491,   383.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   319.833,    38.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17501,'1 ',    23.971,    12.216,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     5.697,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17501,'2 ',    23.971,    12.216,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     7.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17501,'3 ',    23.971,    12.216,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     7.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17501,'4 ',    23.971,    12.216,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    10.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17501,'5 ',     0.000,     0.000,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.000,     4.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17501,'6 ',    23.971,    12.216,    12.216,    -2.664,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     4.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17504,'1 ',    10.987,     5.599,     5.599,    -1.221,1.04750,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17504,'2 ',    10.987,     5.599,     5.599,    -1.221,1.04750,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17507,'1 ',     0.000,     0.000,    15.145,    -3.965,1.04000,    0,    39.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.500,     7.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17507,'2 ',     0.000,     0.000,    15.145,    -3.965,1.04000,    0,    39.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.500,    13.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17510,'1 ',    39.952,    -5.289,     8.520,    -5.760,1.03000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    13.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
17512,'1 ',    53.037,    -6.478,    24.745,    -6.478,1.03800,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    22.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17512,'2 ',    53.037,    -6.478,    24.745,    -6.478,1.03800,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     6.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17512,'3 ',    53.037,    -6.478,    24.745,    -6.478,1.03800,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    26.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17512,'4 ',    53.037,    -6.478,    24.745,    -6.478,1.03800,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    18.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17516,'1 ',    88.361,    -4.335,    33.971,    -4.335,1.04000,    0,   106.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.467,    37.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17516,'2 ',     0.000,     0.000,    33.971,    -4.335,1.04000,    0,   106.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    88.467,    31.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17516,'3 ',    88.361,    -4.335,    33.971,    -4.335,1.04000,    0,   106.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.467,    13.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17516,'4 ',    88.361,    -4.335,    33.971,    -4.335,1.04000,    0,   106.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.467,    14.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17516,'5 ',     0.000,     0.000,    33.971,    -4.335,1.04000,    0,   106.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    88.467,    40.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17516,'6 ',     0.000,     0.000,    33.971,    -4.335,1.04000,    0,   106.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    88.467,    41.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17520,'1 ',     0.000,     0.000,     2.209,    -0.482,1.04000,    0,     5.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.340,     0.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17520,'2 ',     0.000,     0.000,     2.209,    -0.482,1.04000,    0,     5.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.340,     1.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17520,'3 ',     0.000,     0.000,     2.209,    -0.482,1.04000,    0,     5.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.340,     0.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17520,'4 ',     0.000,     0.000,     2.209,    -0.482,1.04000,    0,     5.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.340,     2.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
17520,'5 ',     0.000,     0.000,     2.209,    -0.482,1.04000,    0,     5.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.340,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18293,'1 ',   236.243,    40.545,   120.391,   -26.254,1.04850,    0,   283.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.525,    82.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18294,'1 ',   236.243,    55.544,   120.391,   -26.254,1.03900,18291,   283.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.525,    46.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18295,'1 ',   236.243,    55.544,   120.391,   -26.254,1.03900,18291,   283.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.525,    65.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18296,'1 ',   236.243,    41.352,   120.391,   -26.254,1.04850,    0,   283.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.525,   117.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18300,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18303,'1 ',    43.948,    13.342,    22.396,    -4.884,1.04400,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    16.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18303,'2 ',    43.948,    13.342,    22.396,    -4.884,1.04400,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    20.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18309,'1 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18309,'2 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18310,'1 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18313,'1 ',     0.000,     0.000,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18313,'2 ',     0.000,     0.000,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18313,'3 ',     0.000,     0.000,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18316,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18318,'1 ',     0.000,     0.000,     7.181,    -0.916,1.04000,    0,    22.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.700,     2.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18319,'1 ',     0.000,     0.000,     7.181,    -0.916,1.04400,    0,    22.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.700,     3.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18319,'2 ',     0.000,     0.000,     7.181,    -0.916,1.04400,    0,    22.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.700,     3.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18319,'3 ',    18.678,    -0.916,     7.181,    -0.916,1.04400,    0,    22.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,     5.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18324,'1 ',   237.217,    39.221,   110.675,   -28.975,1.03700,18322,   285.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    81.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18325,'1 ',   237.217,    39.221,   110.675,   -28.975,1.03700,18322,   285.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,   100.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18326,'1 ',   237.217,    39.221,   110.675,   -28.975,1.03700,18322,   285.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,   105.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18329,'1 ',     0.000,     0.000,     0.250,    -0.032,1.04300,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18329,'2 ',     0.649,     0.250,     0.250,    -0.032,1.04300,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18331,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18331,'2 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18334,'1 ',   126.948,     5.301,    64.694,   -14.108,1.00450,    0,   152.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.100,    14.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18335,'1 ',   126.948,     5.817,    64.694,   -14.108,1.00450,    0,   152.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.100,    59.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18338,'1 ',     0.899,     0.419,     0.419,    -0.110,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18342,'1 ',   101.699,    20.004,    51.826,   -11.302,1.04300,    0,   122.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.820,    14.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18343,'1 ',   101.699,    18.157,    51.826,   -11.302,1.04300,    0,   122.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.820,    49.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18344,'1 ',   101.699,    19.166,    51.826,   -11.302,1.04750,    0,   122.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.820,    39.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18345,'1 ',   101.699,    23.469,    51.826,   -11.302,1.04750,    0,   122.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.820,    13.924,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18346,'1 ',   101.699,    20.252,    51.826,   -11.302,1.03800,18340,   122.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.820,    38.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18350,'1 ',     0.000,     0.000,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18350,'2 ',     0.000,     0.000,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18351,'1 ',     0.000,     0.000,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18352,'1 ',     0.000,     0.000,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18352,'2 ',     0.000,     0.000,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18353,'1 ',     0.000,     0.000,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18357,'1 ',     6.825,     3.184,     3.184,    -0.834,1.03450,    0,     8.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18358,'1 ',     6.825,     3.184,     3.184,    -0.834,1.03450,    0,     8.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18358,'2 ',     6.825,     3.184,     3.184,    -0.834,1.03450,    0,     8.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     2.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18362,'1 ',     0.533,     0.205,     0.205,    -0.026,1.05000,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.533,     0.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18363,'1 ',     0.533,     0.205,     0.205,    -0.026,1.04750,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.533,     0.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18364,'1 ',     0.533,     0.205,     0.205,    -0.026,1.05250,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.533,     0.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18368,'1 ',     0.000,     0.000,     0.205,    -0.026,1.00400,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.533,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18368,'2 ',     0.533,     0.108,     0.205,    -0.026,1.00400,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.533,     0.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18369,'1 ',     0.533,     0.176,     0.205,    -0.026,1.00000,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.533,     0.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18376,'1 ',   168.549,    -9.004,    78.637,   -20.587,1.04300,18372,   202.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.750,    72.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18377,'1 ',     0.000,     0.000,    78.637,   -20.587,1.04000,    0,   202.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   168.750,    70.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18380,'1 ',     0.999,    -0.049,     0.384,    -0.049,1.03800,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18382,'1 ',    69.817,    32.573,    32.573,    -8.528,1.04300,    0,    83.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    24.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18382,'2 ',    69.817,    32.573,    32.573,    -8.528,1.04300,    0,    83.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,     7.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18386,'1 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18386,'2 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     1.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18389,'1 ',     0.000,     0.000,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18392,'1 ',    75.010,     1.488,    38.226,    -8.336,1.03600,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.100,    15.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18393,'1 ',    75.010,     2.662,    38.226,    -8.336,1.03600,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.100,    18.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18394,'1 ',    75.010,     0.354,    38.226,    -8.336,1.03600,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.100,    10.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18395,'1 ',    75.010,    -1.019,    38.226,    -8.336,1.03600,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.100,    17.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18400,'1 ',   476.431,    63.996,   183.168,   -23.373,1.04100,18398,   572.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   212.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18401,'1 ',   476.431,    63.996,   183.168,   -23.373,1.04100,18398,   572.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   172.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18402,'1 ',   476.431,    63.996,   183.168,   -23.373,1.04100,18398,   572.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   201.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18403,'1 ',     0.000,     0.000,   183.168,   -23.373,1.04100,18398,   572.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   477.000,   163.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18404,'1 ',   476.431,    63.996,   183.168,   -23.373,1.04100,18398,   572.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   224.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18405,'1 ',   476.431,    63.996,   183.168,   -23.373,1.04100,18398,   572.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   234.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18409,'1 ',     0.499,     0.192,     0.192,    -0.025,1.05500,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18409,'2 ',     0.000,     0.000,     0.192,    -0.025,1.05500,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18410,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04500,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18413,'1 ',     0.000,     0.000,     1.421,    -0.181,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.700,     1.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18413,'2 ',     3.696,     1.421,     1.421,    -0.181,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18413,'3 ',     3.696,     1.421,     1.421,    -0.181,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18416,'1 ',     2.497,     0.960,     0.960,    -0.123,1.04050,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18417,'1 ',     0.000,     0.000,     0.960,    -0.123,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18417,'2 ',     0.000,     0.000,     0.960,    -0.123,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18418,'1 ',     0.000,     0.000,     0.960,    -0.123,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18418,'2 ',     2.497,     0.960,     0.960,    -0.123,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18423,'1 ',   186.111,    56.962,    94.844,   -20.683,1.05400,    0,   223.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    51.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18424,'1 ',   186.111,    30.150,    94.844,   -20.683,1.05400,    0,   223.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    20.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18425,'1 ',   186.111,    40.315,    94.844,   -20.683,1.05400,    0,   223.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    50.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18429,'1 ',     6.792,     3.169,     3.169,    -0.830,1.05250,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18429,'2 ',     6.792,     3.169,     3.169,    -0.830,1.05250,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     1.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18430,'1 ',     6.792,     3.169,     3.169,    -0.830,1.04750,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18431,'1 ',     6.792,     3.169,     3.169,    -0.830,1.05000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     1.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18434,'1 ',     0.000,     0.000,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     0.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18434,'2 ',     5.993,    -0.732,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18435,'1 ',     5.993,    -0.161,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18436,'1 ',     0.000,     0.000,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     2.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18440,'1 ',     0.200,     0.077,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18440,'2 ',     0.200,     0.077,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18446,'1 ',     0.000,     0.000,   311.288,   -81.496,1.03700,18442,   801.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   668.000,   177.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18449,'1 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18449,'2 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18449,'3 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18449,'4 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18449,'5 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18451,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18452,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18453,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18457,'1 ',     5.394,     2.074,     2.074,    -0.265,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     0.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18457,'2 ',     0.000,     0.000,     2.074,    -0.265,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.400,     1.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18457,'3 ',     5.394,     2.074,     2.074,    -0.265,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     0.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18457,'4 ',     5.394,     2.074,     2.074,    -0.265,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18461,'1 ',    20.675,    -2.525,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     5.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18462,'1 ',    20.675,    -2.525,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     2.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18464,'1 ',    20.675,     9.646,     9.646,    -2.525,1.04500,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18464,'2 ',    20.675,     9.646,     9.646,    -2.525,1.04500,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     7.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18469,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     7.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18470,'1 ',    19.976,     7.680,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18473,'1 ',     2.497,     0.960,     0.960,    -0.123,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18473,'2 ',     0.000,     0.000,     0.960,    -0.123,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18477,'1 ',   117.632,    40.788,   197.584,   -51.728,1.04300,18475,   508.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   424.000,   117.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18478,'1 ',   168.409,    40.788,   197.584,   -51.728,1.04300,18475,   508.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   424.000,   168.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18481,'1 ',    56.932,     6.212,    29.013,    -6.327,1.04500,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18481,'2 ',    56.932,     6.212,    29.013,    -6.327,1.04500,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    11.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18481,'3 ',    56.932,     6.212,    29.013,    -6.327,1.04500,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     9.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18481,'4 ',    56.932,     6.212,    29.013,    -6.327,1.04500,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    23.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18481,'5 ',    56.932,     6.212,    29.013,    -6.327,1.04500,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    16.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18485,'1 ',     0.000,     0.000,     1.792,    -0.229,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     2.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18485,'2 ',     0.000,     0.000,     1.792,    -0.229,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     1.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18485,'3 ',     0.000,     0.000,     1.792,    -0.229,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     1.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18488,'1 ',     0.000,     0.000,    10.368,    -2.715,1.04000,    0,    26.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.250,    11.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18489,'1 ',    22.223,    -2.112,    10.368,    -2.715,1.00200,    0,    26.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.250,     3.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18492,'1 ',     0.000,     0.000,     0.518,    -0.066,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18492,'2 ',     0.000,     0.000,     0.518,    -0.066,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18492,'3 ',     1.348,     0.518,     0.518,    -0.066,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.350,     0.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18492,'4 ',     1.348,     0.518,     0.518,    -0.066,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.350,     0.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18496,'1 ',   367.611,   187.337,   187.337,   -40.854,1.03900,18494,   441.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   368.050,   136.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18497,'1 ',   367.611,   187.337,   187.337,   -40.854,1.03900,18494,   441.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   368.050,   105.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18498,'1 ',   367.611,   187.337,   187.337,   -40.854,1.03900,18494,   441.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   368.050,   181.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18499,'1 ',   367.611,   187.337,   187.337,   -40.854,1.03900,18494,   441.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   368.050,   169.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18503,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18507,'1 ',    49.408,    -2.424,    18.995,    -2.424,1.03650,    0,    59.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.467,     8.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18507,'2 ',    49.408,    -2.424,    18.995,    -2.424,1.03650,    0,    59.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.467,    12.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18508,'1 ',    49.408,    -2.424,    18.995,    -2.424,1.03650,    0,    59.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.467,    11.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18508,'2 ',     0.000,     0.000,    18.995,    -2.424,1.03650,    0,    59.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.467,    12.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18509,'1 ',    49.408,    10.874,    18.995,    -2.424,1.00450,    0,    59.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.467,    22.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
18510,'1 ',     0.000,     0.000,    18.995,    -2.424,1.04000,    0,    59.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.467,     9.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19383,'1 ',     2.897,     1.114,     1.114,    -0.142,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19387,'1 ',   186.777,   -20.757,    95.183,   -20.757,1.03700,19386,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    89.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19389,'1 ',    57.332,    14.886,    26.748,    -7.003,1.03800,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    25.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19389,'2 ',    57.332,    14.886,    26.748,    -7.003,1.03800,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    19.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19392,'1 ',     3.995,     1.864,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19395,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19395,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19396,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19399,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19399,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19399,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19399,'4 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19400,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19401,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19409,'1 ',   125.184,    35.666,    63.795,   -13.912,1.05600,19405,   150.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.333,    17.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19410,'1 ',   125.184,    51.087,    63.795,   -13.912,1.00900,    0,   150.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.333,    29.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19411,'1 ',   125.184,    54.957,    63.795,   -13.912,1.00900,    0,   150.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.333,    40.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19412,'1 ',   125.184,    47.555,    63.795,   -13.912,1.00900,    0,   150.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.333,    29.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19413,'1 ',   125.184,    54.569,    63.795,   -13.912,1.00900,    0,   150.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.333,    25.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19414,'1 ',   125.184,    35.666,    63.795,   -13.912,1.05600,19405,   150.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.333,    52.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19419,'1 ',     0.000,     0.000,   157.613,   -41.263,1.04300,19417,   405.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   338.225,    79.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19420,'1 ',     0.000,     0.000,   157.613,   -41.263,1.04300,19417,   405.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   338.225,   156.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19421,'1 ',     0.000,     0.000,   157.613,   -41.263,1.04300,19417,   405.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   338.225,   139.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19422,'1 ',     0.000,     0.000,   157.613,   -41.263,1.04300,19417,   405.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   338.225,   123.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19426,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.731,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19427,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19431,'1 ',   111.517,    12.994,    56.830,   -12.393,1.04050,    0,   133.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   111.650,    47.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19432,'1 ',   111.517,     9.669,    56.830,   -12.393,1.04050,    0,   133.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   111.650,    18.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19433,'1 ',   111.517,     9.690,    56.830,   -12.393,1.04050,    0,   133.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   111.650,    51.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19434,'1 ',   111.517,    12.203,    56.830,   -12.393,1.04050,    0,   133.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   111.650,    21.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19437,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04300,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19440,'1 ',    16.830,    -2.056,     7.852,    -2.056,1.03950,    0,    20.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     3.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19440,'2 ',    16.830,    -2.056,     7.852,    -2.056,1.03950,    0,    20.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     5.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19441,'1 ',    16.830,    -1.974,     7.852,    -2.056,1.03950,    0,    20.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     6.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19441,'2 ',    16.830,    -1.974,     7.852,    -2.056,1.03950,    0,    20.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     2.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19445,'1 ',   204.090,    94.668,   104.006,   -22.681,1.06600,19444,   245.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.333,    65.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19446,'1 ',   204.090,    94.668,   104.006,   -22.681,1.06600,19444,   245.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.333,    26.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19447,'1 ',   204.090,    81.718,   104.006,   -22.681,1.00900,    0,   245.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.333,    86.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19450,'1 ',    11.986,    -1.464,     5.592,    -1.464,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     4.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19452,'1 ',     1.215,     0.567,     0.567,    -0.148,1.04000,    0,     1.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.217,     0.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19452,'2 ',     1.215,     0.567,     0.567,    -0.148,1.04000,    0,     1.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.217,     0.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19452,'3 ',     1.215,     0.567,     0.567,    -0.148,1.04000,    0,     1.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.217,     0.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19452,'4 ',     1.215,     0.567,     0.567,    -0.148,1.04000,    0,     1.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.217,     0.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19452,'5 ',     0.000,     0.000,     0.567,    -0.148,1.04000,    0,     1.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.217,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19452,'6 ',     0.000,     0.000,     0.567,    -0.148,1.04000,    0,     1.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.217,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19454,'1 ',     1.249,     0.480,     0.480,    -0.061,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19454,'2 ',     0.000,     0.000,     0.480,    -0.061,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.250,     0.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19457,'1 ',     0.000,     0.000,     6.617,    -1.443,1.04000,    0,    15.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.000,     5.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19460,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19461,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     1.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19463,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19464,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19465,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19466,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19470,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19471,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19473,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19473,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19474,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19474,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19479,'1 ',   162.806,    63.422,    75.958,   -19.886,1.05850,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    69.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19480,'1 ',   162.806,    33.673,    75.958,   -19.886,1.04900,19477,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    52.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19481,'1 ',   162.806,    67.949,    75.958,   -19.886,1.05850,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    25.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19482,'1 ',   162.806,    68.269,    75.958,   -19.886,1.05850,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    73.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19483,'1 ',   162.806,    33.673,    75.958,   -19.886,1.04900,19477,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    79.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19484,'1 ',   162.806,    60.038,    75.958,   -19.886,1.05850,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    35.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19487,'1 ',    20.675,     9.646,     9.646,    -2.525,1.03650,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     4.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19487,'2 ',    20.675,     9.646,     9.646,    -2.525,1.03650,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     2.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19488,'1 ',    20.675,    -1.210,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     4.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19488,'2 ',    20.675,    -1.210,     9.646,    -2.525,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     7.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19493,'1 ',   978.532,    97.955,   360.530,   -80.335,1.04400,19491,  1175.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   979.700,   300.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19494,'1 ',   978.532,    97.955,   360.530,   -80.335,1.04400,19491,  1175.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   979.700,   485.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19497,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19497,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19501,'1 ',   178.287,    16.885,    90.856,   -19.814,1.03800,19499,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    41.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19502,'1 ',   178.287,    33.325,    90.856,   -19.814,1.04750,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    24.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19503,'1 ',   178.287,    34.577,    90.856,   -19.814,1.04750,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    51.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19504,'1 ',   178.287,    35.345,    90.856,   -19.814,1.04750,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    88.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19505,'1 ',   178.287,    30.477,    90.856,   -19.814,1.04750,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    60.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19509,'1 ',   109.869,    55.603,    55.990,   -12.210,1.00900,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    17.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19510,'1 ',   109.869,    55.990,    55.990,   -12.210,1.00900,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    31.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19511,'1 ',   109.869,    55.990,    55.990,   -12.210,1.00900,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    36.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19514,'1 ',    67.003,    -5.937,    31.261,    -8.184,1.04500,    0,    80.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.083,    33.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19514,'2 ',    67.003,    -5.937,    31.261,    -8.184,1.04500,    0,    80.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.083,    23.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19514,'3 ',    67.003,    -5.937,    31.261,    -8.184,1.04500,    0,    80.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.083,    15.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19514,'4 ',    67.003,    -5.937,    31.261,    -8.184,1.04500,    0,    80.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.083,    24.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19514,'5 ',    67.003,    -5.937,    31.261,    -8.184,1.04500,    0,    80.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.083,     8.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19514,'6 ',    67.003,    -5.937,    31.261,    -8.184,1.04500,    0,    80.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.083,    20.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19520,'1 ',     3.995,     1.864,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19523,'1 ',    91.790,    14.727,    46.777,   -10.201,1.03150,    0,   110.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    18.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19524,'1 ',    91.790,    14.530,    46.777,   -10.201,1.03150,    0,   110.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    24.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19525,'1 ',    91.790,    11.881,    46.777,   -10.201,1.03150,    0,   110.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    30.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19526,'1 ',    91.790,    15.433,    46.777,   -10.201,1.03150,    0,   110.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    17.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19530,'1 ',   129.445,    58.146,    65.966,   -14.386,1.00900,    0,   155.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.600,    28.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19531,'1 ',   129.445,    61.746,    65.966,   -14.386,1.00900,    0,   155.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.600,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19532,'1 ',   129.445,    62.431,    65.966,   -14.386,1.00900,    0,   155.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.600,    38.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19536,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19536,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19539,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19542,'1 ',   176.240,   -19.586,    89.813,   -19.586,1.05800,19541,   211.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.450,    43.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19543,'1 ',   176.240,   -19.586,    89.813,   -19.586,1.03500,    0,   211.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.450,    24.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19548,'1 ',     0.000,     0.000,   120.368,   -31.513,1.04000,19546,   309.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   258.300,   117.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19555,'1 ',   176.165,    39.721,    89.775,   -19.578,1.04450,    0,   211.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.375,    78.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19556,'1 ',   176.165,    36.674,    89.775,   -19.578,1.04450,    0,   211.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.375,    57.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19557,'1 ',   176.165,    35.245,    89.775,   -19.578,1.04450,    0,   211.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.375,    51.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19558,'1 ',   176.165,    19.149,    89.775,   -19.578,1.03500,19551,   211.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.375,    78.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19562,'1 ',   170.896,     2.768,    87.090,   -18.992,1.03600,    0,   205.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    85.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19563,'1 ',   170.896,    11.822,    87.090,   -18.992,1.03500,19561,   205.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    30.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19564,'1 ',   170.896,     2.445,    87.090,   -18.992,1.03600,    0,   205.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    34.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19567,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19567,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19568,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19569,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19574,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19575,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19575,'2 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19576,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.807,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19577,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19578,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19583,'1 ',   846.489,    48.755,   311.880,   -69.495,1.04300,19581,  1017.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   847.500,   370.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19584,'1 ',   846.489,    48.755,   311.880,   -69.495,1.04300,19581,  1017.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   847.500,    97.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19588,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19588,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19592,'1 ',    46.345,    23.618,    23.618,    -5.150,1.02450,    0,    55.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.400,    16.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19596,'1 ',    26.968,    -3.294,    12.582,    -3.294,1.04650,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19600,'1 ',   187.276,    38.762,    87.375,   -22.875,1.00450,    0,   225.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    65.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19601,'1 ',     0.000,     0.000,    87.375,   -22.875,1.04200,19599,   225.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   187.500,    22.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19605,'1 ',   162.181,    75.667,    75.667,   -19.810,1.01350,    0,   194.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.375,    42.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19606,'1 ',   162.181,    75.051,    75.667,   -19.810,1.05500,19604,   194.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.375,    63.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19607,'1 ',   162.181,    75.667,    75.667,   -19.810,1.01350,    0,   194.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.375,    39.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19608,'1 ',   162.181,    75.667,    75.667,   -19.810,1.01350,    0,   194.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.375,    30.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19613,'1 ',   880.948,   114.745,   411.012,  -107.604,1.04200,19611,  1058.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   882.000,   422.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19616,'1 ',    91.990,    -9.370,    46.879,   -10.223,1.03800,    0,   110.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    23.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19616,'2 ',    91.990,    -9.370,    46.879,   -10.223,1.03800,    0,   110.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    18.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19616,'3 ',    91.990,    -9.370,    46.879,   -10.223,1.03800,    0,   110.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    15.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19616,'4 ',    91.990,    -9.370,    46.879,   -10.223,1.03800,    0,   110.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    18.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19618,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19620,'1 ',    57.332,    26.748,    26.748,    -7.003,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    14.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19620,'2 ',    57.332,    26.748,    26.748,    -7.003,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     6.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19623,'1 ',    20.026,     4.909,     9.343,    -2.446,1.02250,    0,    24.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.050,     8.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19623,'2 ',    20.026,     4.909,     9.343,    -2.446,1.02250,    0,    24.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.050,     3.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19625,'1 ',     3.835,     1.789,     1.789,    -0.468,1.04000,    0,     4.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.840,     0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19625,'2 ',     3.835,     1.789,     1.789,    -0.468,1.04000,    0,     4.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.840,     1.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19625,'3 ',     3.835,     1.789,     1.789,    -0.468,1.04000,    0,     4.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.840,     0.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19625,'4 ',     3.835,     1.789,     1.789,    -0.468,1.04000,    0,     4.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.840,     0.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19625,'5 ',     3.835,     1.789,     1.789,    -0.468,1.04000,    0,     4.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.840,     1.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19628,'1 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19628,'2 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19629,'1 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19630,'1 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19637,'1 ',   100.880,    20.732,    51.409,   -11.211,1.00900,    0,   121.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    13.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19638,'1 ',   100.880,    19.803,    51.409,   -11.211,1.00900,    0,   121.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    10.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19639,'1 ',   100.880,    19.437,    51.409,   -11.211,1.00900,    0,   121.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    37.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19643,'1 ',    57.332,     8.272,    26.748,    -7.003,1.05400,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    25.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19644,'1 ',    57.332,     6.732,    26.748,    -7.003,1.05400,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     8.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19645,'1 ',     0.000,     0.000,    26.748,    -7.003,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    14.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19646,'1 ',    57.332,     8.675,    26.748,    -7.003,1.05400,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    16.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19650,'1 ',     1.024,    -0.125,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19651,'1 ',     1.024,    -0.125,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19653,'1 ',     1.024,     0.045,     0.478,    -0.125,1.02800,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
19653,'2 ',     1.024,     0.045,     0.478,    -0.125,1.02800,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21122,'1 ',   211.547,   -16.170,   107.806,   -23.510,1.03700,21120,   254.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.800,    64.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21123,'1 ',   211.547,   -16.170,   107.806,   -23.510,1.03700,21120,   254.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.800,    95.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21124,'1 ',   211.547,   -16.170,   107.806,   -23.510,1.03700,21120,   254.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.800,    64.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21125,'1 ',   211.547,   -16.170,   107.806,   -23.510,1.03700,21120,   254.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.800,    62.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21126,'1 ',   211.547,   -16.170,   107.806,   -23.510,1.03700,21120,   254.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.800,    47.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21130,'1 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21131,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21133,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21136,'1 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21136,'2 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21137,'1 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21138,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21138,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21144,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     4.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.900,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21144,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21145,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21145,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21146,'1 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21151,'1 ',     4.744,     2.214,     2.214,    -0.580,1.04000,    0,     5.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.750,     1.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21152,'1 ',     4.744,     2.214,     2.214,    -0.580,1.04000,    0,     5.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.750,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21154,'1 ',     4.744,     2.214,     2.214,    -0.580,1.04000,    0,     5.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.750,     1.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21154,'2 ',     4.744,     2.214,     2.214,    -0.580,1.04000,    0,     5.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.750,     2.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21155,'1 ',     4.744,     2.214,     2.214,    -0.580,1.04000,    0,     5.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.750,     0.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21156,'1 ',     4.744,     2.214,     2.214,    -0.580,1.04000,    0,     5.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.750,     1.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21164,'1 ',    20.975,     8.064,     8.064,    -1.029,1.04500,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21165,'1 ',    20.975,    -1.029,     8.064,    -1.029,1.00450,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21165,'2 ',    20.975,    -1.029,     8.064,    -1.029,1.00450,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     6.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21166,'1 ',    20.975,     8.064,     8.064,    -1.029,1.04500,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21170,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21170,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21173,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21174,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21175,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21180,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21180,'2 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21183,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21185,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21185,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21185,'3 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21188,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21189,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21189,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21190,'1 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21190,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21191,'1 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21195,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.866,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21196,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21199,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21201,'1 ',     0.000,     0.000,    16.170,    -4.233,1.04000,    0,    41.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.700,     9.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21203,'1 ',     1.099,     0.000,     0.000,     0.000,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21203,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21203,'3 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21206,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21207,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21210,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21210,'2 ',    19.976,     0.000,     0.000,     0.000,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21215,'1 ',    59.928,    14.863,    30.540,    -6.660,1.04700,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    26.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21216,'1 ',    59.928,    14.521,    30.540,    -6.660,1.04700,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    13.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21217,'1 ',    59.928,     9.178,    30.540,    -6.660,1.04700,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    26.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21224,'1 ',   199.162,    93.601,   101.495,   -22.133,1.04000,21220,   239.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    39.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21225,'1 ',   199.162,    93.601,   101.495,   -22.133,1.04000,21220,   239.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    69.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21226,'1 ',   199.162,   101.495,   101.495,   -22.133,1.02700,    0,   239.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    72.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21230,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'2 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'3 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'4 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'5 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'6 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21232,'7 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21238,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21240,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21240,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21247,'1 ',     4.994,     0.000,     0.000,     0.000,1.02400,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21252,'1 ',  1218.845,   322.988,   449.070,  -100.065,1.04400,21250,  1464.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.300,   247.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21253,'1 ',  1218.845,   322.988,   449.070,  -100.065,1.04400,21250,  1464.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.300,   348.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21257,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21257,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21258,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21262,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21265,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21265,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21266,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21270,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21273,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21273,'2 ',     4.894,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21276,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21281,'1 ',   949.766,   104.483,   349.931,   -77.974,1.03600,21278,  1141.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   950.900,   137.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21285,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21288,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21288,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21297,'1 ',   174.287,    29.417,   298.030,   -78.025,1.04600,21290,   767.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   639.550,   174.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21298,'1 ',   310.871,    29.417,   298.030,   -78.025,1.04600,21290,   767.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   639.550,   310.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21299,'1 ',   178.836,    29.417,   298.030,   -78.025,1.04600,21290,   767.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   639.550,   178.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21300,'1 ',     0.000,     0.000,   298.030,   -78.025,1.04600,21290,   767.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   639.550,   310.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21303,'1 ',    57.232,    -6.360,    29.166,    -6.360,1.04200,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,     6.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21303,'2 ',    57.232,    -6.360,    29.166,    -6.360,1.04200,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    26.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21303,'3 ',    57.232,    -6.360,    29.166,    -6.360,1.04200,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    25.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21303,'4 ',    57.232,    -6.360,    29.166,    -6.360,1.04200,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    16.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21303,'5 ',    57.232,    -6.360,    29.166,    -6.360,1.04200,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    13.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21303,'6 ',    57.232,    -6.360,    29.166,    -6.360,1.04200,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,     8.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21305,'1 ',    14.982,     7.635,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21305,'2 ',    14.982,     7.635,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21307,'1 ',     1.298,     0.000,     0.000,     0.000,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21307,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21313,'1 ',     0.000,     0.000,     5.376,    -0.686,1.04500,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     2.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21313,'2 ',    13.983,     5.376,     5.376,    -0.686,1.04500,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     4.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21313,'3 ',    13.983,     5.376,     5.376,    -0.686,1.04500,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21316,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21318,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.672,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21318,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21320,'1 ',    57.332,    26.748,    26.748,    -7.003,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    23.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21320,'2 ',    57.332,    26.748,    26.748,    -7.003,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    14.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21326,'1 ',   276.798,   -77.586,   342.883,   -89.768,1.04000,21324,   882.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   735.800,   163.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21329,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21332,'1 ',     2.996,     1.049,     1.398,    -0.366,1.02900,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21332,'2 ',     2.996,     1.049,     1.398,    -0.366,1.02900,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21333,'1 ',     2.996,     1.097,     1.398,    -0.366,1.02900,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21333,'2 ',     2.996,     1.097,     1.398,    -0.366,1.02900,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21334,'1 ',     2.996,     1.278,     1.398,    -0.366,1.02900,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21334,'2 ',     2.996,     1.278,     1.398,    -0.366,1.02900,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21338,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21339,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     4.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21342,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21345,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21345,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21349,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21352,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21357,'1 ',    57.232,    24.325,    29.166,    -6.360,1.05400,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    26.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21358,'1 ',    57.232,    29.166,    29.166,    -6.360,1.05400,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    22.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21359,'1 ',    57.232,    28.074,    29.166,    -6.360,1.05400,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    23.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21360,'1 ',    57.232,    17.509,    29.166,    -6.360,1.05400,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    14.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21361,'1 ',    57.232,    20.634,    29.166,    -6.360,1.05400,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    27.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21362,'1 ',    57.232,    23.948,    29.166,    -6.360,1.05400,    0,    68.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    13.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21366,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21369,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21370,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21372,'1 ',     0.749,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21373,'1 ',     0.749,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21375,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21375,'2 ',     0.749,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21376,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'2 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'4 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'5 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'6 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21379,'7 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21381,'1 ',    30.397,    -3.713,    14.182,    -3.713,1.03400,    0,    36.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.433,    11.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21381,'2 ',    30.397,    -3.713,    14.182,    -3.713,1.03400,    0,    36.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.433,    15.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21381,'3 ',    30.397,    -3.713,    14.182,    -3.713,1.03400,    0,    36.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.433,     3.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21384,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21384,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21385,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21389,'1 ',    10.454,     4.019,     4.019,    -0.513,1.02800,    0,    12.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.467,     2.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21389,'2 ',    10.454,     4.019,     4.019,    -0.513,1.02800,    0,    12.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.467,     1.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21390,'1 ',    10.454,     2.778,     4.019,    -0.513,1.02300,    0,    12.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.467,     3.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'4 ',     0.000,     0.000,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'5 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'6 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     1.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21393,'7 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21398,'1 ',    27.168,    10.445,    10.445,    -1.333,1.03450,    0,    32.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,    12.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21398,'2 ',    27.168,    10.445,    10.445,    -1.333,1.03450,    0,    32.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,     7.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21399,'1 ',    27.168,    10.445,    10.445,    -1.333,1.03450,    0,    32.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,     3.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21399,'2 ',    27.168,    10.445,    10.445,    -1.333,1.03450,    0,    32.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,     9.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21403,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21403,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21404,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21408,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21411,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21411,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21418,'1 ',   195.267,    24.597,    99.510,   -21.700,1.04950,    0,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    52.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21419,'1 ',   195.267,    35.501,    99.510,   -21.700,1.04950,    0,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    51.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21420,'1 ',   195.267,    16.145,    99.510,   -21.700,1.04300,21413,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    45.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21421,'1 ',   195.267,    20.935,    99.510,   -21.700,1.04950,    0,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    23.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21422,'1 ',   195.267,    28.778,    99.510,   -21.700,1.04950,    0,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    60.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21426,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21427,'1 ',     1.898,     0.000,     0.000,     0.000,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21429,'1 ',     5.194,     0.000,     0.000,     0.000,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.200,     2.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21429,'2 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21432,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21432,'2 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21432,'3 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21432,'4 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21432,'5 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21432,'6 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21434,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21436,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21438,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21438,'2 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21438,'3 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21438,'4 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21438,'5 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21438,'6 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21440,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21442,'1 ',    57.731,    -7.052,    26.935,    -7.052,1.03800,    0,    69.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.800,    25.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21445,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21446,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21446,'2 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21450,'1 ',    40.918,    20.852,    20.852,    -4.547,1.04000,    0,    49.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.967,    20.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21450,'2 ',    40.918,    20.852,    20.852,    -4.547,1.04000,    0,    49.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.967,    12.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21450,'3 ',    40.918,    20.852,    20.852,    -4.547,1.04000,    0,    49.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.967,    17.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21450,'4 ',    40.918,    20.852,    20.852,    -4.547,1.04000,    0,    49.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.967,     6.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21453,'1 ',    40.918,    14.042,    20.852,    -4.547,1.04000,    0,    49.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.967,    14.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21454,'1 ',    40.918,    14.042,    20.852,    -4.547,1.04000,    0,    49.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.967,    15.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21463,'1 ',   206.304,    46.515,   105.134,   -22.927,1.04750,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    46.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21464,'1 ',   206.304,    60.696,   105.134,   -22.927,1.04750,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    44.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21465,'1 ',   206.304,    45.410,   105.134,   -22.927,1.05200,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,   101.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21466,'1 ',   206.304,    23.641,   105.134,   -22.927,1.03800,21458,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    39.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21467,'1 ',   206.304,    45.994,   105.134,   -22.927,1.05200,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    74.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21468,'1 ',   206.304,    23.641,   105.134,   -22.927,1.03800,21458,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    76.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21471,'1 ',     4.794,     0.000,     0.000,     0.000,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     0.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21471,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21474,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21481,'1 ',   230.092,   117.257,   117.257,   -25.571,1.03400,21476,   276.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.367,    42.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21482,'1 ',   230.092,   117.257,   117.257,   -25.571,1.04400,    0,   276.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.367,    28.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21483,'1 ',   230.092,   117.257,   117.257,   -25.571,1.03400,21476,   276.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.367,    34.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21486,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21486,'2 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21486,'3 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21488,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21491,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21492,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21494,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21498,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21499,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21501,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21505,'1 ',    44.097,    13.469,    20.574,    -5.386,1.03450,    0,    52.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.150,    18.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21505,'2 ',    44.097,    13.469,    20.574,    -5.386,1.03450,    0,    52.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.150,     4.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21507,'1 ',    44.097,    11.566,    20.574,    -5.386,1.04000,    0,    52.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.150,    13.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21508,'1 ',    44.097,    11.566,    20.574,    -5.386,1.04000,    0,    52.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.150,     4.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21513,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21517,'1 ',    17.479,     4.871,     8.155,    -2.135,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     7.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21518,'1 ',    17.479,     4.871,     8.155,    -2.135,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     2.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21520,'1 ',    17.479,    -1.620,     8.155,    -2.135,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     2.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21521,'1 ',    17.479,    -1.620,     8.155,    -2.135,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     4.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21527,'1 ',   242.200,     4.895,   232.534,   -60.878,1.04000,21525,   598.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   499.000,    71.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21528,'1 ',   242.348,     4.895,   232.534,   -60.878,1.04000,21525,   598.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   499.000,   242.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21529,'1 ',   257.175,     4.895,   232.534,   -60.878,1.04000,21525,   598.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   499.000,   197.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21530,'1 ',   185.713,     4.895,   232.534,   -60.878,1.04000,21525,   598.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   499.000,   185.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21536,'1 ',     0.000,     0.000,   503.327,  -131.772,1.03800,21533,  1296.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1080.100,   501.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21537,'1 ',     0.000,     0.000,   503.327,  -131.772,1.03800,21533,  1296.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1080.100,   474.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21540,'1 ',    24.970,    -1.225,     9.600,    -1.225,1.04250,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21541,'1 ',     0.000,     0.000,     0.205,    -0.026,1.04950,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.533,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21541,'2 ',     0.533,    -0.026,     0.205,    -0.026,1.04950,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.533,     0.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21541,'3 ',     0.000,     0.000,     0.205,    -0.026,1.04950,    0,     0.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.533,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21541,'4 ',    24.970,    -1.225,     9.600,    -1.225,1.04950,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21541,'5 ',     0.000,     0.000,     9.600,    -1.225,1.04950,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,    10.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21541,'6 ',     0.000,     0.000,     9.600,    -1.225,1.04950,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     8.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21548,'1 ',   182.083,    79.624,    84.952,   -22.241,1.06000,21544,   218.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.300,    50.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'2 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'3 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'4 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'5 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'6 ',     0.000,     0.000,     0.288,    -0.037,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'7 ',     0.000,     0.000,     0.288,    -0.037,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'8 ',     0.000,     0.000,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21551,'9 ',     2.197,     0.845,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21560,'1 ',    12.385,     0.000,     0.000,     0.000,1.04000,    0,    14.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     3.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21563,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21563,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21566,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21566,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21570,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21572,'1 ',     4.794,     0.000,     0.000,     0.000,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21573,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21573,'2 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21577,'1 ',     8.590,     3.302,     3.302,    -0.421,1.05250,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     1.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21577,'2 ',     8.590,     3.302,     3.302,    -0.421,1.05250,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     2.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21578,'1 ',     8.590,     3.302,     3.302,    -0.421,1.04500,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21581,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21583,'1 ',     0.832,     0.000,     0.000,     0.000,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21583,'2 ',     0.832,     0.000,     0.000,     0.000,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21583,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.833,     0.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21583,'4 ',     0.832,     0.000,     0.000,     0.000,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21583,'5 ',     0.832,     0.000,     0.000,     0.000,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21583,'6 ',     0.832,     0.000,     0.000,     0.000,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21587,'1 ',     0.000,     0.000,     0.000,     0.000,1.02200,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21587,'2 ',     4.994,     0.000,     0.000,     0.000,1.02200,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21588,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.900,     1.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21592,'1 ',    44.347,    12.025,    17.050,    -2.176,1.04300,    0,    53.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.400,     6.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21592,'2 ',     0.000,     0.000,    17.050,    -2.176,1.04300,    0,    53.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.400,    15.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21594,'1 ',     0.000,     0.000,    17.050,    -2.176,1.04000,    0,    53.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.400,    13.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21595,'1 ',    44.347,    -2.176,    17.050,    -2.176,1.04000,    0,    53.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.400,     5.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21599,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21599,'2 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21599,'3 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21599,'4 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21599,'5 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21599,'6 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21602,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21605,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21608,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21608,'2 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21609,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21615,'1 ',   243.043,    90.339,   123.857,   -27.010,1.04100,21612,   292.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.333,    30.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21616,'1 ',   243.043,    90.339,   123.857,   -27.010,1.04100,21612,   292.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.333,   102.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21617,'1 ',   243.043,    90.339,   123.857,   -27.010,1.04100,21612,   292.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.333,    25.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21623,'1 ',  1000.406,   148.656,   368.589,   -82.131,1.04500,21620,  1201.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1001.600,   428.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21624,'1 ',  1000.406,   148.656,   368.589,   -82.131,1.04500,21620,  1201.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1001.600,   351.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21628,'1 ',    28.766,     6.699,    14.659,    -3.197,1.04000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     9.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21629,'1 ',    28.766,     6.699,    14.659,    -3.197,1.04000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    13.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21633,'1 ',     2.996,     0.000,     0.000,     0.000,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21633,'2 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21637,'1 ',   230.092,    52.843,   117.257,   -25.571,1.03150,    0,   276.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.367,    34.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21638,'1 ',   230.092,    61.781,   117.257,   -25.571,1.04400,21635,   276.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.367,    97.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21639,'1 ',   230.092,    61.781,   117.257,   -25.571,1.04400,21635,   276.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.367,    91.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21642,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21646,'1 ',    17.479,    -1.942,     8.907,    -1.942,1.03900,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     4.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21647,'1 ',     0.000,     0.000,     8.907,    -1.942,1.05150,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     3.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21647,'2 ',    17.479,     3.860,     8.907,    -1.942,1.05150,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     7.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21655,'1 ',   208.251,    25.709,   106.126,   -23.144,1.04950,    0,   250.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.500,    88.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21656,'1 ',   208.251,    29.608,   106.126,   -23.144,1.04950,    0,   250.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.500,    83.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21657,'1 ',   208.251,    41.790,   106.126,   -23.144,1.04300,21650,   250.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.500,    65.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21658,'1 ',   208.251,    41.790,   106.126,   -23.144,1.04300,21650,   250.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.500,    95.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21659,'1 ',   208.251,    46.716,   106.126,   -23.144,1.04950,    0,   250.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.500,    62.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21662,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21663,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21664,'1 ',     4.894,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     1.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21668,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21671,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21675,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21675,'2 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21679,'1 ',    34.659,    16.170,    16.170,    -4.233,1.04150,    0,    41.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.700,    12.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21685,'1 ',   229.726,   114.690,   117.070,   -25.530,1.04700,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    66.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21686,'1 ',   229.726,   100.063,   117.070,   -25.530,1.04500,21682,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    55.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21687,'1 ',   229.726,   111.491,   117.070,   -25.530,1.04950,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    59.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21688,'1 ',   229.726,   100.063,   117.070,   -25.530,1.04500,21682,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    47.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21694,'1 ',   197.697,   100.748,   100.748,   -21.971,1.04100,21691,   237.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.933,    87.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21695,'1 ',   197.697,   100.748,   100.748,   -21.971,1.06250,    0,   237.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.933,    89.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21696,'1 ',   197.697,   100.748,   100.748,   -21.971,1.04100,21691,   237.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.933,    53.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21699,'1 ',     4.095,    -0.201,     1.574,    -0.201,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21699,'2 ',     4.095,    -0.201,     1.574,    -0.201,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21699,'3 ',     4.095,    -0.201,     1.574,    -0.201,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21699,'4 ',     0.000,     0.000,     1.574,    -0.201,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     0.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21699,'5 ',     4.095,    -0.201,     1.574,    -0.201,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21699,'6 ',     4.095,    -0.201,     1.574,    -0.201,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21701,'1 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21701,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21701,'3 ',     0.499,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21701,'4 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21701,'5 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21704,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21708,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
21709,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22108,'1 ',    22.473,    -1.103,     8.640,    -1.103,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     4.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22109,'1 ',    22.473,    -1.103,     8.640,    -1.103,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     3.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22112,'1 ',     0.000,     0.000,    32.602,    -4.160,1.03900,    0,   101.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    84.900,    27.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22112,'2 ',    84.799,    32.602,    32.602,    -4.160,1.03900,    0,   101.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    39.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22112,'3 ',    84.799,    32.602,    32.602,    -4.160,1.03900,    0,   101.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    21.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22119,'1 ',     0.000,     0.000,     4.078,    -1.068,1.04000,    0,    10.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.750,     2.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22120,'1 ',     0.000,     0.000,     4.078,    -1.068,1.04000,    0,    10.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.750,     3.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22122,'1 ',     0.000,     0.000,     4.078,    -1.068,1.04000,    0,    10.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.750,     3.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22122,'2 ',     0.000,     0.000,     4.078,    -1.068,1.04000,    0,    10.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.750,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22123,'1 ',     0.000,     0.000,     4.078,    -1.068,1.04000,    0,    10.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.750,     3.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22123,'2 ',     0.000,     0.000,     4.078,    -1.068,1.04000,    0,    10.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.750,     3.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22127,'1 ',     9.222,    -0.452,     3.546,    -0.452,1.00850,    0,    11.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.233,     2.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22127,'2 ',     9.222,    -0.452,     3.546,    -0.452,1.00850,    0,    11.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.233,     1.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22128,'1 ',     9.222,    -0.452,     3.546,    -0.452,1.02250,    0,    11.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.233,     2.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22132,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22137,'1 ',    87.396,    19.245,    33.600,    -4.287,1.04550,    0,   105.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,    10.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22138,'1 ',    87.396,    20.943,    33.600,    -4.287,1.05000,    0,   105.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,     9.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22139,'1 ',    87.396,    20.433,    33.600,    -4.287,1.05000,    0,   105.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,    35.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22140,'1 ',     0.000,     0.000,    33.600,    -4.287,1.04000,    0,   105.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    87.500,    40.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22144,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22144,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22145,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22145,'2 ',     0.000,     0.000,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22146,'1 ',     0.200,     0.066,     0.077,    -0.010,1.05000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22146,'2 ',     0.200,     0.066,     0.077,    -0.010,1.05000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22147,'1 ',     0.200,     0.077,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22147,'2 ',     0.000,     0.000,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22148,'1 ',     0.200,     0.066,     0.077,    -0.010,1.06000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22152,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22153,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22155,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22159,'1 ',     2.697,     1.037,     1.037,    -0.132,1.01850,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22159,'2 ',     2.697,     1.037,     1.037,    -0.132,1.01850,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22163,'1 ',     0.000,     0.000,     0.960,    -0.123,1.00600,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22163,'2 ',     2.497,     0.092,     0.960,    -0.123,1.00600,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22166,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22168,'1 ',     8.490,     3.264,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22168,'2 ',     8.490,     3.264,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     2.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22168,'3 ',     8.490,     3.264,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     2.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'1 ',     0.200,     0.093,     0.093,    -0.024,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'2 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'4 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'5 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'6 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22170,'7 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22176,'1 ',     0.000,     0.000,    27.110,    -3.459,1.04000,    0,    84.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.600,    11.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22179,'1 ',    94.887,     5.118,    36.480,    -4.655,1.03800,    0,   114.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    46.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22182,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22183,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22185,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22185,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22186,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22186,'2 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22189,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22192,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22196,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22196,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22200,'1 ',    13.184,    -0.647,     5.069,    -0.647,1.04500,    0,    15.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     6.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22200,'2 ',     0.599,    -0.029,     0.230,    -0.029,1.04500,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22201,'1 ',     0.599,    -0.029,     0.230,    -0.029,1.04750,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22202,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22206,'1 ',     0.000,     0.000,     8.294,    -1.058,1.04000,    0,    25.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.600,     6.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22210,'1 ',    27.967,    -1.372,    10.752,    -1.372,1.03600,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     3.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22211,'1 ',    27.967,    -1.372,    10.752,    -1.372,1.03400,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     6.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22211,'2 ',    27.967,    -1.372,    10.752,    -1.372,1.03400,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    13.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22212,'1 ',     0.000,     0.000,    10.752,    -1.372,1.03600,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    12.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22212,'2 ',    27.967,    -1.372,    10.752,    -1.372,1.03600,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     9.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22216,'1 ',    17.979,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22216,'2 ',    17.979,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22222,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04650,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22222,'2 ',     1.049,     0.489,     0.489,    -0.128,1.04650,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22223,'1 ',     1.049,     0.489,     0.489,    -0.128,1.04650,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22223,'2 ',     1.049,     0.489,     0.489,    -0.128,1.04650,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22224,'1 ',     1.049,     0.489,     0.489,    -0.128,1.04900,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22225,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04900,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22230,'1 ',   206.553,     5.706,    96.369,   -25.230,1.03800,22228,   248.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.800,    43.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22231,'1 ',     0.000,     0.000,    96.369,   -25.230,1.03800,22228,   248.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   206.800,    80.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22234,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22235,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22236,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22241,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22247,'1 ',   230.725,   107.646,   107.646,   -28.182,1.01800,    0,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.000,    84.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22248,'1 ',   230.725,   107.646,   107.646,   -28.182,1.04100,22243,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.000,    71.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22249,'1 ',   230.725,   107.646,   107.646,   -28.182,1.04100,22243,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.000,    49.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22250,'1 ',   230.725,   107.646,   107.646,   -28.182,1.01800,    0,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.000,    45.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22251,'1 ',     0.000,     0.000,   107.646,   -28.182,1.04100,22243,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   231.000,    91.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22254,'1 ',    20.975,     0.000,     0.000,     0.000,1.04000,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     8.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22257,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     9.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22260,'1 ',    10.787,     4.147,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     4.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22266,'1 ',   291.918,    44.974,   148.764,   -32.442,1.04300,22263,   350.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.267,    94.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22267,'1 ',   291.918,    44.974,   148.764,   -32.442,1.04300,22263,   350.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.267,    39.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22268,'1 ',   291.918,    44.974,   148.764,   -32.442,1.04300,22263,   350.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.267,   134.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22269,'1 ',   291.918,    44.974,   148.764,   -32.442,1.04300,22263,   350.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.267,   114.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22270,'1 ',   291.918,    40.798,   148.764,   -32.442,1.05250,    0,   350.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.267,    64.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22271,'1 ',   291.918,    44.974,   148.764,   -32.442,1.04300,22263,   350.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.267,    60.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22275,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22282,'1 ',   211.497,   107.781,   107.781,   -23.504,1.02150,    0,   254.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.750,    84.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22283,'1 ',   211.497,   107.781,   107.781,   -23.504,1.02650,    0,   254.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.750,    30.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22287,'1 ',     1.798,     0.691,     0.691,    -0.088,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22287,'2 ',     1.798,     0.691,     0.691,    -0.088,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22291,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22295,'1 ',     2.497,     0.954,     0.960,    -0.123,1.04500,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22295,'2 ',     0.000,     0.000,     0.960,    -0.123,1.04500,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22299,'1 ',     1.698,    -0.207,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22300,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22302,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22305,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22305,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22305,'3 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22305,'4 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22308,'1 ',    43.148,    16.589,    16.589,    -2.117,1.03650,    0,    51.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,     6.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22309,'1 ',     1.398,    -0.069,     0.538,    -0.069,1.03600,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22313,'1 ',     6.392,     2.458,     2.458,    -0.314,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     0.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22315,'1 ',     1.964,     0.196,     0.916,    -0.240,1.03800,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.967,     0.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22315,'2 ',     1.964,     0.196,     0.916,    -0.240,1.03800,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.967,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22315,'3 ',     1.964,     0.196,     0.916,    -0.240,1.03800,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.967,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22315,'4 ',     1.964,     0.196,     0.916,    -0.240,1.03800,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.967,     0.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22315,'5 ',     1.964,     0.196,     0.916,    -0.240,1.03800,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.967,     0.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22315,'6 ',     1.964,     0.196,     0.916,    -0.240,1.03800,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.967,     0.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22317,'1 ',     8.989,     3.456,     3.456,    -0.441,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22319,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22319,'2 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22319,'3 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22319,'4 ',     0.000,     0.000,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     2.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22319,'5 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22323,'1 ',   183.781,    33.714,    93.656,   -20.424,1.05150,    0,   220.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,    74.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22324,'1 ',   183.781,    37.562,    93.656,   -20.424,1.05150,    0,   220.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,    35.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22325,'1 ',   183.781,    45.434,    93.656,   -20.424,1.05150,    0,   220.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,    40.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22326,'1 ',   183.781,     7.451,    93.656,   -20.424,1.04200,22321,   220.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,    54.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22330,'1 ',     4.994,     0.000,     0.000,     0.000,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
22330,'2 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23316,'1 ',    27.742,     1.296,    14.137,    -3.083,1.04000,    0,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     6.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23317,'1 ',    27.742,     1.296,    14.137,    -3.083,1.04000,    0,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     3.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23319,'1 ',    27.742,    -3.083,    14.137,    -3.083,1.02700,    0,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,    10.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23319,'2 ',    27.742,    -3.083,    14.137,    -3.083,1.02700,    0,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     5.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23324,'1 ',    39.253,    18.314,    18.314,    -4.795,1.04000,    0,    47.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.300,     6.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23325,'1 ',    39.253,    18.314,    18.314,    -4.795,1.04250,    0,    47.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.300,    14.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23325,'2 ',    39.253,    18.314,    18.314,    -4.795,1.04250,    0,    47.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.300,    12.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23333,'1 ',   213.423,    77.043,   179.829,   -47.080,1.03800,23328,   463.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   385.900,   170.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23334,'1 ',   300.685,    77.043,   179.829,   -47.080,1.03800,23328,   463.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   385.900,   174.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23337,'1 ',     0.000,     0.000,    13.048,    -3.416,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     7.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23339,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23339,'2 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23339,'3 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23342,'1 ',    41.411,     9.396,    15.921,    -2.032,1.04000,    0,    49.752,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.460,    15.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23343,'1 ',     0.000,     0.000,    15.921,    -2.032,1.04000,    0,    49.752,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.460,    18.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23345,'1 ',    41.411,    15.921,    15.921,    -2.032,1.04500,    0,    49.752,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.460,    10.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23345,'2 ',     0.000,     0.000,    15.921,    -2.032,1.04500,    0,    49.752,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.460,    11.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23346,'1 ',    41.411,    15.921,    15.921,    -2.032,1.04500,    0,    49.752,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.460,     7.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23351,'1 ',    78.706,     8.411,    30.259,    -3.861,1.04050,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    27.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23352,'1 ',    78.706,     5.043,    30.259,    -3.861,1.04050,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    22.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23358,'1 ',   249.763,   262.799,   278.447,   -72.898,1.02500,23355,   717.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.525,   249.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23359,'1 ',     0.000,     0.000,   278.447,   -72.898,1.02500,23355,   717.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   597.525,   269.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23360,'1 ',     0.000,     0.000,   278.447,   -72.898,1.02500,23355,   717.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   597.525,   237.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23361,'1 ',     0.000,     0.000,   278.447,   -72.898,1.02500,23355,   717.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   597.525,   275.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23365,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23366,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23369,'1 ',     4.794,     2.443,     2.443,    -0.533,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     2.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23370,'1 ',     4.794,     2.443,     2.443,    -0.533,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     2.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23376,'1 ',    26.488,     2.972,    10.184,    -1.299,1.04450,    0,    31.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.520,     4.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23376,'2 ',     0.000,     0.000,    10.184,    -1.299,1.04450,    0,    31.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.520,     9.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23376,'3 ',    26.488,     2.972,    10.184,    -1.299,1.04450,    0,    31.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.520,    10.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23376,'4 ',     0.000,     0.000,    10.184,    -1.299,1.04450,    0,    31.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.520,     3.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23376,'5 ',    26.488,     2.972,    10.184,    -1.299,1.04450,    0,    31.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.520,    11.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23381,'1 ',    97.084,     9.845,    49.475,   -10.789,1.00450,    0,   116.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    19.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23382,'1 ',    97.084,     7.731,    49.475,   -10.789,1.00450,    0,   116.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    20.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23383,'1 ',    97.084,     8.667,    49.475,   -10.789,1.00450,    0,   116.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    42.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23384,'1 ',    97.084,     8.865,    49.475,   -10.789,1.00450,    0,   116.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    24.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23385,'1 ',    97.084,     8.491,    49.475,   -10.789,1.00450,    0,   116.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    15.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23386,'1 ',    97.084,     8.861,    49.475,   -10.789,1.00450,    0,   116.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    38.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23391,'1 ',     2.497,     0.000,     0.000,     0.000,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23396,'1 ',   323.614,    46.600,   124.416,   -15.876,1.04000,23394,   388.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   324.000,   161.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23397,'1 ',   323.614,    46.600,   124.416,   -15.876,1.04000,23394,   388.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   324.000,   110.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23398,'1 ',   323.614,    46.600,   124.416,   -15.876,1.04000,23394,   388.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   324.000,    87.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23399,'1 ',   323.614,    46.600,   124.416,   -15.876,1.04000,23394,   388.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   324.000,   146.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23403,'1 ',     1.024,     0.478,     0.478,    -0.125,1.04500,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23403,'2 ',     1.024,     0.478,     0.478,    -0.125,1.04500,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23404,'1 ',     1.024,     0.478,     0.478,    -0.125,1.04500,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23405,'1 ',     1.024,     0.478,     0.478,    -0.125,1.04500,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23410,'1 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23417,'1 ',   767.683,   232.317,   282.845,   -63.025,1.04200,23413,   922.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   768.600,   199.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23421,'1 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23423,'1 ',    99.082,    46.227,    46.227,   -12.102,1.04000,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    29.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23433,'1 ',   174.791,    32.596,    89.075,   -19.425,1.04450,    0,   210.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23437,'1 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23439,'1 ',     0.000,     0.000,     5.760,    -0.735,1.04200,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     3.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23439,'2 ',     0.000,     0.000,     5.760,    -0.735,1.04200,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     1.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23439,'3 ',    14.982,     0.994,     5.760,    -0.735,1.04200,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23442,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04500,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23442,'2 ',     0.000,     0.000,     0.230,    -0.029,1.04500,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23445,'1 ',     0.000,     0.000,     0.643,    -0.082,1.03000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.675,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23445,'2 ',     1.673,    -0.082,     0.643,    -0.082,1.03000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23446,'1 ',     1.673,    -0.082,     0.643,    -0.082,1.02650,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23446,'2 ',     0.000,     0.000,     0.643,    -0.082,1.02650,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.675,     0.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23453,'1 ',   116.261,    59.248,    59.248,   -12.920,1.03650,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.400,    47.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23454,'1 ',   116.261,    59.248,    59.248,   -12.920,1.03900,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.400,    39.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23455,'1 ',   116.261,    59.248,    59.248,   -12.920,1.03650,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.400,    40.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23456,'1 ',   116.261,    59.248,    59.248,   -12.920,1.03650,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.400,    28.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23457,'1 ',   116.261,    59.248,    59.248,   -12.920,1.03900,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.400,    49.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23460,'1 ',    18.478,     0.601,     9.416,    -2.053,1.03800,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     7.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23460,'2 ',    18.478,     0.601,     9.416,    -2.053,1.03800,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     3.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23460,'3 ',    18.478,     0.601,     9.416,    -2.053,1.03800,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     3.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23460,'4 ',    18.478,     0.601,     9.416,    -2.053,1.03800,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     2.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23462,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23462,'2 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23462,'3 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23462,'4 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23462,'5 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23462,'6 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23467,'1 ',     0.000,     0.000,   294.838,   -77.189,1.03600,23464,   759.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   632.700,   259.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23470,'1 ',     0.000,     0.000,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23472,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23475,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23478,'1 ',    19.577,     9.976,     9.976,    -2.176,1.04000,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     9.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23478,'2 ',    19.577,     9.976,     9.976,    -2.176,1.04000,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     2.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23483,'1 ',   202.563,   163.094,   194.462,   -50.911,1.05300,23480,   500.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   417.300,   149.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23486,'1 ',     8.450,    -0.415,     3.249,    -0.415,1.03700,    0,    10.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     2.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23486,'2 ',     8.450,    -0.415,     3.249,    -0.415,1.03700,    0,    10.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     0.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23486,'3 ',     8.450,    -0.415,     3.249,    -0.415,1.03700,    0,    10.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23486,'4 ',     8.450,    -0.415,     3.249,    -0.415,1.03700,    0,    10.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     2.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23486,'5 ',     8.450,    -0.415,     3.249,    -0.415,1.03700,    0,    10.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     3.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23489,'1 ',     0.000,     0.000,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23492,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23493,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23493,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23494,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23494,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23497,'1 ',     0.699,     0.269,     0.269,    -0.034,1.04500,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23497,'2 ',     0.000,     0.000,     0.269,    -0.034,1.04500,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23502,'1 ',   133.041,    48.025,    67.799,   -14.785,1.02900,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.200,    44.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23503,'1 ',   133.041,    20.784,    67.799,   -14.785,1.02900,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.200,    55.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23504,'1 ',   133.041,    51.915,    67.799,   -14.785,1.02900,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.200,    35.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23505,'1 ',   133.041,    46.709,    67.799,   -14.785,1.02900,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.200,    46.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23506,'1 ',   133.041,    25.746,    67.799,   -14.785,1.02900,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.200,    40.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23507,'1 ',   133.041,    40.838,    67.799,   -14.785,1.02900,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.200,    55.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23512,'1 ',   887.840,   323.599,   327.115,   -72.890,1.04200,23510,  1066.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.900,   208.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23513,'1 ',   887.840,   323.599,   327.115,   -72.890,1.04200,23510,  1066.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.900,   102.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23514,'1 ',   887.840,   323.599,   327.115,   -72.890,1.04200,23510,  1066.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.900,   156.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23517,'1 ',    16.281,    -0.407,     7.596,    -1.989,1.04200,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     7.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23519,'1 ',     2.397,    -0.118,     0.922,    -0.118,1.03700,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23519,'2 ',     2.397,    -0.118,     0.922,    -0.118,1.03700,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23519,'3 ',     2.397,    -0.118,     0.922,    -0.118,1.03700,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23519,'4 ',     2.397,    -0.118,     0.922,    -0.118,1.03700,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23520,'1 ',     0.000,     0.000,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23521,'1 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23526,'1 ',     0.000,     0.000,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23527,'1 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23531,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23531,'2 ',     9.988,     4.660,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23532,'1 ',     9.988,     4.660,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23538,'1 ',     0.000,     0.000,    32.717,    -4.175,1.04000,    0,   102.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    85.200,    14.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23539,'1 ',    85.098,    32.717,    32.717,    -4.175,1.05100,    0,   102.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.200,    30.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23540,'1 ',    85.098,    32.717,    32.717,    -4.175,1.04850,    0,   102.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.200,    40.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23541,'1 ',    85.098,    32.717,    32.717,    -4.175,1.05600,    0,   102.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.200,    20.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23542,'1 ',     0.000,     0.000,    32.717,    -4.175,1.04000,    0,   102.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    85.200,    41.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23543,'1 ',    85.098,    32.717,    32.717,    -4.175,1.05350,    0,   102.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.200,    36.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23547,'1 ',     1.099,     0.422,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23552,'1 ',   196.765,   -13.272,   100.273,   -21.867,1.04000,23549,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    30.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23553,'1 ',   196.765,   -21.867,   100.273,   -21.867,1.03400,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    82.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23554,'1 ',   196.765,   -21.867,   100.273,   -21.867,1.03000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    21.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23555,'1 ',   196.765,   -13.272,   100.273,   -21.867,1.04000,23549,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    40.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23556,'1 ',   196.765,   -21.867,   100.273,   -21.867,1.03200,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    47.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23560,'1 ',    99.881,    17.759,    50.900,   -11.100,1.06300,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    29.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23563,'1 ',    11.187,     0.876,     4.301,    -0.549,1.04750,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23563,'2 ',    11.187,     0.876,     4.301,    -0.549,1.04750,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     3.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23563,'3 ',    11.187,     0.876,     4.301,    -0.549,1.04750,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23563,'4 ',    11.187,     0.876,     4.301,    -0.549,1.04750,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23563,'5 ',     0.000,     0.000,     4.301,    -0.549,1.04750,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     1.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23566,'1 ',    49.940,    -6.100,    23.300,    -6.100,1.03600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    10.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23566,'2 ',    49.940,    -6.100,    23.300,    -6.100,1.03600,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23570,'1 ',     3.096,     1.190,     1.190,    -0.152,1.04000,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     0.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23570,'2 ',     3.096,     1.190,     1.190,    -0.152,1.04000,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     1.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23575,'1 ',   241.770,    56.666,   146.790,   -38.430,1.03800,23572,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   132.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23576,'1 ',   271.834,    56.666,   146.790,   -38.430,1.03800,23572,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   101.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23577,'1 ',   275.535,    56.666,   146.790,   -38.430,1.03800,23572,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   119.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23578,'1 ',   268.600,    56.666,   146.790,   -38.430,1.03800,23572,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,    84.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23585,'1 ',    53.936,    27.486,    27.486,    -5.994,1.07500,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    22.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23586,'1 ',    53.936,    27.486,    27.486,    -5.994,1.06750,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     7.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23590,'1 ',    14.982,    -0.735,     5.760,    -0.735,1.03800,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23590,'2 ',     0.000,     0.000,     5.760,    -0.735,1.03800,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     2.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23591,'1 ',    14.982,    -0.735,     5.760,    -0.735,1.03800,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23598,'1 ',    60.245,    10.850,    23.162,    -2.956,1.04300,    0,    72.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.317,    29.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23599,'1 ',     0.000,     0.000,    23.162,    -2.956,1.04000,    0,    72.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.317,    10.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23600,'1 ',    60.245,     9.480,    23.162,    -2.956,1.04300,    0,    72.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.317,    17.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23601,'1 ',    60.245,    11.288,    23.162,    -2.956,1.04300,    0,    72.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.317,    21.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23602,'1 ',     0.000,     0.000,    23.162,    -2.956,1.04000,    0,    72.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.317,    11.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23603,'1 ',     0.000,     0.000,    23.162,    -2.956,1.04000,    0,    72.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.317,    15.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23606,'1 ',     1.298,    -0.064,     0.499,    -0.064,1.03800,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23606,'2 ',     1.298,    -0.064,     0.499,    -0.064,1.03800,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23606,'3 ',     1.298,    -0.064,     0.499,    -0.064,1.03800,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23606,'4 ',     0.000,     0.000,     0.499,    -0.064,1.03800,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23608,'1 ',     2.897,    -0.354,     1.351,    -0.354,1.03850,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23608,'2 ',     2.897,    -0.354,     1.351,    -0.354,1.03850,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23613,'1 ',   173.127,     0.407,    88.227,   -19.240,1.03900,23610,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.333,    55.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23614,'1 ',   173.127,     0.407,    88.227,   -19.240,1.03900,23610,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.333,    22.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23615,'1 ',   173.127,     0.407,    88.227,   -19.240,1.03900,23610,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.333,    73.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23623,'1 ',   146.625,    68.409,    68.409,   -17.910,1.04750,    0,   176.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.800,    65.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23624,'1 ',   146.625,    68.409,    68.409,   -17.910,1.02800,23618,   176.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.800,    47.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23627,'1 ',    50.540,    25.755,    25.755,    -5.617,1.04250,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    18.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23627,'2 ',    50.540,    25.755,    25.755,    -5.617,1.04250,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    20.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23631,'1 ',     1.765,     0.678,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23631,'2 ',     1.765,     0.678,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23631,'3 ',     1.765,     0.678,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23631,'4 ',     1.765,     0.678,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23631,'5 ',     0.000,     0.000,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.767,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23631,'6 ',     1.765,     0.678,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23634,'1 ',     6.992,     3.262,     3.262,    -0.854,1.04000,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23635,'1 ',     6.992,     3.262,     3.262,    -0.854,1.04000,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23643,'1 ',  1203.663,   136.235,   443.477,   -98.818,1.03900,23638,  1446.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1205.100,   329.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23644,'1 ',  1203.663,   136.235,   443.477,   -98.818,1.03900,23638,  1446.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1205.100,   194.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23647,'1 ',     0.000,     0.000,     1.536,    -0.196,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23647,'2 ',     3.995,     1.536,     1.536,    -0.196,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23647,'3 ',     3.995,     1.536,     1.536,    -0.196,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23647,'4 ',     3.995,     1.536,     1.536,    -0.196,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23647,'5 ',     3.995,     1.536,     1.536,    -0.196,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23647,'6 ',     3.995,     1.536,     1.536,    -0.196,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23651,'1 ',  1028.372,   374.993,   378.893,   -84.427,1.04200,23649,  1235.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1029.600,   324.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23655,'1 ',     1.648,     0.769,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.650,     0.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23655,'2 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23659,'1 ',     0.000,     0.000,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23665,'1 ',    22.273,     4.976,    10.392,    -2.721,1.04850,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     2.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23665,'2 ',    22.273,     4.976,    10.392,    -2.721,1.04850,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23666,'1 ',    22.273,     3.489,    10.392,    -2.721,1.04950,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23666,'2 ',    22.273,     3.489,    10.392,    -2.721,1.04950,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23667,'1 ',    22.273,    10.392,    10.392,    -2.721,1.04000,    0,    26.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     9.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23672,'1 ',    77.008,     7.039,    35.929,    -9.406,1.05850,    0,    92.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    10.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23673,'1 ',    77.008,     6.139,    35.929,    -9.406,1.05850,    0,    92.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    38.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23674,'1 ',    77.008,     5.989,    35.929,    -9.406,1.05850,    0,    92.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    15.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23675,'1 ',    77.008,     6.600,    35.929,    -9.406,1.05850,    0,    92.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    14.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23676,'1 ',    77.008,     7.065,    35.929,    -9.406,1.05850,    0,    92.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    23.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23677,'1 ',    77.008,     7.228,    35.929,    -9.406,1.05850,    0,    92.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    14.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23688,'1 ',   222.568,   113.422,   113.422,   -24.735,1.02650,    0,   267.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   222.833,    44.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23689,'1 ',   222.568,   113.422,   113.422,   -24.735,1.02650,    0,   267.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   222.833,    55.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23690,'1 ',   222.568,   106.856,   113.422,   -24.735,1.03500,23680,   267.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   222.833,    30.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23693,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23693,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23693,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23693,'4 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23695,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23695,'2 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23695,'3 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23695,'4 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23697,'1 ',     4.994,     1.920,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23697,'2 ',     4.994,     1.920,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23697,'3 ',     4.994,     1.920,     1.920,    -0.245,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23703,'1 ',   250.126,   124.091,   127.466,   -27.797,1.04500,    0,   300.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.425,    69.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23704,'1 ',   250.126,   117.703,   127.466,   -27.797,1.04500,    0,   300.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.425,    89.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23705,'1 ',   250.126,   127.466,   127.466,   -27.797,1.04200,23699,   300.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.425,    31.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23706,'1 ',   250.126,   127.466,   127.466,   -27.797,1.04200,23699,   300.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.425,    90.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23710,'1 ',     0.000,     0.000,     1.267,    -0.162,1.04000,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.300,     1.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23718,'1 ',   193.269,    48.364,    74.304,    -9.482,1.00900,    0,   232.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,    50.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23719,'1 ',   193.269,    50.696,    74.304,    -9.482,1.04400,23713,   232.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,    67.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23720,'1 ',   193.269,    62.081,    74.304,    -9.482,1.00900,    0,   232.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,    63.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23721,'1 ',   193.269,    50.696,    74.304,    -9.482,1.04400,23713,   232.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,    79.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23724,'1 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23724,'2 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23724,'3 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23724,'4 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23727,'1 ',     0.000,     0.000,    10.752,    -1.372,1.00900,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     3.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23727,'2 ',    27.967,     6.027,    10.752,    -1.372,1.00900,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     7.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23728,'1 ',    27.967,     5.666,    10.752,    -1.372,1.00900,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     7.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23735,'1 ',   136.787,    28.340,    69.708,   -15.201,1.05250,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    19.017,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23736,'1 ',   136.787,    27.471,    69.708,   -15.201,1.05250,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    16.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23737,'1 ',   136.787,    27.331,    69.708,   -15.201,1.05250,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    22.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23738,'1 ',   136.787,    31.089,    69.708,   -15.201,1.05250,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    35.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23741,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23741,'2 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23741,'3 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23741,'4 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23743,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23745,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23749,'1 ',    61.926,    31.558,    31.558,    -6.882,1.05000,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    13.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23750,'1 ',    61.926,    31.558,    31.558,    -6.882,1.05000,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    30.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23751,'1 ',    61.926,    31.558,    31.558,    -6.882,1.05250,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    19.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23755,'1 ',     3.596,     1.382,     1.382,    -0.176,1.01800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23755,'2 ',     0.000,     0.000,     1.382,    -0.176,1.01800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.600,     0.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23756,'1 ',     3.596,     1.382,     1.382,    -0.176,1.01800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23756,'2 ',     3.596,     1.382,     1.382,    -0.176,1.01800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23757,'1 ',     0.000,     0.000,     1.382,    -0.176,1.04000,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.600,     1.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23762,'1 ',    26.868,    13.692,    13.692,    -2.986,1.05850,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,    13.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23762,'2 ',    26.868,    13.692,    13.692,    -2.986,1.05850,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     3.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23765,'1 ',     4.994,     2.545,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23765,'2 ',     4.994,     2.545,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23768,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23769,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23771,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23775,'1 ',     1.998,     0.527,     0.768,    -0.098,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23778,'1 ',     4.661,    -0.229,     1.792,    -0.229,1.03600,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23778,'2 ',     4.661,    -0.229,     1.792,    -0.229,1.03600,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23778,'3 ',     0.000,     0.000,     1.792,    -0.229,1.03600,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     2.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23778,'4 ',     4.661,    -0.229,     1.792,    -0.229,1.03600,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23779,'1 ',     4.661,    -0.229,     1.792,    -0.229,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     1.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23780,'1 ',     4.661,    -0.229,     1.792,    -0.229,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     1.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
23784,'1 ',     2.897,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24535,'1 ',     0.000,     0.000,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24535,'2 ',     1.498,     0.576,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24539,'1 ',   179.785,   -19.980,    91.620,   -19.980,1.03900,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    39.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24540,'1 ',   179.785,   -19.980,    91.620,   -19.980,1.03700,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24543,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24546,'1 ',   192.820,    56.085,    98.262,   -21.429,1.05400,    0,   231.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.050,    55.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24547,'1 ',   192.820,    65.261,    98.262,   -21.429,1.03900,24545,   231.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.050,    89.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24551,'1 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24551,'2 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24556,'1 ',   269.455,   194.014,   407.587,  -106.707,1.04000,24553,  1049.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   874.650,   119.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24557,'1 ',   254.453,   194.014,   407.587,  -106.707,1.04000,24553,  1049.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   874.650,   100.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24558,'1 ',   310.760,   194.014,   407.587,  -106.707,1.04000,24553,  1049.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   874.650,   171.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24559,'1 ',   341.167,   194.014,   407.587,  -106.707,1.04000,24553,  1049.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   874.650,   209.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24564,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24565,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24570,'1 ',     0.483,     0.225,     0.225,    -0.059,1.04750,    0,     0.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.483,     0.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24571,'1 ',     0.483,     0.225,     0.225,    -0.059,1.04750,    0,     0.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.483,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24572,'1 ',     0.483,     0.225,     0.225,    -0.059,1.04500,    0,     0.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.483,     0.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24572,'2 ',     0.483,     0.225,     0.225,    -0.059,1.04500,    0,     0.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.483,     0.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24573,'1 ',     0.000,     0.000,     0.225,    -0.059,1.04000,    0,     0.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.483,     0.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24574,'1 ',     0.000,     0.000,     0.225,    -0.059,1.04000,    0,     0.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.483,     0.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24578,'1 ',    41.750,    -4.640,    21.276,    -4.640,1.05750,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    20.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24578,'2 ',    41.750,    -4.640,    21.276,    -4.640,1.05750,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    20.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24581,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24581,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24581,'3 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24581,'4 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24581,'5 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24581,'6 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24584,'1 ',     0.000,     0.000,   213.780,   -46.620,1.07100,24583,   504.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   420.000,    89.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24585,'1 ',   419.499,   185.618,   213.780,   -46.620,1.07100,24583,   504.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.000,   198.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24586,'1 ',   419.499,   185.618,   213.780,   -46.620,1.07100,24583,   504.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.000,    87.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24587,'1 ',   419.499,   185.618,   213.780,   -46.620,1.07100,24583,   504.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.000,    67.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24588,'1 ',   419.499,   185.618,   213.780,   -46.620,1.07100,24583,   504.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.000,    76.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24589,'1 ',   419.499,   185.618,   213.780,   -46.620,1.07100,24583,   504.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.000,    55.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24593,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24596,'1 ',     0.000,     0.000,    32.256,    -4.116,1.04500,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    84.000,    20.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24596,'2 ',    83.900,    32.256,    32.256,    -4.116,1.04500,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    28.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24596,'3 ',    83.900,    32.256,    32.256,    -4.116,1.04500,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    17.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24596,'4 ',    83.900,    32.256,    32.256,    -4.116,1.04500,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    19.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24596,'5 ',    83.900,    32.256,    32.256,    -4.116,1.04500,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    31.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24602,'1 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24602,'2 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24604,'1 ',     7.990,     3.072,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24604,'2 ',     0.000,     0.000,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     0.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24607,'1 ',     5.493,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     2.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24610,'1 ',   152.984,     8.298,    77.962,   -17.002,1.04050,    0,   183.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.167,    18.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24611,'1 ',   152.984,     9.557,    77.962,   -17.002,1.04050,    0,   183.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.167,    18.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24612,'1 ',   152.984,    14.791,    77.962,   -17.002,1.04050,    0,   183.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.167,    55.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24613,'1 ',   152.984,    11.444,    77.962,   -17.002,1.04050,    0,   183.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.167,    18.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24614,'1 ',   152.984,    12.020,    77.962,   -17.002,1.04050,    0,   183.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.167,    56.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24615,'1 ',   152.984,    11.712,    77.962,   -17.002,1.04050,    0,   183.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.167,    44.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24618,'1 ',    52.737,    24.605,    24.605,    -6.442,1.04500,    0,    63.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.800,    13.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24621,'1 ',     2.164,     1.010,     1.010,    -0.264,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.167,     0.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24621,'2 ',     2.164,     1.010,     1.010,    -0.264,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.167,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24622,'1 ',     2.164,     1.010,     1.010,    -0.264,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.167,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24622,'2 ',     2.164,     1.010,     1.010,    -0.264,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.167,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24623,'1 ',     2.164,     1.010,     1.010,    -0.264,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.167,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24623,'2 ',     2.164,     1.010,     1.010,    -0.264,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.167,     0.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24626,'1 ',     1.332,     0.621,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24626,'2 ',     1.332,     0.621,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24626,'3 ',     1.332,     0.621,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24626,'4 ',     1.332,     0.621,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24626,'5 ',     1.332,     0.621,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24626,'6 ',     1.332,     0.621,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.333,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24628,'1 ',    56.133,    -2.754,    21.581,    -2.754,1.04000,    0,    67.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.200,    22.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24628,'2 ',    56.133,    -2.754,    21.581,    -2.754,1.04000,    0,    67.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.200,    21.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24630,'1 ',     0.000,     0.000,     0.357,    -0.094,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24630,'2 ',     0.000,     0.000,     0.357,    -0.094,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24630,'3 ',     0.000,     0.000,     0.357,    -0.094,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24630,'4 ',     0.000,     0.000,     0.357,    -0.094,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24630,'5 ',     0.000,     0.000,     0.357,    -0.094,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24630,'6 ',     0.000,     0.000,     0.357,    -0.094,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24632,'1 ',    11.986,    -0.588,     4.608,    -0.588,1.03800,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24633,'1 ',    11.986,    -0.588,     4.608,    -0.588,1.03800,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24633,'2 ',     0.000,     0.000,     4.608,    -0.588,1.03800,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     3.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24633,'3 ',     0.000,     0.000,     4.608,    -0.588,1.03800,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     3.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24633,'4 ',     0.000,     0.000,     4.608,    -0.588,1.03800,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     5.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24633,'5 ',    11.986,    -0.588,     4.608,    -0.588,1.03800,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24638,'1 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24638,'2 ',     0.000,     0.000,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     1.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24638,'3 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24638,'4 ',     2.397,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24638,'5 ',     0.000,     0.000,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24638,'6 ',     0.000,     0.000,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24642,'1 ',    11.736,    -0.576,     4.512,    -0.576,1.00200,    0,    14.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.750,     3.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24642,'2 ',    11.736,    -0.576,     4.512,    -0.576,1.00200,    0,    14.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.750,     2.679,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24647,'1 ',    74.911,    -3.675,    28.800,    -3.675,1.03950,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    16.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24648,'1 ',    74.911,    -3.675,    28.800,    -3.675,1.04150,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    29.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24649,'1 ',    74.911,    -3.675,    28.800,    -3.675,1.04150,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    21.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24650,'1 ',    74.911,    -3.675,    28.800,    -3.675,1.03950,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    10.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24654,'1 ',     1.149,     0.442,     0.442,    -0.056,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.150,     0.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24655,'1 ',     1.149,     0.442,     0.442,    -0.056,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.150,     0.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24659,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04050,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24659,'2 ',     0.599,    -0.029,     0.230,    -0.029,1.04050,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24662,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24667,'1 ',   142.330,    72.532,    72.532,   -15.818,1.02850,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    54.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24668,'1 ',   142.330,    72.532,    72.532,   -15.818,1.02850,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    36.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24669,'1 ',   142.330,    72.532,    72.532,   -15.818,1.02850,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    54.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24670,'1 ',   142.330,    72.532,    72.532,   -15.818,1.02850,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    29.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24674,'1 ',     0.000,     0.000,    11.085,    -1.414,1.04000,    0,    34.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.867,     8.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24674,'2 ',    28.832,    11.085,    11.085,    -1.414,1.04000,    0,    34.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.867,    12.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24675,'1 ',     0.000,     0.000,    11.085,    -1.414,1.04000,    0,    34.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.867,     5.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24679,'1 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24684,'1 ',   164.504,    55.381,    83.832,   -18.282,1.04100,24681,   197.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.700,    61.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24685,'1 ',   164.504,    55.381,    83.832,   -18.282,1.04100,24681,   197.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.700,    38.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24686,'1 ',   164.504,    74.463,    83.832,   -18.282,1.04600,    0,   197.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.700,    76.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24689,'1 ',     3.063,     1.178,     1.178,    -0.150,1.04000,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24689,'2 ',     0.000,     0.000,     1.178,    -0.150,1.04000,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.067,     0.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24689,'3 ',     3.063,     1.178,     1.178,    -0.150,1.04000,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24689,'4 ',     0.000,     0.000,     1.178,    -0.150,1.04000,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.067,     0.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24689,'5 ',     3.063,     1.178,     1.178,    -0.150,1.04000,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     1.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24689,'6 ',     3.063,     1.178,     1.178,    -0.150,1.04000,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24691,'1 ',    22.473,     8.640,     8.640,    -1.103,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    10.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24691,'2 ',    22.473,     8.640,     8.640,    -1.103,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     2.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24694,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24695,'1 ',     1.199,     0.559,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24703,'1 ',   282.263,   102.081,   108.518,   -13.847,1.04800,24698,   339.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,   125.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24704,'1 ',     0.000,     0.000,   108.518,   -13.847,1.04800,24698,   339.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   282.600,   102.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24705,'1 ',   282.263,   102.081,   108.518,   -13.847,1.04800,24698,   339.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,   119.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24709,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,    10.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24711,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24713,'1 ',    81.902,    31.488,    31.488,    -4.018,1.04250,    0,    98.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    23.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24713,'2 ',    81.902,    31.488,    31.488,    -4.018,1.04250,    0,    98.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    39.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24713,'3 ',    81.902,    31.488,    31.488,    -4.018,1.04250,    0,    98.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    14.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24713,'4 ',    81.902,    31.488,    31.488,    -4.018,1.04250,    0,    98.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    32.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24719,'1 ',   124.851,    22.240,    48.000,    -6.125,1.04000,24718,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    46.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24720,'1 ',   124.851,    27.583,    48.000,    -6.125,1.04950,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    29.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24728,'1 ',   198.430,   101.121,   101.121,   -22.052,1.04500,24723,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    59.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24729,'1 ',   198.430,   101.121,   101.121,   -22.052,1.01850,    0,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    93.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24730,'1 ',   198.430,   101.121,   101.121,   -22.052,1.01850,    0,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    84.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24731,'1 ',   198.430,   101.121,   101.121,   -22.052,1.04500,24723,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    64.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24732,'1 ',   198.430,   101.121,   101.121,   -22.052,1.01850,    0,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    73.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24733,'1 ',   198.430,   101.121,   101.121,   -22.052,1.04500,24723,   238.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.667,    28.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24737,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24740,'1 ',    11.187,    -0.549,     4.301,    -0.549,1.03400,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     3.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24740,'2 ',    11.187,    -0.549,     4.301,    -0.549,1.03400,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24741,'1 ',    11.187,    -0.549,     4.301,    -0.549,1.03400,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     5.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24741,'2 ',    11.187,    -0.549,     4.301,    -0.549,1.03400,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24744,'1 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24744,'2 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24747,'1 ',     1.199,     0.559,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24747,'2 ',     1.199,     0.559,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24751,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24752,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24758,'1 ',   247.588,   115.514,   115.514,   -30.242,1.04200,24755,   297.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.883,   104.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24759,'1 ',   247.588,   115.514,   115.514,   -30.242,1.04200,24755,   297.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.883,    92.672,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24760,'1 ',   247.588,   115.514,   115.514,   -30.242,1.04200,24755,   297.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.883,    68.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24761,'1 ',   247.588,   115.514,   115.514,   -30.242,1.04200,24755,   297.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.883,    80.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24762,'1 ',   247.588,   115.514,   115.514,   -30.242,1.02450,    0,   297.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.883,    39.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24763,'1 ',     0.000,     0.000,   115.514,   -30.242,1.04200,24755,   297.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   247.883,    46.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24767,'1 ',     2.797,     1.075,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24767,'2 ',     2.797,     1.075,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24768,'1 ',     2.797,     1.075,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24768,'2 ',     2.797,     1.075,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24769,'1 ',     0.000,     0.000,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.676,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24769,'2 ',     2.797,     1.075,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.883,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24772,'1 ',     7.491,     2.880,     2.880,    -0.368,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24772,'2 ',     7.491,     2.880,     2.880,    -0.368,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24772,'3 ',     7.491,     2.880,     2.880,    -0.368,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24781,'1 ',     0.000,     0.000,   443.632,  -116.144,1.04600,24778,  1142.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   952.000,   399.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24782,'1 ',   458.385,   443.632,   443.632,  -116.144,1.04600,24778,  1142.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   952.000,   131.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24785,'1 ',     0.000,     0.000,    41.636,    -9.080,1.04100,    0,    98.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    81.800,     9.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24785,'2 ',    81.702,    32.319,    41.636,    -9.080,1.04100,    0,    98.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.800,    17.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24785,'3 ',    81.702,    32.319,    41.636,    -9.080,1.04100,    0,    98.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.800,    35.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24785,'4 ',    81.702,    32.319,    41.636,    -9.080,1.04100,    0,    98.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.800,    38.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24785,'5 ',    81.702,    32.319,    41.636,    -9.080,1.04100,    0,    98.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.800,    31.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24792,'1 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24794,'1 ',    43.681,    16.794,    16.794,    -2.143,1.04000,    0,    52.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.733,    19.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24794,'2 ',     0.000,     0.000,    16.794,    -2.143,1.04000,    0,    52.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    43.733,    13.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24795,'1 ',    43.681,    -0.119,    16.794,    -2.143,1.04350,    0,    52.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.733,    15.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24800,'1 ',     0.000,     0.000,    48.000,    -6.125,1.04000,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   125.000,    52.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24801,'1 ',     0.000,     0.000,    48.000,    -6.125,1.04000,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   125.000,    57.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24809,'1 ',     0.000,     0.000,    20.045,    -2.558,1.04000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.200,    19.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24810,'1 ',    52.138,    -2.558,    20.045,    -2.558,1.04000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,     9.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24811,'1 ',    52.138,    -2.558,    20.045,    -2.558,1.04000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,     6.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24812,'1 ',    52.138,    -2.558,    20.045,    -2.558,1.04000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    21.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24816,'1 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24816,'2 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
