24816,'3 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24820,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24820,'2 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24821,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24826,'1 ',     7.941,    -0.355,     3.053,    -0.390,1.01050,    0,     9.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.950,     2.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
24827,'1 ',     7.941,     3.053,     3.053,    -0.390,1.04000,    0,     9.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.950,     1.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25518,'1 ',    69.217,    32.294,    32.294,    -8.455,1.04250,    0,    83.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.300,    12.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25518,'2 ',     0.000,     0.000,    32.294,    -8.455,1.04250,    0,    83.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.300,    16.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25518,'3 ',     0.000,     0.000,    32.294,    -8.455,1.04250,    0,    83.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.300,    20.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25523,'1 ',   179.685,   -19.969,    91.569,   -19.969,1.03800,    0,   215.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.900,    88.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25524,'1 ',   179.685,   -19.969,    91.569,   -19.969,1.03600,    0,   215.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.900,    20.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25525,'1 ',   179.685,   -17.137,    91.569,   -19.969,1.03900,25522,   215.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.900,    46.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25530,'1 ',   120.856,    19.262,    61.589,   -13.431,1.04500,25528,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    51.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25531,'1 ',   120.856,    11.401,    61.589,   -13.431,1.04950,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    59.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25535,'1 ',     0.000,     0.000,    76.051,   -19.910,1.04000,    0,   195.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   163.200,    20.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25540,'1 ',   206.254,    57.785,   105.108,   -22.921,1.04700,    0,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    43.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25541,'1 ',   206.254,    93.497,   105.108,   -22.921,1.04200,25537,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    41.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25542,'1 ',   206.254,    93.497,   105.108,   -22.921,1.04200,25537,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    82.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25543,'1 ',   206.254,    62.813,   105.108,   -22.921,1.04700,    0,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    21.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25544,'1 ',   206.254,    52.934,   105.108,   -22.921,1.04700,    0,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    42.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25545,'1 ',   206.254,    93.497,   105.108,   -22.921,1.04200,25537,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    82.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25549,'1 ',     0.999,     0.000,     0.000,     0.000,1.01600,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25554,'1 ',     0.000,     0.000,   415.206,  -108.702,1.03800,25552,  1069.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   891.000,   329.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25555,'1 ',     0.000,     0.000,   415.206,  -108.702,1.03800,25552,  1069.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   891.000,   257.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25556,'1 ',   274.492,   149.036,   415.206,  -108.702,1.03800,25552,  1069.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   891.000,   121.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25557,'1 ',   259.210,   149.036,   415.206,  -108.702,1.03800,25552,  1069.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   891.000,   102.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25561,'1 ',   189.108,   -15.408,    96.371,   -21.016,1.03600,    0,   227.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.333,    22.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25562,'1 ',   189.108,   -12.209,    96.371,   -21.016,1.03600,    0,   227.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.333,    68.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25563,'1 ',   189.108,   -17.997,    96.371,   -21.016,1.03600,    0,   227.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.333,    22.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25567,'1 ',     1.199,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25572,'1 ',   397.558,    93.251,   215.478,   -56.413,1.04200,25570,   554.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.400,   140.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25573,'1 ',   229.149,    93.251,   215.478,   -56.413,1.04200,25570,   554.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.400,    74.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25574,'1 ',     0.000,     0.000,   215.478,   -56.413,1.04200,25570,   554.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   462.400,    97.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25577,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25577,'2 ',     0.899,     0.000,     0.000,     0.000,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25579,'1 ',     0.000,     0.000,     5.825,    -1.525,1.04000,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     1.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25581,'1 ',     2.397,     0.000,     0.000,     0.000,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.799,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25584,'1 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25584,'2 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25585,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25589,'1 ',   125.850,    60.838,    64.134,   -13.986,1.00900,    0,   151.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    36.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25592,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25592,'2 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25593,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25593,'2 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25594,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25595,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25598,'1 ',    53.469,    -2.152,    24.947,    -6.531,1.03900,    0,    64.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.533,     7.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25598,'2 ',    53.469,    -2.152,    24.947,    -6.531,1.03900,    0,    64.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.533,     8.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25598,'3 ',    53.469,    -2.152,    24.947,    -6.531,1.03900,    0,    64.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.533,    10.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25598,'4 ',    53.469,    -2.152,    24.947,    -6.531,1.03900,    0,    64.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.533,    24.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25598,'5 ',    53.469,    -2.152,    24.947,    -6.531,1.03900,    0,    64.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.533,     8.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25598,'6 ',    53.469,    -2.152,    24.947,    -6.531,1.03900,    0,    64.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.533,    18.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25604,'1 ',   107.538,    39.430,    54.802,   -11.951,1.05850,    0,   129.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.667,    51.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25605,'1 ',   107.538,    42.112,    54.802,   -11.951,1.05850,    0,   129.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.667,    51.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25606,'1 ',   107.538,    38.151,    54.802,   -11.951,1.05850,    0,   129.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.667,    45.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25610,'1 ',     0.000,     0.000,    12.827,    -2.797,1.02350,    0,    30.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.200,    11.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25610,'2 ',    25.170,    10.115,    12.827,    -2.797,1.02350,    0,    30.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,     9.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25614,'1 ',   859.873,   159.639,   316.811,   -70.594,1.04700,25612,  1033.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   860.900,   304.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25615,'1 ',   859.873,   159.639,   316.811,   -70.594,1.04700,25612,  1033.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   860.900,   119.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25619,'1 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25623,'1 ',     1.099,     0.513,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25623,'2 ',     1.099,     0.513,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25627,'1 ',     0.000,     0.000,     7.940,    -1.732,1.04000,    0,    18.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.600,     2.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25629,'1 ',    39.952,    -4.880,    18.640,    -4.880,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25629,'2 ',    39.952,    -4.880,    18.640,    -4.880,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     8.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25632,'1 ',    49.741,     7.659,    25.348,    -5.528,1.04000,    0,    59.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    22.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25633,'1 ',    49.741,     7.659,    25.348,    -5.528,1.04000,    0,    59.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,     7.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25637,'1 ',   164.803,   -12.803,    83.985,   -18.315,1.03800,25636,   198.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,    56.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25638,'1 ',   164.803,   -18.315,    83.985,   -18.315,1.03200,    0,   198.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,    58.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25639,'1 ',   164.803,   -18.315,    83.985,   -18.315,1.03200,    0,   198.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,    32.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25645,'1 ',   198.663,    47.509,   101.240,   -22.078,1.04100,25642,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    71.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25646,'1 ',   198.663,    77.371,   101.240,   -22.078,1.02800,    0,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    57.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25647,'1 ',   198.663,    47.509,   101.240,   -22.078,1.04100,25642,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    92.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25648,'1 ',   198.663,    87.087,   101.240,   -22.078,1.03250,    0,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    76.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25652,'1 ',   177.388,   -21.667,    82.762,   -21.667,1.03850,    0,   213.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.600,    78.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25655,'1 ',     0.000,     0.000,     9.416,    -2.053,1.04000,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.500,     5.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25662,'1 ',   198.630,    93.673,   101.223,   -22.074,1.03500,25658,   238.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.867,    48.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25663,'1 ',   198.630,    93.673,   101.223,   -22.074,1.03500,25658,   238.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.867,    65.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25664,'1 ',   198.630,   101.223,   101.223,   -22.074,1.02650,    0,   238.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.867,    83.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25671,'1 ',   182.982,    33.382,    93.249,   -20.335,1.04950,    0,   219.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    66.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25672,'1 ',   182.982,    74.840,    93.249,   -20.335,1.04000,25667,   219.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    28.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25673,'1 ',   182.982,    35.817,    93.249,   -20.335,1.04950,    0,   219.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    42.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25674,'1 ',   182.982,    58.529,    93.249,   -20.335,1.04950,    0,   219.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    68.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25675,'1 ',   182.982,    35.724,    93.249,   -20.335,1.04950,    0,   219.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    78.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25676,'1 ',   182.982,    29.704,    93.249,   -20.335,1.04950,    0,   219.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    86.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25680,'1 ',     0.000,     0.000,     1.363,    -0.357,1.04000,    0,     3.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.925,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25681,'1 ',     0.000,     0.000,     1.363,    -0.357,1.04000,    0,     3.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.925,     1.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25683,'1 ',     0.000,     0.000,     1.363,    -0.357,1.04000,    0,     3.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.925,     1.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25683,'2 ',     0.000,     0.000,     1.363,    -0.357,1.04000,    0,     3.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.925,     1.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25687,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25687,'2 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25691,'1 ',   175.091,     4.382,    89.228,   -19.458,1.04500,    0,   210.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,    65.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25692,'1 ',   175.091,     4.894,    89.228,   -19.458,1.04500,    0,   210.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,    50.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25693,'1 ',   175.091,     5.656,    89.228,   -19.458,1.04500,    0,   210.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,    86.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25694,'1 ',   175.091,    32.684,    89.228,   -19.458,1.04400,25690,   210.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,    80.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25699,'1 ',    44.946,    -5.490,    20.970,    -5.490,1.03650,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    11.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25699,'2 ',    44.946,    -5.490,    20.970,    -5.490,1.03650,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    12.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25702,'1 ',    41.750,    19.479,    19.479,    -5.100,1.04400,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    19.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25702,'2 ',    41.750,    19.479,    19.479,    -5.100,1.04400,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    14.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25704,'1 ',     0.000,     0.000,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25704,'2 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25704,'3 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25704,'4 ',    14.982,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25710,'1 ',  1158.617,    95.971,   426.880,   -95.120,1.04900,25706,  1392.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1160.000,   226.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25711,'1 ',  1158.617,    95.971,   426.880,   -95.120,1.04900,25706,  1392.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1160.000,   155.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25719,'1 ',   120.856,    46.028,    61.589,   -13.431,1.04300,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    33.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25720,'1 ',   120.856,    47.082,    61.589,   -13.431,1.04300,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    13.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25721,'1 ',   120.856,    50.234,    61.589,   -13.431,1.03800,25714,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    50.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25722,'1 ',   120.856,    44.933,    61.589,   -13.431,1.04300,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    58.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25723,'1 ',   120.856,    61.589,    61.589,   -13.431,1.04300,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    41.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25724,'1 ',   120.856,    50.234,    61.589,   -13.431,1.03800,25714,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    36.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25727,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25727,'2 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25727,'3 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25730,'1 ',   134.906,    68.749,    68.749,   -14.992,1.06300,    0,   162.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.067,    37.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25731,'1 ',   134.906,    65.387,    68.749,   -14.992,1.06300,    0,   162.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.067,    14.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25732,'1 ',   134.906,    67.137,    68.749,   -14.992,1.06300,    0,   162.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.067,    36.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25733,'1 ',   134.906,    52.908,    68.749,   -14.992,1.06300,    0,   162.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.067,    37.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25734,'1 ',   134.906,    68.749,    68.749,   -14.992,1.04500,25729,   162.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.067,    53.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25735,'1 ',   134.906,    61.641,    68.749,   -14.992,1.06300,    0,   162.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.067,    22.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25741,'1 ',   107.255,   -13.101,    50.041,   -13.101,1.04000,    0,   128.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.383,    53.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25742,'1 ',   107.255,   -13.101,    50.041,   -13.101,1.04000,    0,   128.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.383,    14.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25743,'1 ',   107.255,   -13.101,    50.041,   -13.101,1.04000,    0,   128.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.383,    14.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25744,'1 ',   107.255,   -13.101,    50.041,   -13.101,1.04000,    0,   128.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.383,    15.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25745,'1 ',   107.255,   -13.101,    50.041,   -13.101,1.04000,    0,   128.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.383,    13.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25746,'1 ',   107.255,   -13.101,    50.041,   -13.101,1.04000,    0,   128.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.383,    39.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25749,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25751,'1 ',     0.000,     0.000,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     2.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25753,'1 ',     1.199,     0.559,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25753,'2 ',     1.199,     0.559,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25754,'1 ',     0.499,     0.233,     0.233,    -0.061,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25755,'1 ',     0.499,     0.233,     0.233,    -0.061,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25759,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     9.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.700,     1.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25761,'1 ',     0.000,     0.000,     2.842,    -0.363,1.04000,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.400,     0.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25761,'2 ',     7.391,     2.842,     2.842,    -0.363,1.04000,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     2.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25761,'3 ',     7.391,     2.842,     2.842,    -0.363,1.04000,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     3.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25761,'4 ',     7.391,     2.842,     2.842,    -0.363,1.04000,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     1.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25766,'1 ',   229.160,    91.724,   116.782,   -25.467,1.02250,    0,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    58.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25767,'1 ',   229.160,    86.492,   116.782,   -25.467,1.04000,25763,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    88.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25768,'1 ',   229.160,    86.492,   116.782,   -25.467,1.04000,25763,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    48.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25769,'1 ',   229.160,    71.794,   116.782,   -25.467,1.02250,    0,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    85.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25770,'1 ',   229.160,    86.492,   116.782,   -25.467,1.04000,25763,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    53.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25771,'1 ',   229.160,    86.492,   116.782,   -25.467,1.04000,25763,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,   106.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25774,'1 ',    91.790,    46.777,    46.777,   -10.201,1.04800,    0,   110.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    16.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25774,'2 ',    91.790,    46.777,    46.777,   -10.201,1.04800,    0,   110.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    12.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25776,'1 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25776,'2 ',     0.000,     0.000,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25776,'3 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25776,'4 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     0.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25779,'1 ',    24.404,     9.382,     9.382,    -1.197,1.04250,    0,    29.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.433,     7.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25779,'2 ',    24.404,     9.382,     9.382,    -1.197,1.04250,    0,    29.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.433,     7.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25780,'1 ',    24.404,     9.382,     9.382,    -1.197,1.04000,    0,    29.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.433,     3.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25783,'1 ',    37.056,    -4.118,    18.884,    -4.118,1.04000,    0,    44.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.100,     8.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25788,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04900,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25789,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04900,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    27.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25790,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04900,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25791,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04900,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    16.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25796,'1 ',   115.196,    10.877,    58.705,   -12.802,1.04950,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    24.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25797,'1 ',   115.196,    11.740,    58.705,   -12.802,1.04950,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    37.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25798,'1 ',   115.196,    13.440,    58.705,   -12.802,1.04950,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    15.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25799,'1 ',   115.196,    10.589,    58.705,   -12.802,1.04950,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    12.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25800,'1 ',   115.196,    20.935,    58.705,   -12.802,1.04950,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    16.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25801,'1 ',   115.196,    12.740,    58.705,   -12.802,1.04500,25794,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    27.602,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
25804,'1 ',    15.981,     0.000,     0.000,     0.000,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26024,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     0.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26025,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26027,'1 ',     4.694,     2.392,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     1.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26030,'1 ',    14.982,     7.635,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26030,'2 ',     0.000,     0.000,     7.635,    -1.665,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26033,'1 ',    41.750,    19.479,    19.479,    -5.100,1.02700,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,     4.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26037,'1 ',   283.437,    14.573,   132.239,   -34.621,1.04300,26036,   340.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.775,   113.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26038,'1 ',     0.000,     0.000,   132.239,   -34.621,1.04300,26036,   340.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   283.775,   132.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26039,'1 ',   283.437,    14.573,   132.239,   -34.621,1.04300,26036,   340.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.775,    91.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26040,'1 ',   283.437,    14.573,   132.239,   -34.621,1.04300,26036,   340.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.775,   124.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26044,'1 ',    85.897,    43.774,    43.774,    -9.546,1.04500,    0,   103.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,     9.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26045,'1 ',     0.000,     0.000,     1.162,    -0.253,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.283,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26045,'2 ',     0.000,     0.000,     1.162,    -0.253,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.283,     0.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26046,'1 ',     2.281,     1.162,     1.162,    -0.253,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26046,'2 ',     2.281,     1.162,     1.162,    -0.253,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26047,'1 ',     2.281,     1.162,     1.162,    -0.253,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26047,'2 ',     2.281,     1.162,     1.162,    -0.253,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26051,'1 ',   198.663,    79.598,   101.240,   -22.078,1.06750,    0,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    60.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26053,'1 ',    40.776,    20.780,    20.780,    -4.532,1.04600,    0,    48.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.825,    10.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26053,'2 ',    40.776,    20.780,    20.780,    -4.532,1.04600,    0,    48.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.825,     8.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26053,'3 ',    40.776,    20.780,    20.780,    -4.532,1.04600,    0,    48.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.825,    15.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26053,'4 ',    40.776,    20.780,    20.780,    -4.532,1.04600,    0,    48.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.825,     5.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26055,'1 ',     4.062,     1.562,     1.562,    -0.199,1.04400,    0,     4.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.067,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26055,'2 ',     4.062,     1.562,     1.562,    -0.199,1.04400,    0,     4.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.067,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26055,'3 ',     4.062,     1.562,     1.562,    -0.199,1.04400,    0,     4.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.067,     0.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26055,'4 ',    14.483,     4.981,     5.568,    -0.710,1.04400,    0,    17.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     3.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26055,'5 ',     0.000,     0.000,     5.568,    -0.710,1.04400,    0,    17.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.500,     5.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26055,'6 ',    14.483,     4.981,     5.568,    -0.710,1.04400,    0,    17.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     5.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26061,'1 ',   206.320,    -4.557,   105.142,   -22.929,1.04700,26057,   247.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.567,    87.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26062,'1 ',   206.320,   -22.929,   105.142,   -22.929,1.03200,    0,   247.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.567,    48.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26063,'1 ',   206.320,   -22.929,   105.142,   -22.929,1.03000,    0,   247.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.567,    29.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26067,'1 ',     0.000,     0.000,    22.834,    -5.978,1.04000,    0,    58.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.000,    21.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26067,'2 ',     0.000,     0.000,    22.834,    -5.978,1.04000,    0,    58.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.000,    22.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26074,'1 ',   123.353,    30.319,    62.862,   -13.709,1.05150,    0,   148.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.500,    43.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26075,'1 ',   123.353,    28.674,    62.862,   -13.709,1.05150,    0,   148.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.500,    43.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26078,'1 ',     5.327,     2.715,     2.715,    -0.592,1.04000,    0,     6.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.333,     2.263,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26079,'1 ',     5.327,     2.715,     2.715,    -0.592,1.04000,    0,     6.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.333,     2.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26080,'1 ',     5.327,     2.715,     2.715,    -0.592,1.04000,    0,     6.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.333,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26085,'1 ',   137.086,    28.111,    69.860,   -15.235,1.04200,26084,   164.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.250,    62.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26086,'1 ',   137.086,    28.111,    69.860,   -15.235,1.04200,26084,   164.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.250,    41.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26089,'1 ',    74.911,    38.175,    38.175,    -8.325,1.04000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    24.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26092,'1 ',   169.797,    79.220,    79.220,   -20.740,1.06300,26091,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    17.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26093,'1 ',   169.797,    75.468,    79.220,   -20.740,1.00900,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    82.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26814,'1 ',   297.145,    92.920,   138.635,   -36.295,1.04100,26813,   357.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   297.500,    81.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26815,'1 ',   297.145,    92.920,   138.635,   -36.295,1.04100,26813,   357.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   297.500,    84.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26823,'1 ',   198.643,    79.688,   101.230,   -22.076,1.05700,26818,   238.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.880,    98.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26824,'1 ',   198.643,    44.146,   101.230,   -22.076,1.00450,    0,   238.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.880,    91.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26825,'1 ',   198.643,    79.688,   101.230,   -22.076,1.05700,26818,   238.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.880,    55.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26826,'1 ',   198.643,    79.688,   101.230,   -22.076,1.05700,26818,   238.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.880,    21.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26827,'1 ',   198.643,    79.688,   101.230,   -22.076,1.05700,26818,   238.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.880,    54.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26833,'1 ',   199.129,    65.279,   101.478,   -22.130,1.03000,    0,   239.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.367,    97.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26834,'1 ',   199.129,    57.556,   101.478,   -22.130,1.03450,    0,   239.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.367,    91.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26835,'1 ',   199.129,    73.378,   101.478,   -22.130,1.03000,    0,   239.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.367,    66.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26838,'1 ',    85.864,   -10.488,    40.060,   -10.488,1.04000,    0,   103.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.967,    25.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26838,'2 ',    85.864,   -10.488,    40.060,   -10.488,1.04000,    0,   103.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.967,    18.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26838,'3 ',    85.864,   -10.488,    40.060,   -10.488,1.04000,    0,   103.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.967,    38.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26838,'4 ',    85.864,   -10.488,    40.060,   -10.488,1.04000,    0,   103.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.967,    26.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26838,'5 ',    85.864,   -10.488,    40.060,   -10.488,1.04000,    0,   103.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.967,    17.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26838,'6 ',    85.864,   -10.488,    40.060,   -10.488,1.04000,    0,   103.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.967,    34.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26844,'1 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26844,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26845,'1 ',     5.094,     0.000,     0.000,     0.000,1.04000,    0,     6.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     1.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26853,'1 ',   323.364,    67.440,   164.789,   -35.936,1.04700,26848,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,   110.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26854,'1 ',   323.364,    67.440,   164.789,   -35.936,1.04700,26848,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,   137.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26855,'1 ',   323.364,    67.440,   164.789,   -35.936,1.04700,26848,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,   144.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26856,'1 ',   323.364,    67.440,   164.789,   -35.936,1.04700,26848,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,    37.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26859,'1 ',    19.177,     8.947,     8.947,    -2.342,1.03800,    0,    23.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.200,     6.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26861,'1 ',     0.000,     0.000,     4.377,    -0.955,1.04000,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.600,     3.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26861,'2 ',     0.000,     0.000,    15.270,    -3.330,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,    10.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26863,'1 ',     0.000,     0.000,    23.974,    -5.228,1.04000,    0,    56.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.100,    13.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26864,'1 ',    47.044,    23.974,    23.974,    -5.228,1.04000,    0,    56.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,    22.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26864,'2 ',    47.044,    23.974,    23.974,    -5.228,1.04000,    0,    56.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,    22.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26869,'1 ',    23.971,     3.289,    11.184,    -2.928,1.04200,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    10.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26869,'2 ',    23.971,     3.289,    11.184,    -2.928,1.04200,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26873,'1 ',    74.911,    31.901,    38.175,    -8.325,1.00900,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    25.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26876,'1 ',    84.100,     7.724,    39.237,   -10.272,1.00450,    0,   101.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    34.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26877,'1 ',    84.100,    11.522,    39.237,   -10.272,1.00450,    0,   101.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    12.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26878,'1 ',    84.100,    27.380,    39.237,   -10.272,1.00450,    0,   101.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    41.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26879,'1 ',    84.100,    23.847,    39.237,   -10.272,1.00450,    0,   101.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    28.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26880,'1 ',    84.100,    18.836,    39.237,   -10.272,1.00450,    0,   101.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    12.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26881,'1 ',    84.100,    18.967,    39.237,   -10.272,1.00450,    0,   101.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    20.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26882,'1 ',     1.199,     0.232,     0.559,    -0.146,1.00800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26882,'2 ',     1.199,     0.232,     0.559,    -0.146,1.00800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26885,'1 ',    62.026,    -7.576,    28.939,    -7.576,1.03600,    0,    74.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    24.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26885,'2 ',    62.026,    -7.576,    28.939,    -7.576,1.03600,    0,    74.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    29.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26885,'3 ',    62.026,    -7.576,    28.939,    -7.576,1.03600,    0,    74.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    27.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26885,'4 ',    62.026,    -7.576,    28.939,    -7.576,1.03600,    0,    74.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,     9.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26888,'1 ',   229.160,   100.521,   116.782,   -25.467,1.06200,26887,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    72.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26889,'1 ',   229.160,   108.528,   116.782,   -25.467,1.00900,    0,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    65.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26890,'1 ',   229.160,   100.521,   116.782,   -25.467,1.06200,26887,   275.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.433,    52.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26896,'1 ',   134.007,   -14.893,    68.291,   -14.893,1.04250,    0,   161.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.167,    56.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26897,'1 ',   134.007,   -14.893,    68.291,   -14.893,1.04250,    0,   161.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.167,    57.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26898,'1 ',   134.007,   -14.893,    68.291,   -14.893,1.04250,    0,   161.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.167,    65.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26899,'1 ',     0.000,     0.000,    68.291,   -14.893,1.04000,    0,   161.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   134.167,    45.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26900,'1 ',   134.007,   -14.893,    68.291,   -14.893,1.04250,    0,   161.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.167,    47.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26901,'1 ',   134.007,    10.336,    68.291,   -14.893,1.04900,26893,   161.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.167,    26.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26905,'1 ',     0.000,     0.000,   135.886,   -35.575,1.03700,26904,   349.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   291.600,   137.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26909,'1 ',     0.000,     0.000,    17.815,    -3.885,1.04000,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,     9.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26909,'2 ',     0.000,     0.000,    17.815,    -3.885,1.04000,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    17.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26912,'1 ',     0.000,     0.000,    21.378,    -4.662,1.04000,    0,    50.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    15.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26914,'1 ',    48.376,    -5.376,    24.653,    -5.376,1.03800,    0,    58.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.433,     8.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26915,'1 ',     0.000,     0.000,    24.653,    -5.376,1.04000,    0,    58.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.433,    15.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26916,'1 ',    48.376,     4.000,    24.653,    -5.376,1.04000,    0,    58.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.433,    14.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26921,'1 ',   114.863,    32.818,    58.535,   -12.765,1.02700,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26922,'1 ',   114.863,    41.578,    58.535,   -12.765,1.02700,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    32.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26923,'1 ',   114.863,    32.113,    58.535,   -12.765,1.02700,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    36.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26927,'1 ',   142.330,     9.383,    72.532,   -15.818,1.04500,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    33.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26928,'1 ',   142.330,    10.555,    72.532,   -15.818,1.04500,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    32.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26929,'1 ',   142.330,     9.254,    72.532,   -15.818,1.04500,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    58.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26933,'1 ',   226.164,   -10.231,   216.457,   -56.669,1.03900,26932,   557.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.500,    68.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26934,'1 ',   237.967,   -10.231,   216.457,   -56.669,1.03900,26932,   557.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.500,    87.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26940,'1 ',   180.185,    91.824,    91.824,   -20.024,1.04400,26937,   216.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.400,    27.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26941,'1 ',   180.185,    91.824,    91.824,   -20.024,1.04500,    0,   216.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.400,    45.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26942,'1 ',   180.185,    91.824,    91.824,   -20.024,1.04250,    0,   216.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.400,    87.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26945,'1 ',    45.146,     2.790,    21.063,    -5.514,1.04300,    0,    54.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,     9.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26945,'2 ',    45.146,     2.790,    21.063,    -5.514,1.04300,    0,    54.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    17.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26945,'3 ',    45.146,     2.790,    21.063,    -5.514,1.04300,    0,    54.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    11.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26945,'4 ',    45.146,     2.790,    21.063,    -5.514,1.04300,    0,    54.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    14.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26948,'1 ',   180.569,     6.503,   316.414,   -82.838,1.03400,26947,   814.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   679.000,   180.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26949,'1 ',     0.000,     0.000,   316.414,   -82.838,1.03400,26947,   814.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   679.000,   252.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26957,'1 ',     0.000,     0.000,     2.087,    -0.455,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     1.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26958,'1 ',     0.000,     0.000,    22.769,    -4.965,1.04000,    0,    53.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.733,    20.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26960,'1 ',     0.000,     0.000,    22.769,    -4.965,1.04000,    0,    53.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.733,    15.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26961,'1 ',     0.000,     0.000,    22.769,    -4.965,1.04000,    0,    53.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.733,     5.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26966,'1 ',    61.127,    12.426,    28.519,    -7.466,1.04500,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,     6.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26969,'1 ',   190.173,    86.947,    96.914,   -21.134,1.05300,26968,   228.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    26.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26970,'1 ',   190.173,    86.947,    96.914,   -21.134,1.05300,26968,   228.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    72.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26974,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26975,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26977,'1 ',   184.779,    93.971,    94.165,   -20.535,1.03300,26973,   222.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    52.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26978,'1 ',   184.779,    93.971,    94.165,   -20.535,1.03300,26973,   222.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    67.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26979,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26983,'1 ',   166.301,    24.422,    84.749,   -18.482,1.05400,    0,   199.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.500,    71.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26984,'1 ',   166.301,    45.128,    84.749,   -18.482,1.05400,    0,   199.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.500,    69.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26987,'1 ',     0.000,     0.000,    27.587,    -7.222,1.04000,    0,    71.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.200,    18.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26987,'2 ',     0.000,     0.000,    27.587,    -7.222,1.04000,    0,    71.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.200,    26.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26994,'1 ',   395.827,    87.035,   201.717,   -43.989,1.03900,26989,   475.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.300,    77.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26995,'1 ',   395.827,    87.035,   201.717,   -43.989,1.03900,26989,   475.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.300,   109.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26996,'1 ',   395.827,    87.035,   201.717,   -43.989,1.03900,26989,   475.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.300,   196.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26997,'1 ',   395.827,    87.035,   201.717,   -43.989,1.03900,26989,   475.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.300,    57.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26998,'1 ',   395.827,    87.035,   201.717,   -43.989,1.03900,26989,   475.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.300,   192.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
26999,'1 ',   395.827,    87.035,   201.717,   -43.989,1.03900,26989,   475.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.300,   153.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27003,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27004,'1 ',     1.598,     0.000,     0.000,     0.000,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27006,'1 ',    14.982,     0.000,     0.000,     0.000,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27014,'1 ',    61.127,    31.151,    31.151,    -6.793,1.03050,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    11.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27015,'1 ',    61.127,    31.151,    31.151,    -6.793,1.03050,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    17.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27019,'1 ',     0.000,     0.000,     2.087,    -0.455,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     0.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27020,'1 ',     0.000,     0.000,    21.887,    -4.773,1.04000,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    43.000,    13.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27024,'1 ',   122.254,    60.452,    62.302,   -13.586,1.03700,27023,   146.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.400,    33.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27027,'1 ',   184.779,    38.634,    94.165,   -20.535,1.04950,    0,   222.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    64.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27030,'1 ',   563.028,   -21.039,   286.923,   -62.571,1.03800,27029,   676.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.700,   263.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27032,'1 ',     0.000,     0.000,     4.937,    -1.077,1.04200,    0,    11.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.700,     2.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27032,'2 ',    72.963,    24.275,    37.182,    -8.109,1.04200,    0,    87.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.050,    35.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27032,'3 ',    72.963,    24.275,    37.182,    -8.109,1.04200,    0,    87.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.050,    32.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27034,'1 ',    85.598,    -9.513,    43.621,    -9.513,1.04300,    0,   102.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.700,    13.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27034,'2 ',    85.598,    -9.513,    43.621,    -9.513,1.04300,    0,   102.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.700,    11.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27034,'3 ',    85.598,    -9.513,    43.621,    -9.513,1.04300,    0,   102.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.700,    15.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27034,'4 ',    85.598,    -9.513,    43.621,    -9.513,1.04300,    0,   102.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.700,    39.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27039,'1 ',   250.401,    69.500,   116.826,   -30.585,1.04300,27036,   300.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.700,    72.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27043,'1 ',   202.758,    31.710,   103.327,   -22.533,1.00450,    0,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    76.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27044,'1 ',   202.758,    27.601,   103.327,   -22.533,1.05100,27042,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    52.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27045,'1 ',   202.758,    27.601,   103.327,   -22.533,1.05100,27042,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    80.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27051,'1 ',   242.554,   113.188,   284.575,   -74.502,1.03800,27048,   732.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.675,   242.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27052,'1 ',   204.140,   113.188,   284.575,   -74.502,1.03800,27048,   732.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.675,   103.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27053,'1 ',   241.220,   113.188,   284.575,   -74.502,1.03800,27048,   732.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.675,   149.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27054,'1 ',     0.000,     0.000,   284.575,   -74.502,1.03800,27048,   732.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   610.675,   201.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27058,'1 ',    48.942,    24.941,    24.941,    -5.439,1.04500,    0,    58.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,     6.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27059,'1 ',     0.000,     0.000,    24.941,    -5.439,1.04000,    0,    58.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.000,    23.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27059,'2 ',     0.000,     0.000,    24.941,    -5.439,1.04000,    0,    58.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.000,    23.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28138,'1 ',     0.000,     0.000,     8.947,    -2.342,1.04000,    0,    23.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.200,     8.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28139,'1 ',     0.000,     0.000,     8.947,    -2.342,1.04000,    0,    23.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.200,     3.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28142,'1 ',     0.000,     0.000,     9.825,    -2.572,1.04000,    0,    25.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.083,     5.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28142,'2 ',     0.000,     0.000,     9.825,    -2.572,1.04000,    0,    25.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.083,     2.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28143,'1 ',    21.058,     2.086,     9.825,    -2.572,1.04000,    0,    25.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.083,     2.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28143,'2 ',    21.058,     2.086,     9.825,    -2.572,1.04000,    0,    25.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.083,     2.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28143,'3 ',    21.058,     2.086,     9.825,    -2.572,1.04000,    0,    25.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.083,     8.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28143,'4 ',    21.058,     2.086,     9.825,    -2.572,1.04000,    0,    25.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.083,     4.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28149,'1 ',   244.628,    88.123,   124.664,   -27.186,1.04400,28147,   293.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.920,    86.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28150,'1 ',   244.628,    88.123,   124.664,   -27.186,1.04400,28147,   293.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.920,   118.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28151,'1 ',   244.628,    88.123,   124.664,   -27.186,1.04400,28147,   293.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.920,    28.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28152,'1 ',   244.628,    87.383,   124.664,   -27.186,1.03600,    0,   293.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.920,    61.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28153,'1 ',   244.628,    88.123,   124.664,   -27.186,1.04400,28147,   293.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.920,    69.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28157,'1 ',   129.945,    66.221,    66.221,   -14.441,1.01350,    0,   156.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.100,    43.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28161,'1 ',    28.915,    14.736,    14.736,    -3.213,1.04000,    0,    34.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.950,     8.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28162,'1 ',    28.915,    14.736,    14.736,    -3.213,1.04000,    0,    34.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.950,    10.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28169,'1 ',   555.537,   110.837,   283.106,   -61.738,1.03900,28166,   667.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.200,   130.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28170,'1 ',   555.537,   110.837,   283.106,   -61.738,1.03900,28166,   667.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.200,    67.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28174,'1 ',   123.852,   -15.128,    57.784,   -15.128,1.02350,    0,   148.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.000,    40.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28175,'1 ',   123.852,   -15.128,    57.784,   -15.128,1.03600,28173,   148.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.000,    36.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28176,'1 ',   123.852,   -15.128,    57.784,   -15.128,1.03600,28173,   148.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.000,    41.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28177,'1 ',   123.852,   -15.128,    57.784,   -15.128,1.01950,    0,   148.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.000,    23.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28178,'1 ',   123.852,   -15.128,    57.784,   -15.128,1.02950,    0,   148.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.000,    37.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28179,'1 ',   123.852,   -14.633,    57.784,   -15.128,1.02350,    0,   148.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.000,    56.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28182,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28185,'1 ',    46.744,    23.821,    23.821,    -5.195,1.06250,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    14.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28191,'1 ',   175.590,   -10.824,    89.482,   -19.514,1.00450,    0,   210.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    22.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28192,'1 ',   175.590,   -13.960,    89.482,   -19.514,1.00450,    0,   210.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    80.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28193,'1 ',   175.590,   -14.123,    89.482,   -19.514,1.04600,28187,   210.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    84.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28194,'1 ',   175.590,   -14.123,    89.482,   -19.514,1.04600,28187,   210.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    33.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28200,'1 ',   286.574,    65.514,   146.041,   -31.848,1.03900,28197,   344.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.917,    63.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28201,'1 ',   286.574,    65.514,   146.041,   -31.848,1.03900,28197,   344.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.917,   102.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28202,'1 ',   286.574,    65.514,   146.041,   -31.848,1.03900,28197,   344.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.917,   123.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28203,'1 ',   286.574,    65.514,   146.041,   -31.848,1.03900,28197,   344.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.917,   100.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28204,'1 ',   286.574,    65.514,   146.041,   -31.848,1.03900,28197,   344.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.917,    41.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28205,'1 ',   286.574,    65.514,   146.041,   -31.848,1.03900,28197,   344.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.917,   130.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28209,'1 ',     0.000,     0.000,     2.723,    -0.594,1.04000,    0,     6.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.350,     1.937,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28210,'1 ',     0.000,     0.000,     2.723,    -0.594,1.04000,    0,     6.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.350,     1.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28218,'1 ',   199.162,     4.325,   101.495,   -22.133,1.04400,28213,   239.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    26.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28219,'1 ',   199.162,     8.393,   101.495,   -22.133,1.04500,    0,   239.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    72.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28223,'1 ',   136.637,    69.631,    69.631,   -15.185,1.07000,    0,   164.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.800,    48.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28224,'1 ',   136.637,    69.631,    69.631,   -15.185,1.07250,    0,   164.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.800,    17.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28225,'1 ',   136.637,    69.631,    69.631,   -15.185,1.06750,    0,   164.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.800,    49.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28226,'1 ',   136.637,    69.631,    69.631,   -15.185,1.07750,    0,   164.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.800,    49.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28227,'1 ',   136.637,    69.631,    69.631,   -15.185,1.07000,    0,   164.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.800,    17.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28228,'1 ',   136.637,    69.631,    69.631,   -15.185,1.07500,    0,   164.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.800,    22.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28232,'1 ',     0.000,     0.000,     1.476,    -0.322,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28233,'1 ',     0.000,     0.000,     1.476,    -0.322,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     1.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28238,'1 ',     0.000,     0.000,   184.256,   -48.239,1.04000,28237,   474.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   395.400,   139.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28241,'1 ',   250.301,    19.862,   127.555,   -27.817,1.03700,28240,   300.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.600,    73.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28242,'1 ',   250.301,    19.862,   127.555,   -27.817,1.03700,28240,   300.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.600,    44.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28243,'1 ',   250.301,    25.218,   127.555,   -27.817,1.04500,    0,   300.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.600,    67.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28244,'1 ',   250.301,    22.548,   127.555,   -27.817,1.04500,    0,   300.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.600,    48.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28245,'1 ',   250.301,    19.862,   127.555,   -27.817,1.03700,28240,   300.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.600,    59.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28251,'1 ',   323.364,   116.704,   164.789,   -35.936,1.04100,28248,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,    76.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28252,'1 ',   323.364,   116.704,   164.789,   -35.936,1.04100,28248,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,    44.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28253,'1 ',   323.364,   116.704,   164.789,   -35.936,1.04100,28248,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,    92.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28254,'1 ',   323.364,   116.704,   164.789,   -35.936,1.04100,28248,   388.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.750,    56.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28257,'1 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28261,'1 ',   244.508,    42.559,   124.603,   -27.173,1.06100,    0,   293.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,    58.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28262,'1 ',   244.508,    78.833,   124.603,   -27.173,1.03800,28259,   293.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,   118.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28263,'1 ',   244.508,    78.833,   124.603,   -27.173,1.03800,28259,   293.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,    66.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28264,'1 ',   244.508,   124.603,   124.603,   -27.173,1.06550,    0,   293.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,    65.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28265,'1 ',   244.508,    78.833,   124.603,   -27.173,1.03800,28259,   293.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,    64.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28269,'1 ',     0.000,     0.000,     0.865,    -0.189,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28272,'1 ',     0.000,     0.000,   169.531,   -44.384,1.03500,28271,   436.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   363.800,   179.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28275,'1 ',     0.000,     0.000,     7.991,    -1.743,1.04000,    0,    18.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.700,     4.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28275,'2 ',     0.000,     0.000,     7.991,    -1.743,1.04000,    0,    18.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.700,     7.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28279,'1 ',   933.386,     4.681,   435.477,  -114.009,1.04300,28277,  1121.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   934.500,   454.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28280,'1 ',   933.386,     4.681,   435.477,  -114.009,1.04300,28277,  1121.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   934.500,   333.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28286,'1 ',   407.597,   145.926,   207.714,   -45.297,1.04700,28283,   489.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   408.083,    58.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28287,'1 ',   407.597,   145.926,   207.714,   -45.297,1.04700,28283,   489.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   408.083,   153.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28288,'1 ',   407.597,   145.926,   207.714,   -45.297,1.04700,28283,   489.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   408.083,   134.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28289,'1 ',   407.597,   145.926,   207.714,   -45.297,1.04700,28283,   489.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   408.083,    47.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28290,'1 ',   407.597,   145.926,   207.714,   -45.297,1.04700,28283,   489.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   408.083,   197.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28291,'1 ',   407.597,   145.926,   207.714,   -45.297,1.04700,28283,   489.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   408.083,   109.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28295,'1 ',     6.792,    -0.714,     3.169,    -0.830,1.01650,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     0.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28295,'2 ',     6.792,    -0.714,     3.169,    -0.830,1.01650,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     0.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28296,'1 ',     0.000,     0.000,     3.169,    -0.830,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     1.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28296,'2 ',     0.000,     0.000,     3.169,    -0.830,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     0.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28297,'1 ',     0.000,     0.000,     3.169,    -0.830,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     1.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28297,'2 ',     0.000,     0.000,     3.169,    -0.830,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     2.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28300,'1 ',    85.897,    -9.546,    43.774,    -9.546,1.04050,    0,   103.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    28.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28300,'2 ',    85.897,    -9.546,    43.774,    -9.546,1.04050,    0,   103.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    22.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28300,'3 ',    85.897,    -9.546,    43.774,    -9.546,1.04050,    0,   103.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    29.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28303,'1 ',   401.521,    18.839,   187.332,   -49.044,1.04100,28302,   482.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    90.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28304,'1 ',   401.521,    18.839,   187.332,   -49.044,1.04100,28302,   482.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,   172.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28311,'1 ',   173.526,    31.497,    88.430,   -19.284,1.03900,28307,   208.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.733,    45.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28312,'1 ',   173.526,    13.981,    88.430,   -19.284,1.04500,    0,   208.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.733,    68.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28313,'1 ',   173.526,    14.171,    88.430,   -19.284,1.04500,    0,   208.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.733,    21.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28314,'1 ',   173.526,    31.497,    88.430,   -19.284,1.03900,28307,   208.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.733,    60.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28315,'1 ',   173.526,    31.497,    88.430,   -19.284,1.03900,28307,   208.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.733,    86.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28316,'1 ',   173.526,    12.869,    88.430,   -19.284,1.04500,    0,   208.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.733,    82.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28324,'1 ',   214.477,    99.519,   109.299,   -23.835,1.04600,28319,   257.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.733,    46.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28325,'1 ',   214.477,   109.299,   109.299,   -23.835,1.02850,    0,   257.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.733,    89.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28326,'1 ',   214.477,    99.519,   109.299,   -23.835,1.04600,28319,   257.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.733,    37.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28330,'1 ',    55.634,    25.956,    25.956,    -6.795,1.05750,    0,    66.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.700,    16.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28331,'1 ',    55.634,    25.956,    25.956,    -6.795,1.08500,    0,    66.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.700,     7.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28334,'1 ',     2.497,     1.165,     1.165,    -0.305,1.03850,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28334,'2 ',     2.497,     1.165,     1.165,    -0.305,1.03850,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28337,'1 ',   114.613,    -0.289,    58.408,   -12.737,1.03700,28336,   137.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.750,    55.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28338,'1 ',   114.613,    -3.872,    58.408,   -12.737,1.03600,    0,   137.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.750,    13.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28344,'1 ',  1078.712,   397.440,   397.440,   -88.560,1.04600,28341,  1296.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1080.000,   171.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28345,'1 ',  1078.712,   397.440,   397.440,   -88.560,1.04600,28341,  1296.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1080.000,   537.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28349,'1 ',   205.455,    21.225,   104.701,   -22.833,1.04100,28348,   246.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.700,    60.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28350,'1 ',   205.455,    21.225,   104.701,   -22.833,1.04100,28348,   246.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.700,    66.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28354,'1 ',    69.817,    35.579,    35.579,    -7.759,1.07000,    0,    83.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    14.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28355,'1 ',    69.817,    35.579,    35.579,    -7.759,1.07750,    0,    83.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    12.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28356,'1 ',    69.817,    35.579,    35.579,    -7.759,1.07500,    0,    83.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    18.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28357,'1 ',    69.817,    35.579,    35.579,    -7.759,1.07000,    0,    83.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    22.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28360,'1 ',    33.710,     4.927,    17.179,    -3.746,1.03500,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,     9.731,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28360,'2 ',     0.000,     0.000,    17.179,    -3.746,1.03500,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.750,     3.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28365,'1 ',     0.000,     0.000,   212.321,   -55.586,1.03900,28362,   546.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   455.625,    48.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28366,'1 ',     0.000,     0.000,   212.321,   -55.586,1.03900,28362,   546.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   455.625,    82.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28367,'1 ',     0.000,     0.000,   212.321,   -55.586,1.03900,28362,   546.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   455.625,   157.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28368,'1 ',     0.000,     0.000,   212.321,   -55.586,1.03900,28362,   546.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   455.625,   169.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28372,'1 ',   162.955,    19.524,    76.028,   -19.904,1.04950,    0,   195.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.150,    73.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28373,'1 ',   162.955,    25.662,    76.028,   -19.904,1.03900,28371,   195.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.150,    73.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28377,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28379,'1 ',     0.000,     0.000,     3.883,    -1.017,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.333,     2.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28379,'2 ',     0.000,     0.000,     3.883,    -1.017,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.333,     1.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28380,'1 ',     0.000,     0.000,     3.883,    -1.017,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.333,     1.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28380,'2 ',     0.000,     0.000,     3.883,    -1.017,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.333,     3.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28380,'3 ',     0.000,     0.000,     3.883,    -1.017,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.333,     3.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28380,'4 ',     0.000,     0.000,     3.883,    -1.017,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.333,     3.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28385,'1 ',    38.254,    10.069,    19.495,    -4.251,1.04000,    0,    45.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.300,    12.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28386,'1 ',    38.254,    10.069,    19.495,    -4.251,1.04000,    0,    45.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.300,    17.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28388,'1 ',    38.254,    19.495,    19.495,    -4.251,1.04500,    0,    45.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.300,     4.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28388,'2 ',    38.254,    19.495,    19.495,    -4.251,1.04500,    0,    45.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.300,    12.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28396,'1 ',   817.624,   176.429,   301.245,   -67.125,1.04100,28391,   982.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   818.600,   232.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28397,'1 ',   817.624,   176.429,   301.245,   -67.125,1.04100,28391,   982.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   818.600,   406.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28401,'1 ',    61.926,    -6.882,    31.558,    -6.882,1.03600,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    29.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28402,'1 ',    61.926,    -6.882,    31.558,    -6.882,1.03400,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     9.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28403,'1 ',    61.926,    -6.882,    31.558,    -6.882,1.03600,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    18.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28404,'1 ',    61.926,    -6.882,    31.558,    -6.882,1.03000,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    18.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28405,'1 ',    61.926,    -6.882,    31.558,    -6.882,1.03200,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    18.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28412,'1 ',   184.280,    68.358,    93.910,   -20.480,1.00450,    0,   221.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.500,    48.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28413,'1 ',   184.280,    84.130,    93.910,   -20.480,1.05200,28408,   221.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.500,    20.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28418,'1 ',    45.479,     0.713,    23.176,    -5.054,1.05850,    0,    54.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.533,    16.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28418,'2 ',    45.479,     0.713,    23.176,    -5.054,1.05850,    0,    54.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.533,    12.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28419,'1 ',    45.479,    21.657,    23.176,    -5.054,1.04000,    0,    54.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.533,     9.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28423,'1 ',    62.575,    30.159,    31.889,    -6.954,1.01350,    0,    75.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.650,    20.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28424,'1 ',    62.575,    30.831,    31.889,    -6.954,1.01350,    0,    75.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.650,    27.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28427,'1 ',    26.568,    13.539,    13.539,    -2.953,1.04000,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     5.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28429,'1 ',     0.000,     0.000,     5.701,    -1.243,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     4.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28429,'2 ',     0.000,     0.000,     5.701,    -1.243,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     5.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28431,'1 ',    86.896,    -9.657,    44.283,    -9.657,1.04250,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    17.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28431,'2 ',    86.896,    -9.657,    44.283,    -9.657,1.04250,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    11.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28434,'1 ',   138.884,    57.039,    70.776,   -15.435,1.00900,    0,   166.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.050,    60.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28435,'1 ',   138.884,    46.388,    70.776,   -15.435,1.00900,    0,   166.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.050,    19.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28443,'1 ',    33.660,     8.741,    17.153,    -3.741,1.04000,    0,    40.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    15.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28447,'1 ',   335.333,    26.691,   170.888,   -37.266,1.03700,28446,   402.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   335.733,   147.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28448,'1 ',   335.333,    26.691,   170.888,   -37.266,1.03700,28446,   402.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   335.733,    48.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28449,'1 ',   335.333,    26.691,   170.888,   -37.266,1.03700,28446,   402.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   335.733,   163.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28450,'1 ',   335.333,    26.691,   170.888,   -37.266,1.03700,28446,   402.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   335.733,   132.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28451,'1 ',   335.333,    26.691,   170.888,   -37.266,1.03700,28446,   402.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   335.733,   124.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28452,'1 ',   335.333,    26.691,   170.888,   -37.266,1.03700,28446,   402.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   335.733,    91.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28460,'1 ',   181.783,    92.638,    92.638,   -20.202,1.02450,    0,   218.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,    35.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28461,'1 ',   181.783,    92.638,    92.638,   -20.202,1.02450,    0,   218.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,    77.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28462,'1 ',   181.783,    87.302,    92.638,   -20.202,1.04200,28455,   218.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28463,'1 ',   181.783,    87.302,    92.638,   -20.202,1.04200,28455,   218.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,    28.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28469,'1 ',   376.634,    82.961,   191.935,   -41.856,1.04400,28466,   452.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.083,    91.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28470,'1 ',   376.634,    82.961,   191.935,   -41.856,1.04400,28466,   452.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.083,   159.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28471,'1 ',   376.634,    82.961,   191.935,   -41.856,1.04400,28466,   452.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.083,   120.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28472,'1 ',   376.634,    82.961,   191.935,   -41.856,1.04400,28466,   452.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.083,   143.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28473,'1 ',   376.634,    82.961,   191.935,   -41.856,1.04400,28466,   452.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.083,   101.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28474,'1 ',   376.634,    82.961,   191.935,   -41.856,1.04400,28466,   452.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.083,   104.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28478,'1 ',   180.784,    58.701,    92.129,   -20.091,1.06300,    0,   217.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.000,    90.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28479,'1 ',   180.784,    61.730,    92.129,   -20.091,1.04200,28477,   217.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.000,    24.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28483,'1 ',    33.660,    10.856,    15.704,    -4.111,1.05850,    0,    40.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,     7.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28485,'1 ',    68.318,     8.939,    34.816,    -7.592,1.04200,    0,    82.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,    12.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28485,'2 ',    68.318,     8.939,    34.816,    -7.592,1.04200,    0,    82.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,    10.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28485,'3 ',    68.318,     8.939,    34.816,    -7.592,1.04200,    0,    82.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,    21.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28485,'4 ',    68.318,     8.939,    34.816,    -7.592,1.04200,    0,    82.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,    29.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28485,'5 ',    68.318,     8.939,    34.816,    -7.592,1.04200,    0,    82.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,    13.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28485,'6 ',    68.318,     8.939,    34.816,    -7.592,1.04200,    0,    82.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,    22.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28488,'1 ',    24.970,     0.000,     0.000,     0.000,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28491,'1 ',    56.632,    25.575,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    24.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28491,'2 ',    56.632,    25.575,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    13.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28491,'3 ',    56.632,    25.575,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    16.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28491,'4 ',    56.632,    25.575,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    26.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28493,'1 ',     0.000,     0.000,     3.020,    -0.659,1.04000,    0,     7.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.933,     1.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28493,'2 ',     0.000,     0.000,     3.020,    -0.659,1.04000,    0,     7.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.933,     2.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28493,'3 ',     0.000,     0.000,     3.020,    -0.659,1.04000,    0,     7.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.933,     2.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28493,'4 ',     0.000,     0.000,     3.020,    -0.659,1.04000,    0,     7.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.933,     2.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28494,'1 ',     0.000,     0.000,     3.020,    -0.659,1.04000,    0,     7.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.933,     1.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28495,'1 ',     0.000,     0.000,     3.020,    -0.659,1.04000,    0,     7.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.933,     1.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28499,'1 ',     0.000,     0.000,     2.087,    -0.455,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     1.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28499,'2 ',     0.000,     0.000,     2.087,    -0.455,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28502,'1 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28502,'2 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28503,'1 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28503,'2 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28504,'1 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28504,'2 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28507,'1 ',    61.926,    -6.882,    31.558,    -6.882,1.03600,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    24.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28512,'1 ',   709.653,   201.561,   361.645,   -78.865,1.04700,28509,   852.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   710.500,    91.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28513,'1 ',   709.653,   201.561,   361.645,   -78.865,1.04700,28509,   852.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   710.500,   352.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28514,'1 ',   709.653,   201.561,   361.645,   -78.865,1.04700,28509,   852.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   710.500,   188.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28515,'1 ',     0.000,     0.000,   361.645,   -78.865,1.04700,28509,   852.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   710.500,   109.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28516,'1 ',     0.000,     0.000,   361.645,   -78.865,1.04700,28509,   852.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   710.500,   353.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28517,'1 ',     0.000,     0.000,   361.645,   -78.865,1.04700,28509,   852.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   710.500,   249.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28520,'1 ',    86.097,    43.876,    43.876,    -9.568,1.04000,    0,   103.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.200,    27.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28523,'1 ',    26.468,    13.488,    13.488,    -2.942,1.06550,    0,    31.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,    10.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28530,'1 ',   862.270,   160.299,   402.298,  -105.323,1.04300,28525,  1035.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   863.300,   119.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28531,'1 ',   862.270,   160.299,   402.298,  -105.323,1.04300,28525,  1035.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   863.300,   126.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28536,'1 ',   195.433,   -12.341,    99.594,   -21.719,1.04600,28534,   234.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.667,    60.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28537,'1 ',   195.433,    -4.577,    99.594,   -21.719,1.04500,    0,   234.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.667,    54.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28538,'1 ',   195.433,     5.758,    99.594,   -21.719,1.04700,    0,   234.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.667,    90.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28541,'1 ',    55.634,    28.351,    28.351,    -6.183,1.04000,    0,    66.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.700,    21.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28541,'2 ',    55.634,    28.351,    28.351,    -6.183,1.04000,    0,    66.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.700,    20.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28548,'1 ',   199.762,    64.664,   101.800,   -22.200,1.03000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    83.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28549,'1 ',   199.762,    78.248,   101.800,   -22.200,1.03000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    21.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28550,'1 ',   199.762,    56.283,   101.800,   -22.200,1.03000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    41.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29644,'1 ',     6.426,     2.470,     2.470,    -0.315,1.05000,    0,     7.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     1.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29644,'2 ',     0.000,     0.000,     2.470,    -0.315,1.05000,    0,     7.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.433,     2.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29645,'1 ',     6.426,     2.470,     2.470,    -0.315,1.05000,    0,     7.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     1.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29645,'2 ',     0.000,     0.000,     2.470,    -0.315,1.05000,    0,     7.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.433,     0.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29646,'1 ',     6.426,     2.470,     2.470,    -0.315,1.05000,    0,     7.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     2.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29646,'2 ',     6.426,     2.470,     2.470,    -0.315,1.05000,    0,     7.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     1.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29651,'1 ',     0.000,     0.000,    25.920,    -3.308,1.04000,    0,    81.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.500,    12.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29652,'1 ',     0.000,     0.000,    25.920,    -3.308,1.04000,    0,    81.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.500,    13.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29655,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29655,'2 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29658,'1 ',   231.499,   -19.248,   117.973,   -25.727,1.03400,29657,   278.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.775,    36.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29659,'1 ',   231.499,   -19.248,   117.973,   -25.727,1.03400,29657,   278.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.775,    54.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29660,'1 ',   231.499,   -19.248,   117.973,   -25.727,1.03400,29657,   278.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.775,    36.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29661,'1 ',   231.499,   -16.746,   117.973,   -25.727,1.02700,    0,   278.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.775,   110.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29666,'1 ',   179.119,    47.253,    83.569,   -21.879,1.03700,29664,   215.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.333,    34.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29667,'1 ',   179.119,    52.482,    83.569,   -21.879,1.04650,    0,   215.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.333,    58.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29668,'1 ',   179.119,    47.253,    83.569,   -21.879,1.03700,29664,   215.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.333,    28.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29672,'1 ',     0.000,     0.000,    14.048,    -3.064,1.04000,    0,    33.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.600,     5.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29672,'2 ',     0.000,     0.000,    14.048,    -3.064,1.04000,    0,    33.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.600,    11.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29674,'1 ',    53.836,    20.698,    20.698,    -2.641,1.04000,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,     7.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29676,'1 ',     1.432,     0.668,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29676,'2 ',     1.432,     0.668,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29676,'3 ',     1.432,     0.668,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29676,'4 ',     0.000,     0.000,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.433,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29676,'5 ',     0.000,     0.000,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.433,     0.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29676,'6 ',     0.000,     0.000,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.433,     0.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29680,'1 ',   141.331,   -10.483,    72.023,   -15.707,1.03700,29678,   169.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.500,    61.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29681,'1 ',   141.331,   -10.483,    72.023,   -15.707,1.03700,29678,   169.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.500,    36.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29682,'1 ',   141.331,   -14.020,    72.023,   -15.707,1.02700,    0,   169.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.500,    22.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29683,'1 ',   141.331,   -15.707,    72.023,   -15.707,1.02500,    0,   169.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.500,    56.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29687,'1 ',   232.930,    29.336,   165.029,   -43.205,1.04100,29686,   424.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   354.140,    52.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29688,'1 ',   235.466,    29.336,   165.029,   -43.205,1.04100,29686,   424.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   354.140,    58.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29689,'1 ',   276.939,    29.336,   165.029,   -43.205,1.04100,29686,   424.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   354.140,   162.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29690,'1 ',     0.000,     0.000,   165.029,   -43.205,1.04100,29686,   424.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   354.140,   174.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29691,'1 ',   294.835,    29.336,   165.029,   -43.205,1.04100,29686,   424.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   354.140,    59.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29694,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29694,'2 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29695,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29696,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29702,'1 ',   273.940,    72.684,   139.602,   -30.444,1.03600,29700,   329.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.267,    39.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29703,'1 ',   273.940,    72.684,   139.602,   -30.444,1.03600,29700,   329.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.267,   121.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29704,'1 ',   273.940,    72.684,   139.602,   -30.444,1.03600,29700,   329.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.267,    88.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29707,'1 ',     0.000,     0.000,    28.800,    -3.675,1.04000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    21.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29707,'2 ',    74.911,    28.800,    28.800,    -3.675,1.04000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    28.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29707,'3 ',    74.911,    28.800,    28.800,    -3.675,1.04000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    14.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29712,'1 ',     0.000,     0.000,    25.094,    -5.472,1.04000,    0,    59.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.300,    12.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29713,'1 ',    49.241,    25.094,    25.094,    -5.472,1.04000,    0,    59.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.300,    12.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29717,'1 ',     0.000,     0.000,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     6.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29719,'1 ',     0.000,     0.000,    16.320,    -2.083,1.04000,    0,    51.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.500,    11.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29720,'1 ',    42.449,     8.015,    16.320,    -2.083,1.04400,    0,    51.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.500,     4.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29720,'2 ',    42.449,     8.015,    16.320,    -2.083,1.04400,    0,    51.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.500,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29720,'3 ',    42.449,     8.015,    16.320,    -2.083,1.04400,    0,    51.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.500,    10.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29726,'1 ',   283.861,   -20.336,   132.437,   -34.672,1.04200,29725,   341.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   284.200,   139.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29727,'1 ',   283.861,   -20.336,   132.437,   -34.672,1.04200,29725,   341.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   284.200,    75.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29731,'1 ',    46.844,    18.010,    18.010,    -2.298,1.04000,    0,    56.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.900,     5.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29736,'1 ',   234.570,    69.890,   119.539,   -26.068,1.04900,29734,   281.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.850,    70.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29737,'1 ',   234.570,    69.890,   119.539,   -26.068,1.04900,29734,   281.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.850,    33.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29738,'1 ',   234.570,    69.890,   119.539,   -26.068,1.04900,29734,   281.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.850,    66.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29739,'1 ',   234.570,    69.890,   119.539,   -26.068,1.04900,29734,   281.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.850,   111.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29742,'1 ',     1.731,     0.666,     0.666,    -0.085,1.04050,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29742,'2 ',     1.731,     0.666,     0.666,    -0.085,1.04050,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29742,'3 ',     1.731,     0.666,     0.666,    -0.085,1.04050,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29745,'1 ',   259.259,    19.716,   187.593,   -49.112,1.04400,29744,   483.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.560,    45.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29746,'1 ',   298.157,    19.716,   187.593,   -49.112,1.04400,29744,   483.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.560,   142.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29747,'1 ',   319.134,    19.716,   187.593,   -49.112,1.04400,29744,   483.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.560,   195.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29748,'1 ',   188.579,    19.716,   187.593,   -49.112,1.04400,29744,   483.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.560,    46.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29749,'1 ',   221.644,    19.716,   187.593,   -49.112,1.04400,29744,   483.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.560,   101.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29753,'1 ',     0.000,     0.000,   328.763,   -86.071,1.04100,29752,   846.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   705.500,   201.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29754,'1 ',     0.000,     0.000,   328.763,   -86.071,1.04100,29752,   846.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   705.500,   248.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29755,'1 ',   248.971,   135.824,   328.763,   -86.071,1.04100,29752,   846.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   705.500,   135.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29756,'1 ',     0.000,     0.000,   328.763,   -86.071,1.04100,29752,   846.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   705.500,   298.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29759,'1 ',    20.476,     7.872,     7.872,    -1.005,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,     8.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29759,'2 ',     0.000,     0.000,     7.872,    -1.005,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.500,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29759,'3 ',    20.476,     7.872,     7.872,    -1.005,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,     5.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29759,'4 ',     0.000,     0.000,     7.872,    -1.005,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.500,     3.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29765,'1 ',  1163.278,   150.752,   428.597,   -95.503,1.04200,29761,  1397.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1164.667,   546.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29766,'1 ',  1163.278,   150.752,   428.597,   -95.503,1.04200,29761,  1397.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1164.667,   252.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29767,'1 ',  1163.278,   150.752,   428.597,   -95.503,1.04200,29761,  1397.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1164.667,   244.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29771,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29774,'1 ',     0.000,     0.000,     9.331,    -1.191,1.04000,    0,    29.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.300,    10.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29774,'2 ',    24.271,     9.331,     9.331,    -1.191,1.04000,    0,    29.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,     8.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29774,'3 ',    24.271,     9.331,     9.331,    -1.191,1.04000,    0,    29.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,     3.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29776,'1 ',    68.918,    32.154,    32.154,    -8.418,1.04500,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    12.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29776,'2 ',     0.000,     0.000,    32.154,    -8.418,1.04500,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.000,    27.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29781,'1 ',   224.732,    34.467,   114.525,   -24.975,1.04100,29780,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    54.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29782,'1 ',   224.732,    28.762,   114.525,   -24.975,1.00450,    0,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    58.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29783,'1 ',   224.732,    34.467,   114.525,   -24.975,1.04100,29780,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    46.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29784,'1 ',   224.732,    34.467,   114.525,   -24.975,1.04100,29780,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    45.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29789,'1 ',    90.392,    34.752,    34.752,    -4.434,1.04500,    0,   108.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.500,    10.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29790,'1 ',    90.392,    34.752,    34.752,    -4.434,1.04750,    0,   108.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.500,    17.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29794,'1 ',    28.766,    11.059,    11.059,    -1.411,1.04000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    12.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29794,'2 ',     0.000,     0.000,    11.059,    -1.411,1.04000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.800,     8.679,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29795,'1 ',    28.766,    11.059,    11.059,    -1.411,1.04000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     3.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29795,'2 ',    28.766,    11.059,    11.059,    -1.411,1.04000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     7.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29799,'1 ',     1.498,     0.576,     0.576,    -0.074,1.04700,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29799,'2 ',     0.000,     0.000,     0.576,    -0.074,1.04700,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29802,'1 ',     0.000,     0.000,     3.262,    -0.854,1.04000,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     2.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29803,'1 ',     0.000,     0.000,     3.262,    -0.854,1.04000,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     2.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29807,'1 ',   217.074,    20.988,   110.623,   -24.124,1.04300,29806,   260.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.333,    66.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29808,'1 ',   217.074,     9.119,   110.623,   -24.124,1.04500,    0,   260.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.333,    33.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29809,'1 ',   217.074,    20.988,   110.623,   -24.124,1.04300,29806,   260.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.333,    72.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29810,'1 ',   217.074,    20.988,   110.623,   -24.124,1.04300,29806,   260.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.333,    34.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29811,'1 ',   217.074,    13.403,   110.623,   -24.124,1.04500,    0,   260.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.333,    36.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29812,'1 ',   217.074,    10.523,   110.623,   -24.124,1.04500,    0,   260.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.333,    68.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29816,'1 ',   108.870,     3.027,    55.481,   -12.099,1.00000,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    29.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29817,'1 ',   108.870,     2.644,    55.481,   -12.099,1.00000,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    15.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29818,'1 ',   108.870,     2.592,    55.481,   -12.099,1.00000,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    17.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29819,'1 ',   108.870,     3.103,    55.481,   -12.099,1.00000,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    37.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29820,'1 ',   108.870,    32.746,    55.481,   -12.099,1.00200,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    13.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29821,'1 ',   108.870,    42.193,    55.481,   -12.099,1.00200,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    31.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29824,'1 ',    25.220,     9.696,     9.696,    -1.237,1.04500,    0,    30.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.250,     7.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29824,'2 ',    25.220,     9.696,     9.696,    -1.237,1.04500,    0,    30.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.250,     2.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29827,'1 ',   109.869,   -12.210,    55.990,   -12.210,1.03600,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    26.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29830,'1 ',     0.000,     0.000,    12.471,    -2.719,1.04000,    0,    29.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.500,     7.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29831,'1 ',     0.000,     0.000,    12.471,    -2.719,1.04000,    0,    29.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.500,    12.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29838,'1 ',     0.000,     0.000,    20.218,    -2.580,1.04000,    0,    63.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.650,     7.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29839,'1 ',    52.587,    13.392,    20.218,    -2.580,1.04000,    0,    63.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.650,    17.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29840,'1 ',    52.587,    12.369,    20.218,    -2.580,1.04000,    0,    63.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.650,    20.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29841,'1 ',    52.587,    14.859,    20.218,    -2.580,1.04000,    0,    63.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.650,    22.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29846,'1 ',   119.857,    29.760,    61.080,   -13.320,1.05350,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    43.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29847,'1 ',   119.857,    31.505,    61.080,   -13.320,1.05350,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    57.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29848,'1 ',   119.857,    32.867,    61.080,   -13.320,1.05350,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    57.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29849,'1 ',   119.857,    30.753,    61.080,   -13.320,1.05350,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    50.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29850,'1 ',   119.857,    24.774,    61.080,   -13.320,1.05350,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    30.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29851,'1 ',   119.857,    24.963,    61.080,   -13.320,1.04900,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    31.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29858,'1 ',   332.220,     8.334,   169.302,   -36.920,1.04000,29854,   399.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.617,    40.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29859,'1 ',   332.220,     8.334,   169.302,   -36.920,1.04000,29854,   399.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.617,   164.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29860,'1 ',   332.220,     8.334,   169.302,   -36.920,1.04000,29854,   399.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.617,   125.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29861,'1 ',   332.220,     8.334,   169.302,   -36.920,1.04000,29854,   399.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.617,   130.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29862,'1 ',   332.220,     8.334,   169.302,   -36.920,1.04000,29854,   399.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.617,    87.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29863,'1 ',   332.220,     8.334,   169.302,   -36.920,1.04000,29854,   399.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.617,    53.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29868,'1 ',     0.000,     0.000,   262.125,   -68.625,1.04300,29866,   675.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   562.500,   234.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29869,'1 ',   221.706,    90.565,   262.125,   -68.625,1.04300,29866,   675.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   562.500,   137.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29873,'1 ',    51.439,    26.213,    26.213,    -5.717,1.02450,    0,    61.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    24.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29874,'1 ',    51.439,    26.213,    26.213,    -5.717,1.02450,    0,    61.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,     9.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29878,'1 ',   139.833,    69.923,    71.260,   -15.540,1.04000,    0,   168.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    53.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29879,'1 ',   139.833,    70.075,    71.260,   -15.540,1.05750,    0,   168.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    37.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29886,'1 ',    67.253,    25.856,    25.856,    -3.299,1.05750,    0,    80.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.333,    20.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29887,'1 ',    67.253,    25.856,    25.856,    -3.299,1.05500,    0,    80.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.333,    28.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29888,'1 ',    67.253,    25.856,    25.856,    -3.299,1.05500,    0,    80.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.333,    26.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29889,'1 ',    67.253,    25.856,    25.856,    -3.299,1.05250,    0,    80.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.333,    30.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29890,'1 ',    67.253,    25.856,    25.856,    -3.299,1.05250,    0,    80.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.333,    11.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29891,'1 ',    67.253,    25.856,    25.856,    -3.299,1.05250,    0,    80.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.333,    26.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29894,'1 ',    79.239,    35.085,    40.381,    -8.806,1.03900,    0,    95.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.333,    31.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29894,'2 ',    79.239,    35.085,    40.381,    -8.806,1.03900,    0,    95.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.333,    29.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29894,'3 ',    79.239,    35.085,    40.381,    -8.806,1.03900,    0,    95.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.333,    34.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29894,'4 ',    79.239,    35.085,    40.381,    -8.806,1.03900,    0,    95.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.333,    11.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29894,'5 ',    79.239,    35.085,    40.381,    -8.806,1.03900,    0,    95.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.333,    26.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29894,'6 ',    79.239,    35.085,    40.381,    -8.806,1.03900,    0,    95.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.333,    15.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29901,'1 ',     0.000,     0.000,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     7.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29905,'1 ',   158.511,   -17.616,    80.778,   -17.616,1.03600,    0,   190.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.700,    40.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29906,'1 ',   158.511,   -16.899,    80.778,   -17.616,1.03400,    0,   190.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.700,    20.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29909,'1 ',    24.970,     9.600,     9.600,    -1.225,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29909,'2 ',     0.000,     0.000,     9.600,    -1.225,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,    10.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29909,'3 ',     0.000,     0.000,     9.600,    -1.225,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,    10.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29909,'4 ',    24.970,     9.600,     9.600,    -1.225,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29912,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29912,'2 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29913,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29914,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29918,'1 ',   186.777,    50.031,    95.183,   -20.757,1.03800,29917,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    65.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29919,'1 ',   186.777,    50.031,    95.183,   -20.757,1.03800,29917,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    74.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29920,'1 ',   186.777,    40.116,    95.183,   -20.757,1.04750,    0,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    55.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29921,'1 ',   186.777,    50.031,    95.183,   -20.757,1.03800,29917,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    71.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29924,'1 ',    61.177,    20.579,    31.176,    -6.799,1.04300,    0,    73.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.250,     8.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29924,'2 ',    61.177,    20.579,    31.176,    -6.799,1.04300,    0,    73.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.250,     6.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29927,'1 ',   178.254,    33.259,    90.840,   -19.810,1.05050,    0,   214.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.467,    57.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29928,'1 ',   178.254,    29.536,    90.840,   -19.810,1.05050,    0,   214.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.467,    63.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29929,'1 ',   178.254,    36.739,    90.840,   -19.810,1.04100,29926,   214.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.467,    67.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29930,'1 ',   178.254,    35.661,    90.840,   -19.810,1.05050,    0,   214.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.467,    81.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29931,'1 ',   178.254,    36.739,    90.840,   -19.810,1.04100,29926,   214.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.467,    75.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29932,'1 ',   178.254,    42.216,    90.840,   -19.810,1.05050,    0,   214.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.467,    71.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29939,'1 ',    42.649,    16.397,    16.397,    -2.092,1.01300,    0,    51.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    21.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29939,'2 ',    42.649,    16.397,    16.397,    -2.092,1.01300,    0,    51.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,     8.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29940,'1 ',    42.649,    -1.990,    16.397,    -2.092,1.01400,    0,    51.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    15.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29944,'1 ',   283.002,    62.348,   132.036,   -34.567,1.04100,29943,   340.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.340,   119.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29945,'1 ',   247.262,    62.348,   132.036,   -34.567,1.04100,29943,   340.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.340,   104.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29946,'1 ',   248.215,    52.103,   132.036,   -34.567,1.05050,    0,   340.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.340,   109.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29947,'1 ',   283.002,    62.348,   132.036,   -34.567,1.04100,29943,   340.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.340,    41.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29948,'1 ',   283.002,    62.348,   132.036,   -34.567,1.04100,29943,   340.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.340,    63.928,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29952,'1 ',    29.465,    -1.445,    11.328,    -1.445,1.04000,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    13.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29953,'1 ',    29.465,    -1.445,    11.328,    -1.445,1.04000,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,     6.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29955,'1 ',    29.465,    -1.445,    11.328,    -1.445,1.04000,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,     5.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29956,'1 ',     0.000,     0.000,    11.328,    -1.445,1.04000,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.500,    12.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29958,'1 ',    29.465,    11.328,    11.328,    -1.445,1.04350,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,     6.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29958,'2 ',    29.465,    11.328,    11.328,    -1.445,1.04350,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,     8.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29961,'1 ',     0.000,     0.000,     9.879,    -2.586,1.04000,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.200,     7.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29964,'1 ',     0.000,     0.000,     6.363,    -1.388,1.04000,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     3.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29967,'1 ',    28.799,     7.759,    11.072,    -1.413,1.03950,    0,    34.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,    10.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29968,'1 ',    28.799,     7.753,    11.072,    -1.413,1.04200,    0,    34.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,    10.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29968,'2 ',    28.799,     7.753,    11.072,    -1.413,1.04200,    0,    34.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,     3.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29969,'1 ',    28.799,     9.896,    11.072,    -1.413,1.04200,    0,    34.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,    11.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29969,'2 ',    28.799,     9.896,    11.072,    -1.413,1.04200,    0,    34.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,     5.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29970,'1 ',    28.799,     9.874,    11.072,    -1.413,1.04200,    0,    34.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,     9.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29975,'1 ',    29.165,    11.213,    11.213,    -1.431,1.04200,    0,    35.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    13.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29975,'2 ',     0.000,     0.000,    11.213,    -1.431,1.04200,    0,    35.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.200,     5.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29976,'1 ',    29.165,    11.213,    11.213,    -1.431,1.04000,    0,    35.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,     5.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29981,'1 ',   269.678,    52.756,   125.820,   -32.940,1.03800,29979,   324.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,   111.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29982,'1 ',   269.678,    52.756,   125.820,   -32.940,1.03800,29979,   324.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,    36.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29983,'1 ',   269.678,    52.756,   125.820,   -32.940,1.03800,29979,   324.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,   101.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29984,'1 ',   269.678,    52.756,   125.820,   -32.940,1.03800,29979,   324.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,    90.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29985,'1 ',     0.000,     0.000,   125.820,   -32.940,1.03800,29979,   324.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   270.000,   124.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29989,'1 ',    33.660,    -1.651,    12.941,    -1.651,1.04000,    0,    40.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    12.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29990,'1 ',    33.660,    -1.651,    12.941,    -1.651,1.04000,    0,    40.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    10.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29990,'2 ',     0.000,     0.000,    12.941,    -1.651,1.04000,    0,    40.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.700,    12.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29997,'1 ',   887.141,   326.858,   326.858,   -72.832,1.03600,29993,  1065.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.200,   229.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
29998,'1 ',   887.141,   326.858,   326.858,   -72.832,1.03600,29993,  1065.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.200,   209.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30001,'1 ',     0.000,     0.000,    24.687,    -5.384,1.04000,    0,    58.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.500,     8.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30001,'2 ',     0.000,     0.000,    24.687,    -5.384,1.04000,    0,    58.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.500,    20.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30003,'1 ',    30.297,     0.922,    11.648,    -1.486,1.03800,    0,    36.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.333,    10.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30003,'2 ',    30.297,     0.922,    11.648,    -1.486,1.03800,    0,    36.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.333,     4.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30003,'3 ',     0.000,     0.000,    11.648,    -1.486,1.03800,    0,    36.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.333,     4.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30009,'1 ',   225.331,    54.315,   114.830,   -25.042,1.05050,    0,   270.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.600,    43.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30010,'1 ',   225.331,    50.627,   114.830,   -25.042,1.04100,30005,   270.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.600,    79.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30011,'1 ',   225.331,    50.627,   114.830,   -25.042,1.04100,30005,   270.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.600,    45.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30012,'1 ',   225.331,    41.912,   114.830,   -25.042,1.05500,    0,   270.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.600,    48.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30764,'1 ',     0.000,     0.000,   204.388,   -53.509,1.01700,30763,   526.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   438.600,   101.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30765,'1 ',     0.000,     0.000,   204.388,   -53.509,1.01700,30763,   526.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   438.600,   142.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30772,'1 ',   188.508,     2.874,    96.065,   -20.949,1.04100,30768,   226.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.733,    64.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30773,'1 ',   188.508,    38.565,    96.065,   -20.949,1.05050,    0,   226.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.733,    35.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30774,'1 ',   188.508,    35.317,    96.065,   -20.949,1.05050,    0,   226.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.733,    79.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30775,'1 ',   188.508,    47.616,    96.065,   -20.949,1.04600,    0,   226.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.733,    38.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30776,'1 ',   188.508,    38.641,    96.065,   -20.949,1.05050,    0,   226.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.733,    58.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30777,'1 ',   188.508,    41.281,    96.065,   -20.949,1.05050,    0,   226.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.733,    42.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30782,'1 ',   148.323,    36.128,    75.586,   -16.484,1.05400,    0,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    17.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30783,'1 ',   148.323,    25.927,    75.586,   -16.484,1.04400,30780,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    48.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30784,'1 ',   148.323,    30.607,    75.586,   -16.484,1.05400,    0,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    46.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30785,'1 ',   148.323,    25.927,    75.586,   -16.484,1.04400,30780,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    73.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30786,'1 ',   148.323,    29.557,    75.586,   -16.484,1.05400,    0,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    32.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30787,'1 ',   148.323,    34.722,    75.586,   -16.484,1.05400,    0,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    38.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30791,'1 ',   133.341,    13.018,    67.952,   -14.818,1.04050,    0,   160.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.500,    54.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30792,'1 ',   133.341,    12.163,    67.952,   -14.818,1.04050,    0,   160.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.500,    48.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30793,'1 ',   133.341,    15.348,    67.952,   -14.818,1.04050,    0,   160.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.500,    60.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30794,'1 ',   133.341,    16.240,    67.952,   -14.818,1.04050,    0,   160.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.500,    57.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30795,'1 ',   133.341,    12.458,    67.952,   -14.818,1.04050,    0,   160.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.500,    22.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30796,'1 ',   133.341,    67.952,    67.952,   -14.818,1.03900,30790,   160.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.500,    61.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30800,'1 ',     0.000,     0.000,     2.443,    -0.533,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     0.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30804,'1 ',   663.008,   229.913,   337.874,   -73.682,1.03900,30802,   796.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   663.800,   245.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30805,'1 ',   663.008,   229.913,   337.874,   -73.682,1.03900,30802,   796.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   663.800,   192.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30809,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30810,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30812,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04350,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30812,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04350,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30813,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04350,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30817,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30817,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30818,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30819,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30819,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30822,'1 ',    58.930,    30.031,    30.031,    -6.549,1.04000,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    18.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30825,'1 ',     0.000,     0.000,     6.871,    -1.498,1.04000,    0,    16.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.500,     1.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30826,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30826,'2 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30827,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30830,'1 ',    16.281,     8.297,     8.297,    -1.809,1.04500,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30831,'1 ',    16.281,    -1.122,     8.297,    -1.809,1.04650,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     3.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30836,'1 ',   780.468,   176.291,   397.733,   -86.735,1.03900,30834,   937.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   781.400,    93.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30839,'1 ',    98.682,    50.289,    50.289,   -10.967,1.04000,    0,   118.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.800,    40.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30839,'2 ',    98.682,    50.289,    50.289,   -10.967,1.04000,    0,   118.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.800,    34.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30839,'3 ',    98.682,    50.289,    50.289,   -10.967,1.04000,    0,   118.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.800,    12.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30842,'1 ',   150.470,    -0.503,    76.681,   -16.722,1.04050,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    57.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30843,'1 ',   150.470,    -0.609,    76.681,   -16.722,1.04050,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    31.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30844,'1 ',   150.470,    -0.482,    76.681,   -16.722,1.04050,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    56.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30845,'1 ',   150.470,     2.461,    76.681,   -16.722,1.04000,30841,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    35.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30846,'1 ',   150.470,    -0.266,    76.681,   -16.722,1.04050,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    70.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30847,'1 ',   150.470,    -0.483,    76.681,   -16.722,1.04050,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    18.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30852,'1 ',   167.051,    85.048,    85.130,   -18.565,1.04200,30850,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    41.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30853,'1 ',   167.051,    85.048,    85.130,   -18.565,1.04200,30850,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    36.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30854,'1 ',   167.051,    55.443,    85.130,   -18.565,1.02450,    0,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    26.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30855,'1 ',   167.051,    85.130,    85.130,   -18.565,1.02900,    0,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    44.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30856,'1 ',   167.051,    55.659,    85.130,   -18.565,1.02450,    0,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    44.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30857,'1 ',   167.051,    85.130,    85.130,   -18.565,1.02900,    0,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    27.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30860,'1 ',    76.509,     5.352,    38.989,    -8.503,1.03900,    0,    91.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    25.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30860,'2 ',    76.509,     5.352,    38.989,    -8.503,1.03900,    0,    91.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    30.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30860,'3 ',    76.509,     5.352,    38.989,    -8.503,1.03900,    0,    91.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    15.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30860,'4 ',    76.509,     5.352,    38.989,    -8.503,1.03900,    0,    91.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    23.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30863,'1 ',    24.970,     5.526,    12.725,    -2.775,1.03600,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30866,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30869,'1 ',    47.443,    24.178,    24.178,    -5.272,1.04750,    0,    57.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.500,     8.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30870,'1 ',     0.000,     0.000,    24.178,    -5.272,1.04000,    0,    57.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.500,    21.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30874,'1 ',   199.762,    42.084,    93.200,   -24.400,1.04000,30873,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    77.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30875,'1 ',   199.762,    42.084,    93.200,   -24.400,1.04000,30873,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    51.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30882,'1 ',   183.548,    20.319,    93.537,   -20.398,1.06250,    0,   220.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.767,    43.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30883,'1 ',   183.548,    45.187,    93.537,   -20.398,1.04400,30878,   220.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.767,    37.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30884,'1 ',   183.548,    23.771,    93.537,   -20.398,1.06250,    0,   220.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.767,    76.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30888,'1 ',     0.000,     0.000,   255.508,   -66.893,1.00900,30887,   657.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   548.300,   198.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30889,'1 ',     0.000,     0.000,   255.508,   -66.893,1.00900,30887,   657.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   548.300,    66.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30894,'1 ',   279.666,    32.674,   142.520,   -31.080,1.04200,30892,   336.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,    52.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30895,'1 ',   279.666,    32.674,   142.520,   -31.080,1.04200,30892,   336.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,   119.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30896,'1 ',   279.666,    32.674,   142.520,   -31.080,1.04200,30892,   336.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,    54.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30899,'1 ',    83.400,    42.502,    42.502,    -9.268,1.04300,    0,   100.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    36.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30899,'2 ',    83.400,    42.502,    42.502,    -9.268,1.04300,    0,   100.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    18.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30899,'3 ',    83.400,    42.502,    42.502,    -9.268,1.04300,    0,   100.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    16.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30902,'1 ',  1407.668,   109.777,   529.920,  -118.080,1.04300,30901,  1728.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1440.000,   414.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30904,'1 ',     0.000,     0.000,     8.093,    -1.765,1.04000,    0,    19.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.900,     2.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30904,'2 ',     0.000,     0.000,     8.093,    -1.765,1.04000,    0,    19.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.900,     1.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30904,'3 ',     0.000,     0.000,     8.093,    -1.765,1.04000,    0,    19.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.900,     7.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30907,'1 ',    19.976,     9.320,     9.320,    -2.440,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30911,'1 ',   265.159,   239.384,   239.384,   -62.671,1.04200,30909,   616.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   513.700,   100.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30914,'1 ',    71.115,    34.883,    36.241,    -7.903,1.04100,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    31.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30914,'2 ',    71.115,    34.883,    36.241,    -7.903,1.04100,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    28.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30914,'3 ',    71.115,    34.883,    36.241,    -7.903,1.04100,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    34.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30914,'4 ',    71.115,    34.883,    36.241,    -7.903,1.04100,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    19.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30914,'5 ',    71.115,    34.883,    36.241,    -7.903,1.04100,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    22.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30914,'6 ',    71.115,    34.883,    36.241,    -7.903,1.04100,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    25.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30919,'1 ',   176.389,    78.379,    89.889,   -19.603,1.00900,    0,   211.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    24.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30920,'1 ',   176.389,    74.890,    89.889,   -19.603,1.00900,    0,   211.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    20.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30923,'1 ',     0.000,     0.000,     5.786,    -1.262,1.04000,    0,    13.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.367,     3.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30923,'2 ',     0.000,     0.000,     5.786,    -1.262,1.04000,    0,    13.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.367,     2.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30923,'3 ',     0.000,     0.000,     5.786,    -1.262,1.04000,    0,    13.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.367,     5.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30925,'1 ',     0.000,     0.000,     3.818,    -0.833,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30928,'1 ',    41.850,    21.327,    21.327,    -4.651,1.04000,    0,    50.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    10.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30930,'1 ',     0.000,     0.000,     8.246,    -1.798,1.04000,    0,    19.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.200,     4.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30932,'1 ',    41.850,    21.327,    21.327,    -4.651,1.04000,    0,    50.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,     9.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30935,'1 ',    71.165,     2.743,    36.266,    -7.909,1.04050,    0,    85.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.250,    22.738,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30936,'1 ',    71.165,     2.624,    36.266,    -7.909,1.04050,    0,    85.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.250,    17.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30937,'1 ',    71.165,     2.672,    36.266,    -7.909,1.04050,    0,    85.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.250,    24.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30938,'1 ',    71.165,     2.620,    36.266,    -7.909,1.04050,    0,    85.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.250,    14.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30943,'1 ',   283.162,   144.301,   144.301,   -31.468,1.05200,30941,   340.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,    67.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30944,'1 ',   283.162,   144.301,   144.301,   -31.468,1.05200,30941,   340.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,   118.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30945,'1 ',   283.162,   144.301,   144.301,   -31.468,1.05200,30941,   340.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,    39.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30948,'1 ',    83.151,     5.641,    42.374,    -9.241,1.03900,    0,    99.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.250,    31.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30948,'2 ',    83.151,     5.641,    42.374,    -9.241,1.03900,    0,    99.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.250,    19.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30951,'1 ',    92.889,    47.337,    47.337,   -10.323,1.00900,    0,   111.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    12.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30952,'1 ',    92.889,    47.337,    47.337,   -10.323,1.00900,    0,   111.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    10.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30953,'1 ',    92.889,    36.595,    47.337,   -10.323,1.00900,    0,   111.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    26.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30954,'1 ',    92.889,    37.959,    47.337,   -10.323,1.00900,    0,   111.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    16.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30958,'1 ',   152.168,    58.519,    77.546,   -16.911,1.00450,    0,   182.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.350,    56.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30959,'1 ',   152.168,    53.679,    77.546,   -16.911,1.00450,    0,   182.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.350,    52.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30960,'1 ',     0.000,     0.000,     2.138,    -0.466,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30965,'1 ',   224.482,   114.398,   114.398,   -24.947,1.03900,    0,   269.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.750,    78.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30966,'1 ',   224.482,   114.398,   114.398,   -24.947,1.04300,30963,   269.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.750,    27.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30967,'1 ',   224.482,   114.398,   114.398,   -24.947,1.04300,30963,   269.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.750,    53.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30968,'1 ',   224.482,   114.398,   114.398,   -24.947,1.04300,30963,   269.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.750,   103.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30973,'1 ',    46.944,    23.923,    23.923,    -5.217,1.04500,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    15.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30973,'2 ',    46.944,    23.923,    23.923,    -5.217,1.04500,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    20.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
30974,'1 ',    46.944,    23.923,    23.923,    -5.217,1.04250,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    21.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32193,'1 ',    27.967,    10.752,    10.752,    -1.372,1.04250,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     5.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32196,'1 ',   201.226,    27.315,   102.547,   -22.363,1.04300,32195,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    70.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32197,'1 ',   201.226,    27.315,   102.547,   -22.363,1.04300,32195,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    83.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32198,'1 ',   201.226,    18.196,   102.547,   -22.363,1.04950,    0,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    25.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32202,'1 ',   427.889,    65.048,   164.506,   -20.992,1.04300,32201,   514.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,   112.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32203,'1 ',   427.889,    65.048,   164.506,   -20.992,1.04300,32201,   514.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,    82.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32204,'1 ',   427.889,    65.048,   164.506,   -20.992,1.04300,32201,   514.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,    85.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32205,'1 ',   427.889,    65.048,   164.506,   -20.992,1.04300,32201,   514.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,   142.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32210,'1 ',    33.260,     0.922,    12.787,    -1.632,1.02650,    0,    39.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,     4.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32210,'2 ',     0.000,     0.000,    12.787,    -1.632,1.02650,    0,    39.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.300,     4.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32211,'1 ',    33.260,     0.473,    12.787,    -1.632,1.02650,    0,    39.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,    12.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32214,'1 ',     0.000,     0.000,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     1.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32216,'1 ',     0.000,     0.000,    13.824,    -1.764,1.04500,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    36.000,    13.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32216,'2 ',    35.957,    13.824,    13.824,    -1.764,1.04500,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    14.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32217,'1 ',    35.957,    -1.764,    13.824,    -1.764,1.04400,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    16.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32221,'1 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32225,'1 ',   169.930,    52.849,    86.598,   -18.885,1.04750,    0,   204.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.133,    26.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32226,'1 ',   169.930,    72.057,    86.598,   -18.885,1.03800,32223,   204.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.133,    55.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32227,'1 ',   169.930,    27.933,    86.598,   -18.885,1.04750,    0,   204.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.133,    84.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32228,'1 ',   169.930,    36.155,    86.598,   -18.885,1.04300,    0,   204.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.133,    71.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32229,'1 ',   169.930,    72.057,    86.598,   -18.885,1.03800,32223,   204.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.133,    65.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32230,'1 ',   169.930,    72.057,    86.598,   -18.885,1.03800,32223,   204.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.133,    60.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32235,'1 ',   294.880,   153.780,   153.780,   -40.260,1.03700,32233,   396.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,   156.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32236,'1 ',   288.220,   153.780,   153.780,   -40.260,1.03700,32233,   396.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,   123.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32237,'1 ',   283.079,   153.780,   153.780,   -40.260,1.03700,32233,   396.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,    97.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32242,'1 ',   189.041,    35.508,    96.337,   -21.009,1.05250,    0,   227.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.267,    64.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32243,'1 ',   189.041,    94.204,    96.337,   -21.009,1.04300,32240,   227.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.267,    83.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32244,'1 ',   189.041,    36.083,    96.337,   -21.009,1.05250,    0,   227.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.267,    76.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32247,'1 ',    46.744,    -2.293,    17.971,    -2.293,1.03800,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    16.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32248,'1 ',     0.000,     0.000,    17.971,    -2.293,1.04000,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.800,    21.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32251,'1 ',     9.589,     0.000,     0.000,     0.000,1.04000,    0,    11.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     1.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32254,'1 ',    16.830,     6.470,     6.470,    -0.826,1.04500,    0,    20.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     5.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32254,'2 ',    16.830,     6.470,     6.470,    -0.826,1.04500,    0,    20.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     6.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32257,'1 ',    33.710,     5.816,    12.960,    -1.654,1.03900,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,     7.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32257,'2 ',    33.710,     5.816,    12.960,    -1.654,1.03900,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,    11.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32257,'3 ',    33.710,     5.816,    12.960,    -1.654,1.03900,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.750,    16.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32257,'4 ',     0.000,     0.000,    12.960,    -1.654,1.03900,    0,    40.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.750,     5.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32261,'1 ',    37.655,    -1.847,    14.477,    -1.847,1.04000,    0,    45.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.700,     6.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32262,'1 ',     0.000,     0.000,    14.477,    -1.847,1.04000,    0,    45.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.700,    15.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32264,'1 ',    37.655,    10.730,    14.477,    -1.847,1.04900,    0,    45.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.700,    14.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32264,'2 ',     0.000,     0.000,    14.477,    -1.847,1.04900,    0,    45.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.700,     7.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32267,'1 ',    15.781,     0.000,     0.000,     0.000,1.04000,    0,    18.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.800,     2.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32269,'1 ',     2.647,     0.609,     1.018,    -0.130,1.03600,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32269,'2 ',     2.647,     0.609,     1.018,    -0.130,1.03600,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32270,'1 ',     2.647,     1.018,     1.018,    -0.130,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     1.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32271,'1 ',     2.647,     1.018,     1.018,    -0.130,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     1.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32279,'1 ',     0.000,     0.000,     9.974,    -1.273,1.04000,    0,    31.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.975,     8.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32280,'1 ',     0.000,     0.000,     9.974,    -1.273,1.04000,    0,    31.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.975,     3.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32282,'1 ',    25.944,     7.311,     9.974,    -1.273,1.03950,    0,    31.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.975,     6.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32283,'1 ',    25.944,     9.974,     9.974,    -1.273,1.04500,    0,    31.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.975,     6.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32286,'1 ',    44.946,    17.280,    17.280,    -2.205,1.04500,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    18.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32286,'2 ',    44.946,    17.280,    17.280,    -2.205,1.04500,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    13.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32286,'3 ',    44.946,    17.280,    17.280,    -2.205,1.04500,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    20.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32288,'1 ',    11.986,     4.608,     4.608,    -0.588,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32289,'1 ',    11.986,     4.608,     4.608,    -0.588,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     4.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32290,'1 ',     0.000,     0.000,     4.608,    -0.588,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     4.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32294,'1 ',     3.795,     1.459,     1.459,    -0.186,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     1.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32294,'2 ',     3.795,     1.459,     1.459,    -0.186,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     1.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32294,'3 ',     3.795,     1.459,     1.459,    -0.186,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     0.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32295,'1 ',     0.000,     0.000,     1.459,    -0.186,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     1.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32296,'1 ',     3.795,     1.459,     1.459,    -0.186,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     1.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32301,'1 ',     0.000,     0.000,     5.751,    -3.888,1.04000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     5.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
32305,'1 ',     0.000,     0.000,   605.800,  -158.600,1.03700,32303,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1300.000,   424.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32306,'1 ',   141.899,    18.426,   605.800,  -158.600,1.03700,32303,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   141.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32310,'1 ',    35.258,    13.555,    13.555,    -1.730,1.04000,    0,    42.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.300,    13.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32313,'1 ',     0.000,     0.000,    13.555,    -1.730,1.04000,    0,    42.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.300,    10.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32314,'1 ',     0.000,     0.000,    13.555,    -1.730,1.04000,    0,    42.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.300,     5.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32320,'1 ',   248.928,    13.641,   126.856,   -27.664,1.04950,    0,   299.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.225,    70.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32321,'1 ',   248.928,    14.999,   126.856,   -27.664,1.04000,32318,   299.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.225,    62.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32322,'1 ',   248.928,    14.999,   126.856,   -27.664,1.04000,32318,   299.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.225,   123.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32323,'1 ',   248.928,    14.999,   126.856,   -27.664,1.04000,32318,   299.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.225,   118.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32330,'1 ',     0.000,     0.000,    15.360,    -1.960,1.04900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    15.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32330,'2 ',    39.952,    13.277,    15.360,    -1.960,1.04900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    19.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32331,'1 ',    39.952,    15.360,    15.360,    -1.960,1.04900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    18.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32331,'2 ',    39.952,    15.360,    15.360,    -1.960,1.04900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     7.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32332,'1 ',     0.000,     0.000,    15.360,    -1.960,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,     6.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32333,'1 ',    39.952,    15.360,    15.360,    -1.960,1.04900,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    19.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32337,'1 ',    34.878,    -1.711,    13.409,    -1.711,1.04050,    0,    41.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.920,     6.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32338,'1 ',    34.878,    -1.711,    13.409,    -1.711,1.03250,    0,    41.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.920,    15.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32338,'2 ',    34.878,    -1.711,    13.409,    -1.711,1.03250,    0,    41.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.920,     3.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32339,'1 ',    34.878,    -1.711,    13.409,    -1.711,1.03850,    0,    41.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.920,     6.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32340,'1 ',     0.000,     0.000,    13.409,    -1.711,1.04000,    0,    41.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.920,     5.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32345,'1 ',  1268.386,    33.201,   467.323,  -104.132,1.04200,32343,  1523.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1269.900,   280.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32349,'1 ',     0.000,     0.000,     2.647,    -0.577,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.200,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32349,'2 ',     0.000,     0.000,     2.647,    -0.577,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.200,     1.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32352,'1 ',    17.979,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32353,'1 ',    17.979,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     6.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32355,'1 ',    17.979,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32359,'1 ',   246.729,    92.617,   132.033,   -34.567,1.05200,32358,   340.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.333,   102.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32360,'1 ',   282.995,    92.617,   132.033,   -34.567,1.05200,32358,   340.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.333,    63.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32361,'1 ',   282.995,    92.617,   132.033,   -34.567,1.05200,32358,   340.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.333,    87.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32362,'1 ',   189.489,    92.617,   132.033,   -34.567,1.05200,32358,   340.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.333,    49.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32363,'1 ',   282.995,    92.617,   132.033,   -34.567,1.05200,32358,   340.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.333,    29.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32364,'1 ',   282.995,    92.617,   132.033,   -34.567,1.05200,32358,   340.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.333,    68.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32367,'1 ',     0.000,     0.000,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.667,     0.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32367,'2 ',     0.000,     0.000,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.667,     1.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32367,'3 ',     0.000,     0.000,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.667,     0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32367,'4 ',     0.000,     0.000,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.667,     1.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32368,'1 ',     0.000,     0.000,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.667,     1.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32369,'1 ',     0.000,     0.000,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.667,     0.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32374,'1 ',    16.580,     1.895,     6.374,    -0.813,1.04000,    0,    19.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     2.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32375,'1 ',     0.000,     0.000,     6.374,    -0.813,1.04000,    0,    19.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.600,     2.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32377,'1 ',    16.580,    -0.813,     6.374,    -0.813,1.03600,    0,    19.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     5.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32384,'1 ',   273.322,    44.152,   146.231,   -38.284,1.04600,32380,   376.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.800,   113.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32385,'1 ',   277.151,    44.152,   146.231,   -38.284,1.04600,32380,   376.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.800,   132.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32386,'1 ',   261.970,    44.152,   146.231,   -38.284,1.04600,32380,   376.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.800,    56.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32387,'1 ',   313.426,    44.152,   146.231,   -38.284,1.04600,32380,   376.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.800,    40.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32390,'1 ',    39.852,    15.322,    15.322,    -1.955,1.04000,    0,    47.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    18.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32390,'2 ',    39.852,    15.322,    15.322,    -1.955,1.04000,    0,    47.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    11.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32390,'3 ',    39.852,    15.322,    15.322,    -1.955,1.04000,    0,    47.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,     9.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32390,'4 ',    39.852,    15.322,    15.322,    -1.955,1.04000,    0,    47.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    17.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32393,'1 ',     0.000,     0.000,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     4.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32396,'1 ',     0.000,     0.000,    11.059,    -1.411,1.04050,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.800,     3.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32396,'2 ',    28.766,    11.059,    11.059,    -1.411,1.04050,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    11.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32398,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32401,'1 ',     1.049,     0.000,     0.000,     0.000,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32402,'1 ',     1.049,     0.000,     0.000,     0.000,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.050,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32407,'1 ',    22.823,     8.774,     8.774,    -1.120,1.04000,    0,    27.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.850,     6.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32408,'1 ',    22.823,     8.774,     8.774,    -1.120,1.04000,    0,    27.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.850,     5.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32413,'1 ',    11.486,     3.470,     4.416,    -0.563,1.05850,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32413,'2 ',    11.486,     3.470,     4.416,    -0.563,1.05850,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32416,'1 ',     1.998,     0.932,     0.932,    -0.244,1.05050,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32416,'2 ',     1.998,     0.932,     0.932,    -0.244,1.05050,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32417,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32417,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32418,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32421,'1 ',     0.000,     0.000,    13.693,    -3.585,1.03800,    0,    35.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.383,    11.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32421,'2 ',    29.348,    -3.585,    13.693,    -3.585,1.03800,    0,    35.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.383,     8.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32421,'3 ',    29.348,    -3.585,    13.693,    -3.585,1.03800,    0,    35.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.383,    10.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32421,'4 ',    29.348,    -3.585,    13.693,    -3.585,1.03800,    0,    35.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.383,    13.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32421,'5 ',    29.348,    -3.585,    13.693,    -3.585,1.03800,    0,    35.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.383,     5.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32421,'6 ',    29.348,    -3.585,    13.693,    -3.585,1.03800,    0,    35.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.383,     6.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32423,'1 ',    29.665,    11.405,    11.405,    -1.455,1.04000,    0,    35.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    10.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32423,'2 ',    29.665,    11.405,    11.405,    -1.455,1.04000,    0,    35.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    10.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32427,'1 ',    52.138,    10.930,    20.045,    -2.558,1.00000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    10.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32428,'1 ',    52.138,    -2.558,    20.045,    -2.558,1.00000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    16.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32429,'1 ',    52.138,    -2.558,    20.045,    -2.558,1.00000,    0,    62.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,     8.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32432,'1 ',     0.599,     0.128,     0.128,    -0.086,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
32432,'2 ',     0.000,     0.000,     0.128,    -0.086,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
32432,'3 ',     0.599,     0.128,     0.128,    -0.086,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
32435,'1 ',   103.343,    51.419,    52.665,   -11.485,1.01800,    0,   124.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.467,    21.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32436,'1 ',   103.343,    50.032,    52.665,   -11.485,1.01800,    0,   124.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.467,    11.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32437,'1 ',   103.343,    50.809,    52.665,   -11.485,1.01800,    0,   124.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.467,    45.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32438,'1 ',   103.343,    48.716,    52.665,   -11.485,1.01800,    0,   124.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.467,    10.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32439,'1 ',   103.343,    48.716,    52.665,   -11.485,1.01800,    0,   124.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.467,    48.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32440,'1 ',   103.343,    50.051,    52.665,   -11.485,1.01800,    0,   124.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.467,    26.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32443,'1 ',    38.279,    14.717,    14.717,    -1.878,1.03800,    0,    45.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.325,     4.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32444,'1 ',    38.279,    -1.878,    14.717,    -1.878,1.03650,    0,    45.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.325,     6.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32445,'1 ',    38.279,    14.717,    14.717,    -1.878,1.04000,    0,    45.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.325,    12.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32446,'1 ',    38.279,    14.717,    14.717,    -1.878,1.04000,    0,    45.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.325,     9.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32454,'1 ',     0.000,     0.000,   442.700,  -115.900,1.03500,32450,  1140.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   950.000,   237.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32461,'1 ',   110.402,    30.467,    56.261,   -12.269,1.04400,32457,   132.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.533,    22.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32462,'1 ',   110.402,    41.584,    56.261,   -12.269,1.05150,    0,   132.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.533,    29.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32463,'1 ',   110.402,    13.071,    56.261,   -12.269,1.04950,    0,   132.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.533,    37.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32464,'1 ',   110.402,    16.433,    56.261,   -12.269,1.04950,    0,   132.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.533,    20.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32465,'1 ',   110.402,    12.898,    56.261,   -12.269,1.04950,    0,   132.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.533,    46.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32466,'1 ',   110.402,    16.651,    56.261,   -12.269,1.04950,    0,   132.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.533,    47.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32470,'1 ',     0.000,     0.000,    13.824,    -1.764,1.04000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    36.000,    10.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32471,'1 ',    35.957,     8.600,    13.824,    -1.764,1.04000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32476,'1 ',   114.863,    16.208,    58.535,   -12.765,1.04500,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    40.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32477,'1 ',   114.863,    18.633,    58.535,   -12.765,1.04500,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    24.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32478,'1 ',   114.863,    30.530,    58.535,   -12.765,1.04500,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    32.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32479,'1 ',   114.863,    16.038,    58.535,   -12.765,1.04500,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    18.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32483,'1 ',     0.000,     0.000,     9.955,    -1.270,1.06750,    0,    31.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.925,     9.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32483,'2 ',    25.894,     9.955,     9.955,    -1.270,1.06750,    0,    31.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.925,     6.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32484,'1 ',    25.894,     9.955,     9.955,    -1.270,1.06750,    0,    31.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.925,     3.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32484,'2 ',    25.894,     9.955,     9.955,    -1.270,1.06750,    0,    31.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.925,     9.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32488,'1 ',   237.383,    29.127,   120.972,   -26.381,1.03500,32487,   285.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,    41.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32489,'1 ',   237.383,    23.946,   120.972,   -26.381,1.04050,    0,   285.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,    36.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32490,'1 ',   237.383,    16.004,   120.972,   -26.381,1.04050,    0,   285.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,   118.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32491,'1 ',   237.383,    29.127,   120.972,   -26.381,1.03500,32487,   285.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,   114.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32492,'1 ',   237.383,    17.073,   120.972,   -26.381,1.04050,    0,   285.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,    78.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32493,'1 ',   237.383,    29.127,   120.972,   -26.381,1.03500,32487,   285.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,    41.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32497,'1 ',    28.766,    11.059,    11.059,    -1.411,1.06000,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     5.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32500,'1 ',    65.622,    25.229,    25.229,    -3.219,1.04000,    0,    78.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.700,    19.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32500,'2 ',    65.622,    25.229,    25.229,    -3.219,1.04000,    0,    78.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.700,    31.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32506,'1 ',  1219.044,   -81.198,   449.144,  -100.081,1.03700,32502,  1464.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.500,   192.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32507,'1 ',  1219.044,   -81.198,   449.144,  -100.081,1.03700,32502,  1464.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.500,   514.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32511,'1 ',     0.000,     0.000,    11.650,    -3.050,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     5.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32515,'1 ',   247.238,    42.903,   115.351,   -30.199,1.04750,    0,   297.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.533,    48.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32516,'1 ',   247.238,    63.928,   115.351,   -30.199,1.03800,32514,   297.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.533,    57.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32517,'1 ',   247.238,    63.928,   115.351,   -30.199,1.03800,32514,   297.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.533,   116.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32518,'1 ',   247.238,    37.667,   115.351,   -30.199,1.04750,    0,   297.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.533,    42.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32519,'1 ',   247.238,    63.928,   115.351,   -30.199,1.03800,32514,   297.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.533,    75.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32520,'1 ',   219.682,    36.242,   115.351,   -30.199,1.04750,    0,   297.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.533,   109.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
32523,'1 ',    15.781,     0.000,     0.000,     0.000,1.04000,    0,    18.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.800,     4.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33945,'1 ',   292.651,   -29.606,   136.538,   -35.746,1.04200,33943,   351.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.000,    77.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33946,'1 ',   292.651,   -29.606,   136.538,   -35.746,1.04200,33943,   351.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.000,    98.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33949,'1 ',     0.000,     0.000,    30.540,    -6.660,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,     6.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33949,'2 ',     0.000,     0.000,    30.540,    -6.660,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    18.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33952,'1 ',     0.000,     0.000,   237.380,   -62.147,1.04200,33951,   611.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   509.400,   229.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33956,'1 ',   198.763,   -22.089,   101.291,   -22.089,1.05100,    0,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    56.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33957,'1 ',   198.763,   -22.089,   101.291,   -22.089,1.05100,    0,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    58.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33958,'1 ',   198.763,   -20.468,   101.291,   -22.089,1.04600,33954,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    30.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33959,'1 ',   198.763,   -20.468,   101.291,   -22.089,1.04600,33954,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    88.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33960,'1 ',   198.763,   -20.468,   101.291,   -22.089,1.04600,33954,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    49.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33961,'1 ',   198.763,   -20.468,   101.291,   -22.089,1.04600,33954,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    82.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33966,'1 ',   175.624,    -9.273,    89.499,   -19.518,1.03800,33964,   211.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.833,    41.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33967,'1 ',   175.624,   -19.518,    89.499,   -19.518,1.03150,    0,   211.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.833,    82.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33968,'1 ',   175.624,   -14.682,    89.499,   -19.518,1.03350,    0,   211.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.833,    30.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33969,'1 ',   175.624,    -9.273,    89.499,   -19.518,1.03800,33964,   211.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.833,    53.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33970,'1 ',   175.624,   -13.491,    89.499,   -19.518,1.03150,    0,   211.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.833,    77.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33971,'1 ',   175.624,   -16.674,    89.499,   -19.518,1.03350,    0,   211.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.833,    63.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33975,'1 ',     9.389,     3.610,     3.610,    -0.461,1.04000,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     3.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33976,'1 ',     9.389,     3.610,     3.610,    -0.461,1.04250,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33976,'2 ',     9.389,     3.610,     3.610,    -0.461,1.04250,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     3.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33980,'1 ',   163.238,     9.977,    83.188,   -18.141,1.04950,    0,   196.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.433,    79.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33981,'1 ',   163.238,    10.025,    83.188,   -18.141,1.04700,33979,   196.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.433,    40.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33982,'1 ',   163.238,     8.819,    83.188,   -18.141,1.04950,    0,   196.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.433,    55.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33983,'1 ',   163.238,    10.025,    83.188,   -18.141,1.04700,33979,   196.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.433,    52.741,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33984,'1 ',   163.238,     9.863,    83.188,   -18.141,1.04950,    0,   196.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.433,    37.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33985,'1 ',   163.238,     9.853,    83.188,   -18.141,1.04950,    0,   196.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.433,    64.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33988,'1 ',     0.000,     0.000,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     2.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33990,'1 ',    94.188,    24.671,    43.944,   -11.505,1.03700,    0,   113.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.300,    17.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33990,'2 ',    94.188,    24.671,    43.944,   -11.505,1.03700,    0,   113.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.300,    27.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33996,'1 ',   214.610,   100.128,   100.128,   -26.214,1.04700,33992,   257.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.867,    23.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33997,'1 ',   214.610,    94.033,   100.128,   -26.214,1.00450,    0,   257.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.867,    42.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
33998,'1 ',   214.610,   100.128,   100.128,   -26.214,1.04700,33992,   257.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.867,   106.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34003,'1 ',   215.707,   -27.462,   187.390,   -49.059,1.03800,34001,   482.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.125,   169.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34004,'1 ',   203.830,   -27.462,   187.390,   -49.059,1.03800,34001,   482.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.125,    72.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34005,'1 ',   261.646,   -27.462,   187.390,   -49.059,1.03800,34001,   482.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.125,    52.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34006,'1 ',   213.616,   -27.462,   187.390,   -49.059,1.03800,34001,   482.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.125,    88.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34014,'1 ',   262.187,    17.804,   122.325,   -32.025,1.04300,34009,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.500,    41.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34015,'1 ',   262.187,    17.804,   122.325,   -32.025,1.04300,34009,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.500,    85.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34016,'1 ',   235.825,    17.804,   122.325,   -32.025,1.04300,34009,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.500,   130.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34017,'1 ',   262.187,    17.804,   122.325,   -32.025,1.04300,34009,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.500,   110.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34018,'1 ',   262.187,    11.248,   122.325,   -32.025,1.04500,    0,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.500,   100.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34019,'1 ',   262.187,    11.747,   122.325,   -32.025,1.04500,    0,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.500,    93.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34024,'1 ',   229.726,    50.766,   117.070,   -25.530,1.05850,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    23.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34025,'1 ',   229.726,    47.184,   117.070,   -25.530,1.05850,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    26.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34026,'1 ',   229.726,    74.734,   117.070,   -25.530,1.05850,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   109.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34027,'1 ',   229.726,    49.460,   117.070,   -25.530,1.04500,34022,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    91.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34028,'1 ',   229.726,    49.460,   117.070,   -25.530,1.04500,34022,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   112.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34035,'1 ',   114.530,     0.562,    58.365,   -12.728,1.00450,    0,   137.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.667,    25.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34036,'1 ',   114.530,    34.294,    58.365,   -12.728,1.04200,34031,   137.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.667,    35.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34037,'1 ',   114.530,     0.972,    58.365,   -12.728,1.00450,    0,   137.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.667,    20.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34038,'1 ',   114.530,     0.048,    58.365,   -12.728,1.00450,    0,   137.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.667,    11.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34039,'1 ',   114.530,     0.749,    58.365,   -12.728,1.00450,    0,   137.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.667,    27.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34040,'1 ',   114.530,     1.265,    58.365,   -12.728,1.00450,    0,   137.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.667,    22.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34046,'1 ',   200.427,    36.174,    93.511,   -24.481,1.04400,    0,   240.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.667,    83.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34047,'1 ',   200.427,    59.718,    93.511,   -24.481,1.03950,    0,   240.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.667,    21.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34048,'1 ',   200.427,    68.349,    93.511,   -24.481,1.03950,    0,   240.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.667,    36.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34051,'1 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34052,'1 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34053,'1 ',     0.699,     0.269,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34059,'1 ',   252.066,    45.913,   117.603,   -30.789,1.05400,    0,   302.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.367,   125.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34060,'1 ',   252.066,    53.121,   117.603,   -30.789,1.04400,34057,   302.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.367,   120.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34061,'1 ',   252.066,    53.121,   117.603,   -30.789,1.04400,34057,   302.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.367,    54.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34065,'1 ',    32.461,    -0.542,    12.480,    -1.592,1.03400,    0,    39.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.500,     7.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34065,'2 ',    32.461,    -0.542,    12.480,    -1.592,1.03400,    0,    39.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.500,    11.799,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34066,'1 ',     0.000,     0.000,    12.480,    -1.592,1.04000,    0,    39.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.500,    12.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34066,'2 ',     0.000,     0.000,    12.480,    -1.592,1.04000,    0,    39.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.500,     4.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34069,'1 ',     0.000,     0.000,    44.736,   -11.712,1.04000,    0,   115.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    96.000,    35.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34072,'1 ',     0.000,     0.000,   311.894,   -81.655,1.03900,34071,   803.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   669.300,   282.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34075,'1 ',     0.000,     0.000,    13.590,    -2.964,1.04000,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.700,    13.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34079,'1 ',   281.664,   208.846,   326.223,   -85.406,1.05600,34077,   840.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.050,   178.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34080,'1 ',   272.488,   208.846,   326.223,   -85.406,1.05600,34077,   840.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.050,   272.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34087,'1 ',    43.668,    16.788,    16.788,    -2.142,1.05150,    0,    52.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.720,    12.064,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34087,'2 ',     0.000,     0.000,    16.788,    -2.142,1.05150,    0,    52.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    43.720,    12.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34088,'1 ',    43.668,    13.173,    16.788,    -2.142,1.05450,    0,    52.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.720,    18.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34088,'2 ',    43.668,    13.173,    16.788,    -2.142,1.05450,    0,    52.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.720,    12.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34089,'1 ',    43.668,    16.788,    16.788,    -2.142,1.05150,    0,    52.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.720,    17.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34093,'1 ',     0.000,     0.000,    38.446,    -8.384,1.04000,    0,    90.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.533,    26.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34094,'1 ',     0.000,     0.000,    38.446,    -8.384,1.04000,    0,    90.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.533,    28.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34095,'1 ',     0.000,     0.000,    38.446,    -8.384,1.04000,    0,    90.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.533,    19.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34099,'1 ',     0.000,     0.000,    10.536,    -2.298,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.700,    10.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34100,'1 ',     0.000,     0.000,    10.536,    -2.298,1.04000,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.700,     2.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34103,'1 ',     0.000,     0.000,    25.164,    -6.588,1.04000,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,    26.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34103,'2 ',     0.000,     0.000,    25.164,    -6.588,1.04000,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,    22.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34103,'3 ',     0.000,     0.000,    25.164,    -6.588,1.04000,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,     8.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34103,'4 ',     0.000,     0.000,    25.164,    -6.588,1.04000,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,    10.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34109,'1 ',   171.795,    38.044,    80.152,   -20.984,1.05900,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    81.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34110,'1 ',   171.795,    22.905,    80.152,   -20.984,1.05450,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    27.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34114,'1 ',   202.259,    60.045,    94.365,   -24.705,1.04700,34113,   243.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.500,    76.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34115,'1 ',   202.259,    60.045,    94.365,   -24.705,1.04700,34113,   243.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.500,    79.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34119,'1 ',     0.000,     0.000,     8.297,    -1.809,1.04000,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,     5.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34124,'1 ',   169.671,   238.283,   255.554,   -66.905,1.04000,34122,   658.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   548.400,    75.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34125,'1 ',   231.826,   238.283,   255.554,   -66.905,1.04000,34122,   658.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   548.400,   153.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34130,'1 ',     0.000,     0.000,   200.054,   -52.375,1.03800,34128,   515.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   429.300,   147.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34131,'1 ',   237.537,    31.699,   200.054,   -52.375,1.03800,34128,   515.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   429.300,   190.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34132,'1 ',   275.600,    31.699,   200.054,   -52.375,1.03800,34128,   515.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   429.300,   173.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34133,'1 ',   208.990,    31.699,   200.054,   -52.375,1.03800,34128,   515.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   429.300,   154.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34141,'1 ',   193.252,    42.151,   259.317,   -67.890,1.04400,34136,   667.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.475,   103.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34142,'1 ',   231.782,    42.151,   259.317,   -67.890,1.04400,34136,   667.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.475,   231.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34143,'1 ',     0.000,     0.000,   259.317,   -67.890,1.04400,34136,   667.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   556.475,   240.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34144,'1 ',   197.195,    42.151,   259.317,   -67.890,1.04400,34136,   667.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.475,   108.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34147,'1 ',    14.183,     5.453,     5.453,    -0.696,1.04000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     6.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34147,'2 ',    14.183,     5.453,     5.453,    -0.696,1.04000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     1.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34147,'3 ',     0.000,     0.000,     5.453,    -0.696,1.04000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.200,     4.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34147,'4 ',    14.183,     5.453,     5.453,    -0.696,1.04000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     3.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34147,'5 ',     0.000,     0.000,     5.453,    -0.696,1.04000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.200,     7.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34147,'6 ',     0.000,     0.000,     5.453,    -0.696,1.04000,    0,    17.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.200,     4.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34151,'1 ',   118.859,   145.406,   397.374,  -104.033,1.03500,34149,  1023.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   852.733,   118.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34152,'1 ',   184.615,   145.406,   397.374,  -104.033,1.03500,34149,  1023.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   852.733,   184.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34153,'1 ',   296.641,   145.406,   397.374,  -104.033,1.03500,34149,  1023.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   852.733,   158.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34156,'1 ',    69.917,    26.880,    26.880,    -3.430,1.04000,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    12.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34159,'1 ',     1.914,     0.893,     0.893,    -0.234,1.05250,    0,     2.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.917,     0.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34159,'2 ',     1.914,     0.893,     0.893,    -0.234,1.05250,    0,     2.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.917,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34160,'1 ',     1.914,     0.893,     0.893,    -0.234,1.05500,    0,     2.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.917,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34160,'2 ',     1.914,     0.893,     0.893,    -0.234,1.05500,    0,     2.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.917,     0.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34161,'1 ',     1.914,     0.893,     0.893,    -0.234,1.05500,    0,     2.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.917,     0.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34162,'1 ',     0.000,     0.000,     0.893,    -0.234,1.04000,    0,     2.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.917,     0.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34165,'1 ',    98.682,    50.289,    50.289,   -10.967,1.04000,    0,   118.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.800,    22.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34168,'1 ',    44.946,    17.280,    17.280,    -2.205,1.02850,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34169,'1 ',    44.946,    17.280,    17.280,    -2.205,1.02850,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     8.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34169,'2 ',    44.946,    17.280,    17.280,    -2.205,1.02850,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     8.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34170,'1 ',    44.946,    17.280,    17.280,    -2.205,1.02850,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     7.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34171,'1 ',    44.946,    17.280,    17.280,    -2.205,1.02850,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    17.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34172,'1 ',    44.946,    17.280,    17.280,    -2.205,1.02850,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34177,'1 ',   207.752,    45.731,   105.872,   -23.088,1.03600,34175,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,   103.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34178,'1 ',   207.752,    45.731,   105.872,   -23.088,1.03600,34175,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    64.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34179,'1 ',   207.752,    36.092,   105.872,   -23.088,1.04100,    0,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    88.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34183,'1 ',   222.385,   103.755,   103.755,   -27.163,1.04400,34182,   267.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   222.650,    43.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
34184,'1 ',   222.385,   103.755,   103.755,   -27.163,1.04400,34182,   267.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   222.650,    53.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35360,'1 ',     0.000,     0.000,     2.936,    -0.769,1.04000,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.300,     2.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35361,'1 ',     0.000,     0.000,     2.936,    -0.769,1.04000,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.300,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35365,'1 ',     4.794,     1.843,     1.843,    -0.235,1.04050,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35366,'1 ',     4.794,     1.843,     1.843,    -0.235,1.04050,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     0.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35367,'1 ',     0.000,     0.000,     1.843,    -0.235,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     2.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35371,'1 ',    18.478,    -2.257,     8.621,    -2.257,1.04050,    0,    22.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     6.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35374,'1 ',     0.000,     0.000,    14.330,    -3.751,1.04000,    0,    36.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.750,    12.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35374,'2 ',     0.000,     0.000,    14.330,    -3.751,1.04000,    0,    36.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.750,     5.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35375,'1 ',     0.000,     0.000,    14.330,    -3.751,1.04000,    0,    36.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.750,    12.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35376,'1 ',     0.000,     0.000,    14.330,    -3.751,1.04000,    0,    36.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.750,     8.017,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35381,'1 ',     0.000,     0.000,     7.181,    -0.916,1.04000,    0,    22.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.700,     7.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'1 ',     0.000,     0.000,     7.181,    -0.916,1.00400,    0,    22.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.700,     3.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'2 ',     0.932,     0.358,     0.358,    -0.046,1.00400,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35383,'1 ',     0.932,     0.358,     0.358,    -0.046,1.00400,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35383,'2 ',     0.000,     0.000,     0.358,    -0.046,1.00400,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35384,'1 ',     0.633,     0.211,     0.243,    -0.031,1.00400,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35384,'2 ',     0.000,     0.000,     0.243,    -0.031,1.00400,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35385,'1 ',     0.633,     0.120,     0.243,    -0.031,1.00400,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.633,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35385,'2 ',     0.499,     0.120,     0.192,    -0.025,1.00400,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35391,'1 ',     0.000,     0.000,    15.360,    -1.960,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    13.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35391,'2 ',    39.952,    -1.960,    15.360,    -1.960,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35395,'1 ',   282.745,    97.200,   455.531,  -119.259,1.04300,35394,  1173.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   977.533,   110.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35396,'1 ',   346.662,    97.200,   455.531,  -119.259,1.04300,35394,  1173.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   977.533,   346.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35397,'1 ',     0.000,     0.000,   455.531,  -119.259,1.04300,35394,  1173.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   977.533,   473.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35403,'1 ',   152.318,   -18.605,    71.065,   -18.605,1.03300,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    18.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35404,'1 ',   152.318,   -18.605,    71.065,   -18.605,1.03700,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    24.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35405,'1 ',   152.318,   -18.605,    71.065,   -18.605,1.03300,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    39.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35406,'1 ',   152.318,   -10.086,    71.065,   -18.605,1.04100,35400,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    49.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35410,'1 ',   341.661,   100.209,   376.295,   -98.515,1.04700,35409,   969.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   807.500,   341.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35412,'1 ',     0.000,     0.000,    32.107,    -8.406,1.04000,    0,    82.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    68.900,    20.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35417,'1 ',     8.157,     3.136,     3.136,    -0.400,1.04300,    0,     9.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.167,     2.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35417,'2 ',     8.157,     3.136,     3.136,    -0.400,1.04300,    0,     9.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.167,     1.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35418,'1 ',     8.157,     3.136,     3.136,    -0.400,1.04050,    0,     9.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.167,     4.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35425,'1 ',   131.843,   -19.008,    28.116,   -19.008,1.00600,    0,   158.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    18.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
35426,'1 ',   131.843,    21.522,    28.116,   -19.008,1.03900,35421,   158.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    13.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
35430,'1 ',   233.348,   -76.256,   318.744,   -83.448,1.04400,35429,   820.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   121.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35431,'1 ',   246.148,   -76.256,   318.744,   -83.448,1.04400,35429,   820.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   137.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35438,'1 ',   210.216,    20.789,   318.744,   -83.448,1.04400,35434,   820.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,    92.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35439,'1 ',   196.475,    20.789,   318.744,   -83.448,1.04400,35434,   820.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   196.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35440,'1 ',     0.000,     0.000,   318.744,   -83.448,1.04400,35434,   820.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   684.000,   340.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35444,'1 ',   219.338,    73.613,   102.334,   -26.791,1.00450,    0,   263.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    66.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35445,'1 ',   219.338,    71.150,   102.334,   -26.791,1.05900,35443,   263.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    33.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35450,'1 ',    25.470,    -1.249,     9.792,    -1.249,1.03800,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    10.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35450,'2 ',    25.470,    -1.249,     9.792,    -1.249,1.03800,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     4.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35451,'1 ',    25.470,    -1.249,     9.792,    -1.249,1.03800,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     7.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35451,'2 ',    25.470,    -1.249,     9.792,    -1.249,1.03800,    0,    30.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     2.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35452,'1 ',     1.032,    -0.051,     0.397,    -0.051,1.04000,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35452,'2 ',     1.032,    -0.051,     0.397,    -0.051,1.04000,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35453,'1 ',     0.000,     0.000,     0.397,    -0.051,1.04000,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.033,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35453,'2 ',     0.000,     0.000,     0.397,    -0.051,1.04000,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.033,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35454,'1 ',     1.032,    -0.051,     0.397,    -0.051,1.04000,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35455,'1 ',     1.032,     0.004,     0.397,    -0.051,1.02700,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35460,'1 ',     0.000,     0.000,    14.058,    -9.504,1.04000,    0,    79.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    66.000,    17.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
35465,'1 ',   261.379,    84.962,   258.226,   -67.604,1.04000,35463,   664.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   554.133,   189.017,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35466,'1 ',   169.966,    84.962,   258.226,   -67.604,1.04000,35463,   664.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   554.133,   169.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35467,'1 ',   270.801,    84.962,   258.226,   -67.604,1.04000,35463,   664.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   554.133,   270.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35471,'1 ',   287.457,    26.203,   380.396,   -99.589,1.03900,35470,   979.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   287.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35472,'1 ',   157.247,    26.203,   380.396,   -99.589,1.03900,35470,   979.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   157.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35479,'1 ',   178.332,   -70.272,   268.416,   -70.272,1.04300,35475,   691.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,    79.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35480,'1 ',   222.772,   -70.272,   268.416,   -70.272,1.04300,35475,   691.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,   135.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35485,'1 ',    95.586,    24.383,    44.596,   -11.675,1.04650,    0,   114.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.700,    23.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35488,'1 ',     0.000,     0.000,     1.843,    -0.235,1.04250,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     2.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35488,'2 ',     4.794,     1.843,     1.843,    -0.235,1.04250,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     2.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35488,'3 ',     0.000,     0.000,     1.843,    -0.235,1.04250,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     0.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35490,'1 ',    97.484,    20.789,    20.789,   -14.054,1.04300,    0,   117.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.600,    43.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
35493,'1 ',    20.975,     2.484,     8.064,    -1.029,1.04000,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35494,'1 ',    20.975,     2.484,     8.064,    -1.029,1.04000,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     6.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35502,'1 ',     0.000,     0.000,    21.407,   -14.472,1.04000,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   100.500,    45.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
35509,'1 ',    86.397,    -9.601,    44.028,    -9.601,1.04050,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    23.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35510,'1 ',    86.397,    -9.601,    44.028,    -9.601,1.04050,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    23.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35511,'1 ',    86.397,    -9.601,    44.028,    -9.601,1.04050,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    30.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35512,'1 ',    86.397,    -9.601,    44.028,    -9.601,1.04050,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    10.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35513,'1 ',    86.397,    -9.601,    44.028,    -9.601,1.04050,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    31.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35514,'1 ',    86.397,    -9.601,    44.028,    -9.601,1.04050,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    30.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35520,'1 ',   171.795,    -5.540,    87.548,   -19.092,1.00200,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    21.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35521,'1 ',   171.795,    -2.478,    87.548,   -19.092,1.00200,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    72.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35527,'1 ',   322.570,  -121.892,   605.800,  -158.600,1.04000,35524,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   322.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35531,'1 ',   237.217,   -27.477,   110.675,   -28.975,1.02850,    0,   285.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    27.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35532,'1 ',   237.217,   -24.389,   110.675,   -28.975,1.03050,    0,   285.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    60.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35533,'1 ',   237.217,   -28.975,   110.675,   -28.975,1.03600,35530,   285.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    67.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35536,'1 ',    56.932,    18.578,    29.013,    -6.327,1.03700,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     9.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35536,'2 ',     0.000,     0.000,    29.013,    -6.327,1.03700,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.000,    12.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35536,'3 ',    56.932,    18.578,    29.013,    -6.327,1.03700,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    12.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35536,'4 ',    56.932,    18.578,    29.013,    -6.327,1.03700,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    16.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35536,'5 ',    56.932,    18.578,    29.013,    -6.327,1.03700,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    28.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35536,'6 ',    56.932,    18.578,    29.013,    -6.327,1.03700,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36818,'1 ',    28.666,     1.446,    13.374,    -3.501,1.04300,    0,    34.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,    13.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36822,'1 ',     0.000,     0.000,     9.101,    -1.161,1.04500,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.700,     2.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36822,'2 ',    23.672,     8.127,     9.101,    -1.161,1.04500,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     9.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36825,'1 ',     6.113,     2.852,     2.852,    -0.747,1.04000,    0,     7.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.120,     1.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36825,'2 ',     6.113,     2.852,     2.852,    -0.747,1.04000,    0,     7.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.120,     2.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36825,'3 ',     6.113,     2.852,     2.852,    -0.747,1.04000,    0,     7.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.120,     1.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36825,'4 ',     6.113,     2.852,     2.852,    -0.747,1.04000,    0,     7.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.120,     2.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36825,'5 ',     6.113,     2.852,     2.852,    -0.747,1.04000,    0,     7.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.120,     3.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36832,'1 ',   196.906,    90.085,   190.718,   -49.931,1.04000,36827,   491.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.267,    56.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36833,'1 ',   152.628,    90.085,   190.718,   -49.931,1.04000,36827,   491.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.267,    89.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36834,'1 ',   217.786,    90.085,   190.718,   -49.931,1.04000,36827,   491.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.267,   170.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36835,'1 ',   206.537,    90.085,   190.718,   -49.931,1.04000,36827,   491.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.267,    72.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36836,'1 ',   220.989,    90.085,   190.718,   -49.931,1.04000,36827,   491.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.267,    96.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36837,'1 ',   197.256,    90.085,   190.718,   -49.931,1.04000,36827,   491.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.267,    56.729,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36840,'1 ',    19.477,     9.926,     9.926,    -2.165,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     3.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36842,'1 ',    81.503,    34.217,    41.534,    -9.058,1.04900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    14.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36842,'2 ',    81.503,    34.217,    41.534,    -9.058,1.04900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    24.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36842,'3 ',    81.503,    34.217,    41.534,    -9.058,1.04900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    36.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36842,'4 ',    81.503,    34.217,    41.534,    -9.058,1.04900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    30.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36842,'5 ',    81.503,    34.217,    41.534,    -9.058,1.04900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    35.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36842,'6 ',    81.503,    34.217,    41.534,    -9.058,1.04900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    25.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36848,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36852,'1 ',   238.016,    37.555,   121.295,   -26.451,1.04400,36850,   285.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.300,   114.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36853,'1 ',   238.016,    37.555,   121.295,   -26.451,1.04400,36850,   285.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.300,    78.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36854,'1 ',   238.016,    37.555,   121.295,   -26.451,1.04400,36850,   285.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.300,    41.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36859,'1 ',    23.372,    -1.147,     8.986,    -1.147,1.01350,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     8.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36859,'2 ',    23.372,    -1.147,     8.986,    -1.147,1.01350,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    11.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36860,'1 ',    23.372,     8.986,     8.986,    -1.147,1.05200,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    11.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36863,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36874,'1 ',   193.962,   104.186,   307.840,   -80.593,1.03900,36869,   792.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.600,   193.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36880,'1 ',   174.993,   263.033,   284.353,   -74.444,1.05600,36877,   732.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.200,   174.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36881,'1 ',   206.804,   263.033,   284.353,   -74.444,1.05600,36877,   732.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.200,   106.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36882,'1 ',     0.000,     0.000,   284.353,   -74.444,1.05600,36877,   732.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   610.200,   276.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36883,'1 ',     0.000,     0.000,   284.353,   -74.444,1.05600,36877,   732.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   610.200,   274.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36887,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36892,'1 ',   245.429,   464.429,   605.800,  -158.600,1.04200,36889,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   245.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36893,'1 ',   170.338,   464.429,   605.800,  -158.600,1.04200,36889,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   170.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36900,'1 ',   230.125,    56.162,   117.274,   -25.574,1.04300,36896,   276.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.400,    54.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36901,'1 ',   230.125,    56.162,   117.274,   -25.574,1.04300,36896,   276.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.400,    84.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36902,'1 ',   230.125,    66.672,   117.274,   -25.574,1.02550,    0,   276.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.400,    73.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36903,'1 ',   230.125,    56.162,   117.274,   -25.574,1.04300,36896,   276.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.400,    76.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36906,'1 ',     3.995,     0.000,     0.000,     0.000,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36908,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36911,'1 ',     2.597,     1.212,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36918,'1 ',   214.444,    51.803,   109.282,   -23.832,1.04300,36914,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    47.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36919,'1 ',   214.444,    51.802,   109.282,   -23.832,1.04300,36914,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    76.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36920,'1 ',   214.444,    59.327,   109.282,   -23.832,1.05250,    0,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    92.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36921,'1 ',   214.444,    51.803,   109.282,   -23.832,1.04300,36914,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    75.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36922,'1 ',   214.444,    51.802,   109.282,   -23.832,1.04300,36914,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    30.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36923,'1 ',   214.444,    51.802,   109.282,   -23.832,1.04300,36914,   257.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.700,    97.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36926,'1 ',    16.281,     8.297,     8.297,    -1.809,1.03500,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     7.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36928,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36928,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36928,'3 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36928,'4 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36931,'1 ',    32.561,    16.593,    16.593,    -3.619,1.04000,    0,    39.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.600,    15.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36935,'1 ',    18.128,     8.458,     8.458,    -2.214,1.04600,    0,    21.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.150,     8.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36936,'1 ',    18.128,     8.458,     8.458,    -2.214,1.04600,    0,    21.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.150,     4.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36939,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36939,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36939,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36939,'4 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36940,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36941,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36948,'1 ',   225.830,    84.942,   115.085,   -25.097,1.04400,36945,   271.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.100,    35.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36949,'1 ',   225.830,   102.943,   115.085,   -25.097,1.04000,    0,   271.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.100,    56.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36950,'1 ',   225.830,    84.942,   115.085,   -25.097,1.04400,36945,   271.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.100,    39.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36953,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.03450,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36953,'2 ',     1.099,    -0.054,     0.422,    -0.054,1.03450,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36956,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36956,'2 ',     0.599,     0.280,     0.280,    -0.073,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36957,'1 ',     0.599,     0.280,     0.280,    -0.073,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36962,'1 ',     0.000,     0.000,   268.618,   -70.325,1.03800,36960,   691.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   576.433,   168.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36963,'1 ',   185.385,    94.794,   268.618,   -70.325,1.03800,36960,   691.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.433,   185.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36964,'1 ',   168.927,    94.794,   268.618,   -70.325,1.03800,36960,   691.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.433,   168.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36968,'1 ',     2.597,     0.998,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     1.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36969,'1 ',     2.597,     0.998,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36974,'1 ',    12.485,     5.825,     5.825,    -1.525,1.04000,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36976,'1 ',     1.099,     0.513,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36976,'2 ',    13.983,     6.524,     6.524,    -1.708,1.04000,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36979,'1 ',    21.275,     3.396,     9.926,    -2.599,1.05850,    0,    25.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     3.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36979,'2 ',    21.275,     3.396,     9.926,    -2.599,1.05850,    0,    25.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     5.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36982,'1 ',    97.817,    44.233,    49.848,   -10.871,1.04400,    0,   117.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.933,    10.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36982,'2 ',    97.817,    44.233,    49.848,   -10.871,1.04400,    0,   117.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.933,    46.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36982,'3 ',    97.817,    44.233,    49.848,   -10.871,1.04400,    0,   117.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.933,    35.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36988,'1 ',     0.000,     0.000,    12.675,    -3.318,1.04000,    0,    32.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.200,    11.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36991,'1 ',     0.000,     0.000,     3.495,    -0.915,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     0.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36996,'1 ',   106.073,    19.517,    49.489,   -12.956,1.03800,    0,   127.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.200,    37.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36999,'1 ',    93.888,   -10.434,    47.846,   -10.434,1.04050,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    16.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36999,'2 ',    93.888,   -10.434,    47.846,   -10.434,1.04050,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    16.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36999,'3 ',    93.888,   -10.434,    47.846,   -10.434,1.04050,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    43.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
36999,'4 ',    93.888,   -10.434,    47.846,   -10.434,1.04050,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37003,'1 ',     3.596,     1.678,     1.678,    -0.439,1.04000,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37005,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37005,'2 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37007,'1 ',    20.892,    -2.322,    10.647,    -2.322,1.04250,    0,    25.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.917,     5.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37008,'1 ',    20.892,    10.647,    10.647,    -2.322,1.04000,    0,    25.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.917,     4.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37008,'2 ',    20.892,    10.647,    10.647,    -2.322,1.04000,    0,    25.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.917,     2.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37008,'3 ',    20.892,    10.647,    10.647,    -2.322,1.04000,    0,    25.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.917,     5.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37011,'1 ',    20.892,    -2.322,    10.647,    -2.322,1.04000,    0,    25.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.917,     9.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37012,'1 ',    20.892,    -2.322,    10.647,    -2.322,1.04000,    0,    25.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.917,     6.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37016,'1 ',     2.697,     1.258,     1.258,    -0.329,1.03500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37016,'2 ',     2.697,     1.258,     1.258,    -0.329,1.03500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37016,'3 ',     2.697,     1.258,     1.258,    -0.329,1.03500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37016,'4 ',     2.697,     1.258,     1.258,    -0.329,1.03500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37016,'5 ',     2.697,     1.258,     1.258,    -0.329,1.03500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37022,'1 ',   195.267,     6.575,    99.510,   -21.700,1.04600,37018,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    34.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37023,'1 ',   195.267,    15.255,    99.510,   -21.700,1.00450,    0,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    74.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37024,'1 ',   195.267,     6.575,    99.510,   -21.700,1.04600,37018,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    86.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37025,'1 ',   195.267,     6.575,    99.510,   -21.700,1.04600,37018,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    29.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37026,'1 ',   195.267,    14.804,    99.510,   -21.700,1.00450,    0,   234.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    49.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37034,'1 ',   217.041,   101.262,   101.262,   -26.511,1.02850,    0,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    27.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37035,'1 ',   217.041,    99.359,   101.262,   -26.511,1.04600,37029,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   107.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37036,'1 ',   217.041,    99.359,   101.262,   -26.511,1.04600,37029,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    57.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37037,'1 ',   217.041,    99.359,   101.262,   -26.511,1.04600,37029,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    33.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37038,'1 ',   217.041,    99.359,   101.262,   -26.511,1.04600,37029,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   108.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37042,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37043,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37043,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37044,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37045,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37048,'1 ',    10.987,     5.599,     5.599,    -1.221,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37055,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02050,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    49.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37056,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02050,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    15.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37057,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02050,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    32.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37058,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02050,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    14.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37059,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02050,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    55.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37060,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02050,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    12.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37063,'1 ',    58.930,     5.221,    30.031,    -6.549,1.04400,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    18.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37063,'2 ',    58.930,     5.221,    30.031,    -6.549,1.04400,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    19.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37063,'3 ',    58.930,     5.221,    30.031,    -6.549,1.04400,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    21.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37063,'4 ',    58.930,     5.221,    30.031,    -6.549,1.04400,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    16.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37067,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37067,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37071,'1 ',    68.918,    25.228,    32.154,    -8.418,1.05200,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    13.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37072,'1 ',    68.918,    20.159,    32.154,    -8.418,1.05200,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    22.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37073,'1 ',    68.918,    25.521,    32.154,    -8.418,1.05200,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    11.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37074,'1 ',    68.918,    20.499,    32.154,    -8.418,1.05200,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    10.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37075,'1 ',    68.918,    18.416,    32.154,    -8.418,1.05200,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    11.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37081,'1 ',   220.382,   292.089,   292.089,   -76.470,1.04400,37078,   752.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.800,   220.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37082,'1 ',     0.000,     0.000,   292.089,   -76.470,1.04400,37078,   752.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   626.800,   260.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37083,'1 ',   189.236,   292.089,   292.089,   -76.470,1.04400,37078,   752.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.800,    80.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37089,'1 ',    27.617,    -3.069,    14.074,    -3.069,1.04000,    0,    33.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,     3.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37090,'1 ',    27.617,    -3.069,    14.074,    -3.069,1.04000,    0,    33.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,    13.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37092,'1 ',    27.617,    12.681,    14.074,    -3.069,1.02450,    0,    33.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,     5.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37092,'2 ',    27.617,    12.681,    14.074,    -3.069,1.02450,    0,    33.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,     5.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37095,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37098,'1 ',     1.798,     0.000,     0.000,     0.000,1.01200,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37099,'1 ',     1.099,     0.000,     0.000,     0.000,1.01200,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37103,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37105,'1 ',     3.396,     0.724,     0.724,    -0.490,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.400,     1.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
37107,'1 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37107,'2 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37107,'3 ',     1.298,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37107,'4 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37107,'5 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37107,'6 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37113,'1 ',    93.888,    34.824,    47.846,   -10.434,1.05100,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    43.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37114,'1 ',    93.888,    22.687,    47.846,   -10.434,1.05100,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    46.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37115,'1 ',    93.888,    30.144,    47.846,   -10.434,1.05100,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    15.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37116,'1 ',    93.888,    39.450,    47.846,   -10.434,1.05100,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    30.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37117,'1 ',    93.888,    23.060,    47.846,   -10.434,1.05100,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    33.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37118,'1 ',    93.888,    29.014,    47.846,   -10.434,1.05100,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    35.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37122,'1 ',    13.734,    -1.678,     6.408,    -1.678,1.04300,    0,    16.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     1.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37122,'2 ',    13.734,    -1.678,     6.408,    -1.678,1.04300,    0,    16.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     3.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37128,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37129,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37129,'2 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37132,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37132,'2 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37132,'3 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37132,'4 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37132,'5 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37134,'1 ',     2.697,     1.185,     1.258,    -0.329,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37134,'2 ',     2.697,     1.185,     1.258,    -0.329,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37134,'3 ',     2.697,     1.185,     1.258,    -0.329,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37134,'4 ',     2.697,     1.185,     1.258,    -0.329,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37137,'1 ',    31.962,    -3.552,    16.288,    -3.552,1.01000,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     7.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37141,'1 ',    58.181,    25.339,    29.649,    -6.466,1.00450,    0,    69.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.250,    12.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37142,'1 ',    58.181,    23.449,    29.649,    -6.466,1.00450,    0,    69.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.250,     7.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37145,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37145,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37145,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37149,'1 ',   204.695,    60.860,   142.540,   -37.317,1.03900,37147,   367.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.880,    53.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37150,'1 ',   216.282,    60.860,   142.540,   -37.317,1.03900,37147,   367.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.880,    82.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37151,'1 ',   206.696,    60.860,   142.540,   -37.317,1.03900,37147,   367.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.880,    58.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37152,'1 ',   165.231,    60.860,   142.540,   -37.317,1.03900,37147,   367.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.880,    72.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
37153,'1 ',     0.000,     0.000,   142.540,   -37.317,1.03900,37147,   367.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   305.880,   132.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38153,'1 ',    28.965,    13.514,    13.514,    -3.538,1.04000,    0,    34.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,     8.894,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38155,'1 ',    24.720,    12.598,    12.598,    -2.747,1.04000,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     2.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38156,'1 ',    24.720,    12.598,    12.598,    -2.747,1.04000,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,    10.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38160,'1 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38161,'1 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38165,'1 ',    18.977,     8.854,     8.854,    -2.318,1.04000,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     9.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38171,'1 ',    84.899,    43.265,    43.265,    -9.435,1.02850,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    31.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38172,'1 ',    84.899,    43.265,    43.265,    -9.435,1.02850,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38173,'1 ',    84.899,    43.265,    43.265,    -9.435,1.02850,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    36.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38174,'1 ',    84.899,    43.265,    43.265,    -9.435,1.02850,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    31.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38175,'1 ',    84.899,    43.265,    43.265,    -9.435,1.02850,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    42.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38178,'1 ',     4.495,     0.958,     0.958,    -0.648,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38184,'1 ',     0.000,     0.000,   178.478,   -46.726,1.04000,38180,   459.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   383.000,   150.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38185,'1 ',   208.218,   178.478,   178.478,   -46.726,1.04000,38180,   459.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   383.000,    92.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38189,'1 ',    24.720,    -1.629,    12.598,    -2.747,1.03600,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     7.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38189,'2 ',    24.720,    -1.629,    12.598,    -2.747,1.03600,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,    10.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38192,'1 ',     0.000,     0.000,     0.598,    -0.130,1.04000,    0,     1.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.175,     0.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38193,'1 ',     0.000,     0.000,     0.598,    -0.130,1.04000,    0,     1.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.175,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38195,'1 ',     0.000,     0.000,     0.598,    -0.130,1.04000,    0,     1.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.175,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38196,'1 ',     0.000,     0.000,     0.598,    -0.130,1.04000,    0,     1.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.175,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38203,'1 ',   197.764,    91.531,   100.782,   -21.978,1.04300,38200,   237.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    82.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38204,'1 ',   197.764,    91.531,   100.782,   -21.978,1.04300,38200,   237.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    48.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38205,'1 ',   197.764,    91.567,   100.782,   -21.978,1.05700,    0,   237.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    51.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38209,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38210,'1 ',     3.496,     0.000,     0.000,     0.000,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38216,'1 ',   924.097,    17.793,   340.474,   -75.866,1.04400,38213,  1110.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   925.200,   173.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38220,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38220,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38221,'1 ',     0.599,     0.280,     0.280,    -0.073,1.01850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38222,'1 ',     0.599,     0.280,     0.280,    -0.073,1.01850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38222,'2 ',     0.599,     0.280,     0.280,    -0.073,1.01850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38223,'1 ',     0.599,     0.280,     0.280,    -0.073,1.01850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38223,'2 ',     0.599,     0.280,     0.280,    -0.073,1.01850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38224,'1 ',     0.599,     0.280,     0.280,    -0.073,1.01850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38227,'1 ',     5.394,     2.516,     2.516,    -0.659,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38230,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38230,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38231,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38235,'1 ',    15.981,     7.456,     7.456,    -1.952,1.04250,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     1.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38235,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38238,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38238,'2 ',     2.322,     1.083,     1.083,    -0.284,1.04000,    0,     2.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.325,     1.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38238,'3 ',     2.322,     1.083,     1.083,    -0.284,1.04000,    0,     2.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.325,     0.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38238,'4 ',     2.322,     1.083,     1.083,    -0.284,1.04000,    0,     2.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.325,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38238,'5 ',     2.322,     1.083,     1.083,    -0.284,1.04000,    0,     2.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.325,     1.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38241,'1 ',    31.962,    14.912,    14.912,    -3.904,1.04500,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    11.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38241,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38244,'1 ',    12.252,    -0.944,     6.244,    -1.362,1.04750,    0,    14.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.267,     3.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38244,'2 ',    12.252,    -0.944,     6.244,    -1.362,1.04750,    0,    14.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.267,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38245,'1 ',    12.252,     0.370,     6.244,    -1.362,1.04950,    0,    14.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.267,     2.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38249,'1 ',     1.998,     0.932,     0.932,    -0.244,1.06000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38249,'2 ',     1.998,     0.932,     0.932,    -0.244,1.06000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38250,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.592,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38250,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38251,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38252,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38252,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38253,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38259,'1 ',   171.795,    41.369,    87.548,   -19.092,1.04700,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    57.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38260,'1 ',   171.795,    52.171,    87.548,   -19.092,1.05150,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    70.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38261,'1 ',   171.795,    71.883,    87.548,   -19.092,1.04200,38256,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    58.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38262,'1 ',   171.795,    71.883,    87.548,   -19.092,1.04200,38256,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    60.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38265,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38265,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38265,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38268,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38268,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38269,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38273,'1 ',     4.395,     2.050,     2.050,    -0.537,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     2.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38274,'1 ',     4.395,     2.050,     2.050,    -0.537,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38279,'1 ',     6.592,     3.359,     3.359,    -0.733,1.04500,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     2.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38279,'2 ',     6.592,     3.359,     3.359,    -0.733,1.04500,    0,     7.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     2.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38282,'1 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38289,'1 ',    24.720,    12.598,    12.598,    -2.747,1.04500,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,    12.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38289,'2 ',    24.720,    12.598,    12.598,    -2.747,1.04500,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     3.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38294,'1 ',     0.000,     0.000,   119.296,   -31.232,1.04000,38292,   307.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   256.000,    66.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38298,'1 ',     4.345,     2.214,     2.214,    -0.483,1.04000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38299,'1 ',     4.345,     2.214,     2.214,    -0.483,1.04000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38301,'1 ',     4.345,     2.214,     2.214,    -0.483,1.04000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.799,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38301,'2 ',     4.345,     2.214,     2.214,    -0.483,1.04000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38302,'1 ',     0.000,     0.000,     2.214,    -0.483,1.04000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.350,     1.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38303,'1 ',     4.345,     2.214,     2.214,    -0.483,1.04000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38306,'1 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38306,'2 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38306,'3 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38306,'4 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38306,'5 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38309,'1 ',    13.359,     1.209,     6.233,    -1.632,1.01600,    0,    16.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     3.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38309,'2 ',     0.000,     0.000,     6.233,    -1.632,1.01600,    0,    16.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.375,     4.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38310,'1 ',    13.359,     1.286,     6.233,    -1.632,1.01600,    0,    16.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     6.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38311,'1 ',    13.359,     1.182,     6.233,    -1.632,1.01000,    0,    16.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     4.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38318,'1 ',   122.853,    57.318,    57.318,   -15.006,1.01250,    0,   147.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    54.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38319,'1 ',   122.853,    57.318,    57.318,   -15.006,1.01250,    0,   147.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    15.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38320,'1 ',   122.853,    57.318,    57.318,   -15.006,1.01250,    0,   147.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    13.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38324,'1 ',     2.996,     1.398,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38324,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38325,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38329,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38329,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38330,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38333,'1 ',    65.222,    30.430,    30.430,    -7.967,1.03800,    0,    78.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    21.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38333,'2 ',    65.222,    30.430,    30.430,    -7.967,1.03800,    0,    78.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    31.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38336,'1 ',    14.982,     6.990,     6.990,    -1.830,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38341,'1 ',  1310.036,   482.669,   482.669,  -107.551,1.04700,38338,  1573.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1311.600,   372.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38345,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38346,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.883,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38348,'1 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38348,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38349,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38349,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38350,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38353,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38353,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38353,'3 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38353,'4 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38353,'5 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38353,'6 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38357,'1 ',     0.000,     0.000,   125.469,   -27.362,1.04000,    0,   295.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   246.500,    37.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38358,'1 ',   246.206,    77.216,   125.469,   -27.362,1.03800,38355,   295.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   246.500,    61.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38359,'1 ',   246.206,    77.216,   125.469,   -27.362,1.03800,38355,   295.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   246.500,   119.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38363,'1 ',   150.321,    70.133,    70.133,   -18.361,1.06250,    0,   180.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.500,    71.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38366,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38367,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38369,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38373,'1 ',   255.695,   119.296,   119.296,   -31.232,1.03050,    0,   307.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   256.000,   101.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38376,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38376,'2 ',    16.880,     1.650,     7.875,    -2.062,1.04400,    0,    20.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     2.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38376,'3 ',    16.880,     1.650,     7.875,    -2.062,1.04400,    0,    20.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     4.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38376,'4 ',    16.880,     1.650,     7.875,    -2.062,1.04400,    0,    20.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     1.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38376,'5 ',     0.000,     0.000,     7.875,    -2.062,1.04400,    0,    20.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.900,     3.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38376,'6 ',    16.880,     1.650,     7.875,    -2.062,1.04400,    0,    20.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     7.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38379,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38379,'2 ',     1.498,     0.320,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38379,'3 ',     1.498,     0.320,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38381,'1 ',     5.993,     2.796,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38384,'1 ',     5.394,     2.516,     2.516,    -0.659,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     0.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38386,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38386,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38386,'3 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38388,'1 ',     2.097,     0.000,     0.000,     0.000,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38388,'2 ',     7.990,     0.000,     0.000,     0.000,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     3.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38390,'1 ',    86.896,    36.876,    44.283,    -9.657,1.04600,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    30.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38390,'2 ',    86.896,    36.876,    44.283,    -9.657,1.04600,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    35.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38390,'3 ',    86.896,    36.876,    44.283,    -9.657,1.04600,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    19.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38390,'4 ',    86.896,    36.876,    44.283,    -9.657,1.04600,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    34.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38390,'5 ',    86.896,    36.876,    44.283,    -9.657,1.04600,    0,   104.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    13.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38395,'1 ',    26.968,    12.582,    12.582,    -3.294,1.04000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     6.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38399,'1 ',     1.838,     0.937,     0.937,    -0.204,1.05000,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38399,'2 ',     1.838,     0.937,     0.937,    -0.204,1.05000,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38400,'1 ',     1.838,     0.937,     0.937,    -0.204,1.05000,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38400,'2 ',     1.838,     0.937,     0.937,    -0.204,1.05000,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38401,'1 ',     1.838,     0.937,     0.937,    -0.204,1.05000,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38405,'1 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38406,'1 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38407,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38410,'1 ',     1.798,     0.383,     0.383,    -0.259,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38410,'2 ',     0.000,     0.000,     0.383,    -0.259,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38410,'3 ',     1.798,     0.383,     0.383,    -0.259,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38410,'4 ',     2.497,     0.532,     0.532,    -0.360,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38411,'1 ',     0.999,     0.213,     0.213,    -0.144,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38412,'1 ',     1.798,     0.383,     0.383,    -0.259,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38416,'1 ',    31.962,    16.288,    16.288,    -3.552,1.04000,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     7.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
38419,'1 ',    98.882,   -12.505,    21.087,   -14.256,1.03400,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    41.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
38421,'1 ',     8.989,     4.194,     4.194,    -1.098,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39183,'1 ',     4.794,    -0.235,     1.843,    -0.235,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39183,'2 ',     0.000,     0.000,     1.843,    -0.235,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39186,'1 ',     2.697,     1.214,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39187,'1 ',     2.697,     1.214,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39189,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39190,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39190,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04750,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39194,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39195,'1 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39196,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.04050,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39196,'2 ',     0.499,    -0.025,     0.192,    -0.025,1.04050,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39197,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04050,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39197,'2 ',     0.499,    -0.025,     0.192,    -0.025,1.04050,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39198,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39199,'1 ',     0.000,     0.000,     0.173,    -0.022,1.04050,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.450,     0.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39199,'2 ',     0.449,    -0.022,     0.173,    -0.022,1.04050,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39200,'1 ',     0.449,    -0.022,     0.173,    -0.022,1.04050,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39200,'2 ',     0.449,    -0.022,     0.173,    -0.022,1.04050,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39201,'1 ',     0.400,    -0.020,     0.154,    -0.020,1.04050,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39201,'2 ',     0.400,    -0.020,     0.154,    -0.020,1.04050,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39202,'1 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39206,'1 ',   100.180,    10.652,    21.364,   -14.443,1.03100,    0,   120.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.300,    25.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39210,'1 ',    68.918,    35.121,    35.121,    -7.659,1.05250,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    32.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39211,'1 ',    68.918,    35.121,    35.121,    -7.659,1.05000,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    28.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39212,'1 ',    68.918,    35.121,    35.121,    -7.659,1.05000,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    10.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39215,'1 ',     6.958,     2.675,     2.675,    -0.341,1.04600,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     2.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39216,'1 ',     6.958,     2.498,     2.675,    -0.341,1.04400,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     0.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39216,'2 ',     6.958,     2.498,     2.675,    -0.341,1.04400,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39216,'3 ',     6.958,     2.498,     2.675,    -0.341,1.04400,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     0.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39217,'1 ',     6.958,    -0.341,     2.675,    -0.341,1.04000,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39218,'1 ',     6.958,    -0.341,     2.675,    -0.341,1.04000,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     2.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39222,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39222,'2 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39222,'3 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39225,'1 ',     9.738,     4.963,     4.963,    -1.082,1.06250,    0,    11.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.750,     4.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39225,'2 ',     9.738,     4.963,     4.963,    -1.082,1.06250,    0,    11.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.750,     4.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39228,'1 ',     1.848,     0.862,     0.862,    -0.226,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39228,'2 ',     1.848,     0.862,     0.862,    -0.226,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39233,'1 ',    19.976,    -2.220,    10.180,    -2.220,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39233,'2 ',    19.976,    -2.220,    10.180,    -2.220,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39234,'1 ',    19.976,    -2.220,    10.180,    -2.220,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39237,'1 ',    22.573,    -2.757,    10.532,    -2.757,1.03600,    0,    27.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.600,     4.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39239,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39239,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39239,'3 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39239,'4 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39239,'5 ',     2.697,     1.258,     1.258,    -0.329,1.04250,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39242,'1 ',     0.200,    -0.010,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.200,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39243,'1 ',     0.000,     0.000,     0.077,    -0.010,1.04000,    0,     0.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39245,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04050,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39245,'2 ',     1.199,    -0.059,     0.461,    -0.059,1.04050,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39246,'1 ',     1.199,    -0.059,     0.461,    -0.059,1.04050,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39250,'1 ',   110.868,    18.112,    23.643,   -15.984,1.04950,    0,   133.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   111.000,    18.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39252,'1 ',    19.976,     4.260,     4.260,    -2.880,1.04100,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39254,'1 ',    31.962,     6.816,     6.816,    -4.608,1.04000,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     5.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39256,'1 ',    74.711,   -10.771,    15.932,   -10.771,1.04000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    14.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39259,'1 ',   329.407,    -1.034,   126.643,   -16.160,1.03800,39258,   395.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,    72.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39260,'1 ',     0.000,     0.000,   126.643,   -16.160,1.03800,39258,   395.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   329.800,   130.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39261,'1 ',   329.407,    -1.034,   126.643,   -16.160,1.03800,39258,   395.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,    93.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39262,'1 ',     0.000,     0.000,   126.643,   -16.160,1.03800,39258,   395.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   329.800,    47.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39263,'1 ',   329.407,    -1.034,   126.643,   -16.160,1.03800,39258,   395.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   130.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39264,'1 ',   329.407,    -1.034,   126.643,   -16.160,1.03800,39258,   395.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,    67.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39267,'1 ',     1.998,    -0.098,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39267,'2 ',     0.000,     0.000,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39271,'1 ',     9.429,    -1.152,     4.399,    -1.152,1.04000,    0,    11.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     3.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39272,'1 ',     9.429,    -1.152,     4.399,    -1.152,1.04000,    0,    11.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     1.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39274,'1 ',     9.429,    -1.152,     4.399,    -1.152,1.04000,    0,    11.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     4.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39274,'2 ',     9.429,    -1.152,     4.399,    -1.152,1.04000,    0,    11.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     1.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39275,'1 ',     9.429,    -1.152,     4.399,    -1.152,1.04000,    0,    11.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     2.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39282,'1 ',    22.573,    10.532,    10.532,    -2.757,1.00450,    0,    27.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.600,    11.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39286,'1 ',     0.000,     0.000,     2.889,    -0.756,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.200,     2.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39289,'1 ',    23.372,    -2.418,    11.911,    -2.597,1.03900,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    10.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39289,'2 ',    23.372,    -2.418,    11.911,    -2.597,1.03900,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     9.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39289,'3 ',    23.372,    -2.418,    11.911,    -2.597,1.03900,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     7.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39292,'1 ',     2.497,     0.960,     0.960,    -0.123,1.04800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39293,'1 ',     2.497,     0.960,     0.960,    -0.123,1.04800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39296,'1 ',     0.000,     0.000,    12.652,    -8.554,1.04000,    0,    71.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.400,    17.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39298,'1 ',     5.194,     2.423,     2.423,    -0.634,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.200,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39300,'1 ',     4.734,    -0.232,     1.820,    -0.232,1.03850,    0,     5.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     0.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39300,'2 ',     4.734,    -0.232,     1.820,    -0.232,1.03850,    0,     5.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39300,'3 ',     4.734,    -0.232,     1.820,    -0.232,1.03850,    0,     5.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39300,'4 ',     4.734,    -0.232,     1.820,    -0.232,1.03850,    0,     5.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     1.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39300,'5 ',     4.734,    -0.232,     1.820,    -0.232,1.03850,    0,     5.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     0.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39303,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39303,'2 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39304,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39307,'1 ',     0.999,     0.466,     0.466,    -0.122,1.03550,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39307,'2 ',     2.996,     1.398,     1.398,    -0.366,1.03550,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39307,'3 ',     2.996,     1.398,     1.398,    -0.366,1.03550,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39310,'1 ',     5.993,    -0.294,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39311,'1 ',     5.993,    -0.294,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39316,'1 ',   100.680,    15.622,    21.470,   -14.515,1.04200,    0,   120.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.800,    27.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39320,'1 ',     6.292,     3.207,     3.207,    -0.699,1.04000,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     1.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39321,'1 ',     6.292,     3.207,     3.207,    -0.699,1.04000,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     0.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39326,'1 ',    55.933,     4.810,    11.928,    -8.064,1.04500,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    19.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39327,'1 ',     0.000,     0.000,    11.928,    -8.064,1.04000,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.000,    17.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39331,'1 ',     2.397,     0.922,     0.922,    -0.118,1.04250,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39331,'2 ',     2.397,     0.922,     0.922,    -0.118,1.04250,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39332,'1 ',     2.397,     0.922,     0.922,    -0.118,1.04250,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39339,'1 ',     6.692,     2.573,     2.573,    -0.328,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     1.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39340,'1 ',     6.692,     2.573,     2.573,    -0.328,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     2.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39342,'1 ',     0.000,     0.000,     2.573,    -0.328,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.700,     1.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39347,'1 ',   135.838,    63.376,    63.376,   -16.592,1.01350,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    21.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39348,'1 ',   135.838,    63.376,    63.376,   -16.592,1.04600,39345,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    28.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39349,'1 ',   135.838,    63.376,    63.376,   -16.592,1.01350,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    48.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39350,'1 ',   135.838,    63.376,    63.376,   -16.592,1.01350,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    49.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39355,'1 ',     1.019,    -0.124,     0.475,    -0.124,1.03650,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.020,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39355,'2 ',     1.019,    -0.124,     0.475,    -0.124,1.03650,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.020,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39355,'3 ',     1.019,    -0.124,     0.475,    -0.124,1.03650,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.020,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39355,'4 ',     0.000,     0.000,     0.475,    -0.124,1.03650,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39355,'5 ',     0.000,     0.000,     0.475,    -0.124,1.03650,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39358,'1 ',    74.711,     8.019,    15.932,   -10.771,1.04400,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    14.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39361,'1 ',    25.803,    -2.728,    12.038,    -3.152,1.04000,    0,    31.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.833,     3.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39362,'1 ',     0.000,     0.000,    12.038,    -3.152,1.04000,    0,    31.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.833,     5.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39364,'1 ',    25.803,    12.038,    12.038,    -3.152,1.04950,    0,    31.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.833,     3.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39368,'1 ',     2.197,    -0.108,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39369,'1 ',     2.197,    -0.108,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39375,'1 ',     0.000,     0.000,     0.383,    -0.259,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39376,'1 ',    27.967,     3.151,     5.964,    -4.032,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    11.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39381,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39382,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39384,'1 ',     0.000,     0.000,     0.764,    -0.166,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39384,'2 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39385,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39388,'1 ',     2.597,    -0.105,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     1.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39388,'2 ',     2.597,    -0.105,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     1.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39388,'3 ',     2.597,    -0.105,     0.998,    -0.127,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39391,'1 ',     2.222,     0.854,     0.854,    -0.109,1.04000,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39391,'2 ',     2.222,     0.854,     0.854,    -0.109,1.04000,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39392,'1 ',     2.222,     0.854,     0.854,    -0.109,1.04000,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39392,'2 ',     2.222,     0.854,     0.854,    -0.109,1.04000,    0,     2.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.225,     0.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04100,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'2 ',     1.598,     0.614,     0.614,    -0.078,1.04100,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'3 ',     1.698,     0.653,     0.653,    -0.083,1.04100,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'4 ',     1.698,     0.653,     0.653,    -0.083,1.04100,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'5 ',     1.998,     0.768,     0.768,    -0.098,1.04100,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'6 ',     0.000,     0.000,     1.536,    -0.196,1.04100,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39395,'7 ',     3.995,     1.536,     1.536,    -0.196,1.04100,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39398,'1 ',    15.981,     0.111,     8.144,    -1.776,1.04050,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39398,'2 ',    15.981,     0.111,     8.144,    -1.776,1.04050,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39399,'1 ',    15.981,     0.452,     8.144,    -1.776,1.04050,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39403,'1 ',   156.114,    41.414,    72.836,   -19.069,1.06300,    0,   187.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.300,    50.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39404,'1 ',   156.114,    50.036,    72.836,   -19.069,1.04600,39402,   187.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.300,    20.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39408,'1 ',     8.490,     3.264,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     3.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39409,'1 ',     8.490,     3.264,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39413,'1 ',   101.878,    13.022,    21.726,   -14.688,1.00000,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    31.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39417,'1 ',    63.924,    13.632,    13.632,    -9.216,1.02850,    0,    76.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,    24.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39421,'1 ',    89.893,    15.633,    41.940,   -10.980,1.04750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    15.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39422,'1 ',    89.893,    20.376,    41.940,   -10.980,1.04750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    24.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39423,'1 ',    89.893,    13.708,    41.940,   -10.980,1.04750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    17.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39424,'1 ',    89.893,    16.158,    41.940,   -10.980,1.04750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    21.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39425,'1 ',    89.893,    13.672,    41.940,   -10.980,1.04750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    39.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'1 ',     0.449,     0.173,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'2 ',     0.449,     0.173,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
