39428,'3 ',     0.449,     0.173,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'4 ',     0.449,     0.173,     0.173,    -0.022,1.04250,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'5 ',     1.498,     0.576,     0.576,    -0.074,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'6 ',     0.000,     0.000,     0.576,    -0.074,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'7 ',     1.498,     0.576,     0.576,    -0.074,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'8 ',     1.498,     0.576,     0.576,    -0.074,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39428,'9 ',     1.498,     0.576,     0.576,    -0.074,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39431,'1 ',     0.000,     0.000,     0.520,    -0.136,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39431,'2 ',     0.000,     0.000,     0.520,    -0.136,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39432,'1 ',     0.000,     0.000,     0.520,    -0.136,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39432,'2 ',     0.000,     0.000,     0.520,    -0.136,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39433,'1 ',     0.000,     0.000,     0.520,    -0.136,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39433,'2 ',     0.000,     0.000,     0.520,    -0.136,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39436,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39436,'2 ',     1.099,    -0.054,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39436,'3 ',     5.993,    -0.294,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39436,'4 ',     5.993,    -0.294,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39439,'1 ',     0.000,     0.000,    11.246,    -7.603,1.04000,    0,    63.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.800,     8.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39441,'1 ',    18.578,     3.004,     9.467,    -2.065,1.04200,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     8.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39443,'1 ',     2.996,     1.079,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39443,'2 ',     2.996,     1.079,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39446,'1 ',     0.000,     0.000,     0.519,    -0.113,1.04000,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39447,'1 ',     0.000,     0.000,     0.519,    -0.113,1.04000,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39449,'1 ',     0.000,     0.000,     0.519,    -0.113,1.04000,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39449,'2 ',     0.000,     0.000,     0.519,    -0.113,1.04000,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39450,'1 ',     0.000,     0.000,     0.519,    -0.113,1.04000,    0,     1.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.020,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39454,'1 ',     7.990,    -0.392,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39455,'1 ',     0.000,     0.000,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     2.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39458,'1 ',     1.998,     0.271,     0.932,    -0.244,1.03900,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39458,'2 ',     1.998,     0.271,     0.932,    -0.244,1.03900,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39458,'3 ',     1.998,     0.271,     0.932,    -0.244,1.03900,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39458,'4 ',     1.998,     0.271,     0.932,    -0.244,1.03900,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39460,'1 ',     0.000,     0.000,     0.713,    -0.155,1.04250,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39460,'2 ',    68.968,    35.146,    35.146,    -7.665,1.04250,    0,    82.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,    12.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39460,'3 ',    68.968,    35.146,    35.146,    -7.665,1.04250,    0,    82.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,     7.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39467,'1 ',     0.000,     0.000,     5.359,    -1.403,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39467,'2 ',     0.000,     0.000,     5.359,    -1.403,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     2.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39469,'1 ',    23.672,    12.063,    12.063,    -2.631,1.03800,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,    11.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39475,'1 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39475,'2 ',     3.995,    -0.196,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39479,'1 ',    60.428,    10.100,    30.795,    -6.716,1.04800,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    29.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39482,'1 ',     1.199,     0.461,     0.461,    -0.059,1.03550,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39482,'2 ',     1.199,     0.461,     0.461,    -0.059,1.03550,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39482,'3 ',     0.000,     0.000,     0.922,    -0.118,1.03550,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39482,'4 ',     2.397,     0.922,     0.922,    -0.118,1.03550,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39485,'1 ',    21.275,    -0.990,     9.926,    -2.599,1.04700,    0,    25.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     3.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39489,'1 ',     2.697,     0.235,     1.258,    -0.329,1.03500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39490,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.03300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39490,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.03300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39491,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.03300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39491,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.03300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39492,'1 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39492,'2 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39493,'1 ',     0.899,    -0.110,     0.419,    -0.110,1.03300,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39498,'1 ',   388.645,   190.811,   356.885,   -77.828,1.03500,39496,   841.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   701.150,   181.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39499,'1 ',     0.000,     0.000,   356.885,   -77.828,1.03500,39496,   841.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   701.150,   275.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39502,'1 ',     1.831,     0.854,     0.854,    -0.224,1.04000,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.833,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39503,'1 ',     1.831,     0.854,     0.854,    -0.224,1.04000,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.833,     0.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39504,'1 ',     1.831,     0.854,     0.854,    -0.224,1.04000,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.833,     0.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39510,'1 ',    42.474,    -3.592,    21.645,    -4.720,1.03800,    0,    51.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.525,    17.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39510,'2 ',    42.474,    -3.592,    21.645,    -4.720,1.03800,    0,    51.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.525,     5.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39511,'1 ',    42.474,    -4.720,    21.645,    -4.720,1.03750,    0,    51.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.525,    17.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39512,'1 ',    42.474,    -0.987,    21.645,    -4.720,1.04200,    0,    51.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.525,     6.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39516,'1 ',   156.114,    17.951,    72.836,   -19.069,1.04950,    0,   187.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.300,    52.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39517,'1 ',   156.114,    19.700,    72.836,   -19.069,1.04950,    0,   187.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.300,    64.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39521,'1 ',    17.879,     6.268,     8.341,    -2.184,1.01800,    0,    21.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.900,     7.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39528,'1 ',     0.000,     0.000,    12.780,    -8.640,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    12.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39531,'1 ',     0.000,     0.000,     4.032,    -0.514,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     3.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39532,'1 ',    10.487,     4.032,     4.032,    -0.514,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.987,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39532,'2 ',    10.487,     4.032,     4.032,    -0.514,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39538,'1 ',    14.383,     3.067,     3.067,    -2.074,1.03950,    0,    17.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.400,     4.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39540,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39541,'1 ',     0.000,     0.000,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.250,     0.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39542,'1 ',     0.000,     0.000,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.250,     0.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39546,'1 ',    68.918,    -9.936,    14.697,    -9.936,1.04000,    0,    82.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    19.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39548,'1 ',     0.000,     0.000,    19.170,   -12.960,1.04000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.000,    42.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39550,'1 ',     0.000,     0.000,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.333,     0.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39550,'2 ',     0.333,    -0.016,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39550,'3 ',     0.333,    -0.016,     0.128,    -0.016,1.04000,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39550,'4 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39550,'5 ',     0.000,     0.000,     1.075,    -0.137,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39553,'1 ',     2.397,    -0.175,     1.118,    -0.293,1.03400,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39553,'2 ',     2.397,    -0.175,     1.118,    -0.293,1.03400,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39556,'1 ',    69.917,    32.620,    32.620,    -8.540,1.06000,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    31.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39561,'1 ',   307.733,    33.380,   156.823,   -34.199,1.04300,39559,   369.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.100,   139.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39562,'1 ',   307.733,    33.380,   156.823,   -34.199,1.04300,39559,   369.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.100,   122.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39563,'1 ',   307.733,    33.380,   156.823,   -34.199,1.04300,39559,   369.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.100,    35.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39564,'1 ',   307.733,    33.380,   156.823,   -34.199,1.04300,39559,   369.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.100,   124.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39565,'1 ',   307.733,    33.380,   156.823,   -34.199,1.04300,39559,   369.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.100,   128.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39566,'1 ',   307.733,    33.380,   156.823,   -34.199,1.04300,39559,   369.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.100,    75.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39570,'1 ',     2.097,    -0.038,     1.069,    -0.233,1.04500,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39570,'2 ',    24.970,    -0.038,    12.725,    -2.775,1.04500,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39570,'3 ',    24.970,    -0.038,    12.725,    -2.775,1.04500,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39574,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39575,'1 ',     2.996,    -0.147,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39579,'1 ',     1.698,     0.653,     0.653,    -0.083,1.05250,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39579,'2 ',     0.000,     0.000,     0.653,    -0.083,1.05250,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39580,'1 ',     1.698,     0.653,     0.653,    -0.083,1.05500,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39580,'2 ',     1.698,     0.653,     0.653,    -0.083,1.05500,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39584,'1 ',    19.976,    -2.220,    10.180,    -2.220,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39587,'1 ',    40.751,    -1.672,    20.767,    -4.529,1.04500,    0,    48.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.800,    10.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39587,'2 ',    40.751,    -1.672,    20.767,    -4.529,1.04500,    0,    48.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.800,    10.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39587,'3 ',    40.751,    -1.672,    20.767,    -4.529,1.04500,    0,    48.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.800,    14.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39590,'1 ',     0.000,     0.000,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39591,'1 ',     1.565,     0.730,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.567,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39593,'1 ',     1.565,     0.730,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.567,     0.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39593,'2 ',     1.565,     0.730,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.567,     0.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39594,'1 ',     1.565,     0.730,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.567,     0.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39594,'2 ',     1.565,     0.730,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.567,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39598,'1 ',     1.573,     0.537,     0.605,    -0.077,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.575,     0.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39599,'1 ',     0.000,     0.000,     0.605,    -0.077,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39601,'1 ',     0.000,     0.000,     0.605,    -0.077,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39602,'1 ',     1.573,     0.605,     0.605,    -0.077,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.575,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39610,'1 ',   119.857,    25.560,    25.560,   -17.280,1.06000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    34.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39613,'1 ',    50.340,    10.735,    10.735,    -7.258,1.04000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     7.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39615,'1 ',     7.491,    -0.915,     3.495,    -0.915,1.04050,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39618,'1 ',     2.397,     0.002,     0.922,    -0.118,1.00200,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39619,'1 ',     2.397,    -0.036,     0.922,    -0.118,1.00200,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39619,'2 ',     2.397,    -0.036,     0.922,    -0.118,1.00200,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39623,'1 ',     1.815,     0.847,     0.847,    -0.222,1.02800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39623,'2 ',     1.815,     0.847,     0.847,    -0.222,1.02800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39624,'1 ',     1.815,     0.847,     0.847,    -0.222,1.02800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39624,'2 ',     1.815,     0.847,     0.847,    -0.222,1.02800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39625,'1 ',     1.815,     0.847,     0.847,    -0.222,1.02800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39625,'2 ',     1.815,     0.847,     0.847,    -0.222,1.02800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39630,'1 ',   110.268,    23.515,    23.515,   -15.898,1.05250,    0,   132.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    54.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39637,'1 ',    81.503,     5.696,    17.381,   -11.750,1.05900,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    31.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39640,'1 ',     7.691,     3.919,     3.919,    -0.855,1.04000,    0,     9.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.700,     2.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39640,'2 ',     7.691,     3.919,     3.919,    -0.855,1.04000,    0,     9.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.700,     2.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39642,'1 ',     1.258,    -0.062,     0.484,    -0.062,1.04000,    0,     1.512,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.260,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39642,'2 ',     1.258,    -0.062,     0.484,    -0.062,1.04000,    0,     1.512,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.260,     0.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39642,'3 ',     1.258,    -0.062,     0.484,    -0.062,1.04000,    0,     1.512,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.260,     0.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39642,'4 ',     1.258,    -0.062,     0.484,    -0.062,1.04000,    0,     1.512,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.260,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39642,'5 ',     0.000,     0.000,     0.484,    -0.062,1.04000,    0,     1.512,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.260,     0.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39645,'1 ',    23.971,    -2.928,    11.184,    -2.928,1.00400,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     6.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40700,'1 ',     3.729,     1.140,     1.740,    -0.455,1.03400,    0,     4.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.733,     1.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40700,'2 ',     3.729,     1.140,     1.740,    -0.455,1.03400,    0,     4.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.733,     1.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40700,'3 ',     3.729,     1.140,     1.740,    -0.455,1.03400,    0,     4.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.733,     1.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40703,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40704,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40704,'2 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40705,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40705,'2 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40709,'1 ',     0.000,     0.000,     5.359,    -1.403,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     1.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40714,'1 ',   169.797,    38.518,    86.530,   -18.870,1.04900,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    20.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40715,'1 ',   169.797,    38.446,    86.530,   -18.870,1.04900,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    27.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40716,'1 ',   169.797,    39.995,    86.530,   -18.870,1.04900,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    43.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40717,'1 ',   169.797,    35.547,    86.530,   -18.870,1.04400,40711,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    54.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40722,'1 ',   135.236,   382.073,   382.073,  -100.028,1.03900,40720,   983.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   819.900,   135.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40723,'1 ',     0.000,     0.000,   382.073,  -100.028,1.03900,40720,   983.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   819.900,   282.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40724,'1 ',   102.645,   382.073,   382.073,  -100.028,1.03900,40720,   983.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   819.900,   102.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40725,'1 ',     0.000,     0.000,   382.073,  -100.028,1.03900,40720,   983.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   819.900,   237.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40729,'1 ',    32.628,     1.773,    16.627,    -3.626,1.02250,    0,    39.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.667,     4.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40729,'2 ',    32.628,     1.773,    16.627,    -3.626,1.02250,    0,    39.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.667,     7.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40730,'1 ',    32.628,     2.132,    16.627,    -3.626,1.02250,    0,    39.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.667,    12.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40733,'1 ',     0.000,     0.000,     1.349,    -0.294,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.650,     0.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40733,'2 ',     0.000,     0.000,     1.349,    -0.294,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.650,     1.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40733,'3 ',     0.000,     0.000,     1.349,    -0.294,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.650,     1.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40733,'4 ',     0.000,     0.000,     1.349,    -0.294,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.650,     1.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40735,'1 ',     7.957,     3.478,     3.712,    -0.972,1.04300,    0,     9.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.967,     2.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40735,'2 ',     7.957,     3.478,     3.712,    -0.972,1.04300,    0,     9.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.967,     1.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40735,'3 ',     7.957,     3.478,     3.712,    -0.972,1.04300,    0,     9.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.967,     2.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40742,'1 ',     0.000,     0.000,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40744,'1 ',    85.198,     3.743,    43.418,    -9.468,1.04400,    0,   102.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    25.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40744,'2 ',    85.198,     3.743,    43.418,    -9.468,1.04400,    0,   102.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    41.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40744,'3 ',    85.198,     3.743,    43.418,    -9.468,1.04400,    0,   102.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,     8.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40746,'1 ',    20.476,    10.435,    10.435,    -2.276,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,     8.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40746,'2 ',    20.476,    10.435,    10.435,    -2.276,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,     5.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40746,'3 ',    20.476,    10.435,    10.435,    -2.276,1.04000,    0,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,     9.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40748,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40748,'2 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40748,'3 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40749,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40750,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40755,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40761,'1 ',   195.766,    55.655,    99.764,   -21.756,1.04400,40757,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    20.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40762,'1 ',   195.766,    55.655,    99.764,   -21.756,1.04400,40757,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    40.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40763,'1 ',   195.766,    55.655,    99.764,   -21.756,1.04400,40757,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    47.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40764,'1 ',   195.766,    59.683,    99.764,   -21.756,1.05350,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    82.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40765,'1 ',   195.766,    55.655,    99.764,   -21.756,1.04400,40757,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    62.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40766,'1 ',   195.766,    55.655,    99.764,   -21.756,1.04400,40757,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    74.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40769,'1 ',    24.770,    -2.753,    12.623,    -2.753,1.03700,    0,    29.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.800,     7.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40774,'1 ',    79.905,    37.280,    37.280,    -9.760,1.04300,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    10.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40778,'1 ',   169.797,   -18.870,    86.530,   -18.870,1.02850,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    45.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40779,'1 ',   169.797,   -18.870,    86.530,   -18.870,1.02450,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    46.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40780,'1 ',   169.797,    -7.478,    86.530,   -18.870,1.03800,40777,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    24.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40784,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40787,'1 ',    33.560,    17.102,    17.102,    -3.730,1.04350,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     4.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40788,'1 ',    33.560,    17.102,    17.102,    -3.730,1.03900,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    12.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40788,'2 ',    33.560,    17.102,    17.102,    -3.730,1.03900,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    12.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40788,'3 ',    33.560,    17.102,    17.102,    -3.730,1.03900,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     4.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40791,'1 ',    20.908,     9.755,     9.755,    -2.554,1.04300,    0,    25.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.933,     7.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40791,'2 ',    20.908,     9.755,     9.755,    -2.554,1.04300,    0,    25.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.933,     3.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40791,'3 ',    20.908,     9.755,     9.755,    -2.554,1.04300,    0,    25.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.933,     2.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40793,'1 ',     3.696,     1.883,     1.883,    -0.411,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     0.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40796,'1 ',    89.293,    -9.923,    45.505,    -9.923,1.03800,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    42.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40797,'1 ',    89.293,    -9.923,    45.505,    -9.923,1.03800,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    10.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40798,'1 ',    89.293,    -9.923,    45.505,    -9.923,1.03800,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    30.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40799,'1 ',    89.293,    -9.923,    45.505,    -9.923,1.03800,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    11.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40802,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40805,'1 ',   249.702,    59.148,   127.250,   -27.750,1.06300,    0,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    51.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'1 ',     0.300,     0.115,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'2 ',     0.300,     0.115,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'3 ',     0.300,     0.115,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'4 ',     0.300,     0.115,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'5 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'6 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'7 ',     0.000,     0.000,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40807,'8 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40814,'1 ',    15.981,     7.456,     7.456,    -1.952,1.02450,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40814,'2 ',    15.981,     7.456,     7.456,    -1.952,1.02450,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40815,'1 ',    15.981,     7.456,     7.456,    -1.952,1.02450,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40815,'2 ',    15.981,     7.456,     7.456,    -1.952,1.02450,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'1 ',     0.499,     0.233,     0.233,    -0.061,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'2 ',     0.499,     0.233,     0.233,    -0.061,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'3 ',     0.000,     0.000,     0.876,    -0.229,1.04000,    0,     2.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.880,     0.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'4 ',     0.000,     0.000,     0.876,    -0.229,1.04000,    0,     2.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.880,     0.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'5 ',     0.000,     0.000,     0.876,    -0.229,1.04000,    0,     2.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.880,     0.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'6 ',     0.000,     0.000,     0.876,    -0.229,1.04000,    0,     2.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.880,     0.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40818,'7 ',     0.000,     0.000,     0.876,    -0.229,1.04000,    0,     2.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.880,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'1 ',     0.325,     0.125,     0.125,    -0.016,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.325,     0.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'10',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'2 ',     0.000,     0.000,     0.125,    -0.016,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.325,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'3 ',     0.325,     0.125,     0.125,    -0.016,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.325,     0.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'4 ',     0.325,     0.125,     0.125,    -0.016,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.325,     0.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'5 ',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'6 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'7 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'8 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40820,'9 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40823,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40823,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40824,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40824,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40825,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40831,'1 ',   182.846,    51.260,   120.461,   -31.537,1.03900,40828,   310.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.500,    70.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40832,'1 ',   170.693,    51.260,   120.461,   -31.537,1.03900,40828,   310.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.500,    39.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40833,'1 ',   228.119,    66.068,   120.461,   -31.537,1.04850,    0,   310.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.500,   108.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40836,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40836,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40836,'3 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40836,'4 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40836,'5 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40841,'1 ',  1215.549,   169.508,   447.856,   -99.794,1.03900,40838,  1460.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1217.000,   542.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40844,'1 ',     1.249,     0.582,     0.582,    -0.152,1.04300,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40844,'2 ',     1.249,     0.582,     0.582,    -0.152,1.04300,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40845,'1 ',     1.249,     0.313,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40846,'1 ',     1.249,     0.313,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40851,'1 ',     8.889,    -0.399,     4.530,    -0.988,1.02900,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     2.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40851,'2 ',     8.889,    -0.399,     4.530,    -0.988,1.02900,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     1.928,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40852,'1 ',     8.889,    -0.376,     4.530,    -0.988,1.02900,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     2.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40852,'2 ',     8.889,    -0.376,     4.530,    -0.988,1.02900,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     1.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40853,'1 ',     8.889,     0.321,     4.530,    -0.988,1.03650,    0,    10.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.900,     2.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40856,'1 ',     0.866,     0.333,     0.333,    -0.042,1.04000,    0,     1.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.867,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40856,'2 ',     0.866,     0.333,     0.333,    -0.042,1.04000,    0,     1.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.867,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40856,'3 ',     0.000,     0.000,     0.333,    -0.042,1.04000,    0,     1.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.867,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40859,'1 ',   188.475,    87.582,    96.048,   -20.946,1.06200,40858,   226.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,    24.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40860,'1 ',   188.475,    79.922,    96.048,   -20.946,1.00450,    0,   226.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,    79.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40866,'1 ',   196.698,   100.239,   100.239,   -21.860,1.04100,40863,   236.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.933,    76.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40867,'1 ',   196.698,   100.239,   100.239,   -21.860,1.04100,40863,   236.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.933,    97.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40868,'1 ',   196.698,   100.239,   100.239,   -21.860,1.04100,40863,   236.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.933,    88.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40872,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40874,'1 ',    21.907,    10.221,    10.221,    -2.676,1.04000,    0,    26.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.933,     4.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40874,'2 ',    21.907,    10.221,    10.221,    -2.676,1.04000,    0,    26.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.933,     9.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40874,'3 ',    21.907,    10.221,    10.221,    -2.676,1.04000,    0,    26.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.933,     4.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40877,'1 ',     1.265,     0.590,     0.590,    -0.155,1.04000,    0,     1.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.267,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40877,'2 ',     1.265,     0.590,     0.590,    -0.155,1.04000,    0,     1.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.267,     0.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40878,'1 ',     0.000,     0.000,     0.590,    -0.155,1.04000,    0,     1.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.267,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40882,'1 ',     5.993,     3.054,     3.054,    -0.666,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40884,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40884,'2 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40884,'3 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40884,'4 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40884,'5 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40886,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40886,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40886,'3 ',     2.697,     1.258,     1.258,    -0.329,1.04300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40886,'4 ',     2.697,     1.258,     1.258,    -0.329,1.04300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40886,'5 ',     2.697,     1.258,     1.258,    -0.329,1.04300,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40888,'1 ',    71.015,    18.408,    36.190,    -7.892,1.04000,    0,    85.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    34.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40888,'2 ',    71.015,    18.408,    36.190,    -7.892,1.04000,    0,    85.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    32.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40890,'1 ',    10.587,    -1.177,     5.395,    -1.177,1.04050,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40890,'2 ',    10.587,    -1.177,     5.395,    -1.177,1.04050,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     1.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40893,'1 ',   810.832,   -55.294,   298.742,   -66.568,1.04000,40892,   974.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   811.800,   238.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40897,'1 ',    66.121,    16.364,    30.849,    -8.076,1.05250,    0,    79.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    32.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40898,'1 ',    66.121,    12.466,    30.849,    -8.076,1.04800,    0,    79.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    12.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40899,'1 ',    66.121,    19.413,    30.849,    -8.076,1.05250,    0,    79.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    13.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40900,'1 ',    66.121,    16.227,    30.849,    -8.076,1.05250,    0,    79.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    19.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40901,'1 ',    66.121,    15.113,    30.849,    -8.076,1.05250,    0,    79.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    24.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40905,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40906,'1 ',     4.994,     2.545,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40908,'1 ',     4.994,     2.545,     2.545,    -0.555,1.06000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40911,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40911,'2 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40914,'1 ',    14.283,     7.279,     7.279,    -1.587,1.04000,    0,    17.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.300,     3.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40918,'1 ',    53.836,    27.435,    27.435,    -5.983,1.04500,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    23.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40919,'1 ',    53.836,    27.435,    27.435,    -5.983,1.04500,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    11.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40920,'1 ',    53.836,    27.435,    27.435,    -5.983,1.04500,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,     6.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40924,'1 ',    22.973,    -1.320,    11.707,    -2.553,1.04100,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     9.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40927,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40927,'2 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40930,'1 ',     0.549,     0.211,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40930,'2 ',     0.549,     0.211,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40931,'1 ',     0.549,     0.211,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40932,'1 ',     0.549,     0.211,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40933,'1 ',     0.000,     0.000,     0.058,    -0.007,1.06250,    0,     0.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.150,     0.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40933,'2 ',     0.150,     0.058,     0.058,    -0.007,1.06250,    0,     0.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.150,     0.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40937,'1 ',     4.794,    -0.478,     2.443,    -0.533,1.02850,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40937,'2 ',     4.794,    -0.478,     2.443,    -0.533,1.02850,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     2.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40938,'1 ',     4.794,     1.015,     2.443,    -0.533,1.03050,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40939,'1 ',     4.794,     1.027,     2.443,    -0.533,1.03050,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     0.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40942,'1 ',     4.844,     2.469,     2.469,    -0.538,1.04000,    0,     5.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     1.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40942,'2 ',     4.844,     2.469,     2.469,    -0.538,1.04000,    0,     5.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40946,'1 ',     0.000,     0.000,   242.444,   -63.473,1.04700,40944,   624.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   520.267,   182.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40947,'1 ',     0.000,     0.000,   242.444,   -63.473,1.04700,40944,   624.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   520.267,   208.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40948,'1 ',   154.405,   234.911,   242.444,   -63.473,1.04700,40944,   624.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   520.267,   154.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40952,'1 ',    15.981,     7.456,     7.456,    -1.952,1.05000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40952,'2 ',    15.981,     7.456,     7.456,    -1.952,1.05000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40953,'1 ',    15.981,     7.456,     7.456,    -1.952,1.05000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40953,'2 ',    15.981,     7.456,     7.456,    -1.952,1.05000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40956,'1 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40956,'2 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40956,'3 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40956,'4 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     1.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40958,'1 ',     1.199,     0.461,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40958,'2 ',     1.199,     0.461,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40958,'3 ',     1.199,     0.461,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40958,'4 ',     0.000,     0.000,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40958,'5 ',     1.199,     0.461,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40958,'6 ',     1.199,     0.461,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40964,'1 ',   282.263,   120.383,   143.843,   -31.369,1.04400,40960,   339.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,    71.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40967,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40969,'1 ',    54.934,    25.630,    25.630,    -6.710,1.04550,    0,    66.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    17.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40974,'1 ',     0.000,     0.000,     9.786,    -2.562,1.04000,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     6.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40976,'1 ',     0.000,     0.000,     1.425,    -0.311,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40980,'1 ',  1141.287,   183.589,   420.495,   -93.697,1.04200,40978,  1371.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1142.650,   307.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40981,'1 ',  1141.287,   183.589,   420.495,   -93.697,1.04200,40978,  1371.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1142.650,   479.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40985,'1 ',     3.712,    -0.413,     1.892,    -0.413,1.03600,    0,     4.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.717,     0.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40985,'2 ',     3.712,    -0.413,     1.892,    -0.413,1.03600,    0,     4.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.717,     1.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40986,'1 ',     3.712,    -0.413,     1.892,    -0.413,1.03600,    0,     4.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.717,     1.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40986,'2 ',     3.712,    -0.413,     1.892,    -0.413,1.03600,    0,     4.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.717,     0.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40987,'1 ',     3.712,    -0.413,     1.892,    -0.413,1.03600,    0,     4.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.717,     0.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40987,'2 ',     0.000,     0.000,     1.892,    -0.413,1.03600,    0,     4.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.717,     1.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40992,'1 ',    85.198,    37.704,    43.418,    -9.468,1.02850,    0,   102.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    14.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40993,'1 ',    85.198,    35.047,    43.418,    -9.468,1.02850,    0,   102.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    33.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40994,'1 ',    85.198,    38.424,    43.418,    -9.468,1.02850,    0,   102.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    24.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40997,'1 ',    73.013,    37.208,    37.208,    -8.114,1.05000,    0,    87.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.100,    34.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41001,'1 ',    18.578,     8.668,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41004,'1 ',     1.598,    -0.078,     0.614,    -0.078,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41007,'1 ',    84.899,    43.265,    43.265,    -9.435,1.04350,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    28.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41007,'2 ',    84.899,    43.265,    43.265,    -9.435,1.04350,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    41.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41007,'3 ',    84.899,    43.265,    43.265,    -9.435,1.04350,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    26.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41007,'4 ',    84.899,    43.265,    43.265,    -9.435,1.04350,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41014,'1 ',   252.532,    50.255,   151.590,   -39.687,1.04200,41013,   390.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   325.300,   144.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41015,'1 ',   214.172,    50.255,   151.590,   -39.687,1.04200,41013,   390.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   325.300,    48.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41018,'1 ',     2.996,     1.527,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41021,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41021,'2 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41029,'1 ',   114.996,    38.221,    53.652,   -14.046,1.04900,    0,   138.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.133,    43.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41030,'1 ',   114.996,    47.629,    53.652,   -14.046,1.05150,    0,   138.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.133,    13.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41031,'1 ',   114.996,    46.204,    53.652,   -14.046,1.05400,    0,   138.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.133,    57.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41036,'1 ',    26.668,    13.590,    13.590,    -2.964,1.04300,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,    12.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41037,'1 ',    26.668,    13.590,    13.590,    -2.964,1.02650,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,    11.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41037,'2 ',    26.668,    13.590,    13.590,    -2.964,1.02650,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     4.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41038,'1 ',    26.668,    13.590,    13.590,    -2.964,1.02650,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     6.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41038,'2 ',    26.668,    13.590,    13.590,    -2.964,1.02650,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41039,'1 ',    26.668,    13.590,    13.590,    -2.964,1.02650,    0,    32.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     6.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41043,'1 ',     3.496,     1.781,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41046,'1 ',     2.147,     0.826,     0.826,    -0.105,1.04000,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41047,'1 ',     2.147,     0.826,     0.826,    -0.105,1.04000,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41052,'1 ',    23.971,    10.392,    11.184,    -2.928,1.02800,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     5.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41059,'1 ',   257.526,   120.150,   120.150,   -31.456,1.04700,41054,   309.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.833,    72.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41060,'1 ',   221.210,   120.150,   120.150,   -31.456,1.04700,41054,   309.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.833,    76.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41061,'1 ',   227.561,   120.150,   120.150,   -31.456,1.04700,41054,   309.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.833,   108.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41062,'1 ',   257.526,   120.150,   120.150,   -31.456,1.04700,41054,   309.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.833,    78.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41063,'1 ',   257.526,   120.150,   120.150,   -31.456,1.02050,    0,   309.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.833,    53.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41064,'1 ',   257.526,   120.150,   120.150,   -31.456,1.02050,    0,   309.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.833,    88.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41067,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.03800,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41067,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.03800,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41067,'3 ',     2.697,    -0.329,     1.258,    -0.329,1.03800,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41067,'4 ',     2.697,    -0.329,     1.258,    -0.329,1.03800,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41074,'1 ',     3.995,     2.036,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41078,'1 ',   135.371,   -69.400,   325.035,   -85.095,1.04500,41076,   837.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   697.500,   135.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41079,'1 ',   245.584,   -69.400,   325.035,   -85.095,1.04500,41076,   837.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   697.500,   245.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41084,'1 ',   154.516,    39.139,    72.090,   -18.873,1.03150,    0,   185.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.700,    19.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41088,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41089,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41091,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41095,'1 ',     3.795,     1.934,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     1.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41096,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41100,'1 ',     5.893,     3.003,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,     1.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41100,'2 ',     5.893,     3.003,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,     1.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41106,'1 ',   510.867,   323.357,   415.039,   -90.509,1.04500,41102,   978.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   815.400,   309.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41111,'1 ',   108.038,    28.179,    55.057,   -12.007,1.04300,    0,   129.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.167,    21.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41112,'1 ',   108.038,    29.169,    55.057,   -12.007,1.04300,    0,   129.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.167,    23.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41113,'1 ',   108.038,    23.079,    55.057,   -12.007,1.04300,    0,   129.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.167,    46.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41114,'1 ',   108.038,    23.984,    55.057,   -12.007,1.04300,    0,   129.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.167,    27.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41115,'1 ',   108.038,    34.113,    55.057,   -12.007,1.04300,    0,   129.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.167,    17.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41116,'1 ',   108.038,    42.813,    55.057,   -12.007,1.04300,    0,   129.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.167,    42.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41120,'1 ',    18.578,     8.668,     8.668,    -2.269,1.04000,    0,    22.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     7.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41123,'1 ',     0.000,     0.000,     0.885,    -0.232,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41124,'1 ',     0.000,     0.000,     0.885,    -0.232,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41128,'1 ',    15.981,     8.144,     8.144,    -1.776,1.03500,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     1.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41128,'2 ',    15.981,     8.144,     8.144,    -1.776,1.03500,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41128,'3 ',    15.981,     8.144,     8.144,    -1.776,1.03500,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
41128,'4 ',    15.981,     8.144,     8.144,    -1.776,1.03500,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42581,'1 ',    11.087,     5.650,     5.650,    -1.232,1.04000,    0,    13.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     3.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42582,'1 ',    11.087,     5.650,     5.650,    -1.232,1.04000,    0,    13.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     5.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42588,'1 ',    21.474,    10.019,    10.019,    -2.623,1.02650,    0,    25.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     4.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42588,'2 ',    21.474,    10.019,    10.019,    -2.623,1.02650,    0,    25.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,    10.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42591,'1 ',     5.843,     2.978,     2.978,    -0.649,1.04000,    0,     7.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     1.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42591,'2 ',     5.843,     2.978,     2.978,    -0.649,1.04000,    0,     7.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42591,'3 ',     5.843,     2.978,     2.978,    -0.649,1.04000,    0,     7.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     1.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42591,'4 ',     5.843,     2.978,     2.978,    -0.649,1.04000,    0,     7.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     2.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42598,'1 ',   217.041,    55.575,   101.262,   -26.511,1.04200,42593,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    91.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42599,'1 ',   217.041,    48.600,   101.262,   -26.511,1.04700,    0,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    31.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42600,'1 ',   217.041,    55.575,   101.262,   -26.511,1.04200,42593,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    28.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42601,'1 ',   217.041,    55.575,   101.262,   -26.511,1.04200,42593,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    40.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42602,'1 ',   217.041,    33.934,   101.262,   -26.511,1.04700,    0,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    77.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42603,'1 ',   217.041,    55.575,   101.262,   -26.511,1.04200,42593,   260.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,    44.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42606,'1 ',    84.899,    42.996,    43.265,    -9.435,1.04500,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    38.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42606,'2 ',    84.899,    42.996,    43.265,    -9.435,1.04500,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    19.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42606,'3 ',    84.899,    42.996,    43.265,    -9.435,1.04500,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    27.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42606,'4 ',    84.899,    42.996,    43.265,    -9.435,1.04500,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    42.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42612,'1 ',     6.692,     3.410,     3.410,    -0.744,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     2.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42612,'2 ',     6.692,     3.410,     3.410,    -0.744,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     0.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42617,'1 ',    70.865,    36.114,    36.114,    -7.875,1.02050,    0,    85.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.950,    12.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42618,'1 ',    70.865,    36.114,    36.114,    -7.875,1.02050,    0,    85.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.950,    15.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42621,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42626,'1 ',     0.000,     0.000,    31.966,   -21.611,1.04000,    0,   180.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.075,    65.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42627,'1 ',   149.896,    21.542,    31.966,   -21.611,1.00450,    0,   180.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.075,    73.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42628,'1 ',   149.896,    31.966,    31.966,   -21.611,1.00450,    0,   180.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.075,    45.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42629,'1 ',   149.896,    31.966,    31.966,   -21.611,1.00450,    0,   180.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.075,    66.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42633,'1 ',   116.461,    54.336,    54.336,   -14.225,1.04500,    0,   139.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.600,    45.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42634,'1 ',     0.000,     0.000,    54.336,   -14.225,1.04000,    0,   139.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   116.600,    35.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42638,'1 ',    18.212,     8.497,     8.497,    -2.224,1.02400,    0,    21.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.233,     5.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42638,'2 ',    18.212,     8.497,     8.497,    -2.224,1.02400,    0,    21.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.233,     1.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42639,'1 ',    18.212,     8.497,     8.497,    -2.224,1.02400,    0,    21.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.233,     3.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42643,'1 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42648,'1 ',   217.520,   174.306,   311.241,   -81.484,1.04500,42645,   801.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   105.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42649,'1 ',     0.000,     0.000,   311.241,   -81.484,1.04500,42645,   801.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   667.900,   292.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42650,'1 ',   185.049,   174.306,   311.241,   -81.484,1.04500,42645,   801.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   185.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42651,'1 ',   228.826,   174.306,   311.241,   -81.484,1.04500,42645,   801.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   228.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42652,'1 ',   178.127,   174.306,   311.241,   -81.484,1.04500,42645,   801.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   178.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42656,'1 ',    88.095,    26.024,    44.894,    -9.790,1.04850,    0,   105.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    13.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42657,'1 ',    88.095,    16.598,    44.894,    -9.790,1.04400,    0,   105.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    43.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42662,'1 ',    65.522,    33.390,    33.390,    -7.282,1.02250,    0,    78.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.600,    26.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42663,'1 ',    65.522,    33.390,    33.390,    -7.282,1.02250,    0,    78.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.600,    29.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42664,'1 ',    65.522,    33.390,    33.390,    -7.282,1.02250,    0,    78.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.600,    12.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42665,'1 ',    65.522,    33.390,    33.390,    -7.282,1.02250,    0,    78.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.600,    20.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42666,'1 ',    65.522,    33.390,    33.390,    -7.282,1.02250,    0,    78.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.600,     9.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42673,'1 ',   137.380,   144.680,   247.446,   -64.782,1.04500,42669,   637.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   531.000,   137.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42674,'1 ',     0.000,     0.000,   247.446,   -64.782,1.04500,42669,   637.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   531.000,   255.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42678,'1 ',     2.797,     0.000,     0.000,     0.000,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42681,'1 ',   184.230,    13.748,    85.954,   -22.503,1.04050,    0,   221.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.450,    19.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42682,'1 ',   184.230,    11.544,    85.954,   -22.503,1.04050,    0,   221.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.450,    77.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42690,'1 ',    58.930,    30.031,    30.031,    -6.549,1.03500,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,     7.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42691,'1 ',    58.930,    30.031,    30.031,    -6.549,1.03500,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    18.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42692,'1 ',    58.930,    30.031,    30.031,    -6.549,1.03500,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    19.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42693,'1 ',    58.930,    30.031,    30.031,    -6.549,1.03500,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,     8.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42694,'1 ',     0.000,     0.000,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42697,'1 ',     0.000,     0.000,     0.701,    -0.089,1.03800,    0,     2.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.825,     0.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42697,'2 ',     1.823,     0.701,     0.701,    -0.089,1.03800,    0,     2.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.825,     0.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42697,'3 ',     1.823,     0.701,     0.701,    -0.089,1.03800,    0,     2.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.825,     0.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42697,'4 ',     1.823,     0.701,     0.701,    -0.089,1.03800,    0,     2.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.825,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42701,'1 ',   205.455,    34.412,    95.856,   -25.095,1.04200,42699,   246.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.700,    69.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42702,'1 ',   205.455,    33.544,    95.856,   -25.095,1.04700,    0,   246.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.700,    25.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42703,'1 ',   205.455,    33.984,    95.856,   -25.095,1.04700,    0,   246.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.700,    61.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42704,'1 ',   205.455,    34.412,    95.856,   -25.095,1.04200,42699,   246.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.700,    58.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42708,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42708,'2 ',     1.998,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42713,'1 ',   192.037,    87.288,    97.864,   -21.342,1.04300,42710,   230.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.267,    43.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42714,'1 ',   192.037,    97.864,    97.864,   -21.342,1.01650,    0,   230.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.267,    53.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42715,'1 ',   192.037,    87.288,    97.864,   -21.342,1.04300,42710,   230.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.267,    55.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42718,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42718,'2 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42718,'3 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42718,'4 ',     1.498,     0.000,     0.000,     0.000,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42726,'1 ',   149.821,    69.900,    69.900,   -18.300,1.04500,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    65.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42727,'1 ',   149.821,    69.900,    69.900,   -18.300,1.04100,42720,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42730,'1 ',     3.929,     1.510,     1.510,    -0.193,1.04000,    0,     4.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.933,     0.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42730,'2 ',     3.929,     1.510,     1.510,    -0.193,1.04000,    0,     4.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.933,     1.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42730,'3 ',     3.929,     1.510,     1.510,    -0.193,1.04000,    0,     4.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.933,     1.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42733,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42734,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42736,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42741,'1 ',    17.229,     8.038,     8.038,    -2.104,1.04000,    0,    20.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.250,     7.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42742,'1 ',    17.229,     8.038,     8.038,    -2.104,1.04000,    0,    20.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.250,     4.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42748,'1 ',   176.689,    42.285,   226.406,   -59.274,1.04300,42746,   583.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   485.850,   100.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42749,'1 ',   126.565,    42.285,   226.406,   -59.274,1.04300,42746,   583.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   485.850,   126.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42750,'1 ',     0.000,     0.000,   226.406,   -59.274,1.04300,42746,   583.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   485.850,   214.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42751,'1 ',   191.492,    42.285,   226.406,   -59.274,1.04300,42746,   583.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   485.850,   118.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42754,'1 ',    37.455,    19.087,    19.087,    -4.163,1.04000,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     5.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42756,'1 ',     8.590,     0.000,     0.000,     0.000,1.04000,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     3.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42760,'1 ',   199.762,    42.600,    42.600,   -28.800,1.02850,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    49.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42764,'1 ',     0.716,     0.334,     0.334,    -0.087,1.04000,    0,     0.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.717,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42765,'1 ',     0.716,     0.334,     0.334,    -0.087,1.04000,    0,     0.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.717,     0.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42767,'1 ',     2.697,     1.258,     1.258,    -0.329,1.02900,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42768,'1 ',     0.716,     0.334,     0.334,    -0.087,1.02900,    0,     0.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.717,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42768,'2 ',     0.716,     0.334,     0.334,    -0.087,1.02900,    0,     0.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.717,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42769,'1 ',     0.716,     0.334,     0.334,    -0.087,1.02900,    0,     0.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.717,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42769,'2 ',     0.716,     0.334,     0.334,    -0.087,1.02900,    0,     0.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.717,     0.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42775,'1 ',   171.835,    44.329,    80.171,   -20.989,1.04500,    0,   206.448,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.040,    41.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42776,'1 ',   171.835,    29.215,    80.171,   -20.989,1.04500,    0,   206.448,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.040,    83.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42777,'1 ',   171.835,    36.120,    80.171,   -20.989,1.04500,    0,   206.448,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.040,    46.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42778,'1 ',   171.835,    28.990,    80.171,   -20.989,1.04500,    0,   206.448,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.040,    45.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42779,'1 ',   171.835,    27.677,    80.171,   -20.989,1.04500,    0,   206.448,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.040,    44.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42786,'1 ',   217.550,   119.357,   251.640,   -65.880,1.04500,42782,   648.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,   217.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42787,'1 ',   162.361,   119.357,   251.640,   -65.880,1.04500,42782,   648.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,    68.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42791,'1 ',     1.132,     0.435,     0.435,    -0.056,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42792,'1 ',     1.132,     0.435,     0.435,    -0.056,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42794,'1 ',     1.132,     0.435,     0.435,    -0.056,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42798,'1 ',   152.068,    15.618,    70.948,   -18.575,1.04050,    0,   182.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.250,    29.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42799,'1 ',   152.068,    13.171,    70.948,   -18.575,1.04050,    0,   182.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.250,    69.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42803,'1 ',     7.391,     3.448,     3.448,    -0.903,1.02050,    0,     8.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     1.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42805,'1 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'1 ',     0.799,     0.373,     0.373,    -0.098,1.04300,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'2 ',     1.199,     0.559,     0.559,    -0.146,1.04300,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'3 ',     1.358,     0.634,     0.634,    -0.166,1.04300,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.360,     0.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'4 ',     1.358,     0.634,     0.634,    -0.166,1.04300,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.360,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'5 ',     0.000,     0.000,     0.634,    -0.166,1.04300,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'6 ',     0.000,     0.000,     0.634,    -0.166,1.04300,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'7 ',     0.000,     0.000,     0.634,    -0.166,1.04300,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42807,'8 ',     0.000,     0.000,     0.839,    -0.220,1.04300,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42809,'1 ',    20.675,     1.279,    10.536,    -2.298,1.03800,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     2.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42809,'2 ',    20.675,     1.279,    10.536,    -2.298,1.03800,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     9.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42811,'1 ',    66.920,    29.544,    34.103,    -7.437,1.04000,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    25.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42811,'2 ',    66.920,    29.544,    34.103,    -7.437,1.04000,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,     7.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42811,'3 ',    66.920,    29.544,    34.103,    -7.437,1.04000,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    15.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42811,'4 ',    66.920,    29.544,    34.103,    -7.437,1.04000,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    13.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42811,'5 ',    66.920,    29.544,    34.103,    -7.437,1.04000,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    10.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42811,'6 ',    66.920,    29.544,    34.103,    -7.437,1.04000,    0,    80.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,     7.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42818,'1 ',   120.856,    15.300,    61.589,   -13.431,1.04950,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    22.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42822,'1 ',   289.699,   250.091,   250.091,   -65.474,1.04200,42820,   644.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   536.675,   126.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42823,'1 ',   158.967,   250.091,   250.091,   -65.474,1.04200,42820,   644.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   536.675,    65.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42824,'1 ',   165.629,   250.091,   250.091,   -65.474,1.04200,42820,   644.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   536.675,   165.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42825,'1 ',   148.370,   250.091,   250.091,   -65.474,1.04200,42820,   644.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   536.675,   148.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42829,'1 ',   220.736,    48.214,   102.986,   -26.962,1.03800,42828,   265.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    94.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42830,'1 ',   220.736,    48.214,   102.986,   -26.962,1.03800,42828,   265.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    43.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42831,'1 ',   220.736,    42.291,   102.986,   -26.962,1.05200,    0,   265.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    52.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42834,'1 ',    17.979,     9.162,     9.162,    -1.998,1.04300,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42837,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     2.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42840,'1 ',    30.464,    15.525,    15.525,    -3.385,1.03050,    0,    36.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.500,     5.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42840,'2 ',    30.464,    15.525,    15.525,    -3.385,1.03050,    0,    36.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.500,    12.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42844,'1 ',   134.839,    17.587,    68.715,   -14.985,1.04500,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    55.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42845,'1 ',   134.839,    26.516,    68.715,   -14.985,1.04500,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42846,'1 ',   134.839,    24.367,    68.715,   -14.985,1.04500,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    33.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42847,'1 ',   134.839,    17.570,    68.715,   -14.985,1.04500,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    37.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42851,'1 ',    44.946,    16.611,    22.905,    -4.995,1.04950,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     9.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42851,'2 ',    44.946,    16.611,    22.905,    -4.995,1.04950,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     7.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42851,'3 ',    44.946,    16.611,    22.905,    -4.995,1.04950,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    19.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42854,'1 ',     0.000,     0.000,     1.103,    -0.240,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.167,     0.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42854,'2 ',     0.000,     0.000,     1.103,    -0.240,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.167,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42854,'3 ',     0.000,     0.000,     1.103,    -0.240,1.04000,    0,     2.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.167,     0.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42857,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42857,'2 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42858,'1 ',     0.999,     0.000,     0.000,     0.000,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42864,'1 ',    17.299,     0.387,     8.071,    -2.113,1.01800,    0,    20.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.320,     3.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42864,'2 ',    17.299,     0.387,     8.071,    -2.113,1.01800,    0,    20.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.320,     5.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42865,'1 ',    17.299,     0.309,     8.071,    -2.113,1.01800,    0,    20.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.320,     4.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42865,'2 ',    17.299,     0.309,     8.071,    -2.113,1.01800,    0,    20.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.320,     2.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42866,'1 ',    17.299,     8.071,     8.071,    -2.113,1.04250,    0,    20.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.320,     4.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42866,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42870,'1 ',     0.000,     0.000,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42871,'1 ',     0.000,     0.000,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42873,'1 ',     0.000,     0.000,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42873,'2 ',     0.000,     0.000,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.600,     0.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42876,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    17.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42876,'2 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    25.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42876,'3 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42876,'4 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    16.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42884,'1 ',   128.846,    15.249,    65.661,   -14.319,1.04050,    0,   154.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    25.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42885,'1 ',   128.846,    23.009,    65.661,   -14.319,1.03500,42883,   154.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    32.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42888,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.100,     1.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42895,'1 ',   206.220,     5.130,   105.092,   -22.918,1.04050,    0,   247.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.467,    27.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42896,'1 ',   206.220,     3.797,   105.092,   -22.918,1.04050,    0,   247.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.467,   100.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42897,'1 ',   206.220,     4.188,   105.092,   -22.918,1.04050,    0,   247.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.467,    80.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42901,'1 ',     8.989,     0.000,     0.000,     0.000,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     4.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42905,'1 ',   199.762,    42.600,    42.600,   -28.800,1.04600,42903,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    62.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42906,'1 ',     0.999,     0.213,     0.213,    -0.144,1.04750,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42906,'2 ',     0.000,     0.000,     0.213,    -0.144,1.04750,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42910,'1 ',   105.874,    22.578,    22.578,   -15.264,1.06000,    0,   127.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,    33.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42916,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04600,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42917,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42918,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04600,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42918,'2 ',     0.000,     0.000,     0.307,    -0.039,1.04600,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42919,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04600,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42919,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04600,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42924,'1 ',     0.000,     0.000,    27.797,   -18.792,1.04000,    0,   156.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   130.500,    22.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
42930,'1 ',   213.357,    50.538,   140.615,   -36.814,1.04700,42927,   362.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   301.750,    81.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42931,'1 ',   260.205,    50.538,   140.615,   -36.814,1.04700,42927,   362.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   301.750,    95.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42935,'1 ',   108.870,    24.204,    55.481,   -12.099,1.04950,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    14.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42936,'1 ',   108.870,    37.508,    55.481,   -12.099,1.04950,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    31.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42937,'1 ',   108.870,    21.984,    55.481,   -12.099,1.04950,    0,   130.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.000,    49.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42943,'1 ',     0.000,     0.000,     8.294,    -1.058,1.03750,    0,    25.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.600,    10.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42943,'2 ',    21.574,    -0.949,     8.294,    -1.058,1.03750,    0,    25.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     9.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42944,'1 ',    21.574,     0.559,     8.294,    -1.058,1.04150,    0,    25.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     2.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42948,'1 ',     2.697,     0.000,     0.000,     0.000,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42955,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02450,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    20.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42956,'1 ',   113.731,    57.958,    57.958,   -12.639,1.04200,42950,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    15.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42957,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02900,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    41.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42958,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02900,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    56.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42959,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02900,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    15.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42960,'1 ',   113.731,    57.958,    57.958,   -12.639,1.02900,    0,   136.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.867,    23.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42966,'1 ',   205.088,    43.327,   104.515,   -22.792,1.03850,    0,   246.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.333,    39.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42967,'1 ',   205.088,    45.894,   104.515,   -22.792,1.03850,    0,   246.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.333,    77.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42968,'1 ',   205.088,    40.149,   104.515,   -22.792,1.04300,    0,   246.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.333,    90.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42969,'1 ',   205.088,    24.681,   104.515,   -22.792,1.03800,42963,   246.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.333,    26.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42970,'1 ',   205.088,    45.492,   104.515,   -22.792,1.03850,    0,   246.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.333,    67.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42971,'1 ',   205.088,    36.912,   104.515,   -22.792,1.04300,    0,   246.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.333,    50.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42975,'1 ',     5.493,     2.563,     2.563,    -0.671,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42977,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42984,'1 ',   235.975,   124.966,   124.966,   -32.716,1.02250,    0,   321.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.167,   108.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42985,'1 ',   188.666,   124.966,   124.966,   -32.716,1.04000,42979,   321.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.167,    70.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42986,'1 ',   196.280,   124.966,   124.966,   -32.716,1.04000,42979,   321.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.167,    89.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42991,'1 ',   163.737,   136.790,   251.640,   -65.880,1.04100,42989,   648.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,    70.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42995,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42995,'2 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42996,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42996,'2 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42999,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42999,'2 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
42999,'3 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43003,'1 ',    56.166,    28.623,    28.623,    -6.242,1.04800,    0,    67.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.233,    27.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43004,'1 ',    56.166,    24.413,    28.623,    -6.242,1.04800,    0,    67.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.233,    10.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43005,'1 ',    56.166,    28.623,    28.623,    -6.242,1.04800,    0,    67.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.233,    10.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43009,'1 ',     4.215,     1.967,     1.967,    -0.515,1.04100,    0,     5.064,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.220,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43010,'1 ',     4.215,     1.967,     1.967,    -0.515,1.04100,    0,     5.064,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.220,     0.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43010,'2 ',     0.000,     0.000,     1.967,    -0.515,1.04100,    0,     5.064,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.220,     1.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43011,'1 ',     0.000,     0.000,     1.967,    -0.515,1.04000,    0,     5.064,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.220,     0.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43011,'2 ',     0.000,     0.000,     1.967,    -0.515,1.04000,    0,     5.064,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.220,     1.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43015,'1 ',     0.000,     0.000,     0.718,    -0.188,1.04000,    0,     1.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.540,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43015,'2 ',     0.000,     0.000,     0.718,    -0.188,1.04000,    0,     1.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.540,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43016,'1 ',     0.000,     0.000,     0.718,    -0.188,1.04000,    0,     1.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.540,     0.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43016,'2 ',     0.000,     0.000,     0.718,    -0.188,1.04000,    0,     1.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.540,     0.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43017,'1 ',     0.000,     0.000,     0.718,    -0.188,1.04000,    0,     1.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.540,     0.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43024,'1 ',   264.884,    49.870,   123.583,   -32.354,1.04700,43020,   318.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.200,    64.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43025,'1 ',   264.884,    49.870,   123.583,   -32.354,1.04700,43020,   318.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.200,   112.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43028,'1 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43030,'1 ',     0.000,     0.000,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43030,'2 ',     0.000,     0.000,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43030,'3 ',     0.000,     0.000,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43030,'4 ',     0.000,     0.000,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43033,'1 ',     0.000,     0.000,     5.615,    -1.470,1.04350,    0,    14.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.050,     2.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43033,'2 ',    12.036,     5.615,     5.615,    -1.470,1.04350,    0,    14.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.050,     2.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43039,'1 ',   241.903,   225.636,   605.800,  -158.600,1.04700,43036,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   241.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43040,'1 ',     0.000,     0.000,   605.800,  -158.600,1.04700,43036,  1560.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1300.000,   308.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43047,'1 ',   243.021,    67.395,   128.162,   -33.553,1.04000,43043,   330.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.025,   116.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43048,'1 ',   274.697,    67.395,   128.162,   -33.553,1.04000,43043,   330.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.025,    42.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43049,'1 ',     0.000,     0.000,   128.162,   -33.553,1.04000,    0,   330.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   275.025,   117.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43050,'1 ',   233.435,    67.395,   128.162,   -33.553,1.04000,43043,   330.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.025,    68.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43057,'1 ',    41.351,    11.487,    21.073,    -4.595,1.04000,    0,    49.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    14.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43058,'1 ',    41.351,    11.487,    21.073,    -4.595,1.04000,    0,    49.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,     7.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43063,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     0.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43067,'1 ',    75.310,    35.136,    35.136,    -9.199,1.02250,    0,    90.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.400,    16.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43068,'1 ',    75.310,    35.136,    35.136,    -9.199,1.02250,    0,    90.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.400,    35.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43069,'1 ',    75.310,    35.136,    35.136,    -9.199,1.02250,    0,    90.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.400,    28.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
43070,'1 ',    75.310,    35.136,    35.136,    -9.199,1.02250,    0,    90.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.400,    32.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44075,'1 ',     0.000,     0.000,     1.196,    -0.261,1.04000,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.350,     1.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44075,'2 ',     2.347,     1.196,     1.196,    -0.261,1.04000,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44078,'1 ',     3.696,     1.883,     1.883,    -0.411,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44078,'2 ',     3.696,     1.883,     1.883,    -0.411,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44081,'1 ',     0.000,     0.000,     0.229,    -0.050,1.04000,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.450,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44081,'2 ',     0.449,     0.229,     0.229,    -0.050,1.04000,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.450,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44082,'1 ',     0.000,     0.000,     0.229,    -0.050,1.04000,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.450,     0.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44083,'1 ',     0.000,     0.000,     0.229,    -0.050,1.04000,    0,     0.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.450,     0.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44087,'1 ',     4.994,     2.545,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44089,'1 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44089,'2 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44090,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44091,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44096,'1 ',   157.812,    80.422,    80.422,   -17.538,1.03500,44095,   189.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.000,    51.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44097,'1 ',   157.812,    80.422,    80.422,   -17.538,1.05250,    0,   189.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.000,    27.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44101,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44102,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44106,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44107,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44111,'1 ',     0.000,     0.000,   307.560,   -80.520,1.03800,44110,   792.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   660.000,   273.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44112,'1 ',     0.000,     0.000,   307.560,   -80.520,1.03800,44110,   792.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   660.000,    85.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44120,'1 ',   134.839,    31.569,    68.715,   -14.985,1.04600,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    30.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44121,'1 ',   134.839,    27.424,    68.715,   -14.985,1.04600,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    56.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44122,'1 ',   134.839,    35.370,    68.715,   -14.985,1.04600,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    32.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44123,'1 ',   134.839,    34.313,    68.715,   -14.985,1.04600,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    66.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44126,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44126,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44126,'3 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44129,'1 ',     0.724,     0.369,     0.369,    -0.080,1.04000,    0,     0.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.725,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44129,'2 ',     0.000,     0.000,     0.369,    -0.080,1.04000,    0,     0.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.725,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44130,'1 ',     0.724,     0.369,     0.369,    -0.080,1.04000,    0,     0.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.725,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44130,'2 ',     0.000,     0.000,     0.369,    -0.080,1.04000,    0,     0.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.725,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44134,'1 ',     0.000,     0.000,   167.946,   -43.969,1.03500,44133,   432.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   360.400,   126.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44136,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44136,'2 ',     0.799,     0.407,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44137,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44138,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44143,'1 ',     1.498,     0.764,     0.764,    -0.166,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44148,'1 ',   135.571,    36.489,    69.088,   -15.066,1.04200,44146,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    17.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44149,'1 ',   135.571,    36.489,    69.088,   -15.066,1.04200,44146,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    67.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44150,'1 ',   135.571,    36.489,    69.088,   -15.066,1.04200,44146,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    35.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44151,'1 ',   135.571,    18.337,    69.088,   -15.066,1.04500,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    20.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44152,'1 ',   135.571,    14.056,    69.088,   -15.066,1.04500,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    67.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44153,'1 ',   135.571,    36.489,    69.088,   -15.066,1.04200,44146,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    47.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44161,'1 ',   239.714,    16.415,    51.120,   -34.560,1.03900,44156,   288.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.000,   101.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44168,'1 ',  1008.097,   371.422,   371.422,   -82.763,1.04800,44164,  1211.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   393.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44169,'1 ',  1008.097,   371.422,   371.422,   -82.763,1.04800,44164,  1211.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   138.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44174,'1 ',    56.932,    29.013,    29.013,    -6.327,1.07000,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    11.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44175,'1 ',    56.932,    29.013,    29.013,    -6.327,1.07000,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    14.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44176,'1 ',    56.932,    29.013,    29.013,    -6.327,1.07000,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44177,'1 ',    56.932,    29.013,    29.013,    -6.327,1.07000,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    13.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44178,'1 ',    56.932,    29.013,    29.013,    -6.327,1.07250,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    24.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44179,'1 ',    56.932,    29.013,    29.013,    -6.327,1.07250,    0,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     8.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44182,'1 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44182,'2 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44182,'3 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44185,'1 ',     1.898,     0.730,     0.730,    -0.093,1.04700,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44185,'2 ',     0.000,     0.000,     0.730,    -0.093,1.04700,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44186,'1 ',     0.000,     0.000,     0.730,    -0.093,1.04700,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44186,'2 ',     1.898,     0.730,     0.730,    -0.093,1.04700,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44192,'1 ',   100.380,    21.407,    21.407,   -14.472,1.04750,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    42.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44199,'1 ',     0.000,     0.000,   278.854,   -73.005,1.04300,44195,   718.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   598.400,   139.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44204,'1 ',   198.663,   101.240,   101.240,   -22.078,1.05100,44202,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    60.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44205,'1 ',   198.663,   101.240,   101.240,   -22.078,1.01350,    0,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    30.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44206,'1 ',   198.663,   101.240,   101.240,   -22.078,1.01350,    0,   238.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    66.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44210,'1 ',     0.000,     0.000,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44210,'2 ',     0.899,     0.346,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44210,'3 ',     0.899,     0.346,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44210,'4 ',     0.899,     0.346,     0.346,    -0.044,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44219,'1 ',   203.490,     2.944,   103.700,   -22.614,1.04500,44215,   244.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.733,    98.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44220,'1 ',   203.490,     2.944,   103.700,   -22.614,1.04500,44215,   244.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.733,    23.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44221,'1 ',   203.490,     4.226,   103.700,   -22.614,1.02250,    0,   244.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.733,    51.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44225,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     1.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44226,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44228,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44229,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     1.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44231,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44231,'2 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44235,'1 ',     2.497,     1.273,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44236,'1 ',     2.497,     1.273,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44240,'1 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44240,'2 ',     1.099,     0.560,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44243,'1 ',     5.294,     2.698,     2.698,    -0.588,1.04750,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     1.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44243,'2 ',     5.294,     2.698,     2.698,    -0.588,1.04750,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     1.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44246,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44247,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44251,'1 ',     0.000,     0.000,     0.865,    -0.189,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44255,'1 ',     2.597,     1.212,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44255,'2 ',     2.597,     1.212,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44258,'1 ',     0.699,     0.356,     0.356,    -0.078,1.04500,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44258,'2 ',     0.000,     0.000,     0.356,    -0.078,1.04500,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44262,'1 ',    17.979,     9.162,     9.162,    -1.998,1.04500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44262,'2 ',    17.979,     9.162,     9.162,    -1.998,1.04500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44262,'3 ',    17.979,     9.162,     9.162,    -1.998,1.04500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     6.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44262,'4 ',    17.979,     9.162,     9.162,    -1.998,1.04500,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     6.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44268,'1 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44268,'2 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44269,'1 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44270,'1 ',     0.350,     0.134,     0.134,    -0.017,1.04000,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44275,'1 ',     8.989,     0.000,     0.000,     0.000,1.04000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44279,'1 ',    27.967,    13.048,    13.048,    -3.416,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    11.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44279,'2 ',    27.967,    13.048,    13.048,    -3.416,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     7.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44280,'1 ',    27.967,    13.048,    13.048,    -3.416,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     4.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44280,'2 ',    27.967,    13.048,    13.048,    -3.416,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     5.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44283,'1 ',    44.697,    22.434,    22.778,    -4.967,1.04400,    0,    53.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.750,    21.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44283,'2 ',    44.697,    22.434,    22.778,    -4.967,1.04400,    0,    53.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.750,    17.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44283,'3 ',    44.697,    22.434,    22.778,    -4.967,1.04400,    0,    53.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.750,     6.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44283,'4 ',    44.697,    22.434,    22.778,    -4.967,1.04400,    0,    53.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.750,    20.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44286,'1 ',     4.811,     0.606,     2.245,    -0.588,1.04000,    0,     5.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.817,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44287,'1 ',     4.811,     0.606,     2.245,    -0.588,1.04000,    0,     5.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.817,     1.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44289,'1 ',     4.811,     1.051,     2.245,    -0.588,1.04000,    0,     5.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.817,     2.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44290,'1 ',     4.811,     1.051,     2.245,    -0.588,1.04000,    0,     5.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.817,     2.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44292,'1 ',     4.811,     2.245,     2.245,    -0.588,1.04750,    0,     5.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.817,     1.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44292,'2 ',     4.811,     2.245,     2.245,    -0.588,1.04750,    0,     5.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.817,     2.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44298,'1 ',  1168.605,   201.299,   430.560,   -95.940,1.04100,44295,  1404.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   300.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44299,'1 ',  1168.605,   201.299,   430.560,   -95.940,1.04100,44295,  1404.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   277.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44302,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44302,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44304,'1 ',     0.000,     0.000,     0.390,    -0.085,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44304,'2 ',     0.000,     0.000,     0.390,    -0.085,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44304,'3 ',     0.000,     0.000,     0.390,    -0.085,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44304,'4 ',     0.000,     0.000,     0.390,    -0.085,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44304,'5 ',     0.000,     0.000,     0.390,    -0.085,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44304,'6 ',     0.000,     0.000,     0.390,    -0.085,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44308,'1 ',    88.894,    32.847,    45.301,    -9.879,1.02900,    0,   106.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    10.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44309,'1 ',    88.894,    38.715,    45.301,    -9.879,1.02900,    0,   106.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    34.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44310,'1 ',    88.894,    27.938,    45.301,    -9.879,1.02900,    0,   106.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    12.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44311,'1 ',    88.894,    25.173,    45.301,    -9.879,1.02900,    0,   106.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    33.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44314,'1 ',     0.000,     0.000,     2.799,    -0.611,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     1.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44314,'2 ',     5.493,     2.799,     2.799,    -0.611,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44316,'1 ',     0.866,     0.404,     0.404,    -0.106,1.04000,    0,     1.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.867,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44317,'1 ',     0.866,     0.404,     0.404,    -0.106,1.04000,    0,     1.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.867,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44318,'1 ',     0.866,     0.404,     0.404,    -0.106,1.04000,    0,     1.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.867,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44322,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44322,'2 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44322,'3 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44322,'4 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44325,'1 ',     0.000,     0.000,    10.735,    -7.258,1.04000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.400,    14.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44328,'1 ',     0.000,     0.000,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44328,'2 ',     1.199,     0.461,     0.461,    -0.059,1.03800,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44329,'1 ',     0.000,     0.000,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44333,'1 ',     0.300,     0.000,     0.000,     0.000,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44335,'1 ',     1.199,     0.611,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44335,'2 ',     1.199,     0.611,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44335,'3 ',     1.199,     0.611,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44335,'4 ',     1.199,     0.611,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44335,'5 ',     1.199,     0.611,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44335,'6 ',     1.199,     0.611,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44338,'1 ',   156.213,    79.608,    79.608,   -17.360,1.06000,    0,   187.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.400,    42.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44339,'1 ',   156.213,    79.608,    79.608,   -17.360,1.06000,    0,   187.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.400,    36.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44343,'1 ',     1.065,     0.543,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44343,'2 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44344,'1 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44344,'2 ',     1.065,     0.543,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44345,'1 ',     1.065,     0.543,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44345,'2 ',     1.065,     0.543,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44352,'1 ',     4.095,    -0.455,     2.087,    -0.455,1.04050,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44353,'1 ',     4.095,    -0.455,     2.087,    -0.455,1.04050,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44353,'2 ',     4.095,    -0.455,     2.087,    -0.455,1.04050,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44354,'1 ',     4.095,    -0.455,     2.087,    -0.455,1.03650,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44354,'2 ',     4.095,    -0.455,     2.087,    -0.455,1.03650,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44355,'1 ',     4.095,    -0.455,     2.087,    -0.455,1.03650,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44358,'1 ',    48.076,    22.430,    22.430,    -5.872,1.04000,    0,    57.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.133,    14.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44358,'2 ',    48.076,    22.430,    22.430,    -5.872,1.04000,    0,    57.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.133,     7.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44359,'1 ',    48.076,    18.489,    22.430,    -5.872,1.04400,    0,    57.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.133,     5.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44359,'2 ',    48.076,    18.489,    22.430,    -5.872,1.04400,    0,    57.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.133,    12.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44359,'3 ',    48.076,    18.489,    22.430,    -5.872,1.04400,    0,    57.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.133,    11.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44359,'4 ',    48.076,    18.489,    22.430,    -5.872,1.04400,    0,    57.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.133,     6.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44363,'1 ',    22.473,    10.485,    10.485,    -2.745,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     9.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44363,'2 ',     0.000,     0.000,    10.485,    -2.745,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.500,     6.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44366,'1 ',     4.195,     2.138,     2.138,    -0.466,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44369,'1 ',     0.000,     0.000,     0.532,    -0.360,1.05750,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44369,'2 ',     2.497,     0.532,     0.532,    -0.360,1.05750,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44374,'1 ',   103.751,    41.812,    52.872,   -11.530,1.02350,    0,   124.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.875,    29.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44375,'1 ',   103.751,    21.430,    52.872,   -11.530,1.01900,    0,   124.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.875,    36.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44376,'1 ',   103.751,    17.795,    52.872,   -11.530,1.04100,44372,   124.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.875,    20.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44377,'1 ',   103.751,    20.723,    52.872,   -11.530,1.01900,    0,   124.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.875,    43.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44381,'1 ',   209.084,    34.268,   106.551,   -23.236,1.03700,44380,   251.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.333,    91.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44382,'1 ',   209.084,    34.268,   106.551,   -23.236,1.03700,44380,   251.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.333,    28.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44383,'1 ',   209.084,    34.268,   106.551,   -23.236,1.03700,44380,   251.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.333,    60.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44384,'1 ',   209.084,    34.081,   106.551,   -23.236,1.05100,    0,   251.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.333,    26.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44385,'1 ',   209.084,    37.662,   106.551,   -23.236,1.05100,    0,   251.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.333,   101.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44386,'1 ',   209.084,    34.268,   106.551,   -23.236,1.03700,44380,   251.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.333,    23.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44390,'1 ',     0.000,     0.000,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44391,'1 ',     1.099,     0.422,     0.422,    -0.054,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44396,'1 ',     0.000,     0.000,    85.512,   -18.648,1.04000,    0,   201.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   168.000,    49.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44399,'1 ',     9.389,     4.785,     4.785,    -1.043,1.04000,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     3.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44400,'1 ',     9.389,     4.785,     4.785,    -1.043,1.04000,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     1.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44401,'1 ',     9.389,     4.785,     4.785,    -1.043,1.04000,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44405,'1 ',     0.000,     0.000,     0.255,    -0.055,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44405,'2 ',     0.499,     0.255,     0.255,    -0.055,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44407,'1 ',     0.000,     0.000,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44410,'1 ',     0.000,     0.000,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.550,     0.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44411,'1 ',     0.549,     0.211,     0.211,    -0.027,1.04000,    0,     0.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.550,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44414,'1 ',     3.496,     1.781,     1.781,    -0.389,1.04050,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44417,'1 ',     0.799,    -0.089,     0.407,    -0.089,1.04150,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44417,'2 ',     0.000,     0.000,     0.407,    -0.089,1.04150,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44418,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44424,'1 ',    89.893,    26.879,    45.810,    -9.990,1.05750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    40.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44425,'1 ',    89.893,    26.181,    45.810,    -9.990,1.05750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    23.602,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44426,'1 ',    89.893,    28.488,    45.810,    -9.990,1.05750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    11.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44427,'1 ',    89.893,    22.114,    45.810,    -9.990,1.05750,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    26.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44428,'1 ',    89.893,    17.168,    45.810,    -9.990,1.04850,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    19.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44429,'1 ',    89.893,    18.169,    45.810,    -9.990,1.04850,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    34.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44437,'1 ',   115.196,    47.237,    58.705,   -12.802,1.02350,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    30.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44438,'1 ',   115.196,    47.159,    58.705,   -12.802,1.02350,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    31.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44439,'1 ',   115.196,    38.990,    58.705,   -12.802,1.02350,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    16.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44440,'1 ',   115.196,    16.661,    58.705,   -12.802,1.04100,44432,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    19.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44441,'1 ',   115.196,    50.244,    58.705,   -12.802,1.02800,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    39.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44442,'1 ',   115.196,    41.927,    58.705,   -12.802,1.02800,    0,   138.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.333,    14.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44446,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44447,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44449,'1 ',     0.999,     0.509,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44449,'2 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44450,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44450,'2 ',     0.999,     0.509,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44456,'1 ',  1008.097,    58.993,   371.422,   -82.763,1.04600,44453,  1211.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   423.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44457,'1 ',  1008.097,    58.993,   371.422,   -82.763,1.04600,44453,  1211.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   383.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44460,'1 ',    79.905,    17.040,    17.040,   -11.520,1.04300,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    27.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44465,'1 ',   109.369,    23.324,    23.324,   -15.768,1.04500,    0,   131.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.500,    23.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44469,'1 ',     1.498,     0.320,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44470,'1 ',     1.498,     0.320,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44475,'1 ',   228.155,   158.836,   158.836,   -41.584,1.04000,44473,   409.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   340.850,    60.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44476,'1 ',     0.000,     0.000,   158.836,   -41.584,1.04000,44473,   409.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   340.850,    80.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44479,'1 ',     5.893,     3.003,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,     2.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44479,'2 ',     5.893,     3.003,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,     2.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44479,'3 ',     5.893,     3.003,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,     2.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44479,'4 ',     0.000,     0.000,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.900,     1.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44479,'5 ',     5.893,     3.003,     3.003,    -0.655,1.04000,    0,     7.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,     2.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44483,'1 ',    67.786,    34.544,    34.544,    -7.533,1.04250,    0,    81.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.867,    20.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44484,'1 ',    67.786,    34.544,    34.544,    -7.533,1.04000,    0,    81.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.867,    20.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44485,'1 ',    67.786,    34.544,    34.544,    -7.533,1.04500,    0,    81.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.867,    33.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44486,'1 ',    67.786,    34.544,    34.544,    -7.533,1.04250,    0,    81.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.867,     7.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44487,'1 ',    67.786,    34.544,    34.544,    -7.533,1.04500,    0,    81.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.867,    28.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44488,'1 ',    67.786,    34.544,    34.544,    -7.533,1.04500,    0,    81.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.867,    20.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44492,'1 ',     4.794,     2.237,     2.237,    -0.586,1.02000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44495,'1 ',     0.966,     0.450,     0.450,    -0.118,1.04000,    0,     1.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.967,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44496,'1 ',     0.966,     0.450,     0.450,    -0.118,1.04000,    0,     1.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.967,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44497,'1 ',     0.966,     0.450,     0.450,    -0.118,1.04000,    0,     1.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.967,     0.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44501,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44501,'2 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44501,'3 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44501,'4 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44501,'5 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44504,'1 ',     0.599,     0.150,     0.305,    -0.067,1.02000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44504,'2 ',     0.000,     0.000,     0.305,    -0.067,1.02000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44507,'1 ',     7.990,     3.072,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44507,'2 ',     0.000,     0.000,     3.072,    -0.392,1.04000,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     3.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44510,'1 ',     2.956,     1.507,     1.507,    -0.329,1.04000,    0,     3.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.960,     0.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44511,'1 ',     2.956,     1.507,     1.507,    -0.329,1.04000,    0,     3.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.960,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44511,'2 ',     0.000,     0.000,     1.507,    -0.329,1.04000,    0,     3.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.960,     0.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44511,'3 ',     2.956,     1.507,     1.507,    -0.329,1.04000,    0,     3.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.960,     1.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44511,'4 ',     2.956,     1.507,     1.507,    -0.329,1.04000,    0,     3.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.960,     0.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44516,'1 ',     2.597,     0.000,     0.000,     0.000,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44519,'1 ',   212.247,    44.759,   108.162,   -23.587,1.04400,44518,   255.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    47.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44520,'1 ',   212.247,    17.363,   108.162,   -23.587,1.04950,    0,   255.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    75.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44521,'1 ',   212.247,    22.390,   108.162,   -23.587,1.04950,    0,   255.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    91.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44522,'1 ',   212.247,    17.087,   108.162,   -23.587,1.04950,    0,   255.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    74.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44523,'1 ',   212.247,    15.732,   108.162,   -23.587,1.04950,    0,   255.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    30.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44524,'1 ',   212.247,    19.797,   108.162,   -23.587,1.04950,    0,   255.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    96.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44531,'1 ',  1223.439,   167.020,   450.763,  -100.442,1.04300,44527,  1469.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   254.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44532,'1 ',  1223.439,   167.020,   450.763,  -100.442,1.04300,44527,  1469.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   292.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44536,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44537,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44539,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44542,'1 ',     8.290,     4.225,     4.225,    -0.921,1.04000,    0,     9.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.300,     2.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44545,'1 ',     6.193,     1.005,     3.156,    -0.688,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.200,     1.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44546,'1 ',     6.193,     1.005,     3.156,    -0.688,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.200,     1.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44552,'1 ',   217.241,    46.327,    46.327,   -31.320,1.03900,44549,   261.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.500,    62.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
44555,'1 ',     4.794,     2.443,     2.443,    -0.533,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44555,'2 ',     4.794,     2.443,     2.443,    -0.533,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     0.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44561,'1 ',     6.309,     3.204,     3.215,    -0.701,1.04500,    0,     7.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.317,     0.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44561,'2 ',     6.309,     3.204,     3.215,    -0.701,1.04500,    0,     7.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.317,     0.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44562,'1 ',     6.309,     3.215,     3.215,    -0.701,1.04500,    0,     7.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.317,     0.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44562,'2 ',     6.309,     3.215,     3.215,    -0.701,1.04500,    0,     7.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.317,     3.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44563,'1 ',     6.309,     3.165,     3.215,    -0.701,1.04250,    0,     7.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.317,     3.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44564,'1 ',     6.309,     2.997,     3.215,    -0.701,1.04250,    0,     7.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.317,     1.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44568,'1 ',   287.657,    22.632,   146.592,   -31.968,1.04400,44567,   345.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.000,   139.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44569,'1 ',   287.657,    22.632,   146.592,   -31.968,1.04400,44567,   345.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.000,   112.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44570,'1 ',   287.657,    22.632,   146.592,   -31.968,1.04400,44567,   345.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.000,   125.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44571,'1 ',   287.657,    22.632,   146.592,   -31.968,1.04400,44567,   345.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.000,    87.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44572,'1 ',   287.657,    22.632,   146.592,   -31.968,1.04400,44567,   345.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.000,    74.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
44573,'1 ',   287.657,    22.632,   146.592,   -31.968,1.04400,44567,   345.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.000,   138.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46270,'1 ',    12.984,     6.617,     6.617,    -1.443,1.04300,    0,    15.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     4.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46270,'2 ',    12.984,     6.617,     6.617,    -1.443,1.04300,    0,    15.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     5.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46272,'1 ',    61.926,    28.892,    28.892,    -7.564,1.04800,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    24.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46277,'1 ',    26.568,    12.396,    12.396,    -3.245,1.04000,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     7.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46282,'1 ',   260.271,   288.435,   307.327,   -80.459,1.04600,46279,   791.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.500,   161.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46283,'1 ',   278.607,   288.435,   307.327,   -80.459,1.04600,46279,   791.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.500,   278.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46288,'1 ',     0.000,     0.000,    63.900,   -43.200,1.04600,46286,   360.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   300.000,    91.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46291,'1 ',     0.000,     0.000,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     2.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46291,'2 ',     5.993,    -0.732,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46291,'3 ',     5.993,    -0.732,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46296,'1 ',   149.821,    31.950,    31.950,   -21.600,1.04250,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    54.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46300,'1 ',     1.698,     0.362,     0.362,    -0.245,1.02450,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46307,'1 ',    80.404,    26.133,    40.975,    -8.935,1.04600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    17.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46308,'1 ',    80.404,    21.667,    40.975,    -8.935,1.04600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    19.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46309,'1 ',    80.404,    26.012,    40.975,    -8.935,1.04600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    13.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46310,'1 ',    80.404,    30.146,    40.975,    -8.935,1.04600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    33.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46311,'1 ',    80.404,    20.226,    40.975,    -8.935,1.04600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    16.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46312,'1 ',    80.404,    20.366,    40.975,    -8.935,1.04600,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    22.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46318,'1 ',   197.764,    41.134,    42.174,   -28.512,1.04800,    0,   237.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    65.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46321,'1 ',    70.915,    17.412,    36.139,    -7.881,1.04400,    0,    85.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    35.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46325,'1 ',     3.496,     1.781,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46330,'1 ',  1223.439,   194.468,   450.763,  -100.442,1.04500,46327,  1469.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   471.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46331,'1 ',  1223.439,   194.468,   450.763,  -100.442,1.04500,46327,  1469.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   307.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46337,'1 ',     0.000,     0.000,    32.035,   -21.658,1.04000,    0,   180.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.400,    74.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46340,'1 ',    67.919,    31.688,    31.688,    -8.296,1.04750,    0,    81.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    23.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46340,'2 ',    67.919,    31.688,    31.688,    -8.296,1.04750,    0,    81.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,     6.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46340,'3 ',    67.919,    31.688,    31.688,    -8.296,1.04750,    0,    81.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    17.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46340,'4 ',    67.919,    31.688,    31.688,    -8.296,1.04750,    0,    81.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    26.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46349,'1 ',   254.387,   123.177,   234.258,   -61.329,1.04200,46346,   603.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   502.700,   193.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46350,'1 ',   329.657,   123.177,   234.258,   -61.329,1.04200,46346,   603.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   502.700,   215.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46353,'1 ',     3.496,    -0.427,     1.631,    -0.427,1.03800,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46355,'1 ',    60.228,    29.596,    30.693,    -6.693,1.04400,    0,    72.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.300,    11.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46355,'2 ',    60.228,    29.596,    30.693,    -6.693,1.04400,    0,    72.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.300,    17.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46355,'3 ',    60.228,    29.596,    30.693,    -6.693,1.04400,    0,    72.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.300,    23.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46355,'4 ',    60.228,    29.596,    30.693,    -6.693,1.04400,    0,    72.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.300,     6.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46355,'5 ',    60.228,    29.596,    30.693,    -6.693,1.04400,    0,    72.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.300,     7.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46363,'1 ',   199.762,    15.716,    42.600,   -28.800,1.04200,46360,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    27.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46366,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46366,'2 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46366,'3 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46370,'1 ',   233.754,    55.417,   119.123,   -25.978,1.04900,46368,   280.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.033,    43.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46371,'1 ',   233.754,    55.417,   119.123,   -25.978,1.04900,46368,   280.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.033,    34.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46372,'1 ',   233.754,    55.417,   119.123,   -25.978,1.04900,46368,   280.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.033,    98.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46376,'1 ',     4.195,     2.138,     2.138,    -0.466,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46383,'1 ',   113.864,    34.631,    58.026,   -12.654,1.04600,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    39.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46384,'1 ',   113.864,    34.819,    58.026,   -12.654,1.04600,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    36.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46385,'1 ',   113.864,    31.776,    58.026,   -12.654,1.04600,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    26.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46386,'1 ',   113.864,    24.424,    58.026,   -12.654,1.04600,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    45.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46389,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46389,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46389,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46395,'1 ',    52.437,    11.182,    11.182,    -7.560,1.01700,    0,    63.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.500,    13.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46396,'1 ',    52.437,    11.182,    11.182,    -7.560,1.01700,    0,    63.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.500,    21.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46397,'1 ',    52.437,    10.657,    11.182,    -7.560,1.01700,    0,    63.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.500,    14.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46398,'1 ',     0.000,     0.000,    11.182,    -7.560,1.04000,    0,    63.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.500,     9.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46401,'1 ',     2.930,     1.367,     1.367,    -0.358,1.04250,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.933,     1.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46401,'2 ',     2.930,     1.367,     1.367,    -0.358,1.04250,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.933,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46401,'3 ',     2.930,     1.367,     1.367,    -0.358,1.04250,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.933,     1.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46401,'4 ',     2.930,     1.367,     1.367,    -0.358,1.04250,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.933,     1.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46401,'5 ',     2.930,     1.367,     1.367,    -0.358,1.04250,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.933,     1.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46401,'6 ',     2.930,     1.367,     1.367,    -0.358,1.04250,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.933,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46403,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46403,'2 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46403,'3 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46403,'4 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46403,'5 ',     2.497,     1.165,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46407,'1 ',    17.979,     5.275,     9.162,    -1.998,1.00450,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46407,'2 ',    17.979,     5.275,     9.162,    -1.998,1.00450,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46412,'1 ',     0.000,     0.000,   411.478,  -107.726,1.04400,46410,  1059.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   883.000,   355.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46413,'1 ',   265.490,   148.595,   411.478,  -107.726,1.04400,46410,  1059.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   883.000,   112.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46417,'1 ',     9.389,    -0.922,     4.380,    -1.147,1.03600,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     1.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46418,'1 ',     9.389,    -0.414,     4.380,    -1.147,1.03600,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     3.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46418,'2 ',     9.389,    -0.414,     4.380,    -1.147,1.03600,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     4.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46419,'1 ',     9.389,    -0.615,     4.380,    -1.147,1.03600,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46419,'2 ',     9.389,    -0.615,     4.380,    -1.147,1.03600,    0,    11.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     3.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46424,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46425,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46427,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04650,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46427,'2 ',     2.497,    -0.305,     1.165,    -0.305,1.04650,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46428,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04450,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46429,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04300,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46434,'1 ',    46.944,    23.923,    23.923,    -5.217,1.07000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    13.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46434,'2 ',    46.944,    23.923,    23.923,    -5.217,1.07000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    18.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46435,'1 ',    46.944,    23.923,    23.923,    -5.217,1.06250,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     5.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46435,'2 ',    46.944,    23.923,    23.923,    -5.217,1.06250,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    14.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46438,'1 ',     0.000,     0.000,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46438,'2 ',     2.497,     1.273,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46442,'1 ',   259.790,    70.812,   121.207,   -31.732,1.04300,46440,   312.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.100,    89.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46443,'1 ',   259.790,    70.812,   121.207,   -31.732,1.04300,46440,   312.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.100,    96.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46444,'1 ',   259.790,    65.631,   121.207,   -31.732,1.02100,    0,   312.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.100,    67.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46452,'1 ',   183.081,    36.590,    85.418,   -22.363,1.04100,46447,   219.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    40.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46453,'1 ',   183.081,    38.605,    85.418,   -22.363,1.04600,    0,   219.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    27.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46454,'1 ',   183.081,    39.571,    85.418,   -22.363,1.04600,    0,   219.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    82.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46455,'1 ',   183.081,    36.590,    85.418,   -22.363,1.04100,46447,   219.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    89.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46456,'1 ',   183.081,    34.051,    85.418,   -22.363,1.04600,    0,   219.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    36.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46457,'1 ',   183.081,    36.590,    85.418,   -22.363,1.04100,46447,   219.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    52.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46460,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46460,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46467,'1 ',   134.839,    59.296,    68.715,   -14.985,1.04700,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    16.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46468,'1 ',   134.839,    31.302,    68.715,   -14.985,1.04700,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    55.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46471,'1 ',     8.390,     1.789,     1.789,    -1.210,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46473,'1 ',     2.797,     1.305,     1.305,    -0.342,1.05000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46473,'2 ',     2.797,     1.305,     1.305,    -0.342,1.05000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46473,'3 ',     2.797,     1.305,     1.305,    -0.342,1.05000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46475,'1 ',     2.797,     1.305,     1.305,    -0.342,1.04800,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46475,'2 ',     2.797,     1.305,     1.305,    -0.342,1.04800,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46475,'3 ',     2.797,     1.305,     1.305,    -0.342,1.04800,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46480,'1 ',    17.479,     8.155,     8.155,    -2.135,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     7.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46482,'1 ',    52.937,    -7.632,    11.289,    -7.632,1.03800,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    19.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46490,'1 ',   152.967,    34.692,    71.368,   -18.684,1.05950,    0,   183.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.150,    70.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46491,'1 ',   152.967,    39.042,    71.368,   -18.684,1.04100,46486,   183.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.150,    57.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46498,'1 ',   138.435,    34.444,    70.547,   -15.385,1.03800,46494,   166.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.600,    36.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46503,'1 ',     0.000,     0.000,   416.045,  -108.922,1.04300,46501,  1071.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   892.800,   303.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46504,'1 ',     0.000,     0.000,   416.045,  -108.922,1.04300,46501,  1071.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   892.800,   399.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46509,'1 ',   146.325,    33.806,    74.568,   -16.262,1.04650,    0,   175.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.500,    69.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46510,'1 ',   146.325,    28.090,    74.568,   -16.262,1.05100,    0,   175.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.500,    23.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46511,'1 ',   146.325,    26.258,    74.568,   -16.262,1.05550,    0,   175.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.500,    61.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46512,'1 ',   146.325,    28.322,    74.568,   -16.262,1.03700,46507,   175.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.500,    15.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46517,'1 ',    23.971,     7.665,    11.184,    -2.928,1.04800,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     6.033,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46521,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46521,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46522,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46523,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46523,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46524,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46531,'1 ',    71.914,     6.903,    15.336,   -10.368,1.02250,    0,    86.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46539,'1 ',   299.524,    94.731,   205.506,   -53.802,1.03800,46534,   529.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.000,   206.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46545,'1 ',   149.821,   -21.600,    31.950,   -21.600,1.03800,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    24.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46548,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46548,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46548,'3 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46548,'4 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46550,'1 ',     0.000,     0.000,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46550,'2 ',     0.000,     0.000,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46550,'3 ',     0.000,     0.000,     0.730,    -0.191,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46553,'1 ',   101.878,    20.067,    21.726,   -14.688,1.01850,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    46.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46555,'1 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46555,'2 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46555,'3 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     1.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46555,'4 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46555,'5 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     1.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46555,'6 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46560,'1 ',   199.762,    42.600,    42.600,   -28.800,1.03900,46557,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    85.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46566,'1 ',   199.762,    35.554,    42.600,   -28.800,1.04400,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    93.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46570,'1 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     1.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46571,'1 ',     2.813,     1.313,     1.313,    -0.344,1.04000,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46573,'1 ',     2.813,     1.313,     1.313,    -0.344,1.01350,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46573,'2 ',     2.813,     1.313,     1.313,    -0.344,1.01350,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     1.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46574,'1 ',     2.813,     1.313,     1.313,    -0.344,1.01350,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46574,'2 ',     2.813,     1.313,     1.313,    -0.344,1.01350,    0,     3.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.817,     1.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46580,'1 ',   249.752,    42.397,   116.523,   -30.506,1.04200,46577,   300.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.050,    55.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46581,'1 ',   249.752,    42.397,   116.523,   -30.506,1.04200,46577,   300.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.050,   118.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46584,'1 ',     2.614,     1.219,     1.219,    -0.319,1.04100,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46584,'2 ',     2.614,     1.219,     1.219,    -0.319,1.04100,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46584,'3 ',     2.614,     1.219,     1.219,    -0.319,1.04100,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46584,'4 ',     2.614,     1.219,     1.219,    -0.319,1.04100,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     1.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46584,'5 ',     2.614,     1.219,     1.219,    -0.319,1.04100,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46584,'6 ',     2.614,     1.219,     1.219,    -0.319,1.04100,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46587,'1 ',   197.764,    11.141,    42.174,   -28.512,1.00900,    0,   237.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    93.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46592,'1 ',    24.970,    12.725,    12.725,    -2.775,1.04700,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    12.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46592,'2 ',    24.970,    12.725,    12.725,    -2.775,1.04700,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    11.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46593,'1 ',    24.970,    12.725,    12.725,    -2.775,1.04700,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    11.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46593,'2 ',    24.970,    12.725,    12.725,    -2.775,1.04700,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46594,'1 ',    24.970,    -0.670,    12.725,    -2.775,1.04450,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46601,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46601,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46602,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46605,'1 ',    74.911,    23.332,    38.175,    -8.325,1.04500,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46605,'2 ',    74.911,    23.332,    38.175,    -8.325,1.04500,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    10.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46611,'1 ',   226.940,   171.828,   227.408,   -59.536,1.03900,46607,   585.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   488.000,    53.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46616,'1 ',   134.839,    37.160,    68.715,   -14.985,1.04400,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    39.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46617,'1 ',   134.839,    28.873,    68.715,   -14.985,1.04400,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    61.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46621,'1 ',    80.903,     1.116,    17.253,   -11.664,1.03600,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    24.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46624,'1 ',     0.000,     0.000,     0.085,    -0.058,1.03500,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46624,'2 ',     0.400,     0.085,     0.085,    -0.058,1.03500,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46624,'3 ',     0.000,     0.000,     0.085,    -0.058,1.03500,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46624,'4 ',     1.498,     0.320,     0.320,    -0.216,1.03500,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46624,'5 ',     0.000,     0.000,     0.362,    -0.245,1.03500,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46629,'1 ',   154.266,    71.974,    71.974,   -18.843,1.02450,    0,   185.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.450,    61.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46630,'1 ',   154.266,    71.974,    71.974,   -18.843,1.02450,    0,   185.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.450,    19.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46631,'1 ',   154.266,    71.974,    71.974,   -18.843,1.02450,    0,   185.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.450,    53.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46632,'1 ',   154.266,    71.974,    71.974,   -18.843,1.04200,46626,   185.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.450,    76.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46637,'1 ',   285.438,   175.497,   287.708,   -75.323,1.04100,46635,   740.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   617.400,    65.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46638,'1 ',   260.017,   175.497,   287.708,   -75.323,1.04100,46635,   740.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   617.400,   260.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46642,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46642,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46643,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46647,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46648,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46655,'1 ',   160.034,    68.222,    81.555,   -17.785,1.04500,46651,   192.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.225,    42.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46656,'1 ',   160.034,    68.222,    81.555,   -17.785,1.04500,46651,   192.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.225,    20.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46657,'1 ',   160.034,    68.222,    81.555,   -17.785,1.04500,46651,   192.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.225,    47.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46658,'1 ',   160.034,    34.683,    81.555,   -17.785,1.01850,    0,   192.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.225,    34.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46661,'1 ',    63.258,    26.766,    32.237,    -7.030,1.04000,    0,    76.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.333,     8.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46661,'2 ',    63.258,    26.766,    32.237,    -7.030,1.04000,    0,    76.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.333,    28.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46661,'3 ',    63.258,    26.766,    32.237,    -7.030,1.04000,    0,    76.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.333,    15.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46661,'4 ',    63.258,    26.766,    32.237,    -7.030,1.04000,    0,    76.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.333,    20.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46661,'5 ',    63.258,    26.766,    32.237,    -7.030,1.04000,    0,    76.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.333,     8.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46661,'6 ',    63.258,    26.766,    32.237,    -7.030,1.04000,    0,    76.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.333,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46666,'1 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46666,'2 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46666,'3 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46666,'4 ',     0.000,     0.000,     0.734,    -0.192,1.04000,    0,     1.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.575,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46668,'1 ',     2.996,     1.527,     1.527,    -0.333,1.04500,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46668,'2 ',     2.996,     1.527,     1.527,    -0.333,1.04500,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46668,'3 ',     2.996,     1.527,     1.527,    -0.333,1.04500,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46668,'4 ',     2.996,     1.527,     1.527,    -0.333,1.04500,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46672,'1 ',   150.221,    32.035,    32.035,   -21.658,1.05000,    0,   180.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.400,    15.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46675,'1 ',     4.228,    -0.516,     1.973,    -0.516,1.04000,    0,     5.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.233,     1.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46675,'2 ',     4.228,    -0.516,     1.973,    -0.516,1.04000,    0,     5.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.233,     1.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46675,'3 ',     4.228,    -0.516,     1.973,    -0.516,1.04000,    0,     5.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.233,     1.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46676,'1 ',     4.228,     0.139,     1.973,    -0.516,1.04000,    0,     5.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.233,     1.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46676,'2 ',     4.228,     0.139,     1.973,    -0.516,1.04000,    0,     5.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.233,     2.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46676,'3 ',     4.228,     0.139,     1.973,    -0.516,1.04000,    0,     5.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.233,     0.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46681,'1 ',     1.532,    -0.046,     0.715,    -0.187,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46682,'1 ',     1.532,    -0.046,     0.715,    -0.187,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46684,'1 ',     1.532,    -0.187,     0.715,    -0.187,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46685,'1 ',     1.532,    -0.187,     0.715,    -0.187,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46687,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04300,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46687,'2 ',     1.532,     0.715,     0.715,    -0.187,1.04300,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46688,'1 ',     1.532,     0.715,     0.715,    -0.187,1.04800,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46693,'1 ',    55.767,    14.610,    26.018,    -6.812,1.04750,    0,    67.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.833,    12.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46694,'1 ',    55.767,    14.367,    26.018,    -6.812,1.04750,    0,    67.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.833,    27.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46695,'1 ',    55.767,    12.776,    26.018,    -6.812,1.04750,    0,    67.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.833,    10.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46696,'1 ',    55.767,     9.857,    26.018,    -6.812,1.04300,    0,    67.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.833,    10.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46697,'1 ',    55.767,    13.570,    26.018,    -6.812,1.04750,    0,    67.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.833,    22.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46698,'1 ',     0.000,     0.000,    26.018,    -6.812,1.04000,    0,    67.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.833,    25.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46703,'1 ',     2.763,     1.289,     1.289,    -0.338,1.04900,    0,     3.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.767,     0.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46704,'1 ',     2.763,     1.289,     1.289,    -0.338,1.04250,    0,     3.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.767,     0.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46704,'2 ',     2.763,     1.289,     1.289,    -0.338,1.04250,    0,     3.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.767,     1.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46705,'1 ',     2.763,     1.289,     1.289,    -0.338,1.04250,    0,     3.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.767,     0.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46706,'1 ',     2.763,     1.289,     1.289,    -0.338,1.05150,    0,     3.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.767,     1.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46707,'1 ',     2.763,     1.289,     1.289,    -0.338,1.04250,    0,     3.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.767,     0.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46711,'1 ',     6.792,     3.083,     3.461,    -0.755,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46712,'1 ',     6.792,     3.083,     3.461,    -0.755,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     3.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46716,'1 ',     4.528,    -0.553,     2.113,    -0.553,1.04050,    0,     5.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46717,'1 ',     4.528,    -0.047,     2.113,    -0.553,1.03900,    0,     5.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46717,'2 ',     4.528,    -0.047,     2.113,    -0.553,1.03900,    0,     5.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46717,'3 ',     4.528,    -0.047,     2.113,    -0.553,1.03900,    0,     5.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     2.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46717,'4 ',     4.528,    -0.047,     2.113,    -0.553,1.03900,    0,     5.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46717,'5 ',     4.528,    -0.047,     2.113,    -0.553,1.03900,    0,     5.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46725,'1 ',   281.477,    71.501,   294.217,   -77.027,1.04800,46722,   757.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   631.367,   194.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46726,'1 ',   322.153,    71.501,   294.217,   -77.027,1.04800,46722,   757.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   631.367,   117.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46727,'1 ',   193.005,    71.501,   294.217,   -77.027,1.04800,46722,   757.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   631.367,   192.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46732,'1 ',  1136.943,   175.657,   418.894,   -93.341,1.03800,46730,  1365.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.300,   206.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46737,'1 ',   100.380,    18.635,    21.407,   -14.472,1.02950,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    37.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46741,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46741,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46742,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46742,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46743,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46748,'1 ',   216.741,    46.221,    46.221,   -31.248,1.04400,46746,   260.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.000,    29.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48243,'1 ',     0.000,     0.000,     7.654,    -0.977,1.04000,    0,    23.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.933,     5.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48244,'1 ',    19.910,    -0.264,     7.654,    -0.977,1.04000,    0,    23.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.933,     5.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48246,'1 ',     0.000,     0.000,     7.654,    -0.977,1.04000,    0,    23.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.933,     4.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48249,'1 ',     1.698,     0.653,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48249,'2 ',     0.000,     0.000,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48252,'1 ',     1.898,     0.730,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48252,'2 ',     1.898,     0.730,     0.730,    -0.093,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48255,'1 ',     1.132,     0.435,     0.435,    -0.056,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48255,'2 ',     1.132,     0.435,     0.435,    -0.056,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48255,'3 ',     1.132,     0.435,     0.435,    -0.056,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48258,'1 ',    10.987,     2.343,     2.343,    -1.584,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     4.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48261,'1 ',     8.590,     3.302,     3.302,    -0.421,1.04000,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     3.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48262,'1 ',     8.590,     3.302,     3.302,    -0.421,1.04000,    0,    10.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     1.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48268,'1 ',   642.233,    -3.473,   236.624,   -52.726,1.04600,48266,   771.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   643.000,    70.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48269,'1 ',   642.233,    -3.473,   236.624,   -52.726,1.04600,48266,   771.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   643.000,   271.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48273,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48273,'2 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48274,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48274,'2 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48278,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.03800,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48278,'2 ',     1.099,    -0.054,     0.422,    -0.054,1.03800,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48279,'1 ',     1.099,    -0.054,     0.422,    -0.054,1.03800,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48283,'1 ',     1.765,    -0.087,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48284,'1 ',     1.765,    -0.087,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48286,'1 ',     1.765,    -0.087,     0.678,    -0.087,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48290,'1 ',     0.466,     0.179,     0.179,    -0.023,1.04000,    0,     0.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.467,     0.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48291,'1 ',     0.466,     0.179,     0.179,    -0.023,1.04000,    0,     0.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.467,     0.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48293,'1 ',     0.466,     0.179,     0.179,    -0.023,1.04000,    0,     0.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.467,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48296,'1 ',     2.073,     0.967,     0.967,    -0.253,1.04000,    0,     2.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.075,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48296,'2 ',     2.073,     0.967,     0.967,    -0.253,1.04000,    0,     2.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.075,     0.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48297,'1 ',     2.073,     0.967,     0.967,    -0.253,1.04000,    0,     2.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.075,     0.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48298,'1 ',     2.073,     0.967,     0.967,    -0.253,1.04000,    0,     2.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.075,     0.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48303,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48304,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48305,'1 ',     1.998,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48308,'1 ',     0.649,     0.250,     0.250,    -0.032,1.03900,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48308,'2 ',     0.000,     0.000,     0.250,    -0.032,1.03900,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48308,'3 ',     0.000,     0.000,     0.250,    -0.032,1.03900,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48308,'4 ',     0.649,     0.250,     0.250,    -0.032,1.03900,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48309,'1 ',     0.649,     0.250,     0.250,    -0.032,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48310,'1 ',     0.649,     0.250,     0.250,    -0.032,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48315,'1 ',     0.699,     0.269,     0.269,    -0.034,1.03850,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48316,'1 ',     0.699,     0.269,     0.269,    -0.034,1.03850,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48316,'2 ',     0.000,     0.000,     0.038,    -0.005,1.03850,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.100,     0.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48320,'1 ',     2.281,     1.064,     1.064,    -0.279,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     1.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48321,'1 ',     2.281,     1.064,     1.064,    -0.279,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     1.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48323,'1 ',     2.281,     1.064,     1.064,    -0.279,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48324,'1 ',     2.281,     1.064,     1.064,    -0.279,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48326,'1 ',     2.281,     1.064,     1.064,    -0.279,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48326,'2 ',     2.281,     1.064,     1.064,    -0.279,1.04000,    0,     2.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.283,     0.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48331,'1 ',   206.021,    38.609,   104.990,   -22.896,1.04100,48329,   247.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.267,   100.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48332,'1 ',   206.021,    52.825,   104.990,   -22.896,1.05050,    0,   247.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.267,    29.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48333,'1 ',   206.021,    64.632,   104.990,   -22.896,1.04600,    0,   247.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.267,    34.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48337,'1 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48337,'2 ',     1.798,     0.691,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48338,'1 ',     0.000,     0.000,     0.691,    -0.088,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48341,'1 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48341,'2 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48341,'3 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48341,'4 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48341,'5 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48344,'1 ',     1.958,    -0.179,     0.913,    -0.239,1.00450,    0,     2.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.960,     0.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48344,'2 ',     1.958,    -0.179,     0.913,    -0.239,1.00450,    0,     2.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.960,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48345,'1 ',     1.958,    -0.160,     0.913,    -0.239,1.00450,    0,     2.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.960,     0.812,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48345,'2 ',     1.958,    -0.160,     0.913,    -0.239,1.00450,    0,     2.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.960,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48346,'1 ',     1.958,    -0.149,     0.913,    -0.239,1.00450,    0,     2.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.960,     0.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48349,'1 ',    10.987,    -1.342,     5.126,    -1.342,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48349,'2 ',    10.987,    -1.342,     5.126,    -1.342,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48354,'1 ',    11.287,    -0.231,     4.339,    -0.554,1.02250,    0,    13.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48354,'2 ',    11.287,    -0.231,     4.339,    -0.554,1.02250,    0,    13.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48355,'1 ',    11.287,     4.339,     4.339,    -0.554,1.04600,    0,    13.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     5.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48358,'1 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48361,'1 ',     0.000,     0.000,     0.690,    -0.181,1.04000,    0,     1.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.480,     0.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48361,'2 ',     0.000,     0.000,     0.690,    -0.181,1.04000,    0,     1.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.480,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48362,'1 ',     0.000,     0.000,     0.690,    -0.181,1.04000,    0,     1.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.480,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48362,'2 ',     0.000,     0.000,     0.690,    -0.181,1.04000,    0,     1.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.480,     0.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48363,'1 ',     0.000,     0.000,     0.690,    -0.181,1.04000,    0,     1.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.480,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48366,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48366,'2 ',     2.996,    -0.333,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48369,'1 ',     0.366,     0.141,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48370,'1 ',     0.366,     0.141,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48372,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48372,'2 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48373,'1 ',     0.366,     0.141,     0.141,    -0.018,1.04000,    0,     0.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.367,     0.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48377,'1 ',    35.458,     3.893,    18.069,    -3.940,1.00450,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    17.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48377,'2 ',    35.458,     3.893,    18.069,    -3.940,1.00450,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    17.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48380,'1 ',     0.000,     0.000,     0.931,    -0.119,1.04000,    0,     2.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.425,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48380,'2 ',     2.422,     0.931,     0.931,    -0.119,1.04000,    0,     2.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.425,     0.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48380,'3 ',     0.000,     0.000,     0.931,    -0.119,1.04000,    0,     2.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.425,     0.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48380,'4 ',     2.422,     0.931,     0.931,    -0.119,1.04000,    0,     2.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.425,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48383,'1 ',     0.566,     0.218,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48383,'2 ',     0.566,     0.218,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48384,'1 ',     0.566,     0.218,     0.218,    -0.028,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.567,     0.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48387,'1 ',    87.446,    -1.023,    40.798,   -10.681,1.04200,    0,   105.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.550,    16.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48387,'2 ',    87.446,    -1.023,    40.798,   -10.681,1.04200,    0,   105.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.550,    24.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48387,'3 ',    87.446,    -1.023,    40.798,   -10.681,1.04200,    0,   105.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.550,    18.741,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48387,'4 ',    87.446,    -1.023,    40.798,   -10.681,1.04200,    0,   105.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.550,    27.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48389,'1 ',     4.095,     1.574,     1.574,    -0.201,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48389,'2 ',     4.095,     1.574,     1.574,    -0.201,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48392,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48393,'1 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48397,'1 ',     0.000,     0.000,     1.229,    -0.157,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48398,'1 ',     3.196,     1.229,     1.229,    -0.157,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48403,'1 ',   192.028,    59.273,   129.501,   -33.904,1.03900,48401,   333.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.900,    64.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48404,'1 ',   234.145,    59.273,   129.501,   -33.904,1.03900,48401,   333.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.900,    60.783,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48405,'1 ',   248.823,    59.273,   129.501,   -33.904,1.03900,48401,   333.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.900,   134.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48409,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48409,'2 ',     1.498,     0.320,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48416,'1 ',    53.936,    25.164,    25.164,    -6.588,1.05500,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     6.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48419,'1 ',     0.000,     0.000,     0.269,    -0.034,1.03800,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48419,'2 ',     0.699,     0.269,     0.269,    -0.034,1.03800,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48420,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48421,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'1 ',     0.000,     0.000,     0.134,    -0.017,1.03800,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.350,     0.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'2 ',     0.000,     0.000,     0.134,    -0.017,1.03800,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.350,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'3 ',     0.350,    -0.017,     0.134,    -0.017,1.03800,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'4 ',     0.350,    -0.017,     0.134,    -0.017,1.03800,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'5 ',     0.350,    -0.017,     0.134,    -0.017,1.03800,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'6 ',     0.350,    -0.017,     0.134,    -0.017,1.03800,    0,     0.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.350,     0.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'7 ',     0.433,    -0.021,     0.166,    -0.021,1.03800,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'8 ',     0.000,     0.000,     0.166,    -0.021,1.03800,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.433,     0.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48425,'9 ',     0.433,    -0.021,     0.166,    -0.021,1.03800,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48432,'1 ',   232.986,   111.665,   161.050,   -42.163,1.04700,48427,   414.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   345.600,    65.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48436,'1 ',    38.105,    -4.235,    19.418,    -4.235,1.03850,    0,    45.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.150,     8.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48436,'2 ',    38.105,    -4.235,    19.418,    -4.235,1.03850,    0,    45.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.150,    16.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48440,'1 ',     0.000,     0.000,     6.390,    -4.320,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,     7.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48444,'1 ',     0.000,     0.000,     5.592,    -1.464,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     5.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48448,'1 ',     3.496,     1.781,     1.781,    -0.389,1.05250,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48453,'1 ',    64.423,    13.738,    13.738,    -9.288,1.04250,    0,    77.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,    27.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48454,'1 ',     0.000,     0.000,    13.738,    -9.288,1.04000,    0,    77.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    64.500,    25.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48459,'1 ',   178.543,   163.763,   180.342,   -47.214,1.07600,48457,   464.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,   178.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48463,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48464,'1 ',     0.000,     0.000,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48464,'2 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48465,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48465,'2 ',     2.996,     1.152,     1.152,    -0.147,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48469,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48470,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48472,'1 ',     0.599,    -0.029,     0.230,    -0.029,1.00850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48472,'2 ',     0.599,    -0.029,     0.230,    -0.029,1.00850,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48475,'1 ',     0.932,     0.358,     0.358,    -0.046,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48475,'2 ',     0.932,     0.358,     0.358,    -0.046,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48475,'3 ',     0.932,     0.358,     0.358,    -0.046,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48475,'4 ',     0.932,     0.358,     0.358,    -0.046,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48475,'5 ',     0.932,     0.358,     0.358,    -0.046,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48475,'6 ',     0.000,     0.000,     0.358,    -0.046,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48477,'1 ',    19.976,     4.260,     4.260,    -2.880,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48479,'1 ',    41.650,    21.225,    21.225,    -4.629,1.04300,    0,    50.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.700,    13.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48482,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48486,'1 ',   141.581,    72.151,    72.151,   -15.734,1.04500,    0,   170.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.750,    66.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48487,'1 ',   141.581,    72.151,    72.151,   -15.734,1.04250,    0,   170.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.750,    69.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48490,'1 ',     9.688,     4.937,     4.937,    -1.077,1.04000,    0,    11.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     1.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48492,'1 ',     9.988,     5.090,     5.090,    -1.110,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48494,'1 ',     1.498,     0.699,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48497,'1 ',     1.115,     0.429,     0.429,    -0.055,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.117,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48498,'1 ',     1.115,     0.429,     0.429,    -0.055,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.117,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48498,'2 ',     1.115,     0.429,     0.429,    -0.055,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.117,     0.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48499,'1 ',     0.000,     0.000,     0.429,    -0.055,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48499,'2 ',     0.000,     0.000,     0.429,    -0.055,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.117,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48500,'1 ',     1.115,     0.429,     0.429,    -0.055,1.04000,    0,     1.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.117,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48504,'1 ',     0.699,     0.269,     0.269,    -0.034,1.05500,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48504,'2 ',     0.699,     0.269,     0.269,    -0.034,1.05500,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48505,'1 ',     0.000,     0.000,     0.269,    -0.034,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48509,'1 ',     0.649,     0.303,     0.303,    -0.079,1.03400,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48509,'2 ',     0.649,     0.303,     0.303,    -0.079,1.03400,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48510,'1 ',     0.649,     0.303,     0.303,    -0.079,1.03400,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48510,'2 ',     0.649,     0.303,     0.303,    -0.079,1.03400,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.650,     0.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48517,'1 ',   186.777,   -10.707,    95.183,   -20.757,1.04200,48513,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    82.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48518,'1 ',   186.777,   -20.757,    95.183,   -20.757,1.03600,    0,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    42.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48519,'1 ',   186.777,   -10.707,    95.183,   -20.757,1.04200,48513,   224.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    57.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48525,'1 ',    27.168,     0.153,    13.845,    -3.019,1.04050,    0,    32.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,     7.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48533,'1 ',   224.698,    55.357,   114.508,   -24.971,1.06650,    0,   269.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.967,    52.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48534,'1 ',   224.698,    63.578,   114.508,   -24.971,1.03900,48528,   269.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.967,    70.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48535,'1 ',   224.698,    49.737,   114.508,   -24.971,1.06650,    0,   269.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.967,    88.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48538,'1 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48538,'2 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48538,'3 ',     0.999,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48540,'1 ',     1.798,    -0.088,     0.691,    -0.088,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48540,'2 ',     1.798,    -0.088,     0.691,    -0.088,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48542,'1 ',     7.591,     3.868,     3.868,    -0.844,1.04000,    0,     9.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     1.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48545,'1 ',    17.479,     8.907,     8.907,    -1.942,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     8.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48548,'1 ',     0.832,    -0.102,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48549,'1 ',     0.832,    -0.102,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48551,'1 ',     0.832,    -0.102,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48552,'1 ',     0.832,    -0.102,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48554,'1 ',     0.000,     0.000,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.833,     0.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48555,'1 ',     0.000,     0.000,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.833,     0.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48558,'1 ',     4.029,     2.053,     2.053,    -0.448,1.04000,    0,     4.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.033,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48558,'2 ',     4.029,     2.053,     2.053,    -0.448,1.04000,    0,     4.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.033,     1.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48558,'3 ',     4.029,     2.053,     2.053,    -0.448,1.04000,    0,     4.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.033,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48561,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.00800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48561,'2 ',     0.000,     0.000,     0.576,    -0.074,1.00800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48562,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.00800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48563,'1 ',     1.498,    -0.074,     0.576,    -0.074,1.00800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48563,'2 ',     0.000,     0.000,     0.576,    -0.074,1.00800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48564,'1 ',     0.000,     0.000,     0.576,    -0.074,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48570,'1 ',     4.994,    -0.245,     1.920,    -0.245,1.03800,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48570,'2 ',     4.994,    -0.245,     1.920,    -0.245,1.03800,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48571,'1 ',     4.994,    -0.245,     1.920,    -0.245,1.03800,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48571,'2 ',     4.994,    -0.245,     1.920,    -0.245,1.03800,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48576,'1 ',     0.599,     0.185,     0.230,    -0.029,1.01350,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48577,'1 ',     0.599,     0.161,     0.230,    -0.029,1.01700,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48577,'2 ',     0.000,     0.000,     0.154,    -0.020,1.01700,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48578,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48578,'2 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48579,'1 ',     0.000,     0.000,     0.128,    -0.016,1.01350,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.333,     0.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48579,'2 ',     0.333,     0.081,     0.128,    -0.016,1.01350,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48580,'1 ',     0.333,    -0.003,     0.128,    -0.016,1.03850,    0,     0.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.333,     0.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48584,'1 ',     0.766,     0.294,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.767,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48584,'2 ',     0.766,     0.294,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.767,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48585,'1 ',     0.766,     0.294,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.767,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48592,'1 ',   204.839,   121.219,   259.096,   -67.832,1.04600,48588,   667.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.000,   117.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48593,'1 ',   191.315,   121.219,   259.096,   -67.832,1.04600,48588,   667.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.000,   100.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48596,'1 ',    95.286,    48.559,    48.559,   -10.589,1.05100,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    22.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48596,'2 ',    95.286,    48.559,    48.559,   -10.589,1.05100,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    34.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48596,'3 ',    95.286,    48.559,    48.559,   -10.589,1.05100,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    20.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48596,'4 ',    95.286,    48.559,    48.559,   -10.589,1.05100,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    45.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48600,'1 ',     4.095,     1.911,     1.911,    -0.500,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48602,'1 ',    53.936,    11.502,    11.502,    -7.776,1.04750,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    17.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48606,'1 ',    49.940,    25.450,    25.450,    -5.550,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     6.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48606,'2 ',    49.940,    25.450,    25.450,    -5.550,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    11.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48608,'1 ',    78.706,    36.721,    36.721,    -9.614,1.04600,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    11.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48608,'2 ',    78.706,    36.721,    36.721,    -9.614,1.04600,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    35.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48613,'1 ',     0.000,     0.000,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48614,'1 ',     0.000,     0.000,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48616,'1 ',     0.000,     0.000,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.328,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48617,'1 ',     0.000,     0.000,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48617,'2 ',     0.000,     0.000,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48618,'1 ',     0.000,     0.000,     0.621,    -0.163,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48623,'1 ',   173.193,    36.061,    88.261,   -19.247,1.04400,48621,   208.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    50.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48624,'1 ',   173.193,    36.061,    88.261,   -19.247,1.04400,48621,   208.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    74.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48628,'1 ',     0.849,     0.326,     0.326,    -0.042,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48628,'2 ',     0.849,     0.326,     0.326,    -0.042,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48629,'1 ',     0.000,     0.000,     0.326,    -0.042,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.850,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48629,'2 ',     0.849,     0.326,     0.326,    -0.042,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48630,'1 ',     0.849,     0.326,     0.326,    -0.042,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48631,'1 ',     0.000,     0.000,     0.326,    -0.042,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.850,     0.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48635,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48636,'1 ',     0.000,     0.000,     0.560,    -0.122,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48642,'1 ',    62.292,    23.579,    31.745,    -6.923,1.04800,    0,    74.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.367,    20.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48643,'1 ',    62.292,    22.481,    31.745,    -6.923,1.04800,    0,    74.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.367,    15.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48644,'1 ',    62.292,    31.745,    31.745,    -6.923,1.04800,    0,    74.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.367,     7.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48648,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48652,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48653,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48653,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48654,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48654,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48655,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48658,'1 ',     2.697,     1.258,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48660,'1 ',    16.181,     8.246,     8.246,    -1.798,1.04000,    0,    19.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.200,     4.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48662,'1 ',    61.127,    28.519,    28.519,    -7.466,1.04600,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    13.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48662,'2 ',    61.127,    28.519,    28.519,    -7.466,1.04600,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,     7.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48662,'3 ',    61.127,    28.519,    28.519,    -7.466,1.04600,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    18.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48662,'4 ',    61.127,    28.519,    28.519,    -7.466,1.04600,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    21.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48663,'1 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48671,'1 ',   113.465,    22.658,    52.938,   -13.859,1.05100,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    36.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48672,'1 ',   113.465,    51.336,    52.938,   -13.859,1.04600,48666,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    13.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48676,'1 ',     3.096,     1.190,     1.190,    -0.152,1.04000,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     1.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48677,'1 ',     0.000,     0.000,     1.190,    -0.152,1.04000,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.100,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48680,'1 ',    24.970,    11.650,    11.650,    -3.050,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48683,'1 ',    42.175,     8.359,    21.493,    -4.687,1.04950,    0,    50.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.225,    18.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48683,'2 ',    42.175,     8.359,    21.493,    -4.687,1.04950,    0,    50.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.225,     6.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48684,'1 ',    42.175,     8.840,    21.493,    -4.687,1.04950,    0,    50.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.225,     7.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48684,'2 ',    42.175,     8.840,    21.493,    -4.687,1.04950,    0,    50.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.225,     6.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48687,'1 ',    60.328,    30.744,    30.744,    -6.704,1.04550,    0,    72.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.400,    10.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48694,'1 ',     0.000,     0.000,     0.596,    -0.156,1.04000,    0,     1.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.280,     0.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48694,'2 ',     0.000,     0.000,     0.596,    -0.156,1.04000,    0,     1.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.280,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48695,'1 ',     0.000,     0.000,     0.596,    -0.156,1.04000,    0,     1.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.280,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48695,'2 ',     0.000,     0.000,     0.596,    -0.156,1.04000,    0,     1.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.280,     0.592,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48696,'1 ',     0.000,     0.000,     0.596,    -0.156,1.04000,    0,     1.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.280,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48700,'1 ',     0.749,     0.288,     0.288,    -0.037,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48701,'1 ',     0.749,     0.288,     0.288,    -0.037,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48701,'2 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48702,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48702,'2 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48706,'1 ',    90.792,    39.384,    46.268,   -10.090,1.04050,    0,   109.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.900,    23.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48709,'1 ',     8.814,    -0.112,     3.389,    -0.432,1.02700,    0,    10.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     4.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48709,'2 ',     8.814,    -0.112,     3.389,    -0.432,1.02700,    0,    10.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     1.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48710,'1 ',     8.814,    -0.095,     3.389,    -0.432,1.02700,    0,    10.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     3.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48710,'2 ',     8.814,    -0.095,     3.389,    -0.432,1.02700,    0,    10.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     2.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48714,'1 ',    48.442,    -5.384,    24.687,    -5.384,1.04500,    0,    58.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,     9.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48714,'2 ',    48.442,    -5.384,    24.687,    -5.384,1.04500,    0,    58.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    11.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48714,'3 ',    48.442,    -5.384,    24.687,    -5.384,1.04500,    0,    58.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    14.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48714,'4 ',    48.442,    -5.384,    24.687,    -5.384,1.04500,    0,    58.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,     7.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48723,'1 ',   161.807,    34.506,    34.506,   -23.328,1.04300,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    33.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48728,'1 ',     0.000,     0.000,   326.806,   -85.559,1.04700,48726,   841.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   701.300,   219.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48729,'1 ',     0.000,     0.000,   326.806,   -85.559,1.04700,48726,   841.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   701.300,   246.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48733,'1 ',     1.465,     0.563,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48733,'2 ',     1.465,     0.563,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48734,'1 ',     1.465,     0.563,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48734,'2 ',     1.465,     0.563,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48735,'1 ',     1.465,     0.563,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48735,'2 ',     1.465,     0.563,     0.563,    -0.072,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.467,     0.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48739,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48739,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48740,'1 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48743,'1 ',     2.797,     1.154,     1.305,    -0.342,1.03900,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48743,'2 ',     2.797,     1.154,     1.305,    -0.342,1.03900,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48749,'1 ',   145.027,    30.928,    30.928,   -20.909,1.05200,    0,   174.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   145.200,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48752,'1 ',     2.397,    -0.118,     0.922,    -0.118,1.03400,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48752,'2 ',     2.397,    -0.118,     0.922,    -0.118,1.03400,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48756,'1 ',   205.045,   232.936,   287.336,   -75.225,1.04700,48754,   739.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   616.600,   103.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48757,'1 ',     0.000,     0.000,   287.336,   -75.225,1.04700,48754,   739.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   616.600,   240.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48763,'1 ',    95.286,    24.357,    48.559,   -10.589,1.04300,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    42.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48764,'1 ',    95.286,    39.169,    48.559,   -10.589,1.04300,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    29.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48765,'1 ',    95.286,    30.777,    48.559,   -10.589,1.04300,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    32.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48766,'1 ',    95.286,    32.170,    48.559,   -10.589,1.04300,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    35.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48774,'1 ',   271.451,   126.647,   126.647,   -33.157,1.01850,    0,   326.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.775,   131.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48775,'1 ',   271.451,   126.647,   126.647,   -33.157,1.04500,48769,   326.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.775,    52.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48776,'1 ',   194.616,   126.647,   126.647,   -33.157,1.04500,48769,   326.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.775,    79.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48777,'1 ',   177.820,   126.647,   126.647,   -33.157,1.04500,48769,   326.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.775,   115.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48780,'1 ',    82.901,     9.133,    42.247,    -9.213,1.04000,    0,    99.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.000,    21.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48782,'1 ',     3.596,    -0.176,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48782,'2 ',     3.596,    -0.176,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48782,'3 ',     3.596,    -0.176,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48782,'4 ',     3.596,    -0.176,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48782,'5 ',     3.596,    -0.176,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48782,'6 ',     0.000,     0.000,     1.382,    -0.176,1.03800,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.600,     0.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48785,'1 ',     0.000,     0.000,     0.256,    -0.033,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48785,'2 ',     0.666,     0.256,     0.256,    -0.033,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.667,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48786,'1 ',     0.666,     0.256,     0.256,    -0.033,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.667,     0.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48790,'1 ',    53.037,    -5.919,    24.745,    -6.478,1.00800,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    21.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48791,'1 ',    53.037,    -5.291,    24.745,    -6.478,1.00800,    0,    63.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    20.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48795,'1 ',    16.281,     4.198,     8.297,    -1.809,1.05250,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     2.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48798,'1 ',    60.428,     3.474,    30.795,    -6.716,1.04200,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48800,'1 ',    67.619,     0.738,    14.420,    -9.749,1.04200,    0,    81.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,    14.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48802,'1 ',    17.979,    -1.998,     9.162,    -1.998,1.03600,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     1.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48807,'1 ',     3.862,    -0.189,     1.485,    -0.189,1.02150,    0,     4.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.867,     1.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48807,'2 ',     3.862,    -0.189,     1.485,    -0.189,1.02150,    0,     4.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.867,     0.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48808,'1 ',     0.000,     0.000,     1.485,    -0.189,1.05250,    0,     4.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.867,     1.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48808,'2 ',     3.862,     1.485,     1.485,    -0.189,1.05250,    0,     4.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.867,     1.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48809,'1 ',     3.862,    -0.189,     1.485,    -0.189,1.02150,    0,     4.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.867,     1.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48809,'2 ',     3.862,    -0.189,     1.485,    -0.189,1.02150,    0,     4.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.867,     0.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48812,'1 ',     4.994,     1.065,     1.065,    -0.720,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48814,'1 ',     0.000,     0.000,     0.660,    -0.173,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48814,'2 ',     0.000,     0.000,     0.660,    -0.173,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48814,'3 ',     0.000,     0.000,     0.660,    -0.173,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48814,'4 ',     0.000,     0.000,     0.660,    -0.173,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48814,'5 ',     0.000,     0.000,     0.660,    -0.173,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48814,'6 ',     0.000,     0.000,     0.660,    -0.173,1.04000,    0,     1.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.417,     0.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48817,'1 ',     1.748,     0.816,     0.816,    -0.213,1.04250,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48817,'2 ',     1.748,     0.816,     0.816,    -0.213,1.04250,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48818,'1 ',     1.748,     0.816,     0.816,    -0.213,1.04250,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48819,'1 ',     1.748,     0.816,     0.816,    -0.213,1.04250,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48822,'1 ',     0.000,     0.000,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48823,'1 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48824,'1 ',     1.398,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48829,'1 ',    90.891,     2.557,    46.319,   -10.101,1.06300,    0,   109.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.000,    42.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48831,'1 ',     0.000,     0.000,     0.149,    -0.101,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48831,'2 ',     0.000,     0.000,     0.149,    -0.101,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48834,'1 ',     9.189,     1.960,     1.960,    -1.325,1.05750,    0,    11.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
48836,'1 ',    10.987,     5.126,     5.126,    -1.342,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48838,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48838,'2 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48838,'3 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48841,'1 ',   135.838,   -16.592,    63.376,   -16.592,1.04800,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    67.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48842,'1 ',   135.838,    -8.745,    63.376,   -16.592,1.04200,48840,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    50.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48845,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04250,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48845,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04250,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48848,'1 ',     9.289,     4.334,     4.334,    -1.135,1.04200,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     2.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48851,'1 ',     7.325,     0.115,     2.816,    -0.359,1.03950,    0,     8.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.333,     3.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48851,'2 ',     0.000,     0.000,     2.816,    -0.359,1.03950,    0,     8.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.333,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48851,'3 ',     7.325,     0.115,     2.816,    -0.359,1.03950,    0,     8.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.333,     1.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48855,'1 ',     2.597,     1.212,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48856,'1 ',     2.597,     1.212,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     1.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48858,'1 ',     2.597,     1.212,     1.212,    -0.317,1.04500,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48862,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.297,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48862,'2 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48864,'1 ',     0.000,     0.000,     0.536,    -0.140,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48864,'2 ',     0.000,     0.000,     0.536,    -0.140,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48866,'1 ',     2.697,     1.037,     1.037,    -0.132,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48866,'2 ',     2.697,     1.037,     1.037,    -0.132,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48868,'1 ',    20.775,    10.587,    10.587,    -2.309,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     4.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48868,'2 ',    20.775,    10.587,    10.587,    -2.309,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     9.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48870,'1 ',    15.382,     7.176,     7.176,    -1.879,1.05000,    0,    18.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     3.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48870,'2 ',    15.382,     7.176,     7.176,    -1.879,1.05000,    0,    18.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     3.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48871,'1 ',     0.000,     0.000,     7.176,    -1.879,1.04750,    0,    18.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.400,     5.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48871,'2 ',    15.382,     7.176,     7.176,    -1.879,1.04750,    0,    18.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     1.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48876,'1 ',    15.981,     7.456,     7.456,    -1.952,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48879,'1 ',     1.132,     0.435,     0.435,    -0.056,1.04250,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48879,'2 ',     1.132,     0.435,     0.435,    -0.056,1.04250,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48880,'1 ',     1.132,     0.435,     0.435,    -0.056,1.04250,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48883,'1 ',     6.559,    -0.322,     2.522,    -0.322,1.04250,    0,     7.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     3.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48883,'2 ',     6.559,    -0.322,     2.522,    -0.322,1.04250,    0,     7.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48884,'1 ',     6.559,    -0.322,     2.522,    -0.322,1.04000,    0,     7.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48885,'1 ',     0.000,     0.000,     2.522,    -0.322,1.04000,    0,     7.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.567,     1.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48887,'1 ',     6.559,    -0.322,     2.522,    -0.322,1.04000,    0,     7.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48888,'1 ',     6.559,    -0.322,     2.522,    -0.322,1.04000,    0,     7.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48893,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48897,'1 ',   197.224,    68.716,   144.460,   -37.820,1.04500,48895,   372.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,   122.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48898,'1 ',   128.161,    68.716,   144.460,   -37.820,1.04500,48895,   372.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    83.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48899,'1 ',   166.423,    68.716,   144.460,   -37.820,1.04500,48895,   372.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    71.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48900,'1 ',   213.542,    68.716,   144.460,   -37.820,1.04500,48895,   372.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    69.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48905,'1 ',    30.231,    14.104,    14.104,    -3.693,1.03050,    0,    36.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.267,     4.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48905,'2 ',     0.000,     0.000,    14.104,    -3.693,1.03050,    0,    36.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.267,     5.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48906,'1 ',    30.231,    -3.693,    14.104,    -3.693,1.03150,    0,    36.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.267,     5.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48909,'1 ',     7.841,     3.658,     3.658,    -0.958,1.03500,    0,     9.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.850,     2.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48909,'2 ',     0.000,     0.000,     3.658,    -0.958,1.03500,    0,     9.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.850,     2.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48912,'1 ',    28.766,     8.073,    14.659,    -3.197,1.02500,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     2.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48913,'1 ',    28.766,    10.364,    14.659,    -3.197,1.02500,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     6.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48916,'1 ',     0.000,     0.000,     0.986,    -0.126,1.04000,    0,     3.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.567,     0.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48916,'2 ',     0.000,     0.000,     0.986,    -0.126,1.04000,    0,     3.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.567,     1.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48916,'3 ',     0.000,     0.000,     0.986,    -0.126,1.04000,    0,     3.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.567,     0.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48918,'1 ',    95.286,   -10.589,    48.559,   -10.589,1.04050,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    30.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48918,'2 ',    95.286,   -10.589,    48.559,   -10.589,1.04050,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    43.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48918,'3 ',    95.286,   -10.589,    48.559,   -10.589,1.04050,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    39.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48918,'4 ',    95.286,   -10.589,    48.559,   -10.589,1.04050,    0,   114.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    18.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48925,'1 ',     0.000,     0.000,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48925,'2 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48928,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48928,'2 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48932,'1 ',     0.000,     0.000,     0.435,    -0.056,1.03500,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.133,     0.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48932,'2 ',     1.132,     0.435,     0.435,    -0.056,1.03500,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48933,'1 ',     1.132,     0.435,     0.435,    -0.056,1.03500,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48937,'1 ',     2.457,     0.626,     0.945,    -0.121,1.03600,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48937,'2 ',     0.000,     0.000,     0.945,    -0.121,1.03600,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.460,     1.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48938,'1 ',     2.457,     0.160,     0.945,    -0.121,1.03600,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48938,'2 ',     2.457,     0.160,     0.945,    -0.121,1.03600,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48939,'1 ',     2.457,     0.331,     0.945,    -0.121,1.03600,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     1.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48942,'1 ',    26.468,     1.721,    13.488,    -2.942,1.04300,    0,    31.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     3.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48942,'2 ',    26.468,     1.721,    13.488,    -2.942,1.04300,    0,    31.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     3.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48945,'1 ',     5.227,     2.010,     2.010,    -0.256,1.04600,    0,     6.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.233,     1.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48945,'2 ',     0.000,     0.000,     2.010,    -0.256,1.04600,    0,     6.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.233,     1.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48946,'1 ',     5.227,     2.010,     2.010,    -0.256,1.04600,    0,     6.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.233,     1.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48947,'1 ',     5.227,     2.010,     2.010,    -0.256,1.04600,    0,     6.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.233,     2.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48948,'1 ',     5.227,     2.010,     2.010,    -0.256,1.04350,    0,     6.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.233,     1.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48948,'2 ',     0.000,     0.000,     2.010,    -0.256,1.04350,    0,     6.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.233,     1.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48949,'1 ',     0.100,     0.032,     0.038,    -0.005,1.06850,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.100,     0.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48952,'1 ',     1.815,     0.847,     0.847,    -0.222,1.03800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48952,'2 ',     1.815,     0.847,     0.847,    -0.222,1.03800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48952,'3 ',     1.815,     0.847,     0.847,    -0.222,1.03800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48952,'4 ',     1.815,     0.847,     0.847,    -0.222,1.03800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48952,'5 ',     1.815,     0.847,     0.847,    -0.222,1.03800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48952,'6 ',     1.815,     0.847,     0.847,    -0.222,1.03800,    0,     2.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.817,     0.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48955,'1 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48956,'1 ',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48958,'1 ',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48959,'1 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48961,'1 ',     0.732,     0.282,     0.282,    -0.036,1.04250,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48961,'2 ',     0.732,     0.282,     0.282,    -0.036,1.04250,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48964,'1 ',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48964,'2 ',     0.732,     0.282,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.733,     0.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48964,'3 ',     0.000,     0.000,     0.282,    -0.036,1.04000,    0,     0.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.733,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48968,'1 ',   201.226,    66.499,   102.547,   -22.363,1.05800,    0,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    43.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48969,'1 ',   201.226,    46.998,   102.547,   -22.363,1.04400,48966,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    24.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48970,'1 ',   201.226,    46.998,   102.547,   -22.363,1.04400,48966,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    38.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48971,'1 ',   201.226,    46.998,   102.547,   -22.363,1.04400,48966,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    23.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48972,'1 ',   201.226,    49.352,   102.547,   -22.363,1.05800,    0,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    64.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48973,'1 ',   201.226,    69.423,   102.547,   -22.363,1.05800,    0,   241.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.467,    94.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48976,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48976,'2 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     1.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48976,'3 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
48982,'1 ',   192.071,    54.797,    97.881,   -21.345,1.04000,48978,   230.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.300,    62.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49885,'1 ',     5.993,     2.304,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49885,'2 ',     5.993,     2.304,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49885,'3 ',     5.993,     2.304,     2.304,    -0.294,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49890,'1 ',    49.940,    -5.550,    25.450,    -5.550,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49892,'1 ',    24.970,     2.325,    11.650,    -3.050,1.04200,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49898,'1 ',    12.485,     5.825,     5.825,    -1.525,1.04250,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49907,'1 ',     1.298,     0.421,     0.606,    -0.159,1.03200,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49911,'1 ',    51.738,    -0.499,    11.033,    -7.459,1.03600,    0,    62.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.800,    10.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
49914,'1 ',     0.000,     0.000,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49915,'1 ',     0.000,     0.000,     0.096,    -0.012,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.250,     0.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49916,'1 ',     0.250,     0.096,     0.096,    -0.012,1.04000,    0,     0.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.250,     0.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49921,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49921,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49923,'1 ',     0.000,     0.000,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49923,'2 ',     0.000,     0.000,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49923,'3 ',     0.000,     0.000,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49923,'4 ',     0.766,     0.294,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.767,     0.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49923,'5 ',     0.000,     0.000,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.767,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49923,'6 ',     0.766,     0.294,     0.294,    -0.038,1.04000,    0,     0.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.767,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49926,'1 ',     1.698,     0.362,     0.362,    -0.245,1.04700,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
49930,'1 ',     1.998,     0.932,     0.932,    -0.244,1.01850,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49931,'1 ',     0.150,     0.032,     0.070,    -0.018,1.00900,    0,     0.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.150,     0.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49931,'2 ',     0.150,     0.032,     0.070,    -0.018,1.00900,    0,     0.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.150,     0.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49934,'1 ',     2.457,     1.146,     1.146,    -0.300,1.04000,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49934,'2 ',     2.457,     1.146,     1.146,    -0.300,1.04000,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49934,'3 ',     2.457,     1.146,     1.146,    -0.300,1.04000,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49934,'4 ',     2.457,     1.146,     1.146,    -0.300,1.04000,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49934,'5 ',     2.457,     1.146,     1.146,    -0.300,1.04000,    0,     2.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.460,     0.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49937,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04850,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49938,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49939,'1 ',     2.231,     1.041,     1.041,    -0.272,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.233,     0.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49943,'1 ',     0.000,     0.000,     5.325,    -3.600,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     8.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
49947,'1 ',    13.084,     6.105,     6.105,    -1.598,1.04500,    0,    15.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     6.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49947,'2 ',     0.000,     0.000,     6.105,    -1.598,1.04500,    0,    15.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.100,     3.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49951,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49952,'1 ',     2.048,     0.955,     0.955,    -0.250,1.04000,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49954,'1 ',     2.048,    -0.052,     0.955,    -0.250,1.03600,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     1.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49954,'2 ',     2.048,    -0.052,     0.955,    -0.250,1.03600,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49955,'1 ',     2.048,     0.259,     0.955,    -0.250,1.03800,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49958,'1 ',     1.898,    -0.274,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
49961,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49962,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49964,'1 ',     0.400,     0.154,     0.154,    -0.020,1.04750,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49964,'2 ',     0.000,     0.000,     0.154,    -0.020,1.04750,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49968,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49969,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49973,'1 ',     1.665,     0.777,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49973,'2 ',     1.665,     0.777,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49973,'3 ',     0.000,     0.000,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.667,     0.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49973,'4 ',     0.000,     0.000,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.667,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49973,'5 ',     0.000,     0.000,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.667,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49976,'1 ',     0.799,     0.373,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49977,'1 ',     0.000,     0.000,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.667,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49981,'1 ',    11.986,     4.608,     4.608,    -0.588,1.04200,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49983,'1 ',    11.952,     5.576,     5.576,    -1.460,1.04000,    0,    14.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.967,     2.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49984,'1 ',    11.952,     5.576,     5.576,    -1.460,1.04000,    0,    14.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.967,     2.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49984,'2 ',     0.000,     0.000,     5.576,    -1.460,1.04000,    0,    14.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.967,     5.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49988,'1 ',     0.000,     0.000,    39.144,   -10.248,1.05100,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    84.000,    19.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49988,'2 ',    83.900,    39.144,    39.144,   -10.248,1.05100,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    27.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49988,'3 ',    83.900,    39.144,    39.144,   -10.248,1.05100,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,     9.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49997,'1 ',     4.595,     1.376,     2.341,    -0.511,1.00000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     1.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49997,'2 ',     4.595,     1.376,     2.341,    -0.511,1.00000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     1.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
49998,'1 ',     4.595,    -0.511,     2.341,    -0.511,1.04000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50001,'1 ',     1.548,     0.595,     0.595,    -0.076,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50001,'2 ',     0.000,     0.000,     0.595,    -0.076,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50001,'3 ',     1.548,     0.595,     0.595,    -0.076,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50001,'4 ',     1.548,     0.595,     0.595,    -0.076,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50003,'1 ',    12.086,     4.646,     4.646,    -0.593,1.03800,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     4.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50004,'1 ',    12.086,     4.646,     4.646,    -0.593,1.04050,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     2.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50004,'2 ',    12.086,     4.646,     4.646,    -0.593,1.04050,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     5.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50004,'3 ',    12.086,     4.646,     4.646,    -0.593,1.04050,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     1.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50005,'1 ',    12.086,     0.230,     4.646,    -0.593,1.04000,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     5.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50006,'1 ',    12.086,     0.230,     4.646,    -0.593,1.04000,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     3.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50012,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50013,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50017,'1 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50017,'2 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50017,'3 ',     0.599,     0.230,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50022,'1 ',    65.722,    30.663,    30.663,    -8.028,1.05250,    0,    78.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    24.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50023,'1 ',    65.722,    30.663,    30.663,    -8.028,1.05250,    0,    78.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    28.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50026,'1 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50026,'2 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50026,'3 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50027,'1 ',     2.297,     0.574,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50028,'1 ',     2.297,     0.574,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50033,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04750,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50033,'2 ',     2.197,     1.025,     1.025,    -0.268,1.04750,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50034,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04750,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50034,'2 ',     2.197,     1.025,     1.025,    -0.268,1.04750,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50035,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04500,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50039,'1 ',     1.548,     0.267,     0.595,    -0.076,1.03950,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50039,'2 ',     0.000,     0.000,     0.595,    -0.076,1.03950,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50040,'1 ',     1.548,     0.156,     0.595,    -0.076,1.04050,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50040,'2 ',     1.548,     0.156,     0.595,    -0.076,1.04050,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50041,'1 ',     1.548,     0.190,     0.595,    -0.076,1.04050,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50041,'2 ',     1.548,     0.190,     0.595,    -0.076,1.04050,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50047,'1 ',   168.998,    45.271,    86.123,   -18.781,1.04100,50044,   203.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.200,    33.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50051,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50052,'1 ',     0.000,     0.000,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50052,'2 ',     0.799,     0.307,     0.307,    -0.039,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50060,'1 ',   267.805,    99.526,   124.946,   -32.711,1.05150,    0,   321.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.125,    74.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50061,'1 ',   267.805,    75.528,   124.946,   -32.711,1.04700,    0,   321.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.125,   132.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50062,'1 ',   267.805,   124.946,   124.946,   -32.711,1.04200,50055,   321.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.125,    39.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50063,'1 ',   267.805,   124.946,   124.946,   -32.711,1.04200,50055,   321.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.125,   130.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50066,'1 ',    57.931,    27.028,    27.028,    -7.076,1.04800,    0,    69.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,     6.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50066,'2 ',     0.000,     0.000,    27.028,    -7.076,1.04800,    0,    69.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,    25.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50074,'1 ',     0.000,     0.000,     0.149,    -0.101,1.02850,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50074,'2 ',     0.699,     0.149,     0.149,    -0.101,1.02850,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.700,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50077,'1 ',     0.499,     0.192,     0.192,    -0.025,1.04350,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50077,'2 ',     0.499,     0.192,     0.192,    -0.025,1.04350,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50077,'3 ',     1.898,     0.730,     0.730,    -0.093,1.04350,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50079,'1 ',     1.698,    -0.148,     0.362,    -0.245,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50081,'1 ',     0.000,     0.000,     0.223,    -0.028,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50081,'2 ',     0.579,     0.223,     0.223,    -0.028,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50081,'3 ',     0.579,     0.223,     0.223,    -0.028,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50081,'4 ',     0.000,     0.000,     0.223,    -0.028,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50081,'5 ',     0.579,     0.223,     0.223,    -0.028,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50084,'1 ',     0.000,     0.000,     1.515,    -0.397,1.04000,    0,     3.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.250,     0.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50084,'2 ',     0.000,     0.000,     1.515,    -0.397,1.04000,    0,     3.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.250,     0.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50088,'1 ',     2.364,     0.909,     0.909,    -0.116,1.03800,    0,     2.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.367,     0.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50088,'2 ',     2.364,     0.909,     0.909,    -0.116,1.03800,    0,     2.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.367,     0.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50089,'1 ',     2.364,     0.909,     0.909,    -0.116,1.03750,    0,     2.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.367,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50089,'2 ',     0.000,     0.000,     0.909,    -0.116,1.03750,    0,     2.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.367,     1.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50090,'1 ',     2.364,     0.909,     0.909,    -0.116,1.03800,    0,     2.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.367,     0.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50091,'1 ',     2.364,     0.909,     0.909,    -0.116,1.03800,    0,     2.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.367,     0.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50095,'1 ',     0.000,     0.000,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     1.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50098,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04100,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50098,'2 ',     3.063,     1.429,     1.429,    -0.374,1.04100,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50098,'3 ',     3.063,     1.429,     1.429,    -0.374,1.04100,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50098,'4 ',     3.063,     1.429,     1.429,    -0.374,1.04100,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     1.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50101,'1 ',     0.000,     0.000,     1.747,    -0.458,1.04000,    0,     4.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.750,     1.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50102,'1 ',     0.000,     0.000,     1.747,    -0.458,1.04000,    0,     4.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.750,     0.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50106,'1 ',    24.970,    -1.692,    11.650,    -3.050,1.04050,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50109,'1 ',    64.623,    30.150,    30.150,    -7.893,1.04600,    0,    77.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.700,    19.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50109,'2 ',     0.000,     0.000,    30.150,    -7.893,1.04600,    0,    77.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    64.700,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50114,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.04100,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50114,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.04100,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50114,'3 ',     1.498,    -0.183,     0.699,    -0.183,1.04100,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50114,'4 ',     1.498,    -0.183,     0.699,    -0.183,1.04100,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51360,'1 ',    85.398,    18.212,    18.212,   -12.312,1.04800,    0,   102.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.500,    16.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51366,'1 ',     1.898,    -0.274,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51366,'2 ',     1.898,    -0.274,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51367,'1 ',     0.000,     0.000,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.900,     0.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51367,'2 ',     1.898,    -0.274,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51371,'1 ',     0.000,     0.000,     0.629,    -0.165,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51371,'2 ',     0.000,     0.000,     0.629,    -0.165,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
